khoá: at,result | result: combo,notes,origin,clarify,configs,reqHash,summary,originAuto,originScope,requirements
REQ ctl_origin | Xuất xứ bộ điều khiển | 2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7, 
REQ ctl_start_amf | Khởi động, dừng, tự động cấp điện (AMF) | 6   Chức năng điều khiển    + Kết hợp với tủ ATS. | parts: Kết hợp với tủ ATS; Khởi động máy và tắt máy; Dừng máy khẩn cấp; Chọn chế độ làm việc, điều khiển trạng thái và lập trình; Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc
REQ ctl_measure | Đo lường, hiển thị | Chức năng đo lường,     1. Đo lường: | parts: Số giờ vận hành máy; Số lần khởi động máy; Công suất tác dụng, công suất biểu kiến; Điện áp các pha; Dòng điện các pha; Hệ số công suất; Tần số; Tốc độ động cơ; Nhiệt độ nước làm mát; Điện áp acquy; Nhiệt độ, áp suất bôi trơn; Mức nhiên liệu trong thùng chứa
REQ ctl_alarm_log | Cảnh báo, nhật ký sự kiện | + Nhật ký lỗi. | parts: Nhật ký lỗi; Nhiệt độ nước làm mát cao; Áp lực dầu nhớt thấp; Sự cố cảm biến áp suất nhớt; Sự cố cảm biến nhiệt độ; Mức nhiên liệu thấp / hết nhiên liệu; Ắc quy yếu / điện áp DC cao/thấp; Quá dòng / cắt tải khi quá tải
REQ ctl_protection | Bảo vệ, dừng máy |  Dừng máy khi: | parts: Nhiệt độ nước làm mát cao; Áp lực dầu nhớt thấp; Vượt tốc; Mức nước làm mát thấp; Tần số quá cao/quá thấp; Điện áp AC quá cao/quá thấp; Sai lệch điện áp AC giữa các pha; Quá dòng; Lệch pha; Vượt công suất; Phát ngược công suất; Ngắn mạch; Dừng khẩn cấp
REQ ctl_comm | Truyền thông, giám sát từ xa | chuẩn: RS232, RS485, | parts: Điều khiển từ xa qua cổng Internet/4G; Cổng kết nối với hệ thống kiểm soát từ xa; RS232; RS485; Ethernet; BMS; USB
REQ ctl_display_lang | Ngôn ngữ, màn hình bộ điều khiển | Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng 
REQ other | Cấp bảo vệ bộ điều khiển | 10   Cấp bảo vệ                       IP65 

-- 4006-23TAG2A | BĐK DSE7420 (controller uleengen)
   met | Xuất xứ bộ điều khiển | Deep Sea, sản xuất tại Anh | Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.
   unclear | Khởi động, dừng, tự động cấp điện (AMF) | Đạt 4/5 | Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc. | parts: Kết hợp với tủ ATS=met, Khởi động máy và tắt máy=met, Dừng máy khẩn cấp=met, Chọn chế độ làm việc, điều khiển trạng thái và lập trình=met, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc=unclear
   unclear | Đo lường, hiển thị | Đạt 3/12 | Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiê | parts: Số giờ vận hành máy=unclear, Số lần khởi động máy=unclear, Công suất tác dụng, công suất biểu kiến=unclear, Điện áp các pha=met, Dòng điện các pha=met, Hệ số công suất=unclear, Tần số=met, Tốc độ động cơ=unclear, Nhiệt độ nước làm mát=unclear, Điện áp acquy=unclear, Nhiệt độ, áp suất bôi trơn=unclear, Mức nhiên liệu trong thùng chứa=unclear
   unclear | Cảnh báo, nhật ký sự kiện | Đạt 0/8 | Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá | parts: Nhật ký lỗi=unclear, Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Sự cố cảm biến áp suất nhớt=unclear, Sự cố cảm biến nhiệt độ=unclear, Mức nhiên liệu thấp / hết nhiên liệu=unclear, Ắc quy yếu / điện áp DC cao/thấp=unclear, Quá dòng / cắt tải khi quá tải=unclear
   unclear | Bảo vệ, dừng máy | Đạt 1/13 | Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, V | parts: Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Vượt tốc=unclear, Mức nước làm mát thấp=unclear, Tần số quá cao/quá thấp=unclear, Điện áp AC quá cao/quá thấp=unclear, Sai lệch điện áp AC giữa các pha=unclear, Quá dòng=unclear, Lệch pha=unclear, Vượt công suất=unclear, Phát ngược công suất=unclear, Ngắn mạch=unclear, Dừng khẩn cấp=met
   unclear | Truyền thông, giám sát từ xa | Đạt 5/7 | Chưa rõ: Điều khiển từ xa qua cổng Internet/4G, BMS. | parts: Điều khiển từ xa qua cổng Internet/4G=unclear, Cổng kết nối với hệ thống kiểm soát từ xa=met, RS232=met, RS485=met, Ethernet=met, BMS=unclear, USB=met
   unclear | Ngôn ngữ, màn hình bộ điều khiển | Hỗ trợ nhiều ngôn ngữ | Chưa ghi có tiếng Việt / tiếng Anh, xác nhận khi đặt hàng Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.
   met | Cấp bảo vệ bộ điều khiển | IP65 mặt trước | Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.

-- QSK23-G2 | BĐK Deepsea 7320 (controller aosif)
   met | Xuất xứ bộ điều khiển | Deep Sea, sản xuất tại Anh | Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.
   unclear | Khởi động, dừng, tự động cấp điện (AMF) | Đạt 4/5 | Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc. | parts: Kết hợp với tủ ATS=met, Khởi động máy và tắt máy=met, Dừng máy khẩn cấp=met, Chọn chế độ làm việc, điều khiển trạng thái và lập trình=met, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc=unclear
   unclear | Đo lường, hiển thị | Đạt 3/12 | Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiê | parts: Số giờ vận hành máy=unclear, Số lần khởi động máy=unclear, Công suất tác dụng, công suất biểu kiến=unclear, Điện áp các pha=met, Dòng điện các pha=met, Hệ số công suất=unclear, Tần số=met, Tốc độ động cơ=unclear, Nhiệt độ nước làm mát=unclear, Điện áp acquy=unclear, Nhiệt độ, áp suất bôi trơn=unclear, Mức nhiên liệu trong thùng chứa=unclear
   unclear | Cảnh báo, nhật ký sự kiện | Đạt 0/8 | Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá | parts: Nhật ký lỗi=unclear, Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Sự cố cảm biến áp suất nhớt=unclear, Sự cố cảm biến nhiệt độ=unclear, Mức nhiên liệu thấp / hết nhiên liệu=unclear, Ắc quy yếu / điện áp DC cao/thấp=unclear, Quá dòng / cắt tải khi quá tải=unclear
   unclear | Bảo vệ, dừng máy | Đạt 1/13 | Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, V | parts: Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Vượt tốc=unclear, Mức nước làm mát thấp=unclear, Tần số quá cao/quá thấp=unclear, Điện áp AC quá cao/quá thấp=unclear, Sai lệch điện áp AC giữa các pha=unclear, Quá dòng=unclear, Lệch pha=unclear, Vượt công suất=unclear, Phát ngược công suất=unclear, Ngắn mạch=unclear, Dừng khẩn cấp=met
   unclear | Truyền thông, giám sát từ xa | Đạt 3/7 | Chưa rõ: Điều khiển từ xa qua cổng Internet/4G, Cổng kết nối với hệ thống kiểm soát từ xa, Ethernet, BMS. | parts: Điều khiển từ xa qua cổng Internet/4G=unclear, Cổng kết nối với hệ thống kiểm soát từ xa=unclear, RS232=met, RS485=met, Ethernet=unclear, BMS=unclear, USB=met
   unclear | Ngôn ngữ, màn hình bộ điều khiển | Hỗ trợ nhiều ngôn ngữ | Chưa ghi có tiếng Việt / tiếng Anh, xác nhận khi đặt hàng Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.
   met | Cấp bảo vệ bộ điều khiển | IP65 mặt trước | Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.

-- 6M31G825/5 | BĐK DSE7420 (controller voltgent)
   met | Xuất xứ bộ điều khiển | Deep Sea, sản xuất tại Anh | Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.
   unclear | Khởi động, dừng, tự động cấp điện (AMF) | Đạt 4/5 | Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc. | parts: Kết hợp với tủ ATS=met, Khởi động máy và tắt máy=met, Dừng máy khẩn cấp=met, Chọn chế độ làm việc, điều khiển trạng thái và lập trình=met, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc=unclear
   unclear | Đo lường, hiển thị | Đạt 3/12 | Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiê | parts: Số giờ vận hành máy=unclear, Số lần khởi động máy=unclear, Công suất tác dụng, công suất biểu kiến=unclear, Điện áp các pha=met, Dòng điện các pha=met, Hệ số công suất=unclear, Tần số=met, Tốc độ động cơ=unclear, Nhiệt độ nước làm mát=unclear, Điện áp acquy=unclear, Nhiệt độ, áp suất bôi trơn=unclear, Mức nhiên liệu trong thùng chứa=unclear
   unclear | Cảnh báo, nhật ký sự kiện | Đạt 0/8 | Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá | parts: Nhật ký lỗi=unclear, Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Sự cố cảm biến áp suất nhớt=unclear, Sự cố cảm biến nhiệt độ=unclear, Mức nhiên liệu thấp / hết nhiên liệu=unclear, Ắc quy yếu / điện áp DC cao/thấp=unclear, Quá dòng / cắt tải khi quá tải=unclear
   unclear | Bảo vệ, dừng máy | Đạt 1/13 | Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, V | parts: Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Vượt tốc=unclear, Mức nước làm mát thấp=unclear, Tần số quá cao/quá thấp=unclear, Điện áp AC quá cao/quá thấp=unclear, Sai lệch điện áp AC giữa các pha=unclear, Quá dòng=unclear, Lệch pha=unclear, Vượt công suất=unclear, Phát ngược công suất=unclear, Ngắn mạch=unclear, Dừng khẩn cấp=met
   unclear | Truyền thông, giám sát từ xa | Đạt 5/7 | Chưa rõ: Điều khiển từ xa qua cổng Internet/4G, BMS. | parts: Điều khiển từ xa qua cổng Internet/4G=unclear, Cổng kết nối với hệ thống kiểm soát từ xa=met, RS232=met, RS485=met, Ethernet=met, BMS=unclear, USB=met
   unclear | Ngôn ngữ, màn hình bộ điều khiển | Hỗ trợ nhiều ngôn ngữ | Chưa ghi có tiếng Việt / tiếng Anh, xác nhận khi đặt hàng Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.
   met | Cấp bảo vệ bộ điều khiển | IP65 mặt trước | Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.

-- TWD1744GE | BĐK DSE7320 (controller jet-power)
   met | Xuất xứ bộ điều khiển | Deep Sea, sản xuất tại Anh | Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.
   unclear | Khởi động, dừng, tự động cấp điện (AMF) | Đạt 4/5 | Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc. | parts: Kết hợp với tủ ATS=met, Khởi động máy và tắt máy=met, Dừng máy khẩn cấp=met, Chọn chế độ làm việc, điều khiển trạng thái và lập trình=met, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc=unclear
   unclear | Đo lường, hiển thị | Đạt 3/12 | Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiê | parts: Số giờ vận hành máy=unclear, Số lần khởi động máy=unclear, Công suất tác dụng, công suất biểu kiến=unclear, Điện áp các pha=met, Dòng điện các pha=met, Hệ số công suất=unclear, Tần số=met, Tốc độ động cơ=unclear, Nhiệt độ nước làm mát=unclear, Điện áp acquy=unclear, Nhiệt độ, áp suất bôi trơn=unclear, Mức nhiên liệu trong thùng chứa=unclear
   unclear | Cảnh báo, nhật ký sự kiện | Đạt 0/8 | Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá | parts: Nhật ký lỗi=unclear, Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Sự cố cảm biến áp suất nhớt=unclear, Sự cố cảm biến nhiệt độ=unclear, Mức nhiên liệu thấp / hết nhiên liệu=unclear, Ắc quy yếu / điện áp DC cao/thấp=unclear, Quá dòng / cắt tải khi quá tải=unclear
   unclear | Bảo vệ, dừng máy | Đạt 1/13 | Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, V | parts: Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Vượt tốc=unclear, Mức nước làm mát thấp=unclear, Tần số quá cao/quá thấp=unclear, Điện áp AC quá cao/quá thấp=unclear, Sai lệch điện áp AC giữa các pha=unclear, Quá dòng=unclear, Lệch pha=unclear, Vượt công suất=unclear, Phát ngược công suất=unclear, Ngắn mạch=unclear, Dừng khẩn cấp=met
   unclear | Truyền thông, giám sát từ xa | Đạt 3/7 | Chưa rõ: Điều khiển từ xa qua cổng Internet/4G, Cổng kết nối với hệ thống kiểm soát từ xa, Ethernet, BMS. | parts: Điều khiển từ xa qua cổng Internet/4G=unclear, Cổng kết nối với hệ thống kiểm soát từ xa=unclear, RS232=met, RS485=met, Ethernet=unclear, BMS=unclear, USB=met
   unclear | Ngôn ngữ, màn hình bộ điều khiển | Hỗ trợ nhiều ngôn ngữ | Chưa ghi có tiếng Việt / tiếng Anh, xác nhận khi đặt hàng Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.
   met | Cấp bảo vệ bộ điều khiển | IP65 mặt trước | Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.

-- S6R2-PTAA-C | BĐK DSE7320 (controller fdk-energy)
   met | Xuất xứ bộ điều khiển | Deep Sea, sản xuất tại Anh | Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.
   unclear | Khởi động, dừng, tự động cấp điện (AMF) | Đạt 4/5 | Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc. | parts: Kết hợp với tủ ATS=met, Khởi động máy và tắt máy=met, Dừng máy khẩn cấp=met, Chọn chế độ làm việc, điều khiển trạng thái và lập trình=met, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc=unclear
   unclear | Đo lường, hiển thị | Đạt 3/12 | Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiê | parts: Số giờ vận hành máy=unclear, Số lần khởi động máy=unclear, Công suất tác dụng, công suất biểu kiến=unclear, Điện áp các pha=met, Dòng điện các pha=met, Hệ số công suất=unclear, Tần số=met, Tốc độ động cơ=unclear, Nhiệt độ nước làm mát=unclear, Điện áp acquy=unclear, Nhiệt độ, áp suất bôi trơn=unclear, Mức nhiên liệu trong thùng chứa=unclear
   unclear | Cảnh báo, nhật ký sự kiện | Đạt 0/8 | Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá | parts: Nhật ký lỗi=unclear, Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Sự cố cảm biến áp suất nhớt=unclear, Sự cố cảm biến nhiệt độ=unclear, Mức nhiên liệu thấp / hết nhiên liệu=unclear, Ắc quy yếu / điện áp DC cao/thấp=unclear, Quá dòng / cắt tải khi quá tải=unclear
   unclear | Bảo vệ, dừng máy | Đạt 1/13 | Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, V | parts: Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Vượt tốc=unclear, Mức nước làm mát thấp=unclear, Tần số quá cao/quá thấp=unclear, Điện áp AC quá cao/quá thấp=unclear, Sai lệch điện áp AC giữa các pha=unclear, Quá dòng=unclear, Lệch pha=unclear, Vượt công suất=unclear, Phát ngược công suất=unclear, Ngắn mạch=unclear, Dừng khẩn cấp=met
   unclear | Truyền thông, giám sát từ xa | Đạt 3/7 | Chưa rõ: Điều khiển từ xa qua cổng Internet/4G, Cổng kết nối với hệ thống kiểm soát từ xa, Ethernet, BMS. | parts: Điều khiển từ xa qua cổng Internet/4G=unclear, Cổng kết nối với hệ thống kiểm soát từ xa=unclear, RS232=met, RS485=met, Ethernet=unclear, BMS=unclear, USB=met
   unclear | Ngôn ngữ, màn hình bộ điều khiển | Hỗ trợ nhiều ngôn ngữ | Chưa ghi có tiếng Việt / tiếng Anh, xác nhận khi đặt hàng Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.
   met | Cấp bảo vệ bộ điều khiển | IP65 mặt trước | Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.

-- 12V2000G63 | BĐK DSE8610 (controller rise-power)
   met | Xuất xứ bộ điều khiển | Deep Sea, sản xuất tại Anh | Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.
   unclear | Khởi động, dừng, tự động cấp điện (AMF) | Đạt 2/5 | Chưa rõ: Kết hợp với tủ ATS, Khởi động máy và tắt máy, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc. | parts: Kết hợp với tủ ATS=unclear, Khởi động máy và tắt máy=unclear, Dừng máy khẩn cấp=met, Chọn chế độ làm việc, điều khiển trạng thái và lập trình=met, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc=unclear
   unclear | Đo lường, hiển thị | Đạt 2/12 | Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Dòng điện các pha, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất | parts: Số giờ vận hành máy=unclear, Số lần khởi động máy=unclear, Công suất tác dụng, công suất biểu kiến=unclear, Điện áp các pha=met, Dòng điện các pha=unclear, Hệ số công suất=unclear, Tần số=met, Tốc độ động cơ=unclear, Nhiệt độ nước làm mát=unclear, Điện áp acquy=unclear, Nhiệt độ, áp suất bôi trơn=unclear, Mức nhiên liệu trong thùng chứa=unclear
   unclear | Cảnh báo, nhật ký sự kiện | Đạt 1/8 | Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt t | parts: Nhật ký lỗi=met, Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Sự cố cảm biến áp suất nhớt=unclear, Sự cố cảm biến nhiệt độ=unclear, Mức nhiên liệu thấp / hết nhiên liệu=unclear, Ắc quy yếu / điện áp DC cao/thấp=unclear, Quá dòng / cắt tải khi quá tải=unclear
   unclear | Bảo vệ, dừng máy | Đạt 1/13 | Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, V | parts: Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Vượt tốc=unclear, Mức nước làm mát thấp=unclear, Tần số quá cao/quá thấp=unclear, Điện áp AC quá cao/quá thấp=unclear, Sai lệch điện áp AC giữa các pha=unclear, Quá dòng=unclear, Lệch pha=unclear, Vượt công suất=unclear, Phát ngược công suất=unclear, Ngắn mạch=unclear, Dừng khẩn cấp=met
   unclear | Truyền thông, giám sát từ xa | Đạt 5/7 | Chưa rõ: Điều khiển từ xa qua cổng Internet/4G, BMS. | parts: Điều khiển từ xa qua cổng Internet/4G=unclear, Cổng kết nối với hệ thống kiểm soát từ xa=met, RS232=met, RS485=met, Ethernet=met, BMS=unclear, USB=met
   unclear | Ngôn ngữ, màn hình bộ điều khiển | Hỗ trợ nhiều ngôn ngữ | Chưa ghi có tiếng Việt / tiếng Anh, xác nhận khi đặt hàng Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.
   met | Cấp bảo vệ bộ điều khiển | IP65 mặt trước | Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.

-- 6M33G825/5 | BĐK DSE6120 (controller longkai-power)
   met | Xuất xứ bộ điều khiển | Deep Sea, sản xuất tại Anh | Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.
   unclear | Khởi động, dừng, tự động cấp điện (AMF) | Đạt 4/5 | Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc. | parts: Kết hợp với tủ ATS=met, Khởi động máy và tắt máy=met, Dừng máy khẩn cấp=met, Chọn chế độ làm việc, điều khiển trạng thái và lập trình=met, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc=unclear
   unclear | Đo lường, hiển thị | Đạt 2/12 | Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Dòng điện các pha, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất | parts: Số giờ vận hành máy=unclear, Số lần khởi động máy=unclear, Công suất tác dụng, công suất biểu kiến=unclear, Điện áp các pha=met, Dòng điện các pha=unclear, Hệ số công suất=unclear, Tần số=met, Tốc độ động cơ=unclear, Nhiệt độ nước làm mát=unclear, Điện áp acquy=unclear, Nhiệt độ, áp suất bôi trơn=unclear, Mức nhiên liệu trong thùng chứa=unclear
   unclear | Cảnh báo, nhật ký sự kiện | Đạt 0/8 | Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá | parts: Nhật ký lỗi=unclear, Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Sự cố cảm biến áp suất nhớt=unclear, Sự cố cảm biến nhiệt độ=unclear, Mức nhiên liệu thấp / hết nhiên liệu=unclear, Ắc quy yếu / điện áp DC cao/thấp=unclear, Quá dòng / cắt tải khi quá tải=unclear
   unclear | Bảo vệ, dừng máy | Đạt 1/13 | Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, V | parts: Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Vượt tốc=unclear, Mức nước làm mát thấp=unclear, Tần số quá cao/quá thấp=unclear, Điện áp AC quá cao/quá thấp=unclear, Sai lệch điện áp AC giữa các pha=unclear, Quá dòng=unclear, Lệch pha=unclear, Vượt công suất=unclear, Phát ngược công suất=unclear, Ngắn mạch=unclear, Dừng khẩn cấp=met
   unclear | Truyền thông, giám sát từ xa | Đạt 1/7 | Chưa rõ: Điều khiển từ xa qua cổng Internet/4G, Cổng kết nối với hệ thống kiểm soát từ xa, RS232, RS485, Ethernet, BMS. | parts: Điều khiển từ xa qua cổng Internet/4G=unclear, Cổng kết nối với hệ thống kiểm soát từ xa=unclear, RS232=unclear, RS485=unclear, Ethernet=unclear, BMS=unclear, USB=met
   unclear | Ngôn ngữ, màn hình bộ điều khiển | Hỗ trợ nhiều ngôn ngữ | Chưa ghi có tiếng Việt / tiếng Anh, xác nhận khi đặt hàng Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.
   met | Cấp bảo vệ bộ điều khiển | IP65 mặt trước | Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.

-- 12V1600G11F | BĐK  (controller mecca-power)
   not_met | Bộ điều khiển của cấu hình | Không có bộ điều khiển nào có nguồn trong cấu hình này | Code ghi: cấu hình không có bộ điều khiển nên tính là không đạt ở bộ điều khiển.
   met | Xuất xứ bộ điều khiển | Deep Sea (Anh) | Chọn Deep Sea, không chọn SmartGen
   unclear | Khởi động, dừng, tự động cấp điện (AMF) | Đạt 0/5 | Chưa rõ: Kết hợp với tủ ATS, Khởi động máy và tắt máy, Dừng máy khẩn cấp, Chọn chế độ làm việc, điều khiển trạng thái và lập trình, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc. | parts: Kết hợp với tủ ATS=unclear, Khởi động máy và tắt máy=unclear, Dừng máy khẩn cấp=unclear, Chọn chế độ làm việc, điều khiển trạng thái và lập trình=unclear, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc=unclear
   unclear | Đo lường, hiển thị | Đạt 0/12 | Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Điện áp các pha, Dòng điện các pha, Hệ số công suất, Tần số, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp | parts: Số giờ vận hành máy=unclear, Số lần khởi động máy=unclear, Công suất tác dụng, công suất biểu kiến=unclear, Điện áp các pha=unclear, Dòng điện các pha=unclear, Hệ số công suất=unclear, Tần số=unclear, Tốc độ động cơ=unclear, Nhiệt độ nước làm mát=unclear, Điện áp acquy=unclear, Nhiệt độ, áp suất bôi trơn=unclear, Mức nhiên liệu trong thùng chứa=unclear
   unclear | Cảnh báo, nhật ký sự kiện | Đạt 0/8 | Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá | parts: Nhật ký lỗi=unclear, Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Sự cố cảm biến áp suất nhớt=unclear, Sự cố cảm biến nhiệt độ=unclear, Mức nhiên liệu thấp / hết nhiên liệu=unclear, Ắc quy yếu / điện áp DC cao/thấp=unclear, Quá dòng / cắt tải khi quá tải=unclear
   unclear | Bảo vệ, dừng máy | Đạt 0/13 | Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, V | parts: Nhiệt độ nước làm mát cao=unclear, Áp lực dầu nhớt thấp=unclear, Vượt tốc=unclear, Mức nước làm mát thấp=unclear, Tần số quá cao/quá thấp=unclear, Điện áp AC quá cao/quá thấp=unclear, Sai lệch điện áp AC giữa các pha=unclear, Quá dòng=unclear, Lệch pha=unclear, Vượt công suất=unclear, Phát ngược công suất=unclear, Ngắn mạch=unclear, Dừng khẩn cấp=unclear
   unclear | Truyền thông, giám sát từ xa | Đạt 0/7 | Chưa rõ: Điều khiển từ xa qua cổng Internet/4G, Cổng kết nối với hệ thống kiểm soát từ xa, RS232, RS485, Ethernet, BMS, USB. | parts: Điều khiển từ xa qua cổng Internet/4G=unclear, Cổng kết nối với hệ thống kiểm soát từ xa=unclear, RS232=unclear, RS485=unclear, Ethernet=unclear, BMS=unclear, USB=unclear
   confirm | Ngôn ngữ, màn hình bộ điều khiển | Chưa có model bộ điều khiển | Cần nhà cung cấp chốt model Deep Sea
   unclear | Cấp bảo vệ bộ điều khiển | Chưa có model bộ điều khiển | Cần nhà cung cấp chốt model Deep Sea
