         DSEGenset                                                                                                                                                                    ®

DSE4510/20                                                                                                               ENVIRONMENTAL TESTING STANDARDS

AUTO START AND AUTO MAINS FAILURE                                                                                          ELECTRO-MAGNETIC COMPATIBILITY
CONTROL MODULES                                                                                                            BS EN 61000-6-2
                                                                                                                           EMC Generic Immunity Standard for
(ALTERNATOR FREQUENCY & CAN SPEED SENSING)                                                                                 the Industrial Environment
                                                                                                                           BS EN 61000-6-4
FEATURES                                                                                                                   EMC Generic Emission Standard for
                                                                                                                           the Industrial Environment
The DSE4510 Auto Start Control         Electronic J1939 (CAN) and non-       *AVAILABLE VARIANTS
Module and the DSE4520 Auto            electronic (alternator frequency                                                    ELECTRICAL SAFETY
Mains (Utility) Failure Control        sensing) engine support for diesel,     4510-03 Auto start with real time clock     BS EN 60950
Module are suitable for a wide         gas and petrol engines all in one                                                   Safety of Information Technology Equipment,
variety of single gen-set              variant. With a number of flexible    4510-04  Auto start with real time clock &    including Electrical Business Equipment
applications.                          inputs, outputs and protections, the           heated display
                                       module can be easily adapted to                                                     TEMPERATURE
Whilst maintaining functions           suit a wide range of applications.    4520-03  Auto Mains Failure with real time    BS EN 60068-2-1
included within higher end                                                            clock                                Ab/Ae Cold Test -30 oC
controllers, such as generator or      Through USB Communication both                                                      BS EN 60068-2-2
load power monitoring, the             modules can be easily configured      4520-04  Auto Mains Failure with real time    Bb/Be Dry Heat +70 oC
DSE45xx range of especially            using the DSE Configuration Suite              clock & heated display
compact controllers provide the        PC Software or can be fully                                                         VIBRATION
user with the ultimate size to         configured through the module's                                                     BS EN 60068-2-6
feature ratio.                         front panel editor.                                                                 Ten sweeps in each of three
                                                                                                                           major axes
Monitoring engine speed, oil           All DSE products are supported by                                                   5 Hz to 8 Hz at +/-7.5 mm,
pressure, coolant temperature,         the DSE global technical support                                                    8 Hz to 500 Hz at 2 gn
frequency, voltage, current, power     team which gives our customers
and fuel level, the modules will give  and end users access to 24 hour                                                     HUMIDITY
comprehensive engine and               system help and advice.                                                             BS EN 60068-2-30
alternator protection. This will be                                                                                        Db Damp Heat Cyclic 20/55 oC
indicated on the largest back-lit                                                                                          at 95% RH 48 Hours
LCD icon display in its class via an                                                                                       BS EN 60068-2-78
array of warning, electrical trip and                                                                                      Cab Damp Heat Static 40 oC
shutdown alarms.                                                                                                           at 93% RH 48 Hours

                                                                                                                           SHOCK
                                                                                                                           BS EN 60068-2-27
                                                                                                                           Three shocks in each of three major axes
                                                                                                                           15 gn in 11 mS

                                                                                                                           DEGREES OF PROTECTION
                                                                                                                           PROVIDED BY ENCLOSURES
                                                                                                                           BS EN 60529
                                                                                                                           IP65 - Front of module when installed into the
                                                                                                                           control panel with the optional sealing gasket.

COMPREHENSIVE FEATURE LIST TO SUIT A
WIDE VARIETY OF GEN-SET APPLICATIONS

                           PC

                                                   4                         4                              3

USB                                  CONFIGURABLE          DC OUTPUT                            ANALOGUE SENDERS            DC POWER
PORT                                 INPUTS                (2 for DSE4510)                                                  SUPPLY

                                                                             +

DSE4510/20                                                                                                                                    DEUTZ
                                                                                                                                              ISUZU
                  7     DC OUTPUT      GENERATOR /         DC OUTPUT         GENERATOR          CHARGE                   FUEL AND START       PERKINS
                 OTHER  4520 1 OF 4    LOAD CURRENT        4510 1 OF 2       SENSING            ALTERNATOR               OUTPUTS              CATERPILLAR
                                                           4520 1 OF 4                                                                        MTU
MAINS (UTILITY)              +                                                      VOLTS            D +                 (Flexible with CAN)  VOLVO
SENSING                                                                                                                                       CUMMINS
(DSE4520)                                                                                  1ph         W/L                                    SCANIA
                                                                                           2ph
      VOLTS                                                                                3ph                                                ELECTRONIC
                                                                                           N                                                  ENGINE CAN

                                                           +                                                             +

      1ph               1                             1ph     1

      2ph                                             2ph

      3ph                                             3ph

      N

                                                                                                                                              ISSUE 1
                                                                                                                                                                                                                                                   ®

DSEGenset

DSE4510/20                                                                                                                                          SPECIFICATION

AUTO START AND AUTO MAINS FAILURE                                                                                                                     DC SUPPLY
CONTROL MODULES                                                                                                                                       CONTINUOUS VOLTAGE RATING
                                                                                                                                                      8 V to 35 V Continuous
(ALTERNATOR FREQUENCY & CAN SPEED SENSING)
                                                                                                                                                      CRANKING DROPOUTS
FEATURES                                                                                                                                              Able to survive 0 V for 50 mS, providing
                                                                                                                                                      supply was at least 10 V before dropout and
                                                               DSE4520                                                                                supply recovers to 5 V. This is achieved
                                                                                                                                                      without the need for internal batteries.
  DSE4510                                                                                                                                             LEDs and backlight will not be maintained
                                                                                                                                                      during cranking.
KEY BENEFITS                         KEY FEATURES                                                        • Fuel and start outputs
• Ultimate size to feature ratio     • Alternator frequency & CAN                                           (configurable when using CAN)             MAXIMUM OPERATING CURRENT
• Automatically transfers between                                                                                                                     85 mA at 12 V, 96 mA at 24 V
                                        speed sensing in one variant                                     • 4 configurable DC outputs (2 for
   mains (utility) and generator     • Largest back-lit icon display in                                     DSE4510)                                  MAXIMUM STANDBY CURRENT
   (DSE4520 only)                                                                                                                                     51 mA at 12 V, 47 mA at 24 V
• Hours counter provides accurate       its class                                                        • 3 configurable analogue/digital
   information for monitoring and    • Heated display option                                                inputs                                    MAXIMUM SLEEP CURRENT
   maintenance periods               • Real time clock provides                                                                                       35 mA at 12 V, 32 mA at 24 V
• User-friendly set-up and button                                                                        • 4 configurable digital inputs
   layout for ease of use               accurate event logging                                           • Configurable staged loading                MAXIMUM DEEP SLEEP CURRENT
• Multiple parameters are            • Fully configurable via the fascia                                                                              <10 uA at 12 V, <10 uA at 24 V
   monitored simultaneously which                                                                           outputs
   are clearly displayed on the         or PC using USB                                                  • 3 engine maintainance alarms               MAINS (UTILITY) DSE4520 ONLY
   largest back-lit icon display in     communication                                                    • Engine speed protection                    VOLTAGE RANGE
   its class                         • Extremely efficient power save                                    • Engine hours counter                       15 V to 415 V AC (Ph to N)
• The module can be configured          mode                                                             • Engine pre-heat                            26 V to 719 V AC (Ph to Ph)
   to suit a wide range of           • 3 phase generator sensing                                         • Engine run-time scheduler
   applications                      • 3 phase mains (utility) sensing                                   • Engine idle control for starting &         FREQUENCY RANGE
• Uses DSE Configuration Suite          (DSE4520 only)                                                                                                3.5 Hz to 75 Hz
   PC Software for simplified        • Compatible with 600 V ph to ph                                       stopping
   configuration                        nominal systems                                                  • Battery voltage monitoring                 OUTPUTS
• Compatible with a wide range       • Generator/load power                                              • Start on low battery voltage               OUTPUT A (FUEL)
   of CAN engines                       monitoring (kW, kV A, kV Ar, pf)                                 • Configurable remote start input            10 A short term, 5 A continuous,
• Licence-free PC software           • Accumulated power monitoring                                      • 1 alternative configuration                at supply voltage
• IP65 rating (with optional            (kW h, kVA h, kVAr h)                                            • Comprehensive warning,
   gasket) offers increased          • Generator overload protection                                                                                  OUTPUT B (START)
   resistance to water ingress          (kW)                                                                electrical trip or shutdown               10 A short term, 5 A continuous,
                                     • Generator/load current                                               protection upon fault condition           at supply voltage
                                        monitoring and protection                                        • LCD alarm indication
                                                                                                         • Event log (50)                             AUXILIARY OUTPUTS C & D
RELATED MATERIALS                                                                                                                                     2 A DC at supply voltage
                                                                                                         PART NO’S
TITLE                                                                                                    053-157                                      AUXILIARY OUTPUTS E & F DSE4520
DSE4510/20 Installation Instructions                                                                     057-171                                      2 A DC at supply voltage
DSE4510/20 Operator Manual                                                                               057-172
DSE4510/20 Configuration Suite PC Manual                                                                                                              GENERATOR
                                                                                                                                                      VOLTAGE RANGE
                                                                                                                                                      15 V to 415 V AC (Ph to N)
                                                                                                                                                      26 V to 719 V AC (Ph to Ph)

                                                                                                                                                      FREQUENCY RANGE
                                                                                                                                                      3.5 Hz to 75 Hz

                                                                                                                                                      DIMENSIONS
                                                                                                                                                      OVERALL
                                                                                                                                                      140 mm x 113 mm x 43 mm
                                                                                                                                                      5.5’’ x 4.4” x 1.7”

                                                                                                                                                      PANEL CUT-OUT
                                                                                                                                                      118 mm x 92 mm
                                                                                                                                                      4.6’’ x 3.6”

                                                                                                                                                      MAXIMUM PANEL THICKNESS
                                                                                                                                                      8 mm
                                                                                                                                                      0.3”

                                                                                                                                                      STORAGE TEMPERATURE RANGE
                                                                                                                                                      -40 °C to +85 °C
                                                                                                                                                      -40 °F to +185 °F

                                                                                                                                                      OPERATING TEMPERATURE RANGE
                                                                                                                                                      -30 °C to +70 °C
                                                                                                                                                      -22 °F to +158 °F

                                                                                                                                                      -40 °C to +70 °C (for heated display variant)
                                                                                                                                                      -40 °F to +158 °F (for heated display variant)

                                                                                                                                                    OPTIONAL PARTS  PART NUMBER
                                                                                                                                                                    020-282
                                                                                                                                                      PART
                                                                                                                                                      IP65 Gasket

DEEP SEA ELECTRONICS PLC UK                                                                              DEEP SEA ELECTRONICS INC USA
Highfield House, Hunmanby Industrial Estate, Hunmanby YO14 0PH                                           3230 Williams Avenue, Rockford, IL 61101-2668 USA
TELEPHONE +44 (0) 1723 890099 FACSIMILE +44 (0) 1723 893303                                              TELEPHONE +1 (815) 316 8706 FACSIMILE +1 (815) 316 8708
EMAIL sales@deepseaplc.com WEBSITE www.deepseaplc.com                                                    EMAIL sales@deepseausa.com WEBSITE www.deepseausa.com

Deep Sea Electronics Plc maintains a policy of continuous development and reserves the right to change   Registered in England & Wales No.01319649                  055-132/09/12 (7)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.  VAT No.316923457
