         DSEGenset® Data Sheet

DSE7310 MKII Auto Start & DSE7320 MKII Auto Mains (Utility) Failure Control Modules

Part Number: 7310-03 / 7320-03

DSE7310 MKII                                             DSE7320 MKII

Overview
The DSE7310 MKII is an auto start control module and the DSE7320 MKII is an auto mains (utility) failure control module suitable for a wide variety of
single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and
engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.

The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®
terminals for system expansion. Both modules are compatible with electronic (CAN) and non-electronic (magnetic pick-up/alternator sensing) engines
and offer an extensive number of flexible inputs, outputs and extensive engine protections so the system can be easily adapted to meet the most
demanding industry requirements. The extensive list of features includes enhanced event and performance monitoring, remote communications & PLC
functionality.

The modules can be easily configured using the DSE Configuration Suite PC software. Selected front panel editing is also available.

Common Key Features
• Advanced PLC functionality including multi-purpose PIDs
• Flexible inputs and outputs
• DSENet® expansion support
• PC configuration using DSE Configuration Suite
• Multiple language support
• Enhanced 4-line text display
• Integrated RS232 and RS485 ports providing Modbus RTU support
• Data logging of up to 10 parameters
• Multi-level PIN protected front panel editor
• Manual front panel and automatic control modes
• Latest ECU / ECM support for a wide range of engine manufacturers
• Multiple selectable configurations
• Customisable module power up and screensaver options
• IP65 rating (with supplied gasket) offers increased resistance to

      water ingress

Product Documentation
053-181 – DSE7310/20 MKII Installation Instructions
057-253 – DSE7310/20 MKII Operator Manual
057-243 – DSE7310/20 MKII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-203/11/25 (3)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE7310 MKII Auto Start & DSE7320 MKII Auto Mains (Utility) Failure Control Modules

Part Number: 7310-03 / 7320-03

DSE7310 MKII Manual / Automatic Start Controller Key Features                                            Typical Applications
• 3 phase generator sensing with protection                                                                                               Manual / Automatic Start
• Manual starting / control by fascia button and automatic

      starting / control by inputs and other functions

DSE7320 MKII Automatic Mains (Utility) Failure (AMF) Controller Key
Features
• 3 phase generator and mains (utility) sensing with protection
• Manual starting / control by fascia button and automatic

      starting / control by inputs and other functions
• Automatic start and stopping of generator and transfer of load

      based on mains (utility) availability

                                                                                                         Automatic Mains (Utility) Failure

Product Documentation
053-181 – DSE7310/20 MKII Installation Instructions
057-253 – DSE7310/20 MKII Operator Manual
057-243 – DSE7310/20 MKII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-203/11/25 (3)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE7310 MKII Auto Start & DSE7320 MKII Auto Mains (Utility) Failure Control Modules

Part Number: 7310-03 / 7320-03

Specifications                                                                                           8 V to 35 V DC continuous
DC Supply                                                                                                Able to survive 0 V for 100 ms, providing supply was at least 10 V before dropout
Continuous Voltage Rating                                                                                and supply recovers to 5 V. This is achieved without the need for internal batteries.
Cranking Dropouts                                                                                        Backlight will not be maintained during cranking.
                                                                                                         340 mA at 12 V, 160 mA at 24 V
Maximum Operating Current                                                                                160 mA at 12 V, 80 mA at 24 V
Maximum Standby Current                                                                                  0 V to 35 V
Charge Alternator Excitation / Fail Range
Voltage Measurement                                                                                      DSE7310 MKII: 1
Number                                                                                                   DSE7320 MKII: 2
                                                                                                         3 Phase + Neutral
Measurement Inputs                                                                                       DSE7310 MKII: Generator
                                                                                                         DSE7320 MKII: Generator and Mains
Voltage Range                                                                                            15 V to 415 V Phase to Neutral
                                                                                                         25 V to 720 V Phase to Phase
Frequency Range                                                                                          3.5 Hz to 75 Hz
Resolution                                                                                               1 V
Accuracy                                                                                                 ±1 %
Current Measurement
Number                                                                                                   4
Measurement Inputs                                                                                       3 Phase with Earth Fault
                                                                                                         DSE7310 MKII: Generator
Current Range                                                                                            DSE7320 MKII: Generator or Load
                                                                                                         0 A to 1 A
Resolution                                                                                               0 A to 5 A
Accuracy                                                                                                 25 mA
                                                                                                         ±1 % of Nominal (excluding CT error)

Product Documentation
053-181 – DSE7310/20 MKII Installation Instructions
057-253 – DSE7310/20 MKII Operator Manual
057-243 – DSE7310/20 MKII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-203/11/25 (3)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE7310 MKII Auto Start & DSE7320 MKII Auto Mains (Utility) Failure Control Modules

Part Number: 7310-03 / 7320-03

Specifications                                                                                           6
Analogue Inputs                                                                                          Negative Switching Digital Input (6), Resistive Analogue Input (6), Current Analogue
Number                                                                                                   Input (4) and Voltage Analogue Input (4)
Type                                                                                                     Less than 2.1 V
                                                                                                         Greater than 6.6 V
Digital Input Closed Voltage Threshold                                                                   Input A: 0 Ω to 240 Ω
Digital Input Open Voltage Threshold                                                                     Input B, E & F: 0 Ω to 3 kΩ
Resistive Analogue Measurement Range                                                                     Input C & D: 0 Ω to 480 Ω
                                                                                                         Input A & F: 0 mA to 20 mA
Current Analogue Measurement Range                                                                       Input A & F: 0 V to 10 V
Voltage Analogue Measurement Range                                                                       1 %
Analogue Resolution                                                                                      ±2 %
Analogue Accuracy
Digital Inputs                                                                                           8
Number                                                                                                   Negative Switching Digital Input
Type                                                                                                     Less than 2.1 V
Closed Voltage Threshold                                                                                 Greater than 6.6 V
Open Voltage Threshold
Emergency Stop Input                                                                                     1
Number                                                                                                   Positive Switching Digital Input
Type                                                                                                     Greater than 5.0 V
Closed Voltage Threshold                                                                                 Less than 3.0 V
Open Voltage Threshold
Magnetic Pick-up Input                                                                                   0.5 VPeak to 70 VPeak
Voltage Input Range                                                                                      5 Hz to 10 kHz
Frequency Input Range                                                                                    1 Hz
Resolution                                                                                               ±1 %
Accuracy                                                                                                 10 to 500
Flywheel Teeth

Product Documentation
053-181 – DSE7310/20 MKII Installation Instructions
057-253 – DSE7310/20 MKII Operator Manual
057-243 – DSE7310/20 MKII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-203/11/25 (3)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE7310 MKII Auto Start & DSE7320 MKII Auto Mains (Utility) Failure Control Modules

Part Number: 7310-03 / 7320-03

Specifications                                                                                           10
Digital Outputs                                                                                          1 Normally Open Volt-Free Contacts
Number                                                                                                   1 Normally Closed Volt-Free Contacts
Type                                                                                                     8 Positive Switching DC Output
                                                                                                         5 ADC resistive at 30 VDC
Volt-Free Contact Output Rating                                                                          8 AAC resistive at 250 VAC
                                                                                                         Output A to B (Fuel and Start): 15 ADC at Emergency Stop input supply voltage
Positive DC Output Rating                                                                                Output E, F, G, H, I & J: 2 ADC at module supply voltage

Communications                                                                                           1 Programming Port
USB B                                                                                                    1 Expansion Port
DSENet®                                                                                                  1 Modbus RTU Port
RS232                                                                                                    1 Modbus RTU Port
RS485                                                                                                    1 Non-Isolated Ports
CAN                                                                                                      ECU - Engine ECU / ECM

Temperature                                                                                              -30 °C to +70 °C / -22 °F to +158 °F
Operating Temperature                                                                                    -40 °C to +80 °C / -40 °F to +176 °F
Storage Temperature
Dimensions                                                                                               245 mm x 184 mm x 51 mm / 9.6” x 7.2” x 2.0”
Overall (W x H x D)
Mounting                                                                                                 Panel Fascia Mounting
Type                                                                                                     220 mm x 160 mm / 8.7” x 6.3”
Panel Cut-Out (W x H)                                                                                    8 mm / 0.3”
Maximum Panel Thickness

Product Documentation
053-181 – DSE7310/20 MKII Installation Instructions
057-253 – DSE7310/20 MKII Operator Manual
057-243 – DSE7310/20 MKII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-203/11/25 (3)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE7310 MKII Auto Start & DSE7320 MKII Auto Mains (Utility) Failure Control Modules

Part Number: 7310-03 / 7320-03

Related Products                 DSENet® LED Output Expansion Module                                                                                 2548-01
DSENet®                          DSENet® Remote Display Module for DSE7420 MKII                                                                      7320-03
DSE2548                          DSENet® Remote Display Module for DSE7410 MKII                                                                      7310-03
DSE2520 MKII                     DSENet® Output Expansion Module                                                                                     2157-01
DSE2510 MKII                     DSENet® Analogue Output Expansion Module                                                                            2152-01
DSE2157                          DSENet® RTD/Thermocouple Input Expansion Module                                                                     2133-01
DSE2152                          DSENet® Ratiometric Input Expansion Module                                                                          2131-01
DSE2133                          DSENet® Input Expansion Module                                                                                      2130-01
DSE2131
DSE2130                          DSEWebNet® Gateway                                                                                                  0890-04
DSEWebNet®
DSE890 MKII

Product Documentation
053-181 – DSE7310/20 MKII Installation Instructions
057-253 – DSE7310/20 MKII Operator Manual
057-243 – DSE7310/20 MKII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-203/11/25 (3)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE7310 MKII Auto Start & DSE7320 MKII Auto Mains (Utility) Failure Control Modules

Part Number: 7310-03 / 7320-03

Environmental Testing Standards                                                                          EMC Generic Immunity Standard for the Industrial Environment
Electro-Magnetic Compatibility                                                                           EMC Generic Emission Standard for the Industrial Environment
BS EN 61000-6-2
BS EN 61000-6-4                                                                                          Safety of Information Technology Equipment, including Electrical Business Equipment
Electrical Safety
BS EN 61010                                                                                              Ab/Ae Cold Test -30 ºC
Temperature                                                                                              Bb/Be Dry Heat +70 ºC
BS EN 60068-2-1
BS EN 60068-2-2                                                                                          Ten sweeps in each of three major axes
Vibration                                                                                                5 Hz to 8 Hz at ±7.5 mm,
BS EN 60068-2-6                                                                                          8 Hz to 500 Hz at 2 Gn

Humidity                                                                                                 Db Damp Heat Cyclic 20/55 ºC at 95% Relative Humidity 48 Hours
BS EN 60068-2-30                                                                                         Cab Damp Heat Static 40 ºC at 93% Relative Humidity 48 Hours
BS EN 60068-2-78
Shock                                                                                                    Three shocks in each of three major axes
BS EN 60068-2-27                                                                                         15 Gn in 11 ms

Degrees of Protection Provided by Enclosures                                                             IP65 - IP65 - From the front of the module when the gasket is installed into a control
BS EN 60529                                                                                              panel.

Product Documentation
053-181 – DSE7310/20 MKII Installation Instructions
057-253 – DSE7310/20 MKII Operator Manual
057-243 – DSE7310/20 MKII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-203/11/25 (3)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE7310 MKII Auto Start & DSE7320 MKII Auto Mains (Utility) Failure Control Modules

Part Number: 7310-03 / 7320-03

DSE7310 MKII                     Description                                                             DSE7320 MKII                                Description
Pin                              DC Supply                                                               Pin                                         DC Supply
1 to 2                           Emergency Stop                                                          1 to 2                                      Emergency Stop
3                                Fuel                                                                    3                                           Fuel
4                                Start                                                                   4                                           Start
5                                Charge Alternator                                                       5                                           Charger Alternator
6                                Not Applicable                                                          6                                           Not Applicable
7                                Digital Outputs                                                         7                                           Digital Outputs
8 to 13                          Analogue Inputs                                                         8 to 13                                     Analogue Inputs
14 to 20                         Magnetic Pick-Up                                                        14 to 20                                    Magnetic Pick-Up
21 to 23                         Engine ECU/ECM                                                          21 to 23                                    Engine ECU/ECM
24 to 26                         DSENet®                                                                 24 to 26                                    DSENet®
27 to 29                         Normally Closed Volt Free Output                                        27 to 29                                    Normally Closed Volt Free Output
30-31                            Normally Open Volt Free Output                                          30-31                                       Normally Open Volt Free Output
32-33                            Generator Voltage Sensing                                               32-33                                       Generator Voltage Sensing
34-37                            Not applicable                                                          34-37                                       Mains (Utility) Voltage Sensing
38-41                            Generator Current Sensing                                               38-41                                       Generator Current Sensing
42-47                            Digital Inputs                                                          42-47                                       Digital Inputs
48-55                            RS485                                                                   48-55                                       RS485
56-58                                                                                                    56-58

Product Documentation
053-181 – DSE7310/20 MKII Installation Instructions
057-253 – DSE7310/20 MKII Operator Manual
057-243 – DSE7310/20 MKII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-203/11/25 (3)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE7310 MKII Auto Start & DSE7320 MKII Auto Mains (Utility) Failure Control Modules

Part Number: 7310-03 / 7320-03                                                                                 220 MM
                                                                                                               ( 8.7 " )

Technical Drawing

                                     51 MM
                                     ( 2.0 " )

                                      37 MM
                                     ( 1.46 " )

                                                                                                                                       245 MM                           51 MM
                                                                                                                                       ( 9.6 " )                        ( 2.0 " )

                                                                                                                                                                         37 MM
                                                                                                                                                                        ( 1.46 " )

                                     160 MM                                                                                                                             160 MM
                                        ( 6.3 " )                                                                                                                          ( 6.3 " )
                                                                                                 184 MM
                                                                                                    ( 7.2 " )

Connection Label

                   30 31 32 33 34 35 36 37                      38 39 40 41                                    42 43 44 45 46 47       48 49 50 51 52 53 54 55
                   C             D   L1 L2 L3 N                 L1 L2 L3 N                                                             ABCDE FGH
                                                                                                                I1 I2 I3
                                                 V1                    V2                                       s1 s1 s1

                   RS232                                        DC Supply :                                    8-35V, 0.5A max
                                                                DC Outputs :                                   24V, 15A(4-5) 2A(8-13)
                                                                DC Inputs :                                    30V max
                                                                Volts-free Outputs :                           250Vac, 8A
                                                                AC Voltage Inputs :                            600Vac 50/60Hz 1-3PH
                                                                AC Current Inputs :                            5A, 50/60Hz 1-3PH
                                                                Charge Alternator :                            30V, 2.5W max
                                                                Magnetic Pickup :                              70V,10kHz max
                                                                Analog Inputs :                                10V max
                                                                Comms Port :                                   5V max

                                                 58 A    RS485
                                                 57 B
                                                 56 SCR

                                                                                                               Made in UK
                                                                                                                  020-079,5

                                     D +                                                                                                                    ECU
                                     W/L
                                                                                                                                                   SCR H L SCR B A SCR
                                 AB       EFGHI J                    ABCDE F
                                                                14 15 16 17 18 19 20                                                   21 22 23 24 25 26 27 28 29
                   1 2 3 4 5 6 7 8 9 10 11 12 13

                   Refer to PIN out description charts for connection information on the operating mode controller is configured for.

Product Documentation
053-181 – DSE7310/20 MKII Installation Instructions
057-253 – DSE7310/20 MKII Operator Manual
057-243 – DSE7310/20 MKII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK              DEEP SEA ELECTRONICS USA                                                  DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099               T: +1 (815) 316 8706                                                      T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com      E: usasales@deepseaelectronics.com                                        E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com        W: www.deepseaelectronics.com                                             W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change          Registered in England & Wales No.01319649                                      055-203/11/25 (3)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.         VAT No.316923457
