         Series Data Sheet

DSEG8600 Parallel Genset Controller with Integral Heater

Part Number: G8600-01

Overview
The DSEG8600 is a parallel genset controller with integral heater designed for complex paralleling applications. The DSEG8600 can be configured to
provide paralleling for up to 4,032 generators on a single site and provides a wide range of high-end features for multiple application environments. The
module is configurable for use as a single-set controller, multi-set controller, mains (utility) controller or group controller.

Common Key Features                                                                                      Product Approvals
• 4 module applications in one product (single-set, multi-set,                                           + CE
                                                                                                         + UL Listed: Standard - UL 6200:2019
      mains (utility) and group)                                                                         + VDE Classification
• Flexible bus segments
• Slip sync and sync (phase) lock synchronising control
• Advanced multi-set communication (AMSC) link with optional

      redundancy
• Shared virtual inputs, outputs and data via AMSC
• Advanced PLC functionality including multi-purpose PIDs
• Flexible inputs and outputs
• DSENet® expansion support
• PC configuration using DSE Configuration Suite
• Multiple language support
• Enhanced 6-line high-resolution heated display (240 px x 128 px)

      with on screen application diagrams
• Integrated gasket (IP65 protection)
• 2 integrated RS485 ports providing Modbus RTU support
• Integrated Ethernet port providing Modbus TCP and SNMP v2c

      support
• Data logging of up to 20 parameters
• Multi-level PIN protected front panel editor
• Manual front panel and automatic control modes

Product Documentation                             053-253 – DSEG8660 Installation Instructions
053-256 – DSEG8600 Installation Instructions      057-324 – DSEG8660 Operator Manual
057-323 – DSEG8600 Operator Manual                057-325 – DSEG8660 Configuration Suite PC Manual
057-322 – DSEG8600 Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                       055-282/10/26 (5)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
Series Data Sheet

DSEG8600 Parallel Genset Controller with Integral Heater

Part Number: G8600-01

Single-Set Controller Key Features                                                                       Typical Applications
• Single generator, single mains (utility), synchronising ATS with
                                                                                                                                                   Single-Set
      short / long-term parallel control
• 3 phase generator and mains (utility) sensing with protection
• Mains (utility) failure detection including mains (utility) decoupling

      detection
• Based load and peak lopping / shaving control
• Latest ECU / ECM support for a wide range of engine

      manufacturers
• Integrated governor and AVR control
• Mains (utility) and generator positive, negative and zero voltage

      sequence alarms

Multi-Set Controller Key Features                                                                        Multi-Set
• Multiple generator synchronising and droop / isochronous                                               Multi-Set

      loadsharing control
• 3 phase generator and bus sensing with protection
• Latest ECU / ECM support for a wide range of engine

      manufacturers
• Advanced load demand schemes including spinning reserve /

      capacity and balance engine hours
• Integrated governor and AVR control
• Dead bus synchronising
• Generator and bus positive, negative and zero voltage sequence

      alarms

*When used with multi-set controllers

Product Documentation                             053-253 – DSEG8660 Installation Instructions
053-256 – DSEG8600 Installation Instructions      057-324 – DSEG8660 Operator Manual
057-323 – DSEG8600 Operator Manual                057-325 – DSEG8660 Configuration Suite PC Manual
057-322 – DSEG8600 Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                              DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                                  T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com                    E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com                         W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                                 055-282/10/26 (5)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
Series Data Sheet

DSEG8600 Parallel Genset Controller with Integral Heater

Part Number: G8600-01

Mains (Utility) Controller Key Features                                                                  Typical Applications                                     Multi-Set
• Multiple mains (utility) and bus synchronising ATS with short /                                                                                                 Multi-Set
                                                                                                                                                 Mains (Utility)  Multi-Set
      long-term parallel control*                                                                                                                  Controller
• 3 phase mains (utility) and bus sensing with protection
• Mains (utility) failure detection including mains (utility) decoupling

      detection
• Based load and peak lopping / shaving control*
• Mains (utility) and bus positive, negative and zero voltage

      sequence alarms

Group Controller Key Features                                                                                        Mains (Utility)
• Enables up to 64 groups of 63 generators (total 4,032) to                                                              Controller

      synchronise and loadshare*
• 3 phase group (of generators) and bus sensing with protection
• Advanced load demand schemes including spinning reserve /

      capacity and balance engine hours*

                                                                                                             Group   Multi-Set                                    Multi-Set  Group
                                                                                                         Controller  Multi-Set                                    Multi-Set  Controller

                                                                                                                     Enables upto 64 groups of 63 generators (total 4,032)

*When used with multi-set controllers

Product Documentation                             053-253 – DSEG8660 Installation Instructions
053-256 – DSEG8600 Installation Instructions      057-324 – DSEG8660 Operator Manual
057-323 – DSEG8600 Operator Manual                057-325 – DSEG8660 Configuration Suite PC Manual
057-322 – DSEG8600 Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                                 DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                                     T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com                       E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com                            W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                                    055-282/10/26 (5)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
Series Data Sheet

DSEG8600 Parallel Genset Controller with Integral Heater

Part Number: G8600-01

Specifications                                                                                           8 V to 35 V DC continuous
DC Supply
Continuous Voltage Rating                                                                                Able to survive 0 V for 100 ms, providing supply was at least 10 V before dropout
Cranking Dropouts                                                                                        and supply recovers to 5 V. This is achieved without the need for internal batteries.
                                                                                                         Backlight will not be maintained during cranking.
Maximum Operating Current
Maximum Standby Current                                                                                  700 mA at 12 V, 350 mA at 24 V
Charge Alternator Excitation / Fail Range
Voltage Measurement                                                                                      350 mA at 12 V, 190 mA at 24 V
Number
Measurement Inputs                                                                                       0 V to 35 V

Voltage Range                                                                                            2
Voltage Accuracy
Frequency Range                                                                                          3 Phase + Neutral
Frequency Accuracy                                                                                       Single-Set Controller: Generator and Mains (Utility)
Current Transformer Measurement                                                                          Multi-Set Controller: Generator and Bus
Number                                                                                                   Mains (Utility) Controller: Mains (Utility) and Bus
Measurement Inputs                                                                                       Group Controller: Group and Bus
                                                                                                         15 V to 415 V Phase to Neutral
Current Range                                                                                            25 V to 719 V Phase to Phase
Accuracy
                                                                                                         ±0.3 % Full Scale Phase to Neutral
                                                                                                         ±0.6 % Full Scale Phase to Phase

                                                                                                         3.5 Hz to 75 Hz

                                                                                                         ±0.01 Hz

                                                                                                         5

                                                                                                         3 Phase with Earth Fault, and Single Phase
                                                                                                         Single-Set Controller: 3 Phase Generator Current with Earth Fault Current + Single
                                                                                                         Phase Mains (Utility) Current
                                                                                                         Multi-Set Controller: 3 Phase Generator Current with Earth Fault Current
                                                                                                         Mains (Utility) Controller: 3 Phase Mains (Utility) Current + Single Phase Bus/Load
                                                                                                         Current
                                                                                                         Group Controller: 3 Phase Group Current
                                                                                                         0 A to 1 A
                                                                                                         0 A to 5 A

                                                                                                         ±1% of Nominal (excl. CT error)

Product Documentation                             053-253 – DSEG8660 Installation Instructions
053-256 – DSEG8600 Installation Instructions      057-324 – DSEG8660 Operator Manual
057-323 – DSEG8600 Operator Manual                057-325 – DSEG8660 Configuration Suite PC Manual
057-322 – DSEG8600 Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                       055-282/10/26 (5)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
Series Data Sheet

DSEG8600 Parallel Genset Controller with Integral Heater

Part Number: G8600-01

Specifications                                                                                           Mains (Utility) and Group Controller: 0
Analogue Inputs                                                                                          Single-Set and Multi-Set Controller: 7
Number                                                                                                   Negative Switching Digital Input, Resistive Analogue Input, Current Analogue Input or
                                                                                                         Voltage Analogue Input
Type                                                                                                     Less than 2.1 V
                                                                                                         Greater than 6.6 V
Digital Input Closed Voltage Threshold                                                                   Input A: 0 Ω to 3 kΩ
Digital Input Open Voltage Threshold                                                                     Input B to G: 0 Ω to 5 kΩ
Resistive Analogue Measurement Range                                                                     0 mA to 20 mA
                                                                                                         Input A to G: 0 V to 10 V
Current Analogue Measurement Range                                                                       Input E to G: 0 V to 32 V
Voltage Analogue Measurement Range                                                                       1 %
                                                                                                         2 %
Analogue Resolution
Analogue Accuracy                                                                                        9
Digital Inputs                                                                                           Negative Switching Digital Input
Number                                                                                                   Less than 2.1 V
Type                                                                                                     Greater than 6.6 V
Closed Voltage Threshold
Open Voltage Threshold                                                                                   Mains (Utility) and Group Controller: 0
Emergency Stop Input                                                                                     Single-Set and Multi-Set Controller: 1
Number                                                                                                   Positive Switching Digital Input
                                                                                                         Greater than 5.0 V
Type                                                                                                     Less than 3.0 V
Closed Voltage Threshold
Open Voltage Threshold                                                                                   0.5 VPeak to 70 VPeak
Magnetic Pick-up Input                                                                                   1 Hz to 10 kHz
Voltage Input Range                                                                                      6.25 RPM
Frequency Input Range                                                                                    ±25 RPM
Resolution
Accuracy

Product Documentation                             053-253 – DSEG8660 Installation Instructions
053-256 – DSEG8600 Installation Instructions      057-324 – DSEG8660 Operator Manual
057-323 – DSEG8600 Operator Manual                057-325 – DSEG8660 Configuration Suite PC Manual
057-322 – DSEG8600 Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                       055-282/10/26 (5)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
Series Data Sheet

DSEG8600 Parallel Genset Controller with Integral Heater

Part Number: G8600-01

Specifications                                                                                           Mains (Utility) and Group Controller: 0
Analogue Outputs                                                                                         Single-Set and Multi-Set Controller: 2
Number                                                                                                   Current Analogue Output or Voltage Analogue Output

Type                                                                                                     Governor and AVR control
Function
Current Analogue Range                                                                                   0 mA to 20 mA
Voltage Analogue Range
Analogue Resolution                                                                                      -10 V to 10 V
Load Impedance
                                                                                                         1 %
Isolation
                                                                                                         Current Analogue Output: Maximum 500 Ω
Digital Outputs                                                                                          Voltage Analogue Output: Minimum 500 Ω
Number
                                                                                                         Governor: ±1 kV
Type                                                                                                     AVR: ±3 kV

                                                                                                         Mains (Utility) and Group Controller: 8
                                                                                                         Single-Set and Multi-Set Controller: 12

                                                                                                         Mains (Utility) and Group Controller:
                                                                                                         1 Normally Open Volt-Free Contacts
                                                                                                         1 Normally Closed Volt-Free Contacts
                                                                                                         6 Positive Switching DC Output

Volt-Free Contact Output Rating                                                                          Single-Set and Multi-Set Controller:
Positive DC Output Rating                                                                                1 Normally Open Volt-Free Contacts
                                                                                                         1 Normally Closed Volt-Free Contacts
                                                                                                         10 Positive Switching DC Output

                                                                                                         5 ADC resistive at 30 VDC
                                                                                                         8 AAC resistive at 250 VAC

                                                                                                         Output A to B (Fuel and Start): 15 ADC at Emergency Stop input supply voltage
                                                                                                         Output E to L: 2 ADC at module supply voltage

Product Documentation                             053-253 – DSEG8660 Installation Instructions
053-256 – DSEG8600 Installation Instructions      057-324 – DSEG8660 Operator Manual
057-323 – DSEG8600 Operator Manual                057-325 – DSEG8660 Configuration Suite PC Manual
057-322 – DSEG8600 Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                       055-282/10/26 (5)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
Series Data Sheet

DSEG8600 Parallel Genset Controller with Integral Heater

Part Number: G8600-01

Specifications                                                                                           1 Data Storage Port
Communications
USB A                                                                                                    1 Programming Port
USB B
DSENet®                                                                                                  1 Expansion Port
RS485
Ethernet                                                                                                 2 Fully Isolated RS485 Ports
CAN
                                                                                                         1 10/100 Ethernet Port

                                                                                                         3 Fully Isolated CAN Ports
                                                                                                         Single-Set Controller:
                                                                                                         CAN 1 – Engine ECU/ECM
                                                                                                         CAN 2 – Not Used
                                                                                                         CAN 3 – Not Used

                                                                                                         Multi-Set Controller:
                                                                                                         CAN 1 – Engine ECU/ECM

                                                                                                         CAN 2 – AMSC

                                                                                                         CAN 3 – Redundant AMSC

                                                                                                         Mains (Utility) Controller:
                                                                                                         CAN 1 – Not Used

                                                                                                         CAN 2 – AMSC

                                                                                                         CAN 3 – Redundant AMSC

Temperature                                                                                              Group Controller:
Operating Temperature                                                                                    CAN 1 – Group AMSC
Storage Temperature                                                                                      CAN 2 – Bus AMSC
Dimensions                                                                                               CAN 3 – Redundant Group or Bus AMSC
Overall (W x H x D)
Mounting                                                                                                 -40 °C to +70 °C / -40 °F to +158 °F
Type                                                                                                     -40 °C to +85 °C / -40 °F to +185 °F
Panel Cut-Out (W x H)
Maximum Panel Thickness                                                                                  248.0 mm x 182.6 mm x 45.2 mm / 9.77 ” x 7.19 ” x 1.78 ”

                                                                                                         Panel Fascia Mounting
                                                                                                         220 mm x 160 mm / 8.66 ” x 6.3 ”
                                                                                                         8 mm / 0.31”

Product Documentation                             053-253 – DSEG8660 Installation Instructions
053-256 – DSEG8600 Installation Instructions      057-324 – DSEG8660 Operator Manual
057-323 – DSEG8600 Operator Manual                057-325 – DSEG8660 Configuration Suite PC Manual
057-322 – DSEG8600 Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                       055-282/10/26 (5)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
Series Data Sheet

DSEG8600 Parallel Genset Controller with Integral Heater

Part Number: G8600-01

Related Products                 7” Colour Parallel Genset Controller                                                                                G8900-01
DSEGenset®                       Bus Tie Controller                                                                                                  G8680-01
DSEG8900                         Mains (Utility) Controller                                                                                          G8660-01
DSEG8680                         15” Panel PC with DSE SCADA                                                                                         G8015-01
DSEG8660                         Analogue Load Share Lines Interface                                                                                 G0123-01
DSEG8015
DSEG0123                         DSENet® LED Output Expansion Module                                                                                 2548-01
DSENet®                          DSENet® RTD / Thermocouple Input & Analogue Output Expansion Module                                                 2170-01
DSE2548                          DSENet® Input / Output Expansion Module                                                                             2160-01
DSE2170                          DSENet® Output Expansion Module                                                                                     2157-01
DSE2160                          DSENet® Analogue Output Expansion Module                                                                            2152-01
DSE2157                          DSENet® RTD/Thermocouple Input Expansion Module                                                                     2133-01
DSE2152                          DSENet® Ratiometric Input Expansion Module                                                                          2131-01
DSE2133                          DSENet® Input Expansion Module                                                                                      2130-00
DSE2131
DSE2130                          DSEWebNet® Gateway                                                                                                  0890-04
DSEWebNet®
DSE890 MKII                      DSE Paralleling SCADA                                                                                               037-060
Remote Monitoring Control
DSESCADA

Product Documentation                             053-253 – DSEG8660 Installation Instructions
053-256 – DSEG8600 Installation Instructions      057-324 – DSEG8660 Operator Manual
057-323 – DSEG8600 Operator Manual                057-325 – DSEG8660 Configuration Suite PC Manual
057-322 – DSEG8600 Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                       055-282/10/26 (5)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
Series Data Sheet

DSEG8600 Parallel Genset Controller with Integral Heater

Part Number: G8600-01

Environmental Testing Standards                                                                          EMC Generic Immunity Standard for the Industrial Environment
Electro-Magnetic Compatibility                                                                           EMC Generic Emission Standard for the Industrial Environment
BS EN 61000-6-2
BS EN 61000-6-4                                                                                          Safety of Information Technology Equipment, including Electrical Business Equipment
Electrical Safety
BS EN 61010                                                                                              Ab/Ae Cold Test -30 ºC
Temperature                                                                                              Bb/Be Dry Heat +70 ºC
BS EN 60068-2-1
BS EN 60068-2-2                                                                                          Ten sweeps in each of three major axes
Vibration                                                                                                5 Hz to 8 Hz at ±7.5 mm,
BS EN 60068-2-6                                                                                          8 Hz to 500 Hz at 2 Gn

Humidity                                                                                                 Db Damp Heat Cyclic 20/55 ºC at 95% Relative Humidity 48 Hours
BS EN 60068-2-30                                                                                         Cab Damp Heat Static 40 ºC at 93% Relative Humidity 48 Hours
BS EN 60068-2-78
Shock                                                                                                    Three shocks in each of three major axes
BS EN 60068-2-27                                                                                         15 Gn in 11 ms

Degrees of Protection Provided by Enclosures                                                             IP65 - From the front of the module when installed into a control panel (Integrated Gasket)
BS EN 60529

Product Documentation                             053-253 – DSEG8660 Installation Instructions
053-256 – DSEG8600 Installation Instructions      057-324 – DSEG8660 Operator Manual
057-323 – DSEG8600 Operator Manual                057-325 – DSEG8660 Configuration Suite PC Manual
057-322 – DSEG8600 Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                       055-282/10/26 (5)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
Series Data Sheet

DSEG8600 Parallel Genset Controller with Integral Heater

Part Number: G8600-01

Single-Set Controller            Description                                                             Multi-Set Controller                        Description
Pin                              DC Supply                                                               Pin                                         DC Supply
1 to 2                           Emergency Stop                                                          1 to 2                                      Emergency Stop
3                                Fuel                                                                    3                                           Fuel
4                                Start                                                                   4                                           Start
5                                Charge Alternator                                                       5                                           Charge Alternator
6                                Digital Outputs                                                         6                                           Digital Outputs
7 to 14                          Analogue Inputs                                                         7 to 14                                     Analogue Inputs
15 to 19                         Not Applicable                                                          15 to 19                                    Redundant AMSC Link
20 to 22                         Magnetic Pick-Up                                                        20 to 22                                    Magnetic Pick-Up
23 to 25                         Engine ECU/ECM                                                          23 to 25                                    Engine ECU/ECM
26 to 28                         DSENet®                                                                 26 to 28                                    DSENet®
29 to 31                         Not Applicable                                                          29 to 31                                    AMSC Link
32 to 34                         Governor Control                                                        32 to 34                                    Governor Control
35 to 36                         Not Applicable                                                          35 to 36                                    Not Applicable
37                               AVR Control                                                             37                                          AVR Control
38 to 39                         Normally Closed Volt Free Output                                        38 to 39                                    Normally Closed Volt Free Output
40 to 41                         Normally Open Volt Free Output                                          40 to 41                                    Normally Open Volt Free Output
42 to 43                         Generator Voltage Sensing                                               42 to 43                                    Generator Voltage Sensing
44 to 47                         Mains (Utility) Voltage Sensing                                         44 to 47                                    Bus Voltage Sensing
48 to 51                         Generator Current Sensing                                               48 to 51                                    Generator Current Sensing
52 to 56                         Mains (Utility) Current Sensing                                         52 to 56                                    Not Applicable
57 to 58                         Digital Inputs                                                          57 to 58                                    Digital Inputs
59 to 67                         Analogue Inputs                                                         59 to 67                                    Analogue Inputs
68 to 70 & 77                    2 x RS485                                                               68 to 70 & 77                               2 x RS485
71 to 76                                                                                                 71 to 76

Product Documentation                             053-253 – DSEG8660 Installation Instructions
053-256 – DSEG8600 Installation Instructions      057-324 – DSEG8660 Operator Manual
057-323 – DSEG8600 Operator Manual                057-325 – DSEG8660 Configuration Suite PC Manual
057-322 – DSEG8600 Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                       055-282/10/26 (5)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
Series Data Sheet

DSEG8600 Parallel Genset Controller with Integral Heater

Part Number: G8600-01

Mains (Utility) Controller       Description                                                             Group Controller  Description
Pin                              DC Supply                                                               Pin               DC Supply
1 to 2                           Not Applicable                                                          1 to 2            Not Applicable
3                                Not Applicable                                                          3                 Not Applicable
4 to 5                           Not Applicable                                                          4 to 5            Not Applicable
6                                Digital Outputs                                                         6                 Digital Outputs
7 to 12                          Not Applicable                                                          7 to 12           Not Applicable
13 to 14                         Not Applicable                                                          13 to 14          Not Applicable
15 to 19                         Redundant AMSC Link                                                     15 to 19          Redundant Bus or Group AMSC Link
20 to 22                         Not Applicable                                                          20 to 22          Not Applicable
23 to 25                         Not Applicable                                                          23 to 25          Group AMSC
26 to 28                         DSENet®                                                                 26 to 28          DSENet®
29 to 31                         AMSC Link                                                               29 to 31          Bus AMSC Link
32 to 34                         Not Applicable                                                          32 to 34          Not Applicable
35 to 36                         Not Applicable                                                          35 to 36          Not Applicable
37                               Not Applicable                                                          37                Not Applicable
38 to 39                         Normally Closed Volt Free Output                                        38 to 39          Normally Closed Volt Free Output
40 to 41                         Normally Open Volt Free Output                                          40 to 41          Normally Open Volt Free Output
42 to 43                         Mains (Utility) Voltage Sensing                                         42 to 43          Group Voltage Sensing
44 to 47                         Bus Voltage Sensing                                                     44 to 47          Bus Voltage Sensing
48 to 51                         Mains (Utility) Current Sensing                                         48 to 51          Group Current Sensing
52 to 56                         Bus / Load Current Sensing                                              52 to 56          Not Applicable
57 to 58                         Digital Inputs                                                          57 to 58          Digital Inputs
59 to 67                         Not Applicable                                                          59 to 67          Not Applicable
68 to 70 & 77                    2 x RS485                                                               68 to 70 & 77     2 x RS485
71 to 76                                                                                                 71 to 76

Product Documentation                             053-253 – DSEG8660 Installation Instructions
053-256 – DSEG8600 Installation Instructions      057-324 – DSEG8660 Operator Manual
057-323 – DSEG8600 Operator Manual                057-325 – DSEG8660 Configuration Suite PC Manual
057-322 – DSEG8600 Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                       055-282/10/26 (5)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
Series Data Sheet

DSEG8600 Parallel Genset Controller with Integral Heater

Part Number: G8600-01

Technical Drawing

                                                               220 mm
                                                               ( 8.66 " )

                    248 mm                                                                               45.2 mm
                    ( 9.77 " )                                                                           ( 1.78 " )

                                                                                                         32.3 mm
                                                                                                         ( 1.27 " )

182.6 mm
   ( 7.19 " )
                                                                                                                                                                                         160 mm
                                                                                                                                                                                            ( 6.30 " )

Connection Diagram

                                 76 75 74 73 72 71  DC Supply :          8 V to 35 V, 1 A max
                                                    DC Outputs :         24 V, 15 A (T4 to T5); 2 A (T7 to T14)
                                                    DC Inputs :          30 V max
                                                    Volt-free Outputs :  250 V AC, 8 A
                                                    AC Voltage inputs :  600 V AC, 50 Hz / 60 Hz, 1 phase to 3 phase
                                                    AC Current inputs :  5 A, 50 Hz / 60 Hz, 1 phase to 3 phase
                                                    Charge Alternator :  30 V DC, 2.5 W max
                                                    Magnetic Pickup :    70 V peak, 10 kHz max
                                                    Analog Inputs :      11 V DC max (T16 to T19); 32 V DC max (T68 to T70)
                                                    Comms Port :         5 V DC max
                                                    Governor / AVR :     ±10 V DC

                                                                                                         Made in UK
                                                                                                         020-1083-01,4

Refer to PIN out description charts for connection information on the operating mode controller is configured for.

Product Documentation                               053-253 – DSEG8660 Installation Instructions
053-256 – DSEG8600 Installation Instructions        057-324 – DSEG8660 Operator Manual
057-323 – DSEG8600 Operator Manual                  057-325 – DSEG8660 Configuration Suite PC Manual
057-322 – DSEG8600 Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK                             DEEP SEA ELECTRONICS USA                             DEEP SEA ELECTRONICS UAE                                                                       DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099                              T: +1 (815) 316 8706                                 T: +971 (0) 45910819                                                                           T: +91 20 68195900
E: sales@deepseaelectronics.com                     E: usasales@deepseaelectronics.com                   E: uaesales@deepseaelectronics.com                                                             E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com                       W: www.deepseaelectronics.com                        W: www.deepseaelectronics.com                                                                  W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                                                                          055-282/10/26 (5)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
