         DSEGenset® Data Sheet

DSE6110 MKIII Auto Start & DSE6120 MKIII Auto Mains (Utility) Failure Control Modules

Part Number: 6110-05 / 6120-05

DSE6110 MKIII                                             DSE6120 MKIII

Overview
The DSE6110 MKIII is a auto start control module and the DSE6120 MKIII is a auto mains (utility) failure control module suitable for a wide variety of
single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and
engine status information on the back-lit LCD screen.The DSE6120 MKIII will also monitor the mains (utility) supply. The modules include a USB port
as well as dedicated DSENet® terminals for system expansion.

Both modules are compatible with electronic (CAN) and non-electronic (magnetic pick-up/alternator sensing) engines and offer an extensive number of
flexible inputs, outputs and engine protections so the system can be easily adapted to meet the most demanding industry requirements.
The comprehensive list of features includes enhanced event and performance monitoring and PLC functionality.

The modules can be easily configured using the DSE Configuration Suite PC software. Selected front panel editing is also available.

Common Key Features                                                                                      Product Approvals
• PLC functionality                                                                                      + CE
• Flexible inputs and outputs                                                                            + UL Listed: Standard - UL 6200:2nd Edition
• DSENet® expansion support
• PC configuration using DSE Configuration Suite
• Multiple language support
• Enhanced 4-line text display
• Manual front panel and automatic control modes
• Latest ECU / ECM support for a wide range of engine manufacturers
• IP65 rating (with optional gasket) offers increased resistance to

      water ingress
• Multiple selectable configurations in one unit to suit changing

      requirements
• Customisable module power-up & screen saver screens

Product Documentation
053-240 – DSE6110/20 MKIII Installation Instructions
057-289 – DSE6110/20 MKIII Operator Manual
057-290 – DSE6110/20 MKIII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-191/05/26 (6)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE6110 MKIII Auto Start & DSE6120 MKIII Auto Mains (Utility) Failure Control Modules

Part Number: 6110-05 / 6120-05

DSE6110 MKIII Auto Start Controller Key Features                                                         Typical Applications
• 3 phase generator sensing with protection                                                                                                         Auto Start
• Manual starting / control by fascia button and automatic

      starting / control by inputs and other functions

DSE6120 MKIII Auto Mains (Utility) Failure Controller Key Features
• 3 phase generator and mains (utility) sensing with protection
• Manual starting / control by fascia button and automatic

      starting / control by inputs and other functions.
• Automatic start and stopping of generator and transfer of load

      based on mains (utility) availability

                                                                                                         Auto Mains (Utility) Failure

Product Documentation
053-240 – DSE6110/20 MKIII Installation Instructions
057-289 – DSE6110/20 MKIII Operator Manual
057-290 – DSE6110/20 MKIII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                               DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                                   T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com                     E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com                          W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                                 055-191/05/26 (6)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE6110 MKIII Auto Start & DSE6120 MKIII Auto Mains (Utility) Failure Control Modules

Part Number: 6110-05 / 6120-05

Specifications                                                                                           8 V to 35 V DC continuous
DC Supply                                                                                                Able to survive 0 V for 50 ms, providing supply was at least 10 V before dropout
Continuous Voltage Rating                                                                                and supply recovers to 5 V. This is achieved without the need for internal batteries.
Cranking Dropouts                                                                                        Backlight will not be maintained during cranking.
                                                                                                         340 mA at 12 V, 160 mA at 24 V
Maximum Operating Current                                                                                160 mA at 12 V, 80 mA at 24 V
Maximum Standby Current                                                                                  0 V to 35 V
Charge Alternator Excitation / Fail Range
Voltage Measurement                                                                                      DSE6110 MKIII: 1
Number                                                                                                   DSE6120 MKIII: 2
                                                                                                         3 Phase + Neutral
Measurement Inputs                                                                                       DSE6110 MKIII: Generator
                                                                                                         DSE6120 MKIII: Generator and Mains (Utility)
Voltage Range                                                                                            15 V to 415 V Phase to Neutral
                                                                                                         25 V to 719 V Phase to Phase
Frequency Range                                                                                          3.5 Hz to 75 Hz
Resolution                                                                                               1 V
Accuracy                                                                                                 ±1 %
Current Measurement
Number                                                                                                   3
Measurement Inputs                                                                                       3 Phase
                                                                                                         DSE6110 MKIII: Generator
Current Range                                                                                            DSE6120 MKIII: Generator or Load
Resolution                                                                                               0 A to 5 A
Accuracy                                                                                                 25 mA
                                                                                                         ±1 %

Product Documentation
053-240 – DSE6110/20 MKIII Installation Instructions
057-289 – DSE6110/20 MKIII Operator Manual
057-290 – DSE6110/20 MKIII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-191/05/26 (6)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE6110 MKIII Auto Start & DSE6120 MKIII Auto Mains (Utility) Failure Control Modules

Part Number: 6110-05 / 6120-05

Specifications                                                                                           4
Analogue Inputs                                                                                          4 Negative Switching Digital Input
Number                                                                                                   4 Resistive Analogue Input
Type                                                                                                     2 Current Analogue Input
                                                                                                         2 Voltage Analogue Input
Digital Input Closed Voltage Threshold                                                                   Less than 2.1 V
Digital Input Open Voltage Threshold                                                                     Greater than 6.6 V
Resistive Analogue Measurement Range                                                                     Input A: 0 Ω to 240 Ω
                                                                                                         Input B to D: 0 Ω to 3 kΩ
Current Analogue Measurement Range                                                                       Input A & D: 0 mA to 20 mA
Voltage Analogue Measurement Range                                                                       Input A & D: 0 V to 10 V
Analogue Resolution                                                                                      1 %
Analogue Accuracy                                                                                        ±2 %
Digital Inputs
Number                                                                                                   8
Type                                                                                                     Negative Switching Digital Input
Closed Voltage Threshold                                                                                 Less than 2.1 V
Open Voltage Threshold                                                                                   Greater than 6.6 V
Emergency Stop Input
Number                                                                                                   1
Type                                                                                                     Positive Switching Digital Input
Closed Voltage Threshold                                                                                 Greater than 5.0 V
Open Voltage Threshold                                                                                   Less than 3.0 V
Magnetic Pick-up Input
Voltage Input Range                                                                                      0.5 VPeak to 70 VPeak
Frequency Input Range                                                                                    5 Hz to 10 kHz
Resolution                                                                                               6.25 RPM
Accuracy                                                                                                 ±25 RPM
Flywheel Teeth                                                                                           10 to 500

Product Documentation
053-240 – DSE6110/20 MKIII Installation Instructions
057-289 – DSE6110/20 MKIII Operator Manual
057-290 – DSE6110/20 MKIII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-191/05/26 (6)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE6110 MKIII Auto Start & DSE6120 MKIII Auto Mains (Utility) Failure Control Modules

Part Number: 6110-05 / 6120-05

Specifications                                                                                           8
Digital Outputs                                                                                          Positive Switching DC Output
Number                                                                                                   Output A to B (Fuel and Start): 10 A for 10 s, 5 A Continuous at Emergency Stop
Type                                                                                                     input supply voltage
Positive DC Output Rating                                                                                Output C to H: 2 ADC at module supply voltage

Communications                                                                                           1 Programming Port
USB B                                                                                                    1 Expansion Port
DSENet®                                                                                                  1 Port
CAN                                                                                                      ECU - Engine ECU / ECM

Temperature                                                                                              -30 °C to +70 °C / -22 °F to +158 °F
Operating Temperature                                                                                    -40 °C to +85 °C / -40 °F to +185 °F
Storage Temperature
Dimensions                                                                                               221 mm x 163 mm x 42.5 mm / 8.70 ” x 6.43 ” x 1.67 ”
Overall (W x H x D)
Mounting                                                                                                 Panel Fascia Mounting
Type                                                                                                     184 mm x 137 mm / 7.24 ” x 5.39 ”
Panel Cut-Out (W x H)                                                                                    8 mm / 0.3”
Maximum Panel Thickness

Product Documentation
053-240 – DSE6110/20 MKIII Installation Instructions
057-289 – DSE6110/20 MKIII Operator Manual
057-290 – DSE6110/20 MKIII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-191/05/26 (6)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE6110 MKIII Auto Start & DSE6120 MKIII Auto Mains (Utility) Failure Control Modules

Part Number: 6110-05 / 6120-05

Related Products                 DSENet® LED Output Expansion Module                                                                                 2548-01
DSENet®                          DSENet® Output Expansion Module                                                                                     2157-01
DSE2548                          DSENet® Analogue Output Expansion Module                                                                            2152-01
DSE2157                          DSENet® RTD/Thermocouple Input Expansion Module                                                                     2133-01
DSE2152                          DSENet® Ratiometric Input Expansion Module                                                                          2131-01
DSE2133                          DSENet® Input Expansion Module                                                                                      2130-00
DSE2131
DSE2130                          DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet)                                                                        0890-04
DSEWebNet®                       DSEWebNet® / IoT Gateway - Ethernet Only                                                                            0891-04
DSE890 MKII
DSE891 MKII                      DSE61XX MKIII Gasket                                                                                                020-521
Accessories
Gasket

Product Documentation
053-240 – DSE6110/20 MKIII Installation Instructions
057-289 – DSE6110/20 MKIII Operator Manual
057-290 – DSE6110/20 MKIII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-191/05/26 (6)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE6110 MKIII Auto Start & DSE6120 MKIII Auto Mains (Utility) Failure Control Modules

Part Number: 6110-05 / 6120-05

Environmental Testing Standards                                                                          EMC Generic Immunity Standard for the Industrial Environment
Electro-Magnetic Compatibility                                                                           EMC Generic Emission Standard for the Industrial Environment
BS EN 61000-6-2
BS EN 61000-6-4                                                                                          Safety of Information Technology Equipment, including Electrical Business Equipment
Electrical Safety
BS EN 61010                                                                                              Ab/Ae Cold Test -30 ºC
Temperature                                                                                              Bb/Be Dry Heat +70 ºC
BS EN 60068-2-1
BS EN 60068-2-2                                                                                          Ten sweeps in each of three major axes
Vibration                                                                                                5 Hz to 8 Hz at ±7.5 mm,
BS EN 60068-2-6                                                                                          8 Hz to 500 Hz at 2 Gn

Humidity                                                                                                 Db Damp Heat Cyclic 20/55 ºC at 95% Relative Humidity 48 Hours
BS EN 60068-2-30                                                                                         Cab Damp Heat Static 40 ºC at 93% Relative Humidity 48 Hours
BS EN 60068-2-78
Shock                                                                                                    Three shocks in each of three major axes
BS EN 60068-2-27                                                                                         15 Gn in 11 ms

Degrees of Protection Provided by Enclosures                                                             IP65 - From the front of the module when installed into a control panel
BS EN 60529                                                                                              (with Optional Gasket)

Product Documentation
053-240 – DSE6110/20 MKIII Installation Instructions
057-289 – DSE6110/20 MKIII Operator Manual
057-290 – DSE6110/20 MKIII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-191/05/26 (6)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE6110 MKIII Auto Start & DSE6120 MKIII Auto Mains (Utility) Failure Control Modules

Part Number: 6110-05 / 6120-05

DSE6110 MKIII                    Description                                                             DSE6120 MKIII                               Description
Pin                              DC Supply                                                               Pin                                         DC Supply
1 to 2                           Emergency Stop                                                          1 to 2                                      Emergency Stop
3                                Fuel                                                                    3                                           Fuel
4                                Crank                                                                   4                                           Crank
5                                Charge Alternator                                                       5                                           Charge Alternator
6                                Digital Outputs                                                         6                                           Digital Outputs
7 to 12                          Not Applicable                                                          7 to 12                                     Not Applicable
13 to 14                         Analogue Inputs                                                         13 to 14                                    Analogue Inputs
15 to 19                         Magnetic Pick-Up                                                        15 to 19                                    Magnetic Pick-Up
20 to 22                         Engine ECU/ECM                                                          20 to 22                                    Engine ECU/ECM
23 to 25                         DSENet®                                                                 23 to 25                                    DSENet®
26 to 28                         Generator Voltage Sensing                                               26 to 28                                    Generator Voltage Sensing
29 to 32                         Not Applicable                                                          29 to 32                                    Mains (Utility) Voltage Sensing
33 to 36                         Generator Current Sensing                                               33 to 36                                    Generator/Load Current Sensing
37 to 41                         Digital Inputs                                                          37 to 41                                    Digital Inputs
42 to 49                         Not Applicable                                                          42 to 49                                    Not Applicable
50 to 52                                                                                                 50 to 52

Product Documentation
053-240 – DSE6110/20 MKIII Installation Instructions
057-289 – DSE6110/20 MKIII Operator Manual
057-290 – DSE6110/20 MKIII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK          DEEP SEA ELECTRONICS USA                                                DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099           T: +1 (815) 316 8706                                                    T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com  E: usasales@deepseaelectronics.com                                      E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com    W: www.deepseaelectronics.com                                           W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-191/05/26 (6)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
DSEGenset® Data Sheet

DSE6110 MKIII Auto Start & DSE6120 MKIII Auto Mains (Utility) Failure Control Modules

Part Number: 6110-05 / 6120-05

Technical Drawing                             184 mm
                                              ( 7.24 " )

                                              221 mm                                                                                                 42.5 mm
                                              ( 8.70 " )                                                                                             ( 1.67 " )

                                                                                                                                                      31 mm
                                                                                                                                                     ( 1.22 " )

                   163 mm
                      ( 6.43 " )
                                                                                                                                                                                         137 mm
                                                                                                                                                                                             ( 5.39 " )

Connection Label

                   29 30 31 32 33 34 35 36                37 38 39 40 41                                       42 43 44 45 46 47 48 49 50 51 52

                   L1 L2 L3 N L1 L2 L3 N                  I1 I2 I3                                       I      ABCDE FGH

                   U VWN R S T N                          s1 s1 s1 s2

                                 V1       V2

                                                                                                            DC Supply :          8 V to 35 V, 0.5 A max
                                                                                                            DC Outputs :         30 V, 5 A (T4 to T5); 2 A (T7 to T12)
                                                                                                            DC Inputs :          30 V max
                                                                                                            AC Voltage Inputs :  600 V AC, 50 Hz / 60 Hz, 1 ph to 3 ph
                                                                                                            AC Current Inputs :  5 A, 50 Hz / 60 Hz, 1 ph to 3 ph
                                                                                                            Charge Alternator :  30 V DC, 2.5 W max
                                                                                                            Magnetic Pickup :    70 V peak, 10 kHz max
                                                                                                            Analog Inputs :      10 V DC max
                                                                                                            Comms Port :         5 V DC max

                                              Made in UK 020-1054-01,3

                                                                                                                                 ECU

                                     D +
                                     W/L
                                 AB       CDE F GH                                                       ABCD  SCR H L SCR B A SCR

                   1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 25 26 27 28                                                        USB

                             Refer to PIN out description charts for connection information on the operating mode controller is configured for.

Product Documentation
053-240 – DSE6110/20 MKIII Installation Instructions
057-289 – DSE6110/20 MKIII Operator Manual
057-290 – DSE6110/20 MKIII Configuration Suite PC Manual

DEEP SEA ELECTRONICS UK              DEEP SEA ELECTRONICS USA                                            DEEP SEA ELECTRONICS UAE                    DEEP SEA ELECTRONICS INDIA
T: +44 (0) 1723 890099               T: +1 (815) 316 8706                                                T: +971 (0) 45910819                        T: +91 20 68195900
E: sales@deepseaelectronics.com      E: usasales@deepseaelectronics.com                                  E: uaesales@deepseaelectronics.com          E: sales@deepseaelectronics.com
W: www.deepseaelectronics.com        W: www.deepseaelectronics.com                                       W: www.deepseaelectronics.com               W: www.deepseaelectronics.com

Deep Sea Electronics Ltd maintains a policy of continuous development and reserves the right to change    Registered in England & Wales No.01319649                                      055-191/05/26 (6)
the details shown on this data sheet without prior notice. The contents are intended for guidance only.   VAT No.316923457
