
--- Tệp: 1.Chương V-Yêu cầu kỹ thuật Tổ MPĐ 400kVA.pdf ---
Phần 2. YÊU CẦU VỀ KỸ THUẬT
Chương V. YÊU CẦU VỀ KỸ THUẬT
     Mục 1. Yêu cầu về kỹ thuật
     1.1. Giới thiệu chung về dự toán mua sắm, gói thầu
     - Tên dự toán/ gói thầu: Dự án Trang bị máy phát điện công suất 400kVA
nhà máy nước mặt Thanh Bình năm 2026.
     - Chủ đầu tư: Công ty Cổ phần Cấp nước và Môi trường đô thị Đồng Tháp.
     - Thời gian thực hiện gói thầu: tối đa 60 ngày, được tính từ ngày hợp đồng
có hiệu lực.
     - Loại hợp đồng: Hợp đồng trọn gói.
     - Địa điểm lắp đặt: Xã Thanh Bình, Tỉnh Đồng Tháp.
     1.2. Yêu cầu về kỹ thuật
     a) Yêu cầu chung:
       - Số lượng: 01 hệ thống trọn gói (bao gồm: Tổ máy phát điện, Vỏ chống
ồn, Tủ ATS, Hệ thống thoát khói cáp động lực, cáp điều khiển và các phụ kiện
đồng bộ).
       - Phạm vi cung cấp: Cung cấp, vận chuyển, lắp đặt, thử tải SAT, đào tạo
và chuyển giao công nghệ trọn gói.
       - Chất lượng hàng hóa: Hàng hóa mới 100%, chưa qua sử dụng, thời gian
sản xuất không quá 12 tháng tính đến thời điểm bàn giao, nghiệm thu. Hàng hóa
hợp pháp, không vi phạm sở hữu trí tuệ, đúng chủng loại chào thầu.
       - An toàn và Phòng chống cháy nổ: Trong suốt quá trình bốc xếp, lắp
đặt, kết nối và thử nghiệm hệ thống tại công trường, Nhà thầu phải tuân thủ
tuyệt đối các biện pháp bảo đảm an toàn điện cho nhân sự, phòng chống cháy nổ
và bảo vệ thiết bị theo quy định pháp luật hiện hành. Nhà thầu chịu hoàn toàn
trách nhiệm nếu xảy ra sự cố mất an toàn.
       - Bảo hành và hỗ trợ:
         Bảo hành ≥ 24 tháng hoặc 2000 giờ chạy máy (tùy điều kiện nào đến trước).
         Khắc phục sự cố trong vòng 24h kể từ khi nhận thông báo;
         Đổi mới hàng lỗi trong 10 ngày.
         Có cam kết cung cấp phụ tùng thay thế chính hãng trong ít nhất 05
năm kể từ ngày nghiệm thu.
         Nhà thầu phải có phương án hoặc cam kết bảo đảm sẵn sàng cung
ứng kịp thời các phụ tùng tiêu hao (lọc dầu, lọc gió, dây curoa...) tại Việt Nam
khi Chủ đầu tư có yêu cầu trong quá trình vận hành.

     b) Yêu cầu về kỹ thuật cụ thể:
      Danh mục và thông số Yêu cầu kỹ thuật chi tiết (Tối thiểu / Tương
STT
            kỹ thuật                           đương)
      TỔ MÁY PHÁT Chế tạo đồng bộ, mới 100%, nguyên chiếc
 I    ĐIỆN        400kVA từ Nhà sản xuất tổ máy (OEM/Original
      (PRIME)               Product)
                            Cung cấp đồng bộ hệ thống bao gồm:
                            - 01 Tổ máy phát điện nguyên chiếc lắp trên
                            khung bệ đế thép chịu lực.
                            - 01 Vỏ chống ồn (Canopy) ngoài trời tiêu
                            chuẩn của nhà sản xuất tổ máy.
                            - 01 Tủ chuyển nguồn tự động (ATS) tuân
                            thủ tiêu chuẩn IEC 60947-6-1 hoặc tiêu
                            chuẩn quốc tế tương đương.
                            - Hệ thống ắc quy khởi động (loại khô, miễn
                            bảo dưỡng) kèm bộ dây cáp nối hoặc tương
                            đương.
                            - Bộ sạc ắc quy tự động từ nguồn lưới (được
                            lắp sẵn đồng bộ trong máy).
                            - Bộ sấy nước làm mát động cơ tự động
      Phạm vi cung cấp trọn
I.1                         (Jacket Water Heater) công suất ≥ 2kW.
      gói
                            - Bộ lọc tách nước nhiên liệu chuyên dụng để
                            bảo vệ hệ thống kim phun điện tử.
                            - Hệ thống thoát khói, bộ giảm thanh tiêu âm
                            cao và khớp nối mềm Inox đồng bộ.
                            - Bình chứa nhiên liệu dưới chân đế tích hợp
                            đồng bộ theo tổ máy hoặc bệ mở rộng, đảm
                            bảo dung tích tối thiểu ≥ 615 lít (hoặc đảm
                            bảo vận hành liên tục ≥ 7 giờ ở 100% tải
                            Prime).
                            - Toàn bộ vật tư phụ, hệ thống cáp động lực,
                            cáp tín hiệu kết nối từ máy phát điện đến tủ
                            ATS.
                            - Nạp đầy đủ dầu bôi trơn và nước làm mát
                            lần đầu trước khi bàn giao.
                            - Hàng hóa mới 100%, chưa qua sử dụng,
                            năm sản xuất từ năm 2025 trở về sau. Tính
                            đến thời điểm bàn giao, nghiệm thu, hàng
      Tình trạng và tiêu hóa phải có năm sản xuất không quá 12
I.2
      chuẩn                 tháng.
                            - Tổ máy tuân thủ các tiêu chuẩn quốc tế:
                            ISO 8528, ISO 3046, IEC 60034 hoặc tương
                            đương.
      Công suất liên tục
I.3                         ≥ 400 kVA / 320 kW
      (Prime)
       Công suất dự phòng
I.4                            ≥ 440 kVA / 352 kW
       (Standby)
                               ≥ 600A (tại điện áp định mức 380V, hệ số
I.5    Dòng điện định mức
                               công suất Cosφ = 0.8 trễ)
                               - Khả năng chạy quá tải 110% công suất liên
                               tục trong 01 giờ mỗi 12 giờ vận hành (tuân
I.6    Khả năng chạy quá tải
                               thủ theo tiêu chuẩn ISO 3046-1 và ISO 8528-
                               1 hoặc tiêu chuẩn quốc tế tương đương).
                               - Đáp ứng tiêu chuẩn ISO 8528-5 tối thiểu
                               Class G2 / G3 hoặc tương đương. Đảm bảo
I.7    Tiêu chuẩn vận hành
                               độ ổn định điện áp và tần số ở mức cao nhất
                               khi thay đổi tải đột ngột.
                               - Khả năng nhận tải bước một (Single step
                               load) tối thiểu đạt 60% công suất liên tục
       Khả năng nhận tải
I.8                            (Prime), đáp ứng các chỉ tiêu về độ sụt áp và
       một bước
                               tần số theo tiêu chuẩn ISO 8528-5 Class G2
                               hoặc tốt hơn.
       Điện áp / Tần số / Số
I.9                            380V - 415V / 50Hz / 3 pha - 4 dây
       pha
       Hệ số công suất (Cos
I.10                           0.8 (trễ)
       Ø)
       Tốc độ vòng quay
I.11                           1500 vòng/phút
       định mức
                               ≤ 90 Lít/giờ tại 100% tải liên tục (Prime
       Tiêu hao nhiên liệu
I.12                           Power), dựa theo thông số công bố chính
       (100% tải)
                               thức của nhà sản xuất.
                               Bình chứa nhiên liệu dưới chân đế tích hợp
                               đồng bộ theo tổ máy hoặc bệ mở rộng, đảm
                               bảo dung tích bình dầu đáp ứng cho tổ máy
       Bình chứa nhiên liệu
I.13                           vận hành liên tục tối thiểu ≥ 07 giờ ở 100%
       chân đế
                               tải Prime (Dung tích ước tính ≥ 615 lít tùy
                               theo mức tiêu hao nhiên liệu của từng hãng
                               động cơ).
                               Sản phẩm được lắp ráp bởi nhà sản xuất
 II    ĐỘNG CƠ DIESEL          có chứng chỉ OEM từ hãng động cơ hoặc
                               tương đương
                               Diesel 4 thì, làm mát bằng dung dịch tuần
II.1   Kiểu động cơ            hoàn, có tăng áp (Turbocharged) và làm mát
                               khí nạp (Charge Air Cooled).
                               Tối thiểu 06 xi lanh, bố trí thẳng hàng (In-
II.2   Cấu hình xi lanh        line) hoặc cấu hình tương đương đảm bảo
                               tính năng vận hành.
II.3    Dung tích xi lanh      Dung tích xi lanh tổng tối thiểu: ≥ 12 Lít.
                               Sử dụng hệ thống phun nhiên liệu áp lực cao,
        Hệ thống phun nhiên    điều khiển điện tử kỹ thuật số (Common
II.4
        liệu                   Rail, EUI/MUI hoặc công nghệ tương
                               đương) của nhà sản xuất động cơ.
                               Điều tốc điện tử (Electronic Governor) tích
                               hợp chế độ isochronous hoặc chức năng
II.5    Hệ thống điều tốc
                               tương đương để bảo đảm ổn định tần số
                               chính xác cao khi thay đổi tải.
                               Bộ sấy tự động, công suất ≥ 2kW kết nối
        Bộ sấy nước (Jacket    nguồn nuôi độc lập từ lưới điện để khối động
II.6
        Water)                 cơ luôn ấm, sẵn sàng khởi động khẩn cấp và
                               nhận bước tải một ≥ 60% ngay lập tức.
                               - Bộ lọc tách nước chuyên dụng bảo vệ kim
                               phun                   điện                 tử.
        Bộ tách nước & Chẩn
II.7                           - ECU/Hệ điều khiển động cơ phải có chức
        đoán lỗi
                               năng tự chẩn đoán, lưu nhật ký sự kiện/lỗi
                               (Event Log) phục vụ công tác bảo trì.
                               Trang bị van xả dầu bôi trơn kèm ống nối mở
        Bảo trì hệ thống bôi
II.8                           rộng hoặc bơm tay thủ công chuyên dụng để
        trơn
                               phục vụ bảo trì thay dầu.
                               Làm mát bằng dung dịch tuần hoàn qua két
                               nước tản nhiệt (Radiator) và quạt gió đầu
II.9    Hệ thống làm mát
                               trục, két nước thiết kế phù hợp với nhiệt độ
                               môi trường vận hành khắc nghiệt ≥ 50°C.
                               Điện áp điều khiển 24VDC; Sạc ắc quy tự
                               động từ nguồn lưới; Trang bị tối thiểu 02
II.10   Hệ thống khởi động     bình ắc quy khô miễn bảo dưỡng chuyên
                               dụng đảm bảo khởi động tối thiểu ≥ 03 lần
                               liên tiếp.
        ĐẦU PHÁT ĐIỆN          Loại xoay chiều 3 pha, kích từ không chổi
III
        XOAY CHIỀU             than, tự động điều áp kỹ thuật số
                               - Kích từ không chổi than (Brushless), tự
                               kích từ (Self-excited) hoặc kích từ nam châm
        Kiểu kích từ & Cấp
III.1                          vĩnh cửu (PMG).
        bảo vệ
                               - Cấp cách điện tối thiểu: Class H. Cấp bảo
                               vệ tối thiểu: IP23.
                               Bộ tự động điều áp tự động (AVR) loại
                               Analog hoặc Kỹ thuật số, đảm bảo độ ổn
        Bộ tự động điều áp
III.2                          định điện áp ở trạng thái tĩnh đạt mức ≤ ±
        (AVR)
                               1.0% (hoặc ≤ ± 0.5% nếu sử dụng hệ thống
                               PMG).
                                 Tổng độ biến dạng sóng hài đường dây
        Độ biến dạng sóng hài
III.3                            (THD) ≤ 5% tại mọi mức tải tuyến tính hoặc
        (THD)
                                 không tuyến tính cân bằng theo tiêu chuẩn.
        VỎ CHỐNG ỒN VÀ           Thiết kế chế tạo đồng bộ từ nhà sản xuất
IV
        KHUNG ĐẾ                 tổ máy (Factory-standard)
                                 Vỏ chống ồn đồng bộ ngoài trời, được thiết
                                 kế bảo đảm tính toán khí động học và lưu
                                 lượng gió giải nhiệt (Air-flow) tối ưu để tổ
IV.1    Tiêu chuẩn thiết kế vỏ
                                 máy vận hành liên tục ổn định ở 100% tải
                                 trong điều kiện nhiệt độ môi trường khắc
                                 nghiệt ≥ 50°C.
                                 Độ ồn tối đa không vượt quá 75 dBA tại
                                 khoảng cách 7 mét trong không gian mở tại
IV.2    Độ ồn tiêu chuẩn         100% tải Prime (đo và thử nghiệm theo tiêu
                                 chuẩn ISO 8528-10 / ISO 3744 hoặc tương
                                 đương).
                                 Vật liệu cách âm, cách nhiệt chuyên dụng,
                                 chống cháy và chống bắt lửa (Sợi khoáng
                                 Rockwool tỷ trọng cao hoặc mút tiêu âm
IV.3    Vật liệu cách âm vỏ      không cháy - Non-flammable acoustic foam
                                 hoặc vật liệu khác có tính năng tương
                                 đương), đáp ứng các tiêu chuẩn, quy chuẩn
                                 về phòng cháy chữa cháy (PCCC) hiện hành.
                                 - Trang bị các cửa hông có bản lề và khóa
                                 bảo vệ bố trí phù hợp với các điểm bảo trì
                                 định kỳ (lọc dầu, lọc nhiên liệu, lọc gió).
IV.4    Thiết kế vận hành
                                 - Có cửa sổ kính an toàn (hoặc Mica cường
                                 lực) để dễ dàng quan sát bảng điều khiển
                                 LCD từ bên ngoài mà không cần mở cửa vỏ.
                                 - Trang bị nút nhấn ngắt khẩn cấp
                                 (Emergency Stop) cơ học bố trí cố định rõ
                                 ràng ở phía bên ngoài vỏ máy.
                                 - Tích hợp sẵn các điểm móc cẩu chịu lực
                                 (Lifting points) trên khung đế hoặc vỏ máy
IV.5    An toàn & Khung đế       phục vụ nâng hạ an toàn.
                                 - Tổ máy lắp cố định trên khung đế thép
                                 cường độ cao. Giữa bệ máy và khung chân
                                 đế trang bị các đệm cao su giảm chấn
                                 (AVM) chuyên dụng, hiệu quả triệt tiêu rung
                                 động hoạt động đạt ≥ 95%.
                                 Sử dụng bộ điều khiển vi xử lý kỹ thuật số
        BẢNG ĐIỀU
 V                               chuyên dụng tích hợp màn hình đồ họa
        KHIỂN LCD
                                 LCD
                           - Điều khiển tự động kỹ thuật số, tích hợp
                           chức năng tự động khởi động khi mất lưới
                           (AMF), lưu trữ nhật ký lỗi/sự kiện (Event
       Tính năng bộ điều Log) có phân quyền mã bảo mật
V.1
       khiển               (Password/PIN) tránh thay đổi thông số
                           ngoài ý muốn.
                           - Hiển thị trực quan trạng thái vận hành và
                           mã lỗi chẩn đoán trực tiếp trên màn.
                           - Tích hợp sẵn cổng kết nối cấu hình/giám
                           sát tại chỗ (cổng USB).
                           - Có khả năng kết nối với hệ thống quản lý
V.2    Giao thức kết nối   tòa nhà từ xa (BMS/SCADA) thông qua giao
                           thức truyền thông tiêu chuẩn công nghiệp
                           Modbus RS485 (hoặc tích hợp sẵn cổng hoặc
                           thông qua module chuyển đổi chính hãng).
                           Tự động dừng máy khẩn cấp khi xảy ra sự
                           cố: Quá tốc độ, thấp tốc độ, áp suất dầu bôi
       Chức năng bảo vệ hệ
V.3                        trơn thấp, nhiệt độ nước làm mát cao, lỗi sạc
       thống
                           dòng, quá tải dòng điện, lỗi cảm biến hệ
                           thống.
                           Đo lường hiển thị đầy đủ thông số: Điện áp
                           pha/dây (V), Dòng điện các pha (A), Tần số
       Chức năng hiển thị (Hz), Công suất tác dụng (kW), Công suất tải
V.4
       giám sát            biểu kiến (kVA), Hệ số công suất (PF), Áp
                           suất dầu, Nhiệt độ nước, Điện áp bình ắc
                           quy, Tổng số giờ chạy máy.
       TỦ CHUYỂN           Thiết kế vỏ tủ lắp đặt trong nhà, sản xuất
VI     NGUỒN TỰ ĐỘNG lắp ráp tuân thủ hệ thống tiêu chuẩn quốc
       (ATS)               tế IEC 61439-1/2 và IEC 60947-6-1
                           Toàn bộ tủ điện và thiết bị đóng cắt tích hợp
                           phải tuân thủ tiêu chuẩn đặc thù cho thiết bị
VI.1   Tiêu chuẩn chế tạo  chuyển mạch tự động IEC 60947-6-1 và tiêu
                           chuẩn kết cấu tủ điện hạ thế IEC 61439-1/2
                           hoặc tương đương.
       Dòng điện định mức Dòng định mức liên tục của thiết bị đóng cắt
VI.2
       tủ ATS              ATS tối thiểu ≥ 630A.
                           Sử dụng bộ chuyển nguồn ATS chuyên dụng
                           tích hợp hoặc 02 thiết bị đóng cắt
VI.3   Thiết bị đóng cắt
                           MCCB/ACB đáp ứng tiêu chuẩn IEC 60947-
                           6-1 hoặc tương đương.
       Dòng cắt ngắn mạch ≥ 50kA tại điện áp 380V nhằm đảm bảo an
VI.4
       (Icu)               toàn hệ thống khi có sự cố ngắn mạch.
VI.5   Chế độ liên động an Phải được trang bị hệ thống khóa liên động
       toàn                   cơ học và liên động điện (Mechanical &
                              Electrical Interlock), đảm bảo an toàn tuyệt
                              đối, không cho phép nguồn lưới và nguồn
                              máy phát đóng cùng một thời điểm.
       Độ bền thiết bị đóng   - Độ bền cơ học: ≥ 10.000 lần đóng cắt.
VI.6
       cắt                    - Độ bền điện: ≥ 2.000 lần đóng cắt.
                              - Kiểu vi xử lý kỹ thuật số chuyên dụng, hỗ
                              trợ màn hình LCD hiển thị trạng thái nguồn
                              điện và tích hợp các phím cài đặt thông số
                              trực quan.
       Bộ điều khiển ATS &    - Cung cấp sẵn các tiếp điểm phụ khô (Dry
VI.7
       Tính năng              Contacts) hoạt động độc lập để truyền tín
                              hiệu gọi khởi động máy phát điện khẩn cấp
                              (Remote Start) về bộ điều khiển tổ máy khi
                              phát hiện sự cố mất lưới, mất pha, ngược pha
                              hoặc sụt áp điện lưới.
                              - Cho phép cài đặt linh hoạt thời gian trễ
                              chuyển đổi nguồn (dải điều chỉnh từ 0-60
                              giây).
       Tính năng bảo vệ &     - Tích hợp cài đặt thời gian trễ khởi động
VI.8
       Cài đặt điều khiển     động cơ và thời gian trễ chạy mát không tải
                              (Cooling down) cho máy phát.
                              - Tích hợp chức năng bảo vệ: Quá áp, thấp
                              áp, mất pha, ngược pha nguồn điện.
                              - Vỏ tủ chế tạo từ thép tấm có độ dày tối
                              thiểu ≥ 2.0mm, bề mặt sơn tĩnh điện bảo vệ
                              chuyên dụng.
                              - Cấp bảo vệ tối thiểu: IP42 (thích hợp sử
                              dụng trong nhà), tuân thủ tiêu chuẩn sản xuất
                              tủ điện hạ thế IEC 61439-1/2.
       Kết cấu vỏ tủ & Tiêu
VI.9                          - Kích thước không gian vỏ tủ ATS phải
       chuẩn
                              rộng rãi, thiết kế khoang đấu nối cáp (Cable
                              lashing space) tối ưu, đảm bảo bán kính uốn
                              cong an toàn cho 02 sợi cáp đa lõi
                              Cu/XLPE/PVC                 kích        thước
                              3x240+1x150mm² đấu nối song song trực
                              tiếp vào thiết bị đóng cắt.
                              Hỗ trợ đầy đủ 03 chế độ vận hành linh hoạt:
VI.10 Chế độ vận hành         Tự động (Auto) – Bằng tay (Manual) – Dừng
                              (Off).
       HỆ THỐNG CÁP           Khoảng cách kết nối dự kiến từ Tổ máy
VII    ĐỘNG LỰC, CÁP          phát điện đến tủ ATS: ~15 mét. Tuân thủ
       TÍN HIỆU VÀ PHỤ        tiêu chuẩn TCVN / IEC hoặc tương đương
      KIỆN
      Cáp động lực hạ thế
VII.1
      (0.6/1kV)
                             - Tuân thủ tiêu chuẩn áp dụng: TCVN 5935-
                             1 / IEC 60502-1 hoặc tiêu chuẩn quốc tế
        Tiêu chuẩn áp dụng & tương đương.
VII.1.1
        Cấu tạo              - Cấu tạo chi tiết: Ruột đồng dòng nén, cách
                             điện bằng vật liệu XLPE, lớp vỏ bọc ngoài
                             bằng nhựa PVC (Ký hiệu: Cu/XLPE/PVC).
                             Nhằm bảo đảm an toàn truyền tải dòng điện
                             định mức tải lớn, hạn chế sụt áp và tổn hao
                             phát nhiệt trên đường trục, hệ thống tuyến
                             cáp từ máy phát về tủ ATS phải áp dụng giải
                             pháp:
                             - Chạy song song tối thiểu 02 sợi cáp đa lõi
                             (Multi-core) loại 3x240+1x150mm² đấu nối
                             song song đồng bộ tại các đầu cực.
                             - Quy cách phân bổ chi tiết hệ thống dây bắt
        Quy cách hệ thống
VII.1.2                      buộc bao gồm:
        cáp động lực
                               + Các pha A, B, C và dây trung tính (N):
                             Phải được tích hợp đồng bộ trong 02 sợi cáp
                             đa lõi 3x240+1x150mm² nêu trên, thực hiện
                             đấu nối song song tại các đầu cực cực của
                             thiết bị đóng cắt.
                               + Dây tiếp địa bảo vệ (PE): Sử dụng cáp
                             đơn ruột đồng cách điện lớp PVC (màu vàng
                             xanh) chuyên dụng, tổng tiết diện bối dây
                             tiếp đất đảm bảo ≥ 120 mm².
                             Tiết diện và giải pháp rải đi dây tổng thể của
                             Nhà thầu phải bảo đảm độ sụt áp trên toàn
        Hiệu suất sụt áp tải chiều dài kết nối thực tế ≤ 1% khi tổ máy vận
VII.1.3
        liên tục             hành liên tục ở mức 100% tải công suất định
                             mức (đáp ứng vượt tiêu chuẩn ≤ 2% quy định
                             tại TCVN 9206).
        Cáp tín hiệu và lệnh
VII.2
        điều khiển
                             - Tuân thủ tiêu chuẩn áp dụng: TCVN 6610 /
VII.2.1 Tiêu chuẩn áp dụng   IEC 60227 hoặc IEC 60502-1 hoặc tương
                             đương.
                             - Cấu tạo: Cáp đồng đa lõi, cách điện PVC,
        Cấu tạo cáp & Tính vỏ bọc PVC (Cu/PVC/PVC).
VII.2.2
        năng                 - Bắt buộc phải có lớp lưới đồng bọc chống
                             nhiễu chuyên dụng (Ký hiệu: Shielded
                                  control cable) để bảo vệ truyền dẫn tín hiệu
                                  ổn định.
                                  - Tiết diện mỗi lõi đạt tối thiểu ≥ 1.5mm².
                                  Kết cấu lõi chịu được môi trường rung động
VII.2.3 Quy cách đề xuất          động cơ, chống nhiễu tốt để truyền tín hiệu
                                  gọi khởi động ổn định từ máy phát về tủ
                                  ATS.
          Phụ kiện đấu nối và
VII.3
          lắp đặt
                                  - Loại đầu cốt chế tạo bằng đồng mạ thiếc
                                  chuyên dụng, thực hiện ép cốt bằng kìm thủy
                                  lực            áp           lực           cao.
VII.3.2 Đầu cốt (Lug)             - Toàn bộ các điểm kết nối cực sau khi ép cốt
                                  phải được bọc gen co nhiệt cách điện và
                                  phân màu pha rõ ràng theo tiêu chuẩn (Đỏ -
                                  Vàng - Xanh - Đen cho dây Trung tính).
                                  - Toàn bộ đoạn tuyến cáp đi ngoài trời lộ
                                  thiên hoặc đi âm nền sàn phải được bảo vệ
VII.3.3 Ống luồn cáp bảo vệ
                                  bằng cách luồn trong ống nhựa xoắn chịu lực
                                  HDPE hoặc ống thép mạ kẽm chuyên dụng.
                                  - Hệ thống ống nhựa xoắn luồn cáp phải
                                  được cố định chắc chắn trên suốt dọc tuyến
                                  đường đi bằng hệ thống đai treo, kẹp đỡ hoặc
        Đường đi và bảo vệ        giá đỡ thép định hình chuyên dụng.
VII.3.4 ống nhựa xoắn luồn        - Các đoạn chuyển hướng của ống xoắn phải
        cáp                       đảm bảo bán kính uốn cong tiêu chuẩn của
                                  nhà sản xuất ống để không làm ảnh hưởng
                                  đến cấu trúc ruột cáp điện bên trong và thuận
                                  tiện cho việc kéo cáp.
                                  - Toàn bộ hệ thống giá đỡ thép, giá treo cố
                                  định ống nhựa xoắn luồn cáp phải được kết
                                  nối tiếp địa liên tục với nhau và đấu nối trực
                                  tiếp vào hệ thống tiếp địa chung để đảm bảo
          Tiếp địa hệ thống giá   an toàn điện.
VII.3.5
          đỡ ống                  - Điện trở hệ thống tiếp địa của hệ khung giá
                                  đỡ phải đạt tiêu chuẩn quy định ≤ 4Ω, thực
                                  hiện liên kết bằng cáp vàng xanh chuyên
                                  dụng hoặc vật liệu liên kết tương đương ≥
                                  120mm².
                                  Thiết kế, gia công và lắp đặt đồng bộ cơ
          Hệ thống thoát khói
VII.4                             khí, đáp ứng các tiêu chuẩn an toàn nhiệt
          và giảm thanh
                                  và môi trường
VII.4.1 Bộ giảm thanh chuyên      - Chủng loại: Loại giảm âm hiệu suất cao
          dụng                   (Cấp bệnh viện - Hospital Grade hoặc cấp
                                 tiêu âm cao - Critical Type hoặc tương
                                 đương) đồng bộ từ nhà sản xuất tổ máy.
                                 - Hiệu suất tiêu âm: Khả năng giảm âm tối
                                 thiểu từ 25 dBA đến 35 dBA. Nhà thầu phải
                                 đảm bảo khi kết hợp vận hành cùng vỏ chống
                                 ồn ngoài trời, độ ồn tổng thể của tổ máy sau
                                 khi lắp đặt hoàn thiện không vượt quá quy
                                 chuẩn ≤ 75 dBA tại khoảng cách 7 mét trong
                                 không gian mở.
                                 - Kết cấu chi tiết: Thân vỏ bộ giảm thanh
                                 chế tạo bằng thép dày chịu nhiệt và chống ăn
                                 mòn, bên trong lót lớp vật liệu tiêu âm sợi
                                 khoáng chịu được nhiệt độ khí thải cao. Toàn
                                 bộ bề mặt ngoài của bộ giảm thanh và đoạn
                                 ống trong phòng máy/vỏ máy phải được bọc
                                 cách nhiệt bảo vệ chuyên dụng.
                                 - Bao gồm: Ống xả xoắn (Exhaust spiral),
                                 ống bù co giãn (Compensator) hoặc ống thép
                                 chịu                                    nhiệt.
                                 - Yêu cầu kết cấu: Đường ống dẫn khói phải
                                 được bọc lớp bông khoáng cách nhiệt, ngoài
                                 cùng bọc bảo vệ bằng tấm nhôm hoặc Inox
VII.4.2 Ống thoát khói cơ khí
                                 cán mỏng gối mí chặt chẽ để đảm bảo an
                                 toàn nhiệt.
                                 - Toàn bộ hệ thống ống khói phải được cố
                                 định vững chắc trên hệ giá đỡ có gia cường
                                 chịu lực, không làm ảnh hưởng đến kết cấu
                                 vỏ máy.
                                 - Sử dụng khớp nối mềm (Bellow) bằng vật
          Khớp nối mềm chống     liệu Inox/thép không gỉ lắp giữa động cơ (cổ
VII.4.3
          rung                   xả tăng áp) và đường ống khói để triệt tiêu
                                 hoàn toàn rung động cơ học và co giãn nhiệt.
                                 - Trang bị nón che mưa (Rain cap) tự động
                                 bằng cơ học ở đầu thoát khói ngoài trời (tự
          Phụ kiện lắp đặt hệ    mở khi có áp lực khói và tự đóng khi tắt
VII.4.4
          khói                   máy).
                                 - Hệ thống giá treo, giá đỡ ống khói phải tích
                                 hợp lò xo giảm chấn chịu nhiệt.
          Hệ thống tiếp địa và
VII.5
          giảm chấn tổ máy
                                 - Miếng đệm cao su chuyên dụng lắp đặt
        Giảm chấn cao su
VII.5.1                          giữa động cơ/đầu phát và khung đế chịu lực
        (AVM)
                                 để cách ly rung động, hiệu quả triệt tiêu rung
                                  động hoạt động đạt ≥ 95%.
                                  - Đấu nối tiếp địa vỏ máy và trung tính đầu
          Hệ thống tiếp địa an    phát vào hệ thống tiếp địa chung của công
VII.5.2
          toàn                    trình. Điện trở tiếp địa hệ thống phải đạt
                                  chuẩn ≤ 4Ω.

     1.3. Các yêu cầu khác:
     1.3.1. Yêu cầu về tính pháp lý và tài liệu kỹ thuật:
         - Giấy phép bán hàng (MA): Giấy ủy quyền của Nhà sản xuất hoặc Nhà
phân phối/Đại diện dịch vụ được Nhà sản xuất ủy quyền tại Việt Nam. Nhà thầu
có văn bản cam kết bảo đảm năng lực hỗ trợ kỹ thuật, bảo hành hoặc ứng cứu sự
cố tại công trình trong vòng 24h thông qua nhân sự của Hãng hoặc đơn vị kỹ
thuật do Nhà thầu tự tổ chức/liên kết hợp pháp tại Việt Nam.
         - Chứng nhận nguồn gốc & Chất lượng (CO/CQ): Cung cấp chứng nhận
CO/CQ (bản gốc hoặc sao y chứng thực hợp pháp) cho nguyên bộ tổ máy phát
điện (Genset), khối động cơ, đầu phát điện, bộ điều khiển, tủ ATS và các thiết bị
phụ kiện đồng bộ đi kèm.
         - Chứng chỉ ISO: Chứng chỉ ISO 9001, ISO 14001 của nhà máy sản
xuất tổ máy phát điện phải còn đầy đủ hiệu lực tính đến thời điểm đóng thầu.
         - Hiệu lực tài liệu: Toàn bộ tài liệu kỹ thuật, hồ sơ năng lực phải còn
hiệu lực, ký tên và đóng dấu hợp lệ. Bản sao phải công chứng hoặc chứng thực
của cơ quan có thẩm quyền.
         - Tài liệu kỹ thuật và Bản dịch thuật:
            Cung cấp Catalogue chính thức trích xuất từ hệ thống dữ
liệu/website của hãng sản xuất. Tài liệu phải thể hiện rõ ràng thông số model
động cơ, đầu phát, bảng điều khiển, tủ ATS và thông số hệ thống cáp động
lực/tín hiệu.
            Mọi tài liệu kỹ thuật bằng tiếng nước ngoài bắt buộc phải đính kèm
bản dịch sang tiếng Việt. Nhà thầu phải ký tên và đóng dấu xác nhận trên bản
dịch, chịu trách nhiệm hoàn toàn trước pháp luật về tính chính xác của nội dung
dịch thuật so với bản gốc.
         - Biểu so sánh kỹ thuật: Nhà thầu phải lập biểu so sánh chi tiết giữa
các thông số yêu cầu trong E-HSMT và thông số đề xuất trong E-HSDT:
           Phải liệt kê giá trị thông số cụ thể (không ghi chung chung là "Đạt"
           
hoặc "Tương đương").
          Mỗi thông số phải có dẫn chứng cụ thể (ghi rõ số Thứ tự mục, số
Trang) trong Catalogue hoặc tài liệu kỹ thuật đi kèm để đối chiếu.
            Nhà thầu phải cung cấp đầy đủ Catalogue, Datasheet của máy phát
điện đề xuất kèm theo E-HSDT.
         - Hàng hóa ưu đãi: Nhà thầu là nhà sản xuất hoặc thuộc đối tượng
hưởng ưu đãi phải đính kèm đầy đủ tài liệu chứng minh (C/O nội địa, giấy
chứng nhận pháp nhân...) ngay trong E-HSDT. Trường hợp kê khai nhưng
không có tài liệu chứng minh sẽ không được tính ưu đãi khi đánh giá.
      1.3.2. Yêu cầu về mức chào giá (Thuế, phí và chi phí liên quan)
          Giá chào thầu là giá cố định trong suốt quá trình thực hiện hợp đồng.
   Giá chào thầu phải bao gồm trọn gói các chi phí:
          - Thuế và phí: Thuế GTGT, các loại thuế, phí và lệ phí liên quan theo
quy định pháp luật hiện hành.
          - Vận chuyển và bốc xếp: Chi phí vận chuyển, bốc xếp, hạ bãi bằng xe
cẩu/xe nâng chuyên dụng và bảo hiểm hàng hóa trọn gói đến vị trí lắp đặt của
Chủ đầu tư tại Xã Thanh Bình, Tỉnh Đồng Tháp.
          - Vật tư phụ và nhân công: Toàn bộ vật tư phụ (đầu cốt, hệ thống khung
giá đỡ thép, ống khói, vật liệu bảo ôn cách nhiệt, ốc vít, hệ thống cọc tiếp địa
bảo vệ, ống nhựa xoắn chịu lực HDPE luồn cáp...) và toàn bộ chi phí nhân công
lắp đặt, đấu nối hoàn thiện hệ thống.
          - Thử nghiệm và kiểm tra: Chi phí điều động bệ tải giả (Load bank),
thiết bị đo chuyên dụng, nhiên liệu chạy thử (4-6 tiếng) nghiệm phụ vụ SAT tại
hiện trường và nạp đầy bình dầu chân đế của máy khi bàn giao, và chi phí thuê
bên thứ 3 kiểm định độc lập nếu có yêu cầu.
     1.3.3. Yêu cầu Lắp đặt (Kết nối Máy phát - Tủ ATS ~ 15 mét) và Nghiệm
thu cáp:
          - Thi công: Nhà thầu chịu trách nhiệm lắp đặt trọn gói hệ thống thoát
khói bọc bảo ôn cách nhiệt, hệ thống ống nhựa xoắn HDPE bảo vệ đường đi của
tuyến cáp, đấu nối cáp động lực/tín hiệu và kết nối hệ thống tiếp địa an toàn.
          - An toàn điện: Trước khi tiến hành đóng điện đóng cắt, phải tổ chức đo
kiểm tra điện trở cách điện của cáp bằng thiết bị đo chuyên dụng (Megohm) và
đo điện trở tiếp địa an toàn của hệ thống (Rtđ ≤ 4 ).
         - Dán nhãn cáp: Toàn bộ các đầu cực cáp động lực phải được ép cốt
bằng kìm thủy lực áp lực cao, bọc gen co nhiệt cách điện phân màu và dán nhãn
phân biệt pha rõ ràng (Pha A - Pha B - Pha C - Dây Trung tính N) cố định tại cả
hai đầu kết nối (phía đầu cực máy phát và phía đầu cực tủ ATS).
      1.3.4. Yêu cầu về Đào tạo và Chuyển giao công nghệ và Hồ sơ bàn giao
          a) Công tác Đào tạo và Chuyển giao công nghệ:
             - Địa điểm và đối tượng: Tổ chức khóa đào tạo, hướng dẫn kỹ thuật
tại chỗ (Xã Thanh Bình) cho các cán bộ kỹ thuật vận hành của Chủ đầu tư ngay
sau khi công tác lắp đặt và thử tải SAT hoàn tất.
             - Nội dung đào tạo bắt buộc:
                 Hướng dẫn cấu trúc tổng thể tổ máy, sơ đồ nguyên lý và các lưu
ý an toàn nghiêm ngặt.
                 Quy trình kiểm tra trước khi khởi động và vận hành bảng điều
khiển LCD.
                 Quy trình bảo trì, bảo dưỡng định kỳ hệ thống (thao tác thay thế
các bộ lọc, thay dầu bôi trơn, nước làm mát).
                 Kỹ năng chẩn đoán, xử lý sự cố tại chỗ: Quy trình ứng phó khi
hệ thống phát cảnh báo lỗi (quá nhiệt động cơ, thấp áp suất dầu...); phương pháp
vận hành chuyển đổi nguồn thủ công bằng tay tại tủ ATS khi bộ điều khiển tự
động gặp sự cố.
             - Chuyển giao công nghệ: Bàn giao, cài đặt và hướng dẫn sử dụng
thành thạo phần mềm chẩn đoán lỗi chuyên dụng của chính hãng sản xuất tổ
máy (hoặc công nghệ tương đương) để phục vụ kiểm tra lịch sử sự kiện và kết
nối phối hợp xử lý lỗi từ xa với kỹ sư của hãng.
          b) Danh mục Hồ sơ bàn giao (Bắt buộc):
             Nhà thầu phải cung cấp đầy đủ các chứng từ sau (bản gốc hoặc bản
sao có chứng thực) cùng lúc với thời điểm giao hàng hoặc trước khi ký biên bản
nghiệm thu:
             - Hồ sơ pháp lý & Xuất xứ:
                 Chứng nhận xuất xứ (CO) và Chứng nhận chất lượng (CQ) của
tổ máy phát điện và của thiết bị đóng cắt chính trong tủ ATS.
                 Vận đơn (Bill of Lading) và Phiếu đóng gói (Packing List) khớp
thông tin hoàn toàn với thiết bị thực tế bàn giao.
                 Chứng chỉ ISO 9001, 14001 hợp pháp của nhà máy sản xuất tổ máy.
             - Hồ sơ Kỹ thuật & Vận hành:
                 02 bộ tài liệu hướng dẫn sử dụng (User Manual) bằng tiếng Việt
(có bản gốc tiếng Anh đối chiếu).
                 02 bộ hồ sơ bản vẽ hoàn công hệ thống (Bao gồm sơ đồ mặt bằng
lắp đặt, sơ đồ đấu nối chi tiết cáp động lực/tín hiệu, sơ đồ hệ thống tiếp địa).
                 Catalogues và Datasheet kỹ thuật chi tiết của toàn bộ hệ thống
thiết bị cung cấp.
             - Hồ sơ Thử nghiệm & Kiểm định:
                 Phiếu kiểm tra xuất xưởng (Factory Test Report) của chính nhà sản
xuất cấp cho số Seri của tổ máy bàn giao.
                 Biên bản thử tải chi tiết tại hiện trường (SAT) theo các mức
50%, 75%, 100%, 110% có chữ ký xác nhận của các bên theo đúng các mức tải
quy định.
                 Biên bản thí nghiệm điện: Đo điện trở cách điện cáp và đo điện
trở tiếp địa an toàn.
                 Chứng thư giám định (nếu có): Kết quả kiểm định độc lập của
Bên thứ 03 trong trường hợp Chủ đầu tư yêu cầu kiểm định ngẫu nhiên trước khi
nhập kho.
                 Giấy chứng nhận bảo hành chính thức của Nhà sản xuất hoặc
Đại diện phân phối ủy quyền tại Việt Nam (thời hạn bảo hành tối thiểu ≥ 24
tháng hoặc 2000 giờ chạy máy tùy điều kiện nào đến trước).
             - Hồ sơ nghiệm thu:
                 Biên bản đào tạo vận hành (có chữ ký xác nhận của các bên).
                 Biên bản bàn giao/nghiệm thu lắp đặt hoàn thành hệ thống đưa
vào sử dụng.
                 Hóa đơn tài chính hợp lệ theo quy định hiện hành.
      1.3.5. Yêu cầu về vận chuyển, bốc xếp:
           1. Trách nhiệm vận chuyển: Nhà thầu chịu toàn bộ trách nhiệm pháp
lý và chịu mọi rủi ro, tổn thất trong suốt quá trình vận chuyển hàng hóa từ nơi
sản xuất hoặc kho bãi của Nhà thầu đến địa điểm công trình của Chủ đầu tư tại
Xã Thanh Bình, tỉnh Đồng Tháp.
           2. Phương thức đóng gói: Hàng hóa phải được đóng gói kỹ lưỡng theo
đúng tiêu chuẩn đóng gói xuất khẩu của nhà sản xuất, bảo đảm nguyên đai,
nguyên kiện, phù hợp với hình thức vận chuyển đường bộ hoặc đường thủy
nhằm ngăn ngừa hư hỏng, trầy xước vỏ sơn hoặc biến dạng kết cấu cơ khí do
ngoại lực và thời tiết.
           3. Bốc xếp và hạ bãi: Nhà thầu chịu trách nhiệm bố trí đầy đủ nhân
lực và phương tiện cơ giới phù hợp (xe cẩu, xe nâng) để thực hiện công tác bốc
xếp, hạ hàng hóa an toàn xuống vị trí kho bãi theo đúng chỉ dẫn của đại diện
Chủ đầu tư.
           4. Kiểm tra khi giao hàng: Trường hợp phát hiện hàng hóa bị hư hỏng,
móp méo hoặc bao bì không còn nguyên vẹn trong quá trình vận chuyển, bốc
xếp, Nhà thầu có trách nhiệm thu hồi và thay thế bằng sản phẩm mới đúng tiêu
chuẩn kỹ thuật ngay lập tức mà không phát sinh thêm bất kỳ chi phí nào cho
Chủ đầu tư.
      1.3.6. Yêu cầu Nhân sự chủ chốt tại hiện trường (Điều kiện thực hiện hợp đồng):
          1. Sau khi trúng thầu và trước khi triển khai thi công, Nhà thầu có trách
nhiệm bố trí ít nhất 01 cán bộ kỹ thuật có năng lực phù hợp (trình độ Đại học
chuyên ngành Điện hoặc Cơ khí, có kinh nghiệm giám sát/lắp đặt hệ thống điện
hoặc máy phát điện công suất tương đương) để thực hiện việc lắp đặt, đấu nối hệ
thống ATS, thử tải và đào tạo chuyển giao công nghệ.
          2. Nhân sự phụ trách kỹ thuật chính nêu trên bắt buộc phải có mặt trực
tiếp tại công trường để quản lý và ký biên bản xác nhận đối với các công tác
quan trọng sau:
            - Khi cẩu máy vào vị trí lắp đặt.
            - Khi triển khai công tác đấu nối hệ thống cáp động lực vào tủ ATS
và hệ thống phân phối điện hạ thế của Chủ đầu tư.
            - Khi thực hiện thử tải (SAT) và nghiệm thu bàn giao.
          3. Biện pháp an toàn & Phòng chống cháy nổ: Trong suốt quá trình
thực hiện, nhà thầu phải bảo đảm tuân thủ tuyệt đối các biện pháp an toàn điện
cho nhân sự, phòng chống cháy nổ tại công trường và bảo vệ an toàn cho thiết bị
theo đúng quy định pháp luật hiện hành

     Mục 2. Bản vẽ:
      2.1. Đối với Hồ sơ mời thầu:
           - Hồ sơ mời thầu không đính kèm sẵn bản vẽ thiết kế thi công chi tiết.

      2.2. Yêu cầu đối với Nhà thầu khi thực hiện:
           - Sau khi trúng thầu, Nhà thầu có trách nhiệm tổ chức khảo sát thực tế
vị trí mặt bằng đặt máy phát điện, tuyến đường đi dây và vị trí đặt tủ ATS trong
phòng điện của Chủ đầu tư.
           - Nhà thầu phải lập và trình duyệt Sơ đồ lắp đặt chi tiết cho Chủ đầu tư
phê duyệt trước khi triển khai thi công, bao gồm các nội dung bắt buộc:
              Sơ đồ đấu nối chi tiết cáp động lực và cáp điều khiển giữa Máy
phát điện và tủ ATS.
              Bản vẽ biện pháp thi công cố định hệ thống ống nhựa xoắn luồn
cáp HDPE, hệ khung giá đỡ thép định hình và bản vẽ lắp đặt hệ thống đường
ống thoát khói bọc bảo ôn tiêu âm từ máy ra ngoài phòng máy.
              Sơ đồ vị trí chi tiết các điểm kết nối tiếp địa an toàn cho vỏ máy
phát điện, trung tính đầu phát và vỏ tủ ATS.

     Mục 3. Kiểm tra và thử nghiệm
     3.1. Kiểm tra khi giao nhận hàng hóa:
          - Đại diện các bên của Chủ đầu tư và Nhà thầu tiến hành kiểm tra thực tế
hàng hóa trực tiếp tại địa điểm giao hàng (Xã Thanh Bình): Kiểm tra số lượng,
chủng loại, mã hiệu model, số Seri máy (yêu cầu số Seri trên nhãn máy phải trùng
khớp hoàn toàn với số Seri ghi trên Factory Test Report). Kiểm tra tình trạng đóng
gói bao bì phải đảm bảo nguyên đai nguyên kiện, không có dấu hiệu cạy mở, vỏ
chống ồn ngoài trời không bị trầy xước hay móp méo kết cấu cơ khí.
          - Nhà thầu bàn giao ngay bộ chứng từ kiểm tra nhanh phục vụ mở
niêm phong: Bản gốc hoặc bản sao y chứng thực hợp pháp của chứng nhận CO,
CQ, Phiếu đóng gói (Packing List), Vận đơn và Phiếu kiểm tra thử nghiệm xuất
xưởng (Factory Test Report) thể hiện đầy đủ các thông số thử nghiệm ban đầu
của tổ máy.
     3.2. Kiểm tra trong quá trình lắp đặt và trước khi đấu nối:
          - Kiểm tra cáp và đấu nối: Thực hiện đo kiểm tra điện trở cách điện
(bằng đồng hồ Megohm chuyên dụng) cho toàn bộ hệ thống cáp động lực hạ thế
và cuộn dây đầu phát điện trước khi tiến hành đóng điện đóng cắt. Trị số kết quả
đo đạt được phải đáp ứng tiêu chuẩn kỹ thuật an toàn (≥ 200 M) và phải được
ghi nhận bằng biên bản kỹ thuật có chữ ký của các bên.
           - Dán nhãn phân biệt: Kiểm tra việc đánh số thứ tự tuyến dây và dán
nhãn cố định phân biệt pha rõ ràng (Pha A - Pha B - Pha C - Dây Trung tính N)
tại cả hai đầu cực (phía máy phát điện và phía tủ ATS) để bảo đảm an toàn tuyệt
đối khi vận hành.
           - Kiểm tra cơ khí: Kiểm tra độ vững chãi, cân bằng của bệ móng máy,
tình trạng lắp đặt của các đệm cao su giảm chấn (AVM) và độ kín khít hoàn toàn
của các mối nối trên đường ống thoát khói bọc bảo ôn cách nhiệt.
      3.3. Thử nghiệm vận hành tại công trình (SAT - Site Acceptance Test):
         - Thử nghiệm chức năng tự động (ATS): Mô phỏng mất lưới thực tế
để kiểm tra quy trình: Mất lưới  Máy nổ  ATS chuyển nguồn  Có lưới
lại  ATS trả nguồn  Máy làm mát  Dừng máy. Kiểm tra các tính năng bảo
vệ (quá áp, thấp áp, mất pha).
         - Thử tải hiện trường bằng tải giả (Load bank): Nhà thầu chịu trách
nhiệm cung cấp tải giả, thiết bị đo chuyên dụng và nhiên liệu. Các mức tải bắt
buộc phải thực hiện bao gồm:
            Thử tải 50% công suất liên tục trong 30 phút.

            Thử tải 75% công suất liên tục trong 30 phút.

            Thử tải 100% công suất liên tục trong 02 giờ.

            Thử tải 110% công suất liên tục trong 01 giờ.

         - Thông số đo đạc: Trong quá trình thử tải, Nhà thầu phải ghi nhận và
lập biên bản các thông số: điện áp, dòng điện từng pha, tần số, công suất (kW,
kVA), hệ số công suất (PF), áp suất dầu bôi trơn, nhiệt độ nước làm mát, điện áp
ắc quy, các cảnh báo và sự cố (nếu có). Trường hợp có thiết bị đo phù hợp, có
thể ghi nhận thêm chỉ số THD. Suốt quá trình thử tải, tổ máy không được xuất
hiện cảnh báo hoặc dừng máy do lỗi kỹ thuật; các thông số phải ổn định và nằm
trong giới hạn cho phép của Nhà sản xuất. Độ sụt áp kéo từ máy phát đến tủ
ATS không được quá 1%).
     3.4. Kiểm định và Nghiệm thu bàn giao:
         - Kiểm định độc lập (nếu có): Chủ đầu tư có quyền thuê một đơn vị
kiểm định độc lập thứ ba (có chứng nhận năng lực đạt chuẩn VILAS hoặc
ISO/IEC 17025 hợp pháp) để tiến hành kiểm định ngẫu nhiên chất lượng linh
kiện thiết bị và đo đạc độ ồn thực tế của tổ máy ngoài hiện trường.
         - Kết luận nghiệm thu: Hệ thống máy phát điện chỉ được coi là hoàn tất
công tác nghiệm thu bàn giao sau khi đã đạt toàn bộ các thông số thử tải SAT tại
hiện trường, khắc phục hết các lưu ý kỹ thuật (nếu có) và hoàn thành việc bàn
giao, hướng dẫn sử dụng phần mềm chẩn đoán lỗi chuyên dụng của hãng cho
Chủ đầu tư.
     3.5. Trách nhiệm về chi phí và bồi thường:
     - Nhà thầu có trách nhiệm chi trả toàn bộ các chi phí liên quan đến công tác
kiểm tra, đo đạc và thử nghiệm vận hành hàng hóa tại công trường (bao gồm chi
phí thuê bệ tải giả, thiết bị đo và nhiên liệu chạy thử).
     - Chi phí thuê Bên thứ ba kiểm định độc lập ngẫu nhiên theo yêu cầu của
Chủ đầu tư nêu tại Mục 3.4 phía trên sẽ do Chủ đầu tư chi trả nếu kết quả kiểm
định đạt mọi yêu cầu kỹ thuật của E-HSMT. Trường hợp kết quả kiểm định, thử
nghiệm cho thấy hàng hóa không đáp ứng yêu cầu chất lượng hoặc có sai lệch
nghiêm trọng về thông số kỹ thuật, Nhà thầu phải tự chịu hoàn toàn chi phí thuê
kiểm định này.
     - Trường hợp kết quả kiểm tra, thử nghiệm cho thấy hàng hóa không đáp
ứng yêu cầu chất lượng hoặc sai lệch thông số kỹ thuật so với hồ sơ trúng thầu:
Nhà thầu phải bồi thường toàn bộ các thiệt hại trực tiếp phát sinh, đồng thời có
trách nhiệm thu hồi thiết bị lỗi và thay thế bằng hàng hóa mới 100% đúng tiêu
chuẩn kỹ thuật trong vòng tối đa 10 ngày kể từ ngày nhận được thông báo bằng
văn bản của Chủ đầu tư.
     - Việc thực hiện các công tác kiểm tra và thử nghiệm của Chủ đầu tư không
làm giảm bớt hay miễn trừ trách nhiệm bảo hành (≥ 24 tháng hoặc 2000 giờ vận
hành tùy điều kiện nào đến trước) hoặc các nghĩa vụ bắt buộc khác của Nhà thầu
theo quy định của Hợp đồng.

--- Tệp: 2.Mục 3 HSMT Tiêu chuẩn đánh giá kỹ thuật MPĐ 400kVA.pdf ---
Mục 3. Tiêu chuẩn đánh giá về kỹ thuật:
    Sử dụng tiêu chí đạt/không đạt hoặc phương pháp chấm điểm để xây dựng tiêu
chuẩn đánh giá về kỹ thuật.
     Việc xây dựng tiêu chuẩn đánh giá về kỹ thuật dựa trên các yếu tố về khả năng
đáp ứng các yêu cầu về số lượng, chất lượng, thời hạn giao hàng, vận chuyển, lắp
đặt, bảo hành, cung cấp các dịch vụ sau bán hàng (nếu có), thông tin về kết quả
thực hiện hợp đồng của nhà thầu theo quy định tại Điều 19 và Điều 20 của Nghị
định số 214/2025/NĐ-CP, chất lượng hàng hóa tương tự được công khai theo quy
định tại Điều 20 của Nghị định số 214/2025/NĐ-CP (nếu có) và các yêu cầu khác
nêu trong Chương V. Căn cứ từng gói thầu cụ thể, khi lập E-HSMT phải cụ thể hóa
các tiêu chí làm cơ sở để đánh giá về kỹ thuật bao gồm:
     - Đặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu chuẩn chế
tạo và công nghệ;
    - Tính hợp lý và hiệu quả kinh tế của các giải pháp kỹ thuật, biện pháp tổ chức
cung cấp, lắp đặt hàng hóa;
    - Mức độ đáp ứng các yêu cầu về bảo hành, bảo trì: nhà thầu phải trình bày
được kế hoạch cung cấp dịch vụ bảo hành, bảo trì;
     - Mức độ đáp ứng các yêu cầu về cung cấp vật tư, thiết bị thay thế và các dịch
vụ liên quan khác (nếu có) trong toàn bộ quá trình sử dụng của hàng hóa.
     - Khả năng thích ứng về mặt địa lý, môi trường;
     - Tác động đối với môi trường và biện pháp giải quyết;
     - Tiêu chí đấu thầu bền vững (nếu có);
    - Các yếu tố về điều kiện thương mại, thời gian giao hàng, đào tạo chuyển giao
công nghệ, cung cấp các dịch vụ sau bán hàng;
     - Tiến độ cung cấp hàng hóa;
     - Yếu tố thân thiện môi trường;
     - Kết quả thực hiện hợp đồng của nhà thầu đối với gói thầu cung cấp hàng hóa,
EPC, EP, PC, chìa khóa trao tay theo quy định tại Điều 19 và Điều 20 của Nghị định
số 214/2025/NĐ-CP, chất lượng hàng hóa tương tự được công khai theo quy định
tại Điều 20 của Nghị định số 214/2025/NĐ-CP (nếu có);
     - Các yếu tố cần thiết khác.
     Đánh giá theo phương pháp đạt/không đạt:
      Căn cứ quy mô, tính chất của gói thầu mà xác định mức độ yêu cầu đối với
từng nội dung. Đối với các tiêu chí đánh giá tổng quát, chỉ sử dụng tiêu chí đạt,
không đạt. Đối với các tiêu chí chi tiết cơ bản trong tiêu chí tổng quát, chỉ sử dụng
tiêu chí đạt, không đạt; đối với các tiêu chí chi tiết không cơ bản trong tiêu chí tổng
quát, ngoài tiêu chí đạt, không đạt, được áp dụng thêm tiêu chí chấp nhận được
nhưng không được vượt quá 30% tổng số các tiêu chí chi tiết trong tiêu chí tổng quát
đó.
     Tiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết cơ bản
được đánh giá là đạt và các tiêu chí chi tiết không cơ bản được đánh giá là đạt hoặc
chấp nhận được.
      E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí
tổng quát đều được đánh giá là đạt và các tiêu chí chi tiết không cơ bản được đánh
giá là đạt hoặc chấp nhận được.

        Nội dung      Loại tiêu               Tiêu chuẩn đánh giá
STT
        đánh giá        chí                    Đạt                   Không đạt

 1      Giấy phép      Cơ bản - Nhà thầu cung cấp Giấy ủy            Không đáp
        bán hàng              quyền bán hàng hoặc văn bản             ứng một
          (MA)                xác nhận hỗ trợ kỹ thuật và bảo        trong các
                              hành của Nhà sản xuất tổ máy            yêu cầu.
                              (OEM) hoặc Đại diện hợp pháp
                              của Nhà sản xuất tại Việt Nam.
                              Văn bản phải thể hiện cam kết
                              hỗ trợ kỹ thuật, cung cấp phụ
                              tùng và bảo hành theo đúng tiêu
                              chuẩn hãng.
                                   - Nhà thầu phải có văn bản cam
                                  kết hoặc phương án bảo đảm
                                  khả năng ứng cứu, khắc phục sự
                                  cố tại công trình trong vòng 24h
                                  thông qua nhân sự kỹ thuật của
                                  Hãng hoặc đơn vị kỹ thuật do
                                  Nhà thầu tự tổ chức/liên kết hợp
                                  pháp tại Việt Nam.

 2     Nguồn gốc       Cơ bản - Cam kết cung cấp CO/CQ bản           Không đáp
        (CO) &                gốc hoặc bản sao hợp lệ chứng           ứng một
       Chất lượng             minh nguyên bộ tổ máy                  trong các
         (CQ)                 (Genset), bao gồm cả tủ ATS và          yêu cầu.
                              phụ kiện đồng bộ).
                                  - Hàng hóa mới 100%, chưa qua
                                  sử dụng, thời gian sản xuất
                                  không quá 12 tháng tính đến
                                  thời điểm bàn giao, nghiệm thu.
                           - Nhà thầu cam kết hàng hóa
                           hợp pháp, không vi phạm sở
                           hữu trí tuệ, đúng chủng loại
                           chào thầu.

3   Tài liệu kỹ   Cơ bản     - Cung cấp Catalogue chính       Không đáp
     thuật và              thức trích xuất từ website của      ứng một
     bản dịch              hãng. Tài liệu phải thể hiện rõ    trong các
                           thông số model động cơ, đầu         yêu cầu.
                           phát và bảng điều khiển, tủ ATS
                           và thông số cáp động lực/tín
                           hiệu.
                             - Toàn bộ tài liệu tiếng nước
                           ngoài đều có bản dịch tiếng
                           Việt kèm theo, được Nhà thầu
                           ký tên và đóng dấu xác nhận
                           tính chính xác so với bản gốc.

4   Tài liệu      Cơ bản    - Văn bản xác nhận từ hãng        Không đáp
     chứng                 hoặc tài liệu kỹ thuật chứng       ứng yêu
    minh tiêu              minh tổ máy đáp ứng tiêu chuẩn     cầu.
     chuẩn                 vận hành ISO 8528-5 Class
     Class                 G2/G3 hoặc tương đương.
     G2/G3

5   Thông số      Cơ bản    - Đáp ứng bắt buộc:               Không đáp
    kỹ thuật                1. Công suất Prime ≥               ứng một
     chi tiết                  400kVA/ 320kW;                 trong các
                            2. Tiêu hao nhiên liệu (100%       yêu cầu.
                               tải) ≤ 90 lít/giờ;
                            3. Độ ồn ≤ 75 dBA @7m (tại
                               100% tải);
                            4. Bước tải đầu tiên (Single
                               step load) ≥ 60%.
                            5. Đầu phát: Đồng bộ kích từ
                               không chổi than, điều áp
                               AVR, cách điện cấp H, bảo
                               vệ tối thiểu IP23 hoặc tương
                               đương.
                            6. Bộ điều khiển: Kỹ thuật số
                               hiển thị LCD, có tính năng
                               tự động bảo vệ dừng máy an
                              toàn và tích hợp cổng kết
                              nối tủ ATS hoặc tương
                              đương.
                              Đáp ứng đầy đủ các yêu cầu
                           về kỹ thuật tại Chương V của
                           E-HSMT.

6    Biên bản    Cơ bản    - Cam kết cung cấp Biên bản       Không đáp
       Thử                thử nghiệm xuất xưởng (Factory     ứng một
      nghiệm              Test Report) cho toàn bộ tổ máy    trong các
    xuất xưởng            (không phải từng linh kiện rời)    yêu cầu.
     (FAT) &              được thực hiện tại trung tâm
     ISO của              kiểm định của hãng sản xuất ở
     Nhà máy              nước ngoài.
                          - Biên bản FAT phải bao gồm
                          kết quả thử nghiệm đầy đủ cho:
                          Động cơ, Đầu phát và Hệ thống
                          điều khiển trung tâm.
                          - Chứng chỉ ISO 9001, ISO
                          14001 hoặc tương đương
                          của Nhà máy sản xuất tổ
                          máy (Original Factory) còn hiệu
                          lực.

7   Phần mềm     Cơ bản    - Cam kết bàn giao tài liệu và    Không đáp
     chuyên               hỗ trợ cài đặt phần mềm chẩn       ứng yêu
      dụng                đoán lỗi chuyên dụng của chính     cầu.
                          hãng sản xuất tổ máy hoặc tương
                          đương.

8    Tiến độ     Cơ bản      - Thời gian thực hiện: Tối      Không đáp
    thực hiện              đa 60 ngày. Giao hàng, lắp đặt,   ứng yêu
                           hướng dẫn vận hành và nghiệm      cầu.
                           thu tại Xã Thanh Bình, Tỉnh
                           Đồng Tháp.

9    Bảo hành    Cơ bản      - Bảo hành ≥ 24 tháng hoặc      Không đáp
    & Phụ tùng             2000 giờ chạy máy (tùy điều        ứng một
                           kiện nào đến trước).              trong các
                                                              yêu cầu
                              - Cam kết khắc phục sự cố
                           trong vòng 24h kể từ khi nhận
                           thông báo;
                              - Cam kết đổi mới hàng lỗi
                           trong 10 ngày.
                              - Cam kết cung cấp phụ tùng
                           thay thế chính hãng trong ít
                           nhất 05 năm kể từ ngày nghiệm
                           thu.
                              - Nhà thầu có văn bản cam
                           kết bảo đảm sẵn sàng cung ứng
                           kịp thời các phụ tùng tiêu hao
                           (lọc dầu, lọc gió, dây curoa...)
                           tại Việt Nam khi Chủ đầu tư có
                           yêu cầu trong quá trình vận
                           hành.

10      Thử       Cơ bản     - Cam kết thực hiện thử tải      Không đáp
     nghiệm tại            bằng tải giả (Load bank) ở các     ứng một
     công trình            mức 50% (liên tục trong 30         trong các
       (SAT)               phút), 75% (liên tục trong 30      yêu cầu.
                           phút), 100% (trong 02 giờ)
                           và 110% (trong 01 giờ) công
                           suất trước khi bàn giao. Độ sụt
                           áp kéo từ máy phát đến tủ ATS
                           không vượt quá 1%.

11     Đào tạo,   Cơ bản      - Về Đào tạo: Nhà thầu          Không đáp
     Hướng dẫn             cam kết tổ chức đào tạo tại chỗ    ứng một
     vận hành &            cho nhân viên kỹ thuật của Chủ     trong các
       Chuyển              đầu tư về quy trình vận hành,      yêu cầu
      giao công
                           bảo trì cơ bản và xử lý sự cố
        nghệ
                           khẩn cấp đối với toàn bộ hệ
                           thống máy phát điện.
                              - Về Hồ sơ tài liệu: Cam
                           kết bàn giao đầy đủ bộ hồ sơ
                           trước khi nghiệm thu, bao gồm:
                                 Tài liệu hướng dẫn vận
                           hành và hồ sơ kỹ thuật (cả bản
                           Tiếng Anh và bản dịch Tiếng
                           Việt).
                                  Quy trình vận hành chi
                           tiết hệ thống tủ ATS.
                              - Về Công nghệ: Cam kết
                           bàn giao và hỗ trợ cài đặt phần
                           mềm chẩn đoán lỗi chuyên
                           dụng của chính hãng sản xuất
                           tổ máy (hoặc tương đương).

12    Giải pháp   Không      - Về Vận chuyển & Giao           Không đáp
      kỹ thuật,   cơ bản   hàng:                              ứng một
     Biện pháp                  Hàng hóa phải đảm bảo        trong các
     tổ chức và            nguyên đai, nguyên kiện theo       yêu cầu
     Vận chuyển
                           tiêu chuẩn của nhà sản xuất.
                                Nhà thầu chịu toàn bộ
                           trách nhiệm và chi phí bốc xếp,
                           vận chuyển hàng hóa đến địa
                           điểm giao hàng an toàn.
                                Có kế hoạch vận chuyển
                           chi tiết và phương án dự phòng
                           rủi ro cụ thể trong suốt quá
                           trình giao nhận hàng.
                             - Về Giải pháp kỹ thuật &
                           Lắp đặt:
                                Đề xuất giải pháp lắp đặt
                           hợp lý, đảm bảo kỹ thuật (bao
                           gồm phương án đi hệ thống cáp
                           động lực/tín hiệu và kết nối
                           đồng bộ với tủ ATS).
                                Sử dụng vật liệu lắp đặt
                           đảm bảo an toàn vận hành và
                           thân thiện với môi trường.
                                Biện pháp an toàn &
                           Phòng chống cháy nổ: Nhà
                           thầu đề xuất được bản thuyết
                           minh biện pháp thi công an
                           toàn, cam kết tuân thủ tuyệt đối
                           các quy định hiện hành về an
                           toàn lao động, an toàn điện và
                           phòng chống cháy nổ cho nhân
                               sự và thiết bị tại công trường
                               trong suốt quá trình bốc xếp,
                               lắp đặt và thử tải SAT.

Kết luận:
- E-HSDT được đánh giá là Đạt khi tất cả tiêu chí Cơ bản đều "Đạt" và tiêu
  chí Không cơ bản (Mục 12) đạt mức "Đạt" hoặc "Chấp nhận được".
- Tiêu chí "Chấp nhận được" áp dụng cho mục 12 nếu có sai sót nhỏ không làm
  thay đổi bản chất kỹ thuật của hàng hóa hoặc các biện pháp thi công có thể
  hiệu chỉnh trong quá trình làm rõ thầu.

--- Tệp: IB2600574589_QuyetDinhPheDuyetHSMT_14_10_2026.pdf ---
CÔNG TY CỔ PHẦN                  CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM
CẤP NƯỚC VÀ MÔI TRƯỜNG                     Độc lập - Tự do - Hạnh phúc
   ĐÔ THỊ ĐỒNG THÁP
   Số: 810/QĐ-CN&MTĐT                    Đồng Tháp, ngày 14 tháng 10 năm 2026


                              QUYẾT ĐỊNH
                         Về việc phê duyệt E-HSMT
      Gói thầu: Dự án trang bị máy phát điện công suất 400kVA nhà máy
      nước mặt Thanh Bình năm 2026 thuộc kế hoạch lựa chọn nhà thầu
     thuộc Dự án trang bị máy phát điện công suất 400kVA nhà máy nước
                          mặt Thanh Bình năm 2026

     TỔNG GIÁM ĐỐC CÔNG TY CỔ PHẦN CẤP NƯỚC VÀ MÔI
               TRƯỜNG ĐÔ THỊ ĐỒNG THÁP

    Căn cứ Luật Đấu thầu số 22/2023/QH15 được sửa đổi, bổ sung bởi Luật số
57/2024/QH15; Luật số 90/2025/QH15;
     Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04/8/2025 của Chính phủ Quy
định chi tiết một số điều và biện pháp thi hành Luật Đấu thầu về lựa chọn nhà thầu;
     Căn cứ Thông tư số 79/2025/TT-BTC ngày 04/8/2025 về việc Hướng dẫn
việc cung cấp, đăng tải thông tin về đấu thầu và mẫu hồ sơ đấu thầu trên hệ
thống mạng đấu thầu quốc gia;
      Căn cứ Nghị định 349/2026/NĐ-CP ngày 09/9/2026 của Chính phủ về sửa
đổi, bổ sung một số điều và biện pháp thi hành Luật Đấu thầu về lựa chọn nhà thầu;
     Căn cứ Thông tư số 134/2026/TT-BTC ngày 09/9/2026 của Bộ trưởng Bộ
Tài chính về việc quy định chi tiết mẫu hồ sơ yêu cầu áp dụng hình thức chỉ định
thầu, báo cáo đánh giá, báo cáo thẩm định, kiểm tra, giám sát, báo cáo tình
hình thực hiện hoạt động đấu thầu;
     Căn cứ Nghị quyết số 70/NQ-HĐQT ngày 24/8/2026 của Hội đồng quản trị
Công ty Cổ phần Cấp nước và MTĐT Đồng Tháp;
     Căn cứ Quyết định số 745/QĐ-CN&MTĐT ngày 24/9/2026 của Công ty Cổ
phần Cấp nước và MTĐT Đồng Tháp về việc phê duyệt dự toán mua sắm dự án
trang bị máy phát điện công suất 400kVA nhà máy nước mặt Thanh Bình năm 2026;
     Căn cứ Quyết định số 751/QĐ-CN&MTĐT ngày 28/9/2026 của Công ty Cổ
phần Cấp nước và Môi trường đô thị Đồng Tháp về việc phê duyệt kế hoạch lựa
chọn nhà thầu Dự án trang bị máy máy phát điện công suất 400kVA nhà máy
nước mặt Thanh Bình năm 2026;
     Căn cứ Tờ trình số 01/TTr-TCG ngày 09/10/2026 của Tổ chuyên gia về
việc phê duyệt E-HSMT gói thầu: Dự án trang bị máy phát điện công suất
                                       2
400kVA nhà máy nước mặt Thanh Bình năm 2026 thuộc kế hoạch lựa chọn nhà
thầu dự án trang bị máy phát điện công suất 400kVA nhà máy nước mặt Thanh
Bình năm 2026.

                               QUYẾT ĐỊNH:
     Điều 1. Phê duyệt E-HSMT gói thầu: Dự án trang bị máy phát điện công suất
400kVA nhà máy nước mặt Thanh Bình năm 2026 thuộc dự án trang bị máy phát điện
công suất 400kVA nhà máy nước mặt Thanh Bình năm 2026 với nội dung theo phụ lục
đính kèm:
               (Nội dung chi tiết như dự thảo E-HSMT kèm theo)

     Điều 2. Phòng Quản lý dự án Công ty, Tổ chuyên gia gói thầu: Dự án trang
bị máy phát điện công suất 400kVA nhà máy nước mặt Thanh Bình năm 2026
thuộc dự án trang bị máy phát điện công suất 400kVA nhà máy nước mặt Thanh
Bình năm 2026 có trách nhiệm tổ chức lựa chọn nhà thầu theo đúng các quy định
hiện hành.

     Điều 3. Quyết định này có hiệu lực thi hành kể từ ngày ký. Các Ông (Bà)
Trưởng phòng Quản lý dự án Công ty, Tổ trưởng Tổ chuyên gia gói thầu nêu
trên chịu trách nhiệm thi hành Quyết định này./.
Nơi nhận:
- Như Điều 3;                                     TỔNG GIÁM ĐỐC
- HĐQT; BKS (b/c);
- Tổ chuyên gia theo QĐ756;
- Lưu: VT, P.QLDA.                           Nội dung được ký số bởi:
                                             Tên đơn vị: CÔNG TY CỔ PHẦN CẤP NƯỚC VÀ MÔI
                                             TRƯỜNG ĐÔ THỊ ĐỒNG THÁP
                                             Mã số thuế: 1400101205
                                             Thời gian ký: 14-10-2026 09:00:38




                                                        Đinh Công Phủ
