{"text":"--- Tệp: Chuong V SCL máy phát 250,400 (1).rar ---\n--- Chuong V. YCKT - G SCL may phat.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nGiới thiệu về gói thầu \nPhạm vi công việc của gói thầu: \n      Theo phương án mô tả chi tiết trong Phương án kỹ thuật phát hành kèm theo E-HSMT:\nSửa chữa máy phát điện 400kVA và 250kVA.\nQuy mô công trình:\nChi tiết trong phương án kỹ thuật phát hành kèm theo E-HSMT.\nNguồn vốn: SCL\nThời hạn hoàn thành: \nTrong vòng 90 ngày kể từ ngày Hợp đồng có hiệu lực\nYêu cầu về kỹ thuật/chỉ dẫn kỹ thuật: \nCác nội dung Nhà thầu cần trình bày trong HSDT:\nHồ sơ năng lực kinh nghiệm của Nhà thầu;\nGiải pháp kỹ thuật, biện pháp tổ chức thi công (các hạng mục phù hợp với khối lượng công việc trong Bảng Tiên lượng mời thầu).\nSơ đồ tổ chức bộ máy quản lý nhân sự, kèm theo mô tả trách nhiệm, quyền hạn của từng vị trí.\nDanh mục máy móc, thiết bị thi công được huy động để thực hiện hợp đồng;\nHệ thống kiểm tra giám sát chất lượng và Biện pháp bảo đảm chất lượng công trình;\nTiến độ thi công, kèm theo biểu đồ huy động nhân sự và máy móc thiết bị thực hiện tương ứng với từng giai đoạn thi công. Bao gồm cả công tác chuẩn bị thi công, phần tháo dỡ, thu hồi VTTB nếu có, phần hồ sơ hoàn công, hồ sơ quyết toán A-B);\nDanh mục VTTB diện B cấp và tài liệu liên quan của VTTB, vật liệu…diện B cấp (yêu cầu cụ thể tại Phụ lục đính kèm);\nGiải pháp bảo đảm điều kiện vệ sinh môi trường, phòng chống cháy nổ, an toàn lao động, bảo hành.\nCác nội dung trình bày phải đầy đủ, hợp lý và khả thi, phù hợp với khối lượng công việc theo Bảng tiên lượng mời thầu của E-HSMT và phù hợp với Phương án kỹ thuật phát hành kèm theo E-HSMT.\nHồ sơ thiết kế:\n      Đính kèm E-HSMT, gồm:\nPhuong an ky thuat\nẢnh chụp hiện trạng Máy phát\nPhương án thi công và biện pháp an toàn:\nSau khi được trao Hợp đồng, Nhà thầu phối hợp với đơn vị quản lý thực hiện hợp đồng của Chủ Đầu tư, chủ trì tổ chức khảo sát, lập duyệt các phương án thi công… đối với từng hạng mục công việc theo hợp đồng, trình duyệt và thực hiện theo đúng quy định hiện hành của Tập đoàn Điện lực quốc gia Việt Nam và Tổng Công ty Điện lực Miền Bắc.\nQuy trình, quy phạm áp dụng cho việc thi công, nghiệm thu công trình:\nToàn bộ các yêu cầu về mặt kỹ thuật phải thực thực hiện theo hồ sơ phương án kỹ thuật phát hành kèm theo E-HSMT; \nQuy trình, quy phạm kỹ thuật thi công, giám sát, nghiệm thu công trình:\nCác quy trình, quy phạm kỹ thuật thi công, giám sát cần tuân thủ:\nSTT\nTên quy phạm và tiêu chuẩn\nKý hiệu tiêu chuẩn\n\nQuy trình, quy phạm:\n\n\nLuật Xây dựng 2015 và Luật sửa đổi bổ sung một số điều của Luật Xây dựng \n50/2015/QH13 ngày 18/6/2015 và 62/2020/QH14 ngày 17/6/2020\n\nLuật bảo vệ môi trường 2014\n55/2015/QH13 ngày 23/6/2014\n\nNghị định số 06/2021/NĐ-CP ngày 26/01/2021 của Chính phủ quy định chi tiết về quản lý chất lượng, thi công xây dựng và bảo trì công trình xây dựng\n06/2021/NĐ-CP ngày 26/01/2021 \n\nThông tư số 26/2016/TT-BXD ngày 26/10/2016 quy định chi tiết một số nội dung về quản lý chất lượng và bảo trì công trình xây dựng\n26/2016/TT-BXD ngày 26/10/2016\n\nNghị định 14/2014/NĐ-CP ngày 26/02/2014 quy định chi tiết thi hành Luật Điện lực về an toàn điện\n14/2014/NĐ-CP ngày 26/02/2014\n\nNghị định 18/2015/NĐ-CP ngày 14/02/2015 quy định về quy hoạch bảo vệ môi trường, đánh giá môi trường chiến lược, đánh giá tác động môi trường và kế hoạch bảo vệ môi trường;\n18/2015/NĐ-CP ngày 14/02/2015\n\nNghị định 19/2015/NĐ-CP ngày 14/02/2015 quy định chi tiết về hướng dẫn thi hành một số điều của Luật bảo vệ môi trường;\n19/2015/NĐ-CP ngày 14/02/2015\n\nTổ chức thi công\nTCVN 4055:2012\n\nQuy trình lập thiết kế tổ chức xây dựng và thiết kế thi công. Quy phạm thi công và nghiệm thu\nTCVN 4252:2012\n\nNghiệm thu chất lượng thi công công trình xây dựng\nTCXDVN 371:2006\n\nQuy phạm trang bị điện\n11 TCN-18-2006; \n11 TCN-19-2006; \n11 TCN-20-2006; \n11 TCN-21-2006; \n\nQuy chuẩn kỹ thuật quốc gia về kỹ thuật điện\nQCVN QTĐ-5 : 2009/BCT ; QCVN QTĐ-6 : 2009/BCT ; QCVN QTĐ-7 : 2009/BCT ; \n\nQuy chuẩn kỹ thuật điện hạ áp\nQCVN : QTĐ 08:2010/BCT\n\nQuy chuẩn kỹ thuật quốc gia về an toàn điện \nQCVN 01:2008/BCT\n\nQuy chuẩn kỹ thuật quốc gia – an toàn trong xây dựng \n\t\nQCVN 18:2014/BXD\n\nHệ thống tiêu chuẩn ATLĐ, quy định cơ bản\nTCVN 2287-78\n\nNghiệm thu thiết bị đã lắp đặt xong – Nguyên tắc cơ bản\nTCVN 5539:1991\n\nKết cấu thép. Gia công, lắp ráp và nghiệm thu. Yêu cầu kỹ thuật\nTCXDVN 170:2007\n\nKết cấu BTCT toàn khối. Quy phạm thi công và nghiệm thu\nTCVN 9115:2012\n\nTiêu chuẩn, quy cách VTTB điện \n\n\nCác quy định kỹ thuật hiện hành của Bộ Công thương, Cục Điều tiết điện lực, Tập đoàn Điện lực quốc gia Việt Nam, Tổng Công ty Điện lực Miền Bắc đối với VTTB, cấu hình hệ thống, quy định kết nối, quy định nghiệm thu… sẽ được áp dụng mở rộng theo tiêu chuẩn VTTB nêu chi tiết tại Phụ lục kèm theo \n\n\nNgoài ra, Nhà thầu phải tuân thủ các nội dung trong:\n- Quyết định số 3693/QĐ-EVNNPC ngày 29/12/2020 của Tổng Công ty Điện lực miền Bắc về việc “Quy định bảo dưỡng sửa chữa TSCĐ và khắc phục thiệt hại do thiên tai, sự cố”.\nYêu cầu về trình tự thi công, sửa chữa:\nNhững công việc ban đầu:\n- Sau khi khảo sát, tiếp nhận bàn giao các Máy phát từ Chủ Đầu tư, Nhà thầu có trách nhiệm phối hợp trong việc kiểm tra số lượng, chủng loại máy phát. Trường hợp phát hiện có sai lệch khác so với khối lượng đã giao, Nhà thầu kịp thời báo cáo cho Chủ Đầu tư để có biện pháp xử lý kịp thời.\nNội dung công việc chính và yêu cầu kỹ thuật:\nTại tại Khu liên cơ An Lạc (Phường Sở Dầu, Quận Hồng Bàng, thành phố Hải Phòng):\nTập kết nhân lực, dụng cụ, thiết bị… đến mặt bằng lưu giữ máy phát hiện trạng.\nKiểm tra sơ bộ các Máy phát xác định tình trạng hiện trạng;\nTiếp nhận bàn giao, chuyên chở về Xưởng sửa chữa của Nhà thầu;\nTại Xưởng Sửa chữa của Nhà thầu:\nTiếp nhận máy phát tại Xưởng sửa chữa;\nKiểm tra, sửa chữa máy phát: nội dung sửa chữa từng máy phát thực hiện chi tiết theo phương án kỹ thuật và khối lượng Hợp đồng, cụ thể:\n1. Máy phát 400kVA và 250kVA:\nTháo nước làm mát, rút toàn bộ nhớt khỏi máy;\nVệ sinh kim phun nhiên liệu;\nTháo vệ sinh bơm cao áp;\nCân chỉnh kim phun;\nTháo lọc gió;\nTháo lọc nhiên liệu, vệ sinh bầu lọc;\nTháo giàn cò vệ sinh;\nLắp lại hệ thống kim phun;\nCăn chỉnh khe hở nhiệt;\nCân bơm cao áp, mạ piston thi công trên máy chuyên dụng;\nLắp lại hệ thống kim, bơm;\nLắp lại hệ thống lọc dầu, lọc nhớt, lọc gió;\nTháo hộp các te;\nTháo mặt máy;\nTháo piston, tay biên;\nTháo trục cơ;\nTháo lắp lốc doa xy lanh trên máy doa chuyên dụng;\nDoa gối đỡ bạc trục cơ (phóng lốc) trên máy chuyên dụng;\n Lắp mặt máy;\nLắp piston, tay biên;\nLắp trục cơ;\nVệ sinh lắp lại hộp các te;\nKiểm tra chạy thử;\nThay nước làm mát, nhớt, vệ sinh toàn bộ thân máy;\nTháo lắp vệ sinh động cơ đề máy phát điện;\nTháo lắp kiểm tra tủ điện bộ điều khiển trung tâm, bộ kích từ, hệ thống cảm biến;\nKiểm tra chạy thử Máy phát sau sửa chữa.\nNghiệm thu Máy phát sau sửa chữa\nThu hồi VTTB.\nVận chuyển Máy phát sau sửa chữa và VTTB thu hồi về Khu liên cơ An Lạc (Phường Sở Dầu, Quận Hồng Bàng, thành phố Hải Phòng).\nYêu cầu về tổ chức kỹ thuật thi công, giám sát; Hệ thống kiểm tra, giám sát chất lượng của Nhà thầu:\n- Trước khi dự thầu, Nhà thầu cần xem xét, nghiên cứu, đánh giá hiện trạng của mặt bằng công trường, điều kiện tự nhiên, đường vận chuyển vật liệu, các công trình lân cận, các yếu tố khác liên quan … ảnh hưởng đến giá dự thầu, đảm bảo không được tính thêm các chi phí phát sinh do những điều kiện tự nhiên, hiện trạng của công trường gây nên.\n- Các công việc của Nhà thầu trên công trường sẽ được kiểm tra, giám sát thường xuyên và có hệ thống trong thời gian thực hiện hợp đồng để đảm bảo rằng tất cả khối lượng công việc được thực hiện một cách hoàn chỉnh và đạt chất lượng.\n- Nhà thầu phải thiết lập hệ thống kiểm tra /giám sát chất lượng của Nhà thầu và thực hiện việc tổ chức quản lý chất lượng thi công xây dựng công trình đáp ứng đầy đủ các quy định Nghị định số 06/2021/NĐ-CP ngày 26/01/2021 của Chính phủ quy định chi tiết về quản lý chất lượng, thi công xây dựng và bảo trì công trình xây dựng và chụp hình, quay phim (nếu có) của các công đoạn chủ yếu. \n- Nhà thầu phải đảm bảo rằng Chủ Đầu tư có thể liên hệ bằng điện thoại bất cứ lúc nào trong thời gian thực hiện hợp đồng, bao gồm cả ban đêm và ngày nghỉ, để giải quyết các trường hợp khẩn cấp và các vấn đề phát sinh trong công việc.\n- Chủ Đầu tư có quyền chỉ định, vào bất kỳ thời điểm nào trong thời gian thực hiện hợp đồng, một người đại diện hoặc nhiều hơn để thực hiện công việc quản lý và giám sát công trình.\n- Cán bộ quản lý và giám sát công trình của Chủ Đầu tư có trách nhiệm thực hiện đúng theo các nội dung được quy định tại Nghị định số 06/2021/NĐ-CP ngày 26/01/2021 của Chính phủ, cụ thể như theo dõi, kiểm tra, xác định khối lượng, chất lượng,… các công việc do Nhà thầu thực hiện đúng theo các quy trình quy phạm hiện hành. Cán bộ quản lý và giám sát công trình của Chủ Đầu tư có quyền yêu cầu Nhà thầu sửa chữa hoàn chỉnh các sai sót, tồn tại trong quá trình thi công hoặc các sửa chữa khẩn cấp để tránh thiệt hại và/hoặc để đảm bảo cho sự an toàn đối với con người và tài sản. Kết quả kiểm tra và các ý kiến của cán bộ giám sát công trình đều phải ghi vào sổ nhật ký giám sát của Bên mời thầu hoặc biên bản kiểm tra theo quy định. Đơn vị thi công phải nghiêm túc chấp hành và tổ chức sửa chữa ngay theo yêu cầu và phù hợp với quy định hiện hành.\n- Trong một số trường hợp đặc biệt, nếu giữa cán bộ giám sát công trình của Chủ Đầu tư và Nhà thầu có các ý kiến khác nhau, không thống nhất biện pháp giải quyết thì cán bộ giám sát công trình và Nhà thầu phải báo cáo ngay cho Chủ Đầu tư. Trong trường hợp này Chủ Đầu tư sẽ cử đại diện đến ngay hiện trường để xem xét và giải quyết.\n- Nhà thầu phải đảm bảo và bồi thường các thiệt hại trong quá trình thi công cho đối tượng bị hại do nguyên nhân thi công gây ra.\n- Nhà thầu phải chịu trách nhiệm cung cấp các thiết bị, dụng cụ lao động cũng như bảo hộ và đảm bảo an toàn trong thi công.\n- Nhà thầu phải đệ trình cho đại diện Chủ Đầu tư đầy đủ, chi tiết về chương trình, kế hoạch thi công, bao gồm cả kế hoạch về nhân lực, sơ đồ tổ chức hiện trường, số lượng chủng loại thiết bị sẽ sử dụng cho việc thi công công trình (lưu ý về trình độ và kinh nghiệm của các nhân viên chủ chốt, bậc thợ của công nhân). Chủ Đầu tư có quyền quyết định bỏ hay thay thế những thiết bị hoặc bộ phận thợ nào mà cho là không phù hợp với công việc thi công.\n- Nhà thầu có trách nhiệm dọn dẹp mặt bằng và dỡ bỏ từng phần thiết bị, phương tiện trong thời gian thi công và sau khi hoàn thành công việc, kể cả các lều lán không cần thiết, các vật liệu thừa, rác vụn sinh ra trong thi công. \n- Trong quá trình thi công, mỗi lần chuyển bước thi công Nhà thầu phải báo cho Chủ đầu tư biết để kiểm tra và nghiệm thu.\n- Việc nghiệm thu tổng thể được tiến hành sau khi Nhà thầu đã hoàn tất toàn bộ công việc. Khi nghiệm thu phải có đủ đại diện của Chủ đầu tư và Tư vấn.\n- Nhà thầu thi công phải bố trí cán bộ kỹ thuật giám sát, kiểm tra quá trình thi công, đảm bảo thi công đúng thiết kế được duyệt.\n- Nhà thầu lập bản vẽ hoàn công với đầy đủ các số liệu đo đạc kiểm tra tại thực địa. Sau khi kết thúc công trình, Nhà thầu phải đệ trình bản vẽ hoàn công, phải có đủ các nội dung như thực tế đã thi công được Chủ Đầu tư chấp thuận.\n- Tất cả các VTTB do Nhà thầu cấp phải được Cán bộ giám sát kiểm tra nghiệm thu đạt chất lượng theo quy chuẩn kỹ thuật ban hành theo E-HSMT và cam kết đáp ứng trong E-HSDT, trước khi được lắp đặt cho công trình.\n- Nhà thầu phải cung ứng vật tư, thiết bị do mình cấp đúng tiến độ, và đáp ứng các yêu cầu kỹ thuật như trong E-HSMT, các VTTB phải có nguồn gốc xuất xứ rõ ràng, đúng theo hồ sơ mời thầu đã được Chủ Đầu tư thông qua.\nLưu ý về khối lượng vật tư phụ kiện và công việc phát sinh so với Hợp đồng: Nhà thầu kiểm tra, khảo sát hiện trạng và lập phương án sửa chữa chi tiết. Việc khảo sát lên phương án phải thực hiện dưới sự chứng kiến của đại diện Chủ Đầu tư, xác nhận khối lượng hư hỏng tận dụng, khối lượng hư hỏng không tận dụng được để làm cơ sở kiểm tra nghiệm thu cũng như thu hồi sau sửa chữa.\nMọi khối lượng phát sinh do phương án cải tạo thay đổi so với phương án kỹ thuật được phê duyệt phải được đại diện Chủ Đầu tư xác nhận cũng như trình phê duyệt.\nBiện pháp huy động nhân lực và thiết bị phục vụ thi công:\n- Nhà thầu phải có biện pháp huy động nhân lực, thiết bị để phục vụ thi công cho gói thầu này. Nhà thầu phải vạch kế hoạch thực hiện từng công việc, xác định rõ khối lượng dự kiến thực hiện, số lượng, chất lượng máy móc thiết bị thi công và công tác thí nghiệm để điều động nhân lực và máy móc thiết bị phục vụ thi công phù hợp. Kế hoạch này sẽ được giao cho các đội, nhóm thi công và đưa vào sổ nhật ký thi công xây dựng công trình, đồng thời giao cho tư vấn giám sát một bản để phối hợp. Khi kết thúc thời gian đó phải đưa số liệu và kết quả thực hiện vào sổ nhật ký thi công để theo dõi.\n- Các vị trí chức năng của bộ máy nhân sự chủ chốt bắt buộc phải có người thay thế khi vắng mặt. \n- Công nhân kỹ thuật thi công trực tiếp phải được huy động đầy đủ, trình độ nghề nghiệp phù hợp với tính chất gói thầu; Có đủ sức khỏe làm việc theo quy định, không mắc bệnh thần kinh, tim mạch; Có chứng chỉ huấn luyện công tác an toàn phù hợp và còn hiệu lực.\nYêu cầu về an toàn lao động, phòng chống cháy nổ và bảo vệ môi trường:\n- An toàn tuyệt đối cho con người và thiết bị là một trong những yêu cầu hàng đầu của Chủ Đầu tư đối với Nhà thầu. \n- Nhà thầu tập trung thuyết minh các biện pháp an toàn lao động đối với công nhân xây dựng, vận hành sẽ được áp dụng như thế nào để đáp ứng đúng quy định về an toàn lao động của Nhà nước; \nTrong đó, công tác thi công phải đáp ứng quy trình an toàn hiện hành của Nhà nước, đảm bảo an toàn tuyệt đối cho người và thiết bị trong quá trình thi công sửa chữa.\nKỹ sư an toàn và người giám sát an toàn phải thông thạo tất cả các quy định, quy luật về điện, các quy trình kỹ thuật an toàn cũng như các phương tiện khác để tránh rủi ro tại nơi thực hiện công việc trong hợp đồng.\n- Công nhân làm việc trực tiếp phải được trang bị đầy đủ bảo hộ lao động theo quy định hiện hành; Toàn đội phải được phổ biến để nắm rõ những nội dung chính trong phương án thi công đã được đề ra.\n- Biện pháp an toàn phải được phổ biến tới từng người có liên quan và phải được thực thi nghiêm túc trong quá trình thi công; Khu vực làm việc: treo biển báo, làm hàng rào tạm ngăn khu vực thi công với khu vực vận hành, cấm người không có nhiệm vụ qua lại khu vực thi công. Nhà thầu sẽ chịu trách nhiệm đối với bất kỳ tai nạn, hư hỏng… nào xảy ra trong quá trình thực hiện.\n- Các biện pháp phòng chống cháy nổ phải được bố trí hợp lý trong quy trình sửa chữa máy biến áp; Nguyên vật liệu dễ cháy phải được bảo quản trong kho riêng theo quy phạm phòng cháy chữa cháy hiện hành. Kho bãi lưu giỡ vật liệu, máy móc thiết bị phải bố trí adg đi với chiều rộng phù hợp đảm bảo lưu thông của các phương tiện vận chuyển; \nĐiện, nước,… phục vụ thi công:\n- Nhà thầu tự chịu trách nhiệm trong việc cung cấp điện, nước,… phục vụ thi công công trình, phải bố trí các khu tạm (nếu cần thiết) xung quanh công trình và chịu mọi phí tổn cho các công việc có liên quan cũng như việc dọn dẹp và làm mới lại khi hoàn thiện.\nYêu cầu về bảo hành: \n- Nhà thầu cam kết bảo hành với thời gian bảo hành là 18 tháng kể từ ngày nghiệm thu bàn giao.\n- Nhà thầu có trách nhiệm bảo hành công trình, bảo hành thiết bị theo đúng các thỏa thuận trong hợp đồng. Các thỏa thuận của các bên hợp đồng về thời hạn bảo hành, mức bảo đảm bảo hành phải phù hợp với quy định của pháp luật về xây dựng. \n- Bảo đảm bảo hành có thể thực hiện bằng hình thức bảo lãnh (ưu tiên áp dụng) hoặc hình thức khác do các bên thỏa thuận; Nhà thầu chỉ được hoàn trả bảo đảm bảo hành công trình sau khi kết thúc thời hạn bảo hành và được chủ đầu tư xác nhận đã hoàn thành công việc bảo hành.\n- Trong thời gian bảo hành, nếu có sự cố hư hỏng thì nhà thầu phải có mặt tại hiện trường lắp đặt máy biến áp trong vòng 24 giờ kể từ khi Bên Mua có thông báo (bằng điện thoại hoặc văn bản) để cùng với đại diện của Bên Mua xác định nguyên nhân và biện pháp xử lý. Nếu nguyên nhân sự cố hư hỏng được xác định do quá trình sửa chữa máy phát thì Nhà thầu phải chịu phải chịu toàn bộ các chi phí liên quan đến việc sửa chữa khắc phục. Thời gian bảo hành sẽ được kéo dài tương ứng với thời gian sửa chữa khắc phục.\n11. Vật tư thu hồi\nSTT\n NỘI DUNG CÔNG VIỆC\nĐVT\nS/L\n Ghi chú \nI\nMáy phát điện 250kVA\n \n \n \n1\nLọc dầu đốt\nCái\n       2 \n Hỏng, hủy tại chỗ  \n2\nLọc dầu nhớt\nCái\n       1 \n Hỏng, hủy tại chỗ \n3\nLọc gió \nCái\n       1 \n Hỏng, hủy tại chỗ \n4\nNước làm mát\nLít\n     98 \n Hỏng, hủy tại chỗ \n5\nThay nhớt máy\nLít\n     60 \n Bẩn, thu hồi nhập kho \n6\nBép phun\nCái\n       4 \n Hỏng, thu hồi nhập kho \n7\nXéc măng\nBộ\n       6 \n Hỏng, thu hồi nhập kho \n8\n Bạc biên\nBộ\n       6 \n Hỏng, thu hồi nhập kho \n9\nBạc trục\nBộ\n       7 \n Hỏng, thu hồi nhập kho \n10\nGioăng đại tu\nBộ\n       1 \n Hỏng, hủy tại chỗ \n11\nSupap hut\nCái\n       6 \n Hỏng, thu hồi nhập kho \n12\nSupap xả\n Cái\n       6 \n Hỏng, thu hồi nhập kho \nII\nMáy phát điện 400kVA\n \n \n \n1\nLọc dầu đốt\nCái\n       2 \n Hỏng, hủy tại chỗ \n2\nLọc dầu nhớt\nCái\n       1 \n Hỏng, hủy tại chỗ \n3\nLọc gió \nCái\n       1 \n Hỏng, hủy tại chỗ \n4\nNước làm mát\nLít\n   110 \n Hỏng, hủy tại chỗ \n5\nThay nhớt máy\nLít\n     80 \n Hỏng, thu hồi nhập kho \n6\nBép phun\nCái\n       6 \n Hỏng, thu hồi nhập kho \n7\nXéc măng\nBộ \n       6 \n Hỏng, thu hồi nhập kho \n8\nBạc biên\nBộ \n       6 \n Hỏng, thu hồi nhập kho \n9\nBạc trục\nBộ \n       7 \n Hỏng, thu hồi nhập kho \n10\nGioăng đại tu\nBộ \n       1 \n Hỏng, hủy tại chỗ \n11\nSupap hút\nCái \n       6 \n Hỏng, thu hồi nhập kho \n12\nSupap xả\nCái\n       6 \n Hỏng, thu hồi nhập kho \n13\nBình ăcqui 150AH\nBình\n       2 \n Hỏng, thu hồi nhập kho \n\n\n\n\n\n\nPHỤ LỤC CHƯƠNG V\nDANH MỤC VẬT TƯ THIẾT BỊ DIỆN B CẤP\n\n          Nhà thầu cung cấp trong E-HSDT bản danh mục VTTB sử dụng để sửa chữa Máy phát trong dự án này kèm theo tài liệu chứng minh nguồn gốc xuất xứ và tài liệu kỹ thuật liên quan (catalogue, test report…).\n          Nhà thầu tham khảo phương án kỹ thuật và hồ sơ đính kèm, bố trí khảo sát thực tế tại hiện trường (nếu cần thiết) và chào cụ thể xuất xứ các vật tư thiết bị trong bảng dưới đây, nhà thầu phải cam kết các vật tư thiết bị chào thầu phải tương thích, phù hợp đúng với nhu cầu, mục đích của dự án, mọi chi phí phát sinh (thay thế, đổi trả) trong quá trình nghiệm thu do nhà thầu chi trả.\n\n1. Máy phát 400kVA:\nTT\nTên vật liệu, vật tư, thiết bị\nMã hiệu (nếu có)/Hãng sản xuất / Nước sản xuất\n\nLọc dầu đốt\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nLọc dầu nhớt\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nLọc gió\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nNước làm mát\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nNhớt máy\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nBép phun\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nSecman\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nBạc biên\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nBạc trục\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nGioăng đại tu\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nSupap hút\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nSupap xả\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nBình ắc quy 150Ah\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nDầu Diezen thử máy\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\n\n\n\n2. Máy phát 250kVA:\nTT\nTên vật liệu, vật tư, thiết bị\nMã hiệu (nếu có)/Hãng sản xuất / Nước sản xuất\n1.\nCốc lọc dầu đốt (KR/USA) FF 9594\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n2.\nCốc lọc dầu nhớt (KR/USA) C4936582\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n3.\nLọc gió (KR/JP) CA 9091\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n4.\nDung dịch nước làm mát\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n5.\nDầu máy\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n6.\nBép phun C4937512\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n7.\nSecman\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n8.\nBạc biên\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n9.\nBạc trục\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n10.\nGioăng đại tu\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n11.\nSupap hút\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n12.\nSupap xả\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n13.\nDầu Diezen\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\n--- Phuong an ky thuat.pdf ---\nCÔNG TY TNHH MTV ĐIỆN LỰC HAI PHONG\r\nPHÒNG KE HOẠCH VẬT TƯ\r\n\r\nPHƯƠNG ÁN KỸ THUẬT\r\n\r\nCÔNG TRÌNH:\r\nSUA CHỮA MAY PHÁT ĐIỆN 400kVA, 250kVA\r\n\r\nNGƯỜI LẬP | ..P.KÉ HOẠCH VAT TƯ\r\nNguyễn Quỳnh Hương . | Dương Đức Nho\r\n\r\nHai Phòng, ngày đÁ tháng ƒ năm 2023\r\n\fI. CƠ SỞ PHÁP LÝ\r\n\r\n- Căn cứ tờ trình số 373/KHVT ngày 19/5/2023 của Phòng Kế hoạch vật tư v/v sửa\r\nchữa máy phát điện 400kV A; 250kVA.\r\n\r\n- Căn cứ biên bản khảo sát sửa chữa máy phát điện ngày 30/5/2023,\r\n\r\nII. LY LICH TAI SAN\r\n\r\n1. May phat dién 250kVA/0.4 kV\r\n\r\n- Tên TSCĐ trên số sách kế toán: Máy phát điện Megalo 250 kVA/0.4 kV\r\n\r\n- Mã số TSCD trên số sách kế toán: 1.21140100.0000363\r\n\r\n- Năm đưa vào vận hành: 2009\r\n\r\n- Thời gian sửa chữa, đại tu gần nhất: Chưa đại tu lần nào\r\n\r\n2. Máy phát điện 400kVA/ 0.4 kV\r\n\r\n- Tên TSCĐ trên số sách kế toán: Máy phát điện Jubile 400kV A/0.4 kV\r\n\r\n- Mã số TSCĐ trên số sách kế toán: 1.21140100.0000366\r\n\r\n- Năm đưa vào vận hành: 2003\r\n\r\n- Thời gian sửa chữa, đại tu gần nhất: Chưa đại tu lan nào\r\n\r\n' II. TINH TRẠNG KỸ THUẬT HIEN TRẠNG CUA TAI SAN\r\n\r\n* Tại thời điểm kiểm tra máy phát điện Megalo 250kVA/ 0.4 kV có hiện\r\ntượng sau:\r\n\r\n- Vận hành không tải khoảng 25 phút, nhiệt độ nước làm mát hiền thi 85°C, áp\r\nlực dau bôi trơn 4.5Bar, điện áp 3 pha lân lượt là 395V; 395V; 398V, điện áp nạp\r\n27.2V trên bộ điêu khiên trung tâm.\r\n\r\n- Công suất khi mang tải không đảm bảo; khi vào tải 120A máy khói den, vòng\r\ntua máy giảm còn 1470v/p. Khi tải lên 150A máy chạy khói đen sụt tua xuống dưới\r\n1.300v/p thợ vận hành phời ngắt tải tức thì.\r\n\r\n* Tại thời điểm kiểm tra máy phát điện Jubile 400kVA/ 0.4kV có hiện\r\ntượng sau:\r\n\r\n- Kiểm tra ắc quy điện áp bình (1) điện áp 12.0V, dòng xa 75A; bình (2) điện\r\náp 11.9V, dòng xả 70A. Khi đề máy điện áp DC trên mặt điều khiến báo 18.3V.\r\n\r\n- Vận hành không tải khoảng 30 phút, nhiệt độ nước làm mát hiển thị 82°C, áp\r\nlực dâu bôi trơn 4.2Bar, điện áp 3 pha lân lượt là 401V; 397V; 400V, điện áp nạp\r\n27.0V trên bộ điêu khiên trung tâm DSE;\r\n\r\n- Công suất khi mang tải không đảm bảo; khi vào tải 150A máy khói đen, vòng\r\ntua máy không ôn định dao động từ 1.450-1.480v/pv/p. Khi tải lên 200A máy chạy\r\nkhói đen sụt tua xuông còn 1430v/p nhiệt độ nước làm mát tăng lên 86°C máy mang\r\ntải trong 15 phút bat dau có hiện tượng vòng tua may không ôn định, áp lực dâu bôi\r\ntrơn tụt dười 4Bar.\r\n\r\nTrang: 2/14 pi x\r\n\fIV. PHƯƠNG ÁN SUA CHỮA\r\n\r\n1. Mục tiêu đạt được sau sửa chữa:\r\n\r\n- Đảm bảo khắc phục các khiếm khuyết tiềm ân dé cho máy phát điện hoạt\r\nđộng ô ổn định đủ công suất, nâng cao hiệu suất, và đặc biệt là giúp tăng độ bền và\r\ntuổi thọ cho máy máy phát vận hành bình thường, đảm bảo các tiêu chuẩn trong quy\r\ntrình vận hành máy phát điện theo khuyến cáo của nhà sản xuất cụ thé như sau:\r\n\r\nGhi\r\n\r\nTT Hạng mục kiểm tra Tiêu chuẩn chạy máy chú\r\n\r\nKhông bị rò rỉ, giữ nhiệt độ máy ôn định\r\n\r\n1 | Hệ thông giải nhiệt trong quá trình vận hành\r\n\r\nĐảm bảo các dâu, mỡ bôi trơn đúng chủng\r\nloại theo quy định Vận hành ôn định, áp\r\nlực dầu bôi trơn biên độ giao động trong\r\nphạm vi cho phép\r\n\r\n2 | Hệ thống bôi trơn\r\n\r\nĐảm bảo vệ sinh sạch sẽ, thay các bộ lọc\r\n\r\n3 | Hệ thông nhiên liệu đúng chủng loại kỹ thuật\r\n\r\ná | Hệ thông nạp khí Không bị rò rỉ, kê cả các khớp nôi (mêm &\r\n\r\ncứng).\r\n5 | Hệ thống khí thải ' | Khong bi rd ri hé thong thoátkhói  '\r\n6 | Hệ thống khởi động | Thay mới Ác quy, hệ thống dây điện\r\nˆ Căn chỉnh cai đặt các thông sb về theo\r\n7 | Động cơ 2 p Sy gi\r\nchuẩn máy phát điện\r\n\r\nĐảm bảo các kết nội tiếp xúc cáp động lực,\r\n\r\nsồi Sôn phát Điệu Hệ thống làm mát của đầu phát\r\n\r\n] Đảm bảo các kết nối dây, các phím bấm,\r\n9 | Bảng điêu khiên Thông sô hiên thi. Reset lịch sử các lõi\r\n- ECU.\r\n\r\n10 | Bơm nước tuần hoàn trong máy | Đảm bảo đủ lưu lượng không bị tắc, rò rỉ\r\n\r\nHệ thông khung giá đỡ, giảm\r\n\r\n11 | Đảm bảo các kết nối chắc chắn.\r\n\r\nchấn\r\n12 Vận hành chạy thử máy ở chê độ | Chạy thử theo đúng quy trình đề kiêm tra\r\nkhông tai và có tải - thông số kỹ thuật sau sửa chữa và lặp đặt\r\n\r\n2. Phương án, giải pháp chung:\r\n\r\n2.1 Máy phát điện 250kVA/0.4 kV\r\n\r\nSau khi kiểm tra thực tế tình trạng máy, ghi nhận thấy tổ máy bị hư hỏng một\r\nsố thiết bị nên cần thiết phải thay thé, sửa chữa hoặc cài đặt lại thiết bị dé tiếp tục sử\r\ndụng, cụ thể:\r\n\r\n1- HỆ THONG GIẢI NHIỆT\r\n\r\na) Làm mát bằng nước\r\n\r\n1- Sục rửa két nước bằng dung dịch chuyên dụng.\r\n\r\n2- Thay nước làm mát chông đông cặn.\r\n\r\n3- Xịt rửa dàn dải nhiệt và vệ sinh bên ngoài két nước.\r\n4- Kiém tra rò rỉ hệ thông giải nhiệt động cơ.\r\n5- Kiêm tra các hệ thông ông, khớp nôi nước làm mát.\r\n\r\n>= — Trang: 3/14 — . _ Te\r\n\f6- Kiểm tra dây curoa, tình trạng cánh quạt và puli.\r\n7- Kiểm tra bơm nước.\r\n\r\nb) Làm mát bằng gió.\r\n\r\n8- Kiểm tra tình trạng của hệ thống quạt gió.\r\n9- Kiểm tra tiếng động khi cánh quạt làm việc.\r\n10- Kiểm tra cảm biến nhiệt độ.\r\n\r\nI- HE THONG BOI TRƠN\r\n\r\n1- Thay dầu nhớt.\r\n\r\n2- Thay lọc dầu.\r\n\r\n3- Kiểm tra rò rỉ dầu (trên động cơ và trên các lọc).\r\n4- Kiém tra nhiệt độ dầu.\r\n\r\n5- Kiém tra ap lực dầu.\r\n\r\nmm- HỆ THÓNG NHIÊN LIỆU\r\n\r\n1- Kiểm tra tổng thé hệ thống nhiên liệu.\r\n\r\n2- Thay lọc nhiên liệu.\r\n\r\n3- Thay lọc tách nước (nếu có)\r\n\r\n4- Kiểm tra nhiệt nhiên liệu (cấp và bồi).\r\n\r\n5- Kiếm tra bơm dầu cao áp.\r\n\r\nIV- HỆ THONG KHÍ NẠP\r\n\r\n1- Kiểm tra rò rỉ hệ thống khí nạp.\r\n\r\n2- Kiểm tra khớp nối (mềm & cứng).\r\n\r\n3- Kiểm tra trạng thái khí nạp (đo áp suất khí nạp).\r\n4- Kiểm tra lọc thông hơi Catte.\r\n\r\n5- Thay lọc gió (kỹ thuật sẽ kiểm tra trước khi thay thé).\r\n6- Kiểm tra nhiệt độ khí nạp (nếu có).\r\n\r\nV-HE THÓNG KHÍ THÁI\r\n\r\n1- Kiểm tra rò rỉ hệ thống thoát khói.\r\n\r\n2- Kiểm tra màu khí thải.\r\n\r\n3- Kiểm tra hệ thống lọc khói (nếu có).\r\n\r\n4- Thay thế lọc khói máy phát điện.\r\n\r\nVI- HỆ THÓN G KHỞI ĐỘNG\r\n\r\n1- Kiểm tra Sạc Ác quy (Sạc Diamo).\r\n\r\n2- Đo điện Áp quy.\r\n\r\n3- Kiểm tra độ sụt áp của Ác Quy khi đề máy.\r\n\r\n4- Đo nội trở Ác quy.\r\n\r\n5- Kiểm tra cực của Ác quy.\r\n\r\n6- Kiểm tra hệ thống dây điện nổi Ác Quy.\r\n\r\n8- Kiểm tra củ dé.\r\n\r\nVII- ĐỘNG CƠ\r\n\r\n1- Kiểm tra tổng thể trước khi chạy máy.\r\n\r\n2- Kiểm tra tổng thé trong quá trình chạy máy.\r\n\r\n3- Kiểm tra tiếng động lạ trong quá trình chạy máy.\r\n4- Kiém tra độ rung của máy trong quá trình chạy.\r\n5- Kiểm tra các chỉ số trên bảng điều khiến.\r\n\r\n6- Căn chỉnh cài đặt các thông số về theo chuẩn máy phát điện.\r\n\r\nVIH- PAU PHÁT ĐIỆN\r\n\r\nTrang: 4/14\r\n\f1- Kiểm tra kết nồi tiếp xúc cáp động lực.\r\n\r\n2- Kiểm tra hệ thống làm mát của đầu phát.\r\n\r\n3- Đo độ cách điện cuộn dây.\r\n\r\nIX- BANG DIEU KHIỂN.\r\n\r\n1- Kiểm tra tổng thé bảng điều khiển, kết nối dây, các phím bấm, Thông số hiển\r\n\r\n2- Kiểm tra các thiết bị đóng/ cắt động lực.\r\n3- Kiểm tra lại lịch sử các lỗi ECU.\r\n4- Kiểm tra các các trạng thái cảnh báo.\r\nX- VẬN HÀNH CHẠY THỬ BÀN GIAO\r\n1- Chế độ thử Manual / Auto.\r\n2- Số giờ vận hành.\r\n3- Kiểm tra tốc độ, Tần số, điện á áp, Dòng điện, Công suất, ...\r\n4- Vệ sinh tổng thể (máy phát điện + buồng máy).\r\n5- Bàn giao máy lại cho chủ đầu tư.\r\n6- Ký biên bản.\r\n8- Báo cáo (Gửi biên bản đại tu/ bảo dưỡng + Phiều đề xuất khuyến nghị).\r\nT bay mới phụ hiện:\r\nv Thay mới cam biến, dây kết nói, Giắc cắm tùy thực té.\r\nv Thay Xéc-măng.\r\nv Thay bạc biên.\r\nv Thay bạc trục cơ\r\nv Thay supap hút.\r\nv Thay supap xả\r\nv Thay mới 6 béc phun/ tổng 06 béc phun;\r\nThay mới hệ thong lọc nhiên liệu, lọc dầu bôi trơn, lọc gió;\r\nv Thay gioăng, phớt theo quy trình đại tu\r\n\r\nHiệu chinh/ sửa chữa, bảo dưỡng:\r\n\r\nv Bơm dâu tăng áp: Cân thánh sửa chữ hoặc thay phụ tùng theo thực tế\r\n© hie hong;\r\n\r\nv' Bơm nước làm mát: Sửa chữa, hoặc thay phụ tùng theo thực tế he hỏng;\r\ný Turpo lăng áp: Sửa chữa bảo dưỡng; :\r\nvB điều tốc, Bộ điều áp: Báo dưỡng;\r\n\r\nv Tháo kiểm tra cân chỉnh hệ thống phun nhiên liệu;\r\n\r\nv Tháo kiểm tra hệ thống nap xa;\r\n\r\nv Tháo hệ thống bơm nhiên liệu;\r\n\r\ny Tháo kiểm tra Xilanh; doa xylanh\r\n\r\nv Tháo kiểm tra phóng lóc gối đỡ bạc trục\r\n\r\nv' Rút nước làm mái trong két, rút toàn bộ nhớt ngắm nước ra khỏi máy phat,\r\nvệ sinh đường ông dân nước, vệ sinh buông chữa nhớt, do lọc đáy các te;\r\n\r\nv Tháo bơm nước kiểm tra vệ sinh;\r\n\r\nv Vệ sinh kim phun nhiên liệu, căn chỉnh khe hở Xupap.\r\n4.2.2 Máy Jubile 400kVA/ 0.4 kV\r\n\r\n- : Trang: 5/14 _ —\r\n\fSau khi kiếm tra thực tế tình trạng máy, ghi nhận thấy tổ máy bị hư hỏng một\r\nsố thiết bị nên cần thiết phải thay thé, sửa chữa hoặc cai đặt lại thiết bị để tiếp tục sử\r\ndụng, cụ thể:\r\n\r\nI-HỆ THÓNG GIẢI NHIỆT\r\n\r\na) Làm mát bằng nước\r\n\r\n1- Suc rửa két nước bang dung dịch chuyên dung;\r\n2- Thay nước làm mát chống đông cặn;\r\n\r\n3- Xịt rửa dan dai nhiệt và vệ sinh bên ngoài két nước;\r\n4- Kiểm tra rò rỉ hệ thống giải nhiệt động cơ;\r\n\r\n5- Kiểm tra các hệ thống ố ông, khớp nôi nước làm mát;\r\n6- Kiểm tra dây curoa, tình trạng cánh quạt và puli;\r\n7- Kiếm tra bơm nước;\r\n\r\nb) Làm mát bằng gió;\r\n\r\n8- Kiểm tra tình trạng của hệ thống quạt gió;\r\n\r\n9- Kiếm tra tiếng động khi cánh quạt làm việc;\r\n\r\n10- Kiểm tra cảm biến nhiệt độ.\r\n\r\nII- HỆ THONG BOI TRƠN\r\n\r\n1- Thay dầu nhớt;\r\n\r\n2- Thay lọc dầu;\r\n\r\n3- Kiểm tra rò rỉ dầu (trên động cơ và trên các lọc);\r\n4- Kiểm tra nhiệt độ dầu;\r\n\r\n5- Kiểm tra áp lực dầu.\r\n\r\nIH- HỆ THONG NHIÊN LIEU\r\n\r\n1- Kiểm tra tổng thể hệ thống nhiên liệu;\r\n\r\n2- Thay lọc nhiên liệu;\r\n\r\n3- Thay lọc tách nước (nếu có);\r\n\r\n4- Kiểm tra nhiệt nhiên liệu (cấp và hỏi);\r\n\r\n5- Kiểm tra bơm dầu cao áp.\r\n\r\nIV- HE THONG KHÍ NẠP\r\n\r\n1- Kiểm tra rò rỉ hệ thống khí nạp;\r\n\r\n2- Kiểm tra khớp nối (mém & cứng);\r\n\r\n3- Kiểm tra trạng thái khí nạp (đo áp suất khí nạp);\r\n4- Kiểm tra lọc thông hơi Catte;\r\n\r\n5- Thay lọc gió (kỹ thuật sẽ kiểm tra trước khí thay thé);\r\n6- Kiểm tra nhiệt độ khí nạp (nếu có).\r\n\r\nV-HỆ THONG KHÍ THAI\r\n\r\n1- Kiém tra rò rỉ hệ thống thoát khói;\r\n\r\n2- Kiém tra màu khí thải.\r\n\r\n3- Kiểm tra hệ thống lọc khói (nếu có);\r\n\r\n4- Thay thế lọc khói máy phát điện.\r\n\r\nVI- HỆ THÓNG KHỞI ĐỘNG\r\n\r\n1- Kiểm tra Sạc Ác quy (Sạc Diamo);\r\n\r\n2- Đo điện Áp quy:\r\n\r\n3- Kiểm tra độ sụt áp của Ác Quy khi đề máy;\r\n\r\n4- Po nội trở Ác quy;\r\n\r\n5- Kiểm tra cực của Ác quy;\r\n\r\nTrang: 6/14 PX\r\n\r\ni\r\n\fthị;\r\n\r\n6- Kiểm tra hệ thống dây điện nối Ác Quy;\r\n\r\n8- Kiểm tra củ đề.\r\n\r\nVH- ĐỘNG CƠ\r\n\r\n]- Kiểm tra tổng thể trước khi chạy máy;\r\n\r\n2- Kiếm tra tổng thé trong quá trình chạy máy;\r\n\r\n3- Kiểm tra tiếng động la trong quá trình chạy máy;\r\n\r\n4 Kiểm tra độ rung của máy trong quá trình chạy;\r\n\r\n5- Kiểm tra các chỉ số trên bảng ‹ điều khiển;\r\n\r\n6- Căn chỉnh cài đặt các thông số về theo chuẩn máy phát điện.\r\nVII- PAU PHÁT ĐIỆN\r\n\r\n1- Kiểm tra kết nối tiếp xúc cáp động lực;\r\n\r\n2- Kiểm tra hệ thống làm mát của đầu phát;\r\n\r\n3- Đo độ cách điện cuộn dây.\r\n\r\nIX- BANG DIEU KHIỂN\r\n\r\n1- Kiểm tra tong thé bảng điều khiến, kết nối dây, các phím bấm, Thông số hiển\r\n\r\n2- Kiểm tra các thiết bị đóng/ cắt động lực;\r\n3- Kiểm tra lại lịch sử các lỗi ECU;\r\n4- Kiểm tra các các trạng thái cảnh báo.\r\nX- VẬN HANH CHẠY THU BAN GIAO\r\n1- Chế độ thir Manual / Auto;\r\n2- Số giờ vận hành;\r\n3- Kiểm tra tốc độ, Tan số, điện áp, Dòng điện, Công suất, ...;\r\n4- Vệ sinh tổng thể (máy phát điện + buông máy);\r\n5- Bàn giao máy lại cho chủ đầu tư;\r\n6- Ký biên bản;\r\n8- Báo cáo (Gửi biên bản đại tu/ bảo dưỡng + Phiếu đề xuất khuyến nghị).\r\nThay mới phụ kiện:\r\nv Thay mới cảm biển, dây kết nói, Giắc cắm tùy thực té.\r\nv Thay Xéc-măng.\r\nv Thay bạc biên.\r\nv Thay bạc trục cơ\r\nv Thay supap hút.\r\nv' Thay supap xả\r\nv Thay mới 4 béc phun/ tổng 06 béc phun\r\nv' Thay mới Ác quy\r\ny Thay mới hệ thống lọc nhiên liệu, lọc dau bôi trơn, lọc gió;\r\nv Thay gioăng, phot theo quy trình đại tu\r\nHiệu chỉnh/ sửa chữa, bảo dưỡng:\r\ný Bơm dau tăng dp: Cân chỉnh, sửa chữa, hoặc thay phụ tùng theo thực tế\r\như hỏng.\r\ny Bơm nước làm mát: Sửa chữa, hoặc thay phụ tùng theo thực tế hư hỏng.\r\nv Turpa tang dp: Sửa chữa bdo dưỡng. - = =\r\nv Bộ điều tốc, Bộ điều áp: Bảo dưỡng.\r\n\r\nv Tháo kiểm tra cân chỉnh hệ thống phun nhiên liệu.\r\n\r\nTrang: 7/14 -\r\n\fv Tháo kiểm tra hệ thống nạp xa.\r\n\r\nv Tháo hệ thông bơm nhiên liệu;\r\n\r\nv' Tháo kiểm tra Xilanh. ; doa xylanh\r\n\r\ný. Tháo kiểm tra phóng loc gồi đỡ bạc trục\r\n\r\nv' Rút nước làm mái trong két, rút toàn bộ nhớt ngắm nước ra khỏi máy phát,\r\n\r\nvệ sinh đường ong dân nước, vệ sinh buông chữa nhớt, do lọc đáy các te;\r\n\r\nv Tháo bơm nước kiểm tra vệ sinh;\r\n\r\ný Vệ sinh kim phun nhiên liệu, căn chỉnh khe hở xupap;\r\n\r\nV. THONG KE VAT TƯ CHÍNH THAY THE VA VAT TU THU HO],\r\nNHAN CONG SUA CHUA, BAO DUONG\r\n\r\nSo Danh mục vật tư Đơn Số Ghi chú\r\nT.T vi lượng\r\n\r\nA VAT TU\r\n\r\n1 | Máy phát điện 250kVA/0.4kV Máy 01\r\n\r\n1 | Lọc dầu đốt Cái 02/02 Thay theo định kỳ\r\n2 | Lọc dầu nhớt Cái 01/01 Thay theo định ky\r\n3 | Lọc gió Cái 01/01 Thay theo dinh ky\r\n4 | Nước làm mát Lít 98 Thay theo dinh ky\r\n5 | Thay nhớt may lit 60 Thay theo dinh ky\r\n6 | Béc phun Cai 04/06 Cũ mon\r\n\r\n7 | Xéc-măng Bộ 06/06 Cũ mòn\r\n\r\n8 |Bạcbiên Bộ 06/06 Cũ món\r\n\r\n9 | Bạc trục Bộ 07/07 Cũ mòn\r\n\r\n10 Gioăng đại tu Bộ 01 Thing tas quy\r\n11 | Supap hut Cai 06/06 Cũ mon\r\n\r\n12 | Supap xả Cai 06/06 Cũ mon\r\n\r\n13 | Dầu diezel thử may Lit 60\r\n\r\n14 | Chối đánh ri Cái 04\r\n\r\n15 | Chổi sơn Cái 07\r\n\r\n16 | Keo dán gioăng Tuyp 03\r\n\r\n17 | Gidy rap Tờ 20\r\n\r\n18 | Gié lau Kg 25\r\n\r\nIH | Máy phát điện 400kVA/0.4kV Máy 01\r\n\r\n1 | Lọc đầu đốt Cái 02/02 Thay theo định ky\r\n2 | Lọc dầu nhớt Cái 01/01 Thay theo dinh ky\r\n3 | Loc gid Cai 01/01 Thay theo định kỳ\r\n4 | Nước lam mát Lit 110 Thay theo dinh ky\r\n\r\nTrang: 8/14 ;\r\n\r\nral WV\r\n\r\nvớ\r\n\r\nZ\r\n\fJ x\r\nTT Danh mục vật tư Da Roll Ghi chú\r\n5 | Thay nhớt máy lít 80 Thay theo định kỳ\r\n6 | Béc phun Cái 04/06 Cũ mòn\r\n7 | Xéc-măng Bộ 06/06 Cũ mòn\r\n8 |Bạcbiên Bộ 06/06 Cũ mòn\r\n9 |Bạctrục Bộ 07/07 Cũ mòn\r\n. ` - Thay theo quy\r\n10 | Gioäng đại tu Bộ 01 trình\r\n11 | Supap hut Cái 06/06 Cũ mòn\r\n12 | Supap xả Cai 06/06 Cũ mon\r\n13 | Bình ắc quy 150Ah Binh 02 Cũ hỏng\r\n14 | Dầu diezel thử máy Lít 100\r\n15 | Chối đánh rỉ Cái 04\r\n16 | Chối sơn Cái 07\r\n17 | Keo dán gioăng Tuýp 03\r\n18 | Giấy ráp s To 20\r\n19 | Gié lau Kg 25\r\nB SUA CHỮA, THAY THE , BAO DUONG\r\nI | May phat dién 250kVA/0.4kV Máy 1\r\nTháo nước làm mát, rút toàn bộ Côn 2\r\n1 | nhớt khỏi máy (5/7) &\r\n2 | Vệ sinh kim phun nhiên liệu (5/7) Công 4\r\n3 | Tháo vệ sinh bơm cao áp (6/7) Công 4\r\n4 | Cân chính kim phun (6/7) . Công 1.\r\n5 | Thao lọc gió (6/7) Công l1; '\r\nTháo lọc nhiên liệu, vệ sinh bầu lọc | v.c. 2)\r\n6 | (6/7) 5\r\n7 | Tháo giàn cò vệ sinh (6/7) Công 3\r\ng& | Lắp lại hệ thống kìm phun (5/7) Công 4\r\n9 | Căn chỉnh khe hở nhiệt (6/7) Công 5\r\nTháo rời piston\r\nmai tròn trên máy\r\nchuyên dụng.\r\nPhủ bóng _\r\nỀ 3 Tungsten bang\r\n10 | om bằng máy chien dung 6/7) | COB | 4 |sông nghệ HVOF\r\n: Đánh bóng hoàn\r\nthiện rên máy |\r\nchuyên dụng\r\ntrước khi lap ráp\r\ntrở lại.\r\n\r\nTrang: 9/14\r\n\r\nAy\r\n\r\n~\r\n\fSố Danh mục vật tư Đơn So Ghi chú\r\nT.T vi lượng\r\n11 | Lắp hệ thống kim, bơm (6/7) Công 3\r\nLip lại hệ thông lọc dau, lọc nhớt, .\r\n12 | lọc gió (6/7) Công á\r\n13 | Tháo hộp các te (6/7) Công 2\r\n14 | Tháo mặt máy (6/7) Công 2\r\n15 | Tháo piston, tay biên (6/7) Công 4\r\n16 | Tháo trục cơ (6/7) Công 4\r\nThao phân lộc\r\nmáy có gan -\r\nxylanh bat cô\r\nđịnh lên ban mát\r\ncủa máy doa\r\n5 1h. 7h , mm đứng. Máy doa\r\n17 1Go Ấp Soa yy nh n HAY | Công 12 nhằm mục đích\r\nyen dụng. triệt tiêu phần ô\r\nvan của xylanh\r\nđảm bảo không bị:\r\nlọt hơi trong quá\r\ntrình máy hoạt\r\nđộng.\r\n\r\nTháo phân lốc\r\nmáy bit cô định\r\nlên bản mat của\r\n\r\ni i máy doa ngang.\r\n18 Doa gôi đỡ bạc trục co (phóng loc) Côn 6 Máy doa nhăm\r\ntrên máy chuyên dụng.(6/7) - mục đích triệt\r\ntiêu phân ô van\r\ncủa gôi dỡ, đông\r\ntâm lại tật cả các '\r\ngôi.\r\n19 | Lắp mặt máy (6/7) Công 2\r\n20 | Lắp piston, tay biên (6/7) Công 4\r\n21 Lắp trục cơ (6/7) Công 4\r\n22 | Vệ sinh lắp lại hộp các te Công 4\r\n23 | Kiếm tra chạy thử (6/7) Công 3\r\nThay nước làm mát, nhớt, vệ sinh Côn 2\r\n24 | toàn bộ thân máy (3/7) -\r\nTháo lắp vệ sinh động cơ dé máy Công 2\r\n25 | phát điện (5/7) .\r\nTháo lặp kiêm tra tủ điện bộ điều\r\n26 khiên trung tâm, bộ kích từ, hệ Công 6\r\nthông cảm biên (6/7)\r\nII | Máy phát điện 400kVA/kV Máy 01\r\n\r\nTrang: 10/14\r\n\fJ A\r\nli Danh mục vật tư oo ae Ghi chú\r\nTháo nước làm mát, rút toàn bộ Côn 2\r\n1 | nhớt khỏi máy (5/7) š\r\n2 | Vệ sinh kim phun nhiên liệu (5/7) Công 4\r\n3 | Tháo vệ sinh bơm cao áp (6/7) Công 4\r\n4 | Cân chính kim phun (6/7) Công 1\r\n5 | Thao lọc gió (6/7) Cong 1\r\nTháo lọc nhiên liệu, vệ sinh bau lọc Còn 2\r\n6 |(67) g Ể\r\n7 | Tháo giản cò vệ sinh (6/7) - Công 3\r\ng | Lắp lại hệ thống kim phun (5/7) Công 4\r\n9 | Căn chính khe hở nhiệt (6/7) Công 3\r\nTháo rời piston\r\nmài tròn trên máy\r\nchuyên dụng.\r\nPhủ bóng\r\n- . HUẾ Tungsten bằng\r\n: Đánh bóng hoàn\r\nthiện trên máy\r\nchuyên dụng\r\ntrước khi lap rap\r\ntrở lại.\r\n11 Lap hệ thống kim, bơm (6/7) Công 3\r\nLắp lại bệ thống lọc dầu, fe nhớt, Ñ\r\n12 | lọc gió (6/7) Công á\r\n13 | Tháo hộp các te (6/7) Công 2\r\n14 | Tháo mặt máy (6/7) Công 3 ;\r\n15 | Théo piston, tay biên (6/7) = - Công : 5\r\n16 | Théo truc co (6/7) Cong 5\r\nTháo phân lốc\r\nmáy có găn xylan\r\nbit cô định lên\r\nbàn mát của máy\r\nCo doa đứng. Máy\r\nTháo lặp lộc doa xylanh trên máy Ñ doa nhằm mục\r\n17 doa chuyén dung. (6/7) Cong Iz đích triệt tiêu\r\nphân ô van của\r\nxylanh dam bảo\r\nkhong bi lot hoi\r\ntrong qua trinh\r\nmay hoat dong. =\r\n18 Doa gôi đỡ bạc trục cơ (phóng lôc) Côn 6 Tháo phân lộc\r\ntrên máy chuyên dụng.(6/7) 8 máy bat cô định\r\n\r\nTrang: 11/14\r\n\r\n4X\r\nz7\r\n\fSố A Đơn Số\r\nDanh tt i chú\r\nTT anh mục vật tư vị lượng Ghi chú\r\nlên bản mát của\r\nmáy doa ngang.\r\nMáy doa nham\r\nmục đích triệt\r\ntiêu phân ô van\r\ncủa gôi đỡ, dong\r\ntâm lai tật cả các\r\ngôi.\r\n19 | Lắp mặt máy (6/7) Công 3\r\n20 | Lắp piston, tay biên (6/7) Công 5\r\n21 | Lắp trục cơ (6/7) Công 5\r\n22 | Vệ sinh lắp lại hộp các te Công 4\r\n23 | Kiểm tra chạy thử (6/7) Công 3\r\nThay nước làm mát, nhới, vệ sinh Cô 2\r\n24 | toàn bộ thân máy (3/7) ong\r\nTháo lắp vệ sinh động cơ dé may A\r\n25 | phát điện (5/7) Công 2\r\nTháo lap kiêm tra tủ điện bộ điêu\r\n26. | khiên trung tâm, bộ kích từ, hệ Công 6\r\n_ | thông cảm biên (6/7)\r\nC |MÁY THI CÔNG\r\nMáy 250kVA/0.4kV\r\ni , Trọng lượng ma\r\nCau, vận chuyên máy phát từ kho An phát 3,7 iy dai ,\r\n1 |Lac về đơn vị sửa chữa (đi vả về), Ca 2 3,21m, cao\r\nnhập vật tư thu hồi 2,35m, rộng\r\n141m\r\n2 : | Máy doa đứng Ca 3\r\n3 ' | May doa ngang Ca 2\r\n4 | Máy mai Ca 2\r\n5 | May danh bong Ca 2\r\n6 | Máy phủ bóng Ca 1\r\nMay 400kVA/0.4kV\r\ny 2 Trọng lượng máy\r\nCâu, vận chuyên máy phát 400kVA phát 6,3 tần, dai\r\n1 | từ kho An Lạc về đơn vị sửa chữa (di} Ca 2 3,30m, cao\r\nvà về), nhập vật tư thu hồi 2,50m, rộng\r\n1,70m\r\n2 | Máy doa đứng Ca 3\r\n3 | Máy doa ngang Ca 2\r\n4 | Máy mai Ca 2\r\nTrang: 12/14\r\n\fA . A\r\n5 ! Danh mục vật tư kh Nl Ghi chi\r\n5 | Máy đánh bóng Ca 2\r\n6 | Máy phủ bóng Ca 1\r\nD | VAT TU THU HOI\r\nI | May phát điện 250kVA/0.4kV\r\nLọc dầu đốt Cái 02 Hỏng (hủy tại\r\n1 cho)\r\nLoc dầu nhớt Cái 01 Hỏng (hủy tại\r\n2 chô)\r\nló . Hỏng (hủy tại\r\n3 |Locgió Cái 0 chỗ)\r\nNước làm mát Lít 98 Hỏng (hủy tại\r\n4 chô)\r\ntn : Thu hôi (nhập\r\n5 | Thay nhớt máy lít 60 ki Con ng\r\n” Thu hôi (nhập\r\n6 Béc phun Cái 04 kho Công ty)\r\nThu hôi (nhập\r\néC- A kho Công ty) Thu\r\n7 | Xéc-măng Bộ 06 oh (nhập kho\r\nCông ty)\r\nlê A Thu hôi (nhập\r\n3 Bac bién Bộ 06 kho Công ty)\r\nR Thu hoi (nhập\r\n9 Bas ine Bo dd kho Cong ty)\r\niod i ˆ Hỏng (hủy tại\r\n10 Gioăng đại tu Bộ 01 chỗ)\r\n- Thu bồi (nhập\r\n11 Supap hut Cái 06 kho Công ty)\r\n. . Thu hôi (nhập\r\n12 Supap xa Cái i 06 kho Công ty)\r\nII | Máy phát điện 400kVA/0.4kV Máy 01\r\n3, 44 a Hong (hủy tai\r\nñ Lọc dau đột Cải 02 chỗ)\r\nLọc dầu nhớt Cái 01 Hong (hủy tại\r\n2 chô)\r\n= - Hỏng (hủy tại\r\n3 Lọc gió Cái 01 chỗ)\r\nNước làm mát Lít 110 Hỏng (hủy tại\r\n4 chô)\r\nớt máy h Thu hôi (nhập\r\n5 Thay nhớt máy lít 80 kho Công ty)\r\n— mm — |Thuhôi(nhập |\r\n6 Béc phun Cái 06 tho Công iy)\r\na Thu hôi (nhập\r\n7 Xéc-măng Bộ 06 kho Công ty) Ny\r\nTrang: 13/14 rH — ề\r\n\fĐơn Số\r\n\r\nTT Danh mục vật tư vì lượng Ghi chú\r\ng | Bac biên Bộ 06 ai Se oy\r\nJo | Gioăng đại tu Bộ 01 khốn (hủy tại\r\n11 | Supap hut Cái 06 oo ay\r\n12 | Supap Xã Cái 06 Làng nh\r\n3 | Bình ắc quy 150Ah Bình 2 Lm od\r\n\r\nVIL GIA TRI KHÁI TOÁN CÔNG TRÌNH TAM TÍNH:\r\nDự toán bảo dưỡng có báo cáo chi tiết riêng.\r\n\r\nTrang: 14/14\n\n--- Ảnh Máy phát 250kVA\\z4975780592542_f7f0abd72c6cef631f655bc207e7c49f.jpg ---\nRe REAR WT a SN EER NTR ae sd pa\n: EER RRR TH NI fos emt BREE\n& SN fi Reh SARA D9 SH ĐI nuÓ CC xin\n2 SP GA na áp 2a He iA NE 204\nea a J\". ap I) LOR PEAT ES Sa TR\n( tù MÃ a? =) 2= N—\n| | } = l | 7 77 Ral RP pa i hi\nZr > Sat l= TE KởI (Hi\nSOE | Na = x bil\nee | `. al l= = Na\n$ vi VEY SEER Ea\nSEH ip TI | et Na AAR\n§ P 43L r= L =H ©] LR THE tu,\nWh, Cd AR on ul Lo li...\n—— ld ER : ng Em=s LE\nTW \" 5 - met hư\n777/68 mW s7 ey Hệ NE\npg 4 4 bị i tc _ Ni _- - A) VI\n=4 Pe ”- S & ] ¡ AM”\n: 22/77. alr L a wal LS\nSH i, M “a VA ai E857 Ni a\n—= 3 -. EET là &\n} - & | ath, I\n2 2 J A \\ xII\n= on Ew = Tid\nga ; Wo Te\n\n--- Ảnh Máy phát 250kVA\\z4975780601517_a443c49abd833fd46d32a77f3cad24db.jpg ---\ngv fi 9 J ih\n= - ay /⁄? .\n797~ÂÄ Tay = 4\noe. J.\n¥. HH / -_\nSA | 5\n\"mà\ngE 1) m Mi...\nwr : : | 22225325\npeas. R LỊ || Em\nwrod Fhe 1! ©0090 2m § C0 Sea\n[ i : ut\n8 0) | | th\n| 3 i LY li\n3 ( = F\nđà | l3\n- : |\n5 :\nit ện : -\n| PS — 2e,\nA po——p——\nA — ry pr—— i R\nAm An tt BÀ |\n4 II II 0N ee — AI\nHH Pm DI \\ —\n{ rrr AT XP, |\na | —Wx¬W Wap `\ni 3 vn Wp p—— \\ os\n& : 4—¬<¬¬— m—YY—ẽ \\\n£) b: Y\"nnn/ \"II LG. đê 209020 Ẩ Ñ Eo\nĐO SRR Le an | Ary An k/ À\n/ i 0 ——— v7-—w-—-y A A\nFEN ˆ: —¬-x ¬r ry’ .^N\nas iy yr SE py p—— py\n=A en en mi 2⁄ SA À\n> ⁄ | ` i Y v id 7 8 Ñ\nwy ~— v — < %\n/ | >5... ANC\n9 ặ 7 đá : Nó\n~ đc — Ầ\nwn ee - R Ỹ\n€ CRANE < EN\ni adr Lo CS TE 1Ù A ?\nLA So i Be po CASE\n\n--- Ảnh Máy phát 250kVA\\z4975780602208_7fb35cf88089ab5e2086853c51731329.jpg ---\nIs hy LT a — dT :\nì | Tham Fey nạ\na | Sh TR pie\n\n; | -— - SỬ\n: PRE oY ĩ “gã >\n3 <L RN Vi 8 — . ¿ :\n= : i 9% ⁄“ `) oan ấu\nBi 5 Ễ —-. TẢ\n\n! A ` gr\n\no êm \"L9 2\n\nSie . = it de |\n= hdl hdl |\nEe BA oh LÝ Oe i\nse li 2 ANN Nv dl |\n\n= mu | \" \"X pees BY\n\n= 3 ig) ||| VER $ §\n: E. I il 1 —> <>¬@. | }\noe: 4 | mw =D |\nA \\ | TUR i \"di Ms? ” _~,. y\n; W8 Kí i========“ ÈEÈ / . 2 |\nø AM; an\n\n--- Ảnh Máy phát 250kVA\\z4975780603477_ecdf4539543118a66ca3d6f957135086.jpg ---\n.-— c i ¡ & BH.\nPRE pl fall Š EY cần\nRA. ; Rol : 2 i\nSS % 5 $ i\nHA ¬ 5 i CEE BEREAN Jit vas si 2 lẽ\n. Le se ro\nie or ASU TES TT Tp Zz le\nWg À Se i wt\nSi a. Fpl 300 AUT wp GF T5TT SUEDE t? pi 58)\n5 „. ; CTR cự ý hy :\nca. Bo mys alae wl A a8 0.0 3 Eo\na Rigi So TREE Shc wim Lf \"\n25) BE Cp bé” H EN ray A a\nii ROERPAMED TIER BE ce TỦ an. NA\nỀ Oh viNNG CC lu 7E TT h GIAN _—\nEe 10 ps i WIFE a i.\nEE : ve ECE 400. vn 5d I an\nRe ngời a\n5 Làn TAN. CTR nu | yp as\n5 “RE VOUS EEE vo 5 =\n> : ` in i | <_\n: - Beetle 0T AREER ¡ EE\n2 z4 ki teks ie 2 TE n7 Sa © y\nf : WE hr con 00; TOL P4\n.. > oro Tele ER 9h\n; Cle |\nFE Wii Ca 3 Ạ .\na L oe / ;\n: - ¿ 5 Th SAR : F y y\n3 a 4\n\n--- Ảnh máy phát 400kVA\\z4975778244025_70bada415bd56a3e037d86833f34aee2.jpg ---\nmo CI Rp SEE EEE EEE _ Pra — Es aR Baas hms\nFir on ba\ny 55 ~=--=PARTNER......... HH\n: ¿ =>\". ỒN a\n. 3 ey PUISSANCE / RATING Wea\nAm S4 vả SN... ;‹\nJ ae tr: | HE, => : 4\ni = Fn = :\n. Sã nã pn a = = i mi\n\"Sẽ Em —W———”m |\nTE =\" si =H\n= pe. ï Pry He . mo, !\nBE ai 3 EE GE . — _ ai\n3 > - pe\nEh a ;\nác . El im a\nEe a = <_\n-~ - Sn 2 - 3\nYa Er 2556 =a\n” SH TS\n” 5 x2: == \\ 3\nco — < è về 3\nso... Su Y YS\n= Fe Vi 3\nne -\n\n--- Ảnh máy phát 400kVA\\z4975778250794_c2245bbe8ef17f5f6fadb267e4e30a1a.jpg ---\nwrernareurs PARTNER\n\n--- Tệp: Chuong V SCL máy phát 250,400.rar ---\n--- Chuong V. YCKT - G SCL may phat.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nGiới thiệu về gói thầu \nPhạm vi công việc của gói thầu: \n      Theo phương án mô tả chi tiết trong Phương án kỹ thuật phát hành kèm theo E-HSMT:\nSửa chữa máy phát điện 400kVA và 250kVA.\nQuy mô công trình:\nChi tiết trong phương án kỹ thuật phát hành kèm theo E-HSMT.\nNguồn vốn: SCL\nThời hạn hoàn thành: \nTrong vòng 90 ngày kể từ ngày Hợp đồng có hiệu lực\nYêu cầu về kỹ thuật/chỉ dẫn kỹ thuật: \nCác nội dung Nhà thầu cần trình bày trong HSDT:\nHồ sơ năng lực kinh nghiệm của Nhà thầu;\nGiải pháp kỹ thuật, biện pháp tổ chức thi công (các hạng mục phù hợp với khối lượng công việc trong Bảng Tiên lượng mời thầu).\nSơ đồ tổ chức bộ máy quản lý nhân sự, kèm theo mô tả trách nhiệm, quyền hạn của từng vị trí.\nDanh mục máy móc, thiết bị thi công được huy động để thực hiện hợp đồng;\nHệ thống kiểm tra giám sát chất lượng và Biện pháp bảo đảm chất lượng công trình;\nTiến độ thi công, kèm theo biểu đồ huy động nhân sự và máy móc thiết bị thực hiện tương ứng với từng giai đoạn thi công. Bao gồm cả công tác chuẩn bị thi công, phần tháo dỡ, thu hồi VTTB nếu có, phần hồ sơ hoàn công, hồ sơ quyết toán A-B);\nDanh mục VTTB diện B cấp và tài liệu liên quan của VTTB, vật liệu…diện B cấp (yêu cầu cụ thể tại Phụ lục đính kèm);\nGiải pháp bảo đảm điều kiện vệ sinh môi trường, phòng chống cháy nổ, an toàn lao động, bảo hành.\nCác nội dung trình bày phải đầy đủ, hợp lý và khả thi, phù hợp với khối lượng công việc theo Bảng tiên lượng mời thầu của E-HSMT và phù hợp với Phương án kỹ thuật phát hành kèm theo E-HSMT.\nHồ sơ thiết kế:\n      Đính kèm E-HSMT, gồm:\nPhuong an ky thuat\nẢnh chụp hiện trạng Máy phát\nPhương án thi công và biện pháp an toàn:\nSau khi được trao Hợp đồng, Nhà thầu phối hợp với đơn vị quản lý thực hiện hợp đồng của Chủ Đầu tư, chủ trì tổ chức khảo sát, lập duyệt các phương án thi công… đối với từng hạng mục công việc theo hợp đồng, trình duyệt và thực hiện theo đúng quy định hiện hành của Tập đoàn Điện lực quốc gia Việt Nam và Tổng Công ty Điện lực Miền Bắc.\nQuy trình, quy phạm áp dụng cho việc thi công, nghiệm thu công trình:\nToàn bộ các yêu cầu về mặt kỹ thuật phải thực thực hiện theo hồ sơ phương án kỹ thuật phát hành kèm theo E-HSMT; \nQuy trình, quy phạm kỹ thuật thi công, giám sát, nghiệm thu công trình:\nCác quy trình, quy phạm kỹ thuật thi công, giám sát cần tuân thủ:\nSTT\nTên quy phạm và tiêu chuẩn\nKý hiệu tiêu chuẩn\n\nQuy trình, quy phạm:\n\n\nLuật Xây dựng 2015 và Luật sửa đổi bổ sung một số điều của Luật Xây dựng \n50/2015/QH13 ngày 18/6/2015 và 62/2020/QH14 ngày 17/6/2020\n\nLuật bảo vệ môi trường 2014\n55/2015/QH13 ngày 23/6/2014\n\nNghị định số 06/2021/NĐ-CP ngày 26/01/2021 của Chính phủ quy định chi tiết về quản lý chất lượng, thi công xây dựng và bảo trì công trình xây dựng\n06/2021/NĐ-CP ngày 26/01/2021 \n\nThông tư số 26/2016/TT-BXD ngày 26/10/2016 quy định chi tiết một số nội dung về quản lý chất lượng và bảo trì công trình xây dựng\n26/2016/TT-BXD ngày 26/10/2016\n\nNghị định 14/2014/NĐ-CP ngày 26/02/2014 quy định chi tiết thi hành Luật Điện lực về an toàn điện\n14/2014/NĐ-CP ngày 26/02/2014\n\nNghị định 18/2015/NĐ-CP ngày 14/02/2015 quy định về quy hoạch bảo vệ môi trường, đánh giá môi trường chiến lược, đánh giá tác động môi trường và kế hoạch bảo vệ môi trường;\n18/2015/NĐ-CP ngày 14/02/2015\n\nNghị định 19/2015/NĐ-CP ngày 14/02/2015 quy định chi tiết về hướng dẫn thi hành một số điều của Luật bảo vệ môi trường;\n19/2015/NĐ-CP ngày 14/02/2015\n\nTổ chức thi công\nTCVN 4055:2012\n\nQuy trình lập thiết kế tổ chức xây dựng và thiết kế thi công. Quy phạm thi công và nghiệm thu\nTCVN 4252:2012\n\nNghiệm thu chất lượng thi công công trình xây dựng\nTCXDVN 371:2006\n\nQuy phạm trang bị điện\n11 TCN-18-2006; \n11 TCN-19-2006; \n11 TCN-20-2006; \n11 TCN-21-2006; \n\nQuy chuẩn kỹ thuật quốc gia về kỹ thuật điện\nQCVN QTĐ-5 : 2009/BCT ; QCVN QTĐ-6 : 2009/BCT ; QCVN QTĐ-7 : 2009/BCT ; \n\nQuy chuẩn kỹ thuật điện hạ áp\nQCVN : QTĐ 08:2010/BCT\n\nQuy chuẩn kỹ thuật quốc gia về an toàn điện \nQCVN 01:2008/BCT\n\nQuy chuẩn kỹ thuật quốc gia – an toàn trong xây dựng \n\t\nQCVN 18:2014/BXD\n\nHệ thống tiêu chuẩn ATLĐ, quy định cơ bản\nTCVN 2287-78\n\nNghiệm thu thiết bị đã lắp đặt xong – Nguyên tắc cơ bản\nTCVN 5539:1991\n\nKết cấu thép. Gia công, lắp ráp và nghiệm thu. Yêu cầu kỹ thuật\nTCXDVN 170:2007\n\nKết cấu BTCT toàn khối. Quy phạm thi công và nghiệm thu\nTCVN 9115:2012\n\nTiêu chuẩn, quy cách VTTB điện \n\n\nCác quy định kỹ thuật hiện hành của Bộ Công thương, Cục Điều tiết điện lực, Tập đoàn Điện lực quốc gia Việt Nam, Tổng Công ty Điện lực Miền Bắc đối với VTTB, cấu hình hệ thống, quy định kết nối, quy định nghiệm thu… sẽ được áp dụng mở rộng theo tiêu chuẩn VTTB nêu chi tiết tại Phụ lục kèm theo \n\n\nNgoài ra, Nhà thầu phải tuân thủ các nội dung trong:\n- Quyết định số 3693/QĐ-EVNNPC ngày 29/12/2020 của Tổng Công ty Điện lực miền Bắc về việc “Quy định bảo dưỡng sửa chữa TSCĐ và khắc phục thiệt hại do thiên tai, sự cố”.\nYêu cầu về trình tự thi công, sửa chữa:\nNhững công việc ban đầu:\n- Sau khi khảo sát, tiếp nhận bàn giao các Máy phát từ Chủ Đầu tư, Nhà thầu có trách nhiệm phối hợp trong việc kiểm tra số lượng, chủng loại máy phát. Trường hợp phát hiện có sai lệch khác so với khối lượng đã giao, Nhà thầu kịp thời báo cáo cho Chủ Đầu tư để có biện pháp xử lý kịp thời.\nNội dung công việc chính và yêu cầu kỹ thuật:\nTại tại Khu liên cơ An Lạc (Phường Sở Dầu, Quận Hồng Bàng, thành phố Hải Phòng):\nTập kết nhân lực, dụng cụ, thiết bị… đến mặt bằng lưu giữ máy phát hiện trạng.\nKiểm tra sơ bộ các Máy phát xác định tình trạng hiện trạng;\nTiếp nhận bàn giao, chuyên chở về Xưởng sửa chữa của Nhà thầu;\nTại Xưởng Sửa chữa của Nhà thầu:\nTiếp nhận máy phát tại Xưởng sửa chữa;\nKiểm tra, sửa chữa máy phát: nội dung sửa chữa từng máy phát thực hiện chi tiết theo phương án kỹ thuật và khối lượng Hợp đồng, cụ thể:\n1. Máy phát 400kVA và 250kVA:\nTháo nước làm mát, rút toàn bộ nhớt khỏi máy;\nVệ sinh kim phun nhiên liệu;\nTháo vệ sinh bơm cao áp;\nCân chỉnh kim phun;\nTháo lọc gió;\nTháo lọc nhiên liệu, vệ sinh bầu lọc;\nTháo giàn cò vệ sinh;\nLắp lại hệ thống kim phun;\nCăn chỉnh khe hở nhiệt;\nCân bơm cao áp, mạ piston thi công trên máy chuyên dụng;\nLắp lại hệ thống kim, bơm;\nLắp lại hệ thống lọc dầu, lọc nhớt, lọc gió;\nTháo hộp các te;\nTháo mặt máy;\nTháo piston, tay biên;\nTháo trục cơ;\nTháo lắp lốc doa xy lanh trên máy doa chuyên dụng;\nDoa gối đỡ bạc trục cơ (phóng lốc) trên máy chuyên dụng;\n Lắp mặt máy;\nLắp piston, tay biên;\nLắp trục cơ;\nVệ sinh lắp lại hộp các te;\nKiểm tra chạy thử;\nThay nước làm mát, nhớt, vệ sinh toàn bộ thân máy;\nTháo lắp vệ sinh động cơ đề máy phát điện;\nTháo lắp kiểm tra tủ điện bộ điều khiển trung tâm, bộ kích từ, hệ thống cảm biến;\nKiểm tra chạy thử Máy phát sau sửa chữa.\nNghiệm thu Máy phát sau sửa chữa\nThu hồi VTTB.\nVận chuyển Máy phát sau sửa chữa và VTTB thu hồi về Khu liên cơ An Lạc (Phường Sở Dầu, Quận Hồng Bàng, thành phố Hải Phòng).\nYêu cầu về tổ chức kỹ thuật thi công, giám sát; Hệ thống kiểm tra, giám sát chất lượng của Nhà thầu:\n- Trước khi dự thầu, Nhà thầu cần xem xét, nghiên cứu, đánh giá hiện trạng của mặt bằng công trường, điều kiện tự nhiên, đường vận chuyển vật liệu, các công trình lân cận, các yếu tố khác liên quan … ảnh hưởng đến giá dự thầu, đảm bảo không được tính thêm các chi phí phát sinh do những điều kiện tự nhiên, hiện trạng của công trường gây nên.\n- Các công việc của Nhà thầu trên công trường sẽ được kiểm tra, giám sát thường xuyên và có hệ thống trong thời gian thực hiện hợp đồng để đảm bảo rằng tất cả khối lượng công việc được thực hiện một cách hoàn chỉnh và đạt chất lượng.\n- Nhà thầu phải thiết lập hệ thống kiểm tra /giám sát chất lượng của Nhà thầu và thực hiện việc tổ chức quản lý chất lượng thi công xây dựng công trình đáp ứng đầy đủ các quy định Nghị định số 06/2021/NĐ-CP ngày 26/01/2021 của Chính phủ quy định chi tiết về quản lý chất lượng, thi công xây dựng và bảo trì công trình xây dựng và chụp hình, quay phim (nếu có) của các công đoạn chủ yếu. \n- Nhà thầu phải đảm bảo rằng Chủ Đầu tư có thể liên hệ bằng điện thoại bất cứ lúc nào trong thời gian thực hiện hợp đồng, bao gồm cả ban đêm và ngày nghỉ, để giải quyết các trường hợp khẩn cấp và các vấn đề phát sinh trong công việc.\n- Chủ Đầu tư có quyền chỉ định, vào bất kỳ thời điểm nào trong thời gian thực hiện hợp đồng, một người đại diện hoặc nhiều hơn để thực hiện công việc quản lý và giám sát công trình.\n- Cán bộ quản lý và giám sát công trình của Chủ Đầu tư có trách nhiệm thực hiện đúng theo các nội dung được quy định tại Nghị định số 06/2021/NĐ-CP ngày 26/01/2021 của Chính phủ, cụ thể như theo dõi, kiểm tra, xác định khối lượng, chất lượng,… các công việc do Nhà thầu thực hiện đúng theo các quy trình quy phạm hiện hành. Cán bộ quản lý và giám sát công trình của Chủ Đầu tư có quyền yêu cầu Nhà thầu sửa chữa hoàn chỉnh các sai sót, tồn tại trong quá trình thi công hoặc các sửa chữa khẩn cấp để tránh thiệt hại và/hoặc để đảm bảo cho sự an toàn đối với con người và tài sản. Kết quả kiểm tra và các ý kiến của cán bộ giám sát công trình đều phải ghi vào sổ nhật ký giám sát của Bên mời thầu hoặc biên bản kiểm tra theo quy định. Đơn vị thi công phải nghiêm túc chấp hành và tổ chức sửa chữa ngay theo yêu cầu và phù hợp với quy định hiện hành.\n- Trong một số trường hợp đặc biệt, nếu giữa cán bộ giám sát công trình của Chủ Đầu tư và Nhà thầu có các ý kiến khác nhau, không thống nhất biện pháp giải quyết thì cán bộ giám sát công trình và Nhà thầu phải báo cáo ngay cho Chủ Đầu tư. Trong trường hợp này Chủ Đầu tư sẽ cử đại diện đến ngay hiện trường để xem xét và giải quyết.\n- Nhà thầu phải đảm bảo và bồi thường các thiệt hại trong quá trình thi công cho đối tượng bị hại do nguyên nhân thi công gây ra.\n- Nhà thầu phải chịu trách nhiệm cung cấp các thiết bị, dụng cụ lao động cũng như bảo hộ và đảm bảo an toàn trong thi công.\n- Nhà thầu phải đệ trình cho đại diện Chủ Đầu tư đầy đủ, chi tiết về chương trình, kế hoạch thi công, bao gồm cả kế hoạch về nhân lực, sơ đồ tổ chức hiện trường, số lượng chủng loại thiết bị sẽ sử dụng cho việc thi công công trình (lưu ý về trình độ và kinh nghiệm của các nhân viên chủ chốt, bậc thợ của công nhân). Chủ Đầu tư có quyền quyết định bỏ hay thay thế những thiết bị hoặc bộ phận thợ nào mà cho là không phù hợp với công việc thi công.\n- Nhà thầu có trách nhiệm dọn dẹp mặt bằng và dỡ bỏ từng phần thiết bị, phương tiện trong thời gian thi công và sau khi hoàn thành công việc, kể cả các lều lán không cần thiết, các vật liệu thừa, rác vụn sinh ra trong thi công. \n- Trong quá trình thi công, mỗi lần chuyển bước thi công Nhà thầu phải báo cho Chủ đầu tư biết để kiểm tra và nghiệm thu.\n- Việc nghiệm thu tổng thể được tiến hành sau khi Nhà thầu đã hoàn tất toàn bộ công việc. Khi nghiệm thu phải có đủ đại diện của Chủ đầu tư và Tư vấn.\n- Nhà thầu thi công phải bố trí cán bộ kỹ thuật giám sát, kiểm tra quá trình thi công, đảm bảo thi công đúng thiết kế được duyệt.\n- Nhà thầu lập bản vẽ hoàn công với đầy đủ các số liệu đo đạc kiểm tra tại thực địa. Sau khi kết thúc công trình, Nhà thầu phải đệ trình bản vẽ hoàn công, phải có đủ các nội dung như thực tế đã thi công được Chủ Đầu tư chấp thuận.\n- Tất cả các VTTB do Nhà thầu cấp phải được Cán bộ giám sát kiểm tra nghiệm thu đạt chất lượng theo quy chuẩn kỹ thuật ban hành theo E-HSMT và cam kết đáp ứng trong E-HSDT, trước khi được lắp đặt cho công trình.\n- Nhà thầu phải cung ứng vật tư, thiết bị do mình cấp đúng tiến độ, và đáp ứng các yêu cầu kỹ thuật như trong E-HSMT, các VTTB phải có nguồn gốc xuất xứ rõ ràng, đúng theo hồ sơ mời thầu đã được Chủ Đầu tư thông qua.\nLưu ý về khối lượng vật tư phụ kiện và công việc phát sinh so với Hợp đồng: Nhà thầu kiểm tra, khảo sát hiện trạng và lập phương án sửa chữa chi tiết. Việc khảo sát lên phương án phải thực hiện dưới sự chứng kiến của đại diện Chủ Đầu tư, xác nhận khối lượng hư hỏng tận dụng, khối lượng hư hỏng không tận dụng được để làm cơ sở kiểm tra nghiệm thu cũng như thu hồi sau sửa chữa.\nMọi khối lượng phát sinh do phương án cải tạo thay đổi so với phương án kỹ thuật được phê duyệt phải được đại diện Chủ Đầu tư xác nhận cũng như trình phê duyệt.\nBiện pháp huy động nhân lực và thiết bị phục vụ thi công:\n- Nhà thầu phải có biện pháp huy động nhân lực, thiết bị để phục vụ thi công cho gói thầu này. Nhà thầu phải vạch kế hoạch thực hiện từng công việc, xác định rõ khối lượng dự kiến thực hiện, số lượng, chất lượng máy móc thiết bị thi công và công tác thí nghiệm để điều động nhân lực và máy móc thiết bị phục vụ thi công phù hợp. Kế hoạch này sẽ được giao cho các đội, nhóm thi công và đưa vào sổ nhật ký thi công xây dựng công trình, đồng thời giao cho tư vấn giám sát một bản để phối hợp. Khi kết thúc thời gian đó phải đưa số liệu và kết quả thực hiện vào sổ nhật ký thi công để theo dõi.\n- Các vị trí chức năng của bộ máy nhân sự chủ chốt bắt buộc phải có người thay thế khi vắng mặt. \n- Công nhân kỹ thuật thi công trực tiếp phải được huy động đầy đủ, trình độ nghề nghiệp phù hợp với tính chất gói thầu; Có đủ sức khỏe làm việc theo quy định, không mắc bệnh thần kinh, tim mạch; Có chứng chỉ huấn luyện công tác an toàn phù hợp và còn hiệu lực.\nYêu cầu về an toàn lao động, phòng chống cháy nổ và bảo vệ môi trường:\n- An toàn tuyệt đối cho con người và thiết bị là một trong những yêu cầu hàng đầu của Chủ Đầu tư đối với Nhà thầu. \n- Nhà thầu tập trung thuyết minh các biện pháp an toàn lao động đối với công nhân xây dựng, vận hành sẽ được áp dụng như thế nào để đáp ứng đúng quy định về an toàn lao động của Nhà nước; \nTrong đó, công tác thi công phải đáp ứng quy trình an toàn hiện hành của Nhà nước, đảm bảo an toàn tuyệt đối cho người và thiết bị trong quá trình thi công sửa chữa.\nKỹ sư an toàn và người giám sát an toàn phải thông thạo tất cả các quy định, quy luật về điện, các quy trình kỹ thuật an toàn cũng như các phương tiện khác để tránh rủi ro tại nơi thực hiện công việc trong hợp đồng.\n- Công nhân làm việc trực tiếp phải được trang bị đầy đủ bảo hộ lao động theo quy định hiện hành; Toàn đội phải được phổ biến để nắm rõ những nội dung chính trong phương án thi công đã được đề ra.\n- Biện pháp an toàn phải được phổ biến tới từng người có liên quan và phải được thực thi nghiêm túc trong quá trình thi công; Khu vực làm việc: treo biển báo, làm hàng rào tạm ngăn khu vực thi công với khu vực vận hành, cấm người không có nhiệm vụ qua lại khu vực thi công. Nhà thầu sẽ chịu trách nhiệm đối với bất kỳ tai nạn, hư hỏng… nào xảy ra trong quá trình thực hiện.\n- Các biện pháp phòng chống cháy nổ phải được bố trí hợp lý trong quy trình sửa chữa máy biến áp; Nguyên vật liệu dễ cháy phải được bảo quản trong kho riêng theo quy phạm phòng cháy chữa cháy hiện hành. Kho bãi lưu giỡ vật liệu, máy móc thiết bị phải bố trí adg đi với chiều rộng phù hợp đảm bảo lưu thông của các phương tiện vận chuyển; \nĐiện, nước,… phục vụ thi công:\n- Nhà thầu tự chịu trách nhiệm trong việc cung cấp điện, nước,… phục vụ thi công công trình, phải bố trí các khu tạm (nếu cần thiết) xung quanh công trình và chịu mọi phí tổn cho các công việc có liên quan cũng như việc dọn dẹp và làm mới lại khi hoàn thiện.\nYêu cầu về bảo hành: \n- Nhà thầu cam kết bảo hành với thời gian bảo hành là 18 tháng kể từ ngày nghiệm thu bàn giao.\n- Nhà thầu có trách nhiệm bảo hành công trình, bảo hành thiết bị theo đúng các thỏa thuận trong hợp đồng. Các thỏa thuận của các bên hợp đồng về thời hạn bảo hành, mức bảo đảm bảo hành phải phù hợp với quy định của pháp luật về xây dựng. \n- Bảo đảm bảo hành có thể thực hiện bằng hình thức bảo lãnh (ưu tiên áp dụng) hoặc hình thức khác do các bên thỏa thuận; Nhà thầu chỉ được hoàn trả bảo đảm bảo hành công trình sau khi kết thúc thời hạn bảo hành và được chủ đầu tư xác nhận đã hoàn thành công việc bảo hành.\n- Trong thời gian bảo hành, nếu có sự cố hư hỏng thì nhà thầu phải có mặt tại hiện trường lắp đặt máy biến áp trong vòng 24 giờ kể từ khi Bên Mua có thông báo (bằng điện thoại hoặc văn bản) để cùng với đại diện của Bên Mua xác định nguyên nhân và biện pháp xử lý. Nếu nguyên nhân sự cố hư hỏng được xác định do quá trình sửa chữa máy phát thì Nhà thầu phải chịu phải chịu toàn bộ các chi phí liên quan đến việc sửa chữa khắc phục. Thời gian bảo hành sẽ được kéo dài tương ứng với thời gian sửa chữa khắc phục.\n\n\n\n\n\n\n\n\n\n\nPHỤ LỤC CHƯƠNG V\nDANH MỤC VẬT TƯ THIẾT BỊ DIỆN B CẤP\n\n          Nhà thầu cung cấp trong E-HSDT bản danh mục VTTB sử dụng để sửa chữa Máy phát trong dự án này kèm theo tài liệu chứng minh nguồn gốc xuất xứ và tài liệu kỹ thuật liên quan (catalogue, test report…).\n          Nhà thầu tham khảo phương án kỹ thuật và hồ sơ đính kèm, bố trí khảo sát thực tế tại hiện trường (nếu cần thiết) và chào cụ thể xuất xứ các vật tư thiết bị trong bảng dưới đây, nhà thầu phải cam kết các vật tư thiết bị chào thầu phải tương thích, phù hợp đúng với nhu cầu, mục đích của dự án, mọi chi phí phát sinh (thay thế, đổi trả) trong quá trình nghiệm thu do nhà thầu chi trả.\n\n1. Máy phát 400kVA:\nTT\nTên vật liệu, vật tư, thiết bị\nMã hiệu (nếu có)/Hãng sản xuất / Nước sản xuất\n\nLọc dầu đốt\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nLọc dầu nhớt\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nLọc gió\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nNước làm mát\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nNhớt máy\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nBép phun\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nSecman\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nBạc biên\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nBạc trục\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nGioăng đại tu\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nSupap hút\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nSupap xả\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nBình ắc quy 150Ah\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\nDầu Diezen thử máy\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\n\n\n\n2. Máy phát 250kVA:\nTT\nTên vật liệu, vật tư, thiết bị\nMã hiệu (nếu có)/Hãng sản xuất / Nước sản xuất\n1.\nCốc lọc dầu đốt (KR/USA) FF 9594\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n2.\nCốc lọc dầu nhớt (KR/USA) C4936582\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n3.\nLọc gió (KR/JP) CA 9091\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n4.\nDung dịch nước làm mát\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n5.\nDầu máy\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n6.\nBép phun C4937512\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n7.\nSecman\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n8.\nBạc biên\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n9.\nBạc trục\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n10.\nGioăng đại tu\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n11.\nSupap hút\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n12.\nSupap xả\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n13.\nDầu Diezen\nNêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo\n\n--- Phuong an ky thuat.pdf ---\nCÔNG TY TNHH MTV ĐIỆN LỰC HAI PHONG\r\nPHÒNG KE HOẠCH VẬT TƯ\r\n\r\nPHƯƠNG ÁN KỸ THUẬT\r\n\r\nCÔNG TRÌNH:\r\nSUA CHỮA MAY PHÁT ĐIỆN 400kVA, 250kVA\r\n\r\nNGƯỜI LẬP | ..P.KÉ HOẠCH VAT TƯ\r\nNguyễn Quỳnh Hương . | Dương Đức Nho\r\n\r\nHai Phòng, ngày đÁ tháng ƒ năm 2023\r\n\fI. CƠ SỞ PHÁP LÝ\r\n\r\n- Căn cứ tờ trình số 373/KHVT ngày 19/5/2023 của Phòng Kế hoạch vật tư v/v sửa\r\nchữa máy phát điện 400kV A; 250kVA.\r\n\r\n- Căn cứ biên bản khảo sát sửa chữa máy phát điện ngày 30/5/2023,\r\n\r\nII. LY LICH TAI SAN\r\n\r\n1. May phat dién 250kVA/0.4 kV\r\n\r\n- Tên TSCĐ trên số sách kế toán: Máy phát điện Megalo 250 kVA/0.4 kV\r\n\r\n- Mã số TSCD trên số sách kế toán: 1.21140100.0000363\r\n\r\n- Năm đưa vào vận hành: 2009\r\n\r\n- Thời gian sửa chữa, đại tu gần nhất: Chưa đại tu lần nào\r\n\r\n2. Máy phát điện 400kVA/ 0.4 kV\r\n\r\n- Tên TSCĐ trên số sách kế toán: Máy phát điện Jubile 400kV A/0.4 kV\r\n\r\n- Mã số TSCĐ trên số sách kế toán: 1.21140100.0000366\r\n\r\n- Năm đưa vào vận hành: 2003\r\n\r\n- Thời gian sửa chữa, đại tu gần nhất: Chưa đại tu lan nào\r\n\r\n' II. TINH TRẠNG KỸ THUẬT HIEN TRẠNG CUA TAI SAN\r\n\r\n* Tại thời điểm kiểm tra máy phát điện Megalo 250kVA/ 0.4 kV có hiện\r\ntượng sau:\r\n\r\n- Vận hành không tải khoảng 25 phút, nhiệt độ nước làm mát hiền thi 85°C, áp\r\nlực dau bôi trơn 4.5Bar, điện áp 3 pha lân lượt là 395V; 395V; 398V, điện áp nạp\r\n27.2V trên bộ điêu khiên trung tâm.\r\n\r\n- Công suất khi mang tải không đảm bảo; khi vào tải 120A máy khói den, vòng\r\ntua máy giảm còn 1470v/p. Khi tải lên 150A máy chạy khói đen sụt tua xuống dưới\r\n1.300v/p thợ vận hành phời ngắt tải tức thì.\r\n\r\n* Tại thời điểm kiểm tra máy phát điện Jubile 400kVA/ 0.4kV có hiện\r\ntượng sau:\r\n\r\n- Kiểm tra ắc quy điện áp bình (1) điện áp 12.0V, dòng xa 75A; bình (2) điện\r\náp 11.9V, dòng xả 70A. Khi đề máy điện áp DC trên mặt điều khiến báo 18.3V.\r\n\r\n- Vận hành không tải khoảng 30 phút, nhiệt độ nước làm mát hiển thị 82°C, áp\r\nlực dâu bôi trơn 4.2Bar, điện áp 3 pha lân lượt là 401V; 397V; 400V, điện áp nạp\r\n27.0V trên bộ điêu khiên trung tâm DSE;\r\n\r\n- Công suất khi mang tải không đảm bảo; khi vào tải 150A máy khói đen, vòng\r\ntua máy không ôn định dao động từ 1.450-1.480v/pv/p. Khi tải lên 200A máy chạy\r\nkhói đen sụt tua xuông còn 1430v/p nhiệt độ nước làm mát tăng lên 86°C máy mang\r\ntải trong 15 phút bat dau có hiện tượng vòng tua may không ôn định, áp lực dâu bôi\r\ntrơn tụt dười 4Bar.\r\n\r\nTrang: 2/14 pi x\r\n\fIV. PHƯƠNG ÁN SUA CHỮA\r\n\r\n1. Mục tiêu đạt được sau sửa chữa:\r\n\r\n- Đảm bảo khắc phục các khiếm khuyết tiềm ân dé cho máy phát điện hoạt\r\nđộng ô ổn định đủ công suất, nâng cao hiệu suất, và đặc biệt là giúp tăng độ bền và\r\ntuổi thọ cho máy máy phát vận hành bình thường, đảm bảo các tiêu chuẩn trong quy\r\ntrình vận hành máy phát điện theo khuyến cáo của nhà sản xuất cụ thé như sau:\r\n\r\nGhi\r\n\r\nTT Hạng mục kiểm tra Tiêu chuẩn chạy máy chú\r\n\r\nKhông bị rò rỉ, giữ nhiệt độ máy ôn định\r\n\r\n1 | Hệ thông giải nhiệt trong quá trình vận hành\r\n\r\nĐảm bảo các dâu, mỡ bôi trơn đúng chủng\r\nloại theo quy định Vận hành ôn định, áp\r\nlực dầu bôi trơn biên độ giao động trong\r\nphạm vi cho phép\r\n\r\n2 | Hệ thống bôi trơn\r\n\r\nĐảm bảo vệ sinh sạch sẽ, thay các bộ lọc\r\n\r\n3 | Hệ thông nhiên liệu đúng chủng loại kỹ thuật\r\n\r\ná | Hệ thông nạp khí Không bị rò rỉ, kê cả các khớp nôi (mêm &\r\n\r\ncứng).\r\n5 | Hệ thống khí thải ' | Khong bi rd ri hé thong thoátkhói  '\r\n6 | Hệ thống khởi động | Thay mới Ác quy, hệ thống dây điện\r\nˆ Căn chỉnh cai đặt các thông sb về theo\r\n7 | Động cơ 2 p Sy gi\r\nchuẩn máy phát điện\r\n\r\nĐảm bảo các kết nội tiếp xúc cáp động lực,\r\n\r\nsồi Sôn phát Điệu Hệ thống làm mát của đầu phát\r\n\r\n] Đảm bảo các kết nối dây, các phím bấm,\r\n9 | Bảng điêu khiên Thông sô hiên thi. Reset lịch sử các lõi\r\n- ECU.\r\n\r\n10 | Bơm nước tuần hoàn trong máy | Đảm bảo đủ lưu lượng không bị tắc, rò rỉ\r\n\r\nHệ thông khung giá đỡ, giảm\r\n\r\n11 | Đảm bảo các kết nối chắc chắn.\r\n\r\nchấn\r\n12 Vận hành chạy thử máy ở chê độ | Chạy thử theo đúng quy trình đề kiêm tra\r\nkhông tai và có tải - thông số kỹ thuật sau sửa chữa và lặp đặt\r\n\r\n2. Phương án, giải pháp chung:\r\n\r\n2.1 Máy phát điện 250kVA/0.4 kV\r\n\r\nSau khi kiểm tra thực tế tình trạng máy, ghi nhận thấy tổ máy bị hư hỏng một\r\nsố thiết bị nên cần thiết phải thay thé, sửa chữa hoặc cài đặt lại thiết bị dé tiếp tục sử\r\ndụng, cụ thể:\r\n\r\n1- HỆ THONG GIẢI NHIỆT\r\n\r\na) Làm mát bằng nước\r\n\r\n1- Sục rửa két nước bằng dung dịch chuyên dụng.\r\n\r\n2- Thay nước làm mát chông đông cặn.\r\n\r\n3- Xịt rửa dàn dải nhiệt và vệ sinh bên ngoài két nước.\r\n4- Kiém tra rò rỉ hệ thông giải nhiệt động cơ.\r\n5- Kiêm tra các hệ thông ông, khớp nôi nước làm mát.\r\n\r\n>= — Trang: 3/14 — . _ Te\r\n\f6- Kiểm tra dây curoa, tình trạng cánh quạt và puli.\r\n7- Kiểm tra bơm nước.\r\n\r\nb) Làm mát bằng gió.\r\n\r\n8- Kiểm tra tình trạng của hệ thống quạt gió.\r\n9- Kiểm tra tiếng động khi cánh quạt làm việc.\r\n10- Kiểm tra cảm biến nhiệt độ.\r\n\r\nI- HE THONG BOI TRƠN\r\n\r\n1- Thay dầu nhớt.\r\n\r\n2- Thay lọc dầu.\r\n\r\n3- Kiểm tra rò rỉ dầu (trên động cơ và trên các lọc).\r\n4- Kiém tra nhiệt độ dầu.\r\n\r\n5- Kiém tra ap lực dầu.\r\n\r\nmm- HỆ THÓNG NHIÊN LIỆU\r\n\r\n1- Kiểm tra tổng thé hệ thống nhiên liệu.\r\n\r\n2- Thay lọc nhiên liệu.\r\n\r\n3- Thay lọc tách nước (nếu có)\r\n\r\n4- Kiểm tra nhiệt nhiên liệu (cấp và bồi).\r\n\r\n5- Kiếm tra bơm dầu cao áp.\r\n\r\nIV- HỆ THONG KHÍ NẠP\r\n\r\n1- Kiểm tra rò rỉ hệ thống khí nạp.\r\n\r\n2- Kiểm tra khớp nối (mềm & cứng).\r\n\r\n3- Kiểm tra trạng thái khí nạp (đo áp suất khí nạp).\r\n4- Kiểm tra lọc thông hơi Catte.\r\n\r\n5- Thay lọc gió (kỹ thuật sẽ kiểm tra trước khi thay thé).\r\n6- Kiểm tra nhiệt độ khí nạp (nếu có).\r\n\r\nV-HE THÓNG KHÍ THÁI\r\n\r\n1- Kiểm tra rò rỉ hệ thống thoát khói.\r\n\r\n2- Kiểm tra màu khí thải.\r\n\r\n3- Kiểm tra hệ thống lọc khói (nếu có).\r\n\r\n4- Thay thế lọc khói máy phát điện.\r\n\r\nVI- HỆ THÓN G KHỞI ĐỘNG\r\n\r\n1- Kiểm tra Sạc Ác quy (Sạc Diamo).\r\n\r\n2- Đo điện Áp quy.\r\n\r\n3- Kiểm tra độ sụt áp của Ác Quy khi đề máy.\r\n\r\n4- Đo nội trở Ác quy.\r\n\r\n5- Kiểm tra cực của Ác quy.\r\n\r\n6- Kiểm tra hệ thống dây điện nổi Ác Quy.\r\n\r\n8- Kiểm tra củ dé.\r\n\r\nVII- ĐỘNG CƠ\r\n\r\n1- Kiểm tra tổng thể trước khi chạy máy.\r\n\r\n2- Kiểm tra tổng thé trong quá trình chạy máy.\r\n\r\n3- Kiểm tra tiếng động lạ trong quá trình chạy máy.\r\n4- Kiém tra độ rung của máy trong quá trình chạy.\r\n5- Kiểm tra các chỉ số trên bảng điều khiến.\r\n\r\n6- Căn chỉnh cài đặt các thông số về theo chuẩn máy phát điện.\r\n\r\nVIH- PAU PHÁT ĐIỆN\r\n\r\nTrang: 4/14\r\n\f1- Kiểm tra kết nồi tiếp xúc cáp động lực.\r\n\r\n2- Kiểm tra hệ thống làm mát của đầu phát.\r\n\r\n3- Đo độ cách điện cuộn dây.\r\n\r\nIX- BANG DIEU KHIỂN.\r\n\r\n1- Kiểm tra tổng thé bảng điều khiển, kết nối dây, các phím bấm, Thông số hiển\r\n\r\n2- Kiểm tra các thiết bị đóng/ cắt động lực.\r\n3- Kiểm tra lại lịch sử các lỗi ECU.\r\n4- Kiểm tra các các trạng thái cảnh báo.\r\nX- VẬN HÀNH CHẠY THỬ BÀN GIAO\r\n1- Chế độ thử Manual / Auto.\r\n2- Số giờ vận hành.\r\n3- Kiểm tra tốc độ, Tần số, điện á áp, Dòng điện, Công suất, ...\r\n4- Vệ sinh tổng thể (máy phát điện + buồng máy).\r\n5- Bàn giao máy lại cho chủ đầu tư.\r\n6- Ký biên bản.\r\n8- Báo cáo (Gửi biên bản đại tu/ bảo dưỡng + Phiều đề xuất khuyến nghị).\r\nT bay mới phụ hiện:\r\nv Thay mới cam biến, dây kết nói, Giắc cắm tùy thực té.\r\nv Thay Xéc-măng.\r\nv Thay bạc biên.\r\nv Thay bạc trục cơ\r\nv Thay supap hút.\r\nv Thay supap xả\r\nv Thay mới 6 béc phun/ tổng 06 béc phun;\r\nThay mới hệ thong lọc nhiên liệu, lọc dầu bôi trơn, lọc gió;\r\nv Thay gioăng, phớt theo quy trình đại tu\r\n\r\nHiệu chinh/ sửa chữa, bảo dưỡng:\r\n\r\nv Bơm dâu tăng áp: Cân thánh sửa chữ hoặc thay phụ tùng theo thực tế\r\n© hie hong;\r\n\r\nv' Bơm nước làm mát: Sửa chữa, hoặc thay phụ tùng theo thực tế he hỏng;\r\ný Turpo lăng áp: Sửa chữa bảo dưỡng; :\r\nvB điều tốc, Bộ điều áp: Báo dưỡng;\r\n\r\nv Tháo kiểm tra cân chỉnh hệ thống phun nhiên liệu;\r\n\r\nv Tháo kiểm tra hệ thống nap xa;\r\n\r\nv Tháo hệ thống bơm nhiên liệu;\r\n\r\ny Tháo kiểm tra Xilanh; doa xylanh\r\n\r\nv Tháo kiểm tra phóng lóc gối đỡ bạc trục\r\n\r\nv' Rút nước làm mái trong két, rút toàn bộ nhớt ngắm nước ra khỏi máy phat,\r\nvệ sinh đường ông dân nước, vệ sinh buông chữa nhớt, do lọc đáy các te;\r\n\r\nv Tháo bơm nước kiểm tra vệ sinh;\r\n\r\nv Vệ sinh kim phun nhiên liệu, căn chỉnh khe hở Xupap.\r\n4.2.2 Máy Jubile 400kVA/ 0.4 kV\r\n\r\n- : Trang: 5/14 _ —\r\n\fSau khi kiếm tra thực tế tình trạng máy, ghi nhận thấy tổ máy bị hư hỏng một\r\nsố thiết bị nên cần thiết phải thay thé, sửa chữa hoặc cai đặt lại thiết bị để tiếp tục sử\r\ndụng, cụ thể:\r\n\r\nI-HỆ THÓNG GIẢI NHIỆT\r\n\r\na) Làm mát bằng nước\r\n\r\n1- Suc rửa két nước bang dung dịch chuyên dung;\r\n2- Thay nước làm mát chống đông cặn;\r\n\r\n3- Xịt rửa dan dai nhiệt và vệ sinh bên ngoài két nước;\r\n4- Kiểm tra rò rỉ hệ thống giải nhiệt động cơ;\r\n\r\n5- Kiểm tra các hệ thống ố ông, khớp nôi nước làm mát;\r\n6- Kiểm tra dây curoa, tình trạng cánh quạt và puli;\r\n7- Kiếm tra bơm nước;\r\n\r\nb) Làm mát bằng gió;\r\n\r\n8- Kiểm tra tình trạng của hệ thống quạt gió;\r\n\r\n9- Kiếm tra tiếng động khi cánh quạt làm việc;\r\n\r\n10- Kiểm tra cảm biến nhiệt độ.\r\n\r\nII- HỆ THONG BOI TRƠN\r\n\r\n1- Thay dầu nhớt;\r\n\r\n2- Thay lọc dầu;\r\n\r\n3- Kiểm tra rò rỉ dầu (trên động cơ và trên các lọc);\r\n4- Kiểm tra nhiệt độ dầu;\r\n\r\n5- Kiểm tra áp lực dầu.\r\n\r\nIH- HỆ THONG NHIÊN LIEU\r\n\r\n1- Kiểm tra tổng thể hệ thống nhiên liệu;\r\n\r\n2- Thay lọc nhiên liệu;\r\n\r\n3- Thay lọc tách nước (nếu có);\r\n\r\n4- Kiểm tra nhiệt nhiên liệu (cấp và hỏi);\r\n\r\n5- Kiểm tra bơm dầu cao áp.\r\n\r\nIV- HE THONG KHÍ NẠP\r\n\r\n1- Kiểm tra rò rỉ hệ thống khí nạp;\r\n\r\n2- Kiểm tra khớp nối (mém & cứng);\r\n\r\n3- Kiểm tra trạng thái khí nạp (đo áp suất khí nạp);\r\n4- Kiểm tra lọc thông hơi Catte;\r\n\r\n5- Thay lọc gió (kỹ thuật sẽ kiểm tra trước khí thay thé);\r\n6- Kiểm tra nhiệt độ khí nạp (nếu có).\r\n\r\nV-HỆ THONG KHÍ THAI\r\n\r\n1- Kiém tra rò rỉ hệ thống thoát khói;\r\n\r\n2- Kiém tra màu khí thải.\r\n\r\n3- Kiểm tra hệ thống lọc khói (nếu có);\r\n\r\n4- Thay thế lọc khói máy phát điện.\r\n\r\nVI- HỆ THÓNG KHỞI ĐỘNG\r\n\r\n1- Kiểm tra Sạc Ác quy (Sạc Diamo);\r\n\r\n2- Đo điện Áp quy:\r\n\r\n3- Kiểm tra độ sụt áp của Ác Quy khi đề máy;\r\n\r\n4- Po nội trở Ác quy;\r\n\r\n5- Kiểm tra cực của Ác quy;\r\n\r\nTrang: 6/14 PX\r\n\r\ni\r\n\fthị;\r\n\r\n6- Kiểm tra hệ thống dây điện nối Ác Quy;\r\n\r\n8- Kiểm tra củ đề.\r\n\r\nVH- ĐỘNG CƠ\r\n\r\n]- Kiểm tra tổng thể trước khi chạy máy;\r\n\r\n2- Kiếm tra tổng thé trong quá trình chạy máy;\r\n\r\n3- Kiểm tra tiếng động la trong quá trình chạy máy;\r\n\r\n4 Kiểm tra độ rung của máy trong quá trình chạy;\r\n\r\n5- Kiểm tra các chỉ số trên bảng ‹ điều khiển;\r\n\r\n6- Căn chỉnh cài đặt các thông số về theo chuẩn máy phát điện.\r\nVII- PAU PHÁT ĐIỆN\r\n\r\n1- Kiểm tra kết nối tiếp xúc cáp động lực;\r\n\r\n2- Kiểm tra hệ thống làm mát của đầu phát;\r\n\r\n3- Đo độ cách điện cuộn dây.\r\n\r\nIX- BANG DIEU KHIỂN\r\n\r\n1- Kiểm tra tong thé bảng điều khiến, kết nối dây, các phím bấm, Thông số hiển\r\n\r\n2- Kiểm tra các thiết bị đóng/ cắt động lực;\r\n3- Kiểm tra lại lịch sử các lỗi ECU;\r\n4- Kiểm tra các các trạng thái cảnh báo.\r\nX- VẬN HANH CHẠY THU BAN GIAO\r\n1- Chế độ thir Manual / Auto;\r\n2- Số giờ vận hành;\r\n3- Kiểm tra tốc độ, Tan số, điện áp, Dòng điện, Công suất, ...;\r\n4- Vệ sinh tổng thể (máy phát điện + buông máy);\r\n5- Bàn giao máy lại cho chủ đầu tư;\r\n6- Ký biên bản;\r\n8- Báo cáo (Gửi biên bản đại tu/ bảo dưỡng + Phiếu đề xuất khuyến nghị).\r\nThay mới phụ kiện:\r\nv Thay mới cảm biển, dây kết nói, Giắc cắm tùy thực té.\r\nv Thay Xéc-măng.\r\nv Thay bạc biên.\r\nv Thay bạc trục cơ\r\nv Thay supap hút.\r\nv' Thay supap xả\r\nv Thay mới 4 béc phun/ tổng 06 béc phun\r\nv' Thay mới Ác quy\r\ny Thay mới hệ thống lọc nhiên liệu, lọc dau bôi trơn, lọc gió;\r\nv Thay gioăng, phot theo quy trình đại tu\r\nHiệu chỉnh/ sửa chữa, bảo dưỡng:\r\ný Bơm dau tăng dp: Cân chỉnh, sửa chữa, hoặc thay phụ tùng theo thực tế\r\như hỏng.\r\ny Bơm nước làm mát: Sửa chữa, hoặc thay phụ tùng theo thực tế hư hỏng.\r\nv Turpa tang dp: Sửa chữa bdo dưỡng. - = =\r\nv Bộ điều tốc, Bộ điều áp: Bảo dưỡng.\r\n\r\nv Tháo kiểm tra cân chỉnh hệ thống phun nhiên liệu.\r\n\r\nTrang: 7/14 -\r\n\fv Tháo kiểm tra hệ thống nạp xa.\r\n\r\nv Tháo hệ thông bơm nhiên liệu;\r\n\r\nv' Tháo kiểm tra Xilanh. ; doa xylanh\r\n\r\ný. Tháo kiểm tra phóng loc gồi đỡ bạc trục\r\n\r\nv' Rút nước làm mái trong két, rút toàn bộ nhớt ngắm nước ra khỏi máy phát,\r\n\r\nvệ sinh đường ong dân nước, vệ sinh buông chữa nhớt, do lọc đáy các te;\r\n\r\nv Tháo bơm nước kiểm tra vệ sinh;\r\n\r\ný Vệ sinh kim phun nhiên liệu, căn chỉnh khe hở xupap;\r\n\r\nV. THONG KE VAT TƯ CHÍNH THAY THE VA VAT TU THU HO],\r\nNHAN CONG SUA CHUA, BAO DUONG\r\n\r\nSo Danh mục vật tư Đơn Số Ghi chú\r\nT.T vi lượng\r\n\r\nA VAT TU\r\n\r\n1 | Máy phát điện 250kVA/0.4kV Máy 01\r\n\r\n1 | Lọc dầu đốt Cái 02/02 Thay theo định kỳ\r\n2 | Lọc dầu nhớt Cái 01/01 Thay theo định ky\r\n3 | Lọc gió Cái 01/01 Thay theo dinh ky\r\n4 | Nước làm mát Lít 98 Thay theo dinh ky\r\n5 | Thay nhớt may lit 60 Thay theo dinh ky\r\n6 | Béc phun Cai 04/06 Cũ mon\r\n\r\n7 | Xéc-măng Bộ 06/06 Cũ mòn\r\n\r\n8 |Bạcbiên Bộ 06/06 Cũ món\r\n\r\n9 | Bạc trục Bộ 07/07 Cũ mòn\r\n\r\n10 Gioăng đại tu Bộ 01 Thing tas quy\r\n11 | Supap hut Cai 06/06 Cũ mon\r\n\r\n12 | Supap xả Cai 06/06 Cũ mon\r\n\r\n13 | Dầu diezel thử may Lit 60\r\n\r\n14 | Chối đánh ri Cái 04\r\n\r\n15 | Chổi sơn Cái 07\r\n\r\n16 | Keo dán gioăng Tuyp 03\r\n\r\n17 | Gidy rap Tờ 20\r\n\r\n18 | Gié lau Kg 25\r\n\r\nIH | Máy phát điện 400kVA/0.4kV Máy 01\r\n\r\n1 | Lọc đầu đốt Cái 02/02 Thay theo định ky\r\n2 | Lọc dầu nhớt Cái 01/01 Thay theo dinh ky\r\n3 | Loc gid Cai 01/01 Thay theo định kỳ\r\n4 | Nước lam mát Lit 110 Thay theo dinh ky\r\n\r\nTrang: 8/14 ;\r\n\r\nral WV\r\n\r\nvớ\r\n\r\nZ\r\n\fJ x\r\nTT Danh mục vật tư Da Roll Ghi chú\r\n5 | Thay nhớt máy lít 80 Thay theo định kỳ\r\n6 | Béc phun Cái 04/06 Cũ mòn\r\n7 | Xéc-măng Bộ 06/06 Cũ mòn\r\n8 |Bạcbiên Bộ 06/06 Cũ mòn\r\n9 |Bạctrục Bộ 07/07 Cũ mòn\r\n. ` - Thay theo quy\r\n10 | Gioäng đại tu Bộ 01 trình\r\n11 | Supap hut Cái 06/06 Cũ mòn\r\n12 | Supap xả Cai 06/06 Cũ mon\r\n13 | Bình ắc quy 150Ah Binh 02 Cũ hỏng\r\n14 | Dầu diezel thử máy Lít 100\r\n15 | Chối đánh rỉ Cái 04\r\n16 | Chối sơn Cái 07\r\n17 | Keo dán gioăng Tuýp 03\r\n18 | Giấy ráp s To 20\r\n19 | Gié lau Kg 25\r\nB SUA CHỮA, THAY THE , BAO DUONG\r\nI | May phat dién 250kVA/0.4kV Máy 1\r\nTháo nước làm mát, rút toàn bộ Côn 2\r\n1 | nhớt khỏi máy (5/7) &\r\n2 | Vệ sinh kim phun nhiên liệu (5/7) Công 4\r\n3 | Tháo vệ sinh bơm cao áp (6/7) Công 4\r\n4 | Cân chính kim phun (6/7) . Công 1.\r\n5 | Thao lọc gió (6/7) Công l1; '\r\nTháo lọc nhiên liệu, vệ sinh bầu lọc | v.c. 2)\r\n6 | (6/7) 5\r\n7 | Tháo giàn cò vệ sinh (6/7) Công 3\r\ng& | Lắp lại hệ thống kìm phun (5/7) Công 4\r\n9 | Căn chỉnh khe hở nhiệt (6/7) Công 5\r\nTháo rời piston\r\nmai tròn trên máy\r\nchuyên dụng.\r\nPhủ bóng _\r\nỀ 3 Tungsten bang\r\n10 | om bằng máy chien dung 6/7) | COB | 4 |sông nghệ HVOF\r\n: Đánh bóng hoàn\r\nthiện rên máy |\r\nchuyên dụng\r\ntrước khi lap ráp\r\ntrở lại.\r\n\r\nTrang: 9/14\r\n\r\nAy\r\n\r\n~\r\n\fSố Danh mục vật tư Đơn So Ghi chú\r\nT.T vi lượng\r\n11 | Lắp hệ thống kim, bơm (6/7) Công 3\r\nLip lại hệ thông lọc dau, lọc nhớt, .\r\n12 | lọc gió (6/7) Công á\r\n13 | Tháo hộp các te (6/7) Công 2\r\n14 | Tháo mặt máy (6/7) Công 2\r\n15 | Tháo piston, tay biên (6/7) Công 4\r\n16 | Tháo trục cơ (6/7) Công 4\r\nThao phân lộc\r\nmáy có gan -\r\nxylanh bat cô\r\nđịnh lên ban mát\r\ncủa máy doa\r\n5 1h. 7h , mm đứng. Máy doa\r\n17 1Go Ấp Soa yy nh n HAY | Công 12 nhằm mục đích\r\nyen dụng. triệt tiêu phần ô\r\nvan của xylanh\r\nđảm bảo không bị:\r\nlọt hơi trong quá\r\ntrình máy hoạt\r\nđộng.\r\n\r\nTháo phân lốc\r\nmáy bit cô định\r\nlên bản mat của\r\n\r\ni i máy doa ngang.\r\n18 Doa gôi đỡ bạc trục co (phóng loc) Côn 6 Máy doa nhăm\r\ntrên máy chuyên dụng.(6/7) - mục đích triệt\r\ntiêu phân ô van\r\ncủa gôi dỡ, đông\r\ntâm lại tật cả các '\r\ngôi.\r\n19 | Lắp mặt máy (6/7) Công 2\r\n20 | Lắp piston, tay biên (6/7) Công 4\r\n21 Lắp trục cơ (6/7) Công 4\r\n22 | Vệ sinh lắp lại hộp các te Công 4\r\n23 | Kiếm tra chạy thử (6/7) Công 3\r\nThay nước làm mát, nhớt, vệ sinh Côn 2\r\n24 | toàn bộ thân máy (3/7) -\r\nTháo lắp vệ sinh động cơ dé máy Công 2\r\n25 | phát điện (5/7) .\r\nTháo lặp kiêm tra tủ điện bộ điều\r\n26 khiên trung tâm, bộ kích từ, hệ Công 6\r\nthông cảm biên (6/7)\r\nII | Máy phát điện 400kVA/kV Máy 01\r\n\r\nTrang: 10/14\r\n\fJ A\r\nli Danh mục vật tư oo ae Ghi chú\r\nTháo nước làm mát, rút toàn bộ Côn 2\r\n1 | nhớt khỏi máy (5/7) š\r\n2 | Vệ sinh kim phun nhiên liệu (5/7) Công 4\r\n3 | Tháo vệ sinh bơm cao áp (6/7) Công 4\r\n4 | Cân chính kim phun (6/7) Công 1\r\n5 | Thao lọc gió (6/7) Cong 1\r\nTháo lọc nhiên liệu, vệ sinh bau lọc Còn 2\r\n6 |(67) g Ể\r\n7 | Tháo giản cò vệ sinh (6/7) - Công 3\r\ng | Lắp lại hệ thống kim phun (5/7) Công 4\r\n9 | Căn chính khe hở nhiệt (6/7) Công 3\r\nTháo rời piston\r\nmài tròn trên máy\r\nchuyên dụng.\r\nPhủ bóng\r\n- . HUẾ Tungsten bằng\r\n: Đánh bóng hoàn\r\nthiện trên máy\r\nchuyên dụng\r\ntrước khi lap rap\r\ntrở lại.\r\n11 Lap hệ thống kim, bơm (6/7) Công 3\r\nLắp lại bệ thống lọc dầu, fe nhớt, Ñ\r\n12 | lọc gió (6/7) Công á\r\n13 | Tháo hộp các te (6/7) Công 2\r\n14 | Tháo mặt máy (6/7) Công 3 ;\r\n15 | Théo piston, tay biên (6/7) = - Công : 5\r\n16 | Théo truc co (6/7) Cong 5\r\nTháo phân lốc\r\nmáy có găn xylan\r\nbit cô định lên\r\nbàn mát của máy\r\nCo doa đứng. Máy\r\nTháo lặp lộc doa xylanh trên máy Ñ doa nhằm mục\r\n17 doa chuyén dung. (6/7) Cong Iz đích triệt tiêu\r\nphân ô van của\r\nxylanh dam bảo\r\nkhong bi lot hoi\r\ntrong qua trinh\r\nmay hoat dong. =\r\n18 Doa gôi đỡ bạc trục cơ (phóng lôc) Côn 6 Tháo phân lộc\r\ntrên máy chuyên dụng.(6/7) 8 máy bat cô định\r\n\r\nTrang: 11/14\r\n\r\n4X\r\nz7\r\n\fSố A Đơn Số\r\nDanh tt i chú\r\nTT anh mục vật tư vị lượng Ghi chú\r\nlên bản mát của\r\nmáy doa ngang.\r\nMáy doa nham\r\nmục đích triệt\r\ntiêu phân ô van\r\ncủa gôi đỡ, dong\r\ntâm lai tật cả các\r\ngôi.\r\n19 | Lắp mặt máy (6/7) Công 3\r\n20 | Lắp piston, tay biên (6/7) Công 5\r\n21 | Lắp trục cơ (6/7) Công 5\r\n22 | Vệ sinh lắp lại hộp các te Công 4\r\n23 | Kiểm tra chạy thử (6/7) Công 3\r\nThay nước làm mát, nhới, vệ sinh Cô 2\r\n24 | toàn bộ thân máy (3/7) ong\r\nTháo lắp vệ sinh động cơ dé may A\r\n25 | phát điện (5/7) Công 2\r\nTháo lap kiêm tra tủ điện bộ điêu\r\n26. | khiên trung tâm, bộ kích từ, hệ Công 6\r\n_ | thông cảm biên (6/7)\r\nC |MÁY THI CÔNG\r\nMáy 250kVA/0.4kV\r\ni , Trọng lượng ma\r\nCau, vận chuyên máy phát từ kho An phát 3,7 iy dai ,\r\n1 |Lac về đơn vị sửa chữa (đi vả về), Ca 2 3,21m, cao\r\nnhập vật tư thu hồi 2,35m, rộng\r\n141m\r\n2 : | Máy doa đứng Ca 3\r\n3 ' | May doa ngang Ca 2\r\n4 | Máy mai Ca 2\r\n5 | May danh bong Ca 2\r\n6 | Máy phủ bóng Ca 1\r\nMay 400kVA/0.4kV\r\ny 2 Trọng lượng máy\r\nCâu, vận chuyên máy phát 400kVA phát 6,3 tần, dai\r\n1 | từ kho An Lạc về đơn vị sửa chữa (di} Ca 2 3,30m, cao\r\nvà về), nhập vật tư thu hồi 2,50m, rộng\r\n1,70m\r\n2 | Máy doa đứng Ca 3\r\n3 | Máy doa ngang Ca 2\r\n4 | Máy mai Ca 2\r\nTrang: 12/14\r\n\fA . A\r\n5 ! Danh mục vật tư kh Nl Ghi chi\r\n5 | Máy đánh bóng Ca 2\r\n6 | Máy phủ bóng Ca 1\r\nD | VAT TU THU HOI\r\nI | May phát điện 250kVA/0.4kV\r\nLọc dầu đốt Cái 02 Hỏng (hủy tại\r\n1 cho)\r\nLoc dầu nhớt Cái 01 Hỏng (hủy tại\r\n2 chô)\r\nló . Hỏng (hủy tại\r\n3 |Locgió Cái 0 chỗ)\r\nNước làm mát Lít 98 Hỏng (hủy tại\r\n4 chô)\r\ntn : Thu hôi (nhập\r\n5 | Thay nhớt máy lít 60 ki Con ng\r\n” Thu hôi (nhập\r\n6 Béc phun Cái 04 kho Công ty)\r\nThu hôi (nhập\r\néC- A kho Công ty) Thu\r\n7 | Xéc-măng Bộ 06 oh (nhập kho\r\nCông ty)\r\nlê A Thu hôi (nhập\r\n3 Bac bién Bộ 06 kho Công ty)\r\nR Thu hoi (nhập\r\n9 Bas ine Bo dd kho Cong ty)\r\niod i ˆ Hỏng (hủy tại\r\n10 Gioăng đại tu Bộ 01 chỗ)\r\n- Thu bồi (nhập\r\n11 Supap hut Cái 06 kho Công ty)\r\n. . Thu hôi (nhập\r\n12 Supap xa Cái i 06 kho Công ty)\r\nII | Máy phát điện 400kVA/0.4kV Máy 01\r\n3, 44 a Hong (hủy tai\r\nñ Lọc dau đột Cải 02 chỗ)\r\nLọc dầu nhớt Cái 01 Hong (hủy tại\r\n2 chô)\r\n= - Hỏng (hủy tại\r\n3 Lọc gió Cái 01 chỗ)\r\nNước làm mát Lít 110 Hỏng (hủy tại\r\n4 chô)\r\nớt máy h Thu hôi (nhập\r\n5 Thay nhớt máy lít 80 kho Công ty)\r\n— mm — |Thuhôi(nhập |\r\n6 Béc phun Cái 06 tho Công iy)\r\na Thu hôi (nhập\r\n7 Xéc-măng Bộ 06 kho Công ty) Ny\r\nTrang: 13/14 rH — ề\r\n\fĐơn Số\r\n\r\nTT Danh mục vật tư vì lượng Ghi chú\r\ng | Bac biên Bộ 06 ai Se oy\r\nJo | Gioăng đại tu Bộ 01 khốn (hủy tại\r\n11 | Supap hut Cái 06 oo ay\r\n12 | Supap Xã Cái 06 Làng nh\r\n3 | Bình ắc quy 150Ah Bình 2 Lm od\r\n\r\nVIL GIA TRI KHÁI TOÁN CÔNG TRÌNH TAM TÍNH:\r\nDự toán bảo dưỡng có báo cáo chi tiết riêng.\r\n\r\nTrang: 14/14\n\n--- Ảnh Máy phát 250kVA\\z4975780592542_f7f0abd72c6cef631f655bc207e7c49f.jpg ---\nRe REAR WT a SN EER NTR ae sd pa\n: EER RRR TH NI fos emt BREE\n& SN fi Reh SARA D9 SH ĐI nuÓ CC xin\n2 SP GA na áp 2a He iA NE 204\nea a J\". ap I) LOR PEAT ES Sa TR\n( tù MÃ a? =) 2= N—\n| | } = l | 7 77 Ral RP pa i hi\nZr > Sat l= TE KởI (Hi\nSOE | Na = x bil\nee | `. al l= = Na\n$ vi VEY SEER Ea\nSEH ip TI | et Na AAR\n§ P 43L r= L =H ©] LR THE tu,\nWh, Cd AR on ul Lo li...\n—— ld ER : ng Em=s LE\nTW \" 5 - met hư\n777/68 mW s7 ey Hệ NE\npg 4 4 bị i tc _ Ni _- - A) VI\n=4 Pe ”- S & ] ¡ AM”\n: 22/77. alr L a wal LS\nSH i, M “a VA ai E857 Ni a\n—= 3 -. EET là &\n} - & | ath, I\n2 2 J A \\ xII\n= on Ew = Tid\nga ; Wo Te\n\n--- Ảnh Máy phát 250kVA\\z4975780601517_a443c49abd833fd46d32a77f3cad24db.jpg ---\ngv fi 9 J ih\n= - ay /⁄? .\n797~ÂÄ Tay = 4\noe. J.\n¥. HH / -_\nSA | 5\n\"mà\ngE 1) m Mi...\nwr : : | 22225325\npeas. R LỊ || Em\nwrod Fhe 1! ©0090 2m § C0 Sea\n[ i : ut\n8 0) | | th\n| 3 i LY li\n3 ( = F\nđà | l3\n- : |\n5 :\nit ện : -\n| PS — 2e,\nA po——p——\nA — ry pr—— i R\nAm An tt BÀ |\n4 II II 0N ee — AI\nHH Pm DI \\ —\n{ rrr AT XP, |\na | —Wx¬W Wap `\ni 3 vn Wp p—— \\ os\n& : 4—¬<¬¬— m—YY—ẽ \\\n£) b: Y\"nnn/ \"II LG. đê 209020 Ẩ Ñ Eo\nĐO SRR Le an | Ary An k/ À\n/ i 0 ——— v7-—w-—-y A A\nFEN ˆ: —¬-x ¬r ry’ .^N\nas iy yr SE py p—— py\n=A en en mi 2⁄ SA À\n> ⁄ | ` i Y v id 7 8 Ñ\nwy ~— v — < %\n/ | >5... ANC\n9 ặ 7 đá : Nó\n~ đc — Ầ\nwn ee - R Ỹ\n€ CRANE < EN\ni adr Lo CS TE 1Ù A ?\nLA So i Be po CASE\n\n--- Ảnh Máy phát 250kVA\\z4975780602208_7fb35cf88089ab5e2086853c51731329.jpg ---\nIs hy LT a — dT :\nì | Tham Fey nạ\na | Sh TR pie\n\n; | -— - SỬ\n: PRE oY ĩ “gã >\n3 <L RN Vi 8 — . ¿ :\n= : i 9% ⁄“ `) oan ấu\nBi 5 Ễ —-. TẢ\n\n! A ` gr\n\no êm \"L9 2\n\nSie . = it de |\n= hdl hdl |\nEe BA oh LÝ Oe i\nse li 2 ANN Nv dl |\n\n= mu | \" \"X pees BY\n\n= 3 ig) ||| VER $ §\n: E. I il 1 —> <>¬@. | }\noe: 4 | mw =D |\nA \\ | TUR i \"di Ms? ” _~,. y\n; W8 Kí i========“ ÈEÈ / . 2 |\nø AM; an\n\n--- Ảnh Máy phát 250kVA\\z4975780603477_ecdf4539543118a66ca3d6f957135086.jpg ---\n.-— c i ¡ & BH.\nPRE pl fall Š EY cần\nRA. ; Rol : 2 i\nSS % 5 $ i\nHA ¬ 5 i CEE BEREAN Jit vas si 2 lẽ\n. Le se ro\nie or ASU TES TT Tp Zz le\nWg À Se i wt\nSi a. Fpl 300 AUT wp GF T5TT SUEDE t? pi 58)\n5 „. ; CTR cự ý hy :\nca. Bo mys alae wl A a8 0.0 3 Eo\na Rigi So TREE Shc wim Lf \"\n25) BE Cp bé” H EN ray A a\nii ROERPAMED TIER BE ce TỦ an. NA\nỀ Oh viNNG CC lu 7E TT h GIAN _—\nEe 10 ps i WIFE a i.\nEE : ve ECE 400. vn 5d I an\nRe ngời a\n5 Làn TAN. CTR nu | yp as\n5 “RE VOUS EEE vo 5 =\n> : ` in i | <_\n: - Beetle 0T AREER ¡ EE\n2 z4 ki teks ie 2 TE n7 Sa © y\nf : WE hr con 00; TOL P4\n.. > oro Tele ER 9h\n; Cle |\nFE Wii Ca 3 Ạ .\na L oe / ;\n: - ¿ 5 Th SAR : F y y\n3 a 4\n\n--- Ảnh máy phát 400kVA\\z4975778244025_70bada415bd56a3e037d86833f34aee2.jpg ---\nmo CI Rp SEE EEE EEE _ Pra — Es aR Baas hms\nFir on ba\ny 55 ~=--=PARTNER......... HH\n: ¿ =>\". ỒN a\n. 3 ey PUISSANCE / RATING Wea\nAm S4 vả SN... ;‹\nJ ae tr: | HE, => : 4\ni = Fn = :\n. Sã nã pn a = = i mi\n\"Sẽ Em —W———”m |\nTE =\" si =H\n= pe. ï Pry He . mo, !\nBE ai 3 EE GE . — _ ai\n3 > - pe\nEh a ;\nác . El im a\nEe a = <_\n-~ - Sn 2 - 3\nYa Er 2556 =a\n” SH TS\n” 5 x2: == \\ 3\nco — < è về 3\nso... Su Y YS\n= Fe Vi 3\nne -\n\n--- Ảnh máy phát 400kVA\\z4975778250794_c2245bbe8ef17f5f6fadb267e4e30a1a.jpg ---\nwrernareurs PARTNER"}