URL: https://www.atlascopco.com/content/dam/atlas-copco/construction-technique/portable-energy/documents/ess-portable-canopy/Brochure-Energy-Storage-Systems-Spanish-v7.pdf
Accessed: 2026-11-03
From: https://www.atlascopco.com/en-ph/construction-equipment/products/energy-storage-systems/small

Impulsando su
proyecto de energía
Gama de sistemas de almacenamiento
de energía transportables y con carrocería
Impulsando
su proyecto
de energía
La gama consolidada de sistemas de
| almacenamiento de energía (ESS) de Atlas | <1 HORA
| Copco se encuentra en el centro de la | RECARGA RÁPIDA
transformación del suministro de energía.
Desarrollada pensando en la sostenibilidad,
ayuda a las empresas a reducir drásticamente su
consumo de combustible y emisiones de CO2,
| además de ofrecer un rendimiento óptimo con | 70%
menos ruidos y ciclos de servicio. Aprovechando
| las ventajas que ofrecen las baterías de iones | MÁS COMPACTOS
| de litio de alta densidad, estas unidades son | Y LIGEROS
compactas y ligeras en comparación con las
alternativas tradicionales, pero capaces de
proporcionar días de autonomía de energía
| con una sola carga. Son ideales para entornos | >30 UNIDADES
sensibles a los ruidos tales como eventos
| u obras metropolitanas, telecomunicaciones, | CENTRALES ELÉCTRICAS
| aplicaciones de alquiler o para cubrir de manera | HÍBRIDAS
eficaz problemas de cargas bajas.
Estos sistemas de almacenamiento de energía
son perfectos para aplicaciones con una
| alta demanda de energía y perfiles de carga | >50%
variables, ya que cubren con éxito tanto cargas
| bajas como picos de demanda. Por ejemplo, | AUMENTO DE LA
| permiten dimensionar correctamente grúas | PRODUCTIVIDAD
y otros motores eléctricos, así como gestionar
eficazmente picos de demanda de energía en
eventos celebrados en lugares sensibles a ruidos
| y para estaciones de carga para automóviles | 90 HASTA UN
| eléctricos (EV). | % MENOS
| Además, las empresas pueden sincronizar | DE EMISIONES
| varios modelos, que pueden convertirse en | DE COMBUSTIBLE
| el centro de cualquier microrred, almacenando | Y DE CO2*
| y suministrando energía procedente de distintas | *Cuando se trabaja en modo híbrido con generadores
fuentes, incluidas energías renovables.
| 2 | www.atlascopco.com/energy-storage-systems
| La solución para satisfacer | sus necesidades
| TELECOMU- | TRABAJOS
| MODELO | POTENCIA /
| APLICACIÓN | FABRICACIÓN
| EVENTOS | NICACIONES
| CONSTRUC- | MOTORES
| ESTACIÓN | EN LA RED
RENOVABLES
| ENERGÍA | RETRANSMI-
| CIÓN | GRÚAS
| DE CARGA | SERVICIOS
| SIONES | PÚBLICOS
| 2000 VA | Reducción del ruido
| ZBP 2000 | 2000 Wh
Cargas bajas
Potencia prime
| ZBP 15-60 | Reducción de picos
| ZBP 35-40 | 15/45 kVA
Cargas bajas
| ZBP 45-60 | 40/60/75 kWh
Potencia prime
ZBP 45-75
| ZBP 120-120 | 120/150 kVA
Reducción de picos
| ZBP 150-150 | 150/150 kWh
Cargas bajas
Potencia prime
Almacenamiento
| ZBC | 250 kVA
de energía
| 250-575 | 575 kWh
Híbrido
Potencia prime
| ZBC | 300 kVA
Híbrido
| 300-300 | 300 kWh
Potencia prime
| ZBC 500- | 500 kVA
Reducción de picos
| 250 | 250 kWh
Potencia prime
| Potencia prime: demanda no estacionaria, sin SAI | Almacenamiento de energía: evita desperdiciar la producción
MEJOR ELECCIÓN
| Cargas bajas: mejorando el rendimiento de un generador diésel | de energía adicional
ADECUADO
| Reducción de picos: consumo de picos total o parcialmente | Reducción del ruido: reduce la contaminación medioambiental
Híbrido: conectar y usar con otras fuentes de energía
| MICRORREDES HÍBRIDAS | CONSTRUCCIÓN DE GRÚAS
MOTORES
| CENTRAL DE ENERGÍA SOLAR | ESTACIÓN DE CARGA
EVENTOS
| www.atlascopco.com/energy-storage-systems | 3
| Una catálogo de | Modo ISLA
| productos completo, | El modo isla permite utilizar nuestro sistema de
| múltiples soluciones | almacenamiento de energía como una solución
de energía independiente. Se trata del medio ideal
| energéticamente | para satisfacer las necesidades de entornos sensibles
a ruidos como, por ejemplo, operaciones nocturnas,
| eficaces | aplicaciones de telecomunicaciones remotas o para
solucionar problemas de cargas bajas.
| TECNOLOGÍA SILENCIOSA | CARGA RÁPIDA
| Estos modelos son silenciosos cuando están | En el modo isla, las máquinas están listas para
| en funcionamiento y sus niveles de ruidos | funcionar de forma muy sencilla. Solo hay
| son bajos, contribuyendo así a un entorno | que conectarlas directamente a las cargas
| de trabajo más seguro. Constituyen la opción | y comenzar a trabajar. Pero como deben
| perfecta para entornos sensibles a ruidos como, | estar preparadas para usarlas en cualquier
| por ejemplo, eventos y obras metropolitanas. | momento, la carga rápida es obligatoria y estas
| Esto permite aumentar la productividad del | unidades pueden recargarse por completo en
| negocio principal hasta en un 50%. | menos de 1 hora dependiendo del modelo
gracias a sus baterías de iones de litio.
| DISEÑO COMPACTO | TECNOLOGÍA LIMPIA
| La tecnología de las baterías nos permite | Cuando se utilizan en el modo isla, el ahorro
| desarrollar equipos de alta potencia en la | de CO2 puede crecer exponencialmente
| versión más compacta, lo que los hace más | si las unidades funcionan con fuentes de
| fáciles de transportar y hasta un 70% más | energía renovables. Además, puede ampliar
| ligeros que otros tipos de baterías del mercado. | la solución para satisfacer la demanda de
| La modularidad es una gran ventaja cuando se | energía necesaria con el sistema inteligente
| trata de portabilidad. | de conexión en paralelo.
| 4 | www.atlascopco.com/energy-storage-systems
Modo HÍBRIDO
En el modo híbrido, estos sistemas de almacenamiento de energía gestionan correctamente la energía
procedente de diferentes fuentes, incluidas energías renovables (como solar o eólica), la red eléctrica
y generadores diésel.
Estas unidades basadas en baterías ofrecen una energía resiliente y fiable bajo demanda, lo que ayuda a las
empresas a reducir sus emisiones, cumplir la normativa y reducir costes en un amplio espectro de aplicaciones.
| Carga máx. | 24 HORAS en una obra
| Potencia (kW) | obra
l a
rga de
Ca
Carga mín.
| Carga de la obra | 0 h | 3 h | 6 h | 9 h | 12 h | 15 h | 18 h | 21 h | 24 h
| GENERADOR EN | RECARGA EN
SISTEMAS DE
| FUNCIONAMIENTO | FUNCIONAMIENTO
ALMACENAMIENTO DE
ENERGÍA EN FUNCIONAMIENTO
| SOLUCIONES HÍBRIDAS | AHORRO DE ENERGÍA
| Con una amplia oferta de opciones de bases, | Cuando un sistema de almacenamiento de
| las unidades son fáciles de conectar a las | energía gestiona la energía procedente de
| distintas fuentes de energía disponibles in | energías renovables, de la red o incluso de una
| situ. Además, gracias a ECO, el sistema de | pila de combustible de hidrógeno, no se produce
| gestión de energía (EMS) de Atlas Copco, | consumo de combustible ni emisiones de CO2
| estas unidades se pueden sincronizar para | durante el funcionamiento. En el modo híbrido
| aumentar la oferta de potencia para satisfacer | con un generador diésel, los usuarios pueden
| la demanda. | reducir el consumo diario de combustible hasta
en un 90%, lo que supone un ahorro de más
| PROTEJA SU FLOTA | de 200 toneladas de CO2 durante su vida útil.
| DE GENERADORES | Un menor consumo de combustible
| En el modo híbrido con un generador, estos | y menos emisiones. Del 30-90% dependiendo
| sistemas de almacenamiento de energía | de la aplicación(evitando que la carga media
del generador sea inferior al 30%)
aumentan la eficacia general de las soluciones,
| teniendo en cuenta los picos de potencia y las | Menores costes de servicio y mantenimiento.
| cargas bajas. Optimizan el rendimiento del | Dependiendo de la aplicación, reduzca las horas
| generador, prolongando su vida útil hasta en | de funcionamiento del generador hasta en un 70%
un 15% y reduciendo los costes generales de
| mantenimiento en un 50%. Esto significa que | Vida útil más larga del generador.
| se puede utilizar un generador un 40% más | Debido a los puntos anteriores, la vida útil
de un generador se prolonga de 5 a 10 años
pequeño.
| www.atlascopco.com/energy-storage-systems | 5
Un suministro de
energía optimizado
preparado para
el futuro
Residencial
| Generadores | Comercial
diésel
Servicios
públicos
Sistemas de
almacenamiento
| Energía | de energía
eólica
Industrial
Energía
solar
(FV)
Servicio
FFuunncciioonnaammiieennttoo
ccoonneeccttaaddooaallaarreedd
oossiinnaacccceessooaallaammiissmmaa
ECOgrid:
| ECOgrid, una solución de sistemas de energía | a la implementación de energía flexible a través
| integrados de Atlas Copco, incluye generación | de cuadros de distribución, cables a torres de
| de energía, gestión y distribución de energía, | iluminación, bancos de carga y otros equipos,
| conversión y transformación de energía. | transformando al mismo tiempo la energía
| A medida que la energía se genera a partir | a través de estaciones de carga y cargadores.
| de redes de energía independientes y fuentes | ECOgrid ayuda a empresas y gestores
| renovables, el corazón y el cerebro, los sistemas | de alquiler a implementar energía fiable,
| de almacenamiento de energía y el controlador | descarbonizando las operaciones y obteniendo
| ECO permiten combinar varias fuentes de | unos importantes ahorros durante el ciclo
| energía, lo que contribuye en mayor medida | de vida, así como de combustible y energía.
| 6 | www.atlascopco.com/energy-storage-systems
| Controlador | El controlador ECOTM de Atlas Copco es una
interfaz humano-máquina (HMI) que ofrece a los
| ECO, el cerebro | operarios todo el control sobre sus aplicaciones
de energía temporal mediante la optimización
| de la solución | de la generación, distribución y consumo de
energía gracias a una gestión avanzada de datos.
| ¿POR QUÉ ECO? | SOFTWARE FLEXIBLE Y COHERENTE
| • | Totalmente flexible y personalizable
| • | Desarrollado internamente
| • | Ofrece control remoto y puede
| • | Misma experiencia de usuario
| comunicarse con sistemas | en todos los productos
| de supervisión de terceros | •
Escalable para soluciones globales
| VERSATILIDAD | y aplicaciones futuras
| • | El «director» que organiza las fuentes
SISTEMA CONECTADO
| de energía con un lado de demanda | •
Controles manuales y automatizados
| que desea soluciones más limpias | •
Garantiza un rendimiento óptimo
| ¿CUÁL ES SU FUNCIÓN? | •
Aumenta de la vida útil de los componentes
| • | Controla y supervisa los sistemas
SIN CONTACTO
| de almacenamiento de energía, | •
Fácil de utilizar
| integrando los datos recopilados | •
Dedicado a la industria del alquiler
| • | Centraliza todas las fuentes
| • | Garantiza una interfaz perfecta
| de energía híbrida | •
Software basado en el cliente
| www.atlascopco.com/energy-storage-systems | 7
Gama transportable
Sistemas de almacena-
miento de energía
2000 VA
Los sistemas de almacenamiento de
energía transportables más ligeros
| El ZBP 2000, nuestro sistema de almacenamiento | Gracias a la opción de conexión en paralelo de
| de energía transportable más ligero, se ha diseñado | hasta 5 unidades, la solución puede ampliarse hasta
| para obras y eventos pequeños, así como para | 10 kWh de almacenamiento de energía modular,
| suministrar electricidad a herramientas eléctricas. | lo que mejora el rendimiento y reduce el coste total de
| Compacta y ligera, la unidad posee la clasificación | propiedad. El ZBP 2000 también posee dos pequeños
| de resistencia a impactos IK09 y la clasificación de | paneles solares plegables que se podrían utilizar para
| protección contra entrada de agua IP65, lo que | recargar en buenas condiciones climáticas o para
| significa que ofrece una protección excepcional | mantener un nivel adecuado de la batería durante
| contra polvo y agua en entornos severos. | los días de producción menos eficientes.
| 8 | www.atlascopco.com/energy-storage-systems
Gama transportable
Sistemas de almacena-
miento de energía
2000 VA
Con asa
| Hasta 5 UNIDADES | de transporte
| CAPACIDAD DE | que FACILITA
| CONEXIÓN EN | SU TRASLADO
PARALELO
| CUMPLIMIENTO DE NORMATIVAS | SOLUCIÓN
| • | Bajo nivel de ruidos y ausencia de emisiones
TRANSPORTABLE
| trabajando de forma independiente | •
Ligero y compacto
| y con fuentes de energía renovables | • | Tamaño inferior a 1 m3
| • | Dos paneles solares
| • | Asa de transporte
| plegables para recarga | • | Certificación IK09: resistencia
| • | Caja de distribución
a prueba de impactos
| RENDIMIENTO EXCELENTE | LA ERA DE LA
| • | Capacidades de conexión en paralelo
CONECTIVIDAD
| de hasta 5 unidades | •
Conexión a APP y WIFI
| • | Clasificación IP65: aislamiento contra
| • | Alarmas definidas
| agua y polvo | •
Capacidad de estado
| • | Sistema de extinción de incendios incluido
del sistema
| Opciones | + Calentador para bajas
+ Configuración de bases:
| temperaturas | • 2 x 230 VCA EC
| + Paneles solares 200 W | o | 400
| W | • 2 x 220 VCA AUS
• 2 x 110 VCA UKCA
• USB
| www.atlascopco.com/energy-storage-systems | 9
Descubra a continuación las principales características que ofrecen
nuestros sistemas de almacenamiento de energía con carrocería:
Aspectos destacados, ventajas poderosas
Controlador ECO
El controlador ECO agiliza y facilita la configuración de uno o varios sistemas de almacenamiento de
energía, integrando al mismo tiempo la carga y todas las fuentes de energía disponibles. Las interfaces
guiadas y asistidas, así como los diferentes niveles de usuario, permiten un uso versátil, incluso para
usuarios sin formación. En el improbable caso de que los ajustes predefinidos no sean lo suficientemente
adecuados, las funciones avanzadas permiten al usuario adaptar estos ajustes sin complicaciones a la
aplicación individual, tanto de pie delante de la máquina como de forma remota.
Corriente de paso
Nuestros sistemas de almacenamiento de energía poseen capacidad de corriente de paso que permite
un flujo directo de hasta 400 amperios de corriente eléctrica directamente desde una fuente de entrada
como, por ejemplo, un generador, otro sistema de almacenamiento de energía o la red, sin almacenarse
ni convertirse en una fuente de salida. Esto permite al sistema de almacenamiento de energía suministrar
energía adicional directamente a las cargas que se utilizan en aplicaciones críticas, tales como reducción
de picos y energía de reserva, sin necesidad de convertirla para garantizar que la fuente de energía se
utiliza de la forma más eficiente, permitiendo al mismo tiempo suministrar tanto cargas bajas como alta
potencia cuando es necesario.
Conexión en paralelo
La capacidad de conexión en paralelo de nuestros sistemas de almacenamiento de energía se refiere a su
capacidad para conectar varias unidades ESS junto con varios generadores o la red, y gestionarlos como
una unidad sincronizada. Esto garantiza el almacenamiento de más energía para operaciones a gran
escala y funciona como una microrred fiable para lograr la máxima eficiencia energética y productividad.
Tecnología de litio
La tecnología de litio y, especialmente, el litio-ferrofosfato o LFP, ofrece la mejor densidad energética
y rendimiento de su clase, además de ser segura y fiable en cuanto al uso y manipulación. La integración
| BATERÍA DE IONES | de sistemas de gestión de baterías (BMS) avanzados y el control de los efectos ambientales, tales como
DE LITIO DE ALTA
| CAPACIDAD | las condiciones meteorológicas, la temperatura y la humedad, supervisando al mismo tiempo las
demandas de carga y la carga con nuestro controlador ECO, permiten al ESS alcanzar la máxima vida útil
incluso en temperaturas no ideales.
Clasificación IP
| DISEÑO | En aplicaciones de exterior como, por ejemplo, construcción, eventos e incluso las telecomunicaciones
| IP55 | en lugares remotos están comúnmente sujetas a unas condiciones ambientales adversas, a suciedad y
RESISTENTE
lluvias intensas. Nuestros sistemas de almacenamiento de energía se enfrentan a estas duras condiciones
con una protección IP55 como mínimo contra la entrada de polvo y agua, que se complementa con vigas
de elevación de bancada y carrocerías. Mover estas unidades es rápido, seguro y sencillo.
| 10 | www.atlascopco.com/energy-storage-systems
Gama con carrocería
Sistemas de almacena-
miento de energía
15 kVA - 45 kVA
DISEÑO
IP55
| BATERÍA DE IONES | RESISTENTE
CONFIGURACIÓN
| DE LITIO DE ALTA | HÍBRIDA RÁPIDA
CAPACIDAD
1 MINUTO
| LA | ERA DE LA CONECTIVIDAD
TECNOLOGÍA DE
| • | Controlador ECOTM, sistema de gestión
IONES DE LITIO
| dedicado: el cerebro de la solución | •
Perfecta para
| • | Sistema de supervisión remota
ciclos cortos
| • | Sistema maestro para:
(carga y descarga)
| Diagnóstico técnico | •
Amplio rango
| y cálculos de ahorro | de energías
| de combustible | utilizables en
comparación con
otras tecnologías
| • | Bajo coste total
de propiedad
MODULAR Y TRANSPORTABLE
| • | Aislamiento contra agua y polvo IP55
CONECTAR Y USAR
| • | Base galvanizada
| • | Amplio panel de conexiones para
| • | Estructura de elevación integrada
múltiples combinaciones de bases
| con un único punto de elevación | •
Bases listas para usar con cualquier
| • | Puertas de mantenimiento dedicadas
generador y carga
| • | Guías para eslinga
| • | Capacidad de paso
| www.atlascopco.com/energy-storage-systems | 11
Gama con carrocería
Sistemas de almacena-
miento de energía
120 kVA - 150 kVA
DISEÑO
IP55
| BATERÍA DE IONES | RESISTENTE
DE LITIO DE ALTA
CAPACIDAD
ROBUSTO EN
CONDICIONES
ADVERSAS
| • | Cualquier carga
| CONFIGURACIÓN | del 0-100%
| FÁCIL E INTUITIVA | •
Bajo nivel de ruido,
| • | Configuración rápida
incluso ajustable
| y guiada para todas | •
Configuración
| las aplicaciones | en < 1 min.
| • | Grupos de usuarios
protegidos por
contraseña
| • | Comunicación
y monitorización
bidireccional
| SOLUCIÓN COMPLETAMENTE | OPERACIONES VERSÁTILES
| AUTOMATIZADA | •
Modo isla o híbrido
| • | Configuración «plug & play»
| • | Máxima eficiencia desde cualquier
| • | Doble la potencia y la capacidad
fuente de energía
| • | Configurar y comenzar a trabajar
Aplicaciones:
| • | Reducción del coste total de
propiedad de toda la aplicación
| Solución | Solución
Modo
| tipo isla | híbrida
de serie
*dependiendo de la aplicación
| 12 | www.atlascopco.com/energy-storage-systems
| ZBP 2000 | ZBP 15-60 | ZBP35-40 | ZBP 45-60 | ZBP 45-75
Datos técnicos generales
| Potencia nominal | kVA/kW | 2 | 15 / 12 | 35 / 35 | 45 / 36 | 45 / 36
| Capacidad nominal de almacenamiento | de
| energía | kWh | 2,16 | 58 | 38,4 | 58 | 77
| Tensión nominal (50 Hz) (1) | VCA | 230 | 230 | 400 / 230 | 400 / 230 | 400 / 230
| Tensión nomina de la batería | VCC | 48 | 48 | 48 | 48 | 48
| Intensidad nominal, descarga | A | 9 | 52 | 50 | 52 | 52
| Temperatura de funcionamiento (2) | ºC | –10 a 45 | –10 a 50 | –10 a 50 | –10 a 50 | –10 a 50
| Nivel de ruidos | dB(A) | <80 | <80 | <80 | <80 | <80
Batería
| Cantidad | unidades | 1 | 12 | 8 | 12 | 16
| Tipo de batería | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4 | LiFePO4
| Tensión nominal | VCC | 48 | 48 | 48 | 48 | 48
| Capacidad nominal (a 25 °C) | Ah | 45 | 100 | 100 | 100 | 100
| Tasa C de descarga | 1 | 1 | 1 | 1 | 1
| Profundidad de descarga (DoD) | % | 90 | 80 | 80 | 80 | 80
recomendada (% de DoD)
| Fin de vida útil (EOL) (% de EOL) | % | 80 | 70 | 70 | 70 | 70
| Vida útil esperada (DoD, EOL a 25 °C) | (4)
| Ciclos | 2000 | 6000 | 6000 | 6000 | 6000
| Batería equilibrada (recarga de hasta | el 100%)
| Mensualmente | Mensualmente
| Mensualmente | Mensualmente
Mensualmente
Inversor
| Cantidad | unidades | 1 | 1 | 3 | 3 | 3
| Potencia aparente máxima | (durante
| segundos) | (4)
| kVA | 3 | 22,5 | 67,5 | 67,5 | 67,5
| Corriente de paso máxima | A | 18 | 100 | 100 | 100 | 100
| Transformador integrado | No
| Sí | Sí
| Sí | Sí
Rendimiento
| Autonomía de descarga al 100% / | h | 0,9 / 1,3 | 4 / 5,3 | 0,8 / 1,1 | 1,3 / 1,8 | 1,8 / 2,4
75% de la potencia nominal
| Autonomía de descarga al 50% / | h | 2 / 4 | 8 / 16 | 1,6 / 2,5 | 2,7 / 5,3 | 3,5 / 7,1
25% de la potencia nominal
| Tiempo de recarga (en % de DoD) | h | 3 | 7 | 1,6 | 2,3 | 3,1
| Híbrido, recomendación (tamaño de | generador)
| kVA | 3,5 | 30 | 45-120 | 45-120 | 45-120
| Aceptación de factor de potencia | -1 … 1 | -1 … 1 | -1 … 1 | -1 … 1 | -1 … 1
| Sistema de calefacción / refrigeración | Refrigerado
| Calentadores* / | Calentadores* /
| Calentadores* / | Calentadores* /
| por aire | Refrigerado por aire
| Refrigerado por aire | Refrigerado por aire
Refrigerado por aire
| Sistema de extinción de incendios incluido | Sí
| N/A | N/A
| N/A | N/A
| Consumo máximo de equipos auxiliares | kW | 0,03 | 5,3 | 5,4 | 5,4 | 5,5
| Energía total a través de la salida de hasta (4) | MWh | 4 | 200 | 200 | 200 | 250
Dimensiones y peso
| Dimensiones (largo x ancho | x
| alto) | mm | 570 x 367 x 478 | 1450
| x | 1230
| x | 1865 | 1450
| x | 1230 x 1865 1450 x 1230
| x | 1865 | 1450
| x | 1230
| x | 1865
| Peso | kg | 37 | 1285 | 1400 | 1511 | 1618
| Grado de protección IP | 65 | 55 | 55 | 55 | 55
| Caja | HardHat
Carrocería metálica
| (1) Conmutable 50/60 Hz, rango de tensiones 380-415 V | Atlas Copco declina cualquier responsabilidad por los problemas derivados de errores o cambios en estos
| (comprobar con el servicio de asistencia técnica) (2) Se recomienda | datos. También pueden modificarse o rectificarse sin previo aviso. Algunos de nuestros certificados (Baterías
| la opción para climas fríos. (3) Litio-ferrofosfato (4) En condiciones | UL1973, UN38,3, IEC62281, IEC62619) (Rendimiento EN-IEC 61000, EN-IEC 60335, EN-IEC 60335, EN-IEC 62109,
| específicas (comprobar con el servicio de asistencia técnica) (5) | EN 55014, UL1741, IEEE1547, UL1741, UL9540, NEMA250) Transporte por carretera y mar ADR clase 9, UN 3536,
| Están disponibles capacidades de conexión en paralelo (comprobar | CE, NEN3140, NEN3840, ISO9001, ISO14001, Directiva de baja tensión 2014/35/EU, Directiva CEM 2014/30/EU
| con el servicio de asistencia técnica) | (para obtener más información, consulte con el servicio de asistencia técnica de Atlas Copco)
*Opcional
| www.atlascopco.com/energy-storage-systems | 13
| ZBP 120-120 | ZBP 150-150
Datos técnicos generales
| Potencia nominal | kVA/kW | 120 / 120 | 150 / 150
| Capacidad nominal de almacenamiento | de
| energía | kWh | 122,9 | 153
| Tensión nominal (50 Hz) (1) | VCA | 400 / 230 | 400 / 230
| Tensión nomina de la batería | VCC | 614 | 384
| Intensidad nominal, descarga | A | 174 | 217
| Temperatura de funcionamiento (2) | ºC | -20 a 50 | -20 a 50
| Nivel de ruidos | dB(A) | < 56 | < 56
Batería
| Cantidad | unidades | 8 | 10
| Tipo de batería | LiFePO4 | LiFePO4
| Tensión nominal | VCC | 76,8 | 76,8
| Capacidad nominal (a 25 °C) | Ah | 200 | 200
| Tasa C de descarga | 1 | 1
| Profundidad de descarga (DoD) recomendada (% | de
| DoD) | % | 80 | 80
| Fin de vida útil (EOL) (% de EOL) | % | 70 | 70
| Vida útil esperada (DoD, EOL a 25 °C) (3) | Ciclos | 6000 | 6000
| Batería equilibrada (recarga de hasta el 100%) | Mensualmente | Una vez cada 3 meses
Inversor
| Cantidad | unidades | 4 | 5
| Potencia aparente máxima | (durante
| segundos) | (4)
| kVA | 156 | 195
| Corriente de paso máxima | A | 400 | 400
| Transformador integrado | No
No
Rendimiento
| Autonomía de descarga al 100% / | h | 0,9 / 1,5 | 0,9 / 1,5
75% de la potencia nominal
| Autonomía de descarga al 50% / | h | 2,0 / 4,0 | 2,0 / 4,0
25% de la potencia nominal
| Tiempo de recarga (en % de DoD) | h | 1,5 | 1,5
| Híbrido, recomendación (tamaño de | generador)
| kVA | 100 - 300 | 150 - 300
| Aceptación de factor de potencia | -1 … 1 | -1 … 1
| Sistema de calefacción / refrigeración | Calentadores* /
Calentadores* /
| Refrigerado por aire | Refrigerado por aire
| Sistema de extinción de incendios incluido | N/A
N/A
| Consumo máximo de equipos auxiliares | kW | 1,08 | 1,08
| Energía total a través de la salida de hasta (4) | MWh | 536 | 720
Dimensiones y peso
| Dimensiones (largo x ancho | x
| alto) | mm | 2260 x 1300 x 2270 | 2260 x 1300 x 2270
| Peso | kg | 2645 | 3120
| Grado de protección IP | 55 | 55
| Caja | Carrocería metálica
Carrocería metálica
| (1) Conmutable 50/60 Hz, rango de tensiones 380-415 V (comprobar | Atlas Copco declina cualquier responsabilidad por los problemas derivados de errores o cambios en estos datos. También
| con el servicio de asistencia técnica) (2) Se recomienda la opción | pueden modificarse o rectificarse sin previo aviso. Algunos de nuestros certificados (Baterías UL1973, UN38,3, IEC62281,
| para climas fríos. (3) Litio-ferrofosfato (4) En condiciones específicas | IEC62619) (Rendimiento EN-IEC 61000, EN-IEC 60335, EN-IEC 60335, EN-IEC 62109, EN 55014, UL1741, IEEE1547, UL1741,
| (comprobar con el servicio de asistencia técnica) (5) Están disponibles | UL9540, NEMA250) Transporte por carretera y mar ADR clase 9, UN 3536, CE, NEN3140, NEN3840, ISO9001, ISO14001,
| capacidades de conexión en paralelo (comprobar con el servicio de | Directiva de baja tensión 2014/35/EU, Directiva CEM 2014/30/EU (para obtener más información, consulte con el servicio
| asistencia técnica) | de asistencia técnica de Atlas Copco)
| 14 | www.atlascopco.com/energy-storage-systems
Solución de carga
por energía solar
transportable
ZSP 7-30 CE
| La integración de nuevas fuentes de energía es cada | en la aplicación sin necesidad de configurar nada más. Las
| vez más importante en obras, eventos y aplicaciones | conexiones de CC directas al sistema de almacenamiento
| de telecomunicaciones. Las limitaciones de espacio | de energía garantizan que no se produzcan pérdidas de
| y la necesidad de instalar la infraestructura solar | eficiencia y que el ESS suministre la carga continuamente,
| rápidamente y con el menor número de personas posible | que además es capaz de almacenar el exceso de
| con frecuencia impiden agregar energía renovable en | energía. Las unidades se pueden implementar total
| las aplicaciones adecuadas. La gama ZSP de soluciones | o parcialmente, ofreciendo siempre la máxima eficiencia.
| solares transportables aborda este problema y ofrece | Para un transporte eficiente, todos los laterales expuestos
| una solución sencilla que una persona por sí sola puede | están protegidos, lo que hace que este equipo sea ideal
| transportar, instalar y replegar. Las conexiones «plug | para entornos adversos.
& play» de la gama ZBP permiten una integración rápida
ZSP 7-30 CE
Información técnica de la máquina
| Potencia nominal total | W | 6880
| Potencia de los paneles solares | W | 430
| Unidades | 16
| Modo de conexión | 2-8S1P
| Tensión en punto máximo de potencia | V | 398 V
| Corriente en vacío | A | 10,74 A
| Temperatura de trabajo de los componentes | ºC | -40 a 85
| DIMENSIONES DE LA CAJA (LARGO X ANCHO X ALTO) | mm | 2260 x 1123 x 1487
| ÁREA DE COBERTURA MÁXIMA EN EL SUELO (L X A) | mm | 21 546 x 5094
| PESO | kg | 830
| CONECTOR | MC4 es compatible
| STC: Irradiancia 1000 W/m², temperatura de la batería | 25
| ºC, | AM
| = | 1,5
| Pmáx, | Voc,
| tolerancia | Isc
| ± | 5
%
| Información técnica del panel solar | STC
| Nombre del modelo | SMF430F-12X12UW
| Potencia máxima STC (Pmáx) | W | 430
| Tensión de funcionamiento óptima (Vmp) | V | 42
| Corriente de funcionamiento óptima (lmp) | A | 10,24
| Tensión en vacío (Voc) | V | 49,8
Descripción general
Para ofrece una solución de carga por energía solar transportable, Atlas Copco ha desarrollado un panel solar de 6880 W que, en combinación con el ZBP transportable de Atlas Copco, garantiza
que la recarga de la batería se realice con cero emisiones. El ZSP 7-30 es una unidad transportable equipada con paneles solares y tecnología relacionada para generar energía solar. La máquina
se ha diseñado para un transporte e instalación sencillos en distintas ubicaciones y constituye una solución versátil cuando no hay una red eléctrica disponible a la que conectar las aplicaciones
| www.atlascopco.com/energy-storage-systems | 15
| Catálogo de productos | 2958 1920 00 - v07 - © Atlas Copco Power and Flow division. 2024
SISTEMA DE ALMACENAMIENTO DE ENERGÍA
| EXTRA PEQUEÑO | PEQUEÑO
| MEDIANO | CARGADOR
| R | ÁPIDO
| 2-10 kVA | 15-150 kVA | 200-500 kVA | 160 kw
TORRES DE ILUMINACIÓN
| DIÉSEL | BATERÍA
| ELÉC | TRIC
| A | S
GENERADORES
| TRANSPORTABLES | ESPECIALIZADOS
| VERSÁTILES | GRAN POTENCIA
| 1,6-12 kVA | 9-660* kVA | 9-1250* kVA | 800–1450 kVA
| * | D
| isp | o
| nib | l
| e | s
| m | últiples configuracion
| e | s
| p | ara producir ene
| r | g
| ía | p
| a | r
| a | a
| plicaciones de cualqui | e
| r | t
| am | añ
o
BOMBAS DE ACHIQUE
| ELÉCTRICAS | ELÉCTRICAS
CENTRÍFUGAS
| SUMERGIBLES | CENTRÍFUGAS
AUTOCEBANTES
| hasta 18 000 l/min | AUTOCEBANTES | 833–23300 l/min
833–23300 l/min
SOLUCIONES EN LÍNEA
| FLEETLINK | CALCULADORA DE
CALCULADORA ECO:
| Sistema telemático | DIMENSIONAMIENTO
SU HERRAMIENTA DE
| inteligente que le ayuda a | DE BOMBAS
DIMENSIONAMIENTO
| optimizar el uso de su flota, | Con unas cuantas entradas,
Una útil calculadora
| a reducir el mantenimiento | esta calculadora de
que le ayudará a elegir
| y, en definitiva, a ahorrar | dimensionamiento
la mejor solución en función
| tiempo y costes. | de bombas le
de sus necesidades de luz
| ayudará a comparar | y energía.
los modelos de
achique sumergibles
y a encontrar el
adecuado para usted.
Atlas Copco Power Technique
www.atlascopco.com
