URL: https://conductorjasa.co.id/genset-2000-kva
Accessed: 2026-11-13

Genset 2000 kVA Mitsubishi, Perkins & Cummins – JERBINDO Lewati ke konten utama Beranda Perusahaan Bisnis Katalog Proyek
EN
Hubungi Kami Sales & Proyek Konsultasi produk, penawaran, dan kebutuhan proyek. +62 811 319 1700 Booking Service Jadwalkan perawatan, perbaikan, atau pemesanan spare part. +62 811 318 1750 Info Kontak & Lokasi Kantor
Beranda
Katalog
Genset 2000 kVA
Sejak 1977
Genset 2000 kVA
Setara 1600 kW. Pilihan mesin Mitsubishi, Perkins & Cummins, tipe open dan silent, dengan perbandingan konsumsi BBM dan dimensi.
Minta Penawaran Lihat Katalog
Ringkasan
Mengenal Genset 2000 kVA
Genset 2000 kVA (2 MVA) setara sekitar 1600 kW pada faktor daya 0,8. Kelas ini dipakai untuk fasilitas kritikal dan industri berat yang membutuhkan daya sangat besar per unit.
Genset 2000 kVA umumnya dipasang dalam ruang genset khusus atau silent container, dan sering dioperasikan paralel untuk redundansi.
Cocok untuk segmen
Data center
Pertambangan
Industri berat
Utilitas & pembangkit
Rumah sakit besar
Prime atau Standby?
Daya utama
2000 kVA prime
5 model
Genset menjadi sumber listrik utama, misalnya di lokasi tanpa PLN
Beroperasi lama setiap hari dengan beban yang naik-turun
contoh: CJPS O-2000 WP
Cadangan PLN
2000 kVA standby
1 model
Genset hanya menyala saat PLN padam
Prime sedikit di bawah 2000 kVA, standby sekitar 2000 kVA: biasanya lebih hemat
contoh: PJPS-1800-WP
Model
Pilihan Genset 2000 kVA
Semua model JERBINDO 2000 kVA per merek mesin. Klik nama model untuk spesifikasi lengkap.
Mesin Mitsubishi
BBM 75% (prime): 305–315 L/jam 3 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| MJPS-2000 S16R-PTAA2 2000 kVA prime | S16R-PTAA2 | 2000 | 2200 | 305 L/jam | –
| MJPS-2000 WP S16R-PTAA2-C 2000 kVA prime | S16R-PTAA2-C | 2000 | 2200 | 315 L/jam | –
| MJPS-2000-WPO S16R-PTAA2-C 2000 kVA prime | S16R-PTAA2-C | 2000 | 2200 | 305 L/jam | –
Genset Mitsubishi Mesin Perkins
BBM 75% (prime): 316 L/jam 2 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| PJPS-2000 WP 4016TAG2A 2000 kVA prime | 4016TAG2A | 2000 | 2200 | 316 L/jam | 6000 × 2800 × 3500 mm
| PJPS-1800-WP 4016TAG1A 2000 kVA standby | 4016TAG1A | 1800 | 1980 | 316 L/jam | 5770 × 2800 × 3520 mm
Genset Perkins Mesin Cummins
BBM 75% (prime): 291 L/jam 1 model | | Model | Mesin | Prime kVA | Standby kVA | BBM 75% | Dimensi open
| CJPS O-2000 WP QSK60-G4 2000 kVA prime | QSK60-G4 | 2000 | 2200 | 291 L/jam | 6450 × 2260 × 2685 mm
Genset Cummins
Instalasi
Persyaratan Ruang Genset
Acuan umum untuk kelas 2000 kVA dari panduan instalasi pabrikan mesin dan genset. Angka akhir mengikuti gambar instalasi dan datasheet unit yang dipilih.
Ruang minimal 1 unit
9,5 × 5,8 m
Open type (P × L × T)
6000–6450 × 2260–2800 × 2685–3500 mm
Silent canopy (P × L × T)
12000 × 2900–4000 × 3500–5160 mm
Jarak servis
1,5 m per sisi
Sisakan ruang bebas minimal sekitar 1,5 m di setiap sisi genset untuk perawatan (acuan Cummins untuk unit 100 kVA ke atas; sumber lain menyebut 0,9–1,2 m), serta ruang di atas genset untuk membuka panel. Dengan unit open terbesar di kelas ini, satu genset membutuhkan ruang minimal sekitar 9,5 × 5,8 m.
Bila dipasang lebih dari satu unit, beri jarak sekitar 2 m antar-genset.
Sediakan juga jalur dan pintu yang cukup lebar untuk memasukkan unit serta mengeluarkan komponen besar seperti radiator atau alternator.
Ventilasi
Bukaan keluar ≈ 1,5× radiator
Sediakan bukaan udara masuk di belakang genset dan bukaan keluar di depan radiator. Acuan umum: bukaan keluar sekitar 1,5× luas inti radiator, bukaan masuk 1,5–2× (louver mengurangi luas efektif sekitar 25%). Jaga suhu ruang paling tinggi sekitar 7–10 °C di atas suhu luar; di atas 40 °C genset perlu derating.
Aliran udara radiator di kelas ini sangat besar, sehingga umumnya diperlukan ducting radiator ke luar ruangan atau silent container di luar gedung.
Fondasi
≥ 2× berat unit
Fondasi beton minimal sekitar 2× berat genset, melebar 150–300 mm dari skid di setiap sisi, dengan peredam getaran antara skid dan fondasi. Beton dirawat 28 hari sebelum dibebani. Berat kering unit open di kelas ini: 13,5–14,5 ton.
Dengan berat sebesar ini, fondasi dan struktur lantai perlu dihitung oleh ahli struktur.
Tangki harian
2330–2530 L / 8 jam
Konsumsi pada beban 75%: 291–316 L/jam, atau sekitar 2330–2530 L untuk 8 jam operasi. Gunakan angka ini untuk menentukan tangki harian; untuk operasi lebih lama tambahkan tangki timbun dengan pompa transfer.
Kebutuhan 8 jam di kelas ini sudah mencapai batas 2.500 L yang diizinkan NFPA 37 untuk tangki di dalam ruang genset (kecuali di ruang tahan api tersendiri), sehingga biasanya diperlukan tangki timbun terpisah.
Sistem gas buang
Backpressure ≤ datasheet
Sambungan fleksibel di keluaran mesin; pipa ditopang sendiri agar tidak membebani mesin, diisolasi panas, dan diberi rain cap. Ukuran pipa dan silencer dipilih agar backpressure tidak melebihi batas di datasheet mesin; hindari pipa terlalu panjang dan banyak tikungan. Buang gas jauh dari bukaan udara masuk.
Unit besar umumnya memakai silencer kelas residential atau critical, dengan jalur gas buang terpisah per unit bila dipasang paralel.
Konfigurasi
Open · Silent · Container
Unit open untuk ruang genset; silent container untuk instalasi luar ruangan.
Panel sinkron untuk operasi paralel dan redundansi N+1.
Proyek
Proyek Genset Sekitar 2000 kVA
Proyek dari daftar proyek kami dengan unit berkapasitas sekitar 2000 kVA.
Ritel & Perdagangan
Kohler 5 x 2000 kVA Open Type
Surabaya, Jawa Timur
Energi & Utilitas
Cummins 2 x 2000 kVA Open Type
Palembang, Sumatera Selatan
Institusi Pendidikan
Baudouin 2 x 2000 kVA Open Type
Jakarta Pusat, Jakarta
Referensi proyek lain 2021–2026
9 proyek dengan unit sekitar 2000 kVA dalam daftar proyek kami 2021–2026. Nama klien tidak ditampilkan.
Baudouin 2000 kVA
Rumah sakit
Pekanbaru, Riau · 2026
Baudouin 2000 kVA
Kantor pemerintahan
Bogor, Jawa Barat · 2026
Baudouin 2000 kVA
Pabrik
Simalungun, Sumatera Utara · 2025
Baudouin 2000 kVA
Hunian vertikal
Jakarta Selatan, Jakarta · 2024
Baudouin 2000 kVA
Fasilitas publik
Ibu Kota Nusantara (IKN) · 2023
Mitsubishi 2000 kVA
Data center & telekomunikasi
Jakarta · 2022
Mitsubishi 2000 kVA
Rumah sakit
Manado, Sulawesi Utara · 2025
Baudouin 2000 kVA
Kantor pemerintahan
Ibu Kota Nusantara (IKN) · 2024
Selengkapnya
FAQ
Pertanyaan Umum
Berapa harga genset 2000 kVA?
Harga genset 2000 kVA bergantung pada merek mesin, konfigurasi (open type, silent canopy, silent container), panel ATS/AMF atau panel sinkron, instalasi dan commissioning, lokasi pengiriman, serta garansi dan layanan purna jual. Klik Minta Penawaran dan sampaikan kebutuhan Anda, tim sales kami akan mengirimkan penawaran. Panduan harga genset industri
Genset 2000 kVA berapa kW?
Pada faktor daya 0,8 yang umum dipakai untuk genset, 2000 kVA setara 1600 kW. Angka kW persisnya per model tercantum di halaman spesifikasi masing-masing.
Berapa konsumsi solar genset 2000 kVA?
Pada beban 75%, genset 2000 kVA prime di katalog kami mengonsumsi sekitar 291–316 L/jam, bergantung pada merek dan tipe mesin. Konsumsi pada beban 50% dan 100% tercantum di halaman tiap model.
Pilih 2000 kVA prime atau standby?
Pilih model 2000 kVA prime jika genset menjadi sumber daya utama atau beroperasi lama dengan beban bervariasi. Jika 2000 kVA hanya dibutuhkan sebagai cadangan saat PLN padam, model dengan rating standby 2000 kVA (prime sedikit lebih kecil) biasanya sudah mencukupi dan lebih hemat.
Dalam Angka
Dipercaya oleh Berbagai Perusahaan
Pengalaman panjang dan portofolio proyek di berbagai sektor menjadi bukti komitmen kami terhadap kualitas.
Klien kami
Halaman Terkait
Jelajahi Solusi Genset Lainnya
Genset per Kapasitas
Genset 20 kVA
Genset 30 kVA
Genset 50 kVA
Genset 100 kVA
Genset 150 kVA
Genset 200 kVA
Genset 250 kVA
Genset 300 kVA
Genset 400 kVA
Genset 500 kVA
Genset 800 kVA
Genset 1000 kVA
Genset 1500 kVA
Genset per Merek Engine
Genset Perkins
Genset Cummins
Genset Deutz
Genset Baudouin
Genset Mitsubishi
Butuh genset untuk bisnis Anda?
Temukan Solusi Genset Industri yang Tepat
Konsultasikan kebutuhan daya Anda dengan tim sales dan service kami untuk mendapatkan produk dan layanan yang sesuai.
Konsultasi Sekarang
1977
Berpengalaman sejak
ISO
9001 · 14001 · 45001
TKDN
Produk bersertifikat
2
Kantor & workshop
Pabrikan Genset Diesel JERBINDO dan VOLTRAGEN. Menghadirkan genset industri berkualitas untuk mendukung kebutuhan daya berbagai sektor di Indonesia sejak 1977.
ISO 9001 · 14001 · 45001 · TKDN
Halaman
Perusahaan
Bisnis
Proyek
Artikel
Kontak
Karir
Produk & Layanan
Katalog Genset
JERBINDO Power Systems
VOLTRAGEN
Kalkulator Daya Genset
Service & Spare Part
Glosarium Genset
Hubungi Kami
+62 31 847 1700 (Kantor Pusat)
+62 811 319 1700 (Sales & Proyek)
+62 811 318 1750 (Service & Spare Parts)
inquiry+web@conductorjasa.co.id
Kantor Pusat & Workshop Jl. Rungkut Industri IV No. 18, Tenggilis Mejoyo, Surabaya, Jawa Timur 60291
Kantor Cabang Jl. Rotan Blok F27 No. 033H, Delta Silicon Industrial Park, Kab. Bekasi, Jawa Barat 17530
Populer Distributor Genset Distributor Genset Jakarta Distributor Genset Surabaya Genset Silent Type Genset Open Type Genset Perkins Genset Cummins Genset Baudouin Genset Deutz Genset Mitsubishi Genset Rumah Sakit Genset 100 kVA Genset 250 kVA Genset 500 kVA Genset 1000 kVA Genset 2000 kVA
© 2026 PT Conductorjasa Suryapersada. Seluruh Hak Cipta Dilindungi.
Kebijakan Perusahaan • Kebijakan Privasi
Sampaikan Kebutuhan Anda Booking Service Terima kasih, Bapak/Ibu !
Lengkapi informasi berikut agar tim kami dapat menghubungi Anda dengan solusi yang sesuai. Isi data berikut untuk menjadwalkan service atau memesan spare part genset Anda.
Nama Lengkap
Nama Perusahaan
Jabatan
Nomor Telepon / WhatsApp
Email
Keperluan Pilih keperluan Konsultasi & Permintaan Penawaran Pengajuan Surat Dukungan Tender Service berkala / perawatan Perbaikan / troubleshooting Pemesanan spare part Lainnya
Kota / Lokasi Proyek
Pesan
Kirim
Tim kami akan segera menghubungi Anda. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp. Tim kami akan segera menghubungi Anda untuk menjadwalkan service. Ingin respons lebih cepat? Lanjutkan percakapan lewat WhatsApp.
Menyimpan data Anda…
Data Anda sudah kami terima.
Email konfirmasi akan dikirim ke . Jika tidak masuk dalam beberapa menit, cek folder spam atau promosi.
Data Anda belum tersimpan. Coba lagi, atau lanjutkan lewat WhatsApp — pesannya sudah memuat data Anda.
Coba lagi
Lanjut ke WhatsApp
