URL: https://www.gbpower.net/Uploads/GB-P%2050/GB-P150.doc-1.pdf
Accessed: 2026-11-09
From: https://www.gbpower.net/Product/2873055544.html

Standard Features
| MODEL | GB-P150
| Standby Power(50Hz) | 132KW/165KVA
| Prime Power(50Hz) | 120KW/150KVA
| Engine | PERKINS 1006A-70TAG2
| Alternator | STAMFORD UCI274F
|  | Engine(PERKINS UK 1006A-70TAG2)
|  | Radiator 40℃ max, fans are driven by
belt, with safety guard
|  | 24V charge alternator
Alternator(STAMFORD UCI274F),
|  | single bearing alternator, Protection
Class IP22, insulation class H/H
|  | Dry Type air filter, fuel filter, oil filter,
pre-filter, absorber
|  | Main line circuit breaker
|  | Standard control panel
|  | Two12V batteries, rack and cable
|  | Ripple flex exhaust pipe,
Exhaust siphon, flange, muffler
|  | Operation manual
| Generator | Set
Ratings
| Voltage | Frequency
| Phase | P.F
| Standby | Standby
Prime
| (COS￠) | Amps
| Ratings | Ratings
| (KW/KVA) | (KW/KVA)
| 440/254 | 50 | 3 | 0.8 | 216.7 | 132/165 | 120/150
| 415/240 | 50 | 3 | 0.8 | 229.6 | 132/165 | 120/150
| 400/230 | 50 | 3 | 0.8 | 238.3 | 132/165 | 120/150
| 380/220 | 50 | 3 | 0.8 | 251 | 132/165 | 120/150
Prime Power(PRP):Prime power is available for an unlimited number of annual hours in
variable load application, in accordance with GB/T2820-97(eqvlSO8528);A10%voerload
capability is available for a period of 1 hour within a 12-hour period of operation. Standby Power
Rating (ESP):The standby power rating is applicable for supplying emergency
| Copyright By GB POWER | 1/4
| Dimension | Of
Generator Set
| Dimension(L*W*H)/CM For Open Type | 230×96×148 CM
| Net Weight/KG For Open Type | 1250KGS
| Dimension(L*W*H)/CM For Sound Proof Type | 320×116×184 CM
| Net Weight/KG For Sound Proof Type | 1950KGS
Dimension (L*W*H)/MM For Trailer Type
Net Weight/KG For Trailer Type
| Specification | Of Engine
| Engine Model | 1006A-70TAG2
| Manufacturer | PERKINS UK
| Emissions statement | EU2007(EU97/68/EC
| Stage | Ⅱ
)
| Prime Power | 129.3KW/173.3HP
| Standby Power | 143KW/191.6HP
| Engine Configuration | 6Cylinder In Line, 4Stroke,Direct
Injection
| Gas Feeding Model | Turbocharged Air-Air cooled
| Engine | Bore×Stroke | 100×127(MM)
| Displacement | 5.99L
| Rated Speed | 1500RPM
| Speed Governor | Electrical
| Starter Model | 12V DC Start
| Fuel | Consumption
| Prime | 45L/H
Power (100% load)
| Totally | lubrication
| system | 19L
Capacity
| Coolant capacity | 41L
| Cooling System | Water Cool
| Compression Ratio | 17:1
| Copyright By GB POWER | 2/4
Specification Of Alternator
| Alternator Model | UCI274F
| Manufacturer | STAMFORD company
| Prime Output | 120KW/150KVA
| Standby Output | 131KW/165KVA
| Excitation Model | Brushless, Self-Exciting
| Cooling Method | Air Cooling
| Connection Type | 3 Phase and 12 Wires “Star” Connection
| Power Factor | 0.8
| Protection Class | IP22
| Insulation Class | H
| Altitude | ≤1000m
| Voltage Regulation, | ≤±1%
Steady State
| Telephone | ＜50
| Alternator | Influence Factor
| Sudden Voltage Warp | ≤±1%
(100% Sudden Reduce)
| Sudden Voltage Warp | ≤±25%
(Sudden Increase)
| Voltage Stable Time | ≤6S
(100% Sudden Reduce)
| Voltage Stable Time | ≤6S
(Sudden Increase)
| Frequency Reduce | 0-5% adjustable
| Frequency Regulation, | ≤1.5%
Stead State
| Frequency Waving | ≤0.8%
| Sudden Frequency Warp | ≤+12%
(100% Sudden Reduce)
| Sudden Frequency Warp | ≤-10%
(100% Sudden Increase)
| Frequency Recovery Time | ≤5S
(100% Sudden Reduce)
| Frequency Recovery Time | ≤5S
(Sudden Increase)
| Compliance | GB755,BS5000,VDE0530,NEMAMG1-22,IED34-1,CSA22.2
| and | AS1359
Stands
| Copyright | By
| GB POWER | 3/4
| Control | Panel System
DEEPSEA501K CONTROL MODEL/ MANUAL OR ATS
USE
With Four Protection
1.High water Temperature Shutdown
2. Low Oil Pressure Shutdown
3. Over Speed Shutdown 4. Over Crank Shutdown
5. Protection as Emergent Stop
Parameters of Operation:
1. Emergency Stop Button 2.Voltmeter and Selector Switch
3. Ammeter and Selector Switch 4. Frequency Meter
| DEEPSEA6020 CONTROL MODEL/ | MANUAL
| OR | ATS
USE
With Four Protection
1.High water Temperature Shutdown
2. Low Oil Pressure Shutdown
3. Over Speed Shutdown
4. Over Crank Shutdown
5. Protection as Emergent Stop
Parameters of Operation:
Digital type, all function showed by LED
DEEPSEA7320 CONTROL MODEL/ MANUAL OR ATS
USE
With Four Protection
1.High water Temperature Shutdown
2. Low Oil Pressure Shutdown
3. Over Speed Shutdown
4. Over Crank Shutdown
5. Protection as Emergent Stop
6．With Remote Teleport Communication RS 485
Parameters of Operation:
| Copyright By GB POWER | 4/4
