URL: https://www.landtop.cn/kofo-diesel-generator.html
Accessed: 2026-11-13

KOFO Diesel Generator - LANDTOP
+86 18059007868
sales@landtop.cn
Member Center
Exit
English English
Français
Español
العربية
Portugues
Pусский
Türk dili
Deutsch
Home / Products / Water-cooled Diesel Generator Set / KOFO / KOFO Diesel Generator /
All Products
AC Synchronous Alternators
ST/STC
LTP Brushless
Water-cooled Diesel Generator Set
RICARDO
KOFO
QUANCHAI
YANGDONG
FAW
SDEC
WEICHAI
BAUDOUIN
YUCHAI
DEUTZ
CUMMINS
PERKINS
Air-cooled Generator Set
Air-cooled Diesel Generator Set
Air-cooled Gasoline Generator Set
Electric Motor
1 Phase
3 Phase
Spare Parts
Automatic Voltage Regulator
Rectificier
Capacitor
Controller
Subscribe to our Newsletter
Personal Name
Phone Number/WhatsApp/Wechat
Email
Company Name
Product Name for Inquiry
Brush Alternator
Brushless Alternator
Water-cooled Diesel Generator
Air-cooled Diesel Generator
Gasoline Generator
Gas Generator
Electric Motor
无数据
Rated/Prime Power (kW)
Other Specifications (Such as phases, voltage, frequency, speed, model, type...)
Quantity
LCL (Less than Container Load)
FCL (Full Container Load)
无数据
Trade Terms
EXW
FOB
CFR/CNF
CIF
无数据
Send Message
Model No: LTP-KF
KOFO Diesel Generator
Quantity :
add to cart
Contact Now
| KOFO Series（50Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP18KF | 18 | 14 | 16 | 12.8 | Mechanical | 4YT23-20D | LTP164S-12.8
| LTP21KF | 21 | 17 | 19 | 15 | Mechanical | LTP184S-15
| LTP25KF | 25 | 20 | 23 | 18 | Mechanical | LTP184S-18
| LTP30KF | 30 | 24 | 28 | 22 | Mechanical | 4YT23-30D | LTP184S-22
| LTP34KF | 34 | 28 | 31 | 25 | Mechanical | LTP184S-25
| LTP30KF | 30 | 24 | 28 | 22 | Mechanical | M N4100DS-30 | LTP184S-22
| LTP34KF | 34 | 28 | 31 | 25 | Mechanical | LTP184S-25
| LTP41KF | 41 | 33 | 38 | 30 | Mechanical | M N4105DS-38 | LTP184S-30
| LTP44KF | 44 | 35 | 40 | 32 | Mechanical | LTP184S-32
| LTP47KF | 47 | 37 | 43 | 34 | Mechanical | LTP224S-34
| LTP44KF | 44 | 35 | 40 | 32 | Mechanical | M N4100ZDS-42 | LTP184S-32
| LTP47KF | 47 | 37 | 43 | 34 | Mechanical | LTP224S-34
| LTP55KF | 55 | 44 | 50 | 40 | Mechanical | M N4105ZDS | LTP224S-40
| LTP69KF | 69 | 55 | 63 | 50 | Mechanical | LTP224S-50
| LTP80KF | 80 | 64 | 73 | 58 | Mechanical | M N4105ZLDS | LTP224S-58
| LTP96KF | 96 | 77 | 88 | 70 | Mechanical | 4RT55-88D | LTP224S-68
| LTP110KF | 110 | 88 | 100 | 80 | Mechanical | LTP274S-80
| LTP138KF | 138 | 110 | 125 | 100 | Mechanical | 4RT55-110D | LTP274S-100
| LTP154KF | 154 | 123 | 140 | 112 | Mechanical | 6RT80-132D | LTP274S-112
| LTP165KF | 165 | 132 | 150 | 120 | Mechanical | LTP274S-120
| LTP176KF | 176 | 141 | 160 | 128 | Electronic | 6RT80-176DE | LTP274S-128
| LTP206KF | 206 | 165 | 188 | 150 | Electronic | LTP274S-150
| LTP220KF | 220 | 176 | 200 | 160 | Electronic | LTP274S-160
| LTP248KF | 248 | 198 | 225 | 180 | Electronic | WT10B-231DE | LTP274S-180
| LTP275KF | 275 | 220 | 250 | 200 | Electronic | LTP274S-200
| LTP325KF | 325 | 260 | 295 | 236 | Electronic | WT10B-275DE | LTP314S-236
| LTP358KF | 358 | 286 | 325 | 260 | Electronic | WT13B-308DE | LTP314S-260
| LTP413KF | 413 | 330 | 375 | 300 | Electronic | WT13B-330DE | LTP314S-300
|
| KOFO Series（60Hz）
| Genset Model | Genset Standby Power | Genset Prime Power | Governor Type | Engine Model | Alternator Model
| KVA | KW | KVA | KW
| LTP18 KF | 18 | 14 | 16 | 13 | Mechanical | 4YT23-20D | LTP164S-12.8
| LTP21 KF | 21 | 17 | 19 | 15 | Mechanical | LTP184S-15
| LTP25 KF | 25 | 20 | 23 | 18 | Mechanical | LTP184S-18
| LTP30 KF | 30 | 24 | 28 | 22 | Mechanical | 4YT23-30D | LTP184S-22
| LTP34 KF | 34 | 28 | 31 | 25 | Mechanical | LTP184S-25
| LTP30 KF | 30 | 24 | 28 | 22 | Mechanical | M N4100DS-30 | LTP184S-22
| LTP34 KF | 34 | 28 | 31 | 25 | Mechanical | LTP184S-25
| LTP41 KF | 41 | 33 | 38 | 30 | Mechanical | M N4105DS-38 | LTP184S-30
| LTP44 KF | 44 | 35 | 40 | 32 | Mechanical | LTP184S-32
| LTP47 KF | 47 | 37 | 43 | 34 | Mechanical | LTP224S-34
| LTP44 KF | 44 | 35 | 40 | 32 | Mechanical | M N4100ZDS-42 | LTP184S-32
| LTP47 KF | 47 | 37 | 43 | 34 | Mechanical | LTP224S-34
| LTP55 KF | 55 | 44 | 50 | 40 | Mechanical | M N4105ZDS | LTP224S-40
| LTP69 KF | 69 | 55 | 63 | 50 | Mechanical | LTP224S-50
| LTP80 KF | 80 | 64 | 73 | 58 | Mechanical | M N4105ZLDS | LTP224S-58
| LTP96 KF | 96 | 77 | 88 | 70 | Mechanical | 4RT55-88D | LTP224S-68
| LTP110 KF | 110 | 88 | 100 | 80 | Mechanical | LTP274S-80
| LTP138 KF | 138 | 110 | 125 | 100 | Mechanical | 4RT55-110D | LTP274S-100
| LTP154 KF | 154 | 123 | 140 | 112 | Mechanical | 6RT80-132D | LTP274S-112
| LTP165 KF | 165 | 132 | 150 | 120 | Mechanical | LTP274S-120
| LTP176 KF | 176 | 141 | 160 | 128 | Electronic | 6RT80-176DE | LTP274S-128
| LTP206 KF | 206 | 165 | 188 | 150 | Electronic | LTP274S-150
| LTP220 KF | 220 | 176 | 200 | 160 | Electronic | LTP274S-160
| LTP248 KF | 248 | 198 | 225 | 180 | Electronic | WT10B-231DE | LTP274S-180
| LTP275 KF | 275 | 220 | 250 | 200 | Electronic | LTP274S-200
| LTP325 KF | 325 | 260 | 295 | 236 | Electronic | WT10B-275DE | LTP314S-236
| LTP358 KF | 358 | 286 | 325 | 260 | Electronic | WT13B-308DE | LTP314S-260
| LTP413 KF | 413 | 330 | 375 | 300 | Electronic | WT13B-330DE | LTP314S-300
Related Products
RICARDO Diesel Generator
LTP-R
QUANCHAI Diesel Generator
LTP-Q
YANGDONG (YTO) Diesel Generator
LTP-YD/YT
FAW Diesel Generator
LTP-FW
Discove ry
About Us
Products
Download
News
Videos
Contact Us
FUZHOU LANDTOP CO., LTD. (Sales Headquarter)
FUAN LANDTOP POWER CO., LTD. (Manufacturing Base)
Head Office: Unit B3-0820 Fuli Centre, Taijiang District, Fuzhou, Fujian, China.
Factory Add.: No. 36, Tiehu Industrial Area, Fu'an City, Fujian, China.
Mob./WhatsApp/Wechat: +86-18059007868
Email: sales@landtop.cn
SiteMap
Copyright © 2024 King Theme v2. Powered by web
(411176)
0
