URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/400kw-cummins-diesel-generator.html
Accessed: 2026-11-13

China 400kw Cummins Diesel Generator Manufacturers, Suppliers, Factory - 400kw Cummins Diesel Generator Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
400kw Cummins Diesel Generator
Genset Brand: MBKL
Engine Model: Cummins QSZ13-G3
Genset Power:400KW/500KVA
Send Inquiry →
Product Details
Technical Parameter
Best Quality 400KW/500KVA USA Cummins Electric Power Diesel Generator Set with Stamford Alternator QSZ13-G3
500kVA/400kw power of whole genset is installed Cummins QSZ13-G3, the engine power is 450kw/563kva. In addition, the price of Dongfeng Cummins QSZ13-G3 price is much more cheaper than CCEC CUMMINS KTA19-G3A which is also utilized in price 400kw/500kva diesel power generator set. However, the quality of Dongfeng Cummins is also pretty much high so this genset is cost-effective for you to choose. We’ve exported many of this types of genset abroad and customers are very stastified with it.
Features
1) Cummins power division of product line including diesel and alternative fuel generator (2.5 mw ~ 2.7 mw), ac generator unit (0.6 KVA ~ 30000 KVA), diesel engine, the control system, switch (40 amps ~ 3000 amps) and switch cabinets, etc.
2) Wide using in office buildings, hospitals, factories, municipal, power plants, universities, recreational vehicles, yacht and family power, etc.
3) Our company's generator set several large components and spare parts can be configured at the customer's request. Any questions, let us know to give you wonderful guidelines.
Technical Specification For 400KW/500KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C400
| Prime Power | 400KW/500KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 3200kg(Net)
| Dimensions(L×W×H) | 3000*1370*1900 mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | QSZ13-G3
| Rotating Speed | 1500RPM
| Power | 562.5KVA/450KW
| Fuel Consumption at 100% Load | ≤193g/kw.h
| Bore×Stroke | 130×163 mm
| Compression Ratio | 17:1
| Displacement | 13L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC5B
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
Contact Information
Hot Tags: 400kw cummins diesel generator, China, manufacturers, suppliers, factory, quotation
← 475kva Diesel Power Generator Set
360kw Diesel Generating Set →
Related Products
360kw Diesel Generating Set
450KVA Cummins Generator Diesel
100kva Cummins Generator Set
Cummins 100kw Electric Generator
200kva Cummins Power Genset
200kw Cummins Power Generation
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
