## 3. Nhóm 3 — 29 bảng đầu phát / động cơ rời (catalog-c-de-xuat lớp A / E)

Chỉ số bảng của `dem-g.mjs` (main abb28c67) vẫn trỏ đúng 29 bảng trên 389935b3 (tên trang khớp). Cả 29: **0 bản ghi** (đường đọc chỉ ra bản ghi khi dòng có mã tổ máy + mã động cơ / đầu phát, hoặc bảng của hãng động cơ). 798 dòng thô.

- A · **eastern-lion-fuan n154** (b58, 21 dòng, bản ghi 0) — STC Series Brush Alternator | EASTERNLION
  - cột: `| | Model | 50Hz Output (kW) | 50Hz Output (kVA) | 60Hz Output (kW) | 60Hz Output (kVA)`
  - `| STC-8 | 8 | 10 | 9.6 | 12`
  - `| STC-10 | 10 | 12.5 | 12 | 15`
- A · **gordon-power n117** (b17, 28 dòng, bản ghi 0) — ST/STC from China manufacturer - GORDON
  - cột: `| Model | Output | Current | Pole | Frq. | Speed // | kW | kVA | A | Number | Hz | rpm`
  - `| ST-2 | 2 | 2.5 | 8.7 | 4 | 50/60 | 1500/1800`
  - `| ST-3 | 3 | 3.6 | 13 | 4 | 50/60 | 1500/1800`
- A · **jet-power n119** (b16, 49 dòng, bản ghi 0) — Wholesale Brushless Synchronous Alternator Supply | Jet Power
  - cột: `| MODEL | 3-PHASE 50Hz /380V-440V | 3-PHASE 60Hz / 416V-480V | PACKAGE | WEIGHT // | (KVA) | (KW) | (KVA) | (KW) | LXWXH | kg`
  - `| JET164A | 8.1 | 6.5 | 9.6 | 7.7 | 49X45X58 | 86`
  - `| JET164B | 11 | 8.8 | 13 | 10.4 | 49X45X58 | 93`
- A · **keliang-fuan n108** (b4, 25 dòng, bản ghi 0) — Three Phase A.C Synchronous Generator STC series Manufacturer & Factor …
  - cột: `| Model | Output | Installing dimensions | External dimensions // | KW | KVA | A | B | C | D | E | F | G | H | K | a | b | h1 | h | L1 | L2`
  - `| STC-3 | 3 | 3.8 | 216 | 178 | 89 | Ø32 | 80 | 10 | 27 | 132 | 13 | 34 | 250 | 18 | 400 | 480 | 270`
  - `| STC-5 | 5 | 6.3 | 254 | 254 | 108 | Ø38 | B0 | 12 | 33 | 160 | 16 | 50 | 310 | 25 | 450 | 580 | 325`
- A · **keliang-fuan n124** (b6, 19 dòng, bản ghi 0) — Single Phase A.C Synchronous Generator ST series Manufacturer & Factor …
  - cột: `| Model | Output (kW) | Installing Dimensions | External Dimensions // | A | B | C | D | E | F | G | H | K | a | b | h1 | h | L1 | L2 | g`
  - `| ST-2 | 2 | 216 | 178 | 89 | Ø32 | 80 | 10 | 27 | 132 | 12 | 34 | 250 | 18 | 385 | 480 | 270 | 35`
  - `| ST-3 | 3 | 216 | 178 | 89 | Ø32 | 80 | 10 | 27 | 132 | 12 | 34 | 250 | 18 | 385 | 480 | 270 | 35`
- A · **landtop-fuzhou n114** (b2, 9 dòng, bản ghi 0) — Single Phase Brush Alternator - LANDTOP
  - cột: `| Model | Rated Output (KW) | Current (A) | Voltage (V) | Rated Speed (r/min) | Frequency (Hz) | N,W (kg) | G.W (kg) | Size(cm) | 20″ PCS // | Series Connection | Parallel Connection | Series Connection | Parallel Connection`
  - `| ST-2 | 2 | 8.7 | 17.4 | 230V | 115V | 1500/1800 | 50/60 | 43.5 | 51.5 | 51*29*43 | 455`
  - `| ST-3 | 3 | 13 | 26 | 44.5 | 52.5 | 51*29*43 | 455`
- A · **landtop-fuzhou n115** (b3, 11 dòng, bản ghi 0) — Three Phase Brush Alternator - LANDTOP
  - cột: `| Model | Rated Output (KW) | Rated Capacity (Kva) | Rated Current (A) | Rated Speed (r/min) | Rated Voltage (V) | Frequency (Hz) | N,W (kg) | G.W (kg) | Size(cm) | 20″ PCS`
  - `| STC-3 | 3 | 3.8 | 5.4 | 1500/1800 | 400/230 | 50/60 | 45 | 53 | 51*29*43 | 455`
  - `| STC-5 | 5 | 6.3 | 9 | 70 | 80 | 61*34*50 | 279`
- A · **lanzhou-electric n102** (b0, 15 dòng, bản ghi 0) — TZH系列交流同步发电机-兰州电机股份有限公司
  - cột: `| 型号 | 额定容量 KVA | 额定功率 KW | 额定电流 A | 额定转速 r/min | 效率 % | 重量 kg | 最大功率 KW | 型号 | 额定容量 KVA`
  - `| TZH-180S4-TH | 15 | 12 | 21.7 | 1500 | 84.5 | 210 | 8.4`
  - `| 7ZH-180AA4-7H | 20 | 16 | 28.9 | 1500 | 85.3 | 245 | 11.2`
- A · **longkai-power n113** (b3, 112 dòng, bản ghi 0) — Longkai Brushless Alternator from China manufacturer - Longkai
  - cột: `| Model | KW/3PH/50Hz | 1PH/50Hz | Dimension(cm) | Weight(kg) | PDF`
  - `| 380V | 400V | 415V | 230V`
  - `| LK164A | 6.5 | 6.5 | 6.5 | 4.3 | 49*45*58 | 86 |`
- A · **nenjo-generator n101** (b0, 46 dòng, bản ghi 0) — HJI600-1000KW-Jiangsu Nenjo Generator Technology Co., Ltd.
  - cột: `| High base | ModeL | KW | KW // | 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V // | 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃`
  - `| Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －`
  - `| HJI-8.8 | 8.8 | 9.7 | 11 | －`
- A · **nenjo-generator n111** (b6, 46 dòng, bản ghi 0) — HJI1120-2000KW-Jiangsu Nenjo Generator Technology Co., Ltd.
  - cột: `| High base | ModeL | KW | KW // | 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V // | 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃`
  - `| 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －`
  - `| HJI-8.8 | 8.8 | 9.7 | 11 | －`
- A · **shengfeng-fuan n104** (b2, 11 dòng, bản ghi 0) — STC系列单相/三相三次谐波交流同步发电机-福安市晟丰电机有限公司
  - cột: `| 型号 | 额定功率 (kW) | 额定容量 (kVA) | 额定电流 (A) | 功率因数 (cos&Phi;) | 额定转速 (r/min)`
  - `| STC-3 | 3 | 3.8 | 5.4 | 0.8 | 1500`
  - `| STC-5 | 5 | 6.3 | 9`
- A · **shengfeng-fuan n106** (b4, 35 dòng, bản ghi 0) — TFW2系列无刷三相交流同步发电机-福安市晟丰电机有限公司
  - cột: `| 型号 | 额定功率 (KW) | 额定功率 (KVA) | 频率 (HZ) | 电压 (v)`
  - `| TFW2-10 | 10 | 12.5 | 50/60 | 400V`
  - `| TFW2-12 | 12 | 15 | 50/60 | 400V`
- A · **shengfeng-fuan n111** (b7, 35 dòng, bản ghi 0) — TFW2 Series Brushless Three-phase A.C.Sychronous Generators-Fuan sheng …
  - cột: `| Model | Rated Power (KW) | Rated Capacity (KVA) | Fre. (HZ) | Voltage (v)`
  - `| TFW2-10 | 10 | 12.5 | 50/60 | 400V`
  - `| TFW2-12 | 12 | 15 | 50/60 | 400V`
- A · **xinhengxin-fujian n108** (b7, 42 dòng, bản ghi 0) — Brushless Alternator - Buy Power Generator Product on Fujian Xinhengxi …
  - cột: `| MODEL | Rate Power （KW） | Rate Capacity （KW） | Fre. (Hz) | Voltage (V)`
  - `| XHX-6.5 | 6.5 | 7.8 | 50/60 | 400V`
  - `| XHX-7.5 | 7.5 | 9.4 | 50/60 | 400V`
- A · **xinhengxin-fujian n110** (b9, 8 dòng, bản ghi 0) — Brush Alternator ST - Buy Power Generator Product on Fujian Xinhengxin …
  - cột: `| Model | Output | Current(A) | Voltage(V) | Rated P.F | No.of poles | Speed(r.p.m) | Volt.regulation // | (kW) | Series | Parallel | Series | Parallel | (CosΦ) | 50HZ | 60HZ | (%)`
  - `| ST-2 | 2 | 8.7 | 17.4 | 230 | 115 | 1.0 | 4 | 1500 | 1800 | ±5`
  - `| ST-3 | 3 | 13 | 26 | 4 | 1500 | 1800`
- A · **xinhengxin-fujian n118** (b17, 10 dòng, bản ghi 0) — Stc- Buy STC Brush Alternator on Fujian Xinhengxin Motor Co.,ltd.
  - cột: `| Model | Prime | Voltage | Current | No.of pole | Speed | Volt.regulation // | (kW) | (kVA) | (V) | (A) | (r.p.m) | (%)`
  - `| STC-3 | 3 | 3.8 | 230/400 | 5.4 | 4 | 1500 | ±5`
  - `| STC-5 | 5 | 6.3 | 9 | 4 | 1500`
- A · **yihua-fujian n105** (b4, 13 dòng, bản ghi 0) — TFW2 Series Compound Excitation A. C. Synchronous Alternator Generator
  - cột: `| Model | Rated Power (KW/KVA) | Rated Volt(V) | Rated Curr. (A) | Rated Speed (r/min) | Frequency (Hz) | Max.directly-starting Motor (kW)`
  - `| TFX-10 | 10/12.5 | 400 | 18.1 | 1500 | 50 | 7`
  - `| TFX-12 | 12/15 | 400 | 21.6 | 1500 | 50 | 8.4`
- A · **yingtai-jiangsu n115** (b27, 19 dòng, bản ghi 0) — ST/STC 有刷发电机-英泰集团有限公司
  - cột: `| 型号 | 容量KVA | 功率KW | 电压V | 电流A | 相数 | 频率HZ | 防护等级IP | 绝缘等级 | 调压率%`
  - `| STC5 | 6.25 | 5 | 400 | 9 | 3 | 50 | 21 | B | 5`
  - `| STC7.5 | 9.375 | 7.5 | 400 | 13.5 | 3 | 50 | 21 | B | 5`
- A · **yingtai-jiangsu n116** (b28, 45 dòng, bản ghi 0) — YTW 无刷发电机-英泰集团有限公司
  - cột: `| 型号 | 容量KVA | 功率KW | 电压V | 电流A | 相数 | 频率HZ | 防护等级IP | 绝缘等级 | 调压率%`
  - `| YTW6.5 | 8.125 | 6.5 | 400 | 11.7 | 3 | 50 | 21 | H | 1`
  - `| YTW9 | 11.25 | 9 | 400 | 16.2 | 3 | 50 | 21 | H | 1`
- E · **kangjin-power n101** (b0, 4 dòng, bản ghi 0) — 6CTA8.3 Diesel Engine | Offer OEM/ODM Customization Services - Kangjin …
  - cột: `| | Model | Rated Power (kW@rpm) | Max Torque (N·m@rpm)`
  - `| 6CTA8.3-C190-II | 142 @ 2200 | 860 @ 1400`
  - `| 6CTA8.3-C215-II | 160 @ 2200 | 908 @ 1500`
- E · **kangjin-power n102** (b1, 6 dòng, bản ghi 0) — QSB6.7 Diesel Engine | Offer OEM/ODM Customization Services - Kangjin  …
  - cột: `| | Model | Rated Power (kW@rpm) | Max Torque (N·m@rpm)`
  - `| QSB6.7-C130-30 | 99 @ 2200 | 580 @ 1400`
  - `| QSB6.7-C155-30 | 116 @ 2000 | 622 @ 1500`
- E · **penlucky n116** (b7, 3 dòng, bản ghi 0) — 4BT3.9-GM Marine Generator Engine（47-65KW) | SHANDONG PENLUCKY POWER E …
  - cột: `| Model | Rated power output (kW@RPM) | Peak torque (N.m@RPM) | Cylinders | Displacement (L) | Aspiration`
  - `| 4BT3.9-GM47 | 47@1500 | 52@1500 | 4 | 3.9 | charged, inter-cooled`
  - `| 4BT3.9-GM55 | 55@1500 | 61@1500 | 4 | 3.9 | charged, inter-cooled`
- E · **penlucky n119** (b8, 8 dòng, bản ghi 0) — Cummins 6BT5.9-GM Series Marine Generator Engine(80-115KW) | SHANDONG  …
  - cột: `| Model | Rated power output (kW@RPM) | Peak torque (N.m@RPM) | Cylinders | Displacement (L) | Aspiration`
  - `| 6BT5.9-GM80 | 80@1500 | 88@1500 | 6 | 5.9 | charged`
  - `| 6BT5.9-GM83 | 83@1500 | 92@1500 | 6 | 5.9 | charged`
- E · **penlucky n120** (b9, 4 dòng, bản ghi 0) — Cummins 6CTA8.3-GM Series Genuine Marine Auxiliary Engine(115-175KW) | …
  - cột: `| Model | Rated power output (kW@RPM) | Peak torque (N.m@RPM) | Cylinders | Displacement (L) | Aspiration`
  - `| 6CT8.3-GM115 | 115@1500 | 126@1500 | 6 | 8.3 | Ordinary charged`
  - `| 6CT8.3-GM129 | 129@1800 | 142@1800 | 6 | 8.3 | Ordinary charged`
- E · **rise-power n131** (b34, 20 dòng, bản ghi 0) — SDEC Diesel Engine | Diesel Engine | RISE Power
  - cột: `| Model | Standby Power(kW) | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Oil Consumption(g/kWh) | Lube Capacity(L) | Coolant Capacity(L) | Dimensions // | L*W*H(mm) | Weight (kg)`
  - `| SC4H95D2 | 68 | 4L | 4.3 | < 14.8 | ≦0.3 | 15 | 6.8 | 1053*717*1158 | 430`
  - `| SC4H115D2 | 86 | 4L | 4.3 | < 18.7 | ≦0.3 | 15 | 6.8 | 1053*717*1158 | 430`
- E · **yingtai-jiangsu n101** (b1, 57 dòng, bản ghi 0) — 英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司
  - cột: `| 品 牌 Br and | 发 动 机 型 号 En g ine Ty pe | 功 率 (主用) Power (KW) | 功率 (备用) Po wer (KW) | 缸 数 No Of Cylin ders | 缸径 *行程 Bore /Strokse (MM) | 排 气 量 Exha ust Csp acity (L) | 压 缩 比 Com pression Ratio | 机 油 容 量 Lubri cating Cap acity (L)  …`
  - `| 进口 康明斯 Import Cummins | X2.5G2 | 24.4 | 27 | 3 | 91.4X127 | 2.5 | 18.5:1 | 6.5 | 204 | 6 | 机械 | 15 | N/A`
  - `| X3.3G1 | 32 | 36 | 4 | 91.4X127 | 3.3 | 18.5:1 | 6.5 | 226 | 8.5 | 机械 | 16 | N/A`
- E · **yingtai-jiangsu n2003** (b34, 56 dòng, bản ghi 0) — Yingtai / Imported Cummins
  - cột: `| 品 牌 Br and | 发 动 机 型 号 En g ine Ty pe | 功 率 (主用) Power (KW) | 功率 (备用) Po wer (KW) | 缸 数 No Of Cylin ders | 缸径 *行程 Bore /Strokse (MM) | 排 气 量 Exha ust Csp acity (L) | 压 缩 比 Com pression Ratio | 机 油 容 量 Lubri cating Cap acity (L)  …`
  - `| 进口 康明斯 Import Cummins | X2.5G2 | 24.4 | 27 | 3 | 91.4X127 | 2.5 | 18.5:1 | 6.5 | 204 | 6 | 机械 | 15 | N/A`
  - `| X3.3G1 | 32 | 36 | 4 | 91.4X127 | 3.3 | 18.5:1 | 6.5 | 226 | 8.5 | 机械 | 16 | N/A`
- E · **zhengdian-zhengzhou n103** (b2, 41 dòng, bản ghi 0) — 常柴发电机组|常柴发电机|常柴柴油发电机组|常柴柴油发电机---郑州郑电发电机有限公司专业生产柴油发电机组
  - cột: `| 产品型号 | 规格 | 功率 KW | 转速 r/min`
  - `| ZS195 | 单机（世纪型） | 8.8 | 2000`
  - `| ZS195 | 单机（常柴豹） | 8.8 | 2000`

### 3.1 Đếm khoá (CAT.keyOf thật, so với mọi bản ghi động cơ / đầu phát của main)
- **A (20 bảng, 599 dòng, 514 model):** 149 model đã có khoá đầu phát trong catalog; 62 trong đó do NCC KHÁC ghi. Trùng là dòng "STC-5…STC-30" / "ST-2…" (tên dòng đầu phát chổi than dùng chung ở nhiều xưởng: eastern-lion, gordon, keliang, landtop, shengfeng, xinhengxin, yingtai), còn "JET164…" (47) và "LK184…" (40) là khoá do chính jet-power / longkai ghi ở bảng tổ máy. 365 model chưa có khoá (dòng: nenjo HJI 2 bảng 92, shengfeng TFW2 2 bảng 70, yingtai YTW 45, xinhengxin XHX 42, lanzhou TZH 15…; nenjo / shengfeng là cùng bảng hai lần).
- **E (9 bảng, 199 dòng, 196 model):** 134 model đã có khoá động cơ (do NCC khác ghi, 3.416 lượt dùng không tính trùng n101 / n2003). Catalog CHƯA có cho các khoá đó: yingtai Cummins (52 khoá, 2.058 lượt dùng) thiếu dung tích ở 10 khoá, số xi lanh 5, đường kính × hành trình 12; rise SDEC 20 khoá đã đủ mọi loại; penlucky tàu thuỷ 9 khoá thiếu đường kính 4; zhengdian ZS195 thiếu cả ba. Model mới: kangjin 10 (động cơ công trình 2.200 vòng/phút), penlucky n116 3, zhengdian (ô đầu lặp "ZS195 | 单机（世纪型）": 39 "model" thực ra là biến thể chữ Hán).

### 3.2 Phương án
| | làm gì | bản ghi | Gợi ý cấu hình | rủi ro |
|---|---|---|---|---|
| **A** | để nguyên | 0 | 0 | không (thiếu, không sai) |
| B | danh sách tường minh (như `GENSET_TABLES`) cho cả 29: đầu phát rời (công suất 50 / 60 Hz riêng của đầu phát) + động cơ rời (công suất động cơ, xi lanh, dung tích…) | ≈ +599 dòng đầu phát (514 model), +199 dòng động cơ (196 model) | có: (i) đầu phát: `altKva` / `check` công suất đầu phát cho cấu hình jet (47 khoá), longkai (40) và mọi cấu hình dùng "STC-…" của 6 NCC; (ii) động cơ: bản ghi bảng động cơ không công suất tổ máy nên KHÔNG thành ứng viên, nhưng thông số gộp theo khoá đổi: +8 điểm / loại thông số mới, phiếu số đông dung tích / xi lanh (`dispVoters`, `cylMaj`) và luật dung tích / xi lanh tối thiểu cho các dòng dùng 134 khoá. Phải đo top 30 | CAO: STC / ST gộp đầu phát khác xưởng vào một khoá; kangjin (máy công trình, 2.200 vòng/phút) và penlucky (máy tàu) đưa công suất / thông số không phải phát điện vào khoá chung; zhengdian ô model chữ Hán |
| **C (khuyến nghị)** | chỉ yingtai n101 + n2003 (cùng dữ liệu Trung / Anh, cột "品牌 Brand / 发动机型号 Engine Type / 功率(主用) / 功率(备用) / 缸数 / 缸径*行程 / 排气量…") làm nguồn thông số ĐỘNG CƠ, không công suất tổ máy | ≈ 57 dòng / 56 model (52 khoá đã có) | có: thêm dung tích cho 10 khoá Cummins, xi lanh 5, đường kính 12 → đổi điểm / luật dung tích của các dòng dùng 52 khoá (2.058 lượt dùng). Phải đo top 30 cloud, soát mọi lượt đổi | trung bình: bảng yingtai từng lệch cột (tiêu đề hai tầng ở catalog-c); phải soát từng số với dòng nguồn (và so với số NCC khác cho cùng khoá trước khi nhận) |

Ghi chú: phần đầu phát (A) chỉ có ích khi `check` / `altKva` cần công suất đầu phát; hiện không có yêu cầu nào chờ nó → để sau.


