| NCC | n | bảng / dòng | tổ máy | động cơ | đầu phát | công suất hỏi | hãng khoá trước → sau | điểm trước → sau | lý do đầu phát trước | lý do đầu phát sau |
|---|---|---|---|---|---|---|---|---|---|---|
| kaihua-genset | 119 | b23 r2 | HC-BD110 | 4M10G110/5 | TAL-A44-D | 100 kVA | Leroy-Somer → Leroy-Somer | 353 → 273 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A44-D dưới cột Stamford) |
| kaihua-genset | 127 | b33 r2 | HC-BD110 | 4M10G110/5 | TAL-A44-D | 100 kVA | Leroy-Somer → Leroy-Somer | 353 → 273 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A44-D dưới cột Stamford) |
| kaihua-genset | 119 | b23 r7 | HC-BD275 | 6M16G275/5 | TAL-A46-D | 250 kVA | Leroy-Somer → Leroy-Somer | 353 → 273 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A46-D dưới cột Stamford) |
| kaihua-genset | 127 | b33 r7 | HC-BD275 | 6M16G275/5 | TAL-A46-D | 250 kVA | Leroy-Somer → Leroy-Somer | 353 → 273 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A46-D dưới cột Stamford) |
| kaihua-genset | 119 | b23 r0 | HC-BD70 | 4M10G70/5 | TAL-A42-H | 62.5 kVA | Leroy-Somer → Leroy-Somer | 345 → 265 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A42-H dưới cột Stamford) |
| kaihua-genset | 127 | b33 r0 | HC-BD70 | 4M10G70/5 | TAL-A42-H | 62.5 kVA | Leroy-Somer → Leroy-Somer | 345 → 265 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A42-H dưới cột Stamford) |
| kaihua-genset | 119 | b23 r1 | HC-BD90 | 4M10G88/5 | TAL-A44-C | 80 kVA | Leroy-Somer → Leroy-Somer | 345 → 265 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A44-C dưới cột Stamford) |
| kaihua-genset | 127 | b33 r1 | HC-BD90 | 4M10G88/5 | TAL-A44-C | 80 kVA | Leroy-Somer → Leroy-Somer | 345 → 265 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A44-C dưới cột Stamford) |
| kaihua-genset | 119 | b23 r5 | HC-BD165 | 6M11G165/5 | TAL-A44-J | 150 kVA | Leroy-Somer → Leroy-Somer | 345 → 265 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A44-J dưới cột Stamford) |
| kaihua-genset | 127 | b33 r5 | HC-BD165 | 6M11G165/5 | TAL-A44-J | 150 kVA | Leroy-Somer → Leroy-Somer | 345 → 265 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A44-J dưới cột Stamford) |
| kaihua-genset | 119 | b23 r8 | HC-BD330 | 6M16G350/5 | TAL-A46-F | 300 kVA | Leroy-Somer → Leroy-Somer | 353 → 273 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A46-F dưới cột Stamford) |
| kaihua-genset | 127 | b33 r8 | HC-BD330 | 6M16G350/5 | TAL-A46-F | 300 kVA | Leroy-Somer → Leroy-Somer | 353 → 273 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A46-F dưới cột Stamford) |
| sr-genset | 2009 | b13 r26 | — | 404D-22TG | TAL-A42-C | 27 kVA | — → Leroy-Somer | 241 → 241 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A42-C dưới cột Stamford) |
| sr-genset | 2009 | b13 r39 | — | R24MSFS01.31A01 | TAL-A42-C | 30 kVA | — → Leroy-Somer | 209 → 209 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A42-C dưới cột Stamford) |
| kaihua-genset | 119 | b23 r3 | HC-BD140 | 6M11G150/5 | TAL-A44-E | 125 kVA | Leroy-Somer → Leroy-Somer | 345 → 265 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A44-E dưới cột Stamford) |
| kaihua-genset | 127 | b33 r3 | HC-BD140 | 6M11G150/5 | TAL-A44-E | 125 kVA | Leroy-Somer → Leroy-Somer | 345 → 265 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A44-E dưới cột Stamford) |
| sr-genset | 2009 | b13 r25 | — | 404D-22G L | TAL-A40-F | 20 kVA | — → Leroy-Somer | 209 → 209 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A40-F dưới cột Stamford) |
| baifa-power | 101 | b3 r59 | BF-M3250 | 20V4000G63LF | LSA 53.2M9 | 3000 kVA | — → Leroy-Somer | 155 → 155 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã LSA 53.2M9 dưới cột Stamford) |
| kaihua-genset | 119 | b23 r38 | HC-BD3100 | 16M55G0D3/5 | LSA 53.2M9 | 2813 kVA | — → Leroy-Somer | 213 → 213 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã LSA 53.2M9 dưới cột Stamford) |
| kaihua-genset | 119 | b23 r39 | HC-BD3300 | 16M55G2D3/5 | LSA 53.2M9 | 3000 kVA | — → Leroy-Somer | 213 → 213 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã LSA 53.2M9 dưới cột Stamford) |
| kaihua-genset | 127 | b33 r38 | HC-BD3100 | 16M55G0D3/5 | LSA 53.2M9 | 2813 kVA | — → Leroy-Somer | 213 → 213 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã LSA 53.2M9 dưới cột Stamford) |
| kaihua-genset | 127 | b33 r39 | HC-BD3300 | 16M55G2D3/5 | LSA 53.2M9 | 3000 kVA | — → Leroy-Somer | 213 → 213 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã LSA 53.2M9 dưới cột Stamford) |
| kaihua-genset | 119 | b23 r4 | HC-BD150 | 6M11G150/5 | TAL-A44-H | 135 kVA | — → Leroy-Somer | 265 → 265 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A44-H dưới cột Stamford) |
| kaihua-genset | 127 | b33 r4 | HC-BD150 | 6M11G150/5 | TAL-A44-H | 135 kVA | — → Leroy-Somer | 265 → 265 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A44-H dưới cột Stamford) |
| baifa-power | 101 | b3 r58 | BF-M3000 | 20V4000G63F | LSA52.3 UL16 | 2750 kVA | — → Leroy-Somer | 164 → 164 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã LSA52.3 UL16 dưới cột Stamford) |
| kaihua-genset | 119 | b23 r37 | HC-BD3000 | 12M55G6D3/5 | LSA52.3 UL16 | 2750 kVA | — → Leroy-Somer | 222 → 222 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã LSA52.3 UL16 dưới cột Stamford) |
| kaihua-genset | 127 | b33 r37 | HC-BD3000 | 12M55G6D3/5 | LSA52.3 UL16 | 2750 kVA | — → Leroy-Somer | 222 → 222 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã LSA52.3 UL16 dưới cột Stamford) |
| sr-genset | 2009 | b13 r38 | — | R24MAFS01.23A01 | TAL-A40-G | 24 kVA | — → Leroy-Somer | 209 → 209 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã TAL-A40-G dưới cột Stamford) |
| baifa-power | 101 | b1 r0 | BF-C3763Q-T2 | QSK95-G10 | LSA 53.2M12 | 3363 kVA | Stamford → — | 143 → 63 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã LSA 53.2M12 dưới cột Stamford) |
| baifa-power | 101 | b1 r8 | BF-M3700-T2 | 20V4000G44F | LSA 53.2M12 | 3250 kVA | Stamford → — | 203 → 123 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã LSA 53.2M12 dưới cột Stamford) |
| kaihua-genset | 119 | b23 r40 | HC-BD3750 | 16M55G4D3/5 | LSA 53.2M12 | 3250 kVA | Stamford → — | 293 → 213 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã LSA 53.2M12 dưới cột Stamford) |
| kaihua-genset | 127 | b33 r40 | HC-BD3750 | 16M55G4D3/5 | LSA 53.2M12 | 3250 kVA | Stamford → — | 293 → 213 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã LSA 53.2M12 dưới cột Stamford) |
| baifa-power | 101 | b1 r9 | BF-M3960-T2 | 20V4000G44LF | LSA 54.2L14 | 3600 kVA | Stamford → — | 195 → 115 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã LSA 54.2L14 dưới cột Stamford) |
| kaihua-genset | 119 | b23 r41 | HC-BD4000 | 16M55G6D3/5 | LSA 54.2L14 | 3750 kVA | Stamford → — | 293 → 213 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã LSA 54.2L14 dưới cột Stamford) |
| kaihua-genset | 127 | b33 r41 | HC-BD4000 | 16M55G6D3/5 | LSA 54.2L14 | 3750 kVA | Stamford → — | 293 → 213 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã LSA 54.2L14 dưới cột Stamford) |
| penlucky | 103 | b4 r41 | PLW2500B73 | 20M33G2000/6 | PI734E1 | 2272 kVA | — → Stamford | 197 → 197 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã PI734E1 dưới cột Leroy-Somer) |
| penlucky | 103 | b4 r42 | PLW2500B73 | 12M55G2000/6 | PI734F1 | 2272 kVA | — → Stamford | 165 → 165 (+0) | — | cần xác nhận hãng đầu phát (NCC ghi mã PI734F1 dưới cột Leroy-Somer) |
| penlucky | 103 | b4 r43 | PLW2750B73 | 20M33G2200/6 | PI734G1 | 2500 kVA | Leroy-Somer → — | 277 → 197 (-80) | đầu phát HSMT nêu | cần xác nhận hãng đầu phát (NCC ghi mã PI734G1 dưới cột Leroy-Somer) |

Tổng 38 dòng kết quả; không vào ứng viên 0; điểm −80: 22; điểm không đổi: 16; khác: 0
