# Bảng R1 còn chưa đọc: 211

| loại | ý nghĩa | bảng | NCC | dòng |
|---|---|--:|--:|--:|
| K | bản dịch máy (nhiều thứ tiếng) của bảng tiếng Anh cùng NCC đã đọc | 40 | 1 | 805 |
| L | không tiêu đề cột, không phải kiểu tiêu đề dính dòng đầu (bảng nhãn / mảnh bảng) | 15 | 8 | 173 |
| A | bảng ĐẦU PHÁT rời (hãng đầu phát, hoặc tiêu đề đầu là đầu phát) | 23 | 7 | 292 |
| E | bảng ĐỘNG CƠ rời (tiêu đề đầu là động cơ / dòng động cơ, không có cột model tổ máy) | 15 | 5 | 393 |
| G | chỉ có model TỔ MÁY (mỗi dòng một mã; động cơ chỉ ghi hãng hoặc không có): catalog chưa có loại bản ghi tổ máy không động cơ | 82 | 29 | 2638 |
| U | ≥ 2 mã nhưng tiêu đề không nêu cột nào là động cơ / đầu phát (dòng tiêu đề chỉ còn đơn vị, hoặc 'Model' trơ hai lần, hoặc tiêu đề khác nghĩa) | 35 | 16 | 728 |
| N | không có ô mã ở dòng nào | 1 | 1 | 1 |

## K: bản dịch máy (nhiều thứ tiếng) của bảng tiếng Anh cùng NCC đã đọc (40 bảng)

- kente-power n103 b4 (23 dòng) — mã: ["I-KT2-W17","Y480BD","I-KT164D"]
  ```
  H | uhlobo lwe-genset | okukhiphayo okukaliwe | injini | i-alternator
  H | KW/KVA | imodeli | amandla alinganiselwe | imodeli
  R | I-KT2-W17 | 12/15 | Y480BD | 14 | I-KT164D
  R | I-KT2-W22 | 16/20 | I-N4100DS-30 | 30 | I-KT184E
  ```
- kente-power n103 b5 (8 dòng) — mã: ["I-KT2-W17","Y480BD","I-STC-12"]
  ```
  H | uhlobo lwe-genset | okukhiphayo okukaliwe | injini | i-alternator
  H | KW/KVA | imodeli | amandla alinganiselwe | imodeli
  R | I-KT2-W17 | 12/15 | Y480BD | 14 | I-STC-12
  R | I-KT2-W22 | 16/20 | I-N4100DS-30 | 26 | I-STC-16
  ```
- kente-power n103 b6 (19 dòng) — mã: ["I-KT2-W18","Y480BD","I-KT164C"]
  ```
  H | uhlobo lwe-genset | okukhiphayo okukaliwe | injini | i-alternator
  H | KW/KVA | imodeli | amandla alinganiselwe | imodeli
  R | I-KT2-W18 | 13/16 | Y480BD | 15 | I-KT164C
  R | I-KT2-W26 | 18/23 | I-N4100DS-30 | 33 | I-KT184ES
  ```
- kente-power n106 b8 (23 dòng) — mã: ["I-KT2-W17","Y480BD","I-KT164D"]
  ```
  H | uhlobo lwegenset | imveliso rated | injini | ialternator
  H | KW/KVA | imodeli | amandla alinganisiwe | imodeli
  R | I-KT2-W17 | 12/15 | Y480BD | 14 | I-KT164D
  R | I-KT2-W22 | 16/20 | N4100DS-30 | 30 | I-KT184E
  ```
- kente-power n106 b9 (8 dòng) — mã: ["I-KT2-W17","Y480BD","STC-12"]
  ```
  H | uhlobo lwegenset | imveliso rated | injini | ialternator
  H | KW/KVA | imodeli | amandla alinganisiwe | imodeli
  R | I-KT2-W17 | 12/15 | Y480BD | 14 | STC-12
  R | I-KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16
  ```
- kente-power n106 b10 (19 dòng) — mã: ["I-KT2-W18","Y480BD","I-KT164C"]
  ```
  H | uhlobo lwegenset | imveliso rated | injini | ialternator
  H | KW/KVA | imodeli | amandla alinganisiwe | imodeli
  R | I-KT2-W18 | 13/16 | Y480BD | 15 | I-KT164C
  R | I-KT2-W26 | 18/23 | N4100DS-30 | 33 | I-KT184ES
  ```
- kente-power n108 b11 (24 dòng) — mã: ["I-KT-SC70","SC4H95D2"]
  ```
  H | Umzekelo weGenset | 50HZ PF=0.8 400/230V 3Phase 4Wire | Imodeli yeNjini | cyl | Bore | IStorke | ukufuduswa | Irhuluneli | Vula Uhlobo loMda
  H | Amandla okulinda | Prime Power | I-Cons 100% (L/H)
  H | KVA/KW | KVA/KW | MM | MM | L | | L×W×H (MM) | Ubunzima KG
  R | I-KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
  R | I-KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
  ```
- kente-power n115 b13 (8 dòng) — mã: ["KT2-W17","Y480BD","STC-12"]
  ```
  H | seòrsa genset | toradh air a mheas | einnsean | alternator
  H | KW/KVA | modail | cumhachd air a mheas | modail
  R | KT2-W17 | 12/15 | Y480BD | 14 | STC-12
  R | KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16
  ```
- kente-power n118 b15 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | Model Genset | 50HZ PF=0.8 400/230V 3Cyfnod 4Wire | Model Injan | cyl | Bore | Strôc | dadleoli | Llywodraethwr | Dimensiwn Math Agored
  H | Pŵer Wrth Gefn | Prif Bwer | Anfanteision 100% （L/H）
  H | KVA/KW | KVA/KW | MM | MM | L | | L × W × H （MM） | Pwysau KG
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Trydan. | 1980*880*1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Trydan. | 1980*880*1510 | 1020
  ```
- kente-power n121 b16 (23 dòng) — mã: ["KT2-W17","Y480BD","KT164D"]
  ```
  H | typ agregátu | menovitý výkon | motora | alternátor
  H | KW/KVA | Model | menovitý výkon | Model
  R | KT2-W17 | 15. 12 | Y480BD | 14 | KT164D
  R | KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E
  ```
- kente-power n121 b17 (8 dòng) — mã: ["KT2-W17","Y480BD","STC-12"]
  ```
  H | typ agregátu | menovitý výkon | motora | alternátor
  H | KW/KVA | Model | menovitý výkon | Model
  R | KT2-W17 | 15. 12 | Y480BD | 14 | STC-12
  R | KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16
  ```
- kente-power n128 b18 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | Nooca Genset | 50HZ PF=0.8 400/230V 3 Wajiga 4 Wire | Qaabka Matoorka | cyl | Bore | Storke | barakac | Gudoomiye | Fur nooca cabbirka
  H | Awoodda Joogtada | Awoodda Koowaad | Qasaarooyinka 100% (L/H)
  H | KVA/KW | KVA/KW | MM | MM | L | | L×W×H(MM) | Miisaanka KG
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
  ```
- kente-power n130 b19 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | Model generátora | 50HZ PF=0,8 400/230V 3fázový 4dr. | Model motora | cyl | Bore | Storke | posunutie | guvernér | Otvorený rozmer typu
  H | Pohotovostný režim | Prime Power | Nevýhody 100 % (L/H)
  H | KVA/KW | KVA/KW | MM | MM | L | | D×Š×V（MM） | Hmotnosť KG
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
  ```
- kente-power n135 b20 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | Tauira Genset | 50HZ PF=0.8 400/230V Waea 3Waea 4 | Tauira Miihini | cyl | Poaka | Taaka | whakanekehanga | Kawana | Tuwhera Momo Ahu
  H | Mana Tatari | Te Mana Pirimia | He kino 100%（L/H）
  H | KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Taumaha KG
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Ko te Elec. | 1980*880*1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Ko te Elec. | 1980*880*1510 | 1020
  ```
- kente-power n136 b21 (23 dòng) — mã: ["KT2-W17","Y480BD","KT164D"]
  ```
  H | mofuta oa genset | tlhahiso e lekantsoeng | enjene | alternator
  H | KW/KVA | mohlala | matla a lekantsoeng | mohlala
  R | KT2-W17 | 12/15 | Y480BD | 14 | KT164D
  R | KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E
  ```
- kente-power n137 b22 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | Mudell Genset | 50HZ PF=0.8 400/230V 3Phase 4Wire | Mudell tal-Magna | cil | Bore | Storke | spostament | Gvernatur | Dimensjoni tat-Tip Miftuħ
  H | Qawwa Standby | Qawwa Prim | Żvantaġġi 100% (L/H)
  H | KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Piż KG
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elett. | 1980*880*1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elett. | 1980*880*1510 | 1020
  ```
- kente-power n145 b23 (23 dòng) — mã: ["KT2-W17","Y480BD","KT164D"]
  ```
  H | karazana genset | vokatra nomena | maotera | alternator
  H | KW/KVA | MODELY | fahefana nomena | MODELY
  R | KT2-W17 | 15/12 | Y480BD | 14 | KT164D
  R | KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E
  ```
- kente-power n145 b24 (8 dòng) — mã: ["KT2-W17","Y480BD","STC-12"]
  ```
  H | karazana genset | vokatra nomena | maotera | alternator
  H | KW/KVA | MODELY | fahefana nomena | MODELY
  R | KT2-W17 | 15/12 | Y480BD | 14 | STC-12
  R | KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16
  ```
- kente-power n145 b25 (19 dòng) — mã: ["KT2-W18","Y480BD","KT164C"]
  ```
  H | karazana genset | vokatra nomena | maotera | alternator
  H | KW/KVA | MODELY | fahefana nomena | MODELY
  R | KT2-W18 | 13/16 | Y480BD | 15 | KT164C
  R | KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184ES
  ```
- kente-power n147 b26 (23 dòng) — mã: ["KT2-W17","Y480BD","KT164D"]
  ```
  H | Genset Typ | bewäert Ausgang | motor | Alternator
  H | KW/KVA | Modell | bewäert Kraaft | Modell
  R | KT2-W17 | 12/15 | Y480BD | 14 | KT164D
  R | KT2-W22 | 16/20 | N4100DS-30 Fotoen | 30 | KT184E
  ```
- kente-power n147 b27 (8 dòng) — mã: ["KT2-W17","Y480BD","STC-12"]
  ```
  H | Genset Typ | bewäert Ausgang | motor | Alternator
  H | KW/KVA | Modell | bewäert Kraaft | Modell
  R | KT2-W17 | 12/15 | Y480BD | 14 | STC-12
  R | KT2-W22 | 16/20 | N4100DS-30 Fotoen | 26 | STC-16
  ```
- kente-power n147 b28 (19 dòng) — mã: ["KT2-W18","Y480BD","KT164C"]
  ```
  H | Genset Typ | bewäert Ausgang | motor | Alternator
  H | KW/KVA | Modell | bewäert Kraaft | Modell
  R | KT2-W18 | 13/16 | Y480BD | 15 | KT164C
  R | KT2-W26 | 18/23 | N4100DS-30 Fotoen | 33 | KT184ES
  ```
- kente-power n149 b29 (19 dòng) — mã: ["KT2-W18","Y480BD","KT164C"]
  ```
  H | ģenseta tips | nominālā jauda | dzinējs | ģenerators
  H | KW/KVA | modelis | nominālā jauda | modelis
  R | KT2-W18 | 13/16 | Y480BD | 15 | KT164C
  R | KT2-W26 | 23.18 | N4100DS-30 | 33 | KT184ES
  ```
- kente-power n154 b31 (23 dòng) — mã: ["KT2-W17","Y480BD","KT164D"]
  ```
  H | tegund gensets | metið framleiðsla | vél | alternator
  H | KW/KVA | fyrirmynd | nafnafli | fyrirmynd
  R | KT2-W17 | 15/12 | Y480BD | 14 | KT164D
  R | KT2-W22 | 16/20 | N4100DS-30 | 30 | KT184E
  ```
- kente-power n154 b32 (19 dòng) — mã: ["KT2-W18","Y480BD","KT164C"]
  ```
  H | tegund gensets | metið framleiðsla | vél | alternator
  H | KW/KVA | fyrirmynd | nafnafli | fyrirmynd
  R | KT2-W18 | 13/16 | Y480BD | 15 | KT164C
  R | KT2-W26 | 23/18 | N4100DS-30 | 33 | KT184ES
  ```
- kente-power n155 b33 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | Modely Genset | 50HZ PF=0.8 400/230V 3 Phase 4 Wire | Modely motera | cyl | niteraka | Storke | famindran-toerana | governora | Open Type Dimension
  H | Hery mijoro | Prime Power | Ny ratsy 100% (L/H)
  H | KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Lanja KG
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
  ```
- kente-power n157 b34 (23 dòng) — mã: ["KT2-W17","y480 wb","KT164D"]
  ```
  H | yam genset | rated tso zis | cav | alternator
  H | KW/KVA | qauv | rated zog | qauv
  R | KT2-W17 | 12/15 | y480 wb | 14 | KT164D
  R | KT2-W22 | 16/20 | N4100DS-30 | 30 | KT 184 E
  ```
- kente-power n157 b35 (8 dòng) — mã: ["KT2-W17","y480 wb","STC-12"]
  ```
  H | yam genset | rated tso zis | cav | alternator
  H | KW/KVA | qauv | rated zog | qauv
  R | KT2-W17 | 12/15 | y480 wb | 14 | STC-12
  R | KT2-W22 | 16/20 | N4100DS-30 | 26 | STC-16
  ```
- kente-power n157 b36 (19 dòng) — mã: ["KT2-W18","y480 wb"]
  ```
  H | yam genset | rated tso zis | cav | alternator
  H | KW/KVA | qauv | rated zog | qauv
  R | KT2-W18 | 13/16 | y480 wb | 15 | KT 164 C
  R | KT2-W26 | 18/23 | N4100DS-30 | 33 | KT184 ES
  ```
- kente-power n160 b38 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | Genset modelis | 50 HZ PF = 0,8 400/230 V 3 fazių 4 laidų | Variklio modelis | cil | Gręžimas | Gandras | poslinkis | gubernatorius | Atidarykite tipo matmenis
  H | Maitinimas budėjimo režimu | Pirminė galia | Minusai 100% (L/H)
  H | KVA/KW | KVA/KW | MM | MM | L | | P × P × A (MM) | Svoris KG
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | El. | 1980*880*1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | El. | 1980*880*1510 | 1020
  ```
- kente-power n161 b39 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | Genset modelis | 50 HZ PF=0,8 400/230 V 3 fāzu 4 vadu | Dzinēja modelis | cil | Urbums | Stārķis | pārvietošanās | gubernators | Atveriet tipa izmēru
  H | Gaidstāves barošana | Galvenā jauda | Mīnusi 100% (L/H)
  H | KVA/KW | KVA/KW | MM | MM | L | | G × P × A (MM) | Svars KG
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elektr. | 1980*880*1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elektr. | 1980*880*1510 | 1020
  ```
- kente-power n164 b40 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | Modela Genset | 50HZ PF=0,8 400/230V 3Phase 4Wire | Modela motorê | cyl | Kolîn | Storke | jicîhûwarkirin | Walî | Pîvana Tîpa Vekirî
  H | Standby Power | Hêza Serokwezîr | Kêmasî 100% (L/H)
  H | KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Giraniya KG
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
  ```
- kente-power n167 b41 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | Genset líkan | 50HZ PF=0,8 400/230V 3fasa 4víra | Vélargerð | cyl | Bore | Storke | tilfærslu | ríkisstjóri | Opna tegundarvídd
  H | Standby Power | Prime Power | Gallar 100%（L/H）
  H | KVA/KW | KVA/KW | MM | MM | L | | L×B×H（MM） | Þyngd KG
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
  ```
- kente-power n168 b42 (24 dòng) — mã: ["KT-SC70","70/55 ib","63/50 ib"]
  ```
  H | Genset Qauv | 50HZ PF = 0.8 400/230V 3phase 4Wire | Cav Qauv | cil | Npog | Storke | hloov chaw | Tus tswv xeev | Qhib Hom Dimension
  H | Standby Fais Fab | Prime hwj chim | Cons 100% (L / H)
  H | KVA/KW | KVA/KW | MM | MM | L | | L × W × H (MM) | Nyhav KG
  R | KT-SC70 | 70/55 ib | 63/50 ib | 15.1 | SC4H95D 2 | 4L | 105 | 124 | 4.3 | Elec. | 1980 * 880 * 1510 | 960 ua
  R | KT-SC88 | 88/70 ib | 80/64 ib | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980 * 880 * 1510 | 1020
  ```
- kente-power n170 b43 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | Ke Ana Hoʻohālike Genset | 50HZ PF=0.8 400/230V 3Phase 4Uea | Hoʻohālike ʻenekini | cyl | ʻAha | Storke | ka hoʻoneʻe ʻana | Kiaaina | Wehe ʻAno Ana
  H | Mana Kū | Mana Nui | He 100%（L/H）
  H | KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Kaumaha KG
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | ʻO Elec. | 1980*880*1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | ʻO Elec. | 1980*880*1510 | 1020
  ```
- kente-power n171 b44 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | Genset Modèl | 50HZ PF = 0.8 400/230V 3Phase 4Wire | Modèl motè | sil | raz | Storke | deplasman | Gouvènè | Louvri Kalite Dimansyon
  H | Sispansyon pouvwa | Premye pouvwa | Dezavantaj 100% (L/H)
  H | KVA/KW | KVA/KW | MM | MM | L | | L×W×H（MM） | Pwa KG
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elekt. | 1980 * 880 * 1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elekt. | 1980 * 880 * 1510 | 1020
  ```
- kente-power n173 b45 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | გენსეტი მოდელი | 50HZ PF=0.8 400/230V 3ფაზიანი 4მავთული | ძრავის მოდელი | ცილი | მოწყენილი | სტორკი | გადაადგილება | გუბერნატორი | ღია ტიპის განზომილება
  H | ლოდინის სიმძლავრე | Prime Power | მინუსები 100% (L/H)
  H | კვა/კვტ | კვა/კვტ | MM | MM | L | | L×W×H(MM) | წონა კგ
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | ელექ. | 1980*880*1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | ელექ. | 1980*880*1510 | 1020 წ
  ```
- kente-power n174 b46 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | Modelo de grupo electrógeno | 50 HZ PF = 0,8 400/230 V trifásico 4 cables | Modelo de motor | cil | Aborrecer | Cegoña | desprazamento | Gobernador | Dimensión de tipo aberto
  H | Alimentación en espera | Poder Primeiro | Contras 100% (L/H)
  H | KVA/KW | KVA/KW | MM | MM | L | | L×W×H (MM) | Peso KG
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
  ```
- kente-power n179 b49 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | Model generatora | 50HZ PF=0.8 400/230V 3fazna 4žica | Model motora | cyl | Dosadno | Štorke | pomak | Guverner | Otvorena dimenzija tipa
  H | Napajanje u stanju pripravnosti | Prime Power | Nedostaci 100% (L/H)
  H | KVA/KW | KVA/KW | MM | MM | L | | D×Š×V (MM) | Težina KG
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
  ```
- kente-power n180 b50 (24 dòng) — mã: ["KT-SC70","SC4H95D2"]
  ```
  H | Modellu Genset | 50HZ PF = 0.8 400/230V 3Phase 4Wire | Mudellu di mutore | cil | Bore | Cicogna | spustamentu | guvernatore | Dimensione di tipu aperta
  H | Power Standby | Primu Power | Cons 100% (L/H)
  H | KVA/KW | KVA/KW | MM | MM | L | | L × L × H (MM) | Pesu KG
  R | KT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 960
  R | KT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 105 | 124 | 4.3 | Elec. | 1980*880*1510 | 1020
  ```

## L: không tiêu đề cột, không phải kiểu tiêu đề dính dòng đầu (bảng nhãn / mảnh bảng) (15 bảng)

- conductorjasa n111 b33 (2 dòng) — mã: []
  ```

  R | DJPS-100 AP BF6L914 100 kVA prime | BF6L914 | 100 | 110 | 19,7 L/jam | 2100 × 780x 1350 mm
  R | DJPS-100 WP BF 4M 1 013 EC 100 kVA prime | BF 4M 1 013 EC | 100 | 110 | 18,4 L/jam | 2200 × 800x 1500 mm
  ```
- green-power-generators n1001 b41 (33 dòng) — mã: []
  ```

  R | GP900 A/P | 400 | 4000 | 1800 | 2350 | 6500
  R | / | M7 | A5 | GP6A/KW-C | 55 | 1300 | 700 | 1000 | 300
  ```
- man-engines n1006 b24 (5 dòng) — mã: []
  ```

  R | E08 | E0834 LE302 | 4.6 l | 68 kW
  R | E0836 LE302 | 6.9 l | 110 kW
  ```
- man-engines n1006 b32 (8 dòng) — mã: []
  ```

  R | E08 | E0834 LE302 | 4.6 l | 68 kW
  R | E0836 LE302 | 6.9 l | 110 kW
  ```
- man-engines n1006 b35 (13 dòng) — mã: []
  ```

  R | – | 80 kW | 4
  R | E0836 LE302 | 6.9 l
  ```
- mwm n1016 b41 (4 dòng) — mã: []
  ```

  R | Mittlerer effektiver Druck | bar | 21,5 | 18,7 | 21,5 | 18,7 | 17,6
  R | kW | 2.206 | 1.983 | 2.293 | 2.060 | 2.078
  ```
- rise-power n128 b32 (60 dòng) — mã: []
  ```

  R | MODEL | 400V/50Hz/3Ph | 400V/50Hz/3Ph | 400V/50Hz/3Ph
  R | 1500RPM | Cont.duty/40℃ | Standby / 40℃ | Standby / 27OC
  ```
- wartsila n101 b1 (5 dòng) — mã: []
  ```

  R | | 60 Hz | 50 Hz
  R | Engine type | 195 kW/cyl, 1200 rpm | 160 kW/cyl, 1000 rpm
  ```
- wartsila n101 b3 (7 dòng) — mã: []
  ```

  R | Engine type | 60 Hz | 50 Hz
  R | 580 kW/cyl, 720 rpm | 600 kW/cyl, 750 rpm
  ```
- wartsila n101 b5 (7 dòng) — mã: []
  ```

  R | | 60 Hz | 50 Hz
  R | Engine type | 480 kW/cyl, 720 rpm | 500 kW/cyl, 750 rpm
  ```
- wartsila n101 b7 (6 dòng) — mã: []
  ```

  R | | 60 Hz | 50 Hz
  R | Engine type | 185 kW/cyl, 900 rpm | 220 kW/cyl, 1200 rpm | 200 kW/cyl, 1000 rpm
  ```
- wartsila n101 b9 (7 dòng) — mã: []
  ```

  R | Engine type | 60 Hz | 50 Hz
  R | 630 kW/cyl, 720 rpm | 650 kW/cyl, 750 rpm
  ```
- wartsila n101 b11 (8 dòng) — mã: []
  ```

  R | Engine type | 60Hz/720rpm | 50 Hz/750 rpm
  R | 560 kW/cyl | 580 kW/cyl
  ```
- winco n1007 b11 (6 dòng) — mã: []
  ```

  R | PSS30 | SINGLE PHASE | 25,200 | 24,300
  R | PRIME | THREE PHASE | 25,200 | 24,300 | MSG425
  ```
- xinhengxin-fujian n1002 b23 (2 dòng) — mã: []
  ```

  R | MODEL: C750-60 | 440V | | 1800rpm
  R | @ | 100% (Standby Power) Load | 214g/kWh | 163L/h
  ```

## A: bảng ĐẦU PHÁT rời (hãng đầu phát, hoặc tiêu đề đầu là đầu phát) (23 bảng)

- excel-power-ningde n107 b6 (19 dòng) — mã: ["STC-3","&phi;32"]
  ```
  H | Model | Output | Mounting Dimensions(mm) | Frame Dimensions(mm) | Weight(kg)
  H | KW | KVA | A | B | C | D | E | F | G | H | K | a | b | h1 | h | L1 | L2 | g
  R | STC-3 | 3 | 3.8 | 216 | 178 | 89 | &phi;32 | 80 | 10 | 27 | 132 | 13 | 34 | 250 | 18 | 400 | 480 | 270 | 35 | 70
  R | STC-5 | 5 | 6.3 | 254 | 254 | 108 | &phi;38 | 80 | 12 | 33 | 160 | 16 | 50 | 310 | 25 | 450 | 580 | 325 | 41 | 120
  ```
- excel-power-ningde n108 b7 (9 dòng) — mã: []
  ```
  H | Model | Prime Output (1500rpm/50Hz) 400V | Prime Output (1800rpm/60Hz) 440V
  H | KVA | KW | KVA | KW
  R | ZL164A ZL164B ZL164C ZL164D | 8.1 11 13.5 16 | 6.5 8.8 10.8 12.8 | 10.2 13.8 16.9 20 | 8.2 11 13.5 16
  R | ZL184E ZL184F ZL184G ZL184H ZL184J | 22.5 27.5 31.3 37.5 40 | 18 22 25 30 32 | 28.8 34.4 37.5 46.9 50 | 23 27.5 30 37.5 40
  ```
- faraday-wuxi n102 b1 (11 dòng) — mã: ["FDH5-4Y5F1","FDH5-4Y5F2"]
  ```
  H | 型 号 | 额定容量(kVA) | 额定功率(kW) | 型 号 | 额定容量(kVA) | 额定功率(kW)
  R | FDH5-4Y5F1 | 625 | 500 | FDH5-4Y5F2 | 625 | 500
  R | FDH6-4Y5F1 | 750 | 600 | FDH6-4Y5F2 | 750 | 600
  ```
- faraday-wuxi n103 b2 (17 dòng) — mã: ["FDH5-4Y4F1","FDH5-4Y4F2"]
  ```
  H | 型 号 | 额定容量(kVA) | 额定功率(kW) | 型 号 | 额定容量(kVA) | 额定功率(kW)
  R | FDH5-4Y4F1 | 625 | 500 | FDH5-4Y4F2 | 625 | 500
  R | FDH6-4Y4F1 | 750 | 600 | FDH6-4Y4F2 | 750 | 600
  ```
- faraday-wuxi n106 b6 (16 dòng) — mã: ["FDH5-4Y3F1","FDH5-4Y3F2"]
  ```
  H | 型 号 | 额定容量(kVA) | 额定功率(kW) | 型 号 | 额定容量(kVA) | 额定功率(kW)
  R | FDH5-4Y3F1 | 625 | 500 | FDH5-4Y3F2 | 625 | 500
  R | FDH6-4Y3F1 | 750 | 600 | FDH6-4Y3F2 | 750 | 600
  ```
- hipower n1001 b21 (5 dòng) — mã: []
  ```
  H | (+/-1%) | MX341 AVR | Model for HRVW1375 | TWD 1683 GE
  R | Rated PRP/Standby power 3ø | kVA | 1250/1360 | 1375/1512
  R | Amp capacity @208V | A | 3468 | 3816 | Nominal Power (1250) | 796
  ```
- rise-power n103 b1 (36 dòng) — mã: ["GM-8.6-4"]
  ```
  H | Alternator Model | Prime Power | Voltage (V) | Rated Current (A) | Frequency (Hz) | Dimension (CM) | Quantity for 20' Container | Quantity for 40' Container
  H | kW | kVA
  R | GM-8.6-4 | 8.6 | 11 | 200/400V | 15.5 | 50Hz | 69*58*68 | 80 | 170
  R | GM-12-4 | 12 | 15 | 200/400V | 21.7 | 50Hz | 69*58*68 | 80 | 170
  ```
- rise-power n105 b3 (17 dòng) — mã: ["MX-350-4"]
  ```
  H | Alternator Model | Prime Power | Voltage (V) | Rated Current (A) | Frequency (Hz)
  H | kW | kVA
  R | MX-350-4 | 350 | 438 | 200/400V | 632 | 50Hz
  R | MX-400-4 | 400 | 500 | 200/400V | 722 | 50Hz
  ```
- sincro-soga n124 b0 (5 dòng) — mã: []
  ```
  H | model | frame size (mm) | kVA (S1) – H class – p.f.1 230V 50 Hz | efficiency 4/4 50 Hz
  R | ASG 80 C2-M | 80 | 1,2 | 68
  R | ASG 80 D2-M | 80 | 1,6 | 70
  ```
- sincro-soga n126 b2 (6 dòng) — mã: []
  ```
  H | model | frame size (mm) | kW (S1) – H class 400V 50 Hz | kW (S1) – H class 230V 50 Hz | efficiency 4/4 p.f. 0,8 50 Hz
  R | ASG 132 MA4-T | 132 | 5,5 | 2,2 | 84
  R | ASG 132 MB4-T | 132 | 7,5 | 3 | 85
  ```
- sincro-soga n131 b7 (9 dòng) — mã: ["FB2 SA"]
  ```
  H | model | kVA stand by 400V 50 Hz | kVA (S1) – H class 400V 50 Hz | efficiency 4/4 p.f. 0,8 50 Hz | leads
  R | FB2 SA | 14 | 12,5 | 84,8 | 6
  R | FB2 SB | 15 | 14 | 85,4 | 6
  ```
- sincro-soga n132 b8 (5 dòng) — mã: []
  ```
  H | model | kVA stand by 400V 50 Hz | kVA (S1) – H class 400V 50 Hz | efficiency 4/4 p.f. 0,8 50 Hz | LEADS
  R | SK 160 CA2 | 16,6 | 15 | 82,5 | 6
  R | SK 160 MA2 | 22,1 | 20 | 83,7 | 6
  ```
- sincro-soga n135 b11 (6 dòng) — mã: []
  ```
  H | model | kVA stand by 230V 50 Hz | kVA (S1) – H class 230V 50 Hz | efficiency 4/4 p.f. 0,8 50 Hz | LEADS
  R | SK 160 SZ1 | 7,7 | 7 | 82,6 | 4
  R | SK 160 SA1 | 9,9 | 9 | 84 | 4
  ```
- sincro-soga n140 b16 (2 dòng) — mã: []
  ```
  H | model | frame size mm | kVA (S1) – H class 230V 50 Hz | kVA (S1) – H class 240V 60 Hz
  R | SSG 112 A2-C | 112 | 2,5 | 3
  R | SSG 112 C2-C | 112 | 4 | 4,8
  ```
- sincro-soga n141 b17 (5 dòng) — mã: []
  ```
  H | model | frame size mm | kVA (S1) – H class 230V 50 Hz | kVA (S1) – H class 240V 60 Hz
  R | SSG 132 MA2-A | 132 | 4,5 | 5,4
  R | SSG 132 MB2-A | 132 | 5,5 | 6,6
  ```
- sincro-soga n142 b18 (5 dòng) — mã: []
  ```
  H | model | frame size mm | kVA (S1) – H class 400V 50 Hz | kVA (S1) – H class 480V 60 Hz
  R | SSG 132 MA2-R | 132 | 6 | 7,2
  R | SSG 132 MB2-R | 132 | 8 | 9,6
  ```
- sincro-soga n144 b20 (7 dòng) — mã: ["FB 2-24/300"]
  ```
  H | model | A | kW @28 VDC
  R | FB 2-24/300 | 300 | 8,4
  R | SK160 2-24/100 | 100 | 2,8
  ```
- sincro-soga n146 b22 (8 dòng) — mã: ["FB 2-48/250"]
  ```
  H | model | A | kW @56 VDC
  R | FB 2-48/250 | 250 | 14
  R | FB 2-48/300 | 300 | 16,8
  ```
- sincro-soga n148 b24 (9 dòng) — mã: ["FB 4-24/200"]
  ```
  H | model | A | kW @28 VDC
  R | FB 4-24/200 | 200 | 5,6
  R | FB 4-24/250 | 250 | 7
  ```
- sincro-soga n150 b26 (12 dòng) — mã: ["FB 4-48/100"]
  ```
  H | model | A | kW @56 VDC
  R | FB 4-48/100 | 100 | 5,6
  R | FB 4-48/125 | 125 | 7
  ```
- victory-generator n102 b2 (50 dòng) — mã: ["LA106","VHG-6KW"]
  ```
  H | New Model | Old Model | 60HZ 380-400V Standard | 60HZ/416V or YY 208V | 60HZ/440-460V or YY 220V | 60HZ /480V or YY 240V | 60HZ/380-400V Special winding)
  H | KW/Cont. | KW/Standby | KW/Cont. | KW/Standby | KW/Cont. | KW/Standby | KW/Cont. | KW/Standby | KW/Cont. | KW/Standby
  R | LA106 | VHG-6KW | 5.2 | 5.72 | 6 | 6.5 | 6.5 | 7.0 | 6.5 | 7.0 | |
  R | LA108 | VHG-10KW | 8 | 8.8 | 8.4 | 9.1 | 9.6 | 10.3 | 9.6 | 10.3 | |
  ```
- xingguang-jiangsu n115 b14 (19 dòng) — mã: ["BCI162D","UCI224F","HCI544F-S"]
  ```
  H | 型号 | 功率 (KW) | 型号 | 功率 (kw) | 型号 | 功率 (kw)
  R | BCI162D | 10 | UCI224F | 58 | HCI544F-S | 500
  R | BCI162E | 12 | UCI224G | 68 | HCI544F-S | 536
  ```
- xingguang-jiangsu n119 b15 (14 dòng) — mã: ["IFC2 181-4","IFC2 351-4"]
  ```
  H | 功率（ kw ） | 型号 | 功率（ kw ） | 型号
  R | 12 | IFC2 181-4 | 300 | IFC2 351-4
  R | 16 | IFC2 182-4 | 320 | IFC2 352-4
  ```

## E: bảng ĐỘNG CƠ rời (tiêu đề đầu là động cơ / dòng động cơ, không có cột model tổ máy) (15 bảng)

- acepow-fuan n126 b33 (38 dòng) — mã: ["YT3B2-D"]
  ```
  H | Engine Model | | | | |
  H | Model | Engine Power(KW) | Bore / stroke | Intake | Displacement | Adjustable rate | No of valves per cylinder
  H | Rated | Standby | MM
  R | YT3B2-D | 30 | 33 | 108x120 | Natural | 3.3 | <5% |
  R | YT3A2Z-D | 36 | 38 | 105x120 | Turbo | 3.12 | <5% |
  ```
- kofo n101 b0 (13 dòng) — mã: ["4YT23-20D","SAE4/7.5"]
  ```
  H | 系列 | 序号 | 型号 | 缸数/缸径/行程(mm) | 总排量(L) | 燃烧方式 | 进气方式 | 标定功率/转速(kw/min) | 净质量(含水箱、空滤器、不含消声器)(kg) | 外形尺寸(含水箱、空滤支架，不含空滤器、消声器)(mm) | 冷却液容积(L) | 润滑油容积(L) | 飞轮壳/飞轮接口 | 建议配套机组功率(kW)
  R | YT | 1 | 4YT23-20D | 4/88/95 | 2.31 | 直喷式 | 自然吸气 | 20/1500 | 210 | 990×602×775 | 12 | 10 | SAE4/7.5 | 15
  R | 2 | 4YT23-30D | 4/88/95 | 2.31 | 直喷式 | 增压 | 30/1500 | 230 | 990×602×775 | 12 | 10 | SAE4/7.5 | 24
  ```
- power-hf n102 b2 (4 dòng) — mã: ["PHF3D","PHF3022D"]
  ```
  H | 系列 | 型号 | 标定功率(kW) | 1h功率(kW) | 转速（rpm) | 进气方式 | 调速方式 | 适配机组
  R | PHF3D | PHF3022D | 22 | 24.2 | 1500 | 自然吸气 | 机械调速 | 20kva机组
  R | PHF3022ZD | 22 | 24.2 | 1500 | 增压 | 机械调速 | 20kva机组
  ```
- power-hf n103 b4 (6 dòng) — mã: ["PHF4D","R4105D1(T1)"]
  ```
  H | 系列 | 型号 | 标定功率(kW) | 1h功率(kW) | 转速（rpm) | 进气方式 | 调速方式 | 适配机组 (常用功率/备用功率)
  R | PHF4D | R4105D1(T1) | 37 | 41 | 1500 | 自然吸气 | 机械调速 | 开架式机组
  R | R4105ZD1-1（T1） | 56 | 61.6 | 1500 | 增压 | 机械调速 | 开架式机组
  ```
- power-hf n104 b6 (3 dòng) — mã: ["PHFK4D","K4100D-1(T1)"]
  ```
  H | 系列 | 机器型号 | 标定功率(kW) | 1h功率(kW) | 转速（rpm) | 进气方式 | 调速方式 | 适配机组 (常用功率/备用功率)
  R | PHFK4D | K4100D-1(T1) | 30 | 33 | 1500 | 自然吸气 | 机械调速 | 开架式机组
  R | K4100ZD1(T1) | 41 | 45.1 | 1500 | 增压 | 机械调速 | 开架式机组
  ```
- power-hf n108 b9 (6 dòng) — mã: ["PHF3030Z1Q"]
  ```
  H | 系列 | 型号 | 标定功率(kW) | 1h功率(kW) | 转速（rpm) | 进气方式 | 调速方式 | 适配机型
  H | R系列燃气发动机 | PHF3020ZX1Q | 20 | 22 | 1500 | 自然吸气 | 电子 | 发电机组
  R | PHF3030Z1Q | 30 | 33 | 1800 | 增压 | 电子 | 发电机组
  R | PHF4035ZX1Q | 35 | 38.5 | 1500 | 自然吸气 | 电子 | 发电机组
  ```
- superwatt-swt n111 b13 (4 dòng) — mã: ["QSK60-G4"]
  ```
  H | Engine Model | Standby Power | 100% Prime Power | 75% Prime Power
  R | QSK60-G4 | 437L/h | 394L/h | 291L/h
  R | QSK60-G8 | 500L/h | 449L/h | 335L/h
  ```
- yingtai-jiangsu n104 b8 (47 dòng) — mã: ["403D-07"]
  ```
  H | 发动机型号 Engine Type | 功 率(主用) Power (KW) | 功率 (备用) Power (KW) | 缸数 No Of Cylin ders | 缸径 *行程 Bore /Stro kse (MM) | 排气量 Exha ust Cspa city(L) | 压缩比 Comp ression Ratio | 机油容量 Lubri cating Cap acity (L) | 燃油耗 Fuel Consu mpt
  R | 403D-07 | 5.4 | 5.9 | 3 | 67x72 | 0.761 | 23.5:1 | 3.05 | ≤252 | 1.63 | | |
  R | 403A-11G1 | 8 | 9 | 3 | 77x81 | 1.13 | 23.0:1 | 4.9 | ≤252 | 2.42 | 机械 | 5.2 | ／
  ```
- yingtai-jiangsu n105 b10 (48 dòng) — mã: ["SC4H95D2"]
  ```
  H | 发动机 型号 Engine Type | 功率( 主用) Power (KW) | 功率( 备用) Power (KW) | 缸数 No Of Cylin ders | 缸径*行程 Bore /Strokse (MM) | 排气量 Exhau st Cs pa city (L) | 压缩比 Compre ssion Ratio | 机油容量 Lubri cating Cap acity (L) | 燃油耗 Fuel Consu mp
  R | SC4H95D2 | 62 | 68 | 4 | 105x124 | 4.3 | 17.3:1 | 13 | 200 | 14.8 | 机械/电调 | 14 | 国II
  R | SC4H115D2 | 78 | 86 | 4 | 105x124 | 4.3 | 17.3:1 | 13 | 200 | 18.7 | 机械/电调 | 14 | 国II
  ```
- yingtai-jiangsu n112 b23 (19 dòng) — mã: ["K4100D"]
  ```
  H | 发动机 型号 Engine Type | 功率 (主用) Power (KW) | 功率 (备用) Power (KW) | 缸数 No Of Cylin ders | 缸径*行程 Bore/ Stro kse (MM) | 排气量 Exhaust Cspa city (L) | 压缩比 Compr ession Ratio | 机油容量 Lubrica ting Capacity (L) | 燃油耗 Fuel Consum pti
  R | K4100D | 30.1 | 33 | 4 | 100X115 | 3.61 | 19:1 | 15 | ≦258 | 9.3 | 机械 | 12 | /
  R | K4100D | 30.1 | 33 | 4 | 100X115 | 3.61 | 19:1 | 15 | ≦258 | 9.3 | 机械 | 12 | /
  ```
- yingtai-jiangsu n118 b30 (37 dòng) — mã: ["NT855-GA"]
  ```
  H | 发动机型 Engine Type | 功率(主用) Power(KW) | 功率(备用) Power(KW) | 缸数 NoOf Cylinders | 缸径 *行程 Bore /Stroks (MM) | 排气量 Exhaust Cspacity (L) | 压缩比 Compre ssion Ratio | 机油容量 Compre ssion Ratio | 燃油耗 Fuel Consu mptio (G/KW.H) | 燃油耗 
  R | NT855-GA | 231 | 254 | 6 | 140X152 | 14 | 15.0:1 | 36 | 199 | 55 | 电子调速 | 62 | 无
  R | MTA11-G2A | 234 | 257 | 6 | 125X147 | 10.8 | 16.1:1 | 34 | 199 | 56 | 电子调速 | 62 | 无
  ```
- yingtai-jiangsu n2001 b32 (36 dòng) — mã: ["NT855-GA"]
  ```
  H | 发动机型 Engine Type | 功率(主用) Power(KW) | 功率(备用) Power(KW) | 缸数 NoOf Cylinders | 缸径 *行程 Bore /Stroks (MM) | 排气量 Exhaust Cspacity (L) | 压缩比 Compre ssion Ratio | 机油容量 Compre ssion Ratio | 燃油耗 Fuel Consu mptio (G/KW.H) | 燃油耗 
  R | NT855-GA | 231 | 254 | 6 | 140X152 | 14 | 15.0:1 | 36 | 199 | 55 | 电子调速 | 62 | 无
  R | MTA11-G2A | 234 | 257 | 6 | 125X147 | 10.8 | 16.1:1 | 34 | 199 | 56 | 电子调速 | 62 | 无
  ```
- yingtai-jiangsu n2006 b37 (46 dòng) — mã: ["403D-07"]
  ```
  H | 发动机型号 Engine Type | 功 率(主用) Power (KW) | 功率 (备用) Power (KW) | 缸数 No Of Cylin ders | 缸径 *行程 Bore /Stro kse (MM) | 排气量 Exha ust Cspa city(L) | 压缩比 Comp ression Ratio | 机油容量 Lubri cating Cap acity (L) | 燃油耗 Fuel Consu mpt
  R | 403D-07 | 5.4 | 5.9 | 3 | 67x72 | 0.761 | 23.5:1 | 3.05 | ≤252 | 1.63 | | |
  R | 403A-11G1 | 8 | 9 | 3 | 77x81 | 1.13 | 23.0:1 | 4.9 | ≤252 | 2.42 | 机械 | 5.2 | ／
  ```
- yingtai-jiangsu n2007 b38 (39 dòng) — mã: ["PTAA13EG1"]
  ```
  H | 发动机 型号 | 发动机功率（kW） | 气缸数量 | 缸径*行程（mm） | 发动机排量（L） | 压缩比 | 机油容量（L） | 燃油消耗量（g/kW．h） | 调速方式 | 冷却液容量（升） | 排放等级
  R | PTAA13EG1 | 346 | 378 | L6 | 128×166 | 12.8 | 15.5:1 | 40 | 198.75 | 电喷 | 36 | T3
  R | PTAA13EG3 | 366 | 408 | L6 | 128×166 | 12.8 | 15.5:1 | 40 | 200.86 | 电喷 | 36 | T3
  ```
- yingtai-jiangsu n2009 b40 (47 dòng) — mã: ["SC4H95D2"]
  ```
  H | 发动机 型号 Engine Type | 功率( 主用) Power (KW) | 功率( 备用) Power (KW) | 缸数 No Of Cylin ders | 缸径*行程 Bore /Strokse (MM) | 排气量 Exhau st Cs pa city (L) | 压缩比 Compre ssion Ratio | 机油容量 Lubri cating Cap acity (L) | 燃油耗 Fuel Consu mp
  R | SC4H95D2 | 62 | 68 | 4 | 105x124 | 4.3 | 17.3:1 | 13 | 200 | 14.8 | 机械/电调 | 14 | 国II
  R | SC4H115D2 | 78 | 86 | 4 | 105x124 | 4.3 | 17.3:1 | 13 | 200 | 18.7 | 机械/电调 | 14 | 国II
  ```

## G: chỉ có model TỔ MÁY (mỗi dòng một mã; động cơ chỉ ghi hãng hoặc không có): catalog chưa có loại bản ghi tổ máy không động cơ (82 bảng)

- acepow-fuan n103 b6 (1 dòng) — mã: ["APC-250"]
  ```
  H | Generating Set Model | Prime | Standby
  R | APC-250 | 250kVA/200kW | 275kVA/220kW
  ```
- acepow-fuan n105 b8 (3 dòng) — mã: ["APX-200"]
  ```
  H | Generating Set Model | Prime | Standby
  R | APX-200 | 200KVA/160KW | 220KVA/176KW
  R | APX-200 | 2800 | 1100 | 1600 | 1910 | 1990
  ```
- acepow-fuan n106 b9 (3 dòng) — mã: ["APW-30"]
  ```
  H | Generating Set Model | Prime | Standby
  R | APW-30 | 40kVA/32kW | 44kVA/35kW
  R | APW-40 | 1750 | 750 | 1150 | 690 | 740
  ```
- acepow-fuan n107 b10 (3 dòng) — mã: ["APS-100"]
  ```
  H | Generating Set Model | Prime | Standby
  R | APS-100 | 100KVA/80KW | 110KVA/88KW
  R | APS-100 | 2250 | 900 | 1300 | 1310 | 1360
  ```
- acepow-fuan n110 b14 (1 dòng) — mã: ["APW-100"]
  ```
  H | Generating Set Model | Prime | Standby
  R | APW-100 | 100kVA/80kW | 110kVA/88kW
  ```
- acepow-fuan n117 b24 (1 dòng) — mã: ["APC-30"]
  ```
  H | Generating Set Model | Prime | Standby
  R | APC-30 | 30kVA/24kW | 33kVA/27kW
  ```
- acepow-fuan n140 b47 (1 dòng) — mã: ["APC-150"]
  ```
  H | Generating Set Model | Prime | Standby
  R | APC-150 | 150kVA/120kW | 165kVA/132kW
  ```
- acepow-fuan n143 b50 (3 dòng) — mã: ["APS-94"]
  ```
  H | Generating Set Model | Prime | Standby
  R | APS-94 | 94KVA/75KW | 97KVA/77KW
  R | APS-94 | 2200 | 900 | 1300 | 1280 | 1330
  ```
- acepow-fuan n144 b51 (3 dòng) — mã: ["APS-63"]
  ```
  H | Generating Set Model | Prime | Standby
  R | APS-63 | 63KVA/50KW | 77KVA/61KW
  R | APS-63 | 1850 | 840 | 1250 | 910 | 960
  ```
- acepow-fuan n145 b53 (1 dòng) — mã: ["APC-500"]
  ```
  H | Generating Set Model | Prime | Standby
  R | APC-500 | 500kVA/400kW | 550kVA/440kW
  ```
- acepow-fuan n148 b57 (1 dòng) — mã: ["APC-120"]
  ```
  H | Generating Set Model | Prime | Standby
  R | APC-120 | 120kVA/100kW | 132kVA/110kW
  ```
- acepow-fuan n150 b59 (3 dòng) — mã: ["APW-25"]
  ```
  H | Generating Set Model | Prime | Standby
  R | APW-25 | 25kVA/20kW | 28kVA/22kW
  R | APW-25 | 1650 | 750 | 1150 | 620 | 670
  ```
- acepow-fuan n152 b61 (3 dòng) — mã: ["APX-20"]
  ```
  H | Generating Set Model | Prime | Standby
  R | APX-20 | 20KVA/16KW | 22KVA/18KW
  R | APX-20 | 1550 | 650 | 1050 | 520 | 570
  ```
- eastern-lion-fuan n154 b58 (21 dòng) — mã: ["STC-8"]
  ```
  H | | Model | 50Hz Output (kW) | 50Hz Output (kVA) | 60Hz Output (kW) | 60Hz Output (kVA)
  R | STC-8 | 8 | 10 | 9.6 | 12
  R | STC-10 | 10 | 12.5 | 12 | 15
  ```
- frs-shenyang n107 b6 (23 dòng) — mã: ["FRS-30NG"]
  ```
  H | 机组型号 | 机组主用功率 （kW） | 控制器型号 | 气缸数 | 排量 | 缸数/排列 (mm) | 压缩比 | 机组尺寸 - 开架 (mm) | 机组重量 - 开架 (kg)
  R | FRS-30NG | 30 | ComAp | 11;1 | 3.9 | 102×120 | 10.5:1 | 1800×870×1450 | 1120
  R | FRS-45NG | 45 | ComAp | 4 | 3.9 | 102×120 | 10.5:1 | 1800×870×1450 | 1120
  ```
- frs-shenyang n108 b7 (27 dòng) — mã: ["FRS-6500E"]
  ```
  H | 型号 | 主用功率 （kW） | 主用功率 （kVA） | 相数 | 功率因数 | 缸径*行程 （mm） | 排量 （cc） | 尺寸 （mm） | 重量 （kg）
  R | FRS-6500E | 5 | 6.25 | 单相 | 1/(0.8) | 88*75 | 465 | 735*525*685 | 110
  R | FRS-6500SE | 5 | 6.25 | 单相/三相 | 1/(0.8) | 88*75 | 465 | 735*525*685 | 110
  ```
- frs-shenyang n108 b8 (10 dòng) — mã: ["FRS-2"]
  ```
  H | 型号 | 主用功率 （kW） | 主用功率 （kVA） | 相数 | 功率因数 | 缸径*行程 （mm） | 排量 （cc） | 尺寸 （mm） | 重量 （kg）
  R | FRS-2 | 2 | 2.5 | 单相 | 1 | 70*55 | 212 | 590*435*455 | 43
  R | FRS-2A | 2.5 | 3.1 | 单相 | 1 | 70*55 | 212 | 590*435*455 | 44
  ```
- googol n101 b0 (5 dòng) — mã: ["GPAC1000-XXX-50"]
  ```
  H | No. | Gas Genset Model | Continuous Power（kW/kVA) | Frequency（Hz） | Voltage (V) | Generator Efficiency
  R | 1 | GPAC1000-XXX-50 | 800/1000 | 50 | 400-11000 | 95.50%
  R | 2 | GPAC1250-XXX-50 | 1000/1250 | 50 | 400-11000 | 96.00%
  ```
- googol n102 b2 (6 dòng) — mã: ["GPAC335-400-50"]
  ```
  H | No. | Gas Genset Model | Continuous Power（kW/kVA) | Frequency（Hz） | Voltage (V) | Generator Efficiency
  R | 1 | GPAC335-400-50 | 280/350 | 50 | 400 | 93.8%
  R | 2 | GPAC400-400-50 | 320/400 | 50 | 400 | 93.4%
  ```
- googol n107 b8 (2 dòng) — mã: ["PTAA20V-EG1120C"]
  ```
  H | Model | Engine (Output Power) | Genset (Typical Generation Output Power) | No. of Cylinders | Displacement (L) | Weight (kg) | Full Load Consumption (L/h)
  H | Standby (kW) | Prime (kW) | Standby (kW/kVA) | Prime (kW/kVA)
  R | PTAA20V-EG1120C | 1120 | 1020 | 1000/1250 | 900/1125 | V20 | 40.7 | 2450 | 238
  R | PTAA20V-EG1225C | 1225 | 1115 | 1100/1375 | 1000/1250 | V20 | 40.7 | 2450 | 264
  ```
- googol n109 b9 (5 dòng) — mã: ["QTA20V-EG2950D"]
  ```
  H | Model | Engine (Output Power) | Genset (Typical Generation Output Power) | No. of Cylinders | Displacement (L) | Weight (kg) | Full Load Consumption (L/h)
  H | Standby (kW) | Prime (kW) | Standby (kW/kVA) | Prime (kW/kVA)
  R | QTA20V-EG2950D | 2950 | 2680 | 2640/3300 | 2400/3000 | V20 | 107.5 | 7800 | 603
  R | QTA20V-EG3100D | 3100 | 2810 | 2750/3438 | 2500/3125 | V20 | 107.5 | 7800 | 630
  ```
- googol n111 b10 (3 dòng) — mã: ["QTA16V-EG2220C"]
  ```
  H | Model | Engine (Output Power) | Genset (Typical Generation Output Power) | No. of Cylinders | Displacement (L) | Weight (kg) | Full Load Consumption (L/h)
  H | | Standby (kW) | Prime (kW) | Standby (kW/kVA) | Prime (kW/kVA) | | | |
  R | QTA16V-EG2220C | 2220 | 2000 | 2000/2500 | 1800/2250 | V16 | 86.00 | 6400 | 446
  R | QTA16V-EG2440C | 2440 | 2220 | 2200/2750 | 2000/2500 | V16 | 86.00 | 6400 | 496
  ```
- googol n113 b11 (2 dòng) — mã: ["QTA12V-EG1850C"]
  ```
  H | Model | Engine (Output Power) | Genset (Typical Generation Output Power) | No. of Cylinders | Displacement (L) | Weight (kg) | Full Load Consumption (L/h)
  H | Standby (kW) | Prime (kW) | Standby (kW/kVA) | Prime (kW/kVA)
  R | QTA12V-EG1850C | 1850 | 1680 | 1650/2063 | 1500/1875 | V12 | 64.5 | 5200 | 376
  R | QTA12V-EG1990C | 1990 | 1810 | 1800/2250 | 1640/2050 | V12 | 64.5 | 5200 | 410
  ```
- googol n115 b12 (2 dòng) — mã: ["QTA10V-EG1490C"]
  ```
  H | Model | Engine (Output Power) | Genset (Typical Generation Output Power) | No. of Cylinders | Displacement (L) | Weight (kg) | Full Load Consumption (L/h)
  H | Standby (kW) | Prime (kW) | Standby (kW/kVA) | Prime (kW/kVA)
  R | QTA10V-EG1490C | 1490 | 1345 | 1320/1650 | 1200/1500 | V10 | 53.8 | 4732 | 302
  R | QTA10V-EG1670C | 1670 | 1520 | 1500/1875 | 1350/1688 | V10 | 53.8 | 4732 | 344
  ```
- googol n116 b13 (2 dòng) — mã: ["PTAA12V-EG750C"]
  ```
  H | Model | Engine (Output Power) | Genset (Typical Generation Output Power) | No. of Cylinders | Displacement (L) | Weight (kg) | Full Load Consumption (L/h)
  H | Standby (kW) | Prime (kW) | Standby (kW/kVA) | Prime (kW/kVA)
  R | PTAA12V-EG750C | 750 | 680 | 660/825 | 600/750 | V12 | 24.4 | 1650 | 164
  R | PTAA12V-EG815C | 815 | 720 | 704/880 | 640/800 | V12 | 24.4 | 1650 | 175
  ```
- googol n117 b14 (2 dòng) — mã: ["PTAA10V-EG620C"]
  ```
  H | Model | Engine (Output Power) | Genset (Typical Generation Output Power) | No. of Cylinders | Displacement (L) | Weight (kg) | Full Load Consumption (L/h)
  H | Standby (kW) | Prime (kW) | Standby (kW/kVA) | Prime (kW/kVA)
  R | PTAA10V-EG620C | 625 | 568 | 550/688 | 500/625 | V10 | 20.3 | 1480 | 132
  R | PTAA10V-EG690C | 690 | 625 | 620/775 | 560/700 | V10 | 20.3 | 1480 | 150
  ```
- gordon-power n117 b17 (28 dòng) — mã: ["ST-2"]
  ```
  H | Model | Output | Current | Pole | Frq. | Speed
  H | kW | kVA | A | Number | Hz | rpm
  R | ST-2 | 2 | 2.5 | 8.7 | 4 | 50/60 | 1500/1800
  R | ST-3 | 3 | 3.6 | 13 | 4 | 50/60 | 1500/1800
  ```
- green-power-generators n115 b16 (29 dòng) — mã: ["GP610 A/M"]
  ```
  H | | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
  H | kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
  H | PRP | ESP | N. | L/h | L | mm | mm | mm | kg
  R | GP610 A/M | O | 550 | 600 | 12V 1600 G10F | E | 12 | 90.8 | 340 | 3500 | 1500 | 2100 | 4000 | | | |
  R | GP610 SM/M | S | 370 | 5000 | 1900 | 2350 | 6200
  ```
- green-power-generators n117 b18 (19 dòng) — mã: ["GP6 A/K-SV"]
  ```
  H | | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
  H | kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | EMISSIONI EMISSIONS | DIESEL | UREA | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
  H | PRP | ESP | N. | L/h | L | L | mm | mm | mm | kg
  R | GP6 A/K-SV | O | 5 | 5.5 | KDW 702 (M) | M | 2 | 1,2 | STAGE V | 55 | / | 1300 | 700 | 1000 | 300 | | | |
  R | GP6 SH/K-SV | LS | 55 | / | 1300 | 700 | 970 | 370
  ```
- green-power-generators n126 b27 (3 dòng) — mã: ["GP385A/G"]
  ```
  H | | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | DOWNLOAD
  H | kVA - 50 Hz | kVA - 60 Hz | MODELLO MODEL | CARBURANTE FUEL | REG | CIL. | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
  H | PRP | ESP | PRP | ESP | N.
  R | GP385A/G | O | 350 | / | / | / | OC16 071A 02 81 (E) | METANO / BIOGAS METHANE / BIOGAS | E | 8 | | | |
  R | GP440A/G | O | 400 | / | / | / | OC16 071A 02 82 (E) | METANO / BIOGAS METHANE / BIOGAS | E | 8 | | | |
  ```
- green-power-generators n130 b31 (24 dòng) — mã: ["GP6 SH/K-SV"]
  ```
  H | | MODELLO MODEL | POTENZA POWER (PRP kVA) | POTENZA POWER (LTP kVA) | MOTORE ENGINE | CONSUMO CONSUMPTION (l/h) | SERBATOIO TANK (l) | DIMENSIONI (LxLxA) DIMENSIONS (LxWxH) (mm) | PESO WEIGHT (kg)
  R | GP6 SH/K-SV | 5 | 5,5 | KOHLER | 1,2 | 55 | 1300 x 700 x 970 | 370
  R | GP9 SH/K-SV | 8 | 8,8 | KOHLER | 1,8 | 55 | 1300 x 700 x 970 | 400
  ```
- green-power-generators n132 b33 (3 dòng) — mã: ["GL10"]
  ```
  H | | MODELLO MODEL | FARI LIGHTS (W) | SOLLEVAMENTO LIFTING | ALTEZZA MAX MAX HEIGHT (mt) | MOTORE ENGINE | GENERATORE GENSET (rpm) | POTENZA TOT TOT POWER (kVA) | RIMORCHIO STRADALE FAST TRAILER | EQUIPAGGIAMENTO EQUIPME
  R | GL10 | 4X160 | MANUALE (*) MANUAL (*) | 8,5 | KOHLER YANMAR | 1500 | 10 | Monoasse - timone fisso Single axle - fixed drawbar | Torre: sensore crepuscolare, rotazione 350° Generatore: insonorizzazione, prese, stacca ba
  R | GL15 | 4X160 | MANUALE (*) MANUAL (*) | 8,5 | KOHLER YANMAR | 1500 | 15 | Monoasse - timone fisso Single axle - fixed drawbar
  ```
- green-power-generators n133 b34 (3 dòng) — mã: ["GLP10"]
  ```
  H | | MODELLO MODEL | FARI LIGHTS (W) | SOLLEVAMENTO LIFTING | ALTEZZA MAX MAX HEIGHT (mt) | MOTORE ENGINE | GENERATORE GENSET (rpm) | POTENZA TOT TOT POWER (kVA) | RIMORCHIO STRADALE FAST TRAILER | EQUIPAGGIAMENTO EQUIPME
  R | GLP10 | 4X160 | MANUALE (*) MANUAL (*) | 8,5 | KOHLER YANMAR | 1500 | 10 | Monoasse - timone fisso Single axle - fixed drawbar | Elettropompa autoadescante: kit tubazioni aspirazione e scarico con supporti, quadro inve
  R | GLP15 | 4X160 | MANUALE (*) MANUAL (*) | 8,5 | KOHLER YANMAR | 1500 | 15 | Monoasse - timone fisso Single axle - fixed drawbar
  ```
- interpower-international n2002 b1 (23 dòng) — mã: ["GFE20BMC"]
  ```
  H | Genset Model | Prime kVA | Standby kVA | Data Sheet
  R | GFE20BMC | 18 | 20 | Download
  R | GFE26BSC | 24 | 26 | Download
  ```
- jet-power n119 b16 (49 dòng) — mã: ["JET164A"]
  ```
  H | MODEL | 3-PHASE 50Hz /380V-440V | 3-PHASE 60Hz / 416V-480V | PACKAGE | WEIGHT
  H | (KVA) | (KW) | (KVA) | (KW) | LXWXH | kg
  R | JET164A | 8.1 | 6.5 | 9.6 | 7.7 | 49X45X58 | 86
  R | JET164B | 11 | 8.8 | 13 | 10.4 | 49X45X58 | 93
  ```
- kangjin-power n101 b0 (4 dòng) — mã: ["6CTA8.3-C190-II"]
  ```
  H | | Model | Rated Power (kW@rpm) | Max Torque (N·m@rpm)
  R | 6CTA8.3-C190-II | 142 @ 2200 | 860 @ 1400
  R | 6CTA8.3-C215-II | 160 @ 2200 | 908 @ 1500
  ```
- kangjin-power n102 b1 (6 dòng) — mã: ["QSB6.7-C130-30"]
  ```
  H | | Model | Rated Power (kW@rpm) | Max Torque (N·m@rpm)
  R | QSB6.7-C130-30 | 99 @ 2200 | 580 @ 1400
  R | QSB6.7-C155-30 | 116 @ 2000 | 622 @ 1500
  ```
- kangwo-xiamen n101 b3 (17 dòng) — mã: ["KE200"]
  ```
  H | 机组型号 | 功率 KW KVA | 长X宽X高（cm） | 重量（kg）
  R | KE200 | 200 250 | 4900X1800X2500 | 4800
  R | KE220 | 220 275 | 4900X2000X2500 | 4800
  ```
- keliang-fuan n108 b4 (25 dòng) — mã: ["STC-3"]
  ```
  H | Model | Output | Installing dimensions | External dimensions
  H | KW | KVA | A | B | C | D | E | F | G | H | K | a | b | h1 | h | L1 | L2
  R | STC-3 | 3 | 3.8 | 216 | 178 | 89 | Ø32 | 80 | 10 | 27 | 132 | 13 | 34 | 250 | 18 | 400 | 480 | 270
  R | STC-5 | 5 | 6.3 | 254 | 254 | 108 | Ø38 | B0 | 12 | 33 | 160 | 16 | 50 | 310 | 25 | 450 | 580 | 325
  ```
- keliang-fuan n124 b6 (19 dòng) — mã: ["ST-2"]
  ```
  H | Model | Output (kW) | Installing Dimensions | External Dimensions
  H | A | B | C | D | E | F | G | H | K | a | b | h1 | h | L1 | L2 | g
  R | ST-2 | 2 | 216 | 178 | 89 | Ø32 | 80 | 10 | 27 | 132 | 12 | 34 | 250 | 18 | 385 | 480 | 270 | 35
  R | ST-3 | 3 | 216 | 178 | 89 | Ø32 | 80 | 10 | 27 | 132 | 12 | 34 | 250 | 18 | 385 | 480 | 270 | 35
  ```
- landtop-fuzhou n114 b2 (9 dòng) — mã: ["ST-2"]
  ```
  H | Model | Rated Output (KW) | Current (A) | Voltage (V) | Rated Speed (r/min) | Frequency (Hz) | N,W (kg) | G.W (kg) | Size(cm) | 20″ PCS
  H | Series Connection | Parallel Connection | Series Connection | Parallel Connection
  R | ST-2 | 2 | 8.7 | 17.4 | 230V | 115V | 1500/1800 | 50/60 | 43.5 | 51.5 | 51*29*43 | 455
  R | ST-3 | 3 | 13 | 26 | 44.5 | 52.5 | 51*29*43 | 455
  ```
- landtop-fuzhou n115 b3 (11 dòng) — mã: ["STC-3"]
  ```
  H | Model | Rated Output (KW) | Rated Capacity (Kva) | Rated Current (A) | Rated Speed (r/min) | Rated Voltage (V) | Frequency (Hz) | N,W (kg) | G.W (kg) | Size(cm) | 20″ PCS
  R | STC-3 | 3 | 3.8 | 5.4 | 1500/1800 | 400/230 | 50/60 | 45 | 53 | 51*29*43 | 455
  R | STC-5 | 5 | 6.3 | 9 | 70 | 80 | 61*34*50 | 279
  ```
- lanzhou-electric n102 b0 (15 dòng) — mã: ["TZH-180S4-TH"]
  ```
  H | 型号 | 额定容量 KVA | 额定功率 KW | 额定电流 A | 额定转速 r/min | 效率 % | 重量 kg | 最大功率 KW | 型号 | 额定容量 KVA
  R | TZH-180S4-TH | 15 | 12 | 21.7 | 1500 | 84.5 | 210 | 8.4
  R | 7ZH-180AA4-7H | 20 | 16 | 28.9 | 1500 | 85.3 | 245 | 11.2
  ```
- lees-power n133 b31 (20 dòng) — mã: ["LSMU800NGE3"]
  ```
  H | Model | Electrical Power KW | Efficiency (%) | Nox mg/m3 | Dimensions L×W×H (mm) | Weight (kg) | Specifications
  H | LEES | MTU | Electrical Efficiency | Thermal Efficiency | Total Efficiency
  R | LSMU800NGE3 | MTU 8V4000 GS/L32 | 776 | 41.9 | 46.7 | 88.6 | 500 | 4000×2000×2300 | 10000 | PDF
  R | 800 | 43.0 | 42.7 | 85.7 | 500 | PDF
  ```
- longkai-power n113 b3 (112 dòng) — mã: ["LK164A"]
  ```
  H | Model | KW/3PH/50Hz | 1PH/50Hz | Dimension(cm) | Weight(kg) | PDF
  R | 380V | 400V | 415V | 230V
  R | LK164A | 6.5 | 6.5 | 6.5 | 4.3 | 49*45*58 | 86 |
  ```
- nenjo-generator n101 b0 (46 dòng) — mã: ["HJI-6.5"]
  ```
  H | High base | ModeL | KW | KW
  H | 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V
  H | 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃
  R | Center height 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －
  R | HJI-8.8 | 8.8 | 9.7 | 11 | －
  ```
- nenjo-generator n111 b6 (46 dòng) — mã: ["HJI-6.5"]
  ```
  H | High base | ModeL | KW | KW
  H | 机座高 | 型 号 | 三相 Three phase 50H1500RPM400V | 三相 Three phase 60HZ1800RPM440V
  H | 常用 Prime power 40℃ | 备用 Standby power 27℃ | 常用 Prime power 40℃ | 备用 Standby power 27℃
  R | 中心高 160 | HJI-6.5 | 6.5 | 7.1 | 8.2 | －
  R | HJI-8.8 | 8.8 | 9.7 | 11 | －
  ```
- penlucky n116 b7 (3 dòng) — mã: ["4BT3.9-GM47"]
  ```
  H | Model | Rated power output (kW@RPM) | Peak torque (N.m@RPM) | Cylinders | Displacement (L) | Aspiration
  R | 4BT3.9-GM47 | 47@1500 | 52@1500 | 4 | 3.9 | charged, inter-cooled
  R | 4BT3.9-GM55 | 55@1500 | 61@1500 | 4 | 3.9 | charged, inter-cooled
  ```
- penlucky n119 b8 (8 dòng) — mã: ["6BT5.9-GM80"]
  ```
  H | Model | Rated power output (kW@RPM) | Peak torque (N.m@RPM) | Cylinders | Displacement (L) | Aspiration
  R | 6BT5.9-GM80 | 80@1500 | 88@1500 | 6 | 5.9 | charged
  R | 6BT5.9-GM83 | 83@1500 | 92@1500 | 6 | 5.9 | charged
  ```
- penlucky n120 b9 (4 dòng) — mã: ["6CT8.3-GM115"]
  ```
  H | Model | Rated power output (kW@RPM) | Peak torque (N.m@RPM) | Cylinders | Displacement (L) | Aspiration
  R | 6CT8.3-GM115 | 115@1500 | 126@1500 | 6 | 8.3 | Ordinary charged
  R | 6CT8.3-GM129 | 129@1800 | 142@1800 | 6 | 8.3 | Ordinary charged
  ```
- rise-power n131 b34 (20 dòng) — mã: ["SC4H95D2"]
  ```
  H | Model | Standby Power(kW) | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Oil Consumption(g/kWh) | Lube Capacity(L) | Coolant Capacity(L) | Dimensions
  H | L*W*H(mm) | Weight (kg)
  R | SC4H95D2 | 68 | 4L | 4.3 | < 14.8 | ≦0.3 | 15 | 6.8 | 1053*717*1158 | 430
  R | SC4H115D2 | 86 | 4L | 4.3 | < 18.7 | ≦0.3 | 15 | 6.8 | 1053*717*1158 | 430
  ```
- shengfeng-fuan n104 b2 (11 dòng) — mã: ["STC-3"]
  ```
  H | 型号 | 额定功率 (kW) | 额定容量 (kVA) | 额定电流 (A) | 功率因数 (cos&Phi;) | 额定转速 (r/min)
  R | STC-3 | 3 | 3.8 | 5.4 | 0.8 | 1500
  R | STC-5 | 5 | 6.3 | 9
  ```
- shengfeng-fuan n106 b4 (35 dòng) — mã: ["TFW2-10"]
  ```
  H | 型号 | 额定功率 (KW) | 额定功率 (KVA) | 频率 (HZ) | 电压 (v)
  R | TFW2-10 | 10 | 12.5 | 50/60 | 400V
  R | TFW2-12 | 12 | 15 | 50/60 | 400V
  ```
- shengfeng-fuan n111 b7 (35 dòng) — mã: ["TFW2-10"]
  ```
  H | Model | Rated Power (KW) | Rated Capacity (KVA) | Fre. (HZ) | Voltage (v)
  R | TFW2-10 | 10 | 12.5 | 50/60 | 400V
  R | TFW2-12 | 12 | 15 | 50/60 | 400V
  ```
- superwatt-swt n102 b1 (4 dòng) — mã: ["SK32.5"]
  ```
  H | Model | Frequency | Phase / Voltage | Prime Power | Standby Power | Rated Speed
  R | SK32.5 | 50Hz | 3-phase, 380/400/415V | 24kW / 30kVA | 26kW / 32.5kVA | 1500r/min
  R | SK32.5-1P | 50Hz | Single phase, 230V | 24kW / 30kVA | 26kW / 32.5kVA | 1500r/min
  ```
- superwatt-swt n123 b23 (3 dòng) — mã: ["SC688"]
  ```
  H | Model | Prime Power | Standby Power | Frequency | Rated Speed | Voltage | Power Factor
  R | SC688 | 500kW / 625kVA | 550kW / 688kVA | 50Hz | 1500r/min | 400/230V | 0.8
  R | SC688X | 500kW / 625kVA | 550kW / 688kVA | 60Hz | 1800r/min | 440/460/480V | 0.8
  ```
- teksan n101 b0 (931 dòng) — mã: ["TJ8BD-1"]
  ```
  H | | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL
  H | Standby (ESP) | Prime (PRP)
  H | kVA | kW | kVA | kW
  R | | TJ8BD-1 | 1 | 50 | 8 | 6.4 | 7 | 5.6 | 230 | BAUDOUIN |
  R | | TJ8PE-1 | 1 | 50 | 8 | 6.4 | 7 | 5.6 | 230 | PERKINS |
  ```
- teksan n102 b1 (68 dòng) — mã: ["TJT4F36HD"]
  ```
  H | | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL
  H | Standby (ESP) | Prime (PRP)
  H | kVA | kW | kVA | kW
  R | | TJT4F36HD | 3 | 60 | 28 | 21 | 27.5 | 21 | 240 | HYUNDAI |
  R | | TJ30-RPE | 3 | 50 | 33 | 26 | 30 | 24 | 400 | PERKINS |
  ```
- teksan n104 b3 (110 dòng) — mã: ["TJ53MN-NG5L"]
  ```
  H | | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL
  H | Standby (ESP) | Prime (PRP)
  H | kVA | kW | kVA | kW
  R | | TJ53MN-NG5L | 3 | 50 | 53 | 42 | 0 | 0 | 400 | MAN |
  R | | TJ62MN-NG5L | 3 | 50 | 62 | 50 | 0 | 0 | 400 | MAN |
  ```
- teksan n106 b5 (71 dòng) — mã: ["TJ78MN-BG5L"]
  ```
  H | | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL
  H | Standby (ESP) | Prime (PRP)
  H | kVA | kW | kVA | kW
  R | | TJ78MN-BG5L | 3 | 50 | 78 | 62 | 0 | 0 | 400 | MAN |
  R | | TJ92MN-BG5L | 3 | 50 | 92 | 74 | 0 | 0 | 400 | MAN |
  ```
- vantek-jiangsu n111 b13 (4 dòng) — mã: ["YH-30MT"]
  ```
  H | 柴油发电机组 | 电动潜水泵 | 发电功率 KW | 排水总流量 m3/h | 扬程 m
  R | YH-30MT | 1台 | 30 | 200-400 | 9
  R | YH-50MT | 2台 | 50 | 400-800 | 9
  ```
- vpower-hk n101 b0 (15 dòng) — mã: ["PPU4500NG"]
  ```
  H | | 输出 | 效率 |
  H | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)
  R | PPU4500NG | 4500 | 3668 | 44.6 | 43.1 | 87.7
  R | PPU3300NG | 3300 | 2042 | 44.8 | 27.2 | 71.9
  ```
- vpower-hk n102 b1 (11 dòng) — mã: ["PPU2300BG"]
  ```
  H | | 输出 | 效率 |
  H | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)
  R | PPU2300BG | 2300 | TBA | 43.6 | 42.9 | 86.5
  R | PPU2000BG | 1950 | 2066 | 42.6 | 45.1 | 87.7
  ```
- westinpower n113 b19 (3 dòng) — mã: ["LY1200"]
  ```
  H | N0. | Genset Model | Rated Power | Engine Model | Cylinder | Bore*Stroke (mm) | Displacement (L) | Dimensions
  H | kW | kVA | L*W*H (mm)
  R | 1 | LY1200 | 1100 | 1375 | Liyu Engine | 12/V | 170*195 | 53.1 | 4700*1700*2300
  R | 2 | LY1600 | 1460 | 1825 | Liyu Engine | 16/V | 170*195 | 70.8 | 5940*1700*2615
  ```
- xinhengxin-fujian n108 b7 (42 dòng) — mã: ["XHX-6.5"]
  ```
  H | MODEL | Rate Power （KW） | Rate Capacity （KW） | Fre. (Hz) | Voltage (V)
  R | XHX-6.5 | 6.5 | 7.8 | 50/60 | 400V
  R | XHX-7.5 | 7.5 | 9.4 | 50/60 | 400V
  ```
- xinhengxin-fujian n110 b9 (8 dòng) — mã: ["ST-2"]
  ```
  H | Model | Output | Current(A) | Voltage(V) | Rated P.F | No.of poles | Speed(r.p.m) | Volt.regulation
  H | (kW) | Series | Parallel | Series | Parallel | (CosΦ) | 50HZ | 60HZ | (%)
  R | ST-2 | 2 | 8.7 | 17.4 | 230 | 115 | 1.0 | 4 | 1500 | 1800 | ±5
  R | ST-3 | 3 | 13 | 26 | 4 | 1500 | 1800
  ```
- xinhengxin-fujian n118 b17 (10 dòng) — mã: ["STC-3"]
  ```
  H | Model | Prime | Voltage | Current | No.of pole | Speed | Volt.regulation
  H | (kW) | (kVA) | (V) | (A) | (r.p.m) | (%)
  R | STC-3 | 3 | 3.8 | 230/400 | 5.4 | 4 | 1500 | ±5
  R | STC-5 | 5 | 6.3 | 9 | 4 | 1500
  ```
- yihua-fujian n105 b4 (13 dòng) — mã: ["TFX-10"]
  ```
  H | Model | Rated Power (KW/KVA) | Rated Volt(V) | Rated Curr. (A) | Rated Speed (r/min) | Frequency (Hz) | Max.directly-starting Motor (kW)
  R | TFX-10 | 10/12.5 | 400 | 18.1 | 1500 | 50 | 7
  R | TFX-12 | 12/15 | 400 | 21.6 | 1500 | 50 | 8.4
  ```
- yingtai-jiangsu n101 b0 (57 dòng) — mã: ["20GF"]
  ```
  H | 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m)
  H | KW | KVA | KW | KVA
  R | 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 710 | 1.7*0.9*1.4
  R | 28GF | 28 | 35 | 30 | 37.5 | 50.4 | 54 | 750 | 1.7*0.9*1.4
  ```
- yingtai-jiangsu n101 b1 (57 dòng) — mã: ["X2.5G2"]
  ```
  H | 品 牌 Br and | 发 动 机 型 号 En g ine Ty pe | 功 率 (主用) Power (KW) | 功率 (备用) Po wer (KW) | 缸 数 No Of Cylin ders | 缸径 *行程 Bore /Strokse (MM) | 排 气 量 Exha ust Csp acity (L) | 压 缩 比 Com pression Ratio | 机 油 容 量 Lubri cating Cap 
  R | 进口 康明斯 Import Cummins | X2.5G2 | 24.4 | 27 | 3 | 91.4X127 | 2.5 | 18.5:1 | 6.5 | 204 | 6 | 机械 | 15 | N/A
  R | X3.3G1 | 32 | 36 | 4 | 91.4X127 | 3.3 | 18.5:1 | 6.5 | 226 | 8.5 | 机械 | 16 | N/A
  ```
- yingtai-jiangsu n104 b7 (47 dòng) — mã: ["4.5GF"]
  ```
  H | 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand
  H | KW | KVA | KW | KVA
  R | 4.5GF | 4.5 | 5.6 | 4.9 | 6.4 | 8.1 | 8.82 | 250 | 1.05* 0.44* 0.95 | 帕金斯 Perkins
  R | 7GF | 7 | 8.75 | 7.7 | 9.625 | 12.6 | 13.86 | 329 | 1.32* 0.552* 1.18
  ```
- yingtai-jiangsu n105 b9 (48 dòng) — mã: ["55GF"]
  ```
  H | 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand
  H | KW | KVA | KW | KVA
  R | 55GF | 55 | 68.75 | 60 | 75 | 99 | 108 | 1350 | 1.95*0.75*1.35 | 上柴SDEC
  R | 70GF | 70 | 87.5 | 80 | 100 | 126 | 144 | 1520 | 1.95*0.8*1.35
  ```
- yingtai-jiangsu n107 b13 (69 dòng) — mã: ["68GF"]
  ```
  H | 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand
  H | KW | KVA | KW | KVA
  R | 68GF | 68 | 85 | 75 | 94 | 122 | 135 | 1150 | 1.94*0.9×1.51 | 原装沃尔沃 VOLVO
  R | 81GF | 81 | 101 | 88 | 110 | 146 | 158 | 1220 | 1.94*0.9×1.51
  ```
- yingtai-jiangsu n109 b17 (77 dòng) — mã: ["300GF"]
  ```
  H | 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌
  H | KW | KVA | KW | KVA | A | A | kg | m*m*m
  R | 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2630 | 3.1*1.2*1.6 |
  R | 320GF | 320 | 400 | 352 | 440 | 576 | 633.6 | 2645 | 3.1*1.2*1.6 |
  ```
- yingtai-jiangsu n112 b22 (19 dòng) — mã: ["20GF"]
  ```
  H | 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m)
  H | KW | KVA | KW | KVA
  R | 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 606 | 1.5*0.72*1.15
  R | 24GF | 24 | 30 | 26.4 | 33 | 43.2 | 47.52 | 620 | 1.6*0.72*1.15
  ```
- yingtai-jiangsu n115 b27 (19 dòng) — mã: ["STC5"]
  ```
  H | 型号 | 容量KVA | 功率KW | 电压V | 电流A | 相数 | 频率HZ | 防护等级IP | 绝缘等级 | 调压率%
  R | STC5 | 6.25 | 5 | 400 | 9 | 3 | 50 | 21 | B | 5
  R | STC7.5 | 9.375 | 7.5 | 400 | 13.5 | 3 | 50 | 21 | B | 5
  ```
- yingtai-jiangsu n116 b28 (45 dòng) — mã: ["YTW6.5"]
  ```
  H | 型号 | 容量KVA | 功率KW | 电压V | 电流A | 相数 | 频率HZ | 防护等级IP | 绝缘等级 | 调压率%
  R | YTW6.5 | 8.125 | 6.5 | 400 | 11.7 | 3 | 50 | 21 | H | 1
  R | YTW9 | 11.25 | 9 | 400 | 16.2 | 3 | 50 | 21 | H | 1
  ```
- yingtai-jiangsu n118 b29 (37 dòng) — mã: ["200GF"]
  ```
  H | 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand
  H | KW | KVA | KW | KVA
  R | 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2320 | 3.2*1.0*1.8 | 英泰 /重庆康明斯 CHONGQING CUMMINS
  R | 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2400 | 3.2*1.0*1.8
  ```
- yingtai-jiangsu n2003 b34 (56 dòng) — mã: ["X2.5G2"]
  ```
  H | 品 牌 Br and | 发 动 机 型 号 En g ine Ty pe | 功 率 (主用) Power (KW) | 功率 (备用) Po wer (KW) | 缸 数 No Of Cylin ders | 缸径 *行程 Bore /Strokse (MM) | 排 气 量 Exha ust Csp acity (L) | 压 缩 比 Com pression Ratio | 机 油 容 量 Lubri cating Cap 
  R | 进口 康明斯 Import Cummins | X2.5G2 | 24.4 | 27 | 3 | 91.4X127 | 2.5 | 18.5:1 | 6.5 | 204 | 6 | 机械 | 15 | N/A
  R | X3.3G1 | 32 | 36 | 4 | 91.4X127 | 3.3 | 18.5:1 | 6.5 | 226 | 8.5 | 机械 | 16 | N/A
  ```
- zc-power n109 b11 (5 dòng) — mã: ["ZC-GF2500"]
  ```
  H | | Model | Rated Power | Max Power | Voltage | Frequency | Engine | Fuel Tank | Runtime (50%) | Noise (7m) | Start | Weight
  R | ZC-GF2500 | 2.0 kW | 2.5 kW | 110/220V | 50/60Hz | OHV 208cc | 15L | 11 hrs | 68 dB | Recoil | 42 kg
  R | ZC-GF3500 | 2.8 kW | 3.5 kW | 110/220V | 50/60Hz | OHV 223cc | 15L | 10 hrs | 69 dB | Recoil | 48 kg
  ```
- zc-power n109 b12 (4 dòng) — mã: ["ZC-GS3500"]
  ```
  H | | Model | Rated Power | Max Power | Voltage | Frequency | Noise (7m) | Fuel Tank | Runtime (50%) | Start | Weight
  R | ZC-GS3500 | 2.8 kW | 3.5 kW | 110/220V | 50/60Hz | 62 dB | 15L | 10 hrs | Recoil / Electric | 55 kg
  R | ZC-GS5500 | 5.0 kW | 5.5 kW | 110/220V | 50/60Hz | 64 dB | 25L | 9 hrs | Electric | 85 kg
  ```
- zhengdian-zhengzhou n103 b2 (41 dòng) — mã: ["ZS195"]
  ```
  H | 产品型号 | 规格 | 功率 KW | 转速 r/min
  R | ZS195 | 单机（世纪型） | 8.8 | 2000
  R | ZS195 | 单机（常柴豹） | 8.8 | 2000
  ```

## U: ≥ 2 mã nhưng tiêu đề không nêu cột nào là động cơ / đầu phát (dòng tiêu đề chỉ còn đơn vị, hoặc 'Model' trơ hai lần, hoặc tiêu đề khác nghĩa) (35 bảng)

- acepow-fuan n116 b22 (1 dòng) — mã: ["APC-40","40kVA32kW"]
  ```
  H | Generating Set Model | Prime | Standby
  R | APC-40 | 40kVA32kW | 44kVA/35kW
  ```
- camda-generator n137 b43 (44 dòng) — mã: ["KDGC22S","4B3.9-G2","PI144E"]
  ```
  H | Open Type | kVA | kW | kVA | kW
  R | KDGC22S | 27 | 22 | 25 | 20 | 4B3.9-G2 | PI144E | 1580×650×1146 | 777
  R | KDGC35S | 40 | 32 | 35 | 28 | 4BT3.9-G2 | PI144H | 1800×730×1290 | 830
  ```
- camda-generator n137 b44 (25 dòng) — mã: ["KDGC27S1","4B3.9-G2","PI144E"]
  ```
  H | Open Type | kVA | kW | kVA | kW
  R | KDGC27S1 | 33 | 27 | 30 | 24 | 4B3.9-G2 | PI144E | 1580×650×1146 | 777
  R | KDGC33S1 | 41 | 33 | 37.5 | 30 | 4BT3.9-G2 | PI144G | 1800×730×1290 | 802
  ```
- camda-generator n138 b45 (43 dòng) — mã: ["KDGC22S","4B3.9-G2","PI144E"]
  ```
  H | Silent Canopy | kVA | kW | kVA | kW
  R | KDGC22S | 27 | 22 | 25 | 20 | 4B3.9-G2 | PI144E | 2350×1133×1516
  R | KDGC32S | 40 | 32 | 35 | 28 | 4BT3.9-G2 | PI144H | 2350×1133×1516
  ```
- camda-generator n138 b46 (25 dòng) — mã: ["KDGC27S1","4B3.9-G2","PI144E"]
  ```
  H | Silent Canopy | kVA | kW | kVA | kW
  R | KDGC27S1 | 33 | 27 | 30 | 24 | 4B3.9-G2 | PI144E | 2350×1133×1516 | 1390
  R | KDGC33S1 | 41 | 33 | 37.5 | 30 | 4BT3.9-G2 | PI144G | 2350×1133×1516 | 1420
  ```
- camda-generator n139 b47 (10 dòng) — mã: ["KDGC640S","KT38-GA","LVI634B"]
  ```
  H | Container type | kVA | kW | kVA | kW
  R | KDGC640S | 800 | 640 | 728 | 582 | KT38-GA | LVI634B | 6058×2438×2896
  R | KDGC660S | 825 | 660 | 750 | 600 | KTA38-G2 | LVI634B | 6058×2438×2896
  ```
- camda-generator n155 b50 (11 dòng) — mã: ["KDGC660S","4006-23TAG2A","LSA49.1M6"]
  ```
  H | Container type | kVA | kW
  R | KDGC660S | 800 | 660 | 725 | 580 | 4006-23TAG2A | LSA49.1M6 | 6058×2438×2591 | 10370
  R | KDGC704S | 880 | 704 | 800 | 640 | 4006-23TAG3A | LSA49.1M75 | 6058×2438×2591 | 10400
  ```
- camda-generator n157 b52 (36 dòng) — mã: ["KDGP8S","403D-11G"]
  ```
  H | Silent Canopy | kVA | kW | kVA | kW
  R | KDGP8S | 10 | 8 | 9 | 7 | 403D-11G | 2200×1033×1304 | 896
  R | KDGP11S | 14 | 11 | 13 | 10 | 403D-15G | 2200×1033×1304 | 956
  ```
- camda-generator n157 b53 (36 dòng) — mã: ["KDGP10S1","403D-11G"]
  ```
  H | Silent Canopy | kVA | kW | kVA | kW
  R | KDGP10S1 | 12 | 10 | 11 | 9 | 403D-11G | 2200×1033×1304 | 946
  R | KDGP13S1 | 17 | 13 | 15 | 12 | 403D-15G | 2200×1033×1304 | 1006
  ```
- camda-generator n158 b54 (36 dòng) — mã: ["KDGP8S","403D-11G"]
  ```
  H | Open Type | kVA | kW | kVA | kW
  R | KDGP8S | 10 | 8 | 9 | 7 | 403D-11G | 1500×650×1225 | 425
  R | KDGP11S | 14 | 11 | 13 | 10 | 403D-15G | 1500×650×1225 | 496
  ```
- camda-generator n158 b55 (36 dòng) — mã: ["KDGP10S1","403D-11G"]
  ```
  H | Open Type | kVA | kW | kVA | kW
  R | KDGP10S1 | 12 | 10 | 11 | 9 | 403D-11G | 1500×650×1225 | 436
  R | KDGP13S1 | 17 | 13 | 15 | 12 | 403D-15G | 1500×650×1225 | 500
  ```
- conductorjasa n124 b52 (12 dòng) — mã: ["PJPS-750 WP2","Perkins 4006-23TAG2A"]
  ```
  H | | Model | Mesin | Prime (kVA) | Standby (kVA) | Tipe
  R | PJPS-750 WP2 | Perkins 4006-23TAG2A | 750 | 825 | Open Type · opsi silent, container
  R | PJPS-1250 WP1 | Perkins 4012-46TWG2A | 1250 | 1375 | Open Type · opsi silent, container
  ```
- conductorjasa n125 b53 (9 dòng) — mã: ["MJPS-1000","Mitsubishi S12H-PTA"]
  ```
  H | | Model | Mesin | Prime (kVA) | Standby (kVA) | Tipe
  R | MJPS-1000 | Mitsubishi S12H-PTA | 1000 | 1100 | Open Type · opsi silent, container
  R | MJPS-1740 | Mitsubishi S16R-PTA | 1740 | 1914 | Open Type · opsi silent, container
  ```
- green-power-generators n134 b36 (2 dòng) — mã: ["SUB LSC1.4S-51","UNI 25"]
  ```
  H | | MODELLO MODEL | RACCORDO MANDATA DISCHARGE COUPLING (DN) | PORTATA FLOW (l/min) | PREVALENZA PRESSURE (mt) | PASSAGGIO SOLIDI SOLIDS HANDLING (mm) | POTENZA ASSORBITA ABSORBED POWER (PRP - kW) | POTENZA ASSORBITA ABS
  R | SUB LSC1.4S-51 | UNI 25 | 170 | 11 | 6 | 0,48 | 0,59 | Benzina / Diesel
  R | SUB LSC2.45S-51 | UNI 45 | 230 | 15 | 6 | 0,75 | 1,05 | Gasoline / Diesel
  ```
- hosem-power n106 b5 (15 dòng) — mã: ["A-WC16M","WP2.3CD25E200"]
  ```
  H | KW | KVA | Hz/ V | KW/RPM | LXWXH(mm) | (Kgs)
  R | A-WC16M | 16 | 20 | 50/400 | WP2.3CD25E200 | 22/1500 | 1240*700*1115 | 467
  R | A-WC20M | 20 | 25 | 50/400 | WP2.3CD25E200 | 22/1500 | 1314*700*1165 | 480
  ```
- jet-power n111 b10 (11 dòng) — mã: ["K-7D5","D905","JET164A"]
  ```
  H | KVA | KW | KVA | KW | (L) | (MM) | (L x W x H) | Kg | (L x W x H) | Kg
  R | K-7D5 | 7.0 | 5.6 | 6.4 | 5.1 | D905 | T2 | 247 | 3 | Mechanical | 0.898 | 72×73.6 | JET164A | 1200*650*1000 | 320 | 1800*850*1100 | 540
  R | K-9D5 | 9.0 | 7.2 | 8.1 | 6.5 | D1105 | T2 | 247 | 3 | Mechanical | 1.123 | 78×78.4 | JET164A | 1200*650*1000 | 350 | 1800*850*1100 | 570
  ```
- jet-power n133 b28 (41 dòng) — mã: ["YC-25","4D24G2","JET184E"]
  ```
  H | KVA | KW | KVA | KW | (L) | (g•h) | (MM)
  R | YC-25 | 25 | 20 | 23 | 18 | 4D24G2 | L4 | 2.45 | ≤200 | 87*103 | JET184E
  R | YC-28 | 28 | 22 | 25 | 20 | 4D24TG2 | L4 | 2.45 | ≤200 | 87*103 | JET184FS
  ```
- mamo-power n103 b2 (22 dòng) — mã: ["TF17","4DW81-23D"]
  ```
  H | (KW) | (KVA) | (KW) | (KVA) | (KW)
  R | TF17 | 12 | 15 | 13 | 17 | 4DW81-23D | 17 | O | O | O
  R | TF22 | 16 | 20 | 17.6 | 22 | 4DW91-29D | 21 | O | O | O
  ```
- mamo-power n103 b3 (16 dòng) — mã: ["TF21","4DW81-28D"]
  ```
  H | (KW) | (KVA) | (KW) | (KVA) | (KW)
  R | TF21 | 15 | 19 | 17 | 21 | 4DW81-28D | 20 | O | O | O
  R | TF30 | 22 | 28 | 24 | 30 | 4DW91-38D | 28 | O | O | O
  ```
- mamo-power n109 b9 (22 dòng) — mã: ["TB550","6M26D484E200"]
  ```
  H | (KW) | (KVA) | (KW) | (KVA) | (KW)
  R | TB550 | 400 | 500 | 440 | 550 | 6M26D484E200 | 440 | O | O
  R | TB625 | 450 | 563 | 500 | 625 | 6M33D572E200 | 520 | O | O
  ```
- mecca-power n144 b17 (34 dòng) — mã: ["MC11Y","3TNV82A-GGE","M/T2"]
  ```
  H | KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
  R | MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-GGE | JP | 3.10 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360
  R | MC14Y | 14 | 11 | 13 | 10 | 3TNV88-GGE | JP | 3.56 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380
  ```
- mecca-power n159 b21 (17 dòng) — mã: ["MC11Y","3TNV82A-GGE","M/T2"]
  ```
  H | KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS
  R | MC11Y | 11 | 9 | 10 | 8 | 3TNV82A-GGE | JP | 3.10 | 3L/NA | 1.331 | M/T2 | 1350*620*1280 | 360
  R | MC14Y | 14 | 11 | 13 | 10 | 3TNV88-GGE | JP | 3.56 | 3L/NA | 1.642 | M/T2 | 1350*620*1280 | 380
  ```
- mingbang-mbkl n101 b0 (37 dòng) — mã: ["MBC10A","MB164"]
  ```
  H | Item | Alternator Model | Prime Power | MB Series | RPM | Frequency (HZ)
  H | KW | KVA
  R | 1 | MBC10A | 6.5 | 8.5 | MB164 | 1500/1800 | 50/60
  R | 2 | MBC10B | 8.8 | 11 | 1500/1800 | 50/60
  ```
- rise-power n104 b2 (44 dòng) — mã: ["ECP28-1VS/4","ECP28 1VS4"]
  ```
  H | Model | New Model | kVA, 50Hz, 3P, 40oC/27℃ | Net Weight (kg) | Package Dimension (mm) | Sets /Package
  H | Continuous (kVA) | Standby (kVA)
  R | ECP28-1VS/4 | ECP28 1VS4 | 7.8 | 8.4 | 107 | 1200*800 | 3
  R | ECP28-2VS/4 | ECP28 2VS4 | 11 | 11.7 | 122 | 1200*800 | 3
  ```
- sanq-power n107 b10 (28 dòng) — mã: ["SQC25-6","4B3.9-G1","PI044H"]
  ```
  H | kW/kVa | kW/kVa | Open type | Silent type | Open Type | Silent type
  R | SQC25-6 | 19/24 | 17.5/21.9 | 4B3.9-G1 | PI044H | 6.3 | 750 | 1390 | 1580×650×1146 | 2350×1133×1516 |
  R | SQC25-6 | 19/24 | 17.5/21.9 | 4B3.9-G2 | PI044H | 6.3 | 750 | 1390 | 1580×650×1146 | 2350×1133×1516 |
  ```
- sanq-power n107 b11 (22 dòng) — mã: ["SQC275-6","NT855-GA","UCI274H"]
  ```
  H | kW/kVa | kW/kVa | Open type | Silent type | Open Type | Silent type
  R | SQC275-6 | 220/275 | 200/250 | NT855-GA | UCI274H | 60.4 | 2485 | 4120 | 3000×1054×1758 | 4300×1483×2145 |
  R | SQC350-6 | 280/350 | 256/320 | NTA855-G1 | HCI444D | 70.1 | 2840 | 4470 | 3000×1054×1758 | 4300×1483×2145 |
  ```
- sanq-power n108 b13 (21 dòng) — mã: ["SQIC500-6","QSX15-G6/G8","HCI444FS"]
  ```
  H | kW/kVa | kW/kVa | Open type | Silent type | Open Type | Silent type
  R | SQIC500-6 | 400/500 | 360/450 | QSX15-G6/G8 | HCI444FS | 95 | 5050 | 6215 | 3340×1425×1772 | 4800×1683×2200 |
  R | SQIC563-6 | 450/563 | 410/513 | QSX15-G7 | HCI544C | 108 | 3551 | 5166 | 3500x1540x1850 | 4700x1983x2200 |
  ```
- stemac n101 b2 (7 dòng) — mã: ["STG80W","4M11G4N0/6"]
  ```
  H | | MOD | STANDBY | PRIME | COP | MARCA | MODELO | *Cons Nm3/h
  H | kVA | kWe | CV | kVA | kWe | CV | kVA | kWe | CV
  R | STG80W | 80 | 64 | 105 | 71 | 57 | 95 | 60 | 48 | 81 | WEICHAI | 4M11G4N0/6 | 20,1
  R | STG140W | 140 | 112 | 179 | 127 | 102 | 163 | 106 | 85 | 139 | WEICHAI | 6M11G4N0/6 | 37,1
  ```
- superwatt-swt n135 b36 (13 dòng) — mã: ["SY33","4D24TG2"]
  ```
  H | Model | Configuration Reference | Prime Power | Standby Power | Frequency | Voltage
  R | SY33 | 4D24TG2 | 24kW / 30kVA | 26.4kW / 33kVA | 50Hz | 380/400/415V
  R | SY33 | YCDV254FHZ-40 | 24kW / 30kVA | 26.4kW / 33kVA | 50Hz | 400/230V
  ```
- victory-generator n109 b14 (24 dòng) — mã: ["V33Y","YC4D60-D21","YHG-30KW"]
  ```
  H | Genset Model | Fre. (HZ) | Prime Power | Stanby Power | Model | Cylinder | Model | Rated current (based on 400V) | IP | Protection Grade
  H | KW | KVA | KW | KVA
  R | V33Y | 50 | 30 | 38 | 33 | 41 | YC4D60-D21 | 4 | YHG-30KW | 54 | 23 | H
  R | V45Y | 50 | 40 | 50 | 45 | 56 | YC4D60-D21 | 4 | YHG-40KW | 72 | 23 | H
  ```
- westinpower n113 b20 (2 dòng) — mã: ["LY1100GH/L-Z","240Ah/24V"]
  ```
  H | N0. | Genset Model | Rated Power | Cylinder | Bore*Stroke (mm) | Displacement (L) | Rated Current (A) | Battery | Breaker Model | Dimensions | Weight
  H | kW | kVA | L*W*H (mm) | (kg)
  R | 1 | LY1100GH/L-Z | 1100 | 1375 | 12/V | 170*195 | 53.1 | 1985 | 240Ah/24V | E2B2000 D LI 3P FHR NST | 4700*1700*2300 | 10300
  R | 2 | LY1500GH/L-Z | 1460 | 1825 | 16/V | 170*195 | 70.8 | 2634 | 360Ah/24V | E4N3200 D LI 3P FHR NST | 5940*1700*2615 | 12500
  ```
- yingtai-jiangsu n102 b2 (5 dòng) — mã: ["1000GF","G6300"]
  ```
  H | 型号 model | 额定功率 rated power(KW) | 原动机 Prime mover | 功率 power (KW) | 燃油消耗量 SFOC (L/h) | 外形尺寸 size（mm） | 净重 weight kg
  H | L | B | H
  R | 1000GF | 1000 | G6300 | 1103 | 260.2 | 7364 | 2285 | 3211 | 32000
  R | 1250GF | 1250 | G6300 | 1471 | 324.4 | 7600 | 2300 | 3211 | 33000
  ```
- yingtai-jiangsu n102 b3 (5 dòng) — mã: ["1500GF","GN6320"]
  ```
  H | 型号 model | 额定功率 rated power(KW) | 原动机 Prime mover | 功率 power (KW) | 燃油消耗量 SFOC (L/h) | 外形尺寸 size（mm） | 净重 weight kg
  H | L | B | H
  R | 1500GF | 1500 | GN6320 | 1618 | 385.2 | 7525 | 2540 | 3211 | 33500
  R | 2000GF | 2000 | GN8320 | 2206 | 519 | 8550 | 2663 | 3348 | 51000
  ```
- yingtai-jiangsu n102 b4 (6 dòng) — mã: ["2000GF","DN6330"]
  ```
  H | 型号 model | 额定功率 rated power(KW) | 原动机 Prime mover | 功率 power (KW) | 燃油消耗量 SFOC (L/h) | 外形尺寸 size（mm） | 净重 weight kg
  H | L | B | H
  R | 2000GF | 2000 | DN6330 | 2206 | 449.2 | 8050 | 2600 | 4289 | 53000
  R | 2200GF | 2200 | DN 6330 | 2427 | 550.3 | 8050 | 2600 | 4289 | 53500
  ```
- yingtai-jiangsu n2010 b41 (10 dòng) — mã: ["1000GF","G6300"]
  ```
  H | 型号 model | 额定功率 rated power(KW) | 原动机 Prime mover | 功率 power (KW) | 燃油消耗量 SFOC (L/h) | 外形尺寸 size（mm） | 净重 weight kg
  R | 1000GF | 1000 | G6300 | 1103 | 260.2 | 7364 | 2285 | 3211 | 32000
  R | 1250GF | 1250 | G6300 | 1471 | 324.4 | 7600 | 2300 | 3211 | 33000
  ```

## N: không có ô mã ở dòng nào (1 bảng)

- acepow-fuan n110 b15 (1 dòng) — mã: []
  ```
  H | APW-100 | 100% Load | 90% Load | 70% Load | 50% Load | 20% Load
  R | g/kw.h | 228 | 230 | 238 | 240 | 330
  ```
