[{"sup":"acepow-fuan","country":"CN","n":101,"ti":1,"title":"Four Stroke 20KVA 15KW Electric Start Silent Generator","header":["| Engine model | Rated Power | kWe | Governor | Type | Combustion Chamber Type | Number of cylinder"],"rows":["| YSD490D | 21KW/1500rpm | 16KW | Mechanical | Vertical, Water cooling, four stroke | Direct injector | 4","| Bore(mm) | Stoke(mm) | Compression ratio | Total Displacement(L) | Fuel consumption (g/kw.h) | Intake Type | Cooling Methed","| 90 | 100 | 18 | 2.54 | ≤247.5 | Natural | Forced watercooling"],"src":null,"nrows":4,"covSame":2,"covAny":2,"bestSame":{"c":2,"ref":"acepow-fuan#n113#b18","rt":7},"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":101,"ti":2,"title":"Four Stroke 20KVA 15KW Electric Start Silent Generator","header":["| Genset Model | Kw | Kva | Alternator","| Rated | Standby | Rated | Standby | Model | Kw"],"rows":["| APYD-20 | 16 | 17.6 | 20.0 | 22.0 | APS184E | 20.0"],"src":null,"nrows":3,"covSame":2,"covAny":2,"bestSame":{"c":2,"ref":"acepow-fuan#n101#b0","rt":3},"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":101,"ti":3,"title":"Four Stroke 20KVA 15KW Electric Start Silent Generator","header":["| Engine model | Rated Power | kWe | Governor | Type | Combustion Chamber Type | Number of cylinder"],"rows":["| YND485D | 20KW/1800rpm | 16KW | Mechanical | Vertical, Water cooling, four stroke | Direct injector | 4","| Bore(mm) | Stoke(mm) | Compression ratio | Total Displacement(L) | Fuel consumption (g/kw.h) | Intake Type | Cooling Methed","| 85 | 95 | 18 | 2.156 | ≤247 | Natural | Forced watercooling"],"src":null,"nrows":4,"covSame":2,"covAny":2,"bestSame":{"c":2,"ref":"acepow-fuan#n113#b18","rt":7},"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":102,"ti":4,"title":"1800 RPM 230V 12KW Small Silent Diesel Generator , Silent Generator For House","header":["| Main data : | | |","| Type: | Silent | ATS : | Optional","| Fuel Tank running hours: | 8/10/12H | Socket: | Optional"],"rows":["| Prime Power (KW/KVA): | 12/15' | Frequency, (HZ) : | 50HZ","| Standby Power (KW/KVA): | 13/17 | Voltage (V): | 230V/400V","| Genset size(mm) (L×W×H): | 1730*740*1100 | Phase No. : | 3","| N.W.(kgs): | 680 | G.W.(kgs) | 686","| Packing | Plastic Films | Controller : | Acepow 6120","| Model : | NM-518 | Model : | BC164D","| Governor type: | Mechanical Governor | Capacity (kVA): | 15","| Speed (r/min): | 1500 | Power factor: | 0.8","| Engine Size(mm) | 770x520x680 | AVR Type | SX460","| Prime power(KW): | 22 | Efficiency: | 0.817","| Standby power(KW): | 24.0 | Bearing number: | 1","| Cylinder No.&Config.: | 4-cylinder in-line | Leads number: | 12","| Fuel tank Vol.(L): | 50 | Voltage(V): | 400","| Displacement (L): | 2.7 | Voltage accuracy: | ≤1.5%","| Compression ratio : | 18:1 | Frequency, HZ : | 50HZ","| Oil capacity(L) : | 7 | Insulation class : | H","| Electrical system (V): | 12 | Protection rate: | IP23","| Coolant capacity(L) : | 12 | Excitation system : | Brushless","| Cooling: | Forced water-cooling | Connection type: | Y-type connection","| Aspiration : | Natural | Short-circuit current : | 1.1","| Starting Method | Electric | Connection : | SAE 3# / 11,5\""],"src":null,"nrows":24,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":24,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":103,"ti":5,"title":"230V 250 KVA 200KW Diesel Standby Generators For Home Use","header":["| Materials: | Steel/ Copper | Type: | Standby Diesel Generator","| Used For: | Standby Unit, Emergency Crew | Condition: | Brand New"],"rows":["| Rated Voltage: | 400/230V,380 | Speed: | 1500/1800rpm","| Frequency: | 50Hz Or 60Hz | Engine: | Cummins","| Noise: | 70-75dB | Type: | Silent(super Silent)or Open,Container"],"src":null,"nrows":5,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":103,"ti":6,"title":"230V 250 KVA 200KW Diesel Standby Generators For Home Use","header":["| Generating Set Model | Prime | Standby"],"rows":["| APC-250 | 250kVA/200kW | 275kVA/220kW"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":105,"ti":8,"title":"200KVA 160KW Residential Standby Diesel Generator , Fawde Diesel Generator","header":["| Generating Set Model | Prime | Standby"],"rows":["| APX-200 | 200KVA/160KW | 220KVA/176KW","| APX-200 | 2800 | 1100 | 1600 | 1910 | 1990","| APXS-200 | 3350 | 1300 | 1850 | 2510 | 2590"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":106,"ti":9,"title":"30KW Canopy Diesel Generator , Water Cooled Diesel Generator Set","header":["| Generating Set Model | Prime | Standby"],"rows":["| APW-30 | 40kVA/32kW | 44kVA/35kW","| APW-40 | 1750 | 750 | 1150 | 690 | 740","| APWS-40 | 2250 | 930 | 1150 | 880 | 930"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":107,"ti":10,"title":"Single Phase 100KVA 80KW Diesel Home Standby Generator","header":["| Generating Set Model | Prime | Standby"],"rows":["| APS-100 | 100KVA/80KW | 110KVA/88KW","| APS-100 | 2250 | 900 | 1300 | 1310 | 1360","| APSS-100 | 2920 | 1080 | 1670 | 1730 | 1780"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":108,"ti":11,"title":"1500RPM 32KW 40KVA Canopy Diesel Generator","header":[],"rows":["| Model | JE493DB-04 | JE493DB-02 | JE493ZDB-04 | JE493ZDB-02","| Number of cylinders | 4 | | |","| Bore×Stroke | 93×102 | | |","| Rated output(kW) | 24 | 28 | 28 | 34","| Maximum power(kW) | 27 | 31 | 31 | 38","| Rated speed(r/min) | 1500 | 1800 | 1500 | 1800","| Oil consumption rate g/kW.h | ≤190 | ≤185","| Overall dimension (mm) | 856×601×810 | 860×610×810","| Net mass (kg) | 230 | 240"],"src":null,"nrows":9,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":110,"ti":13,"title":"R6105ZLDS 100KVA 400 Volt Diesel Engine Generator Set","header":[],"rows":["| Frequency: | 50HZ | Speed: | 1500RMP","| Rated Voltage: | 400/230V,220/380V | Output Type: | AC Three Phase/ Single Phase","| Warranty Period: | 1 Year | Cooling Method: | Water Cooled","| Options: | Automatic Transfer Switch | Type2: | Soundproof Generator","| Type: | Canopy Diesel Generator | Product Name: | Standby Home Super Silent Diesel Generator"],"src":null,"nrows":5,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":110,"ti":14,"title":"R6105ZLDS 100KVA 400 Volt Diesel Engine Generator Set","header":["| Generating Set Model | Prime | Standby"],"rows":["| APW-100 | 100kVA/80kW | 110kVA/88kW"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":110,"ti":15,"title":"R6105ZLDS 100KVA 400 Volt Diesel Engine Generator Set","header":["| APW-100 | 100% Load | 90% Load | 70% Load | 50% Load | 20% Load"],"rows":["| g/kw.h | 228 | 230 | 238 | 240 | 330"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":111,"ti":16,"title":"Four Stroke 30KVA 24KW Canopy Diesel Generator","header":[],"rows":["| Model | JE493DB-04 | JE493DB-02 | JE493ZDB-04","| Number of cylinders | 4 | |","| Bore×Stroke | 93×102 | |","| Rated output(kW) | 24 | 28 | 28","| Maximum power(kW) | 27 | 31 | 31","| Rated speed(r/min) | 1500 | 1800 | 1500","| Oil consumption rate g/kW.h | ≤190 | ≤185","| Overall dimension (mm) | 856×601×810 | 860×610×810","| Net mass (kg) | 230 | 240"],"src":null,"nrows":9,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":116,"ti":21,"title":"SASO 40KVA 1800RPM 230V Ultra Quiet Diesel Generator","header":[],"rows":["| Rated Voltage: | 400/230V,380 | Speed: | 1500/1800rpm","| Frequency: | 50Hz Or 60Hz | Product Name: | Mobile Portable Diesel Genset 50 Kva Silent Diesel Generator","| Engine: | Cummins Brand | Alternator: | China Stamford","| Alternator 2: | 100% Copper | Genset Power: | 40KVA/ 32KW","| Engine Cylinder: | 4L | HS Code: | 85021000"],"src":null,"nrows":5,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":116,"ti":22,"title":"SASO 40KVA 1800RPM 230V Ultra Quiet Diesel Generator","header":["| Generating Set Model | Prime | Standby"],"rows":["| APC-40 | 40kVA32kW | 44kVA/35kW"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":117,"ti":23,"title":"30KVA Water Cooling 230V Silent Diesel Generator","header":["| Type: | Silent Diesel Generator | Usage: | Common Units, Standby Unit, Emergency Crew","| After-sales Service Provided: | Video Technical Support,Online Support,Free Spare Parts | Condition: | New","| Key Points: | Easy To Operate,Automatic,Energy Saving | Package: | Plywood Case"],"rows":["| Rated Voltage: | 400/230V,380/220V | Speed: | 1500/1800rpm","| Frequency: | 50Hz Or 60Hz | Genset Power: | 30KVA 24KW"],"src":null,"nrows":5,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":117,"ti":24,"title":"30KVA Water Cooling 230V Silent Diesel Generator","header":["| Generating Set Model | Prime | Standby"],"rows":["| APC-30 | 30kVA/24kW | 33kVA/27kW"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":120,"ti":27,"title":"Soundproof 5KW 5KVA 120V Air Cooled Diesel Generator","header":[],"rows":["| Generator | Frequency(Hz) | 50Hz | 60Hz","| Max. AC output(KW) | 5KW | 6.0KW","| Rated AC output(KW) | 4.5KW | 5.5KW","| Engine speed(rpm) | 3000rpm | 3600rpm"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":121,"ti":28,"title":"20KVA 15KW 480V 3 Phase Portable Diesel Generator","header":["| MODEL | APD-20 | |"],"rows":["| PRIME POWER (KVA/KW) | 20/16 | Rated frequency(Hz) | 50","| STANDBY POWER(KVA/KW) | 22/17.6 | Power factor | 0.8","| Rated voltage(V) | 400/230 | Ambient temperature(℃) | 40","| Rated speed(rpm) | 1500 | Altitude(m) | 1000","| ENGINE MANUFACTURER | DEUTZ | ALTERNATOR MANUFACTURER | STAMFORD","| Model | F3L912D | Number of Phase | 3","| Rated Power(kW) | 16 | Connection Type | 3 Phase and 4Wires","| No. of cylinders & configuration | In-Line 4 cylinders | Number of Bearing | 1","| Method of operation | 4-stroke | Power Factor | 0.8","| Speed regulation | Electronic governor | Protection Grade | IP23","| Starting system | DC 24V Electronic start | Terminal | 12","| Cooling method | Closed-circuit cooling system | Winding/ Pitch | 100% Copper 2/3 Pitch","| Total displacement(L) | 4.03 | Cooling Fan | Cast alloy aluminum","| Bore x Stroke(mm) | 101* 126 | Exciter Type | Brushless, Self-Exciting","| 100% Load fuel consumption(L/h) | ≤ 13 | Insulation Class, Temperature Rise | H/H"],"src":null,"nrows":16,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":16,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":124,"ti":31,"title":"100KVA 80KW Air Cooled Diesel Generator , Low Noise Diesel Generator","header":["| MODEL | APD-100 | |"],"rows":["| PRIME POWER (KVA/KW) | 100/80 | STANDBY POWER(KVA/KW) | 110/88","| Rated speed ( rpm ) | 1500 | Rated frequency ( Hz ) | 50","| Power factor | 0.8 | Connection type | 3 phase 4 wires"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":125,"ti":32,"title":"15KVA 12KW Deutz Air Cooled Diesel Generator Mechanical Governor","header":[],"rows":["| Rated Voltage(V): | 400/230,380/220,etc | Rated Power(KW): | 24","| No.of Cylinders&Configuration: | In-Line 3 Cylinders | Method Of Operation: | 4-Stroke","| Speed Ragulation: | Mechanical Governor | Starting System: | DC 12V Electric","| Cooling Method: | Air-cooled & Naturally Aspiration | Total Displacement(L): | 2.827"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":126,"ti":33,"title":"250KVA 200KW Diesel Powered Generator , Water Cooled Diesel Generator","header":["| Engine Model | | | | |","| Model | Engine Power(KW) | Bore / stroke | Intake | Displacement | Adjustable rate | No of valves per cylinder","| Rated | Standby | MM"],"rows":["| YT3B2-D | 30 | 33 | 108x120 | Natural | 3.3 | <5% |","| YT3A2Z-D | 36 | 38 | 105x120 | Turbo | 3.12 | <5% |","| LR4B5-D | 48 | 53 | 108x135 | Natural | 4.67 | <5% |","| YT4B2Z-D | 60 | 65 | 108x120 | Turbo | 4.39 | <5% |","| LR4B3Z-D | 62 | 68 | 110x125 | Turbo | 4.58 | |","| LR4M3L-D | 86 | 95 | 110x125 | Turbo /Inter cooling | 4.75 | <3% |","| LR4N5LP-D | 98 | 100 | 110x125 | Turbo /Inter cooling | 4.75 | <3% | 2","| LR6A3Z-D | 90 | 103 | 105x125 | Turbo /Inter cooling | 6.49 | <5% |","| LR6A3L-D | 110 | 125 | 105x125 | Turbo /Inter cooling | 6.49 | <3% |","| LR6B3L-D | 138 | 159 | 108x125 | Turbo /Inter cooling | 6.87 | <3% |","| LR6M3L-D | 145 | 165 | 110x125 | Turbo /Inter cooling | 7.127 | <3% |","| YM6H4L-D | 186 | 213 | 120x130 | Turbo /Inter cooling | 8.82 | <3% | 2","| YM6H4LF-D | 206 | 227 | 120x130 | Turbo /Inter cooling | 8.82 | <3% | 4","| YM6S4L-D | 220 | 258 | 126x130 | Turbo /Inter cooling | 9.726 | <3% | 2","| YM6S4LF-D | 252 | 308 | 126x130 | Turbo /Inter cooling | 9.726 | <3% | 4","| YM6S9L-D | 290 | 320 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 2","| YM6S9L-DB | 310 | 352 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 2","| YM6S9LF-D | 350 | 405 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 4","| YM6S9LF-DA | 370 | 420 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 4","| YT3B2-D | 36 | 38 | 108x120 | Natural | 3.3 | <5% |","| YT3A2Z-D | 38 | 43 | 105x120 | Turbo | 3.12 | <5% |","| LR4B5-D | 50 | 55 | 108x135 | Natural | 4.67 | <5% |","| YT4B2Z-D | 63 | 68 | 108x120 | Turbo | 4.39 | <5% |","| LR4B3Z-D | 65 | 72 | 110x125 | Turbo | 4.58 | |","| LR4M3L-D | 90 | 98 | 110x125 | Turbo /Inter cooling | 4.75 | <5% |","| LR4N5LP-D | 98 | 110 | 110x125 | Turbo /Inter cooling | 4.75 | <3% | 2","| LR6A3Z-D | 95 | 105 | 105x125 | Turbo /Inter cooling | 6.49 | <5% |","| LR6A3L-D | 120 | 130 | 105x125 | Turbo /Inter cooling | 6.49 | <3% |","| LR6B3L-D | 145 | 165 | 108x125 | Turbo /Inter cooling | 6.87 | <3% |","| LR6M3L-D | 150 | 170 | 110x125 | Turbo /Inter cooling | 7.127 | <3% |","| YM6H4L-D | 195 | 220 | 120x130 | Turbo /Inter cooling | 8.82 | <3% | 2","| YM6H4LF-D | 215 | 238 | 120x130 | Turbo /Inter cooling | 8.82 | <3% | 4","| YM6S4L-D | 240 | 272 | 126x130 | Turbo /Inter cooling | 9.726 | <3% | 2","| YM6S4LF-D | 270 | 316 | 126x130 | Turbo /Inter cooling | 9.726 | <3% | 4","| YM6S9L-D | 315 | 350 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 2","| YM6S9L-DB | 340 | 370 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 2","| YM6S9LF-D | 365 | 410 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 4","| YM6S9LF-DA | 380 | 430 | 126x155 | Turbo /Inter cooling | 12.596 | <3% | 4"],"src":null,"nrows":41,"covSame":2,"covAny":2,"bestSame":{"c":1,"ref":"acepow-fuan#n128#b35","rt":43},"bestOther":null,"nuniq":41,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":140,"ti":46,"title":"380V 150 KVA 120KW Diesel Powered Electric Generator","header":["| Engine: | Cummins USA | Type: | Standby Diesel Generator","| Alterntor: | 100% Copper | After-sales Service Provided: | 1 Year","| Condition Of Use: | Land Use | Key Selling Points: | Easy To Operate,Automatic,Energy Saving","| Packaging Type: | Film,Case | Driven Type: | Electric"],"rows":["| Rated Voltage: | 400/230V,380 | Speed: | 1500/1800rpm","| Frequency: | 50Hz Or 60Hz | Fuel Tank Capacity: | 10 Hours Working Time"],"src":null,"nrows":6,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":140,"ti":47,"title":"380V 150 KVA 120KW Diesel Powered Electric Generator","header":["| Generating Set Model | Prime | Standby"],"rows":["| APC-150 | 150kVA/120kW | 165kVA/132kW"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":142,"ti":49,"title":"4 Cylinders 50KVA Sound Proof Diesel Generator","header":["| NO. | model item | YN36GB | YN38GB | YN38GBZ","| 1 | Type | Water cooling,in line,four-stroke,wet liner and direct injection"],"rows":["| 2 | Number of cylinders | 4","| 3 | Bore/Stroke mm | 100*115 | 102*115 | 102*115","| 4 | Displancement L | 3.6 | 3.8 | 3.8","| 5 | Compression ratio | 18:1","| 7 | Rated output kW | 30/1500 | 36/1500 | 48/1500","| 8 | Rated speed r/min | 30/1800 | 36/1800 | 48/1800","| 9 | g/kW.h Fuel consumption rate | ≦220 | ≦225 | ≦225","| 10 | L Oil sump capacity | 7","| 11 | Starting method | Electric motor start","| 12 | Lubricating method | Pressure lubrication","| 13 | Crankshaft rotating direction | Clockwise(from the front view of diesel engine)","| 14 | Fring order | 1-3-4-2","| 15 | Net mass kg | 330±20 | 330±20 | 340±20","| 16 | mm Overall dimension | 830*610*750 | 830*670*800"],"src":null,"nrows":16,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":16,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":143,"ti":50,"title":"94KVA 75KW Diesel Backup Generator , Electric Start Diesel Generator","header":["| Generating Set Model | Prime | Standby"],"rows":["| APS-94 | 94KVA/75KW | 97KVA/77KW","| APS-94 | 2200 | 900 | 1300 | 1280 | 1330","| APSS-94 | 2920 | 1080 | 1670 | 1700 | 1750"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":144,"ti":51,"title":"63 KVA Water Cooled Standby Diesel Generator , 3 Phase Standby Generator","header":["| Generating Set Model | Prime | Standby"],"rows":["| APS-63 | 63KVA/50KW | 77KVA/61KW","| APS-63 | 1850 | 840 | 1250 | 910 | 960","| APSS-63 | 2400 | 1000 | 1300 | 1210 | 1260"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":145,"ti":52,"title":"400KW Cummins 500KVA Diesel Generator , Backup Diesel Generator Commercial","header":["| Materials: | Steel | Type: | Standby Diesel Generator","| Used For: | Common Units | Condition: | Brand New"],"rows":["| Speed: | 1500/1800rpm | Frequency: | 50Hz Or 60Hz","| Fuel Tank Capacity: | 105 Liters | Engine: | Cummins","| Options: | ATS,tank Capacity,Customer's Logo,color | Cooling Method: | Water-cooling System","| Noise: | 70-75dB | Alternator: | Marathon,Stamford,Leroy Somer,SLG/Stamford/Marathon/Meccatle/Leroy-somer,Engga"],"src":null,"nrows":6,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":145,"ti":53,"title":"400KW Cummins 500KVA Diesel Generator , Backup Diesel Generator Commercial","header":["| Generating Set Model | Prime | Standby"],"rows":["| APC-500 | 500kVA/400kW | 550kVA/440kW"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":147,"ti":55,"title":"72KVA 3 Phase Standby Generator","header":["| NO. | model item | YN48GBZ | YN48GBZ","| 1 | Type | Water cooling,in line,four-stroke,wet liner and direct injection"],"rows":["| 2 | Number of cylinders | 4","| 3 | Bore/Stroke mm | 108*132 | 108*132","| 4 | Displancement L | 4.8 | 4.8","| 5 | Compression ratio | 18:1 |","| 7 | Rated output kW | 60/1500 | 77/1500","| 8 | Rated speed r/min | 60/1800 | 77/1800","| 9 | g/kW.h Fuel consumption rate | ≦230 | ≦230","| 10 | % Steady speed adjusting rario at rated condition | ≤5","| 11 | Mpa Oil pressure | 0．25-0．35","| 12 | r/min Idling speed | 800-850","| 13 | Mpa Oil pressure at idle speed | ≥0.10","| 14 | g/kW.h Oil consumption rate | 2.72","| 15 | L Oil sump capacity | 7","| 16 | Starting method | Electric motor start"],"src":null,"nrows":16,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":16,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":148,"ti":56,"title":"IP45 120KVA 100KW Standby Diesel Generator , Canopy Diesel Generator","header":["| Engine: | Cummins | Type: | Standby Diesel Generator","| Altnernator: | 100% Output | After-sales Service Provided: | Video Technical Support","| Condition Of Use: | Land Use | Key Selling: | Excellent Quality","| Package: | Film,Case | Driven Type: | Electric Starting"],"rows":["| Rated Voltage: | 400/230V,380 | Speed: | 1500/1800rpm","| Warranty: | 1 Year Or 1000 Working Hours | Fuel Tank Capacity: | 24 Hours Working Time"],"src":null,"nrows":6,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":148,"ti":57,"title":"IP45 120KVA 100KW Standby Diesel Generator , Canopy Diesel Generator","header":["| Generating Set Model | Prime | Standby"],"rows":["| APC-120 | 120kVA/100kW | 132kVA/110kW"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":150,"ti":59,"title":"25KVA Canopy Diesel Generator","header":["| Generating Set Model | Prime | Standby"],"rows":["| APW-25 | 25kVA/20kW | 28kVA/22kW","| APW-25 | 1650 | 750 | 1150 | 620 | 670","| APWS-25 | 2050 | 850 | 1150 | 840 | 890"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":151,"ti":60,"title":"20KW Diesel Home Standby Generator","header":["| Genset Engine: | Jiangxi Isuzu Original | Product Name: | Canopy Diesel Generator"],"rows":["| Engine Model: | JE493DB-18 | HS Code: | 8502110000","| Usage: | Standby Unit, Emergency Crew | Color: | White/ Blue/ Green / Gray / Red"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"acepow-fuan","country":"CN","n":152,"ti":61,"title":"20KVA 15KW Three Phase Canopy Diesel Generator","header":["| Generating Set Model | Prime | Standby"],"rows":["| APX-20 | 20KVA/16KW | 22KVA/18KW","| APX-20 | 1550 | 650 | 1050 | 520 | 570","| APXS-20 | 1900 | 850 | 1100 | 700 | 750"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"ade-power","country":"AU","n":2082,"ti":81,"title":"ADE Doosan AD1000D5 | 1000 kVA 50Hz 3 Phase Open Diesel Generator","header":[],"rows":["| Standby Power (ESP) Rating | 1018 kVA / 814 kW","| Prime Power (PRP) Rating | 918 kVA / 734 kW","| Engine | Doosan DP222CC","| Engine Governor | Electronic","| Engine Speed | 1500 rpm","| Alternator | Leroy Somer","| Voltage | 400V","| Frequency | 50Hz","| Phase | 3","| Amps Per Phase | 1465.9","| Control Panel | Deep Sea DSE7320","| Connection Type | Circuit Breaker","| Circuit Breaker | 4-Pole","| Exhaust Emissions Level | Unregulated","| Base Fuel Tank Capacity | 1135 Litres","| Fuel Consumption | 190 litres per hour (at 100% load)","| Dimensions (L x W x H) | 3800mm x 1700mm x 2285mm","| Dry Weight | 5,308kg","| Warranty | 2 Years / 1000 Hours"],"src":null,"nrows":19,"covSame":14,"covAny":14,"bestSame":{"c":8,"ref":"ade-power#n2253#b252","rt":19},"bestOther":{"c":1,"ref":"hosem-power#n110#b8","rt":22},"nuniq":19,"coverBy":[],"dupTab":false},{"sup":"ade-power","country":"AU","n":2168,"ti":167,"title":"ADE Doosan AD1000D5 | 1000 kVA 50Hz 3 Phase Silent Diesel Generator","header":[],"rows":["| Standby Power (ESP) Rating | 1018 kVA / 814 kW","| Prime Power (PRP) Rating | 918 kVA / 734 kW","| Engine | Doosan DP222CC","| Engine Governor | Electronic","| Engine Speed | 1500 rpm","| Alternator | Leroy Somer","| Voltage | 400V","| Frequency | 50Hz","| Phase | 3","| Amps Per Phase | 1465.9","| Control Panel | Deep Sea DSE7320","| Connection Type | Circuit Breaker","| Circuit Breaker | 4-Pole","| Exhaust Emissions Level | Unregulated","| Base Fuel Tank Capacity | 1100 Litres","| Fuel Consumption | 190 litres per hour (at 100% load)","| Dimensions (L x W x H) | 5170mm x 2200mm x 2400mm","| Dry Weight | 7,233kg","| Canopy Noise Level | TBA","| Warranty | 2 Years / 1000 Hours"],"src":null,"nrows":20,"covSame":15,"covAny":15,"bestSame":{"c":8,"ref":"ade-power#n2081#b80","rt":20},"bestOther":{"c":1,"ref":"hosem-power#n110#b8","rt":22},"nuniq":20,"coverBy":[],"dupTab":false},{"sup":"agco-power","country":"FI","n":101,"ti":0,"title":"Browse engines - AGCO Power","header":["| | | CORE80 | CORE75 | CORE50 | 98HD | 84HD | 74HD | 74HD Auxiliary | 74HD (Marine) | 66HD | 49HD | 44HD | 33HD | 44MD | 33MD | 33MD Mechanical | 74HD Propulsion | 66HD (Marine) | 49HD (Marine) | 44HD (Marine) | 84HD (PG) | 74HD (PG) | 49HD (PG) | 33HD (PG) | 84HD (Marine)","| Emission class | EU Stage V, US Tier 4F | EU Stage V, US Tier 4F | EU Stage V, US Tier 4F | MAR1 & Tier 3, US Tier 4F | EU Stage V, MAR1 & Tier 3, Non-regulated, Tier 2 (R96), US Tier 4F | China IV, EU Stage V, MAR1 & Tier 3, Non-regulated, US Tier 4F | Marine (EU Stage V, IMO Tier 3) | Marine (IMO Tier 2) | China IV, EU Stage V, MAR1 & Tier 3, Non-regulated, US Tier 4F | EU Stage V, MAR1 & Tier 3, Non-regulated, US Tier 4F | EU Stage V, Non-regulated, US Tier 4F | EU Stage V | China IV, EU Stage V, MAR1 & Tier 3, US Tier 4F | EU Stage V, MAR1 & Tier 3, Tier 2 (R96), US Tier 4F | MAR1 & Tier 3 | Marine (EU Stage V, IMO Tier 3) | Marine (IMO Tier 2) | Marine (IMO Tier 2) | Marine (IMO Tier 2) | Non-regulated | EU Stage V, Non-regulated | EU Stage V, Non-regulated | Non-regulated | Marine (IMO Tier 2)"],"rows":["| Cylinders | 6 | 6 | 4 | 7 | 6 | 6 | 6 | 6 | 6 | 4 | 4 | 3 | 4 | 3 | 3 | 6 | 6 | 4 | 4 | 6 | 6 | 4 | 3 | 6","| Max output kW | 208-252 kW | 160-250 kW | 118-165 kW | 280-355 kW | 232-313 kW | 158-225 kW | 135-214 kW | 235 kW | 134-179 kW | 108-149 kW | 83-112 kW | 62-84 kW | 78-107 kW | 58-78 kW | 58 kW | 155-221 kW | 192 kW | 133 kW | 100 kW | 227 kW | 136-214 kW | 94-140 kW | 55 kW | 302 kW","| Max output hp | 283-343 hp | 218-340 hp | 160-224 hp | 381-483 hp | 315-462 hp | 215-306 hp | 184-291 hp | 320 hp | 182-243 hp | 147-203 hp | 113-152 hp | 84-114 hp | 106-145 hp | 79-106 hp | 79 hp | 211-301 hp | 258 hp | 178 hp | 134 hp | 304 hp | 182-287 hp | 128-190 hp | 74 hp | 405 hp","| Max torque | 1450-1680 Nm | 1000-1450 Nm | 715-950 Nm | 1698-1921 Nm | 1400-1750 Nm | 950-1280 Nm | 882-1275 Nm | 1100 Nm | 825-1000 Nm | 620-800 Nm | 497-650 Nm | 348-473 Nm | 560-440 Nm | 350-380 Nm | 300 Nm | 1950-1200 Nm | 910 Nm | 675 Nm | 515 Nm | | 972-1275 Nm | 620-800 Nm | | 1417 Nm","| | See details | See details | See details | See details | See details | See details | See details | See details | See details | See details | See details | See details | See details | See details | See details | See details | See details | See details | See details | See details | See details | See details | See details | See details"],"src":null,"nrows":7,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"agco-power","country":"FI","n":102,"ti":1,"title":"CORE80 Engine - AGCO Power","header":["| | | CORE80 | CORE75 | CORE50","| Emission class | EU Stage V, US Tier 4F | EU Stage V, US Tier 4F | EU Stage V, US Tier 4F"],"rows":["| Cylinders | 6 | 6 | 4","| Max output kW | 208-252 kW | 160-250 kW | 118-165 kW","| Max output hp | 283-343 hp | 218-340 hp | 160-224 hp","| Max torque | 1450-1680 Nm | 1000-1450 Nm | 715-950 Nm","| | | See details | See details"],"src":null,"nrows":7,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"agco-power","country":"FI","n":103,"ti":2,"title":"CORE75 Engine - AGCO Power","header":["| | | CORE80 | CORE75 | CORE50","| Emission class | EU Stage V, US Tier 4F | EU Stage V, US Tier 4F | EU Stage V, US Tier 4F"],"rows":["| Cylinders | 6 | 6 | 4","| Max output kW | 208-252 kW | 160-250 kW | 118-165 kW","| Max output hp | 283-343 hp | 218-340 hp | 160-224 hp","| Max torque | 1450-1680 Nm | 1000-1450 Nm | 715-950 Nm","| | See details | | See details"],"src":null,"nrows":7,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"agco-power","country":"FI","n":104,"ti":3,"title":"CORE50 Engine - AGCO Power","header":["| | | CORE80 | CORE75 | CORE50","| Emission class | EU Stage V, US Tier 4F | EU Stage V, US Tier 4F | EU Stage V, US Tier 4F"],"rows":["| Cylinders | 6 | 6 | 4","| Max output kW | 208-252 kW | 160-250 kW | 118-165 kW","| Max output hp | 283-343 hp | 218-340 hp | 160-224 hp","| Max torque | 1450-1680 Nm | 1000-1450 Nm | 715-950 Nm","| | See details | See details |"],"src":null,"nrows":7,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"agco-power","country":"FI","n":1001,"ti":4,"title":"Datasheet: Download a brochure","header":[],"rows":["| Max.power | 252 kW / 338 HP | 800 | 150","| 600 | 100","| 400 | 50","| Turbocharger technology | Variable Geometry Turbocharger | 0 | 0","| 800 | 1000 | 1200 | 1400 | 1600"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"agco-power","country":"FI","n":1001,"ti":5,"title":"Datasheet: Download a brochure","header":[],"rows":["| Power curves may be subject to | change.","| Emission level | EU StageV / US T4F | 1600 | 350","| Number of cylinders | 6","| Bore / stroke | 110 mm / 139 mm","| Displacement | 8,0 l | 1200 | 250","| Rated speed | 1700 RPM","| Max.power | 252 kW / 338 HP | 800 | 150","| at speeds | 1500-1700 RPM","| at speeds | 1200-1400 RPM","| Engine | speed [1/min]","| Power | Torque","Dimensions","| sales.agcopower@agcocorp.com | to discover more","| agcopower.com | about AGCO Power"],"src":null,"nrows":14,"covSame":0,"covAny":2,"bestSame":null,"bestOther":{"c":1,"ref":"aosif#n1049#b116","rt":54},"nuniq":14,"coverBy":[],"dupTab":false},{"sup":"agco-power","country":"FI","n":1002,"ti":6,"title":"Datasheet: Download a brochure","header":[],"rows":["| Emission level | EU StageV / US T4F","| Number of cylinders | 6 | 1400","| Bore / stroke | 110 mm / 132 mm (4,33in / 5,20in) | 1200","| Displacement | 7,5 l (458 cu in)","| Rated speed | 1950 RPM | 1000 | 180,0","| Max.power | 250 kW / 335 hp","| at speeds | 1850 RPM","| at speeds | 1500 RPM","| Engine | speed | [1/min]","Dimensions","| The heritage of reliable power | B"],"src":null,"nrows":11,"covSame":0,"covAny":1,"bestSame":null,"bestOther":{"c":1,"ref":"westinpower#n1032#b60","rt":47},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"agg-fuzhou","country":"CN","n":112,"ti":11,"title":"斯堪尼亚-德塔","header":["| | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号"],"rows":["| S275E5 | 275/220 | 250/200 | DC09 072A 02-11","| S313E5 | 313/250 | 275/220 | DC09 072A 02-12","| S330E5 | 330/264 | 300/240 | DC09 072A 02-13","| S330E5A | 330/264 | 300/240 | DC13 507A 300","| S360E5 | 360/288 | 325/260 | DC09 072A 02-14","| S388E5 | 388/310 | 350/280 | DC13 507A 350","| S400E5 | 400/320 | 375/300 | DC13 072A 02-11","| S450E5 | 450/360 | 400/320 | DC13 072A 02-12","| S450E5A | 450/360 | 400/320 | DC13 507A 400","| S500E5 | 500/400 | 450/360 | DC13 072A 02-13","| S500E5A | 500/400 | 450/360 | DC13 507A 450","| S535E5 | 535/428 | 480/384 | DC13 093A 02-72","| S550E5 | 550/440 | 500/400 | DC13 072A 02-14","| S550E5A | 550/440 | 500/400 | DC13 507A 500","| S600E5 | 600/480 | 550/440 | DC13 507A 550","| S600E5A | 600/480 | 550/440 | DC16 093A 02-52","| S660E5 | 660/528 | 600/480 | DC13 507A 600","| S660E5A | 660/528 | 600/480 | DC16 093A 02-53","| S660E5 | 660/528 | 625/500 | DC13 507A 625","| S700E5 | 700/560 | 640/512 | DC16 093A 02-54","| S715E5 | 715/572 | 650/520 | DC16 078A 02-42","| S770E5 | 770/616 | 700/560 | DC16 078A 02-43","| S800E5 | 800/640 | 725/580 | DC16 078A 02-44","| S800E5A | 800/640 | 750/600 | DC16 078A 02-45","| S313E6 | 313/250 | 275/220 | DC09 072A 02-11","| S330E6 | 330/264 | 300/240 | DC13 507A 300","| S344E6 | 344/275 | 313/250 | DC09 072A 02-12","| S360E6 | 360/288 | 330/264 | DC09 072A 02-13","| S388E6 | 388/310 | 350/280 | DC13 507A 350","| S413E6 | 413/330 | 375/300 | DC09 072A 02-14","| S440E6 | 440/352 | 400/320 | DC13 072A 02-11","| S450E6 | 450/360 | 400/320 | DC13 507A 400","| S500E6 | 500/400 | 450/360 | DC13 072A 02-12","| S500E6A | 500/400 | 450/360 | DC13 507A 450","| S550E6 | 550/440 | 500/400 | DC13 507A 500","| S550E6A | 550/440 | 500/400 | DC13 093A 02-72","| S600E6 | 600/480 | 550/440 | DC13 507A 550","| S600E6A | 600/480 | 550/440 | DC16 093A 02-52","| S625E6 | 625/500 | 563/450 | DC13 093A 02-74","| S660E6 | 660/528 | 600/480 | DC13 507A 600","| S660E6A | 660/528 | 600/480 | DC16 093A 02-53","| S660E6 | 660/528 | 625/500 | DC13 507A 625","| S715E6 | 715/572 | 650/520 | DC16 078A 02-42","| S715E6A | 715/572 | 650/520 | DC16 093A 02-54","| S770E6 | 770/616 | 700/560 | DC16 078A 02-43","| S800E6 | 800/640 | 728/582 | DC16 078A 02-44","| S800E6A | 800/640 | 750/600 | DC16 078A 02-45"],"src":null,"nrows":48,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"agg-fuzhou#n104#b3","rt":114},"bestOther":null,"nuniq":48,"coverBy":[],"dupTab":false},{"sup":"agg-fuzhou","country":"CN","n":118,"ti":17,"title":"斯堪尼亚-德塔","header":["| | 发电机型号 | COP (kVA/kW) | 发动机型号 | 品牌"],"rows":["| S400G6-NG | 400/320 | OC16 071A 02-82 | Scania","| S375G5-NG | 375/300 | OC16 071A 02-82 | Scania"],"src":null,"nrows":3,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"agg-fuzhou#n115#b14","rt":25},"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"agg-power","country":"GB","n":2048,"ti":47,"title":"S770E5","header":["Generator Model","ESP (kVA/kW)","PRP (kVA/kW)","Engine Model"],"rows":["S770E5","770/616","700/560","DC16 072A 02-13"],"src":null,"nrows":8,"covSame":6,"covAny":6,"bestSame":{"c":5,"ref":"agg-power#n2035#b34","rt":8},"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"agg-power","country":"GB","n":2049,"ti":48,"title":"S715E5","header":["Generator Model","ESP (kVA/kW)","PRP (kVA/kW)","Engine Model"],"rows":["S715E5","715/572","650/520","DC16 072A 02-12"],"src":null,"nrows":8,"covSame":5,"covAny":5,"bestSame":{"c":4,"ref":"agg-power#n2009#b8","rt":8},"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"agg-power","country":"GB","n":2050,"ti":49,"title":"S700E5","header":["Generator Model","ESP (kVA/kW)","PRP (kVA/kW)","Engine Model"],"rows":["S700E5","700/560","640/512","DC16 093A 02-54"],"src":null,"nrows":8,"covSame":5,"covAny":5,"bestSame":{"c":4,"ref":"agg-power#n2010#b9","rt":8},"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"agg-power","country":"GB","n":2051,"ti":50,"title":"S550E5","header":["Generator Model","ESP (kVA/kW)","PRP (kVA/kW)","Engine Model"],"rows":["S550E5","550/440","500/400","DC13 072A 02-14"],"src":null,"nrows":8,"covSame":6,"covAny":6,"bestSame":{"c":5,"ref":"agg-power#n2037#b36","rt":8},"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"agg-power","country":"GB","n":2052,"ti":51,"title":"S400E5","header":["Generator Model","ESP (kVA/kW)","PRP (kVA/kW)","Engine Model"],"rows":["S400E5","400/320","375/300","DC13 072A 02-11"],"src":null,"nrows":8,"covSame":6,"covAny":6,"bestSame":{"c":4,"ref":"agg-power#n2039#b38","rt":8},"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"agg-power","country":"GB","n":2053,"ti":52,"title":"S360E5","header":["Generator Model","ESP (kVA/kW)","PRP (kVA/kW)","Engine Model"],"rows":["S360E5","360/288","330/264","DC09 072A 02-14"],"src":null,"nrows":8,"covSame":4,"covAny":4,"bestSame":{"c":3,"ref":"agg-power#n2001#b0","rt":8},"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"agg-power","country":"GB","n":2054,"ti":53,"title":"S330E5","header":["Generator Model","ESP (kVA/kW)","PRP (kVA/kW)","Engine Model"],"rows":["S330E5","330/264","300/240","DC09 072A 02-13"],"src":null,"nrows":8,"covSame":4,"covAny":4,"bestSame":{"c":3,"ref":"agg-power#n2001#b0","rt":8},"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"agg-power","country":"GB","n":2055,"ti":54,"title":"S313E5","header":["Generator Model","ESP (kVA/kW)","PRP (kVA/kW)","Engine Model"],"rows":["S313E5","313/250","275/220","DC09 072A 02-12"],"src":null,"nrows":8,"covSame":5,"covAny":5,"bestSame":{"c":4,"ref":"agg-power#n2011#b10","rt":8},"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"airman","country":"JP","n":2002,"ti":1,"title":"SDG220S-8E1 – AIRMAN® 220 kVA Generator (technical specifications)","header":["| ENGINE MODEL | John Deere 6068"],"rows":["| OUTPUT @ RATED SPD (1,800 RPM) | 295 HP","| PRIME POWER | 220 kVA / 176 kW","| STANDBY POWER | 242 kVA / 194 kW","| VOLTAGE 1 PHASE (SWITCHABLE) | 120V / 127V / 139V 240V / 254V / 277V","| VOLTAGE 3 PHASE (SWITCHABLE) | 208V / 220V / 240V 416V / 440V/ 480V","| AMPERAGE 1 PHASE 120V | 491 A x 2","| AMPERAGE 1 PHASE 240V | 491 A","| AMPERAGE 3 PHASE 208V | 608 A","| AMPERAGE 3 PHASE 240V | 529 A","| AMERPAGE 3 PHASE 480V | 264 A","| RUN TIME @ FULL LOAD | 23.5 hrs","| INTEGRAL FUEL TANK CAPACITY | 285 gal","| EPA EMISSION LEVEL | Tier 4 Final","| OPERATING WEIGHT | 9,656 lbs","| DRY WEIGHT | 7,452 lbs","| GVWR | 11,021 lbs","| TRAILER WEIGHT | 1,365 lbs","| DIMENSIONS (W/O TRAILER) | 137.8″ L x 51.2″ W x 87.4″ H","| DIMENSIONS (W TRAILER) | 219″ L x 83.75″ W x 103.4″ H","| CERTIFICATION | CSA C22.2 No. 100:14"],"src":null,"nrows":21,"covSame":3,"covAny":3,"bestSame":{"c":3,"ref":"airman#n2008#b7","rt":21},"bestOther":null,"nuniq":21,"coverBy":[],"dupTab":false},{"sup":"airman","country":"JP","n":2009,"ti":8,"title":"SDG150S-8E1 – AIRMAN® 150 kVA Generator (technical specifications)","header":["| ENGINE MODEL | John Deere 6068 HFG 05"],"rows":["| OUTPUT @ RATED SPD (1,800 RPM) | 235 Hp","| PRIME POWER | 150 kVA / 120 kW","| STANDBY POWER | 165 kVA / 132 kW","| VOLTAGE 1 PHASE (SWITCHABLE) | 120V / 240V 277V","| VOLTAGE 1 PHASE (SWITCHABLE) | 208V / 240V 416V / 480V","| AMPERAGE 1 PHASE 120V | 363 A x 2","| AMPERAGE 1 PHASE 240V | 363 A","| AMPERAGE 3 PHASE 208V | 394 A","| AMPERAGE 3 PHASE 240V | 361 A","| AMERPAGE 3 PHASE 480V | 180 A","| RUN TIME @ FULL LOAD | 24 hrs","| INTEGRAL FUEL TANK CAPACITY | 204 gal","| EPA EMISSION LEVEL | Tier 4 Final","| OPERATING WEIGHT | 8,488 lbs","| DRY WEIGHT | 6,878 lbs","| GVWR | 9,838 lbs","| TRAILER WEIGHT | 1,350 lbs","| DIMENSIONS (W/O TRAILER) | 113.4″ L x 51.2″ W x 72.8″ H","| DIMENSIONS (W TRAILER) | 196″ L x 79″ W x 85″ H","| CERTIFICATION | CSA C22.2 No. 100:14"],"src":null,"nrows":21,"covSame":5,"covAny":7,"bestSame":{"c":4,"ref":"airman#n2007#b6","rt":21},"bestOther":{"c":2,"ref":"aosif#n1025#b70","rt":61},"nuniq":21,"coverBy":[],"dupTab":false},{"sup":"aj-power","country":"GB","n":1001,"ti":4,"title":"Datasheet: Download The Range Brochure","header":[],"rows":["| Power generating set | The largest machines are","| power and peace of | high bay assembly plant.","| expert team has created a power | offer to our customers.","| AJ Power is headquartered at | and strives to continue to bring","| GENERATORS ARE MADE IN THE UK | RECYCLING SECTOR SOLUTION","| Power: | Power:","| power in a compact package. | follow. Offering a complete array of","| models to meet stringent | you can depend on, when it counts.","| AJ POWER | ALTERNATORS","| for power generation. | 5MW BACKUP SOLUTION","| AJ POWER CANOPIES | AJ POWER","| NOISE | SERVICING","| lined with noise | provide access","| ensure low noise | installation and","| AJ POWER | ENCLO","| Power generating | sets","| consumer unit | Noise attenuating","Standard Coolant Solution","| Model | Prime","| Standby | Prime","| Standby | Model","| Prime | Standby","| The 5 Series range from AJ Power is setting the standards | for","| consumption and is well equipped to deal | • | IP23 Protection","Genset:","| phase | 220/110","| These engines offer high performance | • | IP23 Protection","Standard Coolant Solution","| intervals - delivering power you can | Suppression Kit (RFi)","STANDARD FEATURES","| voltage (3.3-13.8kV), our engineer’s can | • • | InSight3300 Control Panel","| phase | 220/110 | Volt 0.8pf,","| applications.All-in one intuitive & powerful PC tool for | Remote communication can give many advantages including","| This includes automatic Genset start on a mains failure | The ATS2 panels are available from 40A – 4000A ratings and","| All-in-one intuitive & powerful PC tool for configuration/ | to the generator control panel. All intelligence is within the","| InSight5200 - A comprehensive paralleling generator set | under / over voltage and under /over frequency for both","| controller capable of managing up to 32 generator sets. | single and three phase systems.","| Direct communication is via the Engine Control Unit and the | If a mains (Grid) AC failure is detected, a start request is issued","| AJ POWER WORLDWIDE DISTRIBUTION NETWORK | Worldwide","| alternators brands | purchase.","| AJ POWER | RTF","| Engine | Industrial silencer mounting kit","| Coolant heater | Stainless steel bellows (standard on canopy sets)","| Lube oil drain pump | Upgrade to 4 pole circuit breaker","| Alternator | Motorised kit for circuit breaker","| Radio frequency interference suppression kit (RFI) | model","| IP23 protection | Sound attenuated container","| Generator: ground fault (measure ground current) | - | -*3 | -*3","Controls","| Discrete outputs | 6 | 8 | 8 | 8 | 12 | 12","| External discrete inputs / outputs | - | 16/16)#1 | 16/16)#1 | 16/16)#1 | 32/32)#1 | 32/32)#1","| External analog inputs / outputs | - | 12/1)#1 | 12/1)#1 | 12/1)#1 | 16/4)#1 | 16/4)#1","| supplying parts for all AJ Power products, we can also | training courses from basic to advanced","| supply parts for non AJ Power products. | level, including synchronising systems and","| AJ Power can advise on fuel storage/transfer and | AJ Power training suite at the factory in","| offered on AJ Power generating | member of the organisation.","| AJ Power do offer genset | of chance, but develops from sound","| FGW Generators | AJ Power Limited (DMCC Branch) | Unit 21 Eventus","| www.ajpower.co.za | www.ajpower.net","| facebook.com/ajpowerltd | Every effort has been made to ensure that the information in this publication is as","| twitter.com/ajpower | accurate and current as possible. However, inaccuracies, errors or omissions may","| linkedin.com/company/ajpower | Publication No."],"src":null,"nrows":62,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":2,"ref":"winco#n1004#b8","rt":54},"nuniq":61,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1001,"ti":23,"title":"Datasheet: 260814651252.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 230g/KW.h | 6.1L/h | ISO8528 | ISO12100","| 100%Prime | 236g/KW.h | 5.7L/h | ISO13849 | EN12601","| 75%Prime | 253g/KW.h | 4.6L/h | GB12786 | GB/T2820","| 50%Prime | 305g/KW.h | 3.7L/h | IEC60034 | IEC60204","| 25%Prime | 390g/KW.h | 2.4L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1001#b24","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1002,"ti":25,"title":"Datasheet: 260815139853.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 208g/KW.h | 6.5L/h | ISO8528 | ISO12100","| 100%Prime | 210g/KW.h | 6.1L/h | ISO13849 | EN12601","| 75%Prime | 219g/KW.h | 4.8L/h | GB12786 | GB/T2820","| 50%Prime | 235g/KW.h | 3.4L/h | IEC60034 | IEC60204","| 25%Prime | 255g/KW.h | 1.9 L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1002#b26","rt":63},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1003,"ti":27,"title":"Datasheet: 260815663688.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 244g/KW.h | 8.0L/h | ISO8528 | ISO12100","| 100%Prime | 245g/KW.h | 7.1L/h | ISO13849 | EN12601","| 75%Prime | 260g/KW.h | 5.7L/h | GB12786 | GB/T2820","| 50%Prime | 296g/KW.h | 4.3L/h | IEC60034 | IEC60204","| 25%Prime | 390g/KW.h | 2.8L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1003#b28","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1004,"ti":29,"title":"Datasheet: 260816129541.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 228g/KW.h | 7.5L/h | ISO8528 | ISO12100","| 100%Prime | 229g/KW.h | 6.7L/h | ISO13849 | EN12601","| 75%Prime | 240g/KW.h | 5.2L/h | GB12786 | GB/T2820","| 50%Prime | 275g/KW.h | 4.0L/h | IEC60034 | IEC60204","| 25%Prime | 374g/KW.h | 2.7L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1004#b30","rt":60},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1005,"ti":31,"title":"Datasheet: 260816646067.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 221g/KW.h | 8.0L/h | ISO8528 | ISO12100","| 100%Prime | 227g/KW.h | 7.4L/h | ISO13849 | EN12601","| 75%Prime | 248g/KW.h | 6.1L/h | GB12786 | GB/T2820","| 50%Prime | 276g/KW.h | 4.5L/h | IEC60034 | IEC60204","| 25%Prime | 365g/KW.h | 3.0L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1005#b32","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1006,"ti":33,"title":"Datasheet: 262929791699.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 208g/KW.h | 9.7L/h | ISO8528 | ISO12100","| 100%Prime | 210g/KW.h | 8.8L/h | ISO13849 | EN12601","| 75%Prime | 219g/KW.h | 6.9L/h | GB12786 | GB/T2820","| 50%Prime | 235g/KW.h | 4.9L/h | IEC60034 | IEC60204","| 25%Prime | 255g/KW.h | 2.7L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1006#b34","rt":63},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1007,"ti":35,"title":"Datasheet: 260817681533.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 228g/KW.h | 11.1L/h | ISO8528 | ISO12100","| 100%Prime | 229g/KW.h | 10.0L/h | ISO13849 | EN12601","| 75%Prime | 241g/KW.h | 7.9L/h | GB12786 | GB/T2820","| 50%Prime | 270g/KW.h | 5.9L/h | IEC60034 | IEC60204","| 25%Prime | 363g/KW.h | 4.0L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1007#b36","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1008,"ti":37,"title":"Datasheet: 260818204783.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 212g/KW.h | 10.139L5/h0 | 22IS5O0 8528 | ISO12100","| 100%Prime | 214g/KW.h | 9.37L5/h0 | 10IS0O0 13849 | EN12601","| 75%Prime | 223g/KW.h | 7.31L3/5h0 | 15G4B012786 | GB/T2820","| 50%Prime | 244g/KW.h | 5.37L8/h0 | 11IE8C060034 | IEC60204","| 25%Prime | 312g/KW.h | 3.4L7/0h | 7C0E"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1008#b38","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1009,"ti":39,"title":"Datasheet: 260819317667.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 212g/KW.h | 14.1L/h | ISO8528 | ISO12100","| 100%Prime | 213g/KW.h | 12.9L/h | ISO13849 | EN12601","| 75%Prime | 219g/KW.h | 10.1L/h | GB12786 | GB/T2820","| 50%Prime | 230g/KW.h | 7.0L/h | IEC60034 | IEC60204","| 25%Prime | 277g/KW.h | 4.3L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1009#b40","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1010,"ti":41,"title":"Datasheet: 260820232462.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 208g/KW.h | 15.2L/h | ISO8528 | ISO12100","| 100%Prime | 219g/KW.h | 14.2L/h | ISO13849 | EN12601","| 75%Prime | 219g/KW.h | 11.1L/h | GB12786 | GB/T2820","| 50%Prime | 235g/KW.h | 7.9L/h | IEC60034 | IEC60204","| 25%Prime | 255g/KW.h | 4.3L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1010#b42","rt":63},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1011,"ti":43,"title":"Datasheet: 260820957129.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 213g/KW.h | 16.5L/h | ISO8528 | ISO12100","| 100%Prime | 212g/KW.h | 14.9L/h | ISO13849 | EN12601","| 75%Prime | 217g/KW.h | 11.4L/h | GB12786 | GB/T2820","| 50%Prime | 230g/KW.h | 8.1L/h | IEC60034 | IEC60204","| 25%Prime | 275g/KW.h | 4.8L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1011#b44","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1012,"ti":45,"title":"Datasheet: 260821772677.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 206g/KW.h | 20.0L/h | ISO8528 | ISO12100","| 100%Prime | 208g/KW.h | 17.6L/h | ISO13849 | EN12601","| 75%Prime | 208g/KW.h | 13.2L/h | GB12786 | GB/T2820","| 50%Prime | 214g/KW.h | 9.1L/h | IEC60034 | IEC60204","| 25%Prime | 251g/KW.h | 5.3L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1012#b46","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1013,"ti":47,"title":"Datasheet: 260823405274.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 204g/KW.h | 21.8L/h | ISO8528 | ISO12100","| 100%Prime | 203g/KW.h | 19.8L/h | ISO13849 | EN12601","| 75%Prime | 219g/KW.h | 16L/h | GB12786 | GB/T2820","| 50%Prime | 235g/KW.h | 11.5L/h | IEC60034 | IEC60204","| 25%Prime | 255g/KW.h | 6.2L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1013#b48","rt":63},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1014,"ti":49,"title":"Datasheet: 260824377541.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 210g/KW.h | 23.4L/h | ISO8528 | ISO12100","| 100%Prime | 208g/KW.h | 21.7L/h | ISO13849 | EN12601","| 75%Prime | 209g/KW.h | 16.3L/h | GB12786 | GB/T2820","| 50%Prime | 221g/KW.h | 11.5L/h | IEC60034 | IEC60204","| 25%Prime | 253g/KW.h | 6.6L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1014#b50","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1015,"ti":51,"title":"Datasheet: 260825414191.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 221g/KW.h | 25L/h | ISO8528 | ISO12100","| 100%Prime | 214g/KW.h | 22L/h | ISO13849 | EN12601","| 75%Prime | 216g/KW.h | 17L/h | GB12786 | GB/T2820","| 50%Prime | 217g/KW.h | 11L/h | IEC60034 | IEC60204","| 25%Prime | 248g/KW.h | 6L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1015#b52","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1016,"ti":53,"title":"Datasheet: 260826425018.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 210g/KW.h | 21.0L/h | ISO8528 | ISO12100","| 100%Prime | 212g/KW.h | 18.8L/h | ISO13849 | EN12601","| 75%Prime | 208g/KW.h | 14.1L/h | GB12786 | GB/T2820","| 50%Prime | 215g/KW.h | 10.1L/h | IEC60034 | IEC60204","| 25%Prime | 246g/KW.h | 6.1L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1016#b54","rt":63},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1017,"ti":55,"title":"Datasheet: 260827464596.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 215g/KW.h | 27.6L/h | ISO8528 | ISO12100","| 100%Prime | 212g/KW.h | 24.7L/h | ISO13849 | EN12601","| 75%Prime | 208g/KW.h | 18.2L/h | GB12786 | GB/T2820","| 50%Prime | 211g/KW.h | 12.3L/h | IEC60034 | IEC60204","| 25%Prime | 237g/KW.h | 6.9L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1017#b56","rt":64},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1018,"ti":57,"title":"Datasheet: 260829497523.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 204g/KW.h | 26.1L/h | ISO8528 | ISO12100","| 100%Prime | 203g/KW.h | 23.6L/h | ISO13849 | EN12601","| 75%Prime | 219g/KW.h | 19.1L/h | GB12786 | GB/T2820","| 50%Prime | 235g/KW.h | 13.7L/h | IEC60034 | IEC60204","| 25%Prime | 255g/KW.h | 18.3L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1018#b58","rt":64},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1020,"ti":60,"title":"Datasheet: 260832786536.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 212g/KW.h | 30L/h | ISO8528 | ISO12100","| 100%Prime | 211g/KW.h | 27L/h | ISO13849 | EN12601","| 75%Prime | 212g/KW.h | 20L/h | GB12786 | GB/T2820","| 50%Prime | 219g/KW.h | 14L/h | IEC60034 | IEC60204","| 25%Prime | 248g/KW.h | 8L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1020#b61","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1021,"ti":62,"title":"Datasheet: 260831694415.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 206g/KW.h | 30.7L/h | ISO8528 | ISO12100","| 100%Prime | 205g/KW.h | 27.7L/h | ISO13849 | EN12601","| 75%Prime | 226g/KW.h | 22.9L/h | GB12786 | GB/T2820","| 50%Prime | 239g/KW.h | 16.1L/h | IEC60034 | IEC60204","| 25%Prime | 255g/KW.h | 8.6L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1021#b63","rt":64},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1023,"ti":65,"title":"Datasheet: 260834609397.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 216g/KW.h | 34L/h | ISO8528 | ISO12100","| 100%Prime | 208g/KW.h | 30L/h | ISO13849 | EN12601","| 75%Prime | 207g/KW.h | 23L/h | GB12786 | GB/T2820","| 50%Prime | 214g/KW.h | 16L/h | IEC60034 | IEC60204","| 25%Prime | 252g/KW.h | 9L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1023#b66","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1024,"ti":67,"title":"Datasheet: 260837707409.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 206g/KW.h | 34.7L/h | ISO8528 | ISO12100","| 100%Prime | 205g/KW.h | 31.5L/h | ISO13849 | EN12601","| 75%Prime | 226g/KW.h | 26L/h | GB12786 | GB/T2820","| 50%Prime | 239g/KW.h | 18.3L/h | IEC60034 | IEC60204","| 25%Prime | 255g/KW.h | 9.8L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1024#b68","rt":65},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1025,"ti":69,"title":"Datasheet: 260838734052.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 204g/KW.h | 38L/h | ISO8528 | ISO12100","| 100%Prime | 203g/KW.h | 34L/h | ISO13849 | EN12601","| 75%Prime | 202g/KW.h | 26L/h | GB12786 | GB/T2820","| 50%Prime | 207g/KW.h | 17L/h | IEC60034 | IEC60204","| 25%Prime | 231g/KW.h | 10L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1025#b70","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1026,"ti":71,"title":"Datasheet: 260840802178.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 210g/KW.h | 42L/h | ISO8528 | ISO12100","| 100%Prime | 208g/KW.h | 38L/h | ISO13849 | EN12601","| 75%Prime | 229g/KW.h | 31L/h | GB12786 | GB/T2820","| 50%Prime | 236g/KW.h | 22L/h | IEC60034 | IEC60204","| 25%Prime | 250g/KW.h | 11L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1026#b72","rt":64},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1027,"ti":73,"title":"Datasheet: 260843826565.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 219g/KW.h | 48L/h | ISO8528 | ISO12100","| 100%Prime | 215g/KW.h | 42L/h | ISO13849 | EN12601","| 75%Prime | 211g/KW.h | 31L/h | GB12786 | GB/T2820","| 50%Prime | 216g/KW.h | 21L/h | IEC60034 | IEC60204","| 25%Prime | 255g/KW.h | 13L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1027#b74","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1028,"ti":75,"title":"Datasheet: 260844865419.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 218g/KW.h | 48L/h | ISO8528 | ISO12100","| 100%Prime | 212g/KW.h | 42L/h | ISO13849 | EN12601","| 75%Prime | 210g/KW.h | 31L/h | GB12786 | GB/T2820","| 50%Prime | 214g/KW.h | 21L/h | IEC60034 | IEC60204","| 25%Prime | 255g/KW.h | 13L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1028#b76","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1029,"ti":77,"title":"Datasheet: 260842942649.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 200g/KW.h | 44.2L/h | ISO8528 | ISO12100","| 100%Prime | 201g/KW.h | 40.4L/h | ISO13849 | EN12601","| 75%Prime | 203g/KW.h | 30.6L/h | GB12786 | GB/T2820","| 50%Prime | 226g/KW.h | 22.7L/h | IEC60034 | IEC60204","| 25%Prime | 253g/KW.h | 12.7L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1029#b78","rt":64},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1030,"ti":79,"title":"Datasheet: 260845915778.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 209g/KW.h | 51L/h | ISO8528 | ISO12100","| 100%Prime | 205g/KW.h | 45L/h | ISO13849 | EN12601","| 75%Prime | 206g/KW.h | 34L/h | GB12786 | GB/T2820","| 50%Prime | 211g/KW.h | 23L/h | IEC60034 | IEC60204","| 25%Prime | 241g/KW.h | 13L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1030#b80","rt":65},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1031,"ti":81,"title":"Datasheet: 263507963370.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | ISO8528 | ISO12100","| 100%Prime | 204g/KW.h | 57L/h | ISO13849 | EN12601","| 75%Prime | 201g/KW.h | 42L/h | GB12786 | GB/T2820","| 50%Prime | 204g/KW.h | 29L/h | IEC60034 | IEC60204","| 25%Prime | 218g/KW.h | 15L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1031#b82","rt":62},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1032,"ti":83,"title":"Datasheet: 260849387786.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 200g/KW.h | 53.5L/h | ISO8528 | ISO12100","| 100%Prime | 201g/KW.h | 48.8L/h | ISO13849 | EN12601","| 75%Prime | 203g/KW.h | 37.0L/h | GB12786 | GB/T2820","| 50%Prime | 226g/KW.h | 27.5L/h | IEC60034 | IEC60204","| 25%Prime | 253g/KW.h | 15.4L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1032#b84","rt":62},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1033,"ti":85,"title":"Datasheet: 260850725776.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 199g/KW.h | 58L/h | ISO8528 | ISO12100","| 100%Prime | 197g/KW.h | 53L/h | ISO13849 | EN12601","| 75%Prime | 197g/KW.h | 39L/h | GB12786 | GB/T2820","| 50%Prime | 201g/KW.h | 27L/h | IEC60034 | IEC60204","| 25%Prime | 220g/KW.h | 15L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1033#b86","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1034,"ti":87,"title":"Datasheet: 260851572580.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 196g/KW.h | 59L/h | ISO8528 | ISO12100","| 100%Prime | 195g/KW.h | 54L/h | ISO13849 | EN12601","| 75%Prime | 194g/KW.h | 41L/h | GB12786 | GB/T2820","| 50%Prime | 216g/KW.h | 30L/h | IEC60034 | IEC60204","| 25%Prime | 281g/KW.h | 20L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1034#b88","rt":60},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1035,"ti":89,"title":"Datasheet: 260853622141.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 204g/KW.h | 61.7L/h | ISO8528 | ISO12100","| 100%Prime | 201g/KW.h | 55.6L/h | ISO13849 | EN12601","| 75%Prime | 199g/KW.h | 41.3L/h | GB12786 | GB/T2820","| 50%Prime | 215g/KW.h | 29.8L/h | IEC60034 | IEC60204","| 25%Prime | 234g/KW.h | 16.2L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1035#b90","rt":62},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1037,"ti":91,"title":"Datasheet: 260854528069.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 194g/KW.h | 66L/h | ISO8528 | ISO12100","| 100%Prime | 193g/KW.h | 58L/h | ISO13849 | EN12601","| 75%Prime | 193g/KW.h | 44L/h | GB12786 | GB/T2820","| 50%Prime | 195g/KW.h | 30L/h | IEC60034 | IEC60204","| 25%Prime | 206g/KW.h | 16L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1037#b92","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1038,"ti":93,"title":"Datasheet: 260855577736.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 202g/KW.h | 68.6L/h | ISO8528 | ISO12100","| 100%Prime | 201g/KW.h | 63.1L/h | ISO13849 | EN12601","| 75%Prime | 205g/KW.h | 48.3L/h | GB12786 | GB/T2820","| 50%Prime | 215g/KW.h | 33.8L/h | IEC60034 | IEC60204","| 25%Prime | 234g/KW.h | 18.4L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1038#b94","rt":62},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1039,"ti":95,"title":"Datasheet: 260858564225.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 200g/KW.h | 78L/h | ISO8528 | ISO12100","| 100%Prime | 199g/KW.h | 70L/h | ISO13849 | EN12601","| 75%Prime | 196g/KW.h | 52L/h | GB12786 | GB/T2820","| 50%Prime | 197g/KW.h | 35L/h | IEC60034 | IEC60204","| 25%Prime | 210g/KW.h | 18L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1039#b96","rt":62},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1040,"ti":97,"title":"Datasheet: 260857610560.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 199g/KW.h | 76.6L/h | ISO8528 | ISO12100","| 100%Prime | 196g/KW.h | 68.6L/h | ISO13849 | EN12601","| 75%Prime | 199g/KW.h | 52.2L/h | GB12786 | GB/T2820","| 50%Prime | 215g/KW.h | 37.6L/h | IEC60034 | IEC60204","| 25%Prime | 234g/KW.h | 20.5L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1040#b98","rt":65},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1041,"ti":99,"title":"Datasheet: 260859626635.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 209g/KW.h | 91.1L/h | ISO8528 | ISO12100","| 100%Prime | 214g/KW.h | 81.6L/h | ISO13849 | EN12601","| 75%Prime | 221g/KW.h | 72.3L/h | GB12786 | GB/T2820","| 50%Prime | 241g/KW.h | 52.5L/h | IEC60034 | IEC60204","| 25%Prime | 266g/KW.h | 29.0L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1041#b100","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1042,"ti":101,"title":"Datasheet: 260902100985.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 192g/KW.h | 86.9L/h | ISO8528 | ISO12100","| 100%Prime | 189g/KW.h | 76.5L/h | ISO13849 | EN12601","| 75%Prime | 186g/KW.h | 56.5L/h | GB12786 | GB/T2820","| 50%Prime | 188g/KW.h | 38.0L/h | IEC60034 | IEC60204","| 25%Prime | 207g/KW.h | 20.9L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1042#b102","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1043,"ti":103,"title":"Datasheet: 260903185501.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 207g/KW.h | 100.9L/h | ISO8528 | ISO12100","| 100%Prime | 209g/KW.h | 88.9L/h | ISO13849 | EN12601","| 75%Prime | 218g/KW.h | 79.7L/h | GB12786 | GB/T2820","| 50%Prime | 242g/KW.h | 59.0L/h | IEC60034 | IEC60204","| 25%Prime | 265g/KW.h | 32.3L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1043#b104","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1044,"ti":105,"title":"Datasheet: 260904237967.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 193g/KW.h | 98.7L/h | ISO8528 | ISO12100","| 100%Prime | 191g/KW.h | 88.8L/h | ISO13849 | EN12601","| 75%Prime | 188g/KW.h | 65.6L/h | GB12786 | GB/T2820","| 50%Prime | 190g/KW.h | 44.2L/h | IEC60034 | IEC60204","| 25%Prime | 203g/KW.h | 23.6L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1044#b106","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1045,"ti":107,"title":"Datasheet: 260905209219.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 194g/KW.h | 95.8L/h | ISO8528 | ISO12100","| 100%Prime | 192g/KW.h | 89.1L/h | ISO13849 | EN12601","| 75%Prime | 187g/KW.h | 65.1L/h | GB12786 | GB/T2820","| 50%Prime | 186g/KW.h | 43.2L/h | IEC60034 | IEC60204","| 25%Prime | 203g/KW.h | 23.6L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1045#b108","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1046,"ti":109,"title":"Datasheet: 260906552228.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 194g/KW.h | 95.8L/h | ISO8528 | ISO12100","| 100%Prime | 192g/KW.h | 91.4L/h | ISO13849 | EN12601","| 75%Prime | 187g/KW.h | 66.8L/h | GB12786 | GB/T2820","| 50%Prime | 186g/KW.h | 44.3L/h | IEC60034 | IEC60204","| 25%Prime | 203g/KW.h | 24.2L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1046#b110","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1047,"ti":111,"title":"Datasheet: 260907222723.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 196g/KW.h | 107.1L/h | ISO8528 | ISO12100","| 100%Prime | 195g/KW.h | 93.2L/h | ISO13849 | EN12601","| 75%Prime | 196g/KW.h | 80.3L/h | GB12786 | GB/T2820","| 50%Prime | 203g/KW.h | 55.5L/h | IEC60034 | IEC60204","| 25%Prime | 239g/KW.h | 32.7L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1047#b112","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1048,"ti":113,"title":"Datasheet: 260907967723.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 193g/KW.h | 105.5L/h | ISO8528 | ISO12100","| 100%Prime | 193g/KW.h | 101.0L/h | ISO13849 | EN12601","| 75%Prime | 189g/KW.h | 74.2L/h | GB12786 | GB/T2820","| 50%Prime | 187g/KW.h | 48.9L/h | IEC60034 | IEC60204","| 25%Prime | 199g/KW.h | 26.0L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1048#b114","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1049,"ti":115,"title":"Datasheet: 260908648754.pdf","header":[],"rows":["| consum油p耗ti率on | rate | ISO9001 | ISO14001","| 11000%%备S用tandby | 191g/KW.h 8.0L/h118L/h | ISO8528 | ISO12100","| 110000%%负P载rime | 191g/KW.h 7.1L/h107L/h | ISO13849 | EN12601","| 7755%%负P载rime | 190g/KW.h 5.7L/h80L/h | GB12786 | GB/T2820","| 5500%%负P载rime | 193g/KW.h 4.3L/h54L/h | IEC60034 | IEC60204","| 2255%%负P载rime | 207g/KW.h | 2.8L/h29L/h"],"src":null,"nrows":6,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"aosif#n1049#b116","rt":54},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1050,"ti":117,"title":"Datasheet: 253544362546.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 191.g/KW.h | 58.4L/h | ISO8528 | ISO12100","| 100%Prime | 192g/KW.h | 53.4L/h | ISO13849 | EN12601","| 75%Prime | 198g/KW.h | 41.3L/h | GB12786 | GB/T2820","| 50%Prime | 211g/KW.h | 29.4L/h | IEC60034 | IEC60204","| 25%Prime | 251g/KW.h | 17.5L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1050#b118","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1051,"ti":119,"title":"Datasheet: 251703691798.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 207g/KW.h | 138L/h | ISO8528 | ISO12100","| 100%Prime | 206g/KW.h | 121L/h | ISO13849 | EN12601","| 75%Prime | 211g/KW.h | 93L/h | GB12786 | GB/T2820","| 50%Prime | 222g/KW.h | 65L/h | IEC60034 | IEC60204","| 25%Prime | 264g/KW.h | 39L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1051#b120","rt":63},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1052,"ti":121,"title":"Datasheet: 251039753719.pdf","header":[],"rows":["| rate | ISO9001 | ISO14001","| 100%Standby | 0.203kg/kWm-hr | 149L/h | ISO8528 | ISO12100","| 100%Prime | 0.208kg/kWm-hr | 138L/h | ISO13849 | EN12601","| 75%Prime | 0.215kg/kWm-hr | 107L/h | GB12786 | GB/T2820","| 50%Prime | 0.213kg/kWm-hr | 74L/h | IEC60034 | IEC60204","| 25%Prime | 0.239kg/kWm-hr | 40L/h"],"src":null,"nrows":6,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1052#b122","rt":60},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1053,"ti":123,"title":"Datasheet: 253424835920.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 197g/KW.h | 156L/h | ISO8528 | ISO12100","| 100%Prime | 203g/KW.h | 143L/h | ISO13849 | EN12601","| 75%Prime | 208g/KW.h | 110L/h | GB12786 | GB/T2820","| 50%Prime | 210g/KW.h | 74L/h | IEC60034 | IEC60204","| 25%Prime | 234g/KW.h | 41L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1053#b124","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1054,"ti":125,"title":"Datasheet: 251703540193.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 206g/KW.h | 161.9L/h | ISO8528 | ISO12100","| 100%Prime | 205g/KW.h | 146.4L/h | ISO13849 | EN12601","| 75%Prime | 218g/KW.h | 116.7L/h | GB12786 | GB/T2820","| 50%Prime | 220g/KW.h | 78.6L/h | IEC60034 | IEC60204","| 25%Prime | 247g/KW.h | 44.0L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1054#b126","rt":62},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1055,"ti":127,"title":"Datasheet: 252813184304.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 220g/KW.h | 236L/h | ISO8528 | ISO12100","| 100%Prime | 222g/KW.h | 215L/h | ISO13849 | EN12601","| 75%Prime | 223g/KW.h | 163L/h | GB12786 | GB/T2820","| 50%Prime | 233g/KW.h | 113L/h | IEC60034 | IEC60204","| 25%Prime | 264g/KW.h | 64L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1055#b128","rt":62},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1056,"ti":129,"title":"Datasheet: 252727641372.pdf","header":[],"rows":["| consumption | rate | ISO9001 | ISO14001","| ISO8528 | ISO12100","| ISO13849 | EN12601","| 75%Prime | 199L/hr | GB12786 | GB/T2820","| 50%Prime | 134L/hr | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":3,"covAny":3,"bestSame":{"c":3,"ref":"aosif#n1056#b130","rt":63},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1057,"ti":131,"title":"Datasheet: 250724629455.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 204g/KW.h | 543Lb/h | ISO8528 | ISO12100","| 100%Prime | 204g/KW.h | 495Lb/h | ISO13849 | EN12601","| 75%Prime | 211g/KW.h | 384Lb/h | GB12786 | GB/T2820","| 50%Prime | 227g/KW.h | 275Lb/h | IEC60034 | IEC60204","| 25%Prime | 263g/KW.h | 160Lb/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1057#b132","rt":60},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1058,"ti":133,"title":"Datasheet: 252729453903.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 199g/KW.h | 293L/h | ISO8528 | ISO12100","| 100%Prime | 205g/KW.h | 273L/h | ISO13849 | EN12601","| 75%Prime | 222g/KW.h | 222L/h | GB12786 | GB/T2820","| 50%Prime | 221g/KW.h | 147L/h | IEC60034 | IEC60204","| 25%Prime | 247g/KW.h | 82L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1058#b134","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1059,"ti":135,"title":"Datasheet: 253758433577.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 207g/KW.h | 324L/h | ISO8528 | ISO12100","| 100%Prime | 207g/KW.h | 288L/h | ISO13849 | EN12601","| 75%Prime | 208g/KW.h | 217L/h | GB12786 | GB/T2820","| 50%Prime | 234g/KW.h | 163L/h | IEC60034 | IEC60204","| 25%Prime | 252g/KW.h | 88L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1059#b136","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1060,"ti":137,"title":"Datasheet: 250726985451.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 204g/KW.h | 347.3L/h | ISO8528 | ISO12100","| 100%Prime | 202g/KW.h | 324.0L/h | ISO13849 | EN12601","| 75%Prime | 209g/KW.h | 256.8L/h | GB12786 | GB/T2820","| 50%Prime | 222g/KW.h | 172.4L/h | IEC60034 | IEC60204","| 25%Prime | 242g/KW.h | 95.4L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1060#b138","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1061,"ti":139,"title":"Datasheet: 252903040307.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | N/A g/KW.h | 373 L/h | ISO8528 | ISO12100","| 100%Prime | N/A g/KW.h | 338L/h | ISO13849 | EN12601","| 75%Prime | N/A g/KW.h | 258L/h | GB12786 | GB/T2820","| 50%Prime | N/A g/KW.h | 183L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1061#b140","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1062,"ti":141,"title":"Datasheet: 250527165231.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 104.1gal/hr | 394L/ph | ISO8528 | ISO12100","| 100%Prime | 92.0gal/hr | 349L/ph | ISO13849 | EN12601","| 75%Prime | 70.0gal/hr | 265L/ph | GB12786 | GB/T2820","| 50%Prime | 50.0gal/hr | 189L/ph | IEC60034 | IEC60204","| 25%Prime | 26.6gal/hr | 101L/ph"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1062#b142","rt":52},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1063,"ti":143,"title":"Datasheet: 250526941035.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 204g/KW.h | 400L/h | ISO8528 | ISO12100","| 100%Prime | 202g/KW.h | 357L/h | ISO13849 | EN12601","| 75%Prime | 209g/KW.h | 277L/h | GB12786 | GB/T2820","| 50%Prime | 222g/KW.h | 196L/h | IEC60034 | IEC60204","| 25%Prime | 242g/KW.h | 107L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1063#b144","rt":64},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1064,"ti":145,"title":"Datasheet: 255708445060.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 106.1gal/ph | 402L/ph | ISO8528 | ISO12100","| 100%Prime | 99.7gal/ph | 378L/ph | ISO13849 | EN12601","| 75%Prime | 80.6gal/ph | 305L/ph | GB12786 | GB/T2820","| 50%Prime | 55.3gal/ph | 209L/ph | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1064#b146","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1065,"ti":147,"title":"Datasheet: 250634131743.pdf","header":["| Up to 100% Prime Load in | Capacity of Breaker | 3200A (Optional)","| Load Acceptance Ability | One Step with Time for","| voltage/stability in 10sec | Starting Voltage | DC24V","| Fuel consumption | Standards followed","| Rated output | Fuel"],"rows":["| consumption | rate | ISO9001 | ISO14001","| 100%Standby | 445L/h | ISO8528 | ISO12100","| 100%Prime | 415L/h | ISO13849 | EN12601","| 75%Prime | 314L/h | GB12786 | GB/T2820","| 50%Prime | 223L/h | IEC60034 | IEC60204"],"src":null,"nrows":10,"covSame":8,"covAny":8,"bestSame":{"c":8,"ref":"aosif#n1065#b149","rt":66},"bestOther":null,"nuniq":10,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1065,"ti":148,"title":"Datasheet: 250634131743.pdf","header":["| Coolant Capacity(Engine | only) | 140.1L","| ---With heat exchanger | 199L","| Cranking Motor Voltage | DC24V","| Standard thermostat(modulating) range | 82-93 ℃","| Fuel System | Max. coolant temerature | 96.1 ℃","| Type Injection system | Direct injection","| Max. allowable top tank temperature for | 104/100 ℃","| Cummins PT | stand by/prime power","| Min. Allowable flow of fuel to | 425 L/h","| Target | Coolant","| Inlet | Temperature | 49℃","| fuel pump | toAftercoolers @ 25°C Ambient (℃)","| Lubrication system | Electric system","| Oil Pressure | Min. recommended battery capacity (24V)"],"rows":["| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 1280A","| ---Rated speed | 350-485kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 1800A","| Max. allowable oil temperature | 121℃ | ---18℃(0°F) to 0℃(32°F)- 0°F CCA | 1800A"],"src":null,"nrows":17,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1065#b149","rt":66},"bestOther":null,"nuniq":17,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1066,"ti":150,"title":"Datasheet: 261259096580.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 119.5USgal/ph | 453L/ph | ISO8528 | ISO12100","| 100%Prime | 110.6USgal/ph | 419L/ph | ISO13849 | EN12601","| 75%Prime | 87.4USgal/ph | 331L/ph | GB12786 | GB/T2820","| 50%Prime | 58.7USgal/ph | 223L/ph | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1066#b151","rt":58},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1067,"ti":152,"title":"Datasheet: 254220402035.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 551.4L/ph | 145.7gal/ph | ISO8528 | ISO12100","| 100%Prime | 496.5L/ph | 131.2gal/ph | ISO13849 | EN12601","| 75%Prime | 404.2L/ph | 106.8gal/ph | GB12786 | GB/T2820","| 50%Prime | 284.9L/ph | 75.3gal/ph | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1067#b153","rt":63},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1068,"ti":154,"title":"Datasheet: 255655088773.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 212g/KW.h | 23L/h | ISO8528 | ISO12100","| 100%Prime | 214g/KW.h | 20L/h | ISO13849 | EN12601","| 75%Prime | 213g/KW.h | 17L/h | GB12786 | GB/T2820","| 50%Prime | 249g/KW.h | 12L/h | IEC60034 | IEC60204","| 25%Prime | 268g/KW.h | 6L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1068#b155","rt":62},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1069,"ti":156,"title":"Datasheet: 255655774853.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 217g/KW.h | 26L/h | ISO8528 | ISO12100","| 100%Prime | 228g/KW.h | 24L/h | ISO13849 | EN12601","| 75%Prime | 230g/KW.h | 18L/h | GB12786 | GB/T2820","| 50%Prime | 232g/KW.h | 12L/h | IEC60034 | IEC60204","| 25%Prime | 256g/KW.h | 7L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1069#b157","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1071,"ti":159,"title":"Datasheet: 255657371439.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 0.211kg/ | 36l/hr | ISO8528 | ISO12100"],"src":null,"nrows":2,"covSame":2,"covAny":2,"bestSame":{"c":2,"ref":"aosif#n1071#b161","rt":61},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1071,"ti":160,"title":"Datasheet: 255657371439.pdf","header":[],"rows":["| 0.209kg/ | ISO13849 | EN12601","| 100%Prime | kWm-h | 31l/hr","| GB12786 | GB/T2820","| 0.245kg/ | IEC60034 | IEC60204","| 75%Prime | kWm-h | 7.3l/hr"],"src":null,"nrows":5,"covSame":2,"covAny":2,"bestSame":{"c":2,"ref":"aosif#n1071#b161","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1072,"ti":162,"title":"Datasheet: 255658119239.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | N/A g/KW.h | 44L/h | ISO8528 | ISO12100","| 100%Prime | N/A g/KW.h | 38L/h | ISO13849 | EN12601","| 75%Prime | N/A g/KW.h | 30L/h | GB12786 | GB/T2820","| 50%Prime | N/A g/KW.h | 21L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1072#b163","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1073,"ti":164,"title":"Datasheet: 255659163887.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | N/A g/KW.h | 48L/h | ISO8528 | ISO12100","| 100%Prime | N/A g/KW.h | 42L/h | ISO13849 | EN12601","| 75%Prime | N/A g/KW.h | 34L/h | GB12786 | GB/T2820","| 50%Prime | N/A g/KW.h | 24L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1073#b165","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1074,"ti":166,"title":"Datasheet: 255700253205.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | N/A g/KW.h | 51L/h | ISO8528 | ISO12100","| 100%Prime | N/A g/KW.h | 45L/h | ISO13849 | EN12601","| 75%Prime | N/A g/KW.h | 36L/h | GB12786 | GB/T2820","| 50%Prime | N/A g/KW.h | 26L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1074#b167","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1075,"ti":168,"title":"Datasheet: 255701049726.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | N/A g/KW.h | 62L/h | ISO8528 | ISO12100","| 100%Prime | N/A g/KW.h | 56L/h | ISO13849 | EN12601","| 75%Prime | N/A g/KW.h | 46L/h | GB12786 | GB/T2820","| 50%Prime | N/A g/KW.h | 31L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1075#b169","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1076,"ti":170,"title":"Datasheet: 255701988372.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | N/A g/KW.h | 66L/h | ISO8528 | ISO12100","| 100%Prime | N/A g/KW.h | 59L/h | ISO13849 | EN12601","| 75%Prime | N/A g/KW.h | 49L/h | GB12786 | GB/T2820","| 50%Prime | N/A g/KW.h | 34L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1076#b171","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1077,"ti":172,"title":"Datasheet: 255702956375.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | N/A g/KW.h | 70L/h | ISO8528 | ISO12100","| 100%Prime | N/A g/KW.h | 62L/h | ISO13849 | EN12601","| 75%Prime | N/A g/KW.h | 51L/h | GB12786 | GB/T2820","| 50%Prime | N/A g/KW.h | 36L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1077#b173","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1078,"ti":174,"title":"Datasheet: 255704565882.pdf","header":[],"rows":["| Rated output | Fuel consumption | ISO9001 | ISO14001","| ISO8528 | ISO12100","| ISO13849 | EN12601","| GB12786 | GB/T2820","| 75%Prime | 46L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":2,"covAny":2,"bestSame":{"c":2,"ref":"aosif#n1078#b175","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1079,"ti":176,"title":"Datasheet: 255705512637.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 230g/KW.h | 19.9L/h | ISO8528 | ISO12100","| 100%Prime | 210g/KW.h | 18.5L/h | ISO13849 | EN12601","| 75%Prime | 245g/KW.h | 14.8L/h | GB12786 | GB/T2820","| 50%Prime | 240g/KW.h | 10.3L/h | IEC60034 | IEC60204","| 25%Prime | 250g/KW.h | 5L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1079#b177","rt":62},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1080,"ti":178,"title":"Datasheet: 255706038071.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 0.188g/KW.h | 82L/h | ISO8528 | ISO12100","| 100%Prime | 0.184g/KW.h | 72L/h | ISO13849 | EN12601","| 75%Prime | 0.184g/KW.h | 54L/h | GB12786 | GB/T2820","| 50%Prime | 0.203g/KW.h | 37L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1080#b179","rt":63},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1081,"ti":180,"title":"Datasheet: 255706523800.pdf","header":[],"rows":["| consumption | rate | ISO9001 | ISO14001","| 100%Standby | 92 L/h | ISO8528 | ISO12100","| 100%Prime | 82 L/h | ISO13849 | EN12601","| 75%Prime | 60 L/h | GB12786 | GB/T2820","| 50%Prime | 41 L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1081#b181","rt":63},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1082,"ti":182,"title":"Datasheet: 255707060376.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | N/A g/KW.h | 94.1L/h | ISO8528 | ISO12100","| 100%Prime | N/A g/KW.h | 85.7L/h | ISO13849 | EN12601","| 75%Prime | N/A g/KW.h | 67L/h | GB12786 | GB/T2820","| 50%Prime | N/A g/KW.h | 45.7L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1082#b183","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1083,"ti":184,"title":"Datasheet: 255707571416.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | N/A g/KW.h | 108.0L/h | ISO8528 | ISO12100","| 100%Prime | N/A g/KW.h | 95.9L/h | ISO13849 | EN12601","| 75%Prime | N/A g/KW.h | 74.3L/h | GB12786 | GB/T2820","| 50%Prime | N/A g/KW.h | 51.3L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1083#b185","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1084,"ti":186,"title":"Datasheet: 255708034829.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | N/A g/KW.h | 123.0L/h | ISO8528 | ISO12100","| 100%Prime | N/A g/KW.h | 103.0L/h | ISO13849 | EN12601","| 75%Prime | N/A g/KW.h | 78.7L/h | GB12786 | GB/T2820","| 50%Prime | N/A g/KW.h | 54.7L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1084#b187","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1085,"ti":188,"title":"Datasheet: 252739663646.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 204g/KW.h | 122L/h | ISO8528 | ISO12100","| 100%Prime | 203g/KW.h | 109L/h | ISO13849 | EN12601","| 75%Prime | 207g/KW.h | 82.5L/h | GB12786 | GB/T2820","| 50%Prime | 192g/KW.h | 56.5L/h | IEC60034 | IEC60204","| 25%Prime | 135g/KW.h | 30.6L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1085#b189","rt":60},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1086,"ti":190,"title":"Datasheet: 255709679825.pdf","header":[],"rows":["| consumption | rate | ISO9001 | ISO14001","| 100%Standby | ISO8528 | ISO12100","| 100%Prime | ISO13849 | EN12601","| 75%Prime | GB12786 | GB/T2820","| 50%Prime | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1086#b191","rt":64},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1087,"ti":192,"title":"Datasheet: 251023307339.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 216g/KW.h | 161L/h | ISO8528 | ISO12100","| 100%Prime | 215g/KW.h | 145L/h | ISO13849 | EN12601","| 75%Prime | 219g/KW.h | 111L/h | GB12786 | GB/T2820","| 50%Prime | 234g/KW.h | 79L/h | IEC60034 | IEC60204","| 25%Prime | 243g/KW.h | 41L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1087#b193","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1088,"ti":194,"title":"Datasheet: 255710133332.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | NAg/KW.h | 168L/h | ISO8528 | ISO12100","| 100%Prime | NAg/KW.h | 151L/h | ISO13849 | EN12601","| 75%Prime | NAg/KW.h | 117L/h | GB12786 | GB/T2820","| 50%Prime | NAg/KW.h | 79L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1088#b195","rt":60},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1089,"ti":196,"title":"Datasheet: 255710628354.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| NAL/h | ISO8528 | ISO12100","| 100%Prime | 226g/KW.h | 195L/h | ISO13849 | EN12601","| 75%Prime | 216g/KW.h | 140L/h | GB12786 | GB/T2820","| 50%Prime | 211g/KW.h | 91L/h | IEC60034 | IEC60204","| 25%Prime | 232g/KW.h | 50L/h"],"src":null,"nrows":6,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1089#b197","rt":60},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1090,"ti":198,"title":"Datasheet: 255711164165.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 197g/KW.h | 178L/hr | ISO8528 | ISO12100","| 100%Prime | 195g/KW.h | 161L/h | ISO13849 | EN12601","| 75%Prime | 196g/KW.h | 121L/h | GB12786 | GB/T2820","| 50%Prime | 206g/KW.h | 85L/h | IEC60034 | IEC60204","| 25%Prime | 223g/KW.h | 46L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1090#b199","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1091,"ti":200,"title":"Datasheet: 255711625430.pdf","header":[],"rows":["| 100%Standby | 204L/h | ISO13849 | EN12601","| 100%Prime | 184L/h | GB12786 | GB/T2820","| 75%Prime | 139L/h | IEC60034 | IEC60204"],"src":null,"nrows":3,"covSame":3,"covAny":3,"bestSame":{"c":3,"ref":"aosif#n1091#b201","rt":62},"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1092,"ti":202,"title":"Datasheet: 255712191219.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 210g/KW.h | 221L/h | ISO8528 | ISO12100","| 100%Prime | 209g/KW.h | 198L/h | ISO13849 | EN12601","| 75%Prime | 213g/KW.h | 151L/h | GB12786 | GB/T2820","| 50%Prime | 219g/KW.h | 104L/h | IEC60034 | IEC60204","| 25%Prime | 230g/KW.h | 54L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1092#b203","rt":58},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1094,"ti":205,"title":"Datasheet: 250643006016.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 200g/KW.h | 230L/h | ISO8528 | ISO12100","| 100%Prime | 202g/KW.h | 211L/h | ISO13849 | EN12601","| 75%Prime | 207g/KW.h | 163L/h | GB12786 | GB/T2820","| 50%Prime | 194g/KW.h | 114L/h | IEC60034 | IEC60204","| 25%Prime | 149g/KW.h | 65.4L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1094#b206","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1095,"ti":207,"title":"Datasheet: 250822043486.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 204g/KW.h | 232L/h | ISO8528 | ISO12100","| 100%Prime | 206g/KW.h | 212L/h | ISO13849 | EN12601","| 75%Prime | 217g/KW.h | 168L/h | GB12786 | GB/T2820","| 50%Prime | 227g/KW.h | 117L/h | IEC60034 | IEC60204","| 25%Prime | 245g/KW.h | 63L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1095#b208","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1096,"ti":209,"title":"Datasheet: 250642834545.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 193g/KW.h | 251L/h | ISO8528 | ISO12100","| N/AL/h | ISO13849 | EN12601","| N/AL/h | GB12786 | GB/T2820","| N/AL/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":2,"covAny":2,"bestSame":{"c":2,"ref":"aosif#n1096#b210","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1097,"ti":211,"title":"Datasheet: 250642315308.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | g/KW.h | 298L/h | ISO8528 | ISO12100","| 100%Prime | g/KW.h | 271L/h | ISO13849 | EN12601","| 75%Prime | g/KW.h | 206L/h | GB12786 | GB/T2820","| 50%Prime | g/KW.h | 153L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1097#b212","rt":58},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1098,"ti":213,"title":"Datasheet: 255713206059.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 203g/KW.h | 296L/h | ISO8528 | ISO12100","| 100%Prime | 202g/KW.h | 264L/h | ISO13849 | EN12601","| 75%Prime | 206g/KW.h | 201L/h | GB12786 | GB/T2820","| 50%Prime | 215g/KW.h | 140L/h | IEC60034 | IEC60204","| 25%Prime | 235g/KW.h | 77.3L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1098#b214","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1099,"ti":215,"title":"Datasheet: 250642487167.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 205g/KW.h | 348L/h | ISO8528 | ISO12100","| 100%Prime | 204g/KW.h | 313L/h | ISO13849 | EN12601","| 75%Prime | 210g/KW.h | 240L/h | GB12786 | GB/T2820","| 50%Prime | 221g/KW.h | 169L/h | IEC60034 | IEC60204","| 25%Prime | 232g/KW.h | 89.2L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1099#b216","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1100,"ti":217,"title":"Datasheet: 255714718953.pdf","header":[],"rows":["| consumption | rate | ISO9001 | ISO14001","| consumption | rate | ISO8528 | ISO12100","| 100%Standby | 205g/kW·h | 390.9L/p | ISO13849 | EN12601"],"src":null,"nrows":3,"covSame":3,"covAny":3,"bestSame":{"c":3,"ref":"aosif#n1100#b218","rt":62},"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1101,"ti":219,"title":"Datasheet: 255715741944.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 107.8gal/ph | 408L/ph | ISO8528 | ISO12100","| 100%Prime | 97.9gal/ph | 371L/ph | ISO13849 | EN12601","| 75%Prime | 73.0gal/ph | 276L/ph | GB12786 | GB/T2820","| 50%Prime | 51.7gal/ph | 196L/ph | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1101#b220","rt":58},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1102,"ti":221,"title":"Datasheet: 255716750843.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 0.194 | 437L/h | ISO8528 | ISO12100"],"src":null,"nrows":2,"covSame":2,"covAny":2,"bestSame":{"c":2,"ref":"aosif#n1102#b223","rt":61},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1102,"ti":222,"title":"Datasheet: 255716750843.pdf","header":[],"rows":["| 100%Prime | 0.193 | 394L/h","| kg/kWm.h | GB12786 | GB/T2820","| 75%Prime | 0.191 | 291L/h | IEC60034 | IEC60204"],"src":null,"nrows":3,"covSame":2,"covAny":2,"bestSame":{"c":2,"ref":"aosif#n1102#b223","rt":61},"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1103,"ti":224,"title":"Datasheet: 255717262842.pdf","header":[],"rows":["| 100%Standby | 500L/h | ISO13849 | EN12601","| 100%Prime | 448L/h | GB12786 | GB/T2820","| 75%Prime | 340L/h | IEC60034 | IEC60204"],"src":null,"nrows":3,"covSame":3,"covAny":3,"bestSame":{"c":3,"ref":"aosif#n1103#b225","rt":57},"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1104,"ti":226,"title":"Datasheet: 255718307423.pdf","header":[],"rows":["| consumption | rate | ISO9001 | ISO14001","| kg/kW·h | 542 | ISO8528 | ISO12100"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"aosif#n1056#b130","rt":63},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1105,"ti":228,"title":"Datasheet: 255719349145.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 0.191 kg/kW·h | 569 L/h | ISO8528 | ISO12100","| 100%Prime | 0.195 kg/kW·h | 528 L/h | ISO13849 | EN12601","| 75%Prime | 0.200 kg/kW·h | 406 L/h | GB12786 | GB/T2820","| IEC60034 | IEC60204","| 50%Prime | 0.214 kg/kW·h | 291 L/h","| 25%Prime | 0.234 kg/kW·h | 158 L/h"],"src":null,"nrows":7,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1105#b229","rt":61},"bestOther":null,"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1106,"ti":230,"title":"Datasheet: 255720207662.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 720 L/h | 0.202 kg/kW·h | ISO8528 | ISO12100","| 100%Prime | 658 L/h | 0.207 kg/kW·h | ISO13849 | EN12601","| 75%Prime | 490 L/h | 0.206 kg/kW·h | GB12786 | GB/T2820","| 50%Prime | 335 L/h | 0.211 kg/kW·h | IEC60034 | IEC60204","| 25%Prime | 185 L/h | 0.234 kg/kW·h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1106#b231","rt":62},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1107,"ti":232,"title":"Datasheet: 255721142605.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 731 L/h | 0.192 kg/kW·h | ISO8528 | ISO12100","| 100%Prime | 645 L/h | 0.190 kg/kW·h | ISO13849 | EN12601","| 75%Prime | 483 L/h | 0.190 kg/kW·h | GB12786 | GB/T2820","| 50%Prime | 333 L/h | 0.196 kg/kW·h | IEC60034 | IEC60204","| 25%Prime | 189 L/h | 0.223 kg/kW·h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1107#b233","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1108,"ti":234,"title":"Datasheet: 264722812099.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 20.2L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 18.1L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 13.6L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 9.4L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1108#b235","rt":60},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1109,"ti":236,"title":"Datasheet: 264723127178.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| *L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 18.1L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 13.6L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 9.4L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":4,"covAny":4,"bestSame":{"c":4,"ref":"aosif#n1108#b235","rt":60},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1109,"ti":237,"title":"Datasheet: 264723127178.pdf","header":[],"rows":["General Performance Data","| Prime Power | 80KVA/64KW","| Brand | Doosan","Engine","| Stand by Power | 88KVA/70KW","| Model | SP344CC","| Frequency/Speed | 50Hz/1500rpm","| Control module | Deepsea 6120","| Rated Power Factor(cosφ) | 0.8","| Rated Current | 115A","| Standard Voltage | 230V/400V","| Phases | 3","| Starting Voltage | DC24V","| Fuel consumption | Standards","| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h","| 100%Prime | *g/KW.h | 18.1L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 13.6L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 9.4L/h | IEC60034 | IEC60204","| 25%Prime | *g/KW.h | 5.6L/h","| Dimensions and | Weights","Weight(kg)","| Base fuel tank volume | (L)","Engine specification","| Manufacturer | Doosan","| No. of cylinder | 4","| Prime Power | 71.5 kWm","| Standby Power | 79.6 kWm","| Governor | ECU","| Bore x Stroke | 98 × 113 mm","| Displacement | 3.4 liters","| Compression ratio | 16.8：1","| ---Engine only | 4 L","| Coolant Capacity(Engine | only) | 4 L","| Cranking Motor Voltage | DC24V","| Minimum temperature to engine | 70 ℃","| Lubrication method | feed type","| Starting Voltage | 12V","| Lubrication pump | Gear type driven by | 12 V / 2.5","| Starting aid | Glow plug","| Lubrication oil consumption | as","Alternator specification","| Insulation class | H","| Power factor(cosφ) | 0.8","| Protection | IP23","| Excitation system | Self-excited","| Voltage regulator type | AVR","Control system Introduction","| Deepsea 6120 Auto start & auto mains | Key Features:","| generator, it can monitor and protect the generator | of generator","| ⑥Voltage and | frequency","| ⑦Governor | ⑩Relay","Standard container type：","| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise","| inside to meet requirements of continuous operation | operation","scope:","| Alternator | Control system","| ● External daily fuel tank | separator","| Lub-oil system | Cooling system","| Lub oil heater | ● Elec.coolant Heater"],"src":null,"nrows":59,"covSame":54,"covAny":54,"bestSame":{"c":51,"ref":"aosif#n1108#b235","rt":60},"bestOther":{"c":3,"ref":"westinpower#n1106#b134","rt":41},"nuniq":59,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1110,"ti":238,"title":"Datasheet: 264723349525.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 29.4L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 26.8L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 20.5L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 14.4L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1110#b239","rt":58},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1111,"ti":240,"title":"Datasheet: 264724201854.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 37.0L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 33.4L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 25.1L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 17.4L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1111#b241","rt":58},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1112,"ti":242,"title":"Datasheet: 264724854670.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 39L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 35.4L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 26.7L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 18.7L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1112#b243","rt":59},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1113,"ti":244,"title":"Datasheet: 264725580181.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 45.8L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 43.0L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 31.2L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 21.1L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":2,"covAny":2,"bestSame":{"c":2,"ref":"aosif#n1114#b247","rt":59},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1113,"ti":245,"title":"Datasheet: 264725580181.pdf","header":[],"rows":["General Performance Data","| Prime Power | 200KVA/160KW","| Brand | Doosan","Engine","| Stand by Power | 213KVA/170KW","| Model | DP054CC","| Frequency/Speed | 50Hz/1500rpm","| Control module | Deepsea 6120","| Rated Power Factor(cosφ) | 0.8","| Rated Current | 289A","| Standard Voltage | 230V/400V","| Phases | 3","| Starting Voltage | DC24V","| Fuel consumption | Standards","| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 45.8L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 43.0L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 31.2L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 21.1L/h | IEC60034 | IEC60204","| 25%Prime | *g/KW.h | 11.6L/h","| Dimensions and | Weights","| Weight(kg) | 1450 | 2150","| Base fuel tank volume | (L) | 250 | 250","Engine specification","| Manufacturer | Doosan","| No. of cylinder | 4","| Prime Power | 177.0 kWm","| Standby Power | 188.0 kWm","| Governor | ECU","| Bore x Stroke | 110 mmx132mm","| Displacement | 5.0 liter","| Compression ratio | ---Engine only | 12.5 liters","| Coolant Capacity(Engine | only) | 12.5 liters","| Fan Power | 5.3 kW","| Cranking Motor Voltage | DC24V","| Lubrication system | Electric system","| Lube Oil Filter Type | Full flow, Cartridge","| Starting Voltage | 24V","| Alternator specification | Battery recharge system,","| Insulation class | H","| Power factor(cosφ) | 0.8","| Protection | IP23","| Excitation system | Self-excited","| Voltage regulator type | AVR","Control system Introduction","| Deepsea 6120 Auto start & auto mains | Key Features:","| generator, it can monitor and protect the generator | of generator","| ⑥Voltage and | frequency","| ⑦Governor | ⑩Relay","Standard container type：","| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise","| inside to meet requirements of continuous operation | operation","scope:","| Alternator | Control system","| ● External daily fuel tank | separator","| Lub-oil system | Cooling system","| Lub oil heater | ● Elec.coolant Heater"],"src":null,"nrows":56,"covSame":47,"covAny":47,"bestSame":{"c":42,"ref":"aosif#n1111#b241","rt":58},"bestOther":{"c":2,"ref":"huali-shandong#n2003#b1","rt":19},"nuniq":56,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1114,"ti":246,"title":"Datasheet: 264725931818.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 48.4L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 43.1L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 31.7L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 21.1L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1114#b247","rt":59},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1115,"ti":248,"title":"Datasheet: 264726270624.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 54.4L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 49.4L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 37.6L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 26.2L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1115#b249","rt":57},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1116,"ti":250,"title":"Datasheet: 264726810975.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 54.4L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 48.7L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 36.8L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 24.6L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1116#b251","rt":59},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1117,"ti":252,"title":"Datasheet: 264727325714.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 51.8L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 46.8L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 35.3L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 24.2L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1117#b253","rt":57},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1118,"ti":254,"title":"Datasheet: 264728007604.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 56.9L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 51.3L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 38.3L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 26.1L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"aosif#n1001#b24","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1118,"ti":255,"title":"Datasheet: 264728007604.pdf","header":[],"rows":["General Performance Data","| Prime Power | 253KVA/202KW","| Brand | Doosan","Engine","| Stand by Power | 279KVA/223KW","| Model | DP086CC","| Frequency/Speed | 50Hz/1500rpm","| Control module | Deepsea 6120","| Rated Power Factor(cosφ) | 0.8","| Rated Current | 364A","| Standard Voltage | 230V/400V","| Phases | 3","| Starting Voltage | DC24V","| Fuel consumption | Standards","| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 56.9L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 51.3L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 38.3L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 26.1L/h | IEC60034 | IEC60204","| 25%Prime | *g/KW.h | 14.3L/h","| Dimensions and | Weights","| Weight(kg) | 1450 | 2150","| Base fuel tank volume | (L) | 250 | 250","Engine specification","| Manufacturer | Doosan","| No. of cylinder | 6","| Prime Power | 223.0 kWm","| Standby Power | 245.0 kWm","| Governor | ECU","| Bore x Stroke | 110 mmx132mm","| Displacement | 7.5 L","| Compression ratio | ---Engine only | 18.0 L","| Coolant Capacity(Engine | only) | 18.0 L","| Fan Power | 6.5 kW","| Cranking Motor Voltage | DC24V","| Lubrication system | Electric system","| Battery Charging Alternator | 24V × 45A","| Starting Voltage | 24V","| Alternator specification | Battery recharge system,","| Insulation class | H","| Power factor(cosφ) | 0.8","| Protection | IP23","| Excitation system | Self-excited","| Voltage regulator type | AVR","Control system Introduction","| Deepsea 6120 Auto start & auto mains | Key Features:","| generator, it can monitor and protect the generator | of generator","| ⑥Voltage and | frequency","| ⑦Governor | ⑩Relay","Standard container type：","| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise","| inside to meet requirements of continuous operation | operation","scope:","| Alternator | Control system","| ● External daily fuel tank | separator","| Lub-oil system | Cooling system","| Lub oil heater | ● Elec.coolant Heater"],"src":null,"nrows":56,"covSame":45,"covAny":45,"bestSame":{"c":43,"ref":"aosif#n1115#b249","rt":57},"bestOther":{"c":2,"ref":"huali-shandong#n2003#b1","rt":19},"nuniq":56,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1119,"ti":256,"title":"Datasheet: 264728837940.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 63.1L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 56.9L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 41.9L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 28.6L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1119#b257","rt":57},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1120,"ti":258,"title":"Datasheet: 264729887348.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 68.9L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 62.3L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 45.7L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 30.9L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1120#b259","rt":57},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1121,"ti":260,"title":"Datasheet: 264730422022.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 76L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 69L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 53L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 38L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1121#b261","rt":63},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1122,"ti":262,"title":"Datasheet: 264732438686.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 86L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 78L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 58L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 42L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1122#b263","rt":62},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1123,"ti":264,"title":"Datasheet: 264730893325.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 84.5L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 76.0L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 57.1L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 38.4L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1123#b265","rt":59},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1124,"ti":266,"title":"Datasheet: 264733145842.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 102.9L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 89.3L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 65.1L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 43.9L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1124#b267","rt":59},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1125,"ti":268,"title":"Datasheet: 264733562926.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 98L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 89L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 66L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 46L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1125#b269","rt":63},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1126,"ti":270,"title":"Datasheet: 264734519429.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 104L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 95L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 71L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 48L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1126#b271","rt":63},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1127,"ti":272,"title":"Datasheet: 264735224634.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 110.9L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 99.6L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 72.9L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 48.9L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1127#b273","rt":59},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1128,"ti":274,"title":"Datasheet: 264735997550.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 121.0L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 109.7L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 82.4L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 56.5L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1128#b275","rt":60},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1129,"ti":276,"title":"Datasheet: 264736506899.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 127.8L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 115.1L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 83.4L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 55.1L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"aosif#n1129#b277","rt":59},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1130,"ti":278,"title":"Datasheet: 264737007395.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 131.4L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 118.5L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 88.7L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 60.4L/h | IEC60034 | IEC60204"],"src":null,"nrows":5,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"aosif#n1001#b24","rt":61},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1130,"ti":279,"title":"Datasheet: 264737007395.pdf","header":[],"rows":["General Performance Data","| Prime Power | 562KVA/450KW","| Brand | Doosan","Engine","| Stand by Power | 620KVA/496KW","| Model | DP158CC","| Frequency/Speed | 50Hz/1500rpm","| Control module | Deepsea 6120","| Rated Power Factor(cosφ) | 0.8","| Rated Current | 812A","| Standard Voltage | 230V/400V","| Phases | 3","| Starting Voltage | DC24V","| Fuel consumption | Standards","| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | *g/KW.h | 131.4L/h | ISO8528 | ISO12100","| 100%Prime | *g/KW.h | 118.5L/h | ISO13849 | EN12601","| 75%Prime | *g/KW.h | 88.7L/h | GB12786 | GB/T2820","| 50%Prime | *g/KW.h | 60.4L/h | IEC60034 | IEC60204","| 25%Prime | *g/KW.h | 33.4L/h","| Dimensions and | Weights","Weight(kg)","| Base fuel tank volume | (L)","Engine specification","| Manufacturer | HYUNDAI","| Aspiration | Turbocharged","| No. of cylinder | 8","| Prime Power | 562kw","| Standby Power | 618kw","| Engine Type | charged &","| Governor | ECU","| Bore x Stroke | 128×147 mm","| Displacement | 15.1 liters","| Compression ratio | Coolant capacity","| ---Engine only | 27L","| Coolant Capacity(Engine | only) | 27L","| Cranking Motor Voltage | DC24V","| Cooling Method | forced","| Fan Power | 733.9 m³/min","| Lubrication system | Cooling Ratio | glycol; 50%","| Lube oil filter | Full flow, cartridge","| Battery Charging Alternator | 27.5V × 45A","| Starting Voltage | 24V","Alternator specification","| Insulation class | H","| Power factor(cosφ) | 0.8","| Protection | IP23","| Excitation system | Self-excited","| Voltage regulator type | AVR","Control system Introduction","| Deepsea 6120 Auto start & auto mains | Key Features:","| generator, it can monitor and protect the generator | of generator","| ⑥Voltage and | frequency","| ⑦Governor | ⑩Relay","Standard container type：","| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise","| inside to meet requirements of continuous operation | operation","scope:","| Alternator | Control system","| ● External daily fuel tank | separator","| Lub-oil system | Cooling system","| Lub oil heater | ● Elec.coolant Heater"],"src":null,"nrows":61,"covSame":42,"covAny":42,"bestSame":{"c":37,"ref":"aosif#n1128#b275","rt":60},"bestOther":{"c":3,"ref":"gfe-power#n1006#b29","rt":41},"nuniq":61,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1131,"ti":280,"title":"Datasheet: 220846225777.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 194g/KW.h | 144.9L/h | ISO8528 | ISO12100","| 100%Prime | 195g/KW.h | 131.9L/h | ISO13849 | EN12601","| 75%Prime | 210g/KW.h | 106.5L/h | GB12786 | GB/T2820","| 50%Prime | 234g/KW.h | 79.1L/h | IEC60034 | IEC60204","| 25%Prime | 248g/KW.h | 41.9L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1131#b281","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1132,"ti":282,"title":"Datasheet: 220859711580.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 208g/KW.h | 173.7L/h | ISO8528 | ISO12100","| 100%Prime | 206g/KW.h | 156.3L/h | ISO13849 | EN12601","| 75%Prime | 221g/KW.h | 125.7L/h | GB12786 | GB/T2820","| 50%Prime | 237g/KW.h | 89.9L/h | IEC60034 | IEC60204","| 25%Prime | 250g/KW.h | 47.4L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1132#b283","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1133,"ti":284,"title":"Datasheet: 220911863792.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 207g/KW.h | 290.3L/h | ISO8528 | ISO12100","| 100%Prime | 210g/KW.h | 266.8L/h | ISO13849 | EN12601","| 75%Prime | 220g/KW.h | 209.6L/h | GB12786 | GB/T2820","| 50%Prime | 235g/KW.h | 149.2L/h | IEC60034 | IEC60204","| 25%Prime | 264g/KW.h | 83.8 L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1133#b285","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1134,"ti":286,"title":"Datasheet: 220927683178.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 203g/KW.h | 306.8L/h | ISO8528 | ISO12100","| 100%Prime | 203g/KW.h | 278.1L/h | ISO13849 | EN12601","| 75%Prime | 210g/KW.h | 215.8L/h | GB12786 | GB/T2820","| 50%Prime | 228g/KW.h | 156.2L/h | IEC60034 | IEC60204","| 25%Prime | 255g/KW.h | 87.4L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1134#b287","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"aosif","country":"CN","n":1135,"ti":288,"title":"Datasheet: 220937803642.pdf","header":[],"rows":["| Rated output | Fuel consumption rate | ISO9001 | ISO14001","| 100%Standby | 220g/KW.h | 360.5L/h | ISO8528 | ISO12100","| 100%Prime | 218g/KW.h | 327.5L/h | ISO13849 | EN12601","| 75%Prime | 214g/KW.h | 241.2L/h | GB12786 | GB/T2820","| 50%Prime | 223g/KW.h | 167.5L/h | IEC60034 | IEC60204","| 25%Prime | 246g/KW.h | 92.4L/h"],"src":null,"nrows":6,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"aosif#n1135#b289","rt":61},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":101,"ti":0,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS23W","| Rated Power (kW/kVA) | 16/20","| Standby Power (kW/kVA) | 18/23","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 224","| Power factor | 0.8","| Model | WP2.3D25E200","| Bore × Stroke (mm) | 89*92","| Speed | 1500RPM","| Displacement | 2.3L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":8,"bestSame":null,"bestOther":{"c":2,"ref":"genlitec#n1011#b89","rt":53},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":102,"ti":1,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS165W","| Rated Power (kW/kVA) | 120/150","| Standby Power (kW/kVA) | 132/165","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 199","| Power factor | 0.8","| Model | WP6D152E200","| Bore × Stroke (mm) | 105*130","| Speed | 1500RPM","| Displacement | 6.75L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":2,"ref":"genlitec#n1001#b70","rt":51},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":103,"ti":2,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS150W","| Rated Power (kW/kVA) | 110/125","| Standby Power (kW/kVA) | 120/150","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 209","| Power factor | 0.8","| Model | WP6D132E200","| Bore × Stroke (mm) | 105*130","| Speed | 1500RPM","| Displacement | 6.75L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"longkai-power#n1130#b243","rt":45},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":104,"ti":3,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS110W","| Rated Power (kW/kVA) | 80/100","| Standby Power (kW/kVA) | 88/110","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 206","| Power factor | 0.8","| Model | WP4.1D113E200","| Bore × Stroke (mm) | 105*118","| Speed | 1500RPM","| Displacement | 4.1L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":1,"ref":"naipute-weifang#n2003#b2","rt":39},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":105,"ti":4,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS88W","| Rated Power (kW/kVA) | 64/80","| Standby Power (kW/kVA) | 70/88","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 213","| Power factor | 0.8","| Model | WP4.1D80E200","| Bore × Stroke (mm) | 105*118","| Speed | 1500RPM","| Displacement | 4.1L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"biao-xiamen#n101#b0","rt":19},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":106,"ti":5,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS70W","| Rated Power (kW/kVA) | 50/63","| Standby Power (kW/kVA) | 56/70","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 212","| Power factor | 0.8","| Model | WP4.1D66E200","| Bore × Stroke (mm) | 105*118","| Speed | 1500RPM","| Displacement | 4.1L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"longkai-power#n1127#b237","rt":44},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":107,"ti":6,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS50W","| Rated Power (kW/kVA) | 36/45","| Standby Power (kW/kVA) | 40/50","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 204","| Power factor | 0.8","| Model | WP2.3D48E200","| Bore × Stroke (mm) | 89*92","| Speed | 1500RPM","| Displacement | 2.3L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":2,"ref":"genlitec#n117#b16","rt":15},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":108,"ti":7,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS41W","| Rated Power (kW/kVA) | 30/38","| Standby Power (kW/kVA) | 33/41","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 216","| Power factor | 0.8","| Model | WP2.3D40E200","| Bore × Stroke (mm) | 89*92","| Speed | 1500RPM","| Displacement | 2.3L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":2,"ref":"genlitec#n117#b16","rt":15},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":109,"ti":8,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS33W","| Rated Power (kW/kVA) | 24/30","| Standby Power (kW/kVA) | 26/33","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 212","| Power factor | 0.8","| Model | WP2.3D33E200","| Bore × Stroke (mm) | 89*92","| Speed | 1500RPM","| Displacement | 2.3L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"genlitec#n117#b16","rt":15},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":110,"ti":9,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS22D","| Rated Power (kW/kVA) | 16/20","| Standby Power (kW/kVA) | 18/22","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤220","| Power factor | 0.8","| Model | BFM3 G1","| Bore × Stroke (mm) | 98*105","| Speed | 1500RPM","| Displacement | 3.168L"],"src":null,"nrows":11,"covSame":0,"covAny":5,"bestSame":null,"bestOther":{"c":2,"ref":"genlitec#n1011#b89","rt":53},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":111,"ti":10,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS500YC","| Rated Power (kW/kVA) | 360/450","| Standby Power (kW/kVA) | 400/500","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤203","| Power factor | 0.8","| Model | YC6MJ600-D30","| Bore × Stroke (mm) | 131*145","| Speed | 1500RPM","| Displacement | 11.73L"],"src":null,"nrows":11,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":3,"ref":"supermaly#n105#b4","rt":47},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":112,"ti":11,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS440YC","| Rated Power (kW/kVA) | 320/400","| Standby Power (kW/kVA) | 352/440","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤203","| Power factor | 0.8","| Model | YC6MJ540-D30","| Bore × Stroke (mm) | 131*145","| Speed | 1500RPM","| Displacement | 11.73L"],"src":null,"nrows":11,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"supermaly#n105#b4","rt":47},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":113,"ti":12,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS413YC","| Rated Power (kW/kVA) | 300/375","| Standby Power (kW/kVA) | 330/413","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤203","| Power factor | 0.8","| Model | YC6MJ500-D30","| Bore × Stroke (mm) | 131*145","| Speed | 1500RPM","| Displacement | 11.73L"],"src":null,"nrows":11,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"supermaly#n105#b4","rt":47},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":114,"ti":13,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS344YC","| Rated Power (kW/kVA) | 250/313","| Standby Power (kW/kVA) | 275/344","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤195","| Power factor | 0.8","| Model | YC6MK420L-D20","| Bore × Stroke (mm) | 123*145","| Speed | 1500RPM","| Displacement | 10.34L"],"src":null,"nrows":11,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":2,"ref":"westinpower#n1106#b134","rt":41},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":115,"ti":14,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS275YC","| Rated Power (kW/kVA) | 200/250","| Standby Power (kW/kVA) | 220/275","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤195","| Power factor | 0.8","| Model | YC6MK350L-D20","| Bore × Stroke (mm) | 123*145","| Speed | 1500RPM","| Displacement | 10.34L"],"src":null,"nrows":11,"covSame":0,"covAny":8,"bestSame":null,"bestOther":{"c":2,"ref":"westinpower#n1106#b134","rt":41},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":116,"ti":15,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS206YC","| Rated Power (kW/kVA) | 150/188","| Standby Power (kW/kVA) | 165/206","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤200","| Power factor | 0.8","| Model | YC6A245L-D21","| Bore × Stroke (mm) | 108*132","| Speed | 1500RPM","| Displacement | 7.25L"],"src":null,"nrows":11,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":1,"ref":"yongcai-elecmama#n169#b57","rt":28},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":117,"ti":16,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS165YC","| Rated Power (kW/kVA) | 120/150","| Standby Power (kW/kVA) | 132/165","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤200","| Power factor | 0.8","| Model | YC6B205L-D20","| Bore × Stroke (mm) | 108*132","| Speed | 1500RPM","| Displacement | 7.25L"],"src":null,"nrows":11,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"genlitec#n1001#b70","rt":51},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":118,"ti":17,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS138YC","| Rated Power (kW/kVA) | 100/125","| Standby Power (kW/kVA) | 110/138","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤210","| Power factor | 0.8","| Model | YC4A180L-D20","| Bore × Stroke (mm) | 108*132","| Speed | 1500RPM","| Displacement | 4.84L"],"src":null,"nrows":11,"covSame":0,"covAny":5,"bestSame":null,"bestOther":{"c":1,"ref":"naipute-weifang#n2004#b3","rt":39},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":119,"ti":18,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS110YC","| Rated Power (kW/kVA) | 80/100","| Standby Power (kW/kVA) | 88/110","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤210","| Power factor | 0.8","| Model | YC4A140L-D20","| Bore × Stroke (mm) | 108*132","| Speed | 1500RPM","| Displacement | 4.84L"],"src":null,"nrows":11,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":1,"ref":"naipute-weifang#n2003#b2","rt":39},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":120,"ti":19,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS83YC","| Rated Power (kW/kVA) | 60/75","| Standby Power (kW/kVA) | 66/83","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤210","| Power factor | 0.8","| Model | YC4A100Z-D20","| Bore × Stroke (mm) | 108*132","| Speed | 1500RPM","| Displacement | 4.84L"],"src":null,"nrows":11,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":1,"ref":"acepow-fuan#n119#b26","rt":16},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":121,"ti":20,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS69YC","| Rated Power (kW/kVA) | 50/63","| Standby Power (kW/kVA) | 55/69","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤205","| Power factor | 0.8","| Model | YC4D90Z-D21","| Bore × Stroke (mm) | 102*118","| Speed | 1500RPM","| Displacement | 3.86L"],"src":null,"nrows":11,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":2,"ref":"yongcai-elecmama#n147#b37","rt":28},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":122,"ti":21,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS44YC","| Rated Power (kW/kVA) | 32/40","| Standby Power (kW/kVA) | 35/44","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤205","| Power factor | 0.8","| Model | YC4D60-D21","| Bore × Stroke (mm) | 102*118","| Speed | 1500RPM","| Displacement | 3.86L"],"src":null,"nrows":11,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":2,"ref":"yongcai-elecmama#n147#b37","rt":28},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":123,"ti":22,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS41YC","| Rated Power (kW/kVA) | 30/38","| Standby Power (kW/kVA) | 33/41","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤200","| Power factor | 0.8","| Model | YC4V55Z-D20","| Bore × Stroke (mm) | 89*100","| Speed | 1500RPM","| Displacement | 2.5L"],"src":null,"nrows":11,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":1,"ref":"keypower#n101#b0","rt":42},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":124,"ti":23,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS33YC","| Rated Power (kW/kVA) | 24/30","| Standby Power (kW/kVA) | 26/33","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤200","| Power factor | 0.8","| Model | YC4V45Z-D20","| Bore × Stroke (mm) | 89*100","| Speed | 1500RPM","| Displacement | 2.5L"],"src":null,"nrows":11,"covSame":0,"covAny":5,"bestSame":null,"bestOther":{"c":1,"ref":"yongcai-elecmama#n169#b57","rt":28},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":125,"ti":24,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS22YC","| Rated Power (kW/kVA) | 16/20","| Standby Power (kW/kVA) | 18/22","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | ≤200","| Power factor | 0.8","| Model | YC4V35-D20","| Bore × Stroke (mm) | 89*100","| Speed | 1500RPM","| Displacement | 2.5L"],"src":null,"nrows":11,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"genlitec#n1011#b89","rt":53},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":126,"ti":25,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS750W","| Rated Power (kW/kVA) | 540/675","| Standby Power (kW/kVA) | 600/750","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 208","| Power factor | 0.8","| Model | 6M33D670E200","| Bore × Stroke (mm) | 150*185","| Speed | 1500RPM","| Displacement | 19.6L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":8,"bestSame":null,"bestOther":{"c":2,"ref":"superwatt-swt#n105#b5","rt":17},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":127,"ti":26,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS725W","| Rated Power (kW/kVA) | 520/650","| Standby Power (kW/kVA) | 580/725","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 199","| Power factor | 0.8","| Model | 6M33D633E200","| Bore × Stroke (mm) | 150*185","| Speed | 1500RPM","| Displacement | 19.6L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"superwatt-swt#n105#b5","rt":17},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":128,"ti":27,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS650W","| Rated Power (kW/kVA) | 460/575","| Standby Power (kW/kVA) | 520/650","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 198","| Power factor | 0.8","| Model | 6M33D572E200","| Bore × Stroke (mm) | 150*185","| Speed | 1500RPM","| Displacement | 19.6L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":2,"ref":"westinpower#n1069#b97","rt":43},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":129,"ti":28,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS550W","| Rated Power (kW/kVA) | 400/500","| Standby Power (kW/kVA) | 440/550","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 204","| Power factor | 0.8","| Model | WP13D490E310","| Bore × Stroke (mm) | 127*165","| Speed | 1500RPM","| Displacement | 12.54L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":3,"ref":"supermaly#n102#b1","rt":60},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":130,"ti":29,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS500W","| Rated Power (kW/kVA) | 360/450","| Standby Power (kW/kVA) | 400/500","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 200","| Power factor | 0.8","| Model | WP13D440E310","| Bore × Stroke (mm) | 127*165","| Speed | 1500RPM","| Displacement | 12.54L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":8,"bestSame":null,"bestOther":{"c":2,"ref":"westinpower#n1098#b126","rt":42},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":131,"ti":30,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS440W","| Rated Power (kW/kVA) | 320/400","| Standby Power (kW/kVA) | 352/440","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 195","| Power factor | 0.8","| Model | WP13D405E200","| Bore × Stroke (mm) | 127*165","| Speed | 1500RPM","| Displacement | 12.54L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":8,"bestSame":null,"bestOther":{"c":3,"ref":"supermaly#n106#b5","rt":60},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":132,"ti":31,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS400W","| Rated Power (kW/kVA) | 300/375","| Standby Power (kW/kVA) | 320/400","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 197","| Power factor | 0.8","| Model | WP13D385E200","| Bore × Stroke (mm) | 127*165","| Speed | 1500RPM","| Displacement | 12.54L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":3,"ref":"supermaly#n102#b1","rt":60},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":133,"ti":32,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS350W","| Rated Power (kW/kVA) | 250/313","| Standby Power (kW/kVA) | 280/350","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 204","| Power factor | 0.8","| Model | WP10D320E200","| Bore × Stroke (mm) | 126*130","| Speed | 1500RPM","| Displacement | 9.7L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":5,"bestSame":null,"bestOther":{"c":2,"ref":"longkai-power#n1136#b255","rt":42},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":134,"ti":33,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS275W","| Rated Power (kW/kVA) | 200/250","| Standby Power (kW/kVA) | 220/275","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 199","| Power factor | 0.8","| Model | WP10D264E200","| Bore × Stroke (mm) | 126*130","| Speed | 1500RPM","| Displacement | 9.7L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":2,"ref":"longkai-power#n1135#b253","rt":45},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":135,"ti":34,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS250W","| Rated Power (kW/kVA) | 184/230","| Standby Power (kW/kVA) | 200/250","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 198","| Power factor | 0.8","| Model | WP10D238E200","| Bore × Stroke (mm) | 126*130","| Speed | 1500RPM","| Displacement | 9.7L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"westinpower#n1069#b97","rt":43},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":136,"ti":35,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS220W","| Rated Power (kW/kVA) | 160/200","| Standby Power (kW/kVA) | 176/220","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 194","| Power factor | 0.8","| Model | WP10D200E200","| Bore × Stroke (mm) | 126*130","| Speed | 1500RPM","| Displacement | 9.7L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":2,"ref":"longkai-power#n1133#b249","rt":45},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":137,"ti":36,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS188W","| Rated Power (kW/kVA) | 136/170","| Standby Power (kW/kVA) | 150/188","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 195","| Power factor | 0.8","| Model | WP6D167E200","| Bore × Stroke (mm) | 105*130","| Speed | 1500RPM","| Displacement | 6.75L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"longkai-power#n1132#b247","rt":46},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":138,"ti":37,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS63C","| Rated Power (kW/kVA) | 45/56","| Standby Power (kW/kVA) | 50/63","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 213","| Power factor | 0.8","| Model | 4BTA3.9-G2(QC50/60E)","| Bore × Stroke (mm) | 102*120","| Speed | 1500RPM","| Displacement | 3.9L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"biao-xiamen#n101#b0","rt":19},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":139,"ti":38,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS44C","| Rated Power (kW/kVA) | 32/40","| Standby Power (kW/kVA) | 35/44","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 214","| Power factor | 0.8","| Model | 4BT3.9-G2","| Bore × Stroke (mm) | 102*120","| Speed | 1500RPM","| Displacement | 3.9L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":2,"ref":"genlitec#n103#b2","rt":15},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":140,"ti":39,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS44C","| Rated Power (kW/kVA) | 32/40","| Standby Power (kW/kVA) | 35/44","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 229","| Power factor | 0.8","| Model | 4BT3.9-G1(MECH.)","| Bore × Stroke (mm) | 102*120","| Speed | 1500RPM","| Displacement | 3.9L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"genlitec#n103#b2","rt":15},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":141,"ti":40,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS33C","| Rated Power (kW/kVA) | 24/30","| Standby Power (kW/kVA) | 26/33","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 227","| Power factor | 0.8","| Model | 4B3.9-G12","| Bore × Stroke (mm) | 102*120","| Speed | 1500RPM","| Displacement | 3.9L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"genlitec#n103#b2","rt":15},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":142,"ti":41,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS30C","| Rated Power (kW/kVA) | 22/28","| Standby Power (kW/kVA) | 24/30","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 214","| Power factor | 0.8","| Model | 4B3.9-G2","| Bore × Stroke (mm) | 102*120","| Speed | 1500RPM","| Displacement | 3.9L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":8,"bestSame":null,"bestOther":{"c":2,"ref":"genlitec#n1003#b74","rt":53},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":143,"ti":42,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS30C","| Rated Power (kW/kVA) | 22/28","| Standby Power (kW/kVA) | 24/30","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 245","| Power factor | 0.8","| Model | 4B3.9-G1(MECH.)","| Bore × Stroke (mm) | 102*120","| Speed | 1500RPM","| Displacement | 3.9L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":8,"bestSame":null,"bestOther":{"c":2,"ref":"genlitec#n1003#b74","rt":53},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":144,"ti":43,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS22C","| Rated Power (kW/kVA) | 16/20","| Standby Power (kW/kVA) | 18/23","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 206","| Power factor | 0.8","| Model | 4B3.9-G11(MECH.)","| Bore × Stroke (mm) | 102*120","| Speed | 1500RPM","| Displacement | 3.9L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":2,"ref":"genlitec#n1011#b89","rt":53},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":145,"ti":44,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS375W","| Rated Power (kW/kVA) | 250/313","| Standby Power (kW/kVA) | 300/375","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 210","| Power factor | 0.8","| Model | WP12D353E200","| Bore × Stroke (mm) | 126*155","| Speed | 1500RPM","| Displacement | 11.6L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":5,"bestSame":null,"bestOther":{"c":1,"ref":"keypower#n197#b96","rt":42},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":146,"ti":45,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS1100W","| Rated Power (kW/kVA) | 800/1000","| Standby Power (kW/kVA) | 880/1100","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 205","| Power factor | 0.8","| Model | 8M33D975E310^","| Bore × Stroke (mm) | 150*185","| Speed | 1500RPM","| Displacement | 26.1L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":1,"ref":"keypower#n132#b31","rt":42},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":147,"ti":46,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS1000W","| Rated Power (kW/kVA) | 720/900","| Standby Power (kW/kVA) | 800/1000","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 201","| Power factor | 0.8","| Model | 8M33D880E200","| Bore × Stroke (mm) | 150*185","| Speed | 1500RPM","| Displacement | 26.1L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"westinpower#n1072#b100","rt":43},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":148,"ti":47,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS875W","| Rated Power (kW/kVA) | 640/800","| Standby Power (kW/kVA) | 700/875","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 201","| Power factor | 0.8","| Model | 8M33D800E200","| Bore × Stroke (mm) | 150*185","| Speed | 1500RPM","| Displacement | 26.1L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":5,"bestSame":null,"bestOther":{"c":2,"ref":"westinpower#n1072#b100","rt":43},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":149,"ti":48,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS825W","| Rated Power (kW/kVA) | 600/750","| Standby Power (kW/kVA) | 660/825","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 199","| Power factor | 0.8","| Model | 6M33D725E310","| Bore × Stroke (mm) | 150*185","| Speed | 1500RPM","| Displacement | 19.6L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":2,"ref":"superwatt-swt#n105#b5","rt":17},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"astra-fuan","country":"CN","n":150,"ti":49,"title":"ASTRA (FUAN) POWER TECHNOLOGY CO.,LTD.","header":[],"rows":["| Model | AS200C","| Rated Power (kW/kVA) | 145/181","| Standby Power (kW/kVA) | 160/200","| Voltage | 380V","| Frequency | 50Hz","| Fuel consumption (g/kW·h) | 215","| Power factor | 0.8","| Model | 6CTA8.3-G2","| Bore × Stroke (mm) | 114*135","| Speed | 1500RPM","| Displacement | 8.3L","Powerby:www.300.cn Tags Business License"],"src":null,"nrows":12,"covSame":0,"covAny":8,"bestSame":null,"bestOther":{"c":2,"ref":"longkai-power#n1074#b150","rt":46},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"atlas-copco-power","country":"SE","n":101,"ti":0,"title":"QES generator - Atlas Copco Philippines","header":[],"rows":["| Rated frequency | Hz | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50","| Exhaust gas emission compliance | | / | / | / | / | / | / | / | / | / | / | / | Stage 2 | Stage 2 | Stage 2 | Stage 2","| Rated voltage (1) | V | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400 | 400","| Prime power (PRP) | kVA / kW | 8.8/7 | 13.8/11 | 20/16 | 32/26 | 42/34 | 60/48 | 90/72 | 100/80 | 125/100 | 180/144 | 250/200 | 380/304 | 450/360 | 500/400 | 637/509","| Rated standby power (ESP) | kVA / kW | 10/8 | 15/12 | 21.3/17 | 33/26 | 45/36 | 64/51 | 96/77 | 112/90 | 135/108 | 194/155 | 272/218 | 414/331 | 502/402 | 555/444 | 705/564","| Power factor cos φ | | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8","| Rated current (PRP) | A | 12.6 | 19.9 | 28.9 | 46.2 | 60.0 | 86.6 | 129.9 | 144.3 | 180.4 | 259.0 | 360.0 | 548.5 | 649.5 | 721.7 | 919.0","| Performance class acc. ISO-8528/5 | | G1 | G2 | G1 | G2 | G2 | G2 | G2 | G2 | G2 | G2 | G2 | G2 | G2 | G2 | G2","| Operating temperature (min/max) (2) | ºC | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50"],"src":null,"nrows":9,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"atlas-copco-power","country":"SE","n":1001,"ti":1,"title":"Datasheet: Brochure QES LRC market English","header":[],"rows":["| QES9 | QES14 | QES20 | QES 30 | QES 40 | QES60 | QES 80 | QES 100","| Rated frequency | Hz | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50","| Rated voltage (1) | V | 230 | 400Y / 230 | 230 | 400Y / 230 | 230 | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230","| Prime power (PRP) | kVA / kW | 6.6/6.6 | 8.8/7 | 11/11 | 13.8/11 | 17.6/17.6 | 20/16 | 30/24 | 28/23 | 42/34 | 60/48 | 90/72 | 100/80","| Rated standby power (ESP) | kVA / kW | 6/6 | 10/8 | 10/10 | 15/12 | 16/16 | 21.3/17 | 31/25 | 45/36 | 63/50 | 96/77 | 112/90","| Power factor cos φ | 1 | 0.8 | 1 | 0.8 | 1 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8","| Rated current (PRP) | A | 26.1 | 12.6 | 43.5 | 19.9 | 69.6 | 28.9 | 43.0 | 61.0 | 86.0 | 129.0 | 144.3","| Performance class acc. ISO-8528/5 | G1 | G1 | G1 | G1 | G2 | G1 | G1 | G2 | G2 | G2","| Operating temperature (min/max) (2) | ºC | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50"],"src":null,"nrows":9,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"atlas-copco-power","country":"SE","n":1001,"ti":2,"title":"Datasheet: Brochure QES LRC market English","header":[],"rows":["| Rated frequency | Hz | 50 | 50 | 50 | 50 | 50 | 50 | 50 | 50","| Rated voltage (1) | V | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230 | 400Y / 230","| Prime power (PRP) | kVA / kW | 125/100 | 180/144 | 250/200 | 325/260 | 380/304 | 450/360 | 515/412 | 637/510","| Rated standby power (ESP) | kVA / kW | 135/108 | 194/155 | 272/218 | 350/280 | 414/331 | 502/402 | 531/425 | 700/560","| Power factor cos φ | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8","| Rated current (PRP) | A | 180.4 | 259.0 | 360.0 | 469.0 | 548.5 | 649.5 | 743.0 | 951.0","| Performance class acc. ISO-8528/5 | G2 | G2 | G2 | G3 | G2 | G3 | G3 | G2","| Operating temperature (min/max) (2) | ºC | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50"],"src":null,"nrows":8,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"atlas-copco-power","country":"SE","n":1001,"ti":3,"title":"Datasheet: Brochure QES LRC market English","header":[],"rows":["| Rated frequency | Hz | 60 | 60 | 60 | 60 | 60 | 60 | 60 | 60","| Rated voltage (1) | V | 240 | 220Y / 127 | 240 | 220Y / 127 | 240 | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127","| Prime power (PRP) | kVA / kW | 10/8 | 13/13 | 17.5/14 | 22.5/18 | 25/20 | 34/27 | 48,4/39 | 72/58 | 103/82 | 112/89","| Rated standby power (ESP) | kVA / kW | 11.3/9 | 14.3/14.3 | | 25/19.8 | | 36/29 | 53/42 | 78/63 | 112/89 | 128/102","| 15/12 | 26.3/21","| Power factor cos φ | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8","| Rated current (PRP) | A | 33.3 | 26.2 | 54.2 | 45.9 | 32.5 | 65.6 | 88.2 | 127.0 | 86.0 | 270.0 | 310.0","| Performance class acc. ISO-8528/5 | G1 | G1 | G1 | G2 | G1 | G2 | G2 | G2","| Operating temperature (min/max) (2) | ºC | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50"],"src":null,"nrows":9,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"atlas-copco-power","country":"SE","n":1001,"ti":4,"title":"Datasheet: Brochure QES LRC market English","header":[],"rows":["| Rated frequency | Hz | 60 | 60 | 60 | 60 | 60 | 60 | 60 | 60","| Rated voltage (1) | V | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127 | 220Y / 127","| Prime power (PRP) | kVA / kW | 139/112 | 186/149 | 262/210 | 311/249 | 373/298 | 447/358 | 509/407 | 691/553","| Rated standby power (ESP) | kVA / kW | 152/122 | 204/163 | 286/229 | 337/270 | 412/330 | 487/390 | 563/450 | 758/607","| Power factor cos φ | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8 | 0.8","| Rated current (PRP) | A | 368.0 | 489.0 | 688.0 | 448.0 | 448.0 | 538.0 | 612.0 | 1813.0","| Performance class acc. ISO-8528/5 | G2 | G2 | G2 | G3 | G3 | G3 | G3 | G2","| Operating temperature (min/max) (2) | ºC | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50 | -10/50"],"src":null,"nrows":8,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"atlas-copco-power","country":"SE","n":1001,"ti":5,"title":"Datasheet: Brochure QES LRC market English","header":["| ACA270C | ACA270F | ACA270J | ACA315G | ACA355C | ACA355DS | ACA355E | ACA355E"],"rows":["| Rated Output | kVA | 162/150 | 231 | 315 | 532/481 | 644/594 | 708/655 | 845/775 | 845/775","| Degree of protection / Insulation class | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H | IP23/H"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"atlas-copco-power","country":"SE","n":1001,"ti":6,"title":"Datasheet: Brochure QES LRC market English","header":[],"rows":["| * QES generators can operate at higher | temperature","canopy (Polyester powder coating finishing)","| Model | QES 9-20 | QES 9-10 | QES 14-25 | QES 30-50 | QES 60-695","| Genset phase number | 1PH | 3PH | 3PH | 3PH | 3PH","| Single phase L+N+G 16A(3P) | 2 | 1 | 1 | 1 | 1","| type of application, mobile and stationary, prime and | It’s your generator, have it your way!","| • Alternator heater for safe and secure starting | Mechanical options","| remote and local start applications | • Synthetic oil","| • Expansions modules for inputs and outputs | • Water separator fuel pre-filter","| Hot Parts Protection | Option","| Alternator Auxiliary winding (AWES) | Option","| Radiator Coolant Level Switch | Option (*)","Fuel consumption","| (Standard / 24-48H / 1000l fuel tank) | 22 / 52 / 103 | 14 / 32 / 65 | 10,8 / 25 / 50 | / 28 / 54 | 8 / 21 / 39","Engine","| Model | Kubota","| Aspiration | Natural","| Speed control | Mechanical","| governor | governor","| Coolant | water-cooled","| Exhaust gas emission compliance | China 3 | China 3 | China 3 | Stage 2 | | Stage 2 |","Alternator","| Model | Altas Copco","Engine","| Model | Cummins","| Aspiration | Turbo charger Turbo charger Turbocharger Turbocharger","| Speed control | Electronic","| Exhaust gas emission compliance | Fuel optimized Fuel optimized Fueloptimized Fueloptimized","Fuel consumption","| (Standard / 24-48H / 1000l fuel tank) | 20 /46.3 /92.6 | | 11.4 /26 /52 | 9 /20.5 /41","Engine","| Exhaust gas emission | compliance","Dimensions and weight","| Skid dimensions (L x W x H) | mm | 2135x720x245 2135x720x245 2135x720x245 2000X910X130 | 2000X910X130 | 2180 X 1005 | 2960 x 1100 | 2960 x 1070","Dimensions and weight","| Optimize your power | solutions","| is not always the most efficient solution. Does the | Just one example:","| fleet need higher power? A Modular Power Plant (or | The deployment of a 1MVA generator as","| We have developed a unique Power Management System | application as a guide, could mean up to","| (PMS). The PMS manages the number of generators | 1677 liters of fuel consumed each day.","| running in parallel with load demand, starting and | That compares with approximately 1558","| In this way, the load on each generator remains at a level | were doing the same job. In this case, an","| that optimizes fuel consumption. | estimated annual saving of more than","| It also eliminates the need for generators to run with low | to mention 85 tons of CO2 saved over the","| load levels, which can cause engine damage and shorten | course of a year.","| HYBRID GENERATORS | LIGHT TOWERS"],"src":null,"nrows":46,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":1,"ref":"aosif#n1078#b175","rt":61},"nuniq":42,"coverBy":[],"dupTab":false},{"sup":"avs-aggregatebau","country":"DE","n":2001,"ti":0,"title":"Technische Daten 20 kVA – Fahrbarer Stromerzeuger – F-Serie","header":["| Leistungsklasse | 20 kVA"],"rows":["| Spannung / Frequenz | 400 V / 50 Hz","| Motor | Kohler, Stage V","| Generator | LINZ / Mecc Alte oder gleichwertig","| Integrierte Lastbank | 18 kW","| Tankvolumen | 160l - 200l Polyethylen-Tank, Leckageüberwachung","| Betriebsdauer (Richtwert) | bis 66h bei 75 % Last (modellabhängig)","| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)","| Fahrgestell | Tandemachse, starrer Zugholm, LED-Fahrzeugbeleuchtung","| Steuerung | ComAp Touch 15 + IG1000","| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"avs-aggregatebau","country":"DE","n":2001,"ti":1,"title":"Technische Daten 40 kVA – Fahrbarer Stromerzeuger – F-Serie","header":["| Leistungsklasse | 40 kVA"],"rows":["| Spannung / Frequenz | 400 V / 50 Hz","| Motor | Iveco, Stage V","| Generator | LINZ / Mecc Alte oder gleichwertig","| Integrierte Lastbank | 18 kW","| Tankvolumen | 160l - 200l Polyethylen-Tank, Leckageüberwachung","| Betriebsdauer (Richtwert) | bis 33 h bei 75 % Last (modellabhängig)","| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)","| Fahrgestell | Tandemachse, starrer Zugholm, LED-Fahrzeugbeleuchtung","| Steuerung | ComAp Touch 15 + IG1000","| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"avs-aggregatebau","country":"DE","n":2001,"ti":2,"title":"Technische Daten 60 kVA – Fahrbarer Stromerzeuger – F-Serie","header":["| Leistungsklasse | 60 kVA"],"rows":["| Spannung / Frequenz | 400 V / 50 Hz","| Motor | Deutz, Stage V","| Generator | LINZ / Mecc Alte oder gleichwertig","| Integrierte Lastbank | 18 kW","| Tankvolumen | 160l - 200l Polyethylen-Tank, Leckageüberwachung","| Betriebsdauer (Richtwert) | bis 22 h bei 75 % Last (modellabhängig)","| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)","| Fahrgestell | Tandemachse, starrer Zugholm, LED-Fahrzeugbeleuchtung","| Steuerung | ComAp Touch 15 + IG1000","| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"avs-aggregatebau","country":"DE","n":2001,"ti":3,"title":"Technische Daten 80 kVA – Fahrbarer Stromerzeuger – F-Serie","header":["| Leistungsklasse | 80 kVA"],"rows":["| Spannung / Frequenz | 400 V / 50 Hz","| Motor | Kohler, Stage V","| Generator | LINZ / Mecc Alte oder gleichwertig","| Integrierte Lastbank | 18 kW","| Tankvolumen | 160l - 200l Polyethylen-Tank, Leckageüberwachung","| Betriebsdauer (Kraftstoff) | bis 16 h bei 75 % Last (modellabhängig)","| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)","| Fahrgestell | Tandemachse, starrer Zugholm, LED-Fahrzeugbeleuchtung","| Steuerung | ComAp Touch 15 + IG1000","| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"avs-aggregatebau","country":"DE","n":2001,"ti":4,"title":"Technische Daten 100 kVA – Fahrbarer Stromerzeuger – F-Serie","header":["| Leistungsklasse | 100 kVA"],"rows":["| Spannung / Frequenz | 400 V / 50 Hz","| Motor | Kohler, Stage V","| Generator | LINZ / Mecc Alte oder gleichwertig","| Integrierte Lastbank | 18 kW","| Tankvolumen | 160l - 200l Polyethylen-Tank, Leckageüberwachung","| Betriebsdauer (Kraftstoff) | bis 13 h bei 75 % Last (modellabhängig)","| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)","| Fahrgestell | Tandemachse, starrer Zugholm, LED-Fahrzeugbeleuchtung","| Steuerung | ComAp Touch 15 + IG1000","| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"avs-aggregatebau","country":"DE","n":2001,"ti":5,"title":"Technische Daten 125 kVA – Fahrbarer Stromerzeuger – F-Serie","header":["| Leistungsklasse | 125 kVA"],"rows":["| Spannung / Frequenz | 400 V / 50 Hz","| Motor | Perkins, Stage V","| Generator | LINZ / Mecc Alte oder gleichwertig","| Integrierte Lastbank | 18 kW","| Tankvolumen | 160l - 200l Polyethylen-Tank, Leckageüberwachung","| Betriebsdauer (Kraftstoff) | bis 10 h bei 75 % Last (modellabhängig)","| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)","| Fahrgestell | Tandemachse, starrer Zugholm, LED-Fahrzeugbeleuchtung","| Steuerung | ComAp Touch 15 + IG1000","| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"avs-aggregatebau","country":"DE","n":2002,"ti":6,"title":"Technische Daten 250 kVA – Fahrbarer Stromerzeuger – F-Serie","header":["| Leistungsklasse | 250 kVA"],"rows":["| Spannung / Frequenz | 400 V / 50 Hz","| Motor | Volvo","| Generator | LINZ / Mecc Alte oder gleichwertig","| Integrierte Lastbank | 60 kW","| Tankvolumen | 400l Polyethylen-Tank, Leckageüberwachung","| Betriebsdauer (Richtwert) | bis 10 h bei 75 % Last (modellabhängig)","| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)","| Fahrgestell | Tandemachse oder zwei-Achs Ausführung, LED-Fahrzeugbeleuchtung","| Steuerung | ComAp Touch 15 IG1000","| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"avs-aggregatebau","country":"DE","n":2002,"ti":7,"title":"Technische Daten 330 kVA – Fahrbarer Stromerzeuger – F-Serie","header":["| Leistungsklasse | 330 kVA"],"rows":["| Spannung / Frequenz | 400 V / 50 Hz","| Motor | Scania","| Generator | LINZ / Mecc Alte oder gleichwertig","| Integrierte Lastbank | 80 kW","| Tankvolumen | 600l - 1000l Polyethylen-Tank, Leckageüberwachung","| Betriebsdauer (Kraftstoff) | bis 20 h bei 75 % Last (modellabhängig)","| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)","| Fahrgestell | Tandemachse oder zwei-Achs Ausführung, LED-Fahrzeugbeleuchtung","| Steuerung | ComAp Touch 15 IG1000","| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"avs-aggregatebau","country":"DE","n":2002,"ti":8,"title":"Technische Daten 400 kVA – Fahrbarer Stromerzeuger – F-Serie","header":["| Leistungsklasse | 400 kVA"],"rows":["| Spannung / Frequenz | 400 V / 50 Hz","| Motor | Volvo","| Generator | LINZ / Mecc Alte oder gleichwertig","| Integrierte Lastbank | 100 kW","| Tankvolumen | 600l - 1000l Polyethylen-Tank, Leckageüberwachung","| Betriebsdauer (Kraftstoff) | bis 16 h bei 75 % Last (modellabhängig)","| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)","| Fahrgestell | Tandemachse oder zwei-Achs Ausführung, LED-Fahrzeugbeleuchtung","| Steuerung | ComAp Touch 15 IG1000","| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"avs-aggregatebau","country":"DE","n":2002,"ti":9,"title":"Technische Daten 500 kVA – Fahrbarer Stromerzeuger – F-Serie","header":["| Leistungsklasse | 500 kVA"],"rows":["| Spannung / Frequenz | 400 V / 50 Hz","| Motor | Volvo","| Generator | LINZ / Mecc Alte oder gleichwertig","| Integrierte Lastbank | 120 kW","| Tankvolumen | 600l - 1000l Polyethylen-Tank, Leckageüberwachung","| Betriebsdauer (Kraftstoff) | bis 13 h bei 75 % Last (modellabhängig)","| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)","| Fahrgestell | Tandemachse oder zwei-Achs Ausführung, LED-Fahrzeugbeleuchtung","| Steuerung | ComAp Touch 15 IG1000","| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"avs-aggregatebau","country":"DE","n":2002,"ti":10,"title":"Technische Daten 550 kVA – Fahrbarer Stromerzeuger – F-Serie","header":["| Leistungsklasse | 550 kVA"],"rows":["| Spannung / Frequenz | 400 V / 50 Hz","| Motor | Volvo","| Generator | LINZ / Mecc Alte oder gleichwertig","| Integrierte Lastbank | 120 kW","| Tankvolumen | 600l - 1000l Polyethylen-Tank, Leckageüberwachung","| Betriebsdauer (Kraftstoff) | bis 12h bei 75 % Last (modellabhängig)","| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)","| Fahrgestell | Tandemachse oder zwei-Achs Ausführung, LED-Fahrzeugbeleuchtung","| Steuerung | ComAp Touch 15 IG1000","| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"avs-aggregatebau","country":"DE","n":2002,"ti":11,"title":"Technische Daten 630 kVA – Fahrbarer Stromerzeuger – F-Serie","header":["| Leistungsklasse | 630 kVA"],"rows":["| Spannung / Frequenz | 400 V / 50 Hz","| Motor | Volvo","| Generator | LINZ / Mecc Alte oder gleichwertig","| Integrierte Lastbank | 150 kW","| Tankvolumen | 600l - 1000l Polyethylen-Tank, Leckageüberwachung","| Betriebsdauer (Kraftstoff) | bis 10 h bei 75 % Last (modellabhängig)","| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)","| Fahrgestell | Tandemachse oder zwei-Achs Ausführung, LED-Fahrzeugbeleuchtung","| Steuerung | ComAp Touch 15 IG1000","| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"avs-aggregatebau","country":"DE","n":2002,"ti":12,"title":"Technische Daten 670 kVA – Fahrbarer Stromerzeuger – F-Serie","header":["| Leistungsklasse | 670 kVA"],"rows":["| Spannung / Frequenz | 400 V / 50 Hz","| Motor | Volvo","| Generator | LINZ / Mecc Alte oder gleichwertig","| Integrierte Lastbank | 160 kW","| Tankvolumen | 600l - 1000l Polyethylen-Tank, Leckageüberwachung","| Betriebsdauer (Kraftstoff) | bis 10 h bei 75 % Last (modellabhängig)","| Schallpegel (Richtwert) | ca. 67 dB(A) @ 7 m (modellabhängig)","| Fahrgestell | Tandemachse oder zwei-Achs Ausführung, LED-Fahrzeugbeleuchtung","| Steuerung | ComAp Touch 15 IG1000","| Schutz & Normen | Auffangwanne ≥110 % (WHG), DGUV V3 Werksprobelauf"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"awt-aiweite","country":"CN","n":101,"ti":0,"title":"Wholesale Perkins Powered Diesel Generator Sets Manufacturers, Factory","header":["| Power band | Typical engine families | Application fit"],"rows":["| 8–100kW | 403, 404, 1103, 1104 | Shops, offices, telecom stations, residential standby, field work and daily emergency supply","| 100–1000kW | 1106, 1206, 1506, 1706, 2206, 2506, 2806 | Hospitals, hotels, industrial plants, shopping malls, data centres and mines","| 1000–2000kW | 4008, 4012 | Large data centres, industrial parks, ports, offshore projects and oil and gas fields","| 2000–3400kW | 4016 | Utility-scale standby, heavy process plants and multi-unit paralleled power stations"],"src":null,"nrows":5,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"baudouin","country":"FR","n":2001,"ti":4,"title":"Baudouin Genset Engines (Baudouin India) — engine basic data","header":["\fEngine basic data  Engine model                             6M12G6D2/5          6M16G4D2/5    6M21G440/5E3           6M21G500/5E3 6M21G6D2/5                    8M21G688/5E3        6M33D660E310  8M33G5D2/5  12M26D968E200"],"rows":["\fEngine basic data  Engine model                             6M12G6D2/5          6M16G4D2/5    6M21G440/5E3           6M21G500/5E3 6M21G6D2/5                    8M21G688/5E3        6M33D660E310  8M33G5D2/5  12M26D968E200","                   Suitable kVA rating                         250                320                 400                  500                   520             625                750           910           1010","                   Engine power* (kWm)                         235                290                 368                  409                   450             550                660           795           889"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bauer-generator","country":"DE","n":2002,"ti":1,"title":"Bauer GFS-16 ATS – Technische Daten","header":["Bauer GFS-16 ATS, 16 kW/20 kVA Notstromgenerator / Notstromaggregat - Bauer Generator"],"rows":["Dauerleistung [kW/kVA/PS] 16 / 20 / 21,75","Max. Leistung [kW/kVA/PS] 17,6 /22/ 23,92","Nennspannung [V] 230 / 400","Frequenz [Hz] 50","Ma&szlig;e L x B x H [mm] ca. 2100 x 850 x 1120","Gewicht trocken ca. [Kg] 710","Tankinhalt [L] 50","Marke Ricardo","Modell ZH490D / 22KW","Anzahl Zylinder 4","Hubraum [L] 2,54","Marke Stamford","Modellname YHG/16kW 1500 rpm","Marke SmartGen","Modellname HGM 6120N"],"src":null,"nrows":16,"covSame":11,"covAny":11,"bestSame":{"c":11,"ref":"bauer-generator#n2001#b0","rt":16},"bestOther":{"c":1,"ref":"geko-gemmingen#n2001#b0","rt":30},"nuniq":16,"coverBy":[],"dupTab":false},{"sup":"beidou-yangzhou","country":"CN","n":102,"ti":1,"title":"200 KVA Perkins Diesel Generator Set","header":["| Brand | Beidou | Genset Model | BD-P200","| Engine | Perkins | Power (KVA) | 200","| Alternator | Beidou | Current(A) | 288A","| Fuel Consumption (L/h) | 25.6 | Phase | 3 Phase"],"rows":["| Rated AC Voltage (V) | 230/400 | Rated Speed(r/min) | 1500/1800","| Rated Frequency (Hz) | 50/60 | Starting Method | DC start","| Starting batter voltage(V) | 24 | |"],"src":null,"nrows":7,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"beidou-yangzhou","country":"CN","n":104,"ti":3,"title":"100KVA 80KW Perkins Generator","header":[],"rows":["| Model | BD-P80","| Prime Output | 80 KW 100 KVA","| Standby Output | 88 KW 110KVA","| Rated Current | 144A","| Rated AC Voltage (V) | 230/400","| Power factor | 0.8","| Rated frequency/speed | 50 Hz /60 Hz @1500RPM 1800RPM","| Voltage fluctuation rate (%) | ≤±1","| Frequency fluctuation rate (%) | ≤0.5"],"src":null,"nrows":9,"covSame":3,"covAny":6,"bestSame":{"c":3,"ref":"beidou-yangzhou#n103#b2","rt":11},"bestOther":{"c":3,"ref":"gb-power#n1012#b27","rt":56},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"bertoli","country":"IT","n":101,"ti":0,"title":"WATER-COOLED GENERATORS - Bertoli","header":[],"rows":["Power: 5 to 2034 kVA","Speed : 1500 / 3000 RPM","Alternator : 2-4 poles, single/three-phase, self-regulated and self-energised.","Power: 6 KVA single-phase","Power: 9 KVA single-phase or","Power: 15 kVA Three-phase","Power: 22 KVA","Power: 33 KVA","Power: 45 KVA","Power: 55 KVA","Power: 66 KVA","Power: 88 KVA","Power: 110 KVA","Power: 130 KVA","Power: 145 KVA","Power: 165 KVA","Power: 180 KVA","Power: 190 KVA","Power: 220 KVA","Power: 275 KVA","Power: 330 KVA","Power: 385 KVA","Power: 440 KVA","Power: 495 KVA","Power: 550 KVA","Power: 650 KVA","Power: 770 KVA","Power: 880 KVA","Power: 1000 KVA","Power: 1100 KVA","Power: 1375 KVA","Power: 1620 KVA","Power: 1900 KVA","Power: 2100 KVA","Power: 20 to 550 kVA","Speed : 1500 RPM","Alternator : 4 poles, three-phase, self-regulated and self-energised.","Power: 20 KVA","Power: 25 KVA","Power: 40 KVA","Power: 80 KVA","Power: 95 KVA","Power: 120 KVA","Power: 150 KVA","Power: 240 KVA","Power: 260 KVA","Power: 350 KVA","Power: 400 KVA","Power: 450 KVA"],"src":null,"nrows":49,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":4,"ref":"supermaly#n102#b1","rt":60},"nuniq":49,"coverBy":[],"dupTab":false},{"sup":"bertoli","country":"IT","n":102,"ti":1,"title":"AIR-COOLED GENERATORS - Bertoli","header":[],"rows":["Power: 2 to 135 kVA","Speed : 1500 / 3000 RPM","Alternator : 2-4 poles, single/three-phase, self-regulated and self-energised.","Power: 12 KVA","Power: 22 KVA","Power: 33 KVA","Power: 42 KVA","Power: 63 KVA","Power: 110 KVA","Power: 135 KVA","Power: 5 KVA single-phase or three-phase","Power: 6 KVA single-phase or three-phase","Power: 8 KVA three-phase or single-phase","Power: 12 KVA three-phase or single-phase","Power: 20 KVA"],"src":null,"nrows":15,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":15,"coverBy":[],"dupTab":false},{"sup":"biao-xiamen","country":"CN","n":103,"ti":2,"title":"Cummins Engine KTA50-GS8 Diesel Power Generator Set 1500kva Generator 1200kw Electric Power Plant","header":[],"rows":["| Model | CLK-1500GF","| Power | 1500kva","| Frequency | 50HZ","| Voltage | 380/220v(voltage can be customized)","| Size of Open type | 12000*2400*2900mm","| Weight of Open type | 10300kg","| Standby Power | 1200kw","| Cylinders | V-16","| Bore*Stroke | 159*159mm","| Displacement | 50L","| Fuel Consumption at 100% Load | 204g/kw.h","| Power factor | 0.8","| Voltage adjust range | ≥5%","| Protection Grade | IP23"],"src":null,"nrows":14,"covSame":3,"covAny":6,"bestSame":{"c":2,"ref":"biao-xiamen#n101#b0","rt":19},"bestOther":{"c":2,"ref":"huali-shandong#n2010#b8","rt":25},"nuniq":14,"coverBy":[],"dupTab":false},{"sup":"biao-xiamen","country":"CN","n":105,"ti":4,"title":"50 Degree 1000kva Soundproof Perkins Diesel Generator Set 4008TAG2","header":["| Generator set model | Voltage | Hz | Phase | P.F. | Prime Power | Standby Power","| (V) | | | | KVA | KW | KVA | KW"],"rows":["| AP1100 | 230/400 | 50 | 3 | 0.8 | 1000 | 800 | 1100 | 880"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"biao-xiamen","country":"CN","n":105,"ti":5,"title":"50 Degree 1000kva Soundproof Perkins Diesel Generator Set 4008TAG2","header":["| | Baseload power | Prime power | Standby power"],"rows":["| Gross engine power (kWb) | 719 | 899 | 985","| Typical Genset electrical output 0.8pf 25ºC (100 kPa) (KW) | 657 | 828 | 910"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":103,"ti":2,"title":"Wholesale 5KW portable diesel generator factory | BISON","header":[],"rows":["| Max.output(KW) | 6 | 6.5","| Rated output(KW) | 5.5 | 6","| Frequency (HZ) | 50 | 60","| Engine Speed(R.P.M) | 3000 | 3600","| Continuous Work(hr) | 8 | 7","| Net Weight(kgs) | 105 | 113","| Gross Weight(kgs) | 108 | 116"],"src":null,"nrows":7,"covSame":0,"covAny":1,"bestSame":null,"bestOther":{"c":1,"ref":"acepow-fuan#n123#b30","rt":20},"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":106,"ti":5,"title":"Wholesale 12kw diesel motor generator factory in China | BISON","header":["| Generator set Model | BS12000DSE | BS15000DSE","| Rated voltage(V) | 110/220 230/400 |"],"rows":["| Rated current(A) | 86/43 17 | 10/5 2","| Rated output power | 9.5 | 11","| Max output power | 10.5 | 12","| Phase | single/three |","| Rated frequency(Hz) | 50/60 |","| Factor | 1/0.8 |","| Insulation grade | F |","| Model | BS290F(E) | BS292F(E)","| Type | 4-stroke, two cylinder, air cooled, direct injection |","| Displacement(cc) | 794 | 997","| Max.power(kw) | 13.2 | 15.5","| Rated speed(RPM) | 3000/3600 |","| Bore*stroke | 90*75 | 92*75","| Compression ratio | 21.5:1 |","| Ignition system | Compression Combustion |","| Starting system | Electric starting |","| Fuel tank volume(L) | 34 |","| Mass(kg) | 280 | 420","| Size(L*W*H) | 1420*660*780 | 1550*720*810","| 20GP | 40 |"],"src":null,"nrows":22,"covSame":2,"covAny":3,"bestSame":{"c":1,"ref":"bison-zhejiang#n101#b0","rt":12},"bestOther":{"c":1,"ref":"naipute-weifang#n2001#b0","rt":39},"nuniq":22,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":108,"ti":7,"title":"Purchase 6.5kva single phase diesel generator from China - BISON","header":[],"rows":["| Model | BS6500 | BS7500","| Max. output(KW) | 5 | 5.5 | 6","| Rated output(KW) | 4.5 | 5 | 5.5","| Frequency (HZ) | 50 | 60 | 60","| Engine speed(R.P.M) | 3000 | 3600 | 3600","| Displacement(cc) | 418 | 456","| Bore * stroke(mm) | 86*72 | 88*75","| Dimensions (L*W*H) (cm) | 91*53*74 | 91*53*74"],"src":null,"nrows":8,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":111,"ti":10,"title":"inverter generator factory & company in China | BISON","header":["| small inverter generator | BS-R1250IS | BS-R2000AIE | BS-R2000IS | BS-H2000iS | BS-H2250iS | BS-H2750iS | BS-H3150iS | BS-R2500IS","| engine type | single cylinder,4 stroke(ohv),air cooling"],"rows":["| displacement(cc) | 60 | 79.7 | 79.7 | 79.7 | 79.7 | 97.7 | 120 | 122","| rated frequency(HZ) | 50/60 | 50/60 | 50/60 | 50/60 | 50/60 | 50/60 | 50/60 | 50/60","| rated power(kw) | 1 | 1.7 | 1.8 | 1.6 | 1.8 | 2.2 | 2.5 | 2.3","| max power(kw) | 1.1 | 1.8 | 2 | 1.8 | 2 | 2.4 | 2.8 | 2.5","| fuel tank capacity(l) | 2.6 | 4.2 | 4 | 4 | 4 | 4 | 6 | 4.5","| full load continuum running time | 3.5 | 4.5 | 4 | 5 | 5.7 | 5 | 7 | 3","| noise(7m) | 63db | 62db | 67db | 61db | 62db | 64db | 65db | 67db","| dimensions(l*w*h)(mm) | 450*240*395 | 498*290*459 | 498*290*459 | 510×310×525 | 510*310*525 | 510*310*525 | 560x350x550 | 520*320*450","| net weight(kg) | 13 | 22 | 22 | 18 | 18 | 18.5 | 22.5 | 25"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":111,"ti":11,"title":"inverter generator factory & company in China | BISON","header":["| medium inverter generator | BS-H3750i | BS-R3000IE | BS-R3500I | BS-H4350iE | BS-H4500iE","| engine type | single cylinder,4 stroke(ohv),air cooling"],"rows":["| displancement(cc) | 208 | 212 | 212 | 174 | 223","| rated frequency(HZ) | 50/60 | 50/60 | 50/60 | 50/60 | 50/60","| rated power(kw) | 3 | 3.2 | 3.2 | 3.2 | 3.5","| max power(kw) | 3.3 | 3.5 | 3.5 | 3.5 | 4","| fuel tank capacity(l) | 7.5 | 8.3 | 7 | 8 | 12","| full load continuum running time | 3.5 | 5 | 4.3 | 4 | 8","| noise(7m) | 75db | 66db | 67db | 71db | 64db","| dimensions(l*w*h)(mm) | 440*350*460 | 605*432*493 | 502*350*495 | 550*355*560 | 630*475*570","| net weight(kg) | 25 | 44.5 | 30 | 26.5 | 40"],"src":null,"nrows":11,"covSame":0,"covAny":1,"bestSame":null,"bestOther":{"c":1,"ref":"xinhengxin-fujian#n102#b1","rt":19},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":111,"ti":12,"title":"inverter generator factory & company in China | BISON","header":["| large inverter generator | BS-R8000ID | BS-H9000iD | BS-R8000IE-4 | BS-H6250iE","| engine type | single cylinder,4 stroke(ohv),air cooling"],"rows":["| displancement(cc) | 212 | 420 | 420 | 223","| rated frequency(HZ) | 50/60 | 50/60 | 50/60 | 50/60","| rated power(kw) | 7 | 7.2 | 6.8 | 5","| max power(kw) | 7.5 | 7.7 | 7.5 | 5.5","| fuel tank capacity(l) | 15 | 20 | 24 | 11","| full load continuum running time | 6.5 | 12 | 6 | 4","| noise(7m) | 676db | 84 | 76db | 70db","| dimensions(l*w*h)(mm) | 605*514*537MM | 725*505*555 | 695*641*643 | 620*425*600","| net weight(kg) | 65 | 65 | 76 | 40"],"src":null,"nrows":11,"covSame":0,"covAny":1,"bestSame":null,"bestOther":{"c":1,"ref":"jet-power#n109#b8","rt":19},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":112,"ti":13,"title":"Wholesale diesel generator factory in China | BISON","header":["| Open Frame Diesel generator | BS2500DCE | BS3500DCE | BS6500DCE | BS7500DCE | BS8500DCE | BS12000DCE"],"rows":["| Rated frequency(Hz） | 50/60 | 50/60 | 50/60 | 50/60 | 50/60 | 50/60","| Max power（KW) | 2.0 | 3.0 | 5.0 | 5.5 | 6.0 | 10.0","| Rated power(KW) | 1.8 | 2.8 | 4.5 | 5.0 | 6.5 | 9.0","| Alternator | Copper | Copper | Copper | Copper | Copper | Copper","| Factor | 1 | 1 | 1 | 1 | 1 | 1","| Starting system | Key start | Key start | Key start | Key start | Key start | Key start","| Fuel tank volume（L） | 12.5 | 12.5 | 12.5 | 12.5 | 25 | 25","| Model | BS170F(E) | BS178F(E) | BS186F(E) | BS188F(E) | BS192F(E) | BS292F(E)","| Bore * stroke | 70*55 | 78*62 | 86*70 | 88*75 | 92*75 | 92*75","| Displacement (cc) | 211 | 296 | 418 | 456 | 498 | 498","| Compression ratio | 20:1 | 20:1 | 19:1 | 19:1 | 19:1 | 21.5:1","| Noise level (dB) | 77 | 77 | 77 | 77 | 84 | 84","| G.W(KG) | 58 | 74 | 95 | 100 | 105 | 170","| Dimension(MM) | 760*520*620 | 760*520*620 | 760*520*620 | 760*520*620 | 760*520*620 | 885*650*745"],"src":null,"nrows":15,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"bison-zhejiang#n1002#b28","rt":46},"bestOther":null,"nuniq":15,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":112,"ti":14,"title":"Wholesale diesel generator factory in China | BISON","header":["| silent Diesel generator | BS3500DSE | BS5000DSE | BS6500DSE | BS7500DSE | BS8500DSE | BS12000DSE"],"rows":["| Rated frequency(Hz） | 50/60 | 50/60 | 50/60 | 50/60 | 50/60 | 50/60","| Max power（KW) | 3.0 | 4.6 | 5.0 | 5.5 | 6.5 | 10.0","| Rated power(KW) | 2.8 | 4.2 | 4.5 | 5.0 | 6.0 | 9.0","| Alternator | Copper | Copper | Copper | Copper | Copper | Copper","| Factor | 1 | 1 | 1 | 1 | 1 | 1","| Starting system | Electric start | Electric start | Electric start | Electric start | Electric start | Electric start","| Fuel tank volume（L） | 15 | 15 | 15 | 15 | 15 | 25","| Model | BS178F(E) | BS186F(E) | BS186F(E) | BS188F(E) | BS192F(E) | BS292F(E)","| Bore * stroke | 78*62 | 86*70 | 86*72 | 88*75 | 92*75 | 92*75","| Displacement (cc) | 296 | 406 | 418 | 456 | 498 | 498","| Compression ratio | 20:1 | 19:1 | 19:1 | 19:1 | 19:1 | 21.5:1","| Noise level (dB) | 72 | 72 | 72 | 72 | 72 | 70","| G.W(KG) | 142 | 152 | 155 | 158 | 163 | 280","| Dimension(MM) | 950*530*700 | 950*530*700 | 950*530*700 | 950*530*700 | 950*530*700 | 1180*720*1030"],"src":null,"nrows":15,"covSame":2,"covAny":3,"bestSame":{"c":2,"ref":"bison-zhejiang#n1002#b28","rt":46},"bestOther":{"c":1,"ref":"slong-power#n143#b11","rt":19},"nuniq":15,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":114,"ti":16,"title":"Wholesale gasoline generator factory in China | BISON","header":[],"rows":["| small gasoline generator | BS950 | BS1800 | BS2500 | BS3000 | BS3500","| Max Power (KW) | 0.75 | 1.2 | 2.2 | 2.8 | 3","| Rated Power COP (KW) | 0.65 | 1 | 2 | 2.5 | 2.8","| Phase | 1 | 1 | 1/3 | 1/3 | 1/3","| Rated Frequency (Hz) | 50/60 | 50/60 | 50/60 | 50/60 | 50/60","| Model | 1E45F | BS156F | BS168F-1 | BS170F | BS170F","| Displacement (cc) | 63 | 93.5 | 196 | 210 | 210","| Output power (HP) | 2 | 2.6 | 6.5 | 7 | 7","| Bore * stroke | 45*38 | 56*38 | 68*45 | 70*56 | 70*56","| Compression ratio | 7.3 | 7.7 | 8.5 | 8.5 | 8.5","| Fuel tank volume (L) | 4 | 6 | 15 | 15 | 15","| Mass weight (kg) | 19 | 26 | 41.5 | 43 | 45","| 20GP (Set) | 735 | 350 | 235 | 235 | 235","| 40HQ (Set) | 1720 | 900 | 593 | 585 | 585"],"src":null,"nrows":14,"covSame":0,"covAny":1,"bestSame":null,"bestOther":{"c":1,"ref":"xinhengxin-fujian#n102#b1","rt":19},"nuniq":14,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":114,"ti":17,"title":"Wholesale gasoline generator factory in China | BISON","header":[],"rows":["| medium gasoline generator | BS4500 | BS5500 | BS6500 | BS7500 | BS8500","| Max Power (KW) | 3.5 | 4.5 | 5.5 | 6.5 | 7.5","| Rated Power COP (KW) | 3.0 | 4.0 | 5.0 | 6.0 | 7.0","| Phase | 1 | 1/3 | 1/3 | 1/3 | 1/3","| Rated Frequency (Hz) | 50/60 | 50/60 | 50/60 | 50/60 | 50/60","| Model | BS177F | BS188F | BS188F | BS190F | BS192F","| Displacement (cc) | 270 | 389 | 389 | 420 | 420","| Output power (HP) | 9.0 | 13.0 | 13.0 | 15.0 | 18.0","| Bore * stroke | 77*58 | 88*64 | 88*64 | 90*66 | 92*66","| Compression ratio | 8.2 | 8.0 | 8.0 | 8.0 | 8.0","| Fuel tank volume (L) | 25 | 25 | 25 | 25 | 25","| Mass weight (kg) | 72 | 80 | 82 | 85 | 83","| 20GP (Set) | 132 | 136 | 136 | 136 | 132","| 40HQ (Set) | 292 | 292 | 292 | 292 | 292"],"src":null,"nrows":14,"covSame":0,"covAny":1,"bestSame":null,"bestOther":{"c":1,"ref":"xinhengxin-fujian#n102#b1","rt":19},"nuniq":14,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":114,"ti":18,"title":"Wholesale gasoline generator factory in China | BISON","header":[],"rows":["| large gasoline generator | BS9000 | BS9500 | BS11000 | BS12000 | BS15000","| Max Power (KW) | 8.0 | 9.0 | 10.0 | 13.0 | 17.0","| Rated Power COP (KW) | 7.5 | 8.0 | 9.0 | 12.0 | 15.0","| Phase | 1/3 | 1/3 | 1/3 | 1/3 | 1/3","| Rated Frequency (Hz) | 50/60 | 50/60 | 50/60 | 50/60 | 50/60","| Model | BS192F | BS192F | BS2V78F | BS2V80F | BS2V90F","| Displacement (cc) | 448 | 489 | 678 | 713 | 999","| Output power (HP) | 18.0 | 19.0 | 24.0 | 25.0 | 26.0","| Power factor(cos) | 0.8/1.0 | 0.8/1.0 | 0.8/1.0 | 0.8/1.0 | 0.8/1.0","| Fuel tank volume (L) | 25 | 25 | 25 | 25 | 25","| Mass weight (kg) | 86 | 89 | 162 | 168 | 210","| 20GP (Set) | 136 | 136 | 60 | 60 | 60","| 40HQ (Set) | 292 | 292 | 132 | 132 | 132"],"src":null,"nrows":13,"covSame":0,"covAny":1,"bestSame":null,"bestOther":{"c":1,"ref":"xinhengxin-fujian#n102#b1","rt":19},"nuniq":13,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1001,"ti":19,"title":"Datasheet: View the inverter generator Catalog","header":[],"rows":["| 静音变频发电机 | ．R1250iS | ．R2000iS | ．R2500iS | ．R3500iS | ．R80001E-4","Generator","| 变频发电机／ ：：：；rGenerator | I","| GENERATOR | OTHER","| GENERATOR | ＿c","| ．具有极低的噪声，1吏用更为安静 | -400 | -400","| 更小的体积和更轻的重量适合车载旅行、 户外应急使用 | -800 | -800","| Engine type ／发动机型号 | Single cylinder, 4-Stroke(OHV)单缸","| Engine type ／发动机型号 | Single cylinder, 4-Stroke(OHV)单缸 ，","| BorexStroke／缸径x行程 | 45x38mm","| BorexStroke /缸径x行程 | 48.6 x 43mm / 60 x 43mm","| Displacement／排量 | 60ml","| Displacement／排量 | 79.7ml / 122ml","| Compression ratio／压缩比 | 8.2: 1","| Compression ratio／压缩比 | 8.7 : 1/ 8.2:1","| Rated frequency／额定频率 | SOHz","| Rated voltage／额定电压 | 230V","| Rated power／额定功率 | 1.0kw","| Rated power／额定功率 | 1.8kw / 2.3kw","| Max.power／晟大功率 | l.lkw","| Max.power／录大功率 | 2.0kw / 2.Skw","| DC output／直流输出 | 12V/5A","| DC output／直流输出 | 12V/8.3A","| Starting system ／启动系统 | Recoil手启动","| Fuel tank capacity /油箱容积 | 2.6 L","| Fuel tank capacity／油箱容积 | 4 L / 4.SL","| Full load continuum running time／满载持续运行时间 | 3.5 h","| Full load continuum running time／满载持续运行时间 | 4h/3h","| 1/2 load continuum running time／半载持续运行时间 | 5.2 h | 1/2 load continuum running time／半载持续运行时间 | 6h/5h","| Noise(7m)／噪音 | 63 dB | Noise(7m)／噪音 | 67 dB","| Dimensions(L x W x H) ／尺寸（长＊宽＊高） | 450x240x395mm","| Dimensions(L x W x H) ／尺寸（长＊宽高） | 498x290x459mm / 520x320x450mm","| Net weight ／净重 | 13kg","| Net weight ／净重 | 22kg / 25kg","| ．重量轻 | 同类产品中质量更好","| Engine type ／发动机型号 | Single cylinder, 4-Stroke(OHV)单缸，","| BorexStroke／缸径x行程 | 48.6x43mm","| BorexStroke／缸径x行程 | 70 xSSmm","| Displacement/排量 | 79.7ml","| Displacement／ 排量 | 21 2ml","| Compression ratio／压缩比 | 8.7: 1","| Compression ratio／压缩比 | 8.0: 1","| Rated voltage／额定电压 | 28V","| Rated power／额定功率 | 1 .7kw","| Rated power／额定功率 | 3.2kw","| Max.power／最大功率 | 1 .8kw","| Max.power／最大功率 | 3.Skw","| DC output／直流输出 | 28V/61 A","| DC output／直流输出 | 1 2V/8.3A","| Starting system ／启动系统 | Recoil starter 手 ／自启 自停／遥1幻蓝牙","| Starting system ／启动系统 | Recoil/Electric starter手动／电动","| Fuel tank capacity/油箱容积 | 4.2L","| Fuel tank capacity/油箱容积 | 8.3 L","| Full load continuum running time／满载持续运行时间 | 4.Sh","| Full load continuum running time／满载持续运行时间 | 5 h","| 1/2 load continuum running time／半载持续运行时间 | 6h | 1/2 load continuum running time／半载持续运行时间 | 8.5 h","| Noise(7m)／噪音 | 62dB | Noise(7m)／噪音 | 66 dB","| Dimensions(L xW xH) ／尺寸（长＊宽高） | 498x290x459mm","| 印mensions(L xW xH) ／尺寸（长＊宽＊高） | 60Sx432x493mm","| Net weight ／净重 | 22kg","| Net weight ／净重 | 44.5kg","| 变频发电机／器＄怎？elnverter | Open-frame Inverter Generator","| 具有更高的功率输出 ， 更小的尺寸， 更轻的重量， 更低的THO和稳定的频率， | 低燃料消耗。","| Enginetype ／发动机型号 | Single cylinder, 4-Stroke(OHV)单缸","| Enginetype ／发动机型号 | Single cylinder, 4-Stroke(OHV)单缸 ， 四冲程(OHV)","| BorexStroke /缸径x行程 | 90 x66mm","| BorexStroke /缸径X行程 | 70 xSSmm / 90 x 66mm","| Displacement／排量 | 420ml","| Displacement／排量 | 212ml","| Compression ratio／压缩比 | 8.5: 1","| Compression ratio／压缩比 | 8.5 : 1 / 8.0: 1","| Rated frequency／额定频率 | 50Hz","| Rated power／额定功率 | 6.8kw","| Rated power／额定功率 | 3.2kw / 7.0kw","| Max.power／最大功率 | 7.Skw","| Max.power／最大功率 | 3.Skw / 7.Skw","| Starting system ／启动系统 | Recoil / Electric starter手动／电动","| Fuel tank capacity／油箱容积 | 24L（最大容积）","| Fuel tank capacity／油箱容积 | 7 L / 15 L","| Full load continuum running time／满载持续运行时间 | 6 h","| Full load continuum running time／满载持续运行时间 | 4.3 h / 6.5 h","| 1/2 load continuum running time／半载持续运行时间 | 8 h | 1/2 load continuum running time／半载持续运行时间 | 7 h / 10 h","| Noise(7m)／噪音 | =76 dB(7m) | Noise(7m)／噪音 | 676 dB","| Dimensions(L x W x H) ／尺寸（长＊宽高） | 695x64lx643mm (带轮）","| Dimensions(L x W x H) ／尺寸（长＊宽＊高） | 502x350x495mm / 605x514x537mm","| Net weight ／净重 | 76kg","| Net weight ／净重 | 30kg / 65kg"],"src":null,"nrows":87,"covSame":0,"covAny":1,"bestSame":null,"bestOther":{"c":1,"ref":"longkai-power#n1001#b17","rt":45},"nuniq":81,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1002,"ti":20,"title":"Datasheet: View the diesel generator Catalog","header":[],"rows":["| Rated frequency(Hz) | 50/60 | 50/60 | 50/60 | 50/60 | 50/60 | 50/60","| Rated voltage(V) | 110/220/380 | 110/220/380 | 110/220/380 | 110/220/380 | 110/220/380 | 11 0/220/380","| Max power(KW) | 3.0 | 4.5 | 5.0 | 6.0 | 10.5 | 12","| wu | Rated power(KW) | 2.8 | 4.2 | 4.5 | 5.5 | 9.5 | 11","| Factor | 1 | 1 | 1 | 1 | 1 | 1"],"src":null,"nrows":5,"covSame":3,"covAny":3,"bestSame":{"c":3,"ref":"bison-zhejiang#n1002#b28","rt":46},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1002,"ti":21,"title":"Datasheet: View the diesel generator Catalog","header":[],"rows":["| Fuel tank volume(L) | 16 | 16 | 16 | 16 | 60 | 60","| Model | 8S178F(E) | BS186F(E) | 8S186FA(E) | 8S188F(E) | BS290F(E) | BS292F(E)","| Output(KW) | 4.1 | 6.3 | 6.3 | 7.1 | 13.2 | 15.5","| Bore x stroke(mm) | 78*62 | 86*70 | 86*72 | 88*75 | 90*75 | 92*75","| 9 | Displacement(cc) | 296 | 406 | 406 | 499 | 794 | 997","| Compression ratio | 20:1 | 19: 1 | 19:1 | 19: 1 | 19: 1 | 21.5:1"],"src":null,"nrows":6,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"bison-zhejiang#n1002#b28","rt":46},"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1002,"ti":22,"title":"Datasheet: View the diesel generator Catalog","header":[],"rows":["| Rated frequency(Hz) | 50/60 | 50/60 | 50/60 | 50/60 | 50/60 | 50/60","| Rated voltage(V) | 110/220/380 | 11 0/220/380 | 110/220/380 | 11 0/220/380 | 110/220/380 | 110/220/380","| Max power(KW) | 2.0 | 3.0 | 5.0 | 6.0 | 10.5 | 12","| Rated power(KW) | 1.8 | 2.8 | 4.5 | 5.5 | 9.5 | 11"],"src":null,"nrows":4,"covSame":4,"covAny":4,"bestSame":{"c":4,"ref":"bison-zhejiang#n1002#b28","rt":46},"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1002,"ti":23,"title":"Datasheet: View the diesel generator Catalog","header":[],"rows":["| Fuel tank volume(L) | 13.5 | 13.5 | 13.5 | 13.5 | 25 | 25","| W | B:)utput(KW) | 2.8 | 4.0 | 6.3 | 8.2 | 13.2 | 15.5","| l�N | 3ore x stroke(mm) | 70*55 | 78*62 | 86*72 | 88*75 | 90*75 | 92*75","| )isplacement(cc)D | 211 | 296 | 406 | 499 | 794 | 997","| :ompression ratio | 20:1 | 20:1 | 19:1 | 19: 1 | 19: 1 | 21.5: 1","| X- | Noise level(dB) | 78 | 78 | 78 | 80 | 84 | 84","| 3 | G.W.(kg) | 68/72 | 95/98 | 116/119 | 121/124 | 195/205 | 245/275","| d | Dimension(mm) | 620*490*530 | 690*490*570 | 740*495*600 | 740*495*600"],"src":null,"nrows":8,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"bison-zhejiang#n1002#b28","rt":46},"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1002,"ti":24,"title":"Datasheet: View the diesel generator Catalog","header":[],"rows":["| Rated frequency(Hz) | 50/60 | 50/60 | 50/60 | 50/60 | 50/60 | 50/60","| Rated voltage(V) | 230/380 | 230/380 | 230/380 | 230/380 | 230/380 | 230/380","| Standby power(kw) | 22 | 33 | 43 | 54 | 77 | 105","| w | Prime power(kw) | 20 | 30 | 40 | 50 | 75 | 100","| uoz记仁 9w | Rated RPM | 1500 | 1500 | 1500 | 1500 | 1500 | 1500","| WN | Bore x stroke(mm) | 95*115 | 105*125 | 105*125 | l 105*125 | 105*125","| l� | Power Factor | 0.8 | 三0.8 | 0.8 | 0.8 | 0.8"],"src":null,"nrows":7,"covSame":3,"covAny":3,"bestSame":{"c":3,"ref":"bison-zhejiang#n1002#b28","rt":46},"bestOther":null,"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1002,"ti":25,"title":"Datasheet: View the diesel generator Catalog","header":["| Model | BS170F(E) | BS178F(E) | BS186F(E) | 8S186F(E) | BS178F(E) | B8186F(E) | BS186F(E)"],"rows":["| Output(kw) | 2.5 | 4.0 | 6.3 | 6.3","| NV | 4.0 | 6.3 | 6.3","| BoreXstroke(mm) | 70*55 | 78*62 | 86*70 | 86*70 | 78*62 | 86*70 | 86*70","| NW | Displacement(cc) | 211 | 296 | 406 | 406","| �w | 296 | 406 | 406","| 20:1 | 20:1 | 19: 1 | 19: 1 | 20:1 | 19: 1 | 19:1","| Rated speed(RPM) | 3000/3600 | 3000/3600 | 3000/3600 | 3000/3600","| ws | 3000/3600 | 3000/3600 | 3000/3600","| Fuel tank | 2.5 | 3.5 | 5.5 | 5.5 | 3.5 | 5.5 | 5.5"],"src":null,"nrows":10,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"bison-zhejiang#n1002#b28","rt":46},"bestOther":null,"nuniq":10,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1002,"ti":26,"title":"Datasheet: View the diesel generator Catalog","header":[],"rows":["| Inlet/outlet size(mm) | 40(1.5\") | 50(2\") | 50(2\") | 80(3\")","| Pump lift(m) | 65 | 75 | 85 | 80","| uoNw 仁记 | Suction(m) | 7 | 7 | 7 | 7","| w9 | Flux(m习h) | 22 | 30 | 35 | 41","| Pump impeller(mm) | 171 | 175 | 198 | 188","| w | Displacement(cc) | 296 | 406 | 499 | 499","| Nzl | Max.power(kw) | 4.0 | 6.3 | 8.2 | 8.2","| W� | Bore x stroke(mm) | 78*62 | 86*70 | 86*72 | 86*72","| Fuel tank volume(L) | 3.5 | 5.5 | 5.5 | 5.5","| N.W./G.W. (kg) | 52 I 54 | 64 I 67 | 69 I 72 | 70 I 73","| N | Dimension(mm) | 500*410*500 | 560*440*520 | 560*440*550 | 560*440*550","| � | 20GP(Set) | 160 | 160 | 126","| dV | 40HQ(Set) | 404 | 336 | 336 | 336"],"src":null,"nrows":13,"covSame":2,"covAny":2,"bestSame":{"c":2,"ref":"bison-zhejiang#n1002#b28","rt":46},"bestOther":null,"nuniq":13,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1002,"ti":27,"title":"Datasheet: View the diesel generator Catalog","header":["| Type | Air | Cooled, Single-Cylinder, 4-Stroke"],"rows":["| Output(kw) | 2.8 | 4.0 | 6.3 | 8.2","| Bore x stroke(mm) | 70*55 | 78*62 | 86*70 | 86*72","| u2 | Displacement(cc) | 211 | 296 | 406 | 499","| u16 | Compression ratio | 20: 1 | 20: 1 | 19: 1 | 19: 1"],"src":null,"nrows":5,"covSame":2,"covAny":2,"bestSame":{"c":2,"ref":"bison-zhejiang#n1002#b28","rt":46},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1003,"ti":29,"title":"Datasheet: View the gasoline generator Catalog","header":[],"rows":["| ＂ | Rated Voltage(V) | 110/220 | 110/220 | 110/220","| Rated Current(A) | 3.6/1.8 | 5.9/2.9 | 9.0/4.5","| w \" | Max.Power(KW) | 0.50 | 0.75 | 1.2","| Rated Power COP(KW) | 0.40 | 0.65 | 1","| z。 | Phase | 1 | 1 | 1","| w | Rated Frequency(Hz) | 50/60 | 50/60 | 50/60","| Factor | 1 | 1 | 1","| Model | 1E45F | 1E45F | BS156F","| w | Displacement(cc) | 63 | 63 | 93.5","| z 。z | Output power(HP) | 2.0 | 2.0 | 2.6","| Rated speed(RPM) | 3000/3600 | 3000/3600 | 3000/3600","| w | BoreXstroke | 45*38 | 45*38 | 56*38","| Compression ratio | 7.3 | 7.3 | 7.7","| Fuel tank volume(L) | 4 | 4 | 6","| C) | Mass weight(kg) | 19 | 19 | 26"],"src":null,"nrows":15,"covSame":6,"covAny":6,"bestSame":{"c":6,"ref":"bison-zhejiang#n1003#b36","rt":70},"bestOther":null,"nuniq":15,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1003,"ti":30,"title":"Datasheet: View the gasoline generator Catalog","header":[],"rows":["| ” 。 | Rated current(A) | 18/9.1 | 22.7/11/4.5 | 26/13/5 | 27.2/13.5/5 | 36/18/7 | 46/23/8 | 54/27/9.1","| : | Max power(KW) | 2.2 | 2.8 | 3.0 | 3.5 | 4.5 | 5.5 | 6.5","| Rated power(KW) | 2.0 | 2.5 | 2.8 | 3.0 | 4.0 | 5.0 | 6.0","| w | Phase | 1/3 | 1/3 | 1/3 | 1/3 | 1/3 | 1/3 | 1/3"],"src":null,"nrows":4,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"bison-zhejiang#n1003#b36","rt":70},"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1003,"ti":31,"title":"Datasheet: View the gasoline generator Catalog","header":[],"rows":["| ＂ 。 | Rated current(A) | 18/9.1 | 22.7/11/4.5 | 26/13/5 | 27.2/13.5/5 | 36/18/7 | 46/23/8 | 54/27/9.1","| : | Max power(KW) | 2.2 | 2.8 | 3.0 | 3.5 | 4.5 | 5.5 | 6.5","| Rated power(KW) | 2.0 | 2.5 | 2.8 | 3.0 | 4.0 | 5.0 | 6.0","| w | Phase | 1/3 | 1/3 | 1/3 | 1/3 | 1/3 | 1/3 | 1/3"],"src":null,"nrows":4,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"bison-zhejiang#n1003#b36","rt":70},"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1003,"ti":32,"title":"Datasheet: View the gasoline generator Catalog","header":[],"rows":["| Displacement(cc) | 93.5 | 163 | 196 | 210 | 270 | 389 | 420","| Output(hp) | 2.6 | 5.5 | 6.5 | 7.0 | 9.0 | 13 | 15","| w | Max power(KW) | 1.7 | 4.1 | 4.8 | 5.1 | 6.75 | 9.6 | 11.0","| 。zz | Rated power(KW) | 1.3 | 3.0 | 4.3 | 4.4 | 5.5 | 8.6 | 9.6","| w | Rated speed(RPM) | 3000/3600 | 3000/3600 | 3000/3600 | 3000/3600 | 3000/3600 | 3000/3600 | 3000/3600","| BoreXstroke(mm) | 56*38 | 68*45 | 68*54 | 70*54 | 77*58 | 88*64 | 90*66","| Compression ratio | 7.7 | 8.5 | 8.5 | 8.5 | 8.2 | 8.0 | 8.0","| 。z | Fuel tank volume(L) | 1.6 | 3.6 | 3.6 | 3.6 | 6.0 | 6.5 | 6.5","| G.W. (kg) | 10.6 | 15 | 16 | 17 | 28 | 33 | 34","| x: | Dimenesion(mm) | 300*290*280 | 390*330*340 | 505*415*475","| 20GP(set) | 1100 | 630 | 630 | 630 | 275 | 275 | 275","| 40HQ(set) | 2300 | 1505 | 1505 | 1505 | 690 | 690 | 690"],"src":null,"nrows":12,"covSame":4,"covAny":4,"bestSame":{"c":4,"ref":"bison-zhejiang#n1003#b36","rt":70},"bestOther":null,"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1003,"ti":33,"title":"Datasheet: View the gasoline generator Catalog","header":[],"rows":["| Q. | Flux(m打h) | 20 | 36 | 60 | 75 | 90","| Model | BS156F | BS168F | BS168F-1 | BS170 | 8S177F","| w | Displacement(cc) | 93.5 | 163 | 196 | 210 | 270","| 。zz | Max power(KW) | 1.7 | 4.1 | 4.8 | 5.1 | 6.75","| Rated power(KW) | 1.3 | 3.0 | 4.3 | 4.4 | 5.5","| w | Rated speed(RPM) | 3000/3600 | 3000/3600 | 3000/3600 | 3000/3600 | 3000/3600","| Bore x stroke(mm) | 56*38 | 68*45 | 68*54 | 70*54 | 77*58","| Compression ratio | 7.7 | 8.5 | 8.5 | 8.5 | 8.2","| 。z | Fuel tank volume(L) | 1.6 | 3.6 | 3.6 | 6 | 6","| G.W. (kg) | 22 | 28 | 30 | 39 | 49","| Dimenesion(mm) | 420*335*335 | 485*385*380 | 510*385*425 | 605*435*480 | 635*455*545","| 20GP(set) | 686 | 385 | 330 | 160 | 144","| 40HQ(set) | 1568 | 900 | 828 | 402 | 375"],"src":null,"nrows":13,"covSame":5,"covAny":5,"bestSame":{"c":5,"ref":"bison-zhejiang#n1003#b36","rt":70},"bestOther":null,"nuniq":13,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1003,"ti":34,"title":"Datasheet: View the gasoline generator Catalog","header":[],"rows":["| Model | BS168F | 8S170 | 8S168F | BS170","| Displacement(cc) | 163 | 210 | 163 | 210","| w | Max power(KW) | 4.1 | 5.1 | 4.1 | 5.1"],"src":null,"nrows":3,"covSame":2,"covAny":2,"bestSame":{"c":2,"ref":"bison-zhejiang#n1003#b36","rt":70},"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bison-zhejiang","country":"CN","n":1003,"ti":35,"title":"Datasheet: View the gasoline generator Catalog","header":[],"rows":["| Rated power(KW) | 3.0 | 4.4 | 3.0 | 4.4","| z | Rated speed(RPM) | 3000/3600 | 3000/3600 | 3000/3600 | 3000/3600","| w | Bore x stroke(mm) | 68*45 | 70*54 | 68*45 | 70*54","| Compression ratio | 8.5 | 8.5 | 8.5 | 8.5"],"src":null,"nrows":4,"covSame":2,"covAny":2,"bestSame":{"c":2,"ref":"bison-zhejiang#n1003#b36","rt":70},"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":114,"ti":3,"title":"Weichai 2000kW Diesel Generator | 2500KVA Power Solution","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 2500 | 2750","| Power Rating (kW) | 2000 | 2200"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":115,"ti":4,"title":"500kw 625kVA Diesel Generator Set Weichai Engine 6M33D572E200 500kW 625kVA 50Hz 400V 3 Phase Silent Type Genset","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 625 | 688","| Power Rating (kW) | 500 | 550"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":116,"ti":5,"title":"120kW Open Frame Diesel Generator | Weichai Engine | 150kVA","header":["| Specification | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 150 | 165","| Power Rating (kW) | 120 | 132"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":117,"ti":6,"title":"375kva Silent Diesel Generator - 300kw Weichai Power","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 375 | 413","| Power Rating (kW) | 300 | 330"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":118,"ti":7,"title":"100kW Weichai Diesel Generator - Silent & Water-Cooled","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 125 | 138","| Power Rating (kW) | 100 | 110"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":119,"ti":8,"title":"Weichai 800KW Silent Diesel Generator Set with DSE6120 Panel","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 1000 | 1100","| Power Rating (kW) | 800 | 880"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":121,"ti":9,"title":"400kW 500KVA Weichai Silent Diesel Generator with ATS Controller","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 500 | 550","| Power Rating (kW) | 400 | 440"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":122,"ti":10,"title":"650KW Silent Diesel Generator Set with WEICHAI Engine","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 813 | 894","| Power Rating (kW) | 650 | 715"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":128,"ti":13,"title":"Baudouin 900kW-1125kVA Silent Diesel Generator | Digital Control","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 1125 | 1238","| Power Rating (kW) | 900 | 990"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":129,"ti":14,"title":"Baudouin Diesel Generator 750-1500kVA Silent/Open Type","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 1250 | 1375","| Power Rating (kW) | 1000 | 1100"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":130,"ti":15,"title":"Baudouin 1375kVA Diesel Generator with Digital Control Panel","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 1375 | 1513","| Power Rating (kW) | 1100 | 1210"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":131,"ti":16,"title":"Baudouin Diesel Generator 1200kW 1500kVA Super Silent Diesel Genset Suitable for Industrial Applications Requiring Power","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 1500 | 1650","| Power Rating (kW) | 1200 | 1320"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":132,"ti":17,"title":"1400kW Diesel Generator - Baudouin Engine, Digital Control","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 1750 | 1925","| Power Rating (kW) | 1400 | 1540"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":133,"ti":18,"title":"Baudouin 1500kW Silent Diesel Genset for Industrial Power","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 1875 | 2063","| Power Rating (kW) | 1500 | 1650"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":134,"ti":19,"title":"480kW 600KVA BAUDOUIN Diesel Generator - Reliable Power Solution","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 600 | 660","| Power Rating (kW) | 480 | 528"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":137,"ti":21,"title":"Doosan Silent Diesel Generator 135kW-186kVA for Industrial Use","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 169 | 186","| Power Rating (kW) | 135 | 149"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":140,"ti":22,"title":"Silent Type 250KW 313KVA Diesel Generator Set Powered by YTO YM6S9L-D Engine OEM Price Generator","header":["| General information | Prime power | Standby power"],"rows":["| Rated Power (kVA) | 313 | 334","| Power Rating (kW) | 250 | 275"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":141,"ti":23,"title":"64KW Yunnei Diesel Generator | Open/Silent Type Water Cooling","header":["| General information | Prime power | Standby power"],"rows":["| Rated Power (kVA) | 80 | 88","| Power Rating (kW) | 64 | 70"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":142,"ti":24,"title":"72KW/90KVA Yunnei Diesel Generator | Water Cooling Power Supply","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 90 | 99","| Power Rating (kW) | 72 | 79"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":145,"ti":25,"title":"280KW Silent Diesel Genset | YTO Engine | 3 Phase 380V/400V","header":["| Specification | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 350 | 385","| Power Rating (kW) | 280 | 308"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":147,"ti":26,"title":"Yanmar Diesel Generator 10KW/13KVA Water Cooling Power Supply","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 13 | 14","| Power Rating (kW) | 10 | 11"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":149,"ti":27,"title":"350KW Silent Diesel Generator Set with Auto Start & ATS","header":["| Specification | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 438 | 481","| Power Rating (kW) | 350 | 385"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":151,"ti":28,"title":"ISUZU Diesel Generator 10KW-2000KW Water Cooling Power Supply","header":["| Specification | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 23 | 25","| Power Rating (kW) | 18 | 20"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":152,"ti":29,"title":"250Kw DOOSAN Diesel Generator Set with ATS & Silent Canopy","header":["| Specification | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 313 | 344","| Power Rating (kW) | 250 | 275"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":153,"ti":30,"title":"600kW Doosan Diesel Generator Set - Super Silent & Open Type","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 750 | 825","| Power Rating (kW) | 600 | 660"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":157,"ti":31,"title":"Doosan Silent Diesel Generator 160kw | 200kva Power Genset","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 200 | 220","| Power Rating (kW) | 160 | 176"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":158,"ti":32,"title":"Baudouin FAW Silent Diesel Generator 50-100kVA | 80kw Prime Power","header":["| Specification | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 100 | 110","| Power Rating (kW) | 80 | 88"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":159,"ti":33,"title":"182kW Silent Cummins Diesel Generator - Reliable Power Solution","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 227 | 250","| Power Rating (kW) | 182 | 200"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":160,"ti":34,"title":"220kw Silent Diesel Generator | 275kva Doosan Genset","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 275 | 303","| Power Rating (kW) | 220 | 242"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":166,"ti":35,"title":"200kW SDEC Diesel Generator | Silent & Open Type 250kva","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 250 | 275","| Power Rating (kW) | 200 | 220"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":169,"ti":36,"title":"150kW SDEC Diesel Generator Set | Super Silent 188kva Genset","header":["| Specification | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 188 | 206","| Power Rating (kW) | 150 | 165"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":171,"ti":38,"title":"25kW SDEC Diesel Generator | Super Silent Frame | CE Certified","header":["| Specification | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 31 | 34","| Power Rating (kW) | 25 | 28"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":172,"ti":39,"title":"Baudouin Diesel Generator 800kVA 640Kw Portable Silent Electric Solar Power Station Diesel Generator Generador GensetGeneration Set Price for Camping","header":["| General Information | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 800 | 880","| Power Rating (kW) | 640 | 704"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"bobig-power","country":"CN","n":174,"ti":40,"title":"520kW Diesel Generator with Weichai Engine & Leroy Somer Alternator","header":["| Parameter | Prime Power | Standby Power"],"rows":["| Rated Power (kVA) | 650 | 715","| Power Rating (kW) | 520 | 572"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"byc-power","country":"CN","n":101,"ti":0,"title":"High-performance 10 Kva Open Diesel Generator for Mining from China manufacturer - BYC POWER","header":[],"rows":["| Model | CKD1000E","| Rated Frequency (Hz) | 50/60Hz","| Rated Output (kW) | 10","| Rated Voltage (V) | 220V or as required","| Rated Speed (r/min) | 3600","| Power Factor | 1","| Cylinder Size (mm) | 92 * 75","| Displacement (cc) | 498","| Rated Power [kW(r/min)] | 8.7 / 3600","| Fuel Type | 0# (summer) -10# (winter) -35# (cold) diesel","| Fuel Tank Capacity (L) | 13.5","Fuel flexibility: compatible with 0# diesel (summer), -10# (winter) and -35# (extreme cold).","Speed Options: 1800 RPM, 3600 RPM and other speed configurations available.","Starting Systems: Multiple starting options are available including auto-start, recoil, remote, 12V DC and 24V DC electric start."],"src":null,"nrows":14,"covSame":0,"covAny":2,"bestSame":null,"bestOther":{"c":1,"ref":"long-gen#n1001#b20","rt":81},"nuniq":14,"coverBy":[],"dupTab":false},{"sup":"calsion-hefei","country":"CN","n":101,"ti":0,"title":"康尔信","header":[],"rows":["Power Range: 600-3500 kVA","Frequency: 50 Hz，60 Hz","Power Range: 9-2500 kVA","Power Range: 588-2500 kVA","Power Range: 660-2500 kVA","Frequency: 50 Hz","Power Range: 21-2000 kVA","Power Range: 20-3750 kVA","Power Range: 10-3125 kVA"],"src":null,"nrows":9,"covSame":0,"covAny":2,"bestSame":null,"bestOther":{"c":1,"ref":"genlitec#n1013#b97","rt":68},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"calsion-hefei","country":"CN","n":103,"ti":1,"title":"康尔信","header":[],"rows":["Power Range: 588-2500 kVA","Frequency: 50 Hz, 60 Hz","Power Range: 660-2500 kVA","Frequency: 50 Hz","Power Range: 21-2000 kVA","Frequency: 50 Hz，60 Hz","Power Range: 20-3750 kVA","Power Range: 10-3125 kVA","Power Range: 3-9 kVA","Power Range: 9-1000 kVA"],"src":null,"nrows":10,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":1,"ref":"genlitec#n1013#b97","rt":68},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":101,"ti":0,"title":"120 KW Biogas Generator with Low Emission High Efficiency Engine System - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| | | No. of Cylinders | 6 | Engine power(KW) | 145","| Bore * Stroke (mm) | 140 * 152 | Compression Ratio | 0.459027778"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":102,"ti":1,"title":"100 KW Biogas Generator for Industrial Renewable Energy Power Systems - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| No. of Cylinders | 6 | Engine power(KW) | 145","| Bore * Stroke (mm) | 140 * 152 | Compression Ratio | 0.459027778"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":103,"ti":2,"title":"High Efficiency 150 KW Gas Generator Natural Gas Power System - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| No. of Cylinders | 6 | Engine power(KW) | 176","| Bore * Stroke (mm) | 114 * 135 | Compression Ratio | 10.5:1"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":104,"ti":3,"title":"High Efficiency 120 KW Gas Generator for Reliable Energy Output - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| | No. of Cylinders | 6 | Engine power(KW) | 145","| Bore * Stroke (mm) | 140 * 152 | Compression Ratio | 0.459027778"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":105,"ti":4,"title":"60 KVA Standby Diesel Generator for Reliable Backup Power Supply - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Prime Power | KVA | 56","| Voltage type | 50Hz, 380/220V, 3 phases and 4 wires","| Alternator Brand & Model | Leroy Somer LSA42.3L9","| Frequency & Phase | 50hz 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (L/hr) (100% Load) | 11.25","| Dimensions: (mm) | L | 1800 | 2370","| Weights (kg) | 900 | 1506","| Power Rating | 60 KVA / 48 kW | ISO 8528 Generator Standard","| Frequency | 50 / 60 Hz | IEC Electrical Standards","| Phase | 3 Phase | Industrial Power Distribution Norm","| Voltage Stability | ±1% to ±2% | Within ±1.5%","| Noise Level | Industry dependent | 70–75 dB(A) optional silent canopy"],"src":null,"nrows":13,"covSame":3,"covAny":3,"bestSame":{"c":3,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":1,"ref":"aksa-power#n2001#b0","rt":11},"nuniq":13,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":106,"ti":5,"title":"50 KVA Standby Super Silent Diesel Generator for Industrial Backup Power - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Prime Power | KVA | 45","| Voltage type | 50Hz, 380/220V, 3 phases and 4 wires","| Alternator Brand & Model | Leroy Somer LSA42.3 M7","| Frequency & Phase | 50hz 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (L/hr) (100% Load) | 9","| Dimensions: (mm) | L | 1800 | 2370","| Weights (kg) | 885 | 1491","| Rated Power | 50 KVA / 40 kW | ISO 8528 Generator Standards","| Noise Level | 65–75 dB @ 7m | Camda Acoustic Test Data","| Fuel Consumption | 10–13 L/h (75% load) | Cummins Engine Handbook"],"src":null,"nrows":11,"covSame":3,"covAny":4,"bestSame":{"c":3,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":1,"ref":"hosem-power#n132#b30","rt":17},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":109,"ti":8,"title":"30 KVA Standby Power Diesel Generator Set for Reliable Backup Supply - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Standby Power | KVA | 28","| Prime Power | KVA | 25","| Voltage type | 50Hz, 415/240V, 3 phases and 4 wires","| Alternator Brand & Model | Leroy Somer LSA42.3VS2","| Frequency & Phase | 50hz 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (L/hr) (100% Load) | 5","| Dimensions: (mm) | L | 1700 | 2370","| Weights (kg) | 710 | 1322","| Rated Power | 30 KVA / approx. 24 kW | ISO 8528 Generator Standard","| Noise Control Option | Reduced operational noise | ISO 3744 Acoustic Standard"],"src":null,"nrows":11,"covSame":3,"covAny":4,"bestSame":{"c":3,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":1,"ref":"voltgent#n1001#b13","rt":44},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":110,"ti":9,"title":"27 KVA Standby Diesel Generator with CE and ISO Verified for Emergency Power Supply - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Prime Power | KVA | 23","| Voltage type | 50Hz,380/220V, 3 phases and 4 wires","| Alternator Brand & Model | Leroy Somer LSA40 M7","| Frequency & Phase | 50hz 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (L/hr) | 100% Load | 5.9","| Dimensions: (mm) | L | 1700 | 2370","| Weights (kg) | 697 | 1309","| Rated Power | 27 KVA / approx. 22 kW | ISO 8528 Generator Standard","| Noise Reduction Option | Suitable for urban areas | ISO 3744 Acoustic Standard"],"src":null,"nrows":10,"covSame":4,"covAny":4,"bestSame":{"c":4,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":1,"ref":"aksa-power#n2001#b0","rt":11},"nuniq":10,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":111,"ti":10,"title":"100 KVA Standby Diesel Generator for Reliable Emergency Power Supply - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Standby Power | KVA | 100","| Prime Power | KVA | 90","| Voltage type | 50Hz, 380/220V, 3 phases and 4 wires","| Alternator Brand & Model | Leroy Somer LSA44.3 S4","| Frequency & Phase | 50hz 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (L/hr) (100% Load) | 18","| Dimensions: (mm) | L | 2250 | 2900","| Weights (kg) | 1210 | 1900"],"src":null,"nrows":9,"covSame":3,"covAny":3,"bestSame":{"c":3,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":1,"ref":"aksa-power#n2001#b0","rt":11},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":112,"ti":11,"title":"Reliable 125 KVA Standby Diesel Generator for factory and construction use - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Prime Power | KVA | 113","| Voltage type | 50Hz, 380/220V, 3 phases and 4 wires","| Alternator Brand & Model | Leroy Somer LSA44.3M6","| Frequency & Phase | 50hz 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (L/hr) (100% Load) | 22.5","| Dimensions: (mm) | L | 2250 | 2900","| Weights (kg) | 1300 | 1990","| Power Rating | 125 KVA","| Frequency | 50Hz / 60Hz"],"src":null,"nrows":10,"covSame":3,"covAny":4,"bestSame":{"c":3,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":2,"ref":"genlitec#n1013#b97","rt":68},"nuniq":10,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":113,"ti":12,"title":"Hot selling 135 KVA standby Diesel Generator with Cummins engine and ATS system - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Standby Power | KVA | 138","| Prime Power | KVA | 125","| Voltage type | 50Hz,380/220V, 3 phases and 4 wires","| Engine Brand & Model | Cummins 6BTAA5.9-G2","| Alternator Brand & Model | Leroy Somer LSA44.3M6","| Frequency & Phase | 50hz 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (L/hr) | 100% Load | 30","| Dimensions: (mm) | L | 2300 | 3200","| Weights (kg) | 1360 | 2053","| Power Rating | 135 KVA","| Frequency | 50Hz / 60Hz"],"src":null,"nrows":12,"covSame":3,"covAny":5,"bestSame":{"c":3,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":2,"ref":"genlitec#n1013#b97","rt":68},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":114,"ti":13,"title":"150 KVA Standby Diesel Generator China Manufacturers - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Prime Power | KVA | 135","| Voltage type | 50Hz, 380/220V, 3 phases and 4 wires","| Alternator Brand & Model | Leroy Somer LSA44.3M8","| Frequency & Phase | 50hz 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (L/hr) (100% Load) | 27","| Dimensions: (mm) | L | 2300 | 3200","| Weights (kg) | 1360 | 2053","| Power Rating | 150 KVA","| Frequency | 50Hz / 60Hz"],"src":null,"nrows":10,"covSame":3,"covAny":4,"bestSame":{"c":3,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":2,"ref":"genlitec#n1013#b97","rt":68},"nuniq":10,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":115,"ti":14,"title":"200 KVA Standby Diesel Generator China Manufacturers - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Standby Power | KVA | 200","| Prime Power | KVA | 180","| Voltage type | 50Hz, 380/220V, 3 phases and 4 wires","| Engine Brand & Model | Cummins 6CTA8.3-G2","| Alternator Brand & Model | Leroy Somer LSA46.3S2","| Frequency & Phase | 50Hz, 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Dimensions: (mm) | L | 2400 | 3500","| Weights (kg) | 1685 | 2466","| Standby Power Rating | 200 KVA","| Frequency | 50Hz / 60Hz"],"src":null,"nrows":11,"covSame":3,"covAny":5,"bestSame":{"c":3,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":2,"ref":"genlitec#n1013#b97","rt":68},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":116,"ti":15,"title":"AC Three Phase 225 KVA Standby Diesel Generator Set for Reliable Backup Power - Camda New Energy Equipment Co., Ltd","header":["| | No. of Cylinders | 6 in line type | Gross Engine Power(kW) | Prime | 183","| Cycle | 4 Stroke | Standby | 203"],"rows":["| Bore / Stroke | 114mm / 135 mm | Compression Ratio | 16.0:1"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":116,"ti":16,"title":"AC Three Phase 225 KVA Standby Diesel Generator Set for Reliable Backup Power - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| | Continuous power | 200 KVA /160kW | Efficiency (%) | 0.923","| Power factor | 0.8 | Temperature rise | 125K","| A.V.R. | R250 | Enclosure protection | IP23","| Voltage regulation | ± 0.5 % | Winding leads | 12"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":117,"ti":17,"title":"250 KVA Standby Diesel Generator for Reliable Emergency Power - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Standby Power | kVA | 250","| Prime Power | kVA | 225","| Voltage type | 50Hz, 400/230V, 3 phases and 4 wires","| Engine Brand & Model | Cummins 6LTAA8.9-G2","| Alternator Brand & Model | Leroy Somer LSA46.3S4","| Frequency & Phase | 50Hz, 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (L/hr)（100% Load） | 45","| Dimensions: (mm) | L | 2500 | 3500","| Weights (kg) | 1920 | 2973","| Standby Power Rating | 250 KVA","| Frequency | 50Hz / 60Hz"],"src":null,"nrows":12,"covSame":2,"covAny":4,"bestSame":{"c":2,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":2,"ref":"genlitec#n1013#b97","rt":68},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":118,"ti":18,"title":"50/60 Hz 275 kVA Standby Diesel Generator for Reliable Backup Power - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Prime Power | kVA | 250","| Voltage type | 50Hz,380/220V, 3 phases and 4 wires","| Alternator Brand & Model | LSA46.3S5","| Frequency & Phase | 50Hz, 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (L/hr) | 100% Load | 53","| Dimensions: (mm) | L | 2500 | 3800","| Weights (kg) | 1920 | 2973","| Standby Rating | 275 kVA","| Frequency | 50Hz / 60Hz"],"src":null,"nrows":10,"covSame":3,"covAny":4,"bestSame":{"c":3,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":2,"ref":"genlitec#n1013#b97","rt":68},"nuniq":10,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":119,"ti":19,"title":"Industrial 300 KVA Standby Diesel Generator with Stable Performance - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Prime Power | kVA | 280","| Voltage type | 50Hz, 380/220V, 3 phases and 4 wires","| Alternator Brand & Model | Leroy Somer LSA46.2L9","| Frequency & Phase | 50Hz, 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (L/hr)（100% Load） | 55","| Dimensions: (mm) | L | 3100 | 4000","| Weights (kg) | 2887 | 4778","governor is too high | (1)Check the electric power source and connecting wire","| Standby Power | 300 KVA","| Frequency | 50Hz / 60Hz"],"src":null,"nrows":11,"covSame":3,"covAny":4,"bestSame":{"c":3,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":2,"ref":"genlitec#n1013#b97","rt":68},"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":120,"ti":20,"title":"350 KVA Standby Diesel Generator Set for Reliable Backup Power - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Prime Power | kVA | 313","| Voltage type | 50Hz,380/220V, 3 phases and 4 wires","| Alternator Brand & Model | LSA46.3L10","| Frequency & Phase | 50Hz, 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (L/hr)-100% Load | 71.4","| Dimensions: (mm) | L | 3100 | 4200","| Weights (kg) | 2911 | 4200","| Standby Power | 350 KVA","| Frequency | 50Hz / 60Hz"],"src":null,"nrows":10,"covSame":3,"covAny":4,"bestSame":{"c":3,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":2,"ref":"genlitec#n1013#b97","rt":68},"nuniq":10,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":121,"ti":21,"title":"High Performance 400 KVA Standby Diesel Generator for Continuous Operation - Camda New Energy Equipment Co., Ltd","header":["| Specification | 400 KVA Standby Generator | Industry Reference (Source: ISO 8528 Standard)","| Rated Output | 400 KVA / ~320 kW | 300–500 KVA range","| Start Time | 8–10 seconds | 10–20 seconds"],"rows":["| Voltage Stability | ±1% | ±2–5%"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":121,"ti":22,"title":"High Performance 400 KVA Standby Diesel Generator for Continuous Operation - Camda New Energy Equipment Co., Ltd","header":["| Performance Item | Camda 400 KVA Generator | Reference Source"],"rows":["| Frequency Stability | 50/60 Hz ±0.25% | ISO 8528-5"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":122,"ti":23,"title":"450 KVA Standby Diesel Generator Set with Stable Output and Efficiency - Camda New Energy Equipment Co., Ltd","header":["| | No. of Cylinders | 6 in line type | Gross Engine Power(kW) | Prime | 366","| Cycle | 4 Stroke | Standby | 407"],"rows":["| Bore / Stroke | 140mm / 152 mm | Compression Ratio | 14.0:1"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":123,"ti":24,"title":"High Performance 500 KVA Standby Diesel Generator Set - Camda New Energy Equipment Co., Ltd","header":["| Generator Rating | Power Factor | Usable Output | Typical Application"],"rows":["| 500 KVA Standby | 0.8 | 400 kW | Emergency Backup Power","| 450 KVA Prime | 0.8 | 360 kW | Continuous Power Supply"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":124,"ti":25,"title":"550 KVA Standby Diesel Generator for Industrial Backup Power - Camda New Energy Equipment Co., Ltd","header":["| Generator Rating | Power Factor | Power Output | Application"],"rows":["| 550 KVA Standby | 0.8 | 440 kW | Emergency Backup","| 500 KVA Prime | 0.8 | 400 kW | Continuous Operation"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":125,"ti":26,"title":"600 KVA Standby Diesel Generator for Industrial Backup Power - Camda New Energy Equipment Co., Ltd","header":["| Generator Type | Power Factor | Output Power | Application"],"rows":["| 600 KVA Standby | 0.8 | 480 kW | Emergency Backup","| 550 KVA Prime | 0.8 | 440 kW | Continuous Operation"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":126,"ti":27,"title":"650 KVA Standby Diesel Generator 1500 RPM 1800 RPM High Performance Set - Camda New Energy Equipment Co., Ltd","header":["| | No. of Cylinders | 6 in line type | Gross Engine Power(kW) | Prime | /","| Cycle | 4 Stroke | Standby | 575"],"rows":["| Bore / Stroke | 159mm /159mm | Compression Ratio | 13.9:1"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":126,"ti":28,"title":"650 KVA Standby Diesel Generator 1500 RPM 1800 RPM High Performance Set - Camda New Energy Equipment Co., Ltd","header":["| Speed | Frequency | Power Factor | Output Power"],"rows":["| 1500 RPM | 50 Hz | 0.8 | 520 kW","| 1800 RPM | 60 Hz | 0.8 | 520 kW"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":127,"ti":29,"title":"688 KVA Standby Diesel Generator for Industrial Backup Power - Camda New Energy Equipment Co., Ltd","header":["| | No. of Cylinders | 6 L | Gross Engine Power(kW) | Prime | /","| Cycle | 4 Stroke | Standby | 610"],"rows":["| Bore / Stroke | 159mm / 159 mm | Compression Ratio | 13.5:1"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":127,"ti":30,"title":"688 KVA Standby Diesel Generator for Industrial Backup Power - Camda New Energy Equipment Co., Ltd","header":["| Generator Rating | Power Factor | Output Power | Application Type"],"rows":["| 688 KVA Standby | 0.8 | 550 kW | Emergency Backup","| 630 KVA Prime | 0.8 | 504 kW | Continuous Duty"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":128,"ti":31,"title":"800 KVA Standby Diesel Generator for Industrial Backup Power - Camda New Energy Equipment Co., Ltd","header":["| | No. of Cylinders | 12 V | Gross Engine Power(kW) | Prime | /","| Cycle | 4 Stroke | Standby | 711"],"rows":["| Bore / Stroke | 159mm / 159 mm | Compression Ratio | 13.9:1"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":128,"ti":32,"title":"800 KVA Standby Diesel Generator for Industrial Backup Power - Camda New Energy Equipment Co., Ltd","header":["| Rating | Power Factor | Real Power Output | Usage Type"],"rows":["| 800 KVA Standby | 0.8 | 640 kW | Emergency Backup","| 750 KVA Prime | 0.8 | 600 kW | Continuous Duty"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":129,"ti":33,"title":"825 KVA Standby Diesel Generator for Industrial Backup Power - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| | No. of Cylinders | 12 V | Gross Engine Power(kW) | Prime | 664","| Bore / Stroke | 159mm / 159 mm | Compression Ratio | 14.5:1"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":129,"ti":34,"title":"825 KVA Standby Diesel Generator for Industrial Backup Power - Camda New Energy Equipment Co., Ltd","header":["| Generator Rating | Power Factor | Equivalent Output | Typical Usage"],"rows":["| 825 KVA Standby | 0.8 | 660 kW | Emergency Backup Power","| 750 KVA Prime | 0.8 | 600 kW | Continuous Operation"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":130,"ti":35,"title":"Reliable 888 KVA Standby Diesel Generator for Emergency Power - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| No. of Cylinders | 12 V | Gross Engine Power(kW) | Prime | 711","| Bore / Stroke | 159mm / 159 mm | Compression Ratio | 14.5:1"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":130,"ti":36,"title":"Reliable 888 KVA Standby Diesel Generator for Emergency Power - Camda New Energy Equipment Co., Ltd","header":["| Generator Rating | Power Factor | Output (kW) | Application Type"],"rows":["| 888 KVA Standby | 0.8 | 710 kW | Emergency Backup Power","| 800 KVA Prime | 0.8 | 640 kW | Continuous Operation"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":131,"ti":37,"title":"1000 KVA Standby Diesel Generator with Automatic Control System - Camda New Energy Equipment Co., Ltd","header":["| Power Rating | KVA | Power Factor | Equivalent kW"],"rows":["| Standby Power | 1000 KVA | 0.8 | 800 kW","| Prime Power | 900 KVA | 0.8 | 720 kW"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":132,"ti":38,"title":"1100 KVA Standby Diesel Generator China Manufacturers - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Standby Power | kVA | 1100","| Prime Power | kVA | 1000","| Voltage type | 50Hz, 380/220V or 400/230V or 415/240V, 3 phases and 4 wires","| Alternator Brand & Model | Leroy Somer LSA49.3L10","| Frequency & Phase | 50Hz, 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (kg/hr)(100% Load) | 200","| Dimensions: (mm) | L | 4500 | 6058","| Weights (kg) | 7350 | 12435","| Rated Power | 1100 KVA","| Frequency | 50Hz / 60Hz","| Voltage Range | 400V – 13.8kV optional","| Power Factor | 0.8"],"src":null,"nrows":13,"covSame":2,"covAny":4,"bestSame":{"c":2,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":2,"ref":"genlitec#n1013#b97","rt":68},"nuniq":13,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":133,"ti":39,"title":"1000 KW Standby Diesel Generator for Industrial Backup Power - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Prime Power | kVA | 1125","| Voltage type | 50Hz, 380/220V or 400/230V or 415/240V","| Alternator Brand & Model | Leroy Somer LSA50.2M6","| Frequency & Phase | 50Hz, 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (L/hr)（100% Load） | 225","| Dimensions: (mm) | L | 4500 | 12196","| Weights (kg) | 7450 | 13350","| Rated Power | 1000 KW","| Frequency | 50Hz / 60Hz","| Voltage Range | 400V – 13.8kV optional","| Power Factor | 0.8"],"src":null,"nrows":12,"covSame":2,"covAny":4,"bestSame":{"c":2,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":2,"ref":"genlitec#n1013#b97","rt":68},"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":134,"ti":40,"title":"High Performance 1375 KVA Standby Shock-Proof Diesel Generator - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| | No. of Cylinders | 12 V | Gross Engine Power(kW) | Prime | 1227","| Bore / Stroke | 159mm / 159 mm | Compression Ratio | 13.9:1"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":135,"ti":41,"title":"1500 KVA Standby Sound-Proof Diesel Generator for Industrial Backup Power - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Standby Power | kVA | 1500","| Prime Power | kVA | 1375","| Voltage type | 50Hz, 230/400V, 3 phases and 4 wires","| Engine Brand & Model | Cummins KTA50-G8","| Alternator Brand & Model | Leroy Somer LSA50.2L8","| Frequency & Phase | 50Hz, 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (L/hr)（100% Load） | 275","| Dimensions: (mm) | L | 5150 | 6058","| Weights (kg) | 10700 | 12700","| Standby Power | 1500 KVA","| Frequency | 50Hz / 60Hz","| Voltage | 380V – 13.8kV Optional","| Power Factor | 0.8"],"src":null,"nrows":14,"covSame":2,"covAny":5,"bestSame":{"c":2,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":2,"ref":"genlitec#n1013#b97","rt":68},"nuniq":14,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":136,"ti":42,"title":"1650kVA Standby Heavy Duty Diesel Generator Set for Industrial Backup Power - Camda New Energy Equipment Co., Ltd","header":[],"rows":["| Standby Power | kVA | 1650","| Prime Power | kVA | 1375","| Voltage type | 50Hz,230/380V, 3 phases and 4 wires","| Engine Brand & Model | Cummins KTA50-G8","| Alternator Brand & Model | Leroy Somer LSA50.2L8","| Frequency & Phase | 50Hz, 3Phases + 4Wires","| Engine Speed (RPM) | 1500","| Fuel Consumption (L/hr) | 100% Load | 289","| Dimensions: (mm) | L | 5150 | 6058","| Weights (kg) | 10700 | 12700","| Standby Power | 1650kVA","| Frequency | 50Hz / 60Hz","| Voltage | 380V-13.8kV Optional","| Power Factor | 0.8"],"src":null,"nrows":14,"covSame":2,"covAny":4,"bestSame":{"c":2,"ref":"camda-generator#n107#b6","rt":11},"bestOther":{"c":2,"ref":"genlitec#n1013#b97","rt":68},"nuniq":14,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":137,"ti":43,"title":"Cummins Powered Open Diesel Generator for Industrial Power Supply - Camda New Energy Equipment Co., Ltd","header":["| Open Type | kVA | kW | kVA | kW"],"rows":["| KDGC22S | 27 | 22 | 25 | 20 | 4B3.9-G2 | PI144E | 1580×650×1146 | 777","| KDGC35S | 40 | 32 | 35 | 28 | 4BT3.9-G2 | PI144H | 1800×730×1290 | 830","| KDGC44S | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | UCI224D | 1900×783×1257 | 926","| KDGC53S | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | UCI224E | 1900×783×1257 | 975","| KDGC69S | 86 | 69 | 76 | 6 | 4BTA3.9-G11 | UCI224G | 1900×783×1257 | 986","| KDGC77S | 96 | 77 | 87 | 70 | 6BT5.9-G2 | UCI224G | 2200×830×1278 | 1249","| KDGC88S | 110 | 88 | 100 | 80 | 6BT5.9-G2 | UCI274C | 2200×830×1278 | 1272","| KDGC100S | 125 | 100 | 114 | 91 | 6BTA5.9-G2 | UCI274D | 2200×830×1325 | 1297","| KDGC118S | 148 | 118 | 135 | 108 | 6BTAA5.9-G2 | UCI274E | 2360×830×1334 | 1381","| KDGC140S | 175 | 140 | 160 | 128 | 6CTA8.3-G2 | UCI274F | 2360×847×1366 | 1782","| KDGC160S | 200 | 160 | 182 | 145 | 6CTA8.3-G2 | UCI274G | 2360×847×1366 | 1832","| KDGC176S | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | UCI274H | 2400×980×1460 | 1850","| KDGC200SL | 250 | 200 | 225 | 180 | 6LTAA8.9-G2 | UCDI274J | 2540×1018×1527 | 1960","| KDGC220SL | 275 | 220SL | 250 | 200 | 6LTAA8.9-G2 | UCDI274K | 2540×1018×1527 | 1985","| KDGC200S | 250 | 200 | 225 | 180 | NT855-GA | UCDI274J | 3000×1054×1758 | 2460","| KDGC220S | 275 | 220 | 250 | 200 | NT855-GA | UCDI274K | 3000×1054×1758 | 2490","| KDGC220SM | 275 | 220 | 250 | 200 | MTA11-G2A | UCDI274K | 2750×1050×1585 | 2370","| KDGC260S | 325 | 260 | 300 | 240 | NTA855-G1A | HCI444D | 3000×1054×1758 | 2810","| KDGC280S | 350 | 280 | 320 | 256 | NTA855-G1B | HCI444ES | 3000×1054×1758 | 2920","| KDGC280SM | 350 | 280 | 320 | 256 | MTAA11-G3 | HCI444ES | 3000×1140×1600 | 2300","| KDGC310S | 385 | 310 | 350 | 280 | NTA855-G2A | HCI444E | 3000×1054×1758 | 3120","| KDGC315S | 394 | 315 | 350 | 280 | NTA855-G4 | HCI444E | 3000×1054×1758 | 3280","| KDGC330S | 413 | 330 | 375 | 300 | NTAA855-G7 | HCI444F | 3250×1120×1721 | 2864","| KDGC360S | 450 | 360 | 400 | 320 | NTAA855-G7A | HCI444F | 3250×1120×1721 | 2880","| KDGC400SQ | 500 | 400 | 450 | 360 | QSZ13-G2 | HCI544C | 3250×1360×2100 | 3700","| KDGC400S | 500 | 400 | 450 | 360 | KTA19-G3 | HCI544C | 3350×1280×1934 | 3800","| KDGC440SQ | 550 | 440 | 500 | 400 | QSZ13-G3 | HCI544D | 3250×1360×2100 | 3750","| KDGC440S | 550 | 440 | 500 | 400 | KTA19-G3A | HCI544D | 3350×1280×1934 | 3940","| KDGC440S | 550 | 440 | 500 | 400 | KTA19-G4 | HCI544D | 3350×1280×1934 | 3940","| KDGC480S | 600 | 480 | 550 | 440 | KTAA19-G5 | HCI544E | 3525×1550×2032 | 4020","| KDGC528S | 660 | 528 | 600 | 480 | KTA19-G8 | HCI544E | 3350×1280×1934 | 4150","| KDGC550S | 688 | 550 | 625 | 500 | KTAA19-G6A | HCI544FS | 3525×1550×2032 | 4220","| KDGC572SQ | 715 | 572 | 650 | 520 | QSKTAA19-G3 NR2 | HCI544F | 3525×1550×2032 | 6600","| KDGC640S | 800 | 640 | 728 | 582 | KT38-GA | LVI634B | 4200×1805×2383 | 6785","| KDGC660S | 825 | 660 | 750 | 600 | KTA38-G2 | LVI634B | 4200×1805×2383 | 7000","| KDGC704S | 880 | 704 | 800 | 640 | KTA38-G2B | HCI634H | 4200×1805×2383 | 7140","| KDGC800S | 1000 | 800 | 910 | 728 | KTA38-G2A | HCI634H | 4200×1805×2383 | 7140","| KDGC880S | 1100 | 880 | 1000 | 800 | KTA38-G5 | HCI634J | 4200×1805×2244 | 7310","| KDGC1000S | 1250 | 1000 | 1138 | 910 | KTA38-G9 | LVI634G | 4350×2090×2178 | 8100","| KDGC1100SQ | 1375 | 1100 | 1250 | 1000 | QSK38-G5 | HCI634K | 5140×1850×2340 | 7800","| KDGC1100S | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | LVI 634G | 5000×1850×2343 | 9038","| KDGC1232S | 1540 | 1232 | 1400 | 1120 | KTA50-G8 | PI734B | 5200×2260×2510 | 9522","| KDGC1320S | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | PI734C | 5200×2260×2510 | 9900","| KDGC1500S | 1875 | 1500 | -- | -- | KTA50-G15 | PI734E | 5200×2260×2510 | 9900"],"src":null,"nrows":45,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":45,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":137,"ti":44,"title":"Cummins Powered Open Diesel Generator for Industrial Power Supply - Camda New Energy Equipment Co., Ltd","header":["| Open Type | kVA | kW | kVA | kW"],"rows":["| KDGC27S1 | 33 | 27 | 30 | 24 | 4B3.9-G2 | PI144E | 1580×650×1146 | 777","| KDGC33S1 | 41 | 33 | 37.5 | 30 | 4BT3.9-G2 | PI144G | 1800×730×1290 | 802","| KDGC56S1 | 70 | 56 | 62 | 50 | 4BTA3.9-G2 | UCI224D | 1900×783×1257 | 926","| KDGC83S1 | 103 | 83 | 94 | 75 | 6BT5.9-G2 | UCI224F | 2200×830×1278 | 1220","| KDGC100S1 | 125 | 100 | 114 | 91 | 6BT5.9-G2 | UCI274C | 2200×830×1278 | 1272","| KDGC116S1 | 145 | 116 | 131 | 105 | 6BTA5.9-G2 | UCI274D | 2200×830×1325 | 1290","| KDGC132S1 | 165 | 132 | 150 | 120 | 6BTAA5.9-G2 | UCI274E | 2360×830×1334 | 1370","| KDGC167S1 | 210 | 167 | 190 | 152 | 6CTA8.3-G2 | UCI274F | 2360×847×1366 | 1755","| KDGC192S1 | 240 | 192 | 220 | 175 | 6CTAA8.3-G2 | UCI274G | 2400×980×1460 | 1800","| KDGC240SL1 | 300 | 240 | 273 | 218 | 6LTAA8.9-G2 | UCDI274J | 2540×1018×1527 | 1940","| KDGC220S1 | 275 | 220 | 250 | 200 | NT855-GA | UCI274H | 3000×1054×1758 | 2485","| KDGC280S1 | 350 | 280 | 320 | 256 | NTA855-G1 | HCI444D | 3000×1054×1758 | 2840","| KDGC280S1 | 350 | 280 | 320 | 256 | NTA855-G1B | HCI444D | 3000×1054×1758 | 2869","| KDGC352S1 | 440 | 352 | 400 | 320 | NTA855-G3 | HCI444E | 3000×1054×1758 | 2940","| KDGC400S1 | 500 | 400 | 438 | 350 | KTA19-G2 | HCI444FS | 3350×1280×1934 | 3627","| KDGC440S1 | 550 | 440 | 500 | 400 | KTA19-G3 | HCI544C | 3350×1280×1934 | 3830","| KDGC496S1 | 620 | 496 | 565 | 450 | KTA19-G4 | HCI544C | 3350×1280×1934 | 3870","| KDGC550S1 | 688 | 550 | 588 | 470 | KTAA19-G5 | HCI544D | 3525×1550×2032 | 3950","| KDGC600S1 | 750 | 600 | 682 | 546 | KTAA19-G6A | HCI544E | 3525×1550×2032 | 4100","| KDGC680S1 | 850 | 680 | 775 | 620 | KT38-G | HCI544F | 4200×1805×2383 | 6500","| KDGC800S1 | 1000 | 800 | 906 | 725 | KTA38-G2 | HCI634G | 4200×1805×2383 | 6950","| KDGC880S1 | 1100 | 880 | 1000 | 800 | KTA38-G2A | LVI634C | 4200×1805×2383 | 7150","| KDGC1000S1 | 1250 | 1000 | 1125 | 900 | KTA38-G4 | HCI634H | 4200×1805×2244 | 7280","| KDGC 1232S1 | 1540 | 1232 | 1400 | 1120 | KTA50-G3 | HCI634K | 5000×1850×2343 | 9150","| KDGC1386S1 | 1732 | 1386 | 1575 | 1260 | KTA50-G9 | PI734B | 5200×2260×2510 | 9590"],"src":null,"nrows":26,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":26,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":138,"ti":45,"title":"Cummins Powered Silent Diesel Generator for Commercial and Industrial Applications - Camda New Energy Equipment Co., Ltd","header":["| Silent Canopy | kVA | kW | kVA | kW"],"rows":["| KDGC22S | 27 | 22 | 25 | 20 | 4B3.9-G2 | PI144E | 2350×1133×1516","| KDGC32S | 40 | 32 | 35 | 28 | 4BT3.9-G2 | PI144H | 2350×1133×1516","| KDGC44S | 55 | 44 | 50 | 40 | 4BTA3.9-G2 | UCI224D | 2350×1133×1516","| KDGC53S | 66 | 53 | 60 | 48 | 4BTA3.9-G2 | UCI224E | 2350×1133×1516","| KDGC69S | 86 | 69 | 76 | 6 | 4BTA3.9-G11 | UCI224G | 2350×1133×1516","| KDGC77S | 96 | 77 | 87 | 70 | 6BT5.9-G2 | UCI224G | 3200×1133×1766","| KDGC88S | 110 | 88 | 100 | 80 | 6BT5.9-G2 | UCI274C | 3200×1133×1766","| KDGC100S | 125 | 100 | 114 | 91 | 6BTA5.9-G2 | UCI274D | 3200×1133×1766","| KDGC118S | 148 | 118 | 135 | 108 | 6BTAA5.9-G2 | UCI274E | 3200×1133×1766","| KDGC140S | 175 | 140 | 160 | 128 | 6CTA8.3-G2 | UCI274F | 3600×1333×1940","| KDGC160S | 200 | 160 | 182 | 145 | 6CTA8.3-G2 | UCI274G | 3600×1333×1940","| KDGC176S | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | UCI274H | 3600×1333×1940","| KDGC200SL | 250 | 200 | 225 | 180 | 6LTAA8.9-G2 | UCDI274J | 3600×1333×1940","| KDGC220SL | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | UCDI274K | 3600×1333×1940","| KDGC200S | 250 | 200 | 225 | 180 | NT855-GA | UCDI274J | 4300×1483×2145","| KDGC220S | 275 | 220 | 250 | 200 | NT855-GA | UCDI274K | 4300×1483×2145","| KDGC220SM | 275 | 220 | 250 | 200 | MTA11-G2A | UCDI274K | 4300×1483×2145","| KDGC260S | 325 | 260 | 300 | 240 | NTA855-G1A | HCI444D | 4300×1483×2145","| KDGC280S | 350 | 280 | 320 | 256 | NTA855-G1B | HCI444ES | 4300×1483×2145","| KDGC280SM | 350 | 280 | 320 | 256 | MTAA11-G3 | HCI444ES | 4500×1583×2100","| KDGC310S | 385 | 310 | 350 | 280 | NTA855-G2A | HCI444E | 4300×1483×2145","| KDGC315S | 394 | 315 | 350 | 280 | NTA855-G4 | HCI444E | 4300×1483×2145","| KDGC330S | 413 | 330 | 375 | 300 | NTAA855-G7 | HCI444F | 4500×1583×2100","| KDGC360S | 450 | 360 | 400 | 320 | NTAA855-G7A | HCI444F | 4500×1583×2100","| KDGC400SQ | 500 | 400 | 450 | 360 | QSZ13-G2 | HCI544C | 5000×1983×2371","| KDGC400S | 500 | 400 | 450 | 360 | KTA19-G3 | HCI544C | 4800×1683×2200","| KDGC440SQ | 550 | 440 | 500 | 400 | QSZ13-G3 | HCI544D | 5000×1983×2371","| KDGC440S | 550 | 440 | 500 | 400 | KTA19-G3A | HCI544D | 4800×1683×2200","| KDGC440S | 550 | 440 | 500 | 400 | KTA19-G4 | HCI544D | 4800×1683×2200","| KDGC480S | 600 | 480 | 550 | 440 | KTAA19-G5 | HCI544E | 5000×1983×2371","| KDGC528S | 660 | 528 | 600 | 480 | KTA19-G8 | HCI544E | 4800×1683×2200","| KDGC550S | 688 | 550 | 625 | 500 | KTAA19-G6A | HCI544FS | 5000×1983×2371","| KDGC640S | 800 | 640 | 728 | 582 | KT38-GA | LVI634B | 6058×2438×2896","| KDGC660S | 825 | 660 | 750 | 600 | KTA38-G2 | LVI634B | 6058×2438×2896","| KDGC704S | 880 | 704 | 800 | 640 | KTA38-G2B | HCI634H | 6058×2438×2896","| KDGC800S | 1000 | 800 | 910 | 728 | KTA38-G2A | HCI634H | 6058×2438×2896","| KDGC880S | 1100 | 880 | 1000 | 800 | KTA38-G5 | HCI634J | 6058×2438×2896","| KDGC1000S | 1250 | 1000 | 1138 | 910 | KTA38-G9 | LVI634G | 6058×2438×2896","| KDGC1100SQ | 1375 | 1100 | 1250 | 1000 | QSK38-G5 | HCI634K | 12192×2438×2896","| KDGC1100S | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | LVI 634G | 12192×2438×2896","| KDGC1232S | 1540 | 1232 | 1400 | 1120 | KTA50-G8 | PI734B | 12192×2438×2896","| KDGC1320S | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | PI734C | 12192×2438×2896","| KDGC1500S | 1875 | 1500 | -- | -- | KTA50-G15 | PI734E | 12192×2438×2896"],"src":null,"nrows":44,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":44,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":138,"ti":46,"title":"Cummins Powered Silent Diesel Generator for Commercial and Industrial Applications - Camda New Energy Equipment Co., Ltd","header":["| Silent Canopy | kVA | kW | kVA | kW"],"rows":["| KDGC27S1 | 33 | 27 | 30 | 24 | 4B3.9-G2 | PI144E | 2350×1133×1516 | 1390","| KDGC33S1 | 41 | 33 | 37.5 | 30 | 4BT3.9-G2 | PI144G | 2350×1133×1516 | 1420","| KDGC56S1 | 70 | 56 | 62 | 50 | 4BTA3.9-G2 | UCI224D | 2350×1133×1516 | 1540","| KDGC83S1 | 103 | 83 | 94 | 75 | 6BT5.9-G2 | UCI224F | 3200×1133×1766 | 2001","| KDGC100S1 | 125 | 100 | 114 | 91 | 6BT5.9-G2 | UCI274C | 3200×1133×1766 | 2059","| KDGC116S1 | 145 | 116 | 131 | 105 | 6BTA5.9-G2 | UCI274D | 3200×1133×1766 | 2090","| KDGC132S1 | 165 | 132 | 150 | 120 | 6BTAA5.9-G2 | UCI274E | 3200×1133×1766 | 2178","| KDGC167S1 | 210 | 167 | 190 | 152 | 6CTA8.3-G2 | UCI274F | 3600×1333×1940 | 3050","| KDGC192S1 | 240 | 192 | 220 | 175 | 6CTAA8.3-G2 | UCI274G | 3600×1333×1940 | 3204","| KDGC240SL1 | 300 | 240 | 273 | 218 | 6LTAA8.9-G2 | UCDI274J | 3600×1333×1940 | 3390","| KDGC220S1 | 275 | 220 | 250 | 200 | NT855-GA | UCI274H | 4300×1483×2145 | 4120","| KDGC280S1 | 350 | 280 | 320 | 256 | NTA855-G1 | HCI444D | 4300×1483×2145 | 4470","| KDGC280S1 | 350 | 280 | 320 | 256 | NTA855-G1B | HCI444D | 4300×1483×2145 | 4470","| KDGC352S1 | 440 | 352 | 400 | 320 | NTA855-G3 | HCI444E | 4300×1483×2145 | 4515","| KDGC400S1 | 500 | 400 | 438 | 350 | KTA19-G2 | HCI444FS | 4800×1683×2200 | 6440","| KDGC440S1 | 550 | 440 | 500 | 400 | KTA19-G3 | HCI544C | 4800×1683×2200 | 6520","| KDGC496S1 | 620 | 496 | 565 | 450 | KTA19-G4 | HCI544C | 4800×1683×2200 | 6600","| KDGC550S1 | 688 | 550 | 588 | 470 | KTAA19-G5 | HCI544D | 5000×1983×2371 | 6720","| KDGC600S1 | 750 | 600 | 682 | 546 | KTAA19-G6A | HCI544E | 5000×1983×2371 | 6800","| KDGC680S1 | 850 | 680 | 775 | 620 | KT38-G | HCI544F | 6058×2438×2896 | 11667","| KDGC800S1 | 1000 | 800 | 906 | 725 | KTA38-G2 | HCI634G | 6058×2438×2896 | 11947","| KDGC880S1 | 1100 | 880 | 1000 | 800 | KTA38-G2A | LVI634C | 6058×2438×2896 | 12834","| KDGC1000S1 | 1250 | 1000 | 1125 | 900 | KTA38-G4 | HCI634H | 6058×2438×2896 | 13170","| KDGC 1232S1 | 1540 | 1232 | 1400 | 1120 | KTA50-G3 | HCI634K | 12192×2438×2896 | 17020","| KDGC1386S1 | 1732 | 1386 | 1575 | 1260 | KTA50-G9 | PI734B | 12192×2438×2896 | 18200"],"src":null,"nrows":26,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":26,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":139,"ti":47,"title":"Cummins Powered Container Diesel Generator with High Efficiency Performance - Camda New Energy Equipment Co., Ltd","header":["| Container type | kVA | kW | kVA | kW"],"rows":["| KDGC640S | 800 | 640 | 728 | 582 | KT38-GA | LVI634B | 6058×2438×2896","| KDGC660S | 825 | 660 | 750 | 600 | KTA38-G2 | LVI634B | 6058×2438×2896","| KDGC704S | 880 | 704 | 800 | 640 | KTA38-G2B | HCI634H | 6058×2438×2896","| KDGC800S | 1000 | 800 | 910 | 728 | KTA38-G2A | HCI634H | 6058×2438×2896","| KDGC880S | 1100 | 880 | 1000 | 800 | KTA38-G5 | HCI634J | 6058×2438×2896","| KDGC1000S | 1250 | 1000 | 1138 | 910 | KTA38-G9 | LVI634G | 6058×2438×2896","| KDGC1100SQ | 1375 | 1100 | 1250 | 1000 | QSK38-G5 | HCI634K | 12192×2438×2896","| KDGC1100S | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | LVI 634G | 12192×2438×2896","| KDGC1232S | 1540 | 1232 | 1400 | 1120 | KTA50-G8 | PI734B | 12192×2438×2896","| KDGC1320S | 1650 | 1320 | 1500 | 1200 | KTA50-GS8 | PI734C | 12192×2438×2896"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":140,"ti":48,"title":"Biogas Scrubber for Biogas Generator for Farm and Industrial Use - Camda New Energy Equipment Co., Ltd","header":["| Model | KDCL-50-WQ | KDCL-100-WQ | KDCL-200-WQ | KDCL-300-WQ"],"rows":["| Gen-set Power(KW) | 24-60 | 80-120 | 150-200 | 250-300","| Gas FLow(Nm3/h) | 30-60 | 60-100 | 100-150 | 150-200","| Working Pressure(kPa) | 4-40 | 4-40 | 4-40 | 4-40","| Desulfurizer | 2 pcs | 2 pcs | 2 pcs | 4 pcs","| SS304 | SS304 | SS304 | SS304","| Φ500×1880×3.0mm | Φ600×2080×3.0mm | Φ800×2130×3.0mm | Φ800×2130×3.0mm"],"src":null,"nrows":7,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":141,"ti":49,"title":"Natural Gas Generator Set Power By Cummins for Stable Output - Camda New Energy Equipment Co., Ltd","header":["| | Model Item | KDGH10-NG | KDGH30-NG | KDGH40-NG | KDGH50-NG | KDGH80-NG | KDGH120-NG | KDGH250-NG | KDGH250-NG | KDGH500-NG"],"rows":["| Rate Power | kVA | 12.5 | 37.5 | 50 | 63 | 100 | 150 | 250 | 375 | 625","| kW | 10 | 30 | 40 | 50 | 80 | 100 | 200 | 300 | 500","| Consumption(m&sup3;/h) | 3.86 | 10.77 | 13.4 | 16.76 | 25.14 | 37.71 | 60.94 | 86.19 | 143.66","| Rated Currency(A) | 18 | 54.1 | 72.1 | 90.2 | 144.3 | 216.5 | 360.8 | 541.3 | 902.1","| Engine Model | 4TN88 | HG4B | HGT4B | HG6B | HGT6B | HGT6C | HGT15 | K19N-G1 | K38N-G5","| Cylinders | 4 | 4 | 4 | 6 | 6 | 6 | 6 | 6 | 12","| Bore X Stroke(mm) | 80x90 | 102 X 120 | 102 X 120 | 102 X 120 | 102 X 120 | 102 X 120 | 116 X 148 | 159 X 159 | 159 X 159","| Displacement(L) | 1.81 | 3.92 | 3.92 | 5.88 | 5.88 | 8.3 | 15 | 19 | 38","| Compression Ratio | 10.5:1 | 11.5:1 | 10.5:1 | 11.5:1 | 10.5:1 | 10.5:1 | 10.5:1 | 10.5:1 | 0.459027778","| Engine Rate Power(kW) | 14 | 36 | 45 | 56 | 100 | 145 | 230 | 336 | 570"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":155,"ti":50,"title":"Perkins Powered Container Diesel Generator for Industrial Power Supply - Camda New Energy Equipment Co., Ltd","header":["| Container type | kVA | kW"],"rows":["| KDGC660S | 800 | 660 | 725 | 580 | 4006-23TAG2A | LSA49.1M6 | 6058×2438×2591 | 10370","| KDGC704S | 880 | 704 | 800 | 640 | 4006-23TAG3A | LSA49.1M75 | 6058×2438×2591 | 10400","| KDGC770S | 960 | 770 | 880 | 704 | 4008TAG1A | LSA49.1L9 | 6058×2438×2591 | 11667","| KDGC880S | 1100 | 880 | 1000 | 800 | 4008TAG2A | LSA49.1L11 | 6058×2438×2591 | 12030","| KDGC1100S | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | LSA50.2M6 | 12192×2438×2896 | 17950","| KDGC1200S | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | LSA50.2L7 | 12192×2438×2896 | 18205","| KDGC1320S | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | LSA50.2L8 | 12192×2438×2896 | 18435","| KDGC1500S | 1875 | 1500 | 1710 | 1368 | 4012-46TAG3A | LSA51.2S55 | 12192×2438×2896 | 19200","| KDGC1600S | 2000 | 1600 | 1825 | 1460 | 4016TAG1A | LSA51.2S55 | 12192×2438×2896 | 21780","| KDGC1800S | 2250 | 1800 | 2050 | 1640 | 4016TAG2A | LSA51.2M60 | 12192×2438×2896 | 21875","| KDGC2000S | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | LSA51.2VL90 | 12192×2438×2896 | 22900"],"src":null,"nrows":12,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":12,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":157,"ti":52,"title":"Perkins Engine Silent Diesel Generator for Reliable Backup Power - Camda New Energy Equipment Co., Ltd","header":["| Silent Canopy | kVA | kW | kVA | kW"],"rows":["| KDGP8S | 10 | 8 | 9 | 7 | 403D-11G | 2200×1033×1304 | 896","| KDGP11S | 14 | 11 | 13 | 10 | 403D-15G | 2200×1033×1304 | 956","| KDGP18S | 22 | 18 | 20 | 16 | 404D-22G | 2200×1033×1304 | 1070","| KDGP22S | 28 | 22 | 25 | 20 | 404D-22TG | 2200×1033×1304 | 1087","| KDGP26S | 33 | 26 | 30 | 24 | 1103A-33G | 2300×1133×1376 | 1270","| KDGP40S | 50 | 40 | 45 | 36 | 1103A-33TG1 | 2300×1133×1376 | 1407","| KDGP52S | 65 | 52 | 58 | 48 | 1103A-33TG2 | 2300×1133×1376 | 1434","| KDGP58S | 73 | 58 | 65 | 52 | 1104A-44TG1 | 2300×1133×1376 | 1547","| KDGP70S | 88 | 70 | 80 | 64 | 1104A-44TG2 | 2300×1133×1376 | 1560","| KDGP80S | 100 | 80 | 92 | 73 | 1104C-44TAG2 | 2700×1133×1666 | 1735","| KDGP88S | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 2700×1133×1666 | 1750","| KDGP120S | 150 | 120 | 137 | 110 | 1006TAG | 3600×1333×1940 | 2727","| KDGP132S | 165 | 132 | 150 | 120 | 1006TAG2 | 3600×1333×1940 | 2765","| KDGP160S | 200 | 160 | 180 | 144 | 1106C-E66TAG4 | 3600×1333×1940 | 2920","| KDGP176S | 220 | 176 | 200 | 160 | 1306C-E87TAG3 | 3600×1333×1940 | 2982","| KDGP200S | 250 | 200 | 225 | 180 | 1306C-E87TAG4 | 3600×1333×1940 | 2990","| KDGP220S | 275 | 220 | 250 | 200 | 1306C-E87TAG6 | 3600×1333×1940 | 3015","| KDGP240S | 300 | 240 | 275 | 220 | 1606A-E93TAG4 | 4100×1490×2000 | 4250","| KDGP264S | 330 | 264 | 300 | 240 | 1606A-E93TAG5 | 4100×1490×2000 | 4290","| KDGP320S | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | 4500×1583×2200 | 4724","| KDGP360S | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | 4500×1583×2200 | 4860","| KDGP400S | 500 | 400 | 455 | 360 | 2506C-E15TAG1 | 4700×1583×2200 | 5039","| KDGP440S | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 4700×1583×2200 | 5166","| KDGP528S | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | 4700×1983×2200 | 5993","| KDGP560S | 700 | 560 | 650 | 525 | 2806C-E18TAG2 | 4700×1983×2200 | 6041","| KDGP660S | 800 | 660 | 725 | 580 | 4006-23TAG2A | 6058×2438×2591 | 10370","| KDGP704S | 880 | 704 | 800 | 640 | 4006-23TAG3A | 6058×2438×2591 | 10400","| KDGP770S | 960 | 770 | 880 | 704 | 4008TAG1A | 6058×2438×2591 | 11667","| KDGP880S | 1100 | 880 | 1000 | 800 | 4008TAG2A | 6058×2438×2591 | 12030","| KDGP1100S | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 12192×2438×2896 | 17950","| KDGP1200S | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | 12192×2438×2896 | 18205","| KDGP1320S | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 12192×2438×2896 | 18435","| KDGP1500S | 1875 | 1500 | 1710 | 1368 | 4012-46TAG3A | 12192×2438×2896 | 19200","| KDGP1600S | 2000 | 1600 | 1825 | 1460 | 4016TAG1A | 12192×2438×2896 | 21780","| KDGP1800S | 2250 | 1800 | 2050 | 1640 | 4016TAG2A | 12192×2438×2896 | 21875","| KDGP2000S | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | 12192×2438×2896 | 22900"],"src":null,"nrows":37,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":37,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":157,"ti":53,"title":"Perkins Engine Silent Diesel Generator for Reliable Backup Power - Camda New Energy Equipment Co., Ltd","header":["| Silent Canopy | kVA | kW | kVA | kW"],"rows":["| KDGP10S1 | 12 | 10 | 11 | 9 | 403D-11G | 2200×1033×1304 | 946","| KDGP13S1 | 17 | 13 | 15 | 12 | 403D-15G | 2200×1033×1304 | 1006","| KDGP21S1 | 26.5 | 21 | 24 | 19 | 404D-22G | 2200×1033×1304 | 1130","| KDGP28S1 | 35 | 28 | 31 | 25 | 404D-22TG | 2200×1033×1304 | 1154","| KDGP30S1 | 37 | 30 | 34 | 27 | 404D-22TAG | 2200×1033×1304 | 1180","| KDGP47S1 | 60 | 47 | 53 | 42 | 1103A-33TG1 | 2300×1133×1376 | 1484","| KDGP55S1 | 68 | 55 | 62.5 | 50 | 1104D-44TG1 | 2500×1133×1566 | 1590","| KDGP60S1 | 75 | 60 | 68 | 54 | 1103A-33TG2 | 2300×1133×1376 | 1484","| KDGP64S1 | 80 | 64 | 73 | 58 | 1104D-E44TG1 | 2700×1133×1666 | 1780","| KDGP68S1 | 85 | 68 | 77 | 62 | 1104A-44TG1 | 2300×1133×1376 | 1553","| KDGP80S1 | 100 | 80 | 90 | 72 | 1104A-44TG2 | 2300×1133×1376 | 1597","| KDGP96S1 | 120 | 96 | 109 | 87 | 1006TG1A | 3600×1333×1940 | 2291","| KDGP100S1 | 125 | 100 | 112 | 90 | 1104C-44TAG2 | 2700×1133×1666 | 1805","| KDGP106S1 | 132 | 106 | 120 | 96 | 1006TG2A | 3600×1333×1940 | 2750","| KDGP133S1 | 166 | 133 | 151 | 121 | 1006TAG | 3600×1333×1940 | 2805","| KDGP140S1 | 175 | 140 | 159 | 127 | 1106D-E66TAG2 | 3600×1333×1940 | 2820","| KDGP149S1 | 186 | 149 | 168 | 134 | 1106C-E66TAG3 | 3600×1333×1940 | 2845","| KDGP176S1 | 220 | 176 | 200 | 160 | 1106C-E66TAG4 | 3600×1333×1940 | 2950","| KDGP200S1 | 250 | 200 | 228 | 182 | 1306C-E87TAG3 | 3600×1333×1940 | 2910","| KDGP216S1 | 270 | 216 | 245 | 196 | 1306C-E87TAG4 | 3600×1333×1940 | 3032","| KDGP280S1 | 350 | 280 | 318 | 255 | 1606A-E93TAG4 | 4100×1490×2000 | 4300","| KDGP352S1 | 440 | 352 | 400 | 320 | 2206A-E13TAG5 | 4500×1583×2200 | 4774","| KDGP400S1 | 500 | 400 | 456 | 365 | 2206D-E13TAG3 | 4500×1583×2200 | 4800","| KDGP440S1 | 550 | 440 | 500 | 400 | 2506D-E15TAG1 | 4700×1583×2200 | 5089","| KDGP460S1 | 575 | 460 | 512 | 410 | 2506A-E15TAG3 | 4700×1583×2200 | 5100","| KDGP513S1 | 641 | 513 | 585 | 468 | 2506A-E15TAG4 | 4700×1583×2200 | 5216","| KDGP550S1 | 688 | 550 | 625 | 500 | 2806A-E18TAG1A | 4700×1983×2200 | 5911","| KDGP600S1 | 750 | 600 | 690 | 552 | 2806A-E18TAG3 | 4700×1983×2200 | 5960","| KDGP660S1 | 825 | 660 | 750 | 600 | 4006-23TAG2A | 6058×2438×2591 | 10172","| KDGP753S1 | 941 | 753 | 846 | 677 | 4006-23TAG3A | 6058×2438×2591 | 10420","| KDGP784S1 | 980 | 784 | 892 | 714 | 4008TAG1 | 6058×2438×2591 | 11517","| KDGP880S1 | 1100 | 880 | 1000 | 800 | 4008TAG2 | 6058×2438×2591 | 11717","| KDGP1100S1 | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 12192×2438×2896 | 17800","| KDGP1200S1 | 1500 | 1200 | 1368 | 1094 | 4012-46TWG3A | 12192×2438×2896 | 18000","| KDGP1324S1 | 1655 | 1324 | 1506 | 1205 | 4012-46TAG2A | 12192×2438×2896 | 18100","| KDGP1505S1 | 1880 | 1505 | 1713 | 1370 | 4012-46TAG3A | 12192×2438×2896 | 18485"],"src":null,"nrows":37,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":37,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":158,"ti":54,"title":"Perkins Powered Open Diesel Generator for Industrial Power Applications - Camda New Energy Equipment Co., Ltd","header":["| Open Type | kVA | kW | kVA | kW"],"rows":["| KDGP8S | 10 | 8 | 9 | 7 | 403D-11G | 1500×650×1225 | 425","| KDGP11S | 14 | 11 | 13 | 10 | 403D-15G | 1500×650×1225 | 496","| KDGP18S | 22 | 18 | 20 | 16 | 404D-22G | 1500×650×1225 | 610","| KDGP22S | 28 | 22 | 25 | 20 | 404D-22TG | 1500×650×1225 | 660","| KDGP26S | 33 | 26 | 30 | 24 | 1103A-33G | 1650×750×1280 | 780","| KDGP40S | 50 | 40 | 45 | 36 | 1103A-33TG1 | 1650×750×1280 | 887","| KDGP52S | 65 | 52 | 58 | 48 | 1103A-33TG2 | 1650×750×1280 | 908","| KDGP58S | 73 | 58 | 65 | 52 | 1104A-44TG1 | 1750×850×1300 | 923","| KDGP70S | 88 | 70 | 80 | 64 | 1104A-44TG2 | 1750×850×1300 | 1037","| KDGP80S | 100 | 80 | 92 | 73 | 1104C-44TAG2 | 2240×850×1320 | 1175","| KDGP88S | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 2240×850×1320 | 1190","| KDGP120S | 150 | 120 | 137 | 110 | 1006TAG | 2240×850×1320 | 1363","| KDGP132S | 165 | 132 | 150 | 120 | 1006TAG2 | 2400×850×1500 | 1420","| KDGP160S | 200 | 160 | 180 | 144 | 1106C-E66TAG4 | 2900×900×1536 | 1796","| KDGP176S | 220 | 176 | 200 | 160 | 1306C-E87TAG3 | 2600×1130×2000 | 1910","| KDGP200S | 250 | 200 | 225 | 180 | 1306C-E87TAG4 | 2600×1130×2000 | 2027","| KDGP220S | 275 | 220 | 250 | 200 | 1306C-E87TAG6 | 2600×1130×2000 | 2042","| KDGP240S | 300 | 240 | 275 | 220 | 1606A-E93TAG4 | 4100×1483×2000 | 2560","| KDGP264S | 330 | 264 | 300 | 240 | 1606A-E93TAG5 | 4100×1483×2000 | 2600","| KDGP320S | 400 | 320 | 350 | 280 | 2206C-E13TAG2 | 3200×1206×1980 | 2932","| KDGP360S | 450 | 360 | 400 | 320 | 2206C-E13TAG3 | 3200×1206×1980 | 3069","| KDGP400S | 500 | 400 | 455 | 360 | 2506C-E15TAG1 | 3500×1540×1850 | 3400","| KDGP440S | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | 3500×1540×1850 | 3551","| KDGP528S | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | 3500×1540×2050 | 3813","| KDGP560S | 700 | 560 | 650 | 525 | 2806C-E18TAG2 | 3500×1540×2050 | 3925","| KDGP660S | 800 | 660 | 725 | 580 | 4006-23TAG2A | 4350×1750×2270 | 5525","| KDGP704S | 880 | 704 | 800 | 640 | 4006-23TAG3A | 4350×1750×2270 | 5570","| KDGP770S | 960 | 770 | 880 | 704 | 4008TAG1A | 4700×2070×2414 | 6667","| KDGP880S | 1100 | 880 | 1000 | 800 | 4008TAG2A | 4700×2070×2414 | 6792","| KDGP1100S | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 4800×2200×2477 | 9950","| KDGP1200S | 1500 | 1200 | 1350 | 1080 | 4012-46TWG3A | 4900×2200×2477 | 10205","| KDGP1320S | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | 4900×2200×2477 | 10435","| KDGP1500S | 1875 | 1500 | 1710 | 1368 | 4012-46TAG3A | 5100×2200×2477 | 11200","| KDGP1600S | 2000 | 1600 | 1825 | 1460 | 4016TAG1A | 6100×2740×3120 | 13780","| KDGP1800S | 2250 | 1800 | 2050 | 1640 | 4016TAG2A | 6100×2740×3120 | 13875","| KDGP2000S | 2500 | 2000 | 2250 | 1800 | 4016-61TRG3 | 6100×2740×3120 | 14900"],"src":null,"nrows":37,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":37,"coverBy":[],"dupTab":false},{"sup":"camda-generator","country":"CN","n":158,"ti":55,"title":"Perkins Powered Open Diesel Generator for Industrial Power Applications - Camda New Energy Equipment Co., Ltd","header":["| Open Type | kVA | kW | kVA | kW"],"rows":["| KDGP10S1 | 12 | 10 | 11 | 9 | 403D-11G | 1500×650×1225 | 436","| KDGP13S1 | 17 | 13 | 15 | 12 | 403D-15G | 1500×650×1225 | 500","| KDGP21S1 | 26.5 | 21 | 24 | 19 | 404D-22G | 1500×650×1225 | 610","| KDGP28S1 | 35 | 28 | 31 | 25 | 404D-22TG | 1500×650×1225 | 644","| KDGP30S1 | 37 | 30 | 34 | 27 | 404D-22TAG | 1500×650×1225 | 665","| KDGP47S1 | 60 | 47 | 53 | 42 | 1103A-33TG1 | 1650×750×1280 | 890","| KDGP55S1 | 68 | 55 | 62.5 | 50 | 1104D-44TG1 | 2240×850×1320 | 925","| KDGP60S1 | 75 | 60 | 68 | 54 | 1103A-33TG2 | 1650×750×1280 | 910","| KDGP64S1 | 80 | 64 | 73 | 58 | 1104D-E44TG1 | 2240×850×1320 | 940","| KDGP68S1 | 85 | 68 | 77 | 62 | 1104A-44TG1 | 1750×850×1300 | 789","| KDGP80S1 | 100 | 80 | 90 | 72 | 1104A-44TG2 | 1750×850×1300 | 805","| KDGP96S1 | 120 | 96 | 109 | 87 | 1006TG1A | 2240×850×1320 | 1263","| KDGP100S1 | 125 | 100 | 112 | 90 | 1104C-44TAG2 | 2240×850×1320 | 1175","| KDGP106S1 | 132 | 106 | 120 | 96 | 1006TG2A | 2240×850×1320 | 1310","| KDGP133S1 | 166 | 133 | 151 | 121 | 1006TAG | 2240×850×1320 | 1363","| KDGP140S1 | 175 | 140 | 159 | 127 | 1106D-E66TAG2 | 2900×900×1536 | 1710","| KDGP149S1 | 186 | 149 | 168 | 134 | 1106C-E66TAG3 | 2900×900×1536 | 1725","| KDGP176S1 | 220 | 176 | 200 | 160 | 1106C-E66TAG4 | 2900×900×1536 | 1840","| KDGP200S1 | 250 | 200 | 228 | 182 | 1306C-E87TAG3 | 2600×1130×2000 | 1860","| KDGP216S1 | 270 | 216 | 245 | 196 | 1306C-E87TAG4 | 2600×1130×2000 | 1910","| KDGP280S1 | 350 | 280 | 318 | 255 | 1606A-E93TAG4 | 4100×1483×2000 | 2525","| KDGP352S1 | 440 | 352 | 400 | 320 | 2206A-E13TAG5 | 3200×1206×1980 | 2955","| KDGP400S1 | 500 | 400 | 456 | 365 | 2206D-E13TAG3 | 3200×1206×1980 | 2985","| KDGP440S1 | 550 | 440 | 500 | 400 | 2506D-E15TAG1 | 3500×1540×1850 | 3375","| KDGP460S1 | 575 | 460 | 512 | 410 | 2506A-E15TAG3 | 3500×1540×1850 | 3410","| KDGP513S1 | 641 | 513 | 585 | 468 | 2506A-E15TAG4 | 3500×1540×1850 | 3550","| KDGP550S1 | 688 | 550 | 625 | 500 | 2806A-E18TAG1A | 3500×1540×2050 | 3680","| KDGP600S1 | 750 | 600 | 690 | 552 | 2806A-E18TAG3 | 3500×1540×2050 | 3769","| KDGP660S1 | 825 | 660 | 750 | 600 | 4006-23TAG2A | 4350×1750×2270 | 5300","| KDGP753S1 | 941 | 753 | 846 | 677 | 4006-23TAG3A | 4350×1750×2270 | 5600","| KDGP784S1 | 980 | 784 | 892 | 714 | 4008TAG1 | 4700×2070×2414 | 6460","| KDGP880S1 | 1100 | 880 | 1000 | 800 | 4008TAG2 | 4700×2070×2414 | 6700","| KDGP1100S1 | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | 4700×2200×2477 | 9750","| KDGP1200S1 | 1500 | 1200 | 1368 | 1094 | 4012-46TWG3A | 4800×2200×2477 | 10030","| KDGP1324S1 | 1655 | 1324 | 1506 | 1205 | 4012-46TAG2A | 4800×2200×2477 | 10100","| KDGP1505S1 | 1880 | 1505 | 1713 | 1370 | 4012-46TAG3A | 4900×2200×2477 | 10500"],"src":null,"nrows":37,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":37,"coverBy":[],"dupTab":false},{"sup":"cameo-power","country":"CN","n":122,"ti":13,"title":"China Best 7kw Silent Inverter Diesel Generator CF7500iS Manufacturers Suppliers Factory","header":[],"rows":["| Power series | 5kW | 6kW | 7kW | 8kW","| Model | CF5500iS | CF6500iS | CF7500iS | CF8500iS","| Generator | Frequency | 50 | 60 | 50 | 60 | 50 | 60 | 50 | 60","| Rated power (kW) | 5.0KW | 6.0 | 7.0 | 8.0","| Maximum power | 5.5KW | 6.5 | 7.5 | 8.5","| Noise Level(@1/4 load,7m ) (dBA) | 73 | 73 | 73 | 73","| Reated speed(r/min) | 3000/3600 | 3000/3600 | 3000/3600 | 3000/3600","| Cylinder bore x stroke (mm) | 88×75 | 92×75 | 95×75 | 103×88","| Displacement (cc) | 456 | 498 | 532 | 733","| Compression ratio | 20:1 | 20:1 | 19:1 | 20:1","| Rated speed(r/min) | 3000 | 3000 | 3000 | 3000","| Rated power(kW) | 6.5 | 7.2 | 7.6 | 8.2 | 8.1 | 8.5 | 11.2 | 12.7","| Start type | Electric start | Electric start | Electric start | Electric start","| GENERATOE SET | Fuel tank capacity (L) | 18L | 18L | 18L | 18L","| Fuel consumption (L/h) | ≤2.0 | ≤2.3 | ≤2.1 | ≤2.4 | ≤2.2 | ≤2.5 | ≤2.8 | ≤3.1","| Runtime(H) | 9 | 7.8 | 8.5 | 7.5 | 8 | 7.2 | 6.5 | 5.8","| Product Dimensions(L×W×H)mm | 850*600*740 | 850*600*740 | 850*600*740 | 895*600*785","| Loading Qty(20GP/40HQ) | 72/156 | 72/156 | 72/156 | 63/135","| N.w/G.w(kg) | 153/169 | 160/176 | 166/195 | 189/202"],"src":null,"nrows":19,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":19,"coverBy":[],"dupTab":false},{"sup":"caterpillar","country":"US","n":2001,"ti":1,"title":"Cat diesel generator sets 50 Hz, 250 – 850 kVA ratings (1500 rpm)","header":["         kVA              Generator Set","Standby       Prime             Model          Engine          Configuration"],"rows":["275           250         DE275E0                   C9         Low BSFC","275           250         DE275E3                   C9         R96/EU Stage IIIA Equivalent","300           275         DE300E0                   C9         Low BSFC","300           275         DE300E3                   C9         R96/EU Stage IIIA Equivalent","330           300         DE330E0                   C9         Low BSFC","—             350         DE350C3              C13             China Non-Road Stage III","—             400         DE400C3              C13             China Non-Road Stage III","400           350         DE400E0              C13             Low BSFC","450           400         DE450E0              C13             Low BSFC","450           400         DE450E3              C13             R96/EU Stage IIIA Equivalent","450           400               —              C15             Low BSFC","—             450         DE450C3              C15             China Non-Road Stage III","—             500         DE500C3              C15             China Non-Road Stage III","500           455         DE500E0              C15             Low BSFC","550           500         DE550E0              C15             Low BSFC","550           500         DE550E3              C15             R96/EU Stage IIIA Equivalent","605           550         DE605E0              C18             Low BSFC","—             600         DE600C3              C18             China Non-Road Stage III","660           600         DE660E0              C18             Low BSFC","700           635               —              C18             Low BSFC","715           650         DE715E0              C18             Low BSFC","780           706         DE780E0              C18             Low BSFC","850           770         DE850E0              C18             Low BSFC"],"src":null,"nrows":25,"covSame":2,"covAny":2,"bestSame":{"c":2,"ref":"caterpillar#n2001#b0","rt":26},"bestOther":null,"nuniq":25,"coverBy":[],"dupTab":false},{"sup":"cgen-alternator","country":"CN","n":2001,"ti":0,"title":"MYI182/184 Brushless Alternator","header":["MYI182/184"],"rows":["Voltage:120V~600V","Rated Capacity:22.6~37.5KVA","Rated Power:18~30KW","IP22/23,Class H, 50/60HZ","1500/1800 & 3000/3600 RPM","Single /Three Phase","Single bearing & Double bearings"],"src":null,"nrows":8,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"cgen-alternator","country":"CN","n":2002,"ti":1,"title":"MYI 224 Series Brushless Alternator","header":["MYI 224 Series"],"rows":["Voltage:120V~690V","Rated Capacity: 42.5~88KVA","Rated Power: 34~70KW","Insulation IP22/23,Class H, 50/60HZ","1500/ 1800 RPM","Single /Three Phase"],"src":null,"nrows":7,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"cgen-alternator","country":"CN","n":2003,"ti":2,"title":"MYI274 Brushless Alternator","header":["MYI274"],"rows":["Voltage:120V~690V","Rated Capacity: 100~250KVA","Rated Power:80~200KW","IP22/23,Class H, 50/60HZ","1500/1800 & 3000/3600 RPM","Single /Three Phase","Single bearing & Double bearings"],"src":null,"nrows":8,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"cgen-alternator","country":"CN","n":2004,"ti":3,"title":"MYI4 Brushless Alternator","header":["MYI4"],"rows":["Voltage:120V~690V","Rated Capacity: 250~375KVA","Rated Power:200~300KW","IP22/23,Class H, 50/60HZ","1500/1800 & 3000/3600 RPM","Single /Three Phase"],"src":null,"nrows":6,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"cgen-alternator","country":"CN","n":2005,"ti":4,"title":"MYI5 Brushless Alternator","header":["MYI5"],"rows":["Voltage:120V-690V","Rated Capacity:450-625KVA","Rated Power: 360~500KW","IP22/23,Class H, 50/60HZ","1500/1800 & 3000/3600 RPM","Single /Three Phase"],"src":null,"nrows":6,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"cgen-alternator","country":"CN","n":2006,"ti":5,"title":"MYI6 Brushless Alternator","header":["MYI6"],"rows":["Voltage:120V~690V","Rated Capacity:750-1250KVA","Rated Power:600~1000KW","IP22/23,Class H, 50/60HZ","1500/1800 & 3000/3600 RPM","Single /Three Phase"],"src":null,"nrows":6,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"cgm-italia","country":"IT","n":102,"ti":11,"title":"Eco Power | The Energy Revolution powered by CGM","header":["| | Model | PDF | Power rating | Storage capacity | Frequency | Voltage | Weight | Dimensions | Battery | Charging time","| | | kVA | NOMINAL kWh | USEFUL kWh | Hz | Volt | Kg | mm | Tipo | Quantità | Cicli @ 90% | 20-90% | 20-100%"],"rows":["| EP 24/30 | | 24 | 33 | 26.4 | 50 | 400 | 950 | 1650x1180x2000 | LifePo | 1 | 5000 | ~1.20Hr | ~2.00Hr","| EP 24/60 | | 24 | 66 | 52.8 | 50 | 400 | 1150 | 1650x1180x2000 | LifePo | 1 | 5000 | ~2.40Hr | ~3.20Hr","| EP 30/30 | | 30 | 33 | 26.4 | 50 | 400 | 1150 | 1650x1180x2000 | LifePo | 1 | 5000 | ~1.00Hr | ~1.30Hr","| EP 30/60 | | 30 | 66 | 52.8 | 50 | 400 | 1250 | 1650x1180x2000 | LifePo | 1 | 5000 | ~2.00Hr | ~2.40Hr","| EP 45/60 | | 45 | 66 | 52.8 | 50 | 400 | 1550 | 1650x1180x2000 | LifePo | 1 | 5000 | ~1.30Hr | ~2.30Hr","| EP 45/120 | | 45 | 132 | 105.6 | 50 | 400 | 1850 | 1650x1180x2000 | LifePo | 2 | 5000 | ~3.00Hr | ~4.00Hr","| EP 120/100 | | 120 | 103.6 | 82.8 | 50 | 400 | 2200 | 2400x1240x2100 | LiNMC | 4 | 6000 | ~1.00Hr | ~1.20Hr","| EP 120/200 | | 120 | 207.2 | 165.7 | 50 | 400 | 3200 | 2400x1240x2100 | LiNMC | 8 | 6000 | ~2.00Hr | ~2.40Hr"],"src":null,"nrows":10,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":10,"coverBy":[],"dupTab":false},{"sup":"cgm-italia","country":"IT","n":102,"ti":12,"title":"Eco Power | The Energy Revolution powered by CGM","header":["| | Model | PDF | Power rating | Storage capacity | Power assist | Capacità del generatore | Frequency | Voltage | Weight | Dimensions | Battery | Charging time","| | | kVA | NOMINAL kWh | USEFUL kWh | kVA | kVA PRP | Hz | Volt | Kg | mm | Tipo | Quantità | Cicli @ 90% | 20-90% | 20-100%"],"rows":["| EPH 24/30/18 | | 24 | 33 | 26.4 | 40 | 18 | 50 | 400 | 1460 | 2380x1100x1601 | LifePo | 1 | 5000 | ~2.00Hr | ~2.50Hr","| EPH 24/60/18XL | | 24 | 66 | 52.8 | 40 | 18 | 50 | 1000 | 2100 | 2380x1100x2031 | LifePo | 1 | 5000 | ~4.00Hr | ~5.00Hr","| EPH 30/30/18 | | 30 | 33 | 26.4 | 45 | 18 | 50 | 400 | 1460 | 2380x1100x1601 | LifePo | 1 | 5000 | ~2.00Hr | ~2.50Hr","| EPH 30/60/18XL | | 30 | 66 | 52.8 | 45 | 18 | 50 | 1000 | 2100 | 2380x1100x2031 | LifePo | 1 | 5000 | ~4.00Hr | ~5.00Hr","| EPH 45/60/43 | | 45 | 66 | 52.8 | 65 | 43 | 50 | 400 | 1820 | 2800x1100x1801 | LifePo | 1 | 5000 | ~4.00Hr | ~5.00Hr","| EPH 45/60/43XL | | 45 | 66 | 52.8 | 65 | 43 | 50 | 1000 | 2420 | 2800x1100x1801 | LifePo | 1 | 5000 | ~4.00Hr | ~5.00Hr"],"src":null,"nrows":8,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"cgm-italia","country":"IT","n":1001,"ti":17,"title":"Datasheet: DOWNLOAD PDF","header":[],"rows":["| • Multimetro. Misurazioni: | V | (L1, | L2, | L3,","| A (L1,L2,L3), Hz, kVA. | (L1,L2,L3), Hz, kVA."],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cgm-italia","country":"IT","n":1001,"ti":18,"title":"Datasheet: DOWNLOAD PDF","header":[],"rows":["STANDARD CONTROL UNIT","| Trust your power | MARCHI / BRANDS / MARQUES","| potenza in continuoprime powerpuissance continue | potenza in emergenzastand-by powerpuissance en secours","| M/E Engine governor | EU Emission standard | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge","| modellomodelmodèle | motoreenginemoteur","| Model | kg","| kg | LxLWxH [mm]","| dB(A) | Model","| Model | [kVA]","| Model | Model","| Trust your power | DATI TECNICI / TECHNICAL DATA / DONNÉS","| M/E Engine governor | EU Emission standard","| consumo ¾ carico | consumption 3/4 loadconsommation 3/4 charge","| modellomodelmodèle | motore","| enginemoteur | AMF panel","| modellomodelmodèle | prime power","| motoreenginemoteur | AMF panel","| EU Emission standard | consumption 3/4 load","| consumo ¾ carico | quadro manuale","| prime power | OPEN BASE FRAME","| modello | modelmodèle","| motoreenginemoteur | 600B | 600 | 480 | 660 | 528 | 8M21G660/5","| Model | 680B | 680 | 544 | 748 | 598,4 | 6M33G750/5","| Trust your power | DATI TECNICI / TECHNICAL DATA / DONNÉS TECHNIQUES","| model | s.","| M/E Engine | EU Emission | consumo ¾ caricoconsumption 3/4 loadconsommation 3/4 charge | dB(A) at 7 mt","| modello | modèle","| governor | standard","| model | engine","Gensets","| starter battery, maintenance | EN Industrial muffler,","| power | GRUPPI","| EN Lead-acid starter battery, maintenance | A.","| rubber mounts between engine/alternator and base frame. | FR Châssis pour groupe électrogène, fait en acier structural. Supports","| by means of two large key-operated doors. | EN In-built, polyethylene made fuel tank, with included drip tray. Fuel","| by means of three large key-operated doors. | by means of three large key-operated doors.","Control Units","| magnetothermal protection switch. | interrupteur","| magnetothermal protection switch. | 45kVA respectivement) 5P 400V, avec interrupteur","| Power terminal board. | Tmax-XT, 4P.","| Trust your power | QUADRI MANUALI / MANUAL PANELS / PANNEAUX MANUELS","| manual start or remote contact start. | manuel ou démarrage à distance.","| Power terminal board. | Tmax-XT, 4P. | scatolato, ABB Tmax-T (≤1050kVA) o aperto ABB | ABB Tmax-T (≤1050kVA) or air type ABB Emax-2 | série Tmax-T (≤1050kVA) ou à air ABB Emax-2","| Protection fuses and emergency button. | moteur choisi).","| Trust your power | QUADRI AUTOMATICI / AUTOMATIC PANELS / PANNEAUX AUTOMATIQUES","| manual start, remote contact start, mains failure | fonction: démarrage manuel, démarrage à distance du","| automatic start. Backlit LCD display. Functions: | contact, démarrage automatique en cas de echec du","| • Reconnaissance et gestion des alarmes de protection | periodico.","| engine | and","| motore e generatore. | generator protection alarms.","| generator protection alarms. | moteur et alternateur.","| protezione motore e generatore. | • n.4 analog inputs, n.8 binary inputs, n.8 binary | • n.4 entrées analogiques, n.8 entrées binaires, n.8","| outputs. | sorties binaires","| • Input/output expansion module. | RS232/RS485.","| motore e generatore. | • Recognition and management of engine and","| Trust your power | CENTRALINE STANDARD / STANDARD CONTROL UNIT / UNITÉES DE COMMANDE STANDARD","| protezione motore e generatore. | • n.3 analog inputs, n.4 binary inputs, n.4 binary | • n.3 entrées analogiques, n.4 entrées binaires, n.4 | • n.6 ingressi analogici, n.8 ingressi binari, n.8","| outputs | • n.6 entrées analogiques, n.8 entrées binaires, n.8","| Trust your power | CENTRALINE OPZIONALI / OPTIONAL CONTROL","| EN External fuel tank | EN Battery switch","| EN Engine pre-heating system | ATS","| EN Oversized fuel tank | EN Automatic refueling kit","| FR Réservoir surdimensionné | FR Kit de ravitaillement automatique du","| Trust your power | OPTIONALS / OPTIONALS"],"src":null,"nrows":64,"covSame":12,"covAny":12,"bestSame":{"c":11,"ref":"cgm-italia#n1001#b16","rt":85},"bestOther":{"c":1,"ref":"gordon-power#n104#b6","rt":18},"nuniq":64,"coverBy":[],"dupTab":false},{"sup":"coelmo","country":"IT","n":2006,"ti":5,"title":"COELMO FDT67TM7 - 200 kVA (Serie Stazionari, datasheet)","header":["FDT67TM7 - 200 kVA"],"rows":["Potenza PRP (kVA)        200                           Potenza PRP (kW)               160","Potenza ESP (kVA)        220                           Potenza ESP (kW)               176","Emissioni                STAGE 0                           Potenza Lorda PRP (kWm)                                     182          ATS in carpenteria separata","Marca Motore             FPT                               Potenza Lorda ESP (kWm)                                     200          Kit preriscaldo motore","Modello Motore           NEF 67 TM7                        Aspirazione Turbo                                           TCA/A        Kit travaso automatico gasolio","Numero di cilindri       6                                 Temperatura max Gas di Scarico                 (C°)         488          Toolkit per manutenzione ordinaria","Cilindrata (cc)          6700                              Capacità Coppa Olio (l)                                     12           Kit prese","Giri al Minuto           1500                              Consumo a 4/4 del Carico (l/h)                              37           Marmitta catalitica","Potenza (kVA)         200                                        Tensione                                       400/230    V  +  N  Carrello omologabile su strada"],"src":null,"nrows":10,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"coelmo#n2008#b7","rt":10},"bestOther":null,"nuniq":10,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":101,"ti":0,"title":"Genset 2000 kVA Mitsubishi, Perkins & Cummins – JERBINDO","header":[],"rows":["| PJPS-2000 WP 4016TAG2A 2000 kVA prime | 4016TAG2A | 2000 | 2200 | 316 L/jam | 6000 × 2800 × 3500 mm","| PJPS-1800-WP 4016TAG1A 2000 kVA standby | 4016TAG1A | 1800 | 1980 | 316 L/jam | 5770 × 2800 × 3520 mm"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":101,"ti":1,"title":"Genset 2000 kVA Mitsubishi, Perkins & Cummins – JERBINDO","header":[],"rows":["| CJPS O-2000 WP QSK60-G4 2000 kVA prime | QSK60-G4 | 2000 | 2200 | 291 L/jam | 6450 × 2260 × 2685 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":102,"ti":2,"title":"Genset 1500 kVA Open & Silent – JERBINDO","header":[],"rows":["| CJPS C-1500 WP KTA50-GS8 1500 kVA prime | KTA50-GS8 | 1500 | 1650 | 238 L/jam | 5700 × 2270 × 2550 mm","| CJPS C-1375 WP KTA50-G8 1500 kVA standby | KTA50-G8 | 1375 | 1512,5 | 222 L/jam | 5800 × 2000 × 2300 mm"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":102,"ti":3,"title":"Genset 1500 kVA Open & Silent – JERBINDO","header":[],"rows":["| BJPS-1500-WP 12M33G1650/5 1500 kVA prime | 12M33G1650/5 | 1500 | 1650 | – | 4800 × 2195 × 2430 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":102,"ti":4,"title":"Genset 1500 kVA Open & Silent – JERBINDO","header":[],"rows":["| PJPS-1500 WP1 4012-46TAG2A 1500 kVA prime | 4012-46TAG2A | 1500 | 1650 | 237 L/jam | 5200 × 2150 × 2700 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":103,"ti":5,"title":"Genset 1000 kVA Open & Silent – JERBINDO","header":[],"rows":["| CJPS C-1000 WP KTA38-G5 1000 kVA prime | KTA38-G5 | 1000 | 1100 | 161 L/jam | 4250 × 1850 × 2200 mm","| CJPS O-1000 WP1 QST30-G4 1000 kVA prime | QST30-G4 | 1000 | 1100 | 161 L/jam | 4250 × 1850 × 2200 mm","| CJPS O-1000 WP2 KTA38-G5 1000 kVA prime | KTA38-G5 | 1000 | 1100 | 161 L/jam | 4250 × 1850 × 2200 mm","| CJPS C-900 WP KTA38-G2A 1000 kVA standby | KTA38-G2A | 900 | 990 | 147 L/jam | 4250 × 1850 × 2200 mm","| CJPS O-900 WP QST30-G3 1000 kVA standby | QST30-G3 | 900 | 990 | 147 L/jam | 4250 × 1850 × 2200 mm"],"src":null,"nrows":5,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":103,"ti":6,"title":"Genset 1000 kVA Open & Silent – JERBINDO","header":[],"rows":["| PJPS-1000 WP1 4008 TAG 2 1000 kVA prime | 4008 TAG 2 | 1000 | 1100 | 162 L/jam | 4770 × 2070 × 2450 mm","| PJPS-900 WP1 4008-TAG1A 1000 kVA standby | 4008-TAG1A | 900 | 990 | 143 L/jam | 4700 × 2050 × 2500 mm"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":103,"ti":7,"title":"Genset 1000 kVA Open & Silent – JERBINDO","header":[],"rows":["| BJPS-900-WP 8M33G 1000/5 1000 kVA standby | 8M33G 1000/5 | 900 | 1000 | – | 3925 × 1865 × 2020 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":104,"ti":8,"title":"Genset 800 kVA Cummins, Baudouin & Perkins – JERBINDO","header":[],"rows":["| CJPS C-800 WP KTA38-G2B 800 kVA prime | KTA38-G2B | 800 | 880 | 132 L/jam | 4250 × 1850 × 2200 mm","| CJPS O-800 WP QSK23-G3 800 kVA prime | QSK23-G3 | 800 | 880 | 132 L/jam | 4250 × 1850 × 2200 mm","| CJPS C-725 WP KT38-GA 800 kVA standby | KT38-GA | 725 | 797,5 | 132 L/jam | 4250 × 1850 × 2200 mm"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":104,"ti":9,"title":"Genset 800 kVA Cummins, Baudouin & Perkins – JERBINDO","header":[],"rows":["| BJPS-800-WP 8M33G900/5 800 kVA prime | 8M33G900/5 | 800 | 900 | 127,2 L/jam | 3925 × 1865 × 2020 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":104,"ti":10,"title":"Genset 800 kVA Cummins, Baudouin & Perkins – JERBINDO","header":[],"rows":["| PJPS-800 WP1 4006-23TAG3A 800 kVA prime | 4006-23TAG3A | 800 | 880 | 130 L/jam | 4450 × 1730 × 2290 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":105,"ti":11,"title":"Genset 500 kVA Cummins, Deutz, Perkins & Baudouin – JERBINDO","header":[],"rows":["| CJPS C-500 WP QSZ13-G10 500 kVA prime | QSZ13-G10 | 500 | 550 | 74 L/jam | 3600 × 1450 × 2100 mm","| CJPS C-500 WP1 (CCEC) QSZ13-G3 500 kVA prime | QSZ13-G3 | 500 | 550 | 74 L/jam | 3600 × 1450 × 2100 mm","| CJPS C-500 WP1 (DCEC) QSZ13-G3 500 kVA prime | QSZ13-G3 | 500 | 550 | 74 L/jam | 3600 × 1450 × 2100 mm","| CJPS C-500 WP2 KTA19-G3A 500 kVA prime | KTA19-G3A | 500 | 550 | 82 L/jam | 3485 × 1155 × 1640 mm","| CJPS C-500 WP3 KTA19-G4 500 kVA prime | KTA19-G4 | 500 | 550 | 82 L/jam | 3485 × 1155 × 1640 mm","| CJPS O-500 WP QSX15-G8 500 kVA prime | QSX15-G8 | 500 | 550 | 78,7 L/jam | 3600 × 1450 × 2100 mm","| CJPS C-450 WP1 6ZTAA13-G4 500 kVA standby | 6ZTAA13-G4 | 450 | 495 | 66,8 L/jam | 3600 × 1355 × 1900 mm","| CJPS C-450 WP2 QSZ13-G5 500 kVA standby | QSZ13-G5 | 450 | 495 | 50,8 L/jam | 3600 × 1355 × 1900 mm","| CJPS C-450 WP3 KTA19-G3 500 kVA standby | KTA19-G3 | 450 | 495 | 73 L/jam | 3485 × 1155 × 1640 mm","| CJPS O-450 WP QSX15-G6 500 kVA standby | QSX15-G6 | 450 | 495 | 74,3 L/jam | 3600 × 1400 × 2000 mm"],"src":null,"nrows":10,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":10,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":105,"ti":12,"title":"Genset 500 kVA Cummins, Deutz, Perkins & Baudouin – JERBINDO","header":[],"rows":["| DJPS-500 WP BF8M 1015 CP 500 kVA prime | BF8M 1015 CP | 500 | 550 | 84,9 L/jam | 3000 × 1500 × 2050 mm","| DJPS-500 WP-L BF8M 1015 CP 500 kVA prime | BF8M 1015 CP | 500 | 550 | 84,9 L/jam | 3000 × 1500 × 2050 mm","| DJPS-450 WP BF 8M 1015 C 500 kVA standby | BF 8M 1015 C | 450 | 495 | 75,3 L/jam | 3000 × 1500 × 2050 mm"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":105,"ti":13,"title":"Genset 500 kVA Cummins, Deutz, Perkins & Baudouin – JERBINDO","header":[],"rows":["| PJPS-500 WP 2506 C-E15TAG2 500 kVA prime | 2506 C-E15TAG2 | 500 | 550 | 81 L/jam | 3500 × 1350 × 2000 mm","| PJPS-450 WP 2506 C-E15TAG1 500 kVA standby | 2506 C-E15TAG1 | 450 | 495 | 73 L/jam | 3500 × 1350 × 2000 mm","| PJPS-455 WP 2506 C-E15TAG1 500 kVA standby | 2506 C-E15TAG1 | 455 | 500,5 | 73 L/jam | 3500 × 1350 × 2000 mm"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":105,"ti":14,"title":"Genset 500 kVA Cummins, Deutz, Perkins & Baudouin – JERBINDO","header":[],"rows":["| BJPS-500-WP 6M21G550/5 500 kVA prime | 6M21G550/5 | 500 | 550 | 75,3 L/jam | 3090 × 1230 × 1490 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":106,"ti":15,"title":"Genset 400 kVA Cummins, Baudouin, Deutz & Perkins – JERBINDO","header":[],"rows":["| CJPS C-400 WP1 QSZ13-G7 400 kVA prime | QSZ13-G7 | 400 | 440 | 73,3 L/jam | 3300 × 1300 × 1800 mm","| CJPS C-400 WP2 NTAA855-G7A 400 kVA prime | NTAA855-G7A | 400 | 440 | 67,8 L/jam | 3300 × 1300 × 1800 mm","| CJPS C-400WP QSG12-G4 400 kVA prime | QSG12-G4 | 400 | 440 | 60 L/jam | 3300 × 1300 × 1800 mm"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":106,"ti":16,"title":"Genset 400 kVA Cummins, Baudouin, Deutz & Perkins – JERBINDO","header":[],"rows":["| BJPS-375-WP 6M21G400/5 400 kVA standby | 6M21G400/5 | 375 | 400 | 63 L/jam | 2650 × 1200 × 1588 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":106,"ti":17,"title":"Genset 400 kVA Cummins, Baudouin, Deutz & Perkins – JERBINDO","header":[],"rows":["| DJPS-400 WP BF8M 1015 C 400 kVA prime | BF8M 1015 C | 400 | 440 | 69,3 L/jam | 2900 × 1500 × 2100 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":106,"ti":18,"title":"Genset 400 kVA Cummins, Baudouin, Deutz & Perkins – JERBINDO","header":[],"rows":["| PJPS-400 WP 2206 C-E13TAG3 400 kVA prime | 2206 C-E13TAG3 | 400 | 440 | 65 L/jam | 3500 × 1350 × 2000 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":107,"ti":19,"title":"Genset 300 kVA Cummins, Perkins & Deutz – JERBINDO","header":[],"rows":["| CJPS C-300 WP (CCEC) NTA855-G1A 300 kVA prime | NTA855-G1A | 300 | 330 | 51 L/jam | 3000 × 1300 × 1800 mm","| CJPS C-300 WP (DCEC) 6LTAA9.5-G1 300 kVA prime | 6LTAA9.5-G1 | 300 | 330 | 44 L/jam | 3100 × 1100 × 1800 mm","| CJPS O-300 WP QSL9-G7 300 kVA prime | QSL9-G7 | 300 | 330 | 56 L/jam | 3115 × 1100 × 1850 mm","| CJPS C-275 WP1 6LTAA9.5-G3 300 kVA standby | 6LTAA9.5-G3 | 275 | 302,5 | 44 L/jam | 3100 × 1100 × 1800 mm","| CJPS C-275 WP2 NTA855.G1A 300 kVA standby | NTA855.G1A | 275 | 302,5 | 46,3 L/jam | 3100 × 1100 × 1800 mm","| CJPS O-275 WP QSL9-G4 300 kVA standby | QSL9-G4 | 275 | 302,5 | 50 L/jam | 3100 × 1100 × 1800 mm"],"src":null,"nrows":6,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":6,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":107,"ti":20,"title":"Genset 300 kVA Cummins, Perkins & Deutz – JERBINDO","header":[],"rows":["| PJPS-275 WP 1506A-E88TAG4 300 kVA prime | 1506A-E88TAG4 | 300 | 330 | 45 L/jam | 2800 × 1100 × 1700 mm","| PJPS-300 WP 1706A-E93TAG1 L 300 kVA prime | 1706A-E93TAG1 L | 300 | 330 | 48 L/jam | 2800 × 1100 × 1700 mm"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":107,"ti":21,"title":"Genset 300 kVA Cummins, Perkins & Deutz – JERBINDO","header":[],"rows":["| DJPS-300 WP BF6M 1015 C 300 kVA prime | BF6M 1015 C | 300 | 330 | 51,7 L/jam | 2800 × 1381 × 2100 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":108,"ti":22,"title":"Genset 250 kVA Cummins, Perkins & Deutz – JERBINDO","header":[],"rows":["| CJPS C-250 WP1 6LTAA8.9G2 250 kVA prime | 6LTAA8.9G2 | 250 | 275 | 39 L/jam | 2600 × 1100 × 1800 mm","| CJPS C-250 WP3 (CCEC) MTA11-G2A 250 kVA prime | MTA11-G2A | 250 | 275 | 42 L/jam | 2600 × 1100 × 1800 mm","| CJPS C-250 WP3 (DCEC) QSL8.9-G4 250 kVA prime | QSL8.9-G4 | 250 | 275 | 41 L/jam | 2600 × 1100 × 1800 mm","| CJPS C-250 WP4 NT855-GA 250 kVA prime | NT855-GA | 250 | 275 | 43 L/jam | 2600 × 1100 × 1800 mm","| CJPS O-250 WP QSL9-G3 250 kVA prime | QSL9-G3 | 250 | 275 | 49 L/jam | 2650 × 1100 × 1800 mm","| CJPS C-225 WP 6LTAA8.9G2 250 kVA standby | 6LTAA8.9G2 | 225 | 247,5 | 39 L/jam | 2500 × 1100 × 1800 mm","| CJPS O-225 WP QSL9-G2 250 kVA standby | QSL9-G2 | 225 | 247,5 | 46 L/jam | 2500 × 1100 × 1800 mm"],"src":null,"nrows":7,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":108,"ti":23,"title":"Genset 250 kVA Cummins, Perkins & Deutz – JERBINDO","header":[],"rows":["| PJPS-250 WP 1206A-E70TTAG3 250 kVA prime | 1206A-E70TTAG3 | 250 | 275 | 41 L/jam | 2800 × 1100 × 1700 mm","| PJPS-225 WP 1506A-E88TAG2 250 kVA standby | 1506A-E88TAG2 | 225 | 247,5 | 38 L/jam | 2800 × 1100 × 1700 mm"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":108,"ti":24,"title":"Genset 250 kVA Cummins, Perkins & Deutz – JERBINDO","header":[],"rows":["| DJPS-250 WP TCD 2013 L06 4 V DCR 250 kVA prime | TCD 2013 L06 4 V DCR | 250 | 275 | 48,1 L/jam | 2850 × 1050 × 1710 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":109,"ti":25,"title":"Genset 200 kVA Cummins, Deutz, Perkins & Baudouin – JERBINDO","header":[],"rows":["| CJPS C-200 WP 6CTAA8.3-G2 200 kVA prime | 6CTAA8.3-G2 | 200 | 220 | 38 L/jam | 2500 x1100 × 1500 mm","| CJPS O-200 WP QSB7G5 200 kVA prime | QSB7G5 | 200 | 220 | 36 L/jam | 2500 x1100 × 1500 mm","| CJPS C-180 WP 6CTA8.3-G2 200 kVA standby | 6CTA8.3-G2 | 180 | 198 | 31 L/jam | 2500 x1000 × 1510 mm","| CJPS O-181 WP QSB7-G4 200 kVA standby | QSB7-G4 | 181 | 199,1 | 34 L/jam | 2500 × 1000 × 1500 mm"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":109,"ti":26,"title":"Genset 200 kVA Cummins, Deutz, Perkins & Baudouin – JERBINDO","header":[],"rows":["| DJPS-200 WP BF6M 1013 FC 200 kVA prime | BF6M 1013 FC | 200 | 220 | 34,2 L/jam | 2600 × 1000 × 1650 mm","| DJPS-200 WP EDT TCD 2013 L06 4 V DCR 200 kVA prime | TCD 2013 L06 4 V DCR | 200 | 220 | 48,1 L/jam | 2850 × 1050 × 1710 mm","| DJPS-180 WP BF 6M 1013 FC 200 kVA standby | BF 6M 1013 FC | 180 | 198 | 30,0 L/jam | 2600 × 1000 × 1650 mm"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":109,"ti":27,"title":"Genset 200 kVA Cummins, Deutz, Perkins & Baudouin – JERBINDO","header":[],"rows":["| PJPS-200 WP 1106A-70TAG4 200 kVA prime | 1106A-70TAG4 | 200 | 220 | 34,7 L/jam | 2500 × 1100 × 1500 mm","| PJPS-180 WP 1106A-70TAG3 200 kVA standby | 1106A-70TAG3 | 180 | 198 | 31 L/jam | 2400x 1100 × 1500 mm"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":109,"ti":28,"title":"Genset 200 kVA Cummins, Deutz, Perkins & Baudouin – JERBINDO","header":[],"rows":["| BJPS-200-WP 6M16G220/5 200 kVA prime | 6M16G220/5 | 200 | 275 | 32 L/jam | 2650 × 1200 × 1588 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":110,"ti":29,"title":"Genset 150 kVA Baudouin, Cummins & Perkins – JERBINDO","header":[],"rows":["| BJPS-150-WP 6M11G165/5 150 kVA prime | 6M11G165/5 | 150 | 165 | 24 L/jam | 2300 × 1000 × 1433 mm","| BJPS-135-WP 6M11G150/5 150 kVA standby | 6M11G150/5 | 135 | 150 | 23 L/jam | 2300 × 1000 × 1433 mm"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":110,"ti":30,"title":"Genset 150 kVA Baudouin, Cummins & Perkins – JERBINDO","header":[],"rows":["| CJPS C-150 WP 6BTAA5.9-G12 150 kVA prime | 6BTAA5.9-G12 | 150 | 165 | 26 L/jam | 2500 x1000 × 1510 mm","| CJPS O-135 WP QSB5-G6 150 kVA standby | QSB5-G6 | 135 | 148,5 | 27 L/jam | 2320 × 1030 × 1580 mm"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":110,"ti":31,"title":"Genset 150 kVA Baudouin, Cummins & Perkins – JERBINDO","header":[],"rows":["| PJPS-150 WP 1106A-70TAG2 150 kVA prime | 1106A-70TAG2 | 150 | 165 | 24,7 L/jam | 2600 × 750 × 1570 mm","| PJPS-135 WP 1106A-70TG1 150 kVA standby | 1106A-70TG1 | 135 | 148,5 | 22,7 L/jam | 2465 × 1100 × 1505 mm"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":111,"ti":32,"title":"Genset 100 kVA Cummins, Deutz, Baudouin & Perkins – JERBINDO","header":[],"rows":["| CJPS C-100 WP 6BT5.9-G2 100 kVA prime | 6BT5.9-G2 | 100 | 110 | 17 L/jam | 2150 × 1030 × 1580 mm","| CJPS O-100 WP QSB5-G5 100 kVA prime | QSB5-G5 | 100 | 110 | 20 L/jam | 2200 × 1030 × 1580 mm"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":111,"ti":33,"title":"Genset 100 kVA Cummins, Deutz, Baudouin & Perkins – JERBINDO","header":[],"rows":["| DJPS-100 AP BF6L914 100 kVA prime | BF6L914 | 100 | 110 | 19,7 L/jam | 2100 × 780x 1350 mm","| DJPS-100 WP BF 4M 1 013 EC 100 kVA prime | BF 4M 1 013 EC | 100 | 110 | 18,4 L/jam | 2200 × 800x 1500 mm"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":111,"ti":34,"title":"Genset 100 kVA Cummins, Deutz, Baudouin & Perkins – JERBINDO","header":[],"rows":["| BJPS-100-WP 4M10G110/5 100 kVA prime | 4M10G110/5 | 100 | 110 | 16,01 L/jam | 2000 × 750 × 1000 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":111,"ti":35,"title":"Genset 100 kVA Cummins, Deutz, Baudouin & Perkins – JERBINDO","header":[],"rows":["| PJPS-100 WP 1104 C-44TAG2 100 kVA prime | 1104 C-44TAG2 | 100 | 110 | 17,1 L/jam | 2100 × 750 × 1350 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":112,"ti":36,"title":"Genset 50 kVA Deutz, Baudouin, Cummins & Perkins – JERBINDO","header":[],"rows":["| DJPS-50 AP F6L912 50 kVA prime | F6L912 | 50 | 55 | 11 L/jam | 2000 × 760 × 1250 mm","| DJPS-45 AP F4L914 50 kVA standby | F4L914 | 45 | 49,5 | 8 L/jam | 1500 × 756 × 1075 mm"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":112,"ti":37,"title":"Genset 50 kVA Deutz, Baudouin, Cummins & Perkins – JERBINDO","header":[],"rows":["| BJPS-50-WP 4M06G55/5 50 kVA prime | 4M06G55/5 | 50 | 55 | 8,9 L/jam | 1775 × 685 × 805 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":112,"ti":38,"title":"Genset 50 kVA Deutz, Baudouin, Cummins & Perkins – JERBINDO","header":[],"rows":["| CJPS C-50 WP 4BTA3.9-G2 50 kVA prime | 4BTA3.9-G2 | 50 | 55 | 7,8 L/jam | 1850 × 970 × 1530 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":112,"ti":39,"title":"Genset 50 kVA Deutz, Baudouin, Cummins & Perkins – JERBINDO","header":[],"rows":["| PJPS-45 WP1 1103A-33TG1 50 kVA standby | 1103A-33TG1 | 45 | 49,5 | 5,6 L/jam | 1200 × 900 × 1200 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":113,"ti":40,"title":"Genset 30 kVA Deutz, Cummins & Perkins – JERBINDO","header":[],"rows":["| DJPS-30 OP F4L2011 30 kVA prime | F4L2011 | 30 | 33 | 7,4 L/jam | 1500 × 760 × 1200 mm","| DJPS-30 OP1 BF4L2011 30 kVA prime | BF4L2011 | 30 | 33 | 7,4 L/jam | 1500 × 760 × 1200 mm","| DJPS-30 OP2 F4M2011 30 kVA prime | F4M2011 | 30 | 33 | 5,7 L/jam | 1500 × 760 × 1200 mm"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":113,"ti":41,"title":"Genset 30 kVA Deutz, Cummins & Perkins – JERBINDO","header":[],"rows":["| CJPS C-30 WP 4BT3.9-G1 30 kVA prime | 4BT3.9-G1 | 30 | 33 | 5,4 L/jam | 1750 × 970 × 1530 mm","| CJPS C-30 WP2 4BT3.9-G12 30 kVA prime | 4BT3.9-G12 | 30 | 33 | 5,4 L/jam | 1750 × 970 × 1530 mm"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":113,"ti":42,"title":"Genset 30 kVA Deutz, Cummins & Perkins – JERBINDO","header":[],"rows":["| PJPS-30 WP1 1103A-33G 30 kVA prime | 1103A-33G | 30 | 33 | 5,4 L/jam | 1280 × 850 × 1230 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":114,"ti":43,"title":"Genset 20 kVA Deutz, Baudouin, Cummins & Perkins – JERBINDO","header":[],"rows":["| DJPS-20 OP1 2011 20 kVA prime | 2011 | 20 | 22 | 4,2 L/jam | 1300 × 700 × 1070 mm","| DJPS-20 OP2 F3M 2011 20 kVA prime | F3M 2011 | 20 | 22 | 4,2 L/jam | 1300 × 700 × 1070 mm"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":114,"ti":44,"title":"Genset 20 kVA Deutz, Baudouin, Cummins & Perkins – JERBINDO","header":[],"rows":["| BJPS-18-WP 6M21G500/5 20 kVA standby | 6M21G500/5 | 18 | 20 | – | 3200 × 1396 × 2025 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":114,"ti":45,"title":"Genset 20 kVA Deutz, Baudouin, Cummins & Perkins – JERBINDO","header":[],"rows":["| CJPS C-20 WP 4B3.9-G11 20 kVA prime | 4B3.9-G11 | 20 | 22 | 5,2 L/jam | 1750 × 970 × 1530 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":114,"ti":46,"title":"Genset 20 kVA Deutz, Baudouin, Cummins & Perkins – JERBINDO","header":[],"rows":["| PJPS-20 WP 404A-22G1 20 kVA prime | 404A-22G1 | 20 | 22 | 4,0 L/jam | 1630 × 1000 × 1530 mm"],"src":null,"nrows":1,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":1,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":115,"ti":47,"title":"Genset Perkins 2250 kVA – PJPS-2250 WP (2500 kVA Stdby)","header":[],"rows":["| Prime Output | 2250 kVA | 1980 kW","| Standby Output | 2475 kVA | 2178 kW","| Tegangan | Frekuensi | Putaran | 400 V | 50 Hz | 1500 rpm"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":116,"ti":48,"title":"Genset Perkins 13–2250 kVA Open & Silent | Conductorjasa","header":[],"rows":["| PJPS-750 WP2 4006-23TAG2A | 4006-23TAG2A | 750 | 825","| PJPS-750 WP3 4006-23TAG3A | 4006-23TAG3A | 750 | 825","| PJPS-800 WP1 4006-23TAG3A | 4006-23TAG3A | 800 | 880","| PJPS-900 WP1 4008-TAG1A | 4008-TAG1A | 900 | 990","| PJPS-1000 WP1 4008 TAG 2 | 4008 TAG 2 | 1000 | 1100","| PJPS-1125 WP1 4008 30TAG3 | 4008 30TAG3 | 1125 | 1237,5","| PJPS-1250 WP1 4012-46TWG2A | 4012-46TWG2A | 1250 | 1375","| PJPS-1350 WP 4012-46TWG3A | 4012-46TWG3A | 1250 | 1375","| PJPS-1500 WP1 4012-46TAG2A | 4012-46TAG2A | 1500 | 1650","| PJPS-1650 WP1 4012-46TAG3A | 4012-46TAG3A | 1650 | 1815","| PJPS-1710 WP 4012-46TAG3A | 4012-46TAG3A | 1710 | 1881","| PJPS-1750 WP 4012-46TAG3A | 4012-46TAG3A | 1750 | 1925","| PJPS-1800-WP 4016TAG1A | 4016TAG1A | 1800 | 1980","| PJPS-1850 WP 4016TAG1A | 4016TAG1A | 1850 | 2035","| PJPS-2000 WP 4016TAG2A | 4016TAG2A | 2000 | 2200","| PJPS-2250 WP 4016-61TRG3 | 4016-61TRG3 | 2250 | 2475","| PJPS-2250 WP (2500 kVA Stdby) 4016-61TRG3 | 4016-61TRG3 | 2250 | 2475"],"src":null,"nrows":17,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":17,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":117,"ti":49,"title":"Genset Cummins 500 kVA – JERBINDO CJPS C-500 WP1 (CCEC)","header":[],"rows":["| Prime Output | 500 kVA | 400 kW","| Standby Output | 550 kVA | 440 kW","| Tegangan | Frekuensi | Putaran | 380 V | 50 Hz | 1500 rpm"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":119,"ti":50,"title":"Genset Cummins 300 kVA – JERBINDO CJPS C-300 WP (CCEC)","header":[],"rows":["| Prime Output | 300 kVA | 240 kW","| Standby Output | 330 kVA | 264 kW","| Tegangan | Frekuensi | Putaran | 380 V | 50 Hz | 1500 rpm"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":121,"ti":51,"title":"Genset Cummins 250 kVA – JERBINDO CJPS C-250 WP3 (CCEC)","header":[],"rows":["| Prime Output | 250 kVA | 200 kW","| Standby Output | 275 kVA | 220 kW","| Tegangan | Frekuensi | Putaran | 380 V | 50 Hz | 1500 rpm"],"src":null,"nrows":3,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":3,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":124,"ti":52,"title":"Genset Besar 500–4125 kVA Open & Silent | Conductorjasa","header":["| | Model | Mesin | Prime (kVA) | Standby (kVA) | Tipe"],"rows":["| PJPS-750 WP2 | Perkins 4006-23TAG2A | 750 | 825 | Open Type · opsi silent, container","| PJPS-1250 WP1 | Perkins 4012-46TWG2A | 1250 | 1375 | Open Type · opsi silent, container","| PJPS-2250 WP (2500 kVA Stdby) | Perkins 4016-61TRG3 | 2250 | 2475 | Open Type · opsi silent, container","| CJPS C-800 WP | Cummins KTA38-G2B | 800 | 880 | Open Type · opsi silent, container","| CJPS O-1400 WP | Cummins KTA50-G8 | 1400 | 1540 | Open Type · opsi silent, container","| CJPS O-3350 WP1 | Cummins QSK95-G4 | 3350 | 3685 | Open Type · opsi silent, container","| MJPS-1000 | Mitsubishi S12H-PTA | 1000 | 1100 | Open Type · opsi silent, container","| MJPS-2000 | Mitsubishi S16R-PTAA2 | 2000 | 2200 | Open Type · opsi silent, container","| BJPS-750-WP | Baudouin 6M33G825/5 | 750 | 825 | Open Type · opsi silent, container","| BJPS-1250-WP | Baudouin 12M33G1400/5 | 1250 | 1375 | Open Type · opsi silent, container","| BJPS-2250-WP | Baudouin 20M33G2500/5 | 2250 | 2500 | Open Type · opsi silent, container","| BJPS-3750-WP | Baudouin 16M55G4000/5 | 3750 | 4125 | Open Type · opsi silent, container"],"src":null,"nrows":13,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":13,"coverBy":[],"dupTab":false},{"sup":"conductorjasa","country":"ID","n":125,"ti":53,"title":"Genset Data Center hingga 4125 kVA, N+1 | Conductorjasa","header":["| | Model | Mesin | Prime (kVA) | Standby (kVA) | Tipe"],"rows":["| MJPS-1000 | Mitsubishi S12H-PTA | 1000 | 1100 | Open Type · opsi silent, container","| MJPS-1740 | Mitsubishi S16R-PTA | 1740 | 1914 | Open Type · opsi silent, container","| MJPS-2000 | Mitsubishi S16R-PTAA2 | 2000 | 2200 | Open Type · opsi silent, container","| CJPS O-1400 WP | Cummins KTA50-G8 | 1400 | 1540 | Open Type · opsi silent, container","| CJPS O-3350 WP1 | Cummins QSK95-G4 | 3350 | 3685 | Open Type · opsi silent, container","| BJPS-1250-WP | Baudouin 12M33G1400/5 | 1250 | 1375 | Open Type · opsi silent, container","| BJPS-2250-WP | Baudouin 20M33G2500/5 | 2250 | 2500 | Open Type · opsi silent, container","| BJPS-3000-WP | Baudouin 16M55G3300/5 | 3000 | 3313 | Open Type · opsi silent, container","| BJPS-3750-WP | Baudouin 16M55G4000/5 | 3750 | 4125 | Open Type · opsi silent, container"],"src":null,"nrows":10,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":10,"coverBy":[],"dupTab":false},{"sup":"cps-generators","country":"GB","n":2001,"ti":1,"title":"CPS – tổ máy liên quan (Related products)","header":["Related products"],"rows":["AP15S 15KVA 3PH CANOPIED DIESEL GENERATOR POWERED BY PERKINS 403A-15G2","AP1500S 1500KVA 3PH CONTAINERISED DIESEL GENERATOR POWERED BY PERKINS 4012-46TAG2A","AP30S 30KVA 1PH CANOPIED DIESEL GENERATOR POWERED BY PERKINS 1103A-33G","AP2000S 2000KVA 3PH CONTAINERISED DIESEL GENERATOR POWERED BY PERKINS 4016-61TRG2","AP1125S 1125KVA 3PH CONTAINERISED DIESEL GENERATOR POWERED BY PERKINS 4008-30TAG3","AP230S 230KVA 3PH CANOPIED DIESEL GENERATOR POWERED BY PERKINS 1206A-E70TTAG2","AP28S 28KVA 1PH CANOPIED DIESEL GENERATOR POWERED BY PERKINS 1103A-33G","AP250S 250KVA 3PH CANOPIED DIESEL GENERATOR POWERED BY PERKINS 1206A-E70TTAG3","AP13S 13KVA 3PH CANOPIED DIESEL GENERATOR POWERED BY PERKINS 403A-15G1"],"src":null,"nrows":10,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cps-generators#n2015#b17","rt":2},"bestOther":null,"nuniq":10,"coverBy":[],"dupTab":false},{"sup":"cps-generators","country":"GB","n":2014,"ti":15,"title":"CPS – tổ máy liên quan (Related products)","header":["Related products"],"rows":["AC810S 800KVA 3PH CONTAINERISED DIESEL GENERATOR POWERED BY CUMMINS QSK23G9","AC50S 50KVA 3PH CANOPIED DIESEL GENERATOR POWERED BY CUMMINS S3.8G6","AC400S 400KVA 3PH CANOPIED DIESEL GENERATOR POWERED BY CUMMINS QSZ13G5","AC910S 910KVA 3PH CONTAINERISED DIESEL GENERATOR POWERED BY CUMMINS KTA38G3"],"src":null,"nrows":5,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cps-generators#n2015#b17","rt":2},"bestOther":null,"nuniq":5,"coverBy":[],"dupTab":false},{"sup":"cps-generators","country":"GB","n":2015,"ti":16,"title":"CPS AV500S – thông số tổ máy","header":["AV500S 500KVA 3PH CANOPIED DIESEL GENERATOR POWERED BY VOLVO TAD1641GE"],"rows":["Model Number AV500S","500 Kva Prime Power","550 Kva Standby Power","3PH 50/60hz","Powered By a TAD1641GE Engine","Stamford EU, Mecc Alte UK or Leroy Somer EU Alternator","Deep Sea Electronics Control Module"],"src":null,"nrows":8,"covSame":5,"covAny":5,"bestSame":{"c":4,"ref":"cps-generators#n2014#b14","rt":8},"bestOther":null,"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":1,"title":"Cummins Global Product Guide – 50 Hz model range – China – C175D5B","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C175D5B          175   140   160   128           6BTAA5.9-G15          —                      UCI274F                  PC        1.2      •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":2,"title":"Cummins Global Product Guide – 50 Hz model range – China – C220D5","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C220D5           220   176   200   160           6CTAA8.3-G7           —                      UCI274H                  PC        1.2      •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":3,"title":"Cummins Global Product Guide – 50 Hz model range – China – C250D5","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C250D5           250   200   227   182           6CTAA8.3-G9           —                      UCDI274J                 PC        1.2      •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":4,"title":"Cummins Global Product Guide – 50 Hz model range – China – C275D5B","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C275D5B          275   220   250   200           6LTAA9.5-G3           —                      UCDI274K                 PC        1.2      •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":5,"title":"Cummins Global Product Guide – 50 Hz model range – China – C300D5B","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C300D5B          300   240   275   220           6LTAA9.5-G3           —                      HCI4D                    PC        1.2      •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":6,"title":"Cummins Global Product Guide – 50 Hz model range – China – C330D5B","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C330D5B          330   264   300   240           6LTAA9.5-G1           —                      HCI4D                    PC        1.2      •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":7,"title":"Cummins Global Product Guide – 50 Hz model range – China – C350D5B","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C350D5B          350   280   320   256           6LTAA9.5-G1           —                      HCI444ES                 PC        1.2      •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":8,"title":"Cummins Global Product Guide – 50 Hz model range – China – C400D5eB","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C400D5eB         400   320   360   288           QSZ13-G7              EU Stage               HCI544C                  PC        2.2      •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":9,"title":"Cummins Global Product Guide – 50 Hz model range – China – C450D5eB","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C450D5eB         450   360   409   327           QSZ13-G7              EU Stage               HCI544C                  PC        2.2      •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":10,"title":"Cummins Global Product Guide – 50 Hz model range – China – C500D5","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C500D5           500   400   455   364           QSZ13-G5              EU Stage II            HCI544D                  PC        2.2      •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":11,"title":"Cummins Global Product Guide – 50 Hz model range – China – C500D5e","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C500D5e          500   400   450   360           QSX15-G8              EU Stage II            HCI544C                  PC        2.2      •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":12,"title":"Cummins Global Product Guide – 50 Hz model range – China – C550D5e","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C550D5e          550   440   500   400           QSX15-G8              EU Stage II            HCI544D                  PC        2.2      •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":13,"title":"Cummins Global Product Guide – 50 Hz model range – China – C640D5","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C640D5           631   505   575   460           KTAA19-G6             —                      HCI544E                  PC        1.2      —"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":14,"title":"Cummins Global Product Guide – 50 Hz model range – China – C700D5","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C700D5           706   565   640   512           VTA28-G5              —                      HCI544F                  PC        1.2      —"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":15,"title":"Cummins Global Product Guide – 50 Hz model range – China – C825D5","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C825D5           825   660   750   600           VTA28-G6              —                      HCI544G                  PC        1.2      —"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":16,"title":"Cummins Global Product Guide – 50 Hz model range – China – C900D5","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C900D5           900   720   820   656           QSK23-G3              —                      HCI634H                  PC        3.3      —"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":17,"title":"Cummins Global Product Guide – 50 Hz model range – China – C1000D5","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C1000D5          1062  850   1012  810           KTA38-G5              —                      HCI634J                  PC        3.3      —"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":18,"title":"Cummins Global Product Guide – 50 Hz model range – China – C1100D5B","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C1100D5B         1132  906   1029  823           KTA38-G5              —                      HCI634K                  PC        3.3      —"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":19,"title":"Cummins Global Product Guide – 50 Hz model range – China – C1250D5A","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C1250D5A         1250  1000  1125  900           KTA38-G9              —                      PI734A                   PC        3.3      —"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":20,"title":"Cummins Global Product Guide – 50 Hz model range – China – C1400D5","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C1400D5          1400  1120  1250  1000          KTA50-G3              —                      PI734B                   PC        3.3      —"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":21,"title":"Cummins Global Product Guide – 50 Hz model range – China – C1675D5","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C1675D5          1675  1340  1400  1120          KTA50-G8              —                      PI734D                   PC        3.3      —"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":22,"title":"Cummins Global Product Guide – 50 Hz model range – China – C1675D5A","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C1675D5A         1675  1340  1500  1200          KTA50-GS8             —                      PI734D                   PC        3.3      —"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":23,"title":"Cummins Global Product Guide – 50 Hz model range – China – C2000D5","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C2000D5          2063  1650  1875  1500          QSK60-G3              —                      PI734F                   PC        3.3      —"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":24,"title":"Cummins Global Product Guide – 50 Hz model range – China – C2250D5","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C2250D5          2250  1800  2000  1600          QSK60-G4              —                      PI734G                   PC        3.3      —"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":25,"title":"Cummins Global Product Guide – 50 Hz model range – China – C2500D5A","header":["    Model  Name      Standby     Prime               Engine  Model         Emissions  Compliance  Standard  Alternator     Standard  Control  Sound  Enclosure"],"rows":["    C2500D5A         2500  2000  2250  1800          QSK60-G8              —                      LVSI804R                 PC        3.3      —"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":26,"title":"Cummins Global Product Guide – 50 Hz model range – International – C33D5","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C33D5        33    26   30   24   X3.3-G1            —                            S0L2-P1               PS0600             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":27,"title":"Cummins Global Product Guide – 50 Hz model range – International – C38D5","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C38D5        38    30   35   28   X3.3-G1            —                            S1L2-J1               PS0600             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":28,"title":"Cummins Global Product Guide – 50 Hz model range – International – C44D5e","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C44D5e       44    35   40   32   B3.3-G14       EU  Stage                  IIIA  UCI224C               PS0600             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":29,"title":"Cummins Global Product Guide – 50 Hz model range – International – C44D5L","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C44D5L       44    35   40   32   B3.3-G14           —                            UCI224C               PS0600             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":30,"title":"Cummins Global Product Guide – 50 Hz model range – International – C55D5e","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C55D5e       55    44   50   40   B3.3-G14       EU  Stage                  IIIA  UCI224D               PS0600             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":31,"title":"Cummins Global Product Guide – 50 Hz model range – International – C55D5L","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C55D5L       55    44   50   40   B3.3-G13           —                            UCI224D               PS0600             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":32,"title":"Cummins Global Product Guide – 50 Hz model range – International – C66D5e","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C66D5e       66    53   60   48   B3.3-G14           —                            UCI224F               PS0600             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":33,"title":"Cummins Global Product Guide – 50 Hz model range – International – C66D5L","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C66D5L       66    53   60   48   B3.3-G13           —                            UCI224F               PS0600             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":34,"title":"Cummins Global Product Guide – 50 Hz model range – International – C90D5","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C90D5        90    72   82   65   6BTA5.9-G5         —                            UCI224G               PC 1.2             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":35,"title":"Cummins Global Product Guide – 50 Hz model range – International – C110D5","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C110D5       110   88   100  80   6BTA5.9-G5         —                            UCI274C               PC 1.2             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":36,"title":"Cummins Global Product Guide – 50 Hz model range – International – C150D5","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C150D5       150   120  136  109  6BTAA5.9-G6        —                            UCI274E               PC 1.2             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":37,"title":"Cummins Global Product Guide – 50 Hz model range – International – C170D5","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C170D5       170   136  155  124  6BTAA5.9-G7        —                            UCI274F               PC 1.2             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":38,"title":"Cummins Global Product Guide – 50 Hz model range – International – C175D5e","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C175D5e      175   140  160  128  QSB7-G5        EU  Stage                  IIIA  UCI274F               PC 1.2             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":39,"title":"Cummins Global Product Guide – 50 Hz model range – International – C200D5e","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C200D5e      200   160  182  146  QSB7-G5        EU  Stage                  IIIA  UCI274H               PC 1.2             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":40,"title":"Cummins Global Product Guide – 50 Hz model range – International – C220D5e","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C220D5e      220   176  200  160  QSB7-G5        EU  Stage                  IIIA  UCI274H               PC 1.2             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":41,"title":"Cummins Global Product Guide – 50 Hz model range – International – C250D5e","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C250D5e      250   200  230  184  QSL9-G7        EU  Stage                  IIIA  UCDI274K              PC 1.2             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":42,"title":"Cummins Global Product Guide – 50 Hz model range – International – C275D5","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C275D5       275   220  250  200  QSL9-G5            —                            UCDI274K              PC 1.2             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-china-investment","country":"CN","n":2001,"ti":43,"title":"Cummins Global Product Guide – 50 Hz model range – International – C275D5e","header":["    Model  Name  Standby    Prime     Engine  Model      Emissions  Compliance        Standard  Alternator  Standard  Control  Sound  Enclosure"],"rows":["    C275D5e      275   220  250  200  QSL9-G7        EU  Stage                  IIIA  HCI4D                 PC 1.2             •"],"src":null,"nrows":2,"covSame":1,"covAny":1,"bestSame":{"c":1,"ref":"cummins-china-investment#n2001#b0","rt":2},"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-inc","country":"US","n":2001,"ti":0,"title":"QSL9-G5 Specification Sheet - 1500 rpm (50 Hz Ratings)","header":["     kWm/BHP                              kWm/BHP              kWe       kVA      kWe                 kVA  kWe               kVA"],"rows":["310/415 268/359 228/305               296/397 257/345 217/291  276       345       240                300   202              253"],"src":null,"nrows":2,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":2,"coverBy":[],"dupTab":false},{"sup":"cummins-inc","country":"US","n":2003,"ti":2,"title":"Cummins QSB6.7/QSB7 marine bulletin — QSB7-DM ratings","header":["                    Model           kW                            MHP        BHP       Speed                    Definition                Rated Speed      ISO*                 IMO            EPA EU       RCD"],"rows":["                    QSB7-DM         98                            134        132       1800  (60  Hz)           Prime  Power              28.1 (7.4)       15.0  (4.0)                  —      3        —   —","                    QSB7-DM         112                           152        150       1800  (60  Hz)           Prime  Power              31.7 (8.4)       16.6  (4.4)                  —      3        —   —","                    QSB7-DM         122                           166        164       1500  (50  Hz)           Prime  Power              33.4 (8.8)       17.2  (4.6)                  —      3        3a  —","                    QSB7-DM         130                           176        174       1800  (60  Hz)           Prime  Power              36.0 (9.5)       18.4  (4.9)                  —      3        —   —","                    QSB7-DM         142                           193        190       1800  (60  Hz)           Prime  Power              39.2 (10.4)      19.8  (5.2)                  2      3        —   —","                    QSB7-DM         164                           223        220       1500  (50  Hz)           Prime  Power              46.0 (12.2)      22.7  (6.0)                  2      3        3a  —","                    QSB7-DM         186                           254        250       1800  (60  Hz)           Prime  Power              51.8 (13.7)      25.2  (6.7)                  2      3        —   —","                    QSB7-DM         210                           286        282       1800  (60  Hz)           Prime  Power              58.1 (15.4)      28.2  (7.4)                  2      3        —   —"],"src":null,"nrows":9,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"cummins-inc","country":"US","n":2004,"ti":3,"title":"Cummins B4.5 marine bulletin — B4.5-DM ratings","header":["Model          kW   BHP         Speed              Definition    Rated Speed    ISO*                IMO                        EPA      EU"],"rows":["B4.5-DM        91   122         1500           Prime – 50 Hz     24.6 (6.5)     12.2 (3.2)          —                          —        5","B4.5-DM        112  150         1500           Prime – 50 Hz     29.9 (7.9)     14.7 (3.9)          —                          —        5","B4.5-DM        76   102         1800           Prime – 60 Hz     21.9 (5.8)     11.1 (2.9)          —                          3        —","B4.5-DM        91   122         1800           Prime – 60 Hz     26.9 (7.1)     12.9 (3.4)          —                          3        —","B4.5-DM        112  150         1800           Prime – 60 Hz     29.9 (7.9)     14.7 (3.9)          —                          3        —","B4.5-DM        129  173         1800           Prime – 60 Hz     33.7 (8.9)     16.7 (4.4)          —                          3        —"],"src":null,"nrows":7,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"deman-power","country":"CN","n":2001,"ti":0,"title":"Optional Configurations (38 kVA-250 kVA Generator)","header":["| Core Configuration | Available Options"],"rows":["| Engine Brand | Cummins, Deutz, Baudouin, Perkins, Ricardo, Yuchai","| Alternator | Stamford, Marathon, Siemens","| Control System | Deep Sea, Smartgen, ComAp, Xingnuo, Shuangling"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"denyo","country":"JP","n":2036,"ti":34,"title":"DCA-10LSX — Denyo DCA-LSX/ESX Single Phase Type (5.0-40kVA)","header":["Item                                                            DCA-6LSX                DCA-10LSX               DCA-15LSX                     DCA-30ESX         DCA-40ESX"],"rows":["                        Frequency                          Hz   50            60        50          60          50          60                50         60     50            60","                        Output                           kVA    5.0           6.0       8.0         10          13          15                24         30     33            40","Generator               Rotating  Speed                  rpm    1500          1800      1500        1800        1500        1800          1500          1800    1500          1800","                        Model                                   KUBOTA                  KUBOTA                  KUBOTA                            ISUZU                ISUZU","                                                                D905-K3A                D1403-K3A               V2203-K3A                     BB-4JG1T                 BB-4BG1T","                        Type                                                        Inlined,Swirl Chambered                                       Inlined,Direct Injected","                        No. of Cylinders Bore,Stroke     mm     3-72×73.6               3-80×92.4               4-87×92.4                     4-95.4×107        4-105×125","Diesel Engine           Piston Displacement                L         0.898                   1.393                   2.197                        3.059                4.329","                        Rated Output             PS/rpm         8.7/1500  10.5/1800     13.9/1500  16.9/1800  23.0/1500     27.1/1800  46.5/1500  56/1800     65.1/1500    77.6/1800","                                                 kW/min-1       6.4/1500      7.7/1800  10.2/1500  12.4/1800  17.0/1500     19.9/1800  34.2/1500  41.2/1800   47.9/1500    57.1/1800"],"src":null,"nrows":11,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":11,"coverBy":[],"dupTab":false},{"sup":"depco-power","country":"CN","n":2091,"ti":95,"title":"Custom Hyundai Ranges 60Hz 1100 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DD-1100","Frequency(Hz):","60","Phase:","3","Voltage(V):","440","Engine:","Hyundai","Engine Model:","DP222CC","PRP (kW):","800","PRP (kVA):","1000","ESP (kW):","880","ESP (kVA):","1100","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DD-1100 | Type | Silent","| Frequency (Hz) | 60 | Speed ( rpm ) | 1800","| Phase | 3 | Rated voltage | 440V","| Prime output | 800kW/1000kVA | Standby output | 880kW/1100kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 6560 | Size (L*W*H)mm | 4800*1800*2520","| Fuel Con.(L/H) | 198.22 | Fuel capacity tank | 950 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Hyundai","| Model | DP222CC | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Electrical | Displacement(L) | 21.927","| Details Alternator | Brand | Leroy Somer, Mecc Alte","| Model | LSA 49.3 M8/ ECP43 2S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"],"src":null,"nrows":32,"covSame":26,"covAny":26,"bestSame":{"c":11,"ref":"depco-power#n2092#b96","rt":43},"bestOther":null,"nuniq":32,"coverBy":[],"dupTab":false},{"sup":"depco-power","country":"CN","n":2173,"ti":177,"title":"Custom Hyundai Ranges 1000 kVA Diesel Generator manufacturer & factory | Depcogenerator.com","header":[],"rows":["Item NO.:","DPK-DD-1000","Frequency(Hz):","50","Phase:","3","Voltage(V):","380","Engine:","Hyundai","Engine Model:","DP222CC","PRP (kW):","730","PRP (kVA):","913","ESP (kW):","800","ESP (kVA):","1000","Arrangement:","V12","Governor:","Electrical","| Details Generator Set | GenSet Model | DPK-DD-1000 | Type | Silent","| Frequency (Hz) | 50 | Speed ( rpm ) | 1500","| Phase | 3 | Rated voltage | 380V","| Prime output | 730kW/913kVA | Standby output | 800kW/1000kVA","| Cylinder | 12 | Cooling system | Water","| N.W (kg) | 6560 | Size (L*W*H)mm | 4800*1800*2520","| Fuel Con.(L/H) | | Fuel capacity tank | 950 L","| Running time (H) | 8 | Sound decibel | 70DB-75DB","| Details Engine | Brand | Hyundai","| Model | DP222CC | Fuel | Diesel","| Cylinder | 12 | Cooling system | Water-cooling","| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 128 X 142","| Cyle | 4 Staoke | Compression ratio | 15.0:1","| Governor | Electrical | Displacement(L) | 21.927","| Details Alternator | Brand | Depco, Leroy Somer, Stamford, Mecc Alte","| Model | DPC-730/ TAL-A49-D/ LSA 49.3 L9/ S6L1D-D4/ ECO43 2S4A","| No.of bearings | 1 | Insulation class | H","| Wires | 12 | Ingress protection | IP23","| Excitation system | Shunt | Volrage | ±1%"],"src":null,"nrows":32,"covSame":26,"covAny":26,"bestSame":{"c":10,"ref":"depco-power#n2174#b178","rt":43},"bestOther":null,"nuniq":32,"coverBy":[],"dupTab":false},{"sup":"deutz-ag","country":"DE","n":101,"ti":0,"title":"DEUTZ G 2.2/2.9: Water-cooled gas and gasoline engines : DEUTZ AG","header":[],"rows":["| | TECHNICAL DATA | G 2.2 | G 2.9","| Number of cylindersS | 3 | 4","| Bore | 92 mm | 92 mm","| Stroke | 110 mm | 110 mm","| Displacement | 2.2 l | 2.9 l","| Maximum nominal speed | 2800 rpm | 2800 rpm","| Power output * | 41.5 kW | 54 kW","| at speeds | 2800 rpm | 2800 rpm","| Max. torque * | 160 Nm | 210 Nm","| at speeds | 1600 rpm | 1600 rpm","| Min. idling speed | 900 rpm | 900 rpm","| Length | 576 mm | 678 mm","| Width | 647 mm | 572 mm","| Height | 747 mm | 734 mm","| Weight | 208 kg | 220 kg"],"src":null,"nrows":15,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":15,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":101,"ti":0,"title":"DD-16-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：16(kw)","备用功率：18(kw)","重量：650(kg)","尺寸：1700*700*1000(mm)","额定功率：23(kw)","备用功率：25(kw)","转速：1500(rpm)","| 尺寸 size： | 1700*700*1000(mm)","| 重量 weight： | 650(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":1,"bestSame":null,"bestOther":{"c":1,"ref":"hengke-jiangsu#n2001#b0","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":102,"ti":1,"title":"DD-20-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：20(kw)","备用功率：22(kw)","重量：580(kg)","尺寸：1600*650*1140(mm)","额定功率：25(kw)","备用功率：28(kw)","转速：1500(rpm)","| 尺寸 size： | 1600*650*1140(mm)","| 重量 weight： | 580(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":3,"ref":"hengke-jiangsu#n2002#b1","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":103,"ti":2,"title":"DD-20-潍柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：20(kw)","备用功率：24(kw)","重量：580(kg)","尺寸：1550*700*1120(mm)","转速：1500(rpm)","| 尺寸 size： | 1550*700*1120(mm)","| 重量 weight： | 580(kg)"],"src":null,"nrows":7,"covSame":0,"covAny":2,"bestSame":null,"bestOther":{"c":2,"ref":"hengke-jiangsu#n2002#b1","rt":53},"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":104,"ti":3,"title":"DD-20-康明斯发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：20(kw)","备用功率：24(kw)","重量：560(kg)","尺寸：1600*750*1300(mm)","转速：1500(rpm)","| 尺寸 size： | 1600*750*1300(mm)","| 重量 weight： | 560(kg)"],"src":null,"nrows":7,"covSame":0,"covAny":2,"bestSame":null,"bestOther":{"c":2,"ref":"hengke-jiangsu#n2002#b1","rt":53},"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":105,"ti":4,"title":"DD-25-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：25(kw)","备用功率：28(kw)","重量：650(kg)","尺寸：1700*700*1000(mm)","额定功率：38(kw)","备用功率：42(kw)","转速：1500(rpm)","| 尺寸 size： | 1700*700*1000(mm)","| 重量 weight： | 650(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":2,"bestSame":null,"bestOther":{"c":1,"ref":"pingchang-yangzhou#n108#b6","rt":7},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":106,"ti":5,"title":"DD-30-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：30(kw)","备用功率：33(kw)","重量：1100(kg)","尺寸：1850*760*1060(mm)","额定功率：40(kw)","备用功率：44(kw)","转速：1500(rpm)","| 尺寸 size： | 1850*760*1060(mm)","| 重量 weight： | 1100(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":5,"bestSame":null,"bestOther":{"c":3,"ref":"hengtong-jiangsu#n2001#b0","rt":32},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":107,"ti":6,"title":"DD-30-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：30(kw)","备用功率：33(kw)","重量：1100(kg)","尺寸：1850*760*1200(mm)","额定功率：37(kw)","备用功率：41(kw)","转速：1500(rpm)","| 尺寸 size： | 1850*760*1200(mm)","| 重量 weight： | 1100(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":3,"ref":"hengtong-jiangsu#n2001#b0","rt":32},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":109,"ti":7,"title":"DD-30-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：30(kw)","备用功率：33(kw)","重量：750(kg)","尺寸：1750*700*1250(mm)","额定功率：38(kw)","备用功率：42(kw)","转速：1500(rpm)","| 尺寸 size： | 1750*700*1250(mm)","| 重量 weight： | 750(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":3,"ref":"hengtong-jiangsu#n2001#b0","rt":32},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":110,"ti":8,"title":"DD-30-潍柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：30(kw)","备用功率：33(kw)","重量：730(kg)","尺寸：1720*750*1180(mm)","额定功率：37(kw)","备用功率：44(kw)","转速：1500(rpm)","| 尺寸 size： | 1720*750*1180(mm)","| 重量 weight： | 730(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":3,"ref":"hengtong-jiangsu#n2001#b0","rt":32},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":111,"ti":9,"title":"DD-30-潍柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：30(kw)","备用功率：33(kw)","重量：730(kg)","尺寸：1720*750*1180(mm)","额定功率：36(kw)","备用功率：40(kw)","转速：1500(rpm)","| 尺寸 size： | 1720*750*1180(mm)","| 重量 weight： | 730(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":3,"ref":"hengtong-jiangsu#n2001#b0","rt":32},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":112,"ti":10,"title":"DD-30-潍柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：30(kw)","备用功率：33(kw)","重量：620(kg)","尺寸：1580*700*1120(mm)","额定功率：36(kw)","备用功率：40(kw)","转速：1500(rpm)","| 尺寸 size： | 1580*700*1120(mm)","| 重量 weight： | 620(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":3,"ref":"hengtong-jiangsu#n2001#b0","rt":32},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":113,"ti":11,"title":"DD-30-康明斯发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：30(kw)","备用功率：33(kw)","重量：800(kg)","尺寸：1700*710*1200(mm)","额定功率：33(kw)","备用功率：36(kw)","转速：1500(rpm)","| 尺寸 size： | 1700*710*1200(mm)","| 重量 weight： | 800(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":7,"ref":"hengtong-jiangsu#n2001#b0","rt":32},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":115,"ti":12,"title":"DD-36-潍柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：36(kw)","备用功率：40(kw)","重量：730(kg)","尺寸：1720*750*1180(mm)","额定功率：44(kw)","备用功率：48(kw)","转速：1500(rpm)","| 尺寸 size： | 1720*750*1180(mm)","| 重量 weight： | 730(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":2,"bestSame":null,"bestOther":{"c":2,"ref":"hengke-jiangsu#n2003#b2","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":116,"ti":13,"title":"DD-45-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：40(kw)","备用功率：44(kw)","重量：1100(kg)","尺寸：1850*760*1200(mm)","额定功率：44(kw)","备用功率：55(kw)","转速：1500(rpm)","| 尺寸 size： | 1850*760*1200(mm)","| 重量 weight： | 1100(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":3,"ref":"hengke-jiangsu#n2003#b2","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":117,"ti":14,"title":"DD-40-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：40(kw)","备用功率：44(kw)","重量：950(kg)","尺寸：1650*650*1100(mm)","额定功率：50(kw)","备用功率：55(kw)","转速：1500(rpm)","| 尺寸 size： | 1650*650*1100(mm)","| 重量 weight： | 950(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":6,"bestSame":null,"bestOther":{"c":4,"ref":"hengke-jiangsu#n2003#b2","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":118,"ti":15,"title":"DD-40-上柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：40(kw)","备用功率：44(kw)","重量：940(kg)","尺寸：1910*893*1170(mm)","额定功率：51(kw)","备用功率：56(kw)","转速：1500(rpm)","| 尺寸 size： | 1910*893*1170(mm)","| 重量 weight： | 940(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":3,"ref":"hengke-jiangsu#n2003#b2","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":119,"ti":16,"title":"DD-40-潍柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：40(kw)","备用功率：44(kw)","重量：690(kg)","尺寸：1600*710*1150(mm)","额定功率：48(kw)","备用功率：55(kw)","转速：1500(rpm)","| 尺寸 size： | 1600*710*1150(mm)","| 重量 weight： | 690(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":3,"ref":"hengke-jiangsu#n2003#b2","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":120,"ti":17,"title":"DD-45-康明斯发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：45(kw)","备用功率：50(kw)","重量：950(kg)","尺寸：1800*900*1400(mm)","额定功率：50(kw)","备用功率：55(kw)","转速：1500(rpm)","| 尺寸 size： | 1800*900*1400(mm)","| 重量 weight： | 950(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":3,"ref":"hengke-jiangsu#n2004#b3","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":121,"ti":18,"title":"DD-50-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：50(kw)","备用功率：55(kw)","重量：1200(kg)","尺寸：2000*740*1143(mm)","额定功率：55(kw)","备用功率：69(kw)","转速：1500(rpm)","| 尺寸 size： | 2000*740*1143(mm)","| 重量 weight： | 1200(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":3,"ref":"hengke-jiangsu#n2004#b3","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":122,"ti":19,"title":"DD-50-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：50(kw)","备用功率：55(kw)","重量：1190(kg)","尺寸：2000*740*1150(mm)","转速：1500(rpm)","| 尺寸 size： | 2000*740*1150(mm)","| 重量 weight： | 1190(kg)"],"src":null,"nrows":7,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":3,"ref":"hengke-jiangsu#n2004#b3","rt":53},"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":123,"ti":20,"title":"DD-50-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：50(kw)","备用功率：55(kw)","重量：820(kg)","尺寸：1810*720*1280(mm)","转速：1500(rpm)","| 尺寸 size： | 1810*720*1280(mm)","| 重量 weight： | 820(kg)"],"src":null,"nrows":7,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":3,"ref":"hengke-jiangsu#n2004#b3","rt":53},"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":124,"ti":21,"title":"DD-50-上柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：50(kw)","备用功率：55(kw)","重量：940(kg)","尺寸：1910*893*1170(mm)","额定功率：62(kw)","备用功率：68(kw)","转速：1500(rpm)","| 尺寸 size： | 1910*893*1170(mm)","| 重量 weight： | 940(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":3,"ref":"hengke-jiangsu#n2004#b3","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":125,"ti":22,"title":"DD-50-上柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：50(kw)","备用功率：55(kw)","重量：930(kg)","尺寸：1850*730*1300(mm)","额定功率：62(kw)","备用功率：68(kw)","转速：1500(rpm)","| 尺寸 size： | 1850*730*1300(mm)","| 重量 weight： | 930(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":3,"ref":"hengke-jiangsu#n2004#b3","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":126,"ti":23,"title":"DD-50 -潍柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：50(kw)","备用功率：55(kw)","重量：790(kg)","尺寸：1720*750*1180(mm)","额定功率：60(kw)","备用功率：66(kw)","转速：1500(rpm)","| 尺寸 size： | 1720*750*1180(mm)","| 重量 weight： | 790(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":5,"bestSame":null,"bestOther":{"c":5,"ref":"hengtong-jiangsu#n2007#b6","rt":32},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":128,"ti":24,"title":"DD-50-潍柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：50(kw)","备用功率：55(kw)","重量：820(kg)","尺寸：1760*780*1260(mm)","额定功率：60(kw)","备用功率：66(kw)","转速：1500(rpm)","| 尺寸 size： | 1760*780*1260(mm)","| 重量 weight： | 820(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":5,"bestSame":null,"bestOther":{"c":5,"ref":"hengtong-jiangsu#n2007#b6","rt":32},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":129,"ti":25,"title":"DD-50-康明斯发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：50(kw)","备用功率：55(kw)","重量：900(kg)","尺寸：1800*900*1400(mm)","额定功率：63(kw)","备用功率：70(kw)","转速：1500(rpm)","| 尺寸 size： | 1800*900*1400(mm)","| 重量 weight： | 900(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":3,"ref":"hengke-jiangsu#n2004#b3","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":130,"ti":26,"title":"DD-50-康明斯发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：50(kw)","备用功率：55(kw)","重量：950(kg)","尺寸：1800*900*1400(mm)","额定功率：63(kw)","备用功率：70(kw)","转速：1500(rpm)","| 尺寸 size： | 1800*900*1400(mm)","| 重量 weight： | 950(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":3,"ref":"hengke-jiangsu#n2004#b3","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":131,"ti":27,"title":"DD-60-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：60(kw)","备用功率：66(kw)","重量：1250(kg)","尺寸：2000*740*1143(mm)","额定功率：66(kw)","备用功率：83(kw)","转速：1500(rpm)","| 尺寸 size： | 2000*740*1143(mm)","| 重量 weight： | 1250(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":5,"bestSame":null,"bestOther":{"c":3,"ref":"hengtong-jiangsu#n2007#b6","rt":32},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":132,"ti":28,"title":"DD-60-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：60(kw)","备用功率：66(kw)","重量：1100(kg)","尺寸：2000*760*1150(mm)","额定功率：70(kw)","备用功率：74(kw)","转速：1500(rpm)","| 尺寸 size： | 2000*760*1150(mm)","| 重量 weight： | 1100(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":3,"ref":"hengtong-jiangsu#n2007#b6","rt":32},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":134,"ti":29,"title":"DD-60-上柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：60(kw)","备用功率：66(kw)","重量：970(kg)","尺寸：1910*893*1170(mm)","额定功率：78(kw)","备用功率：86(kw)","转速：1500(rpm)","| 尺寸 size： | 1910*893*1170(mm)","| 重量 weight： | 970(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":3,"ref":"hengtong-jiangsu#n2007#b6","rt":32},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":135,"ti":30,"title":"DD-64-上柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：64(kw)","备用功率：70(kw)","重量：970(kg)","尺寸：1910*893*1170(mm)","额定功率：78(kw)","备用功率：86(kw)","转速：1500(rpm)","| 尺寸 size： | 1910*893*1170(mm)","| 重量 weight： | 970(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":1,"bestSame":null,"bestOther":{"c":1,"ref":"hengke-jiangsu#n2001#b0","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":136,"ti":31,"title":"DD-64-潍柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：64(kw)","备用功率：70(kw)","重量：780(kg)","尺寸：1750*800*1200(mm)","额定功率：74(kw)","备用功率：84(kw)","转速：1500(rpm)","| 尺寸 size： | 1750*800*1200(mm)","| 重量 weight： | 780(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":2,"bestSame":null,"bestOther":{"c":1,"ref":"pingchang-yangzhou#n172#b67","rt":7},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":137,"ti":32,"title":"DD-64-潍柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：64(kw)","备用功率：70(kw)","重量：780(kg)","尺寸：1750*800*1200(mm)","额定功率：72(kw)","备用功率：80(kw)","转速：1500(rpm)","| 尺寸 size： | 1750*800*1200(mm)","| 重量 weight： | 780(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":1,"bestSame":null,"bestOther":{"c":1,"ref":"hengke-jiangsu#n2001#b0","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":138,"ti":33,"title":"DD-65-康明斯发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：65(kw)","备用功率：72(kw)","重量：1100(kg)","尺寸：1700*800*1200(mm)","额定功率：70(kw)","备用功率：80(kw)","转速：1500(rpm)","| 尺寸 size： | 1700*800*1200(mm)","| 重量 weight： | 1100(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":1,"bestSame":null,"bestOther":{"c":1,"ref":"hengke-jiangsu#n2001#b0","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":139,"ti":34,"title":"DD-70-沃尔沃发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：70(kw)","备用功率：77(kw)","重量：1200(kg)","尺寸：2000*950*1500(mm)","额定功率：77(kw)","备用功率：84(kw)","转速：1500(rpm)","| 尺寸 size： | 2000*950*1500(mm)","| 重量 weight： | 1200(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":2,"bestSame":null,"bestOther":{"c":1,"ref":"pingchang-yangzhou#n172#b67","rt":7},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":140,"ti":35,"title":"DD-70-沃尔沃发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：70(kw)","备用功率：77(kw)","重量：1030(kg)","尺寸：2100*750*1320(mm)","额定功率：76(kw)","备用功率：84(kw)","转速：1500(rpm)","| 尺寸 size： | 2100*750*1320(mm)","| 重量 weight： | 1030(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":2,"bestSame":null,"bestOther":{"c":1,"ref":"pingchang-yangzhou#n172#b67","rt":7},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":141,"ti":36,"title":"DD-70-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：70(kw)","备用功率：77(kw)","重量：980(kg)","尺寸：1500*630*1500(mm)","额定功率：77(kw)","备用功率：88(kw)","转速：1500(rpm)","| 尺寸 size： | 1500*630*1500(mm)","| 重量 weight： | 980(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":2,"bestSame":null,"bestOther":{"c":1,"ref":"hechai-changzhou#n2012#b11","rt":24},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":142,"ti":37,"title":"DD-70-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：70(kw)","备用功率：77(kw)","重量：1020(kg)","尺寸：1810*720*1320(mm)","备用功率：74(kw)","转速：1500(rpm)","| 尺寸 size： | 1810*720*1320(mm)","| 重量 weight： | 1020(kg)"],"src":null,"nrows":8,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":2,"ref":"hengtong-jiangsu#n2009#b8","rt":32},"nuniq":8,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":143,"ti":38,"title":"DD-70-康明斯发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：70(kw)","备用功率：77(kw)","重量：950(kg)","尺寸：1800*800*1200(mm)","额定功率：80(kw)","备用功率：88(kw)","转速：1500(rpm)","| 尺寸 size： | 1800*800*1200(mm)","| 重量 weight： | 950(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":2,"ref":"hengke-jiangsu#n2003#b2","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":144,"ti":39,"title":"DD-75-上柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：75(kw)","备用功率：83(kw)","重量：990(kg)","尺寸：1920*780*1330(mm)","额定功率：95(kw)","备用功率：105(kw)","转速：1500(rpm)","| 尺寸 size： | 1920*780*1330(mm)","| 重量 weight： | 990(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":1,"ref":"pingchang-yangzhou#n113#b11","rt":7},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":145,"ti":40,"title":"DD-75-潍柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：75(kw)","备用功率：82(kw)","重量：800(kg)","尺寸：1850*850*1250(mm)","额定功率：84(kw)","备用功率：90(kw)","转速：1500(rpm)","| 尺寸 size： | 1850*850*1250(mm)","| 重量 weight： | 800(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":2,"ref":"hengtong-jiangsu#n2001#b0","rt":32},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":146,"ti":41,"title":"DD-75-康明斯发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：75(kw)","备用功率：82(kw)","重量：950(kg)","尺寸：2100*800*1450(mm)","额定功率：80(kw)","备用功率：88(kw)","转速：1500(rpm)","| 尺寸 size： | 2100*800*1450(mm)","| 重量 weight： | 950(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":2,"ref":"hengke-jiangsu#n2003#b2","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":147,"ti":42,"title":"DD-80-沃尔沃发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：80(kw)","备用功率：88(kw)","重量：1150(kg)","尺寸：2100*960*1450(mm)","额定功率：88(kw)","备用功率：96(kw)","转速：1500(rpm)","| 尺寸 size： | 2100*960*1450(mm)","| 重量 weight： | 1150(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":2,"ref":"hechai-changzhou#n2012#b11","rt":24},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":148,"ti":43,"title":"DD-80-沃尔沃发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：80(kw)","备用功率：88(kw)","重量：1150(kg)","尺寸：2100*750*1320(mm)","转速：1500(rpm)","| 尺寸 size： | 2100*750*1320(mm)","| 重量 weight： | 1150(kg)"],"src":null,"nrows":7,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":2,"ref":"hechai-changzhou#n2012#b11","rt":24},"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":149,"ti":44,"title":"DD-80-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：80(kw)","备用功率：88(kw)","重量：1200(kg)","尺寸：2100*750*1350(mm)","额定功率：95(kw)","备用功率：105(kw)","转速：1500(rpm)","| 尺寸 size： | 2100*750*1350(mm)","| 重量 weight： | 1200(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":5,"bestSame":null,"bestOther":{"c":2,"ref":"hechai-changzhou#n2012#b11","rt":24},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":151,"ti":45,"title":"DD-80-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：80(kw)","备用功率：88(kw)","重量：1250(kg)","尺寸：2100*750*1380(mm)","额定功率：88(kw)","备用功率：110(kw)","转速：1500(rpm)","| 尺寸 size： | 2100*750*1380(mm)","| 重量 weight： | 1250(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":5,"bestSame":null,"bestOther":{"c":3,"ref":"hechai-changzhou#n2012#b11","rt":24},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":153,"ti":46,"title":"DD-80-上柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：80(kw)","备用功率：88(kw)","重量：1040(kg)","尺寸：2100*890*1260(mm)","额定功率：95(kw)","备用功率：105(kw)","转速：1500(rpm)","| 尺寸 size： | 2100*890*1260(mm)","| 重量 weight： | 1040(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":2,"ref":"hechai-changzhou#n2012#b11","rt":24},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":154,"ti":47,"title":"DD-80-上柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：80(kw)","备用功率：88(kw)","重量：970(kg)","尺寸：1910*893*1170(mm)","额定功率：96(kw)","备用功率：105(kw)","转速：1500(rpm)","| 尺寸 size： | 1910*893*1170(mm)","| 重量 weight： | 970(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":2,"ref":"hechai-changzhou#n2012#b11","rt":24},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":155,"ti":48,"title":"DD-80 -潍柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：80(kw)","备用功率：88(kw)","重量：800(kg)","尺寸：1850*850*1250(mm)","额定功率：90(kw)","备用功率：100(kw)","转速：1500(rpm)","| 尺寸 size： | 1850*850*1250(mm)","| 重量 weight： | 800(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":4,"bestSame":null,"bestOther":{"c":2,"ref":"hechai-changzhou#n2012#b11","rt":24},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":156,"ti":49,"title":"DD-80-康明斯发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：80(kw)","备用功率：88(kw)","重量：980(kg)","尺寸：2200*810*1300(mm)","额定功率：86(kw)","备用功率：92(kw)","转速：1500(rpm)","| 尺寸 size： | 2200*810*1300(mm)","| 重量 weight： | 980(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":2,"ref":"hechai-changzhou#n2012#b11","rt":24},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":157,"ti":50,"title":"DD-80-康明斯发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：80(kw)","备用功率：88(kw)","重量：1080(kg)","尺寸：2300*830*1380(mm)","额定功率：88(kw)","备用功率：97(kw)","转速：1500(rpm)","| 尺寸 size： | 2300*830*1380(mm)","| 重量 weight： | 1080(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":2,"ref":"hechai-changzhou#n2012#b11","rt":24},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":158,"ti":51,"title":"DD-80-康明斯发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：80(kw)","备用功率：88(kw)","重量：980(kg)","尺寸：2100*800*1450(mm)","额定功率：88(kw)","备用功率：97(kw)","转速：1500(rpm)","| 尺寸 size： | 2100*800*1450(mm)","| 重量 weight： | 980(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":2,"ref":"hechai-changzhou#n2012#b11","rt":24},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dianbida","country":"CN","n":159,"ti":52,"title":"DD-90-玉柴发电机组-柴油发电机组厂家_价格_移动/静音发电机组-电必达动力设备(江苏)有限公司-官网","header":[],"rows":["额定功率：90(kw)","备用功率：99(kw)","重量：1200(kg)","尺寸：2030*750*1100(mm)","额定功率：100(kw)","备用功率：112(kw)","转速：1500(rpm)","| 尺寸 size： | 2030*750*1100(mm)","| 重量 weight： | 1200(kg)"],"src":null,"nrows":9,"covSame":0,"covAny":3,"bestSame":null,"bestOther":{"c":2,"ref":"hengke-jiangsu#n2005#b4","rt":53},"nuniq":9,"coverBy":[],"dupTab":false},{"sup":"dingbo","country":"CN","n":101,"ti":0,"title":"Volvo 600kw 750KVA generator | Volvo diesel generator price","header":[],"rows":["Prime Power: 600KW/750KVA","Rated Current: 1080(A)","Rated Frequency: 50(Hz)","Power Factor: 0.8(Lag)","Rated Voltage: 400/230(V)","Rated Power: 600KW / 750KVA","Frequency: 50Hz / 60Hz","Voltage Options: 380V / 400V / 415V / 440V / 480V","Speed: 1500 RPM / 1800 RPM","| Model: | TWD1643GE","| Standby/Prime Power: | 655KW/595KW","| Rated Speed: | 1500（r/min）","| Cylinder Arrangement: | 6 in line","| Displacement: | 16.12L","| Bore and Stroke: | 144*165（mm）","| Engine Oil Tank Capacity: | 42L","| Alternator Capacity: | 750KVA","| Alternator Efficiencies: | 95％","| Protection Level: | IP22-IP23","| Voltage Regulation, Steady State: | ≤±1%","| Voltage Regulation: | ≥±5%","| Voltage Regulation, Stead State: | ≤±1%","| Voltage Stable Time (100% Sudden Reduce): | ≤6S","| Voltage Stable Time (Sudden Increase): | ≤6S","| Frequency Regulation, Stead State: | ≤5%","| Frequency Waving: | ≤1.5%","| FrequencyRecoveryTime(100%SuddenReduce): | ≤5S","| FrequencyRecoveryTime(Sudden Increase): | ≤5S"],"src":null,"nrows":28,"covSame":0,"covAny":8,"bestSame":null,"bestOther":{"c":4,"ref":"huali-shandong#n2009#b7","rt":19},"nuniq":28,"coverBy":[],"dupTab":false},{"sup":"dingbo","country":"CN","n":102,"ti":1,"title":"Volvo 329KW Diesel Generator for Sale| Volvo Engine TAD1344GE-B","header":[],"rows":["Genset Model: DB-329GF","Rated Power:329kW/411kVA","Rated Current: 592A","Rated Frequency: 50(Hz)","Power Factor: 0.8(Lag)","Rated Voltage: 400/230V(customizable)","| Model: | TAD1344GE-B","| Prime Power: | 354kW","| Standby Power: | 389kW","| Rated Speed: | 1500（r/min）","| Cylinder Arrangement: | 6 in-line","| Displacement: | 12.78L","| Bore and Stroke: | 131*158（mm）","| Alternator Capacity: | 329kW/411kVA","| Alternator Efficiencies: | 95％","| Protection Level: | IP22-IP23","| Voltage Regulation, Steady State: | ≤±1%","| Voltage Regulation: | ≥±5%","| Voltage Regulation, Stead State: | ≤±1%","| Voltage Stable Time (100% Sudden Reduce): | ≤6S","| Voltage Stable Time (Sudden Increase): | ≤6S","| Frequency Regulation, Stead State: | ≤5%","| Frequency Waving: | ≤1.5%","| Frequency Recovery Time (100% Sudden Reduce): | ≤5S","| Frequency Recovery Time (Sudden Increase): | ≤5S"],"src":null,"nrows":25,"covSame":0,"covAny":5,"bestSame":null,"bestOther":{"c":2,"ref":"long-gen#n1001#b20","rt":81},"nuniq":25,"coverBy":[],"dupTab":false},{"sup":"dingbo","country":"CN","n":103,"ti":2,"title":"Two Units 700KW 875KVA Cummins Containerized Silent Generator Set Export to Angola","header":[],"rows":["Rated power: 700KW/875KVA","Rated currency: 1260A","Rated frequency: 50Hz","Rated speed: 1500rpm","Power factor: 0.8 lag","Rated voltage: 400V","Dimension: 6000 x 2600 x 2800 mm","Weight: 12000kg","Model: KTA38-G2A","Prime power: 813KW","Standby power: 896KW","Bore x Stroke: 159 x 159mm","Displacement: 37.8L","Model: LVI634D","Rated power: 728A","Phase: 3","Protection level: IP23"],"src":null,"nrows":17,"covSame":0,"covAny":9,"bestSame":null,"bestOther":{"c":3,"ref":"fdk-energy#n1005#b13","rt":51},"nuniq":17,"coverBy":[],"dupTab":false},{"sup":"dingbo","country":"CN","n":104,"ti":3,"title":"Custom 438kVA/350kW Weichai Diesel Generator Set","header":[],"rows":["Genset Model: DB-350GF","Rated Power: 350kW/438kVA","Rated Current: 630A","Rated Frequency: 50(Hz)","Power Factor: 0.8(Lag)","Rated Voltage: 400/230V(customizable)","| Model: | WP13D440E310","| Prime Power: | 392kW","| Standby Power: | 440kW","| Rated Speed: | 1500（r/min）","| Cylinder Arrangement: | 6, in-line","| Displacement: | 12.54L","| Bore and Stroke: | 127*165（mm）","| Alternator Capacity: | 350KW/438kVA","| Alternator Efficiencies: | 95％","| Protection Level: | IP22-IP23","| Voltage Regulation, Steady State: | ≤±1%","| Voltage Regulation: | ≥±5%","| Voltage Regulation, Stead State: | ≤±1%","| Voltage Stable Time (100% Sudden Reduce): | ≤6S","| Voltage Stable Time (Sudden Increase): | ≤6S","| Frequency Regulation, Stead State: | ≤5%","| Frequency Waving: | ≤1.5%","| Frequency Recovery Time (100% Sudden Reduce): | ≤5S","| Frequency Recovery Time (Sudden Increase): | ≤5S"],"src":null,"nrows":25,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":2,"ref":"long-gen#n1001#b20","rt":81},"nuniq":25,"coverBy":[],"dupTab":false},{"sup":"dingbo","country":"CN","n":105,"ti":4,"title":"ODM. 500kVA/400kW Weichai Diesel Generator Set","header":[],"rows":["Genset Model: DB-400GF","Rated Power: 400kW/500kVA","Rated Current: 720A","Rated Frequency: 50(Hz)","Power Factor: 0.8(Lag)","Rated Voltage: 400/230V(customizable)","| Model: | WP13D490E310","| Prime Power: | 450kW","| Standby Power: | 490kW","| Rated Speed: | 1500（r/min）","| Cylinder Arrangement: | 6, in-line","| Displacement: | 12.54L","| Bore and Stroke: | 127*165（mm）","| Alternator Capacity: | 400KW/500kVA","| Alternator Efficiencies: | 95％","| Protection Level: | IP22-IP23","| Voltage Regulation, Steady State: | ≤±1%","| Voltage Regulation: | ≥±5%","| Voltage Regulation, Stead State: | ≤±1%","| Voltage Stable Time (100% Sudden Reduce): | ≤6S","| Voltage Stable Time (Sudden Increase): | ≤6S","| Frequency Regulation, Stead State: | ≤5%","| Frequency Waving: | ≤1.5%","| Frequency Recovery Time (100% Sudden Reduce): | ≤5S","| Frequency Recovery Time (Sudden Increase): | ≤5S"],"src":null,"nrows":25,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":2,"ref":"long-gen#n1001#b20","rt":81},"nuniq":25,"coverBy":[],"dupTab":false},{"sup":"dingbo","country":"CN","n":106,"ti":5,"title":"High Quality 575kVA/460kW Weichai Diesel Generator Set","header":[],"rows":["Genset Model: DB-460GF","Rated Power: 460kW/575kVA","Rated Current: 828A","Rated Frequency: 50(Hz)","Power Factor: 0.8(Lag)","Rated Voltage: 400/230V(customizable)","| Model: | 6M33D572E200","| Prime Power: | 520kW","| Standby Power: | 572kW","| Rated Speed: | 1500（r/min）","| Cylinder Arrangement: | 6, L-type","| Displacement: | 19.6L","| Bore and Stroke: | 150*185（mm）","| Alternator Capacity: | 460KW/575kVA","| Alternator Efficiencies: | 95％","| Protection Level: | IP22-IP23","| Voltage Regulation, Steady State: | ≤±1%","| Voltage Regulation: | ≥±5%","| Voltage Regulation, Stead State: | ≤±1%","| Voltage Stable Time (100% Sudden Reduce): | ≤6S","| Voltage Stable Time (Sudden Increase): | ≤6S","| Frequency Regulation, Stead State: | ≤5%","| Frequency Waving: | ≤1.5%","| Frequency Recovery Time (100% Sudden Reduce): | ≤5S","| Frequency Recovery Time (Sudden Increase): | ≤5S"],"src":null,"nrows":25,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":3,"ref":"superwatt-swt#n105#b5","rt":17},"nuniq":25,"coverBy":[],"dupTab":false},{"sup":"dingbo","country":"CN","n":107,"ti":6,"title":"Manufacture 650kVA/520kW Weichai Diesel Generator Set","header":[],"rows":["Genset Model: DB-520GF","Rated Power: 520kW/650kVA","Rated Current: 936A","Rated Frequency: 50(Hz)","Power Factor: 0.8(Lag)","Rated Voltage: 400/230V(customizable)","| Model: | 6M33D633E200","| Prime Power: | 575kW","| Standby Power: | 633kW","| Rated Speed: | 1500（r/min）","| Cylinder Arrangement: | 6, L-type","| Displacement: | 19.6L","| Bore and Stroke: | 150*185（mm）","| Alternator Capacity: | 520KW/650kVA","| Alternator Efficiencies: | 95％","| Protection Level: | IP22-IP23","| Voltage Regulation, Steady State: | ≤±1%","| Voltage Regulation: | ≥±5%","| Voltage Regulation, Stead State: | ≤±1%","| Voltage Stable Time (100% Sudden Reduce): | ≤6S","| Voltage Stable Time (Sudden Increase): | ≤6S","| Frequency Regulation, Stead State: | ≤5%","| Frequency Waving: | ≤1.5%","| Frequency Recovery Time (100% Sudden Reduce): | ≤5S","| Frequency Recovery Time (Sudden Increase): | ≤5S"],"src":null,"nrows":25,"covSame":0,"covAny":7,"bestSame":null,"bestOther":{"c":3,"ref":"superwatt-swt#n105#b5","rt":17},"nuniq":25,"coverBy":[],"dupTab":false},{"sup":"dingbo","country":"CN","n":109,"ti":15,"title":"Cummins Generators | 25KVA - 3000KVA Cummings Generator","header":["| | Engine family | Listed set ratings | Go to the model"],"rows":["| 4B3.9-G2 (3.9 L) | 20 kW / 25 kVA | 25 kVA","| QSB3.9 (G35, G37, G39) | 50 kW, 75 kW, 90 kW | 50 kW · 75 kW · 90 kW","| QSB5.9 (G30, G31, G33) | 100 kW, 120 kW, 145 kW | 100 kW · 120 kW · 145 kW","| QSL8.9 (G34, G33, G30) | 220 kW, 250 kW, 270 kW | 220 kW · 250 kW · 270 kW","| QSZ13-G7 (13 L) | 320 kW / 400 kVA | 400 kVA","| Larger sets | 550 kW up to 2000 kW | 550 kW · 1000 kW · 1200 kW · 2000 kW"],"src":null,"nrows":7,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":7,"coverBy":[],"dupTab":false},{"sup":"dingbo","country":"CN","n":110,"ti":16,"title":"2000 KW Cummins Generator | 2750 KVA Prime Generator","header":[],"rows":["Prime Power: 2000KW/2500KVA","Rated Current: 3600(A)","Rated Frequency: 50(Hz)","Power Factor: 0.8(Lag)","Rated Voltage: 400/230(V)","| Model: | QSK60-G23","| Prime Power: | 2157KW |","| Standby Power: | 2388KW","| Rated Speed: | 1500（r/min）","| Cylinder Arrangement: | 16 cylinders, V type","| Displacement: | 60.2L","| Bore and Stroke: | 159*190（mm）","| Engine Oil Tank Capacity: | 348L","| Alternator Capacity: | 2500KVA","| Alternator Efficiencies: | 95％","| Protection Level: | IP22-IP23","| Voltage Regulation, Steady State: | ≤±1%","| Voltage Regulation: | ≥±5%","| Voltage Regulation, Stead State: | ≤±1%","| Voltage Stable Time (100% Sudden Reduce): | ≤6S","| Voltage Stable Time (Sudden Increase): | ≤6S","| Frequency Regulation, Stead State: | ≤5%","| Frequency Waving: | ≤1.5%","| FrequencyRecoveryTime(100%SuddenReduce): | ≤5S","| FrequencyRecoveryTime(Sudden Increase): | ≤5S"],"src":null,"nrows":25,"covSame":0,"covAny":8,"bestSame":null,"bestOther":{"c":3,"ref":"superwatt-swt#n110#b10","rt":20},"nuniq":25,"coverBy":[],"dupTab":false},{"sup":"dingbo","country":"CN","n":111,"ti":17,"title":"550KW Cummins Diesel Generator Set | Emergency Generator","header":[],"rows":["Prime Power: 550KW/687.5KVA","Rated Current: 990(A)","Rated Frequency: 50(Hz)","Power Factor: 0.8(Lag)","Rated Voltage: 400/230(V)","| Model: | KTAA19-G6A","| Standby Power: | 610KW","| Rated Speed: | 1500（r/min）","| Cylinder Arrangement: | 6 in line","| Displacement: | 18.9L","| Bore and Stroke: | 159*159（mm）","| Engine Oil Tank Capacity: | 38L","| Alternator Capacity: | 687.5KVA","| Alternator Efficiencies: | 95％","| Protection Level: | IP22-IP23","| Voltage Regulation, Steady State: | ≤±1%","| Voltage Regulation: | ≥±5%","| Voltage Regulation, Stead State: | ≤±1%","| Voltage Stable Time (100% Sudden Reduce): | ≤6S","| Voltage Stable Time (Sudden Increase): | ≤6S","| Frequency Regulation, Stead State: | ≤5%","| Frequency Waving: | ≤1.5%","| FrequencyRecoveryTime(100%SuddenReduce): | ≤5S","| FrequencyRecoveryTime(Sudden Increase): | ≤5S"],"src":null,"nrows":24,"covSame":0,"covAny":8,"bestSame":null,"bestOther":{"c":2,"ref":"huali-shandong#n2005#b3","rt":28},"nuniq":24,"coverBy":[],"dupTab":false},{"sup":"dingbo","country":"CN","n":112,"ti":18,"title":"Perkins Diesel Generators For Sale | Perkins Generator | Buy from Dingbo","header":["| | Dingbo listing | Perkins engine | What the code suggests | Ask before ordering"],"rows":["| 30 kVA / 24 kW | 1103A-33G | Three-cylinder, 3.3 L, no turbo | Motor starting margin, available floor space","| 250 kVA / 200 kW | 1206A-E70TTAG3 | Six-cylinder, 7.0 L, twin-turbo | Ambient temperature and altitude derating","| 400 kW / 500 kVA | 2506C-E15TAG1 | Six-cylinder, 15 L, turbocharged | Whether the set label is a prime or standby figure, and the engine's own rating at the same duty"],"src":null,"nrows":4,"covSame":0,"covAny":0,"bestSame":null,"bestOther":null,"nuniq":4,"coverBy":[],"dupTab":false},{"sup":"dingbo","country":"CN","n":113,"ti":19,"title":"Perkins 1650kw Large Power Diesel Generator for Sale","header":[],"rows":["Prime Output: 1650KW/2062.5KVA","Rated Current: 2700(A)","Rated Frequency: 50(Hz)","Power Factor: 0.8(Lag)","Rated Voltage: 400/230(V)","| Model: | 4016TAG2A","| Standby/prime Power: | 1942.6KW/1766KW","| Rated Speed: | 1500（r/min）","| Cylinder Arrangement: | 16in line","| Displacement: | 61.12L","| Bore and Stroke: | 160*190（mm）","| Alternator Capacity: | 1875KVA","| Alternator Efficiencies: | 95％","| Protection Level: | IP22-IP23","| Voltage Regulation, Steady State: | ≤±1%","| Voltage Regulation: | ≥±5%","| Voltage Regulation, Stead State: | ≤±1%","| Voltage Stable Time (100% Sudden Reduce): | ≤6S","| Voltage Stable Time (Sudden Increase): | ≤6S","| Frequency Regulation, Stead State: | ≤5%","| Frequency Waving: | ≤1.5%","| FrequencyRecoveryTime(100%SuddenReduce): | ≤5S","| FrequencyRecoveryTime(Sudden Increase): | ≤5S"],"src":null,"nrows":23,"covSame":0,"covAny":6,"bestSame":null,"