{
 "IB2600574589": {
  "cap": {
   "value": 400,
   "unit": "kVA"
  },
  "problems": 8,
  "again": true,
  "configs": [
   {
    "rank": 1,
    "engine": "6ETAA12.8-G21",
    "alt": "JET444F",
    "controller": null,
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     0,
     0,
     0,
     4,
     4,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|met (Prime Output 400 kVA / 320 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (Standby output 440 kVA / 352 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Dòng điện định mức|met (I = 400 kVA × 1000 / (√3 × 380 V) = 607,7 A)",
      "note": "Code tính I (A) = S (kVA) × 1000 / (√3 × U (V)) từ kVA Prime của dòng tổ máy và điện áp 380 V của HSMT, so với 600 A.",
      "parts": []
     },
     {
      "k": "genset|Điện áp|met (400 V)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 320 kW / 400 kVA = 0,8 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|met (1500 RPM)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (190 g/kWh × 320 kW / (820–845 g/L) = 72,0–74,1 L/h (đầu xấu nhất 74,1 L/h))",
      "note": "Cột \"Fuel Cons.\" (g/Kw.H) không ghi mức tải và công suất quy chiếu; phép đổi lấy 320 kW Prime của cùng dòng. Dòng mecca-power n151 (MC440SC, cùng động cơ 6ETAA12.8-G21) ghi 84.1 L/H(100%).",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (6L (6 xi lanh thẳng hàng))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Dung tích xi lanh|met (12,8 L)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Định mức Prime 400 kVA / 320 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     },
     {
      "k": "genset|Cấp vận hành ISO 8528-5 (G2/G3)|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Đầu phát Brushless (tiêu đề cột))",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Méo sóng hài (THD)|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11). Nhiệt độ môi trường HSMT nêu cũng không có trên dòng tổ máy: xác nhận cùng két nước khi đặt hàng.",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     }
    ]
   },
   {
    "rank": 2,
    "engine": "YC6K520-D30",
    "alt": "EL 314G",
    "controller": null,
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     0,
     0,
     0,
     7,
     4,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|met (Prime 320 kW / 400 kVA)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (Standby 356 kW / 444 kVA)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Dòng điện định mức|met (I = 400 kVA × 1000 / (√3 × 380 V) = 607,7 A)",
      "note": "Code tính I (A) = S (kVA) × 1000 / (√3 × U (V)) từ kVA Prime của dòng tổ máy và điện áp 380 V của HSMT, so với 600 A.",
      "parts": []
     },
     {
      "k": "genset|Điện áp|met (400/230 V)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 320 kW / 400 kVA = 0,8 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Dòng này không ghi)",
      "note": "Cùng động cơ YC6K520-D30: keypower n118 (KP-YC400P) ghi Fuel cons 100%(L/H): 89; westinpower n109 (TY425) ghi 87 L/h, 12.16 L.",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Dung tích xi lanh|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Định mức Prime 400 kVA / 320 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     },
     {
      "k": "genset|Cấp vận hành ISO 8528-5 (G2/G3)|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Brushless Alternator (tiêu đề cột))",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Méo sóng hài (THD)|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11). Nhiệt độ môi trường HSMT nêu cũng không có trên dòng tổ máy: xác nhận cùng két nước khi đặt hàng.",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     }
    ]
   },
   {
    "rank": 3,
    "engine": "YC6T600L-D22",
    "alt": "WT544C",
    "controller": null,
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     0,
     0,
     0,
     7,
     6,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|unclear (Prime Power 350/438)",
      "note": "Tiêu đề phụ ghi \"KVA/KW\" nhưng giá trị 350/438 chỉ hợp lý khi là kW/kVA (350 kW / 0,8 = 437,5 kVA); nguồn tự mâu thuẫn nên chưa kết luận.",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|unclear (Standby Power 385/481)",
      "note": "Tiêu đề phụ ghi \"KVA/KW\" nhưng giá trị 350/438 chỉ hợp lý khi là kW/kVA (350 kW / 0,8 = 437,5 kVA); nguồn tự mâu thuẫn nên chưa kết luận.",
      "parts": []
     },
     {
      "k": "genset|Dòng điện định mức|unclear (Phụ thuộc kVA Prime (xem ghi chú công suất))",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|met (400/230 V)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|met (3 pha 4 dây)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (PF = 0,8)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Dung tích xi lanh|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|confirm (Nguồn không ghi)",
      "note": "Code ghi: dòng tổ máy không ghi rõ cột Prime; nhà cung cấp xác nhận khả năng quá tải khi đặt hàng. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     },
     {
      "k": "genset|Cấp vận hành ISO 8528-5 (G2/G3)|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "Code đọc từ tờ thông số WT544C của hãng (wintpower [1011]).",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Méo sóng hài (THD)|met (< 5% (tải tuyến tính cân bằng))",
      "note": "Code đọc từ tờ thông số WT544C của hãng (wintpower [1011]).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11). Nhiệt độ môi trường HSMT nêu cũng không có trên dòng tổ máy: xác nhận cùng két nước khi đặt hàng.",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     }
    ]
   },
   {
    "rank": 4,
    "engine": "WP13D385E200",
    "alt": "JET444F",
    "controller": null,
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     4,
     4,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|met (Prime Output 400 kVA / 320 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (Standby output 440 kVA / 352 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Dòng điện định mức|met (I = 400 kVA × 1000 / (√3 × 380 V) = 607,7 A)",
      "note": "Code tính I (A) = S (kVA) × 1000 / (√3 × U (V)) từ kVA Prime của dòng tổ máy và điện áp 380 V của HSMT, so với 600 A.",
      "parts": []
     },
     {
      "k": "genset|Điện áp|met (400 V)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 320 kW / 400 kVA = 0,8 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|met (1500 RPM)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|met (89 (Fuel consumption @100% Load（L/h）))",
      "note": "Code so 89 L/h của dòng tổ máy với mức HSMT ≤ 90 L/h.",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (6L (6 xi lanh thẳng hàng))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Dung tích xi lanh|unclear (12,54 L)",
      "note": "Các nguồn ghi khác nhau: Dung tích xi lanh 12.5 / 12.54 / 12.54 L / 6.25. Cần nhà cung cấp xác nhận.",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|not_met (Governor: Mechanical (điều tốc cơ khí))",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Định mức Prime 400 kVA / 320 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     },
     {
      "k": "genset|Cấp vận hành ISO 8528-5 (G2/G3)|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Đầu phát Brushless (tiêu đề cột))",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Méo sóng hài (THD)|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     }
    ]
   }
  ]
 },
 "IB2600581294": {
  "cap": {
   "value": 500,
   "unit": "kVA"
  },
  "problems": 7,
  "again": true,
  "configs": [
   {
    "rank": 1,
    "engine": "SC25G690D2",
    "alt": "JET544D",
    "controller": null,
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     5,
     3,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Đồng bộ thương hiệu|not_met (động cơ SC25G690D2 (hãng SDEC), đầu phát JET544D (hãng Jet-Power), bộ điều khiển (chưa rõ hãng))",
      "note": "Code ghi: các bộ phận đã rõ hãng thuộc 2 hãng khác nhau, không hãng nào làm ra đủ 3/3 bộ phận.",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (Prime Output 500 kVA / 400 kW)",
      "note": "Theo tiêu đề cột: Standby output (KVA | KW) rồi Prime Output (KVA | KW).",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (Standby output 550 kVA / 440 kW)",
      "note": "Theo tiêu đề cột: Standby output (KVA | KW) rồi Prime Output (KVA | KW).",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Bảng ghi 400V)",
      "note": "Nguồn ghi thông số ở 400V, không nói có đấu 380/220 V; cần xác nhận.",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Chưa rõ)",
      "note": "Nguồn không ghi số pha/số dây.",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50Hz (bảng ghi 400V / 50Hz / 1500RPM))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nhiên liệu|met (SDEC Diesel Engine)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hãng động cơ|met (Hãng động cơ: SDEC)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|met (Water Cooled (tiêu đề bảng))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Governor: Electric (điện tử))",
      "note": "Cột Governor ghi Electric.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 50% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 50% tải.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 75% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 75% tải.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao nhiên liệu.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 110% tải.",
      "parts": []
     },
     {
      "k": "alternator|Công suất liên tục|unclear (Chưa rõ)",
      "note": "Nguồn không ghi công suất liên tục riêng của đầu phát.",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Đầu phát Brushless (tiêu đề cột))",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
      "note": "Nguồn không ghi kiểu kích từ.",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Chưa rõ)",
      "note": "Nguồn không ghi cấp cách điện.",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa rõ)",
      "note": "Nguồn không ghi cấp bảo vệ IP của đầu phát.",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     }
    ]
   },
   {
    "rank": 2,
    "engine": "WP13D490E310",
    "alt": "JET544D",
    "controller": null,
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     5,
     3,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Đồng bộ thương hiệu|not_met (động cơ WP13D490E310 (hãng Weichai), đầu phát JET544D (hãng Jet-Power), bộ điều khiển (chưa rõ hãng))",
      "note": "Code ghi: các bộ phận đã rõ hãng thuộc 2 hãng khác nhau, không hãng nào làm ra đủ 3/3 bộ phận.",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (Prime Output 500 kVA / 400 kW)",
      "note": "Theo tiêu đề cột: Standby output (KVA | KW) rồi Prime Output (KVA | KW).",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (Standby output 550 kVA / 440 kW)",
      "note": "Theo tiêu đề cột: Standby output (KVA | KW) rồi Prime Output (KVA | KW).",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Bảng ghi 400V)",
      "note": "Nguồn ghi thông số ở 400V, không nói có đấu 380/220 V; cần xác nhận.",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Chưa rõ)",
      "note": "Nguồn không ghi số pha/số dây.",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50Hz (bảng ghi 400V / 50Hz / 1500RPM))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nhiên liệu|met (WEICHAI Diesel Engine)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hãng động cơ|met (Hãng động cơ: WEICHAI)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Governor: ECU (điện tử))",
      "note": "Cột Governor ghi ECU.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 50% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 50% tải.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 75% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 75% tải.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Fuel cons. 108,7 L/h (không ghi mức tải))",
      "note": "Nguồn ghi 108.7 L/h nhưng không nói ở mức tải nào; nếu là 100% tải thì vượt mức ≤ 97,4 L/h của HSMT (rủi ro không đạt).",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Fuel cons. 108,7 L/h (không ghi mức tải))",
      "note": "Nguồn không ghi mức tải của số 108.7 L/h.",
      "parts": []
     },
     {
      "k": "alternator|Công suất liên tục|unclear (Chưa rõ)",
      "note": "Nguồn không ghi công suất liên tục riêng của đầu phát.",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Brushless Alternator)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
      "note": "Nguồn không ghi kiểu kích từ.",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Chưa rõ)",
      "note": "Nguồn không ghi cấp cách điện.",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa rõ)",
      "note": "Nguồn không ghi cấp bảo vệ IP của đầu phát.",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     }
    ]
   },
   {
    "rank": 3,
    "engine": "6ETAA12.8-G310",
    "alt": "JET544D",
    "controller": null,
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     6,
     3,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Đồng bộ thương hiệu|not_met (động cơ 6ETAA12.8-G310 (hãng SDEC), đầu phát JET544D (hãng Jet-Power), bộ điều khiển (chưa rõ hãng))",
      "note": "Code ghi: các bộ phận đã rõ hãng thuộc 2 hãng khác nhau, không hãng nào làm ra đủ 3/3 bộ phận.",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (Prime Output 500 kVA / 400 kW)",
      "note": "Theo tiêu đề cột: Standby output (KVA | KW) rồi Prime Output (KVA | KW).",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (Standby output 550 kVA / 440 kW)",
      "note": "Theo tiêu đề cột: Standby output (KVA | KW) rồi Prime Output (KVA | KW).",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Bảng ghi 400V)",
      "note": "Nguồn ghi thông số ở 400V, không nói có đấu 380/220 V; cần xác nhận.",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Chưa rõ)",
      "note": "Nguồn không ghi số pha/số dây.",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50Hz (bảng ghi 400V / 50Hz / 1500RPM))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nhiên liệu|met (SDEC Diesel Engine)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hãng động cơ|met (Hãng động cơ: SDEC)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 50% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 50% tải.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 75% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 75% tải.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Fuel Cons. 190 g/kW.h)",
      "note": "Nguồn ghi suất tiêu hao 190 g/kWh nhưng không ghi công suất động cơ mà số này ứng với, nên chưa quy đổi được sang L/h.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 110% tải.",
      "parts": []
     },
     {
      "k": "alternator|Công suất liên tục|unclear (Chưa rõ)",
      "note": "Nguồn không ghi công suất liên tục riêng của đầu phát.",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Đầu phát Brushless (tiêu đề cột))",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
      "note": "Nguồn không ghi kiểu kích từ.",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Chưa rõ)",
      "note": "Nguồn không ghi cấp cách điện.",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa rõ)",
      "note": "Nguồn không ghi cấp bảo vệ IP của đầu phát.",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     }
    ]
   },
   {
    "rank": 4,
    "engine": "WP13D490E310",
    "alt": "BW-354D",
    "controller": null,
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     6,
     4,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Đồng bộ thương hiệu|not_met (động cơ WP13D490E310 (hãng Weichai), đầu phát BW-354D (hãng Bobig), bộ điều khiển (chưa rõ hãng))",
      "note": "Code ghi: các bộ phận đã rõ hãng thuộc 2 hãng khác nhau, không hãng nào làm ra đủ 3/3 bộ phận.",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (Prime 400 kW / 500 kVA)",
      "note": "Theo tiêu đề cột: Gensets power(KW/KVA): Prime rồi Standby.",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (Standby 440 kW / 550 kVA)",
      "note": "Theo tiêu đề cột: Gensets power(KW/KVA): Prime rồi Standby.",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Chưa rõ)",
      "note": "Nguồn không ghi điện áp 380/220 V.",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Chưa rõ)",
      "note": "Nguồn không ghi số pha/số dây.",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (Diesel Engine (50hz/1500rpm))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nhiên liệu|met (Diesel Engine)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hãng động cơ|met (Hãng động cơ: Weichai (tiêu đề bảng))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 50% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 50% tải.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 75% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 75% tải.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao nhiên liệu.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 110% tải.",
      "parts": []
     },
     {
      "k": "alternator|Công suất liên tục|unclear (Chưa rõ)",
      "note": "Nguồn không ghi công suất liên tục riêng của đầu phát.",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
      "note": "Nguồn không ghi kiểu kích từ.",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Chưa rõ)",
      "note": "Nguồn không ghi cấp cách điện.",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa rõ)",
      "note": "Nguồn không ghi cấp bảo vệ IP của đầu phát.",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     }
    ]
   },
   {
    "rank": 5,
    "engine": "YCT16660-G31",
    "alt": "544C",
    "controller": null,
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     6,
     4,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Đồng bộ thương hiệu|not_met (động cơ YCT16660-G31 (hãng Yuchai), đầu phát 544C (chưa rõ hãng), bộ điều khiển (chưa rõ hãng))",
      "note": "Code ghi: tổ máy do xưởng lắp ráp Fuan Boyuan Power Machinery Co.,LTD. (BYC Power) làm; động cơ Yuchai không phải của xưởng và xưởng lắp ráp không tự làm bộ điều khiển, nên tối đa 1/3 bộ phận là của hãng tổ máy.",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (Prime Power 400 kW / 500 kVA)",
      "note": "Theo tiêu đề cột: Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (kVA).",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (Standby Power 440 kW / 550 kVA)",
      "note": "Theo tiêu đề cột: Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (kVA).",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Chưa rõ)",
      "note": "Nguồn không ghi điện áp 380/220 V.",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Chưa rõ)",
      "note": "Nguồn không ghi số pha/số dây.",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear (Speed 1500 rpm)",
      "note": "Nguồn ghi 1500 rpm nhưng không ghi tần số hay số cực.",
      "parts": []
     },
     {
      "k": "engine|Nhiên liệu|met (YuChai Diesel Generator (tiêu đề bảng))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hãng động cơ|met (Hãng động cơ: YuChai (tiêu đề bảng))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 50% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 50% tải.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 75% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 75% tải.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao nhiên liệu.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 110% tải.",
      "parts": []
     },
     {
      "k": "alternator|Công suất liên tục|met (Alternator Prime Power 400 kW)",
      "note": "Cột Alternator Prime Power (kW) = 400; nguồn không ghi kVA của đầu phát.",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
      "note": "Nguồn không ghi kiểu kích từ.",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Chưa rõ)",
      "note": "Nguồn không ghi cấp cách điện.",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa rõ)",
      "note": "Nguồn không ghi cấp bảo vệ IP của đầu phát.",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     }
    ]
   },
   {
    "rank": 6,
    "engine": "YC6T660L-D20",
    "alt": "EL 354D",
    "controller": null,
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     7,
     3,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Đồng bộ thương hiệu|not_met (động cơ YC6T660L-D20 (hãng Yuchai), đầu phát EL 354D (chưa rõ hãng), bộ điều khiển (chưa rõ hãng))",
      "note": "Code ghi: tổ máy do xưởng lắp ráp Fuan EASTERNLION Electric Machines Co., Ltd / Mamo Power Technology Co., Ltd. / Fuan Longkai Power Co.,Ltd. làm; động cơ Yuchai không phải của xưởng và xưởng lắp ráp không tự làm bộ điều khiển, nên tối đa 1/3 bộ phận là của hãng tổ máy.",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (Prime power 400 kW / 500 kVA)",
      "note": "Theo tiêu đề cột: Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA).",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (Standby power 444 kW / 556 kVA)",
      "note": "Theo tiêu đề cột: Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA).",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Bảng ghi 400/230V)",
      "note": "Nguồn ghi thông số ở 400/230V, không nói có đấu 380/220 V; cần xác nhận.",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Chưa rõ)",
      "note": "Nguồn không ghi số pha/số dây.",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50HZ)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nhiên liệu|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hãng động cơ|met (Hãng động cơ: Yuchai (tiêu đề bảng))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 50% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 50% tải.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 75% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 75% tải.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao nhiên liệu.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 110% tải.",
      "parts": []
     },
     {
      "k": "alternator|Công suất liên tục|unclear (Alternator power 400 kW)",
      "note": "Nguồn ghi Alternator power (kW) = 400 nhưng không ghi là liên tục/prime, cũng không ghi kVA.",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Brushless Alternator)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
      "note": "Nguồn không ghi kiểu kích từ.",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Chưa rõ)",
      "note": "Nguồn không ghi cấp cách điện.",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa rõ)",
      "note": "Nguồn không ghi cấp bảo vệ IP của đầu phát.",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Chưa rõ)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     }
    ]
   },
   {
    "rank": 7,
    "engine": "YC6T660L-D20",
    "alt": "TFW2-400-4A",
    "controller": null,
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     9,
     8,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Đồng bộ thương hiệu|not_met (động cơ YC6T660L-D20 (hãng Yuchai), đầu phát TFW2-400-4A (chưa rõ hãng), bộ điều khiển (chưa rõ hãng))",
      "note": "Code ghi: tổ máy do xưởng lắp ráp Mamo Power Technology Co., Ltd. làm; động cơ Yuchai không phải của xưởng và xưởng lắp ráp không tự làm bộ điều khiển, nên tối đa 1/3 bộ phận là của hãng tổ máy.",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|unclear (PRP 400 kW / 500 kVA)",
      "note": "Theo tiêu đề cột: PRP KW/KVA | EPS KW/KVA. Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|unclear (EPS 440 kW / 550 kVA)",
      "note": "Theo tiêu đề cột: PRP KW/KVA | EPS KW/KVA. Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Chưa rõ)",
      "note": "Nguồn không ghi điện áp 380/220 V.",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Chưa rõ)",
      "note": "Nguồn không ghi số pha/số dây.",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tần số.",
      "parts": []
     },
     {
      "k": "engine|Nhiên liệu|unclear (Diesel Genset (tiêu đề bảng))",
      "note": "Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|unclear (Chưa rõ)",
      "note": "Nguồn không ghi điện áp đề.",
      "parts": []
     },
     {
      "k": "engine|Hãng động cơ|confirm (Động cơ YC6T660L-D20)",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 50% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 50% tải.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 75% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 75% tải.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao nhiên liệu.",
      "parts": []
     },
     {
      "k": "engine|Tiêu hao nhiên liệu 100% tải|unclear (Chưa rõ)",
      "note": "Nguồn không ghi tiêu hao ở 110% tải.",
      "parts": []
     },
     {
      "k": "alternator|Công suất liên tục|unclear (Chưa rõ)",
      "note": "Nguồn không ghi công suất liên tục riêng của đầu phát.",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
      "note": "Nguồn (dòng bảng và tiêu đề) không ghi.",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa rõ)",
      "note": "Nguồn không ghi kiểu kích từ.",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Chưa rõ)",
      "note": "Nguồn không ghi cấp cách điện.",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa rõ)",
      "note": "Nguồn không ghi cấp bảo vệ IP của đầu phát.",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|unclear (Chưa rõ)",
      "note": "Nguồn không ghi nhiệt độ môi trường định mức / suy giảm công suất.",
      "parts": []
     }
    ]
   }
  ]
 },
 "IB2600581977": {
  "cap": {
   "value": 250,
   "unit": "kVA"
  },
  "problems": 1,
  "again": false,
  "configs": [
   {
    "rank": 1,
    "engine": "TAD1351GE",
    "alt": "HCI444ES",
    "controller": "HGM6120N",
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     6,
     6,
     0,
     1
    ],
    "checks": [
     {
      "k": "genset|Đồng bộ thương hiệu|not_met (động cơ TAD1351GE (hãng Volvo Penta), đầu phát HCI444ES (hãng Cummins), bộ điều khiển HGM6120N (hãng SmartGen))",
      "note": "Code ghi: các bộ phận thuộc 3 hãng khác nhau, không hãng nào làm ra đủ 2/3 bộ phận.",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (Prime 313 kVA / 250 kW)",
      "note": "Cột Prime Power (kVA, kW) theo tiêu đề bảng",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (Standby 344 kVA / 275 kW)",
      "note": "Cột Standby Power (kVA, kW)",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (400V; số pha không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 250 kW / 313 kVA = 0,799 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy. 0,799 khác 0,8 trong mức làm tròn số kVA của bảng (±0,005).",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 50% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm (Dòng không ghi kích thước)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Xuất xứ động cơ|unclear (Hãng Volvo Penta; nước sản xuất không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (4 thì / turbo không ghi trong nguồn)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Ổn định tần số|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|met (1500 v/p)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Electronic)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (6 xy lanh thẳng hàng)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Dung tích xi lanh|unclear (12.78 L (dòng V-344))",
      "note": "Nguồn khác ghi TAD1351GE 9.36 L (⚠ không thống nhất); xác nhận datasheet Volvo Penta",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|met (18.1:1)",
      "note": "Đạt yêu cầu tối thiểu",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|unclear (Stamford; nước sản xuất không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Brushless)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổ đỡ đầu phát|met (Single bearing)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Số cực đầu phát|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (≤±1%)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Làm mát đầu phát|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Xuất xứ bộ điều khiển|unclear (SmartGen; tài liệu HGM6120N không ghi nước sản xuất)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Đo lường, hiển thị|met (Đo V, A, Hz, kW, kVA, PF, điện áp ắc quy (VB))",
      "note": "Cùng tài liệu: \"Apparent power kVA\", \"| Battery Voltage (VB) | V\"",
      "parts": []
     },
     {
      "k": "controller|Đo lường, hiển thị|met (Giờ chạy máy, nhiệt độ nước (WT), áp suất nhớt (OP))",
      "note": "Cùng tài liệu: \"| Temp. (WT) | °C/°F\", \"| Oil pressure (OP) | kPa/psi/bar\"",
      "parts": []
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Có Event log nhưng tài liệu không ghi số sự kiện lưu)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Bảo vệ, dừng máy|met (Tắt máy khi: khởi động không được, áp suất nhớt thấp, nhiệt độ cao, quá/thấp tốc, quá/thấp tần số; cảnh báo ắc quy thấp/)",
      "note": "Bảng Shutdown Alarms: \"| 4 | Over Speed\", \"| 5 | Under Speed\", \"| 11 | Gen Over Frequency\", \"| 12 | Gen Under Frequency\"; cảnh báo \"| 6 | Battery Under Voltage\", \"| 7 | Battery Over Voltage\"",
      "parts": []
     },
     {
      "k": "controller|Bảo vệ, dừng máy|met (Phím Start/Stop/Manual/Auto, phím Up/Down cuộn màn hình, đầu vào dừng khẩn cấp, hiển thị cảnh báo)",
      "note": "Cùng tài liệu: \"| Up/Increase | Screen scroll;\", \"| 1 | Emergency Stop\"",
      "parts": []
     }
    ]
   },
   {
    "rank": 2,
    "engine": "P126TI",
    "alt": "JET274K/200KW",
    "controller": "HGM6120N",
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     6,
     10,
     0,
     1
    ],
    "checks": [
     {
      "k": "genset|Đồng bộ thương hiệu|not_met (động cơ P126TI (hãng Doosan), đầu phát JET274K/200KW (hãng Jet-Power), bộ điều khiển HGM6120N (hãng SmartGen))",
      "note": "Code ghi: các bộ phận thuộc 3 hãng khác nhau, không hãng nào làm ra đủ 2/3 bộ phận.",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (Prime 250 kVA / 200 kW)",
      "note": "Cột Prime Output (kVA, kW)",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (Standby 275 kVA / 220 kW)",
      "note": "Cột Standby output (kVA, kW)",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (400V; số pha không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 200 kW / 250 kVA = 0,8 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 50% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Kích thước|met (2970*1100*1600 mm (đóng gói bản trần))",
      "note": "Cột Packing (mm) của Open type",
      "parts": []
     },
     {
      "k": "engine|Xuất xứ động cơ|unclear (Hãng Doosan; nước sản xuất không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (4 thì / turbo không ghi trong nguồn)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Ổn định tần số|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|met (1500 v/p)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Electric (điều tốc điện))",
      "note": "Cột Governor ghi \"Electric\"; xác nhận là điều tốc điện tử",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (6 xy lanh thẳng hàng (L6))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Dung tích xi lanh|met (11.051 L)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổ đỡ đầu phát|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Số cực đầu phát|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Làm mát đầu phát|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Xuất xứ bộ điều khiển|unclear (SmartGen; tài liệu HGM6120N không ghi nước sản xuất)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Đo lường, hiển thị|met (Đo V, A, Hz, kW, kVA, PF, điện áp ắc quy (VB))",
      "note": "Cùng tài liệu: \"Apparent power kVA\", \"| Battery Voltage (VB) | V\"",
      "parts": []
     },
     {
      "k": "controller|Đo lường, hiển thị|met (Giờ chạy máy, nhiệt độ nước (WT), áp suất nhớt (OP))",
      "note": "Cùng tài liệu: \"| Temp. (WT) | °C/°F\", \"| Oil pressure (OP) | kPa/psi/bar\"",
      "parts": []
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Có Event log nhưng tài liệu không ghi số sự kiện lưu)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Bảo vệ, dừng máy|met (Tắt máy khi: khởi động không được, áp suất nhớt thấp, nhiệt độ cao, quá/thấp tốc, quá/thấp tần số; cảnh báo ắc quy thấp/)",
      "note": "Bảng Shutdown Alarms: \"| 4 | Over Speed\", \"| 5 | Under Speed\", \"| 11 | Gen Over Frequency\", \"| 12 | Gen Under Frequency\"; cảnh báo \"| 6 | Battery Under Voltage\", \"| 7 | Battery Over Voltage\"",
      "parts": []
     },
     {
      "k": "controller|Bảo vệ, dừng máy|met (Phím Start/Stop/Manual/Auto, phím Up/Down cuộn màn hình, đầu vào dừng khẩn cấp, hiển thị cảnh báo)",
      "note": "Cùng tài liệu: \"| Up/Increase | Screen scroll;\", \"| 1 | Emergency Stop\"",
      "parts": []
     }
    ]
   },
   {
    "rank": 3,
    "engine": "WP12D317E200",
    "alt": "BW-314DS",
    "controller": "HGM6120U",
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     6,
     10,
     1,
     1
    ],
    "checks": [
     {
      "k": "genset|Đồng bộ thương hiệu|not_met (động cơ WP12D317E200 (hãng Weichai), đầu phát BW-314DS (hãng Bobig), bộ điều khiển HGM6120U (hãng SmartGen))",
      "note": "Code ghi: các bộ phận thuộc 3 hãng khác nhau, không hãng nào làm ra đủ 2/3 bộ phận.",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (Prime 250 kW / 313 kVA)",
      "note": "Tiêu đề: Gensets power(KW/KVA) Prime | Standby",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (Standby 275 kW / 344 kVA)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 250 kW / 313 kVA = 0,799 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy. 0,799 khác 0,8 trong mức làm tròn số kVA của bảng (±0,005).",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 50% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Kích thước|not_met (3100*1050*2100 mm (Open type))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Xuất xứ động cơ|unclear (Hãng Weichai; nước sản xuất không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (4 thì / turbo không ghi trong nguồn)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Ổn định tần số|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|met (1500 v/p)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|unclear (Nguồn ghi khác nhau (Electronic / Mechanical) ⚠)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (6 xy lanh)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Dung tích xi lanh|met (126*155 mm × 6 xy lanh = 11.596 L)",
      "note": "Tính từ đường kính × hành trình; các nguồn ghi dung tích khác nhau (⚠)",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổ đỡ đầu phát|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Số cực đầu phát|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Làm mát đầu phát|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Xuất xứ bộ điều khiển|met (SmartGen, Trung Quốc (châu Á))",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Đo lường, hiển thị|met (Đo V, A, Hz, kW, kVA, PF, điện áp ắc quy (VB))",
      "note": "Cùng tài liệu: \"Apparent power KVA\", \"| Battery Voltage (VB), | V\"",
      "parts": []
     },
     {
      "k": "controller|Đo lường, hiển thị|met (Bộ đếm giờ chạy máy, nhiệt độ nước, áp suất nhớt)",
      "note": "Cùng tài liệu: \"| Temp. (WT), | °C/ °F both are displayed\", \"| Oil pressure (OP), | kPa/Psi/Bar are all displayed\"",
      "parts": []
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Tài liệu HGM6120U không nêu nhật ký sự kiện / số sự kiện)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Bảo vệ, dừng máy|met (Tắt máy khi: khởi động không được, áp suất nhớt thấp, nhiệt độ cao, quá/thấp tốc, quá/thấp tần số; cảnh báo ắc quy thấp/)",
      "note": "Cùng tài liệu: \"| 3 | Low Oil Pressure\", \"| Over Frequency | ...\", \"| Under Frequency | ...\"; tham số ắc quy quá/thấp áp (mục 33, 34)",
      "parts": []
     },
     {
      "k": "controller|Bảo vệ, dừng máy|met (Phím Start/Stop/Manual/Auto, phím Up/Down, dừng khẩn cấp)",
      "note": "Cùng tài liệu: \"| Up/Increase | Screen scroll;\", \"| 1 | Emergency Stop\"",
      "parts": []
     }
    ]
   },
   {
    "rank": 4,
    "engine": "BF6M1015C-LA G1",
    "alt": "UCDI274K",
    "controller": "DSE8610",
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     10,
     10,
     1,
     1
    ],
    "checks": [
     {
      "k": "genset|Đồng bộ thương hiệu|not_met (động cơ BF6M1015C-LA G1 (hãng Deutz), đầu phát UCDI274K (hãng Cummins), bộ điều khiển DSE8610 (hãng Deep Sea))",
      "note": "Code ghi: các bộ phận thuộc 3 hãng khác nhau, không hãng nào làm ra đủ 2/3 bộ phận.",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (Prime (主用) 200 kW / 250 kVA)",
      "note": "Tiêu đề: 备用功 (dự phòng) | 主用功 (liên tục), KW/KVA",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (Standby (备用) 220 kW / 275 kVA)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear (Bảng không ghi tần số)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 200 kW / 250 kVA = 0,8 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 50% tải|unclear (Dòng tổ máy không ghi suất tiêu hao)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Kích thước|not_met (2750x1300x2150 mm)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Xuất xứ động cơ|unclear (Hãng Deutz; nước sản xuất không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (4 thì / turbo không ghi trong nguồn)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Ổn định tần số|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Nguồn không ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear (Bảng không ghi tốc độ)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (6 xy lanh chữ V)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Dung tích xi lanh|met (11.9 L)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|unclear (Stamford; nước sản xuất không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn ghi khác nhau (⚠))",
      "note": "fdk-energy: \"Single bearing, Brushless\"; gfe-power: \"Shunt\"",
      "parts": []
     },
     {
      "k": "alternator|Ổ đỡ đầu phát|unclear (Nguồn ghi khác nhau (⚠))",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Số cực đầu phát|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "Code đọc từ tờ thông số UCDI274K của hãng (stamford-avk-china [1014]).",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|unclear (Nguồn ghi khác nhau (≤±1% / ±5%))",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Làm mát đầu phát|unclear (Nguồn không ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Xuất xứ bộ điều khiển|met (Deep Sea, Made in UK (Anh))",
      "note": "Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Datasheet chỉ ghi chung \"metering\", không liệt kê V/A/Hz/PF/kW/kVA/VDC)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Datasheet không liệt kê giờ chạy, nhiệt độ nước, áp suất nhớt)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|met (Nhật ký 250 sự kiện)",
      "note": "Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Datasheet chỉ ghi chung \"protection features\", không liệt kê từng bảo vệ)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Có chế độ tay/tự động và đầu vào dừng khẩn cấp; phím di chuyển không ghi)",
      "note": "Datasheet: \"Manual front panel and automatic control modes\", \"Emergency Stop Input\"",
      "parts": []
     }
    ]
   }
  ]
 },
 "IB2600586587": {
  "cap": {
   "value": 160,
   "unit": "kVA"
  },
  "problems": 1,
  "again": true,
  "configs": [
   {
    "rank": 1,
    "engine": "YC6A245L-D21",
    "alt": "NIANFENG NF274H",
    "controller": "HGM6120CAN",
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     0,
     0,
     0,
     3,
     2,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (188 kVA / 150 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (200 kVA / 160 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (160 kW / 200 kVA = 0,8)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear",
      "note": "Chưa có công suất động cơ; cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điều tốc điện tử)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (≤ ±1%)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|met (Tự động, có AMF)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Đo lường, hiển thị|met (Đạt 4/4)",
      "note": "",
      "parts": [
       "Điện áp|met|Điện áp 3 pha|",
       "Dòng điện|met|Dòng điện 3 pha|",
       "Tần số|met|Tần số|",
       "Công suất|met|Công suất tác dụng kW|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 4/5)",
      "note": "Chưa rõ: Mất pha.",
      "parts": [
       "Quá tải|met|Quá dòng, quá công suất|",
       "Điện áp thấp|met|Thấp áp máy phát|",
       "Điện áp cao|met|Quá áp máy phát|",
       "Mất pha|unclear||Chỉ thấy mất pha phía lưới; phía máy phát cần xác nhận",
       "Nhiệt độ cao|met|Dừng máy khi nhiệt độ nước cao|"
      ]
     },
     {
      "k": "genset|Vỏ cách âm|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.",
      "parts": []
     }
    ]
   },
   {
    "rank": 2,
    "engine": "YC6A245-D30",
    "alt": "NIANFENG NF274H",
    "controller": "HGM6120CAN",
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     0,
     0,
     0,
     3,
     2,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (188 kVA / 150 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (200 kVA / 160 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (160 kW / 200 kVA = 0,8)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear",
      "note": "Chưa có công suất động cơ; cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điều tốc điện tử)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|met (Tự động, có AMF)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Đo lường, hiển thị|met (Đạt 4/4)",
      "note": "",
      "parts": [
       "Điện áp|met|Điện áp 3 pha|",
       "Dòng điện|met|Dòng điện 3 pha|",
       "Tần số|met|Tần số|",
       "Công suất|met|Công suất tác dụng kW|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 4/5)",
      "note": "Chưa rõ: Mất pha.",
      "parts": [
       "Quá tải|met|Quá dòng, quá công suất|",
       "Điện áp thấp|met|Thấp áp máy phát|",
       "Điện áp cao|met|Quá áp máy phát|",
       "Mất pha|unclear||Chỉ thấy mất pha phía lưới; phía máy phát cần xác nhận",
       "Nhiệt độ cao|met|Dừng máy khi nhiệt độ nước cao|"
      ]
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (≤ ±1%)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.",
      "parts": []
     }
    ]
   },
   {
    "rank": 3,
    "engine": "6CTA8.3-G2",
    "alt": "UCI274H",
    "controller": "HGM6120CAN",
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     0,
     0,
     0,
     3,
     4,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear",
      "note": "Dòng của nhà cung cấp không ghi tần số; cần xác nhận 50 Hz",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (188 kVA / 150 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (206 kVA / 165 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (165 kW / 206 kVA ≈ 0,8)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear",
      "note": "Chưa có công suất động cơ; cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điều tốc điện tử)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|met (Tự động, có AMF)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Đo lường, hiển thị|met (Đạt 4/4)",
      "note": "",
      "parts": [
       "Điện áp|met|Điện áp 3 pha|",
       "Dòng điện|met|Dòng điện 3 pha|",
       "Tần số|met|Tần số|",
       "Công suất|met|Công suất tác dụng kW|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 4/5)",
      "note": "Chưa rõ: Mất pha.",
      "parts": [
       "Quá tải|met|Quá dòng, quá công suất|",
       "Điện áp thấp|met|Thấp áp máy phát|",
       "Điện áp cao|met|Quá áp máy phát|",
       "Mất pha|unclear||Chỉ thấy mất pha phía lưới; phía máy phát cần xác nhận",
       "Nhiệt độ cao|met|Dừng máy khi nhiệt độ nước cao|"
      ]
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|unclear (±0,5% / ±1,0% / ≤±1%)",
      "note": "Các nguồn ghi khác nhau, cần xác nhận",
      "parts": []
     }
    ]
   },
   {
    "rank": 4,
    "engine": "WP6D167E200",
    "alt": "JET274G",
    "controller": "HGM6120N",
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     0,
     0,
     0,
     4,
     2,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|met (Diesel)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (400 V)",
      "note": "Khác 380/220 V; cần xác nhận khi đặt hàng",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (170 kVA / 136 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (188 kVA / 150 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (136 kW / 170 kVA = 0,8)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear",
      "note": "Chưa có công suất động cơ; cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điều tốc điện tử)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|met (36,7 L/h)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|met (Tự động, có AMF)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Đo lường, hiển thị|met (Đạt 4/4)",
      "note": "",
      "parts": [
       "Điện áp|met|Điện áp 3 pha|",
       "Dòng điện|met|Dòng điện 3 pha|",
       "Tần số|met|Tần số|",
       "Công suất|met|Công suất tác dụng kW|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 4/5)",
      "note": "Chưa rõ: Mất pha.",
      "parts": [
       "Quá tải|met|Quá dòng, quá công suất|",
       "Điện áp thấp|met|Thấp áp máy phát|",
       "Điện áp cao|met|Quá áp máy phát|",
       "Mất pha|unclear||Chỉ thấy mất pha phía lưới; phía máy phát cần xác nhận",
       "Nhiệt độ cao|met|Dừng máy khi nhiệt độ nước cao|"
      ]
     },
     {
      "k": "genset|Vỏ cách âm|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm",
      "note": "",
      "parts": []
     }
    ]
   },
   {
    "rank": 5,
    "engine": "1106A-70TAG3",
    "alt": "UCI274G",
    "controller": "HGM6120N",
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     0,
     0,
     0,
     4,
     2,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|met (380 V)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (180 kVA / 144 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (200 kVA / 160 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (0,8)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear (179,8 kW)",
      "note": "Dưới 190 kW; cần xác nhận đủ cho công suất Prime theo ISO 8528",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|met (Làm mát bằng nước)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|met (Đề điện 24 V DC)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|unclear (Điều tốc cơ khí)",
      "note": "Điều tốc cơ khí; cần xác nhận được chấp nhận là điều tốc tự động",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (206,9 g/kWh)",
      "note": "Chưa có số L/h ở 100% tải Prime; cần xác nhận",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (1,00%)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|met (Tự động, có AMF)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Đo lường, hiển thị|met (Đạt 4/4)",
      "note": "",
      "parts": [
       "Điện áp|met|Điện áp 3 pha|",
       "Dòng điện|met|Dòng điện 3 pha|",
       "Tần số|met|Tần số|",
       "Công suất|met|Công suất tác dụng kW|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 4/5)",
      "note": "Chưa rõ: Mất pha.",
      "parts": [
       "Quá tải|met|Quá dòng, quá công suất|",
       "Điện áp thấp|met|Thấp áp máy phát|",
       "Điện áp cao|met|Quá áp máy phát|",
       "Mất pha|unclear||Chỉ thấy mất pha phía lưới; phía máy phát cần xác nhận",
       "Nhiệt độ cao|met|Dừng máy khi nhiệt độ nước cao|"
      ]
     }
    ]
   },
   {
    "rank": 6,
    "engine": "TAD752GE",
    "alt": "UCI274H",
    "controller": "HGM6120N",
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     0,
     0,
     0,
     5,
     2,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|met (Diesel)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (400 V)",
      "note": "Khác 380/220 V; cần xác nhận khi đặt hàng",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (188 kVA / 150 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (200 kVA / 160 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (160 kW / 200 kVA = 0,8)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear",
      "note": "Chưa có công suất động cơ; cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điều tốc điện tử)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|unclear (±0,5% / ±1,0% / ≤±1%)",
      "note": "Các nguồn ghi khác nhau, cần xác nhận",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|met (Tự động, có AMF)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Đo lường, hiển thị|met (Đạt 4/4)",
      "note": "",
      "parts": [
       "Điện áp|met|Điện áp 3 pha|",
       "Dòng điện|met|Dòng điện 3 pha|",
       "Tần số|met|Tần số|",
       "Công suất|met|Công suất tác dụng kW|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 4/5)",
      "note": "Chưa rõ: Mất pha.",
      "parts": [
       "Quá tải|met|Quá dòng, quá công suất|",
       "Điện áp thấp|met|Thấp áp máy phát|",
       "Điện áp cao|met|Quá áp máy phát|",
       "Mất pha|unclear||Chỉ thấy mất pha phía lưới; phía máy phát cần xác nhận",
       "Nhiệt độ cao|met|Dừng máy khi nhiệt độ nước cao|"
      ]
     }
    ]
   }
  ]
 },
 "IB2600592658": {
  "cap": {
   "value": 500,
   "unit": "kVA"
  },
  "problems": 10,
  "again": true,
  "configs": [
   {
    "rank": 1,
    "engine": "QSZ13-G3",
    "alt": "TAL-A473-C",
    "controller": null,
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     0,
     0,
     0,
     2,
     8,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|unclear (Prime 400 kW / 500 kVA)",
      "note": "Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|unclear (Standby 440 kW / 550 kVA)",
      "note": "Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "genset|Điện áp|unclear (380 V)",
      "note": "Trang chỉ ghi 380V, không ghi 230/440V. Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (3 pha; số dây ra tổ máy không ghi)",
      "note": "Trang không ghi 4 dây.",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear (50 Hz, 1500 v/p)",
      "note": "Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "genset|Xuất xứ tổ máy|unclear (Hãng Depco đặt tại Ninh Đức, Phúc Kiến, Trung Quốc; trang không ghi xuất xứ sản phẩm)",
      "note": "Chỉ là địa chỉ hãng.",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Trang không nêu CE)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Model động cơ|unclear (QSZ13-G3)",
      "note": "Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "engine|Hãng động cơ|unclear (Hãng CUMMINS; không ghi Dongfeng hay nơi sản xuất)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Hãng đầu phát|unclear (Leroy Somer là một trong các hãng đầu phát tùy chọn)",
      "note": "Phải chọn đúng phương án Leroy Somer. Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "alternator|Model đầu phát|unclear (TAL-A473-C nằm trong danh sách model tùy chọn)",
      "note": "Một trong 6 model tùy chọn. Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|unclear (Trang không ghi nơi sản xuất đầu phát)",
      "note": "",
      "parts": []
     }
    ]
   }
  ]
 },
 "IB2600592684": {
  "cap": {
   "value": 500,
   "unit": "kVA"
  },
  "problems": 0,
  "again": true,
  "configs": []
 },
 "IB2600594596": {
  "cap": {
   "value": 400,
   "unit": "kVA"
  },
  "problems": 0,
  "again": true,
  "configs": []
 },
 "IB2600595853": {
  "cap": {
   "value": 500,
   "unit": "kVA"
  },
  "problems": 10,
  "again": true,
  "configs": [
   {
    "rank": 1,
    "engine": "QSZ13-G3",
    "alt": "TAL-A473-C",
    "controller": null,
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     3,
     6,
     1,
     0
    ],
    "checks": [
     {
      "k": "controller|Bộ điều khiển của cấu hình|not_met (Không có bộ điều khiển nào có nguồn trong cấu hình này)",
      "note": "Code ghi: cấu hình không có bộ điều khiển nên tính là không đạt ở bộ điều khiển.",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|unclear (Prime 400kW/500kVA)",
      "note": "Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|unclear (Standby 440kW/550kVA)",
      "note": "Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "genset|Điện áp|unclear (380V)",
      "note": "Trang ghi điện áp dây 380V. Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (3 pha; số dây ra tổ máy không ghi)",
      "note": "Trang không ghi 4 dây.",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear (50 Hz, 1500 rpm)",
      "note": "Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "genset|Xuất xứ tổ máy|unclear (Nhà sản xuất tổ máy ở Ninh Đức, Phúc Kiến, Trung Quốc)",
      "note": "Địa chỉ nhà sản xuất; cần C/O khi giao. Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Trang không nêu CE)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hãng động cơ|unclear (CUMMINS QSZ13-G3)",
      "note": "Đúng model; trang chỉ ghi hãng CUMMINS, không ghi Dongfeng Cummins và nơi sản xuất động cơ.",
      "parts": []
     },
     {
      "k": "alternator|Hãng đầu phát|unclear (TAL-A473-C (một trong các tùy chọn, hãng Leroy Somer))",
      "note": "Là tùy chọn, phải chỉ định khi đặt hàng; nơi sản xuất đầu phát không ghi. Code chưa tìm thấy nguyên văn (câu trích nguồn, nguồn) nên chưa tính là đạt.",
      "parts": []
     },
     {
      "k": "controller|Hãng bộ điều khiển|unclear (Trang không nêu bộ điều khiển)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Không nêu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|not_met (Bồn 850 L, 101 L/h)",
      "note": "850 L < 900 L; cần đặt bồn lớn hơn.",
      "parts": []
     }
    ]
   }
  ]
 },
 "IB2600599817": {
  "cap": null,
  "problems": 0,
  "again": true,
  "configs": []
 },
 "IB2600601812": {
  "cap": {
   "value": 100,
   "unit": "kVA"
  },
  "problems": 0,
  "again": false,
  "configs": [
   {
    "rank": 1,
    "engine": "HY4A140Z-D25",
    "alt": "274C",
    "controller": "AMF9",
    "modules": null,
    "alternatives": [
     {
      "model": "InteliLite 4 AMF20",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "ComAp",
      "kind": "amf",
      "met": 1,
      "total": 4,
      "unclear": [
       "Điều khiển từ xa qua cổng Internet/5G",
       "Cổng kết nối với hệ thống kiểm soát từ xa",
       "Cổng đọc dữ liệu trực tiếp từ động cơ"
      ],
      "modules": []
     },
     {
      "model": "InteliLite 4 AMF25",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "ComAp",
      "kind": "amf",
      "met": 1,
      "total": 4,
      "unclear": [
       "Điều khiển từ xa qua cổng Internet/5G",
       "Cổng kết nối với hệ thống kiểm soát từ xa",
       "Cổng đọc dữ liệu trực tiếp từ động cơ"
      ],
      "modules": []
     }
    ],
    "altLine": "Phương án khác đạt tương đương: InteliLite 4 AMF20 (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 1/4, chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa, Cổng đọc dữ liệu trực tiếp từ động cơ); InteliLite 4 AMF25 (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 1/4, chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa, Cổng đọc dữ liệu trực tiếp từ động cơ)",
    "score": [
     0,
     0,
     0,
     20,
     2,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Model tổ máy|met (DHY110KSE)",
      "note": "Cùng model, viết liền không cách",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (100 kVA / 80 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (110 kVA / 88 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (80 kW / 100 kVA = 0,8)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|met (24,6 L/h)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 50% tải|met (13,2 L/h)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|met (Diesel)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|met (Động cơ 100 kW liên tục)",
      "note": "Công suất tối đa động cơ cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (4 xi lanh thẳng hàng)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Đường kính × hành trình piston|met (Hành trình 132 mm)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điện tử)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp, làm mát khí nạp)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|unclear (Làm mát bằng nước)",
      "note": "Chưa ghi két nước và quạt gió, cần xác nhận",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Tự kích từ; chưa ghi không chổi than)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Hãng bộ điều khiển|met (ComAp)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|unclear (Bộ điều khiển số (cần xác nhận))",
      "note": "Chưa thấy dòng nói rõ nguyên lý số",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 3/4)",
      "note": "Chưa rõ: Khởi động máy và tắt máy.",
      "parts": [
       "Kết hợp được với tủ ATS|met|Chế độ AMF (tự động khi mất lưới)|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
       "Khởi động máy và tắt máy|unclear|Chưa thấy dòng nêu riêng|",
       "Dừng máy khẩn cấp|met|Có ngõ vào dừng khẩn cấp E-Stop|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
       "Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình|met|Cài đặt điểm đặt, logic PLC tích hợp|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|unclear (Đạt 3/4)",
      "note": "Chưa rõ: Điều khiển từ xa qua cổng Internet/5G.",
      "parts": [
       "Điều khiển từ xa qua cổng Internet/5G|unclear|Mô-đun Internet/Ethernet cắm thêm|Cần đặt kèm mô-đun Internet hoặc 4G Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Code: câu trích không ghi 5G, Internet (dòng của mô-đun CM3-Ethernet, không phải của bộ điều khiển) và datasheet bộ điều khiển không có dòng nào ghi, nên chưa tính là đạt.",
       "Cổng kết nối với hệ thống kiểm soát từ xa|met|RS485/RS232, Ethernet, 4G (mô-đun mở rộng)|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cổng kết nối USB|met|USB|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cổng đọc dữ liệu trực tiếp từ động cơ|met|CAN, nhiều ECU động cơ|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 4/12)",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "parts": [
       "Số giờ vận hành máy|unclear|Chưa thấy trong datasheet|",
       "Số lần khởi động máy|unclear|Chưa thấy trong datasheet|",
       "Công suất tác dụng, công suất biểu kiến|unclear|Chưa thấy trong datasheet|",
       "Điện áp các pha|met|Đo điện áp 3 pha-trung tính|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dòng điện các pha|met|Đo dòng 3 pha|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
       "Hệ số công suất|unclear|Chưa thấy trong datasheet|",
       "Tần số|met|Đo tần số|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tốc độ động cơ|unclear|Chưa thấy trong datasheet|",
       "Nhiệt độ nước làm mát|unclear|Chưa thấy trong datasheet|",
       "Điện áp ắc quy|met|Giám sát thấp áp ắc quy (27X)|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
       "Nhiệt độ, Áp suất bôi trơn|unclear|Chưa thấy trong datasheet|",
       "Mức nhiên liệu trong thùng chứa|unclear|Chưa thấy trong datasheet|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 1/1)",
      "note": "",
      "parts": [
       "Nhật ký lỗi|met|Nhật ký lịch sử tới 150 bản ghi|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 7/11)",
      "note": "Chưa rõ: Ngắn mạch, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu.",
      "parts": [
       "Quá tải|met|Quá tải công suất (32P)|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
       "Ngắn mạch|unclear|Chưa thấy dòng nêu ngắn mạch|",
       "Điện áp cao/thấp|met|Quá áp (59), thấp áp|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
       "Quá dòng|met|Quá dòng IDMT (51)|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
       "Phát ngược công suất|met|Công suất ngược (32R)|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
       "Nhiệt độ nước làm mát quá cao|unclear|Chưa thấy trong datasheet|",
       "Áp lực dầu nhớt thấp dưới mức cho phép|unclear|Chưa thấy trong datasheet|",
       "Vượt tốc|met|Vượt tốc (12)|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tần số quá cao/quá thấp cho phép|met|Quá tần số (81O), thấp tần số (81U)|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
       "Mức nhiên liệu thấp/ Hết nhiên liệu|unclear|Chưa thấy trong datasheet|",
       "Sai lệch điện áp AC giữa các pha quá lớn|met|Mất cân bằng điện áp (47)|Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Xuất xứ tổ máy|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hãng sản xuất tổ máy|confirm (Hyundai (tổ máy DHY110KSE; nhà cung cấp GRV POWER PRODUCTS, S.L. mang thương hiệu Hyundai))",
      "note": "Code đọc từ trang của hãng (hyundai-power-products [2]). Hồ sơ nhà cung cấp là thương hiệu Hyundai; trang đó ghi model DHY110KSE. Code ghi: thương hiệu Hyundai do GRV POWER PRODUCTS, S.L. chào, cần giấy tờ của nhà sản xuất (CO, CQ, thư uỷ quyền).",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Tiêu chuẩn khí thải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|met (100 kVA (Prime power, khối đầu phát))",
      "note": "Code đọc từ datasheet tổ máy DHY110KSE của hãng (hyundai-power-products [5001]), khối \"Alternator\".",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (≤±0.5 % (Steady state regulation))",
      "note": "Code đọc từ datasheet tổ máy DHY110KSE của hãng (hyundai-power-products [5001]), khối \"Voltage\".",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Định mức Prime 100 kVA / 80 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 24 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     }
    ]
   },
   {
    "rank": 2,
    "engine": "YC4D140-D31",
    "alt": "NIANFENG NF274C",
    "controller": "HGM6120CAN",
    "modules": null,
    "alternatives": [
     {
      "model": "HGM6120N",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "SmartGen",
      "kind": "amf",
      "met": 1,
      "total": 4,
      "unclear": [
       "Điều khiển từ xa qua cổng Internet/5G",
       "Cổng kết nối với hệ thống kiểm soát từ xa",
       "Cổng đọc dữ liệu trực tiếp từ động cơ"
      ],
      "modules": []
     },
     {
      "model": "HGM6120NC",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "SmartGen",
      "kind": "amf",
      "met": 1,
      "total": 4,
      "unclear": [
       "Điều khiển từ xa qua cổng Internet/5G",
       "Cổng kết nối với hệ thống kiểm soát từ xa",
       "Cổng đọc dữ liệu trực tiếp từ động cơ"
      ],
      "modules": []
     }
    ],
    "altLine": "Phương án khác đạt tương đương: HGM6120N (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 1/4, chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa, Cổng đọc dữ liệu trực tiếp từ động cơ); HGM6120NC (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 1/4, chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa, Cổng đọc dữ liệu trực tiếp từ động cơ)",
    "score": [
     0,
     0,
     0,
     10,
     7,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|met (100 kVA / 80 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (113 kVA / 90 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (80 kW / 100 kVA = 0,8)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (4)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Đường kính × hành trình piston|met (110 × 125 mm)",
      "note": "Có nguồn khác ghi 108 × 115, cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|met (17,5:1)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điện tử)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tiêu chuẩn khí thải|met (Tier 3)",
      "note": "Yêu cầu không nêu cấp cụ thể",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (≤ ±1%)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Hãng bộ điều khiển|met (SmartGen)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|met (Điều khiển số)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|met (Đạt 4/4)",
      "note": "",
      "parts": [
       "Kết hợp được với tủ ATS|met|Điều khiển chuyển tải ATS|",
       "Khởi động máy và tắt máy|met|Tự động khởi động / dừng|",
       "Dừng máy khẩn cấp|met|Dừng khẩn cấp|",
       "Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình|met|Chế độ Auto / Manual, cài đặt tham số|"
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|unclear (Đạt 2/4)",
      "note": "Chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa.",
      "parts": [
       "Điều khiển từ xa qua cổng Internet/5G|unclear|Chưa thấy cổng Internet/4G/5G|",
       "Cổng kết nối với hệ thống kiểm soát từ xa|unclear|RS485 chỉ có ở bản NC, bản CAN chưa rõ|Cần xác nhận cổng giám sát từ xa",
       "Cổng kết nối USB|met|USB|",
       "Cổng đọc dữ liệu trực tiếp từ động cơ|met|Cổng CAN đọc ECU|"
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 11/12)",
      "note": "Chưa rõ: Nhiệt độ, Áp suất bôi trơn.",
      "parts": [
       "Số giờ vận hành máy|met|Giờ chạy tích luỹ|",
       "Số lần khởi động máy|met|Số lần khởi động tích luỹ|",
       "Công suất tác dụng, công suất biểu kiến|met|kW, kVA|",
       "Điện áp các pha|met|Ua, Ub, Uc|",
       "Dòng điện các pha|met|IA, IB, IC|",
       "Hệ số công suất|met|PF|",
       "Tần số|met|Hz|",
       "Tốc độ động cơ|met|r/min|",
       "Nhiệt độ nước làm mát|met|Nhiệt độ nước|",
       "Điện áp ắc quy|met|Điện áp ắc quy|",
       "Nhiệt độ, Áp suất bôi trơn|unclear|Áp suất dầu; nhiệt độ dầu chưa thấy|Nhiệt độ dầu cần xác nhận",
       "Mức nhiên liệu trong thùng chứa|met|Mức nhiên liệu %|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 1/1)",
      "note": "",
      "parts": [
       "Nhật ký lỗi|met|Nhật ký sự kiện|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 8/11)",
      "note": "Chưa rõ: Ngắn mạch, Phát ngược công suất, Sai lệch điện áp AC giữa các pha quá lớn.",
      "parts": [
       "Quá tải|met|Quá công suất|",
       "Ngắn mạch|unclear|Chưa thấy dòng nêu ngắn mạch|",
       "Điện áp cao/thấp|met|Quá áp / thấp áp|",
       "Quá dòng|met|Quá dòng|",
       "Phát ngược công suất|unclear|Chưa thấy dòng nêu công suất ngược|",
       "Nhiệt độ nước làm mát quá cao|met|Nhiệt độ cao (dừng máy)|",
       "Áp lực dầu nhớt thấp dưới mức cho phép|met|Áp suất dầu thấp (dừng máy)|",
       "Vượt tốc|met|Vượt tốc|",
       "Tần số quá cao/quá thấp cho phép|met|Quá / thấp tần số|",
       "Mức nhiên liệu thấp/ Hết nhiên liệu|met|Mức nhiên liệu thấp|",
       "Sai lệch điện áp AC giữa các pha quá lớn|unclear|Chưa thấy|"
      ]
     },
     {
      "k": "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Xuất xứ tổ máy|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hãng sản xuất tổ máy|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Model tổ máy|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Định mức Prime 100 kVA / 80 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 24 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     }
    ]
   },
   {
    "rank": 3,
    "engine": "4HTAA4.3-G34",
    "alt": "NIANFENG NF274C",
    "controller": "HGM6120CAN",
    "modules": null,
    "alternatives": [
     {
      "model": "HGM6120N",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "SmartGen",
      "kind": "amf",
      "met": 1,
      "total": 4,
      "unclear": [
       "Điều khiển từ xa qua cổng Internet/5G",
       "Cổng kết nối với hệ thống kiểm soát từ xa",
       "Cổng đọc dữ liệu trực tiếp từ động cơ"
      ],
      "modules": []
     },
     {
      "model": "HGM6120NC",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "SmartGen",
      "kind": "amf",
      "met": 1,
      "total": 4,
      "unclear": [
       "Điều khiển từ xa qua cổng Internet/5G",
       "Cổng kết nối với hệ thống kiểm soát từ xa",
       "Cổng đọc dữ liệu trực tiếp từ động cơ"
      ],
      "modules": []
     }
    ],
    "altLine": "Phương án khác đạt tương đương: HGM6120N (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 1/4, chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa, Cổng đọc dữ liệu trực tiếp từ động cơ); HGM6120NC (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 1/4, chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa, Cổng đọc dữ liệu trực tiếp từ động cơ)",
    "score": [
     0,
     0,
     0,
     11,
     7,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|met (100 kVA / 80 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (110 kVA / 88 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (80 kW / 100 kVA = 0,8)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (4)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Đường kính × hành trình piston|met (105 × 124 mm)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|met (16:1)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điện tử)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Hãng bộ điều khiển|met (SmartGen)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|met (Điều khiển số)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|met (Đạt 4/4)",
      "note": "",
      "parts": [
       "Kết hợp được với tủ ATS|met|Điều khiển chuyển tải ATS|",
       "Khởi động máy và tắt máy|met|Tự động khởi động / dừng|",
       "Dừng máy khẩn cấp|met|Dừng khẩn cấp|",
       "Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình|met|Chế độ Auto / Manual, cài đặt tham số|"
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|unclear (Đạt 2/4)",
      "note": "Chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa.",
      "parts": [
       "Điều khiển từ xa qua cổng Internet/5G|unclear|Chưa thấy cổng Internet/4G/5G|",
       "Cổng kết nối với hệ thống kiểm soát từ xa|unclear|RS485 chỉ có ở bản NC, bản CAN chưa rõ|Cần xác nhận cổng giám sát từ xa",
       "Cổng kết nối USB|met|USB|",
       "Cổng đọc dữ liệu trực tiếp từ động cơ|met|Cổng CAN đọc ECU|"
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 11/12)",
      "note": "Chưa rõ: Nhiệt độ, Áp suất bôi trơn.",
      "parts": [
       "Số giờ vận hành máy|met|Giờ chạy tích luỹ|",
       "Số lần khởi động máy|met|Số lần khởi động tích luỹ|",
       "Công suất tác dụng, công suất biểu kiến|met|kW, kVA|",
       "Điện áp các pha|met|Ua, Ub, Uc|",
       "Dòng điện các pha|met|IA, IB, IC|",
       "Hệ số công suất|met|PF|",
       "Tần số|met|Hz|",
       "Tốc độ động cơ|met|r/min|",
       "Nhiệt độ nước làm mát|met|Nhiệt độ nước|",
       "Điện áp ắc quy|met|Điện áp ắc quy|",
       "Nhiệt độ, Áp suất bôi trơn|unclear|Áp suất dầu; nhiệt độ dầu chưa thấy|Nhiệt độ dầu cần xác nhận",
       "Mức nhiên liệu trong thùng chứa|met|Mức nhiên liệu %|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 1/1)",
      "note": "",
      "parts": [
       "Nhật ký lỗi|met|Nhật ký sự kiện|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 8/11)",
      "note": "Chưa rõ: Ngắn mạch, Phát ngược công suất, Sai lệch điện áp AC giữa các pha quá lớn.",
      "parts": [
       "Quá tải|met|Quá công suất|",
       "Ngắn mạch|unclear|Chưa thấy dòng nêu ngắn mạch|",
       "Điện áp cao/thấp|met|Quá áp / thấp áp|",
       "Quá dòng|met|Quá dòng|",
       "Phát ngược công suất|unclear|Chưa thấy dòng nêu công suất ngược|",
       "Nhiệt độ nước làm mát quá cao|met|Nhiệt độ cao (dừng máy)|",
       "Áp lực dầu nhớt thấp dưới mức cho phép|met|Áp suất dầu thấp (dừng máy)|",
       "Vượt tốc|met|Vượt tốc|",
       "Tần số quá cao/quá thấp cho phép|met|Quá / thấp tần số|",
       "Mức nhiên liệu thấp/ Hết nhiên liệu|met|Mức nhiên liệu thấp|",
       "Sai lệch điện áp AC giữa các pha quá lớn|unclear|Chưa thấy|"
      ]
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (≤ ±1%)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|confirm",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Định mức Prime 100 kVA / 80 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 24 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     }
    ]
   },
   {
    "rank": 4,
    "engine": "1104C-44TAG2",
    "alt": "UCI274C",
    "controller": "AMF25",
    "modules": null,
    "alternatives": [
     {
      "model": "InteliLite 4 AMF20",
      "offeredAs": "AMF20",
      "offeredBy": "tecgen-fujian",
      "make": "ComAp",
      "kind": "amf",
      "met": 1,
      "total": 4,
      "unclear": [
       "Điều khiển từ xa qua cổng Internet/5G",
       "Cổng kết nối với hệ thống kiểm soát từ xa",
       "Cổng đọc dữ liệu trực tiếp từ động cơ"
      ],
      "modules": []
     },
     {
      "model": "InteliLite 4 AMF8",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "ComAp",
      "kind": "amf",
      "met": 1,
      "total": 4,
      "unclear": [
       "Điều khiển từ xa qua cổng Internet/5G",
       "Cổng kết nối với hệ thống kiểm soát từ xa",
       "Cổng đọc dữ liệu trực tiếp từ động cơ"
      ],
      "modules": []
     }
    ],
    "altLine": "Phương án khác đạt tương đương: InteliLite 4 AMF20 (NCC tecgen-fujian chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 1/4, chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa, Cổng đọc dữ liệu trực tiếp từ động cơ); InteliLite 4 AMF8 (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 1/4, chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa, Cổng đọc dữ liệu trực tiếp từ động cơ)",
    "score": [
     0,
     0,
     0,
     20,
     8,
     0,
     1
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|met (100 kVA / 80 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (110 kVA / 88 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (0,8)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|met (380 V)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|met (1500 v/p)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear (103 kW)",
      "note": "Không rõ là liên tục hay dự phòng, cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Đường kính × hành trình piston|met (105 × 127 mm)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|met (Đề điện 24 V DC)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (205 g/kWh)",
      "note": "Cần lít/giờ ở 100% tải để so",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (1,00%)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (4)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điện tử)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|confirm (18,2–18,3:1)",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Tăng áp)",
      "note": "Các nguồn ghi khác nhau, cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Tiêu chuẩn khí thải|met (Tier 2)",
      "note": "Yêu cầu không nêu cấp cụ thể",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|unclear (Chưa ghi công suất riêng của đầu phát)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Hãng bộ điều khiển|met (ComAp)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|unclear (Bộ điều khiển số (cần xác nhận))",
      "note": "Chưa thấy dòng nói rõ nguyên lý số",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 3/4)",
      "note": "Chưa rõ: Khởi động máy và tắt máy.",
      "parts": [
       "Kết hợp được với tủ ATS|met|Chế độ AMF (tự động khi mất lưới)|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Khởi động máy và tắt máy|unclear|Chưa thấy dòng nêu riêng|",
       "Dừng máy khẩn cấp|met|Có ngõ vào dừng khẩn cấp E-Stop|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình|met|Cài đặt điểm đặt, logic PLC tích hợp|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|unclear (Đạt 3/4)",
      "note": "Chưa rõ: Điều khiển từ xa qua cổng Internet/5G.",
      "parts": [
       "Điều khiển từ xa qua cổng Internet/5G|unclear|Mô-đun Internet/Ethernet cắm thêm|Cần đặt kèm mô-đun Internet hoặc 4G Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Code: câu trích không ghi 5G, Internet (dòng của mô-đun CM3-Ethernet, không phải của bộ điều khiển) và datasheet bộ điều khiển không có dòng nào ghi, nên chưa tính là đạt.",
       "Cổng kết nối với hệ thống kiểm soát từ xa|met|RS485/RS232, Ethernet, 4G (mô-đun mở rộng)|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cổng kết nối USB|met|USB|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cổng đọc dữ liệu trực tiếp từ động cơ|met|CAN, nhiều ECU động cơ|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 4/12)",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "parts": [
       "Số giờ vận hành máy|unclear|Chưa thấy trong datasheet|",
       "Số lần khởi động máy|unclear|Chưa thấy trong datasheet|",
       "Công suất tác dụng, công suất biểu kiến|unclear|Chưa thấy trong datasheet|",
       "Điện áp các pha|met|Đo điện áp 3 pha-trung tính|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dòng điện các pha|met|Đo dòng 3 pha|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Hệ số công suất|unclear|Chưa thấy trong datasheet|",
       "Tần số|met|Đo tần số|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tốc độ động cơ|unclear|Chưa thấy trong datasheet|",
       "Nhiệt độ nước làm mát|unclear|Chưa thấy trong datasheet|",
       "Điện áp ắc quy|met|Giám sát thấp áp ắc quy (27X)|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Nhiệt độ, Áp suất bôi trơn|unclear|Chưa thấy trong datasheet|",
       "Mức nhiên liệu trong thùng chứa|unclear|Chưa thấy trong datasheet|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 1/1)",
      "note": "",
      "parts": [
       "Nhật ký lỗi|met|Nhật ký lịch sử tới 350 bản ghi|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 7/11)",
      "note": "Chưa rõ: Ngắn mạch, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu.",
      "parts": [
       "Quá tải|met|Quá tải công suất (32P)|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Ngắn mạch|unclear|Chưa thấy dòng nêu ngắn mạch|",
       "Điện áp cao/thấp|met|Quá áp (59), thấp áp|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Quá dòng|met|Quá dòng IDMT (51)|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Phát ngược công suất|met|Công suất ngược (32R)|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Nhiệt độ nước làm mát quá cao|unclear|Chưa thấy trong datasheet|",
       "Áp lực dầu nhớt thấp dưới mức cho phép|unclear|Chưa thấy trong datasheet|",
       "Vượt tốc|met|Vượt tốc (12)|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tần số quá cao/quá thấp cho phép|met|Quá tần số (81O), thấp tần số (81U)|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Mức nhiên liệu thấp/ Hết nhiên liệu|unclear|Chưa thấy trong datasheet|",
       "Sai lệch điện áp AC giữa các pha quá lớn|met|Mất cân bằng điện áp (47)|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Xuất xứ tổ máy|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hãng sản xuất tổ máy|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Model tổ máy|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     }
    ]
   },
   {
    "rank": 5,
    "engine": "6BT5.9-G2",
    "alt": "UCI274C",
    "controller": "DSE7320",
    "modules": null,
    "alternatives": [
     {
      "model": "DSE6020 MKII",
      "offeredAs": "DSE6020",
      "offeredBy": "uleengen",
      "make": "Deep Sea",
      "kind": null,
      "met": 1,
      "total": 4,
      "unclear": [
       "Điều khiển từ xa qua cổng Internet/5G",
       "Cổng kết nối với hệ thống kiểm soát từ xa",
       "Cổng đọc dữ liệu trực tiếp từ động cơ"
      ],
      "modules": []
     },
     {
      "model": "DSE6120 MKIII",
      "offeredAs": "DSE6120",
      "offeredBy": "uleengen",
      "make": "Deep Sea",
      "kind": "amf",
      "met": 1,
      "total": 4,
      "unclear": [
       "Điều khiển từ xa qua cổng Internet/5G",
       "Cổng kết nối với hệ thống kiểm soát từ xa",
       "Cổng đọc dữ liệu trực tiếp từ động cơ"
      ],
      "modules": []
     }
    ],
    "altLine": "Phương án khác đạt tương đương: DSE6020 MKII (NCC uleengen chào; truyền thông: code dò datasheet đạt 1/4, chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa, Cổng đọc dữ liệu trực tiếp từ động cơ); DSE6120 MKIII (NCC uleengen chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 1/4, chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa, Cổng đọc dữ liệu trực tiếp từ động cơ)",
    "score": [
     0,
     0,
     0,
     27,
     9,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|unclear (100 kVA / 80 kW)",
      "note": "Không rõ là liên tục hay dự phòng, cần xác nhận",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|unclear (Chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (80 kW / 100 kVA = 0,8)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear (92 kW)",
      "note": "Không rõ là liên tục hay dự phòng",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|met (18,7 L/h)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|met (2250 × 830 × 1550 mm)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|met (1000 kg)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Đường kính × hành trình piston|met (102 × 120 mm)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (6)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|met (17,3:1)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điện tử)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tiêu chuẩn khí thải|met (Tier 2)",
      "note": "Yêu cầu không nêu cấp cụ thể",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|met (Bảng điều khiển số AMF)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|met (Đạt 4/4)",
      "note": "",
      "parts": [
       "Kết hợp được với tủ ATS|met|Tự động chuyển tải theo lưới|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Khởi động máy và tắt máy|met|Tự động khởi động / dừng|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dừng máy khẩn cấp|met|Ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình|met|Chế độ tay / tự động|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|unclear (Đạt 3/4)",
      "note": "Chưa rõ: Điều khiển từ xa qua cổng Internet/5G.",
      "parts": [
       "Điều khiển từ xa qua cổng Internet/5G|unclear|Qua bộ DSE890 MKII (DSEWebNet)|Cần đặt kèm bộ DSE890 MKII Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Code: câu trích không ghi 5G, Internet (dòng của mô-đun DSE890 MKII, không phải của bộ điều khiển) và datasheet bộ điều khiển không có dòng nào ghi, nên chưa tính là đạt.",
       "Cổng kết nối với hệ thống kiểm soát từ xa|met|RS232, RS485 Modbus RTU|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cổng kết nối USB|met|USB|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cổng đọc dữ liệu trực tiếp từ động cơ|met|Hỗ trợ ECU / ECM|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 3/12)",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp ắc quy, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "parts": [
       "Số giờ vận hành máy|unclear|Chưa thấy trong datasheet|",
       "Số lần khởi động máy|unclear|Chưa thấy trong datasheet|",
       "Công suất tác dụng, công suất biểu kiến|unclear|Chưa thấy trong datasheet|",
       "Điện áp các pha|met|Đo điện áp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dòng điện các pha|met|Đo dòng|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Hệ số công suất|unclear|Chưa thấy trong datasheet|",
       "Tần số|met|Đo tần số|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tốc độ động cơ|unclear|Chưa thấy trong datasheet|",
       "Nhiệt độ nước làm mát|unclear|Chưa thấy trong datasheet|",
       "Điện áp ắc quy|unclear|Chưa thấy trong datasheet|",
       "Nhiệt độ, Áp suất bôi trơn|unclear|Chưa thấy trong datasheet|",
       "Mức nhiên liệu trong thùng chứa|unclear|Chưa thấy trong datasheet|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/1)",
      "note": "Chưa rõ: Nhật ký lỗi.",
      "parts": [
       "Nhật ký lỗi|unclear|Giám sát sự kiện|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 0/11)",
      "note": "Chưa rõ: Quá tải, Ngắn mạch, Điện áp cao/thấp, Quá dòng, Phát ngược công suất, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Vượt tốc, Tần số quá cao/quá thấp cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu, Sai lệch điện áp AC giữa các pha quá lớn.",
      "parts": [
       "Quá tải|unclear|Chưa thấy trong datasheet|",
       "Ngắn mạch|unclear|Chưa thấy trong datasheet|",
       "Điện áp cao/thấp|unclear|Chưa thấy trong datasheet|",
       "Quá dòng|unclear|Chưa thấy trong datasheet|",
       "Phát ngược công suất|unclear|Chưa thấy trong datasheet|",
       "Nhiệt độ nước làm mát quá cao|unclear|Chưa thấy trong datasheet|",
       "Áp lực dầu nhớt thấp dưới mức cho phép|unclear|Chưa thấy trong datasheet|",
       "Vượt tốc|unclear|Chưa thấy trong datasheet|",
       "Tần số quá cao/quá thấp cho phép|unclear|Chưa thấy trong datasheet|",
       "Mức nhiên liệu thấp/ Hết nhiên liệu|unclear|Chưa thấy trong datasheet|",
       "Sai lệch điện áp AC giữa các pha quá lớn|unclear|Chưa thấy trong datasheet|"
      ]
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|confirm",
      "note": "Code ghi: dòng tổ máy không ghi rõ cột Prime; nhà cung cấp xác nhận khả năng quá tải khi đặt hàng. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.",
      "parts": []
     }
    ]
   },
   {
    "rank": 6,
    "engine": "TAD551GE",
    "alt": "UCI274C",
    "controller": "DSE7320",
    "modules": null,
    "alternatives": [
     {
      "model": "DSE6020 MKII",
      "offeredAs": "DSE6020",
      "offeredBy": "jet-power",
      "make": "Deep Sea",
      "kind": null,
      "met": 1,
      "total": 4,
      "unclear": [
       "Điều khiển từ xa qua cổng Internet/5G",
       "Cổng kết nối với hệ thống kiểm soát từ xa",
       "Cổng đọc dữ liệu trực tiếp từ động cơ"
      ],
      "modules": []
     },
     {
      "model": "DSE4520 MKII",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "Deep Sea",
      "kind": "amf",
      "met": 1,
      "total": 4,
      "unclear": [
       "Điều khiển từ xa qua cổng Internet/5G",
       "Cổng kết nối với hệ thống kiểm soát từ xa",
       "Cổng đọc dữ liệu trực tiếp từ động cơ"
      ],
      "modules": []
     }
    ],
    "altLine": "Phương án khác đạt tương đương: DSE6020 MKII (NCC jet-power chào; truyền thông: code dò datasheet đạt 1/4, chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa, Cổng đọc dữ liệu trực tiếp từ động cơ); DSE4520 MKII (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 1/4, chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa, Cổng đọc dữ liệu trực tiếp từ động cơ)",
    "score": [
     0,
     0,
     0,
     28,
     8,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|met (100 kVA / 80 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (110 kVA / 88 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (80 kW / 100 kVA = 0,8)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|met (1500 v/p)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (400 V)",
      "note": "Khác 380 V, chọn điện áp khi đặt hàng",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (4 thẳng hàng)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Đường kính × hành trình piston|met (108 × 130 mm)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điện tử)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|met (18,0:1)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tiêu chuẩn khí thải|met (China III)",
      "note": "Yêu cầu không nêu cấp cụ thể",
      "parts": []
     },
     {
      "k": "controller|Hãng bộ điều khiển|met (Deep Sea)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|unclear (Chưa rõ)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|met (Đạt 4/4)",
      "note": "",
      "parts": [
       "Kết hợp được với tủ ATS|met|Tự động chuyển tải theo lưới|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Khởi động máy và tắt máy|met|Tự động khởi động / dừng|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dừng máy khẩn cấp|met|Ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình|met|Chế độ tay / tự động|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|unclear (Đạt 3/4)",
      "note": "Chưa rõ: Điều khiển từ xa qua cổng Internet/5G.",
      "parts": [
       "Điều khiển từ xa qua cổng Internet/5G|unclear|Qua bộ DSE890 MKII (DSEWebNet)|Cần đặt kèm bộ DSE890 MKII Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Code: câu trích không ghi 5G, Internet (dòng của mô-đun DSE890 MKII, không phải của bộ điều khiển) và datasheet bộ điều khiển không có dòng nào ghi, nên chưa tính là đạt.",
       "Cổng kết nối với hệ thống kiểm soát từ xa|met|RS232, RS485 Modbus RTU|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cổng kết nối USB|met|USB|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cổng đọc dữ liệu trực tiếp từ động cơ|met|Hỗ trợ ECU / ECM|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 3/12)",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp ắc quy, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "parts": [
       "Số giờ vận hành máy|unclear|Chưa thấy trong datasheet|",
       "Số lần khởi động máy|unclear|Chưa thấy trong datasheet|",
       "Công suất tác dụng, công suất biểu kiến|unclear|Chưa thấy trong datasheet|",
       "Điện áp các pha|met|Đo điện áp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dòng điện các pha|met|Đo dòng|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Hệ số công suất|unclear|Chưa thấy trong datasheet|",
       "Tần số|met|Đo tần số|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tốc độ động cơ|unclear|Chưa thấy trong datasheet|",
       "Nhiệt độ nước làm mát|unclear|Chưa thấy trong datasheet|",
       "Điện áp ắc quy|unclear|Chưa thấy trong datasheet|",
       "Nhiệt độ, Áp suất bôi trơn|unclear|Chưa thấy trong datasheet|",
       "Mức nhiên liệu trong thùng chứa|unclear|Chưa thấy trong datasheet|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/1)",
      "note": "Chưa rõ: Nhật ký lỗi.",
      "parts": [
       "Nhật ký lỗi|unclear|Giám sát sự kiện|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 0/11)",
      "note": "Chưa rõ: Quá tải, Ngắn mạch, Điện áp cao/thấp, Quá dòng, Phát ngược công suất, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Vượt tốc, Tần số quá cao/quá thấp cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu, Sai lệch điện áp AC giữa các pha quá lớn.",
      "parts": [
       "Quá tải|unclear|Chưa thấy trong datasheet|",
       "Ngắn mạch|unclear|Chưa thấy trong datasheet|",
       "Điện áp cao/thấp|unclear|Chưa thấy trong datasheet|",
       "Quá dòng|unclear|Chưa thấy trong datasheet|",
       "Phát ngược công suất|unclear|Chưa thấy trong datasheet|",
       "Nhiệt độ nước làm mát quá cao|unclear|Chưa thấy trong datasheet|",
       "Áp lực dầu nhớt thấp dưới mức cho phép|unclear|Chưa thấy trong datasheet|",
       "Vượt tốc|unclear|Chưa thấy trong datasheet|",
       "Tần số quá cao/quá thấp cho phép|unclear|Chưa thấy trong datasheet|",
       "Mức nhiên liệu thấp/ Hết nhiên liệu|unclear|Chưa thấy trong datasheet|",
       "Sai lệch điện áp AC giữa các pha quá lớn|unclear|Chưa thấy trong datasheet|"
      ]
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|met (Không chổi than)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|confirm",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Định mức Prime 100 kVA / 80 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 24 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     }
    ]
   }
  ]
 },
 "IB2600602880": {
  "cap": {
   "value": 150,
   "unit": "kVA"
  },
  "problems": 0,
  "again": false,
  "configs": [
   {
    "rank": 1,
    "engine": "6BTAA5.9-G12",
    "alt": "TAL-A44-J",
    "controller": "DSE6120",
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     0,
     0,
     0,
     11,
     5,
     0,
     1
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|met (150 kVA / 120 kW prime)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (165 kVA / 132 kW standby)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|unclear (Dự phòng 165 kVA)",
      "note": "Cần xác nhận chạy 110% trong 25 giờ/năm",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Chưa có nguồn ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear (Chưa có nguồn ghi)",
      "note": "Cần xác nhận bản 50 Hz",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Chưa có nguồn ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (120 kW / 150 kVA = 0,8)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hãng sản xuất tổ máy|unclear (Tổ máy do hãng Trung Quốc lắp ráp, động cơ Cummins)",
      "note": "Cần làm rõ với chủ đầu tư cách hiểu \"máy phát điện Cummins\"",
      "parts": []
     },
     {
      "k": "genset|Xuất xứ tổ máy|unclear (Nhà sản xuất tổ máy tại Trung Quốc)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Chưa có nguồn ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Chưa có nguồn ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Chưa có nguồn ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|confirm (Chưa có nguồn ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11). HSMT ghi khối lượng là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Chưa có nguồn ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Chưa có nguồn ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (Chưa có nguồn ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm (Bản vỏ cách âm 3288 × 1130 × 1850 mm)",
      "note": "Code ghi: HSMT ghi kích thước là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.",
      "parts": []
     },
     {
      "k": "engine|Model động cơ|met (6BTAA5.9-G12)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (6 xi lanh)",
      "note": "Bố trí thẳng hàng cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Đường kính × hành trình piston|met (102 × 120 mm)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Dung tích xi lanh|unclear (5,9 L (các nguồn ghi khác nhau: 5,9 / 6,7 / 8,3 L))",
      "note": "Các nguồn ghi khác nhau, cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|met (17,3:1)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điện tử)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp, làm mát khí nạp)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|unclear (Làm mát bằng nước, chưa rõ két nước 50°C)",
      "note": "Cần xác nhận két nước loại 50°C",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|met (Khởi động 24 V)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Chưa có nguồn ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear (Chưa có nguồn ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Dung tích dầu bôi trơn|unclear (Chưa có nguồn ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Chưa có nguồn ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Xuất xứ động cơ|unclear (Chưa có nguồn ghi)",
      "note": "Cần xác nhận động cơ sản xuất tại Trung Quốc (Dongfeng Cummins)",
      "parts": []
     },
     {
      "k": "controller|Hãng bộ điều khiển|met (Deep Sea)",
      "note": "Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Model bộ điều khiển|met (DSE6120 MKIII)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|met (Bộ điều khiển tự động khi mất điện lưới cho tổ máy)",
      "note": "Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (LCD có đèn nền, chưa rõ kích thước)",
      "note": "Cần xác nhận màn hình 3,1 inch Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 3/4)",
      "note": "Chưa rõ: Thời gian cấp điện 20 giây.",
      "parts": [
       "Tự động cấp điện khi mất điện|met|Tự khởi động và chuyển tải khi mất điện lưới|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Thời gian cấp điện 20 giây|unclear|Chưa có nguồn ghi thời gian|",
       "Bật/tắt máy|met|Điều khiển bằng tay ở mặt trước|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Vận hành tự động (auto) hoặc điều khiển bằng tay (manual)|met|Chế độ tay và tự động|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 2/5)",
      "note": "Chưa rõ: Công suất (KVA), Mức nhiên liệu (%), Số giờ hoạt động.",
      "parts": [
       "Công suất (KVA)|unclear|Chưa có nguồn ghi|",
       "Điệp áp (V)|met|Đo điện áp pha và dây|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tần số (Hz)|met|Đo tần số 3,5–75 Hz|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Mức nhiên liệu (%)|unclear|Chưa có nguồn ghi|",
       "Số giờ hoạt động|unclear|Chưa có nguồn ghi|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 1/1)",
      "note": "",
      "parts": [
       "Cảnh báo khi thông số sắp vượt ngưỡng an toàn|met|Hiển thị cảnh báo trên LCD|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|met (Đạt 2/2)",
      "note": "",
      "parts": [
       "Dừng máy khi thông số vượt ngưỡng cảnh báo|met|Dừng máy bảo vệ (shutdown)|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Nút dừng khẩn cấp (emergency)|met|Đầu vào dừng khẩn cấp|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|met (Đạt 2/2)",
      "note": "",
      "parts": [
       "Kết nối với tủ ATS|met|Điều khiển chuyển tải theo điện lưới|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Kết nối với máy tính (PC)|met|Cổng USB, phần mềm cấu hình trên PC|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (±1 / ±0,5%)",
      "note": "Code đọc từ tờ thông số TAL-A44-J của hãng (leroy-somer-fuzhou [1003]).",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "Code đọc từ tờ thông số TAL-A44-J của hãng (leroy-somer-fuzhou [1003]).",
      "parts": []
     },
     {
      "k": "alternator|Hãng đầu phát|met (Leroy-Somer (đầu phát TAL-A44-J chọn theo datasheet hãng, NCC chưa chào))",
      "note": "Code ghi: HSMT nêu hãng Leroy-Somer.",
      "parts": []
     },
     {
      "k": "alternator|Model đầu phát|met (TAL-A44-J (Leroy-Somer, chọn theo datasheet hãng, NCC chưa chào))",
      "note": "Code ghi: đúng model HSMT nêu, có trong datasheet hãng.",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|met (Đầu phát TAL-A44-J (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou))))",
      "note": "Code ghi: hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou)); HSMT ghi xuất xứ \"Trung Quốc\"; đầu phát chọn theo datasheet hãng, NCC chưa chào.",
      "parts": []
     }
    ]
   }
  ]
 },
 "IB2600603983": {
  "cap": {
   "value": 700,
   "unit": "kVA"
  },
  "problems": 0,
  "again": false,
  "configs": [
   {
    "rank": 1,
    "engine": "6M31G825/5",
    "alt": "LSA 49.3 M8",
    "controller": "DSE7420",
    "modules": [
     {
      "model": "DSE890 MKII",
      "make": "Deep Sea",
      "order": "0890-04",
      "compat": {
       "supplierId": "deep-sea-electronics",
       "n": 1003,
       "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
       "by": "controller"
      },
      "offeredBy": null,
      "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "why": [
       "4G",
       "Internet"
      ]
     }
    ],
    "alternatives": [
     {
      "model": "DSE7320 MKII",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "Deep Sea",
      "kind": "amf",
      "met": 6,
      "total": 7,
      "unclear": [
       "Cổng kết nối với hệ thống kiểm soát từ xa"
      ],
      "modules": [
       {
        "model": "DSE890 MKII",
        "make": "Deep Sea",
        "order": "0890-04"
       }
      ]
     }
    ],
    "altLine": "Phương án khác đạt tương đương: DSE7320 MKII + DSE890 MKII (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 6/7, chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa)",
    "score": [
     0,
     0,
     0,
     39,
     8,
     0,
     2
    ],
    "checks": [
     {
      "k": "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (750 kVA / 600 kW liên tục)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (825 kVA / 660 kW dự phòng)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Xuất xứ động cơ|met (Baudouin (Pháp))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điều khiển điện tử)",
      "note": "Chưa ghi ECU",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|unclear (6 xi lanh, chưa ghi bố trí)",
      "note": "Cần xác nhận thẳng hàng",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Tiêu chuẩn khí thải|unclear (Miễn khí thải phi đường bộ)",
      "note": "Cần xác nhận phù hợp QCVN 19:2024",
      "parts": []
     },
     {
      "k": "controller|Xuất xứ bộ điều khiển|met (Deep Sea, sản xuất tại Anh)",
      "note": "Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/5)",
      "note": "Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "parts": [
       "Kết hợp với tủ ATS|met|Tự khởi động / dừng và chuyển tải theo lưới|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Khởi động máy và tắt máy|met|Tự khởi động và dừng máy|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dừng máy khẩn cấp|met|Có ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Chọn chế độ làm việc, điều khiển trạng thái và lập trình|met|Chế độ tay / tự động|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 3/12)",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "parts": [
       "Số giờ vận hành máy|unclear|Datasheet chưa ghi|",
       "Số lần khởi động máy|unclear|Datasheet chưa ghi|",
       "Công suất tác dụng, công suất biểu kiến|unclear|Datasheet chưa ghi|",
       "Điện áp các pha|met|Đo áp 3 pha + trung tính|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dòng điện các pha|met|Đo dòng 3 pha|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Hệ số công suất|unclear|Datasheet chưa ghi|",
       "Tần số|met|3,5–75 Hz|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tốc độ động cơ|unclear|Datasheet chưa ghi|",
       "Nhiệt độ nước làm mát|unclear|Datasheet chưa ghi|",
       "Điện áp acquy|unclear|Datasheet chưa ghi|",
       "Nhiệt độ, áp suất bôi trơn|unclear|Datasheet chưa ghi|",
       "Mức nhiên liệu trong thùng chứa|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/8)",
      "note": "Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.",
      "parts": [
       "Nhật ký lỗi|unclear|Datasheet chưa ghi|",
       "Nhiệt độ nước làm mát cao|unclear|Datasheet chưa ghi|",
       "Áp lực dầu nhớt thấp|unclear|Datasheet chưa ghi|",
       "Sự cố cảm biến áp suất nhớt|unclear|Datasheet chưa ghi|",
       "Sự cố cảm biến nhiệt độ|unclear|Datasheet chưa ghi|",
       "Mức nhiên liệu thấp / hết nhiên liệu|unclear|Datasheet chưa ghi|",
       "Ắc quy yếu / điện áp DC cao/thấp|unclear|Datasheet chưa ghi|",
       "Quá dòng / cắt tải khi quá tải|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 1/13)",
      "note": "Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.",
      "parts": [
       "Nhiệt độ nước làm mát cao|unclear|Datasheet chưa ghi|",
       "Áp lực dầu nhớt thấp|unclear|Datasheet chưa ghi|",
       "Vượt tốc|unclear|Datasheet chưa ghi|",
       "Mức nước làm mát thấp|unclear|Datasheet chưa ghi|",
       "Tần số quá cao/quá thấp|unclear|Datasheet chưa ghi|",
       "Điện áp AC quá cao/quá thấp|unclear|Datasheet chưa ghi|",
       "Sai lệch điện áp AC giữa các pha|unclear|Datasheet chưa ghi|",
       "Quá dòng|unclear|Datasheet chưa ghi|",
       "Lệch pha|unclear|Datasheet chưa ghi|",
       "Vượt công suất|unclear|Datasheet chưa ghi|",
       "Phát ngược công suất|unclear|Datasheet chưa ghi|",
       "Ngắn mạch|unclear|Datasheet chưa ghi|",
       "Dừng khẩn cấp|met|Có ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|unclear (Đạt 6/7)",
      "note": "Chưa rõ: BMS.",
      "parts": [
       "Điều khiển từ xa qua cổng Internet/4G|met|Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)|Mô-đun chọn theo tài liệu hãng, NCC chưa chào.|via DSE890 MKII|also Internet:| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
       "Cổng kết nối với hệ thống kiểm soát từ xa|met|Modbus TCP / SNMP qua Ethernet|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "RS232|met|Có cổng RS232|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "RS485|met|Có cổng RS485|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Ethernet|met|Có cổng Ethernet|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "BMS|unclear|Datasheet chưa ghi|",
       "USB|met|Có cổng USB|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Hỗ trợ nhiều ngôn ngữ)",
      "note": "Chưa ghi có tiếng Việt / tiếng Anh, xác nhận khi đặt hàng Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Cấp bảo vệ bộ điều khiển|met (IP65 mặt trước)",
      "note": "Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 600 kW / 750 kVA = 0,8 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     },
     {
      "k": "alternator|Tiêu chuẩn đầu phát|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (±0,25%)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|met (300% (3 IN) trong 10 giây (tờ hãng))",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Quá tốc đầu phát|met (Quá tốc độ tối đa 2.250 v/p)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|met (797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer))",
      "note": "Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT.",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|met (Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou))))",
      "note": "Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào.",
      "parts": []
     }
    ]
   },
   {
    "rank": 2,
    "engine": "S6R2-PTAA-C",
    "alt": "S5L1D-H41",
    "controller": "DSE7320",
    "modules": [
     {
      "model": "DSE890 MKII",
      "make": "Deep Sea",
      "order": "0890-04",
      "compat": {
       "supplierId": "deep-sea-electronics",
       "n": 1001,
       "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
       "by": "controller"
      },
      "offeredBy": null,
      "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "why": [
       "4G",
       "Internet",
       "Ethernet"
      ]
     }
    ],
    "alternatives": null,
    "altLine": null,
    "score": [
     0,
     0,
     0,
     39,
     12,
     0,
     2
    ],
    "checks": [
     {
      "k": "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (750 kVA / 600 kW liên tục)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (825 kVA / 660 kW dự phòng)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Xuất xứ động cơ|met (Mitsubishi (Nhật), sản xuất tại SME Thượng Hải)",
      "note": "Cần xác nhận nước sản xuất động cơ",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điện tử)",
      "note": "Chưa ghi ECU",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (6 xi lanh thẳng hàng (6L))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|unclear (14:1 / 14,1:1 (các nguồn ghi khác nhau))",
      "note": "Các nguồn ghi khác nhau, cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Tăng áp; chưa ghi làm mát khí nạp)",
      "note": "Cần xác nhận có làm mát khí nạp",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|met (Mô tơ khởi động 24 V)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Tiêu chuẩn khí thải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|met (Stamford (Anh))",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Tiêu chuẩn đầu phát|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Quá tốc đầu phát|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Xuất xứ bộ điều khiển|met (Deep Sea, sản xuất tại Anh)",
      "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/5)",
      "note": "Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "parts": [
       "Kết hợp với tủ ATS|met|Tự khởi động / dừng và chuyển tải theo lưới|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Khởi động máy và tắt máy|met|Tự khởi động và dừng máy|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dừng máy khẩn cấp|met|Có ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Chọn chế độ làm việc, điều khiển trạng thái và lập trình|met|Chế độ tay / tự động|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 3/12)",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "parts": [
       "Số giờ vận hành máy|unclear|Datasheet chưa ghi|",
       "Số lần khởi động máy|unclear|Datasheet chưa ghi|",
       "Công suất tác dụng, công suất biểu kiến|unclear|Datasheet chưa ghi|",
       "Điện áp các pha|met|Đo áp 3 pha + trung tính|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dòng điện các pha|met|Đo dòng 3 pha|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Hệ số công suất|unclear|Datasheet chưa ghi|",
       "Tần số|met|3,5–75 Hz|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tốc độ động cơ|unclear|Datasheet chưa ghi|",
       "Nhiệt độ nước làm mát|unclear|Datasheet chưa ghi|",
       "Điện áp acquy|unclear|Datasheet chưa ghi|",
       "Nhiệt độ, áp suất bôi trơn|unclear|Datasheet chưa ghi|",
       "Mức nhiên liệu trong thùng chứa|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/8)",
      "note": "Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.",
      "parts": [
       "Nhật ký lỗi|unclear|Datasheet chưa ghi|",
       "Nhiệt độ nước làm mát cao|unclear|Datasheet chưa ghi|",
       "Áp lực dầu nhớt thấp|unclear|Datasheet chưa ghi|",
       "Sự cố cảm biến áp suất nhớt|unclear|Datasheet chưa ghi|",
       "Sự cố cảm biến nhiệt độ|unclear|Datasheet chưa ghi|",
       "Mức nhiên liệu thấp / hết nhiên liệu|unclear|Datasheet chưa ghi|",
       "Ắc quy yếu / điện áp DC cao/thấp|unclear|Datasheet chưa ghi|",
       "Quá dòng / cắt tải khi quá tải|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 1/13)",
      "note": "Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.",
      "parts": [
       "Nhiệt độ nước làm mát cao|unclear|Datasheet chưa ghi|",
       "Áp lực dầu nhớt thấp|unclear|Datasheet chưa ghi|",
       "Vượt tốc|unclear|Datasheet chưa ghi|",
       "Mức nước làm mát thấp|unclear|Datasheet chưa ghi|",
       "Tần số quá cao/quá thấp|unclear|Datasheet chưa ghi|",
       "Điện áp AC quá cao/quá thấp|unclear|Datasheet chưa ghi|",
       "Sai lệch điện áp AC giữa các pha|unclear|Datasheet chưa ghi|",
       "Quá dòng|unclear|Datasheet chưa ghi|",
       "Lệch pha|unclear|Datasheet chưa ghi|",
       "Vượt công suất|unclear|Datasheet chưa ghi|",
       "Phát ngược công suất|unclear|Datasheet chưa ghi|",
       "Ngắn mạch|unclear|Datasheet chưa ghi|",
       "Dừng khẩn cấp|met|Có ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|unclear (Đạt 5/7)",
      "note": "Chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa, BMS.",
      "parts": [
       "Điều khiển từ xa qua cổng Internet/4G|met|Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)|Mô-đun chọn theo tài liệu hãng, NCC chưa chào.|via DSE890 MKII|also Internet:| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
       "Cổng kết nối với hệ thống kiểm soát từ xa|unclear|Datasheet chưa ghi|",
       "RS232|met|Có cổng RS232|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "RS485|met|Có cổng RS485|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Ethernet|met|Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)|Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.|via DSE890 MKII",
       "BMS|unclear|Datasheet chưa ghi|",
       "USB|met|Có cổng USB|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Hỗ trợ nhiều ngôn ngữ)",
      "note": "Chưa ghi có tiếng Việt / tiếng Anh, xác nhận khi đặt hàng Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Cấp bảo vệ bộ điều khiển|met (IP65 mặt trước)",
      "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 600 kW / 750 kVA = 0,8 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     }
    ]
   },
   {
    "rank": 3,
    "engine": "12V2000G63",
    "alt": "LSA 49.3 M8",
    "controller": "DSE8610",
    "modules": [
     {
      "model": "DSE890 MKII",
      "make": "Deep Sea",
      "order": "0890-04",
      "compat": {
       "supplierId": "deep-sea-electronics",
       "n": 1004,
       "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
       "by": "controller"
      },
      "offeredBy": null,
      "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "why": [
       "4G",
       "Internet"
      ]
     }
    ],
    "alternatives": [
     {
      "model": "DSE7320 MKII",
      "offeredAs": "DSE7320",
      "offeredBy": "rise-power",
      "make": "Deep Sea",
      "kind": "amf",
      "met": 6,
      "total": 7,
      "unclear": [
       "Cổng kết nối với hệ thống kiểm soát từ xa"
      ],
      "modules": [
       {
        "model": "DSE890 MKII",
        "make": "Deep Sea",
        "order": "0890-04"
       }
      ]
     },
     {
      "model": "DSE7420 MKII",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "Deep Sea",
      "kind": "amf",
      "met": 6,
      "total": 7,
      "unclear": [
       "Cổng kết nối với hệ thống kiểm soát từ xa"
      ],
      "modules": [
       {
        "model": "DSE890 MKII",
        "make": "Deep Sea",
        "order": "0890-04"
       }
      ]
     }
    ],
    "altLine": "Phương án khác đạt tương đương: DSE7320 MKII + DSE890 MKII (NCC rise-power chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 6/7, chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa); DSE7420 MKII + DSE890 MKII (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 6/7, chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa)",
    "score": [
     0,
     0,
     0,
     42,
     8,
     0,
     3
    ],
    "checks": [
     {
      "k": "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (720 kVA / 576 kW liên tục)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (781 kVA / 625 kW dự phòng)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|unclear (4000*1750*2050 mm bản trần)",
      "note": "Cần kích thước bản có vỏ giảm âm",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Xuất xứ động cơ|met (MTU (Đức))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|unclear (Nguồn chưa ghi)",
      "note": "Cần xác nhận số và bố trí xi lanh (HSMT đòi 6 xi lanh thẳng hàng)",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Tiêu chuẩn khí thải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Xuất xứ bộ điều khiển|met (Deep Sea, sản xuất tại Anh)",
      "note": "Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 2/5)",
      "note": "Chưa rõ: Kết hợp với tủ ATS, Khởi động máy và tắt máy, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "parts": [
       "Kết hợp với tủ ATS|unclear|Datasheet chưa ghi|",
       "Khởi động máy và tắt máy|unclear|Datasheet chưa ghi|",
       "Dừng máy khẩn cấp|met|Có ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.",
       "Chọn chế độ làm việc, điều khiển trạng thái và lập trình|met|Chế độ tay / tự động|Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 2/12)",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Dòng điện các pha, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "parts": [
       "Số giờ vận hành máy|unclear|Datasheet chưa ghi|",
       "Số lần khởi động máy|unclear|Datasheet chưa ghi|",
       "Công suất tác dụng, công suất biểu kiến|unclear|Datasheet chưa ghi|",
       "Điện áp các pha|met|Đo áp 3 pha + trung tính|Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dòng điện các pha|unclear|Datasheet chưa ghi|",
       "Hệ số công suất|unclear|Datasheet chưa ghi|",
       "Tần số|met|3,5–75 Hz|Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tốc độ động cơ|unclear|Datasheet chưa ghi|",
       "Nhiệt độ nước làm mát|unclear|Datasheet chưa ghi|",
       "Điện áp acquy|unclear|Datasheet chưa ghi|",
       "Nhiệt độ, áp suất bôi trơn|unclear|Datasheet chưa ghi|",
       "Mức nhiên liệu trong thùng chứa|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 1/8)",
      "note": "Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.",
      "parts": [
       "Nhật ký lỗi|met|Nhật ký 250 sự kiện|Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.",
       "Nhiệt độ nước làm mát cao|unclear|Datasheet chưa ghi|",
       "Áp lực dầu nhớt thấp|unclear|Datasheet chưa ghi|",
       "Sự cố cảm biến áp suất nhớt|unclear|Datasheet chưa ghi|",
       "Sự cố cảm biến nhiệt độ|unclear|Datasheet chưa ghi|",
       "Mức nhiên liệu thấp / hết nhiên liệu|unclear|Datasheet chưa ghi|",
       "Ắc quy yếu / điện áp DC cao/thấp|unclear|Datasheet chưa ghi|",
       "Quá dòng / cắt tải khi quá tải|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 1/13)",
      "note": "Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.",
      "parts": [
       "Nhiệt độ nước làm mát cao|unclear|Datasheet chưa ghi|",
       "Áp lực dầu nhớt thấp|unclear|Datasheet chưa ghi|",
       "Vượt tốc|unclear|Datasheet chưa ghi|",
       "Mức nước làm mát thấp|unclear|Datasheet chưa ghi|",
       "Tần số quá cao/quá thấp|unclear|Datasheet chưa ghi|",
       "Điện áp AC quá cao/quá thấp|unclear|Datasheet chưa ghi|",
       "Sai lệch điện áp AC giữa các pha|unclear|Datasheet chưa ghi|",
       "Quá dòng|unclear|Datasheet chưa ghi|",
       "Lệch pha|unclear|Datasheet chưa ghi|",
       "Vượt công suất|unclear|Datasheet chưa ghi|",
       "Phát ngược công suất|unclear|Datasheet chưa ghi|",
       "Ngắn mạch|unclear|Datasheet chưa ghi|",
       "Dừng khẩn cấp|met|Có ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|unclear (Đạt 6/7)",
      "note": "Chưa rõ: BMS.",
      "parts": [
       "Điều khiển từ xa qua cổng Internet/4G|met|Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)|Mô-đun chọn theo tài liệu hãng, NCC chưa chào.|via DSE890 MKII|also Internet:| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
       "Cổng kết nối với hệ thống kiểm soát từ xa|met|Modbus TCP / SNMP qua Ethernet|Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.",
       "RS232|met|Có cổng RS232|Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.",
       "RS485|met|Có cổng RS485|Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.",
       "Ethernet|met|Có cổng Ethernet|Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.",
       "BMS|unclear|Datasheet chưa ghi|",
       "USB|met|Có cổng USB|Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Hỗ trợ nhiều ngôn ngữ)",
      "note": "Chưa ghi có tiếng Việt / tiếng Anh, xác nhận khi đặt hàng Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Cấp bảo vệ bộ điều khiển|met (IP65 mặt trước)",
      "note": "Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 576 kW / 720 kVA = 0,8 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Định mức Prime 720 kVA / 576 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     },
     {
      "k": "alternator|Tiêu chuẩn đầu phát|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (±0,25%)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|met (300% (3 IN) trong 10 giây (tờ hãng))",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Quá tốc đầu phát|met (Quá tốc độ tối đa 2.250 v/p)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|met (797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer))",
      "note": "Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT.",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|met (Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou))))",
      "note": "Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào.",
      "parts": []
     }
    ]
   },
   {
    "rank": 4,
    "engine": "QSK23-G2",
    "alt": "LSA 49.3 M8",
    "controller": "Deepsea 7320",
    "modules": [
     {
      "model": "DSE890 MKII",
      "make": "Deep Sea",
      "order": "0890-04",
      "compat": {
       "supplierId": "deep-sea-electronics",
       "n": 1001,
       "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
       "by": "controller"
      },
      "offeredBy": null,
      "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "why": [
       "4G",
       "Internet",
       "Ethernet"
      ]
     }
    ],
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     37,
     6,
     0,
     2
    ],
    "checks": [
     {
      "k": "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (750 kVA / 600 kW liên tục)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (810 kVA / 650 kW dự phòng)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Xuất xứ động cơ|met (Cummins (Mỹ))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (ECU)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (6 xi lanh thẳng hàng (6L))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|not_met (16.0:1)",
      "note": "Code ghi: HSMT ghi tỉ số nén 14:1 không kèm ≥ / ≤ / khoảng nên là số chính xác (Khoa 20/11/2026). Mọi nguồn của động cơ QSK23-G2 ghi 16.0:1 (fdk-energy, yingtai-jiangsu).",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Làm mát khí nạp gió-gió (sau tăng áp))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|met (Khởi động điện DC 24 V)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Tiêu chuẩn khí thải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Xuất xứ bộ điều khiển|met (Deep Sea, sản xuất tại Anh)",
      "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/5)",
      "note": "Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "parts": [
       "Kết hợp với tủ ATS|met|Tự khởi động / dừng và chuyển tải theo lưới|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Khởi động máy và tắt máy|met|Tự khởi động và dừng máy|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dừng máy khẩn cấp|met|Có ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Chọn chế độ làm việc, điều khiển trạng thái và lập trình|met|Chế độ tay / tự động|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 3/12)",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "parts": [
       "Số giờ vận hành máy|unclear|Datasheet chưa ghi|",
       "Số lần khởi động máy|unclear|Datasheet chưa ghi|",
       "Công suất tác dụng, công suất biểu kiến|unclear|Datasheet chưa ghi|",
       "Điện áp các pha|met|Đo áp 3 pha + trung tính|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dòng điện các pha|met|Đo dòng 3 pha|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Hệ số công suất|unclear|Datasheet chưa ghi|",
       "Tần số|met|3,5–75 Hz|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tốc độ động cơ|unclear|Datasheet chưa ghi|",
       "Nhiệt độ nước làm mát|unclear|Datasheet chưa ghi|",
       "Điện áp acquy|unclear|Datasheet chưa ghi|",
       "Nhiệt độ, áp suất bôi trơn|unclear|Datasheet chưa ghi|",
       "Mức nhiên liệu trong thùng chứa|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/8)",
      "note": "Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.",
      "parts": [
       "Nhật ký lỗi|unclear|Datasheet chưa ghi|",
       "Nhiệt độ nước làm mát cao|unclear|Datasheet chưa ghi|",
       "Áp lực dầu nhớt thấp|unclear|Datasheet chưa ghi|",
       "Sự cố cảm biến áp suất nhớt|unclear|Datasheet chưa ghi|",
       "Sự cố cảm biến nhiệt độ|unclear|Datasheet chưa ghi|",
       "Mức nhiên liệu thấp / hết nhiên liệu|unclear|Datasheet chưa ghi|",
       "Ắc quy yếu / điện áp DC cao/thấp|unclear|Datasheet chưa ghi|",
       "Quá dòng / cắt tải khi quá tải|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 1/13)",
      "note": "Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.",
      "parts": [
       "Nhiệt độ nước làm mát cao|unclear|Datasheet chưa ghi|",
       "Áp lực dầu nhớt thấp|unclear|Datasheet chưa ghi|",
       "Vượt tốc|unclear|Datasheet chưa ghi|",
       "Mức nước làm mát thấp|unclear|Datasheet chưa ghi|",
       "Tần số quá cao/quá thấp|unclear|Datasheet chưa ghi|",
       "Điện áp AC quá cao/quá thấp|unclear|Datasheet chưa ghi|",
       "Sai lệch điện áp AC giữa các pha|unclear|Datasheet chưa ghi|",
       "Quá dòng|unclear|Datasheet chưa ghi|",
       "Lệch pha|unclear|Datasheet chưa ghi|",
       "Vượt công suất|unclear|Datasheet chưa ghi|",
       "Phát ngược công suất|unclear|Datasheet chưa ghi|",
       "Ngắn mạch|unclear|Datasheet chưa ghi|",
       "Dừng khẩn cấp|met|Có ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|unclear (Đạt 5/7)",
      "note": "Chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa, BMS.",
      "parts": [
       "Điều khiển từ xa qua cổng Internet/4G|met|Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)|Mô-đun chọn theo tài liệu hãng, NCC chưa chào.|via DSE890 MKII|also Internet:| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
       "Cổng kết nối với hệ thống kiểm soát từ xa|unclear|Datasheet chưa ghi|",
       "RS232|met|Có cổng RS232|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "RS485|met|Có cổng RS485|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Ethernet|met|Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)|Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.|via DSE890 MKII",
       "BMS|unclear|Datasheet chưa ghi|",
       "USB|met|Có cổng USB|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Hỗ trợ nhiều ngôn ngữ)",
      "note": "Chưa ghi có tiếng Việt / tiếng Anh, xác nhận khi đặt hàng Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Cấp bảo vệ bộ điều khiển|met (IP65 mặt trước)",
      "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|met (151 (Fuel Consumption (L/h)))",
      "note": "Code so 151 L/h của dòng tổ máy với mức HSMT ≤ 156 L/h.",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 600 kW / 750 kVA = 0,8 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     },
     {
      "k": "alternator|Tiêu chuẩn đầu phát|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (±0,25%)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|met (300% (3 IN) trong 10 giây (tờ hãng))",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Quá tốc đầu phát|met (Quá tốc độ tối đa 2.250 v/p)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|met (797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer))",
      "note": "Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT.",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|met (Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou))))",
      "note": "Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào.",
      "parts": []
     }
    ]
   },
   {
    "rank": 5,
    "engine": "4006-23TAG2A",
    "alt": "S5L1D-H41",
    "controller": "DSE7420",
    "modules": [
     {
      "model": "DSE890 MKII",
      "make": "Deep Sea",
      "order": "0890-04",
      "compat": {
       "supplierId": "deep-sea-electronics",
       "n": 1003,
       "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
       "by": "controller"
      },
      "offeredBy": null,
      "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "why": [
       "4G",
       "Internet"
      ]
     }
    ],
    "alternatives": [
     {
      "model": "DSE7320 MKII",
      "offeredAs": "DSE7320",
      "offeredBy": "uleengen",
      "make": "Deep Sea",
      "kind": "amf",
      "met": 6,
      "total": 7,
      "unclear": [
       "Cổng kết nối với hệ thống kiểm soát từ xa"
      ],
      "modules": [
       {
        "model": "DSE890 MKII",
        "make": "Deep Sea",
        "order": "0890-04"
       }
      ]
     }
    ],
    "altLine": "Phương án khác đạt tương đương: DSE7320 MKII + DSE890 MKII (NCC uleengen chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 6/7, chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa)",
    "score": [
     1,
     0,
     0,
     37,
     11,
     0,
     3
    ],
    "checks": [
     {
      "k": "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|unclear (750 kVA / 600 kW, chưa ghi liên tục hay dự phòng)",
      "note": "Cần xác nhận 750 kVA là công suất liên tục",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|unclear (Nguồn chưa ghi công suất dự phòng)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|met (140 L/h ở công suất định mức)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: dòng tổ máy không ghi rõ cột Prime; nhà cung cấp xác nhận khả năng quá tải khi đặt hàng. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|met (Diesel)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|unclear (4450x1750x2350 mm (kích thước tổng, chưa rõ có vỏ))",
      "note": "Cần kích thước bản có vỏ giảm âm",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Xuất xứ động cơ|met (Perkins (Anh))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|met (632 kWm liên tục / 695 kWm dự phòng)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điện tử)",
      "note": "Chưa ghi ECU",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (6 xi lanh thẳng hàng)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|not_met (13.6:1)",
      "note": "Code ghi: HSMT ghi tỉ số nén 14:1 không kèm ≥ / ≤ / khoảng nên là số chính xác (Khoa 20/11/2026). Mọi nguồn của động cơ 4006-23TAG2A ghi 13.6:1 (depco-power, fdk-energy, gb-power, weiman-fujian).",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Tăng áp; chưa ghi làm mát khí nạp)",
      "note": "Cần xác nhận có làm mát khí nạp",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|met (Mô tơ khởi động 24 V)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|unclear (Làm mát bằng nước)",
      "note": "Chưa ghi két nước + quạt gió",
      "parts": []
     },
     {
      "k": "engine|Tiêu chuẩn khí thải|unclear (EU Stage II / Tier 2 (các nguồn ghi khác nhau))",
      "note": "Các nguồn ghi khác nhau, cần xác nhận phù hợp QCVN 19:2024",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|met (Stamford (Anh))",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Tiêu chuẩn đầu phát|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|confirm (≤±1% / ±5% (các nguồn ghi khác nhau))",
      "note": "Các nguồn ghi khác nhau, cần xác nhận đạt ±0,5% Code ghi: phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%.",
      "parts": []
     },
     {
      "k": "alternator|Kích từ đầu phát (PMG / AREP)|unclear (Không chổi than (các nguồn ghi khác nhau))",
      "note": "Các nguồn ghi khác nhau, cần xác nhận",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Quá tốc đầu phát|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Xuất xứ bộ điều khiển|met (Deep Sea, sản xuất tại Anh)",
      "note": "Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/5)",
      "note": "Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "parts": [
       "Kết hợp với tủ ATS|met|Tự khởi động / dừng và chuyển tải theo lưới|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Khởi động máy và tắt máy|met|Tự khởi động và dừng máy|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dừng máy khẩn cấp|met|Có ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Chọn chế độ làm việc, điều khiển trạng thái và lập trình|met|Chế độ tay / tự động|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 3/12)",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "parts": [
       "Số giờ vận hành máy|unclear|Datasheet chưa ghi|",
       "Số lần khởi động máy|unclear|Datasheet chưa ghi|",
       "Công suất tác dụng, công suất biểu kiến|unclear|Datasheet chưa ghi|",
       "Điện áp các pha|met|Đo áp 3 pha + trung tính|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dòng điện các pha|met|Đo dòng 3 pha|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Hệ số công suất|unclear|Datasheet chưa ghi|",
       "Tần số|met|3,5–75 Hz|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tốc độ động cơ|unclear|Datasheet chưa ghi|",
       "Nhiệt độ nước làm mát|unclear|Datasheet chưa ghi|",
       "Điện áp acquy|unclear|Datasheet chưa ghi|",
       "Nhiệt độ, áp suất bôi trơn|unclear|Datasheet chưa ghi|",
       "Mức nhiên liệu trong thùng chứa|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/8)",
      "note": "Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.",
      "parts": [
       "Nhật ký lỗi|unclear|Datasheet chưa ghi|",
       "Nhiệt độ nước làm mát cao|unclear|Datasheet chưa ghi|",
       "Áp lực dầu nhớt thấp|unclear|Datasheet chưa ghi|",
       "Sự cố cảm biến áp suất nhớt|unclear|Datasheet chưa ghi|",
       "Sự cố cảm biến nhiệt độ|unclear|Datasheet chưa ghi|",
       "Mức nhiên liệu thấp / hết nhiên liệu|unclear|Datasheet chưa ghi|",
       "Ắc quy yếu / điện áp DC cao/thấp|unclear|Datasheet chưa ghi|",
       "Quá dòng / cắt tải khi quá tải|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 1/13)",
      "note": "Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.",
      "parts": [
       "Nhiệt độ nước làm mát cao|unclear|Datasheet chưa ghi|",
       "Áp lực dầu nhớt thấp|unclear|Datasheet chưa ghi|",
       "Vượt tốc|unclear|Datasheet chưa ghi|",
       "Mức nước làm mát thấp|unclear|Datasheet chưa ghi|",
       "Tần số quá cao/quá thấp|unclear|Datasheet chưa ghi|",
       "Điện áp AC quá cao/quá thấp|unclear|Datasheet chưa ghi|",
       "Sai lệch điện áp AC giữa các pha|unclear|Datasheet chưa ghi|",
       "Quá dòng|unclear|Datasheet chưa ghi|",
       "Lệch pha|unclear|Datasheet chưa ghi|",
       "Vượt công suất|unclear|Datasheet chưa ghi|",
       "Phát ngược công suất|unclear|Datasheet chưa ghi|",
       "Ngắn mạch|unclear|Datasheet chưa ghi|",
       "Dừng khẩn cấp|met|Có ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|unclear (Đạt 6/7)",
      "note": "Chưa rõ: BMS.",
      "parts": [
       "Điều khiển từ xa qua cổng Internet/4G|met|Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)|Mô-đun chọn theo tài liệu hãng, NCC chưa chào.|via DSE890 MKII|also Internet:| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
       "Cổng kết nối với hệ thống kiểm soát từ xa|met|Modbus TCP / SNMP qua Ethernet|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "RS232|met|Có cổng RS232|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "RS485|met|Có cổng RS485|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "Ethernet|met|Có cổng Ethernet|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
       "BMS|unclear|Datasheet chưa ghi|",
       "USB|met|Có cổng USB|Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Hỗ trợ nhiều ngôn ngữ)",
      "note": "Chưa ghi có tiếng Việt / tiếng Anh, xác nhận khi đặt hàng Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Cấp bảo vệ bộ điều khiển|met (IP65 mặt trước)",
      "note": "Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     }
    ]
   },
   {
    "rank": 6,
    "engine": "TWD1744GE",
    "alt": "ECO40 VL4C",
    "controller": "DSE7320",
    "modules": [
     {
      "model": "DSE890 MKII",
      "make": "Deep Sea",
      "order": "0890-04",
      "compat": {
       "supplierId": "deep-sea-electronics",
       "n": 1001,
       "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
       "by": "controller"
      },
      "offeredBy": null,
      "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "why": [
       "4G",
       "Internet",
       "Ethernet"
      ]
     }
    ],
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     38,
     11,
     0,
     2
    ],
    "checks": [
     {
      "k": "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (750 kVA / 600 kW liên tục)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (825 kVA / 660 kW dự phòng)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (400 V)",
      "note": "Khác 380/220 V, chọn khi đặt hàng",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (147 L/h, chưa ghi mức tải)",
      "note": "Cần xác nhận là ở 100% tải",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|met (Diesel)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Xuất xứ động cơ|met (Volvo Penta (Thụy Điển))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear (645 kWm liên tục ở 1500 v/p; tối đa ở 50 Hz chưa ghi)",
      "note": "Cần xác nhận công suất tối đa ≥ 660 kWm",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|unclear (EMS)",
      "note": "Cần xác nhận điều tốc điện tử ECU",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (6 xi lanh thẳng hàng (L6))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|met (1500 v/p)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|not_met (16.5:1)",
      "note": "Code ghi: HSMT ghi tỉ số nén 14:1 không kèm ≥ / ≤ / khoảng nên là số chính xác (Khoa 20/11/2026). Mọi nguồn của động cơ TWD1744GE ghi 16.5:1 (volvo-penta).",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Tiêu chuẩn khí thải|unclear (EU Stage II)",
      "note": "Cần xác nhận phù hợp QCVN 19:2024",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|met (Mecc Alte (Ý))",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Tiêu chuẩn đầu phát|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kích từ đầu phát (PMG / AREP)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Quá tốc đầu phát|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Xuất xứ bộ điều khiển|met (Deep Sea, sản xuất tại Anh)",
      "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/5)",
      "note": "Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "parts": [
       "Kết hợp với tủ ATS|met|Tự khởi động / dừng và chuyển tải theo lưới|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Khởi động máy và tắt máy|met|Tự khởi động và dừng máy|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dừng máy khẩn cấp|met|Có ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Chọn chế độ làm việc, điều khiển trạng thái và lập trình|met|Chế độ tay / tự động|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 3/12)",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "parts": [
       "Số giờ vận hành máy|unclear|Datasheet chưa ghi|",
       "Số lần khởi động máy|unclear|Datasheet chưa ghi|",
       "Công suất tác dụng, công suất biểu kiến|unclear|Datasheet chưa ghi|",
       "Điện áp các pha|met|Đo áp 3 pha + trung tính|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dòng điện các pha|met|Đo dòng 3 pha|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Hệ số công suất|unclear|Datasheet chưa ghi|",
       "Tần số|met|3,5–75 Hz|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tốc độ động cơ|unclear|Datasheet chưa ghi|",
       "Nhiệt độ nước làm mát|unclear|Datasheet chưa ghi|",
       "Điện áp acquy|unclear|Datasheet chưa ghi|",
       "Nhiệt độ, áp suất bôi trơn|unclear|Datasheet chưa ghi|",
       "Mức nhiên liệu trong thùng chứa|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/8)",
      "note": "Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.",
      "parts": [
       "Nhật ký lỗi|unclear|Datasheet chưa ghi|",
       "Nhiệt độ nước làm mát cao|unclear|Datasheet chưa ghi|",
       "Áp lực dầu nhớt thấp|unclear|Datasheet chưa ghi|",
       "Sự cố cảm biến áp suất nhớt|unclear|Datasheet chưa ghi|",
       "Sự cố cảm biến nhiệt độ|unclear|Datasheet chưa ghi|",
       "Mức nhiên liệu thấp / hết nhiên liệu|unclear|Datasheet chưa ghi|",
       "Ắc quy yếu / điện áp DC cao/thấp|unclear|Datasheet chưa ghi|",
       "Quá dòng / cắt tải khi quá tải|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 1/13)",
      "note": "Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.",
      "parts": [
       "Nhiệt độ nước làm mát cao|unclear|Datasheet chưa ghi|",
       "Áp lực dầu nhớt thấp|unclear|Datasheet chưa ghi|",
       "Vượt tốc|unclear|Datasheet chưa ghi|",
       "Mức nước làm mát thấp|unclear|Datasheet chưa ghi|",
       "Tần số quá cao/quá thấp|unclear|Datasheet chưa ghi|",
       "Điện áp AC quá cao/quá thấp|unclear|Datasheet chưa ghi|",
       "Sai lệch điện áp AC giữa các pha|unclear|Datasheet chưa ghi|",
       "Quá dòng|unclear|Datasheet chưa ghi|",
       "Lệch pha|unclear|Datasheet chưa ghi|",
       "Vượt công suất|unclear|Datasheet chưa ghi|",
       "Phát ngược công suất|unclear|Datasheet chưa ghi|",
       "Ngắn mạch|unclear|Datasheet chưa ghi|",
       "Dừng khẩn cấp|met|Có ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|unclear (Đạt 5/7)",
      "note": "Chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa, BMS.",
      "parts": [
       "Điều khiển từ xa qua cổng Internet/4G|met|Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)|Mô-đun chọn theo tài liệu hãng, NCC chưa chào.|via DSE890 MKII|also Internet:| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
       "Cổng kết nối với hệ thống kiểm soát từ xa|unclear|Datasheet chưa ghi|",
       "RS232|met|Có cổng RS232|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "RS485|met|Có cổng RS485|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Ethernet|met|Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)|Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.|via DSE890 MKII",
       "BMS|unclear|Datasheet chưa ghi|",
       "USB|met|Có cổng USB|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Hỗ trợ nhiều ngôn ngữ)",
      "note": "Chưa ghi có tiếng Việt / tiếng Anh, xác nhận khi đặt hàng Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Cấp bảo vệ bộ điều khiển|met (IP65 mặt trước)",
      "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 600 kW / 750 kVA = 0,8 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     }
    ]
   },
   {
    "rank": 7,
    "engine": "6M33G825/5",
    "alt": "LSA49.3 M65",
    "controller": "DSE6120",
    "modules": [
     {
      "model": "DSE890 MKII",
      "make": "Deep Sea",
      "order": "0890-04",
      "compat": {
       "supplierId": "deep-sea-electronics",
       "n": 1002,
       "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
       "by": "controller"
      },
      "offeredBy": null,
      "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "why": [
       "4G",
       "Internet",
       "Ethernet"
      ]
     }
    ],
    "alternatives": [
     {
      "model": "DSE7320 MKII",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "Deep Sea",
      "kind": "amf",
      "met": 6,
      "total": 7,
      "unclear": [
       "Cổng kết nối với hệ thống kiểm soát từ xa"
      ],
      "modules": [
       {
        "model": "DSE890 MKII",
        "make": "Deep Sea",
        "order": "0890-04"
       }
      ]
     },
     {
      "model": "DSE7420 MKII",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "Deep Sea",
      "kind": "amf",
      "met": 6,
      "total": 7,
      "unclear": [
       "Cổng kết nối với hệ thống kiểm soát từ xa"
      ],
      "modules": [
       {
        "model": "DSE890 MKII",
        "make": "Deep Sea",
        "order": "0890-04"
       }
      ]
     }
    ],
    "altLine": "Phương án khác đạt tương đương: DSE7320 MKII + DSE890 MKII (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 6/7, chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa); DSE7420 MKII + DSE890 MKII (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 6/7, chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa)",
    "score": [
     1,
     0,
     0,
     43,
     13,
     1,
     2
    ],
    "checks": [
     {
      "k": "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (750 kVA / 600 kW liên tục)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (825 kVA / 660 kW dự phòng)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|not_met (Bản có vỏ 5680*2100*2500 mm, rộng 2100 mm)",
      "note": "Rộng hơn 2000 mm",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Xuất xứ động cơ|met (Baudouin (Pháp))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|unclear (6 / 8 (các nguồn ghi khác nhau))",
      "note": "Các nguồn ghi khác nhau, cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|not_met (15.0:1)",
      "note": "Code ghi: HSMT ghi tỉ số nén 14:1 không kèm ≥ / ≤ / khoảng nên là số chính xác (Khoa 20/11/2026). Mọi nguồn của động cơ 6M33G825/5 ghi 15.0:1 (koten-power).",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Tiêu chuẩn khí thải|unclear (Miễn khí thải phi đường bộ)",
      "note": "Cần xác nhận phù hợp QCVN 19:2024",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|met (Leroy-Somer (Pháp))",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Tiêu chuẩn đầu phát|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kích từ đầu phát (PMG / AREP)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Quá tốc đầu phát|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Xuất xứ bộ điều khiển|met (Deep Sea, sản xuất tại Anh)",
      "note": "Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/5)",
      "note": "Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "parts": [
       "Kết hợp với tủ ATS|met|Tự khởi động / dừng và chuyển tải theo lưới|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Khởi động máy và tắt máy|met|Tự khởi động và dừng máy|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dừng máy khẩn cấp|met|Có ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Chọn chế độ làm việc, điều khiển trạng thái và lập trình|met|Chế độ tay / tự động|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 2/12)",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Dòng điện các pha, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "parts": [
       "Số giờ vận hành máy|unclear|Datasheet chưa ghi|",
       "Số lần khởi động máy|unclear|Datasheet chưa ghi|",
       "Công suất tác dụng, công suất biểu kiến|unclear|Datasheet chưa ghi|",
       "Điện áp các pha|met|Đo áp 3 pha + trung tính|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dòng điện các pha|unclear|Datasheet chưa ghi|",
       "Hệ số công suất|unclear|Datasheet chưa ghi|",
       "Tần số|met|3,5–75 Hz|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tốc độ động cơ|unclear|Datasheet chưa ghi|",
       "Nhiệt độ nước làm mát|unclear|Datasheet chưa ghi|",
       "Điện áp acquy|unclear|Datasheet chưa ghi|",
       "Nhiệt độ, áp suất bôi trơn|unclear|Datasheet chưa ghi|",
       "Mức nhiên liệu trong thùng chứa|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/8)",
      "note": "Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.",
      "parts": [
       "Nhật ký lỗi|unclear|Datasheet chưa ghi|",
       "Nhiệt độ nước làm mát cao|unclear|Datasheet chưa ghi|",
       "Áp lực dầu nhớt thấp|unclear|Datasheet chưa ghi|",
       "Sự cố cảm biến áp suất nhớt|unclear|Datasheet chưa ghi|",
       "Sự cố cảm biến nhiệt độ|unclear|Datasheet chưa ghi|",
       "Mức nhiên liệu thấp / hết nhiên liệu|unclear|Datasheet chưa ghi|",
       "Ắc quy yếu / điện áp DC cao/thấp|unclear|Datasheet chưa ghi|",
       "Quá dòng / cắt tải khi quá tải|unclear|Datasheet chưa ghi|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 1/13)",
      "note": "Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.",
      "parts": [
       "Nhiệt độ nước làm mát cao|unclear|Datasheet chưa ghi|",
       "Áp lực dầu nhớt thấp|unclear|Datasheet chưa ghi|",
       "Vượt tốc|unclear|Datasheet chưa ghi|",
       "Mức nước làm mát thấp|unclear|Datasheet chưa ghi|",
       "Tần số quá cao/quá thấp|unclear|Datasheet chưa ghi|",
       "Điện áp AC quá cao/quá thấp|unclear|Datasheet chưa ghi|",
       "Sai lệch điện áp AC giữa các pha|unclear|Datasheet chưa ghi|",
       "Quá dòng|unclear|Datasheet chưa ghi|",
       "Lệch pha|unclear|Datasheet chưa ghi|",
       "Vượt công suất|unclear|Datasheet chưa ghi|",
       "Phát ngược công suất|unclear|Datasheet chưa ghi|",
       "Ngắn mạch|unclear|Datasheet chưa ghi|",
       "Dừng khẩn cấp|met|Có ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|unclear (Đạt 3/7)",
      "note": "Chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa, RS232, RS485, BMS.",
      "parts": [
       "Điều khiển từ xa qua cổng Internet/4G|met|Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)|Mô-đun chọn theo tài liệu hãng, NCC chưa chào.|via DSE890 MKII|also Internet:| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
       "Cổng kết nối với hệ thống kiểm soát từ xa|unclear|Datasheet chưa ghi|",
       "RS232|unclear|Datasheet chưa ghi|",
       "RS485|unclear|Datasheet chưa ghi|",
       "Ethernet|met|Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)|Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.|via DSE890 MKII",
       "BMS|unclear|Datasheet chưa ghi|",
       "USB|met|Có cổng USB|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Hỗ trợ nhiều ngôn ngữ)",
      "note": "Chưa ghi có tiếng Việt / tiếng Anh, xác nhận khi đặt hàng Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Cấp bảo vệ bộ điều khiển|met (IP65 mặt trước)",
      "note": "Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 600 kW / 750 kVA = 0,8 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     }
    ]
   },
   {
    "rank": 8,
    "engine": "12V1600G11F",
    "alt": "LSA 49.3 M8",
    "controller": null,
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     1,
     0,
     0,
     55,
     7,
     0,
     1
    ],
    "checks": [
     {
      "k": "controller|Bộ điều khiển của cấu hình|not_met (Không có bộ điều khiển nào có nguồn trong cấu hình này)",
      "note": "Code ghi: cấu hình không có bộ điều khiển nên tính là không đạt ở bộ điều khiển.",
      "parts": []
     },
     {
      "k": "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất liên tục|met (750 kVA / 600 kW liên tục)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (825 kVA / 660 kW dự phòng)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 50% tải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Thử nghiệm mẫu (prototype test)|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Áp-tô-mát / MCCB đầu ra|confirm (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ thống xả, giảm thanh, lưu lượng khí xả|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Xuất xứ động cơ|met (MTU (Đức))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|confirm (Nguồn chưa ghi)",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Tiêu chuẩn khí thải|unclear (Nguồn chưa ghi)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Xuất xứ bộ điều khiển|met (Deep Sea (Anh))",
      "note": "Chọn Deep Sea, không chọn SmartGen",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 0/5)",
      "note": "Chưa rõ: Kết hợp với tủ ATS, Khởi động máy và tắt máy, Dừng máy khẩn cấp, Chọn chế độ làm việc, điều khiển trạng thái và lập trình, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "parts": [
       "Kết hợp với tủ ATS|unclear|Chưa có model|",
       "Khởi động máy và tắt máy|unclear|Chưa có model|",
       "Dừng máy khẩn cấp|unclear|Chưa có model|",
       "Chọn chế độ làm việc, điều khiển trạng thái và lập trình|unclear|Chưa có model|",
       "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc|unclear|Chưa có model|"
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 0/12)",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Điện áp các pha, Dòng điện các pha, Hệ số công suất, Tần số, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "parts": [
       "Số giờ vận hành máy|unclear|Chưa có model|",
       "Số lần khởi động máy|unclear|Chưa có model|",
       "Công suất tác dụng, công suất biểu kiến|unclear|Chưa có model|",
       "Điện áp các pha|unclear|Chưa có model|",
       "Dòng điện các pha|unclear|Chưa có model|",
       "Hệ số công suất|unclear|Chưa có model|",
       "Tần số|unclear|Chưa có model|",
       "Tốc độ động cơ|unclear|Chưa có model|",
       "Nhiệt độ nước làm mát|unclear|Chưa có model|",
       "Điện áp acquy|unclear|Chưa có model|",
       "Nhiệt độ, áp suất bôi trơn|unclear|Chưa có model|",
       "Mức nhiên liệu trong thùng chứa|unclear|Chưa có model|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/8)",
      "note": "Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.",
      "parts": [
       "Nhật ký lỗi|unclear|Chưa có model|",
       "Nhiệt độ nước làm mát cao|unclear|Chưa có model|",
       "Áp lực dầu nhớt thấp|unclear|Chưa có model|",
       "Sự cố cảm biến áp suất nhớt|unclear|Chưa có model|",
       "Sự cố cảm biến nhiệt độ|unclear|Chưa có model|",
       "Mức nhiên liệu thấp / hết nhiên liệu|unclear|Chưa có model|",
       "Ắc quy yếu / điện áp DC cao/thấp|unclear|Chưa có model|",
       "Quá dòng / cắt tải khi quá tải|unclear|Chưa có model|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 0/13)",
      "note": "Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch, Dừng khẩn cấp.",
      "parts": [
       "Nhiệt độ nước làm mát cao|unclear|Chưa có model|",
       "Áp lực dầu nhớt thấp|unclear|Chưa có model|",
       "Vượt tốc|unclear|Chưa có model|",
       "Mức nước làm mát thấp|unclear|Chưa có model|",
       "Tần số quá cao/quá thấp|unclear|Chưa có model|",
       "Điện áp AC quá cao/quá thấp|unclear|Chưa có model|",
       "Sai lệch điện áp AC giữa các pha|unclear|Chưa có model|",
       "Quá dòng|unclear|Chưa có model|",
       "Lệch pha|unclear|Chưa có model|",
       "Vượt công suất|unclear|Chưa có model|",
       "Phát ngược công suất|unclear|Chưa có model|",
       "Ngắn mạch|unclear|Chưa có model|",
       "Dừng khẩn cấp|unclear|Chưa có model|"
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|unclear (Đạt 0/7)",
      "note": "Chưa rõ: Điều khiển từ xa qua cổng Internet/4G, Cổng kết nối với hệ thống kiểm soát từ xa, RS232, RS485, Ethernet, BMS, USB.",
      "parts": [
       "Điều khiển từ xa qua cổng Internet/4G|unclear|Chưa có model|",
       "Cổng kết nối với hệ thống kiểm soát từ xa|unclear|Chưa có model|",
       "RS232|unclear|Chưa có model|",
       "RS485|unclear|Chưa có model|",
       "Ethernet|unclear|Chưa có model|",
       "BMS|unclear|Chưa có model|",
       "USB|unclear|Chưa có model|"
      ]
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|confirm (Chưa có model bộ điều khiển)",
      "note": "Cần nhà cung cấp chốt model Deep Sea",
      "parts": []
     },
     {
      "k": "controller|Cấp bảo vệ bộ điều khiển|unclear (Chưa có model bộ điều khiển)",
      "note": "Cần nhà cung cấp chốt model Deep Sea",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 600 kW / 750 kVA = 0,8 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP)",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     },
     {
      "k": "alternator|Tiêu chuẩn đầu phát|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (±0,25%)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Dòng ngắn mạch duy trì (300% / 10 s)|met (300% (3 IN) trong 10 giây (tờ hãng))",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Quá tốc đầu phát|met (Quá tốc độ tối đa 2.250 v/p)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|met (797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer))",
      "note": "Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT.",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|met (Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou))))",
      "note": "Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào.",
      "parts": []
     }
    ]
   }
  ]
 },
 "IB2600604739": {
  "cap": {
   "value": 275,
   "unit": "kVA"
  },
  "problems": 0,
  "again": true,
  "configs": []
 },
 "IB2600607539": {
  "cap": {
   "value": 21,
   "unit": "kW"
  },
  "problems": 0,
  "again": true,
  "configs": []
 },
 "IB2600609805": {
  "cap": {
   "value": 150,
   "unit": "kVA"
  },
  "problems": 0,
  "again": false,
  "configs": [
   {
    "rank": 1,
    "engine": "6BTAA5.9-G12",
    "alt": "TAL-A44-J",
    "controller": "DSE6120MK3",
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     0,
     0,
     0,
     23,
     4,
     0,
     0
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|met (150 kVA / 120 kW prime)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (165 kVA / 132 kW standby)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Standby 165 kVA so với prime 150 kVA)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Model động cơ|met (6BTAA5.9-G12)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Hãng bộ điều khiển|met (Deep Sea)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Model bộ điều khiển|met (DSE6120 MK3)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm (Vỏ cách âm 3288 × 1130 × 1850 mm)",
      "note": "Code ghi: HSMT ghi kích thước là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.",
      "parts": []
     },
     {
      "k": "engine|Hãng động cơ|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Dung tích xi lanh|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Xuất xứ tổ máy|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Chứng nhận ISO của nhà sản xuất|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11). HSMT ghi khối lượng là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (6 xi lanh)",
      "note": "Nguồn chưa ghi thẳng hàng",
      "parts": []
     },
     {
      "k": "engine|Đường kính × hành trình piston|met (102 × 120 mm)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|met (17,3:1)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điện tử)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|met (Khởi động điện 24 V)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp, làm mát khí nạp)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Tăng áp, làm mát khí nạp)",
      "note": "Có tăng áp; chưa nguồn ghi 4 thì",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|unclear (Làm mát bằng nước)",
      "note": "Chưa rõ két nước loại 50 °C",
      "parts": []
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 120 kW / 150 kVA = 0,8 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (±1 / ±0,5%)",
      "note": "Code đọc từ tờ thông số TAL-A44-J của hãng (leroy-somer-fuzhou [1003]).",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "Code đọc từ tờ thông số TAL-A44-J của hãng (leroy-somer-fuzhou [1003]).",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|met (150 kVA (Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 400 V; datasheet hãng Leroy-Somer))",
      "note": "Code đọc từ datasheet hãng (leroy-somer-fuzhou [1003]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 400 V.",
      "parts": []
     },
     {
      "k": "alternator|Hãng đầu phát|met (Leroy-Somer (đầu phát TAL-A44-J chọn theo datasheet hãng, NCC chưa chào))",
      "note": "Code ghi: HSMT nêu hãng Leroy-Somer.",
      "parts": []
     },
     {
      "k": "alternator|Model đầu phát|met (TAL-A44-J (Leroy-Somer, chọn theo datasheet hãng, NCC chưa chào))",
      "note": "Code ghi: đúng model HSMT nêu, có trong datasheet hãng.",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|met (Đầu phát TAL-A44-J (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou))))",
      "note": "Code ghi: hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou)); HSMT ghi xuất xứ \"Trung Quốc\"; đầu phát chọn theo datasheet hãng, NCC chưa chào.",
      "parts": []
     }
    ]
   },
   {
    "rank": 2,
    "engine": "6BTAA5.9-G12",
    "alt": "UC274F",
    "controller": "DSE6120",
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     0,
     1,
     0,
     11,
     8,
     0,
     1
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|met (150 kVA / 120 kWe prime)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (165 kVA / 132 kWe standby)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Standby 165 kVA so với prime 150 kVA)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|met (Động cơ 140 kWm prime / 155 kWm standby)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|met (400/230 V)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Model động cơ|met (6BTAA5.9-G12)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Model đầu phát|not_met (UC274F)",
      "note": "Khác model TAL-A44-J HSMT nêu",
      "parts": []
     },
     {
      "k": "controller|Hãng bộ điều khiển|met (Deep Sea)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Model bộ điều khiển|met (DSE6120)",
      "note": "Cần xác nhận đời MKIII",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|met (Bộ điều khiển tự động khi mất lưới (AMF))",
      "note": "Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Xuất xứ bộ điều khiển|met (Sản xuất tại Anh)",
      "note": "Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Màn hình LCD có đèn nền)",
      "note": "Chưa rõ kích thước 3,1 inch Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 3/4)",
      "note": "Chưa rõ: Sau 20 giây.",
      "parts": [
       "Tự động cấp điện khi mất điện|met|Tự khởi động và chuyển tải theo lưới|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Sau 20 giây|unclear|Thời gian trễ chưa ghi|",
       "Bật/tắt máy|met|Tự khởi động và dừng máy|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Vận hành tự động (auto) hoặc bằng tay (manual)|met|Chế độ bằng tay và tự động|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 2/5)",
      "note": "Chưa rõ: Công suất (KVA), Mức nhiên liệu (%), Số giờ hoạt động.",
      "parts": [
       "Công suất (KVA)|unclear|Chưa ghi|",
       "Điện áp (V)|met|Đo điện áp pha - trung tính|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tần số (Hz)|met|Đo tần số|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Mức nhiên liệu (%)|unclear|Chưa ghi|",
       "Số giờ hoạt động|unclear|Chưa ghi|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 1/1)",
      "note": "",
      "parts": [
       "Cảnh báo|met|Hiển thị cảnh báo trên LCD|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|met (Đạt 1/1)",
      "note": "",
      "parts": [
       "Dừng máy|met|Báo và dừng máy khi lỗi|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|met (Đạt 2/2)",
      "note": "",
      "parts": [
       "Kết nối với tủ ATS|met|Điều khiển chuyển tải theo lưới|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Kết nối với máy tính (PC)|met|Cổng USB, phần mềm cấu hình trên PC|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "engine|Hãng động cơ|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Dung tích xi lanh|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Xuất xứ tổ máy|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Chứng nhận ISO của nhà sản xuất|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Hãng đầu phát|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11). HSMT ghi kích thước là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11). HSMT ghi khối lượng là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (6 xi lanh)",
      "note": "Nguồn chưa ghi thẳng hàng",
      "parts": []
     },
     {
      "k": "engine|Đường kính × hành trình piston|met (102 × 120 mm)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|met (17,3:1)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điện tử)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|met (Khởi động điện 24 V)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp, làm mát khí nạp)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Tăng áp, làm mát khí nạp)",
      "note": "Có tăng áp; chưa nguồn ghi 4 thì",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|unclear (Làm mát bằng nước)",
      "note": "Chưa rõ két nước loại 50 °C",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 120 kW / 150 kVA = 0,8 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.",
      "parts": []
     }
    ]
   },
   {
    "rank": 3,
    "engine": "6BTAA5.9-G12",
    "alt": "BW-274E",
    "controller": "DSE6120",
    "modules": null,
    "alternatives": null,
    "altLine": null,
    "score": [
     0,
     1,
     0,
     14,
     8,
     0,
     1
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|met (150 kVA / 120 kW prime)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (165 kVA / 132 kW standby)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|met (Standby 165 kVA so với prime 150 kVA)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear (Động cơ 140 kW)",
      "note": "Chưa rõ 140 kW là prime hay max; HSMT cần 155 kW",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Model động cơ|met (6BTAA5.9-G12)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Model đầu phát|not_met (BW-274E)",
      "note": "Khác model TAL-A44-J HSMT nêu",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm (Vỏ cách âm 3400 × 1250 × 1750 mm)",
      "note": "Code ghi: dòng tổ máy có số (Size 2500*800*1760) nhưng HSMT ghi số cố định nên không so được. HSMT ghi kích thước là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.",
      "parts": []
     },
     {
      "k": "engine|Hãng động cơ|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Dung tích xi lanh|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Xuất xứ tổ máy|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Chứng nhận ISO của nhà sản xuất|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Hãng đầu phát|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Xuất xứ đầu phát|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11). HSMT ghi khối lượng là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|met (Bộ điều khiển tự động khi mất lưới (AMF))",
      "note": "Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Xuất xứ bộ điều khiển|met (Sản xuất tại Anh)",
      "note": "Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Màn hình LCD có đèn nền)",
      "note": "Chưa rõ kích thước 3,1 inch Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 3/4)",
      "note": "Chưa rõ: Sau 20 giây.",
      "parts": [
       "Tự động cấp điện khi mất điện|met|Tự khởi động và chuyển tải theo lưới|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Sau 20 giây|unclear|Thời gian trễ chưa ghi|",
       "Bật/tắt máy|met|Tự khởi động và dừng máy|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Vận hành tự động (auto) hoặc bằng tay (manual)|met|Chế độ bằng tay và tự động|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 2/5)",
      "note": "Chưa rõ: Công suất (KVA), Mức nhiên liệu (%), Số giờ hoạt động.",
      "parts": [
       "Công suất (KVA)|unclear|Chưa ghi|",
       "Điện áp (V)|met|Đo điện áp pha - trung tính|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tần số (Hz)|met|Đo tần số|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Mức nhiên liệu (%)|unclear|Chưa ghi|",
       "Số giờ hoạt động|unclear|Chưa ghi|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 1/1)",
      "note": "",
      "parts": [
       "Cảnh báo|met|Hiển thị cảnh báo trên LCD|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|met (Đạt 1/1)",
      "note": "",
      "parts": [
       "Dừng máy|met|Báo và dừng máy khi lỗi|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|met (Đạt 2/2)",
      "note": "",
      "parts": [
       "Kết nối với tủ ATS|met|Điều khiển chuyển tải theo lưới|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.",
       "Kết nối với máy tính (PC)|met|Cổng USB, phần mềm cấu hình trên PC|Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "engine|Số xi lanh|met (6 xi lanh)",
      "note": "Nguồn chưa ghi thẳng hàng",
      "parts": []
     },
     {
      "k": "engine|Đường kính × hành trình piston|met (102 × 120 mm)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|met (17,3:1)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điện tử)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|met (Khởi động điện 24 V)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Tăng áp, làm mát khí nạp)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|unclear (Tăng áp, làm mát khí nạp)",
      "note": "Có tăng áp; chưa nguồn ghi 4 thì",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|unclear (Làm mát bằng nước)",
      "note": "Chưa rõ két nước loại 50 °C",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|met (cosφ = 120 kW / 150 kVA = 0,8 (Prime))",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.",
      "parts": []
     }
    ]
   }
  ]
 },
 "IB2600612866": {
  "cap": {
   "value": 8.5,
   "unit": "kVA"
  },
  "problems": 5,
  "again": false,
  "configs": [
   {
    "rank": 1,
    "engine": "D1105",
    "alt": "PI044E",
    "controller": "AMF25",
    "modules": [
     {
      "model": "CM2-4G-GPS",
      "make": "ComAp",
      "order": "CM24GGPSXBX",
      "compat": {
       "supplierId": "comap",
       "n": 1001,
       "line": "| CM2-4G-GPS | 4G & GPS plug-in communication module | CM24GGPSXBX",
       "by": "controller"
      },
      "offeredBy": null,
      "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "why": [
       "Internet"
      ]
     }
    ],
    "alternatives": [
     {
      "model": "InteliLite 4 AMF20",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "ComAp",
      "kind": "amf",
      "met": 2,
      "total": 3,
      "unclear": [
       "Phần mềm PC tải miễn phí từ website hãng"
      ],
      "modules": [
       {
        "model": "CM2-4G-GPS",
        "make": "ComAp",
        "order": "CM24GGPSXBX"
       }
      ]
     },
     {
      "model": "InteliLite 4 AMF8",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "ComAp",
      "kind": "amf",
      "met": 2,
      "total": 3,
      "unclear": [
       "Phần mềm PC tải miễn phí từ website hãng"
      ],
      "modules": [
       {
        "model": "CM2-4G-GPS",
        "make": "ComAp",
        "order": "CM24GGPSXBX"
       }
      ]
     }
    ],
    "altLine": "Phương án khác đạt tương đương: InteliLite 4 AMF20 + CM2-4G-GPS (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 2/3, chưa rõ: Phần mềm PC tải miễn phí từ website hãng); InteliLite 4 AMF8 + CM2-4G-GPS (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 2/3, chưa rõ: Phần mềm PC tải miễn phí từ website hãng)",
    "score": [
     0,
     0,
     0,
     32,
     12,
     1,
     1
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|unclear (10.0 kVA định mức)",
      "note": "Nguồn ghi công suất định mức, chưa ghi là liên tục",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (11.0 kVA dự phòng)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|not_met (Bản cách âm 1700 × 850 × 1050 mm)",
      "note": "Dài và rộng hơn yêu cầu",
      "parts": []
     },
     {
      "k": "engine|Hãng động cơ|met (Kubota (Nhật))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Cơ khí)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|met (Làm mát bằng nước)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|met (Bốn kỳ)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|met (IP23)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (≤ ±1%)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ổn định tần số|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|confirm",
      "note": "Code ghi: dòng tổ máy không ghi rõ cột Prime; nhà cung cấp xác nhận khả năng quá tải khi đặt hàng. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "genset|Áp-tô-mát / MCCB đầu ra|confirm",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "engine|Tiêu chuẩn khí thải|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "engine|Xuất xứ động cơ|confirm (Động cơ D1105)",
      "note": "Cần xác nhận nơi sản xuất động cơ (CO): nguồn của cấu hình không ghi; HSMT đòi nơi sản xuất G7.",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "alternator|Hiệu suất đầu phát|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Loại tổ máy (trần / vỏ cách âm, cố định / di động)|confirm",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "genset|Số pha|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "engine|Dung tích dầu bôi trơn|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|confirm",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "engine|Kiểu buồng đốt|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "alternator|Khả năng quá tốc độ đầu phát|unclear",
      "note": "Nguồn chưa ghi",
      "parts": []
     },
     {
      "k": "controller|Loại bộ điều khiển|met (Bộ điều khiển kỹ thuật số, màn hình 132×64)",
      "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Phần cứng bộ điều khiển|unclear (Màn hình 132×64; nguồn 8–36 V DC; mặt trước IP65; −20…+70 °C (bản nhiệt độ thấp −40…+70 °C))",
      "note": "Màn hình, nguồn và IP đạt; nhiệt độ làm việc thấp nhất −20 °C, cần bản nhiệt độ thấp để đạt −25 °C Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 1/5)",
      "note": "Chưa rõ: Ổ khóa cấp nguồn khởi động, Vận hành bằng phím mềm (Stop, Start, Auto, Manual, C/O, Test Onload, Mute), Tự khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng, Tự điều khiển quạt phòng máy theo nhiệt độ.",
      "parts": [
       "Ổ khóa cấp nguồn khởi động|unclear||",
       "Vận hành bằng phím mềm (Stop, Start, Auto, Manual, C/O, Test Onload, Mute)|unclear||",
       "Tự khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng|unclear||",
       "Giao diện kết nối ATS tắt/bật máy, cưỡng bức từ xa|met|Chế độ AMF (dự phòng) theo lưới / ATS|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tự điều khiển quạt phòng máy theo nhiệt độ|unclear||"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 5/10)",
      "note": "Chưa rõ: Điện áp ắc quy cao/thấp, Áp suất dầu bôi trơn thấp, Nhiệt độ nước làm mát cao, Mức nhiên liệu thấp, Nút dừng khẩn cấp.",
      "parts": [
       "Điện áp máy phát cao/thấp|met|Có bảo vệ quá áp, thấp áp|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tần số máy phát cao/thấp|met|Có bảo vệ quá tần số, thấp tần số|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Điện áp ắc quy cao/thấp|unclear|Có bảo vệ thấp áp ắc quy; cao áp chưa ghi|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tốc độ động cơ cao/thấp|met|Có bảo vệ quá tốc, thấp tốc|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Quá tải/quá dòng|met|Có bảo vệ quá tải, quá dòng|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Áp suất dầu bôi trơn thấp|unclear||",
       "Nhiệt độ nước làm mát cao|unclear||",
       "Mức nhiên liệu thấp|unclear||",
       "Nút dừng khẩn cấp|unclear||",
       "Lỗi sạc ắc quy|met|Ngưỡng lỗi sạc chỉnh được|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển."
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 2/15)",
      "note": "Chưa rõ: Tần số máy phát, Công suất kW, kVA, kVAr, kWh, Điện áp ắc quy BTS 5-60VDC, Hệ số công suất, Tốc độ động cơ, Số giờ vận hành, Số lần khởi động, Điện áp sạc ắc quy, Điện áp ắc quy, Nhiệt độ nước làm mát, Áp suất dầu bôi trơn, Mức nhiên liệu, Điện áp lưới L-L và L-N.",
      "parts": [
       "Điện áp máy phát|met|Đo điện áp máy phát|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tần số máy phát|unclear||",
       "Dòng điện máy phát|met|Đo dòng máy phát|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Công suất kW, kVA, kVAr, kWh|unclear||",
       "Điện áp ắc quy BTS 5-60VDC|unclear||",
       "Hệ số công suất|unclear||",
       "Tốc độ động cơ|unclear||",
       "Số giờ vận hành|unclear||",
       "Số lần khởi động|unclear||",
       "Điện áp sạc ắc quy|unclear||",
       "Điện áp ắc quy|unclear||",
       "Nhiệt độ nước làm mát|unclear||",
       "Áp suất dầu bôi trơn|unclear||",
       "Mức nhiên liệu|unclear||",
       "Điện áp lưới L-L và L-N|unclear||"
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|unclear (Đạt 2/3)",
      "note": "Chưa rõ: Phần mềm PC tải miễn phí từ website hãng.",
      "parts": [
       "Cổng USB kết nối máy tính|met|USB host/device tích hợp|Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
       "Cổng RS485 giám sát từ xa qua Internet|met|Qua mô-đun CM2-4G-GPS (mã CM24GGPSXBX): Internet (CM2-4G-GPS), RS485 (bộ điều khiển)|Mô-đun chọn theo tài liệu hãng, NCC chưa chào.|via CM2-4G-GPS|also RS485:| Great flexibility and wide range of application support | Remote Display support via RS485 (special RD FW for InteliLite 4 controllers)",
       "Phần mềm PC tải miễn phí từ website hãng|unclear||"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 0/2)",
      "note": "Chưa rõ: Cảnh báo các lỗi (như danh sách bảo vệ), Đèn LED trạng thái chế độ, lưới, máy phát, cảnh báo.",
      "parts": [
       "Cảnh báo các lỗi (như danh sách bảo vệ)|unclear||",
       "Đèn LED trạng thái chế độ, lưới, máy phát, cảnh báo|unclear||"
      ]
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (Tối đa 5 ngôn ngữ, hơn 20 ngôn ngữ có sẵn)",
      "note": "Chưa ghi có tiếng Việt, cần xác nhận Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     }
    ]
   }
  ]
 },
 "IB2600613475": {
  "cap": {
   "value": 12,
   "unit": "kVA"
  },
  "problems": 0,
  "again": false,
  "configs": [
   {
    "rank": 1,
    "engine": "403A-15G2",
    "alt": "S0L1-P1",
    "controller": "Deepsea 7320",
    "modules": [
     {
      "model": "DSE890 MKII",
      "make": "Deep Sea",
      "order": "0890-04",
      "compat": {
       "supplierId": "deep-sea-electronics",
       "n": 1001,
       "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
       "by": "controller"
      },
      "offeredBy": null,
      "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "why": [
       "GSM/SMS"
      ]
     }
    ],
    "alternatives": [
     {
      "model": "DSE7310 MKII",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "Deep Sea",
      "kind": "start",
      "met": 2,
      "total": 2,
      "unclear": [],
      "modules": [
       {
        "model": "DSE890 MKII",
        "make": "Deep Sea",
        "order": "0890-04"
       }
      ]
     },
     {
      "model": "DSE6020 MKII",
      "offeredAs": "DSE6020",
      "offeredBy": "kaihua-genset",
      "make": "Deep Sea",
      "kind": null,
      "met": 1,
      "total": 2,
      "unclear": [
       "Modbus RTU RS485"
      ],
      "modules": [
       {
        "model": "DSE890 MKII",
        "make": "Deep Sea",
        "order": "0890-04"
       }
      ]
     }
    ],
    "altLine": "Phương án khác đạt tương đương: DSE7310 MKII + DSE890 MKII (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; chỉ tự khởi động theo datasheet hãng; truyền thông: code dò datasheet đạt 2/2); DSE6020 MKII + DSE890 MKII (NCC kaihua-genset chào; truyền thông: code dò datasheet đạt 1/2, chưa rõ: Modbus RTU RS485)",
    "score": [
     1,
     0,
     0,
     37,
     14,
     1,
     2
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|met (15 kVA prime)",
      "note": "Bản 3 pha cosφ 0,8; cần xác nhận cho 1 pha cosφ 1",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (16,5 kVA standby)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|not_met (1710 × 880 × 1350 mm (bản cách âm))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|met (Động cơ bốn kỳ, làm mát nước)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear (13–16 kW tuỳ nguồn)",
      "note": "Các nguồn ghi khác nhau, cần xác nhận ≥ 15,5 kW",
      "parts": []
     },
     {
      "k": "engine|Công suất tối đa động cơ|unclear (15–18 kW tuỳ nguồn)",
      "note": "Các nguồn ghi khác nhau, cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|unclear (3 hoặc 4 tuỳ nguồn)",
      "note": "Các nguồn ghi khác nhau, cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|met (22,5:1)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|not_met (Cơ khí)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Hút khí tự nhiên)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|unclear (Làm mát nước)",
      "note": "Chống đông, quạt đầu trục, bình nước phụ cần xác nhận",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Không chổi than, một ổ đỡ)",
      "note": "Tự kích từ cần xác nhận",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|met (≤ ±1%)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|met (IP23)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổ đỡ đầu phát|unclear (Một ổ đỡ)",
      "note": "Ổ tự bôi trơn cần xác nhận",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ổn định tần số|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Xuất xứ tổ máy|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Chưa có số liệu)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Chưa có số liệu)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|confirm (Chưa có số liệu)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Áp-tô-mát / MCCB đầu ra|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Sấy động cơ trước khởi động|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Làm mát đầu phát|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (LCD, nhiều ngôn ngữ (chưa ghi rõ tiếng Anh/Việt))",
      "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/10)",
      "note": "Chưa rõ: TEST (Kiểm tra), STOP (tắt), Phím chuyển hiển thị lên, xuống, trái, phải, Nút khởi động bằng tay START, Nút dừng máy bằng tay STOP, Bật/tắt từ xa qua tiếp điểm khô (dry contact).",
      "parts": [
       "TEST (Kiểm tra)|unclear|Chưa có số liệu|",
       "RUN (Vận hành)|met|Chế độ Manual|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "AUTO (Vận hành tự động)|met|Chế độ Auto|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "STOP (tắt)|unclear|Chưa có số liệu|",
       "Phím chuyển hiển thị lên, xuống, trái, phải|unclear|Chưa có số liệu|",
       "Tự động khởi động máy phát khi có sự cố điện lưới|met|AMF|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Nút khởi động bằng tay START|unclear|Chưa có số liệu|",
       "Nút dừng máy bằng tay STOP|unclear|Chưa có số liệu|",
       "Nút dừng máy khẩn cấp|met|Ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Bật/tắt từ xa qua tiếp điểm khô (dry contact)|unclear|Chưa có số liệu|"
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 3/14)",
      "note": "Chưa rõ: Công suất máy phát (kW), Tải máy phát (%), Hệ số công suất, Tốc độ động cơ (rpm), Áp suất dầu bôi trơn (Bar), Nhiệt độ nước làm mát (oC), Mức nhiên liệu (% hoặc Lít), Điện áp sạc ắc quy (Vdc), Trạng thái chạy/dừng, Số giờ còn lại đến bảo trì, Hiển thị, phân tích điện áp dạng đồ thị.",
      "parts": [
       "Điện áp (V)|met|Đo điện áp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dòng điện (A)|met|Đo dòng điện|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tần số (Hz)|met|3,5–75 Hz|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Công suất máy phát (kW)|unclear|Chưa có số liệu|",
       "Tải máy phát (%)|unclear|Chưa có số liệu|",
       "Hệ số công suất|unclear|Chưa có số liệu|",
       "Tốc độ động cơ (rpm)|unclear|Chưa có số liệu|",
       "Áp suất dầu bôi trơn (Bar)|unclear|Chưa có số liệu|",
       "Nhiệt độ nước làm mát (oC)|unclear|Chưa có số liệu|",
       "Mức nhiên liệu (% hoặc Lít)|unclear|Chưa có số liệu|",
       "Điện áp sạc ắc quy (Vdc)|unclear|Chưa có số liệu|",
       "Trạng thái chạy/dừng|unclear|Chưa có số liệu|",
       "Số giờ còn lại đến bảo trì|unclear|Chưa có số liệu|",
       "Hiển thị, phân tích điện áp dạng đồ thị|unclear|Chưa có số liệu|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 2/9)",
      "note": "Chưa rõ: Nhiệt độ nước làm mát / động cơ cao, Áp suất dầu bôi trơn thấp, Điện áp đầu ra cao/thấp, Tần số đầu ra cao/thấp, Máy phát quá tải, Điện áp ắc quy khởi động thấp, Mức nhiên liệu thấp (ngưỡng cài đặt được).",
      "parts": [
       "Đèn LED cảnh báo lỗi|met|Đèn LED báo|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Nhiệt độ nước làm mát / động cơ cao|unclear|Chưa có số liệu|",
       "Áp suất dầu bôi trơn thấp|unclear|Chưa có số liệu|",
       "Điện áp đầu ra cao/thấp|unclear|Chưa có số liệu|",
       "Tần số đầu ra cao/thấp|unclear|Chưa có số liệu|",
       "Máy phát quá tải|unclear|Chưa có số liệu|",
       "Tác động nút dừng khẩn cấp|met|Ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Điện áp ắc quy khởi động thấp|unclear|Chưa có số liệu|",
       "Mức nhiên liệu thấp (ngưỡng cài đặt được)|unclear|Chưa có số liệu|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 1/7)",
      "note": "Chưa rõ: Nhiệt độ nước làm mát / động cơ cao, Áp suất dầu bôi trơn thấp, Điện áp ra cao/thấp, Tần số cao/thấp, Quá tải, Mức nhiên liệu thấp.",
      "parts": [
       "Nhiệt độ nước làm mát / động cơ cao|unclear|Chưa có số liệu|",
       "Áp suất dầu bôi trơn thấp|unclear|Chưa có số liệu|",
       "Điện áp ra cao/thấp|unclear|Chưa có số liệu|",
       "Tần số cao/thấp|unclear|Chưa có số liệu|",
       "Quá tải|unclear|Chưa có số liệu|",
       "Tác động nút dừng khẩn cấp|met|Ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Mức nhiên liệu thấp|unclear|Chưa có số liệu|"
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|met (Đạt 2/2)",
      "note": "",
      "parts": [
       "Modbus RTU RS485|met|RS485 Modbus RTU|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tin nhắn SMS|met|Qua mô-đun DSE890 MKII (mã 0890-04): GSM/SMS (DSE890 MKII)|Mô-đun chọn theo tài liệu hãng, NCC chưa chào.|via DSE890 MKII"
      ]
     }
    ]
   },
   {
    "rank": 2,
    "engine": "4DW81-23D",
    "alt": "BC164D",
    "controller": "DSE7320",
    "modules": [
     {
      "model": "DSE890 MKII",
      "make": "Deep Sea",
      "order": "0890-04",
      "compat": {
       "supplierId": "deep-sea-electronics",
       "n": 1001,
       "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
       "by": "controller"
      },
      "offeredBy": null,
      "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "why": [
       "GSM/SMS"
      ]
     }
    ],
    "alternatives": [
     {
      "model": "DSE7310 MKII",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "Deep Sea",
      "kind": "start",
      "met": 2,
      "total": 2,
      "unclear": [],
      "modules": [
       {
        "model": "DSE890 MKII",
        "make": "Deep Sea",
        "order": "0890-04"
       }
      ]
     },
     {
      "model": "DSE6020 MKII",
      "offeredAs": "DSE6020",
      "offeredBy": "uleengen",
      "make": "Deep Sea",
      "kind": null,
      "met": 1,
      "total": 2,
      "unclear": [
       "Modbus RTU RS485"
      ],
      "modules": [
       {
        "model": "DSE890 MKII",
        "make": "Deep Sea",
        "order": "0890-04"
       }
      ]
     }
    ],
    "altLine": "Phương án khác đạt tương đương: DSE7310 MKII + DSE890 MKII (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; chỉ tự khởi động theo datasheet hãng; truyền thông: code dò datasheet đạt 2/2); DSE6020 MKII + DSE890 MKII (NCC uleengen chào; truyền thông: code dò datasheet đạt 1/2, chưa rõ: Modbus RTU RS485)",
    "score": [
     2,
     0,
     0,
     33,
     14,
     0,
     5
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|met (15 kVA / 12 kW prime)",
      "note": "Bản 3 pha cosφ 0,8; cần xác nhận cho 1 pha cosφ 1",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (16,5 kVA / 13,2 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (400/230 V)",
      "note": "Cần bản 1 pha 230 V",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|met (Diesel)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|met (4 L/h)",
      "note": "Bằng đúng ngưỡng 4 L/h; cần xác nhận ở bản 1 pha",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|unclear (630 kg (bản trần))",
      "note": "Bản có vỏ sẽ nặng hơn, cần xác nhận ≤ 650 kg",
      "parts": []
     },
     {
      "k": "genset|Kích thước|unclear (1650 × 700 × 1100 mm (kiện bản trần))",
      "note": "Vượt chiều dài 1500 mm, cần xác nhận kích thước bản có vỏ",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|met (Động cơ bốn kỳ, làm mát nước)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|met (17 kW prime)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất tối đa động cơ|met (19 kW standby)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (4 xi lanh thẳng hàng)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|not_met (17,0:1)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|not_met (Cơ khí)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Hút khí tự nhiên)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|met (Phun trực tiếp)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|unclear (Làm mát nước)",
      "note": "Chống đông, quạt đầu trục, bình nước phụ cần xác nhận",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|met (Bằng mức HSMT (tính theo kW, đúng với cosφ bằng một))",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (LCD, nhiều ngôn ngữ (chưa ghi rõ tiếng Anh/Việt))",
      "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/10)",
      "note": "Chưa rõ: TEST (Kiểm tra), STOP (tắt), Phím chuyển hiển thị lên, xuống, trái, phải, Nút khởi động bằng tay START, Nút dừng máy bằng tay STOP, Bật/tắt từ xa qua tiếp điểm khô (dry contact).",
      "parts": [
       "TEST (Kiểm tra)|unclear|Chưa có số liệu|",
       "RUN (Vận hành)|met|Chế độ Manual|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "AUTO (Vận hành tự động)|met|Chế độ Auto|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "STOP (tắt)|unclear|Chưa có số liệu|",
       "Phím chuyển hiển thị lên, xuống, trái, phải|unclear|Chưa có số liệu|",
       "Tự động khởi động máy phát khi có sự cố điện lưới|met|AMF|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Nút khởi động bằng tay START|unclear|Chưa có số liệu|",
       "Nút dừng máy bằng tay STOP|unclear|Chưa có số liệu|",
       "Nút dừng máy khẩn cấp|met|Ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Bật/tắt từ xa qua tiếp điểm khô (dry contact)|unclear|Chưa có số liệu|"
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 3/14)",
      "note": "Chưa rõ: Công suất máy phát (kW), Tải máy phát (%), Hệ số công suất, Tốc độ động cơ (rpm), Áp suất dầu bôi trơn (Bar), Nhiệt độ nước làm mát (oC), Mức nhiên liệu (% hoặc Lít), Điện áp sạc ắc quy (Vdc), Trạng thái chạy/dừng, Số giờ còn lại đến bảo trì, Hiển thị, phân tích điện áp dạng đồ thị.",
      "parts": [
       "Điện áp (V)|met|Đo điện áp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dòng điện (A)|met|Đo dòng điện|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tần số (Hz)|met|3,5–75 Hz|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Công suất máy phát (kW)|unclear|Chưa có số liệu|",
       "Tải máy phát (%)|unclear|Chưa có số liệu|",
       "Hệ số công suất|unclear|Chưa có số liệu|",
       "Tốc độ động cơ (rpm)|unclear|Chưa có số liệu|",
       "Áp suất dầu bôi trơn (Bar)|unclear|Chưa có số liệu|",
       "Nhiệt độ nước làm mát (oC)|unclear|Chưa có số liệu|",
       "Mức nhiên liệu (% hoặc Lít)|unclear|Chưa có số liệu|",
       "Điện áp sạc ắc quy (Vdc)|unclear|Chưa có số liệu|",
       "Trạng thái chạy/dừng|unclear|Chưa có số liệu|",
       "Số giờ còn lại đến bảo trì|unclear|Chưa có số liệu|",
       "Hiển thị, phân tích điện áp dạng đồ thị|unclear|Chưa có số liệu|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 2/9)",
      "note": "Chưa rõ: Nhiệt độ nước làm mát / động cơ cao, Áp suất dầu bôi trơn thấp, Điện áp đầu ra cao/thấp, Tần số đầu ra cao/thấp, Máy phát quá tải, Điện áp ắc quy khởi động thấp, Mức nhiên liệu thấp (ngưỡng cài đặt được).",
      "parts": [
       "Đèn LED cảnh báo lỗi|met|Đèn LED báo|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Nhiệt độ nước làm mát / động cơ cao|unclear|Chưa có số liệu|",
       "Áp suất dầu bôi trơn thấp|unclear|Chưa có số liệu|",
       "Điện áp đầu ra cao/thấp|unclear|Chưa có số liệu|",
       "Tần số đầu ra cao/thấp|unclear|Chưa có số liệu|",
       "Máy phát quá tải|unclear|Chưa có số liệu|",
       "Tác động nút dừng khẩn cấp|met|Ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Điện áp ắc quy khởi động thấp|unclear|Chưa có số liệu|",
       "Mức nhiên liệu thấp (ngưỡng cài đặt được)|unclear|Chưa có số liệu|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 1/7)",
      "note": "Chưa rõ: Nhiệt độ nước làm mát / động cơ cao, Áp suất dầu bôi trơn thấp, Điện áp ra cao/thấp, Tần số cao/thấp, Quá tải, Mức nhiên liệu thấp.",
      "parts": [
       "Nhiệt độ nước làm mát / động cơ cao|unclear|Chưa có số liệu|",
       "Áp suất dầu bôi trơn thấp|unclear|Chưa có số liệu|",
       "Điện áp ra cao/thấp|unclear|Chưa có số liệu|",
       "Tần số cao/thấp|unclear|Chưa có số liệu|",
       "Quá tải|unclear|Chưa có số liệu|",
       "Tác động nút dừng khẩn cấp|met|Ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Mức nhiên liệu thấp|unclear|Chưa có số liệu|"
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|met (Đạt 2/2)",
      "note": "",
      "parts": [
       "Modbus RTU RS485|met|RS485 Modbus RTU|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tin nhắn SMS|met|Qua mô-đun DSE890 MKII (mã 0890-04): GSM/SMS (DSE890 MKII)|Mô-đun chọn theo tài liệu hãng, NCC chưa chào.|via DSE890 MKII"
      ]
     },
     {
      "k": "genset|Số pha|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ổn định tần số|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Xuất xứ tổ máy|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Áp-tô-mát / MCCB đầu ra|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Sấy động cơ trước khởi động|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổ đỡ đầu phát|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Làm mát đầu phát|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     }
    ]
   },
   {
    "rank": 3,
    "engine": "4TNV88-GGE",
    "alt": "BC164D",
    "controller": "DSE7320",
    "modules": [
     {
      "model": "DSE890 MKII",
      "make": "Deep Sea",
      "order": "0890-04",
      "compat": {
       "supplierId": "deep-sea-electronics",
       "n": 1001,
       "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
       "by": "controller"
      },
      "offeredBy": null,
      "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "why": [
       "GSM/SMS"
      ]
     }
    ],
    "alternatives": [
     {
      "model": "DSE7310 MKII",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "Deep Sea",
      "kind": "start",
      "met": 2,
      "total": 2,
      "unclear": [],
      "modules": [
       {
        "model": "DSE890 MKII",
        "make": "Deep Sea",
        "order": "0890-04"
       }
      ]
     },
     {
      "model": "DSE6020 MKII",
      "offeredAs": "DSE6020",
      "offeredBy": "hosem-power",
      "make": "Deep Sea",
      "kind": null,
      "met": 1,
      "total": 2,
      "unclear": [
       "Modbus RTU RS485"
      ],
      "modules": [
       {
        "model": "DSE890 MKII",
        "make": "Deep Sea",
        "order": "0890-04"
       }
      ]
     }
    ],
    "altLine": "Phương án khác đạt tương đương: DSE7310 MKII + DSE890 MKII (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; chỉ tự khởi động theo datasheet hãng; truyền thông: code dò datasheet đạt 2/2); DSE6020 MKII + DSE890 MKII (NCC hosem-power chào; truyền thông: code dò datasheet đạt 1/2, chưa rõ: Modbus RTU RS485)",
    "score": [
     2,
     0,
     0,
     34,
     14,
     0,
     2
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|met (15 kVA / 12 kW prime)",
      "note": "Bản 3 pha cosφ 0,8; cần xác nhận cho 1 pha cosφ 1",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (16,5 kVA / 13,2 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (400 V 3 pha)",
      "note": "Cần bản 1 pha 230 V",
      "parts": []
     },
     {
      "k": "genset|Số pha|unclear (3 pha)",
      "note": "Cần bản 1 pha 2 dây",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|unclear (0,8)",
      "note": "Khác cosφ = 1 của HSMT, cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|met (Động cơ bốn kỳ, làm mát nước)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|met (16,4 kW prime)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất tối đa động cơ|met (18 kW standby)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|met (1500 v/p)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (4 xi lanh thẳng hàng)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|not_met (19,0:1)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|not_met (Cơ khí)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|unclear (Làm mát nước)",
      "note": "Chống đông, quạt đầu trục, bình nước phụ cần xác nhận",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|met (12,8 kW (≥ 12 kVA))",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ổn định tần số|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Xuất xứ tổ máy|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Chưa có số liệu)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Chưa có số liệu)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm (Chưa có số liệu)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|confirm (Chưa có số liệu)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Áp-tô-mát / MCCB đầu ra|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Sấy động cơ trước khởi động|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổ đỡ đầu phát|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Làm mát đầu phát|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|unclear (LCD, nhiều ngôn ngữ (chưa ghi rõ tiếng Anh/Việt))",
      "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 4/10)",
      "note": "Chưa rõ: TEST (Kiểm tra), STOP (tắt), Phím chuyển hiển thị lên, xuống, trái, phải, Nút khởi động bằng tay START, Nút dừng máy bằng tay STOP, Bật/tắt từ xa qua tiếp điểm khô (dry contact).",
      "parts": [
       "TEST (Kiểm tra)|unclear|Chưa có số liệu|",
       "RUN (Vận hành)|met|Chế độ Manual|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "AUTO (Vận hành tự động)|met|Chế độ Auto|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "STOP (tắt)|unclear|Chưa có số liệu|",
       "Phím chuyển hiển thị lên, xuống, trái, phải|unclear|Chưa có số liệu|",
       "Tự động khởi động máy phát khi có sự cố điện lưới|met|AMF|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Nút khởi động bằng tay START|unclear|Chưa có số liệu|",
       "Nút dừng máy bằng tay STOP|unclear|Chưa có số liệu|",
       "Nút dừng máy khẩn cấp|met|Ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Bật/tắt từ xa qua tiếp điểm khô (dry contact)|unclear|Chưa có số liệu|"
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 3/14)",
      "note": "Chưa rõ: Công suất máy phát (kW), Tải máy phát (%), Hệ số công suất, Tốc độ động cơ (rpm), Áp suất dầu bôi trơn (Bar), Nhiệt độ nước làm mát (oC), Mức nhiên liệu (% hoặc Lít), Điện áp sạc ắc quy (Vdc), Trạng thái chạy/dừng, Số giờ còn lại đến bảo trì, Hiển thị, phân tích điện áp dạng đồ thị.",
      "parts": [
       "Điện áp (V)|met|Đo điện áp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Dòng điện (A)|met|Đo dòng điện|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tần số (Hz)|met|3,5–75 Hz|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Công suất máy phát (kW)|unclear|Chưa có số liệu|",
       "Tải máy phát (%)|unclear|Chưa có số liệu|",
       "Hệ số công suất|unclear|Chưa có số liệu|",
       "Tốc độ động cơ (rpm)|unclear|Chưa có số liệu|",
       "Áp suất dầu bôi trơn (Bar)|unclear|Chưa có số liệu|",
       "Nhiệt độ nước làm mát (oC)|unclear|Chưa có số liệu|",
       "Mức nhiên liệu (% hoặc Lít)|unclear|Chưa có số liệu|",
       "Điện áp sạc ắc quy (Vdc)|unclear|Chưa có số liệu|",
       "Trạng thái chạy/dừng|unclear|Chưa có số liệu|",
       "Số giờ còn lại đến bảo trì|unclear|Chưa có số liệu|",
       "Hiển thị, phân tích điện áp dạng đồ thị|unclear|Chưa có số liệu|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|unclear (Đạt 2/9)",
      "note": "Chưa rõ: Nhiệt độ nước làm mát / động cơ cao, Áp suất dầu bôi trơn thấp, Điện áp đầu ra cao/thấp, Tần số đầu ra cao/thấp, Máy phát quá tải, Điện áp ắc quy khởi động thấp, Mức nhiên liệu thấp (ngưỡng cài đặt được).",
      "parts": [
       "Đèn LED cảnh báo lỗi|met|Đèn LED báo|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Nhiệt độ nước làm mát / động cơ cao|unclear|Chưa có số liệu|",
       "Áp suất dầu bôi trơn thấp|unclear|Chưa có số liệu|",
       "Điện áp đầu ra cao/thấp|unclear|Chưa có số liệu|",
       "Tần số đầu ra cao/thấp|unclear|Chưa có số liệu|",
       "Máy phát quá tải|unclear|Chưa có số liệu|",
       "Tác động nút dừng khẩn cấp|met|Ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Điện áp ắc quy khởi động thấp|unclear|Chưa có số liệu|",
       "Mức nhiên liệu thấp (ngưỡng cài đặt được)|unclear|Chưa có số liệu|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|unclear (Đạt 1/7)",
      "note": "Chưa rõ: Nhiệt độ nước làm mát / động cơ cao, Áp suất dầu bôi trơn thấp, Điện áp ra cao/thấp, Tần số cao/thấp, Quá tải, Mức nhiên liệu thấp.",
      "parts": [
       "Nhiệt độ nước làm mát / động cơ cao|unclear|Chưa có số liệu|",
       "Áp suất dầu bôi trơn thấp|unclear|Chưa có số liệu|",
       "Điện áp ra cao/thấp|unclear|Chưa có số liệu|",
       "Tần số cao/thấp|unclear|Chưa có số liệu|",
       "Quá tải|unclear|Chưa có số liệu|",
       "Tác động nút dừng khẩn cấp|met|Ngõ vào dừng khẩn cấp|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Mức nhiên liệu thấp|unclear|Chưa có số liệu|"
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|met (Đạt 2/2)",
      "note": "",
      "parts": [
       "Modbus RTU RS485|met|RS485 Modbus RTU|Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
       "Tin nhắn SMS|met|Qua mô-đun DSE890 MKII (mã 0890-04): GSM/SMS (DSE890 MKII)|Mô-đun chọn theo tài liệu hãng, NCC chưa chào.|via DSE890 MKII"
      ]
     }
    ]
   },
   {
    "rank": 4,
    "engine": "4Z2.3-G21",
    "alt": "S164G12.8",
    "controller": "HGM6120N",
    "modules": null,
    "alternatives": [
     {
      "model": "HGM9510",
      "offeredAs": "HGM9510",
      "offeredBy": "kaihua-genset",
      "make": "SmartGen",
      "kind": "sync",
      "met": 2,
      "total": 2,
      "unclear": [],
      "modules": []
     },
     {
      "model": "HGM6120UC",
      "offeredAs": "HGM6120UC",
      "offeredBy": "kaihua-genset",
      "make": "SmartGen",
      "kind": "amf",
      "met": 1,
      "total": 2,
      "unclear": [
       "Tin nhắn SMS"
      ],
      "modules": []
     }
    ],
    "altLine": "Phương án khác đạt tương đương: HGM9510 (NCC kaihua-genset chào; hòa đồng bộ theo datasheet hãng; truyền thông: code dò datasheet đạt 2/2); HGM6120UC (NCC kaihua-genset chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 1/2, chưa rõ: Tin nhắn SMS)",
    "score": [
     2,
     1,
     0,
     10,
     14,
     0,
     4
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|unclear (15 kVA / 12 kW (chưa ghi là prime))",
      "note": "Bản 3 pha cosφ 0,8; cần xác nhận định mức prime cho bản 1 pha cosφ 1",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|unclear (16,5 kVA / 13,2 kW (chưa ghi là standby))",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (400/230 V)",
      "note": "Cần bản 1 pha 230 V",
      "parts": []
     },
     {
      "k": "genset|Số pha|unclear (3 pha)",
      "note": "Cần bản 1 pha 2 dây",
      "parts": []
     },
     {
      "k": "genset|Tần số|met (50 Hz)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|unclear (0,8)",
      "note": "Khác cosφ = 1 của HSMT, cần xác nhận",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|met (Diesel)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|not_met (Cao hơn mức HSMT cho phép ở 100% tải)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (CE, ISO 9001 (chưa có ISO 14001))",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|unclear (530 kg / 780 kg)",
      "note": "Chưa rõ con số nào là bản có vỏ",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|met (Động cơ bốn kỳ, làm mát nước)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|unclear (16 kW (định mức, chưa ghi là liên tục))",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất tối đa động cơ|met (Công suất standby động cơ cao hơn mức HSMT)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|met (1500 v/p)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|unclear (4 xi lanh)",
      "note": "Bố trí thẳng hàng cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|not_met (18:1)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|met (Điều tốc điện tử)",
      "note": "Cần xác nhận có ECU kiểm soát nhiệt độ, áp lực nhớt",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Hút khí tự nhiên)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|met (Đề điện 12 V)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|unclear (Làm mát nước)",
      "note": "Chống đông, quạt đầu trục, bình nước phụ cần xác nhận",
      "parts": []
     },
     {
      "k": "engine|Sấy động cơ trước khởi động|unclear (Có sấy nước áo máy, chưa rõ tiêu chuẩn hay tuỳ chọn)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|met (12,8 kW / 16 kVA)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Tự kích từ)",
      "note": "Không chổi than cần xác nhận",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|met (AVR)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|met (Cấp H)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|met (LCD 132x64, có tiếng Anh)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 8/10)",
      "note": "Chưa rõ: TEST (Kiểm tra), Phím chuyển hiển thị lên, xuống, trái, phải.",
      "parts": [
       "TEST (Kiểm tra)|unclear|Chưa có số liệu|",
       "RUN (Vận hành)|met|Chế độ Manual|",
       "AUTO (Vận hành tự động)|met|Chế độ Auto|",
       "STOP (tắt)|met|Phím Stop ở chế độ Manual/Auto|",
       "Phím chuyển hiển thị lên, xuống, trái, phải|unclear|Chưa có số liệu|",
       "Tự động khởi động máy phát khi có sự cố điện lưới|met|AMF|",
       "Nút khởi động bằng tay START|met|Phím Start|",
       "Nút dừng máy bằng tay STOP|met|Phím Stop/Reset|",
       "Nút dừng máy khẩn cấp|met|Dừng khẩn cấp|",
       "Bật/tắt từ xa qua tiếp điểm khô (dry contact)|met|Có ngõ vào khởi động từ xa|"
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 11/14)",
      "note": "Chưa rõ: Trạng thái chạy/dừng, Số giờ còn lại đến bảo trì, Hiển thị, phân tích điện áp dạng đồ thị.",
      "parts": [
       "Điện áp (V)|met|Điện áp dây, pha|",
       "Dòng điện (A)|met|Dòng điện|",
       "Tần số (Hz)|met|Tần số|",
       "Công suất máy phát (kW)|met|kW|",
       "Tải máy phát (%)|met|% tải|",
       "Hệ số công suất|met|PF|",
       "Tốc độ động cơ (rpm)|met|r/min|",
       "Áp suất dầu bôi trơn (Bar)|met|kPa/psi/bar|",
       "Nhiệt độ nước làm mát (oC)|met|°C|",
       "Mức nhiên liệu (% hoặc Lít)|met|%|",
       "Điện áp sạc ắc quy (Vdc)|met|Điện áp sạc|",
       "Trạng thái chạy/dừng|unclear|Có đèn báo trạng thái, chưa rõ hiển thị trên LCD|",
       "Số giờ còn lại đến bảo trì|unclear|Có chức năng bảo trì theo giờ chạy, chưa rõ hiển thị giờ còn lại|",
       "Hiển thị, phân tích điện áp dạng đồ thị|unclear|Chưa có số liệu|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 9/9)",
      "note": "",
      "parts": [
       "Đèn LED cảnh báo lỗi|met|Đèn Alarm|",
       "Nhiệt độ nước làm mát / động cơ cao|met|Cảnh báo nhiệt độ cao|",
       "Áp suất dầu bôi trơn thấp|met|Cảnh báo áp dầu thấp|",
       "Điện áp đầu ra cao/thấp|met|Quá/thấp áp|",
       "Tần số đầu ra cao/thấp|met|Quá/thấp tần|",
       "Máy phát quá tải|met|Cảnh báo quá công suất|",
       "Tác động nút dừng khẩn cấp|met|Báo dừng khẩn cấp trên LCD|",
       "Điện áp ắc quy khởi động thấp|met|Ắc quy thấp áp|",
       "Mức nhiên liệu thấp (ngưỡng cài đặt được)|met|Nhiên liệu thấp|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|met (Đạt 7/7)",
      "note": "",
      "parts": [
       "Nhiệt độ nước làm mát / động cơ cao|met|Dừng khi nhiệt độ cao|",
       "Áp suất dầu bôi trơn thấp|met|Dừng khi áp dầu thấp|",
       "Điện áp ra cao/thấp|met|Dừng khi quá/thấp áp|",
       "Tần số cao/thấp|met|Dừng khi quá/thấp tần|",
       "Quá tải|met|Dừng khi quá công suất|",
       "Tác động nút dừng khẩn cấp|met|Dừng khẩn cấp|",
       "Mức nhiên liệu thấp|met|Dừng khi nhiên liệu thấp|"
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|not_met (Đạt 0/2)",
      "note": "Không đạt: Modbus RTU RS485. Chưa rõ: Tin nhắn SMS.",
      "parts": [
       "Modbus RTU RS485|not_met|HGM6120N không có cổng RS485 (bản HGM6120NC mới có)|",
       "Tin nhắn SMS|unclear|Chưa có số liệu|"
      ]
     },
     {
      "k": "genset|Khả năng quá tải|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ổn định tần số|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Xuất xứ tổ máy|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Kích thước|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Áp-tô-mát / MCCB đầu ra|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổ đỡ đầu phát|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Làm mát đầu phát|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     }
    ]
   },
   {
    "rank": 5,
    "engine": "YND485D",
    "alt": "TG164S-13",
    "controller": "HGM6120N",
    "modules": null,
    "alternatives": [
     {
      "model": "HGM9510",
      "notOffered": true,
      "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "make": "SmartGen",
      "kind": "sync",
      "met": 2,
      "total": 2,
      "unclear": [],
      "modules": []
     },
     {
      "model": "HGM6110N",
      "offeredAs": "HGM6110",
      "offeredBy": "acepow-fuan",
      "make": "SmartGen",
      "kind": "start",
      "met": 1,
      "total": 2,
      "unclear": [
       "Tin nhắn SMS"
      ],
      "modules": []
     }
    ],
    "altLine": "Phương án khác đạt tương đương: HGM9510 (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; hòa đồng bộ theo datasheet hãng; truyền thông: code dò datasheet đạt 2/2); HGM6110N (NCC acepow-fuan chào; chỉ tự khởi động theo datasheet hãng; truyền thông: code dò datasheet đạt 1/2, chưa rõ: Tin nhắn SMS)",
    "score": [
     3,
     0,
     0,
     9,
     16,
     0,
     1
    ],
    "checks": [
     {
      "k": "genset|Công suất liên tục|met (16 kVA / 13 kW prime)",
      "note": "Bản 3 pha cosφ 0,8; cần xác nhận cho 1 pha cosφ 1",
      "parts": []
     },
     {
      "k": "genset|Công suất dự phòng|met (18 kVA / 14 kW)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Kiểu động cơ|met (Động cơ bốn kỳ, làm mát nước)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất động cơ|met (17 kW prime)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Công suất tối đa động cơ|met (20 kW standby)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Số xi lanh|met (4 xi lanh thẳng hàng)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tỷ số nén|not_met (18,0:1)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Bộ điều tốc|not_met (Cơ khí)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Nạp khí (tăng áp, làm mát khí nạp)|met (Hút khí tự nhiên)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống nhiên liệu (phun)|met (Phun trực tiếp)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống làm mát động cơ|unclear (Làm mát nước)",
      "note": "Chống đông, quạt đầu trục, bình nước phụ cần xác nhận",
      "parts": []
     },
     {
      "k": "genset|Điện áp|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Số pha|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tần số|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Hệ số công suất|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Khả năng quá tải|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhận tải một bước|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ổn định tần số|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiên liệu|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 100% tải|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu hao nhiên liệu 75% tải|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Xuất xứ tổ máy|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Nhiệt độ môi trường làm việc|confirm (Chưa có số liệu)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Bồn nhiên liệu|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Độ ồn|confirm (Chưa có số liệu)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Kích thước|confirm (Chưa có số liệu)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Khối lượng|confirm (Chưa có số liệu)",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "parts": []
     },
     {
      "k": "genset|Vỏ cách âm|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Áp-tô-mát / MCCB đầu ra|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "genset|Ắc quy|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Tốc độ quay|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Hệ thống khởi động|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Lọc gió, lọc dầu, lọc nhiên liệu|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "engine|Sấy động cơ trước khởi động|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Công suất đầu phát|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Kiểu đầu phát (không chổi than, tự kích)|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Điều chỉnh điện áp (AVR)|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổn định điện áp|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp cách điện|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Cấp bảo vệ đầu phát (IP)|confirm (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Ổ đỡ đầu phát|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "alternator|Làm mát đầu phát|unclear (Chưa có số liệu)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Ngôn ngữ, màn hình bộ điều khiển|met (LCD 132x64, có tiếng Anh)",
      "note": "",
      "parts": []
     },
     {
      "k": "controller|Khởi động, dừng, tự động cấp điện (AMF)|unclear (Đạt 8/10)",
      "note": "Chưa rõ: TEST (Kiểm tra), Phím chuyển hiển thị lên, xuống, trái, phải.",
      "parts": [
       "TEST (Kiểm tra)|unclear|Chưa có số liệu|",
       "RUN (Vận hành)|met|Chế độ Manual|",
       "AUTO (Vận hành tự động)|met|Chế độ Auto|",
       "STOP (tắt)|met|Phím Stop ở chế độ Manual/Auto|",
       "Phím chuyển hiển thị lên, xuống, trái, phải|unclear|Chưa có số liệu|",
       "Tự động khởi động máy phát khi có sự cố điện lưới|met|AMF|",
       "Nút khởi động bằng tay START|met|Phím Start|",
       "Nút dừng máy bằng tay STOP|met|Phím Stop/Reset|",
       "Nút dừng máy khẩn cấp|met|Dừng khẩn cấp|",
       "Bật/tắt từ xa qua tiếp điểm khô (dry contact)|met|Có ngõ vào khởi động từ xa|"
      ]
     },
     {
      "k": "controller|Đo lường, hiển thị|unclear (Đạt 11/14)",
      "note": "Chưa rõ: Trạng thái chạy/dừng, Số giờ còn lại đến bảo trì, Hiển thị, phân tích điện áp dạng đồ thị.",
      "parts": [
       "Điện áp (V)|met|Điện áp dây, pha|",
       "Dòng điện (A)|met|Dòng điện|",
       "Tần số (Hz)|met|Tần số|",
       "Công suất máy phát (kW)|met|kW|",
       "Tải máy phát (%)|met|% tải|",
       "Hệ số công suất|met|PF|",
       "Tốc độ động cơ (rpm)|met|r/min|",
       "Áp suất dầu bôi trơn (Bar)|met|kPa/psi/bar|",
       "Nhiệt độ nước làm mát (oC)|met|°C|",
       "Mức nhiên liệu (% hoặc Lít)|met|%|",
       "Điện áp sạc ắc quy (Vdc)|met|Điện áp sạc|",
       "Trạng thái chạy/dừng|unclear|Có đèn báo trạng thái, chưa rõ hiển thị trên LCD|",
       "Số giờ còn lại đến bảo trì|unclear|Có chức năng bảo trì theo giờ chạy, chưa rõ hiển thị giờ còn lại|",
       "Hiển thị, phân tích điện áp dạng đồ thị|unclear|Chưa có số liệu|"
      ]
     },
     {
      "k": "controller|Cảnh báo, nhật ký sự kiện|met (Đạt 9/9)",
      "note": "",
      "parts": [
       "Đèn LED cảnh báo lỗi|met|Đèn Alarm|",
       "Nhiệt độ nước làm mát / động cơ cao|met|Cảnh báo nhiệt độ cao|",
       "Áp suất dầu bôi trơn thấp|met|Cảnh báo áp dầu thấp|",
       "Điện áp đầu ra cao/thấp|met|Quá/thấp áp|",
       "Tần số đầu ra cao/thấp|met|Quá/thấp tần|",
       "Máy phát quá tải|met|Cảnh báo quá công suất|",
       "Tác động nút dừng khẩn cấp|met|Báo dừng khẩn cấp trên LCD|",
       "Điện áp ắc quy khởi động thấp|met|Ắc quy thấp áp|",
       "Mức nhiên liệu thấp (ngưỡng cài đặt được)|met|Nhiên liệu thấp|"
      ]
     },
     {
      "k": "controller|Bảo vệ, dừng máy|met (Đạt 7/7)",
      "note": "",
      "parts": [
       "Nhiệt độ nước làm mát / động cơ cao|met|Dừng khi nhiệt độ cao|",
       "Áp suất dầu bôi trơn thấp|met|Dừng khi áp dầu thấp|",
       "Điện áp ra cao/thấp|met|Dừng khi quá/thấp áp|",
       "Tần số cao/thấp|met|Dừng khi quá/thấp tần|",
       "Quá tải|met|Dừng khi quá công suất|",
       "Tác động nút dừng khẩn cấp|met|Dừng khẩn cấp|",
       "Mức nhiên liệu thấp|met|Dừng khi nhiên liệu thấp|"
      ]
     },
     {
      "k": "controller|Truyền thông, giám sát từ xa|not_met (Đạt 0/2)",
      "note": "Không đạt: Modbus RTU RS485. Chưa rõ: Tin nhắn SMS.",
      "parts": [
       "Modbus RTU RS485|not_met|HGM6120N không có cổng RS485 (bản HGM6120NC mới có)|",
       "Tin nhắn SMS|unclear|Chưa có số liệu|"
      ]
     }
    ]
   }
  ]
 }
}