### Động cơ SC4H140D2 — hãng: SDEC
- Số xi lanh: 4 — factSrc: { "supplierId": "fdk-energy", "n": 1197, "line": "| Cylinder quantity | 4" }
- Số xi lanh: 4 — factSrc: { "supplierId": "depco-power", "n": 2234, "line": "| Cylinder | 4 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 4.3L — factSrc: { "supplierId": "fdk-energy", "n": 1197, "line": "| Displacement | 4.3L" }
- Dung tích xi lanh: 4.3 — factSrc: { "supplierId": "depco-power", "n": 2234, "line": "| Governor | Electrical | Displacement(L) | 4.3" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 15 — factSrc: { "supplierId": "bdadl-shanghai", "n": 127, "line": "| BDA-S80 | 80/90 | 上柴动力 | SC4H140D2 | 4 | 4.3 | 15 | ≤215 | 2100*700*1450 | 1050" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2234, "line": "| Cylinder | 4 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 105×124 — factSrc: { "supplierId": "fdk-energy", "n": 1197, "line": "| Bore x Stroke (mm x mm) | 105×124" }
- Đường kính × hành trình: 105 X 124 — factSrc: { "supplierId": "depco-power", "n": 2234, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 16:1 — factSrc: { "supplierId": "fdk-energy", "n": 1197, "line": "| Compression Ratio | 16:1" }
- Tỉ số nén: 16.0:1 — factSrc: { "supplierId": "depco-power", "n": 2234, "line": "| Cyle | 4 Staoke | Compression ratio | 16.0:1" } (tìm trên internet, trang chính hãng)
- ⚠ Điều tốc: các nguồn ghi khác nhau (Electrical / Electronic / 电子调速E) — không dùng làm "met"
- Điều tốc: Electrical — factSrc: { "supplierId": "fdk-energy", "n": 1197, "line": "| Speed governor | Electrical" }
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2234, "line": "| Governor | Electrical | Displacement(L) | 4.3" } (tìm trên internet, trang chính hãng)
- Điều tốc: 电子调速E — factSrc: { "supplierId": "nenjo-generator", "n": 154, "line": "| HJ86SC | SC4H140D2 | 95/1500 | 105/1500 | 86 | 94 | 电子调速E | 国二 T2" }
- Điều tốc: Electronic — factSrc: { "supplierId": "landtop-fuzhou", "n": 121, "line": "| LTP110 SD | 110 | 88 | 100 | 80 | Electronic | G2 | SC4H140D2 | LTP274S-80" }
- Nạp khí: Turbo-charged — factSrc: { "supplierId": "fdk-energy", "n": 1197, "line": "| Aspiration | Turbo-charged" }
- Tiêu chuẩn khí thải: 国二 T2 — factSrc: { "supplierId": "nenjo-generator", "n": 154, "line": "| HJ86SC | SC4H140D2 | 95/1500 | 105/1500 | 86 | 94 | 电子调速E | 国二 T2" }

### Động cơ CA6DF2D-14D — hãng: FAWDE
- ⚠ Số xi lanh: các nguồn ghi khác nhau (6 / 4 L) — không dùng làm "met"
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2327, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 4 L — factSrc: { "supplierId": "waeta-fujian", "n": 112, "line": "| WTA-FW110 | 110 | 88 | 100 | 80 | CA6DF2D-14D | 4 L | 6.55 | Fawde Series.xlsx" }
- Số xi lanh: 6 — factSrc: { "supplierId": "xinhengxin-fujian", "n": 120, "line": "| XHX-X80 | 80/100 | 88/124 | 50 | CA6DF2D-14D | 96 | 16.2 | 6 | 2250x860x1300/1200 | 2800x1100x1550/1560" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2327, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 110 X 125 — factSrc: { "supplierId": "depco-power", "n": 2327, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 17.5:1 — factSrc: { "supplierId": "depco-power", "n": 2327, "line": "| Cyle | 4 Staoke | Compression ratio | 17.5:1" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2327, "line": "| Governor | Electrical | Displacement(L) | 6.5" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 6.5 — factSrc: { "supplierId": "depco-power", "n": 2327, "line": "| Governor | Electrical | Displacement(L) | 6.5" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 6.55 — factSrc: { "supplierId": "waeta-fujian", "n": 112, "line": "| WTA-FW110 | 110 | 88 | 100 | 80 | CA6DF2D-14D | 4 L | 6.55 | Fawde Series.xlsx" }
- Công suất động cơ (prime): 96 — factSrc: { "supplierId": "weiman-fujian", "n": 106, "line": "| WT-FD110 | 80 | 100 | 88 | 110 | CA6DF2D-14D | 96 | 104 | 202 | 22.81 | 6×110×115 | 6.55 | 17:1 | TC | More data" }
- Công suất động cơ (prime): 96 — factSrc: { "supplierId": "keliang-fuan", "n": 107, "line": "| WT-FW110 | 80 | 100 | 88 | 110 | CA6DF2D-14D | 96 | 104 | 202 | 22.81 | 6x110x115 | 6.55 | 17:1 | TC | WT-274C | 2490x780x1340 | 1335 | 2900x1100x1600 | 1780" }
- Công suất động cơ (standby): 104 — factSrc: { "supplierId": "weiman-fujian", "n": 106, "line": "| WT-FD110 | 80 | 100 | 88 | 110 | CA6DF2D-14D | 96 | 104 | 202 | 22.81 | 6×110×115 | 6.55 | 17:1 | TC | More data" }
- Công suất động cơ (standby): 104 — factSrc: { "supplierId": "keliang-fuan", "n": 107, "line": "| WT-FW110 | 80 | 100 | 88 | 110 | CA6DF2D-14D | 96 | 104 | 202 | 22.81 | 6x110x115 | 6.55 | 17:1 | TC | WT-274C | 2490x780x1340 | 1335 | 2900x1100x1600 | 1780" }

### Động cơ TAD551GE — hãng: Volvo Penta
- Số xi lanh: 4 — factSrc: { "supplierId": "comappower", "n": 108, "line": "| COM110V | 110kVA | 88kW | 100kVA | 80kW | TAD551GE | 4 | COM110V" }
- Số xi lanh: 4 — factSrc: { "supplierId": "comappower", "n": 108, "line": "| COM125V | 125kVA | 100kW | 113kVA | 90kW | TAD551GE | 4 | COM125V" }
- Dung tích xi lanh: 4.76 — factSrc: { "supplierId": "jinjia-power", "n": 103, "line": "| JJV-90GF | 90 | 99 | 112.5 | TAD551GE | 4 | 4.76 | 214 | 1150 | 2100×960×1450" }
- Dung tích xi lanh: 4.76 — factSrc: { "supplierId": "bdadl-shanghai", "n": 134, "line": "| BDA-V80 | 80/88 | 沃尔沃奔达 | TAD551GE | 4 | 4.76 | 13 | ≤206 | 2100*960*1450 | 1150" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (13 / 19) — không dùng làm "met"
- Dầu bôi trơn: 13 — factSrc: { "supplierId": "bdadl-shanghai", "n": 134, "line": "| BDA-V80 | 80/88 | 沃尔沃奔达 | TAD551GE | 4 | 4.76 | 13 | ≤206 | 2100*960*1450 | 1150" }
- Dầu bôi trơn: 13 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2005, "line": "| FKS-V80 | 80/100 | 沃尔沃遍达 | TAD551GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 13 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 126, "line": "| PPDL-V80 | 80/100 | 沃尔沃遍达 | TAD551GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150" }
- Dầu bôi trơn: 19 — factSrc: { "supplierId": "xingguang-jiangsu", "n": 102, "line": "| XG-88GF-1 | 80/88 | TAD551GE | 91/100 | 4 | 19 | 218 | 国 III | 2200×720×1380 | 1200" }
- Tỉ số nén: 18.0:1 — factSrc: { "supplierId": "jet-power", "n": 132, "line": "| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C" }
- Điều tốc: Electronic — factSrc: { "supplierId": "jet-power", "n": 132, "line": "| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C" }
- Đường kính × hành trình: 108x130 — factSrc: { "supplierId": "senci-jiangsu", "n": 108, "line": "| | 80/88 | TAD551GE | 90/98 | 108x130 | 4 | 19 | 218 | 国Ⅲ | 2200X720X1380 | 1200" }
- Đường kính × hành trình: 108x130 — factSrc: { "supplierId": "senci", "n": 2004, "line": "| | 80/88 | TAD551GE | 90/98 | 108x130 | 4 | 19 | 218 | 国Ⅲ | 2200X720X1380 | 1200" } (tìm trên internet, trang không phải của hãng)
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "nenjo-generator", "n": 142, "line": "| HJ81V | 沃尔沃 VOLVO | TAD551GE | 81.0 | 98.0 | T3" }
- Tiêu chuẩn khí thải: T3 — factSrc: { "supplierId": "nenjo-generator", "n": 142, "line": "| HJ88V | 沃尔沃 VOLVO | TAD551GE | 88.0 | 110.0 | T3" }

### Động cơ 4M10G110/5 — hãng: Baudouin
- Số xi lanh: 4 — factSrc: { "supplierId": "depco-power", "n": 2422, "line": "| Cylinder | 4 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 4 — factSrc: { "supplierId": "yanan-power", "n": 106, "line": "| YN110B | 110kVA | 88kW | 100kVA | 80kW | 4M10G110/5 | 4 | YN110B" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2422, "line": "| Cylinder | 4 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 105 X 118 — factSrc: { "supplierId": "depco-power", "n": 2422, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 17.5 : 1 — factSrc: { "supplierId": "westinpower", "n": 1123, "line": "| Compression ratio | 17.5 : 1" }
- Tỉ số nén: 17.5:1 — factSrc: { "supplierId": "depco-power", "n": 2422, "line": "| Cyle | 4 Staoke | Compression ratio | 17.5:1" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electrical — factSrc: { "supplierId": "westinpower", "n": 1123, "line": "| Governor : type | Electrical" }
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2422, "line": "| Governor | Electrical | Displacement(L) | 4.088" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 4.087L — factSrc: { "supplierId": "westinpower", "n": 1123, "line": "| Displacement | 4.087L" }
- Dung tích xi lanh: 4.088 — factSrc: { "supplierId": "depco-power", "n": 2422, "line": "| Governor | Electrical | Displacement(L) | 4.088" } (tìm trên internet, trang chính hãng)
- Nạp khí: Turbocharged and Aftercooled — factSrc: { "supplierId": "westinpower", "n": 1123, "line": "| Aspiration and Cooling | Turbocharged and Aftercooled" }

### Đầu phát LSA 44.3 S5 — hãng: Leroy-Somer
- Kích từ / AVR: SHUNT — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1009, "line": "| AVR | SHUNT" }
- Kích từ / AVR: SHUNT — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1009, "line": "| Excitation system | SHUNT" }
- Cấp cách điện: H — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1009, "line": "| Insulation class | H" }
- Cấp cách điện: H — factSrc: { "supplierId": "depco-power", "n": 2279, "line": "| No.of bearings | 1 | Insulation class | H" } (tìm trên internet, trang chính hãng)
- Ổn định điện áp: ± 0.5% — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1009, "line": "| Voltage regulation (*) | ± 0.5% | ± 0.25%" }
- Cấp bảo vệ: IP 23 — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1009, "line": "| Protection | IP 23" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "depco-power", "n": 2279, "line": "| Wires | 12 | Ingress protection | IP23" } (tìm trên internet, trang chính hãng)
- Méo sóng hài (THD): < 5% — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1009, "line": "| Total Harmonic Distortion THD (**) on linear load ..: | < 5%" }
- Méo sóng hài (THD): < 2% — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1009, "line": "| Total Harmonic Distortion THD (**) in no-load ........: | < 2%" }

### Đầu phát TAL-A44-D — hãng: Leroy-Somer
- Kích từ / AVR: SHUNT — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1003, "line": "| AVR | SHUNT" }
- Cấp cách điện: H — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1003, "line": "| Insulation class | H | Excitation system 6 wires" }
- Cấp bảo vệ: IP 23 — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1003, "line": "| Protection | IP 23" }
- Ổn định điện áp:  1 % — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1003, "line": "| Voltage regulation (*) |  1 % |  0.5 %" }

### Động cơ 6BTA5.9-G2 — hãng: Cummins
- ⚠ Dung tích xi lanh: các nguồn ghi khác nhau (5.9 / 8.3 / 5.9L / 5.88 / 5.88L) — không dùng làm "met"
- Dung tích xi lanh: 5.9L — factSrc: { "supplierId": "aosif", "n": 1020, "line": "| Displacement | 5.9L" }
- Dung tích xi lanh: 5.88L — factSrc: { "supplierId": "mingbang-mbkl", "n": 138, "line": "| Displacement | 5.88L" }
- Dung tích xi lanh: 5.9 — factSrc: { "supplierId": "tecgen-fujian", "n": 101, "line": "| Displacement (L) | 5.9" }
- Dung tích xi lanh: 5.9 — factSrc: { "supplierId": "depco-power", "n": 2476, "line": "| Governor | Electrical | Displacement(L) | 5.9" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electronic speed — factSrc: { "supplierId": "aosif", "n": 1020, "line": "| Governor | Electronic speed" }
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2476, "line": "| Governor | Electrical | Displacement(L) | 5.9" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6 — factSrc: { "supplierId": "aosif", "n": 1020, "line": "| No. of cylinder | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "fdk-energy", "n": 1008, "line": "| Cylinder quantity | 6" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (16.4 / 16 / 12.1) — không dùng làm "met"
- Dầu bôi trơn: 16 — factSrc: { "supplierId": "bdadl-shanghai", "n": 131, "line": "| BDA-C92 | 92/100 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤210 | 2300*750*1270 | 1260" }
- Dầu bôi trơn: 16 — factSrc: { "supplierId": "bdadl-shanghai", "n": 123, "line": "| BDA-C100 | 100/125 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤206 | 2300*850*1400 | 1100" }
- Dầu bôi trơn: 16 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2001, "line": "| FKS-C100 | 100/125 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤210 | 2300*850*1450 | 1100" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 16 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 122, "line": "| PPDL-C100 | 100/125 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤206 | 2300*850*1400 | 1100" }
- Đường kính × hành trình: 102×120 mm — factSrc: { "supplierId": "mingbang-mbkl", "n": 138, "line": "| Bore×Stroke | 102×120 mm" }
- Đường kính × hành trình: 102x120mm — factSrc: { "supplierId": "aosif", "n": 1020, "line": "| Bore x Stroke | 102x120mm" }
- Tỉ số nén: 17.3:1 — factSrc: { "supplierId": "aosif", "n": 1020, "line": "| Compression ratio | 17.3:1" }
- Tỉ số nén: 17.3:1 — factSrc: { "supplierId": "fdk-energy", "n": 1008, "line": "| Compression Ratio | 17.3:1" }
- ⚠ Nạp khí: các nguồn ghi khác nhau (涡轮增压 / Turbo-charged) — không dùng làm "met"
- Nạp khí: Turbo-charged — factSrc: { "supplierId": "fdk-energy", "n": 1008, "line": "| Aspiration | Turbo-charged" }
- Nạp khí: 涡轮增压 — factSrc: { "supplierId": "chenxing-weifang", "n": 104, "line": "| 输出功率 | 100kw | 吸气方式 | 涡轮增压 | 额定功率 | 100kw" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2476, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Làm mát: Water Cooling — factSrc: { "supplierId": "tecgen-fujian", "n": 106, "line": "| Cooling Method | Water Cooling | Ambient Temp | ≤40 C" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "nenjo-generator", "n": 103, "line": "| HJ96C | 康明斯 Cummins | 96 | 105 | 6BTA5.9-G2 | T2" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "nenjo-generator", "n": 103, "line": "| HJ109C | 康明斯 Cummins | 109 | 120 | 6BTA5.9-G2 | T2" }
- ⚠ Công suất động cơ (prime): các nguồn ghi khác nhau (106 kW / 120 kW) — không dùng làm "met"
- Công suất động cơ (prime): 106 — factSrc: { "supplierId": "weiman-fujian", "n": 110, "line": "| WT-C140 | 100 | 125 | 110 | 138 | 6BTA5.9-G2 | 106 | 116 | 211 | 27 | 6×102×120 | 5.9 | 17.3:1 | TC | More data" }
- Công suất động cơ (prime): 120 — factSrc: { "supplierId": "weiman-fujian", "n": 110, "line": "| WT-C140 | 100 | 125 | 110 | 138 | 6BTA5.9-G2 | 120 | 132 | 211 | 31 | 6×102×120 | 5.9 | 17.3:1 | TC | More data" }
- Công suất động cơ (prime): 106 — factSrc: { "supplierId": "keliang-fuan", "n": 116, "line": "| WT-C140 | 100 | 125 | 110 | 138 | 6BTA5.9-G2 | 106 | 116 | 211 | 27 | 6×102×120 | 5.9 | 17.3:1 | TC | WT-274D | 2230×830×1490 | 1170 | 2900*1100*1600 | 2270" }
- Công suất động cơ (prime): 120 — factSrc: { "supplierId": "keliang-fuan", "n": 116, "line": "| WT-C140 | 100 | 125 | 110 | 138 | 6BTA5.9-G2 | 120 | 132 | 211 | 31 | 6×102×120 | 5.9 | 17.3:1 | TC | WT-274C | 2230×830×1490 | 1170 | 2900*1100*1600 | 2270" }
- ⚠ Công suất động cơ (standby): các nguồn ghi khác nhau (116 kW / 132 kW) — không dùng làm "met"
- Công suất động cơ (standby): 116 — factSrc: { "supplierId": "weiman-fujian", "n": 110, "line": "| WT-C140 | 100 | 125 | 110 | 138 | 6BTA5.9-G2 | 106 | 116 | 211 | 27 | 6×102×120 | 5.9 | 17.3:1 | TC | More data" }
- Công suất động cơ (standby): 132 — factSrc: { "supplierId": "weiman-fujian", "n": 110, "line": "| WT-C140 | 100 | 125 | 110 | 138 | 6BTA5.9-G2 | 120 | 132 | 211 | 31 | 6×102×120 | 5.9 | 17.3:1 | TC | More data" }
- Công suất động cơ (standby): 116 — factSrc: { "supplierId": "keliang-fuan", "n": 116, "line": "| WT-C140 | 100 | 125 | 110 | 138 | 6BTA5.9-G2 | 106 | 116 | 211 | 27 | 6×102×120 | 5.9 | 17.3:1 | TC | WT-274D | 2230×830×1490 | 1170 | 2900*1100*1600 | 2270" }
- Công suất động cơ (standby): 132 — factSrc: { "supplierId": "keliang-fuan", "n": 116, "line": "| WT-C140 | 100 | 125 | 110 | 138 | 6BTA5.9-G2 | 120 | 132 | 211 | 31 | 6×102×120 | 5.9 | 17.3:1 | TC | WT-274C | 2230×830×1490 | 1170 | 2900*1100*1600 | 2270" }
- Khởi động: 24V Electrical starting — factSrc: { "supplierId": "mingbang-mbkl", "n": 138, "line": "| Starting Method | 24V Electrical starting" }

### Đầu phát UCI274D — hãng: Stamford
- ⚠ Ổn định điện áp: các nguồn ghi khác nhau (± 1% / ± 1.5 % / ≤±1%) — không dùng làm "met"
- Ổn định điện áp: ≤±1% — factSrc: { "supplierId": "fdk-energy", "n": 1008, "line": "| Voltage regulation NL-FL | ≤±1%" }
- Ổn định điện áp: ± 1.5 % — factSrc: { "supplierId": "stamford-avk-china", "n": 1003, "line": "| VOLTAGE REGULATION | ± 1.5 % | ± 1.0 % | With 4%" }
- Ổn định điện áp: ± 1% — factSrc: { "supplierId": "stamford-avk-china", "n": 1003, "line": "| VOLTAGE REGULATION | ± 1% | ± 0.5 % | With 4% ENGINE GOVERNING" }
- Cấp cách điện: H — factSrc: { "supplierId": "fdk-energy", "n": 1008, "line": "| Insulation grade | H" }
- Cấp cách điện: CLASS H — factSrc: { "supplierId": "stamford-avk-china", "n": 1003, "line": "| INSULATION SYSTEM | CLASS H" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "stamford-avk-china", "n": 1003, "line": "| PROTECTION | IP23" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "fdk-energy", "n": 1008, "line": "| Protection grade | IP23" }
- Hiệu suất đầu phát: 90.60% — factSrc: { "supplierId": "huachai-deutz", "n": 123, "line": "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 90.60%" }
- Hiệu suất đầu phát: 91.6 — factSrc: { "supplierId": "stamford-avk-china", "n": 1003, "line": "| Efficiency (%) | 91.6 | 92.0 | 92.2 | 91.4 | 91.7 | 92.0 | 91.2 | 91.6 | 91.8 | 91.1 | 91.5 | 91.7" }
- Kích từ / AVR: Single bearing, Brushless, — factSrc: { "supplierId": "fdk-energy", "n": 1008, "line": "| Exciter type | Single bearing, Brushless," }
- Kích từ / AVR: brushless self-exciting — factSrc: { "supplierId": "huachai-deutz", "n": 123, "line": "| Steady state frequency | ≤2.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting" }

### Động cơ BF4M1013EC — hãng: Deutz
- Số xi lanh: 4L — factSrc: { "supplierId": "legapower", "n": 110, "line": "| LG105DE | 105 | 95 | 28 | BF4M1013EC | 4L | M | 4.76 |" }
- Số xi lanh: 4 — factSrc: { "supplierId": "world-power-fuzhou", "n": 103, "line": "| WDPG-D100 | 80 | 100 | 88 | 110 | BF4M1013EC | 4 | M |" }
- Đường kính × hành trình: 108/130 — factSrc: { "supplierId": "haifeng-taizhou", "n": 2005, "line": "| HF-80GF | 100 | 80 | BF4M1013EC | 4L | 108/130 | 19.4 | 2150×750×1550 | 1200" } (tìm trên internet, trang chính hãng)
- Khởi động: 24V — factSrc: { "supplierId": "victory-generator", "n": 126, "line": "| V84DG | 60 | 76 | 95 | 84 | 105 | BF4M1013EC | 28 | 4L | 24V | 2140 x 980 x 1700 | 1180" }
- Khởi động: 24V — factSrc: { "supplierId": "victory-generator", "n": 126, "line": "| V75DG | 50 | 68 | 85 | 75 | 93 | BF4M1013EC | 25.8 | 4L | 24V | 2140 x 980 x 1700 | 1180" }
- Tỉ số nén: 19:1 — factSrc: { "supplierId": "weiman-fujian", "n": 109, "line": "| WT-D116BF | 84 | 105 | 92 | 116 | BF4M1013EC | 97 | 102 | 212 | 24.2 | 4×108×130 | 4.764 | 19:1 | TC | More data" }
- Dung tích xi lanh: 4.76 — factSrc: { "supplierId": "wintpower", "n": 141, "line": "| WT-DE125 | 125/100 | 110/90 | 14 | BF4M1013EC | 4 | 4.76 | 24 | 108 | elec. | 2300*900*1700 | 1150" }
- Dung tích xi lanh: 4.76 — factSrc: { "supplierId": "wintpower", "n": 141, "line": "| WT-DE105 | 105/84 | 95/76 | 28 | BF4M1013EC | 4L | Elec | 4.76 | 2900*1080*2000 | 1950 | 2140*980*1700 | 1180" }
- Công suất động cơ (prime): 97 — factSrc: { "supplierId": "weiman-fujian", "n": 109, "line": "| WT-D116BF | 84 | 105 | 92 | 116 | BF4M1013EC | 97 | 102 | 212 | 24.2 | 4×108×130 | 4.764 | 19:1 | TC | More data" }
- Công suất động cơ (standby): 102 — factSrc: { "supplierId": "weiman-fujian", "n": 109, "line": "| WT-D116BF | 84 | 105 | 92 | 116 | BF4M1013EC | 97 | 102 | 212 | 24.2 | 4×108×130 | 4.764 | 19:1 | TC | More data" }

### Đầu phát BW-274C
- (chưa có thông số nào có nguồn)

### Động cơ SC4H160D2 — hãng: SDEC
- Số xi lanh: 4 — factSrc: { "supplierId": "depco-power", "n": 2236, "line": "| Cylinder | 4 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 4L — factSrc: { "supplierId": "legapower", "n": 108, "line": "| LG124SC | 124 | 113 | 25 | SC4H160D2 | 4L | Electronic | 4.3 |" }
- Dung tích xi lanh: 4.3 — factSrc: { "supplierId": "depco-power", "n": 2236, "line": "| Governor | Electrical | Displacement(L) | 4.3" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 4.3 — factSrc: { "supplierId": "legapower", "n": 108, "line": "| LG124SC | 124 | 113 | 25 | SC4H160D2 | 4L | Electronic | 4.3 |" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (15 / 18 / 13) — không dùng làm "met"
- Dầu bôi trơn: 15 — factSrc: { "supplierId": "bdadl-shanghai", "n": 123, "line": "| BDA-S100 | 100/125 | 上柴股份 | SC4H160D2 | 4 | 4.3 | 15 | ≤206 | 2060*930*1190 | 1020" }
- Dầu bôi trơn: 15 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2003, "line": "| FKS-S100 | 100/125 | 上柴动力 | SC4H160D2 | 4 | 4.3 | 15 | ≤205 | 2060*930*1190 | 1020" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 15 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 122, "line": "| PPDL-S100 | 100/125 | 上柴股份 | SC4H160D2 | 4 | 4.3 | 15 | ≤206 | 2060*930*1190 | 1020" }
- Dầu bôi trơn: 15 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 130, "line": "| PPDL-S100 | 100/125 | 上柴动力 | SC4H160D2 | 4 | 4.3 | 15 | ≤205 | 2060*930*1190 | 1020" }
- Đường kính × hành trình: 105*124 — factSrc: { "supplierId": "longkai-power", "n": 1003, "line": "| Bore*Stroke | mm | 105*124" }
- Đường kính × hành trình: 105 X 124 — factSrc: { "supplierId": "depco-power", "n": 2236, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 124" } (tìm trên internet, trang chính hãng)
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2236, "line": "| Cylinder | 4 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 16:1 — factSrc: { "supplierId": "longkai-power", "n": 1003, "line": "| Compression ratio | 16:1" }
- Tỉ số nén: 16.0:1 — factSrc: { "supplierId": "depco-power", "n": 2236, "line": "| Cyle | 4 Staoke | Compression ratio | 16.0:1" } (tìm trên internet, trang chính hãng)
- ⚠ Điều tốc: các nguồn ghi khác nhau (Electrical / Electronic / 电子调速E / Electronic speed controller) — không dùng làm "met"
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2236, "line": "| Governor | Electrical | Displacement(L) | 4.3" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electronic — factSrc: { "supplierId": "legapower", "n": 108, "line": "| LG124SC | 124 | 113 | 25 | SC4H160D2 | 4L | Electronic | 4.3 |" }
- Điều tốc: Electronic — factSrc: { "supplierId": "legapower", "n": 108, "line": "| LG110SC | 110 | 100 | 22.2 | SC4H160D2 | 4L | Electronic | 4.3 |" }
- Điều tốc: 电子调速E — factSrc: { "supplierId": "nenjo-generator", "n": 154, "line": "| HJ95SC | SC4H160D2 | 105/1500 | 116/1500 | 95 | 104 | 电子调速E | 国二 T2" }
- Tiêu chuẩn khí thải: 国二 T2 — factSrc: { "supplierId": "nenjo-generator", "n": 154, "line": "| HJ95SC | SC4H160D2 | 105/1500 | 116/1500 | 95 | 104 | 电子调速E | 国二 T2" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "hanyang-weifang", "n": 125, "line": "| HY-100 | SC4H160D2 | 105 | 116 | 4 | 105*124 | 4.3 | 195 | 1800*600*1200 | 1100 | T2" }
- Nạp khí: water-cooled,4 valves, Turbo charged — factSrc: { "supplierId": "longkai-power", "n": 1003, "line": "| Aspiration | water-cooled,4 valves, Turbo charged" }

### Đầu phát JET274C
- (chưa có thông số nào có nguồn)

### Động cơ 4BTA3.9-G13 — hãng: Cummins
- ⚠ Số xi lanh: các nguồn ghi khác nhau (4L / 4 / 6L) — không dùng làm "met"
- Số xi lanh: 4 — factSrc: { "supplierId": "aosif", "n": 1016, "line": "| No. of cylinder | 4" }
- Số xi lanh: 4L — factSrc: { "supplierId": "aosif", "n": 101, "line": "| AC105 | 95/76 | 105/84 | 4BTA3.9-G13 | 18.8 | 4L | 3.9 |" }
- Số xi lanh: 4 — factSrc: { "supplierId": "yanan-power", "n": 101, "line": "| YN105C | 105kVA | 84kW | 95kVA | 76kW | 4BTA3.9-G13 | 4 | YN105C" }
- Số xi lanh: 4 — factSrc: { "supplierId": "comappower", "n": 102, "line": "| COM105C | 105kVA | 84kW | 95kVA | 76kW | 4BTA3.9-G13 | 4 | COM105C" }
- ⚠ Dung tích xi lanh: các nguồn ghi khác nhau (3.9 / 3.9 L / 5.9) — không dùng làm "met"
- Dung tích xi lanh: 3.9 L — factSrc: { "supplierId": "aosif", "n": 1016, "line": "| Displacement | 3.9 L" }
- Dung tích xi lanh: 3.9 — factSrc: { "supplierId": "aosif", "n": 101, "line": "| AC105 | 95/76 | 105/84 | 4BTA3.9-G13 | 18.8 | 4L | 3.9 |" }
- Dung tích xi lanh: 3.9 — factSrc: { "supplierId": "yunding-jiangsu", "n": 2005, "line": "| YDK-80GF | 80 | 100 | 144 | 4BTA3.9-G13 | 4 | 102*120 | 3.9 | 11 | 210 | 1900*800*1350 | 980" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 5.9 — factSrc: { "supplierId": "victory-generator", "n": 110, "line": "| V75C | 50 | 68 | 85 | 75 | 94 | 4BTA3.9-G13 | 16 | 5.9 | 6L | electronic | 2140*950*1530 | 1270 | 2900*1030*2000 | 1740" }
- Điều tốc: Electronic — factSrc: { "supplierId": "aosif", "n": 1016, "line": "| Governor | Electronic" }
- Điều tốc: Electronic speed — factSrc: { "supplierId": "longkai-power", "n": 1058, "line": "| Governor type | Electronic speed" }
- Đường kính × hành trình: 102x120 mm — factSrc: { "supplierId": "aosif", "n": 1016, "line": "| Bore x Stroke | 102x120 mm" }
- Đường kính × hành trình: 102*120 — factSrc: { "supplierId": "longkai-power", "n": 1058, "line": "| Bore*Stroke | mm | 102*120" }
- Tỉ số nén: 18.0:1 — factSrc: { "supplierId": "aosif", "n": 1016, "line": "| Compression ratio | 18.0:1" }
- Tỉ số nén: 18:1 — factSrc: { "supplierId": "jinlongteng-fujian", "n": 101, "line": "| JDC105 | 76 | 95 | 84 | 105 | 4BTA3.9-G13 | 87 | 97 | 212 | 18.8 | 4×102×120 | 3.9 | 18:1 | 10.9 | 22 | JLT224GM(75KW) | UCI274C(80KW) | 2450*980*1400 | 1200 | 1900*750*1300 | 935" }
- Công suất động cơ (prime): 87 — factSrc: { "supplierId": "jinlongteng-fujian", "n": 101, "line": "| JDC105 | 76 | 95 | 84 | 105 | 4BTA3.9-G13 | 87 | 97 | 212 | 18.8 | 4×102×120 | 3.9 | 18:1 | 10.9 | 22 | JLT224GM(75KW) | UCI274C(80KW) | 2450*980*1400 | 1200 | 1900*750*1300 | 935" }
- Công suất động cơ (standby): 97 — factSrc: { "supplierId": "jinlongteng-fujian", "n": 101, "line": "| JDC105 | 76 | 95 | 84 | 105 | 4BTA3.9-G13 | 87 | 97 | 212 | 18.8 | 4×102×120 | 3.9 | 18:1 | 10.9 | 22 | JLT224GM(75KW) | UCI274C(80KW) | 2450*980*1400 | 1200 | 1900*750*1300 | 935" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "nenjo-generator", "n": 105, "line": "| HJ79C | 康明斯 Cummins | 79 | 88 | 4BTA3.9-G13（水箱RadiatorLAT40°） | T2" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "nenjo-generator", "n": 103, "line": "| HJ79C | 康明斯 Cummins | 79 | 88 | 4BTA3.9-G13 （水箱RadiatorLAT40°） | T2" }
- Dầu bôi trơn: 11 — factSrc: { "supplierId": "yunding-jiangsu", "n": 2005, "line": "| YDK-80GF | 80 | 100 | 144 | 4BTA3.9-G13 | 4 | 102*120 | 3.9 | 11 | 210 | 1900*800*1350 | 980" } (tìm trên internet, trang chính hãng)

### Đầu phát BW-224G
- (chưa có thông số nào có nguồn)

