### Động cơ D1146 — hãng: Doosan / Hyundai
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2112, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6L — factSrc: { "supplierId": "huatai-yangzhou", "n": 108, "line": "| 64GF | 64 | D1146 | 6L | 111/139 | 8.071 | 18 | 1900 | 2300*780*1200" }
- Dung tích xi lanh: 8.074 — factSrc: { "supplierId": "depco-power", "n": 2112, "line": "| Governor | Mechanical | Displacement(L) | 8.074" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 8.071 — factSrc: { "supplierId": "huatai-yangzhou", "n": 108, "line": "| 64GF | 64 | D1146 | 6L | 111/139 | 8.071 | 18 | 1900 | 2300*780*1200" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (18 / 17.5 / 15.5) — không dùng làm "met"
- Dầu bôi trơn: 17.5 — factSrc: { "supplierId": "xingguang-jiangsu", "n": 107, "line": "| XG-70GF | 64/80 | D1146 | 70/88 | 6 | 17.5 | 200 | 国 II | 2500×850×1450 | 980" }
- Dầu bôi trơn: 18 — factSrc: { "supplierId": "aoke-yangzhou", "n": 143, "line": "| AOKE-D70 | 64KW | 70KW | 斗山 | D1146 | 6 | 8.071 | 18 | 195 | 2300*780*1200 | 1900 | | 详细参数" }
- Dầu bôi trơn: 18 — factSrc: { "supplierId": "aoke-yangzhou", "n": 144, "line": "| AOKE-D70 | 64KW | 70KW | 斗山 | D1146 | 6 | 8.071 | 18 | 195 | 2300 x 780 x 1200 | 1900 | | 详细参数" }
- Dầu bôi trơn: 15.5 — factSrc: { "supplierId": "zhengdian-zhengzhou", "n": 108, "line": "| 70GF1 | 70 | 64 | 126/115 | D1146 | 85/77 | 6 | 111 | 139 | 8.071 | 15.5 | 223 | 1300 | 2255 ×8 70 × 1260" }
- Đường kính × hành trình: 111 X 139 — factSrc: { "supplierId": "depco-power", "n": 2112, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 111 X 139" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 111/139 — factSrc: { "supplierId": "huatai-yangzhou", "n": 108, "line": "| 64GF | 64 | D1146 | 6L | 111/139 | 8.071 | 18 | 1900 | 2300*780*1200" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2112, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 17.5:1 — factSrc: { "supplierId": "depco-power", "n": 2112, "line": "| Cyle | 4 Staoke | Compression ratio | 17.5:1" } (tìm trên internet, trang chính hãng)
- Điều tốc: Mechanical — factSrc: { "supplierId": "depco-power", "n": 2112, "line": "| Governor | Mechanical | Displacement(L) | 8.074" } (tìm trên internet, trang chính hãng)
- Tiêu chuẩn khí thải: 国 II — factSrc: { "supplierId": "xingguang-jiangsu", "n": 107, "line": "| XG-70GF | 64/80 | D1146 | 70/88 | 6 | 17.5 | 200 | 国 II | 2500×850×1450 | 980" }

### Đầu phát LSA44.2VS3
- (chưa có thông số nào có nguồn)

### Động cơ R6105AZLD — hãng: Ricardo
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "hanyang-weifang", "n": 120, "line": "| HY-100GF | R6105AZLD | 121 | 133 | 6 | 105*130 | 6.75 | 218 | 2400*700*1500 | 1200 | T2" }
- Dung tích xi lanh: 6.75 — factSrc: { "supplierId": "huatai-yangzhou", "n": 101, "line": "| 100GF | 100 | R6105AZLD | 6L | 105/130 | 6.75 | 18 | 1300 | 2400*750*1400" }
- Dung tích xi lanh: 6.7 — factSrc: { "supplierId": "jet-power", "n": 116, "line": "| GF-110 | 110 | 88 | 100 | 80 | R6105AZLD | L6 | Mechanical | 6.7 | 105×130 | JET274C" }
- Đường kính × hành trình: 105/130 — factSrc: { "supplierId": "huatai-yangzhou", "n": 101, "line": "| 100GF | 100 | R6105AZLD | 6L | 105/130 | 6.75 | 18 | 1300 | 2400*750*1400" }
- Đường kính × hành trình: 105×130 — factSrc: { "supplierId": "jet-power", "n": 116, "line": "| GF-110 | 110 | 88 | 100 | 80 | R6105AZLD | L6 | Mechanical | 6.7 | 105×130 | JET274C" }
- Số xi lanh: 6L — factSrc: { "supplierId": "huatai-yangzhou", "n": 101, "line": "| 100GF | 100 | R6105AZLD | 6L | 105/130 | 6.75 | 18 | 1300 | 2400*750*1400" }
- Số xi lanh: 6 — factSrc: { "supplierId": "hanyang-weifang", "n": 120, "line": "| HY-100GF | R6105AZLD | 121 | 133 | 6 | 105*130 | 6.75 | 218 | 2400*700*1500 | 1200 | T2" }
- Điều tốc: Mechanical — factSrc: { "supplierId": "landtop-fuzhou", "n": 116, "line": "| LTP138R | 138 | 110 | 125 | 100 | Mechanical | R6105AZLD | LTP274S-100" }
- Dầu bôi trơn: <=1.63 — factSrc: { "supplierId": "victory-generator", "n": 115, "line": "| V110T | 50 | 100 | 125 | 110 | 137.5 | R6105AZLD | <=218 | <=1.63 | 2470*800*1270 | 1450 | 2800*1150*1610 | 1650" }
- Dầu bôi trơn: <=1.63 — factSrc: { "supplierId": "victory-generator", "n": 115, "line": "| V110T | 60 | 100 | 125 | 110 | 137.5 | R6105AZLD | <=218 | <=1.63 | 2470*800*1270 | 1450 | 2800*1150*1610 | 1650" }
- Công suất động cơ (prime): 110 — factSrc: { "supplierId": "weiman-fujian", "n": 114, "line": "| WT-R140 | 100 | 125 | 110 | 138 | R6105AZLD | 110 | 121 | 218 | 28.21 | 6×105×130 | 6.75 | 17:1 | TC | WT-274D | 2450×770×1650 | 1310 | More data" }
- Công suất động cơ (standby): 121 — factSrc: { "supplierId": "weiman-fujian", "n": 114, "line": "| WT-R140 | 100 | 125 | 110 | 138 | R6105AZLD | 110 | 121 | 218 | 28.21 | 6×105×130 | 6.75 | 17:1 | TC | WT-274D | 2450×770×1650 | 1310 | More data" }

### Động cơ LR4M3L-D — hãng: YTO
- Dung tích xi lanh: 4.75 — factSrc: { "supplierId": "depco-power", "n": 2048, "line": "| Governor | Electrical | Displacement(L) | 4.75" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 4.75 — factSrc: { "supplierId": "depco-power", "n": 2068, "line": "| Governor | Mechanical | Displacement(L) | 4.75" } (tìm trên internet, trang chính hãng)
- ⚠ Nạp khí: các nguồn ghi khác nhau (Turbo /Inter cooling / Turbocharged and Intercooled) — không dùng làm "met"
- Nạp khí: Turbo /Inter cooling — factSrc: { "supplierId": "acepow-fuan", "n": 133, "line": "| 50 | 1500 | LR4M3L-D | 86 | 95 | Turbo /Inter cooling | 4.75" }
- Nạp khí: Turbo /Inter cooling — factSrc: { "supplierId": "acepow-fuan", "n": 133, "line": "| 60 | 1800 | LR4M3L-D | 90 | 98 | Turbo /Inter cooling | 4.75" }
- Nạp khí: Turbo /Inter cooling — factSrc: { "supplierId": "acepow-fuan", "n": 128, "line": "| 50 | 3 | LR4M3L-D | 86 | 95 | 110x125 | Turbo /Inter cooling | 4.75" }
- Nạp khí: Turbo /Inter cooling — factSrc: { "supplierId": "acepow-fuan", "n": 128, "line": "| 60 | 3 | LR4M3L-D | 90 | 98 | 110x125 | Turbo /Inter cooling | 4.75" }
- Đường kính × hành trình: 110x125 — factSrc: { "supplierId": "acepow-fuan", "n": 132, "line": "| 75 | 83 | 94 | 103 | LR4M3L-D | 86 | 95 | Electric | 110x125" }
- Đường kính × hành trình: 110x125 — factSrc: { "supplierId": "acepow-fuan", "n": 132, "line": "| 75 | 83 | 94 | 103 | LR4M3L-D | 90 | 98 | Electric | 110x125" }
- ⚠ Điều tốc: các nguồn ghi khác nhau (Electronic / Electric / Electrical / Mechanical) — không dùng làm "met"
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2048, "line": "| Governor | Electrical | Displacement(L) | 4.75" } (tìm trên internet, trang chính hãng)
- Điều tốc: Mechanical — factSrc: { "supplierId": "depco-power", "n": 2068, "line": "| Governor | Mechanical | Displacement(L) | 4.75" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electronic — factSrc: { "supplierId": "acepow-fuan", "n": 130, "line": "| 50 | 94 | 103 | LR4M3L-D | 86 | 95 | Electronic | UC274C" }
- Điều tốc: Electronic — factSrc: { "supplierId": "acepow-fuan", "n": 130, "line": "| 60 | 94 | 103 | LR4M3L-D | 90 | 98 | Electronic | UC224G" }
- Công suất động cơ (standby): 95 — factSrc: { "supplierId": "acepow-fuan", "n": 132, "line": "| 75 | 83 | 94 | 103 | LR4M3L-D | 86 | 95 | Electric | 110x125" }
- Công suất động cơ (standby): 98 — factSrc: { "supplierId": "acepow-fuan", "n": 132, "line": "| 75 | 83 | 94 | 103 | LR4M3L-D | 90 | 98 | Electric | 110x125" }
- Số xi lanh: 4 — factSrc: { "supplierId": "depco-power", "n": 2048, "line": "| Cylinder | 4 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 4 — factSrc: { "supplierId": "xinhengxin-fujian", "n": 116, "line": "| XHX-DF68 | 68/85 | 75/110 | 50 | LR4M3L-D | 82 | 14.3 | 4 | 1950x850x1260/1050 | 2300x950x1300/1200" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2048, "line": "| Cylinder | 4 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 17.0:1 — factSrc: { "supplierId": "depco-power", "n": 2048, "line": "| Cyle | 4 Staoke | Compression ratio | 17.0:1" } (tìm trên internet, trang chính hãng)

### Đầu phát UC274C
- (chưa có thông số nào có nguồn)

### Đầu phát UC224G
- (chưa có thông số nào có nguồn)

