## Động cơ khác trong khoảng công suất (40, điểm thấp hơn; mỗi động cơ một dòng)

- YC4D140-D31 (Yuchai) — supplierId: previa-ningde, n: 113
  line: | PR80YC | 110 | 88 | 100 | 80 | YC4D140-D31 | OP2250*880*1400 | AT2938*1080*1690
- 4HTAA4.3-G34 (SDEC) — supplierId: pengpai-yangzhou, n: 130
  line: | PPDL-S80 | 80/100 | 上柴动力 | 4HTAA4.3-G34 | 4 | 4.3 | 13 | ≤192 | 1950*890*1170 | 970
- YC4A140L-D25 (Yuchai) — supplierId: walter-yangzhou, n: 109
  line: | WET-90 | 112.5 | 90 | 105 | 84 | YC4A140L-D25 | 2100*1100*1300
- QSB5.9-G2 (Cummins) — supplierId: previa-ningde, n: 102
  line: | PR80C | 110 | 88 | 100 | 80 | QSB5.9-G2 | OP2200*880*1360 | AT3288*1130*1850
- QSB5.9-G30 (Cummins) — supplierId: aosif, n: 101
  line: | AC125-I | 112/90 | 125/100 | QSB5.9-G30 | 27.7 | 6L | 5.9 |
- LR6A3Z-D (YTO) — supplierId: depco-power, n: 2067
  bảng nhiều model theo cột (LR6A3Z-D là cột thứ 3 từ phải; sourceQuote là nguyên dòng, src.line là dòng "| Model | LR6A3Z-D | Fuel | Diesel"): Item NO.: → ? ; DPK-DTY-120S → ? ; Frequency(Hz): → ? ; 50 → ? ; Phase: → ? ; 3 → ? ; Voltage(V): → ? ; 380 → ? ; Engine: → ? ; YTO → ? ; Engine Model: → ? ; LR6A3Z-D → ? ; PRP (kW): → ? ; 88 → ? ; PRP (kVA): → ? ; 110 → ? ; ESP (kW): → ? ; 97 → ? ; ESP (kVA): → ? ; 121 → ? ; Arrangement: → ? ; 6L → ? ; Governor: → ? ; Mechanical → ? ; | Details Generator Set | GenSet Model | DPK-DTY-120S | Type | Silent → DPK-DTY-120S ; | Frequency (Hz) | 50 | Speed ( rpm ) | 1500 → 50 ; | Phase | 3 | Rated voltage | 380V → 3 ; | Prime output | 88kW/110kVA | Standby output | 97kW/121kVA → 88kW/110kVA ; | Cylinder | 6 | Cooling system | Water → 6 ; | N.W (kg) | 1450 | Size (L*W*H)mm | 2990*1100*1550 → 1450 ; | Fuel Con.(L/H) | 21.5 | Fuel capacity tank | 189 L → 21.5 ; | Running time (H) | 8 | Sound decibel | 70DB-75DB → 8 ; | Details Engine | Brand | YTO → ? ; | Model | LR6A3Z-D | Fuel | Diesel → LR6A3Z-D ; | Cylinder | 6 | Cooling system | Water-cooling → 6 ; | Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 125 → IN-LINE ; | Cyle | 4 Staoke | Compression ratio | 17.0:1 → 4 Staoke ; | Governor | Mechanical | Displacement(L) | 6.49 → Mechanical ; | Details Alternator | Brand | Depco, Stamford, Leroy somer → ? ; | Model | DPC274D/UCI274C/ N125G4/ TAL-A44-E → ? ; | No.of bearings | 1 | Insulation class | H → 1 ; | Wires | 12 | Ingress protection | IP23 → 12 ; | Excitation system | Shunt | Volrage | ±1% → Shunt
- LR4N5LP-D (YTO) — supplierId: previa-ningde, n: 101
  line: | PR80YTO | 110 | 88 | 100 | 80 | LR4N5LP-D | OP2250*880*1350 | AT2938*1080*1690
- YC4D155-D31 (Yuchai) — supplierId: previa-ningde, n: 113
  line: | PR90YC | 124 | 99 | 113 | 90 | YC4D155-D31 | OP2250*880*1400 | AT3288*1130*1850
- YC6B135Z-D20 (Yuchai) — supplierId: taihai-taizhou, n: 109
  line: | TH-90GF | 90 | 112.5 | 162 | YC6B135Z-D20 | 6 | 108×125 | 6.871 | 16 | ≤202 | 2250*800*1300 | 1300
- 4HTAA4.3-G21 (SDEC) — supplierId: walter-yangzhou, n: 110
  line: | WET-100 | 125 | 100 | 120 | 96 | 4HTAA4.3-G21 | 2170*880*1359
- BF4M2012C-G2 (Deutz) — supplierId: excel-power-ningde, n: 118
  line: | EP-DE110 | 88 | 110 | 96.8 | 121 | BF4M2012C G2 | 21.4 | 1850*900*1280 | 2400*1020*1500 |
- BF4M1013EC-G1 (Deutz) — supplierId: previa-ningde, n: 105
  line: | PR80D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | OP2250*880*1500 | AT2938*1080*1690
- TD226B-6D (Deutz) — supplierId: gb-power, n: 1038
  bảng một model: | MODEL | GB-D100 ; | Standby Power(50Hz) | 88KW/110KVA ; | Prime Power(50Hz) | 80KW/100KVA ; | Engine | DEUTZ TD226B-6D ; | Alternator | STAMFORD UCI274C ; | Generator | Set ; | Voltage | Frequency ; | Phase | P.F ; | Standby | Standby ; | (COS￠) | Amps ; Prime Power(PRP):Prime power is available for an unlimited number of annual hours in ; | Copyright By GB POWER | 1/4 ; | Dimension | Of ; Generator Set ; | Dimension(L*W*H)/CM For Open Type | 235×85×190 CM ; | Net Weight/KG For Open Type | 1150KG ; | Dimension(L*W*H)/CM For Sound Proof Type | 323×117×180 CM ; | Net Weight/KG For Sound Proof Type | 1790 KG ; Dimension (L*W*H)/MM For Trailer Type ; | Engine Model | TD226B-6D ; | Manufacturer | DEUTZ JOINT VENTURE ; | Prime Power | 90KW/121HP ; | Standby Power | 99KW/133HP ; | Engine Configuration | 6Cylinder In Line, 4Stroke,Direct ; | Gas Feeding Model | Turbo Charged ; | Bore×Stroke | 105×120(MM) ; | Displacement | 6.23L ; | Engine | Rated Speed | 1500RPM ; | Speed Governor | Mechanical speed controller, ; | Starter Model | 24V DC Start ; | Fuel Consumption Standby | 22.7 L/H ; | Prime | 20.8 L/H ; | Compression Ratio | 16.0:1 ; | Cooling System | Water Cool ; | Copyright By GB POWER | 2/4 ; | Alternator Model | UCI274C ; | Manufacturer | STAMFORD company ; | Prime Output | 80KW/100KVA ; | Standby Output | 88KW/110KVA ; | Excitation Model | Brushless, Self-Exciting ; | Cooling Method | Air Cooling ; | Power Factor | 0.8 ; | Protection Class | IP22 ; | Insulation Class | H ; | Voltage Regulation, | ≤±1% ; | Alternator | Influence Factor ; | Frequency Reduce | 0-5% adjustable ; | Frequency Regulation, | ≤1.5% ; | Frequency Waving | ≤0.8% ; | Sudden Frequency Warp | ≤+12% ; | Sudden Frequency Warp | ≤-10% ; | Frequency Recovery Time | ≤5S ; Control Panel System ; | SMARTGE CONTROL MODEL/ MANUAL | OR ; | DEEPSEA CONTROL MODEL/ MANUAL OR ATS | USE ; | Copyright By GB POWER | 4/4
- TAD531GE (Volvo Penta) — supplierId: vantek-jiangsu, n: 105
  line: | TPD105V6 | 105 | 84 | 115 | 92 | TAD531GE | 2080×940×1550 | 1350
- 1004C-44TAG2 (Perkins) — supplierId: gb-power, n: 1013
  bảng một model: Standard Features ; | MODEL | GB-P100 ; | Standby Power(50Hz) | 88KW/110KVA ; | Prime Power(50Hz) | 80KW/100KVA ; | Engine | PERKINS 1004C-44TAG2 ; | Alternator | STAMFORD UCI274C ; | Generator | Set ; | Voltage | Frequency ; | Phase | P.F ; | Standby | Standby ; | (COS￠) | Amps ; Prime Power(PRP):Prime power is available for an unlimited number of annual hours in ; | Dimension | Of ; | Dimension(L*W*H)/CM For Open Type | 230×96×148 CM ; | Net Weight/KG For Open Type | 1150KGS ; | Dimension(L*W*H)/CM For Sound Proof | Type | 320×116×184 CM ; | Net Weight/KG For Sound Proof Type | 1700KGS ; Dimension (L*W*H)/MM For Trailer Type ; | Engine Model | 1004C-44TAG2 ; | Manufacturer | PERKINS ; | Emissions statement | EU2007(EU97/68/EC Stage Ⅱ ) ; | Prime Power | 91KW/122HP ; | Standby Power | 100KW/134HP ; | Engine Configuration | 4Cylinder In Line, 4Stroke,Direct Injection ; | Gas Feeding Model | Turbocharged ; | Bore×Stroke | 100×127(MM) ; | Engine | Displacement | 5.99L ; | Rated Speed | 1500RPM ; | Speed Governor | Electrical ; | Starter Model | 12V DC Start ; | Prime | 22.6L/H ; | Cooling System | Water Cool ; | Compression Ratio | 18．2:1 ; | Copyright By GB POWER | 2/4 ; | Alternator Model | UCI274C ; | Manufacturer | STAFMORD company ; | Prime Output | 80KW/100KVA ; | Standby Output | 88KW/110KVA ; | Excitation Model | Brushless, Self-Exciting ; | Cooling Method | Air Cooling ; | Power Factor | 0.8 ; | Protection Class | IP22 ; | Insulation Class | H ; | Voltage Regulation, | ≤±1% ; | Alternator | Influence Factor ; | Frequency Reduce | 0-5% adjustable ; | Frequency Regulation, | ≤1.5% ; | Frequency Waving | ≤0.8% ; | Sudden Frequency Warp | ≤+12% ; | Sudden Frequency Warp | ≤-10% ; | Frequency Recovery Time | ≤5S ; | GB POWER | 3/4 ; | DEEPSEA6020 CONTROL MODEL/ | MANUAL ; | Copyright By GB POWER | 4/4
- 6BT5.9-G2-96KW (Cummins) — supplierId: yihua-fujian, n: 106
  bảng một model: | GENERATOR SET MODEL | YH-100C ; | Prime Output (KVA/KW) | 100KVA/80KW ; | Standby Power(kVA/KW) | 110KVA/88KW ; | Engine Model | Cummins 6BT5.9-G2-96KW ; | Alternator Model | UCI274C-80KW ; | Rated Output | 80KW ; | Standby Output | 88KW ; | Rated Speed | 1500 RPM ; | Frequency | 50 HZ ; | Rated Voltage | 380/220V, 400/231V, 415/240V, 440/254V ; | Power Factor | 0.8 ; | Model | Cummins 6BT5.9-G2-96KW ; | Rated Output/Speed | 96KW/130.7HP/1500RPM ; | Standby Output/Speed | 105.6KW/143.7HP/1500RPM ; | Engine Type | 6 cylinder in line ; | Bore X Stroke | 102*120 mm ; | Displacement | 5.9L ; | Rated speed(rpm) | 1500 ; | Fuel Consumption/rated output | 214 g/h ; | Fuel Consumption/standby output | 213 g/h ; | Starting method | D.C. 24V Electric starting ; | ALTERNATOR MODEL | UCI274C-80KW ; | Continuous Output (KW) | 80KW ; | Power Efficiency | 0.866 ; | Voltage Regulation | ±1.5% with 4% engine govering ; Speed:1500/1800rpm ; Frequency :50/60HZ
- WP6D132E200 (Weichai) — supplierId: jet-power, n: 135
  line: | WP-125 | 125 | 100 | 114 | 91 | WP6D132E200 | 6L | Mechanical | 105×130 | 6.75 | 22.5 | JET274D
- R6105ZD (Ricardo) — supplierId: victory-generator, n: 115
  line: | V98T | 60 | 80 | 100 | 88 | 110 | R6105ZD | <=231 | <=1.63 | 2350*800*1270 | 1300 | 2800*1150*1610 | 1450
- BF6L913 (Deutz) — supplierId: xinzhengfa, n: 108
  line: | ZF88GF | 110 | 88 | 158.4 | 50/1500 | BF6L913 | 2070 × 1000 × 1280 | 1040
- 1104D-E44TAG2 (Perkins) — supplierId: excel-power-ningde, n: 112
  line: | EP-PE112.5 | 90 | 112.5 | 100 | 125 | 1104D-E44TAG2 | 23.45 | 1880*800*1240 | 2720*1080*1700 |
- QSB5.9-G3 (Cummins) — supplierId: eastern-lion-fuan, n: 172
  line: | GFS-C96Ⅱ | 96 | 120 | 107 | 133 | QSB5.9-G3 | 120KW | EL 274D | 96KW | Smartgen 6120
- 4HTAA4.3-G23 (SDEC) — supplierId: lees-power, n: 112
  line: | LSSC125S3 | 125 | 114 | 100 | 91 | 4HTAA4.3-G23 | PDF
- BF4M1013EC-G2 (Deutz) — supplierId: excel-power-ningde, n: 118
  line: | EP-DE120 | 96 | 120 | 105.6 | 132 | BF4M1013EC G2 | 23.1 | 1920*1000*1400 | 2720*1080*1520 |
- YC4A140L-D20 (Yuchai) — supplierId: previa-ningde, n: 113
  line: | PR80YC | 110 | 88 | 100 | 80 | YC4A140L-D20 | OP2250*880*1400 | AT2938*1080*1690
- YC4A140-D30 (Yuchai) — supplierId: previa-ningde, n: 113
  line: | PR80YC | 110 | 88 | 100 | 80 | YC4A140-D30 | OP2250*880*1400 | AT2938*1080*1690
- WP4.1D113E200 (Weichai) — supplierId: walter-yangzhou, n: 108
  line: | WET-100 | 125 | 100 | 112.5 | 90 | WP4.1D113E200 | 2250*880*1250
- 1006TG2A (Lovol) — supplierId: xinzhengfa, n: 106
  line: | ZF88GF | 88/110 | 1006TG2A | 2500*1000*1420 | 1246
- 4M10G6D3/5 (Baudouin) — supplierId: yanan-power, n: 106
  line: | YN110B | 110kVA | 88kW | 100kVA | 80kW | 4M10G6D3/5 | 4 | YN110B
- YC6B155L-D21 (Yuchai) — supplierId: yingtai-jiangsu, n: 106
  line: | 90GF | 90 | 112.5 | 100 | 125 | 162 | 180 | 1378 | 2.40*0.80*1.33 | YC6B155L-D21
- YCD4Y32D-130 (Yuchai) — supplierId: excel-power-ningde, n: 103
  line: | EP-YC100 | 80 | 100 | 88 | 110 | YCD4Y32D-130 | 20.52 | 2200*1050*1450 | 2800*1100*1600 |
- CA6DF2D-14D/96KW (FAWDE) — supplierId: jet-power, n: 134
  line: | XC-110 | 110 | 88 | 100 | 80 | CA6DF2D-14D/96KW | L6 | Electronic | 6.55 | 110×115 | JET274C/80KW | 2550*1000*1550 | 1350 | 2850*1080*1550 | 2150
- YC4A155-D30 (Yuchai) — supplierId: previa-ningde, n: 113
  line: | PR90YC | 124 | 99 | 113 | 90 | YC4A155-D30 | OP2250*880*1400 | AT3288*1130*1850
- WP6CD132E200 (Weichai) — supplierId: mamo-power, n: 110
  line: | TWP124M | 90 | 113 | 99 | 124 | WP6CD132E200 | IMO II | O | O
- YC6B155L-D20 (Yuchai) — supplierId: dingbo, n: 108
  line: | XG-90GF | 90/112.5 | 99/123.75 | YC6B155L-D20 | TFW2-90-4A | 2350x950x1400 | 1200
- 1006TAG1A (Lovol) — supplierId: suneco-linyi, n: 102
  line: | ECO130P | 130kVA | 104kW | 118kVA | 94kW | 1006TAG1A | 6 | ECO130P
- 1104A-44TG2 (Perkins) — supplierId: minsun-motor, n: 101
  line: | GF-P80 | 80 | 100 | 1104A-44TG2 | SY-A 224G
- WP4.1D95E201 (Weichai) — supplierId: jianghao-genset, n: 109
  line: | JHW-80GF | 100 | 80 | WP4.1D95E201 | 4 | 105*118 | 4.09 | 13 | 235 | 2000*800*1250 | 1100
- R6105IZLD (Ricardo) — supplierId: kaichen-jiangsu, n: 5002
  line: | 96 | 120 | 105.6 | 132 | 120KVA | Ricardo | R6105IZLD | Kaichen | KCI-120 | mechanical | Silent Type | 2700*1100*1700 | 2250 | 80A H | Capable of continuous use for over 8 hours |
- QSB3.9-G39 (Cummins) — supplierId: yanan-power, n: 101
  line: | YN110C | 110kVA | 88kW | 100kVA | 80kW | QSB3.9-G39 | 4 | YN110C
- YC4A165-D30 (Yuchai) — supplierId: previa-ningde, n: 113
  line: | PR96YC | 132 | 106 | 120 | 96 | YC4A165-D30 | OP2250*880*1400 | AT3288*1130*1850

