## Thông số theo model (dùng cho mọi cấu hình có model đó; ghi factSrc như dưới)

### Động cơ HY4A140Z-D25
- Điều tốc: Electrical — factSrc: { "supplierId": "hyundai-power-products", "n": 5001, "line": "| Governor | Electrical" }
- Nạp khí: Turbocharging intercooled — factSrc: { "supplierId": "hyundai-power-products", "n": 5001, "line": "| Aspiration | Turbocharging intercooled" }
- Đường kính × hành trình: 108 — factSrc: { "supplierId": "hyundai-power-products", "n": 5001, "line": "| Bore | mm | 108" }
- Dung tích xi lanh: 4.75 — factSrc: { "supplierId": "hyundai-power-products", "n": 5001, "line": "| Displacement | L | 4.75" }

### Đầu phát 274C
- Kích từ / AVR: Self-excitation — factSrc: { "supplierId": "hyundai-power-products", "n": 5001, "line": "| Excitation mode | Self-excitation" }
- Cấp cách điện: H — factSrc: { "supplierId": "hyundai-power-products", "n": 5001, "line": "| Insulation class | H" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "hyundai-power-products", "n": 5001, "line": "| Protection class | IP23" }

### Động cơ 6BT5.9-G2 — hãng: Cummins
- Điều tốc: Electrical — factSrc: { "supplierId": "longkai-power", "n": 1063, "line": "| Governor type | Electrical" }
- Điều tốc: Electronic speed — factSrc: { "supplierId": "aosif", "n": 1015, "line": "| Governor | Electronic speed" }
- Dung tích xi lanh: 5.9L — factSrc: { "supplierId": "aosif", "n": 1015, "line": "| Displacement | 5.9L" }
- Dung tích xi lanh: 5.88L — factSrc: { "supplierId": "mingbang-mbkl", "n": 142, "line": "| Displacement | 5.88L" }
- Số xi lanh: 6 — factSrc: { "supplierId": "aosif", "n": 1015, "line": "| No. of cylinder | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "fdk-energy", "n": 1006, "line": "| Cylinder quantity | 6" }
- Dầu bôi trơn: 16 — factSrc: { "supplierId": "bdadl-shanghai", "n": 124, "line": "| BDA-C80 | 80/100 | 东风康明斯 | 6BT5.9-G2 | 6 | 5.88 | 16 | ≤206 | 2100*850*1450 | 950" }
- Dầu bôi trơn: 16 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2001, "line": "| FKS-C80 | 80/100 | 东风康明斯 | 6BT5.9-G2 | 6 | 5.88 | 16 | ≤210 | 2100*850*1450 | 950" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 102×120 mm — factSrc: { "supplierId": "mingbang-mbkl", "n": 142, "line": "| Bore×Stroke | 102×120 mm" }
- Đường kính × hành trình: 102x120mm — factSrc: { "supplierId": "aosif", "n": 1015, "line": "| Bore x Stroke | 102x120mm" }
- Tỉ số nén: 17.3:1 — factSrc: { "supplierId": "aosif", "n": 1015, "line": "| Compression ratio | 17.3:1" }
- Tỉ số nén: 17.3:1 — factSrc: { "supplierId": "fdk-energy", "n": 1006, "line": "| Compression Ratio | 17.3:1" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2477, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Nạp khí: Turbo — factSrc: { "supplierId": "longkai-power", "n": 1063, "line": "| Aspiration | Turbo" }
- Nạp khí: Turbo-charged — factSrc: { "supplierId": "fdk-energy", "n": 1006, "line": "| Aspiration | Turbo-charged" }
- Tiêu chuẩn khí thải: 国Ⅱ — factSrc: { "supplierId": "senci-jiangsu", "n": 106, "line": "| | | 6BT5.9-G2 | 86/92 | 102X120 | 6 | 17 | ≤214 | 国Ⅱ | 2200*850*1600 | 1060" }
- Tiêu chuẩn khí thải: 国Ⅱ — factSrc: { "supplierId": "senci", "n": 2008, "line": "| | | 6BT5.9-G2 | 86/92 | 102X120 | 6 | 17 | ≤214 | 国Ⅱ | 2200*850*1600 | 1060" } (tìm trên internet, trang không phải của hãng)
- ⚠ Công suất động cơ (prime): các nguồn ghi khác nhau (86 kW / 96 kW / 100 kW) — không dùng làm "met"
- Công suất động cơ (prime): 86 — factSrc: { "supplierId": "weiman-fujian", "n": 110, "line": "| 80 | 100 | 88 | 110 | 6BT5.9-G2 | 86 | 92 | 214 | 22.3 | 6×102×120 | 5.9 | 17.3:1 | TC | More data" }
- Công suất động cơ (prime): 100 — factSrc: { "supplierId": "weiman-fujian", "n": 110, "line": "| WT-C110 | 80 | 100 | 88 | 110 | 6BT5.9-G2 | 100 | 110 | 235 | 28.5 | 6×102×120 | 5.9 | 17.3:1 | TC | More data" }
- Công suất động cơ (prime): 86 — factSrc: { "supplierId": "keliang-fuan", "n": 116, "line": "| 80 | 100 | 88 | 110 | 6BT5.9-G2 | 86 | 92 | 214 | 22.3 | 6×102×120 | 5.9 | 17.3:1 | TC | WT-274C | 2230×830×1490 | 1095 | 2900*1100*1600 | 2200" }
- Công suất động cơ (prime): 100 — factSrc: { "supplierId": "keliang-fuan", "n": 116, "line": "| WT-C110 | 80 | 100 | 88 | 110 | 6BT5.9-G2 | 100 | 110 | 235 | 28.5 | 6×102×120 | 5.9 | 17.3:1 | TC | WT-224G | 2230×830×1490 | 1095 | 2900*1100*1600 | 2200" }
- ⚠ Công suất động cơ (standby): các nguồn ghi khác nhau (92 kW / 106 kW / 110 kW) — không dùng làm "met"
- Công suất động cơ (standby): 92 — factSrc: { "supplierId": "weiman-fujian", "n": 110, "line": "| 80 | 100 | 88 | 110 | 6BT5.9-G2 | 86 | 92 | 214 | 22.3 | 6×102×120 | 5.9 | 17.3:1 | TC | More data" }
- Công suất động cơ (standby): 110 — factSrc: { "supplierId": "weiman-fujian", "n": 110, "line": "| WT-C110 | 80 | 100 | 88 | 110 | 6BT5.9-G2 | 100 | 110 | 235 | 28.5 | 6×102×120 | 5.9 | 17.3:1 | TC | More data" }
- Công suất động cơ (standby): 92 — factSrc: { "supplierId": "keliang-fuan", "n": 116, "line": "| 80 | 100 | 88 | 110 | 6BT5.9-G2 | 86 | 92 | 214 | 22.3 | 6×102×120 | 5.9 | 17.3:1 | TC | WT-274C | 2230×830×1490 | 1095 | 2900*1100*1600 | 2200" }
- Công suất động cơ (standby): 110 — factSrc: { "supplierId": "keliang-fuan", "n": 116, "line": "| WT-C110 | 80 | 100 | 88 | 110 | 6BT5.9-G2 | 100 | 110 | 235 | 28.5 | 6×102×120 | 5.9 | 17.3:1 | TC | WT-224G | 2230×830×1490 | 1095 | 2900*1100*1600 | 2200" }
- Khởi động: 24V Electrical starting — factSrc: { "supplierId": "mingbang-mbkl", "n": 142, "line": "| Starting Method | 24V Electrical starting" }

### Đầu phát UCI224G — hãng: Stamford
- ⚠ Ổn định điện áp: các nguồn ghi khác nhau (± 0.5 % / ± 1.0 % / ≤±1% / ±5%) — không dùng làm "met"
- Ổn định điện áp: ≤±1% — factSrc: { "supplierId": "gb-power", "n": 1011, "line": "| Voltage Regulation, | ≤±1%" }
- Ổn định điện áp: ±5% — factSrc: { "supplierId": "shanhua", "n": 1016, "line": "| 电压调节 Voltage Regulation | ±5%" }
- Ổn định điện áp: ≤±1% — factSrc: { "supplierId": "fdk-energy", "n": 1006, "line": "| Voltage regulation NL-FL | ≤±1%" }
- Ổn định điện áp: ± 0.5 % — factSrc: { "supplierId": "stamford-avk-china", "n": 1015, "line": "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING" }
- Cấp cách điện: H — factSrc: { "supplierId": "fdk-energy", "n": 1006, "line": "| Insulation grade | H" }
- Cấp cách điện: H — factSrc: { "supplierId": "gb-power", "n": 1011, "line": "| Insulation Class | H" }
- ⚠ Cấp bảo vệ: các nguồn ghi khác nhau (IP23 / IP22) — không dùng làm "met"
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "stamford-avk-china", "n": 1015, "line": "| PROTECTION | IP23" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "fdk-energy", "n": 1006, "line": "| Protection grade | IP23" }
- Cấp bảo vệ: IP22 — factSrc: { "supplierId": "gb-power", "n": 1011, "line": "| Protection Class | IP22" }
- ⚠ Hiệu suất đầu phát: các nguồn ghi khác nhau (90.3 / 90.8 / 38.6) — không dùng làm "met"
- Hiệu suất đầu phát: 90.3 — factSrc: { "supplierId": "stamford-avk-china", "n": 1015, "line": "| Efficiency (%) | 90.3 | 90.6 | 90.7 | 91.0 | 89.8 | 90.2 | 90.4 | 90.9 | 89.7 | 90.1 | 90.3 | 90.8 | 89.6 | 89.9 | 90.1 | 90.7" }
- Hiệu suất đầu phát: 90.8 — factSrc: { "supplierId": "stamford-avk-china", "n": 1015, "line": "| Efficiency (%) | 90.8 | 91.0 | 91.1 | 91.3 | 90.5 | 90.8 | 90.9 | 91.0 | 90.3 | 90.6 | 90.9 | 90.9 | 90.2 | 90.4 | 90.7 | 90.8" }
- Hiệu suất đầu phát: 38.6 — factSrc: { "supplierId": "westinpower", "n": 112, "line": "| 1 | RB90NT | 72 | 90 | E0834 LE322 | UCI224G | 4/L | 108*125 | 4.58 | 38.6 | 49.0 | 137 | 100AH/24V | A2N250 TMF160/1600 FF 3P | 2305*809*960 | 899" }
- Kích từ / AVR: Single bearing, Brushless, — factSrc: { "supplierId": "fdk-energy", "n": 1006, "line": "| Exciter type | Single bearing, Brushless," }
- Méo sóng hài (THD): ＜2% — factSrc: { "supplierId": "shanhua", "n": 1016, "line": "| 电话谐波系数 THF | ＜2%" }

### Động cơ 1104C-44TAG2 — hãng: Perkins
- Điều tốc: ELECTRONIC — factSrc: { "supplierId": "genlitec", "n": 1016, "line": "| Governing Type | ELECTRONIC" }
- Điều tốc: Electronic — factSrc: { "supplierId": "ade-power", "n": 2057, "line": "| Engine Governor | Electronic" } (tìm trên internet, trang chính hãng)
- ⚠ Dung tích xi lanh: các nguồn ghi khác nhau (4.41 / 4.4 / 4.4L / 12.6) — không dùng làm "met"
- Dung tích xi lanh: 4.4L — factSrc: { "supplierId": "fdk-energy", "n": 1086, "line": "| Displacement | 4.4L" }
- Dung tích xi lanh: 4.4L — factSrc: { "supplierId": "genlitec", "n": 125, "line": "| Displacement | 4.4L" }
- Dung tích xi lanh: 4.4L — factSrc: { "supplierId": "westinpower", "n": 1147, "line": "| Displacement | 4.4L" }
- Dung tích xi lanh: 4.41 — factSrc: { "supplierId": "tecgen-fujian", "n": 121, "line": "| Displacement (Liter) | 4.41" }
- Số xi lanh: 4 — factSrc: { "supplierId": "genlitec", "n": 1016, "line": "| No. of Cylinders | 4" }
- Số xi lanh: 4 — factSrc: { "supplierId": "fdk-energy", "n": 1086, "line": "| Cylinder quantity | 4" }
- Dầu bôi trơn: 8.0 — factSrc: { "supplierId": "shanhua", "n": 1018, "line": "| 润滑油总容量Total Lubrication (L) | 8.0" }
- Dầu bôi trơn: 8 — factSrc: { "supplierId": "bdadl-shanghai", "n": 124, "line": "| BDA-P80 | 80/100 | 珀金斯 | 1104C-44TAG2 | 4 | 4.4 | 8 | ≤211 | 2150*900*1550 | 1200" }
- ⚠ Làm mát: các nguồn ghi khác nhau (Water / WATER / 水冷) — không dùng làm "met"
- Làm mát: WATER — factSrc: { "supplierId": "genlitec", "n": 1016, "line": "| Cooling Method | WATER" }
- Làm mát: 水冷 — factSrc: { "supplierId": "shanhua", "n": 1018, "line": "| 冷却方式 Cooling system | 水冷" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2431, "line": "| Cylinder | 4 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- ⚠ Đường kính × hành trình: các nguồn ghi khác nhau (105 X 127 / 105×127 / 105*127 / 105 x 127mm / 100×127 / 105 x 127 / 100*127 / 105 / 105/127 / 105 mm ×127 mm) — không dùng làm "met"
- Đường kính × hành trình: 105 — factSrc: { "supplierId": "shanhua", "n": 1018, "line": "| 缸径 Bore(mm) | 105" }
- Đường kính × hành trình: 105 x 127mm — factSrc: { "supplierId": "genlitec", "n": 125, "line": "| Bore x Stroke | 105 x 127mm" }
- Đường kính × hành trình: 105*127 — factSrc: { "supplierId": "tecgen-fujian", "n": 121, "line": "| Bore*Stroke (mm*mm) | 105*127" }
- Đường kính × hành trình: 105 mm ×127 mm — factSrc: { "supplierId": "westinpower", "n": 1147, "line": "| Bore and Stroke | 105 mm ×127 mm" }
- ⚠ Tỉ số nén: các nguồn ghi khác nhau (18.23:1 / 18.3:1 / 18.2:1 / 18·2 :1 / 18.2 :1 / 18.2 : 1) — không dùng làm "met"
- Tỉ số nén: 18.3:1 — factSrc: { "supplierId": "genlitec", "n": 1016, "line": "| Compression Ratio | 18.3:1" }
- Tỉ số nén: 18.23:1 — factSrc: { "supplierId": "fdk-energy", "n": 1086, "line": "| Compression Ratio | 18.23:1" }
- Tỉ số nén: 18.2 : 1 — factSrc: { "supplierId": "westinpower", "n": 1147, "line": "| Compression ratio | 18.2 : 1" }
- Tỉ số nén: 18.2:1 — factSrc: { "supplierId": "shanhua", "n": 1018, "line": "| 压缩比 Compression ratio | 18.2:1" }
- ⚠ Nạp khí: các nguồn ghi khác nhau (Turbo charged / 涡轮增压Turbocharged) — không dùng làm "met"
- Nạp khí: Turbo charged — factSrc: { "supplierId": "fdk-energy", "n": 1086, "line": "| Aspiration | Turbo charged" }
- Nạp khí: 涡轮增压Turbocharged — factSrc: { "supplierId": "shanhua", "n": 1018, "line": "| 进气方式 Aspiration | 涡轮增压Turbocharged" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "hanyang-weifang", "n": 101, "line": "| HY-81 | 1104C-44TAG2 | 90 | 100 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T2" }
- Khởi động: DC 24V Electrical Starting — factSrc: { "supplierId": "tecgen-fujian", "n": 121, "line": "| Starting Method | DC 24V Electrical Starting" }
- Công suất động cơ (prime): 90 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P110 | 80 | 100 | 88 | 110 | 1104C-44TAG2 | 90 | 100 | 205 | 22.6 | 4×105×127 | 4.41 | 18·2 :1 | TC | More data" }
- Công suất động cơ (prime): 102 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P124 | 90 | 113 | 99 | 124 | 1104C-44TAG2 | 102 | 112 | 218 | 26.9 | 4×105 x 127 | 4.41 | 18.2 :1 | TC | More data" }
- Công suất động cơ (standby): 100 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P110 | 80 | 100 | 88 | 110 | 1104C-44TAG2 | 90 | 100 | 205 | 22.6 | 4×105×127 | 4.41 | 18·2 :1 | TC | More data" }
- Công suất động cơ (standby): 112 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P124 | 90 | 113 | 99 | 124 | 1104C-44TAG2 | 102 | 112 | 218 | 26.9 | 4×105 x 127 | 4.41 | 18.2 :1 | TC | More data" }

### Đầu phát UCI274C — hãng: Stamford
- ⚠ Ổn định điện áp: các nguồn ghi khác nhau (± 0.5 % / ± 1.0 % / ≤±1% / 1.00%) — không dùng làm "met"
- Ổn định điện áp: ≤±1% — factSrc: { "supplierId": "gb-power", "n": 1012, "line": "| Voltage Regulation, | ≤±1%" }
- Ổn định điện áp: ≤±1% — factSrc: { "supplierId": "fdk-energy", "n": 1007, "line": "| Voltage regulation NL-FL | ≤±1%" }
- Ổn định điện áp: 1.00% — factSrc: { "supplierId": "tecgen-fujian", "n": 121, "line": "| Voltage Regulation, Steady State | 1.00%" }
- Ổn định điện áp: ± 0.5 % — factSrc: { "supplierId": "stamford-avk-china", "n": 1002, "line": "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING" }
- Cấp cách điện: H — factSrc: { "supplierId": "fdk-energy", "n": 1007, "line": "| Insulation grade | H" }
- Cấp cách điện: H — factSrc: { "supplierId": "gb-power", "n": 1012, "line": "| Insulation Class | H" }
- ⚠ Cấp bảo vệ: các nguồn ghi khác nhau (IP23 / IP22) — không dùng làm "met"
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "stamford-avk-china", "n": 1002, "line": "| PROTECTION | IP23" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "fdk-energy", "n": 1007, "line": "| Protection grade | IP23" }
- Cấp bảo vệ: IP22 — factSrc: { "supplierId": "gb-power", "n": 1012, "line": "| Protection Class | IP22" }
- ⚠ Hiệu suất đầu phát: các nguồn ghi khác nhau (90.7 / 90.9 / 90.30% / 36.4) — không dùng làm "met"
- Hiệu suất đầu phát: 90.7 — factSrc: { "supplierId": "stamford-avk-china", "n": 1002, "line": "| Efficiency (%) | 90.7 | 91.1 | 91.3" }
- Hiệu suất đầu phát: 90.30% — factSrc: { "supplierId": "huachai-deutz", "n": 122, "line": "| Rated voltage | 400/230V | Rated speed | 1500rpm | Efficiency | 90.30%" }
- Hiệu suất đầu phát: 90.9 — factSrc: { "supplierId": "stamford-avk-china", "n": 1002, "line": "| Efficiency (%) | 90.9 | 91.0 | 91.4 | 91.5 | 90.2 | 90.6 | 91.0 | 91.1 | 90.0 | 90.2 | 90.7 | 90.8 | 89.8 | 90.1 | 90.6 | 90.6" }
- Hiệu suất đầu phát: 36.4 — factSrc: { "supplierId": "westinpower", "n": 112, "line": "| RN95NT | 76 | 95 | E0836 E302 | UCI274C | 6/L | 108*125 | 6.9 | 36.4 | 53.6 | 144 | 100AH/24V | A2N250 TMF160/1600 FF 3P | 2440*740*1030 | 1000" }
- Kích từ / AVR: Single bearing, Brushless, — factSrc: { "supplierId": "fdk-energy", "n": 1007, "line": "| Exciter type | Single bearing, Brushless," }
- Kích từ / AVR: brushless self-exciting — factSrc: { "supplierId": "huachai-deutz", "n": 122, "line": "| Steady state frequency | ≤2.5% | Start mode | 24V electrical | Exciting way | brushless self-exciting" }

### Động cơ 6BT5.9-G1 — hãng: Cummins
- Số xi lanh: 6 — factSrc: { "supplierId": "aosif", "n": 1014, "line": "| No. of cylinder | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2539, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 5.9L — factSrc: { "supplierId": "aosif", "n": 1014, "line": "| Displacement | 5.9L" }
- Dung tích xi lanh: 5.88L — factSrc: { "supplierId": "mingbang-mbkl", "n": 139, "line": "| Displacement | 5.88L" }
- Điều tốc: Mechanical — factSrc: { "supplierId": "aosif", "n": 1014, "line": "| Governor | Mechanical" }
- Điều tốc: mechanical speed governors — factSrc: { "supplierId": "longkai-power", "n": 1061, "line": "| Governor type | mechanical speed governors" }
- Đường kính × hành trình: 102×120 mm — factSrc: { "supplierId": "mingbang-mbkl", "n": 139, "line": "| Bore×Stroke | 102×120 mm" }
- Đường kính × hành trình: 102x120mm — factSrc: { "supplierId": "aosif", "n": 1014, "line": "| Bore x Stroke | 102x120mm" }
- Tỉ số nén: 17.3:1 — factSrc: { "supplierId": "aosif", "n": 1014, "line": "| Compression ratio | 17.3:1" }
- Tỉ số nén: 17.3:1 — factSrc: { "supplierId": "depco-power", "n": 2539, "line": "| Cyle | 4 Staoke | Compression ratio | 17.3:1" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 16 — factSrc: { "supplierId": "bdadl-shanghai", "n": 124, "line": "| BDA-C80 | 80/100 | 东风康明斯 | 6BT5.9-G1 | 6 | 5.88 | 16 | ≤206 | 2100*850*1450 | 950" }
- Dầu bôi trơn: 16 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2001, "line": "| FKS-C80 | 80/100 | 东风康明斯 | 6BT5.9-G1 | 6 | 5.88 | 16 | ≤210 | 2100*850*1450 | 950" } (tìm trên internet, trang chính hãng)
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2539, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "nenjo-generator", "n": 103, "line": "| HJ78C | 康明斯 Cummins | 78 | 83 | 6BT5.9-G1 | T2" }
- Tiêu chuẩn khí thải: 国Ⅱ — factSrc: { "supplierId": "senci-jiangsu", "n": 106, "line": "| | | 6BT5.9-G1 | 86/92 | 102X120 | 6 | 17 | ≤214 | 国Ⅱ | 2200*850*1600 | 1060" }
- Công suất động cơ (prime): 86 — factSrc: { "supplierId": "weiman-fujian", "n": 110, "line": "| WT-C110 | 80 | 100 | 88 | 110 | 6BT5.9-G1 | 86 | 92 | 208 | 21.7 | 6×102×120 | 5.9 | 17.3:1 | TC | More data" }
- Công suất động cơ (prime): 86 — factSrc: { "supplierId": "keliang-fuan", "n": 116, "line": "| WT-C110 | 80 | 100 | 88 | 110 | 6BT5.9-G1 | 86 | 92 | 208 | 21.7 | 6×102×120 | 5.9 | 17.3:1 | TC | WT-274C | 2230×830×1490 | 1095 | 2900*1100*1600 | 2200" }
- Công suất động cơ (standby): 92 — factSrc: { "supplierId": "weiman-fujian", "n": 110, "line": "| WT-C110 | 80 | 100 | 88 | 110 | 6BT5.9-G1 | 86 | 92 | 208 | 21.7 | 6×102×120 | 5.9 | 17.3:1 | TC | More data" }
- Công suất động cơ (standby): 92 — factSrc: { "supplierId": "keliang-fuan", "n": 116, "line": "| WT-C110 | 80 | 100 | 88 | 110 | 6BT5.9-G1 | 86 | 92 | 208 | 21.7 | 6×102×120 | 5.9 | 17.3:1 | TC | WT-274C | 2230×830×1490 | 1095 | 2900*1100*1600 | 2200" }
- Nạp khí: Turbo — factSrc: { "supplierId": "longkai-power", "n": 1061, "line": "| Aspiration | Turbo" }
- Khởi động: 24V Electrical starting — factSrc: { "supplierId": "mingbang-mbkl", "n": 139, "line": "| Starting Method | 24V Electrical starting" }

### Động cơ WP4.1D100E200 — hãng: Weichai / Deutz
- ⚠ Điều tốc: các nguồn ghi khác nhau (Electronic / Electrical / Mechanical / Electronic speed) — không dùng làm "met"
- Điều tốc: Electronic speed — factSrc: { "supplierId": "longkai-power", "n": 1129, "line": "| Governor type | Electronic speed" }
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2090, "line": "| Governor | Electrical | Displacement(L) | 4.087" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electronic — factSrc: { "supplierId": "landtop-fuzhou", "n": 104, "line": "| LTP110W | 110 | 88 | 100 | 80 | Electronic | T2 | WP4.1D100E200 | LTP274-80" }
- Điều tốc: Electronic — factSrc: { "supplierId": "acepow-fuan", "n": 104, "line": "| APW-80 | 80 | 88 | UC274C | WP4.1D100E200 | 90 | 113 | 3#11.5-128 | T2 | Electronic" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "landtop-fuzhou", "n": 104, "line": "| LTP110W | 110 | 88 | 100 | 80 | Electronic | T2 | WP4.1D100E200 | LTP274-80" }
- Tiêu chuẩn khí thải: 国Ⅱ — factSrc: { "supplierId": "senci-jiangsu", "n": 105, "line": "| | | WP4.1D100E200 | 90/100 | 105X118 | 4 | 13 | ≤201 | 国Ⅱ | 2100X950X1500 | 1130" }
- Số xi lanh: 4 — factSrc: { "supplierId": "depco-power", "n": 2090, "line": "| Cylinder | 4 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 4L — factSrc: { "supplierId": "aosif", "n": 124, "line": "| AW110 | 100/80 | 110/88 | WP4.1D100E200 | 21.4 | 4L | 4.1 |" }
- ⚠ Dung tích xi lanh: các nguồn ghi khác nhau (4.1 / 4.087 / 6.75 / 4.5 / 4.08) — không dùng làm "met"
- Dung tích xi lanh: 4.087 — factSrc: { "supplierId": "depco-power", "n": 2090, "line": "| Governor | Electrical | Displacement(L) | 4.087" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 4.1 — factSrc: { "supplierId": "aosif", "n": 124, "line": "| AW110 | 100/80 | 110/88 | WP4.1D100E200 | 21.4 | 4L | 4.1 |" }
- Dung tích xi lanh: 4.5 — factSrc: { "supplierId": "jlmech-wuhan", "n": 101, "line": "| JL-80GF | 80 | 100 | 144 | WP4.1D100E200 | 4 | 105*130 | 4.5 | 10 | 203" }
- Dung tích xi lanh: 4.08 — factSrc: { "supplierId": "waeta-fujian", "n": 107, "line": "| WTA-W110 | 110 | 88 | 100 | 80 | WP4.1D100E200 | 4 L | 4.08 | Wechai Series.xlsx" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2090, "line": "| Cylinder | 4 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 105*118 — factSrc: { "supplierId": "longkai-power", "n": 1129, "line": "| Bore*Stroke | mm | 105*118" }
- Đường kính × hành trình: 105 X 118 — factSrc: { "supplierId": "depco-power", "n": 2090, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 105 X 118" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 17.5:1 — factSrc: { "supplierId": "longkai-power", "n": 1129, "line": "| Compression ratio | 17.5:1" }
- Tỉ số nén: 17.5:1 — factSrc: { "supplierId": "depco-power", "n": 2090, "line": "| Cyle | 4 Staoke | Compression ratio | 17.5:1" } (tìm trên internet, trang chính hãng)
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (10 / 17) — không dùng làm "met"
- Dầu bôi trơn: 10 — factSrc: { "supplierId": "jlmech-wuhan", "n": 101, "line": "| JL-80GF | 80 | 100 | 144 | WP4.1D100E200 | 4 | 105*130 | 4.5 | 10 | 203" }
- Dầu bôi trơn: 17 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 122, "line": "| LZ-W90 | 90/112.5 | 潍柴动力 | WP4.1D100E200 | 4 | 4.1 | 17 | ≤220 | 2200*800*1400 | 1200 | 详细参数" }
- Nạp khí: Turbocharged&Intercooling — factSrc: { "supplierId": "longkai-power", "n": 1129, "line": "| Aspiration | Turbocharged&Intercooling" }

### Động cơ 4BTAA3.9-G3 — hãng: Cummins
- ⚠ Số xi lanh: các nguồn ghi khác nhau (4L / 4 / 6) — không dùng làm "met"
- Số xi lanh: 4 — factSrc: { "supplierId": "aosif", "n": 1017, "line": "| No. of cylinder | 4" }
- Số xi lanh: 4L — factSrc: { "supplierId": "aosif", "n": 101, "line": "| AC110-I | 100/80 | 110/88 | 4BTAA3.9-G3 | 24.7 | 4L | 3.9 |" }
- Số xi lanh: 4 — factSrc: { "supplierId": "yanan-power", "n": 101, "line": "| YN110C | 110kVA | 88kW | 100kVA | 80kW | 4BTAA3.9-G3 | 4 | YN110C" }
- Số xi lanh: 6 — factSrc: { "supplierId": "bdadl-shanghai", "n": 131, "line": "| BDA-C80 | 80/88 | 东风康明斯 | 4BTAA3.9-G3 | 6 | 3.92 | 16 | ≤210 | 2100*850*1450 | 950" }
- Dung tích xi lanh: 3.9 L — factSrc: { "supplierId": "aosif", "n": 1017, "line": "| Displacement | 3.9 L" }
- Dung tích xi lanh: 3.9 — factSrc: { "supplierId": "aosif", "n": 101, "line": "| AC110-I | 100/80 | 110/88 | 4BTAA3.9-G3 | 24.7 | 4L | 3.9 |" }
- Điều tốc: Electronic — factSrc: { "supplierId": "aosif", "n": 1017, "line": "| Governor | Electronic" }
- Đường kính × hành trình: 102x120 mm — factSrc: { "supplierId": "aosif", "n": 1017, "line": "| Bore x Stroke | 102x120 mm" }
- Đường kính × hành trình: 102*120 — factSrc: { "supplierId": "wiseke-taizhou", "n": 102, "line": "| WDL-88C1 | 100 / 80 | 110 / 88 | 4BTAA3.9-G3 | 96 | 106 | 4 | 102*120 | 1850*850*1200 | 1150" }
- Tỉ số nén: 18.0:1 — factSrc: { "supplierId": "aosif", "n": 1017, "line": "| Compression ratio | 18.0:1" }
- Tỉ số nén: 18:1 — factSrc: { "supplierId": "jinlongteng-fujian", "n": 101, "line": "| JDC110 | 80 | 100 | 88 | 110 | 4BTAA3.9-G3 | 96 | 106 | 212 | 24.7 | 4×102×120 | 3.9 | 18:1 | 10.9 | 22 | JLT274C(80KW) | UCI274C(80KW) | 2450*980*1450 | 1280 | 1900*750*1300 | 945" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (16 / 11) — không dùng làm "met"
- Dầu bôi trơn: 16 — factSrc: { "supplierId": "bdadl-shanghai", "n": 131, "line": "| BDA-C80 | 80/88 | 东风康明斯 | 4BTAA3.9-G3 | 6 | 3.92 | 16 | ≤210 | 2100*850*1450 | 950" }
- Dầu bôi trơn: 11 — factSrc: { "supplierId": "yunding-jiangsu", "n": 2005, "line": "| YDK-90GF | 90 | 112.5 | 162 | 4BTAA3.9-G3 | 4 | 102*120 | 3.9 | 11 | 212 | 2000*850*1350 | 1100" } (tìm trên internet, trang chính hãng)
- Công suất động cơ (prime): 96 — factSrc: { "supplierId": "jinlongteng-fujian", "n": 101, "line": "| JDC110 | 80 | 100 | 88 | 110 | 4BTAA3.9-G3 | 96 | 106 | 212 | 24.7 | 4×102×120 | 3.9 | 18:1 | 10.9 | 22 | JLT274C(80KW) | UCI274C(80KW) | 2450*980*1450 | 1280 | 1900*750*1300 | 945" }
- Công suất động cơ (standby): 106 — factSrc: { "supplierId": "jinlongteng-fujian", "n": 101, "line": "| JDC110 | 80 | 100 | 88 | 110 | 4BTAA3.9-G3 | 96 | 106 | 212 | 24.7 | 4×102×120 | 3.9 | 18:1 | 10.9 | 22 | JLT274C(80KW) | UCI274C(80KW) | 2450*980*1450 | 1280 | 1900*750*1300 | 945" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "nenjo-generator", "n": 103, "line": "| HJ87C | 康明斯 Cummins | 87 | 96 | 4BTAA3.9-G3 | T2" }

### Động cơ CA4DF2-12D — hãng: FAWDE
- Số xi lanh: 4 — factSrc: { "supplierId": "depco-power", "n": 2581, "line": "| Cylinder | 4 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 4 — factSrc: { "supplierId": "xinhengxin-fujian", "n": 120, "line": "| XHX-X75 | 75/93 | 83/103 | 50 | CA4DF2-12D | 84 | 15.4 | 4 | 2200x860x1300/1150 | 2600x1050x1430/1300" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2581, "line": "| Cylinder | 4 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 110 X 125 — factSrc: { "supplierId": "depco-power", "n": 2581, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 110 X 125" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 17.5:1 — factSrc: { "supplierId": "depco-power", "n": 2581, "line": "| Cyle | 4 Staoke | Compression ratio | 17.5:1" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2581, "line": "| Governor | Electrical | Displacement(L) | 4.75" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 4.75 — factSrc: { "supplierId": "depco-power", "n": 2581, "line": "| Governor | Electrical | Displacement(L) | 4.75" } (tìm trên internet, trang chính hãng)
- Công suất động cơ (prime): 84 — factSrc: { "supplierId": "weiman-fujian", "n": 106, "line": "| WT-FD103 | 75 | 94 | 83 | 103 | CA4DF2-12D | 84 | 92 | 205 | 20.26 | 4×110×125 | 4.75 | 17:1 | TC | More data" }
- Công suất động cơ (prime): 84 — factSrc: { "supplierId": "keliang-fuan", "n": 107, "line": "| WT-FW103 | 75 | 94 | 83 | 103 | CA4DF2-12D | 84 | 92 | 205 | 20.26 | 4x110x125 | 4.75 | 17:1 | TC | WT-274C | 2260x860x1170 | 1035 | 2900x1100x1600 | 1780" }
- Công suất động cơ (standby): 92 — factSrc: { "supplierId": "weiman-fujian", "n": 106, "line": "| WT-FD103 | 75 | 94 | 83 | 103 | CA4DF2-12D | 84 | 92 | 205 | 20.26 | 4×110×125 | 4.75 | 17:1 | TC | More data" }
- Công suất động cơ (standby): 92 — factSrc: { "supplierId": "keliang-fuan", "n": 107, "line": "| WT-FW103 | 75 | 94 | 83 | 103 | CA4DF2-12D | 84 | 92 | 205 | 20.26 | 4x110x125 | 4.75 | 17:1 | TC | WT-274C | 2260x860x1170 | 1035 | 2900x1100x1600 | 1780" }

### Đầu phát NIANFENG NF274C
- Kích từ / AVR: Single bearing, Brushless, — factSrc: { "supplierId": "fdk-energy", "n": 1138, "line": "| Exciter type | Single bearing, Brushless," }
- Ổn định điện áp: ≤±1% — factSrc: { "supplierId": "fdk-energy", "n": 1138, "line": "| Voltage regulation NL-FL | ≤±1%" }
- Cấp cách điện: H — factSrc: { "supplierId": "fdk-energy", "n": 1138, "line": "| Insulation grade | H" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "fdk-energy", "n": 1138, "line": "| Protection grade | IP23" }

### Đầu phát LK274C
- Kích từ / AVR: Brushless, self-excitation — factSrc: { "supplierId": "longkai-power", "n": 1026, "line": "| Exciter Type | Brushless, self-excitation" }
- Cấp bảo vệ: IP 23 — factSrc: { "supplierId": "longkai-power", "n": 1026, "line": "| Protection Grade | IP 23" }
- Cấp cách điện: H/H — factSrc: { "supplierId": "longkai-power", "n": 1026, "line": "| Insulation grade | H/H" }

