## Thông số bộ điều khiển (datasheet của hãng; ghi factSrc với supplierId, n và line là dòng nguyên văn) — đầu mỗi datasheet; TOÀN BỘ dòng ở controllers.md, tìm chức năng bằng grep trong đó

### AMF9 — datasheet của InteliLite 4 AMF9 (nhà cung cấp ghi AMF9: cần xác nhận đời) — supplierId: comap, n: 1012
- InteliLite 4
- AMF 9
- Order code: IL4AMF9XBAA
- | Controller | for single gen-set applications
- Datasheet
- Product description
- | Single Gen-set controller for stand-by and prime-power | RTC with battery back-up, full calendar and enhanced scheduler
- | applications | Detailed history log with up to 150 records, including user logins and configuration
- changes
- | Key benefits | Remote Display support via RS485 (special RD FW for InteliLite 4 controllers)
- | Great flexibility and wide range of application support | Up to 5 languages in one configuration, over 20 default languages available
- | Variable predefined configurations tailored for specific applications | Load shedding and dummy load management
- | User defined protections and setpoints, integrated PLC logic | Alternative configurations for genset with variable voltage and frequency
- | Full control with fast and reliable remote communication support | Tool for quick and organized configuration cloning in large production facilities
- | Built-in USB device, CAN interfaces | Application overview
- … (168 dòng nữa trong controllers.md)

### DSE7320 — datasheet của DSE7320 MKII (nhà cung cấp ghi DSE7320: cần xác nhận đời) — supplierId: deep-sea-electronics, n: 1001
- DSEGenset® Data Sheet
- | DSE7310 MKII Auto Start & DSE7320 MKII | Auto
- | Mains | (Utility)
- | Failure | Control
- Modules
- Part Number: 7310-03 / 7320-03
- | DSE7310 MKII | DSE7320 MKII
- Overview
- The DSE7310 MKII is an auto start control module and the DSE7320 MKII is an auto mains (utility) failure control module suitable for a wide variety of
- single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and
- engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.
- The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®
- terminals for system expansion. Both modules are compatible with electronic (CAN) and non-electronic (magnetic pick-up/alternator sensing) engines
- and offer an extensive number of flexible inputs, outputs and extensive engine protections so the system can be easily adapted to meet the most
- demanding industry requirements. The extensive list of features includes enhanced event and performance monitoring, remote communications & PLC
- … (223 dòng nữa trong controllers.md)

### DSE6020 — datasheet của DSE6020 MKII (nhà cung cấp ghi DSE6020: cần xác nhận đời) — supplierId: deep-sea-electronics, n: 1007
- DSEGenset
- | DSE6010/20 MKII | ENVIRONMENTAL TESTING STANDARDS
- | AUTO START AND AUTO MAINS FAILURE | ELECTRO-MAGNETIC COMPATIBILITY
- BS EN 61000-6-2
- | CONTROL MODULES | EMC Generic Immunity Standard for
- the Industrial Environment
- BS EN 61000-6-4
- EMC Generic Emission Standard for
- | FEATURES | the Industrial Environment
- ELECTRICAL SAFETY
- BS EN 60950
- Safety of Information Technology Equipment,
- | Using the DSE Configuration Suite | including Electrical Business Equipment
- | Control Module and the DSE6020 | electronic MPU and alternator
- | PC Software the controller is easy | TEMPERATURE
- … (89 dòng nữa trong controllers.md)

### HGM6110 — datasheet của HGM6110N (nhà cung cấp ghi HGM6110: cần xác nhận đời) — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (678 dòng nữa trong controllers.md)

### DSE8610 — datasheet của DSE8610 MKII (nhà cung cấp ghi DSE8610: cần xác nhận đời) — supplierId: deep-sea-electronics, n: 1004
- DSEGenset® Data Sheet
- | DSE8610 MKII Synchronising & Load Sharing | Auto
- | Start | Control
- Module
- Part Number: 8610-02
- Overview
- The DSE8610 MKII is a market-leading Synchronising Auto Start Control Module suitable for use in a multi-generator loadshare system, designed to
- synchronise up to 32 generators including electronic and non-electronic engines. The DSE8610 MKII monitors the generator and indicates operational
- status and fault conditions, automatically starting or stopping the engine on load demand or fault conditions.
- System alarms are annunciated on the LCD screen (multiple language options available), illuminated LED and audible sounder. The event log records
- 250 events to facilitate easy maintenance, and an extensive number of fixed and flexible monitoring, metering and protection features are included.
- Designed to offer increased built in support for active sensors for 0 V to 10 V & 4 mA to 20 mA. Comprehensive communication and system expansion
- options are available.
- Using the DSE PC Configuration Suite Software allows easy alteration of the operational sequences, timers and alarms. With all communication ports
- capable of being active at the same time, the DSE8610 MKII is ideal for a wide variety of demanding load share applications. The Advanced PLC tool
- … (238 dòng nữa trong controllers.md)

### HGM9510 — supplierId: smartgen, n: 1003
- GENSET PARALLEL (WITH GENSET) CONTROLLER
- USER MANUAL
- +86-371-67981000 (overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 Software Version
- | Date | Version
- Contents
- Original release.
- Modify the outside drawing and the main display description;
- Modify some parameters’ default value; Add the description of
- “Power Management Mode” and “Load Shedding Control”.
- | 2016-11-03 | 1.2 | 1. Add timer setting of gas gen-set.
- … (684 dòng nữa trong controllers.md)

### DSE3110 — supplierId: deep-sea-electronics, n: 1006
- DSEGenset® Data Sheet
- DSE3110 Manual & Auto Start Control Module
- Part Number: 3110-01
- Overview
- The DSE3110 can be utilised as a manual or auto start module for single gen-set applications or engine only applications. The module has been
- designed to work with non-electronic engines, providing advanced engine monitoring and protection features.
- The DSE3110 includes a back-lit icon LCD display which clearly shows the status of the generator set at all times. The module monitors engine speed,
- frequency, voltage and engine run hours and also displays the warning and shutdown status.
- The module includes fixed and configurable outputs as well as configurable inputs making this product ideal for a wide variety of applications. The
- module can either be programmed using the front panel or by using the DSE Configuration Suite PC software.
- | Key | Features
- | • | Back-lit icon LCD display
- | • | Generator frequency display
- | • | Front panel editing
- | • | Battery voltage display
- … (146 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NT (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1004
- InteliGen NT
- Order code: IG-NT GC
- Gen-set controller
- Datasheet
- Product description
- | Comprehensive paralleling gen-set controller | Extendable with ComAp's extension modules
- | Parallel operation up to 32 gen-sets | True RMS (TRMS) is used with Voltage, Current
- | High level control for complex systems | and Power measurement
- | Key features | Application overview
- Load sharing and VAr sharing via CAN
- Virtual shared inputs and outputs via CAN
- Support of wide range of applications
- Single or multiple gen-sets in parallel to mains
- operation with automatic back up function, multiple
- island operation
- … (156 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NT (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1006
- BaseBox
- Order code: IG-NT-BB
- Gen-set Controller
- | Comprehensivegen-set controllerforbothsingle | CompatiblewithComAp's InteliVisiondisplays
- | andmultiplegensets operatinginstandby or | Activee-mail messagingandSMS
- | paralleling modes | Extensive built-in protection functions
- | To be used in conjunction with detachable colour | Standard protections
- displays InteliVision5orInteliVision8
- | Support of engines withECU (Electronic Control | User configurable protection
- | Unit) | ExtendablewithComAp's extensionmodules
- | Completeintegratedgen-set solutionandsignal | Application overview
- sharingviaCAN bus –minimum external
- components needed
- Many communicationoptions –easy remote
- supervising and servicing
- … (168 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NTC (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1005
- InteliGenNTC
- Order code: IG-NTC GC
- Gen-set controller
- Datasheet
- Product description
- | Comprehensive paralleling gen-set controller | Extendable with ComAp's extension modules
- | Parallel operation up to 32 gen-sets | True RMS (TRMS) is used with Voltage, Current
- | High level control for complex systems | and Power measurement
- | Key features | Application overview
- Load sharing and VAr sharing via CAN
- Virtual shared inputs and outputs via CAN
- Support of wide range of applications
- Single or multiple gen-sets in parallel to mains
- operation with automatic back up function, multiple
- island operation
- … (155 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NTC (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1007
- InteliGen NTC
- BaseBox
- Order code: IG-NTC-BB
- Gen-set Controller
- | Product description | Extensive built-in protection functions
- | Comprehensive paralleling gen-set controller | Standard protections
- | Parallel operation up to 32 gen-sets | User configurable protection
- | High level control for complex systems | Extendable with ComAp's extension modules
- | CHP and gas engine controller | Application overview
- Key features
- Extended communication capabilities
- Full Modbus slave support
- GPS and AirGate support and more
- Active e-mail messaging and SMS
- | | InteliGen NTC BaseBox Datasheet | | Related HW ver: 2.0 | | Related SW ver: 3.3.0 | | Date of issue: 5/4/2022
- … (134 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen 500 (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1008
- InteliGen 500 G2
- Order code: IG4500XXBAA
- | Controller | for multiple gen-set applications
- Datasheet
- Product description
- | A paralleling controller with 5" colour display for advanced and more | Modbus Client which can initiate Modbus communication and
- | complex diesel gen-set applications, supporting both single and multiple | control 3rd party devices*
- | gen-sets running in grid-tied or island operations. | Built-in PLC interpreter with the use-to-use PLC Editor
- | Key benefits | Remote connection and monitoring
- | Great flexibility and wide range of applications support | AirGate 2.0 for easy connection to your equipment remotely,
- | User-defined protections and setpoints, large PLC interpreter | without worrying about your asset’s IP address
- | and easy extendability using SW key features | WebSupervisor—the cloud-based tool for fleet management
- | Comunication capabilities and protocols | User-defined protections and setpoints on top of default
- | In-built USB host/device, CAN, RS485 and Ethernet ports | parameters
- | Modbus RTU/TCP, SNMP v1, v2c and v3, J1939 | Compatible load/Var sharing and power management with
- … (204 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen 4 (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1009
- InteliGen4 200
- Order code: IG4200XXBAA, IG4200XXBLA
- | Controller | for multiple gen-set applications
- Datasheet
- Product description
- | InteliGen4 200 is a diesel gen-set control unit for common paralleling | User-defined protections and setpoints on top of default
- | applications supporting both single and multiple gen-sets running in grid-tied | parameters
- | or island operations. | Compatible load/Var sharing and power management with other
- | Key benefits | ComAp solutions
- | Great flexibility to fit all application needs | Slots for plug-in modules for 4G and GPS, additional Ethernet port,
- | User-defined protections and setpoints, ease-to-use PLC | RS232/485 connection or additional binary inputs/outputs
- | interpreter and plug-in modules for I/O extension | One hardware for more applications, enabling an easy switch
- | Comunication capabilities and protocols | between MINT and SPtM application
- | In-built USB host/device, CAN and RS485 | Possibility to have also mains application in a gen-set
- | Plug-in modules for ethernet and 4G connectivity | controller
- … (184 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen 1000 (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1013
- InteliGen
- Order code: IG31000XBBB
- | Datasheet | Gen-set
- controller for complex applications
- | Product description | CAN bus redundancy ensuring that a redundant CAN line
- be created and take over in case of CAN failure*
- | InteliGen 1000 is the most advanced gen-set controller for | Compliant with international grid codes
- multiple gen-sets with paralleling operations, with or without
- | connection to the mains or other source. Intended primarily for | European EN 50549, including national implementations
- | complex applications, this high-end controller will help you | as VDE-AR-N 4110:2018, VDE-AR-N 4105:2018, G99,
- | control and monitor demanding projects with critical | TÖR, American IEEE 1547 and others
- | infrastructures such as data centers, hospitals and banks. | Compatible load/VAr sharing and power management
- with other ComAp solutions
- | Key benefits | Several load transfer options with possibility of less than
- | Great flexibility for the most complex applications | 100 ms load transfer
- … (265 dòng nữa trong controllers.md)

### HGM6110N — supplierId: smartgen, n: 1001: các dòng như ở mục HGM6110

### HGM6110NC — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (677 dòng nữa trong controllers.md)

### HGM6120CAN — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (678 dòng nữa trong controllers.md)

### HGM6120N — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (680 dòng nữa trong controllers.md)

### HGM6120 — datasheet của HGM6120N (nhà cung cấp ghi HGM6120: cần xác nhận đời) — supplierId: smartgen, n: 1001: các dòng như ở mục HGM6120N

## Nhà cung cấp khác có dòng ghi cùng động cơ (để chọn suppliers)

### 6BT5.9-G2
- supplierId: uleengen, n: 104, tổ máy: UC100GF, đi kèm: UCI274C
  line: | UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000
- supplierId: wintpower, n: 147, tổ máy: WT-C110, đi kèm: TAL-A44-D
  line: | WT-C110 | 100 | 110 | 80 | 88 | 6BT5.9G2 | TAL-A44-D
- supplierId: eastern-lion-fuan, n: 108, tổ máy: GFS-C80, đi kèm: EL 274C
  line: | GFS-C80 | 80 | 100 | 89 | 111 | 6BT5.9-G2 | 86KW | EL 274C | 80KW | Smartgen 6120 | Detail
- supplierId: acepow-fuan, n: 154, tổ máy: APC-84, đi kèm: UC274D
  line: | APC-84 | 84 | 105 | 92 | 115 | 6BT5.9-G2 | 96 | 106 | UC274D

### 1104C-44TAG2
- supplierId: uleengen, n: 104, tổ máy: UP100GF, đi kèm: UCI274C
  line: | UP100GF | 80 | 100 | 1104C-44TAG2 | Perkins | 90 | 6.L | 105×127 | 4.41 | 18.7 | UCI274C | 2240x960x1315 | 1030
- supplierId: koten-power, n: 4014, tổ máy: KP100D5, đi kèm: 274C
  line: | KP100D5 | 80 | 100 | 88 | 110 | 1104C-44TAG2 | 274C
- supplierId: bobig-power, n: 125, tổ máy: BP110, đi kèm: BW-274E
  line: | BP110 | 80 | 100 | 88 | 110 | 1104C-44TAG2 made in china | 81 | BW-274E | 1920*750*1250 | 2550*970*1280
- supplierId: eastern-lion-fuan, n: 111, tổ máy: GFS-P111, đi kèm: EL 274C
  line: | GFS-P111 | 80 | 100 | 89 | 111 | 1104C-44TAG2 | 48139 | EL 274C | 80 | Smartgen 6120 | Detail

### 6BT5.9-G1
- supplierId: hosem-power, n: 125, tổ máy: A-C110-1
  line: | A-C110-1 | 100 | 80 | 110 | 88 | 6BT5.9-G1 | 2475×800×1470 | 1150
- supplierId: longkai-power, n: 121, tổ máy: LG80C
  line: | LG80C | 110 | 88 | 100 | 80 | 6BT5.9-G1 | OP2200*880*1360 | AT2938*1080*1690 | Download
- supplierId: minsun-motor, n: 102, tổ máy: GF-C100, đi kèm: SY-A 274C
  line: | GF-C100 | 100 | 80 | 6BT5.9-G1 | SY-A 274C
- supplierId: penlucky, n: 102, tổ máy: PLC110, đi kèm: UCI274G1
  line: | PLC110 | 110 | 100 | 6BT5.9-G1 | UCI274G1 | 2300*830*1700 | 2810*1140*1830 | view

### WP4.1D100E200
- supplierId: bobig-power, n: 113, tổ máy: BWC110, đi kèm: BW-274C
  line: | BWC110 | 80 | 100 | 88 | 110 | WP4.1D100E200 | 90 | BW-274C | 2000*800*1500 | 2750*1040*1350
- supplierId: jet-power, n: 135, tổ máy: WP-110, đi kèm: JET274C
  line: | WP-110 | 110 | 88 | 100 | 80 | WP4.1D100E200 | 4L | Mechanical | 105×130 | 4.5 | 20 | JET274C
- supplierId: penlucky, n: 103, tổ máy: PLW110/B1, đi kèm: TAL-A44-D
  line: | PLW110/B1 | 110 | 100 | WP4. 1D100E200 | TAL-A44-D | 1930*860*1218 | 2810*1140*1830 | view
- supplierId: elitech-power, n: 1001, tổ máy: EPS100WCA-3
  line: | EPS100WCA-3 | WEICHAI POWER | 100kVA | 110kVA | WP4.1D100E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100wca-3-weichai-100kva-diesel-generator-specs

### 4BTAA3.9-G3
- supplierId: sr-genset, n: 2002, đi kèm: UCI274C
  line: | 110 | 88 | 100 | 80 | 4BTAA3.9-G3 | Elec | UCI274C | TAL-A44-D | SA274-80 | 2250*990*1450 | 2960*1100*1650
- supplierId: aosif, n: 101, tổ máy: AC110-I
  line: | AC110-I | 100/80 | 110/88 | 4BTAA3.9-G3 | 24.7 | 4L | 3.9 |
- supplierId: elitech-power, n: 1001, tổ máy: EPS100CMA-3
  line: | EPS100CMA-3 | CUMMINS | 100KVA | 110KVA | 4BTAA3.9-G3 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100cma-3-cummins-100kva-diesel-generator-specs
- supplierId: deman-power, n: 2015, tổ máy: DM110C
  line: DM110C        110kVA  88kW   100kVA  80kW         4BTAA3.9-G3        4          Contact  us
  (động cơ 4BTAA3.9-G3 theo dòng sản phẩm của bản ghi: datasheet tổ máy DM110C một model, chữ trang tách cột nên không dòng nào ghi cả động cơ và công suất; dòng trên là dòng bảng ghi công suất, dùng làm src.line / suppliers[].line)

### SC4H140D2
- supplierId: fdk-energy, n: 108, tổ máy: SC110V2-H1, đi kèm: NIANFENG NF274C
  line: | SC110V2-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | SC4H140D2 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download
- supplierId: kaihua-genset, n: 113, tổ máy: KH-80GF
  line: | KH-80GF | 110 | 100 | SC4H140D2 | 2100*890*1260 | 1040
- supplierId: mecca-power, n: 5001, tổ máy: MC110SD
  line: | MC110SD | 80 | 100 | 88 | 110 | SC4H140D2 |
- supplierId: landtop-fuzhou, n: 121, tổ máy: LTP110 SD, đi kèm: LTP274S-80
  line: | LTP110 SD | 110 | 88 | 100 | 80 | Electronic | G2 | SC4H140D2 | LTP274S-80

### CA6DF2D-14D
- supplierId: koten-power, n: 5001, tổ máy: KF100D5
  line: | KF100D5 | 80 | 100 | 88 | 110 | CA6DF2D-14D |
- supplierId: rcg-power, n: 107, tổ máy: R-XC100D5-S, đi kèm: WR274C
  line: | R-XC100D5-S | 100kVA / 80kW | 110kVA / 88kW | CA6DF2D-14D | WR274C | PDF
- supplierId: keliang-fuan, n: 107, tổ máy: WT-FW110, đi kèm: WT-274C
  line: | WT-FW110 | 80 | 100 | 88 | 110 | CA6DF2D-14D | 96 | 104 | 202 | 22.81 | 6x110x115 | 6.55 | 17:1 | TC | WT-274C | 2490x780x1340 | 1335 | 2900x1100x1600 | 1780
- supplierId: agestar, n: 101, tổ máy: GF110(S), đi kèm: ASG274C
  line: | GF110(S) | 110 | 88 | 100 | 80 | CA6DF2D-14D | 26.3 | Electronic | ASG274C | 3000*1100*1580 | 2450

### TAD551GE
- supplierId: rcg-power, n: 124, tổ máy: R-V100D5/S, đi kèm: UCI274C
  line: | R-V100D5/S | 100 kVA / 80 kW | 110 kVA / 88 kW | 沃尔沃 & TAD551GE | 斯坦福 & UCI274C | PDF
- supplierId: comappower, n: 108, tổ máy: COM110V
  line: | COM110V | 110kVA | 88kW | 100kVA | 80kW | TAD551GE | 4 | COM110V
- supplierId: rise-power, n: 111, tổ máy: RVM81
  line: | RVM81 | 101 | 81 | 111 | 89 | TAD551GE | 4L | 4.76 | < 22.8 | 2080*940*1550 | 1350 | 2920*1100*1750 | 1770
- supplierId: app-power-anpu, n: 5001, tổ máy: APP-80GF
  line: | APP-80GF | 80 | 100 | 88 | 110 | TAD551GE |

### 4M10G110/5
- supplierId: rcg-power, n: 112, tổ máy: R-WB100D5-S, đi kèm: UCI274C
  line: | R-WB100D5-S（Stage 2） | 100 kVA / 80 kW | 110 kVA / 88 kW | 4M10G110/5 | UCI274C | PDF
- supplierId: comappower, n: 105, tổ máy: COM110B
  line: | COM110B | 110kVA | 88kW | 80kVA | 100kW | 4M10G110/5 | 4 | COM110B
- supplierId: elitech-power, n: 1001, tổ máy: EPS100BDA-3
  line: | EPS100BDA-3 | Baudouin | 100kVA | 110kVA | 4M10G110/5 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100bda-3-baudouin-100kva-diesel-generator-specs
- supplierId: voltgent, n: 110, tổ máy: VB110-5
  line: | VB110-5 | 110 | 88 | 100 | 80 | Baudouin | 4M10G110/5 | [EN] [RU] [ES] [PT]

### 6BTA5.9-G2
- supplierId: fdk-energy, n: 102, tổ máy: CD125/H1, đi kèm: Stamford UCI274D
  line: | CD125/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | 6BTA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here | Download
- supplierId: dingbo, n: 108, tổ máy: XG-90GF, đi kèm: UCI274D14
  line: | XG-90GF | 90/112.5 | 99/123.75 | 6BTA5.9-G2 | UCI274D14 | 2150x830x1400 | 1200
- supplierId: tecgen-fujian, n: 101, tổ máy: TG124C, đi kèm: TGI274S90
  bảng một model: | Frequency | 50Hz | Warranty | Up To 2 Years Or 2000 Hours ; | Fuel Tank Capacity | Up To 10 Operation Hours | Voltage | 220/380V, 230/400V, 240/415V ; | Prime Genset Output | 90kW / 113kVA | Genset Type | Silent / Super Silent Type ; Prime Genset Output: 90kW / 113kVA ; Standby Genset Output: 99kW / 124kVA ; | Genset Model | TG124C | TG124CS ; | Frequency | 50Hz ; | Voltage | 400/230V ; | Phase | 3 ; | Prime Power | 90kW / 113kVA ; | Standby Power | 99kW / 124kVA ; | Engine Model | 6BTA5.9-G2 ; | Alternator Model | TGI274S90 ; | Controller | DSE7320 ; | Weight (kgs) | 1200 | 1850 ; | Bore of Stroke (mm) | 102 x 120 ; | Displacement (L) | 5.9 ; | Engine Oil capacity (L) | 10 ; | Fuel consumption | at 50Hz ; | Model | TGI274S90 ; | Model | DSE7320
- supplierId: acepow-fuan, n: 154, tổ máy: APC-92, đi kèm: UC274D
  line: | APC-92 | 92 | 115 | 100 | 125 | 6BTA5.9-G2 | 106 | 116 | UC274D

### BF4M1013EC
- supplierId: comappower, n: 107, tổ máy: COM110DZ
  line: | COM110DZ | 110kVA | 88kW | 100kVA | 80kW | BF4M1013EC | 4 | COM110DZ
- supplierId: kaihua-genset, n: 103, tổ máy: KH-80GF
  line: | KH-80GF | 110 | 88 | 100 | 80 | BF4M1013EC | 2150x750x1550 | 1200
- supplierId: kingway-power, n: 126, tổ máy: KGZS100
  line: | KGZS100 | 110 | 88 | 100 | 80 | 18.8 | 2100x1030x1560 | 3050x1100x1832 | BF4M1013EC
- supplierId: wintpower, n: 141, tổ máy: WT-DE125
  line: | WT-DE125 | 125/100 | 110/90 | 14 | BF4M1013EC | 4 | 4.76 | 24 | 108 | elec. | 2300*900*1700 | 1150

### SC4H160D2
- supplierId: longkai-power, n: 1003, tổ máy: LG90SC, đi kèm: LK274D
  bảng một model: | POWER YOUR FUTURE | SC4H160D2 ; | SDEC Generator | Prime Power: 90KW/113KVA ; generator will be ready to run: “peace of ; | Model | LG90SC ; Alternator ; | Rated prime power | kva | 113 ; | Model | LONGKAI | LK274D ; | Rated standard power | kva | 124 ; | Rated voltage line to line | V | 400/230 ; | Phase | 3 ; | Rated current | A | 162 ; | Voltage | V | 400/230 ; | Maximun sound level | dB(@7m) | ≤96 ; | Engine-SDEC | Power factor | 0.8 ; | Model | SC4H160D2 ; | Frequency | Hz | 50 ; | Aspiration | water-cooled,4 valves, Turbo charged ; | Prime power | KW | 96 ; | Exciter Type | Brushless, self-excitation ; | No. cylinders | 4 in line ; | Voltage regulation | % | ±0.5 ; | Displacement | Liquid | 4.3 ; | Protection Grade | IP 23 ; | Bore*Stroke | mm | 105*124 ; | Insulation grade | H/H ; | Compression ratio | 16:1 ; | Rated speed | r/min | 1500 ; Controller-DEEPSEA ; | Rated net power(with | fan) ; | Model | DSE6120MK3 ; | Governor type | E ; | Start Motor | V | 24V×4.5kW ; | 100% load(Prime power) | L/h | 25 ; | 75% load(Prime power) | L/h | 16.7 ; | 50% load(Prime power) | L/h | 12.8 ; Control Module Options ; | Fuel tank capacity | L | 340 ; | (continuous operation) | Auto generator control module ; | Cooling System | ATS auto load transfer screen ; Dimensions(Basic unit) ; Alternator: single bearing alternator IP23, ; | Weight | kg | 1580 ; | Weight | kg | 2170 ; Generator ; | Max loading weight | kg | 1700
- supplierId: rise-power, n: 107, tổ máy: RSM80
  line: | RSM80 | 100 | 80 | 110 | 88 | SC4H160D2 | 4L | 4.3 | < 20.7 | ≦0.3 | 15 | 6.8 | 2060*933*1185 | 1020
- supplierId: victory-generator, n: 108, tổ máy: V88SC
  line: | V88SC | 50 | 80 | 100 | 88 | 110 | SC4H160D2 | 4L | 4.3 | 2000*930*1600 | 1141
- supplierId: wintpower, n: 145, tổ máy: WT-SC110
  line: | WT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 4.3 | 600 | 24 | 116 | Elec. | 2000*930*1580 | 1115

### 4BTA3.9-G13
- supplierId: rcg-power, n: 101, tổ máy: R-DC100D5-S, đi kèm: UCI274C
  line: | R-DC100D5-S | 100 kVA / 80 kW | 110 kVA / 88 kW | 4BTA3.9-G13 | UCI274C | PDF
- supplierId: kaichen-jiangsu, n: 5001, tổ máy: KCC-100GF
  line: | KCC-100GF | 80 | 100 | 88 | 110 | 4BTA3.9-G13 |
- supplierId: victory-generator, n: 110, tổ máy: V88C
  line: | V88C | 50 | 80 | 100 | 88 | 110 | 4BTA3.9-G13 | 18.8 | 5.9 | 6L | electronic | 2140*950*1530 | 1270 | 2900*1030*2000 | 1740
- supplierId: long-gen, n: 110, tổ máy: LGCS-110, đi kèm: UCI274C
  line: | LGCS-110 | 80 | 100 | 88 | 110 | 4BTA3.9-G13 | UCI274C | WHI274C | 2000*800*1350 | 850 | 2500*950*1600 | 1350 | download

### D1146
- supplierId: victory-generator, n: 106, tổ máy: V88DE
  line: | V88DE | 60 | 80 | 100 | 88 | 110 | D1146 | 19 | 6L | 2250*1050*1450 | 1687
- supplierId: walter-yangzhou, n: 105, tổ máy: WET-HD110
  line: | WET-HD110 | 110 | 100 | Doosan | D1146 | 1900*800*1250
- supplierId: previa-ningde, n: 106, tổ máy: PR80DS/I
  line: | PR80DS/I | 110 | 88 | 100 | 80 | D1146 | OP1900*800*1250 | AT2688*1080*1450

### R6105AZLD
- supplierId: eastern-lion-fuan, n: 144, tổ máy: GFS-W111
  line: | GFS-W111 | 80 | 100 | 89 | 111 | R6105AZLD | 110 | EL 274C | 80 | RUIFEN6120 | Detail
- supplierId: kaichen-jiangsu, n: 5002
  line: | 80 | 100 | 88 | 110 | 100KVA | Ricardo | R6105AZLD | Kaichen | KCI-100 | mechanical | Silent Type | 2700*1100*1700 | 2320 | 80A H | Capable of continuous use for over 8 hours |
- supplierId: kachai-hangzhou, n: 2010, tổ máy: SWF80M
  line: | SWF80M | 100 | 110 | 80 | 88 | R6105AZLD | | TZH2-100 | K274A | 2250*850*1450 | 1250 | 2900*1130*1650 | 1650

### LR4M3L-D
- supplierId: elitech-power, n: 104, tổ máy: EPS100YTA-3S
  bảng một model: Model: EPS100YTA-3S | 100.0kVA | 3-Phase | 50Hz ; | Power (kVA) | 100.0 ; | Engine Model | LR4M3L-D ; | Phase | 3-Phase ; | Frequency (Hz) | 50Hz ; | Fuel Tank Capacity | 8 Hours | Extended Option Available ; Power(kVA): 22 ; Phase: 3-Phase ; Power(kVA): 55 ; Power(kVA): 200.0 ; Power(kVA): 10 ; Phase: 1-Phase, 3-Phase ; Power(kVA): 62.5 ; Power(kVA): 13
- supplierId: koten-power, n: 5001, tổ máy: KY100D6
  line: | KY100D6 | 80 | 100 | 88 | 110 | LR4M3L-D |
- supplierId: longkai-power, n: 128, tổ máy: LG80YTO
  line: | LG80YTO | 110 | 88 | 100 | 80 | LR4M3L-D | OP2250*880*1350 | AT2938*1080*1690 |
- supplierId: xingguang-jiangsu, n: 122, tổ máy: XG110S3
  line: | XG110S3 | 110 | 100 | Starlight | LR4M3L-D | PDF

