[{"item":"Loại máy","requirement":"Máy phát điện diesel, có vỏ giảm âm, 100kVA, 03 pha"},{"item":"Nước sản xuất tổ máy","requirement":"Trung Quốc hoặc tương đương"},{"item":"Nhà sản xuất / nhãn hiệu tổ máy","requirement":"Huyndai (viết như trong hồ sơ)"},{"item":"Mã hiệu tổ máy","requirement":"DHY110K SE"},{"item":"Tình trạng, năm sản xuất","requirement":"Mới 100%, sản xuất từ năm 2026 trở về sau"},{"item":"Công suất liên tục tổ máy","requirement":"≥ 100 kVA"},{"item":"Công suất tối đa tổ máy","requirement":"≥ 110 kVA"},{"item":"Hệ số công suất","requirement":"≥ 0,8"},{"item":"Điện áp định mức","requirement":"380V/220V"},{"item":"Tốc độ vòng quay","requirement":"≤ 1500 vòng/phút"},{"item":"Tần số","requirement":"50Hz"},{"item":"Điều chỉnh công suất khi thay đổi tải","requirement":"Tự động điều chỉnh"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 25 lít/giờ"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 15 lít/giờ"},{"item":"Khả năng quá tải","requirement":"10% tải trong 01 giờ cho mỗi 24 giờ vận hành liên tục"},{"item":"Khung bệ máy","requirement":"Xử lý bề mặt bằng hóa chất chống ôxy hóa, sơn tĩnh điện"},{"item":"Nhiên liệu","requirement":"Dầu Diezel"},{"item":"Thời gian chạy liên tục","requirement":"Không hạn chế"},{"item":"Dung tích bình nhiên liệu","requirement":"≥ 170 lít"},{"item":"Kích thước, trọng lượng tổ máy","requirement":"Nêu cụ thể kích thước (DxRxC, mm) và trọng lượng (kg)"},{"item":"Động cơ – thông tin phải kê khai","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh; tình trạng Mới 100%"},{"item":"Công suất liên tục động cơ","requirement":"≥ 100 kVA/80kW"},{"item":"Công suất tối đa động cơ","requirement":"≥ 110 kVA/88kW"},{"item":"Loại động cơ","requirement":"Diesel 4 kỳ"},{"item":"Hệ thống nhiên liệu","requirement":"Bơm phun trực tiếp, điều khiển bằng điện tử"},{"item":"Kiểu điều tốc","requirement":"Điện tử"},{"item":"Tốc độ quay động cơ","requirement":"≤ 1500 vòng/phút"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp với điều kiện của Việt Nam (không nêu cấp tiêu chuẩn cụ thể)"},{"item":"Hệ thống nạp khí","requirement":"Turbo tăng áp"},{"item":"Hệ thống khởi động","requirement":"Mô tơ khởi động, kèm ắc quy"},{"item":"Hệ thống làm mát","requirement":"Cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió"},{"item":"Độ ồn","requirement":"≤ 70±5dB cách 7 mét, không vật chắn (không ghi đơn vị dB(A))"},{"item":"Đầu phát – thông tin phải kê khai","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất; tình trạng Mới 100%"},{"item":"Điện áp, số pha – số dây đầu phát","requirement":"380V/220V; 3 pha - 4 dây"},{"item":"Kiểu đầu phát","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ, tự động điều chỉnh điện áp"},{"item":"Công suất liên tục đầu phát","requirement":"≥ 100 kVA"},{"item":"Tần số định mức đầu phát","requirement":"50 Hz"},{"item":"Cấp cách điện","requirement":"Cấp H"},{"item":"Dao động điện áp","requirement":"≤ ± 1% Uđm"},{"item":"Số vòng quay đầu phát","requirement":"≤ 1500 vòng/phút"},{"item":"Bộ điều khiển – thông tin, bố trí","requirement":"Nêu cụ thể nước SX, nhà SX, mã hiệu, năm SX; mới 100%; gắn trên máy phát, có đèn chiếu sáng; chỉ thị, cảnh báo rõ ràng"},{"item":"Nguyên lý điều khiển","requirement":"Kỹ thuật số"},{"item":"Chức năng điều khiển","requirement":"Kết hợp với tủ ATS; khởi động/tắt máy; dừng khẩn cấp; chọn chế độ làm việc, lập trình"},{"item":"Điều khiển từ xa","requirement":"Điều khiển từ xa qua Internet/5G: đóng mở máy và đọc thông số như trên màn hình bộ điều khiển"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành, số lần khởi động, nhật ký lỗi; P, S, U, I các pha, cosφ, f; tốc độ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ và áp suất bôi trơn, mức nhiên liệu"},{"item":"Chức năng bảo vệ","requirement":"Quá tải, ngắn mạch, điện áp cao/thấp, quá dòng, phát ngược công suất, nhiệt độ nước cao, áp lực nhớt thấp, vượt tốc, tần số cao/thấp, mức nhiên liệu thấp/hết, lệch điện áp AC giữa các pha"},{"item":"Cổng giao tiếp","requirement":"Cổng kết nối hệ thống kiểm soát từ xa, cổng USB, cổng đọc dữ liệu trực tiếp từ động cơ"},{"item":"Vỏ giảm âm – vật liệu","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; nêu cụ thể nước SX, nhà SX, mã hiệu, năm SX"},{"item":"Vỏ giảm âm – lỗ thông hơi","requirement":"Có lưới chống chuột, rắn"},{"item":"Vỏ giảm âm – vật liệu cách âm","requirement":"Chống cháy, dày 20 ÷ 50mm"},{"item":"Vỏ giảm âm – sơn, móc cẩu","requirement":"Sơn tĩnh điện; có móc cẩu tổ máy"},{"item":"Tủ ATS – dòng định mức","requirement":"≥ 150A; nêu cụ thể nước SX, nhà SX, năm SX, mã hiệu"},{"item":"Tủ ATS – điện áp, tần số","requirement":"220/380V - 50 Hz"},{"item":"Tủ ATS – điều khiển, vận hành, cấu tạo","requirement":"Kỹ thuật số; tự động hoặc bằng tay; đặt trong hộp kim loại"},{"item":"Tủ ATS – đấu nối đồng bộ","requirement":"Đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ đấu lưới và phụ tải"},{"item":"Tủ ATS – tự khởi động khi mất lưới","requirement":"Có"},{"item":"Phụ kiện kèm theo","requirement":"Bình ắc quy (gồm dây và cọc); bộ giảm âm và bồn nhiên liệu"},{"item":"Thời gian bảo hành","requirement":"≥ 12 tháng"}]