## Thông số theo model (dùng cho mọi cấu hình có model đó; ghi factSrc như dưới)

### Động cơ TWD1645GE — hãng: Volvo Penta
- Công suất động cơ (prime): 595 kWm / 1500 rpm — factSrc: { "supplierId": "volvo-penta", "n": 1008, "line": "| Net engine prime power kWm, 50 Hz / 1500 rpm | 595 kWm / 1500 rpm" }
- Công suất động cơ (prime): 619 kWm / 1800 rpm — factSrc: { "supplierId": "volvo-penta", "n": 1008, "line": "| Net engine prime power kWm, 60 Hz / 1800 rpm | 619 kWm / 1800 rpm" }
- Công suất động cơ (standby): 681 kWm / 1800 rpm — factSrc: { "supplierId": "volvo-penta", "n": 1008, "line": "| Net engine standby power kWm, 60 Hz / 1800 rpm | 681 kWm / 1800 rpm" }
- Đường kính × hành trình: 144*165 — factSrc: { "supplierId": "lees-power", "n": 1165, "line": "| 缸径x冲程 | mm | 144*165" }
- Đường kính × hành trình: 144x165 — factSrc: { "supplierId": "lees-power", "n": 1175, "line": "| Bore x Stroke | mm | 144x165" }
- Dung tích xi lanh: 16.12 — factSrc: { "supplierId": "volvo-penta", "n": 1008, "line": "| Displacement, l | 16.12" }
- Dung tích xi lanh: 16.12 — factSrc: { "supplierId": "lees-power", "n": 1175, "line": "| Displacement | L | 16.12" }
- Tỉ số nén: 16.8:1 — factSrc: { "supplierId": "volvo-penta", "n": 1008, "line": "| Compression ratio | 16.8:1" }
- Tỉ số nén: 16.8:1 — factSrc: { "supplierId": "lees-power", "n": 1175, "line": "| Compression Ratio | 16.8:1" }
- Số xi lanh: 6 cylinder Diesel L — factSrc: { "supplierId": "lees-power", "n": 1175, "line": "| Cylinder No.& Configuration | 6 cylinder Diesel L" }
- Số xi lanh: 6 — factSrc: { "supplierId": "yanan-power", "n": 107, "line": "| YN770V | 715kVA | 572kW | 650kVA | 520kW | TWD1645GE | 6 | YN770V" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (64 / 48 / 42) — không dùng làm "met"
- Dầu bôi trơn: 48 — factSrc: { "supplierId": "lees-power", "n": 1165, "line": "| 机油容量 | L | 48" }
- Dầu bôi trơn: 64 — factSrc: { "supplierId": "bdadl-shanghai", "n": 134, "line": "| BDA-V560 | 560/620 | 沃尔沃奔达 | TWD1645GE | 6 | 16.12 | 64 | ≤210 | 3450*1450*1900 | 4280" }
- Dầu bôi trơn: 42 — factSrc: { "supplierId": "xingguang-jiangsu", "n": 102, "line": "| XG-616GF | 560/616 | TWD1645GE | 595/654 | 6 | 42 | 191 | 国 III | 3460×1400×2100 | 3600" }
- Dầu bôi trơn: 48 — factSrc: { "supplierId": "victory-generator", "n": 111, "line": "| V616PT | 560 | 700 | 616 | 770 | TWD1645GE | CN III | 144*165 | 6 | 16.12 | 48 | 199 | 3400*1350*2000 | 3800" }
- ⚠ Tiêu chuẩn khí thải: các nguồn ghi khác nhau (国三 / Stage II / 国Ⅲ / CN III / 国 III) — không dùng làm "met"
- Tiêu chuẩn khí thải: 国Ⅲ — factSrc: { "supplierId": "senci-jiangsu", "n": 108, "line": "| | 550/605 | TWD1645GE | 595/655 | 144X165 | 6 | 42 | 191 | 国Ⅲ | 3460X1400X2100 | 3600" }
- Tiêu chuẩn khí thải: 国Ⅲ — factSrc: { "supplierId": "senci", "n": 2004, "line": "| | 550/605 | TWD1645GE | 595/655 | 144X165 | 6 | 42 | 191 | 国Ⅲ | 3460X1400X2100 | 3600" } (tìm trên internet, trang không phải của hãng)
- Tiêu chuẩn khí thải: 国 III — factSrc: { "supplierId": "xingguang-jiangsu", "n": 102, "line": "| XG-616GF | 560/616 | TWD1645GE | 595/654 | 6 | 42 | 191 | 国 III | 3460×1400×2100 | 3600" }
- Tiêu chuẩn khí thải: Stage II — factSrc: { "supplierId": "jet-power", "n": 122, "line": "| V-750T2 | 750 | 600 | 680 | 544 | TWD1645GE | L6 | EMS | 16.12 | 144*165 | 133 | Stage II | ECO40 3L4C" }
- Nạp khí: 涡轮增压 — factSrc: { "supplierId": "lees-power", "n": 1165, "line": "| 进气方式 | 涡轮增压" }

### Đầu phát LSA49.3 M6
- Cấp bảo vệ: IP 23 — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1012, "line": "| Protection | IP 23" }
- Cấp bảo vệ: IP 23 — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1012, "line": "● Degree of protection: IP 23" }
- Cấp cách điện: H — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1012, "line": "| Insulation class | H" }
- Kích từ / AVR: AREP / PMG — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1012, "line": "| Excitation system | AREP / PMG" }
- Ổn định điện áp: ± 0.25% — factSrc: { "supplierId": "leroy-somer-fuzhou", "n": 1012, "line": "| Voltage regulation (*) | ± 0.25%" }

### Động cơ 4006-23TAG2A — hãng: Perkins
- Điều tốc: Electronic — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Governor type | Electronic" }
- Điều tốc: Electrical — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Speed Governor | Electrical" }
- Dung tích xi lanh: 22.92L — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Displacement | 22.92L" }
- Dung tích xi lanh: 22.92L — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Displacement | 22.92L" }
- Số xi lanh: 6 — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Cylinder quantity | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2449, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (105 / 113 / 113.4) — không dùng làm "met"
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "bdadl-shanghai", "n": 111, "line": "| BDA-P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400" }
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 110, "line": "| PPDL-P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400" }
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 110, "line": "| LZ- P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6L | 23 | 113 | ≤210 | 4000*1710*2270 | 5400 | 详细参数" }
- Dầu bôi trơn: 113.4 — factSrc: { "supplierId": "xingguang-jiangsu", "n": 103, "line": "| XG-660GF | 600/660 | 4006-23TAG2A | 658/724 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5300" }
- Làm mát: Water Cool — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Cooling System | Water Cool" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2449, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 160×190 — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Bore x Stroke (mm x mm) | 160×190" }
- Đường kính × hành trình: 160 X 190 — factSrc: { "supplierId": "depco-power", "n": 2449, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 160 X 190" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 13.6:1 — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Compression Ratio | 13.6:1" }
- Tỉ số nén: 13.6:1 — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Compression Ratio | 13.6:1" }
- Nạp khí: Turbo charged — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Aspiration | Turbo charged" }
- Khởi động: 24V — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Starter motor | 24V" }
- ⚠ Tiêu chuẩn khí thải: các nguồn ghi khác nhau (EU2007(EU97/68/EC Stage Ⅱ ) / T2 / 国 II) — không dùng làm "met"
- Tiêu chuẩn khí thải: EU2007(EU97/68/EC Stage Ⅱ ) — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Emissions statement | EU2007(EU97/68/EC Stage Ⅱ )" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "hanyang-weifang", "n": 101, "line": "| HY-597 | 4006-23TAG2A | 628 | 691 | 6 | 160*190 | 22.9 | 202 | 4000*1000*1950 | 5500 | T2" }
- Tiêu chuẩn khí thải: 国 II — factSrc: { "supplierId": "xingguang-jiangsu", "n": 103, "line": "| XG-660GF | 600/660 | 4006-23TAG2A | 658/724 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5300" }
- Công suất động cơ (prime): 632 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 632 | 695 | 202 | 155 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (prime): 638 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 638 | 702 | 222 | 177 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (standby): 695 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 632 | 695 | 202 | 155 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (standby): 702 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P825 | 600 | 750 | 660 | 825 | 4006-23TAG2A | 638 | 702 | 222 | 177 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }

### Đầu phát LVI634B — hãng: Stamford
- Cấp bảo vệ: IP22 — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Protection Class | IP22" }
- Cấp cách điện: H — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Insulation Class | H" }
- Ổn định điện áp: ≤±1% — factSrc: { "supplierId": "gb-power", "n": 1027, "line": "| Voltage Regulation, | ≤±1%" }

### Động cơ QSK23-G2 — hãng: Cummins
- Số xi lanh: 6 — factSrc: { "supplierId": "aosif", "n": 1088, "line": "| No. of cylinder | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "fdk-energy", "n": 1028, "line": "| Cylinder quantity | 6" }
- Dung tích xi lanh: 23.1L — factSrc: { "supplierId": "aosif", "n": 1088, "line": "| Displacement | 23.1L" }
- Dung tích xi lanh: 23 — factSrc: { "supplierId": "aosif", "n": 103, "line": "| AC810 | 750/600 | 810/650 | QSK23-G2 | 151 | 6L | 23 |" }
- Làm mát khí nạp / piston: Air-to-Air Heat — factSrc: { "supplierId": "aosif", "n": 1088, "line": "| Charge Air Cooling | Air-to-Air Heat" }
- Điều tốc: ECU — factSrc: { "supplierId": "aosif", "n": 1088, "line": "| Governor | ECU" }
- Đường kính × hành trình: 170x170mm — factSrc: { "supplierId": "aosif", "n": 1088, "line": "| Bore x Stroke | 170x170mm" }
- Đường kính × hành trình: 170×170 — factSrc: { "supplierId": "fdk-energy", "n": 1028, "line": "| Bore x Stroke (mm x mm) | 170×170" }
- Khởi động: 24V — factSrc: { "supplierId": "aosif", "n": 1088, "line": "| Starting Voltage | DC24V" }
- Nạp khí: Turbo-charged — factSrc: { "supplierId": "fdk-energy", "n": 1028, "line": "| Aspiration | Turbo-charged" }
- Tỉ số nén: 16.0:1 — factSrc: { "supplierId": "fdk-energy", "n": 1028, "line": "| Compression Ratio | 16.0:1" }

### Đầu phát S5L1D-H41 — hãng: Stamford
- ⚠ Kích từ / AVR: các nguồn ghi khác nhau (Single bearing, Brushless, / Brush less,self-exciting) — không dùng làm "met"
- Kích từ / AVR: Single bearing, Brushless, — factSrc: { "supplierId": "fdk-energy", "n": 1027, "line": "| Exciter type | Single bearing, Brushless," }
- Kích từ / AVR: Brush less,self-exciting — factSrc: { "supplierId": "shanhua", "n": 1046, "line": "| 励磁方式 Exciter Type | Brush less,self-exciting" }
- ⚠ Ổn định điện áp: các nguồn ghi khác nhau (≤±1% / ±5%) — không dùng làm "met"
- Ổn định điện áp: ±5% — factSrc: { "supplierId": "shanhua", "n": 1046, "line": "| 电压调整Voltage Regulation | ±5%" }
- Ổn định điện áp: ≤±1% — factSrc: { "supplierId": "fdk-energy", "n": 1027, "line": "| Voltage regulation NL-FL | ≤±1%" }
- Cấp cách điện: H — factSrc: { "supplierId": "fdk-energy", "n": 1027, "line": "| Insulation grade | H" }
- Cấp cách điện: H — factSrc: { "supplierId": "shanhua", "n": 1046, "line": "| 绝缘等级 Insulation Class | H" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "fdk-energy", "n": 1027, "line": "| Protection grade | IP23" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "shanhua", "n": 1046, "line": "| 防护等级 Protection Grade | IP23" }
- Méo sóng hài (THD): ＜2% — factSrc: { "supplierId": "shanhua", "n": 1046, "line": "| 电话谐波系数 THF | ＜2%" }

### Động cơ S6R2-PTAA-C — hãng: Mitsubishi
- Số xi lanh: 6 — factSrc: { "supplierId": "aosif", "n": 1132, "line": "| No. of cylinder | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Cylinder quantity | 6" }
- Dung tích xi lanh: 29.96L — factSrc: { "supplierId": "aosif", "n": 1132, "line": "| Displacement | 29.96L" }
- Dung tích xi lanh: 30 — factSrc: { "supplierId": "aosif", "n": 105, "line": "| ASM825 | 750/600 | 825/660 | S6R2-PTAA-C | 165 | 6L | 30 |" }
- Điều tốc: Electrical — factSrc: { "supplierId": "aosif", "n": 1132, "line": "| Governor | Electrical" }
- Điều tốc: Electronic — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Speed governor | Electronic | Fuel Consumption at 100% load" }
- Đường kính × hành trình: 170x220mm — factSrc: { "supplierId": "aosif", "n": 1132, "line": "| Bore x Stroke | 170x220mm" }
- Đường kính × hành trình: 170×220 — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Bore x Stroke (mm x mm) | 170×220" }
- ⚠ Tỉ số nén: các nguồn ghi khác nhau (14.1:1 / 14:1) — không dùng làm "met"
- Tỉ số nén: 14:1 — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Compression Ratio | 14:1" }
- Tỉ số nén: 14.1:1 — factSrc: { "supplierId": "aosif", "n": 1132, "line": "| Compression ratio | 14.1:1" }
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "bdadl-shanghai", "n": 111, "line": "| BDA-LZ640 | 580/640 | 上海菱重 | S6R2-PTAA-C | 6 | 30 | 55 | ≤170 | 4023×1810×1953 | 5750" }
- Dầu bôi trơn: 55 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2009, "line": "| FKS-LZ640 | 580/640 | 上海菱重 | S6R2-PTAA-C | 6 | 30 | 55 | ≤170 | 4023×1810×1953 | 5750" } (tìm trên internet, trang chính hãng)
- Nạp khí: Turbo charged — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Aspiration | Turbo charged" }
- Khởi động: 24V — factSrc: { "supplierId": "fdk-energy", "n": 1117, "line": "| Starter motor | 24V" }

### Động cơ 4006-23TAG3A — hãng: Perkins
- Điều tốc: Electronic — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Governor type | Electronic" }
- Điều tốc: ELECTRONIC — factSrc: { "supplierId": "genlitec", "n": 1013, "line": "| Governing Type | ELECTRONIC" }
- Dung tích xi lanh: 22.9L — factSrc: { "supplierId": "genlitec", "n": 122, "line": "| Displacement | 22.9L" }
- Dung tích xi lanh: 22.92L — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Displacement | 22.92L" }
- ⚠ Số xi lanh: các nguồn ghi khác nhau (6 / 8L / 6L / 6 L) — không dùng làm "met"
- Số xi lanh: 6 — factSrc: { "supplierId": "jiuan-power", "n": 135, "line": "| Cylinders | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "genlitec", "n": 1013, "line": "| No. of Cylinders | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Cylinder quantity | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2448, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (105 / 113 / 113.4) — không dùng làm "met"
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "bdadl-shanghai", "n": 111, "line": "| BDA-P640 | 640/800 | 珀金斯 | 4006-23TAG3A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400" }
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "pengpai-yangzhou", "n": 110, "line": "| PPDL-P640 | 640/800 | 珀金斯 | 4006-23TAG3A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400" }
- Dầu bôi trơn: 113.4 — factSrc: { "supplierId": "xingguang-jiangsu", "n": 103, "line": "| XG-704GF | 640/704 | 4006-23TAG3A | 705/776 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5500" }
- Dầu bôi trơn: 113 — factSrc: { "supplierId": "liangzi-yangzhou", "n": 109, "line": "| LZ- P640 | 640/800 | 珀金斯 | 4006-23TAG3A | 6L | 22.92 | 113 | ≤214 | 4010*1710*2120 | 5600 | 详细参数" }
- Làm mát: WATER — factSrc: { "supplierId": "genlitec", "n": 1013, "line": "| Cooling Method | WATER" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2448, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 160 x 190mm — factSrc: { "supplierId": "genlitec", "n": 122, "line": "| Bore x Stroke | 160 x 190mm" }
- Đường kính × hành trình: 160 x 190mm — factSrc: { "supplierId": "jiuan-power", "n": 135, "line": "| Bore x Stroke(mm) | 160 x 190mm" }
- Tỉ số nén: 13.6:1 — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Compression Ratio | 13.6:1" }
- Tỉ số nén: 13.6:1 — factSrc: { "supplierId": "genlitec", "n": 1013, "line": "| Compression Ratio | 13.6:1" }
- Nạp khí: Turbo charged — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Aspiration | Turbo charged" }
- Khởi động: 24V — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Starter motor | 24V" }
- Khởi động: 24V DC — factSrc: { "supplierId": "genlitec", "n": 122, "line": "| Starting Voltage | 24V DC" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "hanyang-weifang", "n": 101, "line": "| HY-641 | 4006-23TAG3A | 675 | 756 | 6 | 160*190 | 22.9 | 210 | 4000*1000*1950 | 5800 | T2" }
- Tiêu chuẩn khí thải: 国 II — factSrc: { "supplierId": "xingguang-jiangsu", "n": 103, "line": "| XG-704GF | 640/704 | 4006-23TAG3A | 705/776 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5500" }
- Công suất động cơ (prime): 679 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | 679 | 760 | 210 | 172 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (prime): 715 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P 935 | 680 | 850 | 748 | 935 | 4006-23TAG3A | 715 | 795 | 226 | 200 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (standby): 760 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | 679 | 760 | 210 | 172 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }
- Công suất động cơ (standby): 795 — factSrc: { "supplierId": "weiman-fujian", "n": 111, "line": "| WT-P 935 | 680 | 850 | 748 | 935 | 4006-23TAG3A | 715 | 795 | 226 | 200 | 6×160×190 | 22.921 | 13.6:1 | TC | More data" }

### Đầu phát S5L1D-H4 — hãng: Stamford
- Kích từ / AVR: Single bearing, Brushless, — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Exciter type | Single bearing, Brushless," }
- Ổn định điện áp: ≤±1% — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Voltage regulation NL-FL | ≤±1%" }
- Cấp cách điện: H — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Insulation grade | H" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "fdk-energy", "n": 1103, "line": "| Protection grade | IP23" }

### Đầu phát S6L1D-C41 — hãng: Stamford
- Kích từ / AVR: Single bearing, Brushless, — factSrc: { "supplierId": "fdk-energy", "n": 1029, "line": "| Exciter type | Single bearing, Brushless," }
- ⚠ Ổn định điện áp: các nguồn ghi khác nhau (≤±1% / ±5%) — không dùng làm "met"
- Ổn định điện áp: ±5% — factSrc: { "supplierId": "shanhua", "n": 1001, "line": "| 电压调整Voltage Regulation | ±5%" }
- Ổn định điện áp: ≤±1% — factSrc: { "supplierId": "fdk-energy", "n": 1029, "line": "| Voltage regulation NL-FL | ≤±1%" }
- Cấp cách điện: H — factSrc: { "supplierId": "fdk-energy", "n": 1029, "line": "| Insulation grade | H" }
- Cấp cách điện: H — factSrc: { "supplierId": "shanhua", "n": 1001, "line": "| 绝缘等级 Insulation Class | H" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "fdk-energy", "n": 1029, "line": "| Protection grade | IP23" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "shanhua", "n": 1001, "line": "| 防护等级 Protection Grade | IP23" }
- Méo sóng hài (THD): ＜2% — factSrc: { "supplierId": "shanhua", "n": 1001, "line": "| 电话谐波系数 THF | ＜2%" }

### Động cơ S6R2-PTAA — hãng: Mitsubishi
- Số xi lanh: 6 — factSrc: { "supplierId": "depco-power", "n": 2250, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6 — factSrc: { "supplierId": "jinjia-power", "n": 108, "line": "| JJSL-600GF | 600 | 660 | 750 | S6R2-PTAA | 6 | 30 | 196 | 5750 | 4000*1800*1950" }
- Đường kính × hành trình: 170 X 220 — factSrc: { "supplierId": "depco-power", "n": 2250, "line": "| Cylider arrangemant | IN-LINE | Bore and Stroke(mm) | 170 X 220" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 170×220 — factSrc: { "supplierId": "mingbang-mbkl", "n": 124, "line": "| 2 | MB-M600 | 750 | 600 | 825 | 660 | S6R2-PTAA | 6 | 18.6 | 170×220 | 205 | 6000×2300×2930" }
- ⚠ Dung tích xi lanh: các nguồn ghi khác nhau (6 / 29.96 / 30 / 18.6) — không dùng làm "met"
- Dung tích xi lanh: 29.96 — factSrc: { "supplierId": "depco-power", "n": 2250, "line": "| Governor | Electrical | Displacement(L) | 29.96" } (tìm trên internet, trang chính hãng)
- Dung tích xi lanh: 30 — factSrc: { "supplierId": "jinjia-power", "n": 108, "line": "| JJSL-600GF | 600 | 660 | 750 | S6R2-PTAA | 6 | 30 | 196 | 5750 | 4000*1800*1950" }
- Dung tích xi lanh: 18.6 — factSrc: { "supplierId": "mingbang-mbkl", "n": 124, "line": "| 2 | MB-M600 | 750 | 600 | 825 | 660 | S6R2-PTAA | 6 | 18.6 | 170×220 | 205 | 6000×2300×2930" }
- Dung tích xi lanh: 6 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2009, "line": "| FKS-SL660 | 600 /660 | 日本三菱 | S6R2-PTAA | 6 | 170 | 220 | 6 | 29.96 | 211 | 4275×1752×2500 | 6600" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 29.96 — factSrc: { "supplierId": "fukangsi-yangzhou", "n": 2009, "line": "| FKS-SL660 | 600 /660 | 日本三菱 | S6R2-PTAA | 6 | 170 | 220 | 6 | 29.96 | 211 | 4275×1752×2500 | 6600" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 29.96 — factSrc: { "supplierId": "bdadl-shanghai", "n": 129, "line": "| BDA-SL660 | 600 /660 | 日本三菱 | S6R2-PTAA | 6 | 170 | 220 | 6 | 29.96 | ≤211 | 4275×1752×2500 | 6600" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2250, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 14.1:1 — factSrc: { "supplierId": "depco-power", "n": 2250, "line": "| Cyle | 4 Staoke | Compression ratio | 14.1:1" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2250, "line": "| Governor | Electrical | Displacement(L) | 29.96" } (tìm trên internet, trang chính hãng)

### Đầu phát FGL70030 — hãng: FG Wilson
- Cấp cách điện: H — factSrc: { "supplierId": "genlitec", "n": 1013, "line": "| Insulation Class: | H" }
- Kích từ / AVR: SHUNT — factSrc: { "supplierId": "genlitec", "n": 1013, "line": "| Excitation System: | SHUNT" }

### Đầu phát MX-600-4 — hãng: Marathon
- (chưa có thông số nào có nguồn)

### Động cơ 2806A-E18TTAG4 — hãng: Perkins
- Đường kính × hành trình: 145 x 183mm — factSrc: { "supplierId": "genlitec", "n": 142, "line": "| Bore x Stroke | 145 x 183mm" }
- Đường kính × hành trình: 145*183 — factSrc: { "supplierId": "hanyang-weifang", "n": 101, "line": "| HY-565 | 2806A-E18TTAG4 | 595 | 657 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4500 | T2" }
- Dung tích xi lanh: 18.1L — factSrc: { "supplierId": "genlitec", "n": 142, "line": "| Displacement | 18.1L" }
- Dung tích xi lanh: 18.1 — factSrc: { "supplierId": "hanyang-weifang", "n": 101, "line": "| HY-565 | 2806A-E18TTAG4 | 595 | 657 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4500 | T2" }
- Tiêu chuẩn khí thải: T2 — factSrc: { "supplierId": "hanyang-weifang", "n": 101, "line": "| HY-565 | 2806A-E18TTAG4 | 595 | 657 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4500 | T2" }
- Số xi lanh: 6 — factSrc: { "supplierId": "yunding-jiangsu", "n": 2002, "line": "| YDP-560GF | 560 | 700 | 1008 | 2806A-E18TTAG4 | 6 | 145*183 | 18.1 | 68 | 200 | 4300*1600*2200 | 5000" } (tìm trên internet, trang chính hãng)
- Dầu bôi trơn: 68 — factSrc: { "supplierId": "yunding-jiangsu", "n": 2002, "line": "| YDP-560GF | 560 | 700 | 1008 | 2806A-E18TTAG4 | 6 | 145*183 | 18.1 | 68 | 200 | 4300*1600*2200 | 5000" } (tìm trên internet, trang chính hãng)

### Đầu phát LL7224J — hãng: Leroy-Somer
- (chưa có thông số nào có nguồn)

### Động cơ 6M33G825/5 — hãng: Baudouin
- ⚠ Điều tốc: các nguồn ghi khác nhau (ECU / Electronic control) — không dùng làm "met"
- Điều tốc: ECU — factSrc: { "supplierId": "ade-power", "n": 2029, "line": "| Engine Governor | ECU" } (tìm trên internet, trang chính hãng)
- Điều tốc: ECU — factSrc: { "supplierId": "landtop-fuzhou", "n": 122, "line": "| LTP825B | 825 | 660 | 750 | 600 | ECU | 6M33G825/5 | LTP404S -600" }
- Điều tốc: Electronic control — factSrc: { "supplierId": "weichai-heavy-machinery", "n": 119, "line": "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt" }
- Điều tốc: Electronic control — factSrc: { "supplierId": "weichai-power", "n": 133, "line": "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt" }
- ⚠ Số xi lanh: các nguồn ghi khác nhau (6 / 8 L) — không dùng làm "met"
- Số xi lanh: 6 — factSrc: { "supplierId": "yanan-power", "n": 106, "line": "| YN825B | 825kVA | 660kW | 750kVA | 600kW | 6M33G825/5 | 6 | YN825B" }
- Số xi lanh: 6 — factSrc: { "supplierId": "comappower", "n": 105, "line": "| COM825B | 825kVA | 660kW | 600kVA | 750kW | 6M33G825/5 | 6 | COM825B" }
- Số xi lanh: 8 L — factSrc: { "supplierId": "waeta-fujian", "n": 103, "line": "| WTA-B825 | 825 | 660 | 750 | 600 | 6M33G825/5 | 8 L | 19.6 | Baudouin Series.xlsx" }
- Số xi lanh: 6 — factSrc: { "supplierId": "weichai-heavy-machinery", "n": 119, "line": "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt" }
- Dung tích xi lanh: 19.6 — factSrc: { "supplierId": "waeta-fujian", "n": 103, "line": "| WTA-B825 | 825 | 660 | 750 | 600 | 6M33G825/5 | 8 L | 19.6 | Baudouin Series.xlsx" }
- Đường kính × hành trình: 150×185 — factSrc: { "supplierId": "weichai-heavy-machinery", "n": 119, "line": "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt" }
- Đường kính × hành trình: 150×185 — factSrc: { "supplierId": "weichai-power", "n": 133, "line": "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt" }
- Tiêu chuẩn khí thải: Non-Road Emission Exempt — factSrc: { "supplierId": "weichai-heavy-machinery", "n": 119, "line": "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt" }
- Tiêu chuẩn khí thải: Non-Road Emission Exempt — factSrc: { "supplierId": "weichai-power", "n": 133, "line": "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt" }

### Đầu phát LSA49.3 M65 — hãng: Leroy-Somer
- (chưa có thông số nào có nguồn)

### Động cơ 6M33G750/5 — hãng: Baudouin
- Điều tốc: Electronic — factSrc: { "supplierId": "ade-power", "n": 2027, "line": "| Engine Governor | Electronic" } (tìm trên internet, trang chính hãng)
- Số xi lanh: 6 — factSrc: { "supplierId": "yanan-power", "n": 106, "line": "| YN750B | 750kVA | 600kW | 675kVA | 540kW | 6M33G750/5 | 6 | YN750B" }
- Số xi lanh: 6 — factSrc: { "supplierId": "comappower", "n": 105, "line": "| COM750B | 750kVA | 600kW | 540kVA | 675kW | 6M33G750/5 | 6 | COM750B" }
- Dung tích xi lanh: 19.6 — factSrc: { "supplierId": "waeta-fujian", "n": 103, "line": "| WTA-B750 | 750 | 600 | 688 | 550 | 6M33G750/5 | 6 L | 19.6 | Baudouin Series.xlsx" }

### Đầu phát S5L1D-G4 — hãng: Stamford
- Cấp cách điện: H — factSrc: { "supplierId": "fdk-energy", "n": 1116, "line": "| Insulation grade | H" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "fdk-energy", "n": 1116, "line": "| Protection grade | IP23" }

