### Động cơ KTAA19-G6A — hãng: Cummins
- Dung tích xi lanh: 18.9 — factSrc: { "supplierId": "tecgen-fujian", "n": 126, "line": "| Displacement (Liter) | 18.9" }
- Dung tích xi lanh: 19 — factSrc: { "supplierId": "depco-power", "n": 2457, "line": "| Governor | Electrical | Displacement(L) | 19" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electrical — factSrc: { "supplierId": "depco-power", "n": 2457, "line": "| Governor | Electrical | Displacement(L) | 19" } (tìm trên internet, trang chính hãng)
- Điều tốc: Electronic — factSrc: { "supplierId": "legapower", "n": 101, "line": "| LG688C | 688 | 625 | 127.8 | KTAA19G6A | 6L | Electronic | 19 |" }
- Số xi lanh: 6 — factSrc: { "supplierId": "jiuan-power", "n": 109, "line": "| Cylinders | 6" }
- Số xi lanh: 6 — factSrc: { "supplierId": "fdk-energy", "n": 1065, "line": "| Cylinder quantity | 6" }
- Dầu bôi trơn: 50 — factSrc: { "supplierId": "bdadl-shanghai", "n": 130, "line": "| BDA-C500 | 500/550 | 重庆康明斯 | KTAA19-G6A | 6 | 19 | 50 | ≤203 | 3600*1500*2100 | 4750" }
- Dầu bôi trơn: 50 — factSrc: { "supplierId": "bdadl-shanghai", "n": 112, "line": "| BDA-C550 | 550/687.5 | 重庆康明斯 | KTAA19-G6A | 6 | 19 | 50 | ≤202 | 3750*1550*2100 | 4100" }
- Làm mát: Water — factSrc: { "supplierId": "depco-power", "n": 2457, "line": "| Cylinder | 6 | Cooling system | Water" } (tìm trên internet, trang chính hãng)
- Làm mát: Water Cooling — factSrc: { "supplierId": "tecgen-fujian", "n": 126, "line": "| Cooling Method | Water Cooling | Ambient Temp | ≤40 C" }
- Đường kính × hành trình: 159*159 — factSrc: { "supplierId": "tecgen-fujian", "n": 126, "line": "| Bore*Stroke (mm*mm) | 159*159" }
- Đường kính × hành trình: 159 x 159mm — factSrc: { "supplierId": "jiuan-power", "n": 109, "line": "| Bore x Stroke(mm) | 159 x 159mm" }
- ⚠ Tỉ số nén: các nguồn ghi khác nhau (13.9:1 / 13.0:1) — không dùng làm "met"
- Tỉ số nén: 13.0:1 — factSrc: { "supplierId": "fdk-energy", "n": 1065, "line": "| Compression Ratio | 13.0:1" }
- Tỉ số nén: 13.9:1 — factSrc: { "supplierId": "depco-power", "n": 2457, "line": "| Cyle | 4 Staoke | Compression ratio | 13.9:1" } (tìm trên internet, trang chính hãng)
- Tỉ số nén: 13.9:1 — factSrc: { "supplierId": "weiman-fujian", "n": 110, "line": "| WT-C688 | 500 | 625 | 550 | 688 | KTAA19-G6A | 550 | 610 | 206 | 134.75 | 6×159×159 | 18.9 | 13.9:1 | TC | More data" }
- Tỉ số nén: 13.9:1 — factSrc: { "supplierId": "jinlongteng-fujian", "n": 101, "line": "| JCC688 | / | / | 550 | 688 | KTAA19-G6A | / | 610 | 208stp | 149.5stp | 6×159×159 | 18.9 | 13.9:1 | 50 | 80 | JLT544FS(500KW) | S5L1S-F4(536KW) | 5000*1900*2150 | 5970 | 3700*1570*2080 | 4270" }
- Nạp khí: Turbo-charged — factSrc: { "supplierId": "fdk-energy", "n": 1065, "line": "| Aspiration | Turbo-charged" }
- Khởi động: 24V DC electrical start — factSrc: { "supplierId": "jiuan-power", "n": 109, "line": "| Starting Method | 24V DC electrical start" }
- Khởi động: DC 24V Electrical Starting — factSrc: { "supplierId": "tecgen-fujian", "n": 126, "line": "| Starting Method | DC 24V Electrical Starting" }
- ⚠ Công suất động cơ (prime): các nguồn ghi khác nhau (550 kW / 600 kW) — không dùng làm "met"
- Công suất động cơ (prime): 600 — factSrc: { "supplierId": "weiman-fujian", "n": 110, "line": "| WT-C756 | 550 | 688 | 605 | 756 | KTAA19-G6A | 600 | 664 | 206 | 145 | 6×159×159 | 18.9 | 13:1 | TC | More data" }
- Công suất động cơ (prime): 550 — factSrc: { "supplierId": "weiman-fujian", "n": 110, "line": "| WT-C688 | 500 | 625 | 550 | 688 | KTAA19-G6A | 550 | 610 | 206 | 134.75 | 6×159×159 | 18.9 | 13.9:1 | TC | More data" }
- Công suất động cơ (prime): 600 — factSrc: { "supplierId": "keliang-fuan", "n": 116, "line": "| WT-C756 | 550 | 688 | 605 | 756 | KTAA19-G6A | 600 | 664 | 206 | 145 | 6×159×159 | 18.9 | 13:1 | TC | WT-C5E | 3400×1258×2050 | 4700 | 4600*1800*2200 | 4420" }
- Công suất động cơ (prime): 550 — factSrc: { "supplierId": "keliang-fuan", "n": 116, "line": "| WT-C688 | 500 | 625 | 550 | 688 | KTAA19-G6A | 550 | 610 | 206 | 134.75 | 6×159×159 | 18.9 | 13.9:1 | TC | WT-C5FS | 3650×1570×2080 | 4528 | 4800*1800*2200 | 4530" }
- ⚠ Công suất động cơ (standby): các nguồn ghi khác nhau (610 kW / 664 kW) — không dùng làm "met"
- Công suất động cơ (standby): 610 — factSrc: { "supplierId": "wiseke-taizhou", "n": 101, "line": "| WDL-550C1 | — | 688 / 550 | KTAA19-G6A | — | 610 | 6 | 159*159 | 4350*1800*2350 | 7000" }
- Công suất động cơ (standby): 664 — factSrc: { "supplierId": "wiseke-taizhou", "n": 101, "line": "| WDL-600C2 | — | 750 / 600 | KTAA19-G6A | — | 664 | 6 | 159*159 | 4350*1800*2350 | 7000" }
- Công suất động cơ (standby): 664 — factSrc: { "supplierId": "weiman-fujian", "n": 110, "line": "| WT-C756 | 550 | 688 | 605 | 756 | KTAA19-G6A | 600 | 664 | 206 | 145 | 6×159×159 | 18.9 | 13:1 | TC | More data" }
- Công suất động cơ (standby): 610 — factSrc: { "supplierId": "weiman-fujian", "n": 110, "line": "| WT-C688 | 500 | 625 | 550 | 688 | KTAA19-G6A | 550 | 610 | 206 | 134.75 | 6×159×159 | 18.9 | 13.9:1 | TC | More data" }
- Tiêu chuẩn khí thải: 国 II — factSrc: { "supplierId": "xingguang-jiangsu", "n": 101, "line": "| XG-550GF-1 | 500/550 | KTAA19-G6A | /610 | 6 | 50 | ≤216 | 国 II | 3600×1550×2200 | 4590" }

### Động cơ QSK19-G20 — hãng: Cummins
- Số xi lanh: 6-L — factSrc: { "supplierId": "voltgent", "n": 1022, "line": "| Cylinders and arrangement | 6-L" }
- Số xi lanh: 6L — factSrc: { "supplierId": "aosif", "n": 102, "line": "| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |" }
- ⚠ Dung tích xi lanh: các nguồn ghi khác nhau (18.9 / 38 / 18.9 L / 19) — không dùng làm "met"
- Dung tích xi lanh: 18.9 L — factSrc: { "supplierId": "voltgent", "n": 1022, "line": "| Displacement | 18.9 L" }
- Dung tích xi lanh: 18.9 — factSrc: { "supplierId": "aosif", "n": 102, "line": "| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |" }
- Dung tích xi lanh: 19 — factSrc: { "supplierId": "waeta-fujian", "n": 110, "line": "| WTA-C825 | 825 | 660 | 750 | 600 | QSK19-G20 | 6 L | 19 | CUMMINS Series.xlsx" }
- Dung tích xi lanh: 38 — factSrc: { "supplierId": "bdadl-shanghai", "n": 130, "line": "| BDA-C600 | 600/660 | 重庆康明斯 | QSK19-G20 | 6 | 38 | 135 | ≤203 | 4000*1500*2000 | 5200" }
- ⚠ Dầu bôi trơn: các nguồn ghi khác nhau (135 / 84) — không dùng làm "met"
- Dầu bôi trơn: 135 — factSrc: { "supplierId": "bdadl-shanghai", "n": 130, "line": "| BDA-C600 | 600/660 | 重庆康明斯 | QSK19-G20 | 6 | 38 | 135 | ≤203 | 4000*1500*2000 | 5200" }
- Dầu bôi trơn: 84 — factSrc: { "supplierId": "yunding-jiangsu", "n": 2001, "line": "| YDK-600GF | 600 | 750 | 1080 | QSK19-G20 | 6 | 159*159 | 19 | 84 | 194 | 3800*1950*2300 | 5100" } (tìm trên internet, trang chính hãng)
- Đường kính × hành trình: 159 × 159 mm — factSrc: { "supplierId": "voltgent", "n": 1022, "line": "| Bore × stroke | 159 × 159 mm" }
- Đường kính × hành trình: 159*159 — factSrc: { "supplierId": "yunding-jiangsu", "n": 2001, "line": "| YDK-600GF | 600 | 750 | 1080 | QSK19-G20 | 6 | 159*159 | 19 | 84 | 194 | 3800*1950*2300 | 5100" } (tìm trên internet, trang chính hãng)
- Kiểu động cơ: 4-stroke diesel — factSrc: { "supplierId": "voltgent", "n": 1022, "line": "| Engine type | 4-stroke diesel" }
- Làm mát: Water cooled — factSrc: { "supplierId": "voltgent", "n": 1022, "line": "| Cooling system | Water cooled" }
- Điều tốc: ECU — factSrc: { "supplierId": "voltgent", "n": 1022, "line": "| Governor type | ECU" }

### Động cơ 6M33G8D3/5 (6M33G825/5) — hãng: Baudouin
- (chưa có thông số nào có nguồn)

### Động cơ TWD1673GE — hãng: Volvo Penta
- Số xi lanh: 6 — factSrc: { "supplierId": "comappower", "n": 108, "line": "| COM775V | 775kVA | 620kW | 705kVA | 564kW | TWD1673GE | 6 | COM775V" }

### Động cơ DC16 078A 02-43 — hãng: Scania
- (chưa có thông số nào có nguồn)

### Động cơ DC16 072A 02-13 — hãng: Scania
- (chưa có thông số nào có nguồn)

### Động cơ S6R-PTA-S — hãng: Mitsubishi
- (chưa có thông số nào có nguồn)

### Động cơ 12V2000G63 — hãng: MTU
- (chưa có thông số nào có nguồn)

### Động cơ 12V1600G11F — hãng: MTU
- (chưa có thông số nào có nguồn)

### Động cơ 12V2000G26F — hãng: MTU
- (chưa có thông số nào có nguồn)

### Đầu phát S6L1D-C4 — hãng: Stamford
- Kích từ / AVR: Single bearing, Brushless, — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Exciter type | Single bearing, Brushless," }
- Ổn định điện áp: ≤±1% — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Voltage regulation NL-FL | ≤±1%" }
- Cấp cách điện: H — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Insulation grade | H" }
- Cấp bảo vệ: IP23 — factSrc: { "supplierId": "fdk-energy", "n": 1104, "line": "| Protection grade | IP23" }

### Động cơ V20 TE2 — hãng: FPT
- Số xi lanh: 6L — factSrc: { "supplierId": "legapower", "n": 109, "line": "| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |" }
- Số xi lanh: 6L — factSrc: { "supplierId": "legapower", "n": 109, "line": "| IV858T2 | 858 | 780 | 160 | V20 TE2 | 6L | ECM | 20 |" }

### Động cơ TWD1645GE-B — hãng: Volvo Penta
- (chưa có thông số nào có nguồn)

### Động cơ DC16 072A 02-16 — hãng: Scania
- (chưa có thông số nào có nguồn)

### Động cơ 2806A-E18TAG4 — hãng: Perkins
- (chưa có thông số nào có nguồn)

### Động cơ D2842LE203 — hãng: MAN
- (chưa có thông số nào có nguồn)

