## Thông số bộ điều khiển (datasheet của hãng; ghi factSrc với supplierId, n và line là dòng nguyên văn) — đầu mỗi datasheet; TOÀN BỘ dòng ở controllers.md, tìm chức năng bằng grep trong đó

### HGM6110 — datasheet của HGM6110N (nhà cung cấp ghi HGM6110: cần xác nhận đời) — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (678 dòng nữa trong controllers.md)

### DSE6020 — datasheet của DSE6020 MKII (nhà cung cấp ghi DSE6020: cần xác nhận đời) — supplierId: deep-sea-electronics, n: 1007
- DSEGenset
- | DSE6010/20 MKII | ENVIRONMENTAL TESTING STANDARDS
- | AUTO START AND AUTO MAINS FAILURE | ELECTRO-MAGNETIC COMPATIBILITY
- BS EN 61000-6-2
- | CONTROL MODULES | EMC Generic Immunity Standard for
- the Industrial Environment
- BS EN 61000-6-4
- EMC Generic Emission Standard for
- | FEATURES | the Industrial Environment
- ELECTRICAL SAFETY
- BS EN 60950
- Safety of Information Technology Equipment,
- | Using the DSE Configuration Suite | including Electrical Business Equipment
- | Control Module and the DSE6020 | electronic MPU and alternator
- | PC Software the controller is easy | TEMPERATURE
- … (89 dòng nữa trong controllers.md)

### DSE7320 — datasheet của DSE7320 MKII (nhà cung cấp ghi DSE7320: cần xác nhận đời) — supplierId: deep-sea-electronics, n: 1001
- DSEGenset® Data Sheet
- | DSE7310 MKII Auto Start & DSE7320 MKII | Auto
- | Mains | (Utility)
- | Failure | Control
- Modules
- Part Number: 7310-03 / 7320-03
- | DSE7310 MKII | DSE7320 MKII
- Overview
- The DSE7310 MKII is an auto start control module and the DSE7320 MKII is an auto mains (utility) failure control module suitable for a wide variety of
- single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and
- engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.
- The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®
- terminals for system expansion. Both modules are compatible with electronic (CAN) and non-electronic (magnetic pick-up/alternator sensing) engines
- and offer an extensive number of flexible inputs, outputs and extensive engine protections so the system can be easily adapted to meet the most
- demanding industry requirements. The extensive list of features includes enhanced event and performance monitoring, remote communications & PLC
- … (223 dòng nữa trong controllers.md)

### DSE8610 — datasheet của DSE8610 MKII (nhà cung cấp ghi DSE8610: cần xác nhận đời) — supplierId: deep-sea-electronics, n: 1004
- DSEGenset® Data Sheet
- | DSE8610 MKII Synchronising & Load Sharing | Auto
- | Start | Control
- Module
- Part Number: 8610-02
- Overview
- The DSE8610 MKII is a market-leading Synchronising Auto Start Control Module suitable for use in a multi-generator loadshare system, designed to
- synchronise up to 32 generators including electronic and non-electronic engines. The DSE8610 MKII monitors the generator and indicates operational
- status and fault conditions, automatically starting or stopping the engine on load demand or fault conditions.
- System alarms are annunciated on the LCD screen (multiple language options available), illuminated LED and audible sounder. The event log records
- 250 events to facilitate easy maintenance, and an extensive number of fixed and flexible monitoring, metering and protection features are included.
- Designed to offer increased built in support for active sensors for 0 V to 10 V & 4 mA to 20 mA. Comprehensive communication and system expansion
- options are available.
- Using the DSE PC Configuration Suite Software allows easy alteration of the operational sequences, timers and alarms. With all communication ports
- capable of being active at the same time, the DSE8610 MKII is ideal for a wide variety of demanding load share applications. The Advanced PLC tool
- … (238 dòng nữa trong controllers.md)

### HGM9510 — supplierId: smartgen, n: 1003
- GENSET PARALLEL (WITH GENSET) CONTROLLER
- USER MANUAL
- +86-371-67981000 (overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 Software Version
- | Date | Version
- Contents
- Original release.
- Modify the outside drawing and the main display description;
- Modify some parameters’ default value; Add the description of
- “Power Management Mode” and “Load Shedding Control”.
- | 2016-11-03 | 1.2 | 1. Add timer setting of gas gen-set.
- … (684 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NT (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1004
- InteliGen NT
- Order code: IG-NT GC
- Gen-set controller
- Datasheet
- Product description
- | Comprehensive paralleling gen-set controller | Extendable with ComAp's extension modules
- | Parallel operation up to 32 gen-sets | True RMS (TRMS) is used with Voltage, Current
- | High level control for complex systems | and Power measurement
- | Key features | Application overview
- Load sharing and VAr sharing via CAN
- Virtual shared inputs and outputs via CAN
- Support of wide range of applications
- Single or multiple gen-sets in parallel to mains
- operation with automatic back up function, multiple
- island operation
- … (156 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NT (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1006
- BaseBox
- Order code: IG-NT-BB
- Gen-set Controller
- | Comprehensivegen-set controllerforbothsingle | CompatiblewithComAp's InteliVisiondisplays
- | andmultiplegensets operatinginstandby or | Activee-mail messagingandSMS
- | paralleling modes | Extensive built-in protection functions
- | To be used in conjunction with detachable colour | Standard protections
- displays InteliVision5orInteliVision8
- | Support of engines withECU (Electronic Control | User configurable protection
- | Unit) | ExtendablewithComAp's extensionmodules
- | Completeintegratedgen-set solutionandsignal | Application overview
- sharingviaCAN bus –minimum external
- components needed
- Many communicationoptions –easy remote
- supervising and servicing
- … (168 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NTC (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1005
- InteliGenNTC
- Order code: IG-NTC GC
- Gen-set controller
- Datasheet
- Product description
- | Comprehensive paralleling gen-set controller | Extendable with ComAp's extension modules
- | Parallel operation up to 32 gen-sets | True RMS (TRMS) is used with Voltage, Current
- | High level control for complex systems | and Power measurement
- | Key features | Application overview
- Load sharing and VAr sharing via CAN
- Virtual shared inputs and outputs via CAN
- Support of wide range of applications
- Single or multiple gen-sets in parallel to mains
- operation with automatic back up function, multiple
- island operation
- … (155 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen NTC (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1007
- InteliGen NTC
- BaseBox
- Order code: IG-NTC-BB
- Gen-set Controller
- | Product description | Extensive built-in protection functions
- | Comprehensive paralleling gen-set controller | Standard protections
- | Parallel operation up to 32 gen-sets | User configurable protection
- | High level control for complex systems | Extendable with ComAp's extension modules
- | CHP and gas engine controller | Application overview
- Key features
- Extended communication capabilities
- Full Modbus slave support
- GPS and AirGate support and more
- Active e-mail messaging and SMS
- | | InteliGen NTC BaseBox Datasheet | | Related HW ver: 2.0 | | Related SW ver: 3.3.0 | | Date of issue: 5/4/2022
- … (134 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen 500 (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1008
- InteliGen 500 G2
- Order code: IG4500XXBAA
- | Controller | for multiple gen-set applications
- Datasheet
- Product description
- | A paralleling controller with 5" colour display for advanced and more | Modbus Client which can initiate Modbus communication and
- | complex diesel gen-set applications, supporting both single and multiple | control 3rd party devices*
- | gen-sets running in grid-tied or island operations. | Built-in PLC interpreter with the use-to-use PLC Editor
- | Key benefits | Remote connection and monitoring
- | Great flexibility and wide range of applications support | AirGate 2.0 for easy connection to your equipment remotely,
- | User-defined protections and setpoints, large PLC interpreter | without worrying about your asset’s IP address
- | and easy extendability using SW key features | WebSupervisor—the cloud-based tool for fleet management
- | Comunication capabilities and protocols | User-defined protections and setpoints on top of default
- | In-built USB host/device, CAN, RS485 and Ethernet ports | parameters
- | Modbus RTU/TCP, SNMP v1, v2c and v3, J1939 | Compatible load/Var sharing and power management with
- … (204 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen 4 (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1009
- InteliGen4 200
- Order code: IG4200XXBAA, IG4200XXBLA
- | Controller | for multiple gen-set applications
- Datasheet
- Product description
- | InteliGen4 200 is a diesel gen-set control unit for common paralleling | User-defined protections and setpoints on top of default
- | applications supporting both single and multiple gen-sets running in grid-tied | parameters
- | or island operations. | Compatible load/Var sharing and power management with other
- | Key benefits | ComAp solutions
- | Great flexibility to fit all application needs | Slots for plug-in modules for 4G and GPS, additional Ethernet port,
- | User-defined protections and setpoints, ease-to-use PLC | RS232/485 connection or additional binary inputs/outputs
- | interpreter and plug-in modules for I/O extension | One hardware for more applications, enabling an easy switch
- | Comunication capabilities and protocols | between MINT and SPtM application
- | In-built USB host/device, CAN and RS485 | Possibility to have also mains application in a gen-set
- | Plug-in modules for ethernet and 4G connectivity | controller
- … (184 dòng nữa trong controllers.md)

### InteliGen — datasheet của InteliGen 1000 (nhà cung cấp ghi InteliGen: cần xác nhận đời) — supplierId: comap, n: 1013
- InteliGen
- Order code: IG31000XBBB
- | Datasheet | Gen-set
- controller for complex applications
- | Product description | CAN bus redundancy ensuring that a redundant CAN line
- be created and take over in case of CAN failure*
- | InteliGen 1000 is the most advanced gen-set controller for | Compliant with international grid codes
- multiple gen-sets with paralleling operations, with or without
- | connection to the mains or other source. Intended primarily for | European EN 50549, including national implementations
- | complex applications, this high-end controller will help you | as VDE-AR-N 4110:2018, VDE-AR-N 4105:2018, G99,
- | control and monitor demanding projects with critical | TÖR, American IEEE 1547 and others
- | infrastructures such as data centers, hospitals and banks. | Compatible load/VAr sharing and power management
- with other ComAp solutions
- | Key benefits | Several load transfer options with possibility of less than
- | Great flexibility for the most complex applications | 100 ms load transfer
- … (265 dòng nữa trong controllers.md)

### HGM6110N — supplierId: smartgen, n: 1001: các dòng như ở mục HGM6110

### HGM6120CAN — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (678 dòng nữa trong controllers.md)

### HGM6110NC — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (677 dòng nữa trong controllers.md)

### HGM6120 — datasheet của HGM6120N (nhà cung cấp ghi HGM6120: cần xác nhận đời) — supplierId: smartgen, n: 1001
- HGM6100N SERIES
- (HGM6110N/6120N/6110NC/6120NC/6110CAN/6120CAN)
- GENSET CONTROLLER
- USER MANUAL
- +86-371-67981000(overseas)
- All rights reserved. No part of this publication may be reproduced in any material form (including
- photocopying or storing in any medium by electronic means or other) without the written permission of
- the copyright holder.
- SmartGen reserves the right to change the contents of this document without prior notice.
- Table 1 – Software Version
- | Date | Version
- Note
- Original Release
- Changed back panel picture of controller;
- Modified Insulation Intensity description.
- … (680 dòng nữa trong controllers.md)

### HGM6120N — supplierId: smartgen, n: 1001: các dòng như ở mục HGM6120

## Nhà cung cấp khác có dòng ghi cùng động cơ (để chọn suppliers)

### TWD1645GE
- supplierId: sr-genset, n: 2007, đi kèm: S5L1D-E4
  line: | 799 | 639 | 726 | 581 | TWD1645GE | Elec | S5L1D-E4 | TAL-A473-E | SA354-576 | 4100*1710*2200 | 5350*1912*2560
- supplierId: comappower, n: 108, tổ máy: COM770V
  line: | COM770V | 770kVA | 616kW | 700kVA | 560kW | TWD1645GE | 6 | COM770V
- supplierId: victory-generator, n: 111, tổ máy: V616PT
  line: | V616PT | 560 | 700 | 616 | 770 | TWD1645GE | CN III | 144*165 | 6 | 16.12 | 48 | 199 | 3400*1350*2000 | 3800
- supplierId: rcg-power, n: 124, tổ máy: R-V700D5/S, đi kèm: S5L1D-G4
  line: | R-V700D5/S | 700kVA / 560kW | 770kVA / 616kW | 沃尔沃 & TWD1645GE | 斯坦福 & S5L1D-G4 | PDF

### 4006-23TAG2A
- supplierId: fdk-energy, n: 108, tổ máy: P825/H1, đi kèm: Stamford S5L1D-H4
  line: | P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG2A | Perkins China | Stamford S5L1D-H4 | Click Here | Download
- supplierId: bobig-power, n: 125, tổ máy: BP821U, đi kèm: BW-LV6D
  line: | BP821U | 597 | 746 | 657 | 821 | 4006-23TAG2A made in UK | 597 | BW-LV6D | 4500*1800*2745 | 5600*2200*2550
- supplierId: dingbo, n: 108, tổ máy: XG-600GF, đi kèm: MX-600-4
  line: | XG-600GF | 600/750 | 660/825 | 4006-23TAG2A | MX-600-4 | 4100x1750x2170 | 5300
- supplierId: eastern-lion-fuan, n: 111, tổ máy: GFS-P833, đi kèm: EL 354H
  line: | GFS-P833 | 600 | 750 | 667 | 833 | 4006-23TAG2A | 368518.1657 | EL 354H | 600 | Smartgen 6120 | Detail

### QSK23-G2
- supplierId: aosif, n: 103, tổ máy: AC810
  line: | AC810 | 750/600 | 810/650 | QSK23-G2 | 151 | 6L | 23 |
- supplierId: mecca-power, n: 134, tổ máy: MC800C
  line: | MC800C | 798 | 638 | 725 | 580 | QSK23-G2 | CN | 151.0 | 6L | 23.2 | ECM | 3880*1502*2200 | 5905
- supplierId: legapower, n: 104, tổ máy: C800
  line: | C800 | 800 | 725 | 151 | QSK23-G2 | 6L | ECM | 23.1 |
- supplierId: huadong-yangzhou, n: 103, tổ máy: HDCP750
  line: | HDCP750 | 750/600 | 825/660 | 1086 | 138 | QSK23-G2 | 720 | 4410×1740×2215 | 6595

### S6R2-PTAA-C
- supplierId: sr-genset, n: 2008, đi kèm: S5L1D-H41
  line: | 825 | 660 | 750 | 600 | S6R2-PTAA-C | S5L1D-H41 | 4080*1715*2000 | 20'GP Container
- supplierId: rcg-power, n: 106, tổ máy: R-SM750D5-S, đi kèm: S5L1D-H4
  line: | R-SM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA-C | S5L1D-H4 | PDF
- supplierId: comappower, n: 111, tổ máy: COM825SL
  line: | COM825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA-C | CHINA | 6 | COM825SL
- supplierId: ettes-power, n: 159, tổ máy: ES-825
  line: | ES-825 | 600 | 750 | 660 | 825 | S6R2-PTAA-C | 710 | 6.L | TBA | 4080*1715*2000 | 5650 |

### 4006-23TAG3A
- supplierId: bobig-power, n: 125, tổ máy: BP880U, đi kèm: BW-LV6G
  line: | BP880U | 640 | 800 | 704 | 880 | 4006-23TAG3A made in UK | 641 | BW-LV6G | 4500*1800*2745 | 5600*2200*2550
- supplierId: dingbo, n: 108, tổ máy: XG- 640GF, đi kèm: MX-640-4
  line: | XG- 640GF | 640/800 | 704/880 | 4006-23TAG3A | MX-640-4 | 4100x1750x2170 | 5500
- supplierId: eastern-lion-fuan, n: 111, tổ máy: GFS-P889, đi kèm: EL 404C
  line: | GFS-P889 | 640 | 800 | 711 | 889 | 4006-23TAG3A | 377034.9908 | EL 404C | 640 | Smartgen 6120 | Detail
- supplierId: rcg-power, n: 104, tổ máy: R-P800D5-S, đi kèm: TAL-A49-C
  line: | R-P800D5-S | 800kVA / 640kW | 880kVA / 704kW | 4006-23TAG3A | TAL-A49-C | PDF

### S6R2-PTAA
- supplierId: rcg-power, n: 105, tổ máy: R-JM750D5-S, đi kèm: TAL-A49-B
  line: | R-JM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA | TAL-A49-B | PDF
- supplierId: comappower, n: 111, tổ máy: COM825SL
  line: | COM825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA | JAPAN OR CHINA | 6 | COM825SL
- supplierId: generatordieselchina, n: 127, tổ máy: R-JM750D5/S
  line: | R-JM750D5/S | 660 / 825 | 600 / 750 | S6R2-PTAA | 105.0 / 140.0 | Details →
- supplierId: eastpower-genset, n: 2001, tổ máy: VPD750S5
  line: | VPD750S5 | 750 | 600 | 825 | 660 | S6R2-PTAA | 4080×1715×1985 | 5482

### 2806A-E18TTAG4
- supplierId: sr-genset, n: 2004, đi kèm: S5L1D-F4
  line: | 882.2 | 706.2 | 802 | 642 | 2806A-E18TTAG4 | ECM | S5L1D-F4 | TAL-A473-F | SA354-648 | 5000*2182*2460 | 5400*2260*2500
- supplierId: generatordieselchina, n: 125, tổ máy: R-P700D5/S
  line: | R-P700D5/S | 616 / 770 | 560 / 700 | 2806A-E18TTAG4 | 108.0 / 144.0 | Details →
- supplierId: yunding-jiangsu, n: 2002, tổ máy: YDP-560GF
  line: | YDP-560GF | 560 | 700 | 1008 | 2806A-E18TTAG4 | 6 | 145*183 | 18.1 | 68 | 200 | 4300*1600*2200 | 5000
- supplierId: genlitec, n: 142, đi kèm: Leroy Somer LL7224J
  bảng một model: | Genset Model | FG Wilson P780-1 ; | Prime Power | 700kVA/560kW ; | Standby Power | 780kVA/624kW ; | Frequency | 50Hz ; | Engine | Perkins 2806A-E18TTAG4 ; | Alternator | Leroy Somer LL7224J ; | Fuel Tank Capacity | 1702 Liters ; | Engine Model | Perkins 2806A-E18TTAG4 ; | Bore x Stroke | 145 x 183mm ; | Displacement | 18.1L ; | Voltage | 24V

### 6M33G825/5
- supplierId: rcg-power, n: 112, tổ máy: R-WB750D5-S, đi kèm: TAL-A49-B
  line: | R-WB750D5-S（Stage 2） | 750 kVA / 600 kW | 825 kVA / 660 kW | 6M33G825/5 | TAL-A49-B | PDF
- supplierId: comappower, n: 105, tổ máy: COM825B
  line: | COM825B | 825kVA | 660kW | 600kVA | 750kW | 6M33G825/5 | 6 | COM825B
- supplierId: koten-power, n: 4005, tổ máy: KB750D5
  line: | KB750D5 | 600 | 750 | 660 | 825 | 6M33G825/5 |
- supplierId: westinpower, n: 108, tổ máy: TB825
  line: | TB825 | 825 | 660 | 750 | 600 | 6M33G825/5 | 19.6 | 161.5 | 3700*1360*2085 | 6058*2438*2591

### KTAA19-G6A
- supplierId: comappower, n: 102, tổ máy: COM750C
  line: | COM750C | 750kVA | 600kW | N/A | N/A | KTAA19-G6A | 6 | COM750C
- supplierId: ettes-power, n: 144, tổ máy: ★ EC-750B
  line: | ★ EC-750B | N/A | N/A | 600 | 750 | KTAA19-G6A | 664/890 | 6.L | 19 | 3650*1638*2050 | 5000 |
- supplierId: rise-power, n: 113, tổ máy: RCM600S
  line: | RCM600S | N/A | N/A | 750 | 600 | KTAA19-G6A | 6L | 18.9 | < 142 | 50 | 3525*1550*2030 | 4100 | 5000*1980*2370 | 6800
- supplierId: long-gen, n: 110, tổ máy: LGCS-750, đi kèm: S5L1D-F4
  line: | LGCS-750 | N/A | N/A | 600 | 750 | KTAA19-G6A | S5L1D-F4 | WHI5FS | 3430*1520*2200 | 3600 | 4800*2000*2530 | 6000 | download

### QSK19-G20
- supplierId: voltgent, n: 102, tổ máy: VC825-5-S3
  line: | VC825-5-S3 | 825 | 660 | 750 | 600 | Cummins | QSK19-G20 | [EN] [RU] [ES] [PT]
- supplierId: deman-power, n: 2353, tổ máy: DM825C
  line: DM825C        825kVA         660kW     750kVA       600kW    QSK19-G20  6          Contact  us
  (động cơ QSK19-G20 theo dòng sản phẩm của bản ghi: datasheet tổ máy DM825C một model, chữ trang tách cột nên không dòng nào ghi cả động cơ và công suất; dòng trên là dòng bảng ghi công suất, dùng làm src.line / suppliers[].line)
- supplierId: yunding-jiangsu, n: 2001, tổ máy: YDK-600GF
  line: | YDK-600GF | 600 | 750 | 1080 | QSK19-G20 | 6 | 159*159 | 19 | 84 | 194 | 3800*1950*2300 | 5100
- supplierId: app-power-anpu, n: 5001, tổ máy: APP-600GF
  line: | APP-600GF | 600 | 750 | 660 | 825 | QSK19-G20 |

### DC16 078A 02-43
- supplierId: voltgent, n: 107, tổ máy: VS770-5
  line: | VS770-5 | 770 | 616 | 700 | 560 | Scania | DC 16 078A 02-43 | [EN] [RU] [ES] [PT]
- supplierId: mpmc-powertech, n: 125, tổ máy: MS700-1
  bảng một model: Prime Power: 700kVA/560kW ; Standby Power: 770kVA/616kW ; | Genset Model | MS700-1 ; | Standby Power kVA / kW | 770kVA / 616kW ; | Prime Power kVA / kW | 700kVA / 560kW ; | Engine Model | DC16 078A 02-43 ; | Prime Power (Engine) | 621kW ; | Cylinders / Displacement | 8 / 16.4L ; | Fuel Consumption 100% Load | 138.7 L/H ; | Engine Noise @1m 100% Load | 114dB(A) ; | Dimension L*W*H | 4200×1650×2520 mm ; | Dimension L*W*H | 5800×1822×2522 mm ; | Dimension L*W*H | 5800×2000×2550 mm ; | Dimension L*W*H | 20GP
- supplierId: agg-fuzhou, n: 102, tổ máy: S770E5
  line: | S770E5 | 770/616 | 700/560 | DC16 078A 02-43 | Scania

### 12V1600G11F
- supplierId: agg-fuzhou, n: 108, tổ máy: M825E5
  line: | M825E5 | 825/660 | 750/600 | 12V1600G11F

### 12V2000G26F
- supplierId: mecca-power, n: 5001, tổ máy: MC880M
  line: | MC880M | 640 | 800 | 704 | 880 | 12V2000G26F |
- supplierId: agg-fuzhou, n: 108, tổ máy: M880E5
  line: | M880E5 | 880/704 | 800/640 | 12V2000G26F

## Động cơ khác trong khoảng công suất (40, điểm thấp hơn; mỗi động cơ một dòng)

- QSK23-G3 (Cummins) — supplierId: aosif, n: 103
  line: | AC900 | 810/648 | 900/720 | QSK23-G3 | 161 | 6L | 23 |
- TWD1744GE (Volvo Penta) — supplierId: lees-power, n: 104
  line: | LSV881S3-6 | 881 | 801 | 705 | 641 | TWD1744GE | PDF
- 2806A-E18TTAG5 (Perkins) — supplierId: lees-power, n: 108
  line: | LSP850S3 | 850 | 773 | 680 | 618 | 2806A-E18TTAG5 | PDF
- TWD1653GE (Volvo Penta) — supplierId: vantek-jiangsu, n: 106
  line: | TPD650V5 | 650 | 520 | 715 | 572 | TWD1653GE | 3750×1350×2100 | 4750
- 2806A-E18TAG2 L (Perkins) — supplierId: sr-genset, n: 2004
  line: | 50 | 400 | 520 | 650 | 572 | 715 | Perkins | 2806A-E18TAG2 L | SRGENSET | SAL354F4
- QSK19-G21 (Cummins) — supplierId: yanan-power, n: 101
  line: | YN900C | 900kVA | 720kW | 819kVA | 655kW | QSK19-G21 | 6 | YN900C
- 8M33G1D0/5 (Baudouin) — supplierId: kaihua-genset, n: 119
  line: | HC-BD880-III | 880 | 800 | 8M33G1D0/5 | S6L1D-C41 | 4200*2100*2080 | ISO 20'ft HQ | Download
- India 4006-23TAG3A (Perkins) — supplierId: kaihua-genset, n: 122
  line: | HC-880GF | 880 | 800 | India 4006-23TAG3A | S6L1D-C4 | 3965*1710*2200 | ISO 20'ft GP | Download
- UK 4006-23TAG3A (Perkins) — supplierId: kaihua-genset, n: 122
  line: | HC-880GF | 880 | 800 | UK 4006-23TAG3A | S6L1D-C4 | 3965*1710*2200 | ISO 20'ft GP | Download
- India 4006-23TAG2A (Perkins) — supplierId: kaihua-genset, n: 122
  line: | HC-825GF | 825 | 750 | India 4006-23TAG2A | S5L1D-H1 | 3965*1710*2200 | ISO 20'ft GP | Download
- UK 4006-23TAG2A (Perkins) — supplierId: kaihua-genset, n: 122
  line: | HC-825GF | 825 | 750 | UK 4006-23TAG2A | S5L1D-H1 | 3965*1710*2200 | ISO 20'ft GP | Download
- QSK19-G11X (Cummins) — supplierId: liangzi-yangzhou, n: 109
  line: | LZ-C650 | 650/812.5 | 重庆康明斯 | QSK19-G11X | 6 | 19 | 50 | ≤196 | 3750*1550*2100 | 4600 | 详细参数
- 6M31G825/5 (Baudouin) — supplierId: agg-fuzhou, n: 107
  line: | B825E5 | 825/660 | 750/600 | 6M31G825/5
- 2806C-E18TAG1A (Perkins) — supplierId: xingguang-jiangsu, n: 121
  line: | XG700S3-6 | 700 | - | Perkins | 2806C-E18TAG1A | PDF
- 6M31G900/5 (Baudouin) — supplierId: agg-fuzhou, n: 107
  line: | B880E5 | 880/704 | 800/640 | 6M31G900/5
- QSK19-G4 (Cummins) — supplierId: pengpai-yangzhou, n: 125
  line: | PPDL-C600 | 600/750 | 重庆康明斯 | QSK19-G4 | 6 | 18.9 | 50 | ≤195 | 3700*1550*2100 | 4000
- 6M33G8D3/5 (Baudouin) — supplierId: yanan-power, n: 106
  line: | YN813B | 813kVA | 650kW | 750kVA | 600kW | 6M33G8D3/5 | 6 | YN813B
- QSK19-G34 (Cummins) — supplierId: aosif, n: 102
  line: | AC900 | 819/655 | 900/720 | QSK19-G34 | 171.2 | 6L | 18.9 |
- QSK19-G33 (Cummins) — supplierId: mecca-power, n: 5001
  line: | MC825C | 600 | 750 | 660 | 825 | QSK19-G33 |
- 4006-23TAG2A Switchable (Perkins) — supplierId: sr-genset, n: 2004
  line: | 825 | 660 | 750 | 600 | 4006-23TAG2A Switchable | Elec | S5L1D-E4 | TAL-A473-E | SA354-600 | 4350*1750*2270 | 5400*2260*2500
- K38N (Cummins) — supplierId: penlucky, n: 102
  line: | PLC600G | | 750 | K38N | S5L1D-H4 | | | view
- VAT28-G6 (Cummins) — supplierId: penlucky, n: 102
  line: | PLC825V | 825 | 750 | VAT28-G6 | S5L1D-H4 | 3850*1750*2050 | ISO 20’ft GP | view
- QSK19-G8 (Cummins) — supplierId: agg-fuzhou, n: 105
  line: | CU813E6 | 813/650 | 738/590 | QSK19-G8
- DC16 078A 02-44 (Scania) — supplierId: agg-fuzhou, n: 112
  line: | S800E6 | 800/640 | 728/582 | DC16 078A 02-44
- 2806C-E18TAG3 (Perkins) — supplierId: excel-power-ningde, n: 112
  line: | EP-PE737.5 | 590 | 737.5 | 649 | 822 | 2806C-E18TAG3 | 145.00 | 3450*1200*1980 | 4700*1600*2230 |
- 5006A-E23TAG1 (Perkins) — supplierId: agg-fuzhou, n: 106
  line: | P825E5A | 825/660 | 750/600 | 5006A-E23TAG1
- QSK19-G11 (Cummins) — supplierId: pengpai-yangzhou, n: 125
  line: | PPDL-C650 | 650/812.5 | 重庆康明斯 | QSK19-G11 | 6 | 18.9 | 50 | ≤195 | 3700*1550*2100 | 4500
- 5006A-E23TAG2 (Perkins) — supplierId: agg-fuzhou, n: 106
  line: | P900E5 | 900/720 | 800/640 | 5006A-E23TAG2
- 2806A-E18TTAG4/5 (Perkins) — supplierId: kaihua-genset, n: 105
  line: | KH-640GF | 880 | 704 | 800 | 640 | 2806A-E18TTAG4/5 | 4450x1710x2290 | 5422
- QSK19-G5 (Cummins) — supplierId: jianghao-genset, n: 111
  line: | JHK-600GF | 750 | 600 | QSK19-G5 | 6/L | 159*159 | 19 | 84.4 | 212 | 3500*1500*2000 | 5100
- 2806A-E18TAG2 (Perkins) — supplierId: simpson-power, n: 110
  line: | SP0572D-P | 572/715 | 2806A-E18TAG2 | 3300×1550×2100 | SP0572D-P.pdf
- S6R2-PTA-C (Mitsubishi) — supplierId: simpson-power, n: 113
  line: | SP0600D-L | 600/750 | 菱重 | S6R2-PTA-C | 3805×1557×2146 | SP0600D-L.pdf
- 2806A-E18TAG1A (Perkins) — supplierId: sime-darby-elco-foshan, n: 2010
  line: 600-750 kVA (480-600 kWe)
  (động cơ 2806A-E18TAG1A theo dòng sản phẩm của bản ghi: datasheet tổ máy 2806A-E18TAG1A một model, chữ trang tách cột nên không dòng nào ghi cả động cơ và công suất; dòng trên là dòng bảng ghi công suất, dùng làm src.line / suppliers[].line)
- S6R2-PTA (Mitsubishi) — supplierId: simpson-power, n: 104
  line: | SP0600D-M | 600/750 | S6R2-PTA | 3818×1600×2000 | SP0600D-M.pdf
- S6R-PTA (Mitsubishi) — supplierId: simpson-power, n: 104
  line: | SP0560D-M | 560/700 | S6R-PTA | 3595×1422×2150 | SP0560D-M.pdf
- QSK19-G3 (Cummins) — supplierId: huadong-yangzhou, n: 103
  line: | HDCP650 | 650/520 | 715/572 | 941 | 130 | QSK19-G3 | 634 | 3650×1525×1950 | 4620
- 6M33G6D2/5 (Baudouin) — supplierId: weichai-power, n: 119
  line: | WPG700*7 | 1500 | 700/560 | / | 6M33G6D2/5 | 6 | 150×185 | Electronic control | EPA Tier II
- 5006AC-E23TAG2 (Perkins) — supplierId: mecca-power, n: 5001
  line: | MC900P | 640 | 800 | 720 | 900 | 5006AC-E23TAG2 |
- 5006AC-E23TAG1 (Perkins) — supplierId: mpmc-powertech, n: 111
  bảng một model: Prime Power: 750kVA/600kW ; Standby Power: 825kVA/660kW ; | Genset Model | MP750-1 ; | Standby Power kVA / kW | 825kVA / 660kW ; | Prime Power kVA / kW | 750kVA / 600kW ; | Engine Model | 5006AC-E23TAG1 ; | Prime Power (Engine) | 638kW ; | Cylinders / Displacement | 6 / 22.92L ; | Engine Noise Level @1m 100% Load | 102.9dB(A) ; | Fuel Consumption 100% Load | 155.5 L/H
- DC16 078A 02-45 (Scania) — supplierId: agg-fuzhou, n: 112
  line: | S800E6A | 800/640 | 750/600 | DC16 078A 02-45

