                            của máy phát điện và có
                            đầu chờ để đấu nối với
                            điện lưới và phụ tải.
                            + Tủ ATS được tích hợp
                            đồng bộ trong vỏ tổ máy
                            phát điện đảm bảo độ kín
                            nước IP65, rất phù hợp
                            cho việc di động hoạt
                            động ngoài trời.
VII   Phụ kiện
1     Bộ acquy khởi động    Có trang bị kèm theo 02
                                 bình, ≥120Ah
  2    Bộ sạc acquy                             Có trang bị kèm theo.
                                                Nguồn điện đầu vào
                                                  220VAC, đầu ra
                                                     24VDC, 3A
  3    Bình dầu                                        ≥ 1000
                                     lít
                                                Có trang bị kèm theo.
  4    Bình giảm thanh                        Có trang bị đồng bộ kèm
                                               theo Phù hợp máy phát
  5    Tủ bảo vệ đầu phát                           Có trang bị
                                               MCCB/ACB, 1.250A
                                              bảo vệ đầu cực đầu phát
                                                       điện
  6    Dầu bôi trơn                           Có trang bị đồng bộ kèm
                                               theo Phù hợp máy phát
  7    Dung dịch chống đông                   Có trang bị đồng bộ kèm
       cặn                                     theo Phù hợp máy phát
  8    Bộ dụng cụ sửa chữa cơ                  Tua-vít, mỏ lết, bộ lục
       bản                                     giác, bộ cờ-lê, bút thử
                                              điện, bộ dụng cụ mở lọc


Ghi chú:
    - Đối với các yêu cầu bắt buộc phải nêu rõ thông số, giải pháp,… trong bảng yêu cầu
thông số kỹ thuật của VTTB thì trong E-HSDT Nhà thầu phải nêu cụ thể, đầy đủ thông số,
mô tả giải pháp... Không được ghi “đáp ứng/đảm bảo/tuân thủ E-HSMT,…”

--- Tệp: 61-2027-MSMF-Chuong-VII-Dieu-Kien-Cu-The-HD-Phan-Dinh-Kem-.pdf ---
