# Soát bản ghi gốc ↔ nhánh (mọi bản ghi, không lấy mẫu)

Mới 388, mất 18 (18 gộp vào bản ghi khác qua `also`), đổi 2940 (thêm 2106 bản ghi chỉ đổi chữ tiêu đề lưu kèm); bản ghi mới / đổi có cờ ⚠: 712. Model tổ máy trong bản ghi mới: 223 khoá, trong đó 209 khoá CHƯA có ở bản gốc.

## agg-fuzhou (mới 10, mất 0, đổi 0)

- **MỚI** n115 b14 dòng 23 engine `LYX15H-G350` | tổ máy `DC330G6-NG` | prime 330 kVA / 264 kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| DC330G6-NG | 330/264 | LYX15H-G350 | AGG`
- **MỚI** n116 b15 dòng 11 engine `K50N-G11SH` | tổ máy `CU1375G6-NG` | prime 1375 kVA / 1100 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU1375G6-NG | 1375/1100 | K50N-G11SH | Cummins`
- **MỚI** n116 b15 dòng 12 engine `K50N-G10S` | tổ máy `CU1250G6-NG` | prime 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU1250G6-NG | 1250/1000 | K50N-G10S | Cummins`
- **MỚI** n116 b15 dòng 13 engine `K50N-G9S` | tổ máy `CU1125G6-NG` | prime 1125 kVA / 900 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU1125G6-NG | 1125/900 | K50N-G9S | Cummins`
- **MỚI** n116 b15 dòng 14 engine `K38N-G8S` | tổ máy `CU1000G6-NG` | prime 1000 kVA / 800 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU1000G6-NG | 1000/800 | K38N-G8S | Cummins`
- **MỚI** n116 b15 dòng 15 engine `K38N-G7S` | tổ máy `CU875G6-NG` | prime 875 kVA / 700 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU875G6-NG | 875/700 | K38N-G7S | Cummins`
- **MỚI** n116 b15 dòng 16 engine `K38N-G6S` | tổ máy `CU750G6-NG` | prime 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU750G6-NG | 750/600 | K38N-G6S | Cummins`
- **MỚI** n116 b15 dòng 17 engine `K38N-G5S` | tổ máy `CU625G6-NG` | prime 625 kVA / 500 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU625G6-NG | 625/500 | K38N-G5S | Cummins`
- **MỚI** n116 b15 dòng 18 engine `K19N-G4S` | tổ máy `CU500G6-NG` | prime 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU500G6-NG | 500/400 | K19N-G4S | Cummins`
- **MỚI** n116 b15 dòng 19 engine `K19N-G3S` | tổ máy `CU438G6-NG` | prime 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU438G6-NG | 437.5/350 | K19N-G3S | Cummins`

## baifa-power (mới 60, mất 0, đổi 58)

- **MỚI** n101 b3 dòng 64 engine `QSB3.9-G31` | tổ máy `BF-C28Q-3` | prime 25 kVA / - kW; standby 28 kVA / - kW | khác: S0L2-M1 | hãng: Cummins | emission=Stage IIIA / CHINA STAGE3
  - nguồn: `| BF-C28Q-3 | 28 | 25 | CUMMINS (CHINA) | QSB3.9-G31 | ECM | S0L2-M1 | Stage IIIA / CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 64 alternator `S0L2-M1` | tổ máy `BF-C28Q-3` | prime 25 kVA / - kW; standby 28 kVA / - kW | khác: QSB3.9-G31 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE3
  - nguồn: `| BF-C28Q-3 | 28 | 25 | CUMMINS (CHINA) | QSB3.9-G31 | ECM | S0L2-M1 | Stage IIIA / CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 65 engine `QSB3.9-G33` | tổ máy `BF-C40Q-3` | prime 40 kVA / - kW; standby 44 kVA / - kW | khác: S1L2-K1 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE3
  - nguồn: `| BF-C40Q-3 | 44 | 40 | QSB3.9-G33 | ECM | S1L2-K1 | Stage IIIA / CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 65 alternator `S1L2-K1` | tổ máy `BF-C40Q-3` | prime 40 kVA / - kW; standby 44 kVA / - kW | khác: QSB3.9-G33 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE3
  - nguồn: `| BF-C40Q-3 | 44 | 40 | QSB3.9-G33 | ECM | S1L2-K1 | Stage IIIA / CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 66 engine `QSB3.9-G35` | tổ máy `BF-C70Q-3` | prime 64 kVA / - kW; standby 70 kVA / - kW | khác: S1L2-Y1 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE3
  - nguồn: `| BF-C70Q-3 | 70 | 64 | QSB3.9-G35 | ECM | S1L2-Y1 | Stage IIIA / CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 66 alternator `S1L2-Y1` | tổ máy `BF-C70Q-3` | prime 64 kVA / - kW; standby 70 kVA / - kW | khác: QSB3.9-G35 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE3
  - nguồn: `| BF-C70Q-3 | 70 | 64 | QSB3.9-G35 | ECM | S1L2-Y1 | Stage IIIA / CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 67 engine `QSB3.9-G37` | tổ máy `BF-C95Q-3` | prime 85 kVA / - kW; standby 94 kVA / - kW | khác: UCI 224G1 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE4
  - nguồn: `| BF-C95Q-3 | 94 | 85 | QSB3.9-G37 | ECM | UCI 224G1 | Stage IIIA / CHINA STAGE4 | CHINA`
- **MỚI** n101 b3 dòng 67 alternator `UCI 224G1` | tổ máy `BF-C95Q-3` | prime 85 kVA / - kW; standby 94 kVA / - kW | khác: QSB3.9-G37 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE4
  - nguồn: `| BF-C95Q-3 | 94 | 85 | QSB3.9-G37 | ECM | UCI 224G1 | Stage IIIA / CHINA STAGE4 | CHINA`
- **MỚI** n101 b3 dòng 68 engine `QSB3.9-G39` | tổ máy `BF-C110Q-3` | prime 100 kVA / - kW; standby 110 kVA / - kW | khác: UCI 274C1 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE5
  - nguồn: `| BF-C110Q-3 | 110 | 100 | QSB3.9-G39 | ECM | UCI 274C1 | Stage IIIA / CHINA STAGE5 | CHINA`
- **MỚI** n101 b3 dòng 68 alternator `UCI 274C1` | tổ máy `BF-C110Q-3` | prime 100 kVA / - kW; standby 110 kVA / - kW | khác: QSB3.9-G39 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE5
  - nguồn: `| BF-C110Q-3 | 110 | 100 | QSB3.9-G39 | ECM | UCI 274C1 | Stage IIIA / CHINA STAGE5 | CHINA`
- **MỚI** n101 b3 dòng 69 engine `QSB5.9-G30` | tổ máy `BF-C125Q-3` | prime 115 kVA / - kW; standby 125 kVA / - kW | khác: UCI 274D1 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE6
  - nguồn: `| BF-C125Q-3 | 125 | 115 | QSB5.9-G30 | ECM | UCI 274D1 | Stage IIIA / CHINA STAGE6 | CHINA`
- **MỚI** n101 b3 dòng 69 alternator `UCI 274D1` | tổ máy `BF-C125Q-3` | prime 115 kVA / - kW; standby 125 kVA / - kW | khác: QSB5.9-G30 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE6
  - nguồn: `| BF-C125Q-3 | 125 | 115 | QSB5.9-G30 | ECM | UCI 274D1 | Stage IIIA / CHINA STAGE6 | CHINA`
- **MỚI** n101 b3 dòng 70 engine `QSB5.9-G31` | tổ máy `BF-C140Q-3` | prime 125 kVA / - kW; standby 138 kVA / - kW | khác: UCI 274ES1 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE7
  - nguồn: `| BF-C140Q-3 | 138 | 125 | QSB5.9-G31 | ECM | UCI 274ES1 | Stage IIIA / CHINA STAGE7 | CHINA`
- **MỚI** n101 b3 dòng 70 alternator `UCI 274ES1` | tổ máy `BF-C140Q-3` | prime 125 kVA / - kW; standby 138 kVA / - kW | khác: QSB5.9-G31 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE7
  - nguồn: `| BF-C140Q-3 | 138 | 125 | QSB5.9-G31 | ECM | UCI 274ES1 | Stage IIIA / CHINA STAGE7 | CHINA`
- **MỚI** n101 b3 dòng 71 engine `QSB5.9-G33` | tổ máy `BF-C165Q-3` | prime 150 kVA / - kW; standby 165 kVA / - kW | khác: UCI 274F1 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE8
  - nguồn: `| BF-C165Q-3 | 165 | 150 | QSB5.9-G33 | ECM | UCI 274F1 | Stage IIIA / CHINA STAGE8 | CHINA`
- **MỚI** n101 b3 dòng 71 alternator `UCI 274F1` | tổ máy `BF-C165Q-3` | prime 150 kVA / - kW; standby 165 kVA / - kW | khác: QSB5.9-G33 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE8
  - nguồn: `| BF-C165Q-3 | 165 | 150 | QSB5.9-G33 | ECM | UCI 274F1 | Stage IIIA / CHINA STAGE8 | CHINA`
- **MỚI** n101 b3 dòng 72 engine `QSB6.7-G32` | tổ máy `BF-C200Q-3` | prime 182 kVA / - kW; standby 200 kVA / - kW | khác: UCI 274G1 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE9
  - nguồn: `| BF-C200Q-3 | 200 | 182 | QSB6.7-G32 | ECM | UCI 274G1 | Stage IIIA / CHINA STAGE9 | CHINA`
- **MỚI** n101 b3 dòng 72 alternator `UCI 274G1` | tổ máy `BF-C200Q-3` | prime 182 kVA / - kW; standby 200 kVA / - kW | khác: QSB6.7-G32 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE9
  - nguồn: `| BF-C200Q-3 | 200 | 182 | QSB6.7-G32 | ECM | UCI 274G1 | Stage IIIA / CHINA STAGE9 | CHINA`
- **MỚI** n101 b3 dòng 73 engine `QSB6.7-G32` | tổ máy `BF-C206Q-3` | prime 188 kVA / - kW; standby 206 kVA / - kW | khác: UCI 274H1 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE10
  - nguồn: `| BF-C206Q-3 | 206 | 188 | QSB6.7-G32 | ECM | UCI 274H1 | Stage IIIA / CHINA STAGE10 | CHINA`
- **MỚI** n101 b3 dòng 73 alternator `UCI 274H1` | tổ máy `BF-C206Q-3` | prime 188 kVA / - kW; standby 206 kVA / - kW | khác: QSB6.7-G32 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE10
  - nguồn: `| BF-C206Q-3 | 206 | 188 | QSB6.7-G32 | ECM | UCI 274H1 | Stage IIIA / CHINA STAGE10 | CHINA`
- **MỚI** n101 b3 dòng 74 engine `QSB6.7-G31` | tổ máy `BF-C220Q-3` | prime 200 kVA / - kW; standby 220 kVA / - kW | khác: UCDI 274H1 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE11
  - nguồn: `| BF-C220Q-3 | 220 | 200 | QSB6.7-G31 | ECM | UCDI 274H1 | Stage IIIA / CHINA STAGE11 | CHINA`
- **MỚI** n101 b3 dòng 74 alternator `UCDI 274H1` | tổ máy `BF-C220Q-3` | prime 200 kVA / - kW; standby 220 kVA / - kW | khác: QSB6.7-G31 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE11
  - nguồn: `| BF-C220Q-3 | 220 | 200 | QSB6.7-G31 | ECM | UCDI 274H1 | Stage IIIA / CHINA STAGE11 | CHINA`
- **MỚI** n101 b3 dòng 75 engine `QSB6.7-G31` | tổ máy `BF-C250Q-3` | prime 230 kVA / - kW; standby 250 kVA / - kW | khác: UCDI 274J1 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE12
  - nguồn: `| BF-C250Q-3 | 250 | 230 | QSB6.7-G31 | ECM | UCDI 274J1 | Stage IIIA / CHINA STAGE12 | CHINA`
- **MỚI** n101 b3 dòng 75 alternator `UCDI 274J1` | tổ máy `BF-C250Q-3` | prime 230 kVA / - kW; standby 250 kVA / - kW | khác: QSB6.7-G31 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE12
  - nguồn: `| BF-C250Q-3 | 250 | 230 | QSB6.7-G31 | ECM | UCDI 274J1 | Stage IIIA / CHINA STAGE12 | CHINA`
- **MỚI** n101 b3 dòng 76 engine `QSL8.9-G4` | tổ máy `BF-C275Q-3` | prime 250 kVA / - kW; standby 275 kVA / - kW | khác: UCDI 274K1 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE13
  - nguồn: `| BF-C275Q-3 | 275 | 250 | QSL8.9-G4 | ECM | UCDI 274K1 | Stage IIIA / CHINA STAGE13 | CHINA`
- **MỚI** n101 b3 dòng 76 alternator `UCDI 274K1` | tổ máy `BF-C275Q-3` | prime 250 kVA / - kW; standby 275 kVA / - kW | khác: QSL8.9-G4 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE13
  - nguồn: `| BF-C275Q-3 | 275 | 250 | QSL8.9-G4 | ECM | UCDI 274K1 | Stage IIIA / CHINA STAGE13 | CHINA`
- **MỚI** n101 b3 dòng 77 engine `QSL8.9-G33` | tổ máy `BF-C315DQ-3` | prime 290 kVA / - kW; standby 315 kVA / - kW | khác: S4L1S-D41 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE14
  - nguồn: `| BF-C315DQ-3 | 315 | 290 | QSL8.9-G33 | ECM | S4L1S-D41 | Stage IIIA / CHINA STAGE14 | CHINA`
- **MỚI** n101 b3 dòng 77 alternator `S4L1S-D41` | tổ máy `BF-C315DQ-3` | prime 290 kVA / - kW; standby 315 kVA / - kW | khác: QSL8.9-G33 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE14
  - nguồn: `| BF-C315DQ-3 | 315 | 290 | QSL8.9-G33 | ECM | S4L1S-D41 | Stage IIIA / CHINA STAGE14 | CHINA`
- **MỚI** n101 b3 dòng 78 engine `QSL8.9-G30` | tổ máy `BF-C350DQ-3` | prime 310 kVA / - kW; standby 340 kVA / - kW | khác: S4L1S-D41 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE15
  - nguồn: `| BF-C350DQ-3 | 340 | 310 | QSL8.9-G30 | ECM | S4L1S-D41 | Stage IIIA / CHINA STAGE15 | CHINA`
- **MỚI** n101 b3 dòng 78 alternator `S4L1S-D41` | tổ máy `BF-C350DQ-3` | prime 310 kVA / - kW; standby 340 kVA / - kW | khác: QSL8.9-G30 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE15
  - nguồn: `| BF-C350DQ-3 | 340 | 310 | QSL8.9-G30 | ECM | S4L1S-D41 | Stage IIIA / CHINA STAGE15 | CHINA`
- **MỚI** n101 b3 dòng 79 engine `QSL8.9-G30` | tổ máy `BF-C360DQ-3` | prime 320 kVA / - kW; standby 350 kVA / - kW | khác: S4L1S-E41 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE16
  - nguồn: `| BF-C360DQ-3 | 350 | 320 | QSL8.9-G30 | ECM | S4L1S-E41 | Stage IIIA / CHINA STAGE16 | CHINA`
- **MỚI** n101 b3 dòng 79 alternator `S4L1S-E41` | tổ máy `BF-C360DQ-3` | prime 320 kVA / - kW; standby 350 kVA / - kW | khác: QSL8.9-G30 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE16
  - nguồn: `| BF-C360DQ-3 | 350 | 320 | QSL8.9-G30 | ECM | S4L1S-E41 | Stage IIIA / CHINA STAGE16 | CHINA`
- **MỚI** n101 b3 dòng 80 engine `QSZ13-G6` | tổ máy `BF-C400Q-3` | prime 360 kVA / - kW; standby 400 kVA / - kW | khác: S4L1D-E41 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE17
  - nguồn: `| BF-C400Q-3 | 400 | 360 | QSZ13-G6 | ECM | S4L1D-E41 | Stage IIIA / CHINA STAGE17 | CHINA`
- **MỚI** n101 b3 dòng 80 alternator `S4L1D-E41` | tổ máy `BF-C400Q-3` | prime 360 kVA / - kW; standby 400 kVA / - kW | khác: QSZ13-G6 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE17
  - nguồn: `| BF-C400Q-3 | 400 | 360 | QSZ13-G6 | ECM | S4L1D-E41 | Stage IIIA / CHINA STAGE17 | CHINA`
- **MỚI** n101 b3 dòng 81 engine `QSZ13-G7` | tổ máy `BF-C450Q-3` | prime 400 kVA / - kW; standby 450 kVA / - kW | khác: S4L1D-F41 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE18
  - nguồn: `| BF-C450Q-3 | 450 | 400 | QSZ13-G7 | ECM | S4L1D-F41 | Stage IIIA / CHINA STAGE18 | CHINA`
- **MỚI** n101 b3 dòng 81 alternator `S4L1D-F41` | tổ máy `BF-C450Q-3` | prime 400 kVA / - kW; standby 450 kVA / - kW | khác: QSZ13-G7 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE18
  - nguồn: `| BF-C450Q-3 | 450 | 400 | QSZ13-G7 | ECM | S4L1D-F41 | Stage IIIA / CHINA STAGE18 | CHINA`
- **MỚI** n101 b3 dòng 82 engine `QSNT-G3` | tổ máy `BF-C440Q-3` | prime 400 kVA / - kW; standby 438 kVA / - kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| BF-C440Q-3 | 438 | 400 | CUMMINS (CHINA) | QSNT-G3 | | VARIOUS | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 83 engine `QSNT-G4X` | tổ máy `BF-C500Q-3` | prime 450 kVA / - kW; standby 500 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C500Q-3 | 500 | 450 | QSNT-G4X | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 85 engine `QSK19-G14` | tổ máy `BF-C500Q-3` | prime 450 kVA / - kW; standby 500 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C500Q-3 | 500 | 450 | QSK19-G14 | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 86 engine `QSK19-G13` | tổ máy `BF-C560Q-3` | prime 500 kVA / - kW; standby 563 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C560Q-3 | 563 | 500 | QSK19-G13 | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 87 engine `QSK19-G12` | tổ máy `BF-C630Q-3` | prime 575 kVA / - kW; standby 631 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C630Q-3 | 631 | 575 | QSK19-G12 | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 88 engine `QSK19-G6` | tổ máy `BF-C650Q-3` | prime 588 kVA / - kW; standby 650 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C650Q-3 | 650 | 588 | QSK19-G6 | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 89 engine `QSK19-G4` | tổ máy `BF-C713Q-3` | prime 650 kVA / - kW; standby 713 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C713Q-3 | 713 | 650 | QSK19-G4 | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 90 engine `QSK19-G11` | tổ máy `BF-C750Q-3` | prime 688 kVA / - kW; standby 750 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C750Q-3 | 750 | 688 | QSK19-G11 | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 91 engine `QSK19-G15` | tổ máy `BF-C500Q-3` | prime 455 kVA / - kW; standby 500 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C500Q-3 | 500 | 455 | QSK19-G15 | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 92 engine `QSK19-G16` | tổ máy `BF-C550Q-3` | prime 500 kVA / - kW; standby 550 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C550Q-3 | 550 | 500 | QSK19-G16 | | CHINA STAGE3 | CHINA`
- **MỚI** n106 b8 dòng 15 engine `2*TAD1344GE` | tổ máy `BF-V900TWIN-T2` | prime 820 kVA / - kW; standby 900 kVA / - kW | khác: 2*S4L1D-F41 | hãng: Volvo Penta | gov=EMS2 / ECU
  - nguồn: `| BF-V900TWIN-T2 | 900 | 820 | VOLVO PENTA | 2*TAD1344GE | EMS2 / ECU | 2*S4L1D-F41 | ISO 20'ft HC`
- **MỚI** n106 b8 dòng 15 alternator `2*S4L1D-F41` | tổ máy `BF-V900TWIN-T2` | prime 820 kVA / - kW; standby 900 kVA / - kW | khác: 2*TAD1344GE | hãng: Stamford | gov=EMS2 / ECU
  - nguồn: `| BF-V900TWIN-T2 | 900 | 820 | VOLVO PENTA | 2*TAD1344GE | EMS2 / ECU | 2*S4L1D-F41 | ISO 20'ft HC`
- **MỚI** n106 b8 dòng 16 engine `2*TAD1345GE` | tổ máy `BF-V1000TWIN-T2` | prime 900 kVA / - kW; standby 1000 kVA / - kW | khác: 2*S4L1D-G41 | hãng: Volvo Penta | gov=EMS2 / ECU
  - nguồn: `| BF-V1000TWIN-T2 | 1000 | 900 | 2*TAD1345GE | EMS2 / ECU | 2*S4L1D-G41 | ISO 20'ft HC`
- **MỚI** n106 b8 dòng 16 alternator `2*S4L1D-G41` | tổ máy `BF-V1000TWIN-T2` | prime 900 kVA / - kW; standby 1000 kVA / - kW | khác: 2*TAD1345GE | hãng: Stamford | gov=EMS2 / ECU
  - nguồn: `| BF-V1000TWIN-T2 | 1000 | 900 | 2*TAD1345GE | EMS2 / ECU | 2*S4L1D-G41 | ISO 20'ft HC`
- **MỚI** n106 b8 dòng 17 engine `2*TAD1346GE` | tổ máy `BF-V1100TWIN-T2` | prime 1000 kVA / - kW; standby 1100 kVA / - kW | khác: 2*S5L1D-C41 | hãng: Volvo Penta | gov=EMS2 / ECU
  - nguồn: `| BF-V1100TWIN-T2 | 1100 | 1000 | 2*TAD1346GE | EMS2 / ECU | 2*S5L1D-C41 | ISO 20'ft HC`
- **MỚI** n106 b8 dòng 17 alternator `2*S5L1D-C41` | tổ máy `BF-V1100TWIN-T2` | prime 1000 kVA / - kW; standby 1100 kVA / - kW | khác: 2*TAD1346GE | hãng: Stamford | gov=EMS2 / ECU
  - nguồn: `| BF-V1100TWIN-T2 | 1100 | 1000 | 2*TAD1346GE | EMS2 / ECU | 2*S5L1D-C41 | ISO 20'ft HC`
- **MỚI** n106 b8 dòng 18 engine `2*TAD1642GE` | tổ máy `BF-V1320TWIN-T2` | prime 1200 kVA / - kW; standby 1320 kVA / - kW | khác: 2*S5L1D-E41 | hãng: Volvo Penta | gov=EMS2 / ECU
  - nguồn: `| BF-V1320TWIN-T2 | 1320 | 1200 | 2*TAD1642GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC`
- **MỚI** n106 b8 dòng 18 alternator `2*S5L1D-E41` | tổ máy `BF-V1320TWIN-T2` | prime 1200 kVA / - kW; standby 1320 kVA / - kW | khác: 2*TAD1642GE | hãng: Stamford | gov=EMS2 / ECU
  - nguồn: `| BF-V1320TWIN-T2 | 1320 | 1200 | 2*TAD1642GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC`
- **MỚI** n106 b8 dòng 19 engine `2*TWD1644GE` | tổ máy `BF-V1375TWIN-T2` | prime 1250 kVA / - kW; standby 1376 kVA / - kW | khác: 2*S5L1D-E41 | hãng: Volvo Penta | gov=EMS2 / ECU
  - nguồn: `| BF-V1375TWIN-T2 | 1376 | 1250 | 2*TWD1644GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC`
- **MỚI** n106 b8 dòng 19 alternator `2*S5L1D-E41` | tổ máy `BF-V1375TWIN-T2` | prime 1250 kVA / - kW; standby 1376 kVA / - kW | khác: 2*TWD1644GE | hãng: Stamford | gov=EMS2 / ECU
  - nguồn: `| BF-V1375TWIN-T2 | 1376 | 1250 | 2*TWD1644GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC`
- **MỚI** n106 b8 dòng 20 engine `2*TWD1644GE` | tổ máy `BF-V1440TWIN-T2` | prime 1300 kVA / - kW; standby 1440 kVA / - kW | khác: 2*S5L1D-F41 | hãng: Volvo Penta | gov=EMS2 / ECU
  - nguồn: `| BF-V1440TWIN-T2 | 1440 | 1300 | 2*TWD1644GE | EMS2 / ECU | 2*S5L1D-F41 | ISO 20'ft HC`
- **MỚI** n106 b8 dòng 20 alternator `2*S5L1D-F41` | tổ máy `BF-V1440TWIN-T2` | prime 1300 kVA / - kW; standby 1440 kVA / - kW | khác: 2*TWD1644GE | hãng: Stamford | gov=EMS2 / ECU
  - nguồn: `| BF-V1440TWIN-T2 | 1440 | 1300 | 2*TWD1644GE | EMS2 / ECU | 2*S5L1D-F41 | ISO 20'ft HC`
- **MỚI** n106 b8 dòng 21 engine `2*TWD1645GE` | tổ máy `BF-V1540TWIN-T2` | prime 1400 kVA / - kW; standby 1540 kVA / - kW | khác: 2*S5L1D-G4 | hãng: Volvo Penta | gov=EMS2 / ECU
  - nguồn: `| BF-V1540TWIN-T2 | 1540 | 1400 | 2*TWD1645GE | EMS2 / ECU | 2*S5L1D-G4 | ISO 20'ft HC`
- **MỚI** n106 b8 dòng 21 alternator `2*S5L1D-G4` | tổ máy `BF-V1540TWIN-T2` | prime 1400 kVA / - kW; standby 1540 kVA / - kW | khác: 2*TWD1645GE | hãng: Stamford | gov=EMS2 / ECU
  - nguồn: `| BF-V1540TWIN-T2 | 1540 | 1400 | 2*TWD1645GE | EMS2 / ECU | 2*S5L1D-G4 | ISO 20'ft HC`
- **ĐỔI** n101 b3 dòng 0 engine `QSK19-G17` | tổ máy `BF-C625-3` | prime 569 kVA / - kW; standby 625 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C625-3 | 625 | 569 | QSK19-G17 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 1 engine `QSK19-G18` | tổ máy `BF-C700-3` | prime 636 kVA / - kW; standby 700 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C700-3 | 700 | 636 | QSK19-G18 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 2 engine `QSK19-G19` | tổ máy `BF-C750-3` | prime 681 kVA / - kW; standby 750 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C750-3 | 750 | 681 | QSK19-G19 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 3 engine `KTA19-G8E` | tổ máy `BF-C638-3` | prime 563 kVA / - kW; standby 638 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C638-3 | 638 | 563 | KTA19-G8E | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 4 engine `KTA19-G8A` | tổ máy `BF-C694-3` | prime 625 kVA / - kW; standby 694 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C694-3 | 694 | 625 | KTA19-G8A | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 5 engine `KTA19-G9A` | tổ máy `BF-C750-3` | prime 681 kVA / - kW; standby 750 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C750-3 | 750 | 681 | KTA19-G9A | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 6 engine `KTA38-G5E` | tổ máy `BF-C1000-3` | prime 937.5 kVA / - kW; standby 1000 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1000-3 | 1000 | 937.5 | KTA38-G5E | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 7 engine `KTA38-G7E` | tổ máy `BF-C1125-3` | prime 1062.5 kVA / - kW; standby 1125 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1125-3 | 1125 | 1062.5 | KTA38-G7E | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 8 engine `KTA38-G9E` | tổ máy `BF-C1250-3` | prime 1125 kVA / - kW; standby 1250 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1250-3 | 1250 | 1125 | KTA38-G9E | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 9 engine `KTA38-G9A` | tổ máy `BF-C1375-3` | prime 1250 kVA / - kW; standby 1375 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1375-3 | 1375 | 1250 | KTA38-G9A | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 10 engine `KTA50-G3E` | tổ máy `BF-C1375-3` | prime 1250 kVA / - kW; standby 1375 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1375-3 | 1375 | 1250 | KTA50-G3E | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 11 engine `KTA50-G7E` | tổ máy `BF-C1500-3` | prime 1375 kVA / - kW; standby 1500 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1500-3 | 1500 | 1375 | KTA50-G7E | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 12 engine `KTA50-G8E` | tổ máy `BF-C1625-3` | prime 1500 kVA / - kW; standby 1625 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1625-3 | 1625 | 1500 | KTA50-G8E | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 13 engine `KTA50-G15A` | tổ máy `BF-C1875-3` | prime 1675 kVA / - kW; standby 1875 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1875-3 | 1875 | 1675 | KTA50-G15A | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 14 engine `KTA50-G16A` | tổ máy `BF-C2000-3` | prime 1875 kVA / - kW; standby 2000 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C2000-3 | 2000 | 1875 | KTA50-G16A | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 15 engine `QSK19-G20` | tổ máy `BF-C825Q-3` | prime 750 kVA / - kW; standby 825 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C825Q-3 | 825 | 750 | QSK19-G20 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 16 engine `QSK19-G21` | tổ máy `BF-C900Q-3` | prime 818.75 kVA / - kW; standby 900 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C900Q-3 | 900 | 818.75 | QSK19-G21 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 17 engine `QSK38-G9` | tổ máy `BF-C1000Q-3` | prime 908.75 kVA / - kW; standby 1000 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1000Q-3 | 1000 | 908.75 | QSK38-G9 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 18 engine `QSK38-G10` | tổ máy `BF-C1100Q-3` | prime 1000 kVA / - kW; standby 1100 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1100Q-3 | 1100 | 1000 | QSK38-G10 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 19 engine `QSK38-G11` | tổ máy `BF-C1250Q-3` | prime 1136.25 kVA / - kW; standby 1250 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1250Q-3 | 1250 | 1136.25 | QSK38-G11 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 20 engine `QSK38-G12` | tổ máy `BF-C1400Q-3` | prime 1272.5 kVA / - kW; standby 1400 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1400Q-3 | 1400 | 1272.5 | QSK38-G12 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 21 engine `QSK38-G13` | tổ máy `BF-C1540Q-3` | prime 1400 kVA / - kW; standby 1540 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1540Q-3 | 1540 | 1400 | QSK38-G13 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 22 engine `QSK38-G14` | tổ máy `BF-C1675Q-3` | prime 1522.5 kVA / - kW; standby 1675 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1675Q-3 | 1675 | 1522.5 | QSK38-G14 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 23 engine `QSK38-G15` | tổ máy `BF-C1760Q-3` | prime 1600 kVA / - kW; standby 1760 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1760Q-3 | 1760 | 1600 | QSK38-G15 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 24 engine `QSK38-G8` | tổ máy `BF-C825Q-3` | prime 750 kVA / - kW; standby 825 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C825Q-3 | 825 | 750 | QSK38-G8 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 25 engine `QSK38-G7` | tổ máy `BF-C890Q-3` | prime 812.5 kVA / - kW; standby 887.5 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C890Q-3 | 887.5 | 812.5 | QSK38-G7 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 26 engine `QSK38-G6` | tổ máy `BF-C1000Q-3` | prime 910 kVA / - kW; standby 1000 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1000Q-3 | 1000 | 910 | QSK38-G6 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 27 engine `QSK38-G1` | tổ máy `BF-C1110Q-3` | prime 1007.5 kVA / - kW; standby 1108.75 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1110Q-3 | 1108.75 | 1007.5 | QSK38-G1 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 28 engine `QSK38-G2` | tổ máy `BF-C1260Q-3` | prime 1143.75 kVA / - kW; standby 1258.75 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1260Q-3 | 1258.75 | 1143.75 | QSK38-G2 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 29 engine `QSK38-G5` | tổ máy `BF-C1375Q-3` | prime 1250 kVA / - kW; standby 1375 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1375Q-3 | 1375 | 1250 | QSK38-G5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 31 engine `QSK38-G19` | tổ máy `BF-C1500Q-3` | prime 1350 kVA / - kW; standby 1500 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1500Q-3 | 1500 | 1350 | QSK38-G19 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 32 engine `KTA50-G8E` | tổ máy `BF-C1600-3` | prime 1500 kVA / - kW; standby 1650 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1600-3 | 1650 | 1500 | KTA50-G8E | | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 33 engine `8M33G4D3/5` | tổ máy `BF-BD1000-3` | prime 900 kVA / - kW; standby 1000 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1000-3 | 1000 | 900 | 8M33G4D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 34 engine `8M33G6D3/5^` | tổ máy `BF-BD1100-3` | prime 1000 kVA / - kW; standby 1100 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1100-3 | 1100 | 1000 | 8M33G6D3/5^ | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 35 engine `12M33G6D3/5` | tổ máy `BF-BD1250-3` | prime 1125 kVA / - kW; standby 1250 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1250-3 | 1250 | 1125 | 12M33G6D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 36 engine `12M33G8D3/5` | tổ máy `BF-BD1375-3` | prime 1250 kVA / - kW; standby 1375 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1375-3 | 1375 | 1250 | 12M33G8D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 37 engine `12M33G10D3/5` | tổ máy `BF-BD1500-3` | prime 1375 kVA / - kW; standby 1500 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1500-3 | 1500 | 1375 | 12M33G10D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 38 engine `12M33G14D3/5` | tổ máy `BF-BD1650-3` | prime 1500 kVA / - kW; standby 1650 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1650-3 | 1650 | 1500 | 12M33G14D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 39 engine `16M33G0D3/5` | tổ máy `BF-BD1750-3` | prime 1562.5 kVA / - kW; standby 1750 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1750-3 | 1750 | 1562.5 | 16M33G0D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 40 engine `16M33G4D3/5` | tổ máy `BF-BD1900-3` | prime 1750 kVA / - kW; standby 1900 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1900-3 | 1900 | 1750 | 16M33G4D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 41 engine `16M33G6D3/5` | tổ máy `BF-BD2060-3` | prime 1875 kVA / - kW; standby 2062.5 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD2060-3 | 2062.5 | 1875 | 16M33G6D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 42 engine `16M33G8D3/5^` | tổ máy `BF-BD2250-3` | prime 2000 kVA / - kW; standby 2250 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD2250-3 | 2250 | 2000 | 16M33G8D3/5^ | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 43 engine `20M33G2D3/5` | tổ máy `BF-BD2250-3` | prime 2000 kVA / - kW; standby 2250 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD2250-3 | 2250 | 2000 | 20M33G2D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 44 engine `20M33G4D3/5^` | tổ máy `BF-BD2500-3` | prime 2250 kVA / - kW; standby 2500 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD2500-3 | 2500 | 2250 | 20M33G4D3/5^ | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 45 engine `12M55G2D3/5` | tổ máy `BF-BD2500-3` | prime 2250 kVA / - kW; standby 2500 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD2500-3 | 2500 | 2250 | 12M55G2D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 46 engine `12M55G4D3/5` | tổ máy `BF-BD2750-3` | prime 2500 kVA / - kW; standby 2750 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD2750-3 | 2750 | 2500 | 12M55G4D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 47 engine `12M55G6D3/5^` | tổ máy `BF-BD3000-3` | prime 2750 kVA / - kW; standby 3000 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD3000-3 | 3000 | 2750 | 12M55G6D3/5^ | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 48 engine `16M55G0D3/5` | tổ máy `BF-BD3100-3` | prime 2812.5 kVA / - kW; standby 3125 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD3100-3 | 3125 | 2812.5 | 16M55G0D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 49 engine `16M55G2D3/5` | tổ máy `BF-BD3300-3` | prime 3000 kVA / - kW; standby 3312.5 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD3300-3 | 3312.5 | 3000 | 16M55G2D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 50 engine `16M55G4D3/5` | tổ máy `BF-BD3750-3` | prime 3250 kVA / - kW; standby 3750 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD3750-3 | 3750 | 3250 | 16M55G4D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 51 engine `16M55G6D3/5^` | tổ máy `BF-BD4100-3` | prime 3750 kVA / - kW; standby 4125 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD4100-3 | 4125 | 3750 | 16M55G6D3/5^ | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 53 engine `12V4000G23F` | tổ máy `BF-M1800` | prime 1640 kVA / - kW; standby 1800 kVA / - kW | khác: S7L1D-D41 | hãng: ∅ | emission=CHINA STAGE3
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-M1800 | 1800 | 1640 | 12V4000G23F | ADEC | S7L1D-D41 | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 54 engine `16V4000G23F` | tổ máy `BF-M2000` | prime 1850 kVA / - kW; standby 2000 kVA / - kW | khác: S7L1D-G41 | hãng: ∅ | emission=CHINA STAGE3
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-M2000 | 2000 | 1850 | 16V4000G23F | ADEC | S7L1D-G41 | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 55 engine `16V4000G23F` | tổ máy `BF-M2250` | prime 2050 kVA / - kW; standby 2250 kVA / - kW | khác: S7L1D-G41 | hãng: ∅ | emission=CHINA STAGE3
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-M2250 | 2250 | 2050 | 16V4000G23F | ADEC | S7L1D-G41 | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 56 engine `16V4000G63F` | tổ máy `BF-M2500` | prime 2275 kVA / - kW; standby 2500 kVA / - kW | khác: S7L1D-H41 | hãng: ∅ | emission=CHINA STAGE3
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-M2500 | 2500 | 2275 | 16V4000G63F | ADEC | S7L1D-H41 | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 57 engine `20V4000G23F` | tổ máy `BF-M2750` | prime 2500 kVA / - kW; standby 2750 kVA / - kW | khác: S7L1D-J41 | hãng: ∅ | emission=CHINA STAGE3
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-M2750 | 2750 | 2500 | 20V4000G23F | ADEC | S7L1D-J41 | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 58 engine `20V4000G63F` | tổ máy `BF-M3000` | prime 2750 kVA / - kW; standby 3000 kVA / - kW | khác: LSA52.3 UL16 | hãng: ∅ | emission=CHINA STAGE3
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-M3000 | 3000 | 2750 | 20V4000G63F | ADEC | LSA52.3 UL16 | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 59 engine `20V4000G63LF` | tổ máy `BF-M3250` | prime 3000 kVA / - kW; standby 3300 kVA / - kW | khác: LSA 53.2M9 | hãng: ∅ | emission=CHINA STAGE3
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-M3250 | 3300 | 3000 | 20V4000G63LF | ADEC | LSA 53.2M9 | CHINA STAGE3 | CHINA`

## bdadl-shanghai (mới 0, mất 0, đổi 411)

- **ĐỔI** n101 b0 dòng 3 engine `20V4000G23` | tổ máy `BDA-M2200` | ∅ | khác: ∅ | hãng: MTU | cyl=20; disp=95.4; oil=280; fuel=≤195; dims=5500*1620*2600; weight=15890 | ⚠ không công suất
  - nguồn: `| BDA-M2200 | 2000/2200 | 奔驰MTU | 20V4000G23 | 20 | 95.4 | 280 | ≤195 | 5500*1620*2600 | 15890`
- **ĐỔI** n101 b0 dòng 4 engine `20V4000G63` | tổ máy `BDA-M2400` | ∅ | khác: ∅ | hãng: MTU | cyl=20; disp=95.4; oil=280; fuel=≤193; dims=5600*1620*2600; weight=16400 | ⚠ không công suất
  - nguồn: `| BDA-M2400 | 2240/2400 | 奔驰MTU | 20V4000G63 | 20 | 95.4 | 280 | ≤193 | 5600*1620*2600 | 16400`
- **ĐỔI** n101 b0 dòng 5 engine `20V4000G63L` | tổ máy `BDA-M2600` | ∅ | khác: ∅ | hãng: MTU | cyl=20; disp=95.4; oil=280; fuel=≤192; dims=5700*1620*2600; weight=16910 | ⚠ không công suất
  - nguồn: `| BDA-M2600 | 2400/2600 | 奔驰MTU | 20V4000G63L | 20 | 95.4 | 280 | ≤192 | 5700*1620*2600 | 16910`
- **ĐỔI** n103 b1 dòng 2 engine `16V4000G63` | tổ máy `BDA-M2000` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=76.3; oil=204; fuel=≤192; dims=4950*1670*2380; weight=13430 | ⚠ không công suất
  - nguồn: `| BDA-M2000 | 1800/2000 | 奔驰MTU | 16V4000G63 | 16 | 76.3 | 204 | ≤192 | 4950*1670*2380 | 13430`
- **ĐỔI** n104 b2 dòng 0 engine `KTA50-G15` | tổ máy `BDA-C1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=177; fuel=≤209; dims=5700*2200*2700; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| BDA-C1500 | 1500/1875 | 重庆康明斯 | KTA50-G15 | 16 | 50 | 177 | ≤209 | 5700*2200*2700 | 13000`
- **ĐỔI** n104 b2 dòng 8 engine `4016TAG1A` | tổ máy `BDA-P1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; fuel=≤200; dims=5900*2250*3260; weight=12000
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-P1500 | 1500/1875 | 珀金斯 | 4016TAG1A | 16 | 61.12 | 213 | ≤200 | 5900*2250*3260 | 12000`
- **ĐỔI** n104 b2 dòng 9 engine `4016TAG2A` | tổ máy `BDA-P1600` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; fuel=≤208; dims=5900*2250*3260; weight=12000
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-P1600 | 1600/2000 | 珀金斯 | 4016TAG2A | 16 | 61.12 | 213 | ≤208 | 5900*2250*3260 | 12000`
- **ĐỔI** n104 b2 dòng 10 engine `4016-61TRG3` | tổ máy `BDA-P1800` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; fuel=≤208; dims=6400*2800*3500; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| BDA-P1800 | 1800/2250 | 珀金斯 | 4016-61TRG3 | 16 | 61.12 | 213 | ≤208 | 6400*2800*3500 | 13000`
- **ĐỔI** n104 b2 dòng 11 engine `12V4000G63` | tổ máy `BDA-M1600` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=204; fuel=≤192; dims=4250*1670*2380; weight=10110 | ⚠ không công suất
  - nguồn: `| BDA-M1600 | 1500/1600 | 奔驰MTU | 12V4000G63 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110`
- **ĐỔI** n104 b2 dòng 12 engine `16V4000G23` | tổ máy `BDA-M1800` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=76.3; oil=204; fuel=≤192; dims=4750*1670*2380; weight=12340 | ⚠ không công suất
  - nguồn: `| BDA-M1800 | 1640/1800 | 奔驰MTU | 16V4000G23 | 16 | 76.3 | 204 | ≤192 | 4750*1670*2380 | 12340`
- **ĐỔI** n104 b2 dòng 13 engine `S16R-PTA2-C` | tổ máy `BDA-LZ1600` | ∅ | khác: ∅ | hãng: Baudouin | cyl=16; disp=65.4; oil=204; fuel=≤418; dims=5382×2486×2931; weight=12000 | ⚠ không công suất
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-LZ1600 | 1500/1600 | 上海菱重 | S16R-PTA2-C | 16 | 65.4 | 204 | ≤418 | 5382×2486×2931 | 12000`
- **ĐỔI** n104 b2 dòng 14 engine `S16R-PTAA2-C` | tổ máy `BDA-LZ1750` | ∅ | khác: ∅ | hãng: Baudouin | cyl=16; disp=65.4; oil=213; fuel=≤432; dims=5875×2392×3453; weight=1440 | ⚠ không công suất
  - đổi: weight: ∅ → 1440
  - nguồn: `| BDA-LZ1750 | 1600/1750 | 上海菱重 | S16R-PTAA2-C | 16 | 65.4 | 213 | ≤432 | 5875×2392×3453 | 1440`
- **ĐỔI** n105 b3 dòng 0 engine `KTA50-G8` | tổ máy `BDA-C1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=177; fuel=≤209; dims=5000*2000*2650; weight=11000
  - đổi: weight: ∅ → 11000
  - nguồn: `| BDA-C1200 | 1200/1500 | 重庆康明斯 | KTA50-G8 | 16 | 50 | 177 | ≤209 | 5000*2000*2650 | 11000`
- **ĐỔI** n105 b3 dòng 1 engine `KTA50-GS8` | tổ máy `BDA-C1320` | rated 1650 kVA / 1320 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=177; fuel=≤209; dims=5100*2200*2750; weight=12000
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-C1320 | 1320/1650 | 重庆康明斯 | KTA50-GS8 | 16 | 50 | 177 | ≤209 | 5100*2200*2750 | 12000`
- **ĐỔI** n105 b3 dòng 3 engine `12M33D1320E200` | tổ máy `BDA-W1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Baudouin | cyl=12; disp=39.2; oil=146; fuel=≤210; dims=5100*2200*2650; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-W1200 | 1200/1500 | 潍柴博杜安 | 12M33D1320E200 | 12 | 39.2 | 146 | ≤210 | 5100*2200*2650 | 8000`
- **ĐỔI** n105 b3 dòng 6 engine `4012-46TAG2A` | tổ máy `BDA-P1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.84; oil=177; fuel=≤200; dims=4770*1780*2500; weight=10000
  - đổi: weight: ∅ → 10000
  - nguồn: `| BDA-P1200 | 1200/1500 | 珀金斯 | 4012-46TAG2A | 12 | 45.84 | 177 | ≤200 | 4770*1780*2500 | 10000`
- **ĐỔI** n105 b3 dòng 7 engine `4012-46TAG3A` | tổ máy `BDA-P1360` | rated 1700 kVA / 1360 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.84; oil=159; fuel=≤208; dims=5000*2120*2510; weight=10000
  - đổi: weight: ∅ → 10000
  - nguồn: `| BDA-P1360 | 1360/1700 | 珀金斯 | 4012-46TAG3A | 12 | 45.84 | 159 | ≤208 | 5000*2120*2510 | 10000`
- **ĐỔI** n105 b3 dòng 8 engine `12V4000G23R` | tổ máy `BDA-M1200` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=173; fuel=≤198; dims=4150*1670*2380; weight=9820 | ⚠ không công suất
  - nguồn: `| BDA-M1200 | 1100/1200 | 奔驰MTU | 12V4000G23R | 12 | 57.2 | 173 | ≤198 | 4150*1670*2380 | 9820`
- **ĐỔI** n105 b3 dòng 9 engine `12V4000G23` | tổ máy `BDA-M1450` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=204; fuel=≤192; dims=4250*1670*2380; weight=10110 | ⚠ không công suất
  - đổi: weight: ∅ → 10110
  - nguồn: `| BDA-M1450 | 1320/1450 | 奔驰 MTU | 12V4000G23 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110`
- **ĐỔI** n105 b3 dòng 10 engine `S12R-PTAA2-C` | tổ máy `BDA-LZ1200` | ∅ | khác: ∅ | hãng: Baudouin | cyl=12; disp=49; oil=177; fuel=≤300; dims=4595×2156×2700; weight=10000 | ⚠ không công suất
  - đổi: weight: ∅ → 10000
  - nguồn: `| BDA-LZ1200 | 1100/1200 | 上海菱重 | S12R-PTAA2-C | 12 | 49 | 177 | ≤300 | 4595×2156×2700 | 10000`
- **ĐỔI** n105 b3 dòng 11 engine `S16R-PTA-C` | tổ máy `BDA-LZ1300` | ∅ | khác: ∅ | hãng: Baudouin | cyl=16; disp=65.4; oil=204; fuel=≤310; dims=5382×2486×2931; weight=11000 | ⚠ không công suất
  - đổi: weight: ∅ → 11000
  - nguồn: `| BDA-LZ1300 | 1200/1300 | 上海菱重 | S16R-PTA-C | 16 | 65.4 | 204 | ≤310 | 5382×2486×2931 | 11000`
- **ĐỔI** n106 b4 dòng 0 engine `KTA50-G3` | tổ máy `BDA-C1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=177; fuel=≤209; dims=5000*2000*2650; weight=9000
  - đổi: weight: ∅ → 9000
  - nguồn: `| BDA-C1000 | 1000/1250 | 重庆康明斯 | KTA50-G3 | 16 | 50 | 177 | ≤209 | 5000*2000*2650 | 9000`
- **ĐỔI** n106 b4 dòng 4 engine `12M33D1108E200` | tổ máy `BDA-W1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Baudouin | cyl=12; disp=31.8; oil=146; fuel=≤210; dims=4300*1780*2500; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| BDA-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E200 | 12 | 31.8 | 146 | ≤210 | 4300*1780*2500 | 7000`
- **ĐỔI** n106 b4 dòng 5 engine `12M33D1210E200` | tổ máy `BDA-W1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Baudouin | cyl=12; disp=31.8; oil=146; fuel=≤210; dims=4300*1780*2500; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| BDA-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1210E200 | 12 | 31.8 | 146 | ≤210 | 4300*1780*2500 | 7000`
- **ĐỔI** n106 b4 dòng 8 engine `4012-46TWG2A` | tổ máy `BDA-P1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.84; oil=177; fuel=≤200; dims=4770*1780*2500; weight=9000
  - đổi: weight: ∅ → 9000
  - nguồn: `| BDA-P1000 | 1000/1250 | 珀金斯 | 4012-46TWG2A | 12 | 45.84 | 177 | ≤200 | 4770*1780*2500 | 9000`
- **ĐỔI** n106 b4 dòng 9 engine `18V2000G65` | tổ máy `BDA-M1000` | ∅ | khác: ∅ | hãng: MTU | cyl=18; disp=35.82; oil=135; fuel=≤198; dims=4500*1910*2430; weight=7225 | ⚠ không công suất
  - nguồn: `| BDA-M1000 | 900/1000 | 奔驰MTU | 18V2000G65 | 18 | 35.82 | 135 | ≤198 | 4500*1910*2430 | 7225`
- **ĐỔI** n106 b4 dòng 10 engine `S12R-PTA-C` | tổ máy `BDA-LZ1000` | ∅ | khác: ∅ | hãng: Baudouin | cyl=12; disp=49; oil=135; fuel=≤266; dims=4650×2100×2600; weight=9100 | ⚠ không công suất
  - đổi: weight: ∅ → 9100
  - nguồn: `| BDA-LZ1000 | 900/1000 | 上海菱重 | S12R-PTA-C | 12 | 49 | 135 | ≤266 | 4650×2100×2600 | 9100`
- **ĐỔI** n106 b4 dòng 11 engine `S12R-PTA2-C` | tổ máy `BDA-LZ1100` | ∅ | khác: ∅ | hãng: Baudouin | cyl=12; disp=49; oil=135; fuel=≤281; dims=4595×2156×2700; weight=9600 | ⚠ không công suất
  - đổi: weight: ∅ → 9600
  - nguồn: `| BDA-LZ1100 | 1000/1100 | 上海菱重 | S12R-PTA2-C | 12 | 49 | 135 | ≤281 | 4595×2156×2700 | 9600`
- **ĐỔI** n107 b5 dòng 0 engine `KTA38-G9` | tổ máy `BDA-C900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤209; dims=4750*1850*2600; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-C900 | 900/1125 | 重庆康明斯 | KTA38-G9 | 12 | 38 | 135 | ≤209 | 4750*1850*2600 | 8000`
- **ĐỔI** n107 b5 dòng 3 engine `12M26D968E200` | tổ máy `BDA-W900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Baudouin | cyl=12; disp=31.8; oil=113; fuel=≤205; dims=4600*2200*2400; weight=6000
  - đổi: weight: ∅ → 6000
  - nguồn: `| BDA-W900 | 900/1125 | 潍柴博杜安 | 12M26D968E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6000`
- **ĐỔI** n108 b6 dòng 0 engine `KTA38-G2A` | tổ máy `BDA-C800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤209; dims=4500*1800*2500; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-C800 | 800/1000 | 重庆康明斯 | KTA38-G2A | 12 | 38 | 135 | ≤209 | 4500*1800*2500 | 8000`
- **ĐỔI** n108 b6 dòng 1 engine `KTA38-G5` | tổ máy `BDA-C880` | rated 1100 kVA / 880 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤209; dims=4600*2100*2600; weight=8300
  - đổi: weight: ∅ → 8300
  - nguồn: `| BDA-C880 | 880/1100 | 重庆康明斯 | KTA38-G5 | 12 | 38 | 135 | ≤209 | 4600*2100*2600 | 8300`
- **ĐỔI** n108 b6 dòng 3 engine `SC33W1150D2` | tổ máy `BDA-S800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤205; dims=4430*1800*2380; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| BDA-S800 | 800/1000 | 上柴股份 | SC33W1150D2 | 6 | 32.8 | 75 | ≤205 | 4430*1800*2380 | 7500`
- **ĐỔI** n108 b6 dòng 5 engine `12M26D902E200` | tổ máy `BDA-W850` | rated 1062.5 kVA / 850 kW | khác: ∅ | hãng: Baudouin | cyl=12; disp=31.8; oil=113; fuel=≤205; dims=4600*2200*2400; weight=6000
  - đổi: weight: ∅ → 6000
  - nguồn: `| BDA-W850 | 850/1062.5 | 潍柴博杜安 | 12M26D902E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6000`
- **ĐỔI** n108 b6 dòng 7 engine `4008TAG2A` | tổ máy `BDA-P800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Perkins | cyl=8; disp=30.56; oil=153; fuel=≤206; dims=4700*2050*2350; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| BDA-P800 | 800/1000 | 珀金斯 | 4008TAG2A | 8 | 30.56 | 153 | ≤206 | 4700*2050*2350 | 6500`
- **ĐỔI** n108 b6 dòng 8 engine `16V2000G25` | tổ máy `BDA-M800` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=31.84; oil=135; fuel=≤198; dims=4380*1580*2250; weight=6190 | ⚠ không công suất
  - nguồn: `| BDA-M800 | 728/800 | 奔驰MTU | 16V2000G25 | 16 | 31.84 | 135 | ≤198 | 4380*1580*2250 | 6190`
- **ĐỔI** n108 b6 dòng 9 engine `16V2000G65` | tổ máy `BDA-M880` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=31.84; oil=135; fuel=≤198; dims=4220*1580*2250; weight=6590 | ⚠ không công suất
  - nguồn: `| BDA-M880 | 800/880 | 奔驰MTU | 16V2000G65 | 16 | 31.84 | 135 | ≤198 | 4220*1580*2250 | 6590`
- **ĐỔI** n109 b7 dòng 0 engine `KTA38-G2B` | tổ máy `BDA-C700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤209; dims=4500*1800*2500; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-C700 | 700/875 | 重庆康明斯 | KTA38-G2B | 12 | 38 | 135 | ≤209 | 4500*1800*2500 | 8000`
- **ĐỔI** n109 b7 dòng 1 engine `YC6C1070L-D20` | tổ máy `BDA-Y700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.85; oil=180; fuel=≤205; dims=4700*1800*2100; weight=5500
  - đổi: weight: ∅ → 5500
  - nguồn: `| BDA-Y700 | 700/875 | 玉柴机器股份 | YC6C1070L-D20 | 6 | 39.85 | 180 | ≤205 | 4700*1800*2100 | 5500`
- **ĐỔI** n109 b7 dòng 3 engine `SC33W990D2` | tổ máy `BDA-S700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤205; dims=4360*1570*2140; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| BDA-S700 | 700/875 | 上柴股份 | SC33W990D2 | 6 | 32.8 | 75 | ≤205 | 4360*1570*2140 | 7000`
- **ĐỔI** n109 b7 dòng 6 engine `12M26D748E200` | tổ máy `BDA-W700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Baudouin | cyl=12; disp=31.8; oil=113; fuel=≤205; dims=4600*2200*2400; weight=6000
  - đổi: weight: ∅ → 6000
  - nguồn: `| BDA-W700 | 700/875 | 潍柴博杜安 | 12M26D748E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6000`
- **ĐỔI** n109 b7 dòng 7 engine `12M26D792E200` | tổ máy `BDA-W750` | rated 937.5 kVA / 750 kW | khác: ∅ | hãng: Baudouin | cyl=12; disp=31.8; oil=113; fuel=≤205; dims=4600*2200*2400; weight=6200
  - đổi: weight: ∅ → 6200
  - nguồn: `| BDA-W750 | 750/937.5 | 潍柴博杜安 | 12M26D792E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6200`
- **ĐỔI** n109 b7 dòng 10 engine `4008TAG1A` | tổ máy `BDA-P720` | rated 900 kVA / 720 kW | khác: ∅ | hãng: Perkins | cyl=8; disp=30.56; oil=153; fuel=≤206; dims=4700*2050*2350; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| BDA-P720 | 720/900 | 珀金斯 | 4008TAG1A | 8 | 30.56 | 153 | ≤206 | 4700*2050*2350 | 6500`
- **ĐỔI** n109 b7 dòng 11 engine `12V2000G65` | tổ máy `BDA-M700` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=23.88; oil=135; fuel=≤198; dims=3930*1580*2100; weight=5150 | ⚠ không công suất
  - nguồn: `| BDA-M700 | 640/700 | 奔驰MTU | 12V2000G65 | 12 | 23.88 | 135 | ≤198 | 3930*1580*2100 | 5150`
- **ĐỔI** n110 b8 dòng 0 engine `YC6C1020L-D20` | tổ máy `BDA-Y650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.85; oil=180; fuel=≤205; dims=4700*1800*2100; weight=5500
  - đổi: weight: ∅ → 5500
  - nguồn: `| BDA-Y650 | 650/812.5 | 玉柴机器股份 | YC6C1020L-D20 | 6 | 39.85 | 180 | ≤205 | 4700*1800*2100 | 5500`
- **ĐỔI** n110 b8 dòng 5 engine `6M33D670E200` | tổ máy `BDA-W650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=19.6; oil=50; fuel=≤210; dims=3200*1200*1800; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-W650 | 650/812.5 | 潍柴博杜安 | 6M33D670E200 | 6 | 19.6 | 50 | ≤210 | 3200*1200*1800 | 3500`
- **ĐỔI** n111 b9 dòng 0 engine `KTA38-GA` | tổ máy `BDA-C600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤213; dims=4500*1800*2500; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| BDA-C600 | 600/750 | 重庆康明斯 | KTA38-GA | 12 | 38 | 135 | ≤213 | 4500*1800*2500 | 7500`
- **ĐỔI** n111 b9 dòng 1 engine `KTA38-G2` | tổ máy `BDA-C640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤213; dims=4500*1800*2500; weight=7800
  - đổi: weight: ∅ → 7800
  - nguồn: `| BDA-C640 | 640/800 | 重庆康明斯 | KTA38-G2 | 12 | 38 | 135 | ≤213 | 4500*1800*2500 | 7800`
- **ĐỔI** n111 b9 dòng 3 engine `SC27G900D2` | tổ máy `BDA-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤206; dims=3530*1400*1990; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-S600 | 600/750 | 上柴股份 | SC27G900D2 | 12 | 26.6 | 65 | ≤206 | 3530*1400*1990 | 4300`
- **ĐỔI** n111 b9 dòng 6 engine `6M33D633E200` | tổ máy `BDA-W600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=19.6; oil=60; fuel=≤210; dims=3200*1200*1800; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 60 | ≤210 | 3200*1200*1800 | 3500`
- **ĐỔI** n111 b9 dòng 8 engine `4006-23TAG2A` | tổ máy `BDA-P600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=23; oil=113; fuel=≤205; dims=4000*1710*2270; weight=5400
  - đổi: weight: ∅ → 5400
  - nguồn: `| BDA-P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400`
- **ĐỔI** n111 b9 dòng 9 engine `4006-23TAG3A` | tổ máy `BDA-P640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=23; oil=113; fuel=≤205; dims=4000*1710*2270; weight=5400
  - đổi: weight: ∅ → 5400
  - nguồn: `| BDA-P640 | 640/800 | 珀金斯 | 4006-23TAG3A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400`
- **ĐỔI** n111 b9 dòng 10 engine `S6R2-PTAA-C` | tổ máy `BDA-LZ640` | ∅ | khác: ∅ | hãng: Baudouin | cyl=6; disp=30; oil=55; fuel=≤170; dims=4023×1810×1953; weight=5750 | ⚠ không công suất
  - đổi: weight: ∅ → 5750
  - nguồn: `| BDA-LZ640 | 580/640 | 上海菱重 | S6R2-PTAA-C | 6 | 30 | 55 | ≤170 | 4023×1810×1953 | 5750`
- **ĐỔI** n112 b10 dòng 0 engine `KTAA19-G6A` | tổ máy `BDA-C550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤202; dims=3750*1550*2100; weight=4100
  - đổi: weight: ∅ → 4100
  - nguồn: `| BDA-C550 | 550/687.5 | 重庆康明斯 | KTAA19-G6A | 6 | 19 | 50 | ≤202 | 3750*1550*2100 | 4100`
- **ĐỔI** n112 b10 dòng 1 engine `YC6TD840L-D20` | tổ máy `BDA-Y550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.59; oil=52; fuel=≤202; dims=4700*1500*2050; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-Y550 | 550/687.5 | 玉柴机器股份 | YC6TD840L-D20 | 6 | 19.59 | 52 | ≤202 | 4700*1500*2050 | 4300`
- **ĐỔI** n112 b10 dòng 3 engine `SC27G830D2` | tổ máy `BDA-S550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤206; dims=3530*1400*1990; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-S550 | 550/687.5 | 上柴股份 | SC27G830D2 | 12 | 26.6 | 65 | ≤206 | 3530*1400*1990 | 4300`
- **ĐỔI** n112 b10 dòng 4 engine `12V1600G80F` | tổ máy `BDA-M580` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=23.88; oil=50; fuel=≤198; dims=3500*1350*1850; weight=4350 | ⚠ không công suất
  - nguồn: `| BDA-M580 | 528/580 | 奔驰MTU | 12V1600G80F | 12 | 23.88 | 50 | ≤198 | 3500*1350*1850 | 4350`
- **ĐỔI** n112 b10 dòng 5 engine `12V2000G25` | tổ máy `BDA-M570` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=21; oil=50; fuel=≤195; dims=3500*1350*1850; weight=4350 | ⚠ không công suất
  - nguồn: `| BDA-M570 | 520/570 | 奔驰MTU | 12V2000G25 | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350`
- **ĐỔI** n112 b10 dòng 6 engine `S6R2-PTA-C` | tổ máy `BDA-LZ550` | ∅ | khác: ∅ | hãng: Baudouin | cyl=6; disp=30; oil=50; fuel=≤139; dims=3576×1614×2226; weight=5100 | ⚠ không công suất
  - đổi: weight: ∅ → 5100
  - nguồn: `| BDA-LZ550 | 500/550 | 上海菱重 | S6R2-PTA-C | 6 | 30 | 50 | ≤139 | 3576×1614×2226 | 5100`
- **ĐỔI** n113 b11 dòng 0 engine `KTAA19-G5` | tổ máy `BDA-C500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤202; dims=3600*1550*2100; weight=4100
  - đổi: weight: ∅ → 4100
  - nguồn: `| BDA-C500 | 500/625 | 重庆康明斯 | KTAA19-G5 | 6 | 19 | 50 | ≤202 | 3600*1550*2100 | 4100`
- **ĐỔI** n113 b11 dòng 1 engine `KTA19-G8` | tổ máy `BDA-C520` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=18.9; oil=50; fuel=≤202; dims=3750*1550*2100; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| BDA-C520 | 520/650 | 重庆康明斯 | KTA19-G8 | 6 | 18.9 | 50 | ≤202 | 3750*1550*2100 | 4200`
- **ĐỔI** n113 b11 dòng 2 engine `YC6TD780L-D20` | tổ máy `BDA-Y500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; fuel=≤202; dims=4050*1050*2050; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-Y500 | 500/625 | 玉柴机器股份 | YC6TD780L-D20 | 6 | 16.35 | 52 | ≤202 | 4050*1050*2050 | 4300`
- **ĐỔI** n113 b11 dòng 4 engine `TWD1643GE` | tổ máy `BDA-V500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤202; dims=3300*1200*1850; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-V500 | 500/625 | 沃尔沃遍达 | TWD1643GE | 6 | 16.12 | 64 | ≤202 | 3300*1200*1850 | 3500`
- **ĐỔI** n113 b11 dòng 7 engine `6M33D572E200` | tổ máy `BDA-W500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=19.6; oil=60; fuel=≤205; dims=3400*1200*1600; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-W500 | 500/625 | 潍柴博杜安 | 6M33D572E200 | 6 | 19.6 | 60 | ≤205 | 3400*1200*1600 | 3500`
- **ĐỔI** n113 b11 dòng 9 engine `SC27G755D2` | tổ máy `BDA-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤206; dims=3530*1400*1990; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-S500 | 500/625 | 上柴股份 | SC27G755D2 | 12 | 25.8 | 55 | ≤206 | 3530*1400*1990 | 4300`
- **ĐỔI** n113 b11 dòng 12 engine `2806A-E18TAG2` | tổ máy `BDA-P520` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=18; oil=62; fuel=≤206; dims=3600*1400*2100; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| BDA-P520 | 520/650 | 珀金斯 | 2806A-E18TAG2 | 6 | 18 | 62 | ≤206 | 3600*1400*2100 | 4200`
- **ĐỔI** n114 b12 dòng 0 engine `TAD1642GE` | tổ máy `BDA-V450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=48; fuel=≤202; dims=3300*1200*1850; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-V450 | 450/562.5 | 沃尔沃遍达 | TAD1642GE | 6 | 16.12 | 48 | ≤202 | 3300*1200*1850 | 3500`
- **ĐỔI** n114 b12 dòng 1 engine `6M26D484E200` | tổ máy `BDA-W450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=15.9; oil=50; fuel=≤218; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-W450 | 450/562.5 | 潍柴博杜安 | 6M26D484E200 | 6 | 15.9 | 50 | ≤218 | 3200*950*1900 | 3200`
- **ĐỔI** n114 b12 dòng 2 engine `6M33D506E310` | tổ máy `BDA-W450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=19.6; oil=60; fuel=≤210; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-W450 | 450/562.5 | 潍柴博杜安 | 6M33D506E310 | 6 | 19.6 | 60 | ≤210 | 3200*950*1900 | 3200`
- **ĐỔI** n114 b12 dòng 3 engine `SC25G690D2` | tổ máy `BDA-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤206; dims=3530*1400*1990; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| BDA-S450 | 450/562.5 | 上柴股份 | SC25G690D2 | 12 | 25.8 | 55 | ≤206 | 3530*1400*1990 | 3800`
- **ĐỔI** n114 b12 dòng 6 engine `12V135BZLD-2` | tổ máy `BDA-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤225; dims=3550*1400*1990; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| BDA-S450 | 450/562.5 | 上柴正新 | 12V135BZLD-2 | 12 | 25.8 | 55 | ≤225 | 3550*1400*1990 | 3800`
- **ĐỔI** n114 b12 dòng 7 engine `SC25G690D2` | tổ máy `BDA-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤205; dims=3600*1500*2000; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-S450 | 450/562.5 | 上柴正新 | SC25G690D2 | 12 | 25.8 | 55 | ≤205 | 3600*1500*2000 | 4000`
- **ĐỔI** n114 b12 dòng 8 engine `QN16H560` | tổ máy `BDA-Q450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=16; oil=37; fuel=≤225; dims=3000*1000*1600; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-Q450 | 450/562.5 | 上海乾能 | QN16H560 | 6 | 16 | 37 | ≤225 | 3000*1000*1600 | 2500`
- **ĐỔI** n114 b12 dòng 9 engine `2806C-E18TAG1A` | tổ máy `BDA-P480` | rated 600 kVA / 480 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=18; oil=62; fuel=≤206; dims=3600*1400*2100; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| BDA-P480 | 480/600 | 珀金斯 | 2806C-E18TAG1A | 6 | 18 | 62 | ≤206 | 3600*1400*2100 | 4200`
- **ĐỔI** n115 b13 dòng 0 engine `KTA19-G3` | tổ máy `BDA-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤206; dims=3400*1250*1950; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-C400 | 400/500 | 重庆康明斯 | KTA19-G3 | 6 | 19 | 50 | ≤206 | 3400*1250*1950 | 3500`
- **ĐỔI** n115 b13 dòng 1 engine `KTA19-G3A` | tổ máy `BDA-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤206; dims=3400*1250*1950; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| BDA-C400 | 400/500 | 重庆康明斯 | KTA19-G3A | 6 | 19 | 50 | ≤206 | 3400*1250*1950 | 3600`
- **ĐỔI** n115 b13 dòng 2 engine `KTA19-G4` | tổ máy `BDA-C440` | rated 550 kVA / 440 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤206; dims=3400*1250*2000; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| BDA-C440 | 440/550 | 重庆康明斯 | KTA19-G4 | 6 | 19 | 50 | ≤206 | 3400*1250*2000 | 3600`
- **ĐỔI** n115 b13 dòng 3 engine `QSZ13-G3` | tổ máy `BDA-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45; fuel=≤205; dims=3500*1200*1760; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-C400 | 400/500 | 东风康明斯 | QSZ13-G3 | 6 | 13 | 45 | ≤205 | 3500*1200*1760 | 3500`
- **ĐỔI** n115 b13 dòng 4 engine `YC6T600L-D22` | tổ máy `BDA-Y400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; fuel=≤205; dims=3900*1100*1900; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| BDA-Y400 | 400/500 | 玉柴机器股份 | YC6T600L-D22 | 6 | 16.35 | 52 | ≤205 | 3900*1100*1900 | 3800`
- **ĐỔI** n115 b13 dòng 5 engine `YC6T660L-D20` | tổ máy `BDA-Y420` | rated 525 kVA / 420 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; fuel=≤205; dims=3950*1100*2000; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-Y420 | 420/525 | 玉柴机器股份 | YC6T660L-D20 | 6 | 16.35 | 52 | ≤205 | 3950*1100*2000 | 4000`
- **ĐỔI** n115 b13 dòng 7 engine `TAD1641GE` | tổ máy `BDA-V400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=48; fuel=≤202; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-V400 | 400/500 | 沃尔沃遍达 | TAD1641GE | 6 | 16.12 | 48 | ≤202 | 2900*1100*1600 | 2450`
- **ĐỔI** n115 b13 dòng 9 engine `WP13D440E200` | tổ máy `BDA-W400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.54; oil=33; fuel=≤218; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-W400 | 400/500 | 潍柴动力 | WP13D440E200 | 6 | 12.54 | 33 | ≤218 | 3200*950*1900 | 3200`
- **ĐỔI** n115 b13 dòng 10 engine `6M26D447E200` | tổ máy `BDA-W400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=15.9; oil=50; fuel=≤210; dims=3200*950*1970; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-W400 | 400/500 | 潍柴博杜安 | 6M26D447E200 | 6 | 15.9 | 50 | ≤210 | 3200*950*1970 | 3200`
- **ĐỔI** n115 b13 dòng 11 engine `SC25G610D2` | tổ máy `BDA-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤206; dims=3530*1400*1990; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| BDA-S400 | 400/500 | 上柴股份 | SC25G610D2 | 12 | 25.8 | 55 | ≤206 | 3530*1400*1990 | 3800`
- **ĐỔI** n115 b13 dòng 13 engine `12V135BZLD` | tổ máy `BDA-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤225; dims=3600*1500*2000; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-S400 | 400/500 | 上柴正新 | 12V135BZLD | 12 | 25.8 | 55 | ≤225 | 3600*1500*2000 | 3500`
- **ĐỔI** n115 b13 dòng 14 engine `SC25G610D2` | tổ máy `BDA-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤205; dims=3600*1500*2000; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-S400 | 400/500 | 上柴正新 | SC25G610D2 | 12 | 25.8 | 55 | ≤205 | 3600*1500*2000 | 4000`
- **ĐỔI** n115 b13 dòng 15 engine `QN13H516` | tổ máy `BDA-Q400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=13; oil=33; fuel=≤225; dims=3000*1000*1600; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-Q400 | 400/500 | 上海乾能 | QN13H516 | 6 | 13 | 33 | ≤225 | 3000*1000*1600 | 2500`
- **ĐỔI** n115 b13 dòng 16 engine `2506C-E15TAG2` | tổ máy `BDA-P400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=15; oil=62; fuel=≤206; dims=3400*1270*1970; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-P400 | 400/500 | 珀金斯 | 2506C-E15TAG2 | 6 | 15 | 62 | ≤206 | 3400*1270*1970 | 4000`
- **ĐỔI** n115 b13 dòng 17 engine `10V1600G70F` | tổ máy `BDA-M400` | ∅ | khác: ∅ | hãng: MTU | cyl=10; disp=13.5; oil=50; fuel=≤160; dims=3000*1200*1700; weight=3100 | ⚠ không công suất
  - nguồn: `| BDA-M400 | 360/400 | 奔驰MTU | 10V1600G70F | 10 | 13.5 | 50 | ≤160 | 3000*1200*1700 | 3100`
- **ĐỔI** n115 b13 dòng 18 engine `10V1600G80F` | tổ máy `BDA-M440` | ∅ | khác: ∅ | hãng: MTU | cyl=10; disp=17.5; oil=50; fuel=≤190; dims=3320*1350*1850; weight=4000 | ⚠ không công suất
  - nguồn: `| BDA-M440 | 400/440 | 奔驰MTU | 10V1600G80F | 10 | 17.5 | 50 | ≤190 | 3320*1350*1850 | 4000`
- **ĐỔI** n116 b14 dòng 0 engine `NTAA855-G7A` | tổ máy `BDA-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3200*1350*1850; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-C350 | 350/437.5 | 重庆康明斯 | NTAA855-G7A | 6 | 14 | 39 | ≤206 | 3200*1350*1850 | 3000`
- **ĐỔI** n116 b14 dòng 1 engine `6ZTAA13-G2` | tổ máy `BDA-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤205; dims=3000*1150*1700; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G2 | 6 | 13 | 40 | ≤205 | 3000*1150*1700 | 3200`
- **ĐỔI** n116 b14 dòng 2 engine `QSZ13-G2` | tổ máy `BDA-C380` | rated 475 kVA / 380 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45; fuel=≤197; dims=3400*1250*1760; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-C380 | 380/475 | 东风康明斯 | QSZ13-G2 | 6 | 13 | 45 | ≤197 | 3400*1250*1760 | 3500`
- **ĐỔI** n116 b14 dòng 3 engine `6ZTAA13-G4` | tổ máy `BDA-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤202; dims=3000*1150*1700; weight=3400
  - đổi: weight: ∅ → 3400
  - nguồn: `| BDA-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G4 | 6 | 13 | 40 | ≤202 | 3000*1150*1700 | 3400`
- **ĐỔI** n116 b14 dòng 4 engine `QSZ13-G5` | tổ máy `BDA-C360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45; fuel=≤212; dims=3400*1250*1760; weight=3850
  - đổi: weight: ∅ → 3850
  - nguồn: `| BDA-C360 | 360/450 | 东风康明斯 | QSZ13-G5 | 6 | 13 | 45 | ≤212 | 3400*1250*1760 | 3850`
- **ĐỔI** n116 b14 dòng 5 engine `YC6T550L-D21` | tổ máy `BDA-Y350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=11.76; oil=28; fuel=≤205; dims=3600*1100*1950; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-Y350 | 350/437.5 | 玉柴机器股份 | YC6T550L-D21 | 6 | 11.76 | 28 | ≤205 | 3600*1100*1950 | 2900`
- **ĐỔI** n116 b14 dòng 7 engine `TAD1345GE` | tổ máy `BDA-V360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤202; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-V360 | 360/450 | 沃尔沃遍达 | TAD1345GE | 6 | 12.78 | 35 | ≤202 | 2900*1100*1600 | 2450`
- **ĐỔI** n116 b14 dòng 10 engine `WP13D385E200` | tổ máy `BDA-W350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.54; oil=33; fuel=≤218; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-W350 | 350/437.5 | 潍柴动力 | WP13D385E200 | 6 | 12.54 | 33 | ≤218 | 3200*950*1900 | 3200`
- **ĐỔI** n116 b14 dòng 13 engine `8V1600G80F` | tổ máy `BDA-M360` | ∅ | khác: ∅ | hãng: MTU | cyl=8; disp=11.6; oil=39; fuel=≤130; dims=2600*900*1500; weight=2550 | ⚠ không công suất
  - nguồn: `| BDA-M360 | 320/360 | 奔驰MTU | 8V1600G80F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2550`
- **ĐỔI** n117 b15 dòng 0 engine `NTA855-G2A` | tổ máy `BDA-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3000*980*1750; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| BDA-C300 | 300/375 | 重庆康明斯 | NTA855-G2A | 6 | 14 | 39 | ≤206 | 3000*980*1750 | 2800`
- **ĐỔI** n117 b15 dòng 1 engine `NTA855-G4` | tổ máy `BDA-C310` | rated 387.5 kVA / 310 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3100*1050*185; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-C310 | 310/387.5 | 重庆康明斯 | NTA855-G4 | 6 | 14 | 39 | ≤206 | 3100*1050*185 | 2900`
- **ĐỔI** n117 b15 dòng 2 engine `NTAA855-G7` | tổ máy `BDA-C330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3200*1350*1850; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-C330 | 330/412.5 | 重庆康明斯 | NTAA855-G7 | 6 | 14 | 39 | ≤206 | 3200*1350*1850 | 3000`
- **ĐỔI** n117 b15 dòng 3 engine `6ZTAA13-G3` | tổ máy `BDA-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤205; dims=3000*1150*170; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-C300 | 300/375 | 东风康明斯 | 6ZTAA13-G3 | 6 | 13 | 40 | ≤205 | 3000*1150*170 | 3200`
- **ĐỔI** n117 b15 dòng 4 engine `QSZ13-G6` | tổ máy `BDA-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45; fuel=≤197; dims=3000*1000*1700; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| BDA-C300 | 300/375 | 东风康明斯 | QSZ13-G6（国三） | 6 | 13 | 45 | ≤197 | 3000*1000*1700 | 2800`
- **ĐỔI** n117 b15 dòng 5 engine `QSZ13-G7` | tổ máy `BDA-C330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45; fuel=≤197; dims=3000*1000*1700; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| BDA-C330 | 330/412.5 | 东风康明斯 | QSZ13-G7（国三） | 6 | 13 | 45 | ≤197 | 3000*1000*1700 | 2800`
- **ĐỔI** n117 b15 dòng 6 engine `YC6MJ480L-D20` | tổ máy `BDA-Y300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=11.76; oil=28; fuel=≤205; dims=3050*1200*1850; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-Y300 | 300/375 | 玉柴机器股份 | YC6MJ480L-D20 | 6 | 11.76 | 28 | ≤205 | 3050*1200*1850 | 2900`
- **ĐỔI** n117 b15 dòng 9 engine `TAD1343GE` | tổ máy `BDA-V300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.13; oil=35; fuel=≤202; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-V300 | 300/375 | 沃尔沃遍达 | TAD1343GE | 6 | 12.13 | 35 | ≤202 | 2900*1100*1600 | 2450`
- **ĐỔI** n117 b15 dòng 10 engine `TAD1344GE` | tổ máy `BDA-V320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.13; oil=35; fuel=≤202; dims=2900*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-V320 | 320/400 | 沃尔沃遍达 | TAD1344GE | 6 | 12.13 | 35 | ≤202 | 2900*1100*1600 | 2900`
- **ĐỔI** n117 b15 dòng 13 engine `WP10D320E200` | tổ máy `BDA-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.726; oil=22; fuel=≤202; dims=2900*850*1720; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-W300 | 300/375 | 潍柴动力 | WP10D320E200 | 6 | 9.726 | 22 | ≤202 | 2900*850*1720 | 2500`
- **ĐỔI** n117 b15 dòng 14 engine `WP12D317E200` | tổ máy `BDA-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=11.596; oil=28; fuel=≤218; dims=3000*880*1800; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-W300 | 300/375 | 潍柴动力 | WP12D317E200 | 6 | 11.596 | 28 | ≤218 | 3000*880*1800 | 3000`
- **ĐỔI** n117 b15 dòng 15 engine `WP12D315E10` | tổ máy `BDA-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=11.596; oil=28; fuel=≤218; dims=3000*880*1800; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-W300 | 300/375 | 潍柴动力 | WP12D315E10 | 6 | 11.596 | 28 | ≤218 | 3000*880*1800 | 3000`
- **ĐỔI** n117 b15 dòng 16 engine `SC12E460D2` | tổ máy `BDA-S300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤206; dims=3180*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-S300 | 300/375 | 上柴股份 | SC12E460D2 | 6 | 12.88 | 33 | ≤206 | 3180*1100*1600 | 2900`
- **ĐỔI** n117 b15 dòng 17 engine `SC12E500D3` | tổ máy `BDA-S320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=37; fuel=≤200; dims=3180*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-S320 | 320/400 | 上柴股份 | SC12E500D3 | 6 | 11.8 | 37 | ≤200 | 3180*1100*1600 | 2900`
- **ĐỔI** n117 b15 dòng 18 engine `SC15G500D2` | tổ máy `BDA-S330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=14.16; oil=33; fuel=≤200; dims=3150*1230*1670; weight=2970
  - đổi: weight: ∅ → 2970
  - nguồn: `| BDA-S330 | 330/412.5 | 上柴股份 | SC15G500D2 | 6 | 14.16 | 33 | ≤200 | 3150*1230*1670 | 2970`
- **ĐỔI** n117 b15 dòng 21 engine `2206C-E13TAG3` | tổ máy `BDA-P320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=12.5; oil=40; fuel=≤206; dims=3100*1120*1780; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-P320 | 320/400 | 珀金斯 | 2206C-E13TAG3 | 6 | 12.5 | 40 | ≤206 | 3100*1120*1780 | 3000`
- **ĐỔI** n117 b15 dòng 22 engine `8V1600G70F` | tổ máy `BDA-M320` | ∅ | khác: ∅ | hãng: MTU | cyl=8; disp=11.6; oil=39; fuel=≤130; dims=2600*900*1500; weight=2500 | ⚠ không công suất
  - nguồn: `| BDA-M320 | 300/330 | 奔驰MTU | 8V1600G70F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2500`
- **ĐỔI** n118 b16 dòng 0 engine `NTA855-G1A` | tổ máy `BDA-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=2900*980*1750; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-C250 | 250/312.5 | 重庆康明斯 | NTA855-G1A | 6 | 14 | 39 | ≤206 | 2900*980*1750 | 2500`
- **ĐỔI** n118 b16 dòng 1 engine `MTAA11-G3` | tổ máy `BDA-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3000*1100*1850; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-C280 | 280/350 | 重庆康明斯 | MTAA11-G3 | 6 | 14 | 39 | ≤206 | 3000*1100*1850 | 2500`
- **ĐỔI** n118 b16 dòng 2 engine `NT855-G1B` | tổ máy `BDA-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3000*980*1750; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-C280 | 280/350 | 重庆康明斯 | NT855-G1B | 6 | 14 | 39 | ≤206 | 3000*980*1750 | 2500`
- **ĐỔI** n118 b16 dòng 3 engine `6LTAA9.5-G1` | tổ máy `BDA-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2800*850*1750; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| BDA-C250 | 250/312.5 | 东风康明斯 | 6LTAA9.5-G1 | 6 | 9.5 | 28 | ≤205 | 2800*850*1750 | 1900`
- **ĐỔI** n118 b16 dòng 4 engine `YC6MK420L-D20` | tổ máy `BDA-Y250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.38; oil=28; fuel=≤205; dims=3000*1100*1800; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| BDA-Y250 | 250/312.5 | 玉柴机器股份 | YC6MK420L-D20 | 6 | 10.38 | 28 | ≤205 | 3000*1100*1800 | 2600`
- **ĐỔI** n118 b16 dòng 7 engine `TAD1341GE` | tổ máy `BDA-V250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=9.36; oil=34; fuel=≤202; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-V250 | 250/312.5 | 沃尔沃遍达 | TAD1341GE | 6 | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450`
- **ĐỔI** n118 b16 dòng 8 engine `TAD1342GE` | tổ máy `BDA-V250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=9.36; oil=34; fuel=≤202; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-V250 | 250/312.5 | 沃尔沃遍达 | TAD1342GE | 6 | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450`
- **ĐỔI** n118 b16 dòng 10 engine `WP10D264E200` | tổ máy `BDA-W250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.726; oil=22; fuel=≤202; dims=2900*850*1720; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-W250 | 250/312.5 | 潍柴动力 | WP10D264E200 | 6 | 9.726 | 22 | ≤202 | 2900*850*1720 | 2500`
- **ĐỔI** n118 b16 dòng 11 engine `SC13G420D2` | tổ máy `BDA-S250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤206; dims=3150*1230*1670; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| BDA-S250 | 250/312.5 | 上柴股份 | SC13G420D2 | 6 | 12.88 | 33 | ≤206 | 3150*1230*1670 | 2600`
- **ĐỔI** n118 b16 dòng 13 engine `2206C-E13TAG2` | tổ máy `BDA-P280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=12.5; oil=40; fuel=≤206; dims=3100*1120*1780; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| BDA-P280 | 280/350 | 珀金斯 | 2206C-E13TAG2 | 6 | 12.5 | 40 | ≤206 | 3100*1120*1780 | 2800`
- **ĐỔI** n118 b16 dòng 14 engine `6R1600G80F` | tổ máy `BDA-M275` | ∅ | khác: ∅ | hãng: MTU | cyl=6; disp=8.2; oil=39; fuel=≤125; dims=2500*890*1350; weight=2450 | ⚠ không công suất
  - nguồn: `| BDA-M275 | 250/275 | 奔驰MTU | 6R1600G80F | 6 | 8.2 | 39 | ≤125 | 2500*890*1350 | 2450`
- **ĐỔI** n119 b17 dòng 0 engine `NT855-GA` | tổ máy `BDA-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤206; dims=2900*980*1750; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-C200 | 200/250 | 重庆康明斯 | NT855-GA | 6 | 14 | 37 | ≤206 | 2900*980*1750 | 2500`
- **ĐỔI** n119 b17 dòng 1 engine `6LTAA8.9-G3` | tổ máy `BDA-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤206; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| BDA-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G3 | 6 | 8.9 | 28 | ≤206 | 2800*850*1720 | 1900`
- **ĐỔI** n119 b17 dòng 2 engine `6LTAA8.9-G2` | tổ máy `BDA-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤206; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| BDA-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G2 | 6 | 8.9 | 28 | ≤206 | 2800*850*1720 | 1900`
- **ĐỔI** n119 b17 dòng 3 engine `QSL8.9-G4` | tổ máy `BDA-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤206; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| BDA-C200 | 200/250 | 东风康明斯 | QSL8.9-G4（国三） | 6 | 8.9 | 28 | ≤206 | 2800*850*1720 | 1900`
- **ĐỔI** n119 b17 dòng 4 engine `6LTAA9.5-G3` | tổ máy `BDA-C220` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| BDA-C220 | 180/225 | 东风康明斯 | 6LTAA9.5-G3 | 6 | 9.5 | 28 | ≤205 | 2800*850*1720 | 1900`
- **ĐỔI** n119 b17 dòng 5 engine `YC6MK350L-D20` | tổ máy `BDA-Y200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.33; oil=28; fuel=≤205; dims=2800*1100*1700; weight=2300
  - đổi: weight: ∅ → 2300
  - nguồn: `| BDA-Y200 | 200/250 | 玉柴机器股份 | YC6MK350L-D20 | 6 | 10.33 | 28 | ≤205 | 2800*1100*1700 | 2300`
- **ĐỔI** n119 b17 dòng 7 engine `SC13G310D2` | tổ máy `BDA-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤205; dims=2520*980*1500; weight=1540
  - đổi: weight: ∅ → 1540
  - nguồn: `| BDA-S200 | 200/250 | 上柴股份 | SC13G310D2 | 6 | 12.88 | 33 | ≤205 | 2520*980*1500 | 1540`
- **ĐỔI** n119 b17 dòng 8 engine `SC9D310D2` | tổ máy `BDA-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.82; oil=27; fuel=≤205; dims=2520*980*1500; weight=1540
  - đổi: weight: ∅ → 1540
  - nguồn: `| BDA-S200 | 200/250 | 上柴股份 | SC9D310D2 | 6 | 8.82 | 27 | ≤205 | 2520*980*1500 | 1540`
- **ĐỔI** n119 b17 dòng 10 engine `SC9D340D2` | tổ máy `BDA-S220` | rated 275 kVA / 220 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.82; oil=27; fuel=≤205; dims=2700*1040*1490; weight=1750
  - đổi: weight: ∅ → 1750
  - nguồn: `| BDA-S220 | 220/275 | 上柴股份 | SC9D340D2 | 6 | 8.82 | 27 | ≤205 | 2700*1040*1490 | 1750`
- **ĐỔI** n119 b17 dòng 12 engine `SC13G355D2` | tổ máy `BDA-S230` | rated 287.5 kVA / 230 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤205; dims=3000*1160*1700; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-S230 | 230/287.5 | 上柴股份 | SC13G355D2 | 6 | 12.88 | 33 | ≤205 | 3000*1160*1700 | 2450`
- **ĐỔI** n119 b17 dòng 13 engine `WP10D238E200` | tổ máy `BDA-W200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.726; oil=22; fuel=≤218; dims=2800*850*1720; weight=2200
  - đổi: weight: ∅ → 2200
  - nguồn: `| BDA-W200 | 200/250 | 潍柴动力 | WP10D238E200 | 6 | 9.726 | 22 | ≤218 | 2800*850*1720 | 2200`
- **ĐỔI** n119 b17 dòng 14 engine `TAD734GE` | tổ máy `BDA-V200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=32; fuel=≤210; dims=2550*1050*1600; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| BDA-V200 | 200/250 | 沃尔沃遍达 | TAD734GE | 6 | 7.15 | 32 | ≤210 | 2550*1050*1600 | 2000`
- **ĐỔI** n119 b17 dòng 16 engine `1506C-E88TAG2` | tổ máy `BDA-P200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=8.7; oil=26; fuel=≤210; dims=2580*930*1670; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| BDA-P200 | 200/250 | 珀金斯 | 1506C-E88TAG2 | 6 | 8.7 | 26 | ≤210 | 2580*930*1670 | 2000`
- **ĐỔI** n119 b17 dòng 17 engine `1506C-E88TAG5` | tổ máy `BDA-P240` | rated 300 kVA / 240 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=87; oil=26; fuel=≤210; dims=2800*1000*1960; weight=2400
  - đổi: weight: ∅ → 2400
  - nguồn: `| BDA-P240 | 240/300 | 珀金斯 | 1506C-E88TAG5 | 6 | 87 | 26 | ≤210 | 2800*1000*1960 | 2400`
- **ĐỔI** n119 b17 dòng 18 engine `6R1600G70F` | tổ máy `BDA-M240` | ∅ | khác: ∅ | hãng: MTU | cyl=6; disp=8.2; oil=28; fuel=≤120; dims=2500*890*1350; weight=2400 | ⚠ không công suất
  - nguồn: `| BDA-M240 | 220/240 | 奔驰MTU | 6R1600G70F | 6 | 8.2 | 28 | ≤120 | 2500*890*1350 | 2400`
- **ĐỔI** n120 b18 dòng 0 engine `SC13G280D2` | tổ máy `BDA-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤206; dims=2600*850*1650; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| BDA-S180 | 180/225 | 上柴股份 | SC13G280D2 | 6 | 12.88 | 33 | ≤206 | 2600*850*1650 | 1600`
- **ĐỔI** n120 b18 dòng 1 engine `SC8D280D2` | tổ máy `BDA-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.27; oil=19; fuel=≤206; dims=2520*980*1500; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| BDA-S180 | 180/225 | 上柴股份 | SC8D280D2 | 6 | 8.27 | 19 | ≤206 | 2520*980*1500 | 1500`
- **ĐỔI** n120 b18 dòng 4 engine `QSL8.9-G2` | tổ máy `BDA-C180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤225; dims=2500*900*1500; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| BDA-C180 | 180/225 | 东风康明斯 | QSL8.9-G2 | 6 | 8.9 | 28 | ≤225 | 2500*900*1500 | 1500`
- **ĐỔI** n120 b18 dòng 5 engine `1106A-70TAG4` | tổ máy `BDA-P180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=7.01; oil=16.5; fuel=≤225; dims=2500*900*1500; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| BDA-P180 | 180/225 | 帕金斯 | 1106A-70TAG4 | 6 | 7.01 | 16.5 | ≤225 | 2500*900*1500 | 1800`
- **ĐỔI** n121 b19 dòng 0 engine `6CTA8.3-G1` | tổ máy `BDA-C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=16; fuel=≤206; dims=2300*850*1450; weight=1350
  - đổi: weight: ∅ → 1350
  - nguồn: `| BDA-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G1 | 6 | 8.3 | 16 | ≤206 | 2300*850*1450 | 1350`
- **ĐỔI** n121 b19 dòng 1 engine `6CTA8.3-G2` | tổ máy `BDA-C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=16; fuel=≤206; dims=2500*850*1600; weight=1350
  - đổi: weight: ∅ → 1350
  - nguồn: `| BDA-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G2 | 6 | 8.3 | 16 | ≤206 | 2500*850*1600 | 1350`
- **ĐỔI** n121 b19 dòng 3 engine `6CTAA8.3-G2` | tổ máy `BDA-C160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2500*850*1600; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| BDA-C160 | 160/200 | 东风康明斯 | 6CTAA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2500*850*1600 | 1400`
- **ĐỔI** n121 b19 dòng 4 engine `YC6A230L-D20` | tổ máy `BDA-Y150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.52; oil=22; fuel=≤206; dims=2500*900*1650; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| BDA-Y150 | 150/187.5 | 玉柴机器股份 | YC6A230L-D20 | 6 | 7.52 | 22 | ≤206 | 2500*900*1650 | 1500`
- **ĐỔI** n121 b19 dòng 5 engine `YC6A245L-D20` | tổ máy `BDA-Y160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.52; oil=22; fuel=≤206; dims=2500*900*1650; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| BDA-Y160 | 160/200 | 玉柴机器股份 | YC6A245L-D20 | 6 | 7.52 | 22 | ≤206 | 2500*900*1650 | 1500`
- **ĐỔI** n121 b19 dòng 8 engine `SC7H230D2` | tổ máy `BDA-S150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤206; dims=2400*940*1380; weight=1250
  - đổi: weight: ∅ → 1250
  - nguồn: `| BDA-S150 | 150/187.5 | 上柴股份 | SC7H230D2 | 6 | 6.5 | 20 | ≤206 | 2400*940*1380 | 1250`
- **ĐỔI** n121 b19 dòng 9 engine `SC7H250D2` | tổ máy `BDA-S160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤206; dims=2450*940*1380; weight=1330
  - đổi: weight: ∅ → 1330
  - nguồn: `| BDA-S160 | 160/200 | 上柴股份 | SC7H250D2 | 6 | 6.5 | 20 | ≤206 | 2450*940*1380 | 1330`
- **ĐỔI** n121 b19 dòng 13 engine `WP10D200E200` | tổ máy `BDA-W150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.72; oil=20; fuel=≤218; dims=2500*950*1650; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| BDA-W150 | 150/187.5 | 潍柴动力 | WP10D200E200 | 6 | 9.72 | 20 | ≤218 | 2500*950*1650 | 1600`
- **ĐỔI** n121 b19 dòng 14 engine `TAD732GE` | tổ máy `BDA-V150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*850*1450; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| BDA-V150 | 150/187.5 | 沃尔沃遍达 | TAD732GE | 6 | 7.15 | 29 | ≤210 | 2500*850*1450 | 1300`
- **ĐỔI** n121 b19 dòng 15 engine `TAD733GE` | tổ máy `BDA-V160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*950*1450; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| BDA-V160 | 160/200 | 沃尔沃遍达 | TAD733GE | 6 | 7.15 | 29 | ≤210 | 2500*950*1450 | 1400`
- **ĐỔI** n121 b19 dòng 16 engine `1106A-70TAG3` | tổ máy `BDA-P160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16; fuel=≤215; dims=2550*930*1670; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| BDA-P160 | 160/200 | 珀金斯 | 1106A-70TAG3 | 6 | 7.01 | 16 | ≤215 | 2550*930*1670 | 1600`
- **ĐỔI** n121 b19 dòng 17 engine `1106A-70TAG4` | tổ máy `BDA-P176` | rated 220 kVA / 176 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16; fuel=≤215; dims=2550*930*1670; weight=1700
  - đổi: weight: ∅ → 1700
  - nguồn: `| BDA-P176 | 176/220 | 珀金斯 | 1106A-70TAG4 | 6 | 7.01 | 16 | ≤215 | 2550*930*1670 | 1700`
- **ĐỔI** n122 b20 dòng 0 engine `6BTAA5.9-G12` | tổ máy `BDA-C120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤206; dims=2300*850*1450; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| BDA-C120 | 120/150 | 东风康明斯 | 6BTAA5.9-G12 | 6 | 5.88 | 16 | ≤206 | 2300*850*1450 | 1100`
- **ĐỔI** n122 b20 dòng 1 engine `YC6B180L-D20` | tổ máy `BDA-Y120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; fuel=≤206; dims=2400*850*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| BDA-Y120 | 120/150 | 玉柴机器股份 | YC6B180L-D20 | 6 | 6.87 | 17 | ≤206 | 2400*850*1500 | 1300`
- **ĐỔI** n122 b20 dòng 2 engine `YC6B205L-D20` | tổ máy `BDA-Y120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; fuel=≤206; dims=2450*850*1500; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| BDA-Y120 | 120/150 | 玉柴机器股份 | YC6B205L-D20 | 6 | 6.87 | 17 | ≤206 | 2450*850*1500 | 1500`
- **ĐỔI** n122 b20 dòng 5 engine `SC4H180D2` | tổ máy `BDA-S120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=20; fuel=≤206; dims=2100*930*1190; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| BDA-S120 | 120/150 | 上柴股份 | SC4H180D2 | 4 | 4.3 | 20 | ≤206 | 2100*930*1190 | 1100`
- **ĐỔI** n122 b20 dòng 8 engine `WP6D152E200` | tổ máy `BDA-W120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤218; dims=2500*900*1600; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| BDA-W120 | 120/150 | 潍柴动力 | WP6D152E200 | 6 | 6.75 | 18 | ≤218 | 2500*900*1600 | 1600`
- **ĐỔI** n122 b20 dòng 9 engine `TAD731GE` | tổ máy `BDA-V120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=20; fuel=≤210; dims=2500*850*1450; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| BDA-V120 | 120/150 | 沃尔沃遍达 | TAD731GE | 6 | 7.15 | 20 | ≤210 | 2500*850*1450 | 1300`
- **ĐỔI** n122 b20 dòng 11 engine `1106A-70TAG2` | tổ máy `BDA-P120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16; fuel=≤215; dims=2410*930*1650; weight=1550
  - đổi: weight: ∅ → 1550
  - nguồn: `| BDA-P120 | 120/150 | 珀金斯 | 1106A-70TAG2 | 6 | 7.01 | 16 | ≤215 | 2410*930*1650 | 1550`
- **ĐỔI** n122 b20 dòng 12 engine `YC6A230-D30` | tổ máy `BDA-Y140` | rated 175 kVA / 140 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; fuel=≤198; dims=2500*900*1600; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| BDA-Y140 | 140/175 | 玉柴机器股份 | YC6A230-D30 | 6 | 7.25 | 22 | ≤198 | 2500*900*1600 | 1500`
- **ĐỔI** n123 b21 dòng 0 engine `6BTA5.9-G2` | tổ máy `BDA-C100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤206; dims=2300*850*1400; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| BDA-C100 | 100/125 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤206 | 2300*850*1400 | 1100`
- **ĐỔI** n123 b21 dòng 1 engine `QSB5.9-G3` | tổ máy `BDA-C100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤206; dims=2300*850*1400; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| BDA-C100 | 100/125 | 东风康明斯 | QSB5.9-G3（国三） | 6 | 5.88 | 16 | ≤206 | 2300*850*1400 | 1100`
- **ĐỔI** n123 b21 dòng 2 engine `YC6B155L-D20` | tổ máy `BDA-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; fuel=≤206; dims=2300*800*1350; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-Y100 | 100/125 | 玉柴机器股份 | YC6B155L-D20 | 6 | 6.87 | 17 | ≤206 | 2300*800*1350 | 1200`
- **ĐỔI** n123 b21 dòng 3 engine `YCD4Y32D-130` | tổ máy `BDA-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=13; fuel=≤218; dims=2400*1000*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| BDA-Y100 | 100/125 | 玉柴动力 | YCD4Y32D-130 | 4 | 4.75 | 13 | ≤218 | 2400*1000*1500 | 1300`
- **ĐỔI** n123 b21 dòng 5 engine `SC4H160D2` | tổ máy `BDA-S100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤206; dims=2060*930*1190; weight=1020
  - đổi: weight: ∅ → 1020
  - nguồn: `| BDA-S100 | 100/125 | 上柴股份 | SC4H160D2 | 4 | 4.3 | 15 | ≤206 | 2060*930*1190 | 1020`
- **ĐỔI** n123 b21 dòng 7 engine `WP6D132E200` | tổ máy `BDA-W100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤218; dims=2400*850*1400; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| BDA-W100 | 100/125 | 潍柴动力 | WP6D132E200 | 6 | 6.75 | 18 | ≤218 | 2400*850*1400 | 1400`
- **ĐỔI** n123 b21 dòng 8 engine `TAD532GE` | tổ máy `BDA-V100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2500*750*1400; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| BDA-V100 | 100/125 | 沃尔沃遍达 | TAD532GE | 4 | 4.76 | 13 | ≤206 | 2500*750*1400 | 1300`
- **ĐỔI** n123 b21 dòng 10 engine `1106A-70TG1` | tổ máy `BDA-P110` | rated 137 kVA / 110 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=6.6; oil=16; fuel=≤211; dims=2410*930*1650; weight=1550
  - đổi: weight: ∅ → 1550
  - nguồn: `| BDA-P110 | 110/137 | 珀金斯 | 1106A-70TG1 | 6 | 6.6 | 16 | ≤211 | 2410*930*1650 | 1550`
- **ĐỔI** n123 b21 dòng 11 engine `6BTAA5.9-G2` | tổ máy `BDA-C110` | rated 137 kVA / 110 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤208; dims=2300*850*1400; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-C110 | 110/137 | 东风康明斯 | 6BTAA5.9-G2 | 6 | 5.88 | 16 | ≤208 | 2300*850*1400 | 1200`
- **ĐỔI** n124 b22 dòng 0 engine `6BT5.9-G1` | tổ máy `BDA-C80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤206; dims=2100*850*1450; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| BDA-C80 | 80/100 | 东风康明斯 | 6BT5.9-G1 | 6 | 5.88 | 16 | ≤206 | 2100*850*1450 | 950`
- **ĐỔI** n124 b22 dòng 1 engine `6BT5.9-G2` | tổ máy `BDA-C80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤206; dims=2100*850*1450; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| BDA-C80 | 80/100 | 东风康明斯 | 6BT5.9-G2 | 6 | 5.88 | 16 | ≤206 | 2100*850*1450 | 950`
- **ĐỔI** n124 b22 dòng 2 engine `YC6B135Z-D20` | tổ máy `BDA-Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; fuel=≤206; dims=2300*800*1350; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-Y80 | 80/100 | 玉柴机器股份 | YC6B135Z-D20 | 6 | 6.87 | 17 | ≤206 | 2300*800*1350 | 1200`
- **ĐỔI** n124 b22 dòng 3 engine `YCD4Y22D-110` | tổ máy `BDA-Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=13; fuel=≤218; dims=2300*800*1350; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| BDA-Y80 | 80/100 | 玉柴动力 | YCD4Y22D-110 | 4 | 4.75 | 13 | ≤218 | 2300*800*1350 | 1100`
- **ĐỔI** n124 b22 dòng 6 engine `WP4D100E200` | tổ máy `BDA-W80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=10; fuel=≤218; dims=2100*800*1400; weight=1050
  - đổi: weight: ∅ → 1050
  - nguồn: `| BDA-W80 | 80/100 | 潍柴动力 | WP4D100E200 | 4 | 4.5 | 10 | ≤218 | 2100*800*1400 | 1050`
- **ĐỔI** n124 b22 dòng 7 engine `TAD531GE` | tổ máy `BDA-V80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2200*760*1400; weight=1150
  - đổi: weight: ∅ → 1150
  - nguồn: `| BDA-V80 | 80/100 | 沃尔沃遍达 | TAD531GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1400 | 1150`
- **ĐỔI** n124 b22 dòng 9 engine `1104C-44TAG2` | tổ máy `BDA-P80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; fuel=≤211; dims=2150*900*1550; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-P80 | 80/100 | 珀金斯 | 1104C-44TAG2 | 4 | 4.4 | 8 | ≤211 | 2150*900*1550 | 1200`
- **ĐỔI** n124 b22 dòng 10 engine `WP4D108E200` | tổ máy `BDA-W90` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=17; fuel=≤218; dims=2100*800*1400; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-W90 | 90/112.5 | 潍柴动力 | WP4D108E200 | 4 | 4.5 | 17 | ≤218 | 2100*800*1400 | 1200`
- **ĐỔI** n125 b23 dòng 0 engine `4BTA3.9-G2` | tổ máy `BDA-C50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=11; fuel=≤210; dims=1800*800*1300; weight=700
  - đổi: weight: ∅ → 700
  - nguồn: `| BDA-C50 | 50/62.5 | 东风康明斯 | 4BTA3.9-G2 | 4 | 3.92 | 11 | ≤210 | 1800*800*1300 | 700`
- **ĐỔI** n125 b23 dòng 1 engine `WP4D66E200` | tổ máy `BDA-W50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=7.25; fuel=≤218; dims=1900*800*1250; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| BDA-W50 | 50/62.5 | 潍柴动力 | WP4D66E200 | 4 | 4.5 | 7.25 | ≤218 | 1900*800*1250 | 850`
- **ĐỔI** n125 b23 dòng 2 engine `SC4H95D2` | tổ máy `BDA-S50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤205; dims=1910*890*1170; weight=900
  - đổi: weight: ∅ → 900
  - nguồn: `| BDA-S50 | 50/62.5 | 上柴股份 | SC4H95D2 | 4 | 4.3 | 15 | ≤205 | 1910*890*1170 | 900`
- **ĐỔI** n125 b23 dòng 3 engine `YC4D90Z-D20` | tổ máy `BDA-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=13; fuel=≤198; dims=1900*780*1250; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| BDA-Y50 | 50/62.5 | 玉柴机器股份 | YC4D90Z-D20 | 4 | 4.214 | 13 | ≤198 | 1900*780*1250 | 850`
- **ĐỔI** n125 b23 dòng 4 engine `YCD4J22D` | tổ máy `BDA-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.33; oil=13; fuel=≤215; dims=1800*700*1250; weight=700
  - đổi: weight: ∅ → 700
  - nguồn: `| BDA-Y50 | 50/62.5 | 玉柴动力 | YCD4J22D | 4 | 4.33 | 13 | ≤215 | 1800*700*1250 | 700`
- **ĐỔI** n125 b23 dòng 6 engine `4HTAA4.3-G31` | tổ máy `BDA-S50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=12; fuel=≤195; dims=1900*780*1250; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| BDA-S50 | 50/62.5 | 上柴股份 | 4HTAA4.3-G31 | 4 | 4.3 | 12 | ≤195 | 1900*780*1250 | 800`
- **ĐỔI** n125 b23 dòng 7 engine `1104A-44TG1` | tổ máy `BDA-P52` | rated 65 kVA / 52 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; fuel=≤211; dims=1760*760*1380; weight=900
  - đổi: weight: ∅ → 900
  - nguồn: `| BDA-P52 | 52/65 | 珀金斯 | 1104A-44TG1 | 4 | 4.4 | 8 | ≤211 | 1760*760*1380 | 900`
- **ĐỔI** n125 b23 dòng 9 engine `YCD4P22D` | tổ máy `BDA-Y60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.58; oil=13; fuel=≤210; dims=1800*700*1300; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| BDA-Y60 | 60/75 | 玉柴动力 | YCD4P22D | 4 | 4.58 | 13 | ≤210 | 1800*700*1300 | 800`
- **ĐỔI** n125 b23 dòng 11 engine `4HTAA4.3-G32` | tổ máy `BDA-S60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=12; fuel=≤195; dims=1900*820*1250; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| BDA-S60 | 60/75 | 上柴股份 | 4HTAA4.3-G32 | 4 | 4.3 | 12 | ≤195 | 1900*820*1250 | 850`
- **ĐỔI** n125 b23 dòng 12 engine `1104A-44TG2` | tổ máy `BDA-P64` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; fuel=≤211; dims=2000×900×1550; weight=1000
  - đổi: weight: ∅ → 1000
  - nguồn: `| BDA-P64 | 64/80 | 珀金斯 | 1104A-44TG2 | 4 | 4.4 | 8 | ≤211 | 2000×900×1550 | 1000`
- **ĐỔI** n125 b23 dòng 13 engine `YC4A100Z-D20` | tổ máy `BDA-Y64` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.837; oil=11; fuel=≤200; dims=2300*800*1300; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| BDA-Y64 | 64/80 | 玉柴机器股份 | YC4A100Z-D20 | 4 | 4.837 | 11 | ≤200 | 2300*800*1300 | 1100`
- **ĐỔI** n125 b23 dòng 14 engine `TAD530GE` | tổ máy `BDA-V68` | rated 85 kVA / 68 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤210; dims=2200*760*1380; weight=1050
  - đổi: weight: ∅ → 1050
  - nguồn: `| BDA-V68 | 68/85 | 沃尔沃遍达 | TAD530GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050`
- **ĐỔI** n125 b23 dòng 16 engine `SC4H115D2` | tổ máy `BDA-S75` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤205; dims=1950*890*1170; weight=970
  - đổi: weight: ∅ → 970
  - nguồn: `| BDA-S75 | 75/93.75 | 上柴股份 | SC4H115D2 | 4 | 4.3 | 15 | ≤205 | 1950*890*1170 | 970`
- **ĐỔI** n126 b24 dòng 0 engine `4B3.9-G1` | tổ máy `BDA-C22` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=11; fuel=≤210; dims=1650*750*1553; weight=710 | ⚠ không công suất
  - đổi: weight: ∅ → 710
  - nguồn: `| BDA-C22 | 20 | 东风康明斯国二 | 4B3.9-G1 | 4 | 3.92 | 11 | ≤210 | 1650*750*1553 | 710`
- **ĐỔI** n126 b24 dòng 1 engine `4B3.9-G2` | tổ máy `BDA-C22` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=4.5; oil=7.25; fuel=≤218; dims=1650*750*1553; weight=710 | ⚠ không công suất
  - đổi: weight: ∅ → 710
  - nguồn: `| BDA-C22 | 20 | 东风康明斯国二 | 4B3.9-G2 | 4 | 4.5 | 7.25 | ≤218 | 1650*750*1553 | 710`
- **ĐỔI** n126 b24 dòng 2 engine `4D24G2/A` | tổ máy `BDA-Y22A` | ∅ | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.3; oil=15; fuel=≤205; dims=1600*650*1140; weight=580 | ⚠ không công suất; model có ngoặc / gạch chéo
  - đổi: weight: ∅ → 580
  - nguồn: `| BDA-Y22A | 20 | 玉柴国二 | 4D24G2/A | 4 | 4.3 | 15 | ≤205 | 1600*650*1140 | 580`
- **ĐỔI** n126 b24 dòng 3 engine `4D24G7` | tổ máy `BDA-Y22A` | ∅ | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=13; fuel=≤198; dims=1600*650*1140; weight=580 | ⚠ không công suất
  - đổi: weight: ∅ → 580
  - nguồn: `| BDA-Y22A | 20 | 玉柴国二 | 4D24G7 | 4 | 4.214 | 13 | ≤198 | 1600*650*1140 | 580`
- **ĐỔI** n126 b24 dòng 4 engine `N490D` | tổ máy `BDA-Q22` | ∅ | khác: ∅ | hãng: Quanchai | cyl=4; disp=4.33; oil=13; fuel=≤215; dims=1700*650*1650; weight=800 | ⚠ không công suất
  - đổi: weight: ∅ → 800
  - nguồn: `| BDA-Q22 | 20 | 全柴 | N490D（后进气） | 4 | 4.33 | 13 | ≤215 | 1700*650*1650 | 800`
- **ĐỔI** n127 b25 dòng 0 engine `SC4H95D2` | tổ máy `BDA-S50` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤215; dims=2100*700*1600; weight=1000 | ⚠ không công suất
  - đổi: weight: ∅ → 1000
  - nguồn: `| BDA-S50 | 50/55 | 上柴动力 | SC4H95D2 | 4 | 4.3 | 15 | ≤215 | 2100*700*1600 | 1000`
- **ĐỔI** n127 b25 dòng 1 engine `SC4H140D2` | tổ máy `BDA-S80` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤215; dims=2100*700*1450; weight=1050 | ⚠ không công suất
  - đổi: weight: ∅ → 1050
  - nguồn: `| BDA-S80 | 80/90 | 上柴动力 | SC4H140D2 | 4 | 4.3 | 15 | ≤215 | 2100*700*1450 | 1050`
- **ĐỔI** n127 b25 dòng 2 engine `SC4H180D2` | tổ máy `BDA-S100` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤205; dims=2100*930*1190; weight=1080 | ⚠ không công suất
  - đổi: weight: ∅ → 1080
  - nguồn: `| BDA-S100 | 100/110 | 上柴动力 | SC4H180D2 | 4 | 4.3 | 15 | ≤205 | 2100*930*1190 | 1080`
- **ĐỔI** n127 b25 dòng 3 engine `SC7H205D2` | tổ máy `BDA-S120` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤205; dims=2450*760*1600; weight=1450 | ⚠ không công suất
  - đổi: weight: ∅ → 1450
  - nguồn: `| BDA-S120 | 120/132 | 上柴动力 | SC7H205D2 | 6 | 6.5 | 20 | ≤205 | 2450*760*1600 | 1450`
- **ĐỔI** n127 b25 dòng 4 engine `SC7H250D2` | tổ máy `BDA-S150` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤205; dims=2500*1000*1500; weight=1330 | ⚠ không công suất
  - đổi: weight: ∅ → 1330
  - nguồn: `| BDA-S150 | 150/165 | 上柴动力 | SC7H250D2 | 6 | 6.5 | 20 | ≤205 | 2500*1000*1500 | 1330`
- **ĐỔI** n127 b25 dòng 5 engine `SC8D280D2` | tổ máy `BDA-S160` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=20; fuel=≤205; dims=2450*980*1500; weight=1520 | ⚠ không công suất
  - đổi: weight: ∅ → 1520
  - nguồn: `| BDA-S160 | 160/180 | 上柴动力 | SC8D280D2 | 6 | 8.8 | 20 | ≤205 | 2450*980*1500 | 1520`
- **ĐỔI** n127 b25 dòng 6 engine `SC9D310D2` | tổ máy `BDA-S180` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=20; fuel=≤205; dims=2520*980*1500; weight=1540 | ⚠ không công suất
  - đổi: weight: ∅ → 1540
  - nguồn: `| BDA-S180 | 180/200 | 上柴动力 | SC9D310D2 | 6 | 8.8 | 20 | ≤205 | 2520*980*1500 | 1540`
- **ĐỔI** n127 b25 dòng 7 engine `SC9D340D2` | tổ máy `BDA-S200` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=33; fuel=≤205; dims=2700*980*1500; weight=1750 | ⚠ không công suất
  - đổi: weight: ∅ → 1750
  - nguồn: `| BDA-S200 | 200/220 | 上柴动力 | SC9D340D2 | 6 | 8.8 | 33 | ≤205 | 2700*980*1500 | 1750`
- **ĐỔI** n127 b25 dòng 8 engine `SC10E380D2` | tổ máy `BDA-S220` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=27; fuel=≤210; dims=3100*1000*1700; weight=2150 | ⚠ không công suất
  - đổi: weight: ∅ → 2150
  - nguồn: `| BDA-S220 | 220/250 | 上柴动力 | SC10E380D2 | 6 | 8.8 | 27 | ≤210 | 3100*1000*1700 | 2150`
- **ĐỔI** n127 b25 dòng 9 engine `SC12E420D2` | tổ máy `BDA-S250` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤210; dims=3200*1150*1750; weight=3000 | ⚠ không công suất
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-S250 | 250/280 | 上柴动力 | SC12E420D2 | 6 | 11.8 | 33 | ≤210 | 3200*1150*1750 | 3000`
- **ĐỔI** n127 b25 dòng 10 engine `SC12E460D2` | tổ máy `BDA-S280` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=37; fuel=≤210; dims=3180*1100*1600; weight=2900 | ⚠ không công suất
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-S280 | 280/300 | 上柴动力 | SC12E460D2 | 6 | 11.8 | 37 | ≤210 | 3180*1100*1600 | 2900`
- **ĐỔI** n127 b25 dòng 11 engine `SC15G500D2` | tổ máy `BDA-S300` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=14.2; oil=37; fuel=≤210; dims=3180*1230*1680; weight=2970 | ⚠ không công suất
  - đổi: weight: ∅ → 2970
  - nguồn: `| BDA-S300 | 300/330 | 上柴动力 | SC15G500D2 | 6 | 14.2 | 37 | ≤210 | 3180*1230*1680 | 2970`
- **ĐỔI** n127 b25 dòng 12 engine `SC25G610D2` | tổ máy `BDA-S360` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=37; fuel=≤210; dims=3500*1400*2000; weight=4300 | ⚠ không công suất
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-S360 | 360/400 | 上柴动力 | SC25G610D2 | 12 | 25.8 | 37 | ≤210 | 3500*1400*2000 | 4300`
- **ĐỔI** n127 b25 dòng 13 engine `SC25G690D2` | tổ máy `BDA-S400` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤210; dims=3530*1400*1990; weight=4300 | ⚠ không công suất
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-S400 | 400/450 | 上柴动力 | SC25G690D2 | 12 | 25.8 | 55 | ≤210 | 3530*1400*1990 | 4300`
- **ĐỔI** n127 b25 dòng 14 engine `SC27G755D2` | tổ máy `BDA-S450` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=55; fuel=≤210; dims=3550*1400*1990; weight=4450 | ⚠ không công suất
  - đổi: weight: ∅ → 4450
  - nguồn: `| BDA-S450 | 450/500 | 上柴动力 | SC27G755D2 | 12 | 26.6 | 55 | ≤210 | 3550*1400*1990 | 4450`
- **ĐỔI** n127 b25 dòng 15 engine `SC27G830D2` | tổ máy `BDA-S500` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤210; dims=3550*1400*1990; weight=4450 | ⚠ không công suất
  - đổi: weight: ∅ → 4450
  - nguồn: `| BDA-S500 | 500/550 | 上柴动力 | SC27G830D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450`
- **ĐỔI** n127 b25 dòng 16 engine `SC27G900D2` | tổ máy `BDA-S550` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤210; dims=3550*1400*1990; weight=4450 | ⚠ không công suất
  - đổi: weight: ∅ → 4450
  - nguồn: `| BDA-S550 | 550/600 | 上柴动力 | SC27G900D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450`
- **ĐỔI** n127 b25 dòng 17 engine `SC33W990D2` | tổ máy `BDA-S600` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=65; fuel=≤210; dims=4360*1570*2135; weight=7070 | ⚠ không công suất
  - đổi: weight: ∅ → 7070
  - nguồn: `| BDA-S600 | 600/660 | 上柴动力 | SC33W990D2 | 6 | 32.8 | 65 | ≤210 | 4360*1570*2135 | 7070`
- **ĐỔI** n127 b25 dòng 18 engine `SC33W1150D2` | tổ máy `BDA-S700` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤210; dims=4460*1770*2380; weight=8000 | ⚠ không công suất
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-S700 | 700/780 | 上柴动力 | SC33W1150D2 | 6 | 32.8 | 75 | ≤210 | 4460*1770*2380 | 8000`
- **ĐỔI** n127 b25 dòng 19 engine `SC33W1150D2` | tổ máy `BDA-S800` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤210; dims=4500*1800*2380; weight=8800 | ⚠ không công suất
  - đổi: weight: ∅ → 8800
  - nguồn: `| BDA-S800 | 800/900 | 上柴动力 | SC33W1150D2 | 6 | 32.8 | 75 | ≤210 | 4500*1800*2380 | 8800`
- **ĐỔI** n127 b26 dòng 0 engine `4HTAA4.3-G31` | tổ máy `BDA-S50` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=1910*890*1170; weight=940 | ⚠ không công suất
  - đổi: weight: ∅ → 940
  - nguồn: `| BDA-S50 | 50/55 | 上柴动力 | 4HTAA4.3-G31 | 4 | 4.3 | 13 | ≤192 | 1910*890*1170 | 940`
- **ĐỔI** n127 b26 dòng 1 engine `4HTAA4.3-G32` | tổ máy `BDA-S60` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=2100*960*1450; weight=1150 | ⚠ không công suất
  - đổi: weight: ∅ → 1150
  - nguồn: `| BDA-S60 | 60/70 | 上柴动力 | 4HTAA4.3-G32 | 4 | 4.3 | 13 | ≤192 | 2100*960*1450 | 1150`
- **ĐỔI** n127 b26 dòng 2 engine `4HTAA4.3-G34` | tổ máy `BDA-S80` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; disp=4.6; oil=13; fuel=≤192; dims=2100*960*1450; weight=1150 | ⚠ không công suất
  - đổi: weight: ∅ → 1150
  - nguồn: `| BDA-S80 | 80/90 | 上柴动力 | 4HTAA4.3-G34 | 4 | 4.6 | 13 | ≤192 | 2100*960*1450 | 1150`
- **ĐỔI** n127 b26 dòng 3 engine `4HTAA4.3-G36` | tổ máy `BDA-S110` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=2500*760*1600; weight=1250 | ⚠ không công suất
  - đổi: weight: ∅ → 1250
  - nguồn: `| BDA-S110 | 110/120 | 上柴动力 | 4HTAA4.3-G36 | 4 | 4.3 | 13 | ≤192 | 2500*760*1600 | 1250`
- **ĐỔI** n127 b26 dòng 4 engine `6HTAA6.5-G32` | tổ máy `BDA-S120` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=4.3; oil=13; fuel=≤192; dims=2300*830*1300; weight=1700 | ⚠ không công suất
  - đổi: weight: ∅ → 1700
  - nguồn: `| BDA-S120 | 120/132 | 上柴动力 | 6HTAA6.5-G32 | 6 | 4.3 | 13 | ≤192 | 2300*830*1300 | 1700`
- **ĐỔI** n127 b26 dòng 5 engine `6HTAA6.5-G35` | tổ máy `BDA-S135` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤192; dims=2400*970*1500; weight=2100 | ⚠ không công suất
  - đổi: weight: ∅ → 2100
  - nguồn: `| BDA-S135 | 135/150 | 上柴动力 | 6HTAA6.5-G35 | 6 | 6.5 | 20 | ≤192 | 2400*970*1500 | 2100`
- **ĐỔI** n127 b26 dòng 6 engine `6HTAA6.5-G33` | tổ máy `BDA-S150` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=4.3; oil=20; fuel=≤192; dims=2500*970*1500; weight=2300 | ⚠ không công suất
  - đổi: weight: ∅ → 2300
  - nguồn: `| BDA-S150 | 150/165 | 上柴动力 | 6HTAA6.5-G33 | 6 | 4.3 | 20 | ≤192 | 2500*970*1500 | 2300`
- **ĐỔI** n127 b26 dòng 7 engine `6DTAA8.9-G31` | tổ máy `BDA-S160` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=20; fuel=≤192; dims=2500*980*1500; weight=1520 | ⚠ không công suất
  - đổi: weight: ∅ → 1520
  - nguồn: `| BDA-S160 | 160/180 | 上柴动力 | 6DTAA8.9-G31 | 6 | 8.8 | 20 | ≤192 | 2500*980*1500 | 1520`
- **ĐỔI** n127 b26 dòng 8 engine `6DTAA8.9-G32` | tổ máy `BDA-S180` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=20; fuel=≤192; dims=2700*1040*1500; weight=1750 | ⚠ không công suất
  - đổi: weight: ∅ → 1750
  - nguồn: `| BDA-S180 | 180/200 | 上柴动力 | 6DTAA8.9-G32 | 6 | 8.8 | 20 | ≤192 | 2700*1040*1500 | 1750`
- **ĐỔI** n127 b26 dòng 9 engine `6DTAA8.9-G33` | tổ máy `BDA-S200` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=27; fuel=≤192; dims=2700*1040*1500; weight=1750 | ⚠ không công suất
  - đổi: weight: ∅ → 1750
  - nguồn: `| BDA-S200 | 200/220 | 上柴动力 | 6DTAA8.9-G33 | 6 | 8.8 | 27 | ≤192 | 2700*1040*1500 | 1750`
- **ĐỔI** n127 b26 dòng 10 engine `6DTAA8.9-G34` | tổ máy `BDA-S220` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=27; fuel=≤192; dims=3150*1230*1650; weight=2850 | ⚠ không công suất
  - đổi: weight: ∅ → 2850
  - nguồn: `| BDA-S220 | 220/250 | 上柴动力 | 6DTAA8.9-G34 | 6 | 8.8 | 27 | ≤192 | 3150*1230*1650 | 2850`
- **ĐỔI** n127 b26 dòng 11 engine `6ETAA11.8-G32` | tổ máy `BDA-S250` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=27; fuel=≤192; dims=3150*1230*1650; weight=2850 | ⚠ không công suất
  - đổi: weight: ∅ → 2850
  - nguồn: `| BDA-S250 | 250/280 | 上柴动力 | 6ETAA11.8-G32 | 6 | 11.8 | 27 | ≤192 | 3150*1230*1650 | 2850`
- **ĐỔI** n127 b26 dòng 12 engine `6ETAA11.8-G33` | tổ máy `BDA-S280` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=3180*1230*1600; weight=2900 | ⚠ không công suất
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-S280 | 280/300 | 上柴动力 | 6ETAA11.8-G33 | 6 | 11.8 | 33 | ≤192 | 3180*1230*1600 | 2900`
- **ĐỔI** n127 b26 dòng 13 engine `6ETAA11.8-G31` | tổ máy `BDA-S300` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=3180*1230*1670; weight=2970 | ⚠ không công suất
  - đổi: weight: ∅ → 2970
  - nguồn: `| BDA-S300 | 300/330 | 上柴动力 | 6ETAA11.8-G31 | 6 | 11.8 | 33 | ≤192 | 3180*1230*1670 | 2970`
- **ĐỔI** n127 b26 dòng 14 engine `6ETAA12.8-G32` | tổ máy `BDA-S320` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=12.8; oil=33; fuel=≤192; dims=4000*1200*2100; weight=3700 | ⚠ không công suất
  - đổi: weight: ∅ → 3700
  - nguồn: `| BDA-S320 | 320/360 | 上柴动力 | 6ETAA12.8-G32 | 6 | 12.8 | 33 | ≤192 | 4000*1200*2100 | 3700`
- **ĐỔI** n127 b26 dòng 15 engine `6KTAA25-G36` | tổ máy `BDA-S400` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=25.2; oil=33; fuel=≤192; dims=3200*1150*1880; weight=3300 | ⚠ không công suất
  - đổi: weight: ∅ → 3300
  - nguồn: `| BDA-S400 | 400/450 | 上柴动力 | 6KTAA25-G36 | 6 | 25.2 | 33 | ≤192 | 3200*1150*1880 | 3300`
- **ĐỔI** n127 b26 dòng 16 engine `12GTAA27-G33` | tổ máy `BDA-S450` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=55; fuel=≤192; dims=3500*1400*1780; weight=3400 | ⚠ không công suất
  - đổi: weight: ∅ → 3400
  - nguồn: `| BDA-S450 | 450/500 | 上柴动力 | 12GTAA27-G33 | 12 | 26.6 | 55 | ≤192 | 3500*1400*1780 | 3400`
- **ĐỔI** n127 b26 dòng 17 engine `6KTAA25-G310` | tổ máy `BDA-S450` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=25.2; oil=55; fuel=≤192; dims=3500*1400*1780; weight=3400 | ⚠ không công suất
  - đổi: weight: ∅ → 3400
  - nguồn: `| BDA-S450 | 450/500 | 上柴动力 | 6KTAA25-G310 | 6 | 25.2 | 55 | ≤192 | 3500*1400*1780 | 3400`
- **ĐỔI** n127 b26 dòng 18 engine `6KTAA25-G35` | tổ máy `BDA-S450` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=25.2; oil=65; fuel=≤192; dims=3500*1400*1780; weight=4000 | ⚠ không công suất
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-S450 | 450/500 | 上柴动力 | 6KTAA25-G35 | 6 | 25.2 | 65 | ≤192 | 3500*1400*1780 | 4000`
- **ĐỔI** n127 b26 dòng 19 engine `12GTAA27-G32` | tổ máy `BDA-S500` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=55; fuel=≤192; dims=3500*1400*1800; weight=4000 | ⚠ không công suất
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-S500 | 500/550 | 上柴动力 | 12GTAA27-G32 | 12 | 26.6 | 55 | ≤192 | 3500*1400*1800 | 4000`
- **ĐỔI** n127 b26 dòng 20 engine `6KTAA25-G35` | tổ máy `BDA-S500` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=26.6; oil=55; fuel=≤192; dims=3500*1400*1800; weight=4000 | ⚠ không công suất
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-S500 | 500/550 | 上柴动力 | 6KTAA25-G35 | 6 | 26.6 | 55 | ≤192 | 3500*1400*1800 | 4000`
- **ĐỔI** n127 b26 dòng 21 engine `6KTAA25-G34` | tổ máy `BDA-S500` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=25.2; oil=65; fuel=≤192; dims=3500*1400*1800; weight=4000 | ⚠ không công suất
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-S500 | 500/550 | 上柴动力 | 6KTAA25-G34 | 6 | 25.2 | 65 | ≤192 | 3500*1400*1800 | 4000`
- **ĐỔI** n127 b26 dòng 22 engine `6KTAA25-G33` | tổ máy `BDA-S560` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=25.2; oil=55; fuel=≤192; dims=3600*1400*1800; weight=4150 | ⚠ không công suất
  - đổi: weight: ∅ → 4150
  - nguồn: `| BDA-S560 | 560/600 | 上柴动力 | 6KTAA25-G33 | 6 | 25.2 | 55 | ≤192 | 3600*1400*1800 | 4150`
- **ĐỔI** n127 b26 dòng 23 engine `6KTAA25-G38` | tổ máy `BDA-S560` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=25.2; oil=55; fuel=≤192; dims=3600*1400*1800; weight=4150 | ⚠ không công suất
  - đổi: weight: ∅ → 4150
  - nguồn: `| BDA-S560 | 560/600 | 上柴动力 | 6KTAA25-G38 | 6 | 25.2 | 55 | ≤192 | 3600*1400*1800 | 4150`
- **ĐỔI** n127 b26 dòng 24 engine `12GTAA27-G31` | tổ máy `BDA-S560` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤192; dims=3600*1400*1800; weight=4150 | ⚠ không công suất
  - đổi: weight: ∅ → 4150
  - nguồn: `| BDA-S560 | 560/620 | 上柴动力 | 12GTAA27-G31 | 12 | 26.6 | 65 | ≤192 | 3600*1400*1800 | 4150`
- **ĐỔI** n127 b26 dòng 25 engine `6KTAA25-G311` | tổ máy `BDA-S650` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=25.2; oil=55; fuel=≤192; dims=4000*1200*2100; weight=5500 | ⚠ không công suất
  - đổi: weight: ∅ → 5500
  - nguồn: `| BDA-S650 | 650/720 | 上柴动力 | 6KTAA25-G311 | 6 | 25.2 | 55 | ≤192 | 4000*1200*2100 | 5500`
- **ĐỔI** n127 b26 dòng 26 engine `6WTAA35-G32` | tổ máy `BDA-S720` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=35.1; oil=55; fuel=≤192; dims=4500*1800*2100; weight=6100 | ⚠ không công suất
  - đổi: weight: ∅ → 6100
  - nguồn: `| BDA-S720 | 720/800 | 上柴动力 | 6WTAA35-G32 | 6 | 35.1 | 55 | ≤192 | 4500*1800*2100 | 6100`
- **ĐỔI** n127 b26 dòng 27 engine `6WTAA35-G31` | tổ máy `BDA-S800` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=35.1; oil=55; fuel=≤192; dims=4900*2100*2500; weight=8000 | ⚠ không công suất
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-S800 | 800/880 | 上柴动力 | 6WTAA35-G31 | 6 | 35.1 | 55 | ≤192 | 4900*2100*2500 | 8000`
- **ĐỔI** n127 b26 dòng 28 engine `6WTAA35-G310` | tổ máy `BDA-S900` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=35.1; oil=55; fuel=≤192; dims=5000*2000*2200; weight=9600 | ⚠ không công suất
  - đổi: weight: ∅ → 9600
  - nguồn: `| BDA-S900 | 900/1000 | 上柴动力 | 6WTAA35-G310 | 6 | 35.1 | 55 | ≤192 | 5000*2000*2200 | 9600`
- **ĐỔI** n127 b26 dòng 29 engine `6WTAA35-G311` | tổ máy `BDA-S1000` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=35.1; oil=75; fuel=≤192; dims=5300*2200*2600; weight=10000 | ⚠ không công suất
  - đổi: weight: ∅ → 10000
  - nguồn: `| BDA-S1000 | 1000/1100 | 上柴动力 | 6WTAA35-G311 | 6 | 35.1 | 75 | ≤192 | 5300*2200*2600 | 10000`
- **ĐỔI** n128 b27 dòng 0 engine `WP2.3D40E200` | tổ máy `BDA-W30` | ∅ | khác: ∅ | hãng: Weichai | cyl=4; disp=2.3; oil=7.25; fuel=≤215; dims=1750*650*1200; weight=690 | ⚠ không công suất
  - đổi: weight: ∅ → 690
  - nguồn: `| BDA-W30 | 30/33 | 潍柴动力 | WP2.3D40E200 | 4 | 2.3 | 7.25 | ≤215 | 1750*650*1200 | 690`
- **ĐỔI** n128 b27 dòng 1 engine `WP2.3D48E200` | tổ máy `BDA-W40` | ∅ | khác: ∅ | hãng: Weichai | cyl=4; disp=3.12; oil=7.25; fuel=≤231; dims=2100*900*1500; weight=980 | ⚠ không công suất
  - đổi: weight: ∅ → 980
  - nguồn: `| BDA-W40 | 40/44 | 潍柴动力 | WP2.3D48E200 | 4 | 3.12 | 7.25 | ≤231 | 2100*900*1500 | 980`
- **ĐỔI** n128 b27 dòng 2 engine `WP4.1D66E200` | tổ máy `BDA-W50` | ∅ | khác: ∅ | hãng: Weichai | cyl=4; disp=4.8; oil=7.25; fuel=≤218; dims=1900*700*1250; weight=800 | ⚠ không công suất
  - đổi: weight: ∅ → 800
  - nguồn: `| BDA-W50 | 50/55 | 潍柴动力 | WP4.1D66E200 | 4 | 4.8 | 7.25 | ≤218 | 1900*700*1250 | 800`
- **ĐỔI** n128 b27 dòng 3 engine `WP4.1D80E200` | tổ máy `BDA-W64` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=4.8; oil=10; fuel=≤215; dims=2300*700*1200; weight=1150 | ⚠ không công suất
  - đổi: weight: ∅ → 1150
  - nguồn: `| BDA-W64 | 64/70 | 潍柴动力 | WP4.1D80E200 | 6 | 4.8 | 10 | ≤215 | 2300*700*1200 | 1150`
- **ĐỔI** n128 b27 dòng 4 engine `WP6D132E200` | tổ máy `BDA-W100` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=4.5; oil=18; fuel=≤210; dims=2410*930*1540; weight=1020 | ⚠ không công suất
  - đổi: weight: ∅ → 1020
  - nguồn: `| BDA-W100 | 100/120 | 潍柴动力 | WP6D132E200 | 6 | 4.5 | 18 | ≤210 | 2410*930*1540 | 1020`
- **ĐỔI** n128 b27 dòng 5 engine `WP6D152E200` | tổ máy `BDA-W120` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤210; dims=2500*930*1540; weight=1200 | ⚠ không công suất
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-W120 | 120/130 | 潍柴动力 | WP6D152E200 | 6 | 6.75 | 18 | ≤210 | 2500*930*1540 | 1200`
- **ĐỔI** n128 b27 dòng 6 engine `WP10D200E200` | tổ máy `BDA-W160` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=18; fuel=≤210; dims=2850*1160*1800; weight=1882 | ⚠ không công suất
  - đổi: weight: ∅ → 1882
  - nguồn: `| BDA-W160 | 160/180 | 潍柴动力 | WP10D200E200 | 6 | 9.7 | 18 | ≤210 | 2850*1160*1800 | 1882`
- **ĐỔI** n128 b27 dòng 7 engine `WP10D264E200` | tổ máy `BDA-W200` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤210; dims=2800*1160*1800; weight=2072 | ⚠ không công suất
  - đổi: weight: ∅ → 2072
  - nguồn: `| BDA-W200 | 200/220 | 潍柴动力 | WP10D264E200 | 6 | 9.7 | 22 | ≤210 | 2800*1160*1800 | 2072`
- **ĐỔI** n128 b27 dòng 8 engine `WP12D353E200` | tổ máy `BDA-W250` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=11.5; oil=22; fuel=≤210; dims=2980*1240*1590; weight=2800 | ⚠ không công suất
  - đổi: weight: ∅ → 2800
  - nguồn: `| BDA-W250 | 250/300 | 潍柴动力 | WP12D353E200 | 6 | 11.5 | 22 | ≤210 | 2980*1240*1590 | 2800`
- **ĐỔI** n128 b27 dòng 9 engine `WP10D320E200` | tổ máy `BDA-W300` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=22; fuel=≤210; dims=2900*1200*1720; weight=2900 | ⚠ không công suất
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-W300 | 300/330 | 潍柴动力 | WP10D320E200 | 6 | 12.5 | 22 | ≤210 | 2900*1200*1720 | 2900`
- **ĐỔI** n128 b27 dòng 10 engine `WP13D385E200` | tổ máy `BDA-W350` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤210; dims=3200*1150*1900; weight=3200 | ⚠ không công suất
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-W350 | 350/400 | 潍柴动力 | WP13D385E200 | 6 | 12.5 | 33 | ≤210 | 3200*1150*1900 | 3200`
- **ĐỔI** n128 b27 dòng 11 engine `6M26D447E200` | tổ máy `BDA-W400` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=15.9; oil=50; fuel=≤215; dims=3200*1150*1600; weight=3200 | ⚠ không công suất
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-W400 | 400/450 | 潍柴博杜安 | 6M26D447E200 | 6 | 15.9 | 50 | ≤215 | 3200*1150*1600 | 3200`
- **ĐỔI** n128 b27 dòng 12 engine `6M33D572E200` | tổ máy `BDA-W450` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤215; dims=3500*1400*1700; weight=3400 | ⚠ không công suất
  - đổi: weight: ∅ → 3400
  - nguồn: `| BDA-W450 | 450/500 | 潍柴博杜安 | 6M33D572E200 | 6 | 19.6 | 50 | ≤215 | 3500*1400*1700 | 3400`
- **ĐỔI** n128 b27 dòng 13 engine `6M33D633E200` | tổ máy `BDA-W500` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤215; dims=3500*1400*1780; weight=4000 | ⚠ không công suất
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-W500 | 500/550 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤215 | 3500*1400*1780 | 4000`
- **ĐỔI** n128 b27 dòng 14 engine `8M33D800E200` | tổ máy `BDA-W640` | ∅ | khác: ∅ | hãng: ∅ | cyl=8; disp=26.1; oil=50; fuel=≤215; dims=4600*1800*2300; weight=6000 | ⚠ không công suất
  - đổi: weight: ∅ → 6000
  - nguồn: `| BDA-W640 | 640/700 | 潍柴博杜安 | 8M33D800E200 | 8 | 26.1 | 50 | ≤215 | 4600*1800*2300 | 6000`
- **ĐỔI** n128 b27 dòng 15 engine `12M26D902E200` | tổ máy `BDA-W720` | ∅ | khác: ∅ | hãng: ∅ | cyl=8; disp=31.8; oil=113; fuel=≤210; dims=4500*1800*2100; weight=6100 | ⚠ không công suất
  - đổi: weight: ∅ → 6100
  - nguồn: `| BDA-W720 | 720/800 | 潍柴博杜安 | 12M26D902E200 | 8 | 31.8 | 113 | ≤210 | 4500*1800*2100 | 6100`
- **ĐỔI** n128 b27 dòng 16 engine `12M26D968E200` | tổ máy `BDA-W800` | ∅ | khác: ∅ | hãng: ∅ | cyl=8; disp=31.8; oil=113; fuel=≤210; dims=4900*2100*2500; weight=8000 | ⚠ không công suất
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-W800 | 800/880 | 潍柴博杜安 | 12M26D968E200 | 8 | 31.8 | 113 | ≤210 | 4900*2100*2500 | 8000`
- **ĐỔI** n128 b27 dòng 17 engine `12M33D1108E200` | tổ máy `BDA-W900` | ∅ | khác: ∅ | hãng: ∅ | cyl=8; disp=39.2; oil=113; fuel=≤210; dims=5000*2000*2100; weight=9600 | ⚠ không công suất
  - đổi: weight: ∅ → 9600
  - nguồn: `| BDA-W900 | 900/1000 | 潍柴博杜安 | 12M33D1108E200 | 8 | 39.2 | 113 | ≤210 | 5000*2000*2100 | 9600`
- **ĐỔI** n128 b27 dòng 18 engine `12M33D1210E200` | tổ máy `BDA-W1000` | ∅ | khác: ∅ | hãng: ∅ | cyl=10; disp=39.2; oil=146; fuel=≤210; dims=5300*2200*2600; weight=10000 | ⚠ không công suất
  - đổi: weight: ∅ → 10000
  - nguồn: `| BDA-W1000 | 1000/1100 | 潍柴博杜安 | 12M33D1210E200 | 10 | 39.2 | 146 | ≤210 | 5300*2200*2600 | 10000`
- **ĐỔI** n128 b27 dòng 19 engine `12M33D1320E200` | tổ máy `BDA-W1100` | ∅ | khác: ∅ | hãng: ∅ | cyl=10; disp=39.2; oil=146; fuel=≤210; dims=5400*2000*2500; weight=13000 | ⚠ không công suất
  - đổi: weight: ∅ → 13000
  - nguồn: `| BDA-W1100 | 1100/1200 | 潍柴博杜安 | 12M33D1320E200 | 10 | 39.2 | 146 | ≤210 | 5400*2000*2500 | 13000`
- **ĐỔI** n128 b27 dòng 20 engine `12M33D1320E200` | tổ máy `BDA-W1200` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤210; dims=5500*2100*2600; weight=14000 | ⚠ không công suất
  - đổi: weight: ∅ → 14000
  - nguồn: `| BDA-W1200 | 1200/1300 | 潍柴博杜安 | 12M33D1320E200 | 12 | 39.2 | 146 | ≤210 | 5500*2100*2600 | 14000`
- **ĐỔI** n128 b28 dòng 0 engine `WP3.2D44E310` | tổ máy `BDA-W30` | ∅ | khác: ∅ | hãng: Weichai | cyl=4; disp=3.1; oil=7.25; fuel=≤195; dims=1700*750*1000; weight=900 | ⚠ không công suất
  - đổi: weight: ∅ → 900
  - nguồn: `| BDA-W30 | 30/33 | 潍柴动力 | WP3.2D44E310 | 4 | 3.1 | 7.25 | ≤195 | 1700*750*1000 | 900`
- **ĐỔI** n128 b28 dòng 1 engine `WP4.1D66E310` | tổ máy `BDA-W50` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=4.8; oil=10; fuel=≤195; dims=2200*750*1600; weight=1050 | ⚠ không công suất
  - đổi: weight: ∅ → 1050
  - nguồn: `| BDA-W50 | 50/55 | 潍柴动力 | WP4.1D66E310 | 6 | 4.8 | 10 | ≤195 | 2200*750*1600 | 1050`
- **ĐỔI** n128 b28 dòng 2 engine `WP4.6ND138E310` | tổ máy `BDA-W100` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=6.5; oil=18; fuel=≤195; dims=2300*800*1300; weight=1500 | ⚠ không công suất
  - đổi: weight: ∅ → 1500
  - nguồn: `| BDA-W100 | 100/120 | 潍柴动力 | WP4.6ND138E310 | 6 | 6.5 | 18 | ≤195 | 2300*800*1300 | 1500`
- **ĐỔI** n128 b28 dòng 3 engine `WP7D185E310` | tổ máy `BDA-W150` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=7.47; oil=20; fuel=≤195; dims=2400*970*1500; weight=2100 | ⚠ không công suất
  - đổi: weight: ∅ → 2100
  - nguồn: `| BDA-W150 | 150/180 | 潍柴动力 | WP7D185E310 | 6 | 7.47 | 20 | ≤195 | 2400*970*1500 | 2100`
- **ĐỔI** n128 b28 dòng 4 engine `WP7D240E310` | tổ máy `BDA-W180` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=7.47; oil=20; fuel=≤195; dims=2500*100*1500; weight=1800 | ⚠ không công suất
  - đổi: weight: ∅ → 1800
  - nguồn: `| BDA-W180 | 180/200 | 潍柴动力 | WP7D240E310 | 6 | 7.47 | 20 | ≤195 | 2500*100*1500 | 1800`
- **ĐỔI** n128 b28 dòng 5 engine `WP7D264E310` | tổ máy `BDA-W200` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=7.47; oil=20; fuel=≤195; dims=3100*1050*1650; weight=2750 | ⚠ không công suất
  - đổi: weight: ∅ → 2750
  - nguồn: `| BDA-W200 | 200/220 | 潍柴动力 | WP7D264E310 | 6 | 7.47 | 20 | ≤195 | 3100*1050*1650 | 2750`
- **ĐỔI** n128 b28 dòng 6 engine `WP10D320E350` | tổ máy `BDA-W250` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤195; dims=3200*1150*1720; weight=3000 | ⚠ không công suất
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-W250 | 250/280 | 潍柴动力 | WP10D320E350 | 6 | 9.7 | 22 | ≤195 | 3200*1150*1720 | 3000`
- **ĐỔI** n128 b28 dòng 7 engine `WP13D385E310` | tổ máy `BDA-W300` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=22; fuel=≤195; dims=3100*1150*1600; weight=2650 | ⚠ không công suất
  - đổi: weight: ∅ → 2650
  - nguồn: `| BDA-W300 | 300/320 | 潍柴动力 | WP13D385E310 | 6 | 12.5 | 22 | ≤195 | 3100*1150*1600 | 2650`
- **ĐỔI** n128 b28 dòng 8 engine `WP13D440E310` | tổ máy `BDA-W350` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤195; dims=3300*1250*1750; weight=3500 | ⚠ không công suất
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-W350 | 350/400 | 潍柴动力 | WP13D440E310 | 6 | 12.5 | 33 | ≤195 | 3300*1250*1750 | 3500`
- **ĐỔI** n128 b28 dòng 9 engine `WP13D490E310` | tổ máy `BDA-W400` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤195; dims=3200*1150*1900; weight=3300 | ⚠ không công suất
  - đổi: weight: ∅ → 3300
  - nguồn: `| BDA-W400 | 400/440 | 潍柴动力 | WP13D490E310 | 6 | 12.5 | 33 | ≤195 | 3200*1150*1900 | 3300`
- **ĐỔI** n128 b28 dòng 10 engine `6M33D506E310` | tổ máy `BDA-W450` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=12.5; oil=50; fuel=≤195; dims=3200*1150*1900; weight=3300 | ⚠ không công suất
  - đổi: weight: ∅ → 3300
  - nguồn: `| BDA-W450 | 450/500 | 潍柴博杜安 | 6M33D506E310 | 6 | 12.5 | 50 | ≤195 | 3200*1150*1900 | 3300`
- **ĐỔI** n128 b28 dòng 11 engine `6M33D572E310` | tổ máy `BDA-W500` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤195; dims=3200*1150*1900; weight=3400 | ⚠ không công suất
  - đổi: weight: ∅ → 3400
  - nguồn: `| BDA-W500 | 500/550 | 潍柴博杜安 | 6M33D572E310 | 6 | 19.6 | 50 | ≤195 | 3200*1150*1900 | 3400`
- **ĐỔI** n128 b28 dòng 12 engine `8M33D800E310` | tổ máy `BDA-W640` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=26.1; oil=50; fuel=≤195; dims=4600*1750*2300; weight=6000 | ⚠ không công suất
  - đổi: weight: ∅ → 6000
  - nguồn: `| BDA-W640 | 640/700 | 潍柴博杜安 | 8M33D800E310 | 6 | 26.1 | 50 | ≤195 | 4600*1750*2300 | 6000`
- **ĐỔI** n128 b28 dòng 13 engine `8M33D895E310` | tổ máy `BDA-W720` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=26.1; oil=146; fuel=≤195; dims=4500*1800*2100; weight=6100 | ⚠ không công suất
  - đổi: weight: ∅ → 6100
  - nguồn: `| BDA-W720 | 720/800 | 潍柴博杜安 | 8M33D895E310 | 6 | 26.1 | 146 | ≤195 | 4500*1800*2100 | 6100`
- **ĐỔI** n128 b28 dòng 14 engine `12M33D792E310` | tổ máy `BDA-W750` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4000*1700*2100; weight=7000 | ⚠ không công suất
  - đổi: weight: ∅ → 7000
  - nguồn: `| BDA-W750 | 750/820 | 潍柴博杜安 | 12M33D792E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7000`
- **ĐỔI** n128 b28 dòng 15 engine `8M33D975E310` | tổ máy `BDA-W800` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=26.1; oil=146; fuel=≤195; dims=4900*2100*2500; weight=8000 | ⚠ không công suất
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-W800 | 800/880 | 潍柴博杜安 | 8M33D975E310 | 6 | 26.1 | 146 | ≤195 | 4900*2100*2500 | 8000`
- **ĐỔI** n128 b28 dòng 16 engine `12M33D1108E310` | tổ máy `BDA-W900` | ∅ | khác: ∅ | hãng: ∅ | cyl=10; disp=39.2; oil=146; fuel=≤195; dims=5000*2000*2200; weight=9600 | ⚠ không công suất
  - đổi: weight: ∅ → 9600
  - nguồn: `| BDA-W900 | 900/1000 | 潍柴博杜安 | 12M33D1108E310 | 10 | 39.2 | 146 | ≤195 | 5000*2000*2200 | 9600`
- **ĐỔI** n128 b28 dòng 17 engine `12M33D1108E310` | tổ máy `BDA-W1000` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=5000*2000*2200; weight=9600 | ⚠ không công suất
  - đổi: weight: ∅ → 9600
  - nguồn: `| BDA-W1000 | 1000/1100 | 潍柴博杜安 | 12M33D1108E310 | 12 | 39.2 | 146 | ≤195 | 5000*2000*2200 | 9600`
- **ĐỔI** n128 b28 dòng 18 engine `12M33D1320E310` | tổ máy `BDA-W1100` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=5100*1980*2800; weight=9900 | ⚠ không công suất
  - đổi: weight: ∅ → 9900
  - nguồn: `| BDA-W1100 | 1100/1200 | 潍柴博杜安 | 12M33D1320E310 | 12 | 39.2 | 146 | ≤195 | 5100*1980*2800 | 9900`
- **ĐỔI** n128 b28 dòng 19 engine `12M33D1500E310` | tổ máy `BDA-W1200` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=52.3; oil=180; fuel=≤195; dims=5400*2200*2600; weight=11000 | ⚠ không công suất
  - đổi: weight: ∅ → 11000
  - nguồn: `| BDA-W1200 | 1200/1320 | 潍柴博杜安 | 12M33D1500E310 | 12 | 52.3 | 180 | ≤195 | 5400*2200*2600 | 11000`
- **ĐỔI** n128 b28 dòng 20 engine `16M33D1680E310` | tổ máy `BDA-W1400` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=52.3; oil=180; fuel=≤195; dims=5400*2200*2240; weight=10800 | ⚠ không công suất
  - đổi: weight: ∅ → 10800
  - nguồn: `| BDA-W1400 | 1400/1520 | 潍柴博杜安 | 16M33D1680E310 | 12 | 52.3 | 180 | ≤195 | 5400*2200*2240 | 10800`
- **ĐỔI** n128 b28 dòng 21 engine `16M33D1800E310` | tổ máy `BDA-W1500` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=52.3; oil=180; fuel=≤195; dims=5800*2200*2300; weight=11500 | ⚠ không công suất
  - đổi: weight: ∅ → 11500
  - nguồn: `| BDA-W1500 | 1500/1650 | 潍柴博杜安 | 16M33D1800E310 | 12 | 52.3 | 180 | ≤195 | 5800*2200*2300 | 11500`
- **ĐỔI** n128 b28 dòng 22 engine `16M33D1980E310` | tổ máy `BDA-W1600` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=52.3; oil=180; fuel=≤195; dims=5800*2800*3100; weight=14000 | ⚠ không công suất
  - đổi: weight: ∅ → 14000
  - nguồn: `| BDA-W1600 | 1600/1800 | 潍柴博杜安 | 16M33D1980E310 | 12 | 52.3 | 180 | ≤195 | 5800*2800*3100 | 14000`
- **ĐỔI** n128 b28 dòng 23 engine `12M55D2210E310` | tổ máy `BDA-W1800` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6200*2600*2800; weight=14000 | ⚠ không công suất
  - đổi: weight: ∅ → 14000
  - nguồn: `| BDA-W1800 | 1800/2000 | 潍柴博杜安 | 12M55D2210E310 | 12 | 65.65 | 280 | ≤195 | 6200*2600*2800 | 14000`
- **ĐỔI** n128 b28 dòng 24 engine `12M55D2210E310` | tổ máy `BDA-W2000` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6200*2600*2800; weight=14000 | ⚠ không công suất
  - đổi: weight: ∅ → 14000
  - nguồn: `| BDA-W2000 | 2000/2200 | 潍柴博杜安 | 12M55D2210E310 | 12 | 65.65 | 280 | ≤195 | 6200*2600*2800 | 14000`
- **ĐỔI** n128 b28 dòng 25 engine `12M55D2700E310` | tổ máy `BDA-W2200` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6200*2600*2800; weight=14000 | ⚠ không công suất
  - đổi: weight: ∅ → 14000
  - nguồn: `| BDA-W2200 | 2200/2400 | 潍柴博杜安 | 12M55D2700E310 | 12 | 65.65 | 280 | ≤195 | 6200*2600*2800 | 14000`
- **ĐỔI** n128 b28 dòng 26 engine `16M55D2900E310` | tổ máy `BDA-W2400` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=87.5; oil=280; fuel=≤195; dims=6500*2600*2300; weight=12500 | ⚠ không công suất
  - đổi: weight: ∅ → 12500
  - nguồn: `| BDA-W2400 | 2400/2650 | 潍柴博杜安 | 16M55D2900E310 | 12 | 87.5 | 280 | ≤195 | 6500*2600*2300 | 12500`
- **ĐỔI** n129 b30 dòng 7 engine `S16R-PTAA2-C` | tổ máy `BDA-LZ1750` | ∅ | khác: ∅ | hãng: Baudouin | cyl=16; disp=65.4; oil=213; fuel=≤432; dims=5875×2392×3453; weight=14400 | ⚠ không công suất
  - đổi: weight: ∅ → 14400
  - nguồn: `| BDA-LZ1750 | 1600/1750 | 上海菱重 | S16R-PTAA2-C | 16 | 65.4 | 213 | ≤432 | 5875×2392×3453 | 14400`
- **ĐỔI** n130 b31 dòng 0 engine `NT855-GA` | tổ máy `BDA-C200` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤201; dims=3000*1100*1750; weight=2900 | ⚠ không công suất
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-C200 | 200/220 | 重庆康明斯 | NT855-GA | 6 | 14 | 37 | ≤201 | 3000*1100*1750 | 2900`
- **ĐỔI** n130 b31 dòng 1 engine `NTA855-G1A` | tổ máy `BDA-C220` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤201; dims=3000*1100*1750; weight=3150 | ⚠ không công suất
  - đổi: weight: ∅ → 3150
  - nguồn: `| BDA-C220 | 220/250 | 重庆康明斯 | NTA855-G1A | 6 | 14 | 37 | ≤201 | 3000*1100*1750 | 3150`
- **ĐỔI** n130 b31 dòng 2 engine `QSNT-G1` | tổ máy `BDA-C250` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤201; dims=3100*1050*1750; weight=2900 | ⚠ không công suất
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-C250 | 250/280 | 重庆康明斯 | QSNT-G1 | 6 | 14 | 39 | ≤201 | 3100*1050*1750 | 2900`
- **ĐỔI** n130 b31 dòng 3 engine `NTA855-G4` | tổ máy `BDA-C280` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3100*1150*1900; weight=3990 | ⚠ không công suất
  - đổi: weight: ∅ → 3990
  - nguồn: `| BDA-C280 | 280/310 | 重庆康明斯 | NTA855-G4 | 6 | 14 | 39 | ≤205 | 3100*1150*1900 | 3990`
- **ĐỔI** n130 b31 dòng 4 engine `KTA19-G2` | tổ máy `BDA-C300` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3200*1050*1750; weight=3000 | ⚠ không công suất
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-C300 | 300/330 | 重庆康明斯 | KTA19-G2 | 6 | 14 | 39 | ≤205 | 3200*1050*1750 | 3000`
- **ĐỔI** n130 b31 dòng 5 engine `QSNT-G3` | tổ máy `BDA-C320` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3200*1150*1750; weight=3500 | ⚠ không công suất
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-C320 | 320/350 | 重庆康明斯 | QSNT-G3 | 6 | 14 | 39 | ≤205 | 3200*1150*1750 | 3500`
- **ĐỔI** n130 b31 dòng 6 engine `NTAA855-G7A` | tổ máy `BDA-C330` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3200*1050*1750; weight=3000 | ⚠ không công suất
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-C330 | 330/360 | 重庆康明斯 | NTAA855-G7A | 6 | 14 | 39 | ≤205 | 3200*1050*1750 | 3000`
- **ĐỔI** n130 b31 dòng 7 engine `KTA19-G3` | tổ máy `BDA-C360` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3500*1350*1950; weight=4500 | ⚠ không công suất
  - đổi: weight: ∅ → 4500
  - nguồn: `| BDA-C360 | 360/400 | 重庆康明斯 | KTA19-G3 | 6 | 14 | 39 | ≤205 | 3500*1350*1950 | 4500`
- **ĐỔI** n130 b31 dòng 8 engine `QSK19-G16` | tổ máy `BDA-C400` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=50; fuel=≤203; dims=3300*1400*1950; weight=3700 | ⚠ không công suất
  - đổi: weight: ∅ → 3700
  - nguồn: `| BDA-C400 | 400/440 | 重庆康明斯 | QSK19-G16 | 6 | 13 | 50 | ≤203 | 3300*1400*1950 | 3700`
- **ĐỔI** n130 b31 dòng 9 engine `KTA19-G3A` | tổ máy `BDA-C400` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3500*1380*1950; weight=4600 | ⚠ không công suất
  - đổi: weight: ∅ → 4600
  - nguồn: `| BDA-C400 | 400/450 | 重庆康明斯 | KTA19-G3A | 6 | 19 | 50 | ≤203 | 3500*1380*1950 | 4600`
- **ĐỔI** n130 b31 dòng 10 engine `KTA19-G8E` | tổ máy `BDA-C450` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3300*1400*2000; weight=3900 | ⚠ không công suất
  - đổi: weight: ∅ → 3900
  - nguồn: `| BDA-C450 | 450/510 | 重庆康明斯 | KTA19-G8E | 6 | 19 | 50 | ≤203 | 3300*1400*2000 | 3900`
- **ĐỔI** n130 b31 dòng 11 engine `KTAA19-G6A` | tổ máy `BDA-C500` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3600*1500*2100; weight=4750 | ⚠ không công suất
  - đổi: weight: ∅ → 4750
  - nguồn: `| BDA-C500 | 500/550 | 重庆康明斯 | KTAA19-G6A | 6 | 19 | 50 | ≤203 | 3600*1500*2100 | 4750`
- **ĐỔI** n130 b31 dòng 12 engine `QSK19-G11` | tổ máy `BDA-C550` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤213; dims=4000*1550*2000; weight=5200 | ⚠ không công suất
  - đổi: weight: ∅ → 5200
  - nguồn: `| BDA-C550 | 550/600 | 重庆康明斯 | QSK19-G11 | 6 | 19 | 50 | ≤213 | 4000*1550*2000 | 5200`
- **ĐỔI** n130 b31 dòng 13 engine `KT38-GA` | tổ máy `BDA-C580` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=4200*1800*2300; weight=7800 | ⚠ không công suất
  - đổi: weight: ∅ → 7800
  - nguồn: `| BDA-C580 | 580/640 | 重庆康明斯 | KT38-GA | 6 | 19 | 50 | ≤203 | 4200*1800*2300 | 7800`
- **ĐỔI** n130 b31 dòng 14 engine `KTA38-G2` | tổ máy `BDA-C600` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=38; oil=135; fuel=≤203; dims=4400*1800*2500; weight=8500 | ⚠ không công suất
  - đổi: weight: ∅ → 8500
  - nguồn: `| BDA-C600 | 600/660 | 重庆康明斯 | KTA38-G2 | 6 | 38 | 135 | ≤203 | 4400*1800*2500 | 8500`
- **ĐỔI** n130 b31 dòng 15 engine `KTA38-G2B` | tổ máy `BDA-C640` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=38; oil=135; fuel=≤203; dims=4400*1800*2400; weight=8466 | ⚠ không công suất
  - đổi: weight: ∅ → 8466
  - nguồn: `| BDA-C640 | 640/710 | 重庆康明斯 | KTA38-G2B | 6 | 38 | 135 | ≤203 | 4400*1800*2400 | 8466`
- **ĐỔI** n130 b31 dòng 16 engine `QSK38-G6` | tổ máy `BDA-C728` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=8000 | ⚠ không công suất
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-C728 | 728/800 | 重庆康明斯 | QSK38-G6 | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8000`
- **ĐỔI** n130 b31 dòng 17 engine `QSK38-G10` | tổ máy `BDA-C800` | ∅ | khác: ∅ | hãng: Cummins | cyl=8; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=8200 | ⚠ không công suất
  - đổi: weight: ∅ → 8200
  - nguồn: `| BDA-C800 | 800/880 | 重庆康明斯 | QSK38-G10 | 8 | 38 | 135 | ≤203 | 4500*1800*2500 | 8200`
- **ĐỔI** n130 b31 dòng 18 engine `KTA38-G7E` | tổ máy `BDA-C850` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4600*1800*2450; weight=8200 | ⚠ không công suất
  - đổi: weight: ∅ → 8200
  - nguồn: `| BDA-C850 | 850/900 | 重庆康明斯 | KTA38-G7E | 12 | 38 | 135 | ≤203 | 4600*1800*2450 | 8200`
- **ĐỔI** n130 b31 dòng 19 engine `KTA38-G9E` | tổ máy `BDA-C900` | ∅ | khác: ∅ | hãng: Cummins | cyl=8; disp=38; oil=135; fuel=≤203; dims=4500*1750*2450; weight=9200 | ⚠ không công suất
  - đổi: weight: ∅ → 9200
  - nguồn: `| BDA-C900 | 900/1000 | 重庆康明斯 | KTA38-G9E | 8 | 38 | 135 | ≤203 | 4500*1750*2450 | 9200`
- **ĐỔI** n130 b31 dòng 20 engine `KTA50-G3` | tổ máy `BDA-C1000` | ∅ | khác: ∅ | hãng: Cummins | cyl=10; disp=50; oil=177; fuel=≤203; dims=5000*2000*2550; weight=10100 | ⚠ không công suất
  - đổi: weight: ∅ → 10100
  - nguồn: `| BDA-C1000 | 1000/1100 | 重庆康明斯 | KTA50-G3 | 10 | 50 | 177 | ≤203 | 5000*2000*2550 | 10100`
- **ĐỔI** n130 b31 dòng 21 engine `KTA50-G8` | tổ máy `BDA-C1100` | ∅ | khác: ∅ | hãng: Cummins | cyl=10; disp=50; oil=204; fuel=≤203; dims=5100*2200*2650; weight=12000 | ⚠ không công suất
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-C1100 | 1100/1320 | 重庆康明斯 | KTA50-G8 | 10 | 50 | 204 | ≤203 | 5100*2200*2650 | 12000`
- **ĐỔI** n130 b31 dòng 22 engine `KTA50-G8E` | tổ máy `BDA-C1200` | ∅ | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=204; fuel=≤203; dims=5700*2200*2550; weight=10500 | ⚠ không công suất
  - đổi: weight: ∅ → 10500
  - nguồn: `| BDA-C1200 | 1200/1300 | 重庆康明斯 | KTA50-G8E | 16 | 50 | 204 | ≤203 | 5700*2200*2550 | 10500`
- **ĐỔI** n130 b31 dòng 23 engine `KTA50-G15X` | tổ máy `BDA-C1340` | ∅ | khác: ∅ | hãng: Cummins | cyl=10; disp=50; oil=204; fuel=≤203; dims=5900*2250*2500; weight=12000 | ⚠ không công suất
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-C1340 | 1340/1500 | 重庆康明斯 | KTA50-G15X | 10 | 50 | 204 | ≤203 | 5900*2250*2500 | 12000`
- **ĐỔI** n130 b32 dòng 0 engine `QSNT-G6` | tổ máy `BDA-C200` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤201; dims=3000*1050*1750; weight=2900 | ⚠ không công suất
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-C200 | 200/220 | 重庆康明斯 | QSNT-G6 | 6 | 14 | 37 | ≤201 | 3000*1050*1750 | 2900`
- **ĐỔI** n130 b32 dòng 1 engine `QSNT-G7` | tổ máy `BDA-C220` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤201; dims=3000*1100*1750; weight=2950 | ⚠ không công suất
  - đổi: weight: ∅ → 2950
  - nguồn: `| BDA-C220 | 220/250 | 重庆康明斯 | QSNT-G7 | 6 | 14 | 37 | ≤201 | 3000*1100*1750 | 2950`
- **ĐỔI** n130 b32 dòng 3 engine `QSNT-G2` | tổ máy `BDA-C280` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3100*1150*1900; weight=2950 | ⚠ không công suất
  - đổi: weight: ∅ → 2950
  - nguồn: `| BDA-C280 | 280/310 | 重庆康明斯 | QSNT-G2 | 6 | 14 | 39 | ≤205 | 3100*1150*1900 | 2950`
- **ĐỔI** n130 b32 dòng 4 engine `QSNT-G3` | tổ máy `BDA-C320` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3200*1150*1700; weight=3500 | ⚠ không công suất
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-C320 | 320/350 | 重庆康明斯 | QSNT-G3 | 6 | 14 | 39 | ≤205 | 3200*1150*1700 | 3500`
- **ĐỔI** n130 b32 dòng 5 engine `QSK19-G14` | tổ máy `BDA-C360` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=39; fuel=≤205; dims=3300*1250*1850; weight=3200 | ⚠ không công suất
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-C360 | 360/400 | 重庆康明斯 | QSK19-G14 | 6 | 19 | 39 | ≤205 | 3300*1250*1850 | 3200`
- **ĐỔI** n130 b32 dòng 7 engine `QSK19-G13` | tổ máy `BDA-C400` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3300*1380*1950; weight=3700 | ⚠ không công suất
  - đổi: weight: ∅ → 3700
  - nguồn: `| BDA-C400 | 400/450 | 重庆康明斯 | QSK19-G13 | 6 | 19 | 50 | ≤203 | 3300*1380*1950 | 3700`
- **ĐỔI** n130 b32 dòng 9 engine `KTA19-G8E` | tổ máy `BDA-C460` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3600*1400*1950; weight=5477 | ⚠ không công suất
  - đổi: weight: ∅ → 5477
  - nguồn: `| BDA-C460 | 460/520 | 重庆康明斯 | KTA19-G8E | 6 | 19 | 50 | ≤203 | 3600*1400*1950 | 5477`
- **ĐỔI** n130 b32 dòng 10 engine `KTA19-G9A` | tổ máy `BDA-C545` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤213; dims=4000*1500*2000; weight=5200 | ⚠ không công suất
  - đổi: weight: ∅ → 5200
  - nguồn: `| BDA-C545 | 545/600 | 重庆康明斯 | KTA19-G9A | 6 | 19 | 50 | ≤213 | 4000*1500*2000 | 5200`
- **ĐỔI** n130 b32 dòng 11 engine `QSK19-G11` | tổ máy `BDA-C550` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=4000*1500*2000; weight=5200 | ⚠ không công suất
  - đổi: weight: ∅ → 5200
  - nguồn: `| BDA-C550 | 550/600 | 重庆康明斯 | QSK19-G11 | 6 | 19 | 50 | ≤203 | 4000*1500*2000 | 5200`
- **ĐỔI** n130 b32 dòng 12 engine `QSK19-G20` | tổ máy `BDA-C600` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=38; oil=135; fuel=≤203; dims=4000*1500*2000; weight=5200 | ⚠ không công suất
  - đổi: weight: ∅ → 5200
  - nguồn: `| BDA-C600 | 600/660 | 重庆康明斯 | QSK19-G20 | 6 | 38 | 135 | ≤203 | 4000*1500*2000 | 5200`
- **ĐỔI** n130 b32 dòng 13 engine `KTA38-G2E` | tổ máy `BDA-C650` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4300*1800*2400; weight=7500 | ⚠ không công suất
  - đổi: weight: ∅ → 7500
  - nguồn: `| BDA-C650 | 650/700 | 重庆康明斯 | KTA38-G2E | 12 | 38 | 135 | ≤203 | 4300*1800*2400 | 7500`
- **ĐỔI** n130 b32 dòng 15 engine `KTA38-G5E` | tổ máy `BDA-C800` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4400*1800*2400; weight=9030 | ⚠ không công suất
  - đổi: weight: ∅ → 9030
  - nguồn: `| BDA-C800 | 800/880 | 重庆康明斯 | KTA38-G5E | 12 | 38 | 135 | ≤203 | 4400*1800*2400 | 9030`
- **ĐỔI** n130 b32 dòng 18 engine `QSK38-G5` | tổ máy `BDA-C1000` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=177; fuel=≤203; dims=4700*2500*2750; weight=11050 | ⚠ không công suất
  - đổi: weight: ∅ → 11050
  - nguồn: `| BDA-C1000 | 1000/1100 | 重庆康明斯 | QSK38-G5 | 12 | 38 | 177 | ≤203 | 4700*2500*2750 | 11050`
- **ĐỔI** n130 b32 dòng 19 engine `KTA50-G7E` | tổ máy `BDA-C1100` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=50; oil=204; fuel=≤203; dims=5300*2100*2550; weight=10000 | ⚠ không công suất
  - đổi: weight: ∅ → 10000
  - nguồn: `| BDA-C1100 | 1100/1320 | 重庆康明斯 | KTA50-G7E | 12 | 50 | 204 | ≤203 | 5300*2100*2550 | 10000`
- **ĐỔI** n130 b32 dòng 20 engine `KTA50-G8E` | tổ máy `BDA-C1200` | ∅ | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=204; fuel=≤203; dims=5700*2300*2500; weight=10500 | ⚠ không công suất
  - đổi: weight: ∅ → 10500
  - nguồn: `| BDA-C1200 | 1200/1300 | 重庆康明斯 | KTA50-G8E | 16 | 50 | 204 | ≤203 | 5700*2300*2500 | 10500`
- **ĐỔI** n130 b32 dòng 21 engine `KTA50-G15A` | tổ máy `BDA-C1340` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=50; oil=204; fuel=≤203; dims=5900*2250*2500; weight=12000 | ⚠ không công suất
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-C1340 | 1340/1500 | 重庆康明斯 | KTA50-G15A | 12 | 50 | 204 | ≤203 | 5900*2250*2500 | 12000`
- **ĐỔI** n130 b32 dòng 22 engine `KTA50-G16A` | tổ máy `BDA-C1500` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=50; oil=204; fuel=≤203; dims=6200*2250*2500; weight=12000 | ⚠ không công suất
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-C1500 | 1500/1600 | 重庆康明斯 | KTA50-G16A | 12 | 50 | 204 | ≤203 | 6200*2250*2500 | 12000`
- **ĐỔI** n130 b32 dòng 23 engine `QSK60G21` | tổ máy `BDA-C1800` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=50; oil=204; fuel=≤203; dims=6200*2300*2550; weight=15500 | ⚠ không công suất
  - đổi: weight: ∅ → 15500
  - nguồn: `| BDA-C1800 | 1800/2000 | 重庆康明斯 | QSK60G21 | 12 | 50 | 204 | ≤203 | 6200*2300*2550 | 15500`
- **ĐỔI** n131 b33 dòng 0 engine `4B3.9-G1` | tổ máy `BDA-C20` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1600*800*1300; weight=600 | ⚠ không công suất
  - đổi: weight: ∅ → 600
  - nguồn: `| BDA-C20 | 20/25 | 东风康明斯 | 4B3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 600`
- **ĐỔI** n131 b33 dòng 1 engine `4BT3.9-G1` | tổ máy `BDA-C32` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1850*750*1100; weight=935 | ⚠ không công suất
  - đổi: weight: ∅ → 935
  - nguồn: `| BDA-C32 | 32/35 | 东风康明斯 | 4BT3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1850*750*1100 | 935`
- **ĐỔI** n131 b33 dòng 2 engine `4BT3.9-G2` | tổ máy `BDA-C32` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1850*750*1100; weight=935 | ⚠ không công suất
  - đổi: weight: ∅ → 935
  - nguồn: `| BDA-C32 | 32/35 | 东风康明斯 | 4BT3.9-G2 | 4 | 3.92 | 9 | ≤210 | 1850*750*1100 | 935`
- **ĐỔI** n131 b33 dòng 3 engine `4BTA3.9-G2` | tổ máy `BDA-C45` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=11; fuel=≤210; dims=1900*850*1200; weight=985 | ⚠ không công suất
  - đổi: weight: ∅ → 985
  - nguồn: `| BDA-C45 | 45/50 | 东风康明斯 | 4BTA3.9-G2 | 4 | 3.92 | 11 | ≤210 | 1900*850*1200 | 985`
- **ĐỔI** n131 b33 dòng 4 engine `4BTA3.9-G2` | tổ máy `BDA-C52` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=3.92; oil=16; fuel=≤210; dims=1900*850*1200; weight=560 | ⚠ không công suất
  - đổi: weight: ∅ → 560
  - nguồn: `| BDA-C52 | 52/56 | 东风康明斯 | 4BTA3.9-G2 | 6 | 3.92 | 16 | ≤210 | 1900*850*1200 | 560`
- **ĐỔI** n131 b33 dòng 5 engine `4BTAA3.9-G3` | tổ máy `BDA-C80` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=3.92; oil=16; fuel=≤210; dims=2100*850*1450; weight=950 | ⚠ không công suất
  - đổi: weight: ∅ → 950
  - nguồn: `| BDA-C80 | 80/88 | 东风康明斯 | 4BTAA3.9-G3 | 6 | 3.92 | 16 | ≤210 | 2100*850*1450 | 950`
- **ĐỔI** n131 b33 dòng 6 engine `6BTA5.9-G2` | tổ máy `BDA-C92` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤210; dims=2300*750*1270; weight=1260 | ⚠ không công suất
  - đổi: weight: ∅ → 1260
  - nguồn: `| BDA-C92 | 92/100 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤210 | 2300*750*1270 | 1260`
- **ĐỔI** n131 b33 dòng 7 engine `6BTAA5.9-G12` | tổ máy `BDA-C120` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤208; dims=2500*910*1350; weight=1450 | ⚠ không công suất
  - đổi: weight: ∅ → 1450
  - nguồn: `| BDA-C120 | 120/132 | 东风康明斯 | 6BTAA5.9-G12 | 6 | 5.88 | 16 | ≤208 | 2500*910*1350 | 1450`
- **ĐỔI** n131 b33 dòng 8 engine `6CTA8.3-G2` | tổ máy `BDA-C145` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2400*930*1350; weight=1800 | ⚠ không công suất
  - đổi: weight: ∅ → 1800
  - nguồn: `| BDA-C145 | 145/160 | 东风康明斯 | 6CTA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2400*930*1350 | 1800`
- **ĐỔI** n131 b33 dòng 9 engine `6CTAA8.3-G2` | tổ máy `BDA-C160` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2550*1000*1450; weight=2196 | ⚠ không công suất
  - đổi: weight: ∅ → 2196
  - nguồn: `| BDA-C160 | 160/172 | 东风康明斯 | 6CTAA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2550*1000*1450 | 2196`
- **ĐỔI** n131 b33 dòng 10 engine `6CTAA8.3-G9` | tổ máy `BDA-C180` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2600*950*1500; weight=2500 | ⚠ không công suất
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-C180 | 180/200 | 东风康明斯 | 6CTAA8.3-G9 | 6 | 8.3 | 24 | ≤205 | 2600*950*1500 | 2500`
- **ĐỔI** n131 b33 dòng 11 engine `6LTAA8.9-G2` | tổ máy `BDA-C200` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤205; dims=2700*1000*1550; weight=2268 | ⚠ không công suất
  - đổi: weight: ∅ → 2268
  - nguồn: `| BDA-C200 | 200/211 | 东风康明斯 | 6LTAA8.9-G2 | 6 | 8.9 | 28 | ≤205 | 2700*1000*1550 | 2268`
- **ĐỔI** n131 b33 dòng 12 engine `6LTAA8.9-G3` | tổ máy `BDA-C200` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=9.9; oil=28; fuel=≤205; dims=2600*1100*1700; weight=1800 | ⚠ không công suất
  - đổi: weight: ∅ → 1800
  - nguồn: `| BDA-C200 | 200/220 | 东风康明斯 | 6LTAA8.9-G3 | 6 | 9.9 | 28 | ≤205 | 2600*1100*1700 | 1800`
- **ĐỔI** n131 b33 dòng 13 engine `6LTAA9.5-G3` | tổ máy `BDA-C216` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2850*1100*1500; weight=2600 | ⚠ không công suất
  - đổi: weight: ∅ → 2600
  - nguồn: `| BDA-C216 | 216/240 | 东风康明斯 | 6LTAA9.5-G3 | 6 | 9.5 | 28 | ≤205 | 2850*1100*1500 | 2600`
- **ĐỔI** n131 b33 dòng 14 engine `6LTAA9.5-G1` | tổ máy `BDA-C256` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2900*1150*1550; weight=2900 | ⚠ không công suất
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-C256 | 256/280 | 东风康明斯 | 6LTAA9.5-G1 | 6 | 9.5 | 28 | ≤205 | 2900*1150*1550 | 2900`
- **ĐỔI** n131 b33 dòng 15 engine `6ZTAA13-G3` | tổ máy `BDA-C310` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤197; dims=3150*1350*1850; weight=4200 | ⚠ không công suất
  - đổi: weight: ∅ → 4200
  - nguồn: `| BDA-C310 | 310/340 | 东风康明斯 | 6ZTAA13-G3 | 6 | 13 | 40 | ≤197 | 3150*1350*1850 | 4200`
- **ĐỔI** n131 b33 dòng 16 engine `6ZTAA13-G2` | tổ máy `BDA-C350` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤197; dims=3200*1400*2000; weight=4200 | ⚠ không công suất
  - đổi: weight: ∅ → 4200
  - nguồn: `| BDA-C350 | 350/380 | 东风康明斯 | 6ZTAA13-G2 | 6 | 13 | 40 | ≤197 | 3200*1400*2000 | 4200`
- **ĐỔI** n131 b33 dòng 17 engine `QSZ13-G5` | tổ máy `BDA-C360` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤197; dims=3300*1150*2050; weight=3545 | ⚠ không công suất
  - đổi: weight: ∅ → 3545
  - nguồn: `| BDA-C360 | 360/400 | 东风康明斯 | QSZ13-G5 | 6 | 13 | 40 | ≤197 | 3300*1150*2050 | 3545`
- **ĐỔI** n131 b33 dòng 18 engine `QSZ13-G3` | tổ máy `BDA-C380` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45.4; fuel=≤212; dims=3250*1400*2000; weight=3545 | ⚠ không công suất
  - đổi: weight: ∅ → 3545
  - nguồn: `| BDA-C380 | 380/400 | 东风康明斯 | QSZ13-G3 | 6 | 13 | 45.4 | ≤212 | 3250*1400*2000 | 3545`
- **ĐỔI** n131 b33 dòng 19 engine `QSZ13-G10` | tổ máy `BDA-C400` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45.4; fuel=≤212; dims=3150*1370*3100; weight=3500 | ⚠ không công suất
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-C400 | 400/440 | 东风康明斯 | QSZ13-G10 | 6 | 13 | 45.4 | ≤212 | 3150*1370*3100 | 3500`
- **ĐỔI** n131 b34 dòng 0 engine `QSB3.9-G2` | tổ máy `BDA-C48` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=3.9; oil=11; fuel=≤195; dims=2000*770*1200; weight=980 | ⚠ không công suất
  - đổi: weight: ∅ → 980
  - nguồn: `| BDA-C48 | 48/56 | 东风康明斯 | QSB3.9-G2 | 4 | 3.9 | 11 | ≤195 | 2000*770*1200 | 980`
- **ĐỔI** n131 b34 dòng 1 engine `QSB3.9-G3` | tổ máy `BDA-C64` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=3.9; oil=11; fuel=≤195; dims=2000*860*1200; weight=842 | ⚠ không công suất
  - đổi: weight: ∅ → 842
  - nguồn: `| BDA-C64 | 64/72 | 东风康明斯 | QSB3.9-G3 | 4 | 3.9 | 11 | ≤195 | 2000*860*1200 | 842`
- **ĐỔI** n131 b34 dòng 2 engine `QSB5.9-G2` | tổ máy `BDA-C80` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=5.9; oil=16; fuel=≤195; dims=2100*700*1450; weight=1030 | ⚠ không công suất
  - đổi: weight: ∅ → 1030
  - nguồn: `| BDA-C80 | 80/88 | 东风康明斯 | QSB5.9-G2 | 6 | 5.9 | 16 | ≤195 | 2100*700*1450 | 1030`
- **ĐỔI** n131 b34 dòng 3 engine `QSB5.9-G3` | tổ máy `BDA-C100` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=5.9; oil=16; fuel=≤195; dims=2350*800*1500; weight=1460 | ⚠ không công suất
  - đổi: weight: ∅ → 1460
  - nguồn: `| BDA-C100 | 100/112 | 东风康明斯 | QSB5.9-G3 | 6 | 5.9 | 16 | ≤195 | 2350*800*1500 | 1460`
- **ĐỔI** n131 b34 dòng 4 engine `QSB6.7-G3` | tổ máy `BDA-C120` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=6.7; oil=24; fuel=≤195; dims=2550*1120*1530; weight=1450 | ⚠ không công suất
  - đổi: weight: ∅ → 1450
  - nguồn: `| BDA-C120 | 120/132 | 东风康明斯 | QSB6.7-G3 | 6 | 6.7 | 24 | ≤195 | 2550*1120*1530 | 1450`
- **ĐỔI** n131 b34 dòng 5 engine `QSB6.7-G4` | tổ máy `BDA-C144` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=6.7; oil=24; fuel=≤195; dims=2560*1240*1550; weight=2169 | ⚠ không công suất
  - đổi: weight: ∅ → 2169
  - nguồn: `| BDA-C144 | 144/160 | 东风康明斯 | QSB6.7-G4 | 6 | 6.7 | 24 | ≤195 | 2560*1240*1550 | 2169`
- **ĐỔI** n131 b34 dòng 6 engine `QSL8.9-G2` | tổ máy `BDA-C160` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2700*1100*1500; weight=1800 | ⚠ không công suất
  - đổi: weight: ∅ → 1800
  - nguồn: `| BDA-C160 | 160/176 | 东风康明斯 | QSL8.9-G2 | 6 | 8.9 | 28 | ≤195 | 2700*1100*1500 | 1800`
- **ĐỔI** n131 b34 dòng 7 engine `QSL8.9-G3` | tổ máy `BDA-C180` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2600*1000*1500; weight=2300 | ⚠ không công suất
  - đổi: weight: ∅ → 2300
  - nguồn: `| BDA-C180 | 180/200 | 东风康明斯 | QSL8.9-G3 | 6 | 8.9 | 28 | ≤195 | 2600*1000*1500 | 2300`
- **ĐỔI** n131 b34 dòng 8 engine `QSL8.9-G4` | tổ máy `BDA-C200` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2800*1100*1550; weight=2268 | ⚠ không công suất
  - đổi: weight: ∅ → 2268
  - nguồn: `| BDA-C200 | 200-220 | 东风康明斯 | QSL8.9-G4 | 6 | 8.9 | 28 | ≤195 | 2800*1100*1550 | 2268`
- **ĐỔI** n131 b34 dòng 9 engine `QSZ13-G6` | tổ máy `BDA-C288` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤195; dims=3400*1100*2000; weight=3330 | ⚠ không công suất
  - đổi: weight: ∅ → 3330
  - nguồn: `| BDA-C288 | 288/320 | 东风康明斯 | QSZ13-G6 | 6 | 13 | 40 | ≤195 | 3400*1100*2000 | 3330`
- **ĐỔI** n131 b34 dòng 10 engine `QSZ13-G7` | tổ máy `BDA-C330` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤195; dims=3500*1150*2000; weight=3400 | ⚠ không công suất
  - đổi: weight: ∅ → 3400
  - nguồn: `| BDA-C330 | 330/370 | 东风康明斯 | QSZ13-G7 | 6 | 13 | 40 | ≤195 | 3500*1150*2000 | 3400`
- **ĐỔI** n133 b36 dòng 0 engine `DB58` | tổ máy `BDA-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Doosan | cyl=6; bore=102*118; fuel=215; dims=2000×730×1150; weight=900
  - nguồn: `| BDA-50GF | 50 | 62.5 | 韩国斗山 | DB58 | 6 | 102*118 | 5.785 | 215 | 2000×730×1150 | 900`
- **ĐỔI** n133 b36 dòng 1 engine `D1146` | tổ máy `BDA-64GF` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Doosan | cyl=6; bore=111*139; fuel=222; dims=2200×800×1500; weight=1100
  - nguồn: `| BDA-64GF | 64 | 80 | 韩国斗山 | D1146 | 6 | 111*139 | 8.071 | 222 | 2200×800×1500 | 1100`
- **ĐỔI** n133 b36 dòng 2 engine `D1146` | tổ máy `BDA-75GF` | rated 93.7 kVA / 75 kW | khác: ∅ | hãng: Doosan | cyl=6; bore=111*139; fuel=222; dims=2200×800×1500; weight=1100
  - nguồn: `| BDA-75GF | 75 | 93.7 | 韩国斗山 | D1146 | 6 | 111*139 | 8.071 | 222 | 2200×800×1500 | 1100`
- **ĐỔI** n133 b36 dòng 3 engine `D1146T` | tổ máy `BDA-100GF` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Doosan | cyl=6; bore=111*139; fuel=200; dims=2300×800×1500; weight=1500
  - nguồn: `| BDA-100GF | 100 | 125 | 韩国斗山 | D1146T | 6 | 111*139 | 8.071 | 200 | 2300×800×1500 | 1500`
- **ĐỔI** n133 b36 dòng 4 engine `DP086TA` | tổ máy `BDA-120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Doosan | cyl=6; bore=111*139; fuel=201; dims=2300×800×1500; weight=1600
  - nguồn: `| BDA-120GF | 120 | 150 | 韩国斗山 | DP086TA | 6 | 111*139 | 8.1 | 201 | 2300×800×1500 | 1600`
- **ĐỔI** n133 b36 dòng 5 engine `DP086TA` | tổ máy `BDA-132GF` | rated 165 kVA / 132 kW | khác: ∅ | hãng: Doosan | cyl=6; bore=111*139; fuel=202; dims=2300×800×1500; weight=1600
  - nguồn: `| BDA-132GF | 132 | 165 | 韩国斗山 | DP086TA | 6 | 111*139 | 8.1 | 202 | 2300×800×1500 | 1600`
- **ĐỔI** n133 b36 dòng 8 engine `DP086LA` | tổ máy `BDA-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Doosan | cyl=6; bore=111*139; fuel=203; dims=2700×1000×1500; weight=1800
  - nguồn: `| BDA-200GF | 200 | 250 | 韩国斗山 | DP086LA | 6 | 111*139 | 8.1 | 203 | 2700×1000×1500 | 1800`
- **ĐỔI** n134 b37 dòng 0 engine `TAD530GE` | tổ máy `BDA-V70` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤210; dims=2200*760*1380; weight=1050 | ⚠ không công suất
  - đổi: weight: ∅ → 1050
  - nguồn: `| BDA-V70 | 70/77 | 沃尔沃奔达 | TAD530GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050`
- **ĐỔI** n134 b37 dòng 1 engine `TAD531GE` | tổ máy `BDA-V80` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2200*760*1380; weight=1150 | ⚠ không công suất
  - đổi: weight: ∅ → 1150
  - nguồn: `| BDA-V80 | 80/88 | 沃尔沃奔达 | TAD531GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150`
- **ĐỔI** n134 b37 dòng 2 engine `TAD532GE` | tổ máy `BDA-V100` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2200*870*1450; weight=1200 | ⚠ không công suất
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-V100 | 100/110 | 沃尔沃奔达 | TAD532GE | 4 | 4.76 | 13 | ≤206 | 2200*870*1450 | 1200`
- **ĐỔI** n134 b37 dòng 3 engine `TAD731GE` | tổ máy `BDA-V120` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*850*1450; weight=1400 | ⚠ không công suất
  - đổi: weight: ∅ → 1400
  - nguồn: `| BDA-V120 | 120/132 | 沃尔沃奔达 | TAD731GE | 6 | 7.15 | 29 | ≤210 | 2500*850*1450 | 1400`
- **ĐỔI** n134 b37 dòng 4 engine `TAD732GE` | tổ máy `BDA-V150` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤215; dims=2500*1000*1600; weight=1700 | ⚠ không công suất
  - đổi: weight: ∅ → 1700
  - nguồn: `| BDA-V150 | 150/165 | 沃尔沃奔达 | TAD732GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1700`
- **ĐỔI** n134 b37 dòng 5 engine `TAD733GE` | tổ máy `BDA-V160` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.1; oil=29; fuel=≤210; dims=2600*1100*1530; weight=1950 | ⚠ không công suất
  - đổi: weight: ∅ → 1950
  - nguồn: `| BDA-V160 | 160/175 | 沃尔沃奔达 | TAD733GE | 6 | 12.1 | 29 | ≤210 | 2600*1100*1530 | 1950`
- **ĐỔI** n134 b37 dòng 6 engine `TAD734GE` | tổ máy `BDA-V200` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.1; oil=29; fuel=≤210; dims=2550*1050*1600; weight=2000 | ⚠ không công suất
  - đổi: weight: ∅ → 2000
  - nguồn: `| BDA-V200 | 200/220 | 沃尔沃奔达 | TAD734GE | 6 | 12.1 | 29 | ≤210 | 2550*1050*1600 | 2000`
- **ĐỔI** n134 b37 dòng 7 engine `TAD1341GE-B` | tổ máy `BDA-V250` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.1; oil=34; fuel=≤210; dims=3200*1150*1750; weight=3000 | ⚠ không công suất
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-V250 | 250/275 | 沃尔沃奔达 | TAD1341GE-B | 6 | 12.1 | 34 | ≤210 | 3200*1150*1750 | 3000`
- **ĐỔI** n134 b37 dòng 8 engine `TAD1342GE-B` | tổ máy `BDA-V280` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.1; oil=34; fuel=≤210; dims=3150*1050*1430; weight=2450 | ⚠ không công suất
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-V280 | 280/308 | 沃尔沃奔达 | TAD1342GE-B | 6 | 12.1 | 34 | ≤210 | 3150*1050*1430 | 2450`
- **ĐỔI** n134 b37 dòng 9 engine `TAD1343GE-B` | tổ máy `BDA-V300` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.3; oil=35; fuel=≤210; dims=3600*1200*2000; weight=3200 | ⚠ không công suất
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-V300 | 300/330 | 沃尔沃奔达 | TAD1343GE-B | 6 | 12.3 | 35 | ≤210 | 3600*1200*2000 | 3200`
- **ĐỔI** n134 b37 dòng 10 engine `TAD1344GE-B` | tổ máy `BDA-V330` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.1; oil=35; fuel=≤210; dims=3100*1150*1600; weight=2650 | ⚠ không công suất
  - đổi: weight: ∅ → 2650
  - nguồn: `| BDA-V330 | 330/360 | 沃尔沃奔达 | TAD1344GE-B | 6 | 12.1 | 35 | ≤210 | 3100*1150*1600 | 2650`
- **ĐỔI** n134 b37 dòng 11 engine `TAD1345GE-B` | tổ máy `BDA-V360` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.1; oil=35; fuel=≤210; dims=3200*1100*1800; weight=3300 | ⚠ không công suất
  - đổi: weight: ∅ → 3300
  - nguồn: `| BDA-V360 | 360/400 | 沃尔沃奔达 | TAD1345GE-B | 6 | 16.1 | 35 | ≤210 | 3200*1100*1800 | 3300`
- **ĐỔI** n134 b37 dòng 12 engine `TAD1641GE-B` | tổ máy `BDA-V400` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.1; oil=64; fuel=≤210; dims=3200*1200*1800; weight=3230 | ⚠ không công suất
  - đổi: weight: ∅ → 3230
  - nguồn: `| BDA-V400 | 400/440 | 沃尔沃奔达 | TAD1641GE-B | 6 | 16.1 | 64 | ≤210 | 3200*1200*1800 | 3230`
- **ĐỔI** n134 b37 dòng 13 engine `TAD1643GE-B` | tổ máy `BDA-V500` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.1; oil=64; fuel=≤210; dims=3450*1250*1900; weight=3880 | ⚠ không công suất
  - đổi: weight: ∅ → 3880
  - nguồn: `| BDA-V500 | 500/550 | 沃尔沃奔达 | TAD1643GE-B | 6 | 16.1 | 64 | ≤210 | 3450*1250*1900 | 3880`
- **ĐỔI** n134 b38 dòng 0 engine `TAD550GE` | tổ máy `BDA-V70` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤210; dims=2000*950*1500; weight=1200 | ⚠ không công suất
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-V70 | 70/77 | 沃尔沃奔达 | TAD550GE | 4 | 4.76 | 13 | ≤210 | 2000*950*1500 | 1200`
- **ĐỔI** n134 b38 dòng 1 engine `TAD551GE` | tổ máy `BDA-V80` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2100*960*1450; weight=1150 | ⚠ không công suất
  - đổi: weight: ∅ → 1150
  - nguồn: `| BDA-V80 | 80/88 | 沃尔沃奔达 | TAD551GE | 4 | 4.76 | 13 | ≤206 | 2100*960*1450 | 1150`
- **ĐỔI** n134 b38 dòng 2 engine `TAD750GE` | tổ máy `BDA-V105` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=4.76; oil=20; fuel=≤206; dims=2300*800*1377; weight=1400 | ⚠ không công suất
  - đổi: weight: ∅ → 1400
  - nguồn: `| BDA-V105 | 105/115 | 沃尔沃奔达 | TAD750GE | 6 | 4.76 | 20 | ≤206 | 2300*800*1377 | 1400`
- **ĐỔI** n134 b38 dòng 3 engine `TAD751GE` | tổ máy `BDA-V120` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=20; fuel=≤210; dims=2500*1000*1600; weight=1600 | ⚠ không công suất
  - đổi: weight: ∅ → 1600
  - nguồn: `| BDA-V120 | 120/130 | 沃尔沃奔达 | TAD751GE | 6 | 7.15 | 20 | ≤210 | 2500*1000*1600 | 1600`
- **ĐỔI** n134 b38 dòng 4 engine `TAD752GE` | tổ máy `BDA-V150` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤215; dims=2500*1000*1600; weight=1550 | ⚠ không công suất
  - đổi: weight: ∅ → 1550
  - nguồn: `| BDA-V150 | 150/165 | 沃尔沃奔达 | TAD752GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1550`
- **ĐỔI** n134 b38 dòng 5 engine `TAD753GE` | tổ máy `BDA-V160` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2350*900*1650; weight=2000 | ⚠ không công suất
  - đổi: weight: ∅ → 2000
  - nguồn: `| BDA-V160 | 160/180 | 沃尔沃奔达 | TAD753GE | 6 | 7.15 | 29 | ≤210 | 2350*900*1650 | 2000`
- **ĐỔI** n134 b38 dòng 6 engine `TAD754GE` | tổ máy `BDA-V200` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2400*900*1650; weight=2250 | ⚠ không công suất
  - đổi: weight: ∅ → 2250
  - nguồn: `| BDA-V200 | 200/220 | 沃尔沃奔达 | TAD754GE | 6 | 7.15 | 29 | ≤210 | 2400*900*1650 | 2250`
- **ĐỔI** n134 b38 dòng 7 engine `TAD1351GE` | tổ máy `BDA-V260` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=34; fuel=≤210; dims=2450*1100*1700; weight=2450 | ⚠ không công suất
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-V260 | 260/290 | 沃尔沃奔达 | TAD1351GE | 6 | 12.78 | 34 | ≤210 | 2450*1100*1700 | 2450`
- **ĐỔI** n134 b38 dòng 8 engine `TAD1354GE` | tổ máy `BDA-V300` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=34; fuel=≤210; dims=3000*1200*1670; weight=3500 | ⚠ không công suất
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-V300 | 300/330 | 沃尔沃奔达 | TAD1354GE | 6 | 12.78 | 34 | ≤210 | 3000*1200*1670 | 3500`
- **ĐỔI** n134 b38 dòng 9 engine `TAD1355GE` | tổ máy `BDA-V330` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=2950*1200*1670; weight=3300 | ⚠ không công suất
  - đổi: weight: ∅ → 3300
  - nguồn: `| BDA-V330 | 330/360 | 沃尔沃奔达 | TAD1355GE | 6 | 12.78 | 35 | ≤210 | 2950*1200*1670 | 3300`
- **ĐỔI** n134 b38 dòng 10 engine `TAD1650GE` | tổ máy `BDA-V370` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=35; fuel=≤210; dims=3100*1300*1800; weight=3350 | ⚠ không công suất
  - đổi: weight: ∅ → 3350
  - nguồn: `| BDA-V370 | 370/400 | 沃尔沃奔达 | TAD1650GE | 6 | 16.12 | 35 | ≤210 | 3100*1300*1800 | 3350`
- **ĐỔI** n134 b38 dòng 11 engine `TAD1651GE` | tổ máy `BDA-V400` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=48; fuel=≤210; dims=3100*1300*1800; weight=3350 | ⚠ không công suất
  - đổi: weight: ∅ → 3350
  - nguồn: `| BDA-V400 | 400/440 | 沃尔沃奔达 | TAD1651GE | 6 | 16.12 | 48 | ≤210 | 3100*1300*1800 | 3350`
- **ĐỔI** n134 b38 dòng 12 engine `TWD1652GE` | tổ máy `BDA-V480` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3300*1400*1900; weight=4230 | ⚠ không công suất
  - đổi: weight: ∅ → 4230
  - nguồn: `| BDA-V480 | 480/530 | 沃尔沃奔达 | TWD1652GE | 6 | 16.12 | 64 | ≤210 | 3300*1400*1900 | 4230`
- **ĐỔI** n134 b38 dòng 13 engine `TWD1653GE` | tổ máy `BDA-V520` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3300*1400*1950; weight=4300 | ⚠ không công suất
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-V520 | 520/570 | 沃尔沃奔达 | TWD1653GE | 6 | 16.12 | 64 | ≤210 | 3300*1400*1950 | 4300`
- **ĐỔI** n134 b38 dòng 14 engine `TWD1645GE` | tổ máy `BDA-V560` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3450*1450*1900; weight=4280 | ⚠ không công suất
  - đổi: weight: ∅ → 4280
  - nguồn: `| BDA-V560 | 560/620 | 沃尔沃奔达 | TWD1645GE | 6 | 16.12 | 64 | ≤210 | 3450*1450*1900 | 4280`
- **ĐỔI** n135 b39 dòng 6 engine `12V1600G70F` | tổ máy `BDA-M520` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=21; oil=50; fuel=≤195; dims=3500*1350*1850; weight=4350 | ⚠ không công suất
  - nguồn: `| BDA-M520 | 480/520 | 奔驰MTU | 12V1600G70F | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350`
- **ĐỔI** n135 b39 dòng 14 engine `12V4000G23` | tổ máy `BDA-M1450` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=204; fuel=≤192; dims=4250*1670*2380; weight=10110 | ⚠ không công suất
  - nguồn: `| BDA-M1450 | 1320/1450 | 奔驰MTU | 12V4000G23 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110`

## elitech-power (mới 50, mất 0, đổi 0)

- **MỚI** n1001 b78 dòng 32 engine `BFM3 G1` | tổ máy `EPS18DZA-3` | prime 18 kVA / - kW; standby 20 kVA / - kW | khác: ∅ | hãng: Deutz | phase=3-Phase
  - nguồn: `| EPS18DZA-3 | Deutz | 18kVA | 20kVA | BFM3 G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps18dza-3-deutz-18kva-diesel-generator-specs`
- **MỚI** n1001 b78 dòng 33 engine `BFM3 G1` | tổ máy `EPS20DZA-3` | prime 20 kVA / - kW; standby 24 kVA / - kW | khác: ∅ | hãng: Deutz | phase=3-Phase
  - nguồn: `| EPS20DZA-3 | Deutz | 20kVA | 24kVA | BFM3 G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20dza-3-deutz-20kva-diesel-generator-specs`
- **MỚI** n1001 b78 dòng 34 engine `BFM3 G2` | tổ máy `EPS28DZA-3` | prime 28 kVA / - kW; standby 30 kVA / - kW | khác: ∅ | hãng: Deutz | phase=3-Phase
  - nguồn: `| EPS28DZA-3 | Deutz | 28kVA | 30kVA | BFM3 G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28dza-3-deutz-28kva-diesel-generator-specs`
- **MỚI** n1001 b78 dòng 35 engine `BFM3 G2` | tổ máy `EPS30DZA-3` | prime 30 kVA / - kW; standby 35 kVA / - kW | khác: ∅ | hãng: Deutz | phase=3-Phase
  - nguồn: `| EPS30DZA-3 | Deutz | 30kVA | 35kVA | BFM3 G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30dza-3-deutz-30kva-diesel-generator-specs`
- **MỚI** n1001 b78 dòng 36 engine `BFM3T` | tổ máy `EPS40DZA-3` | prime 40 kVA / - kW; standby 42 kVA / - kW | khác: ∅ | hãng: Deutz | phase=3-Phase
  - nguồn: `| EPS40DZA-3 | Deutz | 40kVA | 42kVA | BFM3T | 50Hz | 3-Phase | DOWNLOAD PDF | eps40dza-3-deutz-40kva-diesel-generator-specs`
- **MỚI** n1001 b78 dòng 37 engine `BFM3C` | tổ máy `EPS50DZA-3` | prime 50 kVA / - kW; standby 55 kVA / - kW | khác: ∅ | hãng: Deutz | phase=3-Phase
  - nguồn: `| EPS50DZA-3 | Deutz | 50kVA | 55kVA | BFM3C | 50Hz | 3-Phase | DOWNLOAD PDF | eps50dza-3-deutz-50kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 19 engine `WP2.3D25E200` | tổ máy `EPS12.5WCA-3` | prime 12.5 kVA / - kW; standby 14 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS12.5WCA-3 | WEICHAI POWER | 12.5kVA | 14kVA | WP2.3D25E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps12.5wca-3-weichai-12.5kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 20 engine `WP2.3D25E200` | tổ máy `EPS15WCA-3` | prime 15 kVA / - kW; standby 16.5 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS15WCA-3 | WEICHAI POWER | 15kVA | 16.5kVA | WP2.3D25E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps15wca-3-weichai-15kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 21 engine `WP2.3D25E200` | tổ máy `EPS20WCA-3` | prime 20 kVA / - kW; standby 20 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS20WCA-3 | WEICHAI POWER | 20kVA | 20kVA | WP2.3D25E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20wca-3-weichai-20kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 22 engine `WP2.3D25E200` | tổ máy `EPS20WCA-3B` | prime 20 kVA / - kW; standby 24 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS20WCA-3B | WEICHAI POWER | 20kVA | 24kVA | WP2.3D25E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20wca-3b-weichai-20kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 23 engine `WP2.3D25E200` | tổ máy `EPS28WCA-3` | prime 28 kVA / - kW; standby 30 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS28WCA-3 | WEICHAI POWER | 28kVA | 30kVA | WP2.3D25E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28wca-3-weichai-28kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 24 engine `WP2.3D33E200` | tổ máy `EPS28WCA-3B` | prime 28 kVA / - kW; standby 30 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS28WCA-3B | WEICHAI POWER | 28kVA | 30kVA | WP2.3D33E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28wca-3b-weichai-28kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 25 engine `WP2.3D33E200` | tổ máy `EPS30WCA-3` | prime 30 kVA / - kW; standby 35 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS30WCA-3 | WEICHAI POWER | 30kVA | 35kVA | WP2.3D33E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30wca-3-weichai-30kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 26 engine `WP2.3D33E200` | tổ máy `EPS37.5WCA-3` | prime 37.5 kVA / - kW; standby 40 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS37.5WCA-3 | WEICHAI POWER | 37.5kVA | 40kVA | WP2.3D33E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps37.5wca-3-weichai-37.5kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 27 engine `WP2.3D40E200` | tổ máy `EPS38WCA-3` | prime 38 kVA / - kW; standby 40 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS38WCA-3 | WEICHAI POWER | 38kVA | 40kVA | WP2.3D40E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps38wca-3-weichai-38kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 28 engine `WP2.3D48E200` | tổ máy `EPS50WCA-3` | prime 50 kVA / - kW; standby 55 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS50WCA-3 | WEICHAI POWER | 50kVA | 55kVA | WP2.3D48E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps50wca-3-weichai-50kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 29 engine `WP4.1D66E200` | tổ máy `EPS60WCA-3` | prime 60 kVA / - kW; standby 70 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS60WCA-3 | WEICHAI POWER | 60kVA | 70kVA | WP4.1D66E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps60wca-3-weichai-60kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 30 engine `WP4.1D66E200` | tổ máy `EPS70WCA-3` | prime 70 kVA / - kW; standby 80 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS70WCA-3 | WEICHAI POWER | 70kVA | 80kVA | WP4.1D66E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps70wca-3-weichai-70kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 31 engine `WP4.1D66E200` | tổ máy `EPS75WCA-3` | prime 75 kVA / - kW; standby 83 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS75WCA-3 | WEICHAI POWER | 75kVA | 83kVA | WP4.1D66E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps75wca-3-weichai-75kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 32 engine `WP4.1D80E200` | tổ máy `EPS80WCA-3` | prime 80 kVA / - kW; standby 88 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS80WCA-3 | WEICHAI POWER | 80kVA | 88kVA | WP4.1D80E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps80wca-3-weichai-80kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 33 engine `WP4.1D80E200` | tổ máy `EPS85WCA-3` | prime 85 kVA / - kW; standby 94 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS85WCA-3 | WEICHAI POWER | 85kVA | 94kVA | WP4.1D80E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps85wca-3-weichai-85kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 34 engine `WP4.1D80E200` | tổ máy `EPS90WCA-3` | prime 90 kVA / - kW; standby 100 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS90WCA-3 | WEICHAI POWER | 90kVA | 100kVA | WP4.1D80E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps90wca-3-weichai-90kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 35 engine `WP4.1D100E200` | tổ máy `EPS100WCA-3` | prime 100 kVA / - kW; standby 110 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS100WCA-3 | WEICHAI POWER | 100kVA | 110kVA | WP4.1D100E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100wca-3-weichai-100kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 36 engine `WP4.1D100E200` | tổ máy `EPS100WCA-3B` | prime 100 kVA / - kW; standby 110 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS100WCA-3B | WEICHAI POWER | 100kVA | 110kVA | WP4.1D100E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100wca-3b-weichai-100kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 37 engine `WP4.1D100E200` | tổ máy `EPS115WCA-3` | prime 115 kVA / - kW; standby 125 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS115WCA-3 | WEICHAI POWER | 115kVA | 125kVA | WP4.1D100E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps115wca-3-weichai-115kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 38 engine `WP4.1D100E200` | tổ máy `EPS125WCA-3` | prime 125 kVA / - kW; standby 138 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS125WCA-3 | WEICHAI POWER | 125kVA | 138kVA | WP4.1D100E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps125wca-3-weichai-125kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 39 engine `WP6D132E200` | tổ máy `EPS135WCA-3` | prime 135 kVA / - kW; standby 150 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS135WCA-3 | WEICHAI POWER | 135kVA | 150kVA | WP6D132E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps135wca-3-weichai-135kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 40 engine `WP6D152E200` | tổ máy `EPS150WCA-3` | prime 150 kVA / - kW; standby 165 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS150WCA-3 | WEICHAI POWER | 150kVA | 165kVA | WP6D152E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps150wca-3-weichai-150kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 41 engine `WP6D167E200` | tổ máy `EPS180WCA-3` | prime 180 kVA / - kW; standby 200 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS180WCA-3 | WEICHAI POWER | 180kVA | 200kVA | WP6D167E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps180wca-3-weichai-180kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 42 engine `WP10D200E200` | tổ máy `EPS188WCA-3` | prime 188 kVA / - kW; standby 205 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS188WCA-3 | WEICHAI POWER | 188kVA | 205kVA | WP10D200E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps188wca-3-weichai-188kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 43 engine `WP10D200E200` | tổ máy `EPS200WCA-3` | prime 200 kVA / - kW; standby 250 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS200WCA-3 | WEICHAI POWER | 200kVA | 250kVA | WP10D200E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps200wca-3-weichai-200kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 44 engine `WP10D238E200` | tổ máy `EPS225WCA-3` | prime 225 kVA / - kW; standby 250 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS225WCA-3 | WEICHAI POWER | 225kVA | 250kVA | WP10D238E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps225wca-3-weichai-225kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 45 engine `WP10D238E200` | tổ máy `EPS250WCA-3` | prime 250 kVA / - kW; standby 275 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS250WCA-3 | WEICHAI POWER | 250kVA | 275kVA | WP10D238E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps250wca-3-weichai-250kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 46 engine `WP10D264E200` | tổ máy `EPS250WCA-3B` | prime 250 kVA / - kW; standby 275 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS250WCA-3B | WEICHAI POWER | 250kVA | 275kVA | WP10D264E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps250wca-3b-weichai-250kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 47 engine `WP10D264E200` | tổ máy `EPS270WCA-3` | prime 270 kVA / - kW; standby 297 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS270WCA-3 | WEICHAI POWER | 270kVA | 297kVA | WP10D264E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps270wca-3-weichai-270kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 48 engine `WP10D264E200` | tổ máy `EPS300WCA-3` | prime 300 kVA / - kW; standby 330 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS300WCA-3 | WEICHAI POWER | 300kVA | 330kVA | WP10D264E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps300wca-3-weichai-300kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 49 engine `WP10D320E200` | tổ máy `EPS300WCA-3B` | prime 300 kVA / - kW; standby 330 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS300WCA-3B | WEICHAI POWER | 300kVA | 330kVA | WP10D320E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps300wca-3b-weichai-300kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 50 engine `WP10D320E200` | tổ máy `EPS325WCA-3` | prime 325 kVA / - kW; standby 358 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS325WCA-3 | WEICHAI POWER | 325kVA | 358kVA | WP10D320E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps325wca-3-weichai-325kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 51 engine `WP10D320E200` | tổ máy `EPS350WCA-3` | prime 350 kVA / - kW; standby 385 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS350WCA-3 | WEICHAI POWER | 350kVA | 385kVA | WP10D320E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps350wca-3-weichai-350kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 52 engine `WP12D353E200` | tổ máy `EPS375WCA-3` | prime 375 kVA / - kW; standby 413 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS375WCA-3 | WEICHAI POWER | 375kVA | 413kVA | WP12D353E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps375wca-3-weichai-375kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 53 engine `WP12D353E200` | tổ máy `EPS400WCA-3` | prime 400 kVA / - kW; standby 440 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS400WCA-3 | WEICHAI POWER | 400kVA | 440kVA | WP12D353E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps400wca-3-weichai-400kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 54 engine `WP13D385E200` | tổ máy `EPS400WCA-3` | prime 400 kVA / - kW; standby 440 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS400WCA-3 | WEICHAI POWER | 400kVA | 440kVA | WP13D385E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps400wca-3-weichai-400kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 55 engine `WP13D405E200` | tổ máy `EPS440WCA-3` | prime 440 kVA / - kW; standby 480 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS440WCA-3 | WEICHAI POWER | 440kVA | 480kVA | WP13D405E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps440wca-3-weichai-440kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 56 engine `WP13D440E200` | tổ máy `EPS440WCA-3` | prime 440 kVA / - kW; standby 480 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS440WCA-3 | WEICHAI POWER | 440kVA | 480kVA | WP13D440E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps440wca-3-weichai-440kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 57 engine `WP13D440E200` | tổ máy `EPS450WCA-3` | prime 450 kVA / - kW; standby 495 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS450WCA-3 | WEICHAI POWER | 450kVA | 495kVA | WP13D440E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps450wca-3-weichai-450kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 58 engine `WP13D440E200` | tổ máy `EPS475WCA-3` | prime 475 kVA / - kW; standby 523 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS475WCA-3 | WEICHAI POWER | 475kVA | 523kVA | WP13D440E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps475wca-3-weichai-475kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 59 engine `WP13D440E200` | tổ máy `EPS500WCA-3` | prime 500 kVA / - kW; standby 550 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS500WCA-3 | WEICHAI POWER | 500kVA | 550kVA | WP13D440E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps500wca-3-weichai-500kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 60 engine `WP13D490E200` | tổ máy `EPS500WCA-3B` | prime 500 kVA / - kW; standby 550 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS500WCA-3B | WEICHAI POWER | 500kVA | 550kVA | WP13D490E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps500wca-3b-weichai-500kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 61 engine `WP13D490E200` | tổ máy `EPS525WCA-3` | prime 525 kVA / - kW; standby 578 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS525WCA-3 | WEICHAI POWER | 525kVA | 578kVA | WP13D490E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps525wca-3-weichai-525kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 62 engine `WP13D490E200` | tổ máy `EPS560WCA-3` | prime 560 kVA / - kW; standby 619 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS560WCA-3 | WEICHAI POWER | 560kVA | 619kVA | WP13D490E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps560wca-3-weichai-560kva-diesel-generator-specs`

## fdk-energy (mới 184, mất 18, đổi 1)

- **MỚI** n103 b2 dòng 412 engine `QSL9-G2` | tổ máy `CG250-H1 CONTACT` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: Stamford UCDI274J | hãng: Cummins | 
  - nguồn: `| CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (USA) | Stamford UCDI274J | Click Here | Download`
- **MỚI** n103 b2 dòng 412 alternator `UCDI274J` | tổ máy `CG250-H1 CONTACT` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: QSL9-G2 | hãng: Stamford | 
  - nguồn: `| CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (USA) | Stamford UCDI274J | Click Here | Download`
- **MỚI** n103 b2 dòng 413 engine `QSL9-G3` | tổ máy `CG275-H1 CONTACT` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: Stamford UCDI274K | hãng: Cummins | 
  - nguồn: `| CG275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL9-G3 | Cummins (USA) | Stamford UCDI274K | Click Here | Download`
- **MỚI** n103 b2 dòng 413 alternator `UCDI274K` | tổ máy `CG275-H1 CONTACT` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: QSL9-G3 | hãng: Stamford | 
  - nguồn: `| CG275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL9-G3 | Cummins (USA) | Stamford UCDI274K | Click Here | Download`
- **MỚI** n103 b2 dòng 414 engine `QSL9-G5` | tổ máy `CG330-H1 CONTACT` | prime 300 kVA / 240 kW; standby 330 kVA / 264 kW | khác: Stamford S4L1D-D41 | hãng: Cummins | 
  - nguồn: `| CG330-H1 CONTACT | 330KVA/ 264KW | 300KVA/ 240KW | QSL9-G5 | Cummins (USA) | Stamford S4L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 414 alternator `S4L1D-D41` | tổ máy `CG330-H1 CONTACT` | prime 300 kVA / 240 kW; standby 330 kVA / 264 kW | khác: QSL9-G5 | hãng: Stamford | 
  - nguồn: `| CG330-H1 CONTACT | 330KVA/ 264KW | 300KVA/ 240KW | QSL9-G5 | Cummins (USA) | Stamford S4L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 415 engine `QSX15-G6` | tổ máy `CG500E-H1 CONTACT` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - nguồn: `| CG500E-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSX15-G6 | Cummins (USA) | Stamford S4L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 415 alternator `S4L1D-G41` | tổ máy `CG500E-H1 CONTACT` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: QSX15-G6 | hãng: Stamford | 
  - nguồn: `| CG500E-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSX15-G6 | Cummins (USA) | Stamford S4L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 416 engine `KTA19-G4` | tổ máy `CG550-H1 CONTACT` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: Stamford S5L1D-C41 | hãng: Cummins | 
  - nguồn: `| CG550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (India) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 416 alternator `S5L1D-C41` | tổ máy `CG550-H1 CONTACT` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: KTA19-G4 | hãng: Stamford | 
  - nguồn: `| CG550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (India) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 417 engine `QSX15-G8` | tổ máy `CG550E-H1 CONTACT` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: Stamford S5L1D-C41 | hãng: Cummins | 
  - nguồn: `| CG550E-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSX15-G8 | Cummins (USA) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 417 alternator `S5L1D-C41` | tổ máy `CG550E-H1 CONTACT` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: QSX15-G8 | hãng: Stamford | 
  - nguồn: `| CG550E-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSX15-G8 | Cummins (USA) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 418 engine `VTA28-G5` | tổ máy `CG688-H1 CONTACT` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford S5L1D-F41 | hãng: Cummins | 
  - nguồn: `| CG688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | VTA28-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 418 alternator `S5L1D-F41` | tổ máy `CG688-H1 CONTACT` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: VTA28-G5 | hãng: Stamford | 
  - nguồn: `| CG688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | VTA28-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 419 engine `VTA28-G6` | tổ máy `CG825-H1 CONTACT` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: Stamford S5L1D-H41 | hãng: Cummins | 
  - nguồn: `| CG825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | VTA28-G6 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 419 alternator `S5L1D-H41` | tổ máy `CG825-H1 CONTACT` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: VTA28-G6 | hãng: Stamford | 
  - nguồn: `| CG825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | VTA28-G6 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 420 engine `QSK23-G2` | tổ máy `CG825E/H1 CONTACT` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: Stamford S5L1D-H41 | hãng: Cummins | 
  - nguồn: `| CG825E/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G2 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 420 alternator `S5L1D-H41` | tổ máy `CG825E/H1 CONTACT` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: QSK23-G2 | hãng: Stamford | 
  - nguồn: `| CG825E/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G2 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 421 engine `QSK23-G3` | tổ máy `CG880E-H1 CONTACT` | prime 800 kVA / 640 kW; standby 880 kVA / 704 kW | khác: Stamford S6L1D-C41 | hãng: Cummins | 
  - nguồn: `| CG880E-H1 CONTACT | 880KVA/ 704KW | 800KVA/ 640KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 421 alternator `S6L1D-C41` | tổ máy `CG880E-H1 CONTACT` | prime 800 kVA / 640 kW; standby 880 kVA / 704 kW | khác: QSK23-G3 | hãng: Stamford | 
  - nguồn: `| CG880E-H1 CONTACT | 880KVA/ 704KW | 800KVA/ 640KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 422 engine `QST30-G3` | tổ máy `CG1000E-H1 CONTACT` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: Stamford S6L1D-D41 | hãng: Cummins | 
  - nguồn: `| CG1000E-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QST30-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 422 alternator `S6L1D-D41` | tổ máy `CG1000E-H1 CONTACT` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: QST30-G3 | hãng: Stamford | 
  - nguồn: `| CG1000E-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QST30-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 423 engine `KTA38-G5` | tổ máy `CG1100-H1 CONTACT` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: Stamford S6L1D-E41 | hãng: Cummins | 
  - nguồn: `| CG1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 423 alternator `S6L1D-E41` | tổ máy `CG1100-H1 CONTACT` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: KTA38-G5 | hãng: Stamford | 
  - nguồn: `| CG1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 424 engine `QST30-G4` | tổ máy `CG1100E-H1 CONTACT` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: Stamford S6L1D-E41 | hãng: Cummins | 
  - nguồn: `| CG1100E-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 424 alternator `S6L1D-E41` | tổ máy `CG1100E-H1 CONTACT` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: QST30-G4 | hãng: Stamford | 
  - nguồn: `| CG1100E-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 425 engine `KTA38-G9` | tổ máy `CG1250-H1 CONTACT` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: Stamford S6L1D-F41 | hãng: Cummins | 
  - nguồn: `| CG1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (India) | Stamford S6L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 425 alternator `S6L1D-F41` | tổ máy `CG1250-H1 CONTACT` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: KTA38-G9 | hãng: Stamford | 
  - nguồn: `| CG1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (India) | Stamford S6L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 426 engine `QSK38-G2` | tổ máy `CG1250E-H1 CONTACT` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: Stamford S6L1D-F41 | hãng: Cummins | 
  - nguồn: `| CG1250E-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QSK38-G2 | Cummins (UK) | Stamford S6L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 426 alternator `S6L1D-F41` | tổ máy `CG1250E-H1 CONTACT` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: QSK38-G2 | hãng: Stamford | 
  - nguồn: `| CG1250E-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QSK38-G2 | Cummins (UK) | Stamford S6L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 427 engine `KTA50-G3` | tổ máy `CG1375-H1 CONTACT` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G41 | hãng: Cummins | 
  - nguồn: `| CG1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 427 alternator `S6L1D-G41` | tổ máy `CG1375-H1 CONTACT` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: KTA50-G3 | hãng: Stamford | 
  - nguồn: `| CG1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 428 engine `QSK38-G3` | tổ máy `CG1375E-H1 CONTACT` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G41 | hãng: Cummins | 
  - nguồn: `| CG1375E-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G3 | Cummins (UK) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 428 alternator `S6L1D-G41` | tổ máy `CG1375E-H1 CONTACT` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: QSK38-G3 | hãng: Stamford | 
  - nguồn: `| CG1375E-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G3 | Cummins (UK) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 429 engine `KTA50-G8` | tổ máy `CG1500-H1 CONTACT` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Cummins | 
  - nguồn: `| CG1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (India) | Stamford S6L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 429 alternator `S6L1D-H41` | tổ máy `CG1500-H1 CONTACT` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: KTA50-G8 | hãng: Stamford | 
  - nguồn: `| CG1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (India) | Stamford S6L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 430 engine `QSK50-G3` | tổ máy `CG1500N-H1 CONTACT` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Cummins | 
  - nguồn: `| CG1500N-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here |`
- **MỚI** n103 b2 dòng 430 alternator `S6L1D-H41` | tổ máy `CG1500N-H1 CONTACT` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: QSK50-G3 | hãng: Stamford | 
  - nguồn: `| CG1500N-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here |`
- **MỚI** n103 b2 dòng 431 engine `KTA50-GS8` | tổ máy `CG1650-H1 CONTACT` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - nguồn: `| CG1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 431 alternator `S7L1D-C41` | tổ máy `CG1650-H1 CONTACT` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: KTA50-GS8 | hãng: Stamford | 
  - nguồn: `| CG1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 432 engine `QSK50-G4` | tổ máy `CG1700E-H1 CONTACT` | prime 1540 kVA / 1232 kW; standby 1700 kVA / 1360 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - nguồn: `| CG1700E-H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 432 alternator `S7L1D-C41` | tổ máy `CG1700E-H1 CONTACT` | prime 1540 kVA / 1232 kW; standby 1700 kVA / 1360 kW | khác: QSK50-G4 | hãng: Stamford | 
  - nguồn: `| CG1700E-H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 433 engine `QSK50-G7` | tổ máy `CG1825E-H1 CONTACT` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: Stamford S7L1D-D41 | hãng: Cummins | 
  - nguồn: `| CG1825E-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (India) | Stamford S7L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 433 alternator `S7L1D-D41` | tổ máy `CG1825E-H1 CONTACT` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: QSK50-G7 | hãng: Stamford | 
  - nguồn: `| CG1825E-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (India) | Stamford S7L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 434 engine `QSK60-G3` | tổ máy `CG2063EV1-H1 CONTACT` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: Stamford S7L1D-F41 | hãng: Cummins | 
  - nguồn: `| CG2063EV1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G3 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 434 alternator `S7L1D-F41` | tổ máy `CG2063EV1-H1 CONTACT` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: QSK60-G3 | hãng: Stamford | 
  - nguồn: `| CG2063EV1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G3 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 435 engine `QSK60-G7` | tổ máy `CG2063V2E/H1 CONTACT` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: Stamford S7L1D-F41 | hãng: Cummins | 
  - nguồn: `| CG2063V2E/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 435 alternator `S7L1D-F41` | tổ máy `CG2063V2E/H1 CONTACT` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: QSK60-G7 | hãng: Stamford | 
  - nguồn: `| CG2063V2E/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 436 engine `QSK60-G4` | tổ máy `CG2200E-H1 CONTACT` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: Stamford S7L1D-G41 | hãng: Cummins | 
  - nguồn: `| CG2200E-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G4 | Cummins (UK) | Stamford S7L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 436 alternator `S7L1D-G41` | tổ máy `CG2200E-H1 CONTACT` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: QSK60-G4 | hãng: Stamford | 
  - nguồn: `| CG2200E-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G4 | Cummins (UK) | Stamford S7L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 437 engine `QSK60-G8` | tổ máy `CG2500EV1-H1 CONTACT` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: Stamford S7L1D-H41 | hãng: Cummins | 
  - nguồn: `| CG2500EV1-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G8 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 437 alternator `S7L1D-H41` | tổ máy `CG2500EV1-H1 CONTACT` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QSK60-G8 | hãng: Stamford | 
  - nguồn: `| CG2500EV1-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G8 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 438 engine `QSK60-G21` | tổ máy `CG2500EV2-H1 CONTACT` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: Stamford S7L1D-H41 | hãng: Cummins | 
  - nguồn: `| CG2500EV2-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G21 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 438 alternator `S7L1D-H41` | tổ máy `CG2500EV2-H1 CONTACT` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QSK60-G21 | hãng: Stamford | 
  - nguồn: `| CG2500EV2-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G21 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 439 engine `QSK60-G23` | tổ máy `CG2750EV1-H1 CONTACT` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: Stamford S7L1D-J41 | hãng: Cummins | 
  - nguồn: `| CG2750EV1-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK60-G23 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download`
- **MỚI** n103 b2 dòng 439 alternator `S7L1D-J41` | tổ máy `CG2750EV1-H1 CONTACT` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: QSK60-G23 | hãng: Stamford | 
  - nguồn: `| CG2750EV1-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK60-G23 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download`
- **MỚI** n103 b2 dòng 440 engine `QSK78-G18` | tổ máy `CG2750EV2-H1 CONTACT` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: Stamford S7L1D-J41 | hãng: Cummins | 
  - nguồn: `| CG2750EV2-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK78-G18 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download`
- **MỚI** n103 b2 dòng 440 alternator `S7L1D-J41` | tổ máy `CG2750EV2-H1 CONTACT` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: QSK78-G18 | hãng: Stamford | 
  - nguồn: `| CG2750EV2-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK78-G18 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download`
- **MỚI** n103 b2 dòng 441 engine `QSK78-G9` | tổ máy `CG3000E-H1 CONTACT` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: Stamford S7L1D-K41 | hãng: Cummins | 
  - nguồn: `| CG3000E-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | QSK78-G9 | Cummins (UK) | Stamford S7L1D-K41 | Click Here | Download`
- **MỚI** n103 b2 dòng 441 alternator `S7L1D-K41` | tổ máy `CG3000E-H1 CONTACT` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: QSK78-G9 | hãng: Stamford | 
  - nguồn: `| CG3000E-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | QSK78-G9 | Cummins (UK) | Stamford S7L1D-K41 | Click Here | Download`
- **MỚI** n103 b2 dòng 442 engine `NTA855-GA` | tổ máy `CC250/H1 CONTACT` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: Stamford UCDI274J | hãng: Cummins | 
  - nguồn: `| CC250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274J | Click Here | Download`
- **MỚI** n103 b2 dòng 442 alternator `UCDI274J` | tổ máy `CC250/H1 CONTACT` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: NTA855-GA | hãng: Stamford | 
  - nguồn: `| CC250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274J | Click Here | Download`
- **MỚI** n103 b2 dòng 443 engine `NTA855-GA` | tổ máy `CC275/H1 CONTACT` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: Stamford UCDI274K | hãng: Cummins | 
  - nguồn: `| CC275/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274K | Click Here | Download`
- **MỚI** n103 b2 dòng 443 alternator `UCDI274K` | tổ máy `CC275/H1 CONTACT` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: NTA855-GA | hãng: Stamford | 
  - nguồn: `| CC275/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274K | Click Here | Download`
- **MỚI** n103 b2 dòng 444 engine `NTA855-G1A` | tổ máy `CC315/H1 CONTACT` | prime 275 kVA / 220 kW; standby 313 kVA / 250 kW | khác: Stamford S4L1D-D41 | hãng: Cummins | 
  - nguồn: `| CC315/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | NTA855-G1A | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 444 alternator `S4L1D-D41` | tổ máy `CC315/H1 CONTACT` | prime 275 kVA / 220 kW; standby 313 kVA / 250 kW | khác: NTA855-G1A | hãng: Stamford | 
  - nguồn: `| CC315/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | NTA855-G1A | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 445 engine `NTA855-G1B` | tổ máy `CC350/H1 CONTACT` | prime 312 kVA / 250 kW; standby 344 kVA / 275 kW | khác: Stamford S4L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC350/H1 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 445 alternator `S4L1D-E41` | tổ máy `CC350/H1 CONTACT` | prime 312 kVA / 250 kW; standby 344 kVA / 275 kW | khác: NTA855-G1B | hãng: Stamford | 
  - nguồn: `| CC350/H1 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 446 engine `NTA855-G2A` | tổ máy `CC388V1/H1 CONTACT` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: Stamford S4L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC388V1/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G2A | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 446 alternator `S4L1D-E41` | tổ máy `CC388V1/H1 CONTACT` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: NTA855-G2A | hãng: Stamford | 
  - nguồn: `| CC388V1/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G2A | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 447 engine `NTA855-G4` | tổ máy `CC388V2/H1 CONTACT` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: Stamford S4L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC388V2/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G4 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 447 alternator `S4L1D-E41` | tổ máy `CC388V2/H1 CONTACT` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: NTA855-G4 | hãng: Stamford | 
  - nguồn: `| CC388V2/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G4 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 448 engine `NTAA855-G7` | tổ máy `CC415V1/H1 CONTACT` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: Stamford S4L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC415V1/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTAA855-G7 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 448 alternator `S4L1D-F41` | tổ máy `CC415V1/H1 CONTACT` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NTAA855-G7 | hãng: Stamford | 
  - nguồn: `| CC415V1/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTAA855-G7 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 449 engine `QSNT-G3` | tổ máy `CC415V2/H1 CONTACT` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: Stamford S4L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC415V2/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 449 alternator `S4L1D-F41` | tổ máy `CC415V2/H1 CONTACT` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: QSNT-G3 | hãng: Stamford | 
  - nguồn: `| CC415V2/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 450 engine `KTA19-G2` | tổ máy `CC415V3/H1 CONTACT` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: Stamford S4L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC415V3/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 450 alternator `S4L1D-F41` | tổ máy `CC415V3/H1 CONTACT` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: KTA19-G2 | hãng: Stamford | 
  - nguồn: `| CC415V3/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 451 engine `QSNT-G3` | tổ máy `CC450/H1 CONTACT` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: Stamford S4L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC450/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 451 alternator `S4L1D-F41` | tổ máy `CC450/H1 CONTACT` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: QSNT-G3 | hãng: Stamford | 
  - nguồn: `| CC450/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 452 engine `KTA19-G3` | tổ máy `CC500/H1 CONTACT` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC500/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 452 alternator `S4L1D-G41` | tổ máy `CC500/H1 CONTACT` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: KTA19-G3 | hãng: Stamford | 
  - nguồn: `| CC500/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 453 engine `QSNT-G4X` | tổ máy `CC500N/H1 CONTACT` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSNT-G4X | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 453 alternator `S4L1D-G41` | tổ máy `CC500N/H1 CONTACT` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: QSNT-G4X | hãng: Stamford | 
  - nguồn: `| CC500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSNT-G4X | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 454 engine `KTA19-G3A` | tổ máy `CC550V1/H1 CONTACT` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: Stamford S5L1D-C41 | hãng: Cummins | 
  - nguồn: `| CC550V1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 454 alternator `S5L1D-C41` | tổ máy `CC550V1/H1 CONTACT` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: KTA19-G3A | hãng: Stamford | 
  - nguồn: `| CC550V1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 455 engine `KTA19-G4` | tổ máy `CC550V2/H1 CONTACT` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: Stamford S5L1D-C41 | hãng: Cummins | 
  - nguồn: `| CC550V2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 455 alternator `S5L1D-C41` | tổ máy `CC550V2/H1 CONTACT` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: KTA19-G4 | hãng: Stamford | 
  - nguồn: `| CC550V2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 456 engine `KTA19-G8` | tổ máy `CC630V1/H1 CONTACT` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: Stamford S5L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC630V1/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 456 alternator `S5L1D-E41` | tổ máy `CC630V1/H1 CONTACT` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: KTA19-G8 | hãng: Stamford | 
  - nguồn: `| CC630V1/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 457 engine `KTAA19-G6` | tổ máy `CC630V2/H1 CONTACT` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: Stamford S5L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC630V2/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTAA19-G6 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 457 alternator `S5L1D-E41` | tổ máy `CC630V2/H1 CONTACT` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: KTAA19-G6 | hãng: Stamford | 
  - nguồn: `| CC630V2/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTAA19-G6 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 458 engine `KTA19-G8A` | tổ máy `CC688V1/H1 CONTACT` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford S5L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC688V1/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTA19-G8A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 458 alternator `S5L1D-F41` | tổ máy `CC688V1/H1 CONTACT` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: KTA19-G8A | hãng: Stamford | 
  - nguồn: `| CC688V1/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTA19-G8A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 459 engine `KTAA19-G6A` | tổ máy `CC688V2/H1 CONTACT` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford S5L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC688V2/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTAA19-G6A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 459 alternator `S5L1D-F41` | tổ máy `CC688V2/H1 CONTACT` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: KTAA19-G6A | hãng: Stamford | 
  - nguồn: `| CC688V2/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTAA19-G6A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 460 engine `QSK19-G4` | tổ máy `CC725/H1 CONTACT` | prime 650 kVA / 520 kW; standby 725 kVA / 580 kW | khác: Stamford S5L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC725/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 460 alternator `S5L1D-F41` | tổ máy `CC725/H1 CONTACT` | prime 650 kVA / 520 kW; standby 725 kVA / 580 kW | khác: QSK19-G4 | hãng: Stamford | 
  - nguồn: `| CC725/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 461 engine `KTA19-G9A` | tổ máy `CC750/H1 CONTACT` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: Stamford S5L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC750/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | KTA19-G9A | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 461 alternator `S5L1D-G41` | tổ máy `CC750/H1 CONTACT` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: KTA19-G9A | hãng: Stamford | 
  - nguồn: `| CC750/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | KTA19-G9A | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 462 engine `QSK19-G11` | tổ máy `CC750N/H1 CONTACT` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: Stamford S5L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC750N/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G11 | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 462 alternator `S5L1D-G41` | tổ máy `CC750N/H1 CONTACT` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: QSK19-G11 | hãng: Stamford | 
  - nguồn: `| CC750N/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G11 | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 463 engine `KT38-GA` | tổ máy `CC800/H1 CONTACT` | prime 725 kVA / 580 kW; standby 800 kVA / 640 kW | khác: Stamford S5L1D-H41 | hãng: Cummins | 
  - nguồn: `| CC800/H1 CONTACT | 800KVA/ 640KW | 725KVA/ 580KW | KT38-GA | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 463 alternator `S5L1D-H41` | tổ máy `CC800/H1 CONTACT` | prime 725 kVA / 580 kW; standby 800 kVA / 640 kW | khác: KT38-GA | hãng: Stamford | 
  - nguồn: `| CC800/H1 CONTACT | 800KVA/ 640KW | 725KVA/ 580KW | KT38-GA | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 464 engine `KTA38-G2` | tổ máy `CC825/H1 CONTACT` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: Stamford S5L1D-H41 | hãng: Cummins | 
  - nguồn: `| CC825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 464 alternator `S5L1D-H41` | tổ máy `CC825/H1 CONTACT` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: KTA38-G2 | hãng: Stamford | 
  - nguồn: `| CC825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 465 engine `KTA38-G2B` | tổ máy `CC900/H1 CONTACT` | prime 800 kVA / 640 kW; standby 900 kVA / 720 kW | khác: Stamford S6L1D-C41 | hãng: Cummins | 
  - nguồn: `| CC900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 465 alternator `S6L1D-C41` | tổ máy `CC900/H1 CONTACT` | prime 800 kVA / 640 kW; standby 900 kVA / 720 kW | khác: KTA38-G2B | hãng: Stamford | 
  - nguồn: `| CC900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 466 engine `KTA38-G2A` | tổ máy `CC1000/H1 CONTACT` | prime 910 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: Stamford S6L1D-D41 | hãng: Cummins | 
  - nguồn: `| CC1000/H1 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 466 alternator `S6L1D-D41` | tổ máy `CC1000/H1 CONTACT` | prime 910 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: KTA38-G2A | hãng: Stamford | 
  - nguồn: `| CC1000/H1 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 467 engine `KTA38-G5` | tổ máy `CC1100/H1 CONTACT` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: Stamford S6L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 467 alternator `S6L1D-E41` | tổ máy `CC1100/H1 CONTACT` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: KTA38-G5 | hãng: Stamford | 
  - nguồn: `| CC1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 468 engine `KTA38-G9` | tổ máy `CC1250/H1 CONTACT` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: Stamford S6L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 468 alternator `S6L1D-F41` | tổ máy `CC1250/H1 CONTACT` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: KTA38-G9 | hãng: Stamford | 
  - nguồn: `| CC1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 469 engine `KTA50-G3` | tổ máy `CC1375/H1 CONTACT` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 469 alternator `S6L1D-G41` | tổ máy `CC1375/H1 CONTACT` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: KTA50-G3 | hãng: Stamford | 
  - nguồn: `| CC1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 470 engine `QSK38-G5` | tổ máy `CC1375E/H1 CONTACT` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC1375E/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 470 alternator `S6L1D-G41` | tổ máy `CC1375E/H1 CONTACT` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: QSK38-G5 | hãng: Stamford | 
  - nguồn: `| CC1375E/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 471 engine `KTA38-G9A` | tổ máy `CC1375N/H1 CONTACT` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9A | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 471 alternator `S6L1D-G41` | tổ máy `CC1375N/H1 CONTACT` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: KTA38-G9A | hãng: Stamford | 
  - nguồn: `| CC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9A | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 472 engine `QSK38-G29` | tổ máy `CC1375N2/H1 CONTACT` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC1375N2/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G29 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 472 alternator `S6L1D-G41` | tổ máy `CC1375N2/H1 CONTACT` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: QSK38-G29 | hãng: Stamford | 
  - nguồn: `| CC1375N2/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G29 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 473 engine `KTA50-G8` | tổ máy `CC1500/H1 CONTACT` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Cummins | 
  - nguồn: `| CC1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 473 alternator `S6L1D-H41` | tổ máy `CC1500/H1 CONTACT` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: KTA50-G8 | hãng: Stamford | 
  - nguồn: `| CC1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 474 engine `KTA50-G7E` | tổ máy `CC1500N/H1 CONTACT` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Cummins | 
  - nguồn: `| CC1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G7E | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |`
- **MỚI** n103 b2 dòng 474 alternator `S6L1D-H41` | tổ máy `CC1500N/H1 CONTACT` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: KTA50-G7E | hãng: Stamford | 
  - nguồn: `| CC1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G7E | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |`
- **MỚI** n103 b2 dòng 475 engine `QSK38-G30` | tổ máy `CC1500N1/H1 CONTACT` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Cummins | 
  - nguồn: `| CC1500N1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G30 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |`
- **MỚI** n103 b2 dòng 475 alternator `S6L1D-H41` | tổ máy `CC1500N1/H1 CONTACT` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: QSK38-G30 | hãng: Stamford | 
  - nguồn: `| CC1500N1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G30 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |`
- **MỚI** n103 b2 dòng 476 engine `KTA50-GS8` | tổ máy `CC1650/H1 CONTACT` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - nguồn: `| CC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 476 alternator `S7L1D-C41` | tổ máy `CC1650/H1 CONTACT` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: KTA50-GS8 | hãng: Stamford | 
  - nguồn: `| CC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 477 engine `KTA50-G8E` | tổ máy `CC1650N/H1 CONTACT` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - nguồn: `| CC1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-G8E | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |`
- **MỚI** n103 b2 dòng 477 alternator `S7L1D-C41` | tổ máy `CC1650N/H1 CONTACT` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: KTA50-G8E | hãng: Stamford | 
  - nguồn: `| CC1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-G8E | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |`
- **MỚI** n103 b2 dòng 478 engine `QSK38-G31` | tổ máy `CC1650N1/H1 CONTACT` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - nguồn: `| CC1650N1/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | QSK38-G31 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |`
- **MỚI** n103 b2 dòng 478 alternator `S7L1D-C41` | tổ máy `CC1650N1/H1 CONTACT` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: QSK38-G31 | hãng: Stamford | 
  - nguồn: `| CC1650N1/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | QSK38-G31 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |`
- **MỚI** n103 b2 dòng 479 engine `QSK50-G4` | tổ máy `CC1700/H1 CONTACT` | prime 1540 kVA / 1232 kW; standby 1700 kVA / 1360 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - nguồn: `| CC1700/H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |`
- **MỚI** n103 b2 dòng 479 alternator `S7L1D-C41` | tổ máy `CC1700/H1 CONTACT` | prime 1540 kVA / 1232 kW; standby 1700 kVA / 1360 kW | khác: QSK50-G4 | hãng: Stamford | 
  - nguồn: `| CC1700/H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |`
- **MỚI** n103 b2 dòng 480 engine `QSK50-G7` | tổ máy `CC1825/H1 CONTACT` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: Stamford S7L1D-D41 | hãng: Cummins | 
  - nguồn: `| CC1825/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |`
- **MỚI** n103 b2 dòng 480 alternator `S7L1D-D41` | tổ máy `CC1825/H1 CONTACT` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: QSK50-G7 | hãng: Stamford | 
  - nguồn: `| CC1825/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |`
- **MỚI** n103 b2 dòng 481 engine `QSK38-G32` | tổ máy `CC1825N/H1 CONTACT` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: Stamford S7L1D-D41 | hãng: Cummins | 
  - nguồn: `| CC1825N/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK38-G32 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |`
- **MỚI** n103 b2 dòng 481 alternator `S7L1D-D41` | tổ máy `CC1825N/H1 CONTACT` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: QSK38-G32 | hãng: Stamford | 
  - nguồn: `| CC1825N/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK38-G32 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |`
- **MỚI** n103 b2 dòng 482 engine `KTA50-G15A` | tổ máy `CC1875/H1 CONTACT` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: Stamford S7L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC1875/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15A | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |`
- **MỚI** n103 b2 dòng 482 alternator `S7L1D-E41` | tổ máy `CC1875/H1 CONTACT` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: KTA50-G15A | hãng: Stamford | 
  - nguồn: `| CC1875/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15A | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |`
- **MỚI** n103 b2 dòng 483 engine `KTA50-G15X` | tổ máy `CC1875N/H1 CONTACT` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: Stamford S7L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC1875N/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15X | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |`
- **MỚI** n103 b2 dòng 483 alternator `S7L1D-E41` | tổ máy `CC1875N/H1 CONTACT` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: KTA50-G15X | hãng: Stamford | 
  - nguồn: `| CC1875N/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15X | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |`
- **MỚI** n103 b2 dòng 484 engine `QSK50-G13` | tổ máy `CC1875N1/H1 CONTACT` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: Stamford S7L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC1875N1/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | QSK50-G13 | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |`
- **MỚI** n103 b2 dòng 484 alternator `S7L1D-E41` | tổ máy `CC1875N1/H1 CONTACT` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: QSK50-G13 | hãng: Stamford | 
  - nguồn: `| CC1875N1/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | QSK50-G13 | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |`
- **MỚI** n103 b2 dòng 485 engine `KTA50-G16A` | tổ máy `CC2063/H1 CONTACT` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: Stamford S7L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | KTA50-G16A | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |`
- **MỚI** n103 b2 dòng 485 alternator `S7L1D-F41` | tổ máy `CC2063/H1 CONTACT` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: KTA50-G16A | hãng: Stamford | 
  - nguồn: `| CC2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | KTA50-G16A | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |`
- **MỚI** n103 b2 dòng 486 engine `QSK50-G16` | tổ máy `CC2063N/H1 CONTACT` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: Stamford S7L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC2063N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK50-G16 | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |`
- **MỚI** n103 b2 dòng 486 alternator `S7L1D-F41` | tổ máy `CC2063N/H1 CONTACT` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: QSK50-G16 | hãng: Stamford | 
  - nguồn: `| CC2063N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK50-G16 | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |`
- **MỚI** n103 b2 dòng 487 engine `KTA50-G16B` | tổ máy `CC2200/H1 CONTACT` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: Stamford S7L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | KTA50-G16B | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 487 alternator `S7L1D-G41` | tổ máy `CC2200/H1 CONTACT` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: KTA50-G16B | hãng: Stamford | 
  - nguồn: `| CC2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | KTA50-G16B | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 488 engine `QSK50-G17` | tổ máy `CC2200N/H1 CONTACT` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: Stamford S7L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 488 alternator `S7L1D-G41` | tổ máy `CC2200N/H1 CONTACT` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: QSK50-G17 | hãng: Stamford | 
  - nguồn: `| CC2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 489 engine `QSK50-G17` | tổ máy `CC2750/H1 CONTACT` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: Stamford S7L1D-J41 | hãng: Cummins | 
  - nguồn: `| CC2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-J41 | Click Here |`
- **MỚI** n103 b2 dòng 489 alternator `S7L1D-J41` | tổ máy `CC2750/H1 CONTACT` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: QSK50-G17 | hãng: Stamford | 
  - nguồn: `| CC2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-J41 | Click Here |`
- **MỚI** n105 b4 dòng 9 engine `NTA855-G1` | tổ máy `CC340-H2 CONTACT` | prime 312 kVA / 250 kW; standby 344 kVA / 275 kW | khác: Stamford S4L1D-D41 | hãng: Cummins | 
  - nguồn: `| CC340-H2 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MỚI** n105 b4 dòng 9 alternator `S4L1D-D41` | tổ máy `CC340-H2 CONTACT` | prime 312 kVA / 250 kW; standby 344 kVA / 275 kW | khác: NTA855-G1 | hãng: Stamford | 
  - nguồn: `| CC340-H2 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MỚI** n105 b4 dòng 10 engine `NTA855-G1B` | tổ máy `CC395-H2 CONTACT` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: Stamford S4L1D-D41 | hãng: Cummins | 
  - nguồn: `| CC395-H2 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MỚI** n105 b4 dòng 10 alternator `S4L1D-D41` | tổ máy `CC395-H2 CONTACT` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: NTA855-G1B | hãng: Stamford | 
  - nguồn: `| CC395-H2 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MỚI** n105 b4 dòng 11 engine `NTA855-G3` | tổ máy `CC412-H2 CONTACT` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: Stamford S4L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC412-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MỚI** n105 b4 dòng 11 alternator `S4L1D-E41` | tổ máy `CC412-H2 CONTACT` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NTA855-G3 | hãng: Stamford | 
  - nguồn: `| CC412-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MỚI** n105 b4 dòng 12 engine `NTA855-G3` | tổ máy `CC450-H2 CONTACT` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: Stamford S4L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MỚI** n105 b4 dòng 12 alternator `S4L1D-E41` | tổ máy `CC450-H2 CONTACT` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: NTA855-G3 | hãng: Stamford | 
  - nguồn: `| CC450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MỚI** n105 b4 dòng 13 engine `KTA19-G2` | tổ máy `CC500-H2 CONTACT` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC500-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here`
- **MỚI** n105 b4 dòng 13 alternator `S4L1D-F41` | tổ máy `CC500-H2 CONTACT` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: KTA19-G2 | hãng: Stamford | 
  - nguồn: `| CC500-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here`
- **MỚI** n105 b4 dòng 14 engine `KTA19-G3` | tổ máy `CC560-H2 CONTACT` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC560-H2 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here`
- **MỚI** n105 b4 dòng 14 alternator `S4L1D-G41` | tổ máy `CC560-H2 CONTACT` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: KTA19-G3 | hãng: Stamford | 
  - nguồn: `| CC560-H2 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here`
- **MỚI** n105 b4 dòng 15 engine `KTA19-G3A` | tổ máy `CC630-H2 CONTACT` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: Stamford S5L1D-D41 | hãng: Cummins | 
  - nguồn: `| CC630-H2 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here`
- **MỚI** n105 b4 dòng 15 alternator `S5L1D-D41` | tổ máy `CC630-H2 CONTACT` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: KTA19-G3A | hãng: Stamford | 
  - nguồn: `| CC630-H2 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here`
- **MỚI** n105 b4 dòng 16 engine `QSK19-G4` | tổ máy `CC688-H2 CONTACT` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford S5L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC688-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **MỚI** n105 b4 dòng 16 alternator `S5L1D-E41` | tổ máy `CC688-H2 CONTACT` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: QSK19-G4 | hãng: Stamford | 
  - nguồn: `| CC688-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **MỚI** n105 b4 dòng 17 engine `QSK19-G8` | tổ máy `CC750-H2 CONTACT` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: Stamford S5L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC750-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **MỚI** n105 b4 dòng 17 alternator `S5L1D-E41` | tổ máy `CC750-H2 CONTACT` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: QSK19-G8 | hãng: Stamford | 
  - nguồn: `| CC750-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **MỚI** n107 b6 dòng 22 engine `QSX15-G7` | tổ máy `CG560-H2 CONTACT` | prime 500 kVA / 400 kW; standby 560 kVA / 450 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - nguồn: `| CG560-H2 CONTACT | 560KVA/ 450KW | 500KVA/ 400KW | QSX15-G7 | Cummins (USA) | Stamford S4L1D-G41 | Click Here`
- **MỚI** n107 b6 dòng 22 alternator `S4L1D-G41` | tổ máy `CG560-H2 CONTACT` | prime 500 kVA / 400 kW; standby 560 kVA / 450 kW | khác: QSX15-G7 | hãng: Stamford | 
  - nguồn: `| CG560-H2 CONTACT | 560KVA/ 450KW | 500KVA/ 400KW | QSX15-G7 | Cummins (USA) | Stamford S4L1D-G41 | Click Here`
- **MỚI** n107 b6 dòng 23 engine `QSX15-G9` | tổ máy `CG625V1-H2 CONTACT` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: Stamford S5L1D-D41 | hãng: Cummins | 
  - nguồn: `| CG625V1-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | QSX15-G9 | Cummins (USA) | Stamford S5L1D-D41 | Click Here`
- **MỚI** n107 b6 dòng 23 alternator `S5L1D-D41` | tổ máy `CG625V1-H2 CONTACT` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: QSX15-G9 | hãng: Stamford | 
  - nguồn: `| CG625V1-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | QSX15-G9 | Cummins (USA) | Stamford S5L1D-D41 | Click Here`
- **MỚI** n107 b6 dòng 24 engine `KTA19-G4` | tổ máy `CG625V2-H2 CONTACT` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: Stamford S5L1D-D41 | hãng: Cummins | 
  - nguồn: `| CG625V2-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | KTA19-G4 | Cummins (USA) | Stamford S5L1D-D41 | Click Here`
- **MỚI** n107 b6 dòng 24 alternator `S5L1D-D41` | tổ máy `CG625V2-H2 CONTACT` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: KTA19-G4 | hãng: Stamford | 
  - nguồn: `| CG625V2-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | KTA19-G4 | Cummins (USA) | Stamford S5L1D-D41 | Click Here`
- **MỚI** n107 b6 dòng 25 engine `QSK19-G4` | tổ máy `CG680-H2 CONTACT` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford S5L1D-E41 | hãng: Cummins | 
  - nguồn: `| CG680-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (USA) | Stamford S5L1D-E41 | Click Here`
- **MỚI** n107 b6 dòng 25 alternator `S5L1D-E41` | tổ máy `CG680-H2 CONTACT` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: QSK19-G4 | hãng: Stamford | 
  - nguồn: `| CG680-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (USA) | Stamford S5L1D-E41 | Click Here`
- **MỚI** n107 b6 dòng 26 engine `QSK19-G5` | tổ máy `CG750V1-H2 CONTACT` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: Stamford S5L1D-F41 | hãng: Cummins | 
  - nguồn: `| CG750V1-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here`
- **MỚI** n107 b6 dòng 26 alternator `S5L1D-F41` | tổ máy `CG750V1-H2 CONTACT` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: QSK19-G5 | hãng: Stamford | 
  - nguồn: `| CG750V1-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here`
- **MẤT** n109 b8 dòng 48 engine `NTA855-G1` | tổ máy `CC340-H2 CONTACT` | prime 312 kVA / 250 kW; standby 344 kVA / 275 kW | khác: Stamford S4L1D-D41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 9
  - nguồn: `| CC340-H2 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MẤT** n109 b8 dòng 48 alternator `S4L1D-D41` | tổ máy `CC340-H2 CONTACT` | prime 312 kVA / 250 kW; standby 344 kVA / 275 kW | khác: NTA855-G1 | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 9
  - nguồn: `| CC340-H2 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MẤT** n109 b8 dòng 49 engine `NTA855-G1B` | tổ máy `CC395-H2 CONTACT` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: Stamford S4L1D-D41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 10
  - nguồn: `| CC395-H2 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MẤT** n109 b8 dòng 49 alternator `S4L1D-D41` | tổ máy `CC395-H2 CONTACT` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: NTA855-G1B | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 10
  - nguồn: `| CC395-H2 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MẤT** n109 b8 dòng 50 engine `NTA855-G3` | tổ máy `CC412-H2 CONTACT` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: Stamford S4L1D-E41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 11
  - nguồn: `| CC412-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MẤT** n109 b8 dòng 50 alternator `S4L1D-E41` | tổ máy `CC412-H2 CONTACT` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NTA855-G3 | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 11
  - nguồn: `| CC412-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MẤT** n109 b8 dòng 51 engine `NTA855-G3` | tổ máy `CC450-H2 CONTACT` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: Stamford S4L1D-E41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 12
  - nguồn: `| CC450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MẤT** n109 b8 dòng 51 alternator `S4L1D-E41` | tổ máy `CC450-H2 CONTACT` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: NTA855-G3 | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 12
  - nguồn: `| CC450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MẤT** n109 b8 dòng 52 engine `KTA19-G2` | tổ máy `CC500-H2 CONTACT` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-F41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 13
  - nguồn: `| CC500-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here`
- **MẤT** n109 b8 dòng 52 alternator `S4L1D-F41` | tổ máy `CC500-H2 CONTACT` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: KTA19-G2 | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 13
  - nguồn: `| CC500-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here`
- **MẤT** n109 b8 dòng 53 engine `KTA19-G3` | tổ máy `CC560-H2 CONTACT` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: Stamford S4L1D-G41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 14
  - nguồn: `| CC560-H2 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here`
- **MẤT** n109 b8 dòng 53 alternator `S4L1D-G41` | tổ máy `CC560-H2 CONTACT` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: KTA19-G3 | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 14
  - nguồn: `| CC560-H2 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here`
- **MẤT** n109 b8 dòng 54 engine `KTA19-G3A` | tổ máy `CC630-H2 CONTACT` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: Stamford S5L1D-D41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 15
  - nguồn: `| CC630-H2 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here`
- **MẤT** n109 b8 dòng 54 alternator `S5L1D-D41` | tổ máy `CC630-H2 CONTACT` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: KTA19-G3A | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 15
  - nguồn: `| CC630-H2 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here`
- **MẤT** n109 b8 dòng 55 engine `QSK19-G4` | tổ máy `CC688-H2 CONTACT` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford S5L1D-E41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 16
  - nguồn: `| CC688-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **MẤT** n109 b8 dòng 55 alternator `S5L1D-E41` | tổ máy `CC688-H2 CONTACT` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: QSK19-G4 | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 16
  - nguồn: `| CC688-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **MẤT** n109 b8 dòng 56 engine `QSK19-G8` | tổ máy `CC750-H2 CONTACT` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: Stamford S5L1D-E41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 17
  - nguồn: `| CC750-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **MẤT** n109 b8 dòng 56 alternator `S5L1D-E41` | tổ máy `CC750-H2 CONTACT` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: QSK19-G8 | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 17
  - nguồn: `| CC750-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **ĐỔI** n103 b2 dòng 262 engine `16KTA76-G31` | tổ máy `SC3250-H1 CONTACT` | prime 3000 kVA / 2400 kW; standby 3250 kVA / 2600 kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| SC3250-H1 CONTACT | 3250KVA/ 2600KW | 3000KVA/ 2400KW | 16KTA76-G31 | NIANFENG FD8B-4 | NIANFENG FD8B-4 | Click Here |`

## fukangsi-yangzhou (mới 0, mất 0, đổi 366)

- **ĐỔI** n2001 b0 dòng 0 engine `NT855-GA` | tổ máy `FKS-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤201; dims=2900*980*1750; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| FKS-C200 | 200/250 | 重庆康明斯 | NT855-GA | 6 | 14 | 37 | ≤201 | 2900*980*1750 | 2500`
- **ĐỔI** n2001 b0 dòng 1 engine `NTA855-G1A` | tổ máy `FKS-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤201; dims=2900*980*1750; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-C250 | 250/312.5 | 重庆康明斯 | NTA855-G1A | 6 | 14 | 37 | ≤201 | 2900*980*1750 | 2600`
- **ĐỔI** n2001 b0 dòng 2 engine `MTAA11-G3` | tổ máy `FKS-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤201; dims=2900*980*1750; weight=2650
  - đổi: weight: ∅ → 2650
  - nguồn: `| FKS-C280 | 280/350 | 重庆康明斯 | MTAA11-G3 | 6 | 14 | 39 | ≤201 | 2900*980*1750 | 2650`
- **ĐỔI** n2001 b0 dòng 3 engine `NTA855-G1B` | tổ máy `FKS-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3000*980*1750; weight=2700
  - đổi: weight: ∅ → 2700
  - nguồn: `| FKS-C280 | 280/350 | 重庆康明斯 | NTA855-G1B | 6 | 14 | 39 | ≤205 | 3000*980*1750 | 2700`
- **ĐỔI** n2001 b0 dòng 4 engine `NTA855-G2A` | tổ máy `FKS-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3000*980*1750; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| FKS-C300 | 300/375 | 重庆康明斯 | NTA855-G2A | 6 | 14 | 39 | ≤205 | 3000*980*1750 | 2800`
- **ĐỔI** n2001 b0 dòng 5 engine `NTA855-G4` | tổ máy `FKS-C310` | rated 387.5 kVA / 310 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3100*1050*1850; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| FKS-C310 | 310/387.5 | 重庆康明斯 | NTA855-G4 | 6 | 14 | 39 | ≤205 | 3100*1050*1850 | 2900`
- **ĐỔI** n2001 b0 dòng 6 engine `NTAA855-G7` | tổ máy `FKS-C330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3200*1350*1850; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-C330 | 330/412.5 | 重庆康明斯 | NTAA855-G7 | 6 | 14 | 39 | ≤205 | 3200*1350*1850 | 3000`
- **ĐỔI** n2001 b0 dòng 7 engine `NTAA855-G7A` | tổ máy `FKS-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3200*1350*1850; weight=3300
  - đổi: weight: ∅ → 3300
  - nguồn: `| FKS-C350 | 350/437.5 | 重庆康明斯 | NTAA855-G7A | 6 | 14 | 39 | ≤205 | 3200*1350*1850 | 3300`
- **ĐỔI** n2001 b0 dòng 8 engine `KTA19-G3` | tổ máy `FKS-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3400*1250*1950; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-C400 | 400/500 | 重庆康明斯 | KTA19-G3 | 6 | 19 | 50 | ≤203 | 3400*1250*1950 | 3500`
- **ĐỔI** n2001 b0 dòng 9 engine `KTA19-G3A` | tổ máy `FKS-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3400*1250*1950; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| FKS-C400 | 400/500 | 重庆康明斯 | KTA19-G3A | 6 | 19 | 50 | ≤203 | 3400*1250*1950 | 3600`
- **ĐỔI** n2001 b0 dòng 10 engine `KTA19-G4` | tổ máy `FKS-C440` | rated 550 kVA / 440 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3400*1250*2000; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| FKS-C440 | 440/550 | 重庆康明斯 | KTA19-G4 | 6 | 19 | 50 | ≤203 | 3400*1250*2000 | 3600`
- **ĐỔI** n2001 b0 dòng 11 engine `KTAA19-G5` | tổ máy `FKS-C500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3600*1550*2100; weight=4100
  - đổi: weight: ∅ → 4100
  - nguồn: `| FKS-C500 | 500/625 | 重庆康明斯 | KTAA19-G5 | 6 | 19 | 50 | ≤203 | 3600*1550*2100 | 4100`
- **ĐỔI** n2001 b0 dòng 12 engine `KTA19-G8` | tổ máy `FKS-C520` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤213; dims=3750*1550*2100; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| FKS-C520 | 520/650 | 重庆康明斯 | KTA19-G8 | 6 | 19 | 50 | ≤213 | 3750*1550*2100 | 4200`
- **ĐỔI** n2001 b0 dòng 13 engine `KTAA19-G6A` | tổ máy `FKS-C550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3750*1550*2100; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| FKS-C550 | 550/687.5 | 重庆康明斯 | KTAA19-G6A | 6 | 19 | 50 | ≤203 | 3750*1550*2100 | 4200`
- **ĐỔI** n2001 b0 dòng 14 engine `KTA38-GA` | tổ máy `FKS-C600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| FKS-C600 | 600/750 | 重庆康明斯 | KTA38-GA | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 7500`
- **ĐỔI** n2001 b0 dòng 15 engine `KTA38-G2` | tổ máy `FKS-C640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=8200
  - đổi: weight: ∅ → 8200
  - nguồn: `| FKS-C640 | 640/800 | 重庆康明斯 | KTA38-G2 | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8200`
- **ĐỔI** n2001 b0 dòng 16 engine `KTA38-G2B` | tổ máy `FKS-C700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=8200
  - đổi: weight: ∅ → 8200
  - nguồn: `| FKS-C700 | 700/875 | 重庆康明斯 | KTA38-G2B | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8200`
- **ĐỔI** n2001 b0 dòng 17 engine `KTA38-G2A` | tổ máy `FKS-C800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=8500
  - đổi: weight: ∅ → 8500
  - nguồn: `| FKS-C800 | 800/1000 | 重庆康明斯 | KTA38-G2A | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8500`
- **ĐỔI** n2001 b0 dòng 18 engine `KTA38-G5` | tổ máy `FKS-C880` | rated 1100 kVA / 880 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4600*2100*2600; weight=8800
  - đổi: weight: ∅ → 8800
  - nguồn: `| FKS-C880 | 880/1100 | 重庆康明斯 | KTA38-G5 | 12 | 38 | 135 | ≤203 | 4600*2100*2600 | 8800`
- **ĐỔI** n2001 b0 dòng 19 engine `KTA38-G9` | tổ máy `FKS-C900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4750*1850*2600; weight=9100
  - đổi: weight: ∅ → 9100
  - nguồn: `| FKS-C900 | 900/1125 | 重庆康明斯 | KTA38-G9 | 12 | 38 | 135 | ≤203 | 4750*1850*2600 | 9100`
- **ĐỔI** n2001 b0 dòng 20 engine `KTA50-G3` | tổ máy `FKS-C1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=177; fuel=≤203; dims=5000*2000*2650; weight=10200
  - đổi: weight: ∅ → 10200
  - nguồn: `| FKS-C1000 | 1000/1250 | 重庆康明斯 | KTA50-G3 | 16 | 50 | 177 | ≤203 | 5000*2000*2650 | 10200`
- **ĐỔI** n2001 b0 dòng 21 engine `KTA50-G8` | tổ máy `FKS-C1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=204; fuel=≤203; dims=5100*2200*2650; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| FKS-C1200 | 1200/1500 | 重庆康明斯 | KTA50-G8 | 16 | 50 | 204 | ≤203 | 5100*2200*2650 | 13000`
- **ĐỔI** n2001 b0 dòng 22 engine `KTA50-GS8` | tổ máy `FKS-C1320` | rated 1650 kVA / 1320 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=204; fuel=≤203; dims=5100*2200*2750; weight=11000
  - đổi: weight: ∅ → 11000
  - nguồn: `| FKS-C1320 | 1320/1650 | 重庆康明斯 | KTA50-GS8 | 16 | 50 | 204 | ≤203 | 5100*2200*2750 | 11000`
- **ĐỔI** n2001 b0 dòng 23 engine `KTA50-G15` | tổ máy `FKS-C1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=204; fuel=≤203; dims=5700*2250*2600; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| FKS-C1500 | 1500/1875 | 重庆康明斯 | KTA50-G15 | 16 | 50 | 204 | ≤203 | 5700*2250*2600 | 13000`
- **ĐỔI** n2001 b1 dòng 0 engine `QSNT-G6` | tổ máy `FKS-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤195; dims=3200*1000*1500; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| FKS-C250 | 250/312.5 | 重庆康明斯 | QSNT-G6 | 6 | 14 | 39 | ≤195 | 3200*1000*1500 | 2800`
- **ĐỔI** n2001 b1 dòng 1 engine `QSNT-G7` | tổ máy `FKS-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤195; dims=3200*1000*1500; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| FKS-C280 | 280/350 | 重庆康明斯 | QSNT-G7 | 6 | 14 | 39 | ≤195 | 3200*1000*1500 | 2800`
- **ĐỔI** n2001 b1 dòng 2 engine `QSNT-G1` | tổ máy `FKS-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤195; dims=3200*1000*1500; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| FKS-C300 | 300/375 | 重庆康明斯 | QSNT-G1 | 6 | 14 | 39 | ≤195 | 3200*1000*1500 | 2900`
- **ĐỔI** n2001 b1 dòng 3 engine `QSNT-G3` | tổ máy `FKS-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤195; dims=3200*1200*1900; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-C350 | 350/437.5 | 重庆康明斯 | QSNT-G3 | 6 | 14 | 39 | ≤195 | 3200*1200*1900 | 3000`
- **ĐỔI** n2001 b1 dòng 4 engine `QSNT-G4X` | tổ máy `FKS-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤195; dims=3200*1200*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-C400 | 400/500 | 重庆康明斯 | QSNT-G4X | 6 | 14 | 39 | ≤195 | 3200*1200*1900 | 3200`
- **ĐỔI** n2001 b1 dòng 5 engine `QSK19-G4` | tổ máy `FKS-C600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=18.9; oil=50; fuel=≤195; dims=3700*1550*2100; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| FKS-C600 | 600/750 | 重庆康明斯 | QSK19-G4 | 6 | 18.9 | 50 | ≤195 | 3700*1550*2100 | 4000`
- **ĐỔI** n2001 b1 dòng 6 engine `QSK19-G11` | tổ máy `FKS-C650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=18.9; oil=50; fuel=≤195; dims=3700*1550*2100; weight=4500
  - đổi: weight: ∅ → 4500
  - nguồn: `| FKS-C650 | 650/812.5 | 重庆康明斯 | QSK19-G11 | 6 | 18.9 | 50 | ≤195 | 3700*1550*2100 | 4500`
- **ĐỔI** n2001 b1 dòng 7 engine `QSK38-G5` | tổ máy `FKS-C1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=37.7; oil=135; fuel=≤195; dims=5000*2100*2600; weight=9000
  - đổi: weight: ∅ → 9000
  - nguồn: `| FKS-C1100 | 1100/1375 | 重庆康明斯 | QSK38-G5 | 12 | 37.7 | 135 | ≤195 | 5000*2100*2600 | 9000`
- **ĐỔI** n2001 b2 dòng 0 engine `4B3.9-G1` | tổ máy `FKS-C20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1600*800*1300; weight=5500
  - đổi: weight: ∅ → 5500
  - nguồn: `| FKS-C20 | 20/25 | 东风康明斯 | 4B3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 5500`
- **ĐỔI** n2001 b2 dòng 1 engine `4B3.9-G2` | tổ máy `FKS-C20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1600*700*1150; weight=600
  - đổi: weight: ∅ → 600
  - nguồn: `| FKS-C20 | 20/25 | 东风康明斯 | 4B3.9-G2 | 4 | 3.92 | 9 | ≤210 | 1600*700*1150 | 600`
- **ĐỔI** n2001 b2 dòng 2 engine `4BT3.9-G1` | tổ máy `FKS-C30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1600*800*1300; weight=600
  - đổi: weight: ∅ → 600
  - nguồn: `| FKS-C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 600`
- **ĐỔI** n2001 b2 dòng 3 engine `4BT3.9-G2` | tổ máy `FKS-C30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1600*800*1300; weight=600
  - đổi: weight: ∅ → 600
  - nguồn: `| FKS-C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G2 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 600`
- **ĐỔI** n2001 b2 dòng 4 engine `4BTA3.9-G2` | tổ máy `FKS-C50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=11; fuel=≤210; dims=1800*800*1300; weight=700
  - đổi: weight: ∅ → 700
  - nguồn: `| FKS-C50 | 50/62.5 | 东风康明斯 | 4BTA3.9-G2 | 4 | 3.92 | 11 | ≤210 | 1800*800*1300 | 700`
- **ĐỔI** n2001 b2 dòng 5 engine `6BT5.9-G1` | tổ máy `FKS-C80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤210; dims=2100*850*1450; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| FKS-C80 | 80/100 | 东风康明斯 | 6BT5.9-G1 | 6 | 5.88 | 16 | ≤210 | 2100*850*1450 | 950`
- **ĐỔI** n2001 b2 dòng 6 engine `6BT5.9-G2` | tổ máy `FKS-C80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤210; dims=2100*850*1450; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| FKS-C80 | 80/100 | 东风康明斯 | 6BT5.9-G2 | 6 | 5.88 | 16 | ≤210 | 2100*850*1450 | 950`
- **ĐỔI** n2001 b2 dòng 7 engine `6BTA5.9-G2` | tổ máy `FKS-C100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤210; dims=2300*850*1450; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| FKS-C100 | 100/125 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤210 | 2300*850*1450 | 1100`
- **ĐỔI** n2001 b2 dòng 8 engine `6BTAA5.9-G2` | tổ máy `FKS-C120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤208; dims=2300*850*1450; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| FKS-C120 | 120/150 | 东风康明斯 | 6BTAA5.9-G2 | 6 | 5.88 | 16 | ≤208 | 2300*850*1450 | 1100`
- **ĐỔI** n2001 b2 dòng 9 engine `6CTA8.3-G1` | tổ máy `FKS-C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2500*850*1600; weight=1350
  - đổi: weight: ∅ → 1350
  - nguồn: `| FKS-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G1 | 6 | 8.3 | 24 | ≤205 | 2500*850*1600 | 1350`
- **ĐỔI** n2001 b2 dòng 10 engine `6CTA8.3-G2` | tổ máy `FKS-C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2500*850*1600; weight=1350
  - đổi: weight: ∅ → 1350
  - nguồn: `| FKS-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2500*850*1600 | 1350`
- **ĐỔI** n2001 b2 dòng 11 engine `6CTAA8.3-G2` | tổ máy `FKS-C180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2600*850*1650; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| FKS-C180 | 180/225 | 东风康明斯 | 6CTAA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2600*850*1650 | 1600`
- **ĐỔI** n2001 b2 dòng 12 engine `6LTAA8.9-G2` | tổ máy `FKS-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤205; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| FKS-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G2 | 6 | 8.9 | 28 | ≤205 | 2800*850*1720 | 1900`
- **ĐỔI** n2001 b2 dòng 13 engine `6LTAA8.9-G3` | tổ máy `FKS-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤205; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| FKS-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G3 | 6 | 8.9 | 28 | ≤205 | 2800*850*1720 | 1900`
- **ĐỔI** n2001 b2 dòng 14 engine `6LTAA9.5-G3` | tổ máy `FKS-C220` | rated 275 kVA / 220 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2800*900*1800; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| FKS-C220 | 220/275 | 东风康明斯 | 6LTAA9.5-G3 | 6 | 9.5 | 28 | ≤205 | 2800*900*1800 | 2000`
- **ĐỔI** n2001 b2 dòng 15 engine `6LTAA9.5-G1` | tổ máy `FKS-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2900*900*1800; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| FKS-C250 | 250/312.5 | 东风康明斯 | 6LTAA9.5-G1 | 6 | 9.5 | 28 | ≤205 | 2900*900*1800 | 2500`
- **ĐỔI** n2001 b2 dòng 16 engine `6ZTAA13-G3` | tổ máy `FKS-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤197; dims=3000*1150*1700; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-C300 | 300/375 | 东风康明斯 | 6ZTAA13-G3 | 6 | 13 | 40 | ≤197 | 3000*1150*1700 | 3200`
- **ĐỔI** n2001 b2 dòng 17 engine `6ZTAA13-G4` | tổ máy `FKS-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤197; dims=3000*1150*1700; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G4 | 6 | 13 | 40 | ≤197 | 3000*1150*1700 | 3200`
- **ĐỔI** n2001 b2 dòng 18 engine `6ZTAA13-G2` | tổ máy `FKS-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤197; dims=3000*1150*1700; weight=3360
  - đổi: weight: ∅ → 3360
  - nguồn: `| FKS-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G2 | 6 | 13 | 40 | ≤197 | 3000*1150*1700 | 3360`
- **ĐỔI** n2001 b2 dòng 19 engine `QSZ13-G2` | tổ máy `FKS-C380` | rated 475 kVA / 380 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45.4; fuel=≤212; dims=3400*1250*1760; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-C380 | 380/475 | 东风康明斯 | QSZ13-G2 | 6 | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3500`
- **ĐỔI** n2001 b2 dòng 20 engine `QSZ13-G5` | tổ máy `FKS-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45.4; fuel=≤212; dims=3400*1250*1760; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-C400 | 400/500 | 东风康明斯 | QSZ13-G5 | 6 | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3500`
- **ĐỔI** n2001 b2 dòng 21 engine `QSZ13-G3` | tổ máy `FKS-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45.4; fuel=≤212; dims=3400*1250*1760; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-C400 | 400/500 | 东风康明斯 | QSZ13-G3 | 6 | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3500`
- **ĐỔI** n2001 b3 dòng 0 engine `QSB3.9-G2` | tổ máy `FKS-C55` | rated 68.75 kVA / 55 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.9; oil=11; fuel=≤195; dims=1800*800*1300; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| FKS-C55 | 55/68.75 | 东风康明斯 | QSB3.9-G2 | 4 | 3.9 | 11 | ≤195 | 1800*800*1300 | 800`
- **ĐỔI** n2001 b3 dòng 1 engine `QSB3.9-G3` | tổ máy `FKS-C60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.9; oil=11; fuel=≤195; dims=1800*800*1300; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| FKS-C60 | 60/75 | 东风康明斯 | QSB3.9-G3 | 4 | 3.9 | 11 | ≤195 | 1800*800*1300 | 800`
- **ĐỔI** n2001 b3 dòng 2 engine `QSB5.9-G2` | tổ máy `FKS-C85` | rated 106.25 kVA / 85 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.9; oil=16; fuel=≤195; dims=2300*850*1300; weight=1000
  - đổi: weight: ∅ → 1000
  - nguồn: `| FKS-C85 | 85/106.25 | 东风康明斯 | QSB5.9-G2 | 6 | 5.9 | 16 | ≤195 | 2300*850*1300 | 1000`
- **ĐỔI** n2001 b3 dòng 3 engine `QSB5.9-G3` | tổ máy `FKS-C100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.9; oil=16; fuel=≤195; dims=2300*850*1450; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| FKS-C100 | 100/125 | 东风康明斯 | QSB5.9-G3 | 6 | 5.9 | 16 | ≤195 | 2300*850*1450 | 1100`
- **ĐỔI** n2001 b3 dòng 4 engine `QSB6.7-G3` | tổ máy `FKS-C135` | rated 168.75 kVA / 135 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=6.7; oil=24; fuel=≤195; dims=2400*900*1400; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-C135 | 135/168.75 | 东风康明斯 | QSB6.7-G3 | 6 | 6.7 | 24 | ≤195 | 2400*900*1400 | 1200`
- **ĐỔI** n2001 b3 dòng 5 engine `QSB6.7-G4` | tổ máy `FKS-C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=6.7; oil=24; fuel=≤195; dims=2500*850*1600; weight=1350
  - đổi: weight: ∅ → 1350
  - nguồn: `| FKS-C150 | 150/187.5 | 东风康明斯 | QSB6.7-G4 | 6 | 6.7 | 24 | ≤195 | 2500*850*1600 | 1350`
- **ĐỔI** n2001 b3 dòng 6 engine `QSL8.9-G2` | tổ máy `FKS-C180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2600*950*1600; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| FKS-C180 | 180/225 | 东风康明斯 | QSL8.9-G2 | 6 | 8.9 | 28 | ≤195 | 2600*950*1600 | 1500`
- **ĐỔI** n2001 b3 dòng 7 engine `QSL8.9-G3` | tổ máy `FKS-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2600*1000*1600; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| FKS-C200 | 200/250 | 东风康明斯 | QSL8.9-G3 | 6 | 8.9 | 28 | ≤195 | 2600*1000*1600 | 1500`
- **ĐỔI** n2001 b3 dòng 8 engine `QSL8.9-G4` | tổ máy `FKS-C200` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2800*1000*1720; weight=1900 | ⚠ không công suất
  - đổi: weight: ∅ → 1900
  - nguồn: `| FKS-C200 | 200-250 | 东风康明斯 | QSL8.9-G4 | 6 | 8.9 | 28 | ≤195 | 2800*1000*1720 | 1900`
- **ĐỔI** n2001 b3 dòng 9 engine `QSZ13-G6` | tổ máy `FKS-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤195; dims=3000*1150*1700; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-C300 | 300/375 | 东风康明斯 | QSZ13-G6 | 6 | 13 | 40 | ≤195 | 3000*1150*1700 | 3200`
- **ĐỔI** n2001 b3 dòng 10 engine `QSZ13-G7` | tổ máy `FKS-C330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤195; dims=3000*1150*1700; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-C330 | 330/412.5 | 东风康明斯 | QSZ13-G7 | 6 | 13 | 40 | ≤195 | 3000*1150*1700 | 3200`
- **ĐỔI** n2002 b4 dòng 0 engine `YC2108D` | tổ máy `FKS-Y15` | rated 18.75 kVA / 15 kW | khác: ∅ | hãng: Yuchai | cyl=2; disp=2.19; oil=7; bore=108*120; dims=1650*600*1000; weight=450
  - đổi: weight: ∅ → 450
  - nguồn: `| FKS-Y15 | 15/18.75 | 广西玉柴股份 | YC2108D | 2 | 2.19 | 7 | 108*120 | 1650*600*1000 | 450`
- **ĐỔI** n2002 b4 dòng 1 engine `YC2115D` | tổ máy `FKS-Y20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Yuchai | cyl=2; disp=2.49; oil=7; bore=115*120; dims=1700*600*1000; weight=550
  - đổi: weight: ∅ → 550
  - nguồn: `| FKS-Y20 | 20/25 | 广西玉柴股份 | YC2115D | 2 | 2.49 | 7 | 115*120 | 1700*600*1000 | 550`
- **ĐỔI** n2002 b4 dòng 2 engine `YC2115ZD` | tổ máy `FKS-Y30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Yuchai | cyl=2; disp=2.49; oil=7; bore=115*120; dims=1765*650*1000; weight=600
  - đổi: weight: ∅ → 600
  - nguồn: `| FKS-Y30 | 30/37.5 | 广西玉柴股份 | YC2115ZD | 2 | 2.49 | 7 | 115*120 | 1765*650*1000 | 600`
- **ĐỔI** n2002 b4 dòng 3 engine `YC4R12D` | tổ máy `FKS-Y30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=3.46; oil=11-13; bore=98*115; dims=1750*650*1200; weight=650
  - đổi: weight: ∅ → 650
  - nguồn: `| FKS-Y30 | 30/37.5 | 广西玉柴股份 | YC4R12D | 4 | 3.46 | 11-13 | 98*115 | 1750*650*1200 | 650`
- **ĐỔI** n2002 b4 dòng 4 engine `YCD4M12D` | tổ máy `FKS-Y35` | rated 43.75 kVA / 35 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=3.7; oil=11-13; bore=100*118; dims=1750*650*1200; weight=700
  - đổi: weight: ∅ → 700
  - nguồn: `| FKS-Y35 | 35/43.75 | 广西玉柴股份 | YCD4M12D | 4 | 3.7 | 11-13 | 100*118 | 1750*650*1200 | 700`
- **ĐỔI** n2002 b4 dòng 5 engine `YCD4J12D` | tổ máy `FKS-Y40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.33; oil=11-13; bore=105*125; dims=1750*650*1200; weight=700
  - đổi: weight: ∅ → 700
  - nguồn: `| FKS-Y40 | 40/50 | 广西玉柴股份 | YCD4J12D | 4 | 4.33 | 11-13 | 105*125 | 1750*650*1200 | 700`
- **ĐỔI** n2002 b4 dòng 6 engine `YC4D60-D21` | tổ máy `FKS-Y40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=11-13; bore=108*115; dims=1800*700*1250; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| FKS-Y40 | 40/50 | 广西玉柴股份 | YC4D60-D21 | 4 | 4.214 | 11-13 | 108*115 | 1800*700*1250 | 800`
- **ĐỔI** n2002 b4 dòng 7 engine `YCD4J22D` | tổ máy `FKS-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.33; oil=11-13; bore=105*125; dims=1800*700*1250; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| FKS-Y50 | 50/62.5 | 广西玉柴股份 | YCD4J22D | 4 | 4.33 | 11-13 | 105*125 | 1800*700*1250 | 800`
- **ĐỔI** n2002 b4 dòng 8 engine `YC4D85Z-D20` | tổ máy `FKS-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=11-13; bore=108*115; dims=1900*780*1250; weight=810
  - đổi: weight: ∅ → 810
  - nguồn: `| FKS-Y50 | 50/62.5 | 广西玉柴股份 | YC4D85Z-D20 | 4 | 4.214 | 11-13 | 108*115 | 1900*780*1250 | 810`
- **ĐỔI** n2002 b4 dòng 9 engine `YC4D90Z-D21` | tổ máy `FKS-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=11-13; bore=108*115; dims=1850*630*1200; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| FKS-Y50 | 50/62.5 | 广西玉柴股份 | YC4D90Z-D21 | 4 | 4.214 | 11-13 | 108*115 | 1850*630*1200 | 800`
- **ĐỔI** n2002 b4 dòng 10 engine `YCD4P22D` | tổ máy `FKS-Y60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.58; oil=11-13; bore=108*125; dims=1900*750*1200; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| FKS-Y60 | 60/75 | 广西玉柴股份 | YCD4P22D | 4 | 4.58 | 11-13 | 108*125 | 1900*750*1200 | 850`
- **ĐỔI** n2002 b4 dòng 11 engine `YC4A100Z-D20` | tổ máy `FKS-Y64` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.837; oil=11-13; bore=108*132; dims=2350*850*1350; weight=1150
  - đổi: weight: ∅ → 1150
  - nguồn: `| FKS-Y64 | 64/80 | 广西玉柴股份 | YC4A100Z-D20 | 4 | 4.837 | 11-13 | 108*132 | 2350*850*1350 | 1150`
- **ĐỔI** n2002 b4 dòng 12 engine `YCD4Y22D-95` | tổ máy `FKS-Y70` | rated 87.5 kVA / 70 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=11; bore=110*125; dims=1900*750*1200; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| FKS-Y70 | 70/87.5 | 广西玉柴股份 | YCD4Y22D-95 | 4 | 4.75 | 11 | 110*125 | 1900*750*1200 | 850`
- **ĐỔI** n2002 b4 dòng 13 engine `YCD4Y22D-110` | tổ máy `FKS-Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=11; bore=110*125; dims=1900*750*1200; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| FKS-Y80 | 80/100 | 广西玉柴股份 | YCD4Y22D-110 | 4 | 4.75 | 11 | 110*125 | 1900*750*1200 | 950`
- **ĐỔI** n2002 b4 dòng 14 engine `YC6B135Z-D20` | tổ máy `FKS-Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.871; oil=17; bore=108*125; dims=2300*800*1350; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-Y80 | 80/100 | 广西玉柴股份 | YC6B135Z-D20 | 6 | 6.871 | 17 | 108*125 | 2300*800*1350 | 1200`
- **ĐỔI** n2002 b4 dòng 15 engine `YCD4Y32D-130` | tổ máy `FKS-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=11; bore=110*125; dims=1900*750*1200; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| FKS-Y100 | 100/125 | 广西玉柴股份 | YCD4Y32D-130 | 4 | 4.75 | 11 | 110*125 | 1900*750*1200 | 950`
- **ĐỔI** n2002 b4 dòng 16 engine `YC6B155L-D20` | tổ máy `FKS-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; bore=108*125; dims=2400*850*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-Y100 | 100/125 | 广西玉柴股份 | YC6B155L-D20 | 6 | 6.87 | 17 | 108*125 | 2400*850*1500 | 1300`
- **ĐỔI** n2002 b4 dòng 17 engine `YC6B180L-D20` | tổ máy `FKS-Y120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; bore=108*125; dims=2400*850*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-Y120 | 120/150 | 广西玉柴股份 | YC6B180L-D20 | 6 | 6.87 | 17 | 108*125 | 2400*850*1500 | 1300`
- **ĐỔI** n2002 b4 dòng 18 engine `YC6B205L-D20` | tổ máy `FKS-Y130` | rated 162.5 kVA / 130 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; bore=108*125; dims=2400*880*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-Y130 | 130/162.5 | 广西玉柴股份 | YC6B205L-D20 | 6 | 6.87 | 17 | 108*125 | 2400*880*1500 | 1300`
- **ĐỔI** n2002 b4 dòng 19 engine `YC6A230L-D20` | tổ máy `FKS-Y150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2400*880*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-Y150 | 150/187.5 | 广西玉柴股份 | YC6A230L-D20 | 6 | 7.25 | 22 | 108*132 | 2400*880*1500 | 1300`
- **ĐỔI** n2002 b4 dòng 20 engine `YC6A245L-D21` | tổ máy `FKS-Y160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2500*880*1650; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| FKS-Y160 | 160/200 | 广西玉柴股份 | YC6A245L-D21 | 6 | 7.25 | 22 | 108*132 | 2500*880*1650 | 1400`
- **ĐỔI** n2002 b4 dòng 21 engine `YC6MK350L-D20` | tổ máy `FKS-Y200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.33; oil=28; bore=123*145; dims=2800*1100*1700; weight=2300
  - đổi: weight: ∅ → 2300
  - nguồn: `| FKS-Y200 | 200/250 | 广西玉柴股份 | YC6MK350L-D20 | 6 | 10.33 | 28 | 123*145 | 2800*1100*1700 | 2300`
- **ĐỔI** n2002 b4 dòng 22 engine `YC6MK420L-D20` | tổ máy `FKS-Y250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.33; oil=28; bore=123*145; dims=3000*1100*1800; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| FKS-Y250 | 250/312.5 | 广西玉柴股份 | YC6MK420L-D20 | 6 | 10.33 | 28 | 123*145 | 3000*1100*1800 | 2500`
- **ĐỔI** n2002 b4 dòng 23 engine `YC6MJ480L-D20` | tổ máy `FKS-Y300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=11.72; oil=28; bore=131*145; dims=3050*1200*1850; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-Y300 | 300/375 | 广西玉柴股份 | YC6MJ480L-D20 | 6 | 11.72 | 28 | 131*145 | 3050*1200*1850 | 2600`
- **ĐỔI** n2002 b4 dòng 24 engine `YC6MJ500L-D20` | tổ máy `FKS-Y320` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; disp=11.72; oil=28; bore=131*145; dims=3050*1200*1850; weight=2800 | ⚠ không công suất
  - đổi: weight: ∅ → 2800
  - nguồn: `| FKS-Y320 | 320400 | 广西玉柴股份 | YC6MJ500L-D20 | 6 | 11.72 | 28 | 131*145 | 3050*1200*1850 | 2800`
- **ĐỔI** n2002 b4 dòng 25 engine `YC6T550L-D21` | tổ máy `FKS-Y350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; bore=145*165; dims=3600*1100*1950; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-Y350 | 350/437.5 | 广西玉柴股份 | YC6T550L-D21 | 6 | 16.35 | 52 | 145*165 | 3600*1100*1950 | 3000`
- **ĐỔI** n2002 b4 dòng 26 engine `YC6T600L-D22` | tổ máy `FKS-Y400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; bore=145*165; dims=3900*1100*1900; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| FKS-Y400 | 400/500 | 广西玉柴股份 | YC6T600L-D22 | 6 | 16.35 | 52 | 145*165 | 3900*1100*1900 | 4000`
- **ĐỔI** n2002 b4 dòng 27 engine `YC6T660L-D20` | tổ máy `FKS-Y420` | rated 525 kVA / 420 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; bore=145*165; dims=3950*1100*2000; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| FKS-Y420 | 420/525 | 广西玉柴股份 | YC6T660L-D20 | 6 | 16.35 | 52 | 145*165 | 3950*1100*2000 | 4200`
- **ĐỔI** n2002 b4 dòng 28 engine `YC6TD780L-D20` | tổ máy `FKS-Y500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; bore=152*180; dims=4050*1050*2050; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| FKS-Y500 | 500/625 | 广西玉柴股份 | YC6TD780L-D20 | 6 | 16.35 | 52 | 152*180 | 4050*1050*2050 | 4300`
- **ĐỔI** n2002 b4 dòng 29 engine `YC6TD840L-D20` | tổ máy `FKS-Y550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.59; oil=52; bore=152*180; dims=4700*1500*2050; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| FKS-Y550 | 550/687.5 | 广西玉柴股份 | YC6TD840L-D20 | 6 | 19.59 | 52 | 152*180 | 4700*1500*2050 | 4300`
- **ĐỔI** n2002 b4 dòng 30 engine `YC6C1020L-D20` | tổ máy `FKS-Y650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=180; bore=200*210; dims=4700*1800*2100; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| FKS-Y650 | 650/812.5 | 广西玉柴股份 | YC6C1020L-D20 | 6 | 39.58 | 180 | 200*210 | 4700*1800*2100 | 7000`
- **ĐỔI** n2002 b4 dòng 31 engine `YC6C1070L-D20` | tổ máy `FKS-Y700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=39.58; oil=180; bore=200*210; dims=4700*1800*2100; weight=7200
  - đổi: weight: ∅ → 7200
  - nguồn: `| FKS-Y700 | 700/875 | 广西玉柴股份 | YC6C1070L-D20 | 12 | 39.58 | 180 | 200*210 | 4700*1800*2100 | 7200`
- **ĐỔI** n2002 b5 dòng 0 engine `4D24G6` | tổ máy `FKS-Y15` | rated 18.75 kVA / 15 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.45; oil=10; bore=87*103; dims=1700*700*1000; weight=650
  - đổi: weight: ∅ → 650
  - nguồn: `| FKS-Y15 | 15/18.75 | 广西玉柴股份 | 4D24G6 | 4 | 2.45 | 10 | 87*103 | 1700*700*1000 | 650`
- **ĐỔI** n2002 b5 dòng 1 engine `4D24G7` | tổ máy `FKS-Y20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.45; oil=10; bore=87*103; dims=1700*700*1000; weight=650
  - đổi: weight: ∅ → 650
  - nguồn: `| FKS-Y20 | 20/25 | 广西玉柴股份 | 4D24G7 | 4 | 2.45 | 10 | 87*103 | 1700*700*1000 | 650`
- **ĐỔI** n2002 b5 dòng 2 engine `4D24TG2` | tổ máy `FKS-Y24` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.45; oil=10; bore=87*103; dims=1750*700*1000; weight=680
  - đổi: weight: ∅ → 680
  - nguồn: `| FKS-Y24 | 24/30 | 广西玉柴股份 | 4D24TG2 | 4 | 2.45 | 10 | 87*103 | 1750*700*1000 | 680`
- **ĐỔI** n2002 b5 dòng 3 engine `4D24TG0` | tổ máy `FKS-Y30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.45; oil=10; bore=87*103; dims=1750*700*1000; weight=680
  - đổi: weight: ∅ → 680
  - nguồn: `| FKS-Y30 | 30/37.5 | 广西玉柴股份 | 4D24TG0 | 4 | 2.45 | 10 | 87*103 | 1750*700*1000 | 680`
- **ĐỔI** n2002 b5 dòng 4 engine `YC4D80-D34` | tổ máy `FKS-Y40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; bore=108*115; dims=1900*750*1200; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| FKS-Y40 | 40/50 | 广西玉柴股份 | YC4D80-D34 | 4 | 4.21 | 13 | 108*115 | 1900*750*1200 | 800`
- **ĐỔI** n2002 b5 dòng 5 engine `YC4D90-D34` | tổ máy `FKS-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; bore=108*115; dims=2200*750*1200; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| FKS-Y50 | 50/62.5 | 广西玉柴股份 | YC4D90-D34 | 4 | 4.21 | 13 | 108*115 | 2200*750*1200 | 800`
- **ĐỔI** n2002 b5 dòng 6 engine `YC4D105-D34` | tổ máy `FKS-Y65` | rated 81.25 kVA / 65 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; bore=108*115; dims=2200*800*1200; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| FKS-Y65 | 65/81.25 | 广西玉柴股份 | YC4D105-D34 | 4 | 4.21 | 13 | 108*115 | 2200*800*1200 | 850`
- **ĐỔI** n2002 b5 dòng 7 engine `YC4D140-D30` | tổ máy `FKS-Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; bore=108*115; dims=2300*850*1200; weight=900
  - đổi: weight: ∅ → 900
  - nguồn: `| FKS-Y80 | 80/100 | 广西玉柴股份 | YC4D140-D30 | 4 | 4.21 | 13 | 108*115 | 2300*850*1200 | 900`
- **ĐỔI** n2002 b5 dòng 8 engine `YC4D155-D30` | tổ máy `FKS-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; bore=108*115; dims=2300*900*1500; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-Y100 | 100/125 | 广西玉柴股份 | YC4D155-D30 | 4 | 4.21 | 13 | 108*115 | 2300*900*1500 | 1200`
- **ĐỔI** n2002 b5 dòng 9 engine `YC4A190-D30` | tổ máy `FKS-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.84; oil=17; bore=108*132; dims=2300*900*1500; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-Y100 | 100/125 | 广西玉柴股份 | YC4A190-D30 | 4 | 4.84 | 17 | 108*132 | 2300*900*1500 | 1200`
- **ĐỔI** n2002 b5 dòng 10 engine `YC6A205-D30` | tổ máy `FKS-Y120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2500*950*1600; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| FKS-Y120 | 120/150 | 广西玉柴股份 | YC6A205-D30 | 6 | 7.25 | 22 | 108*132 | 2500*950*1600 | 1400`
- **ĐỔI** n2002 b5 dòng 11 engine `YCA230-D30` | tổ máy `FKS-Y140` | rated 175 kVA / 140 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2500*950*1600; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| FKS-Y140 | 140/175 | 广西玉柴股份 | YCA230-D30 | 6 | 7.25 | 22 | 108*132 | 2500*950*1600 | 1400`
- **ĐỔI** n2002 b5 dòng 12 engine `YCA245-D30` | tổ máy `FKS-Y150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2500*950*1600; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| FKS-Y150 | 150/187.5 | 广西玉柴股份 | YCA245-D30 | 6 | 7.25 | 22 | 108*132 | 2500*950*1600 | 1500`
- **ĐỔI** n2002 b5 dòng 13 engine `YCA275-D30` | tổ máy `FKS-Y160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2600*1000*1600; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| FKS-Y160 | 160/200 | 广西玉柴股份 | YCA275-D30 | 6 | 7.25 | 22 | 108*132 | 2600*1000*1600 | 1600`
- **ĐỔI** n2002 b5 dòng 14 engine `YC6MK350-D30` | tổ máy `FKS-Y200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.34; oil=30; bore=123*145; dims=2800*1100*1700; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| FKS-Y200 | 200/250 | 广西玉柴股份 | YC6MK350-D30 | 6 | 10.34 | 30 | 123*145 | 2800*1100*1700 | 2000`
- **ĐỔI** n2002 b5 dòng 15 engine `YC6MK420-D30` | tổ máy `FKS-Y250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.34; oil=30; bore=123*145; dims=2800*1100*1700; weight=2100
  - đổi: weight: ∅ → 2100
  - nguồn: `| FKS-Y250 | 250/312.5 | 广西玉柴股份 | YC6MK420-D30 | 6 | 10.34 | 30 | 123*145 | 2800*1100*1700 | 2100`
- **ĐỔI** n2002 b5 dòng 16 engine `YC6MK450-D30` | tổ máy `FKS-Y280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.34; oil=30; bore=123*145; dims=3000*1100*1800; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| FKS-Y280 | 280/350 | 广西玉柴股份 | YC6MK450-D30 | 6 | 10.34 | 30 | 123*145 | 3000*1100*1800 | 2500`
- **ĐỔI** n2002 b5 dòng 17 engine `YC6K500-D31` | tổ máy `FKS-Y300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=12.16; oil=36; bore=129*155; dims=3000*1200*1900; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| FKS-Y300 | 300/375 | 广西玉柴股份 | YC6K500-D31 | 6 | 12.16 | 36 | 129*155 | 3000*1200*1900 | 2800`
- **ĐỔI** n2002 b5 dòng 18 engine `YC6K520-D30` | tổ máy `FKS-Y320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=12.16; oil=36; bore=129*155; dims=3000*1300*1900; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| FKS-Y320 | 320/400 | 广西玉柴股份 | YC6K520-D30 | 6 | 12.16 | 36 | 129*155 | 3000*1300*1900 | 2900`
- **ĐỔI** n2002 b5 dòng 19 engine `YC6K600-D30` | tổ máy `FKS-Y350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=12.94; oil=36; bore=129*155; dims=3100*1300*1900; weight=3300
  - đổi: weight: ∅ → 3300
  - nguồn: `| FKS-Y350 | 350/437.5 | 广西玉柴股份 | YC6K600-D30 | 6 | 12.94 | 36 | 129*155 | 3100*1300*1900 | 3300`
- **ĐỔI** n2002 b5 dòng 20 engine `YC6T660-D31` | tổ máy `FKS-Y420` | rated 525 kVA / 420 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; bore=145*165; dims=3900*1500*2000; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-Y420 | 420/525 | 广西玉柴股份 | YC6T660-D31 | 6 | 16.35 | 52 | 145*165 | 3900*1500*2000 | 3500`
- **ĐỔI** n2002 b5 dòng 21 engine `YC6TD780-D31` | tổ máy `FKS-Y500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.6; oil=55; bore=152*180; dims=4000*1500*2100; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| FKS-Y500 | 500/625 | 广西玉柴股份 | YC6TD780-D31 | 6 | 19.6 | 55 | 152*180 | 4000*1500*2100 | 4000`
- **ĐỔI** n2002 b5 dòng 22 engine `YC6TD840-D31` | tổ máy `FKS-Y550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.6; oil=55; bore=152*180; dims=4000*1500*2100; weight=4500
  - đổi: weight: ∅ → 4500
  - nguồn: `| FKS-Y550 | 550/687.5 | 广西玉柴股份 | YC6TD840-D31 | 6 | 19.6 | 55 | 152*180 | 4000*1500*2100 | 4500`
- **ĐỔI** n2002 b5 dòng 23 engine `YC6TD900-D31` | tổ máy `FKS-Y600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.6; oil=55; bore=152*180; dims=4200*1550*2100; weight=4800
  - đổi: weight: ∅ → 4800
  - nguồn: `| FKS-Y600 | 600/750 | 广西玉柴股份 | YC6TD900-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1550*2100 | 4800`
- **ĐỔI** n2002 b5 dòng 24 engine `YC6TD1000-D31` | tổ máy `FKS-Y650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.6; oil=55; bore=152*180; dims=4200*1600*2200; weight=5000
  - đổi: weight: ∅ → 5000
  - nguồn: `| FKS-Y650 | 650/812.5 | 广西玉柴股份 | YC6TD1000-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1600*2200 | 5000`
- **ĐỔI** n2002 b5 dòng 25 engine `YC6C1020-D31` | tổ máy `FKS-Y650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4300*1700*2300; weight=6000
  - đổi: weight: ∅ → 6000
  - nguồn: `| FKS-Y650 | 650/812.5 | 广西玉柴股份 | YC6C1020-D31 | 6 | 39.58 | 150 | 200*210 | 4300*1700*2300 | 6000`
- **ĐỔI** n2002 b5 dòng 26 engine `YC6C1070-D31` | tổ máy `FKS-Y700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4500*1700*2400; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| FKS-Y700 | 700/875 | 广西玉柴股份 | YC6C1070-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1700*2400 | 6500`
- **ĐỔI** n2002 b5 dòng 27 engine `YC6C1220-D31` | tổ máy `FKS-Y800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4500*1800*2400; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| FKS-Y800 | 800/1000 | 广西玉柴股份 | YC6C1220-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1800*2400 | 7000`
- **ĐỔI** n2002 b5 dòng 28 engine `YC6C1320-D31` | tổ máy `FKS-Y900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4500*1800*2500; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| FKS-Y900 | 900/1125 | 广西玉柴股份 | YC6C1320-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1800*2500 | 7500`
- **ĐỔI** n2002 b5 dòng 29 engine `YC6C1520-D31` | tổ máy `FKS-Y1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4600*1800*2500; weight=7600
  - đổi: weight: ∅ → 7600
  - nguồn: `| FKS-Y1000 | 1000/1250 | 广西玉柴股份 | YC6C1520-D31 | 6 | 39.58 | 150 | 200*210 | 4600*1800*2500 | 7600`
- **ĐỔI** n2002 b5 dòng 30 engine `YC6C1660-D30` | tổ máy `FKS-Y1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4600*1800*2500; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| FKS-Y1100 | 1100/1375 | 广西玉柴股份 | YC6C1660-D30 | 6 | 39.58 | 150 | 200*210 | 4600*1800*2500 | 8000`
- **ĐỔI** n2002 b5 dòng 31 engine `YC12VC1680-D31` | tổ máy `FKS-Y1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=340; bore=200*210; dims=5300*2000*2500; weight=11000
  - đổi: weight: ∅ → 11000
  - nguồn: `| FKS-Y1100 | 1100/1375 | 广西玉柴股份 | YC12VC1680-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 11000`
- **ĐỔI** n2002 b5 dòng 32 engine `YC12VC2070-D31` | tổ máy `FKS-Y1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=340; bore=200*210; dims=5300*2000*2500; weight=11000
  - đổi: weight: ∅ → 11000
  - nguồn: `| FKS-Y1200 | 1200/1500 | 广西玉柴股份 | YC12VC2070-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 11000`
- **ĐỔI** n2002 b5 dòng 33 engine `YC12VC2270-D31` | tổ máy `FKS-Y1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=340; bore=200*210; dims=5300*2000*2500; weight=12000
  - đổi: weight: ∅ → 12000
  - nguồn: `| FKS-Y1500 | 1500/1875 | 广西玉柴股份 | YC12VC2270-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 12000`
- **ĐỔI** n2002 b5 dòng 34 engine `YC12VC2510-D31` | tổ máy `FKS-Y1600` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=340; bore=200*210; dims=5300*2000*2500; weight=12500
  - đổi: weight: ∅ → 12500
  - nguồn: `| FKS-Y1600 | 1600/2000 | 广西玉柴股份 | YC12VC2510-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 12500`
- **ĐỔI** n2002 b5 dòng 35 engine `YC12VC2700-D31` | tổ máy `FKS-Y1800` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=340; bore=200*210; dims=5500*2100*2600; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| FKS-Y1800 | 1800/2250 | 广西玉柴股份 | YC12VC2700-D31 | 12 | 79.17 | 340 | 200*210 | 5500*2100*2600 | 13000`
- **ĐỔI** n2002 b5 dòng 36 engine `YC16VC3000-D31` | tổ máy `FKS-Y2000` | rated 2500 kVA / 2000 kW | khác: ∅ | hãng: Yuchai | cyl=16; disp=105.56; oil=430; bore=200*210; dims=7400*2600*2900; weight=16000
  - đổi: weight: ∅ → 16000
  - nguồn: `| FKS-Y2000 | 2000/2500 | 广西玉柴股份 | YC16VC3000-D31 | 16 | 105.56 | 430 | 200*210 | 7400*2600*2900 | 16000`
- **ĐỔI** n2002 b5 dòng 37 engine `YC16VC3300-D31` | tổ máy `FKS-Y2200` | rated 2750 kVA / 2200 kW | khác: ∅ | hãng: Yuchai | cyl=16; disp=105.56; oil=430; bore=200*210; dims=7400*2600*2900; weight=17000
  - đổi: weight: ∅ → 17000
  - nguồn: `| FKS-Y2200 | 2200/2750 | 广西玉柴股份 | YC16VC3300-D31 | 16 | 105.56 | 430 | 200*210 | 7400*2600*2900 | 17000`
- **ĐỔI** n2002 b5 dòng 38 engine `YC16VC3600-D31` | tổ máy `FKS-Y2400` | rated 3000 kVA / 2400 kW | khác: ∅ | hãng: Yuchai | cyl=16; disp=105.56; oil=430; bore=200*210; dims=7500*2600*2900; weight=18000
  - đổi: weight: ∅ → 18000
  - nguồn: `| FKS-Y2400 | 2400/3000 | 广西玉柴股份 | YC16VC3600-D31 | 16 | 105.56 | 430 | 200*210 | 7500*2600*2900 | 18000`
- **ĐỔI** n2003 b6 dòng 0 engine `SC4H95D2` | tổ máy `FKS-S50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤215; dims=1910*890*1170; weight=940
  - đổi: weight: ∅ → 940
  - nguồn: `| FKS-S50 | 50/62.5 | 上柴动力 | SC4H95D2 | 4 | 4.3 | 15 | ≤215 | 1910*890*1170 | 940`
- **ĐỔI** n2003 b6 dòng 1 engine `SC4H115D2` | tổ máy `FKS-S75` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤215; dims=1950*890*1170; weight=970
  - đổi: weight: ∅ → 970
  - nguồn: `| FKS-S75 | 75/93.75 | 上柴动力 | SC4H115D2 | 4 | 4.3 | 15 | ≤215 | 1950*890*1170 | 970`
- **ĐỔI** n2003 b6 dòng 2 engine `SC4H160D2` | tổ máy `FKS-S100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤205; dims=2060*930*1190; weight=1020
  - đổi: weight: ∅ → 1020
  - nguồn: `| FKS-S100 | 100/125 | 上柴动力 | SC4H160D2 | 4 | 4.3 | 15 | ≤205 | 2060*930*1190 | 1020`
- **ĐỔI** n2003 b6 dòng 3 engine `SC4H180D2` | tổ máy `FKS-S120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=20; fuel=≤205; dims=2100*930*1190; weight=1080
  - đổi: weight: ∅ → 1080
  - nguồn: `| FKS-S120 | 120/150 | 上柴动力 | SC4H180D2 | 4 | 4.3 | 20 | ≤205 | 2100*930*1190 | 1080`
- **ĐỔI** n2003 b6 dòng 4 engine `SC7H230D2` | tổ máy `FKS-S150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤205; dims=2400*940*1380; weight=1250
  - đổi: weight: ∅ → 1250
  - nguồn: `| FKS-S150 | 150/187.5 | 上柴动力 | SC7H230D2 | 6 | 6.5 | 20 | ≤205 | 2400*940*1380 | 1250`
- **ĐỔI** n2003 b6 dòng 5 engine `SC7H250D2` | tổ máy `FKS-S160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤205; dims=2450*940*1380; weight=1330
  - đổi: weight: ∅ → 1330
  - nguồn: `| FKS-S160 | 160/200 | 上柴动力 | SC7H250D2 | 6 | 6.5 | 20 | ≤205 | 2450*940*1380 | 1330`
- **ĐỔI** n2003 b6 dòng 6 engine `SC8D280D2` | tổ máy `FKS-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤205; dims=2520*980*1500; weight=1520
  - đổi: weight: ∅ → 1520
  - nguồn: `| FKS-S180 | 180/225 | 上柴动力 | SC8D280D2 | 6 | 6.5 | 20 | ≤205 | 2520*980*1500 | 1520`
- **ĐỔI** n2003 b6 dòng 7 engine `SC13G280D2` | tổ máy `FKS-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤205; dims=2520*980*1500; weight=1540
  - đổi: weight: ∅ → 1540
  - nguồn: `| FKS-S180 | 180/225 | 上柴动力 | SC13G280D2 | 6 | 12.88 | 33 | ≤205 | 2520*980*1500 | 1540`
- **ĐỔI** n2003 b6 dòng 8 engine `SC13G310D2` | tổ máy `FKS-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤205; dims=2520*980*1500; weight=1540
  - đổi: weight: ∅ → 1540
  - nguồn: `| FKS-S200 | 200/250 | 上柴动力 | SC13G310D2 | 6 | 12.88 | 33 | ≤205 | 2520*980*1500 | 1540`
- **ĐỔI** n2003 b6 dòng 9 engine `SC9D310D2` | tổ máy `FKS-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.82; oil=27; fuel=≤210; dims=2520*980*1500; weight=1540
  - đổi: weight: ∅ → 1540
  - nguồn: `| FKS-S200 | 200/250 | 上柴动力 | SC9D310D2 | 6 | 8.82 | 27 | ≤210 | 2520*980*1500 | 1540`
- **ĐỔI** n2003 b6 dòng 10 engine `SC9D340D2` | tổ máy `FKS-S220` | rated 275 kVA / 220 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.82; oil=27; fuel=≤210; dims=2700*1040*1490; weight=1750
  - đổi: weight: ∅ → 1750
  - nguồn: `| FKS-S220 | 220/275 | 上柴动力 | SC9D340D2 | 6 | 8.82 | 27 | ≤210 | 2700*1040*1490 | 1750`
- **ĐỔI** n2003 b6 dòng 11 engine `SC13G355D2` | tổ máy `FKS-S230` | rated 287.5 kVA / 230 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤210; dims=3000*1160*1700; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| FKS-S230 | 230/287.5 | 上柴动力 | SC13G355D2 | 6 | 12.88 | 33 | ≤210 | 3000*1160*1700 | 2450`
- **ĐỔI** n2003 b6 dòng 12 engine `SC13G420D2` | tổ máy `FKS-S250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤210; dims=3150*1230*1670; weight=2850
  - đổi: weight: ∅ → 2850
  - nguồn: `| FKS-S250 | 250/312.5 | 上柴动力 | SC13G420D2 | 6 | 12.88 | 33 | ≤210 | 3150*1230*1670 | 2850`
- **ĐỔI** n2003 b6 dòng 13 engine `SC12E460D2` | tổ máy `FKS-S300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=37; fuel=≤210; dims=3180*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| FKS-S300 | 300/375 | 上柴动力 | SC12E460D2 | 6 | 11.8 | 37 | ≤210 | 3180*1100*1600 | 2900`
- **ĐỔI** n2003 b6 dòng 14 engine `SC12E500D3` | tổ máy `FKS-S320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=37; fuel=≤210; dims=3180*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| FKS-S320 | 320/400 | 上柴动力 | SC12E500D3 | 6 | 11.8 | 37 | ≤210 | 3180*1100*1600 | 2900`
- **ĐỔI** n2003 b6 dòng 15 engine `SC15G500D2` | tổ máy `FKS-S330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=14.16; oil=37; fuel=≤210; dims=3150*1230*1670; weight=2970
  - đổi: weight: ∅ → 2970
  - nguồn: `| FKS-S330 | 330/412.5 | 上柴动力 | SC15G500D2 | 6 | 14.16 | 37 | ≤210 | 3150*1230*1670 | 2970`
- **ĐỔI** n2003 b6 dòng 16 engine `SC25G610D2` | tổ máy `FKS-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤210; dims=3530*1400*1990; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| FKS-S400 | 400/500 | 上柴动力 | SC25G610D2 | 12 | 25.8 | 55 | ≤210 | 3530*1400*1990 | 4300`
- **ĐỔI** n2003 b6 dòng 17 engine `SC25G690D2` | tổ máy `FKS-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤210; dims=3550*1400*1990; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| FKS-S450 | 450/562.5 | 上柴动力 | SC25G690D2 | 12 | 25.8 | 55 | ≤210 | 3550*1400*1990 | 4300`
- **ĐỔI** n2003 b6 dòng 18 engine `SC27G755D2` | tổ máy `FKS-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤210; dims=3550*1400*1990; weight=4450
  - đổi: weight: ∅ → 4450
  - nguồn: `| FKS-S500 | 500/625 | 上柴动力 | SC27G755D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450`
- **ĐỔI** n2003 b6 dòng 19 engine `SC27G830D2` | tổ máy `FKS-S550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤210; dims=3550*1400*1990; weight=4450
  - đổi: weight: ∅ → 4450
  - nguồn: `| FKS-S550 | 550/687.5 | 上柴动力 | SC27G830D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450`
- **ĐỔI** n2003 b6 dòng 20 engine `SC27G900D2` | tổ máy `FKS-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤210; dims=3550*1400*1990; weight=4450
  - đổi: weight: ∅ → 4450
  - nguồn: `| FKS-S600 | 600/750 | 上柴动力 | SC27G900D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450`
- **ĐỔI** n2003 b6 dòng 21 engine `SC33W990D2` | tổ máy `FKS-S700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤210; dims=4360*1570*2140; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| FKS-S700 | 700/875 | 上柴动力 | SC33W990D2 | 6 | 32.8 | 75 | ≤210 | 4360*1570*2140 | 7000`
- **ĐỔI** n2003 b6 dòng 22 engine `SC33W1150D2` | tổ máy `FKS-S800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤210; dims=4430*1800*2380; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| FKS-S800 | 800/1000 | 上柴动力 | SC33W1150D2 | 6 | 32.8 | 75 | ≤210 | 4430*1800*2380 | 8000`
- **ĐỔI** n2003 b7 dòng 0 engine `4HTAA4.3-G31` | tổ máy `FKS-S50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=1910*890*1170; weight=940
  - đổi: weight: ∅ → 940
  - nguồn: `| FKS-S50 | 50/62.5 | 上柴动力 | 4HTAA4.3-G31 | 4 | 4.3 | 13 | ≤192 | 1910*890*1170 | 940`
- **ĐỔI** n2003 b7 dòng 1 engine `4HTAA4.3-G32` | tổ máy `FKS-S60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=1950*890*1170; weight=940
  - đổi: weight: ∅ → 940
  - nguồn: `| FKS-S60 | 60/75 | 上柴动力 | 4HTAA4.3-G32 | 4 | 4.3 | 13 | ≤192 | 1950*890*1170 | 940`
- **ĐỔI** n2003 b7 dòng 2 engine `4HTAA4.3-G33` | tổ máy `FKS-S75` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=1910*890*1170; weight=970
  - đổi: weight: ∅ → 970
  - nguồn: `| FKS-S75 | 75/93.75 | 上柴动力 | 4HTAA4.3-G33 | 4 | 4.3 | 13 | ≤192 | 1910*890*1170 | 970`
- **ĐỔI** n2003 b7 dòng 3 engine `4HTAA4.3-G34` | tổ máy `FKS-S80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=1950*890*1170; weight=970
  - đổi: weight: ∅ → 970
  - nguồn: `| FKS-S80 | 80/100 | 上柴动力 | 4HTAA4.3-G34 | 4 | 4.3 | 13 | ≤192 | 1950*890*1170 | 970`
- **ĐỔI** n2003 b7 dòng 4 engine `4HTAA4.3-G35` | tổ máy `FKS-S100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=2060*930*1190; weight=1020
  - đổi: weight: ∅ → 1020
  - nguồn: `| FKS-S100 | 100/125 | 上柴动力 | 4HTAA4.3-G35 | 4 | 4.3 | 13 | ≤192 | 2060*930*1190 | 1020`
- **ĐỔI** n2003 b7 dòng 5 engine `4HTAA4.3-G36` | tổ máy `FKS-S120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=2100*930*1190; weight=1080
  - đổi: weight: ∅ → 1080
  - nguồn: `| FKS-S120 | 120/150 | 上柴动力 | 4HTAA4.3-G36 | 4 | 4.3 | 13 | ≤192 | 2100*930*1190 | 1080`
- **ĐỔI** n2003 b7 dòng 6 engine `6HTAA6.5-G31` | tổ máy `FKS-S120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤192; dims=2400*940*1380; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-S120 | 120/150 | 上柴动力 | 6HTAA6.5-G31 | 6 | 6.5 | 20 | ≤192 | 2400*940*1380 | 1200`
- **ĐỔI** n2003 b7 dòng 7 engine `6HTAA6.5-G32` | tổ máy `FKS-S150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤192; dims=2400*940*1380; weight=1250
  - đổi: weight: ∅ → 1250
  - nguồn: `| FKS-S150 | 150/187.5 | 上柴动力 | 6HTAA6.5-G32 | 6 | 6.5 | 20 | ≤192 | 2400*940*1380 | 1250`
- **ĐỔI** n2003 b7 dòng 8 engine `6HTAA6.5-G35` | tổ máy `FKS-S160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤192; dims=2450*940*1380; weight=1330
  - đổi: weight: ∅ → 1330
  - nguồn: `| FKS-S160 | 160/200 | 上柴动力 | 6HTAA6.5-G35 | 6 | 6.5 | 20 | ≤192 | 2450*940*1380 | 1330`
- **ĐỔI** n2003 b7 dòng 9 engine `6HTAA6.5-G34` | tổ máy `FKS-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤192; dims=2520*980*1500; weight=1520
  - đổi: weight: ∅ → 1520
  - nguồn: `| FKS-S180 | 180/225 | 上柴动力 | 6HTAA6.5-G34 | 6 | 6.5 | 20 | ≤192 | 2520*980*1500 | 1520`
- **ĐỔI** n2003 b7 dòng 10 engine `6DTAA8.9-G31` | tổ máy `FKS-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=27; fuel=≤192; dims=2520*980*1500; weight=8200
  - đổi: weight: ∅ → 8200
  - nguồn: `| FKS-S180 | 180/225 | 上柴动力 | 6DTAA8.9-G31 | 6 | 8.9 | 27 | ≤192 | 2520*980*1500 | 8200`
- **ĐỔI** n2003 b7 dòng 11 engine `6DTAA8.9-G32` | tổ máy `FKS-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=27; fuel=≤192; dims=2520*1040*1500; weight=1700
  - đổi: weight: ∅ → 1700
  - nguồn: `| FKS-S200 | 200/250 | 上柴动力 | 6DTAA8.9-G32 | 6 | 8.9 | 27 | ≤192 | 2520*1040*1500 | 1700`
- **ĐỔI** n2003 b7 dòng 12 engine `6DTAA8.9-G33` | tổ máy `FKS-S220` | rated 275 kVA / 220 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=27; fuel=≤192; dims=2520*1040*1500; weight=1750
  - đổi: weight: ∅ → 1750
  - nguồn: `| FKS-S220 | 220/275 | 上柴动力 | 6DTAA8.9-G33 | 6 | 8.9 | 27 | ≤192 | 2520*1040*1500 | 1750`
- **ĐỔI** n2003 b7 dòng 13 engine `6DTAA8.9-G34` | tổ máy `FKS-S250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=27; fuel=≤192; dims=2520*1040*1500; weight=1750
  - đổi: weight: ∅ → 1750
  - nguồn: `| FKS-S250 | 250/312.5 | 上柴动力 | 6DTAA8.9-G34 | 6 | 8.9 | 27 | ≤192 | 2520*1040*1500 | 1750`
- **ĐỔI** n2003 b7 dòng 14 engine `6ETAA11.8-G32` | tổ máy `FKS-S300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=2520*1040*1500; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| FKS-S300 | 300/375 | 上柴动力 | 6ETAA11.8-G32 | 6 | 11.8 | 33 | ≤192 | 2520*1040*1500 | 2900`
- **ĐỔI** n2003 b7 dòng 15 engine `6ETAA11.8-G33` | tổ máy `FKS-S320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=3180*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| FKS-S320 | 320/400 | 上柴动力 | 6ETAA11.8-G33 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2900`
- **ĐỔI** n2003 b7 dòng 16 engine `6ETAA11.8-G31` | tổ máy `FKS-S330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=3150*1200*1600; weight=2970
  - đổi: weight: ∅ → 2970
  - nguồn: `| FKS-S330 | 330/412.5 | 上柴动力 | 6ETAA11.8-G31 | 6 | 11.8 | 33 | ≤192 | 3150*1200*1600 | 2970`
- **ĐỔI** n2003 b7 dòng 17 engine `6ETAA12.8-G32` | tổ máy `FKS-S350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.8; oil=33; fuel=≤192; dims=3150*1200*1600; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-S350 | 350/437.5 | 上柴动力 | 6ETAA12.8-G32 | 6 | 12.8 | 33 | ≤192 | 3150*1200*1600 | 3000`
- **ĐỔI** n2003 b7 dòng 18 engine `6ETAA12.8-G31` | tổ máy `FKS-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.8; oil=33; fuel=≤192; dims=3150*1200*1600; weight=3100
  - đổi: weight: ∅ → 3100
  - nguồn: `| FKS-S400 | 400/500 | 上柴动力 | 6ETAA12.8-G31 | 6 | 12.8 | 33 | ≤192 | 3150*1200*1600 | 3100`
- **ĐỔI** n2003 b7 dòng 19 engine `6KTAA25-G311` | tổ máy `FKS-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3200*1200*1600; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-S450 | 450/562.5 | 上柴动力 | 6KTAA25-G311 | 6 | 25 | 55 | ≤192 | 3200*1200*1600 | 3200`
- **ĐỔI** n2003 b7 dòng 20 engine `6KTAA25-G36` | tổ máy `FKS-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3200*1200*1600; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-S450 | 450/562.5 | 上柴动力 | 6KTAA25-G36 | 6 | 25 | 55 | ≤192 | 3200*1200*1600 | 3200`
- **ĐỔI** n2003 b7 dòng 21 engine `12GTAA27-G34` | tổ máy `FKS-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤192; dims=3500*1400*1900; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-S450 | 450/562.5 | 上柴动力 | 12GTAA27-G34 | 12 | 26.6 | 65 | ≤192 | 3500*1400*1900 | 3500`
- **ĐỔI** n2003 b7 dòng 22 engine `6KTAA25-G310` | tổ máy `FKS-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3400*1300*1800; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-S500 | 500/625 | 上柴动力 | 6KTAA25-G310 | 6 | 25 | 55 | ≤192 | 3400*1300*1800 | 3200`
- **ĐỔI** n2003 b7 dòng 23 engine `6KTAA25-G35` | tổ máy `FKS-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3400*1300*1800; weight=3300
  - đổi: weight: ∅ → 3300
  - nguồn: `| FKS-S500 | 500/625 | 上柴动力 | 6KTAA25-G35 | 6 | 25 | 55 | ≤192 | 3400*1300*1800 | 3300`
- **ĐỔI** n2003 b7 dòng 24 engine `12GTAA27-G33` | tổ máy `FKS-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤192; dims=3500*1400*1900; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| FKS-S500 | 500/625 | 上柴动力 | 12GTAA27-G33 | 12 | 26.6 | 65 | ≤192 | 3500*1400*1900 | 3600`
- **ĐỔI** n2003 b7 dòng 25 engine `6KTAA25-G39` | tổ máy `FKS-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3450*1300*1800; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| FKS-S600 | 600/750 | 上柴动力 | 6KTAA25-G39 | 6 | 25 | 55 | ≤192 | 3450*1300*1800 | 3800`
- **ĐỔI** n2003 b7 dòng 26 engine `6KTAA25-G34` | tổ máy `FKS-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3450*1300*1800; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| FKS-S600 | 600/750 | 上柴动力 | 6KTAA25-G34 | 6 | 25 | 55 | ≤192 | 3450*1300*1800 | 3800`
- **ĐỔI** n2003 b7 dòng 27 engine `12GTAA27-G32` | tổ máy `FKS-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤192; dims=3500*1400*1900; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| FKS-S600 | 600/750 | 上柴动力 | 12GTAA27-G32 | 12 | 26.6 | 65 | ≤192 | 3500*1400*1900 | 4000`
- **ĐỔI** n2003 b7 dòng 28 engine `6KTAA25-G38` | tổ máy `FKS-S650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3500*1300*1800; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| FKS-S650 | 650/812.5 | 上柴动力 | 6KTAA25-G38 | 6 | 25 | 55 | ≤192 | 3500*1300*1800 | 4000`
- **ĐỔI** n2003 b7 dòng 29 engine `6KTAA25-G33` | tổ máy `FKS-S650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3500*1300*1800; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| FKS-S650 | 650/812.5 | 上柴动力 | 6KTAA25-G33 | 6 | 25 | 55 | ≤192 | 3500*1300*1800 | 4000`
- **ĐỔI** n2003 b7 dòng 30 engine `12GTAA27-G31` | tổ máy `FKS-S650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤192; dims=3500*1400*1900; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| FKS-S650 | 650/812.5 | 上柴动力 | 12GTAA27-G31 | 12 | 26.6 | 65 | ≤192 | 3500*1400*1900 | 4300`
- **ĐỔI** n2003 b7 dòng 31 engine `6KTAA25-G32` | tổ máy `FKS-S700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=4000*1300*1800; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| FKS-S700 | 700/875 | 上柴动力 | 6KTAA25-G32 | 6 | 25 | 55 | ≤192 | 4000*1300*1800 | 4200`
- **ĐỔI** n2003 b7 dòng 32 engine `6KTAA25-G31` | tổ máy `FKS-S750` | rated 937.5 kVA / 750 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=4000*1300*1800; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| FKS-S750 | 750/937.5 | 上柴动力 | 6KTAA25-G31 | 6 | 25 | 55 | ≤192 | 4000*1300*1800 | 4200`
- **ĐỔI** n2003 b7 dòng 33 engine `6WTAA35-G32` | tổ máy `FKS-S850` | rated 1062.5 kVA / 850 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=35.1; oil=75; fuel=≤192; dims=4300*1500*2100; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| FKS-S850 | 850/1062.5 | 上柴动力 | 6WTAA35-G32 | 6 | 35.1 | 75 | ≤192 | 4300*1500*2100 | 6500`
- **ĐỔI** n2003 b7 dòng 34 engine `6WTAA35-G31` | tổ máy `FKS-S900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=35.1; oil=75; fuel=≤192; dims=4300*1500*2100; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| FKS-S900 | 900/1125 | 上柴动力 | 6WTAA35-G31 | 6 | 35.1 | 75 | ≤192 | 4300*1500*2100 | 6500`
- **ĐỔI** n2004 b8 dòng 0 engine `D226B-3D` | tổ máy `FKS-W30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Weichai | cyl=3; disp=3.12; oil=7.25; fuel=≤215; dims=1650*700*1230; weight=600
  - đổi: weight: ∅ → 600
  - nguồn: `| FKS-W30 | 30/37.5 | 潍柴动力 | D226B-3D | 3 | 3.12 | 7.25 | ≤215 | 1650*700*1230 | 600`
- **ĐỔI** n2004 b8 dòng 1 engine `TD226B-3D` | tổ máy `FKS-W40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Weichai | cyl=3; disp=3.12; oil=7.25; fuel=≤231; dims=1650*700*1250; weight=650
  - đổi: weight: ∅ → 650
  - nguồn: `| FKS-W40 | 40/50 | 潍柴动力 | TD226B-3D | 3 | 3.12 | 7.25 | ≤231 | 1650*700*1250 | 650`
- **ĐỔI** n2004 b8 dòng 2 engine `WP4D66E200` | tổ máy `FKS-W50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=7.25; fuel=≤218; dims=1900*800*1250; weight=650
  - đổi: weight: ∅ → 650
  - nguồn: `| FKS-W50 | 50/62.5 | 潍柴动力 | WP4D66E200 | 4 | 4.5 | 7.25 | ≤218 | 1900*800*1250 | 650`
- **ĐỔI** n2004 b8 dòng 3 engine `WP4D100E200` | tổ máy `FKS-W80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=10; fuel=≤215; dims=2100*800*1400; weight=1050
  - đổi: weight: ∅ → 1050
  - nguồn: `| FKS-W80 | 80/100 | 潍柴动力 | WP4D100E200 | 4 | 4.5 | 10 | ≤215 | 2100*800*1400 | 1050`
- **ĐỔI** n2004 b8 dòng 4 engine `WP4D108E200` | tổ máy `FKS-W90` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=17; fuel=≤231; dims=2200*800*1400; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-W90 | 90/112.5 | 潍柴动力 | WP4D108E200 | 4 | 4.5 | 17 | ≤231 | 2200*800*1400 | 1200`
- **ĐỔI** n2004 b8 dòng 5 engine `WP6D132E200` | tổ máy `FKS-W100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤210; dims=2200*800*1400; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-W100 | 100/125 | 潍柴动力 | WP6D132E200 | 6 | 6.75 | 18 | ≤210 | 2200*800*1400 | 1200`
- **ĐỔI** n2004 b8 dòng 6 engine `WP6D152E200` | tổ máy `FKS-W120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤210; dims=2500*900*1600; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| FKS-W120 | 120/150 | 潍柴动力 | WP6D152E200 | 6 | 6.75 | 18 | ≤210 | 2500*900*1600 | 1600`
- **ĐỔI** n2004 b8 dòng 7 engine `WP10D200E200` | tổ máy `FKS-W150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤210; dims=2500*950*1650; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| FKS-W150 | 150/187.5 | 潍柴动力 | WP10D200E200 | 6 | 6.75 | 18 | ≤210 | 2500*950*1650 | 1800`
- **ĐỔI** n2004 b8 dòng 8 engine `WP10D238E200` | tổ máy `FKS-W200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤210; dims=2800*850*1720; weight=2200
  - đổi: weight: ∅ → 2200
  - nguồn: `| FKS-W200 | 200/250 | 潍柴动力 | WP10D238E200 | 6 | 9.7 | 22 | ≤210 | 2800*850*1720 | 2200`
- **ĐỔI** n2004 b8 dòng 9 engine `WP10D264E200` | tổ máy `FKS-W250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤210; dims=2900*850*1720; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| FKS-W250 | 250/312.5 | 潍柴动力 | WP10D264E200 | 6 | 9.7 | 22 | ≤210 | 2900*850*1720 | 2500`
- **ĐỔI** n2004 b8 dòng 10 engine `WP12D317E200` | tổ máy `FKS-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=11.6; oil=28; fuel=≤210; dims=3000*880*1800; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W300 | 300/375 | 潍柴动力 | WP12D317E200 | 6 | 11.6 | 28 | ≤210 | 3000*880*1800 | 3000`
- **ĐỔI** n2004 b8 dòng 11 engine `WP10D320E200` | tổ máy `FKS-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤210; dims=2900*850*1720; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-W300 | 300/375 | 潍柴动力 | WP10D320E200 | 6 | 9.7 | 22 | ≤210 | 2900*850*1720 | 2600`
- **ĐỔI** n2004 b8 dòng 12 engine `WP13D385E200` | tổ máy `FKS-W350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤210; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-W350 | 350/437.5 | 潍柴动力 | WP13D385E200 | 6 | 12.5 | 33 | ≤210 | 3200*950*1900 | 3200`
- **ĐỔI** n2004 b8 dòng 13 engine `WP13D405E200` | tổ máy `FKS-W380` | rated 475 kVA / 380 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤210; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-W380 | 380/475 | 潍柴动力 | WP13D405E200 | 6 | 12.5 | 33 | ≤210 | 3200*950*1900 | 3200`
- **ĐỔI** n2004 b8 dòng 14 engine `WP13D440E310` | tổ máy `FKS-W400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤210; dims=3200*950*1900; weight=3300
  - đổi: weight: ∅ → 3300
  - nguồn: `| FKS-W400 | 400/500 | 潍柴动力 | WP13D440E310 | 6 | 12.5 | 33 | ≤210 | 3200*950*1900 | 3300`
- **ĐỔI** n2004 b9 dòng 0 engine `WP4D66E310` | tổ máy `FKS-W60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=7.25; fuel=≤195; dims=1900*800*1250; weight=650
  - đổi: weight: ∅ → 650
  - nguồn: `| FKS-W60 | 60/75 | 潍柴动力 | WP4D66E310 | 4 | 4.5 | 7.25 | ≤195 | 1900*800*1250 | 650`
- **ĐỔI** n2004 b9 dòng 1 engine `WP4D100E310` | tổ máy `FKS-W90` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=10; fuel=≤195; dims=2100*800*1400; weight=1050
  - đổi: weight: ∅ → 1050
  - nguồn: `| FKS-W90 | 90/112.5 | 潍柴动力 | WP4D100E310 | 4 | 4.5 | 10 | ≤195 | 2100*800*1400 | 1050`
- **ĐỔI** n2004 b9 dòng 2 engine `WP6D132E310` | tổ máy `FKS-W100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤195; dims=2200*800*1400; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-W100 | 100/125 | 潍柴动力 | WP6D132E310 | 6 | 6.75 | 18 | ≤195 | 2200*800*1400 | 1200`
- **ĐỔI** n2004 b9 dòng 3 engine `WP6D152E310` | tổ máy `FKS-W120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤195; dims=2500*900*1600; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-W120 | 120/150 | 潍柴动力 | WP6D152E310 | 6 | 6.75 | 18 | ≤195 | 2500*900*1600 | 1300`
- **ĐỔI** n2004 b9 dòng 4 engine `WP7D152E310` | tổ máy `FKS-W120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=7.47; oil=20; fuel=≤195; dims=2500*900*1600; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| FKS-W120 | 120/150 | 潍柴动力 | WP7D152E310 | 6 | 7.47 | 20 | ≤195 | 2500*900*1600 | 1500`
- **ĐỔI** n2004 b9 dòng 5 engine `WP7D185E310` | tổ máy `FKS-W150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=7.47; oil=20; fuel=≤195; dims=2500*900*1600; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| FKS-W150 | 150/187.5 | 潍柴动力 | WP7D185E310 | 6 | 7.47 | 20 | ≤195 | 2500*900*1600 | 1600`
- **ĐỔI** n2004 b9 dòng 6 engine `WP7D216E310` | tổ máy `FKS-W180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=7.47; oil=20; fuel=≤195; dims=2500*930*1600; weight=1700
  - đổi: weight: ∅ → 1700
  - nguồn: `| FKS-W180 | 180/225 | 潍柴动力 | WP7D216E310 | 6 | 7.47 | 20 | ≤195 | 2500*930*1600 | 1700`
- **ĐỔI** n2004 b9 dòng 7 engine `WP7D240E310` | tổ máy `FKS-W200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=7.47; oil=20; fuel=≤195; dims=2500*950*1650; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| FKS-W200 | 200/250 | 潍柴动力 | WP7D240E310 | 6 | 7.47 | 20 | ≤195 | 2500*950*1650 | 1800`
- **ĐỔI** n2004 b9 dòng 8 engine `WP10D238E350` | tổ máy `FKS-W200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤195; dims=2800*850*1720; weight=2200
  - đổi: weight: ∅ → 2200
  - nguồn: `| FKS-W200 | 200/250 | 潍柴动力 | WP10D238E350 | 6 | 9.7 | 22 | ≤195 | 2800*850*1720 | 2200`
- **ĐỔI** n2004 b9 dòng 9 engine `WP10D264E350` | tổ máy `FKS-W250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤195; dims=2900*850*1720; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| FKS-W250 | 250/312.5 | 潍柴动力 | WP10D264E350 | 6 | 9.7 | 22 | ≤195 | 2900*850*1720 | 2500`
- **ĐỔI** n2004 b9 dòng 10 engine `WP10D288E350` | tổ máy `FKS-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤195; dims=3000*880*1800; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W300 | 300/375 | 潍柴动力 | WP10D288E350 | 6 | 9.7 | 22 | ≤195 | 3000*880*1800 | 3000`
- **ĐỔI** n2004 b9 dòng 11 engine `WP10D320E350` | tổ máy `FKS-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤195; dims=2900*850*1720; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-W300 | 300/375 | 潍柴动力 | WP10D320E350 | 6 | 9.7 | 22 | ≤195 | 2900*850*1720 | 2600`
- **ĐỔI** n2004 b9 dòng 12 engine `WP13D319E310` | tổ máy `FKS-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤195; dims=2900*850*1720; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-W300 | 300/375 | 潍柴动力 | WP13D319E310 | 6 | 12.5 | 33 | ≤195 | 2900*850*1720 | 2600`
- **ĐỔI** n2004 b9 dòng 13 engine `WP13D340E310` | tổ máy `FKS-W320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤195; dims=2900*850*1720; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-W320 | 320/400 | 潍柴动力 | WP13D340E310 | 6 | 12.5 | 33 | ≤195 | 2900*850*1720 | 2600`
- **ĐỔI** n2004 b9 dòng 14 engine `WP13D385E310` | tổ máy `FKS-W350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤195; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-W350 | 350/437.5 | 潍柴动力 | WP13D385E310 | 6 | 12.5 | 33 | ≤195 | 3200*950*1900 | 3200`
- **ĐỔI** n2004 b9 dòng 15 engine `WP13D440E310` | tổ máy `FKS-W400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤195; dims=3200*950*1900; weight=3300
  - đổi: weight: ∅ → 3300
  - nguồn: `| FKS-W400 | 400/500 | 潍柴动力 | WP13D440E310 | 6 | 12.5 | 33 | ≤195 | 3200*950*1900 | 3300`
- **ĐỔI** n2004 b10 dòng 0 engine `6M26D447E200` | tổ máy `FKS-W400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=15.9; oil=50; fuel=≤215; dims=2800*1150*1600; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W400 | 400/500 | 潍柴博杜安 | 6M26D447E200 | 6 | 15.9 | 50 | ≤215 | 2800*1150*1600 | 3000`
- **ĐỔI** n2004 b10 dòng 1 engine `6M26D484E200` | tổ máy `FKS-W450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=15.9; oil=50; fuel=≤215; dims=2900*1150*1600; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W450 | 450/562.5 | 潍柴博杜安 | 6M26D484E200 | 6 | 15.9 | 50 | ≤215 | 2900*1150*1600 | 3000`
- **ĐỔI** n2004 b10 dòng 2 engine `6M33D572E200` | tổ máy `FKS-W500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=15.9; oil=50; fuel=≤215; dims=2900*1150*1600; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W500 | 500/625 | 潍柴博杜安 | 6M33D572E200 | 6 | 15.9 | 50 | ≤215 | 2900*1150*1600 | 3000`
- **ĐỔI** n2004 b10 dòng 3 engine `6M33D633E200` | tổ máy `FKS-W600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤215; dims=3100*1300*1700; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| FKS-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤215 | 3100*1300*1700 | 3600`
- **ĐỔI** n2004 b10 dòng 4 engine `6M33D670E200` | tổ máy `FKS-W650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤215; dims=3100*1300*1700; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| FKS-W650 | 650/812.5 | 潍柴博杜安 | 6M33D670E200 | 6 | 19.6 | 50 | ≤215 | 3100*1300*1700 | 3800`
- **ĐỔI** n2004 b10 dòng 5 engine `12M26D748E200` | tổ máy `FKS-W700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤210; dims=4000*1700*2100; weight=5600
  - đổi: weight: ∅ → 5600
  - nguồn: `| FKS-W700 | 700/875 | 潍柴博杜安 | 12M26D748E200 | 12 | 31.8 | 113 | ≤210 | 4000*1700*2100 | 5600`
- **ĐỔI** n2004 b10 dòng 6 engine `12M26D792E200` | tổ máy `FKS-W750` | rated 937.5 kVA / 750 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤210; dims=4000*1700*2100; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| FKS-W750 | 750/937.5 | 潍柴博杜安 | 12M26D792E200 | 12 | 31.8 | 113 | ≤210 | 4000*1700*2100 | 7000`
- **ĐỔI** n2004 b10 dòng 7 engine `12M26D902E200` | tổ máy `FKS-W850` | rated 1062.5 kVA / 850 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤210; dims=4000*1700*2100; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| FKS-W850 | 850/1062.5 | 潍柴博杜安 | 12M26D902E200 | 12 | 31.8 | 113 | ≤210 | 4000*1700*2100 | 7000`
- **ĐỔI** n2004 b10 dòng 8 engine `12M26D968E200` | tổ máy `FKS-W900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤210; dims=4500*1700*2100; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| FKS-W900 | 900/1125 | 潍柴博杜安 | 12M26D968E200 | 12 | 31.8 | 113 | ≤210 | 4500*1700*2100 | 7500`
- **ĐỔI** n2004 b10 dòng 9 engine `12M33D1108E200` | tổ máy `FKS-W1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤210; dims=4300*1850*2100; weight=7600
  - đổi: weight: ∅ → 7600
  - nguồn: `| FKS-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E200 | 12 | 39.2 | 146 | ≤210 | 4300*1850*2100 | 7600`
- **ĐỔI** n2004 b10 dòng 10 engine `12M33D1210E200` | tổ máy `FKS-W1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤210; dims=4300*1880*2100; weight=7600
  - đổi: weight: ∅ → 7600
  - nguồn: `| FKS-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1210E200 | 12 | 39.2 | 146 | ≤210 | 4300*1880*2100 | 7600`
- **ĐỔI** n2004 b10 dòng 11 engine `12M33D1320E200` | tổ máy `FKS-W1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤210; dims=4300*1880*2100; weight=7600
  - đổi: weight: ∅ → 7600
  - nguồn: `| FKS-W1200 | 1200/1500 | 潍柴博杜安 | 12M33D1320E200 | 12 | 39.2 | 146 | ≤210 | 4300*1880*2100 | 7600`
- **ĐỔI** n2004 b11 dòng 0 engine `6M33D506E310` | tổ máy `FKS-W450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤195; dims=2900*1150*1600; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W450 | 450/562.5 | 潍柴博杜安 | 6M33D506E310 | 6 | 19.6 | 50 | ≤195 | 2900*1150*1600 | 3000`
- **ĐỔI** n2004 b11 dòng 1 engine `6M33D572E310` | tổ máy `FKS-W500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤195; dims=2900*1150*1600; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W500 | 500/625 | 潍柴博杜安 | 6M33D572E310 | 6 | 19.6 | 50 | ≤195 | 2900*1150*1600 | 3000`
- **ĐỔI** n2004 b11 dòng 2 engine `6M33D633E310` | tổ máy `FKS-W600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤195; dims=2900*1150*1600; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W600 | 600/750 | 潍柴博杜安 | 6M33D633E310 | 6 | 19.6 | 50 | ≤195 | 2900*1150*1600 | 3000`
- **ĐỔI** n2004 b11 dòng 3 engine `12M33D748E310` | tổ máy `FKS-W700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4000*1700*2100; weight=5600
  - đổi: weight: ∅ → 5600
  - nguồn: `| FKS-W700 | 700/875 | 潍柴博杜安 | 12M33D748E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 5600`
- **ĐỔI** n2004 b11 dòng 4 engine `12M33D792E310` | tổ máy `FKS-W750` | rated 937.5 kVA / 750 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4000*1700*2100; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| FKS-W750 | 750/937.5 | 潍柴博杜安 | 12M33D792E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7000`
- **ĐỔI** n2004 b11 dòng 5 engine `12M33D902E310` | tổ máy `FKS-W850` | rated 1062.5 kVA / 850 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4000*1700*2100; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| FKS-W850 | 850/1062.5 | 潍柴博杜安 | 12M33D902E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7000`
- **ĐỔI** n2004 b11 dòng 6 engine `12M33D968E310` | tổ máy `FKS-W900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4000*1700*2100; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| FKS-W900 | 900/1125 | 潍柴博杜安 | 12M33D968E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7500`
- **ĐỔI** n2004 b11 dòng 7 engine `12M33D1108E310` | tổ máy `FKS-W1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4000*1700*2100; weight=7600
  - đổi: weight: ∅ → 7600
  - nguồn: `| FKS-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7600`
- **ĐỔI** n2004 b11 dòng 8 engine `12M33D1240E310` | tổ máy `FKS-W1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4300*1880*2100; weight=7600
  - đổi: weight: ∅ → 7600
  - nguồn: `| FKS-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1240E310 | 12 | 39.2 | 146 | ≤195 | 4300*1880*2100 | 7600`
- **ĐỔI** n2004 b11 dòng 9 engine `16M33D1400E310` | tổ máy `FKS-W1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: ∅ | cyl=16; disp=52.3; oil=180; fuel=≤195; dims=5200*2200*2700; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| FKS-W1200 | 1200/1500 | 潍柴博杜安 | 16M33D1400E310 | 16 | 52.3 | 180 | ≤195 | 5200*2200*2700 | 8000`
- **ĐỔI** n2004 b11 dòng 10 engine `16M33D1530E310` | tổ máy `FKS-W1400` | rated 1750 kVA / 1400 kW | khác: ∅ | hãng: ∅ | cyl=16; disp=52.3; oil=180; fuel=≤195; dims=5200*2200*2700; weight=8200
  - đổi: weight: ∅ → 8200
  - nguồn: `| FKS-W1400 | 1400/1750 | 潍柴博杜安 | 16M33D1530E310 | 16 | 52.3 | 180 | ≤195 | 5200*2200*2700 | 8200`
- **ĐỔI** n2004 b11 dòng 11 engine `16M33D1580E310` | tổ máy `FKS-W1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: ∅ | cyl=16; disp=52.3; oil=180; fuel=≤195; dims=5200*2200*2700; weight=8500
  - đổi: weight: ∅ → 8500
  - nguồn: `| FKS-W1500 | 1500/1875 | 潍柴博杜安 | 16M33D1580E310 | 16 | 52.3 | 180 | ≤195 | 5200*2200*2700 | 8500`
- **ĐỔI** n2004 b11 dòng 12 engine `16M33D1680E310` | tổ máy `FKS-W1600` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: ∅ | cyl=16; disp=52.3; oil=180; fuel=≤195; dims=5200*2200*2700; weight=8800
  - đổi: weight: ∅ → 8800
  - nguồn: `| FKS-W1600 | 1600/2000 | 潍柴博杜安 | 16M33D1680E310 | 16 | 52.3 | 180 | ≤195 | 5200*2200*2700 | 8800`
- **ĐỔI** n2004 b11 dòng 13 engine `12M55D1870E310` | tổ máy `FKS-W1700` | rated 2125 kVA / 1700 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6300*2400*3000; weight=10000
  - đổi: weight: ∅ → 10000
  - nguồn: `| FKS-W1700 | 1700/2125 | 潍柴博杜安 | 12M55D1870E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3000 | 10000`
- **ĐỔI** n2004 b11 dòng 14 engine `12M55D2020E310` | tổ máy `FKS-W1800` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6300*2400*3000; weight=11000
  - đổi: weight: ∅ → 11000
  - nguồn: `| FKS-W1800 | 1800/2250 | 潍柴博杜安 | 12M55D2020E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3000 | 11000`
- **ĐỔI** n2004 b11 dòng 15 engine `12M55D2210E310` | tổ máy `FKS-W2000` | rated 2500 kVA / 2000 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6300*2400*3000; weight=12000
  - đổi: weight: ∅ → 12000
  - nguồn: `| FKS-W2000 | 2000/2500 | 潍柴博杜安 | 12M55D2210E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3000 | 12000`
- **ĐỔI** n2004 b11 dòng 16 engine `12M55D2450E310` | tổ máy `FKS-W2200` | rated 2750 kVA / 2200 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6300*2400*3000; weight=12500
  - đổi: weight: ∅ → 12500
  - nguồn: `| FKS-W2200 | 2200/2750 | 潍柴博杜安 | 12M55D2450E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3000 | 12500`
- **ĐỔI** n2005 b12 dòng 0 engine `TAD530GE` | tổ máy `FKS-V68` | rated 85 kVA / 68 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤210; dims=2200*760*1380; weight=1050
  - đổi: weight: ∅ → 1050
  - nguồn: `| FKS-V68 | 68/85 | 沃尔沃遍达 | TAD530GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050`
- **ĐỔI** n2005 b12 dòng 1 engine `TAD531GE` | tổ máy `FKS-V80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2200*760*1380; weight=1150
  - đổi: weight: ∅ → 1150
  - nguồn: `| FKS-V80 | 80/100 | 沃尔沃遍达 | TAD531GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150`
- **ĐỔI** n2005 b12 dòng 2 engine `TAD532GE` | tổ máy `FKS-V100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2500*750*1400; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-V100 | 100/125 | 沃尔沃遍达 | TAD532GE | 4 | 4.76 | 13 | ≤206 | 2500*750*1400 | 1300`
- **ĐỔI** n2005 b12 dòng 3 engine `TAD731GE` | tổ máy `FKS-V120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*850*1450; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| FKS-V120 | 120/150 | 沃尔沃遍达 | TAD731GE | 6 | 7.15 | 29 | ≤210 | 2500*850*1450 | 1400`
- **ĐỔI** n2005 b12 dòng 4 engine `TAD732GE` | tổ máy `FKS-V150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤215; dims=2500*1000*1600; weight=1550
  - đổi: weight: ∅ → 1550
  - nguồn: `| FKS-V150 | 150/187.5 | 沃尔沃遍达 | TAD732GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1550`
- **ĐỔI** n2005 b12 dòng 5 engine `TAD733GE` | tổ máy `FKS-V160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*1000*1600; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| FKS-V160 | 160/200 | 沃尔沃遍达 | TAD733GE | 6 | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1800`
- **ĐỔI** n2005 b12 dòng 6 engine `TAD734GE` | tổ máy `FKS-V200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2550*1050*1600; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| FKS-V200 | 200/250 | 沃尔沃遍达 | TAD734GE | 6 | 7.15 | 29 | ≤210 | 2550*1050*1600 | 2000`
- **ĐỔI** n2005 b12 dòng 7 engine `TAD1341GE` | tổ máy `FKS-V250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=9.36; oil=34; fuel=≤210; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| FKS-V250 | 250/312.5 | 沃尔沃遍达 | TAD1341GE | 6 | 9.36 | 34 | ≤210 | 2900*1100*1600 | 2450`
- **ĐỔI** n2005 b12 dòng 8 engine `TAD1342GE` | tổ máy `FKS-V280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=9.36; oil=34; fuel=≤210; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| FKS-V280 | 280/350 | 沃尔沃遍达 | TAD1342GE | 6 | 9.36 | 34 | ≤210 | 2900*1100*1600 | 2450`
- **ĐỔI** n2005 b12 dòng 9 engine `TAD1343GE` | tổ máy `FKS-V300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=2950*1150*1600; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-V300 | 300/375 | 沃尔沃遍达 | TAD1343GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2600`
- **ĐỔI** n2005 b12 dòng 10 engine `TAD1344GE` | tổ máy `FKS-V320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=2950*1150*1600; weight=2950
  - đổi: weight: ∅ → 2950
  - nguồn: `| FKS-V320 | 320/400 | 沃尔沃遍达 | TAD1344GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2950`
- **ĐỔI** n2005 b12 dòng 11 engine `TAD1345GE` | tổ máy `FKS-V360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=3200*1100*1200; weight=3100
  - đổi: weight: ∅ → 3100
  - nguồn: `| FKS-V360 | 360/450 | 沃尔沃遍达 | TAD1345GE | 6 | 12.78 | 35 | ≤210 | 3200*1100*1200 | 3100`
- **ĐỔI** n2005 b12 dòng 12 engine `TAD1641GE` | tổ máy `FKS-V400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3200*1200*1800; weight=3230
  - đổi: weight: ∅ → 3230
  - nguồn: `| FKS-V400 | 400/500 | 沃尔沃遍达 | TAD1641GE | 6 | 16.12 | 64 | ≤210 | 3200*1200*1800 | 3230`
- **ĐỔI** n2005 b12 dòng 13 engine `TAD1642GE` | tổ máy `FKS-V480` | rated 600 kVA / 480 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3300*1200*1850; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-V480 | 480/600 | 沃尔沃遍达 | TAD1642GE | 6 | 16.12 | 64 | ≤210 | 3300*1200*1850 | 3500`
- **ĐỔI** n2005 b12 dòng 14 engine `TWD1643GE` | tổ máy `FKS-V500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3450*1250*1900; weight=3880
  - đổi: weight: ∅ → 3880
  - nguồn: `| FKS-V500 | 500/625 | 沃尔沃遍达 | TWD1643GE | 6 | 16.12 | 64 | ≤210 | 3450*1250*1900 | 3880`
- **ĐỔI** n2005 b13 dòng 0 engine `TAD550GE` | tổ máy `FKS-V70` | rated 87.5 kVA / 70 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤210; dims=2200*760*1380; weight=1050
  - đổi: weight: ∅ → 1050
  - nguồn: `| FKS-V70 | 70/87.5 | 沃尔沃遍达 | TAD550GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050`
- **ĐỔI** n2005 b13 dòng 1 engine `TAD551GE` | tổ máy `FKS-V80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2200*760*1380; weight=1150
  - đổi: weight: ∅ → 1150
  - nguồn: `| FKS-V80 | 80/100 | 沃尔沃遍达 | TAD551GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150`
- **ĐỔI** n2005 b13 dòng 2 engine `TAD750GE` | tổ máy `FKS-V100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=20; fuel=≤206; dims=2500*750*1400; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-V100 | 100/125 | 沃尔沃遍达 | TAD750GE | 6 | 7.15 | 20 | ≤206 | 2500*750*1400 | 1300`
- **ĐỔI** n2005 b13 dòng 3 engine `TAD751GE` | tổ máy `FKS-V120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=20; fuel=≤210; dims=2500*850*1450; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| FKS-V120 | 120/150 | 沃尔沃遍达 | TAD751GE | 6 | 7.15 | 20 | ≤210 | 2500*850*1450 | 1400`
- **ĐỔI** n2005 b13 dòng 4 engine `TAD752GE` | tổ máy `FKS-V150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤215; dims=2500*1000*1600; weight=1550
  - đổi: weight: ∅ → 1550
  - nguồn: `| FKS-V150 | 150/187.5 | 沃尔沃遍达 | TAD752GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1550`
- **ĐỔI** n2005 b13 dòng 5 engine `TAD753GE` | tổ máy `FKS-V160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*1000*1600; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| FKS-V160 | 160/200 | 沃尔沃遍达 | TAD753GE | 6 | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1800`
- **ĐỔI** n2005 b13 dòng 6 engine `TAD754GE` | tổ máy `FKS-V200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2550*1050*1600; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| FKS-V200 | 200/250 | 沃尔沃遍达 | TAD754GE | 6 | 7.15 | 29 | ≤210 | 2550*1050*1600 | 2000`
- **ĐỔI** n2005 b13 dòng 7 engine `TAD1351GE` | tổ máy `FKS-V250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=34; fuel=≤210; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| FKS-V250 | 250/312.5 | 沃尔沃遍达 | TAD1351GE | 6 | 12.78 | 34 | ≤210 | 2900*1100*1600 | 2450`
- **ĐỔI** n2005 b13 dòng 8 engine `TAD1352GE` | tổ máy `FKS-V310` | rated 387.5 kVA / 310 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=34; fuel=≤210; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| FKS-V310 | 310/387.5 | 沃尔沃遍达 | TAD1352GE | 6 | 12.78 | 34 | ≤210 | 2900*1100*1600 | 2450`
- **ĐỔI** n2005 b13 dòng 9 engine `TAD1354GE` | tổ máy `FKS-V330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=2950*1150*1600; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-V330 | 330/412.5 | 沃尔沃遍达 | TAD1354GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2600`
- **ĐỔI** n2005 b13 dòng 10 engine `TAD1355GE` | tổ máy `FKS-V350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=2950*1150*1600; weight=2950
  - đổi: weight: ∅ → 2950
  - nguồn: `| FKS-V350 | 350/437.5 | 沃尔沃遍达 | TAD1355GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2950`
- **ĐỔI** n2005 b13 dòng 11 engine `TAD1650GE` | tổ máy `FKS-V390` | rated 487.5 kVA / 390 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=48; fuel=≤210; dims=3200*1100*1200; weight=3100
  - đổi: weight: ∅ → 3100
  - nguồn: `| FKS-V390 | 390/487.5 | 沃尔沃遍达 | TAD1650GE | 6 | 16.12 | 48 | ≤210 | 3200*1100*1200 | 3100`
- **ĐỔI** n2005 b13 dòng 12 engine `TAD1651GE` | tổ máy `FKS-V430` | rated 537.5 kVA / 430 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3200*1200*1800; weight=3230
  - đổi: weight: ∅ → 3230
  - nguồn: `| FKS-V430 | 430/537.5 | 沃尔沃遍达 | TAD1651GE | 6 | 16.12 | 64 | ≤210 | 3200*1200*1800 | 3230`
- **ĐỔI** n2005 b13 dòng 13 engine `TWD1652GE` | tổ máy `FKS-V500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3300*1200*1850; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-V500 | 500/625 | 沃尔沃遍达 | TWD1652GE | 6 | 16.12 | 64 | ≤210 | 3300*1200*1850 | 3500`
- **ĐỔI** n2005 b13 dòng 14 engine `TWD1653GE` | tổ máy `FKS-V540` | rated 675 kVA / 540 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3450*1250*1900; weight=3880
  - đổi: weight: ∅ → 3880
  - nguồn: `| FKS-V540 | 540/675 | 沃尔沃遍达 | TWD1653GE | 6 | 16.12 | 64 | ≤210 | 3450*1250*1900 | 3880`
- **ĐỔI** n2006 b14 dòng 0 engine `404D-22G` | tổ máy `FKS-P16` | rated 20 kVA / 16 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=2.2; oil=11; bore=84*100; dims=1320*550*1180; weight=460
  - đổi: weight: ∅ → 460
  - nguồn: `| FKS-P16 | 16/20 | 珀金斯(Perkins) | 404D-22G | 4 | 2.2 | 11 | 84*100 | 1320*550*1180 | 460`
- **ĐỔI** n2006 b14 dòng 1 engine `1103A-33G` | tổ máy `FKS-P24` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Perkins | cyl=3; disp=3.3; oil=8.3; bore=105*127; dims=1470*690*1320; weight=750
  - đổi: weight: ∅ → 750
  - nguồn: `| FKS-P24 | 24/30 | 珀金斯(Perkins) | 1103A-33G | 3 | 3.3 | 8.3 | 105*127 | 1470*690*1320 | 750`
- **ĐỔI** n2006 b14 dòng 2 engine `1103A-33TG1` | tổ máy `FKS-P36` | rated 45 kVA / 36 kW | khác: ∅ | hãng: Perkins | cyl=3; disp=3.3; oil=8.3; bore=105*127; dims=1760*760*1380; weight=900
  - đổi: weight: ∅ → 900
  - nguồn: `| FKS-P36 | 36/45 | 珀金斯(Perkins) | 1103A-33TG1 | 3 | 3.3 | 8.3 | 105*127 | 1760*760*1380 | 900`
- **ĐỔI** n2006 b14 dòng 3 engine `1103A-33TG2` | tổ máy `FKS-P48` | rated 60 kVA / 48 kW | khác: ∅ | hãng: Perkins | cyl=3; disp=3.3; oil=8.3; bore=105*127; dims=1760*760*1380; weight=900
  - đổi: weight: ∅ → 900
  - nguồn: `| FKS-P48 | 48/60 | 珀金斯(Perkins) | 1103A-33TG2 | 3 | 3.3 | 8.3 | 105*127 | 1760*760*1380 | 900`
- **ĐỔI** n2006 b14 dòng 4 engine `1104A-44TG1` | tổ máy `FKS-P52` | rated 65 kVA / 52 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; bore=105*127; dims=1760*760*1380; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| FKS-P52 | 52/65 | 珀金斯(Perkins) | 1104A-44TG1 | 4 | 4.4 | 8 | 105*127 | 1760*760*1380 | 1100`
- **ĐỔI** n2006 b14 dòng 5 engine `1104A-44TG2` | tổ máy `FKS-P64` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; bore=105*127; dims=2000*900*1550; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-P64 | 64/80 | 珀金斯(Perkins) | 1104A-44TG2 | 4 | 4.4 | 8 | 105*127 | 2000*900*1550 | 1200`
- **ĐỔI** n2006 b14 dòng 6 engine `1104C-44TAG2` | tổ máy `FKS-P80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; bore=105*127; dims=2150*900*1550; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-P80 | 80/100 | 珀金斯(Perkins) | 1104C-44TAG2 | 4 | 4.4 | 8 | 105*127 | 2150*900*1550 | 1300`
- **ĐỔI** n2006 b14 dòng 7 engine `1106A-70TG1` | tổ máy `FKS-P110` | rated 137 kVA / 110 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.0; oil=16.6; bore=105*135; dims=2410*930*1650; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| FKS-P110 | 110/137 | 珀金斯(Perkins) | 1106A-70TG1 | 6 | 7.0 | 16.6 | 105*135 | 2410*930*1650 | 1500`
- **ĐỔI** n2006 b14 dòng 8 engine `1106A-70TAG2` | tổ máy `FKS-P120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16.6; bore=105*135; dims=2410*930*1650; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| FKS-P120 | 120/150 | 珀金斯(Perkins) | 1106A-70TAG2 | 6 | 7.01 | 16.6 | 105*135 | 2410*930*1650 | 1600`
- **ĐỔI** n2006 b14 dòng 9 engine `1106A-70TAG3` | tổ máy `FKS-P160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16.6; bore=105*135; dims=2550*930*1670; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| FKS-P160 | 160/200 | 珀金斯(Perkins) | 1106A-70TAG3 | 6 | 7.01 | 16.6 | 105*135 | 2550*930*1670 | 1800`
- **ĐỔI** n2006 b14 dòng 10 engine `1106A-70TAG4` | tổ máy `FKS-P176` | rated 220 kVA / 176 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16.6; bore=105*135; dims=2550*930*1670; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| FKS-P176 | 176/220 | 珀金斯(Perkins) | 1106A-70TAG4 | 6 | 7.01 | 16.6 | 105*135 | 2550*930*1670 | 1900`
- **ĐỔI** n2006 b14 dòng 11 engine `1506C-E88TAG2` | tổ máy `FKS-P200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=8.7; oil=26.4; bore=112*149; dims=2580*930*1670; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| FKS-P200 | 200/250 | 珀金斯(Perkins) | 1506C-E88TAG2 | 6 | 8.7 | 26.4 | 112*149 | 2580*930*1670 | 2000`
- **ĐỔI** n2006 b14 dòng 12 engine `1506A-E88TAG5` | tổ máy `FKS-P240` | rated 300 kVA / 240 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=8.8; oil=26.4; bore=112*149; dims=2800*1000*1960; weight=2400
  - đổi: weight: ∅ → 2400
  - nguồn: `| FKS-P240 | 240/300 | 珀金斯(Perkins) | 1506A-E88TAG5 | 6 | 8.8 | 26.4 | 112*149 | 2800*1000*1960 | 2400`
- **ĐỔI** n2006 b14 dòng 13 engine `2206C-E13TAG2` | tổ máy `FKS-P280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=12.5; oil=40; bore=130*157; dims=3100*1120*1780; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-P280 | 280/350 | 珀金斯(Perkins) | 2206C-E13TAG2 | 6 | 12.5 | 40 | 130*157 | 3100*1120*1780 | 3000`
- **ĐỔI** n2006 b14 dòng 14 engine `2206C-E13TAG3` | tổ máy `FKS-P320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=12.5; oil=40; bore=130*157; dims=3100*1120*1780; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-P320 | 320/400 | 珀金斯(Perkins) | 2206C-E13TAG3 | 6 | 12.5 | 40 | 130*157 | 3100*1120*1780 | 3200`
- **ĐỔI** n2006 b14 dòng 15 engine `2506C-E15TAG1` | tổ máy `FKS-P360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=15; oil=62; bore=137*171; dims=3400*1270*1970; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| FKS-P360 | 360/450 | 珀金斯(Perkins) | 2506C-E15TAG1 | 6 | 15 | 62 | 137*171 | 3400*1270*1970 | 4000`
- **ĐỔI** n2006 b14 dòng 16 engine `2506C-E15TAG2` | tổ máy `FKS-P400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=15; oil=62; bore=137*171; dims=3400*1270*1970; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| FKS-P400 | 400/500 | 珀金斯(Perkins) | 2506C-E15TAG2 | 6 | 15 | 62 | 137*171 | 3400*1270*1970 | 4200`
- **ĐỔI** n2006 b14 dòng 17 engine `2806C-E18TAG1A` | tổ máy `FKS-P480` | rated 600 kVA / 480 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=18.1; oil=62; bore=145*183; dims=3600*1400*2100; weight=4500
  - đổi: weight: ∅ → 4500
  - nguồn: `| FKS-P480 | 480/600 | 珀金斯(Perkins) | 2806C-E18TAG1A | 6 | 18.1 | 62 | 145*183 | 3600*1400*2100 | 4500`
- **ĐỔI** n2006 b14 dòng 18 engine `2806A-E18TAG2` | tổ máy `FKS-P520` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=18.1; oil=62; bore=145*183; dims=3600*1400*2100; weight=4600
  - đổi: weight: ∅ → 4600
  - nguồn: `| FKS-P520 | 520/650 | 珀金斯(Perkins) | 2806A-E18TAG2 | 6 | 18.1 | 62 | 145*183 | 3600*1400*2100 | 4600`
- **ĐỔI** n2006 b14 dòng 19 engine `4006-23TAG2A` | tổ máy `FKS-P600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=22.9; oil=113; bore=160*190; dims=4000*1710*2270; weight=5400
  - đổi: weight: ∅ → 5400
  - nguồn: `| FKS-P600 | 600/750 | 珀金斯(Perkins) | 4006-23TAG2A | 6 | 22.9 | 113 | 160*190 | 4000*1710*2270 | 5400`
- **ĐỔI** n2006 b14 dòng 20 engine `4006-23TAG3A` | tổ máy `FKS-P640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=22.9; oil=113; bore=160*190; dims=4010*1710*2120; weight=5600
  - đổi: weight: ∅ → 5600
  - nguồn: `| FKS-P640 | 640/800 | 珀金斯(Perkins) | 4006-23TAG3A | 6 | 22.9 | 113 | 160*190 | 4010*1710*2120 | 5600`
- **ĐỔI** n2006 b14 dòng 21 engine `4008TAG1A` | tổ máy `FKS-P720` | rated 900 kVA / 720 kW | khác: ∅ | hãng: Perkins | cyl=8; disp=30.5; oil=153; bore=160*190; dims=4700*2050*2350; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| FKS-P720 | 720/900 | 珀金斯(Perkins) | 4008TAG1A | 8 | 30.5 | 153 | 160*190 | 4700*2050*2350 | 6500`
- **ĐỔI** n2006 b14 dòng 22 engine `4008TAG2A` | tổ máy `FKS-P800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Perkins | cyl=8; disp=30.5; oil=153; bore=160*190; dims=4700*2050*2350; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| FKS-P800 | 800/1000 | 珀金斯(Perkins) | 4008TAG2A | 8 | 30.5 | 153 | 160*190 | 4700*2050*2350 | 6500`
- **ĐỔI** n2006 b14 dòng 23 engine `4012-46TWG2A` | tổ máy `FKS-P1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.8; oil=159; bore=160*190; dims=4770*1780*2500; weight=9000
  - đổi: weight: ∅ → 9000
  - nguồn: `| FKS-P1000 | 1000/1250 | 珀金斯(Perkins) | 4012-46TWG2A | 12 | 45.8 | 159 | 160*190 | 4770*1780*2500 | 9000`
- **ĐỔI** n2006 b14 dòng 24 engine `4012-46TAG2A` | tổ máy `FKS-P1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.8; oil=159; bore=160*190; dims=5000*2120*2510; weight=10000
  - đổi: weight: ∅ → 10000
  - nguồn: `| FKS-P1200 | 1200/1500 | 珀金斯(Perkins) | 4012-46TAG2A | 12 | 45.8 | 159 | 160*190 | 5000*2120*2510 | 10000`
- **ĐỔI** n2006 b14 dòng 25 engine `4012-46TAG3A` | tổ máy `FKS-P1360` | rated 1700 kVA / 1360 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.8; oil=159; bore=160*190; dims=5000*2120*2510; weight=10000
  - đổi: weight: ∅ → 10000
  - nguồn: `| FKS-P1360 | 1360/1700 | 珀金斯(Perkins) | 4012-46TAG3A | 12 | 45.8 | 159 | 160*190 | 5000*2120*2510 | 10000`
- **ĐỔI** n2006 b14 dòng 26 engine `4016TAG1A` | tổ máy `FKS-P1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; bore=160*190; dims=5900*2250*3260; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| FKS-P1500 | 1500/1875 | 珀金斯(Perkins) | 4016TAG1A | 16 | 61.12 | 213 | 160*190 | 5900*2250*3260 | 13000`
- **ĐỔI** n2006 b14 dòng 27 engine `4016TAG2A` | tổ máy `FKS-P1600` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; bore=160*190; dims=5900*2250*3260; weight=13800
  - đổi: weight: ∅ → 13800
  - nguồn: `| FKS-P1600 | 1600/2000 | 珀金斯(Perkins) | 4016TAG2A | 16 | 61.12 | 213 | 160*190 | 5900*2250*3260 | 13800`
- **ĐỔI** n2006 b14 dòng 28 engine `4016-61TRG3` | tổ máy `FKS-P1800` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; bore=160*190; dims=6430*2800*3520; weight=14500
  - đổi: weight: ∅ → 14500
  - nguồn: `| FKS-P1800 | 1800/2250 | 珀金斯(Perkins) | 4016-61TRG3 | 16 | 61.12 | 213 | 160*190 | 6430*2800*3520 | 14500`
- **ĐỔI** n2007 b15 dòng 0 engine `6R1600G70F` | tổ máy `FKS-M240` | ∅ | khác: ∅ | hãng: MTU | cyl=6; disp=8.2; oil=28; fuel=≤120; dims=2500*890*1350; weight=2400 | ⚠ không công suất
  - nguồn: `| FKS-M240 | 220/240 | 奔驰MTU | 6R1600G70F | 6 | 8.2 | 28 | ≤120 | 2500*890*1350 | 2400`
- **ĐỔI** n2007 b15 dòng 1 engine `6R1600G80F` | tổ máy `FKS-M275` | ∅ | khác: ∅ | hãng: MTU | cyl=6; disp=8.2; oil=39; fuel=≤125; dims=2500*890*1350; weight=2450 | ⚠ không công suất
  - nguồn: `| FKS-M275 | 250/275 | 奔驰MTU | 6R1600G80F | 6 | 8.2 | 39 | ≤125 | 2500*890*1350 | 2450`
- **ĐỔI** n2007 b15 dòng 2 engine `8V1600G70F` | tổ máy `FKS-M320` | ∅ | khác: ∅ | hãng: MTU | cyl=8; disp=11.6; oil=39; fuel=≤130; dims=2600*900*1500; weight=2500 | ⚠ không công suất
  - nguồn: `| FKS-M320 | 300/330 | 奔驰MTU | 8V1600G70F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2500`
- **ĐỔI** n2007 b15 dòng 3 engine `8V1600G80F` | tổ máy `FKS-M360` | ∅ | khác: ∅ | hãng: MTU | cyl=8; disp=11.6; oil=39; fuel=≤130; dims=2600*900*1500; weight=2550 | ⚠ không công suất
  - nguồn: `| FKS-M360 | 320/360 | 奔驰MTU | 8V1600G80F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2550`
- **ĐỔI** n2007 b15 dòng 4 engine `10V1600G70F` | tổ máy `FKS-M400` | ∅ | khác: ∅ | hãng: MTU | cyl=10; disp=13.5; oil=50; fuel=≤160; dims=3000*1200*1700; weight=3100 | ⚠ không công suất
  - nguồn: `| FKS-M400 | 360/400 | 奔驰MTU | 10V1600G70F | 10 | 13.5 | 50 | ≤160 | 3000*1200*1700 | 3100`
- **ĐỔI** n2007 b15 dòng 5 engine `10V1600G80F` | tổ máy `FKS-M440` | ∅ | khác: ∅ | hãng: MTU | cyl=10; disp=17.5; oil=50; fuel=≤190; dims=3320*1350*1850; weight=4000 | ⚠ không công suất
  - nguồn: `| FKS-M440 | 400/440 | 奔驰MTU | 10V1600G80F | 10 | 17.5 | 50 | ≤190 | 3320*1350*1850 | 4000`
- **ĐỔI** n2007 b15 dòng 6 engine `12V1600G70F` | tổ máy `FKS-M520` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=21; oil=50; fuel=≤195; dims=3500*1350*1850; weight=4350 | ⚠ không công suất
  - nguồn: `| FKS-M520 | 480/520 | 奔驰MTU | 12V1600G70F | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350`
- **ĐỔI** n2007 b15 dòng 7 engine `12V1600G80F` | tổ máy `FKS-M580` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=23.88; oil=50; fuel=≤198; dims=3500*1350*1850; weight=4350 | ⚠ không công suất
  - nguồn: `| FKS-M580 | 528/580 | 奔驰MTU | 12V1600G80F | 12 | 23.88 | 50 | ≤198 | 3500*1350*1850 | 4350`
- **ĐỔI** n2007 b15 dòng 8 engine `12V2000G25` | tổ máy `FKS-M570` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=21; oil=50; fuel=≤195; dims=3500*1350*1850; weight=4350 | ⚠ không công suất
  - nguồn: `| FKS-M570 | 520/570 | 奔驰MTU | 12V2000G25 | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350`
- **ĐỔI** n2007 b15 dòng 9 engine `12V2000G65` | tổ máy `FKS-M700` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=23.88; oil=135; fuel=≤198; dims=3930*1580*2100; weight=5150 | ⚠ không công suất
  - nguồn: `| FKS-M700 | 640/700 | 奔驰MTU | 12V2000G65 | 12 | 23.88 | 135 | ≤198 | 3930*1580*2100 | 5150`
- **ĐỔI** n2007 b15 dòng 10 engine `16V2000G25` | tổ máy `FKS-M800` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=31.84; oil=135; fuel=≤198; dims=4380*1580*2250; weight=6190 | ⚠ không công suất
  - nguồn: `| FKS-M800 | 728/800 | 奔驰MTU | 16V2000G25 | 16 | 31.84 | 135 | ≤198 | 4380*1580*2250 | 6190`
- **ĐỔI** n2007 b15 dòng 11 engine `16V2000G65` | tổ máy `FKS-M880` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=31.84; oil=135; fuel=≤198; dims=4220*1580*2250; weight=6590 | ⚠ không công suất
  - nguồn: `| FKS-M880 | 800/880 | 奔驰MTU | 16V2000G65 | 16 | 31.84 | 135 | ≤198 | 4220*1580*2250 | 6590`
- **ĐỔI** n2007 b15 dòng 12 engine `18V2000G65` | tổ máy `FKS-M1000` | ∅ | khác: ∅ | hãng: MTU | cyl=18; disp=35.82; oil=135; fuel=≤198; dims=4500*1910*2430; weight=7225 | ⚠ không công suất
  - nguồn: `| FKS-M1000 | 900/1000 | 奔驰MTU | 18V2000G65 | 18 | 35.82 | 135 | ≤198 | 4500*1910*2430 | 7225`
- **ĐỔI** n2007 b15 dòng 13 engine `12V4000G23R` | tổ máy `FKS-M1200` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=173; fuel=≤198; dims=4150*1670*2380; weight=9820 | ⚠ không công suất
  - nguồn: `| FKS-M1200 | 1100/1200 | 奔驰MTU | 12V4000G23R | 12 | 57.2 | 173 | ≤198 | 4150*1670*2380 | 9820`
- **ĐỔI** n2007 b15 dòng 14 engine `12V4000G23` | tổ máy `FKS-M1450` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=204; fuel=≤192; dims=4250*1670*2380; weight=10110 | ⚠ không công suất
  - nguồn: `| FKS-M1450 | 1320/1450 | 奔驰MTU | 12V4000G23 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110`
- **ĐỔI** n2007 b15 dòng 15 engine `12V4000G63` | tổ máy `FKS-M1600` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=204; fuel=≤192; dims=4250*1670*2380; weight=10110 | ⚠ không công suất
  - nguồn: `| FKS-M1600 | 1500/1600 | 奔驰MTU | 12V4000G63 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110`
- **ĐỔI** n2007 b15 dòng 16 engine `16V4000G23` | tổ máy `FKS-M1800` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=76.3; oil=204; fuel=≤192; dims=4750*1670*2380; weight=12340 | ⚠ không công suất
  - nguồn: `| FKS-M1800 | 1640/1800 | 奔驰MTU | 16V4000G23 | 16 | 76.3 | 204 | ≤192 | 4750*1670*2380 | 12340`
- **ĐỔI** n2007 b15 dòng 17 engine `16V4000G63` | tổ máy `FKS-M2000` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=76.3; oil=204; fuel=≤192; dims=4950*1670*2380; weight=13430 | ⚠ không công suất
  - nguồn: `| FKS-M2000 | 1800/2000 | 奔驰MTU | 16V4000G63 | 16 | 76.3 | 204 | ≤192 | 4950*1670*2380 | 13430`
- **ĐỔI** n2007 b15 dòng 18 engine `20V4000G23` | tổ máy `FKS-M2200` | ∅ | khác: ∅ | hãng: MTU | cyl=20; disp=95.4; oil=280; fuel=≤195; dims=5500*1620*2600; weight=15890 | ⚠ không công suất
  - nguồn: `| FKS-M2200 | 2000/2200 | 奔驰MTU | 20V4000G23 | 20 | 95.4 | 280 | ≤195 | 5500*1620*2600 | 15890`
- **ĐỔI** n2007 b15 dòng 19 engine `20V4000G63` | tổ máy `FKS-M2400` | ∅ | khác: ∅ | hãng: MTU | cyl=20; disp=95.4; oil=280; fuel=≤193; dims=5600*1620*2600; weight=16400 | ⚠ không công suất
  - nguồn: `| FKS-M2400 | 2240/2400 | 奔驰MTU | 20V4000G63 | 20 | 95.4 | 280 | ≤193 | 5600*1620*2600 | 16400`
- **ĐỔI** n2007 b15 dòng 20 engine `20V4000G63L` | tổ máy `FKS-M2600` | ∅ | khác: ∅ | hãng: MTU | cyl=20; disp=95.4; oil=280; fuel=≤192; dims=5700*1620*2600; weight=16910 | ⚠ không công suất
  - nguồn: `| FKS-M2600 | 2400/2600 | 奔驰MTU | 20V4000G63L | 20 | 95.4 | 280 | ≤192 | 5700*1620*2600 | 16910`
- **ĐỔI** n2009 b18 dòng 0 engine `S6R2-PTA-C` | tổ máy `FKS-LZ550` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=30; oil=50; fuel=≤139; dims=3576×1614×2226; weight=5100 | ⚠ không công suất
  - đổi: weight: ∅ → 5100
  - nguồn: `| FKS-LZ550 | 500/550 | 上海菱重 | S6R2-PTA-C | 6 | 30 | 50 | ≤139 | 3576×1614×2226 | 5100`
- **ĐỔI** n2009 b18 dòng 1 engine `S6R2-PTAA-C` | tổ máy `FKS-LZ640` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=30; oil=55; fuel=≤170; dims=4023×1810×1953; weight=5750 | ⚠ không công suất
  - đổi: weight: ∅ → 5750
  - nguồn: `| FKS-LZ640 | 580/640 | 上海菱重 | S6R2-PTAA-C | 6 | 30 | 55 | ≤170 | 4023×1810×1953 | 5750`
- **ĐỔI** n2009 b18 dòng 2 engine `S12R-PTA-C` | tổ máy `FKS-LZ1000` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=49; oil=135; fuel=≤266; dims=4650×2100×2600; weight=9100 | ⚠ không công suất
  - đổi: weight: ∅ → 9100
  - nguồn: `| FKS-LZ1000 | 900/1000 | 上海菱重 | S12R-PTA-C | 12 | 49 | 135 | ≤266 | 4650×2100×2600 | 9100`
- **ĐỔI** n2009 b18 dòng 3 engine `S12R-PTA2-C` | tổ máy `FKS-LZ1100` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=49; oil=135; fuel=≤281; dims=4595×2156×2700; weight=9600 | ⚠ không công suất
  - đổi: weight: ∅ → 9600
  - nguồn: `| FKS-LZ1100 | 1000/1100 | 上海菱重 | S12R-PTA2-C | 12 | 49 | 135 | ≤281 | 4595×2156×2700 | 9600`
- **ĐỔI** n2009 b18 dòng 4 engine `S12R-PTAA2-C` | tổ máy `FKS-LZ1200` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=49; oil=177; fuel=≤300; dims=4595×2156×2700; weight=10000 | ⚠ không công suất
  - đổi: weight: ∅ → 10000
  - nguồn: `| FKS-LZ1200 | 1100/1200 | 上海菱重 | S12R-PTAA2-C | 12 | 49 | 177 | ≤300 | 4595×2156×2700 | 10000`
- **ĐỔI** n2009 b18 dòng 5 engine `S16R-PTA-C` | tổ máy `FKS-LZ1300` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; disp=65.4; oil=204; fuel=≤310; dims=5382×2486×2931; weight=11000 | ⚠ không công suất
  - đổi: weight: ∅ → 11000
  - nguồn: `| FKS-LZ1300 | 1200/1300 | 上海菱重 | S16R-PTA-C | 16 | 65.4 | 204 | ≤310 | 5382×2486×2931 | 11000`
- **ĐỔI** n2009 b18 dòng 6 engine `S16R-PTA2-C` | tổ máy `FKS-LZ1600` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; disp=65.4; oil=204; fuel=≤418; dims=5382×2486×2931; weight=12000 | ⚠ không công suất
  - đổi: weight: ∅ → 12000
  - nguồn: `| FKS-LZ1600 | 1500/1600 | 上海菱重 | S16R-PTA2-C | 16 | 65.4 | 204 | ≤418 | 5382×2486×2931 | 12000`
- **ĐỔI** n2009 b18 dòng 7 engine `S16R-PTAA2-C` | tổ máy `FKS-LZ1750` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; disp=65.4; oil=213; fuel=≤432; dims=5875×2392×3453; weight=1440 | ⚠ không công suất
  - đổi: weight: ∅ → 1440
  - nguồn: `| FKS-LZ1750 | 1600/1750 | 上海菱重 | S16R-PTAA2-C | 16 | 65.4 | 213 | ≤432 | 5875×2392×3453 | 1440`
- **ĐỔI** n2010 b19 dòng 0 engine `PTAA780G1` | tổ máy `FKS-350` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; dims=3100*1110*1555; weight=2645; fuel=88 | ⚠ không công suất
  - nguồn: `| FKS-350 | 350 | 408 | 630 | PTAA780G1 | 6 | 128 | 166 | 12.8 | 88 | 2645 | 3100*1110*1555`
- **ĐỔI** n2010 b19 dòng 1 engine `PTAA780G3` | tổ máy `FKS-400` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; dims=3150*1110*1555; weight=2750; fuel=98 | ⚠ không công suất
  - nguồn: `| FKS-400 | 400 | 450 | 720 | PTAA780G3 | 6 | 128 | 166 | 12.8 | 98 | 2750 | 3150*1110*1555`
- **ĐỔI** n2010 b19 dòng 2 engine `PTAA780G5` | tổ máy `FKS-400` | rated 486 kVA / 400 kW | khác: ∅ | hãng: ∅ | cyl=6; current=720; dims=3150*1110*1555; weight=2850; fuel=108
  - nguồn: `| FKS-400 | 400 | 486 | 720 | PTAA780G5 | 6 | 128 | 166 | 12.8 | 108 | 2850 | 3150*1110*1555`
- **ĐỔI** n2010 b19 dòng 3 engine `PTAA890G1` | tổ máy `FKS-400` | rated 498 kVA / 400 kW | khác: ∅ | hãng: ∅ | cyl=8; current=720; dims=2900*1400*2080; weight=3000; fuel=112.9
  - nguồn: `| FKS-400 | 400 | 498 | 720 | PTAA890G1 | 8 | 128 | 142 | 14.6 | 112.9 | 3000 | 2900*1400*2080`
- **ĐỔI** n2010 b19 dòng 4 engine `PTAA1120G1` | tổ máy `FKS-500` | ∅ | khác: ∅ | hãng: ∅ | cyl=10; dims=3200*1400*2080; weight=3400; fuel=129.6 | ⚠ không công suất
  - nguồn: `| FKS-500 | 500 | 565 | 900 | PTAA1120G1 | 10 | 128 | 142 | 18.3 | 129.6 | 3400 | 3200*1400*2080`
- **ĐỔI** n2010 b19 dòng 5 engine `PTAA1120G3` | tổ máy `FKS-500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: ∅ | cyl=10; current=900; dims=3200*1400*2080; weight=3575; fuel=143.8
  - nguồn: `| FKS-500 | 500 | 625 | 900 | PTAA1120G3 | 10 | 128 | 142 | 18.3 | 143.8 | 3575 | 3200*1400*2080`
- **ĐỔI** n2010 b19 dòng 6 engine `PTAA1340G3` | tổ máy `FKS-700` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; dims=3700*1400*2080; weight=4110; fuel=152.1 | ⚠ không công suất
  - nguồn: `| FKS-700 | 700 | 702 | 1260 | PTAA1340G3 | 12 | 128 | 142 | 21.9 | 152.1 | 4110 | 3700*1400*2080`
- **ĐỔI** n2010 b19 dòng 7 engine `PTAA1340G5` | tổ máy `FKS-700` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; dims=3700*1400*2080; weight=4200; fuel=162.4 | ⚠ không công suất
  - nguồn: `| FKS-700 | 700 | 745 | 1260 | PTAA1340G5 | 12 | 128 | 142 | 21.9 | 162.4 | 4200 | 3700*1400*2080`
- **ĐỔI** n2010 b19 dòng 8 engine `PTAA1780G3` | tổ máy `FKS-700` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; dims=4400*2140*2320; weight=5590; fuel=169.8 | ⚠ không công suất
  - nguồn: `| FKS-700 | 700 | 792 | 1260 | PTAA1780G3 | 16 | 128 | 142 | 29.2 | 169.8 | 5590 | 4400*2140*2320`
- **ĐỔI** n2010 b19 dòng 9 engine `PTAA1780G5` | tổ máy `FKS-800` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; dims=4500*2140*2320; weight=5850; fuel=190.2 | ⚠ không công suất
  - nguồn: `| FKS-800 | 800 | 898 | 1440 | PTAA1780G5 | 16 | 128 | 142 | 29.2 | 190.2 | 5850 | 4500*2140*2320`
- **ĐỔI** n2010 b19 dòng 10 engine `PTAA1780G7` | tổ máy `FKS-800` | rated 980 kVA / 800 kW | khác: ∅ | hãng: ∅ | cyl=16; current=1440; dims=4600*2140*2320; weight=6201; fuel=207.8
  - nguồn: `| FKS-800 | 800 | 980 | 1440 | PTAA1780G7 | 16 | 128 | 142 | 29.2 | 207.8 | 6201 | 4600*2140*2320`
- **ĐỔI** n2010 b19 dòng 11 engine `QTA2160G1` | tổ máy `FKS-900` | ∅ | khác: ∅ | hãng: ∅ | cyl=8; dims=4900*1920*2350; weight=7606; fuel=204.9 | ⚠ không công suất
  - nguồn: `| FKS-900 | 900 | 982 | 1620 | QTA2160G1 | 8 | 170 | 195 | 35.4 | 204.9 | 7606 | 4900*1920*2350`
- **ĐỔI** n2010 b19 dòng 12 engine `QTA2160G5` | tổ máy `FKS-1000` | ∅ | khác: ∅ | hãng: ∅ | cyl=8; dims=4900*1920*2350; weight=8257; fuel=223.4 | ⚠ không công suất
  - nguồn: `| FKS-1000 | 1000 | 1110 | 1800 | QTA2160G5 | 8 | 170 | 195 | 35.4 | 223.4 | 8257 | 4900*1920*2350`
- **ĐỔI** n2010 b19 dòng 13 engine `QTA2160G7` | tổ máy `FKS-1000` | rated 1218 kVA / 1000 kW | khác: ∅ | hãng: ∅ | cyl=8; current=1800; dims=4900*1920*2580; weight=8682; fuel=252.4
  - nguồn: `| FKS-1000 | 1000 | 1218 | 1800 | QTA2160G7 | 8 | 170 | 195 | 35.4 | 252.4 | 8682 | 4900*1920*2580`
- **ĐỔI** n2010 b19 dòng 14 engine `QTA3240G1` | tổ máy `FKS-1000` | rated 1221 kVA / 1000 kW | khác: ∅ | hãng: ∅ | cyl=12; current=1800; dims=5400*2210*2800; weight=10092; fuel=251.6
  - nguồn: `| FKS-1000 | 1000 | 1221 | 1800 | QTA3240G1 | 12 | 170 | 195 | 53.1 | 251.6 | 10092 | 5400*2210*2800`
- **ĐỔI** n2010 b19 dòng 15 engine `QTA3240G5` | tổ máy `FKS-1200` | rated 1466 kVA / 1200 kW | khác: ∅ | hãng: ∅ | cyl=12; current=2160; dims=5400*2210*2800; weight=10559; fuel=301.7
  - nguồn: `| FKS-1200 | 1200 | 1466 | 2160 | QTA3240G5 | 12 | 170 | 195 | 53.1 | 301.7 | 10559 | 5400*2210*2800`
- **ĐỔI** n2010 b19 dòng 16 engine `QTA3240G7` | tổ máy `FKS-1500` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; dims=5400*2210*2800; weight=10951; fuel=339.2 | ⚠ không công suất
  - nguồn: `| FKS-1500 | 1500 | 1665 | 2700 | QTA3240G7 | 12 | 170 | 195 | 53.1 | 339.2 | 10951 | 5400*2210*2800`
- **ĐỔI** n2010 b19 dòng 17 engine `QTA3240G9` | tổ máy `FKS-1500` | rated 1832 kVA / 1500 kW | khác: ∅ | hãng: ∅ | cyl=12; current=2700; dims=5600*2400*2740; weight=12000; fuel=377
  - nguồn: `| FKS-1500 | 1500 | 1832 | 2700 | QTA3240G9 | 12 | 170 | 195 | 53.1 | 377 | 12000 | 5600*2400*2740`
- **ĐỔI** n2010 b19 dòng 18 engine `QTA4320G3` | tổ máy `FKS-1600` | rated 1988 kVA / 1600 kW | khác: ∅ | hãng: ∅ | cyl=16; current=2880; dims=6100*2620*2980; weight=13303; fuel=403.6
  - nguồn: `| FKS-1600 | 1600 | 1988 | 2880 | QTA4320G3 | 16 | 170 | 195 | 70.8 | 403.6 | 13303 | 6100*2620*2980`
- **ĐỔI** n2010 b19 dòng 19 engine `QTA4320G5` | tổ máy `FKS-2000` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; dims=6300*2620*2980; weight=14227; fuel=453.2 | ⚠ không công suất
  - nguồn: `| FKS-2000 | 2000 | 2220 | 3600 | QTA4320G5 | 16 | 170 | 195 | 70.8 | 453.2 | 14227 | 6300*2620*2980`
- **ĐỔI** n2010 b19 dòng 20 engine `QTA4320G7` | tổ máy `FKS-2000` | rated 2442 kVA / 2000 kW | khác: ∅ | hãng: ∅ | cyl=16; current=3600; dims=7000*2620*3390; weight=17402; fuel=503
  - nguồn: `| FKS-2000 | 2000 | 2442 | 3600 | QTA4320G7 | 16 | 170 | 195 | 70.8 | 503 | 17402 | 7000*2620*3390`
- **ĐỔI** n2010 b19 dòng 21 engine `QTA5400G1` | tổ máy `FKS-2000` | rated 2442 kVA / 2000 kW | khác: ∅ | hãng: ∅ | cyl=20; current=3600; dims=8100*3470*3850; weight=20593; fuel=509
  - nguồn: `| FKS-2000 | 2000 | 2442 | 3600 | QTA5400G1 | 20 | 170 | 195 | 88.5 | 509 | 20593 | 8100*3470*3850`
- **ĐỔI** n2010 b19 dòng 22 engine `QTA5400G3` | tổ máy `FKS-2500` | ∅ | khác: ∅ | hãng: ∅ | cyl=20; dims=8300*3470*3850; weight=21318; fuel=554.8 | ⚠ không công suất
  - nguồn: `| FKS-2500 | 2500 | 2686 | 4500 | QTA5400G3 | 20 | 170 | 195 | 88.5 | 554.8 | 21318 | 8300*3470*3850`
- **ĐỔI** n2010 b19 dòng 23 engine `QTA5400G5` | tổ máy `FKS-2500` | ∅ | khác: ∅ | hãng: ∅ | cyl=20; dims=8300*3470*3850; weight=22128; fuel=605.2 | ⚠ không công suất
  - nguồn: `| FKS-2500 | 2500 | 2930 | 4500 | QTA5400G5 | 20 | 170 | 195 | 88.5 | 605.2 | 22128 | 8300*3470*3850`

## honny-dongguan (mới 0, mất 0, đổi 168)

- **ĐỔI** n101 b0 dòng 0 engine `PTAA6L-EG490` | tổ máy `∅` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: GP500-4P | hãng: ∅ | cyl=L6; current=722; fuel=109; disp=14 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 109
  - nguồn: `| HGM550E | 550 | 500 | 440 | 400 | 109 | 722 | PTAA6L-EG490 | 490 | 445 | L6 | 135 | 166 | 14 | 15.5:1 | GP500-4P | 3400 | 1300 | 1650 | 3400`
- **ĐỔI** n101 b0 dòng 0 alternator `GP500-4P` | tổ máy `∅` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: PTAA6L-EG490 | hãng: ∅ | cyl=L6; current=722; fuel=109; disp=14 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 109
  - nguồn: `| HGM550E | 550 | 500 | 440 | 400 | 109 | 722 | PTAA6L-EG490 | 490 | 445 | L6 | 135 | 166 | 14 | 15.5:1 | GP500-4P | 3400 | 1300 | 1650 | 3400`
- **ĐỔI** n101 b0 dòng 1 engine `PTAA8V-EG575` | tổ máy `∅` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: GP563-4P | hãng: ∅ | cyl=V8; current=812; fuel=122; disp=17 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 122
  - nguồn: `| HGM625E | 625 | 563 | 500 | 450 | 122 | 812 | PTAA8V-EG575 | 575 | 515 | V8 | 135 | 145 | 17 | 15.5:1 | GP563-4P | 3100 | 1400 | 2100 | 3050`
- **ĐỔI** n101 b0 dòng 1 alternator `GP563-4P` | tổ máy `∅` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: PTAA8V-EG575 | hãng: ∅ | cyl=V8; current=812; fuel=122; disp=17 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 122
  - nguồn: `| HGM625E | 625 | 563 | 500 | 450 | 122 | 812 | PTAA8V-EG575 | 575 | 515 | V8 | 135 | 145 | 17 | 15.5:1 | GP563-4P | 3100 | 1400 | 2100 | 3050`
- **ĐỔI** n101 b0 dòng 2 engine `PTAA8V-EG620` | tổ máy `∅` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: GP6250-4P | hãng: ∅ | cyl=V8; current=902; fuel=137; disp=17 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 137
  - nguồn: `| HGM688E | 688 | 625 | 550 | 500 | 137 | 902 | PTAA8V-EG620 | 620 | 560 | V8 | 135 | 145 | 17 | 15.5:1 | GP6250-4P | 3100 | 1400 | 2100 | 3200`
- **ĐỔI** n101 b0 dòng 2 alternator `GP6250-4P` | tổ máy `∅` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: PTAA8V-EG620 | hãng: ∅ | cyl=V8; current=902; fuel=137; disp=17 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 137
  - nguồn: `| HGM688E | 688 | 625 | 550 | 500 | 137 | 902 | PTAA8V-EG620 | 620 | 560 | V8 | 135 | 145 | 17 | 15.5:1 | GP6250-4P | 3100 | 1400 | 2100 | 3200`
- **ĐỔI** n101 b0 dòng 3 engine `PTAA10V-EG690` | tổ máy `∅` | prime 700 kVA / 560 kW; standby 775 kVA / 620 kW | khác: GP700-4P | hãng: ∅ | cyl=V10; current=1010; fuel=150; disp=21 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 150
  - nguồn: `| HGM755E | 775 | 700 | 620 | 560 | 150 | 1010 | PTAA10V-EG690 | 690 | 625 | V10 | 135 | 145 | 21 | 15.5:1 | GP700-4P | 3400 | 1450 | 2100 | 3980`
- **ĐỔI** n101 b0 dòng 3 alternator `GP700-4P` | tổ máy `∅` | prime 700 kVA / 560 kW; standby 775 kVA / 620 kW | khác: PTAA10V-EG690 | hãng: ∅ | cyl=V10; current=1010; fuel=150; disp=21 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 150
  - nguồn: `| HGM755E | 775 | 700 | 620 | 560 | 150 | 1010 | PTAA10V-EG690 | 690 | 625 | V10 | 135 | 145 | 21 | 15.5:1 | GP700-4P | 3400 | 1450 | 2100 | 3980`
- **ĐỔI** n101 b0 dòng 4 engine `PTAA10V-EG740` | tổ máy `∅` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: GP750-4P | hãng: ∅ | cyl=V10; current=1082; fuel=160; disp=21 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 160
  - nguồn: `| HGM775E | 825 | 750 | 660 | 600 | 160 | 1082 | PTAA10V-EG740 | 740 | 675 | V10 | 135 | 145 | 21 | 15.5:1 | GP750-4P | 3550 | 1450 | 2100 | 4100`
- **ĐỔI** n101 b0 dòng 4 alternator `GP750-4P` | tổ máy `∅` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: PTAA10V-EG740 | hãng: ∅ | cyl=V10; current=1082; fuel=160; disp=21 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 160
  - nguồn: `| HGM775E | 825 | 750 | 660 | 600 | 160 | 1082 | PTAA10V-EG740 | 740 | 675 | V10 | 135 | 145 | 21 | 15.5:1 | GP750-4P | 3550 | 1450 | 2100 | 4100`
- **ĐỔI** n101 b0 dòng 5 engine `PTAA12V-EG815` | tổ máy `∅` | prime 800 kVA / 640 kW; standby 880 kVA / 704 kW | khác: GP800-4P | hãng: ∅ | cyl=V12; current=1155; fuel=174; disp=25 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 174
  - nguồn: `| HGM880E | 880 | 800 | 704 | 640 | 174 | 1155 | PTAA12V-EG815 | 815 | 720 | V12 | 135 | 145 | 25 | 15.5:1 | GP800-4P | 3700 | 1800 | 2200 | 4600`
- **ĐỔI** n101 b0 dòng 5 alternator `GP800-4P` | tổ máy `∅` | prime 800 kVA / 640 kW; standby 880 kVA / 704 kW | khác: PTAA12V-EG815 | hãng: ∅ | cyl=V12; current=1155; fuel=174; disp=25 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 174
  - nguồn: `| HGM880E | 880 | 800 | 704 | 640 | 174 | 1155 | PTAA12V-EG815 | 815 | 720 | V12 | 135 | 145 | 25 | 15.5:1 | GP800-4P | 3700 | 1800 | 2200 | 4600`
- **ĐỔI** n101 b0 dòng 6 engine `PTAA12V-EG900` | tổ máy `∅` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: GP900-4P | hãng: ∅ | cyl=V12; current=1299; fuel=194; disp=25 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 194
  - nguồn: `| HGM1000E | 1000 | 900 | 800 | 720 | 194 | 1299 | PTAA12V-EG900 | 900 | 800 | V12 | 135 | 145 | 25 | 15.5:1 | GP900-4P | 3700 | 1800 | 2200 | 5800`
- **ĐỔI** n101 b0 dòng 6 alternator `GP900-4P` | tổ máy `∅` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: PTAA12V-EG900 | hãng: ∅ | cyl=V12; current=1299; fuel=194; disp=25 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 194
  - nguồn: `| HGM1000E | 1000 | 900 | 800 | 720 | 194 | 1299 | PTAA12V-EG900 | 900 | 800 | V12 | 135 | 145 | 25 | 15.5:1 | GP900-4P | 3700 | 1800 | 2200 | 5800`
- **ĐỔI** n101 b0 dòng 7 engine `PTAA16V-EG980` | tổ máy `∅` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: GP1000-4P | hãng: ∅ | cyl=V16; current=1443; fuel=212; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 212
  - nguồn: `| HGM1100E | 1100 | 1000 | 880 | 800 | 212 | 1443 | PTAA16V-EG980 | 980 | 893 | V16 | 135 | 145 | 33 | 15.5:1 | GP1000-4P | 4200 | 2200 | 2400 | 6500`
- **ĐỔI** n101 b0 dòng 7 alternator `GP1000-4P` | tổ máy `∅` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: PTAA16V-EG980 | hãng: ∅ | cyl=V16; current=1443; fuel=212; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 212
  - nguồn: `| HGM1100E | 1100 | 1000 | 880 | 800 | 212 | 1443 | PTAA16V-EG980 | 980 | 893 | V16 | 135 | 145 | 33 | 15.5:1 | GP1000-4P | 4200 | 2200 | 2400 | 6500`
- **ĐỔI** n101 b0 dòng 8 engine `PTAA16V-EG1120` | tổ máy `∅` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: GP1125-4P | hãng: ∅ | cyl=V16; current=1624; fuel=238; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 238
  - nguồn: `| HGM1250E | 1250 | 1125 | 1000 | 900 | 238 | 1624 | PTAA16V-EG1120 | 1120 | 1010 | V16 | 135 | 145 | 33 | 15.5:1 | GP1125-4P | 4200 | 2200 | 2400 | 6710`
- **ĐỔI** n101 b0 dòng 8 alternator `GP1125-4P` | tổ máy `∅` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: PTAA16V-EG1120 | hãng: ∅ | cyl=V16; current=1624; fuel=238; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 238
  - nguồn: `| HGM1250E | 1250 | 1125 | 1000 | 900 | 238 | 1624 | PTAA16V-EG1120 | 1120 | 1010 | V16 | 135 | 145 | 33 | 15.5:1 | GP1125-4P | 4200 | 2200 | 2400 | 6710`
- **ĐỔI** n101 b0 dòng 9 engine `PTAA16V-EG1225` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: GP1250-4P | hãng: ∅ | cyl=V16; current=1804; fuel=264; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 264
  - nguồn: `| HGM1375 EB | 1375 | 1250 | 1100 | 1000 | 264 | 1804 | PTAA16V-EG1225 | 1225 | 1155 | V16 | 135 | 145 | 33 | 15.5:1 | GP1250-4P | 4350 | 2140 | 2400 | 7050`
- **ĐỔI** n101 b0 dòng 9 alternator `GP1250-4P` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: PTAA16V-EG1225 | hãng: ∅ | cyl=V16; current=1804; fuel=264; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 264
  - nguồn: `| HGM1375 EB | 1375 | 1250 | 1100 | 1000 | 264 | 1804 | PTAA16V-EG1225 | 1225 | 1155 | V16 | 135 | 145 | 33 | 15.5:1 | GP1250-4P | 4350 | 2140 | 2400 | 7050`
- **ĐỔI** n101 b0 dòng 10 engine `PTAA20V-EG1345` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: GP1375-4P | hãng: ∅ | cyl=V20; current=1984; fuel=291; disp=42 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 291
  - nguồn: `| HGM1500EB | 1500 | 1375 | 1200 | 1100 | 291 | 1984 | PTAA20V-EG1345 | 1345 | 1225 | V20 | 135 | 145 | 42 | 15.5:1 | GP1375-4P | 4700 | 2400 | 2800 | 7900`
- **ĐỔI** n101 b0 dòng 10 alternator `GP1375-4P` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: PTAA20V-EG1345 | hãng: ∅ | cyl=V20; current=1984; fuel=291; disp=42 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 291
  - nguồn: `| HGM1500EB | 1500 | 1375 | 1200 | 1100 | 291 | 1984 | PTAA20V-EG1345 | 1345 | 1225 | V20 | 135 | 145 | 42 | 15.5:1 | GP1375-4P | 4700 | 2400 | 2800 | 7900`
- **ĐỔI** n101 b0 dòng 11 engine `PTAA20V-EG1480` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: GP1500-4P | hãng: ∅ | cyl=V20; current=2165; fuel=319; disp=42 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 319
  - nguồn: `| HGM1650EB | 1650 | 1500 | 1320 | 1200 | 319 | 2165 | PTAA20V-EG1480 | 1480 | 1345 | V20 | 135 | 145 | 42 | 15.5:1 | GP1500-4P | 4800 | 2400 | 2800 | 8100`
- **ĐỔI** n101 b0 dòng 11 alternator `GP1500-4P` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: PTAA20V-EG1480 | hãng: ∅ | cyl=V20; current=2165; fuel=319; disp=42 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 319
  - nguồn: `| HGM1650EB | 1650 | 1500 | 1320 | 1200 | 319 | 2165 | PTAA20V-EG1480 | 1480 | 1345 | V20 | 135 | 145 | 42 | 15.5:1 | GP1500-4P | 4800 | 2400 | 2800 | 8100`
- **ĐỔI** n101 b0 dòng 12 engine `QTAA8V-EG1230` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: GP1250-4P | hãng: ∅ | cyl=V8; current=1804; fuel=257; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 257
  - nguồn: `| HGM1375 EA | 1375 | 1250 | 1100 | 1000 | 257 | 1804 | QTAA8V-EG1230 | 1230 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1250-4P | 4700 | 2200 | 2550 | 8760`
- **ĐỔI** n101 b0 dòng 12 alternator `GP1250-4P` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: QTAA8V-EG1230 | hãng: ∅ | cyl=V8; current=1804; fuel=257; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 257
  - nguồn: `| HGM1375 EA | 1375 | 1250 | 1100 | 1000 | 257 | 1804 | QTAA8V-EG1230 | 1230 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1250-4P | 4700 | 2200 | 2550 | 8760`
- **ĐỔI** n101 b0 dòng 13 engine `QTA8V-EG1230D` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: GP1250-4P | hãng: ∅ | cyl=V8; current=1804; fuel=257; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 257
  - nguồn: `| HGM1375 E | 1375 | 1250 | 1100 | 1000 | 257 | 1804 | QTA8V-EG1230D | 1230 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1250-4P | 4700 | 2200 | 2550 | 9000`
- **ĐỔI** n101 b0 dòng 13 alternator `GP1250-4P` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: QTA8V-EG1230D | hãng: ∅ | cyl=V8; current=1804; fuel=257; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 257
  - nguồn: `| HGM1375 E | 1375 | 1250 | 1100 | 1000 | 257 | 1804 | QTA8V-EG1230D | 1230 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1250-4P | 4700 | 2200 | 2550 | 9000`
- **ĐỔI** n101 b0 dòng 14 engine `QTAA8V-EG1350` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: GP1375-4P | hãng: ∅ | cyl=V8; current=1984; fuel=284; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 284
  - nguồn: `| HGM1500EA | 1500 | 1375 | 1200 | 1100 | 284 | 1984 | QTAA8V-EG1350 | 1350 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1375-4P | 4700 | 2200 | 2550 | 8800`
- **ĐỔI** n101 b0 dòng 14 alternator `GP1375-4P` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: QTAA8V-EG1350 | hãng: ∅ | cyl=V8; current=1984; fuel=284; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 284
  - nguồn: `| HGM1500EA | 1500 | 1375 | 1200 | 1100 | 284 | 1984 | QTAA8V-EG1350 | 1350 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1375-4P | 4700 | 2200 | 2550 | 8800`
- **ĐỔI** n101 b0 dòng 15 engine `QTA8V-EG1350D` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: GP1375-4P | hãng: ∅ | cyl=V8; current=1984; fuel=284; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 284
  - nguồn: `| HGM1500E | 1500 | 1375 | 1200 | 1100 | 284 | 1984 | QTA8V-EG1350D | 1350 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1375-4P | 4700 | 2200 | 2550 | 9100`
- **ĐỔI** n101 b0 dòng 15 alternator `GP1375-4P` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: QTA8V-EG1350D | hãng: ∅ | cyl=V8; current=1984; fuel=284; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 284
  - nguồn: `| HGM1500E | 1500 | 1375 | 1200 | 1100 | 284 | 1984 | QTA8V-EG1350D | 1350 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1375-4P | 4700 | 2200 | 2550 | 9100`
- **ĐỔI** n101 b0 dòng 16 engine `QTAA8V-EG1490` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: GP1500-4P | hãng: ∅ | cyl=V8; current=2165; fuel=313; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 313
  - nguồn: `| HGM1650EA | 1650 | 1500 | 1320 | 1200 | 313 | 2165 | QTAA8V-EG1490 | 1490 | 1345 | V8 | 185 | 200 | 43 | 15 : 1 | GP1500-4P | 4700 | 2200 | 2550 | 9050`
- **ĐỔI** n101 b0 dòng 16 alternator `GP1500-4P` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: QTAA8V-EG1490 | hãng: ∅ | cyl=V8; current=2165; fuel=313; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 313
  - nguồn: `| HGM1650EA | 1650 | 1500 | 1320 | 1200 | 313 | 2165 | QTAA8V-EG1490 | 1490 | 1345 | V8 | 185 | 200 | 43 | 15 : 1 | GP1500-4P | 4700 | 2200 | 2550 | 9050`
- **ĐỔI** n101 b0 dòng 17 engine `QTA8V-EG1490` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: GP1500-4P | hãng: ∅ | cyl=V8; current=2165; fuel=313; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 313
  - nguồn: `| HGM1650E | 1650 | 1500 | 1320 | 1200 | 313 | 2165 | QTA8V-EG1490 | 1490 | 1345 | V8 | 185 | 200 | 43 | 15 : 1 | GP1500-4P | 4700 | 2200 | 2550 | 9250`
- **ĐỔI** n101 b0 dòng 17 alternator `GP1500-4P` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: QTA8V-EG1490 | hãng: ∅ | cyl=V8; current=2165; fuel=313; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 313
  - nguồn: `| HGM1650E | 1650 | 1500 | 1320 | 1200 | 313 | 2165 | QTA8V-EG1490 | 1490 | 1345 | V8 | 185 | 200 | 43 | 15 : 1 | GP1500-4P | 4700 | 2200 | 2550 | 9250`
- **ĐỔI** n101 b0 dòng 18 engine `QTAA10V-EG1670` | tổ máy `∅` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: GP1688-4P | hãng: ∅ | cyl=V10; current=2435; fuel=344; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 344
  - nguồn: `| HGM1875 EA | 1875 | 1688 | 1500 | 1350 | 344 | 2435 | QTAA10V-EG1670 | 1670 | 1520 | V10 | 185 | 200 | 54 | 15 : 1 | GP1688-4P | 5050 | 2200 | 2800 | 10500`
- **ĐỔI** n101 b0 dòng 18 alternator `GP1688-4P` | tổ máy `∅` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: QTAA10V-EG1670 | hãng: ∅ | cyl=V10; current=2435; fuel=344; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 344
  - nguồn: `| HGM1875 EA | 1875 | 1688 | 1500 | 1350 | 344 | 2435 | QTAA10V-EG1670 | 1670 | 1520 | V10 | 185 | 200 | 54 | 15 : 1 | GP1688-4P | 5050 | 2200 | 2800 | 10500`
- **ĐỔI** n101 b0 dòng 19 engine `QTA10V-EG1670 D` | tổ máy `∅` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: GP1688-4P | hãng: ∅ | cyl=V10; current=2435; fuel=344; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 344
  - nguồn: `| HGM1875 E | 1875 | 1688 | 1500 | 1350 | 344 | 2435 | QTA10V-EG1670 D | 1670 | 1520 | V10 | 185 | 200 | 54 | 15：1 | GP1688-4P | 5050 | 2200 | 2800 | 10750`
- **ĐỔI** n101 b0 dòng 19 alternator `GP1688-4P` | tổ máy `∅` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: QTA10V-EG1670 D | hãng: ∅ | cyl=V10; current=2435; fuel=344; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 344
  - nguồn: `| HGM1875 E | 1875 | 1688 | 1500 | 1350 | 344 | 2435 | QTA10V-EG1670 D | 1670 | 1520 | V10 | 185 | 200 | 54 | 15：1 | GP1688-4P | 5050 | 2200 | 2800 | 10750`
- **ĐỔI** n101 b0 dòng 20 engine `QTAA10V-EG1850` | tổ máy `∅` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: GP1875-4P | hãng: ∅ | cyl=V10; current=2706; fuel=391; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 391
  - nguồn: `| HGM2063EA | 2063 | 1875 | 1650 | 1500 | 391 | 2706 | QTAA10V-EG1850 | 1850 | 1680 | V10 | 185 | 200 | 54 | 15：1 | GP1875-4P | 5050 | 2200 | 2800 | 11500`
- **ĐỔI** n101 b0 dòng 20 alternator `GP1875-4P` | tổ máy `∅` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: QTAA10V-EG1850 | hãng: ∅ | cyl=V10; current=2706; fuel=391; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 391
  - nguồn: `| HGM2063EA | 2063 | 1875 | 1650 | 1500 | 391 | 2706 | QTAA10V-EG1850 | 1850 | 1680 | V10 | 185 | 200 | 54 | 15：1 | GP1875-4P | 5050 | 2200 | 2800 | 11500`
- **ĐỔI** n101 b0 dòng 21 engine `QTA10V-EG1850D` | tổ máy `∅` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: GP1875-4P | hãng: ∅ | cyl=V10; current=2706; fuel=391; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 391
  - nguồn: `| HGM2063E | 2063 | 1875 | 1650 | 1500 | 391 | 2706 | QTA10V-EG1850D | 1850 | 1680 | V10 | 185 | 200 | 54 | 15：1 | GP1875-4P | 5050 | 2200 | 2800 | 1800`
- **ĐỔI** n101 b0 dòng 21 alternator `GP1875-4P` | tổ máy `∅` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: QTA10V-EG1850D | hãng: ∅ | cyl=V10; current=2706; fuel=391; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 391
  - nguồn: `| HGM2063E | 2063 | 1875 | 1650 | 1500 | 391 | 2706 | QTA10V-EG1850D | 1850 | 1680 | V10 | 185 | 200 | 54 | 15：1 | GP1875-4P | 5050 | 2200 | 2800 | 1800`
- **ĐỔI** n101 b0 dòng 22 engine `QTAA12V-EG1960` | tổ máy `∅` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: GP2050-4P | hãng: ∅ | cyl=V12; current=2886; fuel=407; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 407
  - nguồn: `| HGM2200EA | 2200 | 2000 | 1760 | 1600 | 407 | 2886 | QTAA12V-EG1960 | 1960 | 4780 | V12 | 185 | 200 | 65 | 15：1 | GP2050-4P | 5400 | 2600 | 2800 | 12000`
- **ĐỔI** n101 b0 dòng 22 alternator `GP2050-4P` | tổ máy `∅` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: QTAA12V-EG1960 | hãng: ∅ | cyl=V12; current=2886; fuel=407; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 407
  - nguồn: `| HGM2200EA | 2200 | 2000 | 1760 | 1600 | 407 | 2886 | QTAA12V-EG1960 | 1960 | 4780 | V12 | 185 | 200 | 65 | 15：1 | GP2050-4P | 5400 | 2600 | 2800 | 12000`
- **ĐỔI** n101 b0 dòng 23 engine `QTA12V-EG1960D` | tổ máy `∅` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: GP2050-4P | hãng: ∅ | cyl=V12; current=2886; fuel=407; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 407
  - nguồn: `| HGM2200E | 2200 | 2000 | 1760 | 1600 | 407 | 2886 | QTA12V-EG1960D | 1960 | 1780 | V12 | 185 | 200 | 65 | 15:1 | GP2050-4P | 5400 | 2600 | 2800 | 12300`
- **ĐỔI** n101 b0 dòng 23 alternator `GP2050-4P` | tổ máy `∅` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: QTA12V-EG1960D | hãng: ∅ | cyl=V12; current=2886; fuel=407; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 407
  - nguồn: `| HGM2200E | 2200 | 2000 | 1760 | 1600 | 407 | 2886 | QTA12V-EG1960D | 1960 | 1780 | V12 | 185 | 200 | 65 | 15:1 | GP2050-4P | 5400 | 2600 | 2800 | 12300`
- **ĐỔI** n101 b0 dòng 24 engine `QTAA12V-EG1990` | tổ máy `∅` | prime 2050 kVA / 1640 kW; standby 2250 kVA / 1800 kW | khác: GP2050-4P | hãng: ∅ | cyl=V12; current=2959; fuel=419; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 419
  - nguồn: `| HGM2250EA | 2250 | 2050 | 1800 | 1640 | 419 | 2959 | QTAA12V-EG1990 | 1990 | 1810 | V12 | 185 | 200 | 65 | 15：1 | GP2050-4P | 5400 | 2600 | 2900 | 12100`
- **ĐỔI** n101 b0 dòng 24 alternator `GP2050-4P` | tổ máy `∅` | prime 2050 kVA / 1640 kW; standby 2250 kVA / 1800 kW | khác: QTAA12V-EG1990 | hãng: ∅ | cyl=V12; current=2959; fuel=419; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 419
  - nguồn: `| HGM2250EA | 2250 | 2050 | 1800 | 1640 | 419 | 2959 | QTAA12V-EG1990 | 1990 | 1810 | V12 | 185 | 200 | 65 | 15：1 | GP2050-4P | 5400 | 2600 | 2900 | 12100`
- **ĐỔI** n101 b0 dòng 25 engine `QTA12V-EG1990D` | tổ máy `∅` | prime 2050 kVA / 1640 kW; standby 2250 kVA / 1800 kW | khác: GP2050-4P | hãng: ∅ | cyl=V12; current=2959; fuel=419; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 419
  - nguồn: `| HGM2250E | 2250 | 2050 | 1800 | 1640 | 419 | 2959 | QTA12V-EG1990D | 1990 | 1810 | V12 | 185 | 200 | 65 | 15：1 | GP2050-4P | 5400 | 2600 | 2900 | 12400`
- **ĐỔI** n101 b0 dòng 25 alternator `GP2050-4P` | tổ máy `∅` | prime 2050 kVA / 1640 kW; standby 2250 kVA / 1800 kW | khác: QTA12V-EG1990D | hãng: ∅ | cyl=V12; current=2959; fuel=419; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 419
  - nguồn: `| HGM2250E | 2250 | 2050 | 1800 | 1640 | 419 | 2959 | QTA12V-EG1990D | 1990 | 1810 | V12 | 185 | 200 | 65 | 15：1 | GP2050-4P | 5400 | 2600 | 2900 | 12400`
- **ĐỔI** n101 b0 dòng 26 engine `QTAA12V-EG2210` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: GP2250-4P | hãng: ∅ | cyl=V12; current=3247; fuel=463; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 463
  - nguồn: `| HGM2500EC | 2500 | 2250 | 2000 | 1800 | 463 | 3247 | QTAA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15：1 | GP2250-4P | 5400 | 2600 | 2900 | 12500`
- **ĐỔI** n101 b0 dòng 26 alternator `GP2250-4P` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QTAA12V-EG2210 | hãng: ∅ | cyl=V12; current=3247; fuel=463; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 463
  - nguồn: `| HGM2500EC | 2500 | 2250 | 2000 | 1800 | 463 | 3247 | QTAA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15：1 | GP2250-4P | 5400 | 2600 | 2900 | 12500`
- **ĐỔI** n101 b0 dòng 27 engine `QTA12V-EG2210` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: GP2250-4P | hãng: ∅ | cyl=V12; current=3247; fuel=463; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 463
  - nguồn: `| HGM2500EB | 2500 | 2250 | 2000 | 1800 | 463 | 3247 | QTA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15：1 | GP2250-4P | 5400 | 2600 | 2900 | 12800`
- **ĐỔI** n101 b0 dòng 27 alternator `GP2250-4P` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QTA12V-EG2210 | hãng: ∅ | cyl=V12; current=3247; fuel=463; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 463
  - nguồn: `| HGM2500EB | 2500 | 2250 | 2000 | 1800 | 463 | 3247 | QTA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15：1 | GP2250-4P | 5400 | 2600 | 2900 | 12800`
- **ĐỔI** n101 b0 dòng 28 engine `QTAA16V-EG2220` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: GP2250-4P | hãng: ∅ | cyl=V16; current=3247; fuel=450; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 450
  - nguồn: `| HGM2500EA | 2500 | 2250 | 2000 | 1800 | 450 | 3247 | QTAA16V-EG2220 | 2220 | 2000 | V16 | 185 | 200 | 86 | 15：1 | GP2250-4P | 6000 | 2600 | 2900 | 14150`
- **ĐỔI** n101 b0 dòng 28 alternator `GP2250-4P` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QTAA16V-EG2220 | hãng: ∅ | cyl=V16; current=3247; fuel=450; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 450
  - nguồn: `| HGM2500EA | 2500 | 2250 | 2000 | 1800 | 450 | 3247 | QTAA16V-EG2220 | 2220 | 2000 | V16 | 185 | 200 | 86 | 15：1 | GP2250-4P | 6000 | 2600 | 2900 | 14150`
- **ĐỔI** n101 b0 dòng 29 engine `QTA16V-EG2220 D` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: GP2250-4P | hãng: ∅ | cyl=V16; current=3247; fuel=450; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 450
  - nguồn: `| HGM2500E | 2500 | 2250 | 2000 | 1800 | 450 | 3247 | QTA16V-EG2220 D | 2220 | 2000 | V16 | 185 | 200 | 86 | 15：1 | GP2250-4P | 6000 | 2600 | 2900 | 14500`
- **ĐỔI** n101 b0 dòng 29 alternator `GP2250-4P` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QTA16V-EG2220 D | hãng: ∅ | cyl=V16; current=3247; fuel=450; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 450
  - nguồn: `| HGM2500E | 2500 | 2250 | 2000 | 1800 | 450 | 3247 | QTA16V-EG2220 D | 2220 | 2000 | V16 | 185 | 200 | 86 | 15：1 | GP2250-4P | 6000 | 2600 | 2900 | 14500`
- **ĐỔI** n101 b0 dòng 30 engine `QTAA16V-EG2440` | tổ máy `∅` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: GP2500-4P | hãng: ∅ | cyl=V16; current=3608; fuel=502; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 502
  - nguồn: `| HGM2750EA | 2750 | 2500 | 2200 | 2000 | 502 | 3608 | QTAA16V-EG2440 | 2440 | 2200 | V16 | 185 | 200 | 86 | 15：1 | GP2500-4P | 6550 | 2600 | 3300 | 14900`
- **ĐỔI** n101 b0 dòng 30 alternator `GP2500-4P` | tổ máy `∅` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: QTAA16V-EG2440 | hãng: ∅ | cyl=V16; current=3608; fuel=502; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 502
  - nguồn: `| HGM2750EA | 2750 | 2500 | 2200 | 2000 | 502 | 3608 | QTAA16V-EG2440 | 2440 | 2200 | V16 | 185 | 200 | 86 | 15：1 | GP2500-4P | 6550 | 2600 | 3300 | 14900`
- **ĐỔI** n101 b0 dòng 31 engine `QTA16V-EG2440 D` | tổ máy `∅` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: GP2500-4P | hãng: ∅ | cyl=V16; current=3608; fuel=502; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 502
  - nguồn: `| HGM2750E | 2750 | 2500 | 2200 | 2000 | 502 | 3608 | QTA16V-EG2440 D | 2440 | 2200 | V16 | 185 | 200 | 86 | 15：1 | GP2500-4P | 6550 | 2600 | 3300 | 15200`
- **ĐỔI** n101 b0 dòng 31 alternator `GP2500-4P` | tổ máy `∅` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: QTA16V-EG2440 D | hãng: ∅ | cyl=V16; current=3608; fuel=502; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 502
  - nguồn: `| HGM2750E | 2750 | 2500 | 2200 | 2000 | 502 | 3608 | QTA16V-EG2440 D | 2440 | 2200 | V16 | 185 | 200 | 86 | 15：1 | GP2500-4P | 6550 | 2600 | 3300 | 15200`
- **ĐỔI** n101 b0 dòng 32 engine `QTAA16V-EG2660` | tổ máy `∅` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: GP2750-4P | hãng: ∅ | cyl=V16; current=3969; fuel=555; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 555
  - nguồn: `| HGM3000EA | 3000 | 2750 | 2400 | 2200 | 555 | 3969 | QTAA16V-EG2660 | 2660 | 2440 | V16 | 185 | 200 | 86 | 15：1 | GP2750-4P | 6650 | 2600 | 3300 | 16750`
- **ĐỔI** n101 b0 dòng 32 alternator `GP2750-4P` | tổ máy `∅` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: QTAA16V-EG2660 | hãng: ∅ | cyl=V16; current=3969; fuel=555; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 555
  - nguồn: `| HGM3000EA | 3000 | 2750 | 2400 | 2200 | 555 | 3969 | QTAA16V-EG2660 | 2660 | 2440 | V16 | 185 | 200 | 86 | 15：1 | GP2750-4P | 6650 | 2600 | 3300 | 16750`
- **ĐỔI** n101 b0 dòng 33 engine `QTA16V-EG2660D` | tổ máy `∅` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: GP2750-4P | hãng: ∅ | cyl=V16; current=3969; fuel=555; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 555
  - nguồn: `| HGM3000E | 3000 | 2750 | 2400 | 2200 | 555 | 3969 | QTA16V-EG2660D | 2660 | 2440 | V16 | 185 | 200 | 86 | 15：1 | GP2750-4P | 6650 | 2600 | 3300 | 17000`
- **ĐỔI** n101 b0 dòng 33 alternator `GP2750-4P` | tổ máy `∅` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: QTA16V-EG2660D | hãng: ∅ | cyl=V16; current=3969; fuel=555; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 555
  - nguồn: `| HGM3000E | 3000 | 2750 | 2400 | 2200 | 555 | 3969 | QTA16V-EG2660D | 2660 | 2440 | V16 | 185 | 200 | 86 | 15：1 | GP2750-4P | 6650 | 2600 | 3300 | 17000`
- **ĐỔI** n101 b0 dòng 34 engine `QTAA16V-EG2940` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: GP3000-4P | hãng: ∅ | cyl=V16; current=4330; fuel=610; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 610
  - nguồn: `| HGM3300EB | 3300 | 3000 | 2640 | 2400 | 610 | 4330 | QTAA16V-EG2940 | 2940 | 2675 | V16 | 185 | 200 | 86 | 15：1 | GP3000-4P | 6750 | 2600 | 3300 | 17300`
- **ĐỔI** n101 b0 dòng 34 alternator `GP3000-4P` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: QTAA16V-EG2940 | hãng: ∅ | cyl=V16; current=4330; fuel=610; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 610
  - nguồn: `| HGM3300EB | 3300 | 3000 | 2640 | 2400 | 610 | 4330 | QTAA16V-EG2940 | 2940 | 2675 | V16 | 185 | 200 | 86 | 15：1 | GP3000-4P | 6750 | 2600 | 3300 | 17300`
- **ĐỔI** n101 b0 dòng 35 engine `QTA16V-EG2940` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: GP3000-4P | hãng: ∅ | cyl=V16; current=4330; fuel=610; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 610
  - nguồn: `| HGM3300EA | 3300 | 3000 | 2640 | 2400 | 610 | 4330 | QTA16V-EG2940 | 2940 | 2675 | V16 | 185 | 200 | 86 | 15：1 | GP3000-4P | 6750 | 2600 | 3300 | 17600`
- **ĐỔI** n101 b0 dòng 35 alternator `GP3000-4P` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: QTA16V-EG2940 | hãng: ∅ | cyl=V16; current=4330; fuel=610; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 610
  - nguồn: `| HGM3300EA | 3300 | 3000 | 2640 | 2400 | 610 | 4330 | QTA16V-EG2940 | 2940 | 2675 | V16 | 185 | 200 | 86 | 15：1 | GP3000-4P | 6750 | 2600 | 3300 | 17600`
- **ĐỔI** n101 b0 dòng 36 engine `QTA20V-EG2950D` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: GP3000-4P | hãng: ∅ | cyl=V20; current=4330; fuel=611 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 611
  - nguồn: `| HGM3300E | 3300 | 3000 | 2640 | 2400 | 611 | 4330 | QTA20V-EG2950D | 2950 | 2680 | V20 | 185 | 200 | 108 | 15：1 | GP3000-4P | 7300 | 2900 | 3300 | 21500`
- **ĐỔI** n101 b0 dòng 36 alternator `GP3000-4P` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: QTA20V-EG2950D | hãng: ∅ | cyl=V20; current=4330; fuel=611 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 611
  - nguồn: `| HGM3300E | 3300 | 3000 | 2640 | 2400 | 611 | 4330 | QTA20V-EG2950D | 2950 | 2680 | V20 | 185 | 200 | 108 | 15：1 | GP3000-4P | 7300 | 2900 | 3300 | 21500`
- **ĐỔI** n101 b0 dòng 37 engine `QTAA20V-EG3100` | tổ máy `∅` | prime 3125 kVA / 2500 kW; standby 3438 kVA / 2750 kW | khác: GP3125-4P | hãng: ∅ | cyl=V20; current=4510; fuel=635 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 635
  - nguồn: `| HGM3438EA | 3438 | 3125 | 2750 | 2500 | 635 | 4510 | QTAA20V-EG3100 | 3100 | 2810 | V20 | 185 | 200 | 108 | 15：1 | GP3125-4P | 7300 | 2900 | 3300 | 21500`
- **ĐỔI** n101 b0 dòng 37 alternator `GP3125-4P` | tổ máy `∅` | prime 3125 kVA / 2500 kW; standby 3438 kVA / 2750 kW | khác: QTAA20V-EG3100 | hãng: ∅ | cyl=V20; current=4510; fuel=635 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 635
  - nguồn: `| HGM3438EA | 3438 | 3125 | 2750 | 2500 | 635 | 4510 | QTAA20V-EG3100 | 3100 | 2810 | V20 | 185 | 200 | 108 | 15：1 | GP3125-4P | 7300 | 2900 | 3300 | 21500`
- **ĐỔI** n101 b0 dòng 38 engine `QTA20V-EG3100D` | tổ máy `∅` | prime 3125 kVA / 2500 kW; standby 3438 kVA / 2750 kW | khác: GP3125-4P | hãng: ∅ | cyl=V20; current=4510; fuel=635 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 635
  - nguồn: `| HGM3438E | 3438 | 3125 | 2750 | 2500 | 635 | 4510 | QTA20V-EG3100D | 3100 | 2810 | V20 | 185 | 200 | 108 | 15：1 | GP3125-4P | 7300 | 2900 | 3300 | 21800`
- **ĐỔI** n101 b0 dòng 38 alternator `GP3125-4P` | tổ máy `∅` | prime 3125 kVA / 2500 kW; standby 3438 kVA / 2750 kW | khác: QTA20V-EG3100D | hãng: ∅ | cyl=V20; current=4510; fuel=635 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 635
  - nguồn: `| HGM3438E | 3438 | 3125 | 2750 | 2500 | 635 | 4510 | QTA20V-EG3100D | 3100 | 2810 | V20 | 185 | 200 | 108 | 15：1 | GP3125-4P | 7300 | 2900 | 3300 | 21800`
- **ĐỔI** n101 b0 dòng 39 engine `QTAA20V-EG3200` | tổ máy `∅` | prime 3250 kVA / 2600 kW; standby 3575 kVA / 2860 kW | khác: GP3250-4P | hãng: ∅ | cyl=V20; current=4690; fuel=659 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 659
  - nguồn: `| HGM3575 EA | 3575 | 3250 | 2860 | 2600 | 659 | 4690 | QTAA20V-EG3200 | 3200 | 2900 | V20 | 185 | 200 | 108 | 15：1 | GP3250-4P | 7300 | 2900 | 3300 | 21500`
- **ĐỔI** n101 b0 dòng 39 alternator `GP3250-4P` | tổ máy `∅` | prime 3250 kVA / 2600 kW; standby 3575 kVA / 2860 kW | khác: QTAA20V-EG3200 | hãng: ∅ | cyl=V20; current=4690; fuel=659 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 659
  - nguồn: `| HGM3575 EA | 3575 | 3250 | 2860 | 2600 | 659 | 4690 | QTAA20V-EG3200 | 3200 | 2900 | V20 | 185 | 200 | 108 | 15：1 | GP3250-4P | 7300 | 2900 | 3300 | 21500`
- **ĐỔI** n101 b0 dòng 40 engine `QTA20V-EG3200D` | tổ máy `∅` | prime 3250 kVA / 2600 kW; standby 3575 kVA / 2860 kW | khác: GP3250-4P | hãng: ∅ | cyl=V20; current=4690; fuel=659 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 659
  - nguồn: `| HGM3575E | 3575 | 3250 | 2860 | 2600 | 659 | 4690 | QTA20V-EG3200D | 3200 | 2900 | V20 | 185 | 200 | 108 | 15：1 | GP3250-4P | 7300 | 2900 | 3300 | 21800`
- **ĐỔI** n101 b0 dòng 40 alternator `GP3250-4P` | tổ máy `∅` | prime 3250 kVA / 2600 kW; standby 3575 kVA / 2860 kW | khác: QTA20V-EG3200D | hãng: ∅ | cyl=V20; current=4690; fuel=659 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 659
  - nguồn: `| HGM3575E | 3575 | 3250 | 2860 | 2600 | 659 | 4690 | QTA20V-EG3200D | 3200 | 2900 | V20 | 185 | 200 | 108 | 15：1 | GP3250-4P | 7300 | 2900 | 3300 | 21800`
- **ĐỔI** n101 b0 dòng 41 engine `QTAA20V-EG3330` | tổ máy `∅` | prime 3375 kVA / 2700 kW; standby 3750 kVA / 3000 kW | khác: GP3500-4P | hãng: ∅ | cyl=V20; current=4871; fuel=682 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 682
  - nguồn: `| HGM3750EA | 3750 | 3375 | 3000 | 2700 | 682 | 4871 | QTAA20V-EG3330 | 3330 | 3010 | V20 | 185 | 200 | 108 | 15：1 | GP3500-4P | 7400 | 2900 | 3300 | 22500`
- **ĐỔI** n101 b0 dòng 41 alternator `GP3500-4P` | tổ máy `∅` | prime 3375 kVA / 2700 kW; standby 3750 kVA / 3000 kW | khác: QTAA20V-EG3330 | hãng: ∅ | cyl=V20; current=4871; fuel=682 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 682
  - nguồn: `| HGM3750EA | 3750 | 3375 | 3000 | 2700 | 682 | 4871 | QTAA20V-EG3330 | 3330 | 3010 | V20 | 185 | 200 | 108 | 15：1 | GP3500-4P | 7400 | 2900 | 3300 | 22500`
- **ĐỔI** n101 b0 dòng 42 engine `QTA20V-EG3330D` | tổ máy `∅` | prime 3375 kVA / 2700 kW; standby 3750 kVA / 3000 kW | khác: GP3500-4P | hãng: ∅ | cyl=V20; current=4871; fuel=682 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 682
  - nguồn: `| HGM3750E | 3750 | 3375 | 3000 | 2700 | 682 | 4871 | QTA20V-EG3330D | 3330 | 3010 | V20 | 185 | 200 | 108 | 15：1 | GP3500-4P | 7400 | 2900 | 3300 | 22800`
- **ĐỔI** n101 b0 dòng 42 alternator `GP3500-4P` | tổ máy `∅` | prime 3375 kVA / 2700 kW; standby 3750 kVA / 3000 kW | khác: QTA20V-EG3330D | hãng: ∅ | cyl=V20; current=4871; fuel=682 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 682
  - nguồn: `| HGM3750E | 3750 | 3375 | 3000 | 2700 | 682 | 4871 | QTA20V-EG3330D | 3330 | 3010 | V20 | 185 | 200 | 108 | 15：1 | GP3500-4P | 7400 | 2900 | 3300 | 22800`
- **ĐỔI** n101 b0 dòng 43 engine `QTAA20V-EG3600` | tổ máy `∅` | prime 3750 kVA / 3000 kW; standby 4125 kVA / 3300 kW | khác: GP3750-4P | hãng: ∅ | cyl=V20; current=5412; fuel=758 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 758
  - nguồn: `| HGM4125EA | 4125 | 3750 | 3300 | 3000 | 758 | 5412 | QTAA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15：1 | GP3750-4P | 7400 | 2900 | 3300 | 23000`
- **ĐỔI** n101 b0 dòng 43 alternator `GP3750-4P` | tổ máy `∅` | prime 3750 kVA / 3000 kW; standby 4125 kVA / 3300 kW | khác: QTAA20V-EG3600 | hãng: ∅ | cyl=V20; current=5412; fuel=758 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 758
  - nguồn: `| HGM4125EA | 4125 | 3750 | 3300 | 3000 | 758 | 5412 | QTAA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15：1 | GP3750-4P | 7400 | 2900 | 3300 | 23000`
- **ĐỔI** n101 b0 dòng 44 engine `QTA20V-EG3600` | tổ máy `∅` | prime 3750 kVA / 3000 kW; standby 4125 kVA / 3300 kW | khác: GP3750-4P | hãng: ∅ | cyl=V20; current=5412; fuel=758 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 758
  - nguồn: `| HGM4125E | 4125 | 3750 | 3300 | 3000 | 758 | 5412 | QTA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15：1 | GP3750-4P | 7400 | 2900 | 3300 | 23500`
- **ĐỔI** n101 b0 dòng 44 alternator `GP3750-4P` | tổ máy `∅` | prime 3750 kVA / 3000 kW; standby 4125 kVA / 3300 kW | khác: QTA20V-EG3600 | hãng: ∅ | cyl=V20; current=5412; fuel=758 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 758
  - nguồn: `| HGM4125E | 4125 | 3750 | 3300 | 3000 | 758 | 5412 | QTA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15：1 | GP3750-4P | 7400 | 2900 | 3300 | 23500`
- **ĐỔI** n102 b1 dòng 0 engine `PTAA16V-EG980` | tổ máy `∅` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: GPH-1000-4P | hãng: ∅ | cyl=V16; current=55.0; fuel=212; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 212
  - nguồn: `| HGM1100EHV10.5 | 1100 | 1000 | 880 | 800 | 212 | 55.0 | PTAA16V-EG980 | 980 | 893 | V16 | 135 | 145 | 33 | 15.5:1 | GPH-1000-4P | 4400 | 2200 | 2400 | 7650`
- **ĐỔI** n102 b1 dòng 0 alternator `GPH-1000-4P` | tổ máy `∅` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: PTAA16V-EG980 | hãng: ∅ | cyl=V16; current=55.0; fuel=212; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 212
  - nguồn: `| HGM1100EHV10.5 | 1100 | 1000 | 880 | 800 | 212 | 55.0 | PTAA16V-EG980 | 980 | 893 | V16 | 135 | 145 | 33 | 15.5:1 | GPH-1000-4P | 4400 | 2200 | 2400 | 7650`
- **ĐỔI** n102 b1 dòng 1 engine `PTAA16V-EG1120` | tổ máy `∅` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: GPH-1125-4P | hãng: ∅ | cyl=V16; current=61.9; fuel=238; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 238
  - nguồn: `| HGM1250EHV10.5 | 1250 | 1125 | 1000 | 900 | 238 | 61.9 | PTAA16V-EG1120 | 1120 | 1010 | V16 | 135 | 145 | 33 | 15.5:1 | GPH-1125-4P | 4500 | 2200 | 2400 | 7850`
- **ĐỔI** n102 b1 dòng 1 alternator `GPH-1125-4P` | tổ máy `∅` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: PTAA16V-EG1120 | hãng: ∅ | cyl=V16; current=61.9; fuel=238; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 238
  - nguồn: `| HGM1250EHV10.5 | 1250 | 1125 | 1000 | 900 | 238 | 61.9 | PTAA16V-EG1120 | 1120 | 1010 | V16 | 135 | 145 | 33 | 15.5:1 | GPH-1125-4P | 4500 | 2200 | 2400 | 7850`
- **ĐỔI** n102 b1 dòng 2 engine `PTAA16V-EG1225` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: GPH-1250-4P | hãng: ∅ | cyl=V16; current=68.7; fuel=264; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 264
  - nguồn: `| HGM1375EBHV10.5 | 1375 | 1250 | 1100 | 1000 | 264 | 68.7 | PTAA16V-EG1225 | 1225 | 1115 | V16 | 135 | 145 | 33 | 15.5:1 | GPH-1250-4P | 4750 | 2200 | 2400 | 8000`
- **ĐỔI** n102 b1 dòng 2 alternator `GPH-1250-4P` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: PTAA16V-EG1225 | hãng: ∅ | cyl=V16; current=68.7; fuel=264; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 264
  - nguồn: `| HGM1375EBHV10.5 | 1375 | 1250 | 1100 | 1000 | 264 | 68.7 | PTAA16V-EG1225 | 1225 | 1115 | V16 | 135 | 145 | 33 | 15.5:1 | GPH-1250-4P | 4750 | 2200 | 2400 | 8000`
- **ĐỔI** n102 b1 dòng 3 engine `PTAA20V-EG1345` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: GPH-1375-4P | hãng: ∅ | cyl=V16; current=75.6; fuel=291; disp=42 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 291
  - nguồn: `| HGM1500EBHV10.5 | 1500 | 1375 | 1200 | 1100 | 291 | 75.6 | PTAA20V-EG1345 | 1345 | 1225 | V16 | 135 | 145 | 42 | 15.5:1 | GPH-1375-4P | 5000 | 2200 | 2800 | 9800`
- **ĐỔI** n102 b1 dòng 3 alternator `GPH-1375-4P` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: PTAA20V-EG1345 | hãng: ∅ | cyl=V16; current=75.6; fuel=291; disp=42 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 291
  - nguồn: `| HGM1500EBHV10.5 | 1500 | 1375 | 1200 | 1100 | 291 | 75.6 | PTAA20V-EG1345 | 1345 | 1225 | V16 | 135 | 145 | 42 | 15.5:1 | GPH-1375-4P | 5000 | 2200 | 2800 | 9800`
