- **MỚI** n108 b6 dòng 46 engine `X6170ZCD440-4` | tổ máy `PLWM400X` | prime - kVA / 400 kW | khác: TAL A49 E | hãng: Weichai | dims=3466*1236*2001
  - nguồn: `| PLWM400X | 400 | 400 | X6170ZCD440-4 | TAL A49 E | Mechanical /electronic | 3466*1236*2001 | view`
- **MỚI** n108 b6 dòng 46 alternator `TAL A49 E` | tổ máy `PLWM400X` | prime - kVA / 400 kW | khác: X6170ZCD440-4 | hãng: Leroy-Somer | dims=3466*1236*2001
  - nguồn: `| PLWM400X | 400 | 400 | X6170ZCD440-4 | TAL A49 E | Mechanical /electronic | 3466*1236*2001 | view`
- **MỚI** n108 b6 dòng 47 engine `X6170ZCD500-5` | tổ máy `PLWM450X` | prime - kVA / 450 kW | khác: TAL A49 E | hãng: Weichai | dims=3728*1406*2004
  - nguồn: `| PLWM450X | 450 | 450 | X6170ZCD500-5 | TAL A49 E | Mechanical /electronic | 3728*1406*2004 | view`
- **MỚI** n108 b6 dòng 47 alternator `TAL A49 E` | tổ máy `PLWM450X` | prime - kVA / 450 kW | khác: X6170ZCD500-5 | hãng: Leroy-Somer | dims=3728*1406*2004
  - nguồn: `| PLWM450X | 450 | 450 | X6170ZCD500-5 | TAL A49 E | Mechanical /electronic | 3728*1406*2004 | view`

## rcg-power (mới 8, mất 0, đổi 0)

- **MỚI** n105 b6 dòng 23 engine `S16R2-PTAW` | tổ máy `R-JM2250D5-S` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: LSA52.3L9 | hãng: Mitsubishi | 
  - nguồn: `| R-JM2250D5-S | 2250kVA / 1800kW | 2500kVA / 2000kW | S16R2-PTAW | LSA52.3L9 | PDF`
- **MỚI** n105 b6 dòng 23 alternator `LSA52.3L9` | tổ máy `R-JM2250D5-S` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: S16R2-PTAW | hãng: ∅ | 
  - nguồn: `| R-JM2250D5-S | 2250kVA / 1800kW | 2500kVA / 2000kW | S16R2-PTAW | LSA52.3L9 | PDF`
- **MỚI** n106 b7 dòng 8 engine `S6R2-PTA-C` | tổ máy `R-SM650D5-S` | prime 650 kVA / 520 kW; standby 715 kVA / 572 kW | khác: TAL-A473-F | hãng: ∅ | 
  - nguồn: `| R-SM650D5-S | 650kVA / 520kW | 715kVA / 572kW | S6R2-PTA-C | TAL-A473-F | PDF`
- **MỚI** n106 b7 dòng 8 alternator `TAL-A473-F` | tổ máy `R-SM650D5-S` | prime 650 kVA / 520 kW; standby 715 kVA / 572 kW | khác: S6R2-PTA-C | hãng: ∅ | 
  - nguồn: `| R-SM650D5-S | 650kVA / 520kW | 715kVA / 572kW | S6R2-PTA-C | TAL-A473-F | PDF`
- **MỚI** n106 b7 dòng 9 engine `S6R2-PTAA-C` | tổ máy `R-SM750D5-S` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: TAL-A49-B | hãng: ∅ | 
  - nguồn: `| R-SM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA-C | TAL-A49-B | PDF`
- **MỚI** n106 b7 dòng 9 alternator `TAL-A49-B` | tổ máy `R-SM750D5-S` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: S6R2-PTAA-C | hãng: ∅ | 
  - nguồn: `| R-SM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA-C | TAL-A49-B | PDF`
- **MỚI** n107 b9 dòng 33 engine `CA6DM3-49D` | tổ máy `R-XC375D5-S` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: WR444FS | hãng: FAWDE | 
  - nguồn: `| R-XC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | CA6DM3-49D | WR444FS | PDF`
- **MỚI** n107 b9 dòng 33 alternator `WR444FS` | tổ máy `R-XC375D5-S` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: CA6DM3-49D | hãng: ∅ | 
  - nguồn: `| R-XC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | CA6DM3-49D | WR444FS | PDF`

## simpson-power (mới 8, mất 0, đổi 13)

- **MỚI** n102 b1 dòng 9 engine `S16R-PTAA2-C` | tổ máy `SP1800D-L` | standby 2250 kVA / 1800 kW | khác: ∅ | hãng: ∅ | dims=5720×2400×3436
  - nguồn: `| SP1800D-L | 1800/2250 | SME | S16R-PTAA2-C | 5720×2400×3436 | SP1800D-L.pdf`
- **MỚI** n102 b1 dòng 10 engine `S16R-PTAA2` | tổ máy `SP1800D-M` | standby 2250 kVA / 1800 kW | khác: ∅ | hãng: Mitsubishi | dims=5720×2480×3440
  - nguồn: `| SP1800D-M | 1800/2250 | MITSUBISHI | S16R-PTAA2 | 5720×2480×3440 | SP1800D-M.pdf`
- **MỚI** n103 b2 dòng 22 engine `S12R-PTA-C` | tổ máy `SP1100D-L` | standby 1375 kVA / 1100 kW | khác: ∅ | hãng: ∅ | dims=4654×2136×2790
  - nguồn: `| SP1100D-L | 1100/1375 | SME | S12R-PTA-C | 4654×2136×2790 | SP1100D-L.pdf`
- **MỚI** n104 b3 dòng 11 engine `S6R2-PTA-C` | tổ máy `SP0600D-L` | standby 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | dims=3805×1557×2146
  - nguồn: `| SP0600D-L | 600/750 | SME | S6R2-PTA-C | 3805×1557×2146 | SP0600D-L.pdf`
- **MỚI** n111 b6 dòng 9 engine `S16R-PTAA2-C` | tổ máy `SP1800D-L` | standby 2250 kVA / 1800 kW | khác: ∅ | hãng: ∅ | dims=5720×2400×3436
  - nguồn: `| SP1800D-L | 1800/2250 | 菱重 | S16R-PTAA2-C | 5720×2400×3436 | SP1800D-L.pdf`
- **MỚI** n111 b6 dòng 10 engine `S16R-PTAA2` | tổ máy `SP1800D-M` | standby 2250 kVA / 1800 kW | khác: ∅ | hãng: Mitsubishi | dims=5720×2480×3440
  - nguồn: `| SP1800D-M | 1800/2250 | 三菱 MITSUBISHI | S16R-PTAA2 | 5720×2480×3440 | SP1800D-M.pdf`
- **MỚI** n112 b7 dòng 26 engine `S12R-PTA-C` | tổ máy `SP1100D-L` | standby 1375 kVA / 1100 kW | khác: ∅ | hãng: ∅ | dims=4654×2136×2790
  - nguồn: `| SP1100D-L | 1100/1375 | 菱重 | S12R-PTA-C | 4654×2136×2790 | SP1100D-L.pdf`
- **MỚI** n113 b8 dòng 38 engine `S6R2-PTA-C` | tổ máy `SP0600D-L` | standby 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | dims=3805×1557×2146
  - nguồn: `| SP0600D-L | 600/750 | 菱重 | S6R2-PTA-C | 3805×1557×2146 | SP0600D-L.pdf`
- **ĐỔI** n102 b1 dòng 1 engine `16V4000G63` | tổ máy `SP2000D-U` | standby 2500 kVA / 2000 kW | khác: ∅ | hãng: ∅ | dims=7330×2150×2836
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2000D-U | 2000/2500 | 16V4000G63 | 7330×2150×2836 | SP2000D-U.pdf`
- **ĐỔI** n102 b1 dòng 2 engine `20V4000G23` | tổ máy `SP2200D-U` | standby 2750 kVA / 2200 kW | khác: ∅ | hãng: ∅ | dims=7600×2760×2950
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2200D-U | 2200/2750 | 20V4000G23 | 7600×2760×2950 | SP2200D-U.pdf`
- **ĐỔI** n102 b1 dòng 3 engine `20V4000G63` | tổ máy `SP2400D-U` | standby 3000 kVA / 2400 kW | khác: ∅ | hãng: ∅ | dims=7600×2760×2950
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2400D-U | 2400/3000 | 20V4000G63 | 7600×2760×2950 | SP2400D-U.pdf`
- **ĐỔI** n102 b1 dòng 4 engine `20V4000G63` | tổ máy `SP2500D-U` | standby 3125 kVA / 2500 kW | khác: ∅ | hãng: ∅ | dims=7600×2760×2950
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2500D-U | 2500/3125 | 20V4000G63 | 7600×2760×2950 | SP2500D-U.pdf`
- **ĐỔI** n102 b1 dòng 5 engine `20V4000G63L` | tổ máy `SP2640D-U` | standby 3300 kVA / 2640 kW | khác: ∅ | hãng: ∅ | dims=7760×2760×2950
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2640D-U | 2640/3300 | 20V4000G63L | 7760×2760×2950 | SP2640D-U.pdf`
- **ĐỔI** n102 b1 dòng 6 engine `20V4000G63L` | tổ máy `SP2750D-U` | standby 3488 kVA / 2750 kW | khác: ∅ | hãng: ∅ | dims=7760×2760×2950
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2750D-U | 2750/3488 | 20V4000G63L | 7760×2760×2950 | SP2750D-U.pdf`
- **ĐỔI** n102 b1 dòng 8 engine `4016-61TRG3` | tổ máy `SP2000D-P` | standby 2500 kVA / 2000 kW | khác: ∅ | hãng: Perkins | dims=6140×2300×3020
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"},{"name":"Perkins","via":"tên trang"}] → [{"name":"Perkins","via":"tên trang"}]
  - nguồn: `| SP2000D-P | 2000/2500 | 4016-61TRG3 | 6140×2300×3020 | SP2000D-P.pdf`
- **ĐỔI** n111 b6 dòng 1 engine `16V4000G63` | tổ máy `SP2000D-U` | standby 2500 kVA / 2000 kW | khác: ∅ | hãng: ∅ | dims=6600×2600×2800
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2000D-U | 2000/2500 | 16V4000G63 | 6600×2600×2800 | SP2000D-U.pdf`
- **ĐỔI** n111 b6 dòng 2 engine `20V4000G23` | tổ máy `SP2200D-U` | standby 2750 kVA / 2200 kW | khác: ∅ | hãng: ∅ | dims=6930×2600×2800
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2200D-U | 2200/2750 | 20V4000G23 | 6930×2600×2800 | SP2200D-U.pdf`
- **ĐỔI** n111 b6 dòng 3 engine `20V4000G63` | tổ máy `SP2400D-U` | standby 3000 kVA / 2400 kW | khác: ∅ | hãng: ∅ | dims=6930×2600×2800
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2400D-U | 2400/3000 | 20V4000G63 | 6930×2600×2800 | SP2400D-U.pdf`
- **ĐỔI** n111 b6 dòng 4 engine `20V4000G63` | tổ máy `SP2500D-U` | standby 3125 kVA / 2500 kW | khác: ∅ | hãng: ∅ | dims=6930×2600×2800
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2500D-U | 2500/3125 | 20V4000G63 | 6930×2600×2800 | SP2500D-U.pdf`
- **ĐỔI** n111 b6 dòng 5 engine `20V4000G63L` | tổ máy `SP2650D-U` | standby 3313 kVA / 2650 kW | khác: ∅ | hãng: ∅ | dims=6930×2600×2800
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2650D-U | 2650/3313 | 20V4000G63L | 6930×2600×2800 | SP2650D-U.pdf`
- **ĐỔI** n111 b6 dòng 6 engine `20V4000G63L` | tổ máy `SP2750D-U` | standby 3488 kVA / 2750 kW | khác: ∅ | hãng: ∅ | dims=6930×2600×2800
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2750D-U | 2750/3488 | 20V4000G63L | 6930×2600×2800 | SP2750D-U.pdf`

## xingguang-jiangsu (mới 0, mất 0, đổi 287)

- **ĐỔI** n101 b0 dòng 0 engine `NT855-GA` | tổ máy `XG-220GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=39; fuel=≤191; emission=国 II; dims=3000×1040×1655; weight=2800 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤191
  - nguồn: `| XG-220GF | 200/220 | NT855-GA | 231/254 | 6 | 39 | ≤191 | 国 II | 3000×1040×1655 | 2800`
- **ĐỔI** n101 b0 dòng 1 engine `MTA11-G2A` | tổ máy `XG-220GF-1` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=37; fuel=≤225; emission=国 II; dims=2740×1010×1700; weight=2800 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤225
  - nguồn: `| XG-220GF-1 | 200/220 | MTA11-G2A | 234/257 | 6 | 37 | ≤225 | 国 II | 2740×1010×1700 | 2800`
- **ĐỔI** n101 b0 dòng 2 engine `NTA855-G1A` | tổ máy `XG-242GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=39; fuel=≤225; emission=国 II; dims=3000×1040×1655; weight=2600 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤225
  - nguồn: `| XG-242GF | 220/242 | NTA855-G1A | 264/291 | 6 | 39 | ≤225 | 国 II | 3000×1040×1655 | 2600`
- **ĐỔI** n101 b0 dòng 3 engine `NTA855-G1B` | tổ máy `XG-275GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=39; fuel=≤225; emission=国 II; dims=3000×1040×1655; weight=3000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤225
  - nguồn: `| XG-275GF | 250/275 | NTA855-G1B | 284/321 | 6 | 39 | ≤225 | 国 II | 3000×1040×1655 | 3000`
- **ĐỔI** n101 b0 dòng 4 engine `NTA855-G2A` | tổ máy `XG-308GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=39; fuel=≤225; emission=国 II; dims=3000×1040×1655; weight=3100 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤225
  - nguồn: `| XG-308GF | 280/308 | NTA855-G2A | 312/343 | 6 | 39 | ≤225 | 国 II | 3000×1040×1655 | 3100`
- **ĐỔI** n101 b0 dòng 5 engine `NTA855-G4` | tổ máy `XG-308GF-1` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=39; fuel=≤197.2; emission=国 III; dims=3000×1040×1655; weight=3100 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤197.2
  - nguồn: `| XG-308GF-1 | 280/308 | NTA855-G4 | 317/351 | 6 | 39 | ≤197.2 | 国 III | 3000×1040×1655 | 3100`
- **ĐỔI** n101 b0 dòng 6 engine `NTAA855-G7` | tổ máy `XG-330GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=39; fuel=≤206.7; emission=国 II; dims=3270×1140×1800; weight=3200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤206.7
  - nguồn: `| XG-330GF | 300/330 | NTAA855-G7 | 343/377 | 6 | 39 | ≤206.7 | 国 II | 3270×1140×1800 | 3200`
- **ĐỔI** n101 b0 dòng 7 engine `QSNT-G3` | tổ máy `XG-330GF-1` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=39; fuel=≤206.7; emission=国 II; dims=3270×1140×1800; weight=3200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤206.7
  - nguồn: `| XG-330GF-1 | 300/330 | QSNT-G3 | 358/392 | 6 | 39 | ≤206.7 | 国 II | 3270×1140×1800 | 3200`
- **ĐỔI** n101 b0 dòng 8 engine `NTAA855-G7A` | tổ máy `XG-352GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=39; fuel=≤200; emission=国 II; dims=3270×1140×1800; weight=3200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤200
  - nguồn: `| XG-352GF | 320/352 | NTAA855-G7A | /407 | 6 | 39 | ≤200 | 国 II | 3270×1140×1800 | 3200`
- **ĐỔI** n101 b0 dòng 9 engine `QSNT-G4` | tổ máy `XG-396GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=50; fuel=≤201; emission=国 II; dims=3400×1360×2070; weight=4200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤201
  - nguồn: `| XG-396GF | 360/396 | QSNT-G4 | 407/448 | 6 | 50 | ≤201 | 国 II | 3400×1360×2070 | 4200`
- **ĐỔI** n101 b0 dòng 10 engine `KTA19-G3A` | tổ máy `XG-440GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=50; fuel=≤201; emission=国 II; dims=3400×1360×2070; weight=4200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤201
  - nguồn: `| XG-440GF | 400/440 | KTA19-G3A | 448/504 | 6 | 50 | ≤201 | 国 II | 3400×1360×2070 | 4200`
- **ĐỔI** n101 b0 dòng 11 engine `KTA19-G4` | tổ máy `XG-440GF-1` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=50; fuel=≤201; emission=国 II; dims=3400×1360×2070; weight=4200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤201
  - nguồn: `| XG-440GF-1 | 400/440 | KTA19-G4 | 448/504 | 6 | 50 | ≤201 | 国 II | 3400×1360×2070 | 4200`
- **ĐỔI** n101 b0 dòng 12 engine `KTAA19-G5` | tổ máy `XG-462GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=50; fuel=≤204; emission=国 II; dims=3600×1550×2200; weight=4500 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤204
  - nguồn: `| XG-462GF | 420/462 | KTAA19-G5 | 470/555 | 6 | 50 | ≤204 | 国 II | 3600×1550×2200 | 4500`
- **ĐỔI** n101 b0 dòng 13 engine `KTA19-G8` | tổ máy `XG-550GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=50; fuel=≤209; emission=国 II; dims=3600×1550×2200; weight=4500 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤209
  - nguồn: `| XG-550GF | 500/550 | KTA19-G8 | /575 | 6 | 50 | ≤209 | 国 II | 3600×1550×2200 | 4500`
- **ĐỔI** n101 b0 dòng 14 engine `KTAA19-G6A` | tổ máy `XG-550GF-1` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=50; fuel=≤216; emission=国 II; dims=3600×1550×2200; weight=4590 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤216
  - nguồn: `| XG-550GF-1 | 500/550 | KTAA19-G6A | /610 | 6 | 50 | ≤216 | 国 II | 3600×1550×2200 | 4590`
- **ĐỔI** n101 b0 dòng 15 engine `QSK19-G4` | tổ máy `XG-572GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=84.4; fuel=≤195; emission=国 III; dims=3600×1550×2200; weight=4580 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-572GF | 520/572 | QSK19-G4 | 574/634 | 6 | 84.4 | ≤195 | 国 III | 3600×1550×2200 | 4580`
- **ĐỔI** n101 b0 dòng 16 engine `KTA38-GA` | tổ máy `XG-639GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; oil=135; fuel=≤221; emission=国 II; dims=4200×1820×2250; weight=7600 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤221
  - nguồn: `| XG-639GF | 580/639 | KTA38-GA | 647/711 | 12 | 135 | ≤221 | 国 II | 4200×1820×2250 | 7600`
- **ĐỔI** n101 b0 dòng 17 engine `KTA38-G2` | tổ máy `XG-660GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; oil=135; fuel=≤214; emission=国 II; dims=4200×1820×2250; weight=7600 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤214
  - nguồn: `| XG-660GF | 600/660 | KTA38-G2 | 664/731 | 12 | 135 | ≤214 | 国 II | 4200×1820×2250 | 7600`
- **ĐỔI** n101 b0 dòng 18 engine `KTA38-G2B` | tổ máy `XG-704GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; oil=135; fuel=≤200; emission=国 II; dims=4200×1820×2250; weight=7700 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤200
  - nguồn: `| XG-704GF | 640/704 | KTA38-G2B | 711/790 | 12 | 135 | ≤200 | 国 II | 4200×1820×2250 | 7700`
- **ĐỔI** n101 b0 dòng 19 engine `KTA38-G2A` | tổ máy `XG-792GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; oil=135; fuel=≤205; emission=国 II; dims=4200×1820×2250; weight=7800 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤205
  - nguồn: `| XG-792GF | 720/792 | KTA38-G2A | 813/896 | 12 | 135 | ≤205 | 国 II | 4200×1820×2250 | 7800`
- **ĐỔI** n101 b0 dòng 20 engine `KTA38-G5` | tổ máy `XG-880GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; oil=135; fuel=≤202; emission=国 II; dims=4400×1820×2250; weight=8000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤202
  - nguồn: `| XG-880GF | 800/880 | KTA38-G5 | 881/970 | 12 | 135 | ≤202 | 国 II | 4400×1820×2250 | 8000`
- **ĐỔI** n101 b0 dòng 21 engine `KTA38-G9` | tổ máy `XG-990GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; oil=135; fuel=≤193; emission=国 II; dims=4400×2080×2350; weight=9400 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤193
  - nguồn: `| XG-990GF | 900/990 | KTA38-G9 | /1090 | 12 | 135 | ≤193 | 国 II | 4400×2080×2350 | 9400`
- **ĐỔI** n101 b0 dòng 22 engine `QSK38-G5` | tổ máy `XG-1100GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; oil=170.3; fuel=≤195; emission=国 III; dims=4800×2080×2350; weight=9800 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-1100GF | 1000/1100 | QSK38-G5 | 1107/1224 | 12 | 170.3 | ≤195 | 国 III | 4800×2080×2350 | 9800`
- **ĐỔI** n101 b0 dòng 23 engine `KTA50-G3` | tổ máy `XG-1100GF-1` | ∅ | khác: ∅ | hãng: Cummins | cyl=16; oil=177; fuel=≤195; emission=国 II; dims=4870×2100×2350; weight=10000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-1100GF-1 | 1000/1100 | KTA50-G3 | 1097/1227 | 16 | 177 | ≤195 | 国 II | 4870×2100×2350 | 10000`
- **ĐỔI** n101 b0 dòng 24 engine `KTA50-G8` | tổ máy `XG-1210GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=16; oil=204; fuel=≤195; emission=国 II; dims=5620×2280×2350; weight=11000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-1210GF | 1100/1210 | KTA50-G8 | 1200/1429 | 16 | 204 | ≤195 | 国 II | 5620×2280×2350 | 11000`
- **ĐỔI** n101 b0 dòng 25 engine `KTA50-GS8` | tổ máy `XG-1320GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=16; oil=204; fuel=≤195; emission=国 II; dims=5620×2280×2350; weight=11000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-1320GF | 1200/1320 | KTA50-GS8 | 1287/1429 | 16 | 204 | ≤195 | 国 II | 5620×2280×2350 | 11000`
- **ĐỔI** n101 b0 dòng 26 engine `KTA50-G15` | tổ máy `XG-1650GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=16; oil=204; fuel=≤195; emission=国 II; dims=5620×2280×2350; weight=11000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-1650GF | 1500/1650 | KTA50-G15 | /1657 | 16 | 204 | ≤195 | 国 II | 5620×2280×2350 | 11000`
- **ĐỔI** n102 b1 dòng 0 engine `TAD530GE` | tổ máy `XG-75GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=4; oil=13; fuel=213; emission=国 II; dims=2200×720×1380; weight=1050 | ⚠ không công suất
  - đổi: fuel: ∅ → 213
  - nguồn: `| XG-75GF | 68/75 | TAD530GE | 76/83 | 4 | 13 | 213 | 国 II | 2200×720×1380 | 1050`
- **ĐỔI** n102 b1 dòng 1 engine `TAD550GE` | tổ máy `XG-75GF-1` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=4; oil=19; fuel=212; emission=国 III; dims=2200×720×1380; weight=1050 | ⚠ không công suất
  - đổi: fuel: ∅ → 212
  - nguồn: `| XG-75GF-1 | 68/75 | TAD550GE | 77/85 | 4 | 19 | 212 | 国 III | 2200×720×1380 | 1050`
- **ĐỔI** n102 b1 dòng 2 engine `TAD531GE` | tổ máy `XG-88GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=4; oil=13; fuel=218; emission=国 II; dims=2200×720×1380; weight=1200 | ⚠ không công suất
  - đổi: fuel: ∅ → 218
  - nguồn: `| XG-88GF | 80/88 | TAD531GE | 88/96 | 4 | 13 | 218 | 国 II | 2200×720×1380 | 1200`
- **ĐỔI** n102 b1 dòng 3 engine `TAD551GE` | tổ máy `XG-88GF-1` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=4; oil=19; fuel=218; emission=国 III; dims=2200×720×1380; weight=1200 | ⚠ không công suất
  - đổi: fuel: ∅ → 218
  - nguồn: `| XG-88GF-1 | 80/88 | TAD551GE | 91/100 | 4 | 19 | 218 | 国 III | 2200×720×1380 | 1200`
- **ĐỔI** n102 b1 dòng 4 engine `TAD532GE` | tổ máy `XG-110GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=4; oil=13; fuel=218; emission=国 II; dims=2300×720×1380; weight=1250 | ⚠ không công suất
  - đổi: fuel: ∅ → 218
  - nguồn: `| XG-110GF | 100/110 | TAD532GE | 114/124 | 4 | 13 | 218 | 国 II | 2300×720×1380 | 1250`
- **ĐỔI** n102 b1 dòng 5 engine `TAD750GE` | tổ máy `XG-115GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=20; fuel=219; emission=国 III; dims=2600×1000×1650; weight=1400 | ⚠ không công suất
  - đổi: fuel: ∅ → 219
  - nguồn: `| XG-115GF | 105/115 | TAD750GE | 115/127 | 6 | 20 | 219 | 国 III | 2600×1000×1650 | 1400`
- **ĐỔI** n102 b1 dòng 6 engine `TAD731GE` | tổ máy `XG-132GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=17; fuel=215; emission=国 II; dims=2600×1000×1650; weight=1480 | ⚠ không công suất
  - đổi: fuel: ∅ → 215
  - nguồn: `| XG-132GF | 120/132 | TAD731GE | 133/145 | 6 | 17 | 215 | 国 II | 2600×1000×1650 | 1480`
- **ĐỔI** n102 b1 dòng 7 engine `TAD751GE` | tổ máy `XG-132GF-1` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=20; fuel=216; emission=国 III; dims=2600×1000×1650; weight=1480 | ⚠ không công suất
  - đổi: fuel: ∅ → 216
  - nguồn: `| XG-132GF-1 | 120/132 | TAD751GE | 133/145 | 6 | 20 | 216 | 国 III | 2600×1000×1650 | 1480`
- **ĐỔI** n102 b1 dòng 8 engine `TAD732GE` | tổ máy `XG-165GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=31; fuel=213; emission=国 II; dims=2600×1000×1650; weight=1500 | ⚠ không công suất
  - đổi: fuel: ∅ → 213
  - nguồn: `| XG-165GF | 150/165 | TAD732GE | 165/179 | 6 | 31 | 213 | 国 II | 2600×1000×1650 | 1500`
- **ĐỔI** n102 b1 dòng 9 engine `TAD752GE` | tổ máy `XG-165GF-1` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=31; fuel=205; emission=国 III; dims=2600×1000×1650; weight=1500 | ⚠ không công suất
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-165GF-1 | 150/165 | TAD752GE | 160/174 | 6 | 31 | 205 | 国 III | 2600×1000×1650 | 1500`
- **ĐỔI** n102 b1 dòng 10 engine `TAD733GE` | tổ máy `XG-176GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=31; fuel=216; emission=国 II; dims=2650×1070×1650; weight=1550 | ⚠ không công suất
  - đổi: fuel: ∅ → 216
  - nguồn: `| XG-176GF | 160/176 | TAD733GE | 179/195 | 6 | 31 | 216 | 国 II | 2650×1070×1650 | 1550`
- **ĐỔI** n102 b1 dòng 11 engine `TAD753GE` | tổ máy `XG-176GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=31; fuel=205; emission=国 III; dims=2650×1070×1650; weight=1550 | ⚠ không công suất
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-176GF | 160/176 | TAD753GE | 176/191 | 6 | 31 | 205 | 国 III | 2650×1070×1650 | 1550`
- **ĐỔI** n102 b1 dòng 12 engine `TAD734GE` | tổ máy `XG-220GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=24; fuel=204; emission=国 II; dims=2650×1070×1650; weight=1650 | ⚠ không công suất
  - đổi: fuel: ∅ → 204
  - nguồn: `| XG-220GF | 200/220 | TAD734GE | 222/239 | 6 | 24 | 204 | 国 II | 2650×1070×1650 | 1650`
- **ĐỔI** n102 b1 dòng 13 engine `TAD754GE` | tổ máy `XG-220GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=31; fuel=204; emission=国 III; dims=2650×1070×1650; weight=1650 | ⚠ không công suất
  - đổi: fuel: ∅ → 204
  - nguồn: `| XG-220GF | 200/220 | TAD754GE | 220/239 | 6 | 31 | 204 | 国 III | 2650×1070×1650 | 1650`
- **ĐỔI** n102 b1 dòng 14 engine `TAD1341GE` | tổ máy `XG-275GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=30; fuel=191; emission=国 II; dims=3000×1100×1750; weight=2300 | ⚠ không công suất
  - đổi: fuel: ∅ → 191
  - nguồn: `| XG-275GF | 250/275 | TAD1341GE | 277/298 | 6 | 30 | 191 | 国 II | 3000×1100×1750 | 2300`
- **ĐỔI** n102 b1 dòng 15 engine `TAD1351GE` | tổ máy `XG-275GF-1` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=30; fuel=200; emission=国 III; dims=3000×1100×1750; weight=2300 | ⚠ không công suất
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-275GF-1 | 250/275 | TAD1351GE | 285/306 | 6 | 30 | 200 | 国 III | 3000×1100×1750 | 2300`
- **ĐỔI** n102 b1 dòng 16 engine `TAD1343GE` | tổ máy `XG-330GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=35; fuel=192; emission=国 II; dims=3100×1200×1750; weight=2900 | ⚠ không công suất
  - đổi: fuel: ∅ → 192
  - nguồn: `| XG-330GF | 300/330 | TAD1343GE | 331/356 | 6 | 35 | 192 | 国 II | 3100×1200×1750 | 2900`
- **ĐỔI** n102 b1 dòng 17 engine `TAD1352GE` | tổ máy `XG-330GF-1` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=30; fuel=197; emission=国 III; dims=3100×1200×1750; weight=2900 | ⚠ không công suất
  - đổi: fuel: ∅ → 197
  - nguồn: `| XG-330GF-1 | 300/330 | TAD1352GE | 321/345 | 6 | 30 | 197 | 国 III | 3100×1200×1750 | 2900`
- **ĐỔI** n102 b1 dòng 18 engine `TAD1354GE` | tổ máy `XG-330GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=30; fuel=196; emission=国 III; dims=3100×1200×1750; weight=2900 | ⚠ không công suất
  - đổi: fuel: ∅ → 196
  - nguồn: `| XG-330GF | 300/330 | TAD1354GE | 336/361 | 6 | 30 | 196 | 国 III | 3100×1200×1750 | 2900`
- **ĐỔI** n102 b1 dòng 19 engine `TAD1344GE` | tổ máy `XG-385GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=30; fuel=194; emission=国 II; dims=3100×1200×1750; weight=2950 | ⚠ không công suất
  - đổi: fuel: ∅ → 194
  - nguồn: `| XG-385GF | 350/385 | TAD1344GE | 362/389 | 6 | 30 | 194 | 国 II | 3100×1200×1750 | 2950`
- **ĐỔI** n102 b1 dòng 20 engine `TAD1355GE` | tổ máy `XG-385GF-1` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=30; fuel=192; emission=国 III; dims=3100×1200×1750; weight=2950 | ⚠ không công suất
  - đổi: fuel: ∅ → 192
  - nguồn: `| XG-385GF-1 | 350/385 | TAD1355GE | 363/390 | 6 | 30 | 192 | 国 III | 3100×1200×1750 | 2950`
- **ĐỔI** n102 b1 dòng 21 engine `TAD1345GE` | tổ máy `XG-396GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=30; fuel=196; emission=国 II; dims=3100×1200×1750; weight=2950 | ⚠ không công suất
  - đổi: fuel: ∅ → 196
  - nguồn: `| XG-396GF | 360/396 | TAD1345GE | 401/431 | 6 | 30 | 196 | 国 II | 3100×1200×1750 | 2950`
- **ĐỔI** n102 b1 dòng 22 engine `TAD1650GE` | tổ máy `XG-418GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=42; fuel=202; emission=国 III; dims=3200×1160×2022; weight=3000 | ⚠ không công suất
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-418GF | 380/418 | TAD1650GE | 407/433 | 6 | 42 | 202 | 国 III | 3200×1160×2022 | 3000`
- **ĐỔI** n102 b1 dòng 23 engine `TAD1641GE` | tổ máy `XG-440GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=42; fuel=199; emission=国 II; dims=3200×1160×2022; weight=3100 | ⚠ không công suất
  - đổi: fuel: ∅ → 199
  - nguồn: `| XG-440GF | 400/440 | TAD1641GE | 445/473 | 6 | 42 | 199 | 国 II | 3200×1160×2022 | 3100`
- **ĐỔI** n102 b1 dòng 24 engine `TAD1651GE` | tổ máy `XG-440GF-1` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=42; fuel=198; emission=国 III; dims=3200×1160×2022; weight=3100 | ⚠ không công suất
  - đổi: fuel: ∅ → 198
  - nguồn: `| XG-440GF-1 | 400/440 | TAD1651GE | 445/473 | 6 | 42 | 198 | 国 III | 3200×1160×2022 | 3100`
- **ĐỔI** n102 b1 dòng 25 engine `TAD1642GE` | tổ máy `XG-52GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=42; fuel=201; emission=国 II; dims=3200×1160×2022; weight=3200 | ⚠ không công suất
  - đổi: fuel: ∅ → 201
  - nguồn: `| XG-52GF | 473/520 | TAD1642GE | 521/554 | 6 | 42 | 201 | 国 II | 3200×1160×2022 | 3200`
- **ĐỔI** n102 b1 dòng 26 engine `TWD1652GE` | tổ máy `XG-550GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=42; fuel=210; emission=国 III; dims=3200×1160×2022; weight=3300 | ⚠ không công suất
  - đổi: fuel: ∅ → 210
  - nguồn: `| XG-550GF | 500/550 | TWD1652GE | 529/557 | 6 | 42 | 210 | 国 III | 3200×1160×2022 | 3300`
- **ĐỔI** n102 b1 dòng 27 engine `TWD1643GE` | tổ máy `XG-550GF-1` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=42; fuel=199; emission=国 II; dims=3460×1400×2100; weight=3300 | ⚠ không công suất
  - đổi: fuel: ∅ → 199
  - nguồn: `| XG-550GF-1 | 500/550 | TWD1643GE | 560/596 | 6 | 42 | 199 | 国 II | 3460×1400×2100 | 3300`
- **ĐỔI** n102 b1 dòng 28 engine `TWD1653GE` | tổ máy `XG-572GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=42; fuel=208; emission=国 III; dims=3460×1400×2100; weight=3400 | ⚠ không công suất
  - đổi: fuel: ∅ → 208
  - nguồn: `| XG-572GF | 520/572 | TWD1653GE | 573/603 | 6 | 42 | 208 | 国 III | 3460×1400×2100 | 3400`
- **ĐỔI** n102 b1 dòng 29 engine `TWD1645GE` | tổ máy `XG-616GF` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; oil=42; fuel=191; emission=国 III; dims=3460×1400×2100; weight=3600 | ⚠ không công suất
  - đổi: fuel: ∅ → 191
  - nguồn: `| XG-616GF | 560/616 | TWD1645GE | 595/654 | 6 | 42 | 191 | 国 III | 3460×1400×2100 | 3600`
- **ĐỔI** n103 b2 dòng 0 engine `403D-11G` | tổ máy `XG-8GF` | rated 8 kVA / 7 kW | khác: ∅ | hãng: ∅ | cyl=3; oil=5.0; fuel=≤ 245; emission=国 II; dims=1100×550×890; weight=360 | ⚠ rated kW/kVA=0.88
  - đổi: fuel: ∅ → ≤ 245
  - nguồn: `| XG-8GF | 7/8 | 403D-11G | 10/11 | 3 | 5.0 | ≤ 245 | 国 II | 1100×550×890 | 360`
- **ĐỔI** n103 b2 dòng 1 engine `403D-11G` | tổ máy `XG-8GF-1` | rated 8 kVA / 7 kW | khác: ∅ | hãng: ∅ | cyl=3; oil=5.0; fuel=≤ 245; emission=国 II; dims=1100×550×890; weight=360 | ⚠ rated kW/kVA=0.88
  - đổi: fuel: ∅ → ≤ 245
  - nguồn: `| XG-8GF-1 | 7/8 | 403D-11G | 10/11 | 3 | 5.0 | ≤ 245 | 国 II | 1100×550×890 | 360`
- **ĐỔI** n103 b2 dòng 2 engine `403D-15G` | tổ máy `XG-11GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=3; oil=6.0; fuel=≤ 245; emission=国 II; dims=1200×600×920; weight=430 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 245
  - nguồn: `| XG-11GF | 10/11 | 403D-15G | 14/15 | 3 | 6.0 | ≤ 245 | 国 II | 1200×600×920 | 430`
- **ĐỔI** n103 b2 dòng 3 engine `403A-15G1` | tổ máy `XG-11GF-1` | ∅ | khác: ∅ | hãng: ∅ | cyl=3; oil=6.0; fuel=≤ 245; emission=国 II; dims=1200×600×920; weight=430 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 245
  - nguồn: `| XG-11GF-1 | 10/11 | 403A-15G1 | 14/15 | 3 | 6.0 | ≤ 245 | 国 II | 1200×600×920 | 430`
- **ĐỔI** n103 b2 dòng 4 engine `403A-15G2` | tổ máy `XG-13GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=3; oil=6.0; fuel=≤ 245; emission=国 II; dims=1200×600×920; weight=430 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 245
  - nguồn: `| XG-13GF | 12/13 | 403A-15G2 | 16/17 | 3 | 6.0 | ≤ 245 | 国 II | 1200×600×920 | 430`
- **ĐỔI** n103 b2 dòng 5 engine `404A-22G1` | tổ máy `XG-18GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=4; oil=10.6; fuel=≤ 245; emission=国 II; dims=1350×600×950; weight=530 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 245
  - nguồn: `| XG-18GF | 16/18 | 404A-22G1 | 21/23 | 4 | 10.6 | ≤ 245 | 国 II | 1350×600×950 | 530`
- **ĐỔI** n103 b2 dòng 6 engine `404D-22G` | tổ máy `XG-18GF-1` | ∅ | khác: ∅ | hãng: ∅ | cyl=4; oil=10.6; fuel=≤ 245; emission=国 II; dims=1350×600×950; weight=530 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 245
  - nguồn: `| XG-18GF-1 | 16/18 | 404D-22G | 21/23 | 4 | 10.6 | ≤ 245 | 国 II | 1350×600×950 | 530`
- **ĐỔI** n103 b2 dòng 7 engine `404D-22TG` | tổ máy `XG-22GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=4; oil=10.6; fuel=≤ 245; emission=国 II; dims=1400×650×1100; weight=550 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 245
  - nguồn: `| XG-22GF | 20/22 | 404D-22TG | 25/28 | 4 | 10.6 | ≤ 245 | 国 II | 1400×650×1100 | 550`
- **ĐỔI** n103 b2 dòng 8 engine `1103A-33G` | tổ máy `XG-26GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=3; oil=8.3; fuel=≤ 215; emission=国 II; dims=1500×730×1150; weight=800 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 215
  - nguồn: `| XG-26GF | 24/26 | 1103A-33G | 31/34 | 3 | 8.3 | ≤ 215 | 国 II | 1500×730×1150 | 800`
- **ĐỔI** n103 b2 dòng 9 engine `1103A-33TG1` | tổ máy `XG-33GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=3; oil=8.3; fuel=≤ 215; emission=国 II; dims=1600×730×1200; weight=950 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 215
  - nguồn: `| XG-33GF | 30/33 | 1103A-33TG1 | 47/51 | 3 | 8.3 | ≤ 215 | 国 II | 1600×730×1200 | 950`
- **ĐỔI** n103 b2 dòng 10 engine `1103A-33TG2` | tổ máy `XG-53GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=3; oil=8.3; fuel=≤ 215; emission=国 II; dims=1750×750×1250; weight=1030 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 215
  - nguồn: `| XG-53GF | 48/53 | 1103A-33TG2 | 61/67 | 3 | 8.3 | ≤ 215 | 国 II | 1750×750×1250 | 1030`
- **ĐỔI** n103 b2 dòng 11 engine `1104A-44TG1` | tổ máy `XG-55GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=4; oil=8.0; fuel=≤ 220; emission=国 II; dims=1950×750×1250; weight=1050 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 220
  - nguồn: `| XG-55GF | 50/55 | 1104A-44TG1 | 66/72 | 4 | 8.0 | ≤ 220 | 国 II | 1950×750×1250 | 1050`
- **ĐỔI** n103 b2 dòng 12 engine `1104A-44TG2` | tổ máy `XG-70GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=4; oil=8.0; fuel=≤ 215; emission=国 II; dims=1950×750×1250; weight=1100 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 215
  - nguồn: `| XG-70GF | 64/70 | 1104A-44TG2 | 81/89 | 4 | 8.0 | ≤ 215 | 国 II | 1950×750×1250 | 1100`
- **ĐỔI** n103 b2 dòng 13 engine `1104C-44TAG1` | tổ máy `XG-83GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=4; oil=8.0; fuel=≤ 210; emission=国 II; dims=1950×750×1250; weight=1250 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 210
  - nguồn: `| XG-83GF | 75/83 | 1104C-44TAG1 | 83/91 | 4 | 8.0 | ≤ 210 | 国 II | 1950×750×1250 | 1250`
- **ĐỔI** n103 b2 dòng 14 engine `1106A-70TG1` | tổ máy `XG-110GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; oil=16.5; fuel=≤ 205; emission=国 II; dims=2400×850×1400; weight=1700 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 205
  - nguồn: `| XG-110GF | 100/110 | 1106A-70TG1 | 139/153 | 6 | 16.5 | ≤ 205 | 国 II | 2400×850×1400 | 1700`
- **ĐỔI** n103 b2 dòng 15 engine `1106A-70TAG2` | tổ máy `XG-132GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; oil=16.5; fuel=≤ 205; emission=国 II; dims=2400×850×1400; weight=1780 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 205
  - nguồn: `| XG-132GF | 120/132 | 1106A-70TAG2 | 154/169 | 6 | 16.5 | ≤ 205 | 国 II | 2400×850×1400 | 1780`
- **ĐỔI** n103 b2 dòng 16 engine `1106A-70TAG3` | tổ máy `XG-154GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; oil=16.5; fuel=≤ 205; emission=国 II; dims=2400×850×1400; weight=2200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 205
  - nguồn: `| XG-154GF | 140/154 | 1106A-70TAG3 | 192/211 | 6 | 16.5 | ≤ 205 | 国 II | 2400×850×1400 | 2200`
- **ĐỔI** n103 b2 dòng 17 engine `1106A-70TAG4` | tổ máy `XG-165GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; oil=16.5; fuel=≤ 205; emission=国 II; dims=2400×850×1400; weight=2250 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 205
  - nguồn: `| XG-165GF | 150/165 | 1106A-70TAG4 | 202/222 | 6 | 16.5 | ≤ 205 | 国 II | 2400×850×1400 | 2250`
- **ĐỔI** n103 b2 dòng 18 engine `1506A-E88TAG2` | tổ máy `XG-198GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; oil=28.3; fuel=≤ 202; emission=国 II; dims=2600×1050×1600; weight=2380 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 202
  - nguồn: `| XG-198GF | 180/198 | 1506A-E88TAG2 | 222/244 | 6 | 28.3 | ≤ 202 | 国 II | 2600×1050×1600 | 2380`
- **ĐỔI** n103 b2 dòng 19 engine `1506A-E88TAG3` | tổ máy `XG-220GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; oil=28.3; fuel=≤ 202; emission=国 II; dims=2600×1050×1600; weight=2400 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 202
  - nguồn: `| XG-220GF | 200/220 | 1506A-E88TAG3 | 245/270 | 6 | 28.3 | ≤ 202 | 国 II | 2600×1050×1600 | 2400`
- **ĐỔI** n103 b2 dòng 20 engine `1506A-E88TAG5` | tổ máy `XG-264GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; oil=28.3; fuel=≤ 202; emission=国 II; dims=2600×1050×1600; weight=2500 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 202
  - nguồn: `| XG-264GF | 240/264 | 1506A-E88TAG5 | 293/322 | 6 | 28.3 | ≤ 202 | 国 II | 2600×1050×1600 | 2500`
- **ĐỔI** n103 b2 dòng 21 engine `2206C-E13TAG2` | tổ máy `XG-308GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; oil=40.0; fuel=≤ 202; emission=国 II; dims=3150×1200×2000; weight=3450 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 202
  - nguồn: `| XG-308GF | 280/308 | 2206C-E13TAG2 | 305/336 | 6 | 40.0 | ≤ 202 | 国 II | 3150×1200×2000 | 3450`
- **ĐỔI** n103 b2 dòng 22 engine `2206C-E13TAG3` | tổ máy `XG-330GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; oil=40.0; fuel=≤ 202; emission=国 II; dims=3250×1200×2000; weight=3500 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 202
  - nguồn: `| XG-330GF | 300/330 | 2206C-E13TAG3 | 349/384 | 6 | 40.0 | ≤ 202 | 国 II | 3250×1200×2000 | 3500`
- **ĐỔI** n103 b2 dòng 23 engine `2506C-E15TAG1` | tổ máy `XG-385GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; oil=62.0; fuel=≤ 202; emission=国 II; dims=3500×1200×2050; weight=3600 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 202
  - nguồn: `| XG-385GF | 350/385 | 2506C-E15TAG1 | 434/477 | 6 | 62.0 | ≤ 202 | 国 II | 3500×1200×2050 | 3600`
- **ĐỔI** n103 b2 dòng 24 engine `2506C-E15TAG2` | tổ máy `XG-440GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; oil=62.0; fuel=≤ 202; emission=国 II; dims=3500×1200×2050; weight=3700 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 202
  - nguồn: `| XG-440GF | 400/440 | 2506C-E15TAG2 | 435/479 | 6 | 62.0 | ≤ 202 | 国 II | 3500×1200×2050 | 3700`
- **ĐỔI** n103 b2 dòng 25 engine `2806A-E18TAG1A` | tổ máy `XG-528GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; oil=62.0; fuel=≤ 201; emission=国 II; dims=3500×1300×2100; weight=4000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 201
  - nguồn: `| XG-528GF | 480/528 | 2806A-E18TAG1A | 522/574 | 6 | 62.0 | ≤ 201 | 国 II | 3500×1300×2100 | 4000`
- **ĐỔI** n103 b2 dòng 26 engine `2806A-E18TAG2` | tổ máy `XG-550GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; oil=62.0; fuel=≤ 201; emission=国 II; dims=3500×1300×2100; weight=4600 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 201
  - nguồn: `| XG-550GF | 500/550 | 2806A-E18TAG2 | 565/622 | 6 | 62.0 | ≤ 201 | 国 II | 3500×1300×2100 | 4600`
- **ĐỔI** n103 b2 dòng 27 engine `4006-23TAG2A` | tổ máy `XG-660GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; oil=113.4; fuel=≤ 205; emission=国 II; dims=4100×1750×2170; weight=5300 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 205
  - nguồn: `| XG-660GF | 600/660 | 4006-23TAG2A | 658/724 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5300`
- **ĐỔI** n103 b2 dòng 28 engine `4006-23TAG3A` | tổ máy `XG-704GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; oil=113.4; fuel=≤ 205; emission=国 II; dims=4100×1750×2170; weight=5500 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 205
  - nguồn: `| XG-704GF | 640/704 | 4006-23TAG3A | 705/776 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5500`
- **ĐỔI** n103 b2 dòng 29 engine `4008TAG1A` | tổ máy `XG-792GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=8; oil=153.0; fuel=≤ 203; emission=国 II; dims=4700×2100×2250; weight=7700 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 203
  - nguồn: `| XG-792GF | 720/792 | 4008TAG1A | 805/885 | 8 | 153.0 | ≤ 203 | 国 II | 4700×2100×2250 | 7700`
- **ĐỔI** n103 b2 dòng 30 engine `4008TAG2A` | tổ máy `XG-880GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=8; oil=153.0; fuel=≤ 203; emission=国 II; dims=4700×2100×2250; weight=7900 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 203
  - nguồn: `| XG-880GF | 800/880 | 4008TAG2A | 899/989 | 8 | 153.0 | ≤ 203 | 国 II | 4700×2100×2250 | 7900`
- **ĐỔI** n103 b2 dòng 31 engine `4012-46TWG2A` | tổ máy `XG-1100GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; oil=177.0; fuel=≤ 211; emission=国 II; dims=4900×1800×2500; weight=10000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 211
  - nguồn: `| XG-1100GF | 1000/1100 | 4012-46TWG2A | 1113/1224 | 12 | 177.0 | ≤ 211 | 国 II | 4900×1800×2500 | 10000`
- **ĐỔI** n103 b2 dòng 32 engine `4012-46TWG3A` | tổ máy `XG-1210GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; oil=177.0; fuel=≤ 211; emission=国 II; dims=5000×2100×2550; weight=10100 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 211
  - nguồn: `| XG-1210GF | 1100/1210 | 4012-46TWG3A | 1207/1328 | 12 | 177.0 | ≤ 211 | 国 II | 5000×2100×2550 | 10100`
- **ĐỔI** n103 b2 dòng 33 engine `4012-46TAG2A` | tổ máy `XG-1320GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; oil=177.0; fuel=≤ 198; emission=国 II; dims=5000×2200×2550; weight=10200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 198
  - nguồn: `| XG-1320GF | 1200/1320 | 4012-46TAG2A | 1331/1464 | 12 | 177.0 | ≤ 198 | 国 II | 5000×2200×2550 | 10200`
- **ĐỔI** n103 b2 dòng 34 engine `4012-46TAG3A` | tổ máy `XG-1485GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; oil=177.0; fuel=≤ 198; emission=国 II; dims=5000×2200×2550; weight=10200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 198
  - nguồn: `| XG-1485GF | 1350/1485 | 4012-46TAG3A | 1500/1650 | 12 | 177.0 | ≤ 198 | 国 II | 5000×2200×2550 | 10200`
- **ĐỔI** n103 b2 dòng 35 engine `4016TAG1A` | tổ máy `XG-1650GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; oil=214.0; fuel=≤ 209; emission=国 II; dims=6850×2250×2850; weight=13000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 209
  - nguồn: `| XG-1650GF | 1500/1650 | 4016TAG1A | 1558/1714 | 16 | 214.0 | ≤ 209 | 国 II | 6850×2250×2850 | 13000`
- **ĐỔI** n103 b2 dòng 36 engine `4016TAG2A` | tổ máy `XG-1760GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; oil=214.0; fuel=≤ 209; emission=国 II; dims=6850×2250×2850; weight=13500 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 209
  - nguồn: `| XG-1760GF | 1600/1760 | 4016TAG2A | 1766/1943 | 16 | 214.0 | ≤ 209 | 国 II | 6850×2250×2850 | 13500`
- **ĐỔI** n103 b2 dòng 37 engine `4016-61TRG3` | tổ máy `XG-1980GF` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; oil=214.0; fuel=≤ 205; emission=国 II; dims=6850×2250×2850; weight=15000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 205
  - nguồn: `| XG-1980GF | 1800/1980 | 4016-61TRG3 | 1975/2173 | 16 | 214.0 | ≤ 205 | 国 II | 6850×2250×2850 | 15000`
- **ĐỔI** n104 b3 dòng 0 engine `D226B-3D` | tổ máy `XG-26GF` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Deutz | cyl=3; oil=18; fuel=220; emission=国 II; dims=1730×750×1190; weight=640
  - đổi: fuel: ∅ → 220
  - nguồn: `| XG-26GF | 24/30 | 26/33 | D226B-3D | 3 | 18 | 220 | 国 II | 1730×750×1190 | 640`
- **ĐỔI** n104 b3 dòng 1 engine `TD226B-3D` | tổ máy `XG-33GF` | rated 38 kVA / 30 kW | khác: ∅ | hãng: Deutz | cyl=3; oil=18; fuel=200; emission=国 II; dims=1730×750×1190; weight=730
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-33GF | 30/38 | 33/41 | TD226B-3D | 3 | 18 | 200 | 国 II | 1730×750×1190 | 730`
- **ĐỔI** n104 b3 dòng 2 engine `WP4D66E200` | tổ máy `XG-55GF` | rated 63 kVA / 50 kW | khác: ∅ | hãng: Deutz | cyl=4; oil=18; fuel=202; emission=国 II; dims=2050×750×1650; weight=800
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-55GF | 50/63 | 55/69 | WP4D66E200 | 4 | 18 | 202 | 国 II | 2050×750×1650 | 800`
- **ĐỔI** n104 b3 dòng 3 engine `WP4D66E200` | tổ máy `XG-70GF` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Deutz | cyl=4; oil=20; fuel=200; emission=国 II; dims=2050×750×1650; weight=900
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-70GF | 64/80 | 70/88 | WP4D66E200 | 4 | 20 | 200 | 国 II | 2050×750×1650 | 900`
- **ĐỔI** n104 b3 dòng 4 engine `WP4D100E200` | tổ máy `XG-83GF` | rated 94 kVA / 75 kW | khác: ∅ | hãng: Deutz | cyl=4; oil=20; fuel=202; emission=国 II; dims=2350×850×1690; weight=1250
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-83GF | 75/94 | 83/103 | WP4D100E200 | 4 | 20 | 202 | 国 II | 2350×850×1690 | 1250`
- **ĐỔI** n104 b3 dòng 5 engine `WP6D132E200` | tổ máy `XG-110GF` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Deutz | cyl=6; oil=22; fuel=200; emission=国 II; dims=2550×850×1800; weight=1380
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-110GF | 100/125 | 110/138 | WP6D132E200 | 6 | 22 | 200 | 国 II | 2550×850×1800 | 1380`
- **ĐỔI** n104 b3 dòng 6 engine `WP6D152E200` | tổ máy `XG-132GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Deutz | cyl=6; oil=22; fuel=202; emission=国 II; dims=2550×850×1800; weight=1500
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-132GF | 120/150 | 132/165 | WP6D152E200 | 6 | 22 | 202 | 国 II | 2550×850×1800 | 1500`
- **ĐỔI** n104 b3 dòng 7 engine `WP10D200E200` | tổ máy `XG-165GF` | rated 188 kVA / 150 kW | khác: ∅ | hãng: Deutz | cyl=6; oil=22; fuel=204; emission=国 II; dims=2720×1370×2130; weight=1850
  - đổi: fuel: ∅ → 204
  - nguồn: `| XG-165GF | 150/188 | 165/206 | WP10D200E200 | 6 | 22 | 204 | 国 II | 2720×1370×2130 | 1850`
- **ĐỔI** n104 b3 dòng 8 engine `WP10D238E200` | tổ máy `XG-198GF` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Deutz | cyl=6; oil=22; fuel=202; emission=国 II; dims=2720×1370×2130; weight=1950
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-198GF | 180/225 | 198/248 | WP10D238E200 | 6 | 22 | 202 | 国 II | 2720×1370×2130 | 1950`
- **ĐỔI** n104 b3 dòng 9 engine `WP10D264E200` | tổ máy `XG-220GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Deutz | cyl=6; oil=22; fuel=202; emission=国 II; dims=2720×1370×2130; weight=2300
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-220GF | 200/250 | 220/275 | WP10D264E200 | 6 | 22 | 202 | 国 II | 2720×1370×2130 | 2300`
- **ĐỔI** n104 b3 dòng 10 engine `WP12D317E200` | tổ máy `XG-275GF` | rated 313 kVA / 250 kW | khác: ∅ | hãng: Deutz | cyl=6; oil=22; fuel=202; emission=国 II; dims=3000×1690×1950; weight=2450
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-275GF | 250/313 | 275/344 | WP12D317E200 | 6 | 22 | 202 | 国 II | 3000×1690×1950 | 2450`
- **ĐỔI** n104 b3 dòng 11 engine `WP13D385E200` | tổ máy `XG-330GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Deutz | cyl=6; oil=28; fuel=200; emission=国 II; dims=3000×1690×1950; weight=2800
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-330GF | 300/375 | 330/413 | WP13D385E200 | 6 | 28 | 200 | 国 II | 3000×1690×1950 | 2800`
- **ĐỔI** n104 b3 dòng 12 engine `BF6M1015-G1A` | tổ máy `XG-220GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Deutz | cyl=6; oil=22; fuel=202; emission=国 II; dims=2720×1370×2130; weight=2350
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-220GF | 200/250 | 220/275 | BF6M1015-G1A | 6 | 22 | 202 | 国 II | 2720×1370×2130 | 2350`
- **ĐỔI** n104 b3 dòng 13 engine `BF6M1015C-G2A` | tổ máy `XG-275GF` | rated 313 kVA / 250 kW | khác: ∅ | hãng: Deutz | cyl=6; oil=22; fuel=200; emission=国 II; dims=3000×1690×1950; weight=2450
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-275GF | 250/313 | 275/344 | BF6M1015C-G2A | 6 | 22 | 200 | 国 II | 3000×1690×1950 | 2450`
- **ĐỔI** n104 b3 dòng 14 engine `BF6M1015C-G3A` | tổ máy `XG-330GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Deutz | cyl=6; oil=28; fuel=200; emission=国 II; dims=3200×1690×1950; weight=2850
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-330GF | 300/375 | 330/413 | BF6M1015C-G3A | 6 | 28 | 200 | 国 II | 3200×1690×1950 | 2850`
- **ĐỔI** n104 b3 dòng 15 engine `BF6M1015C-G4` | tổ máy `XG-330GF-1` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Deutz | cyl=6; oil=28; fuel=200; emission=国 II; dims=3200×1690×1950; weight=2850
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-330GF-1 | 300/375 | 330/413 | BF6M1015C-G4 | 6 | 28 | 200 | 国 II | 3200×1690×1950 | 2850`
- **ĐỔI** n104 b3 dòng 16 engine `BF8M1015C-G1A` | tổ máy `XG-385GF` | rated 438 kVA / 350 kW | khác: ∅ | hãng: Deutz | cyl=8; oil=28; fuel=200; emission=国 II; dims=3200×1690×1950; weight=3500
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-385GF | 350/438 | 385/481 | BF8M1015C-G1A | 8 | 28 | 200 | 国 II | 3200×1690×1950 | 3500`
- **ĐỔI** n104 b3 dòng 17 engine `BF8M1015C-G2` | tổ máy `XG-440GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Deutz | cyl=8; oil=28; fuel=200; emission=国 II; dims=3200×1690×2130; weight=3700
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-440GF | 400/500 | 440/550 | BF8M1015C-G2 | 8 | 28 | 200 | 国 II | 3200×1690×2130 | 3700`
- **ĐỔI** n104 b3 dòng 18 engine `BF8M1015CP-G1A` | tổ máy `XG-440GF-1` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Deutz | cyl=8; oil=28; fuel=200; emission=国 II; dims=3200×1690×2130; weight=3720
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-440GF-1 | 400/500 | 440/550 | BF8M1015CP-G1A | 8 | 28 | 200 | 国 II | 3200×1690×2130 | 3720`
- **ĐỔI** n104 b3 dòng 19 engine `BF8M1015CP-G2` | tổ máy `XG-495GF` | rated 563 kVA / 450 kW | khác: ∅ | hãng: Deutz | cyl=8; oil=28; fuel=197; emission=国 II; dims=3400×1690×2130; weight=3800
  - đổi: fuel: ∅ → 197
  - nguồn: `| XG-495GF | 450/563 | 495/619 | BF8M1015CP-G2 | 8 | 28 | 197 | 国 II | 3400×1690×2130 | 3800`
- **ĐỔI** n104 b3 dòng 20 engine `BF8M1015CP-G3` | tổ máy `XG-550GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Deutz | cyl=8; oil=28; fuel=197; emission=国 II; dims=3400×1690×2130; weight=4000
  - đổi: fuel: ∅ → 197
  - nguồn: `| XG-550GF | 500/625 | 550/688 | BF8M1015CP-G3 | 8 | 28 | 197 | 国 II | 3400×1690×2130 | 4000`
- **ĐỔI** n104 b3 dòng 21 engine `BF8M1015CP-G4` | tổ máy `XG-550GF-1` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Deutz | cyl=8; oil=28; fuel=197; emission=国 II; dims=3400×1690×2130; weight=4020
  - đổi: fuel: ∅ → 197
  - nguồn: `| XG-550GF-1 | 500/625 | 550/688 | BF8M1015CP-G4 | 8 | 28 | 197 | 国 II | 3400×1690×2130 | 4020`
- **ĐỔI** n104 b3 dòng 22 engine `BF8M1015CP-G5` | tổ máy `XG-550GF-2` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Deutz | cyl=8; oil=28; fuel=197; emission=国 II; dims=3400×1690×2130; weight=4050
  - đổi: fuel: ∅ → 197
  - nguồn: `| XG-550GF-2 | 500/625 | 550/688 | BF8M1015CP-G5 | 8 | 28 | 197 | 国 II | 3400×1690×2130 | 4050`
- **ĐỔI** n104 b3 dòng 23 engine `HC12V132ZL-LAG1A` | tổ máy `XG-660GF` | rated 725 kVA / 600 kW | khác: ∅ | hãng: Deutz | cyl=12; oil=40; fuel=197; emission=国 II; dims=3600×1750×2200; weight=4500
  - đổi: fuel: ∅ → 197
  - nguồn: `| XG-660GF | 600/725 | 660/825 | HC12V132ZL-LAG1A | 12 | 40 | 197 | 国 II | 3600×1750×2200 | 4500`
- **ĐỔI** n104 b3 dòng 24 engine `HC12V132ZL-LAG2A` | tổ máy `XG-660GF-1` | rated 725 kVA / 600 kW | khác: ∅ | hãng: Deutz | cyl=12; oil=40; fuel=197; emission=国 II; dims=3600×1750×2200; weight=4500
  - đổi: fuel: ∅ → 197
  - nguồn: `| XG-660GF-1 | 600/725 | 660/825 | HC12V132ZL-LAG2A | 12 | 40 | 197 | 国 II | 3600×1750×2200 | 4500`
- **ĐỔI** n105 b4 dòng 0 engine `SC4H95D2` | tổ máy `XG-55GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; oil=13; fuel=200; dims=1900×750 ×1300; weight=960 | ⚠ không công suất
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-55GF | 50/55 | SC4H95D2 | 62/68 | 4 | 13 | 200 | 1900×750 ×1300 | 960`
- **ĐỔI** n105 b4 dòng 1 engine `4HTAA4.3-G32` | tổ máy `XG-55GF-1` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; oil=13; fuel=192; dims=1900 ×850 ×1300; weight=980 | ⚠ không công suất
  - đổi: fuel: ∅ → 192
  - nguồn: `| XG-55GF-1 | 50/55 | 4HTAA4.3-G32 | 62/ 68 | 4 | 13 | 192 | 1900 ×850 ×1300 | 980`
- **ĐỔI** n105 b4 dòng 2 engine `SC4H115D2` | tổ máy `XG-83GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; oil=13; fuel=200; dims=1950 ×900 ×1300; weight=1050 | ⚠ không công suất
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-83GF | 75/83 | SC4H115D2 | 78/86 | 4 | 13 | 200 | 1950 ×900 ×1300 | 1050`
- **ĐỔI** n105 b4 dòng 3 engine `4HTAA4.3-G34` | tổ máy `XG-88GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; oil=13; fuel=192; dims=1950 ×920 ×1300; weight=1080 | ⚠ không công suất
  - đổi: fuel: ∅ → 192
  - nguồn: `| XG-88GF | 80/88 | 4HTAA4.3-G34 | 95/ 105 | 4 | 13 | 192 | 1950 ×920 ×1300 | 1080`
- **ĐỔI** n105 b4 dòng 4 engine `SC4H16002` | tổ máy `XG-110GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; oil=13; fuel=195; dims=2000 ×900 ×1300; weight=1150 | ⚠ không công suất
  - đổi: fuel: ∅ → 195
  - nguồn: `| XG-110GF | 100/110 | SC4H16002 | 105/116 | 4 | 13 | 195 | 2000 ×900 ×1300 | 1150`
- **ĐỔI** n105 b4 dòng 5 engine `4HTAA4.3-G35` | tổ máy `XG-110GF-1` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; oil=13; fuel=192; dims=2000 ×900 ×1300; weight=1150 | ⚠ không công suất
  - đổi: fuel: ∅ → 192
  - nguồn: `| XG-110GF-1 | 100/ 110 | 4HTAA4.3-G35 | 106/117 | 4 | 13 | 192 | 2000 ×900 ×1300 | 1150`
- **ĐỔI** n105 b4 dòng 6 engine `SC4H180D2` | tổ máy `XG-132GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; oil=13; fuel=195; dims=2100 ×900 ×1300; weight=1300 | ⚠ không công suất
  - đổi: fuel: ∅ → 195
  - nguồn: `| XG-132GF | 120/ 132 | SC4H180D2 | 120/ 132 | 4 | 13 | 195 | 2100 ×900 ×1300 | 1300`
- **ĐỔI** n105 b4 dòng 7 engine `4HTAA4.3-G36` | tổ máy `XG-132GF-1` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; oil=13; fuel=192; dims=2100 ×900 ×1300; weight=1300 | ⚠ không công suất
  - đổi: fuel: ∅ → 192
  - nguồn: `| XG-132GF-1 | 120/ 132 | 4HTAA4.3-G36 | 120/132 | 4 | 13 | 192 | 2100 ×900 ×1300 | 1300`
- **ĐỔI** n105 b4 dòng 8 engine `SC7H230D2` | tổ máy `XG-165GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=17.5; fuel=195; dims=2500 ×900 ×1630; weight=1600 | ⚠ không công suất
  - đổi: fuel: ∅ → 195
  - nguồn: `| XG-165GF | 150/ 165 | SC7H230D2 | 154/170 | 6 | 17.5 | 195 | 2500 ×900 ×1630 | 1600`
- **ĐỔI** n105 b4 dòng 9 engine `SC7H250D2` | tổ máy `XG-165GF-1` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=17.5; fuel=195; dims=2500 ×900 ×1630; weight=1600 | ⚠ không công suất
  - đổi: fuel: ∅ → 195
  - nguồn: `| XG-165GF-1 | 150/ 165 | SC7H250D2 | 168/ 185 | 6 | 17.5 | 195 | 2500 ×900 ×1630 | 1600`
- **ĐỔI** n105 b4 dòng 10 engine `6HTAA6.5-G34` | tổ máy `XG- 165GF-2` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=17.5; fuel=195; dims=2500 ×900 ×1630; weight=1600 | ⚠ không công suất
  - đổi: fuel: ∅ → 195
  - nguồn: `| XG- 165GF-2 | 150/ 165 | 6HTAA6.5-G34 | 180/ 198 | 6 | 17.5 | 195 | 2500 ×900 ×1630 | 1600`
- **ĐỔI** n105 b4 dòng 11 engine `SC8D280D2` | tổ máy `XG-198GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=19; fuel=200; dims=2500 ×900 ×1630; weight=1600 | ⚠ không công suất
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-198GF | 180/198 | SC8D280D2 | 185/204 | 6 | 19 | 200 | 2500 ×900 ×1630 | 1600`
- **ĐỔI** n105 b4 dòng 12 engine `SC13G280D2` | tổ máy `XG-198GF-1` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=41; fuel=205; dims=2500 ×900 ×1630; weight=1600 | ⚠ không công suất
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-198GF-1 | 180/198 | SC13G280D2 | 187/206 | 6 | 41 | 205 | 2500 ×900 ×1630 | 1600`
- **ĐỔI** n105 b4 dòng 13 engine `SC9D31002` | tổ máy `XG-220GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=19; fuel=197; dims=3100 ×1020 ×1780; weight=1950 | ⚠ không công suất
  - đổi: fuel: ∅ → 197
  - nguồn: `| XG-220GF | 200/220 | SC9D31002 | 208/228 | 6 | 19 | 197 | 3100 ×1020 ×1780 | 1950`
- **ĐỔI** n105 b4 dòng 14 engine `SC9D355D2` | tổ máy `XG-220GF-1` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=25; fuel=195; dims=3100×1020 ×1780; weight=1950 | ⚠ không công suất
  - đổi: fuel: ∅ → 195
  - nguồn: `| XG-220GF-1 | 200/220 | SC9D355D2 | 228/255 | 6 | 25 | 195 | 3100×1020 ×1780 | 1950`
- **ĐỔI** n105 b4 dòng 15 engine `SC 13G355D2` | tổ máy `XG-220GF-2` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=41; fuel=200; dims=3100 ×1020×1780; weight=1950 | ⚠ không công suất
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-220GF-2 | 200/220 | SC 13G355D2 | 236/260 | 6 | 41 | 200 | 3100 ×1020×1780 | 1950`
- **ĐỔI** n105 b4 dòng 16 engine `6DTAA8.9-G33` | tổ máy `XG-220GF-3` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=25; fuel=192; dims=3100×1020 ×1780; weight=1950 | ⚠ không công suất
  - đổi: fuel: ∅ → 192
  - nguồn: `| XG-220GF-3 | 200/220 | 6DTAA8.9-G33 | 230/253 | 6 | 25 | 192 | 3100×1020 ×1780 | 1950`
- **ĐỔI** n105 b4 dòng 17 engine `6DTAA8.9-G34` | tổ máy `XG-242GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=25; fuel=192; dims=3100 ×1020×1780; weight=1950 | ⚠ không công suất
  - đổi: fuel: ∅ → 192
  - nguồn: `| XG-242GF | 220/242 | 6DTAA8.9-G34 | 245/253 | 6 | 25 | 192 | 3100 ×1020×1780 | 1950`
- **ĐỔI** n105 b4 dòng 18 engine `SC 13G420D2` | tổ máy `XG-275GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=41; fuel=200; dims=3100×1020 ×1780; weight=1950 | ⚠ không công suất
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-275GF | 250/275 | SC 13G420D2 | 280/308 | 6 | 41 | 200 | 3100×1020 ×1780 | 1950`
- **ĐỔI** n105 b4 dòng 19 engine `6ETAA1.8-G32` | tổ máy `XG-275GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=41; fuel=190; dims=3100 ×1020 ×1780; weight=950 | ⚠ không công suất
  - đổi: fuel: ∅ → 190
  - nguồn: `| XG-275GF | 250/275 | 6ETAA1.8-G32 | 280/308 | 6 | 41 | 190 | 3100 ×1020 ×1780 | 950`
- **ĐỔI** n105 b4 dòng 20 engine `SC12E500D2` | tổ máy `XG-330GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=41; fuel=195; dims=3100 ×1020×1780; weight=2700 | ⚠ không công suất
  - đổi: fuel: ∅ → 195
  - nguồn: `| XG-330GF | 300/330 | SC12E500D2 | 339/373 | 6 | 41 | 195 | 3100 ×1020×1780 | 2700`
- **ĐỔI** n105 b4 dòng 21 engine `SC15G500D2` | tổ máy `XG-330GF-1` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=41; fuel=202; dims=3100×1020 ×1780; weight=2700 | ⚠ không công suất
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-330GF-1 | 300/330 | SC15G500D2 | 330/373 | 6 | 41 | 202 | 3100×1020 ×1780 | 2700`
- **ĐỔI** n105 b4 dòng 22 engine `6ETAA11.8-G33` | tổ máy `XG-330GF-2` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=41; fuel=190; dims=3100 ×1020×1780; weight=2700 | ⚠ không công suất
  - đổi: fuel: ∅ → 190
  - nguồn: `| XG-330GF-2 | 300/330 | 6ETAA11.8-G33 | 340/380 | 6 | 41 | 190 | 3100 ×1020×1780 | 2700`
- **ĐỔI** n105 b4 dòng 23 engine `6ETAA11.8-G31` | tổ máy `XG-330GF-3` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=41; fuel=190; dims=3100 ×1020×1780; weight=2700 | ⚠ không công suất
  - đổi: fuel: ∅ → 190
  - nguồn: `| XG-330GF-3 | 300/330 | 6ETAA11.8-G31 | 307/338 | 6 | 41 | 190 | 3100 ×1020×1780 | 2700`
- **ĐỔI** n105 b4 dòng 24 engine `SC25G610D2` | tổ máy `XG-385GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; oil=65; fuel=202; dims=3300 ×1400 ×1780; weight=2850 | ⚠ không công suất
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-385GF | 350/385 | SC25G610D2 | 405/445 | 12 | 65 | 202 | 3300 ×1400 ×1780 | 2850`
- **ĐỔI** n105 b4 dòng 25 engine `SC25G690D2` | tổ máy `XG-440GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; oil=65; fuel=202; dims=3500 ×1400×1850; weight=4000 | ⚠ không công suất
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-440GF | 400/440 | SC25G690D2 | 459/505 | 12 | 65 | 202 | 3500 ×1400×1850 | 4000`
- **ĐỔI** n105 b4 dòng 26 engine `SC27G755 D2` | tổ máy `XG-550GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; oil=65; fuel=202; dims=3600 ×1400×1850; weight=4500 | ⚠ không công suất
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-550GF | 500/550 | SC27G755 D2 | 505/561 | 12 | 65 | 202 | 3600 ×1400×1850 | 4500`
- **ĐỔI** n105 b4 dòng 27 engine `SC27G830D2` | tổ máy `XG-550GF-1` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; oil=65; fuel=202; dims=4350 ×1750×2189; weight=4460 | ⚠ không công suất
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-550GF-1 | 500/550 | SC27G830D2 | 565/610 | 12 | 65 | 202 | 4350 ×1750×2189 | 4460`
- **ĐỔI** n105 b4 dòng 28 engine `SC27G900D2` | tổ máy `XG-605GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; oil=65; fuel=202; dims=4350 ×1750×2180; weight=4650 | ⚠ không công suất
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-605GF | 550/ 605 | SC27G900D2 | 600/662 | 12 | 65 | 202 | 4350 ×1750×2180 | 4650`
- **ĐỔI** n105 b4 dòng 29 engine `SC33W990D2` | tổ máy `XG-660GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=75; fuel=205; dims=4550 ×1750×2189; weight=5860 | ⚠ không công suất
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-660GF | 600/ 660 | SC33W990D2 | 660/726 | 6 | 75 | 205 | 4550 ×1750×2189 | 5860`
- **ĐỔI** n105 b4 dòng 30 engine `SC33W1150D2` | tổ máy `XG-825GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=75; fuel=205; dims=4850 ×1850×2200; weight=6500 | ⚠ không công suất
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-825GF | 750/825 | SC33W1150D2 | 782/860 | 6 | 75 | 205 | 4850 ×1850×2200 | 6500`
- **ĐỔI** n105 b4 dòng 31 engine `SC33W1150D2` | tổ máy `XG-880GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; oil=75; fuel=205; dims=4850 ×1850×2200; weight=6500 | ⚠ không công suất
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-880GF | 800/ 880 | SC33W1150D2 | 782/860 | 6 | 75 | 205 | 4850 ×1850×2200 | 6500`
- **ĐỔI** n106 b5 dòng 0 engine `WD135E3TAD28` | tổ máy `XG-275GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=40; fuel=≤195; emission=国 III; dims=3250×1250×1800; weight=3400 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-275GF | 250/275 | WD135E3TAD28 | 280 | 12 | 40 | ≤195 | 国 III | 3250×1250×1800 | 3400`
- **ĐỔI** n106 b5 dòng 1 engine `WD258TD30` | tổ máy `XG-308GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=40; fuel=≤195; emission=国 II; dims=3250×1250×1800; weight=3400 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-308GF | 280/308 | WD258TD30 | 309/340 | 12 | 40 | ≤195 | 国 II | 3250×1250×1800 | 3400`
- **ĐỔI** n106 b5 dòng 2 engine `WD145TAD30` | tổ máy `XG-308GF-1` | ∅ | khác: ∅ | hãng: Wudong | cyl=6; oil=40; fuel=≤195; emission=国 II; dims=3250×1250×1800; weight=3400 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-308GF-1 | 280/308 | WD145TAD30 | 309/340 | 6 | 40 | ≤195 | 国 II | 3250×1250×1800 | 3400`
- **ĐỔI** n106 b5 dòng 3 engine `WD145E3TAD30` | tổ máy `XG-330GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=6; oil=40; fuel=≤195; emission=国 III; dims=3250×1250×1800; weight=3400 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-330GF | 300/330 | WD145E3TAD30 | 309 | 6 | 40 | ≤195 | 国 III | 3250×1250×1800 | 3400`
- **ĐỔI** n106 b5 dòng 4 engine `WD145TAD33L` | tổ máy `XG-330GF-1` | ∅ | khác: ∅ | hãng: Wudong | cyl=6; oil=40; fuel=≤195; emission=国 II; dims=3250×1250×1800; weight=3400 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-330GF-1 | 300/330 | WD145TAD33L | 339/373 | 6 | 40 | ≤195 | 国 II | 3250×1250×1800 | 3400`
- **ĐỔI** n106 b5 dòng 5 engine `WD145TAD35` | tổ máy `XG-352GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=6; oil=40; fuel=≤195; emission=国 II; dims=3300×1350×1900; weight=3600 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-352GF | 320/352 | WD145TAD35 | 353/388 | 6 | 40 | ≤195 | 国 II | 3300×1350×1900 | 3600`
- **ĐỔI** n106 b5 dòng 6 engine `WD269TD35` | tổ máy `XG-352GF-1` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 II; dims=3600×1550×2100; weight=4000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-352GF-1 | 320/352 | WD269TD35 | 353/388 | 12 | 50 | ≤195 | 国 II | 3600×1550×2100 | 4000`
- **ĐỔI** n106 b5 dòng 7 engine `WD145E3TAD33` | tổ máy `XG-352GF-2` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=40; fuel=≤195; emission=国 III; dims=3600×1550×2100; weight=4000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-352GF-2 | 320/352 | WD145E3TAD33 | 339 | 12 | 40 | ≤195 | 国 III | 3600×1550×2100 | 4000`
- **ĐỔI** n106 b5 dòng 8 engine `WD269TD38` | tổ máy `XG-385GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 II; dims=3600×1550×2100; weight=4000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-385GF | 350/385 | WD269TD38 | 382/420 | 12 | 50 | ≤195 | 国 II | 3600×1550×2100 | 4000`
- **ĐỔI** n106 b5 dòng 9 engine `WD269E3TAD38` | tổ máy `XG-385GF-1` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 III; dims=3600×1550×2100; weight=4000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-385GF-1 | 350/385 | WD269E3TAD38 | 382 | 12 | 50 | ≤195 | 国 III | 3600×1550×2100 | 4000`
- **ĐỔI** n106 b5 dòng 10 engine `WD145TAD35` | tổ máy `XG-385GF-2` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=40; fuel=≤195; emission=国 III; dims=3600×1550×2100; weight=4000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-385GF-2 | 350/385 | WD145TAD35 | 353 | 12 | 40 | ≤195 | 国 III | 3600×1550×2100 | 4000`
- **ĐỔI** n106 b5 dòng 11 engine `WD269TAD41` | tổ máy `XG-440GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 II; dims=3600×1550×2200; weight=4200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-440GF | 400/440 | WD269TAD41 | 418/460 | 12 | 50 | ≤195 | 国 II | 3600×1550×2200 | 4200`
- **ĐỔI** n106 b5 dòng 12 engine `WD269TAD41` | tổ máy `XG-440GF-1` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 II; dims=3600×1550×2200; weight=4200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-440GF-1 | 400/440 | WD269TAD41 | 418/460 | 12 | 50 | ≤195 | 国 II | 3600×1550×2200 | 4200`
- **ĐỔI** n106 b5 dòng 13 engine `WD269TAD43` | tổ máy `XG-440GF-2` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 II; dims=3600×1550×2200; weight=4200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-440GF-2 | 400/440 | WD269TAD43 | 432/475 | 12 | 50 | ≤195 | 国 II | 3600×1550×2200 | 4200`
- **ĐỔI** n106 b5 dòng 14 engine `WD269E3TAD43` | tổ máy `XG-440GF-3` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 III; dims=3600×1550×2200; weight=4200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-440GF-3 | 400/440 | WD269E3TAD43 | 432/475 | 12 | 50 | ≤195 | 国 III | 3600×1550×2200 | 4200`
- **ĐỔI** n106 b5 dòng 15 engine `WD269TAD45` | tổ máy `XG-495GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤196; emission=国 II; dims=3650×1550×2200; weight=4200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤196
  - nguồn: `| XG-495GF | 450/495 | WD269TAD45 | 465/512 | 12 | 50 | ≤196 | 国 II | 3650×1550×2200 | 4200`
- **ĐỔI** n106 b5 dòng 16 engine `WD269E3TAD45` | tổ máy `XG-495GF-1` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤196; emission=国 III; dims=3650×1550×2200; weight=4200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤196
  - nguồn: `| XG-495GF-1 | 450/495 | WD269E3TAD45 | 465/512 | 12 | 50 | ≤196 | 国 III | 3650×1550×2200 | 4200`
- **ĐỔI** n106 b5 dòng 17 engine `WD269TAD48` | tổ máy `XG-528GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤196; emission=国 II; dims=3650×1550×2200; weight=4200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤196
  - nguồn: `| XG-528GF | 480/528 | WD269TAD48 | 482/530 | 12 | 50 | ≤196 | 国 II | 3650×1550×2200 | 4200`
- **ĐỔI** n106 b5 dòng 18 engine `WD269E3TAD48` | tổ máy `XG-480GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤196; emission=国 III; dims=3650×1550×2200; weight=4200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤196
  - nguồn: `| XG-480GF | 480/528 | WD269E3TAD48 | 482/530 | 12 | 50 | ≤196 | 国 III | 3650×1550×2200 | 4200`
- **ĐỔI** n106 b5 dòng 19 engine `WD269TAD50` | tổ máy `XG-550GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 II; dims=3650×1550×2200; weight=4200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-550GF | 500/550 | WD269TAD50 | 506/556 | 12 | 50 | ≤195 | 国 II | 3650×1550×2200 | 4200`
- **ĐỔI** n106 b5 dòng 20 engine `WD269E3TAD50` | tổ máy `XG-550GF-1` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 III; dims=3650×1550×2200; weight=4200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-550GF-1 | 500/550 | WD269E3TAD50 | 506/556 | 12 | 50 | ≤195 | 国 III | 3650×1550×2200 | 4200`
- **ĐỔI** n106 b5 dòng 21 engine `WD269TAD56` | tổ máy `XG-605GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 II; dims=3800×1550×2200; weight=4400 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-605GF | 550/605 | WD269TAD56 | 562/618 | 12 | 50 | ≤195 | 国 II | 3800×1550×2200 | 4400`
- **ĐỔI** n106 b5 dòng 22 engine `WD269E3TAD56` | tổ máy `XG-605GF-2` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 III; dims=3800×1550×2200; weight=4400 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-605GF-2 | 550/605 | WD269E3TAD56 | 562/618 | 12 | 50 | ≤195 | 国 III | 3800×1550×2200 | 4400`
- **ĐỔI** n106 b5 dòng 23 engine `WD287TAD58` | tổ máy `XG-638GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 II; dims=3850×1550×2200; weight=4400 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-638GF | 580/638 | WD287TAD58 | 588/647 | 12 | 50 | ≤195 | 国 II | 3850×1550×2200 | 4400`
- **ĐỔI** n106 b5 dòng 24 engine `WD287E3TAD58` | tổ máy `XG-580GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 III; dims=3850×1550×2200; weight=4400 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-580GF | 580/638 | WD287E3TAD58 | 588/647 | 12 | 50 | ≤195 | 国 III | 3850×1550×2200 | 4400`
- **ĐỔI** n106 b5 dòng 25 engine `WD287TAD61L` | tổ máy `XG-660GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 II; dims=3850×1550×2200; weight=4400 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-660GF | 600/660 | WD287TAD61L | 618/680 | 12 | 50 | ≤195 | 国 II | 3850×1550×2200 | 4400`
- **ĐỔI** n106 b5 dòng 26 engine `WD287E3TAD61L` | tổ máy `XG-660GF-1` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 III; dims=3850×1550×2200; weight=4400 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-660GF-1 | 600/660 | WD287E3TAD61L | 618/680 | 12 | 50 | ≤195 | 国 III | 3850×1550×2200 | 4400`
- **ĐỔI** n106 b5 dòng 27 engine `WX287TAD66` | tổ máy `XG-600GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=50; fuel=≤195; emission=国 II; dims=3850×1550×2200; weight=4400 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-600GF | 600/660 | WX287TAD66 | 658/724 | 12 | 50 | ≤195 | 国 II | 3850×1550×2200 | 4400`
- **ĐỔI** n106 b5 dòng 28 engine `WX287TAD68` | tổ máy `XG-715GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 II; dims=4250×1850×2250; weight=4500 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-715GF | 650/715 | WX287TAD68 | 682/750 | 12 | 90 | ≤195 | 国 II | 4250×1850×2250 | 4500`
- **ĐỔI** n106 b5 dòng 29 engine `WX287E3TAD68` | tổ máy `XG-715GF-1` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 II; dims=4250×1850×2250; weight=4500 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-715GF-1 | 650/715 | WX287E3TAD68 | 682/750 | 12 | 90 | ≤195 | 国 II | 4250×1850×2250 | 4500`
- **ĐỔI** n106 b5 dòng 30 engine `WD327TAD73` | tổ máy `XG-770GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 II; dims=4250×1850×2250; weight=4500 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-770GF | 700/770 | WD327TAD73 | 730/803 | 12 | 90 | ≤195 | 国 II | 4250×1850×2250 | 4500`
- **ĐỔI** n106 b5 dòng 31 engine `WD327E3TAD73` | tổ máy `XG-770GF-1` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 III; dims=4250×1850×2250; weight=4500 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-770GF-1 | 700/770 | WD327E3TAD73 | 730/803 | 12 | 90 | ≤195 | 国 III | 4250×1850×2250 | 4500`
- **ĐỔI** n106 b5 dòng 32 engine `WD327TAD78` | tổ máy `XG-825GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 II; dims=4250×1850×2250; weight=4500 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-825GF | 750/825 | WD327TAD78 | 780/858 | 12 | 90 | ≤195 | 国 II | 4250×1850×2250 | 4500`
- **ĐỔI** n106 b5 dòng 33 engine `WD327E3TAD78` | tổ máy `XG-825GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 III; dims=4250×1850×2250; weight=4500 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-825GF | 750/825 | WD327E3TAD78 | 780/858 | 12 | 90 | ≤195 | 国 III | 4250×1850×2250 | 4500`
- **ĐỔI** n106 b5 dòng 34 engine `WD327TAD82` | tổ máy `XG-880GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 II; dims=4600×1850×2250; weight=4860 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-880GF | 800/880 | WD327TAD82 | 820/902 | 12 | 90 | ≤195 | 国 II | 4600×1850×2250 | 4860`
- **ĐỔI** n106 b5 dòng 35 engine `WD327E3TAD82` | tổ máy `XG-880GF-1` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 III; dims=4600×1850×2250; weight=4860 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-880GF-1 | 800/880 | WD327E3TAD82 | 820/902 | 12 | 90 | ≤195 | 国 III | 4600×1850×2250 | 4860`
- **ĐỔI** n106 b5 dòng 36 engine `WD327E3TAD88` | tổ máy `XG-935GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 III; dims=4600×1850×2250; weight=4900 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-935GF | 850/935 | WD327E3TAD88 | 882/970 | 12 | 90 | ≤195 | 国 III | 4600×1850×2250 | 4900`
- **ĐỔI** n106 b5 dòng 37 engine `WD327TAD88` | tổ máy `XG-935GF-1` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 II; dims=4600×1850×2250; weight=4900 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-935GF-1 | 850/935 | WD327TAD88 | 882/970 | 12 | 90 | ≤195 | 国 II | 4600×1850×2250 | 4900`
- **ĐỔI** n106 b5 dòng 38 engine `WD327TAD92` | tổ máy `XG-990GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 II; dims=4800×2250×2300; weight=5300 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-990GF | 900/990 | WD327TAD92 | 920/1012 | 12 | 90 | ≤195 | 国 II | 4800×2250×2300 | 5300`
- **ĐỔI** n106 b5 dòng 39 engine `WD327E3TAD92` | tổ máy `XG-990GF-1` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 III; dims=4800×2250×2300; weight=5300 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-990GF-1 | 900/990 | WD327E3TAD92 | 920/1012 | 12 | 90 | ≤195 | 国 III | 4800×2250×2300 | 5300`
- **ĐỔI** n106 b5 dòng 40 engine `WD327TAD100` | tổ máy `XG-1000GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 II; dims=5200×2400×2500; weight=6800 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-1000GF | 1000/1100 | WD327TAD100 | 1000/1100 | 12 | 90 | ≤195 | 国 II | 5200×2400×2500 | 6800`
- **ĐỔI** n106 b5 dòng 41 engine `WD327E3TAD100` | tổ máy `XG-1100GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 III; dims=5200×2400×2500; weight=6800 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-1100GF | 1000/1100 | WD327E3TAD100 | 1000/1100 | 12 | 90 | ≤195 | 国 III | 5200×2400×2500 | 6800`
- **ĐỔI** n106 b5 dòng 42 engine `WD360TAD110` | tổ máy `XG-1210GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 II; dims=5200×2400×2500; weight=6800 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-1210GF | 1100/1210 | WD360TAD110 | 1100 | 12 | 90 | ≤195 | 国 II | 5200×2400×2500 | 6800`
- **ĐỔI** n106 b5 dòng 43 engine `WD360E3TAD110` | tổ máy `XG-1210GF-1` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 III; dims=5200×2400×2500; weight=6800 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-1210GF-1 | 1100/1210 | WD360E3TAD110 | 1100 | 12 | 90 | ≤195 | 国 III | 5200×2400×2500 | 6800`
- **ĐỔI** n106 b5 dòng 44 engine `WD360TAD120` | tổ máy `XG-1320GF` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 II; dims=5200×2400×2500; weight=6800 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-1320GF | 1200/1320 | WD360TAD120 | 1200 | 12 | 90 | ≤195 | 国 II | 5200×2400×2500 | 6800`
- **ĐỔI** n106 b5 dòng 45 engine `WD360E3TAD120` | tổ máy `XG-1320GF-1` | ∅ | khác: ∅ | hãng: Wudong | cyl=12; oil=90; fuel=≤195; emission=国 III; dims=5200×2400×2500; weight=6800 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤195
  - nguồn: `| XG-1320GF-1 | 1200/1320 | WD360E3TAD120 | 1200 | 12 | 90 | ≤195 | 国 III | 5200×2400×2500 | 6800`
- **ĐỔI** n107 b6 dòng 0 engine `DB58` | tổ máy `XG-51GF` | rated 58 kVA / 46 kW | khác: ∅ | hãng: ∅ | cyl=6; oil=16; fuel=220; emission=国 II; dims=2150×850×1400; weight=850
  - đổi: fuel: ∅ → 220
  - nguồn: `| XG-51GF | 46/58 | DB58 | 51/63 | 6 | 16 | 220 | 国 II | 2150×850×1400 | 850`
- **ĐỔI** n107 b6 dòng 1 engine `D1146` | tổ máy `XG-70GF` | rated 80 kVA / 64 kW | khác: ∅ | hãng: ∅ | cyl=6; oil=17.5; fuel=200; emission=国 II; dims=2500×850×1450; weight=980
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-70GF | 64/80 | D1146 | 70/88 | 6 | 17.5 | 200 | 国 II | 2500×850×1450 | 980`
- **ĐỔI** n107 b6 dòng 2 engine `D1146T` | tổ máy `XG-88GF` | rated 100 kVA / 80 kW | khác: ∅ | hãng: ∅ | cyl=6; oil=17.5; fuel=202; emission=国 II; dims=2600×850×1450; weight=1050
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-88GF | 80/100 | D1146T | 88/110 | 6 | 17.5 | 202 | 国 II | 2600×850×1450 | 1050`
- **ĐỔI** n107 b6 dòng 12 engine `DP158LCF` | tổ máy `XG-409GF` | rated 450 kVA / 360 kW | khác: ∅ | hãng: ∅ | cyl=8; oil=28; fuel=202; emission=国 II; dims=3000×1400×1850; weight=2450
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-409GF | 360/450 | DP158LCF | 409/495 | 8 | 28 | 202 | 国 II | 3000×1400×1850 | 2450`
- **ĐỔI** n107 b6 dòng 14 engine `DP158LDF` | tổ máy `XG-462GF` | rated 525 kVA / 420 kW | khác: ∅ | hãng: ∅ | cyl=10; oil=38; fuel=200; emission=国 II; dims=3250×1400×1850; weight=2850
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-462GF | 420/525 | DP158LDF | 462/578 | 10 | 38 | 200 | 国 II | 3250×1400×1850 | 2850`
- **ĐỔI** n107 b6 dòng 15 engine `DP180LAF` | tổ máy `XG-500GF` | rated 563 kVA / 450 kW | khác: ∅ | hãng: ∅ | cyl=10; oil=38; fuel=200; emission=国 II; dims=3250×1400×1850; weight=2870
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-500GF | 450/563 | DP180LAF | 500/625 | 10 | 38 | 200 | 国 II | 3250×1400×1850 | 2870`
- **ĐỔI** n107 b6 dòng 16 engine `DP180LBF` | tổ máy `XG-560GF` | rated 638 kVA / 510 kW | khác: ∅ | hãng: ∅ | cyl=10; oil=38; fuel=200; emission=国 II; dims=3250×1400×1850; weight=2890
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-560GF | 510/638 | DP180LBF | 560/700 | 10 | 38 | 200 | 国 II | 3250×1400×1850 | 2890`
- **ĐỔI** n107 b6 dòng 18 engine `DP222LBF` | tổ máy `XG-605GF` | rated 688 kVA / 550 kW | khác: ∅ | hãng: ∅ | cyl=12; oil=40; fuel=200; emission=国 II; dims=3550×1400×1850; weight=3500
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-605GF | 550/688 | DP222LBF | 605/756 | 12 | 40 | 200 | 国 II | 3550×1400×1850 | 3500`
- **ĐỔI** n107 b6 dòng 19 engine `DP222LCF` | tổ máy `XG-660GF` | rated 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | cyl=12; oil=40; fuel=200; emission=国 II; dims=3700×1500×1850; weight=3800
  - đổi: fuel: ∅ → 200
  - nguồn: `| XG-660GF | 600/750 | DP222LCF | 660/825 | 12 | 40 | 200 | 国 II | 3700×1500×1850 | 3800`
- **ĐỔI** n109 b8 dòng 0 engine `K4100D` | tổ máy `XG-17GF` | prime 19 kVA / 15 kW; standby 21 kVA / 17 kW | khác: ∅ | hãng: Ricardo | cyl=4; oil=13; fuel=205; emission=国 II; dims=1600×590×1350; weight=680
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-17GF | 15/19 | 17/21 | K4100D | 30.1/33 | 4 | 13 | 205 | 国 II | 1600×590×1350 | 680`
- **ĐỔI** n109 b8 dòng 1 engine `K4100D` | tổ máy `XG-26GF` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: ∅ | hãng: Ricardo | cyl=4; oil=13; fuel=205; emission=国 II; dims=1600×590×1350; weight=800
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-26GF | 24/30 | 26/33 | K4100D | 30.1/33 | 4 | 13 | 205 | 国 II | 1600×590×1350 | 800`
- **ĐỔI** n109 b8 dòng 2 engine `K4100D` | tổ máy `XG-33GF` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: ∅ | hãng: Ricardo | cyl=4; oil=13; fuel=205; emission=国 II; dims=1600×590×1350; weight=960
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-33GF | 30/38 | 33/41 | K4100D | 30.1/33 | 4 | 13 | 205 | 国 II | 1600×590×1350 | 960`
- **ĐỔI** n109 b8 dòng 3 engine `R4105ZD` | tổ máy `XG-55GF` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: ∅ | hãng: Ricardo | cyl=4; oil=13; fuel=205; emission=国 II; dims=1600×590×1350; weight=1020
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-55GF | 50/63 | 55/69 | R4105ZD | 56/62 | 4 | 13 | 205 | 国 II | 1600×590×1350 | 1020`
- **ĐỔI** n109 b8 dòng 4 engine `R6105ZD` | tổ máy `XG-83GF` | prime 94 kVA / 75 kW; standby 103 kVA / 83 kW | khác: ∅ | hãng: Ricardo | cyl=6; oil=17; fuel=205; emission=国 II; dims=1800×700×1500; weight=1100
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-83GF | 75/94 | 83/103 | R6105ZD | 84/92.4 | 6 | 17 | 205 | 国 II | 1800×700×1500 | 1100`
- **ĐỔI** n109 b8 dòng 5 engine `R6105ZLD-1` | tổ máy `XG-110GF` | prime 125 kVA / 100 kW; standby 139 kVA / 110 kW | khác: ∅ | hãng: Ricardo | cyl=6; oil=17; fuel=205; emission=国 II; dims=2500×780×1500; weight=1700
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-110GF | 100/125 | 110/139 | R6105ZLD-1 | 110/121 | 6 | 17 | 205 | 国 II | 2500×780×1500 | 1700`
- **ĐỔI** n109 b8 dòng 6 engine `R6105AZLD-1` | tổ máy `XG-132GF` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: ∅ | hãng: Ricardo | cyl=6; oil=17; fuel=205; emission=国 II; dims=2600×800×1500; weight=1900
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-132GF | 120/150 | 132/165 | R6105AZLD-1 | 120/132 | 6 | 17 | 205 | 国 II | 2600×800×1500 | 1900`
- **ĐỔI** n109 b8 dòng 7 engine `HK6113ZLD` | tổ máy `XG-165GF` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: ∅ | hãng: Ricardo | cyl=6; oil=28.7; fuel=205; emission=国 II; dims=2800×950×1650; weight=2800
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-165GF | 150/188 | 165/206 | HK6113ZLD | 155/171 | 6 | 28.7 | 205 | 国 II | 2800×950×1650 | 2800`
- **ĐỔI** n109 b8 dòng 8 engine `TAD200` | tổ máy `XG-220GF` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: ∅ | hãng: Ricardo | cyl=6; oil=34.4; fuel=205; emission=国 II; dims=3300×1400×1700; weight=2800
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-220GF | 200/250 | 220/275 | TAD200 | 206/227 | 6 | 34.4 | 205 | 国 II | 3300×1400×1700 | 2800`
- **ĐỔI** n109 b8 dòng 9 engine `TAD250` | tổ máy `XG-275GF` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: ∅ | hãng: Ricardo | cyl=6; oil=34.4; fuel=205; emission=国 II; dims=3300×1440×1700; weight=3000
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-275GF | 250/313 | 275/344 | TAD250 | 278/308 | 6 | 34.4 | 205 | 国 II | 3300×1440×1700 | 3000`
- **ĐỔI** n109 b8 dòng 10 engine `TAD300-6` | tổ máy `XG-330GF` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: ∅ | hãng: Ricardo | cyl=6; oil=34.4; fuel=205; emission=国 II; dims=3300×1440×1700; weight=3100
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-330GF | 300/375 | 330/413 | TAD300-6 | 300/330 | 6 | 34.4 | 205 | 国 II | 3300×1440×1700 | 3100`
- **ĐỔI** n109 b8 dòng 11 engine `TAD350` | tổ máy `XG-385GF` | prime 438 kVA / 350 kW; standby 481 kVA / 385 kW | khác: ∅ | hãng: Ricardo | cyl=12; oil=57.4; fuel=205; emission=国 II; dims=3400×1440×1700; weight=3500
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-385GF | 350/438 | 385/481 | TAD350 | 372/410 | 12 | 57.4 | 205 | 国 II | 3400×1440×1700 | 3500`
- **ĐỔI** n109 b8 dòng 12 engine `TAD400` | tổ máy `XG-440GF` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: ∅ | hãng: Ricardo | cyl=12; oil=57.4; fuel=205; emission=国 II; dims=3400×1440×1900; weight=4300
  - đổi: fuel: ∅ → 205
  - nguồn: `| XG-440GF | 400/500 | 440/550 | TAD400 | 409/450 | 12 | 57.4 | 205 | 国 II | 3400×1440×1900 | 4300`
- **ĐỔI** n109 b8 dòng 13 engine `TAD500` | tổ máy `XG-550GF` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: ∅ | hãng: Ricardo | cyl=12; oil=57.4; fuel=213.7; emission=国 II; dims=3800×1440×1900; weight=4800
  - đổi: fuel: ∅ → 213.7
  - nguồn: `| XG-550GF | 500/625 | 550/688 | TAD500 | 500/550 | 12 | 57.4 | 213.7 | 国 II | 3800×1440×1900 | 4800`
- **ĐỔI** n109 b8 dòng 14 engine `TAD600` | tổ máy `XG-660GF` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: ∅ | hãng: Ricardo | cyl=12; oil=57.4; fuel=221; emission=国 II; dims=4000×1440×2100; weight=5500
  - đổi: fuel: ∅ → 221
  - nguồn: `| XG-660GF | 600/750 | 660/825 | TAD600 | 600/660 | 12 | 57.4 | 221 | 国 II | 4000×1440×2100 | 5500`
- **ĐỔI** n109 b8 dòng 15 engine `TAD700` | tổ máy `XG-770GF` | prime 875 kVA / 700 kW; standby 963 kVA / 770 kW | khác: ∅ | hãng: Ricardo | cyl=12; oil=80; fuel=221; emission=国 II; dims=4000×1440×2100; weight=6000
  - đổi: fuel: ∅ → 221
  - nguồn: `| XG-770GF | 700/875 | 770/963 | TAD700 | 720/780 | 12 | 80 | 221 | 国 II | 4000×1440×2100 | 6000`
- **ĐỔI** n109 b8 dòng 16 engine `TAD800` | tổ máy `XG-880GF` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: ∅ | hãng: Ricardo | cyl=12; oil=80; fuel=221; emission=国 II; dims=4500×1840×2160; weight=6500
  - đổi: fuel: ∅ → 221
  - nguồn: `| XG-880GF | 800/1000 | 880/1100 | TAD800 | 818/900 | 12 | 80 | 221 | 国 II | 4500×1840×2160 | 6500`
- **ĐỔI** n109 b8 dòng 17 engine `TAD900` | tổ máy `XG-990GF` | prime 1125 kVA / 900 kW; standby 1238 kVA / 990 kW | khác: ∅ | hãng: Ricardo | cyl=12; oil=200; fuel=209.4; emission=国 II; dims=6000×2000×2670; weight=12500
  - đổi: fuel: ∅ → 209.4
  - nguồn: `| XG-990GF | 900/1125 | 990/1238 | TAD900 | 992(GZL) | 12 | 200 | 209.4 | 国 II | 6000×2000×2670 | 12500`
- **ĐỔI** n109 b8 dòng 18 engine `TAD1000` | tổ máy `XG-1100GF` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: ∅ | hãng: Ricardo | cyl=12; oil=200; fuel=209.4; emission=国 II; dims=6200×2100×2800; weight=13200
  - đổi: fuel: ∅ → 209.4
  - nguồn: `| XG-1100GF | 1000/1250 | 1100/1375 | TAD1000 | 1000(GZL1) | 12 | 200 | 209.4 | 国 II | 6200×2100×2800 | 13200`
- **ĐỔI** n109 b8 dòng 19 engine `TAD1200` | tổ máy `XG-1320GF` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: ∅ | hãng: Ricardo | cyl=12; oil=200; fuel=209.4; emission=国 II; dims=6500×2300×2800; weight=13700
  - đổi: fuel: ∅ → 209.4
  - nguồn: `| XG-1320GF | 1200/1500 | 1320/1650 | TAD1200 | 1000(GZL1) | 12 | 200 | 209.4 | 国 II | 6500×2300×2800 | 13700`
- **ĐỔI** n112 b11 dòng 0 engine `6R1600G10F` | tổ máy `XG-220GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: MTU | weight=2500; dims=2800×1150×1650; emission=国 II; fuel=199; oil=46; cyl=6
  - đổi: fuel: ∅ → 199
  - nguồn: `| XG-220GF | 200/250 | 220/275 | 6R1600G10F | 6 | 46 | 199 | 国 II | 2800×1150×1650 | 2500`
- **ĐỔI** n112 b11 dòng 1 engine `6R1600G20F` | tổ máy `XG-275GF` | rated 313 kVA / 250 kW | khác: ∅ | hãng: MTU | weight=2530; dims=2800×1150×1650; emission=国 II; fuel=199; oil=46; cyl=6
  - đổi: fuel: ∅ → 199
  - nguồn: `| XG-275GF | 250/313 | 275/344 | 6R1600G20F | 6 | 46 | 199 | 国 II | 2800×1150×1650 | 2530`
- **ĐỔI** n112 b11 dòng 2 engine `8V1600G10F` | tổ máy `XG-319GF` | rated 363 kVA / 290 kW | khác: ∅ | hãng: MTU | weight=3250; dims=2840×1660×1970; emission=国 II; fuel=191; oil=46; cyl=8
  - đổi: fuel: ∅ → 191
  - nguồn: `| XG-319GF | 290/363 | 319/400 | 8V1600G10F | 8 | 46 | 191 | 国 II | 2840×1660×1970 | 3250`
- **ĐỔI** n112 b11 dòng 3 engine `8V1600G20F` | tổ máy `XG-330GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: MTU | weight=3300; dims=2840×1660×1970; emission=国 II; fuel=191; oil=46; cyl=8
  - đổi: fuel: ∅ → 191
  - nguồn: `| XG-330GF | 300/375 | 330/413 | 8V1600G20F | 8 | 46 | 191 | 国 II | 2840×1660×1970 | 3300`
- **ĐỔI** n112 b11 dòng 4 engine `10V1600G10F` | tổ máy `XG-385GF` | rated 438 kVA / 350 kW | khác: ∅ | hãng: MTU | weight=3800; dims=3230×1660×2040; emission=国 II; fuel=191; oil=61; cyl=10
  - đổi: fuel: ∅ → 191
  - nguồn: `| XG-385GF | 350/438 | 385/481 | 10V1600G10F | 10 | 61 | 191 | 国 II | 3230×1660×2040 | 3800`
- **ĐỔI** n112 b11 dòng 5 engine `10V1600G20F` | tổ máy `XG-440GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: MTU | weight=3900; dims=3320×1660×2040; emission=国 II; fuel=191; oil=61; cyl=10
  - đổi: fuel: ∅ → 191
  - nguồn: `| XG-440GF | 400/500 | 440/550 | 10V1600G20F | 10 | 61 | 191 | 国 II | 3320×1660×2040 | 3900`
- **ĐỔI** n112 b11 dòng 6 engine `12V1600G10F` | tổ máy `XG-528GF` | rated 600 kVA / 480 kW | khác: ∅ | hãng: MTU | weight=4200; dims=3320×1400×1970; emission=国 II; fuel=195; oil=73; cyl=12
  - đổi: fuel: ∅ → 195
  - nguồn: `| XG-528GF | 480/600 | 528/660 | 12V1600G10F | 12 | 73 | 195 | 国 II | 3320×1400×1970 | 4200`
- **ĐỔI** n112 b11 dòng 7 engine `12V1600G20F` | tổ máy `XG-550GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: MTU | weight=4410; dims=3400×1350×1850; emission=国 II; fuel=195; oil=73; cyl=12
  - đổi: fuel: ∅ → 195
  - nguồn: `| XG-550GF | 500/625 | 550/688 | 12V1600G20F | 12 | 73 | 195 | 国 II | 3400×1350×1850 | 4410`
- **ĐỔI** n112 b11 dòng 8 engine `12V2000G25` | tổ máy `XG-550GF-1` | rated 625 kVA / 500 kW | khác: ∅ | hãng: MTU | weight=6500; dims=3900×1650×2280; emission=国 II; fuel=197; oil=77; cyl=12
  - đổi: fuel: ∅ → 197
  - nguồn: `| XG-550GF-1 | 500/625 | 550/688 | 12V2000G25 | 12 | 77 | 197 | 国 II | 3900×1650×2280 | 6500`
- **ĐỔI** n112 b11 dòng 9 engine `12V2000G65` | tổ máy `XG-704GF` | rated 800 kVA / 640 kW | khác: ∅ | hãng: MTU | weight=7000; dims=3950×1650×2280; emission=国 II; fuel=202; oil=77; cyl=12
  - đổi: fuel: ∅ → 202
  - nguồn: `| XG-704GF | 640/800 | 704/880 | 12V2000G65 | 12 | 77 | 202 | 国 II | 3950×1650×2280 | 7000`
- **ĐỔI** n112 b11 dòng 10 engine `16V2000G25` | tổ máy `XG-770GF` | rated 875 kVA / 700 kW | khác: ∅ | hãng: MTU | weight=7800; dims=4500×2000×2300; emission=国 II; fuel=198; oil=102; cyl=16
  - đổi: fuel: ∅ → 198
  - nguồn: `| XG-770GF | 700/875 | 770/963 | 16V2000G25 | 16 | 102 | 198 | 国 II | 4500×2000×2300 | 7800`
- **ĐỔI** n112 b11 dòng 11 engine `16V2000G65` | tổ máy `XG-880GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: MTU | weight=7800; dims=4500×2000×2300; emission=国 II; fuel=198; oil=102; cyl=16
  - đổi: fuel: ∅ → 198
  - nguồn: `| XG-880GF | 800/1000 | 880/1100 | 16V2000G65 | 16 | 102 | 198 | 国 II | 4500×2000×2300 | 7800`
- **ĐỔI** n112 b11 dòng 12 engine `18V2000G65` | tổ máy `XG-1001GF` | rated 1138 kVA / 910 kW | khác: ∅ | hãng: MTU | weight=8250; dims=4770×1805×2400; emission=国 II; fuel=198; oil=130; cyl=18
  - đổi: fuel: ∅ → 198
  - nguồn: `| XG-1001GF | 910/1138 | 1001/1251 | 18V2000G65 | 18 | 130 | 198 | 国 II | 4770×1805×2400 | 8250`
- **ĐỔI** n112 b11 dòng 13 engine `12V4000G21R` | tổ máy `XG-1210GF` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: MTU | weight=11500; dims=6100×2100×2400; emission=国 II; fuel=199; oil=260; cyl=12
  - đổi: fuel: ∅ → 199
  - nguồn: `| XG-1210GF | 1100/1375 | 1210/1513 | 12V4000G21R | 12 | 260 | 199 | 国 II | 6100×2100×2400 | 11500`
- **ĐỔI** n112 b11 dòng 14 engine `12V4000G23R` | tổ máy `XG-1320GF` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: MTU | weight=12000; dims=6150×2150×2400; emission=国 II; fuel=195; oil=260; cyl=12
  - đổi: fuel: ∅ → 195
  - nguồn: `| XG-1320GF | 1200/1500 | 1320/1650 | 12V4000G23R | 12 | 260 | 195 | 国 II | 6150×2150×2400 | 12000`
- **ĐỔI** n112 b11 dòng 15 engine `12V4000G23` | tổ máy `XG-1540GF` | rated 1750 kVA / 1400 kW | khác: ∅ | hãng: MTU | weight=13000; dims=6150×2400×2800; emission=国 II; fuel=189; oil=260; cyl=12
  - đổi: fuel: ∅ → 189
  - nguồn: `| XG-1540GF | 1400/1750 | 1540/1925 | 12V4000G23 | 12 | 260 | 189 | 国 II | 6150×2400×2800 | 13000`
- **ĐỔI** n112 b11 dòng 16 engine `12V4000G63` | tổ máy `XG-1650GF` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: MTU | weight=14000; dims=6150×2400×2800; emission=国 II; fuel=193; oil=260; cyl=12
  - đổi: fuel: ∅ → 193
  - nguồn: `| XG-1650GF | 1500/1875 | 1650/2062 | 12V4000G63 | 12 | 260 | 193 | 国 II | 6150×2400×2800 | 14000`
- **ĐỔI** n112 b11 dòng 17 engine `16V4000G23` | tổ máy `XG-1890GF` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: MTU | weight=17000; dims=6500×2700×2900; emission=国 II; fuel=192; oil=300; cyl=16
  - đổi: fuel: ∅ → 192
  - nguồn: `| XG-1890GF | 1800/2250 | 1980/2475 | 16V4000G23 | 16 | 300 | 192 | 国 II | 6500×2700×2900 | 17000`
- **ĐỔI** n112 b11 dòng 18 engine `16V4000G63` | tổ máy `XG-2090GF` | rated 2375 kVA / 1900 kW | khác: ∅ | hãng: MTU | weight=17500; dims=6550×2700×2950; emission=国 II; fuel=191; oil=300; cyl=16
  - đổi: fuel: ∅ → 191
  - nguồn: `| XG-2090GF | 1900/2375 | 2090/2613 | 16V4000G63 | 16 | 300 | 191 | 国 II | 6550×2700×2950 | 17500`
- **ĐỔI** n112 b11 dòng 19 engine `20V4000G23` | tổ máy `XG-2420GF` | rated 2750 kVA / 2200 kW | khác: ∅ | hãng: MTU | weight=18000; dims=7350×2700×3000; emission=国 II; fuel=191; oil=390; cyl=20
  - đổi: fuel: ∅ → 191
  - nguồn: `| XG-2420GF | 2200/2750 | 2420/3025 | 20V4000G23 | 20 | 390 | 191 | 国 II | 7350×2700×3000 | 18000`
- **ĐỔI** n112 b11 dòng 20 engine `20V4000G63` | tổ máy `XG-2640GF` | rated 3000 kVA / 2400 kW | khác: ∅ | hãng: MTU | weight=18500; dims=7400×3100×3300; emission=国 II; fuel=191; oil=390; cyl=20
  - đổi: fuel: ∅ → 191
  - nguồn: `| XG-2640GF | 2400/3000 | 2640/3300 | 20V4000G63 | 20 | 390 | 191 | 国 II | 7400×3100×3300 | 18500`
- **ĐỔI** n112 b11 dòng 21 engine `20V4000G63L` | tổ máy `XG-2750GF` | rated 3125 kVA / 2500 kW | khác: ∅ | hãng: MTU | weight=19000; dims=7400×3100×3320; emission=国 II; fuel=191; oil=390; cyl=20
  - đổi: fuel: ∅ → 191
  - nguồn: `| XG-2750GF | 2500/3125 | 2750/3438 | 20V4000G63L | 20 | 390 | 191 | 国 II | 7400×3100×3320 | 19000`
- **ĐỔI** n114 b13 dòng 0 engine `YC4FA40Z-D20` | tổ máy `XG-22GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=4; oil=8; fuel=≤ 215; emission=国 II; dims=1700×730×1300; weight=700 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 215
  - nguồn: `| XG-22GF | 20/22 | YC4FA40Z-D20 | 28/31 | 4 | 8 | ≤ 215 | 国 II | 1700×730×1300 | 700`
- **ĐỔI** n114 b13 dòng 1 engine `YC4FA55Z-D20` | tổ máy `XG-33GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=4; oil=8; fuel=≤ 215; emission=国 II; dims=1800×760×1300; weight=800 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 215
  - nguồn: `| XG-33GF | 30/33 | YC4FA55Z-D20 | 37/41 | 4 | 8 | ≤ 215 | 国 II | 1800×760×1300 | 800`
- **ĐỔI** n114 b13 dòng 2 engine `YC4D60-D21` | tổ máy `XG-33GF-1` | ∅ | khác: ∅ | hãng: Yuchai | cyl=4; oil=9 ～ 11; fuel=≤ 205; emission=国 II; dims=1800×760×1300; weight=800 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 205
  - nguồn: `| XG-33GF-1 | 30/33 | YC4D60-D21 | 40/44 | 4 | 9 ～ 11 | ≤ 205 | 国 II | 1800×760×1300 | 800`
- **ĐỔI** n114 b13 dòng 3 engine `YC4D75-D34` | tổ máy `XG-44GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=4; oil=13; fuel=≤ 215; emission=国 III; dims=1850×760×1300; weight=900 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 215
  - nguồn: `| XG-44GF | 40/44 | YC4D75-D34 | 50/55 | 4 | 13 | ≤ 215 | 国 III | 1850×760×1300 | 900`
- **ĐỔI** n114 b13 dòng 4 engine `YC4FA75L-D20` | tổ máy `XG-44GF-1` | ∅ | khác: ∅ | hãng: Yuchai | cyl=4; oil=8; fuel=≤ 215; emission=国 II; dims=1850×760×1300; weight=900 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 215
  - nguồn: `| XG-44GF-1 | 40/44 | YC4FA75L-D20 | 50/55 | 4 | 8 | ≤ 215 | 国 II | 1850×760×1300 | 900`
- **ĐỔI** n114 b13 dòng 5 engine `YC4FD80-D34` | tổ máy `XG-50GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=4; oil=13; fuel=≤ 215; emission=国 III; dims=1850×760×1300; weight=900 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 215
  - nguồn: `| XG-50GF | 45/50 | YC4FD80-D34 | 53/59 | 4 | 13 | ≤ 215 | 国 III | 1850×760×1300 | 900`
- **ĐỔI** n114 b13 dòng 6 engine `YC4D85Z-D20` | tổ máy `XG-55GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=4; oil=13; fuel=≤ 200; emission=国 II; dims=1950×760×1300; weight=900 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 200
  - nguồn: `| XG-55GF | 50/55 | YC4D85Z-D20 | 55/61 | 4 | 13 | ≤ 200 | 国 II | 1950×760×1300 | 900`
- **ĐỔI** n114 b13 dòng 7 engine `YC4D90-D34` | tổ máy `XG-55GF-1` | ∅ | khác: ∅ | hãng: Yuchai | cyl=4; oil=13; fuel=≤ 200; emission=国 III; dims=1950×760×1300; weight=900 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 200
  - nguồn: `| XG-55GF-1 | 50/55 | YC4D90-D34 | 60/66 | 4 | 13 | ≤ 200 | 国 III | 1950×760×1300 | 900`
- **ĐỔI** n114 b13 dòng 8 engine `YC4D105-D34` | tổ máy `XG-66GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=4; oil=13; fuel=≤ 200; emission=国 III; dims=1950×760×1300; weight=900 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 200
  - nguồn: `| XG-66GF | 60/66 | YC4D105-D34 | 70/77 | 4 | 13 | ≤ 200 | 国 III | 1950×760×1300 | 900`
- **ĐỔI** n114 b13 dòng 9 engine `YC4A100Z-D20` | tổ máy `XG-71GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=4; oil=13; fuel=≤ 200; emission=国 II; dims=2200×830×1400; weight=1100 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 200
  - nguồn: `| XG-71GF | 64/71 | YC4A100Z-D20 | 70/74 | 4 | 13 | ≤ 200 | 国 II | 2200×830×1400 | 1100`
- **ĐỔI** n114 b13 dòng 10 engine `YC6B135Z-D20` | tổ máy `XG-83GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=18 ～ 20; fuel=≤ 196; emission=国 II; dims=2200×900×1400; weight=1100 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 196
  - nguồn: `| XG-83GF | 75/83 | YC6B135Z-D20 | 90/99 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2200×900×1400 | 1100`
- **ĐỔI** n114 b13 dòng 11 engine `YC6B155L-D21` | tổ máy `XG-99GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=18 ～ 20; fuel=≤ 196; emission=国 II; dims=2350×950×1400; weight=1200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 196
  - nguồn: `| XG-99GF | 90/99 | YC6B155L-D21 | 103/113 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2350×950×1400 | 1200`
- **ĐỔI** n114 b13 dòng 12 engine `YC6B180L-D20` | tổ máy `XG-110GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=18 ～ 20; fuel=≤ 196; emission=国 II; dims=2400×950×1400; weight=1300 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 196
  - nguồn: `| XG-110GF | 100/110 | YC6B180L-D20 | 120/132 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2400×950×1400 | 1300`
- **ĐỔI** n114 b13 dòng 13 engine `YC6A190-D30` | tổ máy `XG-121GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=18 ～ 20; fuel=≤ 196; emission=国 II; dims=2400×950×1400; weight=1300 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 196
  - nguồn: `| XG-121GF | 110/121 | YC6A190-D30 | 125/138 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2400×950×1400 | 1300`
- **ĐỔI** n114 b13 dòng 14 engine `YC6B205L-D20` | tổ máy `XG-132GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=18 ～ 20; fuel=≤ 196; emission=国 III; dims=2400×950×1400; weight=1700 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 196
  - nguồn: `| XG-132GF | 120/132 | YC6B205L-D20 | 138/152 | 6 | 18 ～ 20 | ≤ 196 | 国 III | 2400×950×1400 | 1700`
- **ĐỔI** n114 b13 dòng 15 engine `YC6A200L-D20` | tổ máy `XG-132GF-1` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=21; fuel=≤ 195; emission=国 II; dims=2400×950×1400; weight=1700 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-132GF-1 | 120/132 | YC6A200L-D20 | 132/145 | 6 | 21 | ≤ 195 | 国 II | 2400×950×1400 | 1700`
- **ĐỔI** n114 b13 dòng 16 engine `YC6A205-D30` | tổ máy `XG-132GF-2` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=21; fuel=≤ 195; emission=国 II; dims=2400×950×1400; weight=1700 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-132GF-2 | 120/132 | YC6A205-D30 | 138/152 | 6 | 21 | ≤ 195 | 国 II | 2400×950×1400 | 1700`
- **ĐỔI** n114 b13 dòng 17 engine `YC6A230L-D20` | tổ máy `XG-154GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=21; fuel=≤ 192; emission=国 III; dims=2500×1000×1500; weight=1700 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 192
  - nguồn: `| XG-154GF | 140/154 | YC6A230L-D20 | 155/171 | 6 | 21 | ≤ 192 | 国 III | 2500×1000×1500 | 1700`
- **ĐỔI** n114 b13 dòng 18 engine `YC6A230-D30` | tổ máy `XG-154GF-1` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=21; fuel=≤ 192; emission=国 II; dims=2500×1000×1500; weight=1700 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 192
  - nguồn: `| XG-154GF-1 | 140/154 | YC6A230-D30 | 155/171 | 6 | 21 | ≤ 192 | 国 II | 2500×1000×1500 | 1700`
- **ĐỔI** n114 b13 dòng 19 engine `YC6G245L-D20` | tổ máy `XG-165GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=25; fuel=≤ 195; emission=国 III; dims=2600×1000×1500; weight=1700 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-165GF | 150/165 | YC6G245L-D20 | 165/182 | 6 | 25 | ≤ 195 | 国 III | 2600×1000×1500 | 1700`
- **ĐỔI** n114 b13 dòng 20 engine `YC6A245-D30` | tổ máy `XG-165GF-1` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=25; fuel=≤ 195; emission=国 II; dims=2600×1000×1500; weight=1700 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-165GF-1 | 150/165 | YC6A245-D30 | 165/181 | 6 | 25 | ≤ 195 | 国 II | 2600×1000×1500 | 1700`
- **ĐỔI** n114 b13 dòng 21 engine `YC6MK350-D30` | tổ máy `XG-220GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=28; fuel=≤ 195; emission=国 III; dims=2950×1200×1650; weight=2600 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-220GF | 200/220 | YC6MK350-D30 | 235/259 | 6 | 28 | ≤ 195 | 国 III | 2950×1200×1650 | 2600`
- **ĐỔI** n114 b13 dòng 22 engine `YC6MK350L-D20` | tổ máy `XG-220GF-1` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=28; fuel=≤ 195; emission=国 III; dims=2950×1200×1650; weight=2600 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-220GF-1 | 200/220 | YC6MK350L-D20 | 235/259 | 6 | 28 | ≤ 195 | 国 III | 2950×1200×1650 | 2600`
- **ĐỔI** n114 b13 dòng 23 engine `YC6MK420L-D20` | tổ máy `XG-275GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=28; fuel=≤ 195; emission=国 II; dims=3000×1200×1655; weight=3000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-275GF | 250/275 | YC6MK420L-D20 | 281/309 | 6 | 28 | ≤ 195 | 国 II | 3000×1200×1655 | 3000`
- **ĐỔI** n114 b13 dòng 24 engine `YC6MK420-D30` | tổ máy `XG-275GF-1` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=28; fuel=≤ 195; emission=国 II; dims=3000×1200×1655; weight=3000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-275GF-1 | 250/275 | YC6MK420-D30 | 281/309 | 6 | 28 | ≤ 195 | 国 II | 3000×1200×1655 | 3000`
- **ĐỔI** n114 b13 dòng 25 engine `YC6MK450-D30` | tổ máy `XG-308GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=28; fuel=≤ 195; emission=国 III; dims=3000×1200×1655; weight=3000 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-308GF | 280/308 | YC6MK450-D30 | 301/331 | 6 | 28 | ≤ 195 | 国 III | 3000×1200×1655 | 3000`
- **ĐỔI** n114 b13 dòng 26 engine `YC6MJ480L-D20` | tổ máy `XG-330GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=28; fuel=≤ 195; emission=国 III; dims=3100×1200×1655; weight=3100 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-330GF | 300/330 | YC6MJ480L-D20 | 321/352 | 6 | 28 | ≤ 195 | 国 III | 3100×1200×1655 | 3100`
- **ĐỔI** n114 b13 dòng 27 engine `YC6T550L-D21` | tổ máy `XG-352GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=52; fuel=≤ 192; emission=国 II; dims=3500×1300×1800; weight=3200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 192
  - nguồn: `| XG-352GF | 320/352 | YC6T550L-D21 | 368/405 | 6 | 52 | ≤ 192 | 国 II | 3500×1300×1800 | 3200`
- **ĐỔI** n114 b13 dòng 28 engine `YC6T600L-D22` | tổ máy `XG-385GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=52; fuel=≤ 192; emission=国 II; dims=3800×1350×2070; weight=4200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 192
  - nguồn: `| XG-385GF | 350/385 | YC6T600L-D22 | 401/441 | 6 | 52 | ≤ 192 | 国 II | 3800×1350×2070 | 4200`
- **ĐỔI** n114 b13 dòng 29 engine `YC6T660L-D20` | tổ máy `XG-440GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=52; fuel=≤ 192; emission=国 II; dims=3800×1350×2070; weight=4200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 192
  - nguồn: `| XG-440GF | 400/440 | YC6T660L-D20 | 441/485 | 6 | 52 | ≤ 192 | 国 II | 3800×1350×2070 | 4200`
- **ĐỔI** n114 b13 dòng 30 engine `YC6T700L-D20` | tổ máy `XG-462GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=52; fuel=≤ 195; emission=国 II; dims=3600×1350×2070; weight=4500 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-462GF | 420/462 | YC6T700L-D20 | 468/515 | 6 | 52 | ≤ 195 | 国 II | 3600×1350×2070 | 4500`
- **ĐỔI** n114 b13 dòng 31 engine `YC6TD780L-D20` | tổ máy `XG-495GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=52; fuel=≤ 195; emission=国 II; dims=4500×1750×1950; weight=5100 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-495GF | 450/495 | YC6TD780L-D20 | 520/572 | 6 | 52 | ≤ 195 | 国 II | 4500×1750×1950 | 5100`
- **ĐỔI** n114 b13 dòng 32 engine `YC6TD780-D31` | tổ máy `XG-495GF-1` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=52; fuel=≤ 195; emission=国 II; dims=4500×1750×1950; weight=5100 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-495GF-1 | 450/495 | YC6TD780-D31 | 520/572 | 6 | 52 | ≤ 195 | 国 II | 4500×1750×1950 | 5100`
- **ĐỔI** n114 b13 dòng 33 engine `YC6TD840L-D20` | tổ máy `XG-550GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=52; fuel=≤ 195; emission=国 III; dims=4500×1750×1950; weight=5600 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-550GF | 500/550 | YC6TD840L-D20 | 560/616 | 6 | 52 | ≤ 195 | 国 III | 4500×1750×1950 | 5600`
- **ĐỔI** n114 b13 dòng 34 engine `YC6TD840-D31` | tổ máy `XG-550GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=52; fuel=≤ 195; emission=国 II; dims=4500×1750×1950; weight=5600 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-550GF | 500/550 | YC6TD840-D31 | 561/616 | 6 | 52 | ≤ 195 | 国 II | 4500×1750×1950 | 5600`
- **ĐỔI** n114 b13 dòng 35 engine `YC6TD900-D31` | tổ máy `XG-605GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=52; fuel=≤ 195; emission=国 III; dims=4500×1750×1950; weight=5600 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-605GF | 550/605 | YC6TD900-D31 | 605/665 | 6 | 52 | ≤ 195 | 国 III | 4500×1750×1950 | 5600`
- **ĐỔI** n114 b13 dòng 36 engine `YC6C1020L-D20` | tổ máy `XG-660GF` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=180; fuel=≤ 195; emission=国 II; dims=4500×1750×2100; weight=6200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-660GF | 600/660 | YC6C1020L-D20 | 680/748 | 6 | 180 | ≤ 195 | 国 II | 4500×1750×2100 | 6200`
- **ĐỔI** n114 b13 dòng 37 engine `YC6TD1000-D30` | tổ máy `XG-660GF-1` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; oil=180; fuel=≤ 195; emission=国 II; dims=4500×1750×2100; weight=6200 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤ 195
  - nguồn: `| XG-660GF-1 | 600/660 | YC6TD1000-D30 | 668/735 | 6 | 180 | ≤ 195 | 国 II | 4500×1750×2100 | 6200`

## xinzhengfa (mới 0, mất 0, đổi 67)

- **ĐỔI** n101 b0 dòng 1 engine `S180F` | tổ máy `ZF5GF` | rated 5.25 kVA / 4.2 kW | khác: ∅ | hãng: ∅ | dims=910 × 520 × 740; weight=160; current=18.3
  - nguồn: `| ZF5GF | 5.25 | 4.2 | 18.3 | 50/3000 | S180F | 910 × 520 × 740 | 160`
- **ĐỔI** n101 b0 dòng 2 engine `S195M` | tổ máy `ZF8GF` | rated 10 kVA / 8 kW | khác: ∅ | hãng: ∅ | dims=1450 × 700 × 800; weight=302; current=14.4
  - nguồn: `| ZF8GF | 10 | 8 | 14.4 | 50/1500 | S195M | 1450 × 700 × 800 | 302`
- **ĐỔI** n101 b0 dòng 3 engine `S1100M` | tổ máy `ZF10GF` | rated 12.5 kVA / 10 kW | khác: ∅ | hãng: ∅ | dims=1450 × 700 × 800; weight=306; current=18
  - nguồn: `| ZF10GF | 12.5 | 10 | 18 | 50/1500 | S1100M | 1450 × 700 × 800 | 306`
- **ĐỔI** n101 b0 dòng 4 engine `S1110M` | tổ máy `ZF12GF` | rated 15 kVA / 12 kW | khác: ∅ | hãng: ∅ | dims=1300 × 700 × 1250; weight=386; current=21.6
  - nguồn: `| ZF12GF | 15 | 12 | 21.6 | 50/1500 | S1110M | 1300 × 700 × 1250 | 386`
- **ĐỔI** n101 b0 dòng 5 engine `S1500M` | tổ máy `ZF16GF` | rated 20 kVA / 15 kW | khác: ∅ | hãng: ∅ | dims=1550 × 700 × 1000; weight=510; current=28.8
  - nguồn: `| ZF16GF | 20 | 15 | 28.8 | 50/1500 | S1500M | 1550 × 700 × 1000 | 510`
- **ĐỔI** n101 b0 dòng 6 engine `L28M395D` | tổ máy `ZF20GF` | rated 25 kVA / 20 kW | khác: ∅ | hãng: ∅ | dims=1800 × 750 × 1100; weight=780; current=36
  - nguồn: `| ZF20GF | 25 | 20 | 36 | 50/1500 | L28M395D | 1800 × 750 × 1100 | 780`
- **ĐỔI** n101 b0 dòng 8 engine `K4100D` | tổ máy `ZF30GF` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: ∅ | dims=2100 × 750 × 1350; weight=920; current=54
  - nguồn: `| ZF30GF | 37.5 | 30 | 54 | 50/1500 | K4100D | 2100 × 750 × 1350 | 920`
- **ĐỔI** n101 b0 dòng 9 engine `4100ZD` | tổ máy `ZF40GF` | rated 50 kVA / 40 kW | khác: ∅ | hãng: ∅ | dims=2180 × 780 × 1350; weight=1550; current=72
  - nguồn: `| ZF40GF | 50 | 40 | 72 | 50/1500 | 4100ZD | 2180 × 780 × 1350 | 1550`
- **ĐỔI** n101 b0 dòng 10 engine `R4105ZD` | tổ máy `ZF50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: ∅ | dims=2180 × 780 × 1360; weight=1350; current=90
  - nguồn: `| ZF50GF | 62.5 | 50 | 90 | 50/1500 | R4105ZD | 2180 × 780 × 1360 | 1350`
- **ĐỔI** n101 b0 dòng 11 engine `R6105ZD` | tổ máy `ZF75GF` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: ∅ | dims=2800 × 960 × 1450; weight=1960; current=135
  - nguồn: `| ZF75GF | 93.75 | 75 | 135 | 50/1500 | R6105ZD | 2800 × 960 × 1450 | 1960`
- **ĐỔI** n101 b0 dòng 12 engine `R6105ZLD` | tổ máy `ZF90GF` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: ∅ | dims=2800 × 960 × 1450; weight=1960; current=162
  - nguồn: `| ZF90GF | 112.5 | 90 | 162 | 50/1500 | R6105ZLD | 2800 × 960 × 1450 | 1960`
- **ĐỔI** n101 b0 dòng 13 engine `R6105AZLD` | tổ máy `ZF100GF` | rated 125 kVA / 100 kW | khác: ∅ | hãng: ∅ | dims=2800 × 960 × 1450; weight=2080; current=180
  - nguồn: `| ZF100GF | 125 | 100 | 180 | 50/1500 | R6105AZLD | 2800 × 960 × 1450 | 2080`
- **ĐỔI** n101 b0 dòng 14 engine `R6105IAZLD` | tổ máy `ZF120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: ∅ | dims=2800 × 960 × 1450; weight=2080; current=216
  - nguồn: `| ZF120GF | 150 | 120 | 216 | 50/1500 | R6105IAZLD | 2800 × 960 × 1450 | 2080`
- **ĐỔI** n101 b0 dòng 15 engine `R6113AZLD` | tổ máy `ZF150GF` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: ∅ | dims=2800 × 960 × 1450; weight=2080; current=270
  - nguồn: `| ZF150GF | 187.5 | 150 | 270 | 50/1500 | R6113AZLD | 2800 × 960 × 1450 | 2080`
- **ĐỔI** n104 b3 dòng 0 engine `G6190ZL` | tổ máy `ZF500GKF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: ∅ | dims=4300 × 1600 × 2900; weight=7000; current=720
  - nguồn: `| ZF500GKF | 500 | 400 | 720 | 50/1500 | G6190ZL | 4300 × 1600 × 2900 | 7000`
- **ĐỔI** n104 b3 dòng 1 engine `Z8V190D2` | tổ máy `ZF500GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: ∅ | dims=5200 × 1750 × 2900; weight=7900; current=903
  - nguồn: `| ZF500GF | 625 | 500 | 903 | 50/1500 | Z8V190D2 | 5200 × 1750 × 2900 | 7900`
- **ĐỔI** n104 b3 dòng 2 engine `8190ZL` | tổ máy `ZF640GF` | rated 800 kVA / 640 kW | khác: ∅ | hãng: ∅ | dims=5270 × 1970 × 2778; weight=11000; current=1152
  - nguồn: `| ZF640GF | 800 | 640 | 1152 | 50/1500 | 8190ZL | 5270 × 1970 × 2778 | 11000`
- **ĐỔI** n104 b3 dòng 3 engine `8190ZLC` | tổ máy `ZF720GF` | rated 900 kVA / 720 kW | khác: ∅ | hãng: ∅ | dims=5340 × 1970 × 2778; weight=11500; current=1296
  - nguồn: `| ZF720GF | 900 | 720 | 1296 | 50/1500 | 8190ZLC | 5340 × 1970 × 2778 | 11500`
- **ĐỔI** n104 b3 dòng 4 engine `Z12V190B` | tổ máy `ZF800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: ∅ | dims=5925 × 1970 × 2778; weight=13500; current=1444
  - nguồn: `| ZF800GF | 1000 | 800 | 1444 | 50/1500 | Z12V190B | 5925 × 1970 × 2778 | 13500`
- **ĐỔI** n104 b3 dòng 5 engine `G12V190ZL` | tổ máy `ZF1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: ∅ | dims=5925 × 2050 ×2778; weight=15500; current=1800
  - nguồn: `| ZF1000GF | 1250 | 1000 | 1800 | 50/1500 | G12V190ZL | 5925 × 2050 ×2778 | 15500`
- **ĐỔI** n104 b3 dòng 6 engine `A12V190ZLD` | tổ máy `ZF1200GF` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: ∅ | dims=5925 × 2050 ×2778; weight=16000; current=2160
  - nguồn: `| ZF1200GF | 1500 | 1200 | 2160 | 50/1500 | A12V190ZLD | 5925 × 2050 ×2778 | 16000`
- **ĐỔI** n104 b3 dòng 7 engine `A12V190PZL` | tổ máy `ZF1300GF` | rated 1625 kVA / 1300 kW | khác: ∅ | hãng: ∅ | dims=5925 × 2050 ×2778; weight=16000; current=2340
  - nguồn: `| ZF1300GF | 1625 | 1300 | 2340 | 50/1500 | A12V190PZL | 5925 × 2050 ×2778 | 16000`
- **ĐỔI** n104 b3 dòng 8 engine `H12V190ZL` | tổ máy `ZF1500GF` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: ∅ | dims=6800 × 2200 × 2800; weight=17000; current=2700
  - nguồn: `| ZF1500GF | 1875 | 1500 | 2700 | 50/1500 | H12V190ZL | 6800 × 2200 × 2800 | 17000`
- **ĐỔI** n104 b3 dòng 9 engine `H16V190ZL` | tổ máy `ZF2000GF` | rated 2500 kVA / 2000 kW | khác: ∅ | hãng: ∅ | dims=6800 × 2200 × 2800; weight=17000; current=3600
  - nguồn: `| ZF2000GF | 2500 | 2000 | 3600 | 50/1500 | H16V190ZL | 6800 × 2200 × 2800 | 17000`
- **ĐỔI** n104 b3 dòng 10 engine `H16V190ZLL` | tổ máy `ZF2400GF` | rated 3000 kVA / 2400 kW | khác: ∅ | hãng: ∅ | dims=6800 × 2200 × 2800; weight=17000; current=4320
  - nguồn: `| ZF2400GF | 3000 | 2400 | 4320 | 50/1500 | H16V190ZLL | 6800 × 2200 × 2800 | 17000`
- **ĐỔI** n107 b6 dòng 0 engine `D2866LE201` | tổ máy `ZF280GF` | rated 350 kVA / 280 kW | khác: ∅ | hãng: ∅ | dims=3100 × 1200 × 1850; weight=2700; current=505
  - nguồn: `| ZF280GF | 350 | 280 | 505 | 50/1500 | D2866LE201 | 3100 × 1200 × 1850 | 2700`
- **ĐỔI** n107 b6 dòng 1 engine `D2866LE203` | tổ máy `ZF300GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: ∅ | dims=3100 × 1200 × 1850; weight=2700; current=541
  - nguồn: `| ZF300GF | 375 | 300 | 541 | 50/1500 | D2866LE203 | 3100 × 1200 × 1850 | 2700`
- **ĐỔI** n107 b6 dòng 2 engine `D2876LE201` | tổ máy `ZF350GF` | rated 438 kVA / 350 kW | khác: ∅ | hãng: ∅ | dims=3420 × 1135 × 1954; weight=2950; current=631
  - nguồn: `| ZF350GF | 438 | 350 | 631 | 50/1500 | D2876LE201 | 3420 × 1135 × 1954 | 2950`
- **ĐỔI** n107 b6 dòng 3 engine `D2876LE203` | tổ máy `ZF400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: ∅ | dims=3420 × 1135 × 1954; weight=2980; current=722
  - nguồn: `| ZF400GF | 500 | 400 | 722 | 50/1500 | D2876LE203 | 3420 × 1135 × 1954 | 2980`
- **ĐỔI** n107 b6 dòng 4 engine `D2840LE201` | tổ máy `ZF450GF` | rated 563 kVA / 450 kW | khác: ∅ | hãng: ∅ | dims=3270 × 1610 × 1995; weight=3600; current=812
  - nguồn: `| ZF450GF | 563 | 450 | 812 | 50/1500 | D2840LE201 | 3270 × 1610 × 1995 | 3600`
- **ĐỔI** n107 b6 dòng 5 engine `D2840LE203` | tổ máy `ZF500GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: ∅ | dims=3270 × 1610 × 1995; weight=3600; current=902
  - nguồn: `| ZF500GF | 625 | 500 | 902 | 50/1500 | D2840LE203 | 3270 × 1610 × 1995 | 3600`
- **ĐỔI** n107 b6 dòng 6 engine `D2842LE201` | tổ máy `ZF530GF` | rated 663 kVA / 530 kW | khác: ∅ | hãng: ∅ | dims=3270 × 1610 × 1995; weight=4050; current=956
  - nguồn: `| ZF530GF | 663 | 530 | 956 | 50/1500 | D2842LE201 | 3270 × 1610 × 1995 | 4050`
- **ĐỔI** n107 b6 dòng 7 engine `D2842LE203` | tổ máy `ZF600GF` | rated 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | dims=3270 × 1610 × 1995; weight=4250; current=1082
  - nguồn: `| ZF600GF | 750 | 600 | 1082 | 50/1500 | D2842LE203 | 3270 × 1610 × 1995 | 4250`
- **ĐỔI** n108 b7 dòng 0 engine `F2L1011F` | tổ máy `ZF10GF` | rated 12 kVA / 10 kW | khác: ∅ | hãng: Deutz | dims=1300 × 900 × 1150; weight=415; current=18
  - nguồn: `| ZF10GF | 12 | 10 | 18 | 50/1500 | F2L1011F | 1300 × 900 × 1150 | 415`
- **ĐỔI** n108 b7 dòng 1 engine `F3L1011F` | tổ máy `ZF16GF` | rated 20 kVA / 16 kW | khác: ∅ | hãng: Deutz | dims=1300 × 900 × 1150; weight=465; current=28.8
  - nguồn: `| ZF16GF | 20 | 16 | 28.8 | 50/1500 | F3L1011F | 1300 × 900 × 1150 | 465`
- **ĐỔI** n108 b7 dòng 2 engine `F3M1011F` | tổ máy `ZF18GF` | rated 22 kVA / 18 kW | khác: ∅ | hãng: Deutz | dims=1300 × 900 × 1150; weight=465; current=32.4
  - nguồn: `| ZF18GF | 22 | 18 | 32.4 | 50/1500 | F3M1011F | 1300 × 900 × 1150 | 465`
- **ĐỔI** n108 b7 dòng 3 engine `F4L1011F` | tổ máy `ZF21GF` | rated 26 kVA / 21 kW | khác: ∅ | hãng: Deutz | dims=1300 × 900 × 1150; weight=525; current=37.8
  - nguồn: `| ZF21GF | 26 | 21 | 37.8 | 50/1500 | F4L1011F | 1300 × 900 × 1150 | 525`
- **ĐỔI** n108 b7 dòng 4 engine `F4M1011F` | tổ máy `ZF25GF` | rated 31 kVA / 25 kW | khác: ∅ | hãng: Deutz | dims=1300 × 900 × 1150; weight=525; current=45
  - nguồn: `| ZF25GF | 31 | 25 | 45 | 50/1500 | F4M1011F | 1300 × 900 × 1150 | 525`
- **ĐỔI** n108 b7 dòng 5 engine `F3L912` | tổ máy `ZF28GF` | rated 35 kVA / 28 kW | khác: ∅ | hãng: Deutz | dims=1500 × 1000 × 1100; weight=635; current=50.4
  - nguồn: `| ZF28GF | 35 | 28 | 50.4 | 50/1500 | F3L912 | 1500 × 1000 × 1100 | 635`
- **ĐỔI** n108 b7 dòng 6 engine `BF4M1011E` | tổ máy `ZF33GF` | rated 42 kVA / 33 kW | khác: ∅ | hãng: Deutz | dims=1500 × 1000 × 1150; weight=790; current=59.4
  - nguồn: `| ZF33GF | 42 | 33 | 59.4 | 50/1500 | BF4M1011E | 1500 × 1000 × 1150 | 790`
- **ĐỔI** n108 b7 dòng 7 engine `F4L912` | tổ máy `ZF35GF` | rated 44 kVA / 35 kW | khác: ∅ | hãng: Deutz | dims=1500 × 1000 × 1100; weight=790; current=63
  - nguồn: `| ZF35GF | 44 | 35 | 63 | 50/1500 | F4L912 | 1500 × 1000 × 1100 | 790`
- **ĐỔI** n108 b7 dòng 8 engine `F6L912` | tổ máy `ZF53GF` | rated 66 kVA / 53 kW | khác: ∅ | hãng: Deutz | dims=2070 × 1000 × 1200; weight=970; current=95.4
  - nguồn: `| ZF53GF | 66 | 53 | 95.4 | 50/1500 | F6L912 | 2070 × 1000 × 1200 | 970`
- **ĐỔI** n108 b7 dòng 9 engine `BF4M1012E` | tổ máy `ZF53GF` | rated 66 kVA / 53 kW | khác: ∅ | hãng: Deutz | dims=2070 × 1000 × 1280; weight=970; current=95.4
  - nguồn: `| ZF53GF | 66 | 53 | 95.4 | 50/1500 | BF4M1012E | 2070 × 1000 × 1280 | 970`
- **ĐỔI** n108 b7 dòng 10 engine `BF4M1011EC` | tổ máy `ZF62GF` | rated 77 kVA / 62 kW | khác: ∅ | hãng: Deutz | dims=2070 × 1000 × 1280; weight=990; current=111.6
  - nguồn: `| ZF62GF | 77 | 62 | 111.6 | 50/1500 | BF4M1011EC | 2070 × 1000 × 1280 | 990`
- **ĐỔI** n108 b7 dòng 11 engine `BF4M1013E` | tổ máy `ZF79GF` | rated 99 kVA / 79 kW | khác: ∅ | hãng: Deutz | dims=2070 × 1000 × 1420; weight=1030; current=142.2
  - nguồn: `| ZF79GF | 99 | 79 | 142.2 | 50/1500 | BF4M1013E | 2070 × 1000 × 1420 | 1030`
- **ĐỔI** n108 b7 dòng 12 engine `BF6L913` | tổ máy `ZF88GF` | rated 110 kVA / 88 kW | khác: ∅ | hãng: Deutz | dims=2070 × 1000 × 1280; weight=1040; current=158.4
  - nguồn: `| ZF88GF | 110 | 88 | 158.4 | 50/1500 | BF6L913 | 2070 × 1000 × 1280 | 1040`
- **ĐỔI** n108 b7 dòng 13 engine `BF4M1013EC` | tổ máy `ZF88GF` | rated 110 kVA / 88 kW | khác: ∅ | hãng: Deutz | dims=2070 × 1000 × 1420; weight=1080; current=158.4
  - nguồn: `| ZF88GF | 110 | 88 | 158.4 | 50/1500 | BF4M1013EC | 2070 × 1000 × 1420 | 1080`
- **ĐỔI** n108 b7 dòng 14 engine `BF6L913C` | tổ máy `ZF119GF` | rated 149 kVA / 119 kW | khác: ∅ | hãng: Deutz | dims=2070 × 1000 × 1280; weight=1060; current=214.2
  - nguồn: `| ZF119GF | 149 | 119 | 214.2 | 50/1500 | BF6L913C | 2070 × 1000 × 1280 | 1060`
- **ĐỔI** n108 b7 dòng 15 engine `BF6M1013E` | tổ máy `ZF119GF` | rated 149 kVA / 119 kW | khác: ∅ | hãng: Deutz | dims=2070 × 1000 × 1420; weight=1600; current=214.2
  - nguồn: `| ZF119GF | 149 | 119 | 214.2 | 50/1500 | BF6M1013E | 2070 × 1000 × 1420 | 1600`
- **ĐỔI** n108 b7 dòng 16 engine `BF6M1013EC` | tổ máy `ZF141GF` | rated 176 kVA / 141 kW | khác: ∅ | hãng: Deutz | dims=2070 × 1000 × 1420; weight=1680; current=253.8
  - nguồn: `| ZF141GF | 176 | 141 | 253.8 | 50/1500 | BF6M1013EC | 2070 × 1000 × 1420 | 1680`
- **ĐỔI** n108 b7 dòng 17 engine `BF6M1015` | tổ máy `ZF202GF` | rated 253 kVA / 202 kW | khác: ∅ | hãng: Deutz | dims=2500 × 1000 × 1420; weight=2290; current=363.6
  - nguồn: `| ZF202GF | 253 | 202 | 363.6 | 50/1500 | BF6M1015 | 2500 × 1000 × 1420 | 2290`
- **ĐỔI** n108 b7 dòng 18 engine `BF6M1015C` | tổ máy `ZF286GF` | rated 358 kVA / 286 kW | khác: ∅ | hãng: Deutz | dims=2800 × 1200 × 1780; weight=2500; current=514.8
  - nguồn: `| ZF286GF | 358 | 286 | 514.8 | 50/1500 | BF6M1015C | 2800 × 1200 × 1780 | 2500`
- **ĐỔI** n108 b7 dòng 19 engine `BF6M1015CP` | tổ máy `ZF343GF` | rated 429 kVA / 343 kW | khác: ∅ | hãng: Deutz | dims=2800 × 1200 × 1850; weight=2550; current=617.4
  - nguồn: `| ZF343GF | 429 | 343 | 617.4 | 50/1500 | BF6M1015CP | 2800 × 1200 × 1850 | 2550`
- **ĐỔI** n108 b7 dòng 20 engine `BF8M1015C` | tổ máy `ZF387GF` | rated 484 kVA / 387 kW | khác: ∅ | hãng: Deutz | dims=2800 × 1200 × 1850; weight=3000; current=696.6
  - nguồn: `| ZF387GF | 484 | 387 | 696.6 | 50/1500 | BF8M1015C | 2800 × 1200 × 1850 | 3000`
- **ĐỔI** n108 b7 dòng 21 engine `BF8M1015CP` | tổ máy `ZF440GF` | rated 550 kVA / 440 kW | khác: ∅ | hãng: Deutz | dims=3060 × 1400 × 2070; weight=3050; current=792
  - nguồn: `| ZF440GF | 550 | 440 | 792 | 50/1500 | BF8M1015CP | 3060 × 1400 × 2070 | 3050`
- **ĐỔI** n108 b7 dòng 22 engine `TBD616V12G1` | tổ máy `ZF554GF` | rated 693 kVA / 554 kW | khác: ∅ | hãng: Deutz | dims=3060 × 1400 × 2070; weight=5400; current=997.2
  - nguồn: `| ZF554GF | 693 | 554 | 997.2 | 50/1500 | TBD616V12G1 | 3060 × 1400 × 2070 | 5400`
- **ĐỔI** n108 b7 dòng 23 engine `TBD616V12G2` | tổ máy `ZF594GF` | rated 743 kVA / 594 kW | khác: ∅ | hãng: Deutz | dims=4830 × 1740 × 2070; weight=5500; current=1069.2
  - nguồn: `| ZF594GF | 743 | 594 | 1069.2 | 50/1500 | TBD616V12G2 | 4830 × 1740 × 2070 | 5500`
- **ĐỔI** n108 b7 dòng 24 engine `TBD616V12G3` | tổ máy `ZF660GF` | rated 825 kVA / 660 kW | khác: ∅ | hãng: Deutz | dims=4830 × 1740 × 2070; weight=5500; current=1188
  - nguồn: `| ZF660GF | 825 | 660 | 1188 | 50/1500 | TBD616V12G3 | 4830 × 1740 × 2070 | 5500`
- **ĐỔI** n108 b7 dòng 25 engine `TBD616V12G4` | tổ máy `ZF704GF` | rated 880 kVA / 704 kW | khác: ∅ | hãng: Deutz | dims=4830 × 1740 × 2070; weight=5500; current=1267.2
  - nguồn: `| ZF704GF | 880 | 704 | 1267.2 | 50/1500 | TBD616V12G4 | 4830 × 1740 × 2070 | 5500`
- **ĐỔI** n108 b7 dòng 26 engine `TBD616V16G1` | tổ máy `ZF748GF` | rated 935 kVA / 748 kW | khác: ∅ | hãng: Deutz | dims=4830 × 1740 × 2070; weight=6300; current=1346.4
  - nguồn: `| ZF748GF | 935 | 748 | 1346.4 | 50/1500 | TBD616V16G1 | 4830 × 1740 × 2070 | 6300`
- **ĐỔI** n108 b7 dòng 27 engine `TBD616V16G2` | tổ máy `ZF880GF` | rated 1100 kVA / 880 kW | khác: ∅ | hãng: Deutz | dims=5340 × 2240 × 2550; weight=6500; current=1584
  - nguồn: `| ZF880GF | 1100 | 880 | 1584 | 50/1500 | TBD616V16G2 | 5340 × 2240 × 2550 | 6500`
- **ĐỔI** n108 b7 dòng 28 engine `TBD620V12G1` | tổ máy `ZF1100GF` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Deutz | dims=6040 × 2530 × 2650; weight=11000; current=1980
  - nguồn: `| ZF1100GF | 1375 | 1100 | 1980 | 50/1500 | TBD620V12G1 | 6040 × 2530 × 2650 | 11000`
- **ĐỔI** n108 b7 dòng 29 engine `TBD620V12G2` | tổ máy `ZF1232GF` | rated 1540 kVA / 1232 kW | khác: ∅ | hãng: Deutz | dims=6040 × 2530 × 2650; weight=11000; current=2217.6
  - nguồn: `| ZF1232GF | 1540 | 1232 | 2217.6 | 50/1500 | TBD620V12G2 | 6040 × 2530 × 2650 | 11000`
- **ĐỔI** n108 b7 dòng 30 engine `TBD620V12G3` | tổ máy `ZF1320GF` | rated 1650 kVA / 1320 kW | khác: ∅ | hãng: Deutz | dims=6040 × 2530 × 2650; weight=11000; current=2367
  - nguồn: `| ZF1320GF | 1650 | 1320 | 2367 | 50/1500 | TBD620V12G3 | 6040 × 2530 × 2650 | 11000`
- **ĐỔI** n108 b7 dòng 31 engine `TBD620V16G1` | tổ máy `ZF1496GF` | rated 1870 kVA / 1496 kW | khác: ∅ | hãng: Deutz | dims=7650 × 2960 × 3060; weight=13500; current=2692.8
  - nguồn: `| ZF1496GF | 1870 | 1496 | 2692.8 | 50/1500 | TBD620V16G1 | 7650 × 2960 × 3060 | 13500`
- **ĐỔI** n108 b7 dòng 32 engine `TBD620V16G2` | tổ máy `ZF1584GF` | rated 1980 kVA / 1584 kW | khác: ∅ | hãng: Deutz | dims=7650 × 2960 × 3060; weight=13500; current=2851.2
  - nguồn: `| ZF1584GF | 1980 | 1584 | 2851.2 | 50/1500 | TBD620V16G2 | 7650 × 2960 × 3060 | 13500`
- **ĐỔI** n108 b7 dòng 33 engine `TBD620V16G3` | tổ máy `ZF1760GF` | rated 2200 kVA / 1760 kW | khác: ∅ | hãng: Deutz | dims=7650 × 2960 × 3060; weight=14200; current=3168
  - nguồn: `| ZF1760GF | 2200 | 1760 | 3168 | 50/1500 | TBD620V16G3 | 7650 × 2960 × 3060 | 14200`

## yunding-jiangsu (mới 0, mất 0, đổi 319)

- **ĐỔI** n2001 b0 dòng 0 engine `NT855-GA` | tổ máy `YDK-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=140*152; oil=38; fuel=191; dims=3000*1050*1800; weight=2550; current=360
  - đổi: current: ∅ → 360
  - nguồn: `| YDK-200GF | 200 | 250 | 360 | NT855-GA | 6 | 140*152 | 14 | 38 | 191 | 3000*1050*1800 | 2550`
- **ĐỔI** n2001 b0 dòng 1 engine `NTA855-G1A` | tổ máy `YDK-250GF` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=140*152; oil=38; fuel=193; dims=3100*1050*1800; weight=2600; current=450
  - đổi: current: ∅ → 450
  - nguồn: `| YDK-250GF | 250 | 312.5 | 450 | NTA855-G1A | 6 | 140*152 | 14 | 38 | 193 | 3100*1050*1800 | 2600`
- **ĐỔI** n2001 b0 dòng 2 engine `NTA855-G1B` | tổ máy `YDK-280GF` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=140*152; oil=38; fuel=209; dims=3100*1050*1800; weight=2700; current=504
  - đổi: current: ∅ → 504
  - nguồn: `| YDK-280GF | 280 | 350 | 504 | NTA855-G1B | 6 | 140*152 | 14 | 38 | 209 | 3100*1050*1800 | 2700`
- **ĐỔI** n2001 b0 dòng 3 engine `NTA855-G2A` | tổ máy `YDK-300GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=140*152; oil=38; fuel=191; dims=3100*1050*1800; weight=2800; current=540
  - đổi: current: ∅ → 540
  - nguồn: `| YDK-300GF | 300 | 375 | 540 | NTA855-G2A | 6 | 140*152 | 14 | 38 | 191 | 3100*1050*1800 | 2800`
- **ĐỔI** n2001 b0 dòng 4 engine `NTA855-G4` | tổ máy `YDK-320GF` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=140*152; oil=38; fuel=197; dims=3100*1100*1900; weight=2900; current=576
  - đổi: current: ∅ → 576
  - nguồn: `| YDK-320GF | 320 | 400 | 576 | NTA855-G4 | 6 | 140*152 | 14 | 38 | 197 | 3100*1100*1900 | 2900`
- **ĐỔI** n2001 b0 dòng 5 engine `NTAA855-G7` | tổ máy `YDK-320GF` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=140*152; oil=38; fuel=207; dims=3300*1100*1900; weight=3000; current=576
  - đổi: current: ∅ → 576
  - nguồn: `| YDK-320GF | 320 | 400 | 576 | NTAA855-G7 | 6 | 140*152 | 14 | 38 | 207 | 3300*1100*1900 | 3000`
- **ĐỔI** n2001 b0 dòng 6 engine `NTAA855-G7A` | tổ máy `YDK-350GF` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=140*152; oil=38; fuel=200; dims=3350*1100*1900; weight=3100; current=630
  - đổi: current: ∅ → 630
  - nguồn: `| YDK-350GF | 350 | 437.5 | 630 | NTAA855-G7A | 6 | 140*152 | 14 | 38 | 200 | 3350*1100*1900 | 3100`
- **ĐỔI** n2001 b0 dòng 7 engine `QSNT-G4X` | tổ máy `YDK-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=140*152; oil=39; fuel=211; dims=3400*1200*1900; weight=3200; current=720
  - đổi: current: ∅ → 720
  - nguồn: `| YDK-400GF | 400 | 500 | 720 | QSNT-G4X | 6 | 140*152 | 14 | 39 | 211 | 3400*1200*1900 | 3200`
- **ĐỔI** n2001 b0 dòng 8 engine `KTA19-G3` | tổ máy `YDK-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=159*159; oil=50; fuel=205; dims=3500*1380*2000; weight=3800; current=720
  - đổi: current: ∅ → 720
  - nguồn: `| YDK-400GF | 400 | 500 | 720 | KTA19-G3 | 6 | 159*159 | 19 | 50 | 205 | 3500*1380*2000 | 3800`
- **ĐỔI** n2001 b0 dòng 9 engine `KTA19-G3A` | tổ máy `YDK-450GF` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=159*159; oil=50; fuel=202; dims=3500*1380*2000; weight=3900; current=810
  - đổi: current: ∅ → 810
  - nguồn: `| YDK-450GF | 450 | 562.5 | 810 | KTA19-G3A | 6 | 159*159 | 19 | 50 | 202 | 3500*1380*2000 | 3900`
- **ĐỔI** n2001 b0 dòng 10 engine `KTA19-G4` | tổ máy `YDK-450GF` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=159*159; oil=50; fuel=202; dims=3500*1380*2000; weight=3900; current=810
  - đổi: current: ∅ → 810
  - nguồn: `| YDK-450GF | 450 | 562.5 | 810 | KTA19-G4 | 6 | 159*159 | 19 | 50 | 202 | 3500*1380*2000 | 3900`
- **ĐỔI** n2001 b0 dòng 11 engine `KTAA19-G6` | tổ máy `YDK-480GF` | rated 600 kVA / 480 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=159*159; oil=50; fuel=216; dims=3600*1550*2200; weight=4300; current=864
  - đổi: current: ∅ → 864
  - nguồn: `| YDK-480GF | 480 | 600 | 864 | KTAA19-G6 | 6 | 159*159 | 19 | 50 | 216 | 3600*1550*2200 | 4300`
- **ĐỔI** n2001 b0 dòng 12 engine `KTA19-G8` | tổ máy `YDK-500GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=159*159; oil=50; fuel=204; dims=3500*1400*2100; weight=4200; current=900
  - đổi: current: ∅ → 900
  - nguồn: `| YDK-500GF | 500 | 625 | 900 | KTA19-G8 | 6 | 159*159 | 19 | 50 | 204 | 3500*1400*2100 | 4200`
- **ĐỔI** n2001 b0 dòng 13 engine `KTAA19-G6A` | tổ máy `YDK-500GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=159*159; oil=50; fuel=216; dims=3600*1550*2200; weight=4500; current=900
  - đổi: current: ∅ → 900
  - nguồn: `| YDK-500GF | 500 | 625 | 900 | KTAA19-G6A | 6 | 159*159 | 19 | 50 | 216 | 3600*1550*2200 | 4500`
- **ĐỔI** n2001 b0 dòng 14 engine `KT38-GA` | tổ máy `YDK-600GF` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=135; fuel=221; dims=4300*1800*2500; weight=7100; current=1080
  - đổi: current: ∅ → 1080
  - nguồn: `| YDK-600GF | 600 | 750 | 1080 | KT38-GA | 12 | 159*159 | 38 | 135 | 221 | 4300*1800*2500 | 7100`
- **ĐỔI** n2001 b0 dòng 15 engine `KTA38-G2` | tổ máy `YDK-640GF` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=135; fuel=206; dims=4350*1800*2500; weight=7300; current=1152
  - đổi: current: ∅ → 1152
  - nguồn: `| YDK-640GF | 640 | 800 | 1152 | KTA38-G2 | 12 | 159*159 | 38 | 135 | 206 | 4350*1800*2500 | 7300`
- **ĐỔI** n2001 b0 dòng 16 engine `KTA38-G2B` | tổ máy `YDK-700GF` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=135; fuel=198; dims=4350*1800*2500; weight=7600; current=1260
  - đổi: current: ∅ → 1260
  - nguồn: `| YDK-700GF | 700 | 875 | 1260 | KTA38-G2B | 12 | 159*159 | 38 | 135 | 198 | 4350*1800*2500 | 7600`
- **ĐỔI** n2001 b0 dòng 17 engine `KTA38-G2A` | tổ máy `YDK-800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=135; fuel=203; dims=4400*1800*2500; weight=7800; current=1440
  - đổi: current: ∅ → 1440
  - nguồn: `| YDK-800GF | 800 | 1000 | 1440 | KTA38-G2A | 12 | 159*159 | 38 | 135 | 203 | 4400*1800*2500 | 7800`
- **ĐỔI** n2001 b0 dòng 18 engine `KTA38-G5` | tổ máy `YDK-824GF` | rated 1030 kVA / 824 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=135; fuel=200; dims=4450*1800*2500; weight=7900; current=1483.2
  - đổi: current: ∅ → 1483.2
  - nguồn: `| YDK-824GF | 824 | 1030 | 1483.2 | KTA38-G5 | 12 | 159*159 | 38 | 135 | 200 | 4450*1800*2500 | 7900`
- **ĐỔI** n2001 b0 dòng 19 engine `KTA38-G9` | tổ máy `YDK-900GF` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=135; fuel=193; dims=4450*1800*2500; weight=8200; current=1620
  - đổi: current: ∅ → 1620
  - nguồn: `| YDK-900GF | 900 | 1125 | 1620 | KTA38-G9 | 12 | 159*159 | 38 | 135 | 193 | 4450*1800*2500 | 8200`
- **ĐỔI** n2001 b0 dòng 20 engine `KTA50-G3` | tổ máy `YDK-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | cyl=16; bore=159*159; oil=177; fuel=202; dims=5100*2100*2600; weight=9600; current=1800
  - đổi: current: ∅ → 1800
  - nguồn: `| YDK-1000GF | 1000 | 1250 | 1800 | KTA50-G3 | 16 | 159*159 | 50 | 177 | 202 | 5100*2100*2600 | 9600`
- **ĐỔI** n2001 b0 dòng 21 engine `KTA50-G12` | tổ máy `YDK-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | cyl=16; bore=159*159; oil=177; fuel=194; dims=5350*2100*2600; weight=9600; current=1800
  - đổi: current: ∅ → 1800
  - nguồn: `| YDK-1000GF | 1000 | 1250 | 1800 | KTA50-G12 | 16 | 159*159 | 50 | 177 | 194 | 5350*2100*2600 | 9600`
- **ĐỔI** n2001 b0 dòng 22 engine `KTA50-G8` | tổ máy `YDK-1200GF` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Cummins | cyl=16; bore=159*159; oil=204; fuel=205; dims=5400*2150*2600; weight=9800; current=2160
  - đổi: current: ∅ → 2160
  - nguồn: `| YDK-1200GF | 1200 | 1500 | 2160 | KTA50-G8 | 16 | 159*159 | 50 | 204 | 205 | 5400*2150*2600 | 9800`
- **ĐỔI** n2001 b0 dòng 23 engine `KTA50-GS8` | tổ máy `YDK-1200GF` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Cummins | cyl=16; bore=159*159; oil=204; fuel=205; dims=5600*2150*2600; weight=10800; current=2160
  - đổi: current: ∅ → 2160
  - nguồn: `| YDK-1200GF | 1200 | 1500 | 2160 | KTA50-GS8 | 16 | 159*159 | 50 | 204 | 205 | 5600*2150*2600 | 10800`
- **ĐỔI** n2001 b0 dòng 24 engine `KTA50-G15X` | tổ máy `YDK-1320GF` | rated 1650 kVA / 1320 kW | khác: ∅ | hãng: Cummins | cyl=16; bore=159*159; oil=204; fuel=204; dims=5600*2200*2800; weight=11000; current=2376
  - đổi: current: ∅ → 2376
  - nguồn: `| YDK-1320GF | 1320 | 1650 | 2376 | KTA50-G15X | 16 | 159*159 | 50 | 204 | 204 | 5600*2200*2800 | 11000`
- **ĐỔI** n2001 b0 dòng 25 engine `KTA50-G16B` | tổ máy `YDK-1600GF` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Cummins | cyl=16; bore=159*159; oil=204; fuel=191; dims=5700*2200*2800; weight=12000; current=2880
  - đổi: current: ∅ → 2880
  - nguồn: `| YDK-1600GF | 1600 | 2000 | 2880 | KTA50-G16B | 16 | 159*159 | 50 | 204 | 191 | 5700*2200*2800 | 12000`
- **ĐỔI** n2001 b1 dòng 0 engine `QSM11-G1` | tổ máy `YDK-220GF` | rated 275 kVA / 220 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=125*147; oil=37; fuel=223; dims=3000*1150*1800; weight=2900; current=396
  - đổi: current: ∅ → 396
  - nguồn: `| YDK-220GF | 220 | 275 | 396 | QSM11-G1 | 6 | 125*147 | 10.8 | 37 | 223 | 3000*1150*1800 | 2900`
- **ĐỔI** n2001 b1 dòng 1 engine `QSM11-G2` | tổ máy `YDK-250GF` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=125*147; oil=37; fuel=216; dims=3000*1150*1800; weight=3000; current=450
  - đổi: current: ∅ → 450
  - nguồn: `| YDK-250GF | 250 | 312.5 | 450 | QSM11-G2 | 6 | 125*147 | 10.8 | 37 | 216 | 3000*1150*1800 | 3000`
- **ĐỔI** n2001 b1 dòng 2 engine `QSM11-G3` | tổ máy `YDK-280GF` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=125*147; oil=37; fuel=206; dims=3000*1150*1800; weight=3100; current=504
  - đổi: current: ∅ → 504
  - nguồn: `| YDK-280GF | 280 | 350 | 504 | QSM11-G3 | 6 | 125*147 | 10.8 | 37 | 206 | 3000*1150*1800 | 3100`
- **ĐỔI** n2001 b1 dòng 3 engine `QSM11-G5` | tổ máy `YDK-300GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=125*147; oil=37; fuel=205; dims=3100*1150*1800; weight=3200; current=540
  - đổi: current: ∅ → 540
  - nguồn: `| YDK-300GF | 300 | 375 | 540 | QSM11-G5 | 6 | 125*147 | 10.8 | 37 | 205 | 3100*1150*1800 | 3200`
- **ĐỔI** n2001 b1 dòng 4 engine `QSM11-G6` | tổ máy `YDK-320GF` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=125*147; oil=37; fuel=205; dims=3100*1150*1800; weight=3200; current=576
  - đổi: current: ∅ → 576
  - nguồn: `| YDK-320GF | 320 | 400 | 576 | QSM11-G6 | 6 | 125*147 | 10.8 | 37 | 205 | 3100*1150*1800 | 3200`
- **ĐỔI** n2001 b1 dòng 5 engine `QSNT-G3` | tổ máy `YDK-350GF` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=140*152; oil=39; fuel=205; dims=3200*1200*1800; weight=3300; current=630
  - đổi: current: ∅ → 630
  - nguồn: `| YDK-350GF | 350 | 437.5 | 630 | QSNT-G3 | 6 | 140*152 | 14 | 39 | 205 | 3200*1200*1800 | 3300`
- **ĐỔI** n2001 b1 dòng 6 engine `QSK19-G14` | tổ máy `YDK-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=159*159; oil=83; fuel=207; dims=3500*1400*2100; weight=4500; current=720
  - đổi: current: ∅ → 720
  - nguồn: `| YDK-400GF | 400 | 500 | 720 | QSK19-G14 | 6 | 159*159 | 19 | 83 | 207 | 3500*1400*2100 | 4500`
- **ĐỔI** n2001 b1 dòng 7 engine `KTA19-G8E` | tổ máy `YDK-450GF` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=159*159; oil=50; fuel=206; dims=3600*1420*2100; weight=4400; current=810
  - đổi: current: ∅ → 810
  - nguồn: `| YDK-450GF | 450 | 562.5 | 810 | KTA19-G8E | 6 | 159*159 | 19 | 50 | 206 | 3600*1420*2100 | 4400`
- **ĐỔI** n2001 b1 dòng 8 engine `KTA19-G8A` | tổ máy `YDK-500GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=159*159; oil=50; fuel=205; dims=3700*1420*2100; weight=4500; current=900
  - đổi: current: ∅ → 900
  - nguồn: `| YDK-500GF | 500 | 625 | 900 | KTA19-G8A | 6 | 159*159 | 19 | 50 | 205 | 3700*1420*2100 | 4500`
- **ĐỔI** n2001 b1 dòng 9 engine `QSK19-G4` | tổ máy `YDK-500GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=159*159; oil=84; fuel=216; dims=3650*1570*2200; weight=4700; current=900
  - đổi: current: ∅ → 900
  - nguồn: `| YDK-500GF | 500 | 625 | 900 | QSK19-G4 | 6 | 159*159 | 19 | 84 | 216 | 3650*1570*2200 | 4700`
- **ĐỔI** n2001 b1 dòng 10 engine `KTA19-G9A` | tổ máy `YDK-550GF` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=159*159; oil=50; fuel=205; dims=3700*1450*2100; weight=4700; current=990
  - đổi: current: ∅ → 990
  - nguồn: `| YDK-550GF | 550 | 687.5 | 990 | KTA19-G9A | 6 | 159*159 | 19 | 50 | 205 | 3700*1450*2100 | 4700`
- **ĐỔI** n2001 b1 dòng 11 engine `QSK19-G19` | tổ máy `YDK-550GF` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=159*159; oil=84; fuel=197; dims=3800*1950*2300; weight=4800; current=990
  - đổi: current: ∅ → 990
  - nguồn: `| YDK-550GF | 550 | 687.5 | 990 | QSK19-G19 | 6 | 159*159 | 19 | 84 | 197 | 3800*1950*2300 | 4800`
- **ĐỔI** n2001 b1 dòng 12 engine `QSK19-G20` | tổ máy `YDK-600GF` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=159*159; oil=84; fuel=194; dims=3800*1950*2300; weight=5100; current=1080
  - đổi: current: ∅ → 1080
  - nguồn: `| YDK-600GF | 600 | 750 | 1080 | QSK19-G20 | 6 | 159*159 | 19 | 84 | 194 | 3800*1950*2300 | 5100`
- **ĐỔI** n2001 b1 dòng 13 engine `QSK19-G21` | tổ máy `YDK-640GF` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=159*159; oil=84; fuel=198; dims=3850*1950*2300; weight=5200; current=1152
  - đổi: current: ∅ → 1152
  - nguồn: `| YDK-640GF | 640 | 800 | 1152 | QSK19-G21 | 6 | 159*159 | 19 | 84 | 198 | 3850*1950*2300 | 5200`
- **ĐỔI** n2001 b1 dòng 14 engine `KTA38-G5E` | tổ máy `YDK-720GF` | rated 900 kVA / 720 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=135; fuel=205; dims=4800*2150*2550; weight=7500; current=1296
  - đổi: current: ∅ → 1296
  - nguồn: `| YDK-720GF | 720 | 900 | 1296 | KTA38-G5E | 12 | 159*159 | 38 | 135 | 205 | 4800*2150*2550 | 7500`
- **ĐỔI** n2001 b1 dòng 15 engine `QSK38-G9` | tổ máy `YDK-720GF` | rated 900 kVA / 720 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=144; fuel=220; dims=4600*2050*2550; weight=7600; current=1296
  - đổi: current: ∅ → 1296
  - nguồn: `| YDK-720GF | 720 | 900 | 1296 | QSK38-G9 | 12 | 159*159 | 38 | 144 | 220 | 4600*2050*2550 | 7600`
- **ĐỔI** n2001 b1 dòng 16 engine `QSK38-G10` | tổ máy `YDK-800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=144; fuel=214; dims=4600*2050*2550; weight=7800; current=1440
  - đổi: current: ∅ → 1440
  - nguồn: `| YDK-800GF | 800 | 1000 | 1440 | QSK38-G10 | 12 | 159*159 | 38 | 144 | 214 | 4600*2050*2550 | 7800`
- **ĐỔI** n2001 b1 dòng 17 engine `KTA38-G7E` | tổ máy `YDK-850GF` | rated 1062.5 kVA / 850 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=135; fuel=203; dims=4800*2150*2550; weight=8000; current=1530
  - đổi: current: ∅ → 1530
  - nguồn: `| YDK-850GF | 850 | 1062.5 | 1530 | KTA38-G7E | 12 | 159*159 | 38 | 135 | 203 | 4800*2150*2550 | 8000`
- **ĐỔI** n2001 b1 dòng 18 engine `KTA38-G9E` | tổ máy `YDK-900GF` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=135; fuel=203; dims=4800*2150*2550; weight=8200; current=1620
  - đổi: current: ∅ → 1620
  - nguồn: `| YDK-900GF | 900 | 1125 | 1620 | KTA38-G9E | 12 | 159*159 | 38 | 135 | 203 | 4800*2150*2550 | 8200`
- **ĐỔI** n2001 b1 dòng 19 engine `QSK38-G11` | tổ máy `YDK-900GF` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=144; fuel=206; dims=4600*2050*2550; weight=8300; current=1620
  - đổi: current: ∅ → 1620
  - nguồn: `| YDK-900GF | 900 | 1125 | 1620 | QSK38-G11 | 12 | 159*159 | 38 | 144 | 206 | 4600*2050*2550 | 8300`
- **ĐỔI** n2001 b1 dòng 20 engine `KTA38-G9A` | tổ máy `YDK-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=173; fuel=197; dims=4900*2150*2550; weight=8500; current=1800
  - đổi: current: ∅ → 1800
  - nguồn: `| YDK-1000GF | 1000 | 1250 | 1800 | KTA38-G9A | 12 | 159*159 | 38 | 173 | 197 | 4900*2150*2550 | 8500`
- **ĐỔI** n2001 b1 dòng 21 engine `KTA50-G3E` | tổ máy `YDK-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | cyl=16; bore=159*159; oil=177; fuel=204; dims=5500*2150*2600; weight=9800; current=1800
  - đổi: current: ∅ → 1800
  - nguồn: `| YDK-1000GF | 1000 | 1250 | 1800 | KTA50-G3E | 16 | 159*159 | 50 | 177 | 204 | 5500*2150*2600 | 9800`
- **ĐỔI** n2001 b1 dòng 22 engine `QSK38-G5` | tổ máy `YDK1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=144; fuel=199; dims=4870*2150*2500; weight=9200; current=1800
  - đổi: current: ∅ → 1800
  - nguồn: `| YDK1000GF | 1000 | 1250 | 1800 | QSK38-G5 | 12 | 159*159 | 38 | 144 | 199 | 4870*2150*2500 | 9200`
- **ĐỔI** n2001 b1 dòng 23 engine `QSK38-G12` | tổ máy `YDK1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=144; fuel=199; dims=4800*2100*2550; weight=9200; current=1800
  - đổi: current: ∅ → 1800
  - nguồn: `| YDK1000GF | 1000 | 1250 | 1800 | QSK38-G12 | 12 | 159*159 | 38 | 144 | 199 | 4800*2100*2550 | 9200`
- **ĐỔI** n2001 b1 dòng 24 engine `KTA50-G7E` | tổ máy `YDK-1100GF` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Cummins | cyl=16; bore=159*159; oil=177; fuel=203; dims=5500*2150*2600; weight=9900; current=1980
  - đổi: current: ∅ → 1980
  - nguồn: `| YDK-1100GF | 1100 | 1375 | 1980 | KTA50-G7E | 16 | 159*159 | 50 | 177 | 203 | 5500*2150*2600 | 9900`
- **ĐỔI** n2001 b1 dòng 25 engine `QSK38-G13` | tổ máy `YDK-1100GF` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Cummins | cyl=12; bore=159*159; oil=144; fuel=193; dims=4800*2100*2550; weight=9300; current=1980
  - đổi: current: ∅ → 1980
  - nguồn: `| YDK-1100GF | 1100 | 1375 | 1980 | QSK38-G13 | 12 | 159*159 | 38 | 144 | 193 | 4800*2100*2550 | 9300`
- **ĐỔI** n2005 b6 dòng 0 engine `4B3.9-G2` | tổ máy `YDK-24GF` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Cummins | cyl=4; bore=102*120; disp=3.9; oil=11; fuel=212; dims=1650*800*1250; weight=700; current=43.2
  - nguồn: `| YDK-24GF | 24 | 30 | 43.2 | 4B3.9-G2 | 4 | 102*120 | 3.9 | 11 | 212 | 1650*800*1250 | 700`
- **ĐỔI** n2005 b6 dòng 1 engine `4BT3.9-G2` | tổ máy `YDK-30GF` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Cummins | cyl=4; bore=102*120; disp=3.9; oil=11; fuel=212; dims=1700*800*1250; weight=750; current=54
  - nguồn: `| YDK-30GF | 30 | 37.5 | 54 | 4BT3.9-G2 | 4 | 102*120 | 3.9 | 11 | 212 | 1700*800*1250 | 750`
- **ĐỔI** n2005 b6 dòng 2 engine `4BTA3.9-G2` | tổ máy `YDK-40GF` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Cummins | cyl=4; bore=102*120; disp=3.9; oil=11; fuel=212; dims=1800*800*1300; weight=800; current=72
  - nguồn: `| YDK-40GF | 40 | 50 | 72 | 4BTA3.9-G2 | 4 | 102*120 | 3.9 | 11 | 212 | 1800*800*1300 | 800`
- **ĐỔI** n2005 b6 dòng 3 engine `4BTA3.9-G2` | tổ máy `YDK-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Cummins | cyl=4; bore=102*120; disp=3.9; oil=11; fuel=212; dims=1850*800*1300; weight=820; current=90
  - nguồn: `| YDK-50GF | 50 | 62.5 | 90 | 4BTA3.9-G2 | 4 | 102*120 | 3.9 | 11 | 212 | 1850*800*1300 | 820`
- **ĐỔI** n2005 b6 dòng 4 engine `4BTA3.9-G11` | tổ máy `YDK-64GF` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Cummins | cyl=4; bore=102*120; disp=3.9; oil=11; fuel=206; dims=1850*800*1300; weight=950; current=115.2
  - nguồn: `| YDK-64GF | 64 | 80 | 115.2 | 4BTA3.9-G11 | 4 | 102*120 | 3.9 | 11 | 206 | 1850*800*1300 | 950`
- **ĐỔI** n2005 b6 dòng 5 engine `4BTA3.9-G13` | tổ máy `YDK-80GF` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=4; bore=102*120; disp=3.9; oil=11; fuel=210; dims=1900*800*1350; weight=980; current=144
  - nguồn: `| YDK-80GF | 80 | 100 | 144 | 4BTA3.9-G13 | 4 | 102*120 | 3.9 | 11 | 210 | 1900*800*1350 | 980`
- **ĐỔI** n2005 b6 dòng 6 engine `6BT5.9-G2` | tổ máy `YDK-80GF` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=102*120; disp=5.9; oil=16; fuel=212; dims=2150*800*1450; weight=1100; current=144
  - nguồn: `| YDK-80GF | 80 | 100 | 144 | 6BT5.9-G2 | 6 | 102*120 | 5.9 | 16 | 212 | 2150*800*1450 | 1100`
- **ĐỔI** n2005 b6 dòng 7 engine `4BTAA3.9-G3` | tổ máy `YDK-90GF` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Cummins | cyl=4; bore=102*120; disp=3.9; oil=11; fuel=212; dims=2000*850*1350; weight=1100; current=162
  - nguồn: `| YDK-90GF | 90 | 112.5 | 162 | 4BTAA3.9-G3 | 4 | 102*120 | 3.9 | 11 | 212 | 2000*850*1350 | 1100`
- **ĐỔI** n2005 b6 dòng 8 engine `6BTA5.9-G2` | tổ máy `YDK-100GF` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=102*120; disp=5.9; oil=16; fuel=211; dims=2200*900*1500; weight=1200; current=180
  - nguồn: `| YDK-100GF | 100 | 125 | 180 | 6BTA5.9-G2 | 6 | 102*120 | 5.9 | 16 | 211 | 2200*900*1500 | 1200`
- **ĐỔI** n2005 b6 dòng 10 engine `6BTAA5.9-G12` | tổ máy `YDK-132GF` | rated 165 kVA / 132 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=102*120; disp=5.9; oil=16; fuel=207; dims=2350*980*1500; weight=1500; current=237.6
  - nguồn: `| YDK-132GF | 132 | 165 | 237.6 | 6BTAA5.9-G12 | 6 | 102*120 | 5.9 | 16 | 207 | 2350*980*1500 | 1500`
- **ĐỔI** n2005 b6 dòng 11 engine `6CTA8.3-G2` | tổ máy `YDK-150GF` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=114*135; disp=8.3; oil=28; fuel=212; dims=2400*1050*1600; weight=1600; current=270
  - nguồn: `| YDK-150GF | 150 | 187.5 | 270 | 6CTA8.3-G2 | 6 | 114*135 | 8.3 | 28 | 212 | 2400*1050*1600 | 1600`
- **ĐỔI** n2005 b6 dòng 12 engine `6CTAA8.3-G2` | tổ máy `YDK-180GF` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=114*135; disp=8.3; oil=28; fuel=205; dims=2500*1050*1600; weight=1700; current=324
  - nguồn: `| YDK-180GF | 180 | 225 | 324 | 6CTAA8.3-G2 | 6 | 114*135 | 8.3 | 28 | 205 | 2500*1050*1600 | 1700`
- **ĐỔI** n2005 b6 dòng 13 engine `6LTAA8.9-G2` | tổ máy `YDK-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=114*145; disp=8.9; oil=28; fuel=197; dims=2500*1050*1700; weight=1900; current=360
  - nguồn: `| YDK-200GF | 200 | 250 | 360 | 6LTAA8.9-G2 | 6 | 114*145 | 8.9 | 28 | 197 | 2500*1050*1700 | 1900`
- **ĐỔI** n2005 b6 dòng 14 engine `6LTAA8.9-G3` | tổ máy `YDK-220GF` | rated 275 kVA / 220 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=114*145; disp=8.9; oil=28; fuel=195; dims=2600*1050*1700; weight=2000; current=396
  - nguồn: `| YDK-220GF | 220 | 275 | 396 | 6LTAA8.9-G3 | 6 | 114*145 | 8.9 | 28 | 195 | 2600*1050*1700 | 2000`
- **ĐỔI** n2005 b6 dòng 15 engine `6LTAA9.5-G3` | tổ máy `YDK-250GF` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=116.5*148; disp=9.5; oil=32; fuel=193; dims=2700*1150*1700; weight=2100; current=450
  - nguồn: `| YDK-250GF | 250 | 312.5 | 450 | 6LTAA9.5-G3 | 6 | 116.5*148 | 9.5 | 32 | 193 | 2700*1150*1700 | 2100`
- **ĐỔI** n2005 b6 dòng 16 engine `6LTAA9.5-G1` | tổ máy `YDK-280GF` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=116.5*148; disp=9.5; oil=32; fuel=199; dims=2750*1150*1700; weight=2300; current=504
  - nguồn: `| YDK-280GF | 280 | 350 | 504 | 6LTAA9.5-G1 | 6 | 116.5*148 | 9.5 | 32 | 199 | 2750*1150*1700 | 2300`
- **ĐỔI** n2005 b6 dòng 17 engine `6ZTAA13-G2` | tổ máy `YDK-350GF` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=130*163; disp=13; oil=45; fuel=189; dims=3000*1370*1900; weight=2800; current=630
  - nguồn: `| YDK-350GF | 350 | 437.5 | 630 | 6ZTAA13-G2 | 6 | 130*163 | 13 | 45 | 189 | 3000*1370*1900 | 2800`
- **ĐỔI** n2005 b6 dòng 18 engine `6ZTAA13-G4` | tổ máy `YDK-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=130*163; disp=13; oil=45; fuel=189; dims=3200*1370*1900; weight=3200; current=720
  - nguồn: `| YDK-400GF | 400 | 500 | 720 | 6ZTAA13-G4 | 6 | 130*163 | 13 | 45 | 189 | 3200*1370*1900 | 3200`
- **ĐỔI** n2005 b6 dòng 19 engine `QSZ13-G2` | tổ máy `YDK-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=130*163; disp=13; oil=45; fuel=189; dims=3200*1370*1900; weight=3200; current=720
  - nguồn: `| YDK-400GF | 400 | 500 | 720 | QSZ13-G2 | 6 | 130*163 | 13 | 45 | 189 | 3200*1370*1900 | 3200`
- **ĐỔI** n2005 b6 dòng 20 engine `QSZ13-G3` | tổ máy `YDK-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=130*163; disp=13; oil=45; fuel=191; dims=3200*1370*1900; weight=3200; current=720
  - nguồn: `| YDK-400GF | 400 | 500 | 720 | QSZ13-G3 | 6 | 130*163 | 13 | 45 | 191 | 3200*1370*1900 | 3200`
- **ĐỔI** n2005 b7 dòng 0 engine `QSB3.9-G31` | tổ máy `YDK-24GF` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Cummins | cyl=4; bore=102*120; disp=3.9; oil=11; fuel=208; dims=1700*850*1300; weight=750; current=43.2
  - nguồn: `| YDK-24GF | 24 | 30 | 43.2 | QSB3.9-G31 | 4 | 102*120 | 3.9 | 11 | 208 | 1700*850*1300 | 750`
- **ĐỔI** n2005 b7 dòng 1 engine `QSB3.9-G33` | tổ máy `YDK-32GF` | rated 40 kVA / 32 kW | khác: ∅ | hãng: Cummins | cyl=4; bore=102*120; disp=3.9; oil=11; fuel=208; dims=1750*850*1310; weight=800; current=57.6
  - nguồn: `| YDK-32GF | 32 | 40 | 57.6 | QSB3.9-G33 | 4 | 102*120 | 3.9 | 11 | 208 | 1750*850*1310 | 800`
- **ĐỔI** n2005 b7 dòng 2 engine `QSB3.9-G2` | tổ máy `YDK-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Cummins | cyl=4; bore=102*120; disp=3.9; oil=11; fuel=220; dims=1850*850*1350; weight=850; current=90
  - nguồn: `| YDK-50GF | 50 | 62.5 | 90 | QSB3.9-G2 | 4 | 102*120 | 3.9 | 11 | 220 | 1850*850*1350 | 850`
- **ĐỔI** n2005 b7 dòng 3 engine `QSB3.9-G3` | tổ máy `YDK-68GF` | rated 85 kVA / 68 kW | khác: ∅ | hãng: Cummins | cyl=4; bore=102*120; disp=3.9; oil=11; fuel=212; dims=1900*900*1350; weight=1000; current=122.4
  - nguồn: `| YDK-68GF | 68 | 85 | 122.4 | QSB3.9-G3 | 4 | 102*120 | 3.9 | 11 | 212 | 1900*900*1350 | 1000`
- **ĐỔI** n2005 b7 dòng 4 engine `QSB3.9-G37` | tổ máy `YDK-80GF` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=4; bore=102*120; disp=3.9; oil=11; fuel=203; dims=2000*900*1400; weight=1050; current=144
  - nguồn: `| YDK-80GF | 80 | 100 | 144 | QSB3.9-G37 | 4 | 102*120 | 3.9 | 11 | 203 | 2000*900*1400 | 1050`
- **ĐỔI** n2005 b7 dòng 5 engine `QSB3.9-G39` | tổ máy `YDK-90GF` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Cummins | cyl=4; bore=102*120; disp=3.9; oil=11; fuel=203; dims=2000*900*1400; weight=1100; current=162
  - nguồn: `| YDK-90GF | 90 | 112.5 | 162 | QSB3.9-G39 | 4 | 102*120 | 3.9 | 11 | 203 | 2000*900*1400 | 1100`
- **ĐỔI** n2005 b7 dòng 6 engine `QSB5.9-G2` | tổ máy `YDK-90GF` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=102*120; disp=5.9; oil=16; fuel=217; dims=2350*980*1500; weight=1250; current=162
  - nguồn: `| YDK-90GF | 90 | 112.5 | 162 | QSB5.9-G2 | 6 | 102*120 | 5.9 | 16 | 217 | 2350*980*1500 | 1250`
- **ĐỔI** n2005 b7 dòng 7 engine `QSB5.9-G3` | tổ máy `YDK-100GF` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=102*120; disp=5.9; oil=16; fuel=215; dims=2350*980*1500; weight=1350; current=180
  - nguồn: `| YDK-100GF | 100 | 125 | 180 | QSB5.9-G3 | 6 | 102*120 | 5.9 | 16 | 215 | 2350*980*1500 | 1350`
- **ĐỔI** n2005 b7 dòng 8 engine `QSB5.9-G31` | tổ máy `YDK-120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=102*120; disp=5.9; oil=16; fuel=205; dims=2350*980*1500; weight=1400; current=216
  - nguồn: `| YDK-120GF | 120 | 150 | 216 | QSB5.9-G31 | 6 | 102*120 | 5.9 | 16 | 205 | 2350*980*1500 | 1400`
- **ĐỔI** n2005 b7 dòng 9 engine `QSB5.9-G33` | tổ máy `YDK-132GF` | rated 165 kVA / 132 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=102*120; disp=5.9; oil=16; fuel=205; dims=2350*980*1500; weight=1500; current=237.6
  - nguồn: `| YDK-132GF | 132 | 165 | 237.6 | QSB5.9-G33 | 6 | 102*120 | 5.9 | 16 | 205 | 2350*980*1500 | 1500`
- **ĐỔI** n2005 b7 dòng 10 engine `QSB6.7-G32` | tổ máy `YDK-160GF` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=107*124; disp=6.7; oil=20; fuel=200; dims=2500*1000*1600; weight=1650; current=288
  - nguồn: `| YDK-160GF | 160 | 200 | 288 | QSB6.7-G32 | 6 | 107*124 | 6.7 | 20 | 200 | 2500*1000*1600 | 1650`
- **ĐỔI** n2005 b7 dòng 11 engine `QSB6.7-G31` | tổ máy `YDK-180GF` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=107*124; disp=6.7; oil=20; fuel=200; dims=2550*1000*1600; weight=1700; current=324
  - nguồn: `| YDK-180GF | 180 | 225 | 324 | QSB6.7-G31 | 6 | 107*124 | 6.7 | 20 | 200 | 2550*1000*1600 | 1700`
- **ĐỔI** n2005 b7 dòng 12 engine `QSL8.9-G2` | tổ máy `YDK-180GF` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=114*144.5; disp=8.9; oil=28; fuel=216; dims=2600*1050*1700; weight=1850; current=324
  - nguồn: `| YDK-180GF | 180 | 225 | 324 | QSL8.9-G2 | 6 | 114*144.5 | 8.9 | 28 | 216 | 2600*1050*1700 | 1850`
- **ĐỔI** n2005 b7 dòng 13 engine `QSL8.9-G34` | tổ máy `YDK-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=116.5*144.5; disp=8.9; oil=28; fuel=201; dims=2650*1050*1700; weight=2000; current=360
  - nguồn: `| YDK-200GF | 200 | 250 | 360 | QSL8.9-G34 | 6 | 116.5*144.5 | 8.9 | 28 | 201 | 2650*1050*1700 | 2000`
- **ĐỔI** n2005 b7 dòng 14 engine `QSL8.9-G3` | tổ máy `YDK-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=114*144.5; disp=8.9; oil=28; fuel=210; dims=2650*1050*1750; weight=2100; current=360
  - nguồn: `| YDK-200GF | 200 | 250 | 360 | QSL8.9-G3 | 6 | 114*144.5 | 8.9 | 28 | 210 | 2650*1050*1750 | 2100`
- **ĐỔI** n2005 b7 dòng 15 engine `QSL8.9-G4` | tổ máy `YDK-220GF` | rated 275 kVA / 220 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=114*144.5; disp=8.9; oil=28; fuel=204; dims=2650*1050*1750; weight=2200; current=396
  - nguồn: `| YDK-220GF | 220 | 275 | 396 | QSL8.9-G4 | 6 | 114*144.5 | 8.9 | 28 | 204 | 2650*1050*1750 | 2200`
- **ĐỔI** n2005 b7 dòng 16 engine `QSL8.9-G33` | tổ máy `YDK-240GF` | rated 300 kVA / 240 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=116.5*144.5; disp=8.9; oil=28; fuel=201; dims=2700*1050*1750; weight=2350; current=432
  - nguồn: `| YDK-240GF | 240 | 300 | 432 | QSL8.9-G33 | 6 | 116.5*144.5 | 8.9 | 28 | 201 | 2700*1050*1750 | 2350`
- **ĐỔI** n2005 b7 dòng 17 engine `QSL8.9-G30` | tổ máy `YDK-280GF` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=116.5*144.5; disp=8.9; oil=28; fuel=196; dims=2700*1050*1800; weight=2350; current=504
  - nguồn: `| YDK-280GF | 280 | 350 | 504 | QSL8.9-G30 | 6 | 116.5*144.5 | 8.9 | 28 | 196 | 2700*1050*1800 | 2350`
- **ĐỔI** n2005 b7 dòng 18 engine `QSZ13-G6` | tổ máy `YDK-320GF` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=130*163; disp=13; oil=45; fuel=209; dims=2850*1370*1900; weight=2750; current=576
  - nguồn: `| YDK-320GF | 320 | 400 | 576 | QSZ13-G6 | 6 | 130*163 | 13 | 45 | 209 | 2850*1370*1900 | 2750`
- **ĐỔI** n2005 b7 dòng 19 engine `QSZ13-G7` | tổ máy `YDK-350GF` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=130*163; disp=13; oil=45; fuel=207; dims=3000*1370*1900; weight=2850; current=630
  - nguồn: `| YDK-350GF | 350 | 437.5 | 630 | QSZ13-G7 | 6 | 130*163 | 13 | 45 | 207 | 3000*1370*1900 | 2850`
- **ĐỔI** n2005 b7 dòng 20 engine `QSZ13-G10` | tổ máy `YDK-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; bore=130*163; disp=13; oil=50; fuel=191; dims=3200*1370*1900; weight=3300; current=720
  - nguồn: `| YDK-400GF | 400 | 500 | 720 | QSZ13-G10 | 6 | 130*163 | 13 | 50 | 191 | 3200*1370*1900 | 3300`
- **ĐỔI** n2006 b8 dòng 0 engine `YC4V35-D20` | tổ máy `YDY-20GF` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=89*100; disp=2.5; oil=6.5; fuel=240; dims=1700*750*1050; weight=500; current=36
  - nguồn: `| YDY-20GF | 20 | 25 | 36 | YC4V35-D20 | 4 | 89*100 | 2.5 | 6.5 | 240 | 1700*750*1050 | 500`
- **ĐỔI** n2006 b8 dòng 1 engine `YC4V45Z-D20` | tổ máy `YDY-30GF` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=89*100; disp=2.5; oil=6.5; fuel=240; dims=1700*750*1050; weight=550; current=54
  - nguồn: `| YDY-30GF | 30 | 37.5 | 54 | YC4V45Z-D20 | 4 | 89*100 | 2.5 | 6.5 | 240 | 1700*750*1050 | 550`
- **ĐỔI** n2006 b8 dòng 2 engine `YC4V55Z-D20` | tổ máy `YDY-34GF` | rated 42.5 kVA / 34 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=89*100; disp=2.5; oil=6.5; fuel=240; dims=1700*750*1050; weight=600; current=61.2
  - nguồn: `| YDY-34GF | 34 | 42.5 | 61.2 | YC4V55Z-D20 | 4 | 89*100 | 2.5 | 6.5 | 240 | 1700*750*1050 | 600`
- **ĐỔI** n2006 b8 dòng 3 engine `YC4D60-D25` | tổ máy `YDY-40GF` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=102*118; disp=3.86; oil=12; fuel=220; dims=1800*750*1200; weight=920; current=72
  - nguồn: `| YDY-40GF | 40 | 50 | 72 | YC4D60-D25 | 4 | 102*118 | 3.86 | 12 | 220 | 1800*750*1200 | 920`
- **ĐỔI** n2006 b8 dòng 4 engine `YC4D90Z-D25` | tổ máy `YDY-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=110*125; disp=4.75; oil=13.5; fuel=212; dims=1920*850*1260; weight=935; current=90
  - nguồn: `| YDY-50GF | 50 | 62.5 | 90 | YC4D90Z-D25 | 4 | 110*125 | 4.75 | 13.5 | 212 | 1920*850*1260 | 935`
- **ĐỔI** n2006 b8 dòng 5 engine `YC4D90Z-D25` | tổ máy `YDY-64GF` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=110*125; disp=4.75; oil=13.5; fuel=214; dims=2250*940*1300; weight=1200; current=115.2
  - nguồn: `| YDY-64GF | 64 | 80 | 115.2 | YC4D90Z-D25 | 4 | 110*125 | 4.75 | 13.5 | 214 | 2250*940*1300 | 1200`
- **ĐỔI** n2006 b8 dòng 6 engine `YC4A140L-D25` | tổ máy `YDY-90GF` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=110*125; disp=4.75; oil=13.5; fuel=205; dims=2080*940*1390; weight=1250; current=162
  - nguồn: `| YDY-90GF | 90 | 112.5 | 162 | YC4A140L-D25 | 4 | 110*125 | 4.75 | 13.5 | 205 | 2080*940*1390 | 1250`
- **ĐỔI** n2006 b8 dòng 7 engine `YC4A180L-D20` | tổ máy `YDY-100GF` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=108*132; disp=4.84; oil=17; fuel=208; dims=2250*950*1420; weight=1300; current=180
  - nguồn: `| YDY-100GF | 100 | 125 | 180 | YC4A180L-D20 | 4 | 108*132 | 4.84 | 17 | 208 | 2250*950*1420 | 1300`
- **ĐỔI** n2006 b8 dòng 8 engine `YC6B180L-D20` | tổ máy `YDY-120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=108*125; disp=6.87; oil=21; fuel=198; dims=2350*950*1420; weight=1450; current=216
  - nguồn: `| YDY-120GF | 120 | 150 | 216 | YC6B180L-D20 | 4 | 108*125 | 6.87 | 21 | 198 | 2350*950*1420 | 1450`
- **ĐỔI** n2006 b8 dòng 9 engine `YC6B205L-D20` | tổ máy `YDY-132GF` | rated 165 kVA / 132 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=108*125; disp=6.87; oil=17; fuel=211; dims=2550*950*1420; weight=1480; current=237.6
  - nguồn: `| YDY-132GF | 132 | 165 | 237.6 | YC6B205L-D20 | 6 | 108*125 | 6.87 | 17 | 211 | 2550*950*1420 | 1480`
- **ĐỔI** n2006 b8 dòng 10 engine `YC6A245L-D21` | tổ máy `YDY-160GF` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=108*132; disp=7.26; oil=22; fuel=203; dims=2550*950*1550; weight=1520; current=288
  - nguồn: `| YDY-160GF | 160 | 200 | 288 | YC6A245L-D21 | 6 | 108*132 | 7.26 | 22 | 203 | 2550*950*1550 | 1520`
- **ĐỔI** n2006 b8 dòng 11 engine `YCD6Q33H6-260` | tổ máy `YDY-180GF` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=108*132; disp=7.42; oil=22; fuel=205; dims=2600*1000*1600; weight=1600; current=324
  - nguồn: `| YDY-180GF | 180 | 225 | 324 | YCD6Q33H6-260 | 6 | 108*132 | 7.42 | 22 | 205 | 2600*1000*1600 | 1600`
- **ĐỔI** n2006 b8 dòng 12 engine `YC6MK350L-D20` | tổ máy `YDY-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=123*145; disp=10.34; oil=30; fuel=203; dims=2930*1120*1600; weight=1990; current=360
  - nguồn: `| YDY-200GF | 200 | 250 | 360 | YC6MK350L-D20 | 6 | 123*145 | 10.34 | 30 | 203 | 2930*1120*1600 | 1990`
- **ĐỔI** n2006 b8 dòng 13 engine `YC6MK420L-D20` | tổ máy `YDY-250GF` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=123*145; disp=10.33; oil=30; fuel=203; dims=3010*1120*1600; weight=2200; current=450
  - nguồn: `| YDY-250GF | 250 | 312.5 | 450 | YC6MK420L-D20 | 6 | 123*145 | 10.33 | 30 | 203 | 3010*1120*1600 | 2200`
- **ĐỔI** n2006 b8 dòng 14 engine `YC6MJ500L-D21` | tổ máy `YDY-300GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=131*145; disp=11.73; oil=30; fuel=206; dims=3050*1120*1700; weight=2570; current=540
  - nguồn: `| YDY-300GF | 300 | 375 | 540 | YC6MJ500L-D21 | 6 | 131*145 | 11.73 | 30 | 206 | 3050*1120*1700 | 2570`
- **ĐỔI** n2006 b8 dòng 15 engine `YC6T600L-D22` | tổ máy `YDY-360GF` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=145*165; disp=16.35; oil=56; fuel=204; dims=3500*1280*1800; weight=3500; current=648
  - nguồn: `| YDY-360GF | 360 | 450 | 648 | YC6T600L-D22 | 6 | 145*165 | 16.35 | 56 | 204 | 3500*1280*1800 | 3500`
- **ĐỔI** n2006 b8 dòng 16 engine `YC6T660L-D20` | tổ máy `YDY-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=145*165; disp=16.35; oil=56; fuel=208; dims=3500*1440*1800; weight=3800; current=720
  - nguồn: `| YDY-400GF | 400 | 500 | 720 | YC6T660L-D20 | 6 | 145*165 | 16.35 | 56 | 208 | 3500*1440*1800 | 3800`
- **ĐỔI** n2006 b9 dòng 0 engine `4D24G6` | tổ máy `YDY-16GF` | rated 20 kVA / 16 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=87*103; disp=2.449; oil=10; fuel=232; dims=1700*700*1000; weight=580; current=28.8
  - nguồn: `| YDY-16GF | 16 | 20 | 28.8 | 4D24G6 | 4 | 87*103 | 2.449 | 10 | 232 | 1700*700*1000 | 580`
- **ĐỔI** n2006 b9 dòng 1 engine `4D24G7` | tổ máy `YDY-20GF` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=87*103; disp=2.449; oil=10; fuel=232; dims=1700*700*1000; weight=650; current=36
  - nguồn: `| YDY-20GF | 20 | 25 | 36 | 4D24G7 | 4 | 87*103 | 2.449 | 10 | 232 | 1700*700*1000 | 650`
- **ĐỔI** n2006 b9 dòng 2 engine `4D24TG2` | tổ máy `YDY-24GF` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=87*103; disp=2.449; oil=10; fuel=232; dims=1700*700*1000; weight=650; current=43.2
  - nguồn: `| YDY-24GF | 24 | 30 | 43.2 | 4D24TG2 | 4 | 87*103 | 2.449 | 10 | 232 | 1700*700*1000 | 650`
- **ĐỔI** n2006 b9 dòng 3 engine `4D24TG0` | tổ máy `YDY-32GF` | rated 40 kVA / 32 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=87*103; disp=2.449; oil=10; fuel=230; dims=1800*750*1100; weight=750; current=57.6
  - nguồn: `| YDY-32GF | 32 | 40 | 57.6 | 4D24TG0 | 4 | 87*103 | 2.449 | 10 | 230 | 1800*750*1100 | 750`
- **ĐỔI** n2006 b9 dòng 4 engine `YCD4V33H6-75` | tổ máy `YDY-40GF` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=89*100; disp=2.5; oil=7; fuel=202; dims=1800*800*1100; weight=780; current=72
  - nguồn: `| YDY-40GF | 40 | 50 | 72 | YCD4V33H6-75 | 4 | 89*100 | 2.5 | 7 | 202 | 1800*800*1100 | 780`
- **ĐỔI** n2006 b9 dòng 5 engine `YC4D80-D34` | tổ máy `YDY-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=105*118; disp=3.86; oil=12; fuel=210; dims=1850*750*1200; weight=800; current=90
  - nguồn: `| YDY-50GF | 50 | 62.5 | 90 | YC4D80-D34 | 4 | 105*118 | 3.86 | 12 | 210 | 1850*750*1200 | 800`
- **ĐỔI** n2006 b9 dòng 6 engine `YC4D90-D34` | tổ máy `YDY-55GF` | rated 68.75 kVA / 55 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=102*118; disp=3.86; oil=12; fuel=199; dims=1920*800*1200; weight=900; current=99
  - nguồn: `| YDY-55GF | 55 | 68.75 | 99 | YC4D90-D34 | 4 | 102*118 | 3.86 | 12 | 199 | 1920*800*1200 | 900`
- **ĐỔI** n2006 b9 dòng 7 engine `YV4D105-D34` | tổ máy `YDY-64GF` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=110*125; disp=4.75; oil=13.5; fuel=210; dims=1950*850*1200; weight=950; current=115.2
  - nguồn: `| YDY-64GF | 64 | 80 | 115.2 | YV4D105-D34 | 4 | 110*125 | 4.75 | 13.5 | 210 | 1950*850*1200 | 950`
- **ĐỔI** n2006 b9 dòng 8 engine `YC4D140-D31` | tổ máy `YDY-90GF` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=110*125; disp=4.75; oil=13.5; fuel=198; dims=2200*850*1200; weight=1000; current=162
  - nguồn: `| YDY-90GF | 90 | 112.5 | 162 | YC4D140-D31 | 4 | 110*125 | 4.75 | 13.5 | 198 | 2200*850*1200 | 1000`
- **ĐỔI** n2006 b9 dòng 9 engine `YC4A165-D30` | tổ máy `YDY-100GF` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=108*132; disp=4.84; oil=17; fuel=212; dims=2300*900*1500; weight=1250; current=180
  - nguồn: `| YDY-100GF | 100 | 125 | 180 | YC4A165-D30 | 4 | 108*132 | 4.84 | 17 | 212 | 2300*900*1500 | 1250`
- **ĐỔI** n2006 b9 dòng 10 engine `YCD6Q23H8-210` | tổ máy `YDY-120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=108*135; disp=7.42; oil=23; fuel=200; dims=2500*980*1600; weight=1700; current=216
  - nguồn: `| YDY-120GF | 120 | 150 | 216 | YCD6Q23H8-210 | 6 | 108*135 | 7.42 | 23 | 200 | 2500*980*1600 | 1700`
- **ĐỔI** n2006 b9 dòng 11 engine `YCD6Q33H6-260` | tổ máy `YDY-180GF` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=108*135; disp=7.42; oil=23; fuel=200; dims=2500*1000*1600; weight=2300; current=324
  - nguồn: `| YDY-180GF | 180 | 225 | 324 | YCD6Q33H6-260 | 6 | 108*135 | 7.42 | 23 | 200 | 2500*1000*1600 | 2300`
- **ĐỔI** n2006 b9 dòng 12 engine `YCA08350-D30` | tổ máy `YDY-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=110*132; disp=7.527; oil=24; fuel=205; dims=2600*1200*1460; weight=1900; current=360
  - nguồn: `| YDY-200GF | 200 | 250 | 360 | YCA08350-D30 | 6 | 110*132 | 7.527 | 24 | 205 | 2600*1200*1460 | 1900`
- **ĐỔI** n2006 b9 dòng 13 engine `YC6MK350-D30` | tổ máy `YDY-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=123*145; disp=10.34; oil=30; fuel=201; dims=3100*1050*1750; weight=2750; current=360
  - nguồn: `| YDY-200GF | 200 | 250 | 360 | YC6MK350-D30 | 6 | 123*145 | 10.34 | 30 | 201 | 3100*1050*1750 | 2750`
- **ĐỔI** n2006 b9 dòng 14 engine `YC6MK420-D30` | tổ máy `YDY-250GF` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=123*145; disp=10.34; oil=30; fuel=203; dims=3200*1150*1750; weight=3000; current=450
  - nguồn: `| YDY-250GF | 250 | 312.5 | 450 | YC6MK420-D30 | 6 | 123*145 | 10.34 | 30 | 203 | 3200*1150*1750 | 3000`
- **ĐỔI** n2006 b9 dòng 15 engine `YC6MJ450-D30` | tổ máy `YDY-300GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=123*145; disp=10.34; oil=30; fuel=198; dims=3200*1150*1750; weight=3000; current=540
  - nguồn: `| YDY-300GF | 300 | 375 | 540 | YC6MJ450-D30 | 6 | 123*145 | 10.34 | 30 | 198 | 3200*1150*1750 | 3000`
- **ĐỔI** n2006 b9 dòng 16 engine `YC6MJ500-D30` | tổ máy `YDY-300GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=131*145; disp=11.73; oil=35; fuel=210; dims=3200*1100*1900; weight=3000; current=540
  - nguồn: `| YDY-300GF | 300 | 375 | 540 | YC6MJ500-D30 | 6 | 131*145 | 11.73 | 35 | 210 | 3200*1100*1900 | 3000`
- **ĐỔI** n2006 b9 dòng 17 engine `YC6K500-D31` | tổ máy `YDY-320GF` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=129*155; disp=12.16; oil=32; fuel=201; dims=3200*1250*1850; weight=3500; current=576
  - nguồn: `| YDY-320GF | 320 | 400 | 576 | YC6K500-D31 | 6 | 129*155 | 12.16 | 32 | 201 | 3200*1250*1850 | 3500`
- **ĐỔI** n2006 b9 dòng 18 engine `YC6MJ549-D30` | tổ máy `YDY-320GF` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=131*145; disp=11.73; oil=37; fuel=201; dims=3200*1250*1850; weight=3500; current=576
  - nguồn: `| YDY-320GF | 320 | 400 | 576 | YC6MJ549-D30 | 6 | 131*145 | 11.73 | 37 | 201 | 3200*1250*1850 | 3500`
- **ĐỔI** n2006 b9 dòng 19 engine `YC6K520-D30` | tổ máy `YDY-350GF` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=129*155; disp=12.16; oil=32; fuel=201; dims=3300*1250*1850; weight=3500; current=630
  - nguồn: `| YDY-350GF | 350 | 437.5 | 630 | YC6K520-D30 | 6 | 129*155 | 12.16 | 32 | 201 | 3300*1250*1850 | 3500`
- **ĐỔI** n2006 b9 dòng 20 engine `YC6MJ600-D30` | tổ máy `YDY-360GF` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=131*145; disp=11.73; oil=37; fuel=203; dims=3300*1250*1850; weight=3500; current=648
  - nguồn: `| YDY-360GF | 360 | 450 | 648 | YC6MJ600-D30 | 6 | 131*145 | 11.73 | 37 | 203 | 3300*1250*1850 | 3500`
- **ĐỔI** n2006 b9 dòng 21 engine `YC6K660-D30` | tổ máy `YDY-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=129*165; disp=12.94; oil=34; fuel=195; dims=3500*1250*1850; weight=3800; current=720
  - nguồn: `| YDY-400GF | 400 | 500 | 720 | YC6K660-D30 | 6 | 129*165 | 12.94 | 34 | 195 | 3500*1250*1850 | 3800`
- **ĐỔI** n2006 b9 dòng 22 engine `YC6T660-D31` | tổ máy `YDY-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=145*165; disp=16.35; oil=56; fuel=216; dims=3500*1500*1970; weight=4000
  - nguồn: `| YDY-400GF | 400 | 500 | 792 | YC6T660-D31 | 6 | 145*165 | 16.35 | 56 | 216 | 3500*1500*1970 | 4000`
- **ĐỔI** n2006 b9 dòng 23 engine `YC6MJ660-D30` | tổ máy `YDY-440GF` | rated 550 kVA / 440 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=131*145; disp=11.73; oil=.37; fuel=207.5; dims=3300*1250*1850; weight=3500; current=792
  - nguồn: `| YDY-440GF | 440 | 550 | 792 | YC6MJ660-D30 | 6 | 131*145 | 11.73 | .37 | 207.5 | 3300*1250*1850 | 3500`
- **ĐỔI** n2006 b9 dòng 24 engine `YC6T780-D31` | tổ máy `YDY-450GF` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=145*165; disp=16.35; oil=56; fuel=220; dims=3500*1600*1900; weight=3900; current=810
  - nguồn: `| YDY-450GF | 450 | 562.5 | 810 | YC6T780-D31 | 6 | 145*165 | 16.35 | 56 | 220 | 3500*1600*1900 | 3900`
- **ĐỔI** n2006 b9 dòng 25 engine `YC6TD780-D31` | tổ máy `YDY-450GF` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=152*180; disp=19.6; oil=55; fuel=220; dims=3600*1600*1900; weight=4000; current=810
  - nguồn: `| YDY-450GF | 450 | 562.5 | 810 | YC6TD780-D31 | 6 | 152*180 | 19.6 | 55 | 220 | 3600*1600*1900 | 4000`
- **ĐỔI** n2006 b9 dòng 26 engine `YC6TC840-D31` | tổ máy `YDY-500GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=152*165; disp=17.96; oil=52; fuel=225; dims=3550*1600*1900; weight=4000; current=900
  - nguồn: `| YDY-500GF | 500 | 625 | 900 | YC6TC840-D31 | 6 | 152*165 | 17.96 | 52 | 225 | 3550*1600*1900 | 4000`
- **ĐỔI** n2006 b9 dòng 27 engine `YC6TD840-D31` | tổ máy `YDY-500GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=152*180; disp=19.6; oil=55; fuel=215; dims=3650*1600*2000; weight=4000; current=900
  - nguồn: `| YDY-500GF | 500 | 625 | 900 | YC6TD840-D31 | 6 | 152*180 | 19.6 | 55 | 215 | 3650*1600*2000 | 4000`
- **ĐỔI** n2006 b9 dòng 28 engine `YC6TC900-D31` | tổ máy `YDY-550GF` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=152*165; disp=17.96; oil=52; fuel=225; dims=3650*1600*1900; weight=4000; current=990
  - nguồn: `| YDY-550GF | 550 | 687.5 | 990 | YC6TC900-D31 | 6 | 152*165 | 17.96 | 52 | 225 | 3650*1600*1900 | 4000`
- **ĐỔI** n2006 b9 dòng 29 engine `YC6TD900-D31` | tổ máy `YDY-550GF` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=152*180; disp=19.6; oil=55; fuel=214; dims=3700*1460*1900; weight=4700; current=990
  - nguồn: `| YDY-550GF | 550 | 687.5 | 990 | YC6TD900-D31 | 6 | 152*180 | 19.6 | 55 | 214 | 3700*1460*1900 | 4700`
- **ĐỔI** n2006 b9 dòng 30 engine `YC6TD1000-D30` | tổ máy `YDY-600GF` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=152*180; disp=19.6; oil=55; fuel=208; dims=3850*1500*2050; weight=4935; current=1080
  - nguồn: `| YDY-600GF | 600 | 750 | 1080 | YC6TD1000-D30 | 6 | 152*180 | 19.6 | 55 | 208 | 3850*1500*2050 | 4935`
- **ĐỔI** n2006 b9 dòng 31 engine `YC6C1020-D31` | tổ máy `YDY-600GF` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=200*210; disp=39.58; oil=160; fuel=209; dims=4350*1580*2200; weight=5500; current=1080
  - nguồn: `| YDY-600GF | 600 | 750 | 1080 | YC6C1020-D31 | 6 | 200*210 | 39.58 | 160 | 209 | 4350*1580*2200 | 5500`
- **ĐỔI** n2006 b9 dòng 32 engine `YC6TD1100-D30` | tổ máy `YDY-640GF` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=152*180; disp=19.6; oil=56; fuel=220; dims=3850*1500*2050; weight=5500; current=1152
  - nguồn: `| YDY-640GF | 640 | 800 | 1152 | YC6TD1100-D30 | 6 | 152*180 | 19.6 | 56 | 220 | 3850*1500*2050 | 5500`
- **ĐỔI** n2006 b9 dòng 33 engine `YC6TH1220-D31` | tổ máy `YDY-720GF` | rated 900 kVA / 720 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=175*195; disp=28.14; oil=95; fuel=200; dims=4321*2000*2130; weight=7500; current=1296
  - nguồn: `| YDY-720GF | 720 | 900 | 1296 | YC6TH1220-D31 | 6 | 175*195 | 28.14 | 95 | 200 | 4321*2000*2130 | 7500`
- **ĐỔI** n2006 b9 dòng 34 engine `YC6TH1320-D31` | tổ máy `YDY-800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=175*195; disp=28.14; oil=95; fuel=200; dims=4321*2000*2130; weight=7500; current=1440
  - nguồn: `| YDY-800GF | 800 | 1000 | 1440 | YC6TH1320-D31 | 6 | 175*195 | 28.14 | 95 | 200 | 4321*2000*2130 | 7500`
- **ĐỔI** n2006 b9 dòng 35 engine `YC6TF1520-D31` | tổ máy `YDY-900GF` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=175*220; disp=31.75; oil=115; fuel=207.6; dims=4450*2050*2130; weight=7600; current=1620
  - nguồn: `| YDY-900GF | 900 | 1125 | 1620 | YC6TF1520-D31 | 6 | 175*220 | 31.75 | 115 | 207.6 | 4450*2050*2130 | 7600`
- **ĐỔI** n2006 b9 dòng 36 engine `YC6C1520-D31` | tổ máy `YDY-900GF` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=200*210; disp=39.58; oil=160; fuel=208; dims=4560*1800*2460; weight=8400; current=1620
  - nguồn: `| YDY-900GF | 900 | 1125 | 1620 | YC6C1520-D31 | 6 | 200*210 | 39.58 | 160 | 208 | 4560*1800*2460 | 8400`
- **ĐỔI** n2006 b9 dòng 37 engine `YC6TF1660-D31` | tổ máy `YDY-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=175*220; disp=31.75; oil=115; fuel=212; dims=4450+2100*2130; weight=7700; current=1800
  - nguồn: `| YDY-1000GF | 1000 | 1250 | 1800 | YC6TF1660-D31 | 6 | 175*220 | 31.75 | 115 | 212 | 4450+2100*2130 | 7700`
- **ĐỔI** n2006 b9 dòng 38 engine `YC6C1660-D31` | tổ máy `YDY-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=200*210; disp=39.58; oil=160; fuel=208; dims=4580*2200*2400; weight=8500; current=1800
  - nguồn: `| YDY-1000GF | 1000 | 1250 | 1800 | YC6C1660-D31 | 6 | 200*210 | 39.58 | 160 | 208 | 4580*2200*2400 | 8500`
- **ĐỔI** n2006 b9 dòng 39 engine `YC12VTD1680-D30` | tổ máy `YDY-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Yuchai | cyl=12; bore=152*180; disp=39.2; oil=210; fuel=210; dims=5000*2000*2200; weight=9000; current=1800
  - nguồn: `| YDY-1000GF | 1000 | 1250 | 1800 | YC12VTD1680-D30 | 12 | 152*180 | 39.2 | 210 | 210 | 5000*2000*2200 | 9000`
- **ĐỔI** n2006 b9 dòng 40 engine `YC12VTD1830-D30` | tổ máy `YDY-1100GF` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Yuchai | cyl=12; bore=152*180; current=1980; weight=9200; dims=5000*2100*2200; fuel=210; oil=210
  - nguồn: `| YDY-1100GF | 1100 | 1375 | 1980 | YC12VTD1830-D30 | 12 | 152*180 | 392 | 210 | 210 | 5000*2100*2200 | 9200`
- **ĐỔI** n2006 b9 dòng 41 engine `YC12VTD2000-D30` | tổ máy `YDY-1200GF` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Yuchai | cyl=12; bore=152*180; disp=39.2; oil=210; fuel=210; dims=5200*2100*2200; weight=9400; current=2160
  - nguồn: `| YDY-1200GF | 1200 | 1500 | 2160 | YC12VTD2000-D30 | 12 | 152*180 | 39.2 | 210 | 210 | 5200*2100*2200 | 9400`
- **ĐỔI** n2006 b9 dòng 42 engine `YC12VC2070-D31` | tổ máy `YDY-1200GF` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Yuchai | cyl=12; bore=200*210; disp=79.17; oil=370; fuel=205; dims=5300*2500*2800; weight=11800; current=2160
  - nguồn: `| YDY-1200GF | 1200 | 1500 | 2160 | YC12VC2070-D31 | 12 | 200*210 | 79.17 | 370 | 205 | 5300*2500*2800 | 11800`
- **ĐỔI** n2006 b9 dòng 43 engine `YC16VTD2270-D30` | tổ máy `YDY-1350GF` | rated 1687.5 kVA / 1350 kW | khác: ∅ | hãng: Yuchai | cyl=16; bore=152*180; disp=52.26; oil=310; fuel=206; dims=5000*2450*2660; weight=10500; current=2430
  - nguồn: `| YDY-1350GF | 1350 | 1687.5 | 2430 | YC16VTD2270-D30 | 16 | 152*180 | 52.26 | 310 | 206 | 5000*2450*2660 | 10500`
- **ĐỔI** n2006 b9 dòng 44 engine `YC16VTD2510-D30` | tổ máy `YDY-1500GF` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Yuchai | cyl=16; bore=152*180; disp=52.26; oil=280; fuel=206; dims=5200*2470*2510; weight=12000; current=2700
  - nguồn: `| YDY-1500GF | 1500 | 1875 | 2700 | YC16VTD2510-D30 | 16 | 152*180 | 52.26 | 280 | 206 | 5200*2470*2510 | 12000`
- **ĐỔI** n2006 b9 dòng 45 engine `YC12VC2270-D31` | tổ máy `YDY-1500GF` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Yuchai | cyl=12; bore=200*210; disp=79.17; oil=340; fuel=204; dims=5600*2200*2800; weight=13200; current=2700
  - nguồn: `| YDY-1500GF | 1500 | 1875 | 2700 | YC12VC2270-D31 | 12 | 200*210 | 79.17 | 340 | 204 | 5600*2200*2800 | 13200`
- **ĐỔI** n2006 b9 dòng 46 engine `YC16VTD2700-D30` | tổ máy `YDY-1600GF` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Yuchai | cyl=16; bore=152*180; disp=52.26; oil=310; fuel=200; dims=5500*2500*2530; weight=13000; current=2880
  - nguồn: `| YDY-1600GF | 1600 | 2000 | 2880 | YC16VTD2700-D30 | 16 | 152*180 | 52.26 | 310 | 200 | 5500*2500*2530 | 13000`
- **ĐỔI** n2006 b9 dòng 47 engine `YC12VC2700-D31` | tổ máy `YDY-1600GF` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Yuchai | cyl=12; bore=200*210; disp=79.17; oil=370; fuel=205; dims=5810*2696*2760; weight=13300; current=2880
  - nguồn: `| YDY-1600GF | 1600 | 2000 | 2880 | YC12VC2700-D31 | 12 | 200*210 | 79.17 | 370 | 205 | 5810*2696*2760 | 13300`
- **ĐỔI** n2006 b9 dòng 48 engine `YC16VC3000-D31` | tổ máy `YDY-1800GF` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Yuchai | cyl=16; bore=200*210; current=3240; weight=17500; dims=6830*2745*3100; fuel=205; oil=520
  - nguồn: `| YDY-1800GF | 1800 | 2250 | 3240 | YC16VC3000-D31 | 16 | 200*210 | 105.56 | 520 | 205 | 6830*2745*3100 | 17500`
- **ĐỔI** n2006 b9 dòng 49 engine `YC16VC3300-D31` | tổ máy `YDY-2000GF` | rated 2500 kVA / 2000 kW | khác: ∅ | hãng: Yuchai | cyl=16; bore=200*210; current=3600; weight=17580; dims=6830*2745*3100; fuel=205; oil=520
  - nguồn: `| YDY-2000GF | 2000 | 2500 | 3600 | YC16VC3300-D31 | 16 | 200*210 | 105.56 | 520 | 205 | 6830*2745*3100 | 17580`
- **ĐỔI** n2006 b9 dòng 50 engine `YC16VC3600-D31` | tổ máy `YDY-2200GF` | rated 2750 kVA / 2200 kW | khác: ∅ | hãng: Yuchai | cyl=16; bore=200*210; current=3960; weight=19200; dims=7400*3100*3300; fuel=205; oil=520
  - nguồn: `| YDY-2200GF | 2200 | 2750 | 3960 | YC16VC3600-D31 | 16 | 200*210 | 105.56 | 520 | 205 | 7400*3100*3300 | 19200`
- **ĐỔI** n2006 b9 dòng 51 engine `YC16VC400-D31` | tổ máy `YDY-2400GF` | rated 3000 kVA / 2400 kW | khác: ∅ | hãng: Yuchai | cyl=16; bore=200*210; current=4320; weight=25000; dims=8400*2880*3360; fuel=212; oil=520
  - nguồn: `| YDY-2400GF | 2400 | 3000 | 4320 | YC16VC400-D31 | 16 | 200*210 | 105.56 | 520 | 212 | 8400*2880*3360 | 25000`
- **ĐỔI** n2007 b10 dòng 0 engine `4Z2.3-G11` | tổ máy `YDS-15GF` | rated 18.75 kVA / 15 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=85*100; disp=2.3; oil=5.5; fuel=240; dims=1330*600*1100; weight=600; current=27
  - nguồn: `| YDS-15GF | 15 | 18.75 | 27 | 4Z2.3-G11 | 4 | 85*100 | 2.3 | 5.5 | 240 | 1330*600*1100 | 600`
- **ĐỔI** n2007 b10 dòng 1 engine `4Z2.3-G21` | tổ máy `YDS-15GF` | rated 18.75 kVA / 15 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=85*100; disp=2.3; oil=5.5; fuel=240; dims=1330*600*1100; weight=600; current=27
  - nguồn: `| YDS-15GF | 15 | 18.75 | 27 | 4Z2.3-G21 | 4 | 85*100 | 2.3 | 5.5 | 240 | 1330*600*1100 | 600`
- **ĐỔI** n2007 b10 dòng 2 engine `4Z2.7-G11` | tổ máy `YDS-20GF` | rated 25 kVA / 20 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=90*105; disp=2.7; oil=6.5; fuel=225; dims=1450*600*1100; weight=600; current=36
  - nguồn: `| YDS-20GF | 20 | 25 | 36 | 4Z2.7-G11 | 4 | 90*105 | 2.7 | 6.5 | 225 | 1450*600*1100 | 600`
- **ĐỔI** n2007 b10 dòng 3 engine `4Z2.7-G21` | tổ máy `YDS-20GF` | rated 25 kVA / 20 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=90*105; disp=2.7; oil=6.5; fuel=225; dims=1450*600*1100; weight=600; current=36
  - nguồn: `| YDS-20GF | 20 | 25 | 36 | 4Z2.7-G21 | 4 | 90*105 | 2.7 | 6.5 | 225 | 1450*600*1100 | 600`
- **ĐỔI** n2007 b10 dòng 4 engine `4Z3.0-G11` | tổ máy `YDS-24GF` | rated 30 kVA / 24 kW | khác: ∅ | hãng: SDEC | cyl=4; current=43.2; weight=700; dims=1450*600*1100; fuel=228; oil=6.5; disp=3
  - nguồn: `| YDS-24GF | 24 | 30 | 43.2 | 4Z3.0-G11 | 4 | 5*105 | 3 | 6.5 | 228 | 1450*600*1100 | 700`
- **ĐỔI** n2007 b10 dòng 5 engine `4Z3.0-G21` | tổ máy `YDS-24GF` | rated 30 kVA / 24 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=95*105; disp=3; oil=6.5; fuel=228; dims=1450*600*1100; weight=700; current=43.2
  - nguồn: `| YDS-24GF | 24 | 30 | 43.2 | 4Z3.0-G21 | 4 | 95*105 | 3 | 6.5 | 228 | 1450*600*1100 | 700`
- **ĐỔI** n2007 b10 dòng 6 engine `4Z3.2-G11` | tổ máy `YDS-30GF` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=98*105; disp=3.2; oil=6.5; fuel=225; dims=1500*600*1100; weight=700; current=54
  - nguồn: `| YDS-30GF | 30 | 37.5 | 54 | 4Z3.2-G11 | 4 | 98*105 | 3.2 | 6.5 | 225 | 1500*600*1100 | 700`
- **ĐỔI** n2007 b10 dòng 7 engine `4Z3.2-G21` | tổ máy `YDS-30GF` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=98*105; disp=3.2; oil=6.5; fuel=225; dims=1500*600*1100; weight=700; current=54
  - nguồn: `| YDS-30GF | 30 | 37.5 | 54 | 4Z3.2-G21 | 4 | 98*105 | 3.2 | 6.5 | 225 | 1500*600*1100 | 700`
- **ĐỔI** n2007 b10 dòng 8 engine `4ZT3.2-G11` | tổ máy `YDS-34GF` | rated 42.5 kVA / 34 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=98*105; disp=3.2; oil=6.5; fuel=220; dims=1500*600*1100; weight=700; current=61.2
  - nguồn: `| YDS-34GF | 34 | 42.5 | 61.2 | 4ZT3.2-G11 | 4 | 98*105 | 3.2 | 6.5 | 220 | 1500*600*1100 | 700`
- **ĐỔI** n2007 b10 dòng 9 engine `4ZT3.2-G21` | tổ máy `YDS-34GF` | rated 42.5 kVA / 34 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=98*105; disp=3.2; oil=6.5; fuel=220; dims=1500*600*1100; weight=750; current=61.2
  - nguồn: `| YDS-34GF | 34 | 42.5 | 61.2 | 4ZT3.2-G21 | 4 | 98*105 | 3.2 | 6.5 | 220 | 1500*600*1100 | 750`
- **ĐỔI** n2007 b10 dòng 10 engine `4ZT3.5-G21` | tổ máy `YDS-44GF` | rated 55 kVA / 44 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=98*115; disp=3.5; oil=6.5; fuel=210; dims=1600*600*1100; weight=750; current=79.2
  - nguồn: `| YDS-44GF | 44 | 55 | 79.2 | 4ZT3.5-G21 | 4 | 98*115 | 3.5 | 6.5 | 210 | 1600*600*1100 | 750`
- **ĐỔI** n2007 b10 dòng 11 engine `4ZT4.1-G21` | tổ máy `YDS-55GF` | rated 68.75 kVA / 55 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=105*118; disp=4.1; oil=6.5; fuel=217; dims=1600*600*1100; current=99
  - nguồn: `| YDS-55GF | 55 | 68.75 | 99 | 4ZT4.1-G21 | 4 | 105*118 | 4.1 | 6.5 | 217 | 1600*600*1100 | 15`
- **ĐỔI** n2007 b10 dòng 12 engine `4ZTAA4.1-G21` | tổ máy `YDS-60GF` | rated 75 kVA / 60 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=105*118; disp=4.1; oil=6.5; fuel=209; dims=1600*600*1100; weight=750; current=108
  - nguồn: `| YDS-60GF | 60 | 75 | 108 | 4ZTAA4.1-G21 | 4 | 105*118 | 4.1 | 6.5 | 209 | 1600*600*1100 | 750`
- **ĐỔI** n2007 b10 dòng 13 engine `4ZTAA4.1-G31` | tổ máy `YDS-68GF` | rated 85 kVA / 68 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=105*118; disp=4.1; oil=6.5; fuel=210; dims=1700*600*1200; weight=800; current=122.4
  - nguồn: `| YDS-68GF | 68 | 85 | 122.4 | 4ZTAA4.1-G31 | 4 | 105*118 | 4.1 | 6.5 | 210 | 1700*600*1200 | 800`
- **ĐỔI** n2007 b11 dòng 0 engine `SC4H95D2` | tổ máy `YDS-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=105*124; disp=4.3; oil=15; fuel=204; dims=1890*810*1150; weight=950; current=90
  - nguồn: `| YDS-50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 105*124 | 4.3 | 15 | 204 | 1890*810*1150 | 950`
- **ĐỔI** n2007 b11 dòng 1 engine `SC4H115D2` | tổ máy `YDS-75GF` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=105*124; disp=4.3; oil=15; fuel=204; dims=1900*860*1200; weight=1000; current=135
  - nguồn: `| YDS-75GF | 75 | 93.75 | 135 | SC4H115D2 | 4 | 105*124 | 4.3 | 15 | 204 | 1900*860*1200 | 1000`
- **ĐỔI** n2007 b11 dòng 2 engine `SC4H160D2` | tổ máy `YDS-100GF` | rated 125 kVA / 100 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=105*124; disp=4.3; oil=15; fuel=198; dims=1990*900*1205; weight=1100; current=180
  - nguồn: `| YDS-100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 4.3 | 15 | 198 | 1990*900*1205 | 1100`
- **ĐỔI** n2007 b11 dòng 3 engine `SC4H180D2` | tổ máy `YDS-120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=135*150; disp=4.3; oil=15; fuel=198; dims=2100*900*1200; weight=1350; current=216
  - nguồn: `| YDS-120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 135*150 | 4.3 | 15 | 198 | 2100*900*1200 | 1350`
- **ĐỔI** n2007 b11 dòng 4 engine `SC7H205D2` | tổ máy `YDS-132GF` | rated 165 kVA / 132 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=105*124; disp=6.5; oil=18; fuel=198; dims=2400*940*1350; weight=1700; current=237.6
  - nguồn: `| YDS-132GF | 132 | 165 | 237.6 | SC7H205D2 | 6 | 105*124 | 6.5 | 18 | 198 | 2400*940*1350 | 1700`
- **ĐỔI** n2007 b11 dòng 5 engine `SC7H220D2` | tổ máy `YDS-150GF` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=105*124; disp=6.5; oil=18; fuel=195; dims=2400*940*1350; weight=1700; current=270
  - nguồn: `| YDS-150GF | 150 | 187.5 | 270 | SC7H220D2 | 6 | 105*124 | 6.5 | 18 | 195 | 2400*940*1350 | 1700`
- **ĐỔI** n2007 b11 dòng 6 engine `SC7H230D2` | tổ máy `YDS-150GF` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=105*124; disp=6.5; oil=18; fuel=193; dims=2400*940*1350; weight=1700; current=270
  - nguồn: `| YDS-150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 6.5 | 18 | 193 | 2400*940*1350 | 1700`
- **ĐỔI** n2007 b11 dòng 7 engine `SC7H250D2` | tổ máy `YDS-170GF` | rated 212.5 kVA / 170 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=105*124; disp=6.5; oil=18; fuel=193; dims=2600*950*1500; weight=800; current=306
  - nguồn: `| YDS-170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 105*124 | 6.5 | 18 | 193 | 2600*950*1500 | 800`
- **ĐỔI** n2007 b11 dòng 8 engine `SC8D280D2` | tổ máy `YDS-180GF` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=114*135; disp=8.27; oil=19; fuel=200; dims=2600*1050*1420; weight=1800; current=324
  - nguồn: `| YDS-180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*135 | 8.27 | 19 | 200 | 2600*1050*1420 | 1800`
- **ĐỔI** n2007 b11 dòng 9 engine `SC9D310D2` | tổ máy `YDS-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=114*144; disp=8.82; oil=19; fuel=200; dims=2650*1050*1420; weight=1750; current=360
  - nguồn: `| YDS-200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 8.82 | 19 | 200 | 2650*1050*1420 | 1750`
- **ĐỔI** n2007 b11 dòng 10 engine `SC9D340D2` | tổ máy `YDS-220GF` | rated 275 kVA / 220 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=114*144; disp=8.82; oil=25; fuel=198; dims=2650*1050*1600; weight=1800; current=396
  - nguồn: `| YDS-220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 114*144 | 8.82 | 25 | 198 | 2650*1050*1600 | 1800`
- **ĐỔI** n2007 b11 dòng 11 engine `SC13G420D2` | tổ máy `YDS-250GF` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=135*150; disp=12.88; oil=41; fuel=205; dims=3100*1250*1700; weight=2460; current=450
  - nguồn: `| YDS-250GF | 250 | 312.5 | 450 | SC13G420D2 | 6 | 135*150 | 12.88 | 41 | 205 | 3100*1250*1700 | 2460`
- **ĐỔI** n2007 b11 dòng 12 engine `SC12E460D2` | tổ máy `YDS-300GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=128*153; disp=11.8; oil=41; fuel=192; dims=3100*1250*1700; weight=2570; current=540
  - nguồn: `| YDS-300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 11.8 | 41 | 192 | 3100*1250*1700 | 2570`
- **ĐỔI** n2007 b11 dòng 13 engine `SC12E480D2` | tổ máy `YDS-320GF` | rated 400 kVA / 320 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=128*153; disp=11.8; oil=36; fuel=195; dims=3150*1250*1750; weight=2600; current=576
  - nguồn: `| YDS-320GF | 320 | 400 | 576 | SC12E480D2 | 6 | 128*153 | 11.8 | 36 | 195 | 3150*1250*1750 | 2600`
- **ĐỔI** n2007 b11 dòng 14 engine `SC13E500D2` | tổ máy `YDS-350GF` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=130*161; disp=12.8; oil=36; fuel=210; dims=3150*1280*1750; weight=2700; current=630
  - nguồn: `| YDS-350GF | 350 | 437.5 | 630 | SC13E500D2 | 6 | 130*161 | 12.8 | 36 | 210 | 3150*1280*1750 | 2700`
- **ĐỔI** n2007 b11 dòng 15 engine `SC15G500D2` | tổ máy `YDS-350GF` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=135*165; disp=14.16; oil=41; fuel=205; dims=3150*1280*1750; weight=2800; current=630
  - nguồn: `| YDS-350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*165 | 14.16 | 41 | 205 | 3150*1280*1750 | 2800`
- **ĐỔI** n2007 b11 dòng 16 engine `SC13E550D2` | tổ máy `YDS-360GF` | rated 450 kVA / 360 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=130*161; disp=12.8; oil=36; fuel=201; dims=3150*1280*1750; weight=2800; current=648
  - nguồn: `| YDS-360GF | 360 | 450 | 648 | SC13E550D2 | 6 | 130*161 | 12.8 | 36 | 201 | 3150*1280*1750 | 2800`
- **ĐỔI** n2007 b11 dòng 17 engine `SC25G610D2` | tổ máy `YDS-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=135*150; disp=25.8; oil=65; fuel=205; dims=3500*1500*2100; weight=3850; current=720
  - nguồn: `| YDS-400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*150 | 25.8 | 65 | 205 | 3500*1500*2100 | 3850`
- **ĐỔI** n2007 b11 dòng 18 engine `SC25G690D2` | tổ máy `YDS-450GF` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=135*155; disp=25.8; oil=65; fuel=205; dims=3500*1500*2100; weight=3900; current=810
  - nguồn: `| YDS-450GF | 450 | 562.5 | 810 | SC25G690D2 | 12 | 135*155 | 25.8 | 65 | 205 | 3500*1500*2100 | 3900`
- **ĐỔI** n2007 b11 dòng 19 engine `SC27G755D2` | tổ máy `YDS-500GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=135*155; disp=26.6; oil=65; fuel=205; dims=3560*1500*2100; weight=4000; current=900
  - nguồn: `| YDS-500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 26.6 | 65 | 205 | 3560*1500*2100 | 4000`
- **ĐỔI** n2007 b11 dòng 20 engine `SC27G830D2` | tổ máy `YDS-550GF` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=135*155; disp=26.6; oil=65; fuel=205; dims=3650*1500*2150; weight=4100; current=990
  - nguồn: `| YDS-550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 26.6 | 65 | 205 | 3650*1500*2150 | 4100`
- **ĐỔI** n2007 b11 dòng 21 engine `SC27G900D2` | tổ máy `YDS-600GF` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=135*155; disp=26.6; oil=65; fuel=205; dims=3700*1500*2150; weight=4200; current=1080
  - nguồn: `| YDS-600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 26.6 | 65 | 205 | 3700*1500*2150 | 4200`
- **ĐỔI** n2007 b11 dòng 22 engine `SC33W990D2` | tổ máy `YDS-660GF` | rated 825 kVA / 660 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=180*215; disp=32.8; oil=75; fuel=205; dims=4400*1700*2150; weight=6200; current=1188
  - nguồn: `| YDS-660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 32.8 | 75 | 205 | 4400*1700*2150 | 6200`
- **ĐỔI** n2007 b11 dòng 23 engine `SC33W1150D2` | tổ máy `YDS-800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=180*215; disp=32.8; oil=75; fuel=205; dims=4430*1830*2350; weight=6500; current=1440
  - nguồn: `| YDS-800GF | 800 | 1000 | 1440 | SC33W1150D2 | 6 | 180*215 | 32.8 | 75 | 205 | 4430*1830*2350 | 6500`
- **ĐỔI** n2007 b12 dòng 0 engine `3Z11-G42` | tổ máy `YDS-10GF` | rated 12.5 kVA / 10 kW | khác: ∅ | hãng: SDEC | cyl=3; bore=78*78.4; disp=1.1; oil=4; fuel=250; dims=1330*600*1100; weight=600; current=18
  - nguồn: `| YDS-10GF | 10 | 12.5 | 18 | 3Z11-G42 | 3 | 78*78.4 | 1.1 | 4 | 250 | 1330*600*1100 | 600`
- **ĐỔI** n2007 b12 dòng 1 engine `3Z11-G41` | tổ máy `YDS-15GF` | rated 18.75 kVA / 15 kW | khác: ∅ | hãng: SDEC | cyl=3; bore=78*78.4; disp=1.1; oil=4; fuel=245; dims=1330*600*1100; weight=600; current=27
  - nguồn: `| YDS-15GF | 15 | 18.75 | 27 | 3Z11-G41 | 3 | 78*78.4 | 1.1 | 4 | 245 | 1330*600*1100 | 600`
- **ĐỔI** n2007 b12 dòng 2 engine `4Z2.9--G43` | tổ máy `YDS-15GF` | rated 18.75 kVA / 15 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=93*105; disp=2.9; oil=7; fuel=231; dims=1450*600*1100; weight=650; current=27
  - nguồn: `| YDS-15GF | 15 | 18.75 | 27 | 4Z2.9--G43 | 4 | 93*105 | 2.9 | 7 | 231 | 1450*600*1100 | 650`
- **ĐỔI** n2007 b12 dòng 3 engine `4Z2.9--G42` | tổ máy `YDS-20GF` | rated 25 kVA / 20 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=93*105; disp=2.9; oil=7; fuel=225; dims=1450*600*1100; weight=650; current=36
  - nguồn: `| YDS-20GF | 20 | 25 | 36 | 4Z2.9--G42 | 4 | 93*105 | 2.9 | 7 | 225 | 1450*600*1100 | 650`
- **ĐỔI** n2007 b12 dòng 4 engine `4Z2.9--G41` | tổ máy `YDS-24GF` | rated 30 kVA / 24 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=93*105; disp=2.9; oil=7; fuel=245; dims=1450*600*1100; weight=650; current=43.2
  - nguồn: `| YDS-24GF | 24 | 30 | 43.2 | 4Z2.9--G41 | 4 | 93*105 | 2.9 | 7 | 245 | 1450*600*1100 | 650`
- **ĐỔI** n2007 b12 dòng 5 engine `4Z3.2--G42` | tổ máy `YDS-30GF` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=98*105; disp=3.2; oil=7; fuel=217; dims=1500*600*1100; weight=700; current=54
  - nguồn: `| YDS-30GF | 30 | 37.5 | 54 | 4Z3.2--G42 | 4 | 98*105 | 3.2 | 7 | 217 | 1500*600*1100 | 700`
- **ĐỔI** n2007 b12 dòng 6 engine `4Z3.2--G41` | tổ máy `YDS-32GF` | rated 40 kVA / 32 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=98*105; disp=3.2; oil=7; fuel=219; dims=1500*600*1100; weight=700; current=57.6
  - nguồn: `| YDS-32GF | 32 | 40 | 57.6 | 4Z3.2--G41 | 4 | 98*105 | 3.2 | 7 | 219 | 1500*600*1100 | 700`
- **ĐỔI** n2007 b12 dòng 7 engine `4ZTAA3.2-G33` | tổ máy `YDS-34GF` | rated 42.5 kVA / 34 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=98*105; disp=3.2; oil=7; fuel=218; dims=1600*600*1100; weight=750; current=61.2
  - nguồn: `| YDS-34GF | 34 | 42.5 | 61.2 | 4ZTAA3.2-G33 | 4 | 98*105 | 3.2 | 7 | 218 | 1600*600*1100 | 750`
- **ĐỔI** n2007 b12 dòng 8 engine `4ZTAA3.2-G32` | tổ máy `YDS-40GF` | rated 50 kVA / 40 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=98*105; disp=3.2; oil=7; fuel=211; dims=1600*600*1100; weight=750; current=72
  - nguồn: `| YDS-40GF | 40 | 50 | 72 | 4ZTAA3.2-G32 | 4 | 98*105 | 3.2 | 7 | 211 | 1600*600*1100 | 750`
- **ĐỔI** n2007 b12 dòng 9 engine `4ZTAA3.2-G34` | tổ máy `YDS-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=98*105; disp=3.2; oil=7; fuel=219; dims=1600*600*1100; weight=750; current=90
  - nguồn: `| YDS-50GF | 50 | 62.5 | 90 | 4ZTAA3.2-G34 | 4 | 98*105 | 3.2 | 7 | 219 | 1600*600*1100 | 750`
- **ĐỔI** n2007 b12 dòng 10 engine `4ZTAA3.2-G31` | tổ máy `YDS-58GF` | rated 72.5 kVA / 58 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=98*105; disp=3.5; oil=7; fuel=213; dims=1600*600*1100; weight=750; current=104.4
  - nguồn: `| YDS-58GF | 58 | 72.5 | 104.4 | 4ZTAA3.2-G31 | 4 | 98*105 | 3.5 | 7 | 213 | 1600*600*1100 | 750`
- **ĐỔI** n2007 b12 dòng 11 engine `4ZTAA3.5-G31` | tổ máy `YDS-64GF` | rated 80 kVA / 64 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=98*105; disp=3.5; oil=7; fuel=217; dims=1700*600*1200; weight=800; current=115.2
  - nguồn: `| YDS-64GF | 64 | 80 | 115.2 | 4ZTAA3.5-G31 | 4 | 98*105 | 3.5 | 7 | 217 | 1700*600*1200 | 800`
- **ĐỔI** n2007 b12 dòng 12 engine `4HTAA4.3-G33` | tổ máy `YDS-75GF` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=105*124; disp=4.3; oil=13; fuel=192; dims=1900*800*1300; weight=900; current=135
  - nguồn: `| YDS-75GF | 75 | 93.75 | 135 | 4HTAA4.3-G33 | 4 | 105*124 | 4.3 | 13 | 192 | 1900*800*1300 | 900`
- **ĐỔI** n2007 b12 dòng 13 engine `4HTAA4.3-G34` | tổ máy `YDS-80GF` | rated 100 kVA / 80 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=105*124; disp=4.3; oil=13; fuel=192; dims=2000*800*1300; weight=950; current=144
  - nguồn: `| YDS-80GF | 80 | 100 | 144 | 4HTAA4.3-G34 | 4 | 105*124 | 4.3 | 13 | 192 | 2000*800*1300 | 950`
- **ĐỔI** n2007 b12 dòng 14 engine `4HTAA4.3-G35` | tổ máy `YDS-100GF` | rated 125 kVA / 100 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=105*124; disp=4.3; oil=13; fuel=192; dims=2100*850*1300; weight=1000; current=180
  - nguồn: `| YDS-100GF | 100 | 125 | 180 | 4HTAA4.3-G35 | 4 | 105*124 | 4.3 | 13 | 192 | 2100*850*1300 | 1000`
- **ĐỔI** n2007 b12 dòng 15 engine `4HTAA4.3-G36` | tổ máy `YDS-120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=105*124; disp=4.3; oil=13; fuel=192; dims=2100*850*1300; weight=1000; current=216
  - nguồn: `| YDS-120GF | 120 | 150 | 216 | 4HTAA4.3-G36 | 4 | 105*124 | 4.3 | 13 | 192 | 2100*850*1300 | 1000`
- **ĐỔI** n2007 b12 dòng 16 engine `6HTAA6.5-G32` | tổ máy `YDS-140GF` | rated 175 kVA / 140 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=105*124; disp=6.5; oil=18; fuel=192; dims=2300*850*1300; weight=1300; current=252
  - nguồn: `| YDS-140GF | 140 | 175 | 252 | 6HTAA6.5-G32 | 6 | 105*124 | 6.5 | 18 | 192 | 2300*850*1300 | 1300`
- **ĐỔI** n2007 b12 dòng 17 engine `6HTAA6.5-G33` | tổ máy `YDS-160GF` | rated 200 kVA / 160 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=105*124; disp=6.5; oil=18; fuel=192; dims=2300*850*1300; weight=1300; current=288
  - nguồn: `| YDS-160GF | 160 | 200 | 288 | 6HTAA6.5-G33 | 6 | 105*124 | 6.5 | 18 | 192 | 2300*850*1300 | 1300`
- **ĐỔI** n2007 b12 dòng 18 engine `6HTAA6.5-G34` | tổ máy `YDS-180GF` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=105*124; disp=6.5; oil=18; fuel=192; dims=2500*890*1400; weight=1600; current=324
  - nguồn: `| YDS-180GF | 180 | 225 | 324 | 6HTAA6.5-G34 | 6 | 105*124 | 6.5 | 18 | 192 | 2500*890*1400 | 1600`
- **ĐỔI** n2007 b12 dòng 19 engine `6DTAA8.9-G32` | tổ máy `YDS-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=114*144; disp=8.82; oil=25; fuel=192; current=360
  - nguồn: `| YDS-200GF | 200 | 250 | 360 | 6DTAA8.9-G32 | 6 | 114*144 | 8.82 | 25 | 192 | 2500*89*1400 | 2300`
- **ĐỔI** n2007 b12 dòng 20 engine `6DTAA8.9-G33` | tổ máy `YDS-220GF` | rated 275 kVA / 220 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=114*144; disp=8.82; oil=25; fuel=192; dims=2500*890*1400; weight=2300; current=396
  - nguồn: `| YDS-220GF | 220 | 275 | 396 | 6DTAA8.9-G33 | 6 | 114*144 | 8.82 | 25 | 192 | 2500*890*1400 | 2300`
- **ĐỔI** n2007 b12 dòng 21 engine `6DTAA8.9-G34` | tổ máy `YDS-250GF` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=114*144; disp=8.82; oil=25; fuel=192; dims=2600*1090*1500; weight=2500; current=450
  - nguồn: `| YDS-250GF | 250 | 312.5 | 450 | 6DTAA8.9-G34 | 6 | 114*144 | 8.82 | 25 | 192 | 2600*1090*1500 | 2500`
- **ĐỔI** n2007 b12 dòng 22 engine `6ETAA11.8-G32` | tổ máy `YDS-280GF` | rated 350 kVA / 280 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=128*153; disp=11.8; oil=41; fuel=190; dims=3000*1250*1800; weight=2650; current=504
  - nguồn: `| YDS-280GF | 280 | 350 | 504 | 6ETAA11.8-G32 | 6 | 128*153 | 11.8 | 41 | 190 | 3000*1250*1800 | 2650`
- **ĐỔI** n2007 b12 dòng 23 engine `6ETAA11.8-G33` | tổ máy `YDS-300GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=128*153; disp=11.8; oil=41; fuel=190; dims=3000*1250*1800; weight=3000; current=540
  - nguồn: `| YDS-300GF | 300 | 375 | 540 | 6ETAA11.8-G33 | 6 | 128*153 | 11.8 | 41 | 190 | 3000*1250*1800 | 3000`
- **ĐỔI** n2007 b12 dòng 24 engine `6ETAA11.8-G31` | tổ máy `YDS-320GF` | rated 400 kVA / 320 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=128*153; disp=11.8; oil=41; fuel=190; dims=3000*1250*1800; weight=3000; current=576
  - nguồn: `| YDS-320GF | 320 | 400 | 576 | 6ETAA11.8-G31 | 6 | 128*153 | 11.8 | 41 | 190 | 3000*1250*1800 | 3000`
- **ĐỔI** n2007 b12 dòng 25 engine `6ETAA12.8-G32` | tổ máy `YDS-360GF` | rated 450 kVA / 360 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=130*161; disp=12.8; oil=36; fuel=224; dims=3000*1250*1800; weight=3000; current=648
  - nguồn: `| YDS-360GF | 360 | 450 | 648 | 6ETAA12.8-G32 | 6 | 130*161 | 12.8 | 36 | 224 | 3000*1250*1800 | 3000`
- **ĐỔI** n2007 b12 dòng 26 engine `6ETAA12.8-G31` | tổ máy `YDS-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=130*161; disp=12.8; oil=36; fuel=208; dims=3000*1250*1800; weight=3000; current=720
  - nguồn: `| YDS-400GF | 400 | 500 | 720 | 6ETAA12.8-G31 | 6 | 130*161 | 12.8 | 36 | 208 | 3000*1250*1800 | 3000`
- **ĐỔI** n2007 b12 dòng 27 engine `6ETAA12.8-G310` | tổ máy `YDS-450GF` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=130*161; disp=12.8; oil=36; fuel=191; dims=3100*1300*1820; weight=3100; current=810
  - nguồn: `| YDS-450GF | 450 | 562.5 | 810 | 6ETAA12.8-G310 | 6 | 130*161 | 12.8 | 36 | 191 | 3100*1300*1820 | 3100`
- **ĐỔI** n2007 b12 dòng 28 engine `12GTAA27-G33` | tổ máy `YDS-500GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=135*155; disp=26.6; oil=65; fuel=204; dims=3550*1500*1950; weight=4000; current=900
  - nguồn: `| YDS-500GF | 500 | 625 | 900 | 12GTAA27-G33 | 12 | 135*155 | 26.6 | 65 | 204 | 3550*1500*1950 | 4000`
- **ĐỔI** n2007 b12 dòng 29 engine `6KTAA25-G310` | tổ máy `YDS-520GF` | rated 650 kVA / 520 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=170*185; disp=25.18; oil=70; fuel=202; dims=3600*1600*1950; weight=4200; current=936
  - nguồn: `| YDS-520GF | 520 | 650 | 936 | 6KTAA25-G310 | 6 | 170*185 | 25.18 | 70 | 202 | 3600*1600*1950 | 4200`
- **ĐỔI** n2007 b12 dòng 30 engine `12GTAA27-G32` | tổ máy `YDS-550GF` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=135*155; disp=26.6; oil=65; fuel=204; dims=3550*1650*2000; weight=4300; current=990
  - nguồn: `| YDS-550GF | 550 | 687.5 | 990 | 12GTAA27-G32 | 12 | 135*155 | 26.6 | 65 | 204 | 3550*1650*2000 | 4300`
- **ĐỔI** n2007 b12 dòng 31 engine `12GTAA27-G31` | tổ máy `YDS-600GF` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=135*155; disp=26.6; oil=65; fuel=204; dims=3600*1650*2000; weight=4500; current=1080
  - nguồn: `| YDS-600GF | 600 | 750 | 1080 | 12GTAA27-G31 | 12 | 135*155 | 26.6 | 65 | 204 | 3600*1650*2000 | 4500`
- **ĐỔI** n2007 b12 dòng 32 engine `6KTAA25-G32` | tổ máy `YDS-640GF` | rated 800 kVA / 640 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=170*185; disp=25.18; oil=70; fuel=200; dims=4200*1650*2200; weight=4800; current=1152
  - nguồn: `| YDS-640GF | 640 | 800 | 1152 | 6KTAA25-G32 | 6 | 170*185 | 25.18 | 70 | 200 | 4200*1650*2200 | 4800`
- **ĐỔI** n2007 b12 dòng 33 engine `6KTAA25-G31` | tổ máy `YDS-700GF` | rated 875 kVA / 700 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=170*185; disp=25.18; oil=70; fuel=195; dims=4300*1700*2200; weight=4800; current=1260
  - nguồn: `| YDS-700GF | 700 | 875 | 1260 | 6KTAA25-G31 | 6 | 170*185 | 25.18 | 70 | 195 | 4300*1700*2200 | 4800`
- **ĐỔI** n2007 b12 dòng 34 engine `6KTAA25-G320` | tổ máy `YDS-800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=170*185; disp=25.2; oil=75; fuel=201; dims=4550*1800*2000; weight=5000; current=1440
  - nguồn: `| YDS-800GF | 800 | 1000 | 1440 | 6KTAA25-G320 | 6 | 170*185 | 25.2 | 75 | 201 | 4550*1800*2000 | 5000`
- **ĐỔI** n2007 b12 dòng 35 engine `6KTAA25-G321` | tổ máy `YDS-880GF` | rated 1100 kVA / 880 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=170*185; disp=25.2; oil=75; fuel=203; dims=4550*1800*2000; weight=5000; current=1584
  - nguồn: `| YDS-880GF | 880 | 1100 | 1584 | 6KTAA25-G321 | 6 | 170*185 | 25.2 | 75 | 203 | 4550*1800*2000 | 5000`
- **ĐỔI** n2007 b12 dòng 36 engine `6WTAA35-G310` | tổ máy `YDS-900GF` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=186*215; disp=35.1; oil=100; fuel=206; dims=4430*1855*2450; weight=8000; current=1620
  - nguồn: `| YDS-900GF | 900 | 1125 | 1620 | 6WTAA35-G310 | 6 | 186*215 | 35.1 | 100 | 206 | 4430*1855*2450 | 8000`
- **ĐỔI** n2007 b12 dòng 37 engine `6WTAA35-G311` | tổ máy `YDS-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=186*215; disp=35.1; oil=100; fuel=206; dims=4430*1855*2450; weight=8300; current=1800
  - nguồn: `| YDS-1000GF | 1000 | 1250 | 1800 | 6WTAA35-G311 | 6 | 186*215 | 35.1 | 100 | 206 | 4430*1855*2450 | 8300`
- **ĐỔI** n2007 b12 dòng 38 engine `12KTA58-G36` | tổ máy `YDS-1100GF` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=170*210; disp=57.2; oil=313; fuel=201; dims=5100*2100*2200; weight=9500; current=1980
  - nguồn: `| YDS-1100GF | 1100 | 1375 | 1980 | 12KTA58-G36 | 12 | 170*210 | 57.2 | 313 | 201 | 5100*2100*2200 | 9500`
- **ĐỔI** n2007 b12 dòng 39 engine `12KTA58-G35` | tổ máy `YDS-1200GF` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=170*210; disp=57.2; oil=313; fuel=200; dims=5200*2100*2200; weight=9800; current=2160
  - nguồn: `| YDS-1200GF | 1200 | 1500 | 2160 | 12KTA58-G35 | 12 | 170*210 | 57.2 | 313 | 200 | 5200*2100*2200 | 9800`
- **ĐỔI** n2007 b12 dòng 40 engine `12KTA58-G34` | tổ máy `YDS-1350GF` | rated 1687.5 kVA / 1350 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=170*210; disp=57.2; oil=313; fuel=202; dims=5400*2100*2200; weight=10600; current=2430
  - nguồn: `| YDS-1350GF | 1350 | 1687.5 | 2430 | 12KTA58-G34 | 12 | 170*210 | 57.2 | 313 | 202 | 5400*2100*2200 | 10600`
- **ĐỔI** n2007 b12 dòng 41 engine `12KTA58-G33` | tổ máy `YDS-1500GF` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=170*210; disp=57.2; oil=313; fuel=200; dims=5600*2200*2800; weight=13000; current=2700
  - nguồn: `| YDS-1500GF | 1500 | 1875 | 2700 | 12KTA58-G33 | 12 | 170*210 | 57.2 | 313 | 200 | 5600*2200*2800 | 13000`
- **ĐỔI** n2007 b12 dòng 42 engine `12KTA58-G32` | tổ máy `YDS-1600GF` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=170*210; disp=57.2; oil=313; fuel=200; dims=5600*2200*2800; weight=13500; current=2880
  - nguồn: `| YDS-1600GF | 1600 | 2000 | 2880 | 12KTA58-G32 | 12 | 170*210 | 57.2 | 313 | 200 | 5600*2200*2800 | 13500`
- **ĐỔI** n2007 b12 dòng 43 engine `12KTA58-G31` | tổ máy `YDS-1800GF` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=170*210; disp=57.2; oil=313; fuel=201; dims=5600*2200*2800; weight=16300; current=3240
  - nguồn: `| YDS-1800GF | 1800 | 2250 | 3240 | 12KTA58-G31 | 12 | 170*210 | 57.2 | 313 | 201 | 5600*2200*2800 | 16300`
- **ĐỔI** n2008 b13 dòng 0 engine `WP2.3D25E200` | tổ máy `YDW-20GF` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=89*92; disp=2.289; oil=8; fuel=224; dims=1800*900*1270; weight=755; current=36
  - nguồn: `| YDW-20GF | 20 | 25 | 36 | WP2.3D25E200 | 4 | 89*92 | 2.289 | 8 | 224 | 1800*900*1270 | 755`
- **ĐỔI** n2008 b13 dòng 1 engine `WP2.3D33E200` | tổ máy `YDW-24GF` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=89*92; disp=2.289; oil=8; fuel=212; dims=1800*900*1300; weight=800; current=43.2
  - nguồn: `| YDW-24GF | 24 | 30 | 43.2 | WP2.3D33E200 | 4 | 89*92 | 2.289 | 8 | 212 | 1800*900*1300 | 800`
- **ĐỔI** n2008 b13 dòng 2 engine `WP2.3D40E200` | tổ máy `YDW-30GF` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=89*92; disp=2.289; oil=8; fuel=216; dims=1800*900*1300; weight=800; current=54
  - nguồn: `| YDW-30GF | 30 | 37.5 | 54 | WP2.3D40E200 | 4 | 89*92 | 2.289 | 8 | 216 | 1800*900*1300 | 800`
- **ĐỔI** n2008 b13 dòng 3 engine `WP2.3D48E200` | tổ máy `YDW-40GF` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=89*92; disp=2.289; oil=8; fuel=220; dims=1800*900*1300; weight=800; current=72
  - nguồn: `| YDW-40GF | 40 | 50 | 72 | WP2.3D48E200 | 4 | 89*92 | 2.289 | 8 | 220 | 1800*900*1300 | 800`
- **ĐỔI** n2008 b13 dòng 4 engine `WP4D66E200` | tổ máy `YDW-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=105*130; disp=4.5; oil=10; fuel=208; dims=1950*920*1340; weight=1100; current=90
  - nguồn: `| YDW-50GF | 50 | 62.5 | 90 | WP4D66E200 | 4 | 105*130 | 4.5 | 10 | 208 | 1950*920*1340 | 1100`
- **ĐỔI** n2008 b13 dòng 5 engine `WP4.1D66E200` | tổ máy `YDW-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=105*118; disp=4.087; oil=13; fuel=235; dims=1950*920*1340; weight=1100; current=90
  - nguồn: `| YDW-50GF | 50 | 62.5 | 90 | WP4.1D66E200 | 4 | 105*118 | 4.087 | 13 | 235 | 1950*920*1340 | 1100`
- **ĐỔI** n2008 b13 dòng 6 engine `WP4.1D80E200` | tổ máy `YDW-64GF` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=105*118; disp=4.087; oil=13; fuel=235; dims=1850*700*1200; weight=1000; current=115.2
  - nguồn: `| YDW-64GF | 64 | 80 | 115.2 | WP4.1D80E200 | 4 | 105*118 | 4.087 | 13 | 235 | 1850*700*1200 | 1000`
- **ĐỔI** n2008 b13 dòng 7 engine `WP4.1D113E200` | tổ máy `YDW-100GF` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=105*118; disp=4.087; oil=13; fuel=201; dims=2200*800*1340; weight=1250; current=180
  - nguồn: `| YDW-100GF | 100 | 125 | 180 | WP4.1D113E200 | 4 | 105*118 | 4.087 | 13 | 201 | 2200*800*1340 | 1250`
- **ĐỔI** n2008 b13 dòng 8 engine `WP4D100E200` | tổ máy `YDW-90GF` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=105*130; disp=4.5; oil=10; fuel=203; dims=2200*800*1350; weight=1250; current=162
  - nguồn: `| YDW-90GF | 90 | 112.5 | 162 | WP4D100E200 | 4 | 105*130 | 4.5 | 10 | 203 | 2200*800*1350 | 1250`
- **ĐỔI** n2008 b13 dòng 9 engine `WP6D132E200` | tổ máy `YDW-120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=105*130; disp=6.75; oil=18; fuel=205; dims=2470*830*1450; weight=1350; current=216
  - nguồn: `| YDW-120GF | 120 | 150 | 216 | WP6D132E200 | 6 | 105*130 | 6.75 | 18 | 205 | 2470*830*1450 | 1350`
- **ĐỔI** n2008 b13 dòng 10 engine `WP6D152E200` | tổ máy `YDW-132GF` | rated 165 kVA / 132 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=105*130; disp=6.75; oil=18; fuel=205; dims=2470*930*1450; weight=1400; current=237.6
  - nguồn: `| YDW-132GF | 132 | 165 | 237.6 | WP6D152E200 | 6 | 105*130 | 6.75 | 18 | 205 | 2470*930*1450 | 1400`
- **ĐỔI** n2008 b13 dòng 11 engine `WP6D167E200` | tổ máy `YDW-150GF` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=105*130; disp=6.75; oil=18; fuel=201; dims=2550*950*1300; weight=1430; current=270
  - nguồn: `| YDW-150GF | 150 | 187.5 | 270 | WP6D167E200 | 6 | 105*130 | 6.75 | 18 | 201 | 2550*950*1300 | 1430`
- **ĐỔI** n2008 b13 dòng 12 engine `WP10D200E200` | tổ máy `YDW-180GF` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=126*130; disp=9.726; oil=24; fuel=215; dims=2750*1050*1400; weight=1880; current=324
  - nguồn: `| YDW-180GF | 180 | 225 | 324 | WP10D200E200 | 6 | 126*130 | 9.726 | 24 | 215 | 2750*1050*1400 | 1880`
- **ĐỔI** n2008 b13 dòng 13 engine `WP10D238E200` | tổ máy `YDW-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=126*130; disp=9.726; oil=24; fuel=215; dims=2750*1050*1500; weight=2100; current=360
  - nguồn: `| YDW-200GF | 200 | 250 | 360 | WP10D238E200 | 6 | 126*130 | 9.726 | 24 | 215 | 2750*1050*1500 | 2100`
- **ĐỔI** n2008 b13 dòng 14 engine `WP10D264E200` | tổ máy `YDW-240GF` | rated 300 kVA / 240 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=126*130; disp=9.726; oil=24; fuel=215; dims=2900*1100*1550; weight=2200; current=432
  - nguồn: `| YDW-240GF | 240 | 300 | 432 | WP10D264E200 | 6 | 126*130 | 9.726 | 24 | 215 | 2900*1100*1550 | 2200`
- **ĐỔI** n2008 b13 dòng 15 engine `WP10D320E200` | tổ máy `YDW-280GF` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=126*130; disp=9.726; oil=24; fuel=210; dims=3000*1050*1550; weight=2700; current=504
  - nguồn: `| YDW-280GF | 280 | 350 | 504 | WP10D320E200 | 6 | 126*130 | 9.726 | 24 | 210 | 3000*1050*1550 | 2700`
- **ĐỔI** n2008 b13 dòng 16 engine `WP12D353E200` | tổ máy `YDW-300GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=126*130; disp=9.726; oil=24; fuel=210; dims=2950*1100*1680; weight=2500; current=540
  - nguồn: `| YDW-300GF | 300 | 375 | 540 | WP12D353E200 | 6 | 126*130 | 9.726 | 24 | 210 | 2950*1100*1680 | 2500`
- **ĐỔI** n2008 b13 dòng 17 engine `WP13D385E200` | tổ máy `YDW-320GF` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=127*165; disp=12.54; oil=36; fuel=210; dims=3000*1000*1850; weight=2500; current=576
  - nguồn: `| YDW-320GF | 320 | 400 | 576 | WP13D385E200 | 6 | 127*165 | 12.54 | 36 | 210 | 3000*1000*1850 | 2500`
- **ĐỔI** n2008 b13 dòng 18 engine `WP13D405E200` | tổ máy `YDW-350GF` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=127*165; disp=12.54; oil=36; fuel=200; dims=3000*1000*1850; weight=2600; current=630
  - nguồn: `| YDW-350GF | 350 | 437.5 | 630 | WP13D405E200 | 6 | 127*165 | 12.54 | 36 | 200 | 3000*1000*1850 | 2600`
- **ĐỔI** n2008 b13 dòng 19 engine `6M33D572E200` | tổ máy `YDW-450GF` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=150*185; disp=19.6; oil=61; fuel=210; dims=3600*1500*1850; weight=5000; current=810
  - nguồn: `| YDW-450GF | 450 | 562.5 | 810 | 6M33D572E200 | 6 | 150*185 | 19.6 | 61 | 210 | 3600*1500*1850 | 5000`
- **ĐỔI** n2008 b13 dòng 20 engine `6M33D633E200` | tổ máy `YDW-520GF` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=150*185; disp=19.6; oil=61; fuel=210; dims=3600*1500*1900; weight=5500; current=936
  - nguồn: `| YDW-520GF | 520 | 650 | 936 | 6M33D633E200 | 6 | 150*185 | 19.6 | 61 | 210 | 3600*1500*1900 | 5500`
- **ĐỔI** n2008 b13 dòng 21 engine `6M33D670E200` | tổ máy `YDW-550GF` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=150*185; disp=19.6; oil=61; fuel=210; dims=3650*1500*1900; weight=6000; current=990
  - nguồn: `| YDW-550GF | 550 | 687.5 | 990 | 6M33D670E200 | 6 | 150*185 | 19.6 | 61 | 210 | 3650*1500*1900 | 6000`
- **ĐỔI** n2008 b13 dòng 22 engine `12M26D792E200` | tổ máy `YDW-640GF` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*150; disp=31.8; oil=113; fuel=210; dims=4340*2040*2360; weight=7800; current=1152
  - nguồn: `| YDW-640GF | 640 | 800 | 1152 | 12M26D792E200 | 12 | 150*150 | 31.8 | 113 | 210 | 4340*2040*2360 | 7800`
- **ĐỔI** n2008 b13 dòng 23 engine `8M33D800E200` | tổ máy `YDW-720GF` | rated 900 kVA / 720 kW | khác: ∅ | hãng: Weichai | cyl=8; bore=150*185; disp=26.14; oil=105; fuel=205; dims=4030*1871*2131; weight=6900; current=1296
  - nguồn: `| YDW-720GF | 720 | 900 | 1296 | 8M33D800E200 | 8 | 150*185 | 26.14 | 105 | 205 | 4030*1871*2131 | 6900`
- **ĐỔI** n2008 b13 dòng 24 engine `8M33D890E200` | tổ máy `YDW-800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Weichai | cyl=8; bore=150*185; disp=26.14; oil=105; fuel=205; dims=4030*1871*2131; weight=6900; current=1440
  - nguồn: `| YDW-800GF | 800 | 1000 | 1440 | 8M33D890E200 | 8 | 150*185 | 26.14 | 105 | 205 | 4030*1871*2131 | 6900`
- **ĐỔI** n2008 b13 dòng 25 engine `12M26D968E200` | tổ máy `YDW-800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*150; disp=31.8; oil=113; fuel=210; dims=4340*2040*2360; weight=8400; current=1440
  - nguồn: `| YDW-800GF | 800 | 1000 | 1440 | 12M26D968E200 | 12 | 150*150 | 31.8 | 113 | 210 | 4340*2040*2360 | 8400`
- **ĐỔI** n2008 b13 dòng 26 engine `12M33D1108E200` | tổ máy `YDW-900GF` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*185; disp=39.2; oil=146; fuel=210; dims=4800*2000*2350; weight=9200; current=1620
  - nguồn: `| YDW-900GF | 900 | 1125 | 1620 | 12M33D1108E200 | 12 | 150*185 | 39.2 | 146 | 210 | 4800*2000*2350 | 9200`
- **ĐỔI** n2008 b13 dòng 27 engine `12M33D1210E200` | tổ máy `YDW-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*185; disp=39.2; oil=146; fuel=210; dims=4800*2000*2350; weight=9300; current=1800
  - nguồn: `| YDW-1000GF | 1000 | 1250 | 1800 | 12M33D1210E200 | 12 | 150*185 | 39.2 | 146 | 210 | 4800*2000*2350 | 9300`
- **ĐỔI** n2008 b13 dòng 28 engine `12M33D1320E200` | tổ máy `YDW-1200GF` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*185; disp=39.2; oil=146; fuel=210; dims=4800*2050*2450; weight=9800; current=2160
  - nguồn: `| YDW-1200GF | 1200 | 1500 | 2160 | 12M33D1320E200 | 12 | 150*185 | 39.2 | 146 | 210 | 4800*2050*2450 | 9800`
- **ĐỔI** n2008 b14 dòng 0 engine `WP3.2D20E310` | tổ máy `YDW-15GF` | rated 18.75 kVA / 15 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=98*105; disp=3.17; oil=9; fuel=195; dims=1600*800*1200; weight=780; current=27
  - nguồn: `| YDW-15GF | 15 | 18.75 | 27 | WP3.2D20E310 | 4 | 98*105 | 3.17 | 9 | 195 | 1600*800*1200 | 780`
- **ĐỔI** n2008 b14 dòng 1 engine `WP3.2D28E310` | tổ máy `YDW-24GF` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=98*105; disp=3.17; oil=9; fuel=195; dims=1743*846*1253; weight=870; current=43.2
  - nguồn: `| YDW-24GF | 24 | 30 | 43.2 | WP3.2D28E310 | 4 | 98*105 | 3.17 | 9 | 195 | 1743*846*1253 | 870`
- **ĐỔI** n2008 b14 dòng 2 engine `WP3.2D36E310` | tổ máy `YDW-30GF` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=98*105; disp=3.17; oil=9; fuel=195; dims=1760*800*1200; weight=950; current=54
  - nguồn: `| YDW-30GF | 30 | 37.5 | 54 | WP3.2D36E310 | 4 | 98*105 | 3.17 | 9 | 195 | 1760*800*1200 | 950`
- **ĐỔI** n2008 b14 dòng 3 engine `WP3.2D44E310` | tổ máy `YDW-30GF` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=98*105; disp=3.17; oil=9; fuel=195; dims=1760*800*1200; weight=950; current=54
  - nguồn: `| YDW-30GF | 30 | 37.5 | 54 | WP3.2D44E310 | 4 | 98*105 | 3.17 | 9 | 195 | 1760*800*1200 | 950`
- **ĐỔI** n2008 b14 dòng 4 engine `WP4.1D66E310` | tổ máy `YDW-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=105*118; disp=4.088; oil=14; fuel=195; dims=1800*850*1300; weight=1020; current=90
  - nguồn: `| YDW-50GF | 50 | 62.5 | 90 | WP4.1D66E310 | 4 | 105*118 | 4.088 | 14 | 195 | 1800*850*1300 | 1020`
- **ĐỔI** n2008 b14 dòng 5 engine `WP4D66E310` | tổ máy `YDW-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=105*130; disp=4.5; oil=10; fuel=195; dims=1850*850*1300; weight=1100; current=90
  - nguồn: `| YDW-50GF | 50 | 62.5 | 90 | WP4D66E310 | 4 | 105*130 | 4.5 | 10 | 195 | 1850*850*1300 | 1100`
- **ĐỔI** n2008 b14 dòng 6 engine `WP4.1D84E310` | tổ máy `YDW-64GF` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=105*118; disp=4.088; oil=14; fuel=200; dims=1900*900*1350; weight=1300; current=115.2
  - nguồn: `| YDW-64GF | 64 | 80 | 115.2 | WP4.1D84E310 | 4 | 105*118 | 4.088 | 14 | 200 | 1900*900*1350 | 1300`
- **ĐỔI** n2008 b14 dòng 7 engine `WP4D100E310` | tổ máy `YDW-80GF` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=105*130; disp=4.5; oil=10; fuel=200; dims=2000*900*1400; weight=1400; current=144
  - nguồn: `| YDW-80GF | 80 | 100 | 144 | WP4D100E310 | 4 | 105*130 | 4.5 | 10 | 200 | 2000*900*1400 | 1400`
- **ĐỔI** n2008 b14 dòng 8 engine `WP4.1D105E310` | tổ máy `YDW-80GF` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=105*118; disp=4.088; oil=14; fuel=200; dims=2000*900*1400; weight=1400; current=144
  - nguồn: `| YDW-80GF | 80 | 100 | 144 | WP4.1D105E310 | 4 | 105*118 | 4.088 | 14 | 200 | 2000*900*1400 | 1400`
- **ĐỔI** n2008 b14 dòng 9 engine `WP4.6ND120E310` | tổ máy `YDW-100GF` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=108*125; disp=4.58; oil=17; fuel=195; dims=2000*900*1400; weight=1400; current=180
  - nguồn: `| YDW-100GF | 100 | 125 | 180 | WP4.6ND120E310 | 4 | 108*125 | 4.58 | 17 | 195 | 2000*900*1400 | 1400`
- **ĐỔI** n2008 b14 dòng 10 engine `WP4.6ND138E310` | tổ máy `YDW-120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=108*125; disp=4.58; oil=17; fuel=195; dims=2350*900*1550; weight=1450; current=216
  - nguồn: `| YDW-120GF | 120 | 150 | 216 | WP4.6ND138E310 | 4 | 108*125 | 4.58 | 17 | 195 | 2350*900*1550 | 1450`
- **ĐỔI** n2008 b14 dòng 11 engine `WP4.6ND148E310` | tổ máy `YDW-132GF` | rated 165 kVA / 132 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=108*125; disp=4.58; oil=17; fuel=195; dims=2400*930*1550; weight=1480; current=237.6
  - nguồn: `| YDW-132GF | 132 | 165 | 237.6 | WP4.6ND148E310 | 4 | 108*125 | 4.58 | 17 | 195 | 2400*930*1550 | 1480`
- **ĐỔI** n2008 b14 dòng 12 engine `WP6D132E310` | tổ máy `YDW-120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=105*130; disp=6.75; oil=20; fuel=195; dims=2420*930*1550; weight=1500; current=216
  - nguồn: `| YDW-120GF | 120 | 150 | 216 | WP6D132E310 | 6 | 105*130 | 6.75 | 20 | 195 | 2420*930*1550 | 1500`
- **ĐỔI** n2008 b14 dòng 13 engine `WP6D152E310` | tổ máy `YDW-132GF` | rated 165 kVA / 132 kW | khác: ∅ | hãng: Weichai | cyl=9; bore=105*130; disp=6.75; oil=16; fuel=195; dims=2420*930*1550; weight=1500; current=237.6
  - nguồn: `| YDW-132GF | 132 | 165 | 237.6 | WP6D152E310 | 9 | 105*130 | 6.75 | 16 | 195 | 2420*930*1550 | 1500`
- **ĐỔI** n2008 b14 dòng 14 engine `WP7D185E310` | tổ máy `YDW-150GF` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=108*136; disp=7.47; oil=24; fuel=195; dims=2500*900*1600; weight=1800; current=270
  - nguồn: `| YDW-150GF | 150 | 187.5 | 270 | WP7D185E310 | 6 | 108*136 | 7.47 | 24 | 195 | 2500*900*1600 | 1800`
- **ĐỔI** n2008 b14 dòng 15 engine `WP7D216E310` | tổ máy `YDW-160GF` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=108*136; disp=7.47; oil=24; fuel=202; dims=2500*900*1600; weight=1800; current=288
  - nguồn: `| YDW-160GF | 160 | 200 | 288 | WP7D216E310 | 6 | 108*136 | 7.47 | 24 | 202 | 2500*900*1600 | 1800`
- **ĐỔI** n2008 b14 dòng 16 engine `WP7D240E310` | tổ máy `YDW-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=108*136; disp=7.47; oil=24; fuel=195; dims=2500*950*1650; weight=1800; current=360
  - nguồn: `| YDW-200GF | 200 | 250 | 360 | WP7D240E310 | 6 | 108*136 | 7.47 | 24 | 195 | 2500*950*1650 | 1800`
- **ĐỔI** n2008 b14 dòng 17 engine `WP7D264E310` | tổ máy `YDW-220GF` | rated 275 kVA / 220 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=108*136; disp=7.47; oil=24; fuel=195; dims=2500*950*1700; weight=2000; current=396
  - nguồn: `| YDW-220GF | 220 | 275 | 396 | WP7D264E310 | 6 | 108*136 | 7.47 | 24 | 195 | 2500*950*1700 | 2000`
- **ĐỔI** n2008 b14 dòng 18 engine `WP10D264E350` | tổ máy `YDW-240GF` | rated 300 kVA / 240 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=126*130; disp=9.726; oil=24; fuel=195; dims=2900*1000*1720; weight=2500; current=432
  - nguồn: `| YDW-240GF | 240 | 300 | 432 | WP10D264E350 | 6 | 126*130 | 9.726 | 24 | 195 | 2900*1000*1720 | 2500`
- **ĐỔI** n2008 b14 dòng 19 engine `WP10D288E350` | tổ máy `YDW-250GF` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=126*130; disp=9.726; oil=24; fuel=200; dims=2900*1000*1720; weight=2500; current=450
  - nguồn: `| YDW-250GF | 250 | 312.5 | 450 | WP10D288E350 | 6 | 126*130 | 9.726 | 24 | 200 | 2900*1000*1720 | 2500`
- **ĐỔI** n2008 b14 dòng 20 engine `WP10D320E350` | tổ máy `YDW-280GF` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=126*130; disp=9.726; oil=24; fuel=195; dims=3000*1050*1750; weight=2800; current=504
  - nguồn: `| YDW-280GF | 280 | 350 | 504 | WP10D320E350 | 6 | 126*130 | 9.726 | 24 | 195 | 3000*1050*1750 | 2800`
- **ĐỔI** n2008 b14 dòng 21 engine `WP13D385E310` | tổ máy `YDW-350GF` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=127*165; disp=12.54; oil=30; fuel=205; dims=3000*1100*1750; weight=3000; current=630
  - nguồn: `| YDW-350GF | 350 | 437.5 | 630 | WP13D385E310 | 6 | 127*165 | 12.54 | 30 | 205 | 3000*1100*1750 | 3000`
- **ĐỔI** n2008 b14 dòng 22 engine `WP13D440E310` | tổ máy `YDW-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Weichai | cyl=9; bore=127*165; disp=12.54; oil=30; fuel=205; dims=3100*1150*1600; weight=3050; current=720
  - nguồn: `| YDW-400GF | 400 | 500 | 720 | WP13D440E310 | 9 | 127*165 | 12.54 | 30 | 205 | 3100*1150*1600 | 3050`
- **ĐỔI** n2008 b14 dòng 23 engine `WP13D490E310` | tổ máy `YDW-450GF` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Weichai | cyl=9; bore=127*165; disp=12.54; oil=30; fuel=205; dims=3260*1390*1850; weight=3200; current=810
  - nguồn: `| YDW-450GF | 450 | 562.5 | 810 | WP13D490E310 | 9 | 127*165 | 12.54 | 30 | 205 | 3260*1390*1850 | 3200`
- **ĐỔI** n2008 b14 dòng 24 engine `6M33D633E310` | tổ máy `YDW-520GF` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=150*185; disp=19.6; oil=61; fuel=218; dims=3800*1650*1900; weight=5500; current=936
  - nguồn: `| YDW-520GF | 520 | 650 | 936 | 6M33D633E310 | 6 | 150*185 | 19.6 | 61 | 218 | 3800*1650*1900 | 5500`
- **ĐỔI** n2008 b14 dòng 25 engine `6M33D725E310` | tổ máy `YDW-600GF` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=150*185; disp=19.6; oil=61; fuel=212; dims=3850*1600*1900; weight=6000; current=1080
  - nguồn: `| YDW-600GF | 600 | 750 | 1080 | 6M33D725E310 | 6 | 150*185 | 19.6 | 61 | 212 | 3850*1600*1900 | 6000`
- **ĐỔI** n2008 b14 dòng 26 engine `8M33D800E310` | tổ máy `YDW-640GF` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Weichai | cyl=8; bore=150*185; disp=26.14; oil=105; fuel=205; dims=4030*1871*2131; weight=6900; current=1152
  - nguồn: `| YDW-640GF | 640 | 800 | 1152 | 8M33D800E310 | 8 | 150*185 | 26.14 | 105 | 205 | 4030*1871*2131 | 6900`
- **ĐỔI** n2008 b14 dòng 27 engine `8M33D895E310` | tổ máy `YDW-720GF` | rated 900 kVA / 720 kW | khác: ∅ | hãng: Weichai | cyl=8; bore=150*185; disp=26.14; oil=105; fuel=205; dims=4030*1871*2131; weight=6900; current=1296
  - nguồn: `| YDW-720GF | 720 | 900 | 1296 | 8M33D895E310 | 8 | 150*185 | 26.14 | 105 | 205 | 4030*1871*2131 | 6900`
- **ĐỔI** n2008 b14 dòng 28 engine `8M33D975E310` | tổ máy `YDW-800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Weichai | cyl=8; bore=150*185; disp=26.14; oil=105; fuel=205; dims=4030*1871*2131; weight=6900; current=1440
  - nguồn: `| YDW-800GF | 800 | 1000 | 1440 | 8M33D975E310 | 8 | 150*185 | 26.14 | 105 | 205 | 4030*1871*2131 | 6900`
- **ĐỔI** n2008 b14 dòng 29 engine `12M33D968E310` | tổ máy `YDW-800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*185; disp=39.2; oil=146; fuel=208; dims=4500*1850*2200; weight=7400; current=1440
  - nguồn: `| YDW-800GF | 800 | 1000 | 1440 | 12M33D968E310 | 12 | 150*185 | 39.2 | 146 | 208 | 4500*1850*2200 | 7400`
- **ĐỔI** n2008 b14 dòng 30 engine `12M33D1108E310` | tổ máy `YDW-900GF` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*185; disp=39.2; oil=146; fuel=211; dims=4700*1850*2200; weight=7500; current=1620
  - nguồn: `| YDW-900GF | 900 | 1125 | 1620 | 12M33D1108E310 | 12 | 150*185 | 39.2 | 146 | 211 | 4700*1850*2200 | 7500`
- **ĐỔI** n2008 b14 dòng 31 engine `12M33D1240E310` | tổ máy `YDW-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*185; disp=39.2; oil=146; fuel=217; dims=4700*1900*2300; weight=7500; current=1800
  - nguồn: `| YDW-1000GF | 1000 | 1250 | 1800 | 12M33D1240E310 | 12 | 150*185 | 39.2 | 146 | 217 | 4700*1900*2300 | 7500`
- **ĐỔI** n2008 b14 dòng 32 engine `12M33D1320E310` | tổ máy `YDW-1100GF` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*185; disp=39.2; oil=146; fuel=204; dims=5300*2000*2300; weight=7800; current=1980
  - nguồn: `| YDW-1100GF | 1100 | 1375 | 1980 | 12M33D1320E310 | 12 | 150*185 | 39.2 | 146 | 204 | 5300*2000*2300 | 7800`
- **ĐỔI** n2008 b14 dòng 33 engine `12M33D1500E310` | tổ máy `YDW-1200GF` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*185; disp=39.2; oil=146; fuel=210; dims=5300*2000*2300; weight=8000; current=2160
  - nguồn: `| YDW-1200GF | 1200 | 1500 | 2160 | 12M33D1500E310 | 12 | 150*185 | 39.2 | 146 | 210 | 5300*2000*2300 | 8000`
- **ĐỔI** n2008 b14 dòng 34 engine `16M33D1530E310` | tổ máy `YDW-1250GF` | rated 1562.5 kVA / 1250 kW | khác: ∅ | hãng: Weichai | cyl=16; bore=150*185; disp=52.3; oil=171; fuel=205; dims=5400*2200*2500; weight=9000; current=2250
  - nguồn: `| YDW-1250GF | 1250 | 1562.5 | 2250 | 16M33D1530E310 | 16 | 150*185 | 52.3 | 171 | 205 | 5400*2200*2500 | 9000`
- **ĐỔI** n2008 b14 dòng 35 engine `16M33D1580E310` | tổ máy `YDW-1320GF` | rated 1650 kVA / 1320 kW | khác: ∅ | hãng: Weichai | cyl=16; bore=150*185; disp=52.3; oil=171; fuel=205; dims=5400*2200*2500; weight=9000; current=2376
  - nguồn: `| YDW-1320GF | 1320 | 1650 | 2376 | 16M33D1580E310 | 16 | 150*185 | 52.3 | 171 | 205 | 5400*2200*2500 | 9000`
- **ĐỔI** n2008 b14 dòng 36 engine `16M33D1680E310` | tổ máy `YDW-1400GF` | rated 1750 kVA / 1400 kW | khác: ∅ | hãng: Weichai | cyl=16; bore=150*185; disp=52.3; oil=171; fuel=205; dims=5550*2250*2600; weight=9200; current=2520
  - nguồn: `| YDW-1400GF | 1400 | 1750 | 2520 | 16M33D1680E310 | 16 | 150*185 | 52.3 | 171 | 205 | 5550*2250*2600 | 9200`
- **ĐỔI** n2008 b14 dòng 37 engine `16M33D1800E310` | tổ máy `YDW-1500GF` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Weichai | cyl=16; bore=150*185; disp=52.3; oil=171; fuel=208; dims=5550*2250*2600; weight=9500; current=2700
  - nguồn: `| YDW-1500GF | 1500 | 1875 | 2700 | 16M33D1800E310 | 16 | 150*185 | 52.3 | 171 | 208 | 5550*2250*2600 | 9500`
- **ĐỔI** n2008 b14 dòng 38 engine `16M33D1980E310` | tổ máy `YDW-1600GF` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Weichai | cyl=16; bore=150*185; disp=52.3; oil=171; fuel=205; dims=5600*2300*2600; weight=10000; current=2880
  - nguồn: `| YDW-1600GF | 1600 | 2000 | 2880 | 16M33D1980E310 | 16 | 150*185 | 52.3 | 171 | 205 | 5600*2300*2600 | 10000`
- **ĐỔI** n2008 b14 dòng 39 engine `20M33D2020E310` | tổ máy `YDW-1600GF` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Weichai | cyl=20; bore=150*185; disp=65.4; oil=240; fuel=203; dims=5650*2450*2950; weight=10500; current=2880
  - nguồn: `| YDW-1600GF | 1600 | 2000 | 2880 | 20M33D2020E310 | 20 | 150*185 | 65.4 | 240 | 203 | 5650*2450*2950 | 10500`
- **ĐỔI** n2008 b14 dòng 40 engine `20M33D2210E310` | tổ máy `YDW-1800GF` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Weichai | cyl=20; bore=150*185; disp=65.4; oil=240; fuel=199; dims=5800*2450*2950; weight=12700; current=3240
  - nguồn: `| YDW-1800GF | 1800 | 2250 | 3240 | 20M33D2210E310 | 20 | 150*185 | 65.4 | 240 | 199 | 5800*2450*2950 | 12700`
- **ĐỔI** n2008 b14 dòng 41 engine `12M55D2210E310` | tổ máy `YDW-1800GF` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=180*215; disp=65.65; oil=380; fuel=201; dims=6800*2500*2600; weight=15500; current=3240
  - nguồn: `| YDW-1800GF | 1800 | 2250 | 3240 | 12M55D2210E310 | 12 | 180*215 | 65.65 | 380 | 201 | 6800*2500*2600 | 15500`
- **ĐỔI** n2008 b14 dòng 42 engine `12M55D2450E310` | tổ máy `YDW-2000GF` | rated 2500 kVA / 2000 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=180*215; disp=65.65; oil=380; fuel=202; dims=6800*2500*2600; weight=15500; current=3600
  - nguồn: `| YDW-2000GF | 2000 | 2500 | 3600 | 12M55D2450E310 | 12 | 180*215 | 65.65 | 380 | 202 | 6800*2500*2600 | 15500`
- **ĐỔI** n2008 b14 dòng 43 engine `12M55D2700E310` | tổ máy `YDW-2200GF` | rated 2750 kVA / 2200 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=180*215; disp=65.65; oil=380; fuel=200; dims=6800*2500*2600; weight=15500; current=3960
  - nguồn: `| YDW-2200GF | 2200 | 2750 | 3960 | 12M55D2700E310 | 12 | 180*215 | 65.65 | 380 | 200 | 6800*2500*2600 | 15500`
- **ĐỔI** n2008 b14 dòng 44 engine `16M55D2750E310` | tổ máy `YDW-2400GF` | rated 3000 kVA / 2400 kW | khác: ∅ | hãng: Weichai | cyl=16; bore=180*215; disp=87.5; oil=500; fuel=210; dims=8000*2500*2700; weight=18500; current=4320
  - nguồn: `| YDW-2400GF | 2400 | 3000 | 4320 | 16M55D2750E310 | 16 | 180*215 | 87.5 | 500 | 210 | 8000*2500*2700 | 18500`
- **ĐỔI** n2008 b14 dòng 45 engine `16M55D2900E310` | tổ máy `YDW-2400GF` | rated 3000 kVA / 2400 kW | khác: ∅ | hãng: Weichai | cyl=16; bore=180*215; disp=87.5; oil=500; fuel=210; dims=8000*2500*2700; weight=19000; current=4320
  - nguồn: `| YDW-2400GF | 2400 | 3000 | 4320 | 16M55D2900E310 | 16 | 180*215 | 87.5 | 500 | 210 | 8000*2500*2700 | 19000`

## zhengdian-zhengzhou (mới 0, mất 0, đổi 96)

- **ĐỔI** n101 b0 dòng 0 engine `4B3.9-G1` | tổ máy `20GF` | standby - kVA / 22 kW; rated - kVA / 20 kW | khác: ∅ | hãng: Cummins | current=39 /36; cyl=4; bore=102; oil=11; fuel=229; weight=850; dims=17 00×750×1230
  - đổi: cyl: ∅ → 4
  - nguồn: `| 20GF | 22 | 20 | 39 /36 | 4B3.9-G1 | 27 /24 | 4 | 102 | 120 | 3.9 | 16.5:1 | 11 | 229 | 850 | 17 00×750×1230`
- **ĐỔI** n101 b0 dòng 1 engine `4B5.9-G2` | tổ máy `2 0GF` | standby - kVA / 22 kW; rated - kVA / 20 kW | khác: ∅ | hãng: Cummins | current=39 /36; cyl=4; bore=102; oil=11; fuel=229; weight=850; dims=17 00×750×1230
  - đổi: cyl: ∅ → 4
  - nguồn: `| 2 0GF | 22 | 20 | 39 /36 | 4B5.9-G2 | 27 /24 | 4 | 102 | 120 | 3.9 | 16.5:1 | 11 | 229 | 850 | 17 00×750×1230`
- **ĐỔI** n101 b0 dòng 2 engine `4BT3.9-G1` | tổ máy `3 0GF` | standby - kVA / 33 kW; rated - kVA / 30 kW | khác: ∅ | hãng: Cummins | cyl=4; bore=102; oil=11; fuel=214; weight=900; dims=18 00×780×1230
  - đổi: cyl: ∅ → 4
  - nguồn: `| 3 0GF | 33 | 30 | 5 9/54 | 4BT3.9-G1 | 40 /36 | 4 | 102 | 120 | 3.9 | 16.5:1 | 11 | 214 | 900 | 18 00×780×1230`
- **ĐỔI** n101 b0 dòng 3 engine `4BT3.9-G2` | tổ máy `3 0GF` | standby - kVA / 33 kW; rated - kVA / 30 kW | khác: ∅ | hãng: Cummins | current=59 /54; cyl=4; bore=102; oil=11; fuel=214; weight=1050; dims=18 00×780×1230
  - đổi: cyl: ∅ → 4
  - nguồn: `| 3 0GF | 33 | 30 | 59 /54 | 4BT3.9-G2 | 40/36 | 4 | 102 | 120 | 3.9 | 16.5:1 | 11 | 214 | 1050 | 18 00×780×1230`
- **ĐỔI** n101 b0 dòng 4 engine `4BTA3.9-G2` | tổ máy `55 GF1` | standby - kVA / 55 kW; rated - kVA / 50 kW | khác: ∅ | hãng: Cummins | current=99 /90; cyl=4; bore=102; oil=11; fuel=213; weight=1050; dims=1 800×780×1270
  - đổi: cyl: ∅ → 4
  - nguồn: `| 55 GF1 | 55 | 50 | 99 /90 | 4BTA3.9-G2 | 6 0/55 | 4 | 102 | 120 | 3.9 | 16.5:1 | 11 | 213 | 1050 | 1 800×780×1270`
- **ĐỔI** n101 b0 dòng 5 engine `6BT5.9-G1` | tổ máy `90 GF1` | standby - kVA / 88 kW; rated - kVA / 80 kW | khác: ∅ | hãng: Cummins | current=162/144; cyl=6; bore=102; oil=16.4; fuel=212; weight=1120; dims=2200×880×1400
  - đổi: cyl: ∅ → 6
  - nguồn: `| 90 GF1 | 88 | 80 | 162/144 | 6BT5.9-G1 | 92 | 6 | 102 | 120 | 5.9 | 17.5:1 | 16.4 | 212 | 1120 | 2200×880×1400`
- **ĐỔI** n101 b0 dòng 6 engine `6BT5.9-G2` | tổ máy `9 0GF1` | standby - kVA / 88 kW; rated - kVA / 80 kW | khác: ∅ | hãng: Cummins | current=162/144; cyl=6; bore=102; oil=16.4; fuel=212; weight=1120; dims=220 0×880×1400
  - đổi: cyl: ∅ → 6
  - nguồn: `| 9 0GF1 | 88 | 80 | 162/144 | 6BT5.9-G2 | 92 | 6 | 102 | 120 | 5.9 | 17.5:1 | 16.4 | 212 | 1120 | 220 0×880×1400`
- **ĐỔI** n101 b0 dòng 7 engine `6BTA5.9-G2` | tổ máy `110GF1` | standby - kVA / 110 kW; rated - kVA / 100 kW | khác: ∅ | hãng: Cummins | current=198 /180; cyl=6; bore=102; oil=12.1; fuel=227; weight=1180; dims=240 0×880×1360
  - đổi: cyl: ∅ → 6
  - nguồn: `| 110GF1 | 110 | 100 | 198 /180 | 6BTA5.9-G2 | 121 /110 | 6 | 102 | 120 | 5.9 | 17.5:1 | 12.1 | 227 | 1180 | 240 0×880×1360`
- **ĐỔI** n101 b0 dòng 8 engine `6BTAA5.9-G2` | tổ máy `110GF1` | standby - kVA / 110 kW; rated - kVA / 100 kW | khác: ∅ | hãng: Cummins | current=198 /180; cyl=6; bore=102; oil=16; fuel=208; weight=1135; dims=240 0×880×1360
  - đổi: cyl: ∅ → 6
  - nguồn: `| 110GF1 | 110 | 100 | 198 /180 | 6BTAA5.9-G2 | 132 /120 | 6 | 102 | 120 | 5.9 | 17.5:1 | 16 | 208 | 1135 | 240 0×880×1360`
- **ĐỔI** n101 b0 dòng 9 engine `6BTAA5.9-G2` | tổ máy `120GF1` | standby - kVA / 121 kW; rated - kVA / 110 kW | khác: ∅ | hãng: Cummins | current=216 /198; cyl=6; bore=102; oil=16; fuel=208; weight=1400; dims=240 0×880×1360
  - đổi: cyl: ∅ → 6
  - nguồn: `| 120GF1 | 121 | 110 | 216 /198 | 6BTAA5.9-G2 | 132 /120 | 6 | 102 | 120 | 5.9 | 17.5:1 | 16 | 208 | 1400 | 240 0×880×1360`
- **ĐỔI** n101 b0 dòng 10 engine `6CTA 8.3-G7` | tổ máy `132GF1` | standby - kVA / 132 kW; rated - kVA / 120 kW | khác: ∅ | hãng: Cummins | current=238/216; cyl=6; bore=114; oil=16.4; fuel=212; weight=2400; dims=247 0×880×1430
  - đổi: cyl: ∅ → 6
  - nguồn: `| 132GF1 | 132 | 120 | 238/216 | 6CTA 8.3-G7 | 180/163 | 6 | 114 | 135 | 8.3 | 17.3:1 | 16.4 | 212 | 2400 | 247 0×880×1430`
- **ĐỔI** n101 b0 dòng 11 engine `6C TA19-G2` | tổ máy `165GF1` | standby - kVA / 165 kW; rated - kVA / 150 kW | khác: ∅ | hãng: Cummins | current=297 /270; cyl=6; bore=114; oil=16.4; fuel=210; weight=2479; dims=247 0×880×1430
  - đổi: cyl: ∅ → 6
  - nguồn: `| 165GF1 | 165 | 150 | 297 /270 | 6C TA19-G2 | 180 /163 | 6 | 114 | 135 | 8.3 | 17.1:1 | 16.4 | 210 | 2479 | 247 0×880×1430`
- **ĐỔI** n101 b0 dòng 12 engine `6CTAA8.3-G2` | tổ máy `180GF1` | standby - kVA / 176 kW; rated - kVA / 160 kW | khác: ∅ | hãng: Cummins | current=324 /288; cyl=6; bore=114; oil=16; fuel=205; weight=2600; dims=2600 ×880×1430
  - đổi: cyl: ∅ → 6
  - nguồn: `| 180GF1 | 176 | 160 | 324 /288 | 6CTAA8.3-G2 | 204 /183 | 6 | 114 | 135 | 8.3 | 18.1:1 | 16 | 205 | 2600 | 2600 ×880×1430`
- **ĐỔI** n101 b0 dòng 13 engine `NT855-G` | tổ máy `200GF1` | standby - kVA / 198 kW; rated - kVA / 180 kW | khác: ∅ | hãng: Cummins | current=361/324; cyl=6; bore=140; oil=38.6; fuel=220; weight=2500; dims=285 0×1050×1780
  - đổi: cyl: ∅ → 6
  - nguồn: `| 200GF1 | 198 | 180 | 361/324 | NT855-G | 225 /205 | 6 | 140 | 152 | 14 | 15.1:1 | 38.6 | 220 | 2500 | 285 0×1050×1780`
- **ĐỔI** n101 b0 dòng 14 engine `N T855-GA` | tổ máy `220GF1` | standby - kVA / 220 kW; rated - kVA / 200 kW | khác: ∅ | hãng: Cummins | current=397/361; cyl=6; bore=140; oil=38.6; fuel=220; weight=2500; dims=285 0×1050×1780
  - đổi: cyl: ∅ → 6
  - nguồn: `| 220GF1 | 220 | 200 | 397/361 | N T855-GA | 254 /231 | 6 | 140 | 152 | 14 | 15:1 | 38.6 | 220 | 2500 | 285 0×1050×1780`
- **ĐỔI** n101 b0 dòng 15 engine `N TA855-G1` | tổ máy `220GF1` | standby - kVA / 220 kW; rated - kVA / 200 kW | khác: ∅ | hãng: Cummins | current=397/361; cyl=6; bore=140; oil=38.6; fuel=220; weight=2600; dims=300 0×1000×1780
  - đổi: cyl: ∅ → 6
  - nguồn: `| 220GF1 | 220 | 200 | 397/361 | N TA855-G1 | 265 /240 | 6 | 140 | 152 | 14 | 14.5:1 | 38.6 | 220 | 2600 | 300 0×1000×1780`
- **ĐỔI** n101 b0 dòng 16 engine `NTA855-G1A` | tổ máy `250GF1` | standby - kVA / 242 kW; rated - kVA / 220 kW | khác: ∅ | hãng: Cummins | current=451/397; cyl=6; bore=140; oil=38.6; fuel=220; weight=2700; dims=300 0×1000×1780
  - đổi: cyl: ∅ → 6
  - nguồn: `| 250GF1 | 242 | 220 | 451/397 | NTA855-G1A | 291 /261 | 6 | 140 | 152 | 14 | 14.5:1 | 38.6 | 220 | 2700 | 300 0×1000×1780`
- **ĐỔI** n101 b0 dòng 17 engine `N TA855-G1B` | tổ máy `280GF1` | standby - kVA / 275 kW; rated - kVA / 250 kW | khác: ∅ | hãng: Cummins | current=505 /451; cyl=6; bore=140; oil=38.6; fuel=201; weight=2750; dims=300 0×1000×1780
  - đổi: cyl: ∅ → 6
  - nguồn: `| 280GF1 | 275 | 250 | 505 /451 | N TA855-G1B | 321 /284 | 6 | 140 | 152 | 14 | | 38.6 | 201 | 2750 | 300 0×1000×1780`
- **ĐỔI** n101 b0 dòng 18 engine `NTA855-G2` | tổ máy `280GF1` | standby - kVA / 275 kW; rated - kVA / 250 kW | khác: ∅ | hãng: Cummins | current=505/451; cyl=6; bore=140; oil=38.6; fuel=210; weight=2720; dims=3000×1050×1800
  - đổi: cyl: ∅ → 6
  - nguồn: `| 280GF1 | 275 | 250 | 505/451 | NTA855-G2 | 321/283 | 6 | 140 | 152 | 14 | 14:1 | 38.6 | 210 | 2720 | 3000×1050×1800`
- **ĐỔI** n101 b0 dòng 19 engine `NTA855-G7A` | tổ máy `300GF1` | standby - kVA / 302.5 kW; rated - kVA / 275 kW | khác: ∅ | hãng: Cummins | current=541 /496; cyl=6; bore=140; oil=38.6; fuel=210; weight=2920; dims=330 0×1150×1800
  - đổi: cyl: ∅ → 6
  - nguồn: `| 300GF1 | 302.5 | 275 | 541 /496 | NTA855-G7A | 343 /313 | 6 | 140 | 152 | 14 | 14:1 | 38.6 | 210 | 2920 | 330 0×1150×1800`
- **ĐỔI** n101 b0 dòng 20 engine `NTA855-G4` | tổ máy `310GF1` | standby - kVA / 308 kW; rated - kVA / 280 kW | khác: ∅ | hãng: Cummins | current=559/505; cyl=6; bore=140; oil=38.6; fuel=201; weight=2950; dims=3100 ×1050×1800
  - đổi: cyl: ∅ → 6
  - nguồn: `| 310GF1 | 308 | 280 | 559/505 | NTA855-G4 | 351 /317 | 6 | 140 | 152 | 14 | 14:1 | 38.6 | 201 | 2950 | 3100 ×1050×1800`
- **ĐỔI** n101 b0 dòng 21 engine `NTAA855-G7` | tổ máy `330GF1` | standby - kVA / 330 kW; rated - kVA / 300 kW | khác: ∅ | hãng: Cummins | current=595 /541; cyl=6; bore=140; oil=38.6; fuel=204; weight=3120; dims=330 0×1150×1800
  - đổi: cyl: ∅ → 6
  - nguồn: `| 330GF1 | 330 | 300 | 595 /541 | NTAA855-G7 | 377 /317 | 6 | 140 | 152 | 14 | 14:1 | 38.6 | 204 | 3120 | 330 0×1150×1800`
- **ĐỔI** n101 b0 dòng 22 engine `NTA855-G7-A` | tổ máy `360GF1` | standby - kVA / 360 kW | khác: ∅ | hãng: Cummins | current=649; cyl=6; bore=140; oil=38.6; fuel=201; weight=3150; dims=330 0×1150×1800
  - đổi: cyl: ∅ → 6
  - nguồn: `| 360GF1 | 360 | / | 649 | NTA855-G7-A | 407 | 6 | 140 | 152 | 14 | | 38.6 | 201 | 3150 | 330 0×1150×1800`
- **ĐỔI** n101 b0 dòng 23 engine `KTA19-G2` | tổ máy `330GF1` | standby - kVA / 330 kW; rated - kVA / 300 kW | khác: ∅ | hãng: Cummins | current=595 /541; cyl=6; bore=159; oil=50; fuel=210; weight=3250; dims=340 0×1250×1970
  - đổi: cyl: ∅ → 6
  - nguồn: `| 330GF1 | 330 | 300 | 595 /541 | KTA19-G2 | 369 /336 | 6 | 159 | 159 | 18.9 | 14.5:1 | 50 | 210 | 3250 | 340 0×1250×1970`
- **ĐỔI** n101 b0 dòng 24 engine `KTA19-G3` | tổ máy `400GF1` | standby - kVA / 396 kW; rated - kVA / 360 kW | khác: ∅ | hãng: Cummins | current=722/631; cyl=6; bore=159; oil=50; fuel=203.8; weight=3500; dims=340 0×1250×1970
  - đổi: cyl: ∅ → 6
  - nguồn: `| 400GF1 | 396 | 360 | 722/631 | KTA19-G3 | 448 /403 | 6 | 159 | 159 | 18.9 | 13.9:1 | 50 | 203.8 | 3500 | 340 0×1250×1970`
- **ĐỔI** n101 b0 dòng 25 engine `KTA19-G4` | tổ máy `450GF1` | standby - kVA / 440 kW; rated - kVA / 400 kW | khác: ∅ | hãng: Cummins | current=812/722; cyl=6; bore=159; oil=50; fuel=203; weight=3800; dims=340 0×1250×1970
  - đổi: cyl: ∅ → 6
  - nguồn: `| 450GF1 | 440 | 400 | 812/722 | KTA19-G4 | 504 /448 | 6 | 159 | 159 | 18.9 | 14.5:1 | 50 | 203 | 3800 | 340 0×1250×1970`
- **ĐỔI** n101 b0 dòng 26 engine `KTAA19 -G5` | tổ máy `420GF1` | standby - kVA / 462 kW; rated - kVA / 420 kW | khác: ∅ | hãng: Cummins | current=911/758; cyl=6; bore=159; oil=50; fuel=203; weight=4980; dims=358 0×1550×2230
  - đổi: cyl: ∅ → 6
  - nguồn: `| 420GF1 | 462 | 420 | 911/758 | KTAA19 -G5 | 555 /470 | 6 | 159 | 159 | 19 | 13.5:1 | 50 | 203 | 4980 | 358 0×1550×2230`
- **ĐỔI** n101 b0 dòng 27 engine `KTAA19-G6` | tổ máy `505GF1` | standby - kVA / 506 kW; rated - kVA / 460 kW | khác: ∅ | hãng: Cummins | current=938/830; cyl=6; bore=159; oil=50; fuel=206; weight=5000; dims=360 0×1550×2230
  - đổi: cyl: ∅ → 6
  - nguồn: `| 505GF1 | 506 | 460 | 938/830 | KTAA19-G6 | 570 /520 | 6 | 159 | 159 | 19 | 13.5:1 | 50 | 206 | 5000 | 360 0×1550×2230`
- **ĐỔI** n101 b0 dòng 28 engine `KTAA19-G2A` | tổ máy `520GF1` | standby - kVA / 550 kW; rated - kVA / 500 kW | khác: ∅ | hãng: Cummins | current=992/902; cyl=6; bore=159; oil=50; fuel=196; weight=5100; dims=360 0×1550×2230
  - đổi: cyl: ∅ → 6
  - nguồn: `| 520GF1 | 550 | 500 | 992/902 | KTAA19-G2A | 610 | 6 | 159 | 159 | 19 | | 50 | 196 | 5100 | 360 0×1550×2230`
- **ĐỔI** n101 b0 dòng 29 engine `KTAA19-G7` | tổ máy `550GF1` | standby - kVA / 550 kW; rated - kVA / 500 kW | khác: ∅ | hãng: Cummins | current=992 /902; cyl=6; bore=159; oil=50; fuel=206; weight=6500; dims=350 0×1440×2200
  - đổi: cyl: ∅ → 6
  - nguồn: `| 550GF1 | 550 | 500 | 992 /902 | KTAA19-G7 | 610 | 6 | 159 | 159 | 19 | 13:1 | 50 | 206 | 6500 | 350 0×1440×2200`
- **ĐỔI** n101 b0 dòng 30 engine `KT38-G` | tổ máy `560GF1` | standby - kVA / 550 kW; rated - kVA / 500 kW | khác: ∅ | hãng: Cummins | current=1010/902.5; cyl=12; bore=159; oil=135; fuel=213; weight=6000; dims=360 0×1650×2240
  - đổi: cyl: ∅ → 12
  - nguồn: `| 560GF1 | 550 | 500 | 1010/902.5 | KT38-G | 6 15/560 | 12 | 159 | 159 | 38 | 15.5:1 | 135 | 213 | 6000 | 360 0×1650×2240`
- **ĐỔI** n101 b0 dòng 31 engine `KTA38-G2` | tổ máy `660GF1` | standby - kVA / 660 kW; rated - kVA / 600 kW | khác: ∅ | hãng: Cummins | current=1191/1083; cyl=12; bore=159; oil=135; fuel=213; weight=6500; dims=360 0×1650×2240
  - đổi: cyl: ∅ → 12
  - nguồn: `| 660GF1 | 660 | 600 | 1191/1083 | KTA38-G2 | 731 /664 | 12 | 159 | 159 | 38 | 14.5:1 | 135 | 213 | 6500 | 360 0×1650×2240`
- **ĐỔI** n101 b0 dòng 32 engine `KTA38-G2A` | tổ máy `800GF1` | standby - kVA / 800 kW; rated - kVA / 728 kW | khác: ∅ | hãng: Cummins | current=1444/1263; cyl=12; bore=159; oil=135; fuel=213; weight=8650; dims=4400×1600×2500
  - đổi: cyl: ∅ → 12
  - nguồn: `| 800GF1 | 800 | 728 | 1444/1263 | KTA38-G2A | 895 /813 | 12 | 159 | 159 | 38 | 14.5:1 | 135 | 213 | 8650 | 4400×1600×2500`
- **ĐỔI** n101 b0 dòng 33 engine `KTA38-G3` | tổ máy `880GF1` | standby - kVA / 880 kW; rated - kVA / 800 kW | khác: ∅ | hãng: Cummins | current=1588/1444; cyl=12; bore=159; oil=135; fuel=201; weight=9000; dims=440 0×1600×2500
  - đổi: cyl: ∅ → 12
  - nguồn: `| 880GF1 | 880 | 800 | 1588/1444 | KTA38-G3 | 970/880 | 12 | 159 | 159 | 38 | 13.9:1 | 135 | 201 | 9000 | 440 0×1600×2500`
- **ĐỔI** n104 b3 dòng 0 engine `G6190ZLD` | tổ máy `500GF1` | standby - kVA / 500 kW | khác: ∅ | hãng: Jichai | current=902; cyl=6; oil=200; weight=6500; dims=5000 × 1950 ×3 000
  - đổi: cyl: ∅ → 6
  - nguồn: `| 500GF1 | 500 | / | 902 | G6190ZLD | 济柴 | 540 | 6 | 200 | 6500 | 5000 × 1950 ×3 000`
- **ĐỔI** n104 b3 dòng 1 engine `Z8V190` | tổ máy `500GF1` | standby - kVA / 500 kW | khác: ∅ | hãng: Jichai | current=902; cyl=8; oil=160; weight=8500; dims=5320 × 1950 ×3 000
  - đổi: cyl: ∅ → 8
  - nguồn: `| 500GF1 | 500 | / | 902 | Z8V190 | 济柴 | 588 | 8 | 160 | 8500 | 5320 × 1950 ×3 000`
- **ĐỔI** n104 b3 dòng 2 engine `8190ZLD` | tổ máy `630GF1` | standby - kVA / 630 kW | khác: ∅ | hãng: Jichai | current=1137; cyl=8; oil=160; weight=8000; dims=5320 × 1950 ×3 000
  - đổi: cyl: ∅ → 8
  - nguồn: `| 630GF1 | 630 | / | 1137 | 8190ZLD | 济柴 | 720 | 8 | 160 | 8000 | 5320 × 1950 ×3 000`
- **ĐỔI** n104 b3 dòng 3 engine `Z12V190B` | tổ máy `800GF1` | standby - kVA / 770 kW; rated - kVA / 700 kW | khác: ∅ | hãng: Jichai | current=1444/1263; cyl=12; oil=200; weight=10500; dims=6000 × 1950 ×3 000
  - đổi: cyl: ∅ → 12
  - nguồn: `| 800GF1 | 770 | 700 | 1444/1263 | Z12V190B | 济柴 | 882 | 12 | 200 | 10500 | 6000 × 1950 ×3 000`
- **ĐỔI** n104 b3 dòng 4 engine `Z12V190BD7` | tổ máy `900GF1` | standby - kVA / 880 kW; rated - kVA / 800 kW | khác: ∅ | hãng: Jichai | current=1624/1444; cyl=12; oil=200; weight=11000; dims=6000 × 1950 ×3 000
  - đổi: cyl: ∅ → 12
  - nguồn: `| 900GF1 | 880 | 800 | 1624/1444 | Z12V190BD7 | 济柴 | 992 | 12 | 200 | 11000 | 6000 × 1950 ×3 000`
- **ĐỔI** n104 b3 dòng 5 engine `G12V190ZL1` | tổ máy `900GF1` | standby - kVA / 880 kW; rated - kVA / 800 kW | khác: ∅ | hãng: Jichai | current=1624/1444; cyl=12; oil=200; weight=11000; dims=6000 × 1950 ×3 000
  - đổi: cyl: ∅ → 12
  - nguồn: `| 900GF1 | 880 | 800 | 1624/1444 | G12V190ZL1 | 济柴 | 1000 | 12 | 200 | 11000 | 6000 × 1950 ×3 000`
- **ĐỔI** n104 b3 dòng 6 engine `A12V190ZL` | tổ máy `1000GF` | standby - kVA / 1100 kW; rated - kVA / 1000 kW | khác: ∅ | hãng: Jichai | current=1985/1805; cyl=12; oil=200; weight=12000; dims=6200 × 1950 ×3 000
  - đổi: cyl: ∅ → 12
  - nguồn: `| 1000GF | 1100 | 1000 | 1985/1805 | A12V190ZL | 济柴 | 1200 | 12 | 200 | 12000 | 6200 × 1950 ×3 000`
- **ĐỔI** n104 b3 dòng 7 engine `H12V190ZLD` | tổ máy `1500GF` | standby - kVA / 1650 kW; rated - kVA / 1500 kW | khác: ∅ | hãng: Jichai | current=2978/2707; cyl=12; oil=200; weight=14500; dims=6300 × 1950 ×3 000
  - đổi: cyl: ∅ → 12
  - nguồn: `| 1500GF | 1650 | 1500 | 2978/2707 | H12V190ZLD | 济柴 | 1740 | 12 | 200 | 14500 | 6300 × 1950 ×3 000`
- **ĐỔI** n104 b3 dòng 8 engine `H16V190ZL` | tổ máy `2000GF` | standby - kVA / 2200 kW; rated - kVA / 2000 kW | khác: ∅ | hãng: Jichai | current=3971/3610; cyl=6; oil=260; weight=15500; dims=7000 × 1950 ×3 000
  - đổi: cyl: ∅ → 6
  - nguồn: `| 2000GF | 2200 | 2000 | 3971/3610 | H16V190ZL | 济柴 | 2400 | 6 | 260 | 15500 | 7000 × 1950 ×3 000`
- **ĐỔI** n106 b5 dòng 0 engine `6135AD` | tổ máy `100GF` | standby - kVA / 110 kW; rated - kVA / 100 kW | khác: ∅ | hãng: Tongchai | current=198/180; cyl=6; bore=135; oil=28.7; fuel=220; weight=1800; dims=2700 × 890 × 1760
  - đổi: cyl: ∅ → 6
  - nguồn: `| 100GF | 110 | 100 | 198/180 | 6135AD | 121/110 | 6 | 135 | 150 | 12.9 | 17:1 | 28.7 | 220 | 1800 | 2700 × 890 × 1760`
- **ĐỔI** n106 b5 dòng 1 engine `6135ZD` | tổ máy `120GF` | standby - kVA / 132 kW; rated - kVA / 120 kW | khác: ∅ | hãng: Tongchai | current=238/216; cyl=6; bore=135; oil=28.7; fuel=215; weight=2200; dims=2810 × 890 × 1760
  - đổi: cyl: ∅ → 6
  - nguồn: `| 120GF | 132 | 120 | 238/216 | 6135ZD | 154/140 | 6 | 135 | 140 | 12 | 16:1 | 28.7 | 215 | 2200 | 2810 × 890 × 1760`
- **ĐỔI** n106 b5 dòng 2 engine `6135AZD` | tổ máy `160GF1` | standby - kVA / 160 kW | khác: ∅ | hãng: Tongchai | current=288; cyl=6; bore=135; oil=28.7; fuel=215; weight=2300; dims=2810 × 890 × 1760
  - đổi: cyl: ∅ → 6
  - nguồn: `| 160GF1 | 160 | / | 288 | 6135AZD | 178/162 | 6 | 135 | 150 | 12.9 | 16:1 | 28.7 | 215 | 2300 | 2810 × 890 × 1760`
- **ĐỔI** n106 b5 dòng 3 engine `NT6135ZLDR2` | tổ máy `220GF1` | standby - kVA / 220 kW; rated - kVA / 200 kW | khác: ∅ | hãng: Tongchai | current=397/361; cyl=6; bore=135; oil=28.7; fuel=208; weight=3150; dims=3010 × 1280 × 1760
  - đổi: cyl: ∅ → 6
  - nguồn: `| 220GF1 | 220 | 200 | 397/361 | NT6135ZLDR2 | 242/220 | 6 | 135 | 160 | 13.74 | 16:1 | 28.7 | 208 | 3150 | 3010 × 1280 × 1760`
- **ĐỔI** n106 b5 dòng 4 engine `NT6135ZLDU2` | tổ máy `250GF1` | standby - kVA / 250 kW | khác: ∅ | hãng: Tongchai | current=451; cyl=6; bore=135; oil=28.7; fuel=208; weight=3200; dims=3010 × 1280 × 1760
  - đổi: cyl: ∅ → 6
  - nguồn: `| 250GF1 | 250 | / | 451 | NT6135ZLDU2 | 280/255 | 6 | 135 | 168 | 16 | 17:1 | 28.7 | 208 | 3200 | 3010 × 1280 × 1760`
- **ĐỔI** n106 b5 dòng 5 engine `T6138ZLDU` | tổ máy `300GF1` | standby - kVA / 308 kW; rated - kVA / 280 kW | khác: ∅ | hãng: Tongchai | current=541/504; cyl=6; bore=138; oil=28.7; fuel=208; weight=3300; dims=3100 × 1280 × 1900
  - đổi: cyl: ∅ → 6
  - nguồn: `| 300GF1 | 308 | 280 | 541/504 | T6138ZLDU | 331/301 | 6 | 138 | 168 | 16 | 17:1 | 28.7 | 208 | 3300 | 3100 × 1280 × 1900`
- **ĐỔI** n106 b5 dòng 6 engine `J12VZDA` | tổ máy `300GF1` | standby - kVA / 308 kW; rated - kVA / 280 kW | khác: ∅ | hãng: Tongchai | current=541/504; cyl=12; bore=135; oil=57.4; fuel=215; weight=3900; dims=3600 × 1650 × 1960
  - đổi: cyl: ∅ → 12
  - nguồn: `| 300GF1 | 308 | 280 | 541/504 | J12VZDA | 340/310 | 12 | 135 | 150 | 25.7 | 17:1 | 57.4 | 215 | 3900 | 3600 × 1650 × 1960`
- **ĐỔI** n106 b5 dòng 7 engine `J12VZDAX` | tổ máy `330GF1` | standby - kVA / 330 kW; rated - kVA / 300 kW | khác: ∅ | hãng: Tongchai | current=595/541; cyl=12; bore=135; oil=57.4; fuel=215; weight=3950; dims=3700 × 1650 × 1960
  - đổi: cyl: ∅ → 12
  - nguồn: `| 330GF1 | 330 | 300 | 595/541 | J12VZDAX | 364/331 | 12 | 135 | 150 | 25.7 | 17:1 | 57.4 | 215 | 3950 | 3700 × 1650 × 1960`
- **ĐỔI** n106 b5 dòng 8 engine `NT12VZDH` | tổ máy `350GF1` | standby - kVA / 352 kW; rated - kVA / 320 kW | khác: ∅ | hãng: Tongchai | current=631/577; cyl=12; bore=135; oil=57.4; fuel=215; weight=4100; dims=3600 × 1750 × 2030
  - đổi: cyl: ∅ → 12
  - nguồn: `| 350GF1 | 352 | 320 | 631/577 | NT12VZDH | 389/354 | 12 | 135 | 155 | 26.64 | 15.6:1 | 57.4 | 215 | 4100 | 3600 × 1750 × 2030`
- **ĐỔI** n106 b5 dòng 9 engine `NT12VZDHX` | tổ máy `400GF1` | standby - kVA / 396 kW; rated - kVA / 360 kW | khác: ∅ | hãng: Tongchai | current=722/649; cyl=12; bore=135; oil=57.4; fuel=215; weight=4150; dims=3650 × 1750 × 2030
  - đổi: cyl: ∅ → 12
  - nguồn: `| 400GF1 | 396 | 360 | 722/649 | NT12VZDHX | 413/376 | 12 | 135 | 155 | 26.64 | 15.6:1 | 57.4 | 215 | 4150 | 3650 × 1750 × 2030`
- **ĐỔI** n106 b5 dòng 10 engine `NT12V138ZDW` | tổ máy `440GF1` | standby - kVA / 440 kW; rated - kVA / 400 kW | khác: ∅ | hãng: Tongchai | current=794/722; cyl=12; bore=138; oil=80; fuel=218; weight=4380; dims=3670 × 1750 × 2030
  - đổi: cyl: ∅ → 12
  - nguồn: `| 440GF1 | 440 | 400 | 794/722 | NT12V138ZDW | 486/442 | 12 | 138 | 158 | 28.32 | 17:1 | 80 | 218 | 4380 | 3670 × 1750 × 2030`
- **ĐỔI** n106 b5 dòng 11 engine `TC12V138ZDW` | tổ máy `500GF1` | standby - kVA / 462 kW; rated - kVA / 420 kW | khác: ∅ | hãng: Tongchai | current=902/756; cyl=12; bore=138; oil=80; fuel=218; weight=4400; dims=3680 × 1750 × 2040
  - đổi: cyl: ∅ → 12
  - nguồn: `| 500GF1 | 462 | 420 | 902/756 | TC12V138ZDW | 503.8/458 | 12 | 138 | 158 | 28.32 | 17:1 | 80 | 218 | 4400 | 3680 × 1750 × 2040`
- **ĐỔI** n106 b5 dòng 12 engine `TC12V135ZLDH` | tổ máy `500GF1` | standby - kVA / 484 kW; rated - kVA / 440 kW | khác: ∅ | hãng: Tongchai | current=902/792; cyl=12; bore=135; oil=80; fuel=218; weight=4450; dims=3750 × 1650 × 1960
  - đổi: cyl: ∅ → 12
  - nguồn: `| 500GF1 | 484 | 440 | 902/792 | TC12V135ZLDH | 528/480 | 12 | 135 | 158 | 26.64 | 15.6:1 | 80 | 218 | 4450 | 3750 × 1650 × 1960`
- **ĐỔI** n106 b5 dòng 13 engine `NT12V135ZLDW` | tổ máy `500GF1` | standby - kVA / 506 kW; rated - kVA / 460 kW | khác: ∅ | hãng: Tongchai | current=902/812; cyl=12; bore=135; oil=80; fuel=218; weight=4450; dims=3750 × 1650 × 1960
  - đổi: cyl: ∅ → 12
  - nguồn: `| 500GF1 | 506 | 460 | 902/812 | NT12V135ZLDW | 558/507 | 12 | 135 | 155 | 27.12 | 15.6:1 | 80 | 218 | 4450 | 3750 × 1650 × 1960`
- **ĐỔI** n106 b5 dòng 14 engine `TC12V135ZLDW` | tổ máy `500GF1` | standby - kVA / 528 kW; rated - kVA / 480 kW | khác: ∅ | hãng: Tongchai | current=902/864; cyl=12; bore=135; oil=80; fuel=218; weight=4500; dims=3750 × 1650 × 1960
  - đổi: cyl: ∅ → 12
  - nguồn: `| 500GF1 | 528 | 480 | 902/864 | TC12V135ZLDW | 572/520 | 12 | 135 | 155 | 27.12 | 15.6:1 | 80 | 218 | 4500 | 3750 × 1650 × 1960`
- **ĐỔI** n106 b5 dòng 15 engine `NT12V138ZLDW` | tổ máy `500GF1` | standby - kVA / 550 kW; rated - kVA / 500 kW | khác: ∅ | hãng: Tongchai | current=992/902; cyl=12; bore=138; oil=80; fuel=218; weight=4540; dims=3700 × 1730 × 1960
  - đổi: cyl: ∅ → 12
  - nguồn: `| 500GF1 | 550 | 500 | 992/902 | NT12V138ZLDW | 605/550 | 12 | 138 | 158 | 28.32 | 17:1 | 80 | 218 | 4540 | 3700 × 1730 × 1960`
- **ĐỔI** n106 b5 dòng 16 engine `T12V138ZLDW` | tổ máy `600GF1` | standby - kVA / 605 kW; rated - kVA / 550 kW | khác: ∅ | hãng: Tongchai | current=1083/992; cyl=12; bore=138; oil=80; fuel=218; weight=4650; dims=3950 × 1780 × 2000
  - đổi: cyl: ∅ → 12
  - nguồn: `| 600GF1 | 605 | 550 | 1083/992 | T12V138ZLDW | 636/578 | 12 | 138 | 158 | 28.32 | 17:1 | 80 | 218 | 4650 | 3950 × 1780 × 2000`
- **ĐỔI** n106 b5 dòng 17 engine `TC12V138ZLDW` | tổ máy `600GF1` | standby - kVA / 605 kW; rated - kVA / 550 kW | khác: ∅ | hãng: Tongchai | current=1083/992; cyl=12; bore=138; oil=80; fuel=218; weight=4650; dims=3950 × 1780 × 2000
  - đổi: cyl: ∅ → 12
  - nguồn: `| 600GF1 | 605 | 550 | 1083/992 | TC12V138ZLDW | 662/602 | 12 | 138 | 158 | 28.32 | 17:1 | 80 | 218 | 4650 | 3950 × 1780 × 2000`
- **ĐỔI** n108 b7 dòng 0 engine `DB33` | tổ máy `24GF1` | standby - kVA / 24 kW; rated - kVA / 22 kW | khác: ∅ | hãng: Daewoo | current=43/40; cyl=4; bore=102; oil=7.5; fuel=215; weight=700; dims=1740×770 ×12 00
  - nguồn: `| 24GF1 | 24 | 22 | 43/40 | DB33 | 29/26 | 4 | 102 | 100 | 3.268 | 7.5 | 215 | 700 | 1740×770 ×12 00`
- **ĐỔI** n108 b7 dòng 2 engine `DB58` | tổ máy `55GF1` | standby - kVA / 55 kW; rated - kVA / 50 kW | khác: ∅ | hãng: Daewoo | current=99/90; cyl=6; bore=102; oil=19; fuel=220; weight=1200; dims=2080 ×900× 1390
  - nguồn: `| 55GF1 | 55 | 50 | 99/90 | DB58 | 59/54 | 6 | 102 | 118 | 5.785 | 19 | 220 | 1200 | 2080 ×900× 1390`
- **ĐỔI** n108 b7 dòng 3 engine `D1146` | tổ máy `70GF1` | standby - kVA / 70 kW; rated - kVA / 64 kW | khác: ∅ | hãng: Daewoo | current=126/115; cyl=6; bore=111; oil=15.5; fuel=223; weight=1300; dims=2255 ×8 70 × 1260
  - nguồn: `| 70GF1 | 70 | 64 | 126/115 | D1146 | 85/77 | 6 | 111 | 139 | 8.071 | 15.5 | 223 | 1300 | 2255 ×8 70 × 1260`
- **ĐỔI** n108 b7 dòng 4 engine `D1146T` | tổ máy `101GF1` | standby - kVA / 101 kW; rated - kVA / 92 kW | khác: ∅ | hãng: Daewoo | current=182/166; cyl=6; bore=111; oil=15.5; fuel=202; weight=1350; dims=2400 × 840 × 1430
  - nguồn: `| 101GF1 | 101 | 92 | 182/166 | D1146T | 118/107 | 6 | 111 | 139 | 8.071 | 15.5 | 202 | 1350 | 2400 × 840 × 1430`
- **ĐỔI** n108 b7 dòng 5 engine `D086T1-I` | tổ máy `145GF1` | standby - kVA / 145 kW; rated - kVA / 132 kW | khác: ∅ | hãng: Daewoo | current=261/238; cyl=6; bore=111; oil=15.5; fuel=203; weight=1760; dims=2600× 930 × 1650
  - nguồn: `| 145GF1 | 145 | 132 | 261/238 | D086T1-I | 164/149 | 6 | 111 | 139 | 8.071 | 15.5 | 203 | 1760 | 2600× 930 × 1650`
- **ĐỔI** n109 b8 dòng 0 engine `TD520GE` | tổ máy `68GF` | standby - kVA / 75 kW; rated - kVA / 68 kW | khác: ∅ | hãng: Volvo Penta | current=135/122; cyl=4; bore=108; oil=13; fuel=213; weight=1070; dims=2280 × 755 × 1377
  - đổi: cyl: ∅ → 4
  - nguồn: `| 68GF | 75 | 68 | 135/122 | TD520GE | 85/77.5 | 4 | 108 | 130 | 4.76 | 17.5 : 1 | 13 | 213 | 1070 | 2280 × 755 × 1377`
- **ĐỔI** n109 b8 dòng 1 engine `TAD520GE` | tổ máy `80GF` | standby - kVA / 88 kW; rated - kVA / 80 kW | khác: ∅ | hãng: Volvo Penta | current=158/144; cyl=4; bore=108; oil=13; fuel=206; weight=1130; dims=2280×755×1377
  - đổi: cyl: ∅ → 4
  - nguồn: `| 80GF | 88 | 80 | 158/144 | TAD520GE | 102/94 | 4 | 108 | 130 | 4.76 | 17.5 : 1 | 13 | 206 | 1130 | 2280×755×1377`
- **ĐỔI** n109 b8 dòng 2 engine `TD720GE` | tổ máy `104GF` | standby - kVA / 115 kW; rated - kVA / 104 kW | khác: ∅ | hãng: Volvo Penta | current=207/187; cyl=6; bore=108; oil=20; fuel=211; weight=1365; dims=2745 × 746 × 1357
  - đổi: cyl: ∅ → 6
  - nguồn: `| 104GF | 115 | 104 | 207/187 | TD720GE | 128/117 | 6 | 108 | 130 | 7.15 | 17.5 : 1 | 20 | 211 | 1365 | 2745 × 746 × 1357`
- **ĐỔI** n109 b8 dòng 3 engine `TAD720GE` | tổ máy `121GF` | standby - kVA / 133 kW; rated - kVA / 121 kW | khác: ∅ | hãng: Volvo Penta | current=240/218; cyl=6; bore=108; oil=20; fuel=197; weight=1399; dims=2745×866×1357
  - đổi: cyl: ∅ → 6
  - nguồn: `| 121GF | 133 | 121 | 240/218 | TAD720GE | 153/140 | 6 | 108 | 130 | 7.15 | 17.5 : 1 | 20 | 197 | 1399 | 2745×866×1357`
- **ĐỔI** n109 b8 dòng 4 engine `TAD721GE` | tổ máy `149GF` | standby - kVA / 164 kW; rated - kVA / 149 kW | khác: ∅ | hãng: Volvo Penta | current=296/268; cyl=6; bore=108; oil=34; fuel=204; weight=1410; dims=2510 × 980 × 1515
  - đổi: cyl: ∅ → 6
  - nguồn: `| 149GF | 164 | 149 | 296/268 | TAD721GE | 179/162 | 6 | 108 | 130 | 7.15 | 18.1 : 1 | 34 | 204 | 1410 | 2510 × 980 × 1515`
- **ĐỔI** n109 b8 dòng 5 engine `TAD722GE` | tổ máy `165GF` | standby - kVA / 181 kW; rated - kVA / 165 kW | khác: ∅ | hãng: Volvo Penta | current=326/305; cyl=6; bore=108; oil=34; fuel=205; weight=1480; dims=2580 × 870 × 1495
  - đổi: cyl: ∅ → 6
  - nguồn: `| 165GF | 181 | 165 | 326/305 | TAD722GE | 197/179 | 6 | 108 | 130 | 7.15 | 18.1 : 1 | 34 | 205 | 1480 | 2580 × 870 × 1495`
- **ĐỔI** n109 b8 dòng 6 engine `TAD940GE` | tổ máy `220GF` | standby - kVA / 242 kW; rated - kVA / 220 kW | khác: ∅ | hãng: Volvo Penta | current=436/397; cyl=6; bore=120; oil=35; fuel=201; weight=1860; dims=2700 × 1175 × 1620
  - đổi: cyl: ∅ → 6
  - nguồn: `| 220GF | 242 | 220 | 436/397 | TAD940GE | 264/241 | 6 | 120 | 130 | 9.36 | 20.2 : 1 | 35 | 201 | 1860 | 2700 × 1175 × 1620`
- **ĐỔI** n109 b8 dòng 7 engine `TAD941GE` | tổ máy `260GF` | standby - kVA / 286 kW; rated - kVA / 260 kW | khác: ∅ | hãng: Volvo Penta | current=516/469; cyl=6; bore=120; oil=33; fuel=202; weight=2510; dims=2860 × 1175 × 1620
  - đổi: cyl: ∅ → 6
  - nguồn: `| 260GF | 286 | 260 | 516/469 | TAD941GE | 308/279 | 6 | 120 | 138 | 9.36 | 17.4 : 1 | 33 | 202 | 2510 | 2860 × 1175 × 1620`
- **ĐỔI** n109 b8 dòng 8 engine `TAD1241GE` | tổ máy `300GF` | standby - kVA / 330 kW; rated - kVA / 300 kW | khác: ∅ | hãng: Volvo Penta | current=595/541; cyl=6; bore=131; oil=35; fuel=198; weight=2690; dims=3160 × 1090 × 1700
  - đổi: cyl: ∅ → 6
  - nguồn: `| 300GF | 330 | 300 | 595/541 | TAD1241GE | 355/323 | 6 | 131 | 150 | 12.13 | 17.5 : 1 | 35 | 198 | 2690 | 3160 × 1090 × 1700`
- **ĐỔI** n109 b8 dòng 9 engine `TAD1242GE` | tổ máy `328GF` | standby - kVA / 361 kW; rated - kVA / 328 kW | khác: ∅ | hãng: Volvo Penta | current=651/592; cyl=6; bore=131; oil=35; fuel=199; weight=3100; dims=3310 × 1173 × 1713
  - đổi: cyl: ∅ → 6
  - nguồn: `| 328GF | 361 | 328 | 651/592 | TAD1242GE | 387/352 | 6 | 131 | 150 | 12.13 | 17.5 : 1 | 35 | 199 | 3100 | 3310 × 1173 × 1713`
- **ĐỔI** n109 b8 dòng 10 engine `TAD1640GE` | tổ máy `367GF` | standby - kVA / 404 kW; rated - kVA / 367 kW | khác: ∅ | hãng: Volvo Penta | current=729/662; cyl=6; bore=144; oil=48; fuel=194; weight=3200; dims=3520 × 1310 × 1790
  - đổi: cyl: ∅ → 6
  - nguồn: `| 367GF | 404 | 367 | 729/662 | TAD1640GE | 432/393 | 6 | 144 | 165 | 16.12 | 17.5 : 1 | 48 | 194 | 3200 | 3520 × 1310 × 1790`
- **ĐỔI** n109 b8 dòng 11 engine `TAD1641GE` | tổ máy `404GF` | standby - kVA / 445 kW; rated - kVA / 404 kW | khác: ∅ | hãng: Volvo Penta | current=803/729; cyl=6; bore=144; oil=42; fuel=198; weight=3300; dims=3618×1310×1790
  - đổi: cyl: ∅ → 6
  - nguồn: `| 404GF | 445 | 404 | 803/729 | TAD1641GE | 473/430 | 6 | 144 | 165 | 16.12 | 16.5 : 1 | 42 | 198 | 3300 | 3618×1310×1790`
- **ĐỔI** n109 b8 dòng 12 engine `TAD1642GE` | tổ máy `456GF` | standby - kVA / 502 kW; rated - kVA / 456 kW | khác: ∅ | hãng: Volvo Penta | current=906/823; cyl=6; bore=144; oil=42; fuel=200; weight=3618; dims=3618 × 1310 × 1790
  - đổi: cyl: ∅ → 6
  - nguồn: `| 456GF | 502 | 456 | 906/823 | TAD1642GE | 536/485 | 6 | 144 | 165 | 16.12 | 16.5 : 1 | 42 | 200 | 3618 | 3618 × 1310 × 1790`
- **ĐỔI** n111 b10 dòng 0 engine `D226B-3D` | tổ máy `24GF` | standby - kVA / 26.5 kW; rated - kVA / 24 kW | khác: ∅ | hãng: Deutz | current=47/43; cyl=3; bore=105; oil=7.25; fuel=≤208; weight=700; dims=1700×600×1450
  - nguồn: `| 24GF | 26.5 | 24 | 47/43 | D226B-3D | 33/30 | 3 | 105 | 120 | 3.12 | 15.5:1 | 7.25 | ≤208 | 700 | 1700×600×1450`
- **ĐỔI** n111 b10 dòng 1 engine `TD226B-3D` | tổ máy `30GF` | standby - kVA / 33 kW; rated - kVA / 30 kW | khác: ∅ | hãng: Deutz | current=59/54; cyl=3; bore=105; oil=7.25; fuel=≤208; weight=760; dims=1700×600×1450
  - nguồn: `| 30GF | 33 | 30 | 59/54 | TD226B-3D | 49.5/45 | 3 | 105 | 120 | 3.12 | 15.5:1 | 7.25 | ≤208 | 760 | 1700×600×1450`
- **ĐỔI** n111 b10 dòng 2 engine `TD226B-3D` | tổ máy `40GF` | standby - kVA / 44 kW; rated - kVA / 40 kW | khác: ∅ | hãng: Deutz | current=79/72; cyl=3; bore=105; oil=7.25; fuel=≤208; weight=800; dims=1700×600×1450
  - nguồn: `| 40GF | 44 | 40 | 79/72 | TD226B-3D | 49.5/45 | 3 | 105 | 120 | 3.12 | 15.5:1 | 7.25 | ≤208 | 800 | 1700×600×1450`
- **ĐỔI** n111 b10 dòng 3 engine `TD226B-4D` | tổ máy `50GF` | standby - kVA / 55 kW; rated - kVA / 50 kW | khác: ∅ | hãng: Deutz | current=99/90; cyl=4; bore=105; oil=7.25; fuel=≤208; weight=950; dims=2280×600×1450
  - nguồn: `| 50GF | 55 | 50 | 99/90 | TD226B-4D | 66/60 | 4 | 105 | 120 | 4.16 | 15.5:1 | 7.25 | ≤208 | 950 | 2280×600×1450`
- **ĐỔI** n111 b10 dòng 4 engine `TD226B-6D` | tổ máy `80GF` | standby - kVA / 88 kW; rated - kVA / 80 kW | khác: ∅ | hãng: Deutz | current=158/144; cyl=6; bore=105; oil=13; fuel=≤208; weight=1350; dims=2400×800×1600
  - nguồn: `| 80GF | 88 | 80 | 158/144 | TD226B-6D | 99/90 | 6 | 105 | 120 | 6.23 | 15.5:1 | 13 | ≤208 | 1350 | 2400×800×1600`
- **ĐỔI** n111 b10 dòng 5 engine `TBD226B-6D` | tổ máy `100GF` | standby - kVA / 110 kW; rated - kVA / 100 kW | khác: ∅ | hãng: Deutz | current=198/180; cyl=6; bore=105; oil=13; fuel=≤205; weight=1550; dims=2460×798×1653
  - nguồn: `| 100GF | 110 | 100 | 198/180 | TBD226B-6D | 132/120 | 6 | 105 | 120 | 6.23 | 15.5:1 | 13 | ≤205 | 1550 | 2460×798×1653`
- **ĐỔI** n111 b10 dòng 6 engine `TBD226B-6D5` | tổ máy `120GF` | standby - kVA / 132 kW; rated - kVA / 120 kW | khác: ∅ | hãng: Deutz | current=238/216; cyl=6; bore=105; oil=13; fuel=≤205; weight=1380; dims=2500×800×1600
  - nguồn: `| 120GF | 132 | 120 | 238/216 | TBD226B-6D5 | 145/132 | 6 | 105 | 120 | 6.23 | 15.5:1 | 13 | ≤205 | 1380 | 2500×800×1600`
- **ĐỔI** n111 b10 dòng 7 engine `TBD234V6` | tổ máy `180GF1` | standby - kVA / 176 kW; rated - kVA / 160 kW | khác: ∅ | hãng: Deutz | current=288; cyl=6; bore=128; oil=22; fuel=198; weight=2350; dims=2710×1130×1710
  - nguồn: `| 180GF1 | 176 | 160 | 288 | TBD234V6 | 210/191 | 6 | 128 | 140 | 10.8 | 15:1 | 22 | 198 | 2350 | 2710×1130×1710`
- **ĐỔI** n111 b10 dòng 8 engine `TBD234V8` | tổ máy `240GF1` | standby - kVA / 242 kW; rated - kVA / 220 kW | khác: ∅ | hãng: Deutz | current=397/361; cyl=6; bore=128; oil=22; fuel=198; weight=2500; dims=2920×1120×1900
  - nguồn: `| 240GF1 | 242 | 220 | 397/361 | TBD234V8 | 280/255 | 6 | 128 | 140 | 10.8 | 15:1 | 22 | 198 | 2500 | 2920×1120×1900`
- **ĐỔI** n111 b10 dòng 9 engine `TBD234V8` | tổ máy `280GF1` | standby - kVA / 275 kW; rated - kVA / 250 kW | khác: ∅ | hãng: Deutz | current=496/451; cyl=8; bore=128; oil=28; fuel=196; weight=3250; dims=2930×1120×1900
  - nguồn: `| 280GF1 | 275 | 250 | 496/451 | TBD234V8 | 309/281 | 8 | 128 | 140 | 14.4 | 15:1 | 28 | 196 | 3250 | 2930×1120×1900`
- **ĐỔI** n111 b10 dòng 10 engine `TBD236V8` | tổ máy `350GF1` | standby - kVA / 352 kW; rated - kVA / 320 kW | khác: ∅ | hãng: Deutz | current=596/542; cyl=8; bore=132; oil=28; fuel=203; weight=3400; dims=2930×1120×1900
  - nguồn: `| 350GF1 | 352 | 320 | 596/542 | TBD236V8 | 379/345 | 8 | 132 | 140 | 15.3 | 15:1 | 28 | 203 | 3400 | 2930×1120×1900`
- **ĐỔI** n111 b10 dòng 11 engine `TBD234V12` | tổ máy `400GF1` | standby - kVA / 385 kW; rated - kVA / 350 kW | khác: ∅ | hãng: Deutz | current=772/650; cyl=12; bore=128; oil=39; fuel=196; weight=4900; dims=4170×1320×2015
  - nguồn: `| 400GF1 | 385 | 350 | 772/650 | TBD234V12 | 421/383 | 12 | 128 | 140 | 21.6 | 15:1 | 39 | 196 | 4900 | 4170×1320×2015`
- **ĐỔI** n111 b10 dòng 12 engine `TBD234V12` | tổ máy `440GF1` | standby - kVA / 440 kW; rated - kVA / 400 kW | khác: ∅ | hãng: Deutz | current=792/722; cyl=12; bore=128; oil=39; fuel=196; weight=5300; dims=4170×1320×2015
  - nguồn: `| 440GF1 | 440 | 400 | 792/722 | TBD234V12 | 488/444 | 12 | 128 | 140 | 21.6 | 15:1 | 39 | 196 | 5300 | 4170×1320×2015`
- **ĐỔI** n111 b10 dòng 13 engine `TBD604BL6` | tổ máy `550GF1` | standby - kVA / 550 kW; rated - kVA / 500 kW | khác: ∅ | hãng: Deutz | current=993/903; cyl=6; bore=170; oil=72; fuel=191; weight=5500; dims=4470×1505×2156
  - nguồn: `| 550GF1 | 550 | 500 | 993/903 | TBD604BL6 | 620/564 | 6 | 170 | 195 | 26.56 | 14:1 | 72 | 191 | 5500 | 4470×1505×2156`
- **ĐỔI** n111 b10 dòng 14 engine `TBD620V8` | tổ máy `880GF1` | standby - kVA / 880 kW; rated - kVA / 800 kW | khác: ∅ | hãng: Deutz | current=1588/1444; cyl=8; bore=170; oil=95; fuel=193; weight=8500; dims=4830×1716×2316
  - nguồn: `| 880GF1 | 880 | 800 | 1588/1444 | TBD620V8 | 968/880 | 8 | 170 | 195 | 35.41 | 13.5:1 | 95 | 193 | 8500 | 4830×1716×2316`
- **ĐỔI** n111 b10 dòng 15 engine `TBD620V8` | tổ máy `1100GF1` | standby - kVA / 1100 kW; rated - kVA / 1000 kW | khác: ∅ | hãng: Deutz | current=1986/1805; cyl=12; bore=170; oil=150; fuel=187; weight=10500; dims=5310×1716×2316
  - nguồn: `| 1100GF1 | 1100 | 1000 | 1986/1805 | TBD620V8 | 1240/1128 | 12 | 170 | 195 | 53.11 | 13.5:1 | 150 | 187 | 10500 | 5310×1716×2316`
- **ĐỔI** n111 b10 dòng 16 engine `TBD620V12` | tổ máy `1320GF1` | standby - kVA / 1320 kW; rated - kVA / 1200 kW | khác: ∅ | hãng: Deutz | current=2382/2166; cyl=12; bore=170; oil=150; fuel=187; weight=10650; dims=5310×1716×2316
  - nguồn: `| 1320GF1 | 1320 | 1200 | 2382/2166 | TBD620V12 | 1452/1320 | 12 | 170 | 195 | 53.11 | 13.5:1 | 150 | 187 | 10650 | 5310×1716×2316`
