# Soát bản ghi gốc ↔ nhánh (mọi bản ghi, không lấy mẫu)

Mới 374, mất 64 (18 gộp vào bản ghi khác qua `also`), đổi 4040 (thêm 1256 bản ghi chỉ đổi chữ tiêu đề lưu kèm); bản ghi mới / đổi có cờ ⚠: 723. Model tổ máy trong bản ghi mới: 216 khoá, trong đó 211 khoá CHƯA có ở bản gốc.

## agg-fuzhou (mới 10, mất 0, đổi 0)

- **MỚI** n115 b14 dòng 23 engine `LYX15H-G350` | tổ máy `DC330G6-NG` | prime 330 kVA / 264 kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| DC330G6-NG | 330/264 | LYX15H-G350 | AGG`
- **MỚI** n116 b15 dòng 11 engine `K50N-G11SH` | tổ máy `CU1375G6-NG` | prime 1375 kVA / 1100 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU1375G6-NG | 1375/1100 | K50N-G11SH | Cummins`
- **MỚI** n116 b15 dòng 12 engine `K50N-G10S` | tổ máy `CU1250G6-NG` | prime 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU1250G6-NG | 1250/1000 | K50N-G10S | Cummins`
- **MỚI** n116 b15 dòng 13 engine `K50N-G9S` | tổ máy `CU1125G6-NG` | prime 1125 kVA / 900 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU1125G6-NG | 1125/900 | K50N-G9S | Cummins`
- **MỚI** n116 b15 dòng 14 engine `K38N-G8S` | tổ máy `CU1000G6-NG` | prime 1000 kVA / 800 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU1000G6-NG | 1000/800 | K38N-G8S | Cummins`
- **MỚI** n116 b15 dòng 15 engine `K38N-G7S` | tổ máy `CU875G6-NG` | prime 875 kVA / 700 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU875G6-NG | 875/700 | K38N-G7S | Cummins`
- **MỚI** n116 b15 dòng 16 engine `K38N-G6S` | tổ máy `CU750G6-NG` | prime 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU750G6-NG | 750/600 | K38N-G6S | Cummins`
- **MỚI** n116 b15 dòng 17 engine `K38N-G5S` | tổ máy `CU625G6-NG` | prime 625 kVA / 500 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU625G6-NG | 625/500 | K38N-G5S | Cummins`
- **MỚI** n116 b15 dòng 18 engine `K19N-G4S` | tổ máy `CU500G6-NG` | prime 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU500G6-NG | 500/400 | K19N-G4S | Cummins`
- **MỚI** n116 b15 dòng 19 engine `K19N-G3S` | tổ máy `CU438G6-NG` | prime 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| CU438G6-NG | 437.5/350 | K19N-G3S | Cummins`

## baifa-power (mới 46, mất 46, đổi 58)

- **MỚI** n101 b3 dòng 64 engine `QSB3.9-G31` | tổ máy `BF-C28Q-3` | prime 25 kVA / - kW; standby 28 kVA / - kW | khác: S0L2-M1 | hãng: Cummins | emission=Stage IIIA / CHINA STAGE3
  - nguồn: `| BF-C28Q-3 | 28 | 25 | CUMMINS (CHINA) | QSB3.9-G31 | ECM | S0L2-M1 | Stage IIIA / CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 64 alternator `S0L2-M1` | tổ máy `BF-C28Q-3` | prime 25 kVA / - kW; standby 28 kVA / - kW | khác: QSB3.9-G31 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE3
  - nguồn: `| BF-C28Q-3 | 28 | 25 | CUMMINS (CHINA) | QSB3.9-G31 | ECM | S0L2-M1 | Stage IIIA / CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 65 engine `QSB3.9-G33` | tổ máy `BF-C40Q-3` | prime 40 kVA / - kW; standby 44 kVA / - kW | khác: S1L2-K1 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE3
  - nguồn: `| BF-C40Q-3 | 44 | 40 | QSB3.9-G33 | ECM | S1L2-K1 | Stage IIIA / CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 65 alternator `S1L2-K1` | tổ máy `BF-C40Q-3` | prime 40 kVA / - kW; standby 44 kVA / - kW | khác: QSB3.9-G33 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE3
  - nguồn: `| BF-C40Q-3 | 44 | 40 | QSB3.9-G33 | ECM | S1L2-K1 | Stage IIIA / CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 66 engine `QSB3.9-G35` | tổ máy `BF-C70Q-3` | prime 64 kVA / - kW; standby 70 kVA / - kW | khác: S1L2-Y1 | hãng: ∅ | emission=Stage IIIA / CHINA STAGE3
  - nguồn: `| BF-C70Q-3 | 70 | 64 | QSB3.9-G35 | ECM | S1L2-Y1 | Stage IIIA / CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 66 alternator `S1L2-Y1` | tổ máy `BF-C70Q-3` | prime 64 kVA / - kW; standby 70 kVA / - kW | khác: QSB3.9-G35 | hãng: Stamford | emission=Stage IIIA / CHINA STAGE3
  - nguồn: `| BF-C70Q-3 | 70 | 64 | QSB3.9-G35 | ECM | S1L2-Y1 | Stage IIIA / CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 67 engine `QSB3.9-G37` | tổ máy `BF-C95Q-3` | prime 85 kVA / - kW; standby 94 kVA / - kW | khác: UCI 224G1 | hãng: ∅ | 
  - nguồn: `| BF-C95Q-3 | 94 | 85 | QSB3.9-G37 | ECM | UCI 224G1 | Stage IIIA / CHINA STAGE4 | CHINA`
- **MỚI** n101 b3 dòng 67 alternator `UCI 224G1` | tổ máy `BF-C95Q-3` | prime 85 kVA / - kW; standby 94 kVA / - kW | khác: QSB3.9-G37 | hãng: Stamford | 
  - nguồn: `| BF-C95Q-3 | 94 | 85 | QSB3.9-G37 | ECM | UCI 224G1 | Stage IIIA / CHINA STAGE4 | CHINA`
- **MỚI** n101 b3 dòng 68 engine `QSB3.9-G39` | tổ máy `BF-C110Q-3` | prime 100 kVA / - kW; standby 110 kVA / - kW | khác: UCI 274C1 | hãng: ∅ | 
  - nguồn: `| BF-C110Q-3 | 110 | 100 | QSB3.9-G39 | ECM | UCI 274C1 | Stage IIIA / CHINA STAGE5 | CHINA`
- **MỚI** n101 b3 dòng 68 alternator `UCI 274C1` | tổ máy `BF-C110Q-3` | prime 100 kVA / - kW; standby 110 kVA / - kW | khác: QSB3.9-G39 | hãng: Stamford | 
  - nguồn: `| BF-C110Q-3 | 110 | 100 | QSB3.9-G39 | ECM | UCI 274C1 | Stage IIIA / CHINA STAGE5 | CHINA`
- **MỚI** n101 b3 dòng 69 engine `QSB5.9-G30` | tổ máy `BF-C125Q-3` | prime 115 kVA / - kW; standby 125 kVA / - kW | khác: UCI 274D1 | hãng: ∅ | 
  - nguồn: `| BF-C125Q-3 | 125 | 115 | QSB5.9-G30 | ECM | UCI 274D1 | Stage IIIA / CHINA STAGE6 | CHINA`
- **MỚI** n101 b3 dòng 69 alternator `UCI 274D1` | tổ máy `BF-C125Q-3` | prime 115 kVA / - kW; standby 125 kVA / - kW | khác: QSB5.9-G30 | hãng: Stamford | 
  - nguồn: `| BF-C125Q-3 | 125 | 115 | QSB5.9-G30 | ECM | UCI 274D1 | Stage IIIA / CHINA STAGE6 | CHINA`
- **MỚI** n101 b3 dòng 70 engine `QSB5.9-G31` | tổ máy `BF-C140Q-3` | prime 125 kVA / - kW; standby 138 kVA / - kW | khác: UCI 274ES1 | hãng: ∅ | 
  - nguồn: `| BF-C140Q-3 | 138 | 125 | QSB5.9-G31 | ECM | UCI 274ES1 | Stage IIIA / CHINA STAGE7 | CHINA`
- **MỚI** n101 b3 dòng 70 alternator `UCI 274ES1` | tổ máy `BF-C140Q-3` | prime 125 kVA / - kW; standby 138 kVA / - kW | khác: QSB5.9-G31 | hãng: Stamford | 
  - nguồn: `| BF-C140Q-3 | 138 | 125 | QSB5.9-G31 | ECM | UCI 274ES1 | Stage IIIA / CHINA STAGE7 | CHINA`
- **MỚI** n101 b3 dòng 71 engine `QSB5.9-G33` | tổ máy `BF-C165Q-3` | prime 150 kVA / - kW; standby 165 kVA / - kW | khác: UCI 274F1 | hãng: ∅ | 
  - nguồn: `| BF-C165Q-3 | 165 | 150 | QSB5.9-G33 | ECM | UCI 274F1 | Stage IIIA / CHINA STAGE8 | CHINA`
- **MỚI** n101 b3 dòng 71 alternator `UCI 274F1` | tổ máy `BF-C165Q-3` | prime 150 kVA / - kW; standby 165 kVA / - kW | khác: QSB5.9-G33 | hãng: Stamford | 
  - nguồn: `| BF-C165Q-3 | 165 | 150 | QSB5.9-G33 | ECM | UCI 274F1 | Stage IIIA / CHINA STAGE8 | CHINA`
- **MỚI** n101 b3 dòng 72 engine `QSB6.7-G32` | tổ máy `BF-C200Q-3` | prime 182 kVA / - kW; standby 200 kVA / - kW | khác: UCI 274G1 | hãng: ∅ | 
  - nguồn: `| BF-C200Q-3 | 200 | 182 | QSB6.7-G32 | ECM | UCI 274G1 | Stage IIIA / CHINA STAGE9 | CHINA`
- **MỚI** n101 b3 dòng 72 alternator `UCI 274G1` | tổ máy `BF-C200Q-3` | prime 182 kVA / - kW; standby 200 kVA / - kW | khác: QSB6.7-G32 | hãng: Stamford | 
  - nguồn: `| BF-C200Q-3 | 200 | 182 | QSB6.7-G32 | ECM | UCI 274G1 | Stage IIIA / CHINA STAGE9 | CHINA`
- **MỚI** n101 b3 dòng 73 engine `QSB6.7-G32` | tổ máy `BF-C206Q-3` | prime 188 kVA / - kW; standby 206 kVA / - kW | khác: UCI 274H1 | hãng: ∅ | 
  - nguồn: `| BF-C206Q-3 | 206 | 188 | QSB6.7-G32 | ECM | UCI 274H1 | Stage IIIA / CHINA STAGE10 | CHINA`
- **MỚI** n101 b3 dòng 73 alternator `UCI 274H1` | tổ máy `BF-C206Q-3` | prime 188 kVA / - kW; standby 206 kVA / - kW | khác: QSB6.7-G32 | hãng: Stamford | 
  - nguồn: `| BF-C206Q-3 | 206 | 188 | QSB6.7-G32 | ECM | UCI 274H1 | Stage IIIA / CHINA STAGE10 | CHINA`
- **MỚI** n101 b3 dòng 74 engine `QSB6.7-G31` | tổ máy `BF-C220Q-3` | prime 200 kVA / - kW; standby 220 kVA / - kW | khác: UCDI 274H1 | hãng: ∅ | 
  - nguồn: `| BF-C220Q-3 | 220 | 200 | QSB6.7-G31 | ECM | UCDI 274H1 | Stage IIIA / CHINA STAGE11 | CHINA`
- **MỚI** n101 b3 dòng 74 alternator `UCDI 274H1` | tổ máy `BF-C220Q-3` | prime 200 kVA / - kW; standby 220 kVA / - kW | khác: QSB6.7-G31 | hãng: Stamford | 
  - nguồn: `| BF-C220Q-3 | 220 | 200 | QSB6.7-G31 | ECM | UCDI 274H1 | Stage IIIA / CHINA STAGE11 | CHINA`
- **MỚI** n101 b3 dòng 75 engine `QSB6.7-G31` | tổ máy `BF-C250Q-3` | prime 230 kVA / - kW; standby 250 kVA / - kW | khác: UCDI 274J1 | hãng: ∅ | 
  - nguồn: `| BF-C250Q-3 | 250 | 230 | QSB6.7-G31 | ECM | UCDI 274J1 | Stage IIIA / CHINA STAGE12 | CHINA`
- **MỚI** n101 b3 dòng 75 alternator `UCDI 274J1` | tổ máy `BF-C250Q-3` | prime 230 kVA / - kW; standby 250 kVA / - kW | khác: QSB6.7-G31 | hãng: Stamford | 
  - nguồn: `| BF-C250Q-3 | 250 | 230 | QSB6.7-G31 | ECM | UCDI 274J1 | Stage IIIA / CHINA STAGE12 | CHINA`
- **MỚI** n101 b3 dòng 76 engine `QSL8.9-G4` | tổ máy `BF-C275Q-3` | prime 250 kVA / - kW; standby 275 kVA / - kW | khác: UCDI 274K1 | hãng: ∅ | 
  - nguồn: `| BF-C275Q-3 | 275 | 250 | QSL8.9-G4 | ECM | UCDI 274K1 | Stage IIIA / CHINA STAGE13 | CHINA`
- **MỚI** n101 b3 dòng 76 alternator `UCDI 274K1` | tổ máy `BF-C275Q-3` | prime 250 kVA / - kW; standby 275 kVA / - kW | khác: QSL8.9-G4 | hãng: Stamford | 
  - nguồn: `| BF-C275Q-3 | 275 | 250 | QSL8.9-G4 | ECM | UCDI 274K1 | Stage IIIA / CHINA STAGE13 | CHINA`
- **MỚI** n101 b3 dòng 77 engine `QSL8.9-G33` | tổ máy `BF-C315DQ-3` | prime 290 kVA / - kW; standby 315 kVA / - kW | khác: S4L1S-D41 | hãng: ∅ | 
  - nguồn: `| BF-C315DQ-3 | 315 | 290 | QSL8.9-G33 | ECM | S4L1S-D41 | Stage IIIA / CHINA STAGE14 | CHINA`
- **MỚI** n101 b3 dòng 77 alternator `S4L1S-D41` | tổ máy `BF-C315DQ-3` | prime 290 kVA / - kW; standby 315 kVA / - kW | khác: QSL8.9-G33 | hãng: Stamford | 
  - nguồn: `| BF-C315DQ-3 | 315 | 290 | QSL8.9-G33 | ECM | S4L1S-D41 | Stage IIIA / CHINA STAGE14 | CHINA`
- **MỚI** n101 b3 dòng 78 engine `QSL8.9-G30` | tổ máy `BF-C350DQ-3` | prime 310 kVA / - kW; standby 340 kVA / - kW | khác: S4L1S-D41 | hãng: ∅ | 
  - nguồn: `| BF-C350DQ-3 | 340 | 310 | QSL8.9-G30 | ECM | S4L1S-D41 | Stage IIIA / CHINA STAGE15 | CHINA`
- **MỚI** n101 b3 dòng 78 alternator `S4L1S-D41` | tổ máy `BF-C350DQ-3` | prime 310 kVA / - kW; standby 340 kVA / - kW | khác: QSL8.9-G30 | hãng: Stamford | 
  - nguồn: `| BF-C350DQ-3 | 340 | 310 | QSL8.9-G30 | ECM | S4L1S-D41 | Stage IIIA / CHINA STAGE15 | CHINA`
- **MỚI** n101 b3 dòng 79 engine `QSL8.9-G30` | tổ máy `BF-C360DQ-3` | prime 320 kVA / - kW; standby 350 kVA / - kW | khác: S4L1S-E41 | hãng: ∅ | 
  - nguồn: `| BF-C360DQ-3 | 350 | 320 | QSL8.9-G30 | ECM | S4L1S-E41 | Stage IIIA / CHINA STAGE16 | CHINA`
- **MỚI** n101 b3 dòng 79 alternator `S4L1S-E41` | tổ máy `BF-C360DQ-3` | prime 320 kVA / - kW; standby 350 kVA / - kW | khác: QSL8.9-G30 | hãng: Stamford | 
  - nguồn: `| BF-C360DQ-3 | 350 | 320 | QSL8.9-G30 | ECM | S4L1S-E41 | Stage IIIA / CHINA STAGE16 | CHINA`
- **MỚI** n101 b3 dòng 80 engine `QSZ13-G6` | tổ máy `BF-C400Q-3` | prime 360 kVA / - kW; standby 400 kVA / - kW | khác: S4L1D-E41 | hãng: ∅ | 
  - nguồn: `| BF-C400Q-3 | 400 | 360 | QSZ13-G6 | ECM | S4L1D-E41 | Stage IIIA / CHINA STAGE17 | CHINA`
- **MỚI** n101 b3 dòng 80 alternator `S4L1D-E41` | tổ máy `BF-C400Q-3` | prime 360 kVA / - kW; standby 400 kVA / - kW | khác: QSZ13-G6 | hãng: Stamford | 
  - nguồn: `| BF-C400Q-3 | 400 | 360 | QSZ13-G6 | ECM | S4L1D-E41 | Stage IIIA / CHINA STAGE17 | CHINA`
- **MỚI** n101 b3 dòng 81 engine `QSZ13-G7` | tổ máy `BF-C450Q-3` | prime 400 kVA / - kW; standby 450 kVA / - kW | khác: S4L1D-F41 | hãng: ∅ | 
  - nguồn: `| BF-C450Q-3 | 450 | 400 | QSZ13-G7 | ECM | S4L1D-F41 | Stage IIIA / CHINA STAGE18 | CHINA`
- **MỚI** n101 b3 dòng 81 alternator `S4L1D-F41` | tổ máy `BF-C450Q-3` | prime 400 kVA / - kW; standby 450 kVA / - kW | khác: QSZ13-G7 | hãng: Stamford | 
  - nguồn: `| BF-C450Q-3 | 450 | 400 | QSZ13-G7 | ECM | S4L1D-F41 | Stage IIIA / CHINA STAGE18 | CHINA`
- **MỚI** n101 b3 dòng 82 engine `QSNT-G3` | tổ máy `BF-C440Q-3` | prime 400 kVA / - kW; standby 438 kVA / - kW | khác: ∅ | hãng: Cummins | 
  - nguồn: `| BF-C440Q-3 | 438 | 400 | CUMMINS (CHINA) | QSNT-G3 | | VARIOUS | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 83 engine `QSNT-G4X` | tổ máy `BF-C500Q-3` | prime 450 kVA / - kW; standby 500 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C500Q-3 | 500 | 450 | QSNT-G4X | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 85 engine `QSK19-G14` | tổ máy `BF-C500Q-3` | prime 450 kVA / - kW; standby 500 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C500Q-3 | 500 | 450 | QSK19-G14 | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 86 engine `QSK19-G13` | tổ máy `BF-C560Q-3` | prime 500 kVA / - kW; standby 563 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C560Q-3 | 563 | 500 | QSK19-G13 | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 87 engine `QSK19-G12` | tổ máy `BF-C630Q-3` | prime 575 kVA / - kW; standby 631 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C630Q-3 | 631 | 575 | QSK19-G12 | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 88 engine `QSK19-G6` | tổ máy `BF-C650Q-3` | prime 588 kVA / - kW; standby 650 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C650Q-3 | 650 | 588 | QSK19-G6 | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 89 engine `QSK19-G4` | tổ máy `BF-C713Q-3` | prime 650 kVA / - kW; standby 713 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C713Q-3 | 713 | 650 | QSK19-G4 | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 90 engine `QSK19-G11` | tổ máy `BF-C750Q-3` | prime 688 kVA / - kW; standby 750 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C750Q-3 | 750 | 688 | QSK19-G11 | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 91 engine `QSK19-G15` | tổ máy `BF-C500Q-3` | prime 455 kVA / - kW; standby 500 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C500Q-3 | 500 | 455 | QSK19-G15 | | CHINA STAGE3 | CHINA`
- **MỚI** n101 b3 dòng 92 engine `QSK19-G16` | tổ máy `BF-C550Q-3` | prime 500 kVA / - kW; standby 550 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - nguồn: `| BF-C550Q-3 | 550 | 500 | QSK19-G16 | | CHINA STAGE3 | CHINA`
- **MẤT** n101 b0 dòng 30 engine `2*TAD1355GE` | tổ máy `BF-V900TWIN-T3` | prime 820 kVA / - kW; standby 900 kVA / - kW | khác: 2*S4L1D-F41 | hãng: Volvo Penta | emission=STAGE IIIA/ TIER 3; gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V900TWIN-T3 | 900 | 820 | VOLVO PENTA | 2*TAD1355GE | EMS2 / ECU | 2*S4L1D-F41 | STAGE IIIA/ TIER 3 | SWEDEN`
- **MẤT** n101 b0 dòng 30 alternator `2*S4L1D-F41` | tổ máy `BF-V900TWIN-T3` | prime 820 kVA / - kW; standby 900 kVA / - kW | khác: 2*TAD1355GE | hãng: Stamford | emission=STAGE IIIA/ TIER 3; gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V900TWIN-T3 | 900 | 820 | VOLVO PENTA | 2*TAD1355GE | EMS2 / ECU | 2*S4L1D-F41 | STAGE IIIA/ TIER 3 | SWEDEN`
- **MẤT** n104 b6 dòng 40 engine `2*TAD1382GE` | tổ máy `BF-V880TWIN-V` | prime 800 kVA / - kW; standby 880 kVA / - kW | khác: ∅ | hãng: Volvo Penta |  | ⚠ MẤT HẲN
  - nguồn: `| BF-V880TWIN-V | 880 | 800 | VOLVO PENTA | 2*TAD1382GE | ECU | 2*S4L1D-F41 | 110.9 | STAGE V | SWEDEN | 4-5 MONTHS |`
- **MẤT** n104 b6 dòng 41 engine `2*S4L1D-G41` | tổ máy `BF-SC900TWIN-V` | prime 900 kVA / - kW; standby 990 kVA / - kW | khác: 4 months | hãng: Scania |  | ⚠ MẤT HẲN
  - nguồn: `| BF-SC900TWIN-V | 990 | 900 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S4L1D-G41 | 59 | STAGE V | SWEDEN | 4 months | ●`
- **MẤT** n104 b6 dòng 41 alternator `4 months` | tổ máy `BF-SC900TWIN-V` | prime 900 kVA / - kW; standby 990 kVA / - kW | khác: 2*S4L1D-G41 | hãng: Stamford |  | ⚠ MẤT HẲN
  - nguồn: `| BF-SC900TWIN-V | 990 | 900 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S4L1D-G41 | 59 | STAGE V | SWEDEN | 4 months | ●`
- **MẤT** n104 b6 dòng 42 engine `2*S5L1D-C41` | tổ máy `BF-SC1100TWIN-V` | prime 1000 kVA / - kW; standby 1100 kVA / - kW | khác: 4 months | hãng: Scania |  | ⚠ MẤT HẲN
  - nguồn: `| BF-SC1100TWIN-V | 1100 | 1000 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S5L1D-C41 | 67.7 | STAGE V | SWEDEN | 4 months | ●`
- **MẤT** n104 b6 dòng 42 alternator `4 months` | tổ máy `BF-SC1100TWIN-V` | prime 1000 kVA / - kW; standby 1100 kVA / - kW | khác: 2*S5L1D-C41 | hãng: Stamford |  | ⚠ MẤT HẲN
  - nguồn: `| BF-SC1100TWIN-V | 1100 | 1000 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S5L1D-C41 | 67.7 | STAGE V | SWEDEN | 4 months | ●`
- **MẤT** n104 b6 dòng 43 engine `2*S5L1D-D41` | tổ máy `BF-SC1000TWIN-V` | prime 1100 kVA / - kW; standby 1210 kVA / - kW | khác: 4 months | hãng: Scania |  | ⚠ MẤT HẲN
  - nguồn: `| BF-SC1000TWIN-V | 1210 | 1100 | SCANIA | 2*DC163 320A 02-63 | ECU | 2*S5L1D-D41 | 131.2 | STAGE V | SWEDEN | 4 months | ●`
- **MẤT** n104 b6 dòng 43 alternator `4 months` | tổ máy `BF-SC1000TWIN-V` | prime 1100 kVA / - kW; standby 1210 kVA / - kW | khác: 2*S5L1D-D41 | hãng: Stamford |  | ⚠ MẤT HẲN
  - nguồn: `| BF-SC1000TWIN-V | 1210 | 1100 | SCANIA | 2*DC163 320A 02-63 | ECU | 2*S5L1D-D41 | 131.2 | STAGE V | SWEDEN | 4 months | ●`
- **MẤT** n104 b6 dòng 44 engine `2*TWD1683GE` | tổ máy `BF-V1475TWIN-V` | prime 1340 kVA / - kW; standby 1474 kVA / - kW | khác: ∅ | hãng: Volvo Penta |  | ⚠ MẤT HẲN
  - nguồn: `| BF-V1475TWIN-V | 1474 | 1340 | VOLVO PENTA | 2*TWD1683GE | ECU | 2*S5L1D-F41 | 180.66 | STAGE V | SWEDEN | 4-5 MONTHS | ●`
- **MẤT** n105 b7 dòng 27 engine `2*S4L1D-F41` | tổ máy `BF-SC880TWIN-60T4F` | prime 80 kVA / - kW; standby 880 kVA / - kW | khác: ∅ | hãng: Scania |  | ⚠ MẤT HẲN
  - nguồn: `| BF-SC880TWIN-60T4F | 880 | 80 | SCANIA | 2*DC13 320A 02-62 | ECU | 2*S4L1D-F41 | | PA TIER 4 FINAL | SWEDEN | | ●`
- **MẤT** n105 b7 dòng 28 engine `2*S4L1D-G41` | tổ máy `BF-SC990TWIN-60T4F 13L` | prime 900 kVA / - kW; standby 990 kVA / - kW | khác: ∅ | hãng: Scania |  | ⚠ MẤT HẲN
  - nguồn: `| BF-SC990TWIN-60T4F 13L | 990 | 900 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S4L1D-G41 | | PA TIER 4 FINAL | SWEDEN | | ●`
- **MẤT** n105 b7 dòng 29 engine `2*S5L1D-C41` | tổ máy `BF-SC1100TWIN-60T4F` | prime 1000 kVA / - kW; standby 1100 kVA / - kW | khác: ∅ | hãng: Scania |  | ⚠ MẤT HẲN
  - nguồn: `| BF-SC1100TWIN-60T4F | 1100 | 1000 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S5L1D-C41 | | PA TIER 4 FINAL | SWEDEN | | ●`
- **MẤT** n105 b7 dòng 30 engine `2*S5L1D-D41` | tổ máy `BF-SC1210TWIN-60T4F` | prime 1100 kVA / - kW; standby 1210 kVA / - kW | khác: ∅ | hãng: Scania |  | ⚠ MẤT HẲN
  - nguồn: `| BF-SC1210TWIN-60T4F | 1210 | 1100 | SCANIA | 2*DC16 320A 02-63 | ECU | 2*S5L1D-D41 | | PA TIER 4 FINAL | SWEDEN | | ●`
- **MẤT** n105 b7 dòng 31 engine `2*TWD1682GE` | tổ máy `BF-V1400TWIN-60T4F` | prime 1270 kVA / - kW; standby 1396 kVA / - kW | khác: 2*S5L1D-E41 | hãng: Volvo Penta | emission=PA TIER 4 FINAL; gov=ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1400TWIN-60T4F | 1396 | 1270 | VOLVO PENTA | 2*TWD1682GE | ECU | 2*S5L1D-E41 | | PA TIER 4 FINAL | SWEDEN | | ●`
- **MẤT** n105 b7 dòng 31 alternator `2*S5L1D-E41` | tổ máy `BF-V1400TWIN-60T4F` | prime 1270 kVA / - kW; standby 1396 kVA / - kW | khác: 2*TWD1682GE | hãng: Stamford | emission=PA TIER 4 FINAL; gov=ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1400TWIN-60T4F | 1396 | 1270 | VOLVO PENTA | 2*TWD1682GE | ECU | 2*S5L1D-E41 | | PA TIER 4 FINAL | SWEDEN | | ●`
- **MẤT** n105 b7 dòng 32 engine `2*TWD1683GE` | tổ máy `BF-V1540TWIN-60T4F` | prime 1400 kVA / - kW; standby 1540 kVA / - kW | khác: 2*S5L1D-F41 | hãng: Volvo Penta | emission=PA TIER 4 FINAL; gov=ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1540TWIN-60T4F | 1540 | 1400 | VOLVO PENTA | 2*TWD1683GE | ECU | 2*S5L1D-F41 | | PA TIER 4 FINAL | SWEDEN | | ●`
- **MẤT** n105 b7 dòng 32 alternator `2*S5L1D-F41` | tổ máy `BF-V1540TWIN-60T4F` | prime 1400 kVA / - kW; standby 1540 kVA / - kW | khác: 2*TWD1683GE | hãng: Stamford | emission=PA TIER 4 FINAL; gov=ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1540TWIN-60T4F | 1540 | 1400 | VOLVO PENTA | 2*TWD1683GE | ECU | 2*S5L1D-F41 | | PA TIER 4 FINAL | SWEDEN | | ●`
- **MẤT** n106 b8 dòng 0 engine `2*TWD1744GE` | tổ máy `BF-V1670TWIN-T2` | prime 1520 kVA / - kW; standby 1672 kVA / - kW | khác: ∅ | hãng: Volvo Penta |  | ⚠ MẤT HẲN
  - nguồn: `| BF-V1670TWIN-T2 | 1672 | 1520 | 2*TWD1744GE | ECM4 | 2*S5L1D-H41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 1 engine `2*TAD1346GE` | tổ máy `BF-V1100TWIN-60` | prime 1024 kVA / - kW; standby 1128 kVA / - kW | khác: 2*S5L1D-C41 | hãng: Volvo Penta | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1100TWIN-60 | 1128 | 1024 | 2*TAD1346GE | EMS2 / ECU | 2*S5L1D-C41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 1 alternator `2*S5L1D-C41` | tổ máy `BF-V1100TWIN-60` | prime 1024 kVA / - kW; standby 1128 kVA / - kW | khác: 2*TAD1346GE | hãng: Stamford | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1100TWIN-60 | 1128 | 1024 | 2*TAD1346GE | EMS2 / ECU | 2*S5L1D-C41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 2 engine `2*TAD1642GE` | tổ máy `BF-V1320TWIN-60` | prime 1250 kVA / - kW; standby 1376 kVA / - kW | khác: 2*S5L1D-E41 | hãng: Volvo Penta | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1320TWIN-60 | 1376 | 1250 | 2*TAD1642GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 2 alternator `2*S5L1D-E41` | tổ máy `BF-V1320TWIN-60` | prime 1250 kVA / - kW; standby 1376 kVA / - kW | khác: 2*TAD1642GE | hãng: Stamford | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1320TWIN-60 | 1376 | 1250 | 2*TAD1642GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 3 engine `2*TWD1644GE` | tổ máy `BF-V1375TWIN-60` | prime 1368 kVA / - kW; standby 1504 kVA / - kW | khác: 2*S5L1D-E41 | hãng: Volvo Penta | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1375TWIN-60 | 1504 | 1368 | 2*TWD1644GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 3 alternator `2*S5L1D-E41` | tổ máy `BF-V1375TWIN-60` | prime 1368 kVA / - kW; standby 1504 kVA / - kW | khác: 2*TWD1644GE | hãng: Stamford | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1375TWIN-60 | 1504 | 1368 | 2*TWD1644GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 4 engine `2*TWD1645GE` | tổ máy `BF-V1540TWIN-60` | prime 1450 kVA / - kW; standby 1600 kVA / - kW | khác: 2*S5L1D-F41 | hãng: Volvo Penta | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1540TWIN-60 | 1600 | 1450 | 2*TWD1645GE | EMS2 / ECU | 2*S5L1D-F41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 4 alternator `2*S5L1D-F41` | tổ máy `BF-V1540TWIN-60` | prime 1450 kVA / - kW; standby 1600 kVA / - kW | khác: 2*TWD1645GE | hãng: Stamford | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1540TWIN-60 | 1600 | 1450 | 2*TWD1645GE | EMS2 / ECU | 2*S5L1D-F41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 5 engine `2*TWD1744GE` | tổ máy `BF-V1670TWIN-60` | prime 1600 kVA / - kW; standby 1760 kVA / - kW | khác: ∅ | hãng: Volvo Penta |  | ⚠ MẤT HẲN
  - nguồn: `| BF-V1670TWIN-60 | 1760 | 1600 | 2*TWD1744GE | ECM4 | 2*S5L1D-G41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 6 engine `2*TAD1650GE` | tổ máy `BF-V1000TWIN-T3` | prime 900 kVA / - kW; standby 1000 kVA / - kW | khác: 2*S4L1D-G41 | hãng: Volvo Penta | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1000TWIN-T3 | 1000 | 900 | 2*TAD1650GE | EMS2 / ECU | 2*S4L1D-G41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 6 alternator `2*S4L1D-G41` | tổ máy `BF-V1000TWIN-T3` | prime 900 kVA / - kW; standby 1000 kVA / - kW | khác: 2*TAD1650GE | hãng: Stamford | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1000TWIN-T3 | 1000 | 900 | 2*TAD1650GE | EMS2 / ECU | 2*S4L1D-G41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 7 engine `2*TAD1651GE` | tổ máy `BF-V1100TWIN-T3` | prime 1000 kVA / - kW; standby 1100 kVA / - kW | khác: 2*S5L1D-C4 | hãng: Volvo Penta | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1100TWIN-T3 | 1100 | 1000 | 2*TAD1651GE | EMS2 / ECU | 2*S5L1D-C4 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 7 alternator `2*S5L1D-C4` | tổ máy `BF-V1100TWIN-T3` | prime 1000 kVA / - kW; standby 1100 kVA / - kW | khác: 2*TAD1651GE | hãng: Stamford | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1100TWIN-T3 | 1100 | 1000 | 2*TAD1651GE | EMS2 / ECU | 2*S5L1D-C4 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 8 engine `2*TWD1652GE` | tổ máy `BF-V1300TWIN-T3` | prime 1200 kVA / - kW; standby 1320 kVA / - kW | khác: 2*S5L1D-E41 | hãng: Volvo Penta | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1300TWIN-T3 | 1320 | 1200 | 2*TWD1652GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 8 alternator `2*S5L1D-E41` | tổ máy `BF-V1300TWIN-T3` | prime 1200 kVA / - kW; standby 1320 kVA / - kW | khác: 2*TWD1652GE | hãng: Stamford | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1300TWIN-T3 | 1320 | 1200 | 2*TWD1652GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 9 engine `2*TWD1653GE` | tổ máy `BF-V1400TWIN-T3` | prime 1250 kVA / - kW; standby 1376 kVA / - kW | khác: 2*S5L1D-E41 | hãng: Volvo Penta | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1400TWIN-T3 | 1376 | 1250 | 2*TWD1653GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 9 alternator `2*S5L1D-E41` | tổ máy `BF-V1400TWIN-T3` | prime 1250 kVA / - kW; standby 1376 kVA / - kW | khác: 2*TWD1653GE | hãng: Stamford | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1400TWIN-T3 | 1376 | 1250 | 2*TWD1653GE | EMS2 / ECU | 2*S5L1D-E41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 10 engine `2*TWD1653GE` | tổ máy `BF-V1440TWIN-T3` | prime 1300 kVA / - kW; standby 1440 kVA / - kW | khác: 2*S5L1D-F41 | hãng: Volvo Penta | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1440TWIN-T3 | 1440 | 1300 | 2*TWD1653GE | EMS2 / ECU | 2*S5L1D-F41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 10 alternator `2*S5L1D-F41` | tổ máy `BF-V1440TWIN-T3` | prime 1300 kVA / - kW; standby 1440 kVA / - kW | khác: 2*TWD1653GE | hãng: Stamford | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1440TWIN-T3 | 1440 | 1300 | 2*TWD1653GE | EMS2 / ECU | 2*S5L1D-F41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 11 engine `2*TAD1352GE` | tổ máy `BF-V870WIN-60` | prime 800 kVA / - kW; standby 874 kVA / - kW | khác: 2*S4L1D-E41 | hãng: Volvo Penta | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V870WIN-60 | 874 | 800 | 2*TAD1352GE | EMS2 / ECU | 2*S4L1D-E41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 11 alternator `2*S4L1D-E41` | tổ máy `BF-V870WIN-60` | prime 800 kVA / - kW; standby 874 kVA / - kW | khác: 2*TAD1352GE | hãng: Stamford | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V870WIN-60 | 874 | 800 | 2*TAD1352GE | EMS2 / ECU | 2*S4L1D-E41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 12 engine `2*TAD1353GE` | tổ máy `BF-V1000TWIN-60` | prime 908 kVA / - kW; standby 1000 kVA / - kW | khác: 2*S4L1D-F41 | hãng: Volvo Penta | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1000TWIN-60 | 1000 | 908 | 2*TAD1353GE | EMS2 / ECU | 2*S4L1D-F41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 12 alternator `2*S4L1D-F41` | tổ máy `BF-V1000TWIN-60` | prime 908 kVA / - kW; standby 1000 kVA / - kW | khác: 2*TAD1353GE | hãng: Stamford | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1000TWIN-60 | 1000 | 908 | 2*TAD1353GE | EMS2 / ECU | 2*S4L1D-F41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 13 engine `2*TAD1650GE` | tổ máy `BF-V1100TWIN-60` | prime 1032 kVA / - kW; standby 1136 kVA / - kW | khác: 2*S5L1D-C41 | hãng: Volvo Penta | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1100TWIN-60 | 1136 | 1032 | 2*TAD1650GE | EMS2 / ECU | 2*S5L1D-C41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 13 alternator `2*S5L1D-C41` | tổ máy `BF-V1100TWIN-60` | prime 1032 kVA / - kW; standby 1136 kVA / - kW | khác: 2*TAD1650GE | hãng: Stamford | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1100TWIN-60 | 1136 | 1032 | 2*TAD1650GE | EMS2 / ECU | 2*S5L1D-C41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 14 engine `2*TAD1651GE` | tổ máy `BF-V1300TWIN-60` | prime 1160 kVA / - kW; standby 1282 kVA / - kW | khác: 2*S4L1D-F41 | hãng: Volvo Penta | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1300TWIN-60 | 1282 | 1160 | 2*TAD1651GE | EMS2 / ECU | 2*S4L1D-F41 | ISO 20'ft HC`
- **MẤT** n106 b8 dòng 14 alternator `2*S4L1D-F41` | tổ máy `BF-V1300TWIN-60` | prime 1160 kVA / - kW; standby 1282 kVA / - kW | khác: 2*TAD1651GE | hãng: Stamford | gov=EMS2 / ECU | ⚠ MẤT HẲN
  - nguồn: `| BF-V1300TWIN-60 | 1282 | 1160 | 2*TAD1651GE | EMS2 / ECU | 2*S4L1D-F41 | ISO 20'ft HC`
- **ĐỔI** n101 b3 dòng 0 engine `QSK19-G17` | tổ máy `BF-C625-3` | prime 569 kVA / - kW; standby 625 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C625-3 | 625 | 569 | QSK19-G17 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 1 engine `QSK19-G18` | tổ máy `BF-C700-3` | prime 636 kVA / - kW; standby 700 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C700-3 | 700 | 636 | QSK19-G18 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 2 engine `QSK19-G19` | tổ máy `BF-C750-3` | prime 681 kVA / - kW; standby 750 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C750-3 | 750 | 681 | QSK19-G19 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 3 engine `KTA19-G8E` | tổ máy `BF-C638-3` | prime 563 kVA / - kW; standby 638 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C638-3 | 638 | 563 | KTA19-G8E | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 4 engine `KTA19-G8A` | tổ máy `BF-C694-3` | prime 625 kVA / - kW; standby 694 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C694-3 | 694 | 625 | KTA19-G8A | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 5 engine `KTA19-G9A` | tổ máy `BF-C750-3` | prime 681 kVA / - kW; standby 750 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C750-3 | 750 | 681 | KTA19-G9A | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 6 engine `KTA38-G5E` | tổ máy `BF-C1000-3` | prime 937.5 kVA / - kW; standby 1000 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1000-3 | 1000 | 937.5 | KTA38-G5E | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 7 engine `KTA38-G7E` | tổ máy `BF-C1125-3` | prime 1062.5 kVA / - kW; standby 1125 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1125-3 | 1125 | 1062.5 | KTA38-G7E | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 8 engine `KTA38-G9E` | tổ máy `BF-C1250-3` | prime 1125 kVA / - kW; standby 1250 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1250-3 | 1250 | 1125 | KTA38-G9E | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 9 engine `KTA38-G9A` | tổ máy `BF-C1375-3` | prime 1250 kVA / - kW; standby 1375 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1375-3 | 1375 | 1250 | KTA38-G9A | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 10 engine `KTA50-G3E` | tổ máy `BF-C1375-3` | prime 1250 kVA / - kW; standby 1375 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1375-3 | 1375 | 1250 | KTA50-G3E | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 11 engine `KTA50-G7E` | tổ máy `BF-C1500-3` | prime 1375 kVA / - kW; standby 1500 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1500-3 | 1500 | 1375 | KTA50-G7E | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 12 engine `KTA50-G8E` | tổ máy `BF-C1625-3` | prime 1500 kVA / - kW; standby 1625 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1625-3 | 1625 | 1500 | KTA50-G8E | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 13 engine `KTA50-G15A` | tổ máy `BF-C1875-3` | prime 1675 kVA / - kW; standby 1875 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1875-3 | 1875 | 1675 | KTA50-G15A | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 14 engine `KTA50-G16A` | tổ máy `BF-C2000-3` | prime 1875 kVA / - kW; standby 2000 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C2000-3 | 2000 | 1875 | KTA50-G16A | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 15 engine `QSK19-G20` | tổ máy `BF-C825Q-3` | prime 750 kVA / - kW; standby 825 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C825Q-3 | 825 | 750 | QSK19-G20 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 16 engine `QSK19-G21` | tổ máy `BF-C900Q-3` | prime 818.75 kVA / - kW; standby 900 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C900Q-3 | 900 | 818.75 | QSK19-G21 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 17 engine `QSK38-G9` | tổ máy `BF-C1000Q-3` | prime 908.75 kVA / - kW; standby 1000 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1000Q-3 | 1000 | 908.75 | QSK38-G9 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 18 engine `QSK38-G10` | tổ máy `BF-C1100Q-3` | prime 1000 kVA / - kW; standby 1100 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1100Q-3 | 1100 | 1000 | QSK38-G10 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 19 engine `QSK38-G11` | tổ máy `BF-C1250Q-3` | prime 1136.25 kVA / - kW; standby 1250 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1250Q-3 | 1250 | 1136.25 | QSK38-G11 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 20 engine `QSK38-G12` | tổ máy `BF-C1400Q-3` | prime 1272.5 kVA / - kW; standby 1400 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1400Q-3 | 1400 | 1272.5 | QSK38-G12 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 21 engine `QSK38-G13` | tổ máy `BF-C1540Q-3` | prime 1400 kVA / - kW; standby 1540 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1540Q-3 | 1540 | 1400 | QSK38-G13 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 22 engine `QSK38-G14` | tổ máy `BF-C1675Q-3` | prime 1522.5 kVA / - kW; standby 1675 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1675Q-3 | 1675 | 1522.5 | QSK38-G14 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 23 engine `QSK38-G15` | tổ máy `BF-C1760Q-3` | prime 1600 kVA / - kW; standby 1760 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1760Q-3 | 1760 | 1600 | QSK38-G15 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 24 engine `QSK38-G8` | tổ máy `BF-C825Q-3` | prime 750 kVA / - kW; standby 825 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C825Q-3 | 825 | 750 | QSK38-G8 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 25 engine `QSK38-G7` | tổ máy `BF-C890Q-3` | prime 812.5 kVA / - kW; standby 887.5 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C890Q-3 | 887.5 | 812.5 | QSK38-G7 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 26 engine `QSK38-G6` | tổ máy `BF-C1000Q-3` | prime 910 kVA / - kW; standby 1000 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1000Q-3 | 1000 | 910 | QSK38-G6 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 27 engine `QSK38-G1` | tổ máy `BF-C1110Q-3` | prime 1007.5 kVA / - kW; standby 1108.75 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1110Q-3 | 1108.75 | 1007.5 | QSK38-G1 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 28 engine `QSK38-G2` | tổ máy `BF-C1260Q-3` | prime 1143.75 kVA / - kW; standby 1258.75 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1260Q-3 | 1258.75 | 1143.75 | QSK38-G2 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 29 engine `QSK38-G5` | tổ máy `BF-C1375Q-3` | prime 1250 kVA / - kW; standby 1375 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1375Q-3 | 1375 | 1250 | QSK38-G5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 31 engine `QSK38-G19` | tổ máy `BF-C1500Q-3` | prime 1350 kVA / - kW; standby 1500 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1500Q-3 | 1500 | 1350 | QSK38-G19 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 32 engine `KTA50-G8E` | tổ máy `BF-C1600-3` | prime 1500 kVA / - kW; standby 1650 kVA / - kW | khác: ∅ | hãng: ∅ | 
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-C1600-3 | 1650 | 1500 | KTA50-G8E | | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 33 engine `8M33G4D3/5` | tổ máy `BF-BD1000-3` | prime 900 kVA / - kW; standby 1000 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1000-3 | 1000 | 900 | 8M33G4D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 34 engine `8M33G6D3/5^` | tổ máy `BF-BD1100-3` | prime 1000 kVA / - kW; standby 1100 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1100-3 | 1100 | 1000 | 8M33G6D3/5^ | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 35 engine `12M33G6D3/5` | tổ máy `BF-BD1250-3` | prime 1125 kVA / - kW; standby 1250 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1250-3 | 1250 | 1125 | 12M33G6D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 36 engine `12M33G8D3/5` | tổ máy `BF-BD1375-3` | prime 1250 kVA / - kW; standby 1375 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1375-3 | 1375 | 1250 | 12M33G8D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 37 engine `12M33G10D3/5` | tổ máy `BF-BD1500-3` | prime 1375 kVA / - kW; standby 1500 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1500-3 | 1500 | 1375 | 12M33G10D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 38 engine `12M33G14D3/5` | tổ máy `BF-BD1650-3` | prime 1500 kVA / - kW; standby 1650 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1650-3 | 1650 | 1500 | 12M33G14D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 39 engine `16M33G0D3/5` | tổ máy `BF-BD1750-3` | prime 1562.5 kVA / - kW; standby 1750 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1750-3 | 1750 | 1562.5 | 16M33G0D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 40 engine `16M33G4D3/5` | tổ máy `BF-BD1900-3` | prime 1750 kVA / - kW; standby 1900 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD1900-3 | 1900 | 1750 | 16M33G4D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 41 engine `16M33G6D3/5` | tổ máy `BF-BD2060-3` | prime 1875 kVA / - kW; standby 2062.5 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD2060-3 | 2062.5 | 1875 | 16M33G6D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 42 engine `16M33G8D3/5^` | tổ máy `BF-BD2250-3` | prime 2000 kVA / - kW; standby 2250 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD2250-3 | 2250 | 2000 | 16M33G8D3/5^ | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 43 engine `20M33G2D3/5` | tổ máy `BF-BD2250-3` | prime 2000 kVA / - kW; standby 2250 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD2250-3 | 2250 | 2000 | 20M33G2D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 44 engine `20M33G4D3/5^` | tổ máy `BF-BD2500-3` | prime 2250 kVA / - kW; standby 2500 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD2500-3 | 2500 | 2250 | 20M33G4D3/5^ | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 45 engine `12M55G2D3/5` | tổ máy `BF-BD2500-3` | prime 2250 kVA / - kW; standby 2500 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD2500-3 | 2500 | 2250 | 12M55G2D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 46 engine `12M55G4D3/5` | tổ máy `BF-BD2750-3` | prime 2500 kVA / - kW; standby 2750 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD2750-3 | 2750 | 2500 | 12M55G4D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 47 engine `12M55G6D3/5^` | tổ máy `BF-BD3000-3` | prime 2750 kVA / - kW; standby 3000 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD3000-3 | 3000 | 2750 | 12M55G6D3/5^ | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 48 engine `16M55G0D3/5` | tổ máy `BF-BD3100-3` | prime 2812.5 kVA / - kW; standby 3125 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD3100-3 | 3125 | 2812.5 | 16M55G0D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 49 engine `16M55G2D3/5` | tổ máy `BF-BD3300-3` | prime 3000 kVA / - kW; standby 3312.5 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD3300-3 | 3312.5 | 3000 | 16M55G2D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 50 engine `16M55G4D3/5` | tổ máy `BF-BD3750-3` | prime 3250 kVA / - kW; standby 3750 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD3750-3 | 3750 | 3250 | 16M55G4D3/5 | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 51 engine `16M55G6D3/5^` | tổ máy `BF-BD4100-3` | prime 3750 kVA / - kW; standby 4125 kVA / - kW | khác: ∅ | hãng: ∅ |  | ⚠ model có ngoặc / gạch chéo
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-BD4100-3 | 4125 | 3750 | 16M55G6D3/5^ | | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 53 engine `12V4000G23F` | tổ máy `BF-M1800` | prime 1640 kVA / - kW; standby 1800 kVA / - kW | khác: S7L1D-D41 | hãng: ∅ | emission=CHINA STAGE3
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-M1800 | 1800 | 1640 | 12V4000G23F | ADEC | S7L1D-D41 | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 54 engine `16V4000G23F` | tổ máy `BF-M2000` | prime 1850 kVA / - kW; standby 2000 kVA / - kW | khác: S7L1D-G41 | hãng: ∅ | emission=CHINA STAGE3
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-M2000 | 2000 | 1850 | 16V4000G23F | ADEC | S7L1D-G41 | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 55 engine `16V4000G23F` | tổ máy `BF-M2250` | prime 2050 kVA / - kW; standby 2250 kVA / - kW | khác: S7L1D-G41 | hãng: ∅ | emission=CHINA STAGE3
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-M2250 | 2250 | 2050 | 16V4000G23F | ADEC | S7L1D-G41 | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 56 engine `16V4000G63F` | tổ máy `BF-M2500` | prime 2275 kVA / - kW; standby 2500 kVA / - kW | khác: S7L1D-H41 | hãng: ∅ | emission=CHINA STAGE3
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-M2500 | 2500 | 2275 | 16V4000G63F | ADEC | S7L1D-H41 | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 57 engine `20V4000G23F` | tổ máy `BF-M2750` | prime 2500 kVA / - kW; standby 2750 kVA / - kW | khác: S7L1D-J41 | hãng: ∅ | emission=CHINA STAGE3
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-M2750 | 2750 | 2500 | 20V4000G23F | ADEC | S7L1D-J41 | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 58 engine `20V4000G63F` | tổ máy `BF-M3000` | prime 2750 kVA / - kW; standby 3000 kVA / - kW | khác: LSA52.3 UL16 | hãng: ∅ | emission=CHINA STAGE3
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-M3000 | 3000 | 2750 | 20V4000G63F | ADEC | LSA52.3 UL16 | CHINA STAGE3 | CHINA`
- **ĐỔI** n101 b3 dòng 59 engine `20V4000G63LF` | tổ máy `BF-M3250` | prime 3000 kVA / - kW; standby 3300 kVA / - kW | khác: LSA 53.2M9 | hãng: ∅ | emission=CHINA STAGE3
  - đổi: makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| BF-M3250 | 3300 | 3000 | 20V4000G63LF | ADEC | LSA 53.2M9 | CHINA STAGE3 | CHINA`

## bdadl-shanghai (mới 0, mất 0, đổi 411)

- **ĐỔI** n101 b0 dòng 3 engine `20V4000G23` | tổ máy `BDA-M2200` | ∅ | khác: ∅ | hãng: MTU | cyl=20; disp=95.4; oil=280; fuel=≤195; dims=5500*1620*2600; weight=15890 | ⚠ không công suất
  - nguồn: `| BDA-M2200 | 2000/2200 | 奔驰MTU | 20V4000G23 | 20 | 95.4 | 280 | ≤195 | 5500*1620*2600 | 15890`
- **ĐỔI** n101 b0 dòng 4 engine `20V4000G63` | tổ máy `BDA-M2400` | ∅ | khác: ∅ | hãng: MTU | cyl=20; disp=95.4; oil=280; fuel=≤193; dims=5600*1620*2600; weight=16400 | ⚠ không công suất
  - nguồn: `| BDA-M2400 | 2240/2400 | 奔驰MTU | 20V4000G63 | 20 | 95.4 | 280 | ≤193 | 5600*1620*2600 | 16400`
- **ĐỔI** n101 b0 dòng 5 engine `20V4000G63L` | tổ máy `BDA-M2600` | ∅ | khác: ∅ | hãng: MTU | cyl=20; disp=95.4; oil=280; fuel=≤192; dims=5700*1620*2600; weight=16910 | ⚠ không công suất
  - nguồn: `| BDA-M2600 | 2400/2600 | 奔驰MTU | 20V4000G63L | 20 | 95.4 | 280 | ≤192 | 5700*1620*2600 | 16910`
- **ĐỔI** n103 b1 dòng 2 engine `16V4000G63` | tổ máy `BDA-M2000` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=76.3; oil=204; fuel=≤192; dims=4950*1670*2380; weight=13430 | ⚠ không công suất
  - nguồn: `| BDA-M2000 | 1800/2000 | 奔驰MTU | 16V4000G63 | 16 | 76.3 | 204 | ≤192 | 4950*1670*2380 | 13430`
- **ĐỔI** n104 b2 dòng 0 engine `KTA50-G15` | tổ máy `BDA-C1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=177; fuel=≤209; dims=5700*2200*2700; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| BDA-C1500 | 1500/1875 | 重庆康明斯 | KTA50-G15 | 16 | 50 | 177 | ≤209 | 5700*2200*2700 | 13000`
- **ĐỔI** n104 b2 dòng 8 engine `4016TAG1A` | tổ máy `BDA-P1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; fuel=≤200; dims=5900*2250*3260; weight=12000
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-P1500 | 1500/1875 | 珀金斯 | 4016TAG1A | 16 | 61.12 | 213 | ≤200 | 5900*2250*3260 | 12000`
- **ĐỔI** n104 b2 dòng 9 engine `4016TAG2A` | tổ máy `BDA-P1600` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; fuel=≤208; dims=5900*2250*3260; weight=12000
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-P1600 | 1600/2000 | 珀金斯 | 4016TAG2A | 16 | 61.12 | 213 | ≤208 | 5900*2250*3260 | 12000`
- **ĐỔI** n104 b2 dòng 10 engine `4016-61TRG3` | tổ máy `BDA-P1800` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; fuel=≤208; dims=6400*2800*3500; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| BDA-P1800 | 1800/2250 | 珀金斯 | 4016-61TRG3 | 16 | 61.12 | 213 | ≤208 | 6400*2800*3500 | 13000`
- **ĐỔI** n104 b2 dòng 11 engine `12V4000G63` | tổ máy `BDA-M1600` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=204; fuel=≤192; dims=4250*1670*2380; weight=10110 | ⚠ không công suất
  - nguồn: `| BDA-M1600 | 1500/1600 | 奔驰MTU | 12V4000G63 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110`
- **ĐỔI** n104 b2 dòng 12 engine `16V4000G23` | tổ máy `BDA-M1800` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=76.3; oil=204; fuel=≤192; dims=4750*1670*2380; weight=12340 | ⚠ không công suất
  - nguồn: `| BDA-M1800 | 1640/1800 | 奔驰MTU | 16V4000G23 | 16 | 76.3 | 204 | ≤192 | 4750*1670*2380 | 12340`
- **ĐỔI** n104 b2 dòng 13 engine `S16R-PTA2-C` | tổ máy `BDA-LZ1600` | ∅ | khác: ∅ | hãng: Baudouin | cyl=16; disp=65.4; oil=204; fuel=≤418; dims=5382×2486×2931; weight=12000 | ⚠ không công suất
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-LZ1600 | 1500/1600 | 上海菱重 | S16R-PTA2-C | 16 | 65.4 | 204 | ≤418 | 5382×2486×2931 | 12000`
- **ĐỔI** n104 b2 dòng 14 engine `S16R-PTAA2-C` | tổ máy `BDA-LZ1750` | ∅ | khác: ∅ | hãng: Baudouin | cyl=16; disp=65.4; oil=213; fuel=≤432; dims=5875×2392×3453; weight=1440 | ⚠ không công suất
  - đổi: weight: ∅ → 1440
  - nguồn: `| BDA-LZ1750 | 1600/1750 | 上海菱重 | S16R-PTAA2-C | 16 | 65.4 | 213 | ≤432 | 5875×2392×3453 | 1440`
- **ĐỔI** n105 b3 dòng 0 engine `KTA50-G8` | tổ máy `BDA-C1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=177; fuel=≤209; dims=5000*2000*2650; weight=11000
  - đổi: weight: ∅ → 11000
  - nguồn: `| BDA-C1200 | 1200/1500 | 重庆康明斯 | KTA50-G8 | 16 | 50 | 177 | ≤209 | 5000*2000*2650 | 11000`
- **ĐỔI** n105 b3 dòng 1 engine `KTA50-GS8` | tổ máy `BDA-C1320` | rated 1650 kVA / 1320 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=177; fuel=≤209; dims=5100*2200*2750; weight=12000
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-C1320 | 1320/1650 | 重庆康明斯 | KTA50-GS8 | 16 | 50 | 177 | ≤209 | 5100*2200*2750 | 12000`
- **ĐỔI** n105 b3 dòng 3 engine `12M33D1320E200` | tổ máy `BDA-W1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Baudouin | cyl=12; disp=39.2; oil=146; fuel=≤210; dims=5100*2200*2650; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-W1200 | 1200/1500 | 潍柴博杜安 | 12M33D1320E200 | 12 | 39.2 | 146 | ≤210 | 5100*2200*2650 | 8000`
- **ĐỔI** n105 b3 dòng 6 engine `4012-46TAG2A` | tổ máy `BDA-P1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.84; oil=177; fuel=≤200; dims=4770*1780*2500; weight=10000
  - đổi: weight: ∅ → 10000
  - nguồn: `| BDA-P1200 | 1200/1500 | 珀金斯 | 4012-46TAG2A | 12 | 45.84 | 177 | ≤200 | 4770*1780*2500 | 10000`
- **ĐỔI** n105 b3 dòng 7 engine `4012-46TAG3A` | tổ máy `BDA-P1360` | rated 1700 kVA / 1360 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.84; oil=159; fuel=≤208; dims=5000*2120*2510; weight=10000
  - đổi: weight: ∅ → 10000
  - nguồn: `| BDA-P1360 | 1360/1700 | 珀金斯 | 4012-46TAG3A | 12 | 45.84 | 159 | ≤208 | 5000*2120*2510 | 10000`
- **ĐỔI** n105 b3 dòng 8 engine `12V4000G23R` | tổ máy `BDA-M1200` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=173; fuel=≤198; dims=4150*1670*2380; weight=9820 | ⚠ không công suất
  - nguồn: `| BDA-M1200 | 1100/1200 | 奔驰MTU | 12V4000G23R | 12 | 57.2 | 173 | ≤198 | 4150*1670*2380 | 9820`
- **ĐỔI** n105 b3 dòng 9 engine `12V4000G23` | tổ máy `BDA-M1450` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=204; fuel=≤192; dims=4250*1670*2380; weight=10110 | ⚠ không công suất
  - đổi: weight: ∅ → 10110
  - nguồn: `| BDA-M1450 | 1320/1450 | 奔驰 MTU | 12V4000G23 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110`
- **ĐỔI** n105 b3 dòng 10 engine `S12R-PTAA2-C` | tổ máy `BDA-LZ1200` | ∅ | khác: ∅ | hãng: Baudouin | cyl=12; disp=49; oil=177; fuel=≤300; dims=4595×2156×2700; weight=10000 | ⚠ không công suất
  - đổi: weight: ∅ → 10000
  - nguồn: `| BDA-LZ1200 | 1100/1200 | 上海菱重 | S12R-PTAA2-C | 12 | 49 | 177 | ≤300 | 4595×2156×2700 | 10000`
- **ĐỔI** n105 b3 dòng 11 engine `S16R-PTA-C` | tổ máy `BDA-LZ1300` | ∅ | khác: ∅ | hãng: Baudouin | cyl=16; disp=65.4; oil=204; fuel=≤310; dims=5382×2486×2931; weight=11000 | ⚠ không công suất
  - đổi: weight: ∅ → 11000
  - nguồn: `| BDA-LZ1300 | 1200/1300 | 上海菱重 | S16R-PTA-C | 16 | 65.4 | 204 | ≤310 | 5382×2486×2931 | 11000`
- **ĐỔI** n106 b4 dòng 0 engine `KTA50-G3` | tổ máy `BDA-C1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=177; fuel=≤209; dims=5000*2000*2650; weight=9000
  - đổi: weight: ∅ → 9000
  - nguồn: `| BDA-C1000 | 1000/1250 | 重庆康明斯 | KTA50-G3 | 16 | 50 | 177 | ≤209 | 5000*2000*2650 | 9000`
- **ĐỔI** n106 b4 dòng 4 engine `12M33D1108E200` | tổ máy `BDA-W1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Baudouin | cyl=12; disp=31.8; oil=146; fuel=≤210; dims=4300*1780*2500; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| BDA-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E200 | 12 | 31.8 | 146 | ≤210 | 4300*1780*2500 | 7000`
- **ĐỔI** n106 b4 dòng 5 engine `12M33D1210E200` | tổ máy `BDA-W1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Baudouin | cyl=12; disp=31.8; oil=146; fuel=≤210; dims=4300*1780*2500; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| BDA-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1210E200 | 12 | 31.8 | 146 | ≤210 | 4300*1780*2500 | 7000`
- **ĐỔI** n106 b4 dòng 8 engine `4012-46TWG2A` | tổ máy `BDA-P1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.84; oil=177; fuel=≤200; dims=4770*1780*2500; weight=9000
  - đổi: weight: ∅ → 9000
  - nguồn: `| BDA-P1000 | 1000/1250 | 珀金斯 | 4012-46TWG2A | 12 | 45.84 | 177 | ≤200 | 4770*1780*2500 | 9000`
- **ĐỔI** n106 b4 dòng 9 engine `18V2000G65` | tổ máy `BDA-M1000` | ∅ | khác: ∅ | hãng: MTU | cyl=18; disp=35.82; oil=135; fuel=≤198; dims=4500*1910*2430; weight=7225 | ⚠ không công suất
  - nguồn: `| BDA-M1000 | 900/1000 | 奔驰MTU | 18V2000G65 | 18 | 35.82 | 135 | ≤198 | 4500*1910*2430 | 7225`
- **ĐỔI** n106 b4 dòng 10 engine `S12R-PTA-C` | tổ máy `BDA-LZ1000` | ∅ | khác: ∅ | hãng: Baudouin | cyl=12; disp=49; oil=135; fuel=≤266; dims=4650×2100×2600; weight=9100 | ⚠ không công suất
  - đổi: weight: ∅ → 9100
  - nguồn: `| BDA-LZ1000 | 900/1000 | 上海菱重 | S12R-PTA-C | 12 | 49 | 135 | ≤266 | 4650×2100×2600 | 9100`
- **ĐỔI** n106 b4 dòng 11 engine `S12R-PTA2-C` | tổ máy `BDA-LZ1100` | ∅ | khác: ∅ | hãng: Baudouin | cyl=12; disp=49; oil=135; fuel=≤281; dims=4595×2156×2700; weight=9600 | ⚠ không công suất
  - đổi: weight: ∅ → 9600
  - nguồn: `| BDA-LZ1100 | 1000/1100 | 上海菱重 | S12R-PTA2-C | 12 | 49 | 135 | ≤281 | 4595×2156×2700 | 9600`
- **ĐỔI** n107 b5 dòng 0 engine `KTA38-G9` | tổ máy `BDA-C900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤209; dims=4750*1850*2600; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-C900 | 900/1125 | 重庆康明斯 | KTA38-G9 | 12 | 38 | 135 | ≤209 | 4750*1850*2600 | 8000`
- **ĐỔI** n107 b5 dòng 3 engine `12M26D968E200` | tổ máy `BDA-W900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Baudouin | cyl=12; disp=31.8; oil=113; fuel=≤205; dims=4600*2200*2400; weight=6000
  - đổi: weight: ∅ → 6000
  - nguồn: `| BDA-W900 | 900/1125 | 潍柴博杜安 | 12M26D968E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6000`
- **ĐỔI** n108 b6 dòng 0 engine `KTA38-G2A` | tổ máy `BDA-C800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤209; dims=4500*1800*2500; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-C800 | 800/1000 | 重庆康明斯 | KTA38-G2A | 12 | 38 | 135 | ≤209 | 4500*1800*2500 | 8000`
- **ĐỔI** n108 b6 dòng 1 engine `KTA38-G5` | tổ máy `BDA-C880` | rated 1100 kVA / 880 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤209; dims=4600*2100*2600; weight=8300
  - đổi: weight: ∅ → 8300
  - nguồn: `| BDA-C880 | 880/1100 | 重庆康明斯 | KTA38-G5 | 12 | 38 | 135 | ≤209 | 4600*2100*2600 | 8300`
- **ĐỔI** n108 b6 dòng 3 engine `SC33W1150D2` | tổ máy `BDA-S800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤205; dims=4430*1800*2380; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| BDA-S800 | 800/1000 | 上柴股份 | SC33W1150D2 | 6 | 32.8 | 75 | ≤205 | 4430*1800*2380 | 7500`
- **ĐỔI** n108 b6 dòng 5 engine `12M26D902E200` | tổ máy `BDA-W850` | rated 1062.5 kVA / 850 kW | khác: ∅ | hãng: Baudouin | cyl=12; disp=31.8; oil=113; fuel=≤205; dims=4600*2200*2400; weight=6000
  - đổi: weight: ∅ → 6000
  - nguồn: `| BDA-W850 | 850/1062.5 | 潍柴博杜安 | 12M26D902E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6000`
- **ĐỔI** n108 b6 dòng 7 engine `4008TAG2A` | tổ máy `BDA-P800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Perkins | cyl=8; disp=30.56; oil=153; fuel=≤206; dims=4700*2050*2350; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| BDA-P800 | 800/1000 | 珀金斯 | 4008TAG2A | 8 | 30.56 | 153 | ≤206 | 4700*2050*2350 | 6500`
- **ĐỔI** n108 b6 dòng 8 engine `16V2000G25` | tổ máy `BDA-M800` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=31.84; oil=135; fuel=≤198; dims=4380*1580*2250; weight=6190 | ⚠ không công suất
  - nguồn: `| BDA-M800 | 728/800 | 奔驰MTU | 16V2000G25 | 16 | 31.84 | 135 | ≤198 | 4380*1580*2250 | 6190`
- **ĐỔI** n108 b6 dòng 9 engine `16V2000G65` | tổ máy `BDA-M880` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=31.84; oil=135; fuel=≤198; dims=4220*1580*2250; weight=6590 | ⚠ không công suất
  - nguồn: `| BDA-M880 | 800/880 | 奔驰MTU | 16V2000G65 | 16 | 31.84 | 135 | ≤198 | 4220*1580*2250 | 6590`
- **ĐỔI** n109 b7 dòng 0 engine `KTA38-G2B` | tổ máy `BDA-C700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤209; dims=4500*1800*2500; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-C700 | 700/875 | 重庆康明斯 | KTA38-G2B | 12 | 38 | 135 | ≤209 | 4500*1800*2500 | 8000`
- **ĐỔI** n109 b7 dòng 1 engine `YC6C1070L-D20` | tổ máy `BDA-Y700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.85; oil=180; fuel=≤205; dims=4700*1800*2100; weight=5500
  - đổi: weight: ∅ → 5500
  - nguồn: `| BDA-Y700 | 700/875 | 玉柴机器股份 | YC6C1070L-D20 | 6 | 39.85 | 180 | ≤205 | 4700*1800*2100 | 5500`
- **ĐỔI** n109 b7 dòng 3 engine `SC33W990D2` | tổ máy `BDA-S700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤205; dims=4360*1570*2140; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| BDA-S700 | 700/875 | 上柴股份 | SC33W990D2 | 6 | 32.8 | 75 | ≤205 | 4360*1570*2140 | 7000`
- **ĐỔI** n109 b7 dòng 6 engine `12M26D748E200` | tổ máy `BDA-W700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Baudouin | cyl=12; disp=31.8; oil=113; fuel=≤205; dims=4600*2200*2400; weight=6000
  - đổi: weight: ∅ → 6000
  - nguồn: `| BDA-W700 | 700/875 | 潍柴博杜安 | 12M26D748E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6000`
- **ĐỔI** n109 b7 dòng 7 engine `12M26D792E200` | tổ máy `BDA-W750` | rated 937.5 kVA / 750 kW | khác: ∅ | hãng: Baudouin | cyl=12; disp=31.8; oil=113; fuel=≤205; dims=4600*2200*2400; weight=6200
  - đổi: weight: ∅ → 6200
  - nguồn: `| BDA-W750 | 750/937.5 | 潍柴博杜安 | 12M26D792E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6200`
- **ĐỔI** n109 b7 dòng 10 engine `4008TAG1A` | tổ máy `BDA-P720` | rated 900 kVA / 720 kW | khác: ∅ | hãng: Perkins | cyl=8; disp=30.56; oil=153; fuel=≤206; dims=4700*2050*2350; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| BDA-P720 | 720/900 | 珀金斯 | 4008TAG1A | 8 | 30.56 | 153 | ≤206 | 4700*2050*2350 | 6500`
- **ĐỔI** n109 b7 dòng 11 engine `12V2000G65` | tổ máy `BDA-M700` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=23.88; oil=135; fuel=≤198; dims=3930*1580*2100; weight=5150 | ⚠ không công suất
  - nguồn: `| BDA-M700 | 640/700 | 奔驰MTU | 12V2000G65 | 12 | 23.88 | 135 | ≤198 | 3930*1580*2100 | 5150`
- **ĐỔI** n110 b8 dòng 0 engine `YC6C1020L-D20` | tổ máy `BDA-Y650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.85; oil=180; fuel=≤205; dims=4700*1800*2100; weight=5500
  - đổi: weight: ∅ → 5500
  - nguồn: `| BDA-Y650 | 650/812.5 | 玉柴机器股份 | YC6C1020L-D20 | 6 | 39.85 | 180 | ≤205 | 4700*1800*2100 | 5500`
- **ĐỔI** n110 b8 dòng 5 engine `6M33D670E200` | tổ máy `BDA-W650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=19.6; oil=50; fuel=≤210; dims=3200*1200*1800; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-W650 | 650/812.5 | 潍柴博杜安 | 6M33D670E200 | 6 | 19.6 | 50 | ≤210 | 3200*1200*1800 | 3500`
- **ĐỔI** n111 b9 dòng 0 engine `KTA38-GA` | tổ máy `BDA-C600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤213; dims=4500*1800*2500; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| BDA-C600 | 600/750 | 重庆康明斯 | KTA38-GA | 12 | 38 | 135 | ≤213 | 4500*1800*2500 | 7500`
- **ĐỔI** n111 b9 dòng 1 engine `KTA38-G2` | tổ máy `BDA-C640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤213; dims=4500*1800*2500; weight=7800
  - đổi: weight: ∅ → 7800
  - nguồn: `| BDA-C640 | 640/800 | 重庆康明斯 | KTA38-G2 | 12 | 38 | 135 | ≤213 | 4500*1800*2500 | 7800`
- **ĐỔI** n111 b9 dòng 3 engine `SC27G900D2` | tổ máy `BDA-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤206; dims=3530*1400*1990; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-S600 | 600/750 | 上柴股份 | SC27G900D2 | 12 | 26.6 | 65 | ≤206 | 3530*1400*1990 | 4300`
- **ĐỔI** n111 b9 dòng 6 engine `6M33D633E200` | tổ máy `BDA-W600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=19.6; oil=60; fuel=≤210; dims=3200*1200*1800; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 60 | ≤210 | 3200*1200*1800 | 3500`
- **ĐỔI** n111 b9 dòng 8 engine `4006-23TAG2A` | tổ máy `BDA-P600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=23; oil=113; fuel=≤205; dims=4000*1710*2270; weight=5400
  - đổi: weight: ∅ → 5400
  - nguồn: `| BDA-P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400`
- **ĐỔI** n111 b9 dòng 9 engine `4006-23TAG3A` | tổ máy `BDA-P640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=23; oil=113; fuel=≤205; dims=4000*1710*2270; weight=5400
  - đổi: weight: ∅ → 5400
  - nguồn: `| BDA-P640 | 640/800 | 珀金斯 | 4006-23TAG3A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400`
- **ĐỔI** n111 b9 dòng 10 engine `S6R2-PTAA-C` | tổ máy `BDA-LZ640` | ∅ | khác: ∅ | hãng: Baudouin | cyl=6; disp=30; oil=55; fuel=≤170; dims=4023×1810×1953; weight=5750 | ⚠ không công suất
  - đổi: weight: ∅ → 5750
  - nguồn: `| BDA-LZ640 | 580/640 | 上海菱重 | S6R2-PTAA-C | 6 | 30 | 55 | ≤170 | 4023×1810×1953 | 5750`
- **ĐỔI** n112 b10 dòng 0 engine `KTAA19-G6A` | tổ máy `BDA-C550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤202; dims=3750*1550*2100; weight=4100
  - đổi: weight: ∅ → 4100
  - nguồn: `| BDA-C550 | 550/687.5 | 重庆康明斯 | KTAA19-G6A | 6 | 19 | 50 | ≤202 | 3750*1550*2100 | 4100`
- **ĐỔI** n112 b10 dòng 1 engine `YC6TD840L-D20` | tổ máy `BDA-Y550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.59; oil=52; fuel=≤202; dims=4700*1500*2050; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-Y550 | 550/687.5 | 玉柴机器股份 | YC6TD840L-D20 | 6 | 19.59 | 52 | ≤202 | 4700*1500*2050 | 4300`
- **ĐỔI** n112 b10 dòng 3 engine `SC27G830D2` | tổ máy `BDA-S550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤206; dims=3530*1400*1990; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-S550 | 550/687.5 | 上柴股份 | SC27G830D2 | 12 | 26.6 | 65 | ≤206 | 3530*1400*1990 | 4300`
- **ĐỔI** n112 b10 dòng 4 engine `12V1600G80F` | tổ máy `BDA-M580` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=23.88; oil=50; fuel=≤198; dims=3500*1350*1850; weight=4350 | ⚠ không công suất
  - nguồn: `| BDA-M580 | 528/580 | 奔驰MTU | 12V1600G80F | 12 | 23.88 | 50 | ≤198 | 3500*1350*1850 | 4350`
- **ĐỔI** n112 b10 dòng 5 engine `12V2000G25` | tổ máy `BDA-M570` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=21; oil=50; fuel=≤195; dims=3500*1350*1850; weight=4350 | ⚠ không công suất
  - nguồn: `| BDA-M570 | 520/570 | 奔驰MTU | 12V2000G25 | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350`
- **ĐỔI** n112 b10 dòng 6 engine `S6R2-PTA-C` | tổ máy `BDA-LZ550` | ∅ | khác: ∅ | hãng: Baudouin | cyl=6; disp=30; oil=50; fuel=≤139; dims=3576×1614×2226; weight=5100 | ⚠ không công suất
  - đổi: weight: ∅ → 5100
  - nguồn: `| BDA-LZ550 | 500/550 | 上海菱重 | S6R2-PTA-C | 6 | 30 | 50 | ≤139 | 3576×1614×2226 | 5100`
- **ĐỔI** n113 b11 dòng 0 engine `KTAA19-G5` | tổ máy `BDA-C500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤202; dims=3600*1550*2100; weight=4100
  - đổi: weight: ∅ → 4100
  - nguồn: `| BDA-C500 | 500/625 | 重庆康明斯 | KTAA19-G5 | 6 | 19 | 50 | ≤202 | 3600*1550*2100 | 4100`
- **ĐỔI** n113 b11 dòng 1 engine `KTA19-G8` | tổ máy `BDA-C520` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=18.9; oil=50; fuel=≤202; dims=3750*1550*2100; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| BDA-C520 | 520/650 | 重庆康明斯 | KTA19-G8 | 6 | 18.9 | 50 | ≤202 | 3750*1550*2100 | 4200`
- **ĐỔI** n113 b11 dòng 2 engine `YC6TD780L-D20` | tổ máy `BDA-Y500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; fuel=≤202; dims=4050*1050*2050; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-Y500 | 500/625 | 玉柴机器股份 | YC6TD780L-D20 | 6 | 16.35 | 52 | ≤202 | 4050*1050*2050 | 4300`
- **ĐỔI** n113 b11 dòng 4 engine `TWD1643GE` | tổ máy `BDA-V500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤202; dims=3300*1200*1850; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-V500 | 500/625 | 沃尔沃遍达 | TWD1643GE | 6 | 16.12 | 64 | ≤202 | 3300*1200*1850 | 3500`
- **ĐỔI** n113 b11 dòng 7 engine `6M33D572E200` | tổ máy `BDA-W500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=19.6; oil=60; fuel=≤205; dims=3400*1200*1600; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-W500 | 500/625 | 潍柴博杜安 | 6M33D572E200 | 6 | 19.6 | 60 | ≤205 | 3400*1200*1600 | 3500`
- **ĐỔI** n113 b11 dòng 9 engine `SC27G755D2` | tổ máy `BDA-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤206; dims=3530*1400*1990; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-S500 | 500/625 | 上柴股份 | SC27G755D2 | 12 | 25.8 | 55 | ≤206 | 3530*1400*1990 | 4300`
- **ĐỔI** n113 b11 dòng 12 engine `2806A-E18TAG2` | tổ máy `BDA-P520` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=18; oil=62; fuel=≤206; dims=3600*1400*2100; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| BDA-P520 | 520/650 | 珀金斯 | 2806A-E18TAG2 | 6 | 18 | 62 | ≤206 | 3600*1400*2100 | 4200`
- **ĐỔI** n114 b12 dòng 0 engine `TAD1642GE` | tổ máy `BDA-V450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=48; fuel=≤202; dims=3300*1200*1850; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-V450 | 450/562.5 | 沃尔沃遍达 | TAD1642GE | 6 | 16.12 | 48 | ≤202 | 3300*1200*1850 | 3500`
- **ĐỔI** n114 b12 dòng 1 engine `6M26D484E200` | tổ máy `BDA-W450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=15.9; oil=50; fuel=≤218; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-W450 | 450/562.5 | 潍柴博杜安 | 6M26D484E200 | 6 | 15.9 | 50 | ≤218 | 3200*950*1900 | 3200`
- **ĐỔI** n114 b12 dòng 2 engine `6M33D506E310` | tổ máy `BDA-W450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=19.6; oil=60; fuel=≤210; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-W450 | 450/562.5 | 潍柴博杜安 | 6M33D506E310 | 6 | 19.6 | 60 | ≤210 | 3200*950*1900 | 3200`
- **ĐỔI** n114 b12 dòng 3 engine `SC25G690D2` | tổ máy `BDA-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤206; dims=3530*1400*1990; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| BDA-S450 | 450/562.5 | 上柴股份 | SC25G690D2 | 12 | 25.8 | 55 | ≤206 | 3530*1400*1990 | 3800`
- **ĐỔI** n114 b12 dòng 6 engine `12V135BZLD-2` | tổ máy `BDA-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤225; dims=3550*1400*1990; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| BDA-S450 | 450/562.5 | 上柴正新 | 12V135BZLD-2 | 12 | 25.8 | 55 | ≤225 | 3550*1400*1990 | 3800`
- **ĐỔI** n114 b12 dòng 7 engine `SC25G690D2` | tổ máy `BDA-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤205; dims=3600*1500*2000; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-S450 | 450/562.5 | 上柴正新 | SC25G690D2 | 12 | 25.8 | 55 | ≤205 | 3600*1500*2000 | 4000`
- **ĐỔI** n114 b12 dòng 8 engine `QN16H560` | tổ máy `BDA-Q450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=16; oil=37; fuel=≤225; dims=3000*1000*1600; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-Q450 | 450/562.5 | 上海乾能 | QN16H560 | 6 | 16 | 37 | ≤225 | 3000*1000*1600 | 2500`
- **ĐỔI** n114 b12 dòng 9 engine `2806C-E18TAG1A` | tổ máy `BDA-P480` | rated 600 kVA / 480 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=18; oil=62; fuel=≤206; dims=3600*1400*2100; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| BDA-P480 | 480/600 | 珀金斯 | 2806C-E18TAG1A | 6 | 18 | 62 | ≤206 | 3600*1400*2100 | 4200`
- **ĐỔI** n115 b13 dòng 0 engine `KTA19-G3` | tổ máy `BDA-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤206; dims=3400*1250*1950; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-C400 | 400/500 | 重庆康明斯 | KTA19-G3 | 6 | 19 | 50 | ≤206 | 3400*1250*1950 | 3500`
- **ĐỔI** n115 b13 dòng 1 engine `KTA19-G3A` | tổ máy `BDA-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤206; dims=3400*1250*1950; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| BDA-C400 | 400/500 | 重庆康明斯 | KTA19-G3A | 6 | 19 | 50 | ≤206 | 3400*1250*1950 | 3600`
- **ĐỔI** n115 b13 dòng 2 engine `KTA19-G4` | tổ máy `BDA-C440` | rated 550 kVA / 440 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤206; dims=3400*1250*2000; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| BDA-C440 | 440/550 | 重庆康明斯 | KTA19-G4 | 6 | 19 | 50 | ≤206 | 3400*1250*2000 | 3600`
- **ĐỔI** n115 b13 dòng 3 engine `QSZ13-G3` | tổ máy `BDA-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45; fuel=≤205; dims=3500*1200*1760; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-C400 | 400/500 | 东风康明斯 | QSZ13-G3 | 6 | 13 | 45 | ≤205 | 3500*1200*1760 | 3500`
- **ĐỔI** n115 b13 dòng 4 engine `YC6T600L-D22` | tổ máy `BDA-Y400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; fuel=≤205; dims=3900*1100*1900; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| BDA-Y400 | 400/500 | 玉柴机器股份 | YC6T600L-D22 | 6 | 16.35 | 52 | ≤205 | 3900*1100*1900 | 3800`
- **ĐỔI** n115 b13 dòng 5 engine `YC6T660L-D20` | tổ máy `BDA-Y420` | rated 525 kVA / 420 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; fuel=≤205; dims=3950*1100*2000; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-Y420 | 420/525 | 玉柴机器股份 | YC6T660L-D20 | 6 | 16.35 | 52 | ≤205 | 3950*1100*2000 | 4000`
- **ĐỔI** n115 b13 dòng 7 engine `TAD1641GE` | tổ máy `BDA-V400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=48; fuel=≤202; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-V400 | 400/500 | 沃尔沃遍达 | TAD1641GE | 6 | 16.12 | 48 | ≤202 | 2900*1100*1600 | 2450`
- **ĐỔI** n115 b13 dòng 9 engine `WP13D440E200` | tổ máy `BDA-W400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.54; oil=33; fuel=≤218; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-W400 | 400/500 | 潍柴动力 | WP13D440E200 | 6 | 12.54 | 33 | ≤218 | 3200*950*1900 | 3200`
- **ĐỔI** n115 b13 dòng 10 engine `6M26D447E200` | tổ máy `BDA-W400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=15.9; oil=50; fuel=≤210; dims=3200*950*1970; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-W400 | 400/500 | 潍柴博杜安 | 6M26D447E200 | 6 | 15.9 | 50 | ≤210 | 3200*950*1970 | 3200`
- **ĐỔI** n115 b13 dòng 11 engine `SC25G610D2` | tổ máy `BDA-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤206; dims=3530*1400*1990; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| BDA-S400 | 400/500 | 上柴股份 | SC25G610D2 | 12 | 25.8 | 55 | ≤206 | 3530*1400*1990 | 3800`
- **ĐỔI** n115 b13 dòng 13 engine `12V135BZLD` | tổ máy `BDA-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤225; dims=3600*1500*2000; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-S400 | 400/500 | 上柴正新 | 12V135BZLD | 12 | 25.8 | 55 | ≤225 | 3600*1500*2000 | 3500`
- **ĐỔI** n115 b13 dòng 14 engine `SC25G610D2` | tổ máy `BDA-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤205; dims=3600*1500*2000; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-S400 | 400/500 | 上柴正新 | SC25G610D2 | 12 | 25.8 | 55 | ≤205 | 3600*1500*2000 | 4000`
- **ĐỔI** n115 b13 dòng 15 engine `QN13H516` | tổ máy `BDA-Q400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=13; oil=33; fuel=≤225; dims=3000*1000*1600; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-Q400 | 400/500 | 上海乾能 | QN13H516 | 6 | 13 | 33 | ≤225 | 3000*1000*1600 | 2500`
- **ĐỔI** n115 b13 dòng 16 engine `2506C-E15TAG2` | tổ máy `BDA-P400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=15; oil=62; fuel=≤206; dims=3400*1270*1970; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-P400 | 400/500 | 珀金斯 | 2506C-E15TAG2 | 6 | 15 | 62 | ≤206 | 3400*1270*1970 | 4000`
- **ĐỔI** n115 b13 dòng 17 engine `10V1600G70F` | tổ máy `BDA-M400` | ∅ | khác: ∅ | hãng: MTU | cyl=10; disp=13.5; oil=50; fuel=≤160; dims=3000*1200*1700; weight=3100 | ⚠ không công suất
  - nguồn: `| BDA-M400 | 360/400 | 奔驰MTU | 10V1600G70F | 10 | 13.5 | 50 | ≤160 | 3000*1200*1700 | 3100`
- **ĐỔI** n115 b13 dòng 18 engine `10V1600G80F` | tổ máy `BDA-M440` | ∅ | khác: ∅ | hãng: MTU | cyl=10; disp=17.5; oil=50; fuel=≤190; dims=3320*1350*1850; weight=4000 | ⚠ không công suất
  - nguồn: `| BDA-M440 | 400/440 | 奔驰MTU | 10V1600G80F | 10 | 17.5 | 50 | ≤190 | 3320*1350*1850 | 4000`
- **ĐỔI** n116 b14 dòng 0 engine `NTAA855-G7A` | tổ máy `BDA-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3200*1350*1850; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-C350 | 350/437.5 | 重庆康明斯 | NTAA855-G7A | 6 | 14 | 39 | ≤206 | 3200*1350*1850 | 3000`
- **ĐỔI** n116 b14 dòng 1 engine `6ZTAA13-G2` | tổ máy `BDA-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤205; dims=3000*1150*1700; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G2 | 6 | 13 | 40 | ≤205 | 3000*1150*1700 | 3200`
- **ĐỔI** n116 b14 dòng 2 engine `QSZ13-G2` | tổ máy `BDA-C380` | rated 475 kVA / 380 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45; fuel=≤197; dims=3400*1250*1760; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-C380 | 380/475 | 东风康明斯 | QSZ13-G2 | 6 | 13 | 45 | ≤197 | 3400*1250*1760 | 3500`
- **ĐỔI** n116 b14 dòng 3 engine `6ZTAA13-G4` | tổ máy `BDA-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤202; dims=3000*1150*1700; weight=3400
  - đổi: weight: ∅ → 3400
  - nguồn: `| BDA-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G4 | 6 | 13 | 40 | ≤202 | 3000*1150*1700 | 3400`
- **ĐỔI** n116 b14 dòng 4 engine `QSZ13-G5` | tổ máy `BDA-C360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45; fuel=≤212; dims=3400*1250*1760; weight=3850
  - đổi: weight: ∅ → 3850
  - nguồn: `| BDA-C360 | 360/450 | 东风康明斯 | QSZ13-G5 | 6 | 13 | 45 | ≤212 | 3400*1250*1760 | 3850`
- **ĐỔI** n116 b14 dòng 5 engine `YC6T550L-D21` | tổ máy `BDA-Y350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=11.76; oil=28; fuel=≤205; dims=3600*1100*1950; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-Y350 | 350/437.5 | 玉柴机器股份 | YC6T550L-D21 | 6 | 11.76 | 28 | ≤205 | 3600*1100*1950 | 2900`
- **ĐỔI** n116 b14 dòng 7 engine `TAD1345GE` | tổ máy `BDA-V360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤202; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-V360 | 360/450 | 沃尔沃遍达 | TAD1345GE | 6 | 12.78 | 35 | ≤202 | 2900*1100*1600 | 2450`
- **ĐỔI** n116 b14 dòng 10 engine `WP13D385E200` | tổ máy `BDA-W350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.54; oil=33; fuel=≤218; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-W350 | 350/437.5 | 潍柴动力 | WP13D385E200 | 6 | 12.54 | 33 | ≤218 | 3200*950*1900 | 3200`
- **ĐỔI** n116 b14 dòng 13 engine `8V1600G80F` | tổ máy `BDA-M360` | ∅ | khác: ∅ | hãng: MTU | cyl=8; disp=11.6; oil=39; fuel=≤130; dims=2600*900*1500; weight=2550 | ⚠ không công suất
  - nguồn: `| BDA-M360 | 320/360 | 奔驰MTU | 8V1600G80F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2550`
- **ĐỔI** n117 b15 dòng 0 engine `NTA855-G2A` | tổ máy `BDA-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3000*980*1750; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| BDA-C300 | 300/375 | 重庆康明斯 | NTA855-G2A | 6 | 14 | 39 | ≤206 | 3000*980*1750 | 2800`
- **ĐỔI** n117 b15 dòng 1 engine `NTA855-G4` | tổ máy `BDA-C310` | rated 387.5 kVA / 310 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3100*1050*185; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-C310 | 310/387.5 | 重庆康明斯 | NTA855-G4 | 6 | 14 | 39 | ≤206 | 3100*1050*185 | 2900`
- **ĐỔI** n117 b15 dòng 2 engine `NTAA855-G7` | tổ máy `BDA-C330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3200*1350*1850; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-C330 | 330/412.5 | 重庆康明斯 | NTAA855-G7 | 6 | 14 | 39 | ≤206 | 3200*1350*1850 | 3000`
- **ĐỔI** n117 b15 dòng 3 engine `6ZTAA13-G3` | tổ máy `BDA-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤205; dims=3000*1150*170; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-C300 | 300/375 | 东风康明斯 | 6ZTAA13-G3 | 6 | 13 | 40 | ≤205 | 3000*1150*170 | 3200`
- **ĐỔI** n117 b15 dòng 4 engine `QSZ13-G6` | tổ máy `BDA-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45; fuel=≤197; dims=3000*1000*1700; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| BDA-C300 | 300/375 | 东风康明斯 | QSZ13-G6（国三） | 6 | 13 | 45 | ≤197 | 3000*1000*1700 | 2800`
- **ĐỔI** n117 b15 dòng 5 engine `QSZ13-G7` | tổ máy `BDA-C330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45; fuel=≤197; dims=3000*1000*1700; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| BDA-C330 | 330/412.5 | 东风康明斯 | QSZ13-G7（国三） | 6 | 13 | 45 | ≤197 | 3000*1000*1700 | 2800`
- **ĐỔI** n117 b15 dòng 6 engine `YC6MJ480L-D20` | tổ máy `BDA-Y300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=11.76; oil=28; fuel=≤205; dims=3050*1200*1850; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-Y300 | 300/375 | 玉柴机器股份 | YC6MJ480L-D20 | 6 | 11.76 | 28 | ≤205 | 3050*1200*1850 | 2900`
- **ĐỔI** n117 b15 dòng 9 engine `TAD1343GE` | tổ máy `BDA-V300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.13; oil=35; fuel=≤202; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-V300 | 300/375 | 沃尔沃遍达 | TAD1343GE | 6 | 12.13 | 35 | ≤202 | 2900*1100*1600 | 2450`
- **ĐỔI** n117 b15 dòng 10 engine `TAD1344GE` | tổ máy `BDA-V320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.13; oil=35; fuel=≤202; dims=2900*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-V320 | 320/400 | 沃尔沃遍达 | TAD1344GE | 6 | 12.13 | 35 | ≤202 | 2900*1100*1600 | 2900`
- **ĐỔI** n117 b15 dòng 13 engine `WP10D320E200` | tổ máy `BDA-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.726; oil=22; fuel=≤202; dims=2900*850*1720; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-W300 | 300/375 | 潍柴动力 | WP10D320E200 | 6 | 9.726 | 22 | ≤202 | 2900*850*1720 | 2500`
- **ĐỔI** n117 b15 dòng 14 engine `WP12D317E200` | tổ máy `BDA-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=11.596; oil=28; fuel=≤218; dims=3000*880*1800; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-W300 | 300/375 | 潍柴动力 | WP12D317E200 | 6 | 11.596 | 28 | ≤218 | 3000*880*1800 | 3000`
- **ĐỔI** n117 b15 dòng 15 engine `WP12D315E10` | tổ máy `BDA-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=11.596; oil=28; fuel=≤218; dims=3000*880*1800; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-W300 | 300/375 | 潍柴动力 | WP12D315E10 | 6 | 11.596 | 28 | ≤218 | 3000*880*1800 | 3000`
- **ĐỔI** n117 b15 dòng 16 engine `SC12E460D2` | tổ máy `BDA-S300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤206; dims=3180*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-S300 | 300/375 | 上柴股份 | SC12E460D2 | 6 | 12.88 | 33 | ≤206 | 3180*1100*1600 | 2900`
- **ĐỔI** n117 b15 dòng 17 engine `SC12E500D3` | tổ máy `BDA-S320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=37; fuel=≤200; dims=3180*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-S320 | 320/400 | 上柴股份 | SC12E500D3 | 6 | 11.8 | 37 | ≤200 | 3180*1100*1600 | 2900`
- **ĐỔI** n117 b15 dòng 18 engine `SC15G500D2` | tổ máy `BDA-S330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=14.16; oil=33; fuel=≤200; dims=3150*1230*1670; weight=2970
  - đổi: weight: ∅ → 2970
  - nguồn: `| BDA-S330 | 330/412.5 | 上柴股份 | SC15G500D2 | 6 | 14.16 | 33 | ≤200 | 3150*1230*1670 | 2970`
- **ĐỔI** n117 b15 dòng 21 engine `2206C-E13TAG3` | tổ máy `BDA-P320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=12.5; oil=40; fuel=≤206; dims=3100*1120*1780; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-P320 | 320/400 | 珀金斯 | 2206C-E13TAG3 | 6 | 12.5 | 40 | ≤206 | 3100*1120*1780 | 3000`
- **ĐỔI** n117 b15 dòng 22 engine `8V1600G70F` | tổ máy `BDA-M320` | ∅ | khác: ∅ | hãng: MTU | cyl=8; disp=11.6; oil=39; fuel=≤130; dims=2600*900*1500; weight=2500 | ⚠ không công suất
  - nguồn: `| BDA-M320 | 300/330 | 奔驰MTU | 8V1600G70F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2500`
- **ĐỔI** n118 b16 dòng 0 engine `NTA855-G1A` | tổ máy `BDA-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=2900*980*1750; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-C250 | 250/312.5 | 重庆康明斯 | NTA855-G1A | 6 | 14 | 39 | ≤206 | 2900*980*1750 | 2500`
- **ĐỔI** n118 b16 dòng 1 engine `MTAA11-G3` | tổ máy `BDA-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3000*1100*1850; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-C280 | 280/350 | 重庆康明斯 | MTAA11-G3 | 6 | 14 | 39 | ≤206 | 3000*1100*1850 | 2500`
- **ĐỔI** n118 b16 dòng 2 engine `NT855-G1B` | tổ máy `BDA-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3000*980*1750; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-C280 | 280/350 | 重庆康明斯 | NT855-G1B | 6 | 14 | 39 | ≤206 | 3000*980*1750 | 2500`
- **ĐỔI** n118 b16 dòng 3 engine `6LTAA9.5-G1` | tổ máy `BDA-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2800*850*1750; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| BDA-C250 | 250/312.5 | 东风康明斯 | 6LTAA9.5-G1 | 6 | 9.5 | 28 | ≤205 | 2800*850*1750 | 1900`
- **ĐỔI** n118 b16 dòng 4 engine `YC6MK420L-D20` | tổ máy `BDA-Y250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.38; oil=28; fuel=≤205; dims=3000*1100*1800; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| BDA-Y250 | 250/312.5 | 玉柴机器股份 | YC6MK420L-D20 | 6 | 10.38 | 28 | ≤205 | 3000*1100*1800 | 2600`
- **ĐỔI** n118 b16 dòng 7 engine `TAD1341GE` | tổ máy `BDA-V250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=9.36; oil=34; fuel=≤202; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-V250 | 250/312.5 | 沃尔沃遍达 | TAD1341GE | 6 | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450`
- **ĐỔI** n118 b16 dòng 8 engine `TAD1342GE` | tổ máy `BDA-V250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=9.36; oil=34; fuel=≤202; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-V250 | 250/312.5 | 沃尔沃遍达 | TAD1342GE | 6 | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450`
- **ĐỔI** n118 b16 dòng 10 engine `WP10D264E200` | tổ máy `BDA-W250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.726; oil=22; fuel=≤202; dims=2900*850*1720; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-W250 | 250/312.5 | 潍柴动力 | WP10D264E200 | 6 | 9.726 | 22 | ≤202 | 2900*850*1720 | 2500`
- **ĐỔI** n118 b16 dòng 11 engine `SC13G420D2` | tổ máy `BDA-S250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤206; dims=3150*1230*1670; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| BDA-S250 | 250/312.5 | 上柴股份 | SC13G420D2 | 6 | 12.88 | 33 | ≤206 | 3150*1230*1670 | 2600`
- **ĐỔI** n118 b16 dòng 13 engine `2206C-E13TAG2` | tổ máy `BDA-P280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=12.5; oil=40; fuel=≤206; dims=3100*1120*1780; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| BDA-P280 | 280/350 | 珀金斯 | 2206C-E13TAG2 | 6 | 12.5 | 40 | ≤206 | 3100*1120*1780 | 2800`
- **ĐỔI** n118 b16 dòng 14 engine `6R1600G80F` | tổ máy `BDA-M275` | ∅ | khác: ∅ | hãng: MTU | cyl=6; disp=8.2; oil=39; fuel=≤125; dims=2500*890*1350; weight=2450 | ⚠ không công suất
  - nguồn: `| BDA-M275 | 250/275 | 奔驰MTU | 6R1600G80F | 6 | 8.2 | 39 | ≤125 | 2500*890*1350 | 2450`
- **ĐỔI** n119 b17 dòng 0 engine `NT855-GA` | tổ máy `BDA-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤206; dims=2900*980*1750; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-C200 | 200/250 | 重庆康明斯 | NT855-GA | 6 | 14 | 37 | ≤206 | 2900*980*1750 | 2500`
- **ĐỔI** n119 b17 dòng 1 engine `6LTAA8.9-G3` | tổ máy `BDA-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤206; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| BDA-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G3 | 6 | 8.9 | 28 | ≤206 | 2800*850*1720 | 1900`
- **ĐỔI** n119 b17 dòng 2 engine `6LTAA8.9-G2` | tổ máy `BDA-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤206; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| BDA-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G2 | 6 | 8.9 | 28 | ≤206 | 2800*850*1720 | 1900`
- **ĐỔI** n119 b17 dòng 3 engine `QSL8.9-G4` | tổ máy `BDA-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤206; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| BDA-C200 | 200/250 | 东风康明斯 | QSL8.9-G4（国三） | 6 | 8.9 | 28 | ≤206 | 2800*850*1720 | 1900`
- **ĐỔI** n119 b17 dòng 4 engine `6LTAA9.5-G3` | tổ máy `BDA-C220` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| BDA-C220 | 180/225 | 东风康明斯 | 6LTAA9.5-G3 | 6 | 9.5 | 28 | ≤205 | 2800*850*1720 | 1900`
- **ĐỔI** n119 b17 dòng 5 engine `YC6MK350L-D20` | tổ máy `BDA-Y200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.33; oil=28; fuel=≤205; dims=2800*1100*1700; weight=2300
  - đổi: weight: ∅ → 2300
  - nguồn: `| BDA-Y200 | 200/250 | 玉柴机器股份 | YC6MK350L-D20 | 6 | 10.33 | 28 | ≤205 | 2800*1100*1700 | 2300`
- **ĐỔI** n119 b17 dòng 7 engine `SC13G310D2` | tổ máy `BDA-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤205; dims=2520*980*1500; weight=1540
  - đổi: weight: ∅ → 1540
  - nguồn: `| BDA-S200 | 200/250 | 上柴股份 | SC13G310D2 | 6 | 12.88 | 33 | ≤205 | 2520*980*1500 | 1540`
- **ĐỔI** n119 b17 dòng 8 engine `SC9D310D2` | tổ máy `BDA-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.82; oil=27; fuel=≤205; dims=2520*980*1500; weight=1540
  - đổi: weight: ∅ → 1540
  - nguồn: `| BDA-S200 | 200/250 | 上柴股份 | SC9D310D2 | 6 | 8.82 | 27 | ≤205 | 2520*980*1500 | 1540`
- **ĐỔI** n119 b17 dòng 10 engine `SC9D340D2` | tổ máy `BDA-S220` | rated 275 kVA / 220 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.82; oil=27; fuel=≤205; dims=2700*1040*1490; weight=1750
  - đổi: weight: ∅ → 1750
  - nguồn: `| BDA-S220 | 220/275 | 上柴股份 | SC9D340D2 | 6 | 8.82 | 27 | ≤205 | 2700*1040*1490 | 1750`
- **ĐỔI** n119 b17 dòng 12 engine `SC13G355D2` | tổ máy `BDA-S230` | rated 287.5 kVA / 230 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤205; dims=3000*1160*1700; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-S230 | 230/287.5 | 上柴股份 | SC13G355D2 | 6 | 12.88 | 33 | ≤205 | 3000*1160*1700 | 2450`
- **ĐỔI** n119 b17 dòng 13 engine `WP10D238E200` | tổ máy `BDA-W200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.726; oil=22; fuel=≤218; dims=2800*850*1720; weight=2200
  - đổi: weight: ∅ → 2200
  - nguồn: `| BDA-W200 | 200/250 | 潍柴动力 | WP10D238E200 | 6 | 9.726 | 22 | ≤218 | 2800*850*1720 | 2200`
- **ĐỔI** n119 b17 dòng 14 engine `TAD734GE` | tổ máy `BDA-V200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=32; fuel=≤210; dims=2550*1050*1600; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| BDA-V200 | 200/250 | 沃尔沃遍达 | TAD734GE | 6 | 7.15 | 32 | ≤210 | 2550*1050*1600 | 2000`
- **ĐỔI** n119 b17 dòng 16 engine `1506C-E88TAG2` | tổ máy `BDA-P200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=8.7; oil=26; fuel=≤210; dims=2580*930*1670; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| BDA-P200 | 200/250 | 珀金斯 | 1506C-E88TAG2 | 6 | 8.7 | 26 | ≤210 | 2580*930*1670 | 2000`
- **ĐỔI** n119 b17 dòng 17 engine `1506C-E88TAG5` | tổ máy `BDA-P240` | rated 300 kVA / 240 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=87; oil=26; fuel=≤210; dims=2800*1000*1960; weight=2400
  - đổi: weight: ∅ → 2400
  - nguồn: `| BDA-P240 | 240/300 | 珀金斯 | 1506C-E88TAG5 | 6 | 87 | 26 | ≤210 | 2800*1000*1960 | 2400`
- **ĐỔI** n119 b17 dòng 18 engine `6R1600G70F` | tổ máy `BDA-M240` | ∅ | khác: ∅ | hãng: MTU | cyl=6; disp=8.2; oil=28; fuel=≤120; dims=2500*890*1350; weight=2400 | ⚠ không công suất
  - nguồn: `| BDA-M240 | 220/240 | 奔驰MTU | 6R1600G70F | 6 | 8.2 | 28 | ≤120 | 2500*890*1350 | 2400`
- **ĐỔI** n120 b18 dòng 0 engine `SC13G280D2` | tổ máy `BDA-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤206; dims=2600*850*1650; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| BDA-S180 | 180/225 | 上柴股份 | SC13G280D2 | 6 | 12.88 | 33 | ≤206 | 2600*850*1650 | 1600`
- **ĐỔI** n120 b18 dòng 1 engine `SC8D280D2` | tổ máy `BDA-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.27; oil=19; fuel=≤206; dims=2520*980*1500; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| BDA-S180 | 180/225 | 上柴股份 | SC8D280D2 | 6 | 8.27 | 19 | ≤206 | 2520*980*1500 | 1500`
- **ĐỔI** n120 b18 dòng 4 engine `QSL8.9-G2` | tổ máy `BDA-C180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤225; dims=2500*900*1500; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| BDA-C180 | 180/225 | 东风康明斯 | QSL8.9-G2 | 6 | 8.9 | 28 | ≤225 | 2500*900*1500 | 1500`
- **ĐỔI** n120 b18 dòng 5 engine `1106A-70TAG4` | tổ máy `BDA-P180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Baudouin | cyl=6; disp=7.01; oil=16.5; fuel=≤225; dims=2500*900*1500; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| BDA-P180 | 180/225 | 帕金斯 | 1106A-70TAG4 | 6 | 7.01 | 16.5 | ≤225 | 2500*900*1500 | 1800`
- **ĐỔI** n121 b19 dòng 0 engine `6CTA8.3-G1` | tổ máy `BDA-C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=16; fuel=≤206; dims=2300*850*1450; weight=1350
  - đổi: weight: ∅ → 1350
  - nguồn: `| BDA-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G1 | 6 | 8.3 | 16 | ≤206 | 2300*850*1450 | 1350`
- **ĐỔI** n121 b19 dòng 1 engine `6CTA8.3-G2` | tổ máy `BDA-C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=16; fuel=≤206; dims=2500*850*1600; weight=1350
  - đổi: weight: ∅ → 1350
  - nguồn: `| BDA-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G2 | 6 | 8.3 | 16 | ≤206 | 2500*850*1600 | 1350`
- **ĐỔI** n121 b19 dòng 3 engine `6CTAA8.3-G2` | tổ máy `BDA-C160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2500*850*1600; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| BDA-C160 | 160/200 | 东风康明斯 | 6CTAA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2500*850*1600 | 1400`
- **ĐỔI** n121 b19 dòng 4 engine `YC6A230L-D20` | tổ máy `BDA-Y150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.52; oil=22; fuel=≤206; dims=2500*900*1650; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| BDA-Y150 | 150/187.5 | 玉柴机器股份 | YC6A230L-D20 | 6 | 7.52 | 22 | ≤206 | 2500*900*1650 | 1500`
- **ĐỔI** n121 b19 dòng 5 engine `YC6A245L-D20` | tổ máy `BDA-Y160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.52; oil=22; fuel=≤206; dims=2500*900*1650; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| BDA-Y160 | 160/200 | 玉柴机器股份 | YC6A245L-D20 | 6 | 7.52 | 22 | ≤206 | 2500*900*1650 | 1500`
- **ĐỔI** n121 b19 dòng 8 engine `SC7H230D2` | tổ máy `BDA-S150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤206; dims=2400*940*1380; weight=1250
  - đổi: weight: ∅ → 1250
  - nguồn: `| BDA-S150 | 150/187.5 | 上柴股份 | SC7H230D2 | 6 | 6.5 | 20 | ≤206 | 2400*940*1380 | 1250`
- **ĐỔI** n121 b19 dòng 9 engine `SC7H250D2` | tổ máy `BDA-S160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤206; dims=2450*940*1380; weight=1330
  - đổi: weight: ∅ → 1330
  - nguồn: `| BDA-S160 | 160/200 | 上柴股份 | SC7H250D2 | 6 | 6.5 | 20 | ≤206 | 2450*940*1380 | 1330`
- **ĐỔI** n121 b19 dòng 13 engine `WP10D200E200` | tổ máy `BDA-W150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.72; oil=20; fuel=≤218; dims=2500*950*1650; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| BDA-W150 | 150/187.5 | 潍柴动力 | WP10D200E200 | 6 | 9.72 | 20 | ≤218 | 2500*950*1650 | 1600`
- **ĐỔI** n121 b19 dòng 14 engine `TAD732GE` | tổ máy `BDA-V150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*850*1450; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| BDA-V150 | 150/187.5 | 沃尔沃遍达 | TAD732GE | 6 | 7.15 | 29 | ≤210 | 2500*850*1450 | 1300`
- **ĐỔI** n121 b19 dòng 15 engine `TAD733GE` | tổ máy `BDA-V160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*950*1450; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| BDA-V160 | 160/200 | 沃尔沃遍达 | TAD733GE | 6 | 7.15 | 29 | ≤210 | 2500*950*1450 | 1400`
- **ĐỔI** n121 b19 dòng 16 engine `1106A-70TAG3` | tổ máy `BDA-P160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16; fuel=≤215; dims=2550*930*1670; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| BDA-P160 | 160/200 | 珀金斯 | 1106A-70TAG3 | 6 | 7.01 | 16 | ≤215 | 2550*930*1670 | 1600`
- **ĐỔI** n121 b19 dòng 17 engine `1106A-70TAG4` | tổ máy `BDA-P176` | rated 220 kVA / 176 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16; fuel=≤215; dims=2550*930*1670; weight=1700
  - đổi: weight: ∅ → 1700
  - nguồn: `| BDA-P176 | 176/220 | 珀金斯 | 1106A-70TAG4 | 6 | 7.01 | 16 | ≤215 | 2550*930*1670 | 1700`
- **ĐỔI** n122 b20 dòng 0 engine `6BTAA5.9-G12` | tổ máy `BDA-C120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤206; dims=2300*850*1450; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| BDA-C120 | 120/150 | 东风康明斯 | 6BTAA5.9-G12 | 6 | 5.88 | 16 | ≤206 | 2300*850*1450 | 1100`
- **ĐỔI** n122 b20 dòng 1 engine `YC6B180L-D20` | tổ máy `BDA-Y120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; fuel=≤206; dims=2400*850*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| BDA-Y120 | 120/150 | 玉柴机器股份 | YC6B180L-D20 | 6 | 6.87 | 17 | ≤206 | 2400*850*1500 | 1300`
- **ĐỔI** n122 b20 dòng 2 engine `YC6B205L-D20` | tổ máy `BDA-Y120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; fuel=≤206; dims=2450*850*1500; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| BDA-Y120 | 120/150 | 玉柴机器股份 | YC6B205L-D20 | 6 | 6.87 | 17 | ≤206 | 2450*850*1500 | 1500`
- **ĐỔI** n122 b20 dòng 5 engine `SC4H180D2` | tổ máy `BDA-S120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=20; fuel=≤206; dims=2100*930*1190; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| BDA-S120 | 120/150 | 上柴股份 | SC4H180D2 | 4 | 4.3 | 20 | ≤206 | 2100*930*1190 | 1100`
- **ĐỔI** n122 b20 dòng 8 engine `WP6D152E200` | tổ máy `BDA-W120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤218; dims=2500*900*1600; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| BDA-W120 | 120/150 | 潍柴动力 | WP6D152E200 | 6 | 6.75 | 18 | ≤218 | 2500*900*1600 | 1600`
- **ĐỔI** n122 b20 dòng 9 engine `TAD731GE` | tổ máy `BDA-V120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=20; fuel=≤210; dims=2500*850*1450; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| BDA-V120 | 120/150 | 沃尔沃遍达 | TAD731GE | 6 | 7.15 | 20 | ≤210 | 2500*850*1450 | 1300`
- **ĐỔI** n122 b20 dòng 11 engine `1106A-70TAG2` | tổ máy `BDA-P120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16; fuel=≤215; dims=2410*930*1650; weight=1550
  - đổi: weight: ∅ → 1550
  - nguồn: `| BDA-P120 | 120/150 | 珀金斯 | 1106A-70TAG2 | 6 | 7.01 | 16 | ≤215 | 2410*930*1650 | 1550`
- **ĐỔI** n122 b20 dòng 12 engine `YC6A230-D30` | tổ máy `BDA-Y140` | rated 175 kVA / 140 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; fuel=≤198; dims=2500*900*1600; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| BDA-Y140 | 140/175 | 玉柴机器股份 | YC6A230-D30 | 6 | 7.25 | 22 | ≤198 | 2500*900*1600 | 1500`
- **ĐỔI** n123 b21 dòng 0 engine `6BTA5.9-G2` | tổ máy `BDA-C100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤206; dims=2300*850*1400; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| BDA-C100 | 100/125 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤206 | 2300*850*1400 | 1100`
- **ĐỔI** n123 b21 dòng 1 engine `QSB5.9-G3` | tổ máy `BDA-C100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤206; dims=2300*850*1400; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| BDA-C100 | 100/125 | 东风康明斯 | QSB5.9-G3（国三） | 6 | 5.88 | 16 | ≤206 | 2300*850*1400 | 1100`
- **ĐỔI** n123 b21 dòng 2 engine `YC6B155L-D20` | tổ máy `BDA-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; fuel=≤206; dims=2300*800*1350; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-Y100 | 100/125 | 玉柴机器股份 | YC6B155L-D20 | 6 | 6.87 | 17 | ≤206 | 2300*800*1350 | 1200`
- **ĐỔI** n123 b21 dòng 3 engine `YCD4Y32D-130` | tổ máy `BDA-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=13; fuel=≤218; dims=2400*1000*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| BDA-Y100 | 100/125 | 玉柴动力 | YCD4Y32D-130 | 4 | 4.75 | 13 | ≤218 | 2400*1000*1500 | 1300`
- **ĐỔI** n123 b21 dòng 5 engine `SC4H160D2` | tổ máy `BDA-S100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤206; dims=2060*930*1190; weight=1020
  - đổi: weight: ∅ → 1020
  - nguồn: `| BDA-S100 | 100/125 | 上柴股份 | SC4H160D2 | 4 | 4.3 | 15 | ≤206 | 2060*930*1190 | 1020`
- **ĐỔI** n123 b21 dòng 7 engine `WP6D132E200` | tổ máy `BDA-W100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤218; dims=2400*850*1400; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| BDA-W100 | 100/125 | 潍柴动力 | WP6D132E200 | 6 | 6.75 | 18 | ≤218 | 2400*850*1400 | 1400`
- **ĐỔI** n123 b21 dòng 8 engine `TAD532GE` | tổ máy `BDA-V100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2500*750*1400; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| BDA-V100 | 100/125 | 沃尔沃遍达 | TAD532GE | 4 | 4.76 | 13 | ≤206 | 2500*750*1400 | 1300`
- **ĐỔI** n123 b21 dòng 10 engine `1106A-70TG1` | tổ máy `BDA-P110` | rated 137 kVA / 110 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=6.6; oil=16; fuel=≤211; dims=2410*930*1650; weight=1550
  - đổi: weight: ∅ → 1550
  - nguồn: `| BDA-P110 | 110/137 | 珀金斯 | 1106A-70TG1 | 6 | 6.6 | 16 | ≤211 | 2410*930*1650 | 1550`
- **ĐỔI** n123 b21 dòng 11 engine `6BTAA5.9-G2` | tổ máy `BDA-C110` | rated 137 kVA / 110 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤208; dims=2300*850*1400; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-C110 | 110/137 | 东风康明斯 | 6BTAA5.9-G2 | 6 | 5.88 | 16 | ≤208 | 2300*850*1400 | 1200`
- **ĐỔI** n124 b22 dòng 0 engine `6BT5.9-G1` | tổ máy `BDA-C80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤206; dims=2100*850*1450; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| BDA-C80 | 80/100 | 东风康明斯 | 6BT5.9-G1 | 6 | 5.88 | 16 | ≤206 | 2100*850*1450 | 950`
- **ĐỔI** n124 b22 dòng 1 engine `6BT5.9-G2` | tổ máy `BDA-C80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤206; dims=2100*850*1450; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| BDA-C80 | 80/100 | 东风康明斯 | 6BT5.9-G2 | 6 | 5.88 | 16 | ≤206 | 2100*850*1450 | 950`
- **ĐỔI** n124 b22 dòng 2 engine `YC6B135Z-D20` | tổ máy `BDA-Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; fuel=≤206; dims=2300*800*1350; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-Y80 | 80/100 | 玉柴机器股份 | YC6B135Z-D20 | 6 | 6.87 | 17 | ≤206 | 2300*800*1350 | 1200`
- **ĐỔI** n124 b22 dòng 3 engine `YCD4Y22D-110` | tổ máy `BDA-Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=13; fuel=≤218; dims=2300*800*1350; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| BDA-Y80 | 80/100 | 玉柴动力 | YCD4Y22D-110 | 4 | 4.75 | 13 | ≤218 | 2300*800*1350 | 1100`
- **ĐỔI** n124 b22 dòng 6 engine `WP4D100E200` | tổ máy `BDA-W80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=10; fuel=≤218; dims=2100*800*1400; weight=1050
  - đổi: weight: ∅ → 1050
  - nguồn: `| BDA-W80 | 80/100 | 潍柴动力 | WP4D100E200 | 4 | 4.5 | 10 | ≤218 | 2100*800*1400 | 1050`
- **ĐỔI** n124 b22 dòng 7 engine `TAD531GE` | tổ máy `BDA-V80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2200*760*1400; weight=1150
  - đổi: weight: ∅ → 1150
  - nguồn: `| BDA-V80 | 80/100 | 沃尔沃遍达 | TAD531GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1400 | 1150`
- **ĐỔI** n124 b22 dòng 9 engine `1104C-44TAG2` | tổ máy `BDA-P80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; fuel=≤211; dims=2150*900*1550; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-P80 | 80/100 | 珀金斯 | 1104C-44TAG2 | 4 | 4.4 | 8 | ≤211 | 2150*900*1550 | 1200`
- **ĐỔI** n124 b22 dòng 10 engine `WP4D108E200` | tổ máy `BDA-W90` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=17; fuel=≤218; dims=2100*800*1400; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-W90 | 90/112.5 | 潍柴动力 | WP4D108E200 | 4 | 4.5 | 17 | ≤218 | 2100*800*1400 | 1200`
- **ĐỔI** n125 b23 dòng 0 engine `4BTA3.9-G2` | tổ máy `BDA-C50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=11; fuel=≤210; dims=1800*800*1300; weight=700
  - đổi: weight: ∅ → 700
  - nguồn: `| BDA-C50 | 50/62.5 | 东风康明斯 | 4BTA3.9-G2 | 4 | 3.92 | 11 | ≤210 | 1800*800*1300 | 700`
- **ĐỔI** n125 b23 dòng 1 engine `WP4D66E200` | tổ máy `BDA-W50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=7.25; fuel=≤218; dims=1900*800*1250; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| BDA-W50 | 50/62.5 | 潍柴动力 | WP4D66E200 | 4 | 4.5 | 7.25 | ≤218 | 1900*800*1250 | 850`
- **ĐỔI** n125 b23 dòng 2 engine `SC4H95D2` | tổ máy `BDA-S50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤205; dims=1910*890*1170; weight=900
  - đổi: weight: ∅ → 900
  - nguồn: `| BDA-S50 | 50/62.5 | 上柴股份 | SC4H95D2 | 4 | 4.3 | 15 | ≤205 | 1910*890*1170 | 900`
- **ĐỔI** n125 b23 dòng 3 engine `YC4D90Z-D20` | tổ máy `BDA-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=13; fuel=≤198; dims=1900*780*1250; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| BDA-Y50 | 50/62.5 | 玉柴机器股份 | YC4D90Z-D20 | 4 | 4.214 | 13 | ≤198 | 1900*780*1250 | 850`
- **ĐỔI** n125 b23 dòng 4 engine `YCD4J22D` | tổ máy `BDA-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.33; oil=13; fuel=≤215; dims=1800*700*1250; weight=700
  - đổi: weight: ∅ → 700
  - nguồn: `| BDA-Y50 | 50/62.5 | 玉柴动力 | YCD4J22D | 4 | 4.33 | 13 | ≤215 | 1800*700*1250 | 700`
- **ĐỔI** n125 b23 dòng 6 engine `4HTAA4.3-G31` | tổ máy `BDA-S50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=12; fuel=≤195; dims=1900*780*1250; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| BDA-S50 | 50/62.5 | 上柴股份 | 4HTAA4.3-G31 | 4 | 4.3 | 12 | ≤195 | 1900*780*1250 | 800`
- **ĐỔI** n125 b23 dòng 7 engine `1104A-44TG1` | tổ máy `BDA-P52` | rated 65 kVA / 52 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; fuel=≤211; dims=1760*760*1380; weight=900
  - đổi: weight: ∅ → 900
  - nguồn: `| BDA-P52 | 52/65 | 珀金斯 | 1104A-44TG1 | 4 | 4.4 | 8 | ≤211 | 1760*760*1380 | 900`
- **ĐỔI** n125 b23 dòng 9 engine `YCD4P22D` | tổ máy `BDA-Y60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.58; oil=13; fuel=≤210; dims=1800*700*1300; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| BDA-Y60 | 60/75 | 玉柴动力 | YCD4P22D | 4 | 4.58 | 13 | ≤210 | 1800*700*1300 | 800`
- **ĐỔI** n125 b23 dòng 11 engine `4HTAA4.3-G32` | tổ máy `BDA-S60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=12; fuel=≤195; dims=1900*820*1250; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| BDA-S60 | 60/75 | 上柴股份 | 4HTAA4.3-G32 | 4 | 4.3 | 12 | ≤195 | 1900*820*1250 | 850`
- **ĐỔI** n125 b23 dòng 12 engine `1104A-44TG2` | tổ máy `BDA-P64` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; fuel=≤211; dims=2000×900×1550; weight=1000
  - đổi: weight: ∅ → 1000
  - nguồn: `| BDA-P64 | 64/80 | 珀金斯 | 1104A-44TG2 | 4 | 4.4 | 8 | ≤211 | 2000×900×1550 | 1000`
- **ĐỔI** n125 b23 dòng 13 engine `YC4A100Z-D20` | tổ máy `BDA-Y64` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.837; oil=11; fuel=≤200; dims=2300*800*1300; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| BDA-Y64 | 64/80 | 玉柴机器股份 | YC4A100Z-D20 | 4 | 4.837 | 11 | ≤200 | 2300*800*1300 | 1100`
- **ĐỔI** n125 b23 dòng 14 engine `TAD530GE` | tổ máy `BDA-V68` | rated 85 kVA / 68 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤210; dims=2200*760*1380; weight=1050
  - đổi: weight: ∅ → 1050
  - nguồn: `| BDA-V68 | 68/85 | 沃尔沃遍达 | TAD530GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050`
- **ĐỔI** n125 b23 dòng 16 engine `SC4H115D2` | tổ máy `BDA-S75` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤205; dims=1950*890*1170; weight=970
  - đổi: weight: ∅ → 970
  - nguồn: `| BDA-S75 | 75/93.75 | 上柴股份 | SC4H115D2 | 4 | 4.3 | 15 | ≤205 | 1950*890*1170 | 970`
- **ĐỔI** n126 b24 dòng 0 engine `4B3.9-G1` | tổ máy `BDA-C22` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=11; fuel=≤210; dims=1650*750*1553; weight=710 | ⚠ không công suất
  - đổi: weight: ∅ → 710
  - nguồn: `| BDA-C22 | 20 | 东风康明斯国二 | 4B3.9-G1 | 4 | 3.92 | 11 | ≤210 | 1650*750*1553 | 710`
- **ĐỔI** n126 b24 dòng 1 engine `4B3.9-G2` | tổ máy `BDA-C22` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=4.5; oil=7.25; fuel=≤218; dims=1650*750*1553; weight=710 | ⚠ không công suất
  - đổi: weight: ∅ → 710
  - nguồn: `| BDA-C22 | 20 | 东风康明斯国二 | 4B3.9-G2 | 4 | 4.5 | 7.25 | ≤218 | 1650*750*1553 | 710`
- **ĐỔI** n126 b24 dòng 2 engine `4D24G2/A` | tổ máy `BDA-Y22A` | ∅ | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.3; oil=15; fuel=≤205; dims=1600*650*1140; weight=580 | ⚠ không công suất; model có ngoặc / gạch chéo
  - đổi: weight: ∅ → 580
  - nguồn: `| BDA-Y22A | 20 | 玉柴国二 | 4D24G2/A | 4 | 4.3 | 15 | ≤205 | 1600*650*1140 | 580`
- **ĐỔI** n126 b24 dòng 3 engine `4D24G7` | tổ máy `BDA-Y22A` | ∅ | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=13; fuel=≤198; dims=1600*650*1140; weight=580 | ⚠ không công suất
  - đổi: weight: ∅ → 580
  - nguồn: `| BDA-Y22A | 20 | 玉柴国二 | 4D24G7 | 4 | 4.214 | 13 | ≤198 | 1600*650*1140 | 580`
- **ĐỔI** n126 b24 dòng 4 engine `N490D` | tổ máy `BDA-Q22` | ∅ | khác: ∅ | hãng: Quanchai | cyl=4; disp=4.33; oil=13; fuel=≤215; dims=1700*650*1650; weight=800 | ⚠ không công suất
  - đổi: weight: ∅ → 800
  - nguồn: `| BDA-Q22 | 20 | 全柴 | N490D（后进气） | 4 | 4.33 | 13 | ≤215 | 1700*650*1650 | 800`
- **ĐỔI** n127 b25 dòng 0 engine `SC4H95D2` | tổ máy `BDA-S50` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤215; dims=2100*700*1600; weight=1000 | ⚠ không công suất
  - đổi: weight: ∅ → 1000
  - nguồn: `| BDA-S50 | 50/55 | 上柴动力 | SC4H95D2 | 4 | 4.3 | 15 | ≤215 | 2100*700*1600 | 1000`
- **ĐỔI** n127 b25 dòng 1 engine `SC4H140D2` | tổ máy `BDA-S80` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤215; dims=2100*700*1450; weight=1050 | ⚠ không công suất
  - đổi: weight: ∅ → 1050
  - nguồn: `| BDA-S80 | 80/90 | 上柴动力 | SC4H140D2 | 4 | 4.3 | 15 | ≤215 | 2100*700*1450 | 1050`
- **ĐỔI** n127 b25 dòng 2 engine `SC4H180D2` | tổ máy `BDA-S100` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤205; dims=2100*930*1190; weight=1080 | ⚠ không công suất
  - đổi: weight: ∅ → 1080
  - nguồn: `| BDA-S100 | 100/110 | 上柴动力 | SC4H180D2 | 4 | 4.3 | 15 | ≤205 | 2100*930*1190 | 1080`
- **ĐỔI** n127 b25 dòng 3 engine `SC7H205D2` | tổ máy `BDA-S120` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤205; dims=2450*760*1600; weight=1450 | ⚠ không công suất
  - đổi: weight: ∅ → 1450
  - nguồn: `| BDA-S120 | 120/132 | 上柴动力 | SC7H205D2 | 6 | 6.5 | 20 | ≤205 | 2450*760*1600 | 1450`
- **ĐỔI** n127 b25 dòng 4 engine `SC7H250D2` | tổ máy `BDA-S150` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤205; dims=2500*1000*1500; weight=1330 | ⚠ không công suất
  - đổi: weight: ∅ → 1330
  - nguồn: `| BDA-S150 | 150/165 | 上柴动力 | SC7H250D2 | 6 | 6.5 | 20 | ≤205 | 2500*1000*1500 | 1330`
- **ĐỔI** n127 b25 dòng 5 engine `SC8D280D2` | tổ máy `BDA-S160` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=20; fuel=≤205; dims=2450*980*1500; weight=1520 | ⚠ không công suất
  - đổi: weight: ∅ → 1520
  - nguồn: `| BDA-S160 | 160/180 | 上柴动力 | SC8D280D2 | 6 | 8.8 | 20 | ≤205 | 2450*980*1500 | 1520`
- **ĐỔI** n127 b25 dòng 6 engine `SC9D310D2` | tổ máy `BDA-S180` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=20; fuel=≤205; dims=2520*980*1500; weight=1540 | ⚠ không công suất
  - đổi: weight: ∅ → 1540
  - nguồn: `| BDA-S180 | 180/200 | 上柴动力 | SC9D310D2 | 6 | 8.8 | 20 | ≤205 | 2520*980*1500 | 1540`
- **ĐỔI** n127 b25 dòng 7 engine `SC9D340D2` | tổ máy `BDA-S200` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=33; fuel=≤205; dims=2700*980*1500; weight=1750 | ⚠ không công suất
  - đổi: weight: ∅ → 1750
  - nguồn: `| BDA-S200 | 200/220 | 上柴动力 | SC9D340D2 | 6 | 8.8 | 33 | ≤205 | 2700*980*1500 | 1750`
- **ĐỔI** n127 b25 dòng 8 engine `SC10E380D2` | tổ máy `BDA-S220` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=27; fuel=≤210; dims=3100*1000*1700; weight=2150 | ⚠ không công suất
  - đổi: weight: ∅ → 2150
  - nguồn: `| BDA-S220 | 220/250 | 上柴动力 | SC10E380D2 | 6 | 8.8 | 27 | ≤210 | 3100*1000*1700 | 2150`
- **ĐỔI** n127 b25 dòng 9 engine `SC12E420D2` | tổ máy `BDA-S250` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤210; dims=3200*1150*1750; weight=3000 | ⚠ không công suất
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-S250 | 250/280 | 上柴动力 | SC12E420D2 | 6 | 11.8 | 33 | ≤210 | 3200*1150*1750 | 3000`
- **ĐỔI** n127 b25 dòng 10 engine `SC12E460D2` | tổ máy `BDA-S280` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=37; fuel=≤210; dims=3180*1100*1600; weight=2900 | ⚠ không công suất
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-S280 | 280/300 | 上柴动力 | SC12E460D2 | 6 | 11.8 | 37 | ≤210 | 3180*1100*1600 | 2900`
- **ĐỔI** n127 b25 dòng 11 engine `SC15G500D2` | tổ máy `BDA-S300` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=14.2; oil=37; fuel=≤210; dims=3180*1230*1680; weight=2970 | ⚠ không công suất
  - đổi: weight: ∅ → 2970
  - nguồn: `| BDA-S300 | 300/330 | 上柴动力 | SC15G500D2 | 6 | 14.2 | 37 | ≤210 | 3180*1230*1680 | 2970`
- **ĐỔI** n127 b25 dòng 12 engine `SC25G610D2` | tổ máy `BDA-S360` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=37; fuel=≤210; dims=3500*1400*2000; weight=4300 | ⚠ không công suất
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-S360 | 360/400 | 上柴动力 | SC25G610D2 | 12 | 25.8 | 37 | ≤210 | 3500*1400*2000 | 4300`
- **ĐỔI** n127 b25 dòng 13 engine `SC25G690D2` | tổ máy `BDA-S400` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤210; dims=3530*1400*1990; weight=4300 | ⚠ không công suất
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-S400 | 400/450 | 上柴动力 | SC25G690D2 | 12 | 25.8 | 55 | ≤210 | 3530*1400*1990 | 4300`
- **ĐỔI** n127 b25 dòng 14 engine `SC27G755D2` | tổ máy `BDA-S450` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=55; fuel=≤210; dims=3550*1400*1990; weight=4450 | ⚠ không công suất
  - đổi: weight: ∅ → 4450
  - nguồn: `| BDA-S450 | 450/500 | 上柴动力 | SC27G755D2 | 12 | 26.6 | 55 | ≤210 | 3550*1400*1990 | 4450`
- **ĐỔI** n127 b25 dòng 15 engine `SC27G830D2` | tổ máy `BDA-S500` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤210; dims=3550*1400*1990; weight=4450 | ⚠ không công suất
  - đổi: weight: ∅ → 4450
  - nguồn: `| BDA-S500 | 500/550 | 上柴动力 | SC27G830D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450`
- **ĐỔI** n127 b25 dòng 16 engine `SC27G900D2` | tổ máy `BDA-S550` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤210; dims=3550*1400*1990; weight=4450 | ⚠ không công suất
  - đổi: weight: ∅ → 4450
  - nguồn: `| BDA-S550 | 550/600 | 上柴动力 | SC27G900D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450`
- **ĐỔI** n127 b25 dòng 17 engine `SC33W990D2` | tổ máy `BDA-S600` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=65; fuel=≤210; dims=4360*1570*2135; weight=7070 | ⚠ không công suất
  - đổi: weight: ∅ → 7070
  - nguồn: `| BDA-S600 | 600/660 | 上柴动力 | SC33W990D2 | 6 | 32.8 | 65 | ≤210 | 4360*1570*2135 | 7070`
- **ĐỔI** n127 b25 dòng 18 engine `SC33W1150D2` | tổ máy `BDA-S700` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤210; dims=4460*1770*2380; weight=8000 | ⚠ không công suất
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-S700 | 700/780 | 上柴动力 | SC33W1150D2 | 6 | 32.8 | 75 | ≤210 | 4460*1770*2380 | 8000`
- **ĐỔI** n127 b25 dòng 19 engine `SC33W1150D2` | tổ máy `BDA-S800` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤210; dims=4500*1800*2380; weight=8800 | ⚠ không công suất
  - đổi: weight: ∅ → 8800
  - nguồn: `| BDA-S800 | 800/900 | 上柴动力 | SC33W1150D2 | 6 | 32.8 | 75 | ≤210 | 4500*1800*2380 | 8800`
- **ĐỔI** n127 b26 dòng 0 engine `4HTAA4.3-G31` | tổ máy `BDA-S50` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=1910*890*1170; weight=940 | ⚠ không công suất
  - đổi: weight: ∅ → 940
  - nguồn: `| BDA-S50 | 50/55 | 上柴动力 | 4HTAA4.3-G31 | 4 | 4.3 | 13 | ≤192 | 1910*890*1170 | 940`
- **ĐỔI** n127 b26 dòng 1 engine `4HTAA4.3-G32` | tổ máy `BDA-S60` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=2100*960*1450; weight=1150 | ⚠ không công suất
  - đổi: weight: ∅ → 1150
  - nguồn: `| BDA-S60 | 60/70 | 上柴动力 | 4HTAA4.3-G32 | 4 | 4.3 | 13 | ≤192 | 2100*960*1450 | 1150`
- **ĐỔI** n127 b26 dòng 2 engine `4HTAA4.3-G34` | tổ máy `BDA-S80` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; disp=4.6; oil=13; fuel=≤192; dims=2100*960*1450; weight=1150 | ⚠ không công suất
  - đổi: weight: ∅ → 1150
  - nguồn: `| BDA-S80 | 80/90 | 上柴动力 | 4HTAA4.3-G34 | 4 | 4.6 | 13 | ≤192 | 2100*960*1450 | 1150`
- **ĐỔI** n127 b26 dòng 3 engine `4HTAA4.3-G36` | tổ máy `BDA-S110` | ∅ | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=2500*760*1600; weight=1250 | ⚠ không công suất
  - đổi: weight: ∅ → 1250
  - nguồn: `| BDA-S110 | 110/120 | 上柴动力 | 4HTAA4.3-G36 | 4 | 4.3 | 13 | ≤192 | 2500*760*1600 | 1250`
- **ĐỔI** n127 b26 dòng 4 engine `6HTAA6.5-G32` | tổ máy `BDA-S120` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=4.3; oil=13; fuel=≤192; dims=2300*830*1300; weight=1700 | ⚠ không công suất
  - đổi: weight: ∅ → 1700
  - nguồn: `| BDA-S120 | 120/132 | 上柴动力 | 6HTAA6.5-G32 | 6 | 4.3 | 13 | ≤192 | 2300*830*1300 | 1700`
- **ĐỔI** n127 b26 dòng 5 engine `6HTAA6.5-G35` | tổ máy `BDA-S135` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤192; dims=2400*970*1500; weight=2100 | ⚠ không công suất
  - đổi: weight: ∅ → 2100
  - nguồn: `| BDA-S135 | 135/150 | 上柴动力 | 6HTAA6.5-G35 | 6 | 6.5 | 20 | ≤192 | 2400*970*1500 | 2100`
- **ĐỔI** n127 b26 dòng 6 engine `6HTAA6.5-G33` | tổ máy `BDA-S150` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=4.3; oil=20; fuel=≤192; dims=2500*970*1500; weight=2300 | ⚠ không công suất
  - đổi: weight: ∅ → 2300
  - nguồn: `| BDA-S150 | 150/165 | 上柴动力 | 6HTAA6.5-G33 | 6 | 4.3 | 20 | ≤192 | 2500*970*1500 | 2300`
- **ĐỔI** n127 b26 dòng 7 engine `6DTAA8.9-G31` | tổ máy `BDA-S160` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=20; fuel=≤192; dims=2500*980*1500; weight=1520 | ⚠ không công suất
  - đổi: weight: ∅ → 1520
  - nguồn: `| BDA-S160 | 160/180 | 上柴动力 | 6DTAA8.9-G31 | 6 | 8.8 | 20 | ≤192 | 2500*980*1500 | 1520`
- **ĐỔI** n127 b26 dòng 8 engine `6DTAA8.9-G32` | tổ máy `BDA-S180` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=20; fuel=≤192; dims=2700*1040*1500; weight=1750 | ⚠ không công suất
  - đổi: weight: ∅ → 1750
  - nguồn: `| BDA-S180 | 180/200 | 上柴动力 | 6DTAA8.9-G32 | 6 | 8.8 | 20 | ≤192 | 2700*1040*1500 | 1750`
- **ĐỔI** n127 b26 dòng 9 engine `6DTAA8.9-G33` | tổ máy `BDA-S200` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=27; fuel=≤192; dims=2700*1040*1500; weight=1750 | ⚠ không công suất
  - đổi: weight: ∅ → 1750
  - nguồn: `| BDA-S200 | 200/220 | 上柴动力 | 6DTAA8.9-G33 | 6 | 8.8 | 27 | ≤192 | 2700*1040*1500 | 1750`
- **ĐỔI** n127 b26 dòng 10 engine `6DTAA8.9-G34` | tổ máy `BDA-S220` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=8.8; oil=27; fuel=≤192; dims=3150*1230*1650; weight=2850 | ⚠ không công suất
  - đổi: weight: ∅ → 2850
  - nguồn: `| BDA-S220 | 220/250 | 上柴动力 | 6DTAA8.9-G34 | 6 | 8.8 | 27 | ≤192 | 3150*1230*1650 | 2850`
- **ĐỔI** n127 b26 dòng 11 engine `6ETAA11.8-G32` | tổ máy `BDA-S250` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=27; fuel=≤192; dims=3150*1230*1650; weight=2850 | ⚠ không công suất
  - đổi: weight: ∅ → 2850
  - nguồn: `| BDA-S250 | 250/280 | 上柴动力 | 6ETAA11.8-G32 | 6 | 11.8 | 27 | ≤192 | 3150*1230*1650 | 2850`
- **ĐỔI** n127 b26 dòng 12 engine `6ETAA11.8-G33` | tổ máy `BDA-S280` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=3180*1230*1600; weight=2900 | ⚠ không công suất
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-S280 | 280/300 | 上柴动力 | 6ETAA11.8-G33 | 6 | 11.8 | 33 | ≤192 | 3180*1230*1600 | 2900`
- **ĐỔI** n127 b26 dòng 13 engine `6ETAA11.8-G31` | tổ máy `BDA-S300` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=3180*1230*1670; weight=2970 | ⚠ không công suất
  - đổi: weight: ∅ → 2970
  - nguồn: `| BDA-S300 | 300/330 | 上柴动力 | 6ETAA11.8-G31 | 6 | 11.8 | 33 | ≤192 | 3180*1230*1670 | 2970`
- **ĐỔI** n127 b26 dòng 14 engine `6ETAA12.8-G32` | tổ máy `BDA-S320` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=12.8; oil=33; fuel=≤192; dims=4000*1200*2100; weight=3700 | ⚠ không công suất
  - đổi: weight: ∅ → 3700
  - nguồn: `| BDA-S320 | 320/360 | 上柴动力 | 6ETAA12.8-G32 | 6 | 12.8 | 33 | ≤192 | 4000*1200*2100 | 3700`
- **ĐỔI** n127 b26 dòng 15 engine `6KTAA25-G36` | tổ máy `BDA-S400` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=25.2; oil=33; fuel=≤192; dims=3200*1150*1880; weight=3300 | ⚠ không công suất
  - đổi: weight: ∅ → 3300
  - nguồn: `| BDA-S400 | 400/450 | 上柴动力 | 6KTAA25-G36 | 6 | 25.2 | 33 | ≤192 | 3200*1150*1880 | 3300`
- **ĐỔI** n127 b26 dòng 16 engine `12GTAA27-G33` | tổ máy `BDA-S450` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=55; fuel=≤192; dims=3500*1400*1780; weight=3400 | ⚠ không công suất
  - đổi: weight: ∅ → 3400
  - nguồn: `| BDA-S450 | 450/500 | 上柴动力 | 12GTAA27-G33 | 12 | 26.6 | 55 | ≤192 | 3500*1400*1780 | 3400`
- **ĐỔI** n127 b26 dòng 17 engine `6KTAA25-G310` | tổ máy `BDA-S450` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=25.2; oil=55; fuel=≤192; dims=3500*1400*1780; weight=3400 | ⚠ không công suất
  - đổi: weight: ∅ → 3400
  - nguồn: `| BDA-S450 | 450/500 | 上柴动力 | 6KTAA25-G310 | 6 | 25.2 | 55 | ≤192 | 3500*1400*1780 | 3400`
- **ĐỔI** n127 b26 dòng 18 engine `6KTAA25-G35` | tổ máy `BDA-S450` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=25.2; oil=65; fuel=≤192; dims=3500*1400*1780; weight=4000 | ⚠ không công suất
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-S450 | 450/500 | 上柴动力 | 6KTAA25-G35 | 6 | 25.2 | 65 | ≤192 | 3500*1400*1780 | 4000`
- **ĐỔI** n127 b26 dòng 19 engine `12GTAA27-G32` | tổ máy `BDA-S500` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=55; fuel=≤192; dims=3500*1400*1800; weight=4000 | ⚠ không công suất
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-S500 | 500/550 | 上柴动力 | 12GTAA27-G32 | 12 | 26.6 | 55 | ≤192 | 3500*1400*1800 | 4000`
- **ĐỔI** n127 b26 dòng 20 engine `6KTAA25-G35` | tổ máy `BDA-S500` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=26.6; oil=55; fuel=≤192; dims=3500*1400*1800; weight=4000 | ⚠ không công suất
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-S500 | 500/550 | 上柴动力 | 6KTAA25-G35 | 6 | 26.6 | 55 | ≤192 | 3500*1400*1800 | 4000`
- **ĐỔI** n127 b26 dòng 21 engine `6KTAA25-G34` | tổ máy `BDA-S500` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=25.2; oil=65; fuel=≤192; dims=3500*1400*1800; weight=4000 | ⚠ không công suất
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-S500 | 500/550 | 上柴动力 | 6KTAA25-G34 | 6 | 25.2 | 65 | ≤192 | 3500*1400*1800 | 4000`
- **ĐỔI** n127 b26 dòng 22 engine `6KTAA25-G33` | tổ máy `BDA-S560` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=25.2; oil=55; fuel=≤192; dims=3600*1400*1800; weight=4150 | ⚠ không công suất
  - đổi: weight: ∅ → 4150
  - nguồn: `| BDA-S560 | 560/600 | 上柴动力 | 6KTAA25-G33 | 6 | 25.2 | 55 | ≤192 | 3600*1400*1800 | 4150`
- **ĐỔI** n127 b26 dòng 23 engine `6KTAA25-G38` | tổ máy `BDA-S560` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=25.2; oil=55; fuel=≤192; dims=3600*1400*1800; weight=4150 | ⚠ không công suất
  - đổi: weight: ∅ → 4150
  - nguồn: `| BDA-S560 | 560/600 | 上柴动力 | 6KTAA25-G38 | 6 | 25.2 | 55 | ≤192 | 3600*1400*1800 | 4150`
- **ĐỔI** n127 b26 dòng 24 engine `12GTAA27-G31` | tổ máy `BDA-S560` | ∅ | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤192; dims=3600*1400*1800; weight=4150 | ⚠ không công suất
  - đổi: weight: ∅ → 4150
  - nguồn: `| BDA-S560 | 560/620 | 上柴动力 | 12GTAA27-G31 | 12 | 26.6 | 65 | ≤192 | 3600*1400*1800 | 4150`
- **ĐỔI** n127 b26 dòng 25 engine `6KTAA25-G311` | tổ máy `BDA-S650` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=25.2; oil=55; fuel=≤192; dims=4000*1200*2100; weight=5500 | ⚠ không công suất
  - đổi: weight: ∅ → 5500
  - nguồn: `| BDA-S650 | 650/720 | 上柴动力 | 6KTAA25-G311 | 6 | 25.2 | 55 | ≤192 | 4000*1200*2100 | 5500`
- **ĐỔI** n127 b26 dòng 26 engine `6WTAA35-G32` | tổ máy `BDA-S720` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=35.1; oil=55; fuel=≤192; dims=4500*1800*2100; weight=6100 | ⚠ không công suất
  - đổi: weight: ∅ → 6100
  - nguồn: `| BDA-S720 | 720/800 | 上柴动力 | 6WTAA35-G32 | 6 | 35.1 | 55 | ≤192 | 4500*1800*2100 | 6100`
- **ĐỔI** n127 b26 dòng 27 engine `6WTAA35-G31` | tổ máy `BDA-S800` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=35.1; oil=55; fuel=≤192; dims=4900*2100*2500; weight=8000 | ⚠ không công suất
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-S800 | 800/880 | 上柴动力 | 6WTAA35-G31 | 6 | 35.1 | 55 | ≤192 | 4900*2100*2500 | 8000`
- **ĐỔI** n127 b26 dòng 28 engine `6WTAA35-G310` | tổ máy `BDA-S900` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=35.1; oil=55; fuel=≤192; dims=5000*2000*2200; weight=9600 | ⚠ không công suất
  - đổi: weight: ∅ → 9600
  - nguồn: `| BDA-S900 | 900/1000 | 上柴动力 | 6WTAA35-G310 | 6 | 35.1 | 55 | ≤192 | 5000*2000*2200 | 9600`
- **ĐỔI** n127 b26 dòng 29 engine `6WTAA35-G311` | tổ máy `BDA-S1000` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; disp=35.1; oil=75; fuel=≤192; dims=5300*2200*2600; weight=10000 | ⚠ không công suất
  - đổi: weight: ∅ → 10000
  - nguồn: `| BDA-S1000 | 1000/1100 | 上柴动力 | 6WTAA35-G311 | 6 | 35.1 | 75 | ≤192 | 5300*2200*2600 | 10000`
- **ĐỔI** n128 b27 dòng 0 engine `WP2.3D40E200` | tổ máy `BDA-W30` | ∅ | khác: ∅ | hãng: Weichai | cyl=4; disp=2.3; oil=7.25; fuel=≤215; dims=1750*650*1200; weight=690 | ⚠ không công suất
  - đổi: weight: ∅ → 690
  - nguồn: `| BDA-W30 | 30/33 | 潍柴动力 | WP2.3D40E200 | 4 | 2.3 | 7.25 | ≤215 | 1750*650*1200 | 690`
- **ĐỔI** n128 b27 dòng 1 engine `WP2.3D48E200` | tổ máy `BDA-W40` | ∅ | khác: ∅ | hãng: Weichai | cyl=4; disp=3.12; oil=7.25; fuel=≤231; dims=2100*900*1500; weight=980 | ⚠ không công suất
  - đổi: weight: ∅ → 980
  - nguồn: `| BDA-W40 | 40/44 | 潍柴动力 | WP2.3D48E200 | 4 | 3.12 | 7.25 | ≤231 | 2100*900*1500 | 980`
- **ĐỔI** n128 b27 dòng 2 engine `WP4.1D66E200` | tổ máy `BDA-W50` | ∅ | khác: ∅ | hãng: Weichai | cyl=4; disp=4.8; oil=7.25; fuel=≤218; dims=1900*700*1250; weight=800 | ⚠ không công suất
  - đổi: weight: ∅ → 800
  - nguồn: `| BDA-W50 | 50/55 | 潍柴动力 | WP4.1D66E200 | 4 | 4.8 | 7.25 | ≤218 | 1900*700*1250 | 800`
- **ĐỔI** n128 b27 dòng 3 engine `WP4.1D80E200` | tổ máy `BDA-W64` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=4.8; oil=10; fuel=≤215; dims=2300*700*1200; weight=1150 | ⚠ không công suất
  - đổi: weight: ∅ → 1150
  - nguồn: `| BDA-W64 | 64/70 | 潍柴动力 | WP4.1D80E200 | 6 | 4.8 | 10 | ≤215 | 2300*700*1200 | 1150`
- **ĐỔI** n128 b27 dòng 4 engine `WP6D132E200` | tổ máy `BDA-W100` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=4.5; oil=18; fuel=≤210; dims=2410*930*1540; weight=1020 | ⚠ không công suất
  - đổi: weight: ∅ → 1020
  - nguồn: `| BDA-W100 | 100/120 | 潍柴动力 | WP6D132E200 | 6 | 4.5 | 18 | ≤210 | 2410*930*1540 | 1020`
- **ĐỔI** n128 b27 dòng 5 engine `WP6D152E200` | tổ máy `BDA-W120` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤210; dims=2500*930*1540; weight=1200 | ⚠ không công suất
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-W120 | 120/130 | 潍柴动力 | WP6D152E200 | 6 | 6.75 | 18 | ≤210 | 2500*930*1540 | 1200`
- **ĐỔI** n128 b27 dòng 6 engine `WP10D200E200` | tổ máy `BDA-W160` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=18; fuel=≤210; dims=2850*1160*1800; weight=1882 | ⚠ không công suất
  - đổi: weight: ∅ → 1882
  - nguồn: `| BDA-W160 | 160/180 | 潍柴动力 | WP10D200E200 | 6 | 9.7 | 18 | ≤210 | 2850*1160*1800 | 1882`
- **ĐỔI** n128 b27 dòng 7 engine `WP10D264E200` | tổ máy `BDA-W200` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤210; dims=2800*1160*1800; weight=2072 | ⚠ không công suất
  - đổi: weight: ∅ → 2072
  - nguồn: `| BDA-W200 | 200/220 | 潍柴动力 | WP10D264E200 | 6 | 9.7 | 22 | ≤210 | 2800*1160*1800 | 2072`
- **ĐỔI** n128 b27 dòng 8 engine `WP12D353E200` | tổ máy `BDA-W250` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=11.5; oil=22; fuel=≤210; dims=2980*1240*1590; weight=2800 | ⚠ không công suất
  - đổi: weight: ∅ → 2800
  - nguồn: `| BDA-W250 | 250/300 | 潍柴动力 | WP12D353E200 | 6 | 11.5 | 22 | ≤210 | 2980*1240*1590 | 2800`
- **ĐỔI** n128 b27 dòng 9 engine `WP10D320E200` | tổ máy `BDA-W300` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=22; fuel=≤210; dims=2900*1200*1720; weight=2900 | ⚠ không công suất
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-W300 | 300/330 | 潍柴动力 | WP10D320E200 | 6 | 12.5 | 22 | ≤210 | 2900*1200*1720 | 2900`
- **ĐỔI** n128 b27 dòng 10 engine `WP13D385E200` | tổ máy `BDA-W350` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤210; dims=3200*1150*1900; weight=3200 | ⚠ không công suất
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-W350 | 350/400 | 潍柴动力 | WP13D385E200 | 6 | 12.5 | 33 | ≤210 | 3200*1150*1900 | 3200`
- **ĐỔI** n128 b27 dòng 11 engine `6M26D447E200` | tổ máy `BDA-W400` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=15.9; oil=50; fuel=≤215; dims=3200*1150*1600; weight=3200 | ⚠ không công suất
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-W400 | 400/450 | 潍柴博杜安 | 6M26D447E200 | 6 | 15.9 | 50 | ≤215 | 3200*1150*1600 | 3200`
- **ĐỔI** n128 b27 dòng 12 engine `6M33D572E200` | tổ máy `BDA-W450` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤215; dims=3500*1400*1700; weight=3400 | ⚠ không công suất
  - đổi: weight: ∅ → 3400
  - nguồn: `| BDA-W450 | 450/500 | 潍柴博杜安 | 6M33D572E200 | 6 | 19.6 | 50 | ≤215 | 3500*1400*1700 | 3400`
- **ĐỔI** n128 b27 dòng 13 engine `6M33D633E200` | tổ máy `BDA-W500` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤215; dims=3500*1400*1780; weight=4000 | ⚠ không công suất
  - đổi: weight: ∅ → 4000
  - nguồn: `| BDA-W500 | 500/550 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤215 | 3500*1400*1780 | 4000`
- **ĐỔI** n128 b27 dòng 14 engine `8M33D800E200` | tổ máy `BDA-W640` | ∅ | khác: ∅ | hãng: ∅ | cyl=8; disp=26.1; oil=50; fuel=≤215; dims=4600*1800*2300; weight=6000 | ⚠ không công suất
  - đổi: weight: ∅ → 6000
  - nguồn: `| BDA-W640 | 640/700 | 潍柴博杜安 | 8M33D800E200 | 8 | 26.1 | 50 | ≤215 | 4600*1800*2300 | 6000`
- **ĐỔI** n128 b27 dòng 15 engine `12M26D902E200` | tổ máy `BDA-W720` | ∅ | khác: ∅ | hãng: ∅ | cyl=8; disp=31.8; oil=113; fuel=≤210; dims=4500*1800*2100; weight=6100 | ⚠ không công suất
  - đổi: weight: ∅ → 6100
  - nguồn: `| BDA-W720 | 720/800 | 潍柴博杜安 | 12M26D902E200 | 8 | 31.8 | 113 | ≤210 | 4500*1800*2100 | 6100`
- **ĐỔI** n128 b27 dòng 16 engine `12M26D968E200` | tổ máy `BDA-W800` | ∅ | khác: ∅ | hãng: ∅ | cyl=8; disp=31.8; oil=113; fuel=≤210; dims=4900*2100*2500; weight=8000 | ⚠ không công suất
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-W800 | 800/880 | 潍柴博杜安 | 12M26D968E200 | 8 | 31.8 | 113 | ≤210 | 4900*2100*2500 | 8000`
- **ĐỔI** n128 b27 dòng 17 engine `12M33D1108E200` | tổ máy `BDA-W900` | ∅ | khác: ∅ | hãng: ∅ | cyl=8; disp=39.2; oil=113; fuel=≤210; dims=5000*2000*2100; weight=9600 | ⚠ không công suất
  - đổi: weight: ∅ → 9600
  - nguồn: `| BDA-W900 | 900/1000 | 潍柴博杜安 | 12M33D1108E200 | 8 | 39.2 | 113 | ≤210 | 5000*2000*2100 | 9600`
- **ĐỔI** n128 b27 dòng 18 engine `12M33D1210E200` | tổ máy `BDA-W1000` | ∅ | khác: ∅ | hãng: ∅ | cyl=10; disp=39.2; oil=146; fuel=≤210; dims=5300*2200*2600; weight=10000 | ⚠ không công suất
  - đổi: weight: ∅ → 10000
  - nguồn: `| BDA-W1000 | 1000/1100 | 潍柴博杜安 | 12M33D1210E200 | 10 | 39.2 | 146 | ≤210 | 5300*2200*2600 | 10000`
- **ĐỔI** n128 b27 dòng 19 engine `12M33D1320E200` | tổ máy `BDA-W1100` | ∅ | khác: ∅ | hãng: ∅ | cyl=10; disp=39.2; oil=146; fuel=≤210; dims=5400*2000*2500; weight=13000 | ⚠ không công suất
  - đổi: weight: ∅ → 13000
  - nguồn: `| BDA-W1100 | 1100/1200 | 潍柴博杜安 | 12M33D1320E200 | 10 | 39.2 | 146 | ≤210 | 5400*2000*2500 | 13000`
- **ĐỔI** n128 b27 dòng 20 engine `12M33D1320E200` | tổ máy `BDA-W1200` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤210; dims=5500*2100*2600; weight=14000 | ⚠ không công suất
  - đổi: weight: ∅ → 14000
  - nguồn: `| BDA-W1200 | 1200/1300 | 潍柴博杜安 | 12M33D1320E200 | 12 | 39.2 | 146 | ≤210 | 5500*2100*2600 | 14000`
- **ĐỔI** n128 b28 dòng 0 engine `WP3.2D44E310` | tổ máy `BDA-W30` | ∅ | khác: ∅ | hãng: Weichai | cyl=4; disp=3.1; oil=7.25; fuel=≤195; dims=1700*750*1000; weight=900 | ⚠ không công suất
  - đổi: weight: ∅ → 900
  - nguồn: `| BDA-W30 | 30/33 | 潍柴动力 | WP3.2D44E310 | 4 | 3.1 | 7.25 | ≤195 | 1700*750*1000 | 900`
- **ĐỔI** n128 b28 dòng 1 engine `WP4.1D66E310` | tổ máy `BDA-W50` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=4.8; oil=10; fuel=≤195; dims=2200*750*1600; weight=1050 | ⚠ không công suất
  - đổi: weight: ∅ → 1050
  - nguồn: `| BDA-W50 | 50/55 | 潍柴动力 | WP4.1D66E310 | 6 | 4.8 | 10 | ≤195 | 2200*750*1600 | 1050`
- **ĐỔI** n128 b28 dòng 2 engine `WP4.6ND138E310` | tổ máy `BDA-W100` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=6.5; oil=18; fuel=≤195; dims=2300*800*1300; weight=1500 | ⚠ không công suất
  - đổi: weight: ∅ → 1500
  - nguồn: `| BDA-W100 | 100/120 | 潍柴动力 | WP4.6ND138E310 | 6 | 6.5 | 18 | ≤195 | 2300*800*1300 | 1500`
- **ĐỔI** n128 b28 dòng 3 engine `WP7D185E310` | tổ máy `BDA-W150` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=7.47; oil=20; fuel=≤195; dims=2400*970*1500; weight=2100 | ⚠ không công suất
  - đổi: weight: ∅ → 2100
  - nguồn: `| BDA-W150 | 150/180 | 潍柴动力 | WP7D185E310 | 6 | 7.47 | 20 | ≤195 | 2400*970*1500 | 2100`
- **ĐỔI** n128 b28 dòng 4 engine `WP7D240E310` | tổ máy `BDA-W180` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=7.47; oil=20; fuel=≤195; dims=2500*100*1500; weight=1800 | ⚠ không công suất
  - đổi: weight: ∅ → 1800
  - nguồn: `| BDA-W180 | 180/200 | 潍柴动力 | WP7D240E310 | 6 | 7.47 | 20 | ≤195 | 2500*100*1500 | 1800`
- **ĐỔI** n128 b28 dòng 5 engine `WP7D264E310` | tổ máy `BDA-W200` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=7.47; oil=20; fuel=≤195; dims=3100*1050*1650; weight=2750 | ⚠ không công suất
  - đổi: weight: ∅ → 2750
  - nguồn: `| BDA-W200 | 200/220 | 潍柴动力 | WP7D264E310 | 6 | 7.47 | 20 | ≤195 | 3100*1050*1650 | 2750`
- **ĐỔI** n128 b28 dòng 6 engine `WP10D320E350` | tổ máy `BDA-W250` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤195; dims=3200*1150*1720; weight=3000 | ⚠ không công suất
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-W250 | 250/280 | 潍柴动力 | WP10D320E350 | 6 | 9.7 | 22 | ≤195 | 3200*1150*1720 | 3000`
- **ĐỔI** n128 b28 dòng 7 engine `WP13D385E310` | tổ máy `BDA-W300` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=22; fuel=≤195; dims=3100*1150*1600; weight=2650 | ⚠ không công suất
  - đổi: weight: ∅ → 2650
  - nguồn: `| BDA-W300 | 300/320 | 潍柴动力 | WP13D385E310 | 6 | 12.5 | 22 | ≤195 | 3100*1150*1600 | 2650`
- **ĐỔI** n128 b28 dòng 8 engine `WP13D440E310` | tổ máy `BDA-W350` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤195; dims=3300*1250*1750; weight=3500 | ⚠ không công suất
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-W350 | 350/400 | 潍柴动力 | WP13D440E310 | 6 | 12.5 | 33 | ≤195 | 3300*1250*1750 | 3500`
- **ĐỔI** n128 b28 dòng 9 engine `WP13D490E310` | tổ máy `BDA-W400` | ∅ | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤195; dims=3200*1150*1900; weight=3300 | ⚠ không công suất
  - đổi: weight: ∅ → 3300
  - nguồn: `| BDA-W400 | 400/440 | 潍柴动力 | WP13D490E310 | 6 | 12.5 | 33 | ≤195 | 3200*1150*1900 | 3300`
- **ĐỔI** n128 b28 dòng 10 engine `6M33D506E310` | tổ máy `BDA-W450` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=12.5; oil=50; fuel=≤195; dims=3200*1150*1900; weight=3300 | ⚠ không công suất
  - đổi: weight: ∅ → 3300
  - nguồn: `| BDA-W450 | 450/500 | 潍柴博杜安 | 6M33D506E310 | 6 | 12.5 | 50 | ≤195 | 3200*1150*1900 | 3300`
- **ĐỔI** n128 b28 dòng 11 engine `6M33D572E310` | tổ máy `BDA-W500` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤195; dims=3200*1150*1900; weight=3400 | ⚠ không công suất
  - đổi: weight: ∅ → 3400
  - nguồn: `| BDA-W500 | 500/550 | 潍柴博杜安 | 6M33D572E310 | 6 | 19.6 | 50 | ≤195 | 3200*1150*1900 | 3400`
- **ĐỔI** n128 b28 dòng 12 engine `8M33D800E310` | tổ máy `BDA-W640` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=26.1; oil=50; fuel=≤195; dims=4600*1750*2300; weight=6000 | ⚠ không công suất
  - đổi: weight: ∅ → 6000
  - nguồn: `| BDA-W640 | 640/700 | 潍柴博杜安 | 8M33D800E310 | 6 | 26.1 | 50 | ≤195 | 4600*1750*2300 | 6000`
- **ĐỔI** n128 b28 dòng 13 engine `8M33D895E310` | tổ máy `BDA-W720` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=26.1; oil=146; fuel=≤195; dims=4500*1800*2100; weight=6100 | ⚠ không công suất
  - đổi: weight: ∅ → 6100
  - nguồn: `| BDA-W720 | 720/800 | 潍柴博杜安 | 8M33D895E310 | 6 | 26.1 | 146 | ≤195 | 4500*1800*2100 | 6100`
- **ĐỔI** n128 b28 dòng 14 engine `12M33D792E310` | tổ máy `BDA-W750` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4000*1700*2100; weight=7000 | ⚠ không công suất
  - đổi: weight: ∅ → 7000
  - nguồn: `| BDA-W750 | 750/820 | 潍柴博杜安 | 12M33D792E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7000`
- **ĐỔI** n128 b28 dòng 15 engine `8M33D975E310` | tổ máy `BDA-W800` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=26.1; oil=146; fuel=≤195; dims=4900*2100*2500; weight=8000 | ⚠ không công suất
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-W800 | 800/880 | 潍柴博杜安 | 8M33D975E310 | 6 | 26.1 | 146 | ≤195 | 4900*2100*2500 | 8000`
- **ĐỔI** n128 b28 dòng 16 engine `12M33D1108E310` | tổ máy `BDA-W900` | ∅ | khác: ∅ | hãng: ∅ | cyl=10; disp=39.2; oil=146; fuel=≤195; dims=5000*2000*2200; weight=9600 | ⚠ không công suất
  - đổi: weight: ∅ → 9600
  - nguồn: `| BDA-W900 | 900/1000 | 潍柴博杜安 | 12M33D1108E310 | 10 | 39.2 | 146 | ≤195 | 5000*2000*2200 | 9600`
- **ĐỔI** n128 b28 dòng 17 engine `12M33D1108E310` | tổ máy `BDA-W1000` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=5000*2000*2200; weight=9600 | ⚠ không công suất
  - đổi: weight: ∅ → 9600
  - nguồn: `| BDA-W1000 | 1000/1100 | 潍柴博杜安 | 12M33D1108E310 | 12 | 39.2 | 146 | ≤195 | 5000*2000*2200 | 9600`
- **ĐỔI** n128 b28 dòng 18 engine `12M33D1320E310` | tổ máy `BDA-W1100` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=5100*1980*2800; weight=9900 | ⚠ không công suất
  - đổi: weight: ∅ → 9900
  - nguồn: `| BDA-W1100 | 1100/1200 | 潍柴博杜安 | 12M33D1320E310 | 12 | 39.2 | 146 | ≤195 | 5100*1980*2800 | 9900`
- **ĐỔI** n128 b28 dòng 19 engine `12M33D1500E310` | tổ máy `BDA-W1200` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=52.3; oil=180; fuel=≤195; dims=5400*2200*2600; weight=11000 | ⚠ không công suất
  - đổi: weight: ∅ → 11000
  - nguồn: `| BDA-W1200 | 1200/1320 | 潍柴博杜安 | 12M33D1500E310 | 12 | 52.3 | 180 | ≤195 | 5400*2200*2600 | 11000`
- **ĐỔI** n128 b28 dòng 20 engine `16M33D1680E310` | tổ máy `BDA-W1400` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=52.3; oil=180; fuel=≤195; dims=5400*2200*2240; weight=10800 | ⚠ không công suất
  - đổi: weight: ∅ → 10800
  - nguồn: `| BDA-W1400 | 1400/1520 | 潍柴博杜安 | 16M33D1680E310 | 12 | 52.3 | 180 | ≤195 | 5400*2200*2240 | 10800`
- **ĐỔI** n128 b28 dòng 21 engine `16M33D1800E310` | tổ máy `BDA-W1500` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=52.3; oil=180; fuel=≤195; dims=5800*2200*2300; weight=11500 | ⚠ không công suất
  - đổi: weight: ∅ → 11500
  - nguồn: `| BDA-W1500 | 1500/1650 | 潍柴博杜安 | 16M33D1800E310 | 12 | 52.3 | 180 | ≤195 | 5800*2200*2300 | 11500`
- **ĐỔI** n128 b28 dòng 22 engine `16M33D1980E310` | tổ máy `BDA-W1600` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=52.3; oil=180; fuel=≤195; dims=5800*2800*3100; weight=14000 | ⚠ không công suất
  - đổi: weight: ∅ → 14000
  - nguồn: `| BDA-W1600 | 1600/1800 | 潍柴博杜安 | 16M33D1980E310 | 12 | 52.3 | 180 | ≤195 | 5800*2800*3100 | 14000`
- **ĐỔI** n128 b28 dòng 23 engine `12M55D2210E310` | tổ máy `BDA-W1800` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6200*2600*2800; weight=14000 | ⚠ không công suất
  - đổi: weight: ∅ → 14000
  - nguồn: `| BDA-W1800 | 1800/2000 | 潍柴博杜安 | 12M55D2210E310 | 12 | 65.65 | 280 | ≤195 | 6200*2600*2800 | 14000`
- **ĐỔI** n128 b28 dòng 24 engine `12M55D2210E310` | tổ máy `BDA-W2000` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6200*2600*2800; weight=14000 | ⚠ không công suất
  - đổi: weight: ∅ → 14000
  - nguồn: `| BDA-W2000 | 2000/2200 | 潍柴博杜安 | 12M55D2210E310 | 12 | 65.65 | 280 | ≤195 | 6200*2600*2800 | 14000`
- **ĐỔI** n128 b28 dòng 25 engine `12M55D2700E310` | tổ máy `BDA-W2200` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6200*2600*2800; weight=14000 | ⚠ không công suất
  - đổi: weight: ∅ → 14000
  - nguồn: `| BDA-W2200 | 2200/2400 | 潍柴博杜安 | 12M55D2700E310 | 12 | 65.65 | 280 | ≤195 | 6200*2600*2800 | 14000`
- **ĐỔI** n128 b28 dòng 26 engine `16M55D2900E310` | tổ máy `BDA-W2400` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=87.5; oil=280; fuel=≤195; dims=6500*2600*2300; weight=12500 | ⚠ không công suất
  - đổi: weight: ∅ → 12500
  - nguồn: `| BDA-W2400 | 2400/2650 | 潍柴博杜安 | 16M55D2900E310 | 12 | 87.5 | 280 | ≤195 | 6500*2600*2300 | 12500`
- **ĐỔI** n129 b30 dòng 7 engine `S16R-PTAA2-C` | tổ máy `BDA-LZ1750` | ∅ | khác: ∅ | hãng: Baudouin | cyl=16; disp=65.4; oil=213; fuel=≤432; dims=5875×2392×3453; weight=14400 | ⚠ không công suất
  - đổi: weight: ∅ → 14400
  - nguồn: `| BDA-LZ1750 | 1600/1750 | 上海菱重 | S16R-PTAA2-C | 16 | 65.4 | 213 | ≤432 | 5875×2392×3453 | 14400`
- **ĐỔI** n130 b31 dòng 0 engine `NT855-GA` | tổ máy `BDA-C200` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤201; dims=3000*1100*1750; weight=2900 | ⚠ không công suất
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-C200 | 200/220 | 重庆康明斯 | NT855-GA | 6 | 14 | 37 | ≤201 | 3000*1100*1750 | 2900`
- **ĐỔI** n130 b31 dòng 1 engine `NTA855-G1A` | tổ máy `BDA-C220` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤201; dims=3000*1100*1750; weight=3150 | ⚠ không công suất
  - đổi: weight: ∅ → 3150
  - nguồn: `| BDA-C220 | 220/250 | 重庆康明斯 | NTA855-G1A | 6 | 14 | 37 | ≤201 | 3000*1100*1750 | 3150`
- **ĐỔI** n130 b31 dòng 2 engine `QSNT-G1` | tổ máy `BDA-C250` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤201; dims=3100*1050*1750; weight=2900 | ⚠ không công suất
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-C250 | 250/280 | 重庆康明斯 | QSNT-G1 | 6 | 14 | 39 | ≤201 | 3100*1050*1750 | 2900`
- **ĐỔI** n130 b31 dòng 3 engine `NTA855-G4` | tổ máy `BDA-C280` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3100*1150*1900; weight=3990 | ⚠ không công suất
  - đổi: weight: ∅ → 3990
  - nguồn: `| BDA-C280 | 280/310 | 重庆康明斯 | NTA855-G4 | 6 | 14 | 39 | ≤205 | 3100*1150*1900 | 3990`
- **ĐỔI** n130 b31 dòng 4 engine `KTA19-G2` | tổ máy `BDA-C300` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3200*1050*1750; weight=3000 | ⚠ không công suất
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-C300 | 300/330 | 重庆康明斯 | KTA19-G2 | 6 | 14 | 39 | ≤205 | 3200*1050*1750 | 3000`
- **ĐỔI** n130 b31 dòng 5 engine `QSNT-G3` | tổ máy `BDA-C320` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3200*1150*1750; weight=3500 | ⚠ không công suất
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-C320 | 320/350 | 重庆康明斯 | QSNT-G3 | 6 | 14 | 39 | ≤205 | 3200*1150*1750 | 3500`
- **ĐỔI** n130 b31 dòng 6 engine `NTAA855-G7A` | tổ máy `BDA-C330` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3200*1050*1750; weight=3000 | ⚠ không công suất
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-C330 | 330/360 | 重庆康明斯 | NTAA855-G7A | 6 | 14 | 39 | ≤205 | 3200*1050*1750 | 3000`
- **ĐỔI** n130 b31 dòng 7 engine `KTA19-G3` | tổ máy `BDA-C360` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3500*1350*1950; weight=4500 | ⚠ không công suất
  - đổi: weight: ∅ → 4500
  - nguồn: `| BDA-C360 | 360/400 | 重庆康明斯 | KTA19-G3 | 6 | 14 | 39 | ≤205 | 3500*1350*1950 | 4500`
- **ĐỔI** n130 b31 dòng 8 engine `QSK19-G16` | tổ máy `BDA-C400` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=50; fuel=≤203; dims=3300*1400*1950; weight=3700 | ⚠ không công suất
  - đổi: weight: ∅ → 3700
  - nguồn: `| BDA-C400 | 400/440 | 重庆康明斯 | QSK19-G16 | 6 | 13 | 50 | ≤203 | 3300*1400*1950 | 3700`
- **ĐỔI** n130 b31 dòng 9 engine `KTA19-G3A` | tổ máy `BDA-C400` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3500*1380*1950; weight=4600 | ⚠ không công suất
  - đổi: weight: ∅ → 4600
  - nguồn: `| BDA-C400 | 400/450 | 重庆康明斯 | KTA19-G3A | 6 | 19 | 50 | ≤203 | 3500*1380*1950 | 4600`
- **ĐỔI** n130 b31 dòng 10 engine `KTA19-G8E` | tổ máy `BDA-C450` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3300*1400*2000; weight=3900 | ⚠ không công suất
  - đổi: weight: ∅ → 3900
  - nguồn: `| BDA-C450 | 450/510 | 重庆康明斯 | KTA19-G8E | 6 | 19 | 50 | ≤203 | 3300*1400*2000 | 3900`
- **ĐỔI** n130 b31 dòng 11 engine `KTAA19-G6A` | tổ máy `BDA-C500` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3600*1500*2100; weight=4750 | ⚠ không công suất
  - đổi: weight: ∅ → 4750
  - nguồn: `| BDA-C500 | 500/550 | 重庆康明斯 | KTAA19-G6A | 6 | 19 | 50 | ≤203 | 3600*1500*2100 | 4750`
- **ĐỔI** n130 b31 dòng 12 engine `QSK19-G11` | tổ máy `BDA-C550` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤213; dims=4000*1550*2000; weight=5200 | ⚠ không công suất
  - đổi: weight: ∅ → 5200
  - nguồn: `| BDA-C550 | 550/600 | 重庆康明斯 | QSK19-G11 | 6 | 19 | 50 | ≤213 | 4000*1550*2000 | 5200`
- **ĐỔI** n130 b31 dòng 13 engine `KT38-GA` | tổ máy `BDA-C580` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=4200*1800*2300; weight=7800 | ⚠ không công suất
  - đổi: weight: ∅ → 7800
  - nguồn: `| BDA-C580 | 580/640 | 重庆康明斯 | KT38-GA | 6 | 19 | 50 | ≤203 | 4200*1800*2300 | 7800`
- **ĐỔI** n130 b31 dòng 14 engine `KTA38-G2` | tổ máy `BDA-C600` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=38; oil=135; fuel=≤203; dims=4400*1800*2500; weight=8500 | ⚠ không công suất
  - đổi: weight: ∅ → 8500
  - nguồn: `| BDA-C600 | 600/660 | 重庆康明斯 | KTA38-G2 | 6 | 38 | 135 | ≤203 | 4400*1800*2500 | 8500`
- **ĐỔI** n130 b31 dòng 15 engine `KTA38-G2B` | tổ máy `BDA-C640` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=38; oil=135; fuel=≤203; dims=4400*1800*2400; weight=8466 | ⚠ không công suất
  - đổi: weight: ∅ → 8466
  - nguồn: `| BDA-C640 | 640/710 | 重庆康明斯 | KTA38-G2B | 6 | 38 | 135 | ≤203 | 4400*1800*2400 | 8466`
- **ĐỔI** n130 b31 dòng 16 engine `QSK38-G6` | tổ máy `BDA-C728` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=8000 | ⚠ không công suất
  - đổi: weight: ∅ → 8000
  - nguồn: `| BDA-C728 | 728/800 | 重庆康明斯 | QSK38-G6 | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8000`
- **ĐỔI** n130 b31 dòng 17 engine `QSK38-G10` | tổ máy `BDA-C800` | ∅ | khác: ∅ | hãng: Cummins | cyl=8; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=8200 | ⚠ không công suất
  - đổi: weight: ∅ → 8200
  - nguồn: `| BDA-C800 | 800/880 | 重庆康明斯 | QSK38-G10 | 8 | 38 | 135 | ≤203 | 4500*1800*2500 | 8200`
- **ĐỔI** n130 b31 dòng 18 engine `KTA38-G7E` | tổ máy `BDA-C850` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4600*1800*2450; weight=8200 | ⚠ không công suất
  - đổi: weight: ∅ → 8200
  - nguồn: `| BDA-C850 | 850/900 | 重庆康明斯 | KTA38-G7E | 12 | 38 | 135 | ≤203 | 4600*1800*2450 | 8200`
- **ĐỔI** n130 b31 dòng 19 engine `KTA38-G9E` | tổ máy `BDA-C900` | ∅ | khác: ∅ | hãng: Cummins | cyl=8; disp=38; oil=135; fuel=≤203; dims=4500*1750*2450; weight=9200 | ⚠ không công suất
  - đổi: weight: ∅ → 9200
  - nguồn: `| BDA-C900 | 900/1000 | 重庆康明斯 | KTA38-G9E | 8 | 38 | 135 | ≤203 | 4500*1750*2450 | 9200`
- **ĐỔI** n130 b31 dòng 20 engine `KTA50-G3` | tổ máy `BDA-C1000` | ∅ | khác: ∅ | hãng: Cummins | cyl=10; disp=50; oil=177; fuel=≤203; dims=5000*2000*2550; weight=10100 | ⚠ không công suất
  - đổi: weight: ∅ → 10100
  - nguồn: `| BDA-C1000 | 1000/1100 | 重庆康明斯 | KTA50-G3 | 10 | 50 | 177 | ≤203 | 5000*2000*2550 | 10100`
- **ĐỔI** n130 b31 dòng 21 engine `KTA50-G8` | tổ máy `BDA-C1100` | ∅ | khác: ∅ | hãng: Cummins | cyl=10; disp=50; oil=204; fuel=≤203; dims=5100*2200*2650; weight=12000 | ⚠ không công suất
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-C1100 | 1100/1320 | 重庆康明斯 | KTA50-G8 | 10 | 50 | 204 | ≤203 | 5100*2200*2650 | 12000`
- **ĐỔI** n130 b31 dòng 22 engine `KTA50-G8E` | tổ máy `BDA-C1200` | ∅ | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=204; fuel=≤203; dims=5700*2200*2550; weight=10500 | ⚠ không công suất
  - đổi: weight: ∅ → 10500
  - nguồn: `| BDA-C1200 | 1200/1300 | 重庆康明斯 | KTA50-G8E | 16 | 50 | 204 | ≤203 | 5700*2200*2550 | 10500`
- **ĐỔI** n130 b31 dòng 23 engine `KTA50-G15X` | tổ máy `BDA-C1340` | ∅ | khác: ∅ | hãng: Cummins | cyl=10; disp=50; oil=204; fuel=≤203; dims=5900*2250*2500; weight=12000 | ⚠ không công suất
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-C1340 | 1340/1500 | 重庆康明斯 | KTA50-G15X | 10 | 50 | 204 | ≤203 | 5900*2250*2500 | 12000`
- **ĐỔI** n130 b32 dòng 0 engine `QSNT-G6` | tổ máy `BDA-C200` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤201; dims=3000*1050*1750; weight=2900 | ⚠ không công suất
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-C200 | 200/220 | 重庆康明斯 | QSNT-G6 | 6 | 14 | 37 | ≤201 | 3000*1050*1750 | 2900`
- **ĐỔI** n130 b32 dòng 1 engine `QSNT-G7` | tổ máy `BDA-C220` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤201; dims=3000*1100*1750; weight=2950 | ⚠ không công suất
  - đổi: weight: ∅ → 2950
  - nguồn: `| BDA-C220 | 220/250 | 重庆康明斯 | QSNT-G7 | 6 | 14 | 37 | ≤201 | 3000*1100*1750 | 2950`
- **ĐỔI** n130 b32 dòng 3 engine `QSNT-G2` | tổ máy `BDA-C280` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3100*1150*1900; weight=2950 | ⚠ không công suất
  - đổi: weight: ∅ → 2950
  - nguồn: `| BDA-C280 | 280/310 | 重庆康明斯 | QSNT-G2 | 6 | 14 | 39 | ≤205 | 3100*1150*1900 | 2950`
- **ĐỔI** n130 b32 dòng 4 engine `QSNT-G3` | tổ máy `BDA-C320` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3200*1150*1700; weight=3500 | ⚠ không công suất
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-C320 | 320/350 | 重庆康明斯 | QSNT-G3 | 6 | 14 | 39 | ≤205 | 3200*1150*1700 | 3500`
- **ĐỔI** n130 b32 dòng 5 engine `QSK19-G14` | tổ máy `BDA-C360` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=39; fuel=≤205; dims=3300*1250*1850; weight=3200 | ⚠ không công suất
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-C360 | 360/400 | 重庆康明斯 | QSK19-G14 | 6 | 19 | 39 | ≤205 | 3300*1250*1850 | 3200`
- **ĐỔI** n130 b32 dòng 7 engine `QSK19-G13` | tổ máy `BDA-C400` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3300*1380*1950; weight=3700 | ⚠ không công suất
  - đổi: weight: ∅ → 3700
  - nguồn: `| BDA-C400 | 400/450 | 重庆康明斯 | QSK19-G13 | 6 | 19 | 50 | ≤203 | 3300*1380*1950 | 3700`
- **ĐỔI** n130 b32 dòng 9 engine `KTA19-G8E` | tổ máy `BDA-C460` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3600*1400*1950; weight=5477 | ⚠ không công suất
  - đổi: weight: ∅ → 5477
  - nguồn: `| BDA-C460 | 460/520 | 重庆康明斯 | KTA19-G8E | 6 | 19 | 50 | ≤203 | 3600*1400*1950 | 5477`
- **ĐỔI** n130 b32 dòng 10 engine `KTA19-G9A` | tổ máy `BDA-C545` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤213; dims=4000*1500*2000; weight=5200 | ⚠ không công suất
  - đổi: weight: ∅ → 5200
  - nguồn: `| BDA-C545 | 545/600 | 重庆康明斯 | KTA19-G9A | 6 | 19 | 50 | ≤213 | 4000*1500*2000 | 5200`
- **ĐỔI** n130 b32 dòng 11 engine `QSK19-G11` | tổ máy `BDA-C550` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=4000*1500*2000; weight=5200 | ⚠ không công suất
  - đổi: weight: ∅ → 5200
  - nguồn: `| BDA-C550 | 550/600 | 重庆康明斯 | QSK19-G11 | 6 | 19 | 50 | ≤203 | 4000*1500*2000 | 5200`
- **ĐỔI** n130 b32 dòng 12 engine `QSK19-G20` | tổ máy `BDA-C600` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=38; oil=135; fuel=≤203; dims=4000*1500*2000; weight=5200 | ⚠ không công suất
  - đổi: weight: ∅ → 5200
  - nguồn: `| BDA-C600 | 600/660 | 重庆康明斯 | QSK19-G20 | 6 | 38 | 135 | ≤203 | 4000*1500*2000 | 5200`
- **ĐỔI** n130 b32 dòng 13 engine `KTA38-G2E` | tổ máy `BDA-C650` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4300*1800*2400; weight=7500 | ⚠ không công suất
  - đổi: weight: ∅ → 7500
  - nguồn: `| BDA-C650 | 650/700 | 重庆康明斯 | KTA38-G2E | 12 | 38 | 135 | ≤203 | 4300*1800*2400 | 7500`
- **ĐỔI** n130 b32 dòng 15 engine `KTA38-G5E` | tổ máy `BDA-C800` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4400*1800*2400; weight=9030 | ⚠ không công suất
  - đổi: weight: ∅ → 9030
  - nguồn: `| BDA-C800 | 800/880 | 重庆康明斯 | KTA38-G5E | 12 | 38 | 135 | ≤203 | 4400*1800*2400 | 9030`
- **ĐỔI** n130 b32 dòng 18 engine `QSK38-G5` | tổ máy `BDA-C1000` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=177; fuel=≤203; dims=4700*2500*2750; weight=11050 | ⚠ không công suất
  - đổi: weight: ∅ → 11050
  - nguồn: `| BDA-C1000 | 1000/1100 | 重庆康明斯 | QSK38-G5 | 12 | 38 | 177 | ≤203 | 4700*2500*2750 | 11050`
- **ĐỔI** n130 b32 dòng 19 engine `KTA50-G7E` | tổ máy `BDA-C1100` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=50; oil=204; fuel=≤203; dims=5300*2100*2550; weight=10000 | ⚠ không công suất
  - đổi: weight: ∅ → 10000
  - nguồn: `| BDA-C1100 | 1100/1320 | 重庆康明斯 | KTA50-G7E | 12 | 50 | 204 | ≤203 | 5300*2100*2550 | 10000`
- **ĐỔI** n130 b32 dòng 20 engine `KTA50-G8E` | tổ máy `BDA-C1200` | ∅ | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=204; fuel=≤203; dims=5700*2300*2500; weight=10500 | ⚠ không công suất
  - đổi: weight: ∅ → 10500
  - nguồn: `| BDA-C1200 | 1200/1300 | 重庆康明斯 | KTA50-G8E | 16 | 50 | 204 | ≤203 | 5700*2300*2500 | 10500`
- **ĐỔI** n130 b32 dòng 21 engine `KTA50-G15A` | tổ máy `BDA-C1340` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=50; oil=204; fuel=≤203; dims=5900*2250*2500; weight=12000 | ⚠ không công suất
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-C1340 | 1340/1500 | 重庆康明斯 | KTA50-G15A | 12 | 50 | 204 | ≤203 | 5900*2250*2500 | 12000`
- **ĐỔI** n130 b32 dòng 22 engine `KTA50-G16A` | tổ máy `BDA-C1500` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=50; oil=204; fuel=≤203; dims=6200*2250*2500; weight=12000 | ⚠ không công suất
  - đổi: weight: ∅ → 12000
  - nguồn: `| BDA-C1500 | 1500/1600 | 重庆康明斯 | KTA50-G16A | 12 | 50 | 204 | ≤203 | 6200*2250*2500 | 12000`
- **ĐỔI** n130 b32 dòng 23 engine `QSK60G21` | tổ máy `BDA-C1800` | ∅ | khác: ∅ | hãng: Cummins | cyl=12; disp=50; oil=204; fuel=≤203; dims=6200*2300*2550; weight=15500 | ⚠ không công suất
  - đổi: weight: ∅ → 15500
  - nguồn: `| BDA-C1800 | 1800/2000 | 重庆康明斯 | QSK60G21 | 12 | 50 | 204 | ≤203 | 6200*2300*2550 | 15500`
- **ĐỔI** n131 b33 dòng 0 engine `4B3.9-G1` | tổ máy `BDA-C20` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1600*800*1300; weight=600 | ⚠ không công suất
  - đổi: weight: ∅ → 600
  - nguồn: `| BDA-C20 | 20/25 | 东风康明斯 | 4B3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 600`
- **ĐỔI** n131 b33 dòng 1 engine `4BT3.9-G1` | tổ máy `BDA-C32` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1850*750*1100; weight=935 | ⚠ không công suất
  - đổi: weight: ∅ → 935
  - nguồn: `| BDA-C32 | 32/35 | 东风康明斯 | 4BT3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1850*750*1100 | 935`
- **ĐỔI** n131 b33 dòng 2 engine `4BT3.9-G2` | tổ máy `BDA-C32` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1850*750*1100; weight=935 | ⚠ không công suất
  - đổi: weight: ∅ → 935
  - nguồn: `| BDA-C32 | 32/35 | 东风康明斯 | 4BT3.9-G2 | 4 | 3.92 | 9 | ≤210 | 1850*750*1100 | 935`
- **ĐỔI** n131 b33 dòng 3 engine `4BTA3.9-G2` | tổ máy `BDA-C45` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=11; fuel=≤210; dims=1900*850*1200; weight=985 | ⚠ không công suất
  - đổi: weight: ∅ → 985
  - nguồn: `| BDA-C45 | 45/50 | 东风康明斯 | 4BTA3.9-G2 | 4 | 3.92 | 11 | ≤210 | 1900*850*1200 | 985`
- **ĐỔI** n131 b33 dòng 4 engine `4BTA3.9-G2` | tổ máy `BDA-C52` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=3.92; oil=16; fuel=≤210; dims=1900*850*1200; weight=560 | ⚠ không công suất
  - đổi: weight: ∅ → 560
  - nguồn: `| BDA-C52 | 52/56 | 东风康明斯 | 4BTA3.9-G2 | 6 | 3.92 | 16 | ≤210 | 1900*850*1200 | 560`
- **ĐỔI** n131 b33 dòng 5 engine `4BTAA3.9-G3` | tổ máy `BDA-C80` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=3.92; oil=16; fuel=≤210; dims=2100*850*1450; weight=950 | ⚠ không công suất
  - đổi: weight: ∅ → 950
  - nguồn: `| BDA-C80 | 80/88 | 东风康明斯 | 4BTAA3.9-G3 | 6 | 3.92 | 16 | ≤210 | 2100*850*1450 | 950`
- **ĐỔI** n131 b33 dòng 6 engine `6BTA5.9-G2` | tổ máy `BDA-C92` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤210; dims=2300*750*1270; weight=1260 | ⚠ không công suất
  - đổi: weight: ∅ → 1260
  - nguồn: `| BDA-C92 | 92/100 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤210 | 2300*750*1270 | 1260`
- **ĐỔI** n131 b33 dòng 7 engine `6BTAA5.9-G12` | tổ máy `BDA-C120` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤208; dims=2500*910*1350; weight=1450 | ⚠ không công suất
  - đổi: weight: ∅ → 1450
  - nguồn: `| BDA-C120 | 120/132 | 东风康明斯 | 6BTAA5.9-G12 | 6 | 5.88 | 16 | ≤208 | 2500*910*1350 | 1450`
- **ĐỔI** n131 b33 dòng 8 engine `6CTA8.3-G2` | tổ máy `BDA-C145` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2400*930*1350; weight=1800 | ⚠ không công suất
  - đổi: weight: ∅ → 1800
  - nguồn: `| BDA-C145 | 145/160 | 东风康明斯 | 6CTA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2400*930*1350 | 1800`
- **ĐỔI** n131 b33 dòng 9 engine `6CTAA8.3-G2` | tổ máy `BDA-C160` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2550*1000*1450; weight=2196 | ⚠ không công suất
  - đổi: weight: ∅ → 2196
  - nguồn: `| BDA-C160 | 160/172 | 东风康明斯 | 6CTAA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2550*1000*1450 | 2196`
- **ĐỔI** n131 b33 dòng 10 engine `6CTAA8.3-G9` | tổ máy `BDA-C180` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2600*950*1500; weight=2500 | ⚠ không công suất
  - đổi: weight: ∅ → 2500
  - nguồn: `| BDA-C180 | 180/200 | 东风康明斯 | 6CTAA8.3-G9 | 6 | 8.3 | 24 | ≤205 | 2600*950*1500 | 2500`
- **ĐỔI** n131 b33 dòng 11 engine `6LTAA8.9-G2` | tổ máy `BDA-C200` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤205; dims=2700*1000*1550; weight=2268 | ⚠ không công suất
  - đổi: weight: ∅ → 2268
  - nguồn: `| BDA-C200 | 200/211 | 东风康明斯 | 6LTAA8.9-G2 | 6 | 8.9 | 28 | ≤205 | 2700*1000*1550 | 2268`
- **ĐỔI** n131 b33 dòng 12 engine `6LTAA8.9-G3` | tổ máy `BDA-C200` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=9.9; oil=28; fuel=≤205; dims=2600*1100*1700; weight=1800 | ⚠ không công suất
  - đổi: weight: ∅ → 1800
  - nguồn: `| BDA-C200 | 200/220 | 东风康明斯 | 6LTAA8.9-G3 | 6 | 9.9 | 28 | ≤205 | 2600*1100*1700 | 1800`
- **ĐỔI** n131 b33 dòng 13 engine `6LTAA9.5-G3` | tổ máy `BDA-C216` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2850*1100*1500; weight=2600 | ⚠ không công suất
  - đổi: weight: ∅ → 2600
  - nguồn: `| BDA-C216 | 216/240 | 东风康明斯 | 6LTAA9.5-G3 | 6 | 9.5 | 28 | ≤205 | 2850*1100*1500 | 2600`
- **ĐỔI** n131 b33 dòng 14 engine `6LTAA9.5-G1` | tổ máy `BDA-C256` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2900*1150*1550; weight=2900 | ⚠ không công suất
  - đổi: weight: ∅ → 2900
  - nguồn: `| BDA-C256 | 256/280 | 东风康明斯 | 6LTAA9.5-G1 | 6 | 9.5 | 28 | ≤205 | 2900*1150*1550 | 2900`
- **ĐỔI** n131 b33 dòng 15 engine `6ZTAA13-G3` | tổ máy `BDA-C310` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤197; dims=3150*1350*1850; weight=4200 | ⚠ không công suất
  - đổi: weight: ∅ → 4200
  - nguồn: `| BDA-C310 | 310/340 | 东风康明斯 | 6ZTAA13-G3 | 6 | 13 | 40 | ≤197 | 3150*1350*1850 | 4200`
- **ĐỔI** n131 b33 dòng 16 engine `6ZTAA13-G2` | tổ máy `BDA-C350` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤197; dims=3200*1400*2000; weight=4200 | ⚠ không công suất
  - đổi: weight: ∅ → 4200
  - nguồn: `| BDA-C350 | 350/380 | 东风康明斯 | 6ZTAA13-G2 | 6 | 13 | 40 | ≤197 | 3200*1400*2000 | 4200`
- **ĐỔI** n131 b33 dòng 17 engine `QSZ13-G5` | tổ máy `BDA-C360` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤197; dims=3300*1150*2050; weight=3545 | ⚠ không công suất
  - đổi: weight: ∅ → 3545
  - nguồn: `| BDA-C360 | 360/400 | 东风康明斯 | QSZ13-G5 | 6 | 13 | 40 | ≤197 | 3300*1150*2050 | 3545`
- **ĐỔI** n131 b33 dòng 18 engine `QSZ13-G3` | tổ máy `BDA-C380` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45.4; fuel=≤212; dims=3250*1400*2000; weight=3545 | ⚠ không công suất
  - đổi: weight: ∅ → 3545
  - nguồn: `| BDA-C380 | 380/400 | 东风康明斯 | QSZ13-G3 | 6 | 13 | 45.4 | ≤212 | 3250*1400*2000 | 3545`
- **ĐỔI** n131 b33 dòng 19 engine `QSZ13-G10` | tổ máy `BDA-C400` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45.4; fuel=≤212; dims=3150*1370*3100; weight=3500 | ⚠ không công suất
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-C400 | 400/440 | 东风康明斯 | QSZ13-G10 | 6 | 13 | 45.4 | ≤212 | 3150*1370*3100 | 3500`
- **ĐỔI** n131 b34 dòng 0 engine `QSB3.9-G2` | tổ máy `BDA-C48` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=3.9; oil=11; fuel=≤195; dims=2000*770*1200; weight=980 | ⚠ không công suất
  - đổi: weight: ∅ → 980
  - nguồn: `| BDA-C48 | 48/56 | 东风康明斯 | QSB3.9-G2 | 4 | 3.9 | 11 | ≤195 | 2000*770*1200 | 980`
- **ĐỔI** n131 b34 dòng 1 engine `QSB3.9-G3` | tổ máy `BDA-C64` | ∅ | khác: ∅ | hãng: Cummins | cyl=4; disp=3.9; oil=11; fuel=≤195; dims=2000*860*1200; weight=842 | ⚠ không công suất
  - đổi: weight: ∅ → 842
  - nguồn: `| BDA-C64 | 64/72 | 东风康明斯 | QSB3.9-G3 | 4 | 3.9 | 11 | ≤195 | 2000*860*1200 | 842`
- **ĐỔI** n131 b34 dòng 2 engine `QSB5.9-G2` | tổ máy `BDA-C80` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=5.9; oil=16; fuel=≤195; dims=2100*700*1450; weight=1030 | ⚠ không công suất
  - đổi: weight: ∅ → 1030
  - nguồn: `| BDA-C80 | 80/88 | 东风康明斯 | QSB5.9-G2 | 6 | 5.9 | 16 | ≤195 | 2100*700*1450 | 1030`
- **ĐỔI** n131 b34 dòng 3 engine `QSB5.9-G3` | tổ máy `BDA-C100` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=5.9; oil=16; fuel=≤195; dims=2350*800*1500; weight=1460 | ⚠ không công suất
  - đổi: weight: ∅ → 1460
  - nguồn: `| BDA-C100 | 100/112 | 东风康明斯 | QSB5.9-G3 | 6 | 5.9 | 16 | ≤195 | 2350*800*1500 | 1460`
- **ĐỔI** n131 b34 dòng 4 engine `QSB6.7-G3` | tổ máy `BDA-C120` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=6.7; oil=24; fuel=≤195; dims=2550*1120*1530; weight=1450 | ⚠ không công suất
  - đổi: weight: ∅ → 1450
  - nguồn: `| BDA-C120 | 120/132 | 东风康明斯 | QSB6.7-G3 | 6 | 6.7 | 24 | ≤195 | 2550*1120*1530 | 1450`
- **ĐỔI** n131 b34 dòng 5 engine `QSB6.7-G4` | tổ máy `BDA-C144` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=6.7; oil=24; fuel=≤195; dims=2560*1240*1550; weight=2169 | ⚠ không công suất
  - đổi: weight: ∅ → 2169
  - nguồn: `| BDA-C144 | 144/160 | 东风康明斯 | QSB6.7-G4 | 6 | 6.7 | 24 | ≤195 | 2560*1240*1550 | 2169`
- **ĐỔI** n131 b34 dòng 6 engine `QSL8.9-G2` | tổ máy `BDA-C160` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2700*1100*1500; weight=1800 | ⚠ không công suất
  - đổi: weight: ∅ → 1800
  - nguồn: `| BDA-C160 | 160/176 | 东风康明斯 | QSL8.9-G2 | 6 | 8.9 | 28 | ≤195 | 2700*1100*1500 | 1800`
- **ĐỔI** n131 b34 dòng 7 engine `QSL8.9-G3` | tổ máy `BDA-C180` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2600*1000*1500; weight=2300 | ⚠ không công suất
  - đổi: weight: ∅ → 2300
  - nguồn: `| BDA-C180 | 180/200 | 东风康明斯 | QSL8.9-G3 | 6 | 8.9 | 28 | ≤195 | 2600*1000*1500 | 2300`
- **ĐỔI** n131 b34 dòng 8 engine `QSL8.9-G4` | tổ máy `BDA-C200` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2800*1100*1550; weight=2268 | ⚠ không công suất
  - đổi: weight: ∅ → 2268
  - nguồn: `| BDA-C200 | 200-220 | 东风康明斯 | QSL8.9-G4 | 6 | 8.9 | 28 | ≤195 | 2800*1100*1550 | 2268`
- **ĐỔI** n131 b34 dòng 9 engine `QSZ13-G6` | tổ máy `BDA-C288` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤195; dims=3400*1100*2000; weight=3330 | ⚠ không công suất
  - đổi: weight: ∅ → 3330
  - nguồn: `| BDA-C288 | 288/320 | 东风康明斯 | QSZ13-G6 | 6 | 13 | 40 | ≤195 | 3400*1100*2000 | 3330`
- **ĐỔI** n131 b34 dòng 10 engine `QSZ13-G7` | tổ máy `BDA-C330` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤195; dims=3500*1150*2000; weight=3400 | ⚠ không công suất
  - đổi: weight: ∅ → 3400
  - nguồn: `| BDA-C330 | 330/370 | 东风康明斯 | QSZ13-G7 | 6 | 13 | 40 | ≤195 | 3500*1150*2000 | 3400`
- **ĐỔI** n133 b36 dòng 0 engine `DB58` | tổ máy `BDA-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Doosan | cyl=6; bore=102*118; fuel=215; dims=2000×730×1150; weight=900
  - nguồn: `| BDA-50GF | 50 | 62.5 | 韩国斗山 | DB58 | 6 | 102*118 | 5.785 | 215 | 2000×730×1150 | 900`
- **ĐỔI** n133 b36 dòng 1 engine `D1146` | tổ máy `BDA-64GF` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Doosan | cyl=6; bore=111*139; fuel=222; dims=2200×800×1500; weight=1100
  - nguồn: `| BDA-64GF | 64 | 80 | 韩国斗山 | D1146 | 6 | 111*139 | 8.071 | 222 | 2200×800×1500 | 1100`
- **ĐỔI** n133 b36 dòng 2 engine `D1146` | tổ máy `BDA-75GF` | rated 93.7 kVA / 75 kW | khác: ∅ | hãng: Doosan | cyl=6; bore=111*139; fuel=222; dims=2200×800×1500; weight=1100
  - nguồn: `| BDA-75GF | 75 | 93.7 | 韩国斗山 | D1146 | 6 | 111*139 | 8.071 | 222 | 2200×800×1500 | 1100`
- **ĐỔI** n133 b36 dòng 3 engine `D1146T` | tổ máy `BDA-100GF` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Doosan | cyl=6; bore=111*139; fuel=200; dims=2300×800×1500; weight=1500
  - nguồn: `| BDA-100GF | 100 | 125 | 韩国斗山 | D1146T | 6 | 111*139 | 8.071 | 200 | 2300×800×1500 | 1500`
- **ĐỔI** n133 b36 dòng 4 engine `DP086TA` | tổ máy `BDA-120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Doosan | cyl=6; bore=111*139; fuel=201; dims=2300×800×1500; weight=1600
  - nguồn: `| BDA-120GF | 120 | 150 | 韩国斗山 | DP086TA | 6 | 111*139 | 8.1 | 201 | 2300×800×1500 | 1600`
- **ĐỔI** n133 b36 dòng 5 engine `DP086TA` | tổ máy `BDA-132GF` | rated 165 kVA / 132 kW | khác: ∅ | hãng: Doosan | cyl=6; bore=111*139; fuel=202; dims=2300×800×1500; weight=1600
  - nguồn: `| BDA-132GF | 132 | 165 | 韩国斗山 | DP086TA | 6 | 111*139 | 8.1 | 202 | 2300×800×1500 | 1600`
- **ĐỔI** n133 b36 dòng 8 engine `DP086LA` | tổ máy `BDA-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Doosan | cyl=6; bore=111*139; fuel=203; dims=2700×1000×1500; weight=1800
  - nguồn: `| BDA-200GF | 200 | 250 | 韩国斗山 | DP086LA | 6 | 111*139 | 8.1 | 203 | 2700×1000×1500 | 1800`
- **ĐỔI** n134 b37 dòng 0 engine `TAD530GE` | tổ máy `BDA-V70` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤210; dims=2200*760*1380; weight=1050 | ⚠ không công suất
  - đổi: weight: ∅ → 1050
  - nguồn: `| BDA-V70 | 70/77 | 沃尔沃奔达 | TAD530GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050`
- **ĐỔI** n134 b37 dòng 1 engine `TAD531GE` | tổ máy `BDA-V80` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2200*760*1380; weight=1150 | ⚠ không công suất
  - đổi: weight: ∅ → 1150
  - nguồn: `| BDA-V80 | 80/88 | 沃尔沃奔达 | TAD531GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150`
- **ĐỔI** n134 b37 dòng 2 engine `TAD532GE` | tổ máy `BDA-V100` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2200*870*1450; weight=1200 | ⚠ không công suất
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-V100 | 100/110 | 沃尔沃奔达 | TAD532GE | 4 | 4.76 | 13 | ≤206 | 2200*870*1450 | 1200`
- **ĐỔI** n134 b37 dòng 3 engine `TAD731GE` | tổ máy `BDA-V120` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*850*1450; weight=1400 | ⚠ không công suất
  - đổi: weight: ∅ → 1400
  - nguồn: `| BDA-V120 | 120/132 | 沃尔沃奔达 | TAD731GE | 6 | 7.15 | 29 | ≤210 | 2500*850*1450 | 1400`
- **ĐỔI** n134 b37 dòng 4 engine `TAD732GE` | tổ máy `BDA-V150` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤215; dims=2500*1000*1600; weight=1700 | ⚠ không công suất
  - đổi: weight: ∅ → 1700
  - nguồn: `| BDA-V150 | 150/165 | 沃尔沃奔达 | TAD732GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1700`
- **ĐỔI** n134 b37 dòng 5 engine `TAD733GE` | tổ máy `BDA-V160` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.1; oil=29; fuel=≤210; dims=2600*1100*1530; weight=1950 | ⚠ không công suất
  - đổi: weight: ∅ → 1950
  - nguồn: `| BDA-V160 | 160/175 | 沃尔沃奔达 | TAD733GE | 6 | 12.1 | 29 | ≤210 | 2600*1100*1530 | 1950`
- **ĐỔI** n134 b37 dòng 6 engine `TAD734GE` | tổ máy `BDA-V200` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.1; oil=29; fuel=≤210; dims=2550*1050*1600; weight=2000 | ⚠ không công suất
  - đổi: weight: ∅ → 2000
  - nguồn: `| BDA-V200 | 200/220 | 沃尔沃奔达 | TAD734GE | 6 | 12.1 | 29 | ≤210 | 2550*1050*1600 | 2000`
- **ĐỔI** n134 b37 dòng 7 engine `TAD1341GE-B` | tổ máy `BDA-V250` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.1; oil=34; fuel=≤210; dims=3200*1150*1750; weight=3000 | ⚠ không công suất
  - đổi: weight: ∅ → 3000
  - nguồn: `| BDA-V250 | 250/275 | 沃尔沃奔达 | TAD1341GE-B | 6 | 12.1 | 34 | ≤210 | 3200*1150*1750 | 3000`
- **ĐỔI** n134 b37 dòng 8 engine `TAD1342GE-B` | tổ máy `BDA-V280` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.1; oil=34; fuel=≤210; dims=3150*1050*1430; weight=2450 | ⚠ không công suất
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-V280 | 280/308 | 沃尔沃奔达 | TAD1342GE-B | 6 | 12.1 | 34 | ≤210 | 3150*1050*1430 | 2450`
- **ĐỔI** n134 b37 dòng 9 engine `TAD1343GE-B` | tổ máy `BDA-V300` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.3; oil=35; fuel=≤210; dims=3600*1200*2000; weight=3200 | ⚠ không công suất
  - đổi: weight: ∅ → 3200
  - nguồn: `| BDA-V300 | 300/330 | 沃尔沃奔达 | TAD1343GE-B | 6 | 12.3 | 35 | ≤210 | 3600*1200*2000 | 3200`
- **ĐỔI** n134 b37 dòng 10 engine `TAD1344GE-B` | tổ máy `BDA-V330` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.1; oil=35; fuel=≤210; dims=3100*1150*1600; weight=2650 | ⚠ không công suất
  - đổi: weight: ∅ → 2650
  - nguồn: `| BDA-V330 | 330/360 | 沃尔沃奔达 | TAD1344GE-B | 6 | 12.1 | 35 | ≤210 | 3100*1150*1600 | 2650`
- **ĐỔI** n134 b37 dòng 11 engine `TAD1345GE-B` | tổ máy `BDA-V360` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.1; oil=35; fuel=≤210; dims=3200*1100*1800; weight=3300 | ⚠ không công suất
  - đổi: weight: ∅ → 3300
  - nguồn: `| BDA-V360 | 360/400 | 沃尔沃奔达 | TAD1345GE-B | 6 | 16.1 | 35 | ≤210 | 3200*1100*1800 | 3300`
- **ĐỔI** n134 b37 dòng 12 engine `TAD1641GE-B` | tổ máy `BDA-V400` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.1; oil=64; fuel=≤210; dims=3200*1200*1800; weight=3230 | ⚠ không công suất
  - đổi: weight: ∅ → 3230
  - nguồn: `| BDA-V400 | 400/440 | 沃尔沃奔达 | TAD1641GE-B | 6 | 16.1 | 64 | ≤210 | 3200*1200*1800 | 3230`
- **ĐỔI** n134 b37 dòng 13 engine `TAD1643GE-B` | tổ máy `BDA-V500` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.1; oil=64; fuel=≤210; dims=3450*1250*1900; weight=3880 | ⚠ không công suất
  - đổi: weight: ∅ → 3880
  - nguồn: `| BDA-V500 | 500/550 | 沃尔沃奔达 | TAD1643GE-B | 6 | 16.1 | 64 | ≤210 | 3450*1250*1900 | 3880`
- **ĐỔI** n134 b38 dòng 0 engine `TAD550GE` | tổ máy `BDA-V70` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤210; dims=2000*950*1500; weight=1200 | ⚠ không công suất
  - đổi: weight: ∅ → 1200
  - nguồn: `| BDA-V70 | 70/77 | 沃尔沃奔达 | TAD550GE | 4 | 4.76 | 13 | ≤210 | 2000*950*1500 | 1200`
- **ĐỔI** n134 b38 dòng 1 engine `TAD551GE` | tổ máy `BDA-V80` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2100*960*1450; weight=1150 | ⚠ không công suất
  - đổi: weight: ∅ → 1150
  - nguồn: `| BDA-V80 | 80/88 | 沃尔沃奔达 | TAD551GE | 4 | 4.76 | 13 | ≤206 | 2100*960*1450 | 1150`
- **ĐỔI** n134 b38 dòng 2 engine `TAD750GE` | tổ máy `BDA-V105` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=4.76; oil=20; fuel=≤206; dims=2300*800*1377; weight=1400 | ⚠ không công suất
  - đổi: weight: ∅ → 1400
  - nguồn: `| BDA-V105 | 105/115 | 沃尔沃奔达 | TAD750GE | 6 | 4.76 | 20 | ≤206 | 2300*800*1377 | 1400`
- **ĐỔI** n134 b38 dòng 3 engine `TAD751GE` | tổ máy `BDA-V120` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=20; fuel=≤210; dims=2500*1000*1600; weight=1600 | ⚠ không công suất
  - đổi: weight: ∅ → 1600
  - nguồn: `| BDA-V120 | 120/130 | 沃尔沃奔达 | TAD751GE | 6 | 7.15 | 20 | ≤210 | 2500*1000*1600 | 1600`
- **ĐỔI** n134 b38 dòng 4 engine `TAD752GE` | tổ máy `BDA-V150` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤215; dims=2500*1000*1600; weight=1550 | ⚠ không công suất
  - đổi: weight: ∅ → 1550
  - nguồn: `| BDA-V150 | 150/165 | 沃尔沃奔达 | TAD752GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1550`
- **ĐỔI** n134 b38 dòng 5 engine `TAD753GE` | tổ máy `BDA-V160` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2350*900*1650; weight=2000 | ⚠ không công suất
  - đổi: weight: ∅ → 2000
  - nguồn: `| BDA-V160 | 160/180 | 沃尔沃奔达 | TAD753GE | 6 | 7.15 | 29 | ≤210 | 2350*900*1650 | 2000`
- **ĐỔI** n134 b38 dòng 6 engine `TAD754GE` | tổ máy `BDA-V200` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2400*900*1650; weight=2250 | ⚠ không công suất
  - đổi: weight: ∅ → 2250
  - nguồn: `| BDA-V200 | 200/220 | 沃尔沃奔达 | TAD754GE | 6 | 7.15 | 29 | ≤210 | 2400*900*1650 | 2250`
- **ĐỔI** n134 b38 dòng 7 engine `TAD1351GE` | tổ máy `BDA-V260` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=34; fuel=≤210; dims=2450*1100*1700; weight=2450 | ⚠ không công suất
  - đổi: weight: ∅ → 2450
  - nguồn: `| BDA-V260 | 260/290 | 沃尔沃奔达 | TAD1351GE | 6 | 12.78 | 34 | ≤210 | 2450*1100*1700 | 2450`
- **ĐỔI** n134 b38 dòng 8 engine `TAD1354GE` | tổ máy `BDA-V300` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=34; fuel=≤210; dims=3000*1200*1670; weight=3500 | ⚠ không công suất
  - đổi: weight: ∅ → 3500
  - nguồn: `| BDA-V300 | 300/330 | 沃尔沃奔达 | TAD1354GE | 6 | 12.78 | 34 | ≤210 | 3000*1200*1670 | 3500`
- **ĐỔI** n134 b38 dòng 9 engine `TAD1355GE` | tổ máy `BDA-V330` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=2950*1200*1670; weight=3300 | ⚠ không công suất
  - đổi: weight: ∅ → 3300
  - nguồn: `| BDA-V330 | 330/360 | 沃尔沃奔达 | TAD1355GE | 6 | 12.78 | 35 | ≤210 | 2950*1200*1670 | 3300`
- **ĐỔI** n134 b38 dòng 10 engine `TAD1650GE` | tổ máy `BDA-V370` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=35; fuel=≤210; dims=3100*1300*1800; weight=3350 | ⚠ không công suất
  - đổi: weight: ∅ → 3350
  - nguồn: `| BDA-V370 | 370/400 | 沃尔沃奔达 | TAD1650GE | 6 | 16.12 | 35 | ≤210 | 3100*1300*1800 | 3350`
- **ĐỔI** n134 b38 dòng 11 engine `TAD1651GE` | tổ máy `BDA-V400` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=48; fuel=≤210; dims=3100*1300*1800; weight=3350 | ⚠ không công suất
  - đổi: weight: ∅ → 3350
  - nguồn: `| BDA-V400 | 400/440 | 沃尔沃奔达 | TAD1651GE | 6 | 16.12 | 48 | ≤210 | 3100*1300*1800 | 3350`
- **ĐỔI** n134 b38 dòng 12 engine `TWD1652GE` | tổ máy `BDA-V480` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3300*1400*1900; weight=4230 | ⚠ không công suất
  - đổi: weight: ∅ → 4230
  - nguồn: `| BDA-V480 | 480/530 | 沃尔沃奔达 | TWD1652GE | 6 | 16.12 | 64 | ≤210 | 3300*1400*1900 | 4230`
- **ĐỔI** n134 b38 dòng 13 engine `TWD1653GE` | tổ máy `BDA-V520` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3300*1400*1950; weight=4300 | ⚠ không công suất
  - đổi: weight: ∅ → 4300
  - nguồn: `| BDA-V520 | 520/570 | 沃尔沃奔达 | TWD1653GE | 6 | 16.12 | 64 | ≤210 | 3300*1400*1950 | 4300`
- **ĐỔI** n134 b38 dòng 14 engine `TWD1645GE` | tổ máy `BDA-V560` | ∅ | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3450*1450*1900; weight=4280 | ⚠ không công suất
  - đổi: weight: ∅ → 4280
  - nguồn: `| BDA-V560 | 560/620 | 沃尔沃奔达 | TWD1645GE | 6 | 16.12 | 64 | ≤210 | 3450*1450*1900 | 4280`
- **ĐỔI** n135 b39 dòng 6 engine `12V1600G70F` | tổ máy `BDA-M520` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=21; oil=50; fuel=≤195; dims=3500*1350*1850; weight=4350 | ⚠ không công suất
  - nguồn: `| BDA-M520 | 480/520 | 奔驰MTU | 12V1600G70F | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350`
- **ĐỔI** n135 b39 dòng 14 engine `12V4000G23` | tổ máy `BDA-M1450` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=204; fuel=≤192; dims=4250*1670*2380; weight=10110 | ⚠ không công suất
  - nguồn: `| BDA-M1450 | 1320/1450 | 奔驰MTU | 12V4000G23 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110`

## elitech-power (mới 50, mất 0, đổi 0)

- **MỚI** n1001 b78 dòng 32 engine `BFM3 G1` | tổ máy `EPS18DZA-3` | prime 18 kVA / - kW; standby 20 kVA / - kW | khác: ∅ | hãng: Deutz | phase=3-Phase
  - nguồn: `| EPS18DZA-3 | Deutz | 18kVA | 20kVA | BFM3 G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps18dza-3-deutz-18kva-diesel-generator-specs`
- **MỚI** n1001 b78 dòng 33 engine `BFM3 G1` | tổ máy `EPS20DZA-3` | prime 20 kVA / - kW; standby 24 kVA / - kW | khác: ∅ | hãng: Deutz | phase=3-Phase
  - nguồn: `| EPS20DZA-3 | Deutz | 20kVA | 24kVA | BFM3 G1 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20dza-3-deutz-20kva-diesel-generator-specs`
- **MỚI** n1001 b78 dòng 34 engine `BFM3 G2` | tổ máy `EPS28DZA-3` | prime 28 kVA / - kW; standby 30 kVA / - kW | khác: ∅ | hãng: Deutz | phase=3-Phase
  - nguồn: `| EPS28DZA-3 | Deutz | 28kVA | 30kVA | BFM3 G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28dza-3-deutz-28kva-diesel-generator-specs`
- **MỚI** n1001 b78 dòng 35 engine `BFM3 G2` | tổ máy `EPS30DZA-3` | prime 30 kVA / - kW; standby 35 kVA / - kW | khác: ∅ | hãng: Deutz | phase=3-Phase
  - nguồn: `| EPS30DZA-3 | Deutz | 30kVA | 35kVA | BFM3 G2 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30dza-3-deutz-30kva-diesel-generator-specs`
- **MỚI** n1001 b78 dòng 36 engine `BFM3T` | tổ máy `EPS40DZA-3` | prime 40 kVA / - kW; standby 42 kVA / - kW | khác: ∅ | hãng: Deutz | phase=3-Phase
  - nguồn: `| EPS40DZA-3 | Deutz | 40kVA | 42kVA | BFM3T | 50Hz | 3-Phase | DOWNLOAD PDF | eps40dza-3-deutz-40kva-diesel-generator-specs`
- **MỚI** n1001 b78 dòng 37 engine `BFM3C` | tổ máy `EPS50DZA-3` | prime 50 kVA / - kW; standby 55 kVA / - kW | khác: ∅ | hãng: Deutz | phase=3-Phase
  - nguồn: `| EPS50DZA-3 | Deutz | 50kVA | 55kVA | BFM3C | 50Hz | 3-Phase | DOWNLOAD PDF | eps50dza-3-deutz-50kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 19 engine `WP2.3D25E200` | tổ máy `EPS12.5WCA-3` | prime 12.5 kVA / - kW; standby 14 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS12.5WCA-3 | WEICHAI POWER | 12.5kVA | 14kVA | WP2.3D25E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps12.5wca-3-weichai-12.5kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 20 engine `WP2.3D25E200` | tổ máy `EPS15WCA-3` | prime 15 kVA / - kW; standby 16.5 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS15WCA-3 | WEICHAI POWER | 15kVA | 16.5kVA | WP2.3D25E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps15wca-3-weichai-15kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 21 engine `WP2.3D25E200` | tổ máy `EPS20WCA-3` | prime 20 kVA / - kW; standby 20 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS20WCA-3 | WEICHAI POWER | 20kVA | 20kVA | WP2.3D25E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20wca-3-weichai-20kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 22 engine `WP2.3D25E200` | tổ máy `EPS20WCA-3B` | prime 20 kVA / - kW; standby 24 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS20WCA-3B | WEICHAI POWER | 20kVA | 24kVA | WP2.3D25E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps20wca-3b-weichai-20kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 23 engine `WP2.3D25E200` | tổ máy `EPS28WCA-3` | prime 28 kVA / - kW; standby 30 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS28WCA-3 | WEICHAI POWER | 28kVA | 30kVA | WP2.3D25E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28wca-3-weichai-28kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 24 engine `WP2.3D33E200` | tổ máy `EPS28WCA-3B` | prime 28 kVA / - kW; standby 30 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS28WCA-3B | WEICHAI POWER | 28kVA | 30kVA | WP2.3D33E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps28wca-3b-weichai-28kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 25 engine `WP2.3D33E200` | tổ máy `EPS30WCA-3` | prime 30 kVA / - kW; standby 35 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS30WCA-3 | WEICHAI POWER | 30kVA | 35kVA | WP2.3D33E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps30wca-3-weichai-30kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 26 engine `WP2.3D33E200` | tổ máy `EPS37.5WCA-3` | prime 37.5 kVA / - kW; standby 40 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS37.5WCA-3 | WEICHAI POWER | 37.5kVA | 40kVA | WP2.3D33E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps37.5wca-3-weichai-37.5kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 27 engine `WP2.3D40E200` | tổ máy `EPS38WCA-3` | prime 38 kVA / - kW; standby 40 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS38WCA-3 | WEICHAI POWER | 38kVA | 40kVA | WP2.3D40E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps38wca-3-weichai-38kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 28 engine `WP2.3D48E200` | tổ máy `EPS50WCA-3` | prime 50 kVA / - kW; standby 55 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS50WCA-3 | WEICHAI POWER | 50kVA | 55kVA | WP2.3D48E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps50wca-3-weichai-50kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 29 engine `WP4.1D66E200` | tổ máy `EPS60WCA-3` | prime 60 kVA / - kW; standby 70 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS60WCA-3 | WEICHAI POWER | 60kVA | 70kVA | WP4.1D66E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps60wca-3-weichai-60kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 30 engine `WP4.1D66E200` | tổ máy `EPS70WCA-3` | prime 70 kVA / - kW; standby 80 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS70WCA-3 | WEICHAI POWER | 70kVA | 80kVA | WP4.1D66E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps70wca-3-weichai-70kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 31 engine `WP4.1D66E200` | tổ máy `EPS75WCA-3` | prime 75 kVA / - kW; standby 83 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS75WCA-3 | WEICHAI POWER | 75kVA | 83kVA | WP4.1D66E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps75wca-3-weichai-75kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 32 engine `WP4.1D80E200` | tổ máy `EPS80WCA-3` | prime 80 kVA / - kW; standby 88 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS80WCA-3 | WEICHAI POWER | 80kVA | 88kVA | WP4.1D80E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps80wca-3-weichai-80kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 33 engine `WP4.1D80E200` | tổ máy `EPS85WCA-3` | prime 85 kVA / - kW; standby 94 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS85WCA-3 | WEICHAI POWER | 85kVA | 94kVA | WP4.1D80E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps85wca-3-weichai-85kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 34 engine `WP4.1D80E200` | tổ máy `EPS90WCA-3` | prime 90 kVA / - kW; standby 100 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS90WCA-3 | WEICHAI POWER | 90kVA | 100kVA | WP4.1D80E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps90wca-3-weichai-90kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 35 engine `WP4.1D100E200` | tổ máy `EPS100WCA-3` | prime 100 kVA / - kW; standby 110 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS100WCA-3 | WEICHAI POWER | 100kVA | 110kVA | WP4.1D100E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100wca-3-weichai-100kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 36 engine `WP4.1D100E200` | tổ máy `EPS100WCA-3B` | prime 100 kVA / - kW; standby 110 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS100WCA-3B | WEICHAI POWER | 100kVA | 110kVA | WP4.1D100E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps100wca-3b-weichai-100kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 37 engine `WP4.1D100E200` | tổ máy `EPS115WCA-3` | prime 115 kVA / - kW; standby 125 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS115WCA-3 | WEICHAI POWER | 115kVA | 125kVA | WP4.1D100E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps115wca-3-weichai-115kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 38 engine `WP4.1D100E200` | tổ máy `EPS125WCA-3` | prime 125 kVA / - kW; standby 138 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS125WCA-3 | WEICHAI POWER | 125kVA | 138kVA | WP4.1D100E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps125wca-3-weichai-125kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 39 engine `WP6D132E200` | tổ máy `EPS135WCA-3` | prime 135 kVA / - kW; standby 150 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS135WCA-3 | WEICHAI POWER | 135kVA | 150kVA | WP6D132E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps135wca-3-weichai-135kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 40 engine `WP6D152E200` | tổ máy `EPS150WCA-3` | prime 150 kVA / - kW; standby 165 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS150WCA-3 | WEICHAI POWER | 150kVA | 165kVA | WP6D152E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps150wca-3-weichai-150kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 41 engine `WP6D167E200` | tổ máy `EPS180WCA-3` | prime 180 kVA / - kW; standby 200 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS180WCA-3 | WEICHAI POWER | 180kVA | 200kVA | WP6D167E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps180wca-3-weichai-180kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 42 engine `WP10D200E200` | tổ máy `EPS188WCA-3` | prime 188 kVA / - kW; standby 205 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS188WCA-3 | WEICHAI POWER | 188kVA | 205kVA | WP10D200E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps188wca-3-weichai-188kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 43 engine `WP10D200E200` | tổ máy `EPS200WCA-3` | prime 200 kVA / - kW; standby 250 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS200WCA-3 | WEICHAI POWER | 200kVA | 250kVA | WP10D200E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps200wca-3-weichai-200kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 44 engine `WP10D238E200` | tổ máy `EPS225WCA-3` | prime 225 kVA / - kW; standby 250 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS225WCA-3 | WEICHAI POWER | 225kVA | 250kVA | WP10D238E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps225wca-3-weichai-225kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 45 engine `WP10D238E200` | tổ máy `EPS250WCA-3` | prime 250 kVA / - kW; standby 275 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS250WCA-3 | WEICHAI POWER | 250kVA | 275kVA | WP10D238E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps250wca-3-weichai-250kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 46 engine `WP10D264E200` | tổ máy `EPS250WCA-3B` | prime 250 kVA / - kW; standby 275 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS250WCA-3B | WEICHAI POWER | 250kVA | 275kVA | WP10D264E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps250wca-3b-weichai-250kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 47 engine `WP10D264E200` | tổ máy `EPS270WCA-3` | prime 270 kVA / - kW; standby 297 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS270WCA-3 | WEICHAI POWER | 270kVA | 297kVA | WP10D264E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps270wca-3-weichai-270kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 48 engine `WP10D264E200` | tổ máy `EPS300WCA-3` | prime 300 kVA / - kW; standby 330 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS300WCA-3 | WEICHAI POWER | 300kVA | 330kVA | WP10D264E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps300wca-3-weichai-300kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 49 engine `WP10D320E200` | tổ máy `EPS300WCA-3B` | prime 300 kVA / - kW; standby 330 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS300WCA-3B | WEICHAI POWER | 300kVA | 330kVA | WP10D320E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps300wca-3b-weichai-300kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 50 engine `WP10D320E200` | tổ máy `EPS325WCA-3` | prime 325 kVA / - kW; standby 358 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS325WCA-3 | WEICHAI POWER | 325kVA | 358kVA | WP10D320E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps325wca-3-weichai-325kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 51 engine `WP10D320E200` | tổ máy `EPS350WCA-3` | prime 350 kVA / - kW; standby 385 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS350WCA-3 | WEICHAI POWER | 350kVA | 385kVA | WP10D320E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps350wca-3-weichai-350kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 52 engine `WP12D353E200` | tổ máy `EPS375WCA-3` | prime 375 kVA / - kW; standby 413 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS375WCA-3 | WEICHAI POWER | 375kVA | 413kVA | WP12D353E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps375wca-3-weichai-375kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 53 engine `WP12D353E200` | tổ máy `EPS400WCA-3` | prime 400 kVA / - kW; standby 440 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS400WCA-3 | WEICHAI POWER | 400kVA | 440kVA | WP12D353E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps400wca-3-weichai-400kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 54 engine `WP13D385E200` | tổ máy `EPS400WCA-3` | prime 400 kVA / - kW; standby 440 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS400WCA-3 | WEICHAI POWER | 400kVA | 440kVA | WP13D385E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps400wca-3-weichai-400kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 55 engine `WP13D405E200` | tổ máy `EPS440WCA-3` | prime 440 kVA / - kW; standby 480 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS440WCA-3 | WEICHAI POWER | 440kVA | 480kVA | WP13D405E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps440wca-3-weichai-440kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 56 engine `WP13D440E200` | tổ máy `EPS440WCA-3` | prime 440 kVA / - kW; standby 480 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS440WCA-3 | WEICHAI POWER | 440kVA | 480kVA | WP13D440E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps440wca-3-weichai-440kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 57 engine `WP13D440E200` | tổ máy `EPS450WCA-3` | prime 450 kVA / - kW; standby 495 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS450WCA-3 | WEICHAI POWER | 450kVA | 495kVA | WP13D440E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps450wca-3-weichai-450kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 58 engine `WP13D440E200` | tổ máy `EPS475WCA-3` | prime 475 kVA / - kW; standby 523 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS475WCA-3 | WEICHAI POWER | 475kVA | 523kVA | WP13D440E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps475wca-3-weichai-475kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 59 engine `WP13D440E200` | tổ máy `EPS500WCA-3` | prime 500 kVA / - kW; standby 550 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS500WCA-3 | WEICHAI POWER | 500kVA | 550kVA | WP13D440E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps500wca-3-weichai-500kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 60 engine `WP13D490E200` | tổ máy `EPS500WCA-3B` | prime 500 kVA / - kW; standby 550 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS500WCA-3B | WEICHAI POWER | 500kVA | 550kVA | WP13D490E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps500wca-3b-weichai-500kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 61 engine `WP13D490E200` | tổ máy `EPS525WCA-3` | prime 525 kVA / - kW; standby 578 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS525WCA-3 | WEICHAI POWER | 525kVA | 578kVA | WP13D490E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps525wca-3-weichai-525kva-diesel-generator-specs`
- **MỚI** n1001 b83 dòng 62 engine `WP13D490E200` | tổ máy `EPS560WCA-3` | prime 560 kVA / - kW; standby 619 kVA / - kW | khác: ∅ | hãng: Weichai | phase=3-Phase
  - nguồn: `| EPS560WCA-3 | WEICHAI POWER | 560kVA | 619kVA | WP13D490E200 | 50Hz | 3-Phase | DOWNLOAD PDF | eps560wca-3-weichai-560kva-diesel-generator-specs`

## fdk-energy (mới 184, mất 18, đổi 1101)

- **MỚI** n103 b2 dòng 412 engine `QSL9-G2` | tổ máy `CG250-H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: Stamford UCDI274J | hãng: Cummins | 
  - nguồn: `| CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (USA) | Stamford UCDI274J | Click Here | Download`
- **MỚI** n103 b2 dòng 412 alternator `UCDI274J` | tổ máy `CG250-H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: QSL9-G2 | hãng: Stamford | 
  - nguồn: `| CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (USA) | Stamford UCDI274J | Click Here | Download`
- **MỚI** n103 b2 dòng 413 engine `QSL9-G3` | tổ máy `CG275-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: Stamford UCDI274K | hãng: Cummins | 
  - nguồn: `| CG275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL9-G3 | Cummins (USA) | Stamford UCDI274K | Click Here | Download`
- **MỚI** n103 b2 dòng 413 alternator `UCDI274K` | tổ máy `CG275-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: QSL9-G3 | hãng: Stamford | 
  - nguồn: `| CG275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL9-G3 | Cummins (USA) | Stamford UCDI274K | Click Here | Download`
- **MỚI** n103 b2 dòng 414 engine `QSL9-G5` | tổ máy `CG330-H1` | prime 300 kVA / 240 kW; standby 330 kVA / 264 kW | khác: Stamford S4L1D-D41 | hãng: Cummins | 
  - nguồn: `| CG330-H1 CONTACT | 330KVA/ 264KW | 300KVA/ 240KW | QSL9-G5 | Cummins (USA) | Stamford S4L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 414 alternator `S4L1D-D41` | tổ máy `CG330-H1` | prime 300 kVA / 240 kW; standby 330 kVA / 264 kW | khác: QSL9-G5 | hãng: Stamford | 
  - nguồn: `| CG330-H1 CONTACT | 330KVA/ 264KW | 300KVA/ 240KW | QSL9-G5 | Cummins (USA) | Stamford S4L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 415 engine `QSX15-G6` | tổ máy `CG500E-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - nguồn: `| CG500E-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSX15-G6 | Cummins (USA) | Stamford S4L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 415 alternator `S4L1D-G41` | tổ máy `CG500E-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: QSX15-G6 | hãng: Stamford | 
  - nguồn: `| CG500E-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSX15-G6 | Cummins (USA) | Stamford S4L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 416 engine `KTA19-G4` | tổ máy `CG550-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: Stamford S5L1D-C41 | hãng: Cummins | 
  - nguồn: `| CG550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (India) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 416 alternator `S5L1D-C41` | tổ máy `CG550-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: KTA19-G4 | hãng: Stamford | 
  - nguồn: `| CG550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (India) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 417 engine `QSX15-G8` | tổ máy `CG550E-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: Stamford S5L1D-C41 | hãng: Cummins | 
  - nguồn: `| CG550E-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSX15-G8 | Cummins (USA) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 417 alternator `S5L1D-C41` | tổ máy `CG550E-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: QSX15-G8 | hãng: Stamford | 
  - nguồn: `| CG550E-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSX15-G8 | Cummins (USA) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 418 engine `VTA28-G5` | tổ máy `CG688-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford S5L1D-F41 | hãng: Cummins | 
  - nguồn: `| CG688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | VTA28-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 418 alternator `S5L1D-F41` | tổ máy `CG688-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: VTA28-G5 | hãng: Stamford | 
  - nguồn: `| CG688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | VTA28-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 419 engine `VTA28-G6` | tổ máy `CG825-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: Stamford S5L1D-H41 | hãng: Cummins | 
  - nguồn: `| CG825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | VTA28-G6 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 419 alternator `S5L1D-H41` | tổ máy `CG825-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: VTA28-G6 | hãng: Stamford | 
  - nguồn: `| CG825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | VTA28-G6 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 420 engine `QSK23-G2` | tổ máy `CG825E/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: Stamford S5L1D-H41 | hãng: Cummins | 
  - nguồn: `| CG825E/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G2 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 420 alternator `S5L1D-H41` | tổ máy `CG825E/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: QSK23-G2 | hãng: Stamford | 
  - nguồn: `| CG825E/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G2 | Cummins (India) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 421 engine `QSK23-G3` | tổ máy `CG880E-H1` | prime 800 kVA / 640 kW; standby 880 kVA / 704 kW | khác: Stamford S6L1D-C41 | hãng: Cummins | 
  - nguồn: `| CG880E-H1 CONTACT | 880KVA/ 704KW | 800KVA/ 640KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 421 alternator `S6L1D-C41` | tổ máy `CG880E-H1` | prime 800 kVA / 640 kW; standby 880 kVA / 704 kW | khác: QSK23-G3 | hãng: Stamford | 
  - nguồn: `| CG880E-H1 CONTACT | 880KVA/ 704KW | 800KVA/ 640KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 422 engine `QST30-G3` | tổ máy `CG1000E-H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: Stamford S6L1D-D41 | hãng: Cummins | 
  - nguồn: `| CG1000E-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QST30-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 422 alternator `S6L1D-D41` | tổ máy `CG1000E-H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: QST30-G3 | hãng: Stamford | 
  - nguồn: `| CG1000E-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QST30-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 423 engine `KTA38-G5` | tổ máy `CG1100-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: Stamford S6L1D-E41 | hãng: Cummins | 
  - nguồn: `| CG1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 423 alternator `S6L1D-E41` | tổ máy `CG1100-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: KTA38-G5 | hãng: Stamford | 
  - nguồn: `| CG1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 424 engine `QST30-G4` | tổ máy `CG1100E-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: Stamford S6L1D-E41 | hãng: Cummins | 
  - nguồn: `| CG1100E-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 424 alternator `S6L1D-E41` | tổ máy `CG1100E-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: QST30-G4 | hãng: Stamford | 
  - nguồn: `| CG1100E-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 425 engine `KTA38-G9` | tổ máy `CG1250-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: Stamford S6L1D-F41 | hãng: Cummins | 
  - nguồn: `| CG1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (India) | Stamford S6L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 425 alternator `S6L1D-F41` | tổ máy `CG1250-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: KTA38-G9 | hãng: Stamford | 
  - nguồn: `| CG1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (India) | Stamford S6L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 426 engine `QSK38-G2` | tổ máy `CG1250E-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: Stamford S6L1D-F41 | hãng: Cummins | 
  - nguồn: `| CG1250E-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QSK38-G2 | Cummins (UK) | Stamford S6L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 426 alternator `S6L1D-F41` | tổ máy `CG1250E-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: QSK38-G2 | hãng: Stamford | 
  - nguồn: `| CG1250E-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QSK38-G2 | Cummins (UK) | Stamford S6L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 427 engine `KTA50-G3` | tổ máy `CG1375-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G41 | hãng: Cummins | 
  - nguồn: `| CG1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 427 alternator `S6L1D-G41` | tổ máy `CG1375-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: KTA50-G3 | hãng: Stamford | 
  - nguồn: `| CG1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 428 engine `QSK38-G3` | tổ máy `CG1375E-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G41 | hãng: Cummins | 
  - nguồn: `| CG1375E-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G3 | Cummins (UK) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 428 alternator `S6L1D-G41` | tổ máy `CG1375E-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: QSK38-G3 | hãng: Stamford | 
  - nguồn: `| CG1375E-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G3 | Cummins (UK) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 429 engine `KTA50-G8` | tổ máy `CG1500-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Cummins | 
  - nguồn: `| CG1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (India) | Stamford S6L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 429 alternator `S6L1D-H41` | tổ máy `CG1500-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: KTA50-G8 | hãng: Stamford | 
  - nguồn: `| CG1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (India) | Stamford S6L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 430 engine `QSK50-G3` | tổ máy `CG1500N-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Cummins | 
  - nguồn: `| CG1500N-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here |`
- **MỚI** n103 b2 dòng 430 alternator `S6L1D-H41` | tổ máy `CG1500N-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: QSK50-G3 | hãng: Stamford | 
  - nguồn: `| CG1500N-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here |`
- **MỚI** n103 b2 dòng 431 engine `KTA50-GS8` | tổ máy `CG1650-H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - nguồn: `| CG1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 431 alternator `S7L1D-C41` | tổ máy `CG1650-H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: KTA50-GS8 | hãng: Stamford | 
  - nguồn: `| CG1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 432 engine `QSK50-G4` | tổ máy `CG1700E-H1` | prime 1540 kVA / 1232 kW; standby 1700 kVA / 1360 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - nguồn: `| CG1700E-H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 432 alternator `S7L1D-C41` | tổ máy `CG1700E-H1` | prime 1540 kVA / 1232 kW; standby 1700 kVA / 1360 kW | khác: QSK50-G4 | hãng: Stamford | 
  - nguồn: `| CG1700E-H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (India) | Stamford S7L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 433 engine `QSK50-G7` | tổ máy `CG1825E-H1` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: Stamford S7L1D-D41 | hãng: Cummins | 
  - nguồn: `| CG1825E-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (India) | Stamford S7L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 433 alternator `S7L1D-D41` | tổ máy `CG1825E-H1` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: QSK50-G7 | hãng: Stamford | 
  - nguồn: `| CG1825E-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (India) | Stamford S7L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 434 engine `QSK60-G3` | tổ máy `CG2063EV1-H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: Stamford S7L1D-F41 | hãng: Cummins | 
  - nguồn: `| CG2063EV1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G3 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 434 alternator `S7L1D-F41` | tổ máy `CG2063EV1-H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: QSK60-G3 | hãng: Stamford | 
  - nguồn: `| CG2063EV1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G3 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 435 engine `QSK60-G7` | tổ máy `CG2063V2E/H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: Stamford S7L1D-F41 | hãng: Cummins | 
  - nguồn: `| CG2063V2E/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 435 alternator `S7L1D-F41` | tổ máy `CG2063V2E/H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: QSK60-G7 | hãng: Stamford | 
  - nguồn: `| CG2063V2E/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 436 engine `QSK60-G4` | tổ máy `CG2200E-H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: Stamford S7L1D-G41 | hãng: Cummins | 
  - nguồn: `| CG2200E-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G4 | Cummins (UK) | Stamford S7L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 436 alternator `S7L1D-G41` | tổ máy `CG2200E-H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: QSK60-G4 | hãng: Stamford | 
  - nguồn: `| CG2200E-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G4 | Cummins (UK) | Stamford S7L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 437 engine `QSK60-G8` | tổ máy `CG2500EV1-H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: Stamford S7L1D-H41 | hãng: Cummins | 
  - nguồn: `| CG2500EV1-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G8 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 437 alternator `S7L1D-H41` | tổ máy `CG2500EV1-H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QSK60-G8 | hãng: Stamford | 
  - nguồn: `| CG2500EV1-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G8 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 438 engine `QSK60-G21` | tổ máy `CG2500EV2-H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: Stamford S7L1D-H41 | hãng: Cummins | 
  - nguồn: `| CG2500EV2-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G21 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 438 alternator `S7L1D-H41` | tổ máy `CG2500EV2-H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QSK60-G21 | hãng: Stamford | 
  - nguồn: `| CG2500EV2-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G21 | Cummins (UK) | Stamford S7L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 439 engine `QSK60-G23` | tổ máy `CG2750EV1-H1` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: Stamford S7L1D-J41 | hãng: Cummins | 
  - nguồn: `| CG2750EV1-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK60-G23 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download`
- **MỚI** n103 b2 dòng 439 alternator `S7L1D-J41` | tổ máy `CG2750EV1-H1` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: QSK60-G23 | hãng: Stamford | 
  - nguồn: `| CG2750EV1-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK60-G23 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download`
- **MỚI** n103 b2 dòng 440 engine `QSK78-G18` | tổ máy `CG2750EV2-H1` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: Stamford S7L1D-J41 | hãng: Cummins | 
  - nguồn: `| CG2750EV2-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK78-G18 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download`
- **MỚI** n103 b2 dòng 440 alternator `S7L1D-J41` | tổ máy `CG2750EV2-H1` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: QSK78-G18 | hãng: Stamford | 
  - nguồn: `| CG2750EV2-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK78-G18 | Cummins (UK) | Stamford S7L1D-J41 | Click Here | Download`
- **MỚI** n103 b2 dòng 441 engine `QSK78-G9` | tổ máy `CG3000E-H1` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: Stamford S7L1D-K41 | hãng: Cummins | 
  - nguồn: `| CG3000E-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | QSK78-G9 | Cummins (UK) | Stamford S7L1D-K41 | Click Here | Download`
- **MỚI** n103 b2 dòng 441 alternator `S7L1D-K41` | tổ máy `CG3000E-H1` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: QSK78-G9 | hãng: Stamford | 
  - nguồn: `| CG3000E-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | QSK78-G9 | Cummins (UK) | Stamford S7L1D-K41 | Click Here | Download`
- **MỚI** n103 b2 dòng 442 engine `NTA855-GA` | tổ máy `CC250/H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: Stamford UCDI274J | hãng: Cummins | 
  - nguồn: `| CC250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274J | Click Here | Download`
- **MỚI** n103 b2 dòng 442 alternator `UCDI274J` | tổ máy `CC250/H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: NTA855-GA | hãng: Stamford | 
  - nguồn: `| CC250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274J | Click Here | Download`
- **MỚI** n103 b2 dòng 443 engine `NTA855-GA` | tổ máy `CC275/H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: Stamford UCDI274K | hãng: Cummins | 
  - nguồn: `| CC275/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274K | Click Here | Download`
- **MỚI** n103 b2 dòng 443 alternator `UCDI274K` | tổ máy `CC275/H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: NTA855-GA | hãng: Stamford | 
  - nguồn: `| CC275/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | NTA855-GA | Cummins (CCEC CHINA) | Stamford UCDI274K | Click Here | Download`
- **MỚI** n103 b2 dòng 444 engine `NTA855-G1A` | tổ máy `CC315/H1` | prime 275 kVA / 220 kW; standby 313 kVA / 250 kW | khác: Stamford S4L1D-D41 | hãng: Cummins | 
  - nguồn: `| CC315/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | NTA855-G1A | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 444 alternator `S4L1D-D41` | tổ máy `CC315/H1` | prime 275 kVA / 220 kW; standby 313 kVA / 250 kW | khác: NTA855-G1A | hãng: Stamford | 
  - nguồn: `| CC315/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | NTA855-G1A | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 445 engine `NTA855-G1B` | tổ máy `CC350/H1` | prime 312 kVA / 250 kW; standby 344 kVA / 275 kW | khác: Stamford S4L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC350/H1 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 445 alternator `S4L1D-E41` | tổ máy `CC350/H1` | prime 312 kVA / 250 kW; standby 344 kVA / 275 kW | khác: NTA855-G1B | hãng: Stamford | 
  - nguồn: `| CC350/H1 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 446 engine `NTA855-G2A` | tổ máy `CC388V1/H1` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: Stamford S4L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC388V1/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G2A | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 446 alternator `S4L1D-E41` | tổ máy `CC388V1/H1` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: NTA855-G2A | hãng: Stamford | 
  - nguồn: `| CC388V1/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G2A | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 447 engine `NTA855-G4` | tổ máy `CC388V2/H1` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: Stamford S4L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC388V2/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G4 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 447 alternator `S4L1D-E41` | tổ máy `CC388V2/H1` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: NTA855-G4 | hãng: Stamford | 
  - nguồn: `| CC388V2/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G4 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 448 engine `NTAA855-G7` | tổ máy `CC415V1/H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: Stamford S4L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC415V1/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTAA855-G7 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 448 alternator `S4L1D-F41` | tổ máy `CC415V1/H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NTAA855-G7 | hãng: Stamford | 
  - nguồn: `| CC415V1/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTAA855-G7 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 449 engine `QSNT-G3` | tổ máy `CC415V2/H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: Stamford S4L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC415V2/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 449 alternator `S4L1D-F41` | tổ máy `CC415V2/H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: QSNT-G3 | hãng: Stamford | 
  - nguồn: `| CC415V2/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 450 engine `KTA19-G2` | tổ máy `CC415V3/H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: Stamford S4L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC415V3/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 450 alternator `S4L1D-F41` | tổ máy `CC415V3/H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: KTA19-G2 | hãng: Stamford | 
  - nguồn: `| CC415V3/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 451 engine `QSNT-G3` | tổ máy `CC450/H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: Stamford S4L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC450/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 451 alternator `S4L1D-F41` | tổ máy `CC450/H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: QSNT-G3 | hãng: Stamford | 
  - nguồn: `| CC450/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSNT-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 452 engine `KTA19-G3` | tổ máy `CC500/H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC500/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 452 alternator `S4L1D-G41` | tổ máy `CC500/H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: KTA19-G3 | hãng: Stamford | 
  - nguồn: `| CC500/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 453 engine `QSNT-G4X` | tổ máy `CC500N/H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSNT-G4X | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 453 alternator `S4L1D-G41` | tổ máy `CC500N/H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: QSNT-G4X | hãng: Stamford | 
  - nguồn: `| CC500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSNT-G4X | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 454 engine `KTA19-G3A` | tổ máy `CC550V1/H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: Stamford S5L1D-C41 | hãng: Cummins | 
  - nguồn: `| CC550V1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 454 alternator `S5L1D-C41` | tổ máy `CC550V1/H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: KTA19-G3A | hãng: Stamford | 
  - nguồn: `| CC550V1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 455 engine `KTA19-G4` | tổ máy `CC550V2/H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: Stamford S5L1D-C41 | hãng: Cummins | 
  - nguồn: `| CC550V2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 455 alternator `S5L1D-C41` | tổ máy `CC550V2/H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: KTA19-G4 | hãng: Stamford | 
  - nguồn: `| CC550V2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | KTA19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 456 engine `KTA19-G8` | tổ máy `CC630V1/H1` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: Stamford S5L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC630V1/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 456 alternator `S5L1D-E41` | tổ máy `CC630V1/H1` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: KTA19-G8 | hãng: Stamford | 
  - nguồn: `| CC630V1/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 457 engine `KTAA19-G6` | tổ máy `CC630V2/H1` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: Stamford S5L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC630V2/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTAA19-G6 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 457 alternator `S5L1D-E41` | tổ máy `CC630V2/H1` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: KTAA19-G6 | hãng: Stamford | 
  - nguồn: `| CC630V2/H1 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTAA19-G6 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 458 engine `KTA19-G8A` | tổ máy `CC688V1/H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford S5L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC688V1/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTA19-G8A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 458 alternator `S5L1D-F41` | tổ máy `CC688V1/H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: KTA19-G8A | hãng: Stamford | 
  - nguồn: `| CC688V1/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTA19-G8A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 459 engine `KTAA19-G6A` | tổ máy `CC688V2/H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford S5L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC688V2/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTAA19-G6A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 459 alternator `S5L1D-F41` | tổ máy `CC688V2/H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: KTAA19-G6A | hãng: Stamford | 
  - nguồn: `| CC688V2/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | KTAA19-G6A | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 460 engine `QSK19-G4` | tổ máy `CC725/H1` | prime 650 kVA / 520 kW; standby 725 kVA / 580 kW | khác: Stamford S5L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC725/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 460 alternator `S5L1D-F41` | tổ máy `CC725/H1` | prime 650 kVA / 520 kW; standby 725 kVA / 580 kW | khác: QSK19-G4 | hãng: Stamford | 
  - nguồn: `| CC725/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 461 engine `KTA19-G9A` | tổ máy `CC750/H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: Stamford S5L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC750/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | KTA19-G9A | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 461 alternator `S5L1D-G41` | tổ máy `CC750/H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: KTA19-G9A | hãng: Stamford | 
  - nguồn: `| CC750/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | KTA19-G9A | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 462 engine `QSK19-G11` | tổ máy `CC750N/H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: Stamford S5L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC750N/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G11 | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 462 alternator `S5L1D-G41` | tổ máy `CC750N/H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: QSK19-G11 | hãng: Stamford | 
  - nguồn: `| CC750N/H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G11 | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 463 engine `KT38-GA` | tổ máy `CC800/H1` | prime 725 kVA / 580 kW; standby 800 kVA / 640 kW | khác: Stamford S5L1D-H41 | hãng: Cummins | 
  - nguồn: `| CC800/H1 CONTACT | 800KVA/ 640KW | 725KVA/ 580KW | KT38-GA | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 463 alternator `S5L1D-H41` | tổ máy `CC800/H1` | prime 725 kVA / 580 kW; standby 800 kVA / 640 kW | khác: KT38-GA | hãng: Stamford | 
  - nguồn: `| CC800/H1 CONTACT | 800KVA/ 640KW | 725KVA/ 580KW | KT38-GA | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 464 engine `KTA38-G2` | tổ máy `CC825/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: Stamford S5L1D-H41 | hãng: Cummins | 
  - nguồn: `| CC825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 464 alternator `S5L1D-H41` | tổ máy `CC825/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: KTA38-G2 | hãng: Stamford | 
  - nguồn: `| CC825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S5L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 465 engine `KTA38-G2B` | tổ máy `CC900/H1` | prime 800 kVA / 640 kW; standby 900 kVA / 720 kW | khác: Stamford S6L1D-C41 | hãng: Cummins | 
  - nguồn: `| CC900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 465 alternator `S6L1D-C41` | tổ máy `CC900/H1` | prime 800 kVA / 640 kW; standby 900 kVA / 720 kW | khác: KTA38-G2B | hãng: Stamford | 
  - nguồn: `| CC900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 466 engine `KTA38-G2A` | tổ máy `CC1000/H1` | prime 910 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: Stamford S6L1D-D41 | hãng: Cummins | 
  - nguồn: `| CC1000/H1 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 466 alternator `S6L1D-D41` | tổ máy `CC1000/H1` | prime 910 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: KTA38-G2A | hãng: Stamford | 
  - nguồn: `| CC1000/H1 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here | Download`
- **MỚI** n103 b2 dòng 467 engine `KTA38-G5` | tổ máy `CC1100/H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: Stamford S6L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 467 alternator `S6L1D-E41` | tổ máy `CC1100/H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: KTA38-G5 | hãng: Stamford | 
  - nguồn: `| CC1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here | Download`
- **MỚI** n103 b2 dòng 468 engine `KTA38-G9` | tổ máy `CC1250/H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: Stamford S6L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 468 alternator `S6L1D-F41` | tổ máy `CC1250/H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: KTA38-G9 | hãng: Stamford | 
  - nguồn: `| CC1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here | Download`
- **MỚI** n103 b2 dòng 469 engine `KTA50-G3` | tổ máy `CC1375/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 469 alternator `S6L1D-G41` | tổ máy `CC1375/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: KTA50-G3 | hãng: Stamford | 
  - nguồn: `| CC1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 470 engine `QSK38-G5` | tổ máy `CC1375E/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC1375E/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 470 alternator `S6L1D-G41` | tổ máy `CC1375E/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: QSK38-G5 | hãng: Stamford | 
  - nguồn: `| CC1375E/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here | Download`
- **MỚI** n103 b2 dòng 471 engine `KTA38-G9A` | tổ máy `CC1375N/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9A | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 471 alternator `S6L1D-G41` | tổ máy `CC1375N/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: KTA38-G9A | hãng: Stamford | 
  - nguồn: `| CC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9A | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 472 engine `QSK38-G29` | tổ máy `CC1375N2/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC1375N2/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G29 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 472 alternator `S6L1D-G41` | tổ máy `CC1375N2/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: QSK38-G29 | hãng: Stamford | 
  - nguồn: `| CC1375N2/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G29 | Cummins (CCEC CHINA) | Stamford S6L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 473 engine `KTA50-G8` | tổ máy `CC1500/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Cummins | 
  - nguồn: `| CC1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 473 alternator `S6L1D-H41` | tổ máy `CC1500/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: KTA50-G8 | hãng: Stamford | 
  - nguồn: `| CC1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G8 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here | Download`
- **MỚI** n103 b2 dòng 474 engine `KTA50-G7E` | tổ máy `CC1500N/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Cummins | 
  - nguồn: `| CC1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G7E | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |`
- **MỚI** n103 b2 dòng 474 alternator `S6L1D-H41` | tổ máy `CC1500N/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: KTA50-G7E | hãng: Stamford | 
  - nguồn: `| CC1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G7E | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |`
- **MỚI** n103 b2 dòng 475 engine `QSK38-G30` | tổ máy `CC1500N1/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Cummins | 
  - nguồn: `| CC1500N1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G30 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |`
- **MỚI** n103 b2 dòng 475 alternator `S6L1D-H41` | tổ máy `CC1500N1/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: QSK38-G30 | hãng: Stamford | 
  - nguồn: `| CC1500N1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G30 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here |`
- **MỚI** n103 b2 dòng 476 engine `KTA50-GS8` | tổ máy `CC1650/H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - nguồn: `| CC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 476 alternator `S7L1D-C41` | tổ máy `CC1650/H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: KTA50-GS8 | hãng: Stamford | 
  - nguồn: `| CC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-GS8 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here | Download`
- **MỚI** n103 b2 dòng 477 engine `KTA50-G8E` | tổ máy `CC1650N/H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - nguồn: `| CC1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-G8E | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |`
- **MỚI** n103 b2 dòng 477 alternator `S7L1D-C41` | tổ máy `CC1650N/H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: KTA50-G8E | hãng: Stamford | 
  - nguồn: `| CC1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | KTA50-G8E | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |`
- **MỚI** n103 b2 dòng 478 engine `QSK38-G31` | tổ máy `CC1650N1/H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - nguồn: `| CC1650N1/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | QSK38-G31 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |`
- **MỚI** n103 b2 dòng 478 alternator `S7L1D-C41` | tổ máy `CC1650N1/H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: QSK38-G31 | hãng: Stamford | 
  - nguồn: `| CC1650N1/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | QSK38-G31 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |`
- **MỚI** n103 b2 dòng 479 engine `QSK50-G4` | tổ máy `CC1700/H1` | prime 1540 kVA / 1232 kW; standby 1700 kVA / 1360 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - nguồn: `| CC1700/H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |`
- **MỚI** n103 b2 dòng 479 alternator `S7L1D-C41` | tổ máy `CC1700/H1` | prime 1540 kVA / 1232 kW; standby 1700 kVA / 1360 kW | khác: QSK50-G4 | hãng: Stamford | 
  - nguồn: `| CC1700/H1 CONTACT | 1700KVA/ 1360KW | 1540KVA/ 1232KW | QSK50-G4 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here |`
- **MỚI** n103 b2 dòng 480 engine `QSK50-G7` | tổ máy `CC1825/H1` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: Stamford S7L1D-D41 | hãng: Cummins | 
  - nguồn: `| CC1825/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |`
- **MỚI** n103 b2 dòng 480 alternator `S7L1D-D41` | tổ máy `CC1825/H1` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: QSK50-G7 | hãng: Stamford | 
  - nguồn: `| CC1825/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK50-G7 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |`
- **MỚI** n103 b2 dòng 481 engine `QSK38-G32` | tổ máy `CC1825N/H1` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: Stamford S7L1D-D41 | hãng: Cummins | 
  - nguồn: `| CC1825N/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK38-G32 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |`
- **MỚI** n103 b2 dòng 481 alternator `S7L1D-D41` | tổ máy `CC1825N/H1` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: QSK38-G32 | hãng: Stamford | 
  - nguồn: `| CC1825N/H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | QSK38-G32 | Cummins (CCEC CHINA) | Stamford S7L1D-D41 | Click Here |`
- **MỚI** n103 b2 dòng 482 engine `KTA50-G15A` | tổ máy `CC1875/H1` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: Stamford S7L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC1875/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15A | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |`
- **MỚI** n103 b2 dòng 482 alternator `S7L1D-E41` | tổ máy `CC1875/H1` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: KTA50-G15A | hãng: Stamford | 
  - nguồn: `| CC1875/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15A | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |`
- **MỚI** n103 b2 dòng 483 engine `KTA50-G15X` | tổ máy `CC1875N/H1` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: Stamford S7L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC1875N/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15X | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |`
- **MỚI** n103 b2 dòng 483 alternator `S7L1D-E41` | tổ máy `CC1875N/H1` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: KTA50-G15X | hãng: Stamford | 
  - nguồn: `| CC1875N/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | KTA50-G15X | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |`
- **MỚI** n103 b2 dòng 484 engine `QSK50-G13` | tổ máy `CC1875N1/H1` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: Stamford S7L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC1875N1/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | QSK50-G13 | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |`
- **MỚI** n103 b2 dòng 484 alternator `S7L1D-E41` | tổ máy `CC1875N1/H1` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: QSK50-G13 | hãng: Stamford | 
  - nguồn: `| CC1875N1/H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | QSK50-G13 | Cummins (CCEC CHINA) | Stamford S7L1D-E41 | Click Here |`
- **MỚI** n103 b2 dòng 485 engine `KTA50-G16A` | tổ máy `CC2063/H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: Stamford S7L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | KTA50-G16A | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |`
- **MỚI** n103 b2 dòng 485 alternator `S7L1D-F41` | tổ máy `CC2063/H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: KTA50-G16A | hãng: Stamford | 
  - nguồn: `| CC2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | KTA50-G16A | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |`
- **MỚI** n103 b2 dòng 486 engine `QSK50-G16` | tổ máy `CC2063N/H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: Stamford S7L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC2063N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK50-G16 | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |`
- **MỚI** n103 b2 dòng 486 alternator `S7L1D-F41` | tổ máy `CC2063N/H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: QSK50-G16 | hãng: Stamford | 
  - nguồn: `| CC2063N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | QSK50-G16 | Cummins (CCEC CHINA) | Stamford S7L1D-F41 | Click Here |`
- **MỚI** n103 b2 dòng 487 engine `KTA50-G16B` | tổ máy `CC2200/H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: Stamford S7L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | KTA50-G16B | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 487 alternator `S7L1D-G41` | tổ máy `CC2200/H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: KTA50-G16B | hãng: Stamford | 
  - nguồn: `| CC2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | KTA50-G16B | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 488 engine `QSK50-G17` | tổ máy `CC2200N/H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: Stamford S7L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 488 alternator `S7L1D-G41` | tổ máy `CC2200N/H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: QSK50-G17 | hãng: Stamford | 
  - nguồn: `| CC2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-G41 | Click Here |`
- **MỚI** n103 b2 dòng 489 engine `QSK50-G17` | tổ máy `CC2750/H1` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: Stamford S7L1D-J41 | hãng: Cummins | 
  - nguồn: `| CC2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-J41 | Click Here |`
- **MỚI** n103 b2 dòng 489 alternator `S7L1D-J41` | tổ máy `CC2750/H1` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: QSK50-G17 | hãng: Stamford | 
  - nguồn: `| CC2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | QSK50-G17 | Cummins (CCEC CHINA) | Stamford S7L1D-J41 | Click Here |`
- **MỚI** n105 b4 dòng 9 engine `NTA855-G1` | tổ máy `CC340-H2` | prime 312 kVA / 250 kW; standby 344 kVA / 275 kW | khác: Stamford S4L1D-D41 | hãng: Cummins | 
  - nguồn: `| CC340-H2 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MỚI** n105 b4 dòng 9 alternator `S4L1D-D41` | tổ máy `CC340-H2` | prime 312 kVA / 250 kW; standby 344 kVA / 275 kW | khác: NTA855-G1 | hãng: Stamford | 
  - nguồn: `| CC340-H2 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MỚI** n105 b4 dòng 10 engine `NTA855-G1B` | tổ máy `CC395-H2` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: Stamford S4L1D-D41 | hãng: Cummins | 
  - nguồn: `| CC395-H2 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MỚI** n105 b4 dòng 10 alternator `S4L1D-D41` | tổ máy `CC395-H2` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: NTA855-G1B | hãng: Stamford | 
  - nguồn: `| CC395-H2 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MỚI** n105 b4 dòng 11 engine `NTA855-G3` | tổ máy `CC412-H2` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: Stamford S4L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC412-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MỚI** n105 b4 dòng 11 alternator `S4L1D-E41` | tổ máy `CC412-H2` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NTA855-G3 | hãng: Stamford | 
  - nguồn: `| CC412-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MỚI** n105 b4 dòng 12 engine `NTA855-G3` | tổ máy `CC450-H2` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: Stamford S4L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MỚI** n105 b4 dòng 12 alternator `S4L1D-E41` | tổ máy `CC450-H2` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: NTA855-G3 | hãng: Stamford | 
  - nguồn: `| CC450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MỚI** n105 b4 dòng 13 engine `KTA19-G2` | tổ máy `CC500-H2` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-F41 | hãng: Cummins | 
  - nguồn: `| CC500-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here`
- **MỚI** n105 b4 dòng 13 alternator `S4L1D-F41` | tổ máy `CC500-H2` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: KTA19-G2 | hãng: Stamford | 
  - nguồn: `| CC500-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here`
- **MỚI** n105 b4 dòng 14 engine `KTA19-G3` | tổ máy `CC560-H2` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - nguồn: `| CC560-H2 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here`
- **MỚI** n105 b4 dòng 14 alternator `S4L1D-G41` | tổ máy `CC560-H2` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: KTA19-G3 | hãng: Stamford | 
  - nguồn: `| CC560-H2 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here`
- **MỚI** n105 b4 dòng 15 engine `KTA19-G3A` | tổ máy `CC630-H2` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: Stamford S5L1D-D41 | hãng: Cummins | 
  - nguồn: `| CC630-H2 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here`
- **MỚI** n105 b4 dòng 15 alternator `S5L1D-D41` | tổ máy `CC630-H2` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: KTA19-G3A | hãng: Stamford | 
  - nguồn: `| CC630-H2 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here`
- **MỚI** n105 b4 dòng 16 engine `QSK19-G4` | tổ máy `CC688-H2` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford S5L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC688-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **MỚI** n105 b4 dòng 16 alternator `S5L1D-E41` | tổ máy `CC688-H2` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: QSK19-G4 | hãng: Stamford | 
  - nguồn: `| CC688-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **MỚI** n105 b4 dòng 17 engine `QSK19-G8` | tổ máy `CC750-H2` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: Stamford S5L1D-E41 | hãng: Cummins | 
  - nguồn: `| CC750-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **MỚI** n105 b4 dòng 17 alternator `S5L1D-E41` | tổ máy `CC750-H2` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: QSK19-G8 | hãng: Stamford | 
  - nguồn: `| CC750-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **MỚI** n107 b6 dòng 22 engine `QSX15-G7` | tổ máy `CG560-H2` | prime 500 kVA / 400 kW; standby 560 kVA / 450 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - nguồn: `| CG560-H2 CONTACT | 560KVA/ 450KW | 500KVA/ 400KW | QSX15-G7 | Cummins (USA) | Stamford S4L1D-G41 | Click Here`
- **MỚI** n107 b6 dòng 22 alternator `S4L1D-G41` | tổ máy `CG560-H2` | prime 500 kVA / 400 kW; standby 560 kVA / 450 kW | khác: QSX15-G7 | hãng: Stamford | 
  - nguồn: `| CG560-H2 CONTACT | 560KVA/ 450KW | 500KVA/ 400KW | QSX15-G7 | Cummins (USA) | Stamford S4L1D-G41 | Click Here`
- **MỚI** n107 b6 dòng 23 engine `QSX15-G9` | tổ máy `CG625V1-H2` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: Stamford S5L1D-D41 | hãng: Cummins | 
  - nguồn: `| CG625V1-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | QSX15-G9 | Cummins (USA) | Stamford S5L1D-D41 | Click Here`
- **MỚI** n107 b6 dòng 23 alternator `S5L1D-D41` | tổ máy `CG625V1-H2` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: QSX15-G9 | hãng: Stamford | 
  - nguồn: `| CG625V1-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | QSX15-G9 | Cummins (USA) | Stamford S5L1D-D41 | Click Here`
- **MỚI** n107 b6 dòng 24 engine `KTA19-G4` | tổ máy `CG625V2-H2` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: Stamford S5L1D-D41 | hãng: Cummins | 
  - nguồn: `| CG625V2-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | KTA19-G4 | Cummins (USA) | Stamford S5L1D-D41 | Click Here`
- **MỚI** n107 b6 dòng 24 alternator `S5L1D-D41` | tổ máy `CG625V2-H2` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: KTA19-G4 | hãng: Stamford | 
  - nguồn: `| CG625V2-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | KTA19-G4 | Cummins (USA) | Stamford S5L1D-D41 | Click Here`
- **MỚI** n107 b6 dòng 25 engine `QSK19-G4` | tổ máy `CG680-H2` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford S5L1D-E41 | hãng: Cummins | 
  - nguồn: `| CG680-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (USA) | Stamford S5L1D-E41 | Click Here`
- **MỚI** n107 b6 dòng 25 alternator `S5L1D-E41` | tổ máy `CG680-H2` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: QSK19-G4 | hãng: Stamford | 
  - nguồn: `| CG680-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (USA) | Stamford S5L1D-E41 | Click Here`
- **MỚI** n107 b6 dòng 26 engine `QSK19-G5` | tổ máy `CG750V1-H2` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: Stamford S5L1D-F41 | hãng: Cummins | 
  - nguồn: `| CG750V1-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here`
- **MỚI** n107 b6 dòng 26 alternator `S5L1D-F41` | tổ máy `CG750V1-H2` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: QSK19-G5 | hãng: Stamford | 
  - nguồn: `| CG750V1-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G5 | Cummins (India) | Stamford S5L1D-F41 | Click Here`
- **MẤT** n109 b8 dòng 48 engine `NTA855-G1` | tổ máy `CC340-H2 CONTACT` | prime 312 kVA / 250 kW; standby 344 kVA / 275 kW | khác: Stamford S4L1D-D41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 9
  - nguồn: `| CC340-H2 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MẤT** n109 b8 dòng 48 alternator `S4L1D-D41` | tổ máy `CC340-H2 CONTACT` | prime 312 kVA / 250 kW; standby 344 kVA / 275 kW | khác: NTA855-G1 | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 9
  - nguồn: `| CC340-H2 CONTACT | 344KVA/ 275KW | 312KVA/ 250KW | NTA855-G1 | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MẤT** n109 b8 dòng 49 engine `NTA855-G1B` | tổ máy `CC395-H2 CONTACT` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: Stamford S4L1D-D41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 10
  - nguồn: `| CC395-H2 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MẤT** n109 b8 dòng 49 alternator `S4L1D-D41` | tổ máy `CC395-H2 CONTACT` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: NTA855-G1B | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 10
  - nguồn: `| CC395-H2 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | NTA855-G1B | Cummins (CCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **MẤT** n109 b8 dòng 50 engine `NTA855-G3` | tổ máy `CC412-H2 CONTACT` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: Stamford S4L1D-E41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 11
  - nguồn: `| CC412-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MẤT** n109 b8 dòng 50 alternator `S4L1D-E41` | tổ máy `CC412-H2 CONTACT` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NTA855-G3 | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 11
  - nguồn: `| CC412-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MẤT** n109 b8 dòng 51 engine `NTA855-G3` | tổ máy `CC450-H2 CONTACT` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: Stamford S4L1D-E41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 12
  - nguồn: `| CC450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MẤT** n109 b8 dòng 51 alternator `S4L1D-E41` | tổ máy `CC450-H2 CONTACT` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: NTA855-G3 | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 12
  - nguồn: `| CC450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | NTA855-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **MẤT** n109 b8 dòng 52 engine `KTA19-G2` | tổ máy `CC500-H2 CONTACT` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-F41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 13
  - nguồn: `| CC500-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here`
- **MẤT** n109 b8 dòng 52 alternator `S4L1D-F41` | tổ máy `CC500-H2 CONTACT` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: KTA19-G2 | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 13
  - nguồn: `| CC500-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | KTA19-G2 | Cummins (CCEC CHINA) | Stamford S4L1D-F41 | Click Here`
- **MẤT** n109 b8 dòng 53 engine `KTA19-G3` | tổ máy `CC560-H2 CONTACT` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: Stamford S4L1D-G41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 14
  - nguồn: `| CC560-H2 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here`
- **MẤT** n109 b8 dòng 53 alternator `S4L1D-G41` | tổ máy `CC560-H2 CONTACT` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: KTA19-G3 | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 14
  - nguồn: `| CC560-H2 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | KTA19-G3 | Cummins (CCEC CHINA) | Stamford S4L1D-G41 | Click Here`
- **MẤT** n109 b8 dòng 54 engine `KTA19-G3A` | tổ máy `CC630-H2 CONTACT` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: Stamford S5L1D-D41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 15
  - nguồn: `| CC630-H2 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here`
- **MẤT** n109 b8 dòng 54 alternator `S5L1D-D41` | tổ máy `CC630-H2 CONTACT` | prime 563 kVA / 450 kW; standby 631 kVA / 505 kW | khác: KTA19-G3A | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 15
  - nguồn: `| CC630-H2 CONTACT | 631KVA/ 505KW | 563KVA/ 450KW | KTA19-G3A | Cummins (CCEC CHINA) | Stamford S5L1D-D41 | Click Here`
- **MẤT** n109 b8 dòng 55 engine `QSK19-G4` | tổ máy `CC688-H2 CONTACT` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford S5L1D-E41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 16
  - nguồn: `| CC688-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **MẤT** n109 b8 dòng 55 alternator `S5L1D-E41` | tổ máy `CC688-H2 CONTACT` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: QSK19-G4 | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 16
  - nguồn: `| CC688-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | QSK19-G4 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **MẤT** n109 b8 dòng 56 engine `QSK19-G8` | tổ máy `CC750-H2 CONTACT` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: Stamford S5L1D-E41 | hãng: Cummins |  | ⚠ gộp vào n105 b4 dòng 17
  - nguồn: `| CC750-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **MẤT** n109 b8 dòng 56 alternator `S5L1D-E41` | tổ máy `CC750-H2 CONTACT` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: QSK19-G8 | hãng: Stamford |  | ⚠ gộp vào n105 b4 dòng 17
  - nguồn: `| CC750-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | QSK19-G8 | Cummins (CCEC CHINA) | Stamford S5L1D-E41 | Click Here`
- **ĐỔI** n101 b0 dòng 0 engine `M4M045D` | tổ máy `O38-H1` | prime 35 kVA / 28 kW; standby 38 kVA / 30 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O38-H1 CONTACT" → "O38-H1"
  - nguồn: `| O38-H1 CONTACT | 38KVA/ 30KW | 35KVA/ 28KW | M4M045D | OMDL-30-4 | OMD4800 | Click Here`
- **ĐỔI** n101 b0 dòng 1 engine `M4M075D` | tổ máy `O63-H1` | prime 56 kVA / 45 kW; standby 63 kVA / 50 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O63-H1 CONTACT" → "O63-H1"
  - nguồn: `| O63-H1 CONTACT | 63KVA/ 50KW | 56KVA/ 45KW | M4M075D | OMDL-50-4 | OMD4800 | Click Here`
- **ĐỔI** n101 b0 dòng 2 engine `M6M132D` | tổ máy `O94-H1` | prime 88 kVA / 70 kW; standby 94 kVA / 75 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O94-H1 CONTACT" → "O94-H1"
  - nguồn: `| O94-H1 CONTACT | 94KVA/ 75KW | 88KVA/ 70KW | M6M132D | OMDL-75-4 | OMD4800 | Click Here`
- **ĐỔI** n101 b0 dòng 3 engine `M6M165D` | tổ máy `O125-H1` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O125-H1 CONTACT" → "O125-H1"
  - nguồn: `| O125-H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | M6M165D | OMDL-100-4 | OMD4800 | Click Here`
- **ĐỔI** n101 b0 dòng 4 engine `M6M198D` | tổ máy `O150-H1` | prime 138 kVA / 110 kW; standby 150 kVA / 120 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O150-H1 CONTACT" → "O150-H1"
  - nguồn: `| O150-H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | M6M198D | OMDL-120-4 | OMD4800 | Click Here`
- **ĐỔI** n101 b0 dòng 5 engine `M6M231D` | tổ máy `O188-H1` | prime 170 kVA / 136 kW; standby 188 kVA / 150 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O188-H1 CONTACT" → "O188-H1"
  - nguồn: `| O188-H1 CONTACT | 188KVA/ 150KW | 170KVA/ 136KW | M6M231D | OMDL-150-4 | OMD4800 | Click Here`
- **ĐỔI** n101 b0 dòng 6 engine `M6M312D` | tổ máy `O250-H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O250-H1 CONTACT" → "O250-H1"
  - nguồn: `| O250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | M6M312D | OMDL-200-4 | OMD7800 | Click Here`
- **ĐỔI** n101 b0 dòng 7 engine `M6M408D` | tổ máy `O275-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O275-H1 CONTACT" → "O275-H1"
  - nguồn: `| O275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | M6M408D | OMDL-250-4 | OMD7800 | Click Here`
- **ĐỔI** n101 b0 dòng 8 engine `M6M448D` | tổ máy `O350-H1` | prime 313 kVA / 250 kW; standby 350 kVA / 280 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O350-H1 CONTACT" → "O350-H1"
  - nguồn: `| O350-H1 CONTACT | 350KVA/ 280KW | 313KVA/ 250KW | M6M448D | OMDL-300-4 | OMD7800 | Click Here`
- **ĐỔI** n101 b0 dòng 9 engine `M6M544D` | tổ máy `O388-H1` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O388-H1 CONTACT" → "O388-H1"
  - nguồn: `| O388-H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | M6M544D | OMDL-350-4 | OMD7800 | Click Here`
- **ĐỔI** n101 b0 dòng 10 engine `M6M571D` | tổ máy `O450-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O450-H1 CONTACT" → "O450-H1"
  - nguồn: `| O450-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | M6M571D | OMDL-400-4 | OMD6110 | Click Here`
- **ĐỔI** n101 b0 dòng 11 engine `M16G700D` | tổ máy `O500-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O500-H1 CONTACT" → "O500-H1"
  - nguồn: `| O500-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | M16G700D | OMDT-500-4 | OMD6110 | Click Here`
- **ĐỔI** n101 b0 dòng 12 engine `M25G700D` | tổ máy `O563-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O563-H1 CONTACT" → "O563-H1"
  - nguồn: `| O563-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | M25G700D | OMDT-500-4 | OMD6110 | Click Here`
- **ĐỔI** n101 b0 dòng 13 engine `M25G748D` | tổ máy `O625-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O625-H1 CONTACT" → "O625-H1"
  - nguồn: `| O625-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | M25G748D | OMDT-550-4 | OMD6110 | Click Here`
- **ĐỔI** n101 b0 dòng 14 engine `M27G830D` | tổ máy `O688-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O688-H1 CONTACT" → "O688-H1"
  - nguồn: `| O688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | M27G830D | OMDT-600-4 | OMD6110 | Click Here`
- **ĐỔI** n101 b0 dòng 15 engine `M27G900D` | tổ máy `O750-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O750-H1 CONTACT" → "O750-H1"
  - nguồn: `| O750-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | M27G900D | OMDT-650-4 | OMD6110 | Click Here`
- **ĐỔI** n101 b0 dòng 16 engine `M27G990D` | tổ máy `O800-H1` | prime 725 kVA / 580 kW; standby 800 kVA / 640 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O800-H1 CONTACT" → "O800-H1"
  - nguồn: `| O800-H1 CONTACT | 800KVA/ 640KW | 725KVA/ 580KW | M27G990D | OMDT-700-4 | OMD6110 | Click Here`
- **ĐỔI** n101 b0 dòng 17 engine `M27G1060D` | tổ máy `O825-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O825-H1 CONTACT" → "O825-H1"
  - nguồn: `| O825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | M27G1060D | OMDT-750-4 | OMD6110 | Click Here`
- **ĐỔI** n101 b0 dòng 18 engine `M28G1120D` | tổ máy `O880-H1` | prime 800 kVA / 640 kW; standby 880 kVA / 704 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O880-H1 CONTACT" → "O880-H1"
  - nguồn: `| O880-H1 CONTACT | 880KVA/ 704KW | 800KVA/ 640KW | M28G1120D | OMDT-800-4 | OMD6110 | Click Here`
- **ĐỔI** n101 b0 dòng 19 engine `M30G1210D` | tổ máy `O1025-H1` | prime 938 kVA / 750 kW; standby 1025 kVA / 820 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O1025-H1 CONTACT" → "O1025-H1"
  - nguồn: `| O1025-H1 CONTACT | 1025KVA/ 820KW | 938KVA/ 750KW | M30G1210D | OMDT-850-4 | OMD6110 | Click Here`
- **ĐỔI** n101 b0 dòng 20 engine `M30G1310D` | tổ máy `O1100-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O1100-H1 CONTACT" → "O1100-H1"
  - nguồn: `| O1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | M30G1310D | OMDT-900-4 | OMD6110 | Click Here`
- **ĐỔI** n101 b0 dòng 21 engine `M30G1500D` | tổ máy `O1125-H1` | prime 1025 kVA / 820 kW; standby 1125 kVA / 900 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O1125-H1 CONTACT" → "O1125-H1"
  - nguồn: `| O1125-H1 CONTACT | 1125KVA/ 900KW | 1025KVA/ 820KW | M30G1500D | OMDT-1000-4 | OMD6110 | Click Here`
- **ĐỔI** n101 b0 dòng 22 engine `M30G1600D` | tổ máy `O1188-H1` | prime 1125 kVA / 900 kW; standby 1188 kVA / 950 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O1188-H1 CONTACT" → "O1188-H1"
  - nguồn: `| O1188-H1 CONTACT | 1188KVA/ 950KW | 1125KVA/ 900KW | M30G1600D | OMDT-1100-4 | OMD6110 | Click Here`
- **ĐỔI** n101 b0 dòng 23 engine `M30G1650D` | tổ máy `O1250-H1` | prime 1150 kVA / 920 kW; standby 1250 kVA / 1000 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "O1250-H1 CONTACT" → "O1250-H1"
  - nguồn: `| O1250-H1 CONTACT | 1250KVA/ 1000KW | 1150KVA/ 920KW | M30G1650D | OMDT-1200-4 | OMD6110 | Click Here`
- **ĐỔI** n102 b1 dòng 0 engine `4B3.9-G11` | tổ máy `CD23/H1` | prime 20 kVA / 16 kW; standby 23 kVA / 18 kW | khác: Stamford S0L2-G1 | hãng: Cummins | 
  - đổi: genset: "CD23/H1 CONTACT" → "CD23/H1"
  - nguồn: `| CD23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 4B3.9-G11 | Cummins (China Dongfeng) | Stamford S0L2-G1 | Click Here |`
- **ĐỔI** n102 b1 dòng 0 alternator `S0L2-G1` | tổ máy `CD23/H1` | prime 20 kVA / 16 kW; standby 23 kVA / 18 kW | khác: 4B3.9-G11 | hãng: Stamford | 
  - đổi: genset: "CD23/H1 CONTACT" → "CD23/H1"
  - nguồn: `| CD23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 4B3.9-G11 | Cummins (China Dongfeng) | Stamford S0L2-G1 | Click Here |`
- **ĐỔI** n102 b1 dòng 1 engine `4B3.9-G1` | tổ máy `CD28V1/H1` | prime 25 kVA / 20 kW; standby 28 kVA / 22 kW | khác: Stamford S0L2-P1 | hãng: Cummins | 
  - đổi: genset: "CD28V1/H1 CONTACT" → "CD28V1/H1"
  - nguồn: `| CD28V1/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G1 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |`
- **ĐỔI** n102 b1 dòng 1 alternator `S0L2-P1` | tổ máy `CD28V1/H1` | prime 25 kVA / 20 kW; standby 28 kVA / 22 kW | khác: 4B3.9-G1 | hãng: Stamford | 
  - đổi: genset: "CD28V1/H1 CONTACT" → "CD28V1/H1"
  - nguồn: `| CD28V1/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G1 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |`
- **ĐỔI** n102 b1 dòng 2 engine `4B3.9-G2` | tổ máy `CD28V2/H1` | prime 25 kVA / 20 kW; standby 28 kVA / 22 kW | khác: Stamford S0L2-P1 | hãng: Cummins | 
  - đổi: genset: "CD28V2/H1 CONTACT" → "CD28V2/H1"
  - nguồn: `| CD28V2/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G2 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 2 alternator `S0L2-P1` | tổ máy `CD28V2/H1` | prime 25 kVA / 20 kW; standby 28 kVA / 22 kW | khác: 4B3.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD28V2/H1 CONTACT" → "CD28V2/H1"
  - nguồn: `| CD28V2/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G2 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 3 engine `QSB3.9-G31` | tổ máy `CD28N/H1` | prime 25 kVA / 20 kW; standby 28 kVA / 22 kW | khác: Stamford S0L2-P1 | hãng: Cummins | 
  - đổi: genset: "CD28N/H1 CONTACT" → "CD28N/H1"
  - nguồn: `| CD28N/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | QSB3.9-G31 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |`
- **ĐỔI** n102 b1 dòng 3 alternator `S0L2-P1` | tổ máy `CD28N/H1` | prime 25 kVA / 20 kW; standby 28 kVA / 22 kW | khác: QSB3.9-G31 | hãng: Stamford | 
  - đổi: genset: "CD28N/H1 CONTACT" → "CD28N/H1"
  - nguồn: `| CD28N/H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | QSB3.9-G31 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |`
- **ĐỔI** n102 b1 dòng 4 engine `4B3.9-G12` | tổ máy `CD33/H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: Stamford S1L2-J1 | hãng: Cummins | 
  - đổi: genset: "CD33/H1 CONTACT" → "CD33/H1"
  - nguồn: `| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S1L2-J1 | Click Here |`
- **ĐỔI** n102 b1 dòng 4 alternator `S1L2-J1` | tổ máy `CD33/H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: 4B3.9-G12 | hãng: Stamford | 
  - đổi: genset: "CD33/H1 CONTACT" → "CD33/H1"
  - nguồn: `| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S1L2-J1 | Click Here |`
- **ĐỔI** n102 b1 dòng 5 engine `4BT3.9-G1` | tổ máy `CD41V1/H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: Stamford S1L2-K1 | hãng: Cummins | 
  - đổi: genset: "CD41V1/H1 CONTACT" → "CD41V1/H1"
  - nguồn: `| CD41V1/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G1 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |`
- **ĐỔI** n102 b1 dòng 5 alternator `S1L2-K1` | tổ máy `CD41V1/H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: 4BT3.9-G1 | hãng: Stamford | 
  - đổi: genset: "CD41V1/H1 CONTACT" → "CD41V1/H1"
  - nguồn: `| CD41V1/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G1 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |`
- **ĐỔI** n102 b1 dòng 6 engine `4BT3.9-G2` | tổ máy `CD41V2/H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: Stamford S1L2-K1 | hãng: Cummins | 
  - đổi: genset: "CD41V2/H1 CONTACT" → "CD41V2/H1"
  - nguồn: `| CD41V2/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 6 alternator `S1L2-K1` | tổ máy `CD41V2/H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: 4BT3.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD41V2/H1 CONTACT" → "CD41V2/H1"
  - nguồn: `| CD41V2/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4BT3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 7 engine `QSB3.9-G33` | tổ máy `CD41N/H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: Stamford S1L2-K1 | hãng: Cummins | 
  - đổi: genset: "CD41N/H1 CONTACT" → "CD41N/H1"
  - nguồn: `| CD41N/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | QSB3.9-G33 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |`
- **ĐỔI** n102 b1 dòng 7 alternator `S1L2-K1` | tổ máy `CD41N/H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: QSB3.9-G33 | hãng: Stamford | 
  - đổi: genset: "CD41N/H1 CONTACT" → "CD41N/H1"
  - nguồn: `| CD41N/H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | QSB3.9-G33 | Cummins (China Dongfeng) | Stamford S1L2-K1 | Click Here |`
- **ĐỔI** n102 b1 dòng 8 engine `4BTA3.9-G2` | tổ máy `CD50/H1` | prime 45 kVA / 36 kW; standby 50 kVA / 40 kW | khác: Stamford S1L2-N1 | hãng: Cummins | 
  - đổi: genset: "CD50/H1 CONTACT" → "CD50/H1"
  - nguồn: `| CD50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-N1 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 8 alternator `S1L2-N1` | tổ máy `CD50/H1` | prime 45 kVA / 36 kW; standby 50 kVA / 40 kW | khác: 4BTA3.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD50/H1 CONTACT" → "CD50/H1"
  - nguồn: `| CD50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-N1 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 9 engine `4BTA3.9-G2 (QC50/60E)` | tổ máy `CD56/H1` | prime 50 kVA / 40 kW; standby 56 kVA / 45 kW | khác: Stamford S1L2-R1 | hãng: Cummins |  | ⚠ model có ngoặc / gạch chéo
  - đổi: genset: "CD56/H1 CONTACT" → "CD56/H1"
  - nguồn: `| CD56/H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | 4BTA3.9-G2 (QC50/60E) | Cummins (China Dongfeng) | Stamford S1L2-R1 | Click Here |`
- **ĐỔI** n102 b1 dòng 9 alternator `S1L2-R1` | tổ máy `CD56/H1` | prime 50 kVA / 40 kW; standby 56 kVA / 45 kW | khác: 4BTA3.9-G2 (QC50/60E) | hãng: Stamford | 
  - đổi: genset: "CD56/H1 CONTACT" → "CD56/H1"
  - nguồn: `| CD56/H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | 4BTA3.9-G2 (QC50/60E) | Cummins (China Dongfeng) | Stamford S1L2-R1 | Click Here |`
- **ĐỔI** n102 b1 dòng 10 engine `4BTA3.9-G2` | tổ máy `CD65/H1` | prime 56 kVA / 45 kW; standby 63 kVA / 50 kW | khác: Stamford S1L2-Y1 | hãng: Cummins | 
  - đổi: genset: "CD65/H1 CONTACT" → "CD65/H1"
  - nguồn: `| CD65/H1 CONTACT | 63KVA/ 50KW | 56KVA/ 45KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 10 alternator `S1L2-Y1` | tổ máy `CD65/H1` | prime 56 kVA / 45 kW; standby 63 kVA / 50 kW | khác: 4BTA3.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD65/H1 CONTACT" → "CD65/H1"
  - nguồn: `| CD65/H1 CONTACT | 63KVA/ 50KW | 56KVA/ 45KW | 4BTA3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 11 engine `4BTA3.9-G2 (QC58/67E)` | tổ máy `CD69V1/H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: Stamford S1L2-Y1 | hãng: Cummins |  | ⚠ model có ngoặc / gạch chéo
  - đổi: genset: "CD69V1/H1 CONTACT" → "CD69V1/H1"
  - nguồn: `| CD69V1/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC58/67E) | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 11 alternator `S1L2-Y1` | tổ máy `CD69V1/H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: 4BTA3.9-G2 (QC58/67E) | hãng: Stamford | 
  - đổi: genset: "CD69V1/H1 CONTACT" → "CD69V1/H1"
  - nguồn: `| CD69V1/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC58/67E) | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 12 engine `QSB3.9-G2` | tổ máy `CD69EV2/H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: Stamford S1L2-Y1 | hãng: Cummins | 
  - đổi: genset: "CD69EV2/H1 CONTACT" → "CD69EV2/H1"
  - nguồn: `| CD69EV2/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |`
- **ĐỔI** n102 b1 dòng 12 alternator `S1L2-Y1` | tổ máy `CD69EV2/H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: QSB3.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD69EV2/H1 CONTACT" → "CD69EV2/H1"
  - nguồn: `| CD69EV2/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G2 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |`
- **ĐỔI** n102 b1 dòng 13 engine `QSB3.9-G35` | tổ máy `CD69N/H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: Stamford S1L2-Y1 | hãng: Cummins | 
  - đổi: genset: "CD69N/H1 CONTACT" → "CD69N/H1"
  - nguồn: `| CD69N/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G35 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |`
- **ĐỔI** n102 b1 dòng 13 alternator `S1L2-Y1` | tổ máy `CD69N/H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: QSB3.9-G35 | hãng: Stamford | 
  - đổi: genset: "CD69N/H1 CONTACT" → "CD69N/H1"
  - nguồn: `| CD69N/H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | QSB3.9-G35 | Cummins (China Dongfeng) | Stamford S1L2-Y1 | Click Here |`
- **ĐỔI** n102 b1 dòng 14 engine `6BT5.9-G2` | tổ máy `CD85/H1` | prime 75 kVA / 60 kW; standby 83 kVA / 66 kW | khác: Stamford UCI224G | hãng: Cummins | 
  - đổi: genset: "CD85/H1 CONTACT" → "CD85/H1"
  - nguồn: `| CD85/H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 6BT5.9-G2 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here | Download`
- **ĐỔI** n102 b1 dòng 14 alternator `UCI224G` | tổ máy `CD85/H1` | prime 75 kVA / 60 kW; standby 83 kVA / 66 kW | khác: 6BT5.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD85/H1 CONTACT" → "CD85/H1"
  - nguồn: `| CD85/H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 6BT5.9-G2 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here | Download`
- **ĐỔI** n102 b1 dòng 15 engine `4BTA3.9-G11` | tổ máy `CD90V1/H1` | prime 80 kVA / 64 kW; standby 90 kVA / 72 kW | khác: Stamford UCI224G | hãng: Cummins | 
  - đổi: genset: "CD90V1/H1 CONTACT" → "CD90V1/H1"
  - nguồn: `| CD90V1/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |`
- **ĐỔI** n102 b1 dòng 15 alternator `UCI224G` | tổ máy `CD90V1/H1` | prime 80 kVA / 64 kW; standby 90 kVA / 72 kW | khác: 4BTA3.9-G11 | hãng: Stamford | 
  - đổi: genset: "CD90V1/H1 CONTACT" → "CD90V1/H1"
  - nguồn: `| CD90V1/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |`
- **ĐỔI** n102 b1 dòng 16 engine `QSB3.9-G37` | tổ máy `CD90EV2/H1` | prime 80 kVA / 64 kW; standby 90 kVA / 72 kW | khác: Stamford UCI224G | hãng: Cummins | 
  - đổi: genset: "CD90EV2/H1 CONTACT" → "CD90EV2/H1"
  - nguồn: `| CD90EV2/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | QSB3.9-G37 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |`
- **ĐỔI** n102 b1 dòng 16 alternator `UCI224G` | tổ máy `CD90EV2/H1` | prime 80 kVA / 64 kW; standby 90 kVA / 72 kW | khác: QSB3.9-G37 | hãng: Stamford | 
  - đổi: genset: "CD90EV2/H1 CONTACT" → "CD90EV2/H1"
  - nguồn: `| CD90EV2/H1 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | QSB3.9-G37 | Cummins (China Dongfeng) | Stamford UCI224G | Click Here |`
- **ĐỔI** n102 b1 dòng 17 engine `4BTA3.9-G13` | tổ máy `CD103V1/H1` | prime 94 kVA / 75 kW; standby 103 kVA / 82 kW | khác: Stamford UCI274C | hãng: Cummins | 
  - đổi: genset: "CD103V1/H1 CONTACT" → "CD103V1/H1"
  - nguồn: `| CD103V1/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 4BTA3.9-G13 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |`
- **ĐỔI** n102 b1 dòng 17 alternator `UCI274C` | tổ máy `CD103V1/H1` | prime 94 kVA / 75 kW; standby 103 kVA / 82 kW | khác: 4BTA3.9-G13 | hãng: Stamford | 
  - đổi: genset: "CD103V1/H1 CONTACT" → "CD103V1/H1"
  - nguồn: `| CD103V1/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 4BTA3.9-G13 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |`
- **ĐỔI** n102 b1 dòng 18 engine `6BT5.9-G1` | tổ máy `CD103V2/H1` | prime 94 kVA / 75 kW; standby 103 kVA / 82 kW | khác: Stamford UCI274C | hãng: Cummins | 
  - đổi: genset: "CD103V2/H1 CONTACT" → "CD103V2/H1"
  - nguồn: `| CD103V2/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G1 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |`
- **ĐỔI** n102 b1 dòng 18 alternator `UCI274C` | tổ máy `CD103V2/H1` | prime 94 kVA / 75 kW; standby 103 kVA / 82 kW | khác: 6BT5.9-G1 | hãng: Stamford | 
  - đổi: genset: "CD103V2/H1 CONTACT" → "CD103V2/H1"
  - nguồn: `| CD103V2/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G1 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |`
- **ĐỔI** n102 b1 dòng 19 engine `6BT5.9-G2 (QC86/100E)` | tổ máy `CD103V3/H1` | prime 94 kVA / 75 kW; standby 103 kVA / 82 kW | khác: Stamford UCI274C | hãng: Cummins |  | ⚠ model có ngoặc / gạch chéo
  - đổi: genset: "CD103V3/H1 CONTACT" → "CD103V3/H1"
  - nguồn: `| CD103V3/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G2 (QC86/100E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |`
- **ĐỔI** n102 b1 dòng 19 alternator `UCI274C` | tổ máy `CD103V3/H1` | prime 94 kVA / 75 kW; standby 103 kVA / 82 kW | khác: 6BT5.9-G2 (QC86/100E) | hãng: Stamford | 
  - đổi: genset: "CD103V3/H1 CONTACT" → "CD103V3/H1"
  - nguồn: `| CD103V3/H1 CONTACT | 103KVA/ 82KW | 94KVA/ 75KW | 6BT5.9-G2 (QC86/100E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |`
- **ĐỔI** n102 b1 dòng 20 engine `6BT5.9-G2 (QC96/115E)` | tổ máy `CD110V1/H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: Stamford UCI274C | hãng: Cummins |  | ⚠ model có ngoặc / gạch chéo
  - đổi: genset: "CD110V1/H1 CONTACT" → "CD110V1/H1"
  - nguồn: `| CD110V1/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 6BT5.9-G2 (QC96/115E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here | Download`
- **ĐỔI** n102 b1 dòng 20 alternator `UCI274C` | tổ máy `CD110V1/H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: 6BT5.9-G2 (QC96/115E) | hãng: Stamford | 
  - đổi: genset: "CD110V1/H1 CONTACT" → "CD110V1/H1"
  - nguồn: `| CD110V1/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 6BT5.9-G2 (QC96/115E) | Cummins (China Dongfeng) | Stamford UCI274C | Click Here | Download`
- **ĐỔI** n102 b1 dòng 21 engine `4BTAA3.9-G3` | tổ máy `CD110V2/H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: Stamford UCI274C | hãng: Cummins | 
  - đổi: genset: "CD110V2/H1 CONTACT" → "CD110V2/H1"
  - nguồn: `| CD110V2/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTAA3.9-G3 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |`
- **ĐỔI** n102 b1 dòng 21 alternator `UCI274C` | tổ máy `CD110V2/H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: 4BTAA3.9-G3 | hãng: Stamford | 
  - đổi: genset: "CD110V2/H1 CONTACT" → "CD110V2/H1"
  - nguồn: `| CD110V2/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTAA3.9-G3 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |`
- **ĐỔI** n102 b1 dòng 22 engine `QSB5.9-G2` | tổ máy `CD110EV3/H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: Stamford UCI274C | hãng: Cummins | 
  - đổi: genset: "CD110EV3/H1 CONTACT" → "CD110EV3/H1"
  - nguồn: `| CD110EV3/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | QSB5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |`
- **ĐỔI** n102 b1 dòng 22 alternator `UCI274C` | tổ máy `CD110EV3/H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: QSB5.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD110EV3/H1 CONTACT" → "CD110EV3/H1"
  - nguồn: `| CD110EV3/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | QSB5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274C | Click Here |`
- **ĐỔI** n102 b1 dòng 23 engine `6BTA5.9-G2` | tổ máy `CD125/H1` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: Stamford UCI274D | hãng: Cummins | 
  - đổi: genset: "CD125/H1 CONTACT" → "CD125/H1"
  - nguồn: `| CD125/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | 6BTA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here | Download`
- **ĐỔI** n102 b1 dòng 23 alternator `UCI274D` | tổ máy `CD125/H1` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: 6BTA5.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD125/H1 CONTACT" → "CD125/H1"
  - nguồn: `| CD125/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | 6BTA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here | Download`
- **ĐỔI** n102 b1 dòng 24 engine `QSB5.9-G30` | tổ máy `CD125N/H1` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: Stamford UCI274D | hãng: Cummins | 
  - đổi: genset: "CD125N/H1 CONTACT" → "CD125N/H1"
  - nguồn: `| CD125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | QSB5.9-G30 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |`
- **ĐỔI** n102 b1 dòng 24 alternator `UCI274D` | tổ máy `CD125N/H1` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: QSB5.9-G30 | hãng: Stamford | 
  - đổi: genset: "CD125N/H1 CONTACT" → "CD125N/H1"
  - nguồn: `| CD125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | QSB5.9-G30 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |`
- **ĐỔI** n102 b1 dòng 25 engine `QSB5.9-G33` | tổ máy `CD138E/H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: Stamford UCI274ES | hãng: Cummins | 
  - đổi: genset: "CD138E/H1 CONTACT" → "CD138E/H1"
  - nguồn: `| CD138E/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | QSB5.9-G33 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here |`
- **ĐỔI** n102 b1 dòng 25 alternator `UCI274ES` | tổ máy `CD138E/H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: QSB5.9-G33 | hãng: Stamford | 
  - đổi: genset: "CD138E/H1 CONTACT" → "CD138E/H1"
  - nguồn: `| CD138E/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | QSB5.9-G33 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here |`
- **ĐỔI** n102 b1 dòng 26 engine `6BTAA5.9-G2` | tổ máy `CD138/H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: Stamford UCI274ES | hãng: Cummins | 
  - đổi: genset: "CD138/H1 CONTACT" → "CD138/H1"
  - nguồn: `| CD138/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTAA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here | Download`
- **ĐỔI** n102 b1 dòng 26 alternator `UCI274ES` | tổ máy `CD138/H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: 6BTAA5.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD138/H1 CONTACT" → "CD138/H1"
  - nguồn: `| CD138/H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTAA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here | Download`
- **ĐỔI** n102 b1 dòng 27 engine `6CTA8.3-G2` | tổ máy `CD165/H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: Stamford UCI274F | hãng: Cummins | 
  - đổi: genset: "CD165/H1 CONTACT" → "CD165/H1"
  - nguồn: `| CD165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here | Download`
- **ĐỔI** n102 b1 dòng 27 alternator `UCI274F` | tổ máy `CD165/H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: 6CTA8.3-G2 | hãng: Stamford | 
  - đổi: genset: "CD165/H1 CONTACT" → "CD165/H1"
  - nguồn: `| CD165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here | Download`
- **ĐỔI** n102 b1 dòng 28 engine `6BTAA5.9-G12` | tổ máy `CD165V1/H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: Stamford UCI274F | hãng: Cummins | 
  - đổi: genset: "CD165V1/H1 CONTACT" → "CD165V1/H1"
  - nguồn: `| CD165V1/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |`
- **ĐỔI** n102 b1 dòng 28 alternator `UCI274F` | tổ máy `CD165V1/H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: 6BTAA5.9-G12 | hãng: Stamford | 
  - đổi: genset: "CD165V1/H1 CONTACT" → "CD165V1/H1"
  - nguồn: `| CD165V1/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |`
- **ĐỔI** n102 b1 dòng 29 engine `QSB6.7-G3` | tổ máy `CD165EV2/H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: Stamford UCI274F | hãng: Cummins | 
  - đổi: genset: "CD165EV2/H1 CONTACT" → "CD165EV2/H1"
  - nguồn: `| CD165EV2/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | QSB6.7-G3 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |`
- **ĐỔI** n102 b1 dòng 29 alternator `UCI274F` | tổ máy `CD165EV2/H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: QSB6.7-G3 | hãng: Stamford | 
  - đổi: genset: "CD165EV2/H1 CONTACT" → "CD165EV2/H1"
  - nguồn: `| CD165EV2/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | QSB6.7-G3 | Cummins (China Dongfeng) | Stamford UCI274F | Click Here |`
- **ĐỔI** n102 b1 dòng 30 engine `6CTA8.3-G1` | tổ máy `CD206V1/H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: Stamford UCI274H | hãng: Cummins | 
  - đổi: genset: "CD206V1/H1 CONTACT" → "CD206V1/H1"
  - nguồn: `| CD206V1/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G1 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |`
- **ĐỔI** n102 b1 dòng 30 alternator `UCI274H` | tổ máy `CD206V1/H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: 6CTA8.3-G1 | hãng: Stamford | 
  - đổi: genset: "CD206V1/H1 CONTACT" → "CD206V1/H1"
  - nguồn: `| CD206V1/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G1 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |`
- **ĐỔI** n102 b1 dòng 31 engine `6CTA8.3-G2` | tổ máy `CD206V2/H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: Stamford UCI274H | hãng: Cummins | 
  - đổi: genset: "CD206V2/H1 CONTACT" → "CD206V2/H1"
  - nguồn: `| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download`
- **ĐỔI** n102 b1 dòng 31 alternator `UCI274H` | tổ máy `CD206V2/H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: 6CTA8.3-G2 | hãng: Stamford | 
  - đổi: genset: "CD206V2/H1 CONTACT" → "CD206V2/H1"
  - nguồn: `| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download`
- **ĐỔI** n102 b1 dòng 32 engine `QSB6.7-G4` | tổ máy `CD206EV3/H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: Stamford UCI274H | hãng: Cummins | 
  - đổi: genset: "CD206EV3/H1 CONTACT" → "CD206EV3/H1"
  - nguồn: `| CD206EV3/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB6.7-G4 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |`
- **ĐỔI** n102 b1 dòng 32 alternator `UCI274H` | tổ máy `CD206EV3/H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: QSB6.7-G4 | hãng: Stamford | 
  - đổi: genset: "CD206EV3/H1 CONTACT" → "CD206EV3/H1"
  - nguồn: `| CD206EV3/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB6.7-G4 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |`
- **ĐỔI** n102 b1 dòng 33 engine `QSB5.9-30` | tổ máy `CD206N/H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: Stamford UCI274H | hãng: Cummins | 
  - đổi: genset: "CD206N/H1 CONTACT" → "CD206N/H1"
  - nguồn: `| CD206N/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB5.9-30 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |`
- **ĐỔI** n102 b1 dòng 33 alternator `UCI274H` | tổ máy `CD206N/H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: QSB5.9-30 | hãng: Stamford | 
  - đổi: genset: "CD206N/H1 CONTACT" → "CD206N/H1"
  - nguồn: `| CD206N/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | QSB5.9-30 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |`
- **ĐỔI** n102 b1 dòng 34 engine `6CTAA8.3-G2` | tổ máy `CD220V1/H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: Stamford UCI274H | hãng: Cummins | 
  - đổi: genset: "CD220V1/H1 CONTACT" → "CD220V1/H1"
  - nguồn: `| CD220V1/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download`
- **ĐỔI** n102 b1 dòng 34 alternator `UCI274H` | tổ máy `CD220V1/H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: 6CTAA8.3-G2 | hãng: Stamford | 
  - đổi: genset: "CD220V1/H1 CONTACT" → "CD220V1/H1"
  - nguồn: `| CD220V1/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download`
- **ĐỔI** n102 b1 dòng 35 engine `QSL8.9-G2` | tổ máy `CD220EV2/H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: Stamford UCI274H | hãng: Cummins | 
  - đổi: genset: "CD220EV2/H1 CONTACT" → "CD220EV2/H1"
  - nguồn: `| CD220EV2/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | QSL8.9-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |`
- **ĐỔI** n102 b1 dòng 35 alternator `UCI274H` | tổ máy `CD220EV2/H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: QSL8.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD220EV2/H1 CONTACT" → "CD220EV2/H1"
  - nguồn: `| CD220EV2/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | QSL8.9-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here |`
- **ĐỔI** n102 b1 dòng 36 engine `6LTAA8.9-G2` | tổ máy `CD250/H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: Stamford UCDI274J | hãng: Cummins | 
  - đổi: genset: "CD250/H1 CONTACT" → "CD250/H1"
  - nguồn: `| CD250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here | Download`
- **ĐỔI** n102 b1 dòng 36 alternator `UCDI274J` | tổ máy `CD250/H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: 6LTAA8.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD250/H1 CONTACT" → "CD250/H1"
  - nguồn: `| CD250/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here | Download`
- **ĐỔI** n102 b1 dòng 37 engine `6CTAA8.3-G9` | tổ máy `CD250V1/H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: Stamford UCDI274J | hãng: Cummins | 
  - đổi: genset: "CD250V1/H1 CONTACT" → "CD250V1/H1"
  - nguồn: `| CD250V1/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6CTAA8.3-G9 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |`
- **ĐỔI** n102 b1 dòng 37 alternator `UCDI274J` | tổ máy `CD250V1/H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: 6CTAA8.3-G9 | hãng: Stamford | 
  - đổi: genset: "CD250V1/H1 CONTACT" → "CD250V1/H1"
  - nguồn: `| CD250V1/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6CTAA8.3-G9 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |`
- **ĐỔI** n102 b1 dòng 38 engine `QSL8.9-G3` | tổ máy `CD250EV2/H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: Stamford UCDI274J | hãng: Cummins | 
  - đổi: genset: "CD250EV2/H1 CONTACT" → "CD250EV2/H1"
  - nguồn: `| CD250EV2/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |`
- **ĐỔI** n102 b1 dòng 38 alternator `UCDI274J` | tổ máy `CD250EV2/H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: QSL8.9-G3 | hãng: Stamford | 
  - đổi: genset: "CD250EV2/H1 CONTACT" → "CD250EV2/H1"
  - nguồn: `| CD250EV2/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |`
- **ĐỔI** n102 b1 dòng 39 engine `QSL6.79-G31` | tổ máy `CD250N/H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: Stamford UCDI274J | hãng: Cummins | 
  - đổi: genset: "CD250N/H1 CONTACT" → "CD250N/H1"
  - nguồn: `| CD250N/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL6.79-G31 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |`
- **ĐỔI** n102 b1 dòng 39 alternator `UCDI274J` | tổ máy `CD250N/H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: QSL6.79-G31 | hãng: Stamford | 
  - đổi: genset: "CD250N/H1 CONTACT" → "CD250N/H1"
  - nguồn: `| CD250N/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL6.79-G31 | Cummins (China Dongfeng) | Stamford UCDI274J | Click Here |`
- **ĐỔI** n102 b1 dòng 40 engine `6LTAA8.9-G2` | tổ máy `CD275V1/H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: Stamford UCDI274K | hãng: Cummins | 
  - đổi: genset: "CD275V1/H1 CONTACT" → "CD275V1/H1"
  - nguồn: `| CD275V1/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download`
- **ĐỔI** n102 b1 dòng 40 alternator `UCDI274K` | tổ máy `CD275V1/H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: 6LTAA8.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD275V1/H1 CONTACT" → "CD275V1/H1"
  - nguồn: `| CD275V1/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download`
- **ĐỔI** n102 b1 dòng 41 engine `6LTAA8.9-G3` | tổ máy `CD275V2/H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: Stamford UCDI274K | hãng: Cummins | 
  - đổi: genset: "CD275V2/H1 CONTACT" → "CD275V2/H1"
  - nguồn: `| CD275V2/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |`
- **ĐỔI** n102 b1 dòng 41 alternator `UCDI274K` | tổ máy `CD275V2/H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: 6LTAA8.9-G3 | hãng: Stamford | 
  - đổi: genset: "CD275V2/H1 CONTACT" → "CD275V2/H1"
  - nguồn: `| CD275V2/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G3 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |`
- **ĐỔI** n102 b1 dòng 42 engine `QSL8.9-G4` | tổ máy `CD275EV3/H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: Stamford UCDI274K | hãng: Cummins | 
  - đổi: genset: "CD275EV3/H1 CONTACT" → "CD275EV3/H1"
  - nguồn: `| CD275EV3/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G4 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download`
- **ĐỔI** n102 b1 dòng 42 alternator `UCDI274K` | tổ máy `CD275EV3/H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: QSL8.9-G4 | hãng: Stamford | 
  - đổi: genset: "CD275EV3/H1 CONTACT" → "CD275EV3/H1"
  - nguồn: `| CD275EV3/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G4 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here | Download`
- **ĐỔI** n102 b1 dòng 43 engine `QSL8.9-G34` | tổ máy `CD275N/H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: Stamford UCDI274K | hãng: Cummins | 
  - đổi: genset: "CD275N/H1 CONTACT" → "CD275N/H1"
  - nguồn: `| CD275N/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G34 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |`
- **ĐỔI** n102 b1 dòng 43 alternator `UCDI274K` | tổ máy `CD275N/H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: QSL8.9-G34 | hãng: Stamford | 
  - đổi: genset: "CD275N/H1 CONTACT" → "CD275N/H1"
  - nguồn: `| CD275N/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL8.9-G34 | Cummins (China Dongfeng) | Stamford UCDI274K | Click Here |`
- **ĐỔI** n102 b1 dòng 44 engine `6LTAA9.5-G3` | tổ máy `CD313/H1` | prime 275 kVA / 220 kW; standby 313 kVA / 250 kW | khác: Stamford S4L1D-D41 | hãng: Cummins | 
  - đổi: genset: "CD313/H1 CONTACT" → "CD313/H1"
  - nguồn: `| CD313/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |`
- **ĐỔI** n102 b1 dòng 44 alternator `S4L1D-D41` | tổ máy `CD313/H1` | prime 275 kVA / 220 kW; standby 313 kVA / 250 kW | khác: 6LTAA9.5-G3 | hãng: Stamford | 
  - đổi: genset: "CD313/H1 CONTACT" → "CD313/H1"
  - nguồn: `| CD313/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |`
- **ĐỔI** n102 b1 dòng 45 engine `QSL8.9-G33` | tổ máy `CD313N/H1` | prime 275 kVA / 220 kW; standby 313 kVA / 250 kW | khác: Stamford S4L1D-D41 | hãng: Cummins | 
  - đổi: genset: "CD313N/H1 CONTACT" → "CD313N/H1"
  - nguồn: `| CD313N/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | QSL8.9-G33 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |`
- **ĐỔI** n102 b1 dòng 45 alternator `S4L1D-D41` | tổ máy `CD313N/H1` | prime 275 kVA / 220 kW; standby 313 kVA / 250 kW | khác: QSL8.9-G33 | hãng: Stamford | 
  - đổi: genset: "CD313N/H1 CONTACT" → "CD313N/H1"
  - nguồn: `| CD313N/H1 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | QSL8.9-G33 | Cummins (China Dongfeng) | Stamford S4L1D-D41 | Click Here |`
- **ĐỔI** n102 b1 dòng 46 engine `6LTAA9.5-G1` | tổ máy `CD344/H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: Stamford S4L1D-E41 | hãng: Cummins | 
  - đổi: genset: "CD344/H1 CONTACT" → "CD344/H1"
  - nguồn: `| CD344/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 46 alternator `S4L1D-E41` | tổ máy `CD344/H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: 6LTAA9.5-G1 | hãng: Stamford | 
  - đổi: genset: "CD344/H1 CONTACT" → "CD344/H1"
  - nguồn: `| CD344/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 47 engine `QSL8.9-G30` | tổ máy `CD344N/H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: Stamford S4L1D-E41 | hãng: Cummins | 
  - đổi: genset: "CD344N/H1 CONTACT" → "CD344N/H1"
  - nguồn: `| CD344N/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | QSL8.9-G30 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |`
- **ĐỔI** n102 b1 dòng 47 alternator `S4L1D-E41` | tổ máy `CD344N/H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: QSL8.9-G30 | hãng: Stamford | 
  - đổi: genset: "CD344N/H1 CONTACT" → "CD344N/H1"
  - nguồn: `| CD344N/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | QSL8.9-G30 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |`
- **ĐỔI** n102 b1 dòng 48 engine `QSZ13-G6` | tổ máy `CD400E/H1` | prime 350 kVA / 280 kW; standby 400 kVA / 320 kW | khác: Stamford S4L1D-E41 | hãng: Cummins | 
  - đổi: genset: "CD400E/H1 CONTACT" → "CD400E/H1"
  - nguồn: `| CD400E/H1 CONTACT | 400KVA/ 320KW | 350KVA/ 280KW | QSZ13-G6 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |`
- **ĐỔI** n102 b1 dòng 48 alternator `S4L1D-E41` | tổ máy `CD400E/H1` | prime 350 kVA / 280 kW; standby 400 kVA / 320 kW | khác: QSZ13-G6 | hãng: Stamford | 
  - đổi: genset: "CD400E/H1 CONTACT" → "CD400E/H1"
  - nguồn: `| CD400E/H1 CONTACT | 400KVA/ 320KW | 350KVA/ 280KW | QSZ13-G6 | Cummins (China Dongfeng) | Stamford S4L1D-E41 | Click Here |`
- **ĐỔI** n102 b1 dòng 49 engine `6ZTAA13-G3` | tổ máy `CD413/H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: Stamford S4L1D-F41 | hãng: Cummins | 
  - đổi: genset: "CD413/H1 CONTACT" → "CD413/H1"
  - nguồn: `| CD413/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 49 alternator `S4L1D-F41` | tổ máy `CD413/H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: 6ZTAA13-G3 | hãng: Stamford | 
  - đổi: genset: "CD413/H1 CONTACT" → "CD413/H1"
  - nguồn: `| CD413/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 50 engine `QSZ13-G7` | tổ máy `CD450E/H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: Stamford S4L1D-F41 | hãng: Cummins | 
  - đổi: genset: "CD450E/H1 CONTACT" → "CD450E/H1"
  - nguồn: `| CD450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G7 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |`
- **ĐỔI** n102 b1 dòng 50 alternator `S4L1D-F41` | tổ máy `CD450E/H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: QSZ13-G7 | hãng: Stamford | 
  - đổi: genset: "CD450E/H1 CONTACT" → "CD450E/H1"
  - nguồn: `| CD450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G7 | Cummins (China Dongfeng) | Stamford S4L1D-F41 | Click Here |`
- **ĐỔI** n102 b1 dòng 51 engine `6ZTAA13-G2` | tổ máy `CD475V1/H1` | prime 438 kVA / 350 kW; standby 475 kVA / 380 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - đổi: genset: "CD475V1/H1 CONTACT" → "CD475V1/H1"
  - nguồn: `| CD475V1/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |`
- **ĐỔI** n102 b1 dòng 51 alternator `S4L1D-G41` | tổ máy `CD475V1/H1` | prime 438 kVA / 350 kW; standby 475 kVA / 380 kW | khác: 6ZTAA13-G2 | hãng: Stamford | 
  - đổi: genset: "CD475V1/H1 CONTACT" → "CD475V1/H1"
  - nguồn: `| CD475V1/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |`
- **ĐỔI** n102 b1 dòng 52 engine `6ZTAA13-G4` | tổ máy `CD475V2/H1` | prime 438 kVA / 350 kW; standby 475 kVA / 380 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - đổi: genset: "CD475V2/H1 CONTACT" → "CD475V2/H1"
  - nguồn: `| CD475V2/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G4 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |`
- **ĐỔI** n102 b1 dòng 52 alternator `S4L1D-G41` | tổ máy `CD475V2/H1` | prime 438 kVA / 350 kW; standby 475 kVA / 380 kW | khác: 6ZTAA13-G4 | hãng: Stamford | 
  - đổi: genset: "CD475V2/H1 CONTACT" → "CD475V2/H1"
  - nguồn: `| CD475V2/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | 6ZTAA13-G4 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |`
- **ĐỔI** n102 b1 dòng 53 engine `QSZ13-G2` | tổ máy `CD475V3/H1` | prime 438 kVA / 350 kW; standby 475 kVA / 380 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - đổi: genset: "CD475V3/H1 CONTACT" → "CD475V3/H1"
  - nguồn: `| CD475V3/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |`
- **ĐỔI** n102 b1 dòng 53 alternator `S4L1D-G41` | tổ máy `CD475V3/H1` | prime 438 kVA / 350 kW; standby 475 kVA / 380 kW | khác: QSZ13-G2 | hãng: Stamford | 
  - đổi: genset: "CD475V3/H1 CONTACT" → "CD475V3/H1"
  - nguồn: `| CD475V3/H1 CONTACT | 475KVA/ 380KW | 438KVA/ 350KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here |`
- **ĐỔI** n102 b1 dòng 54 engine `QSZ13-G2` | tổ máy `CD500E/H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - đổi: genset: "CD500E/H1 CONTACT" → "CD500E/H1"
  - nguồn: `| CD500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 54 alternator `S4L1D-G41` | tổ máy `CD500E/H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: QSZ13-G2 | hãng: Stamford | 
  - đổi: genset: "CD500E/H1 CONTACT" → "CD500E/H1"
  - nguồn: `| CD500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (China Dongfeng) | Stamford S4L1D-G41 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 55 engine `QSZ13-G3` | tổ máy `CD550EV1/H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: Stamford S5L1D-C41 | hãng: Cummins | 
  - đổi: genset: "CD550EV1/H1 CONTACT" → "CD550EV1/H1"
  - nguồn: `| CD550EV1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G3 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 55 alternator `S5L1D-C41` | tổ máy `CD550EV1/H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: QSZ13-G3 | hãng: Stamford | 
  - đổi: genset: "CD550EV1/H1 CONTACT" → "CD550EV1/H1"
  - nguồn: `| CD550EV1/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G3 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here | Download`
- **ĐỔI** n102 b1 dòng 56 engine `QSZ13-G10` | tổ máy `CD550EV2/H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: Stamford S5L1D-C41 | hãng: Cummins | 
  - đổi: genset: "CD550EV2/H1 CONTACT" → "CD550EV2/H1"
  - nguồn: `| CD550EV2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G10 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here |`
- **ĐỔI** n102 b1 dòng 56 alternator `S5L1D-C41` | tổ máy `CD550EV2/H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: QSZ13-G10 | hãng: Stamford | 
  - đổi: genset: "CD550EV2/H1 CONTACT" → "CD550EV2/H1"
  - nguồn: `| CD550EV2/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | QSZ13-G10 | Cummins (China Dongfeng) | Stamford S5L1D-C41 | Click Here |`
- **ĐỔI** n103 b2 dòng 57 engine `403D-11G` | tổ máy `P10/H1` | prime 9 kVA / 7 kW; standby 10 kVA / 8 kW | khác: Stamford S0L1-H1 | hãng: Perkins | 
  - đổi: genset: "P10/H1 CONTACT" → "P10/H1"
  - nguồn: `| P10/H1 CONTACT | 10KVA/ 8KW | 9KVA/ 7KW | 403D-11G | Perkins China | Stamford S0L1-H1 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 57 alternator `S0L1-H1` | tổ máy `P10/H1` | prime 9 kVA / 7 kW; standby 10 kVA / 8 kW | khác: 403D-11G | hãng: Stamford | 
  - đổi: genset: "P10/H1 CONTACT" → "P10/H1"
  - nguồn: `| P10/H1 CONTACT | 10KVA/ 8KW | 9KVA/ 7KW | 403D-11G | Perkins China | Stamford S0L1-H1 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 58 engine `403A-15G1` | tổ máy `P14/H1` | prime 13 kVA / 10 kW; standby 14 kVA / 11 kW | khác: Stamford S0L1-L1 | hãng: Perkins | 
  - đổi: genset: "P14/H1 CONTACT" → "P14/H1"
  - nguồn: `| P14/H1 CONTACT | 14KVA/ 11KW | 13KVA/ 10KW | 403A-15G1 | Perkins China | Stamford S0L1-L1 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 58 alternator `S0L1-L1` | tổ máy `P14/H1` | prime 13 kVA / 10 kW; standby 14 kVA / 11 kW | khác: 403A-15G1 | hãng: Stamford | 
  - đổi: genset: "P14/H1 CONTACT" → "P14/H1"
  - nguồn: `| P14/H1 CONTACT | 14KVA/ 11KW | 13KVA/ 10KW | 403A-15G1 | Perkins China | Stamford S0L1-L1 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 59 engine `403A-15G2` | tổ máy `P16/H1` | prime 15 kVA / 12 kW; standby 16 kVA / 13 kW | khác: Stamford S0L1-P1 | hãng: Perkins | 
  - đổi: genset: "P16/H1 CONTACT" → "P16/H1"
  - nguồn: `| P16/H1 CONTACT | 16KVA/ 13KW | 15KVA/ 12KW | 403A-15G2 | Perkins China | Stamford S0L1-P1 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 59 alternator `S0L1-P1` | tổ máy `P16/H1` | prime 15 kVA / 12 kW; standby 16 kVA / 13 kW | khác: 403A-15G2 | hãng: Stamford | 
  - đổi: genset: "P16/H1 CONTACT" → "P16/H1"
  - nguồn: `| P16/H1 CONTACT | 16KVA/ 13KW | 15KVA/ 12KW | 403A-15G2 | Perkins China | Stamford S0L1-P1 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 60 engine `404A-22G1` | tổ máy `P23/H1` | prime 20 kVA / 16 kW; standby 23 kVA / 18 kW | khác: Stamford S0L2-G1 | hãng: Perkins | 
  - đổi: genset: "P23/H1 CONTACT" → "P23/H1"
  - nguồn: `| P23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 404A-22G1 | Perkins China | Stamford S0L2-G1 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 60 alternator `S0L2-G1` | tổ máy `P23/H1` | prime 20 kVA / 16 kW; standby 23 kVA / 18 kW | khác: 404A-22G1 | hãng: Stamford | 
  - đổi: genset: "P23/H1 CONTACT" → "P23/H1"
  - nguồn: `| P23/H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | 404A-22G1 | Perkins China | Stamford S0L2-G1 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 61 engine `1103A-33G` | tổ máy `P33/H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: Stamford S0L2-P1 | hãng: Perkins | 
  - đổi: genset: "P33/H1 CONTACT" → "P33/H1"
  - nguồn: `| P33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 1103A-33G | Perkins China | Stamford S0L2-P1 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 61 alternator `S0L2-P1` | tổ máy `P33/H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: 1103A-33G | hãng: Stamford | 
  - đổi: genset: "P33/H1 CONTACT" → "P33/H1"
  - nguồn: `| P33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 1103A-33G | Perkins China | Stamford S0L2-P1 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 62 engine `1103A-33TG1` | tổ máy `P50/H1` | prime 45 kVA / 36 kW; standby 50 kVA / 40 kW | khác: Stamford S1L2-N1 | hãng: Perkins | 
  - đổi: genset: "P50/H1 CONTACT" → "P50/H1"
  - nguồn: `| P50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 1103A-33TG1 | Perkins China | Stamford S1L2-N1 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 62 alternator `S1L2-N1` | tổ máy `P50/H1` | prime 45 kVA / 36 kW; standby 50 kVA / 40 kW | khác: 1103A-33TG1 | hãng: Stamford | 
  - đổi: genset: "P50/H1 CONTACT" → "P50/H1"
  - nguồn: `| P50/H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 1103A-33TG1 | Perkins China | Stamford S1L2-N1 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 63 engine `1103A-33TG2` | tổ máy `P65/H1` | prime 60 kVA / 48 kW; standby 65 kVA / 52 kW | khác: Stamford S1L2-Y1 | hãng: Perkins | 
  - đổi: genset: "P65/H1 CONTACT" → "P65/H1"
  - nguồn: `| P65/H1 CONTACT | 65KVA/ 52KW | 60KVA/ 48KW | 1103A-33TG2 | Perkins China | Stamford S1L2-Y1 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 63 alternator `S1L2-Y1` | tổ máy `P65/H1` | prime 60 kVA / 48 kW; standby 65 kVA / 52 kW | khác: 1103A-33TG2 | hãng: Stamford | 
  - đổi: genset: "P65/H1 CONTACT" → "P65/H1"
  - nguồn: `| P65/H1 CONTACT | 65KVA/ 52KW | 60KVA/ 48KW | 1103A-33TG2 | Perkins China | Stamford S1L2-Y1 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 64 engine `1104A-44TG1` | tổ máy `P73/H1` | prime 65 kVA / 52 kW; standby 73 kVA / 58 kW | khác: Stamford UCI224F | hãng: Perkins | 
  - đổi: genset: "P73/H1 CONTACT" → "P73/H1"
  - nguồn: `| P73/H1 CONTACT | 73KVA/ 58KW | 65KVA/ 52KW | 1104A-44TG1 | Perkins China | Stamford UCI224F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 64 alternator `UCI224F` | tổ máy `P73/H1` | prime 65 kVA / 52 kW; standby 73 kVA / 58 kW | khác: 1104A-44TG1 | hãng: Stamford | 
  - đổi: genset: "P73/H1 CONTACT" → "P73/H1"
  - nguồn: `| P73/H1 CONTACT | 73KVA/ 58KW | 65KVA/ 52KW | 1104A-44TG1 | Perkins China | Stamford UCI224F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 65 engine `1104A-44TG2` | tổ máy `P88/H1` | prime 80 kVA / 64 kW; standby 88 kVA / 70 kW | khác: Stamford UCI224G | hãng: Perkins | 
  - đổi: genset: "P88/H1 CONTACT" → "P88/H1"
  - nguồn: `| P88/H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | 1104A-44TG2 | Perkins China | Stamford UCI224G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 65 alternator `UCI224G` | tổ máy `P88/H1` | prime 80 kVA / 64 kW; standby 88 kVA / 70 kW | khác: 1104A-44TG2 | hãng: Stamford | 
  - đổi: genset: "P88/H1 CONTACT" → "P88/H1"
  - nguồn: `| P88/H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | 1104A-44TG2 | Perkins China | Stamford UCI224G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 66 engine `1104C-44TAG2` | tổ máy `P110/H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: Stamford UCI274C | hãng: Perkins | 
  - đổi: genset: "P110/H1 CONTACT" → "P110/H1"
  - nguồn: `| P110/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 1104C-44TAG2 | Perkins China | Stamford UCI274C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 66 alternator `UCI274C` | tổ máy `P110/H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: 1104C-44TAG2 | hãng: Stamford | 
  - đổi: genset: "P110/H1 CONTACT" → "P110/H1"
  - nguồn: `| P110/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 1104C-44TAG2 | Perkins China | Stamford UCI274C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 67 engine `1106A-70TG1` | tổ máy `P150/H1` | prime 135 kVA / 108 kW; standby 150 kVA / 120 kW | khác: Stamford UCI274E | hãng: Perkins | 
  - đổi: genset: "P150/H1 CONTACT" → "P150/H1"
  - nguồn: `| P150/H1 CONTACT | 150KVA/ 120KW | 135KVA/ 108KW | 1106A-70TG1 | Perkins China | Stamford UCI274E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 67 alternator `UCI274E` | tổ máy `P150/H1` | prime 135 kVA / 108 kW; standby 150 kVA / 120 kW | khác: 1106A-70TG1 | hãng: Stamford | 
  - đổi: genset: "P150/H1 CONTACT" → "P150/H1"
  - nguồn: `| P150/H1 CONTACT | 150KVA/ 120KW | 135KVA/ 108KW | 1106A-70TG1 | Perkins China | Stamford UCI274E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 68 engine `1106A-70TAG2` | tổ máy `P165/H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: Stamford UCI274F | hãng: Perkins | 
  - đổi: genset: "P165/H1 CONTACT" → "P165/H1"
  - nguồn: `| P165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 1106A-70TAG2 | Perkins China | Stamford UCI274F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 68 alternator `UCI274F` | tổ máy `P165/H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: 1106A-70TAG2 | hãng: Stamford | 
  - đổi: genset: "P165/H1 CONTACT" → "P165/H1"
  - nguồn: `| P165/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 1106A-70TAG2 | Perkins China | Stamford UCI274F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 69 engine `1106A-70TAG3` | tổ máy `P198/H1` | prime 180 kVA / 144 kW; standby 198 kVA / 158 kW | khác: Stamford UCI274G | hãng: Perkins | 
  - đổi: genset: "P198/H1 CONTACT" → "P198/H1"
  - nguồn: `| P198/H1 CONTACT | 198KVA/ 158KW | 180KVA/ 144KW | 1106A-70TAG3 | Perkins China | Stamford UCI274G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 69 alternator `UCI274G` | tổ máy `P198/H1` | prime 180 kVA / 144 kW; standby 198 kVA / 158 kW | khác: 1106A-70TAG3 | hãng: Stamford | 
  - đổi: genset: "P198/H1 CONTACT" → "P198/H1"
  - nguồn: `| P198/H1 CONTACT | 198KVA/ 158KW | 180KVA/ 144KW | 1106A-70TAG3 | Perkins China | Stamford UCI274G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 70 engine `1106A-70TAG4` | tổ máy `P220/H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: Stamford UCI274H | hãng: Perkins | 
  - đổi: genset: "P220/H1 CONTACT" → "P220/H1"
  - nguồn: `| P220/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 1106A-70TAG4 | Perkins China | Stamford UCI274H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 70 alternator `UCI274H` | tổ máy `P220/H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: 1106A-70TAG4 | hãng: Stamford | 
  - đổi: genset: "P220/H1 CONTACT" → "P220/H1"
  - nguồn: `| P220/H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 1106A-70TAG4 | Perkins China | Stamford UCI274H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 71 engine `1506A-E88TAG2` | tổ máy `P250E/H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: Stamford UCI274J | hãng: Perkins | 
  - đổi: genset: "P250E/H1 CONTACT" → "P250E/H1"
  - nguồn: `| P250E/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 1506A-E88TAG2 | Perkins China | Stamford UCI274J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 71 alternator `UCI274J` | tổ máy `P250E/H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: 1506A-E88TAG2 | hãng: Stamford | 
  - đổi: genset: "P250E/H1 CONTACT" → "P250E/H1"
  - nguồn: `| P250E/H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 1506A-E88TAG2 | Perkins China | Stamford UCI274J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 72 engine `1506A-E88TAG3` | tổ máy `P275E/H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: Stamford UCI274K | hãng: Perkins | 
  - đổi: genset: "P275E/H1 CONTACT" → "P275E/H1"
  - nguồn: `| P275E/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 1506A-E88TAG3 | Perkins China | Stamford UCI274K | Click Here | Download`
- **ĐỔI** n103 b2 dòng 72 alternator `UCI274K` | tổ máy `P275E/H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: 1506A-E88TAG3 | hãng: Stamford | 
  - đổi: genset: "P275E/H1 CONTACT" → "P275E/H1"
  - nguồn: `| P275E/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 1506A-E88TAG3 | Perkins China | Stamford UCI274K | Click Here | Download`
- **ĐỔI** n103 b2 dòng 73 engine `1506A-E88TAG5` | tổ máy `P300E/H1` | prime 275 kVA / 220 kW; standby 300 kVA / 240 kW | khác: Stamford S4L1S-D4 | hãng: Perkins | 
  - đổi: genset: "P300E/H1 CONTACT" → "P300E/H1"
  - nguồn: `| P300E/H1 CONTACT | 300KVA/ 240KW | 275KVA/ 220KW | 1506A-E88TAG5 | Perkins China | Stamford S4L1S-D4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 73 alternator `S4L1S-D4` | tổ máy `P300E/H1` | prime 275 kVA / 220 kW; standby 300 kVA / 240 kW | khác: 1506A-E88TAG5 | hãng: Stamford | 
  - đổi: genset: "P300E/H1 CONTACT" → "P300E/H1"
  - nguồn: `| P300E/H1 CONTACT | 300KVA/ 240KW | 275KVA/ 220KW | 1506A-E88TAG5 | Perkins China | Stamford S4L1S-D4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 74 engine `1506A-E88TAG5` | tổ máy `P331E/H1` | prime 300 kVA / 240 kW; standby 331 kVA / 265 kW | khác: Stamford S4L1S-D4 | hãng: Perkins | 
  - đổi: genset: "P331E/H1 CONTACT" → "P331E/H1"
  - nguồn: `| P331E/H1 CONTACT | 331KVA/ 265KW | 300KVA/ 240KW | 1506A-E88TAG5 | Perkins China | Stamford S4L1S-D4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 74 alternator `S4L1S-D4` | tổ máy `P331E/H1` | prime 300 kVA / 240 kW; standby 331 kVA / 265 kW | khác: 1506A-E88TAG5 | hãng: Stamford | 
  - đổi: genset: "P331E/H1 CONTACT" → "P331E/H1"
  - nguồn: `| P331E/H1 CONTACT | 331KVA/ 265KW | 300KVA/ 240KW | 1506A-E88TAG5 | Perkins China | Stamford S4L1S-D4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 75 engine `2206C-E13TAG2` | tổ máy `P344E/H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: Stamford S4L1S-E4 | hãng: Perkins | 
  - đổi: genset: "P344E/H1 CONTACT" → "P344E/H1"
  - nguồn: `| P344E/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 2206C-E13TAG2 | Perkins China | Stamford S4L1S-E4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 75 alternator `S4L1S-E4` | tổ máy `P344E/H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: 2206C-E13TAG2 | hãng: Stamford | 
  - đổi: genset: "P344E/H1 CONTACT" → "P344E/H1"
  - nguồn: `| P344E/H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 2206C-E13TAG2 | Perkins China | Stamford S4L1S-E4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 76 engine `2206C-E13TAG2` | tổ máy `P388E/H1` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: Stamford S4L1S-E4 | hãng: Perkins | 
  - đổi: genset: "P388E/H1 CONTACT" → "P388E/H1"
  - nguồn: `| P388E/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | 2206C-E13TAG2 | Perkins China | Stamford S4L1S-E4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 76 alternator `S4L1S-E4` | tổ máy `P388E/H1` | prime 350 kVA / 280 kW; standby 388 kVA / 310 kW | khác: 2206C-E13TAG2 | hãng: Stamford | 
  - đổi: genset: "P388E/H1 CONTACT" → "P388E/H1"
  - nguồn: `| P388E/H1 CONTACT | 388KVA/ 310KW | 350KVA/ 280KW | 2206C-E13TAG2 | Perkins China | Stamford S4L1S-E4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 77 engine `2206C-E13TAG3` | tổ máy `P450E/H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: Stamford S4L1S-F4 | hãng: Perkins | 
  - đổi: genset: "P450E/H1 CONTACT" → "P450E/H1"
  - nguồn: `| P450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 2206C-E13TAG3 | Perkins China | Stamford S4L1S-F4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 77 alternator `S4L1S-F4` | tổ máy `P450E/H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: 2206C-E13TAG3 | hãng: Stamford | 
  - đổi: genset: "P450E/H1 CONTACT" → "P450E/H1"
  - nguồn: `| P450E/H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 2206C-E13TAG3 | Perkins China | Stamford S4L1S-F4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 78 engine `2506C-E15TAG1` | tổ máy `P500E/H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-G4 | hãng: Perkins | 
  - đổi: genset: "P500E/H1 CONTACT" → "P500E/H1"
  - nguồn: `| P500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 2506C-E15TAG1 | Perkins China | Stamford S4L1D-G4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 78 alternator `S4L1D-G4` | tổ máy `P500E/H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: 2506C-E15TAG1 | hãng: Stamford | 
  - đổi: genset: "P500E/H1 CONTACT" → "P500E/H1"
  - nguồn: `| P500E/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 2506C-E15TAG1 | Perkins China | Stamford S4L1D-G4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 79 engine `2506C-E15TAG2` | tổ máy `P550E/H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: Stamford S5L1D-C4 | hãng: Perkins | 
  - đổi: genset: "P550E/H1 CONTACT" → "P550E/H1"
  - nguồn: `| P550E/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | 2506C-E15TAG2 | Perkins China | Stamford S5L1D-C4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 79 alternator `S5L1D-C4` | tổ máy `P550E/H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: 2506C-E15TAG2 | hãng: Stamford | 
  - đổi: genset: "P550E/H1 CONTACT" → "P550E/H1"
  - nguồn: `| P550E/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | 2506C-E15TAG2 | Perkins China | Stamford S5L1D-C4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 80 engine `2806C-E18TAG1A` | tổ máy `P660E/H1` | prime 600 kVA / 480 kW; standby 660 kVA / 528 kW | khác: Stamford S5L1D-E4 | hãng: Perkins | 
  - đổi: genset: "P660E/H1 CONTACT" → "P660E/H1"
  - nguồn: `| P660E/H1 CONTACT | 660KVA/ 528KW | 600KVA/ 480KW | 2806C-E18TAG1A | Perkins China | Stamford S5L1D-E4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 80 alternator `S5L1D-E4` | tổ máy `P660E/H1` | prime 600 kVA / 480 kW; standby 660 kVA / 528 kW | khác: 2806C-E18TAG1A | hãng: Stamford | 
  - đổi: genset: "P660E/H1 CONTACT" → "P660E/H1"
  - nguồn: `| P660E/H1 CONTACT | 660KVA/ 528KW | 600KVA/ 480KW | 2806C-E18TAG1A | Perkins China | Stamford S5L1D-E4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 81 engine `2806A-E18TAG2` | tổ máy `P688E/H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford HCI544FS | hãng: Perkins | 
  - đổi: genset: "P688E/H1 CONTACT" → "P688E/H1"
  - nguồn: `| P688E/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 2806A-E18TAG2 | Perkins China | Stamford HCI544FS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 81 alternator `HCI544FS` | tổ máy `P688E/H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: 2806A-E18TAG2 | hãng: Stamford | 
  - đổi: genset: "P688E/H1 CONTACT" → "P688E/H1"
  - nguồn: `| P688E/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 2806A-E18TAG2 | Perkins China | Stamford HCI544FS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 82 engine `2806A-E18TAG2` | tổ máy `P725E/H1` | prime 650 kVA / 520 kW; standby 725 kVA / 580 kW | khác: Stamford S5L1D-F4 | hãng: Perkins | 
  - đổi: genset: "P725E/H1 CONTACT" → "P725E/H1"
  - nguồn: `| P725E/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | 2806A-E18TAG2 | Perkins China | Stamford S5L1D-F4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 82 alternator `S5L1D-F4` | tổ máy `P725E/H1` | prime 650 kVA / 520 kW; standby 725 kVA / 580 kW | khác: 2806A-E18TAG2 | hãng: Stamford | 
  - đổi: genset: "P725E/H1 CONTACT" → "P725E/H1"
  - nguồn: `| P725E/H1 CONTACT | 725KVA/ 580KW | 650KVA/ 520KW | 2806A-E18TAG2 | Perkins China | Stamford S5L1D-F4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 83 engine `4006-23TAG3A` | tổ máy `P825/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: Stamford S5L1D-H4 | hãng: Perkins | 
  - đổi: genset: "P825/H1 CONTACT" → "P825/H1"
  - nguồn: `| P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG3A | Perkins China | Stamford S5L1D-H4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 83 alternator `S5L1D-H4` | tổ máy `P825/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: 4006-23TAG3A | hãng: Stamford | 
  - đổi: genset: "P825/H1 CONTACT" → "P825/H1"
  - nguồn: `| P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG3A | Perkins China | Stamford S5L1D-H4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 84 engine `4006-23TAG3A` | tổ máy `P900/H1` | prime 800 kVA / 640 kW; standby 900 kVA / 720 kW | khác: Stamford S6L1D-C4 | hãng: Perkins | 
  - đổi: genset: "P900/H1 CONTACT" → "P900/H1"
  - nguồn: `| P900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 4006-23TAG3A | Perkins China | Stamford S6L1D-C4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 84 alternator `S6L1D-C4` | tổ máy `P900/H1` | prime 800 kVA / 640 kW; standby 900 kVA / 720 kW | khác: 4006-23TAG3A | hãng: Stamford | 
  - đổi: genset: "P900/H1 CONTACT" → "P900/H1"
  - nguồn: `| P900/H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 4006-23TAG3A | Perkins China | Stamford S6L1D-C4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 85 engine `4008-TAG2` | tổ máy `P1000/H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: Stamford S6L1D-D4 | hãng: Perkins | 
  - đổi: genset: "P1000/H1 CONTACT" → "P1000/H1"
  - nguồn: `| P1000/H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 4008-TAG2 | Perkins China | Stamford S6L1D-D4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 85 alternator `S6L1D-D4` | tổ máy `P1000/H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: 4008-TAG2 | hãng: Stamford | 
  - đổi: genset: "P1000/H1 CONTACT" → "P1000/H1"
  - nguồn: `| P1000/H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 4008-TAG2 | Perkins China | Stamford S6L1D-D4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 86 engine `4008-TAG2` | tổ máy `P1100/H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: Stamford S6L1D-E4 | hãng: Perkins | 
  - đổi: genset: "P1100/H1 CONTACT" → "P1100/H1"
  - nguồn: `| P1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 4008-TAG2 | Perkins China | Stamford S6L1D-E4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 86 alternator `S6L1D-E4` | tổ máy `P1100/H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: 4008-TAG2 | hãng: Stamford | 
  - đổi: genset: "P1100/H1 CONTACT" → "P1100/H1"
  - nguồn: `| P1100/H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 4008-TAG2 | Perkins China | Stamford S6L1D-E4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 87 engine `4008-30TAG3` | tổ máy `P1250/H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: Stamford S6L1D-F4 | hãng: Perkins | 
  - đổi: genset: "P1250/H1 CONTACT" → "P1250/H1"
  - nguồn: `| P1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 4008-30TAG3 | Perkins China | Stamford S6L1D-F4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 87 alternator `S6L1D-F4` | tổ máy `P1250/H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: 4008-30TAG3 | hãng: Stamford | 
  - đổi: genset: "P1250/H1 CONTACT" → "P1250/H1"
  - nguồn: `| P1250/H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 4008-30TAG3 | Perkins China | Stamford S6L1D-F4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 88 engine `4012-46TAG2A` | tổ máy `P1375/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G4 | hãng: Perkins | 
  - đổi: genset: "P1375/H1 CONTACT" → "P1375/H1"
  - nguồn: `| P1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 4012-46TAG2A | Perkins China | Stamford S6L1D-G4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 88 alternator `S6L1D-G4` | tổ máy `P1375/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: 4012-46TAG2A | hãng: Stamford | 
  - đổi: genset: "P1375/H1 CONTACT" → "P1375/H1"
  - nguồn: `| P1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 4012-46TAG2A | Perkins China | Stamford S6L1D-G4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 89 engine `4012-46TWG3A` | tổ máy `P1500/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H4 | hãng: Perkins | 
  - đổi: genset: "P1500/H1 CONTACT" → "P1500/H1"
  - nguồn: `| P1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 4012-46TWG3A | Perkins China | Stamford S6L1D-H4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 89 alternator `S6L1D-H4` | tổ máy `P1500/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: 4012-46TWG3A | hãng: Stamford | 
  - đổi: genset: "P1500/H1 CONTACT" → "P1500/H1"
  - nguồn: `| P1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 4012-46TWG3A | Perkins China | Stamford S6L1D-H4 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 90 engine `4012-46TAG2A` | tổ máy `P1650/H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: Stamford S7L1D-C41 | hãng: Perkins | 
  - đổi: genset: "P1650/H1 CONTACT" → "P1650/H1"
  - nguồn: `| P1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 4012-46TAG2A | Perkins China | Stamford S7L1D-C41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 90 alternator `S7L1D-C41` | tổ máy `P1650/H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: 4012-46TAG2A | hãng: Stamford | 
  - đổi: genset: "P1650/H1 CONTACT" → "P1650/H1"
  - nguồn: `| P1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 4012-46TAG2A | Perkins China | Stamford S7L1D-C41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 91 engine `4012-46TAG3A` | tổ máy `P1875/H1` | prime 1700 kVA / 1360 kW; standby 1875 kVA / 1500 kW | khác: Stamford S7L1D-E41 | hãng: Perkins | 
  - đổi: genset: "P1875/H1 CONTACT" → "P1875/H1"
  - nguồn: `| P1875/H1 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | 4012-46TAG3A | Perkins China | Stamford S7L1D-E41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 91 alternator `S7L1D-E41` | tổ máy `P1875/H1` | prime 1700 kVA / 1360 kW; standby 1875 kVA / 1500 kW | khác: 4012-46TAG3A | hãng: Stamford | 
  - đổi: genset: "P1875/H1 CONTACT" → "P1875/H1"
  - nguồn: `| P1875/H1 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | 4012-46TAG3A | Perkins China | Stamford S7L1D-E41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 92 engine `4016TAG1A` | tổ máy `P2063/H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: Stamford S7L1D-F41 | hãng: Perkins | 
  - đổi: genset: "P2063/H1 CONTACT" → "P2063/H1"
  - nguồn: `| P2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 4016TAG1A | Perkins China | Stamford S7L1D-F41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 92 alternator `S7L1D-F41` | tổ máy `P2063/H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: 4016TAG1A | hãng: Stamford | 
  - đổi: genset: "P2063/H1 CONTACT" → "P2063/H1"
  - nguồn: `| P2063/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 4016TAG1A | Perkins China | Stamford S7L1D-F41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 93 engine `4016TAG2A` | tổ máy `P2200/H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: Stamford S7L1D-G41 | hãng: Perkins | 
  - đổi: genset: "P2200/H1 CONTACT" → "P2200/H1"
  - nguồn: `| P2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 4016TAG2A | Perkins China | Stamford S7L1D-G41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 93 alternator `S7L1D-G41` | tổ máy `P2200/H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: 4016TAG2A | hãng: Stamford | 
  - đổi: genset: "P2200/H1 CONTACT" → "P2200/H1"
  - nguồn: `| P2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 4016TAG2A | Perkins China | Stamford S7L1D-G41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 94 engine `4016-61TRG3` | tổ máy `P2500/H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: Stamford S7L1D-H41 | hãng: Perkins | 
  - đổi: genset: "P2500/H1 CONTACT" → "P2500/H1"
  - nguồn: `| P2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 4016-61TRG3 | Perkins China | Stamford S7L1D-H41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 94 alternator `S7L1D-H41` | tổ máy `P2500/H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: 4016-61TRG3 | hãng: Stamford | 
  - đổi: genset: "P2500/H1 CONTACT" → "P2500/H1"
  - nguồn: `| P2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 4016-61TRG3 | Perkins China | Stamford S7L1D-H41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 95 engine `S6R2-PTA-C` | tổ máy `M688/H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford S5L1D-F41 | hãng: Mitsubishi | 
  - đổi: genset: "M688/H1 CONTACT" → "M688/H1"
  - nguồn: `| M688/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-F41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 95 alternator `S5L1D-F41` | tổ máy `M688/H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: S6R2-PTA-C | hãng: Stamford | 
  - đổi: genset: "M688/H1 CONTACT" → "M688/H1"
  - nguồn: `| M688/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-F41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 96 engine `S6R2-PTA` | tổ máy `M688N/H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford S5L1D-F41 | hãng: Mitsubishi | 
  - đổi: genset: "M688N/H1 CONTACT" → "M688N/H1"
  - nguồn: `| M688N/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | S6R2-PTA | Mitsubishi (SME Shanghai) | Stamford S5L1D-F41 | Click Here |`
- **ĐỔI** n103 b2 dòng 96 alternator `S5L1D-F41` | tổ máy `M688N/H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: S6R2-PTA | hãng: Stamford | 
  - đổi: genset: "M688N/H1 CONTACT" → "M688N/H1"
  - nguồn: `| M688N/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | S6R2-PTA | Mitsubishi (SME Shanghai) | Stamford S5L1D-F41 | Click Here |`
- **ĐỔI** n103 b2 dòng 97 engine `S6R2-PTA-C` | tổ máy `M750/H1` | prime 675 kVA / 540 kW; standby 750 kVA / 600 kW | khác: Stamford S5L1D-G41 | hãng: Mitsubishi | 
  - đổi: genset: "M750/H1 CONTACT" → "M750/H1"
  - nguồn: `| M750/H1 CONTACT | 750KVA/ 600KW | 675KVA/ 540KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-G41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 97 alternator `S5L1D-G41` | tổ máy `M750/H1` | prime 675 kVA / 540 kW; standby 750 kVA / 600 kW | khác: S6R2-PTA-C | hãng: Stamford | 
  - đổi: genset: "M750/H1 CONTACT" → "M750/H1"
  - nguồn: `| M750/H1 CONTACT | 750KVA/ 600KW | 675KVA/ 540KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-G41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 98 engine `S6R2-PTA` | tổ máy `M750N/H1` | prime 675 kVA / 540 kW; standby 750 kVA / 600 kW | khác: Stamford S5L1D-G41 | hãng: Mitsubishi | 
  - đổi: genset: "M750N/H1 CONTACT" → "M750N/H1"
  - nguồn: `| M750N/H1 CONTACT | 750KVA/ 600KW | 675KVA/ 540KW | S6R2-PTA | Mitsubishi (SME Shanghai) | Stamford S5L1D-G41 | Click Here |`
- **ĐỔI** n103 b2 dòng 98 alternator `S5L1D-G41` | tổ máy `M750N/H1` | prime 675 kVA / 540 kW; standby 750 kVA / 600 kW | khác: S6R2-PTA | hãng: Stamford | 
  - đổi: genset: "M750N/H1 CONTACT" → "M750N/H1"
  - nguồn: `| M750N/H1 CONTACT | 750KVA/ 600KW | 675KVA/ 540KW | S6R2-PTA | Mitsubishi (SME Shanghai) | Stamford S5L1D-G41 | Click Here |`
- **ĐỔI** n103 b2 dòng 99 engine `S6R2-PTAA-C` | tổ máy `M825/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: Stamford S5L1D-H41 | hãng: Mitsubishi | 
  - đổi: genset: "M825/H1 CONTACT" → "M825/H1"
  - nguồn: `| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 99 alternator `S5L1D-H41` | tổ máy `M825/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: S6R2-PTAA-C | hãng: Stamford | 
  - đổi: genset: "M825/H1 CONTACT" → "M825/H1"
  - nguồn: `| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 100 engine `S6R2-PTAA` | tổ máy `M825N/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: Stamford S5L1D-H41 | hãng: Mitsubishi | 
  - đổi: genset: "M825N/H1 CONTACT" → "M825N/H1"
  - nguồn: `| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |`
- **ĐỔI** n103 b2 dòng 100 alternator `S5L1D-H41` | tổ máy `M825N/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: S6R2-PTAA | hãng: Stamford | 
  - đổi: genset: "M825N/H1 CONTACT" → "M825N/H1"
  - nguồn: `| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |`
- **ĐỔI** n103 b2 dòng 101 engine `S12R-PTA-C` | tổ máy `M1375/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G41 | hãng: Mitsubishi | 
  - đổi: genset: "M1375/H1 CONTACT" → "M1375/H1"
  - nguồn: `| M1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-G41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 101 alternator `S6L1D-G41` | tổ máy `M1375/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: S12R-PTA-C | hãng: Stamford | 
  - đổi: genset: "M1375/H1 CONTACT" → "M1375/H1"
  - nguồn: `| M1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-G41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 102 engine `S12R-PTA` | tổ máy `M1375N/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G41 | hãng: Mitsubishi | 
  - đổi: genset: "M1375N/H1 CONTACT" → "M1375N/H1"
  - nguồn: `| M1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA | Mitsubishi (SME Shanghai) | Stamford S6L1D-G41 | Click Here |`
- **ĐỔI** n103 b2 dòng 102 alternator `S6L1D-G41` | tổ máy `M1375N/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: S12R-PTA | hãng: Stamford | 
  - đổi: genset: "M1375N/H1 CONTACT" → "M1375N/H1"
  - nguồn: `| M1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA | Mitsubishi (SME Shanghai) | Stamford S6L1D-G41 | Click Here |`
- **ĐỔI** n103 b2 dòng 103 engine `S12R-PTA2-C` | tổ máy `M1500/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Mitsubishi | 
  - đổi: genset: "M1500/H1 CONTACT" → "M1500/H1"
  - nguồn: `| M1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-H41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 103 alternator `S6L1D-H41` | tổ máy `M1500/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: S12R-PTA2-C | hãng: Stamford | 
  - đổi: genset: "M1500/H1 CONTACT" → "M1500/H1"
  - nguồn: `| M1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-H41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 104 engine `S12R-PTA2` | tổ máy `M1500N/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Mitsubishi | 
  - đổi: genset: "M1500N/H1 CONTACT" → "M1500N/H1"
  - nguồn: `| M1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2 | Mitsubishi (SME Shanghai) | Stamford S6L1D-H41 | Click Here |`
- **ĐỔI** n103 b2 dòng 104 alternator `S6L1D-H41` | tổ máy `M1500N/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: S12R-PTA2 | hãng: Stamford | 
  - đổi: genset: "M1500N/H1 CONTACT" → "M1500N/H1"
  - nguồn: `| M1500N/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2 | Mitsubishi (SME Shanghai) | Stamford S6L1D-H41 | Click Here |`
- **ĐỔI** n103 b2 dòng 105 engine `S12R-PTAA2-C` | tổ máy `M1650/H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: Stamford S7L1D-C41 | hãng: Mitsubishi | 
  - đổi: genset: "M1650/H1 CONTACT" → "M1650/H1"
  - nguồn: `| M1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | S12R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-C41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 105 alternator `S7L1D-C41` | tổ máy `M1650/H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: S12R-PTAA2-C | hãng: Stamford | 
  - đổi: genset: "M1650/H1 CONTACT" → "M1650/H1"
  - nguồn: `| M1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | S12R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-C41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 106 engine `S12R-PTAA2` | tổ máy `M1650N/H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: Stamford S7L1D-C41 | hãng: Mitsubishi | 
  - đổi: genset: "M1650N/H1 CONTACT" → "M1650N/H1"
  - nguồn: `| M1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | S12R-PTAA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-C41 | Click Here |`
- **ĐỔI** n103 b2 dòng 106 alternator `S7L1D-C41` | tổ máy `M1650N/H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: S12R-PTAA2 | hãng: Stamford | 
  - đổi: genset: "M1650N/H1 CONTACT" → "M1650N/H1"
  - nguồn: `| M1650N/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | S12R-PTAA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-C41 | Click Here |`
- **ĐỔI** n103 b2 dòng 107 engine `S16R-PTA-C` | tổ máy `M1925/H1` | prime 1750 kVA / 1400 kW; standby 1925 kVA / 1540 kW | khác: Stamford S7L1D-E41 | hãng: Mitsubishi | 
  - đổi: genset: "M1925/H1 CONTACT" → "M1925/H1"
  - nguồn: `| M1925/H1 CONTACT | 1925KVA/ 1540KW | 1750KVA/ 1400KW | S16R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-E41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 107 alternator `S7L1D-E41` | tổ máy `M1925/H1` | prime 1750 kVA / 1400 kW; standby 1925 kVA / 1540 kW | khác: S16R-PTA-C | hãng: Stamford | 
  - đổi: genset: "M1925/H1 CONTACT" → "M1925/H1"
  - nguồn: `| M1925/H1 CONTACT | 1925KVA/ 1540KW | 1750KVA/ 1400KW | S16R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-E41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 108 engine `S16R-PTA` | tổ máy `M1925N/H1` | prime 1750 kVA / 1400 kW; standby 1925 kVA / 1540 kW | khác: Stamford S7L1D-E41 | hãng: Mitsubishi | 
  - đổi: genset: "M1925N/H1 CONTACT" → "M1925N/H1"
  - nguồn: `| M1925N/H1 CONTACT | 1925KVA/ 1540KW | 1750KVA/ 1400KW | S16R-PTA | Mitsubishi (SME Shanghai) | Stamford S7L1D-E41 | Click Here |`
- **ĐỔI** n103 b2 dòng 108 alternator `S7L1D-E41` | tổ máy `M1925N/H1` | prime 1750 kVA / 1400 kW; standby 1925 kVA / 1540 kW | khác: S16R-PTA | hãng: Stamford | 
  - đổi: genset: "M1925N/H1 CONTACT" → "M1925N/H1"
  - nguồn: `| M1925N/H1 CONTACT | 1925KVA/ 1540KW | 1750KVA/ 1400KW | S16R-PTA | Mitsubishi (SME Shanghai) | Stamford S7L1D-E41 | Click Here |`
- **ĐỔI** n103 b2 dòng 109 engine `S16R-PTA2-C` | tổ máy `M2000/H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: Stamford S7L1D-F41 | hãng: Mitsubishi | 
  - đổi: genset: "M2000/H1 CONTACT" → "M2000/H1"
  - nguồn: `| M2000/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | S16R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-F41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 109 alternator `S7L1D-F41` | tổ máy `M2000/H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: S16R-PTA2-C | hãng: Stamford | 
  - đổi: genset: "M2000/H1 CONTACT" → "M2000/H1"
  - nguồn: `| M2000/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | S16R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-F41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 110 engine `S16R-PTA2` | tổ máy `M2000N/H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: Stamford S7L1D-F41 | hãng: Mitsubishi | 
  - đổi: genset: "M2000N/H1 CONTACT" → "M2000N/H1"
  - nguồn: `| M2000N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | S16R-PTA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-F41 | Click Here |`
- **ĐỔI** n103 b2 dòng 110 alternator `S7L1D-F41` | tổ máy `M2000N/H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: S16R-PTA2 | hãng: Stamford | 
  - đổi: genset: "M2000N/H1 CONTACT" → "M2000N/H1"
  - nguồn: `| M2000N/H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | S16R-PTA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-F41 | Click Here |`
- **ĐỔI** n103 b2 dòng 111 engine `S16R-PTAA2-C` | tổ máy `M2200/H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: Stamford S7L1D-G41 | hãng: Mitsubishi | 
  - đổi: genset: "M2200/H1 CONTACT" → "M2200/H1"
  - nguồn: `| M2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | S16R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-G41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 111 alternator `S7L1D-G41` | tổ máy `M2200/H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: S16R-PTAA2-C | hãng: Stamford | 
  - đổi: genset: "M2200/H1 CONTACT" → "M2200/H1"
  - nguồn: `| M2200/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | S16R-PTAA2-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-G41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 112 engine `S16R-PTAA2` | tổ máy `M2200N/H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: Stamford S7L1D-G41 | hãng: Mitsubishi | 
  - đổi: genset: "M2200N/H1 CONTACT" → "M2200N/H1"
  - nguồn: `| M2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | S16R-PTAA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-G41 | Click Here |`
- **ĐỔI** n103 b2 dòng 112 alternator `S7L1D-G41` | tổ máy `M2200N/H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: S16R-PTAA2 | hãng: Stamford | 
  - đổi: genset: "M2200N/H1 CONTACT" → "M2200N/H1"
  - nguồn: `| M2200N/H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | S16R-PTAA2 | Mitsubishi (SME Shanghai) | Stamford S7L1D-G41 | Click Here |`
- **ĐỔI** n103 b2 dòng 113 engine `S16R2-PTAW-C` | tổ máy `M2500/H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: Stamford S7L1D-H41 | hãng: Mitsubishi | 
  - đổi: genset: "M2500/H1 CONTACT" → "M2500/H1"
  - nguồn: `| M2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-PTAW-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 113 alternator `S7L1D-H41` | tổ máy `M2500/H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: S16R2-PTAW-C | hãng: Stamford | 
  - đổi: genset: "M2500/H1 CONTACT" → "M2500/H1"
  - nguồn: `| M2500/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-PTAW-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 114 engine `S16R2-A2PTAW-C` | tổ máy `M2500N/H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: Stamford S7L1D-H41 | hãng: Mitsubishi | 
  - đổi: genset: "M2500N/H1 CONTACT" → "M2500N/H1"
  - nguồn: `| M2500N/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-A2PTAW-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here |`
- **ĐỔI** n103 b2 dòng 114 alternator `S7L1D-H41` | tổ máy `M2500N/H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: S16R2-A2PTAW-C | hãng: Stamford | 
  - đổi: genset: "M2500N/H1 CONTACT" → "M2500N/H1"
  - nguồn: `| M2500N/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-A2PTAW-C | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here |`
- **ĐỔI** n103 b2 dòng 115 engine `S16R2-PTAW` | tổ máy `M2500N1/H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: Stamford S7L1D-H41 | hãng: Mitsubishi | 
  - đổi: genset: "M2500N1/H1 CONTACT" → "M2500N1/H1"
  - nguồn: `| M2500N1/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-PTAW | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here |`
- **ĐỔI** n103 b2 dòng 115 alternator `S7L1D-H41` | tổ máy `M2500N1/H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: S16R2-PTAW | hãng: Stamford | 
  - đổi: genset: "M2500N1/H1 CONTACT" → "M2500N1/H1"
  - nguồn: `| M2500N1/H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | S16R2-PTAW | Mitsubishi (SME Shanghai) | Stamford S7L1D-H41 | Click Here |`
- **ĐỔI** n103 b2 dòng 116 engine `S16R2-PTAW2-E` | tổ máy `M2750/H1` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: Stamford S7L1D-J41 | hãng: Mitsubishi | 
  - đổi: genset: "M2750/H1 CONTACT" → "M2750/H1"
  - nguồn: `| M2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | S16R2-PTAW2-E | Mitsubishi (SME Shanghai) | Stamford S7L1D-J41 | Click Here |`
- **ĐỔI** n103 b2 dòng 116 alternator `S7L1D-J41` | tổ máy `M2750/H1` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: S16R2-PTAW2-E | hãng: Stamford | 
  - đổi: genset: "M2750/H1 CONTACT" → "M2750/H1"
  - nguồn: `| M2750/H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | S16R2-PTAW2-E | Mitsubishi (SME Shanghai) | Stamford S7L1D-J41 | Click Here |`
- **ĐỔI** n103 b2 dòng 117 engine `YC4V35-D20` | tổ máy `Y23V1-H1` | prime 20 kVA / 16 kW; standby 23 kVA / 18 kW | khác: NIANFENG NFS184-D | hãng: Yuchai | 
  - đổi: genset: "Y23V1-H1 CONTACT" → "Y23V1-H1"
  - nguồn: `| Y23V1-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D20 | Yuchai (China) | NIANFENG NFS184-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 117 alternator `NIANFENG NFS184-D` | tổ máy `Y23V1-H1` | prime 20 kVA / 16 kW; standby 23 kVA / 18 kW | khác: YC4V35-D20 | hãng: ∅ | 
  - đổi: genset: "Y23V1-H1 CONTACT" → "Y23V1-H1"
  - nguồn: `| Y23V1-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D20 | Yuchai (China) | NIANFENG NFS184-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 118 engine `YCDV254FHZ-25` | tổ máy `Y23V2-H1` | prime 20 kVA / 16 kW; standby 23 kVA / 18 kW | khác: NIANFENG NFS184-D | hãng: Yuchai | 
  - đổi: genset: "Y23V2-H1 CONTACT" → "Y23V2-H1"
  - nguồn: `| Y23V2-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YCDV254FHZ-25 | Yuchai (China) | NIANFENG NFS184-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 118 alternator `NIANFENG NFS184-D` | tổ máy `Y23V2-H1` | prime 20 kVA / 16 kW; standby 23 kVA / 18 kW | khác: YCDV254FHZ-25 | hãng: ∅ | 
  - đổi: genset: "Y23V2-H1 CONTACT" → "Y23V2-H1"
  - nguồn: `| Y23V2-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YCDV254FHZ-25 | Yuchai (China) | NIANFENG NFS184-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 119 engine `YCDV254FHZ-35` | tổ máy `Y28-H1` | prime 25 kVA / 20 kW; standby 28 kVA / 22 kW | khác: NIANFENG NFS184-F | hãng: Yuchai | 
  - đổi: genset: "Y28-H1 CONTACT" → "Y28-H1"
  - nguồn: `| Y28-H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | YCDV254FHZ-35 | Yuchai (China) | NIANFENG NFS184-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 119 alternator `NIANFENG NFS184-F` | tổ máy `Y28-H1` | prime 25 kVA / 20 kW; standby 28 kVA / 22 kW | khác: YCDV254FHZ-35 | hãng: ∅ | 
  - đổi: genset: "Y28-H1 CONTACT" → "Y28-H1"
  - nguồn: `| Y28-H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | YCDV254FHZ-35 | Yuchai (China) | NIANFENG NFS184-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 120 engine `YC4V45Z-D20` | tổ máy `Y33V1-H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: NIANFENG NFS184-GS | hãng: Yuchai | 
  - đổi: genset: "Y33V1-H1 CONTACT" → "Y33V1-H1"
  - nguồn: `| Y33V1-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D20 | Yuchai (China) | NIANFENG NFS184-GS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 120 alternator `NIANFENG NFS184-GS` | tổ máy `Y33V1-H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: YC4V45Z-D20 | hãng: ∅ | 
  - đổi: genset: "Y33V1-H1 CONTACT" → "Y33V1-H1"
  - nguồn: `| Y33V1-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D20 | Yuchai (China) | NIANFENG NFS184-GS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 121 engine `YCDV254FHZ-40` | tổ máy `Y33V2-H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: NIANFENG NFS184-GS | hãng: Yuchai | 
  - đổi: genset: "Y33V2-H1 CONTACT" → "Y33V2-H1"
  - nguồn: `| Y33V2-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YCDV254FHZ-40 | Yuchai (China) | NIANFENG NFS184-GS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 121 alternator `NIANFENG NFS184-GS` | tổ máy `Y33V2-H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: YCDV254FHZ-40 | hãng: ∅ | 
  - đổi: genset: "Y33V2-H1 CONTACT" → "Y33V2-H1"
  - nguồn: `| Y33V2-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YCDV254FHZ-40 | Yuchai (China) | NIANFENG NFS184-GS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 122 engine `YC4V55Z-D20` | tổ máy `Y41V1-H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: NIANFENG NFS184-H | hãng: Yuchai | 
  - đổi: genset: "Y41V1-H1 CONTACT" → "Y41V1-H1"
  - nguồn: `| Y41V1-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D20 | Yuchai (China) | NIANFENG NFS184-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 122 alternator `NIANFENG NFS184-H` | tổ máy `Y41V1-H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: YC4V55Z-D20 | hãng: ∅ | 
  - đổi: genset: "Y41V1-H1 CONTACT" → "Y41V1-H1"
  - nguồn: `| Y41V1-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D20 | Yuchai (China) | NIANFENG NFS184-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 123 engine `YCDV254FHZ-50` | tổ máy `Y41V2-H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: NIANFENG NFS184-H | hãng: Yuchai | 
  - đổi: genset: "Y41V2-H1 CONTACT" → "Y41V2-H1"
  - nguồn: `| Y41V2-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YCDV254FHZ-50 | Yuchai (China) | NIANFENG NFS184-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 123 alternator `NIANFENG NFS184-H` | tổ máy `Y41V2-H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: YCDV254FHZ-50 | hãng: ∅ | 
  - đổi: genset: "Y41V2-H1 CONTACT" → "Y41V2-H1"
  - nguồn: `| Y41V2-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YCDV254FHZ-50 | Yuchai (China) | NIANFENG NFS184-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 124 engine `YC4D80-D34` | tổ máy `Y56V1-H1` | prime 50 kVA / 40 kW; standby 56 kVA / 45 kW | khác: NIANFENG NFS224-D | hãng: Yuchai | 
  - đổi: genset: "Y56V1-H1 CONTACT" → "Y56V1-H1"
  - nguồn: `| Y56V1-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80-D34 | Yuchai (China) | NIANFENG NFS224-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 124 alternator `NIANFENG NFS224-D` | tổ máy `Y56V1-H1` | prime 50 kVA / 40 kW; standby 56 kVA / 45 kW | khác: YC4D80-D34 | hãng: ∅ | 
  - đổi: genset: "Y56V1-H1 CONTACT" → "Y56V1-H1"
  - nguồn: `| Y56V1-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80-D34 | Yuchai (China) | NIANFENG NFS224-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 125 engine `YCD4V33H6-75` | tổ máy `Y56V2-H1` | prime 50 kVA / 40 kW; standby 56 kVA / 45 kW | khác: NIANFENG NFS224-D | hãng: Yuchai | 
  - đổi: genset: "Y56V2-H1 CONTACT" → "Y56V2-H1"
  - nguồn: `| Y56V2-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YCD4V33H6-75 | Yuchai (China) | NIANFENG NFS224-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 125 alternator `NIANFENG NFS224-D` | tổ máy `Y56V2-H1` | prime 50 kVA / 40 kW; standby 56 kVA / 45 kW | khác: YCD4V33H6-75 | hãng: ∅ | 
  - đổi: genset: "Y56V2-H1 CONTACT" → "Y56V2-H1"
  - nguồn: `| Y56V2-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YCD4V33H6-75 | Yuchai (China) | NIANFENG NFS224-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 126 engine `YC4D90-D34` | tổ máy `Y69V1-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: NIANFENG NFS224-E | hãng: Yuchai | 
  - đổi: genset: "Y69V1-H1 CONTACT" → "Y69V1-H1"
  - nguồn: `| Y69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90-D34 | Yuchai (China) | NIANFENG NFS224-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 126 alternator `NIANFENG NFS224-E` | tổ máy `Y69V1-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: YC4D90-D34 | hãng: ∅ | 
  - đổi: genset: "Y69V1-H1 CONTACT" → "Y69V1-H1"
  - nguồn: `| Y69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90-D34 | Yuchai (China) | NIANFENG NFS224-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 127 engine `YC4D90Z-D25` | tổ máy `Y69V2-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: NIANFENG NFS224-E | hãng: Yuchai | 
  - đổi: genset: "Y69V2-H1 CONTACT" → "Y69V2-H1"
  - nguồn: `| Y69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90Z-D25 | Yuchai (China) | NIANFENG NFS224-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 127 alternator `NIANFENG NFS224-E` | tổ máy `Y69V2-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: YC4D90Z-D25 | hãng: ∅ | 
  - đổi: genset: "Y69V2-H1 CONTACT" → "Y69V2-H1"
  - nguồn: `| Y69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90Z-D25 | Yuchai (China) | NIANFENG NFS224-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 128 engine `YC4A100Z-D25` | tổ máy `Y83V1-H1` | prime 75 kVA / 60 kW; standby 83 kVA / 66 kW | khác: NIANFENG NFS224-F | hãng: Yuchai | 
  - đổi: genset: "Y83V1-H1 CONTACT" → "Y83V1-H1"
  - nguồn: `| Y83V1-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4A100Z-D25 | Yuchai (China) | NIANFENG NFS224-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 128 alternator `NIANFENG NFS224-F` | tổ máy `Y83V1-H1` | prime 75 kVA / 60 kW; standby 83 kVA / 66 kW | khác: YC4A100Z-D25 | hãng: ∅ | 
  - đổi: genset: "Y83V1-H1 CONTACT" → "Y83V1-H1"
  - nguồn: `| Y83V1-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4A100Z-D25 | Yuchai (China) | NIANFENG NFS224-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 129 engine `YC4D105-D34` | tổ máy `Y83V2-H1` | prime 75 kVA / 60 kW; standby 83 kVA / 66 kW | khác: NIANFENG NFS224-F | hãng: Yuchai | 
  - đổi: genset: "Y83V2-H1 CONTACT" → "Y83V2-H1"
  - nguồn: `| Y83V2-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D105-D34 | Yuchai (China) | NIANFENG NFS224-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 129 alternator `NIANFENG NFS224-F` | tổ máy `Y83V2-H1` | prime 75 kVA / 60 kW; standby 83 kVA / 66 kW | khác: YC4D105-D34 | hãng: ∅ | 
  - đổi: genset: "Y83V2-H1 CONTACT" → "Y83V2-H1"
  - nguồn: `| Y83V2-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D105-D34 | Yuchai (China) | NIANFENG NFS224-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 130 engine `YC4A140L-D25` | tổ máy `Y113V1-H1` | prime 100 kVA / 80 kW; standby 113 kVA / 90 kW | khác: NIANFENG NFS224-H | hãng: Yuchai | 
  - đổi: genset: "Y113V1-H1 CONTACT" → "Y113V1-H1"
  - nguồn: `| Y113V1-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4A140L-D25 | Yuchai (China) | NIANFENG NFS224-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 130 alternator `NIANFENG NFS224-H` | tổ máy `Y113V1-H1` | prime 100 kVA / 80 kW; standby 113 kVA / 90 kW | khác: YC4A140L-D25 | hãng: ∅ | 
  - đổi: genset: "Y113V1-H1 CONTACT" → "Y113V1-H1"
  - nguồn: `| Y113V1-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4A140L-D25 | Yuchai (China) | NIANFENG NFS224-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 131 engine `YC4D140-D31` | tổ máy `Y113V2-H1` | prime 100 kVA / 80 kW; standby 113 kVA / 90 kW | khác: NIANFENG NFS224-H | hãng: Yuchai | 
  - đổi: genset: "Y113V2-H1 CONTACT" → "Y113V2-H1"
  - nguồn: `| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NFS224-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 131 alternator `NIANFENG NFS224-H` | tổ máy `Y113V2-H1` | prime 100 kVA / 80 kW; standby 113 kVA / 90 kW | khác: YC4D140-D31 | hãng: ∅ | 
  - đổi: genset: "Y113V2-H1 CONTACT" → "Y113V2-H1"
  - nguồn: `| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NFS224-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 132 engine `YC4A140-D30` | tổ máy `Y113N/H1` | prime 100 kVA / 80 kW; standby 113 kVA / 90 kW | khác: NIANFENG NFS224-H | hãng: Yuchai | 
  - đổi: genset: "Y113N/H1 CONTACT" → "Y113N/H1"
  - nguồn: `| Y113N/H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4A140-D30 | Yuchai (China) | NIANFENG NFS224-H | Click Here |`
- **ĐỔI** n103 b2 dòng 132 alternator `NIANFENG NFS224-H` | tổ máy `Y113N/H1` | prime 100 kVA / 80 kW; standby 113 kVA / 90 kW | khác: YC4A140-D30 | hãng: ∅ | 
  - đổi: genset: "Y113N/H1 CONTACT" → "Y113N/H1"
  - nguồn: `| Y113N/H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4A140-D30 | Yuchai (China) | NIANFENG NFS224-H | Click Here |`
- **ĐỔI** n103 b2 dòng 133 engine `YC4D155-D31` | tổ máy `Y125-H1` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: NIANFENG NFS274-DS | hãng: Yuchai | 
  - đổi: genset: "Y125-H1 CONTACT" → "Y125-H1"
  - nguồn: `| Y125-H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D31 | Yuchai (China) | NIANFENG NFS274-DS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 133 alternator `NIANFENG NFS274-DS` | tổ máy `Y125-H1` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: YC4D155-D31 | hãng: ∅ | 
  - đổi: genset: "Y125-H1 CONTACT" → "Y125-H1"
  - nguồn: `| Y125-H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D31 | Yuchai (China) | NIANFENG NFS274-DS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 134 engine `YC4A155-D30` | tổ máy `Y125N/H1` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: NIANFENG NFS274-DS | hãng: Yuchai | 
  - đổi: genset: "Y125N/H1 CONTACT" → "Y125N/H1"
  - nguồn: `| Y125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4A155-D30 | Yuchai (China) | NIANFENG NFS274-DS | Click Here |`
- **ĐỔI** n103 b2 dòng 134 alternator `NIANFENG NFS274-DS` | tổ máy `Y125N/H1` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: YC4A155-D30 | hãng: ∅ | 
  - đổi: genset: "Y125N/H1 CONTACT" → "Y125N/H1"
  - nguồn: `| Y125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4A155-D30 | Yuchai (China) | NIANFENG NFS274-DS | Click Here |`
- **ĐỔI** n103 b2 dòng 135 engine `YC4A180L-D20` | tổ máy `Y138-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: NIANFENG NFS274-DS | hãng: Yuchai | 
  - đổi: genset: "Y138-H1 CONTACT" → "Y138-H1"
  - nguồn: `| Y138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4A180L-D20 | Yuchai (China) | NIANFENG NFS274-DS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 135 alternator `NIANFENG NFS274-DS` | tổ máy `Y138-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: YC4A180L-D20 | hãng: ∅ | 
  - đổi: genset: "Y138-H1 CONTACT" → "Y138-H1"
  - nguồn: `| Y138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4A180L-D20 | Yuchai (China) | NIANFENG NFS274-DS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 136 engine `YC4A190-D30` | tổ máy `Y150-H1` | prime 138 kVA / 110 kW; standby 150 kVA / 120 kW | khác: NIANFENG NFS274-E | hãng: Yuchai | 
  - đổi: genset: "Y150-H1 CONTACT" → "Y150-H1"
  - nguồn: `| Y150-H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | YC4A190-D30 | Yuchai (China) | NIANFENG NFS274-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 136 alternator `NIANFENG NFS274-E` | tổ máy `Y150-H1` | prime 138 kVA / 110 kW; standby 150 kVA / 120 kW | khác: YC4A190-D30 | hãng: ∅ | 
  - đổi: genset: "Y150-H1 CONTACT" → "Y150-H1"
  - nguồn: `| Y150-H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | YC4A190-D30 | Yuchai (China) | NIANFENG NFS274-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 137 engine `YC6A205-D30` | tổ máy `Y165V1-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: NIANFENG NFS274-FS | hãng: Yuchai | 
  - đổi: genset: "Y165V1-H1 CONTACT" → "Y165V1-H1"
  - nguồn: `| Y165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6A205-D30 | Yuchai (China) | NIANFENG NFS274-FS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 137 alternator `NIANFENG NFS274-FS` | tổ máy `Y165V1-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: YC6A205-D30 | hãng: ∅ | 
  - đổi: genset: "Y165V1-H1 CONTACT" → "Y165V1-H1"
  - nguồn: `| Y165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6A205-D30 | Yuchai (China) | NIANFENG NFS274-FS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 138 engine `YC6B205L-D20` | tổ máy `Y165V2-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: NIANFENG NFS274-FS | hãng: Yuchai | 
  - đổi: genset: "Y165V2-H1 CONTACT" → "Y165V2-H1"
  - nguồn: `| Y165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B205L-D20 | Yuchai (China) | NIANFENG NFS274-FS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 138 alternator `NIANFENG NFS274-FS` | tổ máy `Y165V2-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: YC6B205L-D20 | hãng: ∅ | 
  - đổi: genset: "Y165V2-H1 CONTACT" → "Y165V2-H1"
  - nguồn: `| Y165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B205L-D20 | Yuchai (China) | NIANFENG NFS274-FS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 139 engine `YCD6Q23H8-210` | tổ máy `Y165N/H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: NIANFENG NFS274-FS | hãng: Yuchai | 
  - đổi: genset: "Y165N/H1 CONTACT" → "Y165N/H1"
  - nguồn: `| Y165N/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YCD6Q23H8-210 | Yuchai (China) | NIANFENG NFS274-FS | Click Here |`
- **ĐỔI** n103 b2 dòng 139 alternator `NIANFENG NFS274-FS` | tổ máy `Y165N/H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: YCD6Q23H8-210 | hãng: ∅ | 
  - đổi: genset: "Y165N/H1 CONTACT" → "Y165N/H1"
  - nguồn: `| Y165N/H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YCD6Q23H8-210 | Yuchai (China) | NIANFENG NFS274-FS | Click Here |`
- **ĐỔI** n103 b2 dòng 140 engine `YC6A245-D30` | tổ máy `Y200V1-H1` | prime 188 kVA / 150 kW; standby 200 kVA / 160 kW | khác: NIANFENG NFS274-G | hãng: Yuchai | 
  - đổi: genset: "Y200V1-H1 CONTACT" → "Y200V1-H1"
  - nguồn: `| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NFS274-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 140 alternator `NIANFENG NFS274-G` | tổ máy `Y200V1-H1` | prime 188 kVA / 150 kW; standby 200 kVA / 160 kW | khác: YC6A245-D30 | hãng: ∅ | 
  - đổi: genset: "Y200V1-H1 CONTACT" → "Y200V1-H1"
  - nguồn: `| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NFS274-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 141 engine `YC6A245L-D21` | tổ máy `Y200V2-H1` | prime 188 kVA / 150 kW; standby 200 kVA / 160 kW | khác: NIANFENG NFS274-G | hãng: Yuchai | 
  - đổi: genset: "Y200V2-H1 CONTACT" → "Y200V2-H1"
  - nguồn: `| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NFS274-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 141 alternator `NIANFENG NFS274-G` | tổ máy `Y200V2-H1` | prime 188 kVA / 150 kW; standby 200 kVA / 160 kW | khác: YC6A245L-D21 | hãng: ∅ | 
  - đổi: genset: "Y200V2-H1 CONTACT" → "Y200V2-H1"
  - nguồn: `| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NFS274-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 142 engine `YC6A275-D30` | tổ máy `Y220V1-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: NIANFENG NFS274-H | hãng: Yuchai | 
  - đổi: genset: "Y220V1-H1 CONTACT" → "Y220V1-H1"
  - nguồn: `| Y220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A275-D30 | Yuchai (China) | NIANFENG NFS274-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 142 alternator `NIANFENG NFS274-H` | tổ máy `Y220V1-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: YC6A275-D30 | hãng: ∅ | 
  - đổi: genset: "Y220V1-H1 CONTACT" → "Y220V1-H1"
  - nguồn: `| Y220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A275-D30 | Yuchai (China) | NIANFENG NFS274-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 143 engine `YCD6Q33H6-260` | tổ máy `Y220V2-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: NIANFENG NFS274-H | hãng: Yuchai | 
  - đổi: genset: "Y220V2-H1 CONTACT" → "Y220V2-H1"
  - nguồn: `| Y220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YCD6Q33H6-260 | Yuchai (China) | NIANFENG NFS274-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 143 alternator `NIANFENG NFS274-H` | tổ máy `Y220V2-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: YCD6Q33H6-260 | hãng: ∅ | 
  - đổi: genset: "Y220V2-H1 CONTACT" → "Y220V2-H1"
  - nguồn: `| Y220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YCD6Q33H6-260 | Yuchai (China) | NIANFENG NFS274-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 144 engine `YC6MK350-D30` | tổ máy `Y275V1-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: NIANFENG NFS274-K | hãng: Yuchai | 
  - đổi: genset: "Y275V1-H1 CONTACT" → "Y275V1-H1"
  - nguồn: `| Y275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350-D30 | Yuchai (China) | NIANFENG NFS274-K | Click Here | Download`
- **ĐỔI** n103 b2 dòng 144 alternator `NIANFENG NFS274-K` | tổ máy `Y275V1-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: YC6MK350-D30 | hãng: ∅ | 
  - đổi: genset: "Y275V1-H1 CONTACT" → "Y275V1-H1"
  - nguồn: `| Y275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350-D30 | Yuchai (China) | NIANFENG NFS274-K | Click Here | Download`
- **ĐỔI** n103 b2 dòng 145 engine `YC6MK350L-D20` | tổ máy `Y275V2-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: NIANFENG NFS274-K | hãng: Yuchai | 
  - đổi: genset: "Y275V2-H1 CONTACT" → "Y275V2-H1"
  - nguồn: `| Y275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350L-D20 | Yuchai (China) | NIANFENG NFS274-K | Click Here | Download`
- **ĐỔI** n103 b2 dòng 145 alternator `NIANFENG NFS274-K` | tổ máy `Y275V2-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: YC6MK350L-D20 | hãng: ∅ | 
  - đổi: genset: "Y275V2-H1 CONTACT" → "Y275V2-H1"
  - nguồn: `| Y275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350L-D20 | Yuchai (China) | NIANFENG NFS274-K | Click Here | Download`
- **ĐỔI** n103 b2 dòng 146 engine `YCA08350-D30` | tổ máy `Y275N/H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: NIANFENG NFS274-K | hãng: Yuchai | 
  - đổi: genset: "Y275N/H1 CONTACT" → "Y275N/H1"
  - nguồn: `| Y275N/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YCA08350-D30 | Yuchai (China) | NIANFENG NFS274-K | Click Here |`
- **ĐỔI** n103 b2 dòng 146 alternator `NIANFENG NFS274-K` | tổ máy `Y275N/H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: YCA08350-D30 | hãng: ∅ | 
  - đổi: genset: "Y275N/H1 CONTACT" → "Y275N/H1"
  - nguồn: `| Y275N/H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YCA08350-D30 | Yuchai (China) | NIANFENG NFS274-K | Click Here |`
- **ĐỔI** n103 b2 dòng 147 engine `YC6MK420-D30` | tổ máy `Y344V1-H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: NIANFENG NFS4-ES | hãng: Yuchai | 
  - đổi: genset: "Y344V1-H1 CONTACT" → "Y344V1-H1"
  - nguồn: `| Y344V1-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D30 | Yuchai (China) | NIANFENG NFS4-ES | Click Here | Download`
- **ĐỔI** n103 b2 dòng 147 alternator `NIANFENG NFS4-ES` | tổ máy `Y344V1-H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: YC6MK420-D30 | hãng: ∅ | 
  - đổi: genset: "Y344V1-H1 CONTACT" → "Y344V1-H1"
  - nguồn: `| Y344V1-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D30 | Yuchai (China) | NIANFENG NFS4-ES | Click Here | Download`
- **ĐỔI** n103 b2 dòng 148 engine `YC6MK420L-D20` | tổ máy `Y344V2-H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: NIANFENG NFS4-ES | hãng: Yuchai | 
  - đổi: genset: "Y344V2-H1 CONTACT" → "Y344V2-H1"
  - nguồn: `| Y344V2-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D20 | Yuchai (China) | NIANFENG NFS4-ES | Click Here | Download`
- **ĐỔI** n103 b2 dòng 148 alternator `NIANFENG NFS4-ES` | tổ máy `Y344V2-H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: YC6MK420L-D20 | hãng: ∅ | 
  - đổi: genset: "Y344V2-H1 CONTACT" → "Y344V2-H1"
  - nguồn: `| Y344V2-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D20 | Yuchai (China) | NIANFENG NFS4-ES | Click Here | Download`
- **ĐỔI** n103 b2 dòng 149 engine `YC6MK450-D30` | tổ máy `Y375-H1` | prime 350 kVA / 280 kW; standby 375 kVA / 300 kW | khác: NIANFENG NFS4-F | hãng: Yuchai | 
  - đổi: genset: "Y375-H1 CONTACT" → "Y375-H1"
  - nguồn: `| Y375-H1 CONTACT | 375KVA/ 300KW | 350KVA/ 280KW | YC6MK450-D30 | Yuchai (China) | NIANFENG NFS4-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 149 alternator `NIANFENG NFS4-F` | tổ máy `Y375-H1` | prime 350 kVA / 280 kW; standby 375 kVA / 300 kW | khác: YC6MK450-D30 | hãng: ∅ | 
  - đổi: genset: "Y375-H1 CONTACT" → "Y375-H1"
  - nguồn: `| Y375-H1 CONTACT | 375KVA/ 300KW | 350KVA/ 280KW | YC6MK450-D30 | Yuchai (China) | NIANFENG NFS4-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 150 engine `YC6K500-D31` | tổ máy `Y413V1-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NIANFENG NFS4-G | hãng: Yuchai | 
  - đổi: genset: "Y413V1-H1 CONTACT" → "Y413V1-H1"
  - nguồn: `| Y413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NFS4-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 150 alternator `NIANFENG NFS4-G` | tổ máy `Y413V1-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: YC6K500-D31 | hãng: ∅ | 
  - đổi: genset: "Y413V1-H1 CONTACT" → "Y413V1-H1"
  - nguồn: `| Y413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NFS4-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 151 engine `YC6MJ500-D30` | tổ máy `Y413V2-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NIANFENG NFS4-G | hãng: Yuchai | 
  - đổi: genset: "Y413V2-H1 CONTACT" → "Y413V2-H1"
  - nguồn: `| Y413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500-D30 | Yuchai (China) | NIANFENG NFS4-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 151 alternator `NIANFENG NFS4-G` | tổ máy `Y413V2-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: YC6MJ500-D30 | hãng: ∅ | 
  - đổi: genset: "Y413V2-H1 CONTACT" → "Y413V2-H1"
  - nguồn: `| Y413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500-D30 | Yuchai (China) | NIANFENG NFS4-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 152 engine `YC6MJ500L-D21` | tổ máy `Y413V3-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NIANFENG NFS4-G | hãng: Yuchai | 
  - đổi: genset: "Y413V3-H1 CONTACT" → "Y413V3-H1"
  - nguồn: `| Y413V3-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500L-D21 | Yuchai (China) | NIANFENG NFS4-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 152 alternator `NIANFENG NFS4-G` | tổ máy `Y413V3-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: YC6MJ500L-D21 | hãng: ∅ | 
  - đổi: genset: "Y413V3-H1 CONTACT" → "Y413V3-H1"
  - nguồn: `| Y413V3-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500L-D21 | Yuchai (China) | NIANFENG NFS4-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 153 engine `YC6K500-D30` | tổ máy `Y413N/H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NIANFENG NFS4-G | hãng: Yuchai | 
  - đổi: genset: "Y413N/H1 CONTACT" → "Y413N/H1"
  - nguồn: `| Y413N/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D30 | Yuchai (China) | NIANFENG NFS4-G | Click Here |`
- **ĐỔI** n103 b2 dòng 153 alternator `NIANFENG NFS4-G` | tổ máy `Y413N/H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: YC6K500-D30 | hãng: ∅ | 
  - đổi: genset: "Y413N/H1 CONTACT" → "Y413N/H1"
  - nguồn: `| Y413N/H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D30 | Yuchai (China) | NIANFENG NFS4-G | Click Here |`
- **ĐỔI** n103 b2 dòng 154 engine `YC6K520-D30` | tổ máy `Y450V1-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: NIANFENG NFS4-H | hãng: Yuchai | 
  - đổi: genset: "Y450V1-H1 CONTACT" → "Y450V1-H1"
  - nguồn: `| Y450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6K520-D30 | Yuchai (China) | NIANFENG NFS4-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 154 alternator `NIANFENG NFS4-H` | tổ máy `Y450V1-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: YC6K520-D30 | hãng: ∅ | 
  - đổi: genset: "Y450V1-H1 CONTACT" → "Y450V1-H1"
  - nguồn: `| Y450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6K520-D30 | Yuchai (China) | NIANFENG NFS4-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 155 engine `YC6MJ540-D30` | tổ máy `Y450V2-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: NIANFENG NFS4-H | hãng: Yuchai | 
  - đổi: genset: "Y450V2-H1 CONTACT" → "Y450V2-H1"
  - nguồn: `| Y450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ540-D30 | Yuchai (China) | NIANFENG NFS4-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 155 alternator `NIANFENG NFS4-H` | tổ máy `Y450V2-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: YC6MJ540-D30 | hãng: ∅ | 
  - đổi: genset: "Y450V2-H1 CONTACT" → "Y450V2-H1"
  - nguồn: `| Y450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ540-D30 | Yuchai (China) | NIANFENG NFS4-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 156 engine `YC6K600-D30` | tổ máy `Y500V1-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: NIANFENG NFS4-J | hãng: Yuchai | 
  - đổi: genset: "Y500V1-H1 CONTACT" → "Y500V1-H1"
  - nguồn: `| Y500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6K600-D30 | Yuchai (China) | NIANFENG NFS4-J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 156 alternator `NIANFENG NFS4-J` | tổ máy `Y500V1-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: YC6K600-D30 | hãng: ∅ | 
  - đổi: genset: "Y500V1-H1 CONTACT" → "Y500V1-H1"
  - nguồn: `| Y500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6K600-D30 | Yuchai (China) | NIANFENG NFS4-J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 157 engine `YC6MJ600-D30` | tổ máy `Y500V2-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: NIANFENG NFS4-J | hãng: Yuchai | 
  - đổi: genset: "Y500V2-H1 CONTACT" → "Y500V2-H1"
  - nguồn: `| Y500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6MJ600-D30 | Yuchai (China) | NIANFENG NFS4-J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 157 alternator `NIANFENG NFS4-J` | tổ máy `Y500V2-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: YC6MJ600-D30 | hãng: ∅ | 
  - đổi: genset: "Y500V2-H1 CONTACT" → "Y500V2-H1"
  - nguồn: `| Y500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6MJ600-D30 | Yuchai (China) | NIANFENG NFS4-J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 158 engine `YC6T600L-D22` | tổ máy `Y500N/H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: NIANFENG NFS4-J | hãng: Yuchai | 
  - đổi: genset: "Y500N/H1 CONTACT" → "Y500N/H1"
  - nguồn: `| Y500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6T600L-D22 | Yuchai (China) | NIANFENG NFS4-J | Click Here |`
- **ĐỔI** n103 b2 dòng 158 alternator `NIANFENG NFS4-J` | tổ máy `Y500N/H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: YC6T600L-D22 | hãng: ∅ | 
  - đổi: genset: "Y500N/H1 CONTACT" → "Y500N/H1"
  - nguồn: `| Y500N/H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6T600L-D22 | Yuchai (China) | NIANFENG NFS4-J | Click Here |`
- **ĐỔI** n103 b2 dòng 159 engine `YC6K660-D30` | tổ máy `Y550V1-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: NIANFENG NFS5-D | hãng: Yuchai | 
  - đổi: genset: "Y550V1-H1 CONTACT" → "Y550V1-H1"
  - nguồn: `| Y550V1-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6K660-D30 | Yuchai (China) | NIANFENG NFS5-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 159 alternator `NIANFENG NFS5-D` | tổ máy `Y550V1-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: YC6K660-D30 | hãng: ∅ | 
  - đổi: genset: "Y550V1-H1 CONTACT" → "Y550V1-H1"
  - nguồn: `| Y550V1-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6K660-D30 | Yuchai (China) | NIANFENG NFS5-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 160 engine `YC6T660-D31` | tổ máy `Y550V2-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: NIANFENG NFS5-D | hãng: Yuchai | 
  - đổi: genset: "Y550V2-H1 CONTACT" → "Y550V2-H1"
  - nguồn: `| Y550V2-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660-D31 | Yuchai (China) | NIANFENG NFS5-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 160 alternator `NIANFENG NFS5-D` | tổ máy `Y550V2-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: YC6T660-D31 | hãng: ∅ | 
  - đổi: genset: "Y550V2-H1 CONTACT" → "Y550V2-H1"
  - nguồn: `| Y550V2-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660-D31 | Yuchai (China) | NIANFENG NFS5-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 161 engine `YC6T660L-D20` | tổ máy `Y550N/H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: NIANFENG NFS5-D | hãng: Yuchai | 
  - đổi: genset: "Y550N/H1 CONTACT" → "Y550N/H1"
  - nguồn: `| Y550N/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660L-D20 | Yuchai (China) | NIANFENG NFS5-D | Click Here |`
- **ĐỔI** n103 b2 dòng 161 alternator `NIANFENG NFS5-D` | tổ máy `Y550N/H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: YC6T660L-D20 | hãng: ∅ | 
  - đổi: genset: "Y550N/H1 CONTACT" → "Y550N/H1"
  - nguồn: `| Y550N/H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660L-D20 | Yuchai (China) | NIANFENG NFS5-D | Click Here |`
- **ĐỔI** n103 b2 dòng 162 engine `YC6TD780-D31` | tổ máy `Y625-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: NIANFENG NFS5-E | hãng: Yuchai | 
  - đổi: genset: "Y625-H1 CONTACT" → "Y625-H1"
  - nguồn: `| Y625-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D31 | Yuchai (China) | NIANFENG NFS5-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 162 alternator `NIANFENG NFS5-E` | tổ máy `Y625-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: YC6TD780-D31 | hãng: ∅ | 
  - đổi: genset: "Y625-H1 CONTACT" → "Y625-H1"
  - nguồn: `| Y625-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D31 | Yuchai (China) | NIANFENG NFS5-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 163 engine `YC6TD780-D30` | tổ máy `Y625N/H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: NIANFENG NFS5-E | hãng: Yuchai | 
  - đổi: genset: "Y625N/H1 CONTACT" → "Y625N/H1"
  - nguồn: `| Y625N/H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D30 | Yuchai (China) | NIANFENG NFS5-E | Click Here |`
- **ĐỔI** n103 b2 dòng 163 alternator `NIANFENG NFS5-E` | tổ máy `Y625N/H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: YC6TD780-D30 | hãng: ∅ | 
  - đổi: genset: "Y625N/H1 CONTACT" → "Y625N/H1"
  - nguồn: `| Y625N/H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D30 | Yuchai (China) | NIANFENG NFS5-E | Click Here |`
- **ĐỔI** n103 b2 dòng 164 engine `YC6TC840-D31` | tổ máy `Y688V1-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: NIANFENG NFS5-F | hãng: Yuchai | 
  - đổi: genset: "Y688V1-H1 CONTACT" → "Y688V1-H1"
  - nguồn: `| Y688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TC840-D31 | Yuchai (China) | NIANFENG NFS5-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 164 alternator `NIANFENG NFS5-F` | tổ máy `Y688V1-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: YC6TC840-D31 | hãng: ∅ | 
  - đổi: genset: "Y688V1-H1 CONTACT" → "Y688V1-H1"
  - nguồn: `| Y688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TC840-D31 | Yuchai (China) | NIANFENG NFS5-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 165 engine `YC6TD840-D31` | tổ máy `Y688V2-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: NIANFENG NFS5-F | hãng: Yuchai | 
  - đổi: genset: "Y688V2-H1 CONTACT" → "Y688V2-H1"
  - nguồn: `| Y688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D31 | Yuchai (China) | NIANFENG NFS5-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 165 alternator `NIANFENG NFS5-F` | tổ máy `Y688V2-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: YC6TD840-D31 | hãng: ∅ | 
  - đổi: genset: "Y688V2-H1 CONTACT" → "Y688V2-H1"
  - nguồn: `| Y688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D31 | Yuchai (China) | NIANFENG NFS5-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 166 engine `YC6TD840-D30` | tổ máy `Y688N/H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: NIANFENG NFS5-F | hãng: Yuchai | 
  - đổi: genset: "Y688N/H1 CONTACT" → "Y688N/H1"
  - nguồn: `| Y688N/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D30 | Yuchai (China) | NIANFENG NFS5-F | Click Here |`
- **ĐỔI** n103 b2 dòng 166 alternator `NIANFENG NFS5-F` | tổ máy `Y688N/H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: YC6TD840-D30 | hãng: ∅ | 
  - đổi: genset: "Y688N/H1 CONTACT" → "Y688N/H1"
  - nguồn: `| Y688N/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D30 | Yuchai (China) | NIANFENG NFS5-F | Click Here |`
- **ĐỔI** n103 b2 dòng 167 engine `YC6TC900-D31` | tổ máy `Y756V1-H1` | prime 688 kVA / 550 kW; standby 756 kVA / 605 kW | khác: NIANFENG NFS5-G | hãng: Yuchai | 
  - đổi: genset: "Y756V1-H1 CONTACT" → "Y756V1-H1"
  - nguồn: `| Y756V1-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TC900-D31 | Yuchai (China) | NIANFENG NFS5-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 167 alternator `NIANFENG NFS5-G` | tổ máy `Y756V1-H1` | prime 688 kVA / 550 kW; standby 756 kVA / 605 kW | khác: YC6TC900-D31 | hãng: ∅ | 
  - đổi: genset: "Y756V1-H1 CONTACT" → "Y756V1-H1"
  - nguồn: `| Y756V1-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TC900-D31 | Yuchai (China) | NIANFENG NFS5-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 168 engine `YC6TD900-D31` | tổ máy `Y756V2-H1` | prime 688 kVA / 550 kW; standby 756 kVA / 605 kW | khác: NIANFENG NFS5-G | hãng: Yuchai | 
  - đổi: genset: "Y756V2-H1 CONTACT" → "Y756V2-H1"
  - nguồn: `| Y756V2-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TD900-D31 | Yuchai (China) | NIANFENG NFS5-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 168 alternator `NIANFENG NFS5-G` | tổ máy `Y756V2-H1` | prime 688 kVA / 550 kW; standby 756 kVA / 605 kW | khác: YC6TD900-D31 | hãng: ∅ | 
  - đổi: genset: "Y756V2-H1 CONTACT" → "Y756V2-H1"
  - nguồn: `| Y756V2-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TD900-D31 | Yuchai (China) | NIANFENG NFS5-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 169 engine `YC6TD900-D30` | tổ máy `Y756N/H1` | prime 688 kVA / 550 kW; standby 756 kVA / 605 kW | khác: NIANFENG NFS5-G | hãng: Yuchai | 
  - đổi: genset: "Y756N/H1 CONTACT" → "Y756N/H1"
  - nguồn: `| Y756N/H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TD900-D30 | Yuchai (China) | NIANFENG NFS5-G | Click Here |`
- **ĐỔI** n103 b2 dòng 169 alternator `NIANFENG NFS5-G` | tổ máy `Y756N/H1` | prime 688 kVA / 550 kW; standby 756 kVA / 605 kW | khác: YC6TD900-D30 | hãng: ∅ | 
  - đổi: genset: "Y756N/H1 CONTACT" → "Y756N/H1"
  - nguồn: `| Y756N/H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TD900-D30 | Yuchai (China) | NIANFENG NFS5-G | Click Here |`
- **ĐỔI** n103 b2 dòng 170 engine `YC6TD1000-D30` | tổ máy `Y825-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: NIANFENG NFS5-H | hãng: Yuchai | 
  - đổi: genset: "Y825-H1 CONTACT" → "Y825-H1"
  - nguồn: `| Y825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1000-D30 | Yuchai (China) | NIANFENG NFS5-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 170 alternator `NIANFENG NFS5-H` | tổ máy `Y825-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: YC6TD1000-D30 | hãng: ∅ | 
  - đổi: genset: "Y825-H1 CONTACT" → "Y825-H1"
  - nguồn: `| Y825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1000-D30 | Yuchai (China) | NIANFENG NFS5-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 171 engine `YC6C1020-D31` | tổ máy `Y825N/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: NIANFENG NFS5-H | hãng: Yuchai | 
  - đổi: genset: "Y825N/H1 CONTACT" → "Y825N/H1"
  - nguồn: `| Y825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6C1020-D31 | Yuchai (China) | NIANFENG NFS5-H | Click Here |`
- **ĐỔI** n103 b2 dòng 171 alternator `NIANFENG NFS5-H` | tổ máy `Y825N/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: YC6C1020-D31 | hãng: ∅ | 
  - đổi: genset: "Y825N/H1 CONTACT" → "Y825N/H1"
  - nguồn: `| Y825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6C1020-D31 | Yuchai (China) | NIANFENG NFS5-H | Click Here |`
- **ĐỔI** n103 b2 dòng 172 engine `YC6TD1100-D30` | tổ máy `Y888V1-H1` | prime 813 kVA / 650 kW; standby 888 kVA / 710 kW | khác: NIANFENG NFS6-C | hãng: Yuchai | 
  - đổi: genset: "Y888V1-H1 CONTACT" → "Y888V1-H1"
  - nguồn: `| Y888V1-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TD1100-D30 | Yuchai (China) | NIANFENG NFS6-C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 172 alternator `NIANFENG NFS6-C` | tổ máy `Y888V1-H1` | prime 813 kVA / 650 kW; standby 888 kVA / 710 kW | khác: YC6TD1100-D30 | hãng: ∅ | 
  - đổi: genset: "Y888V1-H1 CONTACT" → "Y888V1-H1"
  - nguồn: `| Y888V1-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TD1100-D30 | Yuchai (China) | NIANFENG NFS6-C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 173 engine `YC6TH1070-D31` | tổ máy `Y888V2-H1` | prime 813 kVA / 650 kW; standby 888 kVA / 710 kW | khác: NIANFENG NFS6-C | hãng: Yuchai | 
  - đổi: genset: "Y888V2-H1 CONTACT" → "Y888V2-H1"
  - nguồn: `| Y888V2-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D31 | Yuchai (China) | NIANFENG NFS6-C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 173 alternator `NIANFENG NFS6-C` | tổ máy `Y888V2-H1` | prime 813 kVA / 650 kW; standby 888 kVA / 710 kW | khác: YC6TH1070-D31 | hãng: ∅ | 
  - đổi: genset: "Y888V2-H1 CONTACT" → "Y888V2-H1"
  - nguồn: `| Y888V2-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D31 | Yuchai (China) | NIANFENG NFS6-C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 174 engine `YC6C1070-D31` | tổ máy `Y888N/H1` | prime 813 kVA / 650 kW; standby 888 kVA / 710 kW | khác: NIANFENG NFS6-C | hãng: Yuchai | 
  - đổi: genset: "Y888N/H1 CONTACT" → "Y888N/H1"
  - nguồn: `| Y888N/H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6C1070-D31 | Yuchai (China) | NIANFENG NFS6-C | Click Here |`
- **ĐỔI** n103 b2 dòng 174 alternator `NIANFENG NFS6-C` | tổ máy `Y888N/H1` | prime 813 kVA / 650 kW; standby 888 kVA / 710 kW | khác: YC6C1070-D31 | hãng: ∅ | 
  - đổi: genset: "Y888N/H1 CONTACT" → "Y888N/H1"
  - nguồn: `| Y888N/H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6C1070-D31 | Yuchai (China) | NIANFENG NFS6-C | Click Here |`
- **ĐỔI** n103 b2 dòng 175 engine `YC6TH1220-D31` | tổ máy `Y1000-H1` | prime 913 kVA / 730 kW; standby 1000 kVA / 800 kW | khác: NIANFENG NFS6-D | hãng: Yuchai | 
  - đổi: genset: "Y1000-H1 CONTACT" → "Y1000-H1"
  - nguồn: `| Y1000-H1 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D31 | Yuchai (China) | NIANFENG NFS6-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 175 alternator `NIANFENG NFS6-D` | tổ máy `Y1000-H1` | prime 913 kVA / 730 kW; standby 1000 kVA / 800 kW | khác: YC6TH1220-D31 | hãng: ∅ | 
  - đổi: genset: "Y1000-H1 CONTACT" → "Y1000-H1"
  - nguồn: `| Y1000-H1 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D31 | Yuchai (China) | NIANFENG NFS6-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 176 engine `YC6C1220-D31` | tổ máy `Y1000N/H1` | prime 913 kVA / 730 kW; standby 1000 kVA / 800 kW | khác: NIANFENG NFS6-D | hãng: Yuchai | 
  - đổi: genset: "Y1000N/H1 CONTACT" → "Y1000N/H1"
  - nguồn: `| Y1000N/H1 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6C1220-D31 | Yuchai (China) | NIANFENG NFS6-D | Click Here |`
- **ĐỔI** n103 b2 dòng 176 alternator `NIANFENG NFS6-D` | tổ máy `Y1000N/H1` | prime 913 kVA / 730 kW; standby 1000 kVA / 800 kW | khác: YC6C1220-D31 | hãng: ∅ | 
  - đổi: genset: "Y1000N/H1 CONTACT" → "Y1000N/H1"
  - nguồn: `| Y1000N/H1 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6C1220-D31 | Yuchai (China) | NIANFENG NFS6-D | Click Here |`
- **ĐỔI** n103 b2 dòng 177 engine `YC6TH1320-D31` | tổ máy `Y1100V1-H1` | prime 1100 kVA / 880 kW; standby 1100 kVA / 880 kW | khác: NIANFENG NFS6-E | hãng: Yuchai | 
  - đổi: genset: "Y1100V1-H1 CONTACT" → "Y1100V1-H1"
  - nguồn: `| Y1100V1-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1320-D31 | Yuchai (China) | NIANFENG NFS6-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 177 alternator `NIANFENG NFS6-E` | tổ máy `Y1100V1-H1` | prime 1100 kVA / 880 kW; standby 1100 kVA / 880 kW | khác: YC6TH1320-D31 | hãng: ∅ | 
  - đổi: genset: "Y1100V1-H1 CONTACT" → "Y1100V1-H1"
  - nguồn: `| Y1100V1-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1320-D31 | Yuchai (China) | NIANFENG NFS6-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 178 engine `YC12VTD1350-D30` | tổ máy `Y1100V2-H1` | prime 1100 kVA / 880 kW; standby 1100 kVA / 880 kW | khác: NIANFENG NFS6-E | hãng: Yuchai | 
  - đổi: genset: "Y1100V2-H1 CONTACT" → "Y1100V2-H1"
  - nguồn: `| Y1100V2-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D30 | Yuchai (China) | NIANFENG NFS6-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 178 alternator `NIANFENG NFS6-E` | tổ máy `Y1100V2-H1` | prime 1100 kVA / 880 kW; standby 1100 kVA / 880 kW | khác: YC12VTD1350-D30 | hãng: ∅ | 
  - đổi: genset: "Y1100V2-H1 CONTACT" → "Y1100V2-H1"
  - nguồn: `| Y1100V2-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D30 | Yuchai (China) | NIANFENG NFS6-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 179 engine `YC6C1320-D31` | tổ máy `Y1100N/H1` | prime 1100 kVA / 880 kW; standby 1100 kVA / 880 kW | khác: NIANFENG NFS6-E | hãng: Yuchai | 
  - đổi: genset: "Y1100N/H1 CONTACT" → "Y1100N/H1"
  - nguồn: `| Y1100N/H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6C1320-D31 | Yuchai (China) | NIANFENG NFS6-E | Click Here |`
- **ĐỔI** n103 b2 dòng 179 alternator `NIANFENG NFS6-E` | tổ máy `Y1100N/H1` | prime 1100 kVA / 880 kW; standby 1100 kVA / 880 kW | khác: YC6C1320-D31 | hãng: ∅ | 
  - đổi: genset: "Y1100N/H1 CONTACT" → "Y1100N/H1"
  - nguồn: `| Y1100N/H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6C1320-D31 | Yuchai (China) | NIANFENG NFS6-E | Click Here |`
- **ĐỔI** n103 b2 dòng 180 engine `YC6C1520-D31` | tổ máy `Y1250V1-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: NIANFENG NFS6-F | hãng: Yuchai | 
  - đổi: genset: "Y1250V1-H1 CONTACT" → "Y1250V1-H1"
  - nguồn: `| Y1250V1-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC6C1520-D31 | Yuchai (China) | NIANFENG NFS6-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 180 alternator `NIANFENG NFS6-F` | tổ máy `Y1250V1-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: YC6C1520-D31 | hãng: ∅ | 
  - đổi: genset: "Y1250V1-H1 CONTACT" → "Y1250V1-H1"
  - nguồn: `| Y1250V1-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC6C1520-D31 | Yuchai (China) | NIANFENG NFS6-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 181 engine `YC12VTD1500-D30` | tổ máy `Y1250V2-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: NIANFENG NFS6-F | hãng: Yuchai | 
  - đổi: genset: "Y1250V2-H1 CONTACT" → "Y1250V2-H1"
  - nguồn: `| Y1250V2-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D30 | Yuchai (China) | NIANFENG NFS6-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 181 alternator `NIANFENG NFS6-F` | tổ máy `Y1250V2-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: YC12VTD1500-D30 | hãng: ∅ | 
  - đổi: genset: "Y1250V2-H1 CONTACT" → "Y1250V2-H1"
  - nguồn: `| Y1250V2-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D30 | Yuchai (China) | NIANFENG NFS6-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 182 engine `YC6C1660-D30` | tổ máy `Y1375V1-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: NIANFENG NFS6-G | hãng: Yuchai | 
  - đổi: genset: "Y1375V1-H1 CONTACT" → "Y1375V1-H1"
  - nguồn: `| Y1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D30 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 182 alternator `NIANFENG NFS6-G` | tổ máy `Y1375V1-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: YC6C1660-D30 | hãng: ∅ | 
  - đổi: genset: "Y1375V1-H1 CONTACT" → "Y1375V1-H1"
  - nguồn: `| Y1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D30 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 183 engine `YC6C1660-D31` | tổ máy `Y1375V2-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: NIANFENG NFS6-G | hãng: Yuchai | 
  - đổi: genset: "Y1375V2-H1 CONTACT" → "Y1375V2-H1"
  - nguồn: `| Y1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D31 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 183 alternator `NIANFENG NFS6-G` | tổ máy `Y1375V2-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: YC6C1660-D31 | hãng: ∅ | 
  - đổi: genset: "Y1375V2-H1 CONTACT" → "Y1375V2-H1"
  - nguồn: `| Y1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D31 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 184 engine `YC12VTD1680-D30` | tổ máy `Y1375V3-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: NIANFENG NFS6-G | hãng: Yuchai | 
  - đổi: genset: "Y1375V3-H1 CONTACT" → "Y1375V3-H1"
  - nguồn: `| Y1375V3-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D30 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 184 alternator `NIANFENG NFS6-G` | tổ máy `Y1375V3-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: YC12VTD1680-D30 | hãng: ∅ | 
  - đổi: genset: "Y1375V3-H1 CONTACT" → "Y1375V3-H1"
  - nguồn: `| Y1375V3-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D30 | Yuchai (China) | NIANFENG NFS6-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 185 engine `YC12VTD1830-D30` | tổ máy `Y1500-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: NIANFENG NF404H | hãng: Yuchai | 
  - đổi: genset: "Y1500-H1 CONTACT" → "Y1500-H1"
  - nguồn: `| Y1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1830-D30 | Yuchai (China) | NIANFENG NF404H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 185 alternator `NIANFENG NF404H` | tổ máy `Y1500-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: YC12VTD1830-D30 | hãng: ∅ | 
  - đổi: genset: "Y1500-H1 CONTACT" → "Y1500-H1"
  - nguồn: `| Y1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1830-D30 | Yuchai (China) | NIANFENG NF404H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 186 engine `YC12VC2070-D31` | tổ máy `Y1650V1-H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: NIANFENG NF454C | hãng: Yuchai | 
  - đổi: genset: "Y1650V1-H1 CONTACT" → "Y1650V1-H1"
  - nguồn: `| Y1650V1-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VC2070-D31 | Yuchai (China) | NIANFENG NF454C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 186 alternator `NIANFENG NF454C` | tổ máy `Y1650V1-H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: YC12VC2070-D31 | hãng: ∅ | 
  - đổi: genset: "Y1650V1-H1 CONTACT" → "Y1650V1-H1"
  - nguồn: `| Y1650V1-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VC2070-D31 | Yuchai (China) | NIANFENG NF454C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 187 engine `YC12VTD2000-D30` | tổ máy `Y1650V2-H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: NIANFENG NF454C | hãng: Yuchai | 
  - đổi: genset: "Y1650V2-H1 CONTACT" → "Y1650V2-H1"
  - nguồn: `| Y1650V2-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2000-D30 | Yuchai (China) | NIANFENG NF454C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 187 alternator `NIANFENG NF454C` | tổ máy `Y1650V2-H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: YC12VTD2000-D30 | hãng: ∅ | 
  - đổi: genset: "Y1650V2-H1 CONTACT" → "Y1650V2-H1"
  - nguồn: `| Y1650V2-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2000-D30 | Yuchai (China) | NIANFENG NF454C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 188 engine `YC12VC2270-D31` | tổ máy `Y1875V1-H1` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: NIANFENG NF454E | hãng: Yuchai | 
  - đổi: genset: "Y1875V1-H1 CONTACT" → "Y1875V1-H1"
  - nguồn: `| Y1875V1-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2270-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 188 alternator `NIANFENG NF454E` | tổ máy `Y1875V1-H1` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: YC12VC2270-D31 | hãng: ∅ | 
  - đổi: genset: "Y1875V1-H1 CONTACT" → "Y1875V1-H1"
  - nguồn: `| Y1875V1-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2270-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 189 engine `YC16VTD2270-D30` | tổ máy `Y1875V2-H1` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: NIANFENG NF454E | hãng: Yuchai | 
  - đổi: genset: "Y1875V2-H1 CONTACT" → "Y1875V2-H1"
  - nguồn: `| Y1875V2-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 189 alternator `NIANFENG NF454E` | tổ máy `Y1875V2-H1` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: YC16VTD2270-D30 | hãng: ∅ | 
  - đổi: genset: "Y1875V2-H1 CONTACT" → "Y1875V2-H1"
  - nguồn: `| Y1875V2-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 190 engine `YC12VC2510-D31` | tổ máy `Y2063V1-H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: NIANFENG NF454E | hãng: Yuchai | 
  - đổi: genset: "Y2063V1-H1 CONTACT" → "Y2063V1-H1"
  - nguồn: `| Y2063V1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC12VC2510-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 190 alternator `NIANFENG NF454E` | tổ máy `Y2063V1-H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: YC12VC2510-D31 | hãng: ∅ | 
  - đổi: genset: "Y2063V1-H1 CONTACT" → "Y2063V1-H1"
  - nguồn: `| Y2063V1-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC12VC2510-D31 | Yuchai (China) | NIANFENG NF454E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 191 engine `YC16VTD2510-D30` | tổ máy `Y2063V2-H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: NIANFENG NF454E | hãng: Yuchai | 
  - đổi: genset: "Y2063V2-H1 CONTACT" → "Y2063V2-H1"
  - nguồn: `| Y2063V2-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 191 alternator `NIANFENG NF454E` | tổ máy `Y2063V2-H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: YC16VTD2510-D30 | hãng: ∅ | 
  - đổi: genset: "Y2063V2-H1 CONTACT" → "Y2063V2-H1"
  - nguồn: `| Y2063V2-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D30 | Yuchai (China) | NIANFENG NF454E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 192 engine `YC12VC2700-D31` | tổ máy `Y2200V1-H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: NIANFENG NF454F | hãng: Yuchai | 
  - đổi: genset: "Y2200V1-H1 CONTACT" → "Y2200V1-H1"
  - nguồn: `| Y2200V1-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC12VC2700-D31 | Yuchai (China) | NIANFENG NF454F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 192 alternator `NIANFENG NF454F` | tổ máy `Y2200V1-H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: YC12VC2700-D31 | hãng: ∅ | 
  - đổi: genset: "Y2200V1-H1 CONTACT" → "Y2200V1-H1"
  - nguồn: `| Y2200V1-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC12VC2700-D31 | Yuchai (China) | NIANFENG NF454F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 193 engine `YC16VTD2700-D30` | tổ máy `Y2200V2-H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: NIANFENG NF454F | hãng: Yuchai | 
  - đổi: genset: "Y2200V2-H1 CONTACT" → "Y2200V2-H1"
  - nguồn: `| Y2200V2-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D30 | Yuchai (China) | NIANFENG NF454F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 193 alternator `NIANFENG NF454F` | tổ máy `Y2200V2-H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: YC16VTD2700-D30 | hãng: ∅ | 
  - đổi: genset: "Y2200V2-H1 CONTACT" → "Y2200V2-H1"
  - nguồn: `| Y2200V2-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D30 | Yuchai (China) | NIANFENG NF454F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 194 engine `YC12VC3000-D30` | tổ máy `Y2500V1-H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2100 kW | khác: NIANFENG NF454H | hãng: Yuchai | 
  - đổi: genset: "Y2500V1-H1 CONTACT" → "Y2500V1-H1"
  - nguồn: `| Y2500V1-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC12VC3000-D30 | Yuchai (China) | NIANFENG NF454H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 194 alternator `NIANFENG NF454H` | tổ máy `Y2500V1-H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2100 kW | khác: YC12VC3000-D30 | hãng: ∅ | 
  - đổi: genset: "Y2500V1-H1 CONTACT" → "Y2500V1-H1"
  - nguồn: `| Y2500V1-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC12VC3000-D30 | Yuchai (China) | NIANFENG NF454H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 195 engine `YC16VC3000-D31` | tổ máy `Y2500V2-H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2100 kW | khác: NIANFENG NF454H | hãng: Yuchai | 
  - đổi: genset: "Y2500V2-H1 CONTACT" → "Y2500V2-H1"
  - nguồn: `| Y2500V2-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC16VC3000-D31 | Yuchai (China) | NIANFENG NF454H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 195 alternator `NIANFENG NF454H` | tổ máy `Y2500V2-H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2100 kW | khác: YC16VC3000-D31 | hãng: ∅ | 
  - đổi: genset: "Y2500V2-H1 CONTACT" → "Y2500V2-H1"
  - nguồn: `| Y2500V2-H1 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC16VC3000-D31 | Yuchai (China) | NIANFENG NF454H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 196 engine `YC16VC3300-D31` | tổ máy `Y2750-H1` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: NIANFENG NF4541 | hãng: Yuchai | 
  - đổi: genset: "Y2750-H1 CONTACT" → "Y2750-H1"
  - nguồn: `| Y2750-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC16VC3300-D31 | Yuchai (China) | NIANFENG NF4541 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 196 alternator `NIANFENG NF4541` | tổ máy `Y2750-H1` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: YC16VC3300-D31 | hãng: ∅ | 
  - đổi: genset: "Y2750-H1 CONTACT" → "Y2750-H1"
  - nguồn: `| Y2750-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC16VC3300-D31 | Yuchai (China) | NIANFENG NF4541 | Click Here | Download`
- **ĐỔI** n103 b2 dòng 197 engine `YC16VC3600-D31` | tổ máy `Y3000-H1` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: NIANFENG NF564D | hãng: Yuchai | 
  - đổi: genset: "Y3000-H1 CONTACT" → "Y3000-H1"
  - nguồn: `| Y3000-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | YC16VC3600-D31 | Yuchai (China) | NIANFENG NF564D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 197 alternator `NIANFENG NF564D` | tổ máy `Y3000-H1` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: YC16VC3600-D31 | hãng: ∅ | 
  - đổi: genset: "Y3000-H1 CONTACT" → "Y3000-H1"
  - nguồn: `| Y3000-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | YC16VC3600-D31 | Yuchai (China) | NIANFENG NF564D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 198 engine `YC16VC4000-D31` | tổ máy `Y3250-H1` | prime 3000 kVA / 2400 kW; standby 3250 kVA / 2600 kW | khác: NIANFENG NF564E | hãng: Yuchai | 
  - đổi: genset: "Y3250-H1 CONTACT" → "Y3250-H1"
  - nguồn: `| Y3250-H1 CONTACT | 3250KVA/ 2600KW | 3000KVA/ 2400KW | YC16VC4000-D31 | Yuchai (China) | NIANFENG NF564E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 198 alternator `NIANFENG NF564E` | tổ máy `Y3250-H1` | prime 3000 kVA / 2400 kW; standby 3250 kVA / 2600 kW | khác: YC16VC4000-D31 | hãng: ∅ | 
  - đổi: genset: "Y3250-H1 CONTACT" → "Y3250-H1"
  - nguồn: `| Y3250-H1 CONTACT | 3250KVA/ 2600KW | 3000KVA/ 2400KW | YC16VC4000-D31 | Yuchai (China) | NIANFENG NF564E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 199 engine `4HTAA4.3-G32` | tổ máy `SC69V1-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: NIANFENG NF224F | hãng: SDEC | 
  - đổi: genset: "SC69V1-H1 CONTACT" → "SC69V1-H1"
  - nguồn: `| SC69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4HTAA4.3-G32 | SHANGCHAI (China) | NIANFENG NF224F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 199 alternator `NIANFENG NF224F` | tổ máy `SC69V1-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: 4HTAA4.3-G32 | hãng: ∅ | 
  - đổi: genset: "SC69V1-H1 CONTACT" → "SC69V1-H1"
  - nguồn: `| SC69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4HTAA4.3-G32 | SHANGCHAI (China) | NIANFENG NF224F | Click Here | Download`
