- **ĐỔI** n103 b2 dòng 200 engine `SC4H95D2` | tổ máy `SC69V2-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: NIANFENG NF224F | hãng: SDEC | 
  - đổi: genset: "SC69V2-H1 CONTACT" → "SC69V2-H1"
  - nguồn: `| SC69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | SC4H95D2 | SHANGCHAI (China) | NIANFENG NF224F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 200 alternator `NIANFENG NF224F` | tổ máy `SC69V2-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: SC4H95D2 | hãng: ∅ | 
  - đổi: genset: "SC69V2-H1 CONTACT" → "SC69V2-H1"
  - nguồn: `| SC69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | SC4H95D2 | SHANGCHAI (China) | NIANFENG NF224F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 201 engine `4HTAA4.3-G33` | tổ máy `SC94V1-H1` | prime 85 kVA / 68 kW; standby 94 kVA / 75 kW | khác: NIANFENG NF224G | hãng: SDEC | 
  - đổi: genset: "SC94V1-H1 CONTACT" → "SC94V1-H1"
  - nguồn: `| SC94V1-H1 CONTACT | 94KVA/ 75KW | 85KVA/ 68KW | 4HTAA4.3-G33 | SHANGCHAI (China) | NIANFENG NF224G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 201 alternator `NIANFENG NF224G` | tổ máy `SC94V1-H1` | prime 85 kVA / 68 kW; standby 94 kVA / 75 kW | khác: 4HTAA4.3-G33 | hãng: ∅ | 
  - đổi: genset: "SC94V1-H1 CONTACT" → "SC94V1-H1"
  - nguồn: `| SC94V1-H1 CONTACT | 94KVA/ 75KW | 85KVA/ 68KW | 4HTAA4.3-G33 | SHANGCHAI (China) | NIANFENG NF224G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 202 engine `SC4H115D2` | tổ máy `SC94V2-H1` | prime 85 kVA / 68 kW; standby 94 kVA / 75 kW | khác: NIANFENG NF224G | hãng: SDEC | 
  - đổi: genset: "SC94V2-H1 CONTACT" → "SC94V2-H1"
  - nguồn: `| SC94V2-H1 CONTACT | 94KVA/ 75KW | 85KVA/ 68KW | SC4H115D2 | SHANGCHAI (China) | NIANFENG NF224G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 202 alternator `NIANFENG NF224G` | tổ máy `SC94V2-H1` | prime 85 kVA / 68 kW; standby 94 kVA / 75 kW | khác: SC4H115D2 | hãng: ∅ | 
  - đổi: genset: "SC94V2-H1 CONTACT" → "SC94V2-H1"
  - nguồn: `| SC94V2-H1 CONTACT | 94KVA/ 75KW | 85KVA/ 68KW | SC4H115D2 | SHANGCHAI (China) | NIANFENG NF224G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 203 engine `4HTAA4.3-G34` | tổ máy `SC110V1-H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: NIANFENG NFS224-H | hãng: SDEC | 
  - đổi: genset: "SC110V1-H1 CONTACT" → "SC110V1-H1"
  - nguồn: `| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NFS224-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 203 alternator `NIANFENG NFS224-H` | tổ máy `SC110V1-H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: 4HTAA4.3-G34 | hãng: ∅ | 
  - đổi: genset: "SC110V1-H1 CONTACT" → "SC110V1-H1"
  - nguồn: `| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NFS224-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 204 engine `SC4H140D2` | tổ máy `SC110V2-H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: NIANFENG NFS224-H | hãng: SDEC | 
  - đổi: genset: "SC110V2-H1 CONTACT" → "SC110V2-H1"
  - nguồn: `| SC110V2-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | SC4H140D2 | SHANGCHAI (China) | NIANFENG NFS224-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 204 alternator `NIANFENG NFS224-H` | tổ máy `SC110V2-H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: SC4H140D2 | hãng: ∅ | 
  - đổi: genset: "SC110V2-H1 CONTACT" → "SC110V2-H1"
  - nguồn: `| SC110V2-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | SC4H140D2 | SHANGCHAI (China) | NIANFENG NFS224-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 205 engine `4HTAA4.3-G36` | tổ máy `SC138V1-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: NIANFENG NFS274-D | hãng: SDEC | 
  - đổi: genset: "SC138V1-H1 CONTACT" → "SC138V1-H1"
  - nguồn: `| SC138V1-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 4HTAA4.3-G36 | SHANGCHAI (China) | NIANFENG NFS274-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 205 alternator `NIANFENG NFS274-D` | tổ máy `SC138V1-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: 4HTAA4.3-G36 | hãng: ∅ | 
  - đổi: genset: "SC138V1-H1 CONTACT" → "SC138V1-H1"
  - nguồn: `| SC138V1-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 4HTAA4.3-G36 | SHANGCHAI (China) | NIANFENG NFS274-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 206 engine `SC4H180D2` | tổ máy `SC138V2-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: NIANFENG NFS274-D | hãng: SDEC | 
  - đổi: genset: "SC138V2-H1 CONTACT" → "SC138V2-H1"
  - nguồn: `| SC138V2-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | SC4H180D2 | SHANGCHAI (China) | NIANFENG NFS274-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 206 alternator `NIANFENG NFS274-D` | tổ máy `SC138V2-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: SC4H180D2 | hãng: ∅ | 
  - đổi: genset: "SC138V2-H1 CONTACT" → "SC138V2-H1"
  - nguồn: `| SC138V2-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | SC4H180D2 | SHANGCHAI (China) | NIANFENG NFS274-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 207 engine `6HTAA6.5-G32` | tổ máy `SC165V1-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: NIANFENG NF274FS | hãng: SDEC | 
  - đổi: genset: "SC165V1-H1 CONTACT" → "SC165V1-H1"
  - nguồn: `| SC165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6HTAA6.5-G32 | SHANGCHAI (China) | NIANFENG NF274FS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 207 alternator `NIANFENG NF274FS` | tổ máy `SC165V1-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: 6HTAA6.5-G32 | hãng: ∅ | 
  - đổi: genset: "SC165V1-H1 CONTACT" → "SC165V1-H1"
  - nguồn: `| SC165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6HTAA6.5-G32 | SHANGCHAI (China) | NIANFENG NF274FS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 208 engine `SC7H205D2` | tổ máy `SC165V2-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: NIANFENG NF274FS | hãng: SDEC | 
  - đổi: genset: "SC165V2-H1 CONTACT" → "SC165V2-H1"
  - nguồn: `| SC165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | SC7H205D2 | SHANGCHAI (China) | NIANFENG NF274FS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 208 alternator `NIANFENG NF274FS` | tổ máy `SC165V2-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: SC7H205D2 | hãng: ∅ | 
  - đổi: genset: "SC165V2-H1 CONTACT" → "SC165V2-H1"
  - nguồn: `| SC165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | SC7H205D2 | SHANGCHAI (China) | NIANFENG NF274FS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 209 engine `6HTAA6.5-G33` | tổ máy `SC206V1-H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: NIANFENG NFS274-G | hãng: SDEC | 
  - đổi: genset: "SC206V1-H1 CONTACT" → "SC206V1-H1"
  - nguồn: `| SC206V1-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6HTAA6.5-G33 | SHANGCHAI (China) | NIANFENG NFS274-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 209 alternator `NIANFENG NFS274-G` | tổ máy `SC206V1-H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: 6HTAA6.5-G33 | hãng: ∅ | 
  - đổi: genset: "SC206V1-H1 CONTACT" → "SC206V1-H1"
  - nguồn: `| SC206V1-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6HTAA6.5-G33 | SHANGCHAI (China) | NIANFENG NFS274-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 210 engine `SC7H250D2` | tổ máy `SC206V2-H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: NIANFENG NFS274-G | hãng: SDEC | 
  - đổi: genset: "SC206V2-H1 CONTACT" → "SC206V2-H1"
  - nguồn: `| SC206V2-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | SC7H250D2 | SHANGCHAI (China) | NIANFENG NFS274-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 210 alternator `NIANFENG NFS274-G` | tổ máy `SC206V2-H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: SC7H250D2 | hãng: ∅ | 
  - đổi: genset: "SC206V2-H1 CONTACT" → "SC206V2-H1"
  - nguồn: `| SC206V2-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | SC7H250D2 | SHANGCHAI (China) | NIANFENG NFS274-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 211 engine `6HTAA6.5-G34` | tổ máy `SC220V1-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: NIANFENG NF274H | hãng: SDEC | 
  - đổi: genset: "SC220V1-H1 CONTACT" → "SC220V1-H1"
  - nguồn: `| SC220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6HTAA6.5-G34 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 211 alternator `NIANFENG NF274H` | tổ máy `SC220V1-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: 6HTAA6.5-G34 | hãng: ∅ | 
  - đổi: genset: "SC220V1-H1 CONTACT" → "SC220V1-H1"
  - nguồn: `| SC220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6HTAA6.5-G34 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 212 engine `SC8D280D2` | tổ máy `SC220V2-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: NIANFENG NF274H | hãng: SDEC | 
  - đổi: genset: "SC220V2-H1 CONTACT" → "SC220V2-H1"
  - nguồn: `| SC220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | SC8D280D2 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 212 alternator `NIANFENG NF274H` | tổ máy `SC220V2-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: SC8D280D2 | hãng: ∅ | 
  - đổi: genset: "SC220V2-H1 CONTACT" → "SC220V2-H1"
  - nguồn: `| SC220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | SC8D280D2 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 213 engine `6DTAA8.9-G32` | tổ máy `SC250V1-H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: NIANFENG NF274J | hãng: SDEC | 
  - đổi: genset: "SC250V1-H1 CONTACT" → "SC250V1-H1"
  - nguồn: `| SC250V1-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6DTAA8.9-G32 | SHANGCHAI (China) | NIANFENG NF274J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 213 alternator `NIANFENG NF274J` | tổ máy `SC250V1-H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: 6DTAA8.9-G32 | hãng: ∅ | 
  - đổi: genset: "SC250V1-H1 CONTACT" → "SC250V1-H1"
  - nguồn: `| SC250V1-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | 6DTAA8.9-G32 | SHANGCHAI (China) | NIANFENG NF274J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 214 engine `SC9D310D2` | tổ máy `SC250V2-H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: NIANFENG NF274J | hãng: SDEC | 
  - đổi: genset: "SC250V2-H1 CONTACT" → "SC250V2-H1"
  - nguồn: `| SC250V2-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | SC9D310D2 | SHANGCHAI (China) | NIANFENG NF274J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 214 alternator `NIANFENG NF274J` | tổ máy `SC250V2-H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: SC9D310D2 | hãng: ∅ | 
  - đổi: genset: "SC250V2-H1 CONTACT" → "SC250V2-H1"
  - nguồn: `| SC250V2-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | SC9D310D2 | SHANGCHAI (China) | NIANFENG NF274J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 215 engine `6DTAA8.9-G33` | tổ máy `SC275V1-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: NIANFENG NF274K | hãng: SDEC | 
  - đổi: genset: "SC275V1-H1 CONTACT" → "SC275V1-H1"
  - nguồn: `| SC275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6DTAA8.9-G33 | SHANGCHAI (China) | NIANFENG NF274K | Click Here | Download`
- **ĐỔI** n103 b2 dòng 215 alternator `NIANFENG NF274K` | tổ máy `SC275V1-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: 6DTAA8.9-G33 | hãng: ∅ | 
  - đổi: genset: "SC275V1-H1 CONTACT" → "SC275V1-H1"
  - nguồn: `| SC275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6DTAA8.9-G33 | SHANGCHAI (China) | NIANFENG NF274K | Click Here | Download`
- **ĐỔI** n103 b2 dòng 216 engine `SC9D340D2` | tổ máy `SC275V2-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: NIANFENG NF274K | hãng: SDEC | 
  - đổi: genset: "SC275V2-H1 CONTACT" → "SC275V2-H1"
  - nguồn: `| SC275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | SC9D340D2 | SHANGCHAI (China) | NIANFENG NF274K | Click Here | Download`
- **ĐỔI** n103 b2 dòng 216 alternator `NIANFENG NF274K` | tổ máy `SC275V2-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: SC9D340D2 | hãng: ∅ | 
  - đổi: genset: "SC275V2-H1 CONTACT" → "SC275V2-H1"
  - nguồn: `| SC275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | SC9D340D2 | SHANGCHAI (China) | NIANFENG NF274K | Click Here | Download`
- **ĐỔI** n103 b2 dòng 217 engine `6ETAA11.8-G32` | tổ máy `SC344V1-H1` | prime 344 kVA / 275 kW; standby 344 kVA / 275 kW | khác: NIANFENG NFS4-ES | hãng: SDEC | 
  - đổi: genset: "SC344V1-H1 CONTACT" → "SC344V1-H1"
  - nguồn: `| SC344V1-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | 6ETAA11.8-G32 | SHANGCHAI (China) | NIANFENG NFS4-ES | Click Here | Download`
- **ĐỔI** n103 b2 dòng 217 alternator `NIANFENG NFS4-ES` | tổ máy `SC344V1-H1` | prime 344 kVA / 275 kW; standby 344 kVA / 275 kW | khác: 6ETAA11.8-G32 | hãng: ∅ | 
  - đổi: genset: "SC344V1-H1 CONTACT" → "SC344V1-H1"
  - nguồn: `| SC344V1-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | 6ETAA11.8-G32 | SHANGCHAI (China) | NIANFENG NFS4-ES | Click Here | Download`
- **ĐỔI** n103 b2 dòng 218 engine `SC13G420D2` | tổ máy `SC344V2-H1` | prime 344 kVA / 275 kW; standby 344 kVA / 275 kW | khác: NIANFENG NFS4-ES | hãng: SDEC | 
  - đổi: genset: "SC344V2-H1 CONTACT" → "SC344V2-H1"
  - nguồn: `| SC344V2-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | SC13G420D2 | SHANGCHAI (China) | NIANFENG NFS4-ES | Click Here | Download`
- **ĐỔI** n103 b2 dòng 218 alternator `NIANFENG NFS4-ES` | tổ máy `SC344V2-H1` | prime 344 kVA / 275 kW; standby 344 kVA / 275 kW | khác: SC13G420D2 | hãng: ∅ | 
  - đổi: genset: "SC344V2-H1 CONTACT" → "SC344V2-H1"
  - nguồn: `| SC344V2-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | SC13G420D2 | SHANGCHAI (China) | NIANFENG NFS4-ES | Click Here | Download`
- **ĐỔI** n103 b2 dòng 219 engine `6ETAA11.8-G33` | tổ máy `SC385V1-H1` | prime 350 kVA / 280 kW; standby 385 kVA / 308 kW | khác: NIANFENG NFS4-F | hãng: SDEC | 
  - đổi: genset: "SC385V1-H1 CONTACT" → "SC385V1-H1"
  - nguồn: `| SC385V1-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | 6ETAA11.8-G33 | SHANGCHAI (China) | NIANFENG NFS4-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 219 alternator `NIANFENG NFS4-F` | tổ máy `SC385V1-H1` | prime 350 kVA / 280 kW; standby 385 kVA / 308 kW | khác: 6ETAA11.8-G33 | hãng: ∅ | 
  - đổi: genset: "SC385V1-H1 CONTACT" → "SC385V1-H1"
  - nguồn: `| SC385V1-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | 6ETAA11.8-G33 | SHANGCHAI (China) | NIANFENG NFS4-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 220 engine `SC12E460D2` | tổ máy `SC385V2-H1` | prime 350 kVA / 280 kW; standby 385 kVA / 308 kW | khác: NIANFENG NFS4-F | hãng: SDEC | 
  - đổi: genset: "SC385V2-H1 CONTACT" → "SC385V2-H1"
  - nguồn: `| SC385V2-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | SC12E460D2 | SHANGCHAI (China) | NIANFENG NFS4-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 220 alternator `NIANFENG NFS4-F` | tổ máy `SC385V2-H1` | prime 350 kVA / 280 kW; standby 385 kVA / 308 kW | khác: SC12E460D2 | hãng: ∅ | 
  - đổi: genset: "SC385V2-H1 CONTACT" → "SC385V2-H1"
  - nguồn: `| SC385V2-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | SC12E460D2 | SHANGCHAI (China) | NIANFENG NFS4-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 221 engine `6ETAA11.8-G31` | tổ máy `SC413V1-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NIANFENG NFS4-G | hãng: SDEC | 
  - đổi: genset: "SC413V1-H1 CONTACT" → "SC413V1-H1"
  - nguồn: `| SC413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ETAA11.8-G31 | SHANGCHAI (China) | NIANFENG NFS4-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 221 alternator `NIANFENG NFS4-G` | tổ máy `SC413V1-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: 6ETAA11.8-G31 | hãng: ∅ | 
  - đổi: genset: "SC413V1-H1 CONTACT" → "SC413V1-H1"
  - nguồn: `| SC413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ETAA11.8-G31 | SHANGCHAI (China) | NIANFENG NFS4-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 222 engine `SC15G500D2` | tổ máy `SC413V2-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NIANFENG NFS4-G | hãng: SDEC | 
  - đổi: genset: "SC413V2-H1 CONTACT" → "SC413V2-H1"
  - nguồn: `| SC413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | SC15G500D2 | SHANGCHAI (China) | NIANFENG NFS4-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 222 alternator `NIANFENG NFS4-G` | tổ máy `SC413V2-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: SC15G500D2 | hãng: ∅ | 
  - đổi: genset: "SC413V2-H1 CONTACT" → "SC413V2-H1"
  - nguồn: `| SC413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | SC15G500D2 | SHANGCHAI (China) | NIANFENG NFS4-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 223 engine `6ETAA12.8-G32` | tổ máy `SC450V1-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: NIANFENG NFS4-H | hãng: SDEC | 
  - đổi: genset: "SC450V1-H1 CONTACT" → "SC450V1-H1"
  - nguồn: `| SC450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 6ETAA12.8-G32 | SHANGCHAI (China) | NIANFENG NFS4-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 223 alternator `NIANFENG NFS4-H` | tổ máy `SC450V1-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: 6ETAA12.8-G32 | hãng: ∅ | 
  - đổi: genset: "SC450V1-H1 CONTACT" → "SC450V1-H1"
  - nguồn: `| SC450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 6ETAA12.8-G32 | SHANGCHAI (China) | NIANFENG NFS4-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 224 engine `SC13E550D2` | tổ máy `SC450V2-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: NIANFENG NFS4-H | hãng: SDEC | 
  - đổi: genset: "SC450V2-H1 CONTACT" → "SC450V2-H1"
  - nguồn: `| SC450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | SC13E550D2 | SHANGCHAI (China) | NIANFENG NFS4-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 224 alternator `NIANFENG NFS4-H` | tổ máy `SC450V2-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: SC13E550D2 | hãng: ∅ | 
  - đổi: genset: "SC450V2-H1 CONTACT" → "SC450V2-H1"
  - nguồn: `| SC450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | SC13E550D2 | SHANGCHAI (China) | NIANFENG NFS4-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 225 engine `6ETAA12.8-G31` | tổ máy `SC500V1-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: NIANFENG NFS4-J | hãng: SDEC | 
  - đổi: genset: "SC500V1-H1 CONTACT" → "SC500V1-H1"
  - nguồn: `| SC500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ETAA12.8-G31 | SHANGCHAI (China) | NIANFENG NFS4-J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 225 alternator `NIANFENG NFS4-J` | tổ máy `SC500V1-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: 6ETAA12.8-G31 | hãng: ∅ | 
  - đổi: genset: "SC500V1-H1 CONTACT" → "SC500V1-H1"
  - nguồn: `| SC500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ETAA12.8-G31 | SHANGCHAI (China) | NIANFENG NFS4-J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 226 engine `SC25G610D2` | tổ máy `SC500V2-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: NIANFENG NFS4-J | hãng: SDEC | 
  - đổi: genset: "SC500V2-H1 CONTACT" → "SC500V2-H1"
  - nguồn: `| SC500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | SC25G610D2 | SHANGCHAI (China) | NIANFENG NFS4-J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 226 alternator `NIANFENG NFS4-J` | tổ máy `SC500V2-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: SC25G610D2 | hãng: ∅ | 
  - đổi: genset: "SC500V2-H1 CONTACT" → "SC500V2-H1"
  - nguồn: `| SC500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | SC25G610D2 | SHANGCHAI (China) | NIANFENG NFS4-J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 227 engine `6ETAA12.8-G310` | tổ máy `SC563V1-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: NIANFENG NFS5-D | hãng: SDEC | 
  - đổi: genset: "SC563V1-H1 CONTACT" → "SC563V1-H1"
  - nguồn: `| SC563V1-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6ETAA12.8-G310 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 227 alternator `NIANFENG NFS5-D` | tổ máy `SC563V1-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: 6ETAA12.8-G310 | hãng: ∅ | 
  - đổi: genset: "SC563V1-H1 CONTACT" → "SC563V1-H1"
  - nguồn: `| SC563V1-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6ETAA12.8-G310 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 228 engine `6KTAA25-G311` | tổ máy `SC563V2-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: NIANFENG NFS5-D | hãng: SDEC | 
  - đổi: genset: "SC563V2-H1 CONTACT" → "SC563V2-H1"
  - nguồn: `| SC563V2-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6KTAA25-G311 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 228 alternator `NIANFENG NFS5-D` | tổ máy `SC563V2-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: 6KTAA25-G311 | hãng: ∅ | 
  - đổi: genset: "SC563V2-H1 CONTACT" → "SC563V2-H1"
  - nguồn: `| SC563V2-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6KTAA25-G311 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 229 engine `12GTAA27-G34` | tổ máy `SC563V3-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: NIANFENG NFS5-D | hãng: SDEC | 
  - đổi: genset: "SC563V3-H1 CONTACT" → "SC563V3-H1"
  - nguồn: `| SC563V3-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 12GTAA27-G34 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 229 alternator `NIANFENG NFS5-D` | tổ máy `SC563V3-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: 12GTAA27-G34 | hãng: ∅ | 
  - đổi: genset: "SC563V3-H1 CONTACT" → "SC563V3-H1"
  - nguồn: `| SC563V3-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 12GTAA27-G34 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 230 engine `SC25G690D2` | tổ máy `SC563V4-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: NIANFENG NFS5-D | hãng: SDEC | 
  - đổi: genset: "SC563V4-H1 CONTACT" → "SC563V4-H1"
  - nguồn: `| SC563V4-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | SC25G690D2 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 230 alternator `NIANFENG NFS5-D` | tổ máy `SC563V4-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: SC25G690D2 | hãng: ∅ | 
  - đổi: genset: "SC563V4-H1 CONTACT" → "SC563V4-H1"
  - nguồn: `| SC563V4-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | SC25G690D2 | SHANGCHAI (China) | NIANFENG NFS5-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 231 engine `6KTAA25-G310` | tổ máy `SC625V1-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: NIANFENG NFS5-E | hãng: SDEC | 
  - đổi: genset: "SC625V1-H1 CONTACT" → "SC625V1-H1"
  - nguồn: `| SC625V1-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 6KTAA25-G310 | SHANGCHAI (China) | NIANFENG NFS5-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 231 alternator `NIANFENG NFS5-E` | tổ máy `SC625V1-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: 6KTAA25-G310 | hãng: ∅ | 
  - đổi: genset: "SC625V1-H1 CONTACT" → "SC625V1-H1"
  - nguồn: `| SC625V1-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 6KTAA25-G310 | SHANGCHAI (China) | NIANFENG NFS5-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 232 engine `12GTAA27-G33` | tổ máy `SC625V2-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: NIANFENG NFS5-E | hãng: SDEC | 
  - đổi: genset: "SC625V2-H1 CONTACT" → "SC625V2-H1"
  - nguồn: `| SC625V2-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 12GTAA27-G33 | SHANGCHAI (China) | NIANFENG NFS5-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 232 alternator `NIANFENG NFS5-E` | tổ máy `SC625V2-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: 12GTAA27-G33 | hãng: ∅ | 
  - đổi: genset: "SC625V2-H1 CONTACT" → "SC625V2-H1"
  - nguồn: `| SC625V2-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 12GTAA27-G33 | SHANGCHAI (China) | NIANFENG NFS5-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 233 engine `SC27G755D2` | tổ máy `SC625V3-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: NIANFENG NFS5-E | hãng: SDEC | 
  - đổi: genset: "SC625V3-H1 CONTACT" → "SC625V3-H1"
  - nguồn: `| SC625V3-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | SC27G755D2 | SHANGCHAI (China) | NIANFENG NFS5-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 233 alternator `NIANFENG NFS5-E` | tổ máy `SC625V3-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: SC27G755D2 | hãng: ∅ | 
  - đổi: genset: "SC625V3-H1 CONTACT" → "SC625V3-H1"
  - nguồn: `| SC625V3-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | SC27G755D2 | SHANGCHAI (China) | NIANFENG NFS5-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 234 engine `6KTAA25-G39` | tổ máy `SC688V1-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: NIANFENG NFS5-F | hãng: SDEC | 
  - đổi: genset: "SC688V1-H1 CONTACT" → "SC688V1-H1"
  - nguồn: `| SC688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6KTAA25-G39 | SHANGCHAI (China) | NIANFENG NFS5-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 234 alternator `NIANFENG NFS5-F` | tổ máy `SC688V1-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: 6KTAA25-G39 | hãng: ∅ | 
  - đổi: genset: "SC688V1-H1 CONTACT" → "SC688V1-H1"
  - nguồn: `| SC688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6KTAA25-G39 | SHANGCHAI (China) | NIANFENG NFS5-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 235 engine `12GTAA27-G32` | tổ máy `SC688V2-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: NIANFENG NFS5-F | hãng: SDEC | 
  - đổi: genset: "SC688V2-H1 CONTACT" → "SC688V2-H1"
  - nguồn: `| SC688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 12GTAA27-G32 | SHANGCHAI (China) | NIANFENG NFS5-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 235 alternator `NIANFENG NFS5-F` | tổ máy `SC688V2-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: 12GTAA27-G32 | hãng: ∅ | 
  - đổi: genset: "SC688V2-H1 CONTACT" → "SC688V2-H1"
  - nguồn: `| SC688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 12GTAA27-G32 | SHANGCHAI (China) | NIANFENG NFS5-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 236 engine `SC27G830D2` | tổ máy `SC688V3-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: NIANFENG NFS5-F | hãng: SDEC | 
  - đổi: genset: "SC688V3-H1 CONTACT" → "SC688V3-H1"
  - nguồn: `| SC688V3-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | SC27G830D2 | SHANGCHAI (China) | NIANFENG NFS5-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 236 alternator `NIANFENG NFS5-F` | tổ máy `SC688V3-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: SC27G830D2 | hãng: ∅ | 
  - đổi: genset: "SC688V3-H1 CONTACT" → "SC688V3-H1"
  - nguồn: `| SC688V3-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | SC27G830D2 | SHANGCHAI (China) | NIANFENG NFS5-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 237 engine `6KTAA25-G38` | tổ máy `SC750V1-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: NIANFENG NFS5-G | hãng: SDEC | 
  - đổi: genset: "SC750V1-H1 CONTACT" → "SC750V1-H1"
  - nguồn: `| SC750V1-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6KTAA25-G38 | SHANGCHAI (China) | NIANFENG NFS5-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 237 alternator `NIANFENG NFS5-G` | tổ máy `SC750V1-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: 6KTAA25-G38 | hãng: ∅ | 
  - đổi: genset: "SC750V1-H1 CONTACT" → "SC750V1-H1"
  - nguồn: `| SC750V1-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6KTAA25-G38 | SHANGCHAI (China) | NIANFENG NFS5-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 238 engine `12GTAA27-G31` | tổ máy `SC750V2-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: NIANFENG NFS5-G | hãng: SDEC | 
  - đổi: genset: "SC750V2-H1 CONTACT" → "SC750V2-H1"
  - nguồn: `| SC750V2-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 12GTAA27-G31 | SHANGCHAI (China) | NIANFENG NFS5-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 238 alternator `NIANFENG NFS5-G` | tổ máy `SC750V2-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: 12GTAA27-G31 | hãng: ∅ | 
  - đổi: genset: "SC750V2-H1 CONTACT" → "SC750V2-H1"
  - nguồn: `| SC750V2-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 12GTAA27-G31 | SHANGCHAI (China) | NIANFENG NFS5-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 239 engine `SC27G900D2` | tổ máy `SC750V3-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: NIANFENG NFS5-G | hãng: SDEC | 
  - đổi: genset: "SC750V3-H1 CONTACT" → "SC750V3-H1"
  - nguồn: `| SC750V3-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | SC27G900D2 | SHANGCHAI (China) | NIANFENG NFS5-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 239 alternator `NIANFENG NFS5-G` | tổ máy `SC750V3-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: SC27G900D2 | hãng: ∅ | 
  - đổi: genset: "SC750V3-H1 CONTACT" → "SC750V3-H1"
  - nguồn: `| SC750V3-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | SC27G900D2 | SHANGCHAI (China) | NIANFENG NFS5-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 240 engine `6KTAA25-G32` | tổ máy `SC825V1-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: NIANFENG NFS5-H | hãng: SDEC | 
  - đổi: genset: "SC825V1-H1 CONTACT" → "SC825V1-H1"
  - nguồn: `| SC825V1-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G32 | SHANGCHAI (China) | NIANFENG NFS5-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 240 alternator `NIANFENG NFS5-H` | tổ máy `SC825V1-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: 6KTAA25-G32 | hãng: ∅ | 
  - đổi: genset: "SC825V1-H1 CONTACT" → "SC825V1-H1"
  - nguồn: `| SC825V1-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G32 | SHANGCHAI (China) | NIANFENG NFS5-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 241 engine `6KTAA25-G37` | tổ máy `SC825V2-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: NIANFENG NFS5-H | hãng: SDEC | 
  - đổi: genset: "SC825V2-H1 CONTACT" → "SC825V2-H1"
  - nguồn: `| SC825V2-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G37 | SHANGCHAI (China) | NIANFENG NFS5-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 241 alternator `NIANFENG NFS5-H` | tổ máy `SC825V2-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: 6KTAA25-G37 | hãng: ∅ | 
  - đổi: genset: "SC825V2-H1 CONTACT" → "SC825V2-H1"
  - nguồn: `| SC825V2-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G37 | SHANGCHAI (China) | NIANFENG NFS5-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 242 engine `SC25K990D2` | tổ máy `SC825V3-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: NIANFENG NFS5-H | hãng: SDEC | 
  - đổi: genset: "SC825V3-H1 CONTACT" → "SC825V3-H1"
  - nguồn: `| SC825V3-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | SC25K990D2 | SHANGCHAI (China) | NIANFENG NFS5-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 242 alternator `NIANFENG NFS5-H` | tổ máy `SC825V3-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: SC25K990D2 | hãng: ∅ | 
  - đổi: genset: "SC825V3-H1 CONTACT" → "SC825V3-H1"
  - nguồn: `| SC825V3-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | SC25K990D2 | SHANGCHAI (China) | NIANFENG NFS5-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 243 engine `6KTAA25-G31` | tổ máy `SC900-H1` | prime 800 kVA / 640 kW; standby 900 kVA / 720 kW | khác: NIANFENG NFS6-C | hãng: SDEC | 
  - đổi: genset: "SC900-H1 CONTACT" → "SC900-H1"
  - nguồn: `| SC900-H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 6KTAA25-G31 | SHANGCHAI (China) | NIANFENG NFS6-C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 243 alternator `NIANFENG NFS6-C` | tổ máy `SC900-H1` | prime 800 kVA / 640 kW; standby 900 kVA / 720 kW | khác: 6KTAA25-G31 | hãng: ∅ | 
  - đổi: genset: "SC900-H1 CONTACT" → "SC900-H1"
  - nguồn: `| SC900-H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 6KTAA25-G31 | SHANGCHAI (China) | NIANFENG NFS6-C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 244 engine `6KTAA25-G320` | tổ máy `SC1000V1-H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: NIANFENG NFS6-D | hãng: SDEC | 
  - đổi: genset: "SC1000V1-H1 CONTACT" → "SC1000V1-H1"
  - nguồn: `| SC1000V1-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6KTAA25-G320 | SHANGCHAI (China) | NIANFENG NFS6-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 244 alternator `NIANFENG NFS6-D` | tổ máy `SC1000V1-H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: 6KTAA25-G320 | hãng: ∅ | 
  - đổi: genset: "SC1000V1-H1 CONTACT" → "SC1000V1-H1"
  - nguồn: `| SC1000V1-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6KTAA25-G320 | SHANGCHAI (China) | NIANFENG NFS6-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 245 engine `6WTAA35-G32` | tổ máy `SC1000V2-H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: NIANFENG NFS6-D | hãng: SDEC | 
  - đổi: genset: "SC1000V2-H1 CONTACT" → "SC1000V2-H1"
  - nguồn: `| SC1000V2-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6WTAA35-G32 | SHANGCHAI (China) | NIANFENG NFS6-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 245 alternator `NIANFENG NFS6-D` | tổ máy `SC1000V2-H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: 6WTAA35-G32 | hãng: ∅ | 
  - đổi: genset: "SC1000V2-H1 CONTACT" → "SC1000V2-H1"
  - nguồn: `| SC1000V2-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6WTAA35-G32 | SHANGCHAI (China) | NIANFENG NFS6-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 246 engine `6KTAA25-G321` | tổ máy `SC1100V1-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: NIANFENG NFS6-E | hãng: SDEC | 
  - đổi: genset: "SC1100V1-H1 CONTACT" → "SC1100V1-H1"
  - nguồn: `| SC1100V1-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6KTAA25-G321 | SHANGCHAI (China) | NIANFENG NFS6-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 246 alternator `NIANFENG NFS6-E` | tổ máy `SC1100V1-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: 6KTAA25-G321 | hãng: ∅ | 
  - đổi: genset: "SC1100V1-H1 CONTACT" → "SC1100V1-H1"
  - nguồn: `| SC1100V1-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6KTAA25-G321 | SHANGCHAI (China) | NIANFENG NFS6-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 247 engine `6WTAA35-G31` | tổ máy `SC1100V2-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: NIANFENG NFS6-E | hãng: SDEC | 
  - đổi: genset: "SC1100V2-H1 CONTACT" → "SC1100V2-H1"
  - nguồn: `| SC1100V2-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6WTAA35-G31 | SHANGCHAI (China) | NIANFENG NFS6-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 247 alternator `NIANFENG NFS6-E` | tổ máy `SC1100V2-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: 6WTAA35-G31 | hãng: ∅ | 
  - đổi: genset: "SC1100V2-H1 CONTACT" → "SC1100V2-H1"
  - nguồn: `| SC1100V2-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6WTAA35-G31 | SHANGCHAI (China) | NIANFENG NFS6-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 248 engine `6WTAA35-G310` | tổ máy `SC1250-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: NIANFENG NFS6-F | hãng: SDEC | 
  - đổi: genset: "SC1250-H1 CONTACT" → "SC1250-H1"
  - nguồn: `| SC1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 6WTAA35-G310 | SHANGCHAI (China) | NIANFENG NFS6-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 248 alternator `NIANFENG NFS6-F` | tổ máy `SC1250-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: 6WTAA35-G310 | hãng: ∅ | 
  - đổi: genset: "SC1250-H1 CONTACT" → "SC1250-H1"
  - nguồn: `| SC1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 6WTAA35-G310 | SHANGCHAI (China) | NIANFENG NFS6-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 249 engine `16XTAA38-G34` | tổ máy `SC1250N-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: NIANFENG NFS6-F | hãng: SDEC | 
  - đổi: genset: "SC1250N-H1 CONTACT" → "SC1250N-H1"
  - nguồn: `| SC1250N-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 16XTAA38-G34 | SHANGCHAI (China) | NIANFENG NFS6-F | Click Here |`
- **ĐỔI** n103 b2 dòng 249 alternator `NIANFENG NFS6-F` | tổ máy `SC1250N-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: 16XTAA38-G34 | hãng: ∅ | 
  - đổi: genset: "SC1250N-H1 CONTACT" → "SC1250N-H1"
  - nguồn: `| SC1250N-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 16XTAA38-G34 | SHANGCHAI (China) | NIANFENG NFS6-F | Click Here |`
- **ĐỔI** n103 b2 dòng 250 engine `6WTAA35-G311` | tổ máy `SC1375-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: NIANFENG NFS6-G | hãng: SDEC | 
  - đổi: genset: "SC1375-H1 CONTACT" → "SC1375-H1"
  - nguồn: `| SC1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NFS6-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 250 alternator `NIANFENG NFS6-G` | tổ máy `SC1375-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: 6WTAA35-G311 | hãng: ∅ | 
  - đổi: genset: "SC1375-H1 CONTACT" → "SC1375-H1"
  - nguồn: `| SC1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NFS6-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 251 engine `6WTAA35-G311` | tổ máy `SC1375N/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: NIANFENG NFS6-G | hãng: SDEC | 
  - đổi: genset: "SC1375N/H1 CONTACT" → "SC1375N/H1"
  - nguồn: `| SC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NFS6-G | Click Here |`
- **ĐỔI** n103 b2 dòng 251 alternator `NIANFENG NFS6-G` | tổ máy `SC1375N/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: 6WTAA35-G311 | hãng: ∅ | 
  - đổi: genset: "SC1375N/H1 CONTACT" → "SC1375N/H1"
  - nguồn: `| SC1375N/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NFS6-G | Click Here |`
- **ĐỔI** n103 b2 dòng 252 engine `12KTA58-G36` | tổ máy `SC1500-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: NIANFENG NFS6-H | hãng: SDEC | 
  - đổi: genset: "SC1500-H1 CONTACT" → "SC1500-H1"
  - nguồn: `| SC1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12KTA58-G36 | SHANGCHAI (China) | NIANFENG NFS6-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 252 alternator `NIANFENG NFS6-H` | tổ máy `SC1500-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: 12KTA58-G36 | hãng: ∅ | 
  - đổi: genset: "SC1500-H1 CONTACT" → "SC1500-H1"
  - nguồn: `| SC1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12KTA58-G36 | SHANGCHAI (China) | NIANFENG NFS6-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 253 engine `16XTAA38-G32` | tổ máy `SC1500V1/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: NIANFENG NFS6-H | hãng: SDEC | 
  - đổi: genset: "SC1500V1/H1 CONTACT" → "SC1500V1/H1"
  - nguồn: `| SC1500V1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 16XTAA38-G32 | SHANGCHAI (China) | NIANFENG NFS6-H | Click Here |`
- **ĐỔI** n103 b2 dòng 253 alternator `NIANFENG NFS6-H` | tổ máy `SC1500V1/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: 16XTAA38-G32 | hãng: ∅ | 
  - đổi: genset: "SC1500V1/H1 CONTACT" → "SC1500V1/H1"
  - nguồn: `| SC1500V1/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 16XTAA38-G32 | SHANGCHAI (China) | NIANFENG NFS6-H | Click Here |`
- **ĐỔI** n103 b2 dòng 254 engine `YC4A155-D30` | tổ máy `SC1650/H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: NIANFENG NFS7-C | hãng: SDEC | 
  - đổi: genset: "SC1650/H1 CONTACT" → "SC1650/H1"
  - nguồn: `| SC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC4A155-D30 | SHANGCHAI (China) | NIANFENG NFS7-C | Click Here |`
- **ĐỔI** n103 b2 dòng 254 alternator `NIANFENG NFS7-C` | tổ máy `SC1650/H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: YC4A155-D30 | hãng: ∅ | 
  - đổi: genset: "SC1650/H1 CONTACT" → "SC1650/H1"
  - nguồn: `| SC1650/H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC4A155-D30 | SHANGCHAI (China) | NIANFENG NFS7-C | Click Here |`
- **ĐỔI** n103 b2 dòng 255 engine `12KTA58-G35` | tổ máy `SC1688-H1` | prime 1653 kVA / 1250 kW; standby 1688 kVA / 1350 kW | khác: NIANFENG NFS7-C | hãng: SDEC | 
  - đổi: genset: "SC1688-H1 CONTACT" → "SC1688-H1"
  - nguồn: `| SC1688-H1 CONTACT | 1688KVA/ 1350KW | 1653KVA/ 1250KW | 12KTA58-G35 | SHANGCHAI (China) | NIANFENG NFS7-C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 255 alternator `NIANFENG NFS7-C` | tổ máy `SC1688-H1` | prime 1653 kVA / 1250 kW; standby 1688 kVA / 1350 kW | khác: 12KTA58-G35 | hãng: ∅ | 
  - đổi: genset: "SC1688-H1 CONTACT" → "SC1688-H1"
  - nguồn: `| SC1688-H1 CONTACT | 1688KVA/ 1350KW | 1653KVA/ 1250KW | 12KTA58-G35 | SHANGCHAI (China) | NIANFENG NFS7-C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 256 engine `12KTA58-G34` | tổ máy `SC1875-H1` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: NIANFENG NFS7-ES | hãng: SDEC | 
  - đổi: genset: "SC1875-H1 CONTACT" → "SC1875-H1"
  - nguồn: `| SC1875-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | 12KTA58-G34 | SHANGCHAI (China) | NIANFENG NFS7-ES | Click Here | Download`
- **ĐỔI** n103 b2 dòng 256 alternator `NIANFENG NFS7-ES` | tổ máy `SC1875-H1` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: 12KTA58-G34 | hãng: ∅ | 
  - đổi: genset: "SC1875-H1 CONTACT" → "SC1875-H1"
  - nguồn: `| SC1875-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | 12KTA58-G34 | SHANGCHAI (China) | NIANFENG NFS7-ES | Click Here | Download`
- **ĐỔI** n103 b2 dòng 257 engine `12KTA58-G33` | tổ máy `SC2063-H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: NIANFENG NFS7-E | hãng: SDEC | 
  - đổi: genset: "SC2063-H1 CONTACT" → "SC2063-H1"
  - nguồn: `| SC2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 12KTA58-G33 | SHANGCHAI (China) | NIANFENG NFS7-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 257 alternator `NIANFENG NFS7-E` | tổ máy `SC2063-H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: 12KTA58-G33 | hãng: ∅ | 
  - đổi: genset: "SC2063-H1 CONTACT" → "SC2063-H1"
  - nguồn: `| SC2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 12KTA58-G33 | SHANGCHAI (China) | NIANFENG NFS7-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 258 engine `12KTA58-G32` | tổ máy `SC2200-H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: NIANFENG NF454F | hãng: SDEC | 
  - đổi: genset: "SC2200-H1 CONTACT" → "SC2200-H1"
  - nguồn: `| SC2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 12KTA58-G32 | SHANGCHAI (China) | NIANFENG NF454F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 258 alternator `NIANFENG NF454F` | tổ máy `SC2200-H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: 12KTA58-G32 | hãng: ∅ | 
  - đổi: genset: "SC2200-H1 CONTACT" → "SC2200-H1"
  - nguồn: `| SC2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 12KTA58-G32 | SHANGCHAI (China) | NIANFENG NF454F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 259 engine `12KTA58-G31` | tổ máy `SC2500-H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: NIANFENG NF454H | hãng: SDEC | 
  - đổi: genset: "SC2500-H1 CONTACT" → "SC2500-H1"
  - nguồn: `| SC2500-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 12KTA58-G31 | SHANGCHAI (China) | NIANFENG NF454H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 259 alternator `NIANFENG NF454H` | tổ máy `SC2500-H1` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: 12KTA58-G31 | hãng: ∅ | 
  - đổi: genset: "SC2500-H1 CONTACT" → "SC2500-H1"
  - nguồn: `| SC2500-H1 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | 12KTA58-G31 | SHANGCHAI (China) | NIANFENG NF454H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 260 engine `16KTA76-G33` | tổ máy `SC2750-H1` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: NIANFENG NFS7-H | hãng: SDEC | 
  - đổi: genset: "SC2750-H1 CONTACT" → "SC2750-H1"
  - nguồn: `| SC2750-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | 16KTA76-G33 | SHANGCHAI (China) | NIANFENG NFS7-H | Click Here |`
- **ĐỔI** n103 b2 dòng 260 alternator `NIANFENG NFS7-H` | tổ máy `SC2750-H1` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: 16KTA76-G33 | hãng: ∅ | 
  - đổi: genset: "SC2750-H1 CONTACT" → "SC2750-H1"
  - nguồn: `| SC2750-H1 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | 16KTA76-G33 | SHANGCHAI (China) | NIANFENG NFS7-H | Click Here |`
- **ĐỔI** n103 b2 dòng 261 engine `16KTA76-G32` | tổ máy `SC3000-H1` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: NIANFENG FD7H-4 | hãng: SDEC | 
  - đổi: genset: "SC3000-H1 CONTACT" → "SC3000-H1"
  - nguồn: `| SC3000-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | 16KTA76-G32 | SHANGCHAI (China) | NIANFENG FD7H-4 | Click Here |`
- **ĐỔI** n103 b2 dòng 261 alternator `NIANFENG FD7H-4` | tổ máy `SC3000-H1` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: 16KTA76-G32 | hãng: ∅ | 
  - đổi: genset: "SC3000-H1 CONTACT" → "SC3000-H1"
  - nguồn: `| SC3000-H1 CONTACT | 3000KVA/ 2400KW | 2750KVA/ 2200KW | 16KTA76-G32 | SHANGCHAI (China) | NIANFENG FD7H-4 | Click Here |`
- **ĐỔI** n103 b2 dòng 262 engine `16KTA76-G31` | tổ máy `SC3250-H1` | prime 3000 kVA / 2400 kW; standby 3250 kVA / 2600 kW | khác: ∅ | hãng: ∅ | 
  - đổi: genset: "SC3250-H1 CONTACT" → "SC3250-H1"; makes: [{"name":"Cummins","via":"tiêu đề cột"}] → []
  - nguồn: `| SC3250-H1 CONTACT | 3250KVA/ 2600KW | 3000KVA/ 2400KW | 16KTA76-G31 | NIANFENG FD8B-4 | NIANFENG FD8B-4 | Click Here |`
- **ĐỔI** n103 b2 dòng 263 engine `WP2.3D25E200` | tổ máy `W25-H1` | prime 23 kVA / 18 kW; standby 25 kVA / 20 kW | khác: NIANFENG NFS184-E | hãng: Weichai | 
  - đổi: genset: "W25-H1 CONTACT" → "W25-H1"
  - nguồn: `| W25-H1 CONTACT | 25KVA/ 20KW | 23KVA/ 18KW | WP2.3D25E200 | WEICHAI (China) | NIANFENG NFS184-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 263 alternator `NIANFENG NFS184-E` | tổ máy `W25-H1` | prime 23 kVA / 18 kW; standby 25 kVA / 20 kW | khác: WP2.3D25E200 | hãng: ∅ | 
  - đổi: genset: "W25-H1 CONTACT" → "W25-H1"
  - nguồn: `| W25-H1 CONTACT | 25KVA/ 20KW | 23KVA/ 18KW | WP2.3D25E200 | WEICHAI (China) | NIANFENG NFS184-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 264 engine `WP2.3D33E200` | tổ máy `W33-H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: NIANFENG NFS184-GS | hãng: Weichai | 
  - đổi: genset: "W33-H1 CONTACT" → "W33-H1"
  - nguồn: `| W33-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | WP2.3D33E200 | WEICHAI (China) | NIANFENG NFS184-GS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 264 alternator `NIANFENG NFS184-GS` | tổ máy `W33-H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: WP2.3D33E200 | hãng: ∅ | 
  - đổi: genset: "W33-H1 CONTACT" → "W33-H1"
  - nguồn: `| W33-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | WP2.3D33E200 | WEICHAI (China) | NIANFENG NFS184-GS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 265 engine `WP2.3D40E200` | tổ máy `W41-H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: NIANFENG NFS184-H | hãng: Weichai | 
  - đổi: genset: "W41-H1 CONTACT" → "W41-H1"
  - nguồn: `| W41-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | WP2.3D40E200 | WEICHAI (China) | NIANFENG NFS184-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 265 alternator `NIANFENG NFS184-H` | tổ máy `W41-H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: WP2.3D40E200 | hãng: ∅ | 
  - đổi: genset: "W41-H1 CONTACT" → "W41-H1"
  - nguồn: `| W41-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | WP2.3D40E200 | WEICHAI (China) | NIANFENG NFS184-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 266 engine `WP2.3D48E200` | tổ máy `W50-H1` | prime 45 kVA / 36 kW; standby 50 kVA / 40 kW | khác: NIANFENG NFS224-DS | hãng: Weichai | 
  - đổi: genset: "W50-H1 CONTACT" → "W50-H1"
  - nguồn: `| W50-H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | WP2.3D48E200 | WEICHAI (China) | NIANFENG NFS224-DS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 266 alternator `NIANFENG NFS224-DS` | tổ máy `W50-H1` | prime 45 kVA / 36 kW; standby 50 kVA / 40 kW | khác: WP2.3D48E200 | hãng: ∅ | 
  - đổi: genset: "W50-H1 CONTACT" → "W50-H1"
  - nguồn: `| W50-H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | WP2.3D48E200 | WEICHAI (China) | NIANFENG NFS224-DS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 267 engine `WP4.1D66E200` | tổ máy `W69-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: NIANFENG NFS224-E | hãng: Weichai | 
  - đổi: genset: "W69-H1 CONTACT" → "W69-H1"
  - nguồn: `| W69-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | WP4.1D66E200 | WEICHAI (China) | NIANFENG NFS224-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 267 alternator `NIANFENG NFS224-E` | tổ máy `W69-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: WP4.1D66E200 | hãng: ∅ | 
  - đổi: genset: "W69-H1 CONTACT" → "W69-H1"
  - nguồn: `| W69-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | WP4.1D66E200 | WEICHAI (China) | NIANFENG NFS224-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 268 engine `WP4.1D80E200` | tổ máy `W88-H1` | prime 80 kVA / 64 kW; standby 88 kVA / 70 kW | khác: NIANFENG NFS224-GS | hãng: Weichai | 
  - đổi: genset: "W88-H1 CONTACT" → "W88-H1"
  - nguồn: `| W88-H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | WP4.1D80E200 | WEICHAI (China) | NIANFENG NFS224-GS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 268 alternator `NIANFENG NFS224-GS` | tổ máy `W88-H1` | prime 80 kVA / 64 kW; standby 88 kVA / 70 kW | khác: WP4.1D80E200 | hãng: ∅ | 
  - đổi: genset: "W88-H1 CONTACT" → "W88-H1"
  - nguồn: `| W88-H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | WP4.1D80E200 | WEICHAI (China) | NIANFENG NFS224-GS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 269 engine `WP4.1D100E200` | tổ máy `W110-H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: NIANFENG NFS224-H | hãng: Weichai | 
  - đổi: genset: "W110-H1 CONTACT" → "W110-H1"
  - nguồn: `| W110-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | WP4.1D100E200 | WEICHAI (China) | NIANFENG NFS224-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 269 alternator `NIANFENG NFS224-H` | tổ máy `W110-H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: WP4.1D100E200 | hãng: ∅ | 
  - đổi: genset: "W110-H1 CONTACT" → "W110-H1"
  - nguồn: `| W110-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | WP4.1D100E200 | WEICHAI (China) | NIANFENG NFS224-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 270 engine `WP4.1D113E200` | tổ máy `W110V1/H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: NIANFENG NFS224-H | hãng: Weichai | 
  - đổi: genset: "W110V1/H1 CONTACT" → "W110V1/H1"
  - nguồn: `| W110V1/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | WP4.1D113E200 | WEICHAI (China) | NIANFENG NFS224-H | Click Here |`
- **ĐỔI** n103 b2 dòng 270 alternator `NIANFENG NFS224-H` | tổ máy `W110V1/H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: WP4.1D113E200 | hãng: ∅ | 
  - đổi: genset: "W110V1/H1 CONTACT" → "W110V1/H1"
  - nguồn: `| W110V1/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | WP4.1D113E200 | WEICHAI (China) | NIANFENG NFS224-H | Click Here |`
- **ĐỔI** n103 b2 dòng 271 engine `WP6D132E200` | tổ máy `W138-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: NIANFENG NFS274-D | hãng: Weichai | 
  - đổi: genset: "W138-H1 CONTACT" → "W138-H1"
  - nguồn: `| W138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | WP6D132E200 | WEICHAI (China) | NIANFENG NFS274-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 271 alternator `NIANFENG NFS274-D` | tổ máy `W138-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: WP6D132E200 | hãng: ∅ | 
  - đổi: genset: "W138-H1 CONTACT" → "W138-H1"
  - nguồn: `| W138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | WP6D132E200 | WEICHAI (China) | NIANFENG NFS274-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 272 engine `WP6D152E200` | tổ máy `W165-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: NIANFENG NFS274-FS | hãng: Weichai | 
  - đổi: genset: "W165-H1 CONTACT" → "W165-H1"
  - nguồn: `| W165-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | WP6D152E200 | WEICHAI (China) | NIANFENG NFS274-FS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 272 alternator `NIANFENG NFS274-FS` | tổ máy `W165-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: WP6D152E200 | hãng: ∅ | 
  - đổi: genset: "W165-H1 CONTACT" → "W165-H1"
  - nguồn: `| W165-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | WP6D152E200 | WEICHAI (China) | NIANFENG NFS274-FS | Click Here | Download`
- **ĐỔI** n103 b2 dòng 273 engine `WP10D200E200` | tổ máy `W220-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: NIANFENG NFS274-H | hãng: Weichai | 
  - đổi: genset: "W220-H1 CONTACT" → "W220-H1"
  - nguồn: `| W220-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | WP10D200E200 | WEICHAI (China) | NIANFENG NFS274-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 273 alternator `NIANFENG NFS274-H` | tổ máy `W220-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: WP10D200E200 | hãng: ∅ | 
  - đổi: genset: "W220-H1 CONTACT" → "W220-H1"
  - nguồn: `| W220-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | WP10D200E200 | WEICHAI (China) | NIANFENG NFS274-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 274 engine `WP10D238E200` | tổ máy `W250-H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: NIANFENG NFS274-J | hãng: Weichai | 
  - đổi: genset: "W250-H1 CONTACT" → "W250-H1"
  - nguồn: `| W250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | WP10D238E200 | WEICHAI (China) | NIANFENG NFS274-J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 274 alternator `NIANFENG NFS274-J` | tổ máy `W250-H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: WP10D238E200 | hãng: ∅ | 
  - đổi: genset: "W250-H1 CONTACT" → "W250-H1"
  - nguồn: `| W250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | WP10D238E200 | WEICHAI (China) | NIANFENG NFS274-J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 275 engine `WP10D264E200` | tổ máy `W275-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: NIANFENG NFS274-K | hãng: Weichai | 
  - đổi: genset: "W275-H1 CONTACT" → "W275-H1"
  - nguồn: `| W275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | WP10D264E200 | WEICHAI (China) | NIANFENG NFS274-K | Click Here | Download`
- **ĐỔI** n103 b2 dòng 275 alternator `NIANFENG NFS274-K` | tổ máy `W275-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: WP10D264E200 | hãng: ∅ | 
  - đổi: genset: "W275-H1 CONTACT" → "W275-H1"
  - nguồn: `| W275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | WP10D264E200 | WEICHAI (China) | NIANFENG NFS274-K | Click Here | Download`
- **ĐỔI** n103 b2 dòng 276 engine `WP10D320E200` | tổ máy `W344-H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: NIANFENG NFS4-ES | hãng: Weichai | 
  - đổi: genset: "W344-H1 CONTACT" → "W344-H1"
  - nguồn: `| W344-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | WP10D320E200 | WEICHAI (China) | NIANFENG NFS4-ES | Click Here | Download`
- **ĐỔI** n103 b2 dòng 276 alternator `NIANFENG NFS4-ES` | tổ máy `W344-H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: WP10D320E200 | hãng: ∅ | 
  - đổi: genset: "W344-H1 CONTACT" → "W344-H1"
  - nguồn: `| W344-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | WP10D320E200 | WEICHAI (China) | NIANFENG NFS4-ES | Click Here | Download`
- **ĐỔI** n103 b2 dòng 277 engine `WP12D353E200` | tổ máy `W413-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NIANFENG NFS4-G | hãng: Weichai | 
  - đổi: genset: "W413-H1 CONTACT" → "W413-H1"
  - nguồn: `| W413-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | WP12D353E200 | WEICHAI (China) | NIANFENG NFS4-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 277 alternator `NIANFENG NFS4-G` | tổ máy `W413-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: WP12D353E200 | hãng: ∅ | 
  - đổi: genset: "W413-H1 CONTACT" → "W413-H1"
  - nguồn: `| W413-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | WP12D353E200 | WEICHAI (China) | NIANFENG NFS4-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 278 engine `WP13D385E200` | tổ máy `W438-H1` | prime 400 kVA / 320 kW; standby 438 kVA / 350 kW | khác: NIANFENG NFS4-H | hãng: Weichai | 
  - đổi: genset: "W438-H1 CONTACT" → "W438-H1"
  - nguồn: `| W438-H1 CONTACT | 438KVA/ 350KW | 400KVA/ 320KW | WP13D385E200 | WEICHAI (China) | NIANFENG NFS4-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 278 alternator `NIANFENG NFS4-H` | tổ máy `W438-H1` | prime 400 kVA / 320 kW; standby 438 kVA / 350 kW | khác: WP13D385E200 | hãng: ∅ | 
  - đổi: genset: "W438-H1 CONTACT" → "W438-H1"
  - nguồn: `| W438-H1 CONTACT | 438KVA/ 350KW | 400KVA/ 320KW | WP13D385E200 | WEICHAI (China) | NIANFENG NFS4-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 279 engine `WP13D440E310` | tổ máy `W500-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: NIANFENG NFS4-J | hãng: Weichai | 
  - đổi: genset: "W500-H1 CONTACT" → "W500-H1"
  - nguồn: `| W500-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | WP13D440E310 | WEICHAI (China) | NIANFENG NFS4-J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 279 alternator `NIANFENG NFS4-J` | tổ máy `W500-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: WP13D440E310 | hãng: ∅ | 
  - đổi: genset: "W500-H1 CONTACT" → "W500-H1"
  - nguồn: `| W500-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | WP13D440E310 | WEICHAI (China) | NIANFENG NFS4-J | Click Here | Download`
- **ĐỔI** n103 b2 dòng 280 engine `WP13D490E310` | tổ máy `W550-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: NIANFENG NFS5-D | hãng: Weichai | 
  - đổi: genset: "W550-H1 CONTACT" → "W550-H1"
  - nguồn: `| W550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | WP13D490E310 | WEICHAI (China) | NIANFENG NFS5-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 280 alternator `NIANFENG NFS5-D` | tổ máy `W550-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: WP13D490E310 | hãng: ∅ | 
  - đổi: genset: "W550-H1 CONTACT" → "W550-H1"
  - nguồn: `| W550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | WP13D490E310 | WEICHAI (China) | NIANFENG NFS5-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 281 engine `6M33D633E200` | tổ máy `W688-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: NIANFENG NFS5-F | hãng: Weichai | 
  - đổi: genset: "W688-H1 CONTACT" → "W688-H1"
  - nguồn: `| W688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6M33D633E200 | WEICHAI (China) | NIANFENG NFS5-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 281 alternator `NIANFENG NFS5-F` | tổ máy `W688-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: 6M33D633E200 | hãng: ∅ | 
  - đổi: genset: "W688-H1 CONTACT" → "W688-H1"
  - nguồn: `| W688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6M33D633E200 | WEICHAI (China) | NIANFENG NFS5-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 282 engine `6M33D670E200` | tổ máy `W750-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: NIANFENG NFS5-G | hãng: Weichai | 
  - đổi: genset: "W750-H1 CONTACT" → "W750-H1"
  - nguồn: `| W750-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6M33D670E200 | WEICHAI (China) | NIANFENG NFS5-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 282 alternator `NIANFENG NFS5-G` | tổ máy `W750-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: 6M33D670E200 | hãng: ∅ | 
  - đổi: genset: "W750-H1 CONTACT" → "W750-H1"
  - nguồn: `| W750-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6M33D670E200 | WEICHAI (China) | NIANFENG NFS5-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 283 engine `6M33D725E310` | tổ máy `W825-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 600 kW | khác: NIANFENG NFS5-H | hãng: Weichai |  | ⚠ standby kW/kVA=0.73
  - đổi: genset: "W825-H1 CONTACT" → "W825-H1"
  - nguồn: `| W825-H1 CONTACT | 825KVA/ 600KW | 750KVA/ 600KW | 6M33D725E310 | WEICHAI (China) | NIANFENG NFS5-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 283 alternator `NIANFENG NFS5-H` | tổ máy `W825-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 600 kW | khác: 6M33D725E310 | hãng: ∅ |  | ⚠ standby kW/kVA=0.73
  - đổi: genset: "W825-H1 CONTACT" → "W825-H1"
  - nguồn: `| W825-H1 CONTACT | 825KVA/ 600KW | 750KVA/ 600KW | 6M33D725E310 | WEICHAI (China) | NIANFENG NFS5-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 284 engine `8M33D800E200` | tổ máy `W888-H1` | prime 800 kVA / 640 kW; standby 888 kVA / 710 kW | khác: NIANFENG NFS6-C | hãng: Weichai | 
  - đổi: genset: "W888-H1 CONTACT" → "W888-H1"
  - nguồn: `| W888-H1 CONTACT | 888KVA/ 710KW | 800KVA/ 640KW | 8M33D800E200 | WEICHAI (China) | NIANFENG NFS6-C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 284 alternator `NIANFENG NFS6-C` | tổ máy `W888-H1` | prime 800 kVA / 640 kW; standby 888 kVA / 710 kW | khác: 8M33D800E200 | hãng: ∅ | 
  - đổi: genset: "W888-H1 CONTACT" → "W888-H1"
  - nguồn: `| W888-H1 CONTACT | 888KVA/ 710KW | 800KVA/ 640KW | 8M33D800E200 | WEICHAI (China) | NIANFENG NFS6-C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 285 engine `8M33D890E200` | tổ máy `W1000-H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: NIANFENG NFS6-D | hãng: Weichai | 
  - đổi: genset: "W1000-H1 CONTACT" → "W1000-H1"
  - nguồn: `| W1000-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 8M33D890E200 | WEICHAI (China) | NIANFENG NFS6-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 285 alternator `NIANFENG NFS6-D` | tổ máy `W1000-H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: 8M33D890E200 | hãng: ∅ | 
  - đổi: genset: "W1000-H1 CONTACT" → "W1000-H1"
  - nguồn: `| W1000-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 8M33D890E200 | WEICHAI (China) | NIANFENG NFS6-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 286 engine `8M33D975E310` | tổ máy `W1100-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: NIANFENG NFS6-E | hãng: Weichai | 
  - đổi: genset: "W1100-H1 CONTACT" → "W1100-H1"
  - nguồn: `| W1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 8M33D975E310 | WEICHAI (China) | NIANFENG NFS6-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 286 alternator `NIANFENG NFS6-E` | tổ máy `W1100-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: 8M33D975E310 | hãng: ∅ | 
  - đổi: genset: "W1100-H1 CONTACT" → "W1100-H1"
  - nguồn: `| W1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 8M33D975E310 | WEICHAI (China) | NIANFENG NFS6-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 287 engine `12M33D1108E200` | tổ máy `W1250-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: NIANFENG NFS6-F | hãng: Weichai | 
  - đổi: genset: "W1250-H1 CONTACT" → "W1250-H1"
  - nguồn: `| W1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 12M33D1108E200 | WEICHAI (China) | NIANFENG NFS6-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 287 alternator `NIANFENG NFS6-F` | tổ máy `W1250-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: 12M33D1108E200 | hãng: ∅ | 
  - đổi: genset: "W1250-H1 CONTACT" → "W1250-H1"
  - nguồn: `| W1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 12M33D1108E200 | WEICHAI (China) | NIANFENG NFS6-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 288 engine `12M33D1210E200` | tổ máy `W1375V1-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: NIANFENG NFS6-G | hãng: Weichai | 
  - đổi: genset: "W1375V1-H1 CONTACT" → "W1375V1-H1"
  - nguồn: `| W1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1210E200 | WEICHAI (China) | NIANFENG NFS6-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 288 alternator `NIANFENG NFS6-G` | tổ máy `W1375V1-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: 12M33D1210E200 | hãng: ∅ | 
  - đổi: genset: "W1375V1-H1 CONTACT" → "W1375V1-H1"
  - nguồn: `| W1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1210E200 | WEICHAI (China) | NIANFENG NFS6-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 289 engine `12M33D1240E310` | tổ máy `W1375V2-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: NIANFENG NFS6-G | hãng: Weichai | 
  - đổi: genset: "W1375V2-H1 CONTACT" → "W1375V2-H1"
  - nguồn: `| W1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1240E310 | WEICHAI (China) | NIANFENG NFS6-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 289 alternator `NIANFENG NFS6-G` | tổ máy `W1375V2-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: 12M33D1240E310 | hãng: ∅ | 
  - đổi: genset: "W1375V2-H1 CONTACT" → "W1375V2-H1"
  - nguồn: `| W1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1240E310 | WEICHAI (China) | NIANFENG NFS6-G | Click Here | Download`
- **ĐỔI** n103 b2 dòng 290 engine `12M33D1320E200` | tổ máy `W1500V1-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: NIANFENG NFS6-H | hãng: Weichai | 
  - đổi: genset: "W1500V1-H1 CONTACT" → "W1500V1-H1"
  - nguồn: `| W1500V1-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E200 | WEICHAI (China) | NIANFENG NFS6-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 290 alternator `NIANFENG NFS6-H` | tổ máy `W1500V1-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: 12M33D1320E200 | hãng: ∅ | 
  - đổi: genset: "W1500V1-H1 CONTACT" → "W1500V1-H1"
  - nguồn: `| W1500V1-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E200 | WEICHAI (China) | NIANFENG NFS6-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 291 engine `12M33D1320E310` | tổ máy `W1500V2-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: NIANFENG NFS6-H | hãng: Weichai | 
  - đổi: genset: "W1500V2-H1 CONTACT" → "W1500V2-H1"
  - nguồn: `| W1500V2-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E310 | WEICHAI (China) | NIANFENG NFS6-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 291 alternator `NIANFENG NFS6-H` | tổ máy `W1500V2-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: 12M33D1320E310 | hãng: ∅ | 
  - đổi: genset: "W1500V2-H1 CONTACT" → "W1500V2-H1"
  - nguồn: `| W1500V2-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E310 | WEICHAI (China) | NIANFENG NFS6-H | Click Here | Download`
- **ĐỔI** n103 b2 dòng 292 engine `12M33D1500E310` | tổ máy `W1650-H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: NIANFENG NFS7-C | hãng: Weichai | 
  - đổi: genset: "W1650-H1 CONTACT" → "W1650-H1"
  - nguồn: `| W1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 12M33D1500E310 | WEICHAI (China) | NIANFENG NFS7-C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 292 alternator `NIANFENG NFS7-C` | tổ máy `W1650-H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: 12M33D1500E310 | hãng: ∅ | 
  - đổi: genset: "W1650-H1 CONTACT" → "W1650-H1"
  - nguồn: `| W1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 12M33D1500E310 | WEICHAI (China) | NIANFENG NFS7-C | Click Here | Download`
- **ĐỔI** n103 b2 dòng 293 engine `16M33D1580E310` | tổ máy `W1825-H1` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: NIANFENG NFS7-D | hãng: Weichai | 
  - đổi: genset: "W1825-H1 CONTACT" → "W1825-H1"
  - nguồn: `| W1825-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | 16M33D1580E310 | WEICHAI (China) | NIANFENG NFS7-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 293 alternator `NIANFENG NFS7-D` | tổ máy `W1825-H1` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: 16M33D1580E310 | hãng: ∅ | 
  - đổi: genset: "W1825-H1 CONTACT" → "W1825-H1"
  - nguồn: `| W1825-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | 16M33D1580E310 | WEICHAI (China) | NIANFENG NFS7-D | Click Here | Download`
- **ĐỔI** n103 b2 dòng 294 engine `16M33D1680E310` | tổ máy `W1900-H1` | prime 1750 kVA / 1400 kW; standby 1900 kVA / 1520 kW | khác: NIANFENG NFS7-ES | hãng: Weichai | 
  - đổi: genset: "W1900-H1 CONTACT" → "W1900-H1"
  - nguồn: `| W1900-H1 CONTACT | 1900KVA/ 1520KW | 1750KVA/ 1400KW | 16M33D1680E310 | WEICHAI (China) | NIANFENG NFS7-ES | Click Here | Download`
- **ĐỔI** n103 b2 dòng 294 alternator `NIANFENG NFS7-ES` | tổ máy `W1900-H1` | prime 1750 kVA / 1400 kW; standby 1900 kVA / 1520 kW | khác: 16M33D1680E310 | hãng: ∅ | 
  - đổi: genset: "W1900-H1 CONTACT" → "W1900-H1"
  - nguồn: `| W1900-H1 CONTACT | 1900KVA/ 1520KW | 1750KVA/ 1400KW | 16M33D1680E310 | WEICHAI (China) | NIANFENG NFS7-ES | Click Here | Download`
- **ĐỔI** n103 b2 dòng 295 engine `16M33D1800E310` | tổ máy `W2063-H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: NIANFENG NFS7-E | hãng: Weichai | 
  - đổi: genset: "W2063-H1 CONTACT" → "W2063-H1"
  - nguồn: `| W2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 16M33D1800E310 | WEICHAI (China) | NIANFENG NFS7-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 295 alternator `NIANFENG NFS7-E` | tổ máy `W2063-H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: 16M33D1800E310 | hãng: ∅ | 
  - đổi: genset: "W2063-H1 CONTACT" → "W2063-H1"
  - nguồn: `| W2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 16M33D1800E310 | WEICHAI (China) | NIANFENG NFS7-E | Click Here | Download`
- **ĐỔI** n103 b2 dòng 296 engine `16M33D1980E310` | tổ máy `W2200-H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: NIANFENG NFS7-F | hãng: Weichai | 
  - đổi: genset: "W2200-H1 CONTACT" → "W2200-H1"
  - nguồn: `| W2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 16M33D1980E310 | WEICHAI (China) | NIANFENG NFS7-F | Click Here | Download`
- **ĐỔI** n103 b2 dòng 296 alternator `NIANFENG NFS7-F` | tổ máy `W2200-H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: 16M33D1980E310 | hãng: ∅ | 
  - đổi: genset: "W2200-H1 CONTACT" → "W2200-H1"
  - nguồn: `| W2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 16M33D1980E310 | WEICHAI (China) | NIANFENG NFS7-F | Click Here | Download`
- **ĐỔI** n104 b3 dòng 0 engine `YC4V35-D21` | tổ máy `Y22-H2` | prime 20 kVA / 16 kW; standby 23 kVA / 18 kW | khác: NIANFENG NFL184-D | hãng: Yuchai | 
  - đổi: genset: "Y22-H2 CONTACT" → "Y22-H2"
  - nguồn: `| Y22-H2 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D21 | Yuchai (China) | NIANFENG NFL184-D | Click Here`
- **ĐỔI** n104 b3 dòng 0 alternator `NIANFENG NFL184-D` | tổ máy `Y22-H2` | prime 20 kVA / 16 kW; standby 23 kVA / 18 kW | khác: YC4V35-D21 | hãng: ∅ | 
  - đổi: genset: "Y22-H2 CONTACT" → "Y22-H2"
  - nguồn: `| Y22-H2 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D21 | Yuchai (China) | NIANFENG NFL184-D | Click Here`
- **ĐỔI** n104 b3 dòng 1 engine `YC4V45Z-D21` | tổ máy `Y32-H2` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: NIANFENG NFS184-FS | hãng: Yuchai | 
  - đổi: genset: "Y32-H2 CONTACT" → "Y32-H2"
  - nguồn: `| Y32-H2 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D21 | Yuchai (China) | NIANFENG NFS184-FS | Click Here`
- **ĐỔI** n104 b3 dòng 1 alternator `NIANFENG NFS184-FS` | tổ máy `Y32-H2` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: YC4V45Z-D21 | hãng: ∅ | 
  - đổi: genset: "Y32-H2 CONTACT" → "Y32-H2"
  - nguồn: `| Y32-H2 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D21 | Yuchai (China) | NIANFENG NFS184-FS | Click Here`
- **ĐỔI** n104 b3 dòng 2 engine `YC4V55Z-D21` | tổ máy `Y41-H2` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: NIANFENG NFS184-G | hãng: Yuchai | 
  - đổi: genset: "Y41-H2 CONTACT" → "Y41-H2"
  - nguồn: `| Y41-H2 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D21 | Yuchai (China) | NIANFENG NFS184-G | Click Here`
- **ĐỔI** n104 b3 dòng 2 alternator `NIANFENG NFS184-G` | tổ máy `Y41-H2` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: YC4V55Z-D21 | hãng: ∅ | 
  - đổi: genset: "Y41-H2 CONTACT" → "Y41-H2"
  - nguồn: `| Y41-H2 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D21 | Yuchai (China) | NIANFENG NFS184-G | Click Here`
- **ĐỔI** n104 b3 dòng 3 engine `YC4D65-D20` | tổ máy `Y47-H2` | prime 44 kVA / 35 kW; standby 48 kVA / 38 kW | khác: NIANFENG NFL184-H | hãng: Yuchai | 
  - đổi: genset: "Y47-H2 CONTACT" → "Y47-H2"
  - nguồn: `| Y47-H2 CONTACT | 48KVA/ 38KW | 44KVA/ 35KW | YC4D65-D20 | Yuchai (China) | NIANFENG NFL184-H | Click Here`
- **ĐỔI** n104 b3 dòng 3 alternator `NIANFENG NFL184-H` | tổ máy `Y47-H2` | prime 44 kVA / 35 kW; standby 48 kVA / 38 kW | khác: YC4D65-D20 | hãng: ∅ | 
  - đổi: genset: "Y47-H2 CONTACT" → "Y47-H2"
  - nguồn: `| Y47-H2 CONTACT | 48KVA/ 38KW | 44KVA/ 35KW | YC4D65-D20 | Yuchai (China) | NIANFENG NFL184-H | Click Here`
- **ĐỔI** n104 b3 dòng 4 engine `YC4D80Z-D20` | tổ máy `Y56-H2` | prime 50 kVA / 40 kW; standby 56 kVA / 45 kW | khác: NIANFENG NFL224-C | hãng: Yuchai | 
  - đổi: genset: "Y56-H2 CONTACT" → "Y56-H2"
  - nguồn: `| Y56-H2 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80Z-D20 | Yuchai (China) | NIANFENG NFL224-C | Click Here`
- **ĐỔI** n104 b3 dòng 4 alternator `NIANFENG NFL224-C` | tổ máy `Y56-H2` | prime 50 kVA / 40 kW; standby 56 kVA / 45 kW | khác: YC4D80Z-D20 | hãng: ∅ | 
  - đổi: genset: "Y56-H2 CONTACT" → "Y56-H2"
  - nguồn: `| Y56-H2 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80Z-D20 | Yuchai (China) | NIANFENG NFL224-C | Click Here`
- **ĐỔI** n104 b3 dòng 5 engine `YC4D100Z-D20` | tổ máy `Y68-H2` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: NIANFENG NFL224-E | hãng: Yuchai | 
  - đổi: genset: "Y68-H2 CONTACT" → "Y68-H2"
  - nguồn: `| Y68-H2 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here`
- **ĐỔI** n104 b3 dòng 5 alternator `NIANFENG NFL224-E` | tổ máy `Y68-H2` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: YC4D100Z-D20 | hãng: ∅ | 
  - đổi: genset: "Y68-H2 CONTACT" → "Y68-H2"
  - nguồn: `| Y68-H2 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here`
- **ĐỔI** n104 b3 dòng 6 engine `YC4D100Z-D20` | tổ máy `Y82-H2` | prime 75 kVA / 60 kW; standby 83 kVA / 66 kW | khác: NIANFENG NFL224-E | hãng: Yuchai | 
  - đổi: genset: "Y82-H2 CONTACT" → "Y82-H2"
  - nguồn: `| Y82-H2 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here`
- **ĐỔI** n104 b3 dòng 6 alternator `NIANFENG NFL224-E` | tổ máy `Y82-H2` | prime 75 kVA / 60 kW; standby 83 kVA / 66 kW | khác: YC4D100Z-D20 | hãng: ∅ | 
  - đổi: genset: "Y82-H2 CONTACT" → "Y82-H2"
  - nguồn: `| Y82-H2 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D100Z-D20 | Yuchai (China) | NIANFENG NFL224-E | Click Here`
- **ĐỔI** n104 b3 dòng 7 engine `YC6B130Z-D20` | tổ máy `Y95-H2` | prime 88 kVA / 70 kW; standby 96 kVA / 77 kW | khác: NIANFENG NFL224-F | hãng: Yuchai | 
  - đổi: genset: "Y95-H2 CONTACT" → "Y95-H2"
  - nguồn: `| Y95-H2 CONTACT | 96KVA/ 77KW | 88KVA/ 70KW | YC6B130Z-D20 | Yuchai (China) | NIANFENG NFL224-F | Click Here`
- **ĐỔI** n104 b3 dòng 7 alternator `NIANFENG NFL224-F` | tổ máy `Y95-H2` | prime 88 kVA / 70 kW; standby 96 kVA / 77 kW | khác: YC6B130Z-D20 | hãng: ∅ | 
  - đổi: genset: "Y95-H2 CONTACT" → "Y95-H2"
  - nguồn: `| Y95-H2 CONTACT | 96KVA/ 77KW | 88KVA/ 70KW | YC6B130Z-D20 | Yuchai (China) | NIANFENG NFL224-F | Click Here`
- **ĐỔI** n104 b3 dòng 8 engine `YC4D140-D33` | tổ máy `Y110-H2` | prime 100 kVA / 80 kW; standby 113 kVA / 90 kW | khác: NIANFENG NFL224-G | hãng: Yuchai | 
  - đổi: genset: "Y110-H2 CONTACT" → "Y110-H2"
  - nguồn: `| Y110-H2 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D33 | Yuchai (China) | NIANFENG NFL224-G | Click Here`
- **ĐỔI** n104 b3 dòng 8 alternator `NIANFENG NFL224-G` | tổ máy `Y110-H2` | prime 100 kVA / 80 kW; standby 113 kVA / 90 kW | khác: YC4D140-D33 | hãng: ∅ | 
  - đổi: genset: "Y110-H2 CONTACT" → "Y110-H2"
  - nguồn: `| Y110-H2 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D33 | Yuchai (China) | NIANFENG NFL224-G | Click Here`
- **ĐỔI** n104 b3 dòng 9 engine `YC6B160Z-D20` | tổ máy `Y125V1-H2` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: NIANFENG NFL274-C | hãng: Yuchai | 
  - đổi: genset: "Y125V1-H2 CONTACT" → "Y125V1-H2"
  - nguồn: `| Y125V1-H2 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC6B160Z-D20 | Yuchai (China) | NIANFENG NFL274-C | Click Here`
- **ĐỔI** n104 b3 dòng 9 alternator `NIANFENG NFL274-C` | tổ máy `Y125V1-H2` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: YC6B160Z-D20 | hãng: ∅ | 
  - đổi: genset: "Y125V1-H2 CONTACT" → "Y125V1-H2"
  - nguồn: `| Y125V1-H2 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC6B160Z-D20 | Yuchai (China) | NIANFENG NFL274-C | Click Here`
- **ĐỔI** n104 b3 dòng 10 engine `YC4D155-D33` | tổ máy `Y125V2-H2` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: NIANFENG NFL274-C | hãng: Yuchai | 
  - đổi: genset: "Y125V2-H2 CONTACT" → "Y125V2-H2"
  - nguồn: `| Y125V2-H2 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D33 | Yuchai (China) | NIANFENG NFL274-C | Click Here`
- **ĐỔI** n104 b3 dòng 10 alternator `NIANFENG NFL274-C` | tổ máy `Y125V2-H2` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: YC4D155-D33 | hãng: ∅ | 
  - đổi: genset: "Y125V2-H2 CONTACT" → "Y125V2-H2"
  - nguồn: `| Y125V2-H2 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D33 | Yuchai (China) | NIANFENG NFL274-C | Click Here`
- **ĐỔI** n104 b3 dòng 11 engine `YC4D180-D33` | tổ máy `Y135-H2` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: NIANFENG NFL274-DS | hãng: Yuchai | 
  - đổi: genset: "Y135-H2 CONTACT" → "Y135-H2"
  - nguồn: `| Y135-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4D180-D33 | Yuchai (China) | NIANFENG NFL274-DS | Click Here`
- **ĐỔI** n104 b3 dòng 11 alternator `NIANFENG NFL274-DS` | tổ máy `Y135-H2` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: YC4D180-D33 | hãng: ∅ | 
  - đổi: genset: "Y135-H2 CONTACT" → "Y135-H2"
  - nguồn: `| Y135-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4D180-D33 | Yuchai (China) | NIANFENG NFL274-DS | Click Here`
- **ĐỔI** n104 b3 dòng 12 engine `YC6B210L-D20` | tổ máy `Y165V2-H2` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: NIANFENG NFL274-D | hãng: Yuchai | 
  - đổi: genset: "Y165V2-H2 CONTACT" → "Y165V2-H2"
  - nguồn: `| Y165V2-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B210L-D20 | Yuchai (China) | NIANFENG NFL274-D | Click Here`
- **ĐỔI** n104 b3 dòng 12 alternator `NIANFENG NFL274-D` | tổ máy `Y165V2-H2` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: YC6B210L-D20 | hãng: ∅ | 
  - đổi: genset: "Y165V2-H2 CONTACT" → "Y165V2-H2"
  - nguồn: `| Y165V2-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B210L-D20 | Yuchai (China) | NIANFENG NFL274-D | Click Here`
- **ĐỔI** n104 b3 dòng 13 engine `YC4A205-D32` | tổ máy `Y165V1-H2` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: NIANFENG NFL274-D | hãng: Yuchai | 
  - đổi: genset: "Y165V1-H2 CONTACT" → "Y165V1-H2"
  - nguồn: `| Y165V1-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC4A205-D32 | Yuchai (China) | NIANFENG NFL274-D | Click Here`
- **ĐỔI** n104 b3 dòng 13 alternator `NIANFENG NFL274-D` | tổ máy `Y165V1-H2` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: YC4A205-D32 | hãng: ∅ | 
  - đổi: genset: "Y165V1-H2 CONTACT" → "Y165V1-H2"
  - nguồn: `| Y165V1-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC4A205-D32 | Yuchai (China) | NIANFENG NFL274-D | Click Here`
- **ĐỔI** n104 b3 dòng 14 engine `YC6A245L-D20` | tổ máy `Y200V1-H2` | prime 188 kVA / 150 kW; standby 200 kVA / 160 kW | khác: NIANFENG NFL274-F | hãng: Yuchai | 
  - đổi: genset: "Y200V1-H2 CONTACT" → "Y200V1-H2"
  - nguồn: `| Y200V1-H2 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D20 | Yuchai (China) | NIANFENG NFL274-F | Click Here`
- **ĐỔI** n104 b3 dòng 14 alternator `NIANFENG NFL274-F` | tổ máy `Y200V1-H2` | prime 188 kVA / 150 kW; standby 200 kVA / 160 kW | khác: YC6A245L-D20 | hãng: ∅ | 
  - đổi: genset: "Y200V1-H2 CONTACT" → "Y200V1-H2"
  - nguồn: `| Y200V1-H2 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D20 | Yuchai (China) | NIANFENG NFL274-F | Click Here`
- **ĐỔI** n104 b3 dòng 15 engine `YC6A245-D32` | tổ máy `Y200V2-H2` | prime 188 kVA / 150 kW; standby 200 kVA / 160 kW | khác: NIANFENG NFL274-F | hãng: Yuchai | 
  - đổi: genset: "Y200V2-H2 CONTACT" → "Y200V2-H2"
  - nguồn: `| Y200V2-H2 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D32 | Yuchai (China) | NIANFENG NFL274-F | Click Here`
- **ĐỔI** n104 b3 dòng 15 alternator `NIANFENG NFL274-F` | tổ máy `Y200V2-H2` | prime 188 kVA / 150 kW; standby 200 kVA / 160 kW | khác: YC6A245-D32 | hãng: ∅ | 
  - đổi: genset: "Y200V2-H2 CONTACT" → "Y200V2-H2"
  - nguồn: `| Y200V2-H2 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D32 | Yuchai (China) | NIANFENG NFL274-F | Click Here`
- **ĐỔI** n104 b3 dòng 16 engine `YC6A285-D32` | tổ máy `Y220-H2` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: NIANFENG NFL274-G | hãng: Yuchai | 
  - đổi: genset: "Y220-H2 CONTACT" → "Y220-H2"
  - nguồn: `| Y220-H2 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A285-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here`
- **ĐỔI** n104 b3 dòng 16 alternator `NIANFENG NFL274-G` | tổ máy `Y220-H2` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: YC6A285-D32 | hãng: ∅ | 
  - đổi: genset: "Y220-H2 CONTACT" → "Y220-H2"
  - nguồn: `| Y220-H2 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A285-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here`
- **ĐỔI** n104 b3 dòng 17 engine `YC6A305-D32` | tổ máy `Y250-H2` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: NIANFENG NFL274-G | hãng: Yuchai | 
  - đổi: genset: "Y250-H2 CONTACT" → "Y250-H2"
  - nguồn: `| Y250-H2 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | YC6A305-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here`
- **ĐỔI** n104 b3 dòng 17 alternator `NIANFENG NFL274-G` | tổ máy `Y250-H2` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: YC6A305-D32 | hãng: ∅ | 
  - đổi: genset: "Y250-H2 CONTACT" → "Y250-H2"
  - nguồn: `| Y250-H2 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | YC6A305-D32 | Yuchai (China) | NIANFENG NFL274-G | Click Here`
- **ĐỔI** n104 b3 dòng 18 engine `YC6MK360L-D20` | tổ máy `Y275V1-H2` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: NIANFENG NFL274-J | hãng: Yuchai | 
  - đổi: genset: "Y275V1-H2 CONTACT" → "Y275V1-H2"
  - nguồn: `| Y275V1-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360L-D20 | Yuchai (China) | NIANFENG NFL274-J | Click Here`
- **ĐỔI** n104 b3 dòng 18 alternator `NIANFENG NFL274-J` | tổ máy `Y275V1-H2` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: YC6MK360L-D20 | hãng: ∅ | 
  - đổi: genset: "Y275V1-H2 CONTACT" → "Y275V1-H2"
  - nguồn: `| Y275V1-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360L-D20 | Yuchai (China) | NIANFENG NFL274-J | Click Here`
- **ĐỔI** n104 b3 dòng 19 engine `YC6MK360-D30` | tổ máy `Y275V2-H2` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: NIANFENG NFL274-J | hãng: Yuchai | 
  - đổi: genset: "Y275V2-H2 CONTACT" → "Y275V2-H2"
  - nguồn: `| Y275V2-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360-D30 | Yuchai (China) | NIANFENG NFL274-J | Click Here`
- **ĐỔI** n104 b3 dòng 19 alternator `NIANFENG NFL274-J` | tổ máy `Y275V2-H2` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: YC6MK360-D30 | hãng: ∅ | 
  - đổi: genset: "Y275V2-H2 CONTACT" → "Y275V2-H2"
  - nguồn: `| Y275V2-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK360-D30 | Yuchai (China) | NIANFENG NFL274-J | Click Here`
- **ĐỔI** n104 b3 dòng 20 engine `YC6MK420L-D21` | tổ máy `Y340V1-H2` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: NIANFENG NFS4-DS | hãng: Yuchai | 
  - đổi: genset: "Y340V1-H2 CONTACT" → "Y340V1-H2"
  - nguồn: `| Y340V1-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D21 | Yuchai (China) | NIANFENG NFS4-DS | Click Here`
- **ĐỔI** n104 b3 dòng 20 alternator `NIANFENG NFS4-DS` | tổ máy `Y340V1-H2` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: YC6MK420L-D21 | hãng: ∅ | 
  - đổi: genset: "Y340V1-H2 CONTACT" → "Y340V1-H2"
  - nguồn: `| Y340V1-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D21 | Yuchai (China) | NIANFENG NFS4-DS | Click Here`
- **ĐỔI** n104 b3 dòng 21 engine `YC6MK420-D31` | tổ máy `Y340V2-H2` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: NIANFENG NFS4-DS | hãng: Yuchai | 
  - đổi: genset: "Y340V2-H2 CONTACT" → "Y340V2-H2"
  - nguồn: `| Y340V2-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D31 | Yuchai (China) | NIANFENG NFS4-DS | Click Here`
- **ĐỔI** n104 b3 dòng 21 alternator `NIANFENG NFS4-DS` | tổ máy `Y340V2-H2` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: YC6MK420-D31 | hãng: ∅ | 
  - đổi: genset: "Y340V2-H2 CONTACT" → "Y340V2-H2"
  - nguồn: `| Y340V2-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D31 | Yuchai (China) | NIANFENG NFS4-DS | Click Here`
- **ĐỔI** n104 b3 dòng 22 engine `YC6K500-D31` | tổ máy `Y410-H2` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NIANFENG NFL4-E | hãng: Yuchai | 
  - đổi: genset: "Y410-H2 CONTACT" → "Y410-H2"
  - nguồn: `| Y410-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NFL4-E | Click Here`
- **ĐỔI** n104 b3 dòng 22 alternator `NIANFENG NFL4-E` | tổ máy `Y410-H2` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: YC6K500-D31 | hãng: ∅ | 
  - đổi: genset: "Y410-H2 CONTACT" → "Y410-H2"
  - nguồn: `| Y410-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NFL4-E | Click Here`
- **ĐỔI** n104 b3 dòng 23 engine `YC6MJ515L-D22` | tổ máy `Y450-H2` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: NIANFENG NFL4-F | hãng: Yuchai | 
  - đổi: genset: "Y450-H2 CONTACT" → "Y450-H2"
  - nguồn: `| Y450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ515L-D22 | Yuchai (China) | NIANFENG NFL4-F | Click Here`
- **ĐỔI** n104 b3 dòng 23 alternator `NIANFENG NFL4-F` | tổ máy `Y450-H2` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: YC6MJ515L-D22 | hãng: ∅ | 
  - đổi: genset: "Y450-H2 CONTACT" → "Y450-H2"
  - nguồn: `| Y450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ515L-D22 | Yuchai (China) | NIANFENG NFL4-F | Click Here`
- **ĐỔI** n104 b3 dòng 24 engine `YC6T660L-D21` | tổ máy `Y550-H2` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: NIANFENG NFL5-C | hãng: Yuchai | 
  - đổi: genset: "Y550-H2 CONTACT" → "Y550-H2"
  - nguồn: `| Y550-H2 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660L-D21 | Yuchai (China) | NIANFENG NFL5-C | Click Here`
- **ĐỔI** n104 b3 dòng 24 alternator `NIANFENG NFL5-C` | tổ máy `Y550-H2` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: YC6T660L-D21 | hãng: ∅ | 
  - đổi: genset: "Y550-H2 CONTACT" → "Y550-H2"
  - nguồn: `| Y550-H2 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660L-D21 | Yuchai (China) | NIANFENG NFL5-C | Click Here`
- **ĐỔI** n104 b3 dòng 25 engine `YC6TD780-D32` | tổ máy `Y625-H2` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: NIANFENG NFL5-D | hãng: Yuchai | 
  - đổi: genset: "Y625-H2 CONTACT" → "Y625-H2"
  - nguồn: `| Y625-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D32 | Yuchai (China) | NIANFENG NFL5-D | Click Here`
- **ĐỔI** n104 b3 dòng 25 alternator `NIANFENG NFL5-D` | tổ máy `Y625-H2` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: YC6TD780-D32 | hãng: ∅ | 
  - đổi: genset: "Y625-H2 CONTACT" → "Y625-H2"
  - nguồn: `| Y625-H2 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D32 | Yuchai (China) | NIANFENG NFL5-D | Click Here`
- **ĐỔI** n104 b3 dòng 26 engine `YC6TD840-D32` | tổ máy `Y680-H2` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: NIANFENG NFL5-E | hãng: Yuchai | 
  - đổi: genset: "Y680-H2 CONTACT" → "Y680-H2"
  - nguồn: `| Y680-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D32 | Yuchai (China) | NIANFENG NFL5-E | Click Here`
- **ĐỔI** n104 b3 dòng 26 alternator `NIANFENG NFL5-E` | tổ máy `Y680-H2` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: YC6TD840-D32 | hãng: ∅ | 
  - đổi: genset: "Y680-H2 CONTACT" → "Y680-H2"
  - nguồn: `| Y680-H2 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D32 | Yuchai (China) | NIANFENG NFL5-E | Click Here`
- **ĐỔI** n104 b3 dòng 27 engine `YC6TD1020-D32` | tổ máy `Y825-H2` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: NIANFENG NFL5-F | hãng: Yuchai | 
  - đổi: genset: "Y825-H2 CONTACT" → "Y825-H2"
  - nguồn: `| Y825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1020-D32 | Yuchai (China) | NIANFENG NFL5-F | Click Here`
- **ĐỔI** n104 b3 dòng 27 alternator `NIANFENG NFL5-F` | tổ máy `Y825-H2` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: YC6TD1020-D32 | hãng: ∅ | 
  - đổi: genset: "Y825-H2 CONTACT" → "Y825-H2"
  - nguồn: `| Y825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1020-D32 | Yuchai (China) | NIANFENG NFL5-F | Click Here`
- **ĐỔI** n104 b3 dòng 28 engine `YC6TH1070-D33` | tổ máy `Y880-H2` | prime 813 kVA / 650 kW; standby 888 kVA / 710 kW | khác: NIANFENG NFL5-G | hãng: Yuchai | 
  - đổi: genset: "Y880-H2 CONTACT" → "Y880-H2"
  - nguồn: `| Y880-H2 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D33 | Yuchai (China) | NIANFENG NFL5-G | Click Here`
- **ĐỔI** n104 b3 dòng 28 alternator `NIANFENG NFL5-G` | tổ máy `Y880-H2` | prime 813 kVA / 650 kW; standby 888 kVA / 710 kW | khác: YC6TH1070-D33 | hãng: ∅ | 
  - đổi: genset: "Y880-H2 CONTACT" → "Y880-H2"
  - nguồn: `| Y880-H2 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D33 | Yuchai (China) | NIANFENG NFL5-G | Click Here`
- **ĐỔI** n104 b3 dòng 29 engine `YC6TH1220-D33` | tổ máy `Y1000-H2` | prime 913 kVA / 730 kW; standby 1000 kVA / 800 kW | khác: NIANFENG NFL6-C | hãng: Yuchai | 
  - đổi: genset: "Y1000-H2 CONTACT" → "Y1000-H2"
  - nguồn: `| Y1000-H2 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D33 | Yuchai (China) | NIANFENG NFL6-C | Click Here`
- **ĐỔI** n104 b3 dòng 29 alternator `NIANFENG NFL6-C` | tổ máy `Y1000-H2` | prime 913 kVA / 730 kW; standby 1000 kVA / 800 kW | khác: YC6TH1220-D33 | hãng: ∅ | 
  - đổi: genset: "Y1000-H2 CONTACT" → "Y1000-H2"
  - nguồn: `| Y1000-H2 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D33 | Yuchai (China) | NIANFENG NFL6-C | Click Here`
- **ĐỔI** n104 b3 dòng 30 engine `YC6TH1350-D33` | tổ máy `Y1100V1-H2` | prime 1100 kVA / 880 kW; standby 1100 kVA / 880 kW | khác: NIANFENG NFL6-D | hãng: Yuchai | 
  - đổi: genset: "Y1100V1-H2 CONTACT" → "Y1100V1-H2"
  - nguồn: `| Y1100V1-H2 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1350-D33 | Yuchai (China) | NIANFENG NFL6-D | Click Here`
- **ĐỔI** n104 b3 dòng 30 alternator `NIANFENG NFL6-D` | tổ máy `Y1100V1-H2` | prime 1100 kVA / 880 kW; standby 1100 kVA / 880 kW | khác: YC6TH1350-D33 | hãng: ∅ | 
  - đổi: genset: "Y1100V1-H2 CONTACT" → "Y1100V1-H2"
  - nguồn: `| Y1100V1-H2 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1350-D33 | Yuchai (China) | NIANFENG NFL6-D | Click Here`
- **ĐỔI** n104 b3 dòng 31 engine `YC12VTD1350-D32` | tổ máy `Y1100V2-H2` | prime 1100 kVA / 880 kW; standby 1100 kVA / 880 kW | khác: NIANFENG NFL6-D | hãng: Yuchai | 
  - đổi: genset: "Y1100V2-H2 CONTACT" → "Y1100V2-H2"
  - nguồn: `| Y1100V2-H2 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D32 | Yuchai (China) | NIANFENG NFL6-D | Click Here`
- **ĐỔI** n104 b3 dòng 31 alternator `NIANFENG NFL6-D` | tổ máy `Y1100V2-H2` | prime 1100 kVA / 880 kW; standby 1100 kVA / 880 kW | khác: YC12VTD1350-D32 | hãng: ∅ | 
  - đổi: genset: "Y1100V2-H2 CONTACT" → "Y1100V2-H2"
  - nguồn: `| Y1100V2-H2 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D32 | Yuchai (China) | NIANFENG NFL6-D | Click Here`
- **ĐỔI** n104 b3 dòng 32 engine `YC12VTD1500-D32` | tổ máy `Y1250-H2` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: NIANFENG NFL6-E | hãng: Yuchai | 
  - đổi: genset: "Y1250-H2 CONTACT" → "Y1250-H2"
  - nguồn: `| Y1250-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D32 | Yuchai (China) | NIANFENG NFL6-E | Click Here`
- **ĐỔI** n104 b3 dòng 32 alternator `NIANFENG NFL6-E` | tổ máy `Y1250-H2` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: YC12VTD1500-D32 | hãng: ∅ | 
  - đổi: genset: "Y1250-H2 CONTACT" → "Y1250-H2"
  - nguồn: `| Y1250-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D32 | Yuchai (China) | NIANFENG NFL6-E | Click Here`
- **ĐỔI** n104 b3 dòng 33 engine `YC12VTD1680-D33` | tổ máy `Y1375V1-H2` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: NIANFENG NFL6-F | hãng: Yuchai | 
  - đổi: genset: "Y1375V1-H2 CONTACT" → "Y1375V1-H2"
  - nguồn: `| Y1375V1-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D33 | Yuchai (China) | NIANFENG NFL6-F | Click Here`
- **ĐỔI** n104 b3 dòng 33 alternator `NIANFENG NFL6-F` | tổ máy `Y1375V1-H2` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: YC12VTD1680-D33 | hãng: ∅ | 
  - đổi: genset: "Y1375V1-H2 CONTACT" → "Y1375V1-H2"
  - nguồn: `| Y1375V1-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D33 | Yuchai (China) | NIANFENG NFL6-F | Click Here`
- **ĐỔI** n104 b3 dòng 34 engine `YC12VTD1680-D32` | tổ máy `Y1375V2-H2` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: NIANFENG NFL6-F | hãng: Yuchai | 
  - đổi: genset: "Y1375V2-H2 CONTACT" → "Y1375V2-H2"
  - nguồn: `| Y1375V2-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D32 | Yuchai (China) | NIANFENG NFL6-F | Click Here`
- **ĐỔI** n104 b3 dòng 34 alternator `NIANFENG NFL6-F` | tổ máy `Y1375V2-H2` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: YC12VTD1680-D32 | hãng: ∅ | 
  - đổi: genset: "Y1375V2-H2 CONTACT" → "Y1375V2-H2"
  - nguồn: `| Y1375V2-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D32 | Yuchai (China) | NIANFENG NFL6-F | Click Here`
- **ĐỔI** n104 b3 dòng 35 engine `YC12VTD1860-D33` | tổ máy `Y1500-H2` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: NIANFENG NFL6-G | hãng: Yuchai | 
  - đổi: genset: "Y1500-H2 CONTACT" → "Y1500-H2"
  - nguồn: `| Y1500-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1860-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here`
- **ĐỔI** n104 b3 dòng 35 alternator `NIANFENG NFL6-G` | tổ máy `Y1500-H2` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: YC12VTD1860-D33 | hãng: ∅ | 
  - đổi: genset: "Y1500-H2 CONTACT" → "Y1500-H2"
  - nguồn: `| Y1500-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | YC12VTD1860-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here`
- **ĐỔI** n104 b3 dòng 36 engine `YC12VTD2070-D33` | tổ máy `Y1650V1-H2` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: NIANFENG NFL6-G | hãng: Yuchai | 
  - đổi: genset: "Y1650V1-H2 CONTACT" → "Y1650V1-H2"
  - nguồn: `| Y1650V1-H2 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here`
- **ĐỔI** n104 b3 dòng 36 alternator `NIANFENG NFL6-G` | tổ máy `Y1650V1-H2` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: YC12VTD2070-D33 | hãng: ∅ | 
  - đổi: genset: "Y1650V1-H2 CONTACT" → "Y1650V1-H2"
  - nguồn: `| Y1650V1-H2 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D33 | Yuchai (China) | NIANFENG NFL6-G | Click Here`
- **ĐỔI** n104 b3 dòng 37 engine `YC12VTD2070-D32` | tổ máy `Y1650V2-H2` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: NIANFENG NFL6-G | hãng: Yuchai | 
  - đổi: genset: "Y1650V2-H2 CONTACT" → "Y1650V2-H2"
  - nguồn: `| Y1650V2-H2 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D32 | Yuchai (China) | NIANFENG NFL6-G | Click Here`
- **ĐỔI** n104 b3 dòng 37 alternator `NIANFENG NFL6-G` | tổ máy `Y1650V2-H2` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: YC12VTD2070-D32 | hãng: ∅ | 
  - đổi: genset: "Y1650V2-H2 CONTACT" → "Y1650V2-H2"
  - nguồn: `| Y1650V2-H2 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | YC12VTD2070-D32 | Yuchai (China) | NIANFENG NFL6-G | Click Here`
- **ĐỔI** n104 b3 dòng 38 engine `YC12VC2170-D33` | tổ máy `Y1875V1-H2` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: NIANFENG NFL7-C | hãng: Yuchai | 
  - đổi: genset: "Y1875V1-H2 CONTACT" → "Y1875V1-H2"
  - nguồn: `| Y1875V1-H2 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2170-D33 | Yuchai (China) | NIANFENG NFL7-C | Click Here`
- **ĐỔI** n104 b3 dòng 38 alternator `NIANFENG NFL7-C` | tổ máy `Y1875V1-H2` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: YC12VC2170-D33 | hãng: ∅ | 
  - đổi: genset: "Y1875V1-H2 CONTACT" → "Y1875V1-H2"
  - nguồn: `| Y1875V1-H2 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC12VC2170-D33 | Yuchai (China) | NIANFENG NFL7-C | Click Here`
- **ĐỔI** n104 b3 dòng 39 engine `YC16VTD2270-D32` | tổ máy `Y1875V2-H2` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: NIANFENG NFL7-C | hãng: Yuchai | 
  - đổi: genset: "Y1875V2-H2 CONTACT" → "Y1875V2-H2"
  - nguồn: `| Y1875V2-H2 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D32 | Yuchai (China) | NIANFENG NFL7-C | Click Here`
- **ĐỔI** n104 b3 dòng 39 alternator `NIANFENG NFL7-C` | tổ máy `Y1875V2-H2` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: YC16VTD2270-D32 | hãng: ∅ | 
  - đổi: genset: "Y1875V2-H2 CONTACT" → "Y1875V2-H2"
  - nguồn: `| Y1875V2-H2 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | YC16VTD2270-D32 | Yuchai (China) | NIANFENG NFL7-C | Click Here`
- **ĐỔI** n104 b3 dòng 40 engine `YC16VTD2510-D32` | tổ máy `Y2060-H2` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: NIANFENG NFL7-D | hãng: Yuchai | 
  - đổi: genset: "Y2060-H2 CONTACT" → "Y2060-H2"
  - nguồn: `| Y2060-H2 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D32 | Yuchai (China) | NIANFENG NFL7-D | Click Here`
- **ĐỔI** n104 b3 dòng 40 alternator `NIANFENG NFL7-D` | tổ máy `Y2060-H2` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: YC16VTD2510-D32 | hãng: ∅ | 
  - đổi: genset: "Y2060-H2 CONTACT" → "Y2060-H2"
  - nguồn: `| Y2060-H2 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | YC16VTD2510-D32 | Yuchai (China) | NIANFENG NFL7-D | Click Here`
- **ĐỔI** n104 b3 dòng 41 engine `YC16VTD2700-D32` | tổ máy `Y2200-H2` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: NIANFENG NFL7-E | hãng: Yuchai | 
  - đổi: genset: "Y2200-H2 CONTACT" → "Y2200-H2"
  - nguồn: `| Y2200-H2 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D32 | Yuchai (China) | NIANFENG NFL7-E | Click Here`
- **ĐỔI** n104 b3 dòng 41 alternator `NIANFENG NFL7-E` | tổ máy `Y2200-H2` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: YC16VTD2700-D32 | hãng: ∅ | 
  - đổi: genset: "Y2200-H2 CONTACT" → "Y2200-H2"
  - nguồn: `| Y2200-H2 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | YC16VTD2700-D32 | Yuchai (China) | NIANFENG NFL7-E | Click Here`
- **ĐỔI** n104 b3 dòng 42 engine `YC20VTD3000-D30` | tổ máy `Y2500-H2` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2100 kW | khác: NIANFENG NFL7-F | hãng: Yuchai | 
  - đổi: genset: "Y2500-H2 CONTACT" → "Y2500-H2"
  - nguồn: `| Y2500-H2 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC20VTD3000-D30 | Yuchai (China) | NIANFENG NFL7-F | Click Here`
- **ĐỔI** n104 b3 dòng 42 alternator `NIANFENG NFL7-F` | tổ máy `Y2500-H2` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2100 kW | khác: YC20VTD3000-D30 | hãng: ∅ | 
  - đổi: genset: "Y2500-H2 CONTACT" → "Y2500-H2"
  - nguồn: `| Y2500-H2 CONTACT | 2500KVA/ 2100KW | 2250KVA/ 1800KW | YC20VTD3000-D30 | Yuchai (China) | NIANFENG NFL7-F | Click Here`
- **ĐỔI** n104 b3 dòng 43 engine `YC20VTD3300-D30` | tổ máy `Y2750-H2` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: NIANFENG NFL7-G | hãng: Yuchai | 
  - đổi: genset: "Y2750-H2 CONTACT" → "Y2750-H2"
  - nguồn: `| Y2750-H2 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC20VTD3300-D30 | Yuchai (China) | NIANFENG NFL7-G | Click Here`
- **ĐỔI** n104 b3 dòng 43 alternator `NIANFENG NFL7-G` | tổ máy `Y2750-H2` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: YC20VTD3300-D30 | hãng: ∅ | 
  - đổi: genset: "Y2750-H2 CONTACT" → "Y2750-H2"
  - nguồn: `| Y2750-H2 CONTACT | 2750KVA/ 2200KW | 2500KVA/ 2000KW | YC20VTD3300-D30 | Yuchai (China) | NIANFENG NFL7-G | Click Here`
- **ĐỔI** n105 b4 dòng 0 engine `KT38-G` | tổ máy `CC825-H2` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: Stamford S5L1D-G41 | hãng: Cummins | 
  - đổi: genset: "CC825-H2 CONTACT" → "CC825-H2"
  - nguồn: `| CC825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KT38-G | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here`
- **ĐỔI** n105 b4 dòng 0 alternator `S5L1D-G41` | tổ máy `CC825-H2` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: KT38-G | hãng: Stamford | 
  - đổi: genset: "CC825-H2 CONTACT" → "CC825-H2"
  - nguồn: `| CC825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | KT38-G | Cummins (CCEC CHINA) | Stamford S5L1D-G41 | Click Here`
- **ĐỔI** n105 b4 dòng 1 engine `KTA38-G2` | tổ máy `CC1000-H2` | prime 910 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: Stamford S6L1D-D41 | hãng: Cummins | 
  - đổi: genset: "CC1000-H2 CONTACT" → "CC1000-H2"
  - nguồn: `| CC1000-H2 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here`
- **ĐỔI** n105 b4 dòng 1 alternator `S6L1D-D41` | tổ máy `CC1000-H2` | prime 910 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: KTA38-G2 | hãng: Stamford | 
  - đổi: genset: "CC1000-H2 CONTACT" → "CC1000-H2"
  - nguồn: `| CC1000-H2 CONTACT | 1000KVA/ 800KW | 910KVA/ 720KW | KTA38-G2 | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here`
- **ĐỔI** n105 b4 dòng 2 engine `KTA38-G2B` | tổ máy `CC1030-H2` | prime 938 kVA / 750 kW; standby 1038 kVA / 830 kW | khác: Stamford S6L1D-D41 | hãng: Cummins | 
  - đổi: genset: "CC1030-H2 CONTACT" → "CC1030-H2"
  - nguồn: `| CC1030-H2 CONTACT | 1038KVA/ 830KW | 938KVA/ 750KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here`
- **ĐỔI** n105 b4 dòng 2 alternator `S6L1D-D41` | tổ máy `CC1030-H2` | prime 938 kVA / 750 kW; standby 1038 kVA / 830 kW | khác: KTA38-G2B | hãng: Stamford | 
  - đổi: genset: "CC1030-H2 CONTACT" → "CC1030-H2"
  - nguồn: `| CC1030-H2 CONTACT | 1038KVA/ 830KW | 938KVA/ 750KW | KTA38-G2B | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here`
- **ĐỔI** n105 b4 dòng 3 engine `KTA38-G2A` | tổ máy `CC1100-H2` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: Stamford S6L1D-D41 | hãng: Cummins | 
  - đổi: genset: "CC1100-H2 CONTACT" → "CC1100-H2"
  - nguồn: `| CC1100-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here`
- **ĐỔI** n105 b4 dòng 3 alternator `S6L1D-D41` | tổ máy `CC1100-H2` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: KTA38-G2A | hãng: Stamford | 
  - đổi: genset: "CC1100-H2 CONTACT" → "CC1100-H2"
  - nguồn: `| CC1100-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G2A | Cummins (CCEC CHINA) | Stamford S6L1D-D41 | Click Here`
- **ĐỔI** n105 b4 dòng 4 engine `KTA38-G4` | tổ máy `CC1250-H2` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: Stamford S6L1D-E41 | hãng: Cummins | 
  - đổi: genset: "CC1250-H2 CONTACT" → "CC1250-H2"
  - nguồn: `| CC1250-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here`
- **ĐỔI** n105 b4 dòng 4 alternator `S6L1D-E41` | tổ máy `CC1250-H2` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: KTA38-G4 | hãng: Stamford | 
  - đổi: genset: "CC1250-H2 CONTACT" → "CC1250-H2"
  - nguồn: `| CC1250-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-E41 | Click Here`
- **ĐỔI** n105 b4 dòng 5 engine `KTA38-G9` | tổ máy `CC1375-H2` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-F41 | hãng: Cummins | 
  - đổi: genset: "CC1375-H2 CONTACT" → "CC1375-H2"
  - nguồn: `| CC1375-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here`
- **ĐỔI** n105 b4 dòng 5 alternator `S6L1D-F41` | tổ máy `CC1375-H2` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: KTA38-G9 | hãng: Stamford | 
  - đổi: genset: "CC1375-H2 CONTACT" → "CC1375-H2"
  - nguồn: `| CC1375-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | KTA38-G9 | Cummins (CCEC CHINA) | Stamford S6L1D-F41 | Click Here`
- **ĐỔI** n105 b4 dòng 6 engine `QSK38-G4` | tổ máy `CC1500V1-H2` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Cummins | 
  - đổi: genset: "CC1500V1-H2 CONTACT" → "CC1500V1-H2"
  - nguồn: `| CC1500V1-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here`
- **ĐỔI** n105 b4 dòng 6 alternator `S6L1D-H41` | tổ máy `CC1500V1-H2` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: QSK38-G4 | hãng: Stamford | 
  - đổi: genset: "CC1500V1-H2 CONTACT" → "CC1500V1-H2"
  - nguồn: `| CC1500V1-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here`
- **ĐỔI** n105 b4 dòng 7 engine `KTA50-G3` | tổ máy `CC1500V2-H2` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Cummins | 
  - đổi: genset: "CC1500V2-H2 CONTACT" → "CC1500V2-H2"
  - nguồn: `| CC1500V2-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here`
- **ĐỔI** n105 b4 dòng 7 alternator `S6L1D-H41` | tổ máy `CC1500V2-H2` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: KTA50-G3 | hãng: Stamford | 
  - đổi: genset: "CC1500V2-H2 CONTACT" → "CC1500V2-H2"
  - nguồn: `| CC1500V2-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (CCEC CHINA) | Stamford S6L1D-H41 | Click Here`
- **ĐỔI** n105 b4 dòng 8 engine `KTA50-G9` | tổ máy `CC1875-H2` | prime 1600 kVA / 1280 kW; standby 1875 kVA / 1500 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - đổi: genset: "CC1875-H2 CONTACT" → "CC1875-H2"
  - nguồn: `| CC1875-H2 CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here`
- **ĐỔI** n105 b4 dòng 8 alternator `S7L1D-C41` | tổ máy `CC1875-H2` | prime 1600 kVA / 1280 kW; standby 1875 kVA / 1500 kW | khác: KTA50-G9 | hãng: Stamford | 
  - đổi: genset: "CC1875-H2 CONTACT" → "CC1875-H2"
  - nguồn: `| CC1875-H2 CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (CCEC CHINA) | Stamford S7L1D-C41 | Click Here`
- **ĐỔI** n106 b5 dòng 0 engine `4B3.9-G11` | tổ máy `CD27-H2` | prime 25 kVA / 20 kW; standby 28 kVA / 22 kW | khác: Stamford S0L2-M1 | hãng: Cummins | 
  - đổi: genset: "CD27-H2 CONTACT" → "CD27-H2"
  - nguồn: `| CD27-H2 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G11 | Cummins (DCEC CHINA) | Stamford S0L2-M1 | Click Here`
- **ĐỔI** n106 b5 dòng 0 alternator `S0L2-M1` | tổ máy `CD27-H2` | prime 25 kVA / 20 kW; standby 28 kVA / 22 kW | khác: 4B3.9-G11 | hãng: Stamford | 
  - đổi: genset: "CD27-H2 CONTACT" → "CD27-H2"
  - nguồn: `| CD27-H2 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | 4B3.9-G11 | Cummins (DCEC CHINA) | Stamford S0L2-M1 | Click Here`
- **ĐỔI** n106 b5 dòng 1 engine `4B3.9-G2` | tổ máy `CD32-H2` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: Stamford S0L2-P1 | hãng: Cummins | 
  - đổi: genset: "CD32-H2 CONTACT" → "CD32-H2"
  - nguồn: `| CD32-H2 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G2 | Cummins (DCEC CHINA) | Stamford S0L2-P1 | Click Here`
- **ĐỔI** n106 b5 dòng 1 alternator `S0L2-P1` | tổ máy `CD32-H2` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: 4B3.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD32-H2 CONTACT" → "CD32-H2"
  - nguồn: `| CD32-H2 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G2 | Cummins (DCEC CHINA) | Stamford S0L2-P1 | Click Here`
- **ĐỔI** n106 b5 dòng 2 engine `4B3.9-G12` | tổ máy `CD40-H2` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: Stamford S1L2-J1 | hãng: Cummins | 
  - đổi: genset: "CD40-H2 CONTACT" → "CD40-H2"
  - nguồn: `| CD40-H2 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4B3.9-G12 | Cummins (DCEC CHINA) | Stamford S1L2-J1 | Click Here`
- **ĐỔI** n106 b5 dòng 2 alternator `S1L2-J1` | tổ máy `CD40-H2` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: 4B3.9-G12 | hãng: Stamford | 
  - đổi: genset: "CD40-H2 CONTACT" → "CD40-H2"
  - nguồn: `| CD40-H2 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | 4B3.9-G12 | Cummins (DCEC CHINA) | Stamford S1L2-J1 | Click Here`
- **ĐỔI** n106 b5 dòng 3 engine `4BT3.9-G2` | tổ máy `CD50-H2` | prime 45 kVA / 36 kW; standby 50 kVA / 40 kW | khác: Stamford S1L2-N1 | hãng: Cummins | 
  - đổi: genset: "CD50-H2 CONTACT" → "CD50-H2"
  - nguồn: `| CD50-H2 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BT3.9-G2 | Cummins (DCEC CHINA) | Stamford S1L2-N1 | Click Here`
- **ĐỔI** n106 b5 dòng 3 alternator `S1L2-N1` | tổ máy `CD50-H2` | prime 45 kVA / 36 kW; standby 50 kVA / 40 kW | khác: 4BT3.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD50-H2 CONTACT" → "CD50-H2"
  - nguồn: `| CD50-H2 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | 4BT3.9-G2 | Cummins (DCEC CHINA) | Stamford S1L2-N1 | Click Here`
- **ĐỔI** n106 b5 dòng 4 engine `4BTA3.9-G2 (QC50/60E)` | tổ máy `CD68-H2` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: Stamford S1L2-Y1 | hãng: Cummins |  | ⚠ model có ngoặc / gạch chéo
  - đổi: genset: "CD68-H2 CONTACT" → "CD68-H2"
  - nguồn: `| CD68-H2 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC50/60E) | Cummins (DCEC CHINA) | Stamford S1L2-Y1 | Click Here`
- **ĐỔI** n106 b5 dòng 4 alternator `S1L2-Y1` | tổ máy `CD68-H2` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: 4BTA3.9-G2 (QC50/60E) | hãng: Stamford | 
  - đổi: genset: "CD68-H2 CONTACT" → "CD68-H2"
  - nguồn: `| CD68-H2 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | 4BTA3.9-G2 (QC50/60E) | Cummins (DCEC CHINA) | Stamford S1L2-Y1 | Click Here`
- **ĐỔI** n106 b5 dòng 5 engine `4BTA3.9-G2 (QC58/67E)` | tổ máy `CD82-H2` | prime 75 kVA / 60 kW; standby 83 kVA / 66 kW | khác: Stamford UCI224F | hãng: Cummins |  | ⚠ model có ngoặc / gạch chéo
  - đổi: genset: "CD82-H2 CONTACT" → "CD82-H2"
  - nguồn: `| CD82-H2 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 4BTA3.9-G2 (QC58/67E) | Cummins (DCEC CHINA) | Stamford UCI224F | Click Here`
- **ĐỔI** n106 b5 dòng 5 alternator `UCI224F` | tổ máy `CD82-H2` | prime 75 kVA / 60 kW; standby 83 kVA / 66 kW | khác: 4BTA3.9-G2 (QC58/67E) | hãng: Stamford | 
  - đổi: genset: "CD82-H2 CONTACT" → "CD82-H2"
  - nguồn: `| CD82-H2 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | 4BTA3.9-G2 (QC58/67E) | Cummins (DCEC CHINA) | Stamford UCI224F | Click Here`
- **ĐỔI** n106 b5 dòng 6 engine `4BTA3.9-G11` | tổ máy `CD90-H2` | prime 80 kVA / 64 kW; standby 90 kVA / 72 kW | khác: Stamford UCI224G | hãng: Cummins | 
  - đổi: genset: "CD90-H2 CONTACT" → "CD90-H2"
  - nguồn: `| CD90-H2 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (DCEC CHINA) | Stamford UCI224G | Click Here`
- **ĐỔI** n106 b5 dòng 6 alternator `UCI224G` | tổ máy `CD90-H2` | prime 80 kVA / 64 kW; standby 90 kVA / 72 kW | khác: 4BTA3.9-G11 | hãng: Stamford | 
  - đổi: genset: "CD90-H2 CONTACT" → "CD90-H2"
  - nguồn: `| CD90-H2 CONTACT | 90KVA/ 72KW | 80KVA/ 64KW | 4BTA3.9-G11 | Cummins (DCEC CHINA) | Stamford UCI224G | Click Here`
- **ĐỔI** n106 b5 dòng 7 engine `4BTA3.9-G13` | tổ máy `CD110-H2` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: Stamford UCI274C | hãng: Cummins | 
  - đổi: genset: "CD110-H2 CONTACT" → "CD110-H2"
  - nguồn: `| CD110-H2 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTA3.9-G13 | Cummins (DCEC CHINA) | Stamford UCI274C | Click Here`
- **ĐỔI** n106 b5 dòng 7 alternator `UCI274C` | tổ máy `CD110-H2` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: 4BTA3.9-G13 | hãng: Stamford | 
  - đổi: genset: "CD110-H2 CONTACT" → "CD110-H2"
  - nguồn: `| CD110-H2 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4BTA3.9-G13 | Cummins (DCEC CHINA) | Stamford UCI274C | Click Here`
- **ĐỔI** n106 b5 dòng 8 engine `6BT5.9-G2 (QC96/115E)` | tổ máy `CD135V1-H2` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: Stamford UCI274D | hãng: Cummins |  | ⚠ model có ngoặc / gạch chéo
  - đổi: genset: "CD135V1-H2 CONTACT" → "CD135V1-H2"
  - nguồn: `| CD135V1-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BT5.9-G2 (QC96/115E) | Cummins (DCEC CHINA) | Stamford UCI274D | Click Here`
- **ĐỔI** n106 b5 dòng 8 alternator `UCI274D` | tổ máy `CD135V1-H2` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: 6BT5.9-G2 (QC96/115E) | hãng: Stamford | 
  - đổi: genset: "CD135V1-H2 CONTACT" → "CD135V1-H2"
  - nguồn: `| CD135V1-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BT5.9-G2 (QC96/115E) | Cummins (DCEC CHINA) | Stamford UCI274D | Click Here`
- **ĐỔI** n106 b5 dòng 9 engine `6BTA5.9-G2` | tổ máy `CD135V2-H2` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: Stamford UCI274D | hãng: Cummins | 
  - đổi: genset: "CD135V2-H2 CONTACT" → "CD135V2-H2"
  - nguồn: `| CD135V2-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTA5.9-G2 | Cummins (DCEC CHINA) | Stamford UCI274D | Click Here`
- **ĐỔI** n106 b5 dòng 9 alternator `UCI274D` | tổ máy `CD135V2-H2` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: 6BTA5.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD135V2-H2 CONTACT" → "CD135V2-H2"
  - nguồn: `| CD135V2-H2 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 6BTA5.9-G2 | Cummins (DCEC CHINA) | Stamford UCI274D | Click Here`
- **ĐỔI** n106 b5 dòng 10 engine `6BTAA5.9-G2` | tổ máy `CD150-H2` | prime 138 kVA / 110 kW; standby 150 kVA / 120 kW | khác: Stamford UCI274E | hãng: Cummins | 
  - đổi: genset: "CD150-H2 CONTACT" → "CD150-H2"
  - nguồn: `| CD150-H2 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | 6BTAA5.9-G2 | Cummins (DCEC CHINA) | Stamford UCI274E | Click Here`
- **ĐỔI** n106 b5 dòng 10 alternator `UCI274E` | tổ máy `CD150-H2` | prime 138 kVA / 110 kW; standby 150 kVA / 120 kW | khác: 6BTAA5.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD150-H2 CONTACT" → "CD150-H2"
  - nguồn: `| CD150-H2 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | 6BTAA5.9-G2 | Cummins (DCEC CHINA) | Stamford UCI274E | Click Here`
- **ĐỔI** n106 b5 dòng 11 engine `6BTAA5.9-G12` | tổ máy `CD165-H2` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: Stamford UCI274E | hãng: Cummins | 
  - đổi: genset: "CD165-H2 CONTACT" → "CD165-H2"
  - nguồn: `| CD165-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (DCEC CHINA) | Stamford UCI274E | Click Here`
- **ĐỔI** n106 b5 dòng 11 alternator `UCI274E` | tổ máy `CD165-H2` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: 6BTAA5.9-G12 | hãng: Stamford | 
  - đổi: genset: "CD165-H2 CONTACT" → "CD165-H2"
  - nguồn: `| CD165-H2 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | 6BTAA5.9-G12 | Cummins (DCEC CHINA) | Stamford UCI274E | Click Here`
- **ĐỔI** n106 b5 dòng 12 engine `6CTA8.3-G2` | tổ máy `CD205-H2` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: Stamford UCI274G | hãng: Cummins | 
  - đổi: genset: "CD205-H2 CONTACT" → "CD205-H2"
  - nguồn: `| CD205-H2 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (DCEC CHINA) | Stamford UCI274G | Click Here`
- **ĐỔI** n106 b5 dòng 12 alternator `UCI274G` | tổ máy `CD205-H2` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: 6CTA8.3-G2 | hãng: Stamford | 
  - đổi: genset: "CD205-H2 CONTACT" → "CD205-H2"
  - nguồn: `| CD205-H2 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (DCEC CHINA) | Stamford UCI274G | Click Here`
- **ĐỔI** n106 b5 dòng 13 engine `6CTAA8.3-G2` | tổ máy `CD220-H2` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: Stamford UCI274G | hãng: Cummins | 
  - đổi: genset: "CD220-H2 CONTACT" → "CD220-H2"
  - nguồn: `| CD220-H2 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (DCEC CHINA) | Stamford UCI274G | Click Here`
- **ĐỔI** n106 b5 dòng 13 alternator `UCI274G` | tổ máy `CD220-H2` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: 6CTAA8.3-G2 | hãng: Stamford | 
  - đổi: genset: "CD220-H2 CONTACT" → "CD220-H2"
  - nguồn: `| CD220-H2 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | 6CTAA8.3-G2 | Cummins (DCEC CHINA) | Stamford UCI274G | Click Here`
- **ĐỔI** n106 b5 dòng 14 engine `6LTAA8.9-G2` | tổ máy `CD275-H2` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: Stamford UCDI274J | hãng: Cummins | 
  - đổi: genset: "CD275-H2 CONTACT" → "CD275-H2"
  - nguồn: `| CD275-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (DCEC CHINA) | Stamford UCDI274J | Click Here`
- **ĐỔI** n106 b5 dòng 14 alternator `UCDI274J` | tổ máy `CD275-H2` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: 6LTAA8.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD275-H2 CONTACT" → "CD275-H2"
  - nguồn: `| CD275-H2 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | 6LTAA8.9-G2 | Cummins (DCEC CHINA) | Stamford UCDI274J | Click Here`
- **ĐỔI** n106 b5 dòng 15 engine `6LTAA8.9-G3` | tổ máy `CD310V1-H2` | prime 275 kVA / 220 kW; standby 313 kVA / 250 kW | khác: Stamford S4L1D-C41 | hãng: Cummins | 
  - đổi: genset: "CD310V1-H2 CONTACT" → "CD310V1-H2"
  - nguồn: `| CD310V1-H2 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA8.9-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-C41 | Click Here`
- **ĐỔI** n106 b5 dòng 15 alternator `S4L1D-C41` | tổ máy `CD310V1-H2` | prime 275 kVA / 220 kW; standby 313 kVA / 250 kW | khác: 6LTAA8.9-G3 | hãng: Stamford | 
  - đổi: genset: "CD310V1-H2 CONTACT" → "CD310V1-H2"
  - nguồn: `| CD310V1-H2 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA8.9-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-C41 | Click Here`
- **ĐỔI** n106 b5 dòng 16 engine `6LTAA9.5-G3` | tổ máy `CD310V2-H2` | prime 275 kVA / 220 kW; standby 313 kVA / 250 kW | khác: Stamford S4L1D-C41 | hãng: Cummins | 
  - đổi: genset: "CD310V2-H2 CONTACT" → "CD310V2-H2"
  - nguồn: `| CD310V2-H2 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-C41 | Click Here`
- **ĐỔI** n106 b5 dòng 16 alternator `S4L1D-C41` | tổ máy `CD310V2-H2` | prime 275 kVA / 220 kW; standby 313 kVA / 250 kW | khác: 6LTAA9.5-G3 | hãng: Stamford | 
  - đổi: genset: "CD310V2-H2 CONTACT" → "CD310V2-H2"
  - nguồn: `| CD310V2-H2 CONTACT | 313KVA/ 250KW | 275KVA/ 220KW | 6LTAA9.5-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-C41 | Click Here`
- **ĐỔI** n106 b5 dòng 17 engine `6LTAA9.5-G1` | tổ máy `CD344-H2` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: Stamford S4L1D-D41 | hãng: Cummins | 
  - đổi: genset: "CD344-H2 CONTACT" → "CD344-H2"
  - nguồn: `| CD344-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (DCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **ĐỔI** n106 b5 dòng 17 alternator `S4L1D-D41` | tổ máy `CD344-H2` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: 6LTAA9.5-G1 | hãng: Stamford | 
  - đổi: genset: "CD344-H2 CONTACT" → "CD344-H2"
  - nguồn: `| CD344-H2 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | 6LTAA9.5-G1 | Cummins (DCEC CHINA) | Stamford S4L1D-D41 | Click Here`
- **ĐỔI** n106 b5 dòng 18 engine `6ZTAA13-G3` | tổ máy `CD413-H2` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: Stamford S4L1D-E41 | hãng: Cummins | 
  - đổi: genset: "CD413-H2 CONTACT" → "CD413-H2"
  - nguồn: `| CD413-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **ĐỔI** n106 b5 dòng 18 alternator `S4L1D-E41` | tổ máy `CD413-H2` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: 6ZTAA13-G3 | hãng: Stamford | 
  - đổi: genset: "CD413-H2 CONTACT" → "CD413-H2"
  - nguồn: `| CD413-H2 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ZTAA13-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **ĐỔI** n106 b5 dòng 19 engine `QSZ13-G6` | tổ máy `CD450-H2` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: Stamford S4L1D-E41 | hãng: Cummins | 
  - đổi: genset: "CD450-H2 CONTACT" → "CD450-H2"
  - nguồn: `| CD450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G6 | Cummins (DCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **ĐỔI** n106 b5 dòng 19 alternator `S4L1D-E41` | tổ máy `CD450-H2` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: QSZ13-G6 | hãng: Stamford | 
  - đổi: genset: "CD450-H2 CONTACT" → "CD450-H2"
  - nguồn: `| CD450-H2 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | QSZ13-G6 | Cummins (DCEC CHINA) | Stamford S4L1D-E41 | Click Here`
- **ĐỔI** n106 b5 dòng 20 engine `6ZTAA13-G4` | tổ máy `CD500V1-H2` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-F41 | hãng: Cummins | 
  - đổi: genset: "CD500V1-H2 CONTACT" → "CD500V1-H2"
  - nguồn: `| CD500V1-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ZTAA13-G4 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here`
- **ĐỔI** n106 b5 dòng 20 alternator `S4L1D-F41` | tổ máy `CD500V1-H2` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: 6ZTAA13-G4 | hãng: Stamford | 
  - đổi: genset: "CD500V1-H2 CONTACT" → "CD500V1-H2"
  - nguồn: `| CD500V1-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ZTAA13-G4 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here`
- **ĐỔI** n106 b5 dòng 21 engine `QSZ13-G2` | tổ máy `CD500V2-H2` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-F41 | hãng: Cummins | 
  - đổi: genset: "CD500V2-H2 CONTACT" → "CD500V2-H2"
  - nguồn: `| CD500V2-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here`
- **ĐỔI** n106 b5 dòng 21 alternator `S4L1D-F41` | tổ máy `CD500V2-H2` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: QSZ13-G2 | hãng: Stamford | 
  - đổi: genset: "CD500V2-H2 CONTACT" → "CD500V2-H2"
  - nguồn: `| CD500V2-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G2 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here`
- **ĐỔI** n106 b5 dòng 22 engine `QSZ13-G7` | tổ máy `CD500V3-H2` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-F41 | hãng: Cummins | 
  - đổi: genset: "CD500V3-H2 CONTACT" → "CD500V3-H2"
  - nguồn: `| CD500V3-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G7 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here`
- **ĐỔI** n106 b5 dòng 22 alternator `S4L1D-F41` | tổ máy `CD500V3-H2` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: QSZ13-G7 | hãng: Stamford | 
  - đổi: genset: "CD500V3-H2 CONTACT" → "CD500V3-H2"
  - nguồn: `| CD500V3-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G7 | Cummins (DCEC CHINA) | Stamford S4L1D-F41 | Click Here`
- **ĐỔI** n106 b5 dòng 23 engine `QSZ13-G3` | tổ máy `CD550V1-H2` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - đổi: genset: "CD550V1-H2 CONTACT" → "CD550V1-H2"
  - nguồn: `| CD550V1-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-G41 | Click Here`
- **ĐỔI** n106 b5 dòng 23 alternator `S4L1D-G41` | tổ máy `CD550V1-H2` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: QSZ13-G3 | hãng: Stamford | 
  - đổi: genset: "CD550V1-H2 CONTACT" → "CD550V1-H2"
  - nguồn: `| CD550V1-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G3 | Cummins (DCEC CHINA) | Stamford S4L1D-G41 | Click Here`
- **ĐỔI** n106 b5 dòng 24 engine `QSZ13-G5` | tổ máy `CD550V2-H2` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: Stamford S4L1D-G41 | hãng: Cummins | 
  - đổi: genset: "CD550V2-H2 CONTACT" → "CD550V2-H2"
  - nguồn: `| CD550V2-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G5 | Cummins (DCEC CHINA) | Stamford S4L1D-G41 | Click Here`
- **ĐỔI** n106 b5 dòng 24 alternator `S4L1D-G41` | tổ máy `CD550V2-H2` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: QSZ13-G5 | hãng: Stamford | 
  - đổi: genset: "CD550V2-H2 CONTACT" → "CD550V2-H2"
  - nguồn: `| CD550V2-H2 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | QSZ13-G5 | Cummins (DCEC CHINA) | Stamford S4L1D-G41 | Click Here`
- **ĐỔI** n106 b5 dòng 25 engine `QSZ13-G11` | tổ máy `CD600-H2` | prime 550 kVA / 440 kW; standby 600 kVA / 480 kW | khác: Stamford S5L1D-D41 | hãng: Cummins | 
  - đổi: genset: "CD600-H2 CONTACT" → "CD600-H2"
  - nguồn: `| CD600-H2 CONTACT | 600KVA/ 480KW | 550KVA/ 440KW | QSZ13-G11 | Cummins (DCEC CHINA) | Stamford S5L1D-D41 | Click Here`
- **ĐỔI** n106 b5 dòng 25 alternator `S5L1D-D41` | tổ máy `CD600-H2` | prime 550 kVA / 440 kW; standby 600 kVA / 480 kW | khác: QSZ13-G11 | hãng: Stamford | 
  - đổi: genset: "CD600-H2 CONTACT" → "CD600-H2"
  - nguồn: `| CD600-H2 CONTACT | 600KVA/ 480KW | 550KVA/ 440KW | QSZ13-G11 | Cummins (DCEC CHINA) | Stamford S5L1D-D41 | Click Here`
- **ĐỔI** n107 b6 dòng 0 engine `VTA28-G5` | tổ máy `CG750V2-H2` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: Stamford S5L1D-F41 | hãng: Cummins | 
  - đổi: genset: "CG750V2-H2 CONTACT" → "CG750V2-H2"
  - nguồn: `| CG750V2-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | VTA28-G5 | Cummins (USA) | Stamford S5L1D-F41 | Click Here`
- **ĐỔI** n107 b6 dòng 0 alternator `S5L1D-F41` | tổ máy `CG750V2-H2` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: VTA28-G5 | hãng: Stamford | 
  - đổi: genset: "CG750V2-H2 CONTACT" → "CG750V2-H2"
  - nguồn: `| CG750V2-H2 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | VTA28-G5 | Cummins (USA) | Stamford S5L1D-F41 | Click Here`
- **ĐỔI** n107 b6 dòng 1 engine `QSK23-G5` | tổ máy `CG825-H2` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: Stamford S5L1D-G41 | hãng: Cummins | 
  - đổi: genset: "CG825-H2 CONTACT" → "CG825-H2"
  - nguồn: `| CG825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G5 | Cummins (India) | Stamford S5L1D-G41 | Click Here`
- **ĐỔI** n107 b6 dòng 1 alternator `S5L1D-G41` | tổ máy `CG825-H2` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: QSK23-G5 | hãng: Stamford | 
  - đổi: genset: "CG825-H2 CONTACT" → "CG825-H2"
  - nguồn: `| CG825-H2 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | QSK23-G5 | Cummins (India) | Stamford S5L1D-G41 | Click Here`
- **ĐỔI** n107 b6 dòng 2 engine `QSK23-G6` | tổ máy `CG930-H2` | prime 850 kVA / 680 kW; standby 938 kVA / 750 kW | khác: Stamford S6L1D-C41 | hãng: Cummins | 
  - đổi: genset: "CG930-H2 CONTACT" → "CG930-H2"
  - nguồn: `| CG930-H2 CONTACT | 938KVA/ 750KW | 850KVA/ 680KW | QSK23-G6 | Cummins (India) | Stamford S6L1D-C41 | Click Here`
- **ĐỔI** n107 b6 dòng 2 alternator `S6L1D-C41` | tổ máy `CG930-H2` | prime 850 kVA / 680 kW; standby 938 kVA / 750 kW | khác: QSK23-G6 | hãng: Stamford | 
  - đổi: genset: "CG930-H2 CONTACT" → "CG930-H2"
  - nguồn: `| CG930-H2 CONTACT | 938KVA/ 750KW | 850KVA/ 680KW | QSK23-G6 | Cummins (India) | Stamford S6L1D-C41 | Click Here`
- **ĐỔI** n107 b6 dòng 3 engine `QSK23-G7` | tổ máy `CG1000V1-H2` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: Stamford S6L1D-D41 | hãng: Cummins | 
  - đổi: genset: "CG1000V1-H2 CONTACT" → "CG1000V1-H2"
  - nguồn: `| CG1000V1-H2 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G7 | Cummins (India) | Stamford S6L1D-D41 | Click Here`
- **ĐỔI** n107 b6 dòng 3 alternator `S6L1D-D41` | tổ máy `CG1000V1-H2` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: QSK23-G7 | hãng: Stamford | 
  - đổi: genset: "CG1000V1-H2 CONTACT" → "CG1000V1-H2"
  - nguồn: `| CG1000V1-H2 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G7 | Cummins (India) | Stamford S6L1D-D41 | Click Here`
- **ĐỔI** n107 b6 dòng 4 engine `QSK23-G3` | tổ máy `CG1000V2-H2` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: Stamford S6L1D-D41 | hãng: Cummins | 
  - đổi: genset: "CG1000V2-H2 CONTACT" → "CG1000V2-H2"
  - nguồn: `| CG1000V2-H2 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here`
- **ĐỔI** n107 b6 dòng 4 alternator `S6L1D-D41` | tổ máy `CG1000V2-H2` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: QSK23-G3 | hãng: Stamford | 
  - đổi: genset: "CG1000V2-H2 CONTACT" → "CG1000V2-H2"
  - nguồn: `| CG1000V2-H2 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | QSK23-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here`
- **ĐỔI** n107 b6 dòng 5 engine `KTA38-G3` | tổ máy `CG1100V1-H2` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: Stamford S6L1D-D41 | hãng: Cummins | 
  - đổi: genset: "CG1100V1-H2 CONTACT" → "CG1100V1-H2"
  - nguồn: `| CG1100V1-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here`
- **ĐỔI** n107 b6 dòng 5 alternator `S6L1D-D41` | tổ máy `CG1100V1-H2` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: KTA38-G3 | hãng: Stamford | 
  - đổi: genset: "CG1100V1-H2 CONTACT" → "CG1100V1-H2"
  - nguồn: `| CG1100V1-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | KTA38-G3 | Cummins (USA) | Stamford S6L1D-D41 | Click Here`
- **ĐỔI** n107 b6 dòng 6 engine `QST30-G3` | tổ máy `CG1100V2-H2` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: Stamford S6L1D-D41 | hãng: Cummins | 
  - đổi: genset: "CG1100V2-H2 CONTACT" → "CG1100V2-H2"
  - nguồn: `| CG1100V2-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here`
- **ĐỔI** n107 b6 dòng 6 alternator `S6L1D-D41` | tổ máy `CG1100V2-H2` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: QST30-G3 | hãng: Stamford | 
  - đổi: genset: "CG1100V2-H2 CONTACT" → "CG1100V2-H2"
  - nguồn: `| CG1100V2-H2 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | QST30-G3 | Cummins (India) | Stamford S6L1D-D41 | Click Here`
- **ĐỔI** n107 b6 dòng 7 engine `KTA38-G4` | tổ máy `CG1250V1-H2` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: Stamford S6L1D-E41 | hãng: Cummins | 
  - đổi: genset: "CG1250V1-H2 CONTACT" → "CG1250V1-H2"
  - nguồn: `| CG1250V1-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here`
- **ĐỔI** n107 b6 dòng 7 alternator `S6L1D-E41` | tổ máy `CG1250V1-H2` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: KTA38-G4 | hãng: Stamford | 
  - đổi: genset: "CG1250V1-H2 CONTACT" → "CG1250V1-H2"
  - nguồn: `| CG1250V1-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | KTA38-G4 | Cummins (USA) | Stamford S6L1D-E41 | Click Here`
- **ĐỔI** n107 b6 dòng 8 engine `QST30-G5` | tổ máy `CG1250V2-H2` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: Stamford S6L1D-E41 | hãng: Cummins | 
  - đổi: genset: "CG1250V2-H2 CONTACT" → "CG1250V2-H2"
  - nguồn: `| CG1250V2-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here`
- **ĐỔI** n107 b6 dòng 8 alternator `S6L1D-E41` | tổ máy `CG1250V2-H2` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: QST30-G5 | hãng: Stamford | 
  - đổi: genset: "CG1250V2-H2 CONTACT" → "CG1250V2-H2"
  - nguồn: `| CG1250V2-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G5 | Cummins (India) | Stamford S6L1D-E41 | Click Here`
- **ĐỔI** n107 b6 dòng 9 engine `QST30-G4` | tổ máy `CG1250V3-H2` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: Stamford S6L1D-E41 | hãng: Cummins | 
  - đổi: genset: "CG1250V3-H2 CONTACT" → "CG1250V3-H2"
  - nguồn: `| CG1250V3-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G4 | Cummins (UK) | Stamford S6L1D-E41 | Click Here`
- **ĐỔI** n107 b6 dòng 9 alternator `S6L1D-E41` | tổ máy `CG1250V3-H2` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: QST30-G4 | hãng: Stamford | 
  - đổi: genset: "CG1250V3-H2 CONTACT" → "CG1250V3-H2"
  - nguồn: `| CG1250V3-H2 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | QST30-G4 | Cummins (UK) | Stamford S6L1D-E41 | Click Here`
- **ĐỔI** n107 b6 dòng 10 engine `QSK38-G5` | tổ máy `CG1375-H2` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-F41 | hãng: Cummins | 
  - đổi: genset: "CG1375-H2 CONTACT" → "CG1375-H2"
  - nguồn: `| CG1375-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (India) | Stamford S6L1D-F41 | Click Here`
- **ĐỔI** n107 b6 dòng 10 alternator `S6L1D-F41` | tổ máy `CG1375-H2` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: QSK38-G5 | hãng: Stamford | 
  - đổi: genset: "CG1375-H2 CONTACT" → "CG1375-H2"
  - nguồn: `| CG1375-H2 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | QSK38-G5 | Cummins (India) | Stamford S6L1D-F41 | Click Here`
- **ĐỔI** n107 b6 dòng 11 engine `QSK38-G4` | tổ máy `CG1500V1-H2` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Cummins | 
  - đổi: genset: "CG1500V1-H2 CONTACT" → "CG1500V1-H2"
  - nguồn: `| CG1500V1-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (UK) | Stamford S6L1D-H41 | Click Here`
- **ĐỔI** n107 b6 dòng 11 alternator `S6L1D-H41` | tổ máy `CG1500V1-H2` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: QSK38-G4 | hãng: Stamford | 
  - đổi: genset: "CG1500V1-H2 CONTACT" → "CG1500V1-H2"
  - nguồn: `| CG1500V1-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | QSK38-G4 | Cummins (UK) | Stamford S6L1D-H41 | Click Here`
- **ĐỔI** n107 b6 dòng 12 engine `KTA50-G3` | tổ máy `CG1500V2-H2` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H41 | hãng: Cummins | 
  - đổi: genset: "CG1500V2-H2 CONTACT" → "CG1500V2-H2"
  - nguồn: `| CG1500V2-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here`
- **ĐỔI** n107 b6 dòng 12 alternator `S6L1D-H41` | tổ máy `CG1500V2-H2` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: KTA50-G3 | hãng: Stamford | 
  - đổi: genset: "CG1500V2-H2 CONTACT" → "CG1500V2-H2"
  - nguồn: `| CG1500V2-H2 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | KTA50-G3 | Cummins (India) | Stamford S6L1D-H41 | Click Here`
- **ĐỔI** n107 b6 dòng 13 engine `QSK50-G3` | tổ máy `CG1750-H2` | prime 1500 kVA / 1200 kW; standby 1750 kVA / 1400 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - đổi: genset: "CG1750-H2 CONTACT" → "CG1750-H2"
  - nguồn: `| CG1750-H2 CONTACT | 1750KVA/ 1400KW | 1500KVA/ 1200KW | QSK50-G3 | Cummins (India) | Stamford S7L1D-C41 | Click Here`
- **ĐỔI** n107 b6 dòng 13 alternator `S7L1D-C41` | tổ máy `CG1750-H2` | prime 1500 kVA / 1200 kW; standby 1750 kVA / 1400 kW | khác: QSK50-G3 | hãng: Stamford | 
  - đổi: genset: "CG1750-H2 CONTACT" → "CG1750-H2"
  - nguồn: `| CG1750-H2 CONTACT | 1750KVA/ 1400KW | 1500KVA/ 1200KW | QSK50-G3 | Cummins (India) | Stamford S7L1D-C41 | Click Here`
- **ĐỔI** n107 b6 dòng 14 engine `KTA50-G9` | tổ máy `CG1875V1-H2` | prime 1600 kVA / 1280 kW; standby 1875 kVA / 1500 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - đổi: genset: "CG1875V1-H2 CONTACT" → "CG1875V1-H2"
  - nguồn: `| CG1875V1-H2 CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (India) | Stamford S7L1D-C41 | Click Here`
- **ĐỔI** n107 b6 dòng 14 alternator `S7L1D-C41` | tổ máy `CG1875V1-H2` | prime 1600 kVA / 1280 kW; standby 1875 kVA / 1500 kW | khác: KTA50-G9 | hãng: Stamford | 
  - đổi: genset: "CG1875V1-H2 CONTACT" → "CG1875V1-H2"
  - nguồn: `| CG1875V1-H2 CONTACT | 1875KVA/ 1500KW | 1600KVA/ 1280KW | KTA50-G9 | Cummins (India) | Stamford S7L1D-C41 | Click Here`
- **ĐỔI** n107 b6 dòng 15 engine `QSK50-G5` | tổ máy `CG1875V2-H2` | prime 1700 kVA / 1360 kW; standby 1875 kVA / 1500 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - đổi: genset: "CG1875V2-H2 CONTACT" → "CG1875V2-H2"
  - nguồn: `| CG1875V2-H2 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G5 | Cummins (India) | Stamford S7L1D-C41 | Click Here`
- **ĐỔI** n107 b6 dòng 15 alternator `S7L1D-C41` | tổ máy `CG1875V2-H2` | prime 1700 kVA / 1360 kW; standby 1875 kVA / 1500 kW | khác: QSK50-G5 | hãng: Stamford | 
  - đổi: genset: "CG1875V2-H2 CONTACT" → "CG1875V2-H2"
  - nguồn: `| CG1875V2-H2 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G5 | Cummins (India) | Stamford S7L1D-C41 | Click Here`
- **ĐỔI** n107 b6 dòng 16 engine `QSK50-G4` | tổ máy `CG1875V3-H2` | prime 1700 kVA / 1360 kW; standby 1875 kVA / 1500 kW | khác: Stamford S7L1D-C41 | hãng: Cummins | 
  - đổi: genset: "CG1875V3-H2 CONTACT" → "CG1875V3-H2"
  - nguồn: `| CG1875V3-H2 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G4 | Cummins (UK) | Stamford S7L1D-C41 | Click Here`
- **ĐỔI** n107 b6 dòng 16 alternator `S7L1D-C41` | tổ máy `CG1875V3-H2` | prime 1700 kVA / 1360 kW; standby 1875 kVA / 1500 kW | khác: QSK50-G4 | hãng: Stamford | 
  - đổi: genset: "CG1875V3-H2 CONTACT" → "CG1875V3-H2"
  - nguồn: `| CG1875V3-H2 CONTACT | 1875KVA/ 1500KW | 1700KVA/ 1360KW | QSK50-G4 | Cummins (UK) | Stamford S7L1D-C41 | Click Here`
- **ĐỔI** n107 b6 dòng 17 engine `QSK50-G6` | tổ máy `CG2000-H2` | prime 1825 kVA / 1460 kW; standby 2000 kVA / 1600 kW | khác: Stamford S7L1D-E41 | hãng: Cummins | 
  - đổi: genset: "CG2000-H2 CONTACT" → "CG2000-H2"
  - nguồn: `| CG2000-H2 CONTACT | 2000KVA/ 1600KW | 1825KVA/ 1460KW | QSK50-G6 | Cummins (UK) | Stamford S7L1D-E41 | Click Here`
- **ĐỔI** n107 b6 dòng 17 alternator `S7L1D-E41` | tổ máy `CG2000-H2` | prime 1825 kVA / 1460 kW; standby 2000 kVA / 1600 kW | khác: QSK50-G6 | hãng: Stamford | 
  - đổi: genset: "CG2000-H2 CONTACT" → "CG2000-H2"
  - nguồn: `| CG2000-H2 CONTACT | 2000KVA/ 1600KW | 1825KVA/ 1460KW | QSK50-G6 | Cummins (UK) | Stamford S7L1D-E41 | Click Here`
- **ĐỔI** n107 b6 dòng 18 engine `QSK60-G5` | tổ máy `CG2200-H2` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: Stamford S7L1D-F41 | hãng: Cummins | 
  - đổi: genset: "CG2200-H2 CONTACT" → "CG2200-H2"
  - nguồn: `| CG2200-H2 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G5 | Cummins (UK) | Stamford S7L1D-F41 | Click Here`
- **ĐỔI** n107 b6 dòng 18 alternator `S7L1D-F41` | tổ máy `CG2200-H2` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: QSK60-G5 | hãng: Stamford | 
  - đổi: genset: "CG2200-H2 CONTACT" → "CG2200-H2"
  - nguồn: `| CG2200-H2 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | QSK60-G5 | Cummins (UK) | Stamford S7L1D-F41 | Click Here`
- **ĐỔI** n107 b6 dòng 19 engine `QSK60-G6` | tổ máy `CG2500V1-H2` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: Stamford S7L1D-G41 | hãng: Cummins | 
  - đổi: genset: "CG2500V1-H2 CONTACT" → "CG2500V1-H2"
  - nguồn: `| CG2500V1-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G6 | Cummins (UK) | Stamford S7L1D-G41 | Click Here`
- **ĐỔI** n107 b6 dòng 19 alternator `S7L1D-G41` | tổ máy `CG2500V1-H2` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QSK60-G6 | hãng: Stamford | 
  - đổi: genset: "CG2500V1-H2 CONTACT" → "CG2500V1-H2"
  - nguồn: `| CG2500V1-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G6 | Cummins (UK) | Stamford S7L1D-G41 | Click Here`
- **ĐỔI** n107 b6 dòng 20 engine `QSK60-G7` | tổ máy `CG2500V2-H2` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: Stamford S7L1D-G41 | hãng: Cummins | 
  - đổi: genset: "CG2500V2-H2 CONTACT" → "CG2500V2-H2"
  - nguồn: `| CG2500V2-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-G41 | Click Here`
- **ĐỔI** n107 b6 dòng 20 alternator `S7L1D-G41` | tổ máy `CG2500V2-H2` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QSK60-G7 | hãng: Stamford | 
  - đổi: genset: "CG2500V2-H2 CONTACT" → "CG2500V2-H2"
  - nguồn: `| CG2500V2-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G7 | Cummins (UK) | Stamford S7L1D-G41 | Click Here`
- **ĐỔI** n107 b6 dòng 21 engine `QSK60-G15` | tổ máy `CG2500V3-H2` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: Stamford S7L1D-G41 | hãng: Cummins | 
  - đổi: genset: "CG2500V3-H2 CONTACT" → "CG2500V3-H2"
  - nguồn: `| CG2500V3-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G15 | Cummins (UK) | Stamford S7L1D-G41 | Click Here`
- **ĐỔI** n107 b6 dòng 21 alternator `S7L1D-G41` | tổ máy `CG2500V3-H2` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QSK60-G15 | hãng: Stamford | 
  - đổi: genset: "CG2500V3-H2 CONTACT" → "CG2500V3-H2"
  - nguồn: `| CG2500V3-H2 CONTACT | 2500KVA/ 2000KW | 2250KVA/ 1800KW | QSK60-G15 | Cummins (UK) | Stamford S7L1D-G41 | Click Here`
- **ĐỔI** n108 b7 dòng 4 engine `4B3.9-G12` | tổ máy `CD33/H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: Stamford S0L2-P1 | hãng: Cummins | 
  - đổi: genset: "CD33/H1 CONTACT" → "CD33/H1"
  - nguồn: `| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |`
- **ĐỔI** n108 b7 dòng 4 alternator `S0L2-P1` | tổ máy `CD33/H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: 4B3.9-G12 | hãng: Stamford | 
  - đổi: genset: "CD33/H1 CONTACT" → "CD33/H1"
  - nguồn: `| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |`
- **ĐỔI** n108 b7 dòng 24 engine `QSB5.9-30` | tổ máy `CD125N/H1` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: Stamford UCI274D | hãng: Cummins | 
  - đổi: genset: "CD125N/H1 CONTACT" → "CD125N/H1"
  - nguồn: `| CD125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | QSB5.9-30 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |`
- **ĐỔI** n108 b7 dòng 24 alternator `UCI274D` | tổ máy `CD125N/H1` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: QSB5.9-30 | hãng: Stamford | 
  - đổi: genset: "CD125N/H1 CONTACT" → "CD125N/H1"
  - nguồn: `| CD125N/H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | QSB5.9-30 | Cummins (China Dongfeng) | Stamford UCI274D | Click Here |`
- **ĐỔI** n108 b7 dòng 26 engine `6BTAA5.9-G2` | tổ máy `CD150/H1` | prime 138 kVA / 110 kW; standby 150 kVA / 120 kW | khác: Stamford UCI274ES | hãng: Cummins | 
  - đổi: genset: "CD150/H1 CONTACT" → "CD150/H1"
  - nguồn: `| CD150/H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | 6BTAA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here | Download`
- **ĐỔI** n108 b7 dòng 26 alternator `UCI274ES` | tổ máy `CD150/H1` | prime 138 kVA / 110 kW; standby 150 kVA / 120 kW | khác: 6BTAA5.9-G2 | hãng: Stamford | 
  - đổi: genset: "CD150/H1 CONTACT" → "CD150/H1"
  - nguồn: `| CD150/H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | 6BTAA5.9-G2 | Cummins (China Dongfeng) | Stamford UCI274ES | Click Here | Download`
- **ĐỔI** n108 b7 dòng 57 engine `403A-11G1` | tổ máy `P10/H1` | prime 9 kVA / 7 kW; standby 10 kVA / 8 kW | khác: Stamford S0L1-H1 | hãng: Perkins | 
  - đổi: genset: "P10/H1 CONTACT" → "P10/H1"
  - nguồn: `| P10/H1 CONTACT | 10KVA/ 8KW | 9KVA/ 7KW | 403A-11G1 | Perkins China | Stamford S0L1-H1 | Click Here | Download`
- **ĐỔI** n108 b7 dòng 57 alternator `S0L1-H1` | tổ máy `P10/H1` | prime 9 kVA / 7 kW; standby 10 kVA / 8 kW | khác: 403A-11G1 | hãng: Stamford | 
  - đổi: genset: "P10/H1 CONTACT" → "P10/H1"
  - nguồn: `| P10/H1 CONTACT | 10KVA/ 8KW | 9KVA/ 7KW | 403A-11G1 | Perkins China | Stamford S0L1-H1 | Click Here | Download`
- **ĐỔI** n108 b7 dòng 83 engine `4006-23TAG2A` | tổ máy `P825/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: Stamford S5L1D-H4 | hãng: Perkins | 
  - đổi: genset: "P825/H1 CONTACT" → "P825/H1"
  - nguồn: `| P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG2A | Perkins China | Stamford S5L1D-H4 | Click Here | Download`
- **ĐỔI** n108 b7 dòng 83 alternator `S5L1D-H4` | tổ máy `P825/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: 4006-23TAG2A | hãng: Stamford | 
  - đổi: genset: "P825/H1 CONTACT" → "P825/H1"
  - nguồn: `| P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG2A | Perkins China | Stamford S5L1D-H4 | Click Here | Download`
- **ĐỔI** n108 b7 dòng 88 engine `4012-46TWG2A` | tổ máy `P1375/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G4 | hãng: Perkins | 
  - đổi: genset: "P1375/H1 CONTACT" → "P1375/H1"
  - nguồn: `| P1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 4012-46TWG2A | Perkins China | Stamford S6L1D-G4 | Click Here | Download`
- **ĐỔI** n108 b7 dòng 88 alternator `S6L1D-G4` | tổ máy `P1375/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: 4012-46TWG2A | hãng: Stamford | 
  - đổi: genset: "P1375/H1 CONTACT" → "P1375/H1"
  - nguồn: `| P1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 4012-46TWG2A | Perkins China | Stamford S6L1D-G4 | Click Here | Download`
- **ĐỔI** n108 b7 dòng 95 engine `S6R2-PTA-C` | tổ máy `M688/H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: Stamford HCI544FS | hãng: Mitsubishi | 
  - đổi: genset: "M688/H1 CONTACT" → "M688/H1"
  - nguồn: `| M688/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford HCI544FS | Click Here | Download`
- **ĐỔI** n108 b7 dòng 95 alternator `HCI544FS` | tổ máy `M688/H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: S6R2-PTA-C | hãng: Stamford | 
  - đổi: genset: "M688/H1 CONTACT" → "M688/H1"
  - nguồn: `| M688/H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford HCI544FS | Click Here | Download`
- **ĐỔI** n108 b7 dòng 96 engine `S6R2-PTA-C` | tổ máy `M750/H1` | prime 675 kVA / 540 kW; standby 750 kVA / 600 kW | khác: Stamford S5L1D-G4 | hãng: Mitsubishi | 
  - đổi: genset: "M750/H1 CONTACT" → "M750/H1"
  - nguồn: `| M750/H1 CONTACT | 750KVA/ 600KW | 675KVA/ 540KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-G4 | Click Here | Download`
- **ĐỔI** n108 b7 dòng 96 alternator `S5L1D-G4` | tổ máy `M750/H1` | prime 675 kVA / 540 kW; standby 750 kVA / 600 kW | khác: S6R2-PTA-C | hãng: Stamford | 
  - đổi: genset: "M750/H1 CONTACT" → "M750/H1"
  - nguồn: `| M750/H1 CONTACT | 750KVA/ 600KW | 675KVA/ 540KW | S6R2-PTA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-G4 | Click Here | Download`
- **ĐỔI** n108 b7 dòng 97 engine `S6R2-PTAA-C` | tổ máy `M825/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: Stamford S5L1D-H4 | hãng: Mitsubishi | 
  - đổi: genset: "M825/H1 CONTACT" → "M825/H1"
  - nguồn: `| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H4 | Click Here | Download`
- **ĐỔI** n108 b7 dòng 97 alternator `S5L1D-H4` | tổ máy `M825/H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: S6R2-PTAA-C | hãng: Stamford | 
  - đổi: genset: "M825/H1 CONTACT" → "M825/H1"
  - nguồn: `| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H4 | Click Here | Download`
- **ĐỔI** n108 b7 dòng 98 engine `S12R-PTA-C` | tổ máy `M1375/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: Stamford S6L1D-G4 | hãng: Mitsubishi | 
  - đổi: genset: "M1375/H1 CONTACT" → "M1375/H1"
  - nguồn: `| M1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-G4 | Click Here | Download`
- **ĐỔI** n108 b7 dòng 98 alternator `S6L1D-G4` | tổ máy `M1375/H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: S12R-PTA-C | hãng: Stamford | 
  - đổi: genset: "M1375/H1 CONTACT" → "M1375/H1"
  - nguồn: `| M1375/H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | S12R-PTA-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-G4 | Click Here | Download`
- **ĐỔI** n108 b7 dòng 99 engine `S12R-PTA2-C` | tổ máy `M1500/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: Stamford S6L1D-H4 | hãng: Mitsubishi | 
  - đổi: genset: "M1500/H1 CONTACT" → "M1500/H1"
  - nguồn: `| M1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-H4 | Click Here | Download`
- **ĐỔI** n108 b7 dòng 99 alternator `S6L1D-H4` | tổ máy `M1500/H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: S12R-PTA2-C | hãng: Stamford | 
  - đổi: genset: "M1500/H1 CONTACT" → "M1500/H1"
  - nguồn: `| M1500/H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | S12R-PTA2-C | Mitsubishi (SME Shanghai) | Stamford S6L1D-H4 | Click Here | Download`
- **ĐỔI** n108 b7 dòng 105 engine `YC4V35-D20` | tổ máy `Y23V1-H1` | prime 20 kVA / 16 kW; standby 23 kVA / 18 kW | khác: NIANFENG NF184D | hãng: Yuchai | 
  - đổi: genset: "Y23V1-H1 CONTACT" → "Y23V1-H1"
  - nguồn: `| Y23V1-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D20 | Yuchai (China) | NIANFENG NF184D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 105 alternator `NIANFENG NF184D` | tổ máy `Y23V1-H1` | prime 20 kVA / 16 kW; standby 23 kVA / 18 kW | khác: YC4V35-D20 | hãng: ∅ | 
  - đổi: genset: "Y23V1-H1 CONTACT" → "Y23V1-H1"
  - nguồn: `| Y23V1-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YC4V35-D20 | Yuchai (China) | NIANFENG NF184D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 106 engine `YCDV254FHZ-25` | tổ máy `Y23V2-H1` | prime 20 kVA / 16 kW; standby 23 kVA / 18 kW | khác: NIANFENG NF184D | hãng: Yuchai | 
  - đổi: genset: "Y23V2-H1 CONTACT" → "Y23V2-H1"
  - nguồn: `| Y23V2-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YCDV254FHZ-25 | Yuchai (China) | NIANFENG NF184D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 106 alternator `NIANFENG NF184D` | tổ máy `Y23V2-H1` | prime 20 kVA / 16 kW; standby 23 kVA / 18 kW | khác: YCDV254FHZ-25 | hãng: ∅ | 
  - đổi: genset: "Y23V2-H1 CONTACT" → "Y23V2-H1"
  - nguồn: `| Y23V2-H1 CONTACT | 23KVA/ 18KW | 20KVA/ 16KW | YCDV254FHZ-25 | Yuchai (China) | NIANFENG NF184D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 107 engine `YCDV254FHZ-35` | tổ máy `Y28-H1` | prime 25 kVA / 20 kW; standby 28 kVA / 22 kW | khác: NIANFENG NF184F | hãng: Yuchai | 
  - đổi: genset: "Y28-H1 CONTACT" → "Y28-H1"
  - nguồn: `| Y28-H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | YCDV254FHZ-35 | Yuchai (China) | NIANFENG NF184F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 107 alternator `NIANFENG NF184F` | tổ máy `Y28-H1` | prime 25 kVA / 20 kW; standby 28 kVA / 22 kW | khác: YCDV254FHZ-35 | hãng: ∅ | 
  - đổi: genset: "Y28-H1 CONTACT" → "Y28-H1"
  - nguồn: `| Y28-H1 CONTACT | 28KVA/ 22KW | 25KVA/ 20KW | YCDV254FHZ-35 | Yuchai (China) | NIANFENG NF184F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 108 engine `YC4V45Z-D20` | tổ máy `Y33V1-H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: NIANFENG NF184G | hãng: Yuchai | 
  - đổi: genset: "Y33V1-H1 CONTACT" → "Y33V1-H1"
  - nguồn: `| Y33V1-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D20 | Yuchai (China) | NIANFENG NF184G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 108 alternator `NIANFENG NF184G` | tổ máy `Y33V1-H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: YC4V45Z-D20 | hãng: ∅ | 
  - đổi: genset: "Y33V1-H1 CONTACT" → "Y33V1-H1"
  - nguồn: `| Y33V1-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YC4V45Z-D20 | Yuchai (China) | NIANFENG NF184G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 109 engine `YCDV254FHZ-40` | tổ máy `Y33V2-H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: NIANFENG NF184G | hãng: Yuchai | 
  - đổi: genset: "Y33V2-H1 CONTACT" → "Y33V2-H1"
  - nguồn: `| Y33V2-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YCDV254FHZ-40 | Yuchai (China) | NIANFENG NF184G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 109 alternator `NIANFENG NF184G` | tổ máy `Y33V2-H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: YCDV254FHZ-40 | hãng: ∅ | 
  - đổi: genset: "Y33V2-H1 CONTACT" → "Y33V2-H1"
  - nguồn: `| Y33V2-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | YCDV254FHZ-40 | Yuchai (China) | NIANFENG NF184G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 110 engine `YC4V55Z-D20` | tổ máy `Y41V1-H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: NIANFENG NF184H | hãng: Yuchai | 
  - đổi: genset: "Y41V1-H1 CONTACT" → "Y41V1-H1"
  - nguồn: `| Y41V1-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D20 | Yuchai (China) | NIANFENG NF184H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 110 alternator `NIANFENG NF184H` | tổ máy `Y41V1-H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: YC4V55Z-D20 | hãng: ∅ | 
  - đổi: genset: "Y41V1-H1 CONTACT" → "Y41V1-H1"
  - nguồn: `| Y41V1-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YC4V55Z-D20 | Yuchai (China) | NIANFENG NF184H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 111 engine `YCDV254FHZ-50` | tổ máy `Y41V2-H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: NIANFENG NF184H | hãng: Yuchai | 
  - đổi: genset: "Y41V2-H1 CONTACT" → "Y41V2-H1"
  - nguồn: `| Y41V2-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YCDV254FHZ-50 | Yuchai (China) | NIANFENG NF184H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 111 alternator `NIANFENG NF184H` | tổ máy `Y41V2-H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: YCDV254FHZ-50 | hãng: ∅ | 
  - đổi: genset: "Y41V2-H1 CONTACT" → "Y41V2-H1"
  - nguồn: `| Y41V2-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | YCDV254FHZ-50 | Yuchai (China) | NIANFENG NF184H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 112 engine `YC4D80-D34` | tổ máy `Y56V1-H1` | prime 50 kVA / 40 kW; standby 56 kVA / 45 kW | khác: NIANFENG NF224D | hãng: Yuchai | 
  - đổi: genset: "Y56V1-H1 CONTACT" → "Y56V1-H1"
  - nguồn: `| Y56V1-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80-D34 | Yuchai (China) | NIANFENG NF224D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 112 alternator `NIANFENG NF224D` | tổ máy `Y56V1-H1` | prime 50 kVA / 40 kW; standby 56 kVA / 45 kW | khác: YC4D80-D34 | hãng: ∅ | 
  - đổi: genset: "Y56V1-H1 CONTACT" → "Y56V1-H1"
  - nguồn: `| Y56V1-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YC4D80-D34 | Yuchai (China) | NIANFENG NF224D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 113 engine `YCD4V33H6-75` | tổ máy `Y56V2-H1` | prime 50 kVA / 40 kW; standby 56 kVA / 45 kW | khác: NIANFENG NF224D | hãng: Yuchai | 
  - đổi: genset: "Y56V2-H1 CONTACT" → "Y56V2-H1"
  - nguồn: `| Y56V2-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YCD4V33H6-75 | Yuchai (China) | NIANFENG NF224D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 113 alternator `NIANFENG NF224D` | tổ máy `Y56V2-H1` | prime 50 kVA / 40 kW; standby 56 kVA / 45 kW | khác: YCD4V33H6-75 | hãng: ∅ | 
  - đổi: genset: "Y56V2-H1 CONTACT" → "Y56V2-H1"
  - nguồn: `| Y56V2-H1 CONTACT | 56KVA/ 45KW | 50KVA/ 40KW | YCD4V33H6-75 | Yuchai (China) | NIANFENG NF224D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 114 engine `YC4D90-D34` | tổ máy `Y69V1-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: NIANFENG NF224F | hãng: Yuchai | 
  - đổi: genset: "Y69V1-H1 CONTACT" → "Y69V1-H1"
  - nguồn: `| Y69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90-D34 | Yuchai (China) | NIANFENG NF224F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 114 alternator `NIANFENG NF224F` | tổ máy `Y69V1-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: YC4D90-D34 | hãng: ∅ | 
  - đổi: genset: "Y69V1-H1 CONTACT" → "Y69V1-H1"
  - nguồn: `| Y69V1-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90-D34 | Yuchai (China) | NIANFENG NF224F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 115 engine `YC4D90Z-D25` | tổ máy `Y69V2-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: NIANFENG NF224F | hãng: Yuchai | 
  - đổi: genset: "Y69V2-H1 CONTACT" → "Y69V2-H1"
  - nguồn: `| Y69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90Z-D25 | Yuchai (China) | NIANFENG NF224F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 115 alternator `NIANFENG NF224F` | tổ máy `Y69V2-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: YC4D90Z-D25 | hãng: ∅ | 
  - đổi: genset: "Y69V2-H1 CONTACT" → "Y69V2-H1"
  - nguồn: `| Y69V2-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | YC4D90Z-D25 | Yuchai (China) | NIANFENG NF224F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 116 engine `YC4A100Z-D25` | tổ máy `Y83V1-H1` | prime 75 kVA / 60 kW; standby 83 kVA / 66 kW | khác: NIANFENG NF224G | hãng: Yuchai | 
  - đổi: genset: "Y83V1-H1 CONTACT" → "Y83V1-H1"
  - nguồn: `| Y83V1-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4A100Z-D25 | Yuchai (China) | NIANFENG NF224G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 116 alternator `NIANFENG NF224G` | tổ máy `Y83V1-H1` | prime 75 kVA / 60 kW; standby 83 kVA / 66 kW | khác: YC4A100Z-D25 | hãng: ∅ | 
  - đổi: genset: "Y83V1-H1 CONTACT" → "Y83V1-H1"
  - nguồn: `| Y83V1-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4A100Z-D25 | Yuchai (China) | NIANFENG NF224G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 117 engine `YC4D105-D34` | tổ máy `Y83V2-H1` | prime 75 kVA / 60 kW; standby 83 kVA / 66 kW | khác: NIANFENG NF224G | hãng: Yuchai | 
  - đổi: genset: "Y83V2-H1 CONTACT" → "Y83V2-H1"
  - nguồn: `| Y83V2-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D105-D34 | Yuchai (China) | NIANFENG NF224G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 117 alternator `NIANFENG NF224G` | tổ máy `Y83V2-H1` | prime 75 kVA / 60 kW; standby 83 kVA / 66 kW | khác: YC4D105-D34 | hãng: ∅ | 
  - đổi: genset: "Y83V2-H1 CONTACT" → "Y83V2-H1"
  - nguồn: `| Y83V2-H1 CONTACT | 83KVA/ 66KW | 75KVA/ 60KW | YC4D105-D34 | Yuchai (China) | NIANFENG NF224G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 118 engine `YC4A140L-D25` | tổ máy `Y113V1-H1` | prime 100 kVA / 80 kW; standby 113 kVA / 90 kW | khác: NIANFENG NF274C | hãng: Yuchai | 
  - đổi: genset: "Y113V1-H1 CONTACT" → "Y113V1-H1"
  - nguồn: `| Y113V1-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4A140L-D25 | Yuchai (China) | NIANFENG NF274C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 118 alternator `NIANFENG NF274C` | tổ máy `Y113V1-H1` | prime 100 kVA / 80 kW; standby 113 kVA / 90 kW | khác: YC4A140L-D25 | hãng: ∅ | 
  - đổi: genset: "Y113V1-H1 CONTACT" → "Y113V1-H1"
  - nguồn: `| Y113V1-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4A140L-D25 | Yuchai (China) | NIANFENG NF274C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 119 engine `YC4D140-D31` | tổ máy `Y113V2-H1` | prime 100 kVA / 80 kW; standby 113 kVA / 90 kW | khác: NIANFENG NF274C | hãng: Yuchai | 
  - đổi: genset: "Y113V2-H1 CONTACT" → "Y113V2-H1"
  - nguồn: `| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NF274C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 119 alternator `NIANFENG NF274C` | tổ máy `Y113V2-H1` | prime 100 kVA / 80 kW; standby 113 kVA / 90 kW | khác: YC4D140-D31 | hãng: ∅ | 
  - đổi: genset: "Y113V2-H1 CONTACT" → "Y113V2-H1"
  - nguồn: `| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NF274C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 120 engine `YC4D155-D31` | tổ máy `Y125-H1` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: NIANFENG NF274DS | hãng: Yuchai | 
  - đổi: genset: "Y125-H1 CONTACT" → "Y125-H1"
  - nguồn: `| Y125-H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D31 | Yuchai (China) | NIANFENG NF274DS | Click Here | Download`
- **ĐỔI** n108 b7 dòng 120 alternator `NIANFENG NF274DS` | tổ máy `Y125-H1` | prime 113 kVA / 90 kW; standby 125 kVA / 100 kW | khác: YC4D155-D31 | hãng: ∅ | 
  - đổi: genset: "Y125-H1 CONTACT" → "Y125-H1"
  - nguồn: `| Y125-H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D31 | Yuchai (China) | NIANFENG NF274DS | Click Here | Download`
- **ĐỔI** n108 b7 dòng 121 engine `YC4A180L-D2` | tổ máy `Y138-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: NIANFENG NF274E | hãng: Yuchai | 
  - đổi: genset: "Y138-H1 CONTACT" → "Y138-H1"
  - nguồn: `| Y138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4A180L-D2 | Yuchai (China) | NIANFENG NF274E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 121 alternator `NIANFENG NF274E` | tổ máy `Y138-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: YC4A180L-D2 | hãng: ∅ | 
  - đổi: genset: "Y138-H1 CONTACT" → "Y138-H1"
  - nguồn: `| Y138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | YC4A180L-D2 | Yuchai (China) | NIANFENG NF274E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 122 engine `YC4A190-D30` | tổ máy `Y150-H1` | prime 138 kVA / 110 kW; standby 150 kVA / 120 kW | khác: NIANFENG NF274E | hãng: Yuchai | 
  - đổi: genset: "Y150-H1 CONTACT" → "Y150-H1"
  - nguồn: `| Y150-H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | YC4A190-D30 | Yuchai (China) | NIANFENG NF274E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 122 alternator `NIANFENG NF274E` | tổ máy `Y150-H1` | prime 138 kVA / 110 kW; standby 150 kVA / 120 kW | khác: YC4A190-D30 | hãng: ∅ | 
  - đổi: genset: "Y150-H1 CONTACT" → "Y150-H1"
  - nguồn: `| Y150-H1 CONTACT | 150KVA/ 120KW | 138KVA/ 110KW | YC4A190-D30 | Yuchai (China) | NIANFENG NF274E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 123 engine `YC6A205-D30` | tổ máy `Y165V1-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: NIANFENG NF274FS | hãng: Yuchai | 
  - đổi: genset: "Y165V1-H1 CONTACT" → "Y165V1-H1"
  - nguồn: `| Y165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6A205-D30 | Yuchai (China) | NIANFENG NF274FS | Click Here | Download`
- **ĐỔI** n108 b7 dòng 123 alternator `NIANFENG NF274FS` | tổ máy `Y165V1-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: YC6A205-D30 | hãng: ∅ | 
  - đổi: genset: "Y165V1-H1 CONTACT" → "Y165V1-H1"
  - nguồn: `| Y165V1-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6A205-D30 | Yuchai (China) | NIANFENG NF274FS | Click Here | Download`
- **ĐỔI** n108 b7 dòng 124 engine `YC6B205L-D20` | tổ máy `Y165V2-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: NIANFENG NF274FS | hãng: Yuchai | 
  - đổi: genset: "Y165V2-H1 CONTACT" → "Y165V2-H1"
  - nguồn: `| Y165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B205L-D20 | Yuchai (China) | NIANFENG NF274FS | Click Here | Download`
- **ĐỔI** n108 b7 dòng 124 alternator `NIANFENG NF274FS` | tổ máy `Y165V2-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: YC6B205L-D20 | hãng: ∅ | 
  - đổi: genset: "Y165V2-H1 CONTACT" → "Y165V2-H1"
  - nguồn: `| Y165V2-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | YC6B205L-D20 | Yuchai (China) | NIANFENG NF274FS | Click Here | Download`
- **ĐỔI** n108 b7 dòng 125 engine `YC6A245-D30` | tổ máy `Y200V1-H1` | prime 188 kVA / 150 kW; standby 200 kVA / 160 kW | khác: NIANFENG NF274H | hãng: Yuchai | 
  - đổi: genset: "Y200V1-H1 CONTACT" → "Y200V1-H1"
  - nguồn: `| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 125 alternator `NIANFENG NF274H` | tổ máy `Y200V1-H1` | prime 188 kVA / 150 kW; standby 200 kVA / 160 kW | khác: YC6A245-D30 | hãng: ∅ | 
  - đổi: genset: "Y200V1-H1 CONTACT" → "Y200V1-H1"
  - nguồn: `| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 126 engine `YC6A245L-D21` | tổ máy `Y200V2-H1` | prime 188 kVA / 150 kW; standby 200 kVA / 160 kW | khác: NIANFENG NF274H | hãng: Yuchai | 
  - đổi: genset: "Y200V2-H1 CONTACT" → "Y200V2-H1"
  - nguồn: `| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 126 alternator `NIANFENG NF274H` | tổ máy `Y200V2-H1` | prime 188 kVA / 150 kW; standby 200 kVA / 160 kW | khác: YC6A245L-D21 | hãng: ∅ | 
  - đổi: genset: "Y200V2-H1 CONTACT" → "Y200V2-H1"
  - nguồn: `| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 127 engine `YC6A275-D30` | tổ máy `Y220V1-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: NIANFENG NF274H | hãng: Yuchai | 
  - đổi: genset: "Y220V1-H1 CONTACT" → "Y220V1-H1"
  - nguồn: `| Y220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A275-D30 | Yuchai (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 127 alternator `NIANFENG NF274H` | tổ máy `Y220V1-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: YC6A275-D30 | hãng: ∅ | 
  - đổi: genset: "Y220V1-H1 CONTACT" → "Y220V1-H1"
  - nguồn: `| Y220V1-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YC6A275-D30 | Yuchai (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 128 engine `YCD6Q33H6-260` | tổ máy `Y220V2-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: NIANFENG NF274H | hãng: Yuchai | 
  - đổi: genset: "Y220V2-H1 CONTACT" → "Y220V2-H1"
  - nguồn: `| Y220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YCD6Q33H6-260 | Yuchai (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 128 alternator `NIANFENG NF274H` | tổ máy `Y220V2-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: YCD6Q33H6-260 | hãng: ∅ | 
  - đổi: genset: "Y220V2-H1 CONTACT" → "Y220V2-H1"
  - nguồn: `| Y220V2-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | YCD6Q33H6-260 | Yuchai (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 129 engine `YC6MK350-D30` | tổ máy `Y275V1-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: NIANFENG NF274K | hãng: Yuchai | 
  - đổi: genset: "Y275V1-H1 CONTACT" → "Y275V1-H1"
  - nguồn: `| Y275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350-D30 | Yuchai (China) | NIANFENG NF274K | Click Here | Download`
- **ĐỔI** n108 b7 dòng 129 alternator `NIANFENG NF274K` | tổ máy `Y275V1-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: YC6MK350-D30 | hãng: ∅ | 
  - đổi: genset: "Y275V1-H1 CONTACT" → "Y275V1-H1"
  - nguồn: `| Y275V1-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350-D30 | Yuchai (China) | NIANFENG NF274K | Click Here | Download`
- **ĐỔI** n108 b7 dòng 130 engine `YC6MK350L-D20` | tổ máy `Y275V2-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: NIANFENG NF274K | hãng: Yuchai | 
  - đổi: genset: "Y275V2-H1 CONTACT" → "Y275V2-H1"
  - nguồn: `| Y275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350L-D20 | Yuchai (China) | NIANFENG NF274K | Click Here | Download`
- **ĐỔI** n108 b7 dòng 130 alternator `NIANFENG NF274K` | tổ máy `Y275V2-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: YC6MK350L-D20 | hãng: ∅ | 
  - đổi: genset: "Y275V2-H1 CONTACT" → "Y275V2-H1"
  - nguồn: `| Y275V2-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | YC6MK350L-D20 | Yuchai (China) | NIANFENG NF274K | Click Here | Download`
- **ĐỔI** n108 b7 dòng 131 engine `YC6MK420-D30` | tổ máy `Y344V1-H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: NIANFENG NF314E | hãng: Yuchai | 
  - đổi: genset: "Y344V1-H1 CONTACT" → "Y344V1-H1"
  - nguồn: `| Y344V1-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D30 | Yuchai (China) | NIANFENG NF314E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 131 alternator `NIANFENG NF314E` | tổ máy `Y344V1-H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: YC6MK420-D30 | hãng: ∅ | 
  - đổi: genset: "Y344V1-H1 CONTACT" → "Y344V1-H1"
  - nguồn: `| Y344V1-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420-D30 | Yuchai (China) | NIANFENG NF314E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 132 engine `YC6MK420L-D20` | tổ máy `Y344V2-H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: NIANFENG NF314E | hãng: Yuchai | 
  - đổi: genset: "Y344V2-H1 CONTACT" → "Y344V2-H1"
  - nguồn: `| Y344V2-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D20 | Yuchai (China) | NIANFENG NF314E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 132 alternator `NIANFENG NF314E` | tổ máy `Y344V2-H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: YC6MK420L-D20 | hãng: ∅ | 
  - đổi: genset: "Y344V2-H1 CONTACT" → "Y344V2-H1"
  - nguồn: `| Y344V2-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | YC6MK420L-D20 | Yuchai (China) | NIANFENG NF314E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 133 engine `YC6MK450-D30` | tổ máy `Y375-H1` | prime 350 kVA / 280 kW; standby 375 kVA / 300 kW | khác: NIANFENG NF314F | hãng: Yuchai | 
  - đổi: genset: "Y375-H1 CONTACT" → "Y375-H1"
  - nguồn: `| Y375-H1 CONTACT | 375KVA/ 300KW | 350KVA/ 280KW | YC6MK450-D30 | Yuchai (China) | NIANFENG NF314F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 133 alternator `NIANFENG NF314F` | tổ máy `Y375-H1` | prime 350 kVA / 280 kW; standby 375 kVA / 300 kW | khác: YC6MK450-D30 | hãng: ∅ | 
  - đổi: genset: "Y375-H1 CONTACT" → "Y375-H1"
  - nguồn: `| Y375-H1 CONTACT | 375KVA/ 300KW | 350KVA/ 280KW | YC6MK450-D30 | Yuchai (China) | NIANFENG NF314F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 134 engine `YC6K500-D31` | tổ máy `Y413V1-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NIANFENG NF314G | hãng: Yuchai | 
  - đổi: genset: "Y413V1-H1 CONTACT" → "Y413V1-H1"
  - nguồn: `| Y413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NF314G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 134 alternator `NIANFENG NF314G` | tổ máy `Y413V1-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: YC6K500-D31 | hãng: ∅ | 
  - đổi: genset: "Y413V1-H1 CONTACT" → "Y413V1-H1"
  - nguồn: `| Y413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6K500-D31 | Yuchai (China) | NIANFENG NF314G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 135 engine `YC6MJ500-D30` | tổ máy `Y413V2-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NIANFENG NF314G | hãng: Yuchai | 
  - đổi: genset: "Y413V2-H1 CONTACT" → "Y413V2-H1"
  - nguồn: `| Y413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500-D30 | Yuchai (China) | NIANFENG NF314G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 135 alternator `NIANFENG NF314G` | tổ máy `Y413V2-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: YC6MJ500-D30 | hãng: ∅ | 
  - đổi: genset: "Y413V2-H1 CONTACT" → "Y413V2-H1"
  - nguồn: `| Y413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500-D30 | Yuchai (China) | NIANFENG NF314G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 136 engine `YC6MJ500L-D21` | tổ máy `Y413V3-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NIANFENG NF314G | hãng: Yuchai | 
  - đổi: genset: "Y413V3-H1 CONTACT" → "Y413V3-H1"
  - nguồn: `| Y413V3-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500L-D21 | Yuchai (China) | NIANFENG NF314G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 136 alternator `NIANFENG NF314G` | tổ máy `Y413V3-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: YC6MJ500L-D21 | hãng: ∅ | 
  - đổi: genset: "Y413V3-H1 CONTACT" → "Y413V3-H1"
  - nguồn: `| Y413V3-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | YC6MJ500L-D21 | Yuchai (China) | NIANFENG NF314G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 137 engine `YC6K520-D30` | tổ máy `Y450V1-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: NIANFENG NF314H | hãng: Yuchai | 
  - đổi: genset: "Y450V1-H1 CONTACT" → "Y450V1-H1"
  - nguồn: `| Y450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6K520-D30 | Yuchai (China) | NIANFENG NF314H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 137 alternator `NIANFENG NF314H` | tổ máy `Y450V1-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: YC6K520-D30 | hãng: ∅ | 
  - đổi: genset: "Y450V1-H1 CONTACT" → "Y450V1-H1"
  - nguồn: `| Y450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6K520-D30 | Yuchai (China) | NIANFENG NF314H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 138 engine `YC6MJ540-D30` | tổ máy `Y450V2-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: NIANFENG NF314H | hãng: Yuchai | 
  - đổi: genset: "Y450V2-H1 CONTACT" → "Y450V2-H1"
  - nguồn: `| Y450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ540-D30 | Yuchai (China) | NIANFENG NF314H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 138 alternator `NIANFENG NF314H` | tổ máy `Y450V2-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: YC6MJ540-D30 | hãng: ∅ | 
  - đổi: genset: "Y450V2-H1 CONTACT" → "Y450V2-H1"
  - nguồn: `| Y450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6MJ540-D30 | Yuchai (China) | NIANFENG NF314H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 139 engine `YC6K600-D30` | tổ máy `Y500V1-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: NIANFENG NF314J | hãng: Yuchai | 
  - đổi: genset: "Y500V1-H1 CONTACT" → "Y500V1-H1"
  - nguồn: `| Y500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6K600-D30 | Yuchai (China) | NIANFENG NF314J | Click Here | Download`
- **ĐỔI** n108 b7 dòng 139 alternator `NIANFENG NF314J` | tổ máy `Y500V1-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: YC6K600-D30 | hãng: ∅ | 
  - đổi: genset: "Y500V1-H1 CONTACT" → "Y500V1-H1"
  - nguồn: `| Y500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6K600-D30 | Yuchai (China) | NIANFENG NF314J | Click Here | Download`
- **ĐỔI** n108 b7 dòng 140 engine `YC6MJ600-D30` | tổ máy `Y500V2-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: NIANFENG NF314J | hãng: Yuchai | 
  - đổi: genset: "Y500V2-H1 CONTACT" → "Y500V2-H1"
  - nguồn: `| Y500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6MJ600-D30 | Yuchai (China) | NIANFENG NF314J | Click Here | Download`
- **ĐỔI** n108 b7 dòng 140 alternator `NIANFENG NF314J` | tổ máy `Y500V2-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: YC6MJ600-D30 | hãng: ∅ | 
  - đổi: genset: "Y500V2-H1 CONTACT" → "Y500V2-H1"
  - nguồn: `| Y500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | YC6MJ600-D30 | Yuchai (China) | NIANFENG NF314J | Click Here | Download`
- **ĐỔI** n108 b7 dòng 141 engine `YC6K660-D30` | tổ máy `Y550V1-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: NIANFENG NF354D | hãng: Yuchai | 
  - đổi: genset: "Y550V1-H1 CONTACT" → "Y550V1-H1"
  - nguồn: `| Y550V1-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6K660-D30 | Yuchai (China) | NIANFENG NF354D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 141 alternator `NIANFENG NF354D` | tổ máy `Y550V1-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: YC6K660-D30 | hãng: ∅ | 
  - đổi: genset: "Y550V1-H1 CONTACT" → "Y550V1-H1"
  - nguồn: `| Y550V1-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6K660-D30 | Yuchai (China) | NIANFENG NF354D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 142 engine `YC6T660-D31` | tổ máy `Y550V2-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: NIANFENG NF354D | hãng: Yuchai | 
  - đổi: genset: "Y550V2-H1 CONTACT" → "Y550V2-H1"
  - nguồn: `| Y550V2-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660-D31 | Yuchai (China) | NIANFENG NF354D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 142 alternator `NIANFENG NF354D` | tổ máy `Y550V2-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: YC6T660-D31 | hãng: ∅ | 
  - đổi: genset: "Y550V2-H1 CONTACT" → "Y550V2-H1"
  - nguồn: `| Y550V2-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | YC6T660-D31 | Yuchai (China) | NIANFENG NF354D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 143 engine `YC6TD780-D31` | tổ máy `Y625-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: NIANFENG NF354E | hãng: Yuchai | 
  - đổi: genset: "Y625-H1 CONTACT" → "Y625-H1"
  - nguồn: `| Y625-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D31 | Yuchai (China) | NIANFENG NF354E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 143 alternator `NIANFENG NF354E` | tổ máy `Y625-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: YC6TD780-D31 | hãng: ∅ | 
  - đổi: genset: "Y625-H1 CONTACT" → "Y625-H1"
  - nguồn: `| Y625-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | YC6TD780-D31 | Yuchai (China) | NIANFENG NF354E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 144 engine `YC6TC840-D31` | tổ máy `Y688V1-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: NIANFENG NF354F | hãng: Yuchai | 
  - đổi: genset: "Y688V1-H1 CONTACT" → "Y688V1-H1"
  - nguồn: `| Y688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TC840-D31 | Yuchai (China) | NIANFENG NF354F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 144 alternator `NIANFENG NF354F` | tổ máy `Y688V1-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: YC6TC840-D31 | hãng: ∅ | 
  - đổi: genset: "Y688V1-H1 CONTACT" → "Y688V1-H1"
  - nguồn: `| Y688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TC840-D31 | Yuchai (China) | NIANFENG NF354F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 145 engine `YC6TD840-D31` | tổ máy `Y688V2-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: NIANFENG NF354F | hãng: Yuchai | 
  - đổi: genset: "Y688V2-H1 CONTACT" → "Y688V2-H1"
  - nguồn: `| Y688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D31 | Yuchai (China) | NIANFENG NF354F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 145 alternator `NIANFENG NF354F` | tổ máy `Y688V2-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: YC6TD840-D31 | hãng: ∅ | 
  - đổi: genset: "Y688V2-H1 CONTACT" → "Y688V2-H1"
  - nguồn: `| Y688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | YC6TD840-D31 | Yuchai (China) | NIANFENG NF354F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 146 engine `YC6TC900-D31` | tổ máy `Y756V1-H1` | prime 688 kVA / 550 kW; standby 756 kVA / 605 kW | khác: NIANFENG NF354H | hãng: Yuchai | 
  - đổi: genset: "Y756V1-H1 CONTACT" → "Y756V1-H1"
  - nguồn: `| Y756V1-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TC900-D31 | Yuchai (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 146 alternator `NIANFENG NF354H` | tổ máy `Y756V1-H1` | prime 688 kVA / 550 kW; standby 756 kVA / 605 kW | khác: YC6TC900-D31 | hãng: ∅ | 
  - đổi: genset: "Y756V1-H1 CONTACT" → "Y756V1-H1"
  - nguồn: `| Y756V1-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TC900-D31 | Yuchai (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 147 engine `YC6TD900-D31` | tổ máy `Y756V2-H1` | prime 688 kVA / 550 kW; standby 756 kVA / 605 kW | khác: NIANFENG NF354H | hãng: Yuchai | 
  - đổi: genset: "Y756V2-H1 CONTACT" → "Y756V2-H1"
  - nguồn: `| Y756V2-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TD900-D31 | Yuchai (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 147 alternator `NIANFENG NF354H` | tổ máy `Y756V2-H1` | prime 688 kVA / 550 kW; standby 756 kVA / 605 kW | khác: YC6TD900-D31 | hãng: ∅ | 
  - đổi: genset: "Y756V2-H1 CONTACT" → "Y756V2-H1"
  - nguồn: `| Y756V2-H1 CONTACT | 756KVA/ 605KW | 688KVA/ 550KW | YC6TD900-D31 | Yuchai (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 148 engine `YC6TD1000-D30` | tổ máy `Y825-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: NIANFENG NF354H | hãng: Yuchai | 
  - đổi: genset: "Y825-H1 CONTACT" → "Y825-H1"
  - nguồn: `| Y825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1000-D30 | Yuchai (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 148 alternator `NIANFENG NF354H` | tổ máy `Y825-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: YC6TD1000-D30 | hãng: ∅ | 
  - đổi: genset: "Y825-H1 CONTACT" → "Y825-H1"
  - nguồn: `| Y825-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | YC6TD1000-D30 | Yuchai (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 149 engine `YC6TD1100-D30` | tổ máy `Y888V1-H1` | prime 813 kVA / 650 kW; standby 888 kVA / 710 kW | khác: NIANFENG NF404C | hãng: Yuchai | 
  - đổi: genset: "Y888V1-H1 CONTACT" → "Y888V1-H1"
  - nguồn: `| Y888V1-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TD1100-D30 | Yuchai (China) | NIANFENG NF404C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 149 alternator `NIANFENG NF404C` | tổ máy `Y888V1-H1` | prime 813 kVA / 650 kW; standby 888 kVA / 710 kW | khác: YC6TD1100-D30 | hãng: ∅ | 
  - đổi: genset: "Y888V1-H1 CONTACT" → "Y888V1-H1"
  - nguồn: `| Y888V1-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TD1100-D30 | Yuchai (China) | NIANFENG NF404C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 150 engine `YC6TH1070-D31` | tổ máy `Y888V2-H1` | prime 813 kVA / 650 kW; standby 888 kVA / 710 kW | khác: NIANFENG NF404C | hãng: Yuchai | 
  - đổi: genset: "Y888V2-H1 CONTACT" → "Y888V2-H1"
  - nguồn: `| Y888V2-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D31 | Yuchai (China) | NIANFENG NF404C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 150 alternator `NIANFENG NF404C` | tổ máy `Y888V2-H1` | prime 813 kVA / 650 kW; standby 888 kVA / 710 kW | khác: YC6TH1070-D31 | hãng: ∅ | 
  - đổi: genset: "Y888V2-H1 CONTACT" → "Y888V2-H1"
  - nguồn: `| Y888V2-H1 CONTACT | 888KVA/ 710KW | 813KVA/ 650KW | YC6TH1070-D31 | Yuchai (China) | NIANFENG NF404C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 151 engine `YC6TH1220-D31` | tổ máy `Y1000-H1` | prime 913 kVA / 730 kW; standby 1000 kVA / 800 kW | khác: NIANFENG NF404D | hãng: Yuchai | 
  - đổi: genset: "Y1000-H1 CONTACT" → "Y1000-H1"
  - nguồn: `| Y1000-H1 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D31 | Yuchai (China) | NIANFENG NF404D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 151 alternator `NIANFENG NF404D` | tổ máy `Y1000-H1` | prime 913 kVA / 730 kW; standby 1000 kVA / 800 kW | khác: YC6TH1220-D31 | hãng: ∅ | 
  - đổi: genset: "Y1000-H1 CONTACT" → "Y1000-H1"
  - nguồn: `| Y1000-H1 CONTACT | 1000KVA/ 800KW | 913KVA/ 730KW | YC6TH1220-D31 | Yuchai (China) | NIANFENG NF404D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 152 engine `YC6TH1320-D31` | tổ máy `Y1100V1-H1` | prime 1100 kVA / 880 kW; standby 1100 kVA / 880 kW | khác: NIANFENG NF404E | hãng: Yuchai | 
  - đổi: genset: "Y1100V1-H1 CONTACT" → "Y1100V1-H1"
  - nguồn: `| Y1100V1-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1320-D31 | Yuchai (China) | NIANFENG NF404E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 152 alternator `NIANFENG NF404E` | tổ máy `Y1100V1-H1` | prime 1100 kVA / 880 kW; standby 1100 kVA / 880 kW | khác: YC6TH1320-D31 | hãng: ∅ | 
  - đổi: genset: "Y1100V1-H1 CONTACT" → "Y1100V1-H1"
  - nguồn: `| Y1100V1-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC6TH1320-D31 | Yuchai (China) | NIANFENG NF404E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 153 engine `YC12VTD1350-D30` | tổ máy `Y1100V2-H1` | prime 1100 kVA / 880 kW; standby 1100 kVA / 880 kW | khác: NIANFENG NF404E | hãng: Yuchai | 
  - đổi: genset: "Y1100V2-H1 CONTACT" → "Y1100V2-H1"
  - nguồn: `| Y1100V2-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D30 | Yuchai (China) | NIANFENG NF404E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 153 alternator `NIANFENG NF404E` | tổ máy `Y1100V2-H1` | prime 1100 kVA / 880 kW; standby 1100 kVA / 880 kW | khác: YC12VTD1350-D30 | hãng: ∅ | 
  - đổi: genset: "Y1100V2-H1 CONTACT" → "Y1100V2-H1"
  - nguồn: `| Y1100V2-H1 CONTACT | 1100KVA/ 880KW | 1100KVA/ 880KW | YC12VTD1350-D30 | Yuchai (China) | NIANFENG NF404E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 154 engine `YC6C1520-D31` | tổ máy `Y1250V1-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: NIANFENG NF404F | hãng: Yuchai | 
  - đổi: genset: "Y1250V1-H1 CONTACT" → "Y1250V1-H1"
  - nguồn: `| Y1250V1-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC6C1520-D31 | Yuchai (China) | NIANFENG NF404F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 154 alternator `NIANFENG NF404F` | tổ máy `Y1250V1-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: YC6C1520-D31 | hãng: ∅ | 
  - đổi: genset: "Y1250V1-H1 CONTACT" → "Y1250V1-H1"
  - nguồn: `| Y1250V1-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC6C1520-D31 | Yuchai (China) | NIANFENG NF404F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 155 engine `YC12VTD1500-D30` | tổ máy `Y1250V2-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: NIANFENG NF404F | hãng: Yuchai | 
  - đổi: genset: "Y1250V2-H1 CONTACT" → "Y1250V2-H1"
  - nguồn: `| Y1250V2-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D30 | Yuchai (China) | NIANFENG NF404F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 155 alternator `NIANFENG NF404F` | tổ máy `Y1250V2-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: YC12VTD1500-D30 | hãng: ∅ | 
  - đổi: genset: "Y1250V2-H1 CONTACT" → "Y1250V2-H1"
  - nguồn: `| Y1250V2-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | YC12VTD1500-D30 | Yuchai (China) | NIANFENG NF404F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 156 engine `YC6C1660-D30` | tổ máy `Y1375V1-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: NIANFENG NF404G | hãng: Yuchai | 
  - đổi: genset: "Y1375V1-H1 CONTACT" → "Y1375V1-H1"
  - nguồn: `| Y1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D30 | Yuchai (China) | NIANFENG NF404G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 156 alternator `NIANFENG NF404G` | tổ máy `Y1375V1-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: YC6C1660-D30 | hãng: ∅ | 
  - đổi: genset: "Y1375V1-H1 CONTACT" → "Y1375V1-H1"
  - nguồn: `| Y1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D30 | Yuchai (China) | NIANFENG NF404G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 157 engine `YC6C1660-D31` | tổ máy `Y1375V2-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: NIANFENG NF404G | hãng: Yuchai | 
  - đổi: genset: "Y1375V2-H1 CONTACT" → "Y1375V2-H1"
  - nguồn: `| Y1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D31 | Yuchai (China) | NIANFENG NF404G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 157 alternator `NIANFENG NF404G` | tổ máy `Y1375V2-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: YC6C1660-D31 | hãng: ∅ | 
  - đổi: genset: "Y1375V2-H1 CONTACT" → "Y1375V2-H1"
  - nguồn: `| Y1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC6C1660-D31 | Yuchai (China) | NIANFENG NF404G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 158 engine `YC12VTD1680-D30` | tổ máy `Y1375V3-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: NIANFENG NF404G | hãng: Yuchai | 
  - đổi: genset: "Y1375V3-H1 CONTACT" → "Y1375V3-H1"
  - nguồn: `| Y1375V3-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D30 | Yuchai (China) | NIANFENG NF404G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 158 alternator `NIANFENG NF404G` | tổ máy `Y1375V3-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: YC12VTD1680-D30 | hãng: ∅ | 
  - đổi: genset: "Y1375V3-H1 CONTACT" → "Y1375V3-H1"
  - nguồn: `| Y1375V3-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | YC12VTD1680-D30 | Yuchai (China) | NIANFENG NF404G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 177 engine `4HTAA4.3-G34` | tổ máy `SC110V1-H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: NIANFENG NF274C | hãng: SDEC | 
  - đổi: genset: "SC110V1-H1 CONTACT" → "SC110V1-H1"
  - nguồn: `| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 177 alternator `NIANFENG NF274C` | tổ máy `SC110V1-H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: 4HTAA4.3-G34 | hãng: ∅ | 
  - đổi: genset: "SC110V1-H1 CONTACT" → "SC110V1-H1"
  - nguồn: `| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 178 engine `SC4H140D2` | tổ máy `SC110V2-H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: NIANFENG NF274C | hãng: SDEC | 
  - đổi: genset: "SC110V2-H1 CONTACT" → "SC110V2-H1"
  - nguồn: `| SC110V2-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | SC4H140D2 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 178 alternator `NIANFENG NF274C` | tổ máy `SC110V2-H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: SC4H140D2 | hãng: ∅ | 
  - đổi: genset: "SC110V2-H1 CONTACT" → "SC110V2-H1"
  - nguồn: `| SC110V2-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | SC4H140D2 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 179 engine `4HTAA4.3-G36` | tổ máy `SC138V1-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: NIANFENG NF274E | hãng: SDEC | 
  - đổi: genset: "SC138V1-H1 CONTACT" → "SC138V1-H1"
  - nguồn: `| SC138V1-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 4HTAA4.3-G36 | SHANGCHAI (China) | NIANFENG NF274E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 179 alternator `NIANFENG NF274E` | tổ máy `SC138V1-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: 4HTAA4.3-G36 | hãng: ∅ | 
  - đổi: genset: "SC138V1-H1 CONTACT" → "SC138V1-H1"
  - nguồn: `| SC138V1-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | 4HTAA4.3-G36 | SHANGCHAI (China) | NIANFENG NF274E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 180 engine `SC4H180D2` | tổ máy `SC138V2-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: NIANFENG NF274E | hãng: SDEC | 
  - đổi: genset: "SC138V2-H1 CONTACT" → "SC138V2-H1"
  - nguồn: `| SC138V2-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | SC4H180D2 | SHANGCHAI (China) | NIANFENG NF274E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 180 alternator `NIANFENG NF274E` | tổ máy `SC138V2-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: SC4H180D2 | hãng: ∅ | 
  - đổi: genset: "SC138V2-H1 CONTACT" → "SC138V2-H1"
  - nguồn: `| SC138V2-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | SC4H180D2 | SHANGCHAI (China) | NIANFENG NF274E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 183 engine `6HTAA6.5-G33` | tổ máy `SC206V1-H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: NIANFENG NF274H | hãng: SDEC | 
  - đổi: genset: "SC206V1-H1 CONTACT" → "SC206V1-H1"
  - nguồn: `| SC206V1-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6HTAA6.5-G33 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 183 alternator `NIANFENG NF274H` | tổ máy `SC206V1-H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: 6HTAA6.5-G33 | hãng: ∅ | 
  - đổi: genset: "SC206V1-H1 CONTACT" → "SC206V1-H1"
  - nguồn: `| SC206V1-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6HTAA6.5-G33 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 184 engine `SC7H250D2` | tổ máy `SC206V2-H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: NIANFENG NF274H | hãng: SDEC | 
  - đổi: genset: "SC206V2-H1 CONTACT" → "SC206V2-H1"
  - nguồn: `| SC206V2-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | SC7H250D2 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 184 alternator `NIANFENG NF274H` | tổ máy `SC206V2-H1` | prime 188 kVA / 150 kW; standby 206 kVA / 165 kW | khác: SC7H250D2 | hãng: ∅ | 
  - đổi: genset: "SC206V2-H1 CONTACT" → "SC206V2-H1"
  - nguồn: `| SC206V2-H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | SC7H250D2 | SHANGCHAI (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 191 engine `6ETAA11.8-G32` | tổ máy `SC344V1-H1` | prime 344 kVA / 275 kW; standby 344 kVA / 275 kW | khác: NIANFENG NF314E | hãng: SDEC | 
  - đổi: genset: "SC344V1-H1 CONTACT" → "SC344V1-H1"
  - nguồn: `| SC344V1-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | 6ETAA11.8-G32 | SHANGCHAI (China) | NIANFENG NF314E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 191 alternator `NIANFENG NF314E` | tổ máy `SC344V1-H1` | prime 344 kVA / 275 kW; standby 344 kVA / 275 kW | khác: 6ETAA11.8-G32 | hãng: ∅ | 
  - đổi: genset: "SC344V1-H1 CONTACT" → "SC344V1-H1"
  - nguồn: `| SC344V1-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | 6ETAA11.8-G32 | SHANGCHAI (China) | NIANFENG NF314E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 192 engine `SC13G420D2` | tổ máy `SC344V2-H1` | prime 344 kVA / 275 kW; standby 344 kVA / 275 kW | khác: NIANFENG NF314E | hãng: SDEC | 
  - đổi: genset: "SC344V2-H1 CONTACT" → "SC344V2-H1"
  - nguồn: `| SC344V2-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | SC13G420D2 | SHANGCHAI (China) | NIANFENG NF314E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 192 alternator `NIANFENG NF314E` | tổ máy `SC344V2-H1` | prime 344 kVA / 275 kW; standby 344 kVA / 275 kW | khác: SC13G420D2 | hãng: ∅ | 
  - đổi: genset: "SC344V2-H1 CONTACT" → "SC344V2-H1"
  - nguồn: `| SC344V2-H1 CONTACT | 344KVA/ 275KW | 344KVA/ 275KW | SC13G420D2 | SHANGCHAI (China) | NIANFENG NF314E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 193 engine `6ETAA11.8-G33` | tổ máy `SC385V1-H1` | prime 350 kVA / 280 kW; standby 385 kVA / 308 kW | khác: NIANFENG NF314F | hãng: SDEC | 
  - đổi: genset: "SC385V1-H1 CONTACT" → "SC385V1-H1"
  - nguồn: `| SC385V1-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | 6ETAA11.8-G33 | SHANGCHAI (China) | NIANFENG NF314F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 193 alternator `NIANFENG NF314F` | tổ máy `SC385V1-H1` | prime 350 kVA / 280 kW; standby 385 kVA / 308 kW | khác: 6ETAA11.8-G33 | hãng: ∅ | 
  - đổi: genset: "SC385V1-H1 CONTACT" → "SC385V1-H1"
  - nguồn: `| SC385V1-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | 6ETAA11.8-G33 | SHANGCHAI (China) | NIANFENG NF314F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 194 engine `SC12E460D2` | tổ máy `SC385V2-H1` | prime 350 kVA / 280 kW; standby 385 kVA / 308 kW | khác: NIANFENG NF314F | hãng: SDEC | 
  - đổi: genset: "SC385V2-H1 CONTACT" → "SC385V2-H1"
  - nguồn: `| SC385V2-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | SC12E460D2 | SHANGCHAI (China) | NIANFENG NF314F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 194 alternator `NIANFENG NF314F` | tổ máy `SC385V2-H1` | prime 350 kVA / 280 kW; standby 385 kVA / 308 kW | khác: SC12E460D2 | hãng: ∅ | 
  - đổi: genset: "SC385V2-H1 CONTACT" → "SC385V2-H1"
  - nguồn: `| SC385V2-H1 CONTACT | 385KVA/ 308KW | 350KVA/ 280KW | SC12E460D2 | SHANGCHAI (China) | NIANFENG NF314F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 195 engine `6ETAA11.8-G31` | tổ máy `SC413V1-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NIANFENG NF314G | hãng: SDEC | 
  - đổi: genset: "SC413V1-H1 CONTACT" → "SC413V1-H1"
  - nguồn: `| SC413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ETAA11.8-G31 | SHANGCHAI (China) | NIANFENG NF314G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 195 alternator `NIANFENG NF314G` | tổ máy `SC413V1-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: 6ETAA11.8-G31 | hãng: ∅ | 
  - đổi: genset: "SC413V1-H1 CONTACT" → "SC413V1-H1"
  - nguồn: `| SC413V1-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | 6ETAA11.8-G31 | SHANGCHAI (China) | NIANFENG NF314G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 196 engine `SC15G500D2` | tổ máy `SC413V2-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NIANFENG NF314G | hãng: SDEC | 
  - đổi: genset: "SC413V2-H1 CONTACT" → "SC413V2-H1"
  - nguồn: `| SC413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | SC15G500D2 | SHANGCHAI (China) | NIANFENG NF314G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 196 alternator `NIANFENG NF314G` | tổ máy `SC413V2-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: SC15G500D2 | hãng: ∅ | 
  - đổi: genset: "SC413V2-H1 CONTACT" → "SC413V2-H1"
  - nguồn: `| SC413V2-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | SC15G500D2 | SHANGCHAI (China) | NIANFENG NF314G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 197 engine `6ETAA12.8-G32` | tổ máy `SC450V1-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: NIANFENG NF314H | hãng: SDEC | 
  - đổi: genset: "SC450V1-H1 CONTACT" → "SC450V1-H1"
  - nguồn: `| SC450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 6ETAA12.8-G32 | SHANGCHAI (China) | NIANFENG NF314H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 197 alternator `NIANFENG NF314H` | tổ máy `SC450V1-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: 6ETAA12.8-G32 | hãng: ∅ | 
  - đổi: genset: "SC450V1-H1 CONTACT" → "SC450V1-H1"
  - nguồn: `| SC450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | 6ETAA12.8-G32 | SHANGCHAI (China) | NIANFENG NF314H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 198 engine `SC13E550D2` | tổ máy `SC450V2-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: NIANFENG NF314H | hãng: SDEC | 
  - đổi: genset: "SC450V2-H1 CONTACT" → "SC450V2-H1"
  - nguồn: `| SC450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | SC13E550D2 | SHANGCHAI (China) | NIANFENG NF314H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 198 alternator `NIANFENG NF314H` | tổ máy `SC450V2-H1` | prime 400 kVA / 320 kW; standby 450 kVA / 360 kW | khác: SC13E550D2 | hãng: ∅ | 
  - đổi: genset: "SC450V2-H1 CONTACT" → "SC450V2-H1"
  - nguồn: `| SC450V2-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | SC13E550D2 | SHANGCHAI (China) | NIANFENG NF314H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 199 engine `6ETAA12.8-G31` | tổ máy `SC500V1-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: NIANFENG NF314J | hãng: SDEC | 
  - đổi: genset: "SC500V1-H1 CONTACT" → "SC500V1-H1"
  - nguồn: `| SC500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ETAA12.8-G31 | SHANGCHAI (China) | NIANFENG NF314J | Click Here | Download`
- **ĐỔI** n108 b7 dòng 199 alternator `NIANFENG NF314J` | tổ máy `SC500V1-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: 6ETAA12.8-G31 | hãng: ∅ | 
  - đổi: genset: "SC500V1-H1 CONTACT" → "SC500V1-H1"
  - nguồn: `| SC500V1-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | 6ETAA12.8-G31 | SHANGCHAI (China) | NIANFENG NF314J | Click Here | Download`
- **ĐỔI** n108 b7 dòng 200 engine `SC25G610D2` | tổ máy `SC500V2-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: NIANFENG NF314J | hãng: SDEC | 
  - đổi: genset: "SC500V2-H1 CONTACT" → "SC500V2-H1"
  - nguồn: `| SC500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | SC25G610D2 | SHANGCHAI (China) | NIANFENG NF314J | Click Here | Download`
- **ĐỔI** n108 b7 dòng 200 alternator `NIANFENG NF314J` | tổ máy `SC500V2-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: SC25G610D2 | hãng: ∅ | 
  - đổi: genset: "SC500V2-H1 CONTACT" → "SC500V2-H1"
  - nguồn: `| SC500V2-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | SC25G610D2 | SHANGCHAI (China) | NIANFENG NF314J | Click Here | Download`
- **ĐỔI** n108 b7 dòng 201 engine `6ETAA12.8-G310` | tổ máy `SC563V1-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: NIANFENG NF354D | hãng: SDEC | 
  - đổi: genset: "SC563V1-H1 CONTACT" → "SC563V1-H1"
  - nguồn: `| SC563V1-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6ETAA12.8-G310 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 201 alternator `NIANFENG NF354D` | tổ máy `SC563V1-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: 6ETAA12.8-G310 | hãng: ∅ | 
  - đổi: genset: "SC563V1-H1 CONTACT" → "SC563V1-H1"
  - nguồn: `| SC563V1-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6ETAA12.8-G310 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 202 engine `6KTAA25-G311` | tổ máy `SC563V2-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: NIANFENG NF354D | hãng: SDEC | 
  - đổi: genset: "SC563V2-H1 CONTACT" → "SC563V2-H1"
  - nguồn: `| SC563V2-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6KTAA25-G311 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 202 alternator `NIANFENG NF354D` | tổ máy `SC563V2-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: 6KTAA25-G311 | hãng: ∅ | 
  - đổi: genset: "SC563V2-H1 CONTACT" → "SC563V2-H1"
  - nguồn: `| SC563V2-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 6KTAA25-G311 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 203 engine `12GTAA27-G34` | tổ máy `SC563V3-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: NIANFENG NF354D | hãng: SDEC | 
  - đổi: genset: "SC563V3-H1 CONTACT" → "SC563V3-H1"
  - nguồn: `| SC563V3-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 12GTAA27-G34 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 203 alternator `NIANFENG NF354D` | tổ máy `SC563V3-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: 12GTAA27-G34 | hãng: ∅ | 
  - đổi: genset: "SC563V3-H1 CONTACT" → "SC563V3-H1"
  - nguồn: `| SC563V3-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | 12GTAA27-G34 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 204 engine `SC25G690D2` | tổ máy `SC563V4-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: NIANFENG NF354D | hãng: SDEC | 
  - đổi: genset: "SC563V4-H1 CONTACT" → "SC563V4-H1"
  - nguồn: `| SC563V4-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | SC25G690D2 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 204 alternator `NIANFENG NF354D` | tổ máy `SC563V4-H1` | prime 500 kVA / 400 kW; standby 563 kVA / 450 kW | khác: SC25G690D2 | hãng: ∅ | 
  - đổi: genset: "SC563V4-H1 CONTACT" → "SC563V4-H1"
  - nguồn: `| SC563V4-H1 CONTACT | 563KVA/ 450KW | 500KVA/ 400KW | SC25G690D2 | SHANGCHAI (China) | NIANFENG NF354D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 205 engine `6KTAA25-G310` | tổ máy `SC625V1-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: NIANFENG NF354E | hãng: SDEC | 
  - đổi: genset: "SC625V1-H1 CONTACT" → "SC625V1-H1"
  - nguồn: `| SC625V1-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 6KTAA25-G310 | SHANGCHAI (China) | NIANFENG NF354E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 205 alternator `NIANFENG NF354E` | tổ máy `SC625V1-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: 6KTAA25-G310 | hãng: ∅ | 
  - đổi: genset: "SC625V1-H1 CONTACT" → "SC625V1-H1"
  - nguồn: `| SC625V1-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 6KTAA25-G310 | SHANGCHAI (China) | NIANFENG NF354E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 206 engine `12GTAA27-G33` | tổ máy `SC625V2-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: NIANFENG NF354E | hãng: SDEC | 
  - đổi: genset: "SC625V2-H1 CONTACT" → "SC625V2-H1"
  - nguồn: `| SC625V2-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 12GTAA27-G33 | SHANGCHAI (China) | NIANFENG NF354E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 206 alternator `NIANFENG NF354E` | tổ máy `SC625V2-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: 12GTAA27-G33 | hãng: ∅ | 
  - đổi: genset: "SC625V2-H1 CONTACT" → "SC625V2-H1"
  - nguồn: `| SC625V2-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | 12GTAA27-G33 | SHANGCHAI (China) | NIANFENG NF354E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 207 engine `SC27G755D2` | tổ máy `SC625V3-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: NIANFENG NF354E | hãng: SDEC | 
  - đổi: genset: "SC625V3-H1 CONTACT" → "SC625V3-H1"
  - nguồn: `| SC625V3-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | SC27G755D2 | SHANGCHAI (China) | NIANFENG NF354E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 207 alternator `NIANFENG NF354E` | tổ máy `SC625V3-H1` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: SC27G755D2 | hãng: ∅ | 
  - đổi: genset: "SC625V3-H1 CONTACT" → "SC625V3-H1"
  - nguồn: `| SC625V3-H1 CONTACT | 625KVA/ 500KW | 563KVA/ 450KW | SC27G755D2 | SHANGCHAI (China) | NIANFENG NF354E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 208 engine `6KTAA25-G39` | tổ máy `SC688V1-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: NIANFENG NF354F | hãng: SDEC | 
  - đổi: genset: "SC688V1-H1 CONTACT" → "SC688V1-H1"
  - nguồn: `| SC688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6KTAA25-G39 | SHANGCHAI (China) | NIANFENG NF354F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 208 alternator `NIANFENG NF354F` | tổ máy `SC688V1-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: 6KTAA25-G39 | hãng: ∅ | 
  - đổi: genset: "SC688V1-H1 CONTACT" → "SC688V1-H1"
  - nguồn: `| SC688V1-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6KTAA25-G39 | SHANGCHAI (China) | NIANFENG NF354F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 209 engine `12GTAA27-G32` | tổ máy `SC688V2-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: NIANFENG NF354F | hãng: SDEC | 
  - đổi: genset: "SC688V2-H1 CONTACT" → "SC688V2-H1"
  - nguồn: `| SC688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 12GTAA27-G32 | SHANGCHAI (China) | NIANFENG NF354F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 209 alternator `NIANFENG NF354F` | tổ máy `SC688V2-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: 12GTAA27-G32 | hãng: ∅ | 
  - đổi: genset: "SC688V2-H1 CONTACT" → "SC688V2-H1"
  - nguồn: `| SC688V2-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 12GTAA27-G32 | SHANGCHAI (China) | NIANFENG NF354F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 210 engine `SC27G830D2` | tổ máy `SC688V3-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: NIANFENG NF354F | hãng: SDEC | 
  - đổi: genset: "SC688V3-H1 CONTACT" → "SC688V3-H1"
  - nguồn: `| SC688V3-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | SC27G830D2 | SHANGCHAI (China) | NIANFENG NF354F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 210 alternator `NIANFENG NF354F` | tổ máy `SC688V3-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: SC27G830D2 | hãng: ∅ | 
  - đổi: genset: "SC688V3-H1 CONTACT" → "SC688V3-H1"
  - nguồn: `| SC688V3-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | SC27G830D2 | SHANGCHAI (China) | NIANFENG NF354F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 211 engine `6KTAA25-G38` | tổ máy `SC750V1-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: NIANFENG NF354H | hãng: SDEC | 
  - đổi: genset: "SC750V1-H1 CONTACT" → "SC750V1-H1"
  - nguồn: `| SC750V1-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6KTAA25-G38 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 211 alternator `NIANFENG NF354H` | tổ máy `SC750V1-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: 6KTAA25-G38 | hãng: ∅ | 
  - đổi: genset: "SC750V1-H1 CONTACT" → "SC750V1-H1"
  - nguồn: `| SC750V1-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6KTAA25-G38 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 212 engine `12GTAA27-G31` | tổ máy `SC750V2-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: NIANFENG NF354H | hãng: SDEC | 
  - đổi: genset: "SC750V2-H1 CONTACT" → "SC750V2-H1"
  - nguồn: `| SC750V2-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 12GTAA27-G31 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 212 alternator `NIANFENG NF354H` | tổ máy `SC750V2-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: 12GTAA27-G31 | hãng: ∅ | 
  - đổi: genset: "SC750V2-H1 CONTACT" → "SC750V2-H1"
  - nguồn: `| SC750V2-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 12GTAA27-G31 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 213 engine `SC27G900D2` | tổ máy `SC750V3-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: NIANFENG NF354H | hãng: SDEC | 
  - đổi: genset: "SC750V3-H1 CONTACT" → "SC750V3-H1"
  - nguồn: `| SC750V3-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | SC27G900D2 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 213 alternator `NIANFENG NF354H` | tổ máy `SC750V3-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: SC27G900D2 | hãng: ∅ | 
  - đổi: genset: "SC750V3-H1 CONTACT" → "SC750V3-H1"
  - nguồn: `| SC750V3-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | SC27G900D2 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 214 engine `6KTAA25-G32` | tổ máy `SC825V1-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: NIANFENG NF354H | hãng: SDEC | 
  - đổi: genset: "SC825V1-H1 CONTACT" → "SC825V1-H1"
  - nguồn: `| SC825V1-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G32 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 214 alternator `NIANFENG NF354H` | tổ máy `SC825V1-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: 6KTAA25-G32 | hãng: ∅ | 
  - đổi: genset: "SC825V1-H1 CONTACT" → "SC825V1-H1"
  - nguồn: `| SC825V1-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G32 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 215 engine `6KTAA25-G37` | tổ máy `SC825V2-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: NIANFENG NF354H | hãng: SDEC | 
  - đổi: genset: "SC825V2-H1 CONTACT" → "SC825V2-H1"
  - nguồn: `| SC825V2-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G37 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 215 alternator `NIANFENG NF354H` | tổ máy `SC825V2-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: 6KTAA25-G37 | hãng: ∅ | 
  - đổi: genset: "SC825V2-H1 CONTACT" → "SC825V2-H1"
  - nguồn: `| SC825V2-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 6KTAA25-G37 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 216 engine `SC25K990D2` | tổ máy `SC825V3-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: NIANFENG NF354H | hãng: SDEC | 
  - đổi: genset: "SC825V3-H1 CONTACT" → "SC825V3-H1"
  - nguồn: `| SC825V3-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | SC25K990D2 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 216 alternator `NIANFENG NF354H` | tổ máy `SC825V3-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: SC25K990D2 | hãng: ∅ | 
  - đổi: genset: "SC825V3-H1 CONTACT" → "SC825V3-H1"
  - nguồn: `| SC825V3-H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | SC25K990D2 | SHANGCHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 217 engine `6KTAA25-G31` | tổ máy `SC900-H1` | prime 800 kVA / 640 kW; standby 900 kVA / 720 kW | khác: NIANFENG NF404C | hãng: SDEC | 
  - đổi: genset: "SC900-H1 CONTACT" → "SC900-H1"
  - nguồn: `| SC900-H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 6KTAA25-G31 | SHANGCHAI (China) | NIANFENG NF404C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 217 alternator `NIANFENG NF404C` | tổ máy `SC900-H1` | prime 800 kVA / 640 kW; standby 900 kVA / 720 kW | khác: 6KTAA25-G31 | hãng: ∅ | 
  - đổi: genset: "SC900-H1 CONTACT" → "SC900-H1"
  - nguồn: `| SC900-H1 CONTACT | 900KVA/ 720KW | 800KVA/ 640KW | 6KTAA25-G31 | SHANGCHAI (China) | NIANFENG NF404C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 218 engine `6KTAA25-G320` | tổ máy `SC1000V1-H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: NIANFENG NF404D | hãng: SDEC | 
  - đổi: genset: "SC1000V1-H1 CONTACT" → "SC1000V1-H1"
  - nguồn: `| SC1000V1-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6KTAA25-G320 | SHANGCHAI (China) | NIANFENG NF404D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 218 alternator `NIANFENG NF404D` | tổ máy `SC1000V1-H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: 6KTAA25-G320 | hãng: ∅ | 
  - đổi: genset: "SC1000V1-H1 CONTACT" → "SC1000V1-H1"
  - nguồn: `| SC1000V1-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6KTAA25-G320 | SHANGCHAI (China) | NIANFENG NF404D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 219 engine `6WTAA35-G32` | tổ máy `SC1000V2-H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: NIANFENG NF404D | hãng: SDEC | 
  - đổi: genset: "SC1000V2-H1 CONTACT" → "SC1000V2-H1"
  - nguồn: `| SC1000V2-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6WTAA35-G32 | SHANGCHAI (China) | NIANFENG NF404D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 219 alternator `NIANFENG NF404D` | tổ máy `SC1000V2-H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: 6WTAA35-G32 | hãng: ∅ | 
  - đổi: genset: "SC1000V2-H1 CONTACT" → "SC1000V2-H1"
  - nguồn: `| SC1000V2-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 6WTAA35-G32 | SHANGCHAI (China) | NIANFENG NF404D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 220 engine `6KTAA25-G321` | tổ máy `SC1100V1-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: NIANFENG NF404E | hãng: SDEC | 
  - đổi: genset: "SC1100V1-H1 CONTACT" → "SC1100V1-H1"
  - nguồn: `| SC1100V1-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6KTAA25-G321 | SHANGCHAI (China) | NIANFENG NF404E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 220 alternator `NIANFENG NF404E` | tổ máy `SC1100V1-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: 6KTAA25-G321 | hãng: ∅ | 
  - đổi: genset: "SC1100V1-H1 CONTACT" → "SC1100V1-H1"
  - nguồn: `| SC1100V1-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6KTAA25-G321 | SHANGCHAI (China) | NIANFENG NF404E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 221 engine `6WTAA35-G31` | tổ máy `SC1100V2-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: NIANFENG NF404E | hãng: SDEC | 
  - đổi: genset: "SC1100V2-H1 CONTACT" → "SC1100V2-H1"
  - nguồn: `| SC1100V2-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6WTAA35-G31 | SHANGCHAI (China) | NIANFENG NF404E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 221 alternator `NIANFENG NF404E` | tổ máy `SC1100V2-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: 6WTAA35-G31 | hãng: ∅ | 
  - đổi: genset: "SC1100V2-H1 CONTACT" → "SC1100V2-H1"
  - nguồn: `| SC1100V2-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 6WTAA35-G31 | SHANGCHAI (China) | NIANFENG NF404E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 222 engine `6WTAA35-G310` | tổ máy `SC1250-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: NIANFENG NF404F | hãng: SDEC | 
  - đổi: genset: "SC1250-H1 CONTACT" → "SC1250-H1"
  - nguồn: `| SC1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 6WTAA35-G310 | SHANGCHAI (China) | NIANFENG NF404F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 222 alternator `NIANFENG NF404F` | tổ máy `SC1250-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: 6WTAA35-G310 | hãng: ∅ | 
  - đổi: genset: "SC1250-H1 CONTACT" → "SC1250-H1"
  - nguồn: `| SC1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 6WTAA35-G310 | SHANGCHAI (China) | NIANFENG NF404F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 223 engine `6WTAA35-G311` | tổ máy `SC1375-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: NIANFENG NF404G | hãng: SDEC | 
  - đổi: genset: "SC1375-H1 CONTACT" → "SC1375-H1"
  - nguồn: `| SC1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NF404G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 223 alternator `NIANFENG NF404G` | tổ máy `SC1375-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: 6WTAA35-G311 | hãng: ∅ | 
  - đổi: genset: "SC1375-H1 CONTACT" → "SC1375-H1"
  - nguồn: `| SC1375-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 6WTAA35-G311 | SHANGCHAI (China) | NIANFENG NF404G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 224 engine `12KTA58-G36` | tổ máy `SC1500-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: NIANFENG NF404H | hãng: SDEC | 
  - đổi: genset: "SC1500-H1 CONTACT" → "SC1500-H1"
  - nguồn: `| SC1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12KTA58-G36 | SHANGCHAI (China) | NIANFENG NF404H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 224 alternator `NIANFENG NF404H` | tổ máy `SC1500-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: 12KTA58-G36 | hãng: ∅ | 
  - đổi: genset: "SC1500-H1 CONTACT" → "SC1500-H1"
  - nguồn: `| SC1500-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12KTA58-G36 | SHANGCHAI (China) | NIANFENG NF404H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 225 engine `12KTA58-G35` | tổ máy `SC1688-H1` | prime 1653 kVA / 1250 kW; standby 1688 kVA / 1350 kW | khác: NIANFENG NF454C | hãng: SDEC | 
  - đổi: genset: "SC1688-H1 CONTACT" → "SC1688-H1"
  - nguồn: `| SC1688-H1 CONTACT | 1688KVA/ 1350KW | 1653KVA/ 1250KW | 12KTA58-G35 | SHANGCHAI (China) | NIANFENG NF454C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 225 alternator `NIANFENG NF454C` | tổ máy `SC1688-H1` | prime 1653 kVA / 1250 kW; standby 1688 kVA / 1350 kW | khác: 12KTA58-G35 | hãng: ∅ | 
  - đổi: genset: "SC1688-H1 CONTACT" → "SC1688-H1"
  - nguồn: `| SC1688-H1 CONTACT | 1688KVA/ 1350KW | 1653KVA/ 1250KW | 12KTA58-G35 | SHANGCHAI (China) | NIANFENG NF454C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 226 engine `12KTA58-G34` | tổ máy `SC1875-H1` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: NIANFENG NF454D | hãng: SDEC | 
  - đổi: genset: "SC1875-H1 CONTACT" → "SC1875-H1"
  - nguồn: `| SC1875-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | 12KTA58-G34 | SHANGCHAI (China) | NIANFENG NF454D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 226 alternator `NIANFENG NF454D` | tổ máy `SC1875-H1` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: 12KTA58-G34 | hãng: ∅ | 
  - đổi: genset: "SC1875-H1 CONTACT" → "SC1875-H1"
  - nguồn: `| SC1875-H1 CONTACT | 1875KVA/ 1500KW | 1688KVA/ 1350KW | 12KTA58-G34 | SHANGCHAI (China) | NIANFENG NF454D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 227 engine `12KTA58-G33` | tổ máy `SC2063-H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: NIANFENG NF454E | hãng: SDEC | 
  - đổi: genset: "SC2063-H1 CONTACT" → "SC2063-H1"
  - nguồn: `| SC2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 12KTA58-G33 | SHANGCHAI (China) | NIANFENG NF454E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 227 alternator `NIANFENG NF454E` | tổ máy `SC2063-H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: 12KTA58-G33 | hãng: ∅ | 
  - đổi: genset: "SC2063-H1 CONTACT" → "SC2063-H1"
  - nguồn: `| SC2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 12KTA58-G33 | SHANGCHAI (China) | NIANFENG NF454E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 230 engine `WP2.3D25E200` | tổ máy `W25-H1` | prime 23 kVA / 18 kW; standby 25 kVA / 20 kW | khác: NIANFENG NF184E | hãng: Weichai | 
  - đổi: genset: "W25-H1 CONTACT" → "W25-H1"
  - nguồn: `| W25-H1 CONTACT | 25KVA/ 20KW | 23KVA/ 18KW | WP2.3D25E200 | WEICHAI (China) | NIANFENG NF184E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 230 alternator `NIANFENG NF184E` | tổ máy `W25-H1` | prime 23 kVA / 18 kW; standby 25 kVA / 20 kW | khác: WP2.3D25E200 | hãng: ∅ | 
  - đổi: genset: "W25-H1 CONTACT" → "W25-H1"
  - nguồn: `| W25-H1 CONTACT | 25KVA/ 20KW | 23KVA/ 18KW | WP2.3D25E200 | WEICHAI (China) | NIANFENG NF184E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 231 engine `WP2.3D33E200` | tổ máy `W33-H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: NIANFENG NF184G | hãng: Weichai | 
  - đổi: genset: "W33-H1 CONTACT" → "W33-H1"
  - nguồn: `| W33-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | WP2.3D33E200 | WEICHAI (China) | NIANFENG NF184G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 231 alternator `NIANFENG NF184G` | tổ máy `W33-H1` | prime 30 kVA / 24 kW; standby 33 kVA / 26 kW | khác: WP2.3D33E200 | hãng: ∅ | 
  - đổi: genset: "W33-H1 CONTACT" → "W33-H1"
  - nguồn: `| W33-H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | WP2.3D33E200 | WEICHAI (China) | NIANFENG NF184G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 232 engine `WP2.3D40E200` | tổ máy `W41-H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: NIANFENG NF184H | hãng: Weichai | 
  - đổi: genset: "W41-H1 CONTACT" → "W41-H1"
  - nguồn: `| W41-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | WP2.3D40E200 | WEICHAI (China) | NIANFENG NF184H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 232 alternator `NIANFENG NF184H` | tổ máy `W41-H1` | prime 38 kVA / 30 kW; standby 41 kVA / 33 kW | khác: WP2.3D40E200 | hãng: ∅ | 
  - đổi: genset: "W41-H1 CONTACT" → "W41-H1"
  - nguồn: `| W41-H1 CONTACT | 41KVA/ 33KW | 38KVA/ 30KW | WP2.3D40E200 | WEICHAI (China) | NIANFENG NF184H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 233 engine `WP2.3D48E200` | tổ máy `W50-H1` | prime 45 kVA / 36 kW; standby 50 kVA / 40 kW | khác: NIANFENG NF224D | hãng: Weichai | 
  - đổi: genset: "W50-H1 CONTACT" → "W50-H1"
  - nguồn: `| W50-H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | WP2.3D48E200 | WEICHAI (China) | NIANFENG NF224D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 233 alternator `NIANFENG NF224D` | tổ máy `W50-H1` | prime 45 kVA / 36 kW; standby 50 kVA / 40 kW | khác: WP2.3D48E200 | hãng: ∅ | 
  - đổi: genset: "W50-H1 CONTACT" → "W50-H1"
  - nguồn: `| W50-H1 CONTACT | 50KVA/ 40KW | 45KVA/ 36KW | WP2.3D48E200 | WEICHAI (China) | NIANFENG NF224D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 234 engine `WP4.1D66E200` | tổ máy `W69-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: NIANFENG NF224F | hãng: Weichai | 
  - đổi: genset: "W69-H1 CONTACT" → "W69-H1"
  - nguồn: `| W69-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | WP4.1D66E200 | WEICHAI (China) | NIANFENG NF224F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 234 alternator `NIANFENG NF224F` | tổ máy `W69-H1` | prime 63 kVA / 50 kW; standby 69 kVA / 55 kW | khác: WP4.1D66E200 | hãng: ∅ | 
  - đổi: genset: "W69-H1 CONTACT" → "W69-H1"
  - nguồn: `| W69-H1 CONTACT | 69KVA/ 55KW | 63KVA/ 50KW | WP4.1D66E200 | WEICHAI (China) | NIANFENG NF224F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 235 engine `WP4.1D80E200` | tổ máy `W88-H1` | prime 80 kVA / 64 kW; standby 88 kVA / 70 kW | khác: NIANFENG NF224G | hãng: Weichai | 
  - đổi: genset: "W88-H1 CONTACT" → "W88-H1"
  - nguồn: `| W88-H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | WP4.1D80E200 | WEICHAI (China) | NIANFENG NF224G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 235 alternator `NIANFENG NF224G` | tổ máy `W88-H1` | prime 80 kVA / 64 kW; standby 88 kVA / 70 kW | khác: WP4.1D80E200 | hãng: ∅ | 
  - đổi: genset: "W88-H1 CONTACT" → "W88-H1"
  - nguồn: `| W88-H1 CONTACT | 88KVA/ 70KW | 80KVA/ 64KW | WP4.1D80E200 | WEICHAI (China) | NIANFENG NF224G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 236 engine `WP4.1D100E200` | tổ máy `W110-H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: NIANFENG NF274C | hãng: Weichai | 
  - đổi: genset: "W110-H1 CONTACT" → "W110-H1"
  - nguồn: `| W110-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | WP4.1D100E200 | WEICHAI (China) | NIANFENG NF274C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 236 alternator `NIANFENG NF274C` | tổ máy `W110-H1` | prime 100 kVA / 80 kW; standby 110 kVA / 88 kW | khác: WP4.1D100E200 | hãng: ∅ | 
  - đổi: genset: "W110-H1 CONTACT" → "W110-H1"
  - nguồn: `| W110-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | WP4.1D100E200 | WEICHAI (China) | NIANFENG NF274C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 237 engine `WP6D132E200` | tổ máy `W138-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: NIANFENG NF274E | hãng: Weichai | 
  - đổi: genset: "W138-H1 CONTACT" → "W138-H1"
  - nguồn: `| W138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | WP6D132E200 | WEICHAI (China) | NIANFENG NF274E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 237 alternator `NIANFENG NF274E` | tổ máy `W138-H1` | prime 125 kVA / 100 kW; standby 138 kVA / 110 kW | khác: WP6D132E200 | hãng: ∅ | 
  - đổi: genset: "W138-H1 CONTACT" → "W138-H1"
  - nguồn: `| W138-H1 CONTACT | 138KVA/ 110KW | 125KVA/ 100KW | WP6D132E200 | WEICHAI (China) | NIANFENG NF274E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 238 engine `WP6D152E200` | tổ máy `W165-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: NIANFENG NF274FS | hãng: Weichai | 
  - đổi: genset: "W165-H1 CONTACT" → "W165-H1"
  - nguồn: `| W165-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | WP6D152E200 | WEICHAI (China) | NIANFENG NF274FS | Click Here | Download`
- **ĐỔI** n108 b7 dòng 238 alternator `NIANFENG NF274FS` | tổ máy `W165-H1` | prime 150 kVA / 120 kW; standby 165 kVA / 132 kW | khác: WP6D152E200 | hãng: ∅ | 
  - đổi: genset: "W165-H1 CONTACT" → "W165-H1"
  - nguồn: `| W165-H1 CONTACT | 165KVA/ 132KW | 150KVA/ 120KW | WP6D152E200 | WEICHAI (China) | NIANFENG NF274FS | Click Here | Download`
- **ĐỔI** n108 b7 dòng 239 engine `WP10D200E200` | tổ máy `W220-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: NIANFENG NF274H | hãng: Weichai | 
  - đổi: genset: "W220-H1 CONTACT" → "W220-H1"
  - nguồn: `| W220-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | WP10D200E200 | WEICHAI (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 239 alternator `NIANFENG NF274H` | tổ máy `W220-H1` | prime 200 kVA / 160 kW; standby 220 kVA / 176 kW | khác: WP10D200E200 | hãng: ∅ | 
  - đổi: genset: "W220-H1 CONTACT" → "W220-H1"
  - nguồn: `| W220-H1 CONTACT | 220KVA/ 176KW | 200KVA/ 160KW | WP10D200E200 | WEICHAI (China) | NIANFENG NF274H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 240 engine `WP10D238E200` | tổ máy `W250-H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: NIANFENG NF274J | hãng: Weichai | 
  - đổi: genset: "W250-H1 CONTACT" → "W250-H1"
  - nguồn: `| W250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | WP10D238E200 | WEICHAI (China) | NIANFENG NF274J | Click Here | Download`
- **ĐỔI** n108 b7 dòng 240 alternator `NIANFENG NF274J` | tổ máy `W250-H1` | prime 225 kVA / 180 kW; standby 250 kVA / 200 kW | khác: WP10D238E200 | hãng: ∅ | 
  - đổi: genset: "W250-H1 CONTACT" → "W250-H1"
  - nguồn: `| W250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | WP10D238E200 | WEICHAI (China) | NIANFENG NF274J | Click Here | Download`
- **ĐỔI** n108 b7 dòng 241 engine `WP10D264E200` | tổ máy `W275-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: NIANFENG NF274K | hãng: Weichai | 
  - đổi: genset: "W275-H1 CONTACT" → "W275-H1"
  - nguồn: `| W275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | WP10D264E200 | WEICHAI (China) | NIANFENG NF274K | Click Here | Download`
- **ĐỔI** n108 b7 dòng 241 alternator `NIANFENG NF274K` | tổ máy `W275-H1` | prime 250 kVA / 200 kW; standby 275 kVA / 220 kW | khác: WP10D264E200 | hãng: ∅ | 
  - đổi: genset: "W275-H1 CONTACT" → "W275-H1"
  - nguồn: `| W275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | WP10D264E200 | WEICHAI (China) | NIANFENG NF274K | Click Here | Download`
- **ĐỔI** n108 b7 dòng 242 engine `WP10D320E200` | tổ máy `W344-H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: NIANFENG NF314E | hãng: Weichai | 
  - đổi: genset: "W344-H1 CONTACT" → "W344-H1"
  - nguồn: `| W344-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | WP10D320E200 | WEICHAI (China) | NIANFENG NF314E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 242 alternator `NIANFENG NF314E` | tổ máy `W344-H1` | prime 313 kVA / 250 kW; standby 344 kVA / 275 kW | khác: WP10D320E200 | hãng: ∅ | 
  - đổi: genset: "W344-H1 CONTACT" → "W344-H1"
  - nguồn: `| W344-H1 CONTACT | 344KVA/ 275KW | 313KVA/ 250KW | WP10D320E200 | WEICHAI (China) | NIANFENG NF314E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 243 engine `WP12D353E200` | tổ máy `W413-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: NIANFENG NF314E | hãng: Weichai | 
  - đổi: genset: "W413-H1 CONTACT" → "W413-H1"
  - nguồn: `| W413-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | WP12D353E200 | WEICHAI (China) | NIANFENG NF314E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 243 alternator `NIANFENG NF314E` | tổ máy `W413-H1` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: WP12D353E200 | hãng: ∅ | 
  - đổi: genset: "W413-H1 CONTACT" → "W413-H1"
  - nguồn: `| W413-H1 CONTACT | 413KVA/ 330KW | 375KVA/ 300KW | WP12D353E200 | WEICHAI (China) | NIANFENG NF314E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 244 engine `WP13D385E200` | tổ máy `W438-H1` | prime 400 kVA / 320 kW; standby 438 kVA / 350 kW | khác: NIANFENG NF314H | hãng: Weichai | 
  - đổi: genset: "W438-H1 CONTACT" → "W438-H1"
  - nguồn: `| W438-H1 CONTACT | 438KVA/ 350KW | 400KVA/ 320KW | WP13D385E200 | WEICHAI (China) | NIANFENG NF314H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 244 alternator `NIANFENG NF314H` | tổ máy `W438-H1` | prime 400 kVA / 320 kW; standby 438 kVA / 350 kW | khác: WP13D385E200 | hãng: ∅ | 
  - đổi: genset: "W438-H1 CONTACT" → "W438-H1"
  - nguồn: `| W438-H1 CONTACT | 438KVA/ 350KW | 400KVA/ 320KW | WP13D385E200 | WEICHAI (China) | NIANFENG NF314H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 245 engine `WP13D440E310` | tổ máy `W500-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: NIANFENG NF314J | hãng: Weichai | 
  - đổi: genset: "W500-H1 CONTACT" → "W500-H1"
  - nguồn: `| W500-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | WP13D440E310 | WEICHAI (China) | NIANFENG NF314J | Click Here | Download`
- **ĐỔI** n108 b7 dòng 245 alternator `NIANFENG NF314J` | tổ máy `W500-H1` | prime 450 kVA / 360 kW; standby 500 kVA / 400 kW | khác: WP13D440E310 | hãng: ∅ | 
  - đổi: genset: "W500-H1 CONTACT" → "W500-H1"
  - nguồn: `| W500-H1 CONTACT | 500KVA/ 400KW | 450KVA/ 360KW | WP13D440E310 | WEICHAI (China) | NIANFENG NF314J | Click Here | Download`
- **ĐỔI** n108 b7 dòng 246 engine `WP13D490E310` | tổ máy `W550-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: NIANFENG NF354D | hãng: Weichai | 
  - đổi: genset: "W550-H1 CONTACT" → "W550-H1"
  - nguồn: `| W550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | WP13D490E310 | WEICHAI (China) | NIANFENG NF354D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 246 alternator `NIANFENG NF354D` | tổ máy `W550-H1` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: WP13D490E310 | hãng: ∅ | 
  - đổi: genset: "W550-H1 CONTACT" → "W550-H1"
  - nguồn: `| W550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | WP13D490E310 | WEICHAI (China) | NIANFENG NF354D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 247 engine `6M33D633E200` | tổ máy `W688-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: NIANFENG NF354F | hãng: Weichai | 
  - đổi: genset: "W688-H1 CONTACT" → "W688-H1"
  - nguồn: `| W688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6M33D633E200 | WEICHAI (China) | NIANFENG NF354F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 247 alternator `NIANFENG NF354F` | tổ máy `W688-H1` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: 6M33D633E200 | hãng: ∅ | 
  - đổi: genset: "W688-H1 CONTACT" → "W688-H1"
  - nguồn: `| W688-H1 CONTACT | 688KVA/ 550KW | 625KVA/ 500KW | 6M33D633E200 | WEICHAI (China) | NIANFENG NF354F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 248 engine `6M33D670E200` | tổ máy `W750-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: NIANFENG NF354H | hãng: Weichai | 
  - đổi: genset: "W750-H1 CONTACT" → "W750-H1"
  - nguồn: `| W750-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6M33D670E200 | WEICHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 248 alternator `NIANFENG NF354H` | tổ máy `W750-H1` | prime 688 kVA / 550 kW; standby 750 kVA / 600 kW | khác: 6M33D670E200 | hãng: ∅ | 
  - đổi: genset: "W750-H1 CONTACT" → "W750-H1"
  - nguồn: `| W750-H1 CONTACT | 750KVA/ 600KW | 688KVA/ 550KW | 6M33D670E200 | WEICHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 249 engine `6M33D725E310` | tổ máy `W825-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 600 kW | khác: NIANFENG NF354H | hãng: Weichai |  | ⚠ standby kW/kVA=0.73
  - đổi: genset: "W825-H1 CONTACT" → "W825-H1"
  - nguồn: `| W825-H1 CONTACT | 825KVA/ 600KW | 750KVA/ 600KW | 6M33D725E310 | WEICHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 249 alternator `NIANFENG NF354H` | tổ máy `W825-H1` | prime 750 kVA / 600 kW; standby 825 kVA / 600 kW | khác: 6M33D725E310 | hãng: ∅ |  | ⚠ standby kW/kVA=0.73
  - đổi: genset: "W825-H1 CONTACT" → "W825-H1"
  - nguồn: `| W825-H1 CONTACT | 825KVA/ 600KW | 750KVA/ 600KW | 6M33D725E310 | WEICHAI (China) | NIANFENG NF354H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 250 engine `8M33D800E200` | tổ máy `W888-H1` | prime 800 kVA / 640 kW; standby 888 kVA / 710 kW | khác: NIANFENG NF404C | hãng: Weichai | 
  - đổi: genset: "W888-H1 CONTACT" → "W888-H1"
  - nguồn: `| W888-H1 CONTACT | 888KVA/ 710KW | 800KVA/ 640KW | 8M33D800E200 | WEICHAI (China) | NIANFENG NF404C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 250 alternator `NIANFENG NF404C` | tổ máy `W888-H1` | prime 800 kVA / 640 kW; standby 888 kVA / 710 kW | khác: 8M33D800E200 | hãng: ∅ | 
  - đổi: genset: "W888-H1 CONTACT" → "W888-H1"
  - nguồn: `| W888-H1 CONTACT | 888KVA/ 710KW | 800KVA/ 640KW | 8M33D800E200 | WEICHAI (China) | NIANFENG NF404C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 251 engine `8M33D890E200` | tổ máy `W1000-H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: NIANFENG NF404D | hãng: Weichai | 
  - đổi: genset: "W1000-H1 CONTACT" → "W1000-H1"
  - nguồn: `| W1000-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 8M33D890E200 | WEICHAI (China) | NIANFENG NF404D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 251 alternator `NIANFENG NF404D` | tổ máy `W1000-H1` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: 8M33D890E200 | hãng: ∅ | 
  - đổi: genset: "W1000-H1 CONTACT" → "W1000-H1"
  - nguồn: `| W1000-H1 CONTACT | 1000KVA/ 800KW | 900KVA/ 720KW | 8M33D890E200 | WEICHAI (China) | NIANFENG NF404D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 252 engine `8M33D975E310` | tổ máy `W1100-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: NIANFENG NF404E | hãng: Weichai | 
  - đổi: genset: "W1100-H1 CONTACT" → "W1100-H1"
  - nguồn: `| W1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 8M33D975E310 | WEICHAI (China) | NIANFENG NF404E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 252 alternator `NIANFENG NF404E` | tổ máy `W1100-H1` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: 8M33D975E310 | hãng: ∅ | 
  - đổi: genset: "W1100-H1 CONTACT" → "W1100-H1"
  - nguồn: `| W1100-H1 CONTACT | 1100KVA/ 880KW | 1000KVA/ 800KW | 8M33D975E310 | WEICHAI (China) | NIANFENG NF404E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 253 engine `12M33D1108E200` | tổ máy `W1250-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: NIANFENG NF404F | hãng: Weichai | 
  - đổi: genset: "W1250-H1 CONTACT" → "W1250-H1"
  - nguồn: `| W1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 12M33D1108E200 | WEICHAI (China) | NIANFENG NF404F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 253 alternator `NIANFENG NF404F` | tổ máy `W1250-H1` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: 12M33D1108E200 | hãng: ∅ | 
  - đổi: genset: "W1250-H1 CONTACT" → "W1250-H1"
  - nguồn: `| W1250-H1 CONTACT | 1250KVA/ 1000KW | 1125KVA/ 900KW | 12M33D1108E200 | WEICHAI (China) | NIANFENG NF404F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 254 engine `12M33D1210E200` | tổ máy `W1375V1-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: NIANFENG NF404G | hãng: Weichai | 
  - đổi: genset: "W1375V1-H1 CONTACT" → "W1375V1-H1"
  - nguồn: `| W1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1210E200 | WEICHAI (China) | NIANFENG NF404G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 254 alternator `NIANFENG NF404G` | tổ máy `W1375V1-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: 12M33D1210E200 | hãng: ∅ | 
  - đổi: genset: "W1375V1-H1 CONTACT" → "W1375V1-H1"
  - nguồn: `| W1375V1-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1210E200 | WEICHAI (China) | NIANFENG NF404G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 255 engine `12M33D1240E310` | tổ máy `W1375V2-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: NIANFENG NF404G | hãng: Weichai | 
  - đổi: genset: "W1375V2-H1 CONTACT" → "W1375V2-H1"
  - nguồn: `| W1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1240E310 | WEICHAI (China) | NIANFENG NF404G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 255 alternator `NIANFENG NF404G` | tổ máy `W1375V2-H1` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: 12M33D1240E310 | hãng: ∅ | 
  - đổi: genset: "W1375V2-H1 CONTACT" → "W1375V2-H1"
  - nguồn: `| W1375V2-H1 CONTACT | 1375KVA/ 1100KW | 1250KVA/ 1000KW | 12M33D1240E310 | WEICHAI (China) | NIANFENG NF404G | Click Here | Download`
- **ĐỔI** n108 b7 dòng 256 engine `12M33D1320E200` | tổ máy `W1500V1-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: NIANFENG NF404H | hãng: Weichai | 
  - đổi: genset: "W1500V1-H1 CONTACT" → "W1500V1-H1"
  - nguồn: `| W1500V1-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E200 | WEICHAI (China) | NIANFENG NF404H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 256 alternator `NIANFENG NF404H` | tổ máy `W1500V1-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: 12M33D1320E200 | hãng: ∅ | 
  - đổi: genset: "W1500V1-H1 CONTACT" → "W1500V1-H1"
  - nguồn: `| W1500V1-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E200 | WEICHAI (China) | NIANFENG NF404H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 257 engine `12M33D1320E310` | tổ máy `W1500V2-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: NIANFENG NF404H | hãng: Weichai | 
  - đổi: genset: "W1500V2-H1 CONTACT" → "W1500V2-H1"
  - nguồn: `| W1500V2-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E310 | WEICHAI (China) | NIANFENG NF404H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 257 alternator `NIANFENG NF404H` | tổ máy `W1500V2-H1` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: 12M33D1320E310 | hãng: ∅ | 
  - đổi: genset: "W1500V2-H1 CONTACT" → "W1500V2-H1"
  - nguồn: `| W1500V2-H1 CONTACT | 1500KVA/ 1200KW | 1375KVA/ 1100KW | 12M33D1320E310 | WEICHAI (China) | NIANFENG NF404H | Click Here | Download`
- **ĐỔI** n108 b7 dòng 258 engine `12M33D1500E310` | tổ máy `W1650-H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: NIANFENG NF454C | hãng: Weichai | 
  - đổi: genset: "W1650-H1 CONTACT" → "W1650-H1"
  - nguồn: `| W1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 12M33D1500E310 | WEICHAI (China) | NIANFENG NF454C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 258 alternator `NIANFENG NF454C` | tổ máy `W1650-H1` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: 12M33D1500E310 | hãng: ∅ | 
  - đổi: genset: "W1650-H1 CONTACT" → "W1650-H1"
  - nguồn: `| W1650-H1 CONTACT | 1650KVA/ 1320KW | 1500KVA/ 1200KW | 12M33D1500E310 | WEICHAI (China) | NIANFENG NF454C | Click Here | Download`
- **ĐỔI** n108 b7 dòng 259 engine `16M33D1580E310` | tổ máy `W1825-H1` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: NIANFENG NF454D | hãng: Weichai | 
  - đổi: genset: "W1825-H1 CONTACT" → "W1825-H1"
  - nguồn: `| W1825-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | 16M33D1580E310 | WEICHAI (China) | NIANFENG NF454D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 259 alternator `NIANFENG NF454D` | tổ máy `W1825-H1` | prime 1650 kVA / 1320 kW; standby 1825 kVA / 1460 kW | khác: 16M33D1580E310 | hãng: ∅ | 
  - đổi: genset: "W1825-H1 CONTACT" → "W1825-H1"
  - nguồn: `| W1825-H1 CONTACT | 1825KVA/ 1460KW | 1650KVA/ 1320KW | 16M33D1580E310 | WEICHAI (China) | NIANFENG NF454D | Click Here | Download`
- **ĐỔI** n108 b7 dòng 260 engine `16M33D1680E310` | tổ máy `W1900-H1` | prime 1750 kVA / 1400 kW; standby 1900 kVA / 1520 kW | khác: NIANFENG NF454E | hãng: Weichai | 
  - đổi: genset: "W1900-H1 CONTACT" → "W1900-H1"
  - nguồn: `| W1900-H1 CONTACT | 1900KVA/ 1520KW | 1750KVA/ 1400KW | 16M33D1680E310 | WEICHAI (China) | NIANFENG NF454E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 260 alternator `NIANFENG NF454E` | tổ máy `W1900-H1` | prime 1750 kVA / 1400 kW; standby 1900 kVA / 1520 kW | khác: 16M33D1680E310 | hãng: ∅ | 
  - đổi: genset: "W1900-H1 CONTACT" → "W1900-H1"
  - nguồn: `| W1900-H1 CONTACT | 1900KVA/ 1520KW | 1750KVA/ 1400KW | 16M33D1680E310 | WEICHAI (China) | NIANFENG NF454E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 261 engine `16M33D1800E310` | tổ máy `W2063-H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: NIANFENG NF454E | hãng: Weichai | 
  - đổi: genset: "W2063-H1 CONTACT" → "W2063-H1"
  - nguồn: `| W2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 16M33D1800E310 | WEICHAI (China) | NIANFENG NF454E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 261 alternator `NIANFENG NF454E` | tổ máy `W2063-H1` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: 16M33D1800E310 | hãng: ∅ | 
  - đổi: genset: "W2063-H1 CONTACT" → "W2063-H1"
  - nguồn: `| W2063-H1 CONTACT | 2063KVA/ 1650KW | 1875KVA/ 1500KW | 16M33D1800E310 | WEICHAI (China) | NIANFENG NF454E | Click Here | Download`
- **ĐỔI** n108 b7 dòng 262 engine `16M33D1980E310` | tổ máy `W2200-H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: NIANFENG NF454F | hãng: Weichai | 
  - đổi: genset: "W2200-H1 CONTACT" → "W2200-H1"
  - nguồn: `| W2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 16M33D1980E310 | WEICHAI (China) | NIANFENG NF454F | Click Here | Download`
- **ĐỔI** n108 b7 dòng 262 alternator `NIANFENG NF454F` | tổ máy `W2200-H1` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: 16M33D1980E310 | hãng: ∅ | 
  - đổi: genset: "W2200-H1 CONTACT" → "W2200-H1"
  - nguồn: `| W2200-H1 CONTACT | 2200KVA/ 1760KW | 2000KVA/ 1600KW | 16M33D1980E310 | WEICHAI (China) | NIANFENG NF454F | Click Here | Download`

## fukangsi-yangzhou (mới 0, mất 0, đổi 366)

- **ĐỔI** n2001 b0 dòng 0 engine `NT855-GA` | tổ máy `FKS-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤201; dims=2900*980*1750; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| FKS-C200 | 200/250 | 重庆康明斯 | NT855-GA | 6 | 14 | 37 | ≤201 | 2900*980*1750 | 2500`
- **ĐỔI** n2001 b0 dòng 1 engine `NTA855-G1A` | tổ máy `FKS-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤201; dims=2900*980*1750; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-C250 | 250/312.5 | 重庆康明斯 | NTA855-G1A | 6 | 14 | 37 | ≤201 | 2900*980*1750 | 2600`
- **ĐỔI** n2001 b0 dòng 2 engine `MTAA11-G3` | tổ máy `FKS-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤201; dims=2900*980*1750; weight=2650
  - đổi: weight: ∅ → 2650
  - nguồn: `| FKS-C280 | 280/350 | 重庆康明斯 | MTAA11-G3 | 6 | 14 | 39 | ≤201 | 2900*980*1750 | 2650`
- **ĐỔI** n2001 b0 dòng 3 engine `NTA855-G1B` | tổ máy `FKS-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3000*980*1750; weight=2700
  - đổi: weight: ∅ → 2700
  - nguồn: `| FKS-C280 | 280/350 | 重庆康明斯 | NTA855-G1B | 6 | 14 | 39 | ≤205 | 3000*980*1750 | 2700`
- **ĐỔI** n2001 b0 dòng 4 engine `NTA855-G2A` | tổ máy `FKS-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3000*980*1750; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| FKS-C300 | 300/375 | 重庆康明斯 | NTA855-G2A | 6 | 14 | 39 | ≤205 | 3000*980*1750 | 2800`
- **ĐỔI** n2001 b0 dòng 5 engine `NTA855-G4` | tổ máy `FKS-C310` | rated 387.5 kVA / 310 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3100*1050*1850; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| FKS-C310 | 310/387.5 | 重庆康明斯 | NTA855-G4 | 6 | 14 | 39 | ≤205 | 3100*1050*1850 | 2900`
- **ĐỔI** n2001 b0 dòng 6 engine `NTAA855-G7` | tổ máy `FKS-C330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3200*1350*1850; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-C330 | 330/412.5 | 重庆康明斯 | NTAA855-G7 | 6 | 14 | 39 | ≤205 | 3200*1350*1850 | 3000`
- **ĐỔI** n2001 b0 dòng 7 engine `NTAA855-G7A` | tổ máy `FKS-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3200*1350*1850; weight=3300
  - đổi: weight: ∅ → 3300
  - nguồn: `| FKS-C350 | 350/437.5 | 重庆康明斯 | NTAA855-G7A | 6 | 14 | 39 | ≤205 | 3200*1350*1850 | 3300`
- **ĐỔI** n2001 b0 dòng 8 engine `KTA19-G3` | tổ máy `FKS-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3400*1250*1950; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-C400 | 400/500 | 重庆康明斯 | KTA19-G3 | 6 | 19 | 50 | ≤203 | 3400*1250*1950 | 3500`
- **ĐỔI** n2001 b0 dòng 9 engine `KTA19-G3A` | tổ máy `FKS-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3400*1250*1950; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| FKS-C400 | 400/500 | 重庆康明斯 | KTA19-G3A | 6 | 19 | 50 | ≤203 | 3400*1250*1950 | 3600`
- **ĐỔI** n2001 b0 dòng 10 engine `KTA19-G4` | tổ máy `FKS-C440` | rated 550 kVA / 440 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3400*1250*2000; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| FKS-C440 | 440/550 | 重庆康明斯 | KTA19-G4 | 6 | 19 | 50 | ≤203 | 3400*1250*2000 | 3600`
- **ĐỔI** n2001 b0 dòng 11 engine `KTAA19-G5` | tổ máy `FKS-C500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3600*1550*2100; weight=4100
  - đổi: weight: ∅ → 4100
  - nguồn: `| FKS-C500 | 500/625 | 重庆康明斯 | KTAA19-G5 | 6 | 19 | 50 | ≤203 | 3600*1550*2100 | 4100`
- **ĐỔI** n2001 b0 dòng 12 engine `KTA19-G8` | tổ máy `FKS-C520` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤213; dims=3750*1550*2100; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| FKS-C520 | 520/650 | 重庆康明斯 | KTA19-G8 | 6 | 19 | 50 | ≤213 | 3750*1550*2100 | 4200`
- **ĐỔI** n2001 b0 dòng 13 engine `KTAA19-G6A` | tổ máy `FKS-C550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3750*1550*2100; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| FKS-C550 | 550/687.5 | 重庆康明斯 | KTAA19-G6A | 6 | 19 | 50 | ≤203 | 3750*1550*2100 | 4200`
- **ĐỔI** n2001 b0 dòng 14 engine `KTA38-GA` | tổ máy `FKS-C600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| FKS-C600 | 600/750 | 重庆康明斯 | KTA38-GA | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 7500`
- **ĐỔI** n2001 b0 dòng 15 engine `KTA38-G2` | tổ máy `FKS-C640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=8200
  - đổi: weight: ∅ → 8200
  - nguồn: `| FKS-C640 | 640/800 | 重庆康明斯 | KTA38-G2 | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8200`
- **ĐỔI** n2001 b0 dòng 16 engine `KTA38-G2B` | tổ máy `FKS-C700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=8200
  - đổi: weight: ∅ → 8200
  - nguồn: `| FKS-C700 | 700/875 | 重庆康明斯 | KTA38-G2B | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8200`
- **ĐỔI** n2001 b0 dòng 17 engine `KTA38-G2A` | tổ máy `FKS-C800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=8500
  - đổi: weight: ∅ → 8500
  - nguồn: `| FKS-C800 | 800/1000 | 重庆康明斯 | KTA38-G2A | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8500`
- **ĐỔI** n2001 b0 dòng 18 engine `KTA38-G5` | tổ máy `FKS-C880` | rated 1100 kVA / 880 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4600*2100*2600; weight=8800
  - đổi: weight: ∅ → 8800
  - nguồn: `| FKS-C880 | 880/1100 | 重庆康明斯 | KTA38-G5 | 12 | 38 | 135 | ≤203 | 4600*2100*2600 | 8800`
- **ĐỔI** n2001 b0 dòng 19 engine `KTA38-G9` | tổ máy `FKS-C900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4750*1850*2600; weight=9100
  - đổi: weight: ∅ → 9100
  - nguồn: `| FKS-C900 | 900/1125 | 重庆康明斯 | KTA38-G9 | 12 | 38 | 135 | ≤203 | 4750*1850*2600 | 9100`
- **ĐỔI** n2001 b0 dòng 20 engine `KTA50-G3` | tổ máy `FKS-C1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=177; fuel=≤203; dims=5000*2000*2650; weight=10200
  - đổi: weight: ∅ → 10200
  - nguồn: `| FKS-C1000 | 1000/1250 | 重庆康明斯 | KTA50-G3 | 16 | 50 | 177 | ≤203 | 5000*2000*2650 | 10200`
- **ĐỔI** n2001 b0 dòng 21 engine `KTA50-G8` | tổ máy `FKS-C1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=204; fuel=≤203; dims=5100*2200*2650; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| FKS-C1200 | 1200/1500 | 重庆康明斯 | KTA50-G8 | 16 | 50 | 204 | ≤203 | 5100*2200*2650 | 13000`
- **ĐỔI** n2001 b0 dòng 22 engine `KTA50-GS8` | tổ máy `FKS-C1320` | rated 1650 kVA / 1320 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=204; fuel=≤203; dims=5100*2200*2750; weight=11000
  - đổi: weight: ∅ → 11000
  - nguồn: `| FKS-C1320 | 1320/1650 | 重庆康明斯 | KTA50-GS8 | 16 | 50 | 204 | ≤203 | 5100*2200*2750 | 11000`
- **ĐỔI** n2001 b0 dòng 23 engine `KTA50-G15` | tổ máy `FKS-C1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=204; fuel=≤203; dims=5700*2250*2600; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| FKS-C1500 | 1500/1875 | 重庆康明斯 | KTA50-G15 | 16 | 50 | 204 | ≤203 | 5700*2250*2600 | 13000`
- **ĐỔI** n2001 b1 dòng 0 engine `QSNT-G6` | tổ máy `FKS-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤195; dims=3200*1000*1500; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| FKS-C250 | 250/312.5 | 重庆康明斯 | QSNT-G6 | 6 | 14 | 39 | ≤195 | 3200*1000*1500 | 2800`
- **ĐỔI** n2001 b1 dòng 1 engine `QSNT-G7` | tổ máy `FKS-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤195; dims=3200*1000*1500; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| FKS-C280 | 280/350 | 重庆康明斯 | QSNT-G7 | 6 | 14 | 39 | ≤195 | 3200*1000*1500 | 2800`
- **ĐỔI** n2001 b1 dòng 2 engine `QSNT-G1` | tổ máy `FKS-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤195; dims=3200*1000*1500; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| FKS-C300 | 300/375 | 重庆康明斯 | QSNT-G1 | 6 | 14 | 39 | ≤195 | 3200*1000*1500 | 2900`
- **ĐỔI** n2001 b1 dòng 3 engine `QSNT-G3` | tổ máy `FKS-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤195; dims=3200*1200*1900; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-C350 | 350/437.5 | 重庆康明斯 | QSNT-G3 | 6 | 14 | 39 | ≤195 | 3200*1200*1900 | 3000`
- **ĐỔI** n2001 b1 dòng 4 engine `QSNT-G4X` | tổ máy `FKS-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤195; dims=3200*1200*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-C400 | 400/500 | 重庆康明斯 | QSNT-G4X | 6 | 14 | 39 | ≤195 | 3200*1200*1900 | 3200`
- **ĐỔI** n2001 b1 dòng 5 engine `QSK19-G4` | tổ máy `FKS-C600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=18.9; oil=50; fuel=≤195; dims=3700*1550*2100; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| FKS-C600 | 600/750 | 重庆康明斯 | QSK19-G4 | 6 | 18.9 | 50 | ≤195 | 3700*1550*2100 | 4000`
- **ĐỔI** n2001 b1 dòng 6 engine `QSK19-G11` | tổ máy `FKS-C650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=18.9; oil=50; fuel=≤195; dims=3700*1550*2100; weight=4500
  - đổi: weight: ∅ → 4500
  - nguồn: `| FKS-C650 | 650/812.5 | 重庆康明斯 | QSK19-G11 | 6 | 18.9 | 50 | ≤195 | 3700*1550*2100 | 4500`
- **ĐỔI** n2001 b1 dòng 7 engine `QSK38-G5` | tổ máy `FKS-C1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=37.7; oil=135; fuel=≤195; dims=5000*2100*2600; weight=9000
  - đổi: weight: ∅ → 9000
  - nguồn: `| FKS-C1100 | 1100/1375 | 重庆康明斯 | QSK38-G5 | 12 | 37.7 | 135 | ≤195 | 5000*2100*2600 | 9000`
- **ĐỔI** n2001 b2 dòng 0 engine `4B3.9-G1` | tổ máy `FKS-C20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1600*800*1300; weight=5500
  - đổi: weight: ∅ → 5500
  - nguồn: `| FKS-C20 | 20/25 | 东风康明斯 | 4B3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 5500`
- **ĐỔI** n2001 b2 dòng 1 engine `4B3.9-G2` | tổ máy `FKS-C20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1600*700*1150; weight=600
  - đổi: weight: ∅ → 600
  - nguồn: `| FKS-C20 | 20/25 | 东风康明斯 | 4B3.9-G2 | 4 | 3.92 | 9 | ≤210 | 1600*700*1150 | 600`
- **ĐỔI** n2001 b2 dòng 2 engine `4BT3.9-G1` | tổ máy `FKS-C30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1600*800*1300; weight=600
  - đổi: weight: ∅ → 600
  - nguồn: `| FKS-C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 600`
- **ĐỔI** n2001 b2 dòng 3 engine `4BT3.9-G2` | tổ máy `FKS-C30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1600*800*1300; weight=600
  - đổi: weight: ∅ → 600
  - nguồn: `| FKS-C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G2 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 600`
- **ĐỔI** n2001 b2 dòng 4 engine `4BTA3.9-G2` | tổ máy `FKS-C50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=11; fuel=≤210; dims=1800*800*1300; weight=700
  - đổi: weight: ∅ → 700
  - nguồn: `| FKS-C50 | 50/62.5 | 东风康明斯 | 4BTA3.9-G2 | 4 | 3.92 | 11 | ≤210 | 1800*800*1300 | 700`
- **ĐỔI** n2001 b2 dòng 5 engine `6BT5.9-G1` | tổ máy `FKS-C80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤210; dims=2100*850*1450; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| FKS-C80 | 80/100 | 东风康明斯 | 6BT5.9-G1 | 6 | 5.88 | 16 | ≤210 | 2100*850*1450 | 950`
- **ĐỔI** n2001 b2 dòng 6 engine `6BT5.9-G2` | tổ máy `FKS-C80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤210; dims=2100*850*1450; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| FKS-C80 | 80/100 | 东风康明斯 | 6BT5.9-G2 | 6 | 5.88 | 16 | ≤210 | 2100*850*1450 | 950`
- **ĐỔI** n2001 b2 dòng 7 engine `6BTA5.9-G2` | tổ máy `FKS-C100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤210; dims=2300*850*1450; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| FKS-C100 | 100/125 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤210 | 2300*850*1450 | 1100`
- **ĐỔI** n2001 b2 dòng 8 engine `6BTAA5.9-G2` | tổ máy `FKS-C120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤208; dims=2300*850*1450; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| FKS-C120 | 120/150 | 东风康明斯 | 6BTAA5.9-G2 | 6 | 5.88 | 16 | ≤208 | 2300*850*1450 | 1100`
- **ĐỔI** n2001 b2 dòng 9 engine `6CTA8.3-G1` | tổ máy `FKS-C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2500*850*1600; weight=1350
  - đổi: weight: ∅ → 1350
  - nguồn: `| FKS-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G1 | 6 | 8.3 | 24 | ≤205 | 2500*850*1600 | 1350`
- **ĐỔI** n2001 b2 dòng 10 engine `6CTA8.3-G2` | tổ máy `FKS-C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2500*850*1600; weight=1350
  - đổi: weight: ∅ → 1350
  - nguồn: `| FKS-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2500*850*1600 | 1350`
- **ĐỔI** n2001 b2 dòng 11 engine `6CTAA8.3-G2` | tổ máy `FKS-C180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2600*850*1650; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| FKS-C180 | 180/225 | 东风康明斯 | 6CTAA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2600*850*1650 | 1600`
- **ĐỔI** n2001 b2 dòng 12 engine `6LTAA8.9-G2` | tổ máy `FKS-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤205; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| FKS-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G2 | 6 | 8.9 | 28 | ≤205 | 2800*850*1720 | 1900`
- **ĐỔI** n2001 b2 dòng 13 engine `6LTAA8.9-G3` | tổ máy `FKS-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤205; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| FKS-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G3 | 6 | 8.9 | 28 | ≤205 | 2800*850*1720 | 1900`
- **ĐỔI** n2001 b2 dòng 14 engine `6LTAA9.5-G3` | tổ máy `FKS-C220` | rated 275 kVA / 220 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2800*900*1800; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| FKS-C220 | 220/275 | 东风康明斯 | 6LTAA9.5-G3 | 6 | 9.5 | 28 | ≤205 | 2800*900*1800 | 2000`
- **ĐỔI** n2001 b2 dòng 15 engine `6LTAA9.5-G1` | tổ máy `FKS-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2900*900*1800; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| FKS-C250 | 250/312.5 | 东风康明斯 | 6LTAA9.5-G1 | 6 | 9.5 | 28 | ≤205 | 2900*900*1800 | 2500`
- **ĐỔI** n2001 b2 dòng 16 engine `6ZTAA13-G3` | tổ máy `FKS-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤197; dims=3000*1150*1700; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-C300 | 300/375 | 东风康明斯 | 6ZTAA13-G3 | 6 | 13 | 40 | ≤197 | 3000*1150*1700 | 3200`
- **ĐỔI** n2001 b2 dòng 17 engine `6ZTAA13-G4` | tổ máy `FKS-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤197; dims=3000*1150*1700; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G4 | 6 | 13 | 40 | ≤197 | 3000*1150*1700 | 3200`
- **ĐỔI** n2001 b2 dòng 18 engine `6ZTAA13-G2` | tổ máy `FKS-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤197; dims=3000*1150*1700; weight=3360
  - đổi: weight: ∅ → 3360
  - nguồn: `| FKS-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G2 | 6 | 13 | 40 | ≤197 | 3000*1150*1700 | 3360`
- **ĐỔI** n2001 b2 dòng 19 engine `QSZ13-G2` | tổ máy `FKS-C380` | rated 475 kVA / 380 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45.4; fuel=≤212; dims=3400*1250*1760; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-C380 | 380/475 | 东风康明斯 | QSZ13-G2 | 6 | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3500`
- **ĐỔI** n2001 b2 dòng 20 engine `QSZ13-G5` | tổ máy `FKS-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45.4; fuel=≤212; dims=3400*1250*1760; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-C400 | 400/500 | 东风康明斯 | QSZ13-G5 | 6 | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3500`
- **ĐỔI** n2001 b2 dòng 21 engine `QSZ13-G3` | tổ máy `FKS-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45.4; fuel=≤212; dims=3400*1250*1760; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-C400 | 400/500 | 东风康明斯 | QSZ13-G3 | 6 | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3500`
- **ĐỔI** n2001 b3 dòng 0 engine `QSB3.9-G2` | tổ máy `FKS-C55` | rated 68.75 kVA / 55 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.9; oil=11; fuel=≤195; dims=1800*800*1300; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| FKS-C55 | 55/68.75 | 东风康明斯 | QSB3.9-G2 | 4 | 3.9 | 11 | ≤195 | 1800*800*1300 | 800`
- **ĐỔI** n2001 b3 dòng 1 engine `QSB3.9-G3` | tổ máy `FKS-C60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.9; oil=11; fuel=≤195; dims=1800*800*1300; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| FKS-C60 | 60/75 | 东风康明斯 | QSB3.9-G3 | 4 | 3.9 | 11 | ≤195 | 1800*800*1300 | 800`
- **ĐỔI** n2001 b3 dòng 2 engine `QSB5.9-G2` | tổ máy `FKS-C85` | rated 106.25 kVA / 85 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.9; oil=16; fuel=≤195; dims=2300*850*1300; weight=1000
  - đổi: weight: ∅ → 1000
  - nguồn: `| FKS-C85 | 85/106.25 | 东风康明斯 | QSB5.9-G2 | 6 | 5.9 | 16 | ≤195 | 2300*850*1300 | 1000`
- **ĐỔI** n2001 b3 dòng 3 engine `QSB5.9-G3` | tổ máy `FKS-C100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.9; oil=16; fuel=≤195; dims=2300*850*1450; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| FKS-C100 | 100/125 | 东风康明斯 | QSB5.9-G3 | 6 | 5.9 | 16 | ≤195 | 2300*850*1450 | 1100`
- **ĐỔI** n2001 b3 dòng 4 engine `QSB6.7-G3` | tổ máy `FKS-C135` | rated 168.75 kVA / 135 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=6.7; oil=24; fuel=≤195; dims=2400*900*1400; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-C135 | 135/168.75 | 东风康明斯 | QSB6.7-G3 | 6 | 6.7 | 24 | ≤195 | 2400*900*1400 | 1200`
- **ĐỔI** n2001 b3 dòng 5 engine `QSB6.7-G4` | tổ máy `FKS-C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=6.7; oil=24; fuel=≤195; dims=2500*850*1600; weight=1350
  - đổi: weight: ∅ → 1350
  - nguồn: `| FKS-C150 | 150/187.5 | 东风康明斯 | QSB6.7-G4 | 6 | 6.7 | 24 | ≤195 | 2500*850*1600 | 1350`
- **ĐỔI** n2001 b3 dòng 6 engine `QSL8.9-G2` | tổ máy `FKS-C180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2600*950*1600; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| FKS-C180 | 180/225 | 东风康明斯 | QSL8.9-G2 | 6 | 8.9 | 28 | ≤195 | 2600*950*1600 | 1500`
- **ĐỔI** n2001 b3 dòng 7 engine `QSL8.9-G3` | tổ máy `FKS-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2600*1000*1600; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| FKS-C200 | 200/250 | 东风康明斯 | QSL8.9-G3 | 6 | 8.9 | 28 | ≤195 | 2600*1000*1600 | 1500`
- **ĐỔI** n2001 b3 dòng 8 engine `QSL8.9-G4` | tổ máy `FKS-C200` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2800*1000*1720; weight=1900 | ⚠ không công suất
  - đổi: weight: ∅ → 1900
  - nguồn: `| FKS-C200 | 200-250 | 东风康明斯 | QSL8.9-G4 | 6 | 8.9 | 28 | ≤195 | 2800*1000*1720 | 1900`
- **ĐỔI** n2001 b3 dòng 9 engine `QSZ13-G6` | tổ máy `FKS-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤195; dims=3000*1150*1700; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-C300 | 300/375 | 东风康明斯 | QSZ13-G6 | 6 | 13 | 40 | ≤195 | 3000*1150*1700 | 3200`
- **ĐỔI** n2001 b3 dòng 10 engine `QSZ13-G7` | tổ máy `FKS-C330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤195; dims=3000*1150*1700; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-C330 | 330/412.5 | 东风康明斯 | QSZ13-G7 | 6 | 13 | 40 | ≤195 | 3000*1150*1700 | 3200`
- **ĐỔI** n2002 b4 dòng 0 engine `YC2108D` | tổ máy `FKS-Y15` | rated 18.75 kVA / 15 kW | khác: ∅ | hãng: Yuchai | cyl=2; disp=2.19; oil=7; bore=108*120; dims=1650*600*1000; weight=450
  - đổi: weight: ∅ → 450
  - nguồn: `| FKS-Y15 | 15/18.75 | 广西玉柴股份 | YC2108D | 2 | 2.19 | 7 | 108*120 | 1650*600*1000 | 450`
- **ĐỔI** n2002 b4 dòng 1 engine `YC2115D` | tổ máy `FKS-Y20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Yuchai | cyl=2; disp=2.49; oil=7; bore=115*120; dims=1700*600*1000; weight=550
  - đổi: weight: ∅ → 550
  - nguồn: `| FKS-Y20 | 20/25 | 广西玉柴股份 | YC2115D | 2 | 2.49 | 7 | 115*120 | 1700*600*1000 | 550`
- **ĐỔI** n2002 b4 dòng 2 engine `YC2115ZD` | tổ máy `FKS-Y30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Yuchai | cyl=2; disp=2.49; oil=7; bore=115*120; dims=1765*650*1000; weight=600
  - đổi: weight: ∅ → 600
  - nguồn: `| FKS-Y30 | 30/37.5 | 广西玉柴股份 | YC2115ZD | 2 | 2.49 | 7 | 115*120 | 1765*650*1000 | 600`
- **ĐỔI** n2002 b4 dòng 3 engine `YC4R12D` | tổ máy `FKS-Y30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=3.46; oil=11-13; bore=98*115; dims=1750*650*1200; weight=650
  - đổi: weight: ∅ → 650
  - nguồn: `| FKS-Y30 | 30/37.5 | 广西玉柴股份 | YC4R12D | 4 | 3.46 | 11-13 | 98*115 | 1750*650*1200 | 650`
- **ĐỔI** n2002 b4 dòng 4 engine `YCD4M12D` | tổ máy `FKS-Y35` | rated 43.75 kVA / 35 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=3.7; oil=11-13; bore=100*118; dims=1750*650*1200; weight=700
  - đổi: weight: ∅ → 700
  - nguồn: `| FKS-Y35 | 35/43.75 | 广西玉柴股份 | YCD4M12D | 4 | 3.7 | 11-13 | 100*118 | 1750*650*1200 | 700`
- **ĐỔI** n2002 b4 dòng 5 engine `YCD4J12D` | tổ máy `FKS-Y40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.33; oil=11-13; bore=105*125; dims=1750*650*1200; weight=700
  - đổi: weight: ∅ → 700
  - nguồn: `| FKS-Y40 | 40/50 | 广西玉柴股份 | YCD4J12D | 4 | 4.33 | 11-13 | 105*125 | 1750*650*1200 | 700`
- **ĐỔI** n2002 b4 dòng 6 engine `YC4D60-D21` | tổ máy `FKS-Y40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=11-13; bore=108*115; dims=1800*700*1250; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| FKS-Y40 | 40/50 | 广西玉柴股份 | YC4D60-D21 | 4 | 4.214 | 11-13 | 108*115 | 1800*700*1250 | 800`
- **ĐỔI** n2002 b4 dòng 7 engine `YCD4J22D` | tổ máy `FKS-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.33; oil=11-13; bore=105*125; dims=1800*700*1250; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| FKS-Y50 | 50/62.5 | 广西玉柴股份 | YCD4J22D | 4 | 4.33 | 11-13 | 105*125 | 1800*700*1250 | 800`
- **ĐỔI** n2002 b4 dòng 8 engine `YC4D85Z-D20` | tổ máy `FKS-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=11-13; bore=108*115; dims=1900*780*1250; weight=810
  - đổi: weight: ∅ → 810
  - nguồn: `| FKS-Y50 | 50/62.5 | 广西玉柴股份 | YC4D85Z-D20 | 4 | 4.214 | 11-13 | 108*115 | 1900*780*1250 | 810`
- **ĐỔI** n2002 b4 dòng 9 engine `YC4D90Z-D21` | tổ máy `FKS-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=11-13; bore=108*115; dims=1850*630*1200; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| FKS-Y50 | 50/62.5 | 广西玉柴股份 | YC4D90Z-D21 | 4 | 4.214 | 11-13 | 108*115 | 1850*630*1200 | 800`
- **ĐỔI** n2002 b4 dòng 10 engine `YCD4P22D` | tổ máy `FKS-Y60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.58; oil=11-13; bore=108*125; dims=1900*750*1200; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| FKS-Y60 | 60/75 | 广西玉柴股份 | YCD4P22D | 4 | 4.58 | 11-13 | 108*125 | 1900*750*1200 | 850`
- **ĐỔI** n2002 b4 dòng 11 engine `YC4A100Z-D20` | tổ máy `FKS-Y64` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.837; oil=11-13; bore=108*132; dims=2350*850*1350; weight=1150
  - đổi: weight: ∅ → 1150
  - nguồn: `| FKS-Y64 | 64/80 | 广西玉柴股份 | YC4A100Z-D20 | 4 | 4.837 | 11-13 | 108*132 | 2350*850*1350 | 1150`
- **ĐỔI** n2002 b4 dòng 12 engine `YCD4Y22D-95` | tổ máy `FKS-Y70` | rated 87.5 kVA / 70 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=11; bore=110*125; dims=1900*750*1200; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| FKS-Y70 | 70/87.5 | 广西玉柴股份 | YCD4Y22D-95 | 4 | 4.75 | 11 | 110*125 | 1900*750*1200 | 850`
- **ĐỔI** n2002 b4 dòng 13 engine `YCD4Y22D-110` | tổ máy `FKS-Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=11; bore=110*125; dims=1900*750*1200; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| FKS-Y80 | 80/100 | 广西玉柴股份 | YCD4Y22D-110 | 4 | 4.75 | 11 | 110*125 | 1900*750*1200 | 950`
- **ĐỔI** n2002 b4 dòng 14 engine `YC6B135Z-D20` | tổ máy `FKS-Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.871; oil=17; bore=108*125; dims=2300*800*1350; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-Y80 | 80/100 | 广西玉柴股份 | YC6B135Z-D20 | 6 | 6.871 | 17 | 108*125 | 2300*800*1350 | 1200`
- **ĐỔI** n2002 b4 dòng 15 engine `YCD4Y32D-130` | tổ máy `FKS-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=11; bore=110*125; dims=1900*750*1200; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| FKS-Y100 | 100/125 | 广西玉柴股份 | YCD4Y32D-130 | 4 | 4.75 | 11 | 110*125 | 1900*750*1200 | 950`
- **ĐỔI** n2002 b4 dòng 16 engine `YC6B155L-D20` | tổ máy `FKS-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; bore=108*125; dims=2400*850*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-Y100 | 100/125 | 广西玉柴股份 | YC6B155L-D20 | 6 | 6.87 | 17 | 108*125 | 2400*850*1500 | 1300`
- **ĐỔI** n2002 b4 dòng 17 engine `YC6B180L-D20` | tổ máy `FKS-Y120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; bore=108*125; dims=2400*850*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-Y120 | 120/150 | 广西玉柴股份 | YC6B180L-D20 | 6 | 6.87 | 17 | 108*125 | 2400*850*1500 | 1300`
- **ĐỔI** n2002 b4 dòng 18 engine `YC6B205L-D20` | tổ máy `FKS-Y130` | rated 162.5 kVA / 130 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; bore=108*125; dims=2400*880*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-Y130 | 130/162.5 | 广西玉柴股份 | YC6B205L-D20 | 6 | 6.87 | 17 | 108*125 | 2400*880*1500 | 1300`
- **ĐỔI** n2002 b4 dòng 19 engine `YC6A230L-D20` | tổ máy `FKS-Y150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2400*880*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-Y150 | 150/187.5 | 广西玉柴股份 | YC6A230L-D20 | 6 | 7.25 | 22 | 108*132 | 2400*880*1500 | 1300`
- **ĐỔI** n2002 b4 dòng 20 engine `YC6A245L-D21` | tổ máy `FKS-Y160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2500*880*1650; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| FKS-Y160 | 160/200 | 广西玉柴股份 | YC6A245L-D21 | 6 | 7.25 | 22 | 108*132 | 2500*880*1650 | 1400`
- **ĐỔI** n2002 b4 dòng 21 engine `YC6MK350L-D20` | tổ máy `FKS-Y200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.33; oil=28; bore=123*145; dims=2800*1100*1700; weight=2300
  - đổi: weight: ∅ → 2300
  - nguồn: `| FKS-Y200 | 200/250 | 广西玉柴股份 | YC6MK350L-D20 | 6 | 10.33 | 28 | 123*145 | 2800*1100*1700 | 2300`
- **ĐỔI** n2002 b4 dòng 22 engine `YC6MK420L-D20` | tổ máy `FKS-Y250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.33; oil=28; bore=123*145; dims=3000*1100*1800; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| FKS-Y250 | 250/312.5 | 广西玉柴股份 | YC6MK420L-D20 | 6 | 10.33 | 28 | 123*145 | 3000*1100*1800 | 2500`
- **ĐỔI** n2002 b4 dòng 23 engine `YC6MJ480L-D20` | tổ máy `FKS-Y300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=11.72; oil=28; bore=131*145; dims=3050*1200*1850; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-Y300 | 300/375 | 广西玉柴股份 | YC6MJ480L-D20 | 6 | 11.72 | 28 | 131*145 | 3050*1200*1850 | 2600`
- **ĐỔI** n2002 b4 dòng 24 engine `YC6MJ500L-D20` | tổ máy `FKS-Y320` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; disp=11.72; oil=28; bore=131*145; dims=3050*1200*1850; weight=2800 | ⚠ không công suất
  - đổi: weight: ∅ → 2800
  - nguồn: `| FKS-Y320 | 320400 | 广西玉柴股份 | YC6MJ500L-D20 | 6 | 11.72 | 28 | 131*145 | 3050*1200*1850 | 2800`
- **ĐỔI** n2002 b4 dòng 25 engine `YC6T550L-D21` | tổ máy `FKS-Y350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; bore=145*165; dims=3600*1100*1950; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-Y350 | 350/437.5 | 广西玉柴股份 | YC6T550L-D21 | 6 | 16.35 | 52 | 145*165 | 3600*1100*1950 | 3000`
- **ĐỔI** n2002 b4 dòng 26 engine `YC6T600L-D22` | tổ máy `FKS-Y400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; bore=145*165; dims=3900*1100*1900; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| FKS-Y400 | 400/500 | 广西玉柴股份 | YC6T600L-D22 | 6 | 16.35 | 52 | 145*165 | 3900*1100*1900 | 4000`
- **ĐỔI** n2002 b4 dòng 27 engine `YC6T660L-D20` | tổ máy `FKS-Y420` | rated 525 kVA / 420 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; bore=145*165; dims=3950*1100*2000; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| FKS-Y420 | 420/525 | 广西玉柴股份 | YC6T660L-D20 | 6 | 16.35 | 52 | 145*165 | 3950*1100*2000 | 4200`
- **ĐỔI** n2002 b4 dòng 28 engine `YC6TD780L-D20` | tổ máy `FKS-Y500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; bore=152*180; dims=4050*1050*2050; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| FKS-Y500 | 500/625 | 广西玉柴股份 | YC6TD780L-D20 | 6 | 16.35 | 52 | 152*180 | 4050*1050*2050 | 4300`
- **ĐỔI** n2002 b4 dòng 29 engine `YC6TD840L-D20` | tổ máy `FKS-Y550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.59; oil=52; bore=152*180; dims=4700*1500*2050; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| FKS-Y550 | 550/687.5 | 广西玉柴股份 | YC6TD840L-D20 | 6 | 19.59 | 52 | 152*180 | 4700*1500*2050 | 4300`
- **ĐỔI** n2002 b4 dòng 30 engine `YC6C1020L-D20` | tổ máy `FKS-Y650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=180; bore=200*210; dims=4700*1800*2100; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| FKS-Y650 | 650/812.5 | 广西玉柴股份 | YC6C1020L-D20 | 6 | 39.58 | 180 | 200*210 | 4700*1800*2100 | 7000`
- **ĐỔI** n2002 b4 dòng 31 engine `YC6C1070L-D20` | tổ máy `FKS-Y700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=39.58; oil=180; bore=200*210; dims=4700*1800*2100; weight=7200
  - đổi: weight: ∅ → 7200
  - nguồn: `| FKS-Y700 | 700/875 | 广西玉柴股份 | YC6C1070L-D20 | 12 | 39.58 | 180 | 200*210 | 4700*1800*2100 | 7200`
- **ĐỔI** n2002 b5 dòng 0 engine `4D24G6` | tổ máy `FKS-Y15` | rated 18.75 kVA / 15 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.45; oil=10; bore=87*103; dims=1700*700*1000; weight=650
  - đổi: weight: ∅ → 650
  - nguồn: `| FKS-Y15 | 15/18.75 | 广西玉柴股份 | 4D24G6 | 4 | 2.45 | 10 | 87*103 | 1700*700*1000 | 650`
- **ĐỔI** n2002 b5 dòng 1 engine `4D24G7` | tổ máy `FKS-Y20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.45; oil=10; bore=87*103; dims=1700*700*1000; weight=650
  - đổi: weight: ∅ → 650
  - nguồn: `| FKS-Y20 | 20/25 | 广西玉柴股份 | 4D24G7 | 4 | 2.45 | 10 | 87*103 | 1700*700*1000 | 650`
- **ĐỔI** n2002 b5 dòng 2 engine `4D24TG2` | tổ máy `FKS-Y24` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.45; oil=10; bore=87*103; dims=1750*700*1000; weight=680
  - đổi: weight: ∅ → 680
  - nguồn: `| FKS-Y24 | 24/30 | 广西玉柴股份 | 4D24TG2 | 4 | 2.45 | 10 | 87*103 | 1750*700*1000 | 680`
- **ĐỔI** n2002 b5 dòng 3 engine `4D24TG0` | tổ máy `FKS-Y30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.45; oil=10; bore=87*103; dims=1750*700*1000; weight=680
  - đổi: weight: ∅ → 680
  - nguồn: `| FKS-Y30 | 30/37.5 | 广西玉柴股份 | 4D24TG0 | 4 | 2.45 | 10 | 87*103 | 1750*700*1000 | 680`
- **ĐỔI** n2002 b5 dòng 4 engine `YC4D80-D34` | tổ máy `FKS-Y40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; bore=108*115; dims=1900*750*1200; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| FKS-Y40 | 40/50 | 广西玉柴股份 | YC4D80-D34 | 4 | 4.21 | 13 | 108*115 | 1900*750*1200 | 800`
- **ĐỔI** n2002 b5 dòng 5 engine `YC4D90-D34` | tổ máy `FKS-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; bore=108*115; dims=2200*750*1200; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| FKS-Y50 | 50/62.5 | 广西玉柴股份 | YC4D90-D34 | 4 | 4.21 | 13 | 108*115 | 2200*750*1200 | 800`
- **ĐỔI** n2002 b5 dòng 6 engine `YC4D105-D34` | tổ máy `FKS-Y65` | rated 81.25 kVA / 65 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; bore=108*115; dims=2200*800*1200; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| FKS-Y65 | 65/81.25 | 广西玉柴股份 | YC4D105-D34 | 4 | 4.21 | 13 | 108*115 | 2200*800*1200 | 850`
- **ĐỔI** n2002 b5 dòng 7 engine `YC4D140-D30` | tổ máy `FKS-Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; bore=108*115; dims=2300*850*1200; weight=900
  - đổi: weight: ∅ → 900
  - nguồn: `| FKS-Y80 | 80/100 | 广西玉柴股份 | YC4D140-D30 | 4 | 4.21 | 13 | 108*115 | 2300*850*1200 | 900`
- **ĐỔI** n2002 b5 dòng 8 engine `YC4D155-D30` | tổ máy `FKS-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; bore=108*115; dims=2300*900*1500; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-Y100 | 100/125 | 广西玉柴股份 | YC4D155-D30 | 4 | 4.21 | 13 | 108*115 | 2300*900*1500 | 1200`
- **ĐỔI** n2002 b5 dòng 9 engine `YC4A190-D30` | tổ máy `FKS-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.84; oil=17; bore=108*132; dims=2300*900*1500; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-Y100 | 100/125 | 广西玉柴股份 | YC4A190-D30 | 4 | 4.84 | 17 | 108*132 | 2300*900*1500 | 1200`
- **ĐỔI** n2002 b5 dòng 10 engine `YC6A205-D30` | tổ máy `FKS-Y120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2500*950*1600; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| FKS-Y120 | 120/150 | 广西玉柴股份 | YC6A205-D30 | 6 | 7.25 | 22 | 108*132 | 2500*950*1600 | 1400`
- **ĐỔI** n2002 b5 dòng 11 engine `YCA230-D30` | tổ máy `FKS-Y140` | rated 175 kVA / 140 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2500*950*1600; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| FKS-Y140 | 140/175 | 广西玉柴股份 | YCA230-D30 | 6 | 7.25 | 22 | 108*132 | 2500*950*1600 | 1400`
- **ĐỔI** n2002 b5 dòng 12 engine `YCA245-D30` | tổ máy `FKS-Y150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2500*950*1600; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| FKS-Y150 | 150/187.5 | 广西玉柴股份 | YCA245-D30 | 6 | 7.25 | 22 | 108*132 | 2500*950*1600 | 1500`
- **ĐỔI** n2002 b5 dòng 13 engine `YCA275-D30` | tổ máy `FKS-Y160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2600*1000*1600; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| FKS-Y160 | 160/200 | 广西玉柴股份 | YCA275-D30 | 6 | 7.25 | 22 | 108*132 | 2600*1000*1600 | 1600`
- **ĐỔI** n2002 b5 dòng 14 engine `YC6MK350-D30` | tổ máy `FKS-Y200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.34; oil=30; bore=123*145; dims=2800*1100*1700; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| FKS-Y200 | 200/250 | 广西玉柴股份 | YC6MK350-D30 | 6 | 10.34 | 30 | 123*145 | 2800*1100*1700 | 2000`
- **ĐỔI** n2002 b5 dòng 15 engine `YC6MK420-D30` | tổ máy `FKS-Y250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.34; oil=30; bore=123*145; dims=2800*1100*1700; weight=2100
  - đổi: weight: ∅ → 2100
  - nguồn: `| FKS-Y250 | 250/312.5 | 广西玉柴股份 | YC6MK420-D30 | 6 | 10.34 | 30 | 123*145 | 2800*1100*1700 | 2100`
- **ĐỔI** n2002 b5 dòng 16 engine `YC6MK450-D30` | tổ máy `FKS-Y280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.34; oil=30; bore=123*145; dims=3000*1100*1800; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| FKS-Y280 | 280/350 | 广西玉柴股份 | YC6MK450-D30 | 6 | 10.34 | 30 | 123*145 | 3000*1100*1800 | 2500`
- **ĐỔI** n2002 b5 dòng 17 engine `YC6K500-D31` | tổ máy `FKS-Y300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=12.16; oil=36; bore=129*155; dims=3000*1200*1900; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| FKS-Y300 | 300/375 | 广西玉柴股份 | YC6K500-D31 | 6 | 12.16 | 36 | 129*155 | 3000*1200*1900 | 2800`
- **ĐỔI** n2002 b5 dòng 18 engine `YC6K520-D30` | tổ máy `FKS-Y320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=12.16; oil=36; bore=129*155; dims=3000*1300*1900; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| FKS-Y320 | 320/400 | 广西玉柴股份 | YC6K520-D30 | 6 | 12.16 | 36 | 129*155 | 3000*1300*1900 | 2900`
- **ĐỔI** n2002 b5 dòng 19 engine `YC6K600-D30` | tổ máy `FKS-Y350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=12.94; oil=36; bore=129*155; dims=3100*1300*1900; weight=3300
  - đổi: weight: ∅ → 3300
  - nguồn: `| FKS-Y350 | 350/437.5 | 广西玉柴股份 | YC6K600-D30 | 6 | 12.94 | 36 | 129*155 | 3100*1300*1900 | 3300`
- **ĐỔI** n2002 b5 dòng 20 engine `YC6T660-D31` | tổ máy `FKS-Y420` | rated 525 kVA / 420 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; bore=145*165; dims=3900*1500*2000; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-Y420 | 420/525 | 广西玉柴股份 | YC6T660-D31 | 6 | 16.35 | 52 | 145*165 | 3900*1500*2000 | 3500`
- **ĐỔI** n2002 b5 dòng 21 engine `YC6TD780-D31` | tổ máy `FKS-Y500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.6; oil=55; bore=152*180; dims=4000*1500*2100; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| FKS-Y500 | 500/625 | 广西玉柴股份 | YC6TD780-D31 | 6 | 19.6 | 55 | 152*180 | 4000*1500*2100 | 4000`
- **ĐỔI** n2002 b5 dòng 22 engine `YC6TD840-D31` | tổ máy `FKS-Y550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.6; oil=55; bore=152*180; dims=4000*1500*2100; weight=4500
  - đổi: weight: ∅ → 4500
  - nguồn: `| FKS-Y550 | 550/687.5 | 广西玉柴股份 | YC6TD840-D31 | 6 | 19.6 | 55 | 152*180 | 4000*1500*2100 | 4500`
- **ĐỔI** n2002 b5 dòng 23 engine `YC6TD900-D31` | tổ máy `FKS-Y600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.6; oil=55; bore=152*180; dims=4200*1550*2100; weight=4800
  - đổi: weight: ∅ → 4800
  - nguồn: `| FKS-Y600 | 600/750 | 广西玉柴股份 | YC6TD900-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1550*2100 | 4800`
- **ĐỔI** n2002 b5 dòng 24 engine `YC6TD1000-D31` | tổ máy `FKS-Y650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.6; oil=55; bore=152*180; dims=4200*1600*2200; weight=5000
  - đổi: weight: ∅ → 5000
  - nguồn: `| FKS-Y650 | 650/812.5 | 广西玉柴股份 | YC6TD1000-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1600*2200 | 5000`
- **ĐỔI** n2002 b5 dòng 25 engine `YC6C1020-D31` | tổ máy `FKS-Y650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4300*1700*2300; weight=6000
  - đổi: weight: ∅ → 6000
  - nguồn: `| FKS-Y650 | 650/812.5 | 广西玉柴股份 | YC6C1020-D31 | 6 | 39.58 | 150 | 200*210 | 4300*1700*2300 | 6000`
- **ĐỔI** n2002 b5 dòng 26 engine `YC6C1070-D31` | tổ máy `FKS-Y700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4500*1700*2400; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| FKS-Y700 | 700/875 | 广西玉柴股份 | YC6C1070-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1700*2400 | 6500`
- **ĐỔI** n2002 b5 dòng 27 engine `YC6C1220-D31` | tổ máy `FKS-Y800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4500*1800*2400; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| FKS-Y800 | 800/1000 | 广西玉柴股份 | YC6C1220-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1800*2400 | 7000`
- **ĐỔI** n2002 b5 dòng 28 engine `YC6C1320-D31` | tổ máy `FKS-Y900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4500*1800*2500; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| FKS-Y900 | 900/1125 | 广西玉柴股份 | YC6C1320-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1800*2500 | 7500`
- **ĐỔI** n2002 b5 dòng 29 engine `YC6C1520-D31` | tổ máy `FKS-Y1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4600*1800*2500; weight=7600
  - đổi: weight: ∅ → 7600
  - nguồn: `| FKS-Y1000 | 1000/1250 | 广西玉柴股份 | YC6C1520-D31 | 6 | 39.58 | 150 | 200*210 | 4600*1800*2500 | 7600`
- **ĐỔI** n2002 b5 dòng 30 engine `YC6C1660-D30` | tổ máy `FKS-Y1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4600*1800*2500; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| FKS-Y1100 | 1100/1375 | 广西玉柴股份 | YC6C1660-D30 | 6 | 39.58 | 150 | 200*210 | 4600*1800*2500 | 8000`
- **ĐỔI** n2002 b5 dòng 31 engine `YC12VC1680-D31` | tổ máy `FKS-Y1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=340; bore=200*210; dims=5300*2000*2500; weight=11000
  - đổi: weight: ∅ → 11000
  - nguồn: `| FKS-Y1100 | 1100/1375 | 广西玉柴股份 | YC12VC1680-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 11000`
- **ĐỔI** n2002 b5 dòng 32 engine `YC12VC2070-D31` | tổ máy `FKS-Y1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=340; bore=200*210; dims=5300*2000*2500; weight=11000
  - đổi: weight: ∅ → 11000
  - nguồn: `| FKS-Y1200 | 1200/1500 | 广西玉柴股份 | YC12VC2070-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 11000`
- **ĐỔI** n2002 b5 dòng 33 engine `YC12VC2270-D31` | tổ máy `FKS-Y1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=340; bore=200*210; dims=5300*2000*2500; weight=12000
  - đổi: weight: ∅ → 12000
  - nguồn: `| FKS-Y1500 | 1500/1875 | 广西玉柴股份 | YC12VC2270-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 12000`
- **ĐỔI** n2002 b5 dòng 34 engine `YC12VC2510-D31` | tổ máy `FKS-Y1600` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=340; bore=200*210; dims=5300*2000*2500; weight=12500
  - đổi: weight: ∅ → 12500
  - nguồn: `| FKS-Y1600 | 1600/2000 | 广西玉柴股份 | YC12VC2510-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 12500`
- **ĐỔI** n2002 b5 dòng 35 engine `YC12VC2700-D31` | tổ máy `FKS-Y1800` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=340; bore=200*210; dims=5500*2100*2600; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| FKS-Y1800 | 1800/2250 | 广西玉柴股份 | YC12VC2700-D31 | 12 | 79.17 | 340 | 200*210 | 5500*2100*2600 | 13000`
- **ĐỔI** n2002 b5 dòng 36 engine `YC16VC3000-D31` | tổ máy `FKS-Y2000` | rated 2500 kVA / 2000 kW | khác: ∅ | hãng: Yuchai | cyl=16; disp=105.56; oil=430; bore=200*210; dims=7400*2600*2900; weight=16000
  - đổi: weight: ∅ → 16000
  - nguồn: `| FKS-Y2000 | 2000/2500 | 广西玉柴股份 | YC16VC3000-D31 | 16 | 105.56 | 430 | 200*210 | 7400*2600*2900 | 16000`
- **ĐỔI** n2002 b5 dòng 37 engine `YC16VC3300-D31` | tổ máy `FKS-Y2200` | rated 2750 kVA / 2200 kW | khác: ∅ | hãng: Yuchai | cyl=16; disp=105.56; oil=430; bore=200*210; dims=7400*2600*2900; weight=17000
  - đổi: weight: ∅ → 17000
  - nguồn: `| FKS-Y2200 | 2200/2750 | 广西玉柴股份 | YC16VC3300-D31 | 16 | 105.56 | 430 | 200*210 | 7400*2600*2900 | 17000`
- **ĐỔI** n2002 b5 dòng 38 engine `YC16VC3600-D31` | tổ máy `FKS-Y2400` | rated 3000 kVA / 2400 kW | khác: ∅ | hãng: Yuchai | cyl=16; disp=105.56; oil=430; bore=200*210; dims=7500*2600*2900; weight=18000
  - đổi: weight: ∅ → 18000
  - nguồn: `| FKS-Y2400 | 2400/3000 | 广西玉柴股份 | YC16VC3600-D31 | 16 | 105.56 | 430 | 200*210 | 7500*2600*2900 | 18000`
- **ĐỔI** n2003 b6 dòng 0 engine `SC4H95D2` | tổ máy `FKS-S50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤215; dims=1910*890*1170; weight=940
  - đổi: weight: ∅ → 940
  - nguồn: `| FKS-S50 | 50/62.5 | 上柴动力 | SC4H95D2 | 4 | 4.3 | 15 | ≤215 | 1910*890*1170 | 940`
- **ĐỔI** n2003 b6 dòng 1 engine `SC4H115D2` | tổ máy `FKS-S75` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤215; dims=1950*890*1170; weight=970
  - đổi: weight: ∅ → 970
  - nguồn: `| FKS-S75 | 75/93.75 | 上柴动力 | SC4H115D2 | 4 | 4.3 | 15 | ≤215 | 1950*890*1170 | 970`
- **ĐỔI** n2003 b6 dòng 2 engine `SC4H160D2` | tổ máy `FKS-S100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤205; dims=2060*930*1190; weight=1020
  - đổi: weight: ∅ → 1020
  - nguồn: `| FKS-S100 | 100/125 | 上柴动力 | SC4H160D2 | 4 | 4.3 | 15 | ≤205 | 2060*930*1190 | 1020`
- **ĐỔI** n2003 b6 dòng 3 engine `SC4H180D2` | tổ máy `FKS-S120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=20; fuel=≤205; dims=2100*930*1190; weight=1080
  - đổi: weight: ∅ → 1080
  - nguồn: `| FKS-S120 | 120/150 | 上柴动力 | SC4H180D2 | 4 | 4.3 | 20 | ≤205 | 2100*930*1190 | 1080`
- **ĐỔI** n2003 b6 dòng 4 engine `SC7H230D2` | tổ máy `FKS-S150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤205; dims=2400*940*1380; weight=1250
  - đổi: weight: ∅ → 1250
  - nguồn: `| FKS-S150 | 150/187.5 | 上柴动力 | SC7H230D2 | 6 | 6.5 | 20 | ≤205 | 2400*940*1380 | 1250`
- **ĐỔI** n2003 b6 dòng 5 engine `SC7H250D2` | tổ máy `FKS-S160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤205; dims=2450*940*1380; weight=1330
  - đổi: weight: ∅ → 1330
  - nguồn: `| FKS-S160 | 160/200 | 上柴动力 | SC7H250D2 | 6 | 6.5 | 20 | ≤205 | 2450*940*1380 | 1330`
- **ĐỔI** n2003 b6 dòng 6 engine `SC8D280D2` | tổ máy `FKS-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤205; dims=2520*980*1500; weight=1520
  - đổi: weight: ∅ → 1520
  - nguồn: `| FKS-S180 | 180/225 | 上柴动力 | SC8D280D2 | 6 | 6.5 | 20 | ≤205 | 2520*980*1500 | 1520`
- **ĐỔI** n2003 b6 dòng 7 engine `SC13G280D2` | tổ máy `FKS-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤205; dims=2520*980*1500; weight=1540
  - đổi: weight: ∅ → 1540
  - nguồn: `| FKS-S180 | 180/225 | 上柴动力 | SC13G280D2 | 6 | 12.88 | 33 | ≤205 | 2520*980*1500 | 1540`
- **ĐỔI** n2003 b6 dòng 8 engine `SC13G310D2` | tổ máy `FKS-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤205; dims=2520*980*1500; weight=1540
  - đổi: weight: ∅ → 1540
  - nguồn: `| FKS-S200 | 200/250 | 上柴动力 | SC13G310D2 | 6 | 12.88 | 33 | ≤205 | 2520*980*1500 | 1540`
- **ĐỔI** n2003 b6 dòng 9 engine `SC9D310D2` | tổ máy `FKS-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.82; oil=27; fuel=≤210; dims=2520*980*1500; weight=1540
  - đổi: weight: ∅ → 1540
  - nguồn: `| FKS-S200 | 200/250 | 上柴动力 | SC9D310D2 | 6 | 8.82 | 27 | ≤210 | 2520*980*1500 | 1540`
- **ĐỔI** n2003 b6 dòng 10 engine `SC9D340D2` | tổ máy `FKS-S220` | rated 275 kVA / 220 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.82; oil=27; fuel=≤210; dims=2700*1040*1490; weight=1750
  - đổi: weight: ∅ → 1750
  - nguồn: `| FKS-S220 | 220/275 | 上柴动力 | SC9D340D2 | 6 | 8.82 | 27 | ≤210 | 2700*1040*1490 | 1750`
- **ĐỔI** n2003 b6 dòng 11 engine `SC13G355D2` | tổ máy `FKS-S230` | rated 287.5 kVA / 230 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤210; dims=3000*1160*1700; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| FKS-S230 | 230/287.5 | 上柴动力 | SC13G355D2 | 6 | 12.88 | 33 | ≤210 | 3000*1160*1700 | 2450`
- **ĐỔI** n2003 b6 dòng 12 engine `SC13G420D2` | tổ máy `FKS-S250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤210; dims=3150*1230*1670; weight=2850
  - đổi: weight: ∅ → 2850
  - nguồn: `| FKS-S250 | 250/312.5 | 上柴动力 | SC13G420D2 | 6 | 12.88 | 33 | ≤210 | 3150*1230*1670 | 2850`
- **ĐỔI** n2003 b6 dòng 13 engine `SC12E460D2` | tổ máy `FKS-S300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=37; fuel=≤210; dims=3180*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| FKS-S300 | 300/375 | 上柴动力 | SC12E460D2 | 6 | 11.8 | 37 | ≤210 | 3180*1100*1600 | 2900`
- **ĐỔI** n2003 b6 dòng 14 engine `SC12E500D3` | tổ máy `FKS-S320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=37; fuel=≤210; dims=3180*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| FKS-S320 | 320/400 | 上柴动力 | SC12E500D3 | 6 | 11.8 | 37 | ≤210 | 3180*1100*1600 | 2900`
- **ĐỔI** n2003 b6 dòng 15 engine `SC15G500D2` | tổ máy `FKS-S330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=14.16; oil=37; fuel=≤210; dims=3150*1230*1670; weight=2970
  - đổi: weight: ∅ → 2970
  - nguồn: `| FKS-S330 | 330/412.5 | 上柴动力 | SC15G500D2 | 6 | 14.16 | 37 | ≤210 | 3150*1230*1670 | 2970`
- **ĐỔI** n2003 b6 dòng 16 engine `SC25G610D2` | tổ máy `FKS-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤210; dims=3530*1400*1990; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| FKS-S400 | 400/500 | 上柴动力 | SC25G610D2 | 12 | 25.8 | 55 | ≤210 | 3530*1400*1990 | 4300`
- **ĐỔI** n2003 b6 dòng 17 engine `SC25G690D2` | tổ máy `FKS-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤210; dims=3550*1400*1990; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| FKS-S450 | 450/562.5 | 上柴动力 | SC25G690D2 | 12 | 25.8 | 55 | ≤210 | 3550*1400*1990 | 4300`
- **ĐỔI** n2003 b6 dòng 18 engine `SC27G755D2` | tổ máy `FKS-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤210; dims=3550*1400*1990; weight=4450
  - đổi: weight: ∅ → 4450
  - nguồn: `| FKS-S500 | 500/625 | 上柴动力 | SC27G755D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450`
- **ĐỔI** n2003 b6 dòng 19 engine `SC27G830D2` | tổ máy `FKS-S550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤210; dims=3550*1400*1990; weight=4450
  - đổi: weight: ∅ → 4450
  - nguồn: `| FKS-S550 | 550/687.5 | 上柴动力 | SC27G830D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450`
- **ĐỔI** n2003 b6 dòng 20 engine `SC27G900D2` | tổ máy `FKS-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤210; dims=3550*1400*1990; weight=4450
  - đổi: weight: ∅ → 4450
  - nguồn: `| FKS-S600 | 600/750 | 上柴动力 | SC27G900D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450`
- **ĐỔI** n2003 b6 dòng 21 engine `SC33W990D2` | tổ máy `FKS-S700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤210; dims=4360*1570*2140; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| FKS-S700 | 700/875 | 上柴动力 | SC33W990D2 | 6 | 32.8 | 75 | ≤210 | 4360*1570*2140 | 7000`
- **ĐỔI** n2003 b6 dòng 22 engine `SC33W1150D2` | tổ máy `FKS-S800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤210; dims=4430*1800*2380; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| FKS-S800 | 800/1000 | 上柴动力 | SC33W1150D2 | 6 | 32.8 | 75 | ≤210 | 4430*1800*2380 | 8000`
- **ĐỔI** n2003 b7 dòng 0 engine `4HTAA4.3-G31` | tổ máy `FKS-S50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=1910*890*1170; weight=940
  - đổi: weight: ∅ → 940
  - nguồn: `| FKS-S50 | 50/62.5 | 上柴动力 | 4HTAA4.3-G31 | 4 | 4.3 | 13 | ≤192 | 1910*890*1170 | 940`
- **ĐỔI** n2003 b7 dòng 1 engine `4HTAA4.3-G32` | tổ máy `FKS-S60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=1950*890*1170; weight=940
  - đổi: weight: ∅ → 940
  - nguồn: `| FKS-S60 | 60/75 | 上柴动力 | 4HTAA4.3-G32 | 4 | 4.3 | 13 | ≤192 | 1950*890*1170 | 940`
- **ĐỔI** n2003 b7 dòng 2 engine `4HTAA4.3-G33` | tổ máy `FKS-S75` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=1910*890*1170; weight=970
  - đổi: weight: ∅ → 970
  - nguồn: `| FKS-S75 | 75/93.75 | 上柴动力 | 4HTAA4.3-G33 | 4 | 4.3 | 13 | ≤192 | 1910*890*1170 | 970`
- **ĐỔI** n2003 b7 dòng 3 engine `4HTAA4.3-G34` | tổ máy `FKS-S80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=1950*890*1170; weight=970
  - đổi: weight: ∅ → 970
  - nguồn: `| FKS-S80 | 80/100 | 上柴动力 | 4HTAA4.3-G34 | 4 | 4.3 | 13 | ≤192 | 1950*890*1170 | 970`
- **ĐỔI** n2003 b7 dòng 4 engine `4HTAA4.3-G35` | tổ máy `FKS-S100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=2060*930*1190; weight=1020
  - đổi: weight: ∅ → 1020
  - nguồn: `| FKS-S100 | 100/125 | 上柴动力 | 4HTAA4.3-G35 | 4 | 4.3 | 13 | ≤192 | 2060*930*1190 | 1020`
- **ĐỔI** n2003 b7 dòng 5 engine `4HTAA4.3-G36` | tổ máy `FKS-S120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=2100*930*1190; weight=1080
  - đổi: weight: ∅ → 1080
  - nguồn: `| FKS-S120 | 120/150 | 上柴动力 | 4HTAA4.3-G36 | 4 | 4.3 | 13 | ≤192 | 2100*930*1190 | 1080`
- **ĐỔI** n2003 b7 dòng 6 engine `6HTAA6.5-G31` | tổ máy `FKS-S120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤192; dims=2400*940*1380; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-S120 | 120/150 | 上柴动力 | 6HTAA6.5-G31 | 6 | 6.5 | 20 | ≤192 | 2400*940*1380 | 1200`
- **ĐỔI** n2003 b7 dòng 7 engine `6HTAA6.5-G32` | tổ máy `FKS-S150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤192; dims=2400*940*1380; weight=1250
  - đổi: weight: ∅ → 1250
  - nguồn: `| FKS-S150 | 150/187.5 | 上柴动力 | 6HTAA6.5-G32 | 6 | 6.5 | 20 | ≤192 | 2400*940*1380 | 1250`
- **ĐỔI** n2003 b7 dòng 8 engine `6HTAA6.5-G35` | tổ máy `FKS-S160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤192; dims=2450*940*1380; weight=1330
  - đổi: weight: ∅ → 1330
  - nguồn: `| FKS-S160 | 160/200 | 上柴动力 | 6HTAA6.5-G35 | 6 | 6.5 | 20 | ≤192 | 2450*940*1380 | 1330`
- **ĐỔI** n2003 b7 dòng 9 engine `6HTAA6.5-G34` | tổ máy `FKS-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤192; dims=2520*980*1500; weight=1520
  - đổi: weight: ∅ → 1520
  - nguồn: `| FKS-S180 | 180/225 | 上柴动力 | 6HTAA6.5-G34 | 6 | 6.5 | 20 | ≤192 | 2520*980*1500 | 1520`
- **ĐỔI** n2003 b7 dòng 10 engine `6DTAA8.9-G31` | tổ máy `FKS-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=27; fuel=≤192; dims=2520*980*1500; weight=8200
  - đổi: weight: ∅ → 8200
  - nguồn: `| FKS-S180 | 180/225 | 上柴动力 | 6DTAA8.9-G31 | 6 | 8.9 | 27 | ≤192 | 2520*980*1500 | 8200`
- **ĐỔI** n2003 b7 dòng 11 engine `6DTAA8.9-G32` | tổ máy `FKS-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=27; fuel=≤192; dims=2520*1040*1500; weight=1700
  - đổi: weight: ∅ → 1700
  - nguồn: `| FKS-S200 | 200/250 | 上柴动力 | 6DTAA8.9-G32 | 6 | 8.9 | 27 | ≤192 | 2520*1040*1500 | 1700`
- **ĐỔI** n2003 b7 dòng 12 engine `6DTAA8.9-G33` | tổ máy `FKS-S220` | rated 275 kVA / 220 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=27; fuel=≤192; dims=2520*1040*1500; weight=1750
  - đổi: weight: ∅ → 1750
  - nguồn: `| FKS-S220 | 220/275 | 上柴动力 | 6DTAA8.9-G33 | 6 | 8.9 | 27 | ≤192 | 2520*1040*1500 | 1750`
- **ĐỔI** n2003 b7 dòng 13 engine `6DTAA8.9-G34` | tổ máy `FKS-S250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=27; fuel=≤192; dims=2520*1040*1500; weight=1750
  - đổi: weight: ∅ → 1750
  - nguồn: `| FKS-S250 | 250/312.5 | 上柴动力 | 6DTAA8.9-G34 | 6 | 8.9 | 27 | ≤192 | 2520*1040*1500 | 1750`
- **ĐỔI** n2003 b7 dòng 14 engine `6ETAA11.8-G32` | tổ máy `FKS-S300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=2520*1040*1500; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| FKS-S300 | 300/375 | 上柴动力 | 6ETAA11.8-G32 | 6 | 11.8 | 33 | ≤192 | 2520*1040*1500 | 2900`
- **ĐỔI** n2003 b7 dòng 15 engine `6ETAA11.8-G33` | tổ máy `FKS-S320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=3180*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| FKS-S320 | 320/400 | 上柴动力 | 6ETAA11.8-G33 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2900`
- **ĐỔI** n2003 b7 dòng 16 engine `6ETAA11.8-G31` | tổ máy `FKS-S330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=3150*1200*1600; weight=2970
  - đổi: weight: ∅ → 2970
  - nguồn: `| FKS-S330 | 330/412.5 | 上柴动力 | 6ETAA11.8-G31 | 6 | 11.8 | 33 | ≤192 | 3150*1200*1600 | 2970`
- **ĐỔI** n2003 b7 dòng 17 engine `6ETAA12.8-G32` | tổ máy `FKS-S350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.8; oil=33; fuel=≤192; dims=3150*1200*1600; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-S350 | 350/437.5 | 上柴动力 | 6ETAA12.8-G32 | 6 | 12.8 | 33 | ≤192 | 3150*1200*1600 | 3000`
- **ĐỔI** n2003 b7 dòng 18 engine `6ETAA12.8-G31` | tổ máy `FKS-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.8; oil=33; fuel=≤192; dims=3150*1200*1600; weight=3100
  - đổi: weight: ∅ → 3100
  - nguồn: `| FKS-S400 | 400/500 | 上柴动力 | 6ETAA12.8-G31 | 6 | 12.8 | 33 | ≤192 | 3150*1200*1600 | 3100`
- **ĐỔI** n2003 b7 dòng 19 engine `6KTAA25-G311` | tổ máy `FKS-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3200*1200*1600; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-S450 | 450/562.5 | 上柴动力 | 6KTAA25-G311 | 6 | 25 | 55 | ≤192 | 3200*1200*1600 | 3200`
- **ĐỔI** n2003 b7 dòng 20 engine `6KTAA25-G36` | tổ máy `FKS-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3200*1200*1600; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-S450 | 450/562.5 | 上柴动力 | 6KTAA25-G36 | 6 | 25 | 55 | ≤192 | 3200*1200*1600 | 3200`
- **ĐỔI** n2003 b7 dòng 21 engine `12GTAA27-G34` | tổ máy `FKS-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤192; dims=3500*1400*1900; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-S450 | 450/562.5 | 上柴动力 | 12GTAA27-G34 | 12 | 26.6 | 65 | ≤192 | 3500*1400*1900 | 3500`
- **ĐỔI** n2003 b7 dòng 22 engine `6KTAA25-G310` | tổ máy `FKS-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3400*1300*1800; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-S500 | 500/625 | 上柴动力 | 6KTAA25-G310 | 6 | 25 | 55 | ≤192 | 3400*1300*1800 | 3200`
- **ĐỔI** n2003 b7 dòng 23 engine `6KTAA25-G35` | tổ máy `FKS-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3400*1300*1800; weight=3300
  - đổi: weight: ∅ → 3300
  - nguồn: `| FKS-S500 | 500/625 | 上柴动力 | 6KTAA25-G35 | 6 | 25 | 55 | ≤192 | 3400*1300*1800 | 3300`
- **ĐỔI** n2003 b7 dòng 24 engine `12GTAA27-G33` | tổ máy `FKS-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤192; dims=3500*1400*1900; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| FKS-S500 | 500/625 | 上柴动力 | 12GTAA27-G33 | 12 | 26.6 | 65 | ≤192 | 3500*1400*1900 | 3600`
- **ĐỔI** n2003 b7 dòng 25 engine `6KTAA25-G39` | tổ máy `FKS-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3450*1300*1800; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| FKS-S600 | 600/750 | 上柴动力 | 6KTAA25-G39 | 6 | 25 | 55 | ≤192 | 3450*1300*1800 | 3800`
- **ĐỔI** n2003 b7 dòng 26 engine `6KTAA25-G34` | tổ máy `FKS-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3450*1300*1800; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| FKS-S600 | 600/750 | 上柴动力 | 6KTAA25-G34 | 6 | 25 | 55 | ≤192 | 3450*1300*1800 | 3800`
- **ĐỔI** n2003 b7 dòng 27 engine `12GTAA27-G32` | tổ máy `FKS-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤192; dims=3500*1400*1900; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| FKS-S600 | 600/750 | 上柴动力 | 12GTAA27-G32 | 12 | 26.6 | 65 | ≤192 | 3500*1400*1900 | 4000`
- **ĐỔI** n2003 b7 dòng 28 engine `6KTAA25-G38` | tổ máy `FKS-S650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3500*1300*1800; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| FKS-S650 | 650/812.5 | 上柴动力 | 6KTAA25-G38 | 6 | 25 | 55 | ≤192 | 3500*1300*1800 | 4000`
- **ĐỔI** n2003 b7 dòng 29 engine `6KTAA25-G33` | tổ máy `FKS-S650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3500*1300*1800; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| FKS-S650 | 650/812.5 | 上柴动力 | 6KTAA25-G33 | 6 | 25 | 55 | ≤192 | 3500*1300*1800 | 4000`
- **ĐỔI** n2003 b7 dòng 30 engine `12GTAA27-G31` | tổ máy `FKS-S650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤192; dims=3500*1400*1900; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| FKS-S650 | 650/812.5 | 上柴动力 | 12GTAA27-G31 | 12 | 26.6 | 65 | ≤192 | 3500*1400*1900 | 4300`
- **ĐỔI** n2003 b7 dòng 31 engine `6KTAA25-G32` | tổ máy `FKS-S700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=4000*1300*1800; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| FKS-S700 | 700/875 | 上柴动力 | 6KTAA25-G32 | 6 | 25 | 55 | ≤192 | 4000*1300*1800 | 4200`
- **ĐỔI** n2003 b7 dòng 32 engine `6KTAA25-G31` | tổ máy `FKS-S750` | rated 937.5 kVA / 750 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=4000*1300*1800; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| FKS-S750 | 750/937.5 | 上柴动力 | 6KTAA25-G31 | 6 | 25 | 55 | ≤192 | 4000*1300*1800 | 4200`
- **ĐỔI** n2003 b7 dòng 33 engine `6WTAA35-G32` | tổ máy `FKS-S850` | rated 1062.5 kVA / 850 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=35.1; oil=75; fuel=≤192; dims=4300*1500*2100; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| FKS-S850 | 850/1062.5 | 上柴动力 | 6WTAA35-G32 | 6 | 35.1 | 75 | ≤192 | 4300*1500*2100 | 6500`
- **ĐỔI** n2003 b7 dòng 34 engine `6WTAA35-G31` | tổ máy `FKS-S900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=35.1; oil=75; fuel=≤192; dims=4300*1500*2100; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| FKS-S900 | 900/1125 | 上柴动力 | 6WTAA35-G31 | 6 | 35.1 | 75 | ≤192 | 4300*1500*2100 | 6500`
- **ĐỔI** n2004 b8 dòng 0 engine `D226B-3D` | tổ máy `FKS-W30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Weichai | cyl=3; disp=3.12; oil=7.25; fuel=≤215; dims=1650*700*1230; weight=600
  - đổi: weight: ∅ → 600
  - nguồn: `| FKS-W30 | 30/37.5 | 潍柴动力 | D226B-3D | 3 | 3.12 | 7.25 | ≤215 | 1650*700*1230 | 600`
- **ĐỔI** n2004 b8 dòng 1 engine `TD226B-3D` | tổ máy `FKS-W40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Weichai | cyl=3; disp=3.12; oil=7.25; fuel=≤231; dims=1650*700*1250; weight=650
  - đổi: weight: ∅ → 650
  - nguồn: `| FKS-W40 | 40/50 | 潍柴动力 | TD226B-3D | 3 | 3.12 | 7.25 | ≤231 | 1650*700*1250 | 650`
- **ĐỔI** n2004 b8 dòng 2 engine `WP4D66E200` | tổ máy `FKS-W50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=7.25; fuel=≤218; dims=1900*800*1250; weight=650
  - đổi: weight: ∅ → 650
  - nguồn: `| FKS-W50 | 50/62.5 | 潍柴动力 | WP4D66E200 | 4 | 4.5 | 7.25 | ≤218 | 1900*800*1250 | 650`
- **ĐỔI** n2004 b8 dòng 3 engine `WP4D100E200` | tổ máy `FKS-W80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=10; fuel=≤215; dims=2100*800*1400; weight=1050
  - đổi: weight: ∅ → 1050
  - nguồn: `| FKS-W80 | 80/100 | 潍柴动力 | WP4D100E200 | 4 | 4.5 | 10 | ≤215 | 2100*800*1400 | 1050`
- **ĐỔI** n2004 b8 dòng 4 engine `WP4D108E200` | tổ máy `FKS-W90` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=17; fuel=≤231; dims=2200*800*1400; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-W90 | 90/112.5 | 潍柴动力 | WP4D108E200 | 4 | 4.5 | 17 | ≤231 | 2200*800*1400 | 1200`
- **ĐỔI** n2004 b8 dòng 5 engine `WP6D132E200` | tổ máy `FKS-W100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤210; dims=2200*800*1400; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-W100 | 100/125 | 潍柴动力 | WP6D132E200 | 6 | 6.75 | 18 | ≤210 | 2200*800*1400 | 1200`
- **ĐỔI** n2004 b8 dòng 6 engine `WP6D152E200` | tổ máy `FKS-W120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤210; dims=2500*900*1600; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| FKS-W120 | 120/150 | 潍柴动力 | WP6D152E200 | 6 | 6.75 | 18 | ≤210 | 2500*900*1600 | 1600`
- **ĐỔI** n2004 b8 dòng 7 engine `WP10D200E200` | tổ máy `FKS-W150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤210; dims=2500*950*1650; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| FKS-W150 | 150/187.5 | 潍柴动力 | WP10D200E200 | 6 | 6.75 | 18 | ≤210 | 2500*950*1650 | 1800`
- **ĐỔI** n2004 b8 dòng 8 engine `WP10D238E200` | tổ máy `FKS-W200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤210; dims=2800*850*1720; weight=2200
  - đổi: weight: ∅ → 2200
  - nguồn: `| FKS-W200 | 200/250 | 潍柴动力 | WP10D238E200 | 6 | 9.7 | 22 | ≤210 | 2800*850*1720 | 2200`
- **ĐỔI** n2004 b8 dòng 9 engine `WP10D264E200` | tổ máy `FKS-W250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤210; dims=2900*850*1720; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| FKS-W250 | 250/312.5 | 潍柴动力 | WP10D264E200 | 6 | 9.7 | 22 | ≤210 | 2900*850*1720 | 2500`
- **ĐỔI** n2004 b8 dòng 10 engine `WP12D317E200` | tổ máy `FKS-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=11.6; oil=28; fuel=≤210; dims=3000*880*1800; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W300 | 300/375 | 潍柴动力 | WP12D317E200 | 6 | 11.6 | 28 | ≤210 | 3000*880*1800 | 3000`
- **ĐỔI** n2004 b8 dòng 11 engine `WP10D320E200` | tổ máy `FKS-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤210; dims=2900*850*1720; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-W300 | 300/375 | 潍柴动力 | WP10D320E200 | 6 | 9.7 | 22 | ≤210 | 2900*850*1720 | 2600`
- **ĐỔI** n2004 b8 dòng 12 engine `WP13D385E200` | tổ máy `FKS-W350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤210; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-W350 | 350/437.5 | 潍柴动力 | WP13D385E200 | 6 | 12.5 | 33 | ≤210 | 3200*950*1900 | 3200`
- **ĐỔI** n2004 b8 dòng 13 engine `WP13D405E200` | tổ máy `FKS-W380` | rated 475 kVA / 380 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤210; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-W380 | 380/475 | 潍柴动力 | WP13D405E200 | 6 | 12.5 | 33 | ≤210 | 3200*950*1900 | 3200`
- **ĐỔI** n2004 b8 dòng 14 engine `WP13D440E310` | tổ máy `FKS-W400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤210; dims=3200*950*1900; weight=3300
  - đổi: weight: ∅ → 3300
  - nguồn: `| FKS-W400 | 400/500 | 潍柴动力 | WP13D440E310 | 6 | 12.5 | 33 | ≤210 | 3200*950*1900 | 3300`
- **ĐỔI** n2004 b9 dòng 0 engine `WP4D66E310` | tổ máy `FKS-W60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=7.25; fuel=≤195; dims=1900*800*1250; weight=650
  - đổi: weight: ∅ → 650
  - nguồn: `| FKS-W60 | 60/75 | 潍柴动力 | WP4D66E310 | 4 | 4.5 | 7.25 | ≤195 | 1900*800*1250 | 650`
- **ĐỔI** n2004 b9 dòng 1 engine `WP4D100E310` | tổ máy `FKS-W90` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=10; fuel=≤195; dims=2100*800*1400; weight=1050
  - đổi: weight: ∅ → 1050
  - nguồn: `| FKS-W90 | 90/112.5 | 潍柴动力 | WP4D100E310 | 4 | 4.5 | 10 | ≤195 | 2100*800*1400 | 1050`
- **ĐỔI** n2004 b9 dòng 2 engine `WP6D132E310` | tổ máy `FKS-W100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤195; dims=2200*800*1400; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-W100 | 100/125 | 潍柴动力 | WP6D132E310 | 6 | 6.75 | 18 | ≤195 | 2200*800*1400 | 1200`
- **ĐỔI** n2004 b9 dòng 3 engine `WP6D152E310` | tổ máy `FKS-W120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤195; dims=2500*900*1600; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-W120 | 120/150 | 潍柴动力 | WP6D152E310 | 6 | 6.75 | 18 | ≤195 | 2500*900*1600 | 1300`
- **ĐỔI** n2004 b9 dòng 4 engine `WP7D152E310` | tổ máy `FKS-W120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=7.47; oil=20; fuel=≤195; dims=2500*900*1600; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| FKS-W120 | 120/150 | 潍柴动力 | WP7D152E310 | 6 | 7.47 | 20 | ≤195 | 2500*900*1600 | 1500`
- **ĐỔI** n2004 b9 dòng 5 engine `WP7D185E310` | tổ máy `FKS-W150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=7.47; oil=20; fuel=≤195; dims=2500*900*1600; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| FKS-W150 | 150/187.5 | 潍柴动力 | WP7D185E310 | 6 | 7.47 | 20 | ≤195 | 2500*900*1600 | 1600`
- **ĐỔI** n2004 b9 dòng 6 engine `WP7D216E310` | tổ máy `FKS-W180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=7.47; oil=20; fuel=≤195; dims=2500*930*1600; weight=1700
  - đổi: weight: ∅ → 1700
  - nguồn: `| FKS-W180 | 180/225 | 潍柴动力 | WP7D216E310 | 6 | 7.47 | 20 | ≤195 | 2500*930*1600 | 1700`
- **ĐỔI** n2004 b9 dòng 7 engine `WP7D240E310` | tổ máy `FKS-W200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=7.47; oil=20; fuel=≤195; dims=2500*950*1650; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| FKS-W200 | 200/250 | 潍柴动力 | WP7D240E310 | 6 | 7.47 | 20 | ≤195 | 2500*950*1650 | 1800`
- **ĐỔI** n2004 b9 dòng 8 engine `WP10D238E350` | tổ máy `FKS-W200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤195; dims=2800*850*1720; weight=2200
  - đổi: weight: ∅ → 2200
  - nguồn: `| FKS-W200 | 200/250 | 潍柴动力 | WP10D238E350 | 6 | 9.7 | 22 | ≤195 | 2800*850*1720 | 2200`
- **ĐỔI** n2004 b9 dòng 9 engine `WP10D264E350` | tổ máy `FKS-W250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤195; dims=2900*850*1720; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| FKS-W250 | 250/312.5 | 潍柴动力 | WP10D264E350 | 6 | 9.7 | 22 | ≤195 | 2900*850*1720 | 2500`
- **ĐỔI** n2004 b9 dòng 10 engine `WP10D288E350` | tổ máy `FKS-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤195; dims=3000*880*1800; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W300 | 300/375 | 潍柴动力 | WP10D288E350 | 6 | 9.7 | 22 | ≤195 | 3000*880*1800 | 3000`
- **ĐỔI** n2004 b9 dòng 11 engine `WP10D320E350` | tổ máy `FKS-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.7; oil=22; fuel=≤195; dims=2900*850*1720; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-W300 | 300/375 | 潍柴动力 | WP10D320E350 | 6 | 9.7 | 22 | ≤195 | 2900*850*1720 | 2600`
- **ĐỔI** n2004 b9 dòng 12 engine `WP13D319E310` | tổ máy `FKS-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤195; dims=2900*850*1720; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-W300 | 300/375 | 潍柴动力 | WP13D319E310 | 6 | 12.5 | 33 | ≤195 | 2900*850*1720 | 2600`
- **ĐỔI** n2004 b9 dòng 13 engine `WP13D340E310` | tổ máy `FKS-W320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤195; dims=2900*850*1720; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-W320 | 320/400 | 潍柴动力 | WP13D340E310 | 6 | 12.5 | 33 | ≤195 | 2900*850*1720 | 2600`
- **ĐỔI** n2004 b9 dòng 14 engine `WP13D385E310` | tổ máy `FKS-W350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤195; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-W350 | 350/437.5 | 潍柴动力 | WP13D385E310 | 6 | 12.5 | 33 | ≤195 | 3200*950*1900 | 3200`
- **ĐỔI** n2004 b9 dòng 15 engine `WP13D440E310` | tổ máy `FKS-W400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.5; oil=33; fuel=≤195; dims=3200*950*1900; weight=3300
  - đổi: weight: ∅ → 3300
  - nguồn: `| FKS-W400 | 400/500 | 潍柴动力 | WP13D440E310 | 6 | 12.5 | 33 | ≤195 | 3200*950*1900 | 3300`
- **ĐỔI** n2004 b10 dòng 0 engine `6M26D447E200` | tổ máy `FKS-W400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=15.9; oil=50; fuel=≤215; dims=2800*1150*1600; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W400 | 400/500 | 潍柴博杜安 | 6M26D447E200 | 6 | 15.9 | 50 | ≤215 | 2800*1150*1600 | 3000`
- **ĐỔI** n2004 b10 dòng 1 engine `6M26D484E200` | tổ máy `FKS-W450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=15.9; oil=50; fuel=≤215; dims=2900*1150*1600; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W450 | 450/562.5 | 潍柴博杜安 | 6M26D484E200 | 6 | 15.9 | 50 | ≤215 | 2900*1150*1600 | 3000`
- **ĐỔI** n2004 b10 dòng 2 engine `6M33D572E200` | tổ máy `FKS-W500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=15.9; oil=50; fuel=≤215; dims=2900*1150*1600; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W500 | 500/625 | 潍柴博杜安 | 6M33D572E200 | 6 | 15.9 | 50 | ≤215 | 2900*1150*1600 | 3000`
- **ĐỔI** n2004 b10 dòng 3 engine `6M33D633E200` | tổ máy `FKS-W600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤215; dims=3100*1300*1700; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| FKS-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤215 | 3100*1300*1700 | 3600`
- **ĐỔI** n2004 b10 dòng 4 engine `6M33D670E200` | tổ máy `FKS-W650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤215; dims=3100*1300*1700; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| FKS-W650 | 650/812.5 | 潍柴博杜安 | 6M33D670E200 | 6 | 19.6 | 50 | ≤215 | 3100*1300*1700 | 3800`
- **ĐỔI** n2004 b10 dòng 5 engine `12M26D748E200` | tổ máy `FKS-W700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤210; dims=4000*1700*2100; weight=5600
  - đổi: weight: ∅ → 5600
  - nguồn: `| FKS-W700 | 700/875 | 潍柴博杜安 | 12M26D748E200 | 12 | 31.8 | 113 | ≤210 | 4000*1700*2100 | 5600`
- **ĐỔI** n2004 b10 dòng 6 engine `12M26D792E200` | tổ máy `FKS-W750` | rated 937.5 kVA / 750 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤210; dims=4000*1700*2100; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| FKS-W750 | 750/937.5 | 潍柴博杜安 | 12M26D792E200 | 12 | 31.8 | 113 | ≤210 | 4000*1700*2100 | 7000`
- **ĐỔI** n2004 b10 dòng 7 engine `12M26D902E200` | tổ máy `FKS-W850` | rated 1062.5 kVA / 850 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤210; dims=4000*1700*2100; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| FKS-W850 | 850/1062.5 | 潍柴博杜安 | 12M26D902E200 | 12 | 31.8 | 113 | ≤210 | 4000*1700*2100 | 7000`
- **ĐỔI** n2004 b10 dòng 8 engine `12M26D968E200` | tổ máy `FKS-W900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤210; dims=4500*1700*2100; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| FKS-W900 | 900/1125 | 潍柴博杜安 | 12M26D968E200 | 12 | 31.8 | 113 | ≤210 | 4500*1700*2100 | 7500`
- **ĐỔI** n2004 b10 dòng 9 engine `12M33D1108E200` | tổ máy `FKS-W1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤210; dims=4300*1850*2100; weight=7600
  - đổi: weight: ∅ → 7600
  - nguồn: `| FKS-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E200 | 12 | 39.2 | 146 | ≤210 | 4300*1850*2100 | 7600`
- **ĐỔI** n2004 b10 dòng 10 engine `12M33D1210E200` | tổ máy `FKS-W1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤210; dims=4300*1880*2100; weight=7600
  - đổi: weight: ∅ → 7600
  - nguồn: `| FKS-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1210E200 | 12 | 39.2 | 146 | ≤210 | 4300*1880*2100 | 7600`
- **ĐỔI** n2004 b10 dòng 11 engine `12M33D1320E200` | tổ máy `FKS-W1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤210; dims=4300*1880*2100; weight=7600
  - đổi: weight: ∅ → 7600
  - nguồn: `| FKS-W1200 | 1200/1500 | 潍柴博杜安 | 12M33D1320E200 | 12 | 39.2 | 146 | ≤210 | 4300*1880*2100 | 7600`
- **ĐỔI** n2004 b11 dòng 0 engine `6M33D506E310` | tổ máy `FKS-W450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤195; dims=2900*1150*1600; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W450 | 450/562.5 | 潍柴博杜安 | 6M33D506E310 | 6 | 19.6 | 50 | ≤195 | 2900*1150*1600 | 3000`
- **ĐỔI** n2004 b11 dòng 1 engine `6M33D572E310` | tổ máy `FKS-W500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤195; dims=2900*1150*1600; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W500 | 500/625 | 潍柴博杜安 | 6M33D572E310 | 6 | 19.6 | 50 | ≤195 | 2900*1150*1600 | 3000`
- **ĐỔI** n2004 b11 dòng 2 engine `6M33D633E310` | tổ máy `FKS-W600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤195; dims=2900*1150*1600; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-W600 | 600/750 | 潍柴博杜安 | 6M33D633E310 | 6 | 19.6 | 50 | ≤195 | 2900*1150*1600 | 3000`
- **ĐỔI** n2004 b11 dòng 3 engine `12M33D748E310` | tổ máy `FKS-W700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4000*1700*2100; weight=5600
  - đổi: weight: ∅ → 5600
  - nguồn: `| FKS-W700 | 700/875 | 潍柴博杜安 | 12M33D748E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 5600`
- **ĐỔI** n2004 b11 dòng 4 engine `12M33D792E310` | tổ máy `FKS-W750` | rated 937.5 kVA / 750 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4000*1700*2100; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| FKS-W750 | 750/937.5 | 潍柴博杜安 | 12M33D792E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7000`
- **ĐỔI** n2004 b11 dòng 5 engine `12M33D902E310` | tổ máy `FKS-W850` | rated 1062.5 kVA / 850 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4000*1700*2100; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| FKS-W850 | 850/1062.5 | 潍柴博杜安 | 12M33D902E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7000`
- **ĐỔI** n2004 b11 dòng 6 engine `12M33D968E310` | tổ máy `FKS-W900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4000*1700*2100; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| FKS-W900 | 900/1125 | 潍柴博杜安 | 12M33D968E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7500`
- **ĐỔI** n2004 b11 dòng 7 engine `12M33D1108E310` | tổ máy `FKS-W1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4000*1700*2100; weight=7600
  - đổi: weight: ∅ → 7600
  - nguồn: `| FKS-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7600`
- **ĐỔI** n2004 b11 dòng 8 engine `12M33D1240E310` | tổ máy `FKS-W1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4300*1880*2100; weight=7600
  - đổi: weight: ∅ → 7600
  - nguồn: `| FKS-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1240E310 | 12 | 39.2 | 146 | ≤195 | 4300*1880*2100 | 7600`
- **ĐỔI** n2004 b11 dòng 9 engine `16M33D1400E310` | tổ máy `FKS-W1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: ∅ | cyl=16; disp=52.3; oil=180; fuel=≤195; dims=5200*2200*2700; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| FKS-W1200 | 1200/1500 | 潍柴博杜安 | 16M33D1400E310 | 16 | 52.3 | 180 | ≤195 | 5200*2200*2700 | 8000`
- **ĐỔI** n2004 b11 dòng 10 engine `16M33D1530E310` | tổ máy `FKS-W1400` | rated 1750 kVA / 1400 kW | khác: ∅ | hãng: ∅ | cyl=16; disp=52.3; oil=180; fuel=≤195; dims=5200*2200*2700; weight=8200
  - đổi: weight: ∅ → 8200
  - nguồn: `| FKS-W1400 | 1400/1750 | 潍柴博杜安 | 16M33D1530E310 | 16 | 52.3 | 180 | ≤195 | 5200*2200*2700 | 8200`
- **ĐỔI** n2004 b11 dòng 11 engine `16M33D1580E310` | tổ máy `FKS-W1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: ∅ | cyl=16; disp=52.3; oil=180; fuel=≤195; dims=5200*2200*2700; weight=8500
  - đổi: weight: ∅ → 8500
  - nguồn: `| FKS-W1500 | 1500/1875 | 潍柴博杜安 | 16M33D1580E310 | 16 | 52.3 | 180 | ≤195 | 5200*2200*2700 | 8500`
- **ĐỔI** n2004 b11 dòng 12 engine `16M33D1680E310` | tổ máy `FKS-W1600` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: ∅ | cyl=16; disp=52.3; oil=180; fuel=≤195; dims=5200*2200*2700; weight=8800
  - đổi: weight: ∅ → 8800
  - nguồn: `| FKS-W1600 | 1600/2000 | 潍柴博杜安 | 16M33D1680E310 | 16 | 52.3 | 180 | ≤195 | 5200*2200*2700 | 8800`
- **ĐỔI** n2004 b11 dòng 13 engine `12M55D1870E310` | tổ máy `FKS-W1700` | rated 2125 kVA / 1700 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6300*2400*3000; weight=10000
  - đổi: weight: ∅ → 10000
  - nguồn: `| FKS-W1700 | 1700/2125 | 潍柴博杜安 | 12M55D1870E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3000 | 10000`
- **ĐỔI** n2004 b11 dòng 14 engine `12M55D2020E310` | tổ máy `FKS-W1800` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6300*2400*3000; weight=11000
  - đổi: weight: ∅ → 11000
  - nguồn: `| FKS-W1800 | 1800/2250 | 潍柴博杜安 | 12M55D2020E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3000 | 11000`
- **ĐỔI** n2004 b11 dòng 15 engine `12M55D2210E310` | tổ máy `FKS-W2000` | rated 2500 kVA / 2000 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6300*2400*3000; weight=12000
  - đổi: weight: ∅ → 12000
  - nguồn: `| FKS-W2000 | 2000/2500 | 潍柴博杜安 | 12M55D2210E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3000 | 12000`
- **ĐỔI** n2004 b11 dòng 16 engine `12M55D2450E310` | tổ máy `FKS-W2200` | rated 2750 kVA / 2200 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6300*2400*3000; weight=12500
  - đổi: weight: ∅ → 12500
  - nguồn: `| FKS-W2200 | 2200/2750 | 潍柴博杜安 | 12M55D2450E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3000 | 12500`
- **ĐỔI** n2005 b12 dòng 0 engine `TAD530GE` | tổ máy `FKS-V68` | rated 85 kVA / 68 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤210; dims=2200*760*1380; weight=1050
  - đổi: weight: ∅ → 1050
  - nguồn: `| FKS-V68 | 68/85 | 沃尔沃遍达 | TAD530GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050`
- **ĐỔI** n2005 b12 dòng 1 engine `TAD531GE` | tổ máy `FKS-V80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2200*760*1380; weight=1150
  - đổi: weight: ∅ → 1150
  - nguồn: `| FKS-V80 | 80/100 | 沃尔沃遍达 | TAD531GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150`
- **ĐỔI** n2005 b12 dòng 2 engine `TAD532GE` | tổ máy `FKS-V100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2500*750*1400; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-V100 | 100/125 | 沃尔沃遍达 | TAD532GE | 4 | 4.76 | 13 | ≤206 | 2500*750*1400 | 1300`
- **ĐỔI** n2005 b12 dòng 3 engine `TAD731GE` | tổ máy `FKS-V120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*850*1450; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| FKS-V120 | 120/150 | 沃尔沃遍达 | TAD731GE | 6 | 7.15 | 29 | ≤210 | 2500*850*1450 | 1400`
- **ĐỔI** n2005 b12 dòng 4 engine `TAD732GE` | tổ máy `FKS-V150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤215; dims=2500*1000*1600; weight=1550
  - đổi: weight: ∅ → 1550
  - nguồn: `| FKS-V150 | 150/187.5 | 沃尔沃遍达 | TAD732GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1550`
- **ĐỔI** n2005 b12 dòng 5 engine `TAD733GE` | tổ máy `FKS-V160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*1000*1600; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| FKS-V160 | 160/200 | 沃尔沃遍达 | TAD733GE | 6 | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1800`
- **ĐỔI** n2005 b12 dòng 6 engine `TAD734GE` | tổ máy `FKS-V200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2550*1050*1600; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| FKS-V200 | 200/250 | 沃尔沃遍达 | TAD734GE | 6 | 7.15 | 29 | ≤210 | 2550*1050*1600 | 2000`
- **ĐỔI** n2005 b12 dòng 7 engine `TAD1341GE` | tổ máy `FKS-V250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=9.36; oil=34; fuel=≤210; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| FKS-V250 | 250/312.5 | 沃尔沃遍达 | TAD1341GE | 6 | 9.36 | 34 | ≤210 | 2900*1100*1600 | 2450`
- **ĐỔI** n2005 b12 dòng 8 engine `TAD1342GE` | tổ máy `FKS-V280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=9.36; oil=34; fuel=≤210; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| FKS-V280 | 280/350 | 沃尔沃遍达 | TAD1342GE | 6 | 9.36 | 34 | ≤210 | 2900*1100*1600 | 2450`
- **ĐỔI** n2005 b12 dòng 9 engine `TAD1343GE` | tổ máy `FKS-V300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=2950*1150*1600; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-V300 | 300/375 | 沃尔沃遍达 | TAD1343GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2600`
- **ĐỔI** n2005 b12 dòng 10 engine `TAD1344GE` | tổ máy `FKS-V320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=2950*1150*1600; weight=2950
  - đổi: weight: ∅ → 2950
  - nguồn: `| FKS-V320 | 320/400 | 沃尔沃遍达 | TAD1344GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2950`
- **ĐỔI** n2005 b12 dòng 11 engine `TAD1345GE` | tổ máy `FKS-V360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=3200*1100*1200; weight=3100
  - đổi: weight: ∅ → 3100
  - nguồn: `| FKS-V360 | 360/450 | 沃尔沃遍达 | TAD1345GE | 6 | 12.78 | 35 | ≤210 | 3200*1100*1200 | 3100`
- **ĐỔI** n2005 b12 dòng 12 engine `TAD1641GE` | tổ máy `FKS-V400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3200*1200*1800; weight=3230
  - đổi: weight: ∅ → 3230
  - nguồn: `| FKS-V400 | 400/500 | 沃尔沃遍达 | TAD1641GE | 6 | 16.12 | 64 | ≤210 | 3200*1200*1800 | 3230`
- **ĐỔI** n2005 b12 dòng 13 engine `TAD1642GE` | tổ máy `FKS-V480` | rated 600 kVA / 480 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3300*1200*1850; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-V480 | 480/600 | 沃尔沃遍达 | TAD1642GE | 6 | 16.12 | 64 | ≤210 | 3300*1200*1850 | 3500`
- **ĐỔI** n2005 b12 dòng 14 engine `TWD1643GE` | tổ máy `FKS-V500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3450*1250*1900; weight=3880
  - đổi: weight: ∅ → 3880
  - nguồn: `| FKS-V500 | 500/625 | 沃尔沃遍达 | TWD1643GE | 6 | 16.12 | 64 | ≤210 | 3450*1250*1900 | 3880`
- **ĐỔI** n2005 b13 dòng 0 engine `TAD550GE` | tổ máy `FKS-V70` | rated 87.5 kVA / 70 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤210; dims=2200*760*1380; weight=1050
  - đổi: weight: ∅ → 1050
  - nguồn: `| FKS-V70 | 70/87.5 | 沃尔沃遍达 | TAD550GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050`
- **ĐỔI** n2005 b13 dòng 1 engine `TAD551GE` | tổ máy `FKS-V80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2200*760*1380; weight=1150
  - đổi: weight: ∅ → 1150
  - nguồn: `| FKS-V80 | 80/100 | 沃尔沃遍达 | TAD551GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150`
- **ĐỔI** n2005 b13 dòng 2 engine `TAD750GE` | tổ máy `FKS-V100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=20; fuel=≤206; dims=2500*750*1400; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-V100 | 100/125 | 沃尔沃遍达 | TAD750GE | 6 | 7.15 | 20 | ≤206 | 2500*750*1400 | 1300`
- **ĐỔI** n2005 b13 dòng 3 engine `TAD751GE` | tổ máy `FKS-V120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=20; fuel=≤210; dims=2500*850*1450; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| FKS-V120 | 120/150 | 沃尔沃遍达 | TAD751GE | 6 | 7.15 | 20 | ≤210 | 2500*850*1450 | 1400`
- **ĐỔI** n2005 b13 dòng 4 engine `TAD752GE` | tổ máy `FKS-V150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤215; dims=2500*1000*1600; weight=1550
  - đổi: weight: ∅ → 1550
  - nguồn: `| FKS-V150 | 150/187.5 | 沃尔沃遍达 | TAD752GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1550`
- **ĐỔI** n2005 b13 dòng 5 engine `TAD753GE` | tổ máy `FKS-V160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*1000*1600; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| FKS-V160 | 160/200 | 沃尔沃遍达 | TAD753GE | 6 | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1800`
- **ĐỔI** n2005 b13 dòng 6 engine `TAD754GE` | tổ máy `FKS-V200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2550*1050*1600; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| FKS-V200 | 200/250 | 沃尔沃遍达 | TAD754GE | 6 | 7.15 | 29 | ≤210 | 2550*1050*1600 | 2000`
- **ĐỔI** n2005 b13 dòng 7 engine `TAD1351GE` | tổ máy `FKS-V250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=34; fuel=≤210; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| FKS-V250 | 250/312.5 | 沃尔沃遍达 | TAD1351GE | 6 | 12.78 | 34 | ≤210 | 2900*1100*1600 | 2450`
- **ĐỔI** n2005 b13 dòng 8 engine `TAD1352GE` | tổ máy `FKS-V310` | rated 387.5 kVA / 310 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=34; fuel=≤210; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| FKS-V310 | 310/387.5 | 沃尔沃遍达 | TAD1352GE | 6 | 12.78 | 34 | ≤210 | 2900*1100*1600 | 2450`
- **ĐỔI** n2005 b13 dòng 9 engine `TAD1354GE` | tổ máy `FKS-V330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=2950*1150*1600; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| FKS-V330 | 330/412.5 | 沃尔沃遍达 | TAD1354GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2600`
- **ĐỔI** n2005 b13 dòng 10 engine `TAD1355GE` | tổ máy `FKS-V350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=2950*1150*1600; weight=2950
  - đổi: weight: ∅ → 2950
  - nguồn: `| FKS-V350 | 350/437.5 | 沃尔沃遍达 | TAD1355GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2950`
- **ĐỔI** n2005 b13 dòng 11 engine `TAD1650GE` | tổ máy `FKS-V390` | rated 487.5 kVA / 390 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=48; fuel=≤210; dims=3200*1100*1200; weight=3100
  - đổi: weight: ∅ → 3100
  - nguồn: `| FKS-V390 | 390/487.5 | 沃尔沃遍达 | TAD1650GE | 6 | 16.12 | 48 | ≤210 | 3200*1100*1200 | 3100`
- **ĐỔI** n2005 b13 dòng 12 engine `TAD1651GE` | tổ máy `FKS-V430` | rated 537.5 kVA / 430 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3200*1200*1800; weight=3230
  - đổi: weight: ∅ → 3230
  - nguồn: `| FKS-V430 | 430/537.5 | 沃尔沃遍达 | TAD1651GE | 6 | 16.12 | 64 | ≤210 | 3200*1200*1800 | 3230`
- **ĐỔI** n2005 b13 dòng 13 engine `TWD1652GE` | tổ máy `FKS-V500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3300*1200*1850; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| FKS-V500 | 500/625 | 沃尔沃遍达 | TWD1652GE | 6 | 16.12 | 64 | ≤210 | 3300*1200*1850 | 3500`
- **ĐỔI** n2005 b13 dòng 14 engine `TWD1653GE` | tổ máy `FKS-V540` | rated 675 kVA / 540 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3450*1250*1900; weight=3880
  - đổi: weight: ∅ → 3880
  - nguồn: `| FKS-V540 | 540/675 | 沃尔沃遍达 | TWD1653GE | 6 | 16.12 | 64 | ≤210 | 3450*1250*1900 | 3880`
- **ĐỔI** n2006 b14 dòng 0 engine `404D-22G` | tổ máy `FKS-P16` | rated 20 kVA / 16 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=2.2; oil=11; bore=84*100; dims=1320*550*1180; weight=460
  - đổi: weight: ∅ → 460
  - nguồn: `| FKS-P16 | 16/20 | 珀金斯(Perkins) | 404D-22G | 4 | 2.2 | 11 | 84*100 | 1320*550*1180 | 460`
- **ĐỔI** n2006 b14 dòng 1 engine `1103A-33G` | tổ máy `FKS-P24` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Perkins | cyl=3; disp=3.3; oil=8.3; bore=105*127; dims=1470*690*1320; weight=750
  - đổi: weight: ∅ → 750
  - nguồn: `| FKS-P24 | 24/30 | 珀金斯(Perkins) | 1103A-33G | 3 | 3.3 | 8.3 | 105*127 | 1470*690*1320 | 750`
- **ĐỔI** n2006 b14 dòng 2 engine `1103A-33TG1` | tổ máy `FKS-P36` | rated 45 kVA / 36 kW | khác: ∅ | hãng: Perkins | cyl=3; disp=3.3; oil=8.3; bore=105*127; dims=1760*760*1380; weight=900
  - đổi: weight: ∅ → 900
  - nguồn: `| FKS-P36 | 36/45 | 珀金斯(Perkins) | 1103A-33TG1 | 3 | 3.3 | 8.3 | 105*127 | 1760*760*1380 | 900`
- **ĐỔI** n2006 b14 dòng 3 engine `1103A-33TG2` | tổ máy `FKS-P48` | rated 60 kVA / 48 kW | khác: ∅ | hãng: Perkins | cyl=3; disp=3.3; oil=8.3; bore=105*127; dims=1760*760*1380; weight=900
  - đổi: weight: ∅ → 900
  - nguồn: `| FKS-P48 | 48/60 | 珀金斯(Perkins) | 1103A-33TG2 | 3 | 3.3 | 8.3 | 105*127 | 1760*760*1380 | 900`
- **ĐỔI** n2006 b14 dòng 4 engine `1104A-44TG1` | tổ máy `FKS-P52` | rated 65 kVA / 52 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; bore=105*127; dims=1760*760*1380; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| FKS-P52 | 52/65 | 珀金斯(Perkins) | 1104A-44TG1 | 4 | 4.4 | 8 | 105*127 | 1760*760*1380 | 1100`
- **ĐỔI** n2006 b14 dòng 5 engine `1104A-44TG2` | tổ máy `FKS-P64` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; bore=105*127; dims=2000*900*1550; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| FKS-P64 | 64/80 | 珀金斯(Perkins) | 1104A-44TG2 | 4 | 4.4 | 8 | 105*127 | 2000*900*1550 | 1200`
- **ĐỔI** n2006 b14 dòng 6 engine `1104C-44TAG2` | tổ máy `FKS-P80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; bore=105*127; dims=2150*900*1550; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| FKS-P80 | 80/100 | 珀金斯(Perkins) | 1104C-44TAG2 | 4 | 4.4 | 8 | 105*127 | 2150*900*1550 | 1300`
- **ĐỔI** n2006 b14 dòng 7 engine `1106A-70TG1` | tổ máy `FKS-P110` | rated 137 kVA / 110 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.0; oil=16.6; bore=105*135; dims=2410*930*1650; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| FKS-P110 | 110/137 | 珀金斯(Perkins) | 1106A-70TG1 | 6 | 7.0 | 16.6 | 105*135 | 2410*930*1650 | 1500`
- **ĐỔI** n2006 b14 dòng 8 engine `1106A-70TAG2` | tổ máy `FKS-P120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16.6; bore=105*135; dims=2410*930*1650; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| FKS-P120 | 120/150 | 珀金斯(Perkins) | 1106A-70TAG2 | 6 | 7.01 | 16.6 | 105*135 | 2410*930*1650 | 1600`
- **ĐỔI** n2006 b14 dòng 9 engine `1106A-70TAG3` | tổ máy `FKS-P160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16.6; bore=105*135; dims=2550*930*1670; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| FKS-P160 | 160/200 | 珀金斯(Perkins) | 1106A-70TAG3 | 6 | 7.01 | 16.6 | 105*135 | 2550*930*1670 | 1800`
- **ĐỔI** n2006 b14 dòng 10 engine `1106A-70TAG4` | tổ máy `FKS-P176` | rated 220 kVA / 176 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16.6; bore=105*135; dims=2550*930*1670; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| FKS-P176 | 176/220 | 珀金斯(Perkins) | 1106A-70TAG4 | 6 | 7.01 | 16.6 | 105*135 | 2550*930*1670 | 1900`
- **ĐỔI** n2006 b14 dòng 11 engine `1506C-E88TAG2` | tổ máy `FKS-P200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=8.7; oil=26.4; bore=112*149; dims=2580*930*1670; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| FKS-P200 | 200/250 | 珀金斯(Perkins) | 1506C-E88TAG2 | 6 | 8.7 | 26.4 | 112*149 | 2580*930*1670 | 2000`
- **ĐỔI** n2006 b14 dòng 12 engine `1506A-E88TAG5` | tổ máy `FKS-P240` | rated 300 kVA / 240 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=8.8; oil=26.4; bore=112*149; dims=2800*1000*1960; weight=2400
  - đổi: weight: ∅ → 2400
  - nguồn: `| FKS-P240 | 240/300 | 珀金斯(Perkins) | 1506A-E88TAG5 | 6 | 8.8 | 26.4 | 112*149 | 2800*1000*1960 | 2400`
- **ĐỔI** n2006 b14 dòng 13 engine `2206C-E13TAG2` | tổ máy `FKS-P280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=12.5; oil=40; bore=130*157; dims=3100*1120*1780; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| FKS-P280 | 280/350 | 珀金斯(Perkins) | 2206C-E13TAG2 | 6 | 12.5 | 40 | 130*157 | 3100*1120*1780 | 3000`
- **ĐỔI** n2006 b14 dòng 14 engine `2206C-E13TAG3` | tổ máy `FKS-P320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=12.5; oil=40; bore=130*157; dims=3100*1120*1780; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| FKS-P320 | 320/400 | 珀金斯(Perkins) | 2206C-E13TAG3 | 6 | 12.5 | 40 | 130*157 | 3100*1120*1780 | 3200`
- **ĐỔI** n2006 b14 dòng 15 engine `2506C-E15TAG1` | tổ máy `FKS-P360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=15; oil=62; bore=137*171; dims=3400*1270*1970; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| FKS-P360 | 360/450 | 珀金斯(Perkins) | 2506C-E15TAG1 | 6 | 15 | 62 | 137*171 | 3400*1270*1970 | 4000`
- **ĐỔI** n2006 b14 dòng 16 engine `2506C-E15TAG2` | tổ máy `FKS-P400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=15; oil=62; bore=137*171; dims=3400*1270*1970; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| FKS-P400 | 400/500 | 珀金斯(Perkins) | 2506C-E15TAG2 | 6 | 15 | 62 | 137*171 | 3400*1270*1970 | 4200`
- **ĐỔI** n2006 b14 dòng 17 engine `2806C-E18TAG1A` | tổ máy `FKS-P480` | rated 600 kVA / 480 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=18.1; oil=62; bore=145*183; dims=3600*1400*2100; weight=4500
  - đổi: weight: ∅ → 4500
  - nguồn: `| FKS-P480 | 480/600 | 珀金斯(Perkins) | 2806C-E18TAG1A | 6 | 18.1 | 62 | 145*183 | 3600*1400*2100 | 4500`
- **ĐỔI** n2006 b14 dòng 18 engine `2806A-E18TAG2` | tổ máy `FKS-P520` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=18.1; oil=62; bore=145*183; dims=3600*1400*2100; weight=4600
  - đổi: weight: ∅ → 4600
  - nguồn: `| FKS-P520 | 520/650 | 珀金斯(Perkins) | 2806A-E18TAG2 | 6 | 18.1 | 62 | 145*183 | 3600*1400*2100 | 4600`
- **ĐỔI** n2006 b14 dòng 19 engine `4006-23TAG2A` | tổ máy `FKS-P600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=22.9; oil=113; bore=160*190; dims=4000*1710*2270; weight=5400
  - đổi: weight: ∅ → 5400
  - nguồn: `| FKS-P600 | 600/750 | 珀金斯(Perkins) | 4006-23TAG2A | 6 | 22.9 | 113 | 160*190 | 4000*1710*2270 | 5400`
- **ĐỔI** n2006 b14 dòng 20 engine `4006-23TAG3A` | tổ máy `FKS-P640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=22.9; oil=113; bore=160*190; dims=4010*1710*2120; weight=5600
  - đổi: weight: ∅ → 5600
  - nguồn: `| FKS-P640 | 640/800 | 珀金斯(Perkins) | 4006-23TAG3A | 6 | 22.9 | 113 | 160*190 | 4010*1710*2120 | 5600`
- **ĐỔI** n2006 b14 dòng 21 engine `4008TAG1A` | tổ máy `FKS-P720` | rated 900 kVA / 720 kW | khác: ∅ | hãng: Perkins | cyl=8; disp=30.5; oil=153; bore=160*190; dims=4700*2050*2350; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| FKS-P720 | 720/900 | 珀金斯(Perkins) | 4008TAG1A | 8 | 30.5 | 153 | 160*190 | 4700*2050*2350 | 6500`
- **ĐỔI** n2006 b14 dòng 22 engine `4008TAG2A` | tổ máy `FKS-P800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Perkins | cyl=8; disp=30.5; oil=153; bore=160*190; dims=4700*2050*2350; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| FKS-P800 | 800/1000 | 珀金斯(Perkins) | 4008TAG2A | 8 | 30.5 | 153 | 160*190 | 4700*2050*2350 | 6500`
- **ĐỔI** n2006 b14 dòng 23 engine `4012-46TWG2A` | tổ máy `FKS-P1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.8; oil=159; bore=160*190; dims=4770*1780*2500; weight=9000
  - đổi: weight: ∅ → 9000
  - nguồn: `| FKS-P1000 | 1000/1250 | 珀金斯(Perkins) | 4012-46TWG2A | 12 | 45.8 | 159 | 160*190 | 4770*1780*2500 | 9000`
- **ĐỔI** n2006 b14 dòng 24 engine `4012-46TAG2A` | tổ máy `FKS-P1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.8; oil=159; bore=160*190; dims=5000*2120*2510; weight=10000
  - đổi: weight: ∅ → 10000
  - nguồn: `| FKS-P1200 | 1200/1500 | 珀金斯(Perkins) | 4012-46TAG2A | 12 | 45.8 | 159 | 160*190 | 5000*2120*2510 | 10000`
- **ĐỔI** n2006 b14 dòng 25 engine `4012-46TAG3A` | tổ máy `FKS-P1360` | rated 1700 kVA / 1360 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.8; oil=159; bore=160*190; dims=5000*2120*2510; weight=10000
  - đổi: weight: ∅ → 10000
  - nguồn: `| FKS-P1360 | 1360/1700 | 珀金斯(Perkins) | 4012-46TAG3A | 12 | 45.8 | 159 | 160*190 | 5000*2120*2510 | 10000`
- **ĐỔI** n2006 b14 dòng 26 engine `4016TAG1A` | tổ máy `FKS-P1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; bore=160*190; dims=5900*2250*3260; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| FKS-P1500 | 1500/1875 | 珀金斯(Perkins) | 4016TAG1A | 16 | 61.12 | 213 | 160*190 | 5900*2250*3260 | 13000`
- **ĐỔI** n2006 b14 dòng 27 engine `4016TAG2A` | tổ máy `FKS-P1600` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; bore=160*190; dims=5900*2250*3260; weight=13800
  - đổi: weight: ∅ → 13800
  - nguồn: `| FKS-P1600 | 1600/2000 | 珀金斯(Perkins) | 4016TAG2A | 16 | 61.12 | 213 | 160*190 | 5900*2250*3260 | 13800`
- **ĐỔI** n2006 b14 dòng 28 engine `4016-61TRG3` | tổ máy `FKS-P1800` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; bore=160*190; dims=6430*2800*3520; weight=14500
  - đổi: weight: ∅ → 14500
  - nguồn: `| FKS-P1800 | 1800/2250 | 珀金斯(Perkins) | 4016-61TRG3 | 16 | 61.12 | 213 | 160*190 | 6430*2800*3520 | 14500`
- **ĐỔI** n2007 b15 dòng 0 engine `6R1600G70F` | tổ máy `FKS-M240` | ∅ | khác: ∅ | hãng: MTU | cyl=6; disp=8.2; oil=28; fuel=≤120; dims=2500*890*1350; weight=2400 | ⚠ không công suất
  - nguồn: `| FKS-M240 | 220/240 | 奔驰MTU | 6R1600G70F | 6 | 8.2 | 28 | ≤120 | 2500*890*1350 | 2400`
- **ĐỔI** n2007 b15 dòng 1 engine `6R1600G80F` | tổ máy `FKS-M275` | ∅ | khác: ∅ | hãng: MTU | cyl=6; disp=8.2; oil=39; fuel=≤125; dims=2500*890*1350; weight=2450 | ⚠ không công suất
  - nguồn: `| FKS-M275 | 250/275 | 奔驰MTU | 6R1600G80F | 6 | 8.2 | 39 | ≤125 | 2500*890*1350 | 2450`
- **ĐỔI** n2007 b15 dòng 2 engine `8V1600G70F` | tổ máy `FKS-M320` | ∅ | khác: ∅ | hãng: MTU | cyl=8; disp=11.6; oil=39; fuel=≤130; dims=2600*900*1500; weight=2500 | ⚠ không công suất
  - nguồn: `| FKS-M320 | 300/330 | 奔驰MTU | 8V1600G70F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2500`
- **ĐỔI** n2007 b15 dòng 3 engine `8V1600G80F` | tổ máy `FKS-M360` | ∅ | khác: ∅ | hãng: MTU | cyl=8; disp=11.6; oil=39; fuel=≤130; dims=2600*900*1500; weight=2550 | ⚠ không công suất
  - nguồn: `| FKS-M360 | 320/360 | 奔驰MTU | 8V1600G80F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2550`
- **ĐỔI** n2007 b15 dòng 4 engine `10V1600G70F` | tổ máy `FKS-M400` | ∅ | khác: ∅ | hãng: MTU | cyl=10; disp=13.5; oil=50; fuel=≤160; dims=3000*1200*1700; weight=3100 | ⚠ không công suất
  - nguồn: `| FKS-M400 | 360/400 | 奔驰MTU | 10V1600G70F | 10 | 13.5 | 50 | ≤160 | 3000*1200*1700 | 3100`
- **ĐỔI** n2007 b15 dòng 5 engine `10V1600G80F` | tổ máy `FKS-M440` | ∅ | khác: ∅ | hãng: MTU | cyl=10; disp=17.5; oil=50; fuel=≤190; dims=3320*1350*1850; weight=4000 | ⚠ không công suất
  - nguồn: `| FKS-M440 | 400/440 | 奔驰MTU | 10V1600G80F | 10 | 17.5 | 50 | ≤190 | 3320*1350*1850 | 4000`
- **ĐỔI** n2007 b15 dòng 6 engine `12V1600G70F` | tổ máy `FKS-M520` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=21; oil=50; fuel=≤195; dims=3500*1350*1850; weight=4350 | ⚠ không công suất
  - nguồn: `| FKS-M520 | 480/520 | 奔驰MTU | 12V1600G70F | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350`
- **ĐỔI** n2007 b15 dòng 7 engine `12V1600G80F` | tổ máy `FKS-M580` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=23.88; oil=50; fuel=≤198; dims=3500*1350*1850; weight=4350 | ⚠ không công suất
  - nguồn: `| FKS-M580 | 528/580 | 奔驰MTU | 12V1600G80F | 12 | 23.88 | 50 | ≤198 | 3500*1350*1850 | 4350`
- **ĐỔI** n2007 b15 dòng 8 engine `12V2000G25` | tổ máy `FKS-M570` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=21; oil=50; fuel=≤195; dims=3500*1350*1850; weight=4350 | ⚠ không công suất
  - nguồn: `| FKS-M570 | 520/570 | 奔驰MTU | 12V2000G25 | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350`
- **ĐỔI** n2007 b15 dòng 9 engine `12V2000G65` | tổ máy `FKS-M700` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=23.88; oil=135; fuel=≤198; dims=3930*1580*2100; weight=5150 | ⚠ không công suất
  - nguồn: `| FKS-M700 | 640/700 | 奔驰MTU | 12V2000G65 | 12 | 23.88 | 135 | ≤198 | 3930*1580*2100 | 5150`
- **ĐỔI** n2007 b15 dòng 10 engine `16V2000G25` | tổ máy `FKS-M800` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=31.84; oil=135; fuel=≤198; dims=4380*1580*2250; weight=6190 | ⚠ không công suất
  - nguồn: `| FKS-M800 | 728/800 | 奔驰MTU | 16V2000G25 | 16 | 31.84 | 135 | ≤198 | 4380*1580*2250 | 6190`
- **ĐỔI** n2007 b15 dòng 11 engine `16V2000G65` | tổ máy `FKS-M880` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=31.84; oil=135; fuel=≤198; dims=4220*1580*2250; weight=6590 | ⚠ không công suất
  - nguồn: `| FKS-M880 | 800/880 | 奔驰MTU | 16V2000G65 | 16 | 31.84 | 135 | ≤198 | 4220*1580*2250 | 6590`
- **ĐỔI** n2007 b15 dòng 12 engine `18V2000G65` | tổ máy `FKS-M1000` | ∅ | khác: ∅ | hãng: MTU | cyl=18; disp=35.82; oil=135; fuel=≤198; dims=4500*1910*2430; weight=7225 | ⚠ không công suất
  - nguồn: `| FKS-M1000 | 900/1000 | 奔驰MTU | 18V2000G65 | 18 | 35.82 | 135 | ≤198 | 4500*1910*2430 | 7225`
- **ĐỔI** n2007 b15 dòng 13 engine `12V4000G23R` | tổ máy `FKS-M1200` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=173; fuel=≤198; dims=4150*1670*2380; weight=9820 | ⚠ không công suất
  - nguồn: `| FKS-M1200 | 1100/1200 | 奔驰MTU | 12V4000G23R | 12 | 57.2 | 173 | ≤198 | 4150*1670*2380 | 9820`
- **ĐỔI** n2007 b15 dòng 14 engine `12V4000G23` | tổ máy `FKS-M1450` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=204; fuel=≤192; dims=4250*1670*2380; weight=10110 | ⚠ không công suất
  - nguồn: `| FKS-M1450 | 1320/1450 | 奔驰MTU | 12V4000G23 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110`
- **ĐỔI** n2007 b15 dòng 15 engine `12V4000G63` | tổ máy `FKS-M1600` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=204; fuel=≤192; dims=4250*1670*2380; weight=10110 | ⚠ không công suất
  - nguồn: `| FKS-M1600 | 1500/1600 | 奔驰MTU | 12V4000G63 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110`
- **ĐỔI** n2007 b15 dòng 16 engine `16V4000G23` | tổ máy `FKS-M1800` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=76.3; oil=204; fuel=≤192; dims=4750*1670*2380; weight=12340 | ⚠ không công suất
  - nguồn: `| FKS-M1800 | 1640/1800 | 奔驰MTU | 16V4000G23 | 16 | 76.3 | 204 | ≤192 | 4750*1670*2380 | 12340`
- **ĐỔI** n2007 b15 dòng 17 engine `16V4000G63` | tổ máy `FKS-M2000` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=76.3; oil=204; fuel=≤192; dims=4950*1670*2380; weight=13430 | ⚠ không công suất
  - nguồn: `| FKS-M2000 | 1800/2000 | 奔驰MTU | 16V4000G63 | 16 | 76.3 | 204 | ≤192 | 4950*1670*2380 | 13430`
- **ĐỔI** n2007 b15 dòng 18 engine `20V4000G23` | tổ máy `FKS-M2200` | ∅ | khác: ∅ | hãng: MTU | cyl=20; disp=95.4; oil=280; fuel=≤195; dims=5500*1620*2600; weight=15890 | ⚠ không công suất
  - nguồn: `| FKS-M2200 | 2000/2200 | 奔驰MTU | 20V4000G23 | 20 | 95.4 | 280 | ≤195 | 5500*1620*2600 | 15890`
- **ĐỔI** n2007 b15 dòng 19 engine `20V4000G63` | tổ máy `FKS-M2400` | ∅ | khác: ∅ | hãng: MTU | cyl=20; disp=95.4; oil=280; fuel=≤193; dims=5600*1620*2600; weight=16400 | ⚠ không công suất
  - nguồn: `| FKS-M2400 | 2240/2400 | 奔驰MTU | 20V4000G63 | 20 | 95.4 | 280 | ≤193 | 5600*1620*2600 | 16400`
- **ĐỔI** n2007 b15 dòng 20 engine `20V4000G63L` | tổ máy `FKS-M2600` | ∅ | khác: ∅ | hãng: MTU | cyl=20; disp=95.4; oil=280; fuel=≤192; dims=5700*1620*2600; weight=16910 | ⚠ không công suất
  - nguồn: `| FKS-M2600 | 2400/2600 | 奔驰MTU | 20V4000G63L | 20 | 95.4 | 280 | ≤192 | 5700*1620*2600 | 16910`
- **ĐỔI** n2009 b18 dòng 0 engine `S6R2-PTA-C` | tổ máy `FKS-LZ550` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=30; oil=50; fuel=≤139; dims=3576×1614×2226; weight=5100 | ⚠ không công suất
  - đổi: weight: ∅ → 5100
  - nguồn: `| FKS-LZ550 | 500/550 | 上海菱重 | S6R2-PTA-C | 6 | 30 | 50 | ≤139 | 3576×1614×2226 | 5100`
- **ĐỔI** n2009 b18 dòng 1 engine `S6R2-PTAA-C` | tổ máy `FKS-LZ640` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=30; oil=55; fuel=≤170; dims=4023×1810×1953; weight=5750 | ⚠ không công suất
  - đổi: weight: ∅ → 5750
  - nguồn: `| FKS-LZ640 | 580/640 | 上海菱重 | S6R2-PTAA-C | 6 | 30 | 55 | ≤170 | 4023×1810×1953 | 5750`
- **ĐỔI** n2009 b18 dòng 2 engine `S12R-PTA-C` | tổ máy `FKS-LZ1000` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=49; oil=135; fuel=≤266; dims=4650×2100×2600; weight=9100 | ⚠ không công suất
  - đổi: weight: ∅ → 9100
  - nguồn: `| FKS-LZ1000 | 900/1000 | 上海菱重 | S12R-PTA-C | 12 | 49 | 135 | ≤266 | 4650×2100×2600 | 9100`
- **ĐỔI** n2009 b18 dòng 3 engine `S12R-PTA2-C` | tổ máy `FKS-LZ1100` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=49; oil=135; fuel=≤281; dims=4595×2156×2700; weight=9600 | ⚠ không công suất
  - đổi: weight: ∅ → 9600
  - nguồn: `| FKS-LZ1100 | 1000/1100 | 上海菱重 | S12R-PTA2-C | 12 | 49 | 135 | ≤281 | 4595×2156×2700 | 9600`
- **ĐỔI** n2009 b18 dòng 4 engine `S12R-PTAA2-C` | tổ máy `FKS-LZ1200` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=49; oil=177; fuel=≤300; dims=4595×2156×2700; weight=10000 | ⚠ không công suất
  - đổi: weight: ∅ → 10000
  - nguồn: `| FKS-LZ1200 | 1100/1200 | 上海菱重 | S12R-PTAA2-C | 12 | 49 | 177 | ≤300 | 4595×2156×2700 | 10000`
- **ĐỔI** n2009 b18 dòng 5 engine `S16R-PTA-C` | tổ máy `FKS-LZ1300` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; disp=65.4; oil=204; fuel=≤310; dims=5382×2486×2931; weight=11000 | ⚠ không công suất
  - đổi: weight: ∅ → 11000
  - nguồn: `| FKS-LZ1300 | 1200/1300 | 上海菱重 | S16R-PTA-C | 16 | 65.4 | 204 | ≤310 | 5382×2486×2931 | 11000`
- **ĐỔI** n2009 b18 dòng 6 engine `S16R-PTA2-C` | tổ máy `FKS-LZ1600` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; disp=65.4; oil=204; fuel=≤418; dims=5382×2486×2931; weight=12000 | ⚠ không công suất
  - đổi: weight: ∅ → 12000
  - nguồn: `| FKS-LZ1600 | 1500/1600 | 上海菱重 | S16R-PTA2-C | 16 | 65.4 | 204 | ≤418 | 5382×2486×2931 | 12000`
- **ĐỔI** n2009 b18 dòng 7 engine `S16R-PTAA2-C` | tổ máy `FKS-LZ1750` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; disp=65.4; oil=213; fuel=≤432; dims=5875×2392×3453; weight=1440 | ⚠ không công suất
  - đổi: weight: ∅ → 1440
  - nguồn: `| FKS-LZ1750 | 1600/1750 | 上海菱重 | S16R-PTAA2-C | 16 | 65.4 | 213 | ≤432 | 5875×2392×3453 | 1440`
- **ĐỔI** n2010 b19 dòng 0 engine `PTAA780G1` | tổ máy `FKS-350` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; dims=3100*1110*1555; weight=2645; fuel=88 | ⚠ không công suất
  - nguồn: `| FKS-350 | 350 | 408 | 630 | PTAA780G1 | 6 | 128 | 166 | 12.8 | 88 | 2645 | 3100*1110*1555`
- **ĐỔI** n2010 b19 dòng 1 engine `PTAA780G3` | tổ máy `FKS-400` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; dims=3150*1110*1555; weight=2750; fuel=98 | ⚠ không công suất
  - nguồn: `| FKS-400 | 400 | 450 | 720 | PTAA780G3 | 6 | 128 | 166 | 12.8 | 98 | 2750 | 3150*1110*1555`
- **ĐỔI** n2010 b19 dòng 2 engine `PTAA780G5` | tổ máy `FKS-400` | rated 486 kVA / 400 kW | khác: ∅ | hãng: ∅ | cyl=6; current=720; dims=3150*1110*1555; weight=2850; fuel=108
  - nguồn: `| FKS-400 | 400 | 486 | 720 | PTAA780G5 | 6 | 128 | 166 | 12.8 | 108 | 2850 | 3150*1110*1555`
- **ĐỔI** n2010 b19 dòng 3 engine `PTAA890G1` | tổ máy `FKS-400` | rated 498 kVA / 400 kW | khác: ∅ | hãng: ∅ | cyl=8; current=720; dims=2900*1400*2080; weight=3000; fuel=112.9
  - nguồn: `| FKS-400 | 400 | 498 | 720 | PTAA890G1 | 8 | 128 | 142 | 14.6 | 112.9 | 3000 | 2900*1400*2080`
- **ĐỔI** n2010 b19 dòng 4 engine `PTAA1120G1` | tổ máy `FKS-500` | ∅ | khác: ∅ | hãng: ∅ | cyl=10; dims=3200*1400*2080; weight=3400; fuel=129.6 | ⚠ không công suất
  - nguồn: `| FKS-500 | 500 | 565 | 900 | PTAA1120G1 | 10 | 128 | 142 | 18.3 | 129.6 | 3400 | 3200*1400*2080`
- **ĐỔI** n2010 b19 dòng 5 engine `PTAA1120G3` | tổ máy `FKS-500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: ∅ | cyl=10; current=900; dims=3200*1400*2080; weight=3575; fuel=143.8
  - nguồn: `| FKS-500 | 500 | 625 | 900 | PTAA1120G3 | 10 | 128 | 142 | 18.3 | 143.8 | 3575 | 3200*1400*2080`
- **ĐỔI** n2010 b19 dòng 6 engine `PTAA1340G3` | tổ máy `FKS-700` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; dims=3700*1400*2080; weight=4110; fuel=152.1 | ⚠ không công suất
  - nguồn: `| FKS-700 | 700 | 702 | 1260 | PTAA1340G3 | 12 | 128 | 142 | 21.9 | 152.1 | 4110 | 3700*1400*2080`
- **ĐỔI** n2010 b19 dòng 7 engine `PTAA1340G5` | tổ máy `FKS-700` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; dims=3700*1400*2080; weight=4200; fuel=162.4 | ⚠ không công suất
  - nguồn: `| FKS-700 | 700 | 745 | 1260 | PTAA1340G5 | 12 | 128 | 142 | 21.9 | 162.4 | 4200 | 3700*1400*2080`
- **ĐỔI** n2010 b19 dòng 8 engine `PTAA1780G3` | tổ máy `FKS-700` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; dims=4400*2140*2320; weight=5590; fuel=169.8 | ⚠ không công suất
  - nguồn: `| FKS-700 | 700 | 792 | 1260 | PTAA1780G3 | 16 | 128 | 142 | 29.2 | 169.8 | 5590 | 4400*2140*2320`
- **ĐỔI** n2010 b19 dòng 9 engine `PTAA1780G5` | tổ máy `FKS-800` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; dims=4500*2140*2320; weight=5850; fuel=190.2 | ⚠ không công suất
  - nguồn: `| FKS-800 | 800 | 898 | 1440 | PTAA1780G5 | 16 | 128 | 142 | 29.2 | 190.2 | 5850 | 4500*2140*2320`
- **ĐỔI** n2010 b19 dòng 10 engine `PTAA1780G7` | tổ máy `FKS-800` | rated 980 kVA / 800 kW | khác: ∅ | hãng: ∅ | cyl=16; current=1440; dims=4600*2140*2320; weight=6201; fuel=207.8
  - nguồn: `| FKS-800 | 800 | 980 | 1440 | PTAA1780G7 | 16 | 128 | 142 | 29.2 | 207.8 | 6201 | 4600*2140*2320`
- **ĐỔI** n2010 b19 dòng 11 engine `QTA2160G1` | tổ máy `FKS-900` | ∅ | khác: ∅ | hãng: ∅ | cyl=8; dims=4900*1920*2350; weight=7606; fuel=204.9 | ⚠ không công suất
  - nguồn: `| FKS-900 | 900 | 982 | 1620 | QTA2160G1 | 8 | 170 | 195 | 35.4 | 204.9 | 7606 | 4900*1920*2350`
- **ĐỔI** n2010 b19 dòng 12 engine `QTA2160G5` | tổ máy `FKS-1000` | ∅ | khác: ∅ | hãng: ∅ | cyl=8; dims=4900*1920*2350; weight=8257; fuel=223.4 | ⚠ không công suất
  - nguồn: `| FKS-1000 | 1000 | 1110 | 1800 | QTA2160G5 | 8 | 170 | 195 | 35.4 | 223.4 | 8257 | 4900*1920*2350`
- **ĐỔI** n2010 b19 dòng 13 engine `QTA2160G7` | tổ máy `FKS-1000` | rated 1218 kVA / 1000 kW | khác: ∅ | hãng: ∅ | cyl=8; current=1800; dims=4900*1920*2580; weight=8682; fuel=252.4
  - nguồn: `| FKS-1000 | 1000 | 1218 | 1800 | QTA2160G7 | 8 | 170 | 195 | 35.4 | 252.4 | 8682 | 4900*1920*2580`
- **ĐỔI** n2010 b19 dòng 14 engine `QTA3240G1` | tổ máy `FKS-1000` | rated 1221 kVA / 1000 kW | khác: ∅ | hãng: ∅ | cyl=12; current=1800; dims=5400*2210*2800; weight=10092; fuel=251.6
  - nguồn: `| FKS-1000 | 1000 | 1221 | 1800 | QTA3240G1 | 12 | 170 | 195 | 53.1 | 251.6 | 10092 | 5400*2210*2800`
- **ĐỔI** n2010 b19 dòng 15 engine `QTA3240G5` | tổ máy `FKS-1200` | rated 1466 kVA / 1200 kW | khác: ∅ | hãng: ∅ | cyl=12; current=2160; dims=5400*2210*2800; weight=10559; fuel=301.7
  - nguồn: `| FKS-1200 | 1200 | 1466 | 2160 | QTA3240G5 | 12 | 170 | 195 | 53.1 | 301.7 | 10559 | 5400*2210*2800`
- **ĐỔI** n2010 b19 dòng 16 engine `QTA3240G7` | tổ máy `FKS-1500` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; dims=5400*2210*2800; weight=10951; fuel=339.2 | ⚠ không công suất
  - nguồn: `| FKS-1500 | 1500 | 1665 | 2700 | QTA3240G7 | 12 | 170 | 195 | 53.1 | 339.2 | 10951 | 5400*2210*2800`
- **ĐỔI** n2010 b19 dòng 17 engine `QTA3240G9` | tổ máy `FKS-1500` | rated 1832 kVA / 1500 kW | khác: ∅ | hãng: ∅ | cyl=12; current=2700; dims=5600*2400*2740; weight=12000; fuel=377
  - nguồn: `| FKS-1500 | 1500 | 1832 | 2700 | QTA3240G9 | 12 | 170 | 195 | 53.1 | 377 | 12000 | 5600*2400*2740`
- **ĐỔI** n2010 b19 dòng 18 engine `QTA4320G3` | tổ máy `FKS-1600` | rated 1988 kVA / 1600 kW | khác: ∅ | hãng: ∅ | cyl=16; current=2880; dims=6100*2620*2980; weight=13303; fuel=403.6
  - nguồn: `| FKS-1600 | 1600 | 1988 | 2880 | QTA4320G3 | 16 | 170 | 195 | 70.8 | 403.6 | 13303 | 6100*2620*2980`
- **ĐỔI** n2010 b19 dòng 19 engine `QTA4320G5` | tổ máy `FKS-2000` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; dims=6300*2620*2980; weight=14227; fuel=453.2 | ⚠ không công suất
  - nguồn: `| FKS-2000 | 2000 | 2220 | 3600 | QTA4320G5 | 16 | 170 | 195 | 70.8 | 453.2 | 14227 | 6300*2620*2980`
- **ĐỔI** n2010 b19 dòng 20 engine `QTA4320G7` | tổ máy `FKS-2000` | rated 2442 kVA / 2000 kW | khác: ∅ | hãng: ∅ | cyl=16; current=3600; dims=7000*2620*3390; weight=17402; fuel=503
  - nguồn: `| FKS-2000 | 2000 | 2442 | 3600 | QTA4320G7 | 16 | 170 | 195 | 70.8 | 503 | 17402 | 7000*2620*3390`
- **ĐỔI** n2010 b19 dòng 21 engine `QTA5400G1` | tổ máy `FKS-2000` | rated 2442 kVA / 2000 kW | khác: ∅ | hãng: ∅ | cyl=20; current=3600; dims=8100*3470*3850; weight=20593; fuel=509
  - nguồn: `| FKS-2000 | 2000 | 2442 | 3600 | QTA5400G1 | 20 | 170 | 195 | 88.5 | 509 | 20593 | 8100*3470*3850`
- **ĐỔI** n2010 b19 dòng 22 engine `QTA5400G3` | tổ máy `FKS-2500` | ∅ | khác: ∅ | hãng: ∅ | cyl=20; dims=8300*3470*3850; weight=21318; fuel=554.8 | ⚠ không công suất
  - nguồn: `| FKS-2500 | 2500 | 2686 | 4500 | QTA5400G3 | 20 | 170 | 195 | 88.5 | 554.8 | 21318 | 8300*3470*3850`
- **ĐỔI** n2010 b19 dòng 23 engine `QTA5400G5` | tổ máy `FKS-2500` | ∅ | khác: ∅ | hãng: ∅ | cyl=20; dims=8300*3470*3850; weight=22128; fuel=605.2 | ⚠ không công suất
  - nguồn: `| FKS-2500 | 2500 | 2930 | 4500 | QTA5400G5 | 20 | 170 | 195 | 88.5 | 605.2 | 22128 | 8300*3470*3850`

## honny-dongguan (mới 0, mất 0, đổi 168)

- **ĐỔI** n101 b0 dòng 0 engine `PTAA6L-EG490` | tổ máy `∅` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: GP500-4P | hãng: ∅ | cyl=L6; current=722; fuel=109; disp=14 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 109
  - nguồn: `| HGM550E | 550 | 500 | 440 | 400 | 109 | 722 | PTAA6L-EG490 | 490 | 445 | L6 | 135 | 166 | 14 | 15.5:1 | GP500-4P | 3400 | 1300 | 1650 | 3400`
- **ĐỔI** n101 b0 dòng 0 alternator `GP500-4P` | tổ máy `∅` | prime 500 kVA / 400 kW; standby 550 kVA / 440 kW | khác: PTAA6L-EG490 | hãng: ∅ | cyl=L6; current=722; fuel=109; disp=14 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 109
  - nguồn: `| HGM550E | 550 | 500 | 440 | 400 | 109 | 722 | PTAA6L-EG490 | 490 | 445 | L6 | 135 | 166 | 14 | 15.5:1 | GP500-4P | 3400 | 1300 | 1650 | 3400`
- **ĐỔI** n101 b0 dòng 1 engine `PTAA8V-EG575` | tổ máy `∅` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: GP563-4P | hãng: ∅ | cyl=V8; current=812; fuel=122; disp=17 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 122
  - nguồn: `| HGM625E | 625 | 563 | 500 | 450 | 122 | 812 | PTAA8V-EG575 | 575 | 515 | V8 | 135 | 145 | 17 | 15.5:1 | GP563-4P | 3100 | 1400 | 2100 | 3050`
- **ĐỔI** n101 b0 dòng 1 alternator `GP563-4P` | tổ máy `∅` | prime 563 kVA / 450 kW; standby 625 kVA / 500 kW | khác: PTAA8V-EG575 | hãng: ∅ | cyl=V8; current=812; fuel=122; disp=17 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 122
  - nguồn: `| HGM625E | 625 | 563 | 500 | 450 | 122 | 812 | PTAA8V-EG575 | 575 | 515 | V8 | 135 | 145 | 17 | 15.5:1 | GP563-4P | 3100 | 1400 | 2100 | 3050`
- **ĐỔI** n101 b0 dòng 2 engine `PTAA8V-EG620` | tổ máy `∅` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: GP6250-4P | hãng: ∅ | cyl=V8; current=902; fuel=137; disp=17 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 137
  - nguồn: `| HGM688E | 688 | 625 | 550 | 500 | 137 | 902 | PTAA8V-EG620 | 620 | 560 | V8 | 135 | 145 | 17 | 15.5:1 | GP6250-4P | 3100 | 1400 | 2100 | 3200`
- **ĐỔI** n101 b0 dòng 2 alternator `GP6250-4P` | tổ máy `∅` | prime 625 kVA / 500 kW; standby 688 kVA / 550 kW | khác: PTAA8V-EG620 | hãng: ∅ | cyl=V8; current=902; fuel=137; disp=17 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 137
  - nguồn: `| HGM688E | 688 | 625 | 550 | 500 | 137 | 902 | PTAA8V-EG620 | 620 | 560 | V8 | 135 | 145 | 17 | 15.5:1 | GP6250-4P | 3100 | 1400 | 2100 | 3200`
- **ĐỔI** n101 b0 dòng 3 engine `PTAA10V-EG690` | tổ máy `∅` | prime 700 kVA / 560 kW; standby 775 kVA / 620 kW | khác: GP700-4P | hãng: ∅ | cyl=V10; current=1010; fuel=150; disp=21 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 150
  - nguồn: `| HGM755E | 775 | 700 | 620 | 560 | 150 | 1010 | PTAA10V-EG690 | 690 | 625 | V10 | 135 | 145 | 21 | 15.5:1 | GP700-4P | 3400 | 1450 | 2100 | 3980`
- **ĐỔI** n101 b0 dòng 3 alternator `GP700-4P` | tổ máy `∅` | prime 700 kVA / 560 kW; standby 775 kVA / 620 kW | khác: PTAA10V-EG690 | hãng: ∅ | cyl=V10; current=1010; fuel=150; disp=21 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 150
  - nguồn: `| HGM755E | 775 | 700 | 620 | 560 | 150 | 1010 | PTAA10V-EG690 | 690 | 625 | V10 | 135 | 145 | 21 | 15.5:1 | GP700-4P | 3400 | 1450 | 2100 | 3980`
- **ĐỔI** n101 b0 dòng 4 engine `PTAA10V-EG740` | tổ máy `∅` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: GP750-4P | hãng: ∅ | cyl=V10; current=1082; fuel=160; disp=21 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 160
  - nguồn: `| HGM775E | 825 | 750 | 660 | 600 | 160 | 1082 | PTAA10V-EG740 | 740 | 675 | V10 | 135 | 145 | 21 | 15.5:1 | GP750-4P | 3550 | 1450 | 2100 | 4100`
- **ĐỔI** n101 b0 dòng 4 alternator `GP750-4P` | tổ máy `∅` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: PTAA10V-EG740 | hãng: ∅ | cyl=V10; current=1082; fuel=160; disp=21 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 160
  - nguồn: `| HGM775E | 825 | 750 | 660 | 600 | 160 | 1082 | PTAA10V-EG740 | 740 | 675 | V10 | 135 | 145 | 21 | 15.5:1 | GP750-4P | 3550 | 1450 | 2100 | 4100`
- **ĐỔI** n101 b0 dòng 5 engine `PTAA12V-EG815` | tổ máy `∅` | prime 800 kVA / 640 kW; standby 880 kVA / 704 kW | khác: GP800-4P | hãng: ∅ | cyl=V12; current=1155; fuel=174; disp=25 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 174
  - nguồn: `| HGM880E | 880 | 800 | 704 | 640 | 174 | 1155 | PTAA12V-EG815 | 815 | 720 | V12 | 135 | 145 | 25 | 15.5:1 | GP800-4P | 3700 | 1800 | 2200 | 4600`
- **ĐỔI** n101 b0 dòng 5 alternator `GP800-4P` | tổ máy `∅` | prime 800 kVA / 640 kW; standby 880 kVA / 704 kW | khác: PTAA12V-EG815 | hãng: ∅ | cyl=V12; current=1155; fuel=174; disp=25 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 174
  - nguồn: `| HGM880E | 880 | 800 | 704 | 640 | 174 | 1155 | PTAA12V-EG815 | 815 | 720 | V12 | 135 | 145 | 25 | 15.5:1 | GP800-4P | 3700 | 1800 | 2200 | 4600`
- **ĐỔI** n101 b0 dòng 6 engine `PTAA12V-EG900` | tổ máy `∅` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: GP900-4P | hãng: ∅ | cyl=V12; current=1299; fuel=194; disp=25 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 194
  - nguồn: `| HGM1000E | 1000 | 900 | 800 | 720 | 194 | 1299 | PTAA12V-EG900 | 900 | 800 | V12 | 135 | 145 | 25 | 15.5:1 | GP900-4P | 3700 | 1800 | 2200 | 5800`
- **ĐỔI** n101 b0 dòng 6 alternator `GP900-4P` | tổ máy `∅` | prime 900 kVA / 720 kW; standby 1000 kVA / 800 kW | khác: PTAA12V-EG900 | hãng: ∅ | cyl=V12; current=1299; fuel=194; disp=25 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 194
  - nguồn: `| HGM1000E | 1000 | 900 | 800 | 720 | 194 | 1299 | PTAA12V-EG900 | 900 | 800 | V12 | 135 | 145 | 25 | 15.5:1 | GP900-4P | 3700 | 1800 | 2200 | 5800`
- **ĐỔI** n101 b0 dòng 7 engine `PTAA16V-EG980` | tổ máy `∅` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: GP1000-4P | hãng: ∅ | cyl=V16; current=1443; fuel=212; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 212
  - nguồn: `| HGM1100E | 1100 | 1000 | 880 | 800 | 212 | 1443 | PTAA16V-EG980 | 980 | 893 | V16 | 135 | 145 | 33 | 15.5:1 | GP1000-4P | 4200 | 2200 | 2400 | 6500`
- **ĐỔI** n101 b0 dòng 7 alternator `GP1000-4P` | tổ máy `∅` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: PTAA16V-EG980 | hãng: ∅ | cyl=V16; current=1443; fuel=212; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 212
  - nguồn: `| HGM1100E | 1100 | 1000 | 880 | 800 | 212 | 1443 | PTAA16V-EG980 | 980 | 893 | V16 | 135 | 145 | 33 | 15.5:1 | GP1000-4P | 4200 | 2200 | 2400 | 6500`
- **ĐỔI** n101 b0 dòng 8 engine `PTAA16V-EG1120` | tổ máy `∅` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: GP1125-4P | hãng: ∅ | cyl=V16; current=1624; fuel=238; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 238
  - nguồn: `| HGM1250E | 1250 | 1125 | 1000 | 900 | 238 | 1624 | PTAA16V-EG1120 | 1120 | 1010 | V16 | 135 | 145 | 33 | 15.5:1 | GP1125-4P | 4200 | 2200 | 2400 | 6710`
- **ĐỔI** n101 b0 dòng 8 alternator `GP1125-4P` | tổ máy `∅` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: PTAA16V-EG1120 | hãng: ∅ | cyl=V16; current=1624; fuel=238; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 238
  - nguồn: `| HGM1250E | 1250 | 1125 | 1000 | 900 | 238 | 1624 | PTAA16V-EG1120 | 1120 | 1010 | V16 | 135 | 145 | 33 | 15.5:1 | GP1125-4P | 4200 | 2200 | 2400 | 6710`
- **ĐỔI** n101 b0 dòng 9 engine `PTAA16V-EG1225` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: GP1250-4P | hãng: ∅ | cyl=V16; current=1804; fuel=264; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 264
  - nguồn: `| HGM1375 EB | 1375 | 1250 | 1100 | 1000 | 264 | 1804 | PTAA16V-EG1225 | 1225 | 1155 | V16 | 135 | 145 | 33 | 15.5:1 | GP1250-4P | 4350 | 2140 | 2400 | 7050`
- **ĐỔI** n101 b0 dòng 9 alternator `GP1250-4P` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: PTAA16V-EG1225 | hãng: ∅ | cyl=V16; current=1804; fuel=264; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 264
  - nguồn: `| HGM1375 EB | 1375 | 1250 | 1100 | 1000 | 264 | 1804 | PTAA16V-EG1225 | 1225 | 1155 | V16 | 135 | 145 | 33 | 15.5:1 | GP1250-4P | 4350 | 2140 | 2400 | 7050`
- **ĐỔI** n101 b0 dòng 10 engine `PTAA20V-EG1345` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: GP1375-4P | hãng: ∅ | cyl=V20; current=1984; fuel=291; disp=42 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 291
  - nguồn: `| HGM1500EB | 1500 | 1375 | 1200 | 1100 | 291 | 1984 | PTAA20V-EG1345 | 1345 | 1225 | V20 | 135 | 145 | 42 | 15.5:1 | GP1375-4P | 4700 | 2400 | 2800 | 7900`
- **ĐỔI** n101 b0 dòng 10 alternator `GP1375-4P` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: PTAA20V-EG1345 | hãng: ∅ | cyl=V20; current=1984; fuel=291; disp=42 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 291
  - nguồn: `| HGM1500EB | 1500 | 1375 | 1200 | 1100 | 291 | 1984 | PTAA20V-EG1345 | 1345 | 1225 | V20 | 135 | 145 | 42 | 15.5:1 | GP1375-4P | 4700 | 2400 | 2800 | 7900`
- **ĐỔI** n101 b0 dòng 11 engine `PTAA20V-EG1480` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: GP1500-4P | hãng: ∅ | cyl=V20; current=2165; fuel=319; disp=42 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 319
  - nguồn: `| HGM1650EB | 1650 | 1500 | 1320 | 1200 | 319 | 2165 | PTAA20V-EG1480 | 1480 | 1345 | V20 | 135 | 145 | 42 | 15.5:1 | GP1500-4P | 4800 | 2400 | 2800 | 8100`
- **ĐỔI** n101 b0 dòng 11 alternator `GP1500-4P` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: PTAA20V-EG1480 | hãng: ∅ | cyl=V20; current=2165; fuel=319; disp=42 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 319
  - nguồn: `| HGM1650EB | 1650 | 1500 | 1320 | 1200 | 319 | 2165 | PTAA20V-EG1480 | 1480 | 1345 | V20 | 135 | 145 | 42 | 15.5:1 | GP1500-4P | 4800 | 2400 | 2800 | 8100`
- **ĐỔI** n101 b0 dòng 12 engine `QTAA8V-EG1230` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: GP1250-4P | hãng: ∅ | cyl=V8; current=1804; fuel=257; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 257
  - nguồn: `| HGM1375 EA | 1375 | 1250 | 1100 | 1000 | 257 | 1804 | QTAA8V-EG1230 | 1230 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1250-4P | 4700 | 2200 | 2550 | 8760`
- **ĐỔI** n101 b0 dòng 12 alternator `GP1250-4P` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: QTAA8V-EG1230 | hãng: ∅ | cyl=V8; current=1804; fuel=257; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 257
  - nguồn: `| HGM1375 EA | 1375 | 1250 | 1100 | 1000 | 257 | 1804 | QTAA8V-EG1230 | 1230 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1250-4P | 4700 | 2200 | 2550 | 8760`
- **ĐỔI** n101 b0 dòng 13 engine `QTA8V-EG1230D` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: GP1250-4P | hãng: ∅ | cyl=V8; current=1804; fuel=257; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 257
  - nguồn: `| HGM1375 E | 1375 | 1250 | 1100 | 1000 | 257 | 1804 | QTA8V-EG1230D | 1230 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1250-4P | 4700 | 2200 | 2550 | 9000`
- **ĐỔI** n101 b0 dòng 13 alternator `GP1250-4P` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: QTA8V-EG1230D | hãng: ∅ | cyl=V8; current=1804; fuel=257; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 257
  - nguồn: `| HGM1375 E | 1375 | 1250 | 1100 | 1000 | 257 | 1804 | QTA8V-EG1230D | 1230 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1250-4P | 4700 | 2200 | 2550 | 9000`
- **ĐỔI** n101 b0 dòng 14 engine `QTAA8V-EG1350` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: GP1375-4P | hãng: ∅ | cyl=V8; current=1984; fuel=284; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 284
  - nguồn: `| HGM1500EA | 1500 | 1375 | 1200 | 1100 | 284 | 1984 | QTAA8V-EG1350 | 1350 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1375-4P | 4700 | 2200 | 2550 | 8800`
- **ĐỔI** n101 b0 dòng 14 alternator `GP1375-4P` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: QTAA8V-EG1350 | hãng: ∅ | cyl=V8; current=1984; fuel=284; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 284
  - nguồn: `| HGM1500EA | 1500 | 1375 | 1200 | 1100 | 284 | 1984 | QTAA8V-EG1350 | 1350 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1375-4P | 4700 | 2200 | 2550 | 8800`
- **ĐỔI** n101 b0 dòng 15 engine `QTA8V-EG1350D` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: GP1375-4P | hãng: ∅ | cyl=V8; current=1984; fuel=284; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 284
  - nguồn: `| HGM1500E | 1500 | 1375 | 1200 | 1100 | 284 | 1984 | QTA8V-EG1350D | 1350 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1375-4P | 4700 | 2200 | 2550 | 9100`
- **ĐỔI** n101 b0 dòng 15 alternator `GP1375-4P` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: QTA8V-EG1350D | hãng: ∅ | cyl=V8; current=1984; fuel=284; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 284
  - nguồn: `| HGM1500E | 1500 | 1375 | 1200 | 1100 | 284 | 1984 | QTA8V-EG1350D | 1350 | 1120 | V8 | 185 | 200 | 43 | 15：1 | GP1375-4P | 4700 | 2200 | 2550 | 9100`
- **ĐỔI** n101 b0 dòng 16 engine `QTAA8V-EG1490` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: GP1500-4P | hãng: ∅ | cyl=V8; current=2165; fuel=313; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 313
  - nguồn: `| HGM1650EA | 1650 | 1500 | 1320 | 1200 | 313 | 2165 | QTAA8V-EG1490 | 1490 | 1345 | V8 | 185 | 200 | 43 | 15 : 1 | GP1500-4P | 4700 | 2200 | 2550 | 9050`
- **ĐỔI** n101 b0 dòng 16 alternator `GP1500-4P` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: QTAA8V-EG1490 | hãng: ∅ | cyl=V8; current=2165; fuel=313; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 313
  - nguồn: `| HGM1650EA | 1650 | 1500 | 1320 | 1200 | 313 | 2165 | QTAA8V-EG1490 | 1490 | 1345 | V8 | 185 | 200 | 43 | 15 : 1 | GP1500-4P | 4700 | 2200 | 2550 | 9050`
- **ĐỔI** n101 b0 dòng 17 engine `QTA8V-EG1490` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: GP1500-4P | hãng: ∅ | cyl=V8; current=2165; fuel=313; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 313
  - nguồn: `| HGM1650E | 1650 | 1500 | 1320 | 1200 | 313 | 2165 | QTA8V-EG1490 | 1490 | 1345 | V8 | 185 | 200 | 43 | 15 : 1 | GP1500-4P | 4700 | 2200 | 2550 | 9250`
- **ĐỔI** n101 b0 dòng 17 alternator `GP1500-4P` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: QTA8V-EG1490 | hãng: ∅ | cyl=V8; current=2165; fuel=313; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 313
  - nguồn: `| HGM1650E | 1650 | 1500 | 1320 | 1200 | 313 | 2165 | QTA8V-EG1490 | 1490 | 1345 | V8 | 185 | 200 | 43 | 15 : 1 | GP1500-4P | 4700 | 2200 | 2550 | 9250`
- **ĐỔI** n101 b0 dòng 18 engine `QTAA10V-EG1670` | tổ máy `∅` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: GP1688-4P | hãng: ∅ | cyl=V10; current=2435; fuel=344; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 344
  - nguồn: `| HGM1875 EA | 1875 | 1688 | 1500 | 1350 | 344 | 2435 | QTAA10V-EG1670 | 1670 | 1520 | V10 | 185 | 200 | 54 | 15 : 1 | GP1688-4P | 5050 | 2200 | 2800 | 10500`
- **ĐỔI** n101 b0 dòng 18 alternator `GP1688-4P` | tổ máy `∅` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: QTAA10V-EG1670 | hãng: ∅ | cyl=V10; current=2435; fuel=344; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 344
  - nguồn: `| HGM1875 EA | 1875 | 1688 | 1500 | 1350 | 344 | 2435 | QTAA10V-EG1670 | 1670 | 1520 | V10 | 185 | 200 | 54 | 15 : 1 | GP1688-4P | 5050 | 2200 | 2800 | 10500`
- **ĐỔI** n101 b0 dòng 19 engine `QTA10V-EG1670 D` | tổ máy `∅` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: GP1688-4P | hãng: ∅ | cyl=V10; current=2435; fuel=344; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 344
  - nguồn: `| HGM1875 E | 1875 | 1688 | 1500 | 1350 | 344 | 2435 | QTA10V-EG1670 D | 1670 | 1520 | V10 | 185 | 200 | 54 | 15：1 | GP1688-4P | 5050 | 2200 | 2800 | 10750`
- **ĐỔI** n101 b0 dòng 19 alternator `GP1688-4P` | tổ máy `∅` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: QTA10V-EG1670 D | hãng: ∅ | cyl=V10; current=2435; fuel=344; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 344
  - nguồn: `| HGM1875 E | 1875 | 1688 | 1500 | 1350 | 344 | 2435 | QTA10V-EG1670 D | 1670 | 1520 | V10 | 185 | 200 | 54 | 15：1 | GP1688-4P | 5050 | 2200 | 2800 | 10750`
- **ĐỔI** n101 b0 dòng 20 engine `QTAA10V-EG1850` | tổ máy `∅` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: GP1875-4P | hãng: ∅ | cyl=V10; current=2706; fuel=391; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 391
  - nguồn: `| HGM2063EA | 2063 | 1875 | 1650 | 1500 | 391 | 2706 | QTAA10V-EG1850 | 1850 | 1680 | V10 | 185 | 200 | 54 | 15：1 | GP1875-4P | 5050 | 2200 | 2800 | 11500`
- **ĐỔI** n101 b0 dòng 20 alternator `GP1875-4P` | tổ máy `∅` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: QTAA10V-EG1850 | hãng: ∅ | cyl=V10; current=2706; fuel=391; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 391
  - nguồn: `| HGM2063EA | 2063 | 1875 | 1650 | 1500 | 391 | 2706 | QTAA10V-EG1850 | 1850 | 1680 | V10 | 185 | 200 | 54 | 15：1 | GP1875-4P | 5050 | 2200 | 2800 | 11500`
- **ĐỔI** n101 b0 dòng 21 engine `QTA10V-EG1850D` | tổ máy `∅` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: GP1875-4P | hãng: ∅ | cyl=V10; current=2706; fuel=391; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 391
  - nguồn: `| HGM2063E | 2063 | 1875 | 1650 | 1500 | 391 | 2706 | QTA10V-EG1850D | 1850 | 1680 | V10 | 185 | 200 | 54 | 15：1 | GP1875-4P | 5050 | 2200 | 2800 | 1800`
- **ĐỔI** n101 b0 dòng 21 alternator `GP1875-4P` | tổ máy `∅` | prime 1875 kVA / 1500 kW; standby 2063 kVA / 1650 kW | khác: QTA10V-EG1850D | hãng: ∅ | cyl=V10; current=2706; fuel=391; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 391
  - nguồn: `| HGM2063E | 2063 | 1875 | 1650 | 1500 | 391 | 2706 | QTA10V-EG1850D | 1850 | 1680 | V10 | 185 | 200 | 54 | 15：1 | GP1875-4P | 5050 | 2200 | 2800 | 1800`
- **ĐỔI** n101 b0 dòng 22 engine `QTAA12V-EG1960` | tổ máy `∅` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: GP2050-4P | hãng: ∅ | cyl=V12; current=2886; fuel=407; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 407
  - nguồn: `| HGM2200EA | 2200 | 2000 | 1760 | 1600 | 407 | 2886 | QTAA12V-EG1960 | 1960 | 4780 | V12 | 185 | 200 | 65 | 15：1 | GP2050-4P | 5400 | 2600 | 2800 | 12000`
- **ĐỔI** n101 b0 dòng 22 alternator `GP2050-4P` | tổ máy `∅` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: QTAA12V-EG1960 | hãng: ∅ | cyl=V12; current=2886; fuel=407; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 407
  - nguồn: `| HGM2200EA | 2200 | 2000 | 1760 | 1600 | 407 | 2886 | QTAA12V-EG1960 | 1960 | 4780 | V12 | 185 | 200 | 65 | 15：1 | GP2050-4P | 5400 | 2600 | 2800 | 12000`
- **ĐỔI** n101 b0 dòng 23 engine `QTA12V-EG1960D` | tổ máy `∅` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: GP2050-4P | hãng: ∅ | cyl=V12; current=2886; fuel=407; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 407
  - nguồn: `| HGM2200E | 2200 | 2000 | 1760 | 1600 | 407 | 2886 | QTA12V-EG1960D | 1960 | 1780 | V12 | 185 | 200 | 65 | 15:1 | GP2050-4P | 5400 | 2600 | 2800 | 12300`
- **ĐỔI** n101 b0 dòng 23 alternator `GP2050-4P` | tổ máy `∅` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: QTA12V-EG1960D | hãng: ∅ | cyl=V12; current=2886; fuel=407; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 407
  - nguồn: `| HGM2200E | 2200 | 2000 | 1760 | 1600 | 407 | 2886 | QTA12V-EG1960D | 1960 | 1780 | V12 | 185 | 200 | 65 | 15:1 | GP2050-4P | 5400 | 2600 | 2800 | 12300`
- **ĐỔI** n101 b0 dòng 24 engine `QTAA12V-EG1990` | tổ máy `∅` | prime 2050 kVA / 1640 kW; standby 2250 kVA / 1800 kW | khác: GP2050-4P | hãng: ∅ | cyl=V12; current=2959; fuel=419; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 419
  - nguồn: `| HGM2250EA | 2250 | 2050 | 1800 | 1640 | 419 | 2959 | QTAA12V-EG1990 | 1990 | 1810 | V12 | 185 | 200 | 65 | 15：1 | GP2050-4P | 5400 | 2600 | 2900 | 12100`
- **ĐỔI** n101 b0 dòng 24 alternator `GP2050-4P` | tổ máy `∅` | prime 2050 kVA / 1640 kW; standby 2250 kVA / 1800 kW | khác: QTAA12V-EG1990 | hãng: ∅ | cyl=V12; current=2959; fuel=419; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 419
  - nguồn: `| HGM2250EA | 2250 | 2050 | 1800 | 1640 | 419 | 2959 | QTAA12V-EG1990 | 1990 | 1810 | V12 | 185 | 200 | 65 | 15：1 | GP2050-4P | 5400 | 2600 | 2900 | 12100`
- **ĐỔI** n101 b0 dòng 25 engine `QTA12V-EG1990D` | tổ máy `∅` | prime 2050 kVA / 1640 kW; standby 2250 kVA / 1800 kW | khác: GP2050-4P | hãng: ∅ | cyl=V12; current=2959; fuel=419; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 419
  - nguồn: `| HGM2250E | 2250 | 2050 | 1800 | 1640 | 419 | 2959 | QTA12V-EG1990D | 1990 | 1810 | V12 | 185 | 200 | 65 | 15：1 | GP2050-4P | 5400 | 2600 | 2900 | 12400`
- **ĐỔI** n101 b0 dòng 25 alternator `GP2050-4P` | tổ máy `∅` | prime 2050 kVA / 1640 kW; standby 2250 kVA / 1800 kW | khác: QTA12V-EG1990D | hãng: ∅ | cyl=V12; current=2959; fuel=419; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 419
  - nguồn: `| HGM2250E | 2250 | 2050 | 1800 | 1640 | 419 | 2959 | QTA12V-EG1990D | 1990 | 1810 | V12 | 185 | 200 | 65 | 15：1 | GP2050-4P | 5400 | 2600 | 2900 | 12400`
- **ĐỔI** n101 b0 dòng 26 engine `QTAA12V-EG2210` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: GP2250-4P | hãng: ∅ | cyl=V12; current=3247; fuel=463; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 463
  - nguồn: `| HGM2500EC | 2500 | 2250 | 2000 | 1800 | 463 | 3247 | QTAA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15：1 | GP2250-4P | 5400 | 2600 | 2900 | 12500`
- **ĐỔI** n101 b0 dòng 26 alternator `GP2250-4P` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QTAA12V-EG2210 | hãng: ∅ | cyl=V12; current=3247; fuel=463; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 463
  - nguồn: `| HGM2500EC | 2500 | 2250 | 2000 | 1800 | 463 | 3247 | QTAA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15：1 | GP2250-4P | 5400 | 2600 | 2900 | 12500`
- **ĐỔI** n101 b0 dòng 27 engine `QTA12V-EG2210` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: GP2250-4P | hãng: ∅ | cyl=V12; current=3247; fuel=463; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 463
  - nguồn: `| HGM2500EB | 2500 | 2250 | 2000 | 1800 | 463 | 3247 | QTA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15：1 | GP2250-4P | 5400 | 2600 | 2900 | 12800`
- **ĐỔI** n101 b0 dòng 27 alternator `GP2250-4P` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QTA12V-EG2210 | hãng: ∅ | cyl=V12; current=3247; fuel=463; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 463
  - nguồn: `| HGM2500EB | 2500 | 2250 | 2000 | 1800 | 463 | 3247 | QTA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15：1 | GP2250-4P | 5400 | 2600 | 2900 | 12800`
- **ĐỔI** n101 b0 dòng 28 engine `QTAA16V-EG2220` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: GP2250-4P | hãng: ∅ | cyl=V16; current=3247; fuel=450; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 450
  - nguồn: `| HGM2500EA | 2500 | 2250 | 2000 | 1800 | 450 | 3247 | QTAA16V-EG2220 | 2220 | 2000 | V16 | 185 | 200 | 86 | 15：1 | GP2250-4P | 6000 | 2600 | 2900 | 14150`
- **ĐỔI** n101 b0 dòng 28 alternator `GP2250-4P` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QTAA16V-EG2220 | hãng: ∅ | cyl=V16; current=3247; fuel=450; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 450
  - nguồn: `| HGM2500EA | 2500 | 2250 | 2000 | 1800 | 450 | 3247 | QTAA16V-EG2220 | 2220 | 2000 | V16 | 185 | 200 | 86 | 15：1 | GP2250-4P | 6000 | 2600 | 2900 | 14150`
- **ĐỔI** n101 b0 dòng 29 engine `QTA16V-EG2220 D` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: GP2250-4P | hãng: ∅ | cyl=V16; current=3247; fuel=450; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 450
  - nguồn: `| HGM2500E | 2500 | 2250 | 2000 | 1800 | 450 | 3247 | QTA16V-EG2220 D | 2220 | 2000 | V16 | 185 | 200 | 86 | 15：1 | GP2250-4P | 6000 | 2600 | 2900 | 14500`
- **ĐỔI** n101 b0 dòng 29 alternator `GP2250-4P` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QTA16V-EG2220 D | hãng: ∅ | cyl=V16; current=3247; fuel=450; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 450
  - nguồn: `| HGM2500E | 2500 | 2250 | 2000 | 1800 | 450 | 3247 | QTA16V-EG2220 D | 2220 | 2000 | V16 | 185 | 200 | 86 | 15：1 | GP2250-4P | 6000 | 2600 | 2900 | 14500`
- **ĐỔI** n101 b0 dòng 30 engine `QTAA16V-EG2440` | tổ máy `∅` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: GP2500-4P | hãng: ∅ | cyl=V16; current=3608; fuel=502; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 502
  - nguồn: `| HGM2750EA | 2750 | 2500 | 2200 | 2000 | 502 | 3608 | QTAA16V-EG2440 | 2440 | 2200 | V16 | 185 | 200 | 86 | 15：1 | GP2500-4P | 6550 | 2600 | 3300 | 14900`
- **ĐỔI** n101 b0 dòng 30 alternator `GP2500-4P` | tổ máy `∅` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: QTAA16V-EG2440 | hãng: ∅ | cyl=V16; current=3608; fuel=502; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 502
  - nguồn: `| HGM2750EA | 2750 | 2500 | 2200 | 2000 | 502 | 3608 | QTAA16V-EG2440 | 2440 | 2200 | V16 | 185 | 200 | 86 | 15：1 | GP2500-4P | 6550 | 2600 | 3300 | 14900`
- **ĐỔI** n101 b0 dòng 31 engine `QTA16V-EG2440 D` | tổ máy `∅` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: GP2500-4P | hãng: ∅ | cyl=V16; current=3608; fuel=502; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 502
  - nguồn: `| HGM2750E | 2750 | 2500 | 2200 | 2000 | 502 | 3608 | QTA16V-EG2440 D | 2440 | 2200 | V16 | 185 | 200 | 86 | 15：1 | GP2500-4P | 6550 | 2600 | 3300 | 15200`
- **ĐỔI** n101 b0 dòng 31 alternator `GP2500-4P` | tổ máy `∅` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: QTA16V-EG2440 D | hãng: ∅ | cyl=V16; current=3608; fuel=502; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 502
  - nguồn: `| HGM2750E | 2750 | 2500 | 2200 | 2000 | 502 | 3608 | QTA16V-EG2440 D | 2440 | 2200 | V16 | 185 | 200 | 86 | 15：1 | GP2500-4P | 6550 | 2600 | 3300 | 15200`
- **ĐỔI** n101 b0 dòng 32 engine `QTAA16V-EG2660` | tổ máy `∅` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: GP2750-4P | hãng: ∅ | cyl=V16; current=3969; fuel=555; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 555
  - nguồn: `| HGM3000EA | 3000 | 2750 | 2400 | 2200 | 555 | 3969 | QTAA16V-EG2660 | 2660 | 2440 | V16 | 185 | 200 | 86 | 15：1 | GP2750-4P | 6650 | 2600 | 3300 | 16750`
- **ĐỔI** n101 b0 dòng 32 alternator `GP2750-4P` | tổ máy `∅` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: QTAA16V-EG2660 | hãng: ∅ | cyl=V16; current=3969; fuel=555; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 555
  - nguồn: `| HGM3000EA | 3000 | 2750 | 2400 | 2200 | 555 | 3969 | QTAA16V-EG2660 | 2660 | 2440 | V16 | 185 | 200 | 86 | 15：1 | GP2750-4P | 6650 | 2600 | 3300 | 16750`
- **ĐỔI** n101 b0 dòng 33 engine `QTA16V-EG2660D` | tổ máy `∅` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: GP2750-4P | hãng: ∅ | cyl=V16; current=3969; fuel=555; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 555
  - nguồn: `| HGM3000E | 3000 | 2750 | 2400 | 2200 | 555 | 3969 | QTA16V-EG2660D | 2660 | 2440 | V16 | 185 | 200 | 86 | 15：1 | GP2750-4P | 6650 | 2600 | 3300 | 17000`
- **ĐỔI** n101 b0 dòng 33 alternator `GP2750-4P` | tổ máy `∅` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: QTA16V-EG2660D | hãng: ∅ | cyl=V16; current=3969; fuel=555; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 555
  - nguồn: `| HGM3000E | 3000 | 2750 | 2400 | 2200 | 555 | 3969 | QTA16V-EG2660D | 2660 | 2440 | V16 | 185 | 200 | 86 | 15：1 | GP2750-4P | 6650 | 2600 | 3300 | 17000`
- **ĐỔI** n101 b0 dòng 34 engine `QTAA16V-EG2940` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: GP3000-4P | hãng: ∅ | cyl=V16; current=4330; fuel=610; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 610
  - nguồn: `| HGM3300EB | 3300 | 3000 | 2640 | 2400 | 610 | 4330 | QTAA16V-EG2940 | 2940 | 2675 | V16 | 185 | 200 | 86 | 15：1 | GP3000-4P | 6750 | 2600 | 3300 | 17300`
- **ĐỔI** n101 b0 dòng 34 alternator `GP3000-4P` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: QTAA16V-EG2940 | hãng: ∅ | cyl=V16; current=4330; fuel=610; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 610
  - nguồn: `| HGM3300EB | 3300 | 3000 | 2640 | 2400 | 610 | 4330 | QTAA16V-EG2940 | 2940 | 2675 | V16 | 185 | 200 | 86 | 15：1 | GP3000-4P | 6750 | 2600 | 3300 | 17300`
- **ĐỔI** n101 b0 dòng 35 engine `QTA16V-EG2940` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: GP3000-4P | hãng: ∅ | cyl=V16; current=4330; fuel=610; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 610
  - nguồn: `| HGM3300EA | 3300 | 3000 | 2640 | 2400 | 610 | 4330 | QTA16V-EG2940 | 2940 | 2675 | V16 | 185 | 200 | 86 | 15：1 | GP3000-4P | 6750 | 2600 | 3300 | 17600`
- **ĐỔI** n101 b0 dòng 35 alternator `GP3000-4P` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: QTA16V-EG2940 | hãng: ∅ | cyl=V16; current=4330; fuel=610; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 610
  - nguồn: `| HGM3300EA | 3300 | 3000 | 2640 | 2400 | 610 | 4330 | QTA16V-EG2940 | 2940 | 2675 | V16 | 185 | 200 | 86 | 15：1 | GP3000-4P | 6750 | 2600 | 3300 | 17600`
- **ĐỔI** n101 b0 dòng 36 engine `QTA20V-EG2950D` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: GP3000-4P | hãng: ∅ | cyl=V20; current=4330; fuel=611 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 611
  - nguồn: `| HGM3300E | 3300 | 3000 | 2640 | 2400 | 611 | 4330 | QTA20V-EG2950D | 2950 | 2680 | V20 | 185 | 200 | 108 | 15：1 | GP3000-4P | 7300 | 2900 | 3300 | 21500`
- **ĐỔI** n101 b0 dòng 36 alternator `GP3000-4P` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: QTA20V-EG2950D | hãng: ∅ | cyl=V20; current=4330; fuel=611 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 611
  - nguồn: `| HGM3300E | 3300 | 3000 | 2640 | 2400 | 611 | 4330 | QTA20V-EG2950D | 2950 | 2680 | V20 | 185 | 200 | 108 | 15：1 | GP3000-4P | 7300 | 2900 | 3300 | 21500`
- **ĐỔI** n101 b0 dòng 37 engine `QTAA20V-EG3100` | tổ máy `∅` | prime 3125 kVA / 2500 kW; standby 3438 kVA / 2750 kW | khác: GP3125-4P | hãng: ∅ | cyl=V20; current=4510; fuel=635 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 635
  - nguồn: `| HGM3438EA | 3438 | 3125 | 2750 | 2500 | 635 | 4510 | QTAA20V-EG3100 | 3100 | 2810 | V20 | 185 | 200 | 108 | 15：1 | GP3125-4P | 7300 | 2900 | 3300 | 21500`
- **ĐỔI** n101 b0 dòng 37 alternator `GP3125-4P` | tổ máy `∅` | prime 3125 kVA / 2500 kW; standby 3438 kVA / 2750 kW | khác: QTAA20V-EG3100 | hãng: ∅ | cyl=V20; current=4510; fuel=635 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 635
  - nguồn: `| HGM3438EA | 3438 | 3125 | 2750 | 2500 | 635 | 4510 | QTAA20V-EG3100 | 3100 | 2810 | V20 | 185 | 200 | 108 | 15：1 | GP3125-4P | 7300 | 2900 | 3300 | 21500`
- **ĐỔI** n101 b0 dòng 38 engine `QTA20V-EG3100D` | tổ máy `∅` | prime 3125 kVA / 2500 kW; standby 3438 kVA / 2750 kW | khác: GP3125-4P | hãng: ∅ | cyl=V20; current=4510; fuel=635 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 635
  - nguồn: `| HGM3438E | 3438 | 3125 | 2750 | 2500 | 635 | 4510 | QTA20V-EG3100D | 3100 | 2810 | V20 | 185 | 200 | 108 | 15：1 | GP3125-4P | 7300 | 2900 | 3300 | 21800`
- **ĐỔI** n101 b0 dòng 38 alternator `GP3125-4P` | tổ máy `∅` | prime 3125 kVA / 2500 kW; standby 3438 kVA / 2750 kW | khác: QTA20V-EG3100D | hãng: ∅ | cyl=V20; current=4510; fuel=635 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 635
  - nguồn: `| HGM3438E | 3438 | 3125 | 2750 | 2500 | 635 | 4510 | QTA20V-EG3100D | 3100 | 2810 | V20 | 185 | 200 | 108 | 15：1 | GP3125-4P | 7300 | 2900 | 3300 | 21800`
- **ĐỔI** n101 b0 dòng 39 engine `QTAA20V-EG3200` | tổ máy `∅` | prime 3250 kVA / 2600 kW; standby 3575 kVA / 2860 kW | khác: GP3250-4P | hãng: ∅ | cyl=V20; current=4690; fuel=659 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 659
  - nguồn: `| HGM3575 EA | 3575 | 3250 | 2860 | 2600 | 659 | 4690 | QTAA20V-EG3200 | 3200 | 2900 | V20 | 185 | 200 | 108 | 15：1 | GP3250-4P | 7300 | 2900 | 3300 | 21500`
- **ĐỔI** n101 b0 dòng 39 alternator `GP3250-4P` | tổ máy `∅` | prime 3250 kVA / 2600 kW; standby 3575 kVA / 2860 kW | khác: QTAA20V-EG3200 | hãng: ∅ | cyl=V20; current=4690; fuel=659 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 659
  - nguồn: `| HGM3575 EA | 3575 | 3250 | 2860 | 2600 | 659 | 4690 | QTAA20V-EG3200 | 3200 | 2900 | V20 | 185 | 200 | 108 | 15：1 | GP3250-4P | 7300 | 2900 | 3300 | 21500`
- **ĐỔI** n101 b0 dòng 40 engine `QTA20V-EG3200D` | tổ máy `∅` | prime 3250 kVA / 2600 kW; standby 3575 kVA / 2860 kW | khác: GP3250-4P | hãng: ∅ | cyl=V20; current=4690; fuel=659 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 659
  - nguồn: `| HGM3575E | 3575 | 3250 | 2860 | 2600 | 659 | 4690 | QTA20V-EG3200D | 3200 | 2900 | V20 | 185 | 200 | 108 | 15：1 | GP3250-4P | 7300 | 2900 | 3300 | 21800`
- **ĐỔI** n101 b0 dòng 40 alternator `GP3250-4P` | tổ máy `∅` | prime 3250 kVA / 2600 kW; standby 3575 kVA / 2860 kW | khác: QTA20V-EG3200D | hãng: ∅ | cyl=V20; current=4690; fuel=659 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 659
  - nguồn: `| HGM3575E | 3575 | 3250 | 2860 | 2600 | 659 | 4690 | QTA20V-EG3200D | 3200 | 2900 | V20 | 185 | 200 | 108 | 15：1 | GP3250-4P | 7300 | 2900 | 3300 | 21800`
- **ĐỔI** n101 b0 dòng 41 engine `QTAA20V-EG3330` | tổ máy `∅` | prime 3375 kVA / 2700 kW; standby 3750 kVA / 3000 kW | khác: GP3500-4P | hãng: ∅ | cyl=V20; current=4871; fuel=682 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 682
  - nguồn: `| HGM3750EA | 3750 | 3375 | 3000 | 2700 | 682 | 4871 | QTAA20V-EG3330 | 3330 | 3010 | V20 | 185 | 200 | 108 | 15：1 | GP3500-4P | 7400 | 2900 | 3300 | 22500`
- **ĐỔI** n101 b0 dòng 41 alternator `GP3500-4P` | tổ máy `∅` | prime 3375 kVA / 2700 kW; standby 3750 kVA / 3000 kW | khác: QTAA20V-EG3330 | hãng: ∅ | cyl=V20; current=4871; fuel=682 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 682
  - nguồn: `| HGM3750EA | 3750 | 3375 | 3000 | 2700 | 682 | 4871 | QTAA20V-EG3330 | 3330 | 3010 | V20 | 185 | 200 | 108 | 15：1 | GP3500-4P | 7400 | 2900 | 3300 | 22500`
- **ĐỔI** n101 b0 dòng 42 engine `QTA20V-EG3330D` | tổ máy `∅` | prime 3375 kVA / 2700 kW; standby 3750 kVA / 3000 kW | khác: GP3500-4P | hãng: ∅ | cyl=V20; current=4871; fuel=682 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 682
  - nguồn: `| HGM3750E | 3750 | 3375 | 3000 | 2700 | 682 | 4871 | QTA20V-EG3330D | 3330 | 3010 | V20 | 185 | 200 | 108 | 15：1 | GP3500-4P | 7400 | 2900 | 3300 | 22800`
- **ĐỔI** n101 b0 dòng 42 alternator `GP3500-4P` | tổ máy `∅` | prime 3375 kVA / 2700 kW; standby 3750 kVA / 3000 kW | khác: QTA20V-EG3330D | hãng: ∅ | cyl=V20; current=4871; fuel=682 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 682
  - nguồn: `| HGM3750E | 3750 | 3375 | 3000 | 2700 | 682 | 4871 | QTA20V-EG3330D | 3330 | 3010 | V20 | 185 | 200 | 108 | 15：1 | GP3500-4P | 7400 | 2900 | 3300 | 22800`
- **ĐỔI** n101 b0 dòng 43 engine `QTAA20V-EG3600` | tổ máy `∅` | prime 3750 kVA / 3000 kW; standby 4125 kVA / 3300 kW | khác: GP3750-4P | hãng: ∅ | cyl=V20; current=5412; fuel=758 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 758
  - nguồn: `| HGM4125EA | 4125 | 3750 | 3300 | 3000 | 758 | 5412 | QTAA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15：1 | GP3750-4P | 7400 | 2900 | 3300 | 23000`
- **ĐỔI** n101 b0 dòng 43 alternator `GP3750-4P` | tổ máy `∅` | prime 3750 kVA / 3000 kW; standby 4125 kVA / 3300 kW | khác: QTAA20V-EG3600 | hãng: ∅ | cyl=V20; current=5412; fuel=758 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 758
  - nguồn: `| HGM4125EA | 4125 | 3750 | 3300 | 3000 | 758 | 5412 | QTAA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15：1 | GP3750-4P | 7400 | 2900 | 3300 | 23000`
- **ĐỔI** n101 b0 dòng 44 engine `QTA20V-EG3600` | tổ máy `∅` | prime 3750 kVA / 3000 kW; standby 4125 kVA / 3300 kW | khác: GP3750-4P | hãng: ∅ | cyl=V20; current=5412; fuel=758 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 758
  - nguồn: `| HGM4125E | 4125 | 3750 | 3300 | 3000 | 758 | 5412 | QTA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15：1 | GP3750-4P | 7400 | 2900 | 3300 | 23500`
- **ĐỔI** n101 b0 dòng 44 alternator `GP3750-4P` | tổ máy `∅` | prime 3750 kVA / 3000 kW; standby 4125 kVA / 3300 kW | khác: QTA20V-EG3600 | hãng: ∅ | cyl=V20; current=5412; fuel=758 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 758
  - nguồn: `| HGM4125E | 4125 | 3750 | 3300 | 3000 | 758 | 5412 | QTA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15：1 | GP3750-4P | 7400 | 2900 | 3300 | 23500`
- **ĐỔI** n102 b1 dòng 0 engine `PTAA16V-EG980` | tổ máy `∅` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: GPH-1000-4P | hãng: ∅ | cyl=V16; current=55.0; fuel=212; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 212
  - nguồn: `| HGM1100EHV10.5 | 1100 | 1000 | 880 | 800 | 212 | 55.0 | PTAA16V-EG980 | 980 | 893 | V16 | 135 | 145 | 33 | 15.5:1 | GPH-1000-4P | 4400 | 2200 | 2400 | 7650`
- **ĐỔI** n102 b1 dòng 0 alternator `GPH-1000-4P` | tổ máy `∅` | prime 1000 kVA / 800 kW; standby 1100 kVA / 880 kW | khác: PTAA16V-EG980 | hãng: ∅ | cyl=V16; current=55.0; fuel=212; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 212
  - nguồn: `| HGM1100EHV10.5 | 1100 | 1000 | 880 | 800 | 212 | 55.0 | PTAA16V-EG980 | 980 | 893 | V16 | 135 | 145 | 33 | 15.5:1 | GPH-1000-4P | 4400 | 2200 | 2400 | 7650`
- **ĐỔI** n102 b1 dòng 1 engine `PTAA16V-EG1120` | tổ máy `∅` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: GPH-1125-4P | hãng: ∅ | cyl=V16; current=61.9; fuel=238; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 238
  - nguồn: `| HGM1250EHV10.5 | 1250 | 1125 | 1000 | 900 | 238 | 61.9 | PTAA16V-EG1120 | 1120 | 1010 | V16 | 135 | 145 | 33 | 15.5:1 | GPH-1125-4P | 4500 | 2200 | 2400 | 7850`
- **ĐỔI** n102 b1 dòng 1 alternator `GPH-1125-4P` | tổ máy `∅` | prime 1125 kVA / 900 kW; standby 1250 kVA / 1000 kW | khác: PTAA16V-EG1120 | hãng: ∅ | cyl=V16; current=61.9; fuel=238; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 238
  - nguồn: `| HGM1250EHV10.5 | 1250 | 1125 | 1000 | 900 | 238 | 61.9 | PTAA16V-EG1120 | 1120 | 1010 | V16 | 135 | 145 | 33 | 15.5:1 | GPH-1125-4P | 4500 | 2200 | 2400 | 7850`
- **ĐỔI** n102 b1 dòng 2 engine `PTAA16V-EG1225` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: GPH-1250-4P | hãng: ∅ | cyl=V16; current=68.7; fuel=264; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 264
  - nguồn: `| HGM1375EBHV10.5 | 1375 | 1250 | 1100 | 1000 | 264 | 68.7 | PTAA16V-EG1225 | 1225 | 1115 | V16 | 135 | 145 | 33 | 15.5:1 | GPH-1250-4P | 4750 | 2200 | 2400 | 8000`
- **ĐỔI** n102 b1 dòng 2 alternator `GPH-1250-4P` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: PTAA16V-EG1225 | hãng: ∅ | cyl=V16; current=68.7; fuel=264; disp=33 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 264
  - nguồn: `| HGM1375EBHV10.5 | 1375 | 1250 | 1100 | 1000 | 264 | 68.7 | PTAA16V-EG1225 | 1225 | 1115 | V16 | 135 | 145 | 33 | 15.5:1 | GPH-1250-4P | 4750 | 2200 | 2400 | 8000`
- **ĐỔI** n102 b1 dòng 3 engine `PTAA20V-EG1345` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: GPH-1375-4P | hãng: ∅ | cyl=V16; current=75.6; fuel=291; disp=42 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 291
  - nguồn: `| HGM1500EBHV10.5 | 1500 | 1375 | 1200 | 1100 | 291 | 75.6 | PTAA20V-EG1345 | 1345 | 1225 | V16 | 135 | 145 | 42 | 15.5:1 | GPH-1375-4P | 5000 | 2200 | 2800 | 9800`
- **ĐỔI** n102 b1 dòng 3 alternator `GPH-1375-4P` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: PTAA20V-EG1345 | hãng: ∅ | cyl=V16; current=75.6; fuel=291; disp=42 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 291
  - nguồn: `| HGM1500EBHV10.5 | 1500 | 1375 | 1200 | 1100 | 291 | 75.6 | PTAA20V-EG1345 | 1345 | 1225 | V16 | 135 | 145 | 42 | 15.5:1 | GPH-1375-4P | 5000 | 2200 | 2800 | 9800`
- **ĐỔI** n102 b1 dòng 4 engine `PTAA20V-EG1480` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: GPH-1500-4P | hãng: ∅ | cyl=V16; current=82.5; fuel=319; disp=42 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 319
  - nguồn: `| HGM1650EBHV10.5 | 1650 | 1500 | 1320 | 1200 | 319 | 82.5 | PTAA20V-EG1480 | 1480 | 1345 | V16 | 134 | 145 | 42 | 15.5:1 | GPH-1500-4P | 5000 | 2200 | 2800 | 9850`
- **ĐỔI** n102 b1 dòng 4 alternator `GPH-1500-4P` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: PTAA20V-EG1480 | hãng: ∅ | cyl=V16; current=82.5; fuel=319; disp=42 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 319
  - nguồn: `| HGM1650EBHV10.5 | 1650 | 1500 | 1320 | 1200 | 319 | 82.5 | PTAA20V-EG1480 | 1480 | 1345 | V16 | 134 | 145 | 42 | 15.5:1 | GPH-1500-4P | 5000 | 2200 | 2800 | 9850`
- **ĐỔI** n102 b1 dòng 5 engine `QTAA8V-EG1230` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: GPH-1250-4P | hãng: ∅ | cyl=V8; current=68.7; fuel=257; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 257
  - nguồn: `| HGM1375EAHV10.5 | 1375 | 1250 | 1100 | 1000 | 257 | 68.7 | QTAA8V-EG1230 | 1230 | 1120 | V8 | 185 | 200 | 43 | 15:1 | GPH-1250-4P | 5200 | 2200 | 2850 | 9800`
- **ĐỔI** n102 b1 dòng 5 alternator `GPH-1250-4P` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: QTAA8V-EG1230 | hãng: ∅ | cyl=V8; current=68.7; fuel=257; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 257
  - nguồn: `| HGM1375EAHV10.5 | 1375 | 1250 | 1100 | 1000 | 257 | 68.7 | QTAA8V-EG1230 | 1230 | 1120 | V8 | 185 | 200 | 43 | 15:1 | GPH-1250-4P | 5200 | 2200 | 2850 | 9800`
- **ĐỔI** n102 b1 dòng 6 engine `QTA8V-EG1230D` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: GPH-1250-4P | hãng: ∅ | cyl=V8; current=68.7; fuel=257; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 257
  - nguồn: `| HGM1375EHV10.5 | 1375 | 1250 | 1100 | 1000 | 257 | 68.7 | QTA8V-EG1230D | 1230 | 1120 | V8 | 185 | 200 | 43 | 15:1 | GPH-1250-4P | 5200 | 2200 | 2850 | 10000`
- **ĐỔI** n102 b1 dòng 6 alternator `GPH-1250-4P` | tổ máy `∅` | prime 1250 kVA / 1000 kW; standby 1375 kVA / 1100 kW | khác: QTA8V-EG1230D | hãng: ∅ | cyl=V8; current=68.7; fuel=257; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 257
  - nguồn: `| HGM1375EHV10.5 | 1375 | 1250 | 1100 | 1000 | 257 | 68.7 | QTA8V-EG1230D | 1230 | 1120 | V8 | 185 | 200 | 43 | 15:1 | GPH-1250-4P | 5200 | 2200 | 2850 | 10000`
- **ĐỔI** n102 b1 dòng 7 engine `QTAA8V-EG1350` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: GPH-1375-4P | hãng: ∅ | cyl=V8; current=75.6; fuel=284; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 284
  - nguồn: `| HGM1500EAHV10.5 | 1500 | 1375 | 1200 | 1100 | 284 | 75.6 | QTAA8V-EG1350 | 1350 | 1230 | V8 | 185 | 200 | 43 | 15:1 | GPH-1375-4P | 5200 | 2200 | 2850 | 10500`
- **ĐỔI** n102 b1 dòng 7 alternator `GPH-1375-4P` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: QTAA8V-EG1350 | hãng: ∅ | cyl=V8; current=75.6; fuel=284; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 284
  - nguồn: `| HGM1500EAHV10.5 | 1500 | 1375 | 1200 | 1100 | 284 | 75.6 | QTAA8V-EG1350 | 1350 | 1230 | V8 | 185 | 200 | 43 | 15:1 | GPH-1375-4P | 5200 | 2200 | 2850 | 10500`
- **ĐỔI** n102 b1 dòng 8 engine `QTA8V-EG1350D` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: GPH-1375-4P | hãng: ∅ | cyl=V8; current=75.6; fuel=284; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 284
  - nguồn: `| HGM1500EHV10.5 | 1500 | 1375 | 1200 | 1100 | 284 | 75.6 | QTA8V-EG1350D | 1350 | 1230 | V8 | 185 | 200 | 43 | 15:1 | GPH-1375-4P | 5200 | 2200 | 2850 | 10800`
- **ĐỔI** n102 b1 dòng 8 alternator `GPH-1375-4P` | tổ máy `∅` | prime 1375 kVA / 1100 kW; standby 1500 kVA / 1200 kW | khác: QTA8V-EG1350D | hãng: ∅ | cyl=V8; current=75.6; fuel=284; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 284
  - nguồn: `| HGM1500EHV10.5 | 1500 | 1375 | 1200 | 1100 | 284 | 75.6 | QTA8V-EG1350D | 1350 | 1230 | V8 | 185 | 200 | 43 | 15:1 | GPH-1375-4P | 5200 | 2200 | 2850 | 10800`
- **ĐỔI** n102 b1 dòng 9 engine `QTAA8V-EG1490` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: GPH-1500-4P | hãng: ∅ | cyl=V8; current=82.5; fuel=313; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 313
  - nguồn: `| HGM1650EAHV10.5 | 1650 | 1500 | 1320 | 1200 | 313 | 82.5 | QTAA8V-EG1490 | 1490 | 1345 | V8 | 185 | 200 | 43 | 15:1 | GPH-1500-4P | 5200 | 2200 | 2850 | 10750`
- **ĐỔI** n102 b1 dòng 9 alternator `GPH-1500-4P` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: QTAA8V-EG1490 | hãng: ∅ | cyl=V8; current=82.5; fuel=313; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 313
  - nguồn: `| HGM1650EAHV10.5 | 1650 | 1500 | 1320 | 1200 | 313 | 82.5 | QTAA8V-EG1490 | 1490 | 1345 | V8 | 185 | 200 | 43 | 15:1 | GPH-1500-4P | 5200 | 2200 | 2850 | 10750`
- **ĐỔI** n102 b1 dòng 10 engine `QTA8V-EG1490` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: GPH-1500-4P | hãng: ∅ | cyl=V8; current=82.5; fuel=313; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 313
  - nguồn: `| HGM1650EHV10.5 | 1650 | 1500 | 1320 | 1200 | 313 | 82.5 | QTA8V-EG1490 | 1490 | 1346 | V8 | 185 | 200 | 43 | 15:1 | GPH-1500-4P | 5200 | 2200 | 2850 | 11000`
- **ĐỔI** n102 b1 dòng 10 alternator `GPH-1500-4P` | tổ máy `∅` | prime 1500 kVA / 1200 kW; standby 1650 kVA / 1320 kW | khác: QTA8V-EG1490 | hãng: ∅ | cyl=V8; current=82.5; fuel=313; disp=43 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 313
  - nguồn: `| HGM1650EHV10.5 | 1650 | 1500 | 1320 | 1200 | 313 | 82.5 | QTA8V-EG1490 | 1490 | 1346 | V8 | 185 | 200 | 43 | 15:1 | GPH-1500-4P | 5200 | 2200 | 2850 | 11000`
- **ĐỔI** n102 b1 dòng 11 engine `QTAA10V-EG1670` | tổ máy `∅` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: GPH-1750-4P | hãng: ∅ | cyl=V10; current=92.8; fuel=344; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 344
  - nguồn: `| HGM1875EAHV10.5 | 1875 | 1688 | 1500 | 1350 | 344 | 92.8 | QTAA10V-EG1670 | 1670 | 1520 | V10 | 185 | 200 | 54 | 15:1 | GPH-1750-4P | 5600 | 2200 | 2800 | 13000`
- **ĐỔI** n102 b1 dòng 11 alternator `GPH-1750-4P` | tổ máy `∅` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: QTAA10V-EG1670 | hãng: ∅ | cyl=V10; current=92.8; fuel=344; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 344
  - nguồn: `| HGM1875EAHV10.5 | 1875 | 1688 | 1500 | 1350 | 344 | 92.8 | QTAA10V-EG1670 | 1670 | 1520 | V10 | 185 | 200 | 54 | 15:1 | GPH-1750-4P | 5600 | 2200 | 2800 | 13000`
- **ĐỔI** n102 b1 dòng 12 engine `QTA10V-EG1670D` | tổ máy `∅` | prime 1688 kVA / 1350 kW; standby 1875 kVA / 1500 kW | khác: GPH-1750-4P | hãng: ∅ | cyl=V10; current=92.8; fuel=344; disp=54 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 344
  - nguồn: `| HGM1875EHV10.5 | 1875 | 1688 | 1500 | 1350 | 344 | 92.8 | QTA10V-EG1670D | 1670 | 1520 | V10 | 185 | 200 | 54 | 15:1 | GPH-1750-4P | 5600 | 2200 | 2800 | 13500`
