- **ĐỔI** n102 b1 dòng 15 engine `QTAA12V-EG1960` | tổ máy `∅` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: GPH-2000-4P | hãng: ∅ | cyl=V12; current=110; fuel=407; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 407
  - nguồn: `| HGM2200EAHV10.5 | 2200 | 2000 | 1760 | 1600 | 407 | 110 | QTAA12V-EG1960 | 1832 | 1650 | V12 | 185 | 200 | 65 | 15:1 | GPH-2000-4P | 6000 | 2600 | 2900 | 13900`
- **ĐỔI** n102 b1 dòng 15 alternator `GPH-2000-4P` | tổ máy `∅` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: QTAA12V-EG1960 | hãng: ∅ | cyl=V12; current=110; fuel=407; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 407
  - nguồn: `| HGM2200EAHV10.5 | 2200 | 2000 | 1760 | 1600 | 407 | 110 | QTAA12V-EG1960 | 1832 | 1650 | V12 | 185 | 200 | 65 | 15:1 | GPH-2000-4P | 6000 | 2600 | 2900 | 13900`
- **ĐỔI** n102 b1 dòng 16 engine `QTA12V-EG1960D` | tổ máy `∅` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: GPH-2000-4P | hãng: ∅ | cyl=V12; current=110; fuel=407; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 407
  - nguồn: `| HGM2200EHV10.5 | 2200 | 2000 | 1760 | 1600 | 407 | 110 | QTA12V-EG1960D | 1832 | 1650 | V12 | 185 | 200 | 65 | 15:1 | GPH-2000-4P | 6000 | 2600 | 2900 | 14200`
- **ĐỔI** n102 b1 dòng 16 alternator `GPH-2000-4P` | tổ máy `∅` | prime 2000 kVA / 1600 kW; standby 2200 kVA / 1760 kW | khác: QTA12V-EG1960D | hãng: ∅ | cyl=V12; current=110; fuel=407; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 407
  - nguồn: `| HGM2200EHV10.5 | 2200 | 2000 | 1760 | 1600 | 407 | 110 | QTA12V-EG1960D | 1832 | 1650 | V12 | 185 | 200 | 65 | 15:1 | GPH-2000-4P | 6000 | 2600 | 2900 | 14200`
- **ĐỔI** n102 b1 dòng 17 engine `QTAA12V-EG1990` | tổ máy `∅` | prime 2050 kVA / 1640 kW; standby 2250 kVA / 1800 kW | khác: GPH-2250-4P | hãng: ∅ | cyl=V12; current=112.7; fuel=419; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 419
  - nguồn: `| HGM2250EAHV10.5 | 2250 | 2050 | 1800 | 1640 | 419 | 112.7 | QTAA12V-EG1990 | 1990 | 1810 | V12 | 185 | 200 | 65 | 15:1 | GPH-2250-4P | 6000 | 2600 | 2900 | 14300`
- **ĐỔI** n102 b1 dòng 17 alternator `GPH-2250-4P` | tổ máy `∅` | prime 2050 kVA / 1640 kW; standby 2250 kVA / 1800 kW | khác: QTAA12V-EG1990 | hãng: ∅ | cyl=V12; current=112.7; fuel=419; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 419
  - nguồn: `| HGM2250EAHV10.5 | 2250 | 2050 | 1800 | 1640 | 419 | 112.7 | QTAA12V-EG1990 | 1990 | 1810 | V12 | 185 | 200 | 65 | 15:1 | GPH-2250-4P | 6000 | 2600 | 2900 | 14300`
- **ĐỔI** n102 b1 dòng 18 engine `QTA12V-EG1990D` | tổ máy `∅` | prime 2050 kVA / 1640 kW; standby 2250 kVA / 1800 kW | khác: GPH-2250-4P | hãng: ∅ | cyl=V12; current=112.7; fuel=419; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 419
  - nguồn: `| HGM2250EHV10.5 | 2250 | 2050 | 1800 | 1640 | 419 | 112.7 | QTA12V-EG1990D | 1990 | 1810 | V12 | 185 | 200 | 65 | 15:1 | GPH-2250-4P | 6000 | 2600 | 2900 | 14600`
- **ĐỔI** n102 b1 dòng 18 alternator `GPH-2250-4P` | tổ máy `∅` | prime 2050 kVA / 1640 kW; standby 2250 kVA / 1800 kW | khác: QTA12V-EG1990D | hãng: ∅ | cyl=V12; current=112.7; fuel=419; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 419
  - nguồn: `| HGM2250EHV10.5 | 2250 | 2050 | 1800 | 1640 | 419 | 112.7 | QTA12V-EG1990D | 1990 | 1810 | V12 | 185 | 200 | 65 | 15:1 | GPH-2250-4P | 6000 | 2600 | 2900 | 14600`
- **ĐỔI** n102 b1 dòng 19 engine `QTAA12V-EG2210` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: GPH-2250-4P | hãng: ∅ | cyl=V12; current=123.7; fuel=463; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 463
  - nguồn: `| HGM2500ECHV10.5 | 2500 | 2250 | 2000 | 1800 | 463 | 123.7 | QTAA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15:1 | GPH-2250-4P | 6000 | 2600 | 2900 | 14300`
- **ĐỔI** n102 b1 dòng 19 alternator `GPH-2250-4P` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QTAA12V-EG2210 | hãng: ∅ | cyl=V12; current=123.7; fuel=463; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 463
  - nguồn: `| HGM2500ECHV10.5 | 2500 | 2250 | 2000 | 1800 | 463 | 123.7 | QTAA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15:1 | GPH-2250-4P | 6000 | 2600 | 2900 | 14300`
- **ĐỔI** n102 b1 dòng 20 engine `QTA12V-EG2210` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: GPH-2250-4P | hãng: ∅ | cyl=V12; current=123.7; fuel=463; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 463
  - nguồn: `| HGM2500EBHV10.5 | 2500 | 2250 | 2000 | 1800 | 463 | 123.7 | QTA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15:1 | GPH-2250-4P | 6000 | 2600 | 2900 | 14600`
- **ĐỔI** n102 b1 dòng 20 alternator `GPH-2250-4P` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QTA12V-EG2210 | hãng: ∅ | cyl=V12; current=123.7; fuel=463; disp=65 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 463
  - nguồn: `| HGM2500EBHV10.5 | 2500 | 2250 | 2000 | 1800 | 463 | 123.7 | QTA12V-EG2210 | 2210 | 2010 | V12 | 185 | 200 | 65 | 15:1 | GPH-2250-4P | 6000 | 2600 | 2900 | 14600`
- **ĐỔI** n102 b1 dòng 21 engine `QTAA16V-EG2220` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: GPH-2250-4P | hãng: ∅ | cyl=V16; current=123.7; fuel=450; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 450
  - nguồn: `| HGM2500EAHV10.5 | 2500 | 2250 | 2000 | 1800 | 450 | 123.7 | QTAA16V-EG2220 | 2200 | 2000 | V16 | 185 | 200 | 86 | 15:1 | GPH-2250-4P | 6400 | 2600 | 2900 | 16500`
- **ĐỔI** n102 b1 dòng 21 alternator `GPH-2250-4P` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QTAA16V-EG2220 | hãng: ∅ | cyl=V16; current=123.7; fuel=450; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 450
  - nguồn: `| HGM2500EAHV10.5 | 2500 | 2250 | 2000 | 1800 | 450 | 123.7 | QTAA16V-EG2220 | 2200 | 2000 | V16 | 185 | 200 | 86 | 15:1 | GPH-2250-4P | 6400 | 2600 | 2900 | 16500`
- **ĐỔI** n102 b1 dòng 22 engine `QTA16V-EG2220D` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: GPH-2250-4P | hãng: ∅ | cyl=V16; current=123.7; fuel=450; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 450
  - nguồn: `| HGM2500EHV10.5 | 2500 | 2250 | 2000 | 1800 | 450 | 123.7 | QTA16V-EG2220D | 2220 | 2000 | V16 | 185 | 200 | 86 | 15:1 | GPH-2250-4P | 6400 | 2600 | 2900 | 16750`
- **ĐỔI** n102 b1 dòng 22 alternator `GPH-2250-4P` | tổ máy `∅` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: QTA16V-EG2220D | hãng: ∅ | cyl=V16; current=123.7; fuel=450; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 450
  - nguồn: `| HGM2500EHV10.5 | 2500 | 2250 | 2000 | 1800 | 450 | 123.7 | QTA16V-EG2220D | 2220 | 2000 | V16 | 185 | 200 | 86 | 15:1 | GPH-2250-4P | 6400 | 2600 | 2900 | 16750`
- **ĐỔI** n102 b1 dòng 23 engine `QTAA16V-EG2440` | tổ máy `∅` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: GPH-2500-4P | hãng: ∅ | cyl=V16; current=137.4; fuel=502; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 502
  - nguồn: `| HGM2750EAHV10.5 | 2750 | 2500 | 2200 | 2000 | 502 | 137.4 | QTAA16V-EG2440 | 2440 | 2220 | V16 | 185 | 200 | 86 | 15:1 | GPH-2500-4P | 6650 | 2900 | 3300 | 17200`
- **ĐỔI** n102 b1 dòng 23 alternator `GPH-2500-4P` | tổ máy `∅` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: QTAA16V-EG2440 | hãng: ∅ | cyl=V16; current=137.4; fuel=502; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 502
  - nguồn: `| HGM2750EAHV10.5 | 2750 | 2500 | 2200 | 2000 | 502 | 137.4 | QTAA16V-EG2440 | 2440 | 2220 | V16 | 185 | 200 | 86 | 15:1 | GPH-2500-4P | 6650 | 2900 | 3300 | 17200`
- **ĐỔI** n102 b1 dòng 24 engine `QTA16V-EG2440D` | tổ máy `∅` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: GPH-2500-4P | hãng: ∅ | cyl=V16; current=137.4; fuel=502; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 502
  - nguồn: `| HGM2750EHV10.5 | 2750 | 2500 | 2200 | 2000 | 502 | 137.4 | QTA16V-EG2440D | 2440 | 2220 | V16 | 185 | 200 | 86 | 15:1 | GPH-2500-4P | 6650 | 2900 | 3300 | 17500`
- **ĐỔI** n102 b1 dòng 24 alternator `GPH-2500-4P` | tổ máy `∅` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: QTA16V-EG2440D | hãng: ∅ | cyl=V16; current=137.4; fuel=502; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 502
  - nguồn: `| HGM2750EHV10.5 | 2750 | 2500 | 2200 | 2000 | 502 | 137.4 | QTA16V-EG2440D | 2440 | 2220 | V16 | 185 | 200 | 86 | 15:1 | GPH-2500-4P | 6650 | 2900 | 3300 | 17500`
- **ĐỔI** n102 b1 dòng 25 engine `QTAA16V-EG2660` | tổ máy `∅` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: GPH-2750-4P | hãng: ∅ | cyl=V16; current=151.2; fuel=555; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 555
  - nguồn: `| HGM3000EAHV10.5 | 3000 | 2750 | 2400 | 2200 | 555 | 151.2 | QTAA16V-EG2660 | 2660 | 2440 | V16 | 185 | 200 | 86 | 15:1 | GPH-2750-4P | 6750 | 2900 | 3300 | 17550`
- **ĐỔI** n102 b1 dòng 25 alternator `GPH-2750-4P` | tổ máy `∅` | prime 2750 kVA / 2200 kW; standby 3000 kVA / 2400 kW | khác: QTAA16V-EG2660 | hãng: ∅ | cyl=V16; current=151.2; fuel=555; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 555
  - nguồn: `| HGM3000EAHV10.5 | 3000 | 2750 | 2400 | 2200 | 555 | 151.2 | QTAA16V-EG2660 | 2660 | 2440 | V16 | 185 | 200 | 86 | 15:1 | GPH-2750-4P | 6750 | 2900 | 3300 | 17550`
- **ĐỔI** n102 b1 dòng 26 engine `QTA16V-EG2660D` | tổ máy `∅` | prime 3000 kVA / 2200 kW; standby 3300 kVA / 2400 kW | khác: GPH-2750-4P | hãng: ∅ | cyl=V16; current=151.2; fuel=555; disp=86 | ⚠ prime kW/kVA=0.73; standby kW/kVA=0.73; không model tổ máy
  - đổi: fuel: ∅ → 555
  - nguồn: `| HGM3000EHV10.5 | 3300 | 3000 | 2400 | 2200 | 555 | 151.2 | QTA16V-EG2660D | 2660 | 2440 | V16 | 185 | 200 | 86 | 15:1 | GPH-2750-4P | 6750 | 2900 | 3300 | 17850`
- **ĐỔI** n102 b1 dòng 26 alternator `GPH-2750-4P` | tổ máy `∅` | prime 3000 kVA / 2200 kW; standby 3300 kVA / 2400 kW | khác: QTA16V-EG2660D | hãng: ∅ | cyl=V16; current=151.2; fuel=555; disp=86 | ⚠ prime kW/kVA=0.73; standby kW/kVA=0.73; không model tổ máy
  - đổi: fuel: ∅ → 555
  - nguồn: `| HGM3000EHV10.5 | 3300 | 3000 | 2400 | 2200 | 555 | 151.2 | QTA16V-EG2660D | 2660 | 2440 | V16 | 185 | 200 | 86 | 15:1 | GPH-2750-4P | 6750 | 2900 | 3300 | 17850`
- **ĐỔI** n102 b1 dòng 27 engine `QTAA16V-EG2940` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: GPH-3000-4P | hãng: ∅ | cyl=V16; current=164.9; fuel=610; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 610
  - nguồn: `| HGM3300EBHV10.5 | 3300 | 3000 | 2640 | 2400 | 610 | 164.9 | QTAA16V-EG2940 | 2940 | 2675 | V16 | 185 | 200 | 86 | 15:1 | GPH-3000-4P | 6750 | 2900 | 3300 | 17800`
- **ĐỔI** n102 b1 dòng 27 alternator `GPH-3000-4P` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: QTAA16V-EG2940 | hãng: ∅ | cyl=V16; current=164.9; fuel=610; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 610
  - nguồn: `| HGM3300EBHV10.5 | 3300 | 3000 | 2640 | 2400 | 610 | 164.9 | QTAA16V-EG2940 | 2940 | 2675 | V16 | 185 | 200 | 86 | 15:1 | GPH-3000-4P | 6750 | 2900 | 3300 | 17800`
- **ĐỔI** n102 b1 dòng 28 engine `QTA16V-EG2940` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: GPH-3000-4P | hãng: ∅ | cyl=V16; current=164.9; fuel=610; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 610
  - nguồn: `| HGM3300EAHV10.5 | 3300 | 3000 | 2640 | 2400 | 610 | 164.9 | QTA16V-EG2940 | 2940 | 2676 | V16 | 185 | 200 | 86 | 15:1 | GPH-3000-4P | 6750 | 2900 | 3300 | 18100`
- **ĐỔI** n102 b1 dòng 28 alternator `GPH-3000-4P` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: QTA16V-EG2940 | hãng: ∅ | cyl=V16; current=164.9; fuel=610; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 610
  - nguồn: `| HGM3300EAHV10.5 | 3300 | 3000 | 2640 | 2400 | 610 | 164.9 | QTA16V-EG2940 | 2940 | 2676 | V16 | 185 | 200 | 86 | 15:1 | GPH-3000-4P | 6750 | 2900 | 3300 | 18100`
- **ĐỔI** n102 b1 dòng 29 engine `QTA20V-EG2950D` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: GPH-3000-4P | hãng: ∅ | cyl=V20; current=164.9; fuel=611 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 611
  - nguồn: `| HGM3300EHV10.5 | 3300 | 3000 | 2640 | 2400 | 611 | 164.9 | QTA20V-EG2950D | 2950 | 2680 | V20 | 185 | 200 | 108 | 15:1 | GPH-3000-4P | 7300 | 2900 | 3300 | 22500`
- **ĐỔI** n102 b1 dòng 29 alternator `GPH-3000-4P` | tổ máy `∅` | prime 3000 kVA / 2400 kW; standby 3300 kVA / 2640 kW | khác: QTA20V-EG2950D | hãng: ∅ | cyl=V20; current=164.9; fuel=611 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 611
  - nguồn: `| HGM3300EHV10.5 | 3300 | 3000 | 2640 | 2400 | 611 | 164.9 | QTA20V-EG2950D | 2950 | 2680 | V20 | 185 | 200 | 108 | 15:1 | GPH-3000-4P | 7300 | 2900 | 3300 | 22500`
- **ĐỔI** n102 b1 dòng 30 engine `QTAA20V-EG3100` | tổ máy `∅` | prime 3125 kVA / 2500 kW; standby 3438 kVA / 2750 kW | khác: GPH-3250-4P | hãng: ∅ | cyl=V20; current=171.8; fuel=635 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 635
  - nguồn: `| HGM3438EAHV10.5 | 3438 | 3125 | 2750 | 2500 | 635 | 171.8 | QTAA20V-EG3100 | 3100 | 2810 | V20 | 185 | 200 | 108 | 15:1 | GPH-3250-4P | 7300 | 2900 | 3300 | 22500`
- **ĐỔI** n102 b1 dòng 30 alternator `GPH-3250-4P` | tổ máy `∅` | prime 3125 kVA / 2500 kW; standby 3438 kVA / 2750 kW | khác: QTAA20V-EG3100 | hãng: ∅ | cyl=V20; current=171.8; fuel=635 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 635
  - nguồn: `| HGM3438EAHV10.5 | 3438 | 3125 | 2750 | 2500 | 635 | 171.8 | QTAA20V-EG3100 | 3100 | 2810 | V20 | 185 | 200 | 108 | 15:1 | GPH-3250-4P | 7300 | 2900 | 3300 | 22500`
- **ĐỔI** n102 b1 dòng 31 engine `QTA20V-EG3100D` | tổ máy `∅` | prime 3125 kVA / 2500 kW; standby 3438 kVA / 2750 kW | khác: GPH-3250-4P | hãng: ∅ | cyl=V20; current=171.8; fuel=635 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 635
  - nguồn: `| HGM3438EHV10.5 | 3438 | 3125 | 2750 | 2500 | 635 | 171.8 | QTA20V-EG3100D | 3100 | 2810 | V20 | 185 | 200 | 108 | 15:1 | GPH-3250-4P | 7300 | 2900 | 3300 | 22850`
- **ĐỔI** n102 b1 dòng 31 alternator `GPH-3250-4P` | tổ máy `∅` | prime 3125 kVA / 2500 kW; standby 3438 kVA / 2750 kW | khác: QTA20V-EG3100D | hãng: ∅ | cyl=V20; current=171.8; fuel=635 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 635
  - nguồn: `| HGM3438EHV10.5 | 3438 | 3125 | 2750 | 2500 | 635 | 171.8 | QTA20V-EG3100D | 3100 | 2810 | V20 | 185 | 200 | 108 | 15:1 | GPH-3250-4P | 7300 | 2900 | 3300 | 22850`
- **ĐỔI** n102 b1 dòng 32 engine `QTAA20V-EG3200` | tổ máy `∅` | prime 3250 kVA / 2600 kW; standby 3575 kVA / 2860 kW | khác: GPH-3250-4P | hãng: ∅ | cyl=V20; current=178.7; fuel=659 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 659
  - nguồn: `| HGM3575EAHV10.5 | 3575 | 3250 | 2860 | 2600 | 659 | 178.7 | QTAA20V-EG3200 | 3200 | 2900 | V20 | 185 | 200 | 108 | 15:1 | GPH-3250-4P | 7300 | 2900 | 3300 | 22850`
- **ĐỔI** n102 b1 dòng 32 alternator `GPH-3250-4P` | tổ máy `∅` | prime 3250 kVA / 2600 kW; standby 3575 kVA / 2860 kW | khác: QTAA20V-EG3200 | hãng: ∅ | cyl=V20; current=178.7; fuel=659 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 659
  - nguồn: `| HGM3575EAHV10.5 | 3575 | 3250 | 2860 | 2600 | 659 | 178.7 | QTAA20V-EG3200 | 3200 | 2900 | V20 | 185 | 200 | 108 | 15:1 | GPH-3250-4P | 7300 | 2900 | 3300 | 22850`
- **ĐỔI** n102 b1 dòng 33 engine `QTA20V-EG3200D` | tổ máy `∅` | prime 3250 kVA / 2600 kW; standby 3575 kVA / 2860 kW | khác: GPH-3250-4P | hãng: ∅ | cyl=V20; current=178.7; fuel=659 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 659
  - nguồn: `| HGM3575EHV10.5 | 3575 | 3250 | 2860 | 2600 | 659 | 178.7 | QTA20V-EG3200D | 3200 | 2900 | V20 | 185 | 200 | 108 | 15:1 | GPH-3250-4P | 7300 | 2900 | 3300 | 22850`
- **ĐỔI** n102 b1 dòng 33 alternator `GPH-3250-4P` | tổ máy `∅` | prime 3250 kVA / 2600 kW; standby 3575 kVA / 2860 kW | khác: QTA20V-EG3200D | hãng: ∅ | cyl=V20; current=178.7; fuel=659 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 659
  - nguồn: `| HGM3575EHV10.5 | 3575 | 3250 | 2860 | 2600 | 659 | 178.7 | QTA20V-EG3200D | 3200 | 2900 | V20 | 185 | 200 | 108 | 15:1 | GPH-3250-4P | 7300 | 2900 | 3300 | 22850`
- **ĐỔI** n102 b1 dòng 34 engine `QTAA20V-EG3330` | tổ máy `∅` | prime 3375 kVA / 2700 kW; standby 3750 kVA / 3000 kW | khác: GPH-3500-4P | hãng: ∅ | cyl=V20; current=185.6; fuel=682 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 682
  - nguồn: `| HGM3750EAHV10.5 | 3750 | 3375 | 3000 | 2700 | 682 | 185.6 | QTAA20V-EG3330 | 3330 | 3010 | V20 | 185 | 200 | 108 | 15:1 | GPH-3500-4P | 7400 | 2900 | 3300 | 22800`
- **ĐỔI** n102 b1 dòng 34 alternator `GPH-3500-4P` | tổ máy `∅` | prime 3375 kVA / 2700 kW; standby 3750 kVA / 3000 kW | khác: QTAA20V-EG3330 | hãng: ∅ | cyl=V20; current=185.6; fuel=682 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 682
  - nguồn: `| HGM3750EAHV10.5 | 3750 | 3375 | 3000 | 2700 | 682 | 185.6 | QTAA20V-EG3330 | 3330 | 3010 | V20 | 185 | 200 | 108 | 15:1 | GPH-3500-4P | 7400 | 2900 | 3300 | 22800`
- **ĐỔI** n102 b1 dòng 35 engine `QTA20V-EG3330D` | tổ máy `∅` | prime 3375 kVA / 2700 kW; standby 3750 kVA / 3000 kW | khác: GPH-3500-4P | hãng: ∅ | cyl=V20; current=185.6; fuel=682 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 682
  - nguồn: `| HGM3750EHV10.5 | 3750 | 3375 | 3000 | 2700 | 682 | 185.6 | QTA20V-EG3330D | 3330 | 3010 | V20 | 185 | 200 | 108 | 15:1 | GPH-3500-4P | 7400 | 2900 | 3300 | 23000`
- **ĐỔI** n102 b1 dòng 35 alternator `GPH-3500-4P` | tổ máy `∅` | prime 3375 kVA / 2700 kW; standby 3750 kVA / 3000 kW | khác: QTA20V-EG3330D | hãng: ∅ | cyl=V20; current=185.6; fuel=682 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 682
  - nguồn: `| HGM3750EHV10.5 | 3750 | 3375 | 3000 | 2700 | 682 | 185.6 | QTA20V-EG3330D | 3330 | 3010 | V20 | 185 | 200 | 108 | 15:1 | GPH-3500-4P | 7400 | 2900 | 3300 | 23000`
- **ĐỔI** n102 b1 dòng 36 engine `QTAA20V-EG3600` | tổ máy `∅` | prime 3750 kVA / 3000 kW; standby 4125 kVA / 3300 kW | khác: GPH-3750-4P | hãng: ∅ | cyl=V20; current=206.2; fuel=758 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 758
  - nguồn: `| HGM4125EAHV10.5 | 4125 | 3750 | 3300 | 3000 | 758 | 206.2 | QTAA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15:1 | GPH-3750-4P | 7500 | 2900 | 3300 | 23800`
- **ĐỔI** n102 b1 dòng 36 alternator `GPH-3750-4P` | tổ máy `∅` | prime 3750 kVA / 3000 kW; standby 4125 kVA / 3300 kW | khác: QTAA20V-EG3600 | hãng: ∅ | cyl=V20; current=206.2; fuel=758 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 758
  - nguồn: `| HGM4125EAHV10.5 | 4125 | 3750 | 3300 | 3000 | 758 | 206.2 | QTAA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15:1 | GPH-3750-4P | 7500 | 2900 | 3300 | 23800`
- **ĐỔI** n102 b1 dòng 37 engine `QTA20V-EG3600` | tổ máy `∅` | prime 3750 kVA / 3000 kW; standby 4125 kVA / 3300 kW | khác: GPH-3750-4P | hãng: ∅ | cyl=V20; current=206.2; fuel=758 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 758
  - nguồn: `| HGM4125EHV10.5 | 4125 | 3750 | 3300 | 3000 | 758 | 206.2 | QTA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15:1 | GPH-3750-4P | 7500 | 2900 | 3300 | 24000`
- **ĐỔI** n102 b1 dòng 37 alternator `GPH-3750-4P` | tổ máy `∅` | prime 3750 kVA / 3000 kW; standby 4125 kVA / 3300 kW | khác: QTA20V-EG3600 | hãng: ∅ | cyl=V20; current=206.2; fuel=758 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 758
  - nguồn: `| HGM4125EHV10.5 | 4125 | 3750 | 3300 | 3000 | 758 | 206.2 | QTA20V-EG3600 | 3600 | 3300 | V20 | 185 | 200 | 108 | 15:1 | GPH-3750-4P | 7500 | 2900 | 3300 | 24000`
- **ĐỔI** n103 b2 dòng 1 engine `QTA16V-EG2440D` | tổ máy `∅` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: GPH-2500-4P | hãng: ∅ | cyl=V16; current=137.4; fuel=502; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 502
  - nguồn: `| HGM2750EHV10.5 | 2750 | 2500 | 2200 | 2000 | 502 | 137.4 | QTA16V-EG2440D | 2440 | 2200 | V16 | 185 | 200 | 86 | 15:1 | GPH-2500-4P | 6650 | 2900 | 3300 | 17500`
- **ĐỔI** n103 b2 dòng 1 alternator `GPH-2500-4P` | tổ máy `∅` | prime 2500 kVA / 2000 kW; standby 2750 kVA / 2200 kW | khác: QTA16V-EG2440D | hãng: ∅ | cyl=V16; current=137.4; fuel=502; disp=86 | ⚠ không model tổ máy
  - đổi: fuel: ∅ → 502
  - nguồn: `| HGM2750EHV10.5 | 2750 | 2500 | 2200 | 2000 | 502 | 137.4 | QTA16V-EG2440D | 2440 | 2200 | V16 | 185 | 200 | 86 | 15:1 | GPH-2500-4P | 6650 | 2900 | 3300 | 17500`

## huadong-yangzhou (mới 0, mất 0, đổi 120)

- **ĐỔI** n101 b0 dòng 0 engine `4B3.9-G2` | tổ máy `HDC25` | standby 27.5 kVA / 22 kW; rated 25 kVA / 20 kW | khác: ∅ | hãng: Cummins | fuel=5.5
  - nguồn: `| HDC25 | 25/20 | 27.5/22 | 36 | 5.5 | 4B3.9-G2 | 27 | 1550×730×1390 | 708 | 下载参数`
- **ĐỔI** n101 b0 dòng 1 engine `4BT3.9-G2` | tổ máy `HDC38` | standby 42 kVA / 33 kW; rated 38 kVA / 30 kW | khác: ∅ | hãng: Cummins | fuel=7.6
  - nguồn: `| HDC38 | 38/30 | 42/33 | 54 | 7.6 | 4BT3.9-G2 | 40 | 1550×730×1390 | 726 | 下载参数`
- **ĐỔI** n101 b0 dòng 2 engine `4BTA3.9-G2` | tổ máy `HDC50` | standby 55 kVA / 44 kW; rated 50 kVA / 40 kW | khác: ∅ | hãng: Cummins | fuel=10
  - nguồn: `| HDC50 | 50/40 | 55/44 | 72 | 10 | 4BTA3.9-G2 | 55 | 1550×730×1435 | 874 | 下载参数`
- **ĐỔI** n101 b0 dòng 3 engine `4BTA3.9-G2` | tổ máy `HDC63` | standby 69 kVA / 55 kW; rated 63 kVA / 50 kW | khác: ∅ | hãng: Cummins | fuel=13
  - nguồn: `| HDC63 | 63/50 | 69/55 | 90 | 13 | 4BTA3.9-G2 | 55 | 1660×730×1435 | 895 | 下载参数`
- **ĐỔI** n101 b0 dòng 4 engine `6BT5.9-G2` | tổ máy `HDC100` | standby 110 kVA / 88 kW; rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | fuel=20
  - nguồn: `| HDC100 | 100/80 | 110/88 | 144 | 20 | 6BT5.9-G2 | 92 | 2200×800×1475 | 1140 | 下载参数`
- **ĐỔI** n101 b0 dòng 8 engine `6CTA8.3-G2` | tổ máy `HDC188` | standby 206 kVA / 165 kW; rated 188 kVA / 150 kW | khác: ∅ | hãng: Cummins | fuel=37
  - nguồn: `| HDC188 | 188/150 | 206/165 | 271 | 37 | 6CTA8.3-G2 | 180 | 2350×850×1550 | 1410 | 下载参数`
- **ĐỔI** n101 b0 dòng 9 engine `6CTAA8.3-G2` | tổ máy `HDC200` | standby 220 kVA / 176 kW; rated 200 kVA / 160 kW | khác: ∅ | hãng: Cummins | fuel=41
  - nguồn: `| HDC200 | 200/160 | 220/176 | 289 | 41 | 6CTAA8.3-G2 | 202 | 2400×1000×1550 | 1550 | 下载参数`
- **ĐỔI** n102 b1 dòng 0 engine `MTA11-G2A` | tổ máy `HDC250` | standby 275 kVA / 220 kW; rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | fuel=47; weight=2895; dims=3100×1000×1980
  - nguồn: `| HDC250 | 250/200 | 275/220 | 362 | 47 | MTA11-G2A | 257 | 3100×1000×1980 | 2895`
- **ĐỔI** n102 b1 dòng 3 engine `NTA855-G1A` | tổ máy `HDC275` | standby 303 kVA / 242 kW; rated 275 kVA / 220 kW | khác: ∅ | hãng: Cummins | fuel=51; weight=3090; dims=3100×1000×1980
  - nguồn: `| HDC275 | 275/220 | 303/242 | 398 | 51 | NTA855-G1A | 291 | 3100×1000×1980 | 3090`
- **ĐỔI** n102 b1 dòng 4 engine `MTAA11-G3` | tổ máy `HDC313` | standby 344 kVA / 275 kW; rated 313 kVA / 250 kW | khác: ∅ | hãng: Cummins | fuel=56; weight=3395; dims=3100×1100×1980
  - nguồn: `| HDC313 | 313/250 | 344/275 | 452 | 56 | MTAA11-G3 | 310 | 3100×1100×1980 | 3395`
- **ĐỔI** n102 b1 dòng 7 engine `NTA855-G2A` | tổ máy `HDC344` | standby 378 kVA / 302 kW; rated 344 kVA / 275 kW | khác: ∅ | hãng: Cummins | fuel=63; weight=3500; dims=3100×1100×1980
  - nguồn: `| HDC344 | 344/275 | 378/302 | 497 | 63 | NTA855-G2A | 343 | 3100×1100×1980 | 3500`
- **ĐỔI** n102 b1 dòng 8 engine `NTAA855-G7` | tổ máy `HDC375` | standby 413 kVA / 330 kW; rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | fuel=73; weight=3605; dims=3100×1100×1980
  - nguồn: `| HDC375 | 375/300 | 413/330 | 543 | 73 | NTAA855-G7 | 377 | 3100×1100×1980 | 3605`
- **ĐỔI** n102 b1 dòng 10 engine `KTA19-G3` | tổ máy `HDC450` | standby 500 kVA / 400 kW; rated 450 kVA / 360 kW | khác: ∅ | hãng: Cummins | fuel=87; weight=4385; dims=3400×1250×2075
  - nguồn: `| HDC450 | 450/360 | 500/400 | 651 | 87 | KTA19-G3 | 448 | 3400×1250×2075 | 4385`
- **ĐỔI** n102 b1 dòng 11 engine `KTA19-G4` | tổ máy `HDC500` | standby 550 kVA / 440 kW; rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | fuel=96; weight=4385; dims=3400×1250×2075
  - nguồn: `| HDC500 | 500/400 | 550/440 | 724 | 96 | KTA19-G4 | 504 | 3400×1250×2075 | 4385`
- **ĐỔI** n102 b1 dòng 12 engine `KTAA19-G6A` | tổ máy `HDC625` | standby 688 kVA / 550 kW; rated 625 kVA / 500 kW | khác: ∅ | hãng: Cummins | fuel=123; weight=4450; dims=3530×1520×2275
  - nguồn: `| HDC625 | 625/500 | 688/550 | 905 | 123 | KTAA19-G6A | 570 | 3530×1520×2275 | 4450`
- **ĐỔI** n102 b1 dòng 14 engine `QSKTAA19-G3` | tổ máy `HDC650` | standby 715 kVA / 572 kW; rated 650 kVA / 520 kW | khác: ∅ | hãng: Cummins | fuel=129; weight=4530; dims=3610×1520×2275
  - nguồn: `| HDC650 | 650/520 | 715/572 | 941 | 129 | QSKTAA19-G3 | 634 | 3610×1520×2275 | 4530`
- **ĐỔI** n102 b1 dòng 15 engine `KTA38-G2` | tổ máy `HDC750` | standby 825 kVA / 660 kW; rated 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | fuel=151; weight=7570; dims=4500×1890×2287
  - nguồn: `| HDC750 | 750/600 | 825/660 | 1086 | 151 | KTA38-G2 | 731 | 4500×1890×2287 | 7570`
- **ĐỔI** n102 b1 dòng 16 engine `KTA38-G2B` | tổ máy `HDC800` | standby 880 kVA / 704 kW; rated 800 kVA / 640 kW | khác: ∅ | hãng: Cummins | fuel=155; weight=7600; dims=4500×1890×2287
  - nguồn: `| HDC800 | 800/640 | 880/704 | 1158 | 155 | KTA38-G2B | 789 | 4500×1890×2287 | 7600`
- **ĐỔI** n102 b1 dòng 17 engine `KTA38-G2A` | tổ máy `HDC910` | standby 1000 kVA / 800 kW; rated 910 kVA / 728 kW | khác: ∅ | hãng: Cummins | fuel=173; weight=7660; dims=4500×1890×2287
  - nguồn: `| HDC910 | 910/728 | 1000/800 | 1317 | 173 | KTA38-G2A | 895 | 4500×1890×2287 | 7660`
- **ĐỔI** n102 b1 dòng 18 engine `KTA38-G5` | tổ máy `HDC1000` | standby 1100 kVA / 880 kW; rated 1000 kVA / 800 kW | khác: ∅ | hãng: Cummins | fuel=190; weight=7780; dims=4500×1890×2287
  - nguồn: `| HDC1000 | 1000/800 | 1100/880 | 1448 | 190 | KTA38-G5 | 970 | 4500×1890×2287 | 7780`
- **ĐỔI** n102 b1 dòng 19 engine `KTA50-G3` | tổ máy `HDC1250` | standby 1375 kVA / 1100 kW; rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | fuel=238; weight=9450; dims=5200×2100×2500
  - nguồn: `| HDC1250 | 1250/1000 | 1375/1100 | 1810 | 238 | KTA50-G3 | 1227 | 5200×2100×2500 | 9450`
- **ĐỔI** n102 b1 dòng 20 engine `KTA50-G8` | tổ máy `HDC1375` | standby 1513 kVA / 1210 kW; rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Cummins | fuel=265; weight=9480; dims=5300×2100×2500
  - nguồn: `| HDC1375 | 1375/1100 | 1513/1210 | 1991 | 265 | KTA50-G8 | 1429 | 5300×2100×2500 | 9480`
- **ĐỔI** n102 b1 dòng 21 engine `KTA50-GS8` | tổ máy `HDC1500` | standby 1625 kVA / 1300 kW; rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Cummins | fuel=288; weight=9850; dims=5300×2100×2500
  - nguồn: `| HDC1500 | 1500/1200 | 1625/1300 | 2172 | 288 | KTA50-GS8 | 1429 | 5300×2100×2500 | 9850`
- **ĐỔI** n103 b2 dòng 0 engine `X1.3-G2` | tổ máy `HDCP10` | standby 11 kVA / 8.8 kW; rated 10 kVA / 8 kW | khác: ∅ | hãng: Cummins | fuel=2.5; weight=495; dims=1345×650×1050
  - nguồn: `| HDCP10 | 10/8 | 11/8.8 | 14 | 2.5 | X1.3-G2 | 11.5 | 1345×650×1050 | 495`
- **ĐỔI** n103 b2 dòng 1 engine `X2.5-G2` | tổ máy `HDCP25` | standby 27.5 kVA / 22 kW; rated 25 kVA / 20 kW | khác: ∅ | hãng: Cummins | fuel=5.5; weight=586; dims=1385×720×1153
  - nguồn: `| HDCP25 | 25/20 | 27.5/22 | 36 | 5.5 | X2.5-G2 | 27 | 1385×720×1153 | 586`
- **ĐỔI** n103 b2 dòng 2 engine `X3.3-G1` | tổ máy `HDCP35` | standby 38 kVA / 30 kW; rated 35 kVA / 28 kW | khác: ∅ | hãng: Cummins | fuel=8; weight=648; dims=1405×750×1155
  - nguồn: `| HDCP35 | 35/28 | 38/30 | 50 | 8 | X3.3-G1 | 36 | 1405×750×1155 | 648`
- **ĐỔI** n103 b2 dòng 3 engine `S3.8-G4` | tổ máy `HDCP40` | standby 44 kVA / 35 kW; rated 40 kVA / 32 kW | khác: ∅ | hãng: Cummins | fuel=9; weight=1040; dims=1653×830×1225
  - nguồn: `| HDCP40 | 40/32 | 44/35 | 57 | 9 | S3.8-G4 | 41 | 1653×830×1225 | 1040`
- **ĐỔI** n103 b2 dòng 4 engine `S3.8-G6` | tổ máy `HDCP50` | standby 55 kVA / 44 kW; rated 50 kVA / 40 kW | khác: ∅ | hãng: Cummins | fuel=11; weight=1060; dims=1653×830×1225
  - nguồn: `| HDCP50 | 50/40 | 55/44 | 72 | 11 | S3.8-G6 | 51 | 1653×830×1225 | 1060`
- **ĐỔI** n103 b2 dòng 5 engine `S3.8-G7` | tổ máy `HDCP60` | standby 65 kVA / 52 kW; rated 60 kVA / 48 kW | khác: ∅ | hãng: Cummins | fuel=13; weight=1180; dims=1740×830×1311
  - nguồn: `| HDCP60 | 60/48 | 65/52 | 86 | 13 | S3.8-G7 | 61 | 1740×830×1311 | 1180`
- **ĐỔI** n103 b2 dòng 6 engine `QSB5-G3` | tổ máy `HDCP82` | standby 90 kVA / 72 kW; rated 82 kVA / 65 kW | khác: ∅ | hãng: Cummins | fuel=17; weight=1450; dims=2140×946×1488
  - nguồn: `| HDCP82 | 82/65 | 90/72 | 117 | 17 | QSB5-G3 | 94 | 2140×946×1488 | 1450`
- **ĐỔI** n103 b2 dòng 7 engine `QSB5-G5` | tổ máy `HDCP100` | standby 110 kVA / 88 kW; rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | fuel=21; weight=1500; dims=2140×946×1525
  - nguồn: `| HDCP100 | 100/80 | 110/88 | 144 | 21 | QSB5-G5 | 113 | 2140×946×1525 | 1500`
- **ĐỔI** n103 b2 dòng 11 engine `QSB7-G5` | tổ máy `HDCP200` | standby 220 kVA / 176 kW; rated 200 kVA / 160 kW | khác: ∅ | hãng: Cummins | fuel=40; weight=1920; dims=2224×1081×1560
  - nguồn: `| HDCP200 | 200/160 | 220/176 | 289 | 40 | QSB7-G5 | 213 | 2224×1081×1560 | 1920`
- **ĐỔI** n103 b2 dòng 12 engine `QSL9-G2` | tổ máy `HDCP225` | standby 250 kVA / 200 kW; rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | fuel=48; weight=3150; dims=2730×1160×1680
  - nguồn: `| HDCP225 | 225/180 | 250/200 | 325 | 48 | QSL9-G2 | 231 | 2730×1160×1680 | 3150`
- **ĐỔI** n103 b2 dòng 13 engine `QSL9-G3` | tổ máy `HDCP250` | standby 275 kVA / 220 kW; rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | fuel=52; weight=3190; dims=2730×1160×1680
  - nguồn: `| HDCP250 | 250/200 | 275/220 | 362 | 52 | QSL9-G3 | 257 | 2730×1160×1680 | 3190`
- **ĐỔI** n103 b2 dòng 14 engine `QSL9-G5` | tổ máy `HDCP300` | standby 330 kVA / 264 kW; rated 300 kVA / 240 kW | khác: ∅ | hãng: Cummins | fuel=63; weight=3250; dims=2730×1160×1680
  - nguồn: `| HDCP300 | 300/240 | 330/264 | 434 | 63 | QSL9-G5 | 310 | 2730×1160×1680 | 3250`
- **ĐỔI** n103 b2 dòng 15 engine `QSX15-G6` | tổ máy `HDCP450` | standby 495 kVA / 396 kW; rated 450 kVA / 360 kW | khác: ∅ | hãng: Cummins | fuel=84; weight=4320; dims=3510×1475×1950
  - nguồn: `| HDCP450 | 450/360 | 495/396 | 651 | 84 | QSX15-G6 | 459 | 3510×1475×1950 | 4320`
- **ĐỔI** n103 b2 dòng 16 engine `QSX15-G8` | tổ máy `HDCP500` | standby 550 kVA / 440 kW; rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | fuel=94; weight=4410; dims=3510×1475×1950
  - nguồn: `| HDCP500 | 500/400 | 550/440 | 724 | 94 | QSX15-G8 | 500 | 3510×1475×1950 | 4410`
- **ĐỔI** n103 b2 dòng 17 engine `QSK19-G2` | tổ máy `HDCP600` | standby 660 kVA / 528 kW; rated 600 kVA / 480 kW | khác: ∅ | hãng: Cummins | fuel=120; weight=4570; dims=3650×1525×1950
  - nguồn: `| HDCP600 | 600/480 | 660/528 | 868 | 120 | QSK19-G2 | 605 | 3650×1525×1950 | 4570`
- **ĐỔI** n103 b2 dòng 18 engine `VTA28-G5` | tổ máy `HDCP625` | standby 688 kVA / 550 kW; rated 625 kVA / 500 kW | khác: ∅ | hãng: Cummins | fuel=126; weight=6040; dims=4080×1830×2210
  - nguồn: `| HDCP625 | 625/500 | 688/550 | 905 | 126 | VTA28-G5 | 612 | 4080×1830×2210 | 6040`
- **ĐỔI** n103 b2 dòng 19 engine `QSK19-G3` | tổ máy `HDCP650` | standby 715 kVA / 572 kW; rated 650 kVA / 520 kW | khác: ∅ | hãng: Cummins | fuel=130; weight=4620; dims=3650×1525×1950
  - nguồn: `| HDCP650 | 650/520 | 715/572 | 941 | 130 | QSK19-G3 | 634 | 3650×1525×1950 | 4620`
- **ĐỔI** n103 b2 dòng 20 engine `QSK23-G2` | tổ máy `HDCP750` | standby 825 kVA / 660 kW; rated 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | fuel=138; weight=6595; dims=4410×1740×2215
  - nguồn: `| HDCP750 | 750/600 | 825/660 | 1086 | 138 | QSK23-G2 | 720 | 4410×1740×2215 | 6595`
- **ĐỔI** n103 b2 dòng 21 engine `QSK23-G3` | tổ máy `HDCP800` | standby 880 kVA / 704 kW; rated 800 kVA / 640 kW | khác: ∅ | hãng: Cummins | fuel=147; weight=6682; dims=4420×1740×2215
  - nguồn: `| HDCP800 | 800/640 | 880/704 | 1158 | 147 | QSK23-G3 | 765 | 4420×1740×2215 | 6682`
- **ĐỔI** n103 b2 dòng 22 engine `QST30-G3` | tổ máy `HDCP910` | standby 1000 kVA / 800 kW; rated 910 kVA / 728 kW | khác: ∅ | hãng: Cummins | fuel=168; weight=7150; dims=4450×1800×2250
  - nguồn: `| HDCP910 | 910/728 | 1000/800 | 1317 | 168 | QST30-G3 | 895 | 4450×1800×2250 | 7150`
- **ĐỔI** n103 b2 dòng 23 engine `QST30-G4` | tổ máy `HDCP1000` | standby 1100 kVA / 880 kW; rated 1000 kVA / 800 kW | khác: ∅ | hãng: Cummins | fuel=184; weight=7560; dims=4450×1800×2250
  - nguồn: `| HDCP1000 | 1000/800 | 1100/880 | 1448 | 184 | QST30-G4 | 970 | 4450×1800×2250 | 7560`
- **ĐỔI** n103 b2 dòng 24 engine `QSK38-G2` | tổ máy `HDCP1125` | standby 1250 kVA / 1000 kW; rated 1125 kVA / 900 kW | khác: ∅ | hãng: Cummins | fuel=214; weight=8810; dims=4500×1890×2290
  - nguồn: `| HDCP1125 | 1125/900 | 1250/1000 | 1629 | 214 | QSK38-G2 | 1097 | 4500×1890×2290 | 8810`
- **ĐỔI** n103 b2 dòng 25 engine `QSK38-G5` | tổ máy `HDCP1250` | standby 1375 kVA / 1100 kW; rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | fuel=236; weight=9110; dims=4610×1890×2290
  - nguồn: `| HDCP1250 | 1250/1000 | 1375/1100 | 1810 | 236 | QSK38-G5 | 1224 | 4610×1890×2290 | 9110`
- **ĐỔI** n103 b2 dòng 26 engine `QSK50-G3` | tổ máy `HDCP1400` | standby 1540 kVA / 1232 kW; rated 1400 kVA / 1120 kW | khác: ∅ | hãng: Cummins | fuel=260; weight=11450; dims=5200×2100×2500
  - nguồn: `| HDCP1400 | 1400/1120 | 1540/1232 | 2027 | 260 | QSK50-G3 | 1401 | 5200×2100×2500 | 11450`
- **ĐỔI** n103 b2 dòng 27 engine `QSK50-G4` | tổ máy `HDCP1540` | standby 1694 kVA / 1355 kW; rated 1540 kVA / 1232 kW | khác: ∅ | hãng: Cummins | fuel=285; weight=12150; dims=5200×2100×2500
  - nguồn: `| HDCP1540 | 1540/1232 | 1694/1355 | 2229 | 285 | QSK50-G4 | 1477 | 5200×2100×2500 | 12150`
- **ĐỔI** n103 b2 dòng 28 engine `QSK50-G7` | tổ máy `HDCP1650` | standby 1815 kVA / 1452 kW; rated 1650 kVA / 1320 kW | khác: ∅ | hãng: Cummins | fuel=308; weight=12600; dims=5310×2100×2500
  - nguồn: `| HDCP1650 | 1650/1320 | 1815/1452 | 2389 | 308 | QSK50-G7 | 1581 | 5310×2100×2500 | 12600`
- **ĐỔI** n103 b2 dòng 29 engine `QSK60-G3` | tổ máy `HDCP1875` | standby 2063 kVA / 1650 kW; rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Cummins | fuel=321; weight=14450; dims=5850×2300×2600
  - nguồn: `| HDCP1875 | 1875/1500 | 2063/1650 | 2715 | 321 | QSK60-G3 | 1790 | 5850×2300×2600 | 14450`
- **ĐỔI** n103 b2 dòng 30 engine `QSK60-G4` | tổ máy `HDCP2000` | standby 2200 kVA / 1760 kW; rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Cummins | fuel=364; weight=14580; dims=5850×2300×2600
  - nguồn: `| HDCP2000 | 2000/1600 | 2200/1760 | 2896 | 364 | QSK60-G4 | 1915 | 5850×2300×2600 | 14580`
- **ĐỔI** n104 b3 dòng 0 engine `TAD530GE` | tổ máy `HDV85` | standby 94 kVA / 75 kW; rated 85 kVA / 68 kW | khác: ∅ | hãng: Volvo Penta | fuel=18
  - nguồn: `| HDV85 | 85/68 | 94/75 | 123 | 18 | TAD530GE | 83 | 2320×930×1650 | 1125 | 下载参数`
- **ĐỔI** n104 b3 dòng 1 engine `TAD531GE` | tổ máy `HDV100` | standby 110 kVA / 88 kW; rated 100 kVA / 80 kW | khác: ∅ | hãng: Volvo Penta | fuel=21
  - nguồn: `| HDV100 | 100/80 | 110/88 | 144 | 21 | TAD531GE | 96 | 2450×930×1720 | 1225 | 下载参数`
- **ĐỔI** n104 b3 dòng 4 engine `TAD732GE` | tổ máy `HDV188` | standby 206 kVA / 165 kW; rated 188 kVA / 150 kW | khác: ∅ | hãng: Volvo Penta | fuel=38
  - nguồn: `| HDV188 | 188/150 | 206/165 | 271 | 38 | TAD732GE | 179 | 2950×1120×1760 | 1820 | 下载参数`
- **ĐỔI** n104 b3 dòng 5 engine `TAD733GE` | tổ máy `HDV200` | standby 220 kVA / 176 kW; rated 200 kVA / 160 kW | khác: ∅ | hãng: Volvo Penta | fuel=41
  - nguồn: `| HDV200 | 200/160 | 220/176 | 289 | 41 | TAD733GE | 197 | 2950×1120×1760 | 1880 | 下载参数`
- **ĐỔI** n104 b3 dòng 6 engine `TAD734GE` | tổ máy `HDV250` | standby 275 kVA / 220 kW; rated 250 kVA / 200 kW | khác: ∅ | hãng: Volvo Penta | fuel=48
  - nguồn: `| HDV250 | 250/200 | 275/220 | 362 | 48 | TAD734GE | 241 | 2950×1120×1750 | 1975 | 下载参数`
- **ĐỔI** n104 b3 dòng 7 engine `TAD941GE` | tổ máy `HDV313` | standby 344 kVA / 275 kW; rated 313 kVA / 250 kW | khác: ∅ | hãng: Volvo Penta | fuel=50
  - nguồn: `| HDV313 | 313/250 | 344/275 | 453 | 50 | TAD941GE | 308 | 3275×1145×1880 | 3280 | 下载参数`
- **ĐỔI** n104 b3 dòng 8 engine `TAD1343GE` | tổ máy `HDV375` | standby 413 kVA / 330 kW; rated 375 kVA / 300 kW | khác: ∅ | hãng: Volvo Penta | fuel=69
  - nguồn: `| HDV375 | 375/300 | 413/330 | 543 | 69 | TAD1343GE | 356 | 3345×1145×1910 | 3400 | 下载参数`
- **ĐỔI** n104 b3 dòng 9 engine `TAD1344GE` | tổ máy `HDV412` | standby 454 kVA / 363 kW; rated 412 kVA / 330 kW | khác: ∅ | hãng: Volvo Penta | fuel=76
  - nguồn: `| HDV412 | 412/330 | 454/363 | 597 | 76 | TAD1344GE | 389 | 3345×1145×1910 | 3450 | 下载参数`
- **ĐỔI** n104 b3 dòng 10 engine `TAD1345GE` | tổ máy `HDV450` | standby 495 kVA / 396 kW; rated 450 kVA / 360 kW | khác: ∅ | hãng: Volvo Penta | fuel=83
  - nguồn: `| HDV450 | 450/360 | 495/396 | 651 | 83 | TAD1345GE | 431 | 3345×1145×1910 | 3580 | 下载参数`
- **ĐỔI** n104 b3 dòng 11 engine `TAD1641GE` | tổ máy `HDV500` | standby 550 kVA / 440 kW; rated 500 kVA / 400 kW | khác: ∅ | hãng: Volvo Penta | fuel=95
  - nguồn: `| HDV500 | 500/400 | 550/440 | 724 | 95 | TAD1641GE | 473 | 3660×1200×2110 | 3710 | 下载参数`
- **ĐỔI** n104 b3 dòng 12 engine `TAD1642GE` | tổ máy `HDV570` | standby 630 kVA / 504 kW; rated 570 kVA / 456 kW | khác: ∅ | hãng: Volvo Penta | fuel=110
  - nguồn: `| HDV570 | 570/456 | 630/504 | 825 | 110 | TAD1642GE | 536 | 3660×1200×2110 | 3860 | 下载参数`
- **ĐỔI** n104 b3 dòng 13 engine `TWD1643GE` | tổ máy `HDV625` | standby 688 kVA / 550 kW; rated 625 kVA / 500 kW | khác: ∅ | hãng: Volvo Penta | fuel=118
  - nguồn: `| HDV625 | 625/500 | 688/550 | 905 | 118 | TWD1643GE | 596 | 3760×1400×2145 | 4240 | 下载参数`
- **ĐỔI** n105 b4 dòng 0 engine `12V2000G25` | tổ máy `HDM650` | standby 715 kVA / 572 kW; rated 650 kVA / 520 kW | khác: ∅ | hãng: MTU | fuel=125
  - nguồn: `| HDM650 | 650/520 | 715/572 | 941 | 125 | 12V2000G25 | 635 | 3850×1450×2110 | 5350 | 下载参数`
- **ĐỔI** n105 b4 dòng 1 engine `12V2000G65` | tổ máy `HDM800` | standby 880 kVA / 704 kW; rated 800 kVA / 640 kW | khác: ∅ | hãng: MTU | fuel=153
  - nguồn: `| HDM800 | 800/640 | 880/704 | 1158 | 153 | 12V2000G65 | 765 | 4085×1450×2110 | 5660 | 下载参数`
- **ĐỔI** n105 b4 dòng 2 engine `16V2000G25` | tổ máy `HDM910` | standby 1000 kVA / 800 kW; rated 910 kVA / 728 kW | khác: ∅ | hãng: MTU | fuel=170
  - nguồn: `| HDM910 | 910/728 | 1000/800 | 1317 | 170 | 16V2000G25 | 890 | 4429×2150×2110 | 6730 | 下载参数`
- **ĐỔI** n105 b4 dòng 3 engine `16V2000G65` | tổ máy `HDM1000` | standby 1100 kVA / 880 kW; rated 1000 kVA / 800 kW | khác: ∅ | hãng: MTU | fuel=187
  - nguồn: `| HDM1000 | 1000/800 | 1100/880 | 1448 | 187 | 16V2000G65 | 975 | 4429×2150×2110 | 6890 | 下载参数`
- **ĐỔI** n105 b4 dòng 4 engine `18V2000G65` | tổ máy `HDM1125` | standby 1250 kVA / 1000 kW; rated 1125 kVA / 900 kW | khác: ∅ | hãng: MTU | fuel=214
  - nguồn: `| HDM1125 | 1125/900 | 1250/1000 | 1629 | 214 | 18V2000G65 | 1100 | 4690×2125×2560 | 7920 | 下载参数`
- **ĐỔI** n105 b4 dòng 5 engine `12V4000G23R` | tổ máy `HDM1375` | standby 1375 kVA / 1100 kW | khác: ∅ | hãng: MTU | fuel=245; current=1991
  - nguồn: `| HDM1375 | 1375/1100 | - | 1991 | 245 | 12V4000G23R | 1205 | 5780×2550×2680 | 11660 | 下载参数`
- **ĐỔI** n105 b4 dòng 6 engine `12V4000G23` | tổ máy `HDM1550` | standby 1700 kVA / 1360 kW; rated 1550 kVA / 1240 kW | khác: ∅ | hãng: MTU | fuel=289
  - nguồn: `| HDM1550 | 1550/1240 | 1700/1360 | 2244 | 289 | 12V4000G23 | 1575 | 5780×2550×2680 | 11820 | 下载参数`
- **ĐỔI** n105 b4 dòng 7 engine `12V4000G63` | tổ máy `HDM1750` | standby 1925 kVA / 1540 kW; rated 1750 kVA / 1400 kW | khác: ∅ | hãng: MTU | fuel=318
  - nguồn: `| HDM1750 | 1750/1400 | 1925/1540 | 2534 | 318 | 12V4000G63 | 1750 | 5900×2550×2680 | 12550 | 下载参数`
- **ĐỔI** n105 b4 dòng 8 engine `16V4000G23` | tổ máy `HDM2025` | standby 2225 kVA / 1780 kW; rated 2025 kVA / 1620 kW | khác: ∅ | hãng: MTU | fuel=366
  - nguồn: `| HDM2025 | 2025/1620 | 2225/1780 | 2932 | 366 | 16V4000G23 | 1965 | 6550×3100×2700 | 14340 | 下载参数`
- **ĐỔI** n105 b4 dòng 9 engine `16V4000G63` | tổ máy `HDM2200` | standby 2420 kVA / 1936 kW; rated 2200 kVA / 1760 kW | khác: ∅ | hãng: MTU | fuel=396
  - nguồn: `| HDM2200 | 2200/1760 | 2420/1936 | 3185 | 396 | 16V4000G63 | 2185 | 6700×3100×2700 | 14550 | 下载参数`
- **ĐỔI** n105 b4 dòng 10 engine `20V4000G23` | tổ máy `HDM2500` | standby 2750 kVA / 2200 kW; rated 2500 kVA / 2000 kW | khác: ∅ | hãng: MTU | fuel=459
  - nguồn: `| HDM2500 | 2500/2000 | 2750/2200 | 3620 | 459 | 20V4000G23 | 2420 | 7520×3600×2700 | 19840 | 下载参数`
- **ĐỔI** n105 b4 dòng 11 engine `20V4000G63` | tổ máy `HDM2725` | standby 3000 kVA / 2400 kW; rated 2725 kVA / 2180 kW | khác: ∅ | hãng: MTU | fuel=495
  - nguồn: `| HDM2725 | 2725/2180 | 3000/2400 | 3945 | 495 | 20V4000G63 | 2670 | 7590×3600×2700 | 20440 | 下载参数`
- **ĐỔI** n105 b4 dòng 12 engine `20V4000G63L` | tổ máy `HDM2875` | standby 3125 kVA / 2500 kW; rated 2875 kVA / 2300 kW | khác: ∅ | hãng: MTU | fuel=520
  - nguồn: `| HDM2875 | 2875/2300 | 3125/2500 | 4163 | 520 | 20V4000G63L | 2850 | 7590×3600×2700 | 20640 | 下载参数`
- **ĐỔI** n106 b5 dòng 0 engine `DC9 65A 10-93` | tổ máy `HDSC250` | standby 275 kVA / 220 kW; rated 250 kVA / 200 kW | khác: ∅ | hãng: Scania | fuel=47; weight=2027; dims=3035×1210×1900
  - nguồn: `| HDSC250 | 250/200 | 275/220 | 362 | 47 | DC9 65A 10-93 | 247 | 3035×1210×1900 | 2027`
- **ĐỔI** n106 b5 dòng 2 engine `DC9 65A 10-94` | tổ máy `HDSC275` | standby 303 kVA / 242 kW; rated 275 kVA / 220 kW | khác: ∅ | hãng: Scania | fuel=52; weight=2300; dims=3140×1210×1900
  - nguồn: `| HDSC275 | 275/220 | 303/242 | 398 | 52 | DC9 65A 10-94 | 269 | 3140×1210×1900 | 2300`
- **ĐỔI** n106 b5 dòng 4 engine `DC9 65A 10-95` | tổ máy `HDSC300` | standby 330 kVA / 264 kW; rated 300 kVA / 240 kW | khác: ∅ | hãng: Scania | fuel=56; weight=2300; dims=3140×1210×1900
  - nguồn: `| HDSC300 | 300/240 | 330/264 | 434 | 56 | DC9 65A 10-95 | 292 | 3140×1210×1900 | 2300`
- **ĐỔI** n106 b5 dòng 6 engine `DC09 073A 02-24` | tổ máy `HDSC325` | standby 357 kVA / 286 kW; rated 325 kVA / 260 kW | khác: ∅ | hãng: Scania | fuel=61; weight=2390; dims=3140×1210×1900
  - nguồn: `| HDSC325 | 325/260 | 357/286 | 471 | 61 | DC09 073A 02-24 | 317 | 3140×1210×1900 | 2390`
- **ĐỔI** n106 b5 dòng 13 engine `DC13 073A 02-24` | tổ máy `HDSC500` | standby 550 kVA / 440 kW; rated 500 kVA / 400 kW | khác: ∅ | hãng: Scania | fuel=93; weight=3810; dims=3560×1205×2160
  - nguồn: `| HDSC500 | 500/400 | 550/440 | 724 | 93 | DC13 073A 02-24 | 480 | 3560×1205×2160 | 3810`
- **ĐỔI** n106 b5 dòng 15 engine `DC16 44A 10-27` | tổ máy `HDSC550` | standby 605 kVA / 484 kW; rated 550 kVA / 440 kW | khác: ∅ | hãng: Scania | fuel=102; weight=3958; dims=3570×1205×2210
  - nguồn: `| HDSC550 | 550/440 | 605/484 | 796 | 102 | DC16 44A 10-27 | 523 | 3570×1205×2210 | 3958`
- **ĐỔI** n106 b5 dòng 16 engine `DC16 072A 02-14` | tổ máy `HDSC600` | standby 660 kVA / 528 kW; rated 600 kVA / 480 kW | khác: ∅ | hãng: Scania | fuel=119; weight=4110; dims=3570×1205×2210
  - nguồn: `| HDSC600 | 600/480 | 660/528 | 868 | 119 | DC16 072A 02-14 | 587 | 3570×1205×2210 | 4110`
- **ĐỔI** n106 b5 dòng 17 engine `DC16 072A 02-15` | tổ máy `HDSC650` | standby 715 kVA / 572 kW; rated 650 kVA / 520 kW | khác: ∅ | hãng: Scania | fuel=129; weight=4260; dims=3680×1205×2210
  - nguồn: `| HDSC650 | 650/520 | 715/572 | 942 | 129 | DC16 072A 02-15 | 634 | 3680×1205×2210 | 4260`
- **ĐỔI** n106 b5 dòng 18 engine `DC16 072A 02-16` | tổ máy `HDSC700` | standby 770 kVA / 616 kW; rated 700 kVA / 560 kW | khác: ∅ | hãng: Scania | fuel=138; weight=4350; dims=3680×1205×2210
  - nguồn: `| HDSC700 | 700/560 | 770/616 | 1014 | 138 | DC16 072A 02-16 | 680 | 3680×1205×2210 | 4350`
- **ĐỔI** n107 b6 dòng 0 engine `403A-11G1` | tổ máy `HDP9` | standby 10 kVA / 8 kW; rated 9 kVA / 7 kW | khác: ∅ | hãng: Perkins | fuel=3; weight=460; dims=1050×700×940
  - nguồn: `| HDP9 | 9/7 | 10/8 | 12.5 | 3 | 403A-11G1 | 9 | 1050×700×940 | 460`
- **ĐỔI** n107 b6 dòng 1 engine `403A-15G1` | tổ máy `HDP13` | standby 15 kVA / 11 kW; rated 13 kVA / 10 kW | khác: ∅ | hãng: Perkins | fuel=3.6; weight=539; dims=1150×700×1090 | ⚠ standby kW/kVA=0.73
  - nguồn: `| HDP13 | 13/10 | 15/11 | 18 | 3.6 | 403A-15G1 | 13 | 1150×700×1090 | 539`
- **ĐỔI** n107 b6 dòng 2 engine `403A-15G2` | tổ máy `HDP15` | standby 17 kVA / 13 kW; rated 15 kVA / 12 kW | khác: ∅ | hãng: Perkins | fuel=4.4; weight=548; dims=1150×700×1090
  - nguồn: `| HDP15 | 15/12 | 17/13 | 21 | 4.4 | 403A-15G2 | 15 | 1150×700×1090 | 548`
- **ĐỔI** n107 b6 dòng 3 engine `404A-22G1` | tổ máy `HDP20` | standby 22 kVA / 18 kW; rated 20 kVA / 16 kW | khác: ∅ | hãng: Perkins | fuel=5.8; weight=642; dims=1300×700×1180
  - nguồn: `| HDP20 | 20/16 | 22/18 | 28 | 5.8 | 404A-22G1 | 20 | 1300×700×1180 | 642`
- **ĐỔI** n107 b6 dòng 4 engine `404D-22TG` | tổ máy `HDP27` | standby 30 kVA / 24 kW; rated 27 kVA / 22 kW | khác: ∅ | hãng: Perkins | fuel=7; weight=655; dims=1300×700×1180
  - nguồn: `| HDP27 | 27/22 | 30/24 | 39 | 7 | 404D-22TG | 27 | 1300×700×1180 | 655`
- **ĐỔI** n107 b6 dòng 5 engine `1103A-33G` | tổ máy `HDP30` | standby 33 kVA / 26 kW; rated 30 kVA / 24 kW | khác: ∅ | hãng: Perkins | fuel=7.1; weight=830; dims=1450×700×1290
  - nguồn: `| HDP30 | 30/24 | 33/26 | 43 | 7.1 | 1103A-33G | 30 | 1450×700×1290 | 830`
- **ĐỔI** n107 b6 dòng 6 engine `1103A-33TG1` | tổ máy `HDP45` | standby 50 kVA / 40 kW; rated 45 kVA / 36 kW | khác: ∅ | hãng: Perkins | fuel=7.9; weight=890; dims=1600×700×1290
  - nguồn: `| HDP45 | 45/36 | 50/40 | 65 | 7.9 | 1103A-33TG1 | 46 | 1600×700×1290 | 890`
- **ĐỔI** n107 b6 dòng 7 engine `1103A-33TG2` | tổ máy `HDP60` | standby 66 kVA / 53 kW; rated 60 kVA / 48 kW | khác: ∅ | hãng: Perkins | fuel=11; weight=915; dims=1600×700×1290
  - nguồn: `| HDP60 | 60/48 | 66/53 | 86 | 11 | 1103A-33TG2 | 59 | 1600×700×1290 | 915`
- **ĐỔI** n107 b6 dòng 8 engine `1104A-44TG1` | tổ máy `HDP65` | standby 72 kVA / 57 kW; rated 65 kVA / 52 kW | khác: ∅ | hãng: Perkins | fuel=15; weight=930; dims=1900×720×1290
  - nguồn: `| HDP65 | 65/52 | 72/57 | 94 | 15 | 1104A-44TG1 | 64 | 1900×720×1290 | 930`
- **ĐỔI** n107 b6 dòng 9 engine `1104A-44TG2` | tổ máy `HDP80` | standby 88 kVA / 70 kW; rated 80 kVA / 64 kW | khác: ∅ | hãng: Perkins | fuel=19; weight=950; dims=1900×720×1290
  - nguồn: `| HDP80 | 80/64 | 88/70 | 115 | 19 | 1104A-44TG2 | 79 | 1900×720×1290 | 950`
- **ĐỔI** n107 b6 dòng 10 engine `1006TG1A` | tổ máy `HDP90` | standby 100 kVA / 80 kW; rated 90 kVA / 72 kW | khác: ∅ | hãng: Perkins | fuel=21; weight=1595; dims=2220×780×1480
  - nguồn: `| HDP90 | 90/72 | 100/80 | 130 | 21 | 1006TG1A | 92 | 2220×780×1480 | 1595`
- **ĐỔI** n107 b6 dòng 11 engine `1006TG2A` | tổ máy `HDP100` | standby 110 kVA / 88 kW; rated 100 kVA / 80 kW | khác: ∅ | hãng: Perkins | fuel=24; weight=1630; dims=2220×780×1480
  - nguồn: `| HDP100 | 100/80 | 110/88 | 144 | 24 | 1006TG2A | 102 | 2220×780×1480 | 1630`
- **ĐỔI** n107 b6 dòng 15 engine `1106A-70TAG4` | tổ máy `HDP200` | standby 220 kVA / 176 kW; rated 200 kVA / 160 kW | khác: ∅ | hãng: Perkins | fuel=47; weight=1810; dims=2350×780×1520
  - nguồn: `| HDP200 | 200/160 | 220/176 | 289 | 47 | 1106A-70TAG4 | 191 | 2350×780×1520 | 1810`
- **ĐỔI** n107 b6 dòng 16 engine `1306C-E87TAG4` | tổ máy `HDP225` | standby 250 kVA / 200 kW; rated 225 kVA / 180 kW | khác: ∅ | hãng: Perkins | fuel=49; weight=1830; dims=2540×1000×1520
  - nguồn: `| HDP225 | 225/180 | 250/200 | 325 | 49 | 1306C-E87TAG4 | 217 | 2540×1000×1520 | 1830`
- **ĐỔI** n107 b6 dòng 17 engine `1306C-E87TAG6` | tổ máy `HDP250` | standby 275 kVA / 220 kW; rated 250 kVA / 200 kW | khác: ∅ | hãng: Perkins | fuel=51; weight=1890; dims=2540×1000×1520
  - nguồn: `| HDP250 | 250/200 | 275/220 | 362 | 51 | 1306C-E87TAG6 | 239 | 2540×1000×1520 | 1890`
- **ĐỔI** n107 b6 dòng 18 engine `1606A-E93TAG4` | tổ máy `HDP275` | standby 300 kVA / 240 kW; rated 275 kVA / 220 kW | khác: ∅ | hãng: Perkins | fuel=57; weight=2150; dims=2850×1100×1650
  - nguồn: `| HDP275 | 275/220 | 300/240 | 398 | 57 | 1606A-E93TAG4 | 261 | 2850×1100×1650 | 2150`
- **ĐỔI** n107 b6 dòng 19 engine `1606A-E93TAG5` | tổ máy `HDP300` | standby 330 kVA / 264 kW; rated 300 kVA / 240 kW | khác: ∅ | hãng: Perkins | fuel=62; weight=2280; dims=2850×1100×1650
  - nguồn: `| HDP300 | 300/240 | 330/264 | 434 | 62 | 1606A-E93TAG5 | 287 | 2850×1100×1650 | 2280`
- **ĐỔI** n107 b6 dòng 20 engine `2206A-E13TAG2` | tổ máy `HDP350` | standby 400 kVA / 320 kW; rated 350 kVA / 280 kW | khác: ∅ | hãng: Perkins | fuel=75; weight=3178; dims=3120×1120×2080
  - nguồn: `| HDP350 | 350/280 | 400/320 | 506 | 75 | 2206A-E13TAG2 | 349 | 3120×1120×2080 | 3178`
- **ĐỔI** n107 b6 dòng 21 engine `2206A-E13TAG3` | tổ máy `HDP400` | standby 450 kVA / 360 kW; rated 400 kVA / 320 kW | khác: ∅ | hãng: Perkins | fuel=85; weight=3388; dims=3210×1120×2080
  - nguồn: `| HDP400 | 400/320 | 450/360 | 579 | 85 | 2206A-E13TAG3 | 392 | 3210×1120×2080 | 3388`
- **ĐỔI** n107 b6 dòng 22 engine `2506A-E15TAG1` | tổ máy `HDP455` | standby 500 kVA / 400 kW; rated 455 kVA / 364 kW | khác: ∅ | hãng: Perkins | fuel=99; weight=3457; dims=3450×1120×2080
  - nguồn: `| HDP455 | 455/364 | 500/400 | 658 | 99 | 2506A-E15TAG1 | 434 | 3450×1120×2080 | 3457`
- **ĐỔI** n107 b6 dòng 23 engine `2506A-E15TAG2` | tổ máy `HDP500` | standby 550 kVA / 440 kW; rated 500 kVA / 400 kW | khác: ∅ | hãng: Perkins | fuel=106; weight=3498; dims=3450×1120×2080
  - nguồn: `| HDP500 | 500/400 | 550/440 | 724 | 106 | 2506A-E15TAG2 | 478 | 3450×1120×2080 | 3498`
- **ĐỔI** n107 b6 dòng 24 engine `2806A-E18TAG1A` | tổ máy `HDP600` | standby 660 kVA / 528 kW; rated 600 kVA / 480 kW | khác: ∅ | hãng: Perkins | fuel=123; weight=3532; dims=3320×1540×2180
  - nguồn: `| HDP600 | 600/480 | 660/528 | 868 | 123 | 2806A-E18TAG1A | 574 | 3320×1540×2180 | 3532`
- **ĐỔI** n107 b6 dòng 25 engine `2806A-E18TAG2` | tổ máy `HDP650` | standby 700 kVA / 560 kW; rated 650 kVA / 520 kW | khác: ∅ | hãng: Perkins | fuel=132; weight=3608; dims=3390×1540×2180
  - nguồn: `| HDP650 | 650/520 | 700/560 | 941 | 132 | 2806A-E18TAG2 | 609 | 3390×1540×2180 | 3608`
- **ĐỔI** n107 b6 dòng 26 engine `4006-23TAG2A` | tổ máy `HDP750` | standby 825 kVA / 660 kW; rated 750 kVA / 600 kW | khác: ∅ | hãng: Perkins | fuel=157; weight=4316; dims=4000×1710×2270
  - nguồn: `| HDP750 | 750/600 | 825/660 | 1086 | 157 | 4006-23TAG2A | 695 | 4000×1710×2270 | 4316`
- **ĐỔI** n107 b6 dòng 27 engine `4006-23TAG3A` | tổ máy `HDP800` | standby 900 kVA / 720 kW; rated 800 kVA / 640 kW | khác: ∅ | hãng: Perkins | fuel=172; weight=4516; dims=4000×1710×2270
  - nguồn: `| HDP800 | 800/640 | 900/720 | 1158 | 172 | 4006-23TAG3A | 760 | 4000×1710×2270 | 4516`
- **ĐỔI** n107 b6 dòng 28 engine `4008TAG` | tổ máy `HDP850` | standby 935 kVA / 748 kW; rated 850 kVA / 680 kW | khác: ∅ | hãng: Perkins | fuel=183; weight=6210; dims=4700×2050×2350
  - nguồn: `| HDP850 | 850/680 | 935/748 | 1230 | 183 | 4008TAG | 787 | 4700×2050×2350 | 6210`
- **ĐỔI** n107 b6 dòng 29 engine `4008TAG1A` | tổ máy `HDP900` | standby 1000 kVA / 800 kW; rated 900 kVA / 720 kW | khác: ∅ | hãng: Perkins | fuel=193; weight=6508; dims=4700×2050×2350
  - nguồn: `| HDP900 | 900/720 | 1000/800 | 1303 | 193 | 4008TAG1A | 844 | 4700×2050×2350 | 6508`
- **ĐỔI** n107 b6 dòng 30 engine `4008TAG2A` | tổ máy `HDP1000` | standby 1100 kVA / 880 kW; rated 1000 kVA / 800 kW | khác: ∅ | hãng: Perkins | fuel=219; weight=6610; dims=4700×2050×2350
  - nguồn: `| HDP1000 | 1000/800 | 1100/880 | 1448 | 219 | 4008TAG2A | 947 | 4700×2050×2350 | 6610`
- **ĐỔI** n107 b6 dòng 31 engine `4012-46TWG2A` | tổ máy `HDP1250` | standby 1385 kVA / 1108 kW; rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Perkins | fuel=259; weight=9050; dims=4770×1780×2500
  - nguồn: `| HDP1250 | 1250/1000 | 1385/1108 | 1810 | 259 | 4012-46TWG2A | 1166 | 4770×1780×2500 | 9050`
- **ĐỔI** n107 b6 dòng 32 engine `4012-46TWG3A` | tổ máy `HDP1350` | standby 1500 kVA / 1200 kW; rated 1350 kVA / 1080 kW | khác: ∅ | hãng: Perkins | fuel=283; weight=9300; dims=4770×1780×2500
  - nguồn: `| HDP1350 | 1350/1080 | 1500/1200 | 1954 | 283 | 4012-46TWG3A | 1263 | 4770×1780×2500 | 9300`
- **ĐỔI** n107 b6 dòng 33 engine `4012-46TWG4A` | tổ máy `HDP1500` | standby 1600 kVA / 1280 kW; rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Perkins | fuel=315; weight=9560; dims=4770×1780×2500
  - nguồn: `| HDP1500 | 1500/1200 | 1600/1280 | 2172 | 315 | 4012-46TWG4A | 1342 | 4770×1780×2500 | 9560`
- **ĐỔI** n107 b6 dòng 34 engine `4012-46TAG3A` | tổ máy `HDP1710` | standby 1875 kVA / 1500 kW; rated 1710 kVA / 1368 kW | khác: ∅ | hãng: Perkins | fuel=354; weight=10960; dims=5100×2170×2950
  - nguồn: `| HDP1710 | 1710/1368 | 1875/1500 | 2476 | 354 | 4012-46TAG3A | 1583 | 5100×2170×2950 | 10960`
- **ĐỔI** n107 b6 dòng 35 engine `4016TAG1A` | tổ máy `HDP1850` | standby 2000 kVA / 1600 kW; rated 1850 kVA / 1480 kW | khác: ∅ | hãng: Perkins | fuel=382; weight=13625; dims=5900×2250×3260
  - nguồn: `| HDP1850 | 1850/1480 | 2000/1600 | 2678 | 382 | 4016TAG1A | 1690 | 5900×2250×3260 | 13625`
- **ĐỔI** n107 b6 dòng 36 engine `4016TAG2A` | tổ máy `HDP2000` | standby 2250 kVA / 1800 kW; rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Perkins | fuel=434; weight=13950; dims=5900×2250×3260
  - nguồn: `| HDP2000 | 2000/1600 | 2250/1800 | 2896 | 434 | 4016TAG2A | 1886 | 5900×2250×3260 | 13950`
- **ĐỔI** n107 b6 dòng 37 engine `4016-61TRG3` | tổ máy `HDP2250` | standby 2500 kVA / 2000 kW; rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Perkins | fuel=445; weight=14120; dims=5900×2250×3260
  - nguồn: `| HDP2250 | 2250/1800 | 2500/2000 | 3258 | 445 | 4016-61TRG3 | 2083 | 5900×2250×3260 | 14120`

## kangwo-guangdong (mới 0, mất 0, đổi 214)

- **ĐỔI** n101 b0 dòng 0 engine `YC2108D` | tổ máy `GKW-18GF` | rated 22.5 kVA / 18 kW | khác: ∅ | hãng: Yuchai | cyl=2; bore=108*120; fuel=≤ 225; dims=1700*700*1000; weight=650; current=32.4
  - nguồn: `| GKW-18GF | 18 | 22.5 | 32.4 | YC2108D | 2 | 108*120 | 2.20 | ≤ 225 | 1700*700*1000 | 650 | 获取`
- **ĐỔI** n101 b0 dòng 1 engine `YC2115D` | tổ máy `GKW-24GF` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Yuchai | cyl=2; bore=115*120; fuel=≤ 220; dims=1700*700*1000; weight=650; current=43.2
  - nguồn: `| GKW-24GF | 24 | 30 | 43.2 | YC2115D | 2 | 115*120 | 2.49 | ≤ 220 | 1700*700*1000 | 650 | 获取`
- **ĐỔI** n101 b0 dòng 2 engine `YC2115ZD` | tổ máy `GKW-30GF` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Yuchai | cyl=2; bore=108*115; fuel=≤ 205; dims=1700*750*1000; weight=900; current=54
  - nguồn: `| GKW-30GF | 30 | 37.5 | 54 | YC2115ZD | 2 | 108*115 | 2.11 | ≤ 205 | 1700*750*1000 | 900 | 获取`
- **ĐỔI** n101 b0 dòng 3 engine `YC4D60-D21` | tổ máy `GKW-40GF` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=108*115; fuel=≤ 205; dims=1800*750*1200; weight=920; current=72
  - nguồn: `| GKW-40GF | 40 | 50 | 72 | YC4D60-D21 | 4 | 108*115 | 4.21 | ≤ 205 | 1800*750*1200 | 920 | 获取`
- **ĐỔI** n101 b0 dòng 4 engine `YC4D85Z-D20` | tổ máy `GKW-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=108*115; fuel=≤ 200; dims=1800*800*1200; weight=950; current=90
  - nguồn: `| GKW-50GF | 50 | 62.5 | 90 | YC4D85Z-D20 | 4 | 108*115 | 4.21 | ≤ 200 | 1800*800*1200 | 950 | 获取`
- **ĐỔI** n101 b0 dòng 5 engine `YC4D90Z-D20` | tổ máy `GKW-60GF` | rated 75 kVA / 60 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=108*115; fuel=≤ 200; dims=2000*800*1250; weight=1100; current=108
  - nguồn: `| GKW-60GF | 60 | 75 | 108 | YC4D90Z-D20 | 4 | 108*115 | 4.21 | ≤ 200 | 2000*800*1250 | 1100 | 获取`
- **ĐỔI** n101 b0 dòng 6 engine `YC4A100Z-D20` | tổ máy `GKW-64GF` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Yuchai | cyl=4; bore=108*125; fuel=≤ 200; dims=2250*800*1300; weight=1200; current=115.2
  - nguồn: `| GKW-64GF | 64 | 80 | 115.2 | YC4A100Z-D20 | 4 | 108*125 | 4.58 | ≤ 200 | 2250*800*1300 | 1200 | 获取`
- **ĐỔI** n101 b0 dòng 7 engine `YC6B135Z-D20` | tổ máy `GKW-90GF` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=108*125; fuel=≤ 202; dims=2250*800*1300; weight=1300; current=162
  - nguồn: `| GKW-90GF | 90 | 112.5 | 162 | YC6B135Z-D20 | 6 | 108*125 | 6.87 | ≤ 202 | 2250*800*1300 | 1300 | 获取`
- **ĐỔI** n101 b0 dòng 8 engine `YC6B155L-D21` | tổ máy `GKW-100GF` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=108*125; fuel=≤ 200; dims=2300*800*1300; weight=1500; current=180
  - nguồn: `| GKW-100GF | 100 | 125 | 180 | YC6B155L-D21 | 6 | 108*125 | 6.87 | ≤ 200 | 2300*800*1300 | 1500 | 获取`
- **ĐỔI** n101 b0 dòng 9 engine `YC6B180L-D20` | tổ máy `GKW-120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=108*132; fuel=≤ 192; dims=2300*830*1300; weight=1600; current=216
  - nguồn: `| GKW-120GF | 120 | 150 | 216 | YC6B180L-D20 | 6 | 108*132 | 7.26 | ≤ 192 | 2300*830*1300 | 1600 | 获取`
- **ĐỔI** n101 b0 dòng 10 engine `YC6A200L-D20` | tổ máy `GKW-132GF` | rated 165 kVA / 132 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=108*132; fuel=≤ 195; dims=2300*830*1300; weight=1700; current=237.6
  - nguồn: `| GKW-132GF | 132 | 165 | 237.6 | YC6A200L-D20 | 6 | 108*132 | 7.26 | ≤ 195 | 2300*830*1300 | 1700 | 获取`
- **ĐỔI** n101 b0 dòng 11 engine `YC6A230L-D20` | tổ máy `GKW-150GF` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=108*132; fuel=≤ 192; dims=2400*970*1500; weight=2100; current=270
  - nguồn: `| GKW-150GF | 150 | 187.5 | 270 | YC6A230L-D20 | 6 | 108*132 | 7.26 | ≤ 192 | 2400*970*1500 | 2100 | 获取`
- **ĐỔI** n101 b0 dòng 12 engine `YC6A245L-D20` | tổ máy `GKW-160GF` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=112*132; fuel=≤ 195; dims=2500*970*1500; weight=2300; current=288
  - nguồn: `| GKW-160GF | 160 | 200 | 288 | YC6A245L-D20 | 6 | 112*132 | 7.8 | ≤ 195 | 2500*970*1500 | 2300 | 获取`
- **ĐỔI** n101 b0 dòng 13 engine `YC6M350L-D20` | tổ máy `GKW-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=120*145; fuel=≤ 197; dims=3100*1050*1750; weight=2750; current=360
  - nguồn: `| GKW-200GF | 200 | 250 | 360 | YC6M350L-D20 | 6 | 120*145 | 9.84 | ≤ 197 | 3100*1050*1750 | 2750 | 获取`
- **ĐỔI** n101 b0 dòng 14 engine `YC6MK420L-D20` | tổ máy `GKW-250GF` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=123*145; fuel=≤ 195; dims=3200*1150*1750; weight=3000; current=450
  - nguồn: `| GKW-250GF | 250 | 312.5 | 450 | YC6MK420L-D20 | 6 | 123*145 | 10.34 | ≤ 195 | 3200*1150*1750 | 3000 | 获取`
- **ĐỔI** n101 b0 dòng 15 engine `YC6MK420L-D20` | tổ máy `GKW-280GF` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=131*145; fuel=≤ 197; dims=3200*1200*1750; weight=3100; current=504
  - nguồn: `| GKW-280GF | 280 | 350 | 504 | YC6MK420L-D20 | 6 | 131*145 | 11.73 | ≤ 197 | 3200*1200*1750 | 3100 | 获取`
- **ĐỔI** n101 b0 dòng 16 engine `YC6MJ480L-D20` | tổ máy `GKW-300GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=131*145; fuel=≤ 197; dims=3200*1200*1750; weight=3100; current=540
  - nguồn: `| GKW-300GF | 300 | 375 | 540 | YC6MJ480L-D20 | 6 | 131*145 | 11.73 | ≤ 197 | 3200*1200*1750 | 3100 | 获取`
- **ĐỔI** n101 b0 dòng 17 engine `YC3MJ480L-D20` | tổ máy `GKW-320GF` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=131*145; fuel=≤ 195; dims=3200*1200*1750; weight=3100; current=576
  - nguồn: `| GKW-320GF | 320 | 400 | 576 | YC3MJ480L-D20 | 6 | 131*145 | 11.73 | ≤ 195 | 3200*1200*1750 | 3100 | 获取`
- **ĐỔI** n101 b0 dòng 18 engine `YC6T550L-D21` | tổ máy `GKW-360GF` | rated 437.5 kVA / 360 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=145*165; fuel=≤ 195; dims=3300*1250*1850; weight=3500; current=630
  - nguồn: `| GKW-360GF | 360 | 437.5 | 630 | YC6T550L-D21 | 6 | 145*165 | 16.35 | ≤ 195 | 3300*1250*1850 | 3500 | 获取`
- **ĐỔI** n101 b0 dòng 19 engine `YC6T600L-D20` | tổ máy `GKW-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=145*165; fuel=≤ 195; dims=3400*1500*1970; weight=3900; current=720
  - nguồn: `| GKW-400GF | 400 | 500 | 720 | YC6T600L-D20 | 6 | 145*165 | 16.35 | ≤ 195 | 3400*1500*1970 | 3900 | 获取`
- **ĐỔI** n101 b0 dòng 20 engine `YC6T660L-D20` | tổ máy `GKW-440GF` | rated 550 kVA / 440 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=145*165; fuel=≤ 195; dims=3500*1500*1970; weight=4000; current=792
  - nguồn: `| GKW-440GF | 440 | 550 | 792 | YC6T660L-D20 | 6 | 145*165 | 16.35 | ≤ 195 | 3500*1500*1970 | 4000 | 获取`
- **ĐỔI** n101 b0 dòng 21 engine `YC6TD700L-D20` | tổ máy `GKW-460GF` | rated 575 kVA / 460 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=145*165; fuel=≤ 195; dims=3500*1500*1950; weight=4000; current=828
  - nguồn: `| GKW-460GF | 460 | 575 | 828 | YC6TD700L-D20 | 6 | 145*165 | 16.35 | ≤ 195 | 3500*1500*1950 | 4000 | 获取`
- **ĐỔI** n101 b0 dòng 22 engine `YC6TD780L-D20` | tổ máy `GKW-500GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=145*165; fuel=≤ 195; dims=3600*1600*1950; weight=4100; current=900
  - nguồn: `| GKW-500GF | 500 | 625 | 900 | YC6TD780L-D20 | 6 | 145*165 | 16.35 | ≤ 195 | 3600*1600*1950 | 4100 | 获取`
- **ĐỔI** n101 b0 dòng 23 engine `YC6TD840L-D20` | tổ máy `GKW-550GF` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=200*210; fuel=≤ 195; dims=3650*1600*2000; weight=4200; current=990
  - nguồn: `| GKW-550GF | 550 | 687.5 | 990 | YC6TD840L-D20 | 6 | 200*210 | 39.58 | ≤ 195 | 3650*1600*2000 | 4200 | 获取`
- **ĐỔI** n101 b0 dòng 24 engine `YC6C1020L-D20` | tổ máy `GKW-650GF` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=200*210; fuel=≤ 195; dims=4000*1500*2100; weight=5500; current=1170
  - nguồn: `| GKW-650GF | 650 | 812.5 | 1170 | YC6C1020L-D20 | 6 | 200*210 | 39.58 | ≤ 195 | 4000*1500*2100 | 5500 | 获取`
- **ĐỔI** n101 b0 dòng 25 engine `YC6C1070L-D20` | tổ máy `GKW-700GF` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=200*210; fuel=≤ 195; dims=4200*1650*2100; weight=5800; current=1260
  - nguồn: `| GKW-700GF | 700 | 875 | 1260 | YC6C1070L-D20 | 6 | 200*210 | 39.58 | ≤ 195 | 4200*1650*2100 | 5800 | 获取`
- **ĐỔI** n101 b0 dòng 26 engine `YC6C1220L-D20` | tổ máy `GKW-800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=200*210; fuel=≤ 195; dims=4300*1750*2200; weight=6100; current=1440
  - nguồn: `| GKW-800GF | 800 | 1000 | 1440 | YC6C1220L-D20 | 6 | 200*210 | 39.58 | ≤ 195 | 4300*1750*2200 | 6100 | 获取`
- **ĐỔI** n101 b0 dòng 27 engine `YC6C1320L-D20` | tổ máy `GKW-880GF` | rated 1100 kVA / 880 kW | khác: ∅ | hãng: Yuchai | cyl=6; bore=200*210; fuel=≤ 195; dims=5200*2150*2500; weight=7500; current=1584
  - nguồn: `| GKW-880GF | 880 | 1100 | 1584 | YC6C1320L-D20 | 6 | 200*210 | 39.58 | ≤ 195 | 5200*2150*2500 | 7500 | 获取`
- **ĐỔI** n101 b0 dòng 28 engine `YC12VC1680L-D20` | tổ máy `GKW-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Yuchai | cyl=12; bore=200*210; fuel=≤ 195; dims=5000*2000*2500; weight=9800; current=1800
  - nguồn: `| GKW-1000GF | 1000 | 1250 | 1800 | YC12VC1680L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5000*2000*2500 | 9800 | 获取`
- **ĐỔI** n101 b0 dòng 29 engine `YC12VC1680L-D20` | tổ máy `GKW-1100GF` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Yuchai | cyl=12; bore=200*210; fuel=≤ 195; dims=5100*2080*2500; weight=9900; current=1980
  - nguồn: `| GKW-1100GF | 1100 | 1375 | 1980 | YC12VC1680L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5100*2080*2500 | 9900 | 获取`
- **ĐỔI** n101 b0 dòng 30 engine `YC12VC2070L-D20` | tổ máy `GKW-1200GF` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Yuchai | cyl=12; bore=200*210; fuel=≤ 195; dims=5300*2080*2500; weight=10000; current=2160
  - nguồn: `| GKW-1200GF | 1200 | 1500 | 2160 | YC12VC2070L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5300*2080*2500 | 10000 | 获取`
- **ĐỔI** n101 b0 dòng 31 engine `YC12VC2070L-D20` | tổ máy `GKW-1320GF` | rated 1650 kVA / 1320 kW | khác: ∅ | hãng: Yuchai | cyl=12; bore=200*210; fuel=≤ 195; dims=5500*2180*2550; weight=11000; current=2376
  - nguồn: `| GKW-1320GF | 1320 | 1650 | 2376 | YC12VC2070L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5500*2180*2550 | 11000 | 获取`
- **ĐỔI** n101 b0 dòng 32 engine `YC12VC2270L-D20` | tổ máy `GKW-1500GF` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Yuchai | cyl=12; bore=200*210; fuel=≤ 195; dims=5600*2280*2600; weight=12000; current=2700
  - nguồn: `| GKW-1500GF | 1500 | 1875 | 2700 | YC12VC2270L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5600*2280*2600 | 12000 | 获取`
- **ĐỔI** n101 b0 dòng 33 engine `YC12VC2510L-D20` | tổ máy `GKW-1600GF` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Yuchai | cyl=12; bore=200*210; fuel=≤ 195; dims=5600*2280*2600; weight=12500; current=2880
  - nguồn: `| GKW-1600GF | 1600 | 2000 | 2880 | YC12VC2510L-D20 | 12 | 200*210 | 79.17 | ≤ 195 | 5600*2280*2600 | 12500 | 获取`
- **ĐỔI** n102 b1 dòng 0 engine `SC4H95D2` | tổ máy `GKW-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=105*124; fuel=204; dims=2200*800*1380; weight=1500; current=90
  - nguồn: `| GKW-50GF | 50 | 62.5 | 90 | SC4H95D2 | 4 | 105*124 | 4.3 | 204 | 2200*800*1380 | 1500 | 获取`
- **ĐỔI** n102 b1 dòng 1 engine `SC4H115D2` | tổ máy `GKW-75GF` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=105*124; fuel=204; dims=2200*900*1380; weight=2300; current=135
  - nguồn: `| GKW-75GF | 75 | 93.75 | 135 | SC4H115D2 | 4 | 105*124 | 4.3 | 204 | 2200*900*1380 | 2300 | 获取`
- **ĐỔI** n102 b1 dòng 2 engine `SC4H160D2` | tổ máy `GKW-100GF` | rated 125 kVA / 100 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=105*124; fuel=198; dims=2500*900*1500; weight=2000; current=180
  - nguồn: `| GKW-100GF | 100 | 125 | 180 | SC4H160D2 | 4 | 105*124 | 4.3 | 198 | 2500*900*1500 | 2000 | 获取`
- **ĐỔI** n102 b1 dòng 3 engine `SC4H180D2` | tổ máy `GKW-120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=4; bore=105*124; fuel=198; dims=2600*900*1550; weight=1200; current=216
  - nguồn: `| GKW-120GF | 120 | 150 | 216 | SC4H180D2 | 4 | 105*124 | 4.3 | 198 | 2600*900*1550 | 1200 | 获取`
- **ĐỔI** n102 b1 dòng 4 engine `SC7H230D2` | tổ máy `GKW-150GF` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=105*124; fuel=199; dims=2600*900*1750; weight=2300; current=270
  - nguồn: `| GKW-150GF | 150 | 187.5 | 270 | SC7H230D2 | 6 | 105*124 | 6.5 | 199 | 2600*900*1750 | 2300 | 获取`
- **ĐỔI** n102 b1 dòng 5 engine `SC7H250D2` | tổ máy `GKW-170GF` | rated 212.5 kVA / 170 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=105*124; fuel=195; dims=2600*900*1600; weight=2480; current=306
  - nguồn: `| GKW-170GF | 170 | 212.5 | 306 | SC7H250D2 | 6 | 105*124 | 6.5 | 195 | 2600*900*1600 | 2480 | 获取`
- **ĐỔI** n102 b1 dòng 6 engine `SC8D280D2` | tổ máy `GKW-180GF` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=114*144; fuel=200; dims=2600*1050*1600; weight=2400; current=324
  - nguồn: `| GKW-180GF | 180 | 225 | 324 | SC8D280D2 | 6 | 114*144 | 8.27 | 200 | 2600*1050*1600 | 2400 | 获取`
- **ĐỔI** n102 b1 dòng 7 engine `SC9D310D2` | tổ máy `GKW-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=114*144; fuel=195; dims=2600*1050*1600; weight=2500; current=360
  - nguồn: `| GKW-200GF | 200 | 250 | 360 | SC9D310D2 | 6 | 114*144 | 8.82 | 195 | 2600*1050*1600 | 2500 | 获取`
- **ĐỔI** n102 b1 dòng 8 engine `SC9D340D2` | tổ máy `GKW-220GF` | rated 275 kVA / 220 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=135*150; fuel=195; dims=3000*1200*1800; weight=2600; current=396
  - nguồn: `| GKW-220GF | 220 | 275 | 396 | SC9D340D2 | 6 | 135*150 | 8.82 | 195 | 3000*1200*1800 | 2600 | 获取`
- **ĐỔI** n102 b1 dòng 9 engine `SC13G355D2` | tổ máy `GKW-250GF` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=135*150; fuel=200; dims=3000*1300*1800; weight=2800; current=450
  - nguồn: `| GKW-250GF | 250 | 312.5 | 450 | SC13G355D2 | 6 | 135*150 | 12.88 | 200 | 3000*1300*1800 | 2800 | 获取`
- **ĐỔI** n102 b1 dòng 10 engine `SC13G420D2` | tổ máy `GKW-250GF` | ∅ | khác: ∅ | hãng: SDEC | cyl=6; bore=128*153; fuel=200; dims=3000*1300*1800; weight=2800 | ⚠ không công suất
  - nguồn: `| GKW-250GF | 250 | 375 | 450 | SC13G420D2 | 6 | 128*153 | 12.88 | 200 | 3000*1300*1800 | 2800 | 获取`
- **ĐỔI** n102 b1 dòng 11 engine `SC13G420D2` | tổ máy `GKW-300GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=135*165; fuel=200; dims=3000*1300*1800; weight=2800; current=540
  - nguồn: `| GKW-300GF | 300 | 375 | 540 | SC13G420D2 | 6 | 135*165 | 12.88 | 200 | 3000*1300*1800 | 2800 | 获取`
- **ĐỔI** n102 b1 dòng 12 engine `SC12E460D2` | tổ máy `GKW-300GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=128*153; fuel=192; dims=3100*1350*1900; weight=3200; current=540
  - nguồn: `| GKW-300GF | 300 | 375 | 540 | SC12E460D2 | 6 | 128*153 | 11.8 | 192 | 3100*1350*1900 | 3200 | 获取`
- **ĐỔI** n102 b1 dòng 13 engine `SC15G500D2` | tổ máy `GKW-320GF` | rated 400 kVA / 320 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=135*150; fuel=200; dims=3200*1350*1950; weight=3500; current=576
  - nguồn: `| GKW-320GF | 320 | 400 | 576 | SC15G500D2 | 6 | 135*150 | 14.16 | 200 | 3200*1350*1950 | 3500 | 获取`
- **ĐỔI** n102 b1 dòng 14 engine `SC15G500D2` | tổ máy `GKW-350GF` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=135*150; fuel=200; dims=3200*1350*1950; weight=3500; current=630
  - nguồn: `| GKW-350GF | 350 | 437.5 | 630 | SC15G500D2 | 6 | 135*150 | 14.16 | 200 | 3200*1350*1950 | 3500 | 获取`
- **ĐỔI** n102 b1 dòng 15 engine `SC25G610D2` | tổ máy `GKW-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=135*155; fuel=202; dims=3400*1500*1950; weight=4200; current=720
  - nguồn: `| GKW-400GF | 400 | 500 | 720 | SC25G610D2 | 12 | 135*155 | 25.8 | 202 | 3400*1500*1950 | 4200 | 获取`
- **ĐỔI** n102 b1 dòng 16 engine `SC25G690D2` | tổ máy `GKW-450GF` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=135*155; fuel=202; dims=3500*1500*1950; weight=4500; current=810
  - nguồn: `| GKW-450GF | 450 | 562.5 | 810 | SC25G690D2 | 12 | 135*155 | 16.8 | 202 | 3500*1500*1950 | 4500 | 获取`
- **ĐỔI** n102 b1 dòng 17 engine `SC27G755D2` | tổ máy `GKW-500GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=135*155; fuel=202; dims=3500*1500*1950; weight=4800; current=900
  - nguồn: `| GKW-500GF | 500 | 625 | 900 | SC27G755D2 | 12 | 135*155 | 26.6 | 202 | 3500*1500*1950 | 4800 | 获取`
- **ĐỔI** n102 b1 dòng 18 engine `SC27G830D2` | tổ máy `GKW-550GF` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=135*155; fuel=202; dims=3600*1600*2000; weight=5000; current=990
  - nguồn: `| GKW-550GF | 550 | 687.5 | 990 | SC27G830D2 | 12 | 135*155 | 26.6 | 202 | 3600*1600*2000 | 5000 | 获取`
- **ĐỔI** n102 b1 dòng 19 engine `SC27G900D2` | tổ máy `GKW-600GF` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=12; bore=135*155; fuel=202; dims=3650*1600*2200; weight=5000; current=1080
  - nguồn: `| GKW-600GF | 600 | 750 | 1080 | SC27G900D2 | 12 | 135*155 | 26.6 | 202 | 3650*1600*2200 | 5000 | 获取`
- **ĐỔI** n102 b1 dòng 20 engine `SC33W990D2` | tổ máy `GKW-660GF` | rated 825 kVA / 660 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=180*215; fuel=205; dims=4000*1600*2200; weight=5200; current=1188
  - nguồn: `| GKW-660GF | 660 | 825 | 1188 | SC33W990D2 | 6 | 180*215 | 32.8 | 205 | 4000*1600*2200 | 5200 | 获取`
- **ĐỔI** n102 b1 dòng 21 engine `SC33W1150D` | tổ máy `GKW-800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: SDEC | cyl=6; bore=180*215; fuel=205; dims=4000*1600*2200; weight=5200; current=1440
  - nguồn: `| GKW-800GF | 800 | 1000 | 1440 | SC33W1150D | 6 | 180*215 | 32.8 | 205 | 4000*1600*2200 | 5200 | 获取`
- **ĐỔI** n103 b2 dòng 0 engine `WP2.3D25E200` | tổ máy `GKW-20GF` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=89*92; fuel=224; dims=1800*900*1270; weight=755; current=36
  - nguồn: `| GKW-20GF | 20 | 25 | 36 | WP2.3D25E200 | 4 | 89*92 | 2.289 | 224 | 1800*900*1270 | 755 | 获取`
- **ĐỔI** n103 b2 dòng 1 engine `WP2.3D33E200` | tổ máy `GKW-30GF` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=89*92; fuel=212; dims=1800*900*1300; weight=800; current=54
  - nguồn: `| GKW-30GF | 30 | 37.5 | 54 | WP2.3D33E200 | 4 | 89*92 | 2.289 | 212 | 1800*900*1300 | 800 | 获取`
- **ĐỔI** n103 b2 dòng 2 engine `WP2.3D40E200` | tổ máy `GKW-36GF` | rated 45 kVA / 36 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=89*92; fuel=216; dims=1800*900*1300; weight=800; current=64.8
  - nguồn: `| GKW-36GF | 36 | 45 | 64.8 | WP2.3D40E200 | 4 | 89*92 | 2.289 | 216 | 1800*900*1300 | 800 | 获取`
- **ĐỔI** n103 b2 dòng 3 engine `WP2.3D48E200` | tổ máy `GKW-40GF` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=89*92; fuel=220; dims=1800*900*1300; weight=800; current=72
  - nguồn: `| GKW-40GF | 40 | 50 | 72 | WP2.3D48E200 | 4 | 89*92 | 2.3 | 220 | 1800*900*1300 | 800 | 获取`
- **ĐỔI** n103 b2 dòng 4 engine `WP2.3D53E200` | tổ máy `GKW-45GF` | rated 56.25 kVA / 45 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=89*92; fuel=208; dims=1850*900*1300; weight=850; current=81
  - nguồn: `| GKW-45GF | 45 | 56.25 | 81 | WP2.3D53E200 | 4 | 89*92 | 2.3 | 208 | 1850*900*1300 | 850 | 获取`
- **ĐỔI** n103 b2 dòng 5 engine `WP4D66E200` | tổ máy `GKW-60GF` | rated 75 kVA / 60 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=105*130; fuel=208; dims=1950*920*1340; weight=1100; current=108
  - nguồn: `| GKW-60GF | 60 | 75 | 108 | WP4D66E200 | 4 | 105*130 | 4.5 | 208 | 1950*920*1340 | 1100 | 获取`
- **ĐỔI** n103 b2 dòng 6 engine `WP4.1D66E200` | tổ máy `GKW-60GF` | rated 75 kVA / 60 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=105*118; fuel=235; dims=1950*920*1340; weight=1100; current=108
  - nguồn: `| GKW-60GF | 60 | 75 | 108 | WP4.1D66E200 | 4 | 105*118 | 4.087 | 235 | 1950*920*1340 | 1100 | 获取`
- **ĐỔI** n103 b2 dòng 7 engine `WP4.1D80E200` | tổ máy `GKW-70GF` | rated 87.5 kVA / 70 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=105*118; fuel=235; dims=1850*700*1200; weight=1000; current=126
  - nguồn: `| GKW-70GF | 70 | 87.5 | 126 | WP4.1D80E200 | 4 | 105*118 | 4.087 | 235 | 1850*700*1200 | 1000 | 获取`
- **ĐỔI** n103 b2 dòng 8 engine `WP4.1D100E200` | tổ máy `GKW-80GF` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Weichai | cyl=4; current=144; weight=1250; dims=2200*800*1250; fuel=203
  - nguồn: `| GKW-80GF | 80 | 100 | 144 | WP4.1D100E200 | 4 | 105.130 | 4.5 | 203 | 2200*800*1250 | 1250 | 获取`
- **ĐỔI** n103 b2 dòng 9 engine `WP4D100E200` | tổ máy `GKW-90GF` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=105*118; fuel=201; dims=2200*800*1340; weight=1250; current=162
  - nguồn: `| GKW-90GF | 90 | 112.5 | 162 | WP4D100E200 | 4 | 105*118 | 4.5 | 201 | 2200*800*1340 | 1250 | 获取`
- **ĐỔI** n103 b2 dòng 10 engine `WP4D108E200` | tổ máy `GKW-90GF` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Weichai | cyl=4; bore=105*130; fuel=205; dims=2200*820*1340; weight=1250; current=162
  - nguồn: `| GKW-90GF | 90 | 112.5 | 162 | WP4D108E200 | 4 | 105*130 | 4.5 | 205 | 2200*820*1340 | 1250 | 获取`
- **ĐỔI** n103 b2 dòng 11 engine `WP6D132E200` | tổ máy `GKW-120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=105*130; fuel=205; dims=2470*830*1450; weight=1350; current=216
  - nguồn: `| GKW-120GF | 120 | 150 | 216 | WP6D132E200 | 6 | 105*130 | 6.75 | 205 | 2470*830*1450 | 1350 | 获取`
- **ĐỔI** n103 b2 dòng 12 engine `WP6D152E200` | tổ máy `GKW-132GF` | rated 165 kVA / 132 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=105*130; fuel=205; dims=2470*930*1450; weight=1400; current=237.6
  - nguồn: `| GKW-132GF | 132 | 165 | 237.6 | WP6D152E200 | 6 | 105*130 | 6.75 | 205 | 2470*930*1450 | 1400 | 获取`
- **ĐỔI** n103 b2 dòng 13 engine `WP6D167E200` | tổ máy `GKW-150GF` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=105*130; fuel=201; dims=2550*950*1300; weight=1430; current=270
  - nguồn: `| GKW-150GF | 150 | 187.5 | 270 | WP6D167E200 | 6 | 105*130 | 6.75 | 201 | 2550*950*1300 | 1430 | 获取`
- **ĐỔI** n103 b2 dòng 14 engine `WP10D200E200` | tổ máy `GKW-180GF` | rated 225 kVA / 160 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=126*130; fuel=215; dims=2750*1050*1400; weight=1880; current=324 | ⚠ rated kW/kVA=0.71
  - nguồn: `| GKW-180GF | 160 | 225 | 324 | WP10D200E200 | 6 | 126*130 | 9.726 | 215 | 2750*1050*1400 | 1880 | 获取`
- **ĐỔI** n103 b2 dòng 15 engine `WP10D238E200` | tổ máy `GKW-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=126*130; fuel=215; dims=2750*1050*1500; weight=2100; current=360
  - nguồn: `| GKW-200GF | 200 | 250 | 360 | WP10D238E200 | 6 | 126*130 | 9.726 | 215 | 2750*1050*1500 | 2100 | 获取`
- **ĐỔI** n103 b2 dòng 16 engine `WP10D264E200` | tổ máy `GKW-220GF` | rated 275 kVA / 220 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=126*130; fuel=215; dims=2900*1100*1550; weight=2200; current=396
  - nguồn: `| GKW-220GF | 220 | 275 | 396 | WP10D264E200 | 6 | 126*130 | 9.726 | 215 | 2900*1100*1550 | 2200 | 获取`
- **ĐỔI** n103 b2 dòng 17 engine `WP10D320E200` | tổ máy `GKW-280GF` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=126*130; fuel=210; dims=2900*1100*1800; weight=2200; current=504
  - nguồn: `| GKW-280GF | 280 | 350 | 504 | WP10D320E200 | 6 | 126*130 | 9.726 | 210 | 2900*1100*1800 | 2200 | 获取`
- **ĐỔI** n103 b2 dòng 18 engine `WP12D317E200` | tổ máy `GKW-280GF` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=125*155; fuel=210; dims=2900*1200*1800; weight=2300; current=504
  - nguồn: `| GKW-280GF | 280 | 350 | 504 | WP12D317E200 | 6 | 125*155 | 11.596 | 210 | 2900*1200*1800 | 2300 | 获取`
- **ĐỔI** n103 b2 dòng 19 engine `WP13D385E200` | tổ máy `GKW-350GF` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=127*165; fuel=210; dims=3000*1000*1850; weight=2500; current=630
  - nguồn: `| GKW-350GF | 350 | 437.5 | 630 | WP13D385E200 | 6 | 127*165 | 12.54 | 210 | 3000*1000*1850 | 2500 | 获取`
- **ĐỔI** n103 b2 dòng 20 engine `WP13D405E200` | tổ máy `GKW-350GF` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=127*165; fuel=200; dims=3000*1000*1850; weight=2600; current=630
  - nguồn: `| GKW-350GF | 350 | 437.5 | 630 | WP13D405E200 | 6 | 127*165 | 12.54 | 200 | 3000*1000*1850 | 2600 | 获取`
- **ĐỔI** n103 b2 dòng 21 engine `6M26D447E200` | tổ máy `GKW-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=150*150; fuel=197; dims=3500*1500*1800; weight=4000; current=720
  - nguồn: `| GKW-400GF | 400 | 500 | 720 | 6M26D447E200 | 6 | 150*150 | 15.9 | 197 | 3500*1500*1800 | 4000 | 获取`
- **ĐỔI** n103 b2 dòng 22 engine `6M26D484E200` | tổ máy `GKW-440GF` | rated 550 kVA / 440 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=150*150; fuel=210; dims=3500*1500*1800; weight=4100
  - nguồn: `| GKW-440GF | 440 | 550 | 792 | 6M26D484E200 | 6 | 150*150 | 15.9 | 210 | 3500*1500*1800 | 4100 |`
- **ĐỔI** n103 b2 dòng 23 engine `6M33D572E200` | tổ máy `GKW-500GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=150*185; fuel=210; dims=3600*1500*1850; weight=5000
  - nguồn: `| GKW-500GF | 500 | 625 | 900 | 6M33D572E200 | 6 | 150*185 | 19.6 | 210 | 3600*1500*1850 | 5000 |`
- **ĐỔI** n103 b2 dòng 24 engine `6M33D633E200` | tổ máy `GKW-550GF` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=150*185; fuel=210; dims=3600*1500*1900; weight=5500
  - nguồn: `| GKW-550GF | 550 | 687.5 | 990 | 6M33D633E200 | 6 | 150*185 | 19.6 | 210 | 3600*1500*1900 | 5500 |`
- **ĐỔI** n103 b2 dòng 25 engine `6M33D670E200` | tổ máy `GKW-600GF` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=150*185; fuel=210; dims=3650*1500*1900; weight=6000
  - nguồn: `| GKW-600GF | 600 | 750 | 1080 | 6M33D670E200 | 6 | 150*185 | 19.6 | 210 | 3650*1500*1900 | 6000 |`
- **ĐỔI** n103 b2 dòng 26 engine `12M26D748E200` | tổ máy `GKW-640GF` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*150; fuel=210; dims=4350*1700*2100; weight=7400
  - nguồn: `| GKW-640GF | 640 | 800 | 1152 | 12M26D748E200 | 12 | 150*150 | 31.8 | 210 | 4350*1700*2100 | 7400 |`
- **ĐỔI** n103 b2 dòng 27 engine `12M26D792E200` | tổ máy `GKW-700GF` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*150; fuel=210; dims=4500*1800*2200; weight=7800
  - nguồn: `| GKW-700GF | 700 | 875 | 1260 | 12M26D792E200 | 12 | 150*150 | 31.8 | 210 | 4500*1800*2200 | 7800 |`
- **ĐỔI** n103 b2 dòng 28 engine `12M26D902E200` | tổ máy `GKW-800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*150; fuel=210; dims=4500*1850*2200; weight=8000
  - nguồn: `| GKW-800GF | 800 | 1000 | 1440 | 12M26D902E200 | 12 | 150*150 | 31.8 | 210 | 4500*1850*2200 | 8000 |`
- **ĐỔI** n103 b2 dòng 29 engine `12M26D968E200` | tổ máy `GKW-880GF` | rated 1100 kVA / 880 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*150; fuel=210; dims=4600*1900*2300; weight=8400
  - nguồn: `| GKW-880GF | 880 | 1100 | 1584 | 12M26D968E200 | 12 | 150*150 | 31.8 | 210 | 4600*1900*2300 | 8400 |`
- **ĐỔI** n103 b2 dòng 30 engine `12M33D1108E200` | tổ máy `GKW-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*185; fuel=210; dims=4800*2000*2350; weight=9200
  - nguồn: `| GKW-1000GF | 1000 | 1250 | 1800 | 12M33D1108E200 | 12 | 150*185 | 39.2 | 210 | 4800*2000*2350 | 9200 |`
- **ĐỔI** n103 b2 dòng 31 engine `12M33D1210E200` | tổ máy `GKW-1100GF` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*185; fuel=210; dims=4800*2000*2350; weight=9300
  - nguồn: `| GKW-1100GF | 1100 | 1375 | 1980 | 12M33D1210E200 | 12 | 150*185 | 39.2 | 210 | 4800*2000*2350 | 9300 |`
- **ĐỔI** n103 b2 dòng 32 engine `12M33D1320E200` | tổ máy `GKW-1200GF` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*185; fuel=210; dims=4800*2050*2450; weight=9800
  - nguồn: `| GKW-1200GF | 1200 | 1500 | 2160 | 12M33D1320E200 | 12 | 150*185 | 39.2 | 210 | 4800*2050*2450 | 9800 |`
- **ĐỔI** n103 b3 dòng 0 engine `WP13D44E310` | tổ máy `GKW-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=127*165; fuel=205; dims=3000*1000*1850; weight=2600; current=720
  - nguồn: `| GKW-400GF | 400 | 500 | 720 | WP13D44E310 | 6 | 127*165 | 12.54 | 205 | 3000*1000*1850 | 2600 | 获取`
- **ĐỔI** n103 b3 dòng 1 engine `6M33D572E310` | tổ máy `GKW-500GF` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=150*185; fuel=210; dims=3600*1500*1850; weight=5000; current=900
  - nguồn: `| GKW-500GF | 500 | 625 | 900 | 6M33D572E310 | 6 | 150*185 | 19.6 | 210 | 3600*1500*1850 | 5000 | 获取`
- **ĐỔI** n103 b3 dòng 2 engine `6M33D633E310` | tổ máy `GKW-550GF` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=150*185; fuel=205; dims=3600*1500*1900; weight=5500; current=990
  - nguồn: `| GKW-550GF | 550 | 687.5 | 990 | 6M33D633E310 | 6 | 150*185 | 19.6 | 205 | 3600*1500*1900 | 5500 | 获取`
- **ĐỔI** n103 b3 dòng 3 engine `6M33D725E310` | tổ máy `GKW-640GF` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Weichai | cyl=6; bore=150*185; fuel=197; dims=3650*1500*1900; weight=6200; current=1152
  - nguồn: `| GKW-640GF | 640 | 800 | 1152 | 6M33D725E310 | 6 | 150*185 | 19.6 | 197 | 3650*1500*1900 | 6200 | 获取`
- **ĐỔI** n103 b3 dòng 4 engine `12M33D968E310` | tổ máy `GKW-900GF` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*185; fuel=197; dims=4600*1900*2300; weight=8400; current=1620
  - nguồn: `| GKW-900GF | 900 | 1125 | 1620 | 12M33D968E310 | 12 | 150*185 | 39.2 | 197 | 4600*1900*2300 | 8400 | 获取`
- **ĐỔI** n103 b3 dòng 5 engine `12M33D1108E310` | tổ máy `GKW-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*185; fuel=199; dims=4800*2000*2350; weight=9200; current=1800
  - nguồn: `| GKW-1000GF | 1000 | 1250 | 1800 | 12M33D1108E310 | 12 | 150*185 | 39.2 | 199 | 4800*2000*2350 | 9200 | 获取`
- **ĐỔI** n103 b3 dòng 6 engine `12M33D1240E310` | tổ máy `GKW-1100GF` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*185; fuel=200; dims=4800*2000*2350; weight=9300; current=1980
  - nguồn: `| GKW-1100GF | 1100 | 1375 | 1980 | 12M33D1240E310 | 12 | 150*185 | 39.2 | 200 | 4800*2000*2350 | 9300 | 获取`
- **ĐỔI** n103 b3 dòng 7 engine `12M33D1320E310` | tổ máy `GKW-1200GF` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=150*185; fuel=200; dims=4800*2050*2450; weight=9800; current=2160
  - nguồn: `| GKW-1200GF | 1200 | 1500 | 2160 | 12M33D1320E310 | 12 | 150*185 | 39.2 | 200 | 4800*2050*2450 | 9800 | 获取`
- **ĐỔI** n103 b3 dòng 8 engine `16M33D1530E310` | tổ máy `GKW-1320GF` | rated 1650 kVA / 1320 kW | khác: ∅ | hãng: Weichai | cyl=16; bore=150*185; fuel=214; dims=5200*2500*2700; weight=11000; current=2376
  - nguồn: `| GKW-1320GF | 1320 | 1650 | 2376 | 16M33D1530E310 | 16 | 150*185 | 52.3 | 214 | 5200*2500*2700 | 11000 | 获取`
- **ĐỔI** n103 b3 dòng 9 engine `16M33D1580E310` | tổ máy `GKW-1400GF` | rated 1750 kVA / 1400 kW | khác: ∅ | hãng: Weichai | cyl=16; bore=150*185; fuel=215; dims=5200*2500*2700; weight=11600; current=2520
  - nguồn: `| GKW-1400GF | 1400 | 1750 | 2520 | 16M33D1580E310 | 16 | 150*185 | 52.3 | 215 | 5200*2500*2700 | 11600 | 获取`
- **ĐỔI** n103 b3 dòng 10 engine `16M33D1680E310` | tổ máy `GKW-1500GF` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Weichai | cyl=16; bore=150*185; fuel=216; dims=5200*2500*2700; weight=11900; current=2700
  - nguồn: `| GKW-1500GF | 1500 | 1875 | 2700 | 16M33D1680E310 | 16 | 150*185 | 52.3 | 216 | 5200*2500*2700 | 11900 | 获取`
- **ĐỔI** n103 b3 dòng 11 engine `16M33D1800E310` | tổ máy `GKW-1600GF` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Weichai | cyl=16; bore=150*185; fuel=205; dims=5200*2500*2700; weight=12300; current=2880
  - nguồn: `| GKW-1600GF | 1600 | 2000 | 2880 | 16M33D1800E310 | 16 | 150*185 | 52.3 | 205 | 5200*2500*2700 | 12300 | 获取`
- **ĐỔI** n103 b3 dòng 12 engine `12M55D1870E310` | tổ máy `GKW-1600GF` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=180*215; fuel=198; dims=6100*2350*2800; weight=16600; current=2880
  - nguồn: `| GKW-1600GF | 1600 | 2000 | 2880 | 12M55D1870E310 | 12 | 180*215 | 65.65 | 198 | 6100*2350*2800 | 16600 | 获取`
- **ĐỔI** n103 b3 dòng 13 engine `12M55D2020E310` | tổ máy `GKW-1800GF` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=180*215; fuel=199; dims=6100*2350*2800; weight=16900; current=3240
  - nguồn: `| GKW-1800GF | 1800 | 2250 | 3240 | 12M55D2020E310 | 12 | 180*215 | 65.65 | 199 | 6100*2350*2800 | 16900 | 获取`
- **ĐỔI** n103 b3 dòng 14 engine `12M55D2210E310` | tổ máy `GKW-2000GF` | rated 2500 kVA / 2000 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=180*215; fuel=202; dims=6100*2350*2800; weight=17200; current=3600
  - nguồn: `| GKW-2000GF | 2000 | 2500 | 3600 | 12M55D2210E310 | 12 | 180*215 | 65.65 | 202 | 6100*2350*2800 | 17200 | 获取`
- **ĐỔI** n103 b3 dòng 15 engine `12M55D2450E310` | tổ máy `GKW-2200GF` | rated 2750 kVA / 2200 kW | khác: ∅ | hãng: Weichai | cyl=12; bore=180*215; fuel=203; dims=6100*2350*2800; weight=17500; current=3960
  - nguồn: `| GKW-2200GF | 2200 | 2750 | 3960 | 12M55D2450E310 | 12 | 180*215 | 65.65 | 203 | 6100*2350*2800 | 17500 | 获取`
- **ĐỔI** n104 b4 dòng 0 engine `403A-11G1` | tổ máy `GKW-7GF` | rated 8.75 kVA / 7 kW | khác: ∅ | hãng: ∅ | cyl=3; bore=77*81; fuel=248; dims=1100*650*1050; weight=300; current=12.6
  - nguồn: `| GKW-7GF | 7 | 8.75 | 12.6 | 403A-11G1 | 3 | 77*81 | 1.13 | 248 | 1100*650*1050 | 300 | 获取`
- **ĐỔI** n104 b4 dòng 1 engine `403D-11G` | tổ máy `GKW-7GF` | rated 8.75 kVA / 7 kW | khác: ∅ | hãng: ∅ | cyl=3; bore=77*81; fuel=252; dims=1100*650*1050; weight=300; current=12.6
  - nguồn: `| GKW-7GF | 7 | 8.75 | 12.6 | 403D-11G | 3 | 77*81 | 1.13 | 252 | 1100*650*1050 | 300 | 获取`
- **ĐỔI** n104 b4 dòng 2 engine `403D-15G` | tổ máy `GKW-10GF` | rated 12.5 kVA / 10 kW | khác: ∅ | hãng: ∅ | cyl=3; bore=84*90; fuel=248; dims=1250*700*1100; weight=350; current=18
  - nguồn: `| GKW-10GF | 10 | 12.5 | 18 | 403D-15G | 3 | 84*90 | 1.49 | 248 | 1250*700*1100 | 350 | 获取`
- **ĐỔI** n104 b4 dòng 3 engine `403A-G1` | tổ máy `GKW-10GF` | rated 12.5 kVA / 10 kW | khác: ∅ | hãng: ∅ | cyl=3; bore=84*90; fuel=248; dims=1250*700*1100; weight=350; current=18
  - nguồn: `| GKW-10GF | 10 | 12.5 | 18 | 403A-G1 | 3 | 84*90 | 1.49 | 248 | 1250*700*1100 | 350 | 获取`
- **ĐỔI** n104 b4 dòng 4 engine `403A-15G2` | tổ máy `GKW-12GF` | rated 15 kVA / 12 kW | khác: ∅ | hãng: ∅ | cyl=3; bore=84*90; fuel=250; dims=1250*700*1100; weight=350; current=21.6
  - nguồn: `| GKW-12GF | 12 | 15 | 21.6 | 403A-15G2 | 3 | 84*90 | 1.49 | 250 | 1250*700*1100 | 350 | 获取`
- **ĐỔI** n104 b4 dòng 5 engine `404A-22G1` | tổ máy `GKW-16GF` | rated 20 kVA / 16 kW | khác: ∅ | hãng: ∅ | cyl=4; bore=84*100; fuel=237; dims=1300*700*1100; weight=500; current=28.8
  - nguồn: `| GKW-16GF | 16 | 20 | 28.8 | 404A-22G1 | 4 | 84*100 | 2.2 | 237 | 1300*700*1100 | 500 | 获取`
- **ĐỔI** n104 b4 dòng 6 engine `404D-22G` | tổ máy `GKW-16GF` | rated 20 kVA / 16 kW | khác: ∅ | hãng: ∅ | cyl=4; bore=84*100; fuel=237; dims=1350*710*1100; weight=500; current=28.8
  - nguồn: `| GKW-16GF | 16 | 20 | 28.8 | 404D-22G | 4 | 84*100 | 2.2 | 237 | 1350*710*1100 | 500 | 获取`
- **ĐỔI** n104 b4 dòng 7 engine `1103A-33G` | tổ máy `GKW-24GF` | rated 30 kVA / 24 kW | khác: ∅ | hãng: ∅ | cyl=3; bore=105*128; fuel=211; dims=1470*940*1100; weight=800; current=43.2
  - nguồn: `| GKW-24GF | 24 | 30 | 43.2 | 1103A-33G | 3 | 105*128 | 3.3 | 211 | 1470*940*1100 | 800 | 获取`
- **ĐỔI** n104 b4 dòng 8 engine `1103A-33TG1` | tổ máy `GKW-36GF` | rated 45 kVA / 36 kW | khác: ∅ | hãng: ∅ | cyl=3; bore=105*127; fuel=211; dims=1550*750*1180; weight=920; current=64.8
  - nguồn: `| GKW-36GF | 36 | 45 | 64.8 | 1103A-33TG1 | 3 | 105*127 | 3.3 | 211 | 1550*750*1180 | 920 | 获取`
- **ĐỔI** n104 b4 dòng 9 engine `1104D-44TG2` | tổ máy `GKW-48GF` | rated 60 kVA / 48 kW | khác: ∅ | hãng: ∅ | cyl=4; bore=105*127; fuel=235; dims=1830*780*1350; weight=800; current=86.4
  - nguồn: `| GKW-48GF | 48 | 60 | 86.4 | 1104D-44TG2 | 4 | 105*127 | 4.4 | 235 | 1830*780*1350 | 800 | 获取`
- **ĐỔI** n104 b4 dòng 10 engine `1103A-33TG2` | tổ máy `GKW-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: ∅ | cyl=3; bore=105*127; fuel=215; dims=1550*750*1180; weight=1050; current=90
  - nguồn: `| GKW-50GF | 50 | 62.5 | 90 | 1103A-33TG2 | 3 | 105*127 | 3.3 | 215 | 1550*750*1180 | 1050 | 获取`
- **ĐỔI** n104 b4 dòng 11 engine `1104A-44TG1` | tổ máy `GKW-50GF` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: ∅ | cyl=4; bore=105*127; fuel=208; dims=1800*750*1180; weight=1100; current=90
  - nguồn: `| GKW-50GF | 50 | 62.5 | 90 | 1104A-44TG1 | 4 | 105*127 | 4.4 | 208 | 1800*750*1180 | 1100 | 获取`
- **ĐỔI** n104 b4 dòng 12 engine `1104A-44TG2` | tổ máy `GKW-64GF` | rated 80 kVA / 64 kW | khác: ∅ | hãng: ∅ | cyl=4; bore=105*127; fuel=208; dims=1850*780*1200; weight=1150; current=115.2
  - nguồn: `| GKW-64GF | 64 | 80 | 115.2 | 1104A-44TG2 | 4 | 105*127 | 4.4 | 208 | 1850*780*1200 | 1150 | 获取`
- **ĐỔI** n104 b4 dòng 13 engine `1104C-44TAG1` | tổ máy `GKW-64GF` | rated 80 kVA / 64 kW | khác: ∅ | hãng: ∅ | cyl=4; bore=100*127; fuel=207; dims=1850*780*1200; weight=1250; current=115.2
  - nguồn: `| GKW-64GF | 64 | 80 | 115.2 | 1104C-44TAG1 | 4 | 100*127 | 4.41 | 207 | 1850*780*1200 | 1250 | 获取`
- **ĐỔI** n104 b4 dòng 14 engine `110AC-44TAG2` | tổ máy `GKW-80GF` | rated 100 kVA / 80 kW | khác: ∅ | hãng: ∅ | cyl=4; bore=100*127; fuel=208; dims=1950*800*1200; weight=1000; current=144
  - nguồn: `| GKW-80GF | 80 | 100 | 144 | 110AC-44TAG2 | 4 | 100*127 | 4.41 | 208 | 1950*800*1200 | 1000 | 获取`
- **ĐỔI** n104 b4 dòng 15 engine `1104D-E44TAG2` | tổ máy `GKW-80GF` | rated 100 kVA / 80 kW | khác: ∅ | hãng: ∅ | cyl=4; bore=105*127; fuel=205; dims=1950*800*1200; weight=1250; current=144
  - nguồn: `| GKW-80GF | 80 | 100 | 144 | 1104D-E44TAG2 | 4 | 105*127 | 4.41 | 205 | 1950*800*1200 | 1250 | 获取`
- **ĐỔI** n104 b4 dòng 16 engine `1106A-70TG1` | tổ máy `GKW-110GF` | rated 137.5 kVA / 110 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=105*135; fuel=199; dims=2500*950*1450; weight=1250; current=198
  - nguồn: `| GKW-110GF | 110 | 137.5 | 198 | 1106A-70TG1 | 6 | 105*135 | 7.01 | 199 | 2500*950*1450 | 1250 | 获取`
- **ĐỔI** n104 b4 dòng 17 engine `1106S-E70TAG2` | tổ máy `GKW-114GF` | rated 142.5 kVA / 114 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=105*135; fuel=216; dims=2300*950*1300; weight=1300; current=205.2
  - nguồn: `| GKW-114GF | 114 | 142.5 | 205.2 | 1106S-E70TAG2 | 6 | 105*135 | 7.01 | 216 | 2300*950*1300 | 1300 | 获取`
- **ĐỔI** n104 b4 dòng 18 engine `1106D-E70TAG3` | tổ máy `GKW-120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=105*135; current=216; weight=1300; dims=2300*950*1300
  - nguồn: `| GKW-120GF | 120 | 150 | 216 | 1106D-E70TAG3 | 6 | 105*135 | 7.01 | 2121 | 2300*950*1300 | 1300 | 获取`
- **ĐỔI** n104 b4 dòng 19 engine `1106A-70TAG2` | tổ máy `GKW-120GF` | rated 150 kVA / 120 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=105*135; fuel=208; dims=2300*950*1300; weight=1450; current=216
  - nguồn: `| GKW-120GF | 120 | 150 | 216 | 1106A-70TAG2 | 6 | 105*135 | 7.01 | 208 | 2300*950*1300 | 1450 | 获取`
- **ĐỔI** n104 b4 dòng 20 engine `1106A-70TAG3` | tổ máy `GKW-140GF` | rated 175 kVA / 140 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=105*135; fuel=206; dims=2700*950*1500; weight=1700; current=252
  - nguồn: `| GKW-140GF | 140 | 175 | 252 | 1106A-70TAG3 | 6 | 105*135 | 7.01 | 206 | 2700*950*1500 | 1700 | 获取`
- **ĐỔI** n104 b4 dòng 21 engine `1106D-E70TAG4` | tổ máy `GKW-144GF` | rated 180 kVA / 144 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=105*135; fuel=211; dims=2300*950*1300; weight=1300; current=259.2
  - nguồn: `| GKW-144GF | 144 | 180 | 259.2 | 1106D-E70TAG4 | 6 | 105*135 | 7.01 | 211 | 2300*950*1300 | 1300 | 获取`
- **ĐỔI** n104 b4 dòng 22 engine `1106A-70TAG4` | tổ máy `GKW-160GF` | rated 200 kVA / 160 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=105*135; fuel=220; dims=2550*930*1670; weight=1900; current=288
  - nguồn: `| GKW-160GF | 160 | 200 | 288 | 1106A-70TAG4 | 6 | 105*135 | 7.01 | 220 | 2550*930*1670 | 1900 | 获取`
- **ĐỔI** n104 b4 dòng 23 engine `1206A-E70TTAG1` | tổ máy `GKW-160GF` | rated 200 kVA / 160 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=105*135; fuel=212; dims=2900*1050*1800; weight=2200; current=288
  - nguồn: `| GKW-160GF | 160 | 200 | 288 | 1206A-E70TTAG1 | 6 | 105*135 | 7.01 | 212 | 2900*1050*1800 | 2200 | 获取`
- **ĐỔI** n104 b4 dòng 24 engine `1206D-E710TTAG1` | tổ máy `GKW-160GF` | rated 200 kVA / 160 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=105*135; fuel=207; dims=2900*1050*1800; weight=2200; current=288
  - nguồn: `| GKW-160GF | 160 | 200 | 288 | 1206D-E710TTAG1 | 6 | 105*135 | 7.01 | 207 | 2900*1050*1800 | 2200 | 获取`
- **ĐỔI** n104 b4 dòng 25 engine `1206A-E70TTAG2` | tổ máy `GKW-180GF` | rated 225 kVA / 180 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=105*135; fuel=212; dims=3000*1100*1800; weight=2300; current=324
  - nguồn: `| GKW-180GF | 180 | 225 | 324 | 1206A-E70TTAG2 | 6 | 105*135 | 7.01 | 212 | 3000*1100*1800 | 2300 | 获取`
- **ĐỔI** n104 b4 dòng 26 engine `1206D-E70TTAG2` | tổ máy `GKW-180GF` | rated 225 kVA / 180 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=105*135; fuel=210; dims=3000*1100*1800; weight=2300; current=324
  - nguồn: `| GKW-180GF | 180 | 225 | 324 | 1206D-E70TTAG2 | 6 | 105*135 | 7.01 | 210 | 3000*1100*1800 | 2300 | 获取`
- **ĐỔI** n104 b4 dòng 27 engine `1206A-E70TTAG3` | tổ máy `GKW-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=105*135; fuel=212; dims=3000*1100*1800; weight=2300; current=360
  - nguồn: `| GKW-200GF | 200 | 250 | 360 | 1206A-E70TTAG3 | 6 | 105*135 | 7.01 | 212 | 3000*1100*1800 | 2300 | 获取`
- **ĐỔI** n104 b4 dòng 28 engine `1206D-E70TTAG3` | tổ máy `GKW-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=105*135; fuel=212; dims=3000*1100*1800; weight=2300; current=360
  - nguồn: `| GKW-200GF | 200 | 250 | 360 | 1206D-E70TTAG3 | 6 | 105*135 | 7.01 | 212 | 3000*1100*1800 | 2300 | 获取`
- **ĐỔI** n104 b4 dòng 29 engine `1506A-E88TAG5` | tổ máy `GKW-240GF` | rated 300 kVA / 240 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=112*149; fuel=198; dims=3100*1000*1700; weight=2150; current=432
  - nguồn: `| GKW-240GF | 240 | 300 | 432 | 1506A-E88TAG5 | 6 | 112*149 | 8.8 | 198 | 3100*1000*1700 | 2150 | 获取`
- **ĐỔI** n104 b4 dòng 30 engine `2206C-E13TAG2` | tổ máy `GKW-280GF` | rated 350 kVA / 280 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=130*157; fuel=209; dims=3600*1100*2000; weight=3200; current=504
  - nguồn: `| GKW-280GF | 280 | 350 | 504 | 2206C-E13TAG2 | 6 | 130*157 | 12.5 | 209 | 3600*1100*2000 | 3200 | 获取`
- **ĐỔI** n104 b4 dòng 31 engine `2206C-E13TAG3` | tổ máy `GKW-320GF` | rated 400 kVA / 320 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=130*157; fuel=206; dims=3650*1100*2000; weight=3300; current=576
  - nguồn: `| GKW-320GF | 320 | 400 | 576 | 2206C-E13TAG3 | 6 | 130*157 | 12.5 | 206 | 3650*1100*2000 | 3300 | 获取`
- **ĐỔI** n104 b4 dòng 32 engine `2206D-E13TAG3` | tổ máy `GKW-320GF` | rated 400 kVA / 320 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=130*157; fuel=206; dims=3650*1200*2000; weight=3300; current=576
  - nguồn: `| GKW-320GF | 320 | 400 | 576 | 2206D-E13TAG3 | 6 | 130*157 | 12.5 | 206 | 3650*1200*2000 | 3300 | 获取`
- **ĐỔI** n104 b4 dòng 33 engine `2506C-E15TAG1` | tổ máy `GKW-360GF` | rated 450 kVA / 360 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=137*171; fuel=211; dims=3700*1200*2000; weight=3400; current=648
  - nguồn: `| GKW-360GF | 360 | 450 | 648 | 2506C-E15TAG1 | 6 | 137*171 | 15.2 | 211 | 3700*1200*2000 | 3400 | 获取`
- **ĐỔI** n104 b4 dòng 34 engine `2506C-E15TAG2` | tổ máy `GKW-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=137*171; fuel=211; dims=3700*1200*2100; weight=3760; current=720
  - nguồn: `| GKW-400GF | 400 | 500 | 720 | 2506C-E15TAG2 | 6 | 137*171 | 15.2 | 211 | 3700*1200*2100 | 3760 | 获取`
- **ĐỔI** n104 b4 dòng 35 engine `2506D-E15TAG2` | tổ máy `GKW-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=137*171; fuel=211; dims=4050*1200*2100; weight=3760; current=720
  - nguồn: `| GKW-400GF | 400 | 500 | 720 | 2506D-E15TAG2 | 6 | 137*171 | 15.2 | 211 | 4050*1200*2100 | 3760 | 获取`
- **ĐỔI** n104 b4 dòng 36 engine `2806C-E18TAG1A` | tổ máy `GKW-480GF` | rated 600 kVA / 480 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=145*183; fuel=216; dims=4100*1600*2200; weight=4600; current=864
  - nguồn: `| GKW-480GF | 480 | 600 | 864 | 2806C-E18TAG1A | 6 | 145*183 | 18.1 | 216 | 4100*1600*2200 | 4600 | 获取`
- **ĐỔI** n104 b4 dòng 37 engine `2806D-E18TAG1A` | tổ máy `GKW-480GF` | rated 600 kVA / 480 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=145*183; fuel=216; dims=4100*1600*2200; weight=4600; current=864
  - nguồn: `| GKW-480GF | 480 | 600 | 864 | 2806D-E18TAG1A | 6 | 145*183 | 18.11 | 216 | 4100*1600*2200 | 4600 | 获取`
- **ĐỔI** n104 b4 dòng 38 engine `2806A-E18TAG2` | tổ máy `GKW-520GF` | rated 650 kVA / 520 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=145*183; fuel=202; dims=4200*1600*2200; weight=4800; current=936
  - nguồn: `| GKW-520GF | 520 | 650 | 936 | 2806A-E18TAG2 | 6 | 145*183 | 18.1 | 202 | 4200*1600*2200 | 4800 | 获取`
- **ĐỔI** n104 b4 dòng 39 engine `4006-23TAG2A` | tổ máy `GKW-600GF` | rated 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=160*190; fuel=209; dims=4500*1800*2300; weight=5300; current=1080
  - nguồn: `| GKW-600GF | 600 | 750 | 1080 | 4006-23TAG2A | 6 | 160*190 | 22.9 | 209 | 4500*1800*2300 | 5300 | 获取`
- **ĐỔI** n104 b4 dòng 40 engine `4006-23TAG3A` | tổ máy `GKW-640GF` | rated 800 kVA / 640 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=160*190; fuel=209; dims=4600*1800*2300; weight=5320; current=1152
  - nguồn: `| GKW-640GF | 640 | 800 | 1152 | 4006-23TAG3A | 6 | 160*190 | 22.9 | 209 | 4600*1800*2300 | 5320 | 获取`
- **ĐỔI** n104 b4 dòng 41 engine `4008TAG1A` | tổ máy `GKW-720GF` | rated 900 kVA / 720 kW | khác: ∅ | hãng: ∅ | cyl=8; bore=160*190; fuel=206; dims=4800*2100*2500; weight=7700; current=1296
  - nguồn: `| GKW-720GF | 720 | 900 | 1296 | 4008TAG1A | 8 | 160*190 | 30.5 | 206 | 4800*2100*2500 | 7700 | 获取`
- **ĐỔI** n104 b4 dòng 42 engine `4008TAG2` | tổ máy `GKW-800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: ∅ | cyl=8; bore=160*190; fuel=202; dims=4800*2100*2500; weight=8000; current=1440
  - nguồn: `| GKW-800GF | 800 | 1000 | 1440 | 4008TAG2 | 8 | 160*190 | 30.5 | 202 | 4800*2100*2500 | 8000 | 获取`
- **ĐỔI** n104 b4 dòng 43 engine `4008-30TAG3` | tổ máy `GKW-900GF` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: ∅ | cyl=8; bore=160*190; fuel=206; dims=4880*1900*2430; weight=9000; current=1620
  - nguồn: `| GKW-900GF | 900 | 1125 | 1620 | 4008-30TAG3 | 8 | 160*190 | 30.5 | 206 | 4880*1900*2430 | 9000 | 获取`
- **ĐỔI** n104 b4 dòng 44 engine `4012-46TWG2A` | tổ máy `GKW-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: ∅ | cyl=12; bore=160*190; fuel=212; dims=4880*1900*2430; weight=9300; current=1800
  - nguồn: `| GKW-1000GF | 1000 | 1250 | 1800 | 4012-46TWG2A | 12 | 160*190 | 45.8 | 212 | 4880*1900*2430 | 9300 | 获取`
- **ĐỔI** n104 b4 dòng 45 engine `4012-46TWG3A` | tổ máy `GKW-1100GF` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: ∅ | cyl=12; bore=160*190; fuel=212; dims=4900*2100*2500; weight=9300; current=1980
  - nguồn: `| GKW-1100GF | 1100 | 1375 | 1980 | 4012-46TWG3A | 12 | 160*190 | 45.8 | 212 | 4900*2100*2500 | 9300 | 获取`
- **ĐỔI** n104 b4 dòng 46 engine `4012-46TAG2A` | tổ máy `GKW-1200GF` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: ∅ | cyl=12; bore=160*190; fuel=200; dims=5000*2150*2500; weight=9400; current=2160
  - nguồn: `| GKW-1200GF | 1200 | 1500 | 2160 | 4012-46TAG2A | 12 | 160*190 | 45.8 | 200 | 5000*2150*2500 | 9400 | 获取`
- **ĐỔI** n104 b4 dòng 47 engine `4012-46TAG3A` | tổ máy `GKW-1360GF` | rated 1700 kVA / 1360 kW | khác: ∅ | hãng: ∅ | cyl=12; bore=160*190; fuel=208; dims=5050*2180*2550; weight=9500; current=2448
  - nguồn: `| GKW-1360GF | 1360 | 1700 | 2448 | 4012-46TAG3A | 12 | 160*190 | 45.8 | 208 | 5050*2180*2550 | 9500 | 获取`
- **ĐỔI** n104 b4 dòng 48 engine `4016TAG1A` | tổ máy `GKW-1480GF` | rated 1850 kVA / 1480 kW | khác: ∅ | hãng: ∅ | cyl=16; bore=160*190; fuel=205; dims=5700*2500*2800; weight=13500; current=2664
  - nguồn: `| GKW-1480GF | 1480 | 1850 | 2664 | 4016TAG1A | 16 | 160*190 | 61.1 | 205 | 5700*2500*2800 | 13500 | 获取`
- **ĐỔI** n104 b4 dòng 49 engine `4016-61TRG1` | tổ máy `GKW-1480GF` | rated 1850 kVA / 1480 kW | khác: ∅ | hãng: ∅ | cyl=16; bore=160*190; fuel=201; dims=5700*2600*2800; weight=13500; current=2664
  - nguồn: `| GKW-1480GF | 1480 | 1850 | 2664 | 4016-61TRG1 | 16 | 160*190 | 61.1 | 201 | 5700*2600*2800 | 13500 | 获取`
- **ĐỔI** n104 b4 dòng 50 engine `4016TAG2A` | tổ máy `GKW-1600GF` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: ∅ | cyl=16; bore=160*190; fuel=208; dims=6050*2660*2870; weight=14000; current=2880
  - nguồn: `| GKW-1600GF | 1600 | 2000 | 2880 | 4016TAG2A | 16 | 160*190 | 61.1 | 208 | 6050*2660*2870 | 14000 | 获取`
- **ĐỔI** n104 b4 dòng 51 engine `4016-61TRG2` | tổ máy `GKW-1600GF` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: ∅ | cyl=16; bore=160*190; fuel=205; dims=6500*2700*3000; weight=15000; current=2880
  - nguồn: `| GKW-1600GF | 1600 | 2000 | 2880 | 4016-61TRG2 | 16 | 160*190 | 61.1 | 205 | 6500*2700*3000 | 15000 | 获取`
- **ĐỔI** n104 b4 dòng 52 engine `4016-61TRG3` | tổ máy `GKW-1800GF` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: ∅ | cyl=16; bore=160*190; fuel=205; dims=7000*2720*3000; weight=16000; current=3240
  - nguồn: `| GKW-1800GF | 1800 | 2250 | 3240 | 4016-61TRG3 | 16 | 160*190 | 61.1 | 205 | 7000*2720*3000 | 16000 | 获取`
- **ĐỔI** n105 b5 dòng 0 engine `12V2000G25` | tổ máy `GKW-500GF` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: MTU | cyl=12; bore=130*150; oil=77; fuel=197; dims=4000*1650*2280; weight=6500; current=990
  - nguồn: `| GKW-500GF | 550 | 687.5 | 990 | 12V2000G25 | 12 | 130*150 | 23.88 | 77 | 197 | 4000*1650*2280 | 6500 | 获取`
- **ĐỔI** n105 b5 dòng 1 engine `12V2000G65` | tổ máy `GKW-630GF` | rated 787.5 kVA / 630 kW | khác: ∅ | hãng: MTU | cyl=12; bore=130*150; oil=77; fuel=202; dims=4200*1650*2280; weight=7000; current=1134
  - nguồn: `| GKW-630GF | 630 | 787.5 | 1134 | 12V2000G65 | 12 | 130*150 | 23.88 | 77 | 202 | 4200*1650*2280 | 7000 | 获取`
- **ĐỔI** n105 b5 dòng 2 engine `16V2000G25` | tổ máy `GKW-800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: MTU | cyl=16; bore=130*150; oil=102; fuel=198; dims=4500*2000*2300; weight=7800; current=1440
  - nguồn: `| GKW-800GF | 800 | 1000 | 1440 | 16V2000G25 | 16 | 130*150 | 31.84 | 102 | 198 | 4500*2000*2300 | 7800 | 获取`
- **ĐỔI** n105 b5 dòng 3 engine `16V2000G65` | tổ máy `GKW-8800GF` | rated 1100 kVA / 880 kW | khác: ∅ | hãng: MTU | cyl=16; bore=130*150; oil=102; fuel=198; dims=4500*2000*2300; weight=7800; current=1584
  - nguồn: `| GKW-8800GF | 880 | 1100 | 1584 | 16V2000G65 | 16 | 130*150 | 31.84 | 102 | 198 | 4500*2000*2300 | 7800 | 获取`
- **ĐỔI** n105 b5 dòng 4 engine `18V2000G65` | tổ máy `GKW-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: MTU | cyl=18; bore=130*150; oil=130; fuel=202; dims=4700*2000*2380; weight=9000; current=1800
  - nguồn: `| GKW-1000GF | 1000 | 1250 | 1800 | 18V2000G65 | 18 | 130*150 | 35.82 | 130 | 202 | 4700*2000*2380 | 9000 | 获取`
- **ĐỔI** n105 b5 dòng 5 engine `18V2000G26F` | tổ máy `GKW-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: MTU | cyl=12; bore=165*190; oil=260; fuel=199; dims=5500*2220*2660; weight=11500; current=1800
  - nguồn: `| GKW-1000GF | 1000 | 1250 | 1800 | 18V2000G26F | 12 | 165*190 | 48.7 | 260 | 199 | 5500*2220*2660 | 11500 | 获取`
- **ĐỔI** n105 b5 dòng 6 engine `12V4000G14F` | tổ máy `GKW-1320GF` | rated 1625 kVA / 1300 kW | khác: ∅ | hãng: MTU | cyl=12; bore=170*210; oil=260; fuel=193; dims=5500*2220*2650; weight=12500; current=2340
  - nguồn: `| GKW-1320GF | 1300 | 1625 | 2340 | 12V4000G14F | 12 | 170*210 | 57.2 | 260 | 193 | 5500*2220*2650 | 12500 | 获取`
- **ĐỔI** n105 b5 dòng 7 engine `12V4000G24F` | tổ máy `GKW-1400GF` | rated 1750 kVA / 1400 kW | khác: ∅ | hãng: MTU | cyl=12; bore=170*210; oil=260; fuel=193; dims=5500*2220*2660; weight=13000; current=2520
  - nguồn: `| GKW-1400GF | 1400 | 1750 | 2520 | 12V4000G24F | 12 | 170*210 | 57.2 | 260 | 193 | 5500*2220*2660 | 13000 | 获取`
- **ĐỔI** n105 b5 dòng 8 engine `16V4000G14F` | tổ máy `GKW-1600GF` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: MTU | cyl=16; bore=170*210; oil=300; fuel=192; dims=6500*2600*2660; weight=17000; current=2880
  - nguồn: `| GKW-1600GF | 1600 | 2000 | 2880 | 16V4000G14F | 16 | 170*210 | 76.3 | 300 | 192 | 6500*2600*2660 | 17000 | 获取`
- **ĐỔI** n105 b5 dòng 9 engine `16V4000G24F` | tổ máy `GKW-1800GF` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: MTU | cyl=16; bore=170*210; oil=300; fuel=191; dims=6500*2600*2660; weight=17500; current=3240
  - nguồn: `| GKW-1800GF | 1800 | 2250 | 3240 | 16V4000G24F | 16 | 170*210 | 76.3 | 300 | 191 | 6500*2600*2660 | 17500 | 获取`
- **ĐỔI** n105 b5 dòng 10 engine `20V4000G14F` | tổ máy `GKW-2000GF` | rated 2500 kVA / 2000 kW | khác: ∅ | hãng: MTU | cyl=20; bore=170*210; oil=390; fuel=195; dims=8300*2950*2700; weight=20500; current=3600
  - nguồn: `| GKW-2000GF | 2000 | 2500 | 3600 | 20V4000G14F | 20 | 170*210 | 95.4 | 390 | 195 | 8300*2950*2700 | 20500 | 获取`
- **ĐỔI** n105 b5 dòng 11 engine `20V4000G24F` | tổ máy `GKW-2200GF` | rated 2750 kVA / 2200 kW | khác: ∅ | hãng: MTU | cyl=20; bore=170*210; oil=390; fuel=193; dims=8300*2950*2700; weight=21000; current=3960
  - nguồn: `| GKW-2200GF | 2200 | 2750 | 3960 | 20V4000G24F | 20 | 170*210 | 95.4 | 390 | 193 | 8300*2950*2700 | 21000 | 获取`
- **ĐỔI** n105 b5 dòng 12 engine `20V4000G34F` | tổ máy `GKW-2400GF` | rated 3000 kVA / 2400 kW | khác: ∅ | hãng: MTU | cyl=20; bore=170*210; oil=390; fuel=192; dims=8300*2950*2700; weight=21500; current=4320
  - nguồn: `| GKW-2400GF | 2400 | 3000 | 4320 | 20V4000G34F | 20 | 170*210 | 95.4 | 390 | 192 | 8300*2950*2700 | 21500 | 获取`
- **ĐỔI** n106 b6 dòng 0 engine `TAD530GE` | tổ máy `GKW-80GF` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; bore=108*130; fuel=213; dims=2200*800*1500; weight=1050; current=144
  - nguồn: `| GKW-80GF | 80 | 100 | 144 | TAD530GE | 4 | 108*130 | 4.76 | 213 | 2200*800*1500 | 1050 | 获取`
- **ĐỔI** n106 b6 dòng 1 engine `TAS531GE` | tổ máy `GKW-90GF` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; bore=108*130; fuel=214; dims=2100*960*1500; weight=1150; current=162
  - nguồn: `| GKW-90GF | 90 | 112.5 | 162 | TAS531GE | 4 | 108*130 | 4.76 | 214 | 2100*960*1500 | 1150 | 获取`
- **ĐỔI** n106 b6 dòng 2 engine `TAD532GE` | tổ máy `GKW-112GF` | rated 140 kVA / 112 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; bore=108*130; fuel=216; dims=2200*900*1500; weight=1350; current=201.6
  - nguồn: `| GKW-112GF | 112 | 140 | 201.6 | TAD532GE | 4 | 108*130 | 4.76 | 216 | 2200*900*1500 | 1350 | 获取`
- **ĐỔI** n106 b6 dòng 3 engine `TAD731GE` | tổ máy `GKW-128GF` | rated 160 kVA / 128 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; bore=108*130; fuel=215; dims=2500*900*1400; weight=1450; current=230.4
  - nguồn: `| GKW-128GF | 128 | 160 | 230.4 | TAD731GE | 6 | 108*130 | 7.15 | 215 | 2500*900*1400 | 1450 | 获取`
- **ĐỔI** n106 b6 dòng 4 engine `TAD732GE` | tổ máy `GKW-160GF` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; bore=108*130; fuel=213; dims=2520*1060*1500; weight=1700; current=288
  - nguồn: `| GKW-160GF | 160 | 200 | 288 | TAD732GE | 6 | 108*130 | 7.15 | 213 | 2520*1060*1500 | 1700 | 获取`
- **ĐỔI** n106 b6 dòng 5 engine `TAD733GE` | tổ máy `GKW-180GF` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; bore=108*130; fuel=216; dims=2550*1060*1500; weight=1800; current=324
  - nguồn: `| GKW-180GF | 180 | 225 | 324 | TAD733GE | 6 | 108*130 | 7.15 | 216 | 2550*1060*1500 | 1800 | 获取`
- **ĐỔI** n106 b6 dòng 6 engine `TAD734GE` | tổ máy `GKW-200GF` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; bore=108*130; fuel=204; dims=2650*1100*1500; weight=1850; current=360
  - nguồn: `| GKW-200GF | 200 | 250 | 360 | TAD734GE | 6 | 108*130 | 7.15 | 204 | 2650*1100*1500 | 1850 | 获取`
- **ĐỔI** n106 b6 dòng 7 engine `TAD734GE` | tổ máy `GKW-220GF` | rated 275 kVA / 220 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; bore=108*130; fuel=204; dims=2650*1100*1530; weight=1950; current=396
  - nguồn: `| GKW-220GF | 220 | 275 | 396 | TAD734GE | 6 | 108*130 | 7.15 | 204 | 2650*1100*1530 | 1950 | 获取`
- **ĐỔI** n106 b6 dòng 8 engine `TAD1341GE-B` | tổ máy `GKW-280GF` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; bore=131*158; fuel=198; dims=3100*1150*1600; weight=2550; current=504
  - nguồn: `| GKW-280GF | 280 | 350 | 504 | TAD1341GE-B | 6 | 131*158 | 12.78 | 198 | 3100*1150*1600 | 2550 | 获取`
- **ĐỔI** n106 b6 dòng 9 engine `TAD1342GE-B` | tổ máy `GKW-300GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; bore=131*158; fuel=198; dims=3100*1200*1750; weight=3100; current=540
  - nguồn: `| GKW-300GF | 300 | 375 | 540 | TAD1342GE-B | 6 | 131*158 | 12.78 | 198 | 3100*1200*1750 | 3100 | 获取`
- **ĐỔI** n106 b6 dòng 10 engine `TAD1343GE-B` | tổ máy `GKW-320GF` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; bore=131*158; fuel=198; dims=3100*1150*1600; weight=2750; current=540
  - nguồn: `| GKW-320GF | 300 | 375 | 540 | TAD1343GE-B | 6 | 131*158 | 12.78 | 198 | 3100*1150*1600 | 2750 | 获取`
- **ĐỔI** n106 b6 dòng 11 engine `TAD1344GE-B` | tổ máy `GKW-350GF` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; bore=131*158; fuel=199; dims=3100*1150*1600; weight=3050; current=630
  - nguồn: `| GKW-350GF | 350 | 437.5 | 630 | TAD1344GE-B | 6 | 131*158 | 12.78 | 199 | 3100*1150*1600 | 3050 | 获取`
- **ĐỔI** n106 b6 dòng 12 engine `TAD1345GE-B` | tổ máy `GKW-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; bore=131*158; fuel=200; dims=3200*1150*1850; weight=3300; current=720
  - nguồn: `| GKW-400GF | 400 | 500 | 720 | TAD1345GE-B | 6 | 131*158 | 12.78 | 200 | 3200*1150*1850 | 3300 | 获取`
- **ĐỔI** n106 b6 dòng 13 engine `TAD1640GE-B` | tổ máy `GKW-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; bore=144*165; fuel=199; dims=3250*1150*2000; weight=3400; current=720
  - nguồn: `| GKW-400GF | 400 | 500 | 720 | TAD1640GE-B | 6 | 144*165 | 16.12 | 199 | 3250*1150*2000 | 3400 | 获取`
- **ĐỔI** n106 b6 dòng 14 engine `TAD1641GE-B` | tổ máy `GKW-440GF` | rated 550 kVA / 440 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; bore=144*165; fuel=199; dims=3260*1150*2100; weight=3500; current=792
  - nguồn: `| GKW-440GF | 440 | 550 | 792 | TAD1641GE-B | 6 | 144*165 | 16.12 | 199 | 3260*1150*2100 | 3500 | 获取`
- **ĐỔI** n106 b6 dòng 15 engine `TAD1642GE-B` | tổ máy `GKW-480GF` | rated 600 kVA / 480 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; bore=144*165; fuel=201; dims=3300*1150*1880; weight=3500; current=864
  - nguồn: `| GKW-480GF | 480 | 600 | 864 | TAD1642GE-B | 6 | 144*165 | 16.12 | 201 | 3300*1150*1880 | 3500 | 获取`
- **ĐỔI** n106 b6 dòng 16 engine `TWD1644GE` | tổ máy `GKW-550GF` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; bore=144*165; fuel=199; dims=3350*1350*1950; weight=4000; current=990
  - nguồn: `| GKW-550GF | 550 | 687.5 | 990 | TWD1644GE | 6 | 144*165 | 16.12 | 199 | 3350*1350*1950 | 4000 | 获取`
- **ĐỔI** n106 b6 dòng 17 engine `TWD1645GE` | tổ máy `GKW-600GF` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; bore=144*165; fuel=199; dims=3400*1350*2000; weight=4000; current=1080
  - nguồn: `| GKW-600GF | 600 | 750 | 1080 | TWD1645GE | 6 | 144*165 | 16.12 | 199 | 3400*1350*2000 | 4000 | 获取`
- **ĐỔI** n107 b7 dòng 0 engine `PTAA780G1` | tổ máy `GKW-360GF` | rated 450 kVA / 360 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=128*166; fuel=200; dims=3000*1050*1430; weight=2500; current=648
  - nguồn: `| GKW-360GF | 360 | 450 | 648 | PTAA780G1 | 6 | 128*166 | 12.8 | 200 | 3000*1050*1430 | 2500 | 获取`
- **ĐỔI** n107 b7 dòng 1 engine `PTAA780G3` | tổ máy `GKW-400GF` | rated 500 kVA / 400 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=128*166; fuel=200; dims=3150*1050*1430; weight=2600; current=720
  - nguồn: `| GKW-400GF | 400 | 500 | 720 | PTAA780G3 | 6 | 128*166 | 12.8 | 200 | 3150*1050*1430 | 2600 | 获取`
- **ĐỔI** n107 b7 dòng 2 engine `PTAA780G5` | tổ máy `GKW-440GF` | rated 550 kVA / 440 kW | khác: ∅ | hãng: ∅ | cyl=6; bore=128*166; fuel=200; dims=3150*1050*1430; weight=2600; current=792
  - nguồn: `| GKW-440GF | 440 | 550 | 792 | PTAA780G5 | 6 | 128*166 | 12.8 | 200 | 3150*1050*1430 | 2600 | 获取`
- **ĐỔI** n107 b7 dòng 3 engine `PTAA1120G3` | tổ máy `GKW-550GF` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: ∅ | cyl=10; bore=128*142; fuel=203; dims=3230*1400*2050; weight=3500; current=990
  - nguồn: `| GKW-550GF | 550 | 687.5 | 990 | PTAA1120G3 | 10 | 128*142 | 18.2 | 203 | 3230*1400*2050 | 3500 | 获取`
- **ĐỔI** n107 b7 dòng 4 engine `PTAA1340G3` | tổ máy `GKW-600GF` | rated 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | cyl=12; bore=128*142; fuel=199; dims=3700*1400*2050; weight=4300; current=1080
  - nguồn: `| GKW-600GF | 600 | 750 | 1080 | PTAA1340G3 | 12 | 128*142 | 21.9 | 199 | 3700*1400*2050 | 4300 | 获取`
- **ĐỔI** n107 b7 dòng 5 engine `PTAA1340G5` | tổ máy `GKW-640GF` | rated 800 kVA / 640 kW | khác: ∅ | hãng: ∅ | cyl=12; bore=128*142; fuel=199; dims=3800*1600*2100; weight=4300; current=1152
  - nguồn: `| GKW-640GF | 640 | 800 | 1152 | PTAA1340G5 | 12 | 128*142 | 21.9 | 199 | 3800*1600*2100 | 4300 | 获取`
- **ĐỔI** n107 b7 dòng 6 engine `PTAA1780G5` | tổ máy `GKW-800GF` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: ∅ | cyl=16; bore=128*142; fuel=199; dims=4500*1800*2100; weight=6100; current=1440
  - nguồn: `| GKW-800GF | 800 | 1000 | 1440 | PTAA1780G5 | 16 | 128*142 | 29.2 | 199 | 4500*1800*2100 | 6100 | 获取`
- **ĐỔI** n107 b7 dòng 7 engine `PTAA1780G7` | tổ máy `GKW-880GF` | rated 1100 kVA / 880 kW | khác: ∅ | hãng: ∅ | cyl=16; bore=128*142; fuel=198; dims=4500*1800*2100; weight=6100; current=1584
  - nguồn: `| GKW-880GF | 880 | 1100 | 1584 | PTAA1780G7 | 16 | 128*142 | 29.2 | 198 | 4500*1800*2100 | 6100 | 获取`
- **ĐỔI** n107 b7 dòng 8 engine `PTAA2230G1` | tổ máy `GKW-1000GF` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: ∅ | cyl=20; bore=128*142; fuel=199; dims=5000*2100*2500; weight=8100; current=1800
  - nguồn: `| GKW-1000GF | 1000 | 1250 | 1800 | PTAA2230G1 | 20 | 128*142 | 36.5 | 199 | 5000*2100*2500 | 8100 | 获取`
- **ĐỔI** n107 b7 dòng 9 engine `PTAA2230G3` | tổ máy `GKW-1100GF` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: ∅ | cyl=20; bore=128*142; fuel=199; dims=5000*2100*2600; weight=8200; current=1980
  - nguồn: `| GKW-1100GF | 1100 | 1375 | 1980 | PTAA2230G3 | 20 | 128*142 | 36.5 | 199 | 5000*2100*2600 | 8200 | 获取`
- **ĐỔI** n107 b7 dòng 10 engine `QTA3240G5` | tổ máy `GKW-1320GF` | rated 1650 kVA / 1320 kW | khác: ∅ | hãng: ∅ | cyl=12; bore=170*195; fuel=194; dims=5230*2220*2750; weight=10000; current=2376
  - nguồn: `| GKW-1320GF | 1320 | 1650 | 2376 | QTA3240G5 | 12 | 170*195 | 53.1 | 194 | 5230*2220*2750 | 10000 | 获取`
- **ĐỔI** n107 b7 dòng 11 engine `QTA3240G7` | tổ máy `GKW-1500GF` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: ∅ | cyl=12; bore=170*195; fuel=194; dims=5350*2200*2750; weight=10700; current=2700
  - nguồn: `| GKW-1500GF | 1500 | 1875 | 2700 | QTA3240G7 | 12 | 170*195 | 53.1 | 194 | 5350*2200*2750 | 10700 | 获取`
- **ĐỔI** n107 b7 dòng 12 engine `QTA3240G9` | tổ máy `GKW-1650GF` | rated 2063 kVA / 1650 kW | khác: ∅ | hãng: ∅ | cyl=12; bore=170*195; fuel=194; dims=5800*2220*2750; weight=11500; current=2970
  - nguồn: `| GKW-1650GF | 1650 | 2063 | 2970 | QTA3240G9 | 12 | 170*195 | 53.1 | 194 | 5800*2220*2750 | 11500 | 获取`
- **ĐỔI** n107 b7 dòng 13 engine `QTAA4320G3` | tổ máy `GKW-1800GF` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: ∅ | cyl=16; bore=170*195; fuel=194; dims=5900*2500*2800; weight=12000; current=3240
  - nguồn: `| GKW-1800GF | 1800 | 2250 | 3240 | QTAA4320G3 | 16 | 170*195 | 70.8 | 194 | 5900*2500*2800 | 12000 | 获取`
- **ĐỔI** n107 b7 dòng 14 engine `QTAA4320G5` | tổ máy `GKW-2000GF` | rated 2500 kVA / 2000 kW | khác: ∅ | hãng: ∅ | cyl=16; bore=170*195; fuel=194; dims=5950*2500*2800; weight=12300; current=3600
  - nguồn: `| GKW-2000GF | 2000 | 2500 | 3600 | QTAA4320G5 | 16 | 170*195 | 70.8 | 194 | 5950*2500*2800 | 12300 | 获取`
- **ĐỔI** n107 b7 dòng 15 engine `QTAA4320G7` | tổ máy `GKW-2200GF` | rated 2750 kVA / 2200 kW | khác: ∅ | hãng: ∅ | cyl=16; bore=170*195; fuel=194; dims=6000*2560*2900; weight=12800; current=3960
  - nguồn: `| GKW-2200GF | 2200 | 2750 | 3960 | QTAA4320G7 | 16 | 170*195 | 70.8 | 194 | 6000*2560*2900 | 12800 | 获取`
- **ĐỔI** n107 b7 dòng 16 engine `QTA4320G3` | tổ máy `GKW-1800GF` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: ∅ | cyl=16; bore=170*195; fuel=194; dims=6000*2560*2900; weight=13500; current=3240
  - nguồn: `| GKW-1800GF | 1800 | 2250 | 3240 | QTA4320G3 | 16 | 170*195 | 70.8 | 194 | 6000*2560*2900 | 13500 | 获取`
- **ĐỔI** n107 b7 dòng 17 engine `QTA4320G5` | tổ máy `GKW-2000GF` | rated 2500 kVA / 2000 kW | khác: ∅ | hãng: ∅ | cyl=16; bore=170*195; fuel=194; dims=6050*2610*2920; weight=13800; current=3600
  - nguồn: `| GKW-2000GF | 2000 | 2500 | 3600 | QTA4320G5 | 16 | 170*195 | 70.8 | 194 | 6050*2610*2920 | 13800 | 获取`
- **ĐỔI** n107 b7 dòng 18 engine `QTA4320G7` | tổ máy `GKW-2200GF` | rated 2750 kVA / 2200 kW | khác: ∅ | hãng: ∅ | cyl=16; bore=170*195; fuel=194; dims=6100*2650*3000; weight=14500; current=3960
  - nguồn: `| GKW-2200GF | 2200 | 2750 | 3960 | QTA4320G7 | 16 | 170*195 | 70.8 | 194 | 6100*2650*3000 | 14500 | 获取`
- **ĐỔI** n107 b7 dòng 19 engine `QTAA5400G1` | tổ máy `GKW-2200GF` | rated 2750 kVA / 2200 kW | khác: ∅ | hãng: ∅ | cyl=20; bore=170*195; fuel=195; dims=8100*3470*3850; weight=20600; current=3960
  - nguồn: `| GKW-2200GF | 2200 | 2750 | 3960 | QTAA5400G1 | 20 | 170*195 | 88.5 | 195 | 8100*3470*3850 | 20600 | 获取`
- **ĐỔI** n107 b7 dòng 20 engine `QTAA5400G3` | tổ máy `GKW-2400GF` | rated 3000 kVA / 2400 kW | khác: ∅ | hãng: ∅ | cyl=20; bore=170*195; fuel=194; dims=8100*3470*3850; weight=21318
  - nguồn: `| GKW-2400GF | 2400 | 3000 | 4320 | QTAA5400G3 | 20 | 170*195 | 88.5 | 194 | 8100*3470*3850 | 21318 |`
- **ĐỔI** n107 b7 dòng 21 engine `QTAA5400G5` | tổ máy `GKW-2600GF` | rated 3250 kVA / 2600 kW | khác: ∅ | hãng: ∅ | cyl=20; bore=170*195; fuel=195; dims=8100*3470*3850; weight=22128; current=4680
  - nguồn: `| GKW-2600GF | 2600 | 3250 | 4680 | QTAA5400G5 | 20 | 170*195 | 88.5 | 195 | 8100*3470*3850 | 22128 | 获取`
- **ĐỔI** n107 b7 dòng 22 engine `QTA5400G1` | tổ máy `GKW-2200GF` | rated 2750 kVA / 2200 kW | khác: ∅ | hãng: ∅ | cyl=20; bore=170*195; fuel=195; dims=8100*3470*3850; weight=20593
  - nguồn: `| GKW-2200GF | 2200 | 2750 | 3960 | QTA5400G1 | 20 | 170*195 | 88.5 | 195 | 8100*3470*3850 | 20593 |`
- **ĐỔI** n107 b7 dòng 23 engine `QTA5400G3` | tổ máy `GKW-2400GF` | rated 3000 kVA / 2400 kW | khác: ∅ | hãng: ∅ | cyl=20; bore=170*195; fuel=193; dims=8100*3470*3850; weight=21318
  - nguồn: `| GKW-2400GF | 2400 | 3000 | 4320 | QTA5400G3 | 20 | 170*195 | 88.5 | 193 | 8100*3470*3850 | 21318 |`
- **ĐỔI** n107 b7 dòng 24 engine `QTA5400G5` | tổ máy `GKW-2600GF` | rated 3250 kVA / 2600 kW | khác: ∅ | hãng: ∅ | cyl=20; bore=170*195; fuel=193; dims=8100*3470*3850; weight=22128
  - nguồn: `| GKW-2600GF | 2600 | 3250 | 4680 | QTA5400G5 | 20 | 170*195 | 88.5 | 193 | 8100*3470*3850 | 22128 |`

## liangzi-yangzhou (mới 0, mất 0, đổi 373)

- **ĐỔI** n101 b0 dòng 0 engine `12M55D2210E310` | tổ máy `LZ-W2100` | rated 2625 kVA / 2100 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6300*2400*3100; weight=13000
  - nguồn: `| LZ-W2100 | 2100/2625 | 潍柴博杜安 | 12M55D2210E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3100 | 13000 | 详细参数`
- **ĐỔI** n101 b0 dòng 1 engine `12M55D2450E310` | tổ máy `LZ-W2300` | rated 2875 kVA / 2300 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6300*2400*3100; weight=14000
  - nguồn: `| LZ-W2300 | 2300/2875 | 潍柴博杜安 | 12M55D2450E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3100 | 14000 | 详细参数`
- **ĐỔI** n101 b0 dòng 2 engine `YC16VC3000-D31` | tổ máy `LZ-Y2100` | rated 2625 kVA / 2100 kW | khác: ∅ | hãng: Yuchai | cyl=16; disp=105.56; oil=430; fuel=≤195; dims=7400*2600*2900; weight=16000
  - nguồn: `| LZ-Y2100 | 2100/2625 | 玉柴股份 | YC16VC3000-D31 | 16 | 105.56 | 430 | ≤195 | 7400*2600*2900 | 16000 | 详细参数`
- **ĐỔI** n101 b0 dòng 3 engine `YC16VC3300-D31` | tổ máy `LZ-Y2200` | rated 2750 kVA / 2200 kW | khác: ∅ | hãng: Yuchai | cyl=16; disp=105.56; oil=430; fuel=≤195; dims=7400*2600*2900; weight=17000
  - nguồn: `| LZ-Y2200 | 2200/2750 | 玉柴股份 | YC16VC3300-D31 | 16 | 105.56 | 430 | ≤195 | 7400*2600*2900 | 17000 | 详细参数`
- **ĐỔI** n101 b0 dòng 4 engine `YC16VC3600-D31` | tổ máy `LZ-Y2400` | rated 3000 kVA / 2400 kW | khác: ∅ | hãng: Yuchai | cyl=16; disp=105.56; oil=430; fuel=≤195; dims=7500*2600*2900; weight=18000
  - nguồn: `| LZ-Y2400 | 2400/3000 | 玉柴股份 | YC16VC3600-D31 | 16 | 105.56 | 430 | ≤195 | 7500*2600*2900 | 18000 | 详细参数`
- **ĐỔI** n101 b0 dòng 5 engine `H16V190ZL` | tổ máy `LZ-J2000` | rated 2500 kVA / 2000 kW | khác: ∅ | hãng: Jichai | cyl=16; disp=73.15; oil=350; fuel=≤205; dims=7880*2600*3240; weight=24000
  - nguồn: `| LZ-J2000 | 2000/2500 | 山东济柴 | H16V190ZL | 16 | 73.15 | 350 | ≤205 | 7880*2600*3240 | 24000 | 详细参数`
- **ĐỔI** n102 b1 dòng 0 engine `YC12VC2510-D31` | tổ máy `LZ- Y1600` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=280; fuel=≤195; dims=6500*2300*2600; weight=13350
  - nguồn: `| LZ- Y1600 | 1600/2000 | 玉柴股份 | YC12VC2510-D31 | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 13350 | 详细参数`
- **ĐỔI** n102 b1 dòng 1 engine `YC12VC2700-D31` | tổ máy `LZ-Y1800` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=280; fuel=≤195; dims=6500*2300*2600; weight=13350
  - nguồn: `| LZ-Y1800 | 1800/2250 | 玉柴股份 | YC12VC2700-D31 | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 13350 | 详细参数`
- **ĐỔI** n102 b1 dòng 2 engine `12M55D2020E31` | tổ máy `LZ-W1900` | rated 2375 kVA / 1900 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6300*2400*3100; weight=12000
  - nguồn: `| LZ-W1900 | 1900/2375 | 潍柴博杜安 | 12M55D2020E31 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3100 | 12000 | 详细参数`
- **ĐỔI** n102 b1 dòng 3 engine `4016TAG2A` | tổ máy `LZ- P1600` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Perkins | cyl=16V; disp=61.12; oil=237.2; fuel=≤190; dims=5900*2250*3260; weight=13800
  - nguồn: `| LZ- P1600 | 1600/2000 | 珀金斯 | 4016TAG2A | 16V | 61.12 | 237.2 | ≤190 | 5900*2250*3260 | 13800 | 详细参数`
- **ĐỔI** n102 b1 dòng 4 engine `4016-61TRG3` | tổ máy `LZ- P1800` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Perkins | cyl=16V; disp=61.12; oil=213; fuel=≤205; dims=6430*2800*3520; weight=14500
  - nguồn: `| LZ- P1800 | 1800/2250 | 珀金斯 | 4016-61TRG3 | 16V | 61.12 | 213 | ≤205 | 6430*2800*3520 | 14500 | 详细参数`
- **ĐỔI** n103 b2 dòng 0 engine `KTA50-GS8` | tổ máy `LZ- C1320` | rated 1650 kVA / 1320 kW | khác: ∅ | hãng: Cummins | cyl=16 L; disp=50.3; oil=204; fuel=≤204; dims=5100*2200*2750; weight=14000
  - nguồn: `| LZ- C1320 | 1320/1650 | 重庆康明斯 | KTA50-GS8 | 16 L | 50.3 | 204 | ≤204 | 5100*2200*2750 | 14000 | 详细参数`
- **ĐỔI** n103 b2 dòng 1 engine `KTA50-G15` | tổ máy `LZ-C1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50.3; oil=204; fuel=≤204; dims=5300*2200*2750; weight=15000
  - nguồn: `| LZ-C1500 | 1500/1875 | 重庆康明斯 | KTA50-G15 | 16 | 50.3 | 204 | ≤204 | 5300*2200*2750 | 15000 | 详细参数`
- **ĐỔI** n103 b2 dòng 2 engine `YC12VC2270-D31` | tổ máy `LZ- Y1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=280; fuel=≤195; dims=6500*2300*2600; weight=13000
  - nguồn: `| LZ- Y1500 | 1500/1875 | 广西玉柴 | YC12VC2270-D31 | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 13000 | 详细参数`
- **ĐỔI** n103 b2 dòng 3 engine `YC12VC2510-D31` | tổ máy `LZ- Y1600` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=280; fuel=≤195; dims=6500*2300*2600; weight=13350
  - nguồn: `| LZ- Y1600 | 1600/2000 | 广西玉柴 | YC12VC2510-D31 | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 13350 | 详细参数`
- **ĐỔI** n103 b2 dòng 4 engine `16M33D1580E310` | tổ máy `LZ-W1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: ∅ | cyl=16; disp=52.3; oil=180; fuel=≤204; dims=5000*2200*2700; weight=9000
  - nguồn: `| LZ-W1500 | 1500/1875 | 潍柴博杜安 | 16M33D1580E310 | 16 | 52.3 | 180 | ≤204 | 5000*2200*2700 | 9000 | 详细参数`
- **ĐỔI** n103 b2 dòng 5 engine `16M33D1680E310` | tổ máy `LZ-W1600` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: ∅ | cyl=16; disp=52.3; oil=180; fuel=≤195; dims=5000*2200*2700; weight=9500
  - nguồn: `| LZ-W1600 | 1600/2000 | 潍柴博杜安 | 16M33D1680E310 | 16 | 52.3 | 180 | ≤195 | 5000*2200*2700 | 9500 | 详细参数`
- **ĐỔI** n103 b2 dòng 6 engine `16M33D1800E310` | tổ máy `LZ-W1700` | rated 2125 kVA / 1700 kW | khác: ∅ | hãng: ∅ | cyl=16; disp=52.3; oil=180; fuel=≤195; dims=6000*2300*3100; weight=10000
  - nguồn: `| LZ-W1700 | 1700/2125 | 潍柴博杜安 | 16M33D1800E310 | 16 | 52.3 | 180 | ≤195 | 6000*2300*3100 | 10000 | 详细参数`
- **ĐỔI** n103 b2 dòng 7 engine `12M55D1870E310` | tổ máy `LZ-W1750` | rated 2187.5 kVA / 1750 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=65.65; oil=280; fuel=≤195; dims=6000*2300*3100; weight=11000
  - nguồn: `| LZ-W1750 | 1750/2187.5 | 潍柴博杜安 | 12M55D1870E310 | 12 | 65.65 | 280 | ≤195 | 6000*2300*3100 | 11000 | 详细参数`
- **ĐỔI** n103 b2 dòng 8 engine `4012-46TAG3A` | tổ máy `LZ- P1360` | rated 1700 kVA / 1360 kW | khác: ∅ | hãng: Perkins | cyl=12V; disp=45.84; oil=159; fuel=≤208; dims=5000*2120*2510; weight=10050
  - nguồn: `| LZ- P1360 | 1360/1700 | 珀金斯 | 4012-46TAG3A | 12V | 45.84 | 159 | ≤208 | 5000*2120*2510 | 10050 | 详细参数`
- **ĐỔI** n103 b2 dòng 9 engine `4016TAG1A` | tổ máy `LZ- P1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Perkins | cyl=16V; disp=61.12; oil=213; fuel=≤205; dims=5900*2250*3260; weight=13000
  - nguồn: `| LZ- P1500 | 1500/1875 | 珀金斯 | 4016TAG1A | 16V | 61.12 | 213 | ≤205 | 5900*2250*3260 | 13000 | 详细参数`
- **ĐỔI** n103 b2 dòng 11 engine `H12V190ZL` | tổ máy `LZ-J1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Jichai | cyl=12; disp=73.15; oil=280; fuel=≤205; dims=6520*2570*3150; weight=18000
  - nguồn: `| LZ-J1500 | 1500/1875 | 山东济柴 | H12V190ZL | 12 | 73.15 | 280 | ≤205 | 6520*2570*3150 | 18000 | 详细参数`
- **ĐỔI** n104 b3 dòng 0 engine `KTA50-G8` | tổ máy `LZ- C1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Cummins | cyl=16 L; disp=50.3; oil=204; fuel=≤204; dims=5100*2200*2650; weight=13000
  - nguồn: `| LZ- C1200 | 1200/1500 | 重庆康明斯 | KTA50-G8 | 16 L | 50.3 | 204 | ≤204 | 5100*2200*2650 | 13000 | 详细参数`
- **ĐỔI** n104 b3 dòng 2 engine `YC12VC2070-D31` | tổ máy `LZ- Y1300` | rated 1625 kVA / 1300 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=280; fuel=≤204; dims=6500*2300*2600; weight=13000
  - nguồn: `| LZ- Y1300 | 1300/1625 | 广西玉柴 | YC12VC2070-D31 | 12 | 79.17 | 280 | ≤204 | 6500*2300*2600 | 13000 | 详细参数`
- **ĐỔI** n104 b3 dòng 3 engine `12M33D1320E200` | tổ máy `LZ-Y1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤204; dims=4300*1880*2100; weight=7500
  - nguồn: `| LZ-Y1200 | 1200/1500 | 潍柴博杜安 | 12M33D1320E200 | 12 | 39.2 | 146 | ≤204 | 4300*1880*2100 | 7500 | 详细参数`
- **ĐỔI** n104 b3 dòng 4 engine `16M33D1400E310` | tổ máy `LZ-Y1300` | rated 1625 kVA / 1300 kW | khác: ∅ | hãng: ∅ | cyl=16; disp=52.3; oil=180; fuel=≤192; dims=4800*2200*2500; weight=8500
  - nguồn: `| LZ-Y1300 | 1300/1625 | 潍柴博杜安 | 16M33D1400E310 | 16 | 52.3 | 180 | ≤192 | 4800*2200*2500 | 8500 | 详细参数`
- **ĐỔI** n104 b3 dòng 5 engine `16M33D1530E310` | tổ máy `LZ-Y1400` | rated 1750 kVA / 1400 kW | khác: ∅ | hãng: ∅ | cyl=16; disp=52.3; oil=180; fuel=≤192; dims=4800*2200*2500; weight=8500
  - nguồn: `| LZ-Y1400 | 1400/1750 | 潍柴博杜安 | 16M33D1530E310 | 16 | 52.3 | 180 | ≤192 | 4800*2200*2500 | 8500 | 详细参数`
- **ĐỔI** n104 b3 dòng 6 engine `4012-46TAG2A` | tổ máy `LZ- P1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Perkins | cyl=12V; disp=45.84; oil=159; fuel=≤204; dims=5000*2120*2510; weight=10050
  - nguồn: `| LZ- P1200 | 1200/1500 | 珀金斯 | 4012-46TAG2A | 12V | 45.84 | 159 | ≤204 | 5000*2120*2510 | 10050 | 详细参数`
- **ĐỔI** n104 b3 dòng 7 engine `4012-46TAG3A` | tổ máy `LZ- P1360` | rated 1700 kVA / 1360 kW | khác: ∅ | hãng: Perkins | cyl=12V; disp=45.84; oil=159; fuel=160/190; dims=5000*2120*2510; weight=10050
  - nguồn: `| LZ- P1360 | 1360/1700 | 珀金斯 | 4012-46TAG3A | 12V | 45.84 | 159 | 160/190 | 5000*2120*2510 | 10050 | 详细参数`
- **ĐỔI** n104 b3 dòng 8 engine `A12V190ZLD` | tổ máy `LZ-J1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Jichai | cyl=12; disp=73.15; oil=240; fuel=≤205; dims=5960*2000*2820; weight=14600
  - nguồn: `| LZ-J1100 | 1100/1375 | 山东济柴 | A12V190ZLD | 12 | 73.15 | 240 | ≤205 | 5960*2000*2820 | 14600 | 详细参数`
- **ĐỔI** n104 b3 dòng 9 engine `B12V190ZLD` | tổ máy `LZ-J1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Jichai | cyl=12; disp=73.15; oil=240; fuel=≤205; dims=5960*2000*2820; weight=14800
  - nguồn: `| LZ-J1200 | 1200/1500 | 山东济柴 | B12V190ZLD | 12 | 73.15 | 240 | ≤205 | 5960*2000*2820 | 14800 | 详细参数`
- **ĐỔI** n105 b4 dòng 0 engine `KTA50-G3` | tổ máy `LZ- C1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | cyl=16 L; disp=50; oil=177; fuel=≤203; dims=5000*2000*2650; weight=10200
  - nguồn: `| LZ- C1000 | 1000/1250 | 重庆康明斯 | KTA50-G3 | 16 L | 50 | 177 | ≤203 | 5000*2000*2650 | 10200 | 详细参数`
- **ĐỔI** n105 b4 dòng 1 engine `WD327TAD92` | tổ máy `LZ- X1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: ∅ | cyl=12V; disp=32.7; oil=90; fuel=≤196; dims=4500*1950*2450; weight=5900
  - nguồn: `| LZ- X1000 | 1000/1250 | 无锡动力 | WD327TAD92 | 12V | 32.7 | 90 | ≤196 | 4500*1950*2450 | 5900 | 详细参数`
- **ĐỔI** n105 b4 dòng 2 engine `YC6C1520-D31` | tổ máy `LZ-Y1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; fuel=≤196; dims=4600*1800*2500; weight=8000
  - nguồn: `| LZ-Y1000 | 1000/1250 | 玉柴股份 | YC6C1520-D31 | 6 | 39.58 | 150 | ≤196 | 4600*1800*2500 | 8000 | 详细参数`
- **ĐỔI** n105 b4 dòng 3 engine `YC6C1660-D30` | tổ máy `LZ-Y1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=180; fuel=≤196; dims=4600*1800*2500; weight=8500
  - nguồn: `| LZ-Y1100 | 1100/1375 | 玉柴股份 | YC6C1660-D30 | 6 | 39.58 | 180 | ≤196 | 4600*1800*2500 | 8500 | 详细参数`
- **ĐỔI** n105 b4 dòng 4 engine `YC12VC1680-D31` | tổ máy `LZ- Y1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=280; fuel=≤195; dims=6500*2300*2600; weight=13000
  - nguồn: `| LZ- Y1000 | 1000/1250 | 玉柴股份 | YC12VC1680-D31 | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 13000 | 详细参数`
- **ĐỔI** n105 b4 dòng 5 engine `12M33D1108E200` | tổ máy `LZ-W1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤205; dims=4300*1850*2150; weight=7500
  - nguồn: `| LZ-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E200 | 12 | 39.2 | 146 | ≤205 | 4300*1850*2150 | 7500 | 详细参数`
- **ĐỔI** n105 b4 dòng 6 engine `12M33D1210E200` | tổ máy `LZ-W1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤205; dims=4300*1880*2150; weight=7600
  - nguồn: `| LZ-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1210E200 | 12 | 39.2 | 146 | ≤205 | 4300*1880*2150 | 7600 | 详细参数`
- **ĐỔI** n105 b4 dòng 7 engine `12M33D1108E310` | tổ máy `LZ-W1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4300*1850*2150; weight=7500
  - nguồn: `| LZ-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E310 | 12 | 39.2 | 146 | ≤195 | 4300*1850*2150 | 7500 | 详细参数`
- **ĐỔI** n105 b4 dòng 8 engine `12M33D1240E310` | tổ máy `LZ-W1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4300*1880*2150; weight=7600
  - nguồn: `| LZ-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1240E310 | 12 | 39.2 | 146 | ≤195 | 4300*1880*2150 | 7600 | 详细参数`
- **ĐỔI** n105 b4 dòng 9 engine `4012-46TWG2A` | tổ máy `LZ- P1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Perkins | cyl=12V; disp=45.84; oil=177; fuel=≤200; dims=4770*1780*2500; weight=9060
  - nguồn: `| LZ- P1000 | 1000/1250 | 珀金斯 | 4012-46TWG2A | 12V | 45.84 | 177 | ≤200 | 4770*1780*2500 | 9060 | 详细参数`
- **ĐỔI** n105 b4 dòng 10 engine `Z12V190ZL1` | tổ máy `LZ-J1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Jichai | cyl=12; disp=73.15; oil=240; fuel=≤205; dims=5900*2040*2750; weight=13500
  - nguồn: `| LZ-J1000 | 1000/1250 | 山东济柴 | Z12V190ZL1 | 12 | 73.15 | 240 | ≤205 | 5900*2040*2750 | 13500 | 详细参数`
- **ĐỔI** n106 b5 dòng 0 engine `KTA38-G5` | tổ máy `LZ- C880` | rated 1100 kVA / 880 kW | khác: ∅ | hãng: Cummins | cyl=12 L; disp=37.8; oil=135; fuel=≤208; dims=4600*2100*2600; weight=8800
  - nguồn: `| LZ- C880 | 880/1100 | 重庆康明斯 | KTA38-G5 | 12 L | 37.8 | 135 | ≤208 | 4600*2100*2600 | 8800 | 详细参数`
- **ĐỔI** n106 b5 dòng 1 engine `KTA38-G9` | tổ máy `LZ- C900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Cummins | cyl=12 L; disp=37.8; oil=135; fuel=≤196; dims=4750*1850*2600; weight=9100
  - nguồn: `| LZ- C900 | 900/1125 | 重庆康明斯 | KTA38-G9 | 12 L | 37.8 | 135 | ≤196 | 4750*1850*2600 | 9100 | 详细参数`
- **ĐỔI** n106 b5 dòng 2 engine `12M26D968E200` | tổ máy `LZ-W900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤208; dims=4500*1700*2100; weight=7500
  - nguồn: `| LZ-W900 | 900/1125 | 潍柴博杜安 | 12M26D968E200 | 12 | 31.8 | 113 | ≤208 | 4500*1700*2100 | 7500 | 详细参数`
- **ĐỔI** n106 b5 dòng 3 engine `12M33D968E310` | tổ máy `LZ-W900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤196; dims=4500*1700*2100; weight=7500
  - nguồn: `| LZ-W900 | 900/1125 | 潍柴博杜安 | 12M33D968E310 | 12 | 39.2 | 146 | ≤196 | 4500*1700*2100 | 7500 | 详细参数`
- **ĐỔI** n106 b5 dòng 4 engine `6KTAA25-G31` | tổ máy `LZ-W900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=65; fuel=≤196; dims=4300*1500*2100; weight=6500
  - nguồn: `| LZ-W900 | 900/1125 | 上柴股份 | 6KTAA25-G31 | 6 | 25 | 65 | ≤196 | 4300*1500*2100 | 6500 | 详细参数`
- **ĐỔI** n106 b5 dòng 5 engine `WD327TAD82` | tổ máy `LZ- X850` | rated 1062.5 kVA / 850 kW | khác: ∅ | hãng: ∅ | cyl=12V; disp=32.7; oil=90; fuel=≤196; dims=4100*1900*2400; weight=5600
  - nguồn: `| LZ- X850 | 850/1062.5 | 无锡动力 | WD327TAD82 | 12V | 32.7 | 90 | ≤196 | 4100*1900*2400 | 5600 | 详细参数`
- **ĐỔI** n106 b5 dòng 6 engine `WD327TAD88` | tổ máy `LZ- X900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: ∅ | cyl=12V; disp=32.7; oil=90; fuel=≤196; dims=4300*1950*2400; weight=5700
  - nguồn: `| LZ- X900 | 900/1125 | 无锡动力 | WD327TAD88 | 12V | 32.7 | 90 | ≤196 | 4300*1950*2400 | 5700 | 详细参数`
- **ĐỔI** n106 b5 dòng 7 engine `YC6C1320-D31` | tổ máy `LZ- Y900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=9.854; oil=180; fuel=≤195; dims=4700*1800*2100; weight=7500
  - nguồn: `| LZ- Y900 | 900/1125 | 广西玉柴 | YC6C1320-D31 | 6 | 9.854 | 180 | ≤195 | 4700*1800*2100 | 7500 | 详细参数`
- **ĐỔI** n106 b5 dòng 8 engine `Z12V190BD7` | tổ máy `LZ-J900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Jichai | cyl=12; disp=71.45; oil=200; fuel=≤205; dims=5960*2000*2820; weight=11900
  - nguồn: `| LZ-J900 | 900/1125 | 山东济柴 | Z12V190BD7 | 12 | 71.45 | 200 | ≤205 | 5960*2000*2820 | 11900 | 详细参数`
- **ĐỔI** n107 b6 dòng 0 engine `KTA38-G2A` | tổ máy `LZ- C800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Cummins | cyl=12 L; disp=37.8; oil=135; fuel=≤213; dims=4500*1800*2500; weight=8500
  - nguồn: `| LZ- C800 | 800/1000 | 重庆康明斯 | KTA38-G2A | 12 L | 37.8 | 135 | ≤213 | 4500*1800*2500 | 8500 | 详细参数`
- **ĐỔI** n107 b6 dòng 2 engine `WD327TAD78` | tổ máy `LZ- X800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: ∅ | cyl=12V; disp=32.7; oil=90; fuel=≤196; dims=4100*1720*2400; weight=5600
  - nguồn: `| LZ- X800 | 800/1000 | 无锡动力 | WD327TAD78 | 12V | 32.7 | 90 | ≤196 | 4100*1720*2400 | 5600 | 详细参数`
- **ĐỔI** n107 b6 dòng 4 engine `SC33W1150D2` | tổ máy `LZ- S800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤205; dims=4430*1800*2380; weight=8000
  - nguồn: `| LZ- S800 | 800/1000 | 上柴股份 | SC33W1150D2 | 6 | 32.8 | 75 | ≤205 | 4430*1800*2380 | 8000 | 详细参数`
- **ĐỔI** n107 b6 dòng 5 engine `6KTAA25-G32` | tổ máy `LZ-S850` | rated 1062.5 kVA / 850 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤196; dims=4430*1800*2380; weight=7000
  - nguồn: `| LZ-S850 | 850/1062.5 | 上柴股份 | 6KTAA25-G32 | 6 | 25 | 55 | ≤196 | 4430*1800*2380 | 7000 | 详细参数`
- **ĐỔI** n107 b6 dòng 6 engine `YC6C1220-31` | tổ máy `LZ- Y800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.584; oil=180; fuel=≤195; dims=4700*1800*2100; weight=7500
  - nguồn: `| LZ- Y800 | 800/1000 | 广西玉柴 | YC6C1220-31 | 6 | 39.584 | 180 | ≤195 | 4700*1800*2100 | 7500 | 详细参数`
- **ĐỔI** n107 b6 dòng 7 engine `12M26D902E200` | tổ máy `LZ-W850` | rated 1062.5 kVA / 850 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤195; dims=4000*1700*2100; weight=7000
  - nguồn: `| LZ-W850 | 850/1062.5 | 潍柴博杜安 | 12M26D902E200 | 12 | 31.8 | 113 | ≤195 | 4000*1700*2100 | 7000 | 详细参数`
- **ĐỔI** n107 b6 dòng 8 engine `12M33D902E310` | tổ máy `LZ-W850` | rated 1062.5 kVA / 850 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=4000*1700*2100; weight=7000
  - nguồn: `| LZ-W850 | 850/1062.5 | 潍柴博杜安 | 12M33D902E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7000 | 详细参数`
- **ĐỔI** n107 b6 dòng 9 engine `4008TAG1A` | tổ máy `LZ- P720` | rated 900 kVA / 720 kW | khác: ∅ | hãng: Perkins | cyl=8 L; disp=30.56; oil=153; fuel=≤206; dims=4700*2050*2350; weight=6500
  - nguồn: `| LZ- P720 | 720/900 | 珀金斯 | 4008TAG1A | 8 L | 30.56 | 153 | ≤206 | 4700*2050*2350 | 6500 | 详细参数`
- **ĐỔI** n107 b6 dòng 10 engine `4008TAG2A` | tổ máy `LZ- P800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Perkins | cyl=8 L; disp=30.56; oil=153; fuel=≤210; dims=4700*2050*2350; weight=6500
  - nguồn: `| LZ- P800 | 800/1000 | 珀金斯 | 4008TAG2A | 8 L | 30.56 | 153 | ≤210 | 4700*2050*2350 | 6500 | 详细参数`
- **ĐỔI** n107 b6 dòng 11 engine `TC296LM75` | tổ máy `LZ- T750` | rated 937.5 kVA / 750 kW | khác: ∅ | hãng: Tongchai | cyl=12; disp=29.6; oil=80.4; fuel=≤196; dims=3850*1500*2150; weight=4700
  - nguồn: `| LZ- T750 | 750/937.5 | 通柴 | TC296LM75 | 12 | 29.6 | 80.4 | ≤196 | 3850*1500*2150 | 4700 | 详细参数`
- **ĐỔI** n107 b6 dòng 12 engine `NK296LM83` | tổ máy `LZ- T800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Tongchai | cyl=12; disp=29.6; oil=80.4; fuel=≤196; dims=3900*1550*2200; weight=4750
  - nguồn: `| LZ- T800 | 800/1000 | 通柴 | NK296LM83 | 12 | 29.6 | 80.4 | ≤196 | 3900*1550*2200 | 4750 | 详细参数`
- **ĐỔI** n107 b6 dòng 13 engine `Z12V190B` | tổ máy `LZ-J800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Jichai | cyl=12; disp=71.45; oil=200; fuel=≤208; dims=5960*2000*2820; weight=11900
  - nguồn: `| LZ-J800 | 800/1000 | 山东济柴 | Z12V190B | 12 | 71.45 | 200 | ≤208 | 5960*2000*2820 | 11900 | 详细参数`
- **ĐỔI** n108 b7 dòng 0 engine `KTA38-G2B` | tổ máy `LZ- C700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Cummins | cyl=12 L; disp=38; oil=135; fuel=≤209; dims=4500*1800*2500; weight=8200
  - nguồn: `| LZ- C700 | 700/875 | 重庆康明斯 | KTA38-G2B | 12 L | 38 | 135 | ≤209 | 4500*1800*2500 | 8200 | 详细参数`
- **ĐỔI** n108 b7 dòng 1 engine `WD305TAD68` | tổ máy `LZ- X700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: ∅ | cyl=12V; disp=30.5; oil=65; fuel=≤198; dims=4020*1615*2350; weight=5300
  - nguồn: `| LZ- X700 | 700/875 | 无锡动力 | WD305TAD68 | 12V | 30.5 | 65 | ≤198 | 4020*1615*2350 | 5300 | 详细参数`
- **ĐỔI** n108 b7 dòng 2 engine `SC33W990D2` | tổ máy `LZ- S660` | rated 825 kVA / 660 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤205; dims=4360*1570*2140; weight=7070
  - nguồn: `| LZ- S660 | 660/825 | 上柴股份 | SC33W990D2 | 6 | 32.8 | 75 | ≤205 | 4360*1570*2140 | 7070 | 详细参数`
- **ĐỔI** n108 b7 dòng 3 engine `6KTAA25-G32` | tổ máy `LZ-S700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤198; dims=4360*1570*2140; weight=6000
  - nguồn: `| LZ-S700 | 700/875 | 上柴股份 | 6KTAA25-G32 | 6 | 25 | 55 | ≤198 | 4360*1570*2140 | 6000 | 详细参数`
- **ĐỔI** n108 b7 dòng 4 engine `6KTAA25-G31` | tổ máy `LZ-S750` | rated 937.5 kVA / 750 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤198; dims=4360*1570*2140; weight=6500
  - nguồn: `| LZ-S750 | 750/937.5 | 上柴股份 | 6KTAA25-G31 | 6 | 25 | 55 | ≤198 | 4360*1570*2140 | 6500 | 详细参数`
- **ĐỔI** n108 b7 dòng 5 engine `YC6C1070-D31` | tổ máy `LZ- Y700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.584; oil=180; fuel=≤195; dims=4700*1800*2100; weight=7200
  - nguồn: `| LZ- Y700 | 700/875 | 广西玉柴 | YC6C1070-D31 | 6 | 39.584 | 180 | ≤195 | 4700*1800*2100 | 7200 | 详细参数`
- **ĐỔI** n108 b7 dòng 6 engine `12M26D748E200` | tổ máy `LZ-W700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤205; dims=4000*1700*2100; weight=5600
  - nguồn: `| LZ-W700 | 700/875 | 潍柴博杜安 | 12M26D748E200 | 12 | 31.8 | 113 | ≤205 | 4000*1700*2100 | 5600 | 详细参数`
- **ĐỔI** n108 b7 dòng 7 engine `12M26D792E200` | tổ máy `LZ-W750` | rated 937.5 kVA / 750 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤205; dims=4000*1700*2100; weight=6000
  - nguồn: `| LZ-W750 | 750/937.5 | 潍柴博杜安 | 12M26D792E200 | 12 | 31.8 | 113 | ≤205 | 4000*1700*2100 | 6000 | 详细参数`
- **ĐỔI** n108 b7 dòng 8 engine `6M33D725E310` | tổ máy `LZ-W700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤195; dims=2900*1150*1600; weight=4000
  - nguồn: `| LZ-W700 | 700/875 | 潍柴博杜安 | 6M33D725E310 | 6 | 19.6 | 50 | ≤195 | 2900*1150*1600 | 4000 | 详细参数`
- **ĐỔI** n108 b7 dòng 9 engine `12M33D748E310` | tổ máy `LZ-W700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=3100*1300*1700; weight=6000
  - nguồn: `| LZ-W700 | 700/875 | 潍柴博杜安 | 12M33D748E310 | 12 | 39.2 | 146 | ≤195 | 3100*1300*1700 | 6000 | 详细参数`
- **ĐỔI** n108 b7 dòng 10 engine `12M33D792E310` | tổ máy `LZ-W750` | rated 937.5 kVA / 750 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤195; dims=3100*1300*1700; weight=6500
  - nguồn: `| LZ-W750 | 750/937.5 | 潍柴博杜安 | 12M33D792E310 | 12 | 39.2 | 146 | ≤195 | 3100*1300*1700 | 6500 | 详细参数`
- **ĐỔI** n108 b7 dòng 12 engine `TC296LM68` | tổ máy `LZ- T700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Tongchai | cyl=12; disp=29.6; oil=80.4; fuel=≤196; dims=3850*1500*2150; weight=4650
  - nguồn: `| LZ- T700 | 700/875 | 通柴 | TC296LM68 | 12 | 29.6 | 80.4 | ≤196 | 3850*1500*2150 | 4650 | 详细参数`
- **ĐỔI** n109 b8 dòng 0 engine `KTA38-G2` | tổ máy `LZ- C640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Cummins | cyl=12 L; disp=38; oil=135; fuel=≤213; dims=4500*1800*2500; weight=8200
  - nguồn: `| LZ- C640 | 640/800 | 重庆康明斯 | KTA38-G2 | 12 L | 38 | 135 | ≤213 | 4500*1800*2500 | 8200 | 详细参数`
- **ĐỔI** n109 b8 dòng 1 engine `QSK19-G11X` | tổ máy `LZ-C650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤196; dims=3750*1550*2100; weight=4600
  - nguồn: `| LZ-C650 | 650/812.5 | 重庆康明斯 | QSK19-G11X | 6 | 19 | 50 | ≤196 | 3750*1550*2100 | 4600 | 详细参数`
- **ĐỔI** n109 b8 dòng 3 engine `6KTAA25-G38` | tổ máy `LZ-S650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤196; dims=3500*1300*1800; weight=4500
  - nguồn: `| LZ-S650 | 650/812.5 | 上柴股份 | 6KTAA25-G38 | 6 | 25 | 55 | ≤196 | 3500*1300*1800 | 4500 | 详细参数`
- **ĐỔI** n109 b8 dòng 4 engine `6KTAA25-G33` | tổ máy `LZ-S650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤196; dims=3500*1300*1800; weight=4500
  - nguồn: `| LZ-S650 | 650/812.5 | 上柴股份 | 6KTAA25-G33 | 6 | 25 | 55 | ≤196 | 3500*1300*1800 | 4500 | 详细参数`
- **ĐỔI** n109 b8 dòng 5 engine `YC6C1070-D31` | tổ máy `LZ-Y650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; fuel=≤192; dims=4500*1700*2400; weight=6500
  - nguồn: `| LZ-Y650 | 650/812.5 | 玉柴股份 | YC6C1070-D31 | 6 | 39.58 | 150 | ≤192 | 4500*1700*2400 | 6500 | 详细参数`
- **ĐỔI** n109 b8 dòng 6 engine `6M33D670E200` | tổ máy `LZ-W650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤192; dims=3100*1300*1700; weight=4000
  - nguồn: `| LZ-W650 | 650/812.5 | 潍柴博杜安 | 6M33D670E200 | 6 | 19.6 | 50 | ≤192 | 3100*1300*1700 | 4000 | 详细参数`
- **ĐỔI** n109 b8 dòng 7 engine `4006-23TAG3A` | tổ máy `LZ- P640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Perkins | cyl=6L; disp=22.92; oil=113; fuel=≤214; dims=4010*1710*2120; weight=5600
  - nguồn: `| LZ- P640 | 640/800 | 珀金斯 | 4006-23TAG3A | 6L | 22.92 | 113 | ≤214 | 4010*1710*2120 | 5600 | 详细参数`
- **ĐỔI** n109 b8 dòng 8 engine `TC283LW64` | tổ máy `LZ- T640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Tongchai | cyl=12; disp=29.6; oil=80.4; fuel=≤196; dims=3750*1700*2100; weight=4650
  - nguồn: `| LZ- T640 | 640/800 | 通柴 | TC283LW64 | 12 | 29.6 | 80.4 | ≤196 | 3750*1700*2100 | 4650 | 详细参数`
- **ĐỔI** n109 b8 dòng 9 engine `8190ZLC` | tổ máy `LZ-J640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Jichai | cyl=8; disp=48.6; oil=160; fuel=≤205; dims=5320*2000*2700; weight=10200
  - nguồn: `| LZ-J640 | 640/800 | 山东济柴 | 8190ZLC | 8 | 48.6 | 160 | ≤205 | 5320*2000*2700 | 10200 | 详细参数`
- **ĐỔI** n110 b9 dòng 0 engine `KTA19-G8` | tổ máy `LZ- C520` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=18.9; oil=50; fuel=≤196; dims=3750*1550*2100; weight=4200
  - nguồn: `| LZ- C520 | 520/650 | 重庆康明斯 | KTA19-G8 | 6L | 18.9 | 50 | ≤196 | 3750*1550*2100 | 4200 | 详细参数`
- **ĐỔI** n110 b9 dòng 1 engine `KTAA19-G6A` | tổ máy `LZ- C550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=18.9; oil=50; fuel=≤196; dims=3750*1550*2100; weight=4200
  - nguồn: `| LZ- C550 | 550/687.5 | 重庆康明斯 | KTAA19-G6A | 6L | 18.9 | 50 | ≤196 | 3750*1550*2100 | 4200 | 详细参数`
- **ĐỔI** n110 b9 dòng 2 engine `KTA38-GA` | tổ máy `LZ- C600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | cyl=12 L; disp=38; oil=135; fuel=≤213; dims=4500*1800*2500; weight=7800
  - nguồn: `| LZ- C600 | 600/750 | 重庆康明斯 | KTA38-GA | 12 L | 38 | 135 | ≤213 | 4500*1800*2500 | 7800 | 详细参数`
- **ĐỔI** n110 b9 dòng 3 engine `WD269TAD56` | tổ máy `LZ- X550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: ∅ | cyl=12V; disp=26.9; oil=65; fuel=≤198; dims=3600*1615*2200; weight=4600
  - nguồn: `| LZ- X550 | 550/687.5 | 无锡动力 | WD269TAD56 | 12V | 26.9 | 65 | ≤198 | 3600*1615*2200 | 4600 | 详细参数`
- **ĐỔI** n110 b9 dòng 4 engine `WD287TAD61L` | tổ máy `LZ- X600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | cyl=12V; disp=28.7; oil=65; fuel=≤217; dims=3600*1615*2200; weight=4650
  - nguồn: `| LZ- X600 | 600/750 | 无锡动力 | WD287TAD61L | 12V | 28.7 | 65 | ≤217 | 3600*1615*2200 | 4650 | 详细参数`
- **ĐỔI** n110 b9 dòng 5 engine `6M33D633E200` | tổ máy `LZ-W600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤198; dims=3100*1300*1700; weight=3600
  - nguồn: `| LZ-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤198 | 3100*1300*1700 | 3600 | 详细参数`
- **ĐỔI** n110 b9 dòng 6 engine `6M33D633E310` | tổ máy `LZ-W600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤192; dims=3100*1300*1700; weight=4000
  - nguồn: `| LZ-W600 | 600/750 | 潍柴博杜安 | 6M33D633E310 | 6 | 19.6 | 50 | ≤192 | 3100*1300*1700 | 4000 | 详细参数`
- **ĐỔI** n110 b9 dòng 7 engine `SC27G830D2` | tổ máy `LZ- S550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=57.4; fuel=≤210; dims=3550*1400*1990; weight=4450
  - nguồn: `| LZ- S550 | 550/687.5 | 上柴股份 | SC27G830D2 | 12 | 26.6 | 57.4 | ≤210 | 3550*1400*1990 | 4450 | 详细参数`
- **ĐỔI** n110 b9 dòng 8 engine `SC27G900D2` | tổ máy `LZ- S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤202; dims=3550*1400*1990; weight=4450
  - nguồn: `| LZ- S600 | 600/750 | 上柴股份 | SC27G900D2 | 12 | 26.6 | 65 | ≤202 | 3550*1400*1990 | 4450 | 详细参数`
- **ĐỔI** n110 b9 dòng 9 engine `6KTAA25-G39` | tổ máy `LZ-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3400*1300*1800; weight=4000
  - nguồn: `| LZ-S600 | 600/750 | 上柴股份 | 6KTAA25-G39 | 6 | 25 | 55 | ≤192 | 3400*1300*1800 | 4000 | 详细参数`
- **ĐỔI** n110 b9 dòng 10 engine `6KTAA25-G34` | tổ máy `LZ-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3400*1300*1800; weight=4000
  - nguồn: `| LZ-S600 | 600/750 | 上柴股份 | 6KTAA25-G34 | 6 | 25 | 55 | ≤192 | 3400*1300*1800 | 4000 | 详细参数`
- **ĐỔI** n110 b9 dòng 11 engine `YC6TD840-D31` | tổ máy `LZ- Y550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.598; oil=52; fuel=≤195; dims=4700*1500*2050; weight=4300
  - nguồn: `| LZ- Y550 | 550/687.5 | 广西玉柴 | YC6TD840-D31 | 6 | 19.598 | 52 | ≤195 | 4700*1500*2050 | 4300 | 详细参数`
- **ĐỔI** n110 b9 dòng 12 engine `YC6TD900-D31` | tổ máy `LZ-Y600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.598; oil=52; fuel=≤195; dims=4700*1500*2050; weight=4300
  - nguồn: `| LZ-Y600 | 600/750 | 广西玉柴 | YC6TD900-D31 | 6 | 19.598 | 52 | ≤195 | 4700*1500*2050 | 4300 | 详细参数`
- **ĐỔI** n110 b9 dòng 13 engine `YC6C1020-D31` | tổ máy `LZ- Y600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.854; oil=180; fuel=≤195; dims=4700*1800*2100; weight=7000
  - nguồn: `| LZ- Y600 | 600/750 | 广西玉柴 | YC6C1020-D31 | 6 | 39.854 | 180 | ≤195 | 4700*1800*2100 | 7000 | 详细参数`
- **ĐỔI** n110 b9 dòng 14 engine `2806A-E18TAG2` | tổ máy `LZ- P520` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Perkins | cyl=6L; disp=18.1; oil=62; fuel=≤202; dims=3600*1400*2100; weight=4600
  - nguồn: `| LZ- P520 | 520/650 | 珀金斯 | 2806A-E18TAG2 | 6L | 18.1 | 62 | ≤202 | 3600*1400*2100 | 4600 | 详细参数`
- **ĐỔI** n110 b9 dòng 15 engine `4006-23TAG2A` | tổ máy `LZ- P600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Perkins | cyl=6L; disp=23; oil=113; fuel=≤210; dims=4000*1710*2270; weight=5400
  - nguồn: `| LZ- P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6L | 23 | 113 | ≤210 | 4000*1710*2270 | 5400 | 详细参数`
- **ĐỔI** n110 b9 dòng 16 engine `NT271LW55` | tổ máy `LZ- T550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Tongchai | cyl=12; disp=27.12; oil=57.4; fuel=≤196; dims=3650*1700*2100; weight=4400
  - nguồn: `| LZ- T550 | 550/687.5 | 通柴 | NT271LW55 | 12 | 27.12 | 57.4 | ≤196 | 3650*1700*2100 | 4400 | 详细参数`
- **ĐỔI** n110 b9 dòng 17 engine `TC283LW58` | tổ máy `LZ- T580` | rated 725 kVA / 580 kW | khác: ∅ | hãng: Tongchai | cyl=12; disp=28.32; oil=57.4; fuel=≤196; dims=3700*1800*2050; weight=4500
  - nguồn: `| LZ- T580 | 580/725 | 通柴 | TC283LW58 | 12 | 28.32 | 57.4 | ≤196 | 3700*1800*2050 | 4500 | 详细参数`
- **ĐỔI** n110 b9 dòng 18 engine `TC283LW61` | tổ máy `LZ- T600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Tongchai | cyl=12; disp=28.32; oil=57.4; fuel=≤196; dims=3750*1700*2100; weight=4600
  - nguồn: `| LZ- T600 | 600/750 | 通柴 | TC283LW61 | 12 | 28.32 | 57.4 | ≤196 | 3750*1700*2100 | 4600 | 详细参数`
- **ĐỔI** n111 b10 dòng 0 engine `KTAA19-G5` | tổ máy `LZ- C500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=19; oil=50; fuel=≤196; dims=3600*1550*2100; weight=4100
  - nguồn: `| LZ- C500 | 500/625 | 重庆康明斯 | KTAA19-G5 | 6L | 19 | 50 | ≤196 | 3600*1550*2100 | 4100 | 详细参数`
- **ĐỔI** n111 b10 dòng 3 engine `TWD1643GE` | tổ máy `LZ-V500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Volvo Penta | cyl=6 L; disp=16.12; oil=64; fuel=≤200; dims=3450*1250*1900; weight=3880
  - nguồn: `| LZ-V500 | 500/625 | 瑞典沃尔沃 | TWD1643GE | 6 L | 16.12 | 64 | ≤200 | 3450*1250*1900 | 3880 | 详细参数`
- **ĐỔI** n111 b10 dòng 4 engine `TWD1653GE` | tổ máy `LZ-V500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤192; dims=3450*1250*1900; weight=3900
  - nguồn: `| LZ-V500 | 500/625 | 沃尔沃遍达 | TWD1653GE | 6 | 16.12 | 64 | ≤192 | 3450*1250*1900 | 3900 | 详细参数`
- **ĐỔI** n111 b10 dòng 5 engine `WD269TAD48` | tổ máy `LZ- X480` | rated 600 kVA / 480 kW | khác: ∅ | hãng: ∅ | cyl=12V; disp=26.9; oil=50; fuel=≤198; dims=3500*1615*2200; weight=4200
  - nguồn: `| LZ- X480 | 480/600 | 无锡动力 | WD269TAD48 | 12V | 26.9 | 50 | ≤198 | 3500*1615*2200 | 4200 | 详细参数`
- **ĐỔI** n111 b10 dòng 6 engine `WD269TAD50` | tổ máy `LZ- X500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: ∅ | cyl=12V; disp=26.9; oil=65; fuel=≤213; dims=3500*1615*2200; weight=4200
  - nguồn: `| LZ- X500 | 500/625 | 无锡动力 | WD269TAD50 | 12V | 26.9 | 65 | ≤213 | 3500*1615*2200 | 4200 | 详细参数`
- **ĐỔI** n111 b10 dòng 8 engine `SC27G755D2` | tổ máy `LZ- S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤202; dims=3550*1400*1990; weight=4450
  - nguồn: `| LZ- S500 | 500/625 | 上柴股份 | SC27G755D2 | 12 | 26.6 | 65 | ≤202 | 3550*1400*1990 | 4450 | 详细参数`
- **ĐỔI** n111 b10 dòng 10 engine `6KTAA25-G10` | tổ máy `LZ-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤202; dims=3400*1300*1800; weight=3800
  - nguồn: `| LZ-S500 | 500/625 | 上柴股份 | 6KTAA25-G10 | 6 | 25 | 55 | ≤202 | 3400*1300*1800 | 3800 | 详细参数`
- **ĐỔI** n111 b10 dòng 11 engine `6KTAA25-G35` | tổ máy `LZ-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤202; dims=3400*1300*1800; weight=3800
  - nguồn: `| LZ-S500 | 500/625 | 上柴股份 | 6KTAA25-G35 | 6 | 25 | 55 | ≤202 | 3400*1300*1800 | 3800 | 详细参数`
- **ĐỔI** n111 b10 dòng 12 engine `YC6TD780-D31` | tổ máy `LZ- Y500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; fuel=≤205; dims=4050*1050*2050; weight=4300
  - nguồn: `| LZ- Y500 | 500/625 | 广西玉柴 | YC6TD780-D31 | 6 | 16.35 | 52 | ≤205 | 4050*1050*2050 | 4300 | 详细参数`
- **ĐỔI** n111 b10 dòng 13 engine `YC6TD840-D31` | tổ máy `LZ- Y550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.598; oil=52; fuel=≤205; dims=4700*1500*2050; weight=4300
  - nguồn: `| LZ- Y550 | 550/687.5 | 广西玉柴 | YC6TD840-D31 | 6 | 19.598 | 52 | ≤205 | 4700*1500*2050 | 4300 | 详细参数`
- **ĐỔI** n111 b10 dòng 14 engine `6M33D572E200` | tổ máy `LZ-W500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤205; dims=2900*1150*1600; weight=3500
  - nguồn: `| LZ-W500 | 500/625 | 潍柴博杜安 | 6M33D572E200 | 6 | 19.6 | 50 | ≤205 | 2900*1150*1600 | 3500 | 详细参数`
- **ĐỔI** n111 b10 dòng 15 engine `6M33D572E310` | tổ máy `LZ-W500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤192; dims=2900*1150*1600; weight=3500
  - nguồn: `| LZ-W500 | 500/625 | 潍柴博杜安 | 6M33D572E310 | 6 | 19.6 | 50 | ≤192 | 2900*1150*1600 | 3500 | 详细参数`
- **ĐỔI** n111 b10 dòng 16 engine `BF8M1015CP-LA G4` | tổ máy `LZ-DE480` | rated 600 kVA / 480 kW | khác: ∅ | hãng: Deutz | cyl=8; disp=15.87; oil=48; fuel=≤190; dims=3600*1650*2240; weight=3700
  - nguồn: `| LZ-DE480 | 480/600 | 道依茨 | BF8M1015CP-LA G4 | 8 | 15.87 | 48 | ≤190 | 3600*1650*2240 | 3700 | 详细参数`
- **ĐỔI** n111 b10 dòng 17 engine `BF8M1015CP-LA G5` | tổ máy `LZ-DE500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Deutz | cyl=8; disp=15.87; oil=48; fuel=≤190; dims=3600*1650*1950; weight=4100
  - nguồn: `| LZ-DE500 | 500/625 | 道依茨 | BF8M1015CP-LA G5 | 8 | 15.87 | 48 | ≤190 | 3600*1650*1950 | 4100 | 详细参数`
- **ĐỔI** n111 b10 dòng 18 engine `2806C-E18TAG1A` | tổ máy `LZ- P480` | rated 600 kVA / 480 kW | khác: ∅ | hãng: Perkins | cyl=6L; disp=18.1; oil=62; fuel=≤216; dims=3600*1400*2100; weight=4500
  - nguồn: `| LZ- P480 | 480/600 | 珀金斯 | 2806C-E18TAG1A | 6L | 18.1 | 62 | ≤216 | 3600*1400*2100 | 4500 | 详细参数`
- **ĐỔI** n111 b10 dòng 20 engine `NT271LW52` | tổ máy `LZ- T500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Tongchai | cyl=12; disp=27.12; oil=57.4; fuel=≤196; dims=3600*1700*2050; weight=4300
  - nguồn: `| LZ- T500 | 500/625 | 通柴 | NT271LW52 | 12 | 27.12 | 57.4 | ≤196 | 3600*1700*2050 | 4300 | 详细参数`
- **ĐỔI** n111 b10 dòng 23 engine `G6190ZLD` | tổ máy `LZ-J500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Jichai | cyl=6; disp=48.6; oil=150; fuel=≤205; dims=5320*2000*2700; weight=10200
  - nguồn: `| LZ-J500 | 500/625 | 山东济柴 | G6190ZLD | 6 | 48.6 | 150 | ≤205 | 5320*2000*2700 | 10200 | 详细参数`
- **ĐỔI** n112 b11 dòng 0 engine `KTA19-G4` | tổ máy `LZ- C440` | rated 550 kVA / 440 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=19; oil=50; fuel=≤203; dims=3400*1250*2000; weight=3600
  - nguồn: `| LZ- C440 | 440/550 | 重庆康明斯 | KTA19-G4 | 6L | 19 | 50 | ≤203 | 3400*1250*2000 | 3600 | 详细参数`
- **ĐỔI** n112 b11 dòng 1 engine `KTA19-G3A` | tổ máy `LZ-C440` | rated 550 kVA / 440 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3400*1250*2000; weight=3600
  - nguồn: `| LZ-C440 | 440/550 | 重庆康明斯 | KTA19-G3A | 6 | 19 | 50 | ≤203 | 3400*1250*2000 | 3600 | 详细参数`
- **ĐỔI** n112 b11 dòng 2 engine `TAD1642GE` | tổ máy `LZ- V450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Volvo Penta | cyl=6 L; disp=16.12; oil=64; fuel=≤200; dims=3300*1200*1850; weight=3500
  - nguồn: `| LZ- V450 | 450/562.5 | 沃尔沃遍达 | TAD1642GE | 6 L | 16.12 | 64 | ≤200 | 3300*1200*1850 | 3500 | 详细参数`
- **ĐỔI** n112 b11 dòng 3 engine `TWD1652GE` | tổ máy `LZ-V450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤192; dims=3300*1200*1850; weight=3500
  - nguồn: `| LZ-V450 | 450/562.5 | 沃尔沃遍达 | TWD1652GE | 6 | 16.12 | 64 | ≤192 | 3300*1200*1850 | 3500 | 详细参数`
- **ĐỔI** n112 b11 dòng 4 engine `WD269TAD45` | tổ máy `LZ- X450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: ∅ | cyl=12V; disp=26.9; oil=50; fuel=≤198; dims=3500*1615*2110; weight=4000
  - nguồn: `| LZ- X450 | 450/562.5 | 无锡动力 | WD269TAD45 | 12V | 26.9 | 50 | ≤198 | 3500*1615*2110 | 4000 | 详细参数`
- **ĐỔI** n112 b11 dòng 6 engine `6M26D484E200` | tổ máy `LZ-W450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=15.9; oil=50; fuel=≤202; dims=2900*1150*1600; weight=4000
  - nguồn: `| LZ-W450 | 450/562.5 | 潍柴博杜安 | 6M26D484E200 | 6 | 15.9 | 50 | ≤202 | 2900*1150*1600 | 4000 | 详细参数`
- **ĐỔI** n112 b11 dòng 7 engine `6M33D506E310` | tổ máy `LZ-W450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤192; dims=2900*1150*1600; weight=4000
  - nguồn: `| LZ-W450 | 450/562.5 | 潍柴博杜安 | 6M33D506E310 | 6 | 19.6 | 50 | ≤192 | 2900*1150*1600 | 4000 | 详细参数`
- **ĐỔI** n112 b11 dòng 8 engine `SC25G690D2` | tổ máy `LZ- S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=65; fuel=≤202; dims=3550*1400*1990; weight=4300
  - nguồn: `| LZ- S450 | 450/562.5 | 上柴股份 | SC25G690D2 | 12 | 25.8 | 65 | ≤202 | 3550*1400*1990 | 4300 | 详细参数`
- **ĐỔI** n112 b11 dòng 9 engine `6KTAA25-G311` | tổ máy `LZ-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3200*1200*1600; weight=3500
  - nguồn: `| LZ-S450 | 450/562.5 | 上柴股份 | 6KTAA25-G311 | 6 | 25 | 55 | ≤192 | 3200*1200*1600 | 3500 | 详细参数`
- **ĐỔI** n112 b11 dòng 10 engine `6KTAA25-G36` | tổ máy `LZ-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3200*1200*1600; weight=3500
  - nguồn: `| LZ-S450 | 450/562.5 | 上柴股份 | 6KTAA25-G36 | 6 | 25 | 55 | ≤192 | 3200*1200*1600 | 3500 | 详细参数`
- **ĐỔI** n112 b11 dòng 11 engine `YC6T660L-D20` | tổ máy `LZ- Y420` | rated 525 kVA / 420 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; fuel=≤195; dims=3950*1100*2000; weight=4200
  - nguồn: `| LZ- Y420 | 420/525 | 广西玉柴 | YC6T660L-D20 | 6 | 16.35 | 52 | ≤195 | 3950*1100*2000 | 4200 | 详细参数`
- **ĐỔI** n112 b11 dòng 12 engine `YC6T700L-D20` | tổ máy `LZ- Y450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; fuel=≤195; dims=3950*1100*2000; weight=4250
  - nguồn: `| LZ- Y450 | 450/562.5 | 广西玉柴 | YC6T700L-D20 | 6 | 16.35 | 52 | ≤195 | 3950*1100*2000 | 4250 | 详细参数`
- **ĐỔI** n112 b11 dòng 13 engine `BF8M1015CP-LA G3` | tổ máy `LZ-DE450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Deutz | cyl=8; disp=15.87; oil=48; fuel=≤190; dims=3600*1650*2240; weight=3700
  - nguồn: `| LZ-DE450 | 450/562.5 | 道依茨 | BF8M1015CP-LA G3 | 8 | 15.87 | 48 | ≤190 | 3600*1650*2240 | 3700 | 详细参数`
- **ĐỔI** n112 b11 dòng 16 engine `NT283LW48` | tổ máy `LZ- T450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Tongchai | cyl=12; disp=27.12; oil=57.4; fuel=≤196; dims=3600*1700*2050; weight=4100
  - nguồn: `| LZ- T450 | 450/562.5 | 通柴 | NT283LW48 | 12 | 27.12 | 57.4 | ≤196 | 3600*1700*2050 | 4100 | 详细参数`
- **ĐỔI** n113 b12 dòng 0 engine `NTA855-G4` | tổ máy `LZ- C310` | rated 387.5 kVA / 310 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=14; oil=39; fuel=≤205; dims=3100*1050*1850; weight=2900
  - nguồn: `| LZ- C310 | 310/387.5 | 重庆康明斯 | NTA855-G4 | 6L | 14 | 39 | ≤205 | 3100*1050*1850 | 2900 | 详细参数`
- **ĐỔI** n113 b12 dòng 1 engine `NTAA855-G7` | tổ máy `LZ- C330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=14; oil=39; fuel=≤205; dims=3200*1350*1850; weight=3000
  - nguồn: `| LZ- C330 | 330/412.5 | 重庆康明斯 | NTAA855-G7 | 6L | 14 | 39 | ≤205 | 3200*1350*1850 | 3000 | 详细参数`
- **ĐỔI** n113 b12 dòng 2 engine `NTAA855-G7A` | tổ máy `LZ- C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=14; oil=39; fuel=≤205; dims=3200*1350*1850; weight=3300
  - nguồn: `| LZ- C350 | 350/437.5 | 重庆康明斯 | NTAA855-G7A | 6L | 14 | 39 | ≤205 | 3200*1350*1850 | 3300 | 详细参数`
- **ĐỔI** n113 b12 dòng 3 engine `6ZTAA13-G2` | tổ máy `LZ- C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=13; oil=40; fuel=≤197; dims=3000*1150*1700; weight=3360
  - nguồn: `| LZ- C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G2 | 6L | 13 | 40 | ≤197 | 3000*1150*1700 | 3360 | 详细参数`
- **ĐỔI** n113 b12 dòng 4 engine `QSZ13-G2` | tổ máy `LZ- C380` | rated 475 kVA / 380 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=13; oil=45.4; fuel=≤212; dims=3400*1250*1760; weight=3850
  - nguồn: `| LZ- C380 | 380/475 | 东风康明斯 | QSZ13-G2 | 6L | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3850 | 详细参数`
- **ĐỔI** n113 b12 dòng 5 engine `WP13D385E200` | tổ máy `LZ-W350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.54; oil=33; fuel=≤218; dims=3200*950*1900; weight=3200
  - nguồn: `| LZ-W350 | 350/437.5 | 潍柴动力 | WP13D385E200 | 6 | 12.54 | 33 | ≤218 | 3200*950*1900 | 3200 | 详细参数`
- **ĐỔI** n113 b12 dòng 6 engine `TAD1344GE` | tổ máy `LZ- V320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Volvo Penta | cyl=6 L; disp=12.13; oil=35; fuel=≤198; dims=2950*1150*1600; weight=2950
  - nguồn: `| LZ- V320 | 320/400 | 瑞典沃尔沃 | TAD1344GE | 6 L | 12.13 | 35 | ≤198 | 2950*1150*1600 | 2950 | 详细参数`
- **ĐỔI** n113 b12 dòng 7 engine `TAD1345GE` | tổ máy `LZ- V360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Volvo Penta | cyl=6 L; disp=16.12; oil=48; fuel=≤200; dims=3200*1100*1200; weight=3100
  - nguồn: `| LZ- V360 | 360/450 | 瑞典沃尔沃 | TAD1345GE | 6 L | 16.12 | 48 | ≤200 | 3200*1100*1200 | 3100 | 详细参数`
- **ĐỔI** n113 b12 dòng 8 engine `WD145TAD33L` | tổ máy `LZ- X320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: ∅ | cyl=6L; disp=14.5; oil=40; fuel=≤213; dims=3240*1170*1700; weight=3150
  - nguồn: `| LZ- X320 | 320/400 | 无锡动力 | WD145TAD33L | 6L | 14.5 | 40 | ≤213 | 3240*1170*1700 | 3150 | 详细参数`
- **ĐỔI** n113 b12 dòng 9 engine `WD145TAD35` | tổ máy `LZ- X350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: ∅ | cyl=6L; disp=14.5; oil=40; fuel=≤228; dims=3240*1170*1700; weight=3150
  - nguồn: `| LZ- X350 | 350/437.5 | 无锡动力 | WD145TAD35 | 6L | 14.5 | 40 | ≤228 | 3240*1170*1700 | 3150 | 详细参数`
- **ĐỔI** n113 b12 dòng 10 engine `WD269TWD38` | tổ máy `LZ- X380` | rated 475 kVA / 380 kW | khác: ∅ | hãng: ∅ | cyl=6L; disp=26.9; oil=50; fuel=≤198; dims=3500*1615*2110; weight=3780
  - nguồn: `| LZ- X380 | 380/475 | 无锡动力 | WD269TWD38 | 6L | 26.9 | 50 | ≤198 | 3500*1615*2110 | 3780 | 详细参数`
- **ĐỔI** n113 b12 dòng 11 engine `SC12E500D3` | tổ máy `LZ- S320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=37; fuel=≤192; dims=3180*1100*1600; weight=2900
  - nguồn: `| LZ- S320 | 320/400 | 上柴股份 | SC12E500D3 | 6 | 11.8 | 37 | ≤192 | 3180*1100*1600 | 2900 | 详细参数`
- **ĐỔI** n113 b12 dòng 12 engine `SC15G500D2` | tổ máy `LZ- S330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=14.16; oil=33; fuel=≤200; dims=3150*1230*1670; weight=2970
  - nguồn: `| LZ- S330 | 330/412.5 | 上柴股份 | SC15G500D2 | 6 | 14.16 | 33 | ≤200 | 3150*1230*1670 | 2970 | 详细参数`
- **ĐỔI** n113 b12 dòng 13 engine `6ETAA11.8-G33` | tổ máy `LZ-S320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=3180*1100*1600; weight=2970
  - nguồn: `| LZ-S320 | 320/400 | 上柴股份 | 6ETAA11.8-G33 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2970 | 详细参数`
- **ĐỔI** n113 b12 dòng 14 engine `6ETAA11.8-G31` | tổ máy `LZ-S330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=3180*1100*1600; weight=2970
  - nguồn: `| LZ-S330 | 330/412.5 | 上柴股份 | 6ETAA11.8-G31 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2970 | 详细参数`
- **ĐỔI** n113 b12 dòng 15 engine `6ETAA12.8-G32` | tổ máy `LZ-S350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.8; oil=33; fuel=≤192; dims=3150*1200*1600; weight=3000
  - nguồn: `| LZ-S350 | 350/437.5 | 上柴股份 | 6ETAA12.8-G32 | 6 | 12.8 | 33 | ≤192 | 3150*1200*1600 | 3000 | 详细参数`
- **ĐỔI** n113 b12 dòng 16 engine `YC6MJ500L-D21` | tổ máy `LZ- Y320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=12.151; oil=33; fuel=≤205; dims=3100*1200*1850; weight=2950
  - nguồn: `| LZ- Y320 | 320/400 | 广西玉柴 | YC6MJ500L-D21 | 6 | 12.151 | 33 | ≤205 | 3100*1200*1850 | 2950 | 详细参数`
- **ĐỔI** n113 b12 dòng 17 engine `YC6T550L-D21` | tổ máy `LZ- Y350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; fuel=≤195; dims=3600*1100*1950; weight=3800
  - nguồn: `| LZ- Y350 | 350/437.5 | 广西玉柴 | YC6T550L-D21 | 6 | 16.35 | 52 | ≤195 | 3600*1100*1950 | 3800 | 详细参数`
- **ĐỔI** n113 b12 dòng 18 engine `YC6K520-D30` | tổ máy `LZ-Y320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=12.16; oil=33; fuel=≤192; dims=3000*1300*1900; weight=3000
  - nguồn: `| LZ-Y320 | 320/400 | 广西玉柴 | YC6K520-D30 | 6 | 12.16 | 33 | ≤192 | 3000*1300*1900 | 3000 | 详细参数`
- **ĐỔI** n113 b12 dòng 19 engine `BF6M1015CP-LA G` | tổ máy `LZ-DE320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Deutz | cyl=6; disp=11.9; oil=38; fuel=≤205; dims=3100*1350*1600; weight=3000
  - nguồn: `| LZ-DE320 | 320/400 | 道依茨 | BF6M1015CP-LA G | 6 | 11.9 | 38 | ≤205 | 3100*1350*1600 | 3000 | 详细参数`
- **ĐỔI** n113 b12 dòng 20 engine `BF8M1015C-LA G1A` | tổ máy `LZ-DE360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Deutz | cyl=8; disp=15.87; oil=47; fuel=≤190; dims=3300*1440*1600; weight=3000
  - nguồn: `| LZ-DE360 | 360/450 | 道依茨 | BF8M1015C-LA G1A | 8 | 15.87 | 47 | ≤190 | 3300*1440*1600 | 3000 | 详细参数`
- **ĐỔI** n113 b12 dòng 21 engine `BF8M1015CP-LA G1A` | tổ máy `LZ-DE380` | rated 475 kVA / 380 kW | khác: ∅ | hãng: Deutz | cyl=8; disp=15.87; oil=48; fuel=≤190; dims=3400*1500*1700; weight=3200
  - nguồn: `| LZ-DE380 | 380/475 | 道依茨 | BF8M1015CP-LA G1A | 8 | 15.87 | 48 | ≤190 | 3400*1500*1700 | 3200 | 详细参数`
- **ĐỔI** n113 b12 dòng 22 engine `2206C-E13TAG3` | tổ máy `LZ- P320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Perkins | cyl=6L; disp=12.5; oil=40; fuel=≤206; dims=3100*1120*1780; weight=3200
  - nguồn: `| LZ- P320 | 320/400 | 珀金斯 | 2206C-E13TAG3 | 6L | 12.5 | 40 | ≤206 | 3100*1120*1780 | 3200 | 详细参数`
- **ĐỔI** n113 b12 dòng 23 engine `2506C-E15TAG1` | tổ máy `LZ- P360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Perkins | cyl=6L; disp=15; oil=62; fuel=≤216; dims=3400*1270*1970; weight=4000
  - nguồn: `| LZ- P360 | 360/450 | 珀金斯 | 2506C-E15TAG1 | 6L | 15 | 62 | ≤216 | 3400*1270*1970 | 4000 | 详细参数`
- **ĐỔI** n115 b13 dòng 0 engine `MTAA11-G3` | tổ máy `LZ- C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=14; oil=39; fuel=≤205; dims=3000*1100*1850; weight=2650
  - nguồn: `| LZ- C280 | 280/350 | 重庆康明斯 | MTAA11-G3 | 6L | 14 | 39 | ≤205 | 3000*1100*1850 | 2650 | 详细参数`
- **ĐỔI** n115 b13 dòng 1 engine `NT855-G1B` | tổ máy `LZ- C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=14; oil=39; fuel=≤205; dims=3000*980*1750; weight=2700
  - nguồn: `| LZ- C280 | 280/350 | 重庆康明斯 | NT855-G1B | 6L | 14 | 39 | ≤205 | 3000*980*1750 | 2700 | 详细参数`
- **ĐỔI** n115 b13 dòng 2 engine `NTA855-G2A` | tổ máy `LZ- C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=14; oil=39; fuel=≤205; dims=3000*980*1750; weight=2800
  - nguồn: `| LZ- C300 | 300/375 | 重庆康明斯 | NTA855-G2A | 6L | 14 | 39 | ≤205 | 3000*980*1750 | 2800 | 详细参数`
- **ĐỔI** n115 b13 dòng 5 engine `6ZTAA13-G3` | tổ máy `LZ- C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=13; oil=40; fuel=≤197; dims=3000*1150*1700; weight=3200
  - nguồn: `| LZ- C300 | 300/375 | 东风康明斯 | 6ZTAA13-G3 | 6L | 13 | 40 | ≤197 | 3000*1150*1700 | 3200 | 详细参数`
- **ĐỔI** n115 b13 dòng 6 engine `WP12D317E200` | tổ máy `LZ-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=11.596; oil=28; fuel=≤218; dims=3000*880*1800; weight=3000
  - nguồn: `| LZ-W300 | 300/375 | 潍柴动力 | WP12D317E200 | 6 | 11.596 | 28 | ≤218 | 3000*880*1800 | 3000 | 详细参数`
- **ĐỔI** n115 b13 dòng 7 engine `TAD1342GE` | tổ máy `LZ- V260` | rated 325 kVA / 260 kW | khác: ∅ | hãng: Volvo Penta | cyl=6 L; disp=9.36; oil=34; fuel=≤202; dims=2900*1100*1600; weight=2450
  - nguồn: `| LZ- V260 | 260/325 | 瑞典沃尔沃 | TAD1342GE | 6 L | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450 | 详细参数`
- **ĐỔI** n115 b13 dòng 8 engine `TAD1343GE` | tổ máy `LZ- V300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Volvo Penta | cyl=6 L; disp=12.783; oil=35; fuel=≤198; dims=2950*1150*1600; weight=2600
  - nguồn: `| LZ- V300 | 300/375 | 瑞典沃尔沃 | TAD1343GE | 6 L | 12.783 | 35 | ≤198 | 2950*1150*1600 | 2600 | 详细参数`
- **ĐỔI** n115 b13 dòng 10 engine `WD145TAD30` | tổ máy `LZ- X300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: ∅ | cyl=6L; disp=14.5; oil=28; fuel=≤213; dims=3140*1170*1700; weight=3000
  - nguồn: `| LZ- X300 | 300/375 | 无锡动力 | WD145TAD30 | 6L | 14.5 | 28 | ≤213 | 3140*1170*1700 | 3000 | 详细参数`
- **ĐỔI** n115 b13 dòng 12 engine `SC12E460D2` | tổ máy `LZ- S300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=37; fuel=≤192; dims=3180*1100*1600; weight=2900
  - nguồn: `| LZ- S300 | 300/375 | 上柴股份 | SC12E460D2 | 6 | 11.8 | 37 | ≤192 | 3180*1100*1600 | 2900 | 详细参数`
- **ĐỔI** n115 b13 dòng 15 engine `6ETAA11.8-G32` | tổ máy `LZ-S300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=3180*1100*1600; weight=2900
  - nguồn: `| LZ-S300 | 300/375 | 上柴股份 | 6ETAA11.8-G32 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2900 | 详细参数`
- **ĐỔI** n115 b13 dòng 16 engine `6ETAA11.8-G33` | tổ máy `LZ-S320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=3180*1100*1600; weight=2900
  - nguồn: `| LZ-S320 | 320/400 | 上柴股份 | 6ETAA11.8-G33 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2900 | 详细参数`
- **ĐỔI** n115 b13 dòng 17 engine `YC6MJ480L-D20` | tổ máy `LZ- Y300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=11.726; oil=28; fuel=≤205; dims=3050*1200*1850; weight=2900
  - nguồn: `| LZ- Y300 | 300/375 | 广西玉柴 | YC6MJ480L-D20 | 6 | 11.726 | 28 | ≤205 | 3050*1200*1850 | 2900 | 详细参数`
- **ĐỔI** n115 b13 dòng 18 engine `YC6MJ500-D21` | tổ máy `LZ-Y320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=11.726; oil=28; fuel=≤205; dims=3050*1200*1850; weight=2900
  - nguồn: `| LZ-Y320 | 320/400 | 广西玉柴 | YC6MJ500-D21 | 6 | 11.726 | 28 | ≤205 | 3050*1200*1850 | 2900 | 详细参数`
- **ĐỔI** n115 b13 dòng 19 engine `YC6MK450-D30` | tổ máy `LZ-Y300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.34; oil=30; fuel=≤192; dims=3000*1100*1800; weight=2500
  - nguồn: `| LZ-Y300 | 300/375 | 广西玉柴 | YC6MK450-D30 | 6 | 10.34 | 30 | ≤192 | 3000*1100*1800 | 2500 | 详细参数`
- **ĐỔI** n115 b13 dòng 20 engine `BF6M1015C-LA G4` | tổ máy `LZ-DE300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Deutz | cyl=6; disp=11.9; oil=38; fuel=≤205; dims=3100*1350*1600; weight=2500
  - nguồn: `| LZ-DE300 | 300/375 | 道依茨 | BF6M1015C-LA G4 | 6 | 11.9 | 38 | ≤205 | 3100*1350*1600 | 2500 | 详细参数`
- **ĐỔI** n115 b13 dòng 22 engine `2206C-E13TAG2` | tổ máy `LZ- P280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Perkins | cyl=6L; disp=51.4; oil=40; fuel=≤209; dims=3100*1120*1780; weight=3000
  - nguồn: `| LZ- P280 | 280/350 | 珀金斯 | 2206C-E13TAG2 | 6L | 51.4 | 40 | ≤209 | 3100*1120*1780 | 3000 | 详细参数`
- **ĐỔI** n116 b14 dòng 0 engine `NTA855-G1A` | tổ máy `LZ- C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=14; oil=39; fuel=≤206; dims=2900*980*1750; weight=2600
  - nguồn: `| LZ- C250 | 250/312.5 | 重庆康明斯 | NTA855-G1A | 6L | 14 | 39 | ≤206 | 2900*980*1750 | 2600 | 详细参数`
- **ĐỔI** n116 b14 dòng 2 engine `NTA855-G1B` | tổ máy `LZ- C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=14; oil=39; fuel=≤205; dims=3000*980*1750; weight=2700
  - nguồn: `| LZ- C280 | 280/350 | 重庆康明斯 | NTA855-G1B | 6L | 14 | 39 | ≤205 | 3000*980*1750 | 2700 | 详细参数`
- **ĐỔI** n116 b14 dòng 3 engine `6LTAA9.5-G3` | tổ máy `LZ-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2800*850*1720; weight=2500
  - nguồn: `| LZ-C250 | 250/312.5 | 东风康明斯 | 6LTAA9.5-G3 | 6 | 9.5 | 28 | ≤205 | 2800*850*1720 | 2500 | 详细参数`
- **ĐỔI** n116 b14 dòng 4 engine `6LTAA9.5-G1` | tổ máy `LZ-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2800*850*1720; weight=2600
  - nguồn: `| LZ-C280 | 280/350 | 东风康明斯 | 6LTAA9.5-G1 | 6 | 9.5 | 28 | ≤205 | 2800*850*1720 | 2600 | 详细参数`
- **ĐỔI** n116 b14 dòng 5 engine `WP10D264E200` | tổ máy `LZ-W250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.726; oil=22; fuel=≤218; dims=2900*850*1720; weight=2500
  - nguồn: `| LZ-W250 | 250/312.5 | 潍柴动力 | WP10D264E200 | 6 | 9.726 | 22 | ≤218 | 2900*850*1720 | 2500 | 详细参数`
- **ĐỔI** n116 b14 dòng 6 engine `TAD1341GE` | tổ máy `LZ- V250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Volvo Penta | cyl=6 L; disp=9.36; oil=34; fuel=≤202; dims=2900*1100*1600; weight=2450
  - nguồn: `| LZ- V250 | 250/312.5 | 沃尔沃遍达 | TAD1341GE | 6 L | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450 | 详细参数`
- **ĐỔI** n116 b14 dòng 7 engine `TAD1342GE` | tổ máy `LZ- V260` | rated 325 kVA / 260 kW | khác: ∅ | hãng: Volvo Penta | cyl=6 L; disp=9.36; oil=34; fuel=≤202; dims=2900*1100*1600; weight=2450
  - nguồn: `| LZ- V260 | 260/325 | 沃尔沃遍达 | TAD1342GE | 6 L | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450 | 详细参数`
- **ĐỔI** n116 b14 dòng 8 engine `TAD1351GE` | tổ máy `LZ- V250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=9.36; oil=34; fuel=≤192; dims=2900*1100*1600; weight=2450
  - nguồn: `| LZ- V250 | 250/312.5 | 沃尔沃遍达 | TAD1351GE | 6 | 9.36 | 34 | ≤192 | 2900*1100*1600 | 2450 | 详细参数`
- **ĐỔI** n116 b14 dòng 9 engine `TAD1352GE` | tổ máy `LZ- V260` | rated 325 kVA / 260 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=34; fuel=≤192; dims=2900*1100*1600; weight=2450
  - nguồn: `| LZ- V260 | 260/325 | 沃尔沃遍达 | TAD1352GE | 6 | 12.78 | 34 | ≤192 | 2900*1100*1600 | 2450 | 详细参数`
- **ĐỔI** n116 b14 dòng 10 engine `WD135TAD28` | tổ máy `LZ- X250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: ∅ | cyl=6L; disp=13.5; oil=28; fuel=≤198; dims=3140*1170*1700; weight=2900
  - nguồn: `| LZ- X250 | 250/312.5 | 无锡动力 | WD135TAD28 | 6L | 13.5 | 28 | ≤198 | 3140*1170*1700 | 2900 | 详细参数`
- **ĐỔI** n116 b14 dòng 11 engine `SC9D340D2` | tổ máy `LZ- S220` | rated 275 kVA / 220 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.82; oil=27; fuel=≤195; dims=2700*1040*1490; weight=1750
  - nguồn: `| LZ- S220 | 220/275 | 上柴股份 | SC9D340D2 | 6 | 8.82 | 27 | ≤195 | 2700*1040*1490 | 1750 | 详细参数`
- **ĐỔI** n116 b14 dòng 12 engine `SC13G355D2` | tổ máy `LZ- S230` | rated 287.5 kVA / 230 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤200; dims=3000*1160*1700; weight=2450
  - nguồn: `| LZ- S230 | 230/287.5 | 上柴股份 | SC13G355D2 | 6 | 12.88 | 33 | ≤200 | 3000*1160*1700 | 2450 | 详细参数`
- **ĐỔI** n116 b14 dòng 13 engine `SC13G420D2` | tổ máy `LZ- S250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤200; dims=3150*1230*1670; weight=2850
  - nguồn: `| LZ- S250 | 250/312.5 | 上柴股份 | SC13G420D2 | 6 | 12.88 | 33 | ≤200 | 3150*1230*1670 | 2850 | 详细参数`
- **ĐỔI** n116 b14 dòng 14 engine `YC6MK420L-D20` | tổ máy `LZ- Y250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.388; oil=28; fuel=≤205; dims=3000*1100*1800; weight=2700
  - nguồn: `| LZ- Y250 | 250/312.5 | 广西玉柴 | YC6MK420L-D20 | 6 | 10.388 | 28 | ≤205 | 3000*1100*1800 | 2700 | 详细参数`
- **ĐỔI** n116 b14 dòng 15 engine `YC6MK420-D30` | tổ máy `LZ-Y250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.388; oil=28; fuel=≤195; dims=3000*1100*1800; weight=2700
  - nguồn: `| LZ-Y250 | 250/312.5 | 广西玉柴 | YC6MK420-D30 | 6 | 10.388 | 28 | ≤195 | 3000*1100*1800 | 2700 | 详细参数`
- **ĐỔI** n116 b14 dòng 16 engine `BF6M1015C-LA G2A` | tổ máy `LZ-DE250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Deutz | cyl=6; disp=11.9; oil=38; fuel=≤205; dims=2900*1350*1600; weight=2300
  - nguồn: `| LZ-DE250 | 250/312.5 | 道依茨 | BF6M1015C-LA G2A | 6 | 11.9 | 38 | ≤205 | 2900*1350*1600 | 2300 | 详细参数`
- **ĐỔI** n116 b14 dòng 17 engine `BF6M1015C-LA G3A` | tổ máy `LZ-DE280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Deutz | cyl=6; disp=11.9; oil=38; fuel=≤205; dims=2900*1350*1600; weight=2500
  - nguồn: `| LZ-DE280 | 280/350 | 道依茨 | BF6M1015C-LA G3A | 6 | 11.9 | 38 | ≤205 | 2900*1350*1600 | 2500 | 详细参数`
- **ĐỔI** n116 b14 dòng 18 engine `1606A-E93TAG5` | tổ máy `LZ- P240` | rated 300 kVA / 240 kW | khác: ∅ | hãng: Perkins | cyl=6L; disp=9.3; oil=36; fuel=≤210; dims=800*1000*1960; weight=2420
  - nguồn: `| LZ- P240 | 240/300 | 珀金斯 | 1606A-E93TAG5 | 6L | 9.3 | 36 | ≤210 | 800*1000*1960 | 2420 | 详细参数`
- **ĐỔI** n116 b14 dòng 20 engine `NT137LR22` | tổ máy `LZ- T220` | rated 275 kVA / 220 kW | khác: ∅ | hãng: Tongchai | cyl=6; disp=13.74; oil=28.7; fuel=≤196; dims=2800*1250*1800; weight=2300
  - nguồn: `| LZ- T220 | 220/275 | 通柴 | NT137LR22 | 6 | 13.74 | 28.7 | ≤196 | 2800*1250*1800 | 2300 | 详细参数`
- **ĐỔI** n116 b14 dòng 21 engine `NT144LU25` | tổ máy `LZ- T250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Tongchai | cyl=6; disp=14.42; oil=28.7; fuel=≤196; dims=3000*1250*1900; weight=2600
  - nguồn: `| LZ- T250 | 250/312.5 | 通柴 | NT144LU25 | 6 | 14.42 | 28.7 | ≤196 | 3000*1250*1900 | 2600 | 详细参数`
- **ĐỔI** n117 b15 dòng 0 engine `NT855-GA` | tổ máy `LZ-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=14; oil=37; fuel=≤201; dims=2900*980*1750; weight=2500
  - nguồn: `| LZ-C200 | 200/250 | 重庆康明斯 | NT855-GA | 6L | 14 | 37 | ≤201 | 2900*980*1750 | 2500 | 详细参数`
- **ĐỔI** n117 b15 dòng 1 engine `6LTAA8.9-G2` | tổ máy `LZ- C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=8.9; oil=28; fuel=≤205; dims=2800*850*1720; weight=1900
  - nguồn: `| LZ- C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G2 | 6L | 8.9 | 28 | ≤205 | 2800*850*1720 | 1900 | 详细参数`
- **ĐỔI** n117 b15 dòng 2 engine `QSL8.9-G2` | tổ máy `LZ-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2800*850*1720; weight=1900
  - nguồn: `| LZ-C200 | 200/250 | 东风康明斯 | QSL8.9-G2 | 6 | 8.9 | 28 | ≤195 | 2800*850*1720 | 1900 | 详细参数`
- **ĐỔI** n117 b15 dòng 3 engine `QSL8.9-G3` | tổ máy `LZ-C210` | rated 262.5 kVA / 210 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2800*850*1720; weight=2000
  - nguồn: `| LZ-C210 | 210/262.5 | 东风康明斯 | QSL8.9-G3 | 6 | 8.9 | 28 | ≤195 | 2800*850*1720 | 2000 | 详细参数`
- **ĐỔI** n117 b15 dòng 4 engine `QSL8.9-G4` | tổ máy `LZ-C230` | rated 287.5 kVA / 230 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2800*850*1720; weight=2000
  - nguồn: `| LZ-C230 | 230/287.5 | 东风康明斯 | QSL8.9-G4 | 6 | 8.9 | 28 | ≤195 | 2800*850*1720 | 2000 | 详细参数`
- **ĐỔI** n117 b15 dòng 5 engine `WP10D238E200` | tổ máy `LZ-W200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.726; oil=22; fuel=≤218; dims=2800*850*1720; weight=2200
  - nguồn: `| LZ-W200 | 200/250 | 潍柴动力 | WP10D238E200 | 6 | 9.726 | 22 | ≤218 | 2800*850*1720 | 2200 | 详细参数`
- **ĐỔI** n117 b15 dòng 6 engine `TAD734GE` | tổ máy `LZ-V200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Volvo Penta | cyl=6 L; disp=7.15; oil=32; fuel=≤210; dims=2550*1050*1600; weight=2000
  - nguồn: `| LZ-V200 | 200/250 | 沃尔沃遍达 | TAD734GE | 6 L | 7.15 | 32 | ≤210 | 2550*1050*1600 | 2000 | 详细参数`
- **ĐỔI** n117 b15 dòng 7 engine `TAD754GE` | tổ máy `LZ-V200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=32; fuel=≤195; dims=2550*1050*1600; weight=2000
  - nguồn: `| LZ-V200 | 200/250 | 沃尔沃遍达 | TAD754GE | 6 | 7.15 | 32 | ≤195 | 2550*1050*1600 | 2000 | 详细参数`
- **ĐỔI** n117 b15 dòng 8 engine `WD129TAD23` | tổ máy `LZ- X200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: ∅ | cyl=6L; disp=12.9; oil=24; fuel=≤198; dims=3000*1170*1700; weight=2500
  - nguồn: `| LZ- X200 | 200/250 | 无锡动力 | WD129TAD23 | 6L | 12.9 | 24 | ≤198 | 3000*1170*1700 | 2500 | 详细参数`
- **ĐỔI** n117 b15 dòng 9 engine `SC13G310D2` | tổ máy `LZ-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤200; dims=2520*980*1500; weight=1540
  - nguồn: `| LZ-S200 | 200/250 | 上柴股份 | SC13G310D2 | 6 | 12.88 | 33 | ≤200 | 2520*980*1500 | 1540 | 详细参数`
- **ĐỔI** n117 b15 dòng 10 engine `SC9D310D2` | tổ máy `LZ- S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.82; oil=27; fuel=≤200; dims=2520*980*1500; weight=1540
  - nguồn: `| LZ- S200 | 200/250 | 上柴股份 | SC9D310D2 | 6 | 8.82 | 27 | ≤200 | 2520*980*1500 | 1540 | 详细参数`
- **ĐỔI** n117 b15 dòng 13 engine `6DTAA8.9-G32` | tổ máy `LZ-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=15; fuel=≤195; dims=2700*1040*1490; weight=1750
  - nguồn: `| LZ-S200 | 200/250 | 上柴股份 | 6DTAA8.9-G32 | 6 | 8.9 | 15 | ≤195 | 2700*1040*1490 | 1750 | 详细参数`
- **ĐỔI** n117 b15 dòng 14 engine `6DTAA8.9-G33` | tổ máy `LZ-S220` | rated 275 kVA / 220 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=15; fuel=≤195; dims=2700*1040*1490; weight=1750
  - nguồn: `| LZ-S220 | 220/275 | 上柴股份 | 6DTAA8.9-G33 | 6 | 8.9 | 15 | ≤195 | 2700*1040*1490 | 1750 | 详细参数`
- **ĐỔI** n117 b15 dòng 15 engine `YC6MK350L-D20` | tổ máy `LZ- Y200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.338; oil=28; fuel=≤205; dims=2800*1100*1700; weight=2300
  - nguồn: `| LZ- Y200 | 200/250 | 广西玉柴 | YC6MK350L-D20 | 6 | 10.338 | 28 | ≤205 | 2800*1100*1700 | 2300 | 详细参数`
- **ĐỔI** n117 b15 dòng 16 engine `YC6MK350-D30` | tổ máy `LZ-Y200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.338; oil=28; fuel=≤195; dims=2800*1100*1700; weight=2300
  - nguồn: `| LZ-Y200 | 200/250 | 广西玉柴 | YC6MK350-D30 | 6 | 10.338 | 28 | ≤195 | 2800*1100*1700 | 2300 | 详细参数`
- **ĐỔI** n117 b15 dòng 17 engine `BF6M1015-LA GA` | tổ máy `LZ-DE200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Deutz | cyl=6; disp=11.9; oil=36; fuel=≤205; dims=2720*1350*1600; weight=2300
  - nguồn: `| LZ-DE200 | 200/250 | 道依茨 | BF6M1015-LA GA | 6 | 11.9 | 36 | ≤205 | 2720*1350*1600 | 2300 | 详细参数`
- **ĐỔI** n117 b15 dòng 18 engine `1306C-E87TAG6` | tổ máy `LZ- P200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Perkins | cyl=6L; disp=8.7; oil=26.4; fuel=≤246; dims=2580*930*1670; weight=2000
  - nguồn: `| LZ- P200 | 200/250 | 珀金斯 | 1306C-E87TAG6 | 6L | 8.7 | 26.4 | ≤246 | 2580*930*1670 | 2000 | 详细参数`
- **ĐỔI** n117 b15 dòng 20 engine `NT129LA21` | tổ máy `LZ- T200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Tongchai | cyl=6; disp=12.9; oil=28.7; fuel=≤196; dims=2800*1250*1800; weight=2300
  - nguồn: `| LZ- T200 | 200/250 | 通柴 | NT129LA21 | 6 | 12.9 | 28.7 | ≤196 | 2800*1250*1800 | 2300 | 详细参数`
- **ĐỔI** n118 b16 dòng 0 engine `6CTAA8.3-G2` | tổ máy `LZ- C180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=8.3; oil=24; fuel=≤205; dims=2600*850*1650; weight=1600
  - nguồn: `| LZ- C180 | 180/225 | 东风康明斯 | 6CTAA8.3-G2 | 6L | 8.3 | 24 | ≤205 | 2600*850*1650 | 1600 | 详细参数`
- **ĐỔI** n118 b16 dòng 1 engine `TAD733GE` | tổ máy `LZ-V160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Volvo Penta | cyl=6 L; disp=7.15; oil=29; fuel=≤210; dims=2500*1000*1600; weight=1800
  - nguồn: `| LZ-V160 | 160/200 | 沃尔沃遍达 | TAD733GE | 6 L | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1800 | 详细参数`
- **ĐỔI** n118 b16 dòng 2 engine `TAD753GE` | tổ máy `LZ-V160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤195; dims=2500*1000*1600; weight=1800
  - nguồn: `| LZ-V160 | 160/200 | 沃尔沃遍达 | TAD753GE | 6 | 7.15 | 29 | ≤195 | 2500*1000*1600 | 1800 | 详细参数`
- **ĐỔI** n118 b16 dòng 3 engine `SC7H250D2` | tổ máy `LZ- S160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤205; dims=2450*940*1380; weight=1330
  - nguồn: `| LZ- S160 | 160/200 | 上柴股份 | SC7H250D2 | 6 | 6.5 | 20 | ≤205 | 2450*940*1380 | 1330 | 详细参数`
- **ĐỔI** n118 b16 dòng 4 engine `SC8D280D2` | tổ máy `LZ- S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.27; oil=19; fuel=≤205; dims=2520*980*1500; weight=1520
  - nguồn: `| LZ- S180 | 180/225 | 上柴股份 | SC8D280D2 | 6 | 8.27 | 19 | ≤205 | 2520*980*1500 | 1520 | 详细参数`
- **ĐỔI** n118 b16 dòng 5 engine `6HTAA6.5-G34` | tổ máy `LZ-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=15; fuel=≤193; dims=2520*980*1500; weight=1500
  - nguồn: `| LZ-S180 | 180/225 | 上柴股份 | 6HTAA6.5-G34 | 6 | 6.5 | 15 | ≤193 | 2520*980*1500 | 1500 | 详细参数`
- **ĐỔI** n118 b16 dòng 6 engine `6DTAA8.9-G31` | tổ máy `LZ-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=15; fuel=≤193; dims=2520*980*1500; weight=1500
  - nguồn: `| LZ-S180 | 180/225 | 上柴股份 | 6DTAA8.9-G31 | 6 | 8.9 | 15 | ≤193 | 2520*980*1500 | 1500 | 详细参数`
- **ĐỔI** n118 b16 dòng 7 engine `YC6A245L-D20` | tổ máy `LZ- Y160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22-25; fuel=≤205; dims=2500*900*1650; weight=1600
  - nguồn: `| LZ- Y160 | 160/200 | 广西玉柴 | YC6A245L-D20 | 6 | 7.25 | 22-25 | ≤205 | 2500*900*1650 | 1600 | 详细参数`
- **ĐỔI** n118 b16 dòng 8 engine `YC6A245-D30` | tổ máy `LZ-Y160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=25; fuel=≤192; dims=2500*900*1650; weight=1600
  - nguồn: `| LZ-Y160 | 160/200 | 广西玉柴 | YC6A245-D30 | 6 | 7.25 | 25 | ≤192 | 2500*900*1650 | 1600 | 详细参数`
- **ĐỔI** n118 b16 dòng 9 engine `1106A-70TAG3` | tổ máy `LZ- P160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Perkins | cyl=6L; disp=7.01; oil=16.5; fuel=≤213; dims=2550*930*1670; weight=1800
  - nguồn: `| LZ- P160 | 160/200 | 珀金斯 | 1106A-70TAG3 | 6L | 7.01 | 16.5 | ≤213 | 2550*930*1670 | 1800 | 详细参数`
- **ĐỔI** n118 b16 dòng 10 engine `1106A-70TAG3` | tổ máy `LZ- P176` | rated 220 kVA / 176 kW | khác: ∅ | hãng: Perkins | cyl=6L; disp=7.01; oil=16.5; fuel=≤213; dims=2550*930*1670; weight=1900
  - nguồn: `| LZ- P176 | 176/220 | 珀金斯 | 1106A-70TAG3 | 6L | 7.01 | 16.5 | ≤213 | 2550*930*1670 | 1900 | 详细参数`
- **ĐỔI** n119 b17 dòng 0 engine `6CTA8.3-G1` | tổ máy `LZ- C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=8.3; oil=24; fuel=≤205; dims=2500*850*1600; weight=1350
  - nguồn: `| LZ- C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G1 | 6L | 8.3 | 24 | ≤205 | 2500*850*1600 | 1350 | 详细参数`
- **ĐỔI** n119 b17 dòng 1 engine `6CTA8.3-G2` | tổ máy `LZ- C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=8.3; oil=24; fuel=≤205; dims=2500*850*1600; weight=1350
  - nguồn: `| LZ- C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G2 | 6L | 8.3 | 24 | ≤205 | 2500*850*1600 | 1350 | 详细参数`
- **ĐỔI** n119 b17 dòng 2 engine `QSB6.7-G4` | tổ máy `LZ-C160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=6.7; oil=20; fuel=≤192; dims=2500*850*1600; weight=1350
  - nguồn: `| LZ-C160 | 160/200 | 东风康明斯 | QSB6.7-G4 | 6 | 6.7 | 20 | ≤192 | 2500*850*1600 | 1350 | 详细参数`
- **ĐỔI** n119 b17 dòng 3 engine `WP10D200E200` | tổ máy `LZ-W150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.726; oil=20; fuel=≤218; dims=2500*950*1650; weight=1800
  - nguồn: `| LZ-W150 | 150/187.5 | 潍柴动力 | WP10D200E200 | 6 | 9.726 | 20 | ≤218 | 2500*950*1650 | 1800 | 详细参数`
- **ĐỔI** n119 b17 dòng 4 engine `R6113ZLD` | tổ máy `LZ-H150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=7.52; oil=28; fuel=≤218; dims=2500*900*1500; weight=1600
  - nguồn: `| LZ-H150 | 150/187.5 | 潍柴华丰 | R6113ZLD | 6 | 7.52 | 28 | ≤218 | 2500*900*1500 | 1600 | 详细参数`
- **ĐỔI** n119 b17 dòng 5 engine `TAD732GE` | tổ máy `LZ-V150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Volvo Penta | cyl=6 L; disp=7.15; oil=29; fuel=≤210; dims=2500*1000*1600; weight=1550
  - nguồn: `| LZ-V150 | 150/187.5 | 沃尔沃遍达 | TAD732GE | 6 L | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1550 | 详细参数`
- **ĐỔI** n119 b17 dòng 7 engine `TAD752GE` | tổ máy `LZ-V150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤192; dims=2500*1000*1600; weight=1550
  - nguồn: `| LZ-V150 | 150/187.5 | 沃尔沃遍达 | TAD752GE | 6 | 7.15 | 29 | ≤192 | 2500*1000*1600 | 1550 | 详细参数`
- **ĐỔI** n119 b17 dòng 8 engine `TAD753GE` | tổ máy `LZ-V160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=32; fuel=≤192; dims=2500*1000*1600; weight=1800
  - nguồn: `| LZ-V160 | 160/200 | 沃尔沃遍达 | TAD753GE | 6 | 7.15 | 32 | ≤192 | 2500*1000*1600 | 1800 | 详细参数`
- **ĐỔI** n119 b17 dòng 9 engine `SC7H230D2` | tổ máy `LZ-S150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤205; dims=2400*940*1380; weight=1250
  - nguồn: `| LZ-S150 | 150/187.5 | 上柴股份 | SC7H230D2 | 6 | 6.5 | 20 | ≤205 | 2400*940*1380 | 1250 | 详细参数`
- **ĐỔI** n119 b17 dòng 11 engine `6HTAA6.5-G32` | tổ máy `LZ-S150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=15; fuel=≤192; dims=2400*940*1380; weight=1200
  - nguồn: `| LZ-S150 | 150/187.5 | 上柴股份 | 6HTAA6.5-G32 | 6 | 6.5 | 15 | ≤192 | 2400*940*1380 | 1200 | 详细参数`
- **ĐỔI** n119 b17 dòng 12 engine `6HTAA6.5-G35` | tổ máy `LZ-S160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=15; fuel=≤192; dims=2400*940*1380; weight=1200
  - nguồn: `| LZ-S160 | 160/200 | 上柴股份 | 6HTAA6.5-G35 | 6 | 6.5 | 15 | ≤192 | 2400*940*1380 | 1200 | 详细参数`
- **ĐỔI** n119 b17 dòng 13 engine `6HTAA6.5-G33` | tổ máy `LZ-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=15; fuel=≤192; dims=2400*940*1380; weight=1300
  - nguồn: `| LZ-S180 | 180/225 | 上柴股份 | 6HTAA6.5-G33 | 6 | 6.5 | 15 | ≤192 | 2400*940*1380 | 1300 | 详细参数`
- **ĐỔI** n119 b17 dòng 14 engine `6HTAA6.5-G34` | tổ máy `LZ-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=15; fuel=≤192; dims=2400*940*1380; weight=1300
  - nguồn: `| LZ-S180 | 180/225 | 上柴股份 | 6HTAA6.5-G34 | 6 | 6.5 | 15 | ≤192 | 2400*940*1380 | 1300 | 详细参数`
- **ĐỔI** n119 b17 dòng 15 engine `6DTAA8.9-G31` | tổ máy `LZ-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=15; fuel=≤192; dims=2520*980*1500; weight=1350
  - nguồn: `| LZ-S180 | 180/225 | 上柴股份 | 6DTAA8.9-G31 | 6 | 8.9 | 15 | ≤192 | 2520*980*1500 | 1350 | 详细参数`
- **ĐỔI** n119 b17 dòng 16 engine `YC6A200L-D20` | tổ máy `LZ- Y130` | rated 163 kVA / 130 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.525; oil=22; fuel=≤205; dims=2450*850*1500; weight=1500
  - nguồn: `| LZ- Y130 | 130/163 | 广西玉柴 | YC6A200L-D20 | 6 | 7.525 | 22 | ≤205 | 2450*850*1500 | 1500 | 详细参数`
- **ĐỔI** n119 b17 dòng 17 engine `YC6A230L-D20` | tổ máy `LZ- Y150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.525; oil=22; fuel=≤205; dims=2500*900*1650; weight=1600
  - nguồn: `| LZ- Y150 | 150/187.5 | 广西玉柴 | YC6A230L-D20 | 6 | 7.525 | 22 | ≤205 | 2500*900*1650 | 1600 | 详细参数`
- **ĐỔI** n119 b17 dòng 18 engine `YC6A230-D30` | tổ máy `LZ-Y150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; fuel=≤192; dims=2500*900*1650; weight=1600
  - nguồn: `| LZ-Y150 | 150/187.5 | 广西玉柴 | YC6A230-D30 | 6 | 7.25 | 22 | ≤192 | 2500*900*1650 | 1600 | 详细参数`
- **ĐỔI** n119 b17 dòng 19 engine `YC6A245L-D21` | tổ máy `LZ- Y160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.8; oil=22-25; fuel=≤205; dims=2500*900*1650; weight=1600
  - nguồn: `| LZ- Y160 | 160/200 | 广西玉柴 | YC6A245L-D21 | 6 | 7.8 | 22-25 | ≤205 | 2500*900*1650 | 1600 | 详细参数`
- **ĐỔI** n119 b17 dòng 20 engine `YC6A245-D30` | tổ máy `LZ-Y160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.8; oil=25; fuel=≤195; dims=2500*900*1650; weight=1600
  - nguồn: `| LZ-Y160 | 160/200 | 广西玉柴 | YC6A245-D30 | 6 | 7.8 | 25 | ≤195 | 2500*900*1650 | 1600 | 详细参数`
- **ĐỔI** n119 b17 dòng 21 engine `YC6A275-D30` | tổ máy `LZ-Y180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.8; oil=25; fuel=≤195; dims=2500*900*1650; weight=1700
  - nguồn: `| LZ-Y180 | 180/225 | 广西玉柴 | YC6A275-D30 | 6 | 7.8 | 25 | ≤195 | 2500*900*1650 | 1700 | 详细参数`
- **ĐỔI** n120 b18 dòng 0 engine `6BTAA5.9-G2` | tổ máy `LZ- C120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=5.88; oil=16; fuel=≤208; dims=2300*850*1450; weight=1100
  - nguồn: `| LZ- C120 | 120/150 | 东风康明斯 | 6BTAA5.9-G2 | 6L | 5.88 | 16 | ≤208 | 2300*850*1450 | 1100 | 详细参数`
- **ĐỔI** n120 b18 dòng 1 engine `QSB6.7-G3` | tổ máy `LZ-C140` | rated 175 kVA / 140 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=6.7; oil=20; fuel=≤195; dims=2300*850*1450; weight=1200
  - nguồn: `| LZ-C140 | 140/175 | 东风康明斯 | QSB6.7-G3 | 6 | 6.7 | 20 | ≤195 | 2300*850*1450 | 1200 | 详细参数`
- **ĐỔI** n120 b18 dòng 2 engine `WP6D152E200` | tổ máy `LZ-W120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤224; dims=2500*900*1600; weight=1600
  - nguồn: `| LZ-W120 | 120/150 | 潍柴动力 | WP6D152E200 | 6 | 6.75 | 18 | ≤224 | 2500*900*1600 | 1600 | 详细参数`
- **ĐỔI** n120 b18 dòng 3 engine `R6105IZLD7` | tổ máy `LZ-H120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=7.01; oil=26; fuel=≤218; dims=2400*750*1400; weight=1350
  - nguồn: `| LZ-H120 | 120/150 | 潍柴华丰 | R6105IZLD7 | 6 | 7.01 | 26 | ≤218 | 2400*750*1400 | 1350 | 详细参数`
- **ĐỔI** n120 b18 dòng 4 engine `TAD731GE` | tổ máy `LZ-V120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Volvo Penta | cyl=6 L; disp=7.15; oil=20; fuel=≤210; dims=2500*850*1450; weight=1400
  - nguồn: `| LZ-V120 | 120/150 | 瑞典沃尔沃 | TAD731GE | 6 L | 7.15 | 20 | ≤210 | 2500*850*1450 | 1400 | 详细参数`
- **ĐỔI** n120 b18 dòng 5 engine `SC4H180D2` | tổ máy `LZ-S120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=20; fuel=≤198; dims=2100*930*1190; weight=1080
  - nguồn: `| LZ-S120 | 120/150 | 上柴股份 | SC4H180D2 | 4 | 4.3 | 20 | ≤198 | 2100*930*1190 | 1080 | 详细参数`
- **ĐỔI** n120 b18 dòng 6 engine `YC6B180L-D20` | tổ máy `LZ- Y120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.871; oil=17; fuel=≤205; dims=2400*850*1500; weight=1300
  - nguồn: `| LZ- Y120 | 120/150 | 广西玉柴 | YC6B180L-D20 | 6 | 6.871 | 17 | ≤205 | 2400*850*1500 | 1300 | 详细参数`
- **ĐỔI** n120 b18 dòng 7 engine `YC6B205L-D20` | tổ máy `LZ- Y130` | rated 163 kVA / 130 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; fuel=≤205; dims=2450*850*1500; weight=1500
  - nguồn: `| LZ- Y130 | 130/163 | 广西玉柴 | YC6B205L-D20 | 6 | 7.25 | 22 | ≤205 | 2450*850*1500 | 1500 | 详细参数`
- **ĐỔI** n120 b18 dòng 8 engine `YC6A205-D30` | tổ máy `LZ-Y120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; fuel=≤192; dims=2450*850*1500; weight=1500
  - nguồn: `| LZ-Y120 | 120/150 | 广西玉柴 | YC6A205-D30 | 6 | 7.25 | 22 | ≤192 | 2450*850*1500 | 1500 | 详细参数`
- **ĐỔI** n120 b18 dòng 9 engine `1106A-70TG1` | tổ máy `LZ- P110` | rated 137 kVA / 110 kW | khác: ∅ | hãng: Perkins | cyl=6L; disp=12.6; oil=16.6; fuel=≤203; dims=2410*930*1650; weight=1550
  - nguồn: `| LZ- P110 | 110/137 | 珀金斯 | 1106A-70TG1 | 6L | 12.6 | 16.6 | ≤203 | 2410*930*1650 | 1550 | 详细参数`
- **ĐỔI** n120 b18 dòng 10 engine `1106A-70TAG2` | tổ máy `LZ- P120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Perkins | cyl=6L; disp=7.01; oil=16.6; dims=2410*930*1650; weight=1600
  - nguồn: `| LZ- P120 | 120/150 | 珀金斯 | 1106A-70TAG2 | 6L | 7.01 | 16.6 | 105/135 | 2410*930*1650 | 1600 | 详细参数`
- **ĐỔI** n121 b19 dòng 0 engine `6BTA5.9-G2` | tổ máy `LZ- C100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=5.88; oil=16; fuel=≤208; dims=2300*850*1450; weight=1100
  - nguồn: `| LZ- C100 | 100/125 | 东风康明斯 | 6BTA5.9-G2 | 6L | 5.88 | 16 | ≤208 | 2300*850*1450 | 1100 | 详细参数`
- **ĐỔI** n121 b19 dòng 1 engine `QSB5.9-G3` | tổ máy `LZ-C110` | rated 137.5 kVA / 110 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤195; dims=2300*850*1450; weight=1100
  - nguồn: `| LZ-C110 | 110/137.5 | 东风康明斯 | QSB5.9-G3 | 6 | 5.88 | 16 | ≤195 | 2300*850*1450 | 1100 | 详细参数`
- **ĐỔI** n121 b19 dòng 2 engine `WP4D108E200` | tổ máy `LZ-W90` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=17; fuel=≤258; dims=2200*800*1400; weight=1200
  - nguồn: `| LZ-W90 | 90/112.5 | 潍柴动力 | WP4D108E200 | 4 | 4.5 | 17 | ≤258 | 2200*800*1400 | 1200 | 详细参数`
- **ĐỔI** n121 b19 dòng 3 engine `WP6D132E200` | tổ máy `LZ-W100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤231; dims=2400*850*1400; weight=1400
  - nguồn: `| LZ-W100 | 100/125 | 潍柴动力 | WP6D132E200 | 6 | 6.75 | 18 | ≤231 | 2400*850*1400 | 1400 | 详细参数`
- **ĐỔI** n121 b19 dòng 4 engine `R6105AZLD-1` | tổ máy `LZ-H100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=26; fuel=≤218; dims=2400*750*1400; weight=1300
  - nguồn: `| LZ-H100 | 100/125 | 潍柴华丰 | R6105AZLD-1 | 6 | 6.75 | 26 | ≤218 | 2400*750*1400 | 1300 | 详细参数`
- **ĐỔI** n121 b19 dòng 5 engine `TAD532GE` | tổ máy `LZ-V100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Volvo Penta | cyl=4L; disp=4.76; oil=13; fuel=≤206; dims=2500*750*1400; weight=1300
  - nguồn: `| LZ-V100 | 100/125 | 沃尔沃遍达 | TAD532GE | 4L | 4.76 | 13 | ≤206 | 2500*750*1400 | 1300 | 详细参数`
- **ĐỔI** n121 b19 dòng 6 engine `TAD750GE` | tổ máy `LZ-V100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2500*750*1400; weight=1300
  - nguồn: `| LZ-V100 | 100/125 | 沃尔沃遍达 | TAD750GE | 4 | 4.76 | 13 | ≤206 | 2500*750*1400 | 1300 | 详细参数`
- **ĐỔI** n121 b19 dòng 7 engine `SC4H160D2` | tổ máy `LZ-S100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤198; dims=2060*930*1190; weight=1020
  - nguồn: `| LZ-S100 | 100/125 | 上柴股份 | SC4H160D2 | 4 | 4.3 | 15 | ≤198 | 2060*930*1190 | 1020 | 详细参数`
- **ĐỔI** n121 b19 dòng 8 engine `4HTAA4.3-G35` | tổ máy `LZ-S100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=2060*930*1190; weight=1020
  - nguồn: `| LZ-S100 | 100/125 | 上柴股份 | 4HTAA4.3-G35 | 4 | 4.3 | 13 | ≤192 | 2060*930*1190 | 1020 | 详细参数`
- **ĐỔI** n121 b19 dòng 9 engine `YC6B155L-D20` | tổ máy `LZ- Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.871; oil=17; fuel=≤198; dims=2400*850*1500; weight=1300
  - nguồn: `| LZ- Y100 | 100/125 | 广西玉柴 | YC6B155L-D20 | 6 | 6.871 | 17 | ≤198 | 2400*850*1500 | 1300 | 详细参数`
- **ĐỔI** n121 b19 dòng 10 engine `YC4D155-D31` | tổ máy `LZ-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; fuel=≤195; dims=2300*900*1500; weight=1200
  - nguồn: `| LZ-Y100 | 100/125 | 广西玉柴 | YC4D155-D31 | 4 | 4.21 | 13 | ≤195 | 2300*900*1500 | 1200 | 详细参数`
- **ĐỔI** n121 b19 dòng 11 engine `YC4A190-D30` | tổ máy `LZ-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.84; oil=17; fuel=≤195; dims=2300*900*1500; weight=1200
  - nguồn: `| LZ-Y100 | 100/125 | 广西玉柴 | YC4A190-D30 | 4 | 4.84 | 17 | ≤195 | 2300*900*1500 | 1200 | 详细参数`
- **ĐỔI** n122 b20 dòng 0 engine `6BT5.9-G1` | tổ máy `LZ-C80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=5.88; oil=16; fuel=≤206; dims=2100*850*1450; weight=950
  - nguồn: `| LZ-C80 | 80/100 | 东风康明斯 | 6BT5.9-G1 | 6L | 5.88 | 16 | ≤206 | 2100*850*1450 | 950 | 详细参数`
- **ĐỔI** n122 b20 dòng 1 engine `6BT5.9-G2` | tổ máy `LZ-C80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=5.88; oil=16; fuel=≤206; dims=2100*850*1450; weight=950
  - nguồn: `| LZ-C80 | 80/100 | 东风康明斯 | 6BT5.9-G2 | 6L | 5.88 | 16 | ≤206 | 2100*850*1450 | 950 | 详细参数`
- **ĐỔI** n122 b20 dòng 2 engine `QSB59-G2` | tổ máy `LZ-C90` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤195; dims=2100*850*1450; weight=950
  - nguồn: `| LZ-C90 | 90/112.5 | 东风康明斯 | QSB59-G2 | 6 | 5.88 | 16 | ≤195 | 2100*850*1450 | 950 | 详细参数`
- **ĐỔI** n122 b20 dòng 3 engine `WP4D100E200` | tổ máy `LZ-W80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=10; fuel=≤258; dims=2100*800*1400; weight=1050
  - nguồn: `| LZ-W80 | 80/100 | 潍柴动力 | WP4D100E200 | 4 | 4.5 | 10 | ≤258 | 2100*800*1400 | 1050 | 详细参数`
- **ĐỔI** n122 b20 dòng 5 engine `WP4.1D100E200` | tổ máy `LZ-W90` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.1; oil=17; fuel=≤220; dims=2200*800*1400; weight=1200
  - nguồn: `| LZ-W90 | 90/112.5 | 潍柴动力 | WP4.1D100E200 | 4 | 4.1 | 17 | ≤220 | 2200*800*1400 | 1200 | 详细参数`
- **ĐỔI** n122 b20 dòng 6 engine `R6105ZD16-1` | tổ máy `LZ-H75` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.49; oil=22; fuel=≤218; dims=2300*750*1400; weight=1200
  - nguồn: `| LZ-H75 | 75/93.75 | 潍柴华丰 | R6105ZD16-1 | 6 | 6.49 | 22 | ≤218 | 2300*750*1400 | 1200 | 详细参数`
- **ĐỔI** n122 b20 dòng 7 engine `R6105ZLD-1` | tổ máy `LZ-H90` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=26; fuel=≤218; dims=2300*750*1400; weight=1300
  - nguồn: `| LZ-H90 | 90/112.5 | 潍柴华丰 | R6105ZLD-1 | 6 | 6.75 | 26 | ≤218 | 2300*750*1400 | 1300 | 详细参数`
- **ĐỔI** n122 b20 dòng 8 engine `SC4H115D2` | tổ máy `LZ- S75` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤205; dims=1950*890*1170; weight=970
  - nguồn: `| LZ- S75 | 75/93.75 | 上柴股份 | SC4H115D2 | 4 | 4.3 | 15 | ≤205 | 1950*890*1170 | 970 | 详细参数`
- **ĐỔI** n122 b20 dòng 9 engine `YC6B135Z-D20` | tổ máy `LZ- Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.871; oil=17; fuel=≤200; dims=2300*800*1350; weight=1200
  - nguồn: `| LZ- Y80 | 80/100 | 广西玉柴 | YC6B135Z-D20 | 6 | 6.871 | 17 | ≤200 | 2300*800*1350 | 1200 | 详细参数`
- **ĐỔI** n122 b20 dòng 10 engine `1104C-44TAG2` | tổ máy `LZ- P80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Perkins | cyl=4 L; disp=12.6; oil=8; fuel=≤205; dims=2150*900*1550; weight=1300
  - nguồn: `| LZ- P80 | 80/100 | 珀金斯 | 1104C-44TAG2 | 4 L | 12.6 | 8 | ≤205 | 2150*900*1550 | 1300 | 详细参数`
- **ĐỔI** n122 b20 dòng 11 engine `TAD551GE` | tổ máy `LZ-V80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤205; dims=2200*760*1380; weight=1150
  - nguồn: `| LZ-V80 | 80/100 | 沃尔沃遍达 | TAD551GE | 4 | 4.76 | 13 | ≤205 | 2200*760*1380 | 1150 | 详细参数`
- **ĐỔI** n122 b20 dòng 12 engine `TAD531GE` | tổ máy `LZ-V80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤205; dims=2200*760*1380; weight=1150
  - nguồn: `| LZ-V80 | 80/100 | 沃尔沃遍达 | TAD531GE | 4 | 4.76 | 13 | ≤205 | 2200*760*1380 | 1150 | 详细参数`
- **ĐỔI** n123 b21 dòng 1 engine `QSB3.9-G3` | tổ máy `LZ-C75` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=3.92; oil=11; fuel=≤192; dims=1800*800*1300; weight=800
  - nguồn: `| LZ-C75 | 75/93.75 | 东风康明斯 | QSB3.9-G3 | 6 | 3.92 | 11 | ≤192 | 1800*800*1300 | 800 | 详细参数`
- **ĐỔI** n123 b21 dòng 2 engine `TAD530GE` | tổ máy `LZ-V68` | rated 85 kVA / 68 kW | khác: ∅ | hãng: Volvo Penta | cyl=4L; disp=4.76; oil=13; fuel=≤210; dims=2200*760*1380; weight=1050
  - nguồn: `| LZ-V68 | 68/85 | 瑞典沃尔沃 | TAD530GE | 4L | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050 | 详细参数`
- **ĐỔI** n123 b21 dòng 4 engine `4HTAA4.3-G33` | tổ máy `LZ-S75` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=1950*890*1170; weight=970
  - nguồn: `| LZ-S75 | 75/93.75 | 上柴股份 | 4HTAA4.3-G33 | 4 | 4.3 | 13 | ≤192 | 1950*890*1170 | 970 | 详细参数`
- **ĐỔI** n123 b21 dòng 5 engine `YC4A100Z-D20` | tổ máy `LZ- Y64` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.837; oil=11-13; fuel=≤200; dims=2350*850*1350; weight=1150
  - nguồn: `| LZ- Y64 | 64/80 | 广西玉柴 | YC4A100Z-D20 | 4 | 4.837 | 11-13 | ≤200 | 2350*850*1350 | 1150 | 详细参数`
- **ĐỔI** n123 b21 dòng 6 engine `YCD4Y22D-95` | tổ máy `LZ-Y70` | rated 87.5 kVA / 70 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=11; fuel=≤205; dims=1900*750*1200; weight=850
  - nguồn: `| LZ-Y70 | 70/87.5 | 广西玉柴 | YCD4Y22D-95 | 4 | 4.75 | 11 | ≤205 | 1900*750*1200 | 850 | 详细参数`
- **ĐỔI** n123 b21 dòng 7 engine `1104A-44TG2` | tổ máy `LZ- P64` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Perkins | cyl=4 L; disp=4.4; oil=8; fuel=≤205; dims=2000*900*1550; weight=1200
  - nguồn: `| LZ- P64 | 64/80 | 珀金斯 | 1104A-44TG2 | 4 L | 4.4 | 8 | ≤205 | 2000*900*1550 | 1200 | 详细参数`
- **ĐỔI** n124 b22 dòng 0 engine `4BTA3.9-G2` | tổ máy `LZ- C50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Cummins | cyl=4L; disp=3.92; oil=11; fuel=≤210; dims=1800*800*1300; weight=700
  - nguồn: `| LZ- C50 | 50/62.5 | 东风康明斯 | 4BTA3.9-G2 | 4L | 3.92 | 11 | ≤210 | 1800*800*1300 | 700 | 详细参数`
- **ĐỔI** n124 b22 dòng 1 engine `WP4D66E200` | tổ máy `LZ-W50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=7.25; fuel=≤218; dims=1900*800*1250; weight=850
  - nguồn: `| LZ-W50 | 50/62.5 | 潍柴动力 | WP4D66E200 | 4 | 4.5 | 7.25 | ≤218 | 1900*800*1250 | 850 | 详细参数`
- **ĐỔI** n124 b22 dòng 2 engine `R4105ZD7-1` | tổ máy `LZ-H50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.38; oil=18; fuel=≤231; dims=1800*750*1300; weight=800
  - nguồn: `| LZ-H50 | 50/62.5 | 潍柴华丰 | R4105ZD7-1 | 4 | 4.38 | 18 | ≤231 | 1800*750*1300 | 800 | 详细参数`
- **ĐỔI** n124 b22 dòng 3 engine `R4110D-1` | tổ máy `LZ-H50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.38; oil=18; fuel=≤224; dims=1800*750*1300; weight=800
  - nguồn: `| LZ-H50 | 50/62.5 | 潍柴华丰 | R4110D-1 | 4 | 4.38 | 18 | ≤224 | 1800*750*1300 | 800 | 详细参数`
- **ĐỔI** n124 b22 dòng 5 engine `SC4H95D2` | tổ máy `LZ-S50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤205; dims=1910*890*1170; weight=940
  - nguồn: `| LZ-S50 | 50/62.5 | 上柴股份 | SC4H95D2 | 4 | 4.3 | 15 | ≤205 | 1910*890*1170 | 940 | 详细参数`
- **ĐỔI** n124 b22 dòng 6 engine `YC4D85Z-D20` | tổ máy `LZ- Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=11-13; fuel=≤ 198; dims=1900*780*1250; weight=810
  - nguồn: `| LZ- Y50 | 50/62.5 | 广西玉柴 | YC4D85Z-D20 | 4 | 4.214 | 11-13 | ≤ 198 | 1900*780*1250 | 810 | 详细参数`
- **ĐỔI** n124 b22 dòng 8 engine `1103A-33TG2` | tổ máy `LZ- P48` | rated 60 kVA / 48 kW | khác: ∅ | hãng: Perkins | cyl=3 L; disp=3.3; oil=8.3; fuel=≤211; dims=1760*760*1380; weight=900
  - nguồn: `| LZ- P48 | 48/60 | 珀金斯 | 1103A-33TG2 | 3 L | 3.3 | 8.3 | ≤211 | 1760*760*1380 | 900 | 详细参数`
- **ĐỔI** n124 b22 dòng 9 engine `1104A-44TG1` | tổ máy `LZ- P52` | rated 65 kVA / 52 kW | khác: ∅ | hãng: Perkins | cyl=4 L; disp=4.4; oil=8; fuel=≤211; dims=1760*760*1380; weight=1100
  - nguồn: `| LZ- P52 | 52/65 | 珀金斯 | 1104A-44TG1 | 4 L | 4.4 | 8 | ≤211 | 1760*760*1380 | 1100 | 详细参数`
- **ĐỔI** n125 b23 dòng 0 engine `TD226B-3D` | tổ máy `LZ-W40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Weichai | cyl=3; disp=3.12; emission=国二; oil=7.25; fuel=≤231; dims=1650*700*1250; weight=650
  - nguồn: `| LZ-W40 | 40/50 | 潍柴动力 | TD226B-3D | 3 | 3.12 | 国二 | 7.25 | ≤231 | 1650*700*1250 | 650 | 详细参数`
- **ĐỔI** n125 b23 dòng 1 engine `R4105D` | tổ máy `LZ-H40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=3.62; emission=国二; oil=15; fuel=≤258; dims=1750*750*1300; weight=700
  - nguồn: `| LZ-H40 | 40/50 | 潍柴华丰 | R4105D | 4 | 3.62 | 国二 | 15 | ≤258 | 1750*750*1300 | 700 | 详细参数`
- **ĐỔI** n125 b23 dòng 2 engine `K4100ZD` | tổ máy `LZ-H40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=3.62; emission=国二; oil=15; fuel=≤258; dims=1700*580*1250; weight=700
  - nguồn: `| LZ-H40 | 40/50 | 潍柴华丰 | K4100ZD | 4 | 3.62 | 国二 | 15 | ≤258 | 1700*580*1250 | 700 | 详细参数`
- **ĐỔI** n125 b23 dòng 3 engine `YC4D60-D21` | tổ máy `LZ- Y40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; emission=国二; oil=11-13; fuel=≤202; dims=1800*700*1250; weight=800
  - nguồn: `| LZ- Y40 | 40/50 | 广西玉柴 | YC4D60-D21 | 4 | 4.214 | 国二 | 11-13 | ≤202 | 1800*700*1250 | 800 | 详细参数`
- **ĐỔI** n125 b23 dòng 4 engine `YC4D80-D34` | tổ máy `LZ-Y40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.2; emission=国二; oil=13; fuel=≤202; dims=1800*700*1250; weight=800
  - nguồn: `| LZ-Y40 | 40/50 | 广西玉柴 | YC4D80-D34 | 4 | 4.2 | 国二 | 13 | ≤202 | 1800*700*1250 | 800 | 详细参数`
- **ĐỔI** n125 b23 dòng 5 engine `YCD4V33H6-75` | tổ máy `LZ-Y40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.5; emission=国三; oil=7; fuel=≤202; dims=1650*650*1100; weight=680
  - nguồn: `| LZ-Y40 | 40/50 | 广西玉柴 | YCD4V33H6-75 | 4 | 2.5 | 国三 | 7 | ≤202 | 1650*650*1100 | 680 | 详细参数`
- **ĐỔI** n125 b23 dòng 6 engine `1103A-33TG1` | tổ máy `LZ- P36` | rated 45 kVA / 36 kW | khác: ∅ | hãng: Perkins | cyl=3 L; disp=3.3; emission=国二; oil=8.3; fuel=≤211; dims=1760*760*1380; weight=900
  - nguồn: `| LZ- P36 | 36/45 | 珀金斯 | 1103A-33TG1 | 3 L | 3.3 | 国二 | 8.3 | ≤211 | 1760*760*1380 | 900 | 详细参数`
- **ĐỔI** n125 b23 dòng 7 engine `1103A-33TG2` | tổ máy `LZ- P48` | rated 60 kVA / 48 kW | khác: ∅ | hãng: Perkins | cyl=3 L; disp=3.3; emission=国二; oil=8.3; fuel=≤211; dims=1760*760*1380; weight=900
  - nguồn: `| LZ- P48 | 48/60 | 珀金斯 | 1103A-33TG2 | 3 L | 3.3 | 国二 | 8.3 | ≤211 | 1760*760*1380 | 900 | 详细参数`
- **ĐỔI** n126 b24 dòng 0 engine `4BT3.9-G1` | tổ máy `LZ- C30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Cummins | cyl=4L; disp=3.92; emission=国二; oil=9; fuel=≤210; dims=1600*800*1300; weight=600
  - nguồn: `| LZ- C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G1 | 4L | 3.92 | 国二 | 9 | ≤210 | 1600*800*1300 | 600 | 详细参数`
- **ĐỔI** n126 b24 dòng 1 engine `4BT3.9-G2` | tổ máy `LZ- C30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Cummins | cyl=4L; disp=3.92; emission=国二; oil=9; fuel=≤210; dims=1600*800*1300; weight=600
  - nguồn: `| LZ- C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G2 | 4L | 3.92 | 国二 | 9 | ≤210 | 1600*800*1300 | 600 | 详细参数`
- **ĐỔI** n126 b24 dòng 2 engine `WP2.3D40E200` | tổ máy `LZ-W30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: ∅ | cyl=4; disp=2.3; emission=国二; oil=7.25; fuel=≤218; dims=1650*700*1250; weight=600
  - nguồn: `| LZ-W30 | 30/37.5 | 潍柴扬动 | WP2.3D40E200 | 4 | 2.3 | 国二 | 7.25 | ≤218 | 1650*700*1250 | 600 | 详细参数`
- **ĐỔI** n126 b24 dòng 3 engine `K4100D5` | tổ máy `LZ-H30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=3.61; emission=国二; oil=15; fuel=≤231; dims=1600*680*1200; weight=600
  - nguồn: `| LZ-H30 | 30/37.5 | 潍柴华丰 | K4100D5 | 4 | 3.61 | 国二 | 15 | ≤231 | 1600*680*1200 | 600 | 详细参数`
- **ĐỔI** n126 b24 dòng 4 engine `K4102D3` | tổ máy `LZ-H30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=3.61; emission=国二; oil=15; fuel=≤218; dims=1600*580*1200; weight=650
  - nguồn: `| LZ-H30 | 30/37.5 | 潍柴华丰 | K4102D3 | 4 | 3.61 | 国二 | 15 | ≤218 | 1600*580*1200 | 650 | 详细参数`
- **ĐỔI** n126 b24 dòng 5 engine `K4100D` | tổ máy `LZ-H30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: ∅ | cyl=4; disp=3.6; emission=国二; oil=15; fuel=≤231; dims=1600*680*1200; weight=600
  - nguồn: `| LZ-H30 | 30/37.5 | 潍坊 | K4100D | 4 | 3.6 | 国二 | 15 | ≤231 | 1600*680*1200 | 600 | 详细参数`
- **ĐỔI** n126 b24 dòng 6 engine `YC2115ZD` | tổ máy `LZ- Y30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Yuchai | cyl=2; disp=2.5; emission=国二; oil=7; fuel=≤232; dims=1765*680*1300; weight=600
  - nguồn: `| LZ- Y30 | 30/37.5 | 广西玉柴 | YC2115ZD | 2 | 2.5 | 国二 | 7 | ≤232 | 1765*680*1300 | 600 | 详细参数`
- **ĐỔI** n126 b24 dòng 7 engine `YCD4V22D-55` | tổ máy `LZ-Y30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=3.25; emission=国二; oil=8; fuel=≤231; dims=1765*680*1300; weight=600
  - nguồn: `| LZ-Y30 | 30/37.5 | 广西玉柴 | YCD4V22D-55 | 4 | 3.25 | 国二 | 8 | ≤231 | 1765*680*1300 | 600 | 详细参数`
- **ĐỔI** n126 b24 dòng 8 engine `YCDV254FHZ-50` | tổ máy `LZ-Y30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.5; emission=国四; oil=7; fuel=≤210; dims=1765*680*1300; weight=620
  - nguồn: `| LZ-Y30 | 30/37.5 | 广西玉柴 | YCDV254FHZ-50 | 4 | 2.5 | 国四 | 7 | ≤210 | 1765*680*1300 | 620 | 详细参数`
- **ĐỔI** n126 b24 dòng 10 engine `4Z3.2-G12` | tổ máy `LZ-S30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=3.2; emission=国二; oil=8; fuel=≤210; dims=1765*680*1300; weight=620
  - nguồn: `| LZ-S30 | 30/37.5 | 上柴动力 | 4Z3.2-G12 | 4 | 3.2 | 国二 | 8 | ≤210 | 1765*680*1300 | 620 | 详细参数`
- **ĐỔI** n126 b24 dòng 11 engine `4ZT3.2-G11` | tổ máy `LZ-S35` | rated 43.75 kVA / 35 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=3.2; emission=国二; oil=8; fuel=≤210; dims=1765*680*1300; weight=650
  - nguồn: `| LZ-S35 | 35/43.75 | 上柴动力 | 4ZT3.2-G11 | 4 | 3.2 | 国二 | 8 | ≤210 | 1765*680*1300 | 650 | 详细参数`
- **ĐỔI** n126 b24 dòng 12 engine `4ZT3.2-G12` | tổ máy `LZ-S35` | rated 43.75 kVA / 35 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=3.2; emission=国二; oil=8; fuel=≤210; dims=1765*680*1300; weight=650
  - nguồn: `| LZ-S35 | 35/43.75 | 上柴动力 | 4ZT3.2-G12 | 4 | 3.2 | 国二 | 8 | ≤210 | 1765*680*1300 | 650 | 详细参数`
- **ĐỔI** n126 b24 dòng 13 engine `4ZT3.2-G21` | tổ máy `LZ-S35` | rated 43.75 kVA / 35 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=3.2; emission=国二; oil=8; fuel=≤210; dims=1765*680*1300; weight=650
  - nguồn: `| LZ-S35 | 35/43.75 | 上柴动力 | 4ZT3.2-G21 | 4 | 3.2 | 国二 | 8 | ≤210 | 1765*680*1300 | 650 | 详细参数`
- **ĐỔI** n127 b25 dòng 0 engine `4Z2.3-G11` | tổ máy `LZ-S15` | rated 18.75 kVA / 15 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=2.3; emission=国二; oil=8; fuel=≤211; dims=1400*560*1100; weight=400
  - nguồn: `| LZ-S15 | 15/18.75 | 上柴动力 | 4Z2.3-G11 | 4 | 2.3 | 国二 | 8 | ≤211 | 1400*560*1100 | 400 | 详细参数`
- **ĐỔI** n127 b25 dòng 1 engine `404D-22G` | tổ máy `LZ- P16` | rated 20 kVA / 16 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=2.216; emission=国二; oil=11.2; fuel=≤243; dims=1600*800*1300; weight=550
  - nguồn: `| LZ- P16 | 16/20 | 珀金斯 | 404D-22G | 4 | 2.216 | 国二 | 11.2 | ≤243 | 1600*800*1300 | 550 | 详细参数`
- **ĐỔI** n127 b25 dòng 2 engine `4B3.9-G11` | tổ máy `LZ-C18` | rated 22.5 kVA / 18 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.9; emission=国二; oil=9; fuel=≤210; dims=1600*800*1300; weight=550
  - nguồn: `| LZ-C18 | 18/22.5 | 东风康明斯 | 4B3.9-G11 | 4 | 3.9 | 国二 | 9 | ≤210 | 1600*800*1300 | 550 | 详细参数`
- **ĐỔI** n127 b25 dòng 3 engine `YCD254FHZ-25` | tổ máy `LZ-Y18` | rated 22.5 kVA / 18 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.5; emission=国四; oil=7; fuel=≤202; dims=1600*650*1100; weight=580
  - nguồn: `| LZ-Y18 | 18/22.5 | 广西玉柴 | YCD254FHZ-25 | 4 | 2.5 | 国四 | 7 | ≤202 | 1600*650*1100 | 580 | 详细参数`
- **ĐỔI** n127 b25 dòng 4 engine `4Z2.3-G12` | tổ máy `LZ-S18` | rated 22.5 kVA / 18 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=2.3; emission=国二; oil=8; fuel=≤210; dims=1600*650*1100; weight=580
  - nguồn: `| LZ-S18 | 18/22.5 | 上柴动力 | 4Z2.3-G12 | 4 | 2.3 | 国二 | 8 | ≤210 | 1600*650*1100 | 580 | 详细参数`
- **ĐỔI** n127 b25 dòng 5 engine `4Z2.7-G11` | tổ máy `LZ-S18` | rated 22.5 kVA / 18 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=2.7; emission=国二; oil=8; fuel=≤210; dims=1600*650*1100; weight=580
  - nguồn: `| LZ-S18 | 18/22.5 | 上柴动力 | 4Z2.7-G11 | 4 | 2.7 | 国二 | 8 | ≤210 | 1600*650*1100 | 580 | 详细参数`
- **ĐỔI** n127 b25 dòng 6 engine `4Z2.7-G21` | tổ máy `LZ-S18` | rated 22.5 kVA / 18 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=2.7; emission=国三; oil=8; fuel=≤210; dims=1600*650*1100; weight=580
  - nguồn: `| LZ-S18 | 18/22.5 | 上柴动力 | 4Z2.7-G21 | 4 | 2.7 | 国三 | 8 | ≤210 | 1600*650*1100 | 580 | 详细参数`
- **ĐỔI** n127 b25 dòng 7 engine `YCD4V12D-35` | tổ máy `LZ-Y20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=3.259; emission=国二; oil=8; fuel=≤218; dims=1600*650*1100; weight=580
  - nguồn: `| LZ-Y20 | 20/25 | 广西玉柴 | YCD4V12D-35 | 4 | 3.259 | 国二 | 8 | ≤218 | 1600*650*1100 | 580 | 详细参数`
- **ĐỔI** n127 b25 dòng 8 engine `YCD254FHZ-35` | tổ máy `LZ-Y20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.5; emission=国四; oil=7; fuel=≤202; dims=1600*650*1100; weight=600
  - nguồn: `| LZ-Y20 | 20/25 | 广西玉柴 | YCD254FHZ-35 | 4 | 2.5 | 国四 | 7 | ≤202 | 1600*650*1100 | 600 | 详细参数`
- **ĐỔI** n127 b25 dòng 9 engine `WP2.3D25E200` | tổ máy `LZ-W20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: ∅ | cyl=4; disp=2.3; emission=国二; oil=7; fuel=≤218; dims=1400*560*1100; weight=400
  - nguồn: `| LZ-W20 | 20/25 | 潍柴扬动 | WP2.3D25E200 | 4 | 2.3 | 国二 | 7 | ≤218 | 1400*560*1100 | 400 | 详细参数`
- **ĐỔI** n127 b25 dòng 10 engine `4B3.9-G1` | tổ máy `LZ- C20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; emission=国二; oil=9; fuel=≤210; dims=1600*800*1300; weight=600
  - nguồn: `| LZ- C20 | 20/25 | 东风康明斯 | 4B3.9-G1 | 4 | 3.92 | 国二 | 9 | ≤210 | 1600*800*1300 | 600 | 详细参数`
- **ĐỔI** n127 b25 dòng 11 engine `4B3.9-G2` | tổ máy `LZ- C20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; emission=国二; oil=9; fuel=≤210; dims=1600*800*1300; weight=600
  - nguồn: `| LZ- C20 | 20/25 | 东风康明斯 | 4B3.9-G2 | 4 | 3.92 | 国二 | 9 | ≤210 | 1600*800*1300 | 600 | 详细参数`
- **ĐỔI** n127 b25 dòng 12 engine `4Z2.7-G12` | tổ máy `LZ-S20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=2.7; emission=国二; oil=8; fuel=≤210; dims=1600*700*1150; weight=600
  - nguồn: `| LZ-S20 | 20/25 | 上柴动力 | 4Z2.7-G12 | 4 | 2.7 | 国二 | 8 | ≤210 | 1600*700*1150 | 600 | 详细参数`
- **ĐỔI** n127 b25 dòng 13 engine `1103A-33G` | tổ máy `LZ- P24` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Perkins | cyl=3; disp=3.3; emission=国二; oil=8.3; fuel=≤211; dims=1470*690*1320; weight=750
  - nguồn: `| LZ- P24 | 24/30 | 珀金斯 | 1103A-33G | 3 | 3.3 | 国二 | 8.3 | ≤211 | 1470*690*1320 | 750 | 详细参数`
- **ĐỔI** n127 b25 dòng 14 engine `495D10-1` | tổ máy `LZ-H24` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=3.26; emission=国二; oil=15; fuel=≤218; dims=1600*680*1200; weight=600
  - nguồn: `| LZ-H24 | 24/30 | 潍柴华丰 | 495D10-1 | 4 | 3.26 | 国二 | 15 | ≤218 | 1600*680*1200 | 600 | 详细参数`
- **ĐỔI** n127 b25 dòng 15 engine `YCD254FHZ-40` | tổ máy `LZ-Y25` | rated 31.25 kVA / 25 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.5; emission=国四; oil=7; fuel=≤202; dims=1600*650*1100; weight=650
  - nguồn: `| LZ-Y25 | 25/31.25 | 广西玉柴 | YCD254FHZ-40 | 4 | 2.5 | 国四 | 7 | ≤202 | 1600*650*1100 | 650 | 详细参数`
- **ĐỔI** n127 b25 dòng 16 engine `WP2.3D33E200` | tổ máy `LZ-W25` | rated 31.25 kVA / 25 kW | khác: ∅ | hãng: ∅ | cyl=4; disp=2.3; emission=国二; oil=7; fuel=≤218; dims=1400*560*1100; weight=500
  - nguồn: `| LZ-W25 | 25/31.25 | 潍柴扬动 | WP2.3D33E200 | 4 | 2.3 | 国二 | 7 | ≤218 | 1400*560*1100 | 500 | 详细参数`
- **ĐỔI** n127 b25 dòng 17 engine `4Z3.0-G11` | tổ máy `LZ-S25` | rated 31.25 kVA / 25 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=3.0; emission=国二; oil=8; fuel=≤210; dims=1600*700*1150; weight=600
  - nguồn: `| LZ-S25 | 25/31.25 | 上柴动力 | 4Z3.0-G11 | 4 | 3.0 | 国二 | 8 | ≤210 | 1600*700*1150 | 600 | 详细参数`
- **ĐỔI** n127 b25 dòng 18 engine `4Z3.0-G21` | tổ máy `LZ-S25` | rated 31.25 kVA / 25 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=3.0; emission=国二; oil=8; fuel=≤210; dims=1600*700*1150; weight=600
  - nguồn: `| LZ-S25 | 25/31.25 | 上柴动力 | 4Z3.0-G21 | 4 | 3.0 | 国二 | 8 | ≤210 | 1600*700*1150 | 600 | 详细参数`
- **ĐỔI** n127 b25 dòng 19 engine `4Z3.0-G12` | tổ máy `LZ-S25` | rated 31.25 kVA / 25 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=3.0; emission=国二; oil=8; fuel=≤210; dims=1600*700*1150; weight=600
  - nguồn: `| LZ-S25 | 25/31.25 | 上柴动力 | 4Z3.0-G12 | 4 | 3.0 | 国二 | 8 | ≤210 | 1600*700*1150 | 600 | 详细参数`
- **ĐỔI** n127 b25 dòng 20 engine `4Z3.2-G11` | tổ máy `LZ-S28` | rated 35 kVA / 28 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=3.2; emission=国二; oil=8; fuel=≤210; dims=1650*700*1250; weight=620
  - nguồn: `| LZ-S28 | 28/35 | 上柴动力 | 4Z3.2-G11 | 4 | 3.2 | 国二 | 8 | ≤210 | 1650*700*1250 | 620 | 详细参数`
- **ĐỔI** n127 b25 dòng 21 engine `4Z3.2-G21` | tổ máy `LZ-S28` | rated 35 kVA / 28 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=3.2; emission=国二; oil=8; fuel=≤210; dims=1650*700*1250; weight=620
  - nguồn: `| LZ-S28 | 28/35 | 上柴动力 | 4Z3.2-G21 | 4 | 3.2 | 国二 | 8 | ≤210 | 1650*700*1250 | 620 | 详细参数`
- **ĐỔI** n140 b26 dòng 0 engine `KTA19-G3` | tổ máy `LZ- C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=19; oil=50; fuel=≤203; dims=3400*1250*1950; weight=3500
  - nguồn: `| LZ- C400 | 400/500 | 重庆康明斯 | KTA19-G3 | 6L | 19 | 50 | ≤203 | 3400*1250*1950 | 3500 | 详细参数`
- **ĐỔI** n140 b26 dòng 1 engine `KTA19-G3A` | tổ máy `LZ-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=19; oil=50; fuel=≤203; dims=3400*1250*1950; weight=3600
  - nguồn: `| LZ-C400 | 400/500 | 重庆康明斯 | KTA19-G3A | 6L | 19 | 50 | ≤203 | 3400*1250*1950 | 3600 | 详细参数`
- **ĐỔI** n140 b26 dòng 3 engine `QSNT-G4X` | tổ máy `LZ-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=39; fuel=≤195; dims=3400*1250*1950; weight=3500
  - nguồn: `| LZ-C400 | 400/500 | 重庆康明斯 | QSNT-G4X | 6 | 19 | 39 | ≤195 | 3400*1250*1950 | 3500 | 详细参数`
- **ĐỔI** n140 b26 dòng 5 engine `QSZ13-G3` | tổ máy `LZ- C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=13; oil=45.4; fuel=≤212; dims=3500*1200*1760; weight=3500
  - nguồn: `| LZ- C400 | 400/500 | 东风康明斯 | QSZ13-G3 | 6L | 13 | 45.4 | ≤212 | 3500*1200*1760 | 3500 | 详细参数`
- **ĐỔI** n140 b26 dòng 6 engine `TAD1345GE` | tổ máy `LZ- V360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Volvo Penta | cyl=6 L; disp=16.12; oil=48; fuel=≤200; dims=3200*1100*1200; weight=3100
  - nguồn: `| LZ- V360 | 360/450 | 沃尔沃遍达 | TAD1345GE | 6 L | 16.12 | 48 | ≤200 | 3200*1100*1200 | 3100 | 详细参数`
- **ĐỔI** n140 b26 dòng 7 engine `TAD1641GE` | tổ máy `LZ- V400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Volvo Penta | cyl=6 L; disp=16.12; oil=64; fuel=≤200; dims=3200*1200*1800; weight=3230
  - nguồn: `| LZ- V400 | 400/500 | 沃尔沃遍达 | TAD1641GE | 6 L | 16.12 | 64 | ≤200 | 3200*1200*1800 | 3230 | 详细参数`
- **ĐỔI** n140 b26 dòng 8 engine `TAD1651GE` | tổ máy `LZ-V400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤195; dims=3200*1200*1800; weight=3230
  - nguồn: `| LZ-V400 | 400/500 | 沃尔沃遍达 | TAD1651GE | 6 | 16.12 | 64 | ≤195 | 3200*1200*1800 | 3230 | 详细参数`
- **ĐỔI** n140 b26 dòng 10 engine `WD269TAD41` | tổ máy `LZ- X400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: ∅ | cyl=12V; disp=26.9; oil=50; fuel=≤198; dims=3480*1550*2100; weight=3900
  - nguồn: `| LZ- X400 | 400/500 | 无锡动力 | WD269TAD41 | 12V | 26.9 | 50 | ≤198 | 3480*1550*2100 | 3900 | 详细参数`
- **ĐỔI** n140 b26 dòng 11 engine `SC25G610D2` | tổ máy `LZ- S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=65; fuel=≤202; dims=3530*1400*1990; weight=4300
  - nguồn: `| LZ- S400 | 400/500 | 上柴股份 | SC25G610D2 | 12 | 25.8 | 65 | ≤202 | 3530*1400*1990 | 4300 | 详细参数`
- **ĐỔI** n140 b26 dòng 12 engine `6ETAA12.8-G31` | tổ máy `LZ-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.8; oil=55; fuel=≤192; dims=3150*1200*1600; weight=3000
  - nguồn: `| LZ-S400 | 400/500 | 上柴股份 | 6ETAA12.8-G31 | 6 | 12.8 | 55 | ≤192 | 3150*1200*1600 | 3000 | 详细参数`
- **ĐỔI** n140 b26 dòng 13 engine `YC6T600L-D22` | tổ máy `LZ- Y400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; fuel=≤205; dims=3900*1100*1900; weight=4050
  - nguồn: `| LZ- Y400 | 400/500 | 广西玉柴 | YC6T600L-D22 | 6 | 16.35 | 52 | ≤205 | 3900*1100*1900 | 4050 | 详细参数`
- **ĐỔI** n140 b26 dòng 14 engine `YC6T660L-D20` | tổ máy `LZ- Y420` | rated 525 kVA / 420 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; fuel=≤205; dims=3950*1100*2000; weight=4200
  - nguồn: `| LZ- Y420 | 420/525 | 广西玉柴 | YC6T660L-D20 | 6 | 16.35 | 52 | ≤205 | 3950*1100*2000 | 4200 | 详细参数`
- **ĐỔI** n140 b26 dòng 15 engine `YC6K600-D30` | tổ máy `LZ-Y400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=12.94; oil=32; fuel=≤195; dims=3100*1300*1900; weight=3300
  - nguồn: `| LZ-Y400 | 400/500 | 广西玉柴 | YC6K600-D30 | 6 | 12.94 | 32 | ≤195 | 3100*1300*1900 | 3300 | 详细参数`
- **ĐỔI** n140 b26 dòng 16 engine `6M26D447E200` | tổ máy `LZ-W400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=15.9; oil=50; fuel=≤205; dims=2800*1150*1600; weight=3000
  - nguồn: `| LZ-W400 | 400/500 | 潍柴博杜安 | 6M26D447E200 | 6 | 15.9 | 50 | ≤205 | 2800*1150*1600 | 3000 | 详细参数`
- **ĐỔI** n140 b26 dòng 19 engine `BF8M1015CP-LA G2` | tổ máy `LZ-DE400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Deutz | cyl=8; disp=15.87; oil=47; fuel=≤190; dims=3400*1500*1700; weight=3200
  - nguồn: `| LZ-DE400 | 400/500 | 道依茨 | BF8M1015CP-LA G2 | 8 | 15.87 | 47 | ≤190 | 3400*1500*1700 | 3200 | 详细参数`
- **ĐỔI** n140 b26 dòng 21 engine `2506C-E15TAG2` | tổ máy `LZ- P400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Perkins | cyl=6L; disp=15; oil=62; fuel=≤211; dims=3400*1270*1970; weight=4200
  - nguồn: `| LZ- P400 | 400/500 | 珀金斯 | 2506C-E15TAG2 | 6L | 15 | 62 | ≤211 | 3400*1270*1970 | 4200 | 详细参数`
- **ĐỔI** n140 b26 dòng 22 engine `NK151LU40` | tổ máy `LZ- T360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Tongchai | cyl=6; disp=27.12; oil=57.4; fuel=≤196; dims=3400*1650*2050; weight=3800
  - nguồn: `| LZ- T360 | 360/450 | 通柴 | NK151LU40 | 6 | 27.12 | 57.4 | ≤196 | 3400*1650*2050 | 3800 | 详细参数`
- **ĐỔI** n140 b26 dòng 23 engine `NT271ZW42` | tổ máy `LZ- T400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Tongchai | cyl=12; disp=28.32; oil=57.4; fuel=≤196; dims=3400*1650*2050; weight=3800
  - nguồn: `| LZ- T400 | 400/500 | 通柴 | NT271ZW42 | 12 | 28.32 | 57.4 | ≤196 | 3400*1650*2050 | 3800 | 详细参数`
- **ĐỔI** n141 b27 dòng 24 engine `NT151LU33` | tổ máy `LZ- T320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Tongchai | cyl=6; disp=15.1; oil=28.7; fuel=≤196; dims=3000*1250*2050; weight=2800
  - nguồn: `| LZ- T320 | 320/400 | 通柴 | NT151LU33 | 6 | 15.1 | 28.7 | ≤196 | 3000*1250*2050 | 2800 | 详细参数`
- **ĐỔI** n142 b28 dòng 24 engine `NT151LU30` | tổ máy `LZ- T300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Tongchai | cyl=6; disp=15.1; oil=28.7; fuel=≤196; dims=3000*1250*2050; weight=2800
  - nguồn: `| LZ- T300 | 300/375 | 通柴 | NT151LU30 | 6 | 15.1 | 28.7 | ≤196 | 3000*1250*2050 | 2800 | 详细参数`
- **ĐỔI** n143 b29 dòng 0 engine `NT855-G1A` | tổ máy `LZ- C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=14; oil=39; fuel=≤206; dims=2900*980*1750; weight=2600
  - nguồn: `| LZ- C250 | 250/312.5 | 重庆康明斯 | NT855-G1A | 6L | 14 | 39 | ≤206 | 2900*980*1750 | 2600 | 详细参数`
- **ĐỔI** n144 b30 dòng 0 engine `MTA855-GA` | tổ máy `LZ-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6L; disp=14; oil=37; fuel=≤201; dims=2900*980*1750; weight=2500
  - nguồn: `| LZ-C200 | 200/250 | 重庆康明斯 | MTA855-GA | 6L | 14 | 37 | ≤201 | 2900*980*1750 | 2500 | 详细参数`
- **ĐỔI** n152 b31 dòng 0 engine `TD226B-3D` | tổ máy `LZ-W40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Weichai | cyl=3; disp=3.12; oil=7.25; fuel=≤231; dims=1650*700*1250; weight=650
  - nguồn: `| LZ-W40 | 40/50 | 潍柴动力 | TD226B-3D | 3 | 3.12 | 7.25 | ≤231 | 1650*700*1250 | 650 | 详细参数`
- **ĐỔI** n152 b31 dòng 1 engine `R4105D` | tổ máy `LZ-H40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=3.62; oil=15; fuel=≤258; dims=1750*750*1300; weight=700
  - nguồn: `| LZ-H40 | 40/50 | 潍柴华丰 | R4105D | 4 | 3.62 | 15 | ≤258 | 1750*750*1300 | 700 | 详细参数`
- **ĐỔI** n152 b31 dòng 2 engine `K4100ZD` | tổ máy `LZ-H40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=3.62; oil=15; fuel=≤258; dims=1700*580*1250; weight=700
  - nguồn: `| LZ-H40 | 40/50 | 潍柴华丰 | K4100ZD | 4 | 3.62 | 15 | ≤258 | 1700*580*1250 | 700 | 详细参数`
- **ĐỔI** n152 b31 dòng 3 engine `YC4D60-D21` | tổ máy `LZ- Y40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=11-13; fuel=≤202; dims=1800*700*1250; weight=800
  - nguồn: `| LZ- Y40 | 40/50 | 广西玉柴 | YC4D60-D21 | 4 | 4.214 | 11-13 | ≤202 | 1800*700*1250 | 800 | 详细参数`
- **ĐỔI** n152 b31 dòng 4 engine `1103A-33TG1` | tổ máy `LZ- P36` | rated 45 kVA / 36 kW | khác: ∅ | hãng: Perkins | cyl=3 L; disp=3.3; oil=8.3; fuel=≤211; dims=1760*760*1380; weight=900
  - nguồn: `| LZ- P36 | 36/45 | 珀金斯 | 1103A-33TG1 | 3 L | 3.3 | 8.3 | ≤211 | 1760*760*1380 | 900 | 详细参数`
- **ĐỔI** n153 b32 dòng 0 engine `4BT3.9-G1` | tổ máy `LZ- C30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Cummins | cyl=4L; disp=3.92; oil=9; fuel=≤210; dims=1600*800*1300; weight=600
  - nguồn: `| LZ- C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G1 | 4L | 3.92 | 9 | ≤210 | 1600*800*1300 | 600 | 详细参数`
- **ĐỔI** n153 b32 dòng 1 engine `4BT3.9-G2` | tổ máy `LZ- C30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Cummins | cyl=4L; disp=3.92; oil=9; fuel=≤210; dims=1600*800*1300; weight=600
  - nguồn: `| LZ- C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G2 | 4L | 3.92 | 9 | ≤210 | 1600*800*1300 | 600 | 详细参数`
- **ĐỔI** n153 b32 dòng 2 engine `D226B-3D` | tổ máy `LZ-W30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Weichai | cyl=3; disp=3.12; oil=7.25; fuel=≤218; dims=1650*700*1230; weight=600
  - nguồn: `| LZ-W30 | 30/37.5 | 潍柴动力 | D226B-3D | 3 | 3.12 | 7.25 | ≤218 | 1650*700*1230 | 600 | 详细参数`
- **ĐỔI** n153 b32 dòng 3 engine `K4100D5` | tổ máy `LZ-H30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=3.61; oil=15; fuel=≤231; dims=1600*680*1200; weight=600
  - nguồn: `| LZ-H30 | 30/37.5 | 潍柴华丰 | K4100D5 | 4 | 3.61 | 15 | ≤231 | 1600*680*1200 | 600 | 详细参数`
- **ĐỔI** n153 b32 dòng 4 engine `K4102D3` | tổ máy `LZ-H30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=3.61; oil=15; fuel=≤218; dims=1600*580*1200; weight=650
  - nguồn: `| LZ-H30 | 30/37.5 | 潍柴华丰 | K4102D3 | 4 | 3.61 | 15 | ≤218 | 1600*580*1200 | 650 | 详细参数`
- **ĐỔI** n153 b32 dòng 5 engine `YC2115ZD` | tổ máy `LZ- Y30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Yuchai | cyl=2; disp=2.5; oil=7; fuel=≤232; dims=1765*680*1300; weight=600
  - nguồn: `| LZ- Y30 | 30/37.5 | 广西玉柴 | YC2115ZD | 2 | 2.5 | 7 | ≤232 | 1765*680*1300 | 600 | 详细参数`
- **ĐỔI** n154 b33 dòng 0 engine `404D-22G` | tổ máy `LZ- P16` | rated 20 kVA / 16 kW | khác: ∅ | hãng: Perkins | cyl=4L; disp=2.216; oil=11.2; fuel=≤243; dims=1600*800*1300; weight=550
  - nguồn: `| LZ- P16 | 16/20 | 珀金斯 | 404D-22G | 4L | 2.216 | 11.2 | ≤243 | 1600*800*1300 | 550 | 详细参数`
- **ĐỔI** n154 b33 dòng 1 engine `1103A-33G` | tổ máy `LZ- P24` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Perkins | cyl=3 L; disp=3.3; oil=8.3; fuel=≤211; dims=1470*690*1320; weight=750
  - nguồn: `| LZ- P24 | 24/30 | 珀金斯 | 1103A-33G | 3 L | 3.3 | 8.3 | ≤211 | 1470*690*1320 | 750 | 详细参数`
- **ĐỔI** n154 b33 dòng 2 engine `4B3.9-G1` | tổ máy `LZ- C20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Cummins | cyl=4L; disp=3.92; oil=9; fuel=≤210; dims=1600*800*1300; weight=550
  - nguồn: `| LZ- C20 | 20/25 | 东风康明斯 | 4B3.9-G1 | 4L | 3.92 | 9 | ≤210 | 1600*800*1300 | 550 | 详细参数`
- **ĐỔI** n154 b33 dòng 3 engine `4B3.9-G2` | tổ máy `LZ- C20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Cummins | cyl=4L; disp=3.92; oil=9; fuel=≤210; dims=1600*700*1150; weight=600
  - nguồn: `| LZ- C20 | 20/25 | 东风康明斯 | 4B3.9-G2 | 4L | 3.92 | 9 | ≤210 | 1600*700*1150 | 600 | 详细参数`
- **ĐỔI** n154 b33 dòng 4 engine `495D10-1` | tổ máy `LZ-H24` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Weichai | cyl=4L; disp=3.26; oil=15; fuel=≤218; dims=1600*680*1200; weight=600
  - nguồn: `| LZ-H24 | 24/30 | 潍柴华丰 | 495D10-1 | 4L | 3.26 | 15 | ≤218 | 1600*680*1200 | 600 | 详细参数`

## pengpai-yangzhou (mới 0, mất 0, đổi 447)

- **ĐỔI** n101 b0 dòng 3 engine `20V4000G23` | tổ máy `PPDL-M2200` | ∅ | khác: ∅ | hãng: MTU | cyl=20; disp=95.4; oil=280; fuel=≤195; dims=5500*1620*2600; weight=15890 | ⚠ không công suất
  - nguồn: `| PPDL-M2200 | 2000/2200 | 奔驰MTU | 20V4000G23 | 20 | 95.4 | 280 | ≤195 | 5500*1620*2600 | 15890`
- **ĐỔI** n101 b0 dòng 4 engine `20V4000G63` | tổ máy `PPDL-M2400` | ∅ | khác: ∅ | hãng: MTU | cyl=20; disp=95.4; oil=280; fuel=≤193; dims=5600*1620*2600; weight=16400 | ⚠ không công suất
  - nguồn: `| PPDL-M2400 | 2240/2400 | 奔驰MTU | 20V4000G63 | 20 | 95.4 | 280 | ≤193 | 5600*1620*2600 | 16400`
- **ĐỔI** n101 b0 dòng 5 engine `20V4000G63L` | tổ máy `PPDL-M2600` | ∅ | khác: ∅ | hãng: MTU | cyl=20; disp=95.4; oil=280; fuel=≤192; dims=5700*1620*2600; weight=16910 | ⚠ không công suất
  - nguồn: `| PPDL-M2600 | 2400/2600 | 奔驰MTU | 20V4000G63L | 20 | 95.4 | 280 | ≤192 | 5700*1620*2600 | 16910`
- **ĐỔI** n102 b1 dòng 2 engine `16V4000G63` | tổ máy `PPDL-M2000` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=76.3; oil=204; fuel=≤192; dims=4950*1670*2380; weight=13430 | ⚠ không công suất
  - nguồn: `| PPDL-M2000 | 1800/2000 | 奔驰MTU | 16V4000G63 | 16 | 76.3 | 204 | ≤192 | 4950*1670*2380 | 13430`
- **ĐỔI** n103 b2 dòng 0 engine `KTA50-G15` | tổ máy `PPDL-C1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=177; fuel=≤209; dims=5700*2200*2700; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| PPDL-C1500 | 1500/1875 | 重庆康明斯 | KTA50-G15 | 16 | 50 | 177 | ≤209 | 5700*2200*2700 | 13000`
- **ĐỔI** n103 b2 dòng 8 engine `4016TAG1A` | tổ máy `PPDL-P1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; fuel=≤200; dims=5900*2250*3260; weight=12000
  - đổi: weight: ∅ → 12000
  - nguồn: `| PPDL-P1500 | 1500/1875 | 珀金斯 | 4016TAG1A | 16 | 61.12 | 213 | ≤200 | 5900*2250*3260 | 12000`
- **ĐỔI** n103 b2 dòng 9 engine `4016TAG2A` | tổ máy `PPDL-P1600` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; fuel=≤208; dims=5900*2250*3260; weight=12000
  - đổi: weight: ∅ → 12000
  - nguồn: `| PPDL-P1600 | 1600/2000 | 珀金斯 | 4016TAG2A | 16 | 61.12 | 213 | ≤208 | 5900*2250*3260 | 12000`
- **ĐỔI** n103 b2 dòng 10 engine `4016-61TRG3` | tổ máy `PPDL-P1800` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; fuel=≤208; dims=6400*2800*3500; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| PPDL-P1800 | 1800/2250 | 珀金斯 | 4016-61TRG3 | 16 | 61.12 | 213 | ≤208 | 6400*2800*3500 | 13000`
- **ĐỔI** n103 b2 dòng 11 engine `12V4000G63` | tổ máy `PPDL-M1600` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=204; fuel=≤192; dims=4250*1670*2380; weight=10110 | ⚠ không công suất
  - nguồn: `| PPDL-M1600 | 1500/1600 | 奔驰MTU | 12V4000G63 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110`
- **ĐỔI** n103 b2 dòng 12 engine `16V4000G23` | tổ máy `PPDL-M1800` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=76.3; oil=204; fuel=≤192; dims=4750*1670*2380; weight=12340 | ⚠ không công suất
  - nguồn: `| PPDL-M1800 | 1640/1800 | 奔驰MTU | 16V4000G23 | 16 | 76.3 | 204 | ≤192 | 4750*1670*2380 | 12340`
- **ĐỔI** n103 b2 dòng 13 engine `S16R-PTA2-C` | tổ máy `PPDL-LZ1600` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; disp=65.4; oil=204; fuel=≤418; dims=5382×2486×2931; weight=12000 | ⚠ không công suất
  - đổi: weight: ∅ → 12000
  - nguồn: `| PPDL-LZ1600 | 1500/1600 | 上海菱重 | S16R-PTA2-C | 16 | 65.4 | 204 | ≤418 | 5382×2486×2931 | 12000`
- **ĐỔI** n103 b2 dòng 14 engine `S16R-PTAA2-C` | tổ máy `PPDL-LZ1750` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; disp=65.4; oil=213; fuel=≤432; dims=5875×2392×3453; weight=1440 | ⚠ không công suất
  - đổi: weight: ∅ → 1440
  - nguồn: `| PPDL-LZ1750 | 1600/1750 | 上海菱重 | S16R-PTAA2-C | 16 | 65.4 | 213 | ≤432 | 5875×2392×3453 | 1440`
- **ĐỔI** n104 b3 dòng 0 engine `KTA50-G8` | tổ máy `PPDL-C1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=177; fuel=≤209; dims=5000*2000*2650; weight=11000
  - đổi: weight: ∅ → 11000
  - nguồn: `| PPDL-C1200 | 1200/1500 | 重庆康明斯 | KTA50-G8 | 16 | 50 | 177 | ≤209 | 5000*2000*2650 | 11000`
- **ĐỔI** n104 b3 dòng 1 engine `KTA50-GS8` | tổ máy `PPDL-C1320` | rated 1650 kVA / 1320 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=177; fuel=≤209; dims=5100*2200*2750; weight=12000
  - đổi: weight: ∅ → 12000
  - nguồn: `| PPDL-C1320 | 1320/1650 | 重庆康明斯 | KTA50-GS8 | 16 | 50 | 177 | ≤209 | 5100*2200*2750 | 12000`
- **ĐỔI** n104 b3 dòng 3 engine `12M33D1320E200` | tổ máy `PPDL-W1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=39.2; oil=146; fuel=≤210; dims=5100*2200*2650; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| PPDL-W1200 | 1200/1500 | 潍柴博杜安 | 12M33D1320E200 | 12 | 39.2 | 146 | ≤210 | 5100*2200*2650 | 8000`
- **ĐỔI** n104 b3 dòng 6 engine `4012-46TAG2A` | tổ máy `PPDL-P1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.84; oil=177; fuel=≤200; dims=4770*1780*2500; weight=10000
  - đổi: weight: ∅ → 10000
  - nguồn: `| PPDL-P1200 | 1200/1500 | 珀金斯 | 4012-46TAG2A | 12 | 45.84 | 177 | ≤200 | 4770*1780*2500 | 10000`
- **ĐỔI** n104 b3 dòng 7 engine `4012-46TAG3A` | tổ máy `PPDL-P1360` | rated 1700 kVA / 1360 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.84; oil=159; fuel=≤208; dims=5000*2120*2510; weight=10000
  - đổi: weight: ∅ → 10000
  - nguồn: `| PPDL-P1360 | 1360/1700 | 珀金斯 | 4012-46TAG3A | 12 | 45.84 | 159 | ≤208 | 5000*2120*2510 | 10000`
- **ĐỔI** n104 b3 dòng 8 engine `12V4000G23R` | tổ máy `PPDL-M1200` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=173; fuel=≤198; dims=4150*1670*2380; weight=9820 | ⚠ không công suất
  - nguồn: `| PPDL-M1200 | 1100/1200 | 奔驰MTU | 12V4000G23R | 12 | 57.2 | 173 | ≤198 | 4150*1670*2380 | 9820`
- **ĐỔI** n104 b3 dòng 9 engine `12V4000G23` | tổ máy `PPDL-M1450` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=57.2; oil=204; fuel=≤192; dims=4250*1670*2380; weight=10110 | ⚠ không công suất
  - nguồn: `| PPDL-M1450 | 1320/1450 | 奔驰MTU | 12V4000G23 | 12 | 57.2 | 204 | ≤192 | 4250*1670*2380 | 10110`
- **ĐỔI** n104 b3 dòng 10 engine `S12R-PTAA2-C` | tổ máy `PPDL-LZ1200` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=49; oil=177; fuel=≤300; dims=4595×2156×2700; weight=10000 | ⚠ không công suất
  - đổi: weight: ∅ → 10000
  - nguồn: `| PPDL-LZ1200 | 1100/1200 | 上海菱重 | S12R-PTAA2-C | 12 | 49 | 177 | ≤300 | 4595×2156×2700 | 10000`
- **ĐỔI** n104 b3 dòng 11 engine `S16R-PTA-C` | tổ máy `PPDL-LZ1300` | ∅ | khác: ∅ | hãng: ∅ | cyl=16; disp=65.4; oil=204; fuel=≤310; dims=5382×2486×2931; weight=11000 | ⚠ không công suất
  - đổi: weight: ∅ → 11000
  - nguồn: `| PPDL-LZ1300 | 1200/1300 | 上海菱重 | S16R-PTA-C | 16 | 65.4 | 204 | ≤310 | 5382×2486×2931 | 11000`
- **ĐỔI** n105 b4 dòng 0 engine `KTA50-G3` | tổ máy `PPDL-C1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=177; fuel=≤209; dims=5000*2000*2650; weight=9000
  - đổi: weight: ∅ → 9000
  - nguồn: `| PPDL-C1000 | 1000/1250 | 重庆康明斯 | KTA50-G3 | 16 | 50 | 177 | ≤209 | 5000*2000*2650 | 9000`
- **ĐỔI** n105 b4 dòng 4 engine `12M33D1108E200` | tổ máy `PPDL-W1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=146; fuel=≤210; dims=4300*1780*2500; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| PPDL-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E200 | 12 | 31.8 | 146 | ≤210 | 4300*1780*2500 | 7000`
- **ĐỔI** n105 b4 dòng 5 engine `12M33D1210E200` | tổ máy `PPDL-W1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=146; fuel=≤210; dims=4300*1780*2500; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| PPDL-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1210E200 | 12 | 31.8 | 146 | ≤210 | 4300*1780*2500 | 7000`
- **ĐỔI** n105 b4 dòng 8 engine `4012-46TWG2A` | tổ máy `PPDL-P1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.84; oil=177; fuel=≤200; dims=4770*1780*2500; weight=9000
  - đổi: weight: ∅ → 9000
  - nguồn: `| PPDL-P1000 | 1000/1250 | 珀金斯 | 4012-46TWG2A | 12 | 45.84 | 177 | ≤200 | 4770*1780*2500 | 9000`
- **ĐỔI** n105 b4 dòng 9 engine `18V2000G65` | tổ máy `PPDL-M1000` | ∅ | khác: ∅ | hãng: MTU | cyl=18; disp=35.82; oil=135; fuel=≤198; dims=4500*1910*2430; weight=7225 | ⚠ không công suất
  - nguồn: `| PPDL-M1000 | 900/1000 | 奔驰MTU | 18V2000G65 | 18 | 35.82 | 135 | ≤198 | 4500*1910*2430 | 7225`
- **ĐỔI** n105 b4 dòng 10 engine `S12R-PTA-C` | tổ máy `PPDL-LZ1000` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=49; oil=135; fuel=≤266; dims=4650×2100×2600; weight=9100 | ⚠ không công suất
  - đổi: weight: ∅ → 9100
  - nguồn: `| PPDL-LZ1000 | 900/1000 | 上海菱重 | S12R-PTA-C | 12 | 49 | 135 | ≤266 | 4650×2100×2600 | 9100`
- **ĐỔI** n105 b4 dòng 11 engine `S12R-PTA2-C` | tổ máy `PPDL-LZ1100` | ∅ | khác: ∅ | hãng: ∅ | cyl=12; disp=49; oil=135; fuel=≤281; dims=4595×2156×2700; weight=9600 | ⚠ không công suất
  - đổi: weight: ∅ → 9600
  - nguồn: `| PPDL-LZ1100 | 1000/1100 | 上海菱重 | S12R-PTA2-C | 12 | 49 | 135 | ≤281 | 4595×2156×2700 | 9600`
- **ĐỔI** n106 b5 dòng 0 engine `KTA38-G9` | tổ máy `PPDL-C900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤209; dims=4750*1850*2600; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| PPDL-C900 | 900/1125 | 重庆康明斯 | KTA38-G9 | 12 | 38 | 135 | ≤209 | 4750*1850*2600 | 8000`
- **ĐỔI** n106 b5 dòng 3 engine `12M26D968E200` | tổ máy `PPDL-W900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤205; dims=4600*2200*2400; weight=6000
  - đổi: weight: ∅ → 6000
  - nguồn: `| PPDL-W900 | 900/1125 | 潍柴博杜安 | 12M26D968E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6000`
- **ĐỔI** n107 b6 dòng 0 engine `KTA38-G2A` | tổ máy `PPDL-C800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤209; dims=4500*1800*2500; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| PPDL-C800 | 800/1000 | 重庆康明斯 | KTA38-G2A | 12 | 38 | 135 | ≤209 | 4500*1800*2500 | 8000`
- **ĐỔI** n107 b6 dòng 1 engine `KTA38-G5` | tổ máy `PPDL-C880` | rated 1100 kVA / 880 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤209; dims=4600*2100*2600; weight=8300
  - đổi: weight: ∅ → 8300
  - nguồn: `| PPDL-C880 | 880/1100 | 重庆康明斯 | KTA38-G5 | 12 | 38 | 135 | ≤209 | 4600*2100*2600 | 8300`
- **ĐỔI** n107 b6 dòng 3 engine `SC33W1150D2` | tổ máy `PPDL-S800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤205; dims=4430*1800*2380; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| PPDL-S800 | 800/1000 | 上柴股份 | SC33W1150D2 | 6 | 32.8 | 75 | ≤205 | 4430*1800*2380 | 7500`
- **ĐỔI** n107 b6 dòng 5 engine `12M26D902E200` | tổ máy `PPDL-W850` | rated 1062.5 kVA / 850 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤205; dims=4600*2200*2400; weight=6000
  - đổi: weight: ∅ → 6000
  - nguồn: `| PPDL-W850 | 850/1062.5 | 潍柴博杜安 | 12M26D902E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6000`
- **ĐỔI** n107 b6 dòng 7 engine `4008TAG2A` | tổ máy `PPDL-P800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Perkins | cyl=8; disp=30.56; oil=153; fuel=≤206; dims=4700*2050*2350; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| PPDL-P800 | 800/1000 | 珀金斯 | 4008TAG2A | 8 | 30.56 | 153 | ≤206 | 4700*2050*2350 | 6500`
- **ĐỔI** n107 b6 dòng 8 engine `16V2000G25` | tổ máy `PPDL-M800` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=31.84; oil=135; fuel=≤198; dims=4380*1580*2250; weight=6190 | ⚠ không công suất
  - nguồn: `| PPDL-M800 | 728/800 | 奔驰MTU | 16V2000G25 | 16 | 31.84 | 135 | ≤198 | 4380*1580*2250 | 6190`
- **ĐỔI** n107 b6 dòng 9 engine `16V2000G65` | tổ máy `PPDL-M880` | ∅ | khác: ∅ | hãng: MTU | cyl=16; disp=31.84; oil=135; fuel=≤198; dims=4220*1580*2250; weight=6590 | ⚠ không công suất
  - nguồn: `| PPDL-M880 | 800/880 | 奔驰MTU | 16V2000G65 | 16 | 31.84 | 135 | ≤198 | 4220*1580*2250 | 6590`
- **ĐỔI** n108 b7 dòng 0 engine `KTA38-G2B` | tổ máy `PPDL-C700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤209; dims=4500*1800*2500; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| PPDL-C700 | 700/875 | 重庆康明斯 | KTA38-G2B | 12 | 38 | 135 | ≤209 | 4500*1800*2500 | 8000`
- **ĐỔI** n108 b7 dòng 1 engine `YC6C1070L-D20` | tổ máy `PPDL-Y700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.85; oil=180; fuel=≤205; dims=4700*1800*2100; weight=5500
  - đổi: weight: ∅ → 5500
  - nguồn: `| PPDL-Y700 | 700/875 | 玉柴机器股份 | YC6C1070L-D20 | 6 | 39.85 | 180 | ≤205 | 4700*1800*2100 | 5500`
- **ĐỔI** n108 b7 dòng 3 engine `SC33W990D2` | tổ máy `PPDL-S700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤205; dims=4360*1570*2140; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| PPDL-S700 | 700/875 | 上柴股份 | SC33W990D2 | 6 | 32.8 | 75 | ≤205 | 4360*1570*2140 | 7000`
- **ĐỔI** n108 b7 dòng 6 engine `12M26D748E200` | tổ máy `PPDL-W700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤205; dims=4600*2200*2400; weight=6000
  - đổi: weight: ∅ → 6000
  - nguồn: `| PPDL-W700 | 700/875 | 潍柴博杜安 | 12M26D748E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6000`
- **ĐỔI** n108 b7 dòng 7 engine `12M26D792E200` | tổ máy `PPDL-W750` | rated 937.5 kVA / 750 kW | khác: ∅ | hãng: ∅ | cyl=12; disp=31.8; oil=113; fuel=≤205; dims=4600*2200*2400; weight=6200
  - đổi: weight: ∅ → 6200
  - nguồn: `| PPDL-W750 | 750/937.5 | 潍柴博杜安 | 12M26D792E200 | 12 | 31.8 | 113 | ≤205 | 4600*2200*2400 | 6200`
- **ĐỔI** n108 b7 dòng 10 engine `4008TAG1A` | tổ máy `PPDL-P720` | rated 900 kVA / 720 kW | khác: ∅ | hãng: Perkins | cyl=8; disp=30.56; oil=153; fuel=≤206; dims=4700*2050*2350; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| PPDL-P720 | 720/900 | 珀金斯 | 4008TAG1A | 8 | 30.56 | 153 | ≤206 | 4700*2050*2350 | 6500`
- **ĐỔI** n108 b7 dòng 11 engine `12V2000G65` | tổ máy `PPDL-M700` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=23.88; oil=135; fuel=≤198; dims=3930*1580*2100; weight=5150 | ⚠ không công suất
  - nguồn: `| PPDL-M700 | 640/700 | 奔驰MTU | 12V2000G65 | 12 | 23.88 | 135 | ≤198 | 3930*1580*2100 | 5150`
- **ĐỔI** n109 b8 dòng 0 engine `YC6C1020L-D20` | tổ máy `PPDL-Y650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.85; oil=180; fuel=≤205; dims=4700*1800*2100; weight=5500
  - đổi: weight: ∅ → 5500
  - nguồn: `| PPDL-Y650 | 650/812.5 | 玉柴机器股份 | YC6C1020L-D20 | 6 | 39.85 | 180 | ≤205 | 4700*1800*2100 | 5500`
- **ĐỔI** n109 b8 dòng 5 engine `6M33D670E200` | tổ máy `PPDL-W650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=50; fuel=≤210; dims=3200*1200*1800; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-W650 | 650/812.5 | 潍柴博杜安 | 6M33D670E200 | 6 | 19.6 | 50 | ≤210 | 3200*1200*1800 | 3500`
- **ĐỔI** n110 b9 dòng 0 engine `KTA38-GA` | tổ máy `PPDL-C600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤213; dims=4500*1800*2500; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| PPDL-C600 | 600/750 | 重庆康明斯 | KTA38-GA | 12 | 38 | 135 | ≤213 | 4500*1800*2500 | 7500`
- **ĐỔI** n110 b9 dòng 1 engine `KTA38-G2` | tổ máy `PPDL-C640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤213; dims=4500*1800*2500; weight=7800
  - đổi: weight: ∅ → 7800
  - nguồn: `| PPDL-C640 | 640/800 | 重庆康明斯 | KTA38-G2 | 12 | 38 | 135 | ≤213 | 4500*1800*2500 | 7800`
- **ĐỔI** n110 b9 dòng 3 engine `SC27G900D2` | tổ máy `PPDL-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤206; dims=3530*1400*1990; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| PPDL-S600 | 600/750 | 上柴股份 | SC27G900D2 | 12 | 26.6 | 65 | ≤206 | 3530*1400*1990 | 4300`
- **ĐỔI** n110 b9 dòng 6 engine `6M33D633E200` | tổ máy `PPDL-W600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=60; fuel=≤210; dims=3200*1200*1800; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 60 | ≤210 | 3200*1200*1800 | 3500`
- **ĐỔI** n110 b9 dòng 8 engine `4006-23TAG2A` | tổ máy `PPDL-P600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=23; oil=113; fuel=≤205; dims=4000*1710*2270; weight=5400
  - đổi: weight: ∅ → 5400
  - nguồn: `| PPDL-P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400`
- **ĐỔI** n110 b9 dòng 9 engine `4006-23TAG3A` | tổ máy `PPDL-P640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=23; oil=113; fuel=≤205; dims=4000*1710*2270; weight=5400
  - đổi: weight: ∅ → 5400
  - nguồn: `| PPDL-P640 | 640/800 | 珀金斯 | 4006-23TAG3A | 6 | 23 | 113 | ≤205 | 4000*1710*2270 | 5400`
- **ĐỔI** n110 b9 dòng 10 engine `S6R2-PTAA-C` | tổ máy `PPDL-LZ640` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=30; oil=55; fuel=≤170; dims=4023×1810×1953; weight=5750 | ⚠ không công suất
  - đổi: weight: ∅ → 5750
  - nguồn: `| PPDL-LZ640 | 580/640 | 上海菱重 | S6R2-PTAA-C | 6 | 30 | 55 | ≤170 | 4023×1810×1953 | 5750`
- **ĐỔI** n111 b10 dòng 0 engine `KTAA19-G6A` | tổ máy `PPDL-C550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤202; dims=3750*1550*2100; weight=4100
  - đổi: weight: ∅ → 4100
  - nguồn: `| PPDL-C550 | 550/687.5 | 重庆康明斯 | KTAA19-G6A | 6 | 19 | 50 | ≤202 | 3750*1550*2100 | 4100`
- **ĐỔI** n111 b10 dòng 1 engine `YC6TD840L-D20` | tổ máy `PPDL-Y550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.59; oil=52; fuel=≤202; dims=4700*1500*2050; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| PPDL-Y550 | 550/687.5 | 玉柴机器股份 | YC6TD840L-D20 | 6 | 19.59 | 52 | ≤202 | 4700*1500*2050 | 4300`
- **ĐỔI** n111 b10 dòng 3 engine `SC27G830D2` | tổ máy `PPDL-S550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤206; dims=3530*1400*1990; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| PPDL-S550 | 550/687.5 | 上柴股份 | SC27G830D2 | 12 | 26.6 | 65 | ≤206 | 3530*1400*1990 | 4300`
- **ĐỔI** n111 b10 dòng 4 engine `12V1600G80F` | tổ máy `PPDL-M580` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=23.88; oil=50; fuel=≤198; dims=3500*1350*1850; weight=4350 | ⚠ không công suất
  - nguồn: `| PPDL-M580 | 528/580 | 奔驰MTU | 12V1600G80F | 12 | 23.88 | 50 | ≤198 | 3500*1350*1850 | 4350`
- **ĐỔI** n111 b10 dòng 5 engine `12V2000G25` | tổ máy `PPDL-M570` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=21; oil=50; fuel=≤195; dims=3500*1350*1850; weight=4350 | ⚠ không công suất
  - nguồn: `| PPDL-M570 | 520/570 | 奔驰MTU | 12V2000G25 | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350`
- **ĐỔI** n111 b10 dòng 6 engine `S6R2-PTA-C` | tổ máy `PPDL-LZ550` | ∅ | khác: ∅ | hãng: ∅ | cyl=6; disp=30; oil=50; fuel=≤139; dims=3576×1614×2226; weight=5100 | ⚠ không công suất
  - đổi: weight: ∅ → 5100
  - nguồn: `| PPDL-LZ550 | 500/550 | 上海菱重 | S6R2-PTA-C | 6 | 30 | 50 | ≤139 | 3576×1614×2226 | 5100`
- **ĐỔI** n112 b11 dòng 0 engine `KTAA19-G5` | tổ máy `PPDL-C500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤202; dims=3600*1550*2100; weight=4100
  - đổi: weight: ∅ → 4100
  - nguồn: `| PPDL-C500 | 500/625 | 重庆康明斯 | KTAA19-G5 | 6 | 19 | 50 | ≤202 | 3600*1550*2100 | 4100`
- **ĐỔI** n112 b11 dòng 1 engine `KTA19-G8` | tổ máy `PPDL-C520` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=18.9; oil=50; fuel=≤202; dims=3750*1550*2100; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| PPDL-C520 | 520/650 | 重庆康明斯 | KTA19-G8 | 6 | 18.9 | 50 | ≤202 | 3750*1550*2100 | 4200`
- **ĐỔI** n112 b11 dòng 2 engine `YC6TD780L-D20` | tổ máy `PPDL-Y500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; fuel=≤202; dims=4050*1050*2050; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| PPDL-Y500 | 500/625 | 玉柴机器股份 | YC6TD780L-D20 | 6 | 16.35 | 52 | ≤202 | 4050*1050*2050 | 4300`
- **ĐỔI** n112 b11 dòng 4 engine `TWD1643GE` | tổ máy `PPDL-V500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤202; dims=3300*1200*1850; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-V500 | 500/625 | 沃尔沃遍达 | TWD1643GE | 6 | 16.12 | 64 | ≤202 | 3300*1200*1850 | 3500`
- **ĐỔI** n112 b11 dòng 7 engine `6M33D572E200` | tổ máy `PPDL-W500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=60; fuel=≤205; dims=3400*1200*1600; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-W500 | 500/625 | 潍柴博杜安 | 6M33D572E200 | 6 | 19.6 | 60 | ≤205 | 3400*1200*1600 | 3500`
- **ĐỔI** n112 b11 dòng 9 engine `SC27G755D2` | tổ máy `PPDL-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤206; dims=3530*1400*1990; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| PPDL-S500 | 500/625 | 上柴股份 | SC27G755D2 | 12 | 25.8 | 55 | ≤206 | 3530*1400*1990 | 4300`
- **ĐỔI** n112 b11 dòng 12 engine `2806A-E18TAG2` | tổ máy `PPDL-P520` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=18; oil=62; fuel=≤206; dims=3600*1400*2100; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| PPDL-P520 | 520/650 | 珀金斯 | 2806A-E18TAG2 | 6 | 18 | 62 | ≤206 | 3600*1400*2100 | 4200`
- **ĐỔI** n113 b12 dòng 0 engine `TAD1642GE` | tổ máy `PPDL-V450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=48; fuel=≤202; dims=3300*1200*1850; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-V450 | 450/562.5 | 沃尔沃遍达 | TAD1642GE | 6 | 16.12 | 48 | ≤202 | 3300*1200*1850 | 3500`
- **ĐỔI** n113 b12 dòng 1 engine `6M26D484E200` | tổ máy `PPDL-W450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=15.9; oil=50; fuel=≤218; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-W450 | 450/562.5 | 潍柴博杜安 | 6M26D484E200 | 6 | 15.9 | 50 | ≤218 | 3200*950*1900 | 3200`
- **ĐỔI** n113 b12 dòng 2 engine `6M33D506E310` | tổ máy `PPDL-W450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=19.6; oil=60; fuel=≤210; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-W450 | 450/562.5 | 潍柴博杜安 | 6M33D506E310 | 6 | 19.6 | 60 | ≤210 | 3200*950*1900 | 3200`
- **ĐỔI** n113 b12 dòng 3 engine `SC25G690D2` | tổ máy `PPDL-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤206; dims=3530*1400*1990; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| PPDL-S450 | 450/562.5 | 上柴股份 | SC25G690D2 | 12 | 25.8 | 55 | ≤206 | 3530*1400*1990 | 3800`
- **ĐỔI** n113 b12 dòng 6 engine `12V135BZLD-2` | tổ máy `PPDL-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤225; dims=3550*1400*1990; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| PPDL-S450 | 450/562.5 | 上柴正新 | 12V135BZLD-2 | 12 | 25.8 | 55 | ≤225 | 3550*1400*1990 | 3800`
- **ĐỔI** n113 b12 dòng 7 engine `SC25G690D2` | tổ máy `PPDL-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤205; dims=3600*1500*2000; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| PPDL-S450 | 450/562.5 | 上柴正新 | SC25G690D2 | 12 | 25.8 | 55 | ≤205 | 3600*1500*2000 | 4000`
- **ĐỔI** n113 b12 dòng 8 engine `QN16H560` | tổ máy `PPDL-Q450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=16; oil=37; fuel=≤225; dims=3000*1000*1600; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| PPDL-Q450 | 450/562.5 | 上海乾能 | QN16H560 | 6 | 16 | 37 | ≤225 | 3000*1000*1600 | 2500`
- **ĐỔI** n113 b12 dòng 9 engine `2806C-E18TAG1A` | tổ máy `PPDL-P480` | rated 600 kVA / 480 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=18; oil=62; fuel=≤206; dims=3600*1400*2100; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| PPDL-P480 | 480/600 | 珀金斯 | 2806C-E18TAG1A | 6 | 18 | 62 | ≤206 | 3600*1400*2100 | 4200`
- **ĐỔI** n114 b13 dòng 0 engine `KTA19-G3` | tổ máy `PPDL-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤206; dims=3400*1250*1950; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-C400 | 400/500 | 重庆康明斯 | KTA19-G3 | 6 | 19 | 50 | ≤206 | 3400*1250*1950 | 3500`
- **ĐỔI** n114 b13 dòng 1 engine `KTA19-G3A` | tổ máy `PPDL-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤206; dims=3400*1250*1950; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| PPDL-C400 | 400/500 | 重庆康明斯 | KTA19-G3A | 6 | 19 | 50 | ≤206 | 3400*1250*1950 | 3600`
- **ĐỔI** n114 b13 dòng 2 engine `KTA19-G4` | tổ máy `PPDL-C440` | rated 550 kVA / 440 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤206; dims=3400*1250*2000; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| PPDL-C440 | 440/550 | 重庆康明斯 | KTA19-G4 | 6 | 19 | 50 | ≤206 | 3400*1250*2000 | 3600`
- **ĐỔI** n114 b13 dòng 3 engine `QSZ13-G3` | tổ máy `PPDL-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45; fuel=≤205; dims=3500*1200*1760; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-C400 | 400/500 | 东风康明斯 | QSZ13-G3 | 6 | 13 | 45 | ≤205 | 3500*1200*1760 | 3500`
- **ĐỔI** n114 b13 dòng 4 engine `YC6T600L-D22` | tổ máy `PPDL-Y400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; fuel=≤205; dims=3900*1100*1900; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| PPDL-Y400 | 400/500 | 玉柴机器股份 | YC6T600L-D22 | 6 | 16.35 | 52 | ≤205 | 3900*1100*1900 | 3800`
- **ĐỔI** n114 b13 dòng 5 engine `YC6T660L-D20` | tổ máy `PPDL-Y420` | rated 525 kVA / 420 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; fuel=≤205; dims=3950*1100*2000; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| PPDL-Y420 | 420/525 | 玉柴机器股份 | YC6T660L-D20 | 6 | 16.35 | 52 | ≤205 | 3950*1100*2000 | 4000`
- **ĐỔI** n114 b13 dòng 7 engine `TAD1641GE` | tổ máy `PPDL-V400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=48; fuel=≤202; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| PPDL-V400 | 400/500 | 沃尔沃遍达 | TAD1641GE | 6 | 16.12 | 48 | ≤202 | 2900*1100*1600 | 2450`
- **ĐỔI** n114 b13 dòng 9 engine `WP13D440E200` | tổ máy `PPDL-W400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.54; oil=33; fuel=≤218; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-W400 | 400/500 | 潍柴动力 | WP13D440E200 | 6 | 12.54 | 33 | ≤218 | 3200*950*1900 | 3200`
- **ĐỔI** n114 b13 dòng 10 engine `6M26D447E200` | tổ máy `PPDL-W400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=15.9; oil=50; fuel=≤210; dims=3200*950*1970; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-W400 | 400/500 | 潍柴博杜安 | 6M26D447E200 | 6 | 15.9 | 50 | ≤210 | 3200*950*1970 | 3200`
- **ĐỔI** n114 b13 dòng 11 engine `SC25G610D2` | tổ máy `PPDL-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤206; dims=3530*1400*1990; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| PPDL-S400 | 400/500 | 上柴股份 | SC25G610D2 | 12 | 25.8 | 55 | ≤206 | 3530*1400*1990 | 3800`
- **ĐỔI** n114 b13 dòng 13 engine `12V135BZLD` | tổ máy `PPDL-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤225; dims=3600*1500*2000; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-S400 | 400/500 | 上柴正新 | 12V135BZLD | 12 | 25.8 | 55 | ≤225 | 3600*1500*2000 | 3500`
- **ĐỔI** n114 b13 dòng 14 engine `SC25G610D2` | tổ máy `PPDL-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤205; dims=3600*1500*2000; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| PPDL-S400 | 400/500 | 上柴正新 | SC25G610D2 | 12 | 25.8 | 55 | ≤205 | 3600*1500*2000 | 4000`
- **ĐỔI** n114 b13 dòng 15 engine `QN13H516` | tổ máy `PPDL-Q400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=13; oil=33; fuel=≤225; dims=3000*1000*1600; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| PPDL-Q400 | 400/500 | 上海乾能 | QN13H516 | 6 | 13 | 33 | ≤225 | 3000*1000*1600 | 2500`
- **ĐỔI** n114 b13 dòng 16 engine `2506C-E15TAG2` | tổ máy `PPDL-P400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=15; oil=62; fuel=≤206; dims=3400*1270*1970; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| PPDL-P400 | 400/500 | 珀金斯 | 2506C-E15TAG2 | 6 | 15 | 62 | ≤206 | 3400*1270*1970 | 4000`
- **ĐỔI** n114 b13 dòng 17 engine `10V1600G70F` | tổ máy `PPDL-M400` | ∅ | khác: ∅ | hãng: MTU | cyl=10; disp=13.5; oil=50; fuel=≤160; dims=3000*1200*1700; weight=3100 | ⚠ không công suất
  - nguồn: `| PPDL-M400 | 360/400 | 奔驰MTU | 10V1600G70F | 10 | 13.5 | 50 | ≤160 | 3000*1200*1700 | 3100`
- **ĐỔI** n114 b13 dòng 18 engine `10V1600G80F` | tổ máy `PPDL-M440` | ∅ | khác: ∅ | hãng: MTU | cyl=10; disp=17.5; oil=50; fuel=≤190; dims=3320*1350*1850; weight=4000 | ⚠ không công suất
  - nguồn: `| PPDL-M440 | 400/440 | 奔驰MTU | 10V1600G80F | 10 | 17.5 | 50 | ≤190 | 3320*1350*1850 | 4000`
- **ĐỔI** n115 b14 dòng 0 engine `NTAA855-G7A` | tổ máy `PPDL-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3200*1350*1850; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| PPDL-C350 | 350/437.5 | 重庆康明斯 | NTAA855-G7A | 6 | 14 | 39 | ≤206 | 3200*1350*1850 | 3000`
- **ĐỔI** n115 b14 dòng 1 engine `6ZTAA13-G2` | tổ máy `PPDL-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤205; dims=3000*1150*1700; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G2 | 6 | 13 | 40 | ≤205 | 3000*1150*1700 | 3200`
- **ĐỔI** n115 b14 dòng 2 engine `QSZ13-G2` | tổ máy `PPDL-C380` | rated 475 kVA / 380 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45; fuel=≤197; dims=3400*1250*1760; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-C380 | 380/475 | 东风康明斯 | QSZ13-G2 | 6 | 13 | 45 | ≤197 | 3400*1250*1760 | 3500`
- **ĐỔI** n115 b14 dòng 3 engine `6ZTAA13-G4` | tổ máy `PPDL-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤202; dims=3000*1150*1700; weight=3400
  - đổi: weight: ∅ → 3400
  - nguồn: `| PPDL-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G4 | 6 | 13 | 40 | ≤202 | 3000*1150*1700 | 3400`
- **ĐỔI** n115 b14 dòng 4 engine `QSZ13-G5` | tổ máy `PPDL-C360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45; fuel=≤212; dims=3400*1250*1760; weight=3850
  - đổi: weight: ∅ → 3850
  - nguồn: `| PPDL-C360 | 360/450 | 东风康明斯 | QSZ13-G5 | 6 | 13 | 45 | ≤212 | 3400*1250*1760 | 3850`
- **ĐỔI** n115 b14 dòng 5 engine `YC6T550L-D21` | tổ máy `PPDL-Y350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=11.76; oil=28; fuel=≤205; dims=3600*1100*1950; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| PPDL-Y350 | 350/437.5 | 玉柴机器股份 | YC6T550L-D21 | 6 | 11.76 | 28 | ≤205 | 3600*1100*1950 | 2900`
- **ĐỔI** n115 b14 dòng 7 engine `TAD1345GE` | tổ máy `PPDL-V360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤202; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| PPDL-V360 | 360/450 | 沃尔沃遍达 | TAD1345GE | 6 | 12.78 | 35 | ≤202 | 2900*1100*1600 | 2450`
- **ĐỔI** n115 b14 dòng 10 engine `WP13D385E200` | tổ máy `PPDL-W350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=12.54; oil=33; fuel=≤218; dims=3200*950*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-W350 | 350/437.5 | 潍柴动力 | WP13D385E200 | 6 | 12.54 | 33 | ≤218 | 3200*950*1900 | 3200`
- **ĐỔI** n115 b14 dòng 13 engine `8V1600G80F` | tổ máy `PPDL-M360` | ∅ | khác: ∅ | hãng: MTU | cyl=8; disp=11.6; oil=39; fuel=≤130; dims=2600*900*1500; weight=2550 | ⚠ không công suất
  - nguồn: `| PPDL-M360 | 320/360 | 奔驰MTU | 8V1600G80F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2550`
- **ĐỔI** n116 b15 dòng 0 engine `NTA855-G2A` | tổ máy `PPDL-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3000*980*1750; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| PPDL-C300 | 300/375 | 重庆康明斯 | NTA855-G2A | 6 | 14 | 39 | ≤206 | 3000*980*1750 | 2800`
- **ĐỔI** n116 b15 dòng 1 engine `NTA855-G4` | tổ máy `PPDL-C310` | rated 387.5 kVA / 310 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3100*1050*185; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| PPDL-C310 | 310/387.5 | 重庆康明斯 | NTA855-G4 | 6 | 14 | 39 | ≤206 | 3100*1050*185 | 2900`
- **ĐỔI** n116 b15 dòng 2 engine `NTAA855-G7` | tổ máy `PPDL-C330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3200*1350*1850; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| PPDL-C330 | 330/412.5 | 重庆康明斯 | NTAA855-G7 | 6 | 14 | 39 | ≤206 | 3200*1350*1850 | 3000`
- **ĐỔI** n116 b15 dòng 3 engine `6ZTAA13-G3` | tổ máy `PPDL-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤205; dims=3000*1150*170; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-C300 | 300/375 | 东风康明斯 | 6ZTAA13-G3 | 6 | 13 | 40 | ≤205 | 3000*1150*170 | 3200`
- **ĐỔI** n116 b15 dòng 4 engine `QSZ13-G6` | tổ máy `PPDL-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45; fuel=≤197; dims=3000*1000*1700; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| PPDL-C300 | 300/375 | 东风康明斯 | QSZ13-G6（国三） | 6 | 13 | 45 | ≤197 | 3000*1000*1700 | 2800`
- **ĐỔI** n116 b15 dòng 5 engine `QSZ13-G7` | tổ máy `PPDL-C330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45; fuel=≤197; dims=3000*1000*1700; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| PPDL-C330 | 330/412.5 | 东风康明斯 | QSZ13-G7（国三） | 6 | 13 | 45 | ≤197 | 3000*1000*1700 | 2800`
- **ĐỔI** n116 b15 dòng 6 engine `YC6MJ480L-D20` | tổ máy `PPDL-Y300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=11.76; oil=28; fuel=≤205; dims=3050*1200*1850; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| PPDL-Y300 | 300/375 | 玉柴机器股份 | YC6MJ480L-D20 | 6 | 11.76 | 28 | ≤205 | 3050*1200*1850 | 2900`
- **ĐỔI** n116 b15 dòng 9 engine `TAD1343GE` | tổ máy `PPDL-V300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.13; oil=35; fuel=≤202; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| PPDL-V300 | 300/375 | 沃尔沃遍达 | TAD1343GE | 6 | 12.13 | 35 | ≤202 | 2900*1100*1600 | 2450`
- **ĐỔI** n116 b15 dòng 10 engine `TAD1344GE` | tổ máy `PPDL-V320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.13; oil=35; fuel=≤202; dims=2900*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| PPDL-V320 | 320/400 | 沃尔沃遍达 | TAD1344GE | 6 | 12.13 | 35 | ≤202 | 2900*1100*1600 | 2900`
- **ĐỔI** n116 b15 dòng 13 engine `WP10D320E200` | tổ máy `PPDL-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.726; oil=22; fuel=≤202; dims=2900*850*1720; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| PPDL-W300 | 300/375 | 潍柴动力 | WP10D320E200 | 6 | 9.726 | 22 | ≤202 | 2900*850*1720 | 2500`
- **ĐỔI** n116 b15 dòng 14 engine `WP12D317E200` | tổ máy `PPDL-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=11.596; oil=28; fuel=≤218; dims=3000*880*1800; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| PPDL-W300 | 300/375 | 潍柴动力 | WP12D317E200 | 6 | 11.596 | 28 | ≤218 | 3000*880*1800 | 3000`
- **ĐỔI** n116 b15 dòng 15 engine `WP12D315E10` | tổ máy `PPDL-W300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=11.596; oil=28; fuel=≤218; dims=3000*880*1800; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| PPDL-W300 | 300/375 | 潍柴动力 | WP12D315E10 | 6 | 11.596 | 28 | ≤218 | 3000*880*1800 | 3000`
- **ĐỔI** n116 b15 dòng 16 engine `SC12E460D2` | tổ máy `PPDL-S300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤206; dims=3180*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| PPDL-S300 | 300/375 | 上柴股份 | SC12E460D2 | 6 | 12.88 | 33 | ≤206 | 3180*1100*1600 | 2900`
- **ĐỔI** n116 b15 dòng 17 engine `SC12E500D3` | tổ máy `PPDL-S320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=37; fuel=≤200; dims=3180*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| PPDL-S320 | 320/400 | 上柴股份 | SC12E500D3 | 6 | 11.8 | 37 | ≤200 | 3180*1100*1600 | 2900`
- **ĐỔI** n116 b15 dòng 18 engine `SC15G500D2` | tổ máy `PPDL-S330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=14.16; oil=33; fuel=≤200; dims=3150*1230*1670; weight=2970
  - đổi: weight: ∅ → 2970
  - nguồn: `| PPDL-S330 | 330/412.5 | 上柴股份 | SC15G500D2 | 6 | 14.16 | 33 | ≤200 | 3150*1230*1670 | 2970`
- **ĐỔI** n116 b15 dòng 21 engine `2206C-E13TAG3` | tổ máy `PPDL-P320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=12.5; oil=40; fuel=≤206; dims=3100*1120*1780; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| PPDL-P320 | 320/400 | 珀金斯 | 2206C-E13TAG3 | 6 | 12.5 | 40 | ≤206 | 3100*1120*1780 | 3000`
- **ĐỔI** n116 b15 dòng 22 engine `8V1600G70F` | tổ máy `PPDL-M320` | ∅ | khác: ∅ | hãng: MTU | cyl=8; disp=11.6; oil=39; fuel=≤130; dims=2600*900*1500; weight=2500 | ⚠ không công suất
  - nguồn: `| PPDL-M320 | 300/330 | 奔驰MTU | 8V1600G70F | 8 | 11.6 | 39 | ≤130 | 2600*900*1500 | 2500`
- **ĐỔI** n117 b16 dòng 0 engine `NTA855-G1A` | tổ máy `PPDL-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=2900*980*1750; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| PPDL-C250 | 250/312.5 | 重庆康明斯 | NTA855-G1A | 6 | 14 | 39 | ≤206 | 2900*980*1750 | 2500`
- **ĐỔI** n117 b16 dòng 1 engine `MTAA11-G3` | tổ máy `PPDL-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3000*1100*1850; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| PPDL-C280 | 280/350 | 重庆康明斯 | MTAA11-G3 | 6 | 14 | 39 | ≤206 | 3000*1100*1850 | 2500`
- **ĐỔI** n117 b16 dòng 2 engine `NT855-G1B` | tổ máy `PPDL-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤206; dims=3000*980*1750; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| PPDL-C280 | 280/350 | 重庆康明斯 | NT855-G1B | 6 | 14 | 39 | ≤206 | 3000*980*1750 | 2500`
- **ĐỔI** n117 b16 dòng 3 engine `6LTAA9.5-G1` | tổ máy `PPDL-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2800*850*1750; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| PPDL-C250 | 250/312.5 | 东风康明斯 | 6LTAA9.5-G1 | 6 | 9.5 | 28 | ≤205 | 2800*850*1750 | 1900`
- **ĐỔI** n117 b16 dòng 4 engine `YC6MK420L-D20` | tổ máy `PPDL-Y250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.38; oil=28; fuel=≤205; dims=3000*1100*1800; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| PPDL-Y250 | 250/312.5 | 玉柴机器股份 | YC6MK420L-D20 | 6 | 10.38 | 28 | ≤205 | 3000*1100*1800 | 2600`
- **ĐỔI** n117 b16 dòng 7 engine `TAD1341GE` | tổ máy `PPDL-V250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=9.36; oil=34; fuel=≤202; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| PPDL-V250 | 250/312.5 | 沃尔沃遍达 | TAD1341GE | 6 | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450`
- **ĐỔI** n117 b16 dòng 8 engine `TAD1342GE` | tổ máy `PPDL-V250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=9.36; oil=34; fuel=≤202; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| PPDL-V250 | 250/312.5 | 沃尔沃遍达 | TAD1342GE | 6 | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450`
- **ĐỔI** n117 b16 dòng 10 engine `WP10D264E200` | tổ máy `PPDL-W250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.726; oil=22; fuel=≤202; dims=2900*850*1720; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| PPDL-W250 | 250/312.5 | 潍柴动力 | WP10D264E200 | 6 | 9.726 | 22 | ≤202 | 2900*850*1720 | 2500`
- **ĐỔI** n117 b16 dòng 11 engine `SC13G420D2` | tổ máy `PPDL-S250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤206; dims=3150*1230*1670; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| PPDL-S250 | 250/312.5 | 上柴股份 | SC13G420D2 | 6 | 12.88 | 33 | ≤206 | 3150*1230*1670 | 2600`
- **ĐỔI** n117 b16 dòng 13 engine `2206C-E13TAG2` | tổ máy `PPDL-P280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=12.5; oil=40; fuel=≤206; dims=3100*1120*1780; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| PPDL-P280 | 280/350 | 珀金斯 | 2206C-E13TAG2 | 6 | 12.5 | 40 | ≤206 | 3100*1120*1780 | 2800`
- **ĐỔI** n117 b16 dòng 14 engine `6R1600G80F` | tổ máy `PPDL-M275` | ∅ | khác: ∅ | hãng: MTU | cyl=6; disp=8.2; oil=39; fuel=≤125; dims=2500*890*1350; weight=2450 | ⚠ không công suất
  - nguồn: `| PPDL-M275 | 250/275 | 奔驰MTU | 6R1600G80F | 6 | 8.2 | 39 | ≤125 | 2500*890*1350 | 2450`
- **ĐỔI** n118 b17 dòng 0 engine `NT855-GA` | tổ máy `PPDL-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤206; dims=2900*980*1750; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| PPDL-C200 | 200/250 | 重庆康明斯 | NT855-GA | 6 | 14 | 37 | ≤206 | 2900*980*1750 | 2500`
- **ĐỔI** n118 b17 dòng 1 engine `6LTAA8.9-G3` | tổ máy `PPDL-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤206; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| PPDL-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G3 | 6 | 8.9 | 28 | ≤206 | 2800*850*1720 | 1900`
- **ĐỔI** n118 b17 dòng 2 engine `6LTAA8.9-G2` | tổ máy `PPDL-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤206; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| PPDL-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G2 | 6 | 8.9 | 28 | ≤206 | 2800*850*1720 | 1900`
- **ĐỔI** n118 b17 dòng 3 engine `QSL8.9-G4` | tổ máy `PPDL-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤206; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| PPDL-C200 | 200/250 | 东风康明斯 | QSL8.9-G4（国三） | 6 | 8.9 | 28 | ≤206 | 2800*850*1720 | 1900`
- **ĐỔI** n118 b17 dòng 4 engine `6LTAA9.5-G3` | tổ máy `PPDL-C220` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| PPDL-C220 | 180/225 | 东风康明斯 | 6LTAA9.5-G3 | 6 | 9.5 | 28 | ≤205 | 2800*850*1720 | 1900`
- **ĐỔI** n118 b17 dòng 5 engine `YC6MK350L-D20` | tổ máy `PPDL-Y200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.33; oil=28; fuel=≤205; dims=2800*1100*1700; weight=2300
  - đổi: weight: ∅ → 2300
  - nguồn: `| PPDL-Y200 | 200/250 | 玉柴机器股份 | YC6MK350L-D20 | 6 | 10.33 | 28 | ≤205 | 2800*1100*1700 | 2300`
- **ĐỔI** n118 b17 dòng 7 engine `SC13G310D2` | tổ máy `PPDL-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤205; dims=2520*980*1500; weight=1540
  - đổi: weight: ∅ → 1540
  - nguồn: `| PPDL-S200 | 200/250 | 上柴股份 | SC13G310D2 | 6 | 12.88 | 33 | ≤205 | 2520*980*1500 | 1540`
- **ĐỔI** n118 b17 dòng 8 engine `SC9D310D2` | tổ máy `PPDL-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.82; oil=27; fuel=≤205; dims=2520*980*1500; weight=1540
  - đổi: weight: ∅ → 1540
  - nguồn: `| PPDL-S200 | 200/250 | 上柴股份 | SC9D310D2 | 6 | 8.82 | 27 | ≤205 | 2520*980*1500 | 1540`
- **ĐỔI** n118 b17 dòng 10 engine `SC9D340D2` | tổ máy `PPDL-S220` | rated 275 kVA / 220 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.82; oil=27; fuel=≤205; dims=2700*1040*1490; weight=1750
  - đổi: weight: ∅ → 1750
  - nguồn: `| PPDL-S220 | 220/275 | 上柴股份 | SC9D340D2 | 6 | 8.82 | 27 | ≤205 | 2700*1040*1490 | 1750`
- **ĐỔI** n118 b17 dòng 12 engine `SC13G355D2` | tổ máy `PPDL-S230` | rated 287.5 kVA / 230 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤205; dims=3000*1160*1700; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| PPDL-S230 | 230/287.5 | 上柴股份 | SC13G355D2 | 6 | 12.88 | 33 | ≤205 | 3000*1160*1700 | 2450`
- **ĐỔI** n118 b17 dòng 13 engine `WP10D238E200` | tổ máy `PPDL-W200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.726; oil=22; fuel=≤218; dims=2800*850*1720; weight=2200
  - đổi: weight: ∅ → 2200
  - nguồn: `| PPDL-W200 | 200/250 | 潍柴动力 | WP10D238E200 | 6 | 9.726 | 22 | ≤218 | 2800*850*1720 | 2200`
- **ĐỔI** n118 b17 dòng 14 engine `TAD734GE` | tổ máy `PPDL-V200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=32; fuel=≤210; dims=2550*1050*1600; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| PPDL-V200 | 200/250 | 沃尔沃遍达 | TAD734GE | 6 | 7.15 | 32 | ≤210 | 2550*1050*1600 | 2000`
- **ĐỔI** n118 b17 dòng 16 engine `1506C-E88TAG2` | tổ máy `PPDL-P200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=8.7; oil=26; fuel=≤210; dims=2580*930*1670; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| PPDL-P200 | 200/250 | 珀金斯 | 1506C-E88TAG2 | 6 | 8.7 | 26 | ≤210 | 2580*930*1670 | 2000`
- **ĐỔI** n118 b17 dòng 17 engine `1506C-E88TAG5` | tổ máy `PPDL-P240` | rated 300 kVA / 240 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=87; oil=26; fuel=≤210; dims=2800*1000*1960; weight=2400
  - đổi: weight: ∅ → 2400
  - nguồn: `| PPDL-P240 | 240/300 | 珀金斯 | 1506C-E88TAG5 | 6 | 87 | 26 | ≤210 | 2800*1000*1960 | 2400`
- **ĐỔI** n118 b17 dòng 18 engine `6R1600G70F` | tổ máy `PPDL-M240` | ∅ | khác: ∅ | hãng: MTU | cyl=6; disp=8.2; oil=28; fuel=≤120; dims=2500*890*1350; weight=2400 | ⚠ không công suất
  - nguồn: `| PPDL-M240 | 220/240 | 奔驰MTU | 6R1600G70F | 6 | 8.2 | 28 | ≤120 | 2500*890*1350 | 2400`
- **ĐỔI** n119 b18 dòng 0 engine `SC13G280D2` | tổ máy `PPDL-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤206; dims=2600*850*1650; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| PPDL-S180 | 180/225 | 上柴股份 | SC13G280D2 | 6 | 12.88 | 33 | ≤206 | 2600*850*1650 | 1600`
- **ĐỔI** n119 b18 dòng 1 engine `SC8D280D2` | tổ máy `PPDL-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.27; oil=19; fuel=≤206; dims=2520*980*1500; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| PPDL-S180 | 180/225 | 上柴股份 | SC8D280D2 | 6 | 8.27 | 19 | ≤206 | 2520*980*1500 | 1500`
- **ĐỔI** n119 b18 dòng 4 engine `QSL8.9-G2` | tổ máy `PPDL-C180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤225; dims=2500*900*1500; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| PPDL-C180 | 180/225 | 东风康明斯 | QSL8.9-G2 | 6 | 8.9 | 28 | ≤225 | 2500*900*1500 | 1500`
- **ĐỔI** n119 b18 dòng 5 engine `1106A-70TAG4` | tổ máy `PPDL-P180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: ∅ | cyl=6; disp=7.01; oil=16.5; fuel=≤225; dims=2500*900*1500; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| PPDL-P180 | 180/225 | 帕金斯 | 1106A-70TAG4 | 6 | 7.01 | 16.5 | ≤225 | 2500*900*1500 | 1800`
- **ĐỔI** n120 b19 dòng 0 engine `6CTA8.3-G1` | tổ máy `PPDL-C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=16; fuel=≤206; dims=2300*850*1450; weight=1350
  - đổi: weight: ∅ → 1350
  - nguồn: `| PPDL-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G1 | 6 | 8.3 | 16 | ≤206 | 2300*850*1450 | 1350`
- **ĐỔI** n120 b19 dòng 1 engine `6CTA8.3-G2` | tổ máy `PPDL-C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=16; fuel=≤206; dims=2500*850*1600; weight=1350
  - đổi: weight: ∅ → 1350
  - nguồn: `| PPDL-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G2 | 6 | 8.3 | 16 | ≤206 | 2500*850*1600 | 1350`
- **ĐỔI** n120 b19 dòng 3 engine `6CTAA8.3-G2` | tổ máy `PPDL-C160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2500*850*1600; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| PPDL-C160 | 160/200 | 东风康明斯 | 6CTAA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2500*850*1600 | 1400`
- **ĐỔI** n120 b19 dòng 4 engine `YC6A230L-D20` | tổ máy `PPDL-Y150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.52; oil=22; fuel=≤206; dims=2500*900*1650; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| PPDL-Y150 | 150/187.5 | 玉柴机器股份 | YC6A230L-D20 | 6 | 7.52 | 22 | ≤206 | 2500*900*1650 | 1500`
- **ĐỔI** n120 b19 dòng 5 engine `YC6A245L-D20` | tổ máy `PPDL-Y160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.52; oil=22; fuel=≤206; dims=2500*900*1650; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| PPDL-Y160 | 160/200 | 玉柴机器股份 | YC6A245L-D20 | 6 | 7.52 | 22 | ≤206 | 2500*900*1650 | 1500`
- **ĐỔI** n120 b19 dòng 8 engine `SC7H230D2` | tổ máy `PPDL-S150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤206; dims=2400*940*1380; weight=1250
  - đổi: weight: ∅ → 1250
  - nguồn: `| PPDL-S150 | 150/187.5 | 上柴股份 | SC7H230D2 | 6 | 6.5 | 20 | ≤206 | 2400*940*1380 | 1250`
- **ĐỔI** n120 b19 dòng 9 engine `SC7H250D2` | tổ máy `PPDL-S160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤206; dims=2450*940*1380; weight=1330
  - đổi: weight: ∅ → 1330
  - nguồn: `| PPDL-S160 | 160/200 | 上柴股份 | SC7H250D2 | 6 | 6.5 | 20 | ≤206 | 2450*940*1380 | 1330`
- **ĐỔI** n120 b19 dòng 13 engine `WP10D200E200` | tổ máy `PPDL-W150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=9.72; oil=20; fuel=≤218; dims=2500*950*1650; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| PPDL-W150 | 150/187.5 | 潍柴动力 | WP10D200E200 | 6 | 9.72 | 20 | ≤218 | 2500*950*1650 | 1600`
- **ĐỔI** n120 b19 dòng 14 engine `TAD732GE` | tổ máy `PPDL-V150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*850*1450; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| PPDL-V150 | 150/187.5 | 沃尔沃遍达 | TAD732GE | 6 | 7.15 | 29 | ≤210 | 2500*850*1450 | 1300`
- **ĐỔI** n120 b19 dòng 15 engine `TAD733GE` | tổ máy `PPDL-V160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*950*1450; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| PPDL-V160 | 160/200 | 沃尔沃遍达 | TAD733GE | 6 | 7.15 | 29 | ≤210 | 2500*950*1450 | 1400`
- **ĐỔI** n120 b19 dòng 16 engine `1106A-70TAG3` | tổ máy `PPDL-P160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16; fuel=≤215; dims=2550*930*1670; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| PPDL-P160 | 160/200 | 珀金斯 | 1106A-70TAG3 | 6 | 7.01 | 16 | ≤215 | 2550*930*1670 | 1600`
- **ĐỔI** n120 b19 dòng 17 engine `1106A-70TAG4` | tổ máy `PPDL-P176` | rated 220 kVA / 176 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16; fuel=≤215; dims=2550*930*1670; weight=1700
  - đổi: weight: ∅ → 1700
  - nguồn: `| PPDL-P176 | 176/220 | 珀金斯 | 1106A-70TAG4 | 6 | 7.01 | 16 | ≤215 | 2550*930*1670 | 1700`
- **ĐỔI** n121 b20 dòng 0 engine `6BTAA5.9-G12` | tổ máy `PPDL-C120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤206; dims=2300*850*1450; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| PPDL-C120 | 120/150 | 东风康明斯 | 6BTAA5.9-G12 | 6 | 5.88 | 16 | ≤206 | 2300*850*1450 | 1100`
- **ĐỔI** n121 b20 dòng 1 engine `YC6B180L-D20` | tổ máy `PPDL-Y120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; fuel=≤206; dims=2400*850*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| PPDL-Y120 | 120/150 | 玉柴机器股份 | YC6B180L-D20 | 6 | 6.87 | 17 | ≤206 | 2400*850*1500 | 1300`
- **ĐỔI** n121 b20 dòng 2 engine `YC6B205L-D20` | tổ máy `PPDL-Y120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; fuel=≤206; dims=2450*850*1500; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| PPDL-Y120 | 120/150 | 玉柴机器股份 | YC6B205L-D20 | 6 | 6.87 | 17 | ≤206 | 2450*850*1500 | 1500`
- **ĐỔI** n121 b20 dòng 5 engine `SC4H180D2` | tổ máy `PPDL-S120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=20; fuel=≤206; dims=2100*930*1190; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| PPDL-S120 | 120/150 | 上柴股份 | SC4H180D2 | 4 | 4.3 | 20 | ≤206 | 2100*930*1190 | 1100`
- **ĐỔI** n121 b20 dòng 8 engine `WP6D152E200` | tổ máy `PPDL-W120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤218; dims=2500*900*1600; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| PPDL-W120 | 120/150 | 潍柴动力 | WP6D152E200 | 6 | 6.75 | 18 | ≤218 | 2500*900*1600 | 1600`
- **ĐỔI** n121 b20 dòng 9 engine `TAD731GE` | tổ máy `PPDL-V120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=20; fuel=≤210; dims=2500*850*1450; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| PPDL-V120 | 120/150 | 沃尔沃遍达 | TAD731GE | 6 | 7.15 | 20 | ≤210 | 2500*850*1450 | 1300`
- **ĐỔI** n121 b20 dòng 11 engine `1106A-70TAG2` | tổ máy `PPDL-P120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16; fuel=≤215; dims=2410*930*1650; weight=1550
  - đổi: weight: ∅ → 1550
  - nguồn: `| PPDL-P120 | 120/150 | 珀金斯 | 1106A-70TAG2 | 6 | 7.01 | 16 | ≤215 | 2410*930*1650 | 1550`
- **ĐỔI** n121 b20 dòng 12 engine `YC6A230-D30` | tổ máy `PPDL-Y140` | rated 175 kVA / 140 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; fuel=≤198; dims=2500*900*1600; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| PPDL-Y140 | 140/175 | 玉柴机器股份 | YC6A230-D30 | 6 | 7.25 | 22 | ≤198 | 2500*900*1600 | 1500`
- **ĐỔI** n122 b21 dòng 0 engine `6BTA5.9-G2` | tổ máy `PPDL-C100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤206; dims=2300*850*1400; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| PPDL-C100 | 100/125 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤206 | 2300*850*1400 | 1100`
- **ĐỔI** n122 b21 dòng 1 engine `QSB5.9-G3` | tổ máy `PPDL-C100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤206; dims=2300*850*1400; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| PPDL-C100 | 100/125 | 东风康明斯 | QSB5.9-G3（国三） | 6 | 5.88 | 16 | ≤206 | 2300*850*1400 | 1100`
- **ĐỔI** n122 b21 dòng 2 engine `YC6B155L-D20` | tổ máy `PPDL-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; fuel=≤206; dims=2300*800*1350; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| PPDL-Y100 | 100/125 | 玉柴机器股份 | YC6B155L-D20 | 6 | 6.87 | 17 | ≤206 | 2300*800*1350 | 1200`
- **ĐỔI** n122 b21 dòng 3 engine `YCD4Y32D-130` | tổ máy `PPDL-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=13; fuel=≤218; dims=2400*1000*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| PPDL-Y100 | 100/125 | 玉柴动力 | YCD4Y32D-130 | 4 | 4.75 | 13 | ≤218 | 2400*1000*1500 | 1300`
- **ĐỔI** n122 b21 dòng 5 engine `SC4H160D2` | tổ máy `PPDL-S100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤206; dims=2060*930*1190; weight=1020
  - đổi: weight: ∅ → 1020
  - nguồn: `| PPDL-S100 | 100/125 | 上柴股份 | SC4H160D2 | 4 | 4.3 | 15 | ≤206 | 2060*930*1190 | 1020`
- **ĐỔI** n122 b21 dòng 7 engine `WP6D132E200` | tổ máy `PPDL-W100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Weichai | cyl=6; disp=6.75; oil=18; fuel=≤218; dims=2400*850*1400; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| PPDL-W100 | 100/125 | 潍柴动力 | WP6D132E200 | 6 | 6.75 | 18 | ≤218 | 2400*850*1400 | 1400`
- **ĐỔI** n122 b21 dòng 8 engine `TAD532GE` | tổ máy `PPDL-V100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2500*750*1400; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| PPDL-V100 | 100/125 | 沃尔沃遍达 | TAD532GE | 4 | 4.76 | 13 | ≤206 | 2500*750*1400 | 1300`
- **ĐỔI** n122 b21 dòng 10 engine `1106A-70TG1` | tổ máy `PPDL-P110` | rated 137 kVA / 110 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=6.6; oil=16; fuel=≤211; dims=2410*930*1650; weight=1550
  - đổi: weight: ∅ → 1550
  - nguồn: `| PPDL-P110 | 110/137 | 珀金斯 | 1106A-70TG1 | 6 | 6.6 | 16 | ≤211 | 2410*930*1650 | 1550`
- **ĐỔI** n122 b21 dòng 11 engine `6BTAA5.9-G2` | tổ máy `PPDL-C110` | rated 137 kVA / 110 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤208; dims=2300*850*1400; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| PPDL-C110 | 110/137 | 东风康明斯 | 6BTAA5.9-G2 | 6 | 5.88 | 16 | ≤208 | 2300*850*1400 | 1200`
- **ĐỔI** n123 b22 dòng 0 engine `6BT5.9-G1` | tổ máy `PPDL-C80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤206; dims=2100*850*1450; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| PPDL-C80 | 80/100 | 东风康明斯 | 6BT5.9-G1 | 6 | 5.88 | 16 | ≤206 | 2100*850*1450 | 950`
- **ĐỔI** n123 b22 dòng 1 engine `6BT5.9-G2` | tổ máy `PPDL-C80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤206; dims=2100*850*1450; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| PPDL-C80 | 80/100 | 东风康明斯 | 6BT5.9-G2 | 6 | 5.88 | 16 | ≤206 | 2100*850*1450 | 950`
- **ĐỔI** n123 b22 dòng 2 engine `YC6B135Z-D20` | tổ máy `PPDL-Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; fuel=≤206; dims=2300*800*1350; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| PPDL-Y80 | 80/100 | 玉柴机器股份 | YC6B135Z-D20 | 6 | 6.87 | 17 | ≤206 | 2300*800*1350 | 1200`
- **ĐỔI** n123 b22 dòng 3 engine `YCD4Y22D-110` | tổ máy `PPDL-Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=13; fuel=≤218; dims=2300*800*1350; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| PPDL-Y80 | 80/100 | 玉柴动力 | YCD4Y22D-110 | 4 | 4.75 | 13 | ≤218 | 2300*800*1350 | 1100`
- **ĐỔI** n123 b22 dòng 6 engine `WP4D100E200` | tổ máy `PPDL-W80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=10; fuel=≤218; dims=2100*800*1400; weight=1050
  - đổi: weight: ∅ → 1050
  - nguồn: `| PPDL-W80 | 80/100 | 潍柴动力 | WP4D100E200 | 4 | 4.5 | 10 | ≤218 | 2100*800*1400 | 1050`
- **ĐỔI** n123 b22 dòng 7 engine `TAD531GE` | tổ máy `PPDL-V80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2200*760*1400; weight=1150
  - đổi: weight: ∅ → 1150
  - nguồn: `| PPDL-V80 | 80/100 | 沃尔沃遍达 | TAD531GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1400 | 1150`
- **ĐỔI** n123 b22 dòng 9 engine `1104C-44TAG2` | tổ máy `PPDL-P80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; fuel=≤211; dims=2150*900*1550; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| PPDL-P80 | 80/100 | 珀金斯 | 1104C-44TAG2 | 4 | 4.4 | 8 | ≤211 | 2150*900*1550 | 1200`
- **ĐỔI** n123 b22 dòng 10 engine `WP4D108E200` | tổ máy `PPDL-W90` | rated 112.5 kVA / 90 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=17; fuel=≤218; dims=2100*800*1400; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| PPDL-W90 | 90/112.5 | 潍柴动力 | WP4D108E200 | 4 | 4.5 | 17 | ≤218 | 2100*800*1400 | 1200`
- **ĐỔI** n124 b23 dòng 0 engine `4BTA3.9-G2` | tổ máy `PPDL-C50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=11; fuel=≤210; dims=1800*800*1300; weight=700
  - đổi: weight: ∅ → 700
  - nguồn: `| PPDL-C50 | 50/62.5 | 东风康明斯 | 4BTA3.9-G2 | 4 | 3.92 | 11 | ≤210 | 1800*800*1300 | 700`
- **ĐỔI** n124 b23 dòng 1 engine `WP4D66E200` | tổ máy `PPDL-W50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Weichai | cyl=4; disp=4.5; oil=7.25; fuel=≤218; dims=1900*800*1250; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| PPDL-W50 | 50/62.5 | 潍柴动力 | WP4D66E200 | 4 | 4.5 | 7.25 | ≤218 | 1900*800*1250 | 850`
- **ĐỔI** n124 b23 dòng 2 engine `SC4H95D2` | tổ máy `PPDL-S50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤205; dims=1910*890*1170; weight=900
  - đổi: weight: ∅ → 900
  - nguồn: `| PPDL-S50 | 50/62.5 | 上柴股份 | SC4H95D2 | 4 | 4.3 | 15 | ≤205 | 1910*890*1170 | 900`
- **ĐỔI** n124 b23 dòng 3 engine `YC4D90Z-D20` | tổ máy `PPDL-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=13; fuel=≤198; dims=1900*780*1250; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| PPDL-Y50 | 50/62.5 | 玉柴机器股份 | YC4D90Z-D20 | 4 | 4.214 | 13 | ≤198 | 1900*780*1250 | 850`
- **ĐỔI** n124 b23 dòng 4 engine `YCD4J22D` | tổ máy `PPDL-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.33; oil=13; fuel=≤215; dims=1800*700*1250; weight=700
  - đổi: weight: ∅ → 700
  - nguồn: `| PPDL-Y50 | 50/62.5 | 玉柴动力 | YCD4J22D | 4 | 4.33 | 13 | ≤215 | 1800*700*1250 | 700`
- **ĐỔI** n124 b23 dòng 6 engine `4HTAA4.3-G31` | tổ máy `PPDL-S50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=12; fuel=≤195; dims=1900*780*1250; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| PPDL-S50 | 50/62.5 | 上柴股份 | 4HTAA4.3-G31 | 4 | 4.3 | 12 | ≤195 | 1900*780*1250 | 800`
- **ĐỔI** n124 b23 dòng 7 engine `1104A-44TG1` | tổ máy `PPDL-P52` | rated 65 kVA / 52 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; fuel=≤211; dims=1760*760*1380; weight=900
  - đổi: weight: ∅ → 900
  - nguồn: `| PPDL-P52 | 52/65 | 珀金斯 | 1104A-44TG1 | 4 | 4.4 | 8 | ≤211 | 1760*760*1380 | 900`
- **ĐỔI** n124 b23 dòng 9 engine `YCD4P22D` | tổ máy `PPDL-Y60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.58; oil=13; fuel=≤210; dims=1800*700*1300; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| PPDL-Y60 | 60/75 | 玉柴动力 | YCD4P22D | 4 | 4.58 | 13 | ≤210 | 1800*700*1300 | 800`
- **ĐỔI** n124 b23 dòng 11 engine `4HTAA4.3-G32` | tổ máy `PPDL-S60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=12; fuel=≤195; dims=1900*820*1250; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| PPDL-S60 | 60/75 | 上柴股份 | 4HTAA4.3-G32 | 4 | 4.3 | 12 | ≤195 | 1900*820*1250 | 850`
- **ĐỔI** n124 b23 dòng 12 engine `1104A-44TG2` | tổ máy `PPDL-P64` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; fuel=≤211; dims=2000×900×1550; weight=1000
  - đổi: weight: ∅ → 1000
  - nguồn: `| PPDL-P64 | 64/80 | 珀金斯 | 1104A-44TG2 | 4 | 4.4 | 8 | ≤211 | 2000×900×1550 | 1000`
- **ĐỔI** n124 b23 dòng 13 engine `YC4A100Z-D20` | tổ máy `PPDL-Y64` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.837; oil=11; fuel=≤200; dims=2300*800*1300; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| PPDL-Y64 | 64/80 | 玉柴机器股份 | YC4A100Z-D20 | 4 | 4.837 | 11 | ≤200 | 2300*800*1300 | 1100`
- **ĐỔI** n124 b23 dòng 14 engine `TAD530GE` | tổ máy `PPDL-V68` | rated 85 kVA / 68 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤210; dims=2200*760*1380; weight=1050
  - đổi: weight: ∅ → 1050
  - nguồn: `| PPDL-V68 | 68/85 | 沃尔沃遍达 | TAD530GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050`
- **ĐỔI** n124 b23 dòng 16 engine `SC4H115D2` | tổ máy `PPDL-S75` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤205; dims=1950*890*1170; weight=970
  - đổi: weight: ∅ → 970
  - nguồn: `| PPDL-S75 | 75/93.75 | 上柴股份 | SC4H115D2 | 4 | 4.3 | 15 | ≤205 | 1950*890*1170 | 970`
- **ĐỔI** n125 b24 dòng 0 engine `4B3.9-G1` | tổ máy `PPDL-C20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1600*800*1300; weight=5500
  - đổi: weight: ∅ → 5500
  - nguồn: `| PPDL-C20 | 20/25 | 东风康明斯 | 4B3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 5500`
- **ĐỔI** n125 b24 dòng 1 engine `4B3.9-G2` | tổ máy `PPDL-C20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1600*700*1150; weight=600
  - đổi: weight: ∅ → 600
  - nguồn: `| PPDL-C20 | 20/25 | 东风康明斯 | 4B3.9-G2 | 4 | 3.92 | 9 | ≤210 | 1600*700*1150 | 600`
- **ĐỔI** n125 b24 dòng 2 engine `4BT3.9-G1` | tổ máy `PPDL-C30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1600*800*1300; weight=600
  - đổi: weight: ∅ → 600
  - nguồn: `| PPDL-C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G1 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 600`
- **ĐỔI** n125 b24 dòng 3 engine `4BT3.9-G2` | tổ máy `PPDL-C30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.92; oil=9; fuel=≤210; dims=1600*800*1300; weight=600
  - đổi: weight: ∅ → 600
  - nguồn: `| PPDL-C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G2 | 4 | 3.92 | 9 | ≤210 | 1600*800*1300 | 600`
- **ĐỔI** n125 b24 dòng 5 engine `6BT5.9-G1` | tổ máy `PPDL-C80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤210; dims=2100*850*1450; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| PPDL-C80 | 80/100 | 东风康明斯 | 6BT5.9-G1 | 6 | 5.88 | 16 | ≤210 | 2100*850*1450 | 950`
- **ĐỔI** n125 b24 dòng 6 engine `6BT5.9-G2` | tổ máy `PPDL-C80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤210; dims=2100*850*1450; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| PPDL-C80 | 80/100 | 东风康明斯 | 6BT5.9-G2 | 6 | 5.88 | 16 | ≤210 | 2100*850*1450 | 950`
- **ĐỔI** n125 b24 dòng 7 engine `6BTA5.9-G2` | tổ máy `PPDL-C100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤210; dims=2300*850*1450; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| PPDL-C100 | 100/125 | 东风康明斯 | 6BTA5.9-G2 | 6 | 5.88 | 16 | ≤210 | 2300*850*1450 | 1100`
- **ĐỔI** n125 b24 dòng 8 engine `6BTAA5.9-G2` | tổ máy `PPDL-C120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.88; oil=16; fuel=≤208; dims=2300*850*1450; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| PPDL-C120 | 120/150 | 东风康明斯 | 6BTAA5.9-G2 | 6 | 5.88 | 16 | ≤208 | 2300*850*1450 | 1100`
- **ĐỔI** n125 b24 dòng 9 engine `6CTA8.3-G1` | tổ máy `PPDL-C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2500*850*1600; weight=1350
  - đổi: weight: ∅ → 1350
  - nguồn: `| PPDL-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G1 | 6 | 8.3 | 24 | ≤205 | 2500*850*1600 | 1350`
- **ĐỔI** n125 b24 dòng 10 engine `6CTA8.3-G2` | tổ máy `PPDL-C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2500*850*1600; weight=1350
  - đổi: weight: ∅ → 1350
  - nguồn: `| PPDL-C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2500*850*1600 | 1350`
- **ĐỔI** n125 b24 dòng 11 engine `6CTAA8.3-G2` | tổ máy `PPDL-C180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.3; oil=24; fuel=≤205; dims=2600*850*1650; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| PPDL-C180 | 180/225 | 东风康明斯 | 6CTAA8.3-G2 | 6 | 8.3 | 24 | ≤205 | 2600*850*1650 | 1600`
- **ĐỔI** n125 b24 dòng 12 engine `6LTAA8.9-G2` | tổ máy `PPDL-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤205; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| PPDL-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G2 | 6 | 8.9 | 28 | ≤205 | 2800*850*1720 | 1900`
- **ĐỔI** n125 b24 dòng 13 engine `6LTAA8.9-G3` | tổ máy `PPDL-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤205; dims=2800*850*1720; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| PPDL-C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G3 | 6 | 8.9 | 28 | ≤205 | 2800*850*1720 | 1900`
- **ĐỔI** n125 b24 dòng 14 engine `6LTAA9.5-G3` | tổ máy `PPDL-C220` | rated 275 kVA / 220 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2800*900*1800; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| PPDL-C220 | 220/275 | 东风康明斯 | 6LTAA9.5-G3 | 6 | 9.5 | 28 | ≤205 | 2800*900*1800 | 2000`
- **ĐỔI** n125 b24 dòng 15 engine `6LTAA9.5-G1` | tổ máy `PPDL-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=9.5; oil=28; fuel=≤205; dims=2900*900*1800; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| PPDL-C250 | 250/312.5 | 东风康明斯 | 6LTAA9.5-G1 | 6 | 9.5 | 28 | ≤205 | 2900*900*1800 | 2500`
- **ĐỔI** n125 b24 dòng 16 engine `6ZTAA13-G3` | tổ máy `PPDL-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤197; dims=3000*1150*1700; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-C300 | 300/375 | 东风康明斯 | 6ZTAA13-G3 | 6 | 13 | 40 | ≤197 | 3000*1150*1700 | 3200`
- **ĐỔI** n125 b24 dòng 17 engine `6ZTAA13-G4` | tổ máy `PPDL-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤197; dims=3000*1150*1700; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G4 | 6 | 13 | 40 | ≤197 | 3000*1150*1700 | 3200`
- **ĐỔI** n125 b24 dòng 18 engine `6ZTAA13-G2` | tổ máy `PPDL-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤197; dims=3000*1150*1700; weight=3360
  - đổi: weight: ∅ → 3360
  - nguồn: `| PPDL-C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G2 | 6 | 13 | 40 | ≤197 | 3000*1150*1700 | 3360`
- **ĐỔI** n125 b24 dòng 19 engine `QSZ13-G2` | tổ máy `PPDL-C380` | rated 475 kVA / 380 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45.4; fuel=≤212; dims=3400*1250*1760; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-C380 | 380/475 | 东风康明斯 | QSZ13-G2 | 6 | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3500`
- **ĐỔI** n125 b24 dòng 20 engine `QSZ13-G5` | tổ máy `PPDL-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45.4; fuel=≤212; dims=3400*1250*1760; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-C400 | 400/500 | 东风康明斯 | QSZ13-G5 | 6 | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3500`
- **ĐỔI** n125 b24 dòng 21 engine `QSZ13-G3` | tổ máy `PPDL-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=45.4; fuel=≤212; dims=3400*1250*1760; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-C400 | 400/500 | 东风康明斯 | QSZ13-G3 | 6 | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3500`
- **ĐỔI** n125 b25 dòng 0 engine `QSB3.9-G2` | tổ máy `PPDL-C55` | rated 68.75 kVA / 55 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.9; oil=11; fuel=≤195; dims=1800*800*1300; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| PPDL-C55 | 55/68.75 | 东风康明斯 | QSB3.9-G2 | 4 | 3.9 | 11 | ≤195 | 1800*800*1300 | 800`
- **ĐỔI** n125 b25 dòng 1 engine `QSB3.9-G3` | tổ máy `PPDL-C60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: Cummins | cyl=4; disp=3.9; oil=11; fuel=≤195; dims=1800*800*1300; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| PPDL-C60 | 60/75 | 东风康明斯 | QSB3.9-G3 | 4 | 3.9 | 11 | ≤195 | 1800*800*1300 | 800`
- **ĐỔI** n125 b25 dòng 2 engine `QSB5.9-G2` | tổ máy `PPDL-C85` | rated 106.25 kVA / 85 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.9; oil=16; fuel=≤195; dims=2300*850*1300; weight=1000
  - đổi: weight: ∅ → 1000
  - nguồn: `| PPDL-C85 | 85/106.25 | 东风康明斯 | QSB5.9-G2 | 6 | 5.9 | 16 | ≤195 | 2300*850*1300 | 1000`
- **ĐỔI** n125 b25 dòng 3 engine `QSB5.9-G3` | tổ máy `PPDL-C100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=5.9; oil=16; fuel=≤195; dims=2300*850*1450; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| PPDL-C100 | 100/125 | 东风康明斯 | QSB5.9-G3 | 6 | 5.9 | 16 | ≤195 | 2300*850*1450 | 1100`
- **ĐỔI** n125 b25 dòng 4 engine `QSB6.7-G3` | tổ máy `PPDL-C135` | rated 168.75 kVA / 135 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=6.7; oil=24; fuel=≤195; dims=2400*900*1400; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| PPDL-C135 | 135/168.75 | 东风康明斯 | QSB6.7-G3 | 6 | 6.7 | 24 | ≤195 | 2400*900*1400 | 1200`
- **ĐỔI** n125 b25 dòng 5 engine `QSB6.7-G4` | tổ máy `PPDL-C150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=6.7; oil=24; fuel=≤195; dims=2500*850*1600; weight=1350
  - đổi: weight: ∅ → 1350
  - nguồn: `| PPDL-C150 | 150/187.5 | 东风康明斯 | QSB6.7-G4 | 6 | 6.7 | 24 | ≤195 | 2500*850*1600 | 1350`
- **ĐỔI** n125 b25 dòng 6 engine `QSL8.9-G2` | tổ máy `PPDL-C180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2600*950*1600; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| PPDL-C180 | 180/225 | 东风康明斯 | QSL8.9-G2 | 6 | 8.9 | 28 | ≤195 | 2600*950*1600 | 1500`
- **ĐỔI** n125 b25 dòng 7 engine `QSL8.9-G3` | tổ máy `PPDL-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2600*1000*1600; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| PPDL-C200 | 200/250 | 东风康明斯 | QSL8.9-G3 | 6 | 8.9 | 28 | ≤195 | 2600*1000*1600 | 1500`
- **ĐỔI** n125 b25 dòng 8 engine `QSL8.9-G4` | tổ máy `PPDL-C200` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; disp=8.9; oil=28; fuel=≤195; dims=2800*1000*1720; weight=1900 | ⚠ không công suất
  - đổi: weight: ∅ → 1900
  - nguồn: `| PPDL-C200 | 200-250 | 东风康明斯 | QSL8.9-G4 | 6 | 8.9 | 28 | ≤195 | 2800*1000*1720 | 1900`
- **ĐỔI** n125 b25 dòng 9 engine `QSZ13-G6` | tổ máy `PPDL-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤195; dims=3000*1150*1700; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-C300 | 300/375 | 东风康明斯 | QSZ13-G6 | 6 | 13 | 40 | ≤195 | 3000*1150*1700 | 3200`
- **ĐỔI** n125 b25 dòng 10 engine `QSZ13-G7` | tổ máy `PPDL-C330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=13; oil=40; fuel=≤195; dims=3000*1150*1700; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-C330 | 330/412.5 | 东风康明斯 | QSZ13-G7 | 6 | 13 | 40 | ≤195 | 3000*1150*1700 | 3200`
- **ĐỔI** n125 b26 dòng 0 engine `NT855-GA` | tổ máy `PPDL-C200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤201; dims=2900*980*1750; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| PPDL-C200 | 200/250 | 重庆康明斯 | NT855-GA | 6 | 14 | 37 | ≤201 | 2900*980*1750 | 2500`
- **ĐỔI** n125 b26 dòng 1 engine `NTA855-G1A` | tổ máy `PPDL-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=37; fuel=≤201; dims=2900*980*1750; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| PPDL-C250 | 250/312.5 | 重庆康明斯 | NTA855-G1A | 6 | 14 | 37 | ≤201 | 2900*980*1750 | 2600`
- **ĐỔI** n125 b26 dòng 2 engine `MTAA11-G3` | tổ máy `PPDL-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤201; dims=2900*980*1750; weight=2650
  - đổi: weight: ∅ → 2650
  - nguồn: `| PPDL-C280 | 280/350 | 重庆康明斯 | MTAA11-G3 | 6 | 14 | 39 | ≤201 | 2900*980*1750 | 2650`
- **ĐỔI** n125 b26 dòng 3 engine `NTA855-G1B` | tổ máy `PPDL-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3000*980*1750; weight=2700
  - đổi: weight: ∅ → 2700
  - nguồn: `| PPDL-C280 | 280/350 | 重庆康明斯 | NTA855-G1B | 6 | 14 | 39 | ≤205 | 3000*980*1750 | 2700`
- **ĐỔI** n125 b26 dòng 4 engine `NTA855-G2A` | tổ máy `PPDL-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3000*980*1750; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| PPDL-C300 | 300/375 | 重庆康明斯 | NTA855-G2A | 6 | 14 | 39 | ≤205 | 3000*980*1750 | 2800`
- **ĐỔI** n125 b26 dòng 5 engine `NTA855-G4` | tổ máy `PPDL-C310` | rated 387.5 kVA / 310 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3100*1050*1850; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| PPDL-C310 | 310/387.5 | 重庆康明斯 | NTA855-G4 | 6 | 14 | 39 | ≤205 | 3100*1050*1850 | 2900`
- **ĐỔI** n125 b26 dòng 6 engine `NTAA855-G7` | tổ máy `PPDL-C330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3200*1350*1850; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| PPDL-C330 | 330/412.5 | 重庆康明斯 | NTAA855-G7 | 6 | 14 | 39 | ≤205 | 3200*1350*1850 | 3000`
- **ĐỔI** n125 b26 dòng 7 engine `NTAA855-G7A` | tổ máy `PPDL-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤205; dims=3200*1350*1850; weight=3300
  - đổi: weight: ∅ → 3300
  - nguồn: `| PPDL-C350 | 350/437.5 | 重庆康明斯 | NTAA855-G7A | 6 | 14 | 39 | ≤205 | 3200*1350*1850 | 3300`
- **ĐỔI** n125 b26 dòng 8 engine `KTA19-G3` | tổ máy `PPDL-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3400*1250*1950; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-C400 | 400/500 | 重庆康明斯 | KTA19-G3 | 6 | 19 | 50 | ≤203 | 3400*1250*1950 | 3500`
- **ĐỔI** n125 b26 dòng 9 engine `KTA19-G3A` | tổ máy `PPDL-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3400*1250*1950; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| PPDL-C400 | 400/500 | 重庆康明斯 | KTA19-G3A | 6 | 19 | 50 | ≤203 | 3400*1250*1950 | 3600`
- **ĐỔI** n125 b26 dòng 10 engine `KTA19-G4` | tổ máy `PPDL-C440` | rated 550 kVA / 440 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3400*1250*2000; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| PPDL-C440 | 440/550 | 重庆康明斯 | KTA19-G4 | 6 | 19 | 50 | ≤203 | 3400*1250*2000 | 3600`
- **ĐỔI** n125 b26 dòng 11 engine `KTAA19-G5` | tổ máy `PPDL-C500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3600*1550*2100; weight=4100
  - đổi: weight: ∅ → 4100
  - nguồn: `| PPDL-C500 | 500/625 | 重庆康明斯 | KTAA19-G5 | 6 | 19 | 50 | ≤203 | 3600*1550*2100 | 4100`
- **ĐỔI** n125 b26 dòng 12 engine `KTA19-G8` | tổ máy `PPDL-C520` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤213; dims=3750*1550*2100; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| PPDL-C520 | 520/650 | 重庆康明斯 | KTA19-G8 | 6 | 19 | 50 | ≤213 | 3750*1550*2100 | 4200`
- **ĐỔI** n125 b26 dòng 13 engine `KTAA19-G6A` | tổ máy `PPDL-C550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=19; oil=50; fuel=≤203; dims=3750*1550*2100; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| PPDL-C550 | 550/687.5 | 重庆康明斯 | KTAA19-G6A | 6 | 19 | 50 | ≤203 | 3750*1550*2100 | 4200`
- **ĐỔI** n125 b26 dòng 14 engine `KTA38-GA` | tổ máy `PPDL-C600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| PPDL-C600 | 600/750 | 重庆康明斯 | KTA38-GA | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 7500`
- **ĐỔI** n125 b26 dòng 15 engine `KTA38-G2` | tổ máy `PPDL-C640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=8200
  - đổi: weight: ∅ → 8200
  - nguồn: `| PPDL-C640 | 640/800 | 重庆康明斯 | KTA38-G2 | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8200`
- **ĐỔI** n125 b26 dòng 16 engine `KTA38-G2B` | tổ máy `PPDL-C700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=8200
  - đổi: weight: ∅ → 8200
  - nguồn: `| PPDL-C700 | 700/875 | 重庆康明斯 | KTA38-G2B | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8200`
- **ĐỔI** n125 b26 dòng 17 engine `KTA38-G2A` | tổ máy `PPDL-C800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4500*1800*2500; weight=8500
  - đổi: weight: ∅ → 8500
  - nguồn: `| PPDL-C800 | 800/1000 | 重庆康明斯 | KTA38-G2A | 12 | 38 | 135 | ≤203 | 4500*1800*2500 | 8500`
- **ĐỔI** n125 b26 dòng 18 engine `KTA38-G5` | tổ máy `PPDL-C880` | rated 1100 kVA / 880 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4600*2100*2600; weight=8800
  - đổi: weight: ∅ → 8800
  - nguồn: `| PPDL-C880 | 880/1100 | 重庆康明斯 | KTA38-G5 | 12 | 38 | 135 | ≤203 | 4600*2100*2600 | 8800`
- **ĐỔI** n125 b26 dòng 19 engine `KTA38-G9` | tổ máy `PPDL-C900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=38; oil=135; fuel=≤203; dims=4750*1850*2600; weight=9100
  - đổi: weight: ∅ → 9100
  - nguồn: `| PPDL-C900 | 900/1125 | 重庆康明斯 | KTA38-G9 | 12 | 38 | 135 | ≤203 | 4750*1850*2600 | 9100`
- **ĐỔI** n125 b26 dòng 20 engine `KTA50-G3` | tổ máy `PPDL-C1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=177; fuel=≤203; dims=5000*2000*2650; weight=10200
  - đổi: weight: ∅ → 10200
  - nguồn: `| PPDL-C1000 | 1000/1250 | 重庆康明斯 | KTA50-G3 | 16 | 50 | 177 | ≤203 | 5000*2000*2650 | 10200`
- **ĐỔI** n125 b26 dòng 21 engine `KTA50-G8` | tổ máy `PPDL-C1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=204; fuel=≤203; dims=5100*2200*2650; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| PPDL-C1200 | 1200/1500 | 重庆康明斯 | KTA50-G8 | 16 | 50 | 204 | ≤203 | 5100*2200*2650 | 13000`
- **ĐỔI** n125 b26 dòng 22 engine `KTA50-GS8` | tổ máy `PPDL-C1320` | rated 1650 kVA / 1320 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=204; fuel=≤203; dims=5100*2200*2750; weight=11000
  - đổi: weight: ∅ → 11000
  - nguồn: `| PPDL-C1320 | 1320/1650 | 重庆康明斯 | KTA50-GS8 | 16 | 50 | 204 | ≤203 | 5100*2200*2750 | 11000`
- **ĐỔI** n125 b26 dòng 23 engine `KTA50-G15` | tổ máy `PPDL-C1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Cummins | cyl=16; disp=50; oil=204; fuel=≤203; dims=5700*2250*2600; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| PPDL-C1500 | 1500/1875 | 重庆康明斯 | KTA50-G15 | 16 | 50 | 204 | ≤203 | 5700*2250*2600 | 13000`
- **ĐỔI** n125 b27 dòng 0 engine `QSNT-G6` | tổ máy `PPDL-C250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤195; dims=3200*1000*1500; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| PPDL-C250 | 250/312.5 | 重庆康明斯 | QSNT-G6 | 6 | 14 | 39 | ≤195 | 3200*1000*1500 | 2800`
- **ĐỔI** n125 b27 dòng 1 engine `QSNT-G7` | tổ máy `PPDL-C280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤195; dims=3200*1000*1500; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| PPDL-C280 | 280/350 | 重庆康明斯 | QSNT-G7 | 6 | 14 | 39 | ≤195 | 3200*1000*1500 | 2800`
- **ĐỔI** n125 b27 dòng 2 engine `QSNT-G1` | tổ máy `PPDL-C300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤195; dims=3200*1000*1500; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| PPDL-C300 | 300/375 | 重庆康明斯 | QSNT-G1 | 6 | 14 | 39 | ≤195 | 3200*1000*1500 | 2900`
- **ĐỔI** n125 b27 dòng 3 engine `QSNT-G3` | tổ máy `PPDL-C350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤195; dims=3200*1200*1900; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| PPDL-C350 | 350/437.5 | 重庆康明斯 | QSNT-G3 | 6 | 14 | 39 | ≤195 | 3200*1200*1900 | 3000`
- **ĐỔI** n125 b27 dòng 4 engine `QSNT-G4X` | tổ máy `PPDL-C400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=14; oil=39; fuel=≤195; dims=3200*1200*1900; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-C400 | 400/500 | 重庆康明斯 | QSNT-G4X | 6 | 14 | 39 | ≤195 | 3200*1200*1900 | 3200`
- **ĐỔI** n125 b27 dòng 5 engine `QSK19-G4` | tổ máy `PPDL-C600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=18.9; oil=50; fuel=≤195; dims=3700*1550*2100; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| PPDL-C600 | 600/750 | 重庆康明斯 | QSK19-G4 | 6 | 18.9 | 50 | ≤195 | 3700*1550*2100 | 4000`
- **ĐỔI** n125 b27 dòng 6 engine `QSK19-G11` | tổ máy `PPDL-C650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Cummins | cyl=6; disp=18.9; oil=50; fuel=≤195; dims=3700*1550*2100; weight=4500
  - đổi: weight: ∅ → 4500
  - nguồn: `| PPDL-C650 | 650/812.5 | 重庆康明斯 | QSK19-G11 | 6 | 18.9 | 50 | ≤195 | 3700*1550*2100 | 4500`
- **ĐỔI** n125 b27 dòng 7 engine `QSK38-G5` | tổ máy `PPDL-C1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Cummins | cyl=12; disp=37.7; oil=135; fuel=≤195; dims=5000*2100*2600; weight=9000
  - đổi: weight: ∅ → 9000
  - nguồn: `| PPDL-C1100 | 1100/1375 | 重庆康明斯 | QSK38-G5 | 12 | 37.7 | 135 | ≤195 | 5000*2100*2600 | 9000`
- **ĐỔI** n126 b28 dòng 1 engine `TAD531GE` | tổ máy `PPDL-V80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2200*760*1380; weight=1150
  - đổi: weight: ∅ → 1150
  - nguồn: `| PPDL-V80 | 80/100 | 沃尔沃遍达 | TAD531GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150`
- **ĐỔI** n126 b28 dòng 3 engine `TAD731GE` | tổ máy `PPDL-V120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*850*1450; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| PPDL-V120 | 120/150 | 沃尔沃遍达 | TAD731GE | 6 | 7.15 | 29 | ≤210 | 2500*850*1450 | 1400`
- **ĐỔI** n126 b28 dòng 4 engine `TAD732GE` | tổ máy `PPDL-V150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤215; dims=2500*1000*1600; weight=1550
  - đổi: weight: ∅ → 1550
  - nguồn: `| PPDL-V150 | 150/187.5 | 沃尔沃遍达 | TAD732GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1550`
- **ĐỔI** n126 b28 dòng 5 engine `TAD733GE` | tổ máy `PPDL-V160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*1000*1600; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| PPDL-V160 | 160/200 | 沃尔沃遍达 | TAD733GE | 6 | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1800`
- **ĐỔI** n126 b28 dòng 6 engine `TAD734GE` | tổ máy `PPDL-V200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2550*1050*1600; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| PPDL-V200 | 200/250 | 沃尔沃遍达 | TAD734GE | 6 | 7.15 | 29 | ≤210 | 2550*1050*1600 | 2000`
- **ĐỔI** n126 b28 dòng 7 engine `TAD1341GE` | tổ máy `PPDL-V250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=9.36; oil=34; fuel=≤210; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| PPDL-V250 | 250/312.5 | 沃尔沃遍达 | TAD1341GE | 6 | 9.36 | 34 | ≤210 | 2900*1100*1600 | 2450`
- **ĐỔI** n126 b28 dòng 8 engine `TAD1342GE` | tổ máy `PPDL-V280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=9.36; oil=34; fuel=≤210; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| PPDL-V280 | 280/350 | 沃尔沃遍达 | TAD1342GE | 6 | 9.36 | 34 | ≤210 | 2900*1100*1600 | 2450`
- **ĐỔI** n126 b28 dòng 9 engine `TAD1343GE` | tổ máy `PPDL-V300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=2950*1150*1600; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| PPDL-V300 | 300/375 | 沃尔沃遍达 | TAD1343GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2600`
- **ĐỔI** n126 b28 dòng 10 engine `TAD1344GE` | tổ máy `PPDL-V320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=2950*1150*1600; weight=2950
  - đổi: weight: ∅ → 2950
  - nguồn: `| PPDL-V320 | 320/400 | 沃尔沃遍达 | TAD1344GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2950`
- **ĐỔI** n126 b28 dòng 11 engine `TAD1345GE` | tổ máy `PPDL-V360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=3200*1100*1200; weight=3100
  - đổi: weight: ∅ → 3100
  - nguồn: `| PPDL-V360 | 360/450 | 沃尔沃遍达 | TAD1345GE | 6 | 12.78 | 35 | ≤210 | 3200*1100*1200 | 3100`
- **ĐỔI** n126 b28 dòng 12 engine `TAD1641GE` | tổ máy `PPDL-V400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3200*1200*1800; weight=3230
  - đổi: weight: ∅ → 3230
  - nguồn: `| PPDL-V400 | 400/500 | 沃尔沃遍达 | TAD1641GE | 6 | 16.12 | 64 | ≤210 | 3200*1200*1800 | 3230`
- **ĐỔI** n126 b28 dòng 13 engine `TAD1642GE` | tổ máy `PPDL-V480` | rated 600 kVA / 480 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3300*1200*1850; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-V480 | 480/600 | 沃尔沃遍达 | TAD1642GE | 6 | 16.12 | 64 | ≤210 | 3300*1200*1850 | 3500`
- **ĐỔI** n126 b28 dòng 14 engine `TWD1643GE` | tổ máy `PPDL-V500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3450*1250*1900; weight=3880
  - đổi: weight: ∅ → 3880
  - nguồn: `| PPDL-V500 | 500/625 | 沃尔沃遍达 | TWD1643GE | 6 | 16.12 | 64 | ≤210 | 3450*1250*1900 | 3880`
- **ĐỔI** n126 b29 dòng 0 engine `TAD550GE` | tổ máy `PPDL-V70` | rated 87.5 kVA / 70 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤210; dims=2200*760*1380; weight=1050
  - đổi: weight: ∅ → 1050
  - nguồn: `| PPDL-V70 | 70/87.5 | 沃尔沃遍达 | TAD550GE | 4 | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050`
- **ĐỔI** n126 b29 dòng 1 engine `TAD551GE` | tổ máy `PPDL-V80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Volvo Penta | cyl=4; disp=4.76; oil=13; fuel=≤206; dims=2200*760*1380; weight=1150
  - đổi: weight: ∅ → 1150
  - nguồn: `| PPDL-V80 | 80/100 | 沃尔沃遍达 | TAD551GE | 4 | 4.76 | 13 | ≤206 | 2200*760*1380 | 1150`
- **ĐỔI** n126 b29 dòng 2 engine `TAD750GE` | tổ máy `PPDL-V100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=20; fuel=≤206; dims=2500*750*1400; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| PPDL-V100 | 100/125 | 沃尔沃遍达 | TAD750GE | 6 | 7.15 | 20 | ≤206 | 2500*750*1400 | 1300`
- **ĐỔI** n126 b29 dòng 3 engine `TAD751GE` | tổ máy `PPDL-V120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=20; fuel=≤210; dims=2500*850*1450; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| PPDL-V120 | 120/150 | 沃尔沃遍达 | TAD751GE | 6 | 7.15 | 20 | ≤210 | 2500*850*1450 | 1400`
- **ĐỔI** n126 b29 dòng 4 engine `TAD752GE` | tổ máy `PPDL-V150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤215; dims=2500*1000*1600; weight=1550
  - đổi: weight: ∅ → 1550
  - nguồn: `| PPDL-V150 | 150/187.5 | 沃尔沃遍达 | TAD752GE | 6 | 7.15 | 29 | ≤215 | 2500*1000*1600 | 1550`
- **ĐỔI** n126 b29 dòng 5 engine `TAD753GE` | tổ máy `PPDL-V160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2500*1000*1600; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| PPDL-V160 | 160/200 | 沃尔沃遍达 | TAD753GE | 6 | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1800`
- **ĐỔI** n126 b29 dòng 6 engine `TAD754GE` | tổ máy `PPDL-V200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=7.15; oil=29; fuel=≤210; dims=2550*1050*1600; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| PPDL-V200 | 200/250 | 沃尔沃遍达 | TAD754GE | 6 | 7.15 | 29 | ≤210 | 2550*1050*1600 | 2000`
- **ĐỔI** n126 b29 dòng 7 engine `TAD1351GE` | tổ máy `PPDL-V250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=34; fuel=≤210; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| PPDL-V250 | 250/312.5 | 沃尔沃遍达 | TAD1351GE | 6 | 12.78 | 34 | ≤210 | 2900*1100*1600 | 2450`
- **ĐỔI** n126 b29 dòng 8 engine `TAD1352GE` | tổ máy `PPDL-V310` | rated 387.5 kVA / 310 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=34; fuel=≤210; dims=2900*1100*1600; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| PPDL-V310 | 310/387.5 | 沃尔沃遍达 | TAD1352GE | 6 | 12.78 | 34 | ≤210 | 2900*1100*1600 | 2450`
- **ĐỔI** n126 b29 dòng 9 engine `TAD1354GE` | tổ máy `PPDL-V330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=2950*1150*1600; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| PPDL-V330 | 330/412.5 | 沃尔沃遍达 | TAD1354GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2600`
- **ĐỔI** n126 b29 dòng 10 engine `TAD1355GE` | tổ máy `PPDL-V350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=12.78; oil=35; fuel=≤210; dims=2950*1150*1600; weight=2950
  - đổi: weight: ∅ → 2950
  - nguồn: `| PPDL-V350 | 350/437.5 | 沃尔沃遍达 | TAD1355GE | 6 | 12.78 | 35 | ≤210 | 2950*1150*1600 | 2950`
- **ĐỔI** n126 b29 dòng 11 engine `TAD1650GE` | tổ máy `PPDL-V390` | rated 487.5 kVA / 390 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=48; fuel=≤210; dims=3200*1100*1200; weight=3100
  - đổi: weight: ∅ → 3100
  - nguồn: `| PPDL-V390 | 390/487.5 | 沃尔沃遍达 | TAD1650GE | 6 | 16.12 | 48 | ≤210 | 3200*1100*1200 | 3100`
- **ĐỔI** n126 b29 dòng 12 engine `TAD1651GE` | tổ máy `PPDL-V430` | rated 537.5 kVA / 430 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3200*1200*1800; weight=3230
  - đổi: weight: ∅ → 3230
  - nguồn: `| PPDL-V430 | 430/537.5 | 沃尔沃遍达 | TAD1651GE | 6 | 16.12 | 64 | ≤210 | 3200*1200*1800 | 3230`
- **ĐỔI** n126 b29 dòng 13 engine `TWD1652GE` | tổ máy `PPDL-V500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3300*1200*1850; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-V500 | 500/625 | 沃尔沃遍达 | TWD1652GE | 6 | 16.12 | 64 | ≤210 | 3300*1200*1850 | 3500`
- **ĐỔI** n126 b29 dòng 14 engine `TWD1653GE` | tổ máy `PPDL-V540` | rated 675 kVA / 540 kW | khác: ∅ | hãng: Volvo Penta | cyl=6; disp=16.12; oil=64; fuel=≤210; dims=3450*1250*1900; weight=3880
  - đổi: weight: ∅ → 3880
  - nguồn: `| PPDL-V540 | 540/675 | 沃尔沃遍达 | TWD1653GE | 6 | 16.12 | 64 | ≤210 | 3450*1250*1900 | 3880`
- **ĐỔI** n127 b30 dòng 6 engine `12V1600G70F` | tổ máy `PPDL-M520` | ∅ | khác: ∅ | hãng: MTU | cyl=12; disp=21; oil=50; fuel=≤195; dims=3500*1350*1850; weight=4350 | ⚠ không công suất
  - nguồn: `| PPDL-M520 | 480/520 | 奔驰MTU | 12V1600G70F | 12 | 21 | 50 | ≤195 | 3500*1350*1850 | 4350`
- **ĐỔI** n128 b31 dòng 0 engine `404D-22G` | tổ máy `PPDL-P16` | rated 20 kVA / 16 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=2.2; oil=11; bore=84*100; dims=1320*550*1180; weight=460
  - đổi: weight: ∅ → 460
  - nguồn: `| PPDL-P16 | 16/20 | 珀金斯(Perkins) | 404D-22G | 4 | 2.2 | 11 | 84*100 | 1320*550*1180 | 460`
- **ĐỔI** n128 b31 dòng 1 engine `1103A-33G` | tổ máy `PPDL-P24` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Perkins | cyl=3; disp=3.3; oil=8.3; bore=105*127; dims=1470*690*1320; weight=750
  - đổi: weight: ∅ → 750
  - nguồn: `| PPDL-P24 | 24/30 | 珀金斯(Perkins) | 1103A-33G | 3 | 3.3 | 8.3 | 105*127 | 1470*690*1320 | 750`
- **ĐỔI** n128 b31 dòng 2 engine `1103A-33TG1` | tổ máy `PPDL-P36` | rated 45 kVA / 36 kW | khác: ∅ | hãng: Perkins | cyl=3; disp=3.3; oil=8.3; bore=105*127; dims=1760*760*1380; weight=900
  - đổi: weight: ∅ → 900
  - nguồn: `| PPDL-P36 | 36/45 | 珀金斯(Perkins) | 1103A-33TG1 | 3 | 3.3 | 8.3 | 105*127 | 1760*760*1380 | 900`
- **ĐỔI** n128 b31 dòng 3 engine `1103A-33TG2` | tổ máy `PPDL-P48` | rated 60 kVA / 48 kW | khác: ∅ | hãng: Perkins | cyl=3; disp=3.3; oil=8.3; bore=105*127; dims=1760*760*1380; weight=900
  - đổi: weight: ∅ → 900
  - nguồn: `| PPDL-P48 | 48/60 | 珀金斯(Perkins) | 1103A-33TG2 | 3 | 3.3 | 8.3 | 105*127 | 1760*760*1380 | 900`
- **ĐỔI** n128 b31 dòng 4 engine `1104A-44TG1` | tổ máy `PPDL-P52` | rated 65 kVA / 52 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; bore=105*127; dims=1760*760*1380; weight=1100
  - đổi: weight: ∅ → 1100
  - nguồn: `| PPDL-P52 | 52/65 | 珀金斯(Perkins) | 1104A-44TG1 | 4 | 4.4 | 8 | 105*127 | 1760*760*1380 | 1100`
- **ĐỔI** n128 b31 dòng 5 engine `1104A-44TG2` | tổ máy `PPDL-P64` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; bore=105*127; dims=2000*900*1550; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| PPDL-P64 | 64/80 | 珀金斯(Perkins) | 1104A-44TG2 | 4 | 4.4 | 8 | 105*127 | 2000*900*1550 | 1200`
- **ĐỔI** n128 b31 dòng 6 engine `1104C-44TAG2` | tổ máy `PPDL-P80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Perkins | cyl=4; disp=4.4; oil=8; bore=105*127; dims=2150*900*1550; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| PPDL-P80 | 80/100 | 珀金斯(Perkins) | 1104C-44TAG2 | 4 | 4.4 | 8 | 105*127 | 2150*900*1550 | 1300`
- **ĐỔI** n128 b31 dòng 7 engine `1106A-70TG1` | tổ máy `PPDL-P110` | rated 137 kVA / 110 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.0; oil=16.6; bore=105*135; dims=2410*930*1650; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| PPDL-P110 | 110/137 | 珀金斯(Perkins) | 1106A-70TG1 | 6 | 7.0 | 16.6 | 105*135 | 2410*930*1650 | 1500`
- **ĐỔI** n128 b31 dòng 8 engine `1106A-70TAG2` | tổ máy `PPDL-P120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16.6; bore=105*135; dims=2410*930*1650; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| PPDL-P120 | 120/150 | 珀金斯(Perkins) | 1106A-70TAG2 | 6 | 7.01 | 16.6 | 105*135 | 2410*930*1650 | 1600`
- **ĐỔI** n128 b31 dòng 9 engine `1106A-70TAG3` | tổ máy `PPDL-P160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16.6; bore=105*135; dims=2550*930*1670; weight=1800
  - đổi: weight: ∅ → 1800
  - nguồn: `| PPDL-P160 | 160/200 | 珀金斯(Perkins) | 1106A-70TAG3 | 6 | 7.01 | 16.6 | 105*135 | 2550*930*1670 | 1800`
- **ĐỔI** n128 b31 dòng 10 engine `1106A-70TAG4` | tổ máy `PPDL-P176` | rated 220 kVA / 176 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=7.01; oil=16.6; bore=105*135; dims=2550*930*1670; weight=1900
  - đổi: weight: ∅ → 1900
  - nguồn: `| PPDL-P176 | 176/220 | 珀金斯(Perkins) | 1106A-70TAG4 | 6 | 7.01 | 16.6 | 105*135 | 2550*930*1670 | 1900`
- **ĐỔI** n128 b31 dòng 11 engine `1506C-E88TAG2` | tổ máy `PPDL-P200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=8.7; oil=26.4; bore=112*149; dims=2580*930*1670; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| PPDL-P200 | 200/250 | 珀金斯(Perkins) | 1506C-E88TAG2 | 6 | 8.7 | 26.4 | 112*149 | 2580*930*1670 | 2000`
- **ĐỔI** n128 b31 dòng 12 engine `1506A-E88TAG5` | tổ máy `PPDL-P240` | rated 300 kVA / 240 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=8.8; oil=26.4; bore=112*149; dims=2800*1000*1960; weight=2400
  - đổi: weight: ∅ → 2400
  - nguồn: `| PPDL-P240 | 240/300 | 珀金斯(Perkins) | 1506A-E88TAG5 | 6 | 8.8 | 26.4 | 112*149 | 2800*1000*1960 | 2400`
- **ĐỔI** n128 b31 dòng 13 engine `2206C-E13TAG2` | tổ máy `PPDL-P280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=12.5; oil=40; bore=130*157; dims=3100*1120*1780; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| PPDL-P280 | 280/350 | 珀金斯(Perkins) | 2206C-E13TAG2 | 6 | 12.5 | 40 | 130*157 | 3100*1120*1780 | 3000`
- **ĐỔI** n128 b31 dòng 14 engine `2206C-E13TAG3` | tổ máy `PPDL-P320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=12.5; oil=40; bore=130*157; dims=3100*1120*1780; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-P320 | 320/400 | 珀金斯(Perkins) | 2206C-E13TAG3 | 6 | 12.5 | 40 | 130*157 | 3100*1120*1780 | 3200`
- **ĐỔI** n128 b31 dòng 15 engine `2506C-E15TAG1` | tổ máy `PPDL-P360` | rated 450 kVA / 360 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=15; oil=62; bore=137*171; dims=3400*1270*1970; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| PPDL-P360 | 360/450 | 珀金斯(Perkins) | 2506C-E15TAG1 | 6 | 15 | 62 | 137*171 | 3400*1270*1970 | 4000`
- **ĐỔI** n128 b31 dòng 16 engine `2506C-E15TAG2` | tổ máy `PPDL-P400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=15; oil=62; bore=137*171; dims=3400*1270*1970; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| PPDL-P400 | 400/500 | 珀金斯(Perkins) | 2506C-E15TAG2 | 6 | 15 | 62 | 137*171 | 3400*1270*1970 | 4200`
- **ĐỔI** n128 b31 dòng 17 engine `2806C-E18TAG1A` | tổ máy `PPDL-P480` | rated 600 kVA / 480 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=18.1; oil=62; bore=145*183; dims=3600*1400*2100; weight=4500
  - đổi: weight: ∅ → 4500
  - nguồn: `| PPDL-P480 | 480/600 | 珀金斯(Perkins) | 2806C-E18TAG1A | 6 | 18.1 | 62 | 145*183 | 3600*1400*2100 | 4500`
- **ĐỔI** n128 b31 dòng 18 engine `2806A-E18TAG2` | tổ máy `PPDL-P520` | rated 650 kVA / 520 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=18.1; oil=62; bore=145*183; dims=3600*1400*2100; weight=4600
  - đổi: weight: ∅ → 4600
  - nguồn: `| PPDL-P520 | 520/650 | 珀金斯(Perkins) | 2806A-E18TAG2 | 6 | 18.1 | 62 | 145*183 | 3600*1400*2100 | 4600`
- **ĐỔI** n128 b31 dòng 19 engine `4006-23TAG2A` | tổ máy `PPDL-P600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=22.9; oil=113; bore=160*190; dims=4000*1710*2270; weight=5400
  - đổi: weight: ∅ → 5400
  - nguồn: `| PPDL-P600 | 600/750 | 珀金斯(Perkins) | 4006-23TAG2A | 6 | 22.9 | 113 | 160*190 | 4000*1710*2270 | 5400`
- **ĐỔI** n128 b31 dòng 20 engine `4006-23TAG3A` | tổ máy `PPDL-P640` | rated 800 kVA / 640 kW | khác: ∅ | hãng: Perkins | cyl=6; disp=22.9; oil=113; bore=160*190; dims=4010*1710*2120; weight=5600
  - đổi: weight: ∅ → 5600
  - nguồn: `| PPDL-P640 | 640/800 | 珀金斯(Perkins) | 4006-23TAG3A | 6 | 22.9 | 113 | 160*190 | 4010*1710*2120 | 5600`
- **ĐỔI** n128 b31 dòng 21 engine `4008TAG1A` | tổ máy `PPDL-P720` | rated 900 kVA / 720 kW | khác: ∅ | hãng: Perkins | cyl=8; disp=30.5; oil=153; bore=160*190; dims=4700*2050*2350; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| PPDL-P720 | 720/900 | 珀金斯(Perkins) | 4008TAG1A | 8 | 30.5 | 153 | 160*190 | 4700*2050*2350 | 6500`
- **ĐỔI** n128 b31 dòng 22 engine `4008TAG2A` | tổ máy `PPDL-P800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Perkins | cyl=8; disp=30.5; oil=153; bore=160*190; dims=4700*2050*2350; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| PPDL-P800 | 800/1000 | 珀金斯(Perkins) | 4008TAG2A | 8 | 30.5 | 153 | 160*190 | 4700*2050*2350 | 6500`
- **ĐỔI** n128 b31 dòng 23 engine `4012-46TWG2A` | tổ máy `PPDL-P1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.8; oil=159; bore=160*190; dims=4770*1780*2500; weight=9000
  - đổi: weight: ∅ → 9000
  - nguồn: `| PPDL-P1000 | 1000/1250 | 珀金斯(Perkins) | 4012-46TWG2A | 12 | 45.8 | 159 | 160*190 | 4770*1780*2500 | 9000`
- **ĐỔI** n128 b31 dòng 24 engine `4012-46TAG2A` | tổ máy `PPDL-P1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.8; oil=159; bore=160*190; dims=5000*2120*2510; weight=10000
  - đổi: weight: ∅ → 10000
  - nguồn: `| PPDL-P1200 | 1200/1500 | 珀金斯(Perkins) | 4012-46TAG2A | 12 | 45.8 | 159 | 160*190 | 5000*2120*2510 | 10000`
- **ĐỔI** n128 b31 dòng 25 engine `4012-46TAG3A` | tổ máy `PPDL-P1360` | rated 1700 kVA / 1360 kW | khác: ∅ | hãng: Perkins | cyl=12; disp=45.8; oil=159; bore=160*190; dims=5000*2120*2510; weight=10000
  - đổi: weight: ∅ → 10000
  - nguồn: `| PPDL-P1360 | 1360/1700 | 珀金斯(Perkins) | 4012-46TAG3A | 12 | 45.8 | 159 | 160*190 | 5000*2120*2510 | 10000`
- **ĐỔI** n128 b31 dòng 26 engine `4016TAG1A` | tổ máy `PPDL-P1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; bore=160*190; dims=5900*2250*3260; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| PPDL-P1500 | 1500/1875 | 珀金斯(Perkins) | 4016TAG1A | 16 | 61.12 | 213 | 160*190 | 5900*2250*3260 | 13000`
- **ĐỔI** n128 b31 dòng 27 engine `4016TAG2A` | tổ máy `PPDL-P1600` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; bore=160*190; dims=5900*2250*3260; weight=13800
  - đổi: weight: ∅ → 13800
  - nguồn: `| PPDL-P1600 | 1600/2000 | 珀金斯(Perkins) | 4016TAG2A | 16 | 61.12 | 213 | 160*190 | 5900*2250*3260 | 13800`
- **ĐỔI** n128 b31 dòng 28 engine `4016-61TRG3` | tổ máy `PPDL-P1800` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Perkins | cyl=16; disp=61.12; oil=213; bore=160*190; dims=6430*2800*3520; weight=14500
  - đổi: weight: ∅ → 14500
  - nguồn: `| PPDL-P1800 | 1800/2250 | 珀金斯(Perkins) | 4016-61TRG3 | 16 | 61.12 | 213 | 160*190 | 6430*2800*3520 | 14500`
- **ĐỔI** n129 b32 dòng 0 engine `YC2108D` | tổ máy `PPDL-Y15` | rated 18.75 kVA / 15 kW | khác: ∅ | hãng: Yuchai | cyl=2; disp=2.19; oil=7; bore=108*120; dims=1650*600*1000; weight=450
  - đổi: weight: ∅ → 450
  - nguồn: `| PPDL-Y15 | 15/18.75 | 广西玉柴股份 | YC2108D | 2 | 2.19 | 7 | 108*120 | 1650*600*1000 | 450`
- **ĐỔI** n129 b32 dòng 1 engine `YC2115D` | tổ máy `PPDL-Y20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Yuchai | cyl=2; disp=2.49; oil=7; bore=115*120; dims=1700*600*1000; weight=550
  - đổi: weight: ∅ → 550
  - nguồn: `| PPDL-Y20 | 20/25 | 广西玉柴股份 | YC2115D | 2 | 2.49 | 7 | 115*120 | 1700*600*1000 | 550`
- **ĐỔI** n129 b32 dòng 2 engine `YC2115ZD` | tổ máy `PPDL-Y30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Yuchai | cyl=2; disp=2.49; oil=7; bore=115*120; dims=1765*650*1000; weight=600
  - đổi: weight: ∅ → 600
  - nguồn: `| PPDL-Y30 | 30/37.5 | 广西玉柴股份 | YC2115ZD | 2 | 2.49 | 7 | 115*120 | 1765*650*1000 | 600`
- **ĐỔI** n129 b32 dòng 3 engine `YC4R12D` | tổ máy `PPDL-Y30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=3.46; oil=11-13; bore=98*115; dims=1750*650*1200; weight=650
  - đổi: weight: ∅ → 650
  - nguồn: `| PPDL-Y30 | 30/37.5 | 广西玉柴股份 | YC4R12D | 4 | 3.46 | 11-13 | 98*115 | 1750*650*1200 | 650`
- **ĐỔI** n129 b32 dòng 4 engine `YCD4M12D` | tổ máy `PPDL-Y35` | rated 43.75 kVA / 35 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=3.7; oil=11-13; bore=100*118; dims=1750*650*1200; weight=700
  - đổi: weight: ∅ → 700
  - nguồn: `| PPDL-Y35 | 35/43.75 | 广西玉柴股份 | YCD4M12D | 4 | 3.7 | 11-13 | 100*118 | 1750*650*1200 | 700`
- **ĐỔI** n129 b32 dòng 5 engine `YCD4J12D` | tổ máy `PPDL-Y40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.33; oil=11-13; bore=105*125; dims=1750*650*1200; weight=700
  - đổi: weight: ∅ → 700
  - nguồn: `| PPDL-Y40 | 40/50 | 广西玉柴股份 | YCD4J12D | 4 | 4.33 | 11-13 | 105*125 | 1750*650*1200 | 700`
- **ĐỔI** n129 b32 dòng 6 engine `YC4D60-D21` | tổ máy `PPDL-Y40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=11-13; bore=108*115; dims=1800*700*1250; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| PPDL-Y40 | 40/50 | 广西玉柴股份 | YC4D60-D21 | 4 | 4.214 | 11-13 | 108*115 | 1800*700*1250 | 800`
- **ĐỔI** n129 b32 dòng 7 engine `YCD4J22D` | tổ máy `PPDL-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.33; oil=11-13; bore=105*125; dims=1800*700*1250; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| PPDL-Y50 | 50/62.5 | 广西玉柴股份 | YCD4J22D | 4 | 4.33 | 11-13 | 105*125 | 1800*700*1250 | 800`
- **ĐỔI** n129 b32 dòng 8 engine `YC4D85Z-D20` | tổ máy `PPDL-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=11-13; bore=108*115; dims=1900*780*1250; weight=810
  - đổi: weight: ∅ → 810
  - nguồn: `| PPDL-Y50 | 50/62.5 | 广西玉柴股份 | YC4D85Z-D20 | 4 | 4.214 | 11-13 | 108*115 | 1900*780*1250 | 810`
- **ĐỔI** n129 b32 dòng 9 engine `YC4D90Z-D21` | tổ máy `PPDL-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.214; oil=11-13; bore=108*115; dims=1850*630*1200; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| PPDL-Y50 | 50/62.5 | 广西玉柴股份 | YC4D90Z-D21 | 4 | 4.214 | 11-13 | 108*115 | 1850*630*1200 | 800`
- **ĐỔI** n129 b32 dòng 10 engine `YCD4P22D` | tổ máy `PPDL-Y60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.58; oil=11-13; bore=108*125; dims=1900*750*1200; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| PPDL-Y60 | 60/75 | 广西玉柴股份 | YCD4P22D | 4 | 4.58 | 11-13 | 108*125 | 1900*750*1200 | 850`
- **ĐỔI** n129 b32 dòng 11 engine `YC4A100Z-D20` | tổ máy `PPDL-Y64` | rated 80 kVA / 64 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.837; oil=11-13; bore=108*132; dims=2350*850*1350; weight=1150
  - đổi: weight: ∅ → 1150
  - nguồn: `| PPDL-Y64 | 64/80 | 广西玉柴股份 | YC4A100Z-D20 | 4 | 4.837 | 11-13 | 108*132 | 2350*850*1350 | 1150`
- **ĐỔI** n129 b32 dòng 12 engine `YCD4Y22D-95` | tổ máy `PPDL-Y70` | rated 87.5 kVA / 70 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=11; bore=110*125; dims=1900*750*1200; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| PPDL-Y70 | 70/87.5 | 广西玉柴股份 | YCD4Y22D-95 | 4 | 4.75 | 11 | 110*125 | 1900*750*1200 | 850`
- **ĐỔI** n129 b32 dòng 13 engine `YCD4Y22D-110` | tổ máy `PPDL-Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=11; bore=110*125; dims=1900*750*1200; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| PPDL-Y80 | 80/100 | 广西玉柴股份 | YCD4Y22D-110 | 4 | 4.75 | 11 | 110*125 | 1900*750*1200 | 950`
- **ĐỔI** n129 b32 dòng 14 engine `YC6B135Z-D20` | tổ máy `PPDL-Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.871; oil=17; bore=108*125; dims=2300*800*1350; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| PPDL-Y80 | 80/100 | 广西玉柴股份 | YC6B135Z-D20 | 6 | 6.871 | 17 | 108*125 | 2300*800*1350 | 1200`
- **ĐỔI** n129 b32 dòng 15 engine `YCD4Y32D-130` | tổ máy `PPDL-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.75; oil=11; bore=110*125; dims=1900*750*1200; weight=950
  - đổi: weight: ∅ → 950
  - nguồn: `| PPDL-Y100 | 100/125 | 广西玉柴股份 | YCD4Y32D-130 | 4 | 4.75 | 11 | 110*125 | 1900*750*1200 | 950`
- **ĐỔI** n129 b32 dòng 16 engine `YC6B155L-D20` | tổ máy `PPDL-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; bore=108*125; dims=2400*850*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| PPDL-Y100 | 100/125 | 广西玉柴股份 | YC6B155L-D20 | 6 | 6.87 | 17 | 108*125 | 2400*850*1500 | 1300`
- **ĐỔI** n129 b32 dòng 17 engine `YC6B180L-D20` | tổ máy `PPDL-Y120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; bore=108*125; dims=2400*850*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| PPDL-Y120 | 120/150 | 广西玉柴股份 | YC6B180L-D20 | 6 | 6.87 | 17 | 108*125 | 2400*850*1500 | 1300`
- **ĐỔI** n129 b32 dòng 18 engine `YC6B205L-D20` | tổ máy `PPDL-Y130` | rated 162.5 kVA / 130 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=6.87; oil=17; bore=108*125; dims=2400*880*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| PPDL-Y130 | 130/162.5 | 广西玉柴股份 | YC6B205L-D20 | 6 | 6.87 | 17 | 108*125 | 2400*880*1500 | 1300`
- **ĐỔI** n129 b32 dòng 19 engine `YC6A230L-D20` | tổ máy `PPDL-Y150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2400*880*1500; weight=1300
  - đổi: weight: ∅ → 1300
  - nguồn: `| PPDL-Y150 | 150/187.5 | 广西玉柴股份 | YC6A230L-D20 | 6 | 7.25 | 22 | 108*132 | 2400*880*1500 | 1300`
- **ĐỔI** n129 b32 dòng 20 engine `YC6A245L-D21` | tổ máy `PPDL-Y160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2500*880*1650; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| PPDL-Y160 | 160/200 | 广西玉柴股份 | YC6A245L-D21 | 6 | 7.25 | 22 | 108*132 | 2500*880*1650 | 1400`
- **ĐỔI** n129 b32 dòng 21 engine `YC6MK350L-D20` | tổ máy `PPDL-Y200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.33; oil=28; bore=123*145; dims=2800*1100*1700; weight=2300
  - đổi: weight: ∅ → 2300
  - nguồn: `| PPDL-Y200 | 200/250 | 广西玉柴股份 | YC6MK350L-D20 | 6 | 10.33 | 28 | 123*145 | 2800*1100*1700 | 2300`
- **ĐỔI** n129 b32 dòng 22 engine `YC6MK420L-D20` | tổ máy `PPDL-Y250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.33; oil=28; bore=123*145; dims=3000*1100*1800; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| PPDL-Y250 | 250/312.5 | 广西玉柴股份 | YC6MK420L-D20 | 6 | 10.33 | 28 | 123*145 | 3000*1100*1800 | 2500`
- **ĐỔI** n129 b32 dòng 23 engine `YC6MJ480L-D20` | tổ máy `PPDL-Y300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=11.72; oil=28; bore=131*145; dims=3050*1200*1850; weight=2600
  - đổi: weight: ∅ → 2600
  - nguồn: `| PPDL-Y300 | 300/375 | 广西玉柴股份 | YC6MJ480L-D20 | 6 | 11.72 | 28 | 131*145 | 3050*1200*1850 | 2600`
- **ĐỔI** n129 b32 dòng 24 engine `YC6MJ500L-D20` | tổ máy `PPDL-Y320` | ∅ | khác: ∅ | hãng: Yuchai | cyl=6; disp=11.72; oil=28; bore=131*145; dims=3050*1200*1850; weight=2800 | ⚠ không công suất
  - đổi: weight: ∅ → 2800
  - nguồn: `| PPDL-Y320 | 320400 | 广西玉柴股份 | YC6MJ500L-D20 | 6 | 11.72 | 28 | 131*145 | 3050*1200*1850 | 2800`
- **ĐỔI** n129 b32 dòng 25 engine `YC6T550L-D21` | tổ máy `PPDL-Y350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; bore=145*165; dims=3600*1100*1950; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| PPDL-Y350 | 350/437.5 | 广西玉柴股份 | YC6T550L-D21 | 6 | 16.35 | 52 | 145*165 | 3600*1100*1950 | 3000`
- **ĐỔI** n129 b32 dòng 26 engine `YC6T600L-D22` | tổ máy `PPDL-Y400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; bore=145*165; dims=3900*1100*1900; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| PPDL-Y400 | 400/500 | 广西玉柴股份 | YC6T600L-D22 | 6 | 16.35 | 52 | 145*165 | 3900*1100*1900 | 4000`
- **ĐỔI** n129 b32 dòng 27 engine `YC6T660L-D20` | tổ máy `PPDL-Y420` | rated 525 kVA / 420 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; bore=145*165; dims=3950*1100*2000; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| PPDL-Y420 | 420/525 | 广西玉柴股份 | YC6T660L-D20 | 6 | 16.35 | 52 | 145*165 | 3950*1100*2000 | 4200`
- **ĐỔI** n129 b32 dòng 28 engine `YC6TD780L-D20` | tổ máy `PPDL-Y500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; bore=152*180; dims=4050*1050*2050; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| PPDL-Y500 | 500/625 | 广西玉柴股份 | YC6TD780L-D20 | 6 | 16.35 | 52 | 152*180 | 4050*1050*2050 | 4300`
- **ĐỔI** n129 b32 dòng 29 engine `YC6TD840L-D20` | tổ máy `PPDL-Y550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.59; oil=52; bore=152*180; dims=4700*1500*2050; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| PPDL-Y550 | 550/687.5 | 广西玉柴股份 | YC6TD840L-D20 | 6 | 19.59 | 52 | 152*180 | 4700*1500*2050 | 4300`
- **ĐỔI** n129 b32 dòng 30 engine `YC6C1020L-D20` | tổ máy `PPDL-Y650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=180; bore=200*210; dims=4700*1800*2100; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| PPDL-Y650 | 650/812.5 | 广西玉柴股份 | YC6C1020L-D20 | 6 | 39.58 | 180 | 200*210 | 4700*1800*2100 | 7000`
- **ĐỔI** n129 b32 dòng 31 engine `YC6C1070L-D20` | tổ máy `PPDL-Y700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=39.58; oil=180; bore=200*210; dims=4700*1800*2100; weight=7200
  - đổi: weight: ∅ → 7200
  - nguồn: `| PPDL-Y700 | 700/875 | 广西玉柴股份 | YC6C1070L-D20 | 12 | 39.58 | 180 | 200*210 | 4700*1800*2100 | 7200`
- **ĐỔI** n129 b33 dòng 0 engine `4D24G6` | tổ máy `PPDL-Y15` | rated 18.75 kVA / 15 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.45; oil=10; bore=87*103; dims=1700*700*1000; weight=650
  - đổi: weight: ∅ → 650
  - nguồn: `| PPDL-Y15 | 15/18.75 | 广西玉柴股份 | 4D24G6 | 4 | 2.45 | 10 | 87*103 | 1700*700*1000 | 650`
- **ĐỔI** n129 b33 dòng 1 engine `4D24G7` | tổ máy `PPDL-Y20` | rated 25 kVA / 20 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.45; oil=10; bore=87*103; dims=1700*700*1000; weight=650
  - đổi: weight: ∅ → 650
  - nguồn: `| PPDL-Y20 | 20/25 | 广西玉柴股份 | 4D24G7 | 4 | 2.45 | 10 | 87*103 | 1700*700*1000 | 650`
- **ĐỔI** n129 b33 dòng 2 engine `4D24TG2` | tổ máy `PPDL-Y24` | rated 30 kVA / 24 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.45; oil=10; bore=87*103; dims=1750*700*1000; weight=680
  - đổi: weight: ∅ → 680
  - nguồn: `| PPDL-Y24 | 24/30 | 广西玉柴股份 | 4D24TG2 | 4 | 2.45 | 10 | 87*103 | 1750*700*1000 | 680`
- **ĐỔI** n129 b33 dòng 3 engine `4D24TG0` | tổ máy `PPDL-Y30` | rated 37.5 kVA / 30 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=2.45; oil=10; bore=87*103; dims=1750*700*1000; weight=680
  - đổi: weight: ∅ → 680
  - nguồn: `| PPDL-Y30 | 30/37.5 | 广西玉柴股份 | 4D24TG0 | 4 | 2.45 | 10 | 87*103 | 1750*700*1000 | 680`
- **ĐỔI** n129 b33 dòng 4 engine `YC4D80-D34` | tổ máy `PPDL-Y40` | rated 50 kVA / 40 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; bore=108*115; dims=1900*750*1200; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| PPDL-Y40 | 40/50 | 广西玉柴股份 | YC4D80-D34 | 4 | 4.21 | 13 | 108*115 | 1900*750*1200 | 800`
- **ĐỔI** n129 b33 dòng 5 engine `YC4D90-D34` | tổ máy `PPDL-Y50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; bore=108*115; dims=2200*750*1200; weight=800
  - đổi: weight: ∅ → 800
  - nguồn: `| PPDL-Y50 | 50/62.5 | 广西玉柴股份 | YC4D90-D34 | 4 | 4.21 | 13 | 108*115 | 2200*750*1200 | 800`
- **ĐỔI** n129 b33 dòng 6 engine `YC4D105-D34` | tổ máy `PPDL-Y65` | rated 81.25 kVA / 65 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; bore=108*115; dims=2200*800*1200; weight=850
  - đổi: weight: ∅ → 850
  - nguồn: `| PPDL-Y65 | 65/81.25 | 广西玉柴股份 | YC4D105-D34 | 4 | 4.21 | 13 | 108*115 | 2200*800*1200 | 850`
- **ĐỔI** n129 b33 dòng 7 engine `YC4D140-D30` | tổ máy `PPDL-Y80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; bore=108*115; dims=2300*850*1200; weight=900
  - đổi: weight: ∅ → 900
  - nguồn: `| PPDL-Y80 | 80/100 | 广西玉柴股份 | YC4D140-D30 | 4 | 4.21 | 13 | 108*115 | 2300*850*1200 | 900`
- **ĐỔI** n129 b33 dòng 8 engine `YC4D155-D30` | tổ máy `PPDL-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.21; oil=13; bore=108*115; dims=2300*900*1500; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| PPDL-Y100 | 100/125 | 广西玉柴股份 | YC4D155-D30 | 4 | 4.21 | 13 | 108*115 | 2300*900*1500 | 1200`
- **ĐỔI** n129 b33 dòng 9 engine `YC4A190-D30` | tổ máy `PPDL-Y100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: Yuchai | cyl=4; disp=4.84; oil=17; bore=108*132; dims=2300*900*1500; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| PPDL-Y100 | 100/125 | 广西玉柴股份 | YC4A190-D30 | 4 | 4.84 | 17 | 108*132 | 2300*900*1500 | 1200`
- **ĐỔI** n129 b33 dòng 10 engine `YC6A205-D30` | tổ máy `PPDL-Y120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2500*950*1600; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| PPDL-Y120 | 120/150 | 广西玉柴股份 | YC6A205-D30 | 6 | 7.25 | 22 | 108*132 | 2500*950*1600 | 1400`
- **ĐỔI** n129 b33 dòng 11 engine `YCA230-D30` | tổ máy `PPDL-Y140` | rated 175 kVA / 140 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2500*950*1600; weight=1400
  - đổi: weight: ∅ → 1400
  - nguồn: `| PPDL-Y140 | 140/175 | 广西玉柴股份 | YCA230-D30 | 6 | 7.25 | 22 | 108*132 | 2500*950*1600 | 1400`
- **ĐỔI** n129 b33 dòng 12 engine `YCA245-D30` | tổ máy `PPDL-Y150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2500*950*1600; weight=1500
  - đổi: weight: ∅ → 1500
  - nguồn: `| PPDL-Y150 | 150/187.5 | 广西玉柴股份 | YCA245-D30 | 6 | 7.25 | 22 | 108*132 | 2500*950*1600 | 1500`
- **ĐỔI** n129 b33 dòng 13 engine `YCA275-D30` | tổ máy `PPDL-Y160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=7.25; oil=22; bore=108*132; dims=2600*1000*1600; weight=1600
  - đổi: weight: ∅ → 1600
  - nguồn: `| PPDL-Y160 | 160/200 | 广西玉柴股份 | YCA275-D30 | 6 | 7.25 | 22 | 108*132 | 2600*1000*1600 | 1600`
- **ĐỔI** n129 b33 dòng 14 engine `YC6MK350-D30` | tổ máy `PPDL-Y200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.34; oil=30; bore=123*145; dims=2800*1100*1700; weight=2000
  - đổi: weight: ∅ → 2000
  - nguồn: `| PPDL-Y200 | 200/250 | 广西玉柴股份 | YC6MK350-D30 | 6 | 10.34 | 30 | 123*145 | 2800*1100*1700 | 2000`
- **ĐỔI** n129 b33 dòng 15 engine `YC6MK420-D30` | tổ máy `PPDL-Y250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.34; oil=30; bore=123*145; dims=2800*1100*1700; weight=2100
  - đổi: weight: ∅ → 2100
  - nguồn: `| PPDL-Y250 | 250/312.5 | 广西玉柴股份 | YC6MK420-D30 | 6 | 10.34 | 30 | 123*145 | 2800*1100*1700 | 2100`
- **ĐỔI** n129 b33 dòng 16 engine `YC6MK450-D30` | tổ máy `PPDL-Y280` | rated 350 kVA / 280 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=10.34; oil=30; bore=123*145; dims=3000*1100*1800; weight=2500
  - đổi: weight: ∅ → 2500
  - nguồn: `| PPDL-Y280 | 280/350 | 广西玉柴股份 | YC6MK450-D30 | 6 | 10.34 | 30 | 123*145 | 3000*1100*1800 | 2500`
- **ĐỔI** n129 b33 dòng 17 engine `YC6K500-D31` | tổ máy `PPDL-Y300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=12.16; oil=36; bore=129*155; dims=3000*1200*1900; weight=2800
  - đổi: weight: ∅ → 2800
  - nguồn: `| PPDL-Y300 | 300/375 | 广西玉柴股份 | YC6K500-D31 | 6 | 12.16 | 36 | 129*155 | 3000*1200*1900 | 2800`
- **ĐỔI** n129 b33 dòng 18 engine `YC6K520-D30` | tổ máy `PPDL-Y320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=12.16; oil=36; bore=129*155; dims=3000*1300*1900; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| PPDL-Y320 | 320/400 | 广西玉柴股份 | YC6K520-D30 | 6 | 12.16 | 36 | 129*155 | 3000*1300*1900 | 2900`
- **ĐỔI** n129 b33 dòng 19 engine `YC6K600-D30` | tổ máy `PPDL-Y350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=12.94; oil=36; bore=129*155; dims=3100*1300*1900; weight=3300
  - đổi: weight: ∅ → 3300
  - nguồn: `| PPDL-Y350 | 350/437.5 | 广西玉柴股份 | YC6K600-D30 | 6 | 12.94 | 36 | 129*155 | 3100*1300*1900 | 3300`
- **ĐỔI** n129 b33 dòng 20 engine `YC6T660-D31` | tổ máy `PPDL-Y420` | rated 525 kVA / 420 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=16.35; oil=52; bore=145*165; dims=3900*1500*2000; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-Y420 | 420/525 | 广西玉柴股份 | YC6T660-D31 | 6 | 16.35 | 52 | 145*165 | 3900*1500*2000 | 3500`
- **ĐỔI** n129 b33 dòng 21 engine `YC6TD780-D31` | tổ máy `PPDL-Y500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.6; oil=55; bore=152*180; dims=4000*1500*2100; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| PPDL-Y500 | 500/625 | 广西玉柴股份 | YC6TD780-D31 | 6 | 19.6 | 55 | 152*180 | 4000*1500*2100 | 4000`
- **ĐỔI** n129 b33 dòng 22 engine `YC6TD840-D31` | tổ máy `PPDL-Y550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.6; oil=55; bore=152*180; dims=4000*1500*2100; weight=4500
  - đổi: weight: ∅ → 4500
  - nguồn: `| PPDL-Y550 | 550/687.5 | 广西玉柴股份 | YC6TD840-D31 | 6 | 19.6 | 55 | 152*180 | 4000*1500*2100 | 4500`
- **ĐỔI** n129 b33 dòng 23 engine `YC6TD900-D31` | tổ máy `PPDL-Y600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.6; oil=55; bore=152*180; dims=4200*1550*2100; weight=4800
  - đổi: weight: ∅ → 4800
  - nguồn: `| PPDL-Y600 | 600/750 | 广西玉柴股份 | YC6TD900-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1550*2100 | 4800`
- **ĐỔI** n129 b33 dòng 24 engine `YC6TD1000-D31` | tổ máy `PPDL-Y650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=19.6; oil=55; bore=152*180; dims=4200*1600*2200; weight=5000
  - đổi: weight: ∅ → 5000
  - nguồn: `| PPDL-Y650 | 650/812.5 | 广西玉柴股份 | YC6TD1000-D31 | 6 | 19.6 | 55 | 152*180 | 4200*1600*2200 | 5000`
- **ĐỔI** n129 b33 dòng 25 engine `YC6C1020-D31` | tổ máy `PPDL-Y650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4300*1700*2300; weight=6000
  - đổi: weight: ∅ → 6000
  - nguồn: `| PPDL-Y650 | 650/812.5 | 广西玉柴股份 | YC6C1020-D31 | 6 | 39.58 | 150 | 200*210 | 4300*1700*2300 | 6000`
- **ĐỔI** n129 b33 dòng 26 engine `YC6C1070-D31` | tổ máy `PPDL-Y700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4500*1700*2400; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| PPDL-Y700 | 700/875 | 广西玉柴股份 | YC6C1070-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1700*2400 | 6500`
- **ĐỔI** n129 b33 dòng 27 engine `YC6C1220-D31` | tổ máy `PPDL-Y800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4500*1800*2400; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| PPDL-Y800 | 800/1000 | 广西玉柴股份 | YC6C1220-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1800*2400 | 7000`
- **ĐỔI** n129 b33 dòng 28 engine `YC6C1320-D31` | tổ máy `PPDL-Y900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4500*1800*2500; weight=7500
  - đổi: weight: ∅ → 7500
  - nguồn: `| PPDL-Y900 | 900/1125 | 广西玉柴股份 | YC6C1320-D31 | 6 | 39.58 | 150 | 200*210 | 4500*1800*2500 | 7500`
- **ĐỔI** n129 b33 dòng 29 engine `YC6C1520-D31` | tổ máy `PPDL-Y1000` | rated 1250 kVA / 1000 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4600*1800*2500; weight=7600
  - đổi: weight: ∅ → 7600
  - nguồn: `| PPDL-Y1000 | 1000/1250 | 广西玉柴股份 | YC6C1520-D31 | 6 | 39.58 | 150 | 200*210 | 4600*1800*2500 | 7600`
- **ĐỔI** n129 b33 dòng 30 engine `YC6C1660-D30` | tổ máy `PPDL-Y1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Yuchai | cyl=6; disp=39.58; oil=150; bore=200*210; dims=4600*1800*2500; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| PPDL-Y1100 | 1100/1375 | 广西玉柴股份 | YC6C1660-D30 | 6 | 39.58 | 150 | 200*210 | 4600*1800*2500 | 8000`
- **ĐỔI** n129 b33 dòng 31 engine `YC12VC1680-D31` | tổ máy `PPDL-Y1100` | rated 1375 kVA / 1100 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=340; bore=200*210; dims=5300*2000*2500; weight=11000
  - đổi: weight: ∅ → 11000
  - nguồn: `| PPDL-Y1100 | 1100/1375 | 广西玉柴股份 | YC12VC1680-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 11000`
- **ĐỔI** n129 b33 dòng 32 engine `YC12VC2070-D31` | tổ máy `PPDL-Y1200` | rated 1500 kVA / 1200 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=340; bore=200*210; dims=5300*2000*2500; weight=11000
  - đổi: weight: ∅ → 11000
  - nguồn: `| PPDL-Y1200 | 1200/1500 | 广西玉柴股份 | YC12VC2070-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 11000`
- **ĐỔI** n129 b33 dòng 33 engine `YC12VC2270-D31` | tổ máy `PPDL-Y1500` | rated 1875 kVA / 1500 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=340; bore=200*210; dims=5300*2000*2500; weight=12000
  - đổi: weight: ∅ → 12000
  - nguồn: `| PPDL-Y1500 | 1500/1875 | 广西玉柴股份 | YC12VC2270-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 12000`
- **ĐỔI** n129 b33 dòng 34 engine `YC12VC2510-D31` | tổ máy `PPDL-Y1600` | rated 2000 kVA / 1600 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=340; bore=200*210; dims=5300*2000*2500; weight=12500
  - đổi: weight: ∅ → 12500
  - nguồn: `| PPDL-Y1600 | 1600/2000 | 广西玉柴股份 | YC12VC2510-D31 | 12 | 79.17 | 340 | 200*210 | 5300*2000*2500 | 12500`
- **ĐỔI** n129 b33 dòng 35 engine `YC12VC2700-D31` | tổ máy `PPDL-Y1800` | rated 2250 kVA / 1800 kW | khác: ∅ | hãng: Yuchai | cyl=12; disp=79.17; oil=340; bore=200*210; dims=5500*2100*2600; weight=13000
  - đổi: weight: ∅ → 13000
  - nguồn: `| PPDL-Y1800 | 1800/2250 | 广西玉柴股份 | YC12VC2700-D31 | 12 | 79.17 | 340 | 200*210 | 5500*2100*2600 | 13000`
- **ĐỔI** n129 b33 dòng 36 engine `YC16VC3000-D31` | tổ máy `PPDL-Y2000` | rated 2500 kVA / 2000 kW | khác: ∅ | hãng: Yuchai | cyl=16; disp=105.56; oil=430; bore=200*210; dims=7400*2600*2900; weight=16000
  - đổi: weight: ∅ → 16000
  - nguồn: `| PPDL-Y2000 | 2000/2500 | 广西玉柴股份 | YC16VC3000-D31 | 16 | 105.56 | 430 | 200*210 | 7400*2600*2900 | 16000`
- **ĐỔI** n129 b33 dòng 37 engine `YC16VC3300-D31` | tổ máy `PPDL-Y2200` | rated 2750 kVA / 2200 kW | khác: ∅ | hãng: Yuchai | cyl=16; disp=105.56; oil=430; bore=200*210; dims=7400*2600*2900; weight=17000
  - đổi: weight: ∅ → 17000
  - nguồn: `| PPDL-Y2200 | 2200/2750 | 广西玉柴股份 | YC16VC3300-D31 | 16 | 105.56 | 430 | 200*210 | 7400*2600*2900 | 17000`
- **ĐỔI** n129 b33 dòng 38 engine `YC16VC3600-D31` | tổ máy `PPDL-Y2400` | rated 3000 kVA / 2400 kW | khác: ∅ | hãng: Yuchai | cyl=16; disp=105.56; oil=430; bore=200*210; dims=7500*2600*2900; weight=18000
  - đổi: weight: ∅ → 18000
  - nguồn: `| PPDL-Y2400 | 2400/3000 | 广西玉柴股份 | YC16VC3600-D31 | 16 | 105.56 | 430 | 200*210 | 7500*2600*2900 | 18000`
- **ĐỔI** n130 b34 dòng 0 engine `SC4H95D2` | tổ máy `PPDL-S50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤215; dims=1910*890*1170; weight=940
  - đổi: weight: ∅ → 940
  - nguồn: `| PPDL-S50 | 50/62.5 | 上柴动力 | SC4H95D2 | 4 | 4.3 | 15 | ≤215 | 1910*890*1170 | 940`
- **ĐỔI** n130 b34 dòng 1 engine `SC4H115D2` | tổ máy `PPDL-S75` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤215; dims=1950*890*1170; weight=970
  - đổi: weight: ∅ → 970
  - nguồn: `| PPDL-S75 | 75/93.75 | 上柴动力 | SC4H115D2 | 4 | 4.3 | 15 | ≤215 | 1950*890*1170 | 970`
- **ĐỔI** n130 b34 dòng 2 engine `SC4H160D2` | tổ máy `PPDL-S100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=15; fuel=≤205; dims=2060*930*1190; weight=1020
  - đổi: weight: ∅ → 1020
  - nguồn: `| PPDL-S100 | 100/125 | 上柴动力 | SC4H160D2 | 4 | 4.3 | 15 | ≤205 | 2060*930*1190 | 1020`
- **ĐỔI** n130 b34 dòng 3 engine `SC4H180D2` | tổ máy `PPDL-S120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=20; fuel=≤205; dims=2100*930*1190; weight=1080
  - đổi: weight: ∅ → 1080
  - nguồn: `| PPDL-S120 | 120/150 | 上柴动力 | SC4H180D2 | 4 | 4.3 | 20 | ≤205 | 2100*930*1190 | 1080`
- **ĐỔI** n130 b34 dòng 4 engine `SC7H230D2` | tổ máy `PPDL-S150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤205; dims=2400*940*1380; weight=1250
  - đổi: weight: ∅ → 1250
  - nguồn: `| PPDL-S150 | 150/187.5 | 上柴动力 | SC7H230D2 | 6 | 6.5 | 20 | ≤205 | 2400*940*1380 | 1250`
- **ĐỔI** n130 b34 dòng 5 engine `SC7H250D2` | tổ máy `PPDL-S160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤205; dims=2450*940*1380; weight=1330
  - đổi: weight: ∅ → 1330
  - nguồn: `| PPDL-S160 | 160/200 | 上柴动力 | SC7H250D2 | 6 | 6.5 | 20 | ≤205 | 2450*940*1380 | 1330`
- **ĐỔI** n130 b34 dòng 6 engine `SC8D280D2` | tổ máy `PPDL-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤205; dims=2520*980*1500; weight=1520
  - đổi: weight: ∅ → 1520
  - nguồn: `| PPDL-S180 | 180/225 | 上柴动力 | SC8D280D2 | 6 | 6.5 | 20 | ≤205 | 2520*980*1500 | 1520`
- **ĐỔI** n130 b34 dòng 7 engine `SC13G280D2` | tổ máy `PPDL-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤205; dims=2520*980*1500; weight=1540
  - đổi: weight: ∅ → 1540
  - nguồn: `| PPDL-S180 | 180/225 | 上柴动力 | SC13G280D2 | 6 | 12.88 | 33 | ≤205 | 2520*980*1500 | 1540`
- **ĐỔI** n130 b34 dòng 8 engine `SC13G310D2` | tổ máy `PPDL-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤205; dims=2520*980*1500; weight=1540
  - đổi: weight: ∅ → 1540
  - nguồn: `| PPDL-S200 | 200/250 | 上柴动力 | SC13G310D2 | 6 | 12.88 | 33 | ≤205 | 2520*980*1500 | 1540`
- **ĐỔI** n130 b34 dòng 9 engine `SC9D310D2` | tổ máy `PPDL-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.82; oil=27; fuel=≤210; dims=2520*980*1500; weight=1540
  - đổi: weight: ∅ → 1540
  - nguồn: `| PPDL-S200 | 200/250 | 上柴动力 | SC9D310D2 | 6 | 8.82 | 27 | ≤210 | 2520*980*1500 | 1540`
- **ĐỔI** n130 b34 dòng 10 engine `SC9D340D2` | tổ máy `PPDL-S220` | rated 275 kVA / 220 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.82; oil=27; fuel=≤210; dims=2700*1040*1490; weight=1750
  - đổi: weight: ∅ → 1750
  - nguồn: `| PPDL-S220 | 220/275 | 上柴动力 | SC9D340D2 | 6 | 8.82 | 27 | ≤210 | 2700*1040*1490 | 1750`
- **ĐỔI** n130 b34 dòng 11 engine `SC13G355D2` | tổ máy `PPDL-S230` | rated 287.5 kVA / 230 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤210; dims=3000*1160*1700; weight=2450
  - đổi: weight: ∅ → 2450
  - nguồn: `| PPDL-S230 | 230/287.5 | 上柴动力 | SC13G355D2 | 6 | 12.88 | 33 | ≤210 | 3000*1160*1700 | 2450`
- **ĐỔI** n130 b34 dòng 12 engine `SC13G420D2` | tổ máy `PPDL-S250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.88; oil=33; fuel=≤210; dims=3150*1230*1670; weight=2850
  - đổi: weight: ∅ → 2850
  - nguồn: `| PPDL-S250 | 250/312.5 | 上柴动力 | SC13G420D2 | 6 | 12.88 | 33 | ≤210 | 3150*1230*1670 | 2850`
- **ĐỔI** n130 b34 dòng 13 engine `SC12E460D2` | tổ máy `PPDL-S300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=37; fuel=≤210; dims=3180*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| PPDL-S300 | 300/375 | 上柴动力 | SC12E460D2 | 6 | 11.8 | 37 | ≤210 | 3180*1100*1600 | 2900`
- **ĐỔI** n130 b34 dòng 14 engine `SC12E500D3` | tổ máy `PPDL-S320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=37; fuel=≤210; dims=3180*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| PPDL-S320 | 320/400 | 上柴动力 | SC12E500D3 | 6 | 11.8 | 37 | ≤210 | 3180*1100*1600 | 2900`
- **ĐỔI** n130 b34 dòng 15 engine `SC15G500D2` | tổ máy `PPDL-S330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=14.16; oil=37; fuel=≤210; dims=3150*1230*1670; weight=2970
  - đổi: weight: ∅ → 2970
  - nguồn: `| PPDL-S330 | 330/412.5 | 上柴动力 | SC15G500D2 | 6 | 14.16 | 37 | ≤210 | 3150*1230*1670 | 2970`
- **ĐỔI** n130 b34 dòng 16 engine `SC25G610D2` | tổ máy `PPDL-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤210; dims=3530*1400*1990; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| PPDL-S400 | 400/500 | 上柴动力 | SC25G610D2 | 12 | 25.8 | 55 | ≤210 | 3530*1400*1990 | 4300`
- **ĐỔI** n130 b34 dòng 17 engine `SC25G690D2` | tổ máy `PPDL-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=25.8; oil=55; fuel=≤210; dims=3550*1400*1990; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| PPDL-S450 | 450/562.5 | 上柴动力 | SC25G690D2 | 12 | 25.8 | 55 | ≤210 | 3550*1400*1990 | 4300`
- **ĐỔI** n130 b34 dòng 18 engine `SC27G755D2` | tổ máy `PPDL-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤210; dims=3550*1400*1990; weight=4450
  - đổi: weight: ∅ → 4450
  - nguồn: `| PPDL-S500 | 500/625 | 上柴动力 | SC27G755D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450`
- **ĐỔI** n130 b34 dòng 19 engine `SC27G830D2` | tổ máy `PPDL-S550` | rated 687.5 kVA / 550 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤210; dims=3550*1400*1990; weight=4450
  - đổi: weight: ∅ → 4450
  - nguồn: `| PPDL-S550 | 550/687.5 | 上柴动力 | SC27G830D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450`
- **ĐỔI** n130 b34 dòng 20 engine `SC27G900D2` | tổ máy `PPDL-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤210; dims=3550*1400*1990; weight=4450
  - đổi: weight: ∅ → 4450
  - nguồn: `| PPDL-S600 | 600/750 | 上柴动力 | SC27G900D2 | 12 | 26.6 | 65 | ≤210 | 3550*1400*1990 | 4450`
- **ĐỔI** n130 b34 dòng 21 engine `SC33W990D2` | tổ máy `PPDL-S700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤210; dims=4360*1570*2140; weight=7000
  - đổi: weight: ∅ → 7000
  - nguồn: `| PPDL-S700 | 700/875 | 上柴动力 | SC33W990D2 | 6 | 32.8 | 75 | ≤210 | 4360*1570*2140 | 7000`
- **ĐỔI** n130 b34 dòng 22 engine `SC33W1150D2` | tổ máy `PPDL-S800` | rated 1000 kVA / 800 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=32.8; oil=75; fuel=≤210; dims=4430*1800*2380; weight=8000
  - đổi: weight: ∅ → 8000
  - nguồn: `| PPDL-S800 | 800/1000 | 上柴动力 | SC33W1150D2 | 6 | 32.8 | 75 | ≤210 | 4430*1800*2380 | 8000`
- **ĐỔI** n130 b35 dòng 0 engine `4HTAA4.3-G31` | tổ máy `PPDL-S50` | rated 62.5 kVA / 50 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=1910*890*1170; weight=940
  - đổi: weight: ∅ → 940
  - nguồn: `| PPDL-S50 | 50/62.5 | 上柴动力 | 4HTAA4.3-G31 | 4 | 4.3 | 13 | ≤192 | 1910*890*1170 | 940`
- **ĐỔI** n130 b35 dòng 1 engine `4HTAA4.3-G32` | tổ máy `PPDL-S60` | rated 75 kVA / 60 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=1950*890*1170; weight=940
  - đổi: weight: ∅ → 940
  - nguồn: `| PPDL-S60 | 60/75 | 上柴动力 | 4HTAA4.3-G32 | 4 | 4.3 | 13 | ≤192 | 1950*890*1170 | 940`
- **ĐỔI** n130 b35 dòng 2 engine `4HTAA4.3-G33` | tổ máy `PPDL-S75` | rated 93.75 kVA / 75 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=1910*890*1170; weight=970
  - đổi: weight: ∅ → 970
  - nguồn: `| PPDL-S75 | 75/93.75 | 上柴动力 | 4HTAA4.3-G33 | 4 | 4.3 | 13 | ≤192 | 1910*890*1170 | 970`
- **ĐỔI** n130 b35 dòng 3 engine `4HTAA4.3-G34` | tổ máy `PPDL-S80` | rated 100 kVA / 80 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=1950*890*1170; weight=970
  - đổi: weight: ∅ → 970
  - nguồn: `| PPDL-S80 | 80/100 | 上柴动力 | 4HTAA4.3-G34 | 4 | 4.3 | 13 | ≤192 | 1950*890*1170 | 970`
- **ĐỔI** n130 b35 dòng 4 engine `4HTAA4.3-G35` | tổ máy `PPDL-S100` | rated 125 kVA / 100 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=2060*930*1190; weight=1020
  - đổi: weight: ∅ → 1020
  - nguồn: `| PPDL-S100 | 100/125 | 上柴动力 | 4HTAA4.3-G35 | 4 | 4.3 | 13 | ≤192 | 2060*930*1190 | 1020`
- **ĐỔI** n130 b35 dòng 5 engine `4HTAA4.3-G36` | tổ máy `PPDL-S120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=4; disp=4.3; oil=13; fuel=≤192; dims=2100*930*1190; weight=1080
  - đổi: weight: ∅ → 1080
  - nguồn: `| PPDL-S120 | 120/150 | 上柴动力 | 4HTAA4.3-G36 | 4 | 4.3 | 13 | ≤192 | 2100*930*1190 | 1080`
- **ĐỔI** n130 b35 dòng 6 engine `6HTAA6.5-G31` | tổ máy `PPDL-S120` | rated 150 kVA / 120 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤192; dims=2400*940*1380; weight=1200
  - đổi: weight: ∅ → 1200
  - nguồn: `| PPDL-S120 | 120/150 | 上柴动力 | 6HTAA6.5-G31 | 6 | 6.5 | 20 | ≤192 | 2400*940*1380 | 1200`
- **ĐỔI** n130 b35 dòng 7 engine `6HTAA6.5-G32` | tổ máy `PPDL-S150` | rated 187.5 kVA / 150 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤192; dims=2400*940*1380; weight=1250
  - đổi: weight: ∅ → 1250
  - nguồn: `| PPDL-S150 | 150/187.5 | 上柴动力 | 6HTAA6.5-G32 | 6 | 6.5 | 20 | ≤192 | 2400*940*1380 | 1250`
- **ĐỔI** n130 b35 dòng 8 engine `6HTAA6.5-G35` | tổ máy `PPDL-S160` | rated 200 kVA / 160 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤192; dims=2450*940*1380; weight=1330
  - đổi: weight: ∅ → 1330
  - nguồn: `| PPDL-S160 | 160/200 | 上柴动力 | 6HTAA6.5-G35 | 6 | 6.5 | 20 | ≤192 | 2450*940*1380 | 1330`
- **ĐỔI** n130 b35 dòng 9 engine `6HTAA6.5-G34` | tổ máy `PPDL-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=6.5; oil=20; fuel=≤192; dims=2520*980*1500; weight=1520
  - đổi: weight: ∅ → 1520
  - nguồn: `| PPDL-S180 | 180/225 | 上柴动力 | 6HTAA6.5-G34 | 6 | 6.5 | 20 | ≤192 | 2520*980*1500 | 1520`
- **ĐỔI** n130 b35 dòng 10 engine `6DTAA8.9-G31` | tổ máy `PPDL-S180` | rated 225 kVA / 180 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=27; fuel=≤192; dims=2520*980*1500; weight=8200
  - đổi: weight: ∅ → 8200
  - nguồn: `| PPDL-S180 | 180/225 | 上柴动力 | 6DTAA8.9-G31 | 6 | 8.9 | 27 | ≤192 | 2520*980*1500 | 8200`
- **ĐỔI** n130 b35 dòng 11 engine `6DTAA8.9-G32` | tổ máy `PPDL-S200` | rated 250 kVA / 200 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=27; fuel=≤192; dims=2520*1040*1500; weight=1700
  - đổi: weight: ∅ → 1700
  - nguồn: `| PPDL-S200 | 200/250 | 上柴动力 | 6DTAA8.9-G32 | 6 | 8.9 | 27 | ≤192 | 2520*1040*1500 | 1700`
- **ĐỔI** n130 b35 dòng 12 engine `6DTAA8.9-G33` | tổ máy `PPDL-S220` | rated 275 kVA / 220 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=27; fuel=≤192; dims=2520*1040*1500; weight=1750
  - đổi: weight: ∅ → 1750
  - nguồn: `| PPDL-S220 | 220/275 | 上柴动力 | 6DTAA8.9-G33 | 6 | 8.9 | 27 | ≤192 | 2520*1040*1500 | 1750`
- **ĐỔI** n130 b35 dòng 13 engine `6DTAA8.9-G34` | tổ máy `PPDL-S250` | rated 312.5 kVA / 250 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=8.9; oil=27; fuel=≤192; dims=2520*1040*1500; weight=1750
  - đổi: weight: ∅ → 1750
  - nguồn: `| PPDL-S250 | 250/312.5 | 上柴动力 | 6DTAA8.9-G34 | 6 | 8.9 | 27 | ≤192 | 2520*1040*1500 | 1750`
- **ĐỔI** n130 b35 dòng 14 engine `6ETAA11.8-G32` | tổ máy `PPDL-S300` | rated 375 kVA / 300 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=2520*1040*1500; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| PPDL-S300 | 300/375 | 上柴动力 | 6ETAA11.8-G32 | 6 | 11.8 | 33 | ≤192 | 2520*1040*1500 | 2900`
- **ĐỔI** n130 b35 dòng 15 engine `6ETAA11.8-G33` | tổ máy `PPDL-S320` | rated 400 kVA / 320 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=3180*1100*1600; weight=2900
  - đổi: weight: ∅ → 2900
  - nguồn: `| PPDL-S320 | 320/400 | 上柴动力 | 6ETAA11.8-G33 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2900`
- **ĐỔI** n130 b35 dòng 16 engine `6ETAA11.8-G31` | tổ máy `PPDL-S330` | rated 412.5 kVA / 330 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=11.8; oil=33; fuel=≤192; dims=3150*1200*1600; weight=2970
  - đổi: weight: ∅ → 2970
  - nguồn: `| PPDL-S330 | 330/412.5 | 上柴动力 | 6ETAA11.8-G31 | 6 | 11.8 | 33 | ≤192 | 3150*1200*1600 | 2970`
- **ĐỔI** n130 b35 dòng 17 engine `6ETAA12.8-G32` | tổ máy `PPDL-S350` | rated 437.5 kVA / 350 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.8; oil=33; fuel=≤192; dims=3150*1200*1600; weight=3000
  - đổi: weight: ∅ → 3000
  - nguồn: `| PPDL-S350 | 350/437.5 | 上柴动力 | 6ETAA12.8-G32 | 6 | 12.8 | 33 | ≤192 | 3150*1200*1600 | 3000`
- **ĐỔI** n130 b35 dòng 18 engine `6ETAA12.8-G31` | tổ máy `PPDL-S400` | rated 500 kVA / 400 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=12.8; oil=33; fuel=≤192; dims=3150*1200*1600; weight=3100
  - đổi: weight: ∅ → 3100
  - nguồn: `| PPDL-S400 | 400/500 | 上柴动力 | 6ETAA12.8-G31 | 6 | 12.8 | 33 | ≤192 | 3150*1200*1600 | 3100`
- **ĐỔI** n130 b35 dòng 19 engine `6KTAA25-G311` | tổ máy `PPDL-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3200*1200*1600; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-S450 | 450/562.5 | 上柴动力 | 6KTAA25-G311 | 6 | 25 | 55 | ≤192 | 3200*1200*1600 | 3200`
- **ĐỔI** n130 b35 dòng 20 engine `6KTAA25-G36` | tổ máy `PPDL-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3200*1200*1600; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-S450 | 450/562.5 | 上柴动力 | 6KTAA25-G36 | 6 | 25 | 55 | ≤192 | 3200*1200*1600 | 3200`
- **ĐỔI** n130 b35 dòng 21 engine `12GTAA27-G34` | tổ máy `PPDL-S450` | rated 562.5 kVA / 450 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤192; dims=3500*1400*1900; weight=3500
  - đổi: weight: ∅ → 3500
  - nguồn: `| PPDL-S450 | 450/562.5 | 上柴动力 | 12GTAA27-G34 | 12 | 26.6 | 65 | ≤192 | 3500*1400*1900 | 3500`
- **ĐỔI** n130 b35 dòng 22 engine `6KTAA25-G310` | tổ máy `PPDL-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3400*1300*1800; weight=3200
  - đổi: weight: ∅ → 3200
  - nguồn: `| PPDL-S500 | 500/625 | 上柴动力 | 6KTAA25-G310 | 6 | 25 | 55 | ≤192 | 3400*1300*1800 | 3200`
- **ĐỔI** n130 b35 dòng 23 engine `6KTAA25-G35` | tổ máy `PPDL-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3400*1300*1800; weight=3300
  - đổi: weight: ∅ → 3300
  - nguồn: `| PPDL-S500 | 500/625 | 上柴动力 | 6KTAA25-G35 | 6 | 25 | 55 | ≤192 | 3400*1300*1800 | 3300`
- **ĐỔI** n130 b35 dòng 24 engine `12GTAA27-G33` | tổ máy `PPDL-S500` | rated 625 kVA / 500 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤192; dims=3500*1400*1900; weight=3600
  - đổi: weight: ∅ → 3600
  - nguồn: `| PPDL-S500 | 500/625 | 上柴动力 | 12GTAA27-G33 | 12 | 26.6 | 65 | ≤192 | 3500*1400*1900 | 3600`
- **ĐỔI** n130 b35 dòng 25 engine `6KTAA25-G39` | tổ máy `PPDL-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3450*1300*1800; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| PPDL-S600 | 600/750 | 上柴动力 | 6KTAA25-G39 | 6 | 25 | 55 | ≤192 | 3450*1300*1800 | 3800`
- **ĐỔI** n130 b35 dòng 26 engine `6KTAA25-G34` | tổ máy `PPDL-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3450*1300*1800; weight=3800
  - đổi: weight: ∅ → 3800
  - nguồn: `| PPDL-S600 | 600/750 | 上柴动力 | 6KTAA25-G34 | 6 | 25 | 55 | ≤192 | 3450*1300*1800 | 3800`
- **ĐỔI** n130 b35 dòng 27 engine `12GTAA27-G32` | tổ máy `PPDL-S600` | rated 750 kVA / 600 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤192; dims=3500*1400*1900; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| PPDL-S600 | 600/750 | 上柴动力 | 12GTAA27-G32 | 12 | 26.6 | 65 | ≤192 | 3500*1400*1900 | 4000`
- **ĐỔI** n130 b35 dòng 28 engine `6KTAA25-G38` | tổ máy `PPDL-S650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3500*1300*1800; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| PPDL-S650 | 650/812.5 | 上柴动力 | 6KTAA25-G38 | 6 | 25 | 55 | ≤192 | 3500*1300*1800 | 4000`
- **ĐỔI** n130 b35 dòng 29 engine `6KTAA25-G33` | tổ máy `PPDL-S650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=3500*1300*1800; weight=4000
  - đổi: weight: ∅ → 4000
  - nguồn: `| PPDL-S650 | 650/812.5 | 上柴动力 | 6KTAA25-G33 | 6 | 25 | 55 | ≤192 | 3500*1300*1800 | 4000`
- **ĐỔI** n130 b35 dòng 30 engine `12GTAA27-G31` | tổ máy `PPDL-S650` | rated 812.5 kVA / 650 kW | khác: ∅ | hãng: SDEC | cyl=12; disp=26.6; oil=65; fuel=≤192; dims=3500*1400*1900; weight=4300
  - đổi: weight: ∅ → 4300
  - nguồn: `| PPDL-S650 | 650/812.5 | 上柴动力 | 12GTAA27-G31 | 12 | 26.6 | 65 | ≤192 | 3500*1400*1900 | 4300`
- **ĐỔI** n130 b35 dòng 31 engine `6KTAA25-G32` | tổ máy `PPDL- S700` | rated 875 kVA / 700 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=4000*1300*1800; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| PPDL- S700 | 700/875 | 上柴动力 | 6KTAA25-G32 | 6 | 25 | 55 | ≤192 | 4000*1300*1800 | 4200`
- **ĐỔI** n130 b35 dòng 32 engine `6KTAA25-G31` | tổ máy `PPDL-S750` | rated 937.5 kVA / 750 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=25; oil=55; fuel=≤192; dims=4000*1300*1800; weight=4200
  - đổi: weight: ∅ → 4200
  - nguồn: `| PPDL-S750 | 750/937.5 | 上柴动力 | 6KTAA25-G31 | 6 | 25 | 55 | ≤192 | 4000*1300*1800 | 4200`
- **ĐỔI** n130 b35 dòng 33 engine `6WTAA35-G32` | tổ máy `PPDL-S850` | rated 1062.5 kVA / 850 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=35.1; oil=75; fuel=≤192; dims=4300*1500*2100; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| PPDL-S850 | 850/1062.5 | 上柴动力 | 6WTAA35-G32 | 6 | 35.1 | 75 | ≤192 | 4300*1500*2100 | 6500`
- **ĐỔI** n130 b35 dòng 34 engine `6WTAA35-G31` | tổ máy `PPDL-S900` | rated 1125 kVA / 900 kW | khác: ∅ | hãng: SDEC | cyl=6; disp=35.1; oil=75; fuel=≤192; dims=4300*1500*2100; weight=6500
  - đổi: weight: ∅ → 6500
  - nguồn: `| PPDL-S900 | 900/1125 | 上柴动力 | 6WTAA35-G31 | 6 | 35.1 | 75 | ≤192 | 4300*1500*2100 | 6500`

## penlucky (mới 68, mất 0, đổi 0)

- **MỚI** n108 b6 dòng 14 engine `WP2.3CD25E200` | tổ máy `PLWM16B1` | prime - kVA / 16 kW | khác: TAL A40 D | hãng: Weichai | dims=1266*760*1145
  - nguồn: `| PLWM16B1 | 16 | 16 | WP2.3CD25E200 | TAL A40 D | Electronics | 1266*760*1145 | view`
- **MỚI** n108 b6 dòng 14 alternator `TAL A40 D` | tổ máy `PLWM16B1` | prime - kVA / 16 kW | khác: WP2.3CD25E200 | hãng: Leroy-Somer | dims=1266*760*1145
  - nguồn: `| PLWM16B1 | 16 | 16 | WP2.3CD25E200 | TAL A40 D | Electronics | 1266*760*1145 | view`
- **MỚI** n108 b6 dòng 15 engine `WP2.3CD33E200` | tổ máy `PLWM20B1` | prime - kVA / 20 kW | khác: TAL A40 F | hãng: Weichai | dims=1266*760*1145
  - nguồn: `| PLWM20B1 | 20 | 20 | WP2.3CD33E200 | TAL A40 F | Electronics | 1266*760*1145 | view`
- **MỚI** n108 b6 dòng 15 alternator `TAL A40 F` | tổ máy `PLWM20B1` | prime - kVA / 20 kW | khác: WP2.3CD33E200 | hãng: Leroy-Somer | dims=1266*760*1145
  - nguồn: `| PLWM20B1 | 20 | 20 | WP2.3CD33E200 | TAL A40 F | Electronics | 1266*760*1145 | view`
- **MỚI** n108 b6 dòng 16 engine `WP2.3CD33E200` | tổ máy `PLWM24B1` | prime - kVA / 24 kW | khác: TAL A40 G | hãng: Weichai | dims=1266*760*1145
  - nguồn: `| PLWM24B1 | 24 | 24 | WP2.3CD33E200 | TAL A40 G | Electronics | 1266*760*1145 | view`
- **MỚI** n108 b6 dòng 16 alternator `TAL A40 G` | tổ máy `PLWM24B1` | prime - kVA / 24 kW | khác: WP2.3CD33E200 | hãng: Leroy-Somer | dims=1266*760*1145
  - nguồn: `| PLWM24B1 | 24 | 24 | WP2.3CD33E200 | TAL A40 G | Electronics | 1266*760*1145 | view`
- **MỚI** n108 b6 dòng 17 engine `WP2.3CD40E200` | tổ máy `PLWM30B1` | prime - kVA / 30 kW | khác: TAL A42 C | hãng: Weichai | dims=1266*760*1145
  - nguồn: `| PLWM30B1 | 30 | 30 | WP2.3CD40E200 | TAL A42 C | Electronics | 1266*760*1145 | view`
- **MỚI** n108 b6 dòng 17 alternator `TAL A42 C` | tổ máy `PLWM30B1` | prime - kVA / 30 kW | khác: WP2.3CD40E200 | hãng: Leroy-Somer | dims=1266*760*1145
  - nguồn: `| PLWM30B1 | 30 | 30 | WP2.3CD40E200 | TAL A42 C | Electronics | 1266*760*1145 | view`
- **MỚI** n108 b6 dòng 18 engine `WP4.1CD66E200` | tổ máy `PLWM40B1` | prime - kVA / 40 kW | khác: TAL A42 E | hãng: Weichai | dims=1543*936*1122
  - nguồn: `| PLWM40B1 | 40 | 40 | WP4.1CD66E200 | TAL A42 E | Mechanical/ electronic | 1543*936*1122 | view`
- **MỚI** n108 b6 dòng 18 alternator `TAL A42 E` | tổ máy `PLWM40B1` | prime - kVA / 40 kW | khác: WP4.1CD66E200 | hãng: Leroy-Somer | dims=1543*936*1122
  - nguồn: `| PLWM40B1 | 40 | 40 | WP4.1CD66E200 | TAL A42 E | Mechanical/ electronic | 1543*936*1122 | view`
- **MỚI** n108 b6 dòng 19 engine `WP4. 1CD66E200` | tổ máy `PLWM50B1` | prime - kVA / 50 kW | khác: TAL A42 H | hãng: Weichai | dims=1543*936*1122
  - nguồn: `| PLWM50B1 | 50 | 50 | WP4. 1CD66E200 | TAL A42 H | Mechanical/ electronic | 1543*936*1122 | view`
- **MỚI** n108 b6 dòng 19 alternator `TAL A42 H` | tổ máy `PLWM50B1` | prime - kVA / 50 kW | khác: WP4. 1CD66E200 | hãng: Leroy-Somer | dims=1543*936*1122
  - nguồn: `| PLWM50B1 | 50 | 50 | WP4. 1CD66E200 | TAL A42 H | Mechanical/ electronic | 1543*936*1122 | view`
- **MỚI** n108 b6 dòng 20 engine `WP4. 1CD83E200` | tổ máy `PL-WM64B1` | prime - kVA / 64 kW | khác: TAL A44 C | hãng: Weichai | dims=1633*936*1122
  - nguồn: `| PL-WM64B1 | 64 | 64 | WP4. 1CD83E200 | TAL A44 C | Mechanical/ electronic | 1633*936*1122 | view`
- **MỚI** n108 b6 dòng 20 alternator `TAL A44 C` | tổ máy `PL-WM64B1` | prime - kVA / 64 kW | khác: WP4. 1CD83E200 | hãng: Leroy-Somer | dims=1633*936*1122
  - nguồn: `| PL-WM64B1 | 64 | 64 | WP4. 1CD83E200 | TAL A44 C | Mechanical/ electronic | 1633*936*1122 | view`
- **MỚI** n108 b6 dòng 21 engine `WP4CD44E200` | tổ máy `PLWM30D` | prime - kVA / 30 kW | khác: TAL A44 D | hãng: Weichai | dims=1700*827*1212
  - nguồn: `| PLWM30D | 30 | 30 | WP4CD44E200 | TAL A44 D | Mechanical/ electronic | 1700*827*1212 | view`
- **MỚI** n108 b6 dòng 21 alternator `TAL A44 D` | tổ máy `PLWM30D` | prime - kVA / 30 kW | khác: WP4CD44E200 | hãng: Leroy-Somer | dims=1700*827*1212
  - nguồn: `| PLWM30D | 30 | 30 | WP4CD44E200 | TAL A44 D | Mechanical/ electronic | 1700*827*1212 | view`
- **MỚI** n108 b6 dòng 22 engine `WP4CD66E200` | tổ máy `PLWM40D` | prime - kVA / 40 kW | khác: TAL A44 D | hãng: Weichai | dims=1700*827*1212
  - nguồn: `| PLWM40D | 40 | 40 | WP4CD66E200 | TAL A44 D | Mechanical/ electronic | 1700*827*1212 | view`
- **MỚI** n108 b6 dòng 22 alternator `TAL A44 D` | tổ máy `PLWM40D` | prime - kVA / 40 kW | khác: WP4CD66E200 | hãng: Leroy-Somer | dims=1700*827*1212
  - nguồn: `| PLWM40D | 40 | 40 | WP4CD66E200 | TAL A44 D | Mechanical/ electronic | 1700*827*1212 | view`
- **MỚI** n108 b6 dòng 23 engine `WP4CD66E200` | tổ máy `PLWM50D` | prime - kVA / 50 kW | khác: TAL A44 E | hãng: Weichai | dims=1700*827*1212
  - nguồn: `| PLWM50D | 50 | 50 | WP4CD66E200 | TAL A44 E | Mechanical/ electronic | 1700*827*1212 | view`
- **MỚI** n108 b6 dòng 23 alternator `TAL A44 E` | tổ máy `PLWM50D` | prime - kVA / 50 kW | khác: WP4CD66E200 | hãng: Leroy-Somer | dims=1700*827*1212
  - nguồn: `| PLWM50D | 50 | 50 | WP4CD66E200 | TAL A44 E | Mechanical/ electronic | 1700*827*1212 | view`
- **MỚI** n108 b6 dòng 24 engine `WP4CD100E200` | tổ máy `PLWM64D` | prime - kVA / 64 kW | khác: TAL A44 J | hãng: Weichai | dims=1700*827*1212
  - nguồn: `| PLWM64D | 64 | 64 | WP4CD100E200 | TAL A44 J | Mechanical/ electronic | 1700*827*1212 | view`
- **MỚI** n108 b6 dòng 24 alternator `TAL A44 J` | tổ máy `PLWM64D` | prime - kVA / 64 kW | khác: WP4CD100E200 | hãng: Leroy-Somer | dims=1700*827*1212
  - nguồn: `| PLWM64D | 64 | 64 | WP4CD100E200 | TAL A44 J | Mechanical/ electronic | 1700*827*1212 | view`
- **MỚI** n108 b6 dòng 25 engine `WP4CD100E200` | tổ máy `PLWM75D` | prime - kVA / 75 kW | khác: TAL A44 K | hãng: Weichai | dims=1700*827*1212
  - nguồn: `| PLWM75D | 75 | 75 | WP4CD100E200 | TAL A44 K | Mechanical/ electronic | 1700*827*1212 | view`
- **MỚI** n108 b6 dòng 25 alternator `TAL A44 K` | tổ máy `PLWM75D` | prime - kVA / 75 kW | khác: WP4CD100E200 | hãng: Leroy-Somer | dims=1700*827*1212
  - nguồn: `| PLWM75D | 75 | 75 | WP4CD100E200 | TAL A44 K | Mechanical/ electronic | 1700*827*1212 | view`
- **MỚI** n108 b6 dòng 26 engine `WP6CD132E200` | tổ máy `PLWM90D` | prime - kVA / 90 kW | khác: TAL A44 L | hãng: Weichai | dims=2150*778*1385
  - nguồn: `| PLWM90D | 90 | 90 | WP6CD132E200 | TAL A44 L | Mechanical/ electronic | 2150*778*1385 | view`
- **MỚI** n108 b6 dòng 26 alternator `TAL A44 L` | tổ máy `PLWM90D` | prime - kVA / 90 kW | khác: WP6CD132E200 | hãng: Leroy-Somer | dims=2150*778*1385
  - nguồn: `| PLWM90D | 90 | 90 | WP6CD132E200 | TAL A44 L | Mechanical/ electronic | 2150*778*1385 | view`
- **MỚI** n108 b6 dòng 27 engine `WP6CD132E200` | tổ máy `PLWM100` | prime - kVA / 100 kW | khác: TAL A44 M | hãng: Weichai | dims=2150*778*1385
  - nguồn: `| PLWM100 | 100 | 100 | WP6CD132E200 | TAL A44 M | Mechanical/ electronic | 2150*778*1385 | view`
- **MỚI** n108 b6 dòng 27 alternator `TAL A44 M` | tổ máy `PLWM100` | prime - kVA / 100 kW | khác: WP6CD132E200 | hãng: Leroy-Somer | dims=2150*778*1385
  - nguồn: `| PLWM100 | 100 | 100 | WP6CD132E200 | TAL A44 M | Mechanical/ electronic | 2150*778*1385 | view`
- **MỚI** n108 b6 dòng 28 engine `WP6CD152E200` | tổ máy `PLWM120D` | prime - kVA / 120 kW | khác: TAL A46 D | hãng: Weichai | dims=2150*778*1385
  - nguồn: `| PLWM120D | 120 | 120 | WP6CD152E200 | TAL A46 D | Mechanical/ electronic | 2150*778*1385 | view`
- **MỚI** n108 b6 dòng 28 alternator `TAL A46 D` | tổ máy `PLWM120D` | prime - kVA / 120 kW | khác: WP6CD152E200 | hãng: Leroy-Somer | dims=2150*778*1385
  - nguồn: `| PLWM120D | 120 | 120 | WP6CD152E200 | TAL A46 D | Mechanical/ electronic | 2150*778*1385 | view`
- **MỚI** n108 b6 dòng 29 engine `WP10CD200E200` | tổ máy `PLWM150S` | prime - kVA / 150 kW | khác: TAL A46 E | hãng: Weichai | dims=2375*1000*1572
  - nguồn: `| PLWM150S | 150 | 150 | WP10CD200E200 | TAL A46 E | Mechanical/ electronic | 2375*1000*1572 | view`
- **MỚI** n108 b6 dòng 29 alternator `TAL A46 E` | tổ máy `PLWM150S` | prime - kVA / 150 kW | khác: WP10CD200E200 | hãng: Leroy-Somer | dims=2375*1000*1572
  - nguồn: `| PLWM150S | 150 | 150 | WP10CD200E200 | TAL A46 E | Mechanical/ electronic | 2375*1000*1572 | view`
- **MỚI** n108 b6 dòng 30 engine `WP10CD238E200` | tổ máy `PLWM180S` | prime - kVA / 180 kW | khác: TAL A46 F | hãng: Weichai | dims=2542*1000*1572
  - nguồn: `| PLWM180S | 180 | 180 | WP10CD238E200 | TAL A46 F | Mechanical/ electronic | 2542*1000*1572 | view`
- **MỚI** n108 b6 dòng 30 alternator `TAL A46 F` | tổ máy `PLWM180S` | prime - kVA / 180 kW | khác: WP10CD238E200 | hãng: Leroy-Somer | dims=2542*1000*1572
  - nguồn: `| PLWM180S | 180 | 180 | WP10CD238E200 | TAL A46 F | Mechanical/ electronic | 2542*1000*1572 | view`
- **MỚI** n108 b6 dòng 31 engine `WP10CD264E200` | tổ máy `PLWM200S` | prime - kVA / 200 kW | khác: TAL A46 G | hãng: Weichai | dims=2542*1000*1572
  - nguồn: `| PLWM200S | 200 | 200 | WP10CD264E200 | TAL A46 G | Mechanical/ electronic | 2542*1000*1572 | view`
- **MỚI** n108 b6 dòng 31 alternator `TAL A46 G` | tổ máy `PLWM200S` | prime - kVA / 200 kW | khác: WP10CD264E200 | hãng: Leroy-Somer | dims=2542*1000*1572
  - nguồn: `| PLWM200S | 200 | 200 | WP10CD264E200 | TAL A46 G | Mechanical/ electronic | 2542*1000*1572 | view`
- **MỚI** n108 b6 dòng 32 engine `WP12CD317E200` | tổ máy `PLWM250S` | prime - kVA / 250 kW | khác: TAL A46 H | hãng: Weichai | dims=2669*1000*1572
  - nguồn: `| PLWM250S | 250 | 250 | WP12CD317E200 | TAL A46 H | Mechanical/ electronic | 2669*1000*1572 | view`
- **MỚI** n108 b6 dòng 32 alternator `TAL A46 H` | tổ máy `PLWM250S` | prime - kVA / 250 kW | khác: WP12CD317E200 | hãng: Leroy-Somer | dims=2669*1000*1572
  - nguồn: `| PLWM250S | 250 | 250 | WP12CD317E200 | TAL A46 H | Mechanical/ electronic | 2669*1000*1572 | view`
- **MỚI** n108 b6 dòng 33 engine `WP12CD290E201` | tổ máy `PLWM250S1` | prime - kVA / 250 kW | khác: TAL A473 A | hãng: Weichai | dims=2517*1123*1628
  - nguồn: `| PLWM250S1 | 250 | 250 | WP12CD290E201 | TAL A473 A | Mechanical/ electronic | 2517*1123*1628 | view`
- **MỚI** n108 b6 dòng 33 alternator `TAL A473 A` | tổ máy `PLWM250S1` | prime - kVA / 250 kW | khác: WP12CD290E201 | hãng: Leroy-Somer | dims=2517*1123*1628
  - nguồn: `| PLWM250S1 | 250 | 250 | WP12CD290E201 | TAL A473 A | Mechanical/ electronic | 2517*1123*1628 | view`
- **MỚI** n108 b6 dòng 34 engine `WP13CD385E200` | tổ máy `PLWM300` | prime - kVA / 300 kW | khác: TAL A473 A | hãng: Weichai | dims=2664*1000*1532
  - nguồn: `| PLWM300 | 300 | 300 | WP13CD385E200 | TAL A473 A | Electronically-controlled common rail | 2664*1000*1532 | view`
- **MỚI** n108 b6 dòng 34 alternator `TAL A473 A` | tổ máy `PLWM300` | prime - kVA / 300 kW | khác: WP13CD385E200 | hãng: Leroy-Somer | dims=2664*1000*1532
  - nguồn: `| PLWM300 | 300 | 300 | WP13CD385E200 | TAL A473 A | Electronically-controlled common rail | 2664*1000*1532 | view`
- **MỚI** n108 b6 dòng 35 engine `6M33CD447E200` | tổ máy `PLWM350` | prime - kVA / 350 kW | khác: TAL A473 B | hãng: Weichai | dims=3010*1040*1600
  - nguồn: `| PLWM350 | 350 | 350 | 6M33CD447E200 | TAL A473 B | Electronics | 3010*1040*1600 | view`
- **MỚI** n108 b6 dòng 35 alternator `TAL A473 B` | tổ máy `PLWM350` | prime - kVA / 350 kW | khác: 6M33CD447E200 | hãng: Leroy-Somer | dims=3010*1040*1600
  - nguồn: `| PLWM350 | 350 | 350 | 6M33CD447E200 | TAL A473 B | Electronics | 3010*1040*1600 | view`
- **MỚI** n108 b6 dòng 36 engine `6M33CD484E200` | tổ máy `PLWM400` | prime - kVA / 400 kW | khác: TAL A473 C | hãng: Weichai | dims=3010*1040*1600
  - nguồn: `| PLWM400 | 400 | 400 | 6M33CD484E200 | TAL A473 C | Electronics | 3010*1040*1600 | view`
- **MỚI** n108 b6 dòng 36 alternator `TAL A473 C` | tổ máy `PLWM400` | prime - kVA / 400 kW | khác: 6M33CD484E200 | hãng: Leroy-Somer | dims=3010*1040*1600
  - nguồn: `| PLWM400 | 400 | 400 | 6M33CD484E200 | TAL A473 C | Electronics | 3010*1040*1600 | view`
- **MỚI** n108 b6 dòng 37 engine `6M33CD550E200` | tổ máy `PLWM450` | prime - kVA / 450 kW | khác: TAL A473 E | hãng: Weichai | dims=3140*1040*1600
  - nguồn: `| PLWM450 | 450 | 450 | 6M33CD550E200 | TAL A473 E | Electronics | 3140*1040*1600 | view`
- **MỚI** n108 b6 dòng 37 alternator `TAL A473 E` | tổ máy `PLWM450` | prime - kVA / 450 kW | khác: 6M33CD550E200 | hãng: Leroy-Somer | dims=3140*1040*1600
  - nguồn: `| PLWM450 | 450 | 450 | 6M33CD550E200 | TAL A473 E | Electronics | 3140*1040*1600 | view`
- **MỚI** n108 b6 dòng 38 engine `12M33CD748E200` | tổ máy `PLWM500` | prime - kVA / 500 kW | khác: TAL A473 F | hãng: Weichai | dims=3140*1040*1600
  - nguồn: `| PLWM500 | 500 | 500 | 12M33CD748E200 | TAL A473 F | Electronics | 3140*1040*1600 | view`
- **MỚI** n108 b6 dòng 38 alternator `TAL A473 F` | tổ máy `PLWM500` | prime - kVA / 500 kW | khác: 12M33CD748E200 | hãng: Leroy-Somer | dims=3140*1040*1600
  - nguồn: `| PLWM500 | 500 | 500 | 12M33CD748E200 | TAL A473 F | Electronics | 3140*1040*1600 | view`
- **MỚI** n108 b6 dòng 39 engine `12M33CD748E200` | tổ máy `PLWM600` | prime - kVA / 600 kW | khác: TAL A49 B | hãng: Weichai | dims=3596*1521*1927
  - nguồn: `| PLWM600 | 600 | 600 | 12M33CD748E200 | TAL A49 B | Electronics | 3596*1521*1927 | view`
- **MỚI** n108 b6 dòng 39 alternator `TAL A49 B` | tổ máy `PLWM600` | prime - kVA / 600 kW | khác: 12M33CD748E200 | hãng: Leroy-Somer | dims=3596*1521*1927
  - nguồn: `| PLWM600 | 600 | 600 | 12M33CD748E200 | TAL A49 B | Electronics | 3596*1521*1927 | view`
- **MỚI** n108 b6 dòng 40 engine `12M33CD902E200` | tổ máy `PLWM700` | prime - kVA / 700 kW | khác: TAL A49 C | hãng: Weichai | dims=3820*1521*1927
  - nguồn: `| PLWM700 | 700 | 700 | 12M33CD902E200 | TAL A49 C | Electronics | 3820*1521*1927 | view`
- **MỚI** n108 b6 dòng 40 alternator `TAL A49 C` | tổ máy `PLWM700` | prime - kVA / 700 kW | khác: 12M33CD902E200 | hãng: Leroy-Somer | dims=3820*1521*1927
  - nguồn: `| PLWM700 | 700 | 700 | 12M33CD902E200 | TAL A49 C | Electronics | 3820*1521*1927 | view`
- **MỚI** n108 b6 dòng 41 engine `12M33CD968E200` | tổ máy `PLWM800` | prime - kVA / 800 kW | khác: TAL A49 D | hãng: Weichai | dims=3895*1521*1927
  - nguồn: `| PLWM800 | 800 | 800 | 12M33CD968E200 | TAL A49 D | Electronics | 3895*1521*1927 | view`
- **MỚI** n108 b6 dòng 41 alternator `TAL A49 D` | tổ máy `PLWM800` | prime - kVA / 800 kW | khác: 12M33CD968E200 | hãng: Leroy-Somer | dims=3895*1521*1927
  - nguồn: `| PLWM800 | 800 | 800 | 12M33CD968E200 | TAL A49 D | Electronics | 3895*1521*1927 | view`
- **MỚI** n108 b6 dòng 42 engine `12M33CD1100E200` | tổ máy `PLWM900` | prime - kVA / 900 kW | khác: TAL A49 E | hãng: Weichai | dims=3914*1521*1927
  - nguồn: `| PLWM900 | 900 | 900 | 12M33CD1100E200 | TAL A49 E | Electronics | 3914*1521*1927 | view`
- **MỚI** n108 b6 dòng 42 alternator `TAL A49 E` | tổ máy `PLWM900` | prime - kVA / 900 kW | khác: 12M33CD1100E200 | hãng: Leroy-Somer | dims=3914*1521*1927
  - nguồn: `| PLWM900 | 900 | 900 | 12M33CD1100E200 | TAL A49 E | Electronics | 3914*1521*1927 | view`
- **MỚI** n108 b6 dòng 43 engine `X6170ZCD280-1` | tổ máy `PLWM250X` | prime - kVA / 250 kW | khác: TAL A49 C | hãng: Weichai | dims=3288*1255*1977
  - nguồn: `| PLWM250X | 250 | 250 | X6170ZCD280-1 | TAL A49 C | Mechanical /electronic | 3288*1255*1977 | view`
- **MỚI** n108 b6 dòng 43 alternator `TAL A49 C` | tổ máy `PLWM250X` | prime - kVA / 250 kW | khác: X6170ZCD280-1 | hãng: Leroy-Somer | dims=3288*1255*1977
  - nguồn: `| PLWM250X | 250 | 250 | X6170ZCD280-1 | TAL A49 C | Mechanical /electronic | 3288*1255*1977 | view`
- **MỚI** n108 b6 dòng 44 engine `X6170ZCD330-1` | tổ máy `PLWM300X` | prime - kVA / 300 kW | khác: TAL A49 C | hãng: Weichai | dims=3241*1255*1977
  - nguồn: `| PLWM300X | 300 | 300 | X6170ZCD330-1 | TAL A49 C | Mechanical /electronic | 3241*1255*1977 | view`
- **MỚI** n108 b6 dòng 44 alternator `TAL A49 C` | tổ máy `PLWM300X` | prime - kVA / 300 kW | khác: X6170ZCD330-1 | hãng: Leroy-Somer | dims=3241*1255*1977
  - nguồn: `| PLWM300X | 300 | 300 | X6170ZCD330-1 | TAL A49 C | Mechanical /electronic | 3241*1255*1977 | view`
- **MỚI** n108 b6 dòng 45 engine `X6170ZCD390-4` | tổ máy `PLWM350X` | prime - kVA / 350 kW | khác: TAL A49 D | hãng: Weichai | dims=3400*1236*2001
  - nguồn: `| PLWM350X | 350 | 350 | X6170ZCD390-4 | TAL A49 D | Mechanical /electronic | 3400*1236*2001 | view`
- **MỚI** n108 b6 dòng 45 alternator `TAL A49 D` | tổ máy `PLWM350X` | prime - kVA / 350 kW | khác: X6170ZCD390-4 | hãng: Leroy-Somer | dims=3400*1236*2001
  - nguồn: `| PLWM350X | 350 | 350 | X6170ZCD390-4 | TAL A49 D | Mechanical /electronic | 3400*1236*2001 | view`
- **MỚI** n108 b6 dòng 46 engine `X6170ZCD440-4` | tổ máy `PLWM400X` | prime - kVA / 400 kW | khác: TAL A49 E | hãng: Weichai | dims=3466*1236*2001
  - nguồn: `| PLWM400X | 400 | 400 | X6170ZCD440-4 | TAL A49 E | Mechanical /electronic | 3466*1236*2001 | view`
- **MỚI** n108 b6 dòng 46 alternator `TAL A49 E` | tổ máy `PLWM400X` | prime - kVA / 400 kW | khác: X6170ZCD440-4 | hãng: Leroy-Somer | dims=3466*1236*2001
  - nguồn: `| PLWM400X | 400 | 400 | X6170ZCD440-4 | TAL A49 E | Mechanical /electronic | 3466*1236*2001 | view`
- **MỚI** n108 b6 dòng 47 engine `X6170ZCD500-5` | tổ máy `PLWM450X` | prime - kVA / 450 kW | khác: TAL A49 E | hãng: Weichai | dims=3728*1406*2004
  - nguồn: `| PLWM450X | 450 | 450 | X6170ZCD500-5 | TAL A49 E | Mechanical /electronic | 3728*1406*2004 | view`
- **MỚI** n108 b6 dòng 47 alternator `TAL A49 E` | tổ máy `PLWM450X` | prime - kVA / 450 kW | khác: X6170ZCD500-5 | hãng: Leroy-Somer | dims=3728*1406*2004
  - nguồn: `| PLWM450X | 450 | 450 | X6170ZCD500-5 | TAL A49 E | Mechanical /electronic | 3728*1406*2004 | view`

## rcg-power (mới 8, mất 0, đổi 0)

- **MỚI** n105 b6 dòng 23 engine `S16R2-PTAW` | tổ máy `R-JM2250D5-S` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: LSA52.3L9 | hãng: Mitsubishi | 
  - nguồn: `| R-JM2250D5-S | 2250kVA / 1800kW | 2500kVA / 2000kW | S16R2-PTAW | LSA52.3L9 | PDF`
- **MỚI** n105 b6 dòng 23 alternator `LSA52.3L9` | tổ máy `R-JM2250D5-S` | prime 2250 kVA / 1800 kW; standby 2500 kVA / 2000 kW | khác: S16R2-PTAW | hãng: ∅ | 
  - nguồn: `| R-JM2250D5-S | 2250kVA / 1800kW | 2500kVA / 2000kW | S16R2-PTAW | LSA52.3L9 | PDF`
- **MỚI** n106 b7 dòng 8 engine `S6R2-PTA-C` | tổ máy `R-SM650D5-S` | prime 650 kVA / 520 kW; standby 715 kVA / 572 kW | khác: TAL-A473-F | hãng: ∅ | 
  - nguồn: `| R-SM650D5-S | 650kVA / 520kW | 715kVA / 572kW | S6R2-PTA-C | TAL-A473-F | PDF`
- **MỚI** n106 b7 dòng 8 alternator `TAL-A473-F` | tổ máy `R-SM650D5-S` | prime 650 kVA / 520 kW; standby 715 kVA / 572 kW | khác: S6R2-PTA-C | hãng: ∅ | 
  - nguồn: `| R-SM650D5-S | 650kVA / 520kW | 715kVA / 572kW | S6R2-PTA-C | TAL-A473-F | PDF`
- **MỚI** n106 b7 dòng 9 engine `S6R2-PTAA-C` | tổ máy `R-SM750D5-S` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: TAL-A49-B | hãng: ∅ | 
  - nguồn: `| R-SM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA-C | TAL-A49-B | PDF`
- **MỚI** n106 b7 dòng 9 alternator `TAL-A49-B` | tổ máy `R-SM750D5-S` | prime 750 kVA / 600 kW; standby 825 kVA / 660 kW | khác: S6R2-PTAA-C | hãng: ∅ | 
  - nguồn: `| R-SM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA-C | TAL-A49-B | PDF`
- **MỚI** n107 b9 dòng 33 engine `CA6DM3-49D` | tổ máy `R-XC375D5-S` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: WR444FS | hãng: FAWDE | 
  - nguồn: `| R-XC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | CA6DM3-49D | WR444FS | PDF`
- **MỚI** n107 b9 dòng 33 alternator `WR444FS` | tổ máy `R-XC375D5-S` | prime 375 kVA / 300 kW; standby 413 kVA / 330 kW | khác: CA6DM3-49D | hãng: ∅ | 
  - nguồn: `| R-XC375D5-S | 375 kVA / 300 kW | 413 kVA / 330 kW | CA6DM3-49D | WR444FS | PDF`

## simpson-power (mới 8, mất 0, đổi 13)

- **MỚI** n102 b1 dòng 9 engine `S16R-PTAA2-C` | tổ máy `SP1800D-L` | standby 2250 kVA / 1800 kW | khác: ∅ | hãng: ∅ | dims=5720×2400×3436
  - nguồn: `| SP1800D-L | 1800/2250 | SME | S16R-PTAA2-C | 5720×2400×3436 | SP1800D-L.pdf`
- **MỚI** n102 b1 dòng 10 engine `S16R-PTAA2` | tổ máy `SP1800D-M` | standby 2250 kVA / 1800 kW | khác: ∅ | hãng: Mitsubishi | dims=5720×2480×3440
  - nguồn: `| SP1800D-M | 1800/2250 | MITSUBISHI | S16R-PTAA2 | 5720×2480×3440 | SP1800D-M.pdf`
- **MỚI** n103 b2 dòng 22 engine `S12R-PTA-C` | tổ máy `SP1100D-L` | standby 1375 kVA / 1100 kW | khác: ∅ | hãng: ∅ | dims=4654×2136×2790
  - nguồn: `| SP1100D-L | 1100/1375 | SME | S12R-PTA-C | 4654×2136×2790 | SP1100D-L.pdf`
- **MỚI** n104 b3 dòng 11 engine `S6R2-PTA-C` | tổ máy `SP0600D-L` | standby 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | dims=3805×1557×2146
  - nguồn: `| SP0600D-L | 600/750 | SME | S6R2-PTA-C | 3805×1557×2146 | SP0600D-L.pdf`
- **MỚI** n111 b6 dòng 9 engine `S16R-PTAA2-C` | tổ máy `SP1800D-L` | standby 2250 kVA / 1800 kW | khác: ∅ | hãng: ∅ | dims=5720×2400×3436
  - nguồn: `| SP1800D-L | 1800/2250 | 菱重 | S16R-PTAA2-C | 5720×2400×3436 | SP1800D-L.pdf`
- **MỚI** n111 b6 dòng 10 engine `S16R-PTAA2` | tổ máy `SP1800D-M` | standby 2250 kVA / 1800 kW | khác: ∅ | hãng: Mitsubishi | dims=5720×2480×3440
  - nguồn: `| SP1800D-M | 1800/2250 | 三菱 MITSUBISHI | S16R-PTAA2 | 5720×2480×3440 | SP1800D-M.pdf`
- **MỚI** n112 b7 dòng 26 engine `S12R-PTA-C` | tổ máy `SP1100D-L` | standby 1375 kVA / 1100 kW | khác: ∅ | hãng: ∅ | dims=4654×2136×2790
  - nguồn: `| SP1100D-L | 1100/1375 | 菱重 | S12R-PTA-C | 4654×2136×2790 | SP1100D-L.pdf`
- **MỚI** n113 b8 dòng 38 engine `S6R2-PTA-C` | tổ máy `SP0600D-L` | standby 750 kVA / 600 kW | khác: ∅ | hãng: ∅ | dims=3805×1557×2146
  - nguồn: `| SP0600D-L | 600/750 | 菱重 | S6R2-PTA-C | 3805×1557×2146 | SP0600D-L.pdf`
- **ĐỔI** n102 b1 dòng 1 engine `16V4000G63` | tổ máy `SP2000D-U` | standby 2500 kVA / 2000 kW | khác: ∅ | hãng: ∅ | dims=7330×2150×2836
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2000D-U | 2000/2500 | 16V4000G63 | 7330×2150×2836 | SP2000D-U.pdf`
- **ĐỔI** n102 b1 dòng 2 engine `20V4000G23` | tổ máy `SP2200D-U` | standby 2750 kVA / 2200 kW | khác: ∅ | hãng: ∅ | dims=7600×2760×2950
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2200D-U | 2200/2750 | 20V4000G23 | 7600×2760×2950 | SP2200D-U.pdf`
- **ĐỔI** n102 b1 dòng 3 engine `20V4000G63` | tổ máy `SP2400D-U` | standby 3000 kVA / 2400 kW | khác: ∅ | hãng: ∅ | dims=7600×2760×2950
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2400D-U | 2400/3000 | 20V4000G63 | 7600×2760×2950 | SP2400D-U.pdf`
- **ĐỔI** n102 b1 dòng 4 engine `20V4000G63` | tổ máy `SP2500D-U` | standby 3125 kVA / 2500 kW | khác: ∅ | hãng: ∅ | dims=7600×2760×2950
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2500D-U | 2500/3125 | 20V4000G63 | 7600×2760×2950 | SP2500D-U.pdf`
- **ĐỔI** n102 b1 dòng 5 engine `20V4000G63L` | tổ máy `SP2640D-U` | standby 3300 kVA / 2640 kW | khác: ∅ | hãng: ∅ | dims=7760×2760×2950
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2640D-U | 2640/3300 | 20V4000G63L | 7760×2760×2950 | SP2640D-U.pdf`
- **ĐỔI** n102 b1 dòng 6 engine `20V4000G63L` | tổ máy `SP2750D-U` | standby 3488 kVA / 2750 kW | khác: ∅ | hãng: ∅ | dims=7760×2760×2950
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2750D-U | 2750/3488 | 20V4000G63L | 7760×2760×2950 | SP2750D-U.pdf`
- **ĐỔI** n102 b1 dòng 8 engine `4016-61TRG3` | tổ máy `SP2000D-P` | standby 2500 kVA / 2000 kW | khác: ∅ | hãng: Perkins | dims=6140×2300×3020
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"},{"name":"Perkins","via":"tên trang"}] → [{"name":"Perkins","via":"tên trang"}]
  - nguồn: `| SP2000D-P | 2000/2500 | 4016-61TRG3 | 6140×2300×3020 | SP2000D-P.pdf`
- **ĐỔI** n111 b6 dòng 1 engine `16V4000G63` | tổ máy `SP2000D-U` | standby 2500 kVA / 2000 kW | khác: ∅ | hãng: ∅ | dims=6600×2600×2800
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2000D-U | 2000/2500 | 16V4000G63 | 6600×2600×2800 | SP2000D-U.pdf`
- **ĐỔI** n111 b6 dòng 2 engine `20V4000G23` | tổ máy `SP2200D-U` | standby 2750 kVA / 2200 kW | khác: ∅ | hãng: ∅ | dims=6930×2600×2800
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2200D-U | 2200/2750 | 20V4000G23 | 6930×2600×2800 | SP2200D-U.pdf`
- **ĐỔI** n111 b6 dòng 3 engine `20V4000G63` | tổ máy `SP2400D-U` | standby 3000 kVA / 2400 kW | khác: ∅ | hãng: ∅ | dims=6930×2600×2800
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2400D-U | 2400/3000 | 20V4000G63 | 6930×2600×2800 | SP2400D-U.pdf`
- **ĐỔI** n111 b6 dòng 4 engine `20V4000G63` | tổ máy `SP2500D-U` | standby 3125 kVA / 2500 kW | khác: ∅ | hãng: ∅ | dims=6930×2600×2800
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2500D-U | 2500/3125 | 20V4000G63 | 6930×2600×2800 | SP2500D-U.pdf`
- **ĐỔI** n111 b6 dòng 5 engine `20V4000G63L` | tổ máy `SP2650D-U` | standby 3313 kVA / 2650 kW | khác: ∅ | hãng: ∅ | dims=6930×2600×2800
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2650D-U | 2650/3313 | 20V4000G63L | 6930×2600×2800 | SP2650D-U.pdf`
- **ĐỔI** n111 b6 dòng 6 engine `20V4000G63L` | tổ máy `SP2750D-U` | standby 3488 kVA / 2750 kW | khác: ∅ | hãng: ∅ | dims=6930×2600×2800
  - đổi: makes: [{"name":"Mitsubishi","via":"tiêu đề cột"}] → []
  - nguồn: `| SP2750D-U | 2750/3488 | 20V4000G63L | 6930×2600×2800 | SP2750D-U.pdf`

## xingguang-jiangsu (mới 0, mất 0, đổi 287)

- **ĐỔI** n101 b0 dòng 0 engine `NT855-GA` | tổ máy `XG-220GF` | ∅ | khác: ∅ | hãng: Cummins | cyl=6; oil=39; fuel=≤191; emission=国 II; dims=3000×1040×1655; weight=2800 | ⚠ không công suất
  - đổi: fuel: ∅ → ≤191
