,"380","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":389,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ410HD6","power":{"standby":{"kVA":405,"kW":324},"prime":{"kVA":373,"kW":298}},"freq":null,"specs":[],"line":"| | TJ410HD6 | 3 | 60 | 405 | 324 | 373 | 298 | 380 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ410HD6","3","60","405","324","373","298","380","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":390,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ410DW6","power":{"standby":{"kVA":409,"kW":327},"prime":{"kVA":375,"kW":300}},"freq":null,"specs":[],"line":"| | TJ410DW6 | 3 | 60 | 409 | 327 | 375 | 300 | 416 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ410DW6","3","60","409","327","375","300","416","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":391,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ410DW6","power":{"standby":{"kVA":409,"kW":327},"prime":{"kVA":375,"kW":300}},"freq":null,"specs":[],"line":"| | TJ410DW6 | 3 | 60 | 409 | 327 | 375 | 300 | 208 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ410DW6","3","60","409","327","375","300","208","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":392,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ410HD6","power":{"standby":{"kVA":409,"kW":327},"prime":{"kVA":375,"kW":300}},"freq":null,"specs":[],"line":"| | TJ410HD6 | 3 | 60 | 409 | 327 | 375 | 300 | 416 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ410HD6","3","60","409","327","375","300","416","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":393,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ410HD6","power":{"standby":{"kVA":409,"kW":327},"prime":{"kVA":375,"kW":300}},"freq":null,"specs":[],"line":"| | TJ410HD6 | 3 | 60 | 409 | 327 | 375 | 300 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ410HD6","3","60","409","327","375","300","208","HYUNDAI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":394,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ400BD6","power":{"standby":{"kVA":413,"kW":330},"prime":{"kVA":375,"kW":300}},"freq":null,"specs":[],"line":"| | TJ400BD6 | 3 | 60 | 413 | 330 | 375 | 300 | 208 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ400BD6","3","60","413","330","375","300","208","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":395,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ400BD6","power":{"standby":{"kVA":413,"kW":330},"prime":{"kVA":375,"kW":300}},"freq":null,"specs":[],"line":"| | TJ400BD6 | 3 | 60 | 413 | 330 | 375 | 300 | 416 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ400BD6","3","60","413","330","375","300","416","BAUDOUIN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":396,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ410DW6","power":{"standby":{"kVA":410,"kW":328},"prime":{"kVA":378,"kW":302}},"freq":null,"specs":[],"line":"| | TJ410DW6 | 3 | 60 | 410 | 328 | 378 | 302 | 440 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ410DW6","3","60","410","328","378","302","440","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":397,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ410DW6","power":{"standby":{"kVA":410,"kW":328},"prime":{"kVA":378,"kW":302}},"freq":null,"specs":[],"line":"| | TJ410DW6 | 3 | 60 | 410 | 328 | 378 | 302 | 220 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ410DW6","3","60","410","328","378","302","220","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":398,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ410DW6","power":{"standby":{"kVA":411,"kW":329},"prime":{"kVA":378,"kW":302}},"freq":null,"specs":[],"line":"| | TJ410DW6 | 3 | 60 | 411 | 329 | 378 | 302 | 480 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ410DW6","3","60","411","329","378","302","480","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":399,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ410HD6","power":{"standby":{"kVA":411,"kW":328.8},"prime":{"kVA":378,"kW":302}},"freq":null,"specs":[],"line":"| | TJ410HD6 | 3 | 60 | 411 | 328.8 | 378 | 302 | 440 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ410HD6","3","60","411","328.8","378","302","440","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":400,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ410HD6","power":{"standby":{"kVA":411,"kW":328.8},"prime":{"kVA":378,"kW":302}},"freq":null,"specs":[],"line":"| | TJ410HD6 | 3 | 60 | 411 | 328.8 | 378 | 302 | 220 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ410HD6","3","60","411","328.8","378","302","220","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":401,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ410HD6","power":{"standby":{"kVA":412,"kW":329.6},"prime":{"kVA":378,"kW":302}},"freq":null,"specs":[],"line":"| | TJ410HD6 | 3 | 60 | 412 | 329.6 | 378 | 302 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ410HD6","3","60","412","329.6","378","302","480","HYUNDAI"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":402,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ400EC","power":{"standby":{"kVA":415,"kW":332},"prime":{"kVA":380,"kW":304}},"freq":null,"specs":[],"line":"| | TJ400EC | 3 | 50 | 415 | 332 | 380 | 304 | 400 | FORD |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ400EC","3","50","415","332","380","304","400","FORD"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":403,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ415BD","power":{"standby":{"kVA":418,"kW":334.4},"prime":{"kVA":380,"kW":304}},"freq":null,"specs":[],"line":"| | TJ415BD | 3 | 50 | 418 | 334.4 | 380 | 304 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ415BD","3","50","418","334.4","380","304","400","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":404,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ400BD6","power":{"standby":{"kVA":426,"kW":340.8},"prime":{"kVA":386,"kW":309}},"freq":null,"specs":[],"line":"| | TJ400BD6 | 3 | 60 | 426 | 340.8 | 386 | 309 | 380 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ400BD6","3","60","426","340.8","386","309","380","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":405,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ400BD6","power":{"standby":{"kVA":434,"kW":347.2},"prime":{"kVA":394,"kW":315.2}},"freq":null,"specs":[],"line":"| | TJ400BD6 | 3 | 60 | 434 | 347.2 | 394 | 315.2 | 480 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ400BD6","3","60","434","347.2","394","315.2","480","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":406,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440PE6","power":{"standby":{"kVA":438,"kW":350.4},"prime":{"kVA":397,"kW":317.6}},"freq":null,"specs":[],"line":"| | TJ440PE6 | 3 | 60 | 438 | 350.4 | 397 | 317.6 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440PE6","3","60","438","350.4","397","317.6","380","PERKINS"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":407,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440HD6","power":{"standby":{"kVA":439,"kW":351.2},"prime":{"kVA":399,"kW":319}},"freq":null,"specs":[],"line":"| | TJ440HD6 | 3 | 60 | 439 | 351.2 | 399 | 319 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440HD6","3","60","439","351.2","399","319","208","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":408,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440HD6","power":{"standby":{"kVA":439,"kW":351.2},"prime":{"kVA":399,"kW":319}},"freq":null,"specs":[],"line":"| | TJ440HD6 | 3 | 60 | 439 | 351.2 | 399 | 319 | 416 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440HD6","3","60","439","351.2","399","319","416","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":409,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440DW6","power":{"standby":{"kVA":440,"kW":352},"prime":{"kVA":399,"kW":319}},"freq":null,"specs":[],"line":"| | TJ440DW6 | 3 | 60 | 440 | 352 | 399 | 319 | 416 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440DW6","3","60","440","352","399","319","416","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":410,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440DW6","power":{"standby":{"kVA":440,"kW":352},"prime":{"kVA":399,"kW":319}},"freq":null,"specs":[],"line":"| | TJ440DW6 | 3 | 60 | 440 | 352 | 399 | 319 | 208 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440DW6","3","60","440","352","399","319","208","DOOSAN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":411,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440CM","power":{"standby":{"kVA":440,"kW":352},"prime":{"kVA":400,"kW":320}},"freq":null,"specs":[],"line":"| | TJ440CM | 3 | 50 | 440 | 352 | 400 | 320 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440CM","3","50","440","352","400","320","400","CUMMINS"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":412,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440EC","power":{"standby":{"kVA":440,"kW":352},"prime":{"kVA":400,"kW":320}},"freq":null,"specs":[],"line":"| | TJ440EC | 3 | 50 | 440 | 352 | 400 | 320 | 400 | FORD |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440EC","3","50","440","352","400","320","400","FORD"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":413,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440DW","power":{"standby":{"kVA":440,"kW":352},"prime":{"kVA":400,"kW":320}},"freq":null,"specs":[],"line":"| | TJ440DW | 3 | 50 | 440 | 352 | 400 | 320 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440DW","3","50","440","352","400","320","400","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":414,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440HD","power":{"standby":{"kVA":440,"kW":352},"prime":{"kVA":400,"kW":320}},"freq":null,"specs":[],"line":"| | TJ440HD | 3 | 50 | 440 | 352 | 400 | 320 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440HD","3","50","440","352","400","320","400","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":415,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440DW6","power":{"standby":{"kVA":440,"kW":352},"prime":{"kVA":400,"kW":320}},"freq":null,"specs":[],"line":"| | TJ440DW6 | 3 | 60 | 440 | 352 | 400 | 320 | 220 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440DW6","3","60","440","352","400","320","220","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":416,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440DW6","power":{"standby":{"kVA":440,"kW":352},"prime":{"kVA":400,"kW":320}},"freq":null,"specs":[],"line":"| | TJ440DW6 | 3 | 60 | 440 | 352 | 400 | 320 | 440 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440DW6","3","60","440","352","400","320","440","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":417,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440HD6","power":{"standby":{"kVA":440,"kW":352},"prime":{"kVA":400,"kW":320}},"freq":null,"specs":[],"line":"| | TJ440HD6 | 3 | 60 | 440 | 352 | 400 | 320 | 220 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440HD6","3","60","440","352","400","320","220","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":418,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440HD6","power":{"standby":{"kVA":440,"kW":352},"prime":{"kVA":400,"kW":320}},"freq":null,"specs":[],"line":"| | TJ440HD6 | 3 | 60 | 440 | 352 | 400 | 320 | 440 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440HD6","3","60","440","352","400","320","440","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":419,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440PE","power":{"standby":{"kVA":440,"kW":352},"prime":{"kVA":400,"kW":320}},"freq":null,"specs":[],"line":"| | TJ440PE | 3 | 50 | 440 | 352 | 400 | 320 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440PE","3","50","440","352","400","320","400","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":420,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440PE6","power":{"standby":{"kVA":440,"kW":352},"prime":{"kVA":400,"kW":320}},"freq":null,"specs":[],"line":"| | TJ440PE6 | 3 | 60 | 440 | 352 | 400 | 320 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440PE6","3","60","440","352","400","320","220","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":421,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440PE6","power":{"standby":{"kVA":440,"kW":352},"prime":{"kVA":400,"kW":320}},"freq":null,"specs":[],"line":"| | TJ440PE6 | 3 | 60 | 440 | 352 | 400 | 320 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440PE6","3","60","440","352","400","320","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":422,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440PE6","power":{"standby":{"kVA":443,"kW":354.4},"prime":{"kVA":401,"kW":320.8}},"freq":null,"specs":[],"line":"| | TJ440PE6 | 3 | 60 | 443 | 354.4 | 401 | 320.8 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440PE6","3","60","443","354.4","401","320.8","416","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":423,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440PE6","power":{"standby":{"kVA":443,"kW":354.4},"prime":{"kVA":401,"kW":320.8}},"freq":null,"specs":[],"line":"| | TJ440PE6 | 3 | 60 | 443 | 354.4 | 401 | 320.8 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440PE6","3","60","443","354.4","401","320.8","208","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":424,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440DW6","power":{"standby":{"kVA":442,"kW":354},"prime":{"kVA":402,"kW":322}},"freq":null,"specs":[],"line":"| | TJ440DW6 | 3 | 60 | 442 | 354 | 402 | 322 | 480 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440DW6","3","60","442","354","402","322","480","DOOSAN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":425,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440BD","power":{"standby":{"kVA":443,"kW":354.4},"prime":{"kVA":402,"kW":321}},"freq":null,"specs":[],"line":"| | TJ440BD | 3 | 50 | 443 | 354.4 | 402 | 321 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440BD","3","50","443","354.4","402","321","400","BAUDOUIN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":426,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440HD6","power":{"standby":{"kVA":443,"kW":354.4},"prime":{"kVA":402,"kW":322}},"freq":null,"specs":[],"line":"| | TJ440HD6 | 3 | 60 | 443 | 354.4 | 402 | 322 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440HD6","3","60","443","354.4","402","322","480","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":427,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440PE6","power":{"standby":{"kVA":447,"kW":357.6},"prime":{"kVA":404,"kW":323}},"freq":null,"specs":[],"line":"| | TJ440PE6 | 3 | 60 | 447 | 357.6 | 404 | 323 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440PE6","3","60","447","357.6","404","323","480","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":428,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440DW6","power":{"standby":{"kVA":444,"kW":355},"prime":{"kVA":405,"kW":324}},"freq":null,"specs":[],"line":"| | TJ440DW6 | 3 | 60 | 444 | 355 | 405 | 324 | 380 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440DW6","3","60","444","355","405","324","380","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":429,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440HD6","power":{"standby":{"kVA":446,"kW":356.8},"prime":{"kVA":405,"kW":324}},"freq":null,"specs":[],"line":"| | TJ440HD6 | 3 | 60 | 446 | 356.8 | 405 | 324 | 380 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440HD6","3","60","446","356.8","405","324","380","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":430,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ450DW","power":{"standby":{"kVA":450,"kW":360},"prime":{"kVA":405,"kW":324}},"freq":null,"specs":[],"line":"| | TJ450DW | 3 | 50 | 450 | 360 | 405 | 324 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ450DW","3","50","450","360","405","324","400","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":431,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ450HD","power":{"standby":{"kVA":450,"kW":360},"prime":{"kVA":405,"kW":324}},"freq":null,"specs":[],"line":"| | TJ450HD | 3 | 50 | 450 | 360 | 405 | 324 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ450HD","3","50","450","360","405","324","400","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":432,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ450PE","power":{"standby":{"kVA":450,"kW":360},"prime":{"kVA":407,"kW":325}},"freq":null,"specs":[],"line":"| | TJ450PE | 3 | 50 | 450 | 360 | 407 | 325 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ450PE","3","50","450","360","407","325","400","PERKINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":433,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ450CM","power":{"standby":{"kVA":450,"kW":360},"prime":{"kVA":410,"kW":328}},"freq":null,"specs":[],"line":"| | TJ450CM | 3 | 50 | 450 | 360 | 410 | 328 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ450CM","3","50","450","360","410","328","400","CUMMINS"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":434,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ450EC","power":{"standby":{"kVA":451,"kW":360},"prime":{"kVA":410,"kW":328}},"freq":null,"specs":[],"line":"| | TJ450EC | 3 | 50 | 451 | 360 | 410 | 328 | 400 | FORD |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ450EC","3","50","451","360","410","328","400","FORD"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":435,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ470DW","power":{"standby":{"kVA":470,"kW":376},"prime":{"kVA":411,"kW":328}},"freq":null,"specs":[],"line":"| | TJ470DW | 3 | 50 | 470 | 376 | 411 | 328 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ470DW","3","50","470","376","411","328","400","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":436,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ470HD","power":{"standby":{"kVA":470,"kW":376},"prime":{"kVA":411,"kW":328}},"freq":null,"specs":[],"line":"| | TJ470HD | 3 | 50 | 470 | 376 | 411 | 328 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ470HD","3","50","470","376","411","328","400","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":437,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500DW6","power":{"standby":{"kVA":501,"kW":401},"prime":{"kVA":439,"kW":351}},"freq":null,"specs":[],"line":"| | TJ500DW6 | 3 | 60 | 501 | 401 | 439 | 351 | 416 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500DW6","3","60","501","401","439","351","416","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":438,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500DW6","power":{"standby":{"kVA":501,"kW":401},"prime":{"kVA":439,"kW":351}},"freq":null,"specs":[],"line":"| | TJ500DW6 | 3 | 60 | 501 | 401 | 439 | 351 | 208 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500DW6","3","60","501","401","439","351","208","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":439,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500HD6","power":{"standby":{"kVA":501,"kW":401},"prime":{"kVA":439,"kW":351}},"freq":null,"specs":[],"line":"| | TJ500HD6 | 3 | 60 | 501 | 401 | 439 | 351 | 416 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500HD6","3","60","501","401","439","351","416","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":440,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500HD6","power":{"standby":{"kVA":501,"kW":401},"prime":{"kVA":439,"kW":351}},"freq":null,"specs":[],"line":"| | TJ500HD6 | 3 | 60 | 501 | 401 | 439 | 351 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500HD6","3","60","501","401","439","351","208","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":441,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500DW6","power":{"standby":{"kVA":503,"kW":402},"prime":{"kVA":441,"kW":353}},"freq":null,"specs":[],"line":"| | TJ500DW6 | 3 | 60 | 503 | 402 | 441 | 353 | 440 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500DW6","3","60","503","402","441","353","440","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":442,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500DW6","power":{"standby":{"kVA":503,"kW":402},"prime":{"kVA":441,"kW":353}},"freq":null,"specs":[],"line":"| | TJ500DW6 | 3 | 60 | 503 | 402 | 441 | 353 | 220 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500DW6","3","60","503","402","441","353","220","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":443,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500HD6","power":{"standby":{"kVA":504,"kW":403.2},"prime":{"kVA":441,"kW":353}},"freq":null,"specs":[],"line":"| | TJ500HD6 | 3 | 60 | 504 | 403.2 | 441 | 353 | 440 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500HD6","3","60","504","403.2","441","353","440","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":444,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500HD6","power":{"standby":{"kVA":504,"kW":403.2},"prime":{"kVA":441,"kW":353}},"freq":null,"specs":[],"line":"| | TJ500HD6 | 3 | 60 | 504 | 403.2 | 441 | 353 | 220 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500HD6","3","60","504","403.2","441","353","220","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":445,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500PE6","power":{"standby":{"kVA":502,"kW":401.6},"prime":{"kVA":443,"kW":354.4}},"freq":null,"specs":[],"line":"| | TJ500PE6 | 3 | 60 | 502 | 401.6 | 443 | 354.4 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500PE6","3","60","502","401.6","443","354.4","416","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":446,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500PE6","power":{"standby":{"kVA":502,"kW":401.6},"prime":{"kVA":443,"kW":354.4}},"freq":null,"specs":[],"line":"| | TJ500PE6 | 3 | 60 | 502 | 401.6 | 443 | 354.4 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500PE6","3","60","502","401.6","443","354.4","208","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":447,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500DW6","power":{"standby":{"kVA":507,"kW":405},"prime":{"kVA":444,"kW":355}},"freq":null,"specs":[],"line":"| | TJ500DW6 | 3 | 60 | 507 | 405 | 444 | 355 | 480 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500DW6","3","60","507","405","444","355","480","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":448,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500HD6","power":{"standby":{"kVA":507,"kW":405},"prime":{"kVA":444,"kW":355}},"freq":null,"specs":[],"line":"| | TJ500HD6 | 3 | 60 | 507 | 405 | 444 | 355 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500HD6","3","60","507","405","444","355","480","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":449,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500PE6","power":{"standby":{"kVA":505,"kW":404},"prime":{"kVA":445,"kW":356}},"freq":null,"specs":[],"line":"| | TJ500PE6 | 3 | 60 | 505 | 404 | 445 | 356 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500PE6","3","60","505","404","445","356","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":450,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500PE6","power":{"standby":{"kVA":505,"kW":404},"prime":{"kVA":445,"kW":356}},"freq":null,"specs":[],"line":"| | TJ500PE6 | 3 | 60 | 505 | 404 | 445 | 356 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500PE6","3","60","505","404","445","356","220","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":451,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500DW6","power":{"standby":{"kVA":510,"kW":408},"prime":{"kVA":446,"kW":357}},"freq":null,"specs":[],"line":"| | TJ500DW6 | 3 | 60 | 510 | 408 | 446 | 357 | 380 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500DW6","3","60","510","408","446","357","380","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":452,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500HD6","power":{"standby":{"kVA":511,"kW":408.8},"prime":{"kVA":446,"kW":357}},"freq":null,"specs":[],"line":"| | TJ500HD6 | 3 | 60 | 511 | 408.8 | 446 | 357 | 380 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500HD6","3","60","511","408.8","446","357","380","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":453,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500PE6","power":{"standby":{"kVA":508,"kW":406.4},"prime":{"kVA":448,"kW":358.4}},"freq":null,"specs":[],"line":"| | TJ500PE6 | 3 | 60 | 508 | 406.4 | 448 | 358.4 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500PE6","3","60","508","406.4","448","358.4","480","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":454,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500PE6","power":{"standby":{"kVA":512,"kW":409.6},"prime":{"kVA":450,"kW":360}},"freq":null,"specs":[],"line":"| | TJ500PE6 | 3 | 60 | 512 | 409.6 | 450 | 360 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500PE6","3","60","512","409.6","450","360","380","PERKINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":455,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500CM","power":{"standby":{"kVA":500,"kW":400},"prime":{"kVA":455,"kW":364}},"freq":null,"specs":[],"line":"| | TJ500CM | 3 | 50 | 500 | 400 | 455 | 364 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500CM","3","50","500","400","455","364","400","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":456,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500CMX","power":{"standby":{"kVA":500,"kW":400},"prime":{"kVA":455,"kW":364}},"freq":null,"specs":[],"line":"| | TJ500CMX | 3 | 50 | 500 | 400 | 455 | 364 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500CMX","3","50","500","400","455","364","400","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":457,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500CMZ","power":{"standby":{"kVA":500,"kW":400},"prime":{"kVA":455,"kW":364}},"freq":null,"specs":[],"line":"| | TJ500CMZ | 3 | 50 | 500 | 400 | 455 | 364 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500CMZ","3","50","500","400","455","364","400","CUMMINS"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":458,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500EC","power":{"standby":{"kVA":500,"kW":400},"prime":{"kVA":455,"kW":364}},"freq":null,"specs":[],"line":"| | TJ500EC | 3 | 50 | 500 | 400 | 455 | 364 | 400 | FORD |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500EC","3","50","500","400","455","364","400","FORD"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":459,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500BD6","power":{"standby":{"kVA":504,"kW":403.2},"prime":{"kVA":455,"kW":364}},"freq":null,"specs":[],"line":"| | TJ500BD6 | 3 | 60 | 504 | 403.2 | 455 | 364 | 380 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500BD6","3","60","504","403.2","455","364","380","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":460,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500BD6","power":{"standby":{"kVA":506,"kW":404.8},"prime":{"kVA":457,"kW":365.6}},"freq":null,"specs":[],"line":"| | TJ500BD6 | 3 | 60 | 506 | 404.8 | 457 | 365.6 | 416 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500BD6","3","60","506","404.8","457","365.6","416","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":461,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500BD6","power":{"standby":{"kVA":506,"kW":404.8},"prime":{"kVA":457,"kW":365.6}},"freq":null,"specs":[],"line":"| | TJ500BD6 | 3 | 60 | 506 | 404.8 | 457 | 365.6 | 208 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500BD6","3","60","506","404.8","457","365.6","208","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":462,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500BD6","power":{"standby":{"kVA":507,"kW":405.6},"prime":{"kVA":458,"kW":366.4}},"freq":null,"specs":[],"line":"| | TJ500BD6 | 3 | 60 | 507 | 405.6 | 458 | 366.4 | 480 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500BD6","3","60","507","405.6","458","366.4","480","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":463,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500BD6","power":{"standby":{"kVA":507,"kW":405.6},"prime":{"kVA":458,"kW":366.4}},"freq":null,"specs":[],"line":"| | TJ500BD6 | 3 | 60 | 507 | 405.6 | 458 | 366.4 | 440 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500BD6","3","60","507","405.6","458","366.4","440","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":464,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500BD6","power":{"standby":{"kVA":507,"kW":405.6},"prime":{"kVA":458,"kW":366.4}},"freq":null,"specs":[],"line":"| | TJ500BD6 | 3 | 60 | 507 | 405.6 | 458 | 366.4 | 220 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500BD6","3","60","507","405.6","458","366.4","220","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":465,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500BD","power":{"standby":{"kVA":506,"kW":404.8},"prime":{"kVA":459,"kW":367.2}},"freq":null,"specs":[],"line":"| | TJ500BD | 3 | 50 | 506 | 404.8 | 459 | 367.2 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500BD","3","50","506","404.8","459","367.2","400","BAUDOUIN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":466,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ510CM6","power":{"standby":{"kVA":500,"kW":400},"prime":{"kVA":460,"kW":368}},"freq":null,"specs":[],"line":"| | TJ510CM6 | 3 | 60 | 500 | 400 | 460 | 368 | 208 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ510CM6","3","60","500","400","460","368","208","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":467,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ510CM6","power":{"standby":{"kVA":502,"kW":401.6},"prime":{"kVA":462,"kW":369.6}},"freq":null,"specs":[],"line":"| | TJ510CM6 | 3 | 60 | 502 | 401.6 | 462 | 369.6 | 220 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ510CM6","3","60","502","401.6","462","369.6","220","CUMMINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":468,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500DW","power":{"standby":{"kVA":509,"kW":407},"prime":{"kVA":463,"kW":370}},"freq":null,"specs":[],"line":"| | TJ500DW | 3 | 50 | 509 | 407 | 463 | 370 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500DW","3","50","509","407","463","370","400","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":469,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500HD","power":{"standby":{"kVA":509,"kW":407},"prime":{"kVA":463,"kW":370}},"freq":null,"specs":[],"line":"| | TJ500HD | 3 | 50 | 509 | 407 | 463 | 370 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500HD","3","50","509","407","463","370","400","HYUNDAI"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":470,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ510CM6","power":{"standby":{"kVA":506,"kW":404.8},"prime":{"kVA":465,"kW":372}},"freq":null,"specs":[],"line":"| | TJ510CM6 | 3 | 60 | 506 | 404.8 | 465 | 372 | 480 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ510CM6","3","60","506","404.8","465","372","480","CUMMINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":471,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500PE","power":{"standby":{"kVA":511,"kW":408},"prime":{"kVA":467,"kW":373}},"freq":null,"specs":[],"line":"| | TJ500PE | 3 | 50 | 511 | 408 | 467 | 373 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500PE","3","50","511","408","467","373","400","PERKINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":472,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ510CM6","power":{"standby":{"kVA":509,"kW":407.2},"prime":{"kVA":468,"kW":374.4}},"freq":null,"specs":[],"line":"| | TJ510CM6 | 3 | 60 | 509 | 407.2 | 468 | 374.4 | 380 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ510CM6","3","60","509","407.2","468","374.4","380","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":473,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ525CM6","power":{"standby":{"kVA":523,"kW":418.4},"prime":{"kVA":475,"kW":380}},"freq":null,"specs":[],"line":"| | TJ525CM6 | 3 | 60 | 523 | 418.4 | 475 | 380 | 380 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ525CM6","3","60","523","418.4","475","380","380","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":474,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ525CM6","power":{"standby":{"kVA":520,"kW":416},"prime":{"kVA":478,"kW":382.4}},"freq":null,"specs":[],"line":"| | TJ525CM6 | 3 | 60 | 520 | 416 | 478 | 382.4 | 480 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ525CM6","3","60","520","416","478","382.4","480","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":475,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ525CM6","power":{"standby":{"kVA":526,"kW":420.8},"prime":{"kVA":483,"kW":386.4}},"freq":null,"specs":[],"line":"| | TJ525CM6 | 3 | 60 | 526 | 420.8 | 483 | 386.4 | 208 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ525CM6","3","60","526","420.8","483","386.4","208","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":476,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ525CM6","power":{"standby":{"kVA":527,"kW":421.6},"prime":{"kVA":484,"kW":387.2}},"freq":null,"specs":[],"line":"| | TJ525CM6 | 3 | 60 | 527 | 421.6 | 484 | 387.2 | 220 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ525CM6","3","60","527","421.6","484","387.2","220","CUMMINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":477,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ550BD","power":{"standby":{"kVA":550,"kW":440},"prime":{"kVA":500,"kW":400}},"freq":null,"specs":[],"line":"| | TJ550BD | 3 | 50 | 550 | 440 | 500 | 400 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ550BD","3","50","550","440","500","400","400","BAUDOUIN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":478,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ550DW","power":{"standby":{"kVA":550,"kW":440},"prime":{"kVA":500,"kW":400}},"freq":null,"specs":[],"line":"| | TJ550DW | 3 | 50 | 550 | 440 | 500 | 400 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ550DW","3","50","550","440","500","400","400","DOOSAN"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":479,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ550EC","power":{"standby":{"kVA":550,"kW":440},"prime":{"kVA":500,"kW":400}},"freq":null,"specs":[],"line":"| | TJ550EC | 3 | 50 | 550 | 440 | 500 | 400 | 400 | FORD |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ550EC","3","50","550","440","500","400","400","FORD"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":480,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ550HD","power":{"standby":{"kVA":550,"kW":440},"prime":{"kVA":500,"kW":400}},"freq":null,"specs":[],"line":"| | TJ550HD | 3 | 50 | 550 | 440 | 500 | 400 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ550HD","3","50","550","440","500","400","400","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":481,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ550PE","power":{"standby":{"kVA":550,"kW":440},"prime":{"kVA":500,"kW":400}},"freq":null,"specs":[],"line":"| | TJ550PE | 3 | 50 | 550 | 440 | 500 | 400 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ550PE","3","50","550","440","500","400","400","PERKINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":482,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ550CM","power":{"standby":{"kVA":550,"kW":440},"prime":{"kVA":500,"kW":400}},"freq":null,"specs":[],"line":"| | TJ550CM | 3 | 50 | 550 | 440 | 500 | 400 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ550CM","3","50","550","440","500","400","400","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":483,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ550CMX","power":{"standby":{"kVA":550,"kW":440},"prime":{"kVA":500,"kW":400}},"freq":null,"specs":[],"line":"| | TJ550CMX | 3 | 50 | 550 | 440 | 500 | 400 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ550CMX","3","50","550","440","500","400","400","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":484,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ550CMZ","power":{"standby":{"kVA":550,"kW":440},"prime":{"kVA":500,"kW":400}},"freq":null,"specs":[],"line":"| | TJ550CMZ | 3 | 50 | 550 | 440 | 500 | 400 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ550CMZ","3","50","550","440","500","400","400","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":485,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ550CM6","power":{"standby":{"kVA":550,"kW":440},"prime":{"kVA":504,"kW":403.2}},"freq":null,"specs":[],"line":"| | TJ550CM6 | 3 | 60 | 550 | 440 | 504 | 403.2 | 480 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ550CM6","3","60","550","440","504","403.2","480","CUMMINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":486,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575BD6","power":{"standby":{"kVA":575,"kW":460},"prime":{"kVA":506,"kW":405}},"freq":null,"specs":[],"line":"| | TJ575BD6 | 3 | 60 | 575 | 460 | 506 | 405 | 416 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575BD6","3","60","575","460","506","405","416","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":487,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575BD6","power":{"standby":{"kVA":575,"kW":460},"prime":{"kVA":506,"kW":405}},"freq":null,"specs":[],"line":"| | TJ575BD6 | 3 | 60 | 575 | 460 | 506 | 405 | 208 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575BD6","3","60","575","460","506","405","208","BAUDOUIN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":488,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ550CM6","power":{"standby":{"kVA":554,"kW":443.2},"prime":{"kVA":507,"kW":405.6}},"freq":null,"specs":[],"line":"| | TJ550CM6 | 3 | 60 | 554 | 443.2 | 507 | 405.6 | 380 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ550CM6","3","60","554","443.2","507","405.6","380","CUMMINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":489,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575BD6","power":{"standby":{"kVA":577,"kW":462},"prime":{"kVA":507,"kW":406}},"freq":null,"specs":[],"line":"| | TJ575BD6 | 3 | 60 | 577 | 462 | 507 | 406 | 440 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575BD6","3","60","577","462","507","406","440","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":490,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575BD6","power":{"standby":{"kVA":577,"kW":462},"prime":{"kVA":507,"kW":406}},"freq":null,"specs":[],"line":"| | TJ575BD6 | 3 | 60 | 577 | 462 | 507 | 406 | 220 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575BD6","3","60","577","462","507","406","220","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":491,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575BD6","power":{"standby":{"kVA":577,"kW":462},"prime":{"kVA":508,"kW":406.4}},"freq":null,"specs":[],"line":"| | TJ575BD6 | 3 | 60 | 577 | 462 | 508 | 406.4 | 480 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575BD6","3","60","577","462","508","406.4","480","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":492,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575BD6","power":{"standby":{"kVA":578,"kW":462.4},"prime":{"kVA":509,"kW":407}},"freq":null,"specs":[],"line":"| | TJ575BD6 | 3 | 60 | 578 | 462.4 | 509 | 407 | 380 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575BD6","3","60","578","462.4","509","407","380","BAUDOUIN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":493,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ550CM6","power":{"standby":{"kVA":557,"kW":445.6},"prime":{"kVA":510,"kW":408}},"freq":null,"specs":[],"line":"| | TJ550CM6 | 3 | 60 | 557 | 445.6 | 510 | 408 | 208 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ550CM6","3","60","557","445.6","510","408","208","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":494,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ550CM6","power":{"standby":{"kVA":558,"kW":446.4},"prime":{"kVA":510,"kW":408}},"freq":null,"specs":[],"line":"| | TJ550CM6 | 3 | 60 | 558 | 446.4 | 510 | 408 | 220 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ550CM6","3","60","558","446.4","510","408","220","CUMMINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":495,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575PE6","power":{"standby":{"kVA":573,"kW":458.4},"prime":{"kVA":511,"kW":408.8}},"freq":null,"specs":[],"line":"| | TJ575PE6 | 3 | 60 | 573 | 458.4 | 511 | 408.8 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575PE6","3","60","573","458.4","511","408.8","380","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":496,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575PE6","power":{"standby":{"kVA":577,"kW":461.6},"prime":{"kVA":514,"kW":411}},"freq":null,"specs":[],"line":"| | TJ575PE6 | 3 | 60 | 577 | 461.6 | 514 | 411 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575PE6","3","60","577","461.6","514","411","416","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":497,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575PE6","power":{"standby":{"kVA":577,"kW":461.6},"prime":{"kVA":514,"kW":411}},"freq":null,"specs":[],"line":"| | TJ575PE6 | 3 | 60 | 577 | 461.6 | 514 | 411 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575PE6","3","60","577","461.6","514","411","208","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":498,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575PE6","power":{"standby":{"kVA":579,"kW":463.2},"prime":{"kVA":515,"kW":412}},"freq":null,"specs":[],"line":"| | TJ575PE6 | 3 | 60 | 579 | 463.2 | 515 | 412 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575PE6","3","60","579","463.2","515","412","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":499,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575PE6","power":{"standby":{"kVA":579,"kW":463.2},"prime":{"kVA":515,"kW":412}},"freq":null,"specs":[],"line":"| | TJ575PE6 | 3 | 60 | 579 | 463.2 | 515 | 412 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575PE6","3","60","579","463.2","515","412","220","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":500,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575PE6","power":{"standby":{"kVA":579,"kW":463.2},"prime":{"kVA":516,"kW":412.8}},"freq":null,"specs":[],"line":"| | TJ575PE6 | 3 | 60 | 579 | 463.2 | 516 | 412.8 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575PE6","3","60","579","463.2","516","412.8","480","PERKINS"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":501,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575HD6","power":{"standby":{"kVA":570,"kW":456},"prime":{"kVA":520,"kW":416}},"freq":null,"specs":[],"line":"| | TJ575HD6 | 3 | 60 | 570 | 456 | 520 | 416 | 380 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575HD6","3","60","570","456","520","416","380","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":502,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575DW6","power":{"standby":{"kVA":573,"kW":458},"prime":{"kVA":520,"kW":416}},"freq":null,"specs":[],"line":"| | TJ575DW6 | 3 | 60 | 573 | 458 | 520 | 416 | 380 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575DW6","3","60","573","458","520","416","380","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":503,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575DW6","power":{"standby":{"kVA":577,"kW":462},"prime":{"kVA":522,"kW":418}},"freq":null,"specs":[],"line":"| | TJ575DW6 | 3 | 60 | 577 | 462 | 522 | 418 | 416 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575DW6","3","60","577","462","522","418","416","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":504,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575DW6","power":{"standby":{"kVA":577,"kW":462},"prime":{"kVA":522,"kW":418}},"freq":null,"specs":[],"line":"| | TJ575DW6 | 3 | 60 | 577 | 462 | 522 | 418 | 208 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575DW6","3","60","577","462","522","418","208","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":505,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575HD6","power":{"standby":{"kVA":577,"kW":462},"prime":{"kVA":522,"kW":418}},"freq":null,"specs":[],"line":"| | TJ575HD6 | 3 | 60 | 577 | 462 | 522 | 418 | 416 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575HD6","3","60","577","462","522","418","416","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":506,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575HD6","power":{"standby":{"kVA":577,"kW":462},"prime":{"kVA":522,"kW":418}},"freq":null,"specs":[],"line":"| | TJ575HD6 | 3 | 60 | 577 | 462 | 522 | 418 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575HD6","3","60","577","462","522","418","208","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":507,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575DW6","power":{"standby":{"kVA":577,"kW":462},"prime":{"kVA":523,"kW":418}},"freq":null,"specs":[],"line":"| | TJ575DW6 | 3 | 60 | 577 | 462 | 523 | 418 | 440 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575DW6","3","60","577","462","523","418","440","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":508,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575DW6","power":{"standby":{"kVA":577,"kW":462},"prime":{"kVA":523,"kW":418}},"freq":null,"specs":[],"line":"| | TJ575DW6 | 3 | 60 | 577 | 462 | 523 | 418 | 220 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575DW6","3","60","577","462","523","418","220","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":509,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575HD6","power":{"standby":{"kVA":578,"kW":462.4},"prime":{"kVA":523,"kW":418}},"freq":null,"specs":[],"line":"| | TJ575HD6 | 3 | 60 | 578 | 462.4 | 523 | 418 | 440 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575HD6","3","60","578","462.4","523","418","440","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":510,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575HD6","power":{"standby":{"kVA":578,"kW":462.4},"prime":{"kVA":523,"kW":418}},"freq":null,"specs":[],"line":"| | TJ575HD6 | 3 | 60 | 578 | 462.4 | 523 | 418 | 220 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575HD6","3","60","578","462.4","523","418","220","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":511,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575DW6","power":{"standby":{"kVA":578,"kW":462},"prime":{"kVA":524,"kW":419}},"freq":null,"specs":[],"line":"| | TJ575DW6 | 3 | 60 | 578 | 462 | 524 | 419 | 480 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575DW6","3","60","578","462","524","419","480","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":512,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ575HD6","power":{"standby":{"kVA":579,"kW":463.2},"prime":{"kVA":524,"kW":419}},"freq":null,"specs":[],"line":"| | TJ575HD6 | 3 | 60 | 579 | 463.2 | 524 | 419 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ575HD6","3","60","579","463.2","524","419","480","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":513,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ580DW","power":{"standby":{"kVA":586,"kW":468},"prime":{"kVA":532,"kW":425}},"freq":null,"specs":[],"line":"| | TJ580DW | 3 | 50 | 586 | 468 | 532 | 425 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ580DW","3","50","586","468","532","425","400","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":514,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ580HD","power":{"standby":{"kVA":586,"kW":468},"prime":{"kVA":532,"kW":425}},"freq":null,"specs":[],"line":"| | TJ580HD | 3 | 50 | 586 | 468 | 532 | 425 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ580HD","3","50","586","468","532","425","400","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":515,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ600DW","power":{"standby":{"kVA":600,"kW":480},"prime":{"kVA":550,"kW":440}},"freq":null,"specs":[],"line":"| | TJ600DW | 3 | 50 | 600 | 480 | 550 | 440 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ600DW","3","50","600","480","550","440","400","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":516,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ600HD","power":{"standby":{"kVA":600,"kW":480},"prime":{"kVA":550,"kW":440}},"freq":null,"specs":[],"line":"| | TJ600HD | 3 | 50 | 600 | 480 | 550 | 440 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ600HD","3","50","600","480","550","440","400","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":517,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ600PE","power":{"standby":{"kVA":600,"kW":480},"prime":{"kVA":550,"kW":440}},"freq":null,"specs":[],"line":"| | TJ600PE | 3 | 50 | 600 | 480 | 550 | 440 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ600PE","3","50","600","480","550","440","400","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":518,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ625DW6","power":{"standby":{"kVA":615,"kW":492},"prime":{"kVA":560,"kW":448}},"freq":null,"specs":[],"line":"| | TJ625DW6 | 3 | 60 | 615 | 492 | 560 | 448 | 380 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ625DW6","3","60","615","492","560","448","380","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":519,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ625HD6","power":{"standby":{"kVA":615,"kW":492},"prime":{"kVA":560,"kW":448}},"freq":null,"specs":[],"line":"| | TJ625HD6 | 3 | 60 | 615 | 492 | 560 | 448 | 380 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ625HD6","3","60","615","492","560","448","380","HYUNDAI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":520,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ625BD","power":{"standby":{"kVA":625,"kW":500},"prime":{"kVA":563,"kW":450}},"freq":null,"specs":[],"line":"| | TJ625BD | 3 | 50 | 625 | 500 | 563 | 450 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ625BD","3","50","625","500","563","450","400","BAUDOUIN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":521,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ625DW6","power":{"standby":{"kVA":625,"kW":500},"prime":{"kVA":567,"kW":454}},"freq":null,"specs":[],"line":"| | TJ625DW6 | 3 | 60 | 625 | 500 | 567 | 454 | 416 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ625DW6","3","60","625","500","567","454","416","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":522,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ625DW6","power":{"standby":{"kVA":625,"kW":500},"prime":{"kVA":567,"kW":454}},"freq":null,"specs":[],"line":"| | TJ625DW6 | 3 | 60 | 625 | 500 | 567 | 454 | 208 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ625DW6","3","60","625","500","567","454","208","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":523,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ625HD6","power":{"standby":{"kVA":625,"kW":500},"prime":{"kVA":567,"kW":454}},"freq":null,"specs":[],"line":"| | TJ625HD6 | 3 | 60 | 625 | 500 | 567 | 454 | 416 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ625HD6","3","60","625","500","567","454","416","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":524,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ625HD6","power":{"standby":{"kVA":625,"kW":500},"prime":{"kVA":567,"kW":454}},"freq":null,"specs":[],"line":"| | TJ625HD6 | 3 | 60 | 625 | 500 | 567 | 454 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ625HD6","3","60","625","500","567","454","208","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":525,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ625DW6","power":{"standby":{"kVA":625,"kW":500},"prime":{"kVA":569,"kW":455}},"freq":null,"specs":[],"line":"| | TJ625DW6 | 3 | 60 | 625 | 500 | 569 | 455 | 480 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ625DW6","3","60","625","500","569","455","480","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":526,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ625HD6","power":{"standby":{"kVA":625,"kW":500},"prime":{"kVA":569,"kW":455}},"freq":null,"specs":[],"line":"| | TJ625HD6 | 3 | 60 | 625 | 500 | 569 | 455 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ625HD6","3","60","625","500","569","455","480","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":527,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ625DW6","power":{"standby":{"kVA":626,"kW":501},"prime":{"kVA":569,"kW":455}},"freq":null,"specs":[],"line":"| | TJ625DW6 | 3 | 60 | 626 | 501 | 569 | 455 | 440 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ625DW6","3","60","626","501","569","455","440","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":528,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ625DW6","power":{"standby":{"kVA":626,"kW":501},"prime":{"kVA":569,"kW":455}},"freq":null,"specs":[],"line":"| | TJ625DW6 | 3 | 60 | 626 | 501 | 569 | 455 | 220 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ625DW6","3","60","626","501","569","455","220","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":529,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ625HD6","power":{"standby":{"kVA":628,"kW":502.4},"prime":{"kVA":569,"kW":455}},"freq":null,"specs":[],"line":"| | TJ625HD6 | 3 | 60 | 628 | 502.4 | 569 | 455 | 440 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ625HD6","3","60","628","502.4","569","455","440","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":530,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ625HD6","power":{"standby":{"kVA":628,"kW":502.4},"prime":{"kVA":569,"kW":455}},"freq":null,"specs":[],"line":"| | TJ625HD6 | 3 | 60 | 628 | 502.4 | 569 | 455 | 220 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ625HD6","3","60","628","502.4","569","455","220","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":531,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ630DW6","power":{"standby":{"kVA":628,"kW":502},"prime":{"kVA":569,"kW":455}},"freq":null,"specs":[],"line":"| | TJ630DW6 | 3 | 60 | 628 | 502 | 569 | 455 | 440 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ630DW6","3","60","628","502","569","455","440","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":532,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ630DW6","power":{"standby":{"kVA":628,"kW":502},"prime":{"kVA":569,"kW":455}},"freq":null,"specs":[],"line":"| | TJ630DW6 | 3 | 60 | 628 | 502 | 569 | 455 | 220 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ630DW6","3","60","628","502","569","455","220","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":533,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ630HD6","power":{"standby":{"kVA":628,"kW":502},"prime":{"kVA":569,"kW":455}},"freq":null,"specs":[],"line":"| | TJ630HD6 | 3 | 60 | 628 | 502 | 569 | 455 | 440 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ630HD6","3","60","628","502","569","455","440","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":534,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ630HD6","power":{"standby":{"kVA":628,"kW":502},"prime":{"kVA":569,"kW":455}},"freq":null,"specs":[],"line":"| | TJ630HD6 | 3 | 60 | 628 | 502 | 569 | 455 | 220 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ630HD6","3","60","628","502","569","455","220","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":535,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ625PE6","power":{"standby":{"kVA":625,"kW":500},"prime":{"kVA":570,"kW":456}},"freq":null,"specs":[],"line":"| | TJ625PE6 | 3 | 60 | 625 | 500 | 570 | 456 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ625PE6","3","60","625","500","570","456","480","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":536,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ630DW6","power":{"standby":{"kVA":628,"kW":502},"prime":{"kVA":570,"kW":456}},"freq":null,"specs":[],"line":"| | TJ630DW6 | 3 | 60 | 628 | 502 | 570 | 456 | 380 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ630DW6","3","60","628","502","570","456","380","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":537,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ630HD6","power":{"standby":{"kVA":629,"kW":503.2},"prime":{"kVA":570,"kW":456}},"freq":null,"specs":[],"line":"| | TJ630HD6 | 3 | 60 | 629 | 503.2 | 570 | 456 | 380 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ630HD6","3","60","629","503.2","570","456","380","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":538,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ630HD6","power":{"standby":{"kVA":630,"kW":504},"prime":{"kVA":572,"kW":457}},"freq":null,"specs":[],"line":"| | TJ630HD6 | 3 | 60 | 630 | 504 | 572 | 457 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ630HD6","3","60","630","504","572","457","480","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":539,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ630DW6","power":{"standby":{"kVA":632,"kW":505},"prime":{"kVA":572,"kW":457}},"freq":null,"specs":[],"line":"| | TJ630DW6 | 3 | 60 | 632 | 505 | 572 | 457 | 480 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ630DW6","3","60","632","505","572","457","480","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":540,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ630DW6","power":{"standby":{"kVA":630,"kW":504},"prime":{"kVA":573,"kW":458}},"freq":null,"specs":[],"line":"| | TJ630DW6 | 3 | 60 | 630 | 504 | 573 | 458 | 416 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ630DW6","3","60","630","504","573","458","416","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":541,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ630DW6","power":{"standby":{"kVA":630,"kW":504},"prime":{"kVA":573,"kW":458}},"freq":null,"specs":[],"line":"| | TJ630DW6 | 3 | 60 | 630 | 504 | 573 | 458 | 208 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ630DW6","3","60","630","504","573","458","208","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":542,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ630HD6","power":{"standby":{"kVA":632,"kW":505.6},"prime":{"kVA":573,"kW":458}},"freq":null,"specs":[],"line":"| | TJ630HD6 | 3 | 60 | 632 | 505.6 | 573 | 458 | 416 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ630HD6","3","60","632","505.6","573","458","416","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":543,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ630HD6","power":{"standby":{"kVA":632,"kW":505.6},"prime":{"kVA":573,"kW":458}},"freq":null,"specs":[],"line":"| | TJ630HD6 | 3 | 60 | 632 | 505.6 | 573 | 458 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ630HD6","3","60","632","505.6","573","458","208","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":544,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ630DW","power":{"standby":{"kVA":633,"kW":506},"prime":{"kVA":575,"kW":460}},"freq":null,"specs":[],"line":"| | TJ630DW | 3 | 50 | 633 | 506 | 575 | 460 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ630DW","3","50","633","506","575","460","400","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":545,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ630HD","power":{"standby":{"kVA":635,"kW":508},"prime":{"kVA":577,"kW":461.6}},"freq":null,"specs":[],"line":"| | TJ630HD | 3 | 50 | 635 | 508 | 577 | 461.6 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ630HD","3","50","635","508","577","461.6","400","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":546,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ640PE6","power":{"standby":{"kVA":638,"kW":510},"prime":{"kVA":583,"kW":466}},"freq":null,"specs":[],"line":"| | TJ640PE6 | 3 | 60 | 638 | 510 | 583 | 466 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ640PE6","3","60","638","510","583","466","208","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":547,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ640PE6","power":{"standby":{"kVA":638,"kW":510},"prime":{"kVA":583,"kW":466}},"freq":null,"specs":[],"line":"| | TJ640PE6 | 3 | 60 | 638 | 510 | 583 | 466 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ640PE6","3","60","638","510","583","466","416","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":548,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ640PE6","power":{"standby":{"kVA":640,"kW":512},"prime":{"kVA":585,"kW":468}},"freq":null,"specs":[],"line":"| | TJ640PE6 | 3 | 60 | 640 | 512 | 585 | 468 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ640PE6","3","60","640","512","585","468","220","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":549,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ640PE6","power":{"standby":{"kVA":640,"kW":512},"prime":{"kVA":585,"kW":468}},"freq":null,"specs":[],"line":"| | TJ640PE6 | 3 | 60 | 640 | 512 | 585 | 468 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ640PE6","3","60","640","512","585","468","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":550,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ640PE6","power":{"standby":{"kVA":641,"kW":512.8},"prime":{"kVA":586,"kW":469}},"freq":null,"specs":[],"line":"| | TJ640PE6 | 3 | 60 | 641 | 512.8 | 586 | 469 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ640PE6","3","60","641","512.8","586","469","480","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":551,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ640PE6","power":{"standby":{"kVA":642,"kW":513.6},"prime":{"kVA":586,"kW":469}},"freq":null,"specs":[],"line":"| | TJ640PE6 | 3 | 60 | 642 | 513.6 | 586 | 469 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ640PE6","3","60","642","513.6","586","469","380","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":552,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ650BD6","power":{"standby":{"kVA":648,"kW":518.4},"prime":{"kVA":590,"kW":472}},"freq":null,"specs":[],"line":"| | TJ650BD6 | 3 | 60 | 648 | 518.4 | 590 | 472 | 380 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ650BD6","3","60","648","518.4","590","472","380","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":553,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ650BD","power":{"standby":{"kVA":649,"kW":519.2},"prime":{"kVA":591,"kW":472.8}},"freq":null,"specs":[],"line":"| | TJ650BD | 3 | 50 | 649 | 519.2 | 591 | 472.8 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ650BD","3","50","649","519.2","591","472.8","400","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":554,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ650BD6","power":{"standby":{"kVA":650,"kW":520},"prime":{"kVA":592,"kW":473.6}},"freq":null,"specs":[],"line":"| | TJ650BD6 | 3 | 60 | 650 | 520 | 592 | 473.6 | 416 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ650BD6","3","60","650","520","592","473.6","416","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":555,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ650BD6","power":{"standby":{"kVA":650,"kW":520},"prime":{"kVA":592,"kW":473.6}},"freq":null,"specs":[],"line":"| | TJ650BD6 | 3 | 60 | 650 | 520 | 592 | 473.6 | 208 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ650BD6","3","60","650","520","592","473.6","208","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":556,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ650BD6","power":{"standby":{"kVA":651,"kW":520.8},"prime":{"kVA":593,"kW":474.4}},"freq":null,"specs":[],"line":"| | TJ650BD6 | 3 | 60 | 651 | 520.8 | 593 | 474.4 | 480 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ650BD6","3","60","651","520.8","593","474.4","480","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":557,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ650BD6","power":{"standby":{"kVA":651,"kW":520.8},"prime":{"kVA":593,"kW":474.4}},"freq":null,"specs":[],"line":"| | TJ650BD6 | 3 | 60 | 651 | 520.8 | 593 | 474.4 | 440 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ650BD6","3","60","651","520.8","593","474.4","440","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":558,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ650BD6","power":{"standby":{"kVA":651,"kW":520.8},"prime":{"kVA":593,"kW":474.4}},"freq":null,"specs":[],"line":"| | TJ650BD6 | 3 | 60 | 651 | 520.8 | 593 | 474.4 | 220 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ650BD6","3","60","651","520.8","593","474.4","220","BAUDOUIN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":559,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ660CM","power":{"standby":{"kVA":660,"kW":528},"prime":{"kVA":600,"kW":480}},"freq":null,"specs":[],"line":"| | TJ660CM | 3 | 50 | 660 | 528 | 600 | 480 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ660CM","3","50","660","528","600","480","400","CUMMINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":560,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ660DW","power":{"standby":{"kVA":660,"kW":528},"prime":{"kVA":600,"kW":480}},"freq":null,"specs":[],"line":"| | TJ660DW | 3 | 50 | 660 | 528 | 600 | 480 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ660DW","3","50","660","528","600","480","400","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":561,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ660HD","power":{"standby":{"kVA":660,"kW":528},"prime":{"kVA":600,"kW":480}},"freq":null,"specs":[],"line":"| | TJ660HD | 3 | 50 | 660 | 528 | 600 | 480 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ660HD","3","50","660","528","600","480","400","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":562,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ660PE","power":{"standby":{"kVA":660,"kW":528},"prime":{"kVA":600,"kW":480}},"freq":null,"specs":[],"line":"| | TJ660PE | 3 | 50 | 660 | 528 | 600 | 480 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ660PE","3","50","660","528","600","480","400","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":563,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ680PE","power":{"standby":{"kVA":680,"kW":544},"prime":{"kVA":621,"kW":496.5}},"freq":null,"specs":[],"line":"| | TJ680PE | 3 | 50 | 680 | 544 | 621 | 496.5 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ680PE","3","50","680","544","621","496.5","400","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":564,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700BD","power":{"standby":{"kVA":700,"kW":560},"prime":{"kVA":625,"kW":500}},"freq":null,"specs":[],"line":"| | TJ700BD | 3 | 50 | 700 | 560 | 625 | 500 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700BD","3","50","700","560","625","500","400","BAUDOUIN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":565,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700DW6","power":{"standby":{"kVA":697,"kW":557},"prime":{"kVA":633,"kW":506}},"freq":null,"specs":[],"line":"| | TJ700DW6 | 3 | 60 | 697 | 557 | 633 | 506 | 380 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700DW6","3","60","697","557","633","506","380","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":566,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700HD6","power":{"standby":{"kVA":698,"kW":558.4},"prime":{"kVA":633,"kW":506}},"freq":null,"specs":[],"line":"| | TJ700HD6 | 3 | 60 | 698 | 558.4 | 633 | 506 | 380 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700HD6","3","60","698","558.4","633","506","380","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":567,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700DW6","power":{"standby":{"kVA":697,"kW":557},"prime":{"kVA":634,"kW":507}},"freq":null,"specs":[],"line":"| | TJ700DW6 | 3 | 60 | 697 | 557 | 634 | 507 | 480 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700DW6","3","60","697","557","634","507","480","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":568,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700HD6","power":{"standby":{"kVA":698,"kW":558.4},"prime":{"kVA":634,"kW":507}},"freq":null,"specs":[],"line":"| | TJ700HD6 | 3 | 60 | 698 | 558.4 | 634 | 507 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700HD6","3","60","698","558.4","634","507","480","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":569,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700DW6","power":{"standby":{"kVA":700,"kW":560},"prime":{"kVA":635,"kW":508}},"freq":null,"specs":[],"line":"| | TJ700DW6 | 3 | 60 | 700 | 560 | 635 | 508 | 416 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700DW6","3","60","700","560","635","508","416","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":570,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700DW6","power":{"standby":{"kVA":700,"kW":560},"prime":{"kVA":635,"kW":508}},"freq":null,"specs":[],"line":"| | TJ700DW6 | 3 | 60 | 700 | 560 | 635 | 508 | 208 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700DW6","3","60","700","560","635","508","208","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":571,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700HD6","power":{"standby":{"kVA":700,"kW":560},"prime":{"kVA":635,"kW":508}},"freq":null,"specs":[],"line":"| | TJ700HD6 | 3 | 60 | 700 | 560 | 635 | 508 | 416 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700HD6","3","60","700","560","635","508","416","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":572,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700HD6","power":{"standby":{"kVA":700,"kW":560},"prime":{"kVA":635,"kW":508}},"freq":null,"specs":[],"line":"| | TJ700HD6 | 3 | 60 | 700 | 560 | 635 | 508 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700HD6","3","60","700","560","635","508","208","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":573,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700DW6","power":{"standby":{"kVA":700,"kW":560},"prime":{"kVA":636,"kW":509}},"freq":null,"specs":[],"line":"| | TJ700DW6 | 3 | 60 | 700 | 560 | 636 | 509 | 440 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700DW6","3","60","700","560","636","509","440","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":574,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700DW6","power":{"standby":{"kVA":700,"kW":560},"prime":{"kVA":636,"kW":509}},"freq":null,"specs":[],"line":"| | TJ700DW6 | 3 | 60 | 700 | 560 | 636 | 509 | 220 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700DW6","3","60","700","560","636","509","220","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":575,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700HD6","power":{"standby":{"kVA":702,"kW":561.6},"prime":{"kVA":636,"kW":509}},"freq":null,"specs":[],"line":"| | TJ700HD6 | 3 | 60 | 702 | 561.6 | 636 | 509 | 440 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700HD6","3","60","702","561.6","636","509","440","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":576,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700HD6","power":{"standby":{"kVA":702,"kW":561.6},"prime":{"kVA":636,"kW":509}},"freq":null,"specs":[],"line":"| | TJ700HD6 | 3 | 60 | 702 | 561.6 | 636 | 509 | 220 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700HD6","3","60","702","561.6","636","509","220","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":577,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700HD","power":{"standby":{"kVA":702,"kW":562},"prime":{"kVA":639,"kW":511}},"freq":null,"specs":[],"line":"| | TJ700HD | 3 | 50 | 702 | 562 | 639 | 511 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700HD","3","50","702","562","639","511","400","HYUNDAI"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":578,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700CM","power":{"standby":{"kVA":694,"kW":555.2},"prime":{"kVA":640,"kW":512}},"freq":null,"specs":[],"line":"| | TJ700CM | 3 | 50 | 694 | 555.2 | 640 | 512 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700CM","3","50","694","555.2","640","512","400","CUMMINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":579,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ700DW","power":{"standby":{"kVA":708,"kW":566},"prime":{"kVA":641,"kW":513}},"freq":null,"specs":[],"line":"| | TJ700DW | 3 | 50 | 708 | 566 | 641 | 513 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ700DW","3","50","708","566","641","513","400","DOOSAN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":580,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ710PE6","power":{"standby":{"kVA":706,"kW":565},"prime":{"kVA":642,"kW":513.6}},"freq":null,"specs":[],"line":"| | TJ710PE6 | 3 | 60 | 706 | 565 | 642 | 513.6 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ710PE6","3","60","706","565","642","513.6","380","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":581,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ710PE6","power":{"standby":{"kVA":709,"kW":567},"prime":{"kVA":646,"kW":517}},"freq":null,"specs":[],"line":"| | TJ710PE6 | 3 | 60 | 709 | 567 | 646 | 517 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ710PE6","3","60","709","567","646","517","416","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":582,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ710PE6","power":{"standby":{"kVA":709,"kW":567},"prime":{"kVA":646,"kW":517}},"freq":null,"specs":[],"line":"| | TJ710PE6 | 3 | 60 | 709 | 567 | 646 | 517 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ710PE6","3","60","709","567","646","517","208","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":583,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ710PE6","power":{"standby":{"kVA":710,"kW":568},"prime":{"kVA":646,"kW":517}},"freq":null,"specs":[],"line":"| | TJ710PE6 | 3 | 60 | 710 | 568 | 646 | 517 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ710PE6","3","60","710","568","646","517","480","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":584,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ710PE6","power":{"standby":{"kVA":710,"kW":568},"prime":{"kVA":646,"kW":517}},"freq":null,"specs":[],"line":"| | TJ710PE6 | 3 | 60 | 710 | 568 | 646 | 517 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ710PE6","3","60","710","568","646","517","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":585,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ710PE6","power":{"standby":{"kVA":710,"kW":568},"prime":{"kVA":646,"kW":517}},"freq":null,"specs":[],"line":"| | TJ710PE6 | 3 | 60 | 710 | 568 | 646 | 517 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ710PE6","3","60","710","568","646","517","220","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":586,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ715BD","power":{"standby":{"kVA":718,"kW":574.4},"prime":{"kVA":655,"kW":524}},"freq":null,"specs":[],"line":"| | TJ715BD | 3 | 50 | 718 | 574.4 | 655 | 524 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ715BD","3","50","718","574.4","655","524","400","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":587,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750PE6","power":{"standby":{"kVA":725,"kW":580},"prime":{"kVA":660,"kW":528}},"freq":null,"specs":[],"line":"| | TJ750PE6 | 3 | 60 | 725 | 580 | 660 | 528 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750PE6","3","60","725","580","660","528","208","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":588,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750PE6","power":{"standby":{"kVA":725,"kW":580},"prime":{"kVA":660,"kW":528}},"freq":null,"specs":[],"line":"| | TJ750PE6 | 3 | 60 | 725 | 580 | 660 | 528 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750PE6","3","60","725","580","660","528","416","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":589,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ730DW","power":{"standby":{"kVA":730,"kW":584},"prime":{"kVA":660,"kW":528}},"freq":null,"specs":[],"line":"| | TJ730DW | 3 | 50 | 730 | 584 | 660 | 528 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ730DW","3","50","730","584","660","528","400","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":590,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ730HD","power":{"standby":{"kVA":730,"kW":584},"prime":{"kVA":660,"kW":528}},"freq":null,"specs":[],"line":"| | TJ730HD | 3 | 50 | 730 | 584 | 660 | 528 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ730HD","3","50","730","584","660","528","400","HYUNDAI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":591,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ730BD","power":{"standby":{"kVA":737,"kW":589.6},"prime":{"kVA":667,"kW":533.6}},"freq":null,"specs":[],"line":"| | TJ730BD | 3 | 50 | 737 | 589.6 | 667 | 533.6 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ730BD","3","50","737","589.6","667","533.6","400","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":592,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ720PE","power":{"standby":{"kVA":715,"kW":572.1},"prime":{"kVA":668,"kW":534.2}},"freq":null,"specs":[],"line":"| | TJ720PE | 3 | 50 | 715 | 572.1 | 668 | 534.2 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ720PE","3","50","715","572.1","668","534.2","400","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":593,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750DW6","power":{"standby":{"kVA":744,"kW":595},"prime":{"kVA":679,"kW":543}},"freq":null,"specs":[],"line":"| | TJ750DW6 | 3 | 60 | 744 | 595 | 679 | 543 | 380 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750DW6","3","60","744","595","679","543","380","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":594,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750HD6","power":{"standby":{"kVA":748,"kW":598.4},"prime":{"kVA":679,"kW":543}},"freq":null,"specs":[],"line":"| | TJ750HD6 | 3 | 60 | 748 | 598.4 | 679 | 543 | 380 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750HD6","3","60","748","598.4","679","543","380","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":595,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750HD","power":{"standby":{"kVA":748,"kW":598.4},"prime":{"kVA":680,"kW":544}},"freq":null,"specs":[],"line":"| | TJ750HD | 3 | 50 | 748 | 598.4 | 680 | 544 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750HD","3","50","748","598.4","680","544","400","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":596,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750DW","power":{"standby":{"kVA":750,"kW":600},"prime":{"kVA":680,"kW":544}},"freq":null,"specs":[],"line":"| | TJ750DW | 3 | 50 | 750 | 600 | 680 | 544 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750DW","3","50","750","600","680","544","400","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":597,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750DW6","power":{"standby":{"kVA":750,"kW":600},"prime":{"kVA":682,"kW":545}},"freq":null,"specs":[],"line":"| | TJ750DW6 | 3 | 60 | 750 | 600 | 682 | 545 | 480 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750DW6","3","60","750","600","682","545","480","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":598,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750HD6","power":{"standby":{"kVA":750,"kW":600},"prime":{"kVA":682,"kW":545}},"freq":null,"specs":[],"line":"| | TJ750HD6 | 3 | 60 | 750 | 600 | 682 | 545 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750HD6","3","60","750","600","682","545","480","HYUNDAI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":599,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750BD6","power":{"standby":{"kVA":750,"kW":600},"prime":{"kVA":684,"kW":547}},"freq":null,"specs":[],"line":"| | TJ750BD6 | 3 | 60 | 750 | 600 | 684 | 547 | 480 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750BD6","3","60","750","600","684","547","480","BAUDOUIN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":600,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750CM6","power":{"standby":{"kVA":750,"kW":600},"prime":{"kVA":684,"kW":547.2}},"freq":null,"specs":[],"line":"| | TJ750CM6 | 3 | 60 | 750 | 600 | 684 | 547.2 | 480 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750CM6","3","60","750","600","684","547.2","480","CUMMINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":601,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750BD6","power":{"standby":{"kVA":757,"kW":605.6},"prime":{"kVA":684,"kW":547.2}},"freq":null,"specs":[],"line":"| | TJ750BD6 | 3 | 60 | 757 | 605.6 | 684 | 547.2 | 380 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750BD6","3","60","757","605.6","684","547.2","380","BAUDOUIN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":602,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750CM6","power":{"standby":{"kVA":754,"kW":603.2},"prime":{"kVA":685,"kW":548}},"freq":null,"specs":[],"line":"| | TJ750CM6 | 3 | 60 | 754 | 603.2 | 685 | 548 | 220 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750CM6","3","60","754","603.2","685","548","220","CUMMINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":603,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750DW6","power":{"standby":{"kVA":754,"kW":603},"prime":{"kVA":685,"kW":548}},"freq":null,"specs":[],"line":"| | TJ750DW6 | 3 | 60 | 754 | 603 | 685 | 548 | 440 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750DW6","3","60","754","603","685","548","440","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":604,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750DW6","power":{"standby":{"kVA":754,"kW":603},"prime":{"kVA":685,"kW":548}},"freq":null,"specs":[],"line":"| | TJ750DW6 | 3 | 60 | 754 | 603 | 685 | 548 | 220 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750DW6","3","60","754","603","685","548","220","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":605,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750DW6","power":{"standby":{"kVA":754,"kW":603},"prime":{"kVA":685,"kW":548}},"freq":null,"specs":[],"line":"| | TJ750DW6 | 3 | 60 | 754 | 603 | 685 | 548 | 208 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750DW6","3","60","754","603","685","548","208","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":606,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750DW6","power":{"standby":{"kVA":754,"kW":603},"prime":{"kVA":685,"kW":548}},"freq":null,"specs":[],"line":"| | TJ750DW6 | 3 | 60 | 754 | 603 | 685 | 548 | 416 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750DW6","3","60","754","603","685","548","416","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":607,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750HD6","power":{"standby":{"kVA":754,"kW":603},"prime":{"kVA":685,"kW":548}},"freq":null,"specs":[],"line":"| | TJ750HD6 | 3 | 60 | 754 | 603 | 685 | 548 | 416 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750HD6","3","60","754","603","685","548","416","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":608,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750HD6","power":{"standby":{"kVA":754,"kW":603},"prime":{"kVA":685,"kW":548}},"freq":null,"specs":[],"line":"| | TJ750HD6 | 3 | 60 | 754 | 603 | 685 | 548 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750HD6","3","60","754","603","685","548","208","HYUNDAI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":609,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750BD6","power":{"standby":{"kVA":755,"kW":604},"prime":{"kVA":685,"kW":548}},"freq":null,"specs":[],"line":"| | TJ750BD6 | 3 | 60 | 755 | 604 | 685 | 548 | 440 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750BD6","3","60","755","604","685","548","440","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":610,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750BD6","power":{"standby":{"kVA":755,"kW":604},"prime":{"kVA":685,"kW":548}},"freq":null,"specs":[],"line":"| | TJ750BD6 | 3 | 60 | 755 | 604 | 685 | 548 | 220 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750BD6","3","60","755","604","685","548","220","BAUDOUIN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":611,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750HD6","power":{"standby":{"kVA":755,"kW":604},"prime":{"kVA":685,"kW":548}},"freq":null,"specs":[],"line":"| | TJ750HD6 | 3 | 60 | 755 | 604 | 685 | 548 | 440 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750HD6","3","60","755","604","685","548","440","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":612,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750HD6","power":{"standby":{"kVA":755,"kW":604},"prime":{"kVA":685,"kW":548}},"freq":null,"specs":[],"line":"| | TJ750HD6 | 3 | 60 | 755 | 604 | 685 | 548 | 220 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750HD6","3","60","755","604","685","548","220","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":613,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750PE6","power":{"standby":{"kVA":755,"kW":604},"prime":{"kVA":685,"kW":548}},"freq":null,"specs":[],"line":"| | TJ750PE6 | 3 | 60 | 755 | 604 | 685 | 548 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750PE6","3","60","755","604","685","548","220","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":614,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750PE6","power":{"standby":{"kVA":755,"kW":604},"prime":{"kVA":685,"kW":548}},"freq":null,"specs":[],"line":"| | TJ750PE6 | 3 | 60 | 755 | 604 | 685 | 548 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750PE6","3","60","755","604","685","548","440","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":615,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750BD6","power":{"standby":{"kVA":725,"kW":580},"prime":{"kVA":687,"kW":549.6}},"freq":null,"specs":[],"line":"| | TJ750BD6 | 3 | 60 | 725 | 580 | 687 | 549.6 | 416 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750BD6","3","60","725","580","687","549.6","416","BAUDOUIN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":616,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750CM6","power":{"standby":{"kVA":753,"kW":602.4},"prime":{"kVA":687,"kW":549.6}},"freq":null,"specs":[],"line":"| | TJ750CM6 | 3 | 60 | 753 | 602.4 | 687 | 549.6 | 208 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750CM6","3","60","753","602.4","687","549.6","208","CUMMINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":617,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750BD6","power":{"standby":{"kVA":760,"kW":608},"prime":{"kVA":687,"kW":549.6}},"freq":null,"specs":[],"line":"| | TJ750BD6 | 3 | 60 | 760 | 608 | 687 | 549.6 | 208 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750BD6","3","60","760","608","687","549.6","208","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":618,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750PE6","power":{"standby":{"kVA":755,"kW":604},"prime":{"kVA":688,"kW":550}},"freq":null,"specs":[],"line":"| | TJ750PE6 | 3 | 60 | 755 | 604 | 688 | 550 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750PE6","3","60","755","604","688","550","380","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":619,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750PE6","power":{"standby":{"kVA":750,"kW":600},"prime":{"kVA":690,"kW":552}},"freq":null,"specs":[],"line":"| | TJ750PE6 | 3 | 60 | 750 | 600 | 690 | 552 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750PE6","3","60","750","600","690","552","480","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":620,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750BD","power":{"standby":{"kVA":758,"kW":606.4},"prime":{"kVA":690,"kW":552}},"freq":null,"specs":[],"line":"| | TJ750BD | 3 | 50 | 758 | 606.4 | 690 | 552 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750BD","3","50","758","606.4","690","552","400","BAUDOUIN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":621,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ750CM6","power":{"standby":{"kVA":758,"kW":606.4},"prime":{"kVA":690,"kW":552}},"freq":null,"specs":[],"line":"| | TJ750CM6 | 3 | 60 | 758 | 606.4 | 690 | 552 | 380 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ750CM6","3","60","758","606.4","690","552","380","CUMMINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":622,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ770PE6","power":{"standby":{"kVA":772,"kW":617},"prime":{"kVA":702,"kW":562}},"freq":null,"specs":[],"line":"| | TJ770PE6 | 3 | 60 | 772 | 617 | 702 | 562 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ770PE6","3","60","772","617","702","562","208","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":623,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ770PE6","power":{"standby":{"kVA":784,"kW":627},"prime":{"kVA":702,"kW":562}},"freq":null,"specs":[],"line":"| | TJ770PE6 | 3 | 60 | 784 | 627 | 702 | 562 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ770PE6","3","60","784","627","702","562","416","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":624,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ770PE6","power":{"standby":{"kVA":773,"kW":618},"prime":{"kVA":703,"kW":562}},"freq":null,"specs":[],"line":"| | TJ770PE6 | 3 | 60 | 773 | 618 | 703 | 562 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ770PE6","3","60","773","618","703","562","480","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":625,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ770PE6","power":{"standby":{"kVA":784,"kW":627},"prime":{"kVA":704,"kW":563}},"freq":null,"specs":[],"line":"| | TJ770PE6 | 3 | 60 | 784 | 627 | 704 | 563 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ770PE6","3","60","784","627","704","563","220","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":626,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ770PE6","power":{"standby":{"kVA":784,"kW":627},"prime":{"kVA":704,"kW":563}},"freq":null,"specs":[],"line":"| | TJ770PE6 | 3 | 60 | 784 | 627 | 704 | 563 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ770PE6","3","60","784","627","704","563","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":627,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ770PE6","power":{"standby":{"kVA":784,"kW":627},"prime":{"kVA":708,"kW":566}},"freq":null,"specs":[],"line":"| | TJ770PE6 | 3 | 60 | 784 | 627 | 708 | 566 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ770PE6","3","60","784","627","708","566","380","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":628,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ800PE","power":{"standby":{"kVA":805,"kW":644},"prime":{"kVA":730,"kW":584}},"freq":null,"specs":[],"line":"| | TJ800PE | 3 | 50 | 805 | 644 | 730 | 584 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ800PE","3","50","805","644","730","584","380","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":629,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ800PE","power":{"standby":{"kVA":805,"kW":644},"prime":{"kVA":730,"kW":584}},"freq":null,"specs":[],"line":"| | TJ800PE | 3 | 50 | 805 | 644 | 730 | 584 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ800PE","3","50","805","644","730","584","400","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":630,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ800PE","power":{"standby":{"kVA":805,"kW":644},"prime":{"kVA":730,"kW":584}},"freq":null,"specs":[],"line":"| | TJ800PE | 3 | 50 | 805 | 644 | 730 | 584 | 415 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ800PE","3","50","805","644","730","584","415","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":631,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ800PE","power":{"standby":{"kVA":805,"kW":644},"prime":{"kVA":730,"kW":584}},"freq":null,"specs":[],"line":"| | TJ800PE | 3 | 50 | 805 | 644 | 730 | 584 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ800PE","3","50","805","644","730","584","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":632,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ820PE6","power":{"standby":{"kVA":820,"kW":656},"prime":{"kVA":749,"kW":599}},"freq":null,"specs":[],"line":"| | TJ820PE6 | 3 | 60 | 820 | 656 | 749 | 599 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ820PE6","3","60","820","656","749","599","380","PERKINS"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":633,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ830HD","power":{"standby":{"kVA":818,"kW":654},"prime":{"kVA":750,"kW":600}},"freq":null,"specs":[],"line":"| | TJ830HD | 3 | 50 | 818 | 654 | 750 | 600 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ830HD","3","50","818","654","750","600","400","HYUNDAI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":634,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ825BD","power":{"standby":{"kVA":820,"kW":656},"prime":{"kVA":750,"kW":600}},"freq":null,"specs":[],"line":"| | TJ825BD | 3 | 50 | 820 | 656 | 750 | 600 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ825BD","3","50","820","656","750","600","400","BAUDOUIN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":635,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ850HD","power":{"standby":{"kVA":825,"kW":660},"prime":{"kVA":750,"kW":600}},"freq":null,"specs":[],"line":"| | TJ850HD | 3 | 50 | 825 | 660 | 750 | 600 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ850HD","3","50","825","660","750","600","400","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":636,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ820PE6","power":{"standby":{"kVA":825,"kW":660},"prime":{"kVA":750,"kW":600}},"freq":null,"specs":[],"line":"| | TJ820PE6 | 3 | 60 | 825 | 660 | 750 | 600 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ820PE6","3","60","825","660","750","600","480","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":637,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ835BD6","power":{"standby":{"kVA":825,"kW":660},"prime":{"kVA":750,"kW":600}},"freq":null,"specs":[],"line":"| | TJ835BD6 | 3 | 60 | 825 | 660 | 750 | 600 | 480 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ835BD6","3","60","825","660","750","600","480","BAUDOUIN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":638,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ830DW","power":{"standby":{"kVA":830,"kW":664},"prime":{"kVA":750,"kW":600}},"freq":null,"specs":[],"line":"| | TJ830DW | 3 | 50 | 830 | 664 | 750 | 600 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ830DW","3","50","830","664","750","600","400","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":639,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ850DW","power":{"standby":{"kVA":850,"kW":680},"prime":{"kVA":750,"kW":600}},"freq":null,"specs":[],"line":"| | TJ850DW | 3 | 50 | 850 | 680 | 750 | 600 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ850DW","3","50","850","680","750","600","400","DOOSAN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":640,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ820PE6","power":{"standby":{"kVA":822,"kW":658},"prime":{"kVA":753,"kW":602}},"freq":null,"specs":[],"line":"| | TJ820PE6 | 3 | 60 | 822 | 658 | 753 | 602 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ820PE6","3","60","822","658","753","602","416","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":641,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ820PE6","power":{"standby":{"kVA":822,"kW":658},"prime":{"kVA":753,"kW":602}},"freq":null,"specs":[],"line":"| | TJ820PE6 | 3 | 60 | 822 | 658 | 753 | 602 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ820PE6","3","60","822","658","753","602","208","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":642,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ835BD6","power":{"standby":{"kVA":834,"kW":667.2},"prime":{"kVA":754,"kW":603.2}},"freq":null,"specs":[],"line":"| | TJ835BD6 | 3 | 60 | 834 | 667.2 | 754 | 603.2 | 208 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ835BD6","3","60","834","667.2","754","603.2","208","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":643,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ835BD6","power":{"standby":{"kVA":834,"kW":667.2},"prime":{"kVA":754,"kW":603.2}},"freq":null,"specs":[],"line":"| | TJ835BD6 | 3 | 60 | 834 | 667.2 | 754 | 603.2 | 416 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ835BD6","3","60","834","667.2","754","603.2","416","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":644,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ820PE6","power":{"standby":{"kVA":830,"kW":664},"prime":{"kVA":755,"kW":604}},"freq":null,"specs":[],"line":"| | TJ820PE6 | 3 | 60 | 830 | 664 | 755 | 604 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ820PE6","3","60","830","664","755","604","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":645,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ820PE6","power":{"standby":{"kVA":830,"kW":664},"prime":{"kVA":755,"kW":604}},"freq":null,"specs":[],"line":"| | TJ820PE6 | 3 | 60 | 830 | 664 | 755 | 604 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ820PE6","3","60","830","664","755","604","220","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":646,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ835BD6","power":{"standby":{"kVA":830,"kW":664},"prime":{"kVA":755,"kW":604}},"freq":null,"specs":[],"line":"| | TJ835BD6 | 3 | 60 | 830 | 664 | 755 | 604 | 440 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ835BD6","3","60","830","664","755","604","440","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":647,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ835BD6","power":{"standby":{"kVA":830,"kW":664},"prime":{"kVA":755,"kW":604}},"freq":null,"specs":[],"line":"| | TJ835BD6 | 3 | 60 | 830 | 664 | 755 | 604 | 220 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ835BD6","3","60","830","664","755","604","220","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":648,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ840PE","power":{"standby":{"kVA":841,"kW":672},"prime":{"kVA":763,"kW":610}},"freq":null,"specs":[],"line":"| | TJ840PE | 3 | 50 | 841 | 672 | 763 | 610 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ840PE","3","50","841","672","763","610","400","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":649,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ835BD6","power":{"standby":{"kVA":843,"kW":674.4},"prime":{"kVA":763,"kW":610.4}},"freq":null,"specs":[],"line":"| | TJ835BD6 | 3 | 60 | 843 | 674.4 | 763 | 610.4 | 380 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ835BD6","3","60","843","674.4","763","610.4","380","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":650,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ850PE","power":{"standby":{"kVA":855,"kW":684},"prime":{"kVA":776,"kW":620.5}},"freq":null,"specs":[],"line":"| | TJ850PE | 3 | 50 | 855 | 684 | 776 | 620.5 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ850PE","3","50","855","684","776","620.5","400","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":651,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ850BD","power":{"standby":{"kVA":848,"kW":678},"prime":{"kVA":779,"kW":623}},"freq":null,"specs":[],"line":"| | TJ850BD | 3 | 50 | 848 | 678 | 779 | 623 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ850BD","3","50","848","678","779","623","400","BAUDOUIN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":652,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ875DW6","power":{"standby":{"kVA":870,"kW":696},"prime":{"kVA":789,"kW":631}},"freq":null,"specs":[],"line":"| | TJ875DW6 | 3 | 60 | 870 | 696 | 789 | 631 | 380 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ875DW6","3","60","870","696","789","631","380","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":653,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ875HD6","power":{"standby":{"kVA":870,"kW":696},"prime":{"kVA":789,"kW":631}},"freq":null,"specs":[],"line":"| | TJ875HD6 | 3 | 60 | 870 | 696 | 789 | 631 | 380 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ875HD6","3","60","870","696","789","631","380","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":654,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ875DW6","power":{"standby":{"kVA":875,"kW":700},"prime":{"kVA":793,"kW":634}},"freq":null,"specs":[],"line":"| | TJ875DW6 | 3 | 60 | 875 | 700 | 793 | 634 | 416 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ875DW6","3","60","875","700","793","634","416","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":655,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ875DW6","power":{"standby":{"kVA":875,"kW":700},"prime":{"kVA":793,"kW":634}},"freq":null,"specs":[],"line":"| | TJ875DW6 | 3 | 60 | 875 | 700 | 793 | 634 | 208 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ875DW6","3","60","875","700","793","634","208","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":656,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ875HD6","power":{"standby":{"kVA":875,"kW":700},"prime":{"kVA":793,"kW":634}},"freq":null,"specs":[],"line":"| | TJ875HD6 | 3 | 60 | 875 | 700 | 793 | 634 | 416 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ875HD6","3","60","875","700","793","634","416","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":657,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ875HD6","power":{"standby":{"kVA":875,"kW":700},"prime":{"kVA":793,"kW":634}},"freq":null,"specs":[],"line":"| | TJ875HD6 | 3 | 60 | 875 | 700 | 793 | 634 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ875HD6","3","60","875","700","793","634","208","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":658,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ890PE","power":{"standby":{"kVA":886,"kW":708},"prime":{"kVA":794,"kW":635}},"freq":null,"specs":[],"line":"| | TJ890PE | 3 | 50 | 886 | 708 | 794 | 635 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ890PE","3","50","886","708","794","635","400","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":659,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ875DW6","power":{"standby":{"kVA":876,"kW":701},"prime":{"kVA":795,"kW":636}},"freq":null,"specs":[],"line":"| | TJ875DW6 | 3 | 60 | 876 | 701 | 795 | 636 | 440 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ875DW6","3","60","876","701","795","636","440","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":660,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ875DW6","power":{"standby":{"kVA":876,"kW":701},"prime":{"kVA":795,"kW":636}},"freq":null,"specs":[],"line":"| | TJ875DW6 | 3 | 60 | 876 | 701 | 795 | 636 | 220 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ875DW6","3","60","876","701","795","636","220","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":661,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ875HD6","power":{"standby":{"kVA":877,"kW":701.6},"prime":{"kVA":795,"kW":636}},"freq":null,"specs":[],"line":"| | TJ875HD6 | 3 | 60 | 877 | 701.6 | 795 | 636 | 440 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ875HD6","3","60","877","701.6","795","636","440","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":662,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ875HD6","power":{"standby":{"kVA":877,"kW":701.6},"prime":{"kVA":795,"kW":636}},"freq":null,"specs":[],"line":"| | TJ875HD6 | 3 | 60 | 877 | 701.6 | 795 | 636 | 220 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ875HD6","3","60","877","701.6","795","636","220","HYUNDAI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":663,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ880BD6","power":{"standby":{"kVA":884,"kW":707.2},"prime":{"kVA":799,"kW":639.2}},"freq":null,"specs":[],"line":"| | TJ880BD6 | 3 | 60 | 884 | 707.2 | 799 | 639.2 | 480 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ880BD6","3","60","884","707.2","799","639.2","480","BAUDOUIN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":664,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ875DW6","power":{"standby":{"kVA":882,"kW":705},"prime":{"kVA":800,"kW":640}},"freq":null,"specs":[],"line":"| | TJ875DW6 | 3 | 60 | 882 | 705 | 800 | 640 | 480 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ875DW6","3","60","882","705","800","640","480","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":665,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ875HD6","power":{"standby":{"kVA":883,"kW":706.4},"prime":{"kVA":800,"kW":640}},"freq":null,"specs":[],"line":"| | TJ875HD6 | 3 | 60 | 883 | 706.4 | 800 | 640 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ875HD6","3","60","883","706.4","800","640","480","HYUNDAI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":666,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ880BD6","power":{"standby":{"kVA":885,"kW":708},"prime":{"kVA":802,"kW":641.6}},"freq":null,"specs":[],"line":"| | TJ880BD6 | 3 | 60 | 885 | 708 | 802 | 641.6 | 380 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ880BD6","3","60","885","708","802","641.6","380","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":667,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ880BD6","power":{"standby":{"kVA":888,"kW":710.4},"prime":{"kVA":803,"kW":642.4}},"freq":null,"specs":[],"line":"| | TJ880BD6 | 3 | 60 | 888 | 710.4 | 803 | 642.4 | 208 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ880BD6","3","60","888","710.4","803","642.4","208","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":668,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ880BD6","power":{"standby":{"kVA":888,"kW":710.4},"prime":{"kVA":803,"kW":642.4}},"freq":null,"specs":[],"line":"| | TJ880BD6 | 3 | 60 | 888 | 710.4 | 803 | 642.4 | 416 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ880BD6","3","60","888","710.4","803","642.4","416","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":669,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ880BD6","power":{"standby":{"kVA":890,"kW":712},"prime":{"kVA":805,"kW":644}},"freq":null,"specs":[],"line":"| | TJ880BD6 | 3 | 60 | 890 | 712 | 805 | 644 | 440 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ880BD6","3","60","890","712","805","644","440","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":670,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ880BD6","power":{"standby":{"kVA":890,"kW":712},"prime":{"kVA":805,"kW":644}},"freq":null,"specs":[],"line":"| | TJ880BD6 | 3 | 60 | 890 | 712 | 805 | 644 | 220 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ880BD6","3","60","890","712","805","644","220","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":671,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ900PE","power":{"standby":{"kVA":902,"kW":721},"prime":{"kVA":807,"kW":645}},"freq":null,"specs":[],"line":"| | TJ900PE | 3 | 50 | 902 | 721 | 807 | 645 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ900PE","3","50","902","721","807","645","400","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":672,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ925PE6","power":{"standby":{"kVA":895,"kW":716},"prime":{"kVA":815,"kW":652}},"freq":null,"specs":[],"line":"| | TJ925PE6 | 3 | 60 | 895 | 716 | 815 | 652 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ925PE6","3","60","895","716","815","652","380","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":673,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ900DW","power":{"standby":{"kVA":917,"kW":733},"prime":{"kVA":817,"kW":653}},"freq":null,"specs":[],"line":"| | TJ900DW | 3 | 50 | 917 | 733 | 817 | 653 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ900DW","3","50","917","733","817","653","400","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":674,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ900HD","power":{"standby":{"kVA":917,"kW":733},"prime":{"kVA":817,"kW":653}},"freq":null,"specs":[],"line":"| | TJ900HD | 3 | 50 | 917 | 733 | 817 | 653 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ900HD","3","50","917","733","817","653","400","HYUNDAI"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":675,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ880CM","power":{"standby":{"kVA":888,"kW":710.4},"prime":{"kVA":818,"kW":654.4}},"freq":null,"specs":[],"line":"| | TJ880CM | 3 | 50 | 888 | 710.4 | 818 | 654.4 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ880CM","3","50","888","710.4","818","654.4","400","CUMMINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":676,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ910BD","power":{"standby":{"kVA":910,"kW":728},"prime":{"kVA":820,"kW":656}},"freq":null,"specs":[],"line":"| | TJ910BD | 3 | 50 | 910 | 728 | 820 | 656 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ910BD","3","50","910","728","820","656","400","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":677,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ910PE6","power":{"standby":{"kVA":910,"kW":728},"prime":{"kVA":825,"kW":660}},"freq":null,"specs":[],"line":"| | TJ910PE6 | 3 | 60 | 910 | 728 | 825 | 660 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ910PE6","3","60","910","728","825","660","480","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":678,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ900BD","power":{"standby":{"kVA":917,"kW":734},"prime":{"kVA":835,"kW":668}},"freq":null,"specs":[],"line":"| | TJ900BD | 3 | 50 | 917 | 734 | 835 | 668 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ900BD","3","50","917","734","835","668","400","BAUDOUIN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":679,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ930DW6","power":{"standby":{"kVA":923,"kW":738},"prime":{"kVA":840,"kW":672}},"freq":null,"specs":[],"line":"| | TJ930DW6 | 3 | 60 | 923 | 738 | 840 | 672 | 380 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ930DW6","3","60","923","738","840","672","380","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":680,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ930HD6","power":{"standby":{"kVA":926,"kW":740.8},"prime":{"kVA":840,"kW":672}},"freq":null,"specs":[],"line":"| | TJ930HD6 | 3 | 60 | 926 | 740.8 | 840 | 672 | 380 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ930HD6","3","60","926","740.8","840","672","380","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":681,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ925PE6","power":{"standby":{"kVA":924,"kW":739.2},"prime":{"kVA":841,"kW":673}},"freq":null,"specs":[],"line":"| | TJ925PE6 | 3 | 60 | 924 | 739.2 | 841 | 673 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ925PE6","3","60","924","739.2","841","673","480","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":682,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ925PE6","power":{"standby":{"kVA":926,"kW":740.8},"prime":{"kVA":843,"kW":674}},"freq":null,"specs":[],"line":"| | TJ925PE6 | 3 | 60 | 926 | 740.8 | 843 | 674 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ925PE6","3","60","926","740.8","843","674","208","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":683,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ925PE6","power":{"standby":{"kVA":926,"kW":740.8},"prime":{"kVA":843,"kW":674}},"freq":null,"specs":[],"line":"| | TJ925PE6 | 3 | 60 | 926 | 740.8 | 843 | 674 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ925PE6","3","60","926","740.8","843","674","416","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":684,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ925PE6","power":{"standby":{"kVA":928,"kW":742.4},"prime":{"kVA":845,"kW":676}},"freq":null,"specs":[],"line":"| | TJ925PE6 | 3 | 60 | 928 | 742.4 | 845 | 676 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ925PE6","3","60","928","742.4","845","676","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":685,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ925PE6","power":{"standby":{"kVA":928,"kW":742.4},"prime":{"kVA":845,"kW":676}},"freq":null,"specs":[],"line":"| | TJ925PE6 | 3 | 60 | 928 | 742.4 | 845 | 676 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ925PE6","3","60","928","742.4","845","676","220","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":686,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ930DW6","power":{"standby":{"kVA":927,"kW":742},"prime":{"kVA":846,"kW":677}},"freq":null,"specs":[],"line":"| | TJ930DW6 | 3 | 60 | 927 | 742 | 846 | 677 | 416 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ930DW6","3","60","927","742","846","677","416","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":687,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ930DW6","power":{"standby":{"kVA":927,"kW":742},"prime":{"kVA":846,"kW":677}},"freq":null,"specs":[],"line":"| | TJ930DW6 | 3 | 60 | 927 | 742 | 846 | 677 | 208 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ930DW6","3","60","927","742","846","677","208","DOOSAN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":688,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ930BD","power":{"standby":{"kVA":928,"kW":742},"prime":{"kVA":846,"kW":677}},"freq":null,"specs":[],"line":"| | TJ930BD | 3 | 50 | 928 | 742 | 846 | 677 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ930BD","3","50","928","742","846","677","400","BAUDOUIN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":689,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ930DW6","power":{"standby":{"kVA":931,"kW":745},"prime":{"kVA":846,"kW":677}},"freq":null,"specs":[],"line":"| | TJ930DW6 | 3 | 60 | 931 | 745 | 846 | 677 | 480 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ930DW6","3","60","931","745","846","677","480","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":690,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ930HD6","power":{"standby":{"kVA":931,"kW":745},"prime":{"kVA":846,"kW":677}},"freq":null,"specs":[],"line":"| | TJ930HD6 | 3 | 60 | 931 | 745 | 846 | 677 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ930HD6","3","60","931","745","846","677","480","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":691,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ930HD6","power":{"standby":{"kVA":932,"kW":745.6},"prime":{"kVA":846,"kW":677}},"freq":null,"specs":[],"line":"| | TJ930HD6 | 3 | 60 | 932 | 745.6 | 846 | 677 | 416 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ930HD6","3","60","932","745.6","846","677","416","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":692,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ930HD6","power":{"standby":{"kVA":932,"kW":745.6},"prime":{"kVA":846,"kW":677}},"freq":null,"specs":[],"line":"| | TJ930HD6 | 3 | 60 | 932 | 745.6 | 846 | 677 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ930HD6","3","60","932","745.6","846","677","208","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":693,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ930DW6","power":{"standby":{"kVA":929,"kW":743},"prime":{"kVA":848,"kW":678}},"freq":null,"specs":[],"line":"| | TJ930DW6 | 3 | 60 | 929 | 743 | 848 | 678 | 440 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ930DW6","3","60","929","743","848","678","440","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":694,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ930DW6","power":{"standby":{"kVA":929,"kW":743},"prime":{"kVA":848,"kW":678}},"freq":null,"specs":[],"line":"| | TJ930DW6 | 3 | 60 | 929 | 743 | 848 | 678 | 220 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ930DW6","3","60","929","743","848","678","220","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":695,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ930HD6","power":{"standby":{"kVA":935,"kW":748},"prime":{"kVA":848,"kW":678}},"freq":null,"specs":[],"line":"| | TJ930HD6 | 3 | 60 | 935 | 748 | 848 | 678 | 440 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ930HD6","3","60","935","748","848","678","440","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":696,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ930HD6","power":{"standby":{"kVA":935,"kW":748},"prime":{"kVA":848,"kW":678}},"freq":null,"specs":[],"line":"| | TJ930HD6 | 3 | 60 | 935 | 748 | 848 | 678 | 220 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ930HD6","3","60","935","748","848","678","220","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":697,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940DW6","power":{"standby":{"kVA":934,"kW":747},"prime":{"kVA":852,"kW":682}},"freq":null,"specs":[],"line":"| | TJ940DW6 | 3 | 60 | 934 | 747 | 852 | 682 | 380 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940DW6","3","60","934","747","852","682","380","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":698,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940HD6","power":{"standby":{"kVA":938,"kW":750.4},"prime":{"kVA":852,"kW":682}},"freq":null,"specs":[],"line":"| | TJ940HD6 | 3 | 60 | 938 | 750.4 | 852 | 682 | 380 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940HD6","3","60","938","750.4","852","682","380","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":699,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ950PE6","power":{"standby":{"kVA":944,"kW":755.2},"prime":{"kVA":852,"kW":682}},"freq":null,"specs":[],"line":"| | TJ950PE6 | 3 | 60 | 944 | 755.2 | 852 | 682 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ950PE6","3","60","944","755.2","852","682","380","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":700,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940PE6","power":{"standby":{"kVA":937,"kW":749.6},"prime":{"kVA":853,"kW":682}},"freq":null,"specs":[],"line":"| | TJ940PE6 | 3 | 60 | 937 | 749.6 | 853 | 682 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940PE6","3","60","937","749.6","853","682","380","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":701,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940DW6","power":{"standby":{"kVA":937,"kW":749},"prime":{"kVA":854,"kW":683}},"freq":null,"specs":[],"line":"| | TJ940DW6 | 3 | 60 | 937 | 749 | 854 | 683 | 416 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940DW6","3","60","937","749","854","683","416","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":702,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940DW6","power":{"standby":{"kVA":937,"kW":749},"prime":{"kVA":854,"kW":683}},"freq":null,"specs":[],"line":"| | TJ940DW6 | 3 | 60 | 937 | 749 | 854 | 683 | 208 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940DW6","3","60","937","749","854","683","208","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":703,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940HD6","power":{"standby":{"kVA":941,"kW":752.8},"prime":{"kVA":854,"kW":683}},"freq":null,"specs":[],"line":"| | TJ940HD6 | 3 | 60 | 941 | 752.8 | 854 | 683 | 416 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940HD6","3","60","941","752.8","854","683","416","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":704,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940HD6","power":{"standby":{"kVA":941,"kW":752.8},"prime":{"kVA":854,"kW":683}},"freq":null,"specs":[],"line":"| | TJ940HD6 | 3 | 60 | 941 | 752.8 | 854 | 683 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940HD6","3","60","941","752.8","854","683","208","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":705,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ950PE6","power":{"standby":{"kVA":947,"kW":757.6},"prime":{"kVA":854,"kW":683}},"freq":null,"specs":[],"line":"| | TJ950PE6 | 3 | 60 | 947 | 757.6 | 854 | 683 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ950PE6","3","60","947","757.6","854","683","416","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":706,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ950PE6","power":{"standby":{"kVA":947,"kW":757.6},"prime":{"kVA":854,"kW":683}},"freq":null,"specs":[],"line":"| | TJ950PE6 | 3 | 60 | 947 | 757.6 | 854 | 683 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ950PE6","3","60","947","757.6","854","683","208","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":707,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940DW6","power":{"standby":{"kVA":940,"kW":752},"prime":{"kVA":855,"kW":684}},"freq":null,"specs":[],"line":"| | TJ940DW6 | 3 | 60 | 940 | 752 | 855 | 684 | 480 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940DW6","3","60","940","752","855","684","480","DOOSAN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":708,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940PE6","power":{"standby":{"kVA":940,"kW":752},"prime":{"kVA":855,"kW":684}},"freq":null,"specs":[],"line":"| | TJ940PE6 | 3 | 60 | 940 | 752 | 855 | 684 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940PE6","3","60","940","752","855","684","208","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":709,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940PE6","power":{"standby":{"kVA":940,"kW":752},"prime":{"kVA":855,"kW":684}},"freq":null,"specs":[],"line":"| | TJ940PE6 | 3 | 60 | 940 | 752 | 855 | 684 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940PE6","3","60","940","752","855","684","416","PERKINS"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":710,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940HD6","power":{"standby":{"kVA":945,"kW":756},"prime":{"kVA":855,"kW":684}},"freq":null,"specs":[],"line":"| | TJ940HD6 | 3 | 60 | 945 | 756 | 855 | 684 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940HD6","3","60","945","756","855","684","480","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":711,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ950PE6","power":{"standby":{"kVA":951,"kW":760.8},"prime":{"kVA":855,"kW":684}},"freq":null,"specs":[],"line":"| | TJ950PE6 | 3 | 60 | 951 | 760.8 | 855 | 684 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ950PE6","3","60","951","760.8","855","684","480","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":712,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940DW6","power":{"standby":{"kVA":939,"kW":751},"prime":{"kVA":856,"kW":685}},"freq":null,"specs":[],"line":"| | TJ940DW6 | 3 | 60 | 939 | 751 | 856 | 685 | 440 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940DW6","3","60","939","751","856","685","440","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":713,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940DW6","power":{"standby":{"kVA":939,"kW":751},"prime":{"kVA":856,"kW":685}},"freq":null,"specs":[],"line":"| | TJ940DW6 | 3 | 60 | 939 | 751 | 856 | 685 | 220 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940DW6","3","60","939","751","856","685","220","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":714,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940HD6","power":{"standby":{"kVA":943,"kW":754.4},"prime":{"kVA":856,"kW":685}},"freq":null,"specs":[],"line":"| | TJ940HD6 | 3 | 60 | 943 | 754.4 | 856 | 685 | 440 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940HD6","3","60","943","754.4","856","685","440","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":715,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940HD6","power":{"standby":{"kVA":943,"kW":754.4},"prime":{"kVA":856,"kW":685}},"freq":null,"specs":[],"line":"| | TJ940HD6 | 3 | 60 | 943 | 754.4 | 856 | 685 | 220 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940HD6","3","60","943","754.4","856","685","220","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":716,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ950PE6","power":{"standby":{"kVA":949,"kW":759.2},"prime":{"kVA":856,"kW":685}},"freq":null,"specs":[],"line":"| | TJ950PE6 | 3 | 60 | 949 | 759.2 | 856 | 685 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ950PE6","3","60","949","759.2","856","685","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":717,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ950PE6","power":{"standby":{"kVA":949,"kW":759.2},"prime":{"kVA":856,"kW":685}},"freq":null,"specs":[],"line":"| | TJ950PE6 | 3 | 60 | 949 | 759.2 | 856 | 685 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ950PE6","3","60","949","759.2","856","685","220","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":718,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940PE6","power":{"standby":{"kVA":942,"kW":753.6},"prime":{"kVA":857,"kW":686}},"freq":null,"specs":[],"line":"| | TJ940PE6 | 3 | 60 | 942 | 753.6 | 857 | 686 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940PE6","3","60","942","753.6","857","686","220","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":719,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940PE6","power":{"standby":{"kVA":942,"kW":753.6},"prime":{"kVA":857,"kW":686}},"freq":null,"specs":[],"line":"| | TJ940PE6 | 3 | 60 | 942 | 753.6 | 857 | 686 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940PE6","3","60","942","753.6","857","686","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":720,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ940PE6","power":{"standby":{"kVA":944,"kW":755.2},"prime":{"kVA":857,"kW":686}},"freq":null,"specs":[],"line":"| | TJ940PE6 | 3 | 60 | 944 | 755.2 | 857 | 686 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ940PE6","3","60","944","755.2","857","686","480","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":721,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000PE6","power":{"standby":{"kVA":999,"kW":799.2},"prime":{"kVA":904,"kW":723}},"freq":null,"specs":[],"line":"| | TJ1000PE6 | 3 | 60 | 999 | 799.2 | 904 | 723 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000PE6","3","60","999","799.2","904","723","380","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":722,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000PE6","power":{"standby":{"kVA":1002,"kW":801.6},"prime":{"kVA":907,"kW":725.6}},"freq":null,"specs":[],"line":"| | TJ1000PE6 | 3 | 60 | 1002 | 801.6 | 907 | 725.6 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000PE6","3","60","1002","801.6","907","725.6","416","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":723,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000PE6","power":{"standby":{"kVA":1002,"kW":801.6},"prime":{"kVA":907,"kW":725.6}},"freq":null,"specs":[],"line":"| | TJ1000PE6 | 3 | 60 | 1002 | 801.6 | 907 | 725.6 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000PE6","3","60","1002","801.6","907","725.6","208","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":724,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000BD6","power":{"standby":{"kVA":1003,"kW":802.4},"prime":{"kVA":909,"kW":727.2}},"freq":null,"specs":[],"line":"| | TJ1000BD6 | 3 | 60 | 1003 | 802.4 | 909 | 727.2 | 440 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000BD6","3","60","1003","802.4","909","727.2","440","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":725,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000BD6","power":{"standby":{"kVA":1003,"kW":802.4},"prime":{"kVA":909,"kW":727.2}},"freq":null,"specs":[],"line":"| | TJ1000BD6 | 3 | 60 | 1003 | 802.4 | 909 | 727.2 | 220 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000BD6","3","60","1003","802.4","909","727.2","220","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":726,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000PE6","power":{"standby":{"kVA":1005,"kW":804},"prime":{"kVA":909,"kW":727}},"freq":null,"specs":[],"line":"| | TJ1000PE6 | 3 | 60 | 1005 | 804 | 909 | 727 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000PE6","3","60","1005","804","909","727","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":727,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000PE6","power":{"standby":{"kVA":1005,"kW":804},"prime":{"kVA":909,"kW":727}},"freq":null,"specs":[],"line":"| | TJ1000PE6 | 3 | 60 | 1005 | 804 | 909 | 727 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000PE6","3","60","1005","804","909","727","220","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":728,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000DW6","power":{"standby":{"kVA":1000,"kW":800},"prime":{"kVA":910,"kW":728}},"freq":null,"specs":[],"line":"| | TJ1000DW6 | 3 | 60 | 1000 | 800 | 910 | 728 | 440 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000DW6","3","60","1000","800","910","728","440","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":729,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000DW6","power":{"standby":{"kVA":1000,"kW":800},"prime":{"kVA":910,"kW":728}},"freq":null,"specs":[],"line":"| | TJ1000DW6 | 3 | 60 | 1000 | 800 | 910 | 728 | 220 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000DW6","3","60","1000","800","910","728","220","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":730,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000HD6","power":{"standby":{"kVA":1001,"kW":800.8},"prime":{"kVA":910,"kW":728}},"freq":null,"specs":[],"line":"| | TJ1000HD6 | 3 | 60 | 1001 | 800.8 | 910 | 728 | 440 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000HD6","3","60","1001","800.8","910","728","440","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":731,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000HD6","power":{"standby":{"kVA":1001,"kW":800.8},"prime":{"kVA":910,"kW":728}},"freq":null,"specs":[],"line":"| | TJ1000HD6 | 3 | 60 | 1001 | 800.8 | 910 | 728 | 220 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000HD6","3","60","1001","800.8","910","728","220","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":732,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000DW6","power":{"standby":{"kVA":1000,"kW":800},"prime":{"kVA":911,"kW":729}},"freq":null,"specs":[],"line":"| | TJ1000DW6 | 3 | 60 | 1000 | 800 | 911 | 729 | 480 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000DW6","3","60","1000","800","911","729","480","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":733,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000HD6","power":{"standby":{"kVA":1004,"kW":803.2},"prime":{"kVA":911,"kW":729}},"freq":null,"specs":[],"line":"| | TJ1000HD6 | 3 | 60 | 1004 | 803.2 | 911 | 729 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000HD6","3","60","1004","803.2","911","729","480","HYUNDAI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":734,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000BD6","power":{"standby":{"kVA":1005,"kW":804},"prime":{"kVA":911,"kW":728.8}},"freq":null,"specs":[],"line":"| | TJ1000BD6 | 3 | 60 | 1005 | 804 | 911 | 728.8 | 208 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000BD6","3","60","1005","804","911","728.8","208","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":735,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000BD6","power":{"standby":{"kVA":1005,"kW":804},"prime":{"kVA":911,"kW":728.8}},"freq":null,"specs":[],"line":"| | TJ1000BD6 | 3 | 60 | 1005 | 804 | 911 | 728.8 | 416 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000BD6","3","60","1005","804","911","728.8","416","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":736,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000BD6","power":{"standby":{"kVA":1005,"kW":804},"prime":{"kVA":911,"kW":728.8}},"freq":null,"specs":[],"line":"| | TJ1000BD6 | 3 | 60 | 1005 | 804 | 911 | 728.8 | 480 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000BD6","3","60","1005","804","911","728.8","480","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":737,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000PE6","power":{"standby":{"kVA":1007,"kW":806},"prime":{"kVA":911,"kW":729}},"freq":null,"specs":[],"line":"| | TJ1000PE6 | 3 | 60 | 1007 | 806 | 911 | 729 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000PE6","3","60","1007","806","911","729","480","PERKINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":738,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000CM6","power":{"standby":{"kVA":1004,"kW":803.2},"prime":{"kVA":915,"kW":732}},"freq":null,"specs":[],"line":"| | TJ1000CM6 | 3 | 60 | 1004 | 803.2 | 915 | 732 | 480 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000CM6","3","60","1004","803.2","915","732","480","CUMMINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":739,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000PE","power":{"standby":{"kVA":1006,"kW":804},"prime":{"kVA":915,"kW":732}},"freq":null,"specs":[],"line":"| | TJ1000PE | 3 | 50 | 1006 | 804 | 915 | 732 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000PE","3","50","1006","804","915","732","400","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":740,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000DW6","power":{"standby":{"kVA":1009,"kW":807},"prime":{"kVA":918,"kW":734}},"freq":null,"specs":[],"line":"| | TJ1000DW6 | 3 | 60 | 1009 | 807 | 918 | 734 | 380 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000DW6","3","60","1009","807","918","734","380","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":741,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000HD6","power":{"standby":{"kVA":1011,"kW":808.8},"prime":{"kVA":918,"kW":734}},"freq":null,"specs":[],"line":"| | TJ1000HD6 | 3 | 60 | 1011 | 808.8 | 918 | 734 | 380 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000HD6","3","60","1011","808.8","918","734","380","HYUNDAI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":742,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000BD6","power":{"standby":{"kVA":1012,"kW":809.6},"prime":{"kVA":918,"kW":734.4}},"freq":null,"specs":[],"line":"| | TJ1000BD6 | 3 | 60 | 1012 | 809.6 | 918 | 734.4 | 380 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000BD6","3","60","1012","809.6","918","734.4","380","BAUDOUIN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":743,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000DW","power":{"standby":{"kVA":1018,"kW":814},"prime":{"kVA":918,"kW":734}},"freq":null,"specs":[],"line":"| | TJ1000DW | 3 | 50 | 1018 | 814 | 918 | 734 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000DW","3","50","1018","814","918","734","400","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":744,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000HD","power":{"standby":{"kVA":1018,"kW":814},"prime":{"kVA":918,"kW":734}},"freq":null,"specs":[],"line":"| | TJ1000HD | 3 | 50 | 1018 | 814 | 918 | 734 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000HD","3","50","1018","814","918","734","400","HYUNDAI"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":745,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000CM6","power":{"standby":{"kVA":1009,"kW":807},"prime":{"kVA":921,"kW":737}},"freq":null,"specs":[],"line":"| | TJ1000CM6 | 3 | 60 | 1009 | 807 | 921 | 737 | 440 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000CM6","3","60","1009","807","921","737","440","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":746,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000CM6","power":{"standby":{"kVA":1009,"kW":807.2},"prime":{"kVA":921,"kW":736.8}},"freq":null,"specs":[],"line":"| | TJ1000CM6 | 3 | 60 | 1009 | 807.2 | 921 | 736.8 | 220 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000CM6","3","60","1009","807.2","921","736.8","220","CUMMINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":747,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000DW6","power":{"standby":{"kVA":1012,"kW":810},"prime":{"kVA":921,"kW":737}},"freq":null,"specs":[],"line":"| | TJ1000DW6 | 3 | 60 | 1012 | 810 | 921 | 737 | 416 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000DW6","3","60","1012","810","921","737","416","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":748,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000DW6","power":{"standby":{"kVA":1012,"kW":810},"prime":{"kVA":921,"kW":737}},"freq":null,"specs":[],"line":"| | TJ1000DW6 | 3 | 60 | 1012 | 810 | 921 | 737 | 208 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000DW6","3","60","1012","810","921","737","208","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":749,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000HD6","power":{"standby":{"kVA":1015,"kW":812},"prime":{"kVA":921,"kW":737}},"freq":null,"specs":[],"line":"| | TJ1000HD6 | 3 | 60 | 1015 | 812 | 921 | 737 | 416 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000HD6","3","60","1015","812","921","737","416","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":750,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000HD6","power":{"standby":{"kVA":1015,"kW":812},"prime":{"kVA":921,"kW":737}},"freq":null,"specs":[],"line":"| | TJ1000HD6 | 3 | 60 | 1015 | 812 | 921 | 737 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000HD6","3","60","1015","812","921","737","208","HYUNDAI"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":751,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000CM6","power":{"standby":{"kVA":1019,"kW":815},"prime":{"kVA":930,"kW":744}},"freq":null,"specs":[],"line":"| | TJ1000CM6 | 3 | 60 | 1019 | 815 | 930 | 744 | 380 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000CM6","3","60","1019","815","930","744","380","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":752,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000CM6","power":{"standby":{"kVA":1023,"kW":818.4},"prime":{"kVA":933,"kW":746.4}},"freq":null,"specs":[],"line":"| | TJ1000CM6 | 3 | 60 | 1023 | 818.4 | 933 | 746.4 | 208 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000CM6","3","60","1023","818.4","933","746.4","208","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":753,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000CMK","power":{"standby":{"kVA":1027,"kW":821.6},"prime":{"kVA":934,"kW":747.2}},"freq":null,"specs":[],"line":"| | TJ1000CMK | 3 | 50 | 1027 | 821.6 | 934 | 747.2 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000CMK","3","50","1027","821.6","934","747.2","400","CUMMINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":754,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000BD","power":{"standby":{"kVA":1024,"kW":819},"prime":{"kVA":936,"kW":749}},"freq":null,"specs":[],"line":"| | TJ1000BD | 3 | 50 | 1024 | 819 | 936 | 749 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000BD","3","50","1024","819","936","749","400","BAUDOUIN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":755,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1000CM","power":{"standby":{"kVA":1030,"kW":824},"prime":{"kVA":936,"kW":748.8}},"freq":null,"specs":[],"line":"| | TJ1000CM | 3 | 50 | 1030 | 824 | 936 | 748.8 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1000CM","3","50","1030","824","936","748.8","400","CUMMINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":756,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100DW6","power":{"standby":{"kVA":1089,"kW":871},"prime":{"kVA":990,"kW":792}},"freq":null,"specs":[],"line":"| | TJ1100DW6 | 3 | 60 | 1089 | 871 | 990 | 792 | 380 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100DW6","3","60","1089","871","990","792","380","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":757,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100HD6","power":{"standby":{"kVA":1089,"kW":871},"prime":{"kVA":990,"kW":792}},"freq":null,"specs":[],"line":"| | TJ1100HD6 | 3 | 60 | 1089 | 871 | 990 | 792 | 380 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100HD6","3","60","1089","871","990","792","380","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":758,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100PE6","power":{"standby":{"kVA":1089,"kW":871},"prime":{"kVA":990,"kW":792}},"freq":null,"specs":[],"line":"| | TJ1100PE6 | 3 | 60 | 1089 | 871 | 990 | 792 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100PE6","3","60","1089","871","990","792","380","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":759,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1150BD6","power":{"standby":{"kVA":1089,"kW":871},"prime":{"kVA":990,"kW":792}},"freq":null,"specs":[],"line":"| | TJ1150BD6 | 3 | 60 | 1089 | 871 | 990 | 792 | 380 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1150BD6","3","60","1089","871","990","792","380","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":760,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100PE6","power":{"standby":{"kVA":1091,"kW":872.8},"prime":{"kVA":993,"kW":794}},"freq":null,"specs":[],"line":"| | TJ1100PE6 | 3 | 60 | 1091 | 872.8 | 993 | 794 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100PE6","3","60","1091","872.8","993","794","480","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":761,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100PE6","power":{"standby":{"kVA":1104,"kW":883.2},"prime":{"kVA":1004,"kW":803}},"freq":null,"specs":[],"line":"| | TJ1100PE6 | 3 | 60 | 1104 | 883.2 | 1004 | 803 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100PE6","3","60","1104","883.2","1004","803","416","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":762,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100PE6","power":{"standby":{"kVA":1104,"kW":883.2},"prime":{"kVA":1004,"kW":803}},"freq":null,"specs":[],"line":"| | TJ1100PE6 | 3 | 60 | 1104 | 883.2 | 1004 | 803 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100PE6","3","60","1104","883.2","1004","803","208","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":763,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100PE6","power":{"standby":{"kVA":1107,"kW":885.6},"prime":{"kVA":1007,"kW":806}},"freq":null,"specs":[],"line":"| | TJ1100PE6 | 3 | 60 | 1107 | 885.6 | 1007 | 806 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100PE6","3","60","1107","885.6","1007","806","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":764,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100PE6","power":{"standby":{"kVA":1107,"kW":885.6},"prime":{"kVA":1007,"kW":806}},"freq":null,"specs":[],"line":"| | TJ1100PE6 | 3 | 60 | 1107 | 885.6 | 1007 | 806 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100PE6","3","60","1107","885.6","1007","806","220","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":765,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100BD","power":{"standby":{"kVA":1109,"kW":887.2},"prime":{"kVA":1010,"kW":808}},"freq":null,"specs":[],"line":"| | TJ1100BD | 3 | 50 | 1109 | 887.2 | 1010 | 808 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100BD","3","50","1109","887.2","1010","808","400","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":766,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100PE","power":{"standby":{"kVA":1110,"kW":888},"prime":{"kVA":1010,"kW":808}},"freq":null,"specs":[],"line":"| | TJ1100PE | 3 | 50 | 1110 | 888 | 1010 | 808 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100PE","3","50","1110","888","1010","808","400","PERKINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":767,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100CM","power":{"standby":{"kVA":1105,"kW":884},"prime":{"kVA":1011,"kW":809}},"freq":null,"specs":[],"line":"| | TJ1100CM | 3 | 50 | 1105 | 884 | 1011 | 809 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100CM","3","50","1105","884","1011","809","400","CUMMINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":768,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100DW6","power":{"standby":{"kVA":1123,"kW":898},"prime":{"kVA":1015,"kW":812}},"freq":null,"specs":[],"line":"| | TJ1100DW6 | 3 | 60 | 1123 | 898 | 1015 | 812 | 480 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100DW6","3","60","1123","898","1015","812","480","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":769,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100HD6","power":{"standby":{"kVA":1123,"kW":898},"prime":{"kVA":1015,"kW":812}},"freq":null,"specs":[],"line":"| | TJ1100HD6 | 3 | 60 | 1123 | 898 | 1015 | 812 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100HD6","3","60","1123","898","1015","812","480","HYUNDAI"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":770,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100CMK","power":{"standby":{"kVA":1112,"kW":889.6},"prime":{"kVA":1018,"kW":814.4}},"freq":null,"specs":[],"line":"| | TJ1100CMK | 3 | 50 | 1112 | 889.6 | 1018 | 814.4 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100CMK","3","50","1112","889.6","1018","814.4","400","CUMMINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":771,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100DW6","power":{"standby":{"kVA":1136,"kW":909},"prime":{"kVA":1027,"kW":822}},"freq":null,"specs":[],"line":"| | TJ1100DW6 | 3 | 60 | 1136 | 909 | 1027 | 822 | 416 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100DW6","3","60","1136","909","1027","822","416","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":772,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100DW6","power":{"standby":{"kVA":1136,"kW":909},"prime":{"kVA":1027,"kW":822}},"freq":null,"specs":[],"line":"| | TJ1100DW6 | 3 | 60 | 1136 | 909 | 1027 | 822 | 208 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100DW6","3","60","1136","909","1027","822","208","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":773,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100HD6","power":{"standby":{"kVA":1138,"kW":910.4},"prime":{"kVA":1027,"kW":822}},"freq":null,"specs":[],"line":"| | TJ1100HD6 | 3 | 60 | 1138 | 910.4 | 1027 | 822 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100HD6","3","60","1138","910.4","1027","822","208","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":774,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100HD6","power":{"standby":{"kVA":1138,"kW":910.4},"prime":{"kVA":1027,"kW":822}},"freq":null,"specs":[],"line":"| | TJ1100HD6 | 3 | 60 | 1138 | 910.4 | 1027 | 822 | 416 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100HD6","3","60","1138","910.4","1027","822","416","HYUNDAI"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":775,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100DW6","power":{"standby":{"kVA":1139,"kW":911},"prime":{"kVA":1029,"kW":823}},"freq":null,"specs":[],"line":"| | TJ1100DW6 | 3 | 60 | 1139 | 911 | 1029 | 823 | 440 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100DW6","3","60","1139","911","1029","823","440","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":776,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100DW6","power":{"standby":{"kVA":1139,"kW":911},"prime":{"kVA":1029,"kW":823}},"freq":null,"specs":[],"line":"| | TJ1100DW6 | 3 | 60 | 1139 | 911 | 1029 | 823 | 220 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100DW6","3","60","1139","911","1029","823","220","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":777,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100HD6","power":{"standby":{"kVA":1141,"kW":912.8},"prime":{"kVA":1029,"kW":823}},"freq":null,"specs":[],"line":"| | TJ1100HD6 | 3 | 60 | 1141 | 912.8 | 1029 | 823 | 220 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100HD6","3","60","1141","912.8","1029","823","220","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":778,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1100HD6","power":{"standby":{"kVA":1141,"kW":912.8},"prime":{"kVA":1029,"kW":823}},"freq":null,"specs":[],"line":"| | TJ1100HD6 | 3 | 60 | 1141 | 912.8 | 1029 | 823 | 440 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1100HD6","3","60","1141","912.8","1029","823","440","HYUNDAI"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":779,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1140CMK6","power":{"standby":{"kVA":1129,"kW":903.2},"prime":{"kVA":1036,"kW":828.8}},"freq":null,"specs":[],"line":"| | TJ1140CMK6 | 3 | 60 | 1129 | 903.2 | 1036 | 828.8 | 380 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1140CMK6","3","60","1129","903.2","1036","828.8","380","CUMMINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":780,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1150BD6","power":{"standby":{"kVA":1146,"kW":916.8},"prime":{"kVA":1037,"kW":829.6}},"freq":null,"specs":[],"line":"| | TJ1150BD6 | 3 | 60 | 1146 | 916.8 | 1037 | 829.6 | 416 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1150BD6","3","60","1146","916.8","1037","829.6","416","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":781,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1150BD6","power":{"standby":{"kVA":1146,"kW":916.8},"prime":{"kVA":1037,"kW":829.6}},"freq":null,"specs":[],"line":"| | TJ1150BD6 | 3 | 60 | 1146 | 916.8 | 1037 | 829.6 | 208 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1150BD6","3","60","1146","916.8","1037","829.6","208","BAUDOUIN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":782,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1140CMK6","power":{"standby":{"kVA":1132,"kW":905.6},"prime":{"kVA":1039,"kW":831.2}},"freq":null,"specs":[],"line":"| | TJ1140CMK6 | 3 | 60 | 1132 | 905.6 | 1039 | 831.2 | 480 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1140CMK6","3","60","1132","905.6","1039","831.2","480","CUMMINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":783,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1150BD6","power":{"standby":{"kVA":1150,"kW":920},"prime":{"kVA":1041,"kW":832.8}},"freq":null,"specs":[],"line":"| | TJ1150BD6 | 3 | 60 | 1150 | 920 | 1041 | 832.8 | 440 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1150BD6","3","60","1150","920","1041","832.8","440","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":784,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1150BD6","power":{"standby":{"kVA":1150,"kW":920},"prime":{"kVA":1041,"kW":832.8}},"freq":null,"specs":[],"line":"| | TJ1150BD6 | 3 | 60 | 1150 | 920 | 1041 | 832.8 | 220 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1150BD6","3","60","1150","920","1041","832.8","220","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":785,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1150BD6","power":{"standby":{"kVA":1152,"kW":921.6},"prime":{"kVA":1042,"kW":833.6}},"freq":null,"specs":[],"line":"| | TJ1150BD6 | 3 | 60 | 1152 | 921.6 | 1042 | 833.6 | 480 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1150BD6","3","60","1152","921.6","1042","833.6","480","BAUDOUIN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":786,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1140CMK6","power":{"standby":{"kVA":1136,"kW":908.8},"prime":{"kVA":1043,"kW":834.4}},"freq":null,"specs":[],"line":"| | TJ1140CMK6 | 3 | 60 | 1136 | 908.8 | 1043 | 834.4 | 208 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1140CMK6","3","60","1136","908.8","1043","834.4","208","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":787,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1150CM6","power":{"standby":{"kVA":1144,"kW":915.2},"prime":{"kVA":1043,"kW":834.4}},"freq":null,"specs":[],"line":"| | TJ1150CM6 | 3 | 60 | 1144 | 915.2 | 1043 | 834.4 | 380 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1150CM6","3","60","1144","915.2","1043","834.4","380","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":788,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1140CMK6","power":{"standby":{"kVA":1140,"kW":912},"prime":{"kVA":1046,"kW":836.8}},"freq":null,"specs":[],"line":"| | TJ1140CMK6 | 3 | 60 | 1140 | 912 | 1046 | 836.8 | 220 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1140CMK6","3","60","1140","912","1046","836.8","220","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":789,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1150CM6","power":{"standby":{"kVA":1152,"kW":921.6},"prime":{"kVA":1050,"kW":840}},"freq":null,"specs":[],"line":"| | TJ1150CM6 | 3 | 60 | 1152 | 921.6 | 1050 | 840 | 208 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1150CM6","3","60","1152","921.6","1050","840","208","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":790,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1150CM6","power":{"standby":{"kVA":1155,"kW":924},"prime":{"kVA":1053,"kW":842.4}},"freq":null,"specs":[],"line":"| | TJ1150CM6 | 3 | 60 | 1155 | 924 | 1053 | 842.4 | 220 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1150CM6","3","60","1155","924","1053","842.4","220","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":791,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1150CM6","power":{"standby":{"kVA":1158,"kW":926.4},"prime":{"kVA":1055,"kW":844}},"freq":null,"specs":[],"line":"| | TJ1150CM6 | 3 | 60 | 1158 | 926.4 | 1055 | 844 | 480 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1150CM6","3","60","1158","926.4","1055","844","480","CUMMINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":792,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1250PE","power":{"standby":{"kVA":1250,"kW":1000},"prime":{"kVA":1126,"kW":901.2}},"freq":null,"specs":[],"line":"| | TJ1250PE | 3 | 50 | 1250 | 1000 | 1126 | 901.2 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1250PE","3","50","1250","1000","1126","901.2","400","PERKINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":793,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1260CMK6","power":{"standby":{"kVA":1255,"kW":1004},"prime":{"kVA":1145,"kW":916}},"freq":null,"specs":[],"line":"| | TJ1260CMK6 | 3 | 60 | 1255 | 1004 | 1145 | 916 | 380 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1260CMK6","3","60","1255","1004","1145","916","380","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":794,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1260CMK6","power":{"standby":{"kVA":1260,"kW":1008},"prime":{"kVA":1146,"kW":917}},"freq":null,"specs":[],"line":"| | TJ1260CMK6 | 3 | 60 | 1260 | 1008 | 1146 | 917 | 220 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1260CMK6","3","60","1260","1008","1146","917","220","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":795,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1270CM6","power":{"standby":{"kVA":1260,"kW":1008},"prime":{"kVA":1146,"kW":916.8}},"freq":null,"specs":[],"line":"| | TJ1270CM6 | 3 | 60 | 1260 | 1008 | 1146 | 916.8 | 220 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1270CM6","3","60","1260","1008","1146","916.8","220","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":796,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1260CMK6","power":{"standby":{"kVA":1258,"kW":1006.4},"prime":{"kVA":1150,"kW":920}},"freq":null,"specs":[],"line":"| | TJ1260CMK6 | 3 | 60 | 1258 | 1006.4 | 1150 | 920 | 208 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1260CMK6","3","60","1258","1006.4","1150","920","208","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":797,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1270CM6","power":{"standby":{"kVA":1263,"kW":1010.4},"prime":{"kVA":1154,"kW":923.2}},"freq":null,"specs":[],"line":"| | TJ1270CM6 | 3 | 60 | 1263 | 1010.4 | 1154 | 923.2 | 380 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1270CM6","3","60","1263","1010.4","1154","923.2","380","CUMMINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":798,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1250BD","power":{"standby":{"kVA":1274,"kW":1019.2},"prime":{"kVA":1156,"kW":924.8}},"freq":null,"specs":[],"line":"| | TJ1250BD | 3 | 50 | 1274 | 1019.2 | 1156 | 924.8 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1250BD","3","50","1274","1019.2","1156","924.8","400","BAUDOUIN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":799,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1260CMK6","power":{"standby":{"kVA":1270,"kW":1016},"prime":{"kVA":1159,"kW":927}},"freq":null,"specs":[],"line":"| | TJ1260CMK6 | 3 | 60 | 1270 | 1016 | 1159 | 927 | 480 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1260CMK6","3","60","1270","1016","1159","927","480","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":800,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1270CM6","power":{"standby":{"kVA":1275,"kW":1020},"prime":{"kVA":1165,"kW":932}},"freq":null,"specs":[],"line":"| | TJ1270CM6 | 3 | 60 | 1275 | 1020 | 1165 | 932 | 208 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1270CM6","3","60","1275","1020","1165","932","208","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":801,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1270CM6","power":{"standby":{"kVA":1278,"kW":1022.4},"prime":{"kVA":1167,"kW":933.6}},"freq":null,"specs":[],"line":"| | TJ1270CM6 | 3 | 60 | 1278 | 1022.4 | 1167 | 933.6 | 480 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1270CM6","3","60","1278","1022.4","1167","933.6","480","CUMMINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":802,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1375PE6","power":{"standby":{"kVA":1393,"kW":1114.4},"prime":{"kVA":1249,"kW":999}},"freq":null,"specs":[],"line":"| | TJ1375PE6 | 3 | 60 | 1393 | 1114.4 | 1249 | 999 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1375PE6","3","60","1393","1114.4","1249","999","380","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":803,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1400BD6","power":{"standby":{"kVA":1375,"kW":1100},"prime":{"kVA":1250,"kW":1000}},"freq":null,"specs":[],"line":"| | TJ1400BD6 | 3 | 60 | 1375 | 1100 | 1250 | 1000 | 480 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1400BD6","3","60","1375","1100","1250","1000","480","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":804,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1375PE6","power":{"standby":{"kVA":1375,"kW":1100},"prime":{"kVA":1250,"kW":1000}},"freq":null,"specs":[],"line":"| | TJ1375PE6 | 3 | 60 | 1375 | 1100 | 1250 | 1000 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1375PE6","3","60","1375","1100","1250","1000","480","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":805,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1400BD","power":{"standby":{"kVA":1386,"kW":1108.8},"prime":{"kVA":1250,"kW":1000}},"freq":null,"specs":[],"line":"| | TJ1400BD | 3 | 50 | 1386 | 1108.8 | 1250 | 1000 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1400BD","3","50","1386","1108.8","1250","1000","400","BAUDOUIN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":806,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1375CMK","power":{"standby":{"kVA":1399,"kW":1119.2},"prime":{"kVA":1250,"kW":1000}},"freq":null,"specs":[],"line":"| | TJ1375CMK | 3 | 50 | 1399 | 1119.2 | 1250 | 1000 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1375CMK","3","50","1399","1119.2","1250","1000","400","CUMMINS"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":807,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1400MS","power":{"standby":{"kVA":1400,"kW":1120},"prime":{"kVA":1250,"kW":1000}},"freq":null,"specs":[],"line":"| | TJ1400MS | 3 | 50 | 1400 | 1120 | 1250 | 1000 | 400 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1400MS","3","50","1400","1120","1250","1000","400","MITSUBISHI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":808,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1400PE","power":{"standby":{"kVA":1400,"kW":1120},"prime":{"kVA":1250,"kW":1000}},"freq":null,"specs":[],"line":"| | TJ1400PE | 3 | 50 | 1400 | 1120 | 1250 | 1000 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1400PE","3","50","1400","1120","1250","1000","400","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":809,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1375PE6","power":{"standby":{"kVA":1396,"kW":1116.8},"prime":{"kVA":1252,"kW":1001.6}},"freq":null,"specs":[],"line":"| | TJ1375PE6 | 3 | 60 | 1396 | 1116.8 | 1252 | 1001.6 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1375PE6","3","60","1396","1116.8","1252","1001.6","220","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":810,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1375PE6","power":{"standby":{"kVA":1400,"kW":1120},"prime":{"kVA":1252,"kW":1001.6}},"freq":null,"specs":[],"line":"| | TJ1375PE6 | 3 | 60 | 1400 | 1120 | 1252 | 1001.6 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1375PE6","3","60","1400","1120","1252","1001.6","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":811,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1385PE6","power":{"standby":{"kVA":1403,"kW":1122},"prime":{"kVA":1254,"kW":1003}},"freq":null,"specs":[],"line":"| | TJ1385PE6 | 3 | 60 | 1403 | 1122 | 1254 | 1003 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1385PE6","3","60","1403","1122","1254","1003","480","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":812,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1375PE6","power":{"standby":{"kVA":1402,"kW":1121.6},"prime":{"kVA":1256,"kW":1004}},"freq":null,"specs":[],"line":"| | TJ1375PE6 | 3 | 60 | 1402 | 1121.6 | 1256 | 1004 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1375PE6","3","60","1402","1121.6","1256","1004","208","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":813,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1375PE6","power":{"standby":{"kVA":1402,"kW":1121.6},"prime":{"kVA":1272,"kW":1017.6}},"freq":null,"specs":[],"line":"| | TJ1375PE6 | 3 | 60 | 1402 | 1121.6 | 1272 | 1017.6 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1375PE6","3","60","1402","1121.6","1272","1017.6","416","PERKINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":814,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1415CMK","power":{"standby":{"kVA":1412,"kW":1129.6},"prime":{"kVA":1276,"kW":1020.8}},"freq":null,"specs":[],"line":"| | TJ1415CMK | 3 | 50 | 1412 | 1129.6 | 1276 | 1020.8 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1415CMK","3","50","1412","1129.6","1276","1020.8","400","CUMMINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":815,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1450BD6","power":{"standby":{"kVA":1423,"kW":1138.4},"prime":{"kVA":1296,"kW":1036.8}},"freq":null,"specs":[],"line":"| | TJ1450BD6 | 3 | 60 | 1423 | 1138.4 | 1296 | 1036.8 | 380 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1450BD6","3","60","1423","1138.4","1296","1036.8","380","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":816,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1450BD6","power":{"standby":{"kVA":1432,"kW":1145.6},"prime":{"kVA":1299,"kW":1039.2}},"freq":null,"specs":[],"line":"| | TJ1450BD6 | 3 | 60 | 1432 | 1145.6 | 1299 | 1039.2 | 208 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1450BD6","3","60","1432","1145.6","1299","1039.2","208","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":817,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1450BD6","power":{"standby":{"kVA":1434,"kW":1147.2},"prime":{"kVA":1299,"kW":1039.2}},"freq":null,"specs":[],"line":"| | TJ1450BD6 | 3 | 60 | 1434 | 1147.2 | 1299 | 1039.2 | 480 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1450BD6","3","60","1434","1147.2","1299","1039.2","480","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":818,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1450BD6","power":{"standby":{"kVA":1435,"kW":1148},"prime":{"kVA":1300.4,"kW":1040}},"freq":null,"specs":[],"line":"| | TJ1450BD6 | 3 | 60 | 1435 | 1148 | 1300.4 | 1040 | 440 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1450BD6","3","60","1435","1148","1300.4","1040","440","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":819,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1450BD6","power":{"standby":{"kVA":1436,"kW":1148.8},"prime":{"kVA":1301,"kW":1040.8}},"freq":null,"specs":[],"line":"| | TJ1450BD6 | 3 | 60 | 1436 | 1148.8 | 1301 | 1040.8 | 220 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1450BD6","3","60","1436","1148.8","1301","1040.8","220","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":820,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1450BD6","power":{"standby":{"kVA":1432,"kW":1145.6},"prime":{"kVA":1303,"kW":1042.4}},"freq":null,"specs":[],"line":"| | TJ1450BD6 | 3 | 60 | 1432 | 1145.6 | 1303 | 1042.4 | 416 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1450BD6","3","60","1432","1145.6","1303","1042.4","416","BAUDOUIN"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":821,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500MS6","power":{"standby":{"kVA":1497,"kW":1198},"prime":{"kVA":1320,"kW":1056}},"freq":null,"specs":[],"line":"| | TJ1500MS6 | 3 | 60 | 1497 | 1198 | 1320 | 1056 | 208 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500MS6","3","60","1497","1198","1320","1056","208","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":822,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500MS6","power":{"standby":{"kVA":1497,"kW":1198},"prime":{"kVA":1347,"kW":1078}},"freq":null,"specs":[],"line":"| | TJ1500MS6 | 3 | 60 | 1497 | 1198 | 1347 | 1078 | 380 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500MS6","3","60","1497","1198","1347","1078","380","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":823,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500MS6","power":{"standby":{"kVA":1497,"kW":1198},"prime":{"kVA":1348,"kW":1078.4}},"freq":null,"specs":[],"line":"| | TJ1500MS6 | 3 | 60 | 1497 | 1198 | 1348 | 1078.4 | 416 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500MS6","3","60","1497","1198","1348","1078.4","416","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":824,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500MS6","power":{"standby":{"kVA":1500,"kW":1200},"prime":{"kVA":1352,"kW":1082}},"freq":null,"specs":[],"line":"| | TJ1500MS6 | 3 | 60 | 1500 | 1200 | 1352 | 1082 | 440 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500MS6","3","60","1500","1200","1352","1082","440","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":825,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500MS6","power":{"standby":{"kVA":1500,"kW":1200},"prime":{"kVA":1352,"kW":1082}},"freq":null,"specs":[],"line":"| | TJ1500MS6 | 3 | 60 | 1500 | 1200 | 1352 | 1082 | 220 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500MS6","3","60","1500","1200","1352","1082","220","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":826,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500MS6","power":{"standby":{"kVA":1505,"kW":1204},"prime":{"kVA":1354,"kW":1083}},"freq":null,"specs":[],"line":"| | TJ1500MS6 | 3 | 60 | 1505 | 1204 | 1354 | 1083 | 480 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500MS6","3","60","1505","1204","1354","1083","480","MITSUBISHI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":827,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500PE6","power":{"standby":{"kVA":1503,"kW":1202.4},"prime":{"kVA":1358,"kW":1086}},"freq":null,"specs":[],"line":"| | TJ1500PE6 | 3 | 60 | 1503 | 1202.4 | 1358 | 1086 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500PE6","3","60","1503","1202.4","1358","1086","380","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":828,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500BD6","power":{"standby":{"kVA":1500,"kW":1200},"prime":{"kVA":1365,"kW":1092}},"freq":null,"specs":[],"line":"| | TJ1500BD6 | 3 | 60 | 1500 | 1200 | 1365 | 1092 | 480 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500BD6","3","60","1500","1200","1365","1092","480","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":829,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500BD6","power":{"standby":{"kVA":1500,"kW":1200},"prime":{"kVA":1365,"kW":1092}},"freq":null,"specs":[],"line":"| | TJ1500BD6 | 3 | 60 | 1500 | 1200 | 1365 | 1092 | 220 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500BD6","3","60","1500","1200","1365","1092","220","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":830,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500BD6","power":{"standby":{"kVA":1500,"kW":1200},"prime":{"kVA":1365,"kW":1092}},"freq":null,"specs":[],"line":"| | TJ1500BD6 | 3 | 60 | 1500 | 1200 | 1365 | 1092 | 208 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500BD6","3","60","1500","1200","1365","1092","208","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":831,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500BD6","power":{"standby":{"kVA":1500,"kW":1200},"prime":{"kVA":1365,"kW":1092}},"freq":null,"specs":[],"line":"| | TJ1500BD6 | 3 | 60 | 1500 | 1200 | 1365 | 1092 | 380 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500BD6","3","60","1500","1200","1365","1092","380","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":832,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500PE6","power":{"standby":{"kVA":1508,"kW":1206.4},"prime":{"kVA":1367,"kW":1094}},"freq":null,"specs":[],"line":"| | TJ1500PE6 | 3 | 60 | 1508 | 1206.4 | 1367 | 1094 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500PE6","3","60","1508","1206.4","1367","1094","416","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":833,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500PE6","power":{"standby":{"kVA":1512,"kW":1209.6},"prime":{"kVA":1367,"kW":1094}},"freq":null,"specs":[],"line":"| | TJ1500PE6 | 3 | 60 | 1512 | 1209.6 | 1367 | 1094 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500PE6","3","60","1512","1209.6","1367","1094","208","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":834,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500PE6","power":{"standby":{"kVA":1517,"kW":1213.6},"prime":{"kVA":1368,"kW":1094}},"freq":null,"specs":[],"line":"| | TJ1500PE6 | 3 | 60 | 1517 | 1213.6 | 1368 | 1094 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500PE6","3","60","1517","1213.6","1368","1094","480","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":835,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500PE6","power":{"standby":{"kVA":1519,"kW":1215.2},"prime":{"kVA":1369,"kW":1095}},"freq":null,"specs":[],"line":"| | TJ1500PE6 | 3 | 60 | 1519 | 1215.2 | 1369 | 1095 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500PE6","3","60","1519","1215.2","1369","1095","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":836,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500PE6","power":{"standby":{"kVA":1517,"kW":1213.6},"prime":{"kVA":1370,"kW":1096}},"freq":null,"specs":[],"line":"| | TJ1500PE6 | 3 | 60 | 1517 | 1213.6 | 1370 | 1096 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500PE6","3","60","1517","1213.6","1370","1096","220","PERKINS"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":837,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500MS","power":{"standby":{"kVA":1532,"kW":1225},"prime":{"kVA":1391,"kW":1112}},"freq":null,"specs":[],"line":"| | TJ1500MS | 3 | 50 | 1532 | 1225 | 1391 | 1112 | 400 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500MS","3","50","1532","1225","1391","1112","400","MITSUBISHI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":838,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500BD","power":{"standby":{"kVA":1532,"kW":1225},"prime":{"kVA":1391,"kW":1112.8}},"freq":null,"specs":[],"line":"| | TJ1500BD | 3 | 50 | 1532 | 1225 | 1391 | 1112.8 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500BD","3","50","1532","1225","1391","1112.8","400","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":839,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1500PE","power":{"standby":{"kVA":1530,"kW":1223.7},"prime":{"kVA":1396,"kW":1116.7}},"freq":null,"specs":[],"line":"| | TJ1500PE | 3 | 50 | 1530 | 1223.7 | 1396 | 1116.7 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1500PE","3","50","1530","1223.7","1396","1116.7","400","PERKINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":840,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1570CMK6","power":{"standby":{"kVA":1570,"kW":1256},"prime":{"kVA":1399,"kW":1119}},"freq":null,"specs":[],"line":"| | TJ1570CMK6 | 3 | 60 | 1570 | 1256 | 1399 | 1119 | 380 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1570CMK6","3","60","1570","1256","1399","1119","380","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":841,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1550CMK","power":{"standby":{"kVA":1540,"kW":1232},"prime":{"kVA":1400,"kW":1120}},"freq":null,"specs":[],"line":"| | TJ1550CMK | 3 | 50 | 1540 | 1232 | 1400 | 1120 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1550CMK","3","50","1540","1232","1400","1120","400","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":842,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1650CMKS","power":{"standby":{"kVA":1650,"kW":1320},"prime":{"kVA":1402,"kW":1121.6}},"freq":null,"specs":[],"line":"| | TJ1650CMKS | 3 | 50 | 1650 | 1320 | 1402 | 1121.6 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1650CMKS","3","50","1650","1320","1402","1121.6","400","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":843,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1570CMK6","power":{"standby":{"kVA":1576,"kW":1260.8},"prime":{"kVA":1404,"kW":1123.2}},"freq":null,"specs":[],"line":"| | TJ1570CMK6 | 3 | 60 | 1576 | 1260.8 | 1404 | 1123.2 | 480 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1570CMK6","3","60","1576","1260.8","1404","1123.2","480","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":844,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1570CMK6","power":{"standby":{"kVA":1580,"kW":1264},"prime":{"kVA":1405,"kW":1124}},"freq":null,"specs":[],"line":"| | TJ1570CMK6 | 3 | 60 | 1580 | 1264 | 1405 | 1124 | 220 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1570CMK6","3","60","1580","1264","1405","1124","220","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":845,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1570CMK6","power":{"standby":{"kVA":1565,"kW":1252},"prime":{"kVA":1406,"kW":1125}},"freq":null,"specs":[],"line":"| | TJ1570CMK6 | 3 | 60 | 1565 | 1252 | 1406 | 1125 | 208 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1570CMK6","3","60","1565","1252","1406","1125","208","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":846,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1650CMK","power":{"standby":{"kVA":1657,"kW":1325.6},"prime":{"kVA":1407,"kW":1125.6}},"freq":null,"specs":[],"line":"| | TJ1650CMK | 3 | 50 | 1657 | 1325.6 | 1407 | 1125.6 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1650CMK","3","50","1657","1325.6","1407","1125.6","400","CUMMINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":847,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1650PE6","power":{"standby":{"kVA":1630,"kW":1304},"prime":{"kVA":1485,"kW":1188}},"freq":null,"specs":[],"line":"| | TJ1650PE6 | 3 | 60 | 1630 | 1304 | 1485 | 1188 | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1650PE6","3","60","1630","1304","1485","1188","380","PERKINS"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":848,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1690MS6","power":{"standby":{"kVA":1630,"kW":1304},"prime":{"kVA":1485,"kW":1188}},"freq":null,"specs":[],"line":"| | TJ1690MS6 | 3 | 60 | 1630 | 1304 | 1485 | 1188 | 380 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1690MS6","3","60","1630","1304","1485","1188","380","MITSUBISHI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":849,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1650BD","power":{"standby":{"kVA":1650,"kW":1320},"prime":{"kVA":1500,"kW":1200}},"freq":null,"specs":[],"line":"| | TJ1650BD | 3 | 50 | 1650 | 1320 | 1500 | 1200 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1650BD","3","50","1650","1320","1500","1200","400","BAUDOUIN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":850,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1650CM","power":{"standby":{"kVA":1650,"kW":1320},"prime":{"kVA":1500,"kW":1200}},"freq":null,"specs":[],"line":"| | TJ1650CM | 3 | 50 | 1650 | 1320 | 1500 | 1200 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1650CM","3","50","1650","1320","1500","1200","400","CUMMINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":851,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1650PE","power":{"standby":{"kVA":1650,"kW":1320},"prime":{"kVA":1500,"kW":1200}},"freq":null,"specs":[],"line":"| | TJ1650PE | 3 | 50 | 1650 | 1320 | 1500 | 1200 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1650PE","3","50","1650","1320","1500","1200","400","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":852,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1650PE6","power":{"standby":{"kVA":1565,"kW":1252},"prime":{"kVA":1506,"kW":1205}},"freq":null,"specs":[],"line":"| | TJ1650PE6 | 3 | 60 | 1565 | 1252 | 1506 | 1205 | 416 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1650PE6","3","60","1565","1252","1506","1205","416","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":853,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1650PE6","power":{"standby":{"kVA":1565,"kW":1252},"prime":{"kVA":1506,"kW":1205}},"freq":null,"specs":[],"line":"| | TJ1650PE6 | 3 | 60 | 1565 | 1252 | 1506 | 1205 | 208 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1650PE6","3","60","1565","1252","1506","1205","208","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":854,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1650PE6","power":{"standby":{"kVA":1661,"kW":1329},"prime":{"kVA":1508,"kW":1206}},"freq":null,"specs":[],"line":"| | TJ1650PE6 | 3 | 60 | 1661 | 1329 | 1508 | 1206 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1650PE6","3","60","1661","1329","1508","1206","480","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":855,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1650PE6","power":{"standby":{"kVA":1655,"kW":1324},"prime":{"kVA":1509,"kW":1207}},"freq":null,"specs":[],"line":"| | TJ1650PE6 | 3 | 60 | 1655 | 1324 | 1509 | 1207 | 440 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1650PE6","3","60","1655","1324","1509","1207","440","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":856,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1650PE6","power":{"standby":{"kVA":1655,"kW":1324},"prime":{"kVA":1509,"kW":1207}},"freq":null,"specs":[],"line":"| | TJ1650PE6 | 3 | 60 | 1655 | 1324 | 1509 | 1207 | 220 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1650PE6","3","60","1655","1324","1509","1207","220","PERKINS"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":857,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1650MS","power":{"standby":{"kVA":1650,"kW":1320},"prime":{"kVA":1525,"kW":1220}},"freq":null,"specs":[],"line":"| | TJ1650MS | 3 | 50 | 1650 | 1320 | 1525 | 1220 | 400 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1650MS","3","50","1650","1320","1525","1220","400","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":858,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1900MS6","power":{"standby":{"kVA":1899,"kW":1519},"prime":{"kVA":1526,"kW":1221}},"freq":null,"specs":[],"line":"| | TJ1900MS6 | 3 | 60 | 1899 | 1519 | 1526 | 1221 | 440 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1900MS6","3","60","1899","1519","1526","1221","440","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":859,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1900MS6","power":{"standby":{"kVA":1903,"kW":1522},"prime":{"kVA":1529,"kW":1223}},"freq":null,"specs":[],"line":"| | TJ1900MS6 | 3 | 60 | 1903 | 1522 | 1529 | 1223 | 480 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1900MS6","3","60","1903","1522","1529","1223","480","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":860,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1690MS6","power":{"standby":{"kVA":1685,"kW":1348},"prime":{"kVA":1533,"kW":1226}},"freq":null,"specs":[],"line":"| | TJ1690MS6 | 3 | 60 | 1685 | 1348 | 1533 | 1226 | 208 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1690MS6","3","60","1685","1348","1533","1226","208","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":861,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1690MS6","power":{"standby":{"kVA":1685,"kW":1348},"prime":{"kVA":1534,"kW":1227}},"freq":null,"specs":[],"line":"| | TJ1690MS6 | 3 | 60 | 1685 | 1348 | 1534 | 1227 | 416 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1690MS6","3","60","1685","1348","1534","1227","416","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":862,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1690MS6","power":{"standby":{"kVA":1686,"kW":1349},"prime":{"kVA":1535,"kW":1228}},"freq":null,"specs":[],"line":"| | TJ1690MS6 | 3 | 60 | 1686 | 1349 | 1535 | 1228 | 480 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1690MS6","3","60","1686","1349","1535","1228","480","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":863,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1690MS6","power":{"standby":{"kVA":1690,"kW":1352},"prime":{"kVA":1536,"kW":1229}},"freq":null,"specs":[],"line":"| | TJ1690MS6 | 3 | 60 | 1690 | 1352 | 1536 | 1229 | 220 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1690MS6","3","60","1690","1352","1536","1229","220","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":864,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1690MS6","power":{"standby":{"kVA":1690,"kW":1352},"prime":{"kVA":1537,"kW":1230}},"freq":null,"specs":[],"line":"| | TJ1690MS6 | 3 | 60 | 1690 | 1352 | 1537 | 1230 | 440 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1690MS6","3","60","1690","1352","1537","1230","440","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":865,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1700MS","power":{"standby":{"kVA":1716,"kW":1372},"prime":{"kVA":1560,"kW":1248}},"freq":null,"specs":[],"line":"| | TJ1700MS | 3 | 50 | 1716 | 1372 | 1560 | 1248 | 400 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1700MS","3","50","1716","1372","1560","1248","400","MITSUBISHI"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":866,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1900CMK6","power":{"standby":{"kVA":1785,"kW":1428},"prime":{"kVA":1601,"kW":1280.8}},"freq":null,"specs":[],"line":"| | TJ1900CMK6 | 3 | 60 | 1785 | 1428 | 1601 | 1280.8 | 416 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1900CMK6","3","60","1785","1428","1601","1280.8","416","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":867,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1900CMK6","power":{"standby":{"kVA":1890,"kW":1512},"prime":{"kVA":1605,"kW":1284}},"freq":null,"specs":[],"line":"| | TJ1900CMK6 | 3 | 60 | 1890 | 1512 | 1605 | 1284 | 440 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1900CMK6","3","60","1890","1512","1605","1284","440","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":868,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1900CMK6","power":{"standby":{"kVA":1911,"kW":1528.8},"prime":{"kVA":1609,"kW":1287.2}},"freq":null,"specs":[],"line":"| | TJ1900CMK6 | 3 | 60 | 1911 | 1528.8 | 1609 | 1287.2 | 480 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1900CMK6","3","60","1911","1528.8","1609","1287.2","480","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":869,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1900CM6","power":{"standby":{"kVA":1800,"kW":1440},"prime":{"kVA":1635,"kW":1308}},"freq":null,"specs":[],"line":"| | TJ1900CM6 | 3 | 60 | 1800 | 1440 | 1635 | 1308 | 380 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1900CM6","3","60","1800","1440","1635","1308","380","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":870,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1900CMK6","power":{"standby":{"kVA":1800,"kW":1440},"prime":{"kVA":1635,"kW":1308}},"freq":null,"specs":[],"line":"| | TJ1900CMK6 | 3 | 60 | 1800 | 1440 | 1635 | 1308 | 380 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1900CMK6","3","60","1800","1440","1635","1308","380","CUMMINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":871,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1800PE","power":{"standby":{"kVA":1800,"kW":1440},"prime":{"kVA":1640,"kW":1312}},"freq":null,"specs":[],"line":"| | TJ1800PE | 3 | 50 | 1800 | 1440 | 1640 | 1312 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1800PE","3","50","1800","1440","1640","1312","400","PERKINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":872,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1900CM6","power":{"standby":{"kVA":1890,"kW":1512},"prime":{"kVA":1692,"kW":1353.6}},"freq":null,"specs":[],"line":"| | TJ1900CM6 | 3 | 60 | 1890 | 1512 | 1692 | 1353.6 | 440 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1900CM6","3","60","1890","1512","1692","1353.6","440","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":873,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1900CM6","power":{"standby":{"kVA":1893,"kW":1514.4},"prime":{"kVA":1694,"kW":1355.2}},"freq":null,"specs":[],"line":"| | TJ1900CM6 | 3 | 60 | 1893 | 1514.4 | 1694 | 1355.2 | 416 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1900CM6","3","60","1893","1514.4","1694","1355.2","416","CUMMINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":874,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1900CM6","power":{"standby":{"kVA":1897,"kW":1517.6},"prime":{"kVA":1697,"kW":1357.6}},"freq":null,"specs":[],"line":"| | TJ1900CM6 | 3 | 60 | 1897 | 1517.6 | 1697 | 1357.6 | 480 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1900CM6","3","60","1897","1517.6","1697","1357.6","480","CUMMINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":875,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1890PE6","power":{"standby":{"kVA":1890,"kW":1512},"prime":{"kVA":1718,"kW":1374}},"freq":null,"specs":[],"line":"| | TJ1890PE6 | 3 | 60 | 1890 | 1512 | 1718 | 1374 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1890PE6","3","60","1890","1512","1718","1374","480","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":876,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1900PE","power":{"standby":{"kVA":1902,"kW":1521},"prime":{"kVA":1733,"kW":1386}},"freq":null,"specs":[],"line":"| | TJ1900PE | 3 | 50 | 1902 | 1521 | 1733 | 1386 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1900PE","3","50","1902","1521","1733","1386","400","PERKINS"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":877,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1900MS","power":{"standby":{"kVA":1908,"kW":1526},"prime":{"kVA":1750,"kW":1400}},"freq":null,"specs":[],"line":"| | TJ1900MS | 3 | 50 | 1908 | 1526 | 1750 | 1400 | 400 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1900MS","3","50","1908","1526","1750","1400","400","MITSUBISHI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":878,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1900BD","power":{"standby":{"kVA":1929,"kW":1543.2},"prime":{"kVA":1752,"kW":1401.6}},"freq":null,"specs":[],"line":"| | TJ1900BD | 3 | 50 | 1929 | 1543.2 | 1752 | 1401.6 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1900BD","3","50","1929","1543.2","1752","1401.6","400","BAUDOUIN"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":879,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2025MS6","power":{"standby":{"kVA":2027,"kW":1622},"prime":{"kVA":1842,"kW":1474}},"freq":null,"specs":[],"line":"| | TJ2025MS6 | 3 | 60 | 2027 | 1622 | 1842 | 1474 | 480 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2025MS6","3","60","2027","1622","1842","1474","480","MITSUBISHI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":880,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2000PE","power":{"standby":{"kVA":2024,"kW":1619},"prime":{"kVA":1876,"kW":1500}},"freq":null,"specs":[],"line":"| | TJ2000PE | 3 | 50 | 2024 | 1619 | 1876 | 1500 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2000PE","3","50","2024","1619","1876","1500","400","PERKINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":881,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2050CM","power":{"standby":{"kVA":2058,"kW":1646},"prime":{"kVA":1878,"kW":1502}},"freq":null,"specs":[],"line":"| | TJ2050CM | 3 | 50 | 2058 | 1646 | 1878 | 1502 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2050CM","3","50","2058","1646","1878","1502","400","CUMMINS"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":882,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2100MS","power":{"standby":{"kVA":2089,"kW":1671},"prime":{"kVA":1902,"kW":1521}},"freq":null,"specs":[],"line":"| | TJ2100MS | 3 | 50 | 2089 | 1671 | 1902 | 1521 | 400 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2100MS","3","50","2089","1671","1902","1521","400","MITSUBISHI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":883,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2050BD","power":{"standby":{"kVA":2069,"kW":1655.2},"prime":{"kVA":1933,"kW":1546.4}},"freq":null,"specs":[],"line":"| | TJ2050BD | 3 | 50 | 2069 | 1655.2 | 1933 | 1546.4 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2050BD","3","50","2069","1655.2","1933","1546.4","400","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":884,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2200PE","power":{"standby":{"kVA":2200,"kW":1760},"prime":{"kVA":2000,"kW":1600}},"freq":null,"specs":[],"line":"| | TJ2200PE | 3 | 50 | 2200 | 1760 | 2000 | 1600 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2200PE","3","50","2200","1760","2000","1600","400","PERKINS"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":885,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2200CM","power":{"standby":{"kVA":2216,"kW":1773},"prime":{"kVA":2021,"kW":1617}},"freq":null,"specs":[],"line":"| | TJ2200CM | 3 | 50 | 2216 | 1773 | 2021 | 1617 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2200CM","3","50","2216","1773","2021","1617","400","CUMMINS"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":886,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2200MS","power":{"standby":{"kVA":2200,"kW":1760},"prime":{"kVA":2024,"kW":1619}},"freq":null,"specs":[],"line":"| | TJ2200MS | 3 | 50 | 2200 | 1760 | 2024 | 1619 | 400 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2200MS","3","50","2200","1760","2024","1619","400","MITSUBISHI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":887,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2270PE","power":{"standby":{"kVA":2273,"kW":1818},"prime":{"kVA":2024,"kW":1619}},"freq":null,"specs":[],"line":"| | TJ2270PE | 3 | 50 | 2273 | 1818 | 2024 | 1619 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2270PE","3","50","2273","1818","2024","1619","400","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":888,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2400BD","power":{"standby":{"kVA":2420,"kW":1936},"prime":{"kVA":2200,"kW":1760}},"freq":null,"specs":[],"line":"| | TJ2400BD | 3 | 50 | 2420 | 1936 | 2200 | 1760 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2400BD","3","50","2420","1936","2200","1760","400","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":889,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2500BD","power":{"standby":{"kVA":2500,"kW":2000},"prime":{"kVA":2250,"kW":1800}},"freq":null,"specs":[],"line":"| | TJ2500BD | 3 | 50 | 2500 | 2000 | 2250 | 1800 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2500BD","3","50","2500","2000","2250","1800","400","BAUDOUIN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":890,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2500PE","power":{"standby":{"kVA":2502,"kW":2001},"prime":{"kVA":2256,"kW":1804}},"freq":null,"specs":[],"line":"| | TJ2500PE | 3 | 50 | 2502 | 2001 | 2256 | 1804 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2500PE","3","50","2502","2001","2256","1804","400","PERKINS"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":891,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2500MS","power":{"standby":{"kVA":2529,"kW":2023},"prime":{"kVA":2284,"kW":1827}},"freq":null,"specs":[],"line":"| | TJ2500MS | 3 | 50 | 2529 | 2023 | 2284 | 1827 | 400 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2500MS","3","50","2529","2023","2284","1827","400","MITSUBISHI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":892,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2500BD","power":{"standby":{"kVA":2545,"kW":2036},"prime":{"kVA":2309,"kW":1847}},"freq":null,"specs":[],"line":"| | TJ2500BD | 3 | 50 | 2545 | 2036 | 2309 | 1847 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2500BD","3","50","2545","2036","2309","1847","400","BAUDOUIN"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":893,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2650MS","power":{"standby":{"kVA":2650,"kW":2120},"prime":{"kVA":2404,"kW":1923}},"freq":null,"specs":[],"line":"| | TJ2650MS | 3 | 50 | 2650 | 2120 | 2404 | 1923 | 400 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2650MS","3","50","2650","2120","2404","1923","400","MITSUBISHI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":894,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2500PE5L-11KV","power":{"standby":{"kVA":2500,"kW":2000},"prime":{"kVA":2500,"kW":2000}},"freq":null,"specs":[],"line":"| | TJ2500PE5L-11KV | 3 | 50 | 2500 | 2000 | 2500 | 2000 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2500PE5L-11KV","3","50","2500","2000","2500","2000","400","PERKINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":895,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2750BD","power":{"standby":{"kVA":2750,"kW":2200},"prime":{"kVA":2500,"kW":2000}},"freq":null,"specs":[],"line":"| | TJ2750BD | 3 | 50 | 2750 | 2200 | 2500 | 2000 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2750BD","3","50","2750","2200","2500","2000","400","BAUDOUIN"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":896,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2800MS","power":{"standby":{"kVA":2792,"kW":2233},"prime":{"kVA":2530,"kW":2024}},"freq":null,"specs":[],"line":"| | TJ2800MS | 3 | 50 | 2792 | 2233 | 2530 | 2024 | 400 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2800MS","3","50","2792","2233","2530","2024","400","MITSUBISHI"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":897,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2800BD","power":{"standby":{"kVA":2815,"kW":2252},"prime":{"kVA":2538,"kW":2030}},"freq":null,"specs":[],"line":"| | TJ2800BD | 3 | 50 | 2815 | 2252 | 2538 | 2030 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2800BD","3","50","2815","2252","2538","2030","400","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":898,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ3300BD","power":{"standby":{"kVA":3300,"kW":2640},"prime":{"kVA":3000,"kW":2400}},"freq":null,"specs":[],"line":"| | TJ3300BD | 3 | 50 | 3300 | 2640 | 3000 | 2400 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ3300BD","3","50","3300","2640","3000","2400","400","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":899,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ3650BD","power":{"standby":{"kVA":3630,"kW":2904},"prime":{"kVA":3300,"kW":2640}},"freq":null,"specs":[],"line":"| | TJ3650BD | 3 | 50 | 3630 | 2904 | 3300 | 2640 | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ3650BD","3","50","3630","2904","3300","2640","400","BAUDOUIN"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":900,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1250CMK","power":{"rated":{"kVA":1250,"kW":1000}},"freq":null,"specs":[],"line":"| | TJ1250CMK | 3 | 50 | 1250 | 1000 | 0 | 0 | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1250CMK","3","50","1250","1000","0","0","400","CUMMINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":901,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1890PE6","power":{"rated":{"kVA":1800,"kW":1440}},"freq":null,"specs":[],"line":"| | TJ1890PE6 | 3 | 60 | 1800 | 1440 | TBA | TBA | 380 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1890PE6","3","60","1800","1440","TBA","TBA","380","PERKINS"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":902,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1900MS6","power":{"rated":{"kVA":1917,"kW":1534}},"freq":null,"specs":[],"line":"| | TJ1900MS6 | 3 | 60 | 1917 | 1534 | TBA | TBA | 416 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1900MS6","3","60","1917","1534","TBA","TBA","416","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":903,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1900MS6","power":{"rated":{"kVA":1917,"kW":1534}},"freq":null,"specs":[],"line":"| | TJ1900MS6 | 3 | 60 | 1917 | 1534 | TBA | TBA | 380 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1900MS6","3","60","1917","1534","TBA","TBA","380","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":904,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2025MS6","power":{"rated":{"kVA":2023,"kW":1618}},"freq":null,"specs":[],"line":"| | TJ2025MS6 | 3 | 60 | 2023 | 1618 | TBA | TBA | 440 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2025MS6","3","60","2023","1618","TBA","TBA","440","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":905,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2050MS6","power":{"rated":{"kVA":2038,"kW":1630}},"freq":null,"specs":[],"line":"| | TJ2050MS6 | 3 | 60 | 2038 | 1630 | TBA | TBA | 380 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2050MS6","3","60","2038","1630","TBA","TBA","380","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":906,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2050MS6","power":{"rated":{"kVA":2040,"kW":1632}},"freq":null,"specs":[],"line":"| | TJ2050MS6 | 3 | 60 | 2040 | 1632 | TBA | TBA | 416 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2050MS6","3","60","2040","1632","TBA","TBA","416","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":907,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2050MS6","power":{"rated":{"kVA":2045,"kW":1636}},"freq":null,"specs":[],"line":"| | TJ2050MS6 | 3 | 60 | 2045 | 1636 | TBA | TBA | 440 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2050MS6","3","60","2045","1636","TBA","TBA","440","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":908,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2050MS6","power":{"rated":{"kVA":2050,"kW":1640}},"freq":null,"specs":[],"line":"| | TJ2050MS6 | 3 | 60 | 2050 | 1640 | TBA | TBA | 480 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2050MS6","3","60","2050","1640","TBA","TBA","480","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":909,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2280MS6","power":{"rated":{"kVA":2200,"kW":1760}},"freq":null,"specs":[],"line":"| | TJ2280MS6 | 3 | 60 | 2200 | 1760 | TBA | TBA | 380 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2280MS6","3","60","2200","1760","TBA","TBA","380","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":910,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2280MS6","power":{"rated":{"kVA":2250,"kW":1800}},"freq":null,"specs":[],"line":"| | TJ2280MS6 | 3 | 60 | 2250 | 1800 | TBA | TBA | 440 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2280MS6","3","60","2250","1800","TBA","TBA","440","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":911,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2280MS6","power":{"rated":{"kVA":2276,"kW":1821}},"freq":null,"specs":[],"line":"| | TJ2280MS6 | 3 | 60 | 2276 | 1821 | TBA | TBA | 416 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2280MS6","3","60","2276","1821","TBA","TBA","416","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":912,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2280MS6","power":{"rated":{"kVA":2285,"kW":1828}},"freq":null,"specs":[],"line":"| | TJ2280MS6 | 3 | 60 | 2285 | 1828 | TBA | TBA | 480 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2280MS6","3","60","2285","1828","TBA","TBA","480","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":913,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2500MS6","power":{"rated":{"kVA":2288,"kW":1830}},"freq":null,"specs":[],"line":"| | TJ2500MS6 | 3 | 60 | 2288 | 1830 | TBA | TBA | 416 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2500MS6","3","60","2288","1830","TBA","TBA","416","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":914,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2500MS6","power":{"rated":{"kVA":2420,"kW":1936}},"freq":null,"specs":[],"line":"| | TJ2500MS6 | 3 | 60 | 2420 | 1936 | TBA | TBA | 380 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2500MS6","3","60","2420","1936","TBA","TBA","380","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":915,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2500MS6","power":{"rated":{"kVA":2420,"kW":1936}},"freq":null,"specs":[],"line":"| | TJ2500MS6 | 3 | 60 | 2420 | 1936 | TBA | TBA | 440 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2500MS6","3","60","2420","1936","TBA","TBA","440","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":916,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2540MS6","power":{"rated":{"kVA":2513,"kW":2010}},"freq":null,"specs":[],"line":"| | TJ2540MS6 | 3 | 60 | 2513 | 2010 | TBA | TBA | 380 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2540MS6","3","60","2513","2010","TBA","TBA","380","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":917,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2540MS6","power":{"rated":{"kVA":2513,"kW":2010}},"freq":null,"specs":[],"line":"| | TJ2540MS6 | 3 | 60 | 2513 | 2010 | TBA | TBA | 416 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2540MS6","3","60","2513","2010","TBA","TBA","416","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":918,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2540MS6","power":{"rated":{"kVA":2513,"kW":2010}},"freq":null,"specs":[],"line":"| | TJ2540MS6 | 3 | 60 | 2513 | 2010 | TBA | TBA | 440 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2540MS6","3","60","2513","2010","TBA","TBA","440","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":919,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2500MS6","power":{"rated":{"kVA":2530,"kW":2024}},"freq":null,"specs":[],"line":"| | TJ2500MS6 | 3 | 60 | 2530 | 2024 | TBA | TBA | 480 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2500MS6","3","60","2530","2024","TBA","TBA","480","MITSUBISHI"]},{"makes":[{"name":"Mitsubishi","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":920,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2540MS6","power":{"rated":{"kVA":2539,"kW":2031}},"freq":null,"specs":[],"line":"| | TJ2540MS6 | 3 | 60 | 2539 | 2031 | TBA | TBA | 480 | MITSUBISHI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2540MS6","3","60","2539","2031","TBA","TBA","480","MITSUBISHI"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":921,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ830CM","power":{"rated":{"kVA":828,"kW":662.4}},"freq":null,"specs":[],"line":"| | TJ830CM | 3 | 50 | 828 | 662.4 | N/A | N/A | 400 | CUMMINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ830CM","3","50","828","662.4","N/A","N/A","400","CUMMINS"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":922,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1250BD6","power":{"rated":{"kVA":1089,"kW":871.2}},"freq":null,"specs":[],"line":"| | TJ1250BD6 | 3 | 60 | 1089 | 871.2 | N/A | N/A | 380 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1250BD6","3","60","1089","871.2","N/A","N/A","380","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":923,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1250BD6","power":{"rated":{"kVA":1259,"kW":1007.2}},"freq":null,"specs":[],"line":"| | TJ1250BD6 | 3 | 60 | 1259 | 1007.2 | N/A | N/A | 416 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1250BD6","3","60","1259","1007.2","N/A","N/A","416","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":924,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1250BD6","power":{"rated":{"kVA":1260,"kW":1008}},"freq":null,"specs":[],"line":"| | TJ1250BD6 | 3 | 60 | 1260 | 1008 | N/A | N/A | 440 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1250BD6","3","60","1260","1008","N/A","N/A","440","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":925,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1250BD6","power":{"rated":{"kVA":1260,"kW":1008}},"freq":null,"specs":[],"line":"| | TJ1250BD6 | 3 | 60 | 1260 | 1008 | N/A | N/A | 220 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1250BD6","3","60","1260","1008","N/A","N/A","220","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":926,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1250BD6","power":{"rated":{"kVA":1260,"kW":1008}},"freq":null,"specs":[],"line":"| | TJ1250BD6 | 3 | 60 | 1260 | 1008 | N/A | N/A | 208 | BAUDOUIN |","hasEngineCol":true,"hasAltCol