":false,"engineTable":false,"nCodes":1,"cells":["","TJ1250BD6","3","60","1260","1008","N/A","N/A","208","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":927,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1250BD6","power":{"rated":{"kVA":1272,"kW":1017.6}},"freq":null,"specs":[],"line":"| | TJ1250BD6 | 3 | 60 | 1272 | 1017.6 | N/A | N/A | 480 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1250BD6","3","60","1272","1017.6","N/A","N/A","480","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":928,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ2250BD","power":{"rated":{"kVA":2250,"kW":1800}},"freq":null,"specs":[],"line":"| | TJ2250BD | 3 | 50 | 2250 | 1800 | N/A | N/A | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ2250BD","3","50","2250","1800","N/A","N/A","400","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":929,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ3000BD","power":{"rated":{"kVA":3025,"kW":2420}},"freq":null,"specs":[],"line":"| | TJ3000BD | 3 | 50 | 3025 | 2420 | N/A | N/A | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ3000BD","3","50","3025","2420","N/A","N/A","400","BAUDOUIN"]},{"makes":[{"name":"Baudouin","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":101,"ti":0,"ri":930,"title":"Diesel Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ4200BD","power":{"rated":{"kVA":4188,"kW":3350}},"freq":null,"specs":[],"line":"| | TJ4200BD | 3 | 50 | 4188 | 3350 | N/A | N/A | 400 | BAUDOUIN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ4200BD","3","50","4188","3350","N/A","N/A","400","BAUDOUIN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":0,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F36HD","power":{"standby":{"kVA":28},"prime":{"kVA":21}},"freq":null,"specs":[],"line":"| | TJT4F36HD | 3 | 60 | 28 | 21 | 27.5 | 21 | 240 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F36HD","3","60","28","21","27.5","21","240","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":1,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ30-RPE","power":{"standby":{"kVA":33,"kW":26},"prime":{"kVA":30,"kW":24}},"freq":null,"specs":[],"line":"| | TJ30-RPE | 3 | 50 | 33 | 26 | 30 | 24 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ30-RPE","3","50","33","26","30","24","400","PERKINS"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":2,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F36HD","power":{"standby":{"kVA":40,"kW":32},"prime":{"kVA":36,"kW":28}},"freq":null,"specs":[],"line":"| | TJT4F36HD | 3 | 60 | 40 | 32 | 36 | 28 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F36HD","3","60","40","32","36","28","208","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":3,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F36HD","power":{"standby":{"kVA":41,"kW":32},"prime":{"kVA":36,"kW":28}},"freq":null,"specs":[],"line":"| | TJT4F36HD | 3 | 60 | 41 | 32 | 36 | 28 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F36HD","3","60","41","32","36","28","480","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":4,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F49HD","power":{"rated":{"kVA":39,"kW":31}},"freq":null,"specs":[],"line":"| | TJT4F49HD | 3 | 60 | 39 | 31 | 37.6 | 29 | 240 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F49HD","3","60","39","31","37.6","29","240","HYUNDAI"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":5,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ45-RPE","power":{"standby":{"kVA":50,"kW":40},"prime":{"kVA":45,"kW":36}},"freq":null,"specs":[],"line":"| | TJ45-RPE | 3 | 50 | 50 | 40 | 45 | 36 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ45-RPE","3","50","50","40","45","36","400","PERKINS"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":6,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ45S5-RH","power":{"standby":{"kVA":50,"kW":40},"prime":{"kVA":45,"kW":36}},"freq":null,"specs":[],"line":"| | TJ45S5-RH | 3 | 50 | 50 | 40 | 45 | 36 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ45S5-RH","3","50","50","40","45","36","400","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":7,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F49HD","power":{"standby":{"kVA":54,"kW":43},"prime":{"kVA":49,"kW":39}},"freq":null,"specs":[],"line":"| | TJT4F49HD | 3 | 60 | 54 | 43 | 49 | 39 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F49HD","3","60","54","43","49","39","208","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":8,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F49HD","power":{"standby":{"kVA":55,"kW":43},"prime":{"kVA":49,"kW":39}},"freq":null,"specs":[],"line":"| | TJT4F49HD | 3 | 60 | 55 | 43 | 49 | 39 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F49HD","3","60","55","43","49","39","480","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":9,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ53S5-RH","power":{"standby":{"kVA":53},"prime":{"kVA":40}},"freq":null,"specs":[],"line":"| | TJ53S5-RH | 3 | 50 | 53 | 40 | 50.74 | 40.6 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ53S5-RH","3","50","53","40","50.74","40.6","400","HYUNDAI"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":10,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F65JD","power":{"standby":{"kVA":52,"kW":41},"prime":{"kVA":52,"kW":41}},"freq":null,"specs":[],"line":"| | TJT4F65JD | 3 | 60 | 52 | 41 | 52 | 41 | 240 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F65JD","3","60","52","41","52","41","240","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":11,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ59S5-RJ","power":{"rated":{"kVA":59,"kW":47.2}},"freq":null,"specs":[],"line":"| | TJ59S5-RJ | 3 | 50 | 59 | 47.2 | 53 | 47.7 | 400 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ59S5-RJ","3","50","59","47.2","53","47.7","400","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":12,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ59S5-RJ","power":{"rated":{"kVA":59,"kW":47.2}},"freq":null,"specs":[],"line":"| | TJ59S5-RJ | 3 | 50 | 59 | 47.2 | 53 | 47.7 | 480 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ59S5-RJ","3","50","59","47.2","53","47.7","480","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":13,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F78JD","power":{"standby":{"kVA":65,"kW":52},"prime":{"kVA":62.5,"kW":49}},"freq":null,"specs":[],"line":"| | TJT4F78JD | 3 | 60 | 65 | 52 | 62.5 | 49 | 240 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F78JD","3","60","65","52","62.5","49","240","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":14,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F65JD","power":{"standby":{"kVA":73},"prime":{"kVA":57}},"freq":null,"specs":[],"line":"| | TJT4F65JD | 3 | 60 | 73 | 57 | 66 | 52 | 208 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F65JD","3","60","73","57","66","52","208","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":15,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F65JD","power":{"standby":{"kVA":73},"prime":{"kVA":57}},"freq":null,"specs":[],"line":"| | TJT4F65JD | 3 | 60 | 73 | 57 | 66 | 52 | 480 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F65JD","3","60","73","57","66","52","480","JOHN DEERE"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":16,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F92HD","power":{"standby":{"kVA":76,"kW":60},"prime":{"kVA":73,"kW":60}},"freq":null,"specs":[],"line":"| | TJT4F92HD | 3 | 60 | 76 | 60 | 73 | 58 | 240 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F92HD","3","60","76","60","73","58","240","HYUNDAI"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":17,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F97JD","power":{"standby":{"kVA":81,"kW":64},"prime":{"kVA":77,"kW":61}},"freq":null,"specs":[],"line":"| | TJT4F97JD | 3 | 60 | 81 | 64 | 77 | 61 | 240 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F97JD","3","60","81","64","77","61","240","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":18,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F78JD","power":{"standby":{"kVA":86,"kW":68},"prime":{"kVA":78,"kW":62}},"freq":null,"specs":[],"line":"| | TJT4F78JD | 3 | 60 | 86 | 68 | 78 | 62 | 208 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F78JD","3","60","86","68","78","62","208","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":19,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F78JD","power":{"standby":{"kVA":86,"kW":68},"prime":{"kVA":78,"kW":62}},"freq":null,"specs":[],"line":"| | TJT4F78JD | 3 | 60 | 86 | 68 | 78 | 62 | 480 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F78JD","3","60","86","68","78","62","480","JOHN DEERE"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":20,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ80-RPE","power":{"standby":{"kVA":88,"kW":70},"prime":{"kVA":80,"kW":64}},"freq":null,"specs":[],"line":"| | TJ80-RPE | 3 | 50 | 88 | 70 | 80 | 64 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ80-RPE","3","50","88","70","80","64","400","PERKINS"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":21,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ87S5-RH","power":{"standby":{"kVA":86.96,"kW":69.56},"prime":{"kVA":82.24,"kW":65.79}},"freq":null,"specs":[],"line":"| | TJ87S5-RH | 3 | 50 | 86.96 | 69.56 | 82.24 | 65.79 | 400 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ87S5-RH","3","50","86.96","69.56","82.24","65.79","400","DOOSAN"]},{"makes":[{"name":"Doosan","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":22,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ87S5-RH","power":{"standby":{"kVA":86.96,"kW":69.56},"prime":{"kVA":82.24,"kW":65.79}},"freq":null,"specs":[],"line":"| | TJ87S5-RH | 3 | 50 | 86.96 | 69.56 | 82.24 | 65.79 | 480 | DOOSAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ87S5-RH","3","50","86.96","69.56","82.24","65.79","480","DOOSAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":23,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F92HD","power":{"standby":{"kVA":102,"kW":81},"prime":{"kVA":92,"kW":73}},"freq":null,"specs":[],"line":"| | TJT4F92HD | 3 | 60 | 102 | 81 | 92 | 73 | 208 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F92HD","3","60","102","81","92","73","208","HYUNDAI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":24,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F92HD","power":{"standby":{"kVA":102,"kW":81},"prime":{"kVA":92,"kW":73}},"freq":null,"specs":[],"line":"| | TJT4F92HD | 3 | 60 | 102 | 81 | 92 | 73 | 480 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F92HD","3","60","102","81","92","73","480","HYUNDAI"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":25,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F128JD","power":{"standby":{"kVA":95,"kW":76},"prime":{"kVA":95,"kW":76}},"freq":null,"specs":[],"line":"| | TJT4F128JD | 3 | 60 | 95 | 76 | 95 | 76 | 240 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F128JD","3","60","95","76","95","76","240","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":26,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F97JD","power":{"standby":{"kVA":107,"kW":85},"prime":{"kVA":97,"kW":77}},"freq":null,"specs":[],"line":"| | TJT4F97JD | 3 | 60 | 107 | 85 | 97 | 77 | 208 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F97JD","3","60","107","85","97","77","208","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":27,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F97JD","power":{"standby":{"kVA":107,"kW":85},"prime":{"kVA":97,"kW":77}},"freq":null,"specs":[],"line":"| | TJT4F97JD | 3 | 60 | 107 | 85 | 97 | 77 | 480 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F97JD","3","60","107","85","97","77","480","JOHN DEERE"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":28,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ100-RPE","power":{"standby":{"kVA":110,"kW":88},"prime":{"kVA":100,"kW":80}},"freq":null,"specs":[],"line":"| | TJ100-RPE | 3 | 50 | 110 | 88 | 100 | 80 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ100-RPE","3","50","110","88","100","80","400","PERKINS"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":29,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ100S5-RJ","power":{"standby":{"kVA":110,"kW":88},"prime":{"kVA":100,"kW":80}},"freq":null,"specs":[],"line":"| | TJ100S5-RJ | 3 | 50 | 110 | 88 | 100 | 80 | 400 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ100S5-RJ","3","50","110","88","100","80","400","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":30,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ100S5-RJ","power":{"standby":{"kVA":110,"kW":88},"prime":{"kVA":100,"kW":80}},"freq":null,"specs":[],"line":"| | TJ100S5-RJ | 3 | 50 | 110 | 88 | 100 | 80 | 480 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ100S5-RJ","3","50","110","88","100","80","480","JOHN DEERE"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":31,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ124S5-RP","power":{"standby":{"kVA":136,"kW":108.8},"prime":{"kVA":124,"kW":99.2}},"freq":null,"specs":[],"line":"| | TJ124S5-RP | 3 | 50 | 136 | 108.8 | 124 | 99.2 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ124S5-RP","3","50","136","108.8","124","99.2","400","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":32,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ124S5-RP","power":{"standby":{"kVA":136,"kW":108.8},"prime":{"kVA":124,"kW":99.2}},"freq":null,"specs":[],"line":"| | TJ124S5-RP | 3 | 50 | 136 | 108.8 | 124 | 99.2 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ124S5-RP","3","50","136","108.8","124","99.2","480","PERKINS"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":33,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F128JD","power":{"standby":{"kVA":140,"kW":112},"prime":{"kVA":128,"kW":102}},"freq":null,"specs":[],"line":"| | TJT4F128JD | 3 | 60 | 140 | 112 | 128 | 102 | 480 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F128JD","3","60","140","112","128","102","480","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":34,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F128JD","power":{"standby":{"kVA":141,"kW":112},"prime":{"kVA":128,"kW":102}},"freq":null,"specs":[],"line":"| | TJT4F128JD | 3 | 60 | 141 | 112 | 128 | 102 | 208 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F128JD","3","60","141","112","128","102","208","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":35,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F196JD","power":{"standby":{"kVA":164,"kW":131},"prime":{"kVA":149,"kW":119}},"freq":null,"specs":[],"line":"| | TJT4F196JD | 3 | 60 | 164 | 131 | 149 | 119 | 240 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F196JD","3","60","164","131","149","119","240","JOHN DEERE"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":36,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ150-RPE","power":{"standby":{"kVA":165,"kW":132},"prime":{"kVA":150,"kW":120}},"freq":null,"specs":[],"line":"| | TJ150-RPE | 3 | 50 | 165 | 132 | 150 | 120 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ150-RPE","3","50","165","132","150","120","400","PERKINS"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":37,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F248JD","power":{"standby":{"kVA":200,"kW":160},"prime":{"kVA":180.3,"kW":144}},"freq":null,"specs":[],"line":"| | TJT4F248JD | 3 | 60 | 200 | 160 | 180.3 | 144 | 240 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F248JD","3","60","200","160","180.3","144","240","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":38,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F196JD","power":{"standby":{"kVA":215,"kW":172},"prime":{"kVA":196,"kW":156}},"freq":null,"specs":[],"line":"| | TJT4F196JD | 3 | 60 | 215 | 172 | 196 | 156 | 208 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F196JD","3","60","215","172","196","156","208","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":39,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F196JD","power":{"standby":{"kVA":216,"kW":172},"prime":{"kVA":196,"kW":156}},"freq":null,"specs":[],"line":"| | TJT4F196JD | 3 | 60 | 216 | 172 | 196 | 156 | 480 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F196JD","3","60","216","172","196","156","480","JOHN DEERE"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":40,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ200-RPE","power":{"standby":{"kVA":217,"kW":173},"prime":{"kVA":200,"kW":160}},"freq":null,"specs":[],"line":"| | TJ200-RPE | 3 | 50 | 217 | 173 | 200 | 160 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ200-RPE","3","50","217","173","200","160","400","PERKINS"]},{"makes":[{"name":"Volvo Penta","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":41,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ200S5-RV","power":{"standby":{"kVA":219,"kW":175.2},"prime":{"kVA":200,"kW":160}},"freq":null,"specs":[],"line":"| | TJ200S5-RV | 3 | 50 | 219 | 175.2 | 200 | 160 | 400 | VOLVO |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ200S5-RV","3","50","219","175.2","200","160","400","VOLVO"]},{"makes":[{"name":"Volvo Penta","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":42,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ200S5-RV","power":{"standby":{"kVA":219,"kW":175.2},"prime":{"kVA":200,"kW":160}},"freq":null,"specs":[],"line":"| | TJ200S5-RV | 3 | 50 | 219 | 175.2 | 200 | 160 | 480 | VOLVO |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ200S5-RV","3","50","219","175.2","200","160","480","VOLVO"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":43,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ212S5-RP","power":{"standby":{"kVA":220,"kW":176},"prime":{"kVA":200,"kW":160}},"freq":null,"specs":[],"line":"| | TJ212S5-RP | 3 | 50 | 220 | 176 | 200 | 160 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ212S5-RP","3","50","220","176","200","160","400","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":44,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ212S5-RP","power":{"standby":{"kVA":220,"kW":176},"prime":{"kVA":200,"kW":160}},"freq":null,"specs":[],"line":"| | TJ212S5-RP | 3 | 50 | 220 | 176 | 200 | 160 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ212S5-RP","3","50","220","176","200","160","480","PERKINS"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":45,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F325JD","power":{"standby":{"kVA":231,"kW":184},"prime":{"kVA":231,"kW":184}},"freq":null,"specs":[],"line":"| | TJT4F325JD | 3 | 60 | 231 | 184 | 231 | 184 | 240 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F325JD","3","60","231","184","231","184","240","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":46,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F248JD","power":{"standby":{"kVA":262,"kW":210},"prime":{"kVA":236,"kW":189}},"freq":null,"specs":[],"line":"| | TJT4F248JD | 3 | 60 | 262 | 210 | 236 | 189 | 208 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F248JD","3","60","262","210","236","189","208","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":47,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F248JD","power":{"standby":{"kVA":262,"kW":210},"prime":{"kVA":237,"kW":190}},"freq":null,"specs":[],"line":"| | TJT4F248JD | 3 | 60 | 262 | 210 | 237 | 190 | 480 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F248JD","3","60","262","210","237","190","480","JOHN DEERE"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":48,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ250-RPE","power":{"standby":{"kVA":270,"kW":216},"prime":{"kVA":248,"kW":198}},"freq":null,"specs":[],"line":"| | TJ250-RPE | 3 | 50 | 270 | 216 | 248 | 198 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ250-RPE","3","50","270","216","248","198","400","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":49,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ300S5-RP","power":{"standby":{"kVA":330,"kW":264},"prime":{"kVA":300,"kW":240}},"freq":null,"specs":[],"line":"| | TJ300S5-RP | 3 | 50 | 330 | 264 | 300 | 240 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ300S5-RP","3","50","330","264","300","240","400","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":50,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ300S5-RP","power":{"standby":{"kVA":330,"kW":264},"prime":{"kVA":300,"kW":240}},"freq":null,"specs":[],"line":"| | TJ300S5-RP | 3 | 50 | 330 | 264 | 300 | 240 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ300S5-RP","3","50","330","264","300","240","480","PERKINS"]},{"makes":[{"name":"Volvo Penta","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":51,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ300S5-RV","power":{"standby":{"kVA":330,"kW":264},"prime":{"kVA":300,"kW":240}},"freq":null,"specs":[],"line":"| | TJ300S5-RV | 3 | 50 | 330 | 264 | 300 | 240 | 400 | VOLVO |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ300S5-RV","3","50","330","264","300","240","400","VOLVO"]},{"makes":[{"name":"Volvo Penta","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":52,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ300S5-RV","power":{"standby":{"kVA":330,"kW":264},"prime":{"kVA":300,"kW":240}},"freq":null,"specs":[],"line":"| | TJ300S5-RV | 3 | 50 | 330 | 264 | 300 | 240 | 480 | VOLVO |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ300S5-RV","3","50","330","264","300","240","480","VOLVO"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":53,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F325JD","power":{"standby":{"kVA":358,"kW":286},"prime":{"kVA":326,"kW":261}},"freq":null,"specs":[],"line":"| | TJT4F325JD | 3 | 60 | 358 | 286 | 326 | 261 | 208 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F325JD","3","60","358","286","326","261","208","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":54,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F325JD","power":{"standby":{"kVA":360,"kW":288},"prime":{"kVA":327,"kW":262}},"freq":null,"specs":[],"line":"| | TJT4F325JD | 3 | 60 | 360 | 288 | 327 | 262 | 480 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F325JD","3","60","360","288","327","262","480","JOHN DEERE"]},{"makes":[{"name":"Volvo Penta","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":55,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ405S5-RV","power":{"standby":{"kVA":445,"kW":356},"prime":{"kVA":406,"kW":324.8}},"freq":null,"specs":[],"line":"| | TJ405S5-RV | 3 | 50 | 445 | 356 | 406 | 324.8 | 400 | VOLVO |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ405S5-RV","3","50","445","356","406","324.8","400","VOLVO"]},{"makes":[{"name":"Volvo Penta","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":56,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ405S5-RV","power":{"standby":{"kVA":445,"kW":356},"prime":{"kVA":406,"kW":324.8}},"freq":null,"specs":[],"line":"| | TJ405S5-RV | 3 | 50 | 445 | 356 | 406 | 324.8 | 480 | VOLVO |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ405S5-RV","3","50","445","356","406","324.8","480","VOLVO"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":57,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ452S5-RP","power":{"standby":{"kVA":452,"kW":361},"prime":{"kVA":411,"kW":328}},"freq":null,"specs":[],"line":"| | TJ452S5-RP | 3 | 50 | 452 | 361 | 411 | 328 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ452S5-RP","3","50","452","361","411","328","400","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":58,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ452S5-RP","power":{"standby":{"kVA":452,"kW":361},"prime":{"kVA":411,"kW":328}},"freq":null,"specs":[],"line":"| | TJ452S5-RP | 3 | 50 | 452 | 361 | 411 | 328 | 480 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ452S5-RP","3","50","452","361","411","328","480","PERKINS"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":59,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F510JD","power":{"standby":{"kVA":566,"kW":453},"prime":{"kVA":479,"kW":383}},"freq":null,"specs":[],"line":"| | TJT4F510JD | 3 | 60 | 566 | 453 | 479 | 383 | 208 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F510JD","3","60","566","453","479","383","208","JOHN DEERE"]},{"makes":[{"name":"John Deere","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":60,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F510JD","power":{"standby":{"kVA":567,"kW":454},"prime":{"kVA":480,"kW":384}},"freq":null,"specs":[],"line":"| | TJT4F510JD | 3 | 60 | 567 | 454 | 480 | 384 | 480 | JOHN DEERE |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F510JD","3","60","567","454","480","384","480","JOHN DEERE"]},{"makes":[{"name":"Volvo Penta","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":61,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F625V","power":{"standby":{"kVA":695,"kW":556},"prime":{"kVA":632,"kW":505}},"freq":null,"specs":[],"line":"| | TJT4F625V | 3 | 60 | 695 | 556 | 632 | 505 | 208 | VOLVO |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F625V","3","60","695","556","632","505","208","VOLVO"]},{"makes":[{"name":"Volvo Penta","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":62,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F625V","power":{"standby":{"kVA":697,"kW":558},"prime":{"kVA":634,"kW":507}},"freq":null,"specs":[],"line":"| | TJT4F625V | 3 | 60 | 697 | 558 | 634 | 507 | 480 | VOLVO |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F625V","3","60","697","558","634","507","480","VOLVO"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":63,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ660-RPE","power":{"standby":{"kVA":721,"kW":576},"prime":{"kVA":660,"kW":528}},"freq":null,"specs":[],"line":"| | TJ660-RPE | 3 | 50 | 721 | 576 | 660 | 528 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ660-RPE","3","50","721","576","660","528","400","PERKINS"]},{"makes":[{"name":"Volvo Penta","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":64,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ692S5-RV","power":{"standby":{"kVA":743,"kW":594},"prime":{"kVA":678,"kW":542}},"freq":null,"specs":[],"line":"| | TJ692S5-RV | 3 | 50 | 743 | 594 | 678 | 542 | 400 | VOLVO |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ692S5-RV","3","50","743","594","678","542","400","VOLVO"]},{"makes":[{"name":"Volvo Penta","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":65,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ692S5-RV","power":{"standby":{"kVA":743,"kW":594},"prime":{"kVA":678,"kW":542}},"freq":null,"specs":[],"line":"| | TJ692S5-RV | 3 | 50 | 743 | 594 | 678 | 542 | 480 | VOLVO |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ692S5-RV","3","50","743","594","678","542","480","VOLVO"]},{"makes":[{"name":"Volvo Penta","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":66,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F700V","power":{"standby":{"kVA":772,"kW":617},"prime":{"kVA":702,"kW":561}},"freq":null,"specs":[],"line":"| | TJT4F700V | 3 | 60 | 772 | 617 | 702 | 561 | 208 | VOLVO |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F700V","3","60","772","617","702","561","208","VOLVO"]},{"makes":[{"name":"Volvo Penta","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":102,"ti":1,"ri":67,"title":"The Best Rental Generators Are Here - Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJT4F700V","power":{"standby":{"kVA":775,"kW":620},"prime":{"kVA":704,"kW":563}},"freq":null,"specs":[],"line":"| | TJT4F700V | 3 | 60 | 775 | 620 | 704 | 563 | 480 | VOLVO |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJT4F700V","3","60","775","620","704","563","480","VOLVO"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":0,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ53MN-NG5L","power":{"rated":{"kVA":53,"kW":42}},"freq":null,"specs":[],"line":"| | TJ53MN-NG5L | 3 | 50 | 53 | 42 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ53MN-NG5L","3","50","53","42","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":1,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ62MN-NG5L","power":{"rated":{"kVA":62,"kW":50}},"freq":null,"specs":[],"line":"| | TJ62MN-NG5L | 3 | 50 | 62 | 50 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ62MN-NG5L","3","50","62","50","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":2,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ78MN-NG5L","power":{"rated":{"kVA":78,"kW":63}},"freq":null,"specs":[],"line":"| | TJ78MN-NG5L | 3 | 50 | 78 | 63 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ78MN-NG5L","3","50","78","63","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":3,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ81MN-NG5L","power":{"rated":{"kVA":81,"kW":65}},"freq":null,"specs":[],"line":"| | TJ81MN-NG5L | 3 | 50 | 81 | 65 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ81MN-NG5L","3","50","81","65","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":4,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ86MN-NG5L","power":{"rated":{"kVA":86,"kW":69}},"freq":null,"specs":[],"line":"| | TJ86MN-NG5L | 3 | 50 | 86 | 69 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ86MN-NG5L","3","50","86","69","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":5,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ128MN-NG5L","power":{"rated":{"kVA":128,"kW":102}},"freq":null,"specs":[],"line":"| | TJ128MN-NG5L | 3 | 50 | 128 | 102 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ128MN-NG5L","3","50","128","102","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":6,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ175MN-NG5L","power":{"rated":{"kVA":175,"kW":140}},"freq":null,"specs":[],"line":"| | TJ175MN-NG5L | 3 | 50 | 175 | 140 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ175MN-NG5L","3","50","175","140","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":7,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ243MN-NG5L","power":{"rated":{"kVA":243,"kW":195}},"freq":null,"specs":[],"line":"| | TJ243MN-NG5L | 3 | 50 | 243 | 195 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ243MN-NG5L","3","50","243","195","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":8,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ257MN-NG5L","power":{"rated":{"kVA":257,"kW":205}},"freq":null,"specs":[],"line":"| | TJ257MN-NG5L | 3 | 50 | 257 | 205 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ257MN-NG5L","3","50","257","205","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":9,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ325MN-NG5L","power":{"rated":{"kVA":325,"kW":260}},"freq":null,"specs":[],"line":"| | TJ325MN-NG5L | 3 | 50 | 325 | 260 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ325MN-NG5L","3","50","325","260","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":10,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ378MN-NG5L","power":{"rated":{"kVA":378,"kW":302}},"freq":null,"specs":[],"line":"| | TJ378MN-NG5L | 3 | 50 | 378 | 302 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ378MN-NG5L","3","50","378","302","0","0","400","MAN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":11,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ380PE-NG5L","power":{"rated":{"kVA":380,"kW":304}},"freq":null,"specs":[],"line":"| | TJ380PE-NG5L | 3 | 50 | 380 | 304 | 0 | 0 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ380PE-NG5L","3","50","380","304","0","0","400","PERKINS"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":12,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ438MN-NG5L","power":{"rated":{"kVA":438,"kW":350}},"freq":null,"specs":[],"line":"| | TJ438MN-NG5L | 3 | 50 | 438 | 350 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ438MN-NG5L","3","50","438","350","0","0","400","MAN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":13,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ466PE-NG5L","power":{"rated":{"kVA":466,"kW":373}},"freq":null,"specs":[],"line":"| | TJ466PE-NG5L | 3 | 50 | 466 | 373 | 0 | 0 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ466PE-NG5L","3","50","466","373","0","0","400","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":14,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ529PE-NG5L","power":{"rated":{"kVA":529,"kW":423}},"freq":null,"specs":[],"line":"| | TJ529PE-NG5L | 3 | 50 | 529 | 423 | 0 | 0 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ529PE-NG5L","3","50","529","423","0","0","400","PERKINS"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":15,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ532MN-NG5L","power":{"rated":{"kVA":532,"kW":426}},"freq":null,"specs":[],"line":"| | TJ532MN-NG5L | 3 | 50 | 532 | 426 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ532MN-NG5L","3","50","532","426","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":16,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ600MN-NG5C","power":{"rated":{"kVA":600,"kW":480}},"freq":null,"specs":[],"line":"| | TJ600MN-NG5C | 3 | 50 | 600 | 480 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ600MN-NG5C","3","50","600","480","0","0","400","MAN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":17,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ626PE-NG5L","power":{"rated":{"kVA":626,"kW":501}},"freq":null,"specs":[],"line":"| | TJ626PE-NG5L | 3 | 50 | 626 | 501 | 0 | 0 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ626PE-NG5L","3","50","626","501","0","0","400","PERKINS"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":18,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ655MN-NG5L","power":{"rated":{"kVA":655,"kW":524}},"freq":null,"specs":[],"line":"| | TJ655MN-NG5L | 3 | 50 | 655 | 524 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ655MN-NG5L","3","50","655","524","0","0","400","MAN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":19,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1083PE-NG5L","power":{"rated":{"kVA":1083,"kW":866}},"freq":null,"specs":[],"line":"| | TJ1083PE-NG5L | 3 | 50 | 1083 | 866 | 0 | 0 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1083PE-NG5L","3","50","1083","866","0","0","400","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":20,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1240PE-NG5L","power":{"rated":{"kVA":1240,"kW":992}},"freq":null,"specs":[],"line":"| | TJ1240PE-NG5L | 3 | 50 | 1240 | 992 | 0 | 0 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1240PE-NG5L","3","50","1240","992","0","0","400","PERKINS"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":21,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ40YM-NG5","power":{"standby":{"kVA":50,"kW":40},"prime":{"kVA":37,"kW":29}},"freq":null,"specs":[],"line":"| | TJ40YM-NG5 | 3 | 50 | 40 | 32 | 37 | 29 | 400 | YAVUZ MOTOR |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ40YM-NG5","3","50","40","32","37","29","400","YAVUZ MOTOR"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":22,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ41MN-NG5A","power":{"standby":{"kVA":50,"kW":41},"prime":{"kVA":41,"kW":33}},"freq":null,"specs":[],"line":"| | TJ41MN-NG5A | 3 | 50 | 41 | 33 | 41 | 33 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ41MN-NG5A","3","50","41","33","41","33","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":23,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ41MN-NG5A","power":{"standby":{"kVA":50,"kW":41},"prime":{"kVA":41,"kW":33}},"freq":null,"specs":[],"line":"| | TJ41MN-NG5A | 3 | 50 | 41 | 33 | 41 | 33 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ41MN-NG5A","3","50","41","33","41","33","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":24,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ41MN-NG5A","power":{"standby":{"kVA":50,"kW":41},"prime":{"kVA":41,"kW":33}},"freq":null,"specs":[],"line":"| | TJ41MN-NG5A | 3 | 50 | 41 | 33 | 41 | 33 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ41MN-NG5A","3","50","41","33","41","33","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":25,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ41MN-NG5A","power":{"standby":{"kVA":50,"kW":41},"prime":{"kVA":41,"kW":33}},"freq":null,"specs":[],"line":"| | TJ41MN-NG5A | 3 | 50 | 41 | 33 | 41 | 33 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ41MN-NG5A","3","50","41","33","41","33","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":26,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ41MN-NG5A","power":{"standby":{"kVA":50,"kW":41},"prime":{"kVA":41,"kW":33}},"freq":null,"specs":[],"line":"| | TJ41MN-NG5A | 3 | 50 | 41 | 33 | 41 | 33 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ41MN-NG5A","3","50","41","33","41","33","480","MAN"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":27,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ45PS-NG5","power":{"standby":{"kVA":47,"kW":38},"prime":{"kVA":45,"kW":36}},"freq":null,"specs":[],"line":"| | TJ45PS-NG5 | 3 | 50 | 47 | 38 | 45 | 36 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ45PS-NG5","3","50","47","38","45","36","400","PSI"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":28,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ50PS-NG5","power":{"standby":{"kVA":50,"kW":40},"prime":{"kVA":45,"kW":36}},"freq":null,"specs":[],"line":"| | TJ50PS-NG5 | 3 | 50 | 50 | 40 | 45 | 36 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ50PS-NG5","3","50","50","40","45","36","400","PSI"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":29,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ60MN-NG5A","power":{"standby":{"kVA":60,"kW":49},"prime":{"kVA":60,"kW":49}},"freq":null,"specs":[],"line":"| | TJ60MN-NG5A | 3 | 50 | 60 | 49 | 60 | 49 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ60MN-NG5A","3","50","60","49","60","49","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":30,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ60MN-NG5A","power":{"standby":{"kVA":60,"kW":49},"prime":{"kVA":60,"kW":49}},"freq":null,"specs":[],"line":"| | TJ60MN-NG5A | 3 | 50 | 60 | 49 | 60 | 49 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ60MN-NG5A","3","50","60","49","60","49","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":31,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ60MN-NG5A","power":{"standby":{"kVA":60,"kW":49},"prime":{"kVA":60,"kW":49}},"freq":null,"specs":[],"line":"| | TJ60MN-NG5A | 3 | 50 | 60 | 49 | 60 | 49 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ60MN-NG5A","3","50","60","49","60","49","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":32,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ60MN-NG5A","power":{"standby":{"kVA":60,"kW":49},"prime":{"kVA":60,"kW":49}},"freq":null,"specs":[],"line":"| | TJ60MN-NG5A | 3 | 50 | 60 | 49 | 60 | 49 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ60MN-NG5A","3","50","60","49","60","49","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":33,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ60MN-NG5A","power":{"standby":{"kVA":60,"kW":49},"prime":{"kVA":60,"kW":49}},"freq":null,"specs":[],"line":"| | TJ60MN-NG5A | 3 | 50 | 60 | 49 | 60 | 49 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ60MN-NG5A","3","50","60","49","60","49","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":34,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ62MN-NG5L","power":{"standby":{"kVA":60,"kW":49},"prime":{"kVA":60,"kW":49}},"freq":null,"specs":[],"line":"| | TJ62MN-NG5L | 3 | 50 | 60 | 49 | 60 | 49 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ62MN-NG5L","3","50","60","49","60","49","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":35,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ62MN-NG5L","power":{"standby":{"kVA":60,"kW":49},"prime":{"kVA":60,"kW":49}},"freq":null,"specs":[],"line":"| | TJ62MN-NG5L | 3 | 50 | 60 | 49 | 60 | 49 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ62MN-NG5L","3","50","60","49","60","49","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":36,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ62MN-NG5L","power":{"standby":{"kVA":60,"kW":49},"prime":{"kVA":60,"kW":49}},"freq":null,"specs":[],"line":"| | TJ62MN-NG5L | 3 | 50 | 60 | 49 | 60 | 49 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ62MN-NG5L","3","50","60","49","60","49","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":37,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ62MN-NG5L","power":{"standby":{"kVA":60,"kW":49},"prime":{"kVA":60,"kW":49}},"freq":null,"specs":[],"line":"| | TJ62MN-NG5L | 3 | 50 | 60 | 49 | 60 | 49 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ62MN-NG5L","3","50","60","49","60","49","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":38,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ63MN-NG5A","power":{"standby":{"kVA":63,"kW":50},"prime":{"kVA":63,"kW":51}},"freq":null,"specs":[],"line":"| | TJ63MN-NG5A | 3 | 50 | 63 | 51 | 63 | 51 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ63MN-NG5A","3","50","63","51","63","51","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":39,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ63MN-NG5A","power":{"standby":{"kVA":63,"kW":50},"prime":{"kVA":63,"kW":51}},"freq":null,"specs":[],"line":"| | TJ63MN-NG5A | 3 | 50 | 63 | 51 | 63 | 51 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ63MN-NG5A","3","50","63","51","63","51","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":40,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ63MN-NG5A","power":{"standby":{"kVA":63,"kW":50},"prime":{"kVA":63,"kW":51}},"freq":null,"specs":[],"line":"| | TJ63MN-NG5A | 3 | 50 | 63 | 51 | 63 | 51 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ63MN-NG5A","3","50","63","51","63","51","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":41,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ63MN-NG5A","power":{"standby":{"kVA":63,"kW":50},"prime":{"kVA":63,"kW":51}},"freq":null,"specs":[],"line":"| | TJ63MN-NG5A | 3 | 50 | 63 | 51 | 63 | 51 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ63MN-NG5A","3","50","63","51","63","51","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":42,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ63MN-NG5A","power":{"standby":{"kVA":63,"kW":50},"prime":{"kVA":63,"kW":51}},"freq":null,"specs":[],"line":"| | TJ63MN-NG5A | 3 | 50 | 63 | 51 | 63 | 51 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ63MN-NG5A","3","50","63","51","63","51","480","MAN"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":43,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ65PS-NG5","power":{"standby":{"kVA":72,"kW":57},"prime":{"kVA":64,"kW":51}},"freq":null,"specs":[],"line":"| | TJ65PS-NG5 | 3 | 50 | 72 | 57 | 64 | 51 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ65PS-NG5","3","50","72","57","64","51","400","PSI"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":44,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ70PS-NG5","power":{"standby":{"kVA":72,"kW":58},"prime":{"kVA":70,"kW":56}},"freq":null,"specs":[],"line":"| | TJ70PS-NG5 | 3 | 50 | 72 | 58 | 70 | 56 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ70PS-NG5","3","50","72","58","70","56","400","PSI"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":45,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ75PS-NG5","power":{"standby":{"kVA":75,"kW":60},"prime":{"kVA":70,"kW":56}},"freq":null,"specs":[],"line":"| | TJ75PS-NG5 | 3 | 50 | 75 | 60 | 70 | 56 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ75PS-NG5","3","50","75","60","70","56","400","PSI"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":46,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ77MN-NG5A","power":{"standby":{"kVA":77,"kW":62},"prime":{"kVA":77,"kW":62}},"freq":null,"specs":[],"line":"| | TJ77MN-NG5A | 3 | 50 | 77 | 62 | 77 | 62 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ77MN-NG5A","3","50","77","62","77","62","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":47,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ77MN-NG5A","power":{"standby":{"kVA":77,"kW":62},"prime":{"kVA":77,"kW":62}},"freq":null,"specs":[],"line":"| | TJ77MN-NG5A | 3 | 50 | 77 | 62 | 77 | 62 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ77MN-NG5A","3","50","77","62","77","62","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":48,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ77MN-NG5A","power":{"standby":{"kVA":77,"kW":62},"prime":{"kVA":77,"kW":62}},"freq":null,"specs":[],"line":"| | TJ77MN-NG5A | 3 | 50 | 77 | 62 | 77 | 62 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ77MN-NG5A","3","50","77","62","77","62","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":49,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ77MN-NG5A","power":{"standby":{"kVA":77,"kW":62},"prime":{"kVA":77,"kW":62}},"freq":null,"specs":[],"line":"| | TJ77MN-NG5A | 3 | 50 | 77 | 62 | 77 | 62 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ77MN-NG5A","3","50","77","62","77","62","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":50,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ77MN-NG5A","power":{"standby":{"kVA":77,"kW":62},"prime":{"kVA":77,"kW":62}},"freq":null,"specs":[],"line":"| | TJ77MN-NG5A | 3 | 50 | 77 | 62 | 77 | 62 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ77MN-NG5A","3","50","77","62","77","62","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":51,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ86MN-NG5L","power":{"standby":{"kVA":86,"kW":69},"prime":{"kVA":86,"kW":69}},"freq":null,"specs":[],"line":"| | TJ86MN-NG5L | 3 | 50 | 86 | 69 | 86 | 69 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ86MN-NG5L","3","50","86","69","86","69","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":52,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ86MN-NG5L","power":{"standby":{"kVA":86,"kW":69},"prime":{"kVA":86,"kW":69}},"freq":null,"specs":[],"line":"| | TJ86MN-NG5L | 3 | 50 | 86 | 69 | 86 | 69 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ86MN-NG5L","3","50","86","69","86","69","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":53,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ86MN-NG5L","power":{"standby":{"kVA":86,"kW":69},"prime":{"kVA":86,"kW":69}},"freq":null,"specs":[],"line":"| | TJ86MN-NG5L | 3 | 50 | 86 | 69 | 86 | 69 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ86MN-NG5L","3","50","86","69","86","69","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":54,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ86MN-NG5L","power":{"standby":{"kVA":86,"kW":69},"prime":{"kVA":86,"kW":69}},"freq":null,"specs":[],"line":"| | TJ86MN-NG5L | 3 | 50 | 86 | 69 | 86 | 69 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ86MN-NG5L","3","50","86","69","86","69","440","MAN"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":55,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ110PS-NG5","power":{"standby":{"kVA":110,"kW":88},"prime":{"kVA":99,"kW":79}},"freq":null,"specs":[],"line":"| | TJ110PS-NG5 | 3 | 50 | 110 | 88 | 99 | 79 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ110PS-NG5","3","50","110","88","99","79","400","PSI"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":56,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ105PS-NG5","power":{"standby":{"kVA":107,"kW":85},"prime":{"kVA":100,"kW":80}},"freq":null,"specs":[],"line":"| | TJ105PS-NG5 | 3 | 50 | 107 | 85 | 100 | 80 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ105PS-NG5","3","50","107","85","100","80","400","PSI"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":57,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ130PS-NG5","power":{"standby":{"kVA":130,"kW":104},"prime":{"kVA":114,"kW":91}},"freq":null,"specs":[],"line":"| | TJ130PS-NG5 | 3 | 50 | 130 | 104 | 114 | 91 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ130PS-NG5","3","50","130","104","114","91","400","PSI"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":58,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ128MN-NG5L","power":{"standby":{"kVA":127,"kW":102},"prime":{"kVA":127,"kW":102}},"freq":null,"specs":[],"line":"| | TJ128MN-NG5L | 3 | 50 | 127 | 102 | 127 | 102 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ128MN-NG5L","3","50","127","102","127","102","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":59,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ128MN-NG5L","power":{"standby":{"kVA":127,"kW":102},"prime":{"kVA":127,"kW":102}},"freq":null,"specs":[],"line":"| | TJ128MN-NG5L | 3 | 50 | 127 | 102 | 127 | 102 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ128MN-NG5L","3","50","127","102","127","102","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":60,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ128MN-NG5L","power":{"standby":{"kVA":127,"kW":102},"prime":{"kVA":127,"kW":102}},"freq":null,"specs":[],"line":"| | TJ128MN-NG5L | 3 | 50 | 127 | 102 | 127 | 102 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ128MN-NG5L","3","50","127","102","127","102","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":61,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ128MN-NG5L","power":{"standby":{"kVA":127,"kW":102},"prime":{"kVA":127,"kW":102}},"freq":null,"specs":[],"line":"| | TJ128MN-NG5L | 3 | 50 | 127 | 102 | 127 | 102 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ128MN-NG5L","3","50","127","102","127","102","380","MAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":62,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ155HD-NG5","power":{"standby":{"kVA":156,"kW":125},"prime":{"kVA":139,"kW":111}},"freq":null,"specs":[],"line":"| | TJ155HD-NG5 | 3 | 50 | 156 | 125 | 139 | 111 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ155HD-NG5","3","50","156","125","139","111","400","HYUNDAI"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":63,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ160PS-NG5","power":{"standby":{"kVA":163,"kW":130},"prime":{"kVA":147,"kW":118}},"freq":null,"specs":[],"line":"| | TJ160PS-NG5 | 3 | 50 | 163 | 130 | 147 | 118 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ160PS-NG5","3","50","163","130","147","118","400","PSI"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":64,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ175MN-NG5L","power":{"standby":{"kVA":174,"kW":140},"prime":{"kVA":174,"kW":140}},"freq":null,"specs":[],"line":"| | TJ175MN-NG5L | 3 | 50 | 174 | 140 | 174 | 140 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ175MN-NG5L","3","50","174","140","174","140","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":65,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ175MN-NG5L","power":{"standby":{"kVA":174,"kW":140},"prime":{"kVA":174,"kW":140}},"freq":null,"specs":[],"line":"| | TJ175MN-NG5L | 3 | 50 | 174 | 140 | 174 | 140 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ175MN-NG5L","3","50","174","140","174","140","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":66,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ175MN-NG5L","power":{"standby":{"kVA":174,"kW":140},"prime":{"kVA":174,"kW":140}},"freq":null,"specs":[],"line":"| | TJ175MN-NG5L | 3 | 50 | 174 | 140 | 174 | 140 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ175MN-NG5L","3","50","174","140","174","140","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":67,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ175MN-NG5L","power":{"standby":{"kVA":174,"kW":140},"prime":{"kVA":174,"kW":140}},"freq":null,"specs":[],"line":"| | TJ175MN-NG5L | 3 | 50 | 174 | 140 | 174 | 140 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ175MN-NG5L","3","50","174","140","174","140","480","MAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":68,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ215HD-NG5","power":{"standby":{"kVA":214,"kW":171},"prime":{"kVA":191,"kW":153}},"freq":null,"specs":[],"line":"| | TJ215HD-NG5 | 3 | 50 | 214 | 171 | 191 | 153 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ215HD-NG5","3","50","214","171","191","153","400","HYUNDAI"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":69,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ260PS-NG5","power":{"standby":{"kVA":260,"kW":208},"prime":{"kVA":240,"kW":192}},"freq":null,"specs":[],"line":"| | TJ260PS-NG5 | 3 | 50 | 260 | 208 | 240 | 192 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ260PS-NG5","3","50","260","208","240","192","400","PSI"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":70,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ243MN-NG5L","power":{"standby":{"kVA":245,"kW":196},"prime":{"kVA":245,"kW":196}},"freq":null,"specs":[],"line":"| | TJ243MN-NG5L | 3 | 50 | 245 | 196 | 245 | 196 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ243MN-NG5L","3","50","245","196","245","196","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":71,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ243MN-NG5L","power":{"standby":{"kVA":245,"kW":196},"prime":{"kVA":245,"kW":196}},"freq":null,"specs":[],"line":"| | TJ243MN-NG5L | 3 | 50 | 245 | 196 | 245 | 196 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ243MN-NG5L","3","50","245","196","245","196","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":72,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ243MN-NG5L","power":{"standby":{"kVA":245,"kW":196},"prime":{"kVA":245,"kW":196}},"freq":null,"specs":[],"line":"| | TJ243MN-NG5L | 3 | 50 | 245 | 196 | 245 | 196 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ243MN-NG5L","3","50","245","196","245","196","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":73,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ243MN-NG5L","power":{"standby":{"kVA":245,"kW":196},"prime":{"kVA":245,"kW":196}},"freq":null,"specs":[],"line":"| | TJ243MN-NG5L | 3 | 50 | 245 | 196 | 245 | 196 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ243MN-NG5L","3","50","245","196","245","196","480","MAN"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":74,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ265PS-NG5","power":{"standby":{"kVA":265,"kW":212},"prime":{"kVA":247,"kW":198}},"freq":null,"specs":[],"line":"| | TJ265PS-NG5 | 3 | 50 | 265 | 212 | 247 | 198 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ265PS-NG5","3","50","265","212","247","198","400","PSI"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":75,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ270HD-NG5","power":{"standby":{"kVA":272,"kW":217},"prime":{"kVA":248,"kW":198}},"freq":null,"specs":[],"line":"| | TJ270HD-NG5 | 3 | 50 | 272 | 217 | 248 | 198 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ270HD-NG5","3","50","272","217","248","198","400","HYUNDAI"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":76,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ257MN-NG5L","power":{"standby":{"kVA":255,"kW":205},"prime":{"kVA":255,"kW":205}},"freq":null,"specs":[],"line":"| | TJ257MN-NG5L | 3 | 50 | 255 | 205 | 255 | 205 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ257MN-NG5L","3","50","255","205","255","205","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":77,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ257MN-NG5L","power":{"standby":{"kVA":255,"kW":205},"prime":{"kVA":255,"kW":205}},"freq":null,"specs":[],"line":"| | TJ257MN-NG5L | 3 | 50 | 255 | 205 | 255 | 205 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ257MN-NG5L","3","50","255","205","255","205","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":78,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ257MN-NG5L","power":{"standby":{"kVA":255,"kW":205},"prime":{"kVA":255,"kW":205}},"freq":null,"specs":[],"line":"| | TJ257MN-NG5L | 3 | 50 | 255 | 205 | 255 | 205 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ257MN-NG5L","3","50","255","205","255","205","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":79,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ257MN-NG5L","power":{"standby":{"kVA":255,"kW":205},"prime":{"kVA":255,"kW":205}},"freq":null,"specs":[],"line":"| | TJ257MN-NG5L | 3 | 50 | 255 | 205 | 255 | 205 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ257MN-NG5L","3","50","255","205","255","205","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":80,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ256MN-NG5A","power":{"standby":{"kVA":256,"kW":205},"prime":{"kVA":256,"kW":205}},"freq":null,"specs":[],"line":"| | TJ256MN-NG5A | 3 | 50 | 256 | 205 | 256 | 205 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ256MN-NG5A","3","50","256","205","256","205","400","MAN"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":81,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ350HD-NG5","power":{"standby":{"kVA":354,"kW":283},"prime":{"kVA":320,"kW":256}},"freq":null,"specs":[],"line":"| | TJ350HD-NG5 | 3 | 50 | 354 | 283 | 320 | 256 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ350HD-NG5","3","50","354","283","320","256","400","HYUNDAI"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":82,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ325MN-NG5L","power":{"standby":{"kVA":321,"kW":257},"prime":{"kVA":321,"kW":257}},"freq":null,"specs":[],"line":"| | TJ325MN-NG5L | 3 | 50 | 321 | 257 | 321 | 257 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ325MN-NG5L","3","50","321","257","321","257","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":83,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ325MN-NG5L","power":{"standby":{"kVA":321,"kW":257},"prime":{"kVA":321,"kW":257}},"freq":null,"specs":[],"line":"| | TJ325MN-NG5L | 3 | 50 | 321 | 257 | 321 | 257 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ325MN-NG5L","3","50","321","257","321","257","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":84,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ325MN-NG5L","power":{"standby":{"kVA":321,"kW":257},"prime":{"kVA":321,"kW":257}},"freq":null,"specs":[],"line":"| | TJ325MN-NG5L | 3 | 50 | 321 | 257 | 321 | 257 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ325MN-NG5L","3","50","321","257","321","257","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":85,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ325MN-NG5L","power":{"standby":{"kVA":321,"kW":257},"prime":{"kVA":321,"kW":257}},"freq":null,"specs":[],"line":"| | TJ325MN-NG5L | 3 | 50 | 321 | 257 | 321 | 257 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ325MN-NG5L","3","50","321","257","321","257","480","MAN"]},{"makes":[{"name":"Scania","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":86,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ400SC-NG5","power":{"standby":{"kVA":402,"kW":321},"prime":{"kVA":367,"kW":293}},"freq":null,"specs":[],"line":"| | TJ400SC-NG5 | 3 | 50 | 402 | 321 | 367 | 293 | 400 | SCANIA |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ400SC-NG5","3","50","402","321","367","293","400","SCANIA"]},{"makes":[{"name":"Hyundai","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":87,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ410HD-NG5","power":{"standby":{"kVA":411,"kW":329},"prime":{"kVA":372,"kW":298}},"freq":null,"specs":[],"line":"| | TJ410HD-NG5 | 3 | 50 | 411 | 329 | 372 | 298 | 400 | HYUNDAI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ410HD-NG5","3","50","411","329","372","298","400","HYUNDAI"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":88,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ378MN-NG5L","power":{"standby":{"kVA":374,"kW":299},"prime":{"kVA":374,"kW":299}},"freq":null,"specs":[],"line":"| | TJ378MN-NG5L | 3 | 50 | 374 | 299 | 374 | 299 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ378MN-NG5L","3","50","374","299","374","299","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":89,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ378MN-NG5L","power":{"standby":{"kVA":374,"kW":299},"prime":{"kVA":374,"kW":299}},"freq":null,"specs":[],"line":"| | TJ378MN-NG5L | 3 | 50 | 374 | 299 | 374 | 299 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ378MN-NG5L","3","50","374","299","374","299","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":90,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ378MN-NG5L","power":{"standby":{"kVA":374,"kW":299},"prime":{"kVA":374,"kW":299}},"freq":null,"specs":[],"line":"| | TJ378MN-NG5L | 3 | 50 | 374 | 299 | 374 | 299 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ378MN-NG5L","3","50","374","299","374","299","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":91,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ378MN-NG5L","power":{"standby":{"kVA":374,"kW":299},"prime":{"kVA":374,"kW":299}},"freq":null,"specs":[],"line":"| | TJ378MN-NG5L | 3 | 50 | 374 | 299 | 374 | 299 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ378MN-NG5L","3","50","374","299","374","299","480","MAN"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":92,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ440PS-NG5","power":{"standby":{"kVA":448,"kW":359},"prime":{"kVA":382,"kW":305}},"freq":null,"specs":[],"line":"| | TJ440PS-NG5 | 3 | 50 | 448 | 359 | 382 | 305 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ440PS-NG5","3","50","448","359","382","305","400","PSI"]},{"makes":[{"name":"Scania","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":93,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ450SC-NG5","power":{"standby":{"kVA":456,"kW":365},"prime":{"kVA":414,"kW":332}},"freq":null,"specs":[],"line":"| | TJ450SC-NG5 | 3 | 50 | 456 | 365 | 414 | 332 | 400 | SCANIA |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ450SC-NG5","3","50","456","365","414","332","400","SCANIA"]},{"makes":[{"name":"Scania","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":94,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ500SC-NG5","power":{"standby":{"kVA":501,"kW":401},"prime":{"kVA":456,"kW":365}},"freq":null,"specs":[],"line":"| | TJ500SC-NG5 | 3 | 50 | 501 | 401 | 456 | 365 | 400 | SCANIA |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ500SC-NG5","3","50","501","401","456","365","400","SCANIA"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":95,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ695PS-NG5","power":{"standby":{"kVA":695,"kW":556},"prime":{"kVA":590,"kW":472}},"freq":null,"specs":[],"line":"| | TJ695PS-NG5 | 3 | 50 | 695 | 556 | 590 | 472 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ695PS-NG5","3","50","695","556","590","472","400","PSI"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":96,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ600MN-NG5C","power":{"standby":{"kVA":651,"kW":520},"prime":{"kVA":651,"kW":520}},"freq":null,"specs":[],"line":"| | TJ600MN-NG5C | 3 | 50 | 651 | 520 | 651 | 520 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ600MN-NG5C","3","50","651","520","651","520","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":97,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ600MN-NG5C","power":{"standby":{"kVA":651,"kW":520},"prime":{"kVA":651,"kW":520}},"freq":null,"specs":[],"line":"| | TJ600MN-NG5C | 3 | 50 | 651 | 520 | 651 | 520 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ600MN-NG5C","3","50","651","520","651","520","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":98,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ600MN-NG5C","power":{"standby":{"kVA":651,"kW":520},"prime":{"kVA":651,"kW":520}},"freq":null,"specs":[],"line":"| | TJ600MN-NG5C | 3 | 50 | 651 | 520 | 651 | 520 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ600MN-NG5C","3","50","651","520","651","520","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":99,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ600MN-NG5C","power":{"standby":{"kVA":651,"kW":520},"prime":{"kVA":651,"kW":520}},"freq":null,"specs":[],"line":"| | TJ600MN-NG5C | 3 | 50 | 651 | 520 | 651 | 520 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ600MN-NG5C","3","50","651","520","651","520","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":100,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ655MN-NG5L","power":{"standby":{"kVA":651,"kW":520},"prime":{"kVA":651,"kW":520}},"freq":null,"specs":[],"line":"| | TJ655MN-NG5L | 3 | 50 | 651 | 520 | 651 | 520 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ655MN-NG5L","3","50","651","520","651","520","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":101,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ655MN-NG5L","power":{"standby":{"kVA":651,"kW":520},"prime":{"kVA":651,"kW":520}},"freq":null,"specs":[],"line":"| | TJ655MN-NG5L | 3 | 50 | 651 | 520 | 651 | 520 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ655MN-NG5L","3","50","651","520","651","520","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":102,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ655MN-NG5L","power":{"standby":{"kVA":651,"kW":520},"prime":{"kVA":651,"kW":520}},"freq":null,"specs":[],"line":"| | TJ655MN-NG5L | 3 | 50 | 651 | 520 | 651 | 520 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ655MN-NG5L","3","50","651","520","651","520","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":103,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ655MN-NG5L","power":{"standby":{"kVA":651,"kW":520},"prime":{"kVA":651,"kW":520}},"freq":null,"specs":[],"line":"| | TJ655MN-NG5L | 3 | 50 | 651 | 520 | 651 | 520 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ655MN-NG5L","3","50","651","520","651","520","380","MAN"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":104,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ840PS-NG5","power":{"standby":{"kVA":842,"kW":674},"prime":{"kVA":756,"kW":605}},"freq":null,"specs":[],"line":"| | TJ840PS-NG5 | 3 | 50 | 842 | 674 | 756 | 605 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ840PS-NG5","3","50","842","674","756","605","400","PSI"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":105,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1110PS-NG5","power":{"standby":{"kVA":1100,"kW":880},"prime":{"kVA":1000,"kW":800}},"freq":null,"specs":[],"line":"| | TJ1110PS-NG5 | 3 | 50 | 1100 | 880 | 1000 | 800 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1110PS-NG5","3","50","1100","880","1000","800","400","PSI"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":106,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ25PS-NG5","power":{"standby":{"kVA":27},"prime":{"kVA":21}},"freq":null,"specs":[],"line":"| | TJ25PS-NG5 | 3 | 50 | 27 | 21 | 0 | 0 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ25PS-NG5","3","50","27","21","0","0","400","PSI"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":107,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ73PS-NG5","power":{"rated":{"kVA":73,"kW":58}},"freq":null,"specs":[],"line":"| | TJ73PS-NG5 | 3 | 50 | 73 | 58 | 0 | 0 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ73PS-NG5","3","50","73","58","0","0","400","PSI"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":108,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ100PS-NG5","power":{"rated":{"kVA":104,"kW":83}},"freq":null,"specs":[],"line":"| | TJ100PS-NG5 | 3 | 50 | 104 | 83 | 0 | 0 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ100PS-NG5","3","50","104","83","0","0","400","PSI"]},{"makes":[],"sup":"teksan","role":"genset_oem","n":104,"ti":3,"ri":109,"title":"The Best Natural Gas Generators are Here -Teksan","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ180PS-NG5","power":{"rated":{"kVA":179,"kW":143}},"freq":null,"specs":[],"line":"| | TJ180PS-NG5 | 3 | 50 | 179 | 143 | 0 | 0 | 400 | PSI |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ180PS-NG5","3","50","179","143","0","0","400","PSI"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":0,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ78MN-BG5L","power":{"rated":{"kVA":78,"kW":62}},"freq":null,"specs":[],"line":"| | TJ78MN-BG5L | 3 | 50 | 78 | 62 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ78MN-BG5L","3","50","78","62","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":1,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ92MN-BG5L","power":{"rated":{"kVA":92,"kW":74}},"freq":null,"specs":[],"line":"| | TJ92MN-BG5L | 3 | 50 | 92 | 74 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ92MN-BG5L","3","50","92","74","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":2,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ128MN-BG5L","power":{"rated":{"kVA":128,"kW":102}},"freq":null,"specs":[],"line":"| | TJ128MN-BG5L | 3 | 50 | 128 | 102 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ128MN-BG5L","3","50","128","102","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":3,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ151MN-BG5L","power":{"rated":{"kVA":151,"kW":121}},"freq":null,"specs":[],"line":"| | TJ151MN-BG5L | 3 | 50 | 151 | 121 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ151MN-BG5L","3","50","151","121","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":4,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ232MN-BG5L","power":{"rated":{"kVA":232,"kW":185}},"freq":null,"specs":[],"line":"| | TJ232MN-BG5L | 3 | 50 | 232 | 185 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ232MN-BG5L","3","50","232","185","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":5,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ257MN-BG5L","power":{"rated":{"kVA":257,"kW":205}},"freq":null,"specs":[],"line":"| | TJ257MN-BG5L | 3 | 50 | 257 | 205 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ257MN-BG5L","3","50","257","205","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":6,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ375MN-BG5L","power":{"rated":{"kVA":378,"kW":302}},"freq":null,"specs":[],"line":"| | TJ375MN-BG5L | 3 | 50 | 378 | 302 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ375MN-BG5L","3","50","378","302","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":7,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ378MN-BG5L","power":{"rated":{"kVA":378,"kW":302}},"freq":null,"specs":[],"line":"| | TJ378MN-BG5L | 3 | 50 | 378 | 302 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ378MN-BG5L","3","50","378","302","0","0","400","MAN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":8,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ380PE-BG5L","power":{"rated":{"kVA":380,"kW":304}},"freq":null,"specs":[],"line":"| | TJ380PE-BG5L | 3 | 50 | 380 | 304 | 0 | 0 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ380PE-BG5L","3","50","380","304","0","0","400","PERKINS"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":9,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ433MN-BG5L","power":{"rated":{"kVA":438,"kW":350}},"freq":null,"specs":[],"line":"| | TJ433MN-BG5L | 3 | 50 | 438 | 350 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ433MN-BG5L","3","50","438","350","0","0","400","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":10,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ438MN-BG5L","power":{"rated":{"kVA":438,"kW":350}},"freq":null,"specs":[],"line":"| | TJ438MN-BG5L | 3 | 50 | 438 | 350 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ438MN-BG5L","3","50","438","350","0","0","400","MAN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":11,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ466PE-BG5L","power":{"rated":{"kVA":466,"kW":373}},"freq":null,"specs":[],"line":"| | TJ466PE-BG5L | 3 | 50 | 466 | 373 | 0 | 0 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ466PE-BG5L","3","50","466","373","0","0","400","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":12,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ529PE-BG5L","power":{"rated":{"kVA":529,"kW":423}},"freq":null,"specs":[],"line":"| | TJ529PE-BG5L | 3 | 50 | 529 | 423 | 0 | 0 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ529PE-BG5L","3","50","529","423","0","0","400","PERKINS"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":13,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ532MN-BG5L","power":{"rated":{"kVA":532,"kW":426}},"freq":null,"specs":[],"line":"| | TJ532MN-BG5L | 3 | 50 | 532 | 426 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ532MN-BG5L","3","50","532","426","0","0","400","MAN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":14,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ626PE-BG5L","power":{"rated":{"kVA":626,"kW":501}},"freq":null,"specs":[],"line":"| | TJ626PE-BG5L | 3 | 50 | 626 | 501 | 0 | 0 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ626PE-BG5L","3","50","626","501","0","0","400","PERKINS"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":15,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ655MN-BG5L","power":{"rated":{"kVA":655,"kW":524}},"freq":null,"specs":[],"line":"| | TJ655MN-BG5L | 3 | 50 | 655 | 524 | 0 | 0 | 400 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ655MN-BG5L","3","50","655","524","0","0","400","MAN"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":16,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1081PE-BG5L","power":{"rated":{"kVA":1081,"kW":865}},"freq":null,"specs":[],"line":"| | TJ1081PE-BG5L | 3 | 50 | 1081 | 865 | 0 | 0 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1081PE-BG5L","3","50","1081","865","0","0","400","PERKINS"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":17,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ1240PE-BG5L","power":{"rated":{"kVA":1240,"kW":992}},"freq":null,"specs":[],"line":"| | TJ1240PE-BG5L | 3 | 50 | 1240 | 992 | 0 | 0 | 400 | PERKINS |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ1240PE-BG5L","3","50","1240","992","0","0","400","PERKINS"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":18,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ78MN-BG5L","power":{"standby":{"kVA":77,"kW":62},"prime":{"kVA":77,"kW":62}},"freq":null,"specs":[],"line":"| | TJ78MN-BG5L | 3 | 50 | 77 | 62 | 77 | 62 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ78MN-BG5L","3","50","77","62","77","62","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":19,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ78MN-BG5L","power":{"standby":{"kVA":77,"kW":62},"prime":{"kVA":77,"kW":62}},"freq":null,"specs":[],"line":"| | TJ78MN-BG5L | 3 | 50 | 77 | 62 | 77 | 62 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ78MN-BG5L","3","50","77","62","77","62","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":20,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ78MN-BG5L","power":{"standby":{"kVA":77,"kW":62},"prime":{"kVA":77,"kW":62}},"freq":null,"specs":[],"line":"| | TJ78MN-BG5L | 3 | 50 | 77 | 62 | 77 | 62 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ78MN-BG5L","3","50","77","62","77","62","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":21,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ78MN-BG5L","power":{"standby":{"kVA":77,"kW":62},"prime":{"kVA":77,"kW":62}},"freq":null,"specs":[],"line":"| | TJ78MN-BG5L | 3 | 50 | 77 | 62 | 77 | 62 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ78MN-BG5L","3","50","77","62","77","62","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":22,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ92MN-BG5L","power":{"standby":{"kVA":91,"kW":73},"prime":{"kVA":91,"kW":73}},"freq":null,"specs":[],"line":"| | TJ92MN-BG5L | 3 | 50 | 91 | 73 | 91 | 73 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ92MN-BG5L","3","50","91","73","91","73","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":23,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ92MN-BG5L","power":{"standby":{"kVA":91,"kW":73},"prime":{"kVA":91,"kW":73}},"freq":null,"specs":[],"line":"| | TJ92MN-BG5L | 3 | 50 | 91 | 73 | 91 | 73 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ92MN-BG5L","3","50","91","73","91","73","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":24,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ92MN-BG5L","power":{"standby":{"kVA":91,"kW":73},"prime":{"kVA":91,"kW":73}},"freq":null,"specs":[],"line":"| | TJ92MN-BG5L | 3 | 50 | 91 | 73 | 91 | 73 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ92MN-BG5L","3","50","91","73","91","73","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":25,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ92MN-BG5L","power":{"standby":{"kVA":91,"kW":73},"prime":{"kVA":91,"kW":73}},"freq":null,"specs":[],"line":"| | TJ92MN-BG5L | 3 | 50 | 91 | 73 | 91 | 73 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ92MN-BG5L","3","50","91","73","91","73","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":26,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ128MN-BG5L","power":{"standby":{"kVA":127,"kW":101},"prime":{"kVA":127,"kW":101}},"freq":null,"specs":[],"line":"| | TJ128MN-BG5L | 3 | 50 | 127 | 101 | 127 | 101 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ128MN-BG5L","3","50","127","101","127","101","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":27,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ128MN-BG5L","power":{"standby":{"kVA":127,"kW":101},"prime":{"kVA":127,"kW":101}},"freq":null,"specs":[],"line":"| | TJ128MN-BG5L | 3 | 50 | 127 | 101 | 127 | 101 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ128MN-BG5L","3","50","127","101","127","101","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":28,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ128MN-BG5L","power":{"standby":{"kVA":127,"kW":101},"prime":{"kVA":127,"kW":101}},"freq":null,"specs":[],"line":"| | TJ128MN-BG5L | 3 | 50 | 127 | 101 | 127 | 101 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ128MN-BG5L","3","50","127","101","127","101","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":29,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ128MN-BG5L","power":{"standby":{"kVA":127,"kW":101},"prime":{"kVA":127,"kW":101}},"freq":null,"specs":[],"line":"| | TJ128MN-BG5L | 3 | 50 | 127 | 101 | 127 | 101 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ128MN-BG5L","3","50","127","101","127","101","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":30,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ151MN-BG5L","power":{"standby":{"kVA":150,"kW":120},"prime":{"kVA":150,"kW":120}},"freq":null,"specs":[],"line":"| | TJ151MN-BG5L | 3 | 50 | 150 | 120 | 150 | 120 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ151MN-BG5L","3","50","150","120","150","120","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":31,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ151MN-BG5L","power":{"standby":{"kVA":150,"kW":120},"prime":{"kVA":150,"kW":120}},"freq":null,"specs":[],"line":"| | TJ151MN-BG5L | 3 | 50 | 150 | 120 | 150 | 120 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ151MN-BG5L","3","50","150","120","150","120","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":32,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ151MN-BG5L","power":{"standby":{"kVA":150,"kW":120},"prime":{"kVA":150,"kW":120}},"freq":null,"specs":[],"line":"| | TJ151MN-BG5L | 3 | 50 | 150 | 120 | 150 | 120 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ151MN-BG5L","3","50","150","120","150","120","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":33,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ151MN-BG5L","power":{"standby":{"kVA":150,"kW":120},"prime":{"kVA":150,"kW":120}},"freq":null,"specs":[],"line":"| | TJ151MN-BG5L | 3 | 50 | 150 | 120 | 150 | 120 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ151MN-BG5L","3","50","150","120","150","120","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":34,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ232MN-BG5L","power":{"standby":{"kVA":233,"kW":186},"prime":{"kVA":233,"kW":186}},"freq":null,"specs":[],"line":"| | TJ232MN-BG5L | 3 | 50 | 233 | 186 | 233 | 186 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ232MN-BG5L","3","50","233","186","233","186","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":35,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ232MN-BG5L","power":{"standby":{"kVA":233,"kW":186},"prime":{"kVA":233,"kW":186}},"freq":null,"specs":[],"line":"| | TJ232MN-BG5L | 3 | 50 | 233 | 186 | 233 | 186 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ232MN-BG5L","3","50","233","186","233","186","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":36,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ232MN-BG5L","power":{"standby":{"kVA":233,"kW":186},"prime":{"kVA":233,"kW":186}},"freq":null,"specs":[],"line":"| | TJ232MN-BG5L | 3 | 50 | 233 | 186 | 233 | 186 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ232MN-BG5L","3","50","233","186","233","186","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":37,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ232MN-BG5L","power":{"standby":{"kVA":233,"kW":186},"prime":{"kVA":233,"kW":186}},"freq":null,"specs":[],"line":"| | TJ232MN-BG5L | 3 | 50 | 233 | 186 | 233 | 186 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ232MN-BG5L","3","50","233","186","233","186","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":38,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ257MN-BG5L","power":{"standby":{"kVA":256,"kW":204},"prime":{"kVA":256,"kW":204}},"freq":null,"specs":[],"line":"| | TJ257MN-BG5L | 3 | 50 | 256 | 204 | 256 | 204 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ257MN-BG5L","3","50","256","204","256","204","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":39,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ257MN-BG5L","power":{"standby":{"kVA":256,"kW":204},"prime":{"kVA":256,"kW":204}},"freq":null,"specs":[],"line":"| | TJ257MN-BG5L | 3 | 50 | 256 | 204 | 256 | 204 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ257MN-BG5L","3","50","256","204","256","204","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":40,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ257MN-BG5L","power":{"standby":{"kVA":256,"kW":204},"prime":{"kVA":256,"kW":204}},"freq":null,"specs":[],"line":"| | TJ257MN-BG5L | 3 | 50 | 256 | 204 | 256 | 204 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ257MN-BG5L","3","50","256","204","256","204","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":41,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ257MN-BG5L","power":{"standby":{"kVA":256,"kW":204},"prime":{"kVA":256,"kW":204}},"freq":null,"specs":[],"line":"| | TJ257MN-BG5L | 3 | 50 | 256 | 204 | 256 | 204 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ257MN-BG5L","3","50","256","204","256","204","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":42,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ375MN-BG5L","power":{"standby":{"kVA":374,"kW":299},"prime":{"kVA":374,"kW":299}},"freq":null,"specs":[],"line":"| | TJ375MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ375MN-BG5L","3","50","374","299","374","299","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":43,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ375MN-BG5L","power":{"standby":{"kVA":374,"kW":299},"prime":{"kVA":374,"kW":299}},"freq":null,"specs":[],"line":"| | TJ375MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ375MN-BG5L","3","50","374","299","374","299","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":44,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ375MN-BG5L","power":{"standby":{"kVA":374,"kW":299},"prime":{"kVA":374,"kW":299}},"freq":null,"specs":[],"line":"| | TJ375MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ375MN-BG5L","3","50","374","299","374","299","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":45,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ375MN-BG5L","power":{"standby":{"kVA":374,"kW":299},"prime":{"kVA":374,"kW":299}},"freq":null,"specs":[],"line":"| | TJ375MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ375MN-BG5L","3","50","374","299","374","299","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":46,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ378MN-BG5L","power":{"standby":{"kVA":374,"kW":299},"prime":{"kVA":374,"kW":299}},"freq":null,"specs":[],"line":"| | TJ378MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ378MN-BG5L","3","50","374","299","374","299","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":47,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ378MN-BG5L","power":{"standby":{"kVA":374,"kW":299},"prime":{"kVA":374,"kW":299}},"freq":null,"specs":[],"line":"| | TJ378MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ378MN-BG5L","3","50","374","299","374","299","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":48,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ378MN-BG5L","power":{"standby":{"kVA":374,"kW":299},"prime":{"kVA":374,"kW":299}},"freq":null,"specs":[],"line":"| | TJ378MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ378MN-BG5L","3","50","374","299","374","299","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":49,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ378MN-BG5L","power":{"standby":{"kVA":374,"kW":299},"prime":{"kVA":374,"kW":299}},"freq":null,"specs":[],"line":"| | TJ378MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ378MN-BG5L","3","50","374","299","374","299","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":50,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ433MN-BG5L","power":{"standby":{"kVA":434,"kW":347},"prime":{"kVA":434,"kW":347}},"freq":null,"specs":[],"line":"| | TJ433MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ433MN-BG5L","3","50","434","347","434","347","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":51,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ433MN-BG5L","power":{"standby":{"kVA":434,"kW":347},"prime":{"kVA":434,"kW":347}},"freq":null,"specs":[],"line":"| | TJ433MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ433MN-BG5L","3","50","434","347","434","347","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":52,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ433MN-BG5L","power":{"standby":{"kVA":434,"kW":347},"prime":{"kVA":434,"kW":347}},"freq":null,"specs":[],"line":"| | TJ433MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ433MN-BG5L","3","50","434","347","434","347","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":53,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ433MN-BG5L","power":{"standby":{"kVA":434,"kW":347},"prime":{"kVA":434,"kW":347}},"freq":null,"specs":[],"line":"| | TJ433MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ433MN-BG5L","3","50","434","347","434","347","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":54,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ438MN-BG5L","power":{"standby":{"kVA":434,"kW":347},"prime":{"kVA":434,"kW":347}},"freq":null,"specs":[],"line":"| | TJ438MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ438MN-BG5L","3","50","434","347","434","347","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":55,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ438MN-BG5L","power":{"standby":{"kVA":434,"kW":347},"prime":{"kVA":434,"kW":347}},"freq":null,"specs":[],"line":"| | TJ438MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ438MN-BG5L","3","50","434","347","434","347","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":56,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ438MN-BG5L","power":{"standby":{"kVA":434,"kW":347},"prime":{"kVA":434,"kW":347}},"freq":null,"specs":[],"line":"| | TJ438MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ438MN-BG5L","3","50","434","347","434","347","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":57,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ438MN-BG5L","power":{"standby":{"kVA":434,"kW":347},"prime":{"kVA":434,"kW":347}},"freq":null,"specs":[],"line":"| | TJ438MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ438MN-BG5L","3","50","434","347","434","347","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":58,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ532MN-BG5L","power":{"standby":{"kVA":532,"kW":425},"prime":{"kVA":532,"kW":425}},"freq":null,"specs":[],"line":"| | TJ532MN-BG5L | 3 | 50 | 532 | 425 | 532 | 425 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ532MN-BG5L","3","50","532","425","532","425","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":59,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ532MN-BG5L","power":{"standby":{"kVA":532,"kW":425},"prime":{"kVA":532,"kW":425}},"freq":null,"specs":[],"line":"| | TJ532MN-BG5L | 3 | 50 | 532 | 425 | 532 | 425 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ532MN-BG5L","3","50","532","425","532","425","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":60,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ532MN-BG5L","power":{"standby":{"kVA":532,"kW":425},"prime":{"kVA":532,"kW":425}},"freq":null,"specs":[],"line":"| | TJ532MN-BG5L | 3 | 50 | 532 | 425 | 532 | 425 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ532MN-BG5L","3","50","532","425","532","425","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":61,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ532MN-BG5L","power":{"standby":{"kVA":532,"kW":425},"prime":{"kVA":532,"kW":425}},"freq":null,"specs":[],"line":"| | TJ532MN-BG5L | 3 | 50 | 532 | 425 | 532 | 425 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ532MN-BG5L","3","50","532","425","532","425","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":62,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ655MN-BG5L","power":{"standby":{"kVA":651,"kW":520},"prime":{"kVA":651,"kW":520}},"freq":null,"specs":[],"line":"| | TJ655MN-BG5L | 3 | 50 | 651 | 520 | 651 | 520 | 415 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ655MN-BG5L","3","50","651","520","651","520","415","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":63,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ655MN-BG5L","power":{"standby":{"kVA":651,"kW":520},"prime":{"kVA":651,"kW":520}},"freq":null,"specs":[],"line":"| | TJ655MN-BG5L | 3 | 50 | 651 | 520 | 651 | 520 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ655MN-BG5L","3","50","651","520","651","520","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":64,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ655MN-BG5L","power":{"standby":{"kVA":651,"kW":520},"prime":{"kVA":651,"kW":520}},"freq":null,"specs":[],"line":"| | TJ655MN-BG5L | 3 | 50 | 651 | 520 | 651 | 520 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ655MN-BG5L","3","50","651","520","651","520","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":65,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ655MN-BG5L","power":{"standby":{"kVA":651,"kW":520},"prime":{"kVA":651,"kW":520}},"freq":null,"specs":[],"line":"| | TJ655MN-BG5L | 3 | 50 | 651 | 520 | 651 | 520 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ655MN-BG5L","3","50","651","520","651","520","380","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":66,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ685MN-BG6A","power":{"standby":{"kVA":689,"kW":551},"prime":{"kVA":688,"kW":551}},"freq":null,"specs":[],"line":"| | TJ685MN-BG6A | 3 | 60 | 689 | 551 | 688 | 551 | 440 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ685MN-BG6A","3","60","689","551","688","551","440","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":67,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ685MN-BG6A","power":{"standby":{"kVA":689,"kW":551},"prime":{"kVA":688,"kW":551}},"freq":null,"specs":[],"line":"| | TJ685MN-BG6A | 3 | 60 | 689 | 551 | 688 | 551 | 460 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ685MN-BG6A","3","60","689","551","688","551","460","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":68,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ685MN-BG6A","power":{"standby":{"kVA":689,"kW":551},"prime":{"kVA":688,"kW":551}},"freq":null,"specs":[],"line":"| | TJ685MN-BG6A | 3 | 60 | 689 | 551 | 688 | 551 | 480 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ685MN-BG6A","3","60","689","551","688","551","480","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":69,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ685MN-BG6A","power":{"standby":{"kVA":689,"kW":551},"prime":{"kVA":688,"kW":551}},"freq":null,"specs":[],"line":"| | TJ685MN-BG6A | 3 | 60 | 689 | 551 | 688 | 551 | 416 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ685MN-BG6A","3","60","689","551","688","551","416","MAN"]},{"makes":[{"name":"MAN","via":"dòng bảng"}],"sup":"teksan","role":"genset_oem","n":106,"ti":5,"ri":70,"title":"Biogas Generator","header":"| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL / | Standby (ESP) | Prime (PRP) / | kVA | kW | kVA | kW","genset":"TJ685MN-BG6A","power":{"standby":{"kVA":689,"kW":551},"prime":{"kVA":688,"kW":551}},"freq":null,"specs":[],"line":"| | TJ685MN-BG6A | 3 | 60 | 689 | 551 | 688 | 551 | 380 | MAN |","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["","TJ685MN-BG6A","3","60","689","551","688","551","380","MAN"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":101,"ti":0,"ri":0,"title":"VPower | 天然气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU4500NG","power":{"rated":{"kVA":4500,"kW":3668}},"freq":null,"specs":[],"line":"| PPU4500NG | 4500 | 3668 | 44.6 | 43.1 | 87.7","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU4500NG","4500","3668","44.6","43.1","87.7"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":101,"ti":0,"ri":1,"title":"VPower | 天然气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU3300NG","power":null,"freq":null,"specs":[],"line":"| PPU3300NG | 3300 | 2042 | 44.8 | 27.2 | 71.9","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU3300NG","3300","2042","44.8","27.2","71.9"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":101,"ti":0,"ri":2,"title":"VPower | 天然气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU2535NG","power":null,"freq":null,"specs":[],"line":"| PPU2535NG | 2535 | 2834 | 43.9 | 46.4 | 90.3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU2535NG","2535","2834","43.9","46.4","90.3"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":101,"ti":0,"ri":3,"title":"VPower | 天然气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU2300NG","power":null,"freq":null,"specs":[],"line":"| PPU2300NG | 2300 | 2438 | 45.0 | 42.3 | 87.3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU2300NG","2300","2438","45.0","42.3","87.3"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":101,"ti":0,"ri":4,"title":"VPower | 天然气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU2028NG","power":null,"freq":null,"specs":[],"line":"| PPU2028NG | 2000 | 2357 | 42.3 | 47.2 | 89.5","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU2028NG","2000","2357","42.3","47.2","89.5"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":101,"ti":0,"ri":5,"title":"VPower | 天然气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU1500NG","power":null,"freq":null,"specs":[],"line":"| PPU1500NG | 1550 | 1712 | 43.0 | 43.0 | 89.0","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU1500NG","1550","1712","43.0","43.0","89.0"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":101,"ti":0,"ri":6,"title":"VPower | 天然气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU1000NG","power":null,"freq":null,"specs":[],"line":"| PPU1000NG | 1000 | 1177 | 42.3 | 47.0 | 89.3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU1000NG","1000","1177","42.3","47.0","89.3"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":101,"ti":0,"ri":7,"title":"VPower | 天然气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU900NG","power":null,"freq":null,"specs":[],"line":"| PPU900NG | 900 | 1056 | 42.9 | 26.2 | 69.1","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU900NG","900","1056","42.9","26.2","69.1"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":101,"ti":0,"ri":8,"title":"VPower | 天然气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU800NG","power":null,"freq":null,"specs":[],"line":"| PPU800NG | 800 | 821 | 43.5 | 44.6 | 88.1","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU800NG","800","821","43.5","44.6","88.1"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":101,"ti":0,"ri":9,"title":"VPower | 天然气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU600NG","power":null,"freq":null,"specs":[],"line":"| PPU600NG | 600 | 618 | 43.3 | 44.6 | 87.9","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU600NG","600","618","43.3","44.6","87.9"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":101,"ti":0,"ri":10,"title":"VPower | 天然气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU550NG","power":null,"freq":null,"specs":[],"line":"| PPU550NG | 550 | 577 | 42.6 | 44.8 | 87.4","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU550NG","550","577","42.6","44.8","87.4"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":101,"ti":0,"ri":11,"title":"VPower | 天然气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU420NG","power":{"rated":{"kVA":535,"kW":420}},"freq":null,"specs":[],"line":"| PPU420NG | 420 | 535 | 39.5 | 47.3 | 86.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU420NG","420","535","39.5","47.3","86.8"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":101,"ti":0,"ri":12,"title":"VPower | 天然气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU360NG","power":null,"freq":null,"specs":[],"line":"| PPU360NG | 360 | 381 | 42.6 | 45.0 | 84.4","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU360NG","360","381","42.6","45.0","84.4"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":101,"ti":0,"ri":13,"title":"VPower | 天然气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU250NG","power":null,"freq":null,"specs":[],"line":"| PPU250NG | 220 | 117 | 39.4 | 45.0 | 84.4","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU250NG","220","117","39.4","45.0","84.4"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":101,"ti":0,"ri":14,"title":"VPower | 天然气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU190NG","power":null,"freq":null,"specs":[],"line":"| PPU190NG | 191 | 103 | 35.8 | 47.2 | 83.0","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU190NG","191","103","35.8","47.2","83.0"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":102,"ti":1,"ri":0,"title":"VPower | 沼气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU2300BG","power":null,"freq":null,"specs":[],"line":"| PPU2300BG | 2300 | TBA | 43.6 | 42.9 | 86.5","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU2300BG","2300","TBA","43.6","42.9","86.5"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":102,"ti":1,"ri":1,"title":"VPower | 沼气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU2000BG","power":null,"freq":null,"specs":[],"line":"| PPU2000BG | 1950 | 2066 | 42.6 | 45.1 | 87.7","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU2000BG","1950","2066","42.6","45.1","87.7"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":102,"ti":1,"ri":2,"title":"VPower | 沼气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU1500BG","power":null,"freq":null,"specs":[],"line":"| PPU1500BG | 1560 | 1667 | 42.6 | 45.6 | 88.2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU1500BG","1560","1667","42.6","45.6","88.2"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":102,"ti":1,"ri":3,"title":"VPower | 沼气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU1000BG","power":null,"freq":null,"specs":[],"line":"| PPU1000BG | 1169 | 1245 | 42.4 | 41.9 | 84.2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU1000BG","1169","1245","42.4","41.9","84.2"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":102,"ti":1,"ri":4,"title":"VPower | 沼气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU900BG","power":null,"freq":null,"specs":[],"line":"| PPU900BG | 901 | 549 | 42.3 | 25.9 | 68.1","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU900BG","901","549","42.3","25.9","68.1"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":102,"ti":1,"ri":5,"title":"VPower | 沼气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU800BG","power":null,"freq":null,"specs":[],"line":"| PPU800BG | 800 | 752 | 43.1 | 40.5 | 83.6","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU800BG","800","752","43.1","40.5","83.6"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":102,"ti":1,"ri":6,"title":"VPower | 沼气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU600BG","power":null,"freq":null,"specs":[],"line":"| PPU600BG | 600 | 570 | 42.9 | 40.7 | 83.6","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU600BG","600","570","42.9","40.7","83.6"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":102,"ti":1,"ri":7,"title":"VPower | 沼气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU550BG","power":null,"freq":null,"specs":[],"line":"| PPU550BG | 550 | TBA | TBA | TBA | TBA","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU550BG","550","TBA","TBA","TBA","TBA"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":102,"ti":1,"ri":8,"title":"VPower | 沼气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU400BG","power":{"rated":{"kVA":50,"kW":39.4}},"freq":null,"specs":[],"line":"| PPU400BG | 400 | 536 | 39.4 | 50 | 89.4","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU400BG","400","536","39.4","50","89.4"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":102,"ti":1,"ri":9,"title":"VPower | 沼气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU360BG","power":null,"freq":null,"specs":[],"line":"| PPU360BG | 370 | 446 | 39.2 | 42.2 | 81.4","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU360BG","370","446","39.2","42.2","81.4"]},{"makes":[],"sup":"vpower-hk","role":"genset_oem","n":102,"ti":1,"ri":10,"title":"VPower | 沼气系列","header":"| | 输出 | 效率 | / | 型号 | 电能 (kWe) | 热能 (kW) | 电能 (%) | 热能 (%) | 整体 (%)","genset":"PPU250BG","power":null,"freq":null,"specs":[],"line":"| PPU250BG | 250 | TBA | TBA | TBA | TBA","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PPU250BG","250","TBA","TBA","TBA","TBA"]},{"makes":[],"sup":"westinpower","role":"genset_oem","n":113,"ti":19,"ri":0,"title":"Natural Gas Generator Sets with Liyu Engines | Westinpower","header":"| N0. | Genset Model | Rated Power | Engine Model | Cylinder | Bore*Stroke (mm) | Displacement (L) | Dimensions / | kW | kVA | L*W*H (mm)","genset":"LY1200","power":{"rated":{"kW":1100,"kVA":1375}},"freq":null,"specs":[],"line":"| 1 | LY1200 | 1100 | 1375 | Liyu Engine | 12/V | 170*195 | 53.1 | 4700*1700*2300","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1","LY1200","1100","1375","Liyu Engine","12/V","170*195","53.1","4700*1700*2300"]},{"makes":[],"sup":"westinpower","role":"genset_oem","n":113,"ti":19,"ri":1,"title":"Natural Gas Generator Sets with Liyu Engines | Westinpower","header":"| N0. | Genset Model | Rated Power | Engine Model | Cylinder | Bore*Stroke (mm) | Displacement (L) | Dimensions / | kW | kVA | L*W*H (mm)","genset":"LY1600","power":{"rated":{"kW":1460,"kVA":1825}},"freq":null,"specs":[],"line":"| 2 | LY1600 | 1460 | 1825 | Liyu Engine | 16/V | 170*195 | 70.8 | 5940*1700*2615","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["2","LY1600","1460","1825","Liyu Engine","16/V","170*195","70.8","5940*1700*2615"]},{"makes":[],"sup":"westinpower","role":"genset_oem","n":113,"ti":19,"ri":2,"title":"Natural Gas Generator Sets with Liyu Engines | Westinpower","header":"| N0. | Genset Model | Rated Power | Engine Model | Cylinder | Bore*Stroke (mm) | Displacement (L) | Dimensions / | kW | kVA | L*W*H (mm)","genset":"LY2000","power":{"rated":{"kW":1800,"kVA":2250}},"freq":null,"specs":[],"line":"| 3 | LY2000 | 1800 | 2250 | Liyu Engine | 20/V | 170*195 | 89 | 7320*1700*2615","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["3","LY2000","1800","2250","Liyu Engine","20/V","170*195","89","7320*1700*2615"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":0,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"20GF","power":{"prime":{"kW":20,"kVA":25},"standby":{"kW":22,"kVA":27.5}},"freq":null,"specs":[],"line":"| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 710 | 1.7*0.9*1.4","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["20GF","20","25","22","27.5","36","39.6","710","1.7*0.9*1.4"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":1,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"28GF","power":{"prime":{"kW":28,"kVA":35},"standby":{"kW":30,"kVA":37.5}},"freq":null,"specs":[],"line":"| 28GF | 28 | 35 | 30 | 37.5 | 50.4 | 54 | 750 | 1.7*0.9*1.4","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["28GF","28","35","30","37.5","50.4","54","750","1.7*0.9*1.4"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":2,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"32GF","power":{"prime":{"kW":32,"kVA":40},"standby":{"kW":35,"kVA":43.75}},"freq":null,"specs":[],"line":"| 32GF | 32 | 40 | 35 | 43.75 | 57.6 | 63 | 800 | 1.8*0.9*1.4","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["32GF","32","40","35","43.75","57.6","63","800","1.8*0.9*1.4"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":3,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"40GF","power":{"prime":{"kW":40,"kVA":50},"standby":{"kW":44,"kVA":55}},"freq":null,"specs":[],"line":"| 40GF | 40 | 50 | 44 | 55 | 72 | 79.2 | 830 | 1.8*0.9*1.4","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["40GF","40","50","44","55","72","79.2","830","1.8*0.9*1.4"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":4,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"40GF","power":{"prime":{"kW":40,"kVA":50},"standby":{"kW":45,"kVA":56.25}},"freq":null,"specs":[],"line":"| 40GF | 40 | 50 | 45 | 56.25 | 72 | 81 | 850 | 1.8*0.9*1.4","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["40GF","40","50","45","56.25","72","81","850","1.8*0.9*1.4"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":5,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"48GF","power":{"prime":{"kW":48,"kVA":60},"standby":{"kW":53,"kVA":66.25}},"freq":null,"specs":[],"line":"| 48GF | 48 | 60 | 53 | 66.25 | 86.4 | 95.4 | 880 | 1.8*0.9*1.4","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["48GF","48","60","53","66.25","86.4","95.4","880","1.8*0.9*1.4"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":6,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"66GF","power":{"prime":{"kW":66,"kVA":82.5},"standby":{"kW":72,"kVA":90}},"freq":null,"specs":[],"line":"| 66GF | 66 | 82.5 | 72 | 90 | 118.8 | 129.6 | 1000 | 2.4*1.0*1.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["66GF","66","82.5","72","90","118.8","129.6","1000","2.4*1.0*1.8"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":7,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"73GF","power":{"prime":{"kW":73,"kVA":91.25},"standby":{"kW":80,"kVA":100}},"freq":null,"specs":[],"line":"| 73GF | 73 | 91.25 | 80 | 100 | 131.4 | 144 | 1200 | 2.4*1.0*1.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["73GF","73","91.25","80","100","131.4","144","1200","2.4*1.0*1.8"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":8,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"80GF","power":{"prime":{"kW":80,"kVA":100},"standby":{"kW":88,"kVA":110}},"freq":null,"specs":[],"line":"| 80GF | 80 | 100 | 88 | 110 | 144 | 158.4 | 1250 | 2.5*1.0*1.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["80GF","80","100","88","110","144","158.4","1250","2.5*1.0*1.8"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":9,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"109GF","power":{"prime":{"kW":109,"kVA":136.25},"standby":{"kW":120,"kVA":150}},"freq":null,"specs":[],"line":"| 109GF | 109 | 136.25 | 120 | 150 | 196.2 | 216 | 1300 | 2.5*1.0*1.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["109GF","109","136.25","120","150","196.2","216","1300","2.5*1.0*1.8"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":10,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"120GF","power":{"prime":{"kW":120,"kVA":150},"standby":{"kW":140,"kVA":175}},"freq":null,"specs":[],"line":"| 120GF | 120 | 150 | 140 | 175 | 216 | 252 | 1720 | 2.65*1.0*1.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["120GF","120","150","140","175","216","252","1720","2.65*1.0*1.8"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":11,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"144GF","power":{"prime":{"kW":144,"kVA":180},"standby":{"kW":160,"kVA":200}},"freq":null,"specs":[],"line":"| 144GF | 144 | 180 | 160 | 200 | 259.2 | 288 | 1750 | 2.7*1.0*1.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["144GF","144","180","160","200","259.2","288","1750","2.7*1.0*1.8"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":12,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"160GF","power":{"prime":{"kW":160,"kVA":200},"standby":{"kW":176,"kVA":220}},"freq":null,"specs":[],"line":"| 160GF | 160 | 200 | 176 | 220 | 288 | 316.8 | 1800 | 2.8*1.0*1.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["160GF","160","200","176","220","288","316.8","1800","2.8*1.0*1.8"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":13,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"180GF","power":{"prime":{"kW":180,"kVA":225},"standby":{"kW":200,"kVA":250}},"freq":null,"specs":[],"line":"| 180GF | 180 | 225 | 200 | 250 | 324 | 360 | 2000 | 3.0*1.0*1.78","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["180GF","180","225","200","250","324","360","2000","3.0*1.0*1.78"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":14,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"200GF","power":{"prime":{"kW":200,"kVA":250},"standby":{"kW":220,"kVA":275}},"freq":null,"specs":[],"line":"| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2171 | 3.0*1.0*1.78","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["200GF","200","250","220","275","360","396","2171","3.0*1.0*1.78"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":15,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"220GF","power":{"prime":{"kW":220,"kVA":275},"standby":{"kW":240,"kVA":300}},"freq":null,"specs":[],"line":"| 220GF | 220 | 275 | 240 | 300 | 396 | 432 | 2171 | 3.0*1.0*1.78","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["220GF","220","275","240","300","396","432","2171","3.0*1.0*1.78"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":16,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"240GF","power":{"prime":{"kW":240,"kVA":300},"standby":{"kW":264,"kVA":330}},"freq":null,"specs":[],"line":"| 240GF | 240 | 300 | 264 | 330 | 432 | 475.2 | 2400 | 3.0*1.0*1.78","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["240GF","240","300","264","330","432","475.2","2400","3.0*1.0*1.78"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":17,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"240GF","power":{"prime":{"kW":240,"kVA":300},"standby":{"kW":264,"kVA":330}},"freq":null,"specs":[],"line":"| 240GF | 240 | 300 | 264 | 330 | 432 | 475.2 | 2400 | 3.0*1.0*1.78","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["240GF","240","300","264","330","432","475.2","2400","3.0*1.0*1.78"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":18,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"250GF","power":{"prime":{"kW":250,"kVA":313},"standby":{"kW":280,"kVA":350}},"freq":null,"specs":[],"line":"| 250GF | 250 | 313 | 280 | 350 | 450 | 504 | 2870 | 3.2*1.05*2.05","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["250GF","250","313","280","350","450","504","2870","3.2*1.05*2.05"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":19,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"292GF","power":{"prime":{"kW":292,"kVA":365},"standby":{"kW":320,"kVA":400}},"freq":null,"specs":[],"line":"| 292GF | 292 | 365 | 320 | 400 | 525.6 | 576 | 2870 | 3.2*1.05*2.05","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["292GF","292","365","320","400","525.6","576","2870","3.2*1.05*2.05"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":20,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"320GF","power":{"prime":{"kW":320,"kVA":400},"standby":{"kW":352,"kVA":440}},"freq":null,"specs":[],"line":"| 320GF | 320 | 400 | 352 | 440 | 576 | 633.6 | 2900 | 3.4*1.05*2.05","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["320GF","320","400","352","440","576","633.6","2900","3.4*1.05*2.05"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":21,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"320GF","power":{"prime":{"kW":320,"kVA":400},"standby":{"kW":360,"kVA":450}},"freq":null,"specs":[],"line":"| 320GF | 320 | 400 | 360 | 450 | 576 | 648 | 3800 | 3.3*1.4*1.9","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["320GF","320","400","360","450","576","648","3800","3.3*1.4*1.9"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":22,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"360GF","power":{"prime":{"kW":360,"kVA":450},"standby":{"kW":400,"kVA":500}},"freq":null,"specs":[],"line":"| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 4300 | 3.8*1.36*2.05","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["360GF","360","450","400","500","648","720","4300","3.8*1.36*2.05"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":23,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"364GF","power":{"prime":{"kW":364,"kVA":455},"standby":{"kW":400,"kVA":500}},"freq":null,"specs":[],"line":"| 364GF | 364 | 455 | 400 | 500 | 655.2 | 720 | 4250 | 3.8*1.36*2.05","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["364GF","364","455","400","500","655.2","720","4250","3.8*1.36*2.05"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":24,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"400GF","power":{"prime":{"kW":400,"kVA":500},"standby":{"kW":440,"kVA":550}},"freq":null,"specs":[],"line":"| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 4250 | 3.8*1.36*2.05","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["400GF","400","500","440","550","720","792","4250","3.8*1.36*2.05"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":25,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"400GF","power":{"prime":{"kW":400,"kVA":500},"standby":{"kW":440,"kVA":550}},"freq":null,"specs":[],"line":"| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 4400 | 3.8*1.36*2.05","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["400GF","400","500","440","550","720","792","4400","3.8*1.36*2.05"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":26,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"360GF","power":{"prime":{"kW":360,"kVA":450},"standby":{"kW":400,"kVA":500}},"freq":null,"specs":[],"line":"| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 3800 | 3.65*1.23*2.15","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["360GF","360","450","400","500","648","720","3800","3.65*1.23*2.15"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":27,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"400GF","power":{"prime":{"kW":400,"kVA":500},"standby":{"kW":440,"kVA":550}},"freq":null,"specs":[],"line":"| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 3885 | 3.65*1.23*2.15","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["400GF","400","500","440","550","720","792","3885","3.65*1.23*2.15"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":28,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"509GF","power":{"prime":{"kW":509,"kVA":636.25},"standby":{"kW":560,"kVA":700}},"freq":null,"specs":[],"line":"| 509GF | 509 | 636.25 | 560 | 700 | 916.2 | 1008 | 6300 | 3.8*1.61*2.33","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["509GF","509","636.25","560","700","916.2","1008","6300","3.8*1.61*2.33"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":29,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"520GF","power":{"prime":{"kW":520,"kVA":650},"standby":{"kW":572,"kVA":715}},"freq":null,"specs":[],"line":"| 520GF | 520 | 650 | 572 | 715 | 936 | 1029.6 | 4550 | 3.85*1.48*2.42","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["520GF","520","650","572","715","936","1029.6","4550","3.85*1.48*2.42"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":30,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"600GF","power":{"prime":{"kW":600,"kVA":750},"standby":{"kW":660,"kVA":825}},"freq":null,"specs":[],"line":"| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 6390 | 3.9*1.61*2.33","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["600GF","600","750","660","825","1080","1188","6390","3.9*1.61*2.33"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":31,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"600GF","power":{"prime":{"kW":600,"kVA":750},"standby":{"kW":660,"kVA":825}},"freq":null,"specs":[],"line":"| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 6390 | 4.15*1.66*2.23","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["600GF","600","750","660","825","1080","1188","6390","4.15*1.66*2.23"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":32,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"600GF","power":{"prime":{"kW":600,"kVA":750},"standby":{"kW":660,"kVA":825}},"freq":null,"specs":[],"line":"| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 6390 | 4.15*1.66*2.23","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["600GF","600","750","660","825","1080","1188","6390","4.15*1.66*2.23"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":33,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"648GF","power":{"prime":{"kW":648,"kVA":810},"standby":{"kW":720,"kVA":900}},"freq":null,"specs":[],"line":"| 648GF | 648 | 810 | 720 | 900 | 1166.4 | 1296 | 6550 | 4.15*1.66*2.23","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["648GF","648","810","720","900","1166.4","1296","6550","4.15*1.66*2.23"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":34,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"648GF","power":{"prime":{"kW":648,"kVA":810},"standby":{"kW":720,"kVA":900}},"freq":null,"specs":[],"line":"| 648GF | 648 | 810 | 720 | 900 | 1166.4 | 1296 | 6550 | 4.15*1.66*2.23","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["648GF","648","810","720","900","1166.4","1296","6550","4.15*1.66*2.23"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":35,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"728GF","power":{"prime":{"kW":728,"kVA":910},"standby":{"kW":800,"kVA":1000}},"freq":null,"specs":[],"line":"| 728GF | 728 | 910 | 800 | 1000 | 1310.4 | 1440 | 7450 | 4.13*1.83*2.48","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["728GF","728","910","800","1000","1310.4","1440","7450","4.13*1.83*2.48"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":36,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"728GF","power":{"prime":{"kW":728,"kVA":910},"standby":{"kW":800,"kVA":1000}},"freq":null,"specs":[],"line":"| 728GF | 728 | 910 | 800 | 1000 | 1310.4 | 1440 | 7500 | 4.4*1.75*2.48","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["728GF","728","910","800","1000","1310.4","1440","7500","4.4*1.75*2.48"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":37,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"800GF","power":{"prime":{"kW":800,"kVA":1000},"standby":{"kW":880,"kVA":1100}},"freq":null,"specs":[],"line":"| 800GF | 800 | 1000 | 880 | 1100 | 1440 | 1584 | 8000 | 4.13*1.83*2.48","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["800GF","800","1000","880","1100","1440","1584","8000","4.13*1.83*2.48"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":38,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"800GF","power":{"prime":{"kW":800,"kVA":1000},"standby":{"kW":880,"kVA":1100}},"freq":null,"specs":[],"line":"| 800GF | 800 | 1000 | 880 | 1100 | 1440 | 1584 | 7375 | 4.4*1.75*2.48","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["800GF","800","1000","880","1100","1440","1584","7375","4.4*1.75*2.48"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":39,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"1000GF1","power":{"standby":{"kW":1000,"kVA":1250}},"freq":null,"specs":[],"line":"| 1000GF1 | / | / | 1000 | 1250 | / | 1800 | 7500 | 4.46*1.83*2.55","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1000GF1","/","/","1000","1250","/","1800","7500","4.46*1.83*2.55"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":40,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"908GF","power":{"prime":{"kW":908,"kVA":1135},"standby":{"kW":1000,"kVA":1250}},"freq":null,"specs":[],"line":"| 908GF | 908 | 1135 | 1000 | 1250 | 1634.4 | 1800 | 8300 | 4.6*2.01*2.56","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["908GF","908","1135","1000","1250","1634.4","1800","8300","4.6*2.01*2.56"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":41,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"1020GF","power":{"prime":{"kW":1020,"kVA":1275},"standby":{"kW":1120,"kVA":1400}},"freq":null,"specs":[],"line":"| 1020GF | 1020 | 1275 | 1120 | 1400 | 1836 | 2016 | 8505 | 4.6*2.01*2.56","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1020GF","1020","1275","1120","1400","1836","2016","8505","4.6*2.01*2.56"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":42,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"1020GF","power":{"prime":{"kW":1020,"kVA":1275},"standby":{"kW":1120,"kVA":1400}},"freq":null,"specs":[],"line":"| 1020GF | 1020 | 1275 | 1120 | 1400 | 1836 | 2016 | 8505 | 4.6*2.01*2.56","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1020GF","1020","1275","1120","1400","1836","2016","8505","4.6*2.01*2.56"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":43,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"1020GF","power":{"prime":{"kW":1020,"kVA":1275},"standby":{"kW":1120,"kVA":1400}},"freq":null,"specs":[],"line":"| 1020GF | 1020 | 1275 | 1120 | 1400 | 1836 | 2016 | 9210 | 5.12*2.04*2.6","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1020GF","1020","1275","1120","1400","1836","2016","9210","5.12*2.04*2.6"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":44,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"1120GF","power":{"prime":{"kW":1120,"kVA":1400},"standby":{"kW":1340,"kVA":1675}},"freq":null,"specs":[],"line":"| 1120GF | 1120 | 1400 | 1340 | 1675 | 2016 | 2412 | 9300 | 5.6*2.14*2.64","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1120GF","1120","1400","1340","1675","2016","2412","9300","5.6*2.14*2.64"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":45,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"1120GF","power":{"prime":{"kW":1120,"kVA":1400},"standby":{"kW":1232,"kVA":1540}},"freq":null,"specs":[],"line":"| 1120GF | 1120 | 1400 | 1232 | 1540 | 2016 | 2217.6 | 9210 | 5.6*2.14*2.64","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1120GF","1120","1400","1232","1540","2016","2217.6","9210","5.6*2.14*2.64"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":46,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"1200GF","power":{"prime":{"kW":1200,"kVA":1500},"standby":{"kW":1340,"kVA":1675}},"freq":null,"specs":[],"line":"| 1200GF | 1200 | 1500 | 1340 | 1675 | 2160 | 2412 | 9570 | 5.6*2.14*2.64","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1200GF","1200","1500","1340","1675","2160","2412","9570","5.6*2.14*2.64"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":47,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"1232GF","power":{"prime":{"kW":1232,"kVA":1540},"standby":{"kW":1360,"kVA":1700}},"freq":null,"specs":[],"line":"| 1232GF | 1232 | 1540 | 1360 | 1700 | 2217.6 | 2448 | 10000 | 5.6*2.14*2.64","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1232GF","1232","1540","1360","1700","2217.6","2448","10000","5.6*2.14*2.64"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":48,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"1320GF","power":{"prime":{"kW":1320,"kVA":1650},"standby":{"kW":1460,"kVA":1825}},"freq":null,"specs":[],"line":"| 1320GF | 1320 | 1650 | 1460 | 1825 | 2376 | 2628 | 12000 | 5.6*2.14*2.64","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1320GF","1320","1650","1460","1825","2376","2628","12000","5.6*2.14*2.64"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":49,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"1500GF","power":{"prime":{"kW":1500,"kVA":1875},"standby":{"kW":1650,"kVA":2062.5}},"freq":null,"specs":[],"line":"| 1500GF | 1500 | 1875 | 1650 | 2062.5 | 2700 | 2970 | 15100 | 6.0*2.25*2.66","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1500GF","1500","1875","1650","2062.5","2700","2970","15100","6.0*2.25*2.66"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":50,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"1500GF","power":{"prime":{"kW":1500,"kVA":1875},"standby":{"kW":1650,"kVA":2062.5}},"freq":null,"specs":[],"line":"| 1500GF | 1500 | 1875 | 1650 | 2062.5 | 2700 | 2970 | 15200 | 6.0*2.25*2.66","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1500GF","1500","1875","1650","2062.5","2700","2970","15200","6.0*2.25*2.66"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":51,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"1600GF","power":{"standby":{"kVA":2500,"kW":2000},"prime":{"kVA":2000,"kW":1600}},"freq":null,"specs":[],"line":"| 1600GF | 1600 | 2000 | 2000 | 2500 | 2880 | 3600 | 17200 | 6.0*2.25*2.66","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1600GF","1600","2000","2000","2500","2880","3600","17200","6.0*2.25*2.66"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":52,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"1636GF","power":{"prime":{"kW":1636,"kVA":2045},"standby":{"kW":1800,"kVA":2250}},"freq":null,"specs":[],"line":"| 1636GF | 1636 | 2045 | 1800 | 2250 | 2944.8 | 3240 | 15400 | 6.0*2.25*2.66","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1636GF","1636","2045","1800","2250","2944.8","3240","15400","6.0*2.25*2.66"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":53,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"1800GF","power":{"prime":{"kW":1800,"kVA":2250},"standby":{"kW":2000,"kVA":2500}},"freq":null,"specs":[],"line":"| 1800GF | 1800 | 2250 | 2000 | 2500 | 3240 | 3600 | 21000 | 6.0*2.25*2.66","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1800GF","1800","2250","2000","2500","3240","3600","21000","6.0*2.25*2.66"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":54,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"2000GF","power":{"prime":{"kW":2000,"kVA":2500},"standby":{"kW":2200,"kVA":2750}},"freq":null,"specs":[],"line":"| 2000GF | 2000 | 2500 | 2200 | 2750 | 3600 | 3960 | 22000 | 6.5*2.88*3.5","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["2000GF","2000","2500","2200","2750","3600","3960","22000","6.5*2.88*3.5"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":101,"ti":0,"ri":55,"title":"英泰/原装进口康明斯柴油发电机组, 英泰/原装进口康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"2200GF","power":{"prime":{"kW":2200,"kVA":2750},"standby":{"kW":2400,"kVA":3000}},"freq":null,"specs":[],"line":"| 2200GF | 2200 | 2750 | 2400 | 3000 | 3960 | 4320 | 22000 | 6.5*2.88*3.5","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["2200GF","2200","2750","2400","3000","3960","4320","22000","6.5*2.88*3.5"]},{"makes":[{"name":"Perkins","via":"dòng bảng"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":0,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"4.5GF","power":{"standby":{"kVA":8.1,"kW":6.4},"prime":{"kVA":5.6,"kW":4.5}},"freq":null,"specs":[],"line":"| 4.5GF | 4.5 | 5.6 | 4.9 | 6.4 | 8.1 | 8.82 | 250 | 1.05* 0.44* 0.95 | 帕金斯 Perkins","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["4.5GF","4.5","5.6","4.9","6.4","8.1","8.82","250","1.05* 0.44* 0.95","帕金斯 Perkins"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":1,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"7GF","power":{"prime":{"kW":7,"kVA":8.75},"standby":{"kW":7.7,"kVA":9.625}},"freq":null,"specs":[],"line":"| 7GF | 7 | 8.75 | 7.7 | 9.625 | 12.6 | 13.86 | 329 | 1.32* 0.552* 1.18","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["7GF","7","8.75","7.7","9.625","12.6","13.86","329","1.32* 0.552* 1.18"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":2,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"10GF","power":{"standby":{"kVA":18,"kW":15},"prime":{"kVA":13,"kW":10}},"freq":null,"specs":[],"line":"| 10GF | 10 | 13 | 11 | 15 | 18 | 19.8 | 387 | 1.32* 0.552* 1.18","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["10GF","10","13","11","15","18","19.8","387","1.32* 0.552* 1.18"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":3,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"12GF","power":{"prime":{"kW":12,"kVA":15},"standby":{"kW":13,"kVA":16.25}},"freq":null,"specs":[],"line":"| 12GF | 12 | 15 | 13 | 16.25 | 21.6 | 23.4 | 1.32* 0.552* 1.18","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["12GF","12","15","13","16.25","21.6","23.4","1.32* 0.552* 1.18"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":4,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"16GF","power":{"prime":{"kW":16,"kVA":20},"standby":{"kW":18,"kVA":22.5}},"freq":null,"specs":[],"line":"| 16GF | 16 | 20 | 18 | 22.5 | 28.8 | 32.4 | 400 | 1.32* 0.552* 1.18","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["16GF","16","20","18","22.5","28.8","32.4","400","1.32* 0.552* 1.18"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":5,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"22GF","power":{"prime":{"kW":22,"kVA":27},"standby":{"kW":24,"kVA":30}},"freq":null,"specs":[],"line":"| 22GF | 22 | 27 | 24 | 30 | 39.6 | 43.2 | 450 | 1.35* 0.59* 1.18","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["22GF","22","27","24","30","39.6","43.2","450","1.35* 0.59* 1.18"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":6,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"24GF","power":{"prime":{"kW":24,"kVA":30},"standby":{"kW":26,"kVA":32.5}},"freq":null,"specs":[],"line":"| 24GF | 24 | 30 | 26 | 32.5 | 43.2 | 46.8 | 827 | 1.54*0.97*1.36","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["24GF","24","30","26","32.5","43.2","46.8","827","1.54*0.97*1.36"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":7,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"36GF","power":{"prime":{"kW":36,"kVA":45},"standby":{"kW":40,"kVA":50}},"freq":null,"specs":[],"line":"| 36GF | 36 | 45 | 40 | 50 | 64.8 | 72 | 917 | 1.93*1.12*1.36","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["36GF","36","45","40","50","64.8","72","917","1.93*1.12*1.36"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":8,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"48GF","power":{"prime":{"kW":48,"kVA":60},"standby":{"kW":53,"kVA":66.25}},"freq":null,"specs":[],"line":"| 48GF | 48 | 60 | 53 | 66.25 | 86.4 | 95.4 | 967 | 1.93*1.12*1.36","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["48GF","48","60","53","66.25","86.4","95.4","967","1.93*1.12*1.36"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":9,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"52GF","power":{"prime":{"kW":52,"kVA":65},"standby":{"kW":57,"kVA":71.25}},"freq":null,"specs":[],"line":"| 52GF | 52 | 65 | 57 | 71.25 | 93.6 | 102.6 | 1107 | 1.93*1.12*1.36","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["52GF","52","65","57","71.25","93.6","102.6","1107","1.93*1.12*1.36"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":10,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"64GF","power":{"prime":{"kW":64,"kVA":80},"standby":{"kW":70,"kVA":87.5}},"freq":null,"specs":[],"line":"| 64GF | 64 | 80 | 70 | 87.5 | 115.2 | 126 | 1207 | 1.93*1.12*1.36","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["64GF","64","80","70","87.5","115.2","126","1207","1.93*1.12*1.36"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":11,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"64GF","power":{"prime":{"kW":64,"kVA":80},"standby":{"kW":70,"kVA":87.5}},"freq":null,"specs":[],"line":"| 64GF | 64 | 80 | 70 | 87.5 | 115.2 | 126 | 1207 | 1.93*1.12*1.36","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["64GF","64","80","70","87.5","115.2","126","1207","1.93*1.12*1.36"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":12,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"80GF","power":{"prime":{"kW":80,"kVA":100},"standby":{"kW":88,"kVA":110}},"freq":null,"specs":[],"line":"| 80GF | 80 | 100 | 88 | 110 | 144 | 158.4 | 1400 | 2.09*1.12*1.37","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["80GF","80","100","88","110","144","158.4","1400","2.09*1.12*1.37"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":13,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"108GF","power":{"prime":{"kW":108,"kVA":135},"standby":{"kW":120,"kVA":150}},"freq":null,"specs":[],"line":"| 108GF | 108 | 135 | 120 | 150 | 194.4 | 216 | 1580 | 2.5*1.12*1.47","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["108GF","108","135","120","150","194.4","216","1580","2.5*1.12*1.47"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":14,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"120GF","power":{"prime":{"kW":120,"kVA":150},"standby":{"kW":132,"kVA":165}},"freq":null,"specs":[],"line":"| 120GF | 120 | 150 | 132 | 165 | 216 | 237.6 | 1602 | 2.5*1.12*1.47","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["120GF","120","150","132","165","216","237.6","1602","2.5*1.12*1.47"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":15,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"144GF","power":{"prime":{"kW":144,"kVA":180},"standby":{"kW":160,"kVA":200}},"freq":null,"specs":[],"line":"| 144GF | 144 | 180 | 160 | 200 | 259.2 | 288 | 1630 | 2.5*1.12*1.47","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["144GF","144","180","160","200","259.2","288","1630","2.5*1.12*1.47"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":16,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"160GF","power":{"prime":{"kW":160,"kVA":200},"standby":{"kW":176,"kVA":220}},"freq":null,"specs":[],"line":"| 160GF | 160 | 200 | 176 | 220 | 288 | 316.8 | 1650 | 2.5*1.12*1.47","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["160GF","160","200","176","220","288","316.8","1650","2.5*1.12*1.47"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":17,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"160GF","power":{"prime":{"kW":160,"kVA":200},"standby":{"kW":176,"kVA":220}},"freq":null,"specs":[],"line":"| 160GF | 160 | 200 | 176 | 220 | 288 | 316.8 | 1695 | 2.8*0.9*1.69","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["160GF","160","200","176","220","288","316.8","1695","2.8*0.9*1.69"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":18,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"184GF","power":{"prime":{"kW":184,"kVA":230},"standby":{"kW":200,"kVA":250}},"freq":null,"specs":[],"line":"| 184GF | 184 | 230 | 200 | 250 | 331.2 | 360 | 1795 | 2.87*0.9*1.69","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["184GF","184","230","200","250","331.2","360","1795","2.87*0.9*1.69"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":19,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"200GF","power":{"prime":{"kW":200,"kVA":250},"standby":{"kW":220,"kVA":275}},"freq":null,"specs":[],"line":"| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 1895 | 2.87*0.9*1.69","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["200GF","200","250","220","275","360","396","1895","2.87*0.9*1.69"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":20,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"220GF","power":{"prime":{"kW":220,"kVA":275},"standby":{"kW":240,"kVA":300}},"freq":null,"specs":[],"line":"| 220GF | 220 | 275 | 240 | 300 | 396 | 432 | 1908 | 2.9*0.9*1.69","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["220GF","220","275","240","300","396","432","1908","2.9*0.9*1.69"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":21,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"240GF","power":{"prime":{"kW":240,"kVA":300},"standby":{"kW":264,"kVA":330}},"freq":null,"specs":[],"line":"| 240GF | 240 | 300 | 264 | 330 | 432 | 475.2 | 2100 | 3.0*0.9*1.69","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["240GF","240","300","264","330","432","475.2","2100","3.0*0.9*1.69"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":22,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"280GF","power":{"prime":{"kW":280,"kVA":350},"standby":{"kW":320,"kVA":400}},"freq":null,"specs":[],"line":"| 280GF | 280 | 350 | 320 | 400 | 504 | 576 | 2775 | 3.4*1.13*2.02","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["280GF","280","350","320","400","504","576","2775","3.4*1.13*2.02"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":23,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"320GF","power":{"prime":{"kW":320,"kVA":400},"standby":{"kW":360,"kVA":450}},"freq":null,"specs":[],"line":"| 320GF | 320 | 400 | 360 | 450 | 576 | 648 | 2925 | 3.4*1.13*2.02","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["320GF","320","400","360","450","576","648","2925","3.4*1.13*2.02"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":24,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"364GF","power":{"prime":{"kW":364,"kVA":455},"standby":{"kW":400,"kVA":500}},"freq":null,"specs":[],"line":"| 364GF | 364 | 455 | 400 | 500 | 655.2 | 720 | 3450 | 3.76*1.13*2.06","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["364GF","364","455","400","500","655.2","720","3450","3.76*1.13*2.06"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":25,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"400GF","power":{"prime":{"kW":400,"kVA":500},"standby":{"kW":440,"kVA":550}},"freq":null,"specs":[],"line":"| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 3570 | 3.76*1.13*2.06","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["400GF","400","500","440","550","720","792","3570","3.76*1.13*2.06"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":26,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"480GF","power":{"prime":{"kW":480,"kVA":600},"standby":{"kW":528,"kVA":660}},"freq":null,"specs":[],"line":"| 480GF | 480 | 600 | 528 | 660 | 864 | 950.4 | 3975 | 3.76*1.54*2.13","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["480GF","480","600","528","660","864","950.4","3975","3.76*1.54*2.13"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":27,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"520GF","power":{"prime":{"kW":520,"kVA":650},"standby":{"kW":560,"kVA":700}},"freq":null,"specs":[],"line":"| 520GF | 520 | 650 | 560 | 700 | 936 | 1008 | 4075 | 3.76*1.54*2.13","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["520GF","520","650","560","700","936","1008","4075","3.76*1.54*2.13"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":28,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"600GF","power":{"prime":{"kW":600,"kVA":750},"standby":{"kW":660,"kVA":825}},"freq":null,"specs":[],"line":"| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 6359 | 4.28*1.91*2.28","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["600GF","600","750","660","825","1080","1188","6359","4.28*1.91*2.28"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":29,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"640GF","power":{"prime":{"kW":640,"kVA":800},"standby":{"kW":704,"kVA":880}},"freq":null,"specs":[],"line":"| 640GF | 640 | 800 | 704 | 880 | 1152 | 1267.2 | 4.28*1.91*2.28","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["640GF","640","800","704","880","1152","1267.2","4.28*1.91*2.28"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":30,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"720GF","power":{"prime":{"kW":720,"kVA":900},"standby":{"kW":800,"kVA":1000}},"freq":null,"specs":[],"line":"| 720GF | 720 | 900 | 800 | 1000 | 1296 | 1440 | 6920 | 4.94*2.04*2.45","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["720GF","720","900","800","1000","1296","1440","6920","4.94*2.04*2.45"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":31,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"720GF","power":{"prime":{"kW":720,"kVA":900},"standby":{"kW":800,"kVA":1000}},"freq":null,"specs":[],"line":"| 720GF | 720 | 900 | 800 | 1000 | 1296 | 1440 | 4.94*2.04*2.45","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["720GF","720","900","800","1000","1296","1440","4.94*2.04*2.45"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":32,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"808GF","power":{"prime":{"kW":808,"kVA":1010},"standby":{"kW":900,"kVA":1125}},"freq":null,"specs":[],"line":"| 808GF | 808 | 1010 | 900 | 1125 | 1454.4 | 1620 | 4.94*2.04*2.45","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["808GF","808","1010","900","1125","1454.4","1620","4.94*2.04*2.45"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":33,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"818GF","power":{"prime":{"kW":818,"kVA":1022.5},"standby":{"kW":880,"kVA":1100}},"freq":null,"specs":[],"line":"| 818GF | 818 | 1022.5 | 880 | 1100 | 1472.4 | 1584 | 4.94*2.04*2.45","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["818GF","818","1022.5","880","1100","1472.4","1584","4.94*2.04*2.45"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":34,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"900GF","power":{"prime":{"kW":900,"kVA":1125},"standby":{"kW":1000,"kVA":1250}},"freq":null,"specs":[],"line":"| 900GF | 900 | 1125 | 1000 | 1250 | 1620 | 1800 | 7000 | 4.94*2.04*2.45","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["900GF","900","1125","1000","1250","1620","1800","7000","4.94*2.04*2.45"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":35,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1000GF","power":{"prime":{"kW":1000,"kVA":1250},"standby":{"kW":1108,"kVA":1385}},"freq":null,"specs":[],"line":"| 1000GF | 1000 | 1250 | 1108 | 1385 | 1800 | 1994.4 | 9059 | 4.92*1.9*2.42","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1000GF","1000","1250","1108","1385","1800","1994.4","9059","4.92*1.9*2.42"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":36,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1000GF","power":{"prime":{"kW":1000,"kVA":1250},"standby":{"kW":1100,"kVA":1375}},"freq":null,"specs":[],"line":"| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 9100 | 4.92*1.9*2.42","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1000GF","1000","1250","1100","1375","1800","1980","9100","4.92*1.9*2.42"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":37,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1080GF","power":{"prime":{"kW":1080,"kVA":1350},"standby":{"kW":1188,"kVA":1485}},"freq":null,"specs":[],"line":"| 1080GF | 1080 | 1350 | 1188 | 1485 | 1944 | 2138.4 | 9159 | 4.92*1.9*2.42","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1080GF","1080","1350","1188","1485","1944","2138.4","9159","4.92*1.9*2.42"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":38,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1100GF","power":{"prime":{"kW":1100,"kVA":1375},"standby":{"kW":1200,"kVA":1500}},"freq":null,"specs":[],"line":"| 1100GF | 1100 | 1375 | 1200 | 1500 | 1980 | 2160 | 9720 | 5.1*1.9*2.44","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1100GF","1100","1375","1200","1500","1980","2160","9720","5.1*1.9*2.44"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":39,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1200GF","power":{"prime":{"kW":1200,"kVA":1500},"standby":{"kW":1320,"kVA":1650}},"freq":null,"specs":[],"line":"| 1200GF | 1200 | 1500 | 1320 | 1650 | 2160 | 2376 | 5.1*1.9*2.44","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1200GF","1200","1500","1320","1650","2160","2376","5.1*1.9*2.44"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":40,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1368GF","power":{"prime":{"kW":1368,"kVA":1710},"standby":{"kW":1500,"kVA":1875}},"freq":null,"specs":[],"line":"| 1368GF | 1368 | 1710 | 1500 | 1875 | 2462.4 | 2700 | 10890 | 5.22*2.21*2.49","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1368GF","1368","1710","1500","1875","2462.4","2700","10890","5.22*2.21*2.49"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":41,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1480G","power":{"prime":{"kW":1480,"kVA":1850},"standby":{"kW":1600,"kVA":2000}},"freq":null,"specs":[],"line":"| 1480G | 1480 | 1850 | 1600 | 2000 | 2664 | 2880 | 15500 | 5.73*2.3*3.02","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1480G","1480","1850","1600","2000","2664","2880","15500","5.73*2.3*3.02"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":42,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1480G","power":{"prime":{"kW":1480,"kVA":1850},"standby":{"kW":1600,"kVA":2000}},"freq":null,"specs":[],"line":"| 1480G | 1480 | 1850 | 1600 | 2000 | 2664 | 2880 | 5.73*2.3*3.02","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1480G","1480","1850","1600","2000","2664","2880","5.73*2.3*3.02"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":43,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1600GF","power":{"prime":{"kW":1600,"kVA":2000},"standby":{"kW":1800,"kVA":2250}},"freq":null,"specs":[],"line":"| 1600GF | 1600 | 2000 | 1800 | 2250 | 2880 | 3240 | 5.73*2.3*3.02","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1600GF","1600","2000","1800","2250","2880","3240","5.73*2.3*3.02"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":44,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1600GF","power":{"prime":{"kW":1600,"kVA":2000},"standby":{"kW":1800,"kVA":2250}},"freq":null,"specs":[],"line":"| 1600GF | 1600 | 2000 | 1800 | 2250 | 2880 | 3240 | 5.73*2.3*3.02","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1600GF","1600","2000","1800","2250","2880","3240","5.73*2.3*3.02"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":104,"ti":7,"ri":45,"title":"帕金斯发电机组, 帕金斯发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1800GF","power":{"prime":{"kW":1800,"kVA":2250},"standby":{"kW":2000,"kVA":2500}},"freq":null,"specs":[],"line":"| 1800GF | 1800 | 2250 | 2000 | 2500 | 3240 | 3600 | 5.73*2.3*3.02","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1800GF","1800","2250","2000","2500","3240","3600","5.73*2.3*3.02"]},{"makes":[{"name":"SDEC","via":"dòng bảng"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":0,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"55GF","power":{"prime":{"kW":55,"kVA":68.75},"standby":{"kW":60,"kVA":75}},"freq":null,"specs":[],"line":"| 55GF | 55 | 68.75 | 60 | 75 | 99 | 108 | 1350 | 1.95*0.75*1.35 | 上柴SDEC","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["55GF","55","68.75","60","75","99","108","1350","1.95*0.75*1.35","上柴SDEC"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":1,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"70GF","power":{"prime":{"kW":70,"kVA":87.5},"standby":{"kW":80,"kVA":100}},"freq":null,"specs":[],"line":"| 70GF | 70 | 87.5 | 80 | 100 | 126 | 144 | 1520 | 1.95*0.8*1.35","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["70GF","70","87.5","80","100","126","144","1520","1.95*0.8*1.35"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":2,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"90GF","power":{"prime":{"kW":90,"kVA":112.5},"standby":{"kW":100,"kVA":125}},"freq":null,"specs":[],"line":"| 90GF | 90 | 112.5 | 100 | 125 | 162 | 180 | 1805 | 2.0*0.8*1.4","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["90GF","90","112.5","100","125","162","180","1805","2.0*0.8*1.4"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":3,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"110GF","power":{"prime":{"kW":110,"kVA":137.5},"standby":{"kW":120,"kVA":150}},"freq":null,"specs":[],"line":"| 110GF | 110 | 137.5 | 120 | 150 | 198 | 216 | 1900 | 2.1*0.8*1.4","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["110GF","110","137.5","120","150","198","216","1900","2.1*0.8*1.4"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":4,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"130GF","power":{"prime":{"kW":130,"kVA":162.5},"standby":{"kW":150,"kVA":187.5}},"freq":null,"specs":[],"line":"| 130GF | 130 | 162.5 | 150 | 187.5 | 198 | 270 | 2005 | 2.35*0.86*1.55","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["130GF","130","162.5","150","187.5","198","270","2005","2.35*0.86*1.55"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":5,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"140GF","power":{"prime":{"kW":140,"kVA":175},"standby":{"kW":150,"kVA":187.5}},"freq":null,"specs":[],"line":"| 140GF | 140 | 175 | 150 | 187.5 | 252 | 270 | 2005 | 2.4*0.86*1.55","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["140GF","140","175","150","187.5","252","270","2005","2.4*0.86*1.55"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":6,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"150GF","power":{"prime":{"kW":150,"kVA":187.5},"standby":{"kW":165,"kVA":206.25}},"freq":null,"specs":[],"line":"| 150GF | 150 | 187.5 | 165 | 206.25 | 270 | 297 | 2100 | 2.4*0.86*1.55","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["150GF","150","187.5","165","206.25","270","297","2100","2.4*0.86*1.55"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":7,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"160GF","power":{"prime":{"kW":160,"kVA":200},"standby":{"kW":180,"kVA":225}},"freq":null,"specs":[],"line":"| 160GF | 160 | 200 | 180 | 225 | 288 | 324 | 2200 | 2.55*0.95*1.65","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["160GF","160","200","180","225","288","324","2200","2.55*0.95*1.65"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":8,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"180GF","power":{"prime":{"kW":180,"kVA":225},"standby":{"kW":200,"kVA":250}},"freq":null,"specs":[],"line":"| 180GF | 180 | 225 | 200 | 250 | 324 | 360 | 2250 | 2.6*0.95*1.65","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["180GF","180","225","200","250","324","360","2250","2.6*0.95*1.65"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":9,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"180GF","power":{"prime":{"kW":180,"kVA":225},"standby":{"kW":200,"kVA":250}},"freq":null,"specs":[],"line":"| 180GF | 180 | 225 | 200 | 250 | 324 | 360 | 2300 | 2.8*1.23*1.85","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["180GF","180","225","200","250","324","360","2300","2.8*1.23*1.85"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":10,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"200GF","power":{"prime":{"kW":200,"kVA":250},"standby":{"kW":220,"kVA":275}},"freq":null,"specs":[],"line":"| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2300 | 2.8*1.23*1.85","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["200GF","200","250","220","275","360","396","2300","2.8*1.23*1.85"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":11,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"200GF","power":{"prime":{"kW":200,"kVA":250},"standby":{"kW":220,"kVA":275}},"freq":null,"specs":[],"line":"| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2300 | 2.6*0.95*1.7","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["200GF","200","250","220","275","360","396","2300","2.6*0.95*1.7"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":12,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"220GF","power":{"prime":{"kW":220,"kVA":275},"standby":{"kW":250,"kVA":312.5}},"freq":null,"specs":[],"line":"| 220GF | 220 | 275 | 250 | 312.5 | 396 | 450 | 2388 | 3.1*1.23*1.85","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["220GF","220","275","250","312.5","396","450","2388","3.1*1.23*1.85"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":13,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"250GF","power":{"prime":{"kW":250,"kVA":312.5},"standby":{"kW":300,"kVA":375}},"freq":null,"specs":[],"line":"| 250GF | 250 | 312.5 | 300 | 375 | 450 | 540 | 2415 | 3.1*1.23*1.85","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["250GF","250","312.5","300","375","450","540","2415","3.1*1.23*1.85"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":14,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"280GF","power":{"prime":{"kW":280,"kVA":350},"standby":{"kW":300,"kVA":375}},"freq":null,"specs":[],"line":"| 280GF | 280 | 350 | 300 | 375 | 504 | 540 | 3370 | 3.1*1.1*1.65","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["280GF","280","350","300","375","504","540","3370","3.1*1.1*1.65"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":15,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"320GF","power":{"prime":{"kW":320,"kVA":400},"standby":{"kW":350,"kVA":437.5}},"freq":null,"specs":[],"line":"| 320GF | 320 | 400 | 350 | 437.5 | 576 | 630 | 3450 | 3.2*1.23*1.85","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["320GF","320","400","350","437.5","576","630","3450","3.2*1.23*1.85"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":16,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"320GF","power":{"prime":{"kW":320,"kVA":400},"standby":{"kW":350,"kVA":437.5}},"freq":null,"specs":[],"line":"| 320GF | 320 | 400 | 350 | 437.5 | 576 | 630 | 3650 | 3.2*1.1*1.65","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["320GF","320","400","350","437.5","576","630","3650","3.2*1.1*1.65"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":17,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"360GF","power":{"prime":{"kW":360,"kVA":450},"standby":{"kW":400,"kVA":500}},"freq":null,"specs":[],"line":"| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 3675 | 3.5*1.4*2.15","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["360GF","360","450","400","500","648","720","3675","3.5*1.4*2.15"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":18,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"400GF","power":{"prime":{"kW":400,"kVA":500},"standby":{"kW":450,"kVA":562.5}},"freq":null,"specs":[],"line":"| 400GF | 400 | 500 | 450 | 562.5 | 720 | 810 | 3675 | 3.6*1.4*2.15","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["400GF","400","500","450","562.5","720","810","3675","3.6*1.4*2.15"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":19,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"450GF","power":{"prime":{"kW":450,"kVA":562.5},"standby":{"kW":500,"kVA":625}},"freq":null,"specs":[],"line":"| 450GF | 450 | 562.5 | 500 | 625 | 810 | 900 | 4005 | 3.6*1.4*2.15","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["450GF","450","562.5","500","625","810","900","4005","3.6*1.4*2.15"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":20,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"500GF","power":{"prime":{"kW":500,"kVA":625},"standby":{"kW":550,"kVA":687.5}},"freq":null,"specs":[],"line":"| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 4500 | 3.6*1.4*2.15","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["500GF","500","625","550","687.5","900","990","4500","3.6*1.4*2.15"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":21,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"550GF","power":{"prime":{"kW":550,"kVA":687.5},"standby":{"kW":600,"kVA":750}},"freq":null,"specs":[],"line":"| 550GF | 550 | 687.5 | 600 | 750 | 990 | 1080 | 4500 | 3.6*1.4*2.15","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["550GF","550","687.5","600","750","990","1080","4500","3.6*1.4*2.15"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":22,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"600GF","power":{"prime":{"kW":600,"kVA":750},"standby":{"kW":660,"kVA":825}},"freq":null,"specs":[],"line":"| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 4600 | 4.1*1.58*2.1","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["600GF","600","750","660","825","1080","1188","4600","4.1*1.58*2.1"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":23,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"750GF","power":{"prime":{"kW":750,"kVA":937.5},"standby":{"kW":800,"kVA":1000}},"freq":null,"specs":[],"line":"| 750GF | 750 | 937.5 | 800 | 1000 | 1350 | 1440 | 4800 | 4.1*1.58*2.1","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["750GF","750","937.5","800","1000","1350","1440","4800","4.1*1.58*2.1"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":24,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"55GF","power":{"prime":{"kW":55,"kVA":68.75},"standby":{"kW":60,"kVA":75}},"freq":null,"specs":[],"line":"| 55GF | 55 | 68.75 | 60 | 75 | 99 | 108 | 1150 | 2.0*0.8*1.35","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["55GF","55","68.75","60","75","99","108","1150","2.0*0.8*1.35"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":25,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"80GF","power":{"prime":{"kW":80,"kVA":100},"standby":{"kW":90,"kVA":112.5}},"freq":null,"specs":[],"line":"| 80GF | 80 | 100 | 90 | 112.5 | 144 | 162 | 1200 | 2.05*0.8*1.35","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["80GF","80","100","90","112.5","144","162","1200","2.05*0.8*1.35"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":26,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"90GF","power":{"standby":{"kVA":125,"kW":100},"prime":{"kVA":112.5,"kW":90}},"freq":null,"specs":[],"line":"| 90GF | 100 | 125 | 90 | 112.5 | 180 | 162 | 1250 | 2.0*0.8*1.35","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["90GF","100","125","90","112.5","180","162","1250","2.0*0.8*1.35"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":27,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"110GF","power":{"prime":{"kW":110,"kVA":137.5},"standby":{"kW":120,"kVA":150}},"freq":null,"specs":[],"line":"| 110GF | 110 | 137.5 | 120 | 150 | 198 | 216 | 1300 | 2.05*0.8*1.35","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["110GF","110","137.5","120","150","198","216","1300","2.05*0.8*1.35"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":28,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"120GF","power":{"prime":{"kW":120,"kVA":150},"standby":{"kW":132,"kVA":165}},"freq":null,"specs":[],"line":"| 120GF | 120 | 150 | 132 | 165 | 216 | 237.6 | 1750 | 2.35*0.87*1.5","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["120GF","120","150","132","165","216","237.6","1750","2.35*0.87*1.5"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":29,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"160GF","power":{"prime":{"kW":160,"kVA":200},"standby":{"kW":180,"kVA":225}},"freq":null,"specs":[],"line":"| 160GF | 160 | 200 | 180 | 225 | 288 | 324 | 1800 | 2.45*0.87*1.5","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["160GF","160","200","180","225","288","324","1800","2.45*0.87*1.5"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":30,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"200GF","power":{"prime":{"kW":200,"kVA":250},"standby":{"kW":220,"kVA":275}},"freq":null,"specs":[],"line":"| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2100 | 2.6*0.95*1.7","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["200GF","200","250","220","275","360","396","2100","2.6*0.95*1.7"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":31,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"220GF","power":{"prime":{"kW":220,"kVA":275},"standby":{"kW":230,"kVA":287.5}},"freq":null,"specs":[],"line":"| 220GF | 220 | 275 | 230 | 287.5 | 396 | 414 | 2100 | 2.6*0.95*1.7","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["220GF","220","275","230","287.5","396","414","2100","2.6*0.95*1.7"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":32,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"250GF","power":{"prime":{"kW":250,"kVA":312.5},"standby":{"kW":300,"kVA":375}},"freq":null,"specs":[],"line":"| 250GF | 250 | 312.5 | 300 | 375 | 450 | 540 | 2800 | 3.1*1.16*1.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["250GF","250","312.5","300","375","450","540","2800","3.1*1.16*1.8"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":33,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"300GF","power":{"prime":{"kW":300,"kVA":375},"standby":{"kW":330,"kVA":412.5}},"freq":null,"specs":[],"line":"| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2900 | 3.2*1.16*1.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["300GF","300","375","330","412.5","540","594","2900","3.2*1.16*1.8"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":34,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"20GF","power":{"prime":{"kW":20,"kVA":25},"standby":{"kW":22,"kVA":27.5}},"freq":null,"specs":[],"line":"| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 750 | 1.4*0.55*1.1","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["20GF","20","25","22","27.5","36","39.6","750","1.4*0.55*1.1"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":35,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"24GF","power":{"prime":{"kW":24,"kVA":30},"standby":{"kW":26.4,"kVA":33}},"freq":null,"specs":[],"line":"| 24GF | 24 | 30 | 26.4 | 33 | 43.2 | 47.5 | 770 | 1.4*0.55*1.1","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["24GF","24","30","26.4","33","43.2","47.5","770","1.4*0.55*1.1"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":36,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"30GF","power":{"prime":{"kW":30,"kVA":37.5},"standby":{"kW":33,"kVA":41.5}},"freq":null,"specs":[],"line":"| 30GF | 30 | 37.5 | 33 | 41.5 | 54 | 59.4 | 980 | 1.5*0.6*1.15","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["30GF","30","37.5","33","41.5","54","59.4","980","1.5*0.6*1.15"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":37,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"40GF","power":{"prime":{"kW":40,"kVA":50},"standby":{"kW":44,"kVA":55}},"freq":null,"specs":[],"line":"| 40GF | 40 | 50 | 44 | 55 | 72 | 79.2 | 1020 | 1.6*0.78*1.2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["40GF","40","50","44","55","72","79.2","1020","1.6*0.78*1.2"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":38,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"500GF","power":{"prime":{"kW":500,"kVA":625},"standby":{"kW":550,"kVA":687.5}},"freq":null,"specs":[],"line":"| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 5500 | 3.9*1.6*2.1 | 上海菱重SME","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["500GF","500","625","550","687.5","900","990","5500","3.9*1.6*2.1","上海菱重SME"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":39,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"600GF","power":{"prime":{"kW":600,"kVA":750},"standby":{"kW":660,"kVA":825}},"freq":null,"specs":[],"line":"| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 5800 | 4.0*1.6*2.1","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["600GF","600","750","660","825","1080","1188","5800","4.0*1.6*2.1"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":40,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1000GF","power":{"prime":{"kW":1000,"kVA":1250},"standby":{"kW":1100,"kVA":1375}},"freq":null,"specs":[],"line":"| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 11000 | 4.9*2.2*2.55","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1000GF","1000","1250","1100","1375","1800","1980","11000","4.9*2.2*2.55"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":41,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1100GF","power":{"prime":{"kW":1100,"kVA":1375},"standby":{"kW":1210,"kVA":1512.5}},"freq":null,"specs":[],"line":"| 1100GF | 1100 | 1375 | 1210 | 1512.5 | 1980 | 2178 | 11500 | 5.0*2.2*2.55","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1100GF","1100","1375","1210","1512.5","1980","2178","11500","5.0*2.2*2.55"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":42,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1200GF","power":{"prime":{"kW":1200,"kVA":1500},"standby":{"kW":1300,"kVA":1625}},"freq":null,"specs":[],"line":"| 1200GF | 1200 | 1500 | 1300 | 1625 | 2160 | 2340 | 12000 | 5.0*2.2*2.55","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1200GF","1200","1500","1300","1625","2160","2340","12000","5.0*2.2*2.55"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":43,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1300GF","power":{"prime":{"kW":1300,"kVA":1625},"standby":{"kW":1430,"kVA":1787.5}},"freq":null,"specs":[],"line":"| 1300GF | 1300 | 1625 | 1430 | 1787.5 | 2340 | 2574 | 12500 | 5.4*2.2*2.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1300GF","1300","1625","1430","1787.5","2340","2574","12500","5.4*2.2*2.8"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":44,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1500GF","power":{"prime":{"kW":1500,"kVA":1875},"standby":{"kW":1600,"kVA":2000}},"freq":null,"specs":[],"line":"| 1500GF | 1500 | 1875 | 1600 | 2000 | 2700 | 2880 | 13000 | 5.6*2.2*2.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1500GF","1500","1875","1600","2000","2700","2880","13000","5.6*2.2*2.8"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":45,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1600GF","power":{"prime":{"kW":1600,"kVA":2000},"standby":{"kW":1800,"kVA":2250}},"freq":null,"specs":[],"line":"| 1600GF | 1600 | 2000 | 1800 | 2250 | 2880 | 3240 | 13500 | 5.7*2.2*2.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1600GF","1600","2000","1800","2250","2880","3240","13500","5.7*2.2*2.8"]},{"makes":[{"name":"SDEC","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":105,"ti":9,"ri":46,"title":"上柴菱重发电机组-泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1800GF","power":{"prime":{"kW":1800,"kVA":2250}},"freq":null,"specs":[],"line":"| 1800GF | 1800 | 2250 | 1980 | 3364 | 3240 | 3564 | 16000 | 6.3*2.66*3.25","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1800GF","1800","2250","1980","3364","3240","3564","16000","6.3*2.66*3.25"]},{"makes":[{"name":"Volvo Penta","via":"dòng bảng"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":0,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"68GF","power":{"prime":{"kW":68,"kVA":85},"standby":{"kW":75,"kVA":94}},"freq":null,"specs":[],"line":"| 68GF | 68 | 85 | 75 | 94 | 122 | 135 | 1150 | 1.94*0.9×1.51 | 原装沃尔沃 VOLVO","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["68GF","68","85","75","94","122","135","1150","1.94*0.9×1.51","原装沃尔沃 VOLVO"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":1,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"81GF","power":{"prime":{"kW":81,"kVA":101},"standby":{"kW":88,"kVA":110}},"freq":null,"specs":[],"line":"| 81GF | 81 | 101 | 88 | 110 | 146 | 158 | 1220 | 1.94*0.9×1.51","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["81GF","81","101","88","110","146","158","1220","1.94*0.9×1.51"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":2,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"104GF","power":{"prime":{"kW":104,"kVA":130},"standby":{"kW":113,"kVA":141}},"freq":null,"specs":[],"line":"| 104GF | 104 | 130 | 113 | 141 | 187 | 203 | 1320 | 1.94*0.9×1.51","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["104GF","104","130","113","141","187","203","1320","1.94*0.9×1.51"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":3,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"123GF","power":{"prime":{"kW":123,"kVA":154},"standby":{"kW":134,"kVA":168}},"freq":null,"specs":[],"line":"| 123GF | 123 | 154 | 134 | 168 | 221 | 241 | 1700 | 2580×1100×1666","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["123GF","123","154","134","168","221","241","1700","2580×1100×1666"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":4,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"146GF","power":{"prime":{"kW":146,"kVA":183},"standby":{"kW":159,"kVA":199}},"freq":null,"specs":[],"line":"| 146GF | 146 | 183 | 159 | 199 | 263 | 286 | 1800 | 2580×1100×1666","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["146GF","146","183","159","199","263","286","1800","2580×1100×1666"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":5,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"164GF","power":{"prime":{"kW":164,"kVA":205},"standby":{"kW":176,"kVA":220}},"freq":null,"specs":[],"line":"| 164GF | 164 | 205 | 176 | 220 | 295 | 317 | 1860 | 2580×1100×1666","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["164GF","164","205","176","220","295","317","1860","2580×1100×1666"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":6,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"204GF","power":{"prime":{"kW":204,"kVA":255},"standby":{"kW":219,"kVA":274}},"freq":null,"specs":[],"line":"| 204GF | 204 | 255 | 219 | 274 | 367 | 394 | 1950 | 2580×1100×1664","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["204GF","204","255","219","274","367","394","1950","2580×1100×1664"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":7,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"255GF","power":{"prime":{"kW":255,"kVA":319},"standby":{"kW":272,"kVA":340}},"freq":null,"specs":[],"line":"| 255GF | 255 | 319 | 272 | 340 | 459 | 490 | 2300 | 3000×1200×1675","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["255GF","255","319","272","340","459","490","2300","3000×1200×1675"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":8,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"282GF","power":{"prime":{"kW":282,"kVA":353},"standby":{"kW":303,"kVA":379}},"freq":null,"specs":[],"line":"| 282GF | 282 | 353 | 303 | 379 | 508 | 545 | 3200 | 3000×1200×1675","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["282GF","282","353","303","379","508","545","3200","3000×1200×1675"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":9,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"302GF","power":{"prime":{"kW":302,"kVA":378},"standby":{"kW":325,"kVA":406}},"freq":null,"specs":[],"line":"| 302GF | 302 | 378 | 325 | 406 | 544 | 585 | 3400 | 3000×1200×1675","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["302GF","302","378","325","406","544","585","3400","3000×1200×1675"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":10,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"329GF","power":{"prime":{"kW":329,"kVA":411},"standby":{"kW":354,"kVA":443}},"freq":null,"specs":[],"line":"| 329GF | 329 | 411 | 354 | 443 | 592 | 637 | 3500 | 3000×1200×1675","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["329GF","329","411","354","443","592","637","3500","3000×1200×1675"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":11,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"365GF","power":{"prime":{"kW":365,"kVA":456},"standby":{"kW":388,"kVA":485}},"freq":null,"specs":[],"line":"| 365GF | 365 | 456 | 388 | 485 | 657 | 698 | 3730 | 3000×1200×1675","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["365GF","365","456","388","485","657","698","3730","3000×1200×1675"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":12,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"404GF","power":{"prime":{"kW":404,"kVA":505},"standby":{"kW":430,"kVA":538}},"freq":null,"specs":[],"line":"| 404GF | 404 | 505 | 430 | 538 | 727 | 774 | 3850 | 3325×1400×1940","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["404GF","404","505","430","538","727","774","3850","3325×1400×1940"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":13,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"473GF","power":{"rated":{"kVA":591,"kW":473}},"freq":null,"specs":[],"line":"| 473GF | 473 | 591 | 503 | 538 | 851 | 774 | 4180 | 3325×1400×1940","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["473GF","473","591","503","538","851","774","4180","3325×1400×1940"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":14,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"504GF","power":{"rated":{"kVA":630,"kW":504}},"freq":null,"specs":[],"line":"| 504GF | 504 | 630 | 536 | 629 | 907 | 905 | 4280 | 3325×1400×1940","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["504GF","504","630","536","629","907","905","4280","3325×1400×1940"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":15,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"560GF","power":{"prime":{"kW":560,"kVA":700},"standby":{"kW":595,"kVA":744}},"freq":null,"specs":[],"line":"| 560GF | 560 | 700 | 595 | 744 | 1008 | 1071 | 4380 | 3425×1400×1940","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["560GF","560","700","595","744","1008","1071","4380","3425×1400×1940"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":16,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"69GF","power":{"prime":{"kW":69,"kVA":86},"standby":{"kW":76,"kVA":95}},"freq":null,"specs":[],"line":"| 69GF | 69 | 86 | 76 | 95 | 124 | 137 | 1150 | 1.94*0.9×1.51","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["69GF","69","86","76","95","124","137","1150","1.94*0.9×1.51"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":17,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"82GF","power":{"prime":{"kW":82,"kVA":103},"standby":{"kW":89,"kVA":111}},"freq":null,"specs":[],"line":"| 82GF | 82 | 103 | 89 | 111 | 148 | 160 | 1220 | 1.94*0.9×1.51","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["82GF","82","103","89","111","148","160","1220","1.94*0.9×1.51"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":18,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"104GF","power":{"prime":{"kW":104,"kVA":130},"standby":{"kW":113,"kVA":141}},"freq":null,"specs":[],"line":"| 104GF | 104 | 130 | 113 | 141 | 187 | 203 | 1700 | 2580×1100×1666","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["104GF","104","130","113","141","187","203","1700","2580×1100×1666"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":19,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"121GF","power":{"prime":{"kW":121,"kVA":151},"standby":{"kW":132,"kVA":165}},"freq":null,"specs":[],"line":"| 121GF | 121 | 151 | 132 | 165 | 218 | 238 | 1800 | 2580×1100×1666","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["121GF","121","151","132","165","218","238","1800","2580×1100×1666"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":20,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"145GF","power":{"prime":{"kW":145,"kVA":181},"standby":{"kW":158,"kVA":198}},"freq":null,"specs":[],"line":"| 145GF | 145 | 181 | 158 | 198 | 261 | 284 | 1860 | 2580×1100×1666","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["145GF","145","181","158","198","261","284","1860","2580×1100×1666"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":21,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"163GF","power":{"prime":{"kW":163,"kVA":204},"standby":{"kW":175,"kVA":219}},"freq":null,"specs":[],"line":"| 163GF | 163 | 204 | 175 | 219 | 293 | 315 | 1900 | 2580×1100×1664","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["163GF","163","204","175","219","293","315","1900","2580×1100×1664"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":22,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"204GF","power":{"prime":{"kW":204,"kVA":255},"standby":{"kW":219,"kVA":274}},"freq":null,"specs":[],"line":"| 204GF | 204 | 255 | 219 | 274 | 367 | 394 | 1950 | 2580×1100×1664","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["204GF","204","255","219","274","367","394","1950","2580×1100×1664"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":23,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"259GF","power":{"prime":{"kW":259,"kVA":324},"standby":{"kW":279,"kVA":349}},"freq":null,"specs":[],"line":"| 259GF | 259 | 324 | 279 | 349 | 466 | 502 | 3200 | 3000×1200×1675","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["259GF","259","324","279","349","466","502","3200","3000×1200×1675"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":24,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"292GF","power":{"prime":{"kW":292,"kVA":365},"standby":{"kW":314,"kVA":393}},"freq":null,"specs":[],"line":"| 292GF | 292 | 365 | 314 | 393 | 526 | 565 | 3400 | 3000×1200×1675","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["292GF","292","365","314","393","526","565","3400","3000×1200×1675"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":25,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"305GF","power":{"prime":{"kW":305,"kVA":381},"standby":{"kW":328,"kVA":410}},"freq":null,"specs":[],"line":"| 305GF | 305 | 381 | 328 | 410 | 549 | 590 | 3500 | 3000×1200×1675","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["305GF","305","381","328","410","549","590","3500","3000×1200×1675"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":26,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"328GF","power":{"prime":{"kW":328,"kVA":410},"standby":{"kW":334,"kVA":418}},"freq":null,"specs":[],"line":"| 328GF | 328 | 410 | 334 | 418 | 590 | 601 | 3730 | 3000×1200×1675","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["328GF","328","410","334","418","590","601","3730","3000×1200×1675"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":27,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"370GF","power":{"prime":{"kW":370,"kVA":463},"standby":{"kW":393,"kVA":491}},"freq":null,"specs":[],"line":"| 370GF | 370 | 463 | 393 | 491 | 666 | 707 | 3850 | 3325×1400×1940","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["370GF","370","463","393","491","666","707","3850","3325×1400×1940"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":28,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"404GF","power":{"prime":{"kW":404,"kVA":505},"standby":{"kW":430,"kVA":538}},"freq":null,"specs":[],"line":"| 404GF | 404 | 505 | 430 | 538 | 727 | 774 | 4180 | 3325×1400×1940","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["404GF","404","505","430","538","727","774","4180","3325×1400×1940"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":29,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"480GF","power":{"prime":{"kW":480,"kVA":600},"standby":{"kW":505,"kVA":631}},"freq":null,"specs":[],"line":"| 480GF | 480 | 600 | 505 | 631 | 864 | 909 | 4280 | 3325×1400×1940","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["480GF","480","600","505","631","864","909","4280","3325×1400×1940"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":30,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"520GF","power":{"prime":{"kW":520,"kVA":650},"standby":{"kW":547,"kVA":684}},"freq":null,"specs":[],"line":"| 520GF | 520 | 650 | 547 | 684 | 936 | 985 | 4300 | 3325×1400×1940","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["520GF","520","650","547","684","936","985","4300","3325×1400×1940"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":31,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"220GF","power":{"prime":{"kW":210,"kVA":262.5},"standby":{"kW":230,"kVA":287.5}},"freq":50,"specs":[],"line":"| 220GF | 210 | 262.5 | 230 | 287.5 | 378 | 414 | 2180 | 3.00×1.40×1.93 | 合资威曼动力 VMAN 1500r/min","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["220GF","210","262.5","230","287.5","378","414","2180","3.00×1.40×1.93","合资威曼动力 VMAN 1500r/min"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":32,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"230GF","power":{"prime":{"kW":230,"kVA":287.5},"standby":{"kW":250,"kVA":312.5}},"freq":null,"specs":[],"line":"| 230GF | 230 | 287.5 | 250 | 312.5 | 414 | 450 | 2240 | 3.00×1.40×1.93","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["230GF","230","287.5","250","312.5","414","450","2240","3.00×1.40×1.93"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":33,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"250GF","power":{"prime":{"kW":250,"kVA":312.5},"standby":{"kW":275,"kVA":343.75}},"freq":null,"specs":[],"line":"| 250GF | 250 | 312.5 | 275 | 343.75 | 450 | 495 | 2320 | 3.00×1.40×1.93","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["250GF","250","312.5","275","343.75","450","495","2320","3.00×1.40×1.93"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":34,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"360GF1","power":{"standby":{"kW":360,"kVA":450}},"freq":null,"specs":[],"line":"| 360GF1 | / | / | 360 | 450 | / | 648 | 2420 | 3.10×1.40×1.93","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["360GF1","/","/","360","450","/","648","2420","3.10×1.40×1.93"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":35,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"300GF","power":{"prime":{"kW":300,"kVA":375},"standby":{"kW":330,"kVA":412.5}},"freq":null,"specs":[],"line":"| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2740 | 3.30×1.40×1.93","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["300GF","300","375","330","412.5","540","594","2740","3.30×1.40×1.93"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":36,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"330GF","power":{"prime":{"kW":330,"kVA":412.5},"standby":{"kW":360,"kVA":450}},"freq":null,"specs":[],"line":"| 330GF | 330 | 412.5 | 360 | 450 | 594 | 648 | 2740 | 3.30×1.40×1.93","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["330GF","330","412.5","360","450","594","648","2740","3.30×1.40×1.93"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":37,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"360GF","power":{"prime":{"kW":360,"kVA":450},"standby":{"kW":400,"kVA":500}},"freq":null,"specs":[],"line":"| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 2840 | 3.40×1.40×1.93","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["360GF","360","450","400","500","648","720","2840","3.40×1.40×1.93"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":38,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"500GF1","power":{"standby":{"kW":500,"kVA":625}},"freq":null,"specs":[],"line":"| 500GF1 | / | / | 500 | 625 | / | 900 | 2940 | 3.50×1.40×1.93","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["500GF1","/","/","500","625","/","900","2940","3.50×1.40×1.93"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":39,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"400GF","power":{"prime":{"kW":400,"kVA":500},"standby":{"kW":450,"kVA":562.5}},"freq":null,"specs":[],"line":"| 400GF | 400 | 500 | 450 | 562.5 | 720 | 810 | 3630 | 3.70×1.40×1.98","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["400GF","400","500","450","562.5","720","810","3630","3.70×1.40×1.98"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":40,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"460GF","power":{"prime":{"kW":460,"kVA":575},"standby":{"kW":500,"kVA":625}},"freq":null,"specs":[],"line":"| 460GF | 460 | 575 | 500 | 625 | 828 | 900 | 3780 | 3.70×1.40×1.98","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["460GF","460","575","500","625","828","900","3780","3.70×1.40×1.98"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":41,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"480GF","power":{"prime":{"kW":480,"kVA":600},"standby":{"kW":530,"kVA":662.5}},"freq":null,"specs":[],"line":"| 480GF | 480 | 600 | 530 | 662.5 | 864 | 954 | 3780 | 3.70×1.40×1.98","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["480GF","480","600","530","662.5","864","954","3780","3.70×1.40×1.98"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":42,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"500GF","power":{"prime":{"kW":500,"kVA":625},"standby":{"kW":550,"kVA":687.5}},"freq":null,"specs":[],"line":"| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 3780 | 3.70×1.40×1.98","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["500GF","500","625","550","687.5","900","990","3780","3.70×1.40×1.98"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":43,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"550GF","power":{"prime":{"kW":550,"kVA":687.5},"standby":{"kW":600,"kVA":750}},"freq":null,"specs":[],"line":"| 550GF | 550 | 687.5 | 600 | 750 | 990 | 1080 | 4080 | 3.70×1.40×1.98","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["550GF","550","687.5","600","750","990","1080","4080","3.70×1.40×1.98"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":44,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"735GF1","power":{"standby":{"kW":735,"kVA":918.75}},"freq":null,"specs":[],"line":"| 735GF1 | / | / | 735 | 918.75 | / | 1323 | 4400 | 4.0×1.40×1.98","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["735GF1","/","/","735","918.75","/","1323","4400","4.0×1.40×1.98"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":45,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"600GF","power":{"prime":{"kW":600,"kVA":750},"standby":{"kW":660,"kVA":825}},"freq":null,"specs":[],"line":"| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 4580 | 4.36×1.85×2.25","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["600GF","600","750","660","825","1080","1188","4580","4.36×1.85×2.25"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":46,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"620GF","power":{"prime":{"kW":620,"kVA":775},"standby":{"kW":700,"kVA":875}},"freq":null,"specs":[],"line":"| 620GF | 620 | 775 | 700 | 875 | 1116 | 1260 | 4600 | 4.36×1.85×2.25","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["620GF","620","775","700","875","1116","1260","4600","4.36×1.85×2.25"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":47,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"700GF","power":{"prime":{"kW":700,"kVA":875},"standby":{"kW":800,"kVA":1000}},"freq":null,"specs":[],"line":"| 700GF | 700 | 875 | 800 | 1000 | 1260 | 1440 | 4660 | 4.36×1.85×2.25","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["700GF","700","875","800","1000","1260","1440","4660","4.36×1.85×2.25"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":48,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"750GF","power":{"prime":{"kW":750,"kVA":937.5},"standby":{"kW":850,"kVA":1062.5}},"freq":null,"specs":[],"line":"| 750GF | 750 | 937.5 | 850 | 1062.5 | 1350 | 1530 | 4820 | 4.43×2.14×2.2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["750GF","750","937.5","850","1062.5","1350","1530","4820","4.43×2.14×2.2"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":49,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"880GF1","power":{"standby":{"kW":880,"kVA":1100}},"freq":null,"specs":[],"line":"| 880GF1 | / | / | 880 | 1100 | 1266 | 1584 | 5050 | 4.43×2.14×2.2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["880GF1","/","/","880","1100","1266","1584","5050","4.43×2.14×2.2"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":50,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"210GF","power":{"prime":{"kW":210,"kVA":262.5},"standby":{"kW":230,"kVA":287.5}},"freq":null,"specs":[],"line":"| 210GF | 210 | 262.5 | 230 | 287.5 | 378 | 414 | 2180 | 3.00×1.40×1.93","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["210GF","210","262.5","230","287.5","378","414","2180","3.00×1.40×1.93"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":51,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"230GF","power":{"prime":{"kW":230,"kVA":287.5},"standby":{"kW":250,"kVA":312.5}},"freq":null,"specs":[],"line":"| 230GF | 230 | 287.5 | 250 | 312.5 | 414 | 450 | 2240 | 3.00×1.40×1.93","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["230GF","230","287.5","250","312.5","414","450","2240","3.00×1.40×1.93"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":52,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"250GF","power":{"prime":{"kW":250,"kVA":312.5},"standby":{"kW":275,"kVA":343.75}},"freq":null,"specs":[],"line":"| 250GF | 250 | 312.5 | 275 | 343.75 | 450 | 495 | 2320 | 3.00×1.40×1.93","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["250GF","250","312.5","275","343.75","450","495","2320","3.00×1.40×1.93"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":53,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"300GF","power":{"prime":{"kW":300,"kVA":375},"standby":{"kW":330,"kVA":412.5}},"freq":null,"specs":[],"line":"| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2740 | 3.30×1.40×1.93","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["300GF","300","375","330","412.5","540","594","2740","3.30×1.40×1.93"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":54,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"330GF","power":{"prime":{"kW":330,"kVA":412.5},"standby":{"kW":360,"kVA":450}},"freq":null,"specs":[],"line":"| 330GF | 330 | 412.5 | 360 | 450 | 594 | 648 | 2740 | 3.30×1.40×1.93","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["330GF","330","412.5","360","450","594","648","2740","3.30×1.40×1.93"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":55,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"360GF","power":{"prime":{"kW":360,"kVA":450},"standby":{"kW":400,"kVA":500}},"freq":null,"specs":[],"line":"| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 2840 | 3.40×1.40×1.93","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["360GF","360","450","400","500","648","720","2840","3.40×1.40×1.93"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":56,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"485GF1","power":{"standby":{"kW":485,"kVA":606.25}},"freq":null,"specs":[],"line":"| 485GF1 | / | / | 485 | 606.25 | / | 873 | 2940 | 3.50×1.40×1.93","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["485GF1","/","/","485","606.25","/","873","2940","3.50×1.40×1.93"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":57,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"400GF","power":{"prime":{"kW":400,"kVA":500},"standby":{"kW":440,"kVA":550}},"freq":null,"specs":[],"line":"| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 3630 | 3.70×1.40×1.98","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["400GF","400","500","440","550","720","792","3630","3.70×1.40×1.98"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":58,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"460GF","power":{"prime":{"kW":460,"kVA":575},"standby":{"kW":500,"kVA":625}},"freq":null,"specs":[],"line":"| 460GF | 460 | 575 | 500 | 625 | 828 | 900 | 3780 | 3.70×1.40×1.98","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["460GF","460","575","500","625","828","900","3780","3.70×1.40×1.98"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":59,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"480GF","power":{"prime":{"kW":480,"kVA":600},"standby":{"kW":500,"kVA":625}},"freq":null,"specs":[],"line":"| 480GF | 480 | 600 | 500 | 625 | 864 | 900 | 3780 | 3.70×1.40×1.98","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["480GF","480","600","500","625","864","900","3780","3.70×1.40×1.98"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":60,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"500GF","power":{"prime":{"kW":500,"kVA":625},"standby":{"kW":550,"kVA":687.5}},"freq":null,"specs":[],"line":"| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 3780 | 3.70×1.40×1.98","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["500GF","500","625","550","687.5","900","990","3780","3.70×1.40×1.98"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":61,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"550GF","power":{"prime":{"kW":550,"kVA":687.5},"standby":{"kW":600,"kVA":750}},"freq":null,"specs":[],"line":"| 550GF | 550 | 687.5 | 600 | 750 | 990 | 1080 | 4080 | 3.70×1.40×1.98","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["550GF","550","687.5","600","750","990","1080","4080","3.70×1.40×1.98"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":62,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"730GF1","power":{"standby":{"kW":730,"kVA":912.5}},"freq":null,"specs":[],"line":"| 730GF1 | / | / | 730 | 912.5 | / | 1314 | 4400 | 4.0×1.40×1.98","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["730GF1","/","/","730","912.5","/","1314","4400","4.0×1.40×1.98"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":63,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"750GF1","power":{"standby":{"kW":750,"kVA":937.5}},"freq":null,"specs":[],"line":"| 750GF1 | / | / | 750 | 937.5 | / | 1350 | 4400 | 4.0×1.40×1.98","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["750GF1","/","/","750","937.5","/","1350","4400","4.0×1.40×1.98"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":64,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"620GF","power":{"prime":{"kW":620,"kVA":775},"standby":{"kW":700,"kVA":875}},"freq":null,"specs":[],"line":"| 620GF | 620 | 775 | 700 | 875 | 1116 | 1260 | 4600 | 4.36×1.85×2.25","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["620GF","620","775","700","875","1116","1260","4600","4.36×1.85×2.25"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":65,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"700GF","power":{"prime":{"kW":700,"kVA":875},"standby":{"kW":800,"kVA":1000}},"freq":null,"specs":[],"line":"| 700GF | 700 | 875 | 800 | 1000 | 1260 | 1440 | 4660 | 4.36×1.85×2.25","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["700GF","700","875","800","1000","1260","1440","4660","4.36×1.85×2.25"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":66,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"750GF","power":{"prime":{"kW":750,"kVA":937.5},"standby":{"kW":825,"kVA":1031.3}},"freq":null,"specs":[],"line":"| 750GF | 750 | 937.5 | 825 | 1031.3 | 1350 | 1485 | 4820 | 4.43×2.14×2.2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["750GF","750","937.5","825","1031.3","1350","1485","4820","4.43×2.14×2.2"]},{"makes":[{"name":"Volvo Penta","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":107,"ti":13,"ri":67,"title":"沃尔沃发电机组, 沃尔沃发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"900GF1","power":{"standby":{"kW":900,"kVA":1125}},"freq":null,"specs":[],"line":"| 900GF1 | / | / | 900 | 1125 | / | 1620 | 5050 | 4.43×2.14×2.2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["900GF1","/","/","900","1125","/","1620","5050","4.43×2.14×2.2"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":0,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"300GF","power":{"prime":{"kW":300,"kVA":375},"standby":{"kW":330,"kVA":412.5}},"freq":null,"specs":[],"line":"| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2630 | 3.1*1.2*1.6 |","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["300GF","300","375","330","412.5","540","594","2630","3.1*1.2*1.6"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":1,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"320GF","power":{"prime":{"kW":320,"kVA":400},"standby":{"kW":352,"kVA":440}},"freq":null,"specs":[],"line":"| 320GF | 320 | 400 | 352 | 440 | 576 | 633.6 | 2645 | 3.1*1.2*1.6 |","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["320GF","320","400","352","440","576","633.6","2645","3.1*1.2*1.6"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":2,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"360GF","power":{"prime":{"kW":360,"kVA":450},"standby":{"kW":396,"kVA":495}},"freq":null,"specs":[],"line":"| 360GF | 360 | 450 | 396 | 495 | 648 | 712.8 | 2750 | 3.2*1.2*1.6 |","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["360GF","360","450","396","495","648","712.8","2750","3.2*1.2*1.6"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":3,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"400GF","power":{"prime":{"kW":400,"kVA":500},"standby":{"kW":440,"kVA":550}},"freq":null,"specs":[],"line":"| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 3000 | 3.2*1.3*1.8 |","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["400GF","400","500","440","550","720","792","3000","3.2*1.3*1.8"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":4,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"450GF","power":{"prime":{"kW":450,"kVA":562.5},"standby":{"kW":495,"kVA":618.8}},"freq":null,"specs":[],"line":"| 450GF | 450 | 562.5 | 495 | 618.8 | 810 | 891 | 3400 | 3.2*1.4*2.1 |","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["450GF","450","562.5","495","618.8","810","891","3400","3.2*1.4*2.1"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":5,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"500GF","power":{"prime":{"kW":500,"kVA":625},"standby":{"kW":550,"kVA":687.5}},"freq":null,"specs":[],"line":"| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 3575 | 3.2*1.4*2.1 |","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["500GF","500","625","550","687.5","900","990","3575","3.2*1.4*2.1"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":6,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"540GF","power":{"prime":{"kW":540,"kVA":675},"standby":{"kW":594,"kVA":742.5}},"freq":null,"specs":[],"line":"| 540GF | 540 | 675 | 594 | 742.5 | 972 | 1069.2 | 3700 | 3.2*1.4*2.1 |","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["540GF","540","675","594","742.5","972","1069.2","3700","3.2*1.4*2.1"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":7,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"600GF","power":{"prime":{"kW":600,"kVA":750},"standby":{"kW":660,"kVA":825}},"freq":null,"specs":[],"line":"| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 4200 | 3.7*1.4*2.1 |","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["600GF","600","750","660","825","1080","1188","4200","3.7*1.4*2.1"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":8,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"640GF","power":{"prime":{"kW":640,"kVA":800},"standby":{"kW":704,"kVA":880}},"freq":null,"specs":[],"line":"| 640GF | 640 | 800 | 704 | 880 | 1152 | 1267.2 | 5500 | 4.4*2.2*2.35 |","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["640GF","640","800","704","880","1152","1267.2","5500","4.4*2.2*2.35"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":9,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"720GF","power":{"prime":{"kW":720,"kVA":900},"standby":{"kW":792,"kVA":990}},"freq":null,"specs":[],"line":"| 720GF | 720 | 900 | 792 | 990 | 1296 | 1425.6 | 5850 | 4.5*2.2*2.35 |","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["720GF","720","900","792","990","1296","1425.6","5850","4.5*2.2*2.35"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":10,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"800GF","power":{"rated":{"kVA":1100,"kW":880}},"freq":null,"specs":[],"line":"| 800GF | 8020 | 1000 | 880 | 1100 | 1440 | 1584 | 6201 | 4.6*2.2*2.4 |","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["800GF","8020","1000","880","1100","1440","1584","6201","4.6*2.2*2.4"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":11,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"900GF","power":{"rated":{"kVA":1125,"kW":900}},"freq":null,"specs":[],"line":"| 900GF | 900 | 1125 | 990 | 1089 | 1620 | 1782 | 8257 | 4.9*1.95*2.4 |","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["900GF","900","1125","990","1089","1620","1782","8257","4.9*1.95*2.4"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":12,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"1000GF","power":{"prime":{"kW":1000,"kVA":1250},"standby":{"kW":1100,"kVA":1375}},"freq":null,"specs":[],"line":"| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 8682 | 4.9*1.96*2.6 |","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1000GF","1000","1250","1100","1375","1800","1980","8682","4.9*1.96*2.6"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":13,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"1000GF","power":{"prime":{"kW":1000,"kVA":1250},"standby":{"kW":1100,"kVA":1375}},"freq":null,"specs":[],"line":"| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 10092 | 5.4*2.25*2.8 |","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1000GF","1000","1250","1100","1375","1800","1980","10092","5.4*2.25*2.8"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":14,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"1100GF","power":{"prime":{"kW":1100,"kVA":1375},"standby":{"kW":1210,"kVA":1512.5}},"freq":null,"specs":[{"key":"current","value":"1980"},{"key":"dims","value":"5.4*2.25*2.8"}],"line":"| 1100GF | 1100 | 1375 | 1210 | 1512.5 | 1980 | 2178 | 10100 | 5.4*2.25*2.8 | 科克","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1100GF","1100","1375","1210","1512.5","1980","2178","10100","5.4*2.25*2.8","科克"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":15,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"1100GF","power":{"prime":{"kW":1100,"kVA":1375},"standby":{"kW":1210,"kVA":1512.5}},"freq":null,"specs":[],"line":"| 1100GF | 1100 | 1375 | 1210 | 1512.5 | 1980 | 2178 | 10500 | 5.4*2.25*2.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1100GF","1100","1375","1210","1512.5","1980","2178","10500","5.4*2.25*2.8"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":16,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"1200GF","power":{"prime":{"kW":1200,"kVA":1500},"standby":{"kW":1320,"kVA":1650}},"freq":null,"specs":[],"line":"| 1200GF | 1200 | 1500 | 1320 | 1650 | 2160 | 2376 | 10559 | 5.4*2.25*2.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1200GF","1200","1500","1320","1650","2160","2376","10559","5.4*2.25*2.8"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":17,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"1350GF","power":{"prime":{"kW":1350,"kVA":1687.5},"standby":{"kW":1485,"kVA":1856.3}},"freq":null,"specs":[],"line":"| 1350GF | 1350 | 1687.5 | 1485 | 1856.3 | 2430 | 2673 | 10951 | 5.4*2.25*2.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1350GF","1350","1687.5","1485","1856.3","2430","2673","10951","5.4*2.25*2.8"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":18,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"1500GF","power":{"prime":{"kW":1500,"kVA":1875},"standby":{"kW":1650,"kVA":2062.5}},"freq":null,"specs":[],"line":"| 1500GF | 1500 | 1875 | 1650 | 2062.5 | 2700 | 2970 | 12180 | 5.5*2.3*2.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1500GF","1500","1875","1650","2062.5","2700","2970","12180","5.5*2.3*2.8"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":19,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"1600GF","power":{"prime":{"kW":1600,"kVA":2000},"standby":{"kW":1760,"kVA":2200}},"freq":null,"specs":[],"line":"| 1600GF | 1600 | 2000 | 1760 | 2200 | 2880 | 3168 | 12980 | 5.5*2.4*2.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1600GF","1600","2000","1760","2200","2880","3168","12980","5.5*2.4*2.8"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":20,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"1640GF","power":{"prime":{"kW":1640,"kVA":2050},"standby":{"kW":1840,"kVA":2255}},"freq":null,"specs":[],"line":"| 1640GF | 1640 | 2050 | 1840 | 2255 | 2952 | 3247.2 | 13201 | 6.1*2.6*3.0","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1640GF","1640","2050","1840","2255","2952","3247.2","13201","6.1*2.6*3.0"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":21,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"1800GF","power":{"prime":{"kW":1800,"kVA":2250},"standby":{"kW":2000,"kVA":2500}},"freq":null,"specs":[],"line":"| 1800GF | 1800 | 2250 | 2000 | 2500 | 3240 | 3600 | 13303 | 6.1*2.65*3.0","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1800GF","1800","2250","2000","2500","3240","3600","13303","6.1*2.65*3.0"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":22,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"2000GF","power":{"prime":{"kW":2000,"kVA":2500},"standby":{"kW":2200,"kVA":2750}},"freq":null,"specs":[],"line":"| 2000GF | 2000 | 2500 | 2200 | 2750 | 3600 | 3960 | 14227 | 6.3*2.65*3.0","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["2000GF","2000","2500","2200","2750","3600","3960","14227","6.3*2.65*3.0"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":23,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"2000GF","power":{"prime":{"kW":2000,"kVA":2500},"standby":{"kW":2200,"kVA":2750}},"freq":null,"specs":[],"line":"| 2000GF | 2000 | 2500 | 2200 | 2750 | 3600 | 3960 | 17402 | 7.0*3.5*3.9","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["2000GF","2000","2500","2200","2750","3600","3960","17402","7.0*3.5*3.9"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":24,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"2200GF","power":{"prime":{"kW":2200,"kVA":2750},"standby":{"kW":2420,"kVA":3025}},"freq":null,"specs":[],"line":"| 2200GF | 2200 | 2750 | 2420 | 3025 | 3960 | 4356 | 21318 | 8.3*3.5*3.9","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["2200GF","2200","2750","2420","3025","3960","4356","21318","8.3*3.5*3.9"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":25,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"2400GF","power":{"prime":{"kW":2400,"kVA":3000},"standby":{"kW":2640,"kVA":3300}},"freq":null,"specs":[],"line":"| 2400GF | 2400 | 3000 | 2640 | 3300 | 4320 | 4752 | 22128 | 8.3*3.5*3.9","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["2400GF","2400","3000","2640","3300","4320","4752","22128","8.3*3.5*3.9"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":26,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"360GF","power":{"prime":{"kW":360,"kVA":450},"standby":{"kW":400,"kVA":500}},"freq":null,"specs":[],"line":"| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 2750 | 3.2*1.2*1.6","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["360GF","360","450","400","500","648","720","2750","3.2*1.2*1.6"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":27,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"720GF","power":{"prime":{"kW":720,"kVA":900},"standby":{"kW":800,"kVA":1000}},"freq":null,"specs":[],"line":"| 720GF | 720 | 900 | 800 | 1000 | 1296 | 1440 | 5850 | 4.5*2.2*2.35","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["720GF","720","900","800","1000","1296","1440","5850","4.5*2.2*2.35"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":28,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"800GF","power":{"prime":{"kW":800,"kVA":1000},"standby":{"kW":880,"kVA":1100}},"freq":null,"specs":[],"line":"| 800GF | 800 | 1000 | 880 | 1100 | 1440 | 1584 | 6201 | 4.6*2.2*2.4","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["800GF","800","1000","880","1100","1440","1584","6201","4.6*2.2*2.4"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":29,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"1200GF","power":{"prime":{"kW":1200,"kVA":1500},"standby":{"kW":1320,"kVA":1650}},"freq":null,"specs":[],"line":"| 1200GF | 1200 | 1500 | 1320 | 1650 | 2160 | 2376 | 10559 | 5.4*2.25*2.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1200GF","1200","1500","1320","1650","2160","2376","10559","5.4*2.25*2.8"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":30,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"1350GF","power":{"prime":{"kW":1350,"kVA":1688},"standby":{"kW":1500,"kVA":1875}},"freq":null,"specs":[],"line":"| 1350GF | 1350 | 1688 | 1500 | 1875 | 2430.72 | 2700 | 10951 | 5.4*2.25*2.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1350GF","1350","1688","1500","1875","2430.72","2700","10951","5.4*2.25*2.8"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":31,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"1500GF","power":{"prime":{"kW":1500,"kVA":1875},"standby":{"kW":1650,"kVA":2062.5}},"freq":null,"specs":[],"line":"| 1500GF | 1500 | 1875 | 1650 | 2062.5 | 2700 | 2970 | 12180 | 5.6*2.25*3.0","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1500GF","1500","1875","1650","2062.5","2700","2970","12180","5.6*2.25*3.0"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":32,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"1600GF","power":{"prime":{"kW":1600,"kVA":2000},"standby":{"kW":1800,"kVA":2250}},"freq":null,"specs":[],"line":"| 1600GF | 1600 | 2000 | 1800 | 2250 | 2880 | 3240 | 13303 | 6.1*2.65*3.0","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1600GF","1600","2000","1800","2250","2880","3240","13303","6.1*2.65*3.0"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":33,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"1800GF","power":{"prime":{"kW":1800,"kVA":2250},"standby":{"kW":2000,"kVA":2500}},"freq":null,"specs":[],"line":"| 1800GF | 1800 | 2250 | 2000 | 2500 | 3240 | 3600 | 14227 | 6.3*2.65*3.0","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1800GF","1800","2250","2000","2500","3240","3600","14227","6.3*2.65*3.0"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":34,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"2000GF","power":{"prime":{"kW":2000,"kVA":2500},"standby":{"kW":2200,"kVA":2750}},"freq":null,"specs":[],"line":"| 2000GF | 2000 | 2500 | 2200 | 2750 | 3600 | 3960 | 17402 | 7.0*2.65*3.4","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["2000GF","2000","2500","2200","2750","3600","3960","17402","7.0*2.65*3.4"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":35,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"2000GF","power":{"prime":{"kW":2000,"kVA":2500},"standby":{"kW":2200,"kVA":2750}},"freq":null,"specs":[],"line":"| 2000GF | 2000 | 2500 | 2200 | 2750 | 3600 | 3960 | 20593 | 8.1*3.5*3.9","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["2000GF","2000","2500","2200","2750","3600","3960","20593","8.1*3.5*3.9"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":36,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"2200GF","power":{"prime":{"kW":2200,"kVA":2750},"standby":{"kW":2420,"kVA":3025}},"freq":null,"specs":[],"line":"| 2200GF | 2200 | 2750 | 2420 | 3025 | 3960 | 4356 | 21318 | 8.3*3.5*3.9","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["2200GF","2200","2750","2420","3025","3960","4356","21318","8.3*3.5*3.9"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":37,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"2400GF","power":{"prime":{"kW":2400,"kVA":3000},"standby":{"kW":2640,"kVA":3300}},"freq":null,"specs":[],"line":"| 2400GF | 2400 | 3000 | 2640 | 3300 | 4320 | 4752 | 22128 | 8.3*3.5*3.9","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["2400GF","2400","3000","2640","3300","4320","4752","22128","8.3*3.5*3.9"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":38,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA13EG1","power":null,"freq":null,"specs":[],"line":"| PTAA13EG1 | 346 | 378 | L6 | 128×166 | 12.8 | 15.5:1 | 40 | 198.75 | 电喷 | 36 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA13EG1","346","378","L6","128×166","12.8","15.5:1","40","198.75","电喷","36","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":39,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA13EG3","power":null,"freq":null,"specs":[],"line":"| PTAA13EG3 | 366 | 408 | L6 | 128×166 | 12.8 | 15.5:1 | 40 | 200.86 | 电喷 | 36 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA13EG3","366","408","L6","128×166","12.8","15.5:1","40","200.86","电喷","36","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":40,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA13EG5","power":null,"freq":null,"specs":[],"line":"| PTAA13EG5 | 408 | 450 | L6 | 128×166 | 12.8 | 15.5:1 | 40 | 200.86 | 电喷 | 36 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA13EG5","408","450","L6","128×166","12.8","15.5:1","40","200.86","电喷","36","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":41,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA13EG7","power":null,"freq":null,"specs":[],"line":"| PTAA13EG7 | 445 | 486 | L6 | 128×166 | 12.8 | 15.5:1 | 40 | 200 | 电喷 | 36 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA13EG7","445","486","L6","128×166","12.8","15.5:1","40","200","电喷","36","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":42,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA15EG3","power":null,"freq":null,"specs":[],"line":"| PTAA15EG3 | 520 | 568 | V8 | 128×142 | 14.6 | 15.5:1 | 28 | 192 | 电喷 | 45 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA15EG3","520","568","V8","128×142","14.6","15.5:1","28","192","电喷","45","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":43,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA18EG3","power":null,"freq":null,"specs":[],"line":"| PTAA18EG3 | 570 | 625 | V10 | 128×142 | 18.2 | 15.5:1 | 34 | 210.73 | 电喷 | 45 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA18EG3","570","625","V10","128×142","18.2","15.5:1","34","210.73","电喷","45","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":44,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA18EG5","power":null,"freq":null,"specs":[],"line":"| PTAA18EG5 | 610 | 675 | V10 | 128×142 | 18.2 | 15.5:1 | 34 | 201 | 电喷 | 45 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA18EG5","610","675","V10","128×142","18.2","15.5:1","34","201","电喷","45","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":45,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA22EG5","power":null,"freq":null,"specs":[],"line":"| PTAA22EG5 | 682 | 745 | V12 | 128×142 | 21.9 | 15.5:1 | 36 | 198.82 | 电喷 | 50 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA22EG5","682","745","V12","128×142","21.9","15.5:1","36","198.82","电喷","50","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":46,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA22EG7","power":null,"freq":null,"specs":[],"line":"| PTAA22EG7 | 723 | 791 | V12 | 128×142 | 21.9 | 15.5:1 | 36 | 199.25 | 电喷 | 50 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA22EG7","723","791","V12","128×142","21.9","15.5:1","36","199.25","电喷","50","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":47,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA29EG5","power":null,"freq":null,"specs":[],"line":"| PTAA29EG5 | 813 | 898 | V16 | 128×142 | 29.2 | 15.5:1 | 48 | 195.4 | 电喷 | 70 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA29EG5","813","898","V16","128×142","29.2","15.5:1","48","195.4","电喷","70","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":48,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA29EG7","power":null,"freq":null,"specs":[],"line":"| PTAA29EG7 | 893 | 980 | V16 | 128×142 | 26.2 | 15.5:1 | 48 | 194.27 | 电喷 | 70 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA29EG7","893","980","V16","128×142","26.2","15.5:1","48","194.27","电喷","70","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":49,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA29EG9","power":null,"freq":null,"specs":[],"line":"| PTAA29EG9 | 951 | 1056 | V16 | 128×142 | 29.2 | 15.5:1 | 48 | 197.32 | 电喷 | 70 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA29EG9","951","1056","V16","128×142","29.2","15.5:1","48","197.32","电喷","70","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":50,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA37EG3","power":null,"freq":null,"specs":[],"line":"| PTAA37EG3 | 1110 | 1218 | V20 | 128×142 | 36.5 | 15.5:1 | 60 | 193.52 | 电喷 | 82 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA37EG3","1110","1218","V20","128×142","36.5","15.5:1","60","193.52","电喷","82","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":51,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTA37EG3","power":null,"freq":null,"specs":[],"line":"| PTA37EG3 | 1110 | 1218 | V20 | 128×142 | 36.5 | 15.5:1 | 60 | 193.52 | 电喷 | 82 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTA37EG3","1110","1218","V20","128×142","36.5","15.5:1","60","193.52","电喷","82","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":52,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA37EG5","power":null,"freq":null,"specs":[],"line":"| PTAA37EG5 | 1155 | 1260 | V20 | 128×142 | 36.5 | 15.5:1 | 60 | 204 | 电喷 | 82 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA37EG5","1155","1260","V20","128×142","36.5","15.5:1","60","204","电喷","82","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":53,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA53EG3","power":null,"freq":null,"specs":[],"line":"| QTA53EG3 | 1222 | 1332 | V12 | 170×195 | 53.1 | 13.5:1 | 180 | 193.5 | 电喷 | 210 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA53EG3","1222","1332","V12","170×195","53.1","13.5:1","180","193.5","电喷","210","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":54,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA53EG5","power":null,"freq":null,"specs":[],"line":"| QTA53EG5 | 1332 | 1490 | V12 | 170×195 | 53.1 | 13.5:1 | 克 | 192 | 电喷 | 210 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA53EG5","1332","1490","V12","170×195","53.1","13.5:1","克","192","电喷","210","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":55,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA53EG7","power":null,"freq":null,"specs":[],"line":"| QTA53EG7 | 1498 | 1665 | V12 | 170×195 | 53.1 | 13.5:1 | 180 | 192 | 电喷 | 210 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA53EG7","1498","1665","V12","170×195","53.1","13.5:1","180","192","电喷","210","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":56,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA53EG9","power":null,"freq":null,"specs":[],"line":"| QTA53EG9 | 1665 | 1832 | V12 | 170×195 | 53.1 | 13.5:1 | 180 | 192 | 电喷 | 210 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA53EG9","1665","1832","V12","170×195","53.1","13.5:1","180","192","电喷","210","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":57,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA53EG11","power":null,"freq":null,"specs":[],"line":"| QTA53EG11 | 1668 | 1838 | V12 | 170×195 | 53.1 | 13.5:1 | 180 | 192.2 | 电喷 | 210 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA53EG11","1668","1838","V12","170×195","53.1","13.5:1","180","192.2","电喷","210","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":58,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA71EG3","power":{"rated":{"kVA":240,"kW":192}},"freq":null,"specs":[],"line":"| QTA71EG3 | 1810 | 1988 | V16 | 170×195 | 70.8 | 13.5:1 | 240 | 192 | 电喷 | 290 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA71EG3","1810","1988","V16","170×195","70.8","13.5:1","240","192","电喷","290","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":59,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA71EG5","power":{"rated":{"kVA":240,"kW":192}},"freq":null,"specs":[],"line":"| QTA71EG5 | 2000 | 2220 | V16 | 170×195 | 70.8 | 13.5:1 | 240 | 192 | 电喷 | 290 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA71EG5","2000","2220","V16","170×195","70.8","13.5:1","240","192","电喷","290","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":60,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA71EG7","power":{"rated":{"kVA":240,"kW":192}},"freq":null,"specs":[],"line":"| QTA71EG7 | 2220 | 2442 | V16 | 170×195 | 70.8 | 13.5:1 | 240 | 192 | 电喷 | 290 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA71EG7","2220","2442","V16","170×195","70.8","13.5:1","240","192","电喷","290","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":61,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA89EG1","power":null,"freq":null,"specs":[],"line":"| QTA89EG1 | 2225 | 2445 | V20 | 170×195 | 88.5 | 13.5:1 | 300 | 193.1 | 电喷 | 620 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA89EG1","2225","2445","V20","170×195","88.5","13.5:1","300","193.1","电喷","620","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":62,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA89EG3","power":null,"freq":null,"specs":[],"line":"| QTA89EG3 | 2442 | 2686 | V20 | 170×195 | 88.5 | 13.5:1 | 300 | 192 | 电喷 | 620 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA89EG3","2442","2686","V20","170×195","88.5","13.5:1","300","192","电喷","620","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":63,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA89EG5","power":null,"freq":null,"specs":[],"line":"| QTA89EG5 | 2664 | 2930 | V20 | 170×195 | 88.5 | 13.5:1 | 300 | 192 | 电喷 | 620 | T3","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA89EG5","2664","2930","V20","170×195","88.5","13.5:1","300","192","电喷","620","T3"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":64,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA780G3","power":null,"freq":null,"specs":[],"line":"| PTAA780G3 | 408 | 450 | 6L | 128*166 | 12.8 | 15.5:1 | 40 | 200.85 | 电子调速 | 36 | T2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA780G3","408","450","6L","128*166","12.8","15.5:1","40","200.85","电子调速","36","T2"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":65,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA780-G5","power":null,"freq":null,"specs":[],"line":"| PTAA780-G5 | 445 | 486 | L6 | 128×166 | 12.8 | 15.5:1 | 40 | 200.82 | 电子调速 | 36 | T2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA780-G5","445","486","L6","128×166","12.8","15.5:1","40","200.82","电子调速","36","T2"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":66,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA1780G5","power":null,"freq":null,"specs":[],"line":"| PTAA1780G5 | 813 | 898 | 16V | 128*142 | 29.2 | 15:1 | 48 | 198.92 | 电子调速 | 65 | T2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA1780G5","813","898","16V","128*142","29.2","15:1","48","198.92","电子调速","65","T2"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":67,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"PTAA1780G7","power":null,"freq":null,"specs":[],"line":"| PTAA1780G7 | 893 | 980 | 16V | 128*142 | 29.2 | 15.5:1 | 48 | 197.78 | 电子调速 | 65 | T2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["PTAA1780G7","893","980","16V","128*142","29.2","15.5:1","48","197.78","电子调速","65","T2"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":68,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA3240G5","power":null,"freq":null,"specs":[],"line":"| QTA3240G5 | 1332 | 1490 | 12V | 170*195 | 53.1 | 13.5:1 | 180 | 194.65 | 电子调速 | 230 | T2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA3240G5","1332","1490","12V","170*195","53.1","13.5:1","180","194.65","电子调速","230","T2"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":69,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA3240G7","power":null,"freq":null,"specs":[],"line":"| QTA3240G7 | 1498 | 1665 | 12V | 170*195 | 53.1 | 13.5:1 | 180 | 193.78 | 电子调速 | 230 | T2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA3240G7","1498","1665","12V","170*195","53.1","13.5:1","180","193.78","电子调速","230","T2"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":70,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA3240G9","power":null,"freq":null,"specs":[],"line":"| QTA3240G9 | 1665 | 1832 | 12V | 170*195 | 53.1 | 13.5:1 | 180 | 193.68 | 电子调速 | 230 | T2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA3240G9","1665","1832","12V","170*195","53.1","13.5:1","180","193.68","电子调速","230","T2"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":71,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA4320G3","power":{"rated":{"kVA":240,"kW":194.45}},"freq":null,"specs":[],"line":"| QTA4320G3 | 1810 | 1988 | 16V | 170*195 | 70.8 | 13.5:1 | 240 | 194.45 | 电子调速 | 340 | T2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA4320G3","1810","1988","16V","170*195","70.8","13.5:1","240","194.45","电子调速","340","T2"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":72,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA4320G5","power":{"rated":{"kVA":240,"kW":193.93}},"freq":null,"specs":[],"line":"| QTA4320G5 | 2000 | 2220 | 16V | 170*195 | 70.8 | 13.5:1 | 240 | 193.93 | 电子调速 | 340 | T2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA4320G5","2000","2220","16V","170*195","70.8","13.5:1","240","193.93","电子调速","340","T2"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":73,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA4320G7","power":{"rated":{"kVA":240,"kW":193.82}},"freq":null,"specs":[],"line":"| QTA4320G7 | 2220 | 2442 | 16V | 170*195 | 70.8 | 13.5:1 | 240 | 193.82 | 电子调速 | 340 | T2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA4320G7","2220","2442","16V","170*195","70.8","13.5:1","240","193.82","电子调速","340","T2"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":74,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA5400G1","power":null,"freq":null,"specs":[],"line":"| QTA5400G1 | 2225 | 2445 | 20V | 170*195 | 88.5 | 13.5:1 | 300 | 195.35 | 电子调速 | 620 | T2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA5400G1","2225","2445","20V","170*195","88.5","13.5:1","300","195.35","电子调速","620","T2"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":75,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA5400G3","power":null,"freq":null,"specs":[],"line":"| QTA5400G3 | 2442 | 2686 | 20V | 170*195 | 88.5 | 13.5:1 | 300 | 193.98 | 电子调速 | 620 | T2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA5400G3","2442","2686","20V","170*195","88.5","13.5:1","300","193.98","电子调速","620","T2"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":109,"ti":17,"ri":76,"title":"科克柴油发电机组, 科克柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 | 功率（主用） | 功率（主用） | 功率（备用） | 功率（备用） | 电流（主用） | 电流（备用） | 净重 | 外形尺寸 | 品牌 / | KW | KVA | KW | KVA | A | A | kg | m*m*m","genset":"QTA5400G5","power":null,"freq":null,"specs":[],"line":"| QTA5400G5 | 2664 | 2930 | 20V | 170*195 | 88.5 | 13.5:1 | 300 | 194.05 | 电子调速 | 620 | T2","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["QTA5400G5","2664","2930","20V","170*195","88.5","13.5:1","300","194.05","电子调速","620","T2"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":0,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"20GF","power":{"prime":{"kW":20,"kVA":25},"standby":{"kW":22,"kVA":27.5}},"freq":null,"specs":[],"line":"| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 606 | 1.5*0.72*1.15","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["20GF","20","25","22","27.5","36","39.6","606","1.5*0.72*1.15"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":1,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"24GF","power":{"prime":{"kW":24,"kVA":30},"standby":{"kW":26.4,"kVA":33}},"freq":null,"specs":[],"line":"| 24GF | 24 | 30 | 26.4 | 33 | 43.2 | 47.52 | 620 | 1.6*0.72*1.15","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["24GF","24","30","26.4","33","43.2","47.52","620","1.6*0.72*1.15"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":2,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"30GF1","power":{"standby":{"kW":30,"kVA":37.5}},"freq":null,"specs":[],"line":"| 30GF1 | / | / | 30 | 37.5 | / | 54 | 650 | 1.6*0.72*1.15","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["30GF1","/","/","30","37.5","/","54","650","1.6*0.72*1.15"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":3,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"30GF","power":{"prime":{"kW":30,"kVA":37.5},"standby":{"kW":33,"kVA":41.25}},"freq":null,"specs":[],"line":"| 30GF | 30 | 37.5 | 33 | 41.25 | 54 | 59.4 | 600 | 1.65*0.6*1.32","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["30GF","30","37.5","33","41.25","54","59.4","600","1.65*0.6*1.32"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":4,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"40GF1","power":{"standby":{"kW":40,"kVA":50}},"freq":null,"specs":[],"line":"| 40GF1 | / | / | 40 | 50 | / | 72 | 711 | 1.65*0.72*1.28","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["40GF1","/","/","40","50","/","72","711","1.65*0.72*1.28"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":5,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"50GF","power":{"prime":{"kW":50,"kVA":62.5},"standby":{"kW":55,"kVA":68.75}},"freq":null,"specs":[],"line":"| 50GF | 50 | 62.5 | 55 | 68.75 | 90 | 99 | 807 | 1.7*0.75*1.24","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["50GF","50","62.5","55","68.75","90","99","807","1.7*0.75*1.24"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":6,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"50GF","power":{"prime":{"kW":58,"kVA":73},"standby":{"kW":64,"kVA":80}},"freq":null,"specs":[],"line":"| 50GF | 58 | 73 | 64 | 80 | 104 | 115 | 966 | 1.7*0.75*1.24","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["50GF","58","73","64","80","104","115","966","1.7*0.75*1.24"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":7,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"50GF","power":{"prime":{"kW":50,"kVA":62.5},"standby":{"kW":55,"kVA":68.75}},"freq":null,"specs":[],"line":"| 50GF | 50 | 62.5 | 55 | 68.75 | 90 | 99 | 807 | 1.7*0.75*1.24","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["50GF","50","62.5","55","68.75","90","99","807","1.7*0.75*1.24"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":8,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"75GF","power":{"prime":{"kW":75,"kVA":93.75},"standby":{"kW":82.5,"kVA":103.125}},"freq":null,"specs":[],"line":"| 75GF | 75 | 93.75 | 82.5 | 103.125 | 135 | 148.5 | 1125 | 2.2*0.8*1.5","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["75GF","75","93.75","82.5","103.125","135","148.5","1125","2.2*0.8*1.5"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":9,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"100GF","power":{"prime":{"kW":100,"kVA":125},"standby":{"kW":100,"kVA":125}},"freq":null,"specs":[],"line":"| 100GF | 100 | 125 | 100 | 125 | 180 | 180 | 1352 | 2.35*0.8*1.5","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["100GF","100","125","100","125","180","180","1352","2.35*0.8*1.5"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":10,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"120GF1","power":{"standby":{"kW":120,"kVA":150}},"freq":null,"specs":[],"line":"| 120GF1 | / | / | 120 | 150 | / | 216 | 1352 | 2.35*0.8*1.5","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["120GF1","/","/","120","150","/","216","1352","2.35*0.8*1.5"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":11,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"120GF","power":{"prime":{"kW":120,"kVA":150},"standby":{"kW":132,"kVA":165}},"freq":null,"specs":[],"line":"| 120GF | 120 | 150 | 132 | 165 | 216 | 237.6 | 1360 | 2.4*0.9*1.6","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["120GF","120","150","132","165","216","237.6","1360","2.4*0.9*1.6"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":12,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"140GF","power":{"prime":{"kW":140,"kVA":175},"standby":{"kW":150,"kVA":187.5}},"freq":null,"specs":[],"line":"| 140GF | 140 | 175 | 150 | 187.5 | 252 | 270 | 1500 | 2.55*0.9*1.65","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["140GF","140","175","150","187.5","252","270","1500","2.55*0.9*1.65"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":13,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"150GF","power":{"prime":{"kW":150,"kVA":187.5},"standby":{"kW":165,"kVA":206.25}},"freq":null,"specs":[],"line":"| 150GF | 150 | 187.5 | 165 | 206.25 | 270 | 297 | 1590 | 2.55*0.9*1.65","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["150GF","150","187.5","165","206.25","270","297","1590","2.55*0.9*1.65"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":14,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"200GF","power":{"prime":{"kW":200,"kVA":250},"standby":{"kW":220,"kVA":275}},"freq":null,"specs":[],"line":"| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 1650 | 2.7*1.0*1.7","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["200GF","200","250","220","275","360","396","1650","2.7*1.0*1.7"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":15,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"250GF","power":{"prime":{"kW":250,"kVA":312.5},"standby":{"kW":280,"kVA":350}},"freq":null,"specs":[],"line":"| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 1700 | 2.7*1.0*1.7","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["250GF","250","312.5","280","350","450","504","1700","2.7*1.0*1.7"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":16,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"280GF","power":{"prime":{"kW":280,"kVA":350},"standby":{"kW":300,"kVA":375}},"freq":null,"specs":[],"line":"| 280GF | 280 | 350 | 300 | 375 | 504 | 540 | 1780 | 2.8*1.1*1.8","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["280GF","280","350","300","375","504","540","1780","2.8*1.1*1.8"]},{"makes":[],"sup":"yingtai-jiangsu","role":"genset_oem","n":112,"ti":22,"ri":17,"title":"潍坊柴油发电机组, 潍坊柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Engine Type | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) / | KW | KVA | KW | KVA","genset":"630GF","power":{"prime":{"kW":630,"kVA":787.5},"standby":{"kW":700,"kVA":875}},"freq":null,"specs":[],"line":"| 630GF | 630 | 787.5 | 700 | 875 | 1134 | 1260 | 8000 | 5.8*1.65*2.55","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["630GF","630","787.5","700","875","1134","1260","8000","5.8*1.65*2.55"]},{"makes":[{"name":"Cummins","via":"dòng bảng"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":0,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"200GF","power":{"prime":{"kW":200,"kVA":250},"standby":{"kW":220,"kVA":275}},"freq":null,"specs":[],"line":"| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2320 | 3.2*1.0*1.8 | 英泰 /重庆康明斯 CHONGQING CUMMINS","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["200GF","200","250","220","275","360","396","2320","3.2*1.0*1.8","英泰 /重庆康明斯 CHONGQING CUMMINS"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":1,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"200GF","power":{"prime":{"kW":200,"kVA":250},"standby":{"kW":220,"kVA":275}},"freq":null,"specs":[],"line":"| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2400 | 3.2*1.0*1.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["200GF","200","250","220","275","360","396","2400","3.2*1.0*1.8"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":2,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"200GF","power":{"prime":{"kW":200,"kVA":250},"standby":{"kW":220,"kVA":275}},"freq":null,"specs":[],"line":"| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2400 | 3.2*1.0*1.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["200GF","200","250","220","275","360","396","2400","3.2*1.0*1.8"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":3,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"220GF","power":{"prime":{"kW":220,"kVA":275},"standby":{"kW":250,"kVA":312.5}},"freq":null,"specs":[],"line":"| 220GF | 220 | 275 | 250 | 312.5 | 396 | 450 | 2400 | 3.2*1.0*1.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["220GF","220","275","250","312.5","396","450","2400","3.2*1.0*1.8"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":4,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"250GF","power":{"prime":{"kW":250,"kVA":312.5},"standby":{"kW":280,"kVA":350}},"freq":null,"specs":[],"line":"| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 2500 | 3.2*1.0*1.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["250GF","250","312.5","280","350","450","504","2500","3.2*1.0*1.8"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":5,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"250GF","power":{"prime":{"kW":250,"kVA":312.5},"standby":{"kW":280,"kVA":350}},"freq":null,"specs":[],"line":"| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 2500 | 3.2*1.0*1.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["250GF","250","312.5","280","350","450","504","2500","3.2*1.0*1.8"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":6,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"250GF","power":{"prime":{"kW":250,"kVA":312.5},"standby":{"kW":280,"kVA":350}},"freq":null,"specs":[],"line":"| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 2500 | 3.2*1.0*1.8","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["250GF","250","312.5","280","350","450","504","2500","3.2*1.0*1.8"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":7,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"275GF","power":{"prime":{"kW":275,"kVA":343.75},"standby":{"kW":300,"kVA":375}},"freq":null,"specs":[],"line":"| 275GF | 275 | 343.75 | 300 | 375 | 495 | 540 | 2870 | 3.2*1.05*2.05","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["275GF","275","343.75","300","375","495","540","2870","3.2*1.05*2.05"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":8,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"280GF","power":{"prime":{"kW":280,"kVA":350},"standby":{"kW":310,"kVA":387.5}},"freq":null,"specs":[],"line":"| 280GF | 280 | 350 | 310 | 387.5 | 504 | 558 | 2870 | 3.4*1.05*2.05","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["280GF","280","350","310","387.5","504","558","2870","3.4*1.05*2.05"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":9,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"300GF","power":{"prime":{"kW":300,"kVA":375},"standby":{"kW":330,"kVA":412.5}},"freq":null,"specs":[],"line":"| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2900 | 3.4*1.05*2.05","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["300GF","300","375","330","412.5","540","594","2900","3.4*1.05*2.05"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":10,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"300GF","power":{"prime":{"kW":300,"kVA":375},"standby":{"kW":320,"kVA":400}},"freq":null,"specs":[],"line":"| 300GF | 300 | 375 | 320 | 400 | 540 | 576 | 2870 | 3.4*1.05*2.05","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["300GF","300","375","320","400","540","576","2870","3.4*1.05*2.05"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":11,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"320GF","power":{"prime":{"kW":320,"kVA":400},"standby":{"kW":350,"kVA":437.5}},"freq":null,"specs":[],"line":"| 320GF | 320 | 400 | 350 | 437.5 | 576 | 630 | 2900 | 3.4*1.05*2.05","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["320GF","320","400","350","437.5","576","630","2900","3.4*1.05*2.05"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":12,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"400GF1","power":{"standby":{"kW":400,"kVA":500}},"freq":null,"specs":[],"line":"| 400GF1 | / | / | 400 | 500 | / | 720 | 2950 | 3.4*1.05*2.05","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["400GF1","/","/","400","500","/","720","2950","3.4*1.05*2.05"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":13,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"360GF1","power":{"standby":{"kW":360,"kVA":450}},"freq":null,"specs":[],"line":"| 360GF1 | / | / | 360 | 450 | / | 648 | 3000 | 3.5*1.05*2.05","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["360GF1","/","/","360","450","/","648","3000","3.5*1.05*2.05"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":14,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"360GF","power":{"prime":{"kW":360,"kVA":450},"standby":{"kW":400,"kVA":500}},"freq":null,"specs":[],"line":"| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 3860 | 3.65*1.23*2.15","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["360GF","360","450","400","500","648","720","3860","3.65*1.23*2.15"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":15,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"400GF","power":{"prime":{"kW":400,"kVA":500},"standby":{"kW":450,"kVA":562.5}},"freq":null,"specs":[],"line":"| 400GF | 400 | 500 | 450 | 562.5 | 720 | 810 | 3800 | 3.65*1.23*2.15","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["400GF","400","500","450","562.5","720","810","3800","3.65*1.23*2.15"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":16,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"400GF","power":{"prime":{"kW":400,"kVA":500},"standby":{"kW":450,"kVA":562.5}},"freq":null,"specs":[],"line":"| 400GF | 400 | 500 | 450 | 562.5 | 720 | 810 | 3885 | 3.65*1.23*2.15","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["400GF","400","500","450","562.5","720","810","3885","3.65*1.23*2.15"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":17,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"420GF","power":{"prime":{"kW":420,"kVA":525},"standby":{"kW":505,"kVA":631.25}},"freq":null,"specs":[],"line":"| 420GF | 420 | 525 | 505 | 631.25 | 756 | 909 | 4310 | 3.85*1.53*2.27","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["420GF","420","525","505","631.25","756","909","4310","3.85*1.53*2.27"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":18,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"520GF1","power":{"standby":{"kW":520,"kVA":687.5}},"freq":null,"specs":[],"line":"| 520GF1 | / | / | 520 | 687.5 | / | 936 | 4400 | 3.65*1.23*2.15","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["520GF1","/","/","520","687.5","/","936","4400","3.65*1.23*2.15"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":19,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"460GF","power":{"prime":{"kW":460,"kVA":575},"standby":{"kW":520,"kVA":650}},"freq":null,"specs":[],"line":"| 460GF | 460 | 575 | 520 | 650 | 828 | 936 | 4310 | 3.85*1.53*2.27","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["460GF","460","575","520","650","828","936","4310","3.85*1.53*2.27"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":20,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"550GF1","power":{"standby":{"kW":550,"kVA":700}},"freq":null,"specs":[],"line":"| 550GF1 | / | / | 550 | 700 | / | 990 | 4400 | 3.85*1.53*2.27","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["550GF1","/","/","550","700","/","990","4400","3.85*1.53*2.27"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":21,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"500GF","power":{"prime":{"kW":500,"kVA":625},"standby":{"kW":560,"kVA":700}},"freq":null,"specs":[],"line":"| 500GF | 500 | 625 | 560 | 700 | 900 | 1008 | 6520 | 4.3*1.62*2.37","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["500GF","500","625","560","700","900","1008","6520","4.3*1.62*2.37"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":22,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"520GF","power":{"prime":{"kW":520,"kVA":650},"standby":{"kW":570,"kVA":712.5}},"freq":null,"specs":[],"line":"| 520GF | 520 | 650 | 570 | 712.5 | 936 | 1026 | 4480 | 3.85*1.48*2.42","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["520GF","520","650","570","712.5","936","1026","4480","3.85*1.48*2.42"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":23,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"570GF","power":{"prime":{"kW":570,"kVA":712.5},"standby":{"kW":630,"kVA":787.5}},"freq":null,"specs":[],"line":"| 570GF | 570 | 712.5 | 630 | 787.5 | 1026 | 1134 | 6580 | 4.4*1.75*2.48","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["570GF","570","712.5","630","787.5","1026","1134","6580","4.4*1.75*2.48"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":24,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"580GF","power":{"prime":{"kW":580,"kVA":725},"standby":{"kW":640,"kVA":800}},"freq":null,"specs":[],"line":"| 580GF | 580 | 725 | 640 | 800 | 1044 | 1152 | 6580 | 4.3*1.62*2.37","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["580GF","580","725","640","800","1044","1152","6580","4.3*1.62*2.37"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":25,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"600GF1","power":{"prime":{"kW":600,"kVA":750},"standby":{"kW":660,"kVA":825}},"freq":null,"specs":[],"line":"| 600GF1 | 600 | 750 | 660 | 825 | 1025 | 1134 | 4480 | 3.85*1.48*2.42","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["600GF1","600","750","660","825","1025","1134","4480","3.85*1.48*2.42"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":26,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"600GF","power":{"prime":{"kW":600,"kVA":750},"standby":{"kW":660,"kVA":825}},"freq":null,"specs":[],"line":"| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 6580 | 4.4*1.75*2.48","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["600GF","600","750","660","825","1080","1188","6580","4.4*1.75*2.48"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":27,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"640GF","power":{"prime":{"kW":640,"kVA":800},"standby":{"kW":710,"kVA":887.5}},"freq":null,"specs":[],"line":"| 640GF | 640 | 800 | 710 | 887.5 | 1152 | 1278 | 6840 | 4.4*1.75*2.48","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["640GF","640","800","710","887.5","1152","1278","6840","4.4*1.75*2.48"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":28,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"728GF","power":{"prime":{"kW":728,"kVA":910},"standby":{"kW":800,"kVA":1000}},"freq":null,"specs":[],"line":"| 728GF | 728 | 910 | 800 | 1000 | 1310.4 | 1440 | 6840 | 4.4*1.75*2.48","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["728GF","728","910","800","1000","1310.4","1440","6840","4.4*1.75*2.48"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":29,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"800GF","power":{"prime":{"kW":800,"kVA":1000},"standby":{"kW":880,"kVA":1100}},"freq":null,"specs":[],"line":"| 800GF | 800 | 1000 | 880 | 1100 | 1440 | 1584 | 7375 | 4.4*1.75*2.48","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["800GF","800","1000","880","1100","1440","1584","7375","4.4*1.75*2.48"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":30,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1000GF1","power":{"standby":{"kW":1000,"kVA":1250}},"freq":null,"specs":[],"line":"| 1000GF1 | / | / | 1000 | 1250 | / | 1800 | 7500 | 4.46*1.83*2.55","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1000GF1","/","/","1000","1250","/","1800","7500","4.46*1.83*2.55"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":31,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1000GF","power":{"prime":{"kW":1000,"kVA":1250},"standby":{"kW":1100,"kVA":1375}},"freq":null,"specs":[],"line":"| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 7700 | 4.6*2.01*2.56","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1000GF","1000","1250","1100","1375","1800","1980","7700","4.6*2.01*2.56"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":32,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1000GF","power":{"prime":{"kW":1000,"kVA":1250},"standby":{"kW":1100,"kVA":1375}},"freq":null,"specs":[],"line":"| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 9210 | 5.12*2.04*2.6","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1000GF","1000","1250","1100","1375","1800","1980","9210","5.12*2.04*2.6"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":33,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1100GF","power":{"prime":{"kW":1100,"kVA":1375},"standby":{"kW":1320,"kVA":1650}},"freq":null,"specs":[],"line":"| 1100GF | 1100 | 1375 | 1320 | 1650 | 1980 | 2376 | 9570 | 5.6*2.14*2.64","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1100GF","1100","1375","1320","1650","1980","2376","9570","5.6*2.14*2.64"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":34,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1180GF","power":{"prime":{"kW":1180,"kVA":1475},"standby":{"kW":1320,"kVA":1650}},"freq":null,"specs":[],"line":"| 1180GF | 1180 | 1475 | 1320 | 1650 | 2124 | 2376 | 9570 | 5.6*2.14*2.64","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1180GF","1180","1475","1320","1650","2124","2376","9570","5.6*2.14*2.64"]},{"makes":[{"name":"Cummins","via":"tên trang"}],"sup":"yingtai-jiangsu","role":"genset_oem","n":118,"ti":29,"ri":35,"title":"英泰/重庆康明斯柴油发电机组, 英泰/重庆康明斯柴油发电机组 供应 - 英泰集团有限公司","header":"| 机组型号 Genset Model | 功率（主用） | 功率（备用） | 电流（主用） Power(A) | 电流（备用） Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand / | KW | KVA | KW | KVA","genset":"1500GF1","power":{"standby":{"kW":1500,"kVA":1875}},"freq":null,"specs":[],"line":"| 1500GF1 | / | / | 1500 | 1875 | / | 2700 | 10070 | 5.8*2.14*2.64","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["1500GF1","/","/","1500","1875","/","2700","10070","5.8*2.14*2.64"]},{"makes":[],"sup":"zc-power","role":"genset_oem","n":109,"ti":11,"ri":0,"title":"Gasoline Generators | Factory-Direct Prices | ZC Power","header":"| | Model | Rated Power | Max Power | Voltage | Frequency | Engine | Fuel Tank | Runtime (50%) | Noise (7m) | Start | Weight","genset":"ZC-GF2500","power":{"rated":{"kW":2},"standby":{"kW":2.5}},"freq":60,"specs":[],"line":"| ZC-GF2500 | 2.0 kW | 2.5 kW | 110/220V | 50/60Hz | OHV 208cc | 15L | 11 hrs | 68 dB | Recoil | 42 kg","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["ZC-GF2500","2.0 kW","2.5 kW","110/220V","50/60Hz","OHV 208cc","15L","11 hrs","68 dB","Recoil","42 kg"]},{"makes":[],"sup":"zc-power","role":"genset_oem","n":109,"ti":11,"ri":1,"title":"Gasoline Generators | Factory-Direct Prices | ZC Power","header":"| | Model | Rated Power | Max Power | Voltage | Frequency | Engine | Fuel Tank | Runtime (50%) | Noise (7m) | Start | Weight","genset":"ZC-GF3500","power":{"rated":{"kW":2.8},"standby":{"kW":3.5}},"freq":60,"specs":[],"line":"| ZC-GF3500 | 2.8 kW | 3.5 kW | 110/220V | 50/60Hz | OHV 223cc | 15L | 10 hrs | 69 dB | Recoil | 48 kg","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["ZC-GF3500","2.8 kW","3.5 kW","110/220V","50/60Hz","OHV 223cc","15L","10 hrs","69 dB","Recoil","48 kg"]},{"makes":[],"sup":"zc-power","role":"genset_oem","n":109,"ti":11,"ri":2,"title":"Gasoline Generators | Factory-Direct Prices | ZC Power","header":"| | Model | Rated Power | Max Power | Voltage | Frequency | Engine | Fuel Tank | Runtime (50%) | Noise (7m) | Start | Weight","genset":"ZC-GF5500","power":{"rated":{"kW":5},"standby":{"kW":5.5}},"freq":60,"specs":[{"key":"voltage","value":"110/220V"},{"key":"tank","value":"25L"},{"key":"runtime","value":"9 hrs"},{"key":"noise","value":"72 dB"},{"key":"start","value":"Recoil / Electric"},{"key":"weight","value":"75 kg"}],"line":"| ZC-GF5500 | 5.0 kW | 5.5 kW | 110/220V | 50/60Hz | OHV 389cc | 25L | 9 hrs | 72 dB | Recoil / Electric | 75 kg","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["ZC-GF5500","5.0 kW","5.5 kW","110/220V","50/60Hz","OHV 389cc","25L","9 hrs","72 dB","Recoil / Electric","75 kg"]},{"makes":[],"sup":"zc-power","role":"genset_oem","n":109,"ti":11,"ri":3,"title":"Gasoline Generators | Factory-Direct Prices | ZC Power","header":"| | Model | Rated Power | Max Power | Voltage | Frequency | Engine | Fuel Tank | Runtime (50%) | Noise (7m) | Start | Weight","genset":"ZC-GF6500","power":{"rated":{"kW":6},"standby":{"kW":6.5}},"freq":60,"specs":[{"key":"voltage","value":"110/220/380V"},{"key":"tank","value":"25L"},{"key":"runtime","value":"8 hrs"},{"key":"noise","value":"74 dB"},{"key":"start","value":"Recoil / Electric"},{"key":"weight","value":"82 kg"}],"line":"| ZC-GF6500 | 6.0 kW | 6.5 kW | 110/220/380V | 50/60Hz | OHV 420cc | 25L | 8 hrs | 74 dB | Recoil / Electric | 82 kg","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["ZC-GF6500","6.0 kW","6.5 kW","110/220/380V","50/60Hz","OHV 420cc","25L","8 hrs","74 dB","Recoil / Electric","82 kg"]},{"makes":[],"sup":"zc-power","role":"genset_oem","n":109,"ti":11,"ri":4,"title":"Gasoline Generators | Factory-Direct Prices | ZC Power","header":"| | Model | Rated Power | Max Power | Voltage | Frequency | Engine | Fuel Tank | Runtime (50%) | Noise (7m) | Start | Weight","genset":"ZC-GF8000","power":{"rated":{"kW":7.5},"standby":{"kW":8}},"freq":60,"specs":[{"key":"voltage","value":"220/380V"},{"key":"tank","value":"25L"},{"key":"runtime","value":"7 hrs"},{"key":"noise","value":"75 dB"},{"key":"start","value":"Electric"},{"key":"weight","value":"90 kg"}],"line":"| ZC-GF8000 | 7.5 kW | 8.0 kW | 220/380V | 50/60Hz | OHV 460cc | 25L | 7 hrs | 75 dB | Electric | 90 kg","hasEngineCol":true,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["ZC-GF8000","7.5 kW","8.0 kW","220/380V","50/60Hz","OHV 460cc","25L","7 hrs","75 dB","Electric","90 kg"]},{"makes":[],"sup":"zc-power","role":"genset_oem","n":109,"ti":12,"ri":0,"title":"Gasoline Generators | Factory-Direct Prices | ZC Power","header":"| | Model | Rated Power | Max Power | Voltage | Frequency | Noise (7m) | Fuel Tank | Runtime (50%) | Start | Weight","genset":"ZC-GS3500","power":{"rated":{"kW":2.8},"standby":{"kW":3.5}},"freq":60,"specs":[{"key":"voltage","value":"110/220V"},{"key":"noise","value":"62 dB"},{"key":"tank","value":"15L"},{"key":"runtime","value":"10 hrs"},{"key":"start","value":"Recoil / Electric"},{"key":"weight","value":"55 kg"}],"line":"| ZC-GS3500 | 2.8 kW | 3.5 kW | 110/220V | 50/60Hz | 62 dB | 15L | 10 hrs | Recoil / Electric | 55 kg","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["ZC-GS3500","2.8 kW","3.5 kW","110/220V","50/60Hz","62 dB","15L","10 hrs","Recoil / Electric","55 kg"]},{"makes":[],"sup":"zc-power","role":"genset_oem","n":109,"ti":12,"ri":1,"title":"Gasoline Generators | Factory-Direct Prices | ZC Power","header":"| | Model | Rated Power | Max Power | Voltage | Frequency | Noise (7m) | Fuel Tank | Runtime (50%) | Start | Weight","genset":"ZC-GS5500","power":{"rated":{"kW":5},"standby":{"kW":5.5}},"freq":60,"specs":[{"key":"voltage","value":"110/220V"},{"key":"noise","value":"64 dB"},{"key":"tank","value":"25L"},{"key":"runtime","value":"9 hrs"},{"key":"start","value":"Electric"},{"key":"weight","value":"85 kg"}],"line":"| ZC-GS5500 | 5.0 kW | 5.5 kW | 110/220V | 50/60Hz | 64 dB | 25L | 9 hrs | Electric | 85 kg","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["ZC-GS5500","5.0 kW","5.5 kW","110/220V","50/60Hz","64 dB","25L","9 hrs","Electric","85 kg"]},{"makes":[],"sup":"zc-power","role":"genset_oem","n":109,"ti":12,"ri":2,"title":"Gasoline Generators | Factory-Direct Prices | ZC Power","header":"| | Model | Rated Power | Max Power | Voltage | Frequency | Noise (7m) | Fuel Tank | Runtime (50%) | Start | Weight","genset":"ZC-GS8000","power":{"rated":{"kW":7.5},"standby":{"kW":8}},"freq":60,"specs":[{"key":"voltage","value":"220/380V"},{"key":"noise","value":"65 dB"},{"key":"tank","value":"28L"},{"key":"runtime","value":"8 hrs"},{"key":"start","value":"Electric"},{"key":"weight","value":"105 kg"}],"line":"| ZC-GS8000 | 7.5 kW | 8.0 kW | 220/380V | 50/60Hz | 65 dB | 28L | 8 hrs | Electric | 105 kg","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["ZC-GS8000","7.5 kW","8.0 kW","220/380V","50/60Hz","65 dB","28L","8 hrs","Electric","105 kg"]},{"makes":[],"sup":"zc-power","role":"genset_oem","n":109,"ti":12,"ri":3,"title":"Gasoline Generators | Factory-Direct Prices | ZC Power","header":"| | Model | Rated Power | Max Power | Voltage | Frequency | Noise (7m) | Fuel Tank | Runtime (50%) | Start | Weight","genset":"ZC-GS10000","power":{"rated":{"kW":9},"standby":{"kW":10}},"freq":60,"specs":[{"key":"voltage","value":"220/380V"},{"key":"noise","value":"67 dB"},{"key":"tank","value":"28L"},{"key":"runtime","value":"7 hrs"},{"key":"start","value":"Electric"},{"key":"weight","value":"120 kg"}],"line":"| ZC-GS10000 | 9.0 kW | 10.0 kW | 220/380V | 50/60Hz | 67 dB | 28L | 7 hrs | Electric | 120 kg","hasEngineCol":false,"hasAltCol":false,"engineTable":false,"nCodes":1,"cells":["ZC-GS10000","9.0 kW","10.0 kW","220/380V","50/60Hz","67 dB","28L","7 hrs","Electric","120 kg"]}]