{"docs":{"IB2200001635":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:44:08.310Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=b245af26-2784-400e-8461-a5f29b1e0495&notifyId=b245af26-2784-400e-8461-a5f29b1e0495&inputResultId=409a3f59-da5c-41e1-919a-a2bedf1ad97d&bidOpenId=35a3e1fd-74b2-416e-8727-43f46c39104e&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_HTHS&notifyNo=IB2200001635&planNo=PL2200005036&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":20,"code":"","desc":"Theo Mục 2 - Yêu cầu về kỹ thuật Chương V E-HSMT","name":"Máy phát điện 100 kVA đồng bộ theo tiêu chuẩn của nhà sản xuất","unit":"Chiếc","year":"","label":"","maker":"","origin":"Anh","unitPrice":694800000}],"lotNo":"BP2200111319","price":16000000000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN SYNERGY POWER","rank":null,"reason":"Giá bỏ thầu không phải giá thấp nhất","taxCode":"0105579786","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":15394000000},{"won":false,"name":"CÔNG TY TNHH PNK","rank":null,"reason":"Không đáp ứng E-HSĐXKT","taxCode":"0101662433","venture":"Liên danh PNK - Việt Hưng","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":true,"name":"CÔNG TY CỔ PHẦN SẢN XUẤT VÀ THƯƠNG MẠI FUKA VIỆT NAM","rank":null,"reason":"","taxCode":"0102925501","venture":"","bidPrice":null,"discount":"","winPrice":13896000000,"finalPrice":13896000000},{"won":false,"name":"CÔNG TY CỔ PHẦN SÁNG BAN MAI","rank":null,"reason":"Không đáp ứng E-HSĐXKT","taxCode":"3700887738","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":false,"name":"CÔNG TY TNHH THIÊN HOÀ AN","rank":null,"reason":"Không đáp ứng E-HSĐXKT","taxCode":"0100369062","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":false,"name":"CÔNG TY CỔ PHẦN THIẾT BỊ CÔNG NGHIỆP VIỆT HƯNG","rank":null,"reason":"Không đáp ứng E-HSĐXKT","taxCode":"0101988241","venture":"Liên danh PNK - Việt Hưng","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0}],"lotName":"Gói thầu số 03: Mua sắm 20 chiếc máy phát điện 100 kVA","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T20:44:30.193Z","src":"Chương V (tệp Yeu cau KT.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":100}],"text":"Số lượng: 20 chiếc máy phát điện 100 kVA, mua sắm nhập khẩu\nMáy phát điện: Công suất định mức: Công suất định mức liên tục P ≥ 100,0 kVA ở 50 Hz\nMáy phát điện: Hệ số công suất: η ≥ 80,0 %\nMáy phát điện: Tần số: f ≥ 50 Hz\nMáy phát điện: Điện áp ra: 220V và 380V\nĐộng cơ: Công suất tối đa: Pmax ≥ 99,5 kW\nĐộng cơ: Kiểu động cơ: Động cơ dùng nhiên liệu Diesel thông dụng loại 4 thì, nhiên liệu phun trực tiếp, kết nối với đầu phát bằng khớp nối trục\nĐộng cơ: Dung tích buồng đốt: ≥ 4,4 lít\nĐộng cơ: Tốc độ ở chế độ định mức: llg ≥ 1 500 r/min\nĐộng cơ: Khởi động: Khởi động bằng điện\nĐộng cơ: Tiêu chuẩn khí thải: EURO 2\nĐầu phát: Kiểu phát điện: Đồng bộ, kích từ không chổi than\nĐầu phát: Kích từ: Tự kích từ\nĐầu phát: Cấp cách điện: Cấp H\nBộ điều khiển: Bộ điều áp: Vi điều khiển AVR\nBộ điều khiển: Bảng điều khiển: Công tắc chọn chế độ làm việc START/STOP/AUTO; màn hình LCD; hệ thống đèn LED hiển thị trạng thái hoạt động của máy phát; chuẩn kết nối USB cho phép kết nối với máy tính ngoài; cấp bảo vệ IP65 (với miếng đệm tùy chọn) giúp tăng khả năng chống nước\nVỏ chống ồn và độ ồn: Độ ồn tiêu chuẩn ≤ 70 ± 3dB (A) đo cách 7m; vỏ chống ồn phải được nhập khẩu đồng bộ cùng hãng sản xuất máy phát điện\nTình trạng, năm sản xuất: Hàng hóa sản xuất mới 100%, sản xuất từ năm 2022 trở về sau\nXuất xứ, hãng sản xuất, mã hiệu: Hàng hóa phải có xuất xứ rõ ràng gồm tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; nếu lắp đặt từ chi tiết, thiết bị của nhiều hãng thì phải có tài liệu chứng minh hàng hóa gốc được lắp đặt từ những chi tiết, thiết bị đó, không bị thay \nThiết bị mới, chưa qua sử dụng: Thiết bị mới sản xuất, chưa qua sử dụng, phù hợp chức năng công nghệ hiện đại, tiêu hao năng lượng điện thấp, vận hành an toàn, tuổi thọ cao\nCatalog: Nêu đầy đủ chi tiết các đặc tính kỹ thuật và gửi kèm catalog của nhà sản xuất\nBảo hành: Bảo hành tối thiểu 12 tháng hoặc theo tiêu chuẩn của nhà sản xuất\nĐào tạo vận hành: Huấn luyện vận hành sử dụng thiết bị cho cán bộ kỹ thuật của Bên mời thầu trong vòng 03 ngày sau bàn giao và chạy thử"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Gói thầu số 03: Mua sắm 20 chiếc máy phát điện 100 kVA","winners":["CÔNG TY CỔ PHẦN SẢN XUẤT VÀ THƯƠNG MẠI FUKA VIỆT NAM"],"estimate":null,"location":"Thành phố Hà Nội","notifyNo":"IB2200001635","openedAt":"2022-10-17T03:16:27.000Z","resultAt":"2022-12-14T08:54:13.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0102925501"],"decisionNo":"7237/QĐ-BCCB","isDomestic":1,"isInternet":true,"publicDate":"2022-09-26T07:11:43.356Z","bidCloseDate":"2022-10-17T03:00:00.000Z","decisionDate":"2022-12-14T23:59:59","investorCode":"z000012510","investorName":"Binh chủng Công binh","packagePrice":16000000000,"winningPrice":13896000000,"numBidderJoin":5,"estimatedPrice":16000000000,"procuringEntityName":"Binh chủng Công binh"}},"IB2200003043":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:44:02.191Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=46d0718b-573c-4b28-b9a3-e674987a2f7d&notifyId=46d0718b-573c-4b28-b9a3-e674987a2f7d&inputResultId=efe4bd2c-9fa4-45e2-b0f7-d4bbc8eba6be&bidOpenId=181a38b9-3ccd-4c51-a8a3-efe2a4a33737&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200003043&planNo=20210104184&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200094483","price":14272002000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN XÂY LẮP ĐIỆN MÁY HÀ TÂY","rank":null,"reason":"Không đáp ứng yêu cầu về năng lực và kinh nghiệm","taxCode":"0500414633","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":false,"name":"CÔNG TY CỔ PHẦN NĂNG LƯỢNG XÂY DỰNG VÀ THƯƠNG MẠI AMECT","rank":null,"reason":"Không đáp ứng yêu cầu về năng lực và kinh nghiệm","taxCode":"0201813044","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":true,"name":"CÔNG TY CỔ PHẦN ĐẦU TƯ XÂY LẮP ĐIỆN HẢI PHÒNG","rank":null,"reason":"","taxCode":"0200171429","venture":"","bidPrice":null,"discount":"","winPrice":13103320000,"finalPrice":13103319661},{"won":false,"name":"CÔNG TY CỔ PHẦN XÂY DỰNG KỸ THUẬT VÀ THƯƠNG MẠI CTD","rank":null,"reason":"Nhà thầu xếp hạng 2. Không được mời vào thương thảo hợp đồng","taxCode":"0105250906","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":14066217395}],"lotName":"Gói thầu số 19: Thi công lắp đặt hệ thống cấp điện, chiếu sáng mạng ngoài; trạm biến áp, máy phát điện; máy cắt trung thế, tủ trung thế","estimate":null}],"field":"XL","final":true,"config":{"at":"2026-11-03T14:48:57.253Z","src":"Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":800}],"text":"Máy phát điện: Công suất và chức năng: Máy phát điện dự phòng công suất 800KVA, đặt tại nhà trạm điện, cấp nguồn dự phòng cho công trình.\nMáy phát điện: Số lượng và vị trí lắp đặt: 01 máy phát điện công suất 800KVA, đặt tại nhà trạm điện.\nMáy phát điện: Loại thiết bị theo danh mục thiết bị: Máy phát điện dự phòng 800KVA, đi kèm máy biến áp 1.250KVA-22/0.4KV, tủ trung thế và máy cắt trung thế.\nATS: Bộ tự động chuyển nguồn: Có bộ tự động chuyển nguồn ATS (chưa nêu dòng định mức trong văn bản).\nMáy phát điện: Phụ tải ưu tiên được cấp nguồn dự phòng: Các phụ tải cấp nguồn ưu tiên gồm: khu bếp nấu, chiếu sáng ngoài nhà, hành lang, chiếu sáng sự cố, bơm nước sinh hoạt, bơm tăng áp, điện nhẹ, phòng ngủ.\nNhà đặt máy phát điện: Máy phát điện được bố trí trong nhà trạm gồm 04 gian, diện tích 165m2, chung với trạm biến áp, tủ trung thế, trạm bơm nước sinh hoạt, PCCC và hệ thống mương cáp.\nPhạm vi công việc lắp đặt: Gói thầu thi công lắp đặt hệ thống cấp điện, chiếu sáng mạng ngoài; trạm biến áp, máy phát điện; máy cắt trung thế, tủ hạ thế.\nVật tư, thiết bị: Yêu cầu chung về chủng loại, chất lượng: Chủng loại, chất lượng vật tư, máy móc, thiết bị phải đảm bảo tính hợp lệ theo Hồ sơ thiết kế; yêu cầu kỹ thuật chi tiết của thiết bị chính nằm trong hồ sơ thiết kế được duyệt và chỉ dẫn kỹ thuật đính kèm E-HSMT.\nVật tư, thiết bị: Xuất xứ nhập ngoại: Vật liệu nhập ngoại phải có giấy xác nhận chất lượng của cơ quan có thẩm quyền của Việt Nam.\nTiêu chuẩn áp dụng: Áp dụng các Quy chuẩn, TCVN hiện hành và các quy chuẩn, tiêu chuẩn trong hồ sơ thiết kế được duyệt (không nêu tiêu chuẩn cụ thể cho máy phát điện)."},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Gói thầu số 19: Thi công lắp đặt hệ thống cấp điện, chiếu sáng mạng ngoài; trạm biến áp, máy phát điện; máy cắt trung thế, tủ trung thế","winners":["CÔNG TY CỔ PHẦN ĐẦU TƯ XÂY LẮP ĐIỆN HẢI PHÒNG"],"estimate":null,"location":"Tỉnh Quảng Ninh","notifyNo":"IB2200003043","openedAt":"2022-10-10T02:24:19.000Z","resultAt":"2022-12-23T10:50:01.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0200171429"],"decisionNo":"2514/QĐ-QK3 ngày 23/12/2022","isDomestic":1,"isInternet":true,"publicDate":"2022-10-06T03:37:55.231Z","bidCloseDate":"2022-10-10T02:00:00.000Z","decisionDate":"2022-12-23T23:59:59","investorCode":"z000005632","investorName":"Ban Quản lý dự án Quân khu 3","packagePrice":14272002000,"winningPrice":13103320000,"numBidderJoin":4,"estimatedPrice":14272002000,"procuringEntityName":"Ban Quản lý dự án Quân khu 3"}},"IB2200003383":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:43:56.477Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=50021542-aac7-4c36-96bb-aece565226b3&notifyId=50021542-aac7-4c36-96bb-aece565226b3&inputResultId=5b66cdc1-b45a-41c8-926b-0bd68f2613b5&bidOpenId=05beaeb4-1585-435d-b43d-073b690e11fb&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_HTHS&notifyNo=IB2200003383&planNo=20210104184&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200098144","price":22961380000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY TNHH TOÀN MỸ","rank":null,"reason":"Không đáp ứng yêu cầu về kinh nghiệm và năng lực","taxCode":"0200160843","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":false,"name":"CÔNG TY CỔ PHẦN TƯ VẤN VÀ XÂY DỰNG CÔNG TRÌNH 134","rank":null,"reason":"Không đáp ứng yêu cầu về kinh nghiệm và năng lực","taxCode":"0107895723","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":true,"name":"CÔNG TY CỔ PHẦN XÂY DỰNG VÀ TƯ VẤN THIẾT KẾ ĐÔNG BẮC","rank":null,"reason":"","taxCode":"0201035524","venture":"Liên danh Công ty cổ phần xây dựng và tư vấn thiết kế Đông Bắc, Công ty TNHH tư vấn và thương mại Vinagreen, Công ty cổ phần Nam Kinh","bidPrice":null,"discount":"","winPrice":22727659000,"finalPrice":22727659363},{"won":true,"name":"CÔNG TY TNHH TƯ VẤN VÀ THƯƠNG MẠI VINAGREEN","rank":null,"reason":"","taxCode":"0202020739","venture":"Liên danh Công ty cổ phần xây dựng và tư vấn thiết kế Đông Bắc, Công ty TNHH tư vấn và thương mại Vinagreen, Công ty cổ phần Nam Kinh","bidPrice":null,"discount":"","winPrice":22727659000,"finalPrice":22727659363},{"won":true,"name":"Công ty cổ phần nam kinh","rank":null,"reason":"","taxCode":"0200769032","venture":"Liên danh Công ty cổ phần xây dựng và tư vấn thiết kế Đông Bắc, Công ty TNHH tư vấn và thương mại Vinagreen, Công ty cổ phần Nam Kinh","bidPrice":null,"discount":"","winPrice":22727659000,"finalPrice":22727659363}],"lotName":"Gói thầu số 18: Thi công kè đá, sân đường, bồn cây cây xanh; nhà đặt máy biến áp, máy phát điện...; trạm xử lý nước thải; cấp, thoát nước ngoài nhà; bơm cấp, thoát nước sinh hoạt; thiết bị xử lý nước thải","estimate":null}],"field":"XL","final":true,"config":{"at":"2026-11-03T14:45:29.541Z","src":"Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":800}],"text":"Máy phát điện 800 kVA: Công suất và chế độ: Nguồn điện dự phòng từ máy phát điện công suất 800KVA cho công trình chính (Nhà an điều dưỡng).\nMáy phát điện 800 kVA: Số lượng và vị trí lắp đặt: 01 máy phát điện công suất 800KVA, đặt tại nhà trạm điện.\nMáy phát điện 800 kVA: Hạng mục thiết bị: Máy phát điện dự phòng 800KVA nằm trong danh mục thiết bị của dự án.\nMáy phát điện 800 kVA: Bộ chuyển nguồn tự động ATS: Có bộ tự động chuyển nguồn ATS đi kèm máy phát điện dự phòng. Văn bản không nêu dòng định mức của ATS.\nMáy phát điện 800 kVA: Phụ tải được cấp nguồn ưu tiên: Các phụ tải ưu tiên gồm khu bếp nấu, chiếu sáng ngoài nhà, hành lang, chiếu sáng sự cố, bơm nước sinh hoạt, bơm tăng áp, điện nhẹ, phòng ngủ."},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Gói thầu số 18: Thi công kè đá, sân đường, bồn cây cây xanh; nhà đặt máy biến áp, máy phát điện...; trạm xử lý nước thải; cấp, thoát nước ngoài nhà; bơm cấp, thoát nước sinh hoạt; thiết bị xử lý nước thải","winners":["Công ty cổ phần nam kinh","CÔNG TY CỔ PHẦN XÂY DỰNG VÀ TƯ VẤN THIẾT KẾ ĐÔNG BẮC","CÔNG TY TNHH TƯ VẤN VÀ THƯƠNG MẠI VINAGREEN"],"estimate":null,"location":"Tỉnh Quảng Ninh","notifyNo":"IB2200003383","openedAt":"2022-10-20T09:00:35.000Z","resultAt":"2022-12-23T10:55:24.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0201035524","0202020739","0200769032"],"decisionNo":"2513/QĐ-QK3","isDomestic":1,"isInternet":true,"publicDate":"2022-10-04T02:53:47.801Z","bidCloseDate":"2022-10-20T09:00:00.000Z","decisionDate":"2022-12-23T23:59:59","investorCode":"z000005632","investorName":"Ban Quản lý dự án Quân khu 3","packagePrice":22961380000,"winningPrice":22727659000,"numBidderJoin":3,"estimatedPrice":22961380000,"procuringEntityName":"Ban Quản lý dự án Quân khu 3"}},"IB2200004282":{"u":"2026-11-17T17:37:56.61+00:00","d":{"at":"2026-11-17T17:35:16.282Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=be764cec-45e3-4ac6-8564-4a80ffb3034a&notifyId=be764cec-45e3-4ac6-8564-4a80ffb3034a&inputResultId=1242bd10-a302-403c-abc9-4536788bebbb&bidOpenId=850ec7bf-a239-480e-bc28-c04d27821f59&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200004282&planNo=PL2200008428&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200122479","price":14878439105,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH THƯƠNG MẠI DỊCH VỤ VÀ XÂY DỰNG THỊNH VĂN","rank":null,"reason":"","taxCode":"0304700691","venture":"","bidPrice":null,"discount":"","winPrice":13673285537,"finalPrice":13673285537.495},{"won":false,"name":"CÔNG TY TNHH SẢN XUẤT THƯƠNG MẠI VÀ DỊCH VỤ TRÂM ANH","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Năng lực kinh nghiệm (Nhân sự chủ chốt)","taxCode":"0305610095","venture":"Liên danh Công ty TNHH Sản xuất Thương mại và Dịch vụ Trâm Anh và Công ty TNHH Tư vấn Đầu tư Xây dựng Khải Đạt","bidPrice":null,"discount":"","winPrice":null,"finalPrice":14856718000}],"lotName":"XL-02: Xây mới Hội trường B, Thư viện, phòng truyền thống + Nhà để máy phát điện + PCCC + Sản xuất, lắp đặt trang thiết bị phòng truyền thống + Hạ tầng kỹ thuật kèm theo","estimate":null}],"field":"XL","final":true,"config":{"at":"2026-11-02T17:05:22.896Z","src":"tệp HSMT: Chương V.pdf","kvas":[],"text":"- Các lọai vật tư, vật liệu đưa vào sử dụng phải có nguồn gốc, xuất xứ, năm\nnhất, phải nêu rõ tên ký mã hiệu – hãng sản xuất, đặc tính kỹ thuật của từng lọai\nkiểm tra đối chứng (số mẫu ngoài số lượng quy định của Nhà nước và chỉ dẫn kỹ\nbảo đảm chất lượng và hiệu quả kinh tế, Nhà thầu phải bố trí đủ số lượng, chủng"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"XL-02: Xây mới Hội trường B, Thư viện, phòng truyền thống + Nhà để máy phát điện + PCCC + Sản xuất, lắp đặt trang thiết bị phòng truyền thống + Hạ tầng kỹ thuật kèm theo","winners":[],"estimate":null,"location":"TP. Hồ Chí Minh","notifyNo":"IB2200004282","openedAt":"2022-10-10T11:00:19.000Z","resultAt":"2022-11-08T07:47:23.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0304700691"],"decisionNo":"714/QĐ-TQS","isDomestic":1,"isInternet":true,"publicDate":"2022-09-30T10:38:31.505Z","bidCloseDate":"2022-10-10T10:45:00.000Z","decisionDate":"2022-10-23T17:00:00","investorCode":"z000006538","investorName":"Trường Quân sự Quân khu 7","packagePrice":15293400000,"winningPrice":13673285537,"numBidderJoin":2,"estimatedPrice":15293400000,"procuringEntityName":"Trường Quân sự Quân khu 7"}},"IB2200004363":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:43:45.491Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=554ac8bc-ff6a-45bd-b261-417bdebee1c4&notifyId=554ac8bc-ff6a-45bd-b261-417bdebee1c4&inputResultId=2ac98b3d-4b98-4146-bfaf-42d9bd630a0f&bidOpenId=6917a294-d544-43da-ad95-da4da64c044e&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200004363&planNo=20210952487&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200021621","price":15526159943,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH THƯƠNG MẠI - DỊCH VỤ - KỸ THUẬT ĐỨC HÙNG","rank":null,"reason":"","taxCode":"0302637363","venture":"","bidPrice":null,"discount":"","winPrice":15468382620,"finalPrice":15468382620}],"lotName":"Thi công xây dựng công trình Xây dựng Nhà hóa chất + Bể lắng bùn + Bể chứa nước sạch 1+2 + Nhà trạm bơm cấp 2 + Máy che máy phát điện + Đường ống công nghệ +Trạm biến áp","estimate":null}],"field":"XL","final":true,"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Thi công xây dựng công trình Xây dựng Nhà hóa chất + Bể lắng bùn + Bể chứa nước sạch 1+2 + Nhà trạm bơm cấp 2 + Máy che máy phát điện + Đường ống công nghệ +Trạm biến áp","winners":["CÔNG TY TNHH THƯƠNG MẠI - DỊCH VỤ - KỸ THUẬT ĐỨC HÙNG"],"estimate":null,"location":"Thành phố Cần Thơ","notifyNo":"IB2200004363","openedAt":"2022-10-09T09:15:15.000Z","resultAt":"2022-10-27T10:43:52.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0302637363"],"decisionNo":"171/QĐ-TTNS","isDomestic":1,"isInternet":true,"publicDate":"2022-09-29T09:11:00.851Z","bidCloseDate":"2022-10-09T09:10:00.000Z","decisionDate":"2022-10-25T10:42:20","investorCode":"1800508443","investorName":"Trung tâm Nước sạch và Vệ sinh môi trường nông thôn thành phố Cần Thơ","packagePrice":15526159943,"winningPrice":15468382620,"numBidderJoin":1,"estimatedPrice":15526159943,"procuringEntityName":"Trung tâm Nước sạch và Vệ sinh môi trường nông thôn thành phố Cần Thơ"}},"IB2200004566":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:43:40.366Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=1134551a-5dcd-42c3-b6e7-a3cc505a3fed&notifyId=1134551a-5dcd-42c3-b6e7-a3cc505a3fed&inputResultId=be1589b5-c92f-4dd9-815a-6d44a498f0f3&bidOpenId=64c176fb-861e-4b17-bab6-c09e86c2efc3&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200004566&planNo=PL2200007070&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCTRG","lots":[{"goods":[],"lotNo":"BP2200117406","price":679800000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH SẢN XUẤT THƯƠNG MẠI KỸ THUẬT VẠN MINH","rank":null,"reason":"","taxCode":"0312352310","venture":"","bidPrice":null,"discount":"","winPrice":677430000,"finalPrice":677430000}],"lotName":"Gói thầu số 03: Mua sắm mới tổ máy phát điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T20:45:14.872Z","src":"Chương V (tệp Chương III V021.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":35},{"u":"kVA","v":33}],"text":"Tổ máy phát điện - Yêu cầu chung: tình trạng, năm sản xuất: Toàn bộ hàng hóa thiết bị phải đồng bộ, mới 100% chưa qua sử dụng, sản xuất từ năm 2021 trở về sau.\nTổ máy phát điện - Động cơ lai: Loại động cơ: Diesel 4 kỳ\nTổ máy phát điện - Động cơ lai: Số xilanh: 04 xilanh\nTổ máy phát điện - Động cơ lai: Hệ thống phun nhiên liệu: Phun nhiên liệu trực tiếp\nTổ máy phát điện - Động cơ lai: Tốc độ quay định mức: 1500 vòng/phút\nTổ máy phát điện - Động cơ lai: Dung tích xilanh: ≤98mm (đúng như văn bản ghi; đơn vị mm)\nTổ máy phát điện - Động cơ lai: Chiều dài hành trình piston: ≤110mm\nTổ máy phát điện - Máy phát điện: Chủng loại máy: Máy phát điện thủy; xoay chiều, 3 pha 4 dây, tự động kích từ, không chổi than\nTổ máy phát điện - Máy phát điện: Công suất dự phòng: ≥ 35 kVA\nTổ máy phát điện - Máy phát điện: Công suất liên tục: ≥ 33 kVA\nTổ máy phát điện - Máy phát điện: Điện áp: 380V\nTổ máy phát điện - Máy phát điện: Tần số: 50Hz\nTổ máy phát điện - Máy phát điện: Hệ số công suất: ≥ 0,8\nTổ máy phát điện - Máy phát điện: Điều chỉnh điện áp tự động (AVR): Có\nTổ máy phát điện - Yêu cầu khác: Chiều dài lớn nhất: ≤ 1900 mm\nTổ máy phát điện - Yêu cầu khác: Chiều rộng lớn nhất: ≤ 850 mm\nTổ máy phát điện - Yêu cầu khác: Chiều cao lớn nhất: ≤ 1700 mm\nTổ máy phát điện - Yêu cầu khác: Trọng lượng tổ máy: 600 ÷ 650 kg\nTổ máy phát điện - Yêu cầu khác: Hệ thống khởi động: Nguồn DC\nTổ máy phát điện - Yêu cầu khác: Tình trạng máy, năm sản xuất, CO, CQ: Mới 100%, có CO, CQ khi giao hàng, sản xuất từ năm 2021 trở lại đây\nTổ máy phát điện - Yêu cầu khác: Động cơ máy phát: Nối đồng trục với đầu phát điện\nTổ máy phát điện - Yêu cầu khác: Hệ thống cảnh báo bảo vệ, tự động dừng máy: Có hệ thống cảnh báo bảo vệ, tự động dừng máy khi quá nhiệt độ nước hoặc mất áp lực dầu\nTổ máy phát điện - Yêu cầu khác: Lượng tiêu thụ nhiên liệu: ≤ 8,95 lít/giờ tại 100% công suất máy phát điện"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCTRG","bidName":"Gói thầu số 03: Mua sắm mới tổ máy phát điện","winners":["CÔNG TY TNHH SẢN XUẤT THƯƠNG MẠI KỸ THUẬT VẠN MINH"],"estimate":null,"location":"","notifyNo":"IB2200004566","openedAt":"2022-10-05T08:09:40.000Z","resultAt":"2022-10-19T10:46:09.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0312352310"],"decisionNo":"1027","isDomestic":1,"isInternet":true,"publicDate":"2022-09-30T03:47:06.566Z","bidCloseDate":"2022-10-05T08:00:00.000Z","decisionDate":"2022-10-12T10:43:18","investorCode":"0200640769","investorName":"TỔNG CÔNG TY BẢO ĐẢM AN TOÀN HÀNG HẢI MIỀN BẮC - CÔNG TY TNHH MỘT THÀNH VIÊN","packagePrice":679800000,"winningPrice":677430000,"numBidderJoin":1,"estimatedPrice":679800000,"procuringEntityName":"TỔNG CÔNG TY BẢO ĐẢM AN TOÀN HÀNG HẢI MIỀN BẮC - CÔNG TY TNHH MỘT THÀNH VIÊN"}},"IB2200004914":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:43:35.026Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=c4f2cdf4-31d5-4c93-850f-5f0d77ebf61c&notifyId=c4f2cdf4-31d5-4c93-850f-5f0d77ebf61c&inputResultId=eccb0610-08f3-4da2-a8c2-601c54719ebb&bidOpenId=9c0b79b0-7f62-4d83-9712-1b1a60a9eda3&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200004914&planNo=20220573074&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200099735","price":1500000000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN PHÂN PHỐI BIẾN THẾ VÀ THIẾT BỊ ĐIỆN MIỀN BẮC","rank":null,"reason":"","taxCode":"0106252494","venture":"","bidPrice":null,"discount":"","winPrice":1499952000,"finalPrice":1499952000}],"lotName":"Mua sắm máy phát điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:44:14.422Z","src":"Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.doc), thông số do AI đọc","kvas":[{"u":"kVA","v":160}],"text":"Tổ máy phát điện 3 pha 160kVA: Cấu hình, xuất xứ, năm sản xuất: Tổ máy phát điện loại máy trần đồng bộ động cơ, đầu phát, bảng điều khiển cùng hãng sản xuất. Nhập khẩu nguyên chiếc, mới 100%, sản xuất năm 2022 trở về sau.\nTổ máy phát điện 3 pha 160kVA: Công suất: Công suất liên tục ≥160kVA\nTổ máy phát điện 3 pha 160kVA: Hệ số công suất: Hệ số công suất cosphi: 0,8\nTổ máy phát điện 3 pha 160kVA: Động cơ - công suất: Công suất động cơ (Prime Power) ≥ 154 kW tại 1500 vòng/phút.\nTổ máy phát điện 3 pha 160kVA: Đầu phát - công suất: Công suất liên tục 160 kVA\nTổ máy phát điện 3 pha 160kVA: Đầu phát - hệ số công suất: 0,8\nTổ máy phát điện 3 pha 160kVA: Bảng điều khiển - hiển thị: Hiển thị LCD các thông số: công suất, điện áp, dòng điện, tốc độ vòng quay...\nTổ máy phát điện 3 pha 160kVA: Vỏ cách âm, chống ồn - xuất xứ và vật liệu: Xuất xứ Việt Nam, kích thước phù hợp phòng máy, thép độ bền cao, sơn phủ tĩnh điện. Chất liệu cách âm chống cháy bằng mút chống cháy hoặc bông thuỷ tinh đảm bảo kỹ thuật.\nTổ máy phát điện 3 pha 160kVA: Vỏ cách âm, chống ồn - kích thước: ≤ 2700x1180x1600mm (Dài x Rộng x Cao)\nTổ máy phát điện 3 pha 160kVA: Vỏ cách âm, chống ồn - độ ồn: Độ ồn tiêu chuẩn ≤ 75dBA/7m; yêu cầu có bản vẽ kèm theo hồ sơ dự thầu.\nTổ máy phát điện 3 pha 160kVA: Phụ kiện kèm theo máy: Pô giảm thanh; bình ắc quy và cọc dây nối đồng bộ từ hãng; aptomat đầu cực máy phát; tài liệu kỹ thuật.\nTủ chuyển nguồn tự động ATS 250A: Quy cách, xuất xứ: Lắp ráp tại Việt Nam; bộ điều khiển ATS và ATS đồng bộ nhà sản xuất; xuất xứ G7; mới 100%; có cam kết cung cấp hàng hóa của nhà sản xuất chính hãng.\nTủ chuyển nguồn tự động ATS 250A: Kiểu chuyển: ATS chuyển 3 vị trí 1-0-2\nTủ chuyển nguồn tự động ATS 250A: Vỏ tủ: Vỏ tủ dạng treo tường, sơn tĩnh điện\nDây cáp điện (kết nối máy phát với hệ thống điện): Cáp đồng 4 ruột (1 lõi trung tính nhỏ hơn), bọc cách điện PVC, CU/XLPE/PVC 3x70+1x35.\nDây tín hiệu (kết nối tủ ATS với máy phát điện): Loại CU/PVC 4*1.5\nVận chuyển lắp đặt: Lắp đặt hoàn thiện các thiết bị.\nYêu cầu chung: CO/CQ: Xuất trình hoặc cam kết cung cấp đầy đủ bản gốc để đối chiếu tài liệu chứng minh nguồn gốc xuất xứ (CO), chất lượng sản phẩm (CQ) trong E-HSDT.\nYêu cầu chung: Tài liệu kỹ thuật: Có tài liệu chứng minh tính năng kỹ thuật thiết bị chào thầu; catalog sản phẩm; bản vẽ chế tạo máy trần và vỏ máy; link website của hãng có thể download catalog sản phẩm trong E-HSDT.\nYêu cầu chung: Nguồn gốc, chứng chỉ hàng hóa: Hàng hóa và vật tư mới 100%, thoả mãn tiêu chuẩn Việt Nam và đăng ký chất lượng của nhà sản xuất; phải có chứng chỉ nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), giấy chứng nhận chất lượng xuất xưởng, các thông số và đặc tính kỹ thuật; c\nPhạm vi công việc: Lắp đặt, thử nghiệm, bảo hành: Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp; lắp đặt, thử nghiệm, nghiệm thu, bàn giao; bảo hành hàng hóa theo hợp đồng; đào tạo và hướng dẫn sử dụng. Không nêu thời hạn bảo hành cụ thể.\nTổ máy phát điện 3 pha 160kVA: Tiêu chuẩn: Đáp ứng tiêu chuẩn ISO9001, ISO8528, ISO3046.\nTổ máy phát điện 3 pha 160kVA: Khả năng đóng tải: Đóng tải 1 bước 100% tải, ổn định điện áp và tần số trong vòng 10 giây.\nTổ máy phát điện 3 pha 160kVA: Điện áp: Điện áp dây định mức 380V/400V/415V (có thể điều chỉnh), 3 pha, 4 dây.\nTổ máy phát điện 3 pha 160kVA: Tần số, vòng quay: Tần số/vòng quay: 50Hz/1500 vòng/phút\nTổ máy phát điện 3 pha 160kVA: Khởi động: Đề nổ bằng điện ắc quy 24VDC, ắc quy kèm theo máy.\nTổ máy phát điện 3 pha 160kVA: Nhiên liệu: Dầu Diesel (High Speed Diesel)\nTổ máy phát điện 3 pha 160kVA: Bình dầu đế máy: Dung tích bình dầu đế máy ≤ 200L\nTổ máy phát điện 3 pha 160kVA: Bản vẽ: Có bản vẽ kèm theo hồ sơ dự thầu.\nTổ máy phát điện 3 pha 160kVA: Động cơ - loại động cơ: 4 thì, làm mát bằng nước kết hợp quạt gió đầu trục, turbo tăng áp, và làm mát khí nạp.\nTổ máy phát điện 3 pha 160kVA: Động cơ - số xy lanh: Số xy lanh ≤ 6\nTổ máy phát điện 3 pha 160kVA: Động cơ - đường kính x hành trình piston: ≤ 103x125mm\nTổ máy phát điện 3 pha 160kVA: Động cơ - dung tích xylanh: ≤ 5.89 Lít\nTổ máy phát điện 3 pha 160kVA: Động cơ - tỷ số nén: ≤ 17:1\nTổ máy phát điện 3 pha 160kVA: Động cơ - tiêu hao nhiên liệu 75% tải: ≤ 30 lít\nTổ máy phát điện 3 pha 160kVA: Động cơ - tiêu hao nhiên liệu 100% tải: ≤ 36 lít\nTổ máy phát điện 3 pha 160kVA: Đầu phát - số pha: 3 pha\nTổ máy phát điện 3 pha 160kVA: Đầu phát - điện áp dây: 415V (có thể điều chỉnh)\nTổ máy phát điện 3 pha 160kVA: Đầu phát - tần số: 50Hz\nTổ máy phát điện 3 pha 160kVA: Đầu phát - kiểu kích từ: Kích từ đầu trục không chổi than tự kích từ\nTổ máy phát điện 3 pha 160kVA: Đầu phát - điều chỉnh điện áp: Tự động AVR\nTổ máy phát điện 3 pha 160kVA: Đầu phát - cấp cách nhiệt: IP23 (theo văn bản gốc ghi là \"Cấp cách nhiệt\")\nTổ máy phát điện 3 pha 160kVA: Đầu phát - cấp cách điện: Cấp H\nTổ máy phát điện 3 pha 160kVA: Bảng điều khiển - bảo vệ: Bảo vệ cao/thấp điện áp, cao/thấp tần số, quá tải, áp suất nhớt thấp, nhiệt độ nước cao, quá tốc độ, cảm biến lỗi, điện áp ắc quy cao quá/thấp quá.\nTổ máy phát điện 3 pha 160kVA: Bảng điều khiển - chứng chỉ: Chứng chỉ của bộ điều khiển: UL, NFPA, ISO, IEC, Mil Std., CE and CSA standards\nHộp thoát nhiệt: Dẫn toàn bộ phần nhiệt ra khỏi phòng máy khi máy chạy; khung xương thép bên ngoài là tôn mạ kẽm; thi công đảm bảo kỹ thuật phù hợp phòng máy.\nỐng thoát khói: Thoát khói ra khỏi phòng và đi lên mái, có nắp che mưa.\nYêu cầu chung: Tình trạng, năm sản xuất hàng hóa: Hàng hóa mới 100% chưa đưa vào sử dụng, sản xuất năm hiện tại trở về sau.","rebuiltAt":"2026-11-06T16:25:30.952Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Mua sắm máy phát điện","winners":["CÔNG TY CỔ PHẦN PHÂN PHỐI BIẾN THẾ VÀ THIẾT BỊ ĐIỆN MIỀN BẮC"],"estimate":null,"location":"Tỉnh Thái Nguyên","notifyNo":"IB2200004914","openedAt":"2022-10-13T09:43:22.000Z","resultAt":"2022-11-02T07:34:04.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0106252494"],"decisionNo":"1304/QĐ-CTTNG","isDomestic":1,"isInternet":true,"publicDate":"2022-10-06T09:14:14.433Z","bidCloseDate":"2022-10-13T09:40:00.000Z","decisionDate":"2022-11-02T07:38:54","investorCode":"z000017712","investorName":"Cục Thuế tỉnh Thái Nguyên","packagePrice":1500000000,"winningPrice":1499952000,"numBidderJoin":1,"estimatedPrice":1500000000,"procuringEntityName":"Cục Thuế tỉnh Thái Nguyên"}},"IB2200004916":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:43:29.619Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=f292d7e9-0b73-4e7f-8711-be5dadbbb21e&notifyId=f292d7e9-0b73-4e7f-8711-be5dadbbb21e&inputResultId=f7878a7c-9799-416e-8a5f-fb4e189d7ceb&bidOpenId=62cde715-4faa-43fb-bb1b-babce587c5c1&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200004916&planNo=PL2200007155&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCTRG","lots":[{"goods":[],"lotNo":"BP2200117661","price":679800000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY TNHH NACADIVI","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Kỹ thuật","taxCode":"0312909753","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":342100000},{"won":true,"name":"CÔNG TY TNHH SẢN XUẤT THƯƠNG MẠI KỸ THUẬT VẠN MINH","rank":null,"reason":"","taxCode":"0312352310","venture":"","bidPrice":null,"discount":"","winPrice":677430000,"finalPrice":677430000}],"lotName":"Gói thầu số 03: Mua sắm mới tổ máy phát điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T20:44:34.368Z","src":"Chương V (tệp Chương III V022.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":35},{"u":"kVA","v":33}],"text":"Yêu cầu chung: Tình trạng hàng hóa: Hàng hóa thiết bị phải đồng bộ, mới 100% chưa qua sử dụng, sản xuất từ năm 2021 trở về sau.\nTổ máy phát điện - Động cơ lai: Loại động cơ: Diesel 4 kỳ\nTổ máy phát điện - Động cơ lai: Số xilanh: 04\nTổ máy phát điện - Động cơ lai: Hệ thống phun nhiên liệu: Phun nhiên liệu trực tiếp\nTổ máy phát điện - Động cơ lai: Tốc độ quay định mức: 1500 vòng/phút\nTổ máy phát điện - Động cơ lai: Dung tích xilanh: ≤98mm (đúng như văn bản ghi, đơn vị mm)\nTổ máy phát điện - Động cơ lai: Chiều dài hành trình piston: ≤110mm\nTổ máy phát điện - Máy phát điện: Chủng loại máy: Máy phát điện thủy; xoay chiều, 3 pha 4 dây, tự động kích từ, không chổi than\nTổ máy phát điện - Máy phát điện: Kích từ: Tự động kích từ, không chổi than\nTổ máy phát điện - Máy phát điện: Công suất dự phòng: ≥ 35 kVA\nTổ máy phát điện - Máy phát điện: Công suất liên tục: ≥ 33 kVA\nTổ máy phát điện - Máy phát điện: Điện áp: 380V\nTổ máy phát điện - Máy phát điện: Tần số: 50Hz\nTổ máy phát điện - Máy phát điện: Hệ số công suất: ≥ 0,8\nTổ máy phát điện - Máy phát điện: Điều chỉnh điện áp tự động (AVR): Có\nTổ máy phát điện - Yêu cầu khác: Chiều dài lớn nhất tổ máy: ≤ 1900 mm\nTổ máy phát điện - Yêu cầu khác: Chiều rộng lớn nhất tổ máy: ≤ 850 mm\nTổ máy phát điện - Yêu cầu khác: Chiều cao lớn nhất tổ máy: ≤ 1700 mm\nTổ máy phát điện - Yêu cầu khác: Trọng lượng tổ máy: 600 ÷ 650 kg\nTổ máy phát điện - Yêu cầu khác: Hệ thống khởi động: Nguồn DC\nTổ máy phát điện - Yêu cầu khác: Tình trạng máy, CO, CQ: Mới 100%, có CO, CQ khi giao hàng\nTổ máy phát điện - Yêu cầu khác: Năm sản xuất: Sản xuất từ năm 2021 trở lại đây\nTổ máy phát điện - Yêu cầu khác: Động cơ máy phát: Nối đồng trục với đầu phát điện\nTổ máy phát điện - Yêu cầu khác: Hệ thống cảnh báo bảo vệ: Có hệ thống cảnh báo bảo vệ, tự động dừng máy khi quá nhiệt độ nước hoặc mất áp lực dầu\nTổ máy phát điện - Yêu cầu khác: Lượng tiêu thụ nhiên liệu tại 100% công suất máy phát điện: ≤ 8,95 lít/giờ"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCTRG","bidName":"Gói thầu số 03: Mua sắm mới tổ máy phát điện","winners":["CÔNG TY TNHH SẢN XUẤT THƯƠNG MẠI KỸ THUẬT VẠN MINH"],"estimate":null,"location":"","notifyNo":"IB2200004916","openedAt":"2022-10-05T08:16:32.000Z","resultAt":"2022-10-19T10:56:24.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0312352310"],"decisionNo":"1028","isDomestic":1,"isInternet":true,"publicDate":"2022-09-30T03:54:27.908Z","bidCloseDate":"2022-10-05T08:15:00.000Z","decisionDate":"2022-10-12T10:55:57","investorCode":"0200640769","investorName":"TỔNG CÔNG TY BẢO ĐẢM AN TOÀN HÀNG HẢI MIỀN BẮC - CÔNG TY TNHH MỘT THÀNH VIÊN","packagePrice":679800000,"winningPrice":677430000,"numBidderJoin":2,"estimatedPrice":679800000,"procuringEntityName":"TỔNG CÔNG TY BẢO ĐẢM AN TOÀN HÀNG HẢI MIỀN BẮC - CÔNG TY TNHH MỘT THÀNH VIÊN"}},"IB2200005266":{"u":"2026-11-03T14:38:28.457+00:00","d":{"at":"2026-11-02T15:57:05.899Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-2-kqmt&id=5332b6fb-6756-45e0-840f-5b0f11e62181&notifyId=5332b6fb-6756-45e0-840f-5b0f11e62181&inputResultId=undefined&bidOpenId=963331f0-0395-47b6-a075-262b144b50a5&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200005266&planNo=PL2200008519&pno=undefined&step=kqmt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200121923","price":null,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN HADICO","rank":null,"reason":"","taxCode":"0314225942","venture":"","bidPrice":48500000,"discount":"","winPrice":null,"finalPrice":48500000}],"lotName":"Máy phát điện 10kVA","estimate":null}],"field":"HH","final":false,"config":{"at":"2026-11-03T14:38:28.123Z","src":"Chương V (tệp Chương V Yêu cầu về kỹ thuật_Goi 2206B_01.pdf, Phụ lục Bảng giá hợp đồng.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":10},{"u":"kVA","v":9.5}],"text":"Máy phát điện 10kVA: Số lượng: 01 cái\nMáy phát điện 10kVA: Chủng loại: Máy phát điện Diesel 1 pha 10kVA, theo quy cách kỹ thuật của chủ đầu tư\nMáy phát điện 10kVA: Tần số: 50 Hz\nMáy phát điện 10kVA: Điện áp định mức: 230 V\nMáy phát điện 10kVA: Số pha: 1 pha\nMáy phát điện 10kVA: Công suất liên tục: Lớn hơn 9.5 kVA (theo bảng tóm tắt thông số)\nMáy phát điện 10kVA: Công suất dự phòng: Lớn hơn 10 kVA (bảng tóm tắt ghi ký hiệu lớn hơn hoặc bằng)\nMáy phát điện 10kVA: Hệ số công suất: Lớn hơn 0.8 (theo bảng tóm tắt thông số)\nMáy phát điện 10kVA: Kiểu động cơ: Động cơ Diesel 4 thì, 1 xi lanh, phun nhiên liệu trực tiếp\nMáy phát điện 10kVA: Công suất động cơ: Từ 15 HP trở lên (bảng tóm tắt ghi \">\" kèm số 15 bị nhiễu; mục Mô tả ghi \"12 15HP\")\nMáy phát điện 10kVA: Hệ thống làm mát: Làm mát bằng khí cưỡng bức\nMáy phát điện 10kVA: Hệ thống bôi trơn: Bơm dầu kết hợp vung té\nMáy phát điện 10kVA: Hệ thống khởi động: Đề nổ 12V\nMáy phát điện 10kVA: Dung tích thùng nhiên liệu: Lớn hơn 30 lít\nMáy phát điện 10kVA: Tiêu hao nhiên liệu: Tối đa nhỏ hơn 2.2 lít (văn bản không ghi rõ đơn vị thời gian)\nMáy phát điện 10kVA: Trọng lượng khô: Nhỏ hơn 300 kg\nMáy phát điện 10kVA: Độ ồn: Nhỏ hơn 76 dB khi hoạt động ở 75% công suất định mức, khoảng cách 7 mét\nMáy phát điện 10kVA: Kết cấu vỏ: Khung, vỏ bọc, vỏ chống ồn đồng bộ, có bánh xe\nMáy phát điện 10kVA: Bảng điều khiển: Loại cơ, gồm khóa khởi động máy, aptomat điều khiển và bảo vệ điện áp ra, đồng hồ báo điện áp, đồng hồ báo nhiên liệu, ổ cắm đa năng điện xoay chiều, cọc đấu điện 12VDC 8.3A\nMáy phát điện 10kVA: Nhà sản xuất, nước sản xuất, mã hiệu: Nhà thầu tự nêu nhà sản xuất, nước sản xuất, mã hiệu; văn bản không quy định cụ thể\nMáy phát điện 10kVA: Tiêu chuẩn sản xuất và thử nghiệm: Nhà thầu tự nêu tiêu chuẩn sản xuất và thử nghiệm (yêu cầu không cơ bản)\nMáy phát điện 10kVA: Hệ thống quản lý chất lượng: Nhà máy/cơ sở sản xuất đáp ứng hệ thống quản lý chất lượng theo ISO; nhà thầu cung cấp chứng chỉ ISO, nếu không có thì phải có văn bản giải trình\nMáy phát điện 10kVA: Hồ sơ CO, CQ, bảo hành, tài liệu: Cung cấp đầy đủ BBTNTX, CO, CQ, giấy bảo hành, tài liệu hướng dẫn và bảo trì của thiết bị, có đóng dấu xác nhận của nhà thầu\nMáy phát điện 10kVA: Biên bản thử nghiệm / kiểm định: Cung cấp biên bản thử nghiệm, kiểm định đạt chất lượng của cơ quan có chức năng tại Việt Nam; bên mua thử nghiệm nghiệm thu 1 cái"},"source":"kqmt","status":"DHT","bidForm":"DTRR","bidName":"Máy phát điện 10kVA","winners":[],"location":"TP. Hồ Chí Minh","notifyNo":"IB2200005266","openedAt":"2022-10-26T07:06:41.000Z","resultAt":null,"stepCode":"notify-contractor-step-2-kqmt","winnerTax":[],"isDomestic":1,"isInternet":true,"publicDate":"2022-10-12T09:16:59.527Z","bidCloseDate":"2022-10-26T07:00:00.000Z","investorCode":"z000022205","investorName":"CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC THÀNH PHỐ HỒ CHÍ MINH TNHH - CÔNG TY ĐIỆN LỰC BÌNH PHÚ","winningPrice":null,"numBidderJoin":1,"estimatedPrice":42900000,"procuringEntityName":"CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC THÀNH PHỐ HỒ CHÍ MINH TNHH - CÔNG TY ĐIỆN LỰC BÌNH PHÚ"}},"IB2200005800":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:43:24.155Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=6569fa50-1c30-4e50-a0b8-d6b8b86cbe99&notifyId=6569fa50-1c30-4e50-a0b8-d6b8b86cbe99&inputResultId=b51b6542-c46e-45be-b956-11982f861cae&bidOpenId=d19fb6a9-29cc-43c0-8dba-6755596b9b61&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200005800&planNo=20180616681&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200050359","price":5059838665.5,"reason":"","status":1,"bidders":[{"won":true,"name":"Công ty TNHH MTV Tuấn Hậu LS","rank":null,"reason":"","taxCode":"4900762752","venture":"","bidPrice":null,"discount":"","winPrice":5059838666,"finalPrice":5059838665.5}],"lotName":"Gói thầu xây lắp số 01: Thi công xây dựng hệ thống cấp điện, chiếu sáng ngoài nhà; trạm biến áp 750KVA; máy phát điện dự phòng 320KVA và chi phí hạng mục chung","estimate":null}],"field":"XL","final":true,"config":{"at":"2026-11-03T14:45:58.157Z","src":"Chương V (tệp Chuong_V._Yeu_cau_ve_ky_thuat.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":320}],"text":"Máy phát điện: Nhãn hiệu / chất lượng: Chất lượng tương đương máy phát điện hãng Hyundai.\nMáy phát điện: Tiêu chuẩn áp dụng: Áp dụng TCVN 7144-1 và TCVN 7144-3, cùng các tiêu chuẩn TCVN hiện hành và tiêu chuẩn khác liên quan.\nMáy phát điện và thiết bị: Xuất xứ, tình trạng mới: Vật tư, thiết bị phải có xuất xứ rõ ràng, mới, chưa qua sử dụng (yêu cầu chung cho mọi vật tư, thiết bị của gói thầu)."},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Gói thầu xây lắp số 01: Thi công xây dựng hệ thống cấp điện, chiếu sáng ngoài nhà; trạm biến áp 750KVA; máy phát điện dự phòng 320KVA và chi phí hạng mục chung","winners":["CÔNG TY TNHH MTV TUẤN HẬU LS","Công ty TNHH MTV Tuấn Hậu LS"],"estimate":null,"location":"Tỉnh Lạng Sơn","notifyNo":"IB2200005800","openedAt":"2022-10-12T00:35:48.000Z","resultAt":"2022-11-04T02:55:36.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["4900762752"],"decisionNo":"4766/QĐ-CAT-PH10","isDomestic":1,"isInternet":true,"publicDate":"2022-10-01T15:14:14.465Z","bidCloseDate":"2022-10-12T00:30:00.000Z","decisionDate":"2022-10-27T17:00:00","investorCode":"z000015994","investorName":"Công an tỉnh Lạng Sơn","packagePrice":4381280000,"winningPrice":5059838666,"numBidderJoin":1,"estimatedPrice":4381280000,"procuringEntityName":"Công an tỉnh Lạng Sơn"}},"IB2200006257":{"u":"2026-11-17T17:37:56.61+00:00","d":{"at":"2026-11-17T17:35:23.315Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=accb3c0e-92b5-41c8-8e2e-727b8b591ced&notifyId=accb3c0e-92b5-41c8-8e2e-727b8b591ced&inputResultId=14220c2e-c729-401d-82ea-a66996d2cc56&bidOpenId=142341c4-0bf2-4f2a-aa21-4b413125d807&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200006257&planNo=20220939221&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"UPS có công suất ≥ 10KVA/9 KW 1 pha điện áp 220V, tần số 50HZ. (Phụ kiện đi kèm gồm bộ gá lắp UPS lên tủ rack).","unit":"Bộ","year":"","label":"","maker":"","origin":"Vertiv/China","unitPrice":105380000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Tủ ắc quy mở rộng cho thời gian lưu điện với tải 100% ≥ 60 phút (đồng bộ lắp đặt với UPS mục 1) Bao gồm tối thiểu các phần sau: - Tủ đựng ắc quy bao kín bằng tôn dày, có đột lỗ thoáng, sơn tĩnh điện, màu đen. - Ắc quy. - MCCP- đóng cắt tủ Battery. - CABLE Cu/PVC nối giữa nối giữa UPS và tủ ắc quy, nối giữa nối giữa các cực ắc quy. - Đầu cos để đấu nối các bình ắc quy, giữa các tầng và đấu nối UPS IN/OUT","unit":"Bộ","year":"","label":"","maker":"","origin":"Vietnam","unitPrice":122760000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Các vật tư phụ, phụ kiện lắp đặt và nhân công lắp đặt hệ thống, hướng dẫn vận hành (cho mục 1, 2 ở trên)","unit":"gói","year":"","label":"","maker":"","origin":"Vietnam","unitPrice":8250000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"UPS có công suất ≥ 10KVA/9 KW 1 pha điện áp 220V, tần số 50HZ. (Phụ kiện đi kèm gồm bộ gá lắp UPS lên tủ rack).","unit":"Bộ","year":"","label":"","maker":"","origin":"Vertiv/China","unitPrice":105380000},{"qty":2,"code":"","desc":"Theo quy định tại Chương V","name":"Ắc quy mở rộng và các phụ kiện cho thời gian lưu điện với tải 100% ≥4,8 phút/bộ, loại lắp tủ Rack (Đồng bộ lắp đặt với UPS mục 4 ở trên)","unit":"Bộ","year":"","label":"","maker":"","origin":"Vertiv/China","unitPrice":40810000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Các vật tư phụ, phụ kiện lắp đặt và nhân công lắp đặt hệ thống, hướng dẫn vận hành (cho mục 4, 5 ở trên)","unit":"Gói","year":"","label":"","maker":"","origin":"Vietnam","unitPrice":3850000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"UPS có công suất ≥10KVA/9 KW 1 pha điện áp 220V, tần số 50HZ. (Phụ kiện đi kèm gồm bộ gá lắp UPS lên tủ rack).","unit":"Bộ","year":"","label":"","maker":"","origin":"Vertiv/China","unitPrice":105380000},{"qty":2,"code":"","desc":"Theo quy định tại Chương V","name":"Ắc quy mở rộng và các phụ kiện cho thời gian lưu điện với tải 100% ≥ 4,8 phút/bộ, loại lắp tủ Rack (Đồng bộ lắp đặt với UPS mục 7 ở trên).","unit":"Bộ","year":"","label":"","maker":"","origin":"Vertiv/China","unitPrice":40810000},{"qty":2,"code":"","desc":"Theo quy định tại Chương V","name":"Máy phát điện 5KVA","unit":"Bộ","year":"","label":"","maker":"","origin":"Honda/China","unitPrice":32120000},{"qty":3,"code":"","desc":"Theo quy định tại Chương V","name":"Máy phát điện 3KVA","unit":"Bộ","year":"","label":"","maker":"","origin":"Honda/China","unitPrice":16500000}],"lotNo":"BP2200067433","price":791450000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN PYRAMID VIỆT NAM","rank":null,"reason":"Không đánh giá","taxCode":"0105388083","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":false,"name":"CÔNG TY TNHH MẠNG VIỄN THÔNG SỐ","rank":null,"reason":"Không đánh giá","taxCode":"0104178485","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":true,"name":"Công ty cổ phần công nghệ liên kết truyền thông","rank":null,"reason":"","taxCode":"0101333044","venture":"","bidPrice":null,"discount":"","winPrice":727980000,"finalPrice":727980000}],"lotName":"Cung cấp UPS 10KVA và máy phát điện 5KVA, 3KVA","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:49:08.321Z","src":"Chương V (tệp Chuong V- Yeu cau ky thuat.pdf, Phụ lục Hợp đồng.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":5},{"u":"kVA","v":3}],"text":"Máy phát điện 5KVA: Số lượng, model: 02 bộ; Model HONDA EP6500CX hoặc loại tương đương\nMáy phát điện 3KVA: Số lượng, model: 03 bộ; Model HONDA EP4000CX hoặc loại tương đương\nMáy phát điện 5KVA - Đầu phát: Công suất định mức: ≥ 5KW\nMáy phát điện 5KVA - Đầu phát: Công suất dự phòng: ≥ 5,5KW\nMáy phát điện 5KVA - Đầu phát: Cấp bảo vệ: ≥ IP21\nMáy phát điện 5KVA - Đầu phát: Kiểu máy: Tự kích từ và điều chỉnh điện áp\nMáy phát điện 5KVA - Đầu phát: Bộ điều chỉnh điện áp: AVR\nMáy phát điện 5KVA - Đầu phát: Tần số danh định: 50HZ\nMáy phát điện 5KVA - Đầu phát: Điện áp danh định: 220V\nMáy phát điện 5KVA - Động cơ: Loại: Động cơ 4 thì, kiểu OHV làm mát bằng gió\nMáy phát điện 5KVA - Động cơ: Công suất tối đa: ≥ 5,5KW\nMáy phát điện 5KVA - Động cơ: Hệ thống khởi động: Đề điện\nMáy phát điện 5KVA - Động cơ: Bộ lọc gió: Lọc kép\nMáy phát điện 5KVA - Động cơ: Số xi lanh: ≥1\nMáy phát điện 5KVA - Động cơ: Tổng dung tích xi lanh: ≥ 389cc\nMáy phát điện 5KVA - Động cơ: Nhiên liệu: Xăng\nMáy phát điện 5KVA - Động cơ: Dung tích bình nhiên liệu: ≥ 25 lít\nMáy phát điện 5KVA - Động cơ: Cấp dầu bôi trơn: API cấp SJ hoặc cao hơn\nMáy phát điện 5KVA - Động cơ: Dung tích dầu bôi trơn: ≥ 1.2 lít\nMáy phát điện 5KVA - Động cơ: Độ ồn: ≤ 78dB (ở 75% tải, khoảng cách 7m)\nMáy phát điện 3KVA - Đầu phát: Công suất định mức: ≥ 3KW\nMáy phát điện 3KVA - Đầu phát: Công suất dự phòng: ≥ 3,5KW\nMáy phát điện 3KVA - Đầu phát: Cấp bảo vệ: ≥ IP21\nMáy phát điện 3KVA - Đầu phát: Kiểu máy: Tự kích từ và điều chỉnh điện áp\nMáy phát điện 3KVA - Đầu phát: Bộ điều chỉnh điện áp: AVR\nMáy phát điện 3KVA - Đầu phát: Tần số danh định: 50HZ\nMáy phát điện 3KVA - Đầu phát: Điện áp danh định: 220V\nMáy phát điện 3KVA - Động cơ: Loại: Động cơ 4 thì, kiểu OHV làm mát bằng gió\nMáy phát điện 3KVA - Động cơ: Công suất tối đa: ≥ 3,5KW\nMáy phát điện 3KVA - Động cơ: Hệ thống khởi động: Đề điện\nMáy phát điện 3KVA - Động cơ: Bộ lọc gió: Lọc kép\nMáy phát điện 3KVA - Động cơ: Số xi lanh: ≥1\nMáy phát điện 3KVA - Động cơ: Tổng dung tích xi lanh: ≥ 198cc\nMáy phát điện 3KVA - Động cơ: Nhiên liệu: Xăng\nMáy phát điện 3KVA - Động cơ: Dung tích bình nhiên liệu: ≥ 16 lít\nMáy phát điện 3KVA - Động cơ: Cấp dầu bôi trơn: API cấp SJ hoặc cao hơn\nMáy phát điện 3KVA - Động cơ: Dung tích dầu bôi trơn: ≥ 0.8 lít\nMáy phát điện 3KVA - Động cơ: Độ ồn: ≤ 75dB (ở 75% tải, khoảng cách 7m)\nMáy phát điện 5KVA và 3KVA: CO, CQ: CO, CQ: Bản sao nhà nhập khẩu\nMáy phát điện 5KVA và 3KVA: Bảo hành: Bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng\nToàn bộ hàng hóa (gồm máy phát điện): Tài liệu kỹ thuật, nhãn mác: Phải kèm tài liệu kỹ thuật (catalogue) chứng minh sự đồng bộ, phù hợp của hàng hoá; có ký mã hiệu, nhãn mác, tên hãng sản xuất, nước sản xuất"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Cung cấp UPS 10KVA và máy phát điện 5KVA, 3KVA","winners":["Công ty cổ phần công nghệ liên kết truyền thông"],"estimate":null,"location":"Thành phố Hà Nội","notifyNo":"IB2200006257","openedAt":"2022-10-14T03:26:41.000Z","resultAt":"2022-12-14T02:48:10.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0101333044"],"decisionNo":"317/QĐ-VTVcab-INC","isDomestic":1,"isInternet":true,"publicDate":"2022-10-03T08:17:05.862Z","bidCloseDate":"2022-10-14T03:00:00.000Z","decisionDate":"2022-11-08T23:59:59","investorCode":"0108801439","investorName":"CÔNG TY TNHH MỘT THÀNH VIÊN HẠ TẦNG VIỄN THÔNG VTVCAB","packagePrice":791450000,"winningPrice":727980000,"numBidderJoin":3,"estimatedPrice":791450000,"procuringEntityName":"CÔNG TY TNHH MỘT THÀNH VIÊN HẠ TẦNG VIỄN THÔNG VTVCAB"}},"IB2200007252":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:43:11.595Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=18d81234-04ec-4b1a-8866-9cb699a6308e&notifyId=18d81234-04ec-4b1a-8866-9cb699a6308e&inputResultId=d57f6560-a2d3-472f-b945-9d1e5b9ac9d2&bidOpenId=8112b69a-79f4-48d3-8d2e-5bf2fcba0e5a&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200007252&planNo=PL2200004185&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCTRG","lots":[{"goods":[],"lotNo":"BP2200108751","price":201806000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TRÁCH NHIỆM HỮU HẠN MỘT THÀNH VIÊN TIẾN KHOA","rank":null,"reason":"","taxCode":"3200451686","venture":"","bidPrice":null,"discount":"","winPrice":187734749,"finalPrice":191032800}],"lotName":"Gói thầu 01/SC-MPCC: Cung cấp vật tư và sửa chữa máy phát điện","estimate":null}],"field":"PTV","final":true,"config":{"at":"2026-11-03T20:12:13.906Z","src":"Chương V (tệp Chuong III-YEU CAU KY THUAT-Sua-Chua-May-Phat-Dien.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":100}],"text":"Phạm vi gói thầu - Máy phát điện 100kVA: Số lượng và nội dung: Sửa chữa 02 máy phát điện 100kVA.\nMáy phát điện 100kVA: Nhãn hiệu, chủng loại: Denyo-100ES.\nMáy phát điện 100kVA: Năm sản xuất: 2016.\nVật tư, phụ tùng thay thế: Kê khai trong hồ sơ dự thầu: Nhà thầu phải nêu rõ loại, nhà sản xuất và xuất xứ của các vật tư, phụ tùng sử dụng cho gói thầu.\nVật tư, phụ tùng thay thế: Chất lượng, xuất xứ: Mới nguyên 100%, không có khiếm khuyết, đảm bảo chất lượng và tiêu chuẩn kỹ thuật theo quy định của nhà sản xuất; có nguồn gốc xuất xứ rõ ràng, hợp pháp.\nVật tư, phụ tùng thay thế: Tính đồng bộ, tương thích: Phải đồng bộ, đúng chủng loại, đảm bảo tương thích và lắp đặt phù hợp với máy phát điện Denyo-100ES.\nMáy phát điện 100kVA: Tiêu chuẩn vận hành sau sửa chữa: Các chi tiết/thiết bị/hệ thống của các máy phát sau khi sửa chữa phải đáp ứng các tiêu chuẩn kỹ thuật vận hành theo đúng quy định của nhà sản xuất.\nVật tư chính: Bộ hơi comple (piston, xilanh, xẹc măng, ắc piston): Số lượng 2 bộ; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác.\nVật tư chính: Két nước: Số lượng 1 cái; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác.\nVật tư chính: Ven + palige (Bạc biên ôm trục cơ): Số lượng 2 bộ; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác.\nVật tư chính: Gioăng phớt máy: Số lượng 2 bộ; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác.\nVật tư chính: Lọc nhớt: Số lượng 2 cái; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác.\nVật tư chính: Lọc dầu: Số lượng 2 cái; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác.\nVật tư chính: Lọc gió: Số lượng 2 cái; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác.\nVật tư chính: Cao su chân máy: Số lượng 12 cái; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác.\nVật tư chính: Dây curoa máy phát + bơm nước: Số lượng 4 sợi; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác.\nVật tư chính: Xu páp hút: Số lượng 12 cây; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác.\nVật tư chính: Xu páp xã: Số lượng 12 cây; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác.\nVật tư chính: Ống dẫn hướng xu páp: Số lượng 24 cái; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác.\nVật tư chính: Nhớt máy: Số lượng 36 lít; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác.\nVật tư chính: Nước mát: Số lượng 32 lít; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác.\nVật tư chính: Lọc dầu thô diezen: Số lượng 2 cái; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác.\nMáy phát điện 100kVA: Bảo hành: Nhà thầu bảo hành các công việc do mình thực hiện trong 12 tháng kể từ ngày nghiệm thu bàn giao các máy phát đưa vào sử dụng."},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCTRG","bidName":"Gói thầu 01/SC-MPCC: Cung cấp vật tư và sửa chữa máy phát điện","winners":[],"estimate":null,"location":"Tỉnh Quảng Trị","notifyNo":"IB2200007252","openedAt":"2022-10-10T07:43:34.000Z","resultAt":"2022-10-26T10:36:58.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["3200451686"],"decisionNo":"1096/QĐ-QTPC","isDomestic":1,"isInternet":true,"publicDate":"2022-10-04T07:22:11.837Z","bidCloseDate":"2022-10-10T02:00:00.000Z","decisionDate":"2022-10-21T10:34:45","investorCode":"z000012854","investorName":"CÔNG TY ĐIỆN LỰC QUẢNG TRỊ","packagePrice":201806000,"winningPrice":187734749,"numBidderJoin":1,"estimatedPrice":201806000,"procuringEntityName":"CÔNG TY ĐIỆN LỰC QUẢNG TRỊ"}},"IB2200008211":{"u":"2026-11-06T16:25:32.385+00:00","d":{"at":"2026-11-02T15:57:37.050Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-2-kqmt&id=7b9699f6-15c4-42f8-a776-27891929004b&notifyId=7b9699f6-15c4-42f8-a776-27891929004b&inputResultId=undefined&bidOpenId=7dc1932f-5b9b-4ae5-a2c1-0cf685e38274&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200008211&planNo=PL2200007186&pno=undefined&step=kqmt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200117757","price":null,"bidders":[{"won":false,"name":"CÔNG TY TNHH HOÀNG  PHÚC","rank":null,"reason":"","taxCode":"1800501462","venture":"","bidPrice":530000000,"discount":"","winPrice":null,"finalPrice":530000000},{"won":false,"name":"CÔNG TY TNHH CÔNG NGHIỆP PHÚ THÁI","rank":null,"reason":"","taxCode":"0104567918","venture":"","bidPrice":554400000,"discount":"","winPrice":null,"finalPrice":554400000}],"lotName":"Chi phí Mua máy phát điện phục vụ hạ tầng Hệ thống cơ sở dữ liệu điện tử của Ủy ban nhân dân tỉnh","estimate":null}],"field":"HH","final":false,"config":{"at":"2026-11-03T14:12:26.162Z","src":"Chương V (tệp Chuong V up.pdf, Yeu cau ky thuat - C3.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":102},{"u":"kW","v":81.6},{"u":"kVA","v":94},{"u":"kW","v":75.2}],"text":"Tổ máy phát điện: Số lượng: 01 máy\nTổ máy phát điện: Công suất dự phòng: 102KVA/81,6KW\nTổ máy phát điện: Công suất liên tục: 94KVA/75,2KW\nĐộng cơ: Sức chứa bồn dầu: ≥ 8 giờ\nĐầu phát điện: Loại đầu phát: Xoay chiều, đồng bộ, 3 pha, cách điện cấp H\nĐầu phát điện: Hệ số công suất: 0,8\nĐầu phát điện: Khả năng quá tải: 110% công suất liên tục của tổ máy\nPhụ kiện: Kèm đồng bộ theo máy: Bình ắc qui, bộ cao su giảm chấn, thùng nhiên liệu, ống xả giảm thanh, tài liệu kỹ thuật kèm đồng bộ theo máy\nPhụ kiện: Cáp lắp đặt: Trọn gói, cáp điện đấu nối từ máy phát điện đến phụ tải, quy cách CXV 120mm2 x 1C x (3P+N), mật độ dòng điện 1-1,5mm2, chiều dài 30 mét\nATS: Cấu tạo: Đồng bộ theo máy; chuyển đổi tự động bằng bộ contactor/bộ chuyên dùng ATS, điều khiển bằng bộ vi xử lý; khóa liên động an toàn giữa nguồn lưới và nguồn máy phát; bộ nạp bình tự động từ lưới; bộ khởi động lại (5 lần); bộ cảm biến điện áp 3 pha UVR và đèn báo; vỏ tủ sơn tĩnh điện; hoạt đ\nATS: Hoạt động: Tự động khởi động máy khi mất điện lưới hoặc điện lưới quá thấp, quá cao, mất pha; thời gian chuyển sang nguồn máy phát 0-60s, tùy chỉnh; khi lưới phục hồi chuyển tải về lưới ngay, máy tự tắt sau khi chạy làm mát 1-5 phút; giá trị khởi động, thời gian trễ cài đặt từ 0s - 60s\nVỏ bao che giảm âm: Kết cấu: Đồng bộ theo máy; vỏ thép tấm dày 2,0mm, bọc cách âm chịu nhiệt dày 50mm; cửa gió và cửa thoát khí nóng hợp lý; cửa bố trí dễ bảo trì; tủ điện có cửa kính; đặt được ngoài trời hoặc trong khu dân cư; toàn bộ vỏ sơn tĩnh điện chống ăn mòn\nHàng hóa: Xuất xứ, chất lượng (CO/CQ): Hàng nhập khẩu: cam kết cung cấp C/O và C/Q, thư hỗ trợ kỹ thuật và dịch vụ sau bán hàng của nhà sản xuất hoặc đại lý, cam kết cung cấp phụ tùng, vật tư thay thế trong vòng 5 năm kể từ khi hết hạn bảo hành. Hàng trong nước: cam kết cung cấp chứng nhận chất lượn\nLắp đặt: Kiểm tra và chạy thử: Lắp đặt, chạy thử liên động không tải và có tải trước khi nghiệm thu và đưa vào sử dụng\nTổ máy phát điện: Năm sản xuất: 2022\nTổ máy phát điện: Chất lượng: Mới 100%\nTổ máy phát điện: Tiêu chuẩn chế tạo tổ máy: ISO 9001:2008; ISO:14001\nTổ máy phát điện: Điện áp: 380/220V (+/-1%), 3 pha, 4 dây\nTổ máy phát điện: Tần số/Tốc độ: 50 Hz (+1%), 1500 v/p\nTổ máy phát điện: Khả năng chịu lực: Cấp IP23\nTổ máy phát điện: Khả năng quá tải: 10%, 1 giờ trong mỗi 12 giờ\nTổ máy phát điện: Khởi động: Điện DC 12V\nTổ máy phát điện: Lớp cách điện: H/H\nTổ máy phát điện: Bộ bức xạ, quạt làm mát: Liên kết bằng dây curoa\nTổ máy phát điện: Cơ cấu truyền động: Trực tiếp, đồng trục, không dùng dây cu-roa\nTổ máy phát điện: Bộ tản nhiệt: Nước và dầu\nTổ máy phát điện: Tăng áp: Turbo tăng áp (văn bản ghi \"Tubo tăng áp\")\nTổ máy phát điện: Điều kiện hoạt động: Khí hậu nhiệt đới, độ ẩm không giới hạn\nTổ máy phát điện: Nhiệt độ môi trường: Tối đa 60°C\nTổ máy phát điện: Thời gian đáp ứng 100% tải: 5s - 10s từ lúc khởi động\nTổ máy phát điện: Chế độ tải: 100% tải, hoạt động không giới hạn\nTổ máy phát điện: Tiêu hao dầu bôi trơn: ≤ 4g/kwh\nTổ máy phát điện: Motor khởi động / nạp ắc quy: Motor khởi động 12 VDC; máy phát nạp bình ắc quy 12 VDC\nTổ máy phát điện: Bộ lọc gió, bơm nước tuần hoàn, bơm dầu bôi trơn, bơm nhiên liệu, bộ lọc nhớt/lọc dầu: Loại tiêu chuẩn; lọc không khí, lọc nhớt, lọc dầu kiểu khô\nTổ máy phát điện: Chức năng bảo vệ (bộ ngắt điện): Bảo vệ cho toàn hệ thống\nĐộng cơ: Loại động cơ: Diesel 4 thì\nĐộng cơ: Tiêu chuẩn chế tạo: ISO 3046, ISO/TS 16949:2002 and ISO9001\nĐộng cơ: Số xi lanh: 06 xi lanh\nĐộng cơ: Cơ cấu điều tốc: Tự động theo phụ tải; dao động tần số ± 1% khi tải thay đổi\nĐộng cơ: Nhiệt độ khí thải: ≤ 170 độ C\nĐộng cơ: Cơ cấu làm mát: Két nước và quạt gió\nĐộng cơ: Tỷ số nén: 17.3:1\nĐộng cơ: Bộ điều áp: Cơ học 5%; Điện 1%\nĐộng cơ: Tiêu hao nhiên liệu: ≤ 21,7 (1/h) (ghi đúng như văn bản)\nĐộng cơ: Dung tích nhớt: ≥ 8 lít\nĐộng cơ: Tiêu hao nhớt: ≤ 8g/kwh\nĐộng cơ: Dung tích nước làm mát: ≥ 12,6 lit\nĐộng cơ: Nhiệt độ trao đổi bộ điều chỉnh nhiệt: 82-94 (°C)\nĐộng cơ: Nhiệt độ két nước cao nhất: 104°C\nĐộng cơ: Motor khởi động và bình ắc quy: Motor khởi động 12 VDC; bình ắc quy 12 VDC\nĐầu phát điện: Tiêu chuẩn chế tạo: IEC60034; ISO 14001\nĐầu phát điện: Cấp bảo vệ cơ học: IP 23\nĐầu phát điện: Hệ thống kích từ: Kích từ tự động, không dùng chổi than\nĐầu phát điện: Hệ thống điều áp (AVR): +/-1.0% với 4% điều chỉnh động cơ; dùng bộ điều áp điện tử tự động AVR\nĐầu phát điện: Độ dao động điện áp: +/- 1% từ không tải đến 100% tải\nĐầu phát điện: Hệ số nhiễu vô tuyến / điện thoại: Theo tiêu chuẩn BS800 và VDE; IHF < 2%, TIF < 50\nBộ điều khiển: Bộ vi xử lý và hiển thị: Bộ vi xử lý có màn hình LCD; phím chọn OFF-AUTO-MANUAL-START; 01 nút dừng khẩn cấp; hiển thị điện áp và dòng tải 3 pha, dòng điện 3 pha, tần số/vòng quay, số giờ vận hành, áp suất dầu bôi trơn, nhiệt độ máy, điện áp ắc quy, trạng thái hoạt động/sự cố\nBộ điều khiển: Giao tiếp: Giao tiếp theo tiêu chuẩn RS448 (ghi đúng như văn bản); kết nối được với máy tính; kết nối với trung tâm điều khiển (BMS)\nBộ điều khiển: Chức năng bảo vệ và báo động: Tự động dừng máy và báo động khi sự cố (nhiệt độ cao, áp suất nhớt thấp, vượt tốc, tần số quá cao/quá thấp); quá tải, ngắn mạch cắt MCCB; bảo vệ động cơ và bảo vệ điện (điện áp cao/thấp, quá tải, lỗi IDMT, mất cân bằng tải 3 pha, dòng rò)\nBộ điều khiển: Lưu trữ lịch sử: Lưu trữ ít nhất 50 lỗi vận hành; truy xuất được lịch sử vận hành ≥ 100 giờ vận hành\nVỏ bao che giảm âm: Độ ồn: ≤ 75 dB(A) tại khoảng cách 7m, không gian mở\nHàng hóa: Cam kết mới 100%, năm sản xuất: Văn bản cam kết tất cả hàng hóa, thiết bị mới 100%, sản xuất trong năm 2022\nHàng hóa: Catalogue: Có catalogue thể hiện đầy đủ thông số kỹ thuật và hình ảnh hoặc bản vẽ gửi kèm hồ sơ đề xuất\nHàng hóa: Bảo hành: Thời gian bảo hành theo quy định của nhà sản xuất nhưng không nhỏ hơn 12 tháng; bảo trì > 03 lần/năm trong thời gian bảo hành","rebuiltAt":"2026-11-06T16:25:30.954Z"},"source":"kqmt","status":"DHT","bidForm":"CHCT","bidName":"Chi phí Mua máy phát điện phục vụ hạ tầng Hệ thống cơ sở dữ liệu điện tử của Ủy ban nhân dân tỉnh","winners":[],"location":"","notifyNo":"IB2200008211","openedAt":"2022-12-01T08:04:35.000Z","resultAt":null,"stepCode":"notify-contractor-step-2-kqmt","winnerTax":[],"isDomestic":1,"isInternet":true,"publicDate":"2022-10-06T07:23:08.346Z","bidCloseDate":"2022-10-14T08:00:00.000Z","investorCode":"1300519623","investorName":"Văn phòng Ủy ban nhân dân tỉnh Bến Tre","winningPrice":null,"numBidderJoin":2,"estimatedPrice":560000000,"procuringEntityName":"Văn phòng Ủy ban nhân dân tỉnh Bến Tre"}},"IB2200008717":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:43:05.749Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=f5f88757-c74f-4923-b063-cb1ea289acca&notifyId=f5f88757-c74f-4923-b063-cb1ea289acca&inputResultId=5e72f065-0acb-4890-9646-15fc53b044fe&bidOpenId=505c8777-c617-4ddb-90f3-9486bf171b8d&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200008717&planNo=PL2200011574&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200131633","price":3755808000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN CÔNG NGHIỆP KIM BÌNH","rank":null,"reason":"","taxCode":"0305259631","venture":"","bidPrice":null,"discount":"","winPrice":3742848000,"finalPrice":3742848000},{"won":false,"name":"CÔNG TY CỔ PHẦN CƠ ĐIỆN DZĨ AN","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Kỹ thuật","taxCode":"3700363445","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":3517977720}],"lotName":"Cung cấp và lắp đặt máy phát điện 12KVA","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:50:17.742Z","src":"Chương V (tệp Chương V - TCKT - HSMT MPĐ 12KVA (1).pdf, Chương V - TCKT - HSMT MPĐ 12KVA.pdf, HSMT MPĐ 12KVA.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":12},{"u":"kW","v":12},{"u":"kVA","v":13.2},{"u":"kW","v":13.2}],"text":"Phạm vi gói thầu: Số lượng máy: Cung cấp và lắp đặt mới 24 máy 12KVA tại 24 trạm BTS.\nPhạm vi gói thầu: ATS: 24 bộ chuyển đổi tự động (ATS) công suất 85A; kèm vật tư và nhân công lắp đặt hoàn chỉnh.\nMáy 12 kVA: Loại tổ máy: Máy phát điện diesel 12.0 kVA, 1 pha, kèm ATS, vỏ cách âm.\nMáy 12 kVA: Hãng sản xuất / mã hiệu / xuất xứ: Nhà thầu tự cung cấp thông tin hãng sản xuất, mã hiệu và xuất xứ (HSMT không chỉ định cụ thể).\nMáy 12 kVA: Năm sản xuất các bộ phận: Động cơ, đầu phát, bộ điều khiển, tủ ATS được sản xuất năm 2021 hoặc 2022.\nMáy 12 kVA: Năm sản xuất / xuất xứ hàng hóa: Hàng hóa mới nguyên 100%, sản xuất trong nước hoặc nhập ngoại trong năm 2022, có giấy chứng nhận chất lượng sản phẩm.\nMáy 12 kVA: Công suất liên tục (100% tải): ≥ 12,0 kVA/12,0 kW.\nMáy 12 kVA: Công suất dự phòng: ≥ 13,2 kVA/13,2 kW.\nMáy 12 kVA: Hệ số công suất: Cosϕ = 1.\nMáy 12 kVA: Aptomat (CB) tại ngõ ra của máy: CB có chất lượng tương đương sản phẩm của các hãng Mitsubishi, Schneider, Clipsal, LS; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát.\nMáy 12 kVA: Chạy liên tục 24/24 ở 75% công suất liên tục: Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.\nMáy 12 kVA: Thời gian chạy liên tục ở 100% công suất liên tục: ≥ 12 giờ.\nMáy 12 kVA: Khả năng quá tải 110%: Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục.\nMáy 12 kVA: Độ ồn khi đã đóng vỏ cách âm: ≤ 64dB (mức ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m).\nMáy 12 kVA: Vỏ cách âm: Bằng thép, độ dày ≥ 1.5mm; xử lý bề mặt bằng hoá học chống oxy hóa và sơn tĩnh điện.\nMáy 12 kVA: Bảng thông số đặc trưng: Mỗi máy có bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng tổng.\nMáy 12 kVA: Động cơ - Công suất liên tục: ≥ 15,5 kW.\nMáy 12 kVA: Động cơ - Công suất tối đa: ≥ 17 kW.\nMáy 12 kVA: Động cơ - Hệ thống cảm biến: Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu.\nMáy 12 kVA: Đầu phát - Dao động điện áp: ≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1).\nMáy 12 kVA: Đầu phát - Công suất liên tục: ≥ 12KVA/ 12kW.\nMáy 12 kVA: Đầu phát - Cho phép chạy quá công suất: Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục.\nMáy 12 kVA: Đầu phát - Hệ số công suất, tốc độ, tần số: Cosϕ = 1; 1.500 vòng/phút; 50 Hz.\nMáy 12 kVA: Bộ điều khiển - Điều khiển ATS: Điều khiển công tắc chuyển mạch ATS: khi điện lưới không đạt chất lượng về điện áp, tần số hoặc mất pha thì khởi động động cơ rồi chuyển qua điện máy phát; khi điện lưới đảm bảo thì chuyển lại điện lưới.\nMáy 12 kVA: ATS - Dòng điện định mức: ≥ 85 A.\nMáy 12 kVA: ATS - Chức năng: Tự động khởi động máy phát khi lưới có sự cố; tự động chuyển tải lưới/máy phát; công tắc chọn chế độ Auto/Gen/Mains; bộ sạc ắc quy tự động; đèn báo chế độ hoạt động; thông số điều chỉnh được (thời gian chờ điện lưới ổn định, đóng contactor lưới, đóng contactor máy phát, \nMáy 12 kVA: Phụ kiện - Vật tư phụ trợ lắp đặt: Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa…) để đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.\nMáy 12 kVA: Phạm vi lắp đặt: Lắp đặt hoàn chỉnh, vận hành liên tục và đạt công suất tối đa; hệ thống thoát gió, thoát khói chắc chắn; có thể phải khoan cắt tường/bê tông và tô trát hoàn chỉnh.\nMáy 12 kVA: Bảo hành: Thời hạn bảo hành ≥24 tháng kể từ ngày bàn giao nghiệm thu; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt.\nMáy 12 kVA: Bảo trì định kỳ trong bảo hành: Bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt máy phát điện.\nMáy 12 kVA: Kiểm tra, chạy thử tải: Chạy thử tải từng máy (tải giả) tại kho Bên mua trước khi lắp đặt.\nMáy 12 kVA: Hàng mẫu: Hàng mẫu gồm 1 máy phát điện và 1 tủ ATS.\nMáy 12 kVA: Tình trạng thiết bị: Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không móp méo, biến dạng.\nMáy 12 kVA: Chứng chỉ nguồn gốc, chất lượng: Có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\nMáy 12 kVA: Thời điểm sản xuất/lắp ráp tổ máy: Tổ máy phát điện được sản xuất/lắp ráp từ tháng 07 năm 2022 trở về sau.\nMáy 12 kVA: Điện áp định mức: 220V, xoay chiều.\nMáy 12 kVA: Sai lệch điện áp cho phép (tải định mức): ≤ 1%.\nMáy 12 kVA: Số pha, số dây: 1 pha, 2 dây.\nMáy 12 kVA: Tần số: 50 Hz.\nMáy 12 kVA: Sai lệch tần số cho phép (tải định mức): ≤ 1%.\nMáy 12 kVA: Nhiên liệu sử dụng: Dầu Diesel thông dụng trên thị trường VN.\nMáy 12 kVA: Tốc độ vòng quay: 1.500 vòng/phút.\nMáy 12 kVA: Hệ thống khởi động: Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy.\nMáy 12 kVA: Cơ cấu truyền động: Trực tiếp bằng khớp nối đồng trục.\nMáy 12 kVA: Bộ nạp bình ắc quy: Kèm theo máy.\nMáy 12 kVA: Mức tiêu thụ nhiên liệu tại 75% tải: ≤ 3,0 lít/giờ tại 75 % tải định mức.\nMáy 12 kVA: Mức tiêu thụ nhiên liệu tại 100% tải: ≤ 4,0 lít/giờ tại 100 % tải định mức.\nMáy 12 kVA: Hệ thống làm mát: Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.\nMáy 12 kVA: Điều kiện hoạt động, vận hành: Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%.\nMáy 12 kVA: Dung tích thùng nhiên liệu: ≥ 50 lít, gắn trực tiếp trong máy; thùng gắn liền khung bệ máy, bằng thép đã xử lý hóa học chống rỉ sét.\nMáy 12 kVA: Khung - đế máy: Thép chữ U, I hoặc V độ dày ≥2mm; xử lý bề mặt chống oxy hóa và sơn tĩnh điện.\nMáy 12 kVA: Hệ thống chống rung: Động cơ và đầu phát lắp trên hệ thống cao su chống rung.\nMáy 12 kVA: Kích thước (D x R x C) cả vỏ: Tương đương ≤ (1550 x 770 x 970) mm.\nMáy 12 kVA: Trọng lượng tịnh: ≤ 650 Kg.\nMáy 12 kVA: Chứng nhận chất lượng: ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước).\nMáy 12 kVA: Chứng nhận môi trường: ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước).\nMáy 12 kVA: Chứng nhận an toàn: CE.\nMáy 12 kVA: Nối đất: Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất.","rebuiltAt":"2026-11-06T16:25:30.955Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Cung cấp và lắp đặt máy phát điện 12KVA","winners":[],"estimate":null,"location":"Tỉnh Tiền Giang","notifyNo":"IB2200008717","openedAt":"2022-10-17T02:06:53.000Z","resultAt":"2022-11-08T02:45:30.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0305259631"],"decisionNo":"1018/QĐ-VNPT-TG-KTĐT","isDomestic":1,"isInternet":true,"publicDate":"2022-10-06T03:22:19.537Z","bidCloseDate":"2022-10-17T02:00:00.000Z","decisionDate":"2022-11-02T02:44:07","investorCode":"0106000689","investorName":"VIỄN THÔNG TIỀN GIANG","packagePrice":3755808000,"winningPrice":3742848000,"numBidderJoin":2,"estimatedPrice":3755808000,"procuringEntityName":"VIỄN THÔNG TIỀN GIANG"}},"IB2200008927":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:43:00.463Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=5dd20ae3-44c0-48b4-8487-478161032bcb&notifyId=5dd20ae3-44c0-48b4-8487-478161032bcb&inputResultId=cce37c01-e94e-4fd1-9111-5c2f77f90a5b&bidOpenId=991a7aba-b42f-4a1b-b9fb-604c36c03bd9&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200008927&planNo=PL2200012587&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200134109","price":227256000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN ĐIỆN KHÁNH NGUYÊN","rank":null,"reason":"","taxCode":"0107628171","venture":"Liên danh Công ty cổ phần tư vấn Xây dựng và Thương mại HTTC Việt Nam và Công ty cổ phần điện Khánh Nguyên ","bidPrice":null,"discount":"","winPrice":227256000,"finalPrice":227256000},{"won":true,"name":"CÔNG TY CỔ PHẦN TƯ VẤN XÂY DỰNG VÀ THƯƠNG MẠI HTTC VIỆT NAM","rank":null,"reason":"","taxCode":"0106925735","venture":"Liên danh Công ty cổ phần tư vấn Xây dựng và Thương mại HTTC Việt Nam và Công ty cổ phần điện Khánh Nguyên ","bidPrice":null,"discount":"","winPrice":227256000,"finalPrice":227256000}],"lotName":"Gói thầu số 3: Bảo trì hệ thống điện, hệ thống máy phát điện, hệ thống camera an ninh và bảo trì, thí nghiệm trạm biến áp","estimate":null}],"field":"PTV","final":true,"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Gói thầu số 3: Bảo trì hệ thống điện, hệ thống máy phát điện, hệ thống camera an ninh và bảo trì, thí nghiệm trạm biến áp","winners":["CÔNG TY CỔ PHẦN TƯ VẤN XÂY DỰNG VÀ THƯƠNG MẠI HTTC VIỆT NAM","Công ty cổ phần điện Khánh Nguyên","CÔNG TY CỔ PHẦN ĐIỆN KHÁNH NGUYÊN"],"estimate":null,"location":"Thành phố Hà Nội","notifyNo":"IB2200008927","openedAt":"2022-10-13T08:00:10.000Z","resultAt":"2022-11-14T09:08:06.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0106925735","0107628171"],"decisionNo":"125","isDomestic":1,"isInternet":true,"publicDate":"2022-10-06T07:56:44.047Z","bidCloseDate":"2022-10-13T08:00:00.000Z","decisionDate":"2022-11-09T09:06:55","investorCode":"z000015441","investorName":"Văn phòng Ủy ban Dân tộc","packagePrice":227256000,"winningPrice":227256000,"numBidderJoin":1,"estimatedPrice":227256000,"procuringEntityName":"Văn phòng Ủy ban Dân tộc"}},"IB2200009054":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:42:55.285Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=f940dab9-b3b9-46e2-a41a-27fb63c2f176&notifyId=f940dab9-b3b9-46e2-a41a-27fb63c2f176&inputResultId=5edc689a-8cbc-4092-a2dd-0a99e69883d7&bidOpenId=b651adda-aa50-458a-a361-47fddb8bb5b8&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200009054&planNo=PL2200013570&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200136811","price":4439697082,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH XÂY DỰNG CÔNG TRÌNH ĐIỆN - THƯƠNG MẠI THUẬN PHÁT","rank":null,"reason":"","taxCode":"0304983506","venture":"","bidPrice":null,"discount":"","winPrice":4180109529.312,"finalPrice":4180109529.312},{"won":false,"name":"CÔNG TY TNHH KỸ THUẬT ĐIỆN PHƯƠNG NAM","rank":null,"reason":"Nhà thầu không đạt tại bước Thương thảo hợp đồng","taxCode":"0309716448","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":4319727602},{"won":false,"name":"CÔNG TY TNHH KINH DOANH XÂY DỰNG ĐIỆN BẢO NGUYÊN","rank":null,"reason":"Nhà thầu không đạt tại bước Thương thảo hợp đồng","taxCode":"0312387352","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":4372831768.32}],"lotName":"Thi công xây lắp, mua bảo hiểm công trình và thuê máy phát điện phục vụ thi công công trình các dự án: \"Xây dựng mới trạm công cộng khu vực Quận Gò Vấp (phường 5, 6,11, 12, 14, 15, 17) năm 2022; Xây dựng mới trạm biến thế chống quá tải Thông Tây 3 - 400kVA 22/0,4kV\"","estimate":null}],"field":"XL","final":true,"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Thi công xây lắp, mua bảo hiểm công trình và thuê máy phát điện phục vụ thi công công trình các dự án: \"Xây dựng mới trạm công cộng khu vực Quận Gò Vấp (phường 5, 6,11, 12, 14, 15, 17) năm 2022; Xây dựng mới trạm biến thế chống quá tải Thông Tây 3 - 400kVA 22/0,4kV\"","winners":["CÔNG TY TNHH XÂY DỰNG CÔNG TRÌNH ĐIỆN - THƯƠNG MẠI THUẬN PHÁT"],"estimate":null,"location":"TP. Hồ Chí Minh","notifyNo":"IB2200009054","openedAt":"2022-10-18T03:45:58.000Z","resultAt":"2022-10-27T02:47:46.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0304983506"],"decisionNo":"1585/QĐ-PCGV","isDomestic":1,"isInternet":true,"publicDate":"2022-10-12T06:38:21.402Z","bidCloseDate":"2022-10-18T03:30:00.000Z","decisionDate":"2022-10-24T02:42:33","investorCode":"z000022642","investorName":"CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC THÀNH PHỐ HỒ CHÍ MINH TNHH - CÔNG TY ĐIỆN LỰC GÒ VẤP","packagePrice":4439697082,"winningPrice":4180109529.312,"numBidderJoin":3,"estimatedPrice":4439697082,"procuringEntityName":"CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC THÀNH PHỐ HỒ CHÍ MINH TNHH - CÔNG TY ĐIỆN LỰC GÒ VẤP"}},"IB2200011378":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:42:49.096Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=c3e47240-4668-446d-b488-17c98433be66&notifyId=c3e47240-4668-446d-b488-17c98433be66&inputResultId=42698283-c4d7-4d6b-963d-3b69e8b60cbc&bidOpenId=2f6f9ffe-e7ff-4e8f-8dc9-a3778c898384&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200011378&planNo=PL2200013460&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200136447","price":1364995800,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH THIẾT BỊ KỸ THUẬT SÔNG LA","rank":null,"reason":"","taxCode":"0303147121","venture":"","bidPrice":null,"discount":"","winPrice":1302553720,"finalPrice":1302554000}],"lotName":"Gói thầu số 24: Cần bích dựng trụ 20m và máy phát điện dự phòng năm 2022","estimate":null}],"field":"HH","final":true,"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Gói thầu số 24: Cần bích dựng trụ 20m và máy phát điện dự phòng năm 2022","winners":["CÔNG TY TNHH THIẾT BỊ KỸ THUẬT SÔNG LA"],"estimate":null,"location":"Tỉnh Cà Mau","notifyNo":"IB2200011378","openedAt":"2022-10-20T07:08:57.000Z","resultAt":"2022-11-14T07:32:09.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0303147121"],"decisionNo":"1875/QĐ-PCCM","isDomestic":1,"isInternet":true,"publicDate":"2022-10-10T04:17:15.815Z","bidCloseDate":"2022-10-20T07:00:00.000Z","decisionDate":"2022-11-10T07:32:05","investorCode":"z000023743","investorName":"CÔNG TY ĐIỆN LỰC CÀ MAU","packagePrice":1364995800,"winningPrice":1302553720,"numBidderJoin":1,"estimatedPrice":1364995800,"procuringEntityName":"CÔNG TY ĐIỆN LỰC CÀ MAU"}},"IB2200011710":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:42:43.393Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=ce3eb793-f905-4f7b-b521-d6e919c0dcbb&notifyId=ce3eb793-f905-4f7b-b521-d6e919c0dcbb&inputResultId=8e4aa150-f915-4c10-b528-51d0e908e602&bidOpenId=ab0a0174-98f3-4e28-83cf-8769077debe2&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200011710&planNo=20220912864&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":2,"code":"","desc":"Theo quy định tại Chương V","name":"Máy phát điện 3 pha","unit":"Máy","year":"","label":"","maker":"","origin":"Máy phát điện hiệu KOHLER; Model: KK33; công suất liên tục 30kVA, công suất dự phòng 33kVA Xuất xứ:","unitPrice":586410000},{"qty":2,"code":"","desc":"Theo quy định tại Chương V","name":"Tủ chuyển đổi nguồn tự động ATS 3 pha","unit":"Tủ","year":"","label":"","maker":"","origin":"Tủ chuyển đổi nguồn tự động ATS 3 pha, 4 cực, Xuất xứ: K&Đ/Việt Nam","unitPrice":40480000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Thùng dầu 1000L","unit":"Thùng","year":"","label":"","maker":"","origin":"Thùng dầu 1000L , Xuất xứ: SPS/Việt Nam","unitPrice":36960000}],"lotNo":"BP2200100622","price":1453320000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH SPS VIỆT NAM ","rank":null,"reason":"","taxCode":"0313781538","venture":"","bidPrice":null,"discount":"","winPrice":1440736000,"finalPrice":1440736000}],"lotName":"Gói thầu số 16 “Cung cấp hệ thống máy phát điện”","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:25:46.400Z","src":"Chương V (tệp Chuong V_ Yeu cau KT va Phu luc 01.rar), thông số do AI đọc","kvas":[{"u":"kVA","v":30}],"text":"Máy phát điện: Công suất, số pha và số lượng: Sơ đồ nguyên lý cấp nguồn ghi máy phát điện 3 pha 30KVA. Bản vẽ có hai máy phát (Máy phát điện 1 và 2) cùng hai tủ ATS (ATS1, ATS2). Phần chữ quét lỗi nên con số cần đối chiếu lại với bản vẽ gốc.\nMáy phát điện và ATS: Chất lượng: Hàng hóa mới 100%.\nMáy phát điện và ATS: Năm sản xuất: Sản xuất từ năm 2022 trở về sau.\nMáy phát điện và ATS: Bảo hành: Bảo hành tối thiểu 24 tháng kể từ ngày nghiệm thu hoàn thành gói thầu.\nMáy phát điện và ATS: Xuất xứ (CO): Khi bàn giao phải cung cấp bản chính hoặc bản chụp chứng thực Giấy chứng nhận xuất xứ hàng hóa do cơ quan có thẩm quyền tại nước xuất khẩu cấp.\nMáy phát điện và ATS: Chất lượng (CQ): Khi bàn giao phải cung cấp Giấy chứng nhận chất lượng do nhà sản xuất hoặc đơn vị được nhà sản xuất chỉ định, ủy quyền hợp pháp cấp.\nMáy phát điện: Phụ kiện đi kèm: Gồm cao su giảm chấn; aptomat đầu ra cấp cho phụ tải có dòng làm việc phù hợp với máy phát điện; ắc quy theo máy và bộ sạc ắc quy; hệ thống thoát khói bằng thép đen có nón che mưa cho ống khói; hộp thoát gió nóng ra ngoài phòng máy phát điện bằng tôn mạ kẽm.\nTủ chuyển đổi nguồn tự động (ATS): Phụ kiện và cáp kết nối: Kèm cáp kết nối từ máy phát điện đến ATS và giữa 2 ATS (cáp điều khiển và cáp nguồn, tiết diện phù hợp với dòng làm việc của máy phát điện).\nThùng dầu 1000L: Dung tích và phụ kiện: Thùng dầu 1000L kèm đường ống cấp dầu bằng thép đen từ thùng dầu đến máy phát điện. Bản vẽ ĐB-KC-17 cũng ghi bồn dầu 1000L đặt trong bể xây.\nPhạm vi lắp đặt và chạy thử: Nhà thầu cung cấp, vận chuyển, lắp đặt, chạy thử và hướng dẫn vận hành toàn bộ hàng hóa. Chạy thử tối thiểu 8 tiếng, chi phí chạy thử (nhiên liệu, nhân công, thiết bị đo kiểm) do nhà thầu chịu. Lắp đặt, thông điện, hiệu chỉnh theo hồ sơ bản vẽ và tiêu chuẩn của nhà sản x\nMáy phát điện và ATS: Tài liệu kỹ thuật bàn giao: Khi bàn giao cung cấp tài liệu kỹ thuật (tiếng Việt hoặc tiếng Anh) gồm giới thiệu chung, thông số kỹ thuật, mô tả chức năng, hướng dẫn lắp đặt, hướng dẫn vận hành khai thác và bảo trì thiết bị."},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Gói thầu số 16 “Cung cấp hệ thống máy phát điện”","winners":["CÔNG TY TNHH SPS VIỆT NAM "],"estimate":null,"location":"Tỉnh Điện Biên","notifyNo":"IB2200011710","openedAt":"2022-11-17T07:31:18.000Z","resultAt":"2022-12-13T02:40:34.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0313781538"],"decisionNo":"Quyết định số 833/QĐ-KTQLB ngày 12/12/2022","isDomestic":1,"isInternet":true,"publicDate":"2022-11-10T07:10:32.682Z","bidCloseDate":"2022-11-17T07:30:00.000Z","decisionDate":"2022-12-12T23:59:59","investorCode":"0104831665","investorName":"CÔNG TY TNHH KỸ THUẬT QUẢN LÝ BAY","packagePrice":1453320000,"winningPrice":1440736000,"numBidderJoin":1,"estimatedPrice":1453320000,"procuringEntityName":"BAN QUẢN LÝ DỰ ÁN ĐẦU TƯ VÀ XÂY DỰNG CHUYÊN NGÀNH - CHI NHÁNH CÔNG TY TNHH KỸ THUẬT QUẢN LÝ BAY"}},"IB2200011725":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:42:36.646Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=9f4a5108-6675-4339-9ef3-0d2541dc461b&notifyId=9f4a5108-6675-4339-9ef3-0d2541dc461b&inputResultId=8820b233-5e61-4c14-b734-621952a08a12&bidOpenId=098fbc3d-096a-476d-880e-67e18e276cb9&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200011725&planNo=PL2200015318&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200142144","price":110327800,"reason":"","status":0,"bidders":[{"won":false,"name":"CÔNG TY TNHH MHI ENGINE SYSTEM VIỆT NAM","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Kỹ thuật","taxCode":"3700783915","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":110327800}],"lotName":"Cung cấp dịch vụ bảo trì định kỳ, thay thế vật tư định kỳ, thay thế vật tư hư hỏng cho máy phát điện khu A","estimate":null}],"field":"PTV","final":true,"config":{"at":"2026-11-03T20:03:49.080Z","src":"Chương V (tệp Chuong V. Yeu cau ky thuat .docx), thông số do AI đọc","kvas":[{"u":"kVA","v":2000}],"text":"Hệ thống máy phát điện Mitsubishi - Công suất định mức: Công suất định mức 2000kVA (không nêu rõ chế độ dự phòng hay liên tục)\nHệ thống máy phát điện Mitsubishi - Số lượng: 2 máy\nHệ thống máy phát điện Mitsubishi - Động cơ: Động cơ hãng Mitsubishi\nHệ thống máy phát điện Mitsubishi - Đầu phát điện: Đầu phát điện hãng Kato\nBộ điều khiển (máy 2000 kVA): Thiết bị bảo trì gồm máy tính cài phần mềm DSE và cáp kết nối với bộ điều khiển 7310\nHệ thống máy phát điện Mitsubishi - Năm đưa vào sử dụng: Máy đưa vào sử dụng năm 2015\nẮc quy khởi động (máy 2000 kVA): Điện áp ắc quy khoảng 25~28V; tỷ trọng dung dịch khoảng 1.22~1.28\nẮc quy khởi động (máy 2000 kVA) - Tỷ trọng: Tỷ trọng dung dịch ắc quy khoảng 1.22~1.28\nHệ thống làm mát (máy 2000 kVA): Nồng độ nước làm mát xấp xỉ 30~35%\nĐầu phát điện Kato - Bộ kích từ (AVR): Đầu phát có bộ kích từ (AVR), thiết bị đóng cắt MCCB, đi ốt chỉnh lưu và chống xung; công việc bảo trì gồm kiểm tra các bộ phận này\nVật tư thay thế - Phạm vi tháo lắp động cơ: Tháo 1 đầu Piston để kiểm tra, đánh giá tình trạng máy phát điện, thay thế vật tư theo yêu cầu, sau đó lắp hoàn thiện\nVật tư thay thế - Mục 1: Đệm kín (GASKET CYL HEAD); vật liệu thép có viền cao su; kích thước 22 x 35 cm; mã 37501-12200; 2 cái\nVật tư thay thế - Mục 2: Đệm kín nắp máy (O-RING ROCKER COVER); cao su; 25,6 cm x 13,9 cm; mã 37504-66200; 2 cái\nVật tư thay thế - Mục 3: Đệm kín (PACKING, ROCKER CASE); A-mi-nhăng; 25,6 cm x 13,9 cm; mã 37504-41200; 2 cái\nVật tư thay thế - Mục 4: Vòng cao su (O-RING); cao su; Ф2 cm; mã 05507-10200; 2 cái\nVật tư thay thế - Mục 5: Vòng cao su (O-RING); cao su; Ф4,2 cm; mã 37504-02300; 2 cái\nVật tư thay thế - Mục 6: Vòng cao su (O-RING); cao su; Ф19 cm; mã 37107-04300; 4 cái\nVật tư thay thế - Mục 7: Vòng cao su (O-RING); cao su; Ф19 cm; mã 37107-04201; 2 cái\nVật tư thay thế - Mục 8: Vòng cao su (O-RING LINER,CYL); cao su; Ф19 cm; mã 37507-32400; 2 cái\nVật tư thay thế - Mục 9: Vòng cao su (O-RING SIDE COVER); cao su; 22 cm x 19 cm; mã 37507-16401; 4 cái\nVật tư thay thế - Mục 10: Đệm kín (PACKING DUCT); bột chì nén; 11,5 cm x 11, 5 cm; mã 37730-11501; 2 cái\nVật tư thay thế - Mục 11: Đệm kín (PACKING INLET PORT); thép có viền cao su; Ф 9 cm; mã 37530-00200; 2 cái\nVật tư thay thế - Mục 12: Đệm kín (GASKET,C/H-E/M); thép; 15 cm x 10 cm; mã 37532-09500; 2 cái\nVật tư thay thế - Mục 13: Đệm kín (GASKET,EXHAUST); thép; 13 cm x 9,5 cm; mã 37732-10901; 2 cái\nVật tư thay thế - Mục 14: Vòng cao su (O-RING (C/C)); cao su; Ф 10 cm; mã 49181-22700; 2 cái\nVật tư thay thế - Mục 15: Vòng cao su (O-RING); cao su; Ф 7 cm; mã 05505-31065; 8 cái\nVật tư thay thế - Mục 16: Đệm kín (GASKET NOZZLE); đồng; Ф 2,7 cm; mã 37561-16800; 2 cái\nVật tư thay thế - Mục 17: Vòng cao su (O-RING); cao su; Ф 4,5 cm; mã 05507-10420; 2 cái\nVật tư thay thế - Mục 18: Vòng cao su (O-RING); cao su; Ф 4 cm; mã 05507-10340; 2 cái\nVật tư thay thế - Mục 19: Vòng cao su (O-RING); cao su; Ф 2,6 cm; mã 05507-10260; 2 cái\nVật tư thay thế - Mục 20: Vòng đệm (WASHER); thép; Ф 1 cm; mã 05946-01001; 8 cái\nVật tư thay thế - Mục 21: Vòng cao su (O-RING); cao su; Ф 14 cm; mã 49174-22700; 2 cái\nVật tư thay thế - Mục 22: Đệm kín (GASKET SEA WATER); a-mi-nhăng; 10,5 cm x 7 cm; mã 32546-46800; 2 cái\nVật tư thay thế - Mục 23: Cảm biến đầu dò tốc độ (PICK UP); thép và dây điện bằng đồng; 37cm x 2cm; mã 04410-43420; 1 cái","rebuiltAt":"2026-11-06T16:25:30.955Z"},"reason":"","source":"kqlcnt","status":"DHT","bidForm":"CHCT","bidName":"Cung cấp dịch vụ bảo trì định kỳ, thay thế vật tư định kỳ, thay thế vật tư hư hỏng cho máy phát điện khu A","winners":[],"estimate":null,"location":"TP. Hồ Chí Minh","notifyNo":"IB2200011725","openedAt":"2022-12-05T02:00:30.000Z","resultAt":"2022-11-26T01:42:48.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":[],"decisionNo":"2937/QĐ-BVĐHYD","isDomestic":1,"isInternet":true,"publicDate":"2022-11-04T07:54:07.918Z","bidCloseDate":"2022-11-11T08:00:00.000Z","decisionDate":"2022-11-25T01:41:44","investorCode":"0302203609","investorName":"Bệnh viện Đại học Y Dược Thành phố Hồ Chí Minh","packagePrice":108353880,"winningPrice":null,"numBidderJoin":1,"estimatedPrice":108353880,"procuringEntityName":"Bệnh viện Đại học Y Dược Thành phố Hồ Chí Minh"}},"IB2200012797":{"u":"2026-11-17T17:48:58.895+00:00","d":{"at":"2026-11-17T17:35:28.560Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=1db9aed7-c35e-464f-b756-ce11dc842b75&notifyId=1db9aed7-c35e-464f-b756-ce11dc842b75&inputResultId=16032ddb-1a99-427a-9969-bd4ed509649f&bidOpenId=9a95b97c-5098-409b-a0c1-8cf6275e1556&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200012797&planNo=PL2200012294&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200133275","price":2031480000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH THIÊN HOÀ AN","rank":null,"reason":"","taxCode":"0100369062","venture":"","bidPrice":null,"discount":"","winPrice":2030670000,"finalPrice":2030670000},{"won":false,"name":"CÔNG TY CỔ PHẦN CƠ ĐIỆN DZĨ AN","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Kỹ thuật","taxCode":"3700363445","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":1968210375}],"lotName":"Cung cấp và lắp đặt máy phát điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:40:14.978Z","src":"Chương V (tệp Phu luc hop dong.docx, Yeu cau ky thuat (1).doc), thông số do AI đọc","kvas":[{"u":"kVA","v":8.5},{"u":"kVA","v":11}],"text":"Tổ máy phát điện: Công suất liên tục: ≥ 8.5 ±5KVA\nTổ máy phát điện: Công suất tối đa: ≥ 11 KVA\nTổ máy phát điện: Tình trạng, năm lắp ráp: Mới 100%, lắp ráp năm 2022 trở về sau, trong nước hoặc nhập khẩu\nTổ máy phát điện: Loại máy: Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín k\nTổ máy phát điện: Nhãn hiệu/Xuất xứ: Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ do nhà thầu tự đề xuất\nTổ máy phát điện: Thùng nhiên liệu: Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; bình nhiên liệu có khóa\nTổ máy phát điện: Tiêu thụ nhiên liệu 100% tải liên tục: ≤ 3,5 L/h\nTổ máy phát điện: Tiêu thụ nhiên liệu 75% tải liên tục: ≤ 2,8 L/h\nTổ máy phát điện: Khả năng quá tải: Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ\nTổ máy phát điện: Tài liệu kèm theo: Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt); catalog bản gốc của hãng kèm bản dịch tiếng Việt nếu là tiếng nước ngoài\nĐộng cơ: Xuất xứ/Thương hiệu: Nhà thầu đề xuất; thương hiệu thuộc các hãng các nước G7 hoặc tương đương\nĐộng cơ: Công suất liên tục: ≥ 14kW ở ~1500 vòng/phút\nĐộng cơ: Công suất tối đa: ≥ 15.5kW ở ~1500 vòng/phút\nĐộng cơ: Công suất mô tơ khởi động: ≥ 12V (như văn bản ghi)\nĐộng cơ: Công suất máy phát sạc ắc quy: ≥ 12V- 45A\nĐầu phát điện: Xuất xứ/Thương hiệu: Nhà thầu đề xuất; thương hiệu thuộc các hãng các nước G7 hoặc tương đương\nĐầu phát điện: Hệ số công suất: cos = 1\nĐầu phát điện: Công suất liên tục tại 40oC, Class H: ≥ 12.5 KVA\nĐầu phát điện: Công suất dự phòng tại 40oC, Class H: ≥ 12.8 kVA\nĐầu phát điện: Hiệu suất tại 100% tải công suất liên tục (4/4): ≥ 84.5%\nHệ thống điều khiển: Giao diện kết nối bộ ATS: Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa\nHệ thống kết nối điện áp ra: Cơ chế bảo vệ: Aptomat 1 pha, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch\nHệ thống nạp ắc quy từ điện lưới: Điện áp, dòng đầu ra: Điện áp ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC (liên tục)\nHệ thống nạp ắc quy từ điện lưới: Công suất, hiệu suất, mức bảo vệ: Công suất đầu vào tối đa < 125W; hiệu suất cao nhất ≥ 92%; công suất đầu ra liên tục tối đa 108W; mức bảo vệ ≥ IP20\nBộ tự động chuyển nguồn ATS: Tính năng chính: Tự động nổ máy, tắt máy\nBộ tự động chuyển nguồn ATS: Bộ đóng cắt: Khởi động từ, 3 pha, 3 cực, khóa liên động bằng cơ khí và bằng điện\nBộ tự động chuyển nguồn ATS: Dòng điện: > 65A\nBộ tự động chuyển nguồn ATS: Sạc bình tự động: Gắn 01 bộ sạc bình tự động dòng điện 04A trên máy\nVật tư kèm theo: Cáp điện, dây tiếp đất, cáp điều khiển: Dây tiếp đất cáp đồng 16mm2 bọc PVC 5 m; cáp đấu nối cáp đồng 2x16 mm2 bọc PVC 8 m; cáp điều khiển 5 m\nPhạm vi lắp đặt: Cung cấp và lắp đặt máy phát điện tại 15 trạm BTS trên địa bàn tỉnh Hậu Giang (QH-HUG-2022-01 đến QH-HUG-2022-15)\nTổ máy phát điện: Điện áp/Tần số danh định: 220-230V/50Hz\nTổ máy phát điện: Dao động điện áp/tần số: Từ không tải đến 100% tải: ≤ ±1,5%/5%\nTổ máy phát điện: Chứng chỉ nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015; ISO45001:2018\nTổ máy phát điện: Khí thải: Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ\nTổ máy phát điện: Hệ thống làm mát: Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát, tuân thủ TCVN 6627-6:2011\nTổ máy phát điện: Điều kiện hoạt động: Hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%\nTổ máy phát điện: Độ ồn: Ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)\nTổ máy phát điện: Dung tích thùng nhiên liệu: ≥ 50 lít\nTổ máy phát điện: Khả năng khởi động: Khởi động từ 0% tải lên 100% trong vòng 30s\nTổ máy phát điện: Vỏ máy: Vỏ giảm ồn, sơn tĩnh điện, chống tác động khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, thoát nhiệt hướng lên nóc vỏ; tôn dày 2 ly trở lên, chế tạo theo module\nTổ máy phát điện: Kích thước (Dài x Rộng x Cao): ≤ 1700 x 770 x 1000 mm\nTổ máy phát điện: Trọng lượng khô: ≤ 630 Kg\nĐộng cơ: Năm sản xuất: 2021 trở lại đây\nĐộng cơ: Loại động cơ: 4 kỳ làm mát bằng nước\nĐộng cơ: Dung tích xilanh: ≥ 1,6 lít\nĐộng cơ: Đường kính xilanh: ≥ 78 mm\nĐộng cơ: Hành trình xilanh: ≤ 92 mm\nĐộng cơ: Tỉ số nén: ≥ 22:1\nĐộng cơ: Số xilanh: ≥ 3\nĐộng cơ: Nhiên liệu sử dụng: Diesel\nĐộng cơ: Phun nhiên liệu: Phun nhiên liệu trực tiếp hoặc gián tiếp xoáy lốc (văn bản ghi: 'Phụ nhiên liệu trực tiếp hoặc giám tiếp xoáy lốc')\nĐộng cơ: Hình thức khởi động: Khởi động điện, 12VDC\nĐộng cơ: Ắc quy khởi động: ≥ 60Ah, loại kín khí\nĐộng cơ: Hệ thống lọc: Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\nĐộng cơ: Dung tích dầu bôi trơn: Đã bao gồm cả lọc dầu: ≤ 4.0 lít\nĐộng cơ: Hệ thống làm mát: Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục\nĐầu phát điện: Dao động điện áp đầu ra: ≤ ± 1%\nĐầu phát điện: Tần số: 50 Hz\nĐầu phát điện: Khả năng quá tải: Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 6 giờ bất kỳ\nĐầu phát điện: Khả năng quá tốc độ: ≥ 2250 vòng\nĐầu phát điện: Kích từ: Tự kích từ, không chổi than\nĐầu phát điện: Cấp cách nhiệt: Tối thiểu cấp H\nĐầu phát điện: Cấp bảo vệ: ≥ IP23\nHệ thống điều khiển: Chế độ vận hành: Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề khi bảng điều khiển sự cố; có ổ khóa cấp nguồn khởi động\nHệ thống điều khiển: Nút và chức năng điều khiển: Nút RUN, OFF/STOP, AUTO, chuyển trang trái/phải, đèn LED cảnh báo lỗi/bảo dưỡng/trạng thái, kết nối PC, chức năng AMF, nút dừng khẩn cấp\nHệ thống điều khiển: Nhiệt độ hoạt động: Từ -20oC đến 70oC\nHệ thống điều khiển: Cấp bảo vệ: ≥ IP65\nHệ thống nạp ắc quy từ điện lưới: Đầu vào: Dải điện áp vào 170-300 VAC; dòng vào tối đa 1.7A; dải tần số 45-68 Hz","rebuiltAt":"2026-11-06T16:25:30.956Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Cung cấp và lắp đặt máy phát điện","winners":["CÔNG TY TNHH THIÊN HOÀ AN"],"estimate":null,"location":"Tỉnh Hậu Giang","notifyNo":"IB2200012797","openedAt":"2022-10-24T08:17:59.000Z","resultAt":"2022-11-28T02:06:41.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0100369062"],"decisionNo":"219/QĐ-VNPT-HGI-ĐT","isDomestic":1,"isInternet":true,"publicDate":"2022-10-11T10:24:13.120Z","bidCloseDate":"2022-10-24T08:00:00.000Z","decisionDate":"2022-11-24T17:00:00","investorCode":"6300149481","investorName":"VIỄN THÔNG HẬU GIANG","packagePrice":2031480000,"winningPrice":2030670000,"numBidderJoin":2,"estimatedPrice":2031480000,"procuringEntityName":"VIỄN THÔNG HẬU GIANG"}},"IB2200012854":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:42:25.711Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=34a8cedc-4e39-40f1-8d00-015c6f0d406d&notifyId=34a8cedc-4e39-40f1-8d00-015c6f0d406d&inputResultId=6d55699c-e59c-4ac5-85ed-012b6ff6a782&bidOpenId=239abedf-0402-490e-ab41-3beec888f1f5&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200012854&planNo=PL2200015249&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200141885","price":4472920000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH TỰ ĐỘNG HÓA VÀ CƠ KHÍ CHÍNH XÁC VIỆT LONG ","rank":null,"reason":"","taxCode":"0108272432","venture":"","bidPrice":null,"discount":"","winPrice":4466600000,"finalPrice":4466600000}],"lotName":"Gói thầu số 05: Cung cấp máy phát điện, nguồn biến điện tĩnh và phương tiện đo đồng bộ cho SC4N2022-CSPB","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:49:15.103Z","src":"Chương V (tệp Phu luc hop dong.pdf, Yeu cau ve ky thuat.pdf), thông số do AI đọc","kvas":[{"u":"kW","v":36},{"u":"kW","v":38}],"text":"Chung: Tài liệu kỹ thuật: Phải cung cấp catalogue, tài liệu kỹ thuật do hãng sản xuất phát hành chứng minh đặc tính, thông số kỹ thuật chào thầu đối với thiết bị nhập khẩu, bằng tiếng Việt hoặc tiếng Anh\nChung: Phạm vi lắp đặt: Cam kết lắp đặt hoàn chỉnh, chạy thử, hướng dẫn sử dụng thành thạo tại nơi đặt thiết bị\nMáy phát điện (hạng mục 4): Công suất: Công suất liên tục 36kW; công suất dự phòng 38kW\nMáy phát điện (hạng mục 4): Công suất dự phòng: Công suất dự phòng 38kW\nMáy phát điện (hạng mục 4): Dòng điện lớn nhất, hệ số công suất: Dòng điện lớn nhất 68A; hệ số công suất 0.8\nMáy phát điện (hạng mục 4): Nhiên liệu và thùng nhiên liệu: Dầu Diesel thông dụng; thùng nhiên liệu 90L, lắp đặt bên ngoài\nMáy phát điện (hạng mục 4): Động cơ - công suất: Công suất liên tục 41,5kW/1500 rpm; công suất dự phòng 45,8kW/1500 rpm\nMáy phát điện (hạng mục 4): Động cơ - công suất dự phòng: Công suất dự phòng 45,8kW/1500 rpm\nMáy phát điện (hạng mục 4): Hệ thống xả khí: Gồm khớp nối mềm và bộ tiêu âm; lưu lượng khí xả tại mức công suất dự phòng ≤ 225 kg/h\nMáy phát điện (hạng mục 4): Đầu phát - công suất, dòng điện: Công suất lớn nhất 40kW; dòng điện lớn nhất 68A\nMáy phát điện (hạng mục 4): Bộ điều khiển: Màn hình LCD; hiển thị điện áp, dòng điện, tần số, công suất tiêu thụ, tốc độ động cơ, nhiệt độ nước làm mát, áp suất dầu, điện áp acquy, thời gian hoạt động; bảo vệ quá dòng, quá tải\nHệ thống biến điện tĩnh (hạng mục 1): Công suất, dòng tải: Công suất tối thiểu 35kW; dòng tải tối thiểu 55A; sử dụng kỹ thuật IGBT\nChung: Chất lượng, năm sản xuất: Hàng mới 100% chưa qua sử dụng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn nhà sản xuất, sản xuất không trước năm 2021\nChung: Bảo hành: Thời gian bảo hành ≥ 12 tháng\nChung: Nguồn gốc, chủng loại: Không chấp thuận bất kỳ thay đổi nguồn gốc, chủng loại, quy cách kỹ thuật nào\nMáy phát điện (hạng mục 4): Kiểu máy: Máy trần\nMáy phát điện (hạng mục 4): Điện áp, tần số, số pha: Điện áp 220/380V; tần số 50Hz; 3 pha\nMáy phát điện (hạng mục 4): Hệ thống khởi động: Đề điện 12VDC, kèm bình acquy và bộ sạc acquy\nMáy phát điện (hạng mục 4): Kích thước, trọng lượng: Kích thước toàn máy (dài x rộng x cao) ≤ 1740 x 690 x 1144 mm; trọng lượng khô ≤ 750kg\nMáy phát điện (hạng mục 4): Động cơ - kiểu, số xylanh, tốc độ: Động cơ 4 thì, 4 xylanh, phun nhiên liệu trực tiếp; tốc độ định mức 1500 rpm\nMáy phát điện (hạng mục 4): Động cơ - kích thước buồng đốt: Dung tích xylanh 4,5 lít; đường kính piston 104 mm; hành trình piston 132 mm; tỷ số nén 17.5:1\nMáy phát điện (hạng mục 4): Hệ thống làm mát và quạt gió: Làm mát bằng két nước và quạt gió; đường kính quạt ≤ 450 mm; lưu lượng gió ≥ 1,8 m3/s\nMáy phát điện (hạng mục 4): Hệ thống bôi trơn: Dung tích dầu bôi trơn gồm bộ lọc ≤ 13 lít; nhiệt độ dầu lớn nhất ≤ 120°C\nMáy phát điện (hạng mục 4): Hệ thống nạp khí: Hút khí tự nhiên\nMáy phát điện (hạng mục 4): Hệ thống nhiên liệu - bơm cao áp: Loại bơm phân phối, điều tốc cơ khí\nMáy phát điện (hạng mục 4): Mức tiêu hao nhiên liệu: 100% tải ≤ 15 l/h; 80% tải ≤ 10 l/h; 50% tải ≤ 07 l/h\nMáy phát điện (hạng mục 4): Hệ thống điện động cơ: Khởi động nguồn 12VDC; động cơ đề ≤ 3kW; acquy 1x12V - 120Ah; bộ điều tốc kiểu cơ khí\nMáy phát điện (hạng mục 4): Đầu phát - AVR, cấp cách điện, cấp bảo vệ: Bộ điều chỉnh điện áp AVR; cấp cách điện Class H; cấp bảo vệ IP21\nMáy phát điện (hạng mục 4): Đầu phát - đặc tính khác: Khả năng vượt tốc 2250 rpm; mức điều chỉnh tần số ±5 %; tổng méo hài < 5%; hệ số ảnh hưởng viễn thông < 50\nMáy phát điện (hạng mục 4): Đầu phát - thiết bị bảo vệ: Trang bị MCCB đầu cực 4P, 75A\nHệ thống biến điện tĩnh (hạng mục 1): Cấu hình: Hệ thống 3 pha gồm 02 biến điện tĩnh, 02 bộ lọc đầu vào, 01 bộ lọc đầu ra\nHệ thống biến điện tĩnh (hạng mục 1): Nguồn vào/ra: Vào: 3x380V ± 10%, 50Hz ± 5%; ra: 3x380V ± 10%, 400Hz ± 5%\nHệ thống biến điện tĩnh (hạng mục 1): Bộ lọc đầu vào: Dòng định mức tối thiểu 75A; 380V, 50Hz; dải triệt tiêu nhiễu 150 kHz ÷ 30 MHz; kích thước tối đa (350 x 50 x 150)mm\nHệ thống biến điện tĩnh (hạng mục 1): Bộ lọc đầu ra: Dòng định mức tối thiểu 75A; 380V, 400Hz; THDu điện áp ra tối đa 5%; kích thước tối đa (800 x 600 x 550)mm\nMáy hiện sóng cơ động (hạng mục 2): Tối thiểu 02 kênh đo; tần số làm việc tối thiểu 100MHz; có chức năng tạo hàm tín hiệu analog, Digital; kiểm tra tín hiệu digital; nguồn 220V/50Hz\nĐồng hồ đo đa năng (hạng mục 3): Đo AC đến 1000V, (40÷500)Hz, độ chính xác 1.0%+3; đo DC đến 1000V, độ chính xác 0.5%+3; hiển thị LCD; IP tối thiểu IP40","rebuiltAt":"2026-11-06T16:25:30.957Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Gói thầu số 05: Cung cấp máy phát điện, nguồn biến điện tĩnh và phương tiện đo đồng bộ cho SC4N2022-CSPB","winners":["CÔNG TY TNHH TỰ ĐỘNG HÓA VÀ CƠ KHÍ CHÍNH XÁC VIỆT LONG "],"estimate":null,"location":"","notifyNo":"IB2200012854","openedAt":"2022-10-22T07:44:19.000Z","resultAt":"2022-11-02T12:16:24.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0108272432"],"decisionNo":"1162/QĐ-NM","isDomestic":1,"isInternet":true,"publicDate":"2022-10-12T07:22:11.734Z","bidCloseDate":"2022-10-22T07:30:00.000Z","decisionDate":"2022-10-27T05:01:15","investorCode":"z000010646","investorName":"Nhà máy A40","packagePrice":4472920000,"winningPrice":4466600000,"numBidderJoin":1,"estimatedPrice":4472920000,"procuringEntityName":"Nhà máy A40"}},"IB2200012873":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:42:19.999Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=fd54969e-925f-48ec-88da-711d5562c76d&notifyId=fd54969e-925f-48ec-88da-711d5562c76d&inputResultId=e4520120-0834-4244-83cc-c7432cfe3e37&bidOpenId=1fb17243-e45c-4053-9bfe-19c9fbab27ba&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200012873&planNo=PL2200013834&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200137494","price":270000000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH DỊCH VỤ VÀ PHỤ TÙNG MÁY PHÁT ĐIỆN","rank":null,"reason":"","taxCode":"0104296697","venture":"","bidPrice":null,"discount":"","winPrice":268683000,"finalPrice":268683000}],"lotName":"Sửa chữa máy phát điện tại Văn phòng và KBNN huyện trực thuộc KBNN Hà Giang","estimate":null}],"field":"PTV","final":true,"config":{"at":"2026-11-03T20:11:07.001Z","src":"Chương V (tệp Chuong V.YEU CAU KY THUAT.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":300},{"u":"kVA","v":30}],"text":"Phạm vi - Máy phát điện 300kVA (Kho bạc tỉnh Hà Giang): Máy phát (alternator) và AVR: Thay bộ điều chỉnh điện áp AVR chính hãng (1 bộ); thay bộ điot kích từ (1 bộ); quấn lại Stator phụ (1 bộ); quấn lại Rotor phụ (1 bộ)\nPhạm vi - Máy phát điện 300kVA (Kho bạc tỉnh Hà Giang): Nhân công và thử tải: Nhân công sửa chữa, bảo dưỡng, hiệu chỉnh máy phát điện (1 máy); thử tải (trở) đạt 100% công suất máy trong 1 giờ sau khi bảo dưỡng sửa chữa\nPhạm vi - Máy phát điện 30kVA (Kho bạc huyện): Bộ điều khiển và cảm biến: Thay bộ điều khiển điện tử trung tâm (1 bộ); cảm biến tốc độ động cơ (1 cái), cảm biến nhiệt độ nước (1 cái), cảm biến áp suất nhớt (1 cái); rơ le đề (1 cái)\nPhạm vi - Máy phát điện 30kVA (Kho bạc huyện): Nhân công và thử tải: Nhân công sửa chữa bảo dưỡng toàn bộ máy tại kho bạc huyện (4 máy); thử tải (trở) đạt 100% công suất máy trong 1 giờ sau khi bảo dưỡng sửa chữa\nYêu cầu chung: CO/CQ, xuất xứ: Cấp bản gốc (hoặc bản sao công chứng) chứng chỉ chất lượng, chứng chỉ nguồn gốc, xuất xứ đối với thiết bị nhập khẩu hoặc giấy chứng nhận hàng hóa đảm bảo đúng tiêu chuẩn chất lượng của hãng sản xuất (KCS) đối với vật tư trong nước; bảng phạm vi cung cấp nêu đủ tên hãng\nPhạm vi - Máy phát điện 300kVA (Kho bạc tỉnh Hà Giang): Dầu nhớt máy: Thay dầu nhớt máy để bôi trơn các chi tiết động cơ, 30 lít\nPhạm vi - Máy phát điện 300kVA (Kho bạc tỉnh Hà Giang): Lọc dầu nhớt, lọc gió, lọc nhiên liệu: Thay lọc dầu nhớt 1 bộ, lọc gió 1 bộ, lọc nhiên liệu (lọc toàn phần dầu nhiên liệu diesel) 2 bộ\nPhạm vi - Máy phát điện 300kVA (Kho bạc tỉnh Hà Giang): Hệ thống làm mát: Thông xúc, làm sạch két nước làm mát động cơ (1 máy); thay dung dịch nước làm mát, chống đóng cặn két nước chuyên dùng ABRO USA, 2 can\nPhạm vi - Máy phát điện 300kVA (Kho bạc tỉnh Hà Giang): Củ phát sạc ắc quy, củ đề: Bảo dưỡng củ phát sạc ắc quy (1 cái) và củ đề (1 cái)\nPhạm vi - Máy phát điện 300kVA (Kho bạc tỉnh Hà Giang): Hệ thống nhiên liệu: Cân chỉnh kim phun (6 cái) và bơm cao áp (1 cái)\nPhạm vi - Máy phát điện 30kVA (Kho bạc huyện, 4 máy): Rotor, Stator chính, AVR: Quấn lại Rotor chính (1 cái) và Stator chính (1 cái) để đảm bảo cấp điện nguồn 220/380VAC; thay bộ điều chỉnh điện áp AVR (2 bộ)\nPhạm vi - Máy phát điện 30kVA (Kho bạc huyện): Hệ thống làm mát động cơ: Thay bơm nước động cơ (2 bộ), dây curoa (2 cái), két nước động cơ (1 cái); làm sạch két nước (3 máy); dung dịch chống đóng cặn két nước chuyên dùng ABRO USA (8 can)\nPhạm vi - Máy phát điện 30kVA (Kho bạc huyện): Động cơ: Sửa chữa turbo tăng áp (1 cái); thay gioăng mặt máy (1 cái), phớt trục cơ (2 cái), bạc balie (5 cái), bạc biên (4 cái)\nPhạm vi - Máy phát điện 30kVA (Kho bạc huyện): Dầu và lọc: Thay dầu máy 15W40 (52 lít); lọc dầu nhớt, lọc gió, lọc nhiên liệu (lọc toàn phần dầu nhiên liệu diesel) mỗi loại 4 cái\nPhạm vi - Máy phát điện 30kVA (Kho bạc huyện): Củ phát sạc ắc quy, củ đề, hệ thống nhiên liệu: Thay củ phát sạc ắc quy (1 cái); bảo dưỡng củ phát sạc ắc quy (3 cái) và củ đề (3 cái); cân chỉnh kim phun (16 cái) và bơm cao áp (4 cái)\nYêu cầu chung: Tình trạng thiết bị thay thế: Thiết bị thay thế phải mới 100%, chưa qua sử dụng, đảm bảo chất lượng tích hợp với hệ thống hiện có\nYêu cầu chung: Bảo hành: Bảo hành 12 tháng kể từ ngày bàn giao và nghiệm thu; có nhân sự đến trong vòng 05 giờ kể từ khi nhận thông báo; báo cáo bằng văn bản trong vòng 72 giờ\nYêu cầu chung: Tiêu chuẩn áp dụng: Theo tiêu chuẩn của nhà sản xuất và các tiêu chuẩn hiện hành có liên quan","rebuiltAt":"2026-11-06T16:25:30.968Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Sửa chữa máy phát điện tại Văn phòng và KBNN huyện trực thuộc KBNN Hà Giang","winners":["CÔNG TY TNHH DỊCH VỤ VÀ PHỤ TÙNG MÁY PHÁT ĐIỆN"],"estimate":null,"location":"","notifyNo":"IB2200012873","openedAt":"2022-10-19T09:01:37.000Z","resultAt":"2022-11-09T08:58:38.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0104296697"],"decisionNo":"247/QĐ-KBHG","isDomestic":1,"isInternet":true,"publicDate":"2022-10-11T09:36:00.069Z","bidCloseDate":"2022-10-19T09:00:00.000Z","decisionDate":"2022-11-06T17:00:00","investorCode":"5100259397","investorName":"Kho bạc Nhà nước Hà Giang","packagePrice":270000000,"winningPrice":268683000,"numBidderJoin":1,"estimatedPrice":270000000,"procuringEntityName":"Kho bạc Nhà nước Hà Giang"}},"IB2200014576":{"u":"2026-11-09T13:07:31.455+00:00","d":{"at":"2026-11-09T13:05:36.793Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=d67c669b-99d0-4ec3-ba0b-775a2a6c8513&notifyId=d67c669b-99d0-4ec3-ba0b-775a2a6c8513&inputResultId=c403f897-c594-4f80-a7c2-bd564bbb8527&bidOpenId=6c3ed928-45b8-4216-adb7-32c52790d577&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200014576&planNo=PL2200014725&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":115,"code":"","desc":"Theo quy định tại Chương V","name":"Vỏ chứa máy phát điện (Bao gồm cả vận chuyển, vật tư phụ và lắp đặt hoàn chỉnh tại các trạm BTS)","unit":"Bộ","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":26135000}],"lotNo":"BP2200140318","price":3123759100,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN SẢN XUẤT THƯƠNG MẠI DỊCH VỤ KỸ THUẬT PHƯƠNG NAM","rank":null,"reason":"","taxCode":"0310505360","venture":"","bidPrice":null,"discount":"","winPrice":3005525000,"finalPrice":3005525000}],"lotName":"Trang bị vỏ chứa máy phát điện cho các trạm BTS dự án PTM năm 2022 – Đợt 2","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:33:14.323Z","src":"Chương V (tệp Chuong V.docx), thông số do AI đọc","kvas":[],"text":"Số lượng vỏ chứa máy phát điện: Trang bị 115 vỏ chứa máy phát điện cho các trạm BTS dự án PTM năm 2022 – Đợt 2.\nPhụ kiện, vật tư lắp đặt: Cung cấp phụ kiện, vật tư phục vụ lắp đặt trọn bộ.\nVỏ chứa: Tấm cách âm: Xốp cách âm chuyên dụng dày 25-30mm, phủ hết diện tích mặt trong của vỏ trừ cửa thoát gió. Không nêu mức ồn (dB).\nPhạm vi lắp đặt: Bên cung cấp vận chuyển và lắp đặt vỏ chứa máy phát điện theo đúng địa chỉ và yêu cầu kỹ thuật.\nNhãn hiệu, hãng sản xuất, xuất xứ: Hàng hóa phải trình bày nhãn hiệu, tên hãng sản xuất, xuất xứ rõ ràng và duy nhất.\nCO/CQ thiết bị nhập khẩu: Thiết bị nhập khẩu phải có tờ khai hải quan phù hợp, chứng nhận xuất xứ (CO) và chứng nhận chất lượng (CQ).\nGiấy tờ chất lượng thiết bị sản xuất trong nước: Phải có đăng ký nhãn hiệu hoặc kiểm định chất lượng sản phẩm chào thầu (kích thước cơ bản, khối lượng vỏ; độ dày tấm thép mặt ngoài/trong của vách, mái; khối lượng thể tích và độ dày lớp PU của vách, mái).\nTài liệu kèm theo (chất lượng, xuất xứ): Kèm catalogue và tài liệu kỹ thuật, chứng chỉ nguồn gốc xuất xứ (hãng sản xuất, nơi sản xuất) và giấy chứng nhận chất lượng sản phẩm.\nVỏ chứa: Kết cấu: Dạng module, lắp ghép từng phần, chống tháo từ bên ngoài.\nVỏ chứa: Kích thước phủ bì: ≤1900 (Cao) x1200 (Rộng)x 2400 (Dài) mm.\nVỏ chứa: Kích thước hữu dụng: ≥1500 (Cao) x 1050 (Rộng) x 2250 (Dài) mm.\nVỏ chứa: Khung đế bao quanh: Cấu tạo bởi thép định hình có độ dày ≥ 2,5mm.\nVỏ chứa: Khung đế bao quanh - xử lý bề mặt: Mạ nhúng kẽm nóng, chống gỉ sét.\nVỏ chứa: Vách, cửa chính - lớp ngoài: Vách, cửa chính có cấu tạo 3 lớp; lớp ngoài là tấm tôn mạ màu hợp kim nhôm kẽm dày ≥0,6mm.\nVỏ chứa: Vách, cửa chính - lớp giữa (cách nhiệt): Lớp cách nhiệt PU dày ≥ 59 mm ± 2mm, tỉ trọng ≥45kg/m3.\nVỏ chứa: Vách, cửa chính - lớp trong cùng: Tấm tôn mạ màu hợp kim nhôm kẽm dày ≥0,4mm.\nVỏ chứa: Cửa chính - bố trí: Cửa mặt trước và mặt sau, mỗi mặt 2 cánh, cửa mở ra bên ngoài.\nVỏ chứa: Cửa chính - kích thước: Kích thước cửa tối thiểu 2020mm (Rộng) x 1300mm (Cao).\nVỏ chứa: Tấm nóc (mái): Cấu tạo 3 lớp như tấm vách, cửa chính; độ dốc mái 2% – 5% để thoát nước.\nVỏ chứa: Độ dốc mái: Độ dốc của mái 2% – 5% để thoát nước.\nVỏ chứa: Cửa thoát gió (thông gió) - cấu tạo: Cửa gồm các lá chớp, lưu thông không khí để đảm bảo máy phát hoạt động bình thường.\nVỏ chứa: Cửa thoát gió - kích thước và vật liệu: Kích thước cả khung bao tối thiểu 880mm (Rộng) x 1370mm (Cao); làm bằng thép dày ≥1,5mm.\nVỏ chứa: Cửa thoát gió - lưới chống côn trùng, mạ kẽm: Bên trong lắp lưới chống côn trùng; toàn bộ cửa mạ nhúng kẽm (trừ lưới).\nVỏ chứa: Đáy: Đáy rỗng, máy gá lên sàn bê tông.\nVỏ chứa: Khối lượng: Khối lượng toàn bộ vỏ chứa máy phát điện ≤ 250kg.\nTình trạng hàng hóa, năm sản xuất: Sản phẩm mới 100%, không méo mó biến dạng, sản xuất và lắp ráp hoàn chỉnh từ năm 2022 trở về sau.\nBảo hành: Bảo hành 12 tháng kể từ khi bàn giao, nghiệm thu, kèm phiếu bảo hành; khắc phục sự cố trong 24 giờ kể từ khi có thông báo; hỗ trợ kỹ thuật 24h/24h, 7 ngày/tuần.\nBảo trì, bảo dưỡng trong thời gian bảo hành: Bảo trì, bảo dưỡng thiết bị 6 tháng/1 lần trong thời gian bảo hành.","rebuiltAt":"2026-11-06T16:25:30.968Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Trang bị vỏ chứa máy phát điện cho các trạm BTS dự án PTM năm 2022 – Đợt 2","winners":["CÔNG TY CỔ PHẦN SẢN XUẤT THƯƠNG MẠI DỊCH VỤ KỸ THUẬT PHƯƠNG NAM"],"estimate":null,"location":"","notifyNo":"IB2200014576","openedAt":"2022-11-04T03:09:20.000Z","resultAt":"2022-12-06T03:02:43.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0310505360"],"decisionNo":"3049/QĐ-TT.MLMT","isDomestic":1,"isInternet":true,"publicDate":"2022-10-24T09:13:51.791Z","bidCloseDate":"2022-11-04T03:00:00.000Z","decisionDate":"2022-12-02T02:54:59","investorCode":"z000006805","investorName":"TRUNG TÂM MẠNG LƯỚI MOBIFONE MIỀN TRUNG - CHI NHÁNH TỔNG CÔNG TY VIỄN THÔNG MOBIFONE","packagePrice":3123759100,"winningPrice":3005525000,"numBidderJoin":1,"estimatedPrice":3123759100,"procuringEntityName":"TRUNG TÂM MẠNG LƯỚI MOBIFONE MIỀN TRUNG - CHI NHÁNH TỔNG CÔNG TY VIỄN THÔNG MOBIFONE"}},"IB2200014769":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:42:08.411Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=c7c8aa8f-d129-4fda-a229-a17ca57fdd7b&notifyId=c7c8aa8f-d129-4fda-a229-a17ca57fdd7b&inputResultId=2b3a1360-43ab-44d8-bf01-9a22d5f48fd7&bidOpenId=09a367d6-a0e8-4062-bebc-5dd5d390b825&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200014769&planNo=PL2200019304&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200154119","price":1265134369,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH MẠNH SANG ĐIỆN BIÊN","rank":null,"reason":"","taxCode":"5600188867","venture":"","bidPrice":null,"discount":"","winPrice":1253078000,"finalPrice":1253078000}],"lotName":"Cung cấp, lắp đặt trạm biến áp 100KVA 22 0,4kV; máy phát điện 100KVA+ tủ ATS","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:45:44.222Z","src":"Chương V (tệp Chuong V (kem ban ve).pdf, Tieu chuan ky thuat.doc), thông số do AI đọc","kvas":[{"u":"kVA","v":100},{"u":"kVA","v":110}],"text":"Máy phát điện: Kiểu: Máy phát điện dạng container\nMáy phát điện: Công suất liên tục: 100kva\nMáy phát điện: Công suất dự phòng: 110 kva\nMáy phát điện: Điện áp: 220-380V\nMáy phát điện: Số pha: 3 pha – 4 dây\nMáy phát điện: Tần số: 50Hz / 60Hz\nMáy phát điện: Tốc độ vòng quay: 1500 vòng / phút\nMáy phát điện: Hệ số công suất: cosΦ 0.8\nMáy phát điện: Cấp cách điện: Cấp H\nMáy phát điện: Cấp bảo vệ: IP23\nMáy phát điện: Ổn định điện áp: ≤ ±0.5%\nMáy phát điện: Tải từ 0-100%: khoảng 0.25%\nMáy phát điện: Tác động của sóng viễn thông: TIF < 50, THF < 2%\nMáy phát điện: Bộ điều khiển: Bộ điều khiển ECU, bảo vệ máy khi gặp sự cố trong quá trình hoạt động\nMáy phát điện: Bảng điều khiển: Màn hình LCD hiển thị các thông số kỹ thuật\nMáy phát điện: Vỏ chống ồn: Nhập khẩu đồng bộ theo máy hoặc sản xuất tại Việt Nam, theo tiêu chuẩn chống ồn 80dB ở khoảng cách 1m; chịu được mọi thời tiết\nMáy phát điện: Hệ thống xả khí: Hệ thống xả khí đúng tiêu chuẩn, tránh ô nhiễm môi trường\nMáy phát điện: Khởi động và chuyển tải tự động: Trong vòng 30 giây sau khi khởi động, máy phát ổn định ở tốc độ định mức và tải chuyển qua máy phát tự động; nếu không khởi động được trong 30 giây thì gián đoạn 5 giây rồi lặp lại, nếu vẫn không được thì chấm dứt và chuông, đèn báo động hoạt động tại \nTủ ATS: Kiểu chuyển nguồn: ATS sử dụng công tắc tơ để chuyển nguồn tự động\nTủ ATS: Tiêu chuẩn công tắc tơ chuyển nguồn: Phù hợp hoàn toàn với BS 5424 hoặc IEC 158-1; thích hợp hệ thống điện 380/220V, 50Hz\nTủ ATS: Hệ thống điện: Thích hợp với hệ thống điện 380/220V, 50Hz\nTủ ATS: Cuộn dây làm việc: Định mức 220V, 50Hz AC\nCáp động lực và điều khiển bọc PVC: Sản xuất theo BS 6346:1987, dây đồng tinh khiết, định mức 600/1000 Volt\nPhạm vi lắp đặt: Nhà thầu đề xuất giải pháp thi công cho công tác cung cấp, lắp đặt máy phát điện; hướng dẫn vận hành, sử dụng thiết bị và lập biên bản xác nhận\nXuất xứ, CO/CQ: Hàng hóa nhập khẩu phải có chứng chỉ xuất xứ (CO) và chứng chỉ chất lượng (CQ); hàng sản xuất trong nước phải có chứng nhận xuất xưởng, chứng nhận chất lượng; nộp bản sao chứng thực trước khi lắp đặt\nBảo hành: Tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu đưa vào sử dụng"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Cung cấp, lắp đặt trạm biến áp 100KVA 22 0,4kV; máy phát điện 100KVA+ tủ ATS","winners":["CÔNG TY TNHH MẠNH SANG ĐIỆN BIÊN"],"estimate":null,"location":"Tỉnh Điện Biên","notifyNo":"IB2200014769","openedAt":"2022-10-24T01:30:42.000Z","resultAt":"2022-11-09T01:55:19.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["5600188867"],"decisionNo":"1556/QĐ-BQĐ","isDomestic":1,"isInternet":true,"publicDate":"2022-10-13T07:37:22.450Z","bidCloseDate":"2022-10-24T01:30:00.000Z","decisionDate":"2022-10-30T17:00:00","investorCode":"0100870374","investorName":"Báo Quân đội nhân dân","packagePrice":1265134369,"winningPrice":1253078000,"numBidderJoin":1,"estimatedPrice":1265134369,"procuringEntityName":"Báo Quân đội nhân dân"}},"IB2200015404":{"u":"2026-11-07T17:44:11.092+00:00","d":{"at":"2026-11-07T17:42:03.320Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=55f82f8b-b4ee-4dbb-9782-3df3ec2a5d13&notifyId=55f82f8b-b4ee-4dbb-9782-3df3ec2a5d13&inputResultId=8e2ca2bc-5cd1-43a0-929a-f82156e9ef6d&bidOpenId=aa66182c-7572-4f86-8c68-2ffaa122250a&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200015404&planNo=PL2200019938&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200155903","price":991440000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN CÔNG NGHIỆP KIM BÌNH","rank":null,"reason":"","taxCode":"0305259631","venture":"","bidPrice":null,"discount":"","winPrice":991440000,"finalPrice":991440000},{"won":false,"name":"CÔNG TY CỔ PHẦN CƠ ĐIỆN DZĨ AN","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Kỹ thuật","taxCode":"3700363445","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":857234540}],"lotName":"Cung cấp và lắp đặt máy phát điện 15KVA","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:46:18.619Z","src":"Chương V (tệp Chương V - Đánh giá TCKT (1).pdf, Chương V - Đánh giá TCKT.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":15},{"u":"kVA","v":16.5}],"text":"Phạm vi gói thầu: Cung cấp và lắp đặt mới 5 máy 15KVA; 5 bộ chuyển đổi tự động (ATS) công suất 85A; vật tư và nhân công lắp đặt hoàn chỉnh; lắp tại 5 trạm BTS thuộc Viễn thông Tiền Giang, mỗi trạm 1 máy và 1 ATS\nTổ máy phát điện: Hãng sản xuất/Mã hiệu, xuất xứ: Nhà thầu cung cấp thông tin hãng sản xuất/mã hiệu và xuất xứ\nTổ máy phát điện: Công suất: Công suất định mức > 15 kVA; công suất dự phòng > 16.5 kVA\nTổ máy phát điện: Thời gian vận hành liên tục: Ở chế độ 100% công suất định mức: > 10h; tại công suất dự phòng: > 1h\nTổ máy phát điện: Độ ồn: < 64dB ở 100% công suất định mức trong không gian mở ở khoảng cách 7m\nĐầu phát: Hãng, mã hiệu, xuất xứ, năm sản xuất: Hãng/mã hiệu và xuất xứ do nhà thầu cung cấp; năm sản xuất 2021/2022\nĐầu phát: Công suất và hệ số công suất: Công suất định mức > 15 kVA; hệ số công suất 1.0\nĐộng cơ: Hãng, mã hiệu, xuất xứ, năm sản xuất: Hãng/mã hiệu, xuất xứ, dung tích xilanh, dung tích dầu bôi trơn do nhà thầu cung cấp; năm sản xuất 2021/2022\nĐộng cơ: Công suất tối đa và tốc độ: Công suất tối đa > 20.0 KW ở 1500 vòng/phút; tốc độ vòng quay 1500 vòng/phút\nĐộng cơ: Hệ thống bơm chuyển tiếp nhiên liệu: Bơm cơ/bơm điện, kết hợp bơm tay để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp\nĐộng cơ: Hệ thống khởi động: Khởi động điện; tích hợp tiếp điểm điều khiển máy phát điện (bật/tắt) từ xa theo quy trình của máy thông qua các cặp tiếp điểm; ắc quy khởi động theo quy định của hãng: trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đầu nối\nBộ điều khiển: Hãng, mã hiệu, xuất xứ, năm sản xuất: Hãng/mã hiệu và xuất xứ do nhà thầu cung cấp; năm sản xuất 2022\nKết nối điện áp ra: Đầu cắm lưu động hoặc/và cọc kết nối cố định; nếu dùng cọc cố định: dạng cọc điện có ren vít và đai ốc bằng đồng, phù hợp đầu cos đường kính lỗ ≥ 6mm, có nắp bảo vệ; bảo vệ dòng điện bằng Aptomat 1 pha/2 cực phù hợp công suất máy, bảo vệ quá tải và ngắn mạch\nPhụ kiện và ống xả: Vật tư phụ kiện (lọc gió, lọc nhớt, lọc nhiên liệu dự phòng...) theo yêu cầu Hợp đồng; ống xả, bulong lắp ghép bằng thép không rỉ hoặc sơn mạ chịu nhiệt > 300 độ C; xả khí thải theo chiều dọc máy và hướng về phía sau của máy\nTài liệu, chứng chỉ, bảo hành kèm máy: Tài liệu hướng dẫn sử dụng/vận hành (gồm tài liệu chuẩn đoán sự cố) bằng Tiếng Việt và Tiếng Anh; chứng chỉ xuất xứ, chất lượng CO, CQ; hỗ trợ kỹ thuật 24/7\nATS (5 bộ): Loại tủ, vỏ: Loại treo tường; chế tạo từ thép tấm, xử lý bề mặt và sơn tĩnh điện\nATS (5 bộ): Điện áp, tần số, dòng định mức: Điện áp 220V-230V/1 pha; tần số làm việc 50 Hz; dòng làm việc định mức > 85A\nATS (5 bộ): Điều kiện môi trường và điều khiển: Nhiệt độ hoạt động từ 5°C đến 50°C; độ ẩm cho phép hoạt động đến 90%; nguyên lý điều khiển kỹ thuật số\nATS (5 bộ): Chế độ hoạt động và chức năng: Chế độ tự động, bằng tay (nhân công) và cưỡng bức bằng tay; tự động vận hành/dừng máy phát; tự khởi động máy phát khi lưới mất hoặc không đạt tiêu chuẩn điện áp và pha; khi lưới trở lại ổn định tự chuyển về lưới, máy phát chạy không tải làm mát rồi tự dừng\nATS (5 bộ): Đèn chỉ thị: Báo có nguồn AC lưới, báo có nguồn AC máy phát, báo nguồn AC lưới đang cấp cho phụ tải, báo nguồn AC máy phát đang cấp cho phụ tải\nLắp đặt: Lắp đặt hoàn chỉnh, vận hành liên tục và đạt công suất tối đa; đầu nối dây chắc chắn có đủ đầu cos, băng keo, đánh dấu rõ ràng; ống bảo vệ liên tục, cố định chắc chắn; hệ thống thoát gió, thoát khói chắc chắn; có thể phải khoan cắt tường hoặc bê tông và tô trát hoàn chỉnh\nChất lượng, năm sản xuất, xuất xứ hàng hóa: Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2022, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ; có catalogue gốc (tiếng Anh) kèm bản dịch tiếng Việt cho động cơ, đầu phát, bộ điều khiển và tủ ATS\nBảo hành: Bảo hành > 24 tháng kể từ ngày bàn giao nghiệm thu tại tỉnh Tiền Giang; bảo trì, bảo dưỡng định kỳ miễn phí > 04 lần tại địa điểm lắp đặt\nTổ máy phát điện: Năm sản xuất: Năm sản xuất 2022\nTổ máy phát điện: Tiêu chuẩn và chứng nhận: Đạt chuẩn CE hoặc tương đương; chứng nhận chất lượng ISO 9001:2015; chứng nhận môi trường ISO 14001:2015\nTổ máy phát điện: Cấu hình vận hành: Vận hành bằng khóa điện để nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí\nTổ máy phát điện: Loại máy: Máy phát điện xoay chiều, 1 pha 2 dây\nTổ máy phát điện: Chất lượng: Mới 100%, có chứng nhận nguồn gốc\nTổ máy phát điện: Sơn bảo vệ khung vỏ máy và thùng nhiên liệu: Sơn tĩnh điện\nTổ máy phát điện: Cấp điện áp và tần số: Cấp điện áp 220V- 230V; tần số định mức 50 Hz\nTổ máy phát điện: Bình nhiên liệu: Dung tích bình chứa nhiên liệu kèm theo máy > 60 Lit\nTổ máy phát điện: Khả năng đóng tải 1 cấp: > 65 % tải định mức trong 30s\nTổ máy phát điện: Tuổi thọ hoạt động: > 10.000 h theo đúng hướng dẫn của nhà sản xuất; nhà thầu cung cấp thông tin chi tiết\nTổ máy phát điện: Vỏ máy ngoài trời: Vỏ máy đảm bảo hoạt động ngoài trời, tối thiểu cấp bảo vệ IP23\nĐầu phát: Kích từ và AVR: Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR\nĐầu phát: Độ ổn định điện áp và tần số: Độ ổn định điện áp < 2,5% và độ ổn định tần số < 3%, từ không tải đến đầy tải định mức trong 30 giây\nĐầu phát: Cấp cách nhiệt, cấp cách điện, cấp bảo vệ: Cấp cách nhiệt tối thiểu cấp F; cấp cách điện tối thiểu cấp H; cấp bảo vệ đầu phát tối thiểu IP23\nĐầu phát: Vỏ máy và khung máy: Khung đế chắc chắn, chịu lực, có độ giảm chấn, chống rung, có đế cao su giảm chấn; vỏ thiết kế giảm ồn, sơn tĩnh điện, đặt ngoài trời, có khóa đảm bảo an toàn\nĐầu phát: Kết cấu và làm mát: Kết cấu một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp\nĐộng cơ: Nhiên liệu: Dầu Diesel\nĐộng cơ: Loại động cơ: 4 kỳ, làm mát bằng nước; hút khí tự nhiên; phun nhiên liệu trực tiếp hoặc gián tiếp\nĐộng cơ: Kích thước xilanh, số xilanh, tỷ số nén: Đường kính xilanh > 87 mm; khoảng chạy piston > 92.4 mm; số xilanh 4; tỷ số nén > 22:1\nĐộng cơ: Mức tiêu thụ nhiên liệu: Tải 100% định mức < 5.5 lít/giờ; tải 75% định mức < 4.5 lít/giờ","rebuiltAt":"2026-11-06T16:25:30.969Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Cung cấp và lắp đặt máy phát điện 15KVA","winners":[],"estimate":null,"location":"Tỉnh Tiền Giang","notifyNo":"IB2200015404","openedAt":"2022-10-24T04:10:01.000Z","resultAt":"2022-11-14T13:33:28.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0305259631"],"decisionNo":"1059/QĐ-VNPT-TG-KTĐT","isDomestic":1,"isInternet":true,"publicDate":"2022-10-14T02:50:53.749Z","bidCloseDate":"2022-10-24T04:00:00.000Z","decisionDate":"2022-11-08T17:00:00","investorCode":"0106000689","investorName":"VIỄN THÔNG TIỀN GIANG","packagePrice":1009800000,"winningPrice":991440000,"numBidderJoin":2,"estimatedPrice":1009800000,"procuringEntityName":"VIỄN THÔNG TIỀN GIANG"}},"IB2200015701":{"u":"2026-11-12T07:54:44.759+00:00","d":{"at":"2026-11-07T17:41:57.623Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=346a3f02-c9c7-4dc8-a89f-8c26eecdbd76&notifyId=346a3f02-c9c7-4dc8-a89f-8c26eecdbd76&inputResultId=f15726b9-9b05-4337-a6dc-322727376036&bidOpenId=3a5381ec-7f04-4f16-bcac-c7ea6d3953dd&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200015701&planNo=20220323794&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200156484","price":16353382059,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY TNHH ĐẦU TƯ XÂY DỰNG THANH THẾ","rank":null,"reason":"Không đáp ứng yêu cầu của E-HSMT","taxCode":"0309728676","venture":"LIÊN DANH CÔNG TY TNHH ĐẦU TƯ XÂY DỰNG THANH THẾ VÀ CÔNG TY CỔ PHẦN TƯ VẤN THIẾT KẾ PHÒNG CHÁY MIỀN NAM","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":false,"name":"CÔNG TY CỔ PHẦN ĐẦU TƯ XÂY DỰNG GIA THẮNG","rank":null,"reason":"Không đáp ứng yêu cầu của E-HSMT","taxCode":"0313449611","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":true,"name":"CÔNG TY TNHH XÂY DỰNG PHÚC ĐIỀN","rank":null,"reason":"","taxCode":"0310793609","venture":"Liên danh Phúc Điền - Thịnh Phát","bidPrice":null,"discount":"","winPrice":16299803518,"finalPrice":16299803518},{"won":false,"name":"CÔNG TY CỔ PHẦN TƯ VẤN THIẾT KẾ PHÒNG CHÁY MIỀN NAM","rank":null,"reason":"Không đáp ứng yêu cầu của E-HSMT","taxCode":"0315906013","venture":"LIÊN DANH CÔNG TY TNHH ĐẦU TƯ XÂY DỰNG THANH THẾ VÀ CÔNG TY CỔ PHẦN TƯ VẤN THIẾT KẾ PHÒNG CHÁY MIỀN NAM","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":true,"name":"CÔNG TY CỔ PHẦN THIẾT BỊ AN TOÀN PHÒNG CHÁY CHỮA CHÁY THỊNH PHÁT","rank":null,"reason":"","taxCode":"0309587023","venture":"Liên danh Phúc Điền - Thịnh Phát","bidPrice":null,"discount":"","winPrice":16299803518,"finalPrice":16299803518}],"lotName":"Xây lắp (xây dựng, thiết bị điều hòa, PCCC, thiết bị mạng, điện thoại, camera, máy bơm, thang máy, thang nâng, máy phát điện dự phòng)","estimate":null}],"field":"XL","final":true,"config":{"at":"2026-11-12T07:54:44.644Z","src":"Chương V (tệp E-HSMT (DANG TAI).rar), thông số do AI đọc","kvas":[{"u":"kVA","v":80}],"sets":[{"qty":null,"quote":"Vỏ cách âm; >=80kVA – loại Prime.","phases":null,"primeKw":null,"primeKva":80,"standbyKw":null,"standbyKva":null}],"text":"Máy phát điện: Công suất: Công suất không nhỏ hơn 80 kVA, loại Prime.\nMáy phát điện: Vỏ: Có vỏ cách âm.\nMáy phát điện: Hồ sơ vật tư, thiết bị: Nhà thầu phải có bảng kê vật tư, thiết bị sử dụng cho công trình, nêu rõ quy cách, nguồn gốc xuất xứ; chủng loại, quy cách, nguồn gốc xuất xứ được làm rõ khi thương thảo hợp đồng và chủ đầu tư ký thỏa thuận trước khi đưa vào sử dụng.\nMáy phát điện: Tuân thủ thiết kế: Phải tuân thủ Hồ sơ thiết kế, chỉ dẫn kỹ thuật được duyệt."},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Xây lắp (xây dựng, thiết bị điều hòa, PCCC, thiết bị mạng, điện thoại, camera, máy bơm, thang máy, thang nâng, máy phát điện dự phòng)","winners":["CÔNG TY CỔ PHẦN THIẾT BỊ AN TOÀN PHÒNG CHÁY CHỮA CHÁY THỊNH PHÁT","CÔNG TY TNHH XÂY DỰNG PHÚC ĐIỀN"],"estimate":null,"location":"TP. Hồ Chí Minh","notifyNo":"IB2200015701","openedAt":"2022-10-31T02:16:48.000Z","resultAt":"2022-12-22T07:48:37.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0310793609","0309587023"],"decisionNo":"4489/QĐ-VKS","isDomestic":1,"isInternet":true,"publicDate":"2022-10-19T00:40:49.586Z","bidCloseDate":"2022-10-31T02:00:00.000Z","decisionDate":"2022-12-19T23:59:59","investorCode":"z000015121","investorName":"Viện kiểm sát nhân dân Thành phố Hồ Chí Minh","packagePrice":16353382059,"winningPrice":16299803518,"numBidderJoin":3,"estimatedPrice":16353382059,"procuringEntityName":"Viện kiểm sát nhân dân Thành phố Hồ Chí Minh"}},"IB2200015953":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:41:49.881Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=22c2b82c-9f98-4980-a0c2-2b0878eaba0c&notifyId=22c2b82c-9f98-4980-a0c2-2b0878eaba0c&inputResultId=9da4c2af-2027-4b70-923d-5202afe6e6d6&bidOpenId=20b1dbb4-cc92-4a98-bc76-79eaa7c6ab5f&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200015953&planNo=PL2200019230&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200153821","price":749844000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN CÔNG NGHỆ TIẾN THÀNH","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Năng lực kinh nghiệm","taxCode":"0312195114","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":748440000},{"won":true,"name":"CÔNG TY TNHH KỸ THUẬT MINH PHÚ","rank":null,"reason":"","taxCode":"0309730097","venture":"","bidPrice":null,"discount":"","winPrice":745966800,"finalPrice":745966800}],"lotName":"Mua sắm máy phát điện Chi nhánh VCB Bình Tây","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:44:56.570Z","src":"Chương V (tệp YÊU CẦU KỸ THUẬT.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":200}],"text":"Tổ máy 200KVA: Công suất: Công suất liên tục 200KVA; bảng thông số ghi công suất liên tục >200KVA\nTổ máy 200KVA: Cấu hình cung cấp: Tổ máy gồm máy phát điện công suất 200KVA, vỏ chống ồn và bộ tự động chuyển nguồn ATS; vật tư lắp đặt trọn gói\nTổ máy 200KVA: Số lượng: 01 máy\nTổ máy 200KVA: Hệ số công suất: 0,8\nTổ máy 200KVA: Điều chỉnh công suất: Tự động điều chỉnh khi có thay đổi điện áp\nTổ máy 200KVA: Nút dừng khẩn cấp: Nằm trên máy hoặc trên ATS\nĐộng cơ: Công suất cực đại: Liên tục cực đại >181 KW; dự phòng cực đại >201 KW\nĐộng cơ: Áp suất đốt cháy tối đa tại công suất liên tục: 14,9 Mpa\nĐộng cơ: Hệ thống khí thải công suất liên tục: 31,8m3/phút\nĐầu phát: Công suất liên tục: >200KVA (3 pha)\nVỏ chống ồn: Tính năng chính: Vật liệu thép, sơn tĩnh điện; cánh cửa bốn bên (6 cánh cửa); vật liệu cách âm bằng mút cách âm và bông thủy tinh; có vách chắn gió nóng giữa két nước và đường thoát gió nóng; tôn lưới Inox bên trong vỏ cách âm; chỗ đổ dầu Diesel bên ngoài; nút dừng khẩn cấp trên vỏ chốn\nATS: Tình trạng: Mới 100%, sản xuất năm 2022 trở về sau\nATS: Tính năng chính: Tự động nổ máy, tắt máy, chuyển nguồn\nATS: Bộ đóng cắt: Có cần đảo bằng tay (điện lưới hoặc máy phát)\nATS: Dòng điện bộ đóng cắt: >300A\nATS: Sạc bình tự động: Gắn 01 bộ sạc bình tự động dòng điện tối thiểu 5A trên ATS hoặc máy\nBảng điều khiển: Tính năng ATS: Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển\nVật tư lắp đặt: Hộp thoát nhiệt và phụ kiện: Hộp thoát nhiệt 400x900x1,2mm cuốn mí bằng tole tráng kẽm (cùm, ty treo, co, lơi, vật tư phụ): 2,5M; co 90° chuyển hướng hộp thoát nhiệt 400x900x1,2mm: 1 cái; khớp nối mềm 400x900x300mm V kẽm: 1 cái; khung lá sách, lưới chắn côn trùng 400x900x1,2mm bằng t\nVật tư lắp đặt: Ống khói: Ống khói sắt tráng kẽm Ø90 có nón che mưa hoặc co thổi ngang 900 kèm phụ kiện (bas, cùm, mặt bích, co, giá đỡ…): 2,5 M; co hàn sắt phi Ø90mm x 2mm: 1 cái; ống nhún inox Ø90mm x 2mm: 1 cái\nVật tư lắp đặt: Cáp điện, tiếp địa, ống luồn: Dây cáp điện động lực: 64 M; dây tín hiệu 8 sợi 1.5mm2: 20M; dây tiếp đất CV 1x11mm² (vàng sọc xanh): 5 M; cọc đồng tiếp địa 2,4m + phụ kiện: 1 cây; cos bít 16 – 8 + bọc: 30 bộ; ống nhựa xoắn HDPE PDC: 15 M; co nhựa vuông: 6 cái\nVật tư lắp đặt: Chạy thử, kiểm định và phụ kiện khác: Cao su đệm chân MPĐ: 01 gói; dầu Diesel chạy thử test máy (chạy thử 48 giờ tại 100% tải); tải giả LoadBank: 1 gói; chứng thư kiểm định độ ồn, khí thải môi trường do Trung tâm kiểm định cấp khi giao hàng; phụ kiện lắp đặt (băng keo, silicon, dây r\nTổ máy 200KVA: Tình trạng, năm sản xuất: Tổ máy phát điện mới 100%, sản xuất năm 2022 trở về sau, có catalog kèm theo\nTổ máy 200KVA: Tiêu chuẩn quản lý: ISO 9001:2015; ISO 14001:2015; chứng nhận thương (nhãn) hiệu còn hiệu lực\nTổ máy 200KVA: Điện áp, số pha, số dây: 03 pha, 04 dây, 400/230V\nTổ máy 200KVA: Nhiên liệu: Dầu Diesel\nTổ máy 200KVA: Tần số: 50Hz\nTổ máy 200KVA: Thùng nhiên liệu: > 8 giờ/100% tải\nTổ máy 200KVA: Khởi động: Kiểu khởi động bằng điện; motor khởi động 24V, 5KW\nTổ máy 200KVA: Độ ồn: <68+5 Db tại khoảng cách 7m không gian mở\nTổ máy 200KVA: Tiếp nhiên liệu: Bên ngoài vỏ máy để thuận tiện cho việc chăm sóc máy\nTổ máy 200KVA: Tiêu hao nhiên liệu: ≤ 45.3lít/giờ tại 100% tải\nĐộng cơ: Tình trạng: Mới 100%, sản xuất năm 2022 trở về sau, có catalog kèm theo\nĐộng cơ: Tiêu chuẩn: Đạt tiêu chuẩn EU Stage 2, TA-luft và ISO 3046, ISO 8528 BS 5514, DIN 6271\nĐộng cơ: Kiểu động cơ: 4 kỳ, làm mát bằng nước, kết hợp quạt gió\nĐộng cơ: Tốc độ: <1.500 vòng/phút\nĐộng cơ: Kiểu nạp khí: Turbo\nĐộng cơ: Số xy lanh: > 6 xy lanh\nĐộng cơ: Dung tích xy lanh: >7.150 cm3\nĐộng cơ: Điều tốc và kim phun: Kiểu điều tốc điện tử; kim phun điện tử\nĐộng cơ: Tỉ số nén: >18:1\nĐộng cơ: Đường kính x hành trình pittong: >108 x 130 mm\nĐộng cơ: Motor khởi động: 5.0kW, 24V\nĐộng cơ: Thứ tự làm việc xylanh: 1-5-3-6-2-4\nĐộng cơ: Dung tích nhớt: 34 lít\nĐộng cơ: Cánh quạt làm mát: 870mm\nĐầu phát: Tình trạng: Mới 100%, sản xuất năm 2022 trở về sau, có catalog kèm theo\nĐầu phát: Tiêu chuẩn: CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, NF 51.111, CAN/CSA-C22.2 No14-95-No100-95, NEMA MG 1-2011, ISO 8528-3 UL1446, UL 1004/4 và /B, ISO 9001\nĐầu phát: Loại: Không chổi than, tự kích từ\nĐầu phát: Cấp cách điện: H\nĐầu phát: Cấp bảo vệ: >IP23\nĐầu phát: Điện áp: 3 pha, 400/230V\nĐầu phát: Bộ điều chỉnh điện áp: AVR\nVỏ chống ồn: Tình trạng: Mới 100%, năm 2022 trở về sau\nVỏ chống ồn: Hệ thống gió: Tổng cộng 3 đường gió, hai bên hông đầu phát và phía trước đầu phát\nVỏ chống ồn: Thùng nhiên liệu: Đặt phần đầu két nước, dễ dàng tháo lắp thuận tiện việc bảo trì bảo dưỡng\nBảng điều khiển: Tình trạng: Mới 100%, sản xuất năm 2022 trở về sau, có catalog kèm theo\nBảng điều khiển: Loại: Bảng điều khiển kỹ thuật số, màn hình LCD\nBộ tools kết nối ECU: Bộ tools kết nối điều khiển, giám sát, vận hành, cài đặt ECU: áp suất nhớt, nhiệt độ nước làm mát, mức nước làm mát, áp suất khí nạp, nhiệt độ...\nPhụ kiện kèm theo: Pô giảm thanh (theo máy); bình ắc quy khô (theo máy); nhớt đổ sẵn trong động cơ; nước làm mát (nước xanh) đổ sẵn trong động cơ; ống dầu","rebuiltAt":"2026-11-06T16:25:30.983Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Mua sắm máy phát điện Chi nhánh VCB Bình Tây","winners":[],"estimate":null,"location":"TP. Hồ Chí Minh","notifyNo":"IB2200015953","openedAt":"2022-10-21T09:50:18.000Z","resultAt":"2022-11-03T11:19:59.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0309730097"],"decisionNo":"1235/QĐ-BTA-HCNS","isDomestic":1,"isInternet":true,"publicDate":"2022-10-14T09:09:39.666Z","bidCloseDate":"2022-10-21T09:30:00.000Z","decisionDate":"2022-10-27T11:18:09","investorCode":"z000019509","investorName":"NGÂN HÀNG THƯƠNG MẠI CỔ PHẦN NGOẠI THƯƠNG VIỆT NAM - CHI NHÁNH BÌNH TÂY","packagePrice":749844000,"winningPrice":745966800,"numBidderJoin":2,"estimatedPrice":749844000,"procuringEntityName":"NGÂN HÀNG THƯƠNG MẠI CỔ PHẦN NGOẠI THƯƠNG VIỆT NAM - CHI NHÁNH BÌNH TÂY"}},"IB2200016199":{"u":"2026-11-17T17:48:58.895+00:00","d":{"at":"2026-11-17T17:35:33.802Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=03dd30aa-6bb9-4ba2-8e78-7b8d42679ca9&notifyId=03dd30aa-6bb9-4ba2-8e78-7b8d42679ca9&inputResultId=807bd3f8-c510-4d0a-bd22-3b06fd792958&bidOpenId=06f28ab3-730e-4452-9ca2-6e0204503c1c&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200016199&planNo=PL2200020543&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200158051","price":2390000000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHIỆP THIỆN QUANG","rank":null,"reason":"","taxCode":"0313733407","venture":"","bidPrice":null,"discount":"","winPrice":2390000000,"finalPrice":2390000000},{"won":false,"name":"CÔNG TY TNHH THIÊN HOÀ AN","rank":null,"reason":"","taxCode":"0100369062","venture":"","bidPrice":null,"discount":"","winPrice":2611440000,"finalPrice":2611440000}],"lotName":"Cung cấp lắp đặt máy phát điện 8,5KVA","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:30:04.565Z","src":"Chương V (tệp Chương V - Tiêu chuẩn kỹ thuật.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":8.5},{"u":"kVA","v":12}],"text":"Số lượng, loại máy: Trang bị 20 máy phát điện 1 pha công suất 8,5KVA có ATS, lắp tại 20 trạm BTS trên địa bàn TP Cần Thơ\nTổ máy: Năm sản xuất: Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất năm 2022; tổ máy sản xuất/lắp ráp năm 2022\nTổ máy: Công suất liên tục (100% tải): ≥ 8.5 ±5KVA\nTổ máy: Công suất dự phòng: ≥ 12 KVA\nTổ máy: Hệ số công suất: Cosφ = 1\nTổ máy: Aptomat tại ngõ ra của máy: CB chất lượng tương đương sản phẩm của các hãng Mitsubishi, Schneider, Clipsal, LS; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát\nTổ máy: Chạy liên tục 24/24 ở 75% công suất liên tục: Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy\nTổ máy: Thời gian chạy liên tục ở 100% công suất liên tục: ≥ 12 giờ\nTổ máy: Khả năng hoạt động quá tải 110%: Hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng, trong khoảng thời gian hoạt động 06 giờ chạy máy liên tục\nTổ máy: Độ ồn khi đã đóng vỏ cách âm: Ở khoảng cách 7m, 75% tải: ≤ 73 dB(A)\nTổ máy: Thùng chứa nhiên liệu: Bằng thép, bố trí bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; có khóa\nTổ máy: Vỏ cách âm: Thép, độ dày ≥ 2mm, xử lý bề mặt hóa học, sơn tĩnh điện, có khóa; đặt được ngoài trời, có hệ thống thoát nhiệt; cửa phần điều khiển có kính quan sát; vật liệu chống ồn là cao su non chống cháy\nTổ máy: Ghi nhãn, bảng thông số: Bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số serial, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng\nĐộng cơ: Xuất xứ/Nhãn hiệu: Nhà thầu đề xuất/cùng nhãn hiệu tổ máy\nĐộng cơ: Công suất liên tục (1500rpm): ≥ 13/17.3 kW/HP\nĐộng cơ: Công suất tối đa (1500rpm): ≥ 15/20.0 kW/HP\nĐộng cơ: Hệ thống cảm biến: Cảm biến áp suất dầu bôi trơn; cảm biến nhiệt độ nước\nĐầu phát: Xuất xứ/Nhãn hiệu, năm sản xuất: Nhà thầu đề xuất/cùng nhãn hiệu tổ máy; năm sản xuất 2022 trở lại đây\nĐầu phát: Công suất liên tục: ≥ 12KVA\nĐầu phát: Công suất dự phòng: ≥ 13KVA\nĐầu phát: Hệ số công suất, tốc độ vòng quay: Cosφ = 1; 1.500 vòng/phút\nĐầu phát: Dao động điện áp ở mức tải cố định: ≤ ± 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)\nĐầu phát: Cho phép chạy quá công suất: 110% công suất định mức trong 1 giờ cho mỗi 06 giờ hoạt động liên tục\nĐầu phát: Hiệu suất tại 100% tải công suất liên tục (4/4): ≥ 88%\nBộ điều khiển: Chức năng điều khiển: Điều khiển chế độ tự động và nhân công, van nhiên liệu, khởi động động cơ, chạy làm mát động cơ, công tắc chuyển mạch ATS\nATS: Loại/kiểu tủ: Loại treo tường\nATS: Dòng điện định mức: ≥ 65 A\nATS: Chức năng: Tự động khởi động máy phát khi lưới có sự cố; tự chuyển tải giữa lưới và máy phát; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; vỏ tủ sơn tĩnh điện; chỉnh được thời gian chờ lưới ổn định, thời gian đóng Contactor lưới, Contactor máy phát, thời gian làm ng\nLắp đặt: Vật tư phụ trợ: Cung cấp đầy đủ dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa… để đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu\nLắp đặt: Vận chuyển, lắp đặt, đấu nối: Vận chuyển và lắp đặt đúng vị trí do Chủ đầu tư chỉ định; đặt cân bằng, an toàn; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa\nLắp đặt: Tiết diện dây đất: ≥ 16 mm2\nLắp đặt: Tiết diện dây nguồn: ≥ 16 mm2\nLắp đặt: Chạy thử tải: Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư\nXuất xứ, CO/CQ: Có chứng chỉ nguồn gốc, xuất xứ sản phẩm (hãng sản xuất, nơi sản xuất) và giấy chứng nhận chất lượng sản phẩm; thiết bị phải ghi rõ nhãn hiệu, hãng sản xuất, xuất xứ\nTổ máy: Tình trạng máy: Mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng\nTổ máy: Điện áp/Tần số danh định: 220-230V/50Hz\nTổ máy: Dao động điện áp (không tải đến 100% tải): ≤ 2%\nTổ máy: Dao động tần số (không tải đến 100% tải): ≤ 5%\nTổ máy: Số pha, số dây: 1 pha, 2 dây\nTổ máy: Sai lệch tần số cho phép (tải định mức): ≤ 1%\nTổ máy: Tốc độ vòng quay: 1.500 vòng/phút\nTổ máy: Nhiên liệu sử dụng: Dầu Diesel (dầu DO thông thường)\nTổ máy: Hệ thống khởi động: Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy\nTổ máy: Cơ cấu truyền động, kết cấu: Trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát nối ghép bằng khớp nối đồng trục, chịu chấn động cao\nTổ máy: Bộ nạp bình ắc quy: Tiêu chuẩn kèm theo máy\nTổ máy: Mức tiêu thụ nhiên liệu tại 75% tải: ≤ 2,9 lít/giờ tại (75 %) tải định mức\nTổ máy: Mức tiêu thụ nhiên liệu tại 100% tải: ≤ 3,4 lít/giờ tại (100 %) tải định mức\nTổ máy: Hệ thống làm mát: Làm mát bằng nước kết hợp quạt gió đầu trục (nước làm mát có pha dung dịch chống đông), có bình nước phụ; tuân thủ TCVN 6627-6:2011\nTổ máy: Điều kiện hoạt động, vận hành: Nhiệt đới hóa; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%\nTổ máy: Dung tích thùng nhiên liệu: ≥ 40 lít, gắn trực tiếp trong máy\nTổ máy: Khung – đế máy: Thép chữ U, I hoặc V độ dày ≥ 2mm, xử lý bề mặt hóa chất, sơn tĩnh điện\nTổ máy: Hệ thống chống rung: Động cơ và đầu phát lắp trên hệ thống cao su chống rung, triệt tiêu rung động ra vỏ\nTổ máy: Kích thước (D x R x C) cả vỏ: ≤ (1450 x 695 x 1000) mm\nTổ máy: Trọng lượng tịnh: ≤ 650 Kg\nTổ máy: Chứng nhận chất lượng: ISO 9001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)\nTổ máy: Chứng nhận môi trường: ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)\nTổ máy: Chứng nhận an toàn: CE\nTổ máy: Khí thải: Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thông thoáng\nTổ máy: Nối đất: Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất\nTổ máy: Tài liệu kèm theo: Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)\nTổ máy: Vận hành: Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp AVR khi thay đổi tải\nĐộng cơ: Năm sản xuất: 2022 trở lại đây\nĐộng cơ: Tốc độ vòng quay: 1.500 vòng/phút","rebuiltAt":"2026-11-06T16:25:30.984Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Cung cấp lắp đặt máy phát điện 8,5KVA","winners":[],"estimate":null,"location":"","notifyNo":"IB2200016199","openedAt":"2022-11-08T03:09:02.000Z","resultAt":"2022-11-26T03:08:28.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0313733407"],"decisionNo":"2334/QĐ-VNPT-CTO-KTĐT","isDomestic":1,"isInternet":true,"publicDate":"2022-11-01T02:06:42.009Z","bidCloseDate":"2022-11-08T03:00:00.000Z","decisionDate":"2022-11-18T10:00:00","investorCode":"1800575827","investorName":"VNPT CẦN THƠ","packagePrice":2615760000,"winningPrice":2390000000,"numBidderJoin":2,"estimatedPrice":2615760000,"procuringEntityName":"VNPT CẦN THƠ"}},"IB2200016981":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:41:39.075Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=cbdc1e93-e15b-4ea5-bdeb-ca9994e34c7e&notifyId=cbdc1e93-e15b-4ea5-bdeb-ca9994e34c7e&inputResultId=ac50972a-5fee-4e4d-affa-82a94bedc528&bidOpenId=2c8a0544-0bdb-4d14-8bd7-a1e8a1c261dd&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200016981&planNo=PL2200016250&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200145082","price":null,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN CÔNG NGHIỆP KIM BÌNH","rank":null,"reason":"","taxCode":"0305259631","venture":"","bidPrice":null,"discount":"","winPrice":1097280000,"finalPrice":1097280000}],"lotName":"Cung cấp, lắp đặt máy phát điện 8KVA và 40 KVA","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:37:23.672Z","src":"Chương V (tệp Chương V Yeu cau ve ky thuat.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":8},{"u":"kVA","v":40},{"u":"kVA","v":8.8},{"u":"kVA","v":44}],"text":"Chung - Số lượng: 03 máy phát điện 8 kVA 1 pha và 02 máy phát điện 40 kVA 3 pha\nChung - Phạm vi lắp đặt: Lắp đặt hoàn chỉnh, vận hành liên tục và đạt công suất tối đa; đầu nối dây chắc chắn, có đầu cos, băng keo, đánh dấu rõ ràng; ống bảo vệ liên tục, cố định chắc chắn; hệ thống thoát gió, thoát khí thải đảm bảo thoát hoàn toàn ra ngoài; có thể phải khoan cắt tường hoặc bê tông\nChung - Tài liệu catalog: Catalog gốc (tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất cho từng bộ phận: động cơ, đầu phát, bộ điều khiển và tủ ATS\nChung - Chất lượng, xuất xứ, năm sản xuất: Hàng mới nguyên 100%, chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2022, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ\nPhần A - Máy 8 kVA: Năm sản xuất: Động cơ, đầu phát, bộ điều khiển, ATS sản xuất năm 2021 hoặc 2022\nPhần A - Máy 8 kVA: Công suất liên tục: ≥ 8,0 kVA/8,0 kW (100% tải)\nPhần A - Máy 8 kVA: Công suất dự phòng: ≥ 8,8 kVA/8,8 kW\nPhần A - Máy 8 kVA: Hệ số công suất, tốc độ: Cosϕ = 1; 1.500 vòng/phút\nPhần A - Máy 8 kVA: Aptomat ngõ ra: CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, LS; lắp tại máy, dòng định mức phù hợp\nPhần A - Máy 8 kVA: Chế độ chạy và quá tải: Chạy liên tục 24/24 ở 75% công suất liên tục (nghỉ 1 lần ≤ 30 phút mỗi 12 giờ); chạy liên tục 100% công suất ≥ 12 giờ; quá tải 110% ≥ 01 giờ/12 giờ\nPhần A - Máy 8 kVA: Độ ồn: ≤ 66 dB khi đã đóng vỏ cách âm\nPhần A - Máy 8 kVA: Vỏ cách âm, khung đế, chống rung: Vỏ thép dày ≥ 1.5mm, sơn tĩnh điện; khung đế thép U, I hoặc V dày ≥ 2mm; động cơ và đầu phát lắp trên cao su chống rung\nPhần A - Máy 8 kVA: Động cơ: Diesel 4 kỳ, 1.500 vòng/phút; công suất liên tục ≥ 11,1 kW, tối đa ≥ 12,5 kW; ≥ 3 xilanh thẳng hàng; dung tích ≥ 1,498 lít; đường kính xilanh ≥ 78 mm; hành trình ≥ 78,5 mm; tỉ số nén ≥ 23:1; điều tốc cơ khí; bôi trơn cưỡng bức; làm mát bằng két nước đồng kết hợp quạt gió\nPhần A - Máy 8 kVA: Đầu phát: Kích từ tự động, không chổi than, 1 pha 2 dây, 220V; công suất liên tục ≥ 10KVA/10kW; AVR tự động; một ổ trục; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP 23; Cosϕ = 1; 1.500 vòng/phút; 50 Hz\nPhần A - Máy 8 kVA: ATS: Dòng điện định mức ≥ 65 A; tự động khởi động máy phát và chuyển tải khi lưới mất/có; công tắc Auto/Gen/Mains; bộ sạc ắc quy tự động; đèn báo chế độ\nPhần A - Máy 8 kVA: Phụ kiện kèm theo: Hệ thống xả giảm thanh (xả tiêu âm công nghiệp, khớp nối mềm); vật tư phụ trợ lắp đặt (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa); catalog và sách hướng dẫn vận hành, bảo dưỡng mỗi máy 01 bộ\nPhần A - Máy 8 kVA: Lắp đặt, đấu nối: Dây đất ≥ 16 mm2; dây nguồn ≥ 16 mm2; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa; cam kết chạy thử tải\nPhần A - Máy 40 kVA: Năm sản xuất: Động cơ, đầu phát, bộ điều khiển, ATS sản xuất năm 2021 hoặc 2022\nPhần A - Máy 40 kVA: Công suất liên tục: ≥ 40,0 kVA/32 kW (100% tải)\nPhần A - Máy 40 kVA: Công suất dự phòng: ≥ 44 kVA/35,2 kW\nPhần A - Máy 40 kVA: Hệ số công suất, tốc độ: Cosϕ = 0,8; 1.500 vòng/phút\nPhần A - Máy 40 kVA: Aptomat ngõ ra: MCCB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, LS; lắp tại máy, dòng định mức phù hợp\nPhần A - Máy 40 kVA: Chế độ chạy và quá tải: Chạy liên tục 24/24 ở 75% công suất liên tục (nghỉ 1 lần ≤ 30 phút mỗi 12 giờ); chạy liên tục 100% công suất ≥ 12 giờ; quá tải 110% ≥ 01 giờ/12 giờ\nPhần A - Máy 40 kVA: Độ ồn: ≤ 68 dB khi đã đóng vỏ cách âm\nPhần A - Máy 40 kVA: Vỏ cách âm, khung đế, chống rung: Vỏ thép dày ≥ 1.5mm, sơn tĩnh điện; khung đế thép U, I hoặc V dày ≥ 2mm; động cơ và đầu phát lắp trên cao su chống rung; làm mát bằng nước kết hợp quạt gió đầu trục; nhiệt đới hóa, -10oC đến +50oC, độ ẩm 80% đến 100%\nPhần A - Máy 40 kVA: Động cơ: Diesel 4 kỳ, 1.500 vòng/phút; công suất liên tục ≥ 38 kW, tối đa ≥ 42 kW; ≥ 4 xi lanh thẳng hàng; dung tích ≥ 3,769 lít; đường kính xilanh ≥ 100 mm; hành trình ≥ 120 mm; tỉ số nén ≥ 20:1; điều tốc điện tử; bôi trơn cưỡng bức; làm mát bằng két nước đồng kết hợp quạt gió \nPhần A - Máy 40 kVA: Đầu phát: Kích từ tự động, không chổi than; công suất liên tục ≥ 40KVA/40kW; AVR tự động; một ổ trục; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP 23; Cosϕ = 0,8; 1.500 vòng/phút; 50 Hz. Văn bản ghi loại đầu phát và điện áp ra là 1 pha 2 dây, 220V/1 pha\nPhần A - Máy 40 kVA: ATS: Dòng điện định mức ≥ 100 A; tự động khởi động máy phát và chuyển tải khi lưới mất/có; công tắc Auto/Gen/Mains; bộ sạc ắc quy tự động; đèn báo chế độ\nPhần A - Máy 40 kVA: Phụ kiện kèm theo: Ắc quy kín khí 12V ≥ 90 Ah (01 bộ); hệ thống xả giảm thanh; vật tư phụ trợ lắp đặt; catalog và sách hướng dẫn vận hành, bảo dưỡng mỗi máy 01 bộ\nPhần A - Máy 40 kVA: Lắp đặt, đấu nối: Dây đất ≥ 16 mm2; dây nguồn ≥ 25 mm2; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa; cam kết chạy thử tải\nChung - Bảo hành: Bảo hành ≥ 24 tháng kể từ ngày bàn giao nghiệm thu, tại tỉnh Bình Phước; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt\nChung - Kiểm tra, thử nghiệm: Chạy thử tải từng máy (tải giả) tại kho Bên mua trước khi lắp đặt, chi phí do Nhà thầu chịu; hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật sau nghiệm thu\nPhần A - Máy 8 kVA: Tình trạng thiết bị: Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng khi giao hàng\nPhần A - Máy 8 kVA: Điện áp, số pha, tần số: 220V xoay chiều, 1 pha 2 dây, 50 Hz; sai lệch điện áp ≤ 1%, sai lệch tần số ≤ 1% ở tải định mức\nPhần A - Máy 8 kVA: Nhiên liệu: Dầu Diesel thông dụng trên thị trường Việt Nam\nPhần A - Máy 8 kVA: Mức tiêu thụ nhiên liệu: ≤ 2,6 lít/giờ tại 75% tải định mức; ≤ 3,2 lít/giờ tại 100% tải định mức\nPhần A - Máy 8 kVA: Khởi động, ắc quy: Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc khi chạy máy; kèm bộ nạp ắc quy; ắc quy kín khí 12V ≥ 40 Ah (01 bộ)\nPhần A - Máy 8 kVA: Làm mát, điều kiện vận hành: Làm mát bằng nước kết hợp quạt gió đầu trục; nhiệt đới hóa; nhiệt độ môi trường -10oC đến +50oC; độ ẩm 80% đến 100%","rebuiltAt":"2026-11-06T16:25:30.985Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Cung cấp, lắp đặt máy phát điện 8KVA và 40 KVA","winners":[],"estimate":null,"location":"Tỉnh Bình Phước","notifyNo":"IB2200016981","openedAt":"2022-10-27T02:19:15.000Z","resultAt":"2022-11-14T07:30:11.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0305259631"],"decisionNo":"270/QĐ-VNPT-BP-KTĐT","isDomestic":1,"isInternet":true,"publicDate":"2022-10-16T10:23:37.514Z","bidCloseDate":"2022-10-27T02:00:00.000Z","decisionDate":"2022-11-10T17:00:00","investorCode":"4416000011","investorName":"VIỄN THÔNG BÌNH PHƯỚC","packagePrice":1099332000,"winningPrice":1097280000,"numBidderJoin":1,"estimatedPrice":1099332000,"procuringEntityName":"VIỄN THÔNG BÌNH PHƯỚC"}},"IB2200018116":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:41:33.077Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=d1c7ee7d-29be-415f-a940-e828b0859ecf&notifyId=d1c7ee7d-29be-415f-a940-e828b0859ecf&inputResultId=57c0878f-05c7-4088-a95e-c9647dbf844b&bidOpenId=9bbae368-1861-4367-928f-ca4406480be1&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200018116&planNo=PL2200022276&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Vỏ tủ điện Inox 304 1200*800*400mm dày 2mm","unit":"Cái","year":"","label":"","maker":"","origin":"BÁCH VIỆT/VN","unitPrice":26352370},{"qty":4,"code":"","desc":"Theo quy định tại Chương V","name":"Công tắc gạt 3 chân","unit":"Cái","year":"","label":"TS2","maker":"","origin":"CHINA","unitPrice":81180},{"qty":2,"code":"","desc":"Theo quy định tại Chương V","name":"Còi 24 VDC","unit":"Cái","year":"","label":"HY-226MD","maker":"","origin":"HANYOUNG/KOREA","unitPrice":110990},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"ATS 100A 4 cực, có cuộn coil điều khiển 24Vdc","unit":"Cái","year":"","label":"95064010 ATyS S 24/48DC","maker":"","origin":"SOCOMEC/ INDIA","unitPrice":12685200},{"qty":4,"code":"","desc":"Theo quy định tại Chương V","name":"MCB 16A, dòng DC","unit":"Cái","year":"","label":"A9N61531","maker":"","origin":"SCHNEIDER/ CHINA","unitPrice":1399200},{"qty":2,"code":"","desc":"Theo quy định tại Chương V","name":"Tấm chắn bảo vệ cho nút dừng khẩn cấp","unit":"Cái","year":"","label":"","maker":"","origin":"BÁCH VIỆT/VN","unitPrice":108900},{"qty":2,"code":"","desc":"Theo quy định tại Chương V","name":"Cầu đấu dây","unit":"Gói","year":"","label":"JUK5N","maker":"","origin":"LEIPOLE/CHINA","unitPrice":865920},{"qty":2,"code":"","desc":"Theo quy định tại Chương V","name":"Nút dừng khẩn cấp Ф22 1NO+1NC","unit":"Cái","year":"","label":"XA2ES542 + ZA2EE101","maker":"","origin":"SCHNEIDER/CHINA","unitPrice":88000},{"qty":2,"code":"","desc":"Theo quy định tại Chương V","name":"Thanh tiếp địa 450MM","unit":"Bộ","year":"","label":"","maker":"","origin":"BÁCH VIỆT/VN","unitPrice":338250},{"qty":6,"code":"","desc":"Theo quy định tại Chương V","name":"Máng cáp 100x100x2000 mm","unit":"Cái","year":"","label":"KKD 1001","maker":"","origin":"KLEMSAN/TURKEY","unitPrice":397100},{"qty":6,"code":"","desc":"Theo quy định tại Chương V","name":"Máng cáp 50/60 x100x2000 mm","unit":"Cái","year":"","label":"","maker":"","origin":"KLEMSAN/TURKEY","unitPrice":166100},{"qty":100,"code":"","desc":"Theo quy định tại Chương V","name":"Đầu cốt 1 mm","unit":"Cái","year":"","label":"E1010","maker":"","origin":"BÁCH VIỆT/VN","unitPrice":1650},{"qty":100,"code":"","desc":"Theo quy định tại Chương V","name":"Dây tín hiệu đơn 1.0 mm, màu đen 1x1.0mm2","unit":"m","year":"","label":"CV1","maker":"","origin":"CADIVI/VN","unitPrice":4400},{"qty":100,"code":"","desc":"Theo quy định tại Chương V","name":"Dây tín hiệu đơn 1.0 mm, màu đỏ 1x1.0mm2","unit":"m","year":"","label":"CV1","maker":"","origin":"CADIVI/VN","unitPrice":4400},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Tủ điện Inox 304; 500x500x300mmx2mm","unit":"Cái","year":"","label":"","maker":"","origin":"BÁCH VIỆT/VN","unitPrice":12586200},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Đồng hồ điện năng","unit":"Bộ","year":"","label":"METSEPM5350","maker":"","origin":"SCHNEIDER/INDIA","unitPrice":7810000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Bộ điều khiển lập trình PLC","unit":"Cái","year":"","label":"6ES7214-1HG40-0XB0","maker":"","origin":"SIEMENS/CHINA","unitPrice":9295000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Module tín hiệu ngõ vào, ra kỹ thuật số cho PLC","unit":"Cái","year":"","label":"6ES7223-1PL32-0XB0","maker":"","origin":"SIEMENS/CHINA","unitPrice":6162200},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Module tín hiệu ngõ vào tương tự cho PLC","unit":"Cái","year":"","label":"6ES7231-4HF32-0XB0","maker":"","origin":"SIEMENS/CHINA","unitPrice":8184000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Module tín hiệu ngõ ra tương tự cho PLC","unit":"Cái","year":"","label":"6ES7232-4HD32-0XB0","maker":"","origin":"SIEMENS/CHINA","unitPrice":8503000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Bộ nguồn cấp cho PLC","unit":"Cái","year":"","label":"S8FS-C35024J","maker":"","origin":"OMRON/CHINA","unitPrice":1485000},{"qty":4,"code":"","desc":"Theo quy định tại Chương V","name":"Role thời gian có cuộn coil 24 VDC dải thời gian 6-60s/6m","unit":"Cái","year":"","label":"Idec GT5Y-2SN6D24","maker":"","origin":"IDEC/CHINA","unitPrice":539000},{"qty":3,"code":"","desc":"Theo quy định tại Chương V","name":"Biến dòng đo lường 600/5A - 15VA EMIC/VN","unit":"Cái","year":"","label":"CT0.6","maker":"","origin":"EMIC/VN","unitPrice":795300},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Biến dòng bảo vệ","unit":"Cái","year":"","label":"PCT (100/5A) 5P10- 5VA.","maker":"","origin":"OMEGA/VN","unitPrice":919600},{"qty":12,"code":"","desc":"Theo quy định tại Chương V","name":"Cầu chì 4A 10x38 max 32A; 1 Ph, 690Vac","unit":"Cái","year":"","label":"DF2CA04","maker":"","origin":"SCHNEIDER/PHÁP","unitPrice":70400},{"qty":12,"code":"","desc":"Theo quy định tại Chương V","name":"Giá đỡ cầu chì/ Fuse carrier","unit":"Cái","year":"","label":"DF101","maker":"","origin":"SCHNEIDER/PHÁP","unitPrice":137500},{"qty":12,"code":"","desc":"Theo quy định tại Chương V","name":"Rơ le/ Relay + socket; General Purpose Relays 24Vdc","unit":"Cái","year":"","label":"RXM4AB2BD + RXZE2S114M","maker":"","origin":"SCHNEIDER: RXM4AB2BD (INDONESIA) + RXZE2S114M (CHINA)","unitPrice":275000}],"lotNo":"BP2200163228","price":137598525,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY TNHH THƯƠNG MẠI VÀ DỊCH VỤ KỸ THUẬT HÀNG HẢI LONG VŨ","rank":null,"reason":"Giá chào xếp hạng 2","taxCode":"3502093074","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":true,"name":"CÔNG TY TNHH THƯƠNG MẠI VÀ KỸ THUẬT DẦU KHÍ HM VŨNG TÀU","rank":null,"reason":"","taxCode":"3502339666","venture":"","bidPrice":null,"discount":"","winPrice":117689110,"finalPrice":117689110}],"lotName":"Vật tư đồng bộ máy phát điện dự phòng cho giàn RC10 (CD-142/22-DA)","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T20:10:18.013Z","src":"Chương V (tệp YCKT và DMHH CD-142-22-DA.pdf), thông số do AI đọc","kvas":[],"text":"Chung - Phạm vi và mục đích: Vật tư điện để phục hồi máy phát điện C18 cho giàn RC-10 (vật tư đồng bộ cho máy phát điện diesel dự phòng hiện hữu); không nêu công suất kVA/kW của tổ máy.\nChung - Chào hàng, xuất xứ: Chào rõ tên hàng hóa, ký mã hiệu, hãng sản xuất, xuất xứ, thông số kỹ thuật. Nếu thay đổi tên gọi/ký mã hiệu/hãng sản xuất so với yêu cầu thì phải kèm tài liệu kỹ thuật chứng minh tương đương hoặc tốt hơn.\nChung - CO/CQ: Cung cấp khi giao hàng: CO do Phòng Thương mại và Công nghiệp của nước sản xuất hoặc nước xuất khẩu cấp (hàng nhập khẩu, bản copy có xác nhận của nhà nhập khẩu); CQ do nhà sản xuất cấp (bản copy có xác nhận của nhà nhập khẩu). Chấp nhận eCO, eCQ có địa chỉ xác minh.\nMục 4 - ATS 100A 4 cực, cuộn điều khiển 24Vdc (SL 1 pce): Automatic Transfer Switch 4 cực, 100 Amps (UL), điện áp 24~48 VDC, Enclosed: No; kích thước 8.35 in x 6.81 in x 9.33 in; khối lượng 7 lb 3 oz; mã 95064010 / ATyS S 24/48DC; Socomec hoặc tương đương.\nMục 10 - Máng cáp 100x100x2000 mm (SL 6 pce): Máng cáp khe hẹp rộng 100mm x cao 100mm x dài 2M, PVC, màu xám quốc tế, kèm nắp; nhiệt độ môi trường làm việc -5 °C ... 60 °C; chứng nhận CSA / UL Recognized / VDE; tất cả các nhà sản xuất.\nMục 11 - Máng cáp 50/60x100x2000 mm (SL 6 pce): Máng cáp khe hẹp rộng 40mm x cao 100mm x dài 2M, PVC, màu xám quốc tế, kèm nắp; nhiệt độ môi trường làm việc -5 °C ... 60 °C; chứng nhận CSA / UL Recognized / VDE; tất cả các nhà sản xuất.\nMục 17 - Bộ điều khiển lập trình PLC (SL 1 pce): Compact CPU, DC/DC/relay, I/O tích hợp: 14 DI 24 V DC; 10 DO relay 2 A; 2 AI 0-10 V DC; nguồn DC 20.4-28.8 V DC; model 6ES7214-1HG40-0XB0 chỉ để tham khảo; SIEMENS hoặc tương đương.\nMục 18 - Module tín hiệu số cho PLC (SL 1 pce): Digital I/O SM 1223, 16 DI/16 DO, 16 DI 24 V DC, Sink/Source, 16 DO relay 2 A; model 6ES72231PL320XB0 chỉ để tham khảo; SIEMENS hoặc tương đương.\nMục 19 - Module tín hiệu ngõ vào tương tự cho PLC (SL 1 pce): Analog input SM 1231, 8 AI, +/-10 V, +/-5 V, +/-2.5 V hoặc 0-20 mA/4-20 mA, 12 bit+sign (13 bit ADC); model 6ES72314HF320XB0 chỉ để tham khảo; SIEMENS hoặc tương đương.\nMục 20 - Module tín hiệu ngõ ra tương tự cho PLC (SL 1 pce): Analog output SM 1232, 4 AO, +/-10 V, độ phân giải 14-bit, hoặc 0-20 mA/4-20 mA, 13-bit; model 6ES72324HD320XB0 chỉ để tham khảo; SIEMENS hoặc tương đương.\nMục 21 - Bộ nguồn cấp cho PLC (SL 1 pce): Nguồn ổn áp đầu vào 120/230-500 V AC, đầu ra DC 24 V/10 A; ký hiệu S8FS-C35024J; tham khảo model 6EP1334-3BA10; OMRON hoặc tương đương.\nMục 22 - Rơ le thời gian cuộn coil 24 VDC kèm đế (SL 4 pce): Dải thời gian 6s/60s/6m, điện áp cuộn coil 24V DC; model Idec GT5Y-2SN6D24 chỉ để tham khảo; IDEC hoặc tương đương.\nMục 26 - Giá đỡ cầu chì (SL 12 pce): Loại giá đỡ cầu chì phía trước; điện áp 400 V; dòng định mức 30A; model IEC269-2 10 X 38; lắp kiểu clip on; DF101; Schneider hoặc tương đương.\nChung - Môi trường sử dụng: Vật tư sử dụng trong môi trường nhiệt đới biển.\nChung - Tình trạng, năm sản xuất: Hàng mới 100%, chưa qua sử dụng, sản xuất không trước năm 2021.\nChung - Bảo hành: Thời hạn bảo hành không ít hơn 12 tháng kể từ ngày ký biên bản nghiệm thu hàng hóa; nộp giấy bảo hành của nhà cung cấp (bản gốc).\nChung - Tài liệu kỹ thuật: Kèm hồ sơ 01 bản sao tài liệu kỹ thuật (Catalogue/Data sheet) của nhà sản xuất cho từng mục hàng, bằng tiếng Việt, Anh hoặc Nga.\nMục 1 - Vỏ tủ điện Inox 304 (SL 1 pce): Vỏ tủ điện Inox 304 kích thước 1200*800*400mm, dày 2mm; tất cả các nhà sản xuất.\nMục 2 - Công tắc gạt 3 chân, 2 vị trí (SL 4 pce): Loại tự trả về; dòng định mức 16 A; điện áp định mức 220 VAC; vỏ nhựa chịu nhiệt cao cấp kết hợp khung kim loại chắc chắn; thân 29x20x15 (WxHxD mm); chiều cao tổng thể 56 mm; ký hiệu ETEN-123-2; Schneider hoặc tương đương.\nMục 3 - Còi panel 24 VDC (SL 2 pce): ø22mm, 24VDC; 10mA; Panel; -25degC; 50degC; chứng nhận UL, CSA, CCC và TUV; tất cả các nhà sản xuất.\nMục 5 - MCB 16A DC (SL 4 pce): 2 cực, 16 A, điện áp DC, đường cong loại B; lắp thanh DIN; tiêu chuẩn EN 60898-1; EN 60947-2; IEC 60898-1; IEC 60947-2; tất cả các nhà sản xuất.\nMục 6 - Tấm chắn bảo vệ nút dừng khẩn cấp (SL 2 pce): Lock-out Adaptor cho nút dừng khẩn dạng nấm Ø 40mm; tương thích nút E-stop; chứng nhận UL, CSA, CCC và TUV; tất cả các nhà sản xuất.\nMục 7 - Cầu đấu dây có dao cách ly, kèm nắp (SL 2 gói): Kiểu đấu nối bắt vít; tiết diện 4 mm²; dòng định mức 20 A; điện áp định mức 500 V; chứng nhận CSA / UL Recognized / KEMA-KEUR / cUL Recognized / LR / IECEE CB Scheme / EAC / DNV GL / PRS / cULus Recognized; tất cả các nhà sản xuất.\nMục 8 - Nút dừng khẩn cấp Ф22 1NO+1NC (SL 2 pce): ø22mm, kiểu NEMA; Pushlock Turn Reset, nút nấm Ø 40mm, 1NO+1NC, màu đỏ; chứng nhận UL, CSA, CCC và TUV; Schneider hoặc tương đương.\nMục 9 - Thanh tiếp địa DK7113 450mm (SL 2 set): Dòng chịu tải khoảng 200 A; thanh đồng E-Cu 57 theo DIN EN 12 163, DIN EN 13 601; 20 điểm nối vít M5; 2 đầu nối đất 25 mm²; 2 isolators; phụ kiện lắp ráp; dài 450 mm, rộng 15 mm, cao 5 mm; lắp vỏ tủ loại TS, rộng 600 mm / 800 mm; đóng gói 1 pc; tất cả \nMục 12 - Đầu cốt 1 mm (SL 100 pce): Đầu cốt ống có vòng nhựa, 1 mm, 100 pcs/pack; chứng nhận UL, VDE; tất cả các nhà sản xuất.\nMục 13 - Dây tín hiệu đơn màu đen (SL 100 m): Dây tín hiệu đơn 1x1.0mm, màu đen; tất cả các nhà sản xuất.\nMục 14 - Dây tín hiệu đơn màu đỏ (SL 100 m): Dây tín hiệu đơn 1x1.0mm2, màu đỏ; tất cả các nhà sản xuất.\nMục 15 - Tủ điện Inox 304 (SL 1 pce): Inox 304; 500x500x300mmx2mm; tất cả các nhà sản xuất.\nMục 16 - Đồng hồ điện năng PM5350 (SL 1 set): Đo V; I; P; Q; cosfi; kWh; THD; nguồn cấp 85-265VAC; 45-65 Hz 11.9VA; dòng đầu vào 1..5A; điện áp đầu vào 400VAC; modbus RTU; tính năng kỹ thuật tương đương PM5350; Schneider hoặc tương đương.\nMục 23 - Biến dòng đo lường 600/5A - 15VA (SL 3 pce): 600/5A - 15VA; EMIC/VN hoặc tương đương; tất cả các nhà sản xuất.\nMục 24 - Biến dòng bảo vệ (SL 1 pce): PCT (100/5A) 5P10 - 5VA; tất cả các nhà sản xuất.\nMục 25 - Cầu chì 4A 10x38 (SL 12 pce): Cầu chì 4A 10x38 max 32A; 1 Ph, 690Vac; type 3NW7-011; Siemens hoặc tương đương.","rebuiltAt":"2026-11-06T16:25:30.985Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Vật tư đồng bộ máy phát điện dự phòng cho giàn RC10 (CD-142/22-DA)","winners":["CÔNG TY TNHH THƯƠNG MẠI VÀ KỸ THUẬT DẦU KHÍ HM VŨNG TÀU"],"estimate":null,"location":"Tỉnh Bà Rịa - Vũng Tàu","notifyNo":"IB2200018116","openedAt":"2022-11-01T07:07:51.000Z","resultAt":"2022-12-29T09:29:34.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["3502339666"],"decisionNo":"CD-142/22-DA/BCKQLCNT","isDomestic":1,"isInternet":true,"publicDate":"2022-10-18T02:31:17.236Z","bidCloseDate":"2022-11-01T07:00:00.000Z","decisionDate":"2022-12-07T23:59:59","investorCode":"3500102414","investorName":"Liên doanh Việt-Nga Vietsovpetro","packagePrice":137598525,"winningPrice":117689110,"numBidderJoin":2,"estimatedPrice":137598525,"procuringEntityName":"Liên doanh Việt-Nga Vietsovpetro"}},"IB2200018703":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:41:26.376Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=c4224463-9f00-4502-99c8-e75130f0684b&notifyId=c4224463-9f00-4502-99c8-e75130f0684b&inputResultId=390c9469-349b-4652-92ca-d0fce3b6ea57&bidOpenId=831a8d31-0c61-41e0-bfb0-e872bb9695aa&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200018703&planNo=PL2200016124&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200144736","price":861786724,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN THIẾT BỊ CÔNG NGHIỆP TÙNG LINH","rank":null,"reason":"","taxCode":"0500469872","venture":"","bidPrice":null,"discount":"","winPrice":861786724,"finalPrice":861786724}],"lotName":"Gói thầu số 1: Gia công cải tạo máy phát điện chính, chế tạo khớp lai, mặt bích đuôi động cơ, hộp giảm tốc, các bánh răng dẫn động máy kích từ, máy nạp ắc quy đầu máy D13E-720","estimate":null}],"field":"HH","final":true,"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Gói thầu số 1: Gia công cải tạo máy phát điện chính, chế tạo khớp lai, mặt bích đuôi động cơ, hộp giảm tốc, các bánh răng dẫn động máy kích từ, máy nạp ắc quy đầu máy D13E-720","winners":[],"estimate":null,"location":"Tỉnh Nghệ An","notifyNo":"IB2200018703","openedAt":"2022-10-26T02:06:25.000Z","resultAt":"2022-11-11T03:43:34.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0500469872"],"decisionNo":"Số:::: 1396","isDomestic":1,"isInternet":true,"publicDate":"2022-10-18T10:00:48.701Z","bidCloseDate":"2022-10-26T02:00:00.000Z","decisionDate":"2022-11-11T03:42:53","investorCode":"z000022090","investorName":"CHI NHÁNH TỔNG CÔNG TY ĐƯỜNG SẮT VIỆT NAM - XÍ NGHIỆP ĐẦU MÁY VINH","packagePrice":866383948,"winningPrice":861786724,"numBidderJoin":1,"estimatedPrice":866383948,"procuringEntityName":"CHI NHÁNH TỔNG CÔNG TY ĐƯỜNG SẮT VIỆT NAM - XÍ NGHIỆP ĐẦU MÁY VINH"}},"IB2200018828":{"u":"2026-11-09T13:07:31.455+00:00","d":{"at":"2026-11-09T13:05:42.375Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=d5783dde-91b8-4e6d-9aca-3be5f812c283&notifyId=d5783dde-91b8-4e6d-9aca-3be5f812c283&inputResultId=95fd9567-62a9-4b32-8ad3-6357bfd26104&bidOpenId=1583d866-f1b9-4117-8b80-21917316775d&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_HTHS&notifyNo=IB2200018828&planNo=PL2200001491&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":4,"code":"","desc":"Theo quy định tại Chương V","name":"Thang máy","unit":"Bộ","year":"","label":"","maker":"","origin":"Thái Lan","unitPrice":2150000000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Máy phát điện","unit":"Bộ","year":"","label":"","maker":"","origin":"Ấn Độ","unitPrice":3980000000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Tủ bảo vệ đầu cực","unit":"cái","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":150000000},{"qty":70,"code":"","desc":"Theo quy định tại Chương V","name":"Cách âm tường, trần","unit":"m2","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":3700000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Cửa cách âm","unit":"bộ","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":35000000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Bộ tiêu âm gió vào","unit":"bộ","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":155000000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Lam gió vào","unit":"cái","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":25000000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Cụm tiêu âm gió ra","unit":"bộ","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":95000000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Lam gió ra","unit":"cái","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":50000000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Họng gió nối cụm tiêu âm đến máy phát","unit":"hộp","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":35000000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Bồn dầu: 2000L","unit":"cái","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":45000000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Tủ họng cấp dầu","unit":"cái","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":55000000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Hệ đường ống dẫn dầu và phụ kiện","unit":"hệ thống","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":38000000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Hệ thống ống thoát khói","unit":"hệ thống","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":105000000},{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Nền bê tông M300 đặt máy phát điện","unit":"Nền","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":10500000}],"lotNo":"BP2200093589","price":15424500000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY TNHH NHẬT TÂN","rank":null,"reason":"Nhà thầu có E-HSĐXKT không đáp ứng theo yêu cầu của E-HSMT","taxCode":"4400277469","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":false,"name":"CÔNG TY TNHH HOÀNG  PHÚC","rank":null,"reason":"Nhà thầu có E-HSĐXKT không đáp ứng theo yêu cầu của E-HSMT","taxCode":"1800501462","venture":"Liên danh Công ty TNHH Hoàng Phúc và Công ty TNHH An Toàn","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":true,"name":"CÔNG TY TNHH SẢN XUẤT XÂY DỰNG THƯƠNG MẠI ĐẠI Á CHÂU","rank":null,"reason":"","taxCode":"0304016033","venture":"","bidPrice":null,"discount":"","winPrice":13637500000,"finalPrice":13637500000},{"won":false,"name":"CÔNG TY TNHH AN TOÀN","rank":null,"reason":"Nhà thầu có E-HSĐXKT không đáp ứng theo yêu cầu của E-HSMT","taxCode":"1800642671","venture":"Liên danh Công ty TNHH Hoàng Phúc và Công ty TNHH An Toàn","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0}],"lotName":"Thang máy và Máy phát điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:27:07.566Z","src":"Chương V (tệp Chuong V (Yeu cau ve ky thuat).pdf, Phu luc hop dong.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":820},{"u":"kW","v":656},{"u":"kVA","v":900},{"u":"kW","v":720}],"text":"Máy phát điện: Số lượng: 01 bộ máy phát điện; kèm 01 tủ bảo vệ đầu cực\nHàng hóa chung: Hồ sơ hàng hóa (xuất xứ, hãng, mã hiệu): Bảng liệt kê chi tiết danh mục hàng hóa phải có đầy đủ thông số kỹ thuật, xuất xứ, thương hiệu, mã hiệu, nhãn mác, hãng sản xuất\nHàng hóa chung: Tiêu chuẩn: Tuân thủ quy định về tiêu chuẩn hiện hành tại các quốc gia hoặc vùng lãnh thổ mà hàng hóa có xuất xứ\nMáy phát điện: Loại máy: Máy trần (không vỏ cách âm)\nMáy phát điện: Tính đồng bộ: Động cơ, đầu phát, bảng điều khiển được thiết kế, sản xuất, lắp ráp và kiểm tra bởi cùng một nhà sản xuất duy nhất\nMáy phát điện: Công suất liên tục: 820 KVA/656KW\nMáy phát điện: Công suất dự phòng: 900 KVA/720KW\nMáy phát điện: Khả năng quá tải: 10% công suất liên tục đạt 01 giờ trong 12 giờ hoạt động\nMáy phát điện: Hệ số công suất: 0,8\nMáy phát điện: Khả năng đáp ứng tải: Đóng tải 01 bước 100% công suất định mức (công suất liên tục)\nMáy phát điện - Động cơ: Công suất động cơ: 768 kWm ở chế độ dự phòng\nMáy phát điện - Động cơ: Suất tiêu hao nhiên liệu 100% tải: 161 lít/giờ ở chế độ công suất liên tục\nMáy phát điện - Động cơ: Suất tiêu hao nhiên liệu 75% tải: 121 lít/giờ ở chế độ công suất liên tục\nMáy phát điện - Động cơ: Suất tiêu hao nhiên liệu 50% tải: 85 lít/giờ ở chế độ công suất liên tục\nMáy phát điện - Động cơ: Suất tiêu hao nhiên liệu 25% tải: 46 lít/giờ ở chế độ công suất liên tục\nMáy phát điện - Bộ điều khiển: Loại và chức năng vận hành: Bộ vi xử lý giám sát, đo lường, điều khiển hệ thống; nút chọn chế độ MANUAL/START/STOP/AUTO; có công tắc dừng khẩn cấp; tích hợp chức năng hòa đồng bộ và chia tải giữa các máy; kết nối ATS (khởi động, tắt máy từ xa); màn hình LCD 320 x 240 p\nMáy phát điện - Bộ điều khiển: Chức năng đo lường, hiển thị: Điện áp pha-pha, pha-trung tính (3 pha đồng thời); dòng điện (3 pha và tổng); công suất kW, kVA (3 pha và tổng); hệ số công suất (3 pha và tổng); tần số; điện áp ắc quy khởi động; tốc độ động cơ; nhiệt độ nước làm mát; áp suất nhớt; số giờ\nTủ bảo vệ đầu cực (01 cái): Vỏ tủ sơn tĩnh điện dày 1,5mm, MCCB 3P-1250A, cáp đấu nối, busbar và phụ kiện\nCách âm tường, trần (70 m2): Dày 100mm, khung xương vuông 14x14x1,0mm mạ kẽm, rock wool tỷ trọng 50 – 80 kg/m3, tôn mạ kẽm dập lỗ 0,4mm và phụ kiện\nCửa cách âm (01 bộ): Dày 100mm, KT R1400xC2100, mặt ngoài thép tấm dày 2mm, lớp rock wool tỷ trọng 50 – 80 kg/m3, lớp tôn mạ kẽm đục lỗ 0,4mm, khung bao thép hình dày 2mm\nBồn dầu 2000L (01 cái): Dung tích dự trữ 2000L, thép tấm dày 3mm trở lên, sơn phủ chống oxy hóa bên ngoài, có van xả cặn, ống nhựa trong suốt kiểm tra lượng dầu, gồm phụ kiện lắp đặt hoàn thiện; KT 1800x750x1500mm\nHệ đường ống dẫn dầu và phụ kiện (01 hệ thống): Ống dầu D60x2.5mm cấp từ tủ họng cấp dầu đến bồn dầu; ống cấp dầu, hồi dầu từ bồn vào máy và ngược lại D34x2.5mm; ống mềm cấp vào máy, phụ kiện giá đỡ ống, co nối các loại\nCông tác lắp đặt: Lắp đặt đúng chủng loại theo yêu cầu Chủ đầu tư; chỉ lắp khi kết cấu đủ khả năng chịu lực; vệ sinh sạch trước khi lắp; lắp đúng yêu cầu kỹ thuật công suất, định mức kỹ thuật, đảm bảo thẩm mỹ\nHàng hóa chung: Tình trạng, năm sản xuất: Toàn bộ hàng hóa mới 100%; năm sản xuất từ 2022 trở về sau\nMáy phát điện: Tình trạng tổ máy: Mới 100%, chưa qua sử dụng\nMáy phát điện: Điện áp/số pha: 220/380-230/400V, 3 pha\nMáy phát điện: Tần số: 50Hz\nMáy phát điện: Biến thiên tần số: ± 0.25% từ không tải đến đầy tải\nMáy phát điện: Hệ thống chống rung: Có hệ thống chống rung bằng đệm cao su\nMáy phát điện: Khả năng điều tốc: Tăng tải 0% đến 100% tải định mức trong 01 bước: thời gian xác lập ổn định tần số không quá 15 giây; thời gian xác lập ổn định điện áp không quá 15 giây\nMáy phát điện: Nhiệt độ môi trường hoạt động: 40ºC\nMáy phát điện - Động cơ: Loại động cơ: Động cơ đốt trong, phun nhiên liệu kiểu trực tiếp, 4 kỳ, 6 xy lanh xếp thẳng hàng, có tăng áp và làm mát khí nạp\nMáy phát điện - Động cơ: Hệ thống đốt: Phun nhiên liệu trực tiếp\nMáy phát điện - Động cơ: Tốc độ quay: 1500 vòng/phút\nMáy phát điện - Động cơ: Quá tốc: 1800 ±50 vòng/phút\nMáy phát điện - Động cơ: Đường kính pít tông: 170 mm\nMáy phát điện - Động cơ: Hành trình pít tông: 170 mm\nMáy phát điện - Động cơ: Dung tích dầu nhớt: 95L\nMáy phát điện - Động cơ: Tỉ số nén: 16:1\nMáy phát điện - Động cơ: Hệ thống giải nhiệt làm mát: Bộ tản nhiệt nước kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi ở chế độ quá tải 110%\nMáy phát điện - Đầu phát: Loại đầu phát: Không chổi than, 4 cực\nMáy phát điện - Đầu phát: Kích từ: Kích từ bằng nam châm vĩnh cữu\nMáy phát điện - Đầu phát: Bộ điều thế tự động (AVR): Điều chỉnh tự động bằng mạch điện, tích hợp trong bảng điều khiển\nMáy phát điện - Đầu phát: Điện áp danh định: 220/380-230/400V\nMáy phát điện - Đầu phát: Tần số: 50Hz\nMáy phát điện - Đầu phát: Khả năng điều tiết điện áp: ± 0.5 % ở bất kỳ chế độ tải nào từ không tải đến đầy tải\nMáy phát điện - Đầu phát: Cấp bảo vệ: IP 23\nMáy phát điện - Đầu phát: Cấp cách điện: Cấp H\nMáy phát điện - Đầu phát: Tổng mức sóng hài: Không tải ≤ 1.5%; ở tải tuyến tính cân bằng không méo dạng ≤ 5%\nMáy phát điện - Đầu phát: Hệ số nhiễu sóng điện thoại (THF): ≤ 2%\nMáy phát điện - Đầu phát: Hệ số ảnh hưởng điện thoại (TIF): ≤ 50\nMáy phát điện - Đầu phát: Dòng duy trì ngắn mạch: 3859A duy trì trong vòng 10 giây\nMáy phát điện - Bộ điều khiển: Chức năng cảnh báo và bảo vệ: Cảnh báo ắc quy yếu; ngắt điện áp AC cao/thấp; ngắt vượt tốc 115%; cảnh báo/tắt áp lực nhớt thấp; cảnh báo nhiệt độ nước làm mát cao/thấp; cảnh báo mực nước làm mát thấp; sự cố cảm biến; sự cố không đề được; lỗi quay động cơ; tần số thấp/v\nMáy phát điện - Bộ điều khiển: Chức năng điều chỉnh thông số: Điều chỉnh điện áp; cài đặt thời gian trì hoãn trước khi khởi động; cài đặt thời gian trì hoãn ngừng máy\nMáy phát điện - Bộ điều khiển: Giám sát từ xa: Cho phép kết nối để giám sát các thông số từ xa\nBộ tiêu âm gió vào (01 bộ): KT D1000xR2700xC2400mm, khung bao thép V40x40x4mm, tôn mạ kẽm dày 0.58mm, rock wool tỷ trọng 50 – 80 kg/m3, ốp lưới lỗ mạ kẽm\nTủ họng cấp dầu (01 cái): KT D400xR400xC400, thép dày 1,5mm","rebuiltAt":"2026-11-06T16:25:30.985Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Thang máy và Máy phát điện","winners":["CÔNG TY TNHH SẢN XUẤT XÂY DỰNG THƯƠNG MẠI ĐẠI Á CHÂU"],"estimate":null,"location":"","notifyNo":"IB2200018828","openedAt":"2022-11-14T03:00:30.000Z","resultAt":"2022-12-26T01:04:32.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0304016033"],"decisionNo":"2938/QĐ-BQLDA ngày 22/12/2022","isDomestic":1,"isInternet":true,"publicDate":"2022-10-24T06:30:54.579Z","bidCloseDate":"2022-11-14T03:00:00.000Z","decisionDate":"2022-12-22T23:59:59","investorCode":"1101834645","investorName":"Ban Quản lý dự án đầu tư xây dựng các công trình dân dụng và công nghiệp tỉnh Long An","packagePrice":15424500000,"winningPrice":13637500000,"numBidderJoin":3,"estimatedPrice":15424500000,"procuringEntityName":"Ban Quản lý dự án đầu tư xây dựng các công trình dân dụng và công nghiệp tỉnh Long An"}},"IB2200019372":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:41:15.186Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=a85d8657-e276-4d0c-a4e4-b2500ba040a9&notifyId=a85d8657-e276-4d0c-a4e4-b2500ba040a9&inputResultId=97c3aef7-b9d5-4a4c-b2c7-e0aea5b2f352&bidOpenId=75b1580c-64f6-4d98-98c6-afd4a4bc0af7&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200019372&planNo=PL2200023284&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200166510","price":861786724,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN THIẾT BỊ CÔNG NGHIỆP TÙNG LINH","rank":null,"reason":"","taxCode":"0500469872","venture":"","bidPrice":null,"discount":"","winPrice":861786724,"finalPrice":861786724}],"lotName":"Gói thầu 1: Gia công cải tạo máy phát điện chính, chế tạo khớp lai, mặt bích đuôi động cơ, hộp giảm tốc, các bánh răng dẫn động máy kích từ, máy nạp ắc quy đầu máy D13E-722","estimate":null}],"field":"HH","final":true,"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Gói thầu 1: Gia công cải tạo máy phát điện chính, chế tạo khớp lai, mặt bích đuôi động cơ, hộp giảm tốc, các bánh răng dẫn động máy kích từ, máy nạp ắc quy đầu máy D13E-722","winners":[],"estimate":null,"location":"Tỉnh Nghệ An","notifyNo":"IB2200019372","openedAt":"2022-10-26T07:30:43.000Z","resultAt":"2022-11-11T03:50:21.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0500469872"],"decisionNo":"Số: 1397/QĐ-ĐMV","isDomestic":1,"isInternet":true,"publicDate":"2022-10-19T02:01:26.512Z","bidCloseDate":"2022-10-26T07:30:00.000Z","decisionDate":"2022-11-11T03:48:42","investorCode":"z000022090","investorName":"CHI NHÁNH TỔNG CÔNG TY ĐƯỜNG SẮT VIỆT NAM - XÍ NGHIỆP ĐẦU MÁY VINH","packagePrice":866383948,"winningPrice":861786724,"numBidderJoin":1,"estimatedPrice":866383948,"procuringEntityName":"CHI NHÁNH TỔNG CÔNG TY ĐƯỜNG SẮT VIỆT NAM - XÍ NGHIỆP ĐẦU MÁY VINH"}},"IB2200019427":{"u":"2026-11-17T23:43:41.518+00:00","d":{"at":"2026-11-17T17:35:39.863Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=440e6b2a-9182-416b-a323-e60096af5878&notifyId=440e6b2a-9182-416b-a323-e60096af5878&inputResultId=507d4dbf-8ad8-4964-8720-6b4fbf18085a&bidOpenId=04c0c4a5-38b9-4eeb-8c01-836b2ad4d98a&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200019427&planNo=PL2200023333&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200166592","price":2165000000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY TNHH DỊCH VỤ XÂY DỰNG VÀ THƯƠNG MẠI VƯƠN THỊNH","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Năng lực kinh nghiệm","taxCode":"0400562719","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":2165000000},{"won":true,"name":"CÔNG TY CỔ PHẦN COKYVINA","rank":null,"reason":"","taxCode":"0100684716","venture":"","bidPrice":null,"discount":"","winPrice":2462400000,"finalPrice":2462400000}],"lotName":"Đầu tư mua mới lắp đặt hoàn thiện 01 máy phát điện cho cơ sở I Bệnh viện Bưu điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:38:43.907Z","src":"Chương V (tệp Chương V.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":650},{"u":"kVA","v":700}],"text":"Tổ máy phát điện 01 máy: Số lượng và phạm vi gói thầu: Đầu tư mua mới, lắp đặt hoàn thiện 01 máy phát điện cho cơ sở I Bệnh viện Bưu điện.\nTổ máy phát điện: Xuất xứ và dạng cung cấp: Tổ máy phát điện đồng bộ cả vỏ, xuất xứ tại các nước thuộc G20; nhập khẩu nguyên chiếc, mới 100%, sản xuất 2022 trở đi.\nTổ máy phát điện: Tình trạng, năm sản xuất: Nhập khẩu nguyên chiếc, mới 100%, sản xuất 2022 trở đi.\nHàng hóa chung: CO, CQ: Cam kết cung cấp đầy đủ bản gốc để đối chiếu tài liệu chứng minh nguồn gốc xuất xứ (CO), chất lượng sản phẩm (CQ).\nTổ máy phát điện: Công suất liên tục (Prime): ≥ 650kVA\nTổ máy phát điện: Công suất dự phòng (Standby): ≥ 700kVA\nTổ máy phát điện: Hệ số công suất: cosphi 0,8\nĐộng cơ: Xuất xứ: Sản xuất tại các nước Châu Âu.\nĐộng cơ: Công suất dự phòng: Công suất động cơ dự phòng chưa gồm quạt gió (Standby Power) ≥ 674 kW tại 1500 vòng/phút.\nĐộng cơ: Suất tiêu hao nhiên liệu tại 75% tải liên tục: ≤ 197 g/kWh\nĐộng cơ: Suất tiêu hao nhiên liệu tại 100% tải liên tục: ≤ 192 g/kWh\nĐầu phát điện: Xuất xứ: Sản xuất tại các nước G20.\nĐầu phát điện: Công suất liên tục: Tại 40 độ C, cấp cách điện H: ≥ 650 kVA.\nĐầu phát điện: Tần số, hệ số công suất: Tần số 50Hz, hệ số công suất 0,8.\nBộ điều khiển: Xuất xứ: Sản xuất tại các nước thuộc G7; đạt các chứng chỉ tiêu chuẩn quốc gia của điều khiển.\nBộ điều khiển: Chức năng hiển thị: Bảng điều khiển màn hình LCD hiển thị: tốc độ động cơ RPM, điện áp 3 pha – trung tính, dòng điện trên các pha (A), tần số (Hz), hệ số công suất, số giờ đã chạy của máy phát, áp suất dầu, nhiệt độ nước làm mát, điện áp một chiều, mức tiêu hao nhiên liệu.\nBộ điều khiển: Chức năng bảo vệ: Nhiệt độ làm mát cao/thấp, áp suất dầu cao/thấp, công suất vượt quá tốc độ, tần số cao/thấp, quá tải, cảm biến lỗi, điện áp ắc quy cao/thấp.\nVỏ cách âm, chống ồn: Cấu tạo: Đồng bộ nhập khẩu theo máy, kích thước phù hợp mặt bằng đặt máy, làm bằng thép độ bền cao, sơn phủ tĩnh điện. Chất liệu cách âm bằng mút chống cháy hoặc bông thuỷ tinh đảm bảo kỹ thuật.\nVỏ cách âm, chống ồn: Độ ồn: ≤ 80dBA/7m tại 100% tải.\nLắp đặt: Dây cáp điện: Loại đơn Cu/XLPE/PVC 1x240, khối lượng lắp đặt theo bản vẽ vị trí lắp đặt kèm theo, hoàn thiện toàn bộ hệ thống kèm đầu cos đầy đủ.\nLắp đặt: Dây tín hiệu: Tín hiệu tự động cho ATS.\nLắp đặt: Ống nhựa gân xoắn: Để bảo vệ toàn bộ cáp điện sử dụng cho hệ thống.\nLắp đặt: Tủ chuyển nguồn (ATS): 1600A, 4 cực; đảo dự phòng giữa 2 nguồn điện xoay chiều; thao tác được bằng tay và tự động.\nLắp đặt: Vật tư phụ: Băng dính, lạt nhựa, đầu coss, …\nLắp đặt: Phạm vi công việc: Vận chuyển; nhân công lắp đặt; lắp đặt bệ đặt máy và mái che nhà để máy phát điện (giới hạn vị trí đặt máy <50m); có sơ đồ vị trí lắp đặt đính kèm.\nHàng hóa chung: Tình trạng, năm sản xuất: Hàng hóa mới 100% chưa đưa vào sử dụng, sản xuất năm 2022 trở về sau.\nTổ máy phát điện: Tiêu chuẩn đáp ứng: ISO 9001; ISO14001; CE.....\nTổ máy phát điện: Điện áp, số pha, số dây: Điện áp dây định mức 400V, 3 pha, 4 dây.\nTổ máy phát điện: Tần số, vòng quay: 50Hz / 1500 vòng/phút\nTổ máy phát điện: Khởi động: Đề nổ bằng điện ắc quy 24VDC, ắc quy kèm theo máy.\nTổ máy phát điện: Dung tích bình dầu đế máy: Đảm bảo chạy ≥ 8h ở 100% tải.\nĐộng cơ: Loại động cơ: 4 thì, làm mát bằng nước kết hợp quạt gió đầu trục, turbo tăng áp, và làm mát khí nạp.\nĐộng cơ: Loại phun nhiên liệu và điều tốc: Phun dầu điện tử\nĐộng cơ: Số xy lanh: ≤ 6\nĐộng cơ: Tỷ số nén: ≥ 16:1\nĐầu phát điện: Số pha, số dây: 3 pha, 4 dây.\nĐầu phát điện: Điện áp dây: 400V\nĐầu phát điện: Kiểu kích từ: Kích từ đầu trục không chổi than, tự kích từ.\nĐầu phát điện: Điều chỉnh điện áp (AVR): Tự động AVR\nĐầu phát điện: Cấp bảo vệ: IP23\nĐầu phát điện: Cấp cách điện: H\nĐầu phát điện: Tổng méo hài (THD) khi không tải: < 1.5 %\nBộ điều khiển: Chứng chỉ: Đạt các chứng chỉ tiêu chuẩn quốc gia của điều khiển.\nPhụ kiện kèm theo máy: Pô giảm thanh; bình ắc quy và cọc dây nối, sạc tự động cho ắc quy; aptomat đầu cực máy phát; tài liệu kỹ thuật.","rebuiltAt":"2026-11-06T16:25:30.986Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Đầu tư mua mới lắp đặt hoàn thiện 01 máy phát điện cho cơ sở I Bệnh viện Bưu điện","winners":["CÔNG TY CỔ PHẦN COKYVINA"],"estimate":null,"location":"","notifyNo":"IB2200019427","openedAt":"2022-10-26T02:35:20.000Z","resultAt":"2022-11-23T01:24:03.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0100684716"],"decisionNo":"Số 3894/QĐ-BVBĐ-HCQT","isDomestic":1,"isInternet":true,"publicDate":"2022-10-19T03:10:02.845Z","bidCloseDate":"2022-10-26T02:30:00.000Z","decisionDate":"2022-11-16T01:21:48","investorCode":"z000023759","investorName":"Bệnh viện Bưu Điện","packagePrice":2496050000,"winningPrice":null,"numBidderJoin":2,"estimatedPrice":2496050000,"procuringEntityName":"Bệnh viện Bưu Điện"}},"IB2200020538":{"u":"2026-11-06T16:25:32.385+00:00","d":{"at":"2026-11-02T15:56:24.610Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-2-kqmt&id=f6a8faff-e395-42a9-83b6-ab79cd7e6378&notifyId=f6a8faff-e395-42a9-83b6-ab79cd7e6378&inputResultId=undefined&bidOpenId=b16a479d-3cac-45f7-9816-afac20844353&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=KHAC&bidMode=1_MTHS&notifyNo=IB2200020538&planNo=PL2200024285&pno=undefined&step=kqmt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200169571","price":null,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN CƠ ĐIỆN DZĨ AN","rank":null,"reason":"","taxCode":"3700363445","venture":"","bidPrice":1726120800,"discount":"","winPrice":null,"finalPrice":1726120800},{"won":false,"name":"CÔNG TY TNHH HỮU TOÀN GROUP","rank":null,"reason":"","taxCode":"4000739260","venture":"","bidPrice":1763632988,"discount":"","winPrice":null,"finalPrice":1763632988},{"won":false,"name":"CÔNG TY TNHH CUNG CẤP THIẾT BỊ VÀ GIẢI PHÁP KỸ THUẬT","rank":null,"reason":"","taxCode":"0101168873","venture":"","bidPrice":2353000000,"discount":"","winPrice":null,"finalPrice":2353000000}],"lotName":"FTEL-2022-042 Cung cấp và lắp đặt máy phát điện 500kVA","estimate":null}],"field":"HH","final":false,"config":{"at":"2026-11-03T14:28:19.595Z","src":"Chương V (tệp E-HSMT goi thau FTEL-2022-042 Cung cap va lap dat may phat dien 500kVA.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":500},{"u":"kVA","v":550}],"text":"Phạm vi lắp đặt: Tổ máy, thoát nhiệt, thoát khói: Thi công, lắp đặt tổ máy phát điện 500kVA cùng hệ thống thoát nhiệt, thoát khói\nPhạm vi lắp đặt: Ghép nối máy: Ghép nối 2 máy phát điện (1 máy mới và 1 máy hiện hữu)\nPhạm vi lắp đặt: Cáp kết nối: Thi công hệ thống cáp kết nối từ máy phát điện đến 2 tủ ATS 800A có sẵn\nTổ máy 500kVA: Xuất xứ: Nhập khẩu nguyên chiếc từ các nước EU hoặc G7 (20 điểm); lắp ráp trong nước (15 điểm)\nTổ máy 500kVA: Công suất liên tục: ≥ 500kVA theo TCVN 9729-1:2013 hoặc ISO 8528-1 (tăng 10kVA được thêm 1 điểm)\nTổ máy 500kVA: Công suất dự phòng: ≥ 550kVA theo TCVN 9729-1:2013 hoặc ISO 8528-1\nTổ máy 500kVA: Thời gian chạy vận hành liên tục: Mức cao nhất (15 điểm): 100% tải cố định và không giới hạn với tải biến thiên; mức thấp nhất (2 điểm): ≥ 65% tải cố định\nTổ máy 500kVA: Khả năng chạy quá tải: Cho phép quá tải 10% trong 1 giờ trong chu kỳ 12 giờ (2 điểm) hoặc 6 giờ (15 điểm) hoạt động liên tục\nTổ máy 500kVA: Dung tích bình chứa nguyên liệu: Đảm bảo tổ máy hoạt động liên tục tối thiểu 12 giờ đầy tải\nTổ máy 500kVA: Khả năng đóng tải 1 bước: 100% công suất liên tục trong 10s\nTổ máy 500kVA: Độ ồn đo tại 7m (75% công suất liên tục, 4 chiều): ≤ 75dBA (10 điểm); ≤ 70dBA (20 điểm); ≤ 65dBA (50 điểm)\nTổ máy 500kVA: Độ ồn đo tại 1m (100% công suất liên tục, 4 chiều): ≤ 85dBA (10 điểm); ≤ 80dBA (20 điểm)\nTổ máy 500kVA: AVR: AVR (chính + dự phòng) là loại digital; AVR dự phòng: 2 AVR tự động chuyển từ chính sang dự phòng (50 điểm), chuyển bằng tay được đấu nối sẵn (30 điểm), hoặc cung cấp rời AVR dự phòng (2 điểm); hoạt động bình thường với độ lệch pha ≥ 15%\nTổ máy 500kVA: Mức tiêu hao nhiên liệu: Đạt 4 điểm: ≤ 130l/h (100% công suất liên tục), ≤ 100l/h (75%), ≤ 80l/h (50%); đạt 50 điểm: ≤ 110l/h (100%), ≤ 90l/h (75%), ≤ 70l/h (50%)\nĐộng cơ: Xuất xứ: EU hoặc G7\nĐầu phát: Xuất xứ: EU/G7\nĐầu phát: Hệ số công suất: 0,8\nBảng điều khiển: Hãng sản xuất/model: Deepsea 7420MKII, tương thích với hệ thống giám sát của chủ đầu tư\nBảng điều khiển: Tính năng: ATS/AMF\nBảng điều khiển: Đo lường, hiển thị: Sai số không quá 5%; hiển thị điện áp pha/dây máy phát và lưới, dòng điện từng pha, tần số, công suất tải (kW), hệ số công suất (Cosf), số giờ vận hành, điện áp ắc quy khởi động, mức nhiên liệu (%), áp suất dầu bôi trơn (Bar), nhiệt độ nước làm mát (oC)\nBảng điều khiển: Monitor các thông số: Lưu trữ log file ≥ 100 log; monitor điện áp, dòng điện, tần số, công suất, số giờ vận hành, điện áp accu, mức nhiên liệu, áp suất dầu, nhiệt độ nước, trạng thái RUN-STOP-MANUAL-EMEGENCY\nVỏ máy: Xuất xứ: Nhập khẩu nguyên chiếc từ các nước EU hoặc G7 (20 điểm); gia công tại Việt Nam (15 điểm)\nVỏ máy: Tem nhãn: Inox 304 kích thước tối thiểu 15x5cm, gắn bằng đinh rút với vỏ máy; ghi tên tổ máy, năm sản xuất, nhà sản xuất, model, serial, công suất liên tục/dự phòng, điện áp làm việc, hệ số công suất, kích thước, trọng lượng\nVỏ máy: Sơn và yêu cầu chung: Vỏ sơn tĩnh điện, chống rỉ sét; cửa mở thuận tiện cho bảo trì, kiểm tra, cấp nhiên liệu, nước làm mát, dầu nhớt và đấu nối điện AC ra; thông gió đảm bảo không làm giảm công suất máy\nVỏ máy: Vật liệu cách âm và thông thoáng: Thiết kế vỏ máy, vật liệu tiêu âm đáp ứng tiêu chí B.20 và B.21; đảm bảo nhiệt độ động cơ khi vận hành ở 100% và 110% tải\nThiết bị đóng cắt đầu cực: Xuất xứ/hãng: Xuất xứ EU/G7; hãng ABB, Mitsubishi, Schneider, Siemens\nThiết bị đóng cắt đầu cực: Thông số kỹ thuật: Điện áp làm việc 400/230VAC hoặc 380/220VAC; dòng điện định mức đáp ứng công suất tổ máy; cấp bảo vệ ≥ IP20; tiêu chuẩn IEC 60947-2 hoặc tương đương; số lần đóng cắt cơ khí ≥ 15.000, load ≥ 4000; 4 cực; ICU ≥ 50kA tại 400VAC; ISC = 75%ICU (5 điểm) hoặc 1\nBồn dầu chân đế và hệ thống ống xả: Có vị trí xả dầu bên ngoài máy; bản vẽ thiết kế hệ thống thoát nhiệt, thông gió; có bộ lọc khói đen; bọc cách nhiệt Rock wool hoặc tương đương, bọc vỏ tấm inox\nCáp kết nối từ máy phát đến tủ ATS: Tiêu chuẩn TCVN 5935-1/IEC 60502-1, TCVN 6612/IEC 60228 hoặc tương đương; mật độ dòng ≤ 3A/1mm2, tổn thất điện áp ≤ 2.5%; cách điện XLPE; vỏ PVC; giáp băng nhôm hoặc thép; ruột đồng; 0,6/1kV; nhiệt độ làm việc dài hạn ≥ 90O C; nhiệt độ ngắn mạch (≤ 5 giây) ≥ 250O \nThi công: Thoát nhiệt, thoát khói và ghép nối: Khớp nối mềm, đai có đệm cao su giảm rung, nắp chụp che mưa; ghép nối 1 máy mới với máy hiện hữu: khi mất điện gọi nổ 2 máy, đóng tải 2 ATS về máy ưu tiên, sau 15s không thành công chuyển sang máy 2, ngừng máy không đóng tải sau 2,5p chạy không tải\nThi công: Chống rung và hệ thống cáp: Đế máy gia cố bằng cao su hoặc vật liệu tương đương; gia cố bệ máy giảm rung; cáp đi nổi trong ống bảo vệ, cáp ngầm theo bản vẽ, có dấu hiệu tuyến; tiêu chuẩn thi công TCVN 9208:2012 và TCVN 7997:2009 hoặc tương đương\nTài liệu: CO, CQ và giấy chứng nhận: CO, CQ công chứng kèm serial number (tổ máy và bảng điều khiển với máy nhập khẩu; động cơ, đầu phát, bảng điều khiển, thiết bị bảo vệ đầu cực với máy lắp ráp trong nước); giấy xác nhận năm hoàn thành sản xuất của hãng\nPhạm vi cung cấp: Tổ máy phát điện: Cung cấp trọn gói tổ máy phát điện 500kVA\nTổ máy 500kVA: Năm sản xuất: Không quá 1 năm kể từ thời điểm mở thầu\nTổ máy 500kVA: Tình trạng máy: Mới chưa qua sử dụng\nTổ máy 500kVA: Tiêu chuẩn đáp ứng: Đáp ứng TCVN 9729:2013 hoặc ISO 8528:2005 hoặc tương đương; đáp ứng QCVN 19:2009/BTNMT/B về khí thải (vùng loại 1)\nTổ máy 500kVA: Loại máy phát điện: 3 pha - 4 dây\nTổ máy 500kVA: Điện áp đầu ra danh định: 400/230V hoặc 380/220V\nTổ máy 500kVA: Tần số danh định: 50Hz\nTổ máy 500kVA: Độ ổn định điện áp: Đạt 10 điểm: xác lập ≤ 0,5%, từ không tải đến full tải (không quá 30s) ≤ 0,5%; đạt 30 điểm: xác lập ≤ 0,25%, từ không tải đến full tải (không quá 30s) ≤ 0,25%\nTổ máy 500kVA: Độ ổn định tần số: Đạt 10 điểm: xác lập ≤ 0,5%, từ không tải đến full tải (không quá 30s) ≤ 0,5%; đạt 30 điểm: xác lập ≤ 0,25%, từ không tải đến full tải (không quá 30s) ≤ 0,25%\nTổ máy 500kVA: Các chế độ hoạt động: START-STOP-MANUAL-EMERGENCY hoặc tương đương\nTổ máy 500kVA: Kích thước tổ máy: ≤ 6000x2000x2800mm\nĐộng cơ: Loại động cơ: Diesel 4 kỳ","rebuiltAt":"2026-11-06T16:25:30.986Z"},"source":"kqmt","status":"DXT","bidForm":"DTRR","bidName":"FTEL-2022-042 Cung cấp và lắp đặt máy phát điện 500kVA","winners":[],"location":"","notifyNo":"IB2200020538","openedAt":"2022-11-10T08:54:11.000Z","resultAt":null,"stepCode":"notify-contractor-step-2-kqmt","winnerTax":[],"isDomestic":1,"isInternet":true,"publicDate":"2022-10-20T02:38:40.360Z","bidCloseDate":"2022-11-10T08:00:00.000Z","investorCode":"0101778163","investorName":"CÔNG TY CỔ PHẦN VIỄN THÔNG FPT","winningPrice":null,"numBidderJoin":3,"estimatedPrice":2108997000,"procuringEntityName":"CÔNG TY CỔ PHẦN VIỄN THÔNG FPT"}},"IB2200020589":{"u":"2026-11-17T17:48:58.895+00:00","d":{"at":"2026-11-17T17:35:45.665Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=bc606639-f26c-4132-a21e-6f11fffb245d&notifyId=bc606639-f26c-4132-a21e-6f11fffb245d&inputResultId=9a1828a0-d362-45d9-b02e-7d9895687907&bidOpenId=5ff2f014-70fc-42c9-aeec-0e33b8f33763&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200020589&planNo=PL2200022474&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200163763","price":2069644084,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH THIÊN HOÀ AN","rank":null,"reason":"","taxCode":"0100369062","venture":"","bidPrice":null,"discount":"","winPrice":2069550000,"finalPrice":2069550000},{"won":false,"name":"CÔNG TY TNHH DỊCH VỤ XÂY DỰNG VÀ THƯƠNG MẠI VƯƠN THỊNH","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Kỹ thuật","taxCode":"0400562719","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":1860000120}],"lotName":"Mua sắm máy phát điện 12.5 KVA","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:32:54.399Z","src":"Chương V (tệp Chuong 5 HSMT may phat dien 2022.doc, Hợp đồng HSMT may phat dien 2022.doc, Phụ lục HĐ HSMT may phat dien 2022.doc), thông số do AI đọc","kvas":[{"u":"kVA","v":12.5}],"text":"Tổ máy 12.5 KVA: Số lượng: Trang bị 15 máy phát điện 12.5 KVA cho 15 vị trí (15 trạm, mỗi trạm 1 tổ máy) thuộc Trung tâm Viễn thông 1, 2, 3.\nTổ máy 12.5 KVA: Phạm vi cung cấp: Máy phát điện 12.5 KVA 1 pha, động cơ Diesel, có ATS, bảng điều khiển, vỏ bảo vệ cách âm.\nTổ máy 12.5 KVA: Phạm vi lắp đặt: Đấu nối, thi công lắp đặt cáp điện 2x16mm, cáp tiếp địa, dây điều khiển, cọc tiếp địa, ống thoát khói tại các trạm.\nTổ máy 12.5 KVA: Tình trạng, năm sản xuất: Mới 100%, lắp ráp năm 2022 trở về sau, trong nước hoặc nhập khẩu.\nTổ máy 12.5 KVA: Đồng bộ nhãn hiệu: Động cơ, đầu phát và vỏ chống ồn đồng bộ cùng một nhãn hiệu, thông tin có trên website nhà sản xuất tổ máy.\nTổ máy 12.5 KVA: Nhãn hiệu/Xuất xứ: Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền cấp; xuất xứ do nhà thầu tự đề xuất.\nTổ máy 12.5 KVA: Công suất liên tục: ≥ 12.5 ±0.5 KVA.\nTổ máy 12.5 KVA: Công suất tối đa: ≥ 110% công suất liên tục.\nTổ máy 12.5 KVA: Loại máy: Máy phát điện chạy dầu Diesel, có vỏ chống ồn đồng bộ, không chổi than, tự kích từ, điều chỉnh điện áp bằng AVR, có bộ sạc ắc quy kèm theo máy, ắc quy kín khí; vận hành bằng phím mềm trên bảng điều khiển và có ổ khóa điện đề nổ khi bảng điều khiển lỗi.\nTổ máy 12.5 KVA: Thùng nhiên liệu: Bằng thép, gắn bên trong vỏ cách âm (không gắn dưới đế máy), cửa tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy, bình nhiên liệu có khóa.\nTổ máy 12.5 KVA: Tiêu thụ nhiên liệu 100% tải: ≤ 5 L/h ở 100% tải liên tục.\nTổ máy 12.5 KVA: Tiêu thụ nhiên liệu 75% tải: ≤ 3,8 L/h ở 75% tải liên tục.\nTổ máy 12.5 KVA: Động cơ - Xuất xứ/Nhãn hiệu: Nhà thầu đề xuất, cùng nhãn hiệu với tổ máy; năm sản xuất 2022 trở lại đây.\nTổ máy 12.5 KVA: Động cơ - Công suất định mức (Prime): ≥ 21 kW ở 1500 vòng/phút.\nTổ máy 12.5 KVA: Động cơ - Công suất dự phòng (Standby): ≥ 22.5 kW ở 1500 vòng/phút.\nTổ máy 12.5 KVA: Đầu phát - Xuất xứ/Nhãn hiệu: Nhà thầu đề xuất, cùng nhãn hiệu tổ máy; năm sản xuất 2022 trở lại đây.\nTổ máy 12.5 KVA: Đầu phát - Công suất: Công suất liên tục tại 40oC, Class H ≥ 15.5 KVA; công suất dự phòng ≥ 110% công suất liên tục.\nTổ máy 12.5 KVA: Đầu phát - Hiệu suất: ≥ 87% tại 100% tải công suất liên tục.\nTổ máy 12.5 KVA: Điều khiển - Đo lường và bảo vệ: Hiển thị LCD các thông số điện áp, dòng điện, tần số, công suất, tốc độ động cơ, số giờ vận hành, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu; có bảo vệ dừng máy và cảnh báo (lỗi khởi động, áp suất dầu thấp, nhiệt độ nước cao, \nTổ máy 12.5 KVA: Điều khiển - Giao diện ATS: Có giao diện kết nối với bộ ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa.\nTổ máy 12.5 KVA: Bộ nạp accu từ điện lưới: Switchmode, flyback 65 kHz; điện áp ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC liên tục; dải điện áp vào 170-300 VAC; dòng vào tối đa 1.7 A; hiệu suất cao nhất ≥ 92%; công suất ra liên tục tối đa 108 W; bảo vệ quá tải, ngắn mạch, nhiệt độ cao.\nTổ máy 12.5 KVA: ATS - Thông số điện: Dòng định mức ≥ 85A, điện áp định mức 220/230V, 1 pha, 2 cực; thiết bị đóng cắt chuyên dụng 2 vị trí ON-ON, AC 250V-100A, 10KA, 2P.\nTổ máy 12.5 KVA: ATS - Chức năng: Hai chế độ AUTO-MANUAL, có công tắc MAN-GEN; chức năng AMF (mất điện lưới thì đề nổ máy phát và chuyển nguồn, có điện lưới thì chuyển về lưới và tắt máy); có đèn hiển thị trạng thái; vỏ tủ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời; sản xuất 2022 trở về s\nTổ máy 12.5 KVA: Vật tư kèm theo - Cáp: Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh; cáp đấu nối cáp đồng 2x16 mm2 bọc PVC, trung bình 14 m; cáp điều khiển 7x1.5 mm2, trung bình 14 m.\nTổ máy 12.5 KVA: Tiêu chuẩn viện dẫn: TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.\nTổ máy 12.5 KVA: Tiêu chuẩn viện dẫn (ắc quy, độ ồn): TCVN 7916-1:2008 về ắc quy khởi động chì-axit; TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn.\nTổ máy 12.5 KVA: Chứng chỉ: Chứng chỉ ISO 9001:2015, ISO 14001:2015, ISO 45001:2018 của nhà sản xuất hoặc nhà thầu.\nTổ máy 12.5 KVA: Khí thải: Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thông thoáng cho môi trường xung quanh.\nTổ máy 12.5 KVA: Điều kiện hoạt động: Hoạt động được ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%.\nTổ máy 12.5 KVA: Điện áp/Tần số: 220-230V / 50Hz.\nTổ máy 12.5 KVA: Dao động điện áp đầu ra: ≤ ±1%.\nTổ máy 12.5 KVA: Độ ồn: ≤ 73 dB(A) ở khoảng cách 7m, 75% tải.\nTổ máy 12.5 KVA: Dung tích bình nhiên liệu: Đảm bảo máy chạy tối thiểu 10h ở mức tải 100%.\nTổ máy 12.5 KVA: Khả năng khởi động: Khởi động từ 0% tải lên 100% trong vòng 30s.\nTổ máy 12.5 KVA: Khả năng quá tải: Hoạt động 1 giờ ở quá tải 110% trong khoảng 12 giờ hoạt động bất kỳ.\nTổ máy 12.5 KVA: Vỏ máy: Vỏ giảm ồn, sơn tĩnh điện, đặt được ngoài trời, thoát nhiệt hướng lên nóc vỏ máy; tôn dày 2 ly trở lên; cửa khu điều khiển có kính; cửa có khóa và gioăng.\nTổ máy 12.5 KVA: Kích thước: Tương đương ≤ (1500 x 700 x 950) mm (Dài x Rộng x Cao), lắp vừa trong shelter 2400x1200x1600.\nTổ máy 12.5 KVA: Trọng lượng khô: ≤ 630 Kg.\nTổ máy 12.5 KVA: Động cơ - Loại: 4 kỳ, làm mát bằng nước.\nTổ máy 12.5 KVA: Động cơ - Dung tích xilanh: ≥ 2.5 (không nêu đơn vị).\nTổ máy 12.5 KVA: Động cơ - Tỉ số nén: ≥ 19:1.\nTổ máy 12.5 KVA: Động cơ - Số xilanh: ≥ 4.\nTổ máy 12.5 KVA: Động cơ - Khởi động: Khởi động điện, 12VDC.\nTổ máy 12.5 KVA: Động cơ - Ắc quy khởi động: ≥ 60Ah, loại kín khí.\nTổ máy 12.5 KVA: Động cơ - Mô tơ khởi động và máy phát sạc ắc quy: Mô tơ khởi động ≥ 3,5kW; máy phát sạc ắc quy ≥ 14V-0.5kW.\nTổ máy 12.5 KVA: Động cơ - Điều tốc: Cơ khí.\nTổ máy 12.5 KVA: Động cơ - Dung tích dầu bôi trơn: ≤ 8 lít.\nTổ máy 12.5 KVA: Động cơ - Hệ thống làm mát: Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục.\nTổ máy 12.5 KVA: Đầu phát - Điện áp, pha, tần số: Điện áp ra 220-230 VAC, 1 pha 2 dây, tần số 50 Hz, cos φ = 1, dao động điện áp ≤ ± 1%.\nTổ máy 12.5 KVA: Đầu phát - Kích từ, AVR: Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR.","rebuiltAt":"2026-11-06T16:25:30.987Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Mua sắm máy phát điện 12.5 KVA","winners":["CÔNG TY TNHH THIÊN HOÀ AN"],"estimate":null,"location":"Tỉnh Bình Định","notifyNo":"IB2200020589","openedAt":"2022-11-07T03:09:08.000Z","resultAt":"2022-11-22T09:45:09.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0100369062"],"decisionNo":"Số 2552/QĐ-VNPT-BĐ-KTĐT ngày 21/11/2022","isDomestic":1,"isInternet":true,"publicDate":"2022-10-27T02:18:23.837Z","bidCloseDate":"2022-11-07T02:00:00.000Z","decisionDate":"2022-11-21T09:40:05","investorCode":"3516000090","investorName":"Viễn thông Bình Định","packagePrice":2069644084,"winningPrice":2069550000,"numBidderJoin":2,"estimatedPrice":2069644084,"procuringEntityName":"Viễn thông Bình Định"}},"IB2200021335":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:40:58.837Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=eb00f1cc-31a7-4feb-9722-2a6748be3591&notifyId=eb00f1cc-31a7-4feb-9722-2a6748be3591&inputResultId=b61d0358-68a8-4234-b36b-6908ed32bef9&bidOpenId=36107f45-8308-406a-98db-faa0e7635f9c&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200021335&planNo=PL2200025093&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200171869","price":895000000,"reason":"","status":0,"bidders":[{"won":false,"name":"CÔNG TY TNHH DỊCH VỤ XÂY DỰNG VÀ THƯƠNG MẠI VƯƠN THỊNH","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Kỹ thuật","taxCode":"0400562719","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":895000000},{"won":false,"name":"Công ty cổ phần truyền thông và công nghệ HDC","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Kỹ thuật","taxCode":"0103335495","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":1283040000}],"lotName":"Cung cấp, lắp đặt Hệ thống màn hình led trong nhà và tổ máy phát điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:36:16.211Z","src":"Chương V (tệp Chương V.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":163},{"u":"kVA","v":180}],"text":"Tổ máy phát điện 163/180 kVA: Công suất: Máy phát điện 163 kVA liên tục (Prime) / 180 kVA dự phòng (Standby).\nTổ máy phát điện 163/180 kVA: Tình trạng và năm sản xuất: Mới 100%, lắp ráp năm 2021 – 2022.\nTổ máy phát điện 163/180 kVA: Cấu thành tổ máy: Gồm động cơ, tổ máy phát điện, đầu phát, MCCB bảo vệ đầu cực và bồn dầu đáy theo máy chạy trung bình 6-8h, bộ điều khiển. Văn bản không nêu thêm thông số (hãng, model, xuất xứ, số xi lanh, tốc độ, suất tiêu hao, cấp cách điện, AVR...) cho từng bộ phận.\nTổ máy phát điện 163/180 kVA: Vận chuyển, lắp đặt: Đưa máy vào vị trí (chưa gồm chi phí cẩu máy lên tầng cao; vị trí xe cẩu, xe nâng đi lại thuận tiện); lắp đặt máy phát điện; đổ nhớt, nước làm mát (chưa gồm đấu busway hay cáp động lực); hiệu chỉnh, chạy thử hệ thống máy phát điện (không gồm thuê tả\nTổ máy phát điện 163/180 kVA: Vỏ cách âm: Vỏ nhập khẩu theo máy của nhà sản xuất; thép tấm dày, sơn tĩnh điện; vật liệu cách âm theo tiêu chuẩn cao của nhà sản xuất.\nTổ máy phát điện 163/180 kVA: Độ ồn: 78±3 dBA ở khoảng cách 7 m, không gian mở không vật chắn.\nTổ máy phát điện: Tiêu chuẩn: Hàng hóa và vật tư thỏa mãn tiêu chuẩn Việt Nam, tiêu chuẩn xuất Châu Âu đối với sản phẩm máy phát điện và đăng ký chất lượng của nhà sản xuất.\nHàng hóa chung: Mới 100%, năm sản xuất: Hàng hóa mới 100%, chưa đưa vào sử dụng, sản xuất năm 2021 trở về sau.\nHàng hóa chung: CO/CQ và tài liệu: Xuất trình hoặc cam kết cung cấp bản gốc để đối chiếu CO, CQ; có tài liệu chứng minh tính năng kỹ thuật, catalog, bản vẽ chế tạo máy trần và vỏ máy, link website của hãng để tải catalog trong E-HSDT.\nHàng hóa chung: Chứng chỉ nguồn gốc: Nhà thầu cung cấp chứng chỉ về nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), giấy chứng nhận chất lượng xuất xưởng, các thông số và đặc tính kỹ thuật; toàn bộ hàng hóa có catalogue của nhà sản xuất.\nTổ máy phát điện: Thử nghiệm: Kiểm tra bề ngoài, nhãn mác, thông số kỹ thuật; chạy thử đơn động không tải, liên động không tải và có tải.\nTổ máy phát điện: Đào tạo, hướng dẫn: Cung cấp hướng dẫn vận hành, hướng dẫn bảo dưỡng bảo trì định kỳ cho máy phát điện; đào tạo nhân viên sử dụng và chuyển giao công nghệ; bảo hành theo hợp đồng (không nêu thời hạn bảo hành)."},"reason":"","source":"kqlcnt","status":"KCNTTT","bidForm":"CHCT","bidName":"Cung cấp, lắp đặt Hệ thống màn hình led trong nhà và tổ máy phát điện","winners":[],"estimate":null,"location":"","notifyNo":"IB2200021335","openedAt":"2022-10-28T01:34:54.000Z","resultAt":"2022-11-10T10:22:56.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":[],"decisionNo":"411-QĐ/NKTN","isDomestic":1,"isInternet":true,"publicDate":"2022-10-21T00:48:05.907Z","bidCloseDate":"2022-10-28T01:30:00.000Z","decisionDate":"2022-11-04T10:22:19","investorCode":"0100111458","investorName":"Nhà Khách Thanh niên","packagePrice":1296000000,"winningPrice":null,"numBidderJoin":2,"estimatedPrice":1296000000,"procuringEntityName":"Nhà Khách Thanh niên"}},"IB2200021336":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:40:53.292Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=842d28f4-faa2-4f88-8661-cecc2b2d65c1&notifyId=842d28f4-faa2-4f88-8661-cecc2b2d65c1&inputResultId=53779a2e-97bf-498e-a782-541f9a3cc477&bidOpenId=056aa7b2-30c5-4071-bba4-77c5b300ef8a&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200021336&planNo=PL2200021624&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200161245","price":634800000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH KỸ THUẬT MINH PHÚ","rank":null,"reason":"","taxCode":"0309730097","venture":"","bidPrice":null,"discount":"","winPrice":630558000,"finalPrice":630558000}],"lotName":"Mua sắm máy phát điện 120KVA","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:36:22.613Z","src":"Chương V (tệp Chương V Yêu cầu về kỹ thuật.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":132}],"text":"Tổ máy 120KVA: Máy phát điện mới 100%, nhập khẩu nguyên chiếc; động cơ, đầu phát, bảng điều khiển và tủ ATS cùng một hãng sản xuất để đảm bảo đồng bộ\nTổ máy 120KVA: Số lượng: 01 máy\nTổ máy 120KVA: Công suất: 120/132KVA\nTổ máy 120KVA: Hệ số công suất: 0.8\nTổ máy 120KVA: Thùng nhiên liệu: Theo máy, bảo đảm hoạt động liên tục > 8 giờ\nTổ máy 120KVA: Điều chỉnh công suất: Tự động điều chỉnh khi có thay đổi điện áp\nTổ máy 120KVA: Nút dừng khẩn cấp: Nằm trên máy và trên ATS\nTổ máy 120KVA: Động cơ - Thương hiệu: Cùng thương hiệu với hãng sản xuất tổ máy\nTổ máy 120KVA: Động cơ - Công suất động cơ: 120/132KW\nTổ máy 120KVA: Đầu phát - Thương hiệu: Cùng thương hiệu với hãng sản xuất tổ máy\nTổ máy 120KVA: Vỏ chống ồn - Thương hiệu: Vỏ chống ồn đồng bộ theo máy, cùng thương hiệu với hãng sản xuất tổ máy\nTổ máy 120KVA: Vỏ chống ồn - Vật liệu cách âm: Bằng mút cách âm\nTổ máy 120KVA: Bảng điều khiển - Thương hiệu: Cùng thương hiệu với hãng sản xuất tổ máy\nTổ máy 120KVA: Bảng điều khiển - Chức năng hiển thị: Hiển thị: Volt, Ampe, Công suất, số giờ chạy máy, số lần khởi động, lịch sử vận hành, áp suất nhớt, nhiệt độ, điện áp máy phát điện, điện áp bình ác quy, điện áp sạc, tần số, số pha\nTổ máy 120KVA: Bảng điều khiển - Tích hợp ATS: Tích hợp tính năng điều khiển tự động ATS\nTổ máy 120KVA: Tủ tự động chuyển nguồn ATS: Bộ đóng cắt khối, 3 pha 4 cực, không ngậm điện, có cần đảo bằng tay khi ATS có sự cố; cùng thương hiệu với hãng sản xuất tổ máy\nTổ máy 120KVA: ATS - Nút dừng khẩn cấp: Có nút dừng khẩn cấp trên ATS\nVật tư lắp đặt (trọn gói - phạm vi 50m): Hộp thoát nhiệt: Kích thước 400x900x1,2mm cuốn mí bằng tole tráng kẽm, kèm phụ kiện (cùm, ty treo, co, lơi, vật tư phụ): 3,5 M\nVật tư lắp đặt: Co 90° chuyển hướng hộp thoát nhiệt: Kích thước 400x900x1,2mm cuốn mí bằng tole tráng kẽm, kèm phụ kiện: 01 cái\nVật tư lắp đặt: Khớp nối mềm: Kích thước 400x900x300mm V kẽm: 01 cái\nVật tư lắp đặt: Khung lá sách, lưới chắn côn trùng: Kích thước 400x900x1,2mm bằng tole tráng kẽm dày 1.5mm\nVật tư lắp đặt: Ống khói: Ống khói sắt tráng kẽm Ø90 có nón che mưa hoặc co thổi ngang 900 kèm phụ kiện (bas, cùm, mặt bích, co, giá đỡ), dự kiến luồn trong hộp thoát nhiệt: 3,5 M\nVật tư lắp đặt: Co hàn và ống nhún: Co hàn sắt phi Ø90mm x 2mm: 01 cái; ống nhún inox Ø90mm x 2mm: 01 cái\nVật tư lắp đặt: Cáp điện: Dây cáp điện CVV-3x70+1x35- 0.6/1kV: 50M\nVật tư lắp đặt: Dây tín hiệu: 8 sợi 1.5mm2: 55M\nVật tư lắp đặt: Dây tiếp đất và cọc tiếp địa: Dây tiếp đất (te) CV 1x11mm² (vàng sọc xanh): 40M; cọc đồng tiếp địa 2,4m + phụ kiện: 01 bộ\nVật tư lắp đặt: Cos bít, ống luồn cáp, phụ kiện: Cos bít 16 – 8 + bọc: 30 bộ; ống nhựa xoắn HDPE PDC: 50M; co nhựa vuông: 06 cái; cao su đệm chân MPĐ: 01 gói; phụ kiện lắp đặt (băng keo, silicon, dây rút, ty treo cáp, bas, tắc kê, ốc vít): 01 bộ\nVật tư lắp đặt: Chạy thử: Dầu Diesel chạy thử test máy (24 giờ tại 100% tải); tải giả LoadBank: 01 hệ thống\nPhạm vi công việc: Cung cấp, vận chuyển hàng hóa; bảo quản, thử nghiệm, nghiệm thu, bàn giao; bảo hành theo hợp đồng; đào tạo và hướng dẫn sử dụng (gói thầu cung cấp và lắp đặt máy phát điện 120KVA)\nHàng hóa: Xuất xứ, chứng chỉ, catalogue: Phải cung cấp chứng chỉ nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất) và catalogue của nhà sản xuất đính kèm\nTổ máy 120KVA: Tiêu chuẩn chất lượng: ISO 9001: 2015\nTổ máy 120KVA: Tiêu chuẩn quản lý môi trường: ISO 14001: 2015\nTổ máy 120KVA: Tiêu chuẩn tổ máy: EN 60204-1:92, EN 1088:9, ISO 8528-6, ISO 12100: 2010, ISO 13857:2019, IEC 90034:-9: 2006\nTổ máy 120KVA: Số pha, số dây: 03 pha, 04 dây\nTổ máy 120KVA: Điện áp: 400/230V (+ 0.5%)\nTổ máy 120KVA: Nhiên liệu: Dầu Diesel\nTổ máy 120KVA: Tần số: 50Hz (+ 0,5%)\nTổ máy 120KVA: Điện áp khởi động: Điện\nTổ máy 120KVA: Chế độ tải: 100% tải\nTổ máy 120KVA: Kiểu khởi động: Bằng điện (bình ắc quy)\nTổ máy 120KVA: Điều kiện hoạt động: Nhiệt độ môi trường 10oC=>50oC; độ ẩm tương đối 80oC, độ ẩm tối đa 100oC (đúng như văn bản ghi); độ cao 1000m\nTổ máy 120KVA: Kích thước (Dài x Rộng x Cao): 3.100x1.165x1.790(mm)\nTổ máy 120KVA: Tiêu hao nhiên liệu: Tại 100% tải < 26.5 lít/h\nTổ máy 120KVA: Động cơ - Kiểu động cơ: 4 kỳ, làm mát bằng nước, kết hợp quạt gió\nTổ máy 120KVA: Động cơ - Tốc độ: 1.500 V/p\nTổ máy 120KVA: Động cơ - Đường kính và hành trình pittong: 112 x135 mm\nTổ máy 120KVA: Động cơ - Dung tích xylanh: 5,85 lít\nTổ máy 120KVA: Động cơ - Số xylanh: 06 thẳng hàng\nTổ máy 120KVA: Động cơ - Tỷ số nén: 17.5: 1\nTổ máy 120KVA: Động cơ - Dung tích nước làm mát: 36 lít\nTổ máy 120KVA: Động cơ - Dung tích nhớt: 26 lít\nTổ máy 120KVA: Động cơ - Hệ thống khởi động: 24V\nTổ máy 120KVA: Động cơ - Mortor khởi động: 6.5kW, 24 V\nTổ máy 120KVA: Động cơ - Dòng ắc quy: 155Ah\nTổ máy 120KVA: Động cơ - Luồng gió làm mát: 151,2 m3/ phút\nTổ máy 120KVA: Động cơ - Kiểu điều tốc: Điện tử\nTổ máy 120KVA: Động cơ - Tốc độ pistong: 6,8 m/s\nTổ máy 120KVA: Đầu phát - Loại đầu phát: Không chổi than, tự kích từ\nTổ máy 120KVA: Đầu phát - Cấp cách điện: Cấp H\nTổ máy 120KVA: Đầu phát - Cấp bảo vệ: IP21\nTổ máy 120KVA: Đầu phát - Điện áp: 3 pha, 400/230V\nTổ máy 120KVA: Đầu phát - Tốc độ: 1.500 vòng/phút\nTổ máy 120KVA: Đầu phát - Bộ kích từ: AVR\nTổ máy 120KVA: Đầu phát - Chuẩn R.F.I: BS EN 61000-6-2 /6-4, VDE 0875G, VDE 0875N\nTổ máy 120KVA: Vỏ chống ồn - Vật liệu chế tạo: Bằng thép\nTổ máy 120KVA: Vỏ chống ồn - Sơn: Sơn tĩnh điện\nTổ máy 120KVA: Vỏ chống ồn - Cánh cửa: Cánh cửa bố trí bốn bên thuận tiện cho việc vận hành\nTổ máy 120KVA: Vỏ chống ồn - Độ ồn: Độ ồn không gian mở 7m: 65dB(A)\nTổ máy 120KVA: Bảng điều khiển - Thông số chính: Bảng điều khiển kỹ thuật số, màn hình LCD\nTổ máy 120KVA: Bảng điều khiển - Chức năng cảnh báo và bảo vệ: Cảnh báo và tắt máy: nhiệt độ (cao), áp suất nhớt (thấp/cao), điện áp (thấp/cao), quá tải, lỗi khởi động, tần số (thấp/cao), điện áp bình ắc quy (thấp/cao)\nTổ máy 120KVA: Bảng điều khiển - Kết nối: Cài đặt kết nối máy tính điều khiển từ xa\nHàng hóa: Mới 100%: Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng","rebuiltAt":"2026-11-06T16:25:30.987Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Mua sắm máy phát điện 120KVA","winners":[],"estimate":null,"location":"Tỉnh Đăk Lăk","notifyNo":"IB2200021336","openedAt":"2022-10-28T02:34:13.000Z","resultAt":"2022-11-11T09:41:39.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0309730097"],"decisionNo":"04/QĐ-BIDV.DL","isDomestic":1,"isInternet":true,"publicDate":"2022-10-20T11:35:26.507Z","bidCloseDate":"2022-10-28T02:30:00.000Z","decisionDate":"2022-11-09T09:40:19","investorCode":"z000018448","investorName":"Ngân hàng TMCP Đầu tư và Phát triển Việt Nam - Chi nhánh Đắk Lắk","packagePrice":634800000,"winningPrice":630558000,"numBidderJoin":2,"estimatedPrice":634800000,"procuringEntityName":"Ngân hàng TMCP Đầu tư và Phát triển Việt Nam - Chi nhánh Đắk Lắk"}},"IB2200021767":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:40:47.963Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=1cee52ef-b77e-40ac-bfde-ff0de20fecfc&notifyId=1cee52ef-b77e-40ac-bfde-ff0de20fecfc&inputResultId=fe940a2f-e085-448f-bb6a-907c7c9656cd&bidOpenId=38cced77-79a8-4464-9eca-dd6a298a76f6&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200021767&planNo=PL2200003842&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCTRG","lots":[{"goods":[],"lotNo":"BP2200107857","price":175604400,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH DỊCH VỤ VÀ PHỤ TÙNG MÁY PHÁT ĐIỆN","rank":null,"reason":"","taxCode":"0104296697","venture":"","bidPrice":null,"discount":"","winPrice":148883400,"finalPrice":148883400},{"won":false,"name":"CÔNG TY CỔ PHẦN MÁY VÀ THIẾT BỊ PHỤ TÙNG CÔNG NGHIỆP P.M.G","rank":null,"reason":"Nhà thầu Công ty TNHH Dịch vụ và Phụ tùng máy phát điện là nhà thầu xếp hạng thứ nhất do Hệ thống tự động xếp hạng khi mở thầu có kết quả đánh giá tính hợp lệ, năng lực, kinh nghiệm và kỹ thuật là ĐẠT nên được lựa chọn là nhà thầu trúng thầu, không tiến hành đánh giá nhà thầu Công ty Cổ phần Máy và Thiết bị phụ tùng công nghiệp P.M.G.","taxCode":"0102062037","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0}],"lotName":"Bảo dưỡng 02 máy phát điện tại Cục Công nghệ thông tin","estimate":null}],"field":"PTV","final":true,"config":{"at":"2026-11-03T20:09:27.337Z","src":"Chương V (tệp Chương III.Yêu cầu kỹ thuật.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":2250},{"u":"kVA","v":1900}],"text":"Chung - Số lượng và chế độ hoạt động: 02 máy phát điện hoạt động ở chế độ dự phòng khi mất điện lưới, gồm Cummins C2250-D5 và Kohler KM1900, hoạt động độc lập, mỗi máy cấp điện cho 1 nhánh của dãy tủ hạ thế.\nPhần I - Máy Cummins: Model và công suất: Máy phát điện Cummins 2250 kVA, số lượng 01 máy (model C2250-D5 theo phần mở đầu).\nPhần II - Máy Kohler: Model và công suất: Máy phát điện Kohler 1900 kVA, số lượng 01 máy (model KM1900 theo phần mở đầu).\nChung - Vật tư, phụ tùng thay thế và bảo hành: Vật tư, phụ tùng thay thế chính hãng, mới 100%. Bảo hành 12 tháng đối với phụ tùng thay thế (lọc dầu, lọc nhiên liệu, lọc nước, lọc gió); bảo hành 01 tháng đối với nhớt máy, tính từ ngày nghiệm thu hợp đồng.\nPhần I - Máy Cummins 2250 kVA: Thân máy: Kiểm tra điện trở cách điện, độ căng dây curoa, các khớp nối, bulong, bộ giảm chấn, khe hở van; bảo dưỡng bộ điều tốc động cơ và bơm cao áp; kiểm tra độ hao mòn, độ rơ (bạc đạn, bạc dầu và các phần cơ khí khác).\nPhần I - Máy Cummins 2250 kVA: Hệ thống nhiên liệu: Thay lọc nhiên liệu: 03 cái. Bảo dưỡng bơm nhiên liệu, đồng hồ nhiên liệu, kim phun; kiểm tra nhiệt nhiên liệu (cấp và hồi); bảo dưỡng các van nhiên liệu, sục rửa đường ống, thùng nhiên liệu, cân chỉnh suppap, kiểm tra và xử lý rò rỉ.\nPhần I - Máy Cummins 2250 kVA: Hệ thống bôi trơn: Thay nhớt máy: 280 lít; thay lọc nhớt: 04 cái; bảo dưỡng sensor cảm biến và đồng hồ báo áp lực nhớt, kiểm tra chỉ số áp suất dầu; kiểm tra, xử lý rò rỉ; làm sạch ống thông hơi buồng nhớt.\nPhần I - Máy Cummins 2250 kVA: Hệ thống làm mát: Thay lọc nước: 02 cái; thay dung dịch nước làm mát: 455 lít; kiểm tra, xử lý rò rỉ; vệ sinh hệ thống làm mát (giàn lưới, quạt tản nhiệt, đường ống, bộ lọc, van hoàn nhiệt); kiểm tra độ mòn và vết nứt ống mềm két nước; kiểm tra đồng hồ nhiệt độ nước là\nPhần I - Máy Cummins 2250 kVA: Hệ thống lọc không khí: Thay lọc gió: 04 cái; kiểm tra đường dẫn khí khỏi máy phát điện và trạng thái khí thải.\nPhần I - Máy Cummins 2250 kVA: Hệ thống điện: Bảo dưỡng hệ thống sạc ắc quy (Diamo và điện lưới); bảo dưỡng roto, stato, kích từ; kiểm tra và hiệu chỉnh tần số, điện áp, dòng điện, số giờ máy chạy; bảo dưỡng bộ điều chỉnh điện áp; bảo dưỡng hệ thống điều khiển và cảnh báo; kiểm tra ắc quy, hệ thống \nPhần I - Máy Cummins 2250 kVA: Các hệ thống khác và hỗ trợ sự cố: Vệ sinh toàn bộ máy và các bộ phận khi bảo dưỡng; chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường. Dịch vụ hỗ trợ sự cố khẩn cấp trong vòng 1 giờ (trong 1 năm).\nPhần II - Máy Kohler 1900 kVA: Thân máy: Kiểm tra điện trở cách điện, độ căng dây curoa, các khớp nối, bulong, bộ giảm chấn, khe hở van; bảo dưỡng bộ điều tốc động cơ và bơm cao áp; kiểm tra độ hao mòn, độ rơ (bạc đạn, bạc dầu và các phần cơ khí khác).\nPhần II - Máy Kohler 1900 kVA: Hệ thống nhiên liệu: Thay lọc nhiên liệu tách nước: 04 cái; thay lọc nhiên liệu sơ cấp: 01 cái; bảo dưỡng bơm nhiên liệu, đồng hồ nhiên liệu, kim phun; bảo dưỡng các van nhiên liệu, sục rửa đường ống, thùng nhiên liệu, cân chỉnh suppap, kiểm tra và xử lý rò rỉ.\nPhần II - Máy Kohler 1900 kVA: Hệ thống bôi trơn: Thay nhớt máy: 230 lít; thay lọc nhớt tinh: 04 cái; thay lọc nhớt thô: 01 cái; bảo dưỡng sensor cảm biến và đồng hồ báo áp lực nhớt, kiểm tra chỉ số áp suất dầu; làm sạch ống thông hơi buồng nhớt; kiểm tra, xử lý rò rỉ.\nPhần II - Máy Kohler 1900 kVA: Hệ thống làm mát: Thay dung dịch nước làm mát: 420 lít; kiểm tra, xử lý rò rỉ; vệ sinh hệ thống làm mát (giàn lưới, quạt tản nhiệt, đường ống, bộ lọc, van hoàn nhiệt); kiểm tra độ mòn và vết nứt ống mềm két nước; kiểm tra đồng hồ nhiệt độ nước làm mát; bảo dưỡng bơm nư\nPhần II - Máy Kohler 1900 kVA: Hệ thống lọc không khí: Thay lọc gió: 04 cái; kiểm tra đường dẫn khí khỏi máy phát điện và trạng thái khí thải.\nPhần II - Máy Kohler 1900 kVA: Hệ thống điện: Bảo dưỡng hệ thống sạc ắc quy (Diamo và điện lưới); bảo dưỡng roto, stato, kích từ; kiểm tra và hiệu chỉnh tần số, điện áp, dòng điện, số giờ máy chạy; bảo dưỡng bộ điều chỉnh điện áp; bảo dưỡng hệ thống điều khiển và cảnh báo; kiểm tra ắc quy (mực nước,\nPhần II - Máy Kohler 1900 kVA: Các hệ thống khác và hỗ trợ sự cố: Vệ sinh toàn bộ máy và các bộ phận khi bảo dưỡng; chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường. Dịch vụ hỗ trợ sự cố khẩn cấp trong vòng 1 giờ (trong 1 năm).\nChung - Quy định tuân thủ khi bảo dưỡng: Bảo dưỡng đảm bảo an toàn, tuân thủ khuyến cáo của nhà sản xuất và các quy định của NHNN.\nChung - Kiểm tra, nghiệm thu máy phát sau bảo dưỡng: Máy phát hoạt động ổn định, không có tiếng động lạ hoặc bất thường, không rò rỉ nhiên liệu, dầu nhớt; các chỉ số làm việc (điện áp, tần số) nằm trong tiêu chuẩn cho phép.","rebuiltAt":"2026-11-06T16:25:30.988Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCTRG","bidName":"Bảo dưỡng 02 máy phát điện tại Cục Công nghệ thông tin","winners":["CÔNG TY TNHH DỊCH VỤ VÀ PHỤ TÙNG MÁY PHÁT ĐIỆN"],"estimate":null,"location":"Thành phố Hà Nội","notifyNo":"IB2200021767","openedAt":"2022-11-08T02:57:49.000Z","resultAt":"2022-12-06T07:11:13.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0104296697"],"decisionNo":"178/QĐ-CNTT","isDomestic":1,"isInternet":true,"publicDate":"2022-10-31T09:21:29.809Z","bidCloseDate":"2022-11-08T02:00:00.000Z","decisionDate":"2022-11-30T07:06:57","investorCode":"z000013152","investorName":"Cục Công nghệ thông tin - Ngân hàng Nhà nước Việt nam","packagePrice":175604400,"winningPrice":148883400,"numBidderJoin":2,"estimatedPrice":175604400,"procuringEntityName":"Cục Công nghệ thông tin - Ngân hàng Nhà nước Việt nam"}},"IB2200022333":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:40:42.492Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=d8d03c33-f917-4ff9-820f-e4e11dd62d2c&notifyId=d8d03c33-f917-4ff9-820f-e4e11dd62d2c&inputResultId=b51147d0-0eb1-49cd-b489-2a021e4409a6&bidOpenId=2e415c4d-181a-49cf-bac0-6a554963aa7b&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200022333&planNo=PL2200014315&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200139077","price":8378809000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH TUẤN TÚ PHÚ THỌ","rank":null,"reason":"","taxCode":"2600347487","venture":"Liên danh Công ty TNHH Tuấn Tú Phú Thọ – Công ty CP Thương mại và Thiết bị điện Quảng Ninh - Công ty CP Đầu tư Xây dựng và Phát triển Thương mại TBC Việt Nam","bidPrice":null,"discount":"","winPrice":8078696360,"finalPrice":8078696360},{"won":true,"name":"CÔNG TY CỔ PHẦN THƯƠNG MẠI VÀ THIẾT BỊ ĐIỆN QUẢNG NINH","rank":null,"reason":"","taxCode":"5701699184","venture":"Liên danh Công ty TNHH Tuấn Tú Phú Thọ – Công ty CP Thương mại và Thiết bị điện Quảng Ninh - Công ty CP Đầu tư Xây dựng và Phát triển Thương mại TBC Việt Nam","bidPrice":null,"discount":"","winPrice":8078696360,"finalPrice":8078696360},{"won":true,"name":"CÔNG TY CỔ PHẦN ĐẦU TƯ XÂY DỰNG VÀ PHÁT TRIỂN THƯƠNG MẠI TBC VIỆT NAM","rank":null,"reason":"","taxCode":"0105486203","venture":"Liên danh Công ty TNHH Tuấn Tú Phú Thọ – Công ty CP Thương mại và Thiết bị điện Quảng Ninh - Công ty CP Đầu tư Xây dựng và Phát triển Thương mại TBC Việt Nam","bidPrice":null,"discount":"","winPrice":8078696360,"finalPrice":8078696360}],"lotName":"Thi công xây dựng các hạng mục cấp điện, chiếu sáng ngoài nhà, chống sét, xây lắp trạm biến áp; cấp thoát nước ngoài nhà; bể nước; hệ thống phòng cháy chữa cháy ngoài nhà; máy biến áp; máy phát điện dự phòng; máy bơm nước","estimate":null}],"field":"XL","final":true,"config":{"at":"2026-11-03T14:32:56.559Z","src":"Chương V (tệp Chuong V yêu cầu về kỹ thuật.doc), thông số do AI đọc","kvas":[{"u":"kVA","v":400},{"u":"kW","v":160},{"u":"kVA","v":220},{"u":"kW","v":176}],"text":"Máy phát điện 400 kVA: Số lượng, mục đích: 01 máy phát điện dự phòng 400 kVA cấp điện cho khu vực ưu tiên khi mất điện lưới\nMáy phát điện 400 kVA: Công suất định mức (prime): 400,0 kVA / 160,0 kW\nMáy phát điện 400 kVA: Công suất dự phòng (stanby): 220,0 kVA / 176,0 kW\nMáy phát điện 400 kVA: Hệ số công suất: Cos φ = 0,8\nMáy phát điện 400 kVA: Thời gian đạt công suất tối đa: <= 60 giây\nMáy phát điện 400 kVA: Hãng lắp ráp, tiêu chuẩn QLCL: Hãng lắp ráp: Việt Nam; tiêu chuẩn QLCL ISO 900 : 2008 (như văn bản ghi)\nMáy phát điện 400 kVA: Động cơ - xuất xứ, tình trạng: Xuất xứ các nước công nghiệp phát triển hoặc tương đương; nhập khẩu đồng bộ nguyên chiếc, mới 100%. Văn bản không nêu hãng, model động cơ\nMáy phát điện 400 kVA: Động cơ - công suất: Công suất định mức 175,0 kW; công suất dự phòng 193,0 kW\nMáy phát điện 400 kVA: Thùng nhiên liệu: Gắn liền khung bệ máy, đảm bảo máy chạy liên tục tối thiểu 8-10 giờ ở 100% tải\nMáy phát điện 400 kVA: Đầu phát - xuất xứ, tình trạng: Xuất xứ các nước công nghiệp phát triển hoặc tương đương; nhập khẩu đồng bộ nguyên chiếc, mới 100%. Văn bản không nêu hãng, model\nMáy phát điện 400 kVA: Đầu phát - điện áp, pha, tần số, công suất: 220/380V; 03 pha 4 dây; 50Hz; 1500 vòng/phút; 400 KVA; cos φ = 0,8\nMáy phát điện 400 kVA: Bộ điều khiển: Bộ điều khiển Deepsea 7320 màn hình tinh thể lỏng, lập trình được; hiển thị điện áp, dòng điện, tần số, công suất, áp lực nhớt, giờ chạy, tốc độ, nhiệt độ nước, điện áp ắc quy, nhiên liệu; tự dừng máy khi áp suất nhớt thấp, nhiệt độ cao, vượt/thấp tốc, điện áp, \nMáy phát điện 400 kVA: Vỏ cách âm - độ ồn: Độ ồn 75dB ở khoảng cách 07 mét tính từ tâm máy khi chạy 100% tải\nMáy phát điện 400 kVA: Vỏ cách âm - kích thước, vật liệu: Chế tạo trong nước đạt ISO9001:2008; kích thước D 3.350 * R 1.200 * C 1.750mm; thép tấm 2.0mm-3.0mm bọc cách âm Polyurethane; khung đế sắt chữ V hoặc U dày 3-5mm; sơn tĩnh điện; 5 cửa, 2 buồng tách biệt\nTủ ATS 400A-4P (dùng cho máy phát 400 kVA, 3 pha): Dòng định mức: 400 A, 4P\nTủ ATS: Điều kiện làm việc: Bộ chuyển đổi của các nước công nghiệp phát triển; nhiệt độ hoạt động 5oC ÷ 45oC; bảo quản 5oC ÷ 60oC; độ ẩm 5% ÷ 95%\nTủ ATS: Thời gian chuyển đổi: Chuyển từ điện lưới sang máy phát 5s ÷ 30s (điều chỉnh được); máy chạy không tải làm mát 2 ÷ 10 phút (điều chỉnh được); khởi động điều chỉnh 05 - 60 giây; trễ bình thường sang khẩn cấp 0 - 120 giây; khẩn cấp về bình thường 0 - 30 giây\nTủ ATS: Vỏ tủ: Sơn tĩnh điện, sản xuất tại nhà máy trong nước - ISO 9001\nTủ ATS: Chức năng: Tự gửi tín hiệu khởi động máy khi lưới mất hoàn toàn, mất 1 hoặc 2 pha, điện áp thấp (mặc định 180V); tự chuyển tải sang máy phát khi điện máy đạt yêu cầu và chuyển về lưới khi có lại; tự dừng máy sau 2 đến 10 phút chạy không tải; bảo vệ tải khi mất pha; vận hành tự động hoặc bằng\nTủ ATS: Thông số điều chỉnh: Điện áp thấp của lưới điều chỉnh từ 75V đến 275V; thời gian trễ nguồn cố định 0,8 giây (± 0,1 giây)\nMáy phát điện 400 kVA: Kiểu máy: Máy có vỏ GT hoặc tương đương; kiểu máy trần\nMáy phát điện 400 kVA: Loại: Không chổi than, tự động kích từ, tự động điều chỉnh điện thế khi tải thay đổi\nMáy phát điện 400 kVA: Tình trạng: Mới 100%, đã nhiệt đới hoá để hoạt động trong điều kiện khí hậu Việt Nam\nMáy phát điện 400 kVA: Điện áp, số pha: 220/380V; 03 pha, 4 dây\nMáy phát điện 400 kVA: Số pha: 03 pha, 4 dây\nMáy phát điện 400 kVA: Tần số, vòng quay: 50Hz, 1500 vòng/phút\nMáy phát điện 400 kVA: Hệ thống khởi động: Đề điện 12VDC, kèm bộ điều tiết sạc\nMáy phát điện 400 kVA: Hệ thống giải nhiệt: Két nước và quạt làm mát\nMáy phát điện 400 kVA: Cơ cấu truyền động: Trực tiếp bằng khớp nối đồng trục\nMáy phát điện 400 kVA: Điều tốc và điều chỉnh điện áp: Điều tốc điện tử; điều chỉnh điện áp bằng mạch AVR điện tử\nMáy phát điện 400 kVA: Nhiên liệu: Dầu Diesel thông dụng\nMáy phát điện 400 kVA: Khả năng quá tải: Quá tải 110% trong 60 phút sau mỗi 24 giờ chạy máy\nMáy phát điện 400 kVA: Kích thước, khối lượng (máy có vỏ): (D x R x C) ± 5% 3.350 x 1.200 x 1.750 mm; khối lượng ± 5% 2.260 Kg\nMáy phát điện 400 kVA: Điều kiện hoạt động: Nhiệt độ môi trường làm việc lên đến 50°C; độ ẩm tối đa 90% (không ngưng tụ)\nMáy phát điện 400 kVA: Động cơ - loại, tốc độ: Diesel 4 thì, buồng đốt thống nhất, phun nhiên liệu trực tiếp; 1500 vòng/phút\nMáy phát điện 400 kVA: Động cơ - tiêu hao nhiên liệu: 50% tải 25,6 lít/giờ; 80% tải 35,3 lít/giờ; 100% tải 44,0 lít/giờ\nMáy phát điện 400 kVA: Động cơ - xy lanh, dung tích: 06 xy-lanh thẳng hàng; tổng dung tích 6,7 lít; đường kính x hành trình 104 mm x 132 mm\nMáy phát điện 400 kVA: Động cơ - điều tốc, khởi động, ắc quy: Điều tốc điện tử; đề điện 12VDC kèm bộ điều tiết sạc; bình ắc quy 12VDC theo tiêu chuẩn nhà sản xuất\nMáy phát điện 400 kVA: Động cơ - giải nhiệt: Két nước (giàn tải nhiệt tuần hoàn bằng thép không gỉ) kết hợp quạt gió, vận hành ổn định ở 110% tải\nMáy phát điện 400 kVA: Đầu phát - loại, AVR: Không chổi than, tự kích từ, từ trường quay 4 cực, AVR điện tử thế hệ mới\nMáy phát điện 400 kVA: Đầu phát - quá tải, độ biến thiên điện áp: Quá tải đạt tới 300% trong 20 giây; độ biến thiên điện áp 1.5% từ không tải đến toàn tải\nMáy phát điện 400 kVA: Đầu phát - cách điện, độ tăng nhiệt, cấp bảo vệ: Cấp cách điện hạng H - 125oC; độ tăng nhiệt 125oC; cấp bảo vệ IP21\nMáy phát điện 400 kVA: Bệ máy: Thép cán nguội hàn điện, kèm cao su giảm chấn chống rung\nMáy phát điện 400 kVA: Ắc quy và thiết bị khởi động: Sản xuất tại Việt Nam, mới 100%; bộ sạc tự động, bộ hiển thị trạng thái, cầu dao accu; 12V/200Ah\nMáy phát điện 400 kVA: Phụ kiện theo máy: Thùng nhiên liệu, ống xả giảm thanh/pô giảm thanh, bình ắc quy + dây nối, lọc dầu, lọc nhớt, lọc gió, tài liệu hướng dẫn vận hành và bảo dưỡng, bộ cao su chống rung\nMáy phát điện 400 kVA: Bảo hành: Bảo hành 12 tháng hoặc 2.000 giờ chạy máy\nMáy phát điện 400 kVA: Phụ tùng thay thế: Đảm bảo cung cấp phụ tùng thay thế trong vòng 10 năm vận hành máy","rebuiltAt":"2026-11-06T16:25:30.988Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Thi công xây dựng các hạng mục cấp điện, chiếu sáng ngoài nhà, chống sét, xây lắp trạm biến áp; cấp thoát nước ngoài nhà; bể nước; hệ thống phòng cháy chữa cháy ngoài nhà; máy biến áp; máy phát điện dự phòng; máy bơm nước","winners":["CÔNG TY TNHH TUẤN TÚ PHÚ THỌ","CÔNG TY CỔ PHẦN ĐẦU TƯ XÂY DỰNG VÀ PHÁT TRIỂN THƯƠNG MẠI TBC VIỆT NAM","CÔNG TY CỔ PHẦN THƯƠNG MẠI VÀ THIẾT BỊ ĐIỆN QUẢNG NINH"],"estimate":null,"location":"Tỉnh Quảng Ninh","notifyNo":"IB2200022333","openedAt":"2022-11-05T10:06:14.000Z","resultAt":"2023-05-15T06:42:45.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["2600347487","5701699184","0105486203"],"decisionNo":"8517/QĐ-CAT-HC","isDomestic":1,"isInternet":true,"publicDate":"2022-10-21T11:23:55.069Z","bidCloseDate":"2022-11-05T10:00:00.000Z","decisionDate":"2022-12-09T23:59:59","investorCode":"z000017825","investorName":" Công an tỉnh Quảng Ninh","packagePrice":8378809000,"winningPrice":8078696360,"numBidderJoin":1,"estimatedPrice":8378809000,"procuringEntityName":" Công an tỉnh Quảng Ninh"}},"IB2200022891":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:40:37.374Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=a4c71e4f-89bf-4be1-be35-030589fcf634&notifyId=a4c71e4f-89bf-4be1-be35-030589fcf634&inputResultId=7c43b6f5-f66f-462d-a10e-ecefedaa2429&bidOpenId=d7acb047-5631-464c-a741-7599f90d0ee2&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200022891&planNo=PL2200024789&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200171040","price":12137736000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TRÁCH NHIỆM HỮU HẠN XÂY DỰNG VÀ THƯƠNG MẠI NHẬT TRUNG","rank":null,"reason":"","taxCode":"3900358107","venture":"Liên danh Công ty TNHH XD và TM Nhâṭ Trung – Công ty TNHH MTV Nguyên Vũ Corp","bidPrice":null,"discount":"","winPrice":12302255000,"finalPrice":12302255213},{"won":true,"name":"CÔNG TY TNHH MTV NGUYÊN VŨ CORP","rank":null,"reason":"","taxCode":"3901207608","venture":"Liên danh Công ty TNHH XD và TM Nhâṭ Trung – Công ty TNHH MTV Nguyên Vũ Corp","bidPrice":null,"discount":"","winPrice":12302255000,"finalPrice":12302255213}],"lotName":"Xây lắp (gồm: Xây dựng + PCCC + thiết bị PCCC + Máy phát điện 100KVA)","estimate":null}],"field":"XL","final":true,"config":{"at":"2026-11-03T14:34:27.589Z","src":"Chương V (tệp Chuong V - Yeu cau ve ky thuat - Khoa kiem soat benh tat DMC.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":100},{"u":"kVA","v":110}],"text":"Máy phát điện 100KVA: Tên thiết bị: Máy phát điện 100KVA thuộc nhóm Thiết bị PCCC, máy phát điện. Văn bản không nêu số lượng.\nMáy phát điện 100KVA: Công suất liên tục: Công suất liên tục 100 KVA\nMáy phát điện 100KVA: Công suất tối đa: Công suất tối đa 110 KVA\nMáy phát điện 100KVA: Tần số: Tần số 50 Hz\nMáy phát điện 100KVA: Điện áp: Điện áp 230/400 VAC\nMáy phát điện 100KVA: Dòng điện: Dòng điện 144.3 A\nMáy phát điện 100KVA: Bình nhiên liệu: Dung tích bình nhiên liệu 245 L\nMáy phát điện 100KVA: Nước làm mát: Dung tích nước làm mát 32.9 L\nMáy phát điện 100KVA: Tiêu hao nhiên liệu: Tiêu hao nhiên liệu ở 100% tải 23 L\nMáy phát điện 100KVA: Thời gian hoạt động liên tục: Thời gian hoạt động liên tục ở 100% tải 11 giờ"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Xây lắp (gồm: Xây dựng + PCCC + thiết bị PCCC + Máy phát điện 100KVA)","winners":["CÔNG TY TNHH MTV NGUYÊN VŨ CORP","CÔNG TY TRÁCH NHIỆM HỮU HẠN XÂY DỰNG VÀ THƯƠNG MẠI NHẬT TRUNG"],"estimate":null,"location":"Tỉnh Tây Ninh","notifyNo":"IB2200022891","openedAt":"2022-11-02T00:04:02.000Z","resultAt":"2023-04-13T10:25:46.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["3900358107","3901207608"],"decisionNo":"793","isDomestic":1,"isInternet":true,"publicDate":"2022-10-22T04:34:29.550Z","bidCloseDate":"2022-11-02T00:00:00.000Z","decisionDate":"2022-12-15T23:59:59","investorCode":"3901182939","investorName":"Ban quản lý dự án đầu tư xây dựng huyện Dương Minh Châu","packagePrice":12137736000,"winningPrice":12302255000,"numBidderJoin":1,"estimatedPrice":12137736000,"procuringEntityName":"CÔNG TY TRÁCH NHIỆM HỮU HẠN MỘT THÀNH VIÊN DƯƠNG HOÀNG NAM"}},"IB2200023019":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:40:31.658Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=bcb67196-54cc-4be6-8261-1c8d4d833401&notifyId=bcb67196-54cc-4be6-8261-1c8d4d833401&inputResultId=23456fd8-aa32-4ff0-bd60-2051903a7d81&bidOpenId=1ecac11a-50fb-4ce8-9e11-7f16ad423e30&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200023019&planNo=PL2200016728&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200146626","price":956810000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH XÂY DỰNG - CẦU ĐƯỜNG CẨM XUYÊN","rank":null,"reason":"","taxCode":"3800323823","venture":"","bidPrice":null,"discount":"","winPrice":956810000,"finalPrice":956810000}],"lotName":"Mua sắm hệ thống máy phát điện dự phòng công suất 200 KVA","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:35:14.160Z","src":"Chương V (tệp II CHƯƠNG 5 KỸ THUẬT.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":200}],"text":"Máy phát điện: Model: Model TIG 220DLT hoặc tương tự (văn bản quét, đọc chưa rõ hoàn toàn)\nMáy phát điện: Công suất: Công suất 200 KVA, hệ thống máy phát điện dự phòng\nMáy phát điện: Tiêu chuẩn: Theo tiêu chuẩn nhà sản xuất\nCáp đồng bọc CXV/DATA 0,6/1kV 1C-240mm2: Cáp đồng bọc CXV/DATA 0,6/1kV, 1 lõi, tiết diện 240mm2, theo tiêu chuẩn nhà sản xuất\nCáp đồng bọc CXV/FR 1C-240mm2: Cáp đồng bọc CXV/FR, 1 lõi, tiết diện 240mm2, theo tiêu chuẩn nhà sản xuất (ký hiệu loại cáp đọc chưa rõ)\nỐng nhựa HDPE: Ống nhựa HDPE, kích thước D 14/90 (đọc từ bản quét), theo tiêu chuẩn nhà sản xuất\nBộ tiếp địa tủ điện: Theo tiêu chuẩn nhà sản xuất\nPhụ kiện đầu nối dây (cosse, code, vis...): Theo tiêu chuẩn nhà sản xuất\nPhạm vi công việc lắp đặt: Cung cấp, vận chuyển tới địa điểm, bảo quản, lắp đặt, nghiệm thu, bàn giao hàng hóa; lắp đặt đúng vị trí và yêu cầu của Bên mời thầu; chi phí vận chuyển và thí nghiệm hiệu chỉnh nằm trong hạng mục\nBảo hành: Bảo hành hàng hóa và dịch vụ sau bán hàng theo hợp đồng (không nêu thời hạn)\nNguồn gốc xuất xứ và tài liệu kỹ thuật: Nhà thầu cung cấp hồ sơ giấy tờ về nguồn gốc xuất xứ, tính hợp lệ, đặc tính kỹ thuật; tài liệu kỹ thuật do hãng sản xuất phát hành, có bản dịch tiếng Việt nếu là ngôn ngữ khác"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Mua sắm hệ thống máy phát điện dự phòng công suất 200 KVA","winners":["CÔNG TY TNHH XÂY DỰNG - CẦU ĐƯỜNG CẨM XUYÊN"],"estimate":null,"location":"Tỉnh Bình Phước","notifyNo":"IB2200023019","openedAt":"2022-11-01T01:03:05.000Z","resultAt":"2022-11-15T02:45:24.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["3800323823"],"decisionNo":"333-QĐ/BBVCSSKCB","isDomestic":1,"isInternet":true,"publicDate":"2022-10-25T00:38:39.882Z","bidCloseDate":"2022-11-01T01:00:00.000Z","decisionDate":"2022-11-13T17:00:00","investorCode":"3801107261","investorName":"Ban Bảo vệ chăm sóc sức khỏe cán bộ tỉnh Bình Phước","packagePrice":960413825,"winningPrice":956810000,"numBidderJoin":1,"estimatedPrice":960413825,"procuringEntityName":"Ban Bảo vệ chăm sóc sức khỏe cán bộ tỉnh Bình Phước"}},"IB2200023806":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:40:26.353Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=73f99c57-a43e-4e36-9d8d-5d7d4247660e&notifyId=73f99c57-a43e-4e36-9d8d-5d7d4247660e&inputResultId=73938e5d-1efa-4c77-aae1-e97dfac94143&bidOpenId=8562916e-71ed-4e24-a469-f757858d9e31&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_HTHS&notifyNo=IB2200023806&planNo=20220734686&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200105159","price":30066050000,"reason":"","status":1,"bidders":[{"won":true,"name":"Công ty cổ phần đầu tư phát triển nhà MHDI 1","rank":null,"reason":"","taxCode":"0105378624","venture":"","bidPrice":null,"discount":"","winPrice":28393164000,"finalPrice":28393164205.6735}],"lotName":"Gói thầu XD-05: Khu hành chính, gồm: Nhà đặt máy phát điện; Nhà trạm biến áp; Nhà trạm bơm; Đường nội bộ; Sân nội bộ, vỉa hè + bó vỉa; Hệ thống điện mạng ngoài; Hệ thống thông tin liên lạc; Hệ thống cấp thoát nước sinh hoạt + PCCC; Tháp nước 30m3; Khuôn viên cây xanh; San lấp mặt bằng; Cầu rửa xe; Kè ốp mái taluy bằng đá hộc; Tường rào khu kỹ thuật; Khu tăng gia tập trung","estimate":null}],"field":"XL","final":true,"config":{"at":"2026-11-03T14:25:31.685Z","src":"Chương V (tệp Chuong V GT XD-05.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":200}],"text":"Máy phát điện - Số lượng: 01 máy phát điện, bố trí trong nhà máy phát điện cạnh trạm biến áp.\nMáy phát điện - Công suất: Công suất 200kVA (văn bản không nêu rõ chế độ chạy liên tục hay dự phòng).\nMáy phát điện - Điện áp, tần số, số pha: 3 pha, 380V, 50Hz.\nTủ chuyển đổi nguồn tự động ATS: Có tủ chuyển đổi nguồn tự động ATS kèm theo máy phát điện (văn bản không nêu dòng định mức).\nMục đích sử dụng nguồn dự phòng: Nguồn điện dự phòng cho các nhà quan trọng, từ trạm biến áp 630KVA cấp điện đến các tủ điện các nhà.\nNhà đặt máy phát điện - Kích thước và kết cấu: Nhà cấp IV, 01 tầng; diện tích xây dựng 17,1m2, diện tích sàn 16m2; kích thước theo tim trục 3,6x4,0m; chiều cao thông thủy 2,8m.\nNhà đặt máy phát điện - Phần điện: Nguồn điện ngoài nhà được đấu nối từ trạm biến áp vào tủ điện tổng bằng cáp ngầm; dây cấp điện chiếu sáng tiết diện 1x1,5mm2 luồn ống nhựa đi ngầm trong tường, trần.\nNhà đặt máy phát điện - Chống sét và nối đất: Chống sét đánh thẳng và nối đất bảo vệ; điện trở nối đất R<10Ω.\nNhà đặt máy phát điện - PCCC: Bình chữa cháy xách tay ABC MFZL4 và bình khí CO2, mỗi hộp 02 bình ABC MFZL4 và 01 bình CO2; có đèn thoát hiểm ở cửa ra vào.\nCáp điện từ trạm biến áp đến các tủ điện: Cáp Cu/XLPE/DSTA/PVC đi ngầm luồn trong ống HDPE đặt trong rãnh cáp.\nTiêu chuẩn điện áp dụng: Hệ thống lắp đặt điện hạ áp theo TCVN 7447 (2005-2015); lắp đặt điện trong công trình xây dựng theo IEC 60364."},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Gói thầu XD-05: Khu hành chính, gồm: Nhà đặt máy phát điện; Nhà trạm biến áp; Nhà trạm bơm; Đường nội bộ; Sân nội bộ, vỉa hè + bó vỉa; Hệ thống điện mạng ngoài; Hệ thống thông tin liên lạc; Hệ thống cấp thoát nước sinh hoạt + PCCC; Tháp nước 30m3; Khuôn viên cây xanh; San lấp mặt bằng; Cầu rửa xe; Kè ốp mái taluy bằng đá hộc; Tường rào khu kỹ thuật; Khu tăng gia tập trung","winners":["Công ty cổ phần đầu tư phát triển nhà MHDI 1"],"estimate":null,"location":"Tỉnh Nghệ An","notifyNo":"IB2200023806","openedAt":"2022-11-14T09:52:05.000Z","resultAt":"2022-12-05T07:17:49.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0105378624"],"decisionNo":"3110/QĐ-QK","isDomestic":1,"isInternet":true,"publicDate":"2022-10-25T08:32:48.635Z","bidCloseDate":"2022-11-14T09:30:00.000Z","decisionDate":"2022-11-29T07:04:08","investorCode":"z000024032","investorName":"Ban quản lý dự án đầu tư xây dựng Kho Bộ/Kho K2/CKT/QK4","packagePrice":30066050000,"winningPrice":28393164000,"numBidderJoin":1,"estimatedPrice":30066050000,"procuringEntityName":"Ban quản lý dự án đầu tư xây dựng Kho Bộ/Kho K2/CKT/QK4"}},"IB2200024577":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:40:20.800Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=cfaa7953-64b0-47b4-a5b0-ddc1d9ffaaa3&notifyId=cfaa7953-64b0-47b4-a5b0-ddc1d9ffaaa3&inputResultId=c98d747e-17ad-406e-9862-358686cb4e45&bidOpenId=25d62311-33d5-402b-a602-6a3d888723ac&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200024577&planNo=20220905135&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200099112","price":155396000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH ĐẦU TƯ VÀ THƯƠNG MẠI GIA ÂN","rank":null,"reason":"","taxCode":"2700847437","venture":"","bidPrice":null,"discount":"","winPrice":150440000,"finalPrice":150440000}],"lotName":"Sửa chữa máy phát điện cho các Chi cục Thuế khu vực thuộc Cục Thuế tỉnh Ninh Bình","estimate":null}],"field":"PTV","final":true,"config":{"at":"2026-11-03T20:10:20.406Z","src":"Chương V (tệp 5. Chuong V. Yeu cau ky thuat.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":60}],"text":"Phần I - Máy 60 KVA Nho Quan-Gia Viễn: Lọc dầu bôi trơn Donalson: Lọc dầu bôi trơn Donalson, xuất xứ Indonexia, bảo hành 06 tháng. Số lượng không đọc được rõ trong văn bản (ghi '12', có thể là lỗi định dạng).\nPhần I - Máy 60 KVA Nho Quan-Gia Viễn: Lọc dầu nhiên liệu Perkin: Lọc dầu nhiên liệu Perkin, đơn vị Cái, số lượng 2, xuất xứ Mexico, bảo hành 06 tháng\nPhần I - Máy 60 KVA Nho Quan-Gia Viễn: Lọc gió: Lọc gió, đơn vị Cái, số lượng 2, xuất xứ Indonexia, bảo hành 06 tháng\nPhần I - Máy 60 KVA Nho Quan-Gia Viễn: Dầu bôi trơn: Dầu bôi trơn, đơn vị Lít, số lượng 36, xuất xứ Liên doanh, không ghi bảo hành\nPhần I - Máy 60 KVA Nho Quan-Gia Viễn: Nạp bù tự động 12V: Nạp bù tự động 12V, đơn vị Cái, số lượng 2, xuất xứ Đài Loan, bảo hành 06 tháng\nPhần I - Máy 60 KVA Nho Quan-Gia Viễn: Ắc quy: Ắc quy GS -12V-100ª, đơn vị Cái, số lượng 2, xuất xứ Liên doanh, bảo hành 12 tháng\nPhần I - Máy 60 KVA Nho Quan-Gia Viễn: Nước đóng cặn (làm mát): Nước đóng cặn (làm mát), đơn vị Lít, số lượng 36, xuất xứ Trung Quốc, không ghi bảo hành\nPhần I - Máy 60 KVA Nho Quan-Gia Viễn: Nhân công sửa chữa, bảo dưỡng: Nhân công sửa chữa, bảo dưỡng, đơn vị Máy, số lượng 2\nPhần II - Máy 60 KVA Kim Sơn-Yên Khánh: Lọc dầu bôi trơn Donalson: Lọc dầu bôi trơn Donalson, đơn vị Cái, số lượng 2, xuất xứ Mexico, bảo hành 06 tháng\nPhần II - Máy 60 KVA Kim Sơn-Yên Khánh: Lọc dầu nhiên liệu Perkin: Lọc dầu nhiên liệu Perkin, đơn vị Cái, số lượng 2, xuất xứ Indonexia, bảo hành 06 tháng\nPhần II - Máy 60 KVA Kim Sơn-Yên Khánh: Lọc gió: Lọc gió, đơn vị Cái, số lượng 2, xuất xứ Liên doanh, không ghi bảo hành\nPhần II - Máy 60 KVA Kim Sơn-Yên Khánh: Dầu bôi trơn: Dầu bôi trơn, đơn vị Lít, số lượng 36, xuất xứ Đài Loan, bảo hành 12 tháng\nPhần II - Máy 60 KVA Kim Sơn-Yên Khánh: Nạp bù tự động 12V: Nạp bù tự động 12V, đơn vị Cái, số lượng 2, xuất xứ Liên doanh, bảo hành 12 tháng\nPhần II - Máy 60 KVA Kim Sơn-Yên Khánh: Ắc quy: Ắc quy GS -12V-100ª, đơn vị Cái, số lượng 1, xuất xứ Trung Quốc, không ghi bảo hành\nPhần II - Máy 60 KVA Kim Sơn-Yên Khánh: Nước đóng cặn (làm mát): Nước đóng cặn (làm mát), đơn vị Lít, số lượng 36, xuất xứ Mexico, bảo hành 06 tháng\nPhần II - Máy 60 KVA Kim Sơn-Yên Khánh: Nhân công sửa chữa, bảo dưỡng: Nhân công sửa chữa, bảo dưỡng, đơn vị Máy, số lượng 2\nPhần III - Máy 60 KVA Tam Điệp-Yên Mô: Lọc dầu bôi trơn Donalson: Lọc dầu bôi trơn Donalson, đơn vị Cái, số lượng 2, xuất xứ Indonexia, bảo hành 06 tháng\nPhần III - Máy 60 KVA Tam Điệp-Yên Mô: Lọc dầu nhiên liệu Perkin: Lọc dầu nhiên liệu Perkin, đơn vị Cái, số lượng 2, xuất xứ Mexico, bảo hành 06 tháng\nPhần III - Máy 60 KVA Tam Điệp-Yên Mô: Lọc gió: Lọc gió, đơn vị Cái, số lượng 2, xuất xứ Indonexia, bảo hành 06 tháng\nPhần III - Máy 60 KVA Tam Điệp-Yên Mô: Dầu bôi trơn: Dầu bôi trơn, đơn vị Lít, số lượng 36, xuất xứ Liên doanh, không ghi bảo hành\nPhần III - Máy 60 KVA Tam Điệp-Yên Mô: Nạp bù tự động 12V: Nạp bù tự động 12V, đơn vị Cái, số lượng 2, xuất xứ Đài Loan, bảo hành 12 tháng\nPhần III - Máy 60 KVA Tam Điệp-Yên Mô: Ắc quy: Ắc quy GS -12V-100ª, đơn vị Cái, số lượng 1, xuất xứ Liên doanh, bảo hành 12 tháng\nPhần III - Máy 60 KVA Tam Điệp-Yên Mô: Nước đóng cặn (làm mát): Nước đóng cặn (làm mát), đơn vị Lít, số lượng 36, xuất xứ Trung Quốc, không ghi bảo hành\nPhần III - Máy 60 KVA Tam Điệp-Yên Mô: Điều khiển AVR: Điều khiển AVR Leroy 460, đơn vị Cái, số lượng 2, xuất xứ Anh, bảo hành 12 tháng\nPhần III - Máy 60 KVA Tam Điệp-Yên Mô: Nhân công sửa chữa, bảo dưỡng: Nhân công sửa chữa, bảo dưỡng, đơn vị Máy, số lượng 2\nChung - Tình trạng hàng hóa: mới 100%, xuất xứ: Hàng hóa linh kiện cung cấp phải mới 100% chưa qua sử dụng, có xuất xứ chính hãng hoặc tương đương phù hợp\nChung - Phạm vi lắp đặt, sửa chữa, bảo dưỡng: Nhà thầu phải có giải pháp thi công lắp đặt, biện pháp phòng cháy chữa cháy, đảm bảo vệ sinh an toàn lao động trong quá trình thực hiện\nChung - Kiểm tra, thử nghiệm: Toàn bộ thiết bị được kiểm tra, thử nghiệm tính đồng bộ, tương thích sau khi lắp đặt, sửa chữa bảo dưỡng hoàn chỉnh\nChung - Bảo hành: Trong thời gian bảo hành, sau không quá 24 giờ kể từ khi đại diện chủ đầu tư liên hệ mà nhà thầu không có người đến kiểm tra và sửa chữa thì nhà thầu chịu mọi chi phí chủ đầu tư đã thanh toán cho đơn vị sửa chữa khác","rebuiltAt":"2026-11-06T16:25:30.988Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Sửa chữa máy phát điện cho các Chi cục Thuế khu vực thuộc Cục Thuế tỉnh Ninh Bình","winners":[],"estimate":null,"location":"Tỉnh Ninh Bình","notifyNo":"IB2200024577","openedAt":"2022-11-01T03:32:42.000Z","resultAt":"2022-11-09T03:52:00.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["2700847437"],"decisionNo":"1635/QĐ-CTNBI","isDomestic":1,"isInternet":true,"publicDate":"2022-10-25T02:15:11.973Z","bidCloseDate":"2022-11-01T03:30:00.000Z","decisionDate":"2022-11-08T03:41:53","investorCode":"2700277120","investorName":"Cục thuế tỉnh Ninh Bình","packagePrice":155396000,"winningPrice":150440000,"numBidderJoin":1,"estimatedPrice":155396000,"procuringEntityName":"Cục thuế tỉnh Ninh Bình"}},"IB2200025990":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:40:15.484Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=f969bcfc-68cc-456d-93b4-2188ba9dbaf8&notifyId=f969bcfc-68cc-456d-93b4-2188ba9dbaf8&inputResultId=39699d62-2977-4549-aa98-85a5394c5375&bidOpenId=22ef7457-7327-4120-9f65-a902d7dd1d3a&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200025990&planNo=PL2200028887&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200184162","price":2146134000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN TƯ VẤN ĐẦU TƯ VÀ PHÁT TRIỂN XÂY DỰNG THÀNH NAM ","rank":null,"reason":"","taxCode":"0106807682","venture":"","bidPrice":null,"discount":"","winPrice":2145000000,"finalPrice":2145000392.8358}],"lotName":"Gói thầu HH: Lắp đặt hệ thống chống sét và tiếp địa an toàn, thảm tĩnh điện sàn; Hệ thống chống ẩm thiết bị nhà kiểm định và hệ thống cấp điện mạng ngoài khu kỹ thuật và lắp đặt máy phát điện 30 KVA","estimate":null}],"field":"XL","final":true,"config":{"at":"2026-11-03T14:33:09.763Z","src":"Chương V (tệp Chuong V.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":30}],"text":"Máy phát điện 30 kVA: Công suất và phạm vi lắp đặt: Gói thầu bao gồm lắp đặt máy phát điện 30 kVA. Văn bản không nêu công suất liên tục hay dự phòng.\nMáy phát điện: Chủng loại, chất lượng, quy cách: Phần điện (dây điện, cáp điện, máy phát) phải đáp ứng chỉ dẫn kỹ thuật trong hồ sơ thiết kế. Chương V không nêu thông số cụ thể của động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bồn nhiên liệu hay ATS.\nMáy phát điện và vật tư: Tình trạng hàng hóa: Tất cả hàng hóa và vật vật tư dùng trong công trình phải mới, chưa từng qua sử dụng, thuộc thế hệ mới nhất, đã đưa vào tất cả các cải tiến về thiết kế và vật liệu, trừ khi hợp đồng quy định khác.\nMáy phát điện: Tiêu chuẩn áp dụng cho lắp đặt điện: Các tiêu chuẩn nêu cho hệ thống cấp điện, chiếu sáng, nối đất, chống sét gồm TCVN 3624:1981, TCVN 4576-1989, TCVN 9207-2012, TCVN 9206-2012, TCVN 7447 :2004-2006, TCVN 9208:2012, TCVN 9385:2012, TCXD 232:1999, TCN 68-174-2006. Văn bản không chỉ rõ \nMáy phát điện: Vận hành thử: Thiết bị sau lắp đặt phải được vận hành thử nghiệm theo hướng dẫn của từng thiết bị và theo tiêu chuẩn hiện hành trước khi nghiệm thu.\nMáy phát điện: Hồ sơ khi nghiệm thu: Khi nghiệm thu kiểm tra thiết bị, nhà thầu phải xuất trình tài liệu về hàng hóa, gồm bản chứng thực giấy tờ liên quan đến chất lượng, nhãn hiệu sản phẩm chào thầu, hồ sơ chứng minh đáp ứng yêu cầu kỹ thuật và catalogue.\nMáy phát điện và thiết bị: Bảo hành: Toàn bộ vật tư thiết bị bảo hành tối thiểu 12 tháng, bảo hành tại nơi lắp đặt, hỗ trợ kỹ thuật 24h/24h và 7 ngày/7 ngày, khắc phục sự cố trong 8h bằng phương pháp tạm thời, xử lý sự cố trong 72h."},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Gói thầu HH: Lắp đặt hệ thống chống sét và tiếp địa an toàn, thảm tĩnh điện sàn; Hệ thống chống ẩm thiết bị nhà kiểm định và hệ thống cấp điện mạng ngoài khu kỹ thuật và lắp đặt máy phát điện 30 KVA","winners":["CÔNG TY CỔ PHẦN TƯ VẤN ĐẦU TƯ VÀ PHÁT TRIỂN XÂY DỰNG THÀNH NAM "],"estimate":null,"location":"","notifyNo":"IB2200025990","openedAt":"2022-11-02T08:38:42.000Z","resultAt":"2023-07-26T03:12:10.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0106807682"],"decisionNo":"479/QĐ-TTKĐ","isDomestic":1,"isInternet":true,"publicDate":"2022-10-26T04:17:05.704Z","bidCloseDate":"2022-11-02T04:19:00.000Z","decisionDate":"2022-11-04T23:59:59","investorCode":"0102851183","investorName":"Trung tâm Kiểm định kỹ thuật an toàn quân đội","packagePrice":2146134000,"winningPrice":2145000000,"numBidderJoin":1,"estimatedPrice":2146134000,"procuringEntityName":"Trung tâm Kiểm định kỹ thuật an toàn quân đội"}},"IB2200026087":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:40:09.545Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=092b73cc-2069-48fa-aa31-a28a82f89ef4&notifyId=092b73cc-2069-48fa-aa31-a28a82f89ef4&inputResultId=8e9f176e-68c6-4929-bce1-68215131f258&bidOpenId=69d350ac-1716-4652-bdf6-9a036eaea9c5&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200026087&planNo=PL2200027829&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200180497","price":1024066330,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN Ô TÔ TRUNG THƯỢNG","rank":null,"reason":"","taxCode":"0106705056","venture":"","bidPrice":null,"discount":"","winPrice":875510600,"finalPrice":875510600},{"won":false,"name":"CÔNG TY CỔ PHẦN PHỤ TÙNG VÀ TƯ VẤN Ô TÔ ","rank":null,"reason":"Nhà thầu có giá trị dự thầu cao hơn","taxCode":"0101064962","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":936142090}],"lotName":"Gói thầu số 01- Sửa chữa ô tô, máy phát điện và dịch vụ kèm theo","estimate":null}],"field":"PTV","final":true,"config":{"at":"2026-11-03T20:09:19.592Z","src":"Chương V (tệp Chương V. Yêu cầu về kỹ thuật.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":250}],"text":"Máy phát điện Diezel 250kVA: Công suất và phạm vi công việc: Sửa chữa lớn máy phát điện Diezel 250kVA, thực hiện tại xưởng sửa chữa của đơn vị trúng thầu.\nMáy phát điện 250kVA: Vật tư phụ tùng: Vật tư phụ tùng thay thế phải mới 100% và đáp ứng thông số kỹ thuật theo yêu cầu vận hành của máy phát điện Diezel 250kVA.\nMáy phát điện 250kVA: Bảo hành: Thời gian bảo hành sửa chữa tối thiểu 18 tháng kể từ ngày nghiệm thu bàn giao phương tiện, máy sau sửa chữa.\nMáy phát điện 250kVA: Nguồn gốc xuất xứ: Nhà thầu phải điền rõ nguồn gốc xuất xứ của vật tư cung cấp tại cột \"Cam kết của nhà thầu\" và đính kèm tài liệu kỹ thuật, catalogue của nhà sản xuất (nếu có).\nMáy phát điện 250kVA - Phần động cơ máy: Vật tư bảo dưỡng: Lọc dầu (cái), lọc gió (cái), nước làm mát (lít), dầu máy 15W40 (lít), lọc nhiên liệu tinh (cái), lọc tách nước (cái).\nMáy phát điện 250kVA - Phần động cơ máy: Điều tốc và AVR: Bộ điều tốc (cái); Van AVR (cái).\nMáy phát điện 250kVA - Phần động cơ máy: Dây curoa: Dây curoa máy phát (cái); dây curoa giá lai cánh quạt (cái).\nMáy phát điện 250kVA - Phần động cơ máy: Hệ thống nhiên liệu, làm mát, khởi động: Dầu nhiên liệu xúc rửa (lít); thông xúc két nước làm mát (cái); bảo dưỡng máy đề (cái); cân chỉnh kim phun (6 cái) (bộ); cân bơm điều tốc kim phun (cái); xúc rửa bình nhiên liệu (cái).\nMáy phát điện 250kVA - Phần thiết bị điều khiển: Tủ ATS: Tủ ATS 600A, 3 pha, 380V/220V (cái).\nMáy phát điện 250kVA - Phần thiết bị điều khiển: Bảng điều khiển: Bảng điều khiển Deapsea (bộ).\nMáy phát điện 250kVA - Phần thiết bị điều khiển: Áp tô mát: Áp tô mát 300A, 3 pha (cái).\nMáy phát điện 250kVA - Phần thiết bị điều khiển: Cảm biến, hệ thống dây, đồng hồ: Cảm biến nhiệt độ nước làm mát (cái); bảo dưỡng máy phát (hệ thống dây dẫn, rắc cảm biến) (hệ thống); sửa chữa đồng hồ báo nhiệt độ máy phát (cái).\nMáy phát điện 250kVA - Phần vỏ máy: Sơn mới vỏ máy phát (cái); bản lề cách tủ điện (bộ); gia cố xử lý vỏ máy phát (cái); sửa chữa cách tủ điện (cái).\nMáy phát điện 250kVA - Lắp đặt: Nhân công lắp đặt tại Tuyên Quang, không bao gồm cẩu máy (1 máy).\nMáy phát điện 250kVA: Nghiệm thu vật tư: Vật tư, phụ tùng, thiết bị trước khi lắp ráp phải được nghiệm thu đảm bảo yêu cầu kỹ thuật, đúng chủng loại, nguồn gốc xuất xứ, chất lượng mới 100%.\nMáy phát điện 250kVA: Chạy thử và bàn giao: Sau khi lắp ráp vật tư, phụ tùng, thiết bị vào máy, cán bộ đơn vị quản lý máy chạy rà, chạy thử để làm thủ tục bàn giao máy."},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Gói thầu số 01- Sửa chữa ô tô, máy phát điện và dịch vụ kèm theo","winners":["CÔNG TY CỔ PHẦN Ô TÔ TRUNG THƯỢNG"],"estimate":null,"location":"Tỉnh Tuyên Quang","notifyNo":"IB2200026087","openedAt":"2022-11-02T09:06:57.000Z","resultAt":"2022-12-23T03:43:00.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0106705056"],"decisionNo":"1860/QĐ-PCTQ","isDomestic":1,"isInternet":true,"publicDate":"2022-10-28T07:22:31.942Z","bidCloseDate":"2022-11-02T09:00:00.000Z","decisionDate":"2022-11-23T23:59:59","investorCode":"z000023679","investorName":"CÔNG TY ĐIỆN LỰC TUYÊN QUANG - CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC MIỀN BẮC","packagePrice":1024066330,"winningPrice":875510600,"numBidderJoin":2,"estimatedPrice":1024066330,"procuringEntityName":"CÔNG TY ĐIỆN LỰC TUYÊN QUANG - CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC MIỀN BẮC"}},"IB2200026268":{"u":"2026-11-17T17:37:56.61+00:00","d":{"at":"2026-11-17T17:35:52.152Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=2927f25d-88ae-41ca-b68b-d3d6f0dc7953&notifyId=2927f25d-88ae-41ca-b68b-d3d6f0dc7953&inputResultId=3405c9f8-593a-446c-a88d-704bbf2b6807&bidOpenId=d0c6c08d-8a49-4ade-a842-8de4facf1895&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200026268&planNo=PL2200024635&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Máy phát điện công suất 30KVA","unit":"Tổ máy","year":"","label":"GRUPEL","maker":"","origin":"Châu Âu/Bồ Đào Nha","unitPrice":288900000}],"lotNo":"BP2200170572","price":291500000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH KỸ THUẬT MINH PHÚ","rank":null,"reason":"","taxCode":"0309730097","venture":"","bidPrice":null,"discount":"","winPrice":288900000,"finalPrice":288900000}],"lotName":"MUA SẮM MÁY PHÁT ĐIỆN CHO TRỤ SỞ PHÒNG GIAO DỊCH DƯƠNG ĐÔNG","estimate":null}],"field":"HH","final":true,"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"MUA SẮM MÁY PHÁT ĐIỆN CHO TRỤ SỞ PHÒNG GIAO DỊCH DƯƠNG ĐÔNG","winners":[],"estimate":null,"location":"","notifyNo":"IB2200026268","openedAt":"2022-11-02T07:19:29.000Z","resultAt":"2022-11-30T02:40:53.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0309730097"],"decisionNo":"198a/QĐ-PQU-HCNSNQ","isDomestic":1,"isInternet":true,"publicDate":"2022-10-26T10:08:19.683Z","bidCloseDate":"2022-11-02T07:00:00.000Z","decisionDate":"2022-11-23T02:40:42","investorCode":"z000008583","investorName":"NGÂN HÀNG TMCP NGOẠI THƯƠNG VIỆT NAM CHI NHÁNH PHÚ QUỐC","packagePrice":291500000,"winningPrice":288900000,"numBidderJoin":1,"estimatedPrice":291500000,"procuringEntityName":"NGÂN HÀNG TMCP NGOẠI THƯƠNG VIỆT NAM CHI NHÁNH PHÚ QUỐC"}},"IB2200028736":{"u":"2026-11-09T13:07:31.455+00:00","d":{"at":"2026-11-09T13:05:46.429Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=f54247cc-8aa9-4927-963b-f38394689af8&notifyId=f54247cc-8aa9-4927-963b-f38394689af8&inputResultId=0aedd274-f1ae-4e68-8b8c-fa8889ede2fa&bidOpenId=22f3d8c7-a0a9-4410-bfdb-4e1a09ee2e58&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200028736&planNo=PL2200020661&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Máy phát điện chính đầu máy D19E","unit":"Cái","year":"","label":"","maker":"","origin":"Trung Quốc","unitPrice":2088720000}],"lotNo":"BP2200158458","price":1973496960,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN SẢN XUẤT VÀ THƯƠNG MẠI LAM AN","rank":null,"reason":"Nhà thầu xếp hạng thứ 3 về giá","taxCode":"0102006138","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":false,"name":"CÔNG TY TNHH MỘT THÀNH VIÊN VẬT TƯ THƯƠNG MẠI NTH","rank":null,"reason":"+ Không đạt về tiêu chuẩn kỹ thuật đưa ra về tiến độ cung cấp hàng hóa có xác nhận của nhà sản xuất tại mục 4 Chương III trong bảng tiêu chuẩn đánh giá kỹ thuật của E-HSMT gói thầu “Mua sắm máy phát điện chính đầu máy D19E-941 của Chi nhánh Xí nghiệp đầu máy Hà Nội”; \n+ Không đạt về đặc tính kỹ thuật tiêu chí “Có bản vẽ, tài liệu của nhà sản xuất khẳng định hàng hóa có ký mã hiệu, tiêu chuẩn, thông số kỹ thuật kèm theo” của E-HSMT gói thầu “Mua sắm máy phát điện chính đầu máy D19E-941 của Chi nh","taxCode":"0401902742","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":true,"name":"CÔNG TY TNHH ĐIỆN MÁY CHIẾN THẮNG N.G","rank":null,"reason":"","taxCode":"0303062407","venture":"","bidPrice":null,"discount":"","winPrice":1942509600,"finalPrice":1942509600}],"lotName":"Mua sắm máy phát điện chính đầu máy D19E-941 của Chi nhánh Xí nghiệp đầu máy Hà Nội","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:28:07.997Z","src":"Chương V (tệp ChươngV.  Yêu cầu kỹ thuật.docx, Phần 4 - Phụ lục hợp đồng.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":1400}],"text":"Chung: Tương thích và ký mã hiệu: Hàng hóa đảm bảo kích thước hình học, tính năng kỹ thuật đúng ký mã hiệu, danh điểm (theo phụ lục đính kèm), lắp và sử dụng được trên đầu máy D19E-941 của Chi nhánh Xí nghiệp đầu máy Hà Nội.\nChung: Tình trạng và năm sản xuất: Phụ tùng mới 100%, sản xuất từ năm 2021 trở lại đây, chưa qua sử dụng, tái chế.\nChung: Giấy ủy quyền và tài liệu nhà sản xuất: Có giấy ủy quyền bán hàng của nhà sản xuất, nhà máy hoặc nhà phân phối được ủy quyền (kèm bản dịch tiếng Việt có công chứng tư pháp); có bản vẽ, tài liệu của nhà sản xuất khẳng định hàng hóa có ký mã hiệu, tiêu chuẩn, thông số kỹ thuật kèm theo.\nChung: C/O, C/Q và chứng từ hải quan (hàng nhập khẩu): Hàng nhập khẩu phải có C/O của nước sản xuất (bản gốc hoặc bản sao công chứng tư pháp, kèm bản dịch tiếng Việt công chứng), C/Q (bản gốc hoặc bản sao công chứng của nhà máy/hãng sản xuất) và chứng từ Hải quan xác nhận lô hàng đã thông quan.\nHạng mục 1 - Máy phát điện chính đầu máy D19E: Xuất xứ: Trung Quốc hoặc tương đương\nHạng mục 1 - Máy phát điện chính đầu máy D19E: Năm sản xuất: 2021 - 2022\nHạng mục 1 - Máy phát điện chính đầu máy D19E: Trọng lượng: 4000 kg\nHạng mục 1 - Máy phát điện chính đầu máy D19E: Ký mã hiệu: JF217B\nHạng mục 1 - Máy phát điện chính đầu máy D19E: Công suất: 1400 kVA\nHạng mục 1 - Máy phát điện chính đầu máy D19E: Điện áp Stato: 258/720 V\nHạng mục 1 - Máy phát điện chính đầu máy D19E: Dòng Stato: 3130/1122 A\nHạng mục 1 - Máy phát điện chính đầu máy D19E: Tốc độ: 1800 vg/ph\nHạng mục 1 - Máy phát điện chính đầu máy D19E: Điện áp kích từ: 59 V\nHạng mục 1 - Máy phát điện chính đầu máy D19E: Dòng kích từ: 3.8 A\nHạng mục 1 - Máy phát điện chính đầu máy D19E: Cấp cách điện: H/H\nHạng mục 1 - Máy phát điện chính đầu máy D19E: Tần số: 150 Hz\nDịch vụ liên quan: Lắp đặt, chạy thử, đào tạo, chuyển giao: Nhà thầu cam kết cung cấp dịch vụ liên quan như tổ chức lắp đặt máy móc, thiết bị, vận hành chạy thử, đào tạo, chuyển giao công nghệ, cũng như dịch vụ sau bán hàng (nếu có).\nTài liệu hướng dẫn sử dụng: Nhà thầu cam kết cung cấp đầy đủ tài liệu, hướng dẫn sử dụng của hàng hóa thuộc gói thầu."},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Mua sắm máy phát điện chính đầu máy D19E-941 của Chi nhánh Xí nghiệp đầu máy Hà Nội","winners":[],"estimate":null,"location":"Thành phố Hà Nội","notifyNo":"IB2200028736","openedAt":"2022-11-09T02:10:14.000Z","resultAt":"2022-12-21T09:36:18.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0303062407"],"decisionNo":"Số 2160/QĐ-ĐMHN","isDomestic":1,"isInternet":true,"publicDate":"2022-10-28T07:56:22.653Z","bidCloseDate":"2022-11-09T02:00:00.000Z","decisionDate":"2022-12-21T23:59:59","investorCode":"z000005576","investorName":"CHI NHÁNH TỔNG CÔNG TY ĐƯỜNG SẮT VIỆT NAM - XÍ NGHIỆP ĐẦU MÁY HÀ NỘI","packagePrice":1973496960,"winningPrice":1942509600,"numBidderJoin":3,"estimatedPrice":1973496960,"procuringEntityName":"CHI NHÁNH TỔNG CÔNG TY ĐƯỜNG SẮT VIỆT NAM - XÍ NGHIỆP ĐẦU MÁY HÀ NỘI"}},"IB2200029720":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:39:51.889Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=ede428d8-9a12-4051-9fab-fff32614120a&notifyId=ede428d8-9a12-4051-9fab-fff32614120a&inputResultId=f185248e-5766-4dd3-9d63-4df6add2ab65&bidOpenId=51854b09-4408-4e72-b711-e069e7187e11&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_HTHS&notifyNo=IB2200029720&planNo=20220664391&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200025971","price":40878295000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH XÂY DỰNG THIÊN TRƯỜNG","rank":null,"reason":"","taxCode":"6000235901","venture":"LIÊN DANH CÔNG TY TNHH XÂY DỰNG THIÊN TRƯỜNG VÀ CÔNG TY TNHH XÂY DỰNG SAO MAI","bidPrice":null,"discount":"","winPrice":45232307000,"finalPrice":45232307961.773},{"won":true,"name":"Công ty TNHH Xây dựng Sao Mai","rank":null,"reason":"","taxCode":"6000405367","venture":"LIÊN DANH CÔNG TY TNHH XÂY DỰNG THIÊN TRƯỜNG VÀ CÔNG TY TNHH XÂY DỰNG SAO MAI","bidPrice":null,"discount":"","winPrice":45232307000,"finalPrice":45232307961.773}],"lotName":"Gói thầu XL01: Cải tạo các nhà làm việc, nhà ở doanh trại; Xây dựng mới nhà máy bơm+ máy phát điện (cho khu cán bộ). Cải tạo 08 nhà tạm giữ, nhà hỏi cung, 01 chòi gác; Xây dựng mới các nhà tạm giữ 45 chỗ, 60 chỗ, nhà ăn ở phạm lao động kết hợp bếp, nhà phụ trợ, chòi gác, vọng gác; (cho khu giam giữ). Hạ tầng hệ thống điện, hệ thống cấp thoát nước ngoài nhà, tường rào, sân đường, trang thiết bị và phá dỡ chuẩn bị mặt bằng xây dựng","estimate":null}],"field":"XL","final":true,"config":{"at":"2026-11-03T14:18:55.892Z","src":"Chương V (tệp Chuong V.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":50}],"text":"Máy phát điện: Công suất: Máy phát điện công suất 50 kVA (chưa nêu rõ chế độ dự phòng hay liên tục).\nMáy phát điện: Hãng/chủng loại: Hãng tham chiếu: Hữu Toàn, Hyundai, Mitsubishi hoặc tương đương. 'Tương đương' nghĩa là có đặc tính kỹ thuật, tính năng sử dụng, tiêu chuẩn công nghệ tương đương với hàng hóa đã nêu. Khi dự thầu, nhà thầu phải chỉ định rõ chủng loại, mã hiệu, nguồn gốc, xuất xứ, không\nTủ ATS: Dòng định mức: Tủ ATS 80A; hãng tham chiếu Socomec, Hyundai, Mitsubishi hoặc tương đương.\nMáy phát điện và thiết bị liên quan: Nguồn gốc, xuất xứ, catalog: Hàng hóa phải có catalog của nhà sản xuất, nguồn gốc xuất xứ rõ ràng gồm tên nhà máy, hãng, năm và nước sản xuất, có tài liệu chứng minh. Nhà thầu kê khai xuất xứ (trong nước/nhập khẩu), hãng, mã hiệu, quy cách, thông số kỹ thuật chào\nMáy phát điện: Giấy phép bán hàng/đại lý: Máy phát điện thuộc danh mục phải cung cấp giấy phép bán hàng của nhà sản xuất hoặc giấy chứng nhận quan hệ đối tác hoặc tài liệu tương đương; cung cấp thông tin đại lý/đại diện sẵn sàng bảo hành, bảo trì, duy tu, bảo dưỡng, sửa chữa, cung cấp phụ tùng thay \nMáy phát điện: Thiết bị thay thế: Nhà thầu phải đảm bảo có thiết bị thay thế sẵn sàng khi thiết bị cung cấp có sự cố, để vận hành không gián đoạn.\nMáy phát điện: Tiêu chuẩn chế tạo, lắp đặt: Phù hợp tiêu chuẩn Việt Nam hiện hành; nếu áp dụng tiêu chuẩn nước ngoài phải có tài liệu chứng minh phù hợp hoặc ưu việt hơn. Lắp đặt máy phát điện phải tuân thủ quy trình thi công, lắp dựng của nhà sản xuất.\nMáy phát điện và thiết bị liên quan: Kiểm tra, chạy thử: Kiểm tra, nghiệm thu lắp đặt tĩnh; kiểm tra nghiệm thu chạy thử có tải đơn động, liên động.\nMáy phát điện và thiết bị lắp đặt: Bảo hành: Bảo hành thiết bị lắp đặt tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao; khắc phục sai sót tối đa 05 ngày kể từ khi nhận thông báo bằng văn bản."},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Gói thầu XL01: Cải tạo các nhà làm việc, nhà ở doanh trại; Xây dựng mới nhà máy bơm+ máy phát điện (cho khu cán bộ). Cải tạo 08 nhà tạm giữ, nhà hỏi cung, 01 chòi gác; Xây dựng mới các nhà tạm giữ 45 chỗ, 60 chỗ, nhà ăn ở phạm lao động kết hợp bếp, nhà phụ trợ, chòi gác, vọng gác; (cho khu giam giữ). Hạ tầng hệ thống điện, hệ thống cấp thoát nước ngoài nhà, tường rào, sân đường, trang thiết bị và phá dỡ chuẩn bị mặt bằng xây dựng","winners":["Công ty TNHH Xây dựng Sao Mai","CÔNG TY TNHH XÂY DỰNG THIÊN TRƯỜNG"],"estimate":null,"location":"Tỉnh Đắk Lắk","notifyNo":"IB2200029720","openedAt":"2022-11-22T02:01:19.000Z","resultAt":"2022-11-30T04:40:24.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["6000235901","6000405367"],"decisionNo":"3408/QĐ-CAT-PH10","isDomestic":1,"isInternet":true,"publicDate":"2022-11-01T13:52:19.495Z","bidCloseDate":"2022-11-22T02:00:00.000Z","decisionDate":"2022-11-30T04:33:44","investorCode":"z000006301","investorName":"Công an tỉnh Đắk Lắk","packagePrice":40878295000,"winningPrice":45232307000,"numBidderJoin":1,"estimatedPrice":40878295000,"procuringEntityName":"Công an tỉnh Đắk Lắk "}},"IB2200029877":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:39:45.874Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=4acad978-cd3a-4998-94ec-6305b27374cd&notifyId=4acad978-cd3a-4998-94ec-6305b27374cd&inputResultId=4565d79a-f893-46b1-b0b4-131cbf040ed5&bidOpenId=045a0219-c757-4e24-b1ef-7d9a45216691&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200029877&planNo=PL2200027941&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":8,"code":"","desc":"Theo quy định tại Chương V","name":"Máy phát điện chạy dầu công suất liên tục/công suất dự phòng( 8.5kVA/9.35kVA-1 pha)","unit":"máy","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":114765120}],"lotNo":"BP2200180918","price":1020800000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHIỆP THIỆN QUANG","rank":null,"reason":"không vượt qua bước đánh giá về năng lực và kinh nghiệm","taxCode":"0313733407","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":true,"name":"CÔNG TY CỔ PHẦN CƠ ĐIỆN DZĨ AN","rank":null,"reason":"","taxCode":"3700363445","venture":"","bidPrice":null,"discount":"","winPrice":1001808000,"finalPrice":1001808000}],"lotName":"Cung cấp và lắp đặt máy phát điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:31:47.409Z","src":"Chương V (tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf, Yeu cau ky thuat 16 (1).pdf, Yeu cau ky thuat 16.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":8.5},{"u":"kVA","v":9.35}],"text":"Tổ máy phát điện: Tình trạng, năm lắp ráp: Mới 100%, lắp ráp năm 2022 trở về sau, trong nước hoặc nhập khẩu\nTổ máy phát điện: Cấu hình: Máy phát điện chạy dầu diesel gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn; thông tin có trên website nhà sản xuất\nTổ máy phát điện: Bảng thông số đặc trưng: Mọi máy phải có bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng\nTổ máy phát điện: Nhãn hiệu/Xuất xứ: Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ do nhà thầu tự đề xuất\nTổ máy phát điện: Công suất liên tục: ≥ 8,5kVA\nTổ máy phát điện: Công suất dự phòng: ≥ 9,35 KVA\nTổ máy phát điện: Hệ số công suất: cos Ø = 1\nTổ máy phát điện: Loại máy: Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và có ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; điều chỉnh điện áp tự động bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí\nTổ máy phát điện: Tính minh bạch và catalog: Mọi thông số kỹ thuật công bố rõ trên website nhà sản xuất (nhà thầu cung cấp địa chỉ website); catalog bản gốc của hãng có đóng dấu, ký xác nhận, kèm bản dịch tiếng Việt nếu là tiếng nước ngoài\nTổ máy phát điện: Thùng nhiên liệu: Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; có khóa để đảm bảo an toàn\nTổ máy phát điện: Tiêu thụ nhiên liệu ở 110% tải liên tục: ≤ 4.0 L/h, dòng điện ra ≥ 42.4A\nTổ máy phát điện: Tiêu thụ nhiên liệu ở 100% tải liên tục: ≤ 3.6 L/h, dòng điện ra ≥ 38.2A\nTổ máy phát điện: Tiêu thụ nhiên liệu ở 75% tải liên tục: ≤ 3.3 L/h, dòng điện ra ≥ 28.5A\nTổ máy phát điện: Tiêu thụ nhiên liệu ở 50% tải liên tục: ≤ 2.4 L/h, dòng điện ra ≥ 19.4A\nTổ máy phát điện: Khả năng quá tải: ≥ 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ\nĐộng cơ: Xuất xứ/Thương hiệu: Nhà thầu đề xuất\nĐộng cơ: Công suất liên tục: ≥ 14kW\nĐộng cơ: Công suất tối đa: ≥ 15,5kW\nĐộng cơ: Công suất mô tơ khởi động và máy phát sạc ắc quy: Mô tơ khởi động ≥ 12V; máy phát sạc ắc quy ≥ 12V-45A\nĐầu phát điện: Hệ số công suất: cos phi = 1\nĐầu phát điện: Công suất liên tục tại 40oC, Class H: ≥ 11 KVA\nĐầu phát điện: Công suất dự phòng tại 40oC, Class H: ≥ 12,1 kVA\nĐầu phát điện: Hiệu suất tại 100% tải công suất liên tục (4/4): ≥ 84,5%\nHệ thống điều khiển: Xuất xứ/Thương hiệu, ổ khóa, chế độ vận hành: Nhà thầu đề xuất xuất xứ/thương hiệu; có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề khi bảng điều khiển sự cố\nHệ thống điều khiển: Đo lường hiển thị trên màn hình LCD: Hiển thị đồng thời thông số phát điện (điện áp, tần số, dòng điện, công suất kW, cos) và thông số động cơ (tốc độ, điện áp ắc quy, nhiệt độ nước làm mát, điện áp bộ sạc ắc quy, mức nhiên liệu)\nHệ thống điều khiển: Các hiển thị khác trên màn hình LCD: Logo hãng, danh sách cảnh báo, phiên bản phần mềm, số giờ hoạt động, tổng công suất phát (kW-h), số giờ còn lại đến bảo trì, thời gian bảo trì, tổng số lần đề máy, tổng số lần máy hoạt động, lịch sử vận hành (100 sự kiện gần nhất), báo lỗi má\nHệ thống điều khiển: Giao diện kết nối bộ ATS: Máy có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa (bản thân bộ ATS và định mức không được nêu)\nHệ thống kết nối điện áp ra: Cơ chế bảo vệ: Dùng Aptomat 1 pha, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch\nHệ thống nạp accu khởi động từ điện lưới: Công nghệ, điện áp và dòng điện ra: Switchmode, flyback 65 kHz; điện áp đầu ra tự động chọn 13,5 hoặc 27,0VDC; dòng đầu ra ≥ 4.0 ADC (liên tục); công suất đầu ra liên tục tối đa 108W\nHệ thống nạp accu khởi động từ điện lưới: Thông số đầu vào: Dải điện áp vào 170-300 VAC; dòng vào tối đa 1.7A; dải tần số vào 45-68 Hz; công suất vào tối đa < 125W\nHệ thống nạp accu khởi động từ điện lưới: Điều kiện môi trường, bảo vệ, vật liệu vỏ: Nhiệt độ hoạt động -30 ºC đến +80 ºC; công suất liên tục không sụt giảm từ -300C đến 500C; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức bảo vệ ≥ IP20; vỏ ABS / PC chống cháy, UL94-V0\nVật tư kèm theo máy: Cáp và dây: Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh: 5 m; cáp điện đấu nối cáp đồng ≥ 2x11 mm2 bọc PVC: 4m; cáp điều khiển: 5 m\nPhạm vi lắp đặt, nghiệm thu: Nhà thầu vận chuyển và lắp đặt hoàn chỉnh tại các vị trí BTS (8 trạm liệt kê ở mục 1.1), máy lắp trong phòng có diện tích ≥ 2.5m x 2.5m; nghiệm thu thử tải tập trung tại kho Viễn thông Cà Mau và nghiệm thu khi lắp đặt hoàn thành; bên bán cung cấp tải giả, dụng cụ đo, dầu\nKiểm tra và thử nghiệm: Kiểm tra thông số kỹ thuật, thử tải tập trung tại 1 địa điểm do VNPT Cà Mau chỉ định và nghiệm thu sau khi lắp đặt hoàn thành\nTổ máy phát điện: Chứng chỉ: Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015\nTổ máy phát điện: Khí thải: Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT); hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh\nTổ máy phát điện: Điều kiện hoạt động: Phù hợp khí hậu Việt Nam, hoạt động được ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%\nTổ máy phát điện: Tài liệu kèm theo: Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)\nTổ máy phát điện: Dòng định mức: ≥ 38 A\nTổ máy phát điện: Điện áp/Tần số danh định: 220-230V/50Hz\nTổ máy phát điện: Dao động điện áp/tần số (không tải đến 100% tải): ≤ ±1,5%/5%\nTổ máy phát điện: Độ ồn: Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)\nTổ máy phát điện: Cấp bảo vệ vỏ ngoài: IP23\nTổ máy phát điện: Dung tích thùng nhiên liệu: ≥ 50 lít\nTổ máy phát điện: Khung bệ máy: Khung chắc chắn, chịu lực, giảm chấn, có đế cao su giảm chấn; khung dập và hàn tấm bằng thép tiêu chuẩn chất lượng cao\nTổ máy phát điện: Kích thước (Dài x Rộng x Cao): ≤ 1800 x 800 x 1350 mm","rebuiltAt":"2026-11-06T16:25:30.990Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Cung cấp và lắp đặt máy phát điện","winners":["CÔNG TY CỔ PHẦN CƠ ĐIỆN DZĨ AN"],"estimate":null,"location":"","notifyNo":"IB2200029877","openedAt":"2022-11-07T08:19:58.000Z","resultAt":"2022-12-09T13:41:38.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["3700363445"],"decisionNo":"685/QĐ-VNPT-CMU-KTĐT","isDomestic":1,"isInternet":true,"publicDate":"2022-10-31T10:24:38.862Z","bidCloseDate":"2022-11-07T08:05:00.000Z","decisionDate":"2022-12-05T12:41:12","investorCode":"2000106183","investorName":"VIỄN THÔNG CÀ MAU","packagePrice":1020800000,"winningPrice":1001808000,"numBidderJoin":2,"estimatedPrice":1020800000,"procuringEntityName":"VIỄN THÔNG CÀ MAU"}},"IB2200029921":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:39:38.867Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=0ff5765f-d2fa-496c-98a1-82785e3596cb&notifyId=0ff5765f-d2fa-496c-98a1-82785e3596cb&inputResultId=6ac500f6-8b14-40e0-839b-d36c785ecca0&bidOpenId=8c05ae15-bca8-49c2-8d61-cd04c3fded20&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200029921&planNo=PL2200027962&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":7,"code":"","desc":"Theo quy định tại Chương V","name":"Máy phát điện chạy dầu công suất liên tục/công suất dự phòng( 8.5kVA/9.35kVA-1 pha)","unit":"máy","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":114765120}],"lotNo":"BP2200180963","price":893200000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHIỆP THIỆN QUANG","rank":null,"reason":"không vượt qua bước đánh giá về năng lực và kinh nghiệm","taxCode":"0313733407","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":true,"name":"CÔNG TY CỔ PHẦN CƠ ĐIỆN DZĨ AN","rank":null,"reason":"","taxCode":"3700363445","venture":"","bidPrice":null,"discount":"","winPrice":876582000,"finalPrice":876582000}],"lotName":"Cung cấp và lắp đặt máy phát điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:31:32.860Z","src":"Chương V (tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf, Yeu cau ky thuat 17 (1).pdf, Yeu cau ky thuat 17.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":8.5},{"u":"kVA","v":9.35}],"text":"Tổ máy: tình trạng, năm sản xuất: Mới 100%, lắp ráp năm 2022 trở về sau, trong nước hoặc nhập khẩu\nTổ máy: nhãn hiệu/xuất xứ: Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ nhà thầu tự đề xuất\nTổ máy: công suất liên tục: ≥ 8,5 kVA\nTổ máy: công suất dự phòng: ≥ 9,35 kVA\nTổ máy: hệ số công suất: cos Ø = 1\nTổ máy: loại máy: Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ, AVR; có bộ sạc ắc quy kèm theo, ắc quy kín khí\nTổ máy: thùng nhiên liệu: Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; có khóa\nTổ máy: tiêu thụ nhiên liệu 110% tải liên tục: ≤ 4.0 L/h, dòng điện ra ≥ 42.4A\nTổ máy: tiêu thụ nhiên liệu 100% tải liên tục: ≤ 3.6 L/h, dòng điện ra ≥ 38.2A\nTổ máy: tiêu thụ nhiên liệu 75% tải liên tục: ≤ 3.3 L/h, dòng điện ra ≥ 28.5A\nTổ máy: tiêu thụ nhiên liệu 50% tải liên tục: ≤ 2.4 L/h, dòng điện ra ≥ 19.4A\nTổ máy: khả năng quá tải: ≥ 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ\nĐộng cơ: xuất xứ/thương hiệu, năm sản xuất: Nhà thầu đề xuất; năm sản xuất 2022 trở về sau\nĐộng cơ: công suất: Liên tục ≥ 14kW; tối đa ≥ 15,5kW\nĐầu phát: công suất tại 40oC, Class H: Liên tục ≥ 11 kVA; dự phòng ≥ 12,1 kVA\nĐầu phát: cấp bảo vệ, quá tốc độ, hiệu suất: ≥ IP23; quá tốc độ ≥ 2250 vòng; hiệu suất ≥ 84,5% tại 100% tải công suất liên tục (4/4)\nBộ điều khiển: giao diện kết nối ATS: Có giao diện kết nối với bộ ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa (văn bản không nêu thông số định mức của ATS)\nVật tư kèm theo: cáp: Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh 5 m; cáp đấu nối cáp đồng ≥ 2x11 mm2 bọc PVC 4m; cáp điều khiển 5 m\nPhạm vi lắp đặt: Nhà thầu vận chuyển và lắp đặt hoàn chỉnh tại các vị trí BTS, nghiệm thu tổ máy; máy lắp trong phòng có diện tích ≥ 2.5m x 2.5m\nKiểm tra và thử nghiệm: Kiểm tra thông số kỹ thuật; thử tải tập trung tại 1 địa điểm do VNPT Cà Mau chỉ định; nghiệm thu sau khi lắp đặt hoàn thành\nTổ máy: chứng chỉ: Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015\nTổ máy: khí thải: Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT); hệ thống thoát khí thải thông thoáng\nTổ máy: điều kiện hoạt động: Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%\nTổ máy: dòng định mức: ≥ 38 A\nTổ máy: điện áp/tần số: 220-230V / 50Hz\nTổ máy: dao động điện áp/tần số (không tải đến 100% tải): ≤ ±1,5% / 5%\nTổ máy: độ ồn: Ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)\nTổ máy: cấp bảo vệ vỏ ngoài: IP23\nTổ máy: dung tích thùng nhiên liệu: ≥ 50 lít\nTổ máy: vỏ máy: Vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời, thoát nhiệt hướng lên nóc; tôn dày 2 ly trở lên, chế tạo dạng module; vật liệu chống ồn là cao su non chống cháy; cửa kính ở phần điều khiển, cửa có khóa và gioăng\nTổ máy: kích thước (Dài x Rộng x Cao): ≤ 1800 x 800 x 1350 mm\nTổ máy: trọng lượng khô: ≤ 650 Kg\nĐộng cơ: loại: 4 kỳ làm mát bằng nước\nĐộng cơ: dung tích xilanh: ≥ 2,1 lít\nĐộng cơ: đường kính x hành trình xilanh: Đường kính ≥ 80 mm; hành trình ≥ 95 mm\nĐộng cơ: tỉ số nén: ≤ 19\nĐộng cơ: số xilanh: ≥ 4\nĐộng cơ: tốc độ vòng quay: 1500 vòng/phút\nĐộng cơ: nhiên liệu và phun nhiên liệu: Diesel; phun nhiên liệu trực tiếp\nĐộng cơ: khởi động và ắc quy: Khởi động điện 12VDC; ắc quy khởi động ≥ 50Ah, loại kín khí\nĐộng cơ: máy phát sạc ắc quy: ≥ 12V - 45A\nĐộng cơ: kiểu điều tốc: Điện tử\nĐộng cơ: dung tích dầu bôi trơn: ≤ 6,5 lít (đã gồm lọc dầu)\nĐộng cơ: hệ thống làm mát: Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục\nĐầu phát: điện áp ra, pha, tần số: 220-230 VAC, 1 pha 2 dây, 50 Hz, cos phi = 1\nĐầu phát: dao động điện áp đầu ra: ≤ ± 1%\nĐầu phát: kích từ và AVR: Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR\nĐầu phát: cấp cách nhiệt: Tối thiểu cấp H\nBộ điều khiển: loại và màn hình: Bảng điều khiển kỹ thuật số, màn hình LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động từ -20oC đến 70oC\nBộ điều khiển: chức năng khởi động/điều khiển: Nút RUN, OFF/STOP, AUTO; chuyển trang; đèn LED cảnh báo lỗi, bảo dưỡng, trạng thái; kết nối PC; chức năng AMF; nút dừng khẩn cấp; ổ khóa cấp nguồn khởi động\nBộ điều khiển: tiêu chuẩn: 2006/95/EC (Điện áp thấp); 2004/108/EC (Tương thích điện từ); EN 61010 (An toàn); EN 61326 (Yêu cầu EMC)\nBộ điều khiển: bảo vệ dừng máy tự động và cảnh báo: Điện áp, tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ắc quy\nKết nối điện áp ra: Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha bảo vệ quá tải và ngắn mạch\nBộ nạp ắc quy từ điện lưới: Switchmode flyback 65 kHz; điện áp ra tự động chọn 13,5 hoặc 27,0VDC; dòng ra ≥ 4.0 ADC; đầu vào 170-300 VAC, 45-68 Hz; hiệu suất ≥ 92%; mức bảo vệ ≥ IP20\nVật tư kèm theo: ống thoát khói, thoát hơi nóng, nhiên liệu, nhớt, nước giải nhiệt: Ống thoát khói kèm ống giảm rung 3 m; hệ thống thoát hơi nóng tôn tráng kẽm dày 1-2 mm, có che mưa, chắn côn trùng 1m; nhiên liệu chạy thử khoảng 2 giờ: 5 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy\nHỗ trợ sau bán hàng: Cung cấp phụ tùng thay thế trong 05 năm sau khi hết thời gian bảo hành; hướng dẫn nhân viên vận hành thành thạo","rebuiltAt":"2026-11-06T16:25:30.990Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Cung cấp và lắp đặt máy phát điện","winners":["CÔNG TY CỔ PHẦN CƠ ĐIỆN DZĨ AN"],"estimate":null,"location":"Tỉnh Cà Mau","notifyNo":"IB2200029921","openedAt":"2022-11-07T08:20:15.000Z","resultAt":"2022-12-09T13:41:55.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["3700363445"],"decisionNo":"686/QĐ-VNPT-CMU-KTĐT","isDomestic":1,"isInternet":true,"publicDate":"2022-10-31T10:26:38.158Z","bidCloseDate":"2022-11-07T08:10:00.000Z","decisionDate":"2022-12-05T13:12:45","investorCode":"2000106183","investorName":"VIỄN THÔNG CÀ MAU","packagePrice":893200000,"winningPrice":876582000,"numBidderJoin":2,"estimatedPrice":893200000,"procuringEntityName":"VIỄN THÔNG CÀ MAU"}},"IB2200029952":{"u":"2026-11-07T17:41:50.978+00:00","d":{"at":"2026-11-07T17:39:32.253Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=4c0c99d7-669a-4b1c-bd74-7436b48a349f&notifyId=4c0c99d7-669a-4b1c-bd74-7436b48a349f&inputResultId=36c1ac1f-ebc6-466f-824c-da4c6f696e13&bidOpenId=83ce0a5c-3efc-4df9-8655-59c8c0f3c660&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200029952&planNo=PL2200027979&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":12,"code":"","desc":"Theo quy định tại Chương V","name":"Máy phát điện chạy dầu công suất liên tục/công suất dự phòng( 8.5kVA/9.35kVA-1 pha)","unit":"máy","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":114765120}],"lotNo":"BP2200181029","price":1531200000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHIỆP THIỆN QUANG","rank":null,"reason":"không vượt qua bước đánh giá về năng lực và kinh nghiệm","taxCode":"0313733407","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":true,"name":"CÔNG TY CỔ PHẦN CƠ ĐIỆN DZĨ AN","rank":null,"reason":"","taxCode":"3700363445","venture":"","bidPrice":null,"discount":"","winPrice":1502712000,"finalPrice":1502712000}],"lotName":"Cung cấp và lắp đặt máy phát điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:30:50.738Z","src":"Chương V (tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf, Yeu cau ky thuat 18 (1).pdf, Yeu cau ky thuat 18.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":8.5},{"u":"kVA","v":9.35}],"text":"Tổ máy phát điện: Tình trạng, năm lắp ráp: Mới 100%, lắp ráp năm 2022 trở về sau, trong nước hoặc nhập khẩu\nTổ máy phát điện: Cấu hình: Máy phát điện chạy dầu diesel đồng bộ gồm động cơ, đầu phát, bảng điều khiển và vỏ chống ồn; thông tin này có trên website nhà sản xuất tổ máy\nTổ máy phát điện: Bảng thông số đặc trưng: Mọi máy phải có bảng thông số bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước v\nTổ máy phát điện: Nhãn hiệu/Xuất xứ: Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ do nhà thầu tự đề xuất\nTổ máy phát điện: Công suất liên tục: ≥ 8,5kVA\nTổ máy phát điện: Công suất dự phòng: ≥ 9,35 KVA\nTổ máy phát điện: Hệ số công suất: cos Ø = 1\nTổ máy phát điện: Loại máy: Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí\nTổ máy phát điện: Catalog: Có bản gốc của hãng (đóng dấu, ký xác nhận của hãng), có bản dịch sang tiếng Việt nếu là tiếng nước ngoài\nTổ máy phát điện: Thùng nhiên liệu: Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa\nTổ máy phát điện: Tiêu thụ nhiên liệu 110% tải liên tục: ≤ 4.0 L/h, dòng điện ra ≥ 42.4A\nTổ máy phát điện: Tiêu thụ nhiên liệu 100% tải liên tục: ≤ 3.6 L/h, dòng điện ra ≥ 38.2A\nTổ máy phát điện: Tiêu thụ nhiên liệu 75% tải liên tục: ≤ 3.3 L/h, dòng điện ra ≥ 28.5A\nTổ máy phát điện: Tiêu thụ nhiên liệu 50% tải liên tục: ≤ 2.4 L/h, dòng điện ra ≥ 19.4A\nTổ máy phát điện: Khả năng quá tải: ≥ 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ\nĐộng cơ: Xuất xứ/Thương hiệu: Nhà thầu đề xuất\nĐộng cơ: Công suất liên tục: ≥ 14kW\nĐộng cơ: Công suất tối đa: ≥ 15,5kW\nĐầu phát điện: Hệ số công suất, điện áp ra, pha, tần số: cos phi 1; 220-230 VAC; 1 pha 2 dây; 50 Hz\nĐầu phát điện: Công suất liên tục tại 40oC, Class H: ≥ 11 KVA\nĐầu phát điện: Công suất dự phòng tại 40oC, Class H: ≥ 12,1 kVA\nĐầu phát điện: Hiệu suất tại 100% tải công suất liên tục (4/4): ≥ 84,5%\nHệ thống điều khiển: Xuất xứ/Thương hiệu, ổ khóa: Nhà thầu đề xuất; có ổ khóa cấp nguồn khởi động\nHệ thống điều khiển: Đo lường hiển thị trên LCD: Phát điện: điện áp, tần số, dòng điện, công suất (kW), cos; động cơ: tốc độ, điện áp ắc quy, nhiệt độ nước làm mát, điện áp bộ sạc ắc quy, mức nhiên liệu (%)\nHệ thống điều khiển: Hiển thị khác trên LCD: Logo hãng, danh sách cảnh báo, phiên bản phần mềm, số giờ hoạt động, tổng công suất phát (kW-h), số giờ còn lại đến bảo trì, thời gian bảo trì, tổng số lần đề máy, tổng số lần hoạt động, lịch sử vận hành (100 sự kiện gần nhất), báo lỗi máy phát\nHệ thống điều khiển: Giao diện kết nối bộ ATS: Có giao diện kết nối với bộ ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa (không nêu định mức ATS)\nHệ thống kết nối điện áp ra: Cơ chế bảo vệ: Aptomat 1 pha, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nHệ thống nạp ắc quy khởi động từ điện lưới: Công nghệ, điện áp và dòng đầu ra: Switchmode, flyback 65 kHz; điện áp đầu ra tự động chọn 13,5 hoặc 27,0VDC; dòng đầu ra ≥ 4.0 ADC (liên tục)\nHệ thống nạp ắc quy khởi động từ điện lưới: Thông số đầu vào: Dải điện áp 170-300 VAC; dòng đầu vào tối đa 1.7A; dải tần số 45-68 Hz; công suất đầu vào tối đa < 125W\nHệ thống nạp ắc quy khởi động từ điện lưới: Làm mát, hiệu suất, công suất ra: Đối lưu tự nhiên; hiệu suất cao nhất ≥ 92%; công suất đầu ra liên tục tối đa 108W\nHệ thống nạp ắc quy khởi động từ điện lưới: Môi trường, bảo vệ, vỏ: Nhiệt độ hoạt động -30 ºC đến +80 ºC; công suất không sụt giảm từ -300C đến 500C; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức bảo vệ ≥ IP20; vỏ ABS / PC chống cháy, UL94-V0\nVật tư kèm theo: Cáp tiếp đất: Cáp đồng 16mm2 bọc PVC vàng sọc xanh, 5 m\nVật tư kèm theo: Cáp điện đấu nối: Cáp đồng ≥ 2x11 mm2 bọc PVC, 4 m\nVật tư kèm theo: Cáp điều khiển: 5 m\nPhạm vi lắp đặt và nghiệm thu: Nhà thầu vận chuyển và lắp đặt hoàn chỉnh tại các vị trí BTS (máy lắp trong phòng diện tích ≥ 2.5m x 2.5m); thử tải tập trung tại kho Viễn thông Cà Mau và nghiệm thu sau khi lắp đặt; bên bán cung cấp tải giả, dụng cụ đo thông số kỹ thuật, nhiên liệu và nhớt máy để nghi\nTổ máy phát điện: Chứng chỉ: Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015\nTổ máy phát điện: Khí thải: Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT); hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh\nTổ máy phát điện: Điều kiện hoạt động: Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%\nTổ máy phát điện: Tài liệu kèm theo: Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)\nTổ máy phát điện: Dòng định mức: ≥ 38 A\nTổ máy phát điện: Điện áp/Tần số danh định: 220-230V/50Hz\nTổ máy phát điện: Dao động điện áp/tần số (không tải đến 100% tải): ≤ ±1,5%/5%\nTổ máy phát điện: Tính minh bạch của sản phẩm chào thầu: Mọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất; nhà thầu cung cấp địa chỉ website trong hồ sơ dự thầu\nTổ máy phát điện: Độ ồn: Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)\nTổ máy phát điện: Cấp bảo vệ vỏ ngoài: IP23\nTổ máy phát điện: Dung tích thùng nhiên liệu: ≥ 50 lít\nTổ máy phát điện: Vỏ máy: Thiết kế giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, thoát nhiệt hướng lên nóc vỏ; liên kết với khung bằng cao su chống rung; tôn dày 2 ly trở lên, chế tạo dạng module tháo lắp dễ; vật liệu chống ồn là cao su non chống cháy; phần đi\nTổ máy phát điện: Kích thước (Dài x Rộng x Cao): ≤ 1800 x 800 x 1350 mm\nĐộng cơ: Dung tích xilanh: ≥ 2,1 lít","rebuiltAt":"2026-11-06T16:25:30.991Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Cung cấp và lắp đặt máy phát điện","winners":["CÔNG TY CỔ PHẦN CƠ ĐIỆN DZĨ AN"],"estimate":null,"location":"Tỉnh Cà Mau","notifyNo":"IB2200029952","openedAt":"2022-11-07T08:20:29.000Z","resultAt":"2022-12-09T13:42:14.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["3700363445"],"decisionNo":"687/QĐ-VNPT-CMU-KTĐT","isDomestic":1,"isInternet":true,"publicDate":"2022-10-31T10:28:42.125Z","bidCloseDate":"2022-11-07T08:15:00.000Z","decisionDate":"2022-12-05T13:17:52","investorCode":"2000106183","investorName":"VIỄN THÔNG CÀ MAU","packagePrice":1531200000,"winningPrice":1502712000,"numBidderJoin":2,"estimatedPrice":1531200000,"procuringEntityName":"VIỄN THÔNG CÀ MAU"}},"IB2200029975":{"u":"2026-11-07T17:39:24.728+00:00","d":{"at":"2026-11-07T17:39:23.858Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=a2920bbb-d7a7-45ee-9e4d-494d154711ad&notifyId=a2920bbb-d7a7-45ee-9e4d-494d154711ad&inputResultId=745b1bda-6a36-462e-ac2e-9ad224ff984a&bidOpenId=97d2e4d0-7321-4eec-9228-eb00934b4a3a&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200029975&planNo=PL2200032146&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":1,"code":"","desc":"Theo quy định tại Chương V","name":"Tổ Máy phát điện","unit":"Chiếc","year":"","label":"","maker":"","origin":"Indonesia, DCA-25ESK-DA, DENYO","unitPrice":322704000},{"qty":10,"code":"","desc":"Theo quy định tại Chương V","name":"Dây cáp điện","unit":"mét","year":"","label":"","maker":"","origin":"Việt Nam, CXV 4x16, CXV 2X2.5, Cadisun","unitPrice":248400}],"lotNo":"BP2200194240","price":355000000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY TNHH NACADIVI","rank":null,"reason":"hồ sơ dự thầu của nhà thầu không đạt về tính hợp lệ của HSDT","taxCode":"0312909753","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":true,"name":"CÔNG TY TNHH THIÊN HOÀ AN","rank":null,"reason":"","taxCode":"0100369062","venture":"","bidPrice":null,"discount":"","winPrice":325188000,"finalPrice":325188000}],"lotName":"Gói thầu số 01: Mua máy phát điện thực hiện các nhiệm vụ của huyện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:24:30.389Z","src":"Chương V (tệp CHƯƠNG V yêu cầu về kỹ thuật.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":20},{"u":"kVA","v":22}],"text":"Tổ máy phát điện (hạng mục 1): Công suất: Tổ máy phát điện 20/22 kVA; công suất định mức liên tục 20 kVA, dự phòng 22 kVA. Số lượng không nêu trong văn bản.\nTổ máy phát điện (hạng mục 1): Tần số: 50 Hz\nTổ máy phát điện (hạng mục 1): Số pha: 3 pha, 4 dây\nTổ máy phát điện (hạng mục 1): Điện áp: 190~220 hoặc 380~440 / 190~240 hoặc 380~480 (V)\nTổ máy phát điện (hạng mục 1): Hệ số công suất: cosφ = 0,8\nTổ máy phát điện (hạng mục 1): Điều chỉnh điện áp: Trong khoảng ± 1.5 (%)\nTổ máy phát điện (hạng mục 1): Đầu phát - kích từ: Không chổi than, từ trường quay, kích từ có A.V.R\nTổ máy phát điện (hạng mục 1): Cấp cách điện: Cấp F\nTổ máy phát điện (hạng mục 1): Động cơ - model: Kubota V2203-EB\nTổ máy phát điện (hạng mục 1): Động cơ - kiểu: Thẳng hàng, kiểu Swirl Chamber\nTổ máy phát điện (hạng mục 1): Động cơ - công suất/tốc độ: 25.0 kW / 1500 (tốc độ, đơn vị theo nhãn: vòng/phút)\nTổ máy phát điện (hạng mục 1): Động cơ - số xilanh, đường kính x hành trình: 4 xilanh; đường kính x hành trình 87 x 92.4 mm\nTổ máy phát điện (hạng mục 1): Động cơ - dung tích xilanh: 2.197 L\nTổ máy phát điện (hạng mục 1): Nhiên liệu: ASTM No. 2 Diesel Fuel hoặc tương đương\nTổ máy phát điện (hạng mục 1): Dung tích nhớt động cơ: 3.9 L\nTổ máy phát điện (hạng mục 1): Nước làm mát: 7.6 L và 7.9 L (hai giá trị liền nhau, văn bản không ghi rõ ý nghĩa từng giá trị)\nTổ máy phát điện (hạng mục 1): Nước làm mát (giá trị thứ hai): 7.9 L\nTổ máy phát điện (hạng mục 1): Ắc quy: 12 - 95 x 1 pc (1 bình)\nTổ máy phát điện (hạng mục 1): Bình nhiên liệu: 62 L\nTổ máy phát điện (hạng mục 1): Kích thước: Dài 1540 mm, rộng 650 mm, cao 900 mm\nTổ máy phát điện (hạng mục 1): Khối lượng khô: 591 kg\nTổ máy phát điện (hạng mục 1): Độ ồn: 61.7 dB(A) tại khoảng cách 7 m\nHàng hóa chung: Tình trạng, nguồn gốc, năm sản xuất: Cam kết toàn bộ hàng hóa mới 100%, chính hãng, sản xuất từ năm 2022 trở lại đây\nHàng hóa chung: Tài liệu chứng minh: Có catalog của hàng hóa; tài liệu là bản gốc hoặc bản sao chứng thực\nDây cáp điện (hạng mục 2): Dây cáp điện 4x16mm2, cáp điều khiển 2x2,5mm2"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Gói thầu số 01: Mua máy phát điện thực hiện các nhiệm vụ của huyện","winners":["CÔNG TY TNHH THIÊN HOÀ AN"],"estimate":null,"location":"Tỉnh Hà Giang","notifyNo":"IB2200029975","openedAt":"2022-11-16T09:43:13.000Z","resultAt":"2022-12-31T08:05:29.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0100369062"],"decisionNo":"139/QĐ-VP","isDomestic":1,"isInternet":true,"publicDate":"2022-11-09T10:14:11.775Z","bidCloseDate":"2022-11-16T09:00:00.000Z","decisionDate":"2022-12-05T23:59:59","investorCode":"5100472407","investorName":"CÔNG TY TRÁCH NHIỆM HỮU HẠN XÂY DỰNG VÀ THƯƠNG MẠI 88 - HÀ GIANG","packagePrice":355000000,"winningPrice":325188000,"numBidderJoin":2,"estimatedPrice":355000000,"procuringEntityName":"CÔNG TY TRÁCH NHIỆM HỮU HẠN XÂY DỰNG VÀ THƯƠNG MẠI 88 - HÀ GIANG"}},"IB2200030059":{"u":"2026-11-07T17:39:24.728+00:00","d":{"at":"2026-11-07T17:39:17.326Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=dfd97a16-c75e-4976-830b-49c923a4e1d7&notifyId=dfd97a16-c75e-4976-830b-49c923a4e1d7&inputResultId=e7250e2a-dafd-42e7-95ec-2b9a4cc11293&bidOpenId=9c911fee-bf9e-436a-be76-0645feeb0bea&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200030059&planNo=PL2200027988&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":11,"code":"","desc":"Theo quy định tại Chương V","name":"Máy phát điện chạy dầu công suất liên tục/công suất dự phòng( 8.5kVA/9.35kVA-1 pha)","unit":"máy","year":"","label":"","maker":"","origin":"Việt Nam","unitPrice":114765120}],"lotNo":"BP2200181059","price":1403600000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN CƠ ĐIỆN DZĨ AN","rank":null,"reason":"","taxCode":"3700363445","venture":"","bidPrice":null,"discount":"","winPrice":1377486000,"finalPrice":1377486000},{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHIỆP THIỆN QUANG","rank":null,"reason":"không vượt qua bước đánh giá về năng lực và kinh nghiệm","taxCode":"0313733407","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0}],"lotName":"Cung cấp và lắp đặt máy phát điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:30:20.040Z","src":"Chương V (tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf, Yeu cau ky thuat 19 (1).pdf, Yeu cau ky thuat 19.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":8.5},{"u":"kVA","v":9.35}],"text":"Tổ máy phát điện - Tình trạng, năm lắp ráp: Mới 100%, lắp ráp từ năm 2022 trở về sau, trong nước hoặc nhập khẩu\nTổ máy phát điện - Cấu hình: Máy phát điện chạy dầu diesel gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn; thông tin có trên website nhà sản xuất tổ máy\nTổ máy phát điện - Bảng thông số và tài liệu kèm theo: Có bảng thông số đặc trưng (tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng); tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt), tài liệu hướng dẫn vận hành (Tiế\nTổ máy phát điện - Nhãn hiệu/Xuất xứ: Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ nhà thầu tự đề xuất\nTổ máy phát điện - Công suất liên tục: ≥ 8,5 kVA\nTổ máy phát điện - Công suất dự phòng: ≥ 9,35 kVA\nTổ máy phát điện - Hệ số công suất cos Ø: Hệ số công suất cos Ø = 1\nTổ máy phát điện - Loại máy: Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ; tự điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí\nTổ máy phát điện - Tính minh bạch và catalog: Mọi thông số kỹ thuật phải được công bố rõ ràng trên website nhà sản xuất (nêu địa chỉ website trong hồ sơ dự thầu); catalog bản gốc của hãng có đóng dấu, ký xác nhận, kèm bản dịch tiếng Việt nếu là tiếng nước ngoài\nTổ máy phát điện - Thùng nhiên liệu: Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; có khóa để đảm bảo an toàn\nTổ máy phát điện - Tiêu thụ nhiên liệu 110% tải liên tục: ≤ 4.0 L/h, dòng điện ra ≥ 42.4A\nTổ máy phát điện - Tiêu thụ nhiên liệu 100% tải liên tục: ≤ 3.6 L/h, dòng điện ra ≥ 38.2A\nTổ máy phát điện - Tiêu thụ nhiên liệu 75% tải liên tục: ≤ 3.3 L/h, dòng điện ra ≥ 28.5A\nTổ máy phát điện - Tiêu thụ nhiên liệu 50% tải liên tục: ≤ 2.4 L/h, dòng điện ra ≥ 19.4A\nTổ máy phát điện - Khả năng quá tải: ≥ 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ\nĐộng cơ - Xuất xứ/Thương hiệu, năm sản xuất: Nhà thầu đề xuất; năm sản xuất 2022 trở về sau\nĐộng cơ - Công suất: Công suất liên tục ≥ 14kW; công suất tối đa ≥ 15,5kW\nĐộng cơ - Khởi động và ắc quy: Khởi động điện 12VDC; ắc quy khởi động ≥ 50Ah, loại kín khí; công suất mô tơ khởi động ≥ 12V; máy phát sạc ắc quy ≥ 12V-45A\nĐầu phát điện - Năm sản xuất, hệ số công suất: Năm sản xuất 2022 trở về sau; hệ số công suất cos phi 1\nĐầu phát điện - Công suất tại 40oC, Class H: Liên tục ≥ 11 kVA; dự phòng ≥ 12,1 kVA\nĐầu phát điện - Cấp cách nhiệt, cấp bảo vệ, hiệu suất: Cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 84,5%\nHệ thống điều khiển - Xuất xứ, khóa, chế độ vận hành: Xuất xứ/thương hiệu nhà thầu đề xuất; có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề khi bảng điều khiển sự cố\nHệ thống điều khiển - Đo lường và hiển thị trên LCD: Hiển thị đồng thời điện áp, tần số, dòng điện, công suất (kW), cos phi; tốc độ động cơ, điện áp ắc quy, nhiệt độ nước làm mát, điện áp bộ sạc ắc quy, mức nhiên liệu; các trang khác: logo hãng, danh sách cảnh báo, phiên bản phần mềm, số giờ hoạt độ\nHệ thống điều khiển - Giao diện kết nối bộ ATS: Có giao diện kết nối với bộ ATS để tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa (không nêu thông số định mức ATS)\nHệ thống kết nối điện áp ra - Cực đấu và bảo vệ: Cọc kết nối cố định, đầu nối có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng aptomat 1 pha, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch\nBộ nạp ắc quy khởi động từ điện lưới - Đặc tính điện: Switchmode, flyback 65 kHz; điện áp ra tự động chọn 13,5 hoặc 27,0VDC; dòng ra ≥ 4.0 ADC (liên tục); điện áp vào 170-300 VAC; dòng vào tối đa 1.7A; tần số vào 45-68 Hz; công suất vào tối đa < 125W; hiệu suất cao nhất ≥ 92%; công suất ra liên tục \nBộ nạp ắc quy khởi động từ điện lưới - Môi trường, vỏ: Làm mát đối lưu tự nhiên; nhiệt độ hoạt động -30 ºC đến +80 ºC; công suất liên tục không sụt giảm từ -30oC đến 50oC; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức bảo vệ ≥ IP20; vỏ ABS / PC chống cháy, UL94-V0\nVật tư kèm theo - Cáp và ống: Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh: 5 m; cáp đấu nối cáp đồng ≥ 2x11 mm2 bọc PVC: 4m; cáp điều khiển: 5 m; ống thoát khói ra khỏi phòng máy kèm ống giảm rung: 3 m\nPhạm vi lắp đặt, nghiệm thu: Nhà thầu vận chuyển và lắp đặt hoàn chỉnh tại các vị trí BTS (máy lắp trong phòng có diện tích ≥ 2.5m x 2.5m); thử tải tập trung tại kho Viễn thông Cà Mau và nghiệm thu khi lắp đặt xong; tự cung cấp tải giả, dụng cụ đo thông số, nhiên liệu, nhớt để nghiệm thu, bàn giao\nTổ máy phát điện - Chứng chỉ: Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015\nTổ máy phát điện - Khí thải: Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh\nTổ máy phát điện - Điều kiện hoạt động: Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%\nTổ máy phát điện - Dòng định mức: ≥ 38 A\nTổ máy phát điện - Điện áp/Tần số danh định: 220-230V/50Hz\nTổ máy phát điện - Dao động điện áp/tần số (không tải đến 100% tải): ≤ ±1,5% / 5%\nTổ máy phát điện - Độ ồn: Ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)\nTổ máy phát điện - Cấp bảo vệ vỏ ngoài: IP23\nTổ máy phát điện - Dung tích thùng nhiên liệu: ≥ 50 lít\nTổ máy phát điện - Vỏ máy: Vỏ giảm ồn, sơn tĩnh điện, chịu khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, thoát nhiệt hướng lên nóc vỏ; máy liên kết với khung bằng cao su chống rung; tôn dày 2 ly trở lên, chế tạo dạng module; vật liệu chống ồn là cao su non chống cháy; phần điều khiển có cử\nTổ máy phát điện - Khung bệ máy: Khung chắc chắn, chịu lực, có độ giảm chấn, có đế cao su giảm chấn; khung dập và hàn tấm bằng thép tiêu chuẩn chất lượng cao","rebuiltAt":"2026-11-06T16:25:30.991Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Cung cấp và lắp đặt máy phát điện","winners":["CÔNG TY CỔ PHẦN CƠ ĐIỆN DZĨ AN"],"estimate":null,"location":"Tỉnh Cà Mau","notifyNo":"IB2200030059","openedAt":"2022-11-07T08:20:42.000Z","resultAt":"2022-12-09T13:42:28.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["3700363445"],"decisionNo":"688/QĐ-VNPT-CMU-KTĐT","isDomestic":1,"isInternet":true,"publicDate":"2022-10-31T10:31:47.282Z","bidCloseDate":"2022-11-07T08:20:00.000Z","decisionDate":"2022-12-05T13:20:07","investorCode":"2000106183","investorName":"VIỄN THÔNG CÀ MAU","packagePrice":1403600000,"winningPrice":1377486000,"numBidderJoin":2,"estimatedPrice":1403600000,"procuringEntityName":"VIỄN THÔNG CÀ MAU"}},"IB2200030282":{"u":"2026-11-07T17:39:24.728+00:00","d":{"at":"2026-11-07T17:39:10.911Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=5f886354-7cc8-429e-b0f5-253f764f5dc5&notifyId=5f886354-7cc8-429e-b0f5-253f764f5dc5&inputResultId=653858d0-bfb4-4ec8-b9df-dc2d65a46f89&bidOpenId=19ddfe31-663d-47c3-9d16-a0a62492d979&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200030282&planNo=PL2200032371&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCTRG","lots":[{"goods":[],"lotNo":"BP2200194906","price":929880000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH THIẾT BỊ KỸ THUẬT NGUYỄN HỒ","rank":null,"reason":"","taxCode":"0309183542","venture":"","bidPrice":null,"discount":"","winPrice":703080000,"finalPrice":703080000},{"won":false,"name":"CÔNG TY TNHH SẢN XUẤT THƯƠNG MẠI KỸ THUẬT VẠN MINH","rank":null,"reason":"Nhà thầu không đạt tại bước đánh giá thương mại","taxCode":"0312352310","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":803250000},{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHIỆP THIỆN QUANG","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Kỹ thuật","taxCode":"0313733407","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":650000000},{"won":false,"name":"CÔNG TY CỔ PHẦN CÔNG NGHIỆP XANH VIỆT NHẬT","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Kỹ thuật","taxCode":"0314787028","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":735000000}],"lotName":"Mua mới máy phát điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:28:42.248Z","src":"Chương V (tệp YCKT.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":110},{"u":"kVA","v":120}],"text":"Tổ máy phát điện: Loại, số lượng: Máy phát điện chạy bằng dầu Diesel, công suất 110KVA – 120KVA, số lượng 1 cái\nTổ máy phát điện: Công suất: Công suất 110KVA – 120KVA\nTổ máy phát điện: Hệ số công suất: Hệ số công suất 3 pha 0.8\nTổ máy phát điện: Công suất liên tục: Công suất liên tục (Continuous) 110KVA\nTổ máy phát điện: Công suất dự phòng: Công suất dự phòng (Stand by) 120KVA\nBộ điều khiển / bảng điều khiển: Hiển thị và đo lường: Bảng điều khiển đo lường và hiển thị: công suất chính (kW), hệ số công suất, tốc độ động cơ, điện áp pha-trung tính, điện áp pha-pha, tần số, dòng điện, áp suất dầu, nhiệt độ nước, mức nhiên liệu, điện áp ắc quy, công suất kVA, thời gian chạy, đ\nKhung đế và vỏ chống ồn: Kết cấu: Thiết kế khung máy có vỏ cách âm (acoustic canopy), thiết kế chống nước và bụi, ống xả bên trong, đế bệ kèm vỏ cách âm\nNối đất: Điểm nối đất tốt; động cơ diesel - đầu phát - khung đế nối đất; cáp nối đất 5m, 1x25mmsq\nTùy chọn: Thiết bị khởi động và dừng tự động để kết nối ATS; tủ vận hành song song; ống xả; chống ăn mòn muối\nTổ máy phát điện: Kiểu máy: Máy phát điện diesel kiểu quay (Rotary Diesel Generator Type), 3 pha, điện áp 380, 4 cực\nTổ máy phát điện: Tần số: Tần số 50Hz\nTổ máy phát điện: Điện áp: Điện áp (V) 380 - 415/220\nĐộng cơ: Loại: Động cơ diesel hạng nặng (heavy duty) với các đặc tính sau\nĐộng cơ: Hệ thống nạp khí: Tăng áp (Turbo)\nĐộng cơ: Bộ điều tốc: Điện tử (Electronic)\nĐộng cơ: Làm mát khí nạp: Khí/Khí (Air/Air)\nĐộng cơ: Số xi lanh: 6 xi lanh\nĐộng cơ: Cách bố trí xi lanh: Kiểu chữ V\nĐộng cơ: Tốc độ: 1500 vòng/phút\nĐộng cơ: Tỷ số nén: 17:1\nBình nhiên liệu: Loại nhiên liệu và kết cấu: Nhiên liệu diesel; bình nhiên liệu đặt trong khung đế\nBình nhiên liệu: Dung tích: Bình nhiên liệu khung đế 500L\nBảo vệ tổ máy: Bảo vệ quá tải, quá điện áp, quá nhiệt độ, quá tốc độ (đều: có)\nĐầu phát (Alternator): Số cực: 4 cực\nĐầu phát (Alternator): Ổ bi: Một ổ bi (single bearing)\nĐầu phát (Alternator): Công nghệ: Không có vòng góp hoặc chổi than\nĐầu phát (Alternator): Cấp bảo vệ: IP23\nĐầu phát (Alternator): Cấp cách điện: Cấp H\nĐầu phát (Alternator): Số dây: 06 dây\nĐầu phát (Alternator): AVR: Có bộ điều chỉnh điện áp tự động AVR\nĐầu phát (Alternator): Khớp nối: Nối trực tiếp (Direct)\nBộ điều khiển / bảng điều khiển: Cảnh báo và dừng máy: Cảnh báo/dừng máy khi: áp suất dầu thấp; nhiệt độ nước cao; quá tốc và dưới tốc; mức nhiên liệu thấp; điện áp ắc quy thấp/cao (cảnh báo); lỗi sạc ắc quy; điện áp máy phát thấp/cao; mất cân bằng điện áp 3 pha; tần số thấp/cao; quá tải; mất cân bằ\nKhung đế và vỏ chống ồn: Nâng hạ: Đế có 2 lỗ xe nâng, phù hợp xe nâng 5T; có 4 lỗ cẩu\nĐiều kiện môi trường: Nêu các mục nhiệt độ làm việc, độ ẩm làm việc, nhiệt độ/độ ẩm lưu kho, hệ số nhiệt độ, rung động; văn bản không nêu giá trị\nPhụ kiện: Bộ giảm thanh (residential muffler), ống khí xả, bộ sấy nước, bộ sấy dầu, sấy chống ngưng tụ đầu phát, phụ tùng 500 giờ, phụ tùng 1000 giờ\nNăm sản xuất: Sản xuất năm 2022\nGiấy tờ đi kèm và bảo hành: Giao kèm CO, CQ/COC, giấy bảo hành 12 tháng (bản gốc), hướng dẫn sử dụng và tài liệu kỹ thuật khác (nếu có)\nĐóng gói và ghi nhãn: Hàng đóng gói chắc chắn; ghi rõ nơi sản xuất; khối lượng/thể tích/kích thước theo tiêu chuẩn nhà sản xuất","rebuiltAt":"2026-11-06T16:25:30.991Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCTRG","bidName":"Mua mới máy phát điện","winners":[],"estimate":null,"location":"","notifyNo":"IB2200030282","openedAt":"2022-11-08T07:07:43.000Z","resultAt":"2022-11-25T09:22:49.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0309183542"],"decisionNo":"425/PVDWS-QĐ","isDomestic":1,"isInternet":true,"publicDate":"2022-11-01T03:58:13.754Z","bidCloseDate":"2022-11-08T07:00:00.000Z","decisionDate":"2022-11-22T09:16:14","investorCode":"0305123077","investorName":"CÔNG TY TNHH MỘT THÀNH VIÊN DỊCH VỤ GIẾNG KHOAN DẦU KHÍ PVD","packagePrice":929880000,"winningPrice":703080000,"numBidderJoin":4,"estimatedPrice":929880000,"procuringEntityName":"CÔNG TY TNHH MỘT THÀNH VIÊN DỊCH VỤ GIẾNG KHOAN DẦU KHÍ PVD"}},"IB2200030829":{"u":"2026-11-07T17:39:24.728+00:00","d":{"at":"2026-11-07T17:39:05.121Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=96739ee9-f2dc-45cf-b4f8-0594dac2f6fc&notifyId=96739ee9-f2dc-45cf-b4f8-0594dac2f6fc&inputResultId=8c153d5e-e045-48f1-9ffe-fa8f46f2124c&bidOpenId=4009dcc3-ba93-4f7b-8c3b-674044232189&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200030829&planNo=PL2200023771&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200168011","price":673000000,"reason":"","status":0,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN KỸ THUẬT INTETECH","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Tính hợp lệ","taxCode":"0105323343","venture":"Liên danh Intetech- Á Châu","bidPrice":null,"discount":"","winPrice":null,"finalPrice":673000000}],"lotName":"Bảo trì hệ thống máy phát điện Đài THVN năm 2022","estimate":null}],"field":"PTV","final":true,"config":{"at":"2026-11-03T20:14:58.161Z","src":"Chương V (tệp E-HSMT, phạm vi cung cấp, yêu cầu kỹ thuật.rar), thông số do AI đọc","kvas":[{"u":"kVA","v":1500},{"u":"kVA","v":2035}],"text":"Phần A - Máy Kawasaki: Công suất, số lượng, chủng loại: 02 máy phát điện Gas tua-bin hãng Kawasaki, công suất 1500kVA, đặt trong phòng máy phát điện thuộc trạm điện tòa nhà (khối 5 tầng đế).\nPhần A - Máy Kawasaki: Điện áp, tần số, độ ồn: Máy phát điện Gas tua-bin 380V, 50Hz, độ ồn 85dB (A).\nPhần A - Máy Kawasaki: Động cơ: Động cơ tuabin khí kèm máy nén khí ly tâm và hộp truyền động giảm tốc. Không nêu model, xuất xứ hay mức tiêu hao nhiên liệu.\nPhần A - Máy Kawasaki: Đầu phát và hộp cách âm: Máy gồm hộp cách âm, đầu phát AC, tuabin khí, máy nén khí ly tâm. Không nêu hãng, model, cấp cách điện hay AVR của đầu phát.\nPhần A - Máy Kawasaki: Thùng nhiên liệu: Thùng cấp nhiên liệu dung tích 1950L.\nPhần A - Máy Kawasaki: Bể nhiên liệu ngầm: Hệ thống bể ngầm cấp dầu 100.000 lít gồm hai thùng 50.000 lít, là nguồn cấp cho thùng 1.950 lít.\nPhần A - Máy Kawasaki: Bộ tiêu âm khói xả cấp 1: Bộ tiêu âm khói xả cấp 1 mức 90dB (A).\nPhần A - Máy Kawasaki: Bộ tiêu âm khói xả cấp 2: Bộ tiêu âm khói xả cấp 2 mức 75dB (A).\nPhần A - Máy Kawasaki: Bộ tiêu âm cho quạt thông gió: Bộ tiêu âm cho quạt thông gió mức 75dB (A).\nPhần A - Máy Kawasaki: Bộ tiêu âm gió vào cấp 1: Bộ tiêu âm gió vào cấp 1 mức 65dB (A).\nPhần A - Máy Kawasaki: Bộ tiêu âm gió vào cấp 2: Bộ tiêu âm gió vào cấp 2 mức 65dB (A).\nPhần A - Máy Kawasaki: Hỗ trợ kỹ thuật: Hỗ trợ kỹ thuật 24/7 cho 02 máy tua-bin; kỹ sư có mặt tại hiện trường trong vòng 4h kể từ khi nhận thông báo của chủ đầu tư.\nPhần B - Máy Kohler: Công suất, hãng, loại: 02 máy phát điện Diesel hãng Kohler, công suất 1850/2035 kVA, đặt phía ngoài trạm hạ thế tòa nhà (khối cao tầng và 5 tầng phụ trợ).\nPhần B - Máy Kohler: Model và số lượng: 02 máy phát điện Kohler model 2000ROEZM.\nPhần B - Máy Kohler: Đầu phát: Đầu phát có bộ điều chỉnh điện áp AVR và bộ điều chỉnh tốc độ. Không nêu hãng, model hay cấp cách điện.\nPhần B - Máy Kohler: Tủ hòa đồng bộ: Có tủ hòa đồng bộ. Không nêu thông số định mức.\nPhần B - Máy Kohler: Vỏ chống ồn: Máy có vỏ chống ồn, cửa lấy gió vào giải nhiệt, hộp và cửa thoát gió nóng. Không nêu mức độ ồn.\nPhần B - Máy Kohler: Hỗ trợ kỹ thuật: Hỗ trợ kỹ thuật 24/7 cho máy Kohler; kỹ sư có mặt tại hiện trường trong vòng 4h kể từ khi nhận thông báo của chủ đầu tư."},"reason":"","source":"kqlcnt","status":"KCNTTT","bidForm":"DTRR","bidName":"Bảo trì hệ thống máy phát điện Đài THVN năm 2022","winners":[],"estimate":null,"location":"Thành phố Hà Nội","notifyNo":"IB2200030829","openedAt":"2022-11-14T08:01:29.000Z","resultAt":"2022-11-29T09:27:25.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":[],"decisionNo":"416/QĐ-VP","isDomestic":1,"isInternet":true,"publicDate":"2022-11-03T02:49:14.621Z","bidCloseDate":"2022-11-14T08:00:00.000Z","decisionDate":"2022-11-29T09:24:09","investorCode":"z000013270","investorName":"Văn phòng Đài Truyền hình Việt Nam","packagePrice":675646311,"winningPrice":null,"numBidderJoin":1,"estimatedPrice":675646311,"procuringEntityName":"Văn phòng Đài Truyền hình Việt Nam"}},"IB2200031094":{"u":"2026-11-07T17:39:24.728+00:00","d":{"at":"2026-11-07T17:39:00.205Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=7e9605bf-ccf0-43d6-9d4c-22bbb4d7b0b8&notifyId=7e9605bf-ccf0-43d6-9d4c-22bbb4d7b0b8&inputResultId=2521b713-d8ae-463b-88dc-117e224b11ba&bidOpenId=630cd708-b7de-4b0b-ba68-4802c81542ba&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200031094&planNo=PL2200026886&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCTRG","lots":[{"goods":[],"lotNo":"BP2200178233","price":148280000,"reason":"","status":1,"bidders":[{"won":true,"name":"Công ty TNHH Tin Học Phú Vinh","rank":null,"reason":"","taxCode":"2801593700","venture":"","bidPrice":null,"discount":"","winPrice":147000000,"finalPrice":147000000}],"lotName":"Gói thầu số 4: Bảo trì Trung tâm tích hợp dữ liệu, máy phát điện, lưu điện","estimate":null}],"field":"HH","final":true,"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCTRG","bidName":"Gói thầu số 4: Bảo trì Trung tâm tích hợp dữ liệu, máy phát điện, lưu điện","winners":[],"estimate":null,"location":"","notifyNo":"IB2200031094","openedAt":"2022-11-15T02:09:47.000Z","resultAt":"2022-11-28T08:22:53.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["2801593700"],"decisionNo":"1701/QĐ-VP","isDomestic":1,"isInternet":true,"publicDate":"2022-11-10T01:26:25.775Z","bidCloseDate":"2022-11-15T02:00:00.000Z","decisionDate":"2022-11-28T08:19:42","investorCode":"z000010761","investorName":"Văn phòng UBND tỉnh Thanh Hóa","packagePrice":148280000,"winningPrice":147000000,"numBidderJoin":1,"estimatedPrice":148280000,"procuringEntityName":"Văn phòng UBND tỉnh Thanh Hóa"}},"IB2200031154":{"u":"2026-11-06T16:25:35.446+00:00","d":{"at":"2026-11-02T15:55:23.357Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-2-kqmt&id=6ff47cfb-5a74-4232-b6b2-6d98cd98402c&notifyId=6ff47cfb-5a74-4232-b6b2-6d98cd98402c&inputResultId=undefined&bidOpenId=3ce6af52-3805-4671-b66b-a9534a1989ae&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200031154&planNo=PL2200007186&pno=undefined&step=kqmt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"","price":null,"bidders":[{"won":false,"name":"CÔNG TY TNHH HOÀNG  PHÚC","rank":null,"reason":"","taxCode":"1800501462","venture":"","bidPrice":529000000,"discount":"","winPrice":null,"finalPrice":529000000}],"lotName":"","estimate":null}],"field":"HH","final":false,"config":{"at":"2026-11-03T14:13:06.767Z","src":"Chương V (tệp Chuong V up.pdf, Yeu cau ky thuat - C3.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":102},{"u":"kW","v":81.6},{"u":"kVA","v":94},{"u":"kW","v":75.2}],"text":"Tổ máy phát điện: Số lượng: 01 máy\nTổ máy phát điện: Công suất dự phòng: 102KVA/81,6KW\nTổ máy phát điện: Công suất liên tục: 94KVA/75,2KW\nĐộng cơ: Sức chứa bồn dầu: ≥ 8 giờ\nĐầu phát điện: Loại đầu phát: Xoay chiều, đồng bộ, 3 pha, cách điện cấp H\nĐầu phát điện: Hệ số công suất: 0,8\nĐầu phát điện: Khả năng quá tải: 110% công suất liên tục của tổ máy\nPhụ kiện kèm theo: Bình ắc quy, bộ cao su giảm chấn, thùng nhiên liệu, ống xả giảm thanh, tài liệu kỹ thuật: Tất cả kèm đồng bộ theo máy\nPhụ kiện kèm theo: Cáp lắp đặt: Trọn gói, cáp điện đấu nối từ máy phát điện đến phụ tải, quy cách CXV 120mm2 x 1C x (3P+N), mật độ dòng điện 1-1,5mm2, chiều dài 30 mét\nBộ chuyển nguồn tự động ATS: Cấu tạo: Đồng bộ theo máy; chuyển đổi tự động bằng bộ chuyên dùng ATS/contactor, điều khiển bằng bộ vi xử lý trên máy; khóa liên động an toàn cô lập nguồn lưới và nguồn máy phát; bộ nạp bình tự động từ lưới; bộ khởi động lại (5 lần); cảm biến điện áp 3 pha UVR và đèn báo\nBộ chuyển nguồn tự động ATS: Hoạt động: Mất điện lưới hoặc điện lưới quá thấp, quá cao, mất pha thì máy tự khởi động; thời gian chuyển sang nguồn máy phát 0-60s, tùy chỉnh; khi lưới phục hồi, ATS chuyển tải về lưới, máy chạy làm mát 1-5 phút rồi tự tắt; giá trị khởi động, thời gian trễ cài đặt từ 0s\nVỏ bao che bảo vệ và giảm âm: Kết cấu: Đồng bộ theo máy; vỏ thép tấm dày 2,0mm, bọc cách âm chịu nhiệt dày 50mm; cửa lấy gió và thoát khí nóng hợp lý; cửa bảo trì; tủ điện có cửa kính; dễ di chuyển; đặt được ngoài trời hoặc trong khu dân cư; vỏ sơn tĩnh điện chống ăn mòn\nHàng hóa: Nguồn gốc, năm sản xuất, chất lượng: Cam kết hàng hóa, thiết bị mới 100%, sản xuất trong năm 2022, không lỗi về vật liệu, sản xuất, thiết kế, vận hành; hàng nhập khẩu phải có cam kết cung cấp C/O và C/Q, hàng trong nước phải có cam kết cung cấp CQ; có catalogue thể hiện đầy đủ thông số kỹ \nHàng hóa nhập khẩu: Hỗ trợ kỹ thuật và phụ tùng: Cam kết cung cấp phụ tùng, vật tư thay thế của hãng sản xuất trong vòng 5 năm kể từ khi hết hạn bảo hành thiết bị\nKiểm tra, thử nghiệm: Lắp đặt, chạy thử liên động không tải, có tải trước khi nghiệm thu và đưa vào sử dụng\nTổ máy phát điện: Năm sản xuất: Sản xuất năm 2022\nTổ máy phát điện: Chất lượng: Mới 100%\nTổ máy phát điện: Tiêu chuẩn chế tạo tổ máy: ISO 9001:2008; ISO:14001\nTổ máy phát điện: Điện áp: 380/220V (+/-1%), 3 pha, 4 dây\nTổ máy phát điện: Tần số/Tốc độ: 50 Hz (+1%), 1500 v/p\nTổ máy phát điện: Khả năng chịu lực (cấp bảo vệ): Cấp IP23\nTổ máy phát điện: Khả năng quá tải: 10%, 1 giờ trong mỗi 12 giờ\nTổ máy phát điện: Khởi động: Điện DC 12V; motor khởi động 12 VDC; máy phát nạp bình ắc quy 12 VDC\nTổ máy phát điện: Lớp cách điện: H/H\nTổ máy phát điện: Bộ bức xạ, quạt làm mát: Được liên kết bằng dây curoa\nTổ máy phát điện: Cơ cấu truyền động: Trực tiếp, đồng trục, không dùng dây cu-roa\nTổ máy phát điện: Bộ tản nhiệt: Nước và dầu\nTổ máy phát điện: Tăng áp: Tubo tăng áp (như văn bản ghi)\nTổ máy phát điện: Điều kiện hoạt động và nhiệt độ môi trường: Khí hậu nhiệt đới, độ ẩm không giới hạn; nhiệt độ môi trường tối đa 60°C\nTổ máy phát điện: Thời gian đáp ứng 100% tải và chế độ tải: Đáp ứng 100% tải sau 5s - 10s từ lúc khởi động; chế độ tải 100% tải, hoạt động không giới hạn\nTổ máy phát điện: Tiêu hao dầu bôi trơn: ≤ 4g/kwh\nTổ máy phát điện: Các bộ lọc, bơm: Bộ lọc gió, bơm nước tuần hoàn, bơm dầu bôi trơn, bơm nhiên liệu, bộ lọc nhớt/lọc dầu: loại tiêu chuẩn; lọc không khí, lọc nhớt, lọc dầu: kiểu khô\nTổ máy phát điện: Chức năng bảo vệ (bộ ngắt điện): Bảo vệ cho toàn hệ thống\nĐộng cơ: Loại động cơ: Diesel 4 thì\nĐộng cơ: Tiêu chuẩn chế tạo: ISO 3046, ISO/TS 16949:2002 and ISO9001\nĐộng cơ: Số xilanh: 06 xilanh\nĐộng cơ: Cơ cấu điều tốc và độ dao động tần số: Điều tốc tự động theo phụ tải; dao động tần số ± 1% khi tải thay đổi\nĐộng cơ: Nhiệt độ khí thải: ≤ 170 độ C\nĐộng cơ: Cơ cấu làm mát: Két nước và quạt gió\nĐộng cơ: Tỷ số nén: 17.3:1\nĐộng cơ: Bộ điều áp: Cơ học 5%; Điện 1%\nĐộng cơ: Tiêu hao nhiên liệu: ≤ 21,7 (1/h) (như văn bản ghi)\nĐộng cơ: Dung tích nhớt và tiêu hao nhớt: Dung tích nhớt ≥ 8 lít; tiêu hao nhớt ≤ 8g/kwh\nĐộng cơ: Dung tích nước làm mát: ≥ 12,6 lit\nĐộng cơ: Nhiệt độ trao đổi bộ điều chỉnh nhiệt và nhiệt độ két nước cao nhất: Bộ điều chỉnh nhiệt 82-94 (°C); két nước cao nhất 104°C\nĐộng cơ: Motor khởi động và bình ắc quy: Motor khởi động 12 VDC; bình ắc quy 12 VDC\nĐầu phát điện: Tiêu chuẩn chế tạo: IEC60034; ISO 14001\nĐầu phát điện: Cấp bảo vệ cơ học: IP 23\nĐầu phát điện: Hệ thống kích từ: Kích từ tự động, không dùng chổi than\nĐầu phát điện: Hệ thống điều áp (AVR): +/-1.0% với 4% điều chỉnh động cơ; dùng bộ điều áp điện tử tự động AVR\nĐầu phát điện: Độ dao động điện áp: +/- 1% từ không tải đến 100% tải\nĐầu phát điện: Hệ số nhiễu vô tuyến và điện thoại: Nhiễu vô tuyến theo tiêu chuẩn BS800 và VDE; nhiễu điện thoại IHF < 2%, TIF < 50\nHệ thống điều khiển: Bộ vi xử lý và điều khiển: Bộ vi xử lý có màn hình LCD hiển thị; phím chọn OFF-AUTO-MANUAL-START; 01 nút dừng khẩn cấp\nHệ thống điều khiển: Thông số hiển thị: Điện áp và dòng tải 3 pha; dòng điện 3 pha; tần số/vòng quay máy; số giờ vận hành; áp suất dầu bôi trơn; nhiệt độ máy; điện áp ắc quy; trạng thái hoạt động/sự cố; giao tiếp theo tiêu chuẩn RS448\nHệ thống điều khiển: Chức năng bảo vệ và báo động: Tự động dừng máy và báo động khi sự cố (nhiệt độ cao, áp suất nhớt thấp, vượt tốc, tần số quá cao/thấp, dừng khẩn cấp); quá tải, ngắn mạch: cắt MCCB; hư khởi động và không nạp bình: báo động; bảo vệ động cơ và bảo vệ điện (áp cao/thấp, quá tải, lỗi \nHệ thống điều khiển: Lưu trữ và kết nối: Lưu trữ ít nhất 50 lỗi vận hành; kết nối được với máy tính; kết nối với trung tâm điều khiển (BMS); truy xuất lịch sử vận hành ≥ 100 giờ vận hành\nVỏ bao che bảo vệ và giảm âm: Độ ồn: ≤ 75 dB(A) tại khoảng cách 7m, không gian mở\nBảo hành, bảo trì: Thời gian bảo hành theo quy định của nhà sản xuất nhưng không nhỏ hơn 12 tháng; bảo trì > 03 lần/năm trong thời gian bảo hành","rebuiltAt":"2026-11-06T16:25:30.992Z"},"source":"kqmt","status":"DHT","bidForm":"CHCT","bidName":"Chi phí Mua máy phát điện phục vụ hạ tầng Hệ thống cơ sở dữ liệu điện tử của Ủy ban nhân dân tỉnh","winners":[],"location":"","notifyNo":"IB2200031154","openedAt":"2022-12-01T08:04:35.000Z","resultAt":null,"stepCode":"notify-contractor-step-2-kqmt","winnerTax":[],"isDomestic":1,"isInternet":true,"publicDate":"2022-10-31T09:08:42.907Z","bidCloseDate":"2022-11-08T03:00:00.000Z","investorCode":"1300519623","investorName":"Văn phòng Ủy ban nhân dân tỉnh Bến Tre","winningPrice":null,"numBidderJoin":1,"estimatedPrice":560000000,"procuringEntityName":"Văn phòng Ủy ban nhân dân tỉnh Bến Tre"}},"IB2200031943":{"u":"2026-11-07T17:39:24.728+00:00","d":{"at":"2026-11-07T17:38:54.382Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=30e277f4-a223-4bad-b8ea-a437435a958f&notifyId=30e277f4-a223-4bad-b8ea-a437435a958f&inputResultId=e20bc63b-764c-40e9-a71d-c96f394152fd&bidOpenId=cbc6c258-0053-4dc6-9007-2f27d9225c8e&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200031943&planNo=PL2200033626&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200198643","price":6459283000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN HYUNDAI VIỆT THANH","rank":null,"reason":"","taxCode":"0103677788","venture":"LIÊN DANH CÔNG TY CỔ PHẦN HYUNDAI VIỆT THANH- CÔNG TY CỔ PHẦN THANG MÁY VÀ THIẾT BỊ 5S - CÔNG TY CỔ PHẦN CÔNG NGHỆ VÀ THƯƠNG MẠI B&G","bidPrice":null,"discount":"","winPrice":6445568000,"finalPrice":6445568000},{"won":true,"name":"CÔNG TY CỔ PHẦN THANG MÁY VÀ THIẾT BỊ 5S","rank":null,"reason":"","taxCode":"0104722708","venture":"LIÊN DANH CÔNG TY CỔ PHẦN HYUNDAI VIỆT THANH- CÔNG TY CỔ PHẦN THANG MÁY VÀ THIẾT BỊ 5S - CÔNG TY CỔ PHẦN CÔNG NGHỆ VÀ THƯƠNG MẠI B&G","bidPrice":null,"discount":"","winPrice":6445568000,"finalPrice":6445568000},{"won":true,"name":"CÔNG TY CỔ PHẦN CÔNG NGHỆ VÀ THƯƠNG MẠI B&G","rank":null,"reason":"","taxCode":"0103714856","venture":"LIÊN DANH CÔNG TY CỔ PHẦN HYUNDAI VIỆT THANH- CÔNG TY CỔ PHẦN THANG MÁY VÀ THIẾT BỊ 5S - CÔNG TY CỔ PHẦN CÔNG NGHỆ VÀ THƯƠNG MẠI B&G","bidPrice":null,"discount":"","winPrice":6445568000,"finalPrice":6445568000}],"lotName":"Gói thầu số 23 mua sắm lắp đặt thiết bị (thang máy tải khách và thang máy tải bệnh nhân; Máy phát điện dự phòng 800KVA; Hệ thống xử lý nước thải bệnh viện 80m3/ngày đêm.","estimate":null}],"field":"HH","final":true,"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Gói thầu số 23 mua sắm lắp đặt thiết bị (thang máy tải khách và thang máy tải bệnh nhân; Máy phát điện dự phòng 800KVA; Hệ thống xử lý nước thải bệnh viện 80m3/ngày đêm.","winners":["CÔNG TY CỔ PHẦN CÔNG NGHỆ VÀ THƯƠNG MẠI B&G","CÔNG TY CỔ PHẦN THANG MÁY VÀ THIẾT BỊ 5S","CÔNG TY CỔ PHẦN HYUNDAI VIỆT THANH"],"estimate":null,"location":"","notifyNo":"IB2200031943","openedAt":"2022-11-15T08:02:39.000Z","resultAt":"2022-11-29T07:33:29.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0103677788","0104722708","0103714856"],"decisionNo":"1032/QĐ-BQL","isDomestic":1,"isInternet":true,"publicDate":"2022-11-04T01:28:30.773Z","bidCloseDate":"2022-11-15T08:00:00.000Z","decisionDate":"2022-11-24T07:31:30","investorCode":"z000005557","investorName":"Ban quản lý dự án đầu tư xây dựng các công trình Dân dụng và Công nghiệp tỉnh Ninh Thuận","packagePrice":6459283000,"winningPrice":6445568000,"numBidderJoin":1,"estimatedPrice":6459283000,"procuringEntityName":"Ban quản lý dự án đầu tư xây dựng các công trình Dân dụng và Công nghiệp tỉnh Ninh Thuận"}},"IB2200032133":{"u":"2026-11-07T17:39:24.728+00:00","d":{"at":"2026-11-07T17:38:48.974Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=170998cd-d4b7-4839-a543-91ad506bbb01&notifyId=170998cd-d4b7-4839-a543-91ad506bbb01&inputResultId=87b6041f-7d07-47d5-8f2e-ef79e40890b5&bidOpenId=1d04b255-94ee-4a85-83ba-fe1bcf357e6e&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200032133&planNo=PL2200027553&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[],"lotNo":"BP2200179586","price":2550898350,"reason":"","status":0,"bidders":[{"won":false,"name":"CÔNG TY TNHH HOÀNG  PHÚC","rank":null,"reason":"Nhà thầu không vượt qua bước đánh giá về kỹ thuật","taxCode":"1800501462","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":false,"name":"CÔNG TY TNHH SẢN XUẤT TỦ BẢNG ĐIỆN HẢI NAM","rank":null,"reason":"Nhà thầu không vượt qua bước đánh giá về kỹ thuật","taxCode":"0302603773","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":false,"name":"CÔNG TY TNHH THƯƠNG MẠI DỊCH VỤ KỸ THUẬT ĐIỆN TOÀN THỊNH PHÁT","rank":null,"reason":"Nhà thầu không vượt qua bước đánh giá về kỹ thuật","taxCode":"0311807734","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0}],"lotName":"Đầu tư máy phát điện 500 kVA tại Headend Trung tâm 31-33 Đinh Công Tráng năm 2022","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T13:48:20.529Z","src":"Chương V (tệp Chuong V. TIEU CHUAN KY THUAT E-HSMT-MPD (1).docx), thông số do AI đọc","kvas":[{"u":"kVA","v":500}],"text":"Máy 500 kVA: Công suất tổ máy: Công suất dự phòng 500 kVA\nMáy 500 kVA: Kích thước lắp đặt: Máy phải lắp vừa bệ máy phát có sẵn kích thước dài x rộng x cao: 3.300mm x 1.400mm x 2.200mm, không cơi nới phòng máy\nMáy 500 kVA: Tính đồng bộ: Động cơ, đầu phát điện, bộ phận giám sát điều khiển do cùng một nhà sản xuất thiết kế và sản xuất\nMáy 500 kVA: Hoàn thiện: Động cơ, đầu phát điện, bảng giám sát điều khiển, bồn dầu nhiên liệu đều mới 100%, lắp hoàn chỉnh trong 1 khung chung\nMáy 500 kVA: Động cơ - công suất động cơ: ≥ 440 kW\nMáy 500 kVA: Động cơ - tiêu thụ nhiên liệu ở 50% tải liên tục: ≤ 52 lít/giờ\nMáy 500 kVA: Động cơ - tiêu thụ nhiên liệu ở 75% tải liên tục: ≤ 73 lít/giờ\nMáy 500 kVA: Động cơ - tiêu thụ nhiên liệu ở 100% tải liên tục: ≤ 112 lít/giờ\nMáy 500 kVA: Bồn nhiên liệu: Dạng chân đế, hoạt động liên tục 9 giờ ở 75% tải, dung tích ≥ 657 lít\nMáy 500 kVA: Đầu phát - hệ số công suất: Cos φ = 0.8\nMáy 500 kVA: Phụ kiện - bộ sạc ắc quy: Chính hãng, đồng bộ, cùng thương hiệu với máy phát\nMáy 500 kVA: Phụ kiện - bồn nhiên liệu chân đế: Đồng bộ, cùng thương hiệu với máy phát điện\nMáy 500 kVA: Phụ kiện - bộ gia nhiệt, chống ẩm đầu phát: Bộ gia nhiệt, chống ẩm đầu phát chính hãng\nMáy 500 kVA: Bộ điều khiển - chức năng giám sát: Điện áp bình ắc-quy; thiết lập lịch trình chạy máy; số giờ vận hành; áp suất nhớt; tốc độ động cơ (RPM); nhiệt độ nước làm mát; điện áp (V); dòng điện (Ampe); tần số (Hz); công suất (kW, kV A, kV Ar)\nMáy 500 kVA: Năm sản xuất: Năm lắp ráp, sản xuất hoặc nhập khẩu từ năm 2021 trở về sau\nMáy 500 kVA: Xuất xứ, CO/CQ: Có bản cam kết cung cấp C/O đối với hàng nhập khẩu, C/Q; giấy chứng nhận xuất xưởng, chứng nhận chất lượng (nếu có) đối với hàng trong nước, trong giai đoạn nghiệm thu\nMáy 500 kVA: Phạm vi lắp đặt - tháo dỡ và lắp máy: Tháo máy 300 kVA hiện hữu, vận chuyển sang 100 Võ Chí Công; vận chuyển và lắp máy 500 kVA mới vào bệ máy; kiểm tra, vận hành, đo đạc thông số; tái lập mặt bằng\nMáy 500 kVA: Phạm vi lắp đặt - máy phát dự phòng trong thi công: Nhà thầu thuê máy phát điện dự phòng công suất tối thiểu 500 kVA cấp điện cho tòa nhà trong quá trình tháo dỡ và lắp đặt\nMáy 500 kVA: Nghiệm thu - tải giả: Sau khi lắp đặt, nhà thầu cung cấp thêm tải giả để chạy máy nghiệm thu ở 100% tải\nMáy 500 kVA: Tiêu chuẩn sản xuất: ISO 9001:2015, ISO 14001: 2015\nMáy 500 kVA: Tiêu chuẩn áp dụng cho động cơ, đầu phát điện, bộ điều khiển: AS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1, ISO 3046, ISO 8528, 2006/95/EC, 2006/42/EC, 2004/108/EC\nMáy 500 kVA: Động cơ - loại động cơ: Động cơ đốt trong, 4 kỳ, 6 xy lanh, thẳng hàng, có turbo tăng áp và làm mát khí nạp\nMáy 500 kVA: Động cơ - nhiên liệu: Dầu Diesel\nMáy 500 kVA: Động cơ - dung tích xy-lanh: ≤ 12,5 lít\nMáy 500 kVA: Động cơ - lưu lượng gió qua két nước: ≥ 465 m3/phút\nMáy 500 kVA: Động cơ - tổng dung tích nước làm mát (két nước và động cơ): ≥ 46 lít\nMáy 500 kVA: Động cơ - lưu lượng gió vào buồng đốt: ≥ 40 m3/phút\nMáy 500 kVA: Động cơ - đường kính và hành trình pít tông: ≤ 130 mm x 155 mm\nMáy 500 kVA: Động cơ - khả năng chịu áp suất ngược khí thải tối đa: ≥9.5kPa≤ 14.5kPa\nMáy 500 kVA: Động cơ - tỉ số nén: ≥ 15.5:1\nMáy 500 kVA: Động cơ - tốc độ vòng quay: 1500 vòng/phút\nMáy 500 kVA: Động cơ - hệ thống nhiên liệu: Công nghệ phun nhiên liệu trực tiếp vào buồng đốt điện tử EUI\nMáy 500 kVA: Động cơ - hệ thống làm mát: Nước được làm mát bởi bộ tản nhiệt (radiator) và quạt\nMáy 500 kVA: Động cơ - mạch nước làm mát: Gồm 2 mạch nước làm mát (ATAAC): giải nhiệt cho động cơ và giải nhiệt cho không khí nạp vào động cơ\nMáy 500 kVA: Động cơ - bộ điều tốc: Điện tử\nMáy 500 kVA: Đầu phát - chủng loại: Máy phát điện xoay chiều, ba pha, tự động điều chỉnh điện áp\nMáy 500 kVA: Đầu phát - điện áp, số pha, tần số: 400/230V, 3 pha, 4 dây, 50Hz\nMáy 500 kVA: Đầu phát - dạng kích từ: Tự kích từ\nMáy 500 kVA: Đầu phát - bộ điều thế tự động: Bộ điều chỉnh điện áp tự động IVR/AVR\nMáy 500 kVA: Đầu phát - biến thiên điện áp: ± 1%\nMáy 500 kVA: Đầu phát - biến thiên tần số: ± 0.2 Hz\nMáy 500 kVA: Đầu phát - cấp cách điện: Cấp H\nMáy 500 kVA: Đầu phát - nhiễu sóng THD: < 3%\nMáy 500 kVA: Đầu phát - TIF (Telephone influence factor): < 50\nMáy 500 kVA: Đầu phát - THF: < 2%\nMáy 500 kVA: Đầu phát - tốc độ tối đa cho phép: 2250 rpm\nMáy 500 kVA: Đầu phát - hiệu suất ở 100% tải: ≥93.2%\nMáy 500 kVA: Đầu phát - điện áp và dòng điện kích từ ở điều kiện không tải: 13Volt, 1.3Ampe\nMáy 500 kVA: Phụ kiện - CB bảo vệ đầu cực: CB bảo vệ đầu cực 800A, 3P\nMáy 500 kVA: Phụ kiện - ắc quy: Có ắc quy đi kèm\nMáy 500 kVA: Phụ kiện - bộ giảm âm: Có bộ giảm âm đi kèm\nMáy 500 kVA: Bộ điều khiển - chức năng điều khiển: Lắp tích hợp trên tổ máy; chế độ Run / Auto / Stop; hiển thị thông số động cơ và đầu phát; có ngõ vào & ngõ ra cho phép lập trình; dừng khẩn cấp\nMáy 500 kVA: Bộ điều khiển - chức năng bảo vệ: Quá tải; vượt tốc; nhiệt độ nước làm mát cao\nMáy 500 kVA: Bộ điều khiển - giao tiếp: CAN data links\nMáy 500 kVA: Bảo hành: Tối thiểu 24 tháng hoặc tối thiểu 1.000 giờ chạy máy đối với hệ thống máy phát điện, tính từ khi bàn giao, nghiệm thu\nMáy 500 kVA: Hậu mãi - đường dây nóng: Hot-line 24/24 trong thời gian bảo hành","rebuiltAt":"2026-11-06T16:25:30.992Z"},"reason":"","source":"kqlcnt","status":"DHT","bidForm":"CHCT","bidName":"Đầu tư máy phát điện 500 kVA tại Headend Trung tâm 31-33 Đinh Công Tráng năm 2022","winners":[],"estimate":null,"location":"","notifyNo":"IB2200032133","openedAt":"2023-01-04T07:04:13.000Z","resultAt":"2022-12-14T07:32:33.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":[],"decisionNo":"882/QĐ-SCTV","isDomestic":1,"isInternet":true,"publicDate":"2022-11-01T11:23:56.550Z","bidCloseDate":"2022-11-09T07:00:00.000Z","decisionDate":"2022-12-10T23:59:59","investorCode":"0301463315","investorName":"CÔNG TY TNHH TRUYỀN HÌNH CÁP SAIGONTOURIST","packagePrice":2550898350,"winningPrice":null,"numBidderJoin":3,"estimatedPrice":2550898350,"procuringEntityName":"CÔNG TY TNHH TRUYỀN HÌNH CÁP SAIGONTOURIST"}},"IB2200033737":{"u":"2026-11-07T17:39:24.728+00:00","d":{"at":"2026-11-07T17:38:42.473Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=c6e649f6-5c99-4f02-bf95-879dc11d1a0b&notifyId=c6e649f6-5c99-4f02-bf95-879dc11d1a0b&inputResultId=0e7600f1-747a-4c3f-94a4-7018b2ee6b7d&bidOpenId=3fb1b450-5321-4206-9077-05cca3149c34&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200033737&planNo=PL2200018326&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200151166","price":2167077000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH KỸ THUẬT ĐIỀU KHIỂN DƯƠNG PHÁT","rank":null,"reason":"","taxCode":"0309536068","venture":"","bidPrice":null,"discount":"","winPrice":2017978600,"finalPrice":2017978600}],"lotName":"Thuê máy phát điện phục vụ cho các kỳ thi và dự phòng phục vụ lễ hội","estimate":null}],"field":"PTV","final":true,"config":{"at":"2026-11-03T20:09:38.363Z","src":"Chương V (tệp Chuong V.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":80},{"u":"kVA","v":100},{"u":"kVA","v":160},{"u":"kVA","v":250}],"text":"Phạm vi - Lắp đặt máy phát điện: Lắp đặt máy phát điện tại các khu vực để đảm bảo cung cấp điện liên tục cho các điểm thi dự phòng phục vụ các sự kiện lễ hội.\nMáy 80 kVA: Công suất và phạm vi công việc: Vận chuyển đi và về, lắp đặt, dây đấu vào phụ tải, vận hành, chi phí nhiên liệu chạy máy phát điện; công suất phát đầu ra tối thiểu là 80 kVA; số lượng 20 lượt.\nMáy 100 kVA: Công suất và phạm vi công việc: Vận chuyển đi và về, lắp đặt, dây đấu vào phụ tải, vận hành, chi phí nhiên liệu chạy máy phát điện; công suất phát đầu ra tối thiểu là 100 kVA; số lượng 50 lượt.\nMáy 160 kVA: Công suất và phạm vi công việc: Vận chuyển đi và về, lắp đặt, dây đấu vào phụ tải, vận hành, chi phí nhiên liệu chạy máy phát điện; công suất phát đầu ra tối thiểu là 160 kVA; số lượng 20 lượt.\nMáy 250 kVA: Công suất và phạm vi công việc: Vận chuyển đi và về, lắp đặt, dây đấu vào phụ tải, vận hành, chi phí nhiên liệu chạy máy phát điện; công suất phát đầu ra tối thiểu là 250 kVA; số lượng 10 lượt.\nTất cả các máy: Điện áp đầu ra: Điện áp 220/380 V.\nTất cả các máy: Tần số: Tần số 50 Hz.\nTất cả các máy: Công suất phát: Đáp ứng yêu cầu công suất phát đầu ra của máy phát điện theo yêu cầu của chủ đầu tư.\nTất cả các máy: Thiết bị đo điện, dụng cụ, vật tư dự phòng: Nhà thầu có bản cam kết có đầy đủ thiết bị đo điện, dụng cụ, vật tư chính dự phòng đảm bảo máy phát điện vận hành liên tục theo yêu cầu.\nTất cả các máy: Dầu nhớt: Nhà thầu chịu trách nhiệm kiểm tra dầu nhớt, châm dầu đầy đủ để đảm bảo phát điện liên tục.\nTất cả các máy: Thời gian chạy máy tiêu chuẩn và nhiên liệu: Thời gian máy phát chạy tiêu chuẩn là 5 giờ (có thể ngắn hơn hoặc dài hơn tùy tiến độ công việc). Chi phí nhiên liệu tính theo thời gian phát điện thực tế = Suất tiêu hao nhiên liệu x Số giờ chạy thực tế x Đơn giá dầu tại thời điểm chạy má\nTất cả các máy: Tập kết trước giờ chạy: Tập kết máy phát điện trước giờ yêu cầu chạy ít nhất 240 phút để chuẩn bị, phối hợp đấu dây vào phụ tải, sẵn sàng khởi động máy và bảo quản máy cho đến khi kết thúc công việc.\nTất cả các máy: Tình trạng khởi động: Đảm bảo máy phát điện luôn trong tình trạng khởi động phát điện tốt; chậm phát điện so với yêu cầu thì nhà thầu bồi thường bằng chi phí nhiên liệu của thời gian chậm.\nTất cả các máy: Thay máy khi không đủ công suất: Nếu không đáp ứng đủ công suất phát theo yêu cầu thì phải thay ngay máy phát điện khác và miễn phí thuê máy tại vị trí này.\nTất cả các máy: Nhiên liệu dự trữ: Có biện pháp bảo quản an toàn nhiên liệu dự trữ phục vụ việc chạy các máy phát điện (có xe vận chuyển nhiên liệu).\nTất cả các máy: Dây tải: Cung cấp dây tải phù hợp với yêu cầu thực tế tại hiện trường.\nTất cả các máy: Trả mặt bằng: Sau khi hoàn tất chạy máy, trả mặt bằng lại bình thường, không neo đậu máy phát điện tại hiện trường.\nTất cả các máy: Nhân sự vận hành: Nhà thầu cam kết cung cấp đủ nhân sự vận hành máy phát điện theo yêu cầu của chủ đầu tư.\nTất cả các máy: Nghiệm thu: Lập biên bản bàn giao thiết bị."},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Thuê máy phát điện phục vụ cho các kỳ thi và dự phòng phục vụ lễ hội","winners":[],"estimate":null,"location":"","notifyNo":"IB2200033737","openedAt":"2022-11-14T02:30:48.000Z","resultAt":"2022-12-13T07:12:39.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0309536068"],"decisionNo":"Quyết định số 5189/QĐ-PCBC","isDomestic":1,"isInternet":true,"publicDate":"2022-11-02T08:47:56.329Z","bidCloseDate":"2022-11-14T01:00:00.000Z","decisionDate":"2022-12-09T23:59:59","investorCode":"z000019361","investorName":"CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC THÀNH PHỐ HỒ CHÍ MINH TNHH - CÔNG TY ĐIỆN LỰC BÌNH CHÁNH","packagePrice":2167077000,"winningPrice":2017978600,"numBidderJoin":1,"estimatedPrice":2167077000,"procuringEntityName":"CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC THÀNH PHỐ HỒ CHÍ MINH TNHH - CÔNG TY ĐIỆN LỰC BÌNH CHÁNH"}},"IB2200035219":{"u":"2026-11-07T17:39:24.728+00:00","d":{"at":"2026-11-07T17:38:36.940Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=dca5a1d6-fbf9-445d-99bb-792fb7a14b6f&notifyId=dca5a1d6-fbf9-445d-99bb-792fb7a14b6f&inputResultId=c7f3068e-1317-484e-bedb-394c4f5695c7&bidOpenId=4bf068dd-39b2-4d6f-98c7-45407f65d0ed&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200035219&planNo=PL2200034831&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCTRG","lots":[{"goods":[],"lotNo":"BP2200202285","price":346620000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH THƯƠNG MẠI VÀ DỊCH VỤ NGUYỄN HUY","rank":null,"reason":"","taxCode":"0101306731","venture":"","bidPrice":null,"discount":"","winPrice":346080000,"finalPrice":346080000},{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHIỆP THIỆN QUANG","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Kỹ thuật","taxCode":"0313733407","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":330000000}],"lotName":"Mua 10 máy phát điện diesel 6KVA","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T14:27:37.862Z","src":"Chương V (tệp Yeu cau ky thuat.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":6.5}],"text":"Chung - Số lượng và phạm vi: Trang bị 10 máy phát điện diesel 6KVA kèm ATS\nChung - Ký mã hiệu, model, xuất xứ: Tất cả hàng hóa phải có ký mã hiệu, model, xuất xứ rõ ràng\nChung - CO/CQ: Hàng hóa có đủ giấy chứng nhận xuất xứ (C/O) và giấy chứng nhận chất lượng của nhà sản xuất (C/Q)\nMáy phát điện - Kiểu máy, công suất: Công suất liên tục/dự phòng: 6/6,5 KVA. Bao gồm động cơ, đầu phát, bảng điều khiển và vỏ chống ồn nhập khẩu đồng bộ của cùng một hãng sản xuất\nMáy phát điện - Kết cấu khung, vỏ bọc: Vỏ chống ồn đồng bộ, máy có bánh xe đẩy, tay kéo\nĐộng cơ - Công suất liên tục: 7.6 kW\nĐầu phát - Công suất liên tục: 6 KVA\nĐầu phát - Công suất dự phòng: 6.5 KVA\nĐầu phát - Hệ số công suất: Cos = 1.0\nĐầu phát - Kích cỡ: Đầu phát lớn (đường kính 21 cm), dây đồng 100% và phát đủ 100% công suất\nBảng điều khiển - Thông số chung: Cảnh báo mức dầu bôi trơn thấp; đồng hồ hiển thị điện áp phát ra, dòng tiêu thụ Ampe, Tần số Hz, Công suất KW và số giờ chạy máy; cực ra điện áp 12V để sạc ắc quy ngoài; 02 ổ cắm 230V có nắp che, mỗi ổ có chức năng bảo vệ quá tải riêng; aptomat tổng bảo vệ quá tải, \nTài liệu kèm theo máy: Cung cấp đồng bộ theo máy: Catalogue, sách hướng dẫn sử dụng, tài liệu kỹ thuật và bộ đồ nghề sửa chữa cơ bản\nVận hành kiểm tra, nghiệm thu: Có thiết bị đo kiểm điện áp, dòng điện, phụ tải: 50%, 75%, 100%; máy có khả năng chạy 8h liên tục ở chế độ 100% tải\nATS - Các thiết bị chính: Thiết bị đóng cắt bằng khởi động từ; bộ điều khiển ATS Controller; bộ sạc ắc quy tự động 24V\nATS - Dòng tải liên tục định mức: 65A\nATS - Số cực: 03\nATS - Số pha: 01\nATS - Tần số: 50Hz\nATS - Điện áp làm việc: 115/230V\nATS - Nguyên lý điều khiển: Kỹ thuật số\nATS - Điều kiện môi trường: Nhiệt đới hóa\nATS - Vỏ tủ: Tủ ATS có cửa mở dễ dàng; vỏ tủ sơn tĩnh điện, khung chắc chắn, dày 1.4mm – 2mm; có đèn hiển thị các chế độ đóng của ATS; thiết kế rộng rãi, dễ đấu nối dây nguồn; cho phép treo tường hoặc có bệ lắp dưới nền\nChung - Năm sản xuất, tình trạng: Hàng hóa sản xuất từ năm 2021 trở về sau, mới 100%, chưa qua sử dụng\nChung - Bảo hành: Thời gian bảo hành ≥ 24 tháng\nChứng nhận, tiêu chuẩn tổ máy phát điện: Chứng nhận và chứng chỉ của tổ máy phát điện: ISO 9001: 2015; chứng chỉ chất lượng CE\nMáy phát điện - Dung tích bình nhiên liệu: ≥ 30 lít\nMáy phát điện - Kích thước: < 910*530*840 mm\nMáy phát điện - Trọng lượng tịnh: < 171 kg\nMáy phát điện - Độ ồn: < 72 dB(A)/7m ±3 (đầy tải)\nMáy phát điện - Bảng điều khiển (mục kiểu máy): Khóa khởi động, aptomat điều khiển và bảo vệ điện áp ra, đồng hồ báo điện áp, đồng hồ báo nhiên liệu, ổ cắm đa năng xoay chiều 230V\nMáy phát điện - Kết cấu vỏ máy: Vỏ máy có tấm dẫn hướng gió làm mát, làm mát hiệu quả và giảm ồn, các vách lấy gió vào được dán xốp chống ồn\nĐộng cơ - Kiểu động cơ: Động cơ diesel 4 thì, 1 xi lanh, phun nhiên liệu trực tiếp\nĐộng cơ - Dung tích xi lanh: 0.499 (L)\nĐộng cơ - Số vòng quay: 3000 r.p.m\nĐộng cơ - Hệ thống làm mát: Làm mát bằng khí cưỡng bức\nĐộng cơ - Hệ thống bôi trơn: Bơm dầu kết hợp vung té\nĐộng cơ - Hệ thống khởi động: Đề nổ bằng accu 12VDC\nĐộng cơ - Nhiên liệu: Dầu diesel\nĐộng cơ - Dung tích dầu bôi trơn: 1.65 lít\nĐộng cơ - Nguồn nạp accu: 12V-20A\nĐộng cơ - Accu: 12V-36Ah\nĐộng cơ - Tiêu hao nhiên liệu tối đa: 1.65 lít/giờ\nĐộng cơ - Bộ điều áp: Bộ điều áp tự động cao cấp có nhiều chức năng bảo vệ (cao/thấp điện áp, quá tải …) cho ra loại điện chất lượng gần như điện lưới\nĐầu phát - Điện áp định mức: 115/230 V\nĐầu phát - Dòng điện định mức: 26.1 A\nĐầu phát - Số pha, cực: 1 pha, 2 cực\nĐầu phát - Tần số: 50 Hz\nĐầu phát - Số vòng quay: 3000 r.p.m\nĐầu phát - Cấp cách điện: Cấp F\nĐầu phát - Kích từ, AVR: Tự kích từ và ổn định điện áp điện tử (AVR), dao động điện áp ± 1%\nBảo hành - Điều kiện: Có đề xuất bảo hành mọi trường hợp hư hỏng do lỗi Nhà sản xuất\nBảo hành - Thực hiện: Hoàn thành sửa chữa hoặc đổi hàng hóa hư hỏng bằng hàng mới trong vòng 07 (bảy) ngày kể từ khi nhận được yêu cầu bảo hành","rebuiltAt":"2026-11-06T16:25:30.992Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCTRG","bidName":"Mua 10 máy phát điện diesel 6KVA","winners":["CÔNG TY TNHH THƯƠNG MẠI VÀ DỊCH VỤ NGUYỄN HUY"],"estimate":null,"location":"","notifyNo":"IB2200035219","openedAt":"2022-11-10T01:54:21.000Z","resultAt":"2022-11-18T08:45:16.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0101306731"],"decisionNo":"477/QĐ-VNPT-PY","isDomestic":1,"isInternet":true,"publicDate":"2022-11-07T00:34:01.463Z","bidCloseDate":"2022-11-10T01:30:00.000Z","decisionDate":"2022-11-17T08:40:41","investorCode":"4400118476","investorName":"Viễn Thông Phú Yên - CN Tập đoàn Bưu chính Viễn thông Việt Nam","packagePrice":346620000,"winningPrice":346080000,"numBidderJoin":2,"estimatedPrice":346620000,"procuringEntityName":"Viễn Thông Phú Yên - CN Tập đoàn Bưu chính Viễn thông Việt Nam"}},"IB2200035894":{"u":"2026-11-07T17:39:24.728+00:00","d":{"at":"2026-11-07T17:38:31.914Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=4e025755-51ba-4d44-9129-68b167e50022&notifyId=4e025755-51ba-4d44-9129-68b167e50022&inputResultId=f1adf576-c9b6-464f-8ea3-840b04c4741e&bidOpenId=16569e2a-ffaa-412d-af6b-06524fa40134&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_HTHS&notifyNo=IB2200035894&planNo=PL2200034328&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200200781","price":29714001000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY TNHH ĐẦU TƯ XÂY DỰNG ĐIỆN VIỆT TRƯỜNG","rank":null,"reason":"Không đạt kỹ thuật","taxCode":"0305288047","venture":"LIÊN DOANH CÔNG TY TNHH ĐẦU TƯ XÂY DỰNG ĐIỆN VIỆT TRƯỜNG - CÔNG TY CỔ PHẦN ĐIỆN SÓNG THẦN","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":true,"name":"CÔNG TY CỔ PHẦN TƯ VẤN CÔNG NGHỆ VÀ THIẾT BỊ TBTECH","rank":null,"reason":"","taxCode":"0105497678","venture":"Liên danh TBTECH-226-MQ","bidPrice":null,"discount":"","winPrice":27083198898,"finalPrice":27083198898},{"won":true,"name":"CÔNG TY CỔ PHẦN ĐẦU TƯ XÂY DỰNG ĐIỆN 226 VIỆT NAM","rank":null,"reason":"","taxCode":"0106873237","venture":"Liên danh TBTECH-226-MQ","bidPrice":null,"discount":"","winPrice":27083198898,"finalPrice":27083198898},{"won":true,"name":"CÔNG TY CỔ PHẦN ĐẦU TƯ XÂY LẮP MINH QUANG","rank":null,"reason":"","taxCode":"0106784072","venture":"Liên danh TBTECH-226-MQ","bidPrice":null,"discount":"","winPrice":27083198898,"finalPrice":27083198898},{"won":false,"name":"CÔNG TY CỔ PHẦN ĐIỆN SÓNG THẦN ","rank":null,"reason":"Không đạt kỹ thuật","taxCode":"3700148416","venture":"LIÊN DOANH CÔNG TY TNHH ĐẦU TƯ XÂY DỰNG ĐIỆN VIỆT TRƯỜNG - CÔNG TY CỔ PHẦN ĐIỆN SÓNG THẦN","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0}],"lotName":"Gói thầu số 18: Thi công xây dựng, lắp đặt hệ thống điện mạng ngoài; nhà trạm biến áp và máy phát điện, sân hè nội bộ, chống mối","estimate":null}],"field":"XL","final":true,"config":{"at":"2026-11-03T14:16:32.160Z","src":"Chương V (tệp Yêu cầu kỹ thuật.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":250}],"text":"Máy phát điện: Công suất: Công suất 250kVA; dự phòng cho sản xuất bằng 01 máy phát điện công suất 250kVA (không nêu rõ chế độ prime/standby).\nMáy phát điện: Số lượng: 01 máy phát điện dự phòng cho sản xuất.\nMáy phát điện: Vỏ chống ồn: Có vỏ chống ồn (không nêu mức ồn cụ thể).\nMáy phát điện: Hệ thống tiêu âm và ống khói: Có hệ thống tiêu âm kèm ống khói.\nMáy phát điện: Thùng dầu: Thùng dầu 1000l.\nMáy phát điện: Hệ thống tự cấp liệu: Có hệ thống tự cấp liệu cho máy phát.\nMáy phát điện: Năm sản xuất, tình trạng: Năm sản xuất không trước năm 2022; mới 100%.\nMáy phát điện: Xuất xứ: Xuất xứ Châu Á hoặc tương đương.\nTủ ATS trọn bộ: Dòng định mức: Tủ ATS trọn bộ 630A.\nTủ ATS trọn bộ: Năm sản xuất, tình trạng: Năm sản xuất không trước năm 2022; mới 100%.\nTủ ATS trọn bộ: Xuất xứ: Xuất xứ Châu Á hoặc tương đương.\nNhà đặt máy phát điện: Buồng máy phát: Nhà trạm biến áp và máy phát điện (X23) gồm buồng máy phát, buồng trung thế, buồng hạ thế và gian để trạm biến áp; nhà 1 tầng, 03 gian, diện tích xây dựng 39m2, diện tích sàn 32m2.\nCáp điện, dây dẫn (vật tư chung): Hàng Việt Nam chất lượng cao đạt tiêu chuẩn quốc gia TCVN 5935 và tiêu chuẩn IEC 60502-1; vật tư, thiết bị mới 100%, sản xuất không trước năm 2022.\nPhạm vi lắp đặt: Tiêu chuẩn thi công: Yêu cầu kỹ thuật theo bản vẽ thi công và các tiêu chuẩn, quy phạm thi công, nghiệm thu hiện hành; vật tư không thể hiện trong thiết kế thực hiện theo tiêu chuẩn hiện hành. Hàng hóa tương đương phải có đặc tính, thông số kỹ thuật, tính năng đáp ứng yêu cầu của bả"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Gói thầu số 18: Thi công xây dựng, lắp đặt hệ thống điện mạng ngoài; nhà trạm biến áp và máy phát điện, sân hè nội bộ, chống mối","winners":["CÔNG TY CỔ PHẦN ĐẦU TƯ XÂY LẮP MINH QUANG","CÔNG TY CỔ PHẦN TƯ VẤN CÔNG NGHỆ VÀ THIẾT BỊ TBTECH","CÔNG TY CỔ PHẦN ĐẦU TƯ XÂY DỰNG ĐIỆN 226 VIỆT NAM"],"estimate":null,"location":"","notifyNo":"IB2200035894","openedAt":"2022-11-24T02:45:02.000Z","resultAt":"2022-12-21T13:55:46.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0105497678","0106873237","0106784072"],"decisionNo":"5216/QĐ-Z131","isDomestic":1,"isInternet":true,"publicDate":"2022-11-04T01:55:31.000Z","bidCloseDate":"2022-11-24T02:00:00.000Z","decisionDate":"2022-12-21T23:59:59","investorCode":"4600103131","investorName":"CÔNG TY TNHH MỘT THÀNH VIÊN CƠ ĐIỆN VÀ VẬT LIỆU NỔ 31","packagePrice":29714001000,"winningPrice":27083198898,"numBidderJoin":2,"estimatedPrice":29714001000,"procuringEntityName":"CÔNG TY TNHH MỘT THÀNH VIÊN CƠ ĐIỆN VÀ VẬT LIỆU NỔ 31"}},"IB2200036847":{"u":"2026-11-06T16:25:35.446+00:00","d":{"at":"2026-11-02T15:52:47.290Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-2-kqmt&id=bd26bbc4-4557-4c7b-a52f-22a4ef2a77f8&notifyId=bd26bbc4-4557-4c7b-a52f-22a4ef2a77f8&inputResultId=undefined&bidOpenId=3b014694-f6d9-4b9b-b5d4-80b988a0eb63&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200036847&planNo=PL2200037390&pno=undefined&step=kqmt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200210382","price":null,"bidders":[{"won":false,"name":"CÔNG TY TNHH KỸ THUẬT DỊCH VỤ SONG LONG","rank":null,"reason":"","taxCode":"0305617887","venture":"","bidPrice":1934513750,"discount":"","winPrice":null,"finalPrice":1934513750},{"won":false,"name":"CÔNG TY CỔ PHẦN DỊCH VỤ THƯƠNG MẠI CÔNG NGHIỆP TÀU THUỶ VŨNG TÀU","rank":null,"reason":"","taxCode":"3500822067","venture":"","bidPrice":2277255818,"discount":"","winPrice":null,"finalPrice":2277255818}],"lotName":"Sửa chữa bảo trì bảo dưỡng chuyên sâu nhằm kéo dài thời gian vận hành chờ đại tu tổ máy phát điện diesel Cummins G3-1.500 kW Nhà máy Điện An Hội, Điện lực Côn Đảo","estimate":null}],"field":"PTV","final":false,"config":{"at":"2026-11-03T20:05:43.695Z","src":"Chương V (tệp Chuong V Yeu cau ky thuat G3 trinh.docx, Chương VIII Bieu mau hop dong Phu luc.docx), thông số do AI đọc","kvas":[{"u":"kW","v":1500}],"text":"Tổ máy Cummins G3 - Công suất: Công suất 1500 kW; công suất khả dụng hiện trạng 1250 kW.\nTổ máy Cummins G3 - Động cơ: xuất xứ: Nước sản xuất: Anh Quốc.\nTổ máy Cummins G3 - Đầu phát: hãng, model: Stamford - Cummins, model P1734G1, serial A17A059314.\nTổ máy Cummins G3 - Đầu phát: model: Model P1734G1.\nTổ máy Cummins G3 - Đầu phát: công suất: Công suất 1.760kW.\nTổ máy Cummins G3 - Đầu phát: hệ số công suất: Cos φ = 0,8 (ký hiệu trong văn bản bị lỗi font).\nTổ máy Cummins G3 - Chỉ tiêu sau sửa chữa: công suất khả dụng, tải liên tục, suất tiêu hao nhiên liệu: Sau sửa chữa: công suất khả dụng ≥ 90% công suất định mức; phát liên tục 12 giờ/ngày tối thiểu 75% công suất định mức; suất tiêu hao nhiên liệu ≤ 220 gam/kWh (máy Cummins G3-1.500 kW - QSK60 G4). L\nTổ máy Cummins G3 - Nghiệm thu chạy thử: Chạy kiểm tra toàn bộ thông số 12h với tải 70% - 90% công suất định mức, kết hợp nghiệm thu suất tiêu hao nhiên liệu sau sửa chữa là 220 gam/kWh ở tải (75% - 90 %) định mức.\nTổ máy Cummins G3 - Phạm vi công việc: Khảo sát lấy số liệu hiện trạng, lập phương án sửa chữa, cung cấp vật tư chính hãng, thực hiện sửa chữa, cân bằng động, hiệu chỉnh, chạy thử, nghiệm thu và bàn giao tại Nhà máy điện An Hội. Khiếm khuyết cần khắc phục: áp lực nhớt thấp, khói thoát màu đen.\nTổ máy Cummins G3 - Vật tư, phụ tùng thay mới (danh mục VL1): Thay mới hàng chính hãng, đúng mã cơ phận, gồm 28 mục như: Ball Bearing S16054 (1) và S16069 (1); Injection 4326781 (14); Cylinder Head gasket 3649981 (16); Rocker Lever 3171499 (16); Cylinder Head 5538438 (2); Kit Engine Piston 5472920 (\nTổ máy Cummins G3 - Chất lượng vật tư: chính hãng, đúng mã: Vật tư, phụ tùng thay mới phải đúng chủng loại, đúng mã cơ phận, đồng bộ với máy hiện hữu, là hàng chính hãng, có tên, nhãn mác, mã hiệu, hãng sản xuất rõ ràng.\nTổ máy Cummins G3 - Xuất xứ, CO/CQ: Hàng nhập khẩu phải có giấy chứng nhận xuất xưởng của nhà sản xuất, tờ khai Hải quan và CO, giấy chứng nhận đồng bộ nguồn gốc xuất xứ của cơ quan giám định độc lập.\nTổ máy Cummins G3 - Tổng quan: Tổ máy phát điện diesel hiện hữu Cummins G3-1.500 kW - QSK60 tại Nhà máy điện An Hội cần sửa chữa bảo trì bảo dưỡng chuyên sâu (không phải cung cấp máy mới).\nTổ máy Cummins G3 - Động cơ: hiệu máy: Hiệu máy QSK60 G4 Cummins.\nTổ máy Cummins G3 - Động cơ: năm sản xuất: Năm sản xuất tháng 7/2017, đưa vào vận hành tháng 7/2017.\nTổ máy Cummins G3 - Động cơ: tốc độ: Tốc độ định mức 1500 v/phút.\nTổ máy Cummins G3 - Động cơ: số xy lanh: 16 xy lanh.\nTổ máy Cummins G3 - Động cơ: số kỳ: Động cơ 4 kỳ (văn bản ghi 'Số thì hoạt động: 4').\nTổ máy Cummins G3 - Động cơ: dung tích nhớt: Dung tích nhớt 380 lít.\nTổ máy Cummins G3 - Động cơ: tăng áp: Có turbo tăng áp và làm mát khí nạp.\nTổ máy Cummins G3 - Động cơ: điều tốc: Bộ điều tốc điện tử ECM.\nTổ máy Cummins G3 - Động cơ: điện áp khởi động: 24 Vdc.\nTổ máy Cummins G3 - Đầu phát: năm sản xuất: Sản xuất 02/2017, đưa vào vận hành 07/2017.\nTổ máy Cummins G3 - Đầu phát: tần số: 50 Hz.\nTổ máy Cummins G3 - Đầu phát: số pha, kiểu đấu dây: 3 pha, đấu hình Y.\nTổ máy Cummins G3 - Đầu phát: điện áp: Điện áp 400V.\nTổ máy Cummins G3 - Đầu phát: dòng điện: Dòng điện 3.175 A.\nTổ máy Cummins G3 - Đầu phát: kích thích: Điện áp kích thích 60V; dòng điện kích thích 3,8A.\nTổ máy Cummins G3 - Đầu phát: tốc độ quay: 1.500 vòng/phút.\nTổ máy Cummins G3 - Đầu phát: cấp cách điện: Cấp cách điện H.\nTổ máy Cummins G3 - Đầu phát: AVR: Bộ điều chỉnh điện áp đầu cực AVR 327-1593.\nTổ máy Cummins G3 - Nhiên liệu, nhớt chạy rà và thử tải: Dầu DO và nhớt máy chạy rà trơn, thử tải do Chủ đầu tư cấp.\nTổ máy Cummins G3 - Hàng mới, chứng chỉ chất lượng: Hàng hóa mới 100% chưa qua sử dụng, sản xuất tại cơ sở có chứng chỉ Hệ thống quản lý chất lượng Quốc tế hoặc Quốc gia.\nTổ máy Cummins G3 - Bảo hành: Bảo hành tối thiểu 12 tháng hoặc 4.320 giờ chạy máy kể từ ngày nghiệm thu đưa vào sử dụng. Vật tư, phụ tùng thay thế phải có cam kết bảo hành.\nTổ máy Cummins G3 - Tiêu chuẩn, quy trình áp dụng: Tuân thủ hồ sơ thiết kế, catalog và tài liệu hướng dẫn của nhà chế tạo động cơ Diesel Cummins; tháo lắp theo quy trình của nhà chế tạo; các tiêu chuẩn, quy chuẩn kỹ thuật sửa chữa động cơ diesel và đầu phát hiện hành.","rebuiltAt":"2026-11-06T16:25:30.993Z"},"source":"kqmt","status":"DHT","bidForm":"DTRR","bidName":"Sửa chữa bảo trì bảo dưỡng chuyên sâu nhằm kéo dài thời gian vận hành chờ đại tu tổ máy phát điện diesel Cummins G3-1.500 kW Nhà máy Điện An Hội, Điện lực Côn Đảo","winners":[],"location":"Tỉnh Bà Rịa - Vũng Tàu","notifyNo":"IB2200036847","openedAt":"2022-11-29T03:04:11.000Z","resultAt":null,"stepCode":"notify-contractor-step-2-kqmt","winnerTax":[],"isDomestic":1,"isInternet":true,"publicDate":"2022-11-18T03:26:45.771Z","bidCloseDate":"2022-11-29T03:00:00.000Z","investorCode":"z000022758","investorName":"CÔNG TY ĐIỆN LỰC BÀ RỊA - VŨNG TÀU","winningPrice":null,"numBidderJoin":2,"estimatedPrice":1010869571,"procuringEntityName":"CÔNG TY ĐIỆN LỰC BÀ RỊA - VŨNG TÀU"}},"IB2200036934":{"u":"2026-11-07T17:39:24.728+00:00","d":{"at":"2026-11-07T17:38:26.982Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=6b75a484-0e7b-45f7-b9ab-b4532033f2d7&notifyId=6b75a484-0e7b-45f7-b9ab-b4532033f2d7&inputResultId=fd1081b6-ac2c-48cf-937f-ecff380bf7af&bidOpenId=1a0163c1-a616-4b60-9255-7b66fd2f2af2&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200036934&planNo=PL2200037535&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCTRG","lots":[{"goods":[],"lotNo":"BP2200210658","price":429363000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY TNHH XÂY DỰNG - THƯƠNG MẠI GIA CƯ","rank":null,"reason":"Nhà thầu không đạt tại bước Đánh giá Kỹ thuật","taxCode":"0304409316","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":429363000},{"won":true,"name":"CÔNG TY TNHH GLOBAL TECHNOLOGY SOLUTION ","rank":null,"reason":"","taxCode":"0315827523","venture":"","bidPrice":null,"discount":"","winPrice":480217040,"finalPrice":480217040}],"lotName":"Sơn lại các khung bao che cho tổ máy Tuabin hơi và Máy phát điện ST14 NMĐ PM1","estimate":null}],"field":"PTV","final":true,"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCTRG","bidName":"Sơn lại các khung bao che cho tổ máy Tuabin hơi và Máy phát điện ST14 NMĐ PM1","winners":["CÔNG TY TNHH GLOBAL TECHNOLOGY SOLUTION "],"estimate":null,"location":"Tỉnh Bà Rịa - Vũng Tàu","notifyNo":"IB2200036934","openedAt":"2022-11-10T03:02:53.000Z","resultAt":"2022-11-17T08:29:20.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0315827523"],"decisionNo":"2619/QĐ-NĐPM","isDomestic":1,"isInternet":true,"publicDate":"2022-11-04T08:53:54.919Z","bidCloseDate":"2022-11-10T03:00:00.000Z","decisionDate":"2022-11-17T08:13:13","investorCode":"z000010861","investorName":"Công ty Nhiệt điện Phú Mỹ - Chi nhánh Tổng Công ty Phát điện 3 - Công ty Cổ phần","packagePrice":492749465,"winningPrice":480217040,"numBidderJoin":2,"estimatedPrice":492749465,"procuringEntityName":"Công ty Nhiệt điện Phú Mỹ - Chi nhánh Tổng Công ty Phát điện 3 - Công ty Cổ phần"}},"IB2200037783":{"u":"2026-11-07T17:39:24.728+00:00","d":{"at":"2026-11-07T17:38:21.877Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=279cf474-6d1c-40ec-bbd1-5b9714abacf6&notifyId=279cf474-6d1c-40ec-bbd1-5b9714abacf6&inputResultId=8c66ea73-1f45-4a68-a452-04c5e1c8484f&bidOpenId=368860a6-b363-42f9-9b98-049b28f6be9a&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_HTHS&notifyNo=IB2200037783&planNo=20220715933&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200056488","price":33814000000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN TƯ VẤN ĐẦU TƯ XÂY DỰNG MINH HƯNG","rank":null,"reason":"Nhà thầu không đáp ứng được điểm tối thiểu theo yêu cầu E-HSMT chỉ đạt 64 điểm( tối thiểu 70 điểm). Nhà thầu không có bản vẽ tổng mặt bằng công trình để thể hiện tính hợp lý việc bố trí tổng mặt bằng thi công, không có bảng tiến độ thi công, không có biểu đồ nhân lực, máy thi công theo yêu cầu.","taxCode":"0311699045","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":0},{"won":true,"name":"CÔNG TY TRÁCH NHIỆM HỮU HẠN THIẾT KẾ XÂY DỰNG ĐỨC TÍN","rank":null,"reason":"","taxCode":"4400416419","venture":"","bidPrice":null,"discount":"","winPrice":43545395000,"finalPrice":43545395327}],"lotName":"Thi công xây lắp và cung cấp thiết bị toàn bộ các hạng mục công trình Khu giam giữ, thiết bị máy phát điện dự phòng, máy bơm nước sinh hoạt.","estimate":null}],"field":"XL","final":true,"config":{"at":"2026-11-03T14:08:03.231Z","src":"Chương V (tệp C5.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":110},{"u":"kVA","v":100}],"text":"Máy phát điện 100KVA-110KVA chạy dầu Hyundai DHY110KSE 3 pha: Công suất cực đại: Công suất cực đại 110 kVA\nMáy phát điện 100KVA-110KVA chạy dầu Hyundai DHY110KSE 3 pha: Công suất liên tục: Công suất liên tục 100 kVA\nMáy phát điện Hyundai DHY110KSE: Chủng loại, số pha: Máy phát điện chạy dầu Hyundai model DHY110KSE, 3 pha, loại 100KVA-110KVA\nMáy phát điện Hyundai DHY110KSE: Điện áp: Điện áp 400/230 V\nMáy phát điện Hyundai DHY110KSE: Dòng điện: Dòng điện 114.3 A\nMáy phát điện Hyundai DHY110KSE: Tần số: Tần số 50 Hz\nMáy phát điện Hyundai DHY110KSE: Động cơ - dung tích xi lanh: Dung tích xi lanh 5900cc\nMáy phát điện Hyundai DHY110KSE: Động cơ - công suất: Công suất động cơ 92 Kw\nMáy phát điện Hyundai DHY110KSE: Động cơ - tiêu hao nhiên liệu: Tiêu hao nhiên liệu 22 L/H\nMáy phát điện Hyundai DHY110KSE: Động cơ - khởi động: Khởi động bằng đề điện\nMáy phát điện Hyundai DHY110KSE: Bình nhiên liệu: Dung tích bình nhiên liệu 245L\nMáy phát điện Hyundai DHY110KSE: Bình nước làm mát: Dung tích bình nước làm mát 32.9L\nMáy phát điện Hyundai DHY110KSE: Hệ thống điều chỉnh: Hệ thống điều chỉnh tự động AVR\nMáy phát điện Hyundai DHY110KSE: Aptomat: Có aptomat quá tải\nMáy phát điện Hyundai DHY110KSE: Thời gian chạy liên tục: Thời gian chạy liên tục 11H\nMáy phát điện Hyundai DHY110KSE: Trọng lượng: Trọng lượng 1820Kg\nMáy phát điện Hyundai DHY110KSE: Kích thước: Kích thước 3400x1000x1700mm\nTủ chuyển nguồn tự động ATS: Tủ ATS 150A lắp ráp Việt Nam hoặc tương đương, có chất lượng sử dụng tương đương\nYêu cầu chung về vật tư, thiết bị: chủng loại, mã hiệu, xuất xứ: Trong E-HSDT nhà thầu phải nêu rõ, đầy đủ chủng loại, mã hiệu, nguồn gốc, xuất xứ/chứng nhận xuất xưởng (nếu có) của thiết bị, không được ghi \"hoặc tương đương\"\nYêu cầu về an toàn điện khi vận hành thử nghiệm: Vận hành thử nghiệm, an toàn phải tuân theo QCVN 01:2008/BCT (an toàn điện) và TCVN 4756:1989 (quy phạm nối đất và nối không thiết bị điện)"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Thi công xây lắp và cung cấp thiết bị toàn bộ các hạng mục công trình Khu giam giữ, thiết bị máy phát điện dự phòng, máy bơm nước sinh hoạt.","winners":[],"estimate":null,"location":"Tỉnh Bình Định","notifyNo":"IB2200037783","openedAt":"2022-12-06T03:19:10.000Z","resultAt":"2023-01-18T07:52:18.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["4400416419"],"decisionNo":"530/QĐ-CAT-PH10","isDomestic":1,"isInternet":true,"publicDate":"2022-11-16T02:37:22.066Z","bidCloseDate":"2022-12-06T03:00:00.000Z","decisionDate":"2022-12-20T23:59:59","investorCode":"z000007250","investorName":"Công an tỉnh Bình Định","packagePrice":33814000000,"winningPrice":43545395000,"numBidderJoin":2,"estimatedPrice":33814000000,"procuringEntityName":"Công an tỉnh Bình Định"}},"IB2200038052":{"u":"2026-11-07T17:39:24.728+00:00","d":{"at":"2026-11-07T17:38:16.358Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=a6c81e98-832c-4d45-a136-1a6e8a45654a&notifyId=a6c81e98-832c-4d45-a136-1a6e8a45654a&inputResultId=ce72c667-25b7-4dae-bb1b-3e4fe9929d67&bidOpenId=76db2c65-b3c0-4b59-8cca-9a83b26357e1&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_HTHS&notifyNo=IB2200038052&planNo=PL2200037720&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200211217","price":116262775,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN CONINCO CÔNG NGHỆ XÂY DỰNG VÀ MÔI TRƯỜNG","rank":null,"reason":"Xếp hạng 2","taxCode":"0102685095","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":98531900},{"won":true,"name":"CÔNG TY CỔ PHẦN TƯ VẤN VÀ PHÁT TRIỂN ĐIỆN LẬP PHÁT","rank":null,"reason":"","taxCode":"0307863302","venture":"","bidPrice":null,"discount":"","winPrice":66600000,"finalPrice":66600000}],"lotName":"Tư vấn giám sát thi công xây dựng và lắp đặt thiết bị trạm biến áp, tuyến đường dây và máy phát điện","estimate":null}],"field":"TV","final":true,"config":{"at":"2026-11-03T20:06:40.720Z","src":"Chương V (tệp Chuong V.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":500}],"text":"Máy phát điện 500kVA: Công suất: Máy phát điện công suất 500kVA cấp điện cho Tòa nhà Viettel Vũng Tàu (thuộc hạng mục được giám sát; văn bản không nêu chế độ prime/standby)."},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Tư vấn giám sát thi công xây dựng và lắp đặt thiết bị trạm biến áp, tuyến đường dây và máy phát điện","winners":[],"estimate":null,"location":"Tỉnh Bà Rịa - Vũng Tàu","notifyNo":"IB2200038052","openedAt":"2022-11-21T07:26:10.000Z","resultAt":"2022-12-16T04:27:37.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0307863302"],"decisionNo":"8281/QĐ-VAM","isDomestic":1,"isInternet":true,"publicDate":"2022-11-11T06:59:53.949Z","bidCloseDate":"2022-11-21T07:00:00.000Z","decisionDate":"2022-12-15T23:59:59","investorCode":"0100109106","investorName":"TẬP ĐOÀN CÔNG NGHIỆP - VIỄN THÔNG QUÂN ĐỘI","packagePrice":116262775,"winningPrice":66600000,"numBidderJoin":2,"estimatedPrice":116262775,"procuringEntityName":"CÔNG TY QUẢN LÝ TÀI SẢN VIETTEL - CHI NHÁNH TẬP ĐOÀN CÔNG NGHIỆP - VIỄN THÔNG QUÂN ĐỘI"}},"IB2200038433":{"u":"2026-11-07T17:39:24.728+00:00","d":{"at":"2026-11-07T17:38:11.458Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=7afaf2b7-b244-405b-8a12-813389e0fe52&notifyId=7afaf2b7-b244-405b-8a12-813389e0fe52&inputResultId=a1a7cee1-8ad1-4c46-9b6b-43e7fa1d455b&bidOpenId=9defeac7-c29b-4b64-b8f1-a47827af1157&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200038433&planNo=PL2200038719&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200214703","price":1778333332,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH CƠ KHÍ BÁCH KHOA KỸ THUẬT TRÀ NGUYỄN","rank":null,"reason":"","taxCode":"0302977828","venture":"","bidPrice":null,"discount":"","winPrice":1615900000,"finalPrice":1615900000}],"lotName":"Thuê máy phát điện phục vụ các công tác giữ điện ưu tiên, xử lý sự cố, bảo trì lưới điện, thi công các công trình không mất điện khách hàng thuộc các nguồn vốn SXKD, SCL, ĐTXD năm 2022 - 2023","estimate":null}],"field":"PTV","final":true,"config":{"at":"2026-11-03T20:04:31.282Z","src":"Chương V (tệp 5. Chương V_Yeu cau KT .rar), thông số do AI đọc","kvas":[{"u":"kVA","v":80},{"u":"kVA","v":250},{"u":"kVA","v":400},{"u":"kVA","v":500},{"u":"kVA","v":600},{"u":"kVA","v":700},{"u":"kVA","v":800}],"text":"Máy 80 kVA 3P: Công suất và số lượng: Thuê máy phát 80 KVA 3 pha, số lượng 30 máy, số ngày thuê 2\nMáy 250 kVA 3P: Công suất và số lượng: Thuê máy phát 250 KVA 3 pha, số lượng 15 máy, số ngày thuê 2\nMáy 400 kVA 3P: Công suất và số lượng: Thuê máy phát 400 KVA 3 pha, số lượng 15 máy, số ngày thuê 1\nMáy 500 kVA 3P: Công suất và số lượng: Thuê máy phát 500 KVA 3 pha, số lượng 10 máy, số ngày thuê 1\nMáy 600 kVA 3P: Công suất và số lượng: Thuê máy phát 600 KVA 3 pha, số lượng 10 máy, số ngày thuê 1\nMáy 700 kVA 3P: Công suất và số lượng: Thuê máy phát 700 KVA 3 pha, số lượng 5 máy, số ngày thuê 1\nMáy 800 kVA 3P: Công suất và số lượng: Thuê máy phát 800 KVA 3 pha, số lượng 5 máy, số ngày thuê 1\nTất cả các máy: Dây đấu nối: Chi phí thuê bao gồm dây đấu nối máy phát, tối thiểu 10 m cho mỗi máy\nTất cả các máy: Phạm vi lắp đặt và vận hành: Chi phí bao gồm vận chuyển lắp đặt và nhân lực vận hành máy phát\nTất cả các máy: Nhiên liệu: Chi phí bao gồm nhiên liệu vận hành máy phát trong vòng 1 giờ. Tiêu hao nhiên liệu của 1 máy trong 1 giờ hoạt động theo tiêu chuẩn kỹ thuật của máy do nhà sản xuất ban hành hoặc theo nội dung thương thảo hợp đồng; nhà thầu phải đảm bảo cung cấp nhiên liệu trong vòng 1 giờ\nTất cả các máy: Vận hành: Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường trong quá trình vận hành\nTất cả các máy: Lắp đặt trước khi cắt điện: Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 60 phút trước khi cắt điện\nTất cả các máy: Xử lý khi máy có sự cố: Cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư\nTất cả các máy: Số lượng máy huy động: Số lượng máy phát điện theo yêu cầu HSMT là tài sản thuộc nhà thầu hoặc có khả năng huy động\nTất cả các máy: Thời gian cung cấp: Cung cấp dịch vụ trong 2 ngày sau khi nhận được yêu cầu của chủ đầu tư qua mail, điện thoại hoặc văn bản"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Thuê máy phát điện phục vụ các công tác giữ điện ưu tiên, xử lý sự cố, bảo trì lưới điện, thi công các công trình không mất điện khách hàng thuộc các nguồn vốn SXKD, SCL, ĐTXD năm 2022 - 2023","winners":[],"estimate":null,"location":"TP. Hồ Chí Minh","notifyNo":"IB2200038433","openedAt":"2022-12-01T07:32:50.000Z","resultAt":"2022-12-20T09:40:26.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0302977828"],"decisionNo":"3721/QĐ-PCGĐ","isDomestic":1,"isInternet":true,"publicDate":"2022-11-21T07:08:06.757Z","bidCloseDate":"2022-12-01T07:30:00.000Z","decisionDate":"2022-12-19T23:59:59","investorCode":"z000021891","investorName":"Công ty Điện lực Gia Định","packagePrice":1778333332,"winningPrice":1615900000,"numBidderJoin":1,"estimatedPrice":1778333332,"procuringEntityName":"Công ty Điện lực Gia Định"}},"IB2200038691":{"u":"2026-11-07T17:39:24.728+00:00","d":{"at":"2026-11-07T17:38:06.703Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=2f85ca86-2ab6-480b-abd0-e6ebbc780de2&notifyId=2f85ca86-2ab6-480b-abd0-e6ebbc780de2&inputResultId=754610cc-4c24-490b-a850-977913f0d729&bidOpenId=9f9cd162-e93d-4ca6-80f8-e5f15ccf7ba0&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2200038691&planNo=PL2200037720&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[],"lotNo":"BP2200211204","price":6348327888,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH HOÀNG  PHÚC","rank":null,"reason":"","taxCode":"1800501462","venture":"","bidPrice":null,"discount":"","winPrice":5499000000,"finalPrice":5499000000},{"won":false,"name":"CÔNG TY TRÁCH NHIỆM HỮU HẠN THƯƠNG MẠI XÂY DỰNG ĐIỆN BÌNH MINH","rank":null,"reason":"Xếp hạng 2","taxCode":"0312456045","venture":"","bidPrice":null,"discount":"","winPrice":null,"finalPrice":5924198698}],"lotName":"Thi công xây dựng và lắp đặt thiết bị trạm biến áp, tuyến đường dây và máy phát điện","estimate":null}],"field":"XL","final":true,"config":{"at":"2026-11-03T14:22:28.739Z","src":"Chương V (tệp Chuong V - Yeu cau ve ky thuat.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":500},{"u":"kW","v":400},{"u":"kVA","v":550},{"u":"kW","v":440}],"text":"Tổ máy phát điện: Số lượng: Chương V không nêu rõ số lượng tổ máy; chỉ có một bộ thông số cho máy phát điện.\nTổ máy phát điện: Công suất dự phòng (Standby): Công suất dự phòng tối thiểu 550 kVA (440 kW).\nTổ máy phát điện: Công suất cơ bản (Prime): Công suất cơ bản tối thiểu 500 kVA (400 kW).\nTổ máy phát điện: Hệ số công suất: Hệ số công suất tối thiểu 0,8.\nTổ máy phát điện: Xuất xứ: Nhà thầu cung cấp thông tin chi tiết về xuất xứ của tổ máy phát điện; HSMT không chỉ định nước xuất xứ cụ thể.\nTổ máy phát điện: Vỏ (Vỏ cách âm): Đáp ứng theo hồ sơ thiết kế.\nĐộng cơ: Mức tiêu thụ nhiên liệu ở chế độ cơ bản (PRIME) với 100% tải: Tiêu thụ nhiên liệu tối đa 105 l/h.\nTổ máy phát điện: Độ ồn: Độ ồn sau khi lắp vỏ cách âm tối đa 80 dBA, đo ở khoảng cách 7 m.\nTủ MCCB lộ ra của máy phát điện: Cung cấp thiết bị bảo vệ đầu cực MCCB-3P đồng bộ cùng máy phát điện, đáp ứng theo hồ sơ thiết kế.\nTổ máy phát điện: Hãng, mã hiệu, xuất xứ chào thầu: Nhà thầu phải ghi cụ thể, chính xác tên hãng sản xuất, mã hiệu, xuất xứ của thiết bị chào thầu; không chào nhiều thương hiệu, mã hiệu hoặc xuất xứ cho một loại thiết bị; không được ghi tương đương; phải cung cấp catalog, tài liệu kỹ thuật chứng min\nTổ máy phát điện: Phạm vi cung cấp, lắp đặt và chạy thử: Cung cấp và lắp đặt hệ thống máy phát điện theo hồ sơ thiết kế được duyệt; đấu nối, thí nghiệm, nghiệm thu; chạy thử; đào tạo, hướng dẫn vận hành.\nTổ máy phát điện: Tiêu chuẩn áp dụng cho động cơ, đầu phát điện, bộ điều khiển: Áp dụng ISO 8528; ISO 3046; BS 5000.\nTổ máy phát điện: Mã hiệu sản phẩm: Nhà thầu cung cấp thông tin chi tiết về mã hiệu sản phẩm.\nTổ máy phát điện: Chủng loại máy phát điện: Đáp ứng theo hồ sơ thiết kế (hồ sơ thiết kế không nằm trong Chương V).\nTổ máy phát điện: Bộ điều tốc: Đáp ứng theo hồ sơ thiết kế.\nĐộng cơ: Tốc độ: Tốc độ động cơ tối đa 1.500 rpm.\nĐộng cơ: Kiểu động cơ: Động cơ 4 kỳ.\nĐộng cơ: Số xy lanh: 6 xy lanh, bố trí thẳng hàng (in-line).\nĐộng cơ: Nhiên liệu sử dụng: Đáp ứng theo hồ sơ thiết kế.\nĐộng cơ: Hệ thống phun nhiên liệu: Sử dụng công nghệ phun trực tiếp.\nĐộng cơ: Tỷ số nén (C): Tỷ số nén tối thiểu 16,0:1.\nĐộng cơ: Hệ thống lọc khí, nhiên liệu, dầu bôi trơn: Đáp ứng theo hồ sơ thiết kế.\nĐộng cơ: Hệ thống khởi động: Đáp ứng theo hồ sơ thiết kế.\nĐộng cơ: Hệ thống làm mát: Đáp ứng theo hồ sơ thiết kế.\nĐầu máy phát: Bộ điều chỉnh điện áp tự động (AVR): Đáp ứng theo hồ sơ thiết kế.\nĐầu máy phát: Độ ổn định điện áp: Độ ổn định điện áp không vượt quá ± 1,0%.\nĐầu máy phát: Cấp bảo vệ đầu phát: Cấp bảo vệ tối thiểu IP 21.\nHệ thống điều khiển, hiển thị: Chủng loại hệ thống điều khiển: Đáp ứng theo hồ sơ thiết kế.\nHệ thống điều khiển, hiển thị: Chức năng điều khiển: Đáp ứng theo hồ sơ thiết kế.\nHệ thống điều khiển, hiển thị: Chức năng giám sát: Đáp ứng theo hồ sơ thiết kế.\nHệ thống điều khiển, hiển thị: Chức năng cảnh báo và bảo vệ: Đáp ứng theo hồ sơ thiết kế.\nHệ thống điều khiển, hiển thị: Lưu sự kiện: Đáp ứng theo hồ sơ thiết kế.\nHệ thống điều khiển, hiển thị: Kết nối BMS: Đáp ứng theo hồ sơ thiết kế.\nThiết bị khởi động và bộ sạc: Thiết bị khởi động và bộ sạc đáp ứng theo hồ sơ thiết kế.\nTổ máy phát điện: Tình trạng và năm sản xuất: Sản phẩm mới 100%, chưa qua sử dụng, sản xuất từ năm 2021 trở về sau (áp dụng cho tất cả sản phẩm của dự án).\nTổ máy phát điện: Bảo hành: Thời gian bảo hành tối thiểu 12 tháng kể từ khi nghiệm thu hoàn thành gói thầu (điều khoản chung cho cả gói thầu, không riêng máy phát điện).","rebuiltAt":"2026-11-06T16:25:30.993Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Thi công xây dựng v