{
  "id": "cldj-fujian",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": null,
    "zh": "福安市昌隆电机有限公司",
    "brands": [
      "昌隆"
    ]
  },
  "website": "http://www.fjcldj.com/",
  "hq": {
    "province": "Fujian",
    "city": "Fuan"
  },
  "founded": 2002,
  "foundedSrc": [
    1
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Nhà máy tổ máy diesel và đầu phát tại Phúc An, thành lập 2002, rộng hơn 8000 m²",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "柴油发电机组",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 10,
        "max": 2000,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          2
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1,
        2
      ]
    },
    {
      "kind": "alternator",
      "series": "发电机",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Chưa có chứng chỉ"
  ],
  "sources": [
    {
      "n": 1,
      "url": "http://www.fjcldj.com/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "欢迎访问福安市昌隆电机有限公司！",
        "专业制造柴油发电机/发电机，坐落在福安市城阳镇铁湖工业区金业路6号，公司创办于2002年，工厂占地8000多平方米，建筑面积5000多平方米，专业生产柴油发电机组"
      ],
      "file": "sources/cldj-fujian/1.md"
    },
    {
      "n": 2,
      "url": "http://www.fjcldj.com/about.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "单机功率范围从10KW至2000KW达400多种规格"
      ],
      "file": "sources/cldj-fujian/2.md"
    },
    {
      "n": 101,
      "url": "http://www.fjcldj.com/item/113.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"
      ],
      "file": "sources/cldj-fujian/101.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-02",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "上柴股份 发电机组批发,上柴股份 发电机组供应,上柴股份 发电机组生产厂家详细介绍_昌隆电机",
      "header": [
        "| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"
      ],
      "rows": [
        "| CLS-80 | 60/80 | 108 | CLG-224F | SC4H95D2 | 105*124 | 4 | 15 | 204 | 4.3 | 1280 | 1900*800*1200 详细参数",
        "| CLS-94 | 74/93 | 133 | CLG-224G | SC4H115D2 | 105*124 | 4 | 15 | 204 | 4.3 | 1320 | 2000*900*1200",
        "| CLS-135 | 96/120 | 172 | CLG-274D | SC4H160D2 | 105*124 | 4 | 15 | 198 | 4.3 | 1450 | 2300*900*1300",
        "| CLS-150 | 120/150 | 216 | CLG-274E | SC4H180D2 | 105*124 | 4 | 15 | 198 | 4.3 | 1660 | 2400*900*1450",
        "| CLS-180 | 144/180 | 259 | CLG-274F | SC7H230D2 | 105*124 | 6 | 18 | 193 | 6.5 | 1780 | 2670*900*1690",
        "| CLS-200 | 160/200 | 288 | CLG-274G | SC7H230D2 | 105*124 | 6 | 18 | 193 | 6.5 | 1880 | 2700*1000*1690",
        "| CLS-220 | 176/220 | 316 | CLG-274H | SC7H250D2 | 105*124 | 6 | 18 | 193 | 6.5 | 2180 | 2700*1020*1690",
        "| CLS-225 | 180/225 | 324 | CLG-274H | SC8D280D2 | 114*144 | 6 | 22 | 195 | 8.82 | 2200 | 3000*1300*1900",
        "| CLS-250 | 200/250 | 360 | CLG-274J | SC9D310D2 | 114*144 | 6 | 34 | 195 | 8.82 | 2280 | 3000*1300*1900",
        "| CLS-275 | 220/275 | 296 | CLG-274K | SC9D340DZ | 114*144 | 6 | 34 | 195 | 8.82 | 2350 | 3000*1300*1900",
        "| CLS-300 | 240/300 | 432 | CLG-314C | SC9D340DZ | 114*144 | 6 | 34 | 195 | 8.82 | 2410 | 3000*1300*1900",
        "| CLS-330 | 260/330 | 468 | CLG-314D | SC13G420D2 | 135*150 | 6 | 34 | 200 | 12.88 | 2580 | 3000*1300*1800",
        "| CLS-350 | 280/350 | 504 | CLG-314ES | SC13G420D2 | 135*150 | 6 | 34 | 200 | 12.88 | 2650 | 3000*1300*1800",
        "| CLS-375 | 300/375 | 540 | CLG-314FS | SC12E460D2 | 128*153 | 6 | 45 | 192 | 11.8 | 2650 | 3000*1300*1800",
        "| CLS-400 | 320/400 | 576 | CLG-314E | SC12E460D2 | 128*153 | 6 | 45 | 192 | 11.8 | 2750 | 3000*1300*1800",
        "| CLS-450 | 360/450 | 648 | CLG-314F | SC15G500D2 | 135*165 | 6 | 33 | 200 | 14.16 | 3260 | 3200*1400*1900",
        "| CLS-500 | 400/500 | 720 | CLG-354C | SC25G610D2 | 135*150 | 12 | 57 | 202 | 25.8 | 3300 | 3400*1900*1900",
        "| CLS-550 | 440/550 | 792 | CLG-354D | SC25G690D2 | 135*150 | 12 | 57 | 202 | 25.8 | 3500 | 3600*1900*1900",
        "| CLS-660 | 528/660 | 950 | CLG-354E | SC27G755D2 | 135*155 | 12 | 57 | 202 | 26.6 | 3880 | 3600*1900*2015",
        "| CLS-688 | 550/688 | 990 | CLG-354FS | SC27G830D2 | 135*155 | 12 | 65 | 202 | 26.6 | 4000 | 3600*1900*2015",
        "| CLS-825 | 660/825 | 1188 | CLG-634B | SC33W990D2 | 180*315 | 6 | 75 | 205 | 32.8 | 4100 | 3800*2000*2200"
      ]
    }
  ]
}
