{
  "id": "gfe-power",
  "country": "GB",
  "role": "genset_oem",
  "status": "partial",
  "names": {
    "en": "GFE Power Products Limited",
    "zh": null,
    "brands": [
      "GFE"
    ]
  },
  "website": "https://www.gfepowerproducts.com/",
  "hq": {
    "province": null,
    "city": "Pershore"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Theo hãng: dòng tổ máy GFE dùng động cơ Cummins, Baudouin, Perkins, Doosan; đồng thời phân phối Perkins, CAT, Kohler-SDMO, FG Wilson",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "GFE Power Products Diesel Generators",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins",
        "Baudouin",
        "Perkins",
        "Doosan"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [
    {
      "name": "ISO 9001:2015",
      "src": [
        1
      ]
    }
  ],
  "exportMarkets": [],
  "missing": [
    "Trang chủ không ghi dải công suất của dòng GFE (chỉ có menu theo kVA)",
    "Không thấy năm thành lập"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.gfepowerproducts.com/",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "GFE Power Products Limited",
        "A British, ISO 9001:2015 certified leader in the supply and global distribution of diesel, petrol and OEM manufactured generators.",
        "Our latest range of GFE Cummins-Powered Diesel generators have been a huge success since we introduced them to the market in late 2023.",
        "GFE Baudouin Powered Diesel Generators",
        "GFE Perkins Powered Diesel Generators",
        "GFE Doosan Powered Diesel Generators"
      ],
      "file": "sources/gfe-power/1.md"
    },
    {
      "n": 101,
      "url": "https://www.gfepowerproducts.com/products/kohler-sdmo-j44-44kva-diesel-generator",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/101.md"
    },
    {
      "n": 103,
      "url": "https://www.gfepowerproducts.com/products/baudouin-2750kva-diesel-generator-gfe3000bsc",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/103.md"
    },
    {
      "n": 104,
      "url": "https://www.gfepowerproducts.com/products/gfe-2000kva-diesel-generator-gfe2200csc",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/104.md"
    },
    {
      "n": 105,
      "url": "https://www.gfepowerproducts.com/products/gfe-1875kva-diesel-generator-gfe2000csc",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/105.md"
    },
    {
      "n": 106,
      "url": "https://www.gfepowerproducts.com/products/baudouin-2500kva-diesel-generator-gfe2750bsc",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/106.md"
    },
    {
      "n": 108,
      "url": "https://www.gfepowerproducts.com/products/gfe1650pso-perkins-diesel-generator-1500kva",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/108.md"
    },
    {
      "n": 110,
      "url": "https://www.gfepowerproducts.com/products/baudouin-900kva-diesel-generator-gfe990bsc",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/110.md"
    },
    {
      "n": 112,
      "url": "https://www.gfepowerproducts.com/products/kohler-sdmo-d830-825kva-diesel-generator",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/112.md"
    },
    {
      "n": 114,
      "url": "https://www.gfepowerproducts.com/products/kohler-sdmo-v770c2-770kva-diesel-generator",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/114.md"
    },
    {
      "n": 116,
      "url": "https://www.gfepowerproducts.com/products/kohler-sdmo-v715c2-715kva",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/116.md"
    },
    {
      "n": 118,
      "url": "https://www.gfepowerproducts.com/products/baudouin-1000kva-diesel-generator-gfe1100bsc",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/118.md"
    },
    {
      "n": 120,
      "url": "https://www.gfepowerproducts.com/products/kohler-sdmo-v650c2-650kva",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/120.md"
    },
    {
      "n": 122,
      "url": "https://www.gfepowerproducts.com/products/gfe-590kva-diesel-generator-gfe650csc",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/122.md"
    },
    {
      "n": 123,
      "url": "https://www.gfepowerproducts.com/products/kohler-sdmo-v550c2-550kva-diesel-generator",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/123.md"
    },
    {
      "n": 125,
      "url": "https://www.gfepowerproducts.com/products/gfe-300kva-diesel-generator-gfe350ggf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/125.md"
    },
    {
      "n": 126,
      "url": "https://www.gfepowerproducts.com/products/gfe-perkins-powered-385kva-diesel-generator",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/126.md"
    },
    {
      "n": 128,
      "url": "https://www.gfepowerproducts.com/products/kohler-sdmo-d330-330kva",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/128.md"
    },
    {
      "n": 130,
      "url": "https://www.gfepowerproducts.com/products/baudouin-275kva-diesel-generator-gfe300bsc",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/130.md"
    },
    {
      "n": 134,
      "url": "https://www.gfepowerproducts.com/products/baudouin-230kva-diesel-generator-gfe250bsc",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/134.md"
    },
    {
      "n": 136,
      "url": "https://www.gfepowerproducts.com/products/kohler-sdmo-j220k-220kva",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/136.md"
    },
    {
      "n": 138,
      "url": "https://www.gfepowerproducts.com/products/kohler-sdmo-j165-165kva-diesel-generator",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/138.md"
    },
    {
      "n": 140,
      "url": "https://www.gfepowerproducts.com/products/gfe-100kva-diesel-generator-gfe110ggf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/140.md"
    },
    {
      "n": 141,
      "url": "https://www.gfepowerproducts.com/products/kohler-sdmo-j88-88kva-diesel-generator-1",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/141.md"
    },
    {
      "n": 143,
      "url": "https://www.gfepowerproducts.com/products/kohler-sdmo-j66-66kva-diesel-generator",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/143.md"
    },
    {
      "n": 145,
      "url": "https://www.gfepowerproducts.com/products/baudouin-50kva-diesel-generator-gfe55bsc",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/145.md"
    },
    {
      "n": 147,
      "url": "https://www.gfepowerproducts.com/products/baudouin-40kva-diesel-generator-gfe44bsc",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| | kWe | kVA"
      ],
      "file": "sources/gfe-power/147.md"
    },
    {
      "n": 1001,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/KOHLER-SDMO-J44.pdf?v=1619598361",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Fuel system | Radiator & Engine capacity (l) | 16,10"
      ],
      "file": "sources/gfe-power/1001.md"
    },
    {
      "n": 1002,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/GFE3000BSC.pdf?v=1773247693",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Engine | Alternator"
      ],
      "file": "sources/gfe-power/1002.md"
    },
    {
      "n": 1005,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/GFE2200CSC_new1.pdf?v=1773158486",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Engine | Alternator"
      ],
      "file": "sources/gfe-power/1005.md"
    },
    {
      "n": 1006,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/GFE2000CSC_new1.pdf?v=1773158493",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Engine | Alternator"
      ],
      "file": "sources/gfe-power/1006.md"
    },
    {
      "n": 1007,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/KTA50-G16A.pdf?v=1776779587",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| BoreXStroke： | 159X159mm | (6.25X6.25 in.)"
      ],
      "file": "sources/gfe-power/1007.md"
    },
    {
      "n": 1008,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S7L1D-F41.pdf?v=1776780165",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Class - Temp Rise | Standby - | 163/27°C"
      ],
      "file": "sources/gfe-power/1008.md"
    },
    {
      "n": 1010,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/GFE2750BSC.pdf?v=1773247693",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Engine | Alternator"
      ],
      "file": "sources/gfe-power/1010.md"
    },
    {
      "n": 1012,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/GFE1650PSO.pdf?v=1737106140",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Engine | Alternator"
      ],
      "file": "sources/gfe-power/1012.md"
    },
    {
      "n": 1013,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/4012-46TAG-Perkins-engine-data-sheet_93374a9e-48cb-4952-b694-498dc0c6264e.pdf?v=1737106134",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Baseload | 914 (1226) | 842 (1129) | 1000 | 800"
      ],
      "file": "sources/gfe-power/1013.md"
    },
    {
      "n": 1014,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/900kVA_GFE990BSC.pdf?v=1770906572",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Engine | Alternator"
      ],
      "file": "sources/gfe-power/1014.md"
    },
    {
      "n": 1015,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/KOHLER-SDMO-D830.pdf?v=1619598361",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Fuel system | Radiator & Engine capacity (l) | 68"
      ],
      "file": "sources/gfe-power/1015.md"
    },
    {
      "n": 1016,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/KOHLER-SDMO-V770C2.pdf?v=1619598361",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Exhaust gas temperature (°C) | 470 | 501"
      ],
      "file": "sources/gfe-power/1016.md"
    },
    {
      "n": 1017,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/V715C2.pdf?v=1650457308",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Exhaust gas temperature (°C) | 485 | 480"
      ],
      "file": "sources/gfe-power/1017.md"
    },
    {
      "n": 1018,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/GFE1100BSC.pdf?v=1770627525",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Engine | Alternator"
      ],
      "file": "sources/gfe-power/1018.md"
    },
    {
      "n": 1019,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/V650C2.pdf?v=1650457308",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Fuel system | Fan power 50Hz (kW) | 9"
      ],
      "file": "sources/gfe-power/1019.md"
    },
    {
      "n": 1020,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/GFE650CSC_new.pdf?v=1773158519",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Engine | Alternator"
      ],
      "file": "sources/gfe-power/1020.md"
    },
    {
      "n": 1021,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S5L1D-E4.pdf?v=1776777330",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Waveform Distortion | NO | LOAD < 1.5% NON-DISTORTING BALANCED LINEAR LOAD < 5.0%"
      ],
      "file": "sources/gfe-power/1021.md"
    },
    {
      "n": 1022,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/GFE350GGF__June_30_2026_Final.pdf?v=1782834122",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Engine | Alternator"
      ],
      "file": "sources/gfe-power/1022.md"
    },
    {
      "n": 1023,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/GFE385PLC-GFE-Power-Products-Diesel-Generator-Perkins-Leroy-Somer.pdf?v=1623250260",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Displacement | Litres | 12.5"
      ],
      "file": "sources/gfe-power/1023.md"
    },
    {
      "n": 1024,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/2206C-E13TAG2_ElectropaK.pdf?v=1614260238",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| 1500 | Prime Power | 350 | 280 | 324 | 434 | 305 | 409"
      ],
      "file": "sources/gfe-power/1024.md"
    },
    {
      "n": 1025,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf?v=1614260224",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Phase | 3 ph. | 1 ph. | 3 ph. | 1"
      ],
      "file": "sources/gfe-power/1025.md"
    },
    {
      "n": 1026,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/D330.pdf?v=1649943226",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Fuel system | Radiator & Engine capacity (l) | 50,50"
      ],
      "file": "sources/gfe-power/1026.md"
    },
    {
      "n": 1027,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/275kVA_GFE300BSC.pdf?v=1770909053",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Engine | Alternator"
      ],
      "file": "sources/gfe-power/1027.md"
    },
    {
      "n": 1028,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/GFE275BSC_TECHDATA.pdf?v=1745934723",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Engine | Alternator"
      ],
      "file": "sources/gfe-power/1028.md"
    },
    {
      "n": 1029,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/Baudouin_6M16G300-5_Engine_Datasheet.pdf?v=1768983459",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Model : | 6M16G300/5"
      ],
      "file": "sources/gfe-power/1029.md"
    },
    {
      "n": 1030,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S4L1D-D41.pdf?v=1700235355",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Class - Temp Rise | Standby - | 163/27°C"
      ],
      "file": "sources/gfe-power/1030.md"
    },
    {
      "n": 1031,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/KOHLER-SDMO-D550.pdf?v=1619598361",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Fuel system | Radiator & Engine capacity (l) | 90"
      ],
      "file": "sources/gfe-power/1031.md"
    },
    {
      "n": 1032,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/Baudouin_230kVA_GFE250BSC_tech_data_sheet.pdf?v=1765357619",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Engine | Alternator"
      ],
      "file": "sources/gfe-power/1032.md"
    },
    {
      "n": 1033,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/J220.pdf?v=1649939351",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| RATINGS | 400 | V - 50 Hz"
      ],
      "file": "sources/gfe-power/1033.md"
    },
    {
      "n": 1034,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/KOHLER-SDMO-J165.pdf?v=1619598361",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| RATINGS | 400 | V - 50 Hz"
      ],
      "file": "sources/gfe-power/1034.md"
    },
    {
      "n": 1035,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/GFE110GGF_V2.pdf?v=1774373464",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Engine | Alternator"
      ],
      "file": "sources/gfe-power/1035.md"
    },
    {
      "n": 1036,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/KOHLER-SDMO-J88.pdf?v=1619598361",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Maximum stand-by power at rated RPM | (kW) | 85"
      ],
      "file": "sources/gfe-power/1036.md"
    },
    {
      "n": 1038,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/50kVA_GFE55BSC.pdf?v=1770906761",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Engine | Alternator"
      ],
      "file": "sources/gfe-power/1038.md"
    },
    {
      "n": 1039,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/Baudouin_4M06G55-5_Engine_Datasheet.pdf?v=1768983459",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Model : | 4M06G55/5"
      ],
      "file": "sources/gfe-power/1039.md"
    },
    {
      "n": 1040,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/S1L2-R1.pdf?v=1700235352",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Voltage Series | 230 | 230"
      ],
      "file": "sources/gfe-power/1040.md"
    },
    {
      "n": 1041,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/40kVA_GFE44BSC.pdf?v=1770906741",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Engine | Alternator"
      ],
      "file": "sources/gfe-power/1041.md"
    },
    {
      "n": 1042,
      "url": "https://cdn.shopify.com/s/files/1/0531/1715/7528/files/Baudouin_4M06G44-5_Engine_Datasheet.pdf?v=1768983445",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Model : | 4M06G44/5"
      ],
      "file": "sources/gfe-power/1042.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-03",
  "checkedBy": "claude (rà hàng chào trúng thầu 04/11)",
  "specTables": [
    {
      "n": 101,
      "title": "KOHLER-SDMO J44 44kVA Diesel Generator | GFE Power Products",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 32 | 40",
        "| Standby Power (ERP) | 35,20 | 44"
      ]
    },
    {
      "n": 103,
      "title": "Baudouin 2750kVA Diesel Generator - GFE3000BSC",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 2200 | 2750",
        "| Emergency Standby Power (ESP) | 2400 | 3000"
      ]
    },
    {
      "n": 104,
      "title": "GFE2200CSC 2200kVA Diesel Generator Fitted With A Cummins Engine",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 1600 | 2000",
        "| Emergency Standby Power (ESP) | 1760 | 2200"
      ]
    },
    {
      "n": 105,
      "title": "GFE2000CSC 2000kVA Diesel Generator Fitted With A Cummins Engine",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 1500 | 1875",
        "| Emergency Standby Power (ESP) | 1600 | 2000"
      ]
    },
    {
      "n": 106,
      "title": "Baudouin 2500kVA Diesel Generator - GFE2750BSSC",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 2000 | 2500",
        "| Emergency Standby Power (ESP) | 2200 | 2750"
      ]
    },
    {
      "n": 108,
      "title": "GFE1650PSO Perkins Diesel Generator - 1500kVA | GFE Power Products",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 1150 | 1500",
        "| Emergency Standby Power (ESP) | 1250 | 1650"
      ]
    },
    {
      "n": 110,
      "title": "Baudouin 900kVA Diesel Generator - GFE990BSC",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 720 | 900",
        "| Emergency Standby Power (ESP) | 792 | 990"
      ]
    },
    {
      "n": 112,
      "title": "KOHLER-SDMO D830 825kVA Diesel Generator | GFE Power Products",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 600 | 750",
        "| Standby Power (ERP) | 660 | 825"
      ]
    },
    {
      "n": 114,
      "title": "KOHLER-SDMO V770C2 770kVA Diesel Generator | GFE Power Products",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 560 | 700",
        "| Standby Power (ERP) | 616 | 770"
      ]
    },
    {
      "n": 116,
      "title": "KOHLER-SDMO V715C2 715kVA Diesel Generator | GFE Power Products",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 520 | 650",
        "| Emergency Standby Power (ESP) | 572 | 715"
      ]
    },
    {
      "n": 118,
      "title": "Baudouin 1000kVA Diesel Generator - GFE1100BSC",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 800 | 1000",
        "| Emergency Standby Power (ESP) | 880 | 1100"
      ]
    },
    {
      "n": 120,
      "title": "KOHLER-SDMO V650C2 650kVA Diesel Generator | GFE Power Products",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 473 | 591",
        "| Emergency Standby Power (ESP) | 520 | 650"
      ]
    },
    {
      "n": 122,
      "title": "GFE650CSC 650kVA Diesel Generator Fitted With A Cummins Engine",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 472 | 590",
        "| Emergency Standby Power (ESP) | 520 | 650"
      ]
    },
    {
      "n": 123,
      "title": "KOHLER-SDMO V550C2 550kVA Diesel Generator | GFE Power Products",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 400 | 500",
        "| Standby Power (ERP) | 440 | 550"
      ]
    },
    {
      "n": 125,
      "title": "GFE 300kVA Diesel Generator - GFE350GGF",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 240 | 300",
        "| Emergency Standby Power (ESP) | 280 | 350"
      ]
    },
    {
      "n": 126,
      "title": "GFE Perkins PRO 350kVA Diesel Generator - GFE385PLC PRO | GFE Power Products",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 280 | 350",
        "| Emergency Standby Power (ESP) | 308 | 385"
      ]
    },
    {
      "n": 128,
      "title": "KOHLER-SDMO D330 330kVA Diesel Generator | GFE Power Products",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 240 | 300",
        "| Emergency Standby Power (ESP) | 264 | 330"
      ]
    },
    {
      "n": 130,
      "title": "Baudouin 275kVA Diesel Generator - GFE300BSC",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 220 | 275",
        "| Emergency Standby Power (ESP) | 240 | 300"
      ]
    },
    {
      "n": 134,
      "title": "Baudouin 230kVA Diesel Generator - GFE250BSC",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 184 | 230",
        "| Emergency Standby Power (ESP) | 200 | 250"
      ]
    },
    {
      "n": 136,
      "title": "KOHLER-SDMO J220K 200kVA Diesel Generator | GFE Power Products",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 160 | 200",
        "| Emergency Standby Power (ESP) | 176 | 220"
      ]
    },
    {
      "n": 138,
      "title": "KOHLER-SDMO J165 165kVA Diesel Generator | GFE Power Products",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 120 | 150",
        "| Standby Power (ERP) | 132 | 165"
      ]
    },
    {
      "n": 140,
      "title": "GFE 100kVA Diesel Generator - GFE110GGF",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 80 | 100",
        "| Emergency Standby Power (ESP) | 99 | 124"
      ]
    },
    {
      "n": 141,
      "title": "KOHLER-SDMO J88 88kVA Diesel Generator | GFE Power Products",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 64 | 80",
        "| Standby Power (ERP) | 70 | 88"
      ]
    },
    {
      "n": 143,
      "title": "KOHLER-SDMO J66 66kVA Diesel Generator | GFE Power Products",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 48 | 60",
        "| Standby Power (ERP) | 53 | 66"
      ]
    },
    {
      "n": 145,
      "title": "Baudouin 50kVA Diesel Generator - GFE55BSC",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 40 | 50",
        "| Emergency Standby Power (ESP) | 44 | 55"
      ]
    },
    {
      "n": 147,
      "title": "Baudouin 40kVA Diesel Generator - GFE44BSC",
      "header": [
        "| | kWe | kVA"
      ],
      "rows": [
        "| Prime Power (PRP) | 32 | 40",
        "| Emergency Standby Power (ESP) | 35 | 44"
      ]
    },
    {
      "n": 1001,
      "title": "Datasheet: KOHLER-SDMO-J44.pdf",
      "header": [
        "| Fuel system | Radiator & Engine capacity (l) | 16,10"
      ],
      "rows": [
        "| Maximum fuel pump flow (l/h) | 111 | Fan power 50Hz (kW) | 1,30",
        "| Max head on fuel return line (m) | 3,60 | Fan air flow w/o restriction (m3/s) | 1,86"
      ]
    },
    {
      "n": 1002,
      "title": "Datasheet: GFE3000BSC.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| Baudouin | Stamford | GFE3000BSC",
        "| 16M55G3000/5 | P80LVSI804S",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| r/min | 1500",
        "| Number of cylinders / arrangement | 16 cyl / At Vee",
        "| Displacement | Litres | 87.5L",
        "| Aspiration | Turbocharged & Aftercooled",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 180 x 215",
        "| Starter Motor / Charge Alternator (V | dc) | 24 V DC",
        "| Engine power (gross) | kWm | Prime: 2500 | Standby: 2750",
        "| Cooling system | Water cooled",
        "| Fuel consumption at 75% Prime Power | Litres/hour",
        "| Fuel consumption at 50% Prime Power | Litres/hour",
        "| Standard fuel tank capacity | Litres | 0",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / Deepsea DSE | Optional:",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "| weight | and",
        "| Weight | Base tank | @100% load",
        "| ( L x W x H ) mm | kg",
        "Generators used with commercial utility source: One (1) year or 1000 hours (whichever occurs"
      ]
    },
    {
      "n": 1005,
      "title": "Datasheet: GFE2200CSC_new1.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| Cummins | Stamford | GFE2200CSC",
        "| QSK50-G17 | S7L1D-G41",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| r/min | 1500",
        "| Number of cylinders / arrangement | 16 cyl / 60°V",
        "| Displacement | Litres | 49.8 L",
        "| Aspiration | Turbocharged & Charge Air Cooled",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 159 x 159",
        "| Starter Motor / Charge Alternator (V | dc) | 24 V DC",
        "| Engine power (gross) | kWm | Prime: 1784 | Standby: 1972",
        "| Cooling system | Water cooled",
        "| Fuel consumption at 75% Prime Power | Litres/hour | 0",
        "| Fuel consumption at 50% Prime Power | Litres/hour | 0",
        "| Standard fuel tank capacity | Litres | 0",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / Deepsea DSE | Optional:",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "| Overall dimensions, | weight",
        "| Weight | Base tank @100% load",
        "| ( L x W x H ) mm | kg",
        "Generators used with commercial utility source: One (1) year or 1000 hours (whichever occurs"
      ]
    },
    {
      "n": 1006,
      "title": "Datasheet: GFE2000CSC_new1.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| Cummins | Stamford | GFE2000CSC",
        "| KTA50-G16A | S7L1D-F41",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| r/min | 1500",
        "| Number of cylinders / arrangement | 16 cyl / 60°V",
        "| Displacement | Litres | 50.3L",
        "| Aspiration | Turbocharged",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 159 x 159",
        "| Starter Motor / Charge Alternator (V | dc) | 24 V DC",
        "| Engine power (gross) | kWm | Prime: 1650 | Standby: 1760",
        "| Cooling system | Water cooled",
        "| Fuel consumption at 75% Prime Power | Litres/hour | 296.2",
        "| Fuel consumption at 50% Prime Power | Litres/hour | 197.5",
        "| Standard fuel tank capacity | Litres | 0",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / Deepsea DSE | Optional:",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "| Overall dimensions, | weight",
        "| Weight | Base tank @100% load",
        "| ( L x W x H ) mm | kg",
        "Generators used with commercial utility source: One (1) year or 1000 hours (whichever occurs"
      ]
    },
    {
      "n": 1007,
      "title": "Datasheet: KTA50-G16A.pdf",
      "header": [],
      "rows": [
        "| BoreXStroke： | 159X159mm | (6.25X6.25 in.)",
        "| STANDBY: | 1760 | kW(2360 HP)@1500 RPM",
        "| PRIME: | 1650 | kW(2213 HP)@1500 RPM"
      ]
    },
    {
      "n": 1007,
      "title": "Datasheet: KTA50-G16A.pdf",
      "header": [],
      "rows": [
        "| Displacement： | 50.3L | (3067)",
        "| Aspiration: | Turbocharged , LTA",
        "| BoreXStroke： | 159X159mm | (6.25X6.25 in.)",
        "| STANDBY: | 1760 | kW(2360 HP)@1500 RPM",
        "| Emission： | N.A.",
        "| PRIME: | 1650 | kW(2213 HP)@1500 RPM",
        "| SPEED | STANDBY POWER",
        "| PRIME POWER | CONTINUOUS POWER",
        "| rpm | BHP",
        "FUEL CONSUMPTION",
        "| CONSUMPTION | BFSC",
        "| STANDBY POWER RATING is | PRIME POWER RATING is applicable for",
        "| power for the duration of the utility | commercially purchased power. Prime",
        "| power outage. No overload capability | Power applications must be in the form of",
        "| utility at the standby Power rating. | Prime Power is available for an unli- mited",
        "| where reliable utility power is | load application. Variable load shouled",
        "| available. A standby rated | not exceed a 70% average of period of",
        "| engine should be sized for a | 250 hours.",
        "| rating. Standby ratings should | A 10% overload capablility is available for",
        "| true emergency power | of operation. Total operating time at the",
        "| outages. Negotiated power | 10% overload power shall not exceed 25",
        "| CONTINUOUS POWER RATING | per year at power levels never to exceed",
        "| Applicable for supplying utility power | should be aware, however, theat the life",
        "| ENGINE MODEL(S): KTA50-G16A | REFERENCE INFORMATION:",
        "| STAND_BY: 1760 kW(2360 HP)@1500 RPM | CPL NUMBER…………………………………PP…6…34………………………..",
        "| Prime: 1650 kW(2213 HP)@1500 RPM | DATA SHEET …………………………………FR…7…22………………………..",
        "Engine Data",
        "| Engine Model: | KTA50-G16A",
        "| CHONGQING CUMMINS ENGINE CO., LTD. | CHONGQING, CHINA, 400031"
      ]
    },
    {
      "n": 1008,
      "title": "Datasheet: S7L1D-F41.pdf",
      "header": [
        "| Class - Temp Rise | Standby - | 163/27°C",
        "| Standby | - | 150/40°C",
        "| Cont. H | - | 125/40°C",
        "| Cont. F - | 105/40°C"
      ],
      "rows": [
        "| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440",
        "| Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220",
        "| Hz | Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254",
        "| kVA | 425 | 465 | 455 | 440 | 415 | 445 | 445 | 430 | 400 | 415 | 415 | 400 | 370 | 380 | 380 | 370",
        "| kW | 340 | 372 | 364 | 352 | 332 | 356 | 356 | 344 | 320 | 332 | 332 | 320 | 296 | 304 | 304 | 296",
        "| Efficiency (%) | 92.8 | 92.6 | 92.9 | 93.4 | 92.9 92.9 | 93.1 | 93.5 | 93.1 | 93.2 | 93.4 | 93.8 | 93.5 | 93.6 | 93.8 | 94.0",
        "| kW Input | 366 | 402 | 392 | 377 | 357 | 383 | 383 | 368 | 344 | 356 | 355 | 341 | 317 | 325 | 324 | 315",
        "| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480",
        "| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240",
        "| Series Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277",
        "| kVA | 500 | 550 | 550 | 575 | 485 | 535 | 535 | 555 | 455 | 500 | 500 | 520 | 420 | 465 | 465 | 480",
        "| kW | 400 | 440 | 440 | 460 | 388 | 428 | 428 | 444 | 364 | 400 | 400 | 416 | 336 | 372 | 372 | 384",
        "| Efficiency (%) | 92.9 | 92.7 | 93.0 | 93.0 | 93.0 | 92.9 | 93.2 | 93.2 | 93.4 | 93.2 | 93.5 | 93.5 | 93.7 | 93.6 | 93.8 | 93.8",
        "| kW Input | 431 | 475 | 473 | 495 | 417 | 461 | 459 | 476 | 390 | 429 | 428 | 445 | 359 | 398 | 397 | 409"
      ]
    },
    {
      "n": 1010,
      "title": "Datasheet: GFE2750BSC.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| Baudouin | Stamford | GFE2750BSC",
        "| 12M55G2750/5 | S7L1D-J41",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| r/min | 1500",
        "| Number of cylinders / arrangement | 12 cyl / At Vee",
        "| Displacement | Litres | 65.65L",
        "| Aspiration | Turbocharged & Aftercooled",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 180 x 215",
        "| Starter Motor / Charge Alternator (V | dc) | 24 V DC",
        "| Engine power (gross) | kWm | Prime: 2200 | Standby: 2450",
        "| Cooling system | Water cooled",
        "| Fuel consumption at 75% Prime Power | Litres/hour | 385.2",
        "| Fuel consumption at 50% Prime Power | Litres/hour | 256.8",
        "| Standard fuel tank capacity | Litres | 0",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / Deepsea DSE | Optional:",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "| weight | and",
        "| Weight | Base tank | @100% load",
        "| ( L x W x H ) mm | kg",
        "Generators used with commercial utility source: One (1) year or 1000 hours (whichever occurs"
      ]
    },
    {
      "n": 1012,
      "title": "Datasheet: GFE1650PSO.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| Perkins | Stamford | GFE1650PSO",
        "| 4012-TAG2A | S7L1D-C41",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| r/min | 1500",
        "| Number of cylinders / arrangement | 12 cyl / 60°V",
        "| Displacement | Litres | 46L",
        "| Aspiration | Turbocharged",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 160 x 190",
        "| Starter Motor / Charge Alternator (V | dc) | 24 V DC",
        "| Engine power (gross) | kWm | Prime: 1500 | Standby: 1650",
        "| Cooling system | Water cooled",
        "| Fuel consumption at 75% Prime Power | Litres/hour | 225",
        "| Fuel consumption at 50% Prime Power | Litres/hour | 149",
        "| Standard fuel tank capacity | Litres | 0",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / Deepsea DSE | Optional:",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "| Weight | Base tank | @100% load",
        "| ( L x W x H ) mm | kg",
        "Generators used with commercial utility source: One (1) year or 1000 hours (whichever occurs"
      ]
    },
    {
      "n": 1013,
      "title": "Datasheet: 4012-46TAG-Perkins-engine-data-sheet_93374a9e-48cb-4952-b694-498dc0c6264e.pdf",
      "header": [],
      "rows": [
        "| Baseload | 914 (1226) | 842 (1129) | 1000 | 800",
        "| 4012-46TAG0A | 1500",
        "| Prime/DCP | 1125 (1509) | 1053 (1412) | 1250 | 1000 | 198 | 199 | 204 | 216",
        "| Standby | 1230 (1649) | 1158 (1552) | 1375 | 1100",
        "| Baseload | 981 (1316) | 909 (1219) | 1079 | 864",
        "| 1500 | Prime/DCP | 1220 (1636) | 1148 (1539) | 1363 | 1091 | 198 | 195 | 195 | 204",
        "| 4012-46TAG1A | Standby | 1335 (1790) | 1263 (1694) | 1500 | 1200",
        "| Baseload | 989 (1326) | 913 (1224) | 1084 | 867",
        "| 1800 | Prime/DCP | 1228 (1647) | 1152 (1545) | 1368 | 1094 | 207 | 208 | 212 | 218",
        "| Standby | 1343 (1801) | 1267 (1699) | 1505 | 1204"
      ]
    },
    {
      "n": 1013,
      "title": "Datasheet: 4012-46TAG-Perkins-engine-data-sheet_93374a9e-48cb-4952-b694-498dc0c6264e.pdf",
      "header": [],
      "rows": [
        "| Baseload | 1077 (1444) | 1005 (1348) | 1193 | 955",
        "| 1500 | Prime/DCP | 1339 (1796) | 1267 (1700) | 1505 | 1204 | 202 | 199 | 202 | 205",
        "| 4012-46TAG2A | Standby | 1467 (1967) | 1359 (1870) | 1657 | 1325",
        "| Baseload | 1069 (1434) | 993 (1332) | 1179 | 943",
        "| 1800 | Prime/DCP | 1348 (1808) | 1272 (1706) | 1511 | 1208 | 206 | 207 | 213 | 215",
        "| Standby | 1475 (1978) | 1399 (1876) | 1661 | 1329",
        "| Baseload | 1281 (1718) | 1200 (1609) | 1425 | 1140",
        "| 1500 | Prime/DCP | 1521 (2040) | 1440 (1931) | 1710 | 1368 | 211 | 209 | 203 | 205",
        "| 4012-46TAG3A | Standby | 1664 (2231) | 1583 (2123) | 1880 | 1504",
        "| Baseload | 1286 (1725) | 1200 (1609) | 1425 | 1140",
        "| 1800 | Prime/DCP | 1526 (2046) | 1440 (1931) | 1710 | 1368 | 211 | 213 | 214 | 215",
        "| Standby | 1669 (2238) | 1583 (2123) | 1880 | 1504"
      ]
    },
    {
      "n": 1014,
      "title": "Datasheet: 900kVA_GFE990BSC.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| Baudouin | Stamford | GFE990BSC",
        "| 8M33G1000/5 | S6L1D-D4",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| r/min | 1500",
        "| Number of cylinders / arrangement | 8 cyl / At Vee",
        "| Displacement | Litres | 26.14L",
        "| Aspiration | Turbocharged & Aftercooled",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 150 x 150",
        "| Starter Motor / Charge Alternator (V | dc) | 24 V DC",
        "| Engine power (gross) | kWm | Prime: 815 | Standby: 890",
        "| Cooling system | Water cooled",
        "| Fuel consumption at 75% Prime Power | Litres/hour | 145.5",
        "| Fuel consumption at 50% Prime Power | Litres/hour | 97",
        "| Standard fuel tank capacity | Litres | 1000",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / Deepsea DSE | Optional:",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "| weight | and",
        "| Weight | Base tank | @100% load",
        "| ( L x W x H ) mm | kg",
        "Generators used with commercial utility source: One (1) year or 1000 hours (whichever occurs"
      ]
    },
    {
      "n": 1015,
      "title": "Datasheet: KOHLER-SDMO-D830.pdf",
      "header": [
        "| Fuel system | Radiator & Engine capacity (l) | 68"
      ],
      "rows": [
        "| Maximum fuel pump flow (l/h) | 540 | Fan power 50Hz (kW) | 24",
        "| Max head on fuel return line (m) | 1 | Fan air flow w/o restriction (m3/s) | 17"
      ]
    },
    {
      "n": 1016,
      "title": "Datasheet: KOHLER-SDMO-V770C2.pdf",
      "header": [],
      "rows": [
        "| Exhaust gas temperature (°C) | 470 | 501",
        "| Exhaust gas flow (L/s) | 1633 | 1767",
        "| Max head on fuel return line (m) | 2 | Fan power 50Hz (kW) | 21",
        "| Maximum allowed inlet fuel temperature (°C) | 60 | Fan air flow w/o restriction (m3/s) | 11,40",
        "| Consumption with cooling system | Available restriction on air flow (mm H2O) | 20",
        "| Emissions | Thermostat end of opening HT (°C) | 92"
      ]
    },
    {
      "n": 1017,
      "title": "Datasheet: V715C2.pdf",
      "header": [],
      "rows": [
        "| Exhaust gas temperature (°C) | 485 | 480",
        "| Exhaust gas flow (L/s) | 1558 | 1667",
        "| Max head on fuel return line (m) | 2 | Fan power 50Hz (kW) | 21",
        "| Maximum allowed inlet fuel temperature (°C) | 60 | Fan air flow w/o restriction (m3/s) | 11,40",
        "| Consumption with cooling system | Available restriction on air flow (mm H2O) | 20",
        "| Emissions | Thermostat end of opening HT (°C) | 92"
      ]
    },
    {
      "n": 1018,
      "title": "Datasheet: GFE1100BSC.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| Baudouin | Stamford | GFE1100BSC",
        "| 8M33G1100/5 | S6L1D-E4",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| r/min | 1500",
        "| Number of cylinders / arrangement | 8 cyl / At Vee",
        "| Displacement | Litres | 26.14L",
        "| Aspiration | Turbocharged & Aftercooled",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 150 x 150",
        "| Starter Motor / Charge Alternator (V | dc) | 24 V DC",
        "| Engine power (gross) | kWm | Prime: 890 | Standby: 975",
        "| Cooling system | Water cooled",
        "| Fuel consumption at 75% Prime Power | Litres/hour | 160.5",
        "| Fuel consumption at 50% Prime Power | Litres/hour | 107",
        "| Standard fuel tank capacity | Litres | 0",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / Deepsea DSE | Optional:",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "| weight | and",
        "| Weight | Base tank | @100% load",
        "| ( L x W x H ) mm | kg",
        "Generators used with commercial utility source: One (1) year or 1000 hours (whichever occurs"
      ]
    },
    {
      "n": 1019,
      "title": "Datasheet: V650C2.pdf",
      "header": [
        "| Fuel system | Fan power 50Hz (kW) | 9"
      ],
      "rows": [
        "| Maximum fuel pump flow (l/h) | 180 | Fan air flow w/o restriction (m3/s) | 10",
        "| Max head on fuel return line (m) | 2 | Available restriction on air flow (mm H2O) | 30"
      ]
    },
    {
      "n": 1020,
      "title": "Datasheet: GFE650CSC_new.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| Cummins | Stamford | GFE650CSC",
        "| QSK19-G6 | S5L1D-E4",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| r/min | 1500",
        "| Number of cylinders / arrangement | 6 cyl / vertical in-line",
        "| Displacement | Litres | 18.9L",
        "| Aspiration | Turbocharged",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 159x159",
        "| Starter Motor / Charge Alternator (V | dc) | 24 V DC",
        "| Engine power (gross) | kWm | Prime: 520 | Standby: 592",
        "| Cooling system | Water cooled",
        "| Fuel consumption at 75% Prime Power | Litres/hour | 98",
        "| Fuel consumption at 50% Prime Power | Litres/hour | 65",
        "| Standard fuel tank capacity | Litres | 800",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / Deepsea DSE | Optional:",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "| weight | and",
        "| Weight | Base tank | @100% load",
        "| ( L x W x H ) mm | kg",
        "Generators used with commercial utility source: One (1) year or 1000 hours (whichever occurs"
      ]
    },
    {
      "n": 1021,
      "title": "Datasheet: S5L1D-E4.pdf",
      "header": [
        "| Waveform Distortion | NO | LOAD < 1.5% NON-DISTORTING BALANCED LINEAR LOAD < 5.0%",
        "| Short Circuit Ratio | 1/Xd",
        "| Steady State X/R Ratio | 14.41"
      ],
      "rows": [
        "| 50 Hz | 60 Hz",
        "| Voltage Series Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
        "| Voltage Parallel Star (V) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
        "| Voltage Series Delta (V) | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
        "| kVA Base Rating (Class H) for | 600 | 610 | 600 | 600 | 681 | 713 | 731 | 750"
      ]
    },
    {
      "n": 1021,
      "title": "Datasheet: S5L1D-E4.pdf",
      "header": [
        "| Standby | - | 150/40°C",
        "| Cont. H | - | 125/40°C",
        "| Cont. F | - | 105/40°C"
      ],
      "rows": [
        "| Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440",
        "| 50 | Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220",
        "| Hz | Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254",
        "| kVA | 660 | 665 | 660 | 660 | 636 | 640 | 636 | 636 | 600 | 610 | 600 | 600 | 550 | 560 | 550 | 550",
        "| kW | 528 | 532 | 528 | 528 | 509 | 512 | 509 | 509 | 480 | 488 | 480 | 480 | 440 | 448 | 440 | 440",
        "| Efficiency (%) | 94.3 | 94.5 | 94.7 | 94.9 | 94.5 | 94.7 | 94.8 | 95.0 | 94.7 | 94.9 | 95.0 | 95.2 | 95.0 | 95.1 | 95.2 | 95.3",
        "| kW Input | 560 | 563 | 557 | 556 | 538 | 541 | 536 | 535 | 507 | 514 | 505 | 504 | 463 | 471 | 462 | 462",
        "| Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480",
        "| 60 | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240",
        "| Hz | Series Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277",
        "| kVA | 738 | 769 | 798 | 819 | 719 | 750 | 780 | 800 | 681 | 713 | 731 | 750 | 625 | 650 | 663 | 675",
        "| kW | 590 | 615 | 638 | 655 | 575 | 600 | 624 | 640 | 545 | 570 | 585 | 600 | 500 | 520 | 530 | 540",
        "| Efficiency (%) | 94.5 | 94.6 | 94.7 | 94.8 | 94.6 | 94.7 | 94.8 | 94.8 | 94.8 | 94.9 | 95.0 | 95.0 | 95.0 | 95.1 | 95.2 | 95.3",
        "| kW Input | 625 | 650 | 674 | 691 | 608 | 634 | 659 | 675 | 575 | 601 | 616 | 631 | 526 | 547 | 557 | 567"
      ]
    },
    {
      "n": 1021,
      "title": "Datasheet: S5L1D-E4.pdf",
      "header": [],
      "rows": [
        "Standards",
        "| AVR Type | AS440 | MX341 | MX321",
        "| Voltage Regulation | ± 1% | ± 1% | ± 0.5%",
        "| Engine | Governing",
        "| AVR Power | Self-Excited",
        "| No Load Excitation Voltage (V) | 9.0 - 8.7",
        "| No Load Excitation Current (A) | 0.58 - 0.56",
        "| Full Load Excitation Voltage (V) | 44",
        "| Full Load Excitation Current (A) | 2.6",
        "| Exciter Time Constant (seconds) | 0.099",
        "| Insulation System | H",
        "| Saturated Values in Per Unit at | Base Ratings and Voltages",
        "| Unsaturated Values in Per | Unit",
        "| Exciter Stator Winding Resistance | 17",
        "| Exciter Rotor Winding Resistance per | 0.092",
        "| PMG Phase Resistance (Rpmg) per | 1.91",
        "| Weight Wound Stator | 722kg",
        "| Weight Wound Rotor | 617kg",
        "| Weight Complete Alternator | 1563kg",
        "| Shipping weight in a Crate | 1655kg",
        "| Packing Crate Size | 166 x 87 x 124(cm)",
        "| Maximum Over Speed | 2250 RPM for two minutes",
        "| 3-phase | 2-phase L-L 1-phase L-N",
        "| Voltage | Factor",
        "| Standby | - | 150/40°C"
      ]
    },
    {
      "n": 1022,
      "title": "Datasheet: GFE350GGF__June_30_2026_Final.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| GFE | GFE | GFE350GGF",
        "| GFE350E | GFE350A",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| Manufacturer / Brand | GFE",
        "| r/min | 1500",
        "| Engine Type | Diesel",
        "| Number of cylinders / arrangement | 6 cyl / vertical in-line",
        "| Displacement | Litres | 11.8 L",
        "| Aspiration | Turbocharged & Charge Air Cooled",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 128 x 153",
        "| Starter Motor / Charge Alternator (V | dc) | 24 V DC",
        "| Engine power (gross) | kWm | Prime: 300 | Standby: 350",
        "| Cooling system | Water cooled",
        "| Fuel consumption at 75% Prime Power | Litres/hour | 50.2",
        "| Fuel consumption at 50% Prime Power | Litres/hour | 33.5",
        "| Standard fuel tank capacity | Litres | 400",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Output | 300KVA Prime / 350KVA Standby",
        "| Drip proof / Volts / Frequency | IP23 / 230/400 / 50Hz",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / | GFE",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "Manufacturer / Brand: GFE",
        "| weight | and",
        "| Weight | Base tank",
        "| Noise level | Noise level",
        "| ( L x W x H ) mm | kg",
        "Model: A630"
      ]
    },
    {
      "n": 1023,
      "title": "Datasheet: GFE385PLC-GFE-Power-Products-Diesel-Generator-Perkins-Leroy-Somer.pdf",
      "header": [
        "| Displacement | Litres | 12.5",
        "| Aspiration | Turbocharged",
        "| Combustion system | Direct injection",
        "| Governor type | Electronic"
      ],
      "rows": [
        "| Bore / stroke | mm | 130 x 157 | (5.11 x 6.18 in)",
        "| Engine power (net) | kWm | Prime: 305 | Standby: 349"
      ]
    },
    {
      "n": 1023,
      "title": "Datasheet: GFE385PLC-GFE-Power-Products-Diesel-Generator-Perkins-Leroy-Somer.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| Perkins | Leroy Somer | GFE385PLC",
        "| 2206C-E13TAG2L | TAL-A46-H",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| r/min | 1500",
        "| Displacement | Litres | 12.5",
        "| Aspiration | Turbocharged",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 130 x 157 | (5.11 x 6.18 in)",
        "| Compression ratio | 16 3:1",
        "| Engine power (net) | kWm | Prime: 305 | Standby: 349",
        "| Cooling system | Forced water cooling cycle",
        "| Fuel consumption at 75% Prime Power | Litres/hour | 58",
        "| Fuel consumption at 50% Prime Power | Litres/hour | 40",
        "| Standard fuel tank capacity | Litres | 696",
        "| Governing to ISO 8528-5 class G2 with isochronous | capability",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / Deepsea DSE | Available:",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "| Separated and isolated control module with easily reachable | electrical",
        "| power | connections",
        "| weight | and",
        "| Weight | Base tank | @100% load",
        "| ( L x W x H ) mm | kg",
        "Generators used with commercial utility source: One (1) year or 1000 hours (whichever occurs"
      ]
    },
    {
      "n": 1024,
      "title": "Datasheet: 2206C-E13TAG2_ElectropaK.pdf",
      "header": [],
      "rows": [
        "| 1500 | Prime Power | 350 | 280 | 324 | 434 | 305 | 409",
        "| Standby Power | 400 | 320 | 368 | 493 | 349 | 469",
        "| 1800 | Prime Power | 400 | 320 | 373 | 500 | 349 | 468",
        "| Standby Power | 438 | 350 | 407 | 546 | 381 | 511"
      ]
    },
    {
      "n": 1024,
      "title": "Datasheet: 2206C-E13TAG2_ElectropaK.pdf",
      "header": [],
      "rows": [
        "| Gear-driven circulating pump | 110% prime power 208 | 82 | 203 | 92",
        "| Mounted belt-driven pusher fan | 100% prime power 209 | 75 | 204 | 84",
        "| loose) | 75% prime power | 213 | 58 | 209 | 65"
      ]
    },
    {
      "n": 1025,
      "title": "Datasheet: TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf",
      "header": [],
      "rows": [
        "| Phase | 3 ph. | 1 ph. | 3 ph. | 1",
        "| ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph.",
        "| Y | 380V | 400V 415V | 440V | 380V | 400V 415V | 440V | 380V | 400V 415V | 440V | 380V | 400V 415V | 440V",
        "| ∆ | 220V | 230V 240V | 220V | 230V 240V | 220V | 230V 240V | 220V | 230V 240V",
        "| YY | 220V | 220V | 220V | 220V",
        "| ∆∆ | 230V | 230V | 230V | 230V",
        "| TAL 046 A kVA | 180 | 180 | 180 | 171 | 108 | 164 | 164 | 164 | 156 | 98 | 191 | 191 | 191 | 181 | 114 | 200 | 200 | 200 | 188 | 120",
        "| kW | 144 | 144 | 144 | 137 | 86 | 131 | 131 | 131 | 124 | 78 | 153 | 153 | 153 | 145 | 91 | 160 | 160 | 160 | 150 | 96",
        "| TAL 046 B | kVA | 200 | 200 | 200 | 190 | 120 | 182 | 182 | 182 | 173 | 109 | 212 | 212 | 212 | 201 | 127 | 220 | 220 | 220 | 209 | 132",
        "| kW | 160 | 160 | 160 | 152 | 96 | 146 | 146 | 146 | 138 | 87 | 170 | 170 | 170 | 161 | 102 | 176 | 176 | 176 | 167 | 106",
        "| TAL 046 C | kVA | 230 | 230 | 230 | 219 | 138 | 209 | 209 | 209 | 200 | 126 | 244 | 244 | 244 | 232 | 146 | 253 | 253 | 253 | 240 | 152",
        "| kW | 184 | 184 | 184 | 175 | 110 | 167 | 167 | 167 | 160 | 101 | 195 | 195 | 195 | 186 | 117 | 202 | 202 | 202 | 192 | 122",
        "| TAL 046 D | kVA | 240 | 250 | 250 | 238 | 150 | 218 | 228 | 228 | 216 | 137 | 254 | 265 | 265 | 252 | 159 | 264 | 275 | 275 | 261 | 165",
        "| kW | 192 | 200 | 200 | 190 | 120 | 174 | 182 | 182 | 173 | 110 | 204 | 212 | 212 | 202 | 127 | 211 | 220 | 220 | 209 | 132",
        "| TAL 046 E | kVA | 275 | 275 | 275 | 261 | 165 | 250 | 250 | 250 | 238 | 150 | 292 | 292 | 292 | 277 | 175 | 303 | 303 | 303 | 287 | 182",
        "| kW | 220 | 220 | 220 | 209 | 132 | 200 | 200 | 200 | 190 | 120 | 234 | 234 | 234 | 222 | 140 | 242 | 242 | 242 | 230 | 146",
        "| TAL 046 F | kVA | 290 | 300 | 300 | 285 | 180 | 264 | 273 | 273 | 259 | 164 | 307 | 318 | 318 | 302 | 191 | 319 | 330 | 330 | 313 | 200",
        "| kW | 232 | 240 | 240 | 228 | 144 | 211 | 218 | 218 | 207 | 131 | 246 | 254 | 254 | 242 | 153 | 255 | 264 | 264 | 250 | 160",
        "| TAL 046 G | kVA | 325 | 325 | 325 | 309 | 195 | 300 | 300 | 300 | 281 | 177 | 345 | 345 | 345 | 327 | 207 | 360 | 360 | 360 | 340 | 215",
        "| kW | 260 | 260 | 260 | 247 | 156 | 240 | 240 | 240 | 225 | 142 | 276 | 276 | 276 | 262 | 166 | 286 | 286 | 286 | 272 | 172",
        "| TAL 046 H | kVA | 350 | 365 | 365 | 347 | 210 | 319 | 332 | 332 | 316 | 191 | 371 | 387 | 387 | 368 | 225 | 385 | 400 | 400 | 380 | 231",
        "| kW | 280 | 292 | 292 | 277 | 168 | 255 | 266 | 266 | 253 | 153 | 297 | 310 | 310 | 294 | 180 | 308 | 320 | 320 | 304 | 185",
        "| TAL 046 J kVA | 400 | 410 | 410 | 390 | 246 | 364 | 373 | 373 | 355 | 224 | 424 | 435 | 435 | 413 | 261 | 440 | 450 | 450 | 430 | 270",
        "| 320 | 328 | 328 | 312 | 197 | 291 | 298 | 298 | 284 | 179 | 339 | 348 | 348 | 330 | 209 | 352 | 360 | 360 | 344 | 216"
      ]
    },
    {
      "n": 1025,
      "title": "Datasheet: TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf",
      "header": [
        "| Duty / T° C | Continuous / 40 °C | Continuous / 40 °C | Stand-by / 40 °C | Stand-by / 27 °C",
        "| Class / T° K | H / 125°"
      ],
      "rows": [
        "| K | F / 105° K | H / 150° K | H / 163° K",
        "| Phase | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph. | 3 ph. | 1 ph.",
        "| Y | 380V | 416V 440V | 480V | 380V | 416V 440V 480V | 380V | 416V 440V 480V | 380V | 416V 440V 480V",
        "| ∆ | 220V | 240V 240V | 220V | 240V 240V | 220V | 240V 240V | 220V | 240V 240V",
        "| YY | 208V 220V | 240V | 208V | 220V | 240V | 208V 220V 240V | 208V 220V 240V",
        "| ∆∆ | 240V | 240V | 240V | 240V",
        "| TAL 046 A kVA | 180 | 195 | 210 | 225 | 120 | 164 | 177 | 191 | 205 | 108 | 191 | 207 | 223 | 239 | 126 | 200 | 215 | 229 | 250 | 131",
        "| kW | 144 | 156 | 168 | 180 | 96 | 131 | 142 | 153 | 164 | 86 | 153 | 166 | 178 | 191 | 101 | 160 | 172 | 183 | 200 | 105",
        "| TAL 046 B | kVA | 200 | 215 | 230 | 250 | 132 | 182 | 196 | 209 | 228 | 120 | 212 | 228 | 244 | 265 | 140 | 220 | 237 | 253 | 275 | 145",
        "| kW | 160 | 172 | 184 | 200 | 106 | 146 | 157 | 167 | 182 | 96 | 170 | 182 | 195 | 212 | 112 | 176 | 190 | 202 | 220 | 116",
        "| TAL 046 C | kVA | 226 | 250 | 262 | 288 | 152 | 206 | 227 | 238 | 262 | 138 | 240 | 264 | 278 | 305 | 161 | 250 | 274 | 288 | 316 | 167",
        "| kW | 181 | 200 | 210 | 230 | 122 | 165 | 182 | 190 | 210 | 110 | 192 | 211 | 222 | 244 | 129 | 200 | 219 | 230 | 253 | 134",
        "| TAL 046 D | kVA | 245 | 265 | 280 | 313 | 165 | 223 | 241 | 255 | 284 | 150 | 260 | 281 | 297 | 331 | 175 | 270 | 292 | 308 | 344 | 182",
        "| kW | 196 | 212 | 224 | 250 | 132 | 178 | 193 | 204 | 227 | 120 | 208 | 225 | 238 | 265 | 140 | 216 | 234 | 246 | 275 | 146",
        "| TAL 046 E | kVA | 275 | 300 | 315 | 344 | 182 | 250 | 273 | 287 | 313 | 165 | 292 | 318 | 334 | 364 | 192 | 303 | 330 | 347 | 378 | 200",
        "| kW | 220 | 240 | 252 | 275 | 146 | 200 | 218 | 230 | 250 | 132 | 234 | 254 | 267 | 291 | 154 | 242 | 264 | 278 | 302 | 160",
        "| TAL 046 F | kVA | 290 | 315 | 340 | 375 | 200 | 264 | 287 | 309 | 337 | 180 | 307 | 334 | 360 | 395 | 210 | 319 | 347 | 375 | 412 | 218",
        "| kW | 232 | 252 | 272 | 300 | 160 | 211 | 230 | 247 | 270 | 144 | 246 | 267 | 288 | 316 | 168 | 255 | 278 | 300 | 330 | 174",
        "| TAL 046 G | kVA | 315 | 345 | 365 | 406 | 215 | 287 | 314 | 332 | 370 | 195 | 334 | 366 | 387 | 431 | 227 | 347 | 380 | 402 | 447 | 236",
        "| kW | 252 | 276 | 292 | 325 | 172 | 230 | 251 | 266 | 296 | 156 | 267 | 293 | 310 | 345 | 182 | 278 | 304 | 322 | 358 | 189",
        "| TAL 046 H | kVA | 345 | 375 | 400 | 456 | 231 | 314 | 341 | 364 | 415 | 210 | 366 | 398 | 424 | 483 | 250 | 380 | 413 | 440 | 502 | 254",
        "| kW | 276 | 300 | 320 | 365 | 185 | 251 | 273 | 291 | 332 | 168 | 293 | 318 | 339 | 386 | 200 | 304 | 330 | 352 | 402 | 203",
        "| TAL 046 J kVA | 450 | 480 | 500 | 512 | 282 | 410 | 437 | 455 | 466 | 257 | 477 | 509 | 530 | 543 | 300 | 500 | 530 | 550 | 581 | 320",
        "| 360 | 384 | 400 | 410 | 226 | 328 | 350 | 364 | 373 | 206 | 382 | 407 | 424 | 434 | 240 | 400 | 424 | 440 | 465 | 256"
      ]
    },
    {
      "n": 1025,
      "title": "Datasheet: TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf",
      "header": [],
      "rows": [
        "| io (A) | No-load excitation current SHUNT/AREP | 0.9 | 0.9 | 1.01 | 1.01 | 0.82 | 0.88 | 0.88 | 0.85 | 1.09",
        "| ic (A) | On-load excitation current SHUNT/AREP | 3.53 | 3.95 | 3.84 | 4.14 | 4.07 | 3.94 | 3.64 | 3.72 | 4.04",
        "| uc (V) | On-load excitation voltage SHUNT/AREP | 46 | 50.9 | 35.8 | 38.4 | 34.2 | 39.2 | 36 | 36.4 | 58",
        "| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500 | 500 | 500 | 500 | 500 | 500",
        "| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) SHUNT* | 297.6 | 300.1 | 372.9 | 375.3 | 412.4 | 449.8 | 487.3 | 547.3 | 614.8",
        "| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) AREP* | 355 | 360 | 445 | 450 | 495 | 540 | 585 | 660 | 740",
        "| % | Transient ∆U (on-load 4/4) SHUNT - P.F.: 0.8 LAG | 18.7 | 20.2 | 19 | 20.1 | 20.2 | 20.2 | 20.2 | 20.2 | 20.2",
        "| % | Transient ∆U (on-load 4/4) AREP - P.F.: 0.8 LAG | 16.5 | 17.5 | 16.5 | 17.5 | 17.5 | 17.5 | 17.5 | 17.5 | 17.5",
        "| W | No-load losses | 3247 | 3247 | 3297 | 3297 | 3560 | 3955 | 4483 | 4697 | 5269",
        "| W | Heat dissipation | 12955 | 15115 | 16884 | 19248 | 17730 | 19240 | 18846 | 20042 | 20247"
      ]
    },
    {
      "n": 1025,
      "title": "Datasheet: TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf",
      "header": [],
      "rows": [
        "| io (A) | No-load excitation current SHUNT/AREP | 0.89 | 0.89 | 1.01 | 1.01 | 0.81 | 0.87 | 0.87 | 0.84 | 1.08",
        "| ic (A) | On-load excitation current SHUNT/AREP | 3.43 | 3.83 | 3.91 | 4.21 | 3.92 | 3.67 | 3.52 | 3.43 | 3.99",
        "| uc (V) | On-load excitation voltage SHUNT/AREP | 45.6 | 50.3 | 36.6 | 39.3 | 33.8 | 37.4 | 35.6 | 34.5 | 58",
        "| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500 | 500 | 500 | 500 | 500 | 500",
        "| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) SHUNT* | 372 | 375.1 | 466.9 | 469.9 | 515.8 | 562.3 | 608.8 | 682.3 | 767.7",
        "| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) AREP* | 445 | 450 | 560 | 565 | 620 | 675 | 730 | 820 | 920",
        "| SHUNT | - P.F.: 0.8 LAG | 18.7 | 20.2 | 19 | 20.1 | 20.2 | 20.2 | 20.2 | 20.2 | 20.2",
        "| AREP - | P.F.: 0.8 LAG | 16.5 | 17.5 | 16.5 | 17.5 | 17.5 | 17.5 | 17.5 | 17.5 | 17.5",
        "| W | No-load losses | 4877 | 4877 | 4958 | 4958 | 5347 | 5877 | 6616 | 6925 | 7738",
        "| W | Heat dissipation | 15504 | 17904 | 20040 | 22678 | 21064 | 21511 | 22517 | 22683 | 24404"
      ]
    },
    {
      "n": 1025,
      "title": "Datasheet: TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf",
      "header": [
        "| Duty / T° C | Continuous / 40 °C | Continuous / 40 °C | Stand-by / 40 °C | Stand-by / 27 °C"
      ],
      "rows": [
        "| Class / T° | K | H / 125° K | F / 105° K | H / 150° K | H / 163° K",
        "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
        "| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V",
        "| ∆ | 220V | 230V | 240V | 220V | 230V | 240V | 220V | 230V | 240V | 220V | 230V | 240V",
        "| YY | 220V | 220V | 220V | 220V",
        "| TAL 047 A | kVA | 390 | 410 | 410 | 385 | 355 | 375 | 375 | 350 | 415 | 435 | 435 | 410 | 430 | 450 | 450 | 425",
        "| kW | 310 | 330 | 330 | 310 | 285 | 300 | 300 | 280 | 330 | 350 | 350 | 330 | 345 | 360 | 360 | 340",
        "| TAL 047 B | kVA | 430 | 455 | 455 | 430 | 390 | 415 | 415 | 390 | 455 | 480 | 480 | 455 | 475 | 500 | 500 | 475",
        "| kW | 345 | 365 | 365 | 345 | 315 | 330 | 330 | 315 | 365 | 385 | 385 | 365 | 380 | 400 | 400 | 380",
        "| TAL 047 C | kVA | 475 | 500 | 500 | 460 | 430 | 455 | 455 | 420 | 505 | 530 | 530 | 490 | 525 | 550 | 550 | 505",
        "| kW | 380 | 400 | 400 | 370 | 345 | 365 | 365 | 335 | 405 | 425 | 425 | 390 | 420 | 440 | 440 | 405",
        "| TAL 047 D | kVA | 525 | 550 | 550 | 535 | 480 | 500 | 500 | 485 | 555 | 585 | 585 | 565 | 580 | 605 | 605 | 590",
        "| kW | 420 | 440 | 440 | 430 | 380 | 400 | 400 | 390 | 445 | 465 | 465 | 455 | 460 | 485 | 485 | 470",
        "| TAL 047 E | kVA | 585 | 600 | 600 | 570 | 530 | 545 | 545 | 520 | 620 | 635 | 635 | 605 | 645 | 660 | 660 | 625",
        "| kW | 470 | 480 | 480 | 455 | 425 | 435 | 435 | 415 | 495 | 510 | 510 | 485 | 515 | 530 | 530 | 500",
        "| TAL 047 F | kVA | 645 | 660 | 660 | 620 | 585 | 600 | 600 | 565 | 685 | 700 | 700 | 655 | 710 | 725 | 725 | 680",
        "| kW | 515 | 530 | 530 | 495 | 470 | 480 | 480 | 450 | 545 | 560 | 560 | 525 | 570 | 580 | 580 | 545"
      ]
    },
    {
      "n": 1025,
      "title": "Datasheet: TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf",
      "header": [
        "| Duty / T° C | Continuous / 40 °C | Continuous / 40 °C | Stand-by / 40 °C | Stand-by / 27 °C"
      ],
      "rows": [
        "| Class / T° | K | H / 125° K | F / 105° K | H / 150° K | H / 163° K",
        "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
        "| Y | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V",
        "| ∆ | 220V | 240V | 240V | 220V | 240V | 240V | 220V | 240V | 240V | 220V | 240V | 240V",
        "| YY | 208V | 220V | 240V | 208V | 220V | 240V | 208V | 220V | 240V | 208V | 220V | 240V",
        "| TAL 047 A | kVA | 450 | 480 | 500 | 512 | 396 | 442 | 442 | 465 | 475 | 513 | 533 | 550 | 500 | 530 | 550 | 581",
        "| kW | 360 | 384 | 400 | 410 | 317 | 354 | 354 | 372 | 380 | 410 | 426 | 440 | 400 | 424 | 440 | 465",
        "| TAL 047 B | kVA | 475 | 510 | 531 | 570 | 441 | 473 | 493 | 518 | 503 | 543 | 566 | 592 | 527 | 562 | 585 | 625",
        "| kW | 380 | 408 | 425 | 456 | 353 | 378 | 394 | 414 | 402 | 434 | 453 | 474 | 422 | 450 | 468 | 500",
        "| TAL 047 C | kVA | 520 | 555 | 590 | 625 | 473 | 505 | 537 | 569 | 551 | 588 | 625 | 663 | 570 | 610 | 650 | 690",
        "| kW | 416 | 444 | 472 | 500 | 379 | 404 | 430 | 455 | 441 | 471 | 500 | 530 | 455 | 490 | 520 | 550",
        "| TAL 047 D | kVA | 562 | 610 | 630 | 690 | 523 | 566 | 587 | 632 | 600 | 651 | 672 | 729 | 615 | 671 | 695 | 750",
        "| kW | 450 | 488 | 504 | 552 | 418 | 453 | 470 | 506 | 480 | 521 | 538 | 583 | 490 | 537 | 555 | 600",
        "| TAL 047 E | kVA | 602 | 661 | 685 | 750 | 556 | 609 | 634 | 675 | 643 | 707 | 734 | 780 | 660 | 725 | 755 | 825",
        "| kW | 482 | 529 | 548 | 600 | 445 | 487 | 507 | 540 | 514 | 566 | 587 | 624 | 528 | 580 | 605 | 660",
        "| TAL 047 F | kVA | 650 | 715 | 755 | 825 | 592 | 650 | 687 | 750 | 689 | 758 | 800 | 875 | 720 | 785 | 830 | 910",
        "| kW | 526 | 572 | 604 | 660 | 474 | 496 | 550 | 600 | 551 | 607 | 640 | 700 | 576 | 628 | 664 | 728"
      ]
    },
    {
      "n": 1025,
      "title": "Datasheet: TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf",
      "header": [],
      "rows": [
        "| io (A) | No-load excitation current SHUNT/AREP | 0.97 | 0.85 | 0.87 | 0.97 | 0.85 | 0.93",
        "| ic (A) | On-load excitation current SHUNT/AREP | 4.23 | 4.39 | 4.06 | 3.8 | 3.89 | 3.87",
        "| uc (V) | On-load excitation voltage SHUNT/AREP | 44.1 | 45.7 | 42.2 | 39.4 | 40.3 | 40.1",
        "| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500 | 500 | 500",
        "| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) SHUNT* | 615.3 | 705 | 750 | 825 | 900 | 990",
        "| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) AREP* | 739 | 844.3 | 900 | 990.4 | 1080.4 | 1188.4",
        "| % | Transient ∆U (on-load 4/4) SHUNT - P.F.: 0.8 LAG | 20.1 | 19.5 | 20 | 20 | 20 | 20",
        "| % | Transient ∆U (on-load 4/4) AREP - P.F.: 0.8 LAG | 17.5 | 17.1 | 17.5 | 17.5 | 17.5 | 17.5",
        "| W | No-load losses | 4261 | 4004 | 4376 | 5192 | 4831 | 5487",
        "| W | Heat dissipation | 23446 | 27263 | 25923 | 25409 | 27042 | 27875"
      ]
    },
    {
      "n": 1025,
      "title": "Datasheet: TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf",
      "header": [],
      "rows": [
        "| io (A) | No-load excitation current SHUNT/AREP | 0.97 | 0.85 | 0.87 | 0.97 | 0.85 | 0.93",
        "| ic (A) | On-load excitation current SHUNT/AREP | 4.31 | 4.51 | 4.15 | 3.88 | 3.97 | 3.94",
        "| uc (V) | On-load excitation voltage SHUNT/AREP | 45.1 | 47.1 | 43.3 | 40.5 | 41.3 | 41",
        "| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500 | 500 | 500",
        "| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) SHUNT* | 765.4 | 880 | 940 | 1085 | 1125 | 1240",
        "| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) AREP* | 919.3 | 1057.7 | 1125 | 1242.5 | 1350.5 | 1485.6",
        "| % | Transient ∆U (on-load 4/4) SHUNT - P.F.: 0.8 LAG | 20.1 | 20 | 19.5 | 20 | 20 | 20",
        "| % | Transient ∆U (on-load 4/4) AREP - P.F.: 0.8 LAG | 17.5 | 17.1 | 17.5 | 17.5 | 17.5 | 17.5",
        "| W | No-load losses | 6583 | 6247 | 6766 | 7888 | 7408 | 8312",
        "| W | Heat dissipation | 27873 | 32539 | 31057 | 30808 | 32559 | 33674"
      ]
    },
    {
      "n": 1025,
      "title": "Datasheet: TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf",
      "header": [
        "| Insulation class | H | Excitation system 6 wire",
        "| SHUNT | AREP / PMG"
      ],
      "rows": [
        "| Winding pitch | 2/3 | (Winding 6S or | 6)",
        "| AVR type | R150 | R180",
        "| AVR type | R250 | R180",
        "| Class / T° K | H / 125° K | F / 105° K | H / 150° K | H / 163° K",
        "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
        "| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V",
        "| ∆ | 220V | 230V | 240V | 220V | 230V | 240V | 220V | 230V | 240V | 220V | 230V | 240V",
        "| YY | 220V | 220V | 220V | 220V",
        "| Class / T° K | H / 125° K | F / 105° K | H / 150° K | H / 163° K",
        "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
        "| Y | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V | 380V | 416V | 440V | 480V",
        "| ∆ | 220V | 240V | 220V | 240V | 220V | 240V | 220V | 240V",
        "| YY | 208V | 220V | 240V | 208V | 220V | 240V | 208V | 220V | 240V | 208V | 220V | 240V",
        "| TAL 049 B kVA | 725 | 795 | 840 | 915 | 655 | 715 | 760 | 825 | 770 | 845 | 890 | 970 | 800 | 875 | 925 | 1005",
        "| kW | 580 | 636 | 672 | 732 | 524 | 572 | 608 | 660 | 616 | 676 | 712 | 776 | 640 | 700 | 740 | 804",
        "| TAL 049 C kVA | 815 | 890 | 940 | 1025 | 735 | 805 | 850 | 925 | 865 | 945 | 1000 | 1090 | 895 | 980 | 1040 | 1130",
        "| kW | 652 | 712 | 752 | 820 | 588 | 644 | 680 | 740 | 692 | 756 | 800 | 872 | 716 | 784 | 832 | 904",
        "| TAL 049 D kVA | 905 | 990 | 1045 | 1140 | 815 | 895 | 940 | 1025 | 960 | 1050 | 1110 | 1210 | 1000 | 1090 | 1155 | 1255",
        "| kW | 724 | 792 | 836 | 912 | 652 | 716 | 752 | 820 | 768 | 840 | 888 | 968 | 800 | 872 | 924 | 1004",
        "| TAL 049 E kVA | 990 | 1083 | 1146 | 1250 | 891 | 975 | 1031 | 1125 | 1049 | 1148 | 1215 | 1325 | 1089 | 1192 | 1260 | 1375",
        "| kW | 792 | 866 | 917 | 1000 | 713 | 780 | 825 | 900 | 839 | 918 | 972 | 1060 | 871 | 954 | 1008 | 1100"
      ]
    },
    {
      "n": 1025,
      "title": "Datasheet: TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf",
      "header": [],
      "rows": [
        "| io (A) | No-load excitation current SHUNT/AREP | 0.81 | 1.13 | 0.83 | 1.01",
        "| ic (A) | On-load excitation current SHUNT/AREP | 4.15 | 4.75 | 4.15 | 3.92",
        "| uc (V) | On-load excitation voltage SHUNT/AREP | 47.1 | 53.8 | 46.9 | 44.2",
        "| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500",
        "| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) SHUNT* | 1095.5 | 1230.6 | 1365.7 | 1500.7",
        "| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) AREP* | 1315 | 1475 | 1640 | 1800",
        "| % | Transient ∆U (on-load 4/4) SHUNT - P.F.: 0.8 LAG | 20.1 | 20.1 | 20.1 | 20.1",
        "| % | Transient ∆U (on-load 4/4) AREP - P.F.: 0.8 LAG | 17.5 | 17.5 | 17.5 | 17.5",
        "| W | No-load losses | 7774 | 10303 | 8702 | 10583",
        "| W | Heat dissipation | 39606 | 41957 | 42307 | 42151"
      ]
    },
    {
      "n": 1025,
      "title": "Datasheet: TAL046_-_TAL047_-_TAL049_Elec_Mech_Data.pdf",
      "header": [],
      "rows": [
        "| io (A) | No-load excitation current SHUNT/AREP | 0.81 | 1.13 | 0.82 | 1.01",
        "| ic (A) | On-load excitation current SHUNT/AREP | 4.28 | 4.86 | 4.26 | 3.99",
        "| uc (V) | On-load excitation voltage SHUNT/AREP | 48.6 | 55.2 | 48.3 | 45.2",
        "| ms | Response time (∆U = 20% transient) | 500 | 500 | 500 | 500",
        "| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) SHUNT* | 1373.2 | 1538.3 | 1710.9 | 1875.9",
        "| kVA | Start (∆U = 20% cont. or ∆U = 30% trans.) AREP* | 1650 | 1845 | 2050 | 2250",
        "| % | Transient ∆U (on-load 4/4) SHUNT - P.F.: 0.8 LAG | 20.1 | 20.1 | 20.1 | 20.1",
        "| % | Transient ∆U (on-load 4/4) AREP - P.F.: 0.8 LAG | 17.5 | 17.5 | 17.5 | 17.5",
        "| W | No-load losses | 12224 | 15725 | 13536 | 16134",
        "| W | Heat dissipation | 48497 | 51438 | 51942 | 51990"
      ]
    },
    {
      "n": 1026,
      "title": "Datasheet: D330.pdf",
      "header": [
        "| Fuel system | Radiator & Engine capacity (l) | 50,50"
      ],
      "rows": [
        "| Maximum fuel pump flow (l/h) | 270 | Fan power 50Hz (kW) | 10",
        "| Max head on fuel return line (m) | 1 | Fan air flow w/o restriction (m3/s) | 5"
      ]
    },
    {
      "n": 1027,
      "title": "Datasheet: 275kVA_GFE300BSC.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| Baudouin | Stamford | GFE300BSC",
        "| 6M16G300/5 | S4L1D-D4",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| r/min | 1500",
        "| Number of cylinders / arrangement | 6 cyl / vertical in-line",
        "| Displacement | Litres | 9.73 L",
        "| Aspiration | Turbocharged & Aftercooled",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 126 x 130",
        "| Starter Motor / Charge Alternator (V | dc) | 24 V DC",
        "| Engine power (gross) | kWm | Prime: 255 | Standby: 280",
        "| Cooling system | Water cooled",
        "| Fuel consumption at 75% Prime Power | Litres/hour | 44.1",
        "| Fuel consumption at 50% Prime Power | Litres/hour | 29.4",
        "| Standard fuel tank capacity | Litres | 520",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / Deepsea DSE | Optional:",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "| weight | and",
        "| Weight | Base tank | @100% load",
        "| ( L x W x H ) mm | kg",
        "Generators used with commercial utility source: One (1) year or 1000 hours (whichever occurs"
      ]
    },
    {
      "n": 1028,
      "title": "Datasheet: GFE275BSC_TECHDATA.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| Baudouin | Stamford | GFE275BSC",
        "| 6M16G275/5 | UCDI274K",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| r/min | 1500",
        "| Number of cylinders / arrangement | 6 cyl / vertical in-line",
        "| Displacement | Litres | 9.73 L",
        "| Aspiration | Turbocharged & Aftercooled",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 126 x 130",
        "| Starter Motor / Charge Alternator (V | dc) | 24 V DC",
        "| Engine power (gross) | kWm | Prime: 240 | Standby: 264",
        "| Cooling system | Water cooled",
        "| Fuel consumption at 75% Prime Power | Litres/hour | 42.75",
        "| Fuel consumption at 50% Prime Power | Litres/hour | 28.5",
        "| Standard fuel tank capacity | Litres | 320",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / Deepsea DSE | Optional:",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "| weight | and",
        "| Weight | Base tank | @100% load",
        "| ( L x W x H ) mm | kg",
        "Generators used with commercial utility source: One (1) year or 1000 hours (whichever occurs"
      ]
    },
    {
      "n": 1029,
      "title": "Datasheet: Baudouin_6M16G300-5_Engine_Datasheet.pdf",
      "header": [],
      "rows": [
        "| Model : | 6M16G300/5",
        "| PowerKit | Engine Datasheet",
        "| Net Engine | Output",
        "| RPM | PRP",
        "| Engine model | .......................................................................................... 6M16G300/5",
        "| N° of Cylinders / Valves | ......................................................................................................6 / 12",
        "| Cylinders arrangement | ..................................................................................................... In line",
        "| Bore x Stroke (mm) | ............................................................................................... 126 x 130",
        "| Displacement (L) | ...................................................................................................... 9.726",
        "| Mean Piston Speed (m/s) | .......................................................................................................... 6.5",
        "| Cooling System | ..............................................................Liquid (water + 50% antifreeze)",
        "| Aspiration | ............................................................... Turbocharged and Aftercooled",
        "| Compression ratio | ......................................................................................................17 : 1",
        "| Emission standard | ......................................................................................................... N/A",
        "| PowerKit Engine Datasheet | Page : | 2 / 4",
        "| PowerKit Engine Datasheet | Page : | 3 / 4",
        "| Fan absorbed power (kW) | ........................................................................................................... 11",
        "| Governor | ............................................................................................... Electronic",
        "| Starter power (kW) | .......................................................................................................... 8.5",
        "| PowerKit Engine Datasheet | Page : | 4 / 4",
        "| Noise - upper side (dB(A)) | ...................................................................................................... 101.2",
        "Fuel consumption",
        "| Fuel consumption tolerance +/- 5% | DPK-TDS-EN-6M16-0040-23-03-22 Moteurs Baudouin reserve the right to modify these specifications, without notice. Document not contractual.",
        "| Emergency Standby Power (ESP) | Prime Power (PRP)",
        "| Emergency Standby Power is the maximum | Prime Power is the maximum power",
        "| power available for a varying load for the duration | available for unlimited hours of usage in a",
        "| of a main power network failure. The average | variable load application. The average load",
        "| exceed 70% of the engine’s ESP power rating. | PRP power rating during any 24 hour period.",
        "| Typical operational hours of the engine is 200 | An overload capability of 10% is available,"
      ]
    },
    {
      "n": 1030,
      "title": "Datasheet: S4L1D-D41.pdf",
      "header": [
        "| Class - Temp Rise | Standby - | 163/27°C",
        "| Standby | - | 150/40°C",
        "| Cont. H | - | 125/40°C",
        "| Cont. F - | 105/40°C"
      ],
      "rows": [
        "| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440",
        "| Parallel Star (V) | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220 | 190 | 200 | 208 | 220",
        "| Hz | Series Delta (V) | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254 | 220 | 230 | 240 | 254",
        "| kVA | 330 | 340 | 340 | 320 | 320 | 330 | 330 | 310 | 300 | 310 | 310 | 290 | 280 | 285 | 285 | 270",
        "| kW | 264 | 272 | 272 | 256 | 256 | 264 | 264 | 248 | 240 | 248 | 248 | 232 | 224 | 228 | 228 | 216",
        "| Efficiency (%) | 92.1 | 92.3 | 92.6 | 93.2 | 92.3 92.5 | 92.7 | 93.3 | 92.7 | 92.9 | 93.1 | 93.6 | 93.1 | 93.3 | 93.4 | 93.8",
        "| kW Input | 287 | 295 | 294 | 275 | 277 | 285 | 285 | 266 | 259 | 267 | 266 | 248 | 241 | 244 | 244 | 230",
        "| 60 | Series Star (V) | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480 | 416 | 440 | 460 | 480",
        "| Hz | Parallel Star (V) | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240 | 208 | 220 | 230 | 240",
        "| Series Delta (V) | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277 | 240 | 254 | 266 | 277",
        "| kVA | 375 | 410 | 415 | 430 | 365 | 400 | 400 | 415 | 344 | 370 | 375 | 390 | 315 | 340 | 345 | 355",
        "| kW | 300 | 328 | 332 | 344 | 292 | 320 | 320 | 332 | 275 | 296 | 300 | 312 | 252 | 272 | 276 | 284",
        "| Efficiency (%) | 92.4 | 92.2 | 92.5 | 92.6 | 92.5 | 92.4 | 92.7 | 92.8 | 92.8 | 92.9 | 93.1 | 93.1 | 93.2 | 93.2 | 93.4 | 93.5",
        "| kW Input | 325 | 356 | 359 | 372 | 316 | 346 | 345 | 358 | 296 | 319 | 322 | 335 | 270 | 292 | 295 | 304"
      ]
    },
    {
      "n": 1031,
      "title": "Datasheet: KOHLER-SDMO-D550.pdf",
      "header": [
        "| Fuel system | Radiator & Engine capacity (l) | 90"
      ],
      "rows": [
        "| Maximum fuel pump flow (l/h) | 315 | Fan power 50Hz (kW) | 24",
        "| Max head on fuel return line (m) | 1 | Fan air flow w/o restriction (m3/s) | 11,70"
      ]
    },
    {
      "n": 1032,
      "title": "Datasheet: Baudouin_230kVA_GFE250BSC_tech_data_sheet.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| Baudouin | Stamford | GFE250BSC",
        "| 6M16G250/5 | UCDI 274J",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| r/min | 1500",
        "| Number of cylinders / arrangement | 6 cyl / vertical in-line",
        "| Displacement | Litres | 9.73 L",
        "| Aspiration | Turbocharged & Aftercooled",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 126 x 130",
        "| Starter Motor / Charge Alternator (V | dc) | 24 V DC",
        "| Engine power (gross) | kWm | Prime: 216 | Standby: 238",
        "| Cooling system | Water cooled",
        "| Fuel consumption at 75% Prime Power | Litres/hour | 38",
        "| Fuel consumption at 50% Prime Power | Litres/hour | 25.5",
        "| Standard fuel tank capacity | Litres | 490",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / Deepsea DSE | Optional:",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "| weight | and",
        "| Weight | Base tank | @75% load",
        "| ( L x W x H ) mm | kg",
        "Generators used with commercial utility source: One (1) year or 1000 hours (whichever occurs"
      ]
    },
    {
      "n": 1033,
      "title": "Datasheet: J220.pdf",
      "header": [],
      "rows": [
        "| RATINGS | 400 | V - 50 Hz",
        "| Standby | kVA | 220",
        "| Prime | kVA | 200"
      ]
    },
    {
      "n": 1033,
      "title": "Datasheet: J220.pdf",
      "header": [
        "| Maximum stand-by power at rated RPM | (kW) | 202",
        "| PRP | ESP",
        "| Charge Air coolant | Air/Air",
        "| Heat rejection to exhaust (kW) | 152",
        "| Injection Type | Direct",
        "| Exhaust gas temperature (°C) | 519",
        "| Governor type | Mechanical"
      ],
      "rows": [
        "| Exhaust gas flow (L/s) | 533 | 587",
        "| Max head on fuel return line (m) | 1,20 | Fan power 50Hz (kW) | 3,40",
        "| Consumption with cooling system | Fan air flow w/o restriction (m3/s) | 4,10",
        "| Consumption @ 100% load ESP (l/h) | 49,30 | Available restriction on air flow (mm H2O) | 20",
        "| Flow on the HT circuit at 0.7Bars pressure drop | off | 144"
      ]
    },
    {
      "n": 1034,
      "title": "Datasheet: KOHLER-SDMO-J165.pdf",
      "header": [],
      "rows": [
        "| RATINGS | 400 | V - 50 Hz",
        "| Standby | kVA | 165",
        "| Prime | kVA | 150"
      ]
    },
    {
      "n": 1035,
      "title": "Datasheet: GFE110GGF_V2.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| GFE | GFE | GFE110GGF",
        "| GFE124E | GFE124A",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| Manufacturer / Brand | GFE",
        "| r/min | 1500",
        "| Engine Type | Diesel",
        "| Number of cylinders / arrangement | 4 cyl / vertical in-line",
        "| Displacement | Litres | 4.3 L",
        "| Aspiration | Turbocharged",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 105 x 124",
        "| Starter Motor / Charge Alternator (V | dc) | 24 V DC",
        "| Engine power (gross) | kWm | Prime: 105 | Standby: 116",
        "| Cooling system | Water cooled",
        "| Fuel consumption at 75% Prime Power | Litres/hour | 21.23",
        "| Fuel consumption at 50% Prime Power | Litres/hour | 14.15",
        "| Standard fuel tank capacity | Litres | 250",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Output | 100KVA Prime / 124KVA Standby",
        "| Drip proof / Volts / Frequency | IP23 / 230/400 / 50Hz",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / | GFE",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "Manufacturer / Brand: GFE",
        "| weight | and",
        "| Weight | Base tank",
        "| Noise level | Noise level",
        "| ( L x W x H ) mm | kg",
        "Model: A200"
      ]
    },
    {
      "n": 1036,
      "title": "Datasheet: KOHLER-SDMO-J88.pdf",
      "header": [
        "| Maximum stand-by power at rated RPM | (kW) | 85",
        "| PRP | ESP",
        "| Injection Type | Direct",
        "| Exhaust gas temperature (°C) | 590",
        "| Governor type | Mechanical"
      ],
      "rows": [
        "| Exhaust gas flow (L/s) | 241 | 265",
        "| Max head on fuel return line (m) | 1 | Fan power 50Hz (kW) | 2,50",
        "| Consumption with cooling system | Fan air flow w/o restriction (m3/s) | 3,10",
        "| Consumption @ 100% load ESP (l/h) | 21,50 | Available restriction on air flow (mm H2O) | 20",
        "| Emissions 250 | Thermostat begin of opening HT (°C) | 82"
      ]
    },
    {
      "n": 1038,
      "title": "Datasheet: 50kVA_GFE55BSC.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| Baudouin | Stamford | GFE55BSC",
        "| 4M06G55/5 | S1L2-R1",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| r/min | 1500",
        "| Number of cylinders / arrangement | 4 cyl / in-line",
        "| Displacement | Litres | 2.3 L",
        "| Aspiration | Turbocharged",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 89 x 92",
        "| Starter Motor / Charge Alternator (V | dc) | 12 V DC",
        "| Engine power (gross) | kWm | Prime: 40 | Standby: 44",
        "| Cooling system | Water cooled",
        "| Fuel consumption at 75% Prime Power | Litres/hour | 8.9",
        "| Fuel consumption at 50% Prime Power | Litres/hour | 5.9",
        "| Standard fuel tank capacity | Litres | 80",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / Deepsea DSE | Optional:",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "| weight | and",
        "| Weight | Base tank | @100% load",
        "| ( L x W x H ) mm | kg",
        "Generators used with commercial utility source: One (1) year or 1000 hours (whichever occurs"
      ]
    },
    {
      "n": 1039,
      "title": "Datasheet: Baudouin_4M06G55-5_Engine_Datasheet.pdf",
      "header": [],
      "rows": [
        "| Model : | 4M06G55/5",
        "| PowerKit | Engine Datasheet",
        "| Net Engine | Output",
        "| RPM | PRP",
        "| Engine model | ............................................................................................ 4M06G55/5",
        "| N° of Cylinders / Valves | ........................................................................................................4 / 8",
        "| Cylinders arrangement | ..................................................................................................... In line",
        "| Bore x Stroke (mm) | ...................................................................................................89 × 92",
        "| Displacement (L) | .......................................................................................................... 2.3",
        "| Cooling System | ..............................................................Liquid (water + 50% antifreeze)",
        "| Aspiration | ............................................................... Turbocharged and Aftercooled",
        "| Compression ratio | ...................................................................................................17.5 : 1",
        "| Emission standard | ......................................................................................................... N/A",
        "| PowerKit Engine Datasheet | Page : | 2 / 4",
        "| PowerKit Engine Datasheet | Page : | 3 / 4",
        "| Fan absorbed power (kW) | ............................................................................................................. 1",
        "| Governor | ....................................................................................................... ECU",
        "| Starter power (kW) | .......................................................................................................... 3.8",
        "| PowerKit Engine Datasheet | Page : | 4 / 4",
        "| Noise - upper side (dB(A)) | ........................................................................................................ 87.2",
        "Fuel consumption",
        "| Emergency Standby Power (ESP) | Prime Power (PRP)",
        "| Emergency Standby Power is the maximum | Prime Power is the maximum power",
        "| power available for a varying load for the duration | available for unlimited hours of usage in a",
        "| of a main power network failure. The average | variable load application. The average load",
        "| exceed 70% of the engine’s ESP power rating. | PRP power rating during any 24 hour period.",
        "| Typical operational hours of the engine is 200 | An overload capability of 10% is available,"
      ]
    },
    {
      "n": 1040,
      "title": "Datasheet: S1L2-R1.pdf",
      "header": [],
      "rows": [
        "| Voltage Series | 230 | 230",
        "| Power Factor | 0.8 | 1.0",
        "| kVA Base Rating (Class H) | 30 | 32.4"
      ]
    },
    {
      "n": 1040,
      "title": "Datasheet: S1L2-R1.pdf",
      "header": [
        "| Class - Temp Rise | Standby - | 163/27°C",
        "| Standby | - | 150/40°C",
        "| Cont. H | - | 125/40°C",
        "| Cont. F - | 105/40°C"
      ],
      "rows": [
        "| 50 | Series (V) | 230 | 230 | 230 | 230 | 230 | 230 | 230 | 230",
        "| Hz | Power Factor | 0.8 | 1.0 | 0.8 | 1.0 | 0.8 | 1.0 | 0.8 | 1.0",
        "| kVA | 33.0 | 35.6 | 32.0 | 34.6 | 30.0 | 32.4 | 27.3 | 29.5",
        "| kW | 26.4 | 35.6 | 25.6 | 34.6 | 24.0 | 32.4 | 21.8 | 29.5",
        "| Efficiency (%) | 81.7 | 85.9 | 82.1 | 86.1 | 82.9 | 86.8 | 83.7 | 87.5",
        "| kW Input | 32.3 | 41.5 | 31.2 | 40.2 | 29.0 | 37.3 | 26.1 | 33.7"
      ]
    },
    {
      "n": 1041,
      "title": "Datasheet: 40kVA_GFE44BSC.pdf",
      "header": [],
      "rows": [
        "| Engine | Alternator",
        "| Baudouin | Stamford | GFE44BSC",
        "| 4M06G44/5 | S1L2-K1",
        "| Power factor | Emissions",
        "| Standby Power | Rated",
        "| Voltage | (PRP)",
        "| Prime | This rating is applicable for supplying continuous electrical power at variable load.",
        "| output | There is no limitation to the annual hours of operation and this model can supply",
        "| Standby | This rating is applicable for supplying electrical power (at variable load) in the event of a",
        "| output | utility power failure. No overload is permitted on these ratings.",
        "Engine",
        "| r/min | 1500",
        "| Number of cylinders / arrangement | 4 cyl / in-line",
        "| Displacement | Litres | 2.3 L",
        "| Aspiration | Turbocharged",
        "| Governor type | Electronic",
        "| Bore / stroke | mm | 89 x 92",
        "| Starter Motor / Charge Alternator (V | dc) | 12 V DC",
        "| Engine power (gross) | kWm | Prime: 32 | Standby: 35",
        "| Cooling system | Water cooled",
        "| Fuel consumption at 75% Prime Power | Litres/hour | 7",
        "| Fuel consumption at 50% Prime Power | Litres/hour | 4.75",
        "| Standard fuel tank capacity | Litres | 80",
        "| Cooling | Total system capacity",
        "Alternator",
        "| Phase / Poles | 3-Phase / 4-Pole",
        "| Power factor | Cos Φ = 0.8",
        "| AVR Regulation | Yes",
        "| Voltage Regulation | ±1 %",
        "| Insulation class | H",
        "| Excitation | Shunt",
        "| Overspeed | min -1 | 2250",
        "| Controller model / Deepsea DSE | Optional:",
        "Controller photos",
        "| Phase voltage | × | 3 | 3 | 3",
        "| Short circuit protection | MCCB",
        "Enclosure / Canopy",
        "| weight | and",
        "| Weight | Base tank | @100% load",
        "| ( L x W x H ) mm | kg",
        "Generators used with commercial utility source: One (1) year or 1000 hours (whichever occurs"
      ]
    },
    {
      "n": 1042,
      "title": "Datasheet: Baudouin_4M06G44-5_Engine_Datasheet.pdf",
      "header": [],
      "rows": [
        "| Model : | 4M06G44/5",
        "| PowerKit | Engine Datasheet",
        "| Net Engine | Output",
        "| RPM | PRP",
        "| Engine model | ............................................................................................ 4M06G44/5",
        "| N° of Cylinders / Valves | ........................................................................................................4 / 8",
        "| Cylinders arrangement | ..................................................................................................... In line",
        "| Bore x Stroke (mm) | ...................................................................................................89 × 92",
        "| Displacement (L) | .......................................................................................................... 2.3",
        "| Cooling System | ..............................................................Liquid (water + 50% antifreeze)",
        "| Aspiration | ......................................................................................... Turbocharged",
        "| Compression ratio | ...................................................................................................17.5 : 1",
        "| Emission standard | ......................................................................................................... N/A",
        "| PowerKit Engine Datasheet | Page : | 2 / 4",
        "| PowerKit Engine Datasheet | Page : | 3 / 4",
        "| Fan absorbed power (kW) | .......................................................................................................... 0,5",
        "| Governor | ............................................................................................... Electronic",
        "| Starter power (kW) | .......................................................................................................... 3.8",
        "| PowerKit Engine Datasheet | Page : | 4 / 4",
        "| Noise - upper side (dB(A)) | ........................................................................................................ 91.3",
        "Fuel consumption",
        "| Emergency Standby Power (ESP) | Prime Power (PRP)",
        "| Emergency Standby Power is the maximum | Prime Power is the maximum power",
        "| power available for a varying load for the duration | available for unlimited hours of usage in a",
        "| of a main power network failure. The average | variable load application. The average load",
        "| exceed 70% of the engine’s ESP power rating. | PRP power rating during any 24 hour period.",
        "| Typical operational hours of the engine is 200 | An overload capability of 10% is available,"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "Deep Sea",
      "model": "DSE4520",
      "text": "DSE4520",
      "line": "| Control panel | Deepsea DSE4520",
      "src": [
        126
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE6120",
      "text": "DSE6120",
      "line": "| Control panel | Deepsea DSE6120",
      "src": [
        122,
        130,
        134
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE7310",
      "text": "DSE7310",
      "line": "| Control panel | Deepsea DSE7310/7320",
      "src": [
        103,
        106,
        110
      ]
    }
  ]
}
