{
  "id": "kanpor-fuan",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": null,
    "zh": "福安市康普电机有限公司",
    "brands": [
      "康普",
      "Kanpor"
    ]
  },
  "website": "http://gb.kanpor.com/",
  "hq": {
    "province": "Fujian",
    "city": "Fuan"
  },
  "founded": 2010,
  "foundedSrc": [
    2
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Tổ máy diesel 10–3000 kVA (Cummins, Perkins, Yuchai; đầu phát Marathon, Stamford; bộ điều khiển Deep Sea, ComAp)",
      "src": [
        1
      ]
    },
    {
      "text": "Tự sản xuất đầu phát không chổi than / nam châm vĩnh cửu 5–5000 kVA, cách điện cấp H",
      "src": [
        1
      ]
    },
    {
      "text": "Tổ máy khí 50–4500 kW (khí tự nhiên, biogas, khí mỏ than)",
      "src": [
        1
      ]
    },
    {
      "text": "Thành lập 2010, cơ sở sản xuất 12.000 m²",
      "src": [
        2
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "柴油发电机组",
      "fuel": "diesel",
      "engineMakes": [
        "康明斯",
        "珀金斯",
        "玉柴"
      ],
      "engineModels": [],
      "alternatorMakes": [
        "马拉松",
        "斯坦福"
      ],
      "power": {
        "min": 10,
        "max": 3000,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "alternator",
      "series": "交流发电机系列",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 5,
        "max": 5000,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "燃气发电机组",
      "fuel": "gas",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 50,
        "max": 4500,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [
    {
      "name": "ISO9001",
      "src": [
        2
      ]
    }
  ],
  "exportMarkets": [],
  "missing": [
    "Website kanpor-power.com (bản tiếng Anh) dựng bằng JavaScript"
  ],
  "sources": [
    {
      "n": 1,
      "url": "http://gb.kanpor.com/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Copyright ©福安市康普电机有限公司",
        "成立于2010年",
        "本系列柴油发电机组覆盖10 kVA–3 000 kVA全功率段，采用康明斯、珀金斯、玉柴等国际/国产一线柴油机配套马拉松、斯坦福无刷励磁发电机，标配深海、科迈智能控制系统",
        "本系列交流发电机囊括5 kVA–5 000 kVA无刷自励磁/永磁励磁两大平台，采用H级绝缘",
        "本系列燃气发电机组功率覆盖50 kW–4 500 kW，可灵活适配天然气、沼气、煤层气、石油伴生气等多种气源",
        "便携式发电机组系列覆盖汽油、柴油及变频多燃料平台，功率自1 kVA延伸至15 kVA"
      ],
      "file": "sources/kanpor-fuan/1.md"
    },
    {
      "n": 2,
      "url": "http://gb.kanpor.com/about.html",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "严格执行ISO9001国际质量管理体系",
        "成立于2010年",
        "生产基地12000平方米"
      ],
      "file": "sources/kanpor-fuan/2.md"
    },
    {
      "n": 101,
      "url": "http://gb.kanpor.com/product/198.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | | KPC1375 | KPC1500 | KPC1650 | KPC1718"
      ],
      "file": "sources/kanpor-fuan/101.md"
    },
    {
      "n": 102,
      "url": "http://gb.kanpor.com/product/197.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | | KPC250 | KPC275 | KPC275 | KPC330 | KPC350"
      ],
      "file": "sources/kanpor-fuan/102.md"
    },
    {
      "n": 103,
      "url": "http://gb.kanpor.com/product/196.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | | KPC132 | KPC150 | KPC176 | KPC200 | KPC220"
      ],
      "file": "sources/kanpor-fuan/103.md"
    },
    {
      "n": 104,
      "url": "http://gb.kanpor.com/product/195.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | | KPC25 | KPC27.5 | KPC30 | KPC33 | KPC40"
      ],
      "file": "sources/kanpor-fuan/104.md"
    },
    {
      "n": 106,
      "url": "http://gb.kanpor.com/product/193.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | | KPC825 | KPC880 | KPC1000 | KPC1100 | KPC1250"
      ],
      "file": "sources/kanpor-fuan/106.md"
    },
    {
      "n": 114,
      "url": "http://gb.kanpor.com/product/200.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | | KPC550 | KPC625 | KPC660 | KPC687 | KPC725"
      ],
      "file": "sources/kanpor-fuan/114.md"
    },
    {
      "n": 115,
      "url": "http://gb.kanpor.com/product/201.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | | KPFD40 | KPFD50 | KPFD55 | KPFD66"
      ],
      "file": "sources/kanpor-fuan/115.md"
    },
    {
      "n": 116,
      "url": "http://gb.kanpor.com/product/203.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | | KPFD90 | KPFD110 | KPFD135 | KPFD150"
      ],
      "file": "sources/kanpor-fuan/116.md"
    },
    {
      "n": 118,
      "url": "http://gb.kanpor.com/product/205.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | | KPFD17 | KPFD25 | KPFD30 | KPFD40"
      ],
      "file": "sources/kanpor-fuan/118.md"
    },
    {
      "n": 120,
      "url": "http://gb.kanpor.com/product/207.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | | KPD180 | KPD220 | KPD250 | KPD275"
      ],
      "file": "sources/kanpor-fuan/120.md"
    },
    {
      "n": 121,
      "url": "http://gb.kanpor.com/product/208.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | | KPD66 | KPD88 | KPD110 | KPD150"
      ],
      "file": "sources/kanpor-fuan/121.md"
    },
    {
      "n": 122,
      "url": "http://gb.kanpor.com/product/210.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | | KPD250 | KPD275 | KPD300 | KPD330"
      ],
      "file": "sources/kanpor-fuan/122.md"
    },
    {
      "n": 133,
      "url": "http://gb.kanpor.com/product/211.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 静默型 | KP12STA | KP14STA | KP16STA"
      ],
      "file": "sources/kanpor-fuan/133.md"
    },
    {
      "n": 134,
      "url": "http://gb.kanpor.com/product/219.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 静默型 | KP6500STA | KP7500STA | KP6700DGFN | KP7500DGFN | KP9500DGFN"
      ],
      "file": "sources/kanpor-fuan/134.md"
    },
    {
      "n": 135,
      "url": "http://gb.kanpor.com/product/220.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 静默型 | KP2500DX | KP3500DX | KP5500DX | KP6500DX | KP7500DX | KP9000DX"
      ],
      "file": "sources/kanpor-fuan/135.md"
    },
    {
      "n": 136,
      "url": "http://gb.kanpor.com/product/221.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机 | 规范 | KP12000T | KP12000DX"
      ],
      "file": "sources/kanpor-fuan/136.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-02",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "康明斯 1000-1250kw-福安市康普电机有限公司",
      "header": [],
      "rows": [
        "| 机组型号 | | KPC1375 | KPC1500 | KPC1650 | KPC1718",
        "| 额定功率 | KW/KVA | 1000/1250 | 1100/1375 | 1200/1500 | 1250/1560",
        "| 备用功率 | KW/KVA | 1100/1375 | 1200/1500 | 1320/1650 | 1375/1718",
        "| 动力型号 | | KTA50-G3 | KTA50-G8 | KTA50-GS8 | KTA50-G9",
        "| 动力功率 | KW | 1227 | 1429 | 1429 | 1656",
        "| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压",
        "| 调速方式 | | 电调 | 电调 | 电调 | 电调",
        "| 缸数 | QTY | 16 | 16 | 16 | 16",
        "| 缸径*行程 | mm*mm | 159×159 | 159×159 | 159×159 | 159×159",
        "| 排量 | L | 50.3 | 50.3 | 50.3 | 50.3",
        "| 油耗 | g/kw.h | 197 | 205 | 204 | 203",
        "| 压缩比 | | 13.9:1 | 14.9:1 | 14.9:1 | 13.9:1",
        "| 电机型号 | | STF-634G | STF-734B | STF-734B | STF-734C",
        "| 开架款尺寸 | mm | 4850x2000x2320 | 4980x2000x2350 | 4980x2000x2350 | 5200x2150x2400",
        "| 开架款重量 | kg | 7800 | 8200 | 9500 | 10000",
        "| 静音款尺寸 | mm | 6000x2200x2600 | 6000x2200x2600 | 6000x2200x2600 | 7000x2300x2650",
        "| 静音款重量尺寸 | kg | 9800 | 10800 | 12300 | 13600"
      ]
    },
    {
      "n": 102,
      "title": "康明斯 180-260kw-福安市康普电机有限公司",
      "header": [],
      "rows": [
        "| 机组型号 | | KPC250 | KPC275 | KPC275 | KPC330 | KPC350",
        "| 额定功率 | KW/KVA | 180/225 | 200/250 | 200/250 | 240/300 | 260/325",
        "| 备用功率 | KW/KVA | 200/250 | 220/275 | 220/275 | 264/330 | 280/350",
        "| 动力型号 | | 6LTAA8.9-G2 | 6LTAA8.9-G3 | NTA855-GA | NTA855-G1A | MTAA11-G3",
        "| 动力功率 | KW | 242 | 250 | 254 | 291 | 310",
        "| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压",
        "| 调速方式 | | 电调 | 电调 | 电调 | 电调 | 电调",
        "| 缸数 | QTY | 6 | 6 | 6 | 6 | 6",
        "| 缸径*行程 | mm*mm | 114×135 | 114×135 | 140×152 | 140×152 | 125×147",
        "| 排量 | L | 8.9 | 8.9 | 14 | 14 | 10.8",
        "| 油耗 | g/kw.h | 197 | 197 | 191.8 | 209 | 188",
        "| 压缩比 | | 16:1 | 16:1 | 15:1 | 14:1 | 15:1",
        "| 电机型号 | | STF-274J | STF-274K | STF-274K | STF-314D | STF-314ES",
        "| 开架款尺寸 | mm | 2800x1100x1650 | 2850x1120x1600 | 2850x1120x1600 | 2900x1120x1600 | 2950x1120x1600",
        "| 开架款重量 | kg | 2280 | 2300 | 2400 | 2580 | 2650",
        "| 静音款尺寸 | mm | 3400x1200x2000 | 3400x1200x2000 | 3400x1200x2000 | 3600x1200x2000 | 3800x1200x2100",
        "| 静音款重量尺寸 | kg | 3260 | 3300 | 3450 | 3600 | 3680"
      ]
    },
    {
      "n": 103,
      "title": "康明斯 96-160kw-福安市康普电机有限公司",
      "header": [],
      "rows": [
        "| 机组型号 | | KPC132 | KPC150 | KPC176 | KPC200 | KPC220",
        "| 额定功率 | KW/KVA | 96/120 | 108/135 | 128/160 | 144/180 | 160/200",
        "| 备用功率 | KW/KVA | 105.6/132 | 120/150 | 140/176 | 160/200 | 176/220",
        "| 动力型号 | | 6BTA5.9-G2 | 6BTAA5.9-G2 | 6BTAA5.9-G12 | 6CTA8.3-G2 | 6CTAA8.3-G2",
        "| 动力功率 | KW | 116 | 130 | 155 | 180 | 203",
        "| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压",
        "| 调速方式 | | 电调 | 电调 | 电调 | 电调 | 电调",
        "| 缸数 | QTY | 6 | 6 | 6 | 6 | 6",
        "| 缸径*行程 | mm*mm | 102×120 | 102×120 | 102×120 | 114×135 | 114×135",
        "| 排量 | L | 5.9 | 5.9 | 5.9 | 8.3 | 8.3",
        "| 油耗 | g/kw.h | 211 | 208 | 215 | 215 | 205",
        "| 压缩比 | | 17:1 | 16.5:1 | 17:1 | 17:1 | 16:1",
        "| 电机型号 | | STF-274D | STF-274E | STF-274F | STF-274G | STF-274H",
        "| 开架款尺寸 | mm | 2400x820x1460 | 2400x820x1460 | 2500x820x1500 | 2500x820x1650 | 2700x1100x2100",
        "| 开架款重量 | kg | 1580 | 1400 | 1650 | 1880 | 2160",
        "| 静音款尺寸 | mm | 2900x1060x1550 | 2900x1100x1630 | 3000x1200x1900 | 3000x1200x1900 | 3200x1200x2000",
        "| 静音款重量尺寸 | kg | 2530 | 2600 | 2680 | 2880 | 3100"
      ]
    },
    {
      "n": 104,
      "title": "康明斯 18-30kw-福安市康普电机有限公司",
      "header": [],
      "rows": [
        "| 机组型号 | | KPC25 | KPC27.5 | KPC30 | KPC33 | KPC40",
        "| 额定功率 | KW/KVA | 18/23 | 20/25 | 22/27.5 | 24/30 | 30/38",
        "| 备用功率 | KW/KVA | 20/25 | 22/27.5 | 24/30 | 27/33 | 32/40",
        "| 动力型号 | | 4B3.9-G1 | 4B3.9-G1 | 4B3.9-G2 | 4BT3.9-G1 | 4BT3.9-G1",
        "| 动力功率 | KW | 27 | 27 | 27 | 40 | 40",
        "| 吸气方式 | | 自然吸气 | 自然吸气 | 自然吸气 | 涡轮增压 | 涡轮增压",
        "| 调速方式 | | 机械调 | 机械调 | 电调 | 机械调 | 机械调",
        "| 缸数 | QTY | 4 | 4 | 4 | 4 | 4",
        "| 缸径*行程 | mm*mm | 102×120 | 102×120 | 102×120 | 102×120 | 102×120",
        "| 排量 | L | 3.9 | 3.9 | 3.9 | 3.9 | 3.9",
        "| 油耗 | g/kw.h | 228 | 228 | 214 | 214 | 214",
        "| 压缩比 | | 16.5:1 | 16.5:1 | 16.5:1 | 16.5:1 | 16.5:1",
        "| 电机型号 | | STF-184E | STF-184F | STF-184F | STF-184G | STF-184H",
        "| 开架款尺寸 | mm | 1710x700x1340 | 1710x700x1340 | 1710x700x1340 | 1800x700x1340 | 1800x700x1340",
        "| 开架款重量 | kg | 800 | 830 | 830 | 900 | 920",
        "| 静音款尺寸 | mm | 2100x1000x1200 | 2100x1000x1200 | 2100x1000x1200 | 2100x1000x1200 | 2100x1000x1200",
        "| 静音款重量尺寸 | kg | 1100 | 1150 | 1150 | 1200 | 1280"
      ]
    },
    {
      "n": 106,
      "title": "康明斯 600-900kw-福安市康普电机有限公司",
      "header": [],
      "rows": [
        "| 机组型号 | | KPC825 | KPC880 | KPC1000 | KPC1100 | KPC1250",
        "| 额定功率 | KW/KVA | 600/750 | 640/800 | 728/910 | 800/1000 | 900/1125",
        "| 备用功率 | KW/KVA | 660/825 | 704/880 | 800/1000 | 880/1100 | 1000/1250",
        "| 动力型号 | | KTA38-GA | KTA38-G2B | KTA38-G2A | KTA38-G5 | KTA38-G9",
        "| 动力功率 | KW | 711 | 789 | 895 | 970 | 1089",
        "| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压",
        "| 调速方式 | | 电调 | 电调 | 电调 | 电调 | 电调",
        "| 缸数 | QTY | 12 | 12 | 12 | 12 | 12",
        "| 缸径*行程 | mm*mm | 159×159 | 159×159 | 159×159 | 159×159 | 159×159",
        "| 排量 | L | 37.8 | 37.8 | 37.8 | 37.8 | 37.8",
        "| 油耗 | g/kw.h | 199 | 199 | 199 | 202 | 199",
        "| 压缩比 | | 14.5:1 | 14.5:1 | 14.5:1 | 13.9:1 | 13.9:1",
        "| 电机型号 | | STF-634B | STF-634C | STF-634D | STF-634E | STF-634F",
        "| 开架款尺寸 | mm | 4000x1600x2250 | 4000x1600x2250 | 4300x1600x2250 | 4670x1750x2250 | 4800x2000x2320",
        "| 开架款重量 | kg | 4260 | 4400 | 5800 | 6000 | 7600",
        "| 静音款尺寸 | mm | 4800x2200x2600 | 4800x2200x2600 | 5600x2200x2600 | 5800x2200x2600 | 6000x2200x2600",
        "| 静音款重量尺寸 | kg | 5900 | 6100 | 7950 | 8300 | 9660"
      ]
    },
    {
      "n": 114,
      "title": "康明斯 400-536kw-福安市康普电机有限公司",
      "header": [],
      "rows": [
        "| 机组型号 | | KPC550 | KPC625 | KPC660 | KPC687 | KPC725",
        "| 额定功率 | KW/KVA | 400/500 | 450/563 | 480/600 | 500/625 | 536/670",
        "| 备用功率 | KW/KVA | 440/550 | 500/625 | 528/660 | 550/687 | 580/725",
        "| 动力型号 | | KTA19-G3A | KTAA19-G5 | KTAA19-G6A | KTAA19-G6A | QSKTAA19-G3",
        "| 动力功率 | KW | 504 | 555 | 610 | 610 | 634",
        "| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压",
        "| 调速方式 | | 电调 | 电调 | 电调 | 电调 | 电调",
        "| 缸数 | QTY | 6 | 6 | 6 | 6 | 6",
        "| 缸径*行程 | mm*mm | 159×159 | 159×159 | 159×159 | 159×159 | 159×159",
        "| 排量 | L | 18.9 | 18.9 | 18.9 | 18.9 | 18.9",
        "| 油耗 | g/kw.h | 203 | 203 | 206 | 206 | 212",
        "| 压缩比 | | 13.9:1 | 13.9:1 | 13:01 | 13:01 | 15:01",
        "| 电机型号 | | STF-354D | STF-354E | STF-354E | STF-354FS | STF-354F",
        "| 开架款尺寸 | mm | 3670x1220x1900 | 3800x1220x1900 | 3800x1220x1900 | 3800x1220x1900 | 3800x1220x1900",
        "| 开架款重量 | kg | 3380 | 3700 | 3800 | 4000 | 4050",
        "| 静音款尺寸 | mm | 4300x1600x2500 | 4300x1600x2500 | 4300x2000x2550 | 4300x2000x2550 | 4300x2000x2550",
        "| 静音款重量尺寸 | kg | 4850 | 5200 | 5360 | 5600 | 5700"
      ]
    },
    {
      "n": 115,
      "title": "道依茨 30-48kw-福安市康普电机有限公司",
      "header": [
        "| 机组型号 | | KPFD40 | KPFD50 | KPFD55 | KPFD66"
      ],
      "rows": [
        "| 额定功率 | KW/KVA | 30/38 | 36/45 | 40/50 | 48/60",
        "| 备用功率 | KW/KVA | 32/40 | 40/50 | 44/55 | 53/66",
        "| 动力型号 | | F4L912 | F4L912T | F6L912 | F6L912T",
        "| 动力功率 | KW | 38 | 48 | 60 | 72",
        "| 吸气方式 | | 自然吸气 | 涡轮增压 | 自然吸气 | 涡轮增压",
        "| 调速方式 | | 机械调 | 机械调 | 机械调 | 机械调",
        "| 缸数 | QTY | 4 | 4 | 6 | 6",
        "| 缸径*行程 | mm*mm | 102×125 | 100×120 | 100×120 | 100×120",
        "| 排量 | L | 4.086 | 3.77 | 5.655 | 5.655",
        "| 油耗 | g/kw.h | 228 | 228 | 228 | 228",
        "| 压缩比 | | 17:01 | 17:01 | 17:01 | 17:01",
        "| 电机型号 | | STF-184H | STF-224D | STF-224D | STF-224E",
        "| 开架款尺寸 | mm | 1680x750x1100 | 1680x750x1100 | 2250x820x1200 | 2250x820x1250",
        "| 开架款重量 | kg | 880 | 920 | 1080 | 1180",
        "| 静音款尺寸 | mm | 1900x960x1200 | 1900x960x1200 | 2500x1000x1300 | 2500x1000x1350",
        "| 静音款重量尺寸 | kg | 1190 | 1260 | 1496 | 1580"
      ]
    },
    {
      "n": 116,
      "title": "道依茨 68-108kw-福安市康普电机有限公司",
      "header": [
        "| 机组型号 | | KPFD90 | KPFD110 | KPFD135 | KPFD150"
      ],
      "rows": [
        "| 额定功率 | KW/KVA | 68/85 | 80/100 | 96/120 | 108/135",
        "| 备用功率 | KW/KVA | 72/90 | 88/110 | 108/135 | 120/150",
        "| 动力型号 | | BF6L913ADG | BF6L913ADG | BF6L913CADG | F8L413F",
        "| 动力功率 | KW | 106 | 106 | 130 | 129",
        "| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压",
        "| 调速方式 | | 电调 | 电调 | 电调 | 电调",
        "| 缸数 | QTY | 6 | 6 | 6 | 8",
        "| 缸径*行程 | mm*mm | 102×125 | 102×125 | 102×125 | 125×130",
        "| 排量 | L | 6.128 | 6.128 | 6.128 | 12.763",
        "| 油耗 | g/kw.h | 220 | 220 | 216 | 217",
        "| 压缩比 | | 18:01 | 18:01 | 18:01 | 18:01",
        "| 电机型号 | | STF-224G | STF-274C | STF-274D | STF-274E",
        "| 开架款尺寸 | mm | 2250x820x1270 | 2300x850x1300 | 2300x850x1300 | 2100x1800x1500",
        "| 开架款重量 | kg | 1250 | 1320 | 1350 | 1680",
        "| 静音款尺寸 | mm | 2500x1000x1350 | 2600x1060x1450 | 2600x1160x1450 | 2500x1900x1600",
        "| 静音款重量尺寸 | kg | 1760 | 1850 | 2200 | 2650"
      ]
    },
    {
      "n": 118,
      "title": "道依茨 12-30kw-福安市康普电机有限公司",
      "header": [
        "| 机组型号 | | KPFD17 | KPFD25 | KPFD30 | KPFD40"
      ],
      "rows": [
        "| 额定功率 | KW/KVA | 12/15 | 18/22 | 22/27.5 | 30/38",
        "| 备用功率 | KW/KVA | 13/17 | 20/25 | 24/30 | 32/40",
        "| 动力型号 | | F2L912 | F3L912 | F3L912 | F4L912",
        "| 动力功率 | KW | 17 | 29 | 29 | 38",
        "| 吸气方式 | | 自然吸气 | 自然吸气 | 自然吸气 | 自然吸气",
        "| 调速方式 | | 机械调 | 机械调 | 机械调 | 机械调",
        "| 缸数 | QTY | 2 | 3 | 3 | 4",
        "| 缸径*行程 | mm*mm | 100×120 | 100×120 | 100×120 | 102×125",
        "| 排量 | L | 1.88 | 2.828 | 3.77 | 4.086",
        "| 油耗 | g/kw.h | 238 | 232 | 228 | 228",
        "| 压缩比 | | 17:01 | 17:01 | 17:01 | 17:01",
        "| 电机型号 | | STF-164D | STF-184E | STF-184F | STF-184H",
        "| 开架款尺寸 | mm | 1350x750x1100 | 1550x750x1100 | 1680x750x1100 | 1680x750x1100",
        "| 开架款重量 | kg | 490 | 660 | 780 | 880",
        "| 静音款尺寸 | mm | 1650x900x1120 | 1800x900x1120 | 1900x960x1200 | 1900x960x1200",
        "| 静音款重量尺寸 | kg | 780 | 960 | 1060 | 1190"
      ]
    },
    {
      "n": 120,
      "title": "道依茨 128-200kw-福安市康普电机有限公司",
      "header": [],
      "rows": [
        "| 机组型号 | | KPD180 | KPD220 | KPD250 | KPD275",
        "| 额定功率 | KW/KVA | 128/160 | 160/200 | 180/225 | 200/250",
        "| 备用功率 | KW/KVA | 144/180 | 176/220 | 200/250 | 220/275",
        "| 动力型号 | | BF6M1013EC | BF6M1013FCG2 | BF6M1013FCG3 | BF6M1015-GA",
        "| 动力功率 | KW | 153 | 183 | 201 | 231",
        "| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压",
        "| 调速方式 | | 机械调 | 电调 | 电调 | 电调",
        "| 缸数 | QTY | 6 | 6 | 6 | 6",
        "| 缸径*行程 | mm*mm | 108×130 | 108×130 | 108×130 | 132×145",
        "| 排量 | L | 7.146 | 7.146 | 7.146 | 11.906",
        "| 油耗 | g/kw.h | 192 | 196 | 196 | 205",
        "| 压缩比 | | 19:01 | 18:01 | 18:01 | 16.5:1",
        "| 电机型号 | | STF-274F | STF-274H | STF-274J | STF-274K",
        "| 开架款尺寸 | mm | 2600x900x1450 | 2800x900x1600 | 2800x900x1600 | 2800x900x1600",
        "| 开架款重量 | kg | 1600 | 2100 | 2180 | 2300",
        "| 静音款尺寸 | mm | 2900x1060x1850 | 3300x1150x1850 | 3300x1150x1850 | 3300x1150x1850",
        "| 静音款重量尺寸 | kg | 2580 | 3050 | 3160 | 3300"
      ]
    },
    {
      "n": 121,
      "title": "道依茨 48-108kw-福安市康普电机有限公司",
      "header": [],
      "rows": [
        "| 机组型号 | | KPD66 | KPD88 | KPD110 | KPD150",
        "| 额定功率 | KW/KVA | 48/60 | 64/80 | 80/100 | 108/135",
        "| 备用功率 | KW/KVA | 52.8/66 | 70/88 | 88/110 | 128/150",
        "| 动力型号 | | BF4M2012 | BF4M2012C | BF4M1013EC | BF4M1013FC",
        "| 动力功率 | KW | 60 | 75 | 102 | 129",
        "| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压",
        "| 调速方式 | | 机械调 | 机械调 | 机械调 | 电调",
        "| 缸数 | QTY | 4 | 4 | 4 | 4",
        "| 缸径*行程 | mm*mm | 101×126 | 101×126 | 108×130 | 108×130",
        "| 排量 | L | 4.04 | 4.04 | 4.764 | 4.764",
        "| 油耗 | g/kw.h | 192 | 192 | 193 | 193",
        "| 压缩比 | | 18.4:1 | 18.4:1 | 19:01 | 18:01",
        "| 电机型号 | | STF-224E | STF-224G | STF-274C | STF-274E",
        "| 开架款尺寸 | mm | 1800x700x1300 | 2000x900x1300 | 2000x900x1300 | 2200x900x1450",
        "| 开架款重量 | kg | 980 | 1100 | 1350 | 1550",
        "| 静音款尺寸 | mm | 2200x1000x1300 | 2500x1060x1500 | 2500x1060x1500 | 2600x1060x1650",
        "| 静音款重量尺寸 | kg | 1400 | 1590 | 1960 | 2380"
      ]
    },
    {
      "n": 122,
      "title": "道依茨 180-240kw-福安市康普电机有限公司",
      "header": [],
      "rows": [
        "| 机组型号 | | KPD250 | KPD275 | KPD300 | KPD330",
        "| 额定功率 | KW/KVA | 180/225 | 200/250 | 220/275 | 240/300",
        "| 备用功率 | KW/KVA | 200/250 | 220/275 | 240/300 | 264/330",
        "| 动力型号 | | BF6M1013FCG3 | BF6M1015-GA | BF6M1015C-G1A | BF6M1015C-G2A",
        "| 动力功率 | KW | 201 | 231 | 250 | 285",
        "| 吸气方式 | | 涡轮增压 | 涡轮增压 | 涡轮增压 | 涡轮增压",
        "| 调速方式 | | 电调 | 电调 | 电调 | 电调",
        "| 缸数 | QTY | 6 | 6 | 6 | 6",
        "| 缸径*行程 | mm*mm | 108×130 | 132×145 | 132×145 | 132×145",
        "| 排量 | L | 7.146 | 11.906 | 11.906 | 11.906",
        "| 油耗 | g/kw.h | 196 | 205 | 203 | 203",
        "| 压缩比 | | 18:01 | 16.5:1 | 16.5:1 | 16.5:1",
        "| 电机型号 | | STF-274J | STF-274K | STF-314C | STF-314D",
        "| 开架款尺寸 | mm | 2800x900x1600 | 2800x900x1600 | 2800x1100x2000 | 2900x1100x2100",
        "| 开架款重量 | kg | 2180 | 2300 | 2400 | 2520",
        "| 静音款尺寸 | mm | 3300x1150x1850 | 3300x1150x1850 | 3400x1300x2000 | 3400x1400x2100",
        "| 静音款重量尺寸 | kg | 3160 | 3300 | 3450 | 3600"
      ]
    },
    {
      "n": 133,
      "title": "单缸水冷发电机 8-12kw-福安市康普电机有限公司",
      "header": [
        "| 静默型 | KP12STA | KP14STA | KP16STA",
        "| 额定频率[Hz] | 50/60 Hz",
        "| 额定电压[V] | 110/115/120/230, 380/220,400/230,415/240"
      ],
      "rows": [
        "| 额定输出功率[kw] | 8/8.5 | 10/10.5 | 12/12.5",
        "| 最大输出功率[kw] | 9/9.5 | 11/11.5 | 13/13.5",
        "| 发动机类型 | CY1115 | CY1115 | CY1115",
        "| 排量[ml（cu/in）] | 24HP | 24HP | 24HP",
        "| 孔*行程 | 115*120 | 115*120 | 115*120",
        "| 压缩比 | 17:01 | 17:01 | 17:01",
        "| 净重[kg] | 320 | 340 | 360",
        "| 20英尺集装箱容量 | 24 | 24 | 24",
        "| 40英尺集装箱容量 | 48 | 48 | 48"
      ]
    },
    {
      "n": 134,
      "title": "风冷柴油发电机 4.5-6.8kw-福安市康普电机有限公司",
      "header": [
        "| 静默型 | KP6500STA | KP7500STA | KP6700DGFN | KP7500DGFN | KP9500DGFN",
        "| 额定频率[Hz] | 50/60",
        "| 额定电压[V] | 110/115/120/220/230/240"
      ],
      "rows": [
        "| 额定输出功率[kw] | 4.5/5.0 | 5.5/6.0 | 4.5/5.0 | 5.5/6.0 | 6.8/7.5",
        "| 最大输出功率[kw] | 5.0/5.5 | 6.0/6.5 | 5.0/5.5 | 6.0/6.5 | 7.5/8.5",
        "| 噪声级[dB（A）@7米] | 70-74 | 68-70",
        "| 发动机类型 | 186FAE | 188FE | 186FAE | 188F | 192F",
        "| 位移 | 418 | 456 | 418 | 456 | 498",
        "| 外形尺寸（长x宽x高）【mm】 | 950x570x770 | 1050x540x770",
        "| 干重[kg] | 160 | 170 | 163 | 173 | 185"
      ]
    },
    {
      "n": 135,
      "title": "风冷柴油发电机 1.7-6.5kw-福安市康普电机有限公司",
      "header": [
        "| 静默型 | KP2500DX | KP3500DX | KP5500DX | KP6500DX | KP7500DX | KP9000DX",
        "| 额定频率[Hz] | 50/60",
        "| 额定电压[V] | 110/115/120/220/230/240,110/220,115/230,120/240"
      ],
      "rows": [
        "| 额定输出功率[kw] | 1.7/2.0 | 3.0/3.3 | 4.0/4.5 | 4.5/5.0 | 6.0/6.2 | 6.5/7.0",
        "| 最大输出功率[kw] | 2.0/2.3 | 3.3/3.6 | 4.5/5.0 | 5.0/5.5 | 6.5/6.8 | 7.0/7.5",
        "| 噪声级[dB（A）@7米] | 74-77 | 78-83",
        "| 发动机类型 | KP170F/E | KP178F/E | KP186F/E | KP186FA/E | KP188F/E | KP190F/E",
        "| 位移 | 211 | 296 | 406 | 418 | 456 | 496",
        "| 压缩比 | 20:1 | 19:1",
        "| 外形尺寸（长x宽x高）【mm】 | 660x480x540 | 660x480x540 | 740x500x670 | 740x500x670 | 940x535x780 | 940x540x780",
        "| 干重[kg] | 58 反冲 63电 | 73 反冲 78电 | 95 反冲 100 电 | 100 反冲 105电 | 103 反冲 108电 | 111 反冲 116电",
        "| 20'集装箱（件） | 164 | 164 | 101 | 101 | 101 | 101"
      ]
    },
    {
      "n": 136,
      "title": "风冷柴油发电机 10-11kw-福安市康普电机有限公司",
      "header": [
        "| 发电机 | 规范 | KP12000T | KP12000DX"
      ],
      "rows": [
        "| 额定频率（Hz） | 50hz | 60hz | 50hz | 60hz",
        "| 额定转速（rpm） | 3000 | 3600 | 3000 | 3600",
        "| 额定电压（V） | 380/220 | 380/220 | 380/220 | 380/220",
        "| 最大输出（kw） | 11 | 12 | 11 | 12",
        "| 额定输出（kw） | 10 | 11 | 10 | 11",
        "| 相数 | 3相/单相 | 3相/单相",
        "| 油箱容量（L） | 25L | 25L",
        "| 7米处噪声级 | 74-77 | 82-85",
        "| 发动机 | 柴油机型号 | KP290F | KP290F",
        "| 排量（cc） | 954 | 954",
        "| 油耗（g/kw*h） | 298 | 298",
        "| 压缩比 | 19:01 | 19:01",
        "| 设置 | 电池 | 12V 40Ah | 12V 40Ah",
        "| 外形尺寸（长x宽x高）【mm】 ] | 1400*710*1130 | 1150*670*940",
        "| 重量 | 310 | 185",
        "| 20寸容器（个） | 30 | 30"
      ]
    }
  ]
}
