{
  "id": "liangzi-yangzhou",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": null,
    "zh": "扬州量子电力设备有限公司",
    "brands": [
      "量子"
    ]
  },
  "website": "https://www.lzpower.cn/",
  "hq": {
    "province": "Jiangsu",
    "city": "Yangzhou"
  },
  "founded": null,
  "relatedIds": [],
  "strengths": [
    {
      "text": "Tổ máy diesel tại Giang Đô (Dương Châu), danh mục từ 20 kW đến 2000 kW; có trạm phát di động, vỏ cách âm",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "柴油发电机组",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 20,
        "max": 2000,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Dải công suất theo danh mục sản phẩm trang chủ; chưa có năm thành lập, chứng chỉ"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.lzpower.cn/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "欢迎来到扬州量子电力设备有限公司官方网站",
        "扬州量子电力设备有限公司位于中国历史名城扬州市江都区",
        "有着多年柴油发电机组、相关配套设备（如：移动电站、静音箱、控制器等）的研发、制造经验",
        "20KW发电机组",
        "2000KW发电机组"
      ],
      "file": "sources/liangzi-yangzhou/1.md"
    },
    {
      "n": 101,
      "url": "https://www.lzpower.cn/a/2000KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/101.md"
    },
    {
      "n": 102,
      "url": "https://www.lzpower.cn/a/1800KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/102.md"
    },
    {
      "n": 103,
      "url": "https://www.lzpower.cn/a/1500KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/103.md"
    },
    {
      "n": 104,
      "url": "https://www.lzpower.cn/a/1200KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/104.md"
    },
    {
      "n": 105,
      "url": "https://www.lzpower.cn/a/1000KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/105.md"
    },
    {
      "n": 106,
      "url": "https://www.lzpower.cn/a/900KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/106.md"
    },
    {
      "n": 107,
      "url": "https://www.lzpower.cn/a/800KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/107.md"
    },
    {
      "n": 108,
      "url": "https://www.lzpower.cn/a/700KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/108.md"
    },
    {
      "n": 109,
      "url": "https://www.lzpower.cn/a/640KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/109.md"
    },
    {
      "n": 110,
      "url": "https://www.lzpower.cn/a/600KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/110.md"
    },
    {
      "n": 111,
      "url": "https://www.lzpower.cn/a/500KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/111.md"
    },
    {
      "n": 112,
      "url": "https://www.lzpower.cn/a/450KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/112.md"
    },
    {
      "n": 113,
      "url": "https://www.lzpower.cn/a/400KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/113.md"
    },
    {
      "n": 115,
      "url": "https://www.lzpower.cn/a/300KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/115.md"
    },
    {
      "n": 116,
      "url": "https://www.lzpower.cn/a/250KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/116.md"
    },
    {
      "n": 117,
      "url": "https://www.lzpower.cn/a/200KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/117.md"
    },
    {
      "n": 118,
      "url": "https://www.lzpower.cn/a/180KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/118.md"
    },
    {
      "n": 119,
      "url": "https://www.lzpower.cn/a/150KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/119.md"
    },
    {
      "n": 120,
      "url": "https://www.lzpower.cn/a/120KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/120.md"
    },
    {
      "n": 121,
      "url": "https://www.lzpower.cn/a/100KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/121.md"
    },
    {
      "n": 122,
      "url": "https://www.lzpower.cn/a/80KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/122.md"
    },
    {
      "n": 123,
      "url": "https://www.lzpower.cn/a/75KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/123.md"
    },
    {
      "n": 124,
      "url": "https://www.lzpower.cn/a/50KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/124.md"
    },
    {
      "n": 125,
      "url": "https://www.lzpower.cn/a/40KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 排放 | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/125.md"
    },
    {
      "n": 126,
      "url": "https://www.lzpower.cn/a/30KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 排放 | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/126.md"
    },
    {
      "n": 127,
      "url": "https://www.lzpower.cn/a/20KW/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 排放 | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/127.md"
    },
    {
      "n": 140,
      "url": "https://www.lzpower.cn/a/gonglv/404.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/140.md"
    },
    {
      "n": 141,
      "url": "https://www.lzpower.cn/a/gonglv/403.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/141.md"
    },
    {
      "n": 142,
      "url": "https://www.lzpower.cn/a/gonglv/402.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/142.md"
    },
    {
      "n": 143,
      "url": "https://www.lzpower.cn/a/gonglv/401.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/143.md"
    },
    {
      "n": 144,
      "url": "https://www.lzpower.cn/a/gonglv/400.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/144.md"
    },
    {
      "n": 152,
      "url": "https://www.lzpower.cn/a/gonglv/392.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/152.md"
    },
    {
      "n": 153,
      "url": "https://www.lzpower.cn/a/gonglv/391.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/153.md"
    },
    {
      "n": 154,
      "url": "https://www.lzpower.cn/a/gonglv/390.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "file": "sources/liangzi-yangzhou/154.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-01",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "机组功率 > 2000KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ-W2100 | 2100/2625 | 潍柴博杜安 | 12M55D2210E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3100 | 13000 | 详细参数",
        "| LZ-W2300 | 2300/2875 | 潍柴博杜安 | 12M55D2450E310 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3100 | 14000 | 详细参数",
        "| LZ-Y2100 | 2100/2625 | 玉柴股份 | YC16VC3000-D31 | 16 | 105.56 | 430 | ≤195 | 7400*2600*2900 | 16000 | 详细参数",
        "| LZ-Y2200 | 2200/2750 | 玉柴股份 | YC16VC3300-D31 | 16 | 105.56 | 430 | ≤195 | 7400*2600*2900 | 17000 | 详细参数",
        "| LZ-Y2400 | 2400/3000 | 玉柴股份 | YC16VC3600-D31 | 16 | 105.56 | 430 | ≤195 | 7500*2600*2900 | 18000 | 详细参数",
        "| LZ-J2000 | 2000/2500 | 山东济柴 | H16V190ZL | 16 | 73.15 | 350 | ≤205 | 7880*2600*3240 | 24000 | 详细参数"
      ]
    },
    {
      "n": 102,
      "title": "机组功率 > 1800KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- Y1600 | 1600/2000 | 玉柴股份 | YC12VC2510-D31 | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 13350 | 详细参数",
        "| LZ-Y1800 | 1800/2250 | 玉柴股份 | YC12VC2700-D31 | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 13350 | 详细参数",
        "| LZ-W1900 | 1900/2375 | 潍柴博杜安 | 12M55D2020E31 | 12 | 65.65 | 280 | ≤195 | 6300*2400*3100 | 12000 | 详细参数",
        "| LZ- P1600 | 1600/2000 | 珀金斯 | 4016TAG2A | 16V | 61.12 | 237.2 | ≤190 | 5900*2250*3260 | 13800 | 详细参数",
        "| LZ- P1800 | 1800/2250 | 珀金斯 | 4016-61TRG3 | 16V | 61.12 | 213 | ≤205 | 6430*2800*3520 | 14500 | 详细参数"
      ]
    },
    {
      "n": 103,
      "title": "机组功率 > 1500KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C1320 | 1320/1650 | 重庆康明斯 | KTA50-GS8 | 16 L | 50.3 | 204 | ≤204 | 5100*2200*2750 | 14000 | 详细参数",
        "| LZ-C1500 | 1500/1875 | 重庆康明斯 | KTA50-G15 | 16 | 50.3 | 204 | ≤204 | 5300*2200*2750 | 15000 | 详细参数",
        "| LZ- Y1500 | 1500/1875 | 广西玉柴 | YC12VC2270-D31 | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 13000 | 详细参数",
        "| LZ- Y1600 | 1600/2000 | 广西玉柴 | YC12VC2510-D31 | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 13350 | 详细参数",
        "| LZ-W1500 | 1500/1875 | 潍柴博杜安 | 16M33D1580E310 | 16 | 52.3 | 180 | ≤204 | 5000*2200*2700 | 9000 | 详细参数",
        "| LZ-W1600 | 1600/2000 | 潍柴博杜安 | 16M33D1680E310 | 16 | 52.3 | 180 | ≤195 | 5000*2200*2700 | 9500 | 详细参数",
        "| LZ-W1700 | 1700/2125 | 潍柴博杜安 | 16M33D1800E310 | 16 | 52.3 | 180 | ≤195 | 6000*2300*3100 | 10000 | 详细参数",
        "| LZ-W1750 | 1750/2187.5 | 潍柴博杜安 | 12M55D1870E310 | 12 | 65.65 | 280 | ≤195 | 6000*2300*3100 | 11000 | 详细参数",
        "| LZ- P1360 | 1360/1700 | 珀金斯 | 4012-46TAG3A | 12V | 45.84 | 159 | ≤208 | 5000*2120*2510 | 10050 | 详细参数",
        "| LZ- P1500 | 1500/1875 | 珀金斯 | 4016TAG1A | 16V | 61.12 | 213 | ≤205 | 5900*2250*3260 | 13000 | 详细参数",
        "| LZ- P1600 | 1600/2000 | 珀金斯 | 4016TAG2A | 16V | 61.12 | 237.2 | ≤190 | 5900*2250*3260 | 13800 | 详细参数",
        "| LZ-J1500 | 1500/1875 | 山东济柴 | H12V190ZL | 12 | 73.15 | 280 | ≤205 | 6520*2570*3150 | 18000 | 详细参数"
      ]
    },
    {
      "n": 104,
      "title": "机组功率 > 1200KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C1200 | 1200/1500 | 重庆康明斯 | KTA50-G8 | 16 L | 50.3 | 204 | ≤204 | 5100*2200*2650 | 13000 | 详细参数",
        "| LZ- C1320 | 1320/1650 | 重庆康明斯 | KTA50-GS8 | 16 L | 50.3 | 204 | ≤204 | 5100*2200*2750 | 14000 | 详细参数",
        "| LZ- Y1300 | 1300/1625 | 广西玉柴 | YC12VC2070-D31 | 12 | 79.17 | 280 | ≤204 | 6500*2300*2600 | 13000 | 详细参数",
        "| LZ-Y1200 | 1200/1500 | 潍柴博杜安 | 12M33D1320E200 | 12 | 39.2 | 146 | ≤204 | 4300*1880*2100 | 7500 | 详细参数",
        "| LZ-Y1300 | 1300/1625 | 潍柴博杜安 | 16M33D1400E310 | 16 | 52.3 | 180 | ≤192 | 4800*2200*2500 | 8500 | 详细参数",
        "| LZ-Y1400 | 1400/1750 | 潍柴博杜安 | 16M33D1530E310 | 16 | 52.3 | 180 | ≤192 | 4800*2200*2500 | 8500 | 详细参数",
        "| LZ- P1200 | 1200/1500 | 珀金斯 | 4012-46TAG2A | 12V | 45.84 | 159 | ≤204 | 5000*2120*2510 | 10050 | 详细参数",
        "| LZ- P1360 | 1360/1700 | 珀金斯 | 4012-46TAG3A | 12V | 45.84 | 159 | 160/190 | 5000*2120*2510 | 10050 | 详细参数",
        "| LZ-J1100 | 1100/1375 | 山东济柴 | A12V190ZLD | 12 | 73.15 | 240 | ≤205 | 5960*2000*2820 | 14600 | 详细参数",
        "| LZ-J1200 | 1200/1500 | 山东济柴 | B12V190ZLD | 12 | 73.15 | 240 | ≤205 | 5960*2000*2820 | 14800 | 详细参数"
      ]
    },
    {
      "n": 105,
      "title": "机组功率 > 1000KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C1000 | 1000/1250 | 重庆康明斯 | KTA50-G3 | 16 L | 50 | 177 | ≤203 | 5000*2000*2650 | 10200 | 详细参数",
        "| LZ- X1000 | 1000/1250 | 无锡动力 | WD327TAD92 | 12V | 32.7 | 90 | ≤196 | 4500*1950*2450 | 5900 | 详细参数",
        "| LZ-Y1000 | 1000/1250 | 玉柴股份 | YC6C1520-D31 | 6 | 39.58 | 150 | ≤196 | 4600*1800*2500 | 8000 | 详细参数",
        "| LZ-Y1100 | 1100/1375 | 玉柴股份 | YC6C1660-D30 | 6 | 39.58 | 180 | ≤196 | 4600*1800*2500 | 8500 | 详细参数",
        "| LZ- Y1000 | 1000/1250 | 玉柴股份 | YC12VC1680-D31 | 12 | 79.17 | 280 | ≤195 | 6500*2300*2600 | 13000 | 详细参数",
        "| LZ-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E200 | 12 | 39.2 | 146 | ≤205 | 4300*1850*2150 | 7500 | 详细参数",
        "| LZ-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1210E200 | 12 | 39.2 | 146 | ≤205 | 4300*1880*2150 | 7600 | 详细参数",
        "| LZ-W1000 | 1000/1250 | 潍柴博杜安 | 12M33D1108E310 | 12 | 39.2 | 146 | ≤195 | 4300*1850*2150 | 7500 | 详细参数",
        "| LZ-W1100 | 1100/1375 | 潍柴博杜安 | 12M33D1240E310 | 12 | 39.2 | 146 | ≤195 | 4300*1880*2150 | 7600 | 详细参数",
        "| LZ- P1000 | 1000/1250 | 珀金斯 | 4012-46TWG2A | 12V | 45.84 | 177 | ≤200 | 4770*1780*2500 | 9060 | 详细参数",
        "| LZ-J1000 | 1000/1250 | 山东济柴 | Z12V190ZL1 | 12 | 73.15 | 240 | ≤205 | 5900*2040*2750 | 13500 | 详细参数",
        "| LZ-J1100 | 1100/1375 | 山东济柴 | A12V190ZLD | 12 | 73.15 | 240 | ≤205 | 5960*2000*2820 | 14600 | 详细参数"
      ]
    },
    {
      "n": 106,
      "title": "机组功率 > 900KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C880 | 880/1100 | 重庆康明斯 | KTA38-G5 | 12 L | 37.8 | 135 | ≤208 | 4600*2100*2600 | 8800 | 详细参数",
        "| LZ- C900 | 900/1125 | 重庆康明斯 | KTA38-G9 | 12 L | 37.8 | 135 | ≤196 | 4750*1850*2600 | 9100 | 详细参数",
        "| LZ-W900 | 900/1125 | 潍柴博杜安 | 12M26D968E200 | 12 | 31.8 | 113 | ≤208 | 4500*1700*2100 | 7500 | 详细参数",
        "| LZ-W900 | 900/1125 | 潍柴博杜安 | 12M33D968E310 | 12 | 39.2 | 146 | ≤196 | 4500*1700*2100 | 7500 | 详细参数",
        "| LZ-W900 | 900/1125 | 上柴股份 | 6KTAA25-G31 | 6 | 25 | 65 | ≤196 | 4300*1500*2100 | 6500 | 详细参数",
        "| LZ- X850 | 850/1062.5 | 无锡动力 | WD327TAD82 | 12V | 32.7 | 90 | ≤196 | 4100*1900*2400 | 5600 | 详细参数",
        "| LZ- X900 | 900/1125 | 无锡动力 | WD327TAD88 | 12V | 32.7 | 90 | ≤196 | 4300*1950*2400 | 5700 | 详细参数",
        "| LZ- Y900 | 900/1125 | 广西玉柴 | YC6C1320-D31 | 6 | 9.854 | 180 | ≤195 | 4700*1800*2100 | 7500 | 详细参数",
        "| LZ-J900 | 900/1125 | 山东济柴 | Z12V190BD7 | 12 | 71.45 | 200 | ≤205 | 5960*2000*2820 | 11900 | 详细参数"
      ]
    },
    {
      "n": 107,
      "title": "机组功率 > 800KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C800 | 800/1000 | 重庆康明斯 | KTA38-G2A | 12 L | 37.8 | 135 | ≤213 | 4500*1800*2500 | 8500 | 详细参数",
        "| LZ- C880 | 880/1100 | 重庆康明斯 | KTA38-G5 | 12 L | 37.8 | 135 | ≤208 | 4600*2100*2600 | 8800 | 详细参数",
        "| LZ- X800 | 800/1000 | 无锡动力 | WD327TAD78 | 12V | 32.7 | 90 | ≤196 | 4100*1720*2400 | 5600 | 详细参数",
        "| LZ- X850 | 850/1062.5 | 无锡动力 | WD327TAD82 | 12V | 32.7 | 90 | ≤196 | 4100*1900*2400 | 5600 | 详细参数",
        "| LZ- S800 | 800/1000 | 上柴股份 | SC33W1150D2 | 6 | 32.8 | 75 | ≤205 | 4430*1800*2380 | 8000 | 详细参数",
        "| LZ-S850 | 850/1062.5 | 上柴股份 | 6KTAA25-G32 | 6 | 25 | 55 | ≤196 | 4430*1800*2380 | 7000 | 详细参数",
        "| LZ- Y800 | 800/1000 | 广西玉柴 | YC6C1220-31 | 6 | 39.584 | 180 | ≤195 | 4700*1800*2100 | 7500 | 详细参数",
        "| LZ-W850 | 850/1062.5 | 潍柴博杜安 | 12M26D902E200 | 12 | 31.8 | 113 | ≤195 | 4000*1700*2100 | 7000 | 详细参数",
        "| LZ-W850 | 850/1062.5 | 潍柴博杜安 | 12M33D902E310 | 12 | 39.2 | 146 | ≤195 | 4000*1700*2100 | 7000 | 详细参数",
        "| LZ- P720 | 720/900 | 珀金斯 | 4008TAG1A | 8 L | 30.56 | 153 | ≤206 | 4700*2050*2350 | 6500 | 详细参数",
        "| LZ- P800 | 800/1000 | 珀金斯 | 4008TAG2A | 8 L | 30.56 | 153 | ≤210 | 4700*2050*2350 | 6500 | 详细参数",
        "| LZ- T750 | 750/937.5 | 通柴 | TC296LM75 | 12 | 29.6 | 80.4 | ≤196 | 3850*1500*2150 | 4700 | 详细参数",
        "| LZ- T800 | 800/1000 | 通柴 | NK296LM83 | 12 | 29.6 | 80.4 | ≤196 | 3900*1550*2200 | 4750 | 详细参数",
        "| LZ-J800 | 800/1000 | 山东济柴 | Z12V190B | 12 | 71.45 | 200 | ≤208 | 5960*2000*2820 | 11900 | 详细参数"
      ]
    },
    {
      "n": 108,
      "title": "机组功率 > 700KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C700 | 700/875 | 重庆康明斯 | KTA38-G2B | 12 L | 38 | 135 | ≤209 | 4500*1800*2500 | 8200 | 详细参数",
        "| LZ- X700 | 700/875 | 无锡动力 | WD305TAD68 | 12V | 30.5 | 65 | ≤198 | 4020*1615*2350 | 5300 | 详细参数",
        "| LZ- S660 | 660/825 | 上柴股份 | SC33W990D2 | 6 | 32.8 | 75 | ≤205 | 4360*1570*2140 | 7070 | 详细参数",
        "| LZ-S700 | 700/875 | 上柴股份 | 6KTAA25-G32 | 6 | 25 | 55 | ≤198 | 4360*1570*2140 | 6000 | 详细参数",
        "| LZ-S750 | 750/937.5 | 上柴股份 | 6KTAA25-G31 | 6 | 25 | 55 | ≤198 | 4360*1570*2140 | 6500 | 详细参数",
        "| LZ- Y700 | 700/875 | 广西玉柴 | YC6C1070-D31 | 6 | 39.584 | 180 | ≤195 | 4700*1800*2100 | 7200 | 详细参数",
        "| LZ-W700 | 700/875 | 潍柴博杜安 | 12M26D748E200 | 12 | 31.8 | 113 | ≤205 | 4000*1700*2100 | 5600 | 详细参数",
        "| LZ-W750 | 750/937.5 | 潍柴博杜安 | 12M26D792E200 | 12 | 31.8 | 113 | ≤205 | 4000*1700*2100 | 6000 | 详细参数",
        "| LZ-W700 | 700/875 | 潍柴博杜安 | 6M33D725E310 | 6 | 19.6 | 50 | ≤195 | 2900*1150*1600 | 4000 | 详细参数",
        "| LZ-W700 | 700/875 | 潍柴博杜安 | 12M33D748E310 | 12 | 39.2 | 146 | ≤195 | 3100*1300*1700 | 6000 | 详细参数",
        "| LZ-W750 | 750/937.5 | 潍柴博杜安 | 12M33D792E310 | 12 | 39.2 | 146 | ≤195 | 3100*1300*1700 | 6500 | 详细参数",
        "| LZ- P720 | 720/900 | 珀金斯 | 4008TAG1A | 8 L | 30.56 | 153 | ≤206 | 4700*2050*2350 | 6500 | 详细参数",
        "| LZ- T700 | 700/875 | 通柴 | TC296LM68 | 12 | 29.6 | 80.4 | ≤196 | 3850*1500*2150 | 4650 | 详细参数",
        "| LZ- T750 | 750/937.5 | 通柴 | TC296LM75 | 12 | 29.6 | 80.4 | ≤196 | 3850*1500*2150 | 4700 | 详细参数"
      ]
    },
    {
      "n": 109,
      "title": "机组功率 > 640KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C640 | 640/800 | 重庆康明斯 | KTA38-G2 | 12 L | 38 | 135 | ≤213 | 4500*1800*2500 | 8200 | 详细参数",
        "| LZ-C650 | 650/812.5 | 重庆康明斯 | QSK19-G11X | 6 | 19 | 50 | ≤196 | 3750*1550*2100 | 4600 | 详细参数",
        "| LZ- S660 | 660/825 | 上柴股份 | SC33W990D2 | 6 | 32.8 | 75 | ≤205 | 4360*1570*2140 | 7070 | 详细参数",
        "| LZ-S650 | 650/812.5 | 上柴股份 | 6KTAA25-G38 | 6 | 25 | 55 | ≤196 | 3500*1300*1800 | 4500 | 详细参数",
        "| LZ-S650 | 650/812.5 | 上柴股份 | 6KTAA25-G33 | 6 | 25 | 55 | ≤196 | 3500*1300*1800 | 4500 | 详细参数",
        "| LZ-Y650 | 650/812.5 | 玉柴股份 | YC6C1070-D31 | 6 | 39.58 | 150 | ≤192 | 4500*1700*2400 | 6500 | 详细参数",
        "| LZ-W650 | 650/812.5 | 潍柴博杜安 | 6M33D670E200 | 6 | 19.6 | 50 | ≤192 | 3100*1300*1700 | 4000 | 详细参数",
        "| LZ- P640 | 640/800 | 珀金斯 | 4006-23TAG3A | 6L | 22.92 | 113 | ≤214 | 4010*1710*2120 | 5600 | 详细参数",
        "| LZ- T640 | 640/800 | 通柴 | TC283LW64 | 12 | 29.6 | 80.4 | ≤196 | 3750*1700*2100 | 4650 | 详细参数",
        "| LZ-J640 | 640/800 | 山东济柴 | 8190ZLC | 8 | 48.6 | 160 | ≤205 | 5320*2000*2700 | 10200 | 详细参数"
      ]
    },
    {
      "n": 110,
      "title": "机组功率 > 600KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C520 | 520/650 | 重庆康明斯 | KTA19-G8 | 6L | 18.9 | 50 | ≤196 | 3750*1550*2100 | 4200 | 详细参数",
        "| LZ- C550 | 550/687.5 | 重庆康明斯 | KTAA19-G6A | 6L | 18.9 | 50 | ≤196 | 3750*1550*2100 | 4200 | 详细参数",
        "| LZ- C600 | 600/750 | 重庆康明斯 | KTA38-GA | 12 L | 38 | 135 | ≤213 | 4500*1800*2500 | 7800 | 详细参数",
        "| LZ- X550 | 550/687.5 | 无锡动力 | WD269TAD56 | 12V | 26.9 | 65 | ≤198 | 3600*1615*2200 | 4600 | 详细参数",
        "| LZ- X600 | 600/750 | 无锡动力 | WD287TAD61L | 12V | 28.7 | 65 | ≤217 | 3600*1615*2200 | 4650 | 详细参数",
        "| LZ-W600 | 600/750 | 潍柴博杜安 | 6M33D633E200 | 6 | 19.6 | 50 | ≤198 | 3100*1300*1700 | 3600 | 详细参数",
        "| LZ-W600 | 600/750 | 潍柴博杜安 | 6M33D633E310 | 6 | 19.6 | 50 | ≤192 | 3100*1300*1700 | 4000 | 详细参数",
        "| LZ- S550 | 550/687.5 | 上柴股份 | SC27G830D2 | 12 | 26.6 | 57.4 | ≤210 | 3550*1400*1990 | 4450 | 详细参数",
        "| LZ- S600 | 600/750 | 上柴股份 | SC27G900D2 | 12 | 26.6 | 65 | ≤202 | 3550*1400*1990 | 4450 | 详细参数",
        "| LZ-S600 | 600/750 | 上柴股份 | 6KTAA25-G39 | 6 | 25 | 55 | ≤192 | 3400*1300*1800 | 4000 | 详细参数",
        "| LZ-S600 | 600/750 | 上柴股份 | 6KTAA25-G34 | 6 | 25 | 55 | ≤192 | 3400*1300*1800 | 4000 | 详细参数",
        "| LZ- Y550 | 550/687.5 | 广西玉柴 | YC6TD840-D31 | 6 | 19.598 | 52 | ≤195 | 4700*1500*2050 | 4300 | 详细参数",
        "| LZ-Y600 | 600/750 | 广西玉柴 | YC6TD900-D31 | 6 | 19.598 | 52 | ≤195 | 4700*1500*2050 | 4300 | 详细参数",
        "| LZ- Y600 | 600/750 | 广西玉柴 | YC6C1020-D31 | 6 | 39.854 | 180 | ≤195 | 4700*1800*2100 | 7000 | 详细参数",
        "| LZ- P520 | 520/650 | 珀金斯 | 2806A-E18TAG2 | 6L | 18.1 | 62 | ≤202 | 3600*1400*2100 | 4600 | 详细参数",
        "| LZ- P600 | 600/750 | 珀金斯 | 4006-23TAG2A | 6L | 23 | 113 | ≤210 | 4000*1710*2270 | 5400 | 详细参数",
        "| LZ- T550 | 550/687.5 | 通柴 | NT271LW55 | 12 | 27.12 | 57.4 | ≤196 | 3650*1700*2100 | 4400 | 详细参数",
        "| LZ- T580 | 580/725 | 通柴 | TC283LW58 | 12 | 28.32 | 57.4 | ≤196 | 3700*1800*2050 | 4500 | 详细参数",
        "| LZ- T600 | 600/750 | 通柴 | TC283LW61 | 12 | 28.32 | 57.4 | ≤196 | 3750*1700*2100 | 4600 | 详细参数"
      ]
    },
    {
      "n": 111,
      "title": "机组功率 > 500KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C500 | 500/625 | 重庆康明斯 | KTAA19-G5 | 6L | 19 | 50 | ≤196 | 3600*1550*2100 | 4100 | 详细参数",
        "| LZ- C520 | 520/650 | 重庆康明斯 | KTA19-G8 | 6L | 18.9 | 50 | ≤196 | 3750*1550*2100 | 4200 | 详细参数",
        "| LZ- C550 | 550/687.5 | 重庆康明斯 | KTAA19-G6A | 6L | 18.9 | 50 | ≤196 | 3750*1550*2100 | 4200 | 详细参数",
        "| LZ-V500 | 500/625 | 瑞典沃尔沃 | TWD1643GE | 6 L | 16.12 | 64 | ≤200 | 3450*1250*1900 | 3880 | 详细参数",
        "| LZ-V500 | 500/625 | 沃尔沃遍达 | TWD1653GE | 6 | 16.12 | 64 | ≤192 | 3450*1250*1900 | 3900 | 详细参数",
        "| LZ- X480 | 480/600 | 无锡动力 | WD269TAD48 | 12V | 26.9 | 50 | ≤198 | 3500*1615*2200 | 4200 | 详细参数",
        "| LZ- X500 | 500/625 | 无锡动力 | WD269TAD50 | 12V | 26.9 | 65 | ≤213 | 3500*1615*2200 | 4200 | 详细参数",
        "| LZ- X550 | 550/687.5 | 无锡动力 | WD269TAD56 | 12V | 26.9 | 65 | ≤198 | 3600*1615*2200 | 4600 | 详细参数",
        "| LZ- S500 | 500/625 | 上柴股份 | SC27G755D2 | 12 | 26.6 | 65 | ≤202 | 3550*1400*1990 | 4450 | 详细参数",
        "| LZ- S550 | 550/687.5 | 上柴股份 | SC27G830D2 | 12 | 26.6 | 57.4 | ≤210 | 3550*1400*1990 | 4450 | 详细参数",
        "| LZ-S500 | 500/625 | 上柴股份 | 6KTAA25-G10 | 6 | 25 | 55 | ≤202 | 3400*1300*1800 | 3800 | 详细参数",
        "| LZ-S500 | 500/625 | 上柴股份 | 6KTAA25-G35 | 6 | 25 | 55 | ≤202 | 3400*1300*1800 | 3800 | 详细参数",
        "| LZ- Y500 | 500/625 | 广西玉柴 | YC6TD780-D31 | 6 | 16.35 | 52 | ≤205 | 4050*1050*2050 | 4300 | 详细参数",
        "| LZ- Y550 | 550/687.5 | 广西玉柴 | YC6TD840-D31 | 6 | 19.598 | 52 | ≤205 | 4700*1500*2050 | 4300 | 详细参数",
        "| LZ-W500 | 500/625 | 潍柴博杜安 | 6M33D572E200 | 6 | 19.6 | 50 | ≤205 | 2900*1150*1600 | 3500 | 详细参数",
        "| LZ-W500 | 500/625 | 潍柴博杜安 | 6M33D572E310 | 6 | 19.6 | 50 | ≤192 | 2900*1150*1600 | 3500 | 详细参数",
        "| LZ-DE480 | 480/600 | 道依茨 | BF8M1015CP-LA G4 | 8 | 15.87 | 48 | ≤190 | 3600*1650*2240 | 3700 | 详细参数",
        "| LZ-DE500 | 500/625 | 道依茨 | BF8M1015CP-LA G5 | 8 | 15.87 | 48 | ≤190 | 3600*1650*1950 | 4100 | 详细参数",
        "| LZ- P480 | 480/600 | 珀金斯 | 2806C-E18TAG1A | 6L | 18.1 | 62 | ≤216 | 3600*1400*2100 | 4500 | 详细参数",
        "| LZ- P520 | 520/650 | 珀金斯 | 2806A-E18TAG2 | 6L | 18.1 | 62 | ≤202 | 3600*1400*2100 | 4600 | 详细参数",
        "| LZ- T500 | 500/625 | 通柴 | NT271LW52 | 12 | 27.12 | 57.4 | ≤196 | 3600*1700*2050 | 4300 | 详细参数",
        "| LZ- T550 | 550/687.5 | 通柴 | NT271LW55 | 12 | 27.12 | 57.4 | ≤196 | 3650*1700*2100 | 4400 | 详细参数",
        "| LZ- T580 | 580/725 | 通柴 | TC283LW58 | 12 | 28.32 | 57.4 | ≤196 | 3700*1800*2050 | 4500 | 详细参数",
        "| LZ-J500 | 500/625 | 山东济柴 | G6190ZLD | 6 | 48.6 | 150 | ≤205 | 5320*2000*2700 | 10200 | 详细参数"
      ]
    },
    {
      "n": 112,
      "title": "机组功率 > 450KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C440 | 440/550 | 重庆康明斯 | KTA19-G4 | 6L | 19 | 50 | ≤203 | 3400*1250*2000 | 3600 | 详细参数",
        "| LZ-C440 | 440/550 | 重庆康明斯 | KTA19-G3A | 6 | 19 | 50 | ≤203 | 3400*1250*2000 | 3600 | 详细参数",
        "| LZ- V450 | 450/562.5 | 沃尔沃遍达 | TAD1642GE | 6 L | 16.12 | 64 | ≤200 | 3300*1200*1850 | 3500 | 详细参数",
        "| LZ-V450 | 450/562.5 | 沃尔沃遍达 | TWD1652GE | 6 | 16.12 | 64 | ≤192 | 3300*1200*1850 | 3500 | 详细参数",
        "| LZ- X450 | 450/562.5 | 无锡动力 | WD269TAD45 | 12V | 26.9 | 50 | ≤198 | 3500*1615*2110 | 4000 | 详细参数",
        "| LZ- X480 | 480/600 | 无锡动力 | WD269TAD48 | 12V | 26.9 | 50 | ≤198 | 3500*1615*2200 | 4200 | 详细参数",
        "| LZ-W450 | 450/562.5 | 潍柴博杜安 | 6M26D484E200 | 6 | 15.9 | 50 | ≤202 | 2900*1150*1600 | 4000 | 详细参数",
        "| LZ-W450 | 450/562.5 | 潍柴博杜安 | 6M33D506E310 | 6 | 19.6 | 50 | ≤192 | 2900*1150*1600 | 4000 | 详细参数",
        "| LZ- S450 | 450/562.5 | 上柴股份 | SC25G690D2 | 12 | 25.8 | 65 | ≤202 | 3550*1400*1990 | 4300 | 详细参数",
        "| LZ-S450 | 450/562.5 | 上柴股份 | 6KTAA25-G311 | 6 | 25 | 55 | ≤192 | 3200*1200*1600 | 3500 | 详细参数",
        "| LZ-S450 | 450/562.5 | 上柴股份 | 6KTAA25-G36 | 6 | 25 | 55 | ≤192 | 3200*1200*1600 | 3500 | 详细参数",
        "| LZ- Y420 | 420/525 | 广西玉柴 | YC6T660L-D20 | 6 | 16.35 | 52 | ≤195 | 3950*1100*2000 | 4200 | 详细参数",
        "| LZ- Y450 | 450/562.5 | 广西玉柴 | YC6T700L-D20 | 6 | 16.35 | 52 | ≤195 | 3950*1100*2000 | 4250 | 详细参数",
        "| LZ-DE450 | 450/562.5 | 道依茨 | BF8M1015CP-LA G3 | 8 | 15.87 | 48 | ≤190 | 3600*1650*2240 | 3700 | 详细参数",
        "| LZ-DE480 | 480/600 | 道依茨 | BF8M1015CP-LA G4 | 8 | 15.87 | 48 | ≤190 | 3600*1650*2240 | 3700 | 详细参数",
        "| LZ- P480 | 480/600 | 珀金斯 | 2806C-E18TAG1A | 6L | 18.1 | 62 | ≤216 | 3600*1400*2100 | 4500 | 详细参数",
        "| LZ- T450 | 450/562.5 | 通柴 | NT283LW48 | 12 | 27.12 | 57.4 | ≤196 | 3600*1700*2050 | 4100 | 详细参数"
      ]
    },
    {
      "n": 113,
      "title": "机组功率 > 400KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C310 | 310/387.5 | 重庆康明斯 | NTA855-G4 | 6L | 14 | 39 | ≤205 | 3100*1050*1850 | 2900 | 详细参数",
        "| LZ- C330 | 330/412.5 | 重庆康明斯 | NTAA855-G7 | 6L | 14 | 39 | ≤205 | 3200*1350*1850 | 3000 | 详细参数",
        "| LZ- C350 | 350/437.5 | 重庆康明斯 | NTAA855-G7A | 6L | 14 | 39 | ≤205 | 3200*1350*1850 | 3300 | 详细参数",
        "| LZ- C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G2 | 6L | 13 | 40 | ≤197 | 3000*1150*1700 | 3360 | 详细参数",
        "| LZ- C380 | 380/475 | 东风康明斯 | QSZ13-G2 | 6L | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3850 | 详细参数",
        "| LZ-W350 | 350/437.5 | 潍柴动力 | WP13D385E200 | 6 | 12.54 | 33 | ≤218 | 3200*950*1900 | 3200 | 详细参数",
        "| LZ- V320 | 320/400 | 瑞典沃尔沃 | TAD1344GE | 6 L | 12.13 | 35 | ≤198 | 2950*1150*1600 | 2950 | 详细参数",
        "| LZ- V360 | 360/450 | 瑞典沃尔沃 | TAD1345GE | 6 L | 16.12 | 48 | ≤200 | 3200*1100*1200 | 3100 | 详细参数",
        "| LZ- X320 | 320/400 | 无锡动力 | WD145TAD33L | 6L | 14.5 | 40 | ≤213 | 3240*1170*1700 | 3150 | 详细参数",
        "| LZ- X350 | 350/437.5 | 无锡动力 | WD145TAD35 | 6L | 14.5 | 40 | ≤228 | 3240*1170*1700 | 3150 | 详细参数",
        "| LZ- X380 | 380/475 | 无锡动力 | WD269TWD38 | 6L | 26.9 | 50 | ≤198 | 3500*1615*2110 | 3780 | 详细参数",
        "| LZ- S320 | 320/400 | 上柴股份 | SC12E500D3 | 6 | 11.8 | 37 | ≤192 | 3180*1100*1600 | 2900 | 详细参数",
        "| LZ- S330 | 330/412.5 | 上柴股份 | SC15G500D2 | 6 | 14.16 | 33 | ≤200 | 3150*1230*1670 | 2970 | 详细参数",
        "| LZ-S320 | 320/400 | 上柴股份 | 6ETAA11.8-G33 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2970 | 详细参数",
        "| LZ-S330 | 330/412.5 | 上柴股份 | 6ETAA11.8-G31 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2970 | 详细参数",
        "| LZ-S350 | 350/437.5 | 上柴股份 | 6ETAA12.8-G32 | 6 | 12.8 | 33 | ≤192 | 3150*1200*1600 | 3000 | 详细参数",
        "| LZ- Y320 | 320/400 | 广西玉柴 | YC6MJ500L-D21 | 6 | 12.151 | 33 | ≤205 | 3100*1200*1850 | 2950 | 详细参数",
        "| LZ- Y350 | 350/437.5 | 广西玉柴 | YC6T550L-D21 | 6 | 16.35 | 52 | ≤195 | 3600*1100*1950 | 3800 | 详细参数",
        "| LZ-Y320 | 320/400 | 广西玉柴 | YC6K520-D30 | 6 | 12.16 | 33 | ≤192 | 3000*1300*1900 | 3000 | 详细参数",
        "| LZ-DE320 | 320/400 | 道依茨 | BF6M1015CP-LA G | 6 | 11.9 | 38 | ≤205 | 3100*1350*1600 | 3000 | 详细参数",
        "| LZ-DE360 | 360/450 | 道依茨 | BF8M1015C-LA G1A | 8 | 15.87 | 47 | ≤190 | 3300*1440*1600 | 3000 | 详细参数",
        "| LZ-DE380 | 380/475 | 道依茨 | BF8M1015CP-LA G1A | 8 | 15.87 | 48 | ≤190 | 3400*1500*1700 | 3200 | 详细参数",
        "| LZ- P320 | 320/400 | 珀金斯 | 2206C-E13TAG3 | 6L | 12.5 | 40 | ≤206 | 3100*1120*1780 | 3200 | 详细参数",
        "| LZ- P360 | 360/450 | 珀金斯 | 2506C-E15TAG1 | 6L | 15 | 62 | ≤216 | 3400*1270*1970 | 4000 | 详细参数",
        "| LZ- T320 | 320/400 | 通柴 | NT151LU33 | 6 |"
      ]
    },
    {
      "n": 115,
      "title": "机组功率 > 300KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C280 | 280/350 | 重庆康明斯 | MTAA11-G3 | 6L | 14 | 39 | ≤205 | 3000*1100*1850 | 2650 | 详细参数",
        "| LZ- C280 | 280/350 | 重庆康明斯 | NT855-G1B | 6L | 14 | 39 | ≤205 | 3000*980*1750 | 2700 | 详细参数",
        "| LZ- C300 | 300/375 | 重庆康明斯 | NTA855-G2A | 6L | 14 | 39 | ≤205 | 3000*980*1750 | 2800 | 详细参数",
        "| LZ- C310 | 310/387.5 | 重庆康明斯 | NTA855-G4 | 6L | 14 | 39 | ≤205 | 3100*1050*1850 | 2900 | 详细参数",
        "| LZ- C330 | 330/412.5 | 重庆康明斯 | NTAA855-G7 | 6L | 14 | 39 | ≤205 | 3200*1350*1850 | 3000 | 详细参数",
        "| LZ- C300 | 300/375 | 东风康明斯 | 6ZTAA13-G3 | 6L | 13 | 40 | ≤197 | 3000*1150*1700 | 3200 | 详细参数",
        "| LZ-W300 | 300/375 | 潍柴动力 | WP12D317E200 | 6 | 11.596 | 28 | ≤218 | 3000*880*1800 | 3000 | 详细参数",
        "| LZ- V260 | 260/325 | 瑞典沃尔沃 | TAD1342GE | 6 L | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450 | 详细参数",
        "| LZ- V300 | 300/375 | 瑞典沃尔沃 | TAD1343GE | 6 L | 12.783 | 35 | ≤198 | 2950*1150*1600 | 2600 | 详细参数",
        "| LZ- V320 | 320/400 | 瑞典沃尔沃 | TAD1344GE | 6 L | 12.13 | 35 | ≤198 | 2950*1150*1600 | 2950 | 详细参数",
        "| LZ- X300 | 300/375 | 无锡动力 | WD145TAD30 | 6L | 14.5 | 28 | ≤213 | 3140*1170*1700 | 3000 | 详细参数",
        "| LZ- X320 | 320/400 | 无锡动力 | WD145TAD33L | 6L | 14.5 | 40 | ≤213 | 3240*1170*1700 | 3150 | 详细参数",
        "| LZ- S300 | 300/375 | 上柴股份 | SC12E460D2 | 6 | 11.8 | 37 | ≤192 | 3180*1100*1600 | 2900 | 详细参数",
        "| LZ- S320 | 320/400 | 上柴股份 | SC12E500D3 | 6 | 11.8 | 37 | ≤192 | 3180*1100*1600 | 2900 | 详细参数",
        "| LZ- S330 | 330/412.5 | 上柴股份 | SC15G500D2 | 6 | 14.16 | 33 | ≤200 | 3150*1230*1670 | 2970 | 详细参数",
        "| LZ-S300 | 300/375 | 上柴股份 | 6ETAA11.8-G32 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2900 | 详细参数",
        "| LZ-S320 | 320/400 | 上柴股份 | 6ETAA11.8-G33 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2900 | 详细参数",
        "| LZ- Y300 | 300/375 | 广西玉柴 | YC6MJ480L-D20 | 6 | 11.726 | 28 | ≤205 | 3050*1200*1850 | 2900 | 详细参数",
        "| LZ-Y320 | 320/400 | 广西玉柴 | YC6MJ500-D21 | 6 | 11.726 | 28 | ≤205 | 3050*1200*1850 | 2900 | 详细参数",
        "| LZ-Y300 | 300/375 | 广西玉柴 | YC6MK450-D30 | 6 | 10.34 | 30 | ≤192 | 3000*1100*1800 | 2500 | 详细参数",
        "| LZ-DE300 | 300/375 | 道依茨 | BF6M1015C-LA G4 | 6 | 11.9 | 38 | ≤205 | 3100*1350*1600 | 2500 | 详细参数",
        "| LZ-DE320 | 320/400 | 道依茨 | BF6M1015CP-LA G | 6 | 11.9 | 38 | ≤205 | 3100*1350*1600 | 3000 | 详细参数",
        "| LZ- P280 | 280/350 | 珀金斯 | 2206C-E13TAG2 | 6L | 51.4 | 40 | ≤209 | 3100*1120*1780 | 3000 | 详细参数",
        "| LZ- P320 | 320/400 | 珀金斯 | 2206C-E13TAG3 | 6L | 12.5 | 40 | ≤206 | 3100*1120*1780 | 3200 | 详细参数",
        "| LZ- T300 | 300/375 | 通柴 |"
      ]
    },
    {
      "n": 116,
      "title": "机组功率 > 250KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C250 | 250/312.5 | 重庆康明斯 | NTA855-G1A | 6L | 14 | 39 | ≤206 | 2900*980*1750 | 2600 | 详细参数",
        "| LZ- C280 | 280/350 | 重庆康明斯 | MTAA11-G3 | 6L | 14 | 39 | ≤205 | 3000*1100*1850 | 2650 | 详细参数",
        "| LZ- C280 | 280/350 | 重庆康明斯 | NTA855-G1B | 6L | 14 | 39 | ≤205 | 3000*980*1750 | 2700 | 详细参数",
        "| LZ-C250 | 250/312.5 | 东风康明斯 | 6LTAA9.5-G3 | 6 | 9.5 | 28 | ≤205 | 2800*850*1720 | 2500 | 详细参数",
        "| LZ-C280 | 280/350 | 东风康明斯 | 6LTAA9.5-G1 | 6 | 9.5 | 28 | ≤205 | 2800*850*1720 | 2600 | 详细参数",
        "| LZ-W250 | 250/312.5 | 潍柴动力 | WP10D264E200 | 6 | 9.726 | 22 | ≤218 | 2900*850*1720 | 2500 | 详细参数",
        "| LZ- V250 | 250/312.5 | 沃尔沃遍达 | TAD1341GE | 6 L | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450 | 详细参数",
        "| LZ- V260 | 260/325 | 沃尔沃遍达 | TAD1342GE | 6 L | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450 | 详细参数",
        "| LZ- V250 | 250/312.5 | 沃尔沃遍达 | TAD1351GE | 6 | 9.36 | 34 | ≤192 | 2900*1100*1600 | 2450 | 详细参数",
        "| LZ- V260 | 260/325 | 沃尔沃遍达 | TAD1352GE | 6 | 12.78 | 34 | ≤192 | 2900*1100*1600 | 2450 | 详细参数",
        "| LZ- X250 | 250/312.5 | 无锡动力 | WD135TAD28 | 6L | 13.5 | 28 | ≤198 | 3140*1170*1700 | 2900 | 详细参数",
        "| LZ- S220 | 220/275 | 上柴股份 | SC9D340D2 | 6 | 8.82 | 27 | ≤195 | 2700*1040*1490 | 1750 | 详细参数",
        "| LZ- S230 | 230/287.5 | 上柴股份 | SC13G355D2 | 6 | 12.88 | 33 | ≤200 | 3000*1160*1700 | 2450 | 详细参数",
        "| LZ- S250 | 250/312.5 | 上柴股份 | SC13G420D2 | 6 | 12.88 | 33 | ≤200 | 3150*1230*1670 | 2850 | 详细参数",
        "| LZ- Y250 | 250/312.5 | 广西玉柴 | YC6MK420L-D20 | 6 | 10.388 | 28 | ≤205 | 3000*1100*1800 | 2700 | 详细参数",
        "| LZ-Y250 | 250/312.5 | 广西玉柴 | YC6MK420-D30 | 6 | 10.388 | 28 | ≤195 | 3000*1100*1800 | 2700 | 详细参数",
        "| LZ-DE250 | 250/312.5 | 道依茨 | BF6M1015C-LA G2A | 6 | 11.9 | 38 | ≤205 | 2900*1350*1600 | 2300 | 详细参数",
        "| LZ-DE280 | 280/350 | 道依茨 | BF6M1015C-LA G3A | 6 | 11.9 | 38 | ≤205 | 2900*1350*1600 | 2500 | 详细参数",
        "| LZ- P240 | 240/300 | 珀金斯 | 1606A-E93TAG5 | 6L | 9.3 | 36 | ≤210 | 800*1000*1960 | 2420 | 详细参数",
        "| LZ- P280 | 280/350 | 珀金斯 | 2206C-E13TAG2 | 6L | 51.4 | 40 | ≤209 | 3100*1120*1780 | 3000 | 详细参数",
        "| LZ- T220 | 220/275 | 通柴 | NT137LR22 | 6 | 13.74 | 28.7 | ≤196 | 2800*1250*1800 | 2300 | 详细参数",
        "| LZ- T250 | 250/312.5 | 通柴 | NT144LU25 | 6 | 14.42 | 28.7 | ≤196 | 3000*1250*1900 | 2600 | 详细参数"
      ]
    },
    {
      "n": 117,
      "title": "机组功率 > 200KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ-C200 | 200/250 | 重庆康明斯 | NT855-GA | 6L | 14 | 37 | ≤201 | 2900*980*1750 | 2500 | 详细参数",
        "| LZ- C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G2 | 6L | 8.9 | 28 | ≤205 | 2800*850*1720 | 1900 | 详细参数",
        "| LZ-C200 | 200/250 | 东风康明斯 | QSL8.9-G2 | 6 | 8.9 | 28 | ≤195 | 2800*850*1720 | 1900 | 详细参数",
        "| LZ-C210 | 210/262.5 | 东风康明斯 | QSL8.9-G3 | 6 | 8.9 | 28 | ≤195 | 2800*850*1720 | 2000 | 详细参数",
        "| LZ-C230 | 230/287.5 | 东风康明斯 | QSL8.9-G4 | 6 | 8.9 | 28 | ≤195 | 2800*850*1720 | 2000 | 详细参数",
        "| LZ-W200 | 200/250 | 潍柴动力 | WP10D238E200 | 6 | 9.726 | 22 | ≤218 | 2800*850*1720 | 2200 | 详细参数",
        "| LZ-V200 | 200/250 | 沃尔沃遍达 | TAD734GE | 6 L | 7.15 | 32 | ≤210 | 2550*1050*1600 | 2000 | 详细参数",
        "| LZ-V200 | 200/250 | 沃尔沃遍达 | TAD754GE | 6 | 7.15 | 32 | ≤195 | 2550*1050*1600 | 2000 | 详细参数",
        "| LZ- X200 | 200/250 | 无锡动力 | WD129TAD23 | 6L | 12.9 | 24 | ≤198 | 3000*1170*1700 | 2500 | 详细参数",
        "| LZ-S200 | 200/250 | 上柴股份 | SC13G310D2 | 6 | 12.88 | 33 | ≤200 | 2520*980*1500 | 1540 | 详细参数",
        "| LZ- S200 | 200/250 | 上柴股份 | SC9D310D2 | 6 | 8.82 | 27 | ≤200 | 2520*980*1500 | 1540 | 详细参数",
        "| LZ- S220 | 220/275 | 上柴股份 | SC9D340D2 | 6 | 8.82 | 27 | ≤195 | 2700*1040*1490 | 1750 | 详细参数",
        "| LZ- S230 | 230/287.5 | 上柴股份 | SC13G355D2 | 6 | 12.88 | 33 | ≤200 | 3000*1160*1700 | 2450 | 详细参数",
        "| LZ-S200 | 200/250 | 上柴股份 | 6DTAA8.9-G32 | 6 | 8.9 | 15 | ≤195 | 2700*1040*1490 | 1750 | 详细参数",
        "| LZ-S220 | 220/275 | 上柴股份 | 6DTAA8.9-G33 | 6 | 8.9 | 15 | ≤195 | 2700*1040*1490 | 1750 | 详细参数",
        "| LZ- Y200 | 200/250 | 广西玉柴 | YC6MK350L-D20 | 6 | 10.338 | 28 | ≤205 | 2800*1100*1700 | 2300 | 详细参数",
        "| LZ-Y200 | 200/250 | 广西玉柴 | YC6MK350-D30 | 6 | 10.338 | 28 | ≤195 | 2800*1100*1700 | 2300 | 详细参数",
        "| LZ-DE200 | 200/250 | 道依茨 | BF6M1015-LA GA | 6 | 11.9 | 36 | ≤205 | 2720*1350*1600 | 2300 | 详细参数",
        "| LZ- P200 | 200/250 | 珀金斯 | 1306C-E87TAG6 | 6L | 8.7 | 26.4 | ≤246 | 2580*930*1670 | 2000 | 详细参数",
        "| LZ- P240 | 240/300 | 珀金斯 | 1606A-E93TAG5 | 6L | 9.3 | 36 | ≤210 | 800*1000*1960 | 2420 | 详细参数",
        "| LZ- T200 | 200/250 | 通柴 | NT129LA21 | 6 | 12.9 | 28.7 | ≤196 | 2800*1250*1800 | 2300 | 详细参数",
        "| LZ- T220 | 220/275 | 通柴 | NT137LR22 | 6 | 13.74 | 28.7 | ≤196 | 2800*1250*1800 | 2300 | 详细参数"
      ]
    },
    {
      "n": 118,
      "title": "机组功率 > 180KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C180 | 180/225 | 东风康明斯 | 6CTAA8.3-G2 | 6L | 8.3 | 24 | ≤205 | 2600*850*1650 | 1600 | 详细参数",
        "| LZ-V160 | 160/200 | 沃尔沃遍达 | TAD733GE | 6 L | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1800 | 详细参数",
        "| LZ-V160 | 160/200 | 沃尔沃遍达 | TAD753GE | 6 | 7.15 | 29 | ≤195 | 2500*1000*1600 | 1800 | 详细参数",
        "| LZ- S160 | 160/200 | 上柴股份 | SC7H250D2 | 6 | 6.5 | 20 | ≤205 | 2450*940*1380 | 1330 | 详细参数",
        "| LZ- S180 | 180/225 | 上柴股份 | SC8D280D2 | 6 | 8.27 | 19 | ≤205 | 2520*980*1500 | 1520 | 详细参数",
        "| LZ-S180 | 180/225 | 上柴股份 | 6HTAA6.5-G34 | 6 | 6.5 | 15 | ≤193 | 2520*980*1500 | 1500 | 详细参数",
        "| LZ-S180 | 180/225 | 上柴股份 | 6DTAA8.9-G31 | 6 | 8.9 | 15 | ≤193 | 2520*980*1500 | 1500 | 详细参数",
        "| LZ- Y160 | 160/200 | 广西玉柴 | YC6A245L-D20 | 6 | 7.25 | 22-25 | ≤205 | 2500*900*1650 | 1600 | 详细参数",
        "| LZ-Y160 | 160/200 | 广西玉柴 | YC6A245-D30 | 6 | 7.25 | 25 | ≤192 | 2500*900*1650 | 1600 | 详细参数",
        "| LZ- P160 | 160/200 | 珀金斯 | 1106A-70TAG3 | 6L | 7.01 | 16.5 | ≤213 | 2550*930*1670 | 1800 | 详细参数",
        "| LZ- P176 | 176/220 | 珀金斯 | 1106A-70TAG3 | 6L | 7.01 | 16.5 | ≤213 | 2550*930*1670 | 1900 | 详细参数"
      ]
    },
    {
      "n": 119,
      "title": "机组功率 > 150KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G1 | 6L | 8.3 | 24 | ≤205 | 2500*850*1600 | 1350 | 详细参数",
        "| LZ- C150 | 150/187.5 | 东风康明斯 | 6CTA8.3-G2 | 6L | 8.3 | 24 | ≤205 | 2500*850*1600 | 1350 | 详细参数",
        "| LZ-C160 | 160/200 | 东风康明斯 | QSB6.7-G4 | 6 | 6.7 | 20 | ≤192 | 2500*850*1600 | 1350 | 详细参数",
        "| LZ-W150 | 150/187.5 | 潍柴动力 | WP10D200E200 | 6 | 9.726 | 20 | ≤218 | 2500*950*1650 | 1800 | 详细参数",
        "| LZ-H150 | 150/187.5 | 潍柴华丰 | R6113ZLD | 6 | 7.52 | 28 | ≤218 | 2500*900*1500 | 1600 | 详细参数",
        "| LZ-V150 | 150/187.5 | 沃尔沃遍达 | TAD732GE | 6 L | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1550 | 详细参数",
        "| LZ-V160 | 160/200 | 沃尔沃遍达 | TAD733GE | 6 L | 7.15 | 29 | ≤210 | 2500*1000*1600 | 1800 | 详细参数",
        "| LZ-V150 | 150/187.5 | 沃尔沃遍达 | TAD752GE | 6 | 7.15 | 29 | ≤192 | 2500*1000*1600 | 1550 | 详细参数",
        "| LZ-V160 | 160/200 | 沃尔沃遍达 | TAD753GE | 6 | 7.15 | 32 | ≤192 | 2500*1000*1600 | 1800 | 详细参数",
        "| LZ-S150 | 150/187.5 | 上柴股份 | SC7H230D2 | 6 | 6.5 | 20 | ≤205 | 2400*940*1380 | 1250 | 详细参数",
        "| LZ- S160 | 160/200 | 上柴股份 | SC7H250D2 | 6 | 6.5 | 20 | ≤205 | 2450*940*1380 | 1330 | 详细参数",
        "| LZ-S150 | 150/187.5 | 上柴股份 | 6HTAA6.5-G32 | 6 | 6.5 | 15 | ≤192 | 2400*940*1380 | 1200 | 详细参数",
        "| LZ-S160 | 160/200 | 上柴股份 | 6HTAA6.5-G35 | 6 | 6.5 | 15 | ≤192 | 2400*940*1380 | 1200 | 详细参数",
        "| LZ-S180 | 180/225 | 上柴股份 | 6HTAA6.5-G33 | 6 | 6.5 | 15 | ≤192 | 2400*940*1380 | 1300 | 详细参数",
        "| LZ-S180 | 180/225 | 上柴股份 | 6HTAA6.5-G34 | 6 | 6.5 | 15 | ≤192 | 2400*940*1380 | 1300 | 详细参数",
        "| LZ-S180 | 180/225 | 上柴股份 | 6DTAA8.9-G31 | 6 | 8.9 | 15 | ≤192 | 2520*980*1500 | 1350 | 详细参数",
        "| LZ- Y130 | 130/163 | 广西玉柴 | YC6A200L-D20 | 6 | 7.525 | 22 | ≤205 | 2450*850*1500 | 1500 | 详细参数",
        "| LZ- Y150 | 150/187.5 | 广西玉柴 | YC6A230L-D20 | 6 | 7.525 | 22 | ≤205 | 2500*900*1650 | 1600 | 详细参数",
        "| LZ-Y150 | 150/187.5 | 广西玉柴 | YC6A230-D30 | 6 | 7.25 | 22 | ≤192 | 2500*900*1650 | 1600 | 详细参数",
        "| LZ- Y160 | 160/200 | 广西玉柴 | YC6A245L-D21 | 6 | 7.8 | 22-25 | ≤205 | 2500*900*1650 | 1600 | 详细参数",
        "| LZ-Y160 | 160/200 | 广西玉柴 | YC6A245-D30 | 6 | 7.8 | 25 | ≤195 | 2500*900*1650 | 1600 | 详细参数",
        "| LZ-Y180 | 180/225 | 广西玉柴 | YC6A275-D30 | 6 | 7.8 | 25 | ≤195 | 2500*900*1650 | 1700 | 详细参数",
        "| LZ- P160 | 160/200 | 珀金斯 | 1106A-70TAG3 | 6L | 7.01 | 16.5 | ≤213 | 2550*930*1670 | 1800 | 详细参数",
        "| LZ- P176 | 176/220 | 珀金斯 | 1106A-70TAG3 | 6L | 7.01 | 16.5 | ≤213 | 2550*930*1670 | 1900 | 详细参数"
      ]
    },
    {
      "n": 120,
      "title": "机组功率 > 120KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C120 | 120/150 | 东风康明斯 | 6BTAA5.9-G2 | 6L | 5.88 | 16 | ≤208 | 2300*850*1450 | 1100 | 详细参数",
        "| LZ-C140 | 140/175 | 东风康明斯 | QSB6.7-G3 | 6 | 6.7 | 20 | ≤195 | 2300*850*1450 | 1200 | 详细参数",
        "| LZ-W120 | 120/150 | 潍柴动力 | WP6D152E200 | 6 | 6.75 | 18 | ≤224 | 2500*900*1600 | 1600 | 详细参数",
        "| LZ-H120 | 120/150 | 潍柴华丰 | R6105IZLD7 | 6 | 7.01 | 26 | ≤218 | 2400*750*1400 | 1350 | 详细参数",
        "| LZ-V120 | 120/150 | 瑞典沃尔沃 | TAD731GE | 6 L | 7.15 | 20 | ≤210 | 2500*850*1450 | 1400 | 详细参数",
        "| LZ-S120 | 120/150 | 上柴股份 | SC4H180D2 | 4 | 4.3 | 20 | ≤198 | 2100*930*1190 | 1080 | 详细参数",
        "| LZ- Y120 | 120/150 | 广西玉柴 | YC6B180L-D20 | 6 | 6.871 | 17 | ≤205 | 2400*850*1500 | 1300 | 详细参数",
        "| LZ- Y130 | 130/163 | 广西玉柴 | YC6B205L-D20 | 6 | 7.25 | 22 | ≤205 | 2450*850*1500 | 1500 | 详细参数",
        "| LZ-Y120 | 120/150 | 广西玉柴 | YC6A205-D30 | 6 | 7.25 | 22 | ≤192 | 2450*850*1500 | 1500 | 详细参数",
        "| LZ- P110 | 110/137 | 珀金斯 | 1106A-70TG1 | 6L | 12.6 | 16.6 | ≤203 | 2410*930*1650 | 1550 | 详细参数",
        "| LZ- P120 | 120/150 | 珀金斯 | 1106A-70TAG2 | 6L | 7.01 | 16.6 | 105/135 | 2410*930*1650 | 1600 | 详细参数"
      ]
    },
    {
      "n": 121,
      "title": "机组功率 > 100KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C100 | 100/125 | 东风康明斯 | 6BTA5.9-G2 | 6L | 5.88 | 16 | ≤208 | 2300*850*1450 | 1100 | 详细参数",
        "| LZ-C110 | 110/137.5 | 东风康明斯 | QSB5.9-G3 | 6 | 5.88 | 16 | ≤195 | 2300*850*1450 | 1100 | 详细参数",
        "| LZ-W90 | 90/112.5 | 潍柴动力 | WP4D108E200 | 4 | 4.5 | 17 | ≤258 | 2200*800*1400 | 1200 | 详细参数",
        "| LZ-W100 | 100/125 | 潍柴动力 | WP6D132E200 | 6 | 6.75 | 18 | ≤231 | 2400*850*1400 | 1400 | 详细参数",
        "| LZ-H100 | 100/125 | 潍柴华丰 | R6105AZLD-1 | 6 | 6.75 | 26 | ≤218 | 2400*750*1400 | 1300 | 详细参数",
        "| LZ-V100 | 100/125 | 沃尔沃遍达 | TAD532GE | 4L | 4.76 | 13 | ≤206 | 2500*750*1400 | 1300 | 详细参数",
        "| LZ-V100 | 100/125 | 沃尔沃遍达 | TAD750GE | 4 | 4.76 | 13 | ≤206 | 2500*750*1400 | 1300 | 详细参数",
        "| LZ-S100 | 100/125 | 上柴股份 | SC4H160D2 | 4 | 4.3 | 15 | ≤198 | 2060*930*1190 | 1020 | 详细参数",
        "| LZ-S100 | 100/125 | 上柴股份 | 4HTAA4.3-G35 | 4 | 4.3 | 13 | ≤192 | 2060*930*1190 | 1020 | 详细参数",
        "| LZ- Y100 | 100/125 | 广西玉柴 | YC6B155L-D20 | 6 | 6.871 | 17 | ≤198 | 2400*850*1500 | 1300 | 详细参数",
        "| LZ-Y100 | 100/125 | 广西玉柴 | YC4D155-D31 | 4 | 4.21 | 13 | ≤195 | 2300*900*1500 | 1200 | 详细参数",
        "| LZ-Y100 | 100/125 | 广西玉柴 | YC4A190-D30 | 4 | 4.84 | 17 | ≤195 | 2300*900*1500 | 1200 | 详细参数",
        "| LZ- P110 | 110/137 | 珀金斯 | 1106A-70TG1 | 6L | 12.6 | 16.6 | ≤203 | 2410*930*1650 | 1550 | 详细参数"
      ]
    },
    {
      "n": 122,
      "title": "机组功率 > 80KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ-C80 | 80/100 | 东风康明斯 | 6BT5.9-G1 | 6L | 5.88 | 16 | ≤206 | 2100*850*1450 | 950 | 详细参数",
        "| LZ-C80 | 80/100 | 东风康明斯 | 6BT5.9-G2 | 6L | 5.88 | 16 | ≤206 | 2100*850*1450 | 950 | 详细参数",
        "| LZ-C90 | 90/112.5 | 东风康明斯 | QSB59-G2 | 6 | 5.88 | 16 | ≤195 | 2100*850*1450 | 950 | 详细参数",
        "| LZ-W80 | 80/100 | 潍柴动力 | WP4D100E200 | 4 | 4.5 | 10 | ≤258 | 2100*800*1400 | 1050 | 详细参数",
        "| LZ-W90 | 90/112.5 | 潍柴动力 | WP4D108E200 | 4 | 4.5 | 17 | ≤258 | 2200*800*1400 | 1200 | 详细参数",
        "| LZ-W90 | 90/112.5 | 潍柴动力 | WP4.1D100E200 | 4 | 4.1 | 17 | ≤220 | 2200*800*1400 | 1200 | 详细参数",
        "| LZ-H75 | 75/93.75 | 潍柴华丰 | R6105ZD16-1 | 6 | 6.49 | 22 | ≤218 | 2300*750*1400 | 1200 | 详细参数",
        "| LZ-H90 | 90/112.5 | 潍柴华丰 | R6105ZLD-1 | 6 | 6.75 | 26 | ≤218 | 2300*750*1400 | 1300 | 详细参数",
        "| LZ- S75 | 75/93.75 | 上柴股份 | SC4H115D2 | 4 | 4.3 | 15 | ≤205 | 1950*890*1170 | 970 | 详细参数",
        "| LZ- Y80 | 80/100 | 广西玉柴 | YC6B135Z-D20 | 6 | 6.871 | 17 | ≤200 | 2300*800*1350 | 1200 | 详细参数",
        "| LZ- P80 | 80/100 | 珀金斯 | 1104C-44TAG2 | 4 L | 12.6 | 8 | ≤205 | 2150*900*1550 | 1300 | 详细参数",
        "| LZ-V80 | 80/100 | 沃尔沃遍达 | TAD551GE | 4 | 4.76 | 13 | ≤205 | 2200*760*1380 | 1150 | 详细参数",
        "| LZ-V80 | 80/100 | 沃尔沃遍达 | TAD531GE | 4 | 4.76 | 13 | ≤205 | 2200*760*1380 | 1150 | 详细参数"
      ]
    },
    {
      "n": 123,
      "title": "机组功率 > 75KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ-H75 | 75/93.75 | 潍柴华丰 | R6105ZD16-1 | 6 | 6.49 | 22 | ≤218 | 2300*750*1400 | 1200 | 详细参数",
        "| LZ-C75 | 75/93.75 | 东风康明斯 | QSB3.9-G3 | 6 | 3.92 | 11 | ≤192 | 1800*800*1300 | 800 | 详细参数",
        "| LZ-V68 | 68/85 | 瑞典沃尔沃 | TAD530GE | 4L | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050 | 详细参数",
        "| LZ- S75 | 75/93.75 | 上柴股份 | SC4H115D2 | 4 | 4.3 | 15 | ≤205 | 1950*890*1170 | 970 | 详细参数",
        "| LZ-S75 | 75/93.75 | 上柴股份 | 4HTAA4.3-G33 | 4 | 4.3 | 13 | ≤192 | 1950*890*1170 | 970 | 详细参数",
        "| LZ- Y64 | 64/80 | 广西玉柴 | YC4A100Z-D20 | 4 | 4.837 | 11-13 | ≤200 | 2350*850*1350 | 1150 | 详细参数",
        "| LZ-Y70 | 70/87.5 | 广西玉柴 | YCD4Y22D-95 | 4 | 4.75 | 11 | ≤205 | 1900*750*1200 | 850 | 详细参数",
        "| LZ- P64 | 64/80 | 珀金斯 | 1104A-44TG2 | 4 L | 4.4 | 8 | ≤205 | 2000*900*1550 | 1200 | 详细参数"
      ]
    },
    {
      "n": 124,
      "title": "机组功率 > 50KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C50 | 50/62.5 | 东风康明斯 | 4BTA3.9-G2 | 4L | 3.92 | 11 | ≤210 | 1800*800*1300 | 700 | 详细参数",
        "| LZ-W50 | 50/62.5 | 潍柴动力 | WP4D66E200 | 4 | 4.5 | 7.25 | ≤218 | 1900*800*1250 | 850 | 详细参数",
        "| LZ-H50 | 50/62.5 | 潍柴华丰 | R4105ZD7-1 | 4 | 4.38 | 18 | ≤231 | 1800*750*1300 | 800 | 详细参数",
        "| LZ-H50 | 50/62.5 | 潍柴华丰 | R4110D-1 | 4 | 4.38 | 18 | ≤224 | 1800*750*1300 | 800 | 详细参数",
        "| LZ-V68 | 68/85 | 瑞典沃尔沃 | TAD530GE | 4L | 4.76 | 13 | ≤210 | 2200*760*1380 | 1050 | 详细参数",
        "| LZ-S50 | 50/62.5 | 上柴股份 | SC4H95D2 | 4 | 4.3 | 15 | ≤205 | 1910*890*1170 | 940 | 详细参数",
        "| LZ- Y50 | 50/62.5 | 广西玉柴 | YC4D85Z-D20 | 4 | 4.214 | 11-13 | ≤ 198 | 1900*780*1250 | 810 | 详细参数",
        "| LZ- Y64 | 64/80 | 广西玉柴 | YC4A100Z-D20 | 4 | 4.837 | 11-13 | ≤200 | 2350*850*1350 | 1150 | 详细参数",
        "| LZ- P48 | 48/60 | 珀金斯 | 1103A-33TG2 | 3 L | 3.3 | 8.3 | ≤211 | 1760*760*1380 | 900 | 详细参数",
        "| LZ- P52 | 52/65 | 珀金斯 | 1104A-44TG1 | 4 L | 4.4 | 8 | ≤211 | 1760*760*1380 | 1100 | 详细参数",
        "| LZ- P64 | 64/80 | 珀金斯 | 1104A-44TG2 | 4 L | 4.4 | 8 | ≤205 | 2000*900*1550 | 1200 | 详细参数"
      ]
    },
    {
      "n": 125,
      "title": "机组功率 > 40KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 排放 | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ-W40 | 40/50 | 潍柴动力 | TD226B-3D | 3 | 3.12 | 国二 | 7.25 | ≤231 | 1650*700*1250 | 650 | 详细参数",
        "| LZ-H40 | 40/50 | 潍柴华丰 | R4105D | 4 | 3.62 | 国二 | 15 | ≤258 | 1750*750*1300 | 700 | 详细参数",
        "| LZ-H40 | 40/50 | 潍柴华丰 | K4100ZD | 4 | 3.62 | 国二 | 15 | ≤258 | 1700*580*1250 | 700 | 详细参数",
        "| LZ- Y40 | 40/50 | 广西玉柴 | YC4D60-D21 | 4 | 4.214 | 国二 | 11-13 | ≤202 | 1800*700*1250 | 800 | 详细参数",
        "| LZ-Y40 | 40/50 | 广西玉柴 | YC4D80-D34 | 4 | 4.2 | 国二 | 13 | ≤202 | 1800*700*1250 | 800 | 详细参数",
        "| LZ-Y40 | 40/50 | 广西玉柴 | YCD4V33H6-75 | 4 | 2.5 | 国三 | 7 | ≤202 | 1650*650*1100 | 680 | 详细参数",
        "| LZ- P36 | 36/45 | 珀金斯 | 1103A-33TG1 | 3 L | 3.3 | 国二 | 8.3 | ≤211 | 1760*760*1380 | 900 | 详细参数",
        "| LZ- P48 | 48/60 | 珀金斯 | 1103A-33TG2 | 3 L | 3.3 | 国二 | 8.3 | ≤211 | 1760*760*1380 | 900 | 详细参数"
      ]
    },
    {
      "n": 126,
      "title": "机组功率 > 30KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 排放 | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G1 | 4L | 3.92 | 国二 | 9 | ≤210 | 1600*800*1300 | 600 | 详细参数",
        "| LZ- C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G2 | 4L | 3.92 | 国二 | 9 | ≤210 | 1600*800*1300 | 600 | 详细参数",
        "| LZ-W30 | 30/37.5 | 潍柴扬动 | WP2.3D40E200 | 4 | 2.3 | 国二 | 7.25 | ≤218 | 1650*700*1250 | 600 | 详细参数",
        "| LZ-H30 | 30/37.5 | 潍柴华丰 | K4100D5 | 4 | 3.61 | 国二 | 15 | ≤231 | 1600*680*1200 | 600 | 详细参数",
        "| LZ-H30 | 30/37.5 | 潍柴华丰 | K4102D3 | 4 | 3.61 | 国二 | 15 | ≤218 | 1600*580*1200 | 650 | 详细参数",
        "| LZ-H30 | 30/37.5 | 潍坊 | K4100D | 4 | 3.6 | 国二 | 15 | ≤231 | 1600*680*1200 | 600 | 详细参数",
        "| LZ- Y30 | 30/37.5 | 广西玉柴 | YC2115ZD | 2 | 2.5 | 国二 | 7 | ≤232 | 1765*680*1300 | 600 | 详细参数",
        "| LZ-Y30 | 30/37.5 | 广西玉柴 | YCD4V22D-55 | 4 | 3.25 | 国二 | 8 | ≤231 | 1765*680*1300 | 600 | 详细参数",
        "| LZ-Y30 | 30/37.5 | 广西玉柴 | YCDV254FHZ-50 | 4 | 2.5 | 国四 | 7 | ≤210 | 1765*680*1300 | 620 | 详细参数",
        "| LZ- P36 | 36/45 | 珀金斯 | 1103A-33TG1 | 3 L | 3.3 | 国二 | 8.3 | ≤211 | 1760*760*1380 | 900 | 详细参数",
        "| LZ-S30 | 30/37.5 | 上柴动力 | 4Z3.2-G12 | 4 | 3.2 | 国二 | 8 | ≤210 | 1765*680*1300 | 620 | 详细参数",
        "| LZ-S35 | 35/43.75 | 上柴动力 | 4ZT3.2-G11 | 4 | 3.2 | 国二 | 8 | ≤210 | 1765*680*1300 | 650 | 详细参数",
        "| LZ-S35 | 35/43.75 | 上柴动力 | 4ZT3.2-G12 | 4 | 3.2 | 国二 | 8 | ≤210 | 1765*680*1300 | 650 | 详细参数",
        "| LZ-S35 | 35/43.75 | 上柴动力 | 4ZT3.2-G21 | 4 | 3.2 | 国二 | 8 | ≤210 | 1765*680*1300 | 650 | 详细参数"
      ]
    },
    {
      "n": 127,
      "title": "机组功率 > 20KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 排放 | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ-S15 | 15/18.75 | 上柴动力 | 4Z2.3-G11 | 4 | 2.3 | 国二 | 8 | ≤211 | 1400*560*1100 | 400 | 详细参数",
        "| LZ- P16 | 16/20 | 珀金斯 | 404D-22G | 4 | 2.216 | 国二 | 11.2 | ≤243 | 1600*800*1300 | 550 | 详细参数",
        "| LZ-C18 | 18/22.5 | 东风康明斯 | 4B3.9-G11 | 4 | 3.9 | 国二 | 9 | ≤210 | 1600*800*1300 | 550 | 详细参数",
        "| LZ-Y18 | 18/22.5 | 广西玉柴 | YCD254FHZ-25 | 4 | 2.5 | 国四 | 7 | ≤202 | 1600*650*1100 | 580 | 详细参数",
        "| LZ-S18 | 18/22.5 | 上柴动力 | 4Z2.3-G12 | 4 | 2.3 | 国二 | 8 | ≤210 | 1600*650*1100 | 580 | 详细参数",
        "| LZ-S18 | 18/22.5 | 上柴动力 | 4Z2.7-G11 | 4 | 2.7 | 国二 | 8 | ≤210 | 1600*650*1100 | 580 | 详细参数",
        "| LZ-S18 | 18/22.5 | 上柴动力 | 4Z2.7-G21 | 4 | 2.7 | 国三 | 8 | ≤210 | 1600*650*1100 | 580 | 详细参数",
        "| LZ-Y20 | 20/25 | 广西玉柴 | YCD4V12D-35 | 4 | 3.259 | 国二 | 8 | ≤218 | 1600*650*1100 | 580 | 详细参数",
        "| LZ-Y20 | 20/25 | 广西玉柴 | YCD254FHZ-35 | 4 | 2.5 | 国四 | 7 | ≤202 | 1600*650*1100 | 600 | 详细参数",
        "| LZ-W20 | 20/25 | 潍柴扬动 | WP2.3D25E200 | 4 | 2.3 | 国二 | 7 | ≤218 | 1400*560*1100 | 400 | 详细参数",
        "| LZ- C20 | 20/25 | 东风康明斯 | 4B3.9-G1 | 4 | 3.92 | 国二 | 9 | ≤210 | 1600*800*1300 | 600 | 详细参数",
        "| LZ- C20 | 20/25 | 东风康明斯 | 4B3.9-G2 | 4 | 3.92 | 国二 | 9 | ≤210 | 1600*800*1300 | 600 | 详细参数",
        "| LZ-S20 | 20/25 | 上柴动力 | 4Z2.7-G12 | 4 | 2.7 | 国二 | 8 | ≤210 | 1600*700*1150 | 600 | 详细参数",
        "| LZ- P24 | 24/30 | 珀金斯 | 1103A-33G | 3 | 3.3 | 国二 | 8.3 | ≤211 | 1470*690*1320 | 750 | 详细参数",
        "| LZ-H24 | 24/30 | 潍柴华丰 | 495D10-1 | 4 | 3.26 | 国二 | 15 | ≤218 | 1600*680*1200 | 600 | 详细参数",
        "| LZ-Y25 | 25/31.25 | 广西玉柴 | YCD254FHZ-40 | 4 | 2.5 | 国四 | 7 | ≤202 | 1600*650*1100 | 650 | 详细参数",
        "| LZ-W25 | 25/31.25 | 潍柴扬动 | WP2.3D33E200 | 4 | 2.3 | 国二 | 7 | ≤218 | 1400*560*1100 | 500 | 详细参数",
        "| LZ-S25 | 25/31.25 | 上柴动力 | 4Z3.0-G11 | 4 | 3.0 | 国二 | 8 | ≤210 | 1600*700*1150 | 600 | 详细参数",
        "| LZ-S25 | 25/31.25 | 上柴动力 | 4Z3.0-G21 | 4 | 3.0 | 国二 | 8 | ≤210 | 1600*700*1150 | 600 | 详细参数",
        "| LZ-S25 | 25/31.25 | 上柴动力 | 4Z3.0-G12 | 4 | 3.0 | 国二 | 8 | ≤210 | 1600*700*1150 | 600 | 详细参数",
        "| LZ-S28 | 28/35 | 上柴动力 | 4Z3.2-G11 | 4 | 3.2 | 国二 | 8 | ≤210 | 1650*700*1250 | 620 | 详细参数",
        "| LZ-S28 | 28/35 | 上柴动力 | 4Z3.2-G21 | 4 | 3.2 | 国二 | 8 | ≤210 | 1650*700*1250 | 620 | 详细参数"
      ]
    },
    {
      "n": 140,
      "title": "400KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C400 | 400/500 | 重庆康明斯 | KTA19-G3 | 6L | 19 | 50 | ≤203 | 3400*1250*1950 | 3500 | 详细参数",
        "| LZ-C400 | 400/500 | 重庆康明斯 | KTA19-G3A | 6L | 19 | 50 | ≤203 | 3400*1250*1950 | 3600 | 详细参数",
        "| LZ- C440 | 440/550 | 重庆康明斯 | KTA19-G4 | 6L | 19 | 50 | ≤203 | 3400*1250*2000 | 3600 | 详细参数",
        "| LZ-C400 | 400/500 | 重庆康明斯 | QSNT-G4X | 6 | 19 | 39 | ≤195 | 3400*1250*1950 | 3500 | 详细参数",
        "| LZ- C380 | 380/475 | 东风康明斯 | QSZ13-G2 | 6L | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3850 | 详细参数",
        "| LZ- C400 | 400/500 | 东风康明斯 | QSZ13-G3 | 6L | 13 | 45.4 | ≤212 | 3500*1200*1760 | 3500 | 详细参数",
        "| LZ- V360 | 360/450 | 沃尔沃遍达 | TAD1345GE | 6 L | 16.12 | 48 | ≤200 | 3200*1100*1200 | 3100 | 详细参数",
        "| LZ- V400 | 400/500 | 沃尔沃遍达 | TAD1641GE | 6 L | 16.12 | 64 | ≤200 | 3200*1200*1800 | 3230 | 详细参数",
        "| LZ-V400 | 400/500 | 沃尔沃遍达 | TAD1651GE | 6 | 16.12 | 64 | ≤195 | 3200*1200*1800 | 3230 | 详细参数",
        "| LZ- X380 | 380/475 | 无锡动力 | WD269TWD38 | 6L | 26.9 | 50 | ≤198 | 3500*1615*2110 | 3780 | 详细参数",
        "| LZ- X400 | 400/500 | 无锡动力 | WD269TAD41 | 12V | 26.9 | 50 | ≤198 | 3480*1550*2100 | 3900 | 详细参数",
        "| LZ- S400 | 400/500 | 上柴股份 | SC25G610D2 | 12 | 25.8 | 65 | ≤202 | 3530*1400*1990 | 4300 | 详细参数",
        "| LZ-S400 | 400/500 | 上柴股份 | 6ETAA12.8-G31 | 6 | 12.8 | 55 | ≤192 | 3150*1200*1600 | 3000 | 详细参数",
        "| LZ- Y400 | 400/500 | 广西玉柴 | YC6T600L-D22 | 6 | 16.35 | 52 | ≤205 | 3900*1100*1900 | 4050 | 详细参数",
        "| LZ- Y420 | 420/525 | 广西玉柴 | YC6T660L-D20 | 6 | 16.35 | 52 | ≤205 | 3950*1100*2000 | 4200 | 详细参数",
        "| LZ-Y400 | 400/500 | 广西玉柴 | YC6K600-D30 | 6 | 12.94 | 32 | ≤195 | 3100*1300*1900 | 3300 | 详细参数",
        "| LZ-W400 | 400/500 | 潍柴博杜安 | 6M26D447E200 | 6 | 15.9 | 50 | ≤205 | 2800*1150*1600 | 3000 | 详细参数",
        "| LZ-DE360 | 360/450 | 道依茨 | BF8M1015C-LA G1A | 8 | 15.87 | 47 | ≤190 | 3300*1440*1600 | 3000 | 详细参数",
        "| LZ-DE380 | 380/475 | 道依茨 | BF8M1015CP-LA G1A | 8 | 15.87 | 48 | ≤190 | 3400*1500*1700 | 3200 | 详细参数",
        "| LZ-DE400 | 400/500 | 道依茨 | BF8M1015CP-LA G2 | 8 | 15.87 | 47 | ≤190 | 3400*1500*1700 | 3200 | 详细参数",
        "| LZ- P360 | 360/450 | 珀金斯 | 2506C-E15TAG1 | 6L | 15 | 62 | ≤216 | 3400*1270*1970 | 4000 | 详细参数",
        "| LZ- P400 | 400/500 | 珀金斯 | 2506C-E15TAG2 | 6L | 15 | 62 | ≤211 | 3400*1270*1970 | 4200 | 详细参数",
        "| LZ- T360 | 360/450 | 通柴 | NK151LU40 | 6 | 27.12 | 57.4 | ≤196 | 3400*1650*2050 | 3800 | 详细参数",
        "| LZ- T400 | 400/500 | 通柴 | NT271ZW42 | 12 | 28.32 | 57.4 | ≤196 | 3400*1650*2050 | 3800 | 详细参数"
      ]
    },
    {
      "n": 141,
      "title": "350KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C310 | 310/387.5 | 重庆康明斯 | NTA855-G4 | 6L | 14 | 39 | ≤205 | 3100*1050*1850 | 2900 | 详细参数",
        "| LZ- C330 | 330/412.5 | 重庆康明斯 | NTAA855-G7 | 6L | 14 | 39 | ≤205 | 3200*1350*1850 | 3000 | 详细参数",
        "| LZ- C350 | 350/437.5 | 重庆康明斯 | NTAA855-G7A | 6L | 14 | 39 | ≤205 | 3200*1350*1850 | 3300 | 详细参数",
        "| LZ- C350 | 350/437.5 | 东风康明斯 | 6ZTAA13-G2 | 6L | 13 | 40 | ≤197 | 3000*1150*1700 | 3360 | 详细参数",
        "| LZ- C380 | 380/475 | 东风康明斯 | QSZ13-G2 | 6L | 13 | 45.4 | ≤212 | 3400*1250*1760 | 3850 | 详细参数",
        "| LZ-W350 | 350/437.5 | 潍柴动力 | WP13D385E200 | 6 | 12.54 | 33 | ≤218 | 3200*950*1900 | 3200 | 详细参数",
        "| LZ- V320 | 320/400 | 瑞典沃尔沃 | TAD1344GE | 6 L | 12.13 | 35 | ≤198 | 2950*1150*1600 | 2950 | 详细参数",
        "| LZ- V360 | 360/450 | 瑞典沃尔沃 | TAD1345GE | 6 L | 16.12 | 48 | ≤200 | 3200*1100*1200 | 3100 | 详细参数",
        "| LZ- X320 | 320/400 | 无锡动力 | WD145TAD33L | 6L | 14.5 | 40 | ≤213 | 3240*1170*1700 | 3150 | 详细参数",
        "| LZ- X350 | 350/437.5 | 无锡动力 | WD145TAD35 | 6L | 14.5 | 40 | ≤228 | 3240*1170*1700 | 3150 | 详细参数",
        "| LZ- X380 | 380/475 | 无锡动力 | WD269TWD38 | 6L | 26.9 | 50 | ≤198 | 3500*1615*2110 | 3780 | 详细参数",
        "| LZ- S320 | 320/400 | 上柴股份 | SC12E500D3 | 6 | 11.8 | 37 | ≤192 | 3180*1100*1600 | 2900 | 详细参数",
        "| LZ- S330 | 330/412.5 | 上柴股份 | SC15G500D2 | 6 | 14.16 | 33 | ≤200 | 3150*1230*1670 | 2970 | 详细参数",
        "| LZ-S320 | 320/400 | 上柴股份 | 6ETAA11.8-G33 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2970 | 详细参数",
        "| LZ-S330 | 330/412.5 | 上柴股份 | 6ETAA11.8-G31 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2970 | 详细参数",
        "| LZ-S350 | 350/437.5 | 上柴股份 | 6ETAA12.8-G32 | 6 | 12.8 | 33 | ≤192 | 3150*1200*1600 | 3000 | 详细参数",
        "| LZ- Y320 | 320/400 | 广西玉柴 | YC6MJ500L-D21 | 6 | 12.151 | 33 | ≤205 | 3100*1200*1850 | 2950 | 详细参数",
        "| LZ- Y350 | 350/437.5 | 广西玉柴 | YC6T550L-D21 | 6 | 16.35 | 52 | ≤195 | 3600*1100*1950 | 3800 | 详细参数",
        "| LZ-Y320 | 320/400 | 广西玉柴 | YC6K520-D30 | 6 | 12.16 | 33 | ≤192 | 3000*1300*1900 | 3000 | 详细参数",
        "| LZ-DE320 | 320/400 | 道依茨 | BF6M1015CP-LA G | 6 | 11.9 | 38 | ≤205 | 3100*1350*1600 | 3000 | 详细参数",
        "| LZ-DE360 | 360/450 | 道依茨 | BF8M1015C-LA G1A | 8 | 15.87 | 47 | ≤190 | 3300*1440*1600 | 3000 | 详细参数",
        "| LZ-DE380 | 380/475 | 道依茨 | BF8M1015CP-LA G1A | 8 | 15.87 | 48 | ≤190 | 3400*1500*1700 | 3200 | 详细参数",
        "| LZ- P320 | 320/400 | 珀金斯 | 2206C-E13TAG3 | 6L | 12.5 | 40 | ≤206 | 3100*1120*1780 | 3200 | 详细参数",
        "| LZ- P360 | 360/450 | 珀金斯 | 2506C-E15TAG1 | 6L | 15 | 62 | ≤216 | 3400*1270*1970 | 4000 | 详细参数",
        "| LZ- T320 | 320/400 | 通柴 | NT151LU33 | 6 | 15.1 | 28.7 | ≤196 | 3000*1250*2050 | 2800 | 详细参数",
        "| LZ- T360 | 360/450 | 通柴 | NK151LU40 | 6 | 27.12 | 57.4 | ≤196 | 3400*1650*2050 | 3800 | 详细参数"
      ]
    },
    {
      "n": 142,
      "title": "300KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C280 | 280/350 | 重庆康明斯 | MTAA11-G3 | 6L | 14 | 39 | ≤205 | 3000*1100*1850 | 2650 | 详细参数",
        "| LZ- C280 | 280/350 | 重庆康明斯 | NT855-G1B | 6L | 14 | 39 | ≤205 | 3000*980*1750 | 2700 | 详细参数",
        "| LZ- C300 | 300/375 | 重庆康明斯 | NTA855-G2A | 6L | 14 | 39 | ≤205 | 3000*980*1750 | 2800 | 详细参数",
        "| LZ- C310 | 310/387.5 | 重庆康明斯 | NTA855-G4 | 6L | 14 | 39 | ≤205 | 3100*1050*1850 | 2900 | 详细参数",
        "| LZ- C330 | 330/412.5 | 重庆康明斯 | NTAA855-G7 | 6L | 14 | 39 | ≤205 | 3200*1350*1850 | 3000 | 详细参数",
        "| LZ- C300 | 300/375 | 东风康明斯 | 6ZTAA13-G3 | 6L | 13 | 40 | ≤197 | 3000*1150*1700 | 3200 | 详细参数",
        "| LZ-W300 | 300/375 | 潍柴动力 | WP12D317E200 | 6 | 11.596 | 28 | ≤218 | 3000*880*1800 | 3000 | 详细参数",
        "| LZ- V260 | 260/325 | 瑞典沃尔沃 | TAD1342GE | 6 L | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450 | 详细参数",
        "| LZ- V300 | 300/375 | 瑞典沃尔沃 | TAD1343GE | 6 L | 12.783 | 35 | ≤198 | 2950*1150*1600 | 2600 | 详细参数",
        "| LZ- V320 | 320/400 | 瑞典沃尔沃 | TAD1344GE | 6 L | 12.13 | 35 | ≤198 | 2950*1150*1600 | 2950 | 详细参数",
        "| LZ- X300 | 300/375 | 无锡动力 | WD145TAD30 | 6L | 14.5 | 28 | ≤213 | 3140*1170*1700 | 3000 | 详细参数",
        "| LZ- X320 | 320/400 | 无锡动力 | WD145TAD33L | 6L | 14.5 | 40 | ≤213 | 3240*1170*1700 | 3150 | 详细参数",
        "| LZ- S300 | 300/375 | 上柴股份 | SC12E460D2 | 6 | 11.8 | 37 | ≤192 | 3180*1100*1600 | 2900 | 详细参数",
        "| LZ- S320 | 320/400 | 上柴股份 | SC12E500D3 | 6 | 11.8 | 37 | ≤192 | 3180*1100*1600 | 2900 | 详细参数",
        "| LZ- S330 | 330/412.5 | 上柴股份 | SC15G500D2 | 6 | 14.16 | 33 | ≤200 | 3150*1230*1670 | 2970 | 详细参数",
        "| LZ-S300 | 300/375 | 上柴股份 | 6ETAA11.8-G32 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2900 | 详细参数",
        "| LZ-S320 | 320/400 | 上柴股份 | 6ETAA11.8-G33 | 6 | 11.8 | 33 | ≤192 | 3180*1100*1600 | 2900 | 详细参数",
        "| LZ- Y300 | 300/375 | 广西玉柴 | YC6MJ480L-D20 | 6 | 11.726 | 28 | ≤205 | 3050*1200*1850 | 2900 | 详细参数",
        "| LZ-Y320 | 320/400 | 广西玉柴 | YC6MJ500-D21 | 6 | 11.726 | 28 | ≤205 | 3050*1200*1850 | 2900 | 详细参数",
        "| LZ-Y300 | 300/375 | 广西玉柴 | YC6MK450-D30 | 6 | 10.34 | 30 | ≤192 | 3000*1100*1800 | 2500 | 详细参数",
        "| LZ-DE300 | 300/375 | 道依茨 | BF6M1015C-LA G4 | 6 | 11.9 | 38 | ≤205 | 3100*1350*1600 | 2500 | 详细参数",
        "| LZ-DE320 | 320/400 | 道依茨 | BF6M1015CP-LA G | 6 | 11.9 | 38 | ≤205 | 3100*1350*1600 | 3000 | 详细参数",
        "| LZ- P280 | 280/350 | 珀金斯 | 2206C-E13TAG2 | 6L | 51.4 | 40 | ≤209 | 3100*1120*1780 | 3000 | 详细参数",
        "| LZ- P320 | 320/400 | 珀金斯 | 2206C-E13TAG3 | 6L | 12.5 | 40 | ≤206 | 3100*1120*1780 | 3200 | 详细参数",
        "| LZ- T300 | 300/375 | 通柴 | NT151LU30 | 6 | 15.1 | 28.7 | ≤196 | 3000*1250*2050 | 2800 | 详细参数",
        "| LZ- T320 | 320/400 | 通柴 | NT151LU33 | 6 | 15.1 | 28.7 | ≤196 | 3000*1250*2050 | 2800 | 详细参数"
      ]
    },
    {
      "n": 143,
      "title": "250KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C250 | 250/312.5 | 重庆康明斯 | NT855-G1A | 6L | 14 | 39 | ≤206 | 2900*980*1750 | 2600 | 详细参数",
        "| LZ- C280 | 280/350 | 重庆康明斯 | MTAA11-G3 | 6L | 14 | 39 | ≤205 | 3000*1100*1850 | 2650 | 详细参数",
        "| LZ- C280 | 280/350 | 重庆康明斯 | NT855-G1B | 6L | 14 | 39 | ≤205 | 3000*980*1750 | 2700 | 详细参数",
        "| LZ-C250 | 250/312.5 | 东风康明斯 | 6LTAA9.5-G3 | 6 | 9.5 | 28 | ≤205 | 2800*850*1720 | 2500 | 详细参数",
        "| LZ-C280 | 280/350 | 东风康明斯 | 6LTAA9.5-G1 | 6 | 9.5 | 28 | ≤205 | 2800*850*1720 | 2600 | 详细参数",
        "| LZ-W250 | 250/312.5 | 潍柴动力 | WP10D264E200 | 6 | 9.726 | 22 | ≤218 | 2900*850*1720 | 2500 | 详细参数",
        "| LZ- V250 | 250/312.5 | 沃尔沃遍达 | TAD1341GE | 6 L | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450 | 详细参数",
        "| LZ- V260 | 260/325 | 沃尔沃遍达 | TAD1342GE | 6 L | 9.36 | 34 | ≤202 | 2900*1100*1600 | 2450 | 详细参数",
        "| LZ- V250 | 250/312.5 | 沃尔沃遍达 | TAD1351GE | 6 | 9.36 | 34 | ≤192 | 2900*1100*1600 | 2450 | 详细参数",
        "| LZ- V260 | 260/325 | 沃尔沃遍达 | TAD1352GE | 6 | 12.78 | 34 | ≤192 | 2900*1100*1600 | 2450 | 详细参数",
        "| LZ- X250 | 250/312.5 | 无锡动力 | WD135TAD28 | 6L | 13.5 | 28 | ≤198 | 3140*1170*1700 | 2900 | 详细参数",
        "| LZ- S220 | 220/275 | 上柴股份 | SC9D340D2 | 6 | 8.82 | 27 | ≤195 | 2700*1040*1490 | 1750 | 详细参数",
        "| LZ- S230 | 230/287.5 | 上柴股份 | SC13G355D2 | 6 | 12.88 | 33 | ≤200 | 3000*1160*1700 | 2450 | 详细参数",
        "| LZ- S250 | 250/312.5 | 上柴股份 | SC13G420D2 | 6 | 12.88 | 33 | ≤200 | 3150*1230*1670 | 2850 | 详细参数",
        "| LZ- Y250 | 250/312.5 | 广西玉柴 | YC6MK420L-D20 | 6 | 10.388 | 28 | ≤205 | 3000*1100*1800 | 2700 | 详细参数",
        "| LZ-Y250 | 250/312.5 | 广西玉柴 | YC6MK420-D30 | 6 | 10.388 | 28 | ≤195 | 3000*1100*1800 | 2700 | 详细参数",
        "| LZ-DE250 | 250/312.5 | 道依茨 | BF6M1015C-LA G2A | 6 | 11.9 | 38 | ≤205 | 2900*1350*1600 | 2300 | 详细参数",
        "| LZ-DE280 | 280/350 | 道依茨 | BF6M1015C-LA G3A | 6 | 11.9 | 38 | ≤205 | 2900*1350*1600 | 2500 | 详细参数",
        "| LZ- P240 | 240/300 | 珀金斯 | 1606A-E93TAG5 | 6L | 9.3 | 36 | ≤210 | 800*1000*1960 | 2420 | 详细参数",
        "| LZ- P280 | 280/350 | 珀金斯 | 2206C-E13TAG2 | 6L | 51.4 | 40 | ≤209 | 3100*1120*1780 | 3000 | 详细参数",
        "| LZ- T220 | 220/275 | 通柴 | NT137LR22 | 6 | 13.74 | 28.7 | ≤196 | 2800*1250*1800 | 2300 | 详细参数",
        "| LZ- T250 | 250/312.5 | 通柴 | NT144LU25 | 6 | 14.42 | 28.7 | ≤196 | 3000*1250*1900 | 2600 | 详细参数"
      ]
    },
    {
      "n": 144,
      "title": "200KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ-C200 | 200/250 | 重庆康明斯 | MTA855-GA | 6L | 14 | 37 | ≤201 | 2900*980*1750 | 2500 | 详细参数",
        "| LZ- C200 | 200/250 | 东风康明斯 | 6LTAA8.9-G2 | 6L | 8.9 | 28 | ≤205 | 2800*850*1720 | 1900 | 详细参数",
        "| LZ-C200 | 200/250 | 东风康明斯 | QSL8.9-G2 | 6 | 8.9 | 28 | ≤195 | 2800*850*1720 | 1900 | 详细参数",
        "| LZ-C210 | 210/262.5 | 东风康明斯 | QSL8.9-G3 | 6 | 8.9 | 28 | ≤195 | 2800*850*1720 | 2000 | 详细参数",
        "| LZ-C230 | 230/287.5 | 东风康明斯 | QSL8.9-G4 | 6 | 8.9 | 28 | ≤195 | 2800*850*1720 | 2000 | 详细参数",
        "| LZ-W200 | 200/250 | 潍柴动力 | WP10D238E200 | 6 | 9.726 | 22 | ≤218 | 2800*850*1720 | 2200 | 详细参数",
        "| LZ-V200 | 200/250 | 沃尔沃遍达 | TAD734GE | 6 L | 7.15 | 32 | ≤210 | 2550*1050*1600 | 2000 | 详细参数",
        "| LZ-V200 | 200/250 | 沃尔沃遍达 | TAD754GE | 6 | 7.15 | 32 | ≤195 | 2550*1050*1600 | 2000 | 详细参数",
        "| LZ- X200 | 200/250 | 无锡动力 | WD129TAD23 | 6L | 12.9 | 24 | ≤198 | 3000*1170*1700 | 2500 | 详细参数",
        "| LZ-S200 | 200/250 | 上柴股份 | SC13G310D2 | 6 | 12.88 | 33 | ≤200 | 2520*980*1500 | 1540 | 详细参数",
        "| LZ- S200 | 200/250 | 上柴股份 | SC9D310D2 | 6 | 8.82 | 27 | ≤200 | 2520*980*1500 | 1540 | 详细参数",
        "| LZ- S220 | 220/275 | 上柴股份 | SC9D340D2 | 6 | 8.82 | 27 | ≤195 | 2700*1040*1490 | 1750 | 详细参数",
        "| LZ- S230 | 230/287.5 | 上柴股份 | SC13G355D2 | 6 | 12.88 | 33 | ≤200 | 3000*1160*1700 | 2450 | 详细参数",
        "| LZ-S200 | 200/250 | 上柴股份 | 6DTAA8.9-G32 | 6 | 8.9 | 15 | ≤195 | 2700*1040*1490 | 1750 | 详细参数",
        "| LZ-S220 | 220/275 | 上柴股份 | 6DTAA8.9-G33 | 6 | 8.9 | 15 | ≤195 | 2700*1040*1490 | 1750 | 详细参数",
        "| LZ- Y200 | 200/250 | 广西玉柴 | YC6MK350L-D20 | 6 | 10.338 | 28 | ≤205 | 2800*1100*1700 | 2300 | 详细参数",
        "| LZ-Y200 | 200/250 | 广西玉柴 | YC6MK350-D30 | 6 | 10.338 | 28 | ≤195 | 2800*1100*1700 | 2300 | 详细参数",
        "| LZ-DE200 | 200/250 | 道依茨 | BF6M1015-LA GA | 6 | 11.9 | 36 | ≤205 | 2720*1350*1600 | 2300 | 详细参数",
        "| LZ- P200 | 200/250 | 珀金斯 | 1306C-E87TAG6 | 6L | 8.7 | 26.4 | ≤246 | 2580*930*1670 | 2000 | 详细参数",
        "| LZ- P240 | 240/300 | 珀金斯 | 1606A-E93TAG5 | 6L | 9.3 | 36 | ≤210 | 800*1000*1960 | 2420 | 详细参数",
        "| LZ- T200 | 200/250 | 通柴 | NT129LA21 | 6 | 12.9 | 28.7 | ≤196 | 2800*1250*1800 | 2300 | 详细参数",
        "| LZ- T220 | 220/275 | 通柴 | NT137LR22 | 6 | 13.74 | 28.7 | ≤196 | 2800*1250*1800 | 2300 | 详细参数"
      ]
    },
    {
      "n": 152,
      "title": "40KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ-W40 | 40/50 | 潍柴动力 | TD226B-3D | 3 | 3.12 | 7.25 | ≤231 | 1650*700*1250 | 650 | 详细参数",
        "| LZ-H40 | 40/50 | 潍柴华丰 | R4105D | 4 | 3.62 | 15 | ≤258 | 1750*750*1300 | 700 | 详细参数",
        "| LZ-H40 | 40/50 | 潍柴华丰 | K4100ZD | 4 | 3.62 | 15 | ≤258 | 1700*580*1250 | 700 | 详细参数",
        "| LZ- Y40 | 40/50 | 广西玉柴 | YC4D60-D21 | 4 | 4.214 | 11-13 | ≤202 | 1800*700*1250 | 800 | 详细参数",
        "| LZ- P36 | 36/45 | 珀金斯 | 1103A-33TG1 | 3 L | 3.3 | 8.3 | ≤211 | 1760*760*1380 | 900 | 详细参数",
        "| LZ- P48 | 48/60 | 珀金斯 | 1103A-33TG2 | 3 L | 3.3 | 8.3 | ≤211 | 1760*760*1380 | 900 | 详细参数"
      ]
    },
    {
      "n": 153,
      "title": "30KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G1 | 4L | 3.92 | 9 | ≤210 | 1600*800*1300 | 600 | 详细参数",
        "| LZ- C30 | 30/37.5 | 东风康明斯 | 4BT3.9-G2 | 4L | 3.92 | 9 | ≤210 | 1600*800*1300 | 600 | 详细参数",
        "| LZ-W30 | 30/37.5 | 潍柴动力 | D226B-3D | 3 | 3.12 | 7.25 | ≤218 | 1650*700*1230 | 600 | 详细参数",
        "| LZ-H30 | 30/37.5 | 潍柴华丰 | K4100D5 | 4 | 3.61 | 15 | ≤231 | 1600*680*1200 | 600 | 详细参数",
        "| LZ-H30 | 30/37.5 | 潍柴华丰 | K4102D3 | 4 | 3.61 | 15 | ≤218 | 1600*580*1200 | 650 | 详细参数",
        "| LZ- Y30 | 30/37.5 | 广西玉柴 | YC2115ZD | 2 | 2.5 | 7 | ≤232 | 1765*680*1300 | 600 | 详细参数",
        "| LZ- P36 | 36/45 | 珀金斯 | 1103A-33TG1 | 3 L | 3.3 | 8.3 | ≤211 | 1760*760*1380 | 900 | 详细参数"
      ]
    },
    {
      "n": 154,
      "title": "20KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司",
      "header": [
        "| 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细"
      ],
      "rows": [
        "| LZ- P16 | 16/20 | 珀金斯 | 404D-22G | 4L | 2.216 | 11.2 | ≤243 | 1600*800*1300 | 550 | 详细参数",
        "| LZ- P24 | 24/30 | 珀金斯 | 1103A-33G | 3 L | 3.3 | 8.3 | ≤211 | 1470*690*1320 | 750 | 详细参数",
        "| LZ- C20 | 20/25 | 东风康明斯 | 4B3.9-G1 | 4L | 3.92 | 9 | ≤210 | 1600*800*1300 | 550 | 详细参数",
        "| LZ- C20 | 20/25 | 东风康明斯 | 4B3.9-G2 | 4L | 3.92 | 9 | ≤210 | 1600*700*1150 | 600 | 详细参数",
        "| LZ-H24 | 24/30 | 潍柴华丰 | 495D10-1 | 4L | 3.26 | 15 | ≤218 | 1600*680*1200 | 600 | 详细参数"
      ]
    }
  ]
}
