{
  "id": "stamford-avk-china",
  "country": "CN",
  "role": "alternator_maker",
  "status": "partial",
  "names": {
    "en": "STAMFORD | AvK (Cummins Generator Technologies) (China) Co., Ltd.",
    "zh": null,
    "brands": [
      "STAMFORD",
      "AvK"
    ]
  },
  "website": "https://www.stamford-avk.com/",
  "hq": {
    "province": "Jiangsu",
    "city": "Wuxi"
  },
  "founded": 1996,
  "foundedSrc": [
    1
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Công ty duy nhất được ủy quyền sản xuất và bán đầu phát STAMFORD và AvK tại Trung Quốc; 2 nhà máy tại Vô Tích",
      "src": [
        1
      ]
    },
    {
      "text": "Lưu ý xuất xứ: đầu phát STAMFORD sản xuất ở Vô Tích có C/O Trung Quốc (quan trọng với HSMT yêu cầu G7)",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "alternator",
      "series": "STAMFORD / AvK alternators (sản xuất tại Vô Tích)",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [
        "STAMFORD",
        "AvK"
      ],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "vietnam": {
    "distributors": [],
    "note": null
  },
  "exportMarkets": [],
  "missing": [
    "Trang nhà máy Trung Quốc không ghi dải kVA của dòng sản xuất tại Vô Tích",
    "Chưa có danh sách model (S0, S1, P7...) sản xuất tại Trung Quốc"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.stamford-avk.com/manufacturing-locations/china",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "STAMFORD | AvK (Cummins Generator Technologies) (China) Co., Ltd. was founded in 1996 in Wuxi City, Jiangsu Province, with a total investment of more than $40 million USD. We are the only authorised company that manufactures and sells STAMFORD and AvK brand alternators in China.",
        "Two world-class production facilities in Wuxi, Jiangsu Province"
      ],
      "file": "sources/stamford-avk-china/1.md"
    },
    {
      "n": 2001,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf",
      "accessedAt": "2026-11-11",
      "tier": "A",
      "quote": [
        "\fSTAMFORD | Ratings Book                                                                                        Industrial\r",
        "HCI544C              631.0       504.8   613.0        490.4       581.0    464.8         531.0   424.8   465.0   372.0\r"
      ],
      "file": "sources/stamford-avk-china/2001.md"
    },
    {
      "n": 1001,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI224F-14-TD-EN_Rev_B.pdf",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "UCI224F - Winding 14"
      ],
      "file": "sources/stamford-avk-china/1001.md"
    },
    {
      "n": 1002,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "UCI274C - Winding 311"
      ],
      "file": "sources/stamford-avk-china/1002.md"
    },
    {
      "n": 1003,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274D-14-TD-EN_Rev_C.pdf",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "UCI274D - Winding 14"
      ],
      "file": "sources/stamford-avk-china/1003.md"
    },
    {
      "n": 1004,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274F-311-TD-EN_Rev_C.pdf",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "UCI274F - Winding 311"
      ],
      "file": "sources/stamford-avk-china/1004.md"
    },
    {
      "n": 1005,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274G-311-TD-EN_Rev_C.pdf",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "UCI274G - Winding 311"
      ],
      "file": "sources/stamford-avk-china/1005.md"
    },
    {
      "n": 1006,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/PI044F-311-TD-EN_Rev_A.pdf",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "PI044F - Winding 311"
      ],
      "file": "sources/stamford-avk-china/1006.md"
    },
    {
      "n": 1007,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/PI044G-14-TD-EN_Rev_A.pdf",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "PI044G - Winding 14"
      ],
      "file": "sources/stamford-avk-china/1007.md"
    },
    {
      "n": 1008,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/PI144H-311-TD-EN_Rev_A.pdf",
      "accessedAt": "2026-11-02",
      "tier": "A",
      "quote": [
        "PI144H - Winding 311"
      ],
      "file": "sources/stamford-avk-china/1008.md"
    },
    {
      "n": 1009,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/HCI5D-311-TD-EN_Rev_A.pdf",
      "accessedAt": "2026-11-11",
      "tier": "A",
      "quote": [
        "HCI 534D/544D - Winding 311"
      ],
      "file": "sources/stamford-avk-china/1009.md"
    },
    {
      "n": 1010,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/HCI5E-311-TD-EN_Rev_A.pdf",
      "accessedAt": "2026-11-11",
      "tier": "A",
      "quote": [
        "HCI 534E/544E - Winding 311"
      ],
      "file": "sources/stamford-avk-china/1010.md"
    },
    {
      "n": 1011,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274E-311-TD-EN_Rev_C.pdf",
      "accessedAt": "2026-11-11",
      "tier": "A",
      "quote": [
        "UCI274E - Winding 311"
      ],
      "file": "sources/stamford-avk-china/1011.md"
    },
    {
      "n": 1012,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274H-311-TD-EN_Rev_B.pdf",
      "accessedAt": "2026-11-11",
      "tier": "A",
      "quote": [
        "UCI274H - Winding 311"
      ],
      "file": "sources/stamford-avk-china/1012.md"
    },
    {
      "n": 1013,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274J-311-TD-EN_Rev_C.pdf",
      "accessedAt": "2026-11-11",
      "tier": "A",
      "quote": [
        "UCDI274J - Winding 311"
      ],
      "file": "sources/stamford-avk-china/1013.md"
    },
    {
      "n": 1014,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCDI274K-311-TD-EN_Rev_B.pdf",
      "accessedAt": "2026-11-11",
      "tier": "A",
      "quote": [
        "UCDI274K - Winding 311"
      ],
      "file": "sources/stamford-avk-china/1014.md"
    },
    {
      "n": 1015,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI224G-311-TD-EN_Rev_B.pdf",
      "accessedAt": "2026-11-11",
      "tier": "A",
      "quote": [
        "UCI224G - Winding 311"
      ],
      "file": "sources/stamford-avk-china/1015.md"
    },
    {
      "n": 1016,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/A056E878-S4L1D-D4-D-W311.pdf",
      "accessedAt": "2026-11-11",
      "tier": "A",
      "quote": [
        "S4L1D-D41 Wdg.311 - Technical Data Sheet"
      ],
      "file": "sources/stamford-avk-china/1016.md"
    },
    {
      "n": 1017,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ESA056E879-S4L1D-E4-H-W311.pdf",
      "accessedAt": "2026-11-11",
      "tier": "A",
      "quote": [
        "S4L1D-E41 Wdg.311 - Technical Data Sheet"
      ],
      "file": "sources/stamford-avk-china/1017.md"
    },
    {
      "n": 1018,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf",
      "accessedAt": "2026-11-11",
      "tier": "A",
      "quote": [
        "S5L1D-H4 Wdg.311 - Technical Data Sheet"
      ],
      "file": "sources/stamford-avk-china/1018.md"
    },
    {
      "n": 1019,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/A056E876-S4L1D-C4-F-W311.pdf",
      "accessedAt": "2026-11-11",
      "tier": "A",
      "quote": [
        "S4L1D-C41 Wdg.311 - Technical Data Sheet"
      ],
      "file": "sources/stamford-avk-china/1019.md"
    },
    {
      "n": 1020,
      "url": "https://www.stamford-avk.com/sites/stamfordavk/files/A056E881-S4L1D-G4-G-W311.pdf",
      "accessedAt": "2026-11-11",
      "tier": "A",
      "quote": [
        "S4L1D-G4 Wdg.311 - Technical Data Sheet"
      ],
      "file": "sources/stamford-avk-china/1020.md"
    },
    {
      "n": 6001,
      "url": "https://www.stamford-avk.com/about/manufacturing-locations",
      "accessedAt": "2026-11-17",
      "tier": "A",
      "quote": [
        "Our STAMFORD and AvK alternators are produced in five manufacturing facilities across the globe"
      ],
      "file": "sources/stamford-avk-china/6001.md",
      "official": true
    },
    {
      "n": 6002,
      "url": "https://www.stamford-avk.com/news/celebrating-100-years-avk",
      "accessedAt": "2026-11-17",
      "tier": "A",
      "quote": [
        "AvK products are only manufactured at their Romanian plant in Craiova"
      ],
      "file": "sources/stamford-avk-china/6002.md",
      "official": true
    },
    {
      "n": 6003,
      "url": "https://www.stamford-avk.com/news/7-ways-our-UK-facility-is-focusing-on-sustainability",
      "accessedAt": "2026-11-17",
      "tier": "A",
      "quote": [
        "The Stamford facility manufactures the STAMFORD range, including the S4, S5, S6 and S7"
      ],
      "file": "sources/stamford-avk-china/6003.md",
      "official": true
    }
  ],
  "confidence": "high",
  "checkedAt": "2026-10-28",
  "checkedBy": "claude-code",
  "specTables": [
    {
      "n": 1001,
      "title": "Datasheet: UCI224F - Winding 14",
      "header": [],
      "rows": [
        "UCI224F - Winding 14",
        "| VOLTAGE REGULATION | ± 1% | ± 0.5 % | With 4% ENGINE GOVERNING",
        "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 %",
        "| INSULATION SYSTEM | CLASS H",
        "| PROTECTION | IP23",
        "| MAXIMUM OVERSPEED | 2250 Rev/Min",
        "| WEIGHT COMP. GENERATOR | 337 kg | 350 kg",
        "| WEIGHT WOUND STATOR | 120 kg | 120 kg",
        "| WEIGHT WOUND ROTOR | 110.69 kg | 102.32 kg",
        "| SHIPPING WEIGHTS in a crate | 360 kg | 371 kg",
        "| PACKING CRATE SIZE | 105 x 57 x 96(cm) | 105 x 57 x 96(cm)",
        "| VOLTAGE STAR | 380/220 | 400/230 | 416/240",
        "| 3-phase | 2-phase L-L | 1-phase L-N",
        "| Efficiency (%) | 91.0 | 91.2 | 91.3 | 90.6 | 90.9 | 91.0 | 90.4 | 90.7 | 90.9 | 90.3 | 90.7 | 90.8"
      ]
    },
    {
      "n": 1002,
      "title": "Datasheet: UCI274C - Winding 311",
      "header": [],
      "rows": [
        "UCI274C - Winding 311",
        "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| INSULATION SYSTEM | CLASS H",
        "| PROTECTION | IP23",
        "| MAXIMUM OVERSPEED | 2250 Rev/Min",
        "| WEIGHT COMP. GENERATOR | 406 kg | 420 kg",
        "| WEIGHT WOUND STATOR | 131 kg | 131 kg",
        "| WEIGHT WOUND ROTOR | 133.78 kg | 122.82 kg",
        "| SHIPPING WEIGHTS in a crate | 439 kg | 452 kg",
        "| PACKING CRATE SIZE | 105 x 67 x 103(cm) | 105 x 67 x 103(cm)",
        "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
        "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
        "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
        "| Efficiency (%) | 90.7 | 91.1 | 91.3",
        "| Efficiency (%) | 90.9 | 91.0 | 91.4 | 91.5 | 90.2 | 90.6 | 91.0 | 91.1 | 90.0 | 90.2 | 90.7 | 90.8 | 89.8 | 90.1 | 90.6 | 90.6"
      ]
    },
    {
      "n": 1003,
      "title": "Datasheet: UCI274D - Winding 14",
      "header": [],
      "rows": [
        "UCI274D - Winding 14",
        "| VOLTAGE REGULATION | ± 1% | ± 0.5 % | With 4% ENGINE GOVERNING",
        "| VOLTAGE REGULATION | ± 1.5 % | ± 1.0 % | With 4%",
        "| INSULATION SYSTEM | CLASS H",
        "| PROTECTION | IP23",
        "| MAXIMUM OVERSPEED | 2250 Rev/Min",
        "| WEIGHT COMP. GENERATOR | 431 kg | 450 kg",
        "| WEIGHT WOUND STATOR | 141 kg | 141 kg",
        "| WEIGHT WOUND ROTOR | 149.37 kg | 138.41 kg",
        "| SHIPPING WEIGHTS in a crate | 458 kg | 476 kg",
        "| PACKING CRATE SIZE | 105 x 67 x 103(cm) | 105 x 67 x 103(cm)",
        "| VOLTAGE STAR | 380 | 400 | 416",
        "| 3-phase | 2-phase L-L | 1-phase L-N",
        "| Efficiency (%) | 91.6 | 92.0 | 92.2 | 91.4 | 91.7 | 92.0 | 91.2 | 91.6 | 91.8 | 91.1 | 91.5 | 91.7"
      ]
    },
    {
      "n": 1004,
      "title": "Datasheet: UCI274F - Winding 311",
      "header": [],
      "rows": [
        "UCI274F - Winding 311",
        "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| INSULATION SYSTEM | CLASS H",
        "| PROTECTION | IP23",
        "| MAXIMUM OVERSPEED | 2250 Rev/Min",
        "| WEIGHT COMP. GENERATOR | 530 kg | 545 kg",
        "| WEIGHT WOUND STATOR | 200 kg | 200 kg",
        "| WEIGHT WOUND ROTOR | 188.67 kg | 177.71 kg",
        "| SHIPPING WEIGHTS in a crate | 563 kg | 577 kg",
        "| PACKING CRATE SIZE | 123 x 67 x 103(cm) | 123 x 67 x 103(cm)",
        "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
        "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
        "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
        "| Efficiency (%) | 92.3 | 92.6 | 92.8",
        "| Efficiency (%) | 92.5 | 92.7 | 92.9 | 92.9 | 92.1 | 92.4 | 92.7 | 92.7 | 92.0 | 92.2 | 92.5 | 92.6 | 91.9 | 92.1 | 92.4 | 92.5"
      ]
    },
    {
      "n": 1005,
      "title": "Datasheet: UCI274G - Winding 311",
      "header": [],
      "rows": [
        "UCI274G - Winding 311",
        "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| INSULATION SYSTEM | CLASS H",
        "| PROTECTION | IP23",
        "| MAXIMUM OVERSPEED | 2250 Rev/Min",
        "| WEIGHT COMP. GENERATOR | 580 kg | 598 kg",
        "| WEIGHT WOUND STATOR | 225 kg | 225 kg",
        "| WEIGHT WOUND ROTOR | 210.35 kg | 199.39 kg",
        "| SHIPPING WEIGHTS in a crate | 613 kg | 630 kg",
        "| PACKING CRATE SIZE | 123 x 67 x 103 (cm) | 123 x 67 x 103 (cm)",
        "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
        "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
        "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
        "| Efficiency (%) | 92.3 | 92.6 | 92.8",
        "| Efficiency (%) | 92.4 | 92.7 | 92.9 | 93.0 | 92.2 | 92.4 | 92.7 | 92.7 | 92.0 | 92.2 | 92.5 | 92.5 | 91.9 | 92.1 | 92.4 | 92.5"
      ]
    },
    {
      "n": 1006,
      "title": "Datasheet: PI044F - Winding 311",
      "header": [],
      "rows": [
        "PI044F - Winding 311",
        "| VOLTAGE REGULATION | ± 1.0 %",
        "| MAXIMUM OVERSPEED | 2250 Rev/Min",
        "| WEIGHT COMP. GENERATOR | 89 kg | 87.3 kg | 92 kg | 90.3 kg",
        "| WEIGHT WOUND STATOR | 33 kg | 33 kg | 33 kg | 33 kg",
        "| WEIGHT WOUND ROTOR | 31.62 kg | 29.92 kg | 32.62 kg | 30.92 kg",
        "| SHIPPING WEIGHTS in a crate | 106 kg | 104.3 kg | 115 kg | 113.3 kg",
        "| PACKING CRATE SIZE | 71 x 51 x 67 (cm) | 71 x 51 x 67 (cm)",
        "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
        "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
        "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
        "| Efficiency (%) | 82.5 | 82.8 | 82.9 | 83.3 | 81.7 | 82.1 | 82.3 | 82.9 | 80.9 | 81.3 | 81.6 | 82.4 | 80.6 | 81.1 | 81.4 | 82.2",
        "| Efficiency (%) | 83.3 | 83.3 | 83.4 | 83.4 | 82.7 | 82.7 | 82.8 | 82.8 | 82.1 | 82.0 | 82.1 | 82.2 | 82.0 | 81.9 | 82.0 | 82.0"
      ]
    },
    {
      "n": 1007,
      "title": "Datasheet: PI044G - Winding 14",
      "header": [],
      "rows": [
        "PI044G - Winding 14",
        "| VOLTAGE REGULATION | ± 1.0 %",
        "| INSULATION SYSTEM | CLASS H",
        "| PROTECTION | IP23",
        "| MAXIMUM OVERSPEED | 2250 Rev/Min",
        "| WEIGHT COMP. GENERATOR | 96 kg | 94.3 kg | 99 kg | 97.3 kg",
        "| WEIGHT WOUND STATOR | 36 kg | 36 kg | 36 kg | 36 kg",
        "| WEIGHT WOUND ROTOR | 34.94 kg | 33.24 kg | 35.94 kg | 34.24 kg",
        "| SHIPPING WEIGHTS in a crate | 112 kg | 110.3 kg | 121 kg | 119.3 kg",
        "| PACKING CRATE SIZE | 71 x 51 x 67 (cm) | 71 x 51 x 67 (cm)",
        "| VOLTAGE SERIES STAR | 380 / 220 | 400 / 230 | 416 / 240",
        "| 3-phase | 2-phase L-L | 1-phase L-N",
        "| Efficiency (%) | 84.4 | 84.8 | 85.0 | 83.4 | 83.9 | 84.2 | 82.9 | 83.4 | 83.8 | 82.4 | 83.0 | 83.4"
      ]
    },
    {
      "n": 1008,
      "title": "Datasheet: PI144H - Winding 311",
      "header": [],
      "rows": [
        "PI144H - Winding 311",
        "| VOLTAGE REGULATION | ± 1.0 %",
        "| MAXIMUM OVERSPEED | 2250 Rev/Min",
        "| WEIGHT COMP. GENERATOR | 172.5 kg | 170.8 kg | 175.5 kg | 173.8 kg",
        "| WEIGHT WOUND STATOR | 75 kg | 75 kg | 75 kg | 75 kg",
        "| WEIGHT WOUND ROTOR | 65.63 kg | 63.93 kg | 67.34 kg | 65.64 kg",
        "| SHIPPING WEIGHTS in a crate | 191 kg | 189.3 kg | 200 kg | 198.3 kg",
        "| PACKING CRATE SIZE | 85 x 51 x 67 (cm) | 85 x 51 x 67 (cm)",
        "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
        "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
        "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
        "| Efficiency (%) | 87.7 | 87.9 | 88.0 | 88.2 | 87.1 | 87.4 | 87.6 | 87.9 | 86.6 | 87.0 | 87.2 | 87.7 | 86.4 | 86.8 | 87.0 | 87.5",
        "| Efficiency (%) | 88.0 | 88.0 | 88.1 | 88.1 | 87.5 | 87.5 | 87.6 | 87.7 | 87.1 | 87.1 | 87.2 | 87.3 | 86.9 | 86.9 | 87.0 | 87.1"
      ]
    },
    {
      "n": 1009,
      "title": "Datasheet: HCI 534D/544D - Winding 311",
      "header": [],
      "rows": [
        "HCI 534D/544D - Winding 311",
        "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| VOLTAGE REGULATION | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| INSULATION SYSTEM | CLASS H",
        "| PROTECTION | IP23",
        "| MAXIMUM OVERSPEED | 2250 Rev/Min",
        "| WEIGHT COMP. GENERATOR | 1393 kg | 1395 kg",
        "| WEIGHT WOUND STATOR | 657 kg | 657 kg",
        "| WEIGHT WOUND ROTOR | 563 kg | 535 kg",
        "| SHIPPING WEIGHTS in a crate | 1485 kg | 1485 kg",
        "| PACKING CRATE SIZE | 166 x 87 x 124(cm) | 166 x 87 x 124(cm)",
        "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
        "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
        "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
        "| Efficiency (%) | 94.8 | 94.7 | 95.0 | 95.1 | 94.5 | 94.3 | 94.8 | 94.9 | 94.4 | 94.1 | 94.7 | 94.9 | 94.1 | 94.0 | 94.5 | 94.8",
        "| Efficiency (%) | 94.7 | 94.8 | 94.9 | 94.9 | 94.5 | 94.6 | 94.6 | 94.7 | 94.4 | 94.4 | 94.5 | 94.5 | 94.3 | 94.3 | 94.4 | 94.4"
      ]
    },
    {
      "n": 1010,
      "title": "Datasheet: HCI 534E/544E - Winding 311",
      "header": [],
      "rows": [
        "HCI 534E/544E - Winding 311",
        "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| VOLTAGE REGULATION | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| INSULATION SYSTEM | CLASS H",
        "| PROTECTION | IP23",
        "| MAXIMUM OVERSPEED | 2250 Rev/Min",
        "| WEIGHT COMP. GENERATOR | 1543 kg | 1535 kg",
        "| WEIGHT WOUND STATOR | 722 kg | 722 kg",
        "| WEIGHT WOUND ROTOR | 617 kg | 588 kg",
        "| SHIPPING WEIGHTS in a crate | 1635 kg | 1625 kg",
        "| PACKING CRATE SIZE | 166 x 87 x 124(cm) | 166 x 87 x 124(cm)",
        "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
        "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
        "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
        "| Efficiency (%) | 95.0 | 95.1 | 95.2 | 95.3 | 94.7 | 94.9 | 95.0 | 95.2 | 94.5 | 94.7 | 94.8 | 95.0 | 94.3 | 94.5 | 94.7 | 94.9",
        "| Efficiency (%) | 95.0 | 95.1 | 95.2 | 95.3 | 94.8 | 94.9 | 95.0 | 95.0 | 94.6 | 94.7 | 94.8 | 94.8 | 94.5 | 94.6 | 94.7 | 94.8"
      ]
    },
    {
      "n": 1011,
      "title": "Datasheet: UCI274E - Winding 311",
      "header": [],
      "rows": [
        "UCI274E - Winding 311",
        "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| INSULATION SYSTEM | CLASS H",
        "| PROTECTION | IP23",
        "| MAXIMUM OVERSPEED | 2250 Rev/Min",
        "| WEIGHT COMP. GENERATOR | 492 kg | 511 kg",
        "| WEIGHT WOUND STATOR | 180 kg | 180 kg",
        "| WEIGHT WOUND ROTOR | 167.51 kg | 156.55 kg",
        "| SHIPPING WEIGHTS in a crate | 525 kg | 539 kg",
        "| PACKING CRATE SIZE | 123 x 67 x 103(cm) | 123 x 67 x 103(cm)",
        "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
        "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
        "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
        "| Efficiency (%) | 91.7 | 92.1 | 92.3",
        "| Efficiency (%) | 91.9 | 92.2 | 92.5 | 92.5 | 91.4 | 91.7 | 92.1 | 92.1 | 91.2 | 91.5 | 91.9 | 92.0 | 91.0 | 91.4 | 91.8 | 91.9"
      ]
    },
    {
      "n": 1012,
      "title": "Datasheet: UCI274H - Winding 311",
      "header": [],
      "rows": [
        "UCI274H - Winding 311",
        "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| INSULATION SYSTEM | CLASS H",
        "| PROTECTION | IP23",
        "| MAXIMUM OVERSPEED | 2250 Rev/Min",
        "| WEIGHT COMP. GENERATOR | 626 kg | 641 kg",
        "| WEIGHT WOUND STATOR | 253 kg | 253 kg",
        "| WEIGHT WOUND ROTOR | 227.53 kg | 216.57 kg",
        "| SHIPPING WEIGHTS in a crate | 659 kg | 673 kg",
        "| PACKING CRATE SIZE | 123 x 67 x 103 (cm) | 123 x 67 x 103 (cm)",
        "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
        "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
        "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
        "| Efficiency (%) | 93.3 | 93.5 | 93.6",
        "| Efficiency (%) | 93.2 | 93.4 | 93.6 | 93.7 | 93.0 | 93.2 | 93.5 | 93.6 | 92.8 | 93.1 | 93.3 | 93.4 | 92.7 | 93.0 | 93.3 | 93.3"
      ]
    },
    {
      "n": 1013,
      "title": "Datasheet: UCDI274J - Winding 311",
      "header": [],
      "rows": [
        "UCDI274J - Winding 311",
        "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| INSULATION SYSTEM | CLASS H",
        "| PROTECTION | IP23",
        "| MAXIMUM OVERSPEED | 2250 Rev/Min",
        "| WEIGHT COMP. GENERATOR | 727 kg",
        "| WEIGHT WOUND STATOR | 304 kg",
        "| WEIGHT WOUND ROTOR | 271.9 kg",
        "| SHIPPING WEIGHTS in a crate | 740 kg",
        "| PACKING CRATE SIZE | 123 x 67 x 103 (cm)",
        "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
        "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
        "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
        "| Efficiency (%) | 92.8 | 92.8 | 92.9",
        "| Efficiency (%) | 93.0 | 93.0 | 93.0 | 93.0 | 92.8 | 92.8 | 92.7 | 92.8 | 92.5 | 92.5 | 92.5 | 92.5 | 92.4 | 92.4 | 92.4 | 92.4"
      ]
    },
    {
      "n": 1014,
      "title": "Datasheet: UCDI274K - Winding 311",
      "header": [],
      "rows": [
        "UCDI274K - Winding 311",
        "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| INSULATION SYSTEM | CLASS H",
        "| PROTECTION | IP23",
        "| MAXIMUM OVERSPEED | 2250 Rev/Min",
        "| WEIGHT COMP. GENERATOR | 727 kg",
        "| WEIGHT WOUND STATOR | 304 kg",
        "| WEIGHT WOUND ROTOR | 272.6 kg",
        "| SHIPPING WEIGHTS in a crate | 740 kg",
        "| PACKING CRATE SIZE | 123 x 67 x 103 (cm)",
        "| VOLTAGE SERIES STAR (Y) | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
        "| VOLTAGE PARALLEL STAR (Y) | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
        "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
        "| Efficiency (%) | 92.8 | 93.0 | 93.1",
        "| Efficiency (%) | 92.9 | 93.0 | 93.1 | 93.2 | 92.6 | 92.7 | 92.8 | 92.9 | 92.4 | 92.6 | 92.5 | 92.7 | 92.2 | 92.4 | 92.3 | 92.5"
      ]
    },
    {
      "n": 1015,
      "title": "Datasheet: UCI224G - Winding 311",
      "header": [],
      "rows": [
        "UCI224G - Winding 311",
        "| VOLTAGE REGULATION | ± 0.5 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| VOLTAGE REGULATION | ± 1.0 % | ± 1.0 % | With 4% ENGINE GOVERNING",
        "| INSULATION SYSTEM | CLASS H",
        "| PROTECTION | IP23",
        "| MAXIMUM OVERSPEED | 2250 Rev/Min",
        "| WEIGHT COMP. GENERATOR | 383 kg | 400 kg",
        "| WEIGHT WOUND STATOR | 139 kg | 139 kg",
        "| WEIGHT WOUND ROTOR | 126.75 kg | 118.38 kg",
        "| SHIPPING WEIGHTS in a crate | 404 kg | 420 kg",
        "| PACKING CRATE SIZE | 105 x 57 x 96(cm) | 105 x 57 x 96(cm)",
        "| VOLTAGE SERIES STAR | 380/220 | 400/231 | 415/240 | 440/254 | 416/240 | 440/254 | 460/266 | 480/277",
        "| VOLTAGE PARALLEL STAR | 190/110 | 200/115 | 208/120 | 220/127 | 208/120 | 220/127 | 230/133 | 240/138",
        "| VOLTAGE SERIES DELTA | 220/110 | 230/115 | 240/120 | 254/127 | 240/120 | 254/127 | 266/133 | 277/138",
        "| Efficiency (%) | 90.3 | 90.6 | 90.7 | 91.0 | 89.8 | 90.2 | 90.4 | 90.9 | 89.7 | 90.1 | 90.3 | 90.8 | 89.6 | 89.9 | 90.1 | 90.7",
        "| Efficiency (%) | 90.8 | 91.0 | 91.1 | 91.3 | 90.5 | 90.8 | 90.9 | 91.0 | 90.3 | 90.6 | 90.9 | 90.9 | 90.2 | 90.4 | 90.7 | 90.8"
      ]
    },
    {
      "n": 1016,
      "title": "Datasheet: S4L1D-D41 Wdg.311 - Technical Data Sheet",
      "header": [],
      "rows": [
        "S4L1D-D41 Wdg.311 - Technical Data Sheet",
        "| Voltage Regulation ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4% Engine",
        "| Excitation Type | Self-Excited PMG",
        "| Insulation System | Class H",
        "| Voltage Star | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
        "| Voltage Parallel Star | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
        "| Voltage Series Delta | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
        "| Weight Wound Stator | 415 kg",
        "| Weight Wound Rotor | 361 kg",
        "| Weight Complete Alternator | 940 kg",
        "| Shipping weight in a Crate | 1010 kg",
        "| Packing Crate Size | 155 x 87 x 107(cm)",
        "| Maximum Over Speed | 2250",
        "| Efficiency (%) | 92.1 | 92.3 | 92.6 | 93.2 | 92.3 92.5 | 92.7 | 93.3 | 92.7 | 92.9 | 93.1 | 93.6 | 93.1 | 93.3 | 93.4 | 93.8",
        "| Efficiency (%) | 92.4 | 92.2 | 92.5 | 92.6 | 92.5 | 92.4 | 92.7 | 92.8 | 92.8 | 92.9 | 93.1 | 93.1 | 93.2 | 93.2 | 93.4 | 93.5"
      ]
    },
    {
      "n": 1017,
      "title": "Datasheet: S4L1D-E41 Wdg.311 - Technical Data Sheet",
      "header": [],
      "rows": [
        "S4L1D-E41 Wdg.311 - Technical Data Sheet",
        "| Voltage Regulation ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4% Engine",
        "| Excitation Type | Self-Excited PMG",
        "| Insulation System | Class H",
        "| Voltage Star | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
        "| Voltage Parallel Star | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
        "| Voltage Series Delta | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
        "| Weight Wound Stator | 470kg",
        "| Weight Wound Rotor | 400kg",
        "| Weight Complete Alternator | 1024kg",
        "| Shipping weight in a Crate | 1095kg",
        "| Packing Crate Size | 155 | x 87 x 107 (cm)",
        "| Maximum Over Speed | 2250",
        "| Efficiency (%) | 92.7 | 92.5 | 93.0 | 93.5 | 92.9 | 93.0 | 93.2 | 93.6 | 93.2 | 93.3 | 93.5 | 93.8 | 93.6 | 93.8 | 93.9 | 94.1",
        "| Efficiency (%) | 92.9 | 92.9 | 93.1 | 93.2 | 93.1 | 93.0 | 93.3 | 93.3 | 93.4 | 93.3 | 93.5 | 93.5 | 93.7 | 93.7 | 93.9 | 93.9"
      ]
    },
    {
      "n": 1018,
      "title": "Datasheet: S5L1D-H4 Wdg.311 - Technical Data Sheet",
      "header": [],
      "rows": [
        "S5L1D-H4 Wdg.311 - Technical Data Sheet",
        "| Voltage Regulation | ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4%",
        "| Insulation System | H",
        "| Voltage Series Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
        "| Voltage Parallel Star (V) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
        "| Voltage Series Delta (V) | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
        "| Weight Wound Stator | 921kg",
        "| Weight Wound Rotor | 698kg",
        "| Weight Complete Alternator | 1800kg",
        "| Shipping weight in a Crate | 1840kg",
        "| Packing Crate Size | 160 x 90 x 115(cm)",
        "| Maximum Over Speed | 2250 RPM for two minutes",
        "| 3-phase | 2-phase L-L 1-phase L-N",
        "| Efficiency (%) | 94.2 | 94.2 | 94.4 | 94.8 | 94.4 | 94.4 | 94.5 | 94.9 | 94.6 | 94.6 | 94.7 | 95.0 | 94.9 | 94.9 | 95.0 | 95.2",
        "| Efficiency (%) | 94.3 | 94.4 | 94.5 | 94.5 | 94.5 | 94.6 | 94.6 | 94.6 | 94.6 | 94.7 | 94.8 | 94.8 | 94.8 | 94.9 | 94.9 | 95.0"
      ]
    },
    {
      "n": 1019,
      "title": "Datasheet: S4L1D-C41 Wdg.311 - Technical Data Sheet",
      "header": [],
      "rows": [
        "S4L1D-C41 Wdg.311 - Technical Data Sheet",
        "| Voltage Regulation ± 1% | ± 1% | ± 0.5% | ± 0.5% | with 4% Engine",
        "| Insulation System | Class H",
        "| Voltage Series Star | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
        "| Voltage Parallel Star | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
        "| Voltage Series Delta | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
        "| Weight Wound Stator | 370kg",
        "| Weight Wound Rotor | 324kg",
        "| Weight Complete Alternator | 850kg",
        "| Shipping weight in a Crate | 920kg",
        "| Packing Crate Size | 155 x 87 x 107 (cm)",
        "| Maximum Over Speed | 2250",
        "| Efficiency (%) | 91.3 | 91.4 | 91.7 | 92.1 | 91.5 | 91.5 | 91.8 | 92.2 | 91.9 | 92.0 | 92.2 | 92.5 | 92.3 | 92.4 | 92.6 | 92.8",
        "| Efficiency (%) | 91.7 | 91.4 | 91.7 | 91.8 | 91.9 | 91.7 | 91.9 | 91.9 | 92.1 | 92.1 | 92.2 | 92.3 | 92.5 | 92.5 | 92.6 | 92.7"
      ]
    },
    {
      "n": 1020,
      "title": "Datasheet: S4L1D-G4 Wdg.311 - Technical Data Sheet",
      "header": [],
      "rows": [
        "S4L1D-G4 Wdg.311 - Technical Data Sheet",
        "| Voltage Regulation | ± 1% | ± 1% | ± 0.5% | ± 0.5%",
        "| Insulation System | H",
        "| Voltage Series Star (V) | 380 | 400 | 415 | 440 | 416 | 440 | 460 | 480",
        "| Voltage Parallel Star (V) | 190 | 200 | 208 | 220 | 208 | 220 | 230 | 240",
        "| Voltage Series Delta (V) | 220 | 230 | 240 | 254 | 240 | 254 | 266 | 277",
        "| Weight Wound Stator | 561kg",
        "| Weight Wound Rotor | 482kg",
        "| Weight Complete Alternator | 1190kg",
        "| Shipping weight in a Crate | 1260kg",
        "| Packing Crate Size | 155 x 87 x 107(cm)",
        "| Maximum Over Speed | 2250 RPM for two minutes",
        "| 3-phase | 2-phase L-L 1-phase L-N",
        "| Efficiency (%) | 92.8 | 92.8 | 93.0 | 93.4 | 93.1 | 93.0 | 93.2 | 93.6 | 93.3 | 93.3 | 93.5 | 93.7 | 93.7 | 93.7 | 93.8 | 94.0",
        "| Efficiency (%) | 92.9 | 92.9 | 93.1 | 93.2 | 93.2 | 93.1 | 93.3 | 93.3 | 93.4 | 93.4 | 93.6 | 93.6 | 93.7 | 93.8 | 93.9 | 93.9"
      ]
    }
  ],
  "manufacturing": [
    {
      "country": "CN",
      "city": "Wuxi (Xinrong and Xiangjiang plants)",
      "scope": "manufacture",
      "products": null,
      "src": [
        6001
      ],
      "quote": [
        "Founded in 1996, our Wuxi facilities represent the first STAMFORD brand alternators manufactured in China."
      ],
      "note": "Nguồn chỉ nói thương hiệu STAMFORD, không nêu dòng"
    },
    {
      "country": "IN",
      "city": "Ahilyanagar (formerly Ahmednagar)",
      "scope": "manufacture",
      "products": null,
      "src": [
        6001
      ],
      "quote": [
        "The first STAMFORD factory was built in Ahilyanagar (formerly Ahmednagar) in 1992"
      ]
    },
    {
      "country": "IN",
      "city": "Ranjangaon",
      "scope": "manufacture",
      "products": null,
      "src": [
        6001
      ],
      "quote": [
        "with a second to follow in Ranjangaon in 2007 and production has risen ever since."
      ]
    },
    {
      "country": "RO",
      "city": "Craiova",
      "scope": "manufacture",
      "products": "AvK (all)",
      "src": [
        6002
      ],
      "quote": [
        "AvK products are only manufactured at their Romanian plant in Craiova"
      ]
    },
    {
      "country": "GB",
      "city": "Stamford, Lincolnshire",
      "scope": "manufacture",
      "products": "S4, S5, S6, S7",
      "src": [
        6003
      ],
      "quote": [
        "The Stamford facility manufactures the STAMFORD range, including the S4, S5, S6 and S7"
      ],
      "note": "Bài 01/03/2023. Trang manufacturing-locations hiện nay chỉ gọi Stamford (Anh) là dịch vụ thử nghiệm và phát triển kỹ thuật, không đếm vào năm nhà máy: nguồn mâu thuẫn về vai trò nhà máy Anh"
    },
    {
      "country": "GB",
      "scope": "manufacture",
      "khoa": "Khoa chốt 16/11/2026",
      "note": "Mặc định theo hãng khi dòng nguồn không ghi nhà máy (Stamford → Anh); nguồn hãng nêu cả Trung Quốc, Ấn Độ, Anh"
    }
  ]
}
