{
  "id": "tecnogen",
  "country": "IT",
  "role": "genset_oem",
  "status": "partial",
  "names": {
    "en": "Tecnogen S.p.A.",
    "zh": null,
    "brands": [
      "Tecnogen"
    ]
  },
  "website": "https://www.tecnogen.com/",
  "hq": {
    "province": "Piacenza",
    "city": "Pontenure"
  },
  "founded": null,
  "relatedIds": [
    "bruno-generators"
  ],
  "strengths": [
    {
      "text": "Sản xuất tổ máy tại Ý (Made in Italy), thuộc tập đoàn BGG (cùng Bruno)",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "generating sets",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": null,
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "Enermax (Perkins)",
      "fuel": "diesel",
      "engineMakes": [
        "Perkins"
      ],
      "power": {
        "min": 9,
        "max": 765,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2001
        ]
      },
      "src": [
        2001
      ]
    },
    {
      "kind": "genset",
      "series": "Enermax (Cummins)",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins"
      ],
      "power": {
        "min": 80,
        "max": 800,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2002
        ]
      },
      "src": [
        2002
      ]
    },
    {
      "kind": "genset",
      "series": "Enermax (Volvo)",
      "fuel": "diesel",
      "engineMakes": [
        "Volvo Penta"
      ],
      "power": {
        "min": 200,
        "max": 764,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2003
        ]
      },
      "src": [
        2003
      ]
    },
    {
      "kind": "genset",
      "series": "Enermax (Scania)",
      "fuel": "diesel",
      "engineMakes": [
        "Scania"
      ],
      "power": {
        "min": 250,
        "max": 730,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2004
        ]
      },
      "src": [
        2004
      ]
    },
    {
      "kind": "genset",
      "series": "Enermax (Mitsubishi)",
      "fuel": "diesel",
      "engineMakes": [
        "Mitsubishi"
      ],
      "power": {
        "min": 10,
        "max": 40,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2005
        ]
      },
      "src": [
        2005
      ]
    },
    {
      "kind": "genset",
      "series": "Enermax (John Deere)",
      "fuel": "diesel",
      "engineMakes": [
        "John Deere"
      ],
      "power": {
        "min": 30,
        "max": 300,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2006
        ]
      },
      "src": [
        2006
      ]
    },
    {
      "kind": "genset",
      "series": "Enermax (Iveco)",
      "fuel": "diesel",
      "engineMakes": [
        "FPT Iveco"
      ],
      "power": {
        "min": 45,
        "max": 600,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2007
        ]
      },
      "src": [
        2007
      ]
    },
    {
      "kind": "genset",
      "series": "Enermax (Kohler)",
      "fuel": "diesel",
      "engineMakes": [
        "Kohler"
      ],
      "power": {
        "min": 11,
        "max": 63,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2008
        ]
      },
      "src": [
        2008
      ]
    },
    {
      "kind": "genset",
      "series": "Tenax (Perkins) open skid",
      "fuel": "diesel",
      "engineMakes": [
        "Perkins"
      ],
      "power": {
        "min": 800,
        "max": 2250,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2009
        ]
      },
      "src": [
        2009
      ]
    },
    {
      "kind": "genset",
      "series": "Tenax (Cummins) open skid",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins"
      ],
      "power": {
        "min": 630,
        "max": 2750,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2010
        ]
      },
      "src": [
        2010
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Trang chủ không ghi dải công suất"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.tecnogen.com/",
      "accessedAt": "2026-11-04",
      "tier": "A",
      "quote": [
        "TECNOGEN , international experience & MADE IN ITALY production",
        "Tecnogen S.p.A., a company of the BGG S.p.A. group",
        "Tecnogen Spa - Strada per Ponteriglio, 25 - 29010 Pontenure (Piacenza) Italy"
      ],
      "file": "sources/tecnogen/1.md"
    },
    {
      "n": 2001,
      "url": "https://www.tecnogen.com/1500-1800-rpm/series-enermax/enermax-perkins/",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "ENERMAX-PERKINS",
        "DIESEL Water Cooled",
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |",
        "| PK10MSX** | 10 | 9 | 12 | 11 | 403D-11G | M | 3 | 1131 | 8,4 | 10,3 | 1,8 | 2,2 | N | AUS7310-17 | ACP7320 | 65 | 75 | 150 | 80 | 125 | 510",
        "| PK850TSX | 845 | 765 | 900 | 816 | 2806A-E18TTAG5 | E | 6 | 18100 | 646 | 693 | 104,8 | 114,9 | T | AUS7310 | ACP 7320 | 75 | 1300 | 555 | 220 | 230 | 8020"
      ],
      "file": "sources/tecnogen/2001.md",
      "official": true
    },
    {
      "n": 2002,
      "url": "https://www.tecnogen.com/1500-1800-rpm/series-enermax/enermax-cummins/",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "ENERMAX-CUMMINS",
        "DIESEL Water Cooled",
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |",
        "| CU91TSX** | 88 | 80 | 99 | 88 | QSB5G3 | E | 4 | 4500 | 74 | 83 | 14,1 | 16 | T | AUS7310 | ACP 7320 | 68 | 185 | 258 | 113 | 164 | 1350",
        "| CU901TSX | 880 | 800 | 1000 | 910 | QSK23G3 | E | 6 | 23100 | 682 | 776 | 111 | 125,7 | T | AUS7310 | ACP 7320 | 75 | 1300 | 555 | 220 | 230 | 9400"
      ],
      "file": "sources/tecnogen/2002.md",
      "official": true
    },
    {
      "n": 2003,
      "url": "https://www.tecnogen.com/1500-1800-rpm/series-enermax/enermax-volvo/",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "ENERMAX-VOLVO",
        "DIESEL Water Cooled",
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (ï) 7 m | | | | |",
        "| VO227TSX* | 220 | 200 | 249 | 226 | TAD840GE-B | E | 6 | 7700 | 176 | 194 | 31 | 35,2 | T | AUS7310 | ACP 7320 | 68 | 600 | 395 | 113 | 223 | 2750",
        "| VO850TSX | 840 | 764 | 888 | 807 | TWD1744GE | E | 6 | 17260 | 645 | 682 | 103,9 | 112,1 | T | AUS7310 | ACP 7320 | 70 | 1300 | 555 | 220 | 230 | 7560"
      ],
      "file": "sources/tecnogen/2003.md",
      "official": true
    },
    {
      "n": 2004,
      "url": "https://www.tecnogen.com/1500-1800-rpm/series-enermax/enermax-scania/",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "ENERMAX-SCANIA",
        "DIESEL Water Cooled",
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |",
        "| SA275TSX | 275 | 250 | 308 | 280 | DC09 072A 02 11 | E | 5 | 9300 | 220 | 241 | 34,0 | 39,7 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3690",
        "| SA800TSX | 800 | 730 | 800 | 730 | DC16 078A 02 44 | E | 8V | 16400 | 619 | 617 | 98,0 | 101,3 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5900"
      ],
      "file": "sources/tecnogen/2004.md",
      "official": true
    },
    {
      "n": 2005,
      "url": "https://www.tecnogen.com/1500-1800-rpm/series-enermax/enermax-mitsubishi/",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "ENERMAX-MITSUBISHI",
        "DIESEL Water Cooled",
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |",
        "| MI12MSX* | 11 | 10 | 13.2 | 12 | S3L2 SD | M | 3 | 1318 | 9.7 | 11.8 | 2.1 | 2.5 | N | AUS7310-17 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 560",
        "| MI45TSX* | 42 | 40 | 54 | 49 | S4S DT SD | M | 4 | 3331 | 36.7 | 43.7 | 7.1 | 8.6 | T | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 1000"
      ],
      "file": "sources/tecnogen/2005.md",
      "official": true
    },
    {
      "n": 2006,
      "url": "https://www.tecnogen.com/1500-1800-rpm/series-enermax/enermax-john-deere/",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "ENERMAX-JOHN DEERE",
        "DIESEL Water Cooled",
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |",
        "| JD36TSX* | 34 | 30 | -- | -- | 3029TFU70 | M | 3 | 2900 | 27 | -- | 5.6 | -- | T | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 990",
        "| JD301TSX** | 330 | 300 | 330 | 300 | 6090HFU84 | E | 6 | 9000 | 260 | 256.6 | 51.6 | 60.7 | T | AUS7310 | ACP 7320 | 70 | 1000 | 425 | 200 | 223 | 3345"
      ],
      "file": "sources/tecnogen/2006.md",
      "official": true
    },
    {
      "n": 2007,
      "url": "https://www.tecnogen.com/1500-1800-rpm/series-enermax/enermax-iveco/",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "ENERMAX-IVECO",
        "DIESEL Water Cooled",
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |",
        "| IV52TSX* | 50 | 45 | 55 | 50 | NEF45AM1A | M | 4 | 4500 | 41.5 | 45 | 7.7 | 8.3 | N | AUS7310 | ACP7320 | 67 | 185 | 230 | 113 | 158 | 1100",
        "| IV660TSX | 655 | 600 | 685 | 620 | CURSOR16TE1W | E | 6 | 15900 | 505 | 523 | 80.7 | 86.3 | T | AUS7310 | ACP7320 | 69 | 1000 | 485 | 200 | 230 | 6990"
      ],
      "file": "sources/tecnogen/2007.md",
      "official": true
    },
    {
      "n": 2008,
      "url": "https://www.tecnogen.com/1500-1800-rpm/series-enermax/enermax-kohler/",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "ENERMAX-KOHLER",
        "DIESEL Water Cooled",
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |",
        "| KL11MSX | 12 | 11 | 14.3 | 13 | KDW1404 | M | 4 | 1372 | 10.5 | 12.3 | 2.5 | 2.9 | N | AUS7310-17 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 500",
        "| KL71TSX | 69 | 63 | 78 | 71 | KDI3404TM | M | 4 | 3400 | 55.5 | 63 | 10.8 | 12.8 | T | AUS7310 | ACP 7320 | 67 | 185 | 230 | 113 | 158 | 1220"
      ],
      "file": "sources/tecnogen/2008.md",
      "official": true
    },
    {
      "n": 2009,
      "url": "https://www.tecnogen.com/1500-1800-rpm/series-tenax/tenax-perkins/",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "TENAX-PERKINS",
        "DIESEL Water Cooled",
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard control panel | Optional | | | | | |",
        "| PK901TV | 880 | 800 | 940 | 845 | 4006-23TAG3A | E | 6 | 22921 | 679 | 715 | 119 | 128 | T | AUS 7310 | -- | ACP 7320 | 950 | 380 | 171 | 238 | 6000",
        "| PK2500TV | 2500 | 2250 | -- | -- | 4016-61TRG3 | E | 16 | 61123 | 1875 | -- | 312.5 | -- | T | AUS 7310 | -- | ACP 7320 | 2500 | 600 | 215 | 256 | 15200"
      ],
      "file": "sources/tecnogen/2009.md",
      "official": true
    },
    {
      "n": 2010,
      "url": "https://www.tecnogen.com/1500-1800-rpm/series-tenax/tenax-cummins/",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "TENAX-CUMMINS",
        "DIESEL Water Cooled",
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | | | | |",
        "| CU700TV | 695 | 630 | 740 | 675 | VTA28G5 | E | 12 | 28000 | 538 | 574 | 94,5 | 105,1 | T | AUS 7310 | ACP 7320 | 760 | 367 | 145 | 243 | 5380",
        "| CU3000TV | 3000 | 2750 | -- | -- | QSK78G9 | E | 18 | 77600 | 2269 | -- | 382,7 | -- | T | AUS 7310 | ACP 7320 | 3100 | 711 | 290 | 389 | 22580"
      ],
      "file": "sources/tecnogen/2010.md",
      "official": true
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-14",
  "checkedBy": "claude (rà nhà cung cấp G7, 04/11)",
  "specTables": [
    {
      "n": 2001,
      "title": "Tecnogen Enermax (Perkins): model | kVA LTP/PRP 50 Hz | kVA LTP/PRP 60 Hz | engine | panel",
      "header": [
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |",
        "| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | Tank l | L | W | H | Kg"
      ],
      "rows": [
        "| PK14MSX | 14,3 | 13 | -- | -- | 403A-15G1 | M | 3 | 1496 | 12 | -- | 2,6 | -- | N | AUS7310-17 | ACP7320 | 65 | 75 | 150 | 80 | 125 | 580",
        "| PK17MSX | 16,5 | 15 | 20 | 18 | 403A-15G2 | M | 3 | 1496 | 13 | 16 | 2,9 | 3,5 | N | AUS7310-17 | ACP7320 | 65 | 75 | 150 | 80 | 125 | 590",
        "| PK22MSX | 22 | 20 | -- | -- | 404A-22G1 | M | 4 | 2216 | 18,4 | -- | 3,8 | -- | N | AUS7310-17 | ACP7320 | 65 | 75 | 170 | 77 | 125 | 650",
        "| PK14TSX | 14,3 | 13 | -- | -- | 403A-15G1 | M | 3 | 1496 | 12 | -- | 2,5 | -- | N | AUS7310-15 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 580",
        "| PK17TSX | 16,5 | 15 | 19,3 | 17,5 | 403A-15G2 | M | 3 | 1496 | 13 | 16 | 2,9 | 3,5 | N | AUS7310-15 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 595",
        "| PK22TSX | 22 | 20 | -- | -- | 404A-22G1 | M | 4 | 2216 | 18,4 | -- | 3,6 | -- | N | AUS7310-15 | ACP 7320 | 65 | 80 | 170 | 77 | 125 | 620",
        "| PK36TSX | 33 | 30 | 40 | 36 | 1103A-33G | M | 3 | 3300 | 27,7 | 32,2 | 4,8 | 6,1 | N | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 1020",
        "| PK36TSX* | 33 | 30 | -- | -- | 1103C-33G3 | M | 3 | 3300 | 27,3 | -- | 5,7 | -- | N | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 980",
        "| PK51TSX | 50 | 45 | 58,9 | 53,5 | 1103A-33TG1 | M | 3 | 3300 | 41,3 | 48,9 | 7,4 | 8,7 | T | AUS7310 | ACP 7320 | 67 | 185 | 230 | 113 | 158 | 1200",
        "| PK51TSX* | 50 | 45 | -- | -- | 1103C-33TG3 | M | 3 | 3300 | 40,9 | -- | 7,4 | -- | T | AUS7310 | ACP 7320 | 67 | 185 | 230 | 113 | 158 | 1170",
        "| PK71TSX | 66 | 60 | 75 | 69 | 1103A-33TG2 | M | 3 | 3300 | 53,8 | 61,2 | 9,3 | 11,0 | T | AUS7310 | ACP 7320 | 67 | 185 | 230 | 113 | 158 | 1220",
        "| PK72TSX | 72 | 65 | 83 | 75 | 1104A-44TG1 | M | 4 | 4400 | 58,4 | 68,6 | 10,0 | 11,8 | T | AUS7310 | ACP 7320 | 67 | 185 | 230 | 113 | 158 | 1420",
        "| PK72TSX* | 66 | 60 | -- | -- | 1104C-44TG3 | M | 4 | 4410 | 53 | -- | 9,4 | -- | T | AUS7310 | ACP 7320 | 67 | 185 | 230 | 113 | 158 | 1315",
        "| PK90TSX | 88 | 80 | 97 | 88 | 1104A-44TG2 | M | 4 | 4400 | 71,9 | 82 | 12,4 | 14,3 | T | AUS7310 | ACP 7320 | 67 | 185 | 230 | 113 | 158 | 1620",
        "| PK90TSX* | 88 | 80 | 97 | 88 | 1104C-44TAG1 | E | 4 | 4410 | 71,5 | 80,4 | 12,7 | 14,8 | T | AUS7310 | ACP 7320 | 67 | 185 | 258 | 113 | 164 | 1600",
        "| PK111TSX* | 110 | 100 | 127 | 115 | 1104C-44TAG2 | E | 4 | 4410 | 90,1 | 101,7 | 15,2 | 18,2 | T | AUS7310 | ACP 7320 | 68 | 185 | 258 | 113 | 164 | 1680",
        "| PK152TSX | 150 | 135 | 168 | 153 | 1106A-70TG1 | M | 6 | 7010 | 118,7 | 133,5 | 20 | 22,9 | T | AUS7310 | ACP 7320 | 68 | 185 | 297 | 113 | 175 | 2020",
        "| PK167TSX | 165 | 150 | 186 | 169 | 1106A-70TAG2 | M | 6 | 7010 | 131 | 147,4 | 21,7 | 25,5 | T | AUS7310 | ACP 7320 | 68 | 185 | 297 | 113 | 175 | 2200",
        "| PK202TSX | 200 | 180 | 220 | 200 | 1106A-70TAG3 | M | 6 | 7010 | 157,7 | 172,5 | 27,6 | 31,6 | T | AUS7310 | ACP 7320 | 68 | 270 | 338 | 113 | 185 | 2300",
        "| PK221TSX | 220 | 200 | -- | -- | 1106A-70TAG4 | E | 6 | 7010 | 173,9 | -- | 31,2 | -- | T | AUS7310 | ACP 7320 | 68 | 270 | 338 | 113 | 185 | 2400",
        "| PK223TSX | 220 | 200 | 253 | 230 | 1206A-E70TTAG1 | E | 6 | 7010 | 176,8 | 201,6 | 29,9 | 34,4 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 113 | 223 | 3300",
        "| PK253TSX | 250 | 225 | 253 | 230 | 1206A-E70TTAG2 | E | 6 | 7010 | 195,2 | 201,6 | 33,6 | 34,4 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 113 | 223 | 3430",
        "| PK278TSX | 275 | 250 | 253 | 230 | 1206A-E70TTAG3 | E | 6 | 7010 | 217,2 | 201,6 | 37,3 | 34,4 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 113 | 223 | 3450",
        "| PK222TSX | 220 | 200 | 275 | 250 | 1506A-E88TAG1 | E | 6 | 8800 | 180 | 216 | 28,9 | 36,6 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 113 | 223 | 3300",
        "| PK252TSX | 259 | 235 | 275 | 250 | 1506A-E88TAG2 | E | 6 | 8800 | 201 | 216 | 32,9 | 36,5 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 113 | 223 | 3430",
        "| PK333TSX | 330 | 300 | 398 | 362 | 1706A-E93TAG1 | E | 6 | 9290 | 267,3 | 310,8 | 41,7 | 50,7 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3600",
        "| PK393TSX | 330 | 350 | 398 | 362 | 1706A-E93TAG2 | E | 6 | 9290 | 302,4 | 310,8 | 48,1 | 50,7 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3750",
        "| PK277TSX | 275 | 250 | 317 | 289 | 1506A-E88TAG3 | E | 6 | 8800 | 228 | 257 | 35,9 | 41,5 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 113 | 223 | 3450",
        "| PK302TSX | 300 | 280 | 358 | 325 | 1506A-E88TAG4 | E | 6 | 8800 | 250 | 279 | 40,3 | 46,2 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3500",
        "| PK332TSX | 330 | 300 | 403 | 366 | 1506A-E88TAG5 | E | 6 | 8800 | 273 | 312 | 41,7 | 51,6 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3600",
        "| PK402TSX* | 400 | 350 | 440 | 400 | 2206C-E13TAG2 | E | 6 | 12500 | 305 | 349 | 53,8 | 60,0 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 4300",
        "| PK452TSX* | 450 | 410 | 440 | 400 | 2206C-E13TAG3 | E | 6 | 12500 | 349 | 349 | 61,2 | 60,0 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 4540",
        "| PK502TSX* | 500 | 455 | 550 | 500 | 2506C-E15TAG1 | E | 6 | 15000 | 396 | 435 | 68,6 | 72,6 | T | AUS7310 | ACP 7320 | 68 | 1000 | 485 | 200 | 230 | 5800",
        "| PK552TSX* | 550 | 500 | 560 | 510 | 2506C-E15TAG2 | E | 6 | 15000 | 435 | 435 | 76,1 | 74,1 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5960",
        "| PK660TSX | 660 | 600 | 687 | 625 | 2806A-E18TAG1A | E | 6 | 18100 | 522 | 543 | 84,3 | 89,1 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 6450",
        "| PK702TSX | 715 | 660 | 687 | 625 | 2806A-E18TAG2 | E | 6 | 18100 | 565 | 543 | 92,9 | 89,1 | T | AUS7310 | ACP 7320 | 70 | 1000 | 485 | 200 | 230 | 6600",
        "| PK770TSX | 770 | 700 | 900 | 816 | 2806A-E18TTAG4 | E | 6 | 18100 | 596 | 693 | 96,3 | 114,9 | T | AUS7310 | ACP 7320 | 75 | 1300 | 555 | 220 | 230 | 7800",
        "| PK850TSX | 845 | 765 | 900 | 816 | 2806A-E18TTAG5 | E | 6 | 18100 | 646 | 693 | 104,8 | 114,9 | T | AUS7310 | ACP 7320 | 75 | 1300 | 555 | 220 | 230 | 8020",
        "| PK10MSX** | 10 | 9 | 12 | 11 | 403D-11G | M | 3 | 1131 | 8,4 | 10,3 | 1,8 | 2,2 | N | AUS7310-17 | ACP7320 | 65 | 75 | 150 | 80 | 125 | 510",
        "| PK15MSX** | 14,3 | 13 | 17 | 15,5 | 403D-15G | M | 3 | 1496 | 12 | 14,4 | 2,6 | 3,0 | N | AUS7310-17 | ACP7320 | 65 | 75 | 150 | 80 | 125 | 585",
        "| PK23MSX** | 22 | 20 | 26 | 23 | 404D-22G | M | 4 | 2216 | 18,4 | 21,7 | 3,7 | 4,3 | N | AUS7310-17 | ACP7320 | 65 | 80 | 170 | 77 | 125 | 655",
        "| PK10TSX** | 10 | 9 | 12 | 11 | 403D-11G | M | 3 | 1131 | 8,4 | 10,3 | 1,8 | 2,2 | N | AUS7310-14 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 510",
        "| PK15TSX** | 14,3 | 13 | 17 | 15,5 | 403D-15G | M | 3 | 1496 | 12 | 14,4 | 2,5 | 3,0 | N | AUS7310-15 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 585",
        "| PK23TSX** | 22 | 20 | 25,3 | 23 | 404D-22G | M | 4 | 2216 | 18,4 | 21,7 | 3,6 | 4,2 | N | AUS7310-15 | ACP 7320 | 65 | 80 | 170 | 77 | 125 | 630",
        "| PK30TSX** | 30 | 27 | 36 | 33 | 404D-22TG | E | 4 | 2216 | 24,3 | 28,8 | 4,7 | 5,8 | T | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 820",
        "| PK37TSX** | 33 | 30 | 40 | 36 | 1103D-33G3/G2 | M | 3 | 3300 | 29 | 33,1 | 5,7 | 6,1 | N | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 1000",
        "| PK73TSX** | 66 | 60 | 75 | 67 | 1104D-44TG3/G2 | M | 4 | 4400 | 54 | 59,3 | 10,2 | 12,1 | T | AUS7310 | ACP 7320 | 67 | 185 | 230 | 113 | 158 | 1300",
        "| PK91TSX** | 88 | 80 | 102 | 92 | 1104D-E44TAG1 | E | 4 | 4400 | 73,2 | 82 | 17,5 | 18,9 | T | AUS7310 | ACP 7320 | 68 | 185 | 258 | 113 | 164 | 1550",
        "| PK112TSX** | 110 | 100 | 132 | 120 | 1104D-E44TAG2 | E | 4 | 4400 | 91,3 | 104,2 | 17,3 | 19,6 | T | AUS7310 | ACP 7320 | 68 | 185 | 258 | 113 | 164 | 1650",
        "| PK553TSX** | 550 | 500 | -- | -- | 2506D-E15TAG2 | E | 6 | 15200 | 435 | -- | 76,4 | -- | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5800"
      ]
    },
    {
      "n": 2002,
      "title": "Tecnogen Enermax (Cummins): model | kVA LTP/PRP 50 Hz | kVA LTP/PRP 60 Hz | engine | panel",
      "header": [
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |",
        "| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | Tank l | L | W | H | Kg"
      ],
      "rows": [
        "| CU91TSX** | 88 | 80 | 99 | 88 | QSB5G3 | E | 4 | 4500 | 74 | 83 | 14,1 | 16 | T | AUS7310 | ACP 7320 | 68 | 185 | 258 | 113 | 164 | 1350",
        "| CU100TSX** | 100 | 90 | 110 | 100 | QSB5G4 | E | 4 | 4500 | 82 | 93 | 15,1 | 18 | T | AUS7310 | ACP 7320 | 68 | 185 | 258 | 113 | 164 | 1450",
        "| CU111TSX** | 110 | 100 | 125 | 113 | QSB5G5 | E | 4 | 4500 | 90 | 101 | 17,1 | 20,1 | T | AUS7310 | ACP 7320 | 68 | 185 | 258 | 113 | 164 | 1650",
        "| CU151TSX** | 150 | 135 | 156 | 141 | QSB5G6 | E | 4 | 4500 | 121 | 125 | 22,9 | 25,2 | T | AUS7310 | ACP 7320 | 68 | 185 | 297 | 113 | 175 | 1820",
        "| CU201TSX** | 200 | 180 | 220 | 200 | QSB7G4 | E | 6 | 6690 | 154 | 170 | 29,8 | 33,2 | T | AUS7310 | ACP 7320 | 68 | 270 | 338 | 113 | 185 | 2460",
        "| CU221TSX** | 220 | 200 | 250 | 225 | QSB7G5 | E | 6 | 6690 | 168 | 194 | 32,2 | 35,5 | T | AUS7310 | ACP 7320 | 68 | 270 | 338 | 113 | 185 | 2300",
        "| CU275TSX** | 275 | 250 | 317 | 288 | QSL9G3 | E | 6 | 8800 | 217 | 248 | 44,4 | 51,5 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3380",
        "| CU330TSX | 330 | 300 | 378 | 344 | QSL9G5 | E | 6 | 8900 | 258 | 293 | 41,5 | 49,1 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3600",
        "| CU331TSX** | 330 | 300 | 385 | 350 | QSL9G7 | E | 6 | 8800 | 260 | 300 | 50,3 | 59,7 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3680",
        "| CU450TSX* | 450 | 410 | 487 | 445 | QSX15G4 | E | 6 | 15000 | 348 | 383 | 60,6 | 65,7 | T | AUS7310 | ACP 7320 | 69 | 1000 | 425 | 200 | 223 | 5700",
        "| CU501TSX** | 500 | 455 | 495 | 450 | QSX15G6 | E | 6 | 15000 | 396 | 383 | 66 | 66,4 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5770",
        "| CU600TSX* | 550 | 500 | 490 | 450 | QSX15G8 | E | 6 | 15000 | 426 | 383 | 71,1 | 66,4 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5900",
        "| CU650TSX | -- | -- | 618 | 562 | QSX15G9 | E | 6 | 15000 | -- | 476 | -- | 80,5 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5970",
        "| CU715TSX* | 715 | 650 | 688 | 625 | QSK19G4 | E | 6 | 19000 | 555 | 526 | 101,1 | 95,3 | T | AUS7310 | ACP 7320 | 69 | 1300 | 555 | 220 | 230 | 7900",
        "| CU750TSX* | -- | -- | 748 | 680 | QSK19G5 | E | 6 | 19000 | -- | 574 | -- | 102,1 | T | AUS7310 | ACP 7320 | 69 | 1300 | 555 | 220 | 230 | 7950",
        "| CU901TSX | 880 | 800 | 1000 | 910 | QSK23G3 | E | 6 | 23100 | 682 | 776 | 111 | 125,7 | T | AUS7310 | ACP 7320 | 75 | 1300 | 555 | 220 | 230 | 9400"
      ]
    },
    {
      "n": 2003,
      "title": "Tecnogen Enermax (Volvo): model | kVA LTP/PRP 50 Hz | kVA LTP/PRP 60 Hz | engine | panel",
      "header": [
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (ï) 7 m | | | | |",
        "| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | Tank l | L | W | H | Kg"
      ],
      "rows": [
        "| VO227TSX* | 220 | 200 | 249 | 226 | TAD840GE-B | E | 6 | 7700 | 176 | 194 | 31 | 35,2 | T | AUS7310 | ACP 7320 | 68 | 600 | 395 | 113 | 223 | 2750",
        "| VO277TSX* | 275 | 250 | 286 | 260 | TAD841GE | E | 6 | 7700 | 220 | 225 | 39,3 | 41,5 | T | AUS7310 | ACP 7320 | 68 | 600 | 395 | 113 | 223 | 2900",
        "| VO330TSX* | 330 | 300 | 334 | 304 | TAD842GE | E | 6 | 7700 | 261 | 261 | 46,3 | 47,6 | T | AUS7310 | ACP 7320 | 68 | 600 | 395 | 113 | 223 | 3050",
        "| VO350TSX* | 358 | 325 | 355 | 323 | TAD843GE | E | 6 | 7700 | 280 | 274 | 49,5 | 50,6 | T | AUS7310 | ACP 7320 | 68 | 600 | 395 | 113 | 223 | 3170",
        "| VO352TSX* | 341 | 315 | 369 | 335 | TAD1341GE-B | E | 6 | 12780 | 271 | 287 | 43,8 | 48,3 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 4480",
        "| VO382TSX* | 385 | 350 | 440 | 400 | TAD1342GE-B | E | 6 | 12780 | 303 | 345 | 48,4 | 57,3 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5020",
        "| VO412TSX* | 418 | 380 | 450 | 410 | TAD1343GE-B | E | 6 | 12780 | 325 | 353 | 52,1 | 58,8 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5140",
        "| VO462TSX* | 450 | 410 | 500 | 455 | TAD1344GE-B | E | 6 | 12780 | 354 | 392 | 57,4 | 65,2 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5140",
        "| VO502TSX* | 495 | 450 | 500 | 455 | TAD1345GE-B | E | 6 | 12780 | 388 | 392 | 63,1 | 65,2 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5420",
        "| VO552TSX* | 550 | 500 | 569 | 518 | TAD1346GE | E | 6 | 12780 | 427 | 436 | 69,7 | 72,9 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5700",
        "| VO601TSX* | 550 | 500 | 642 | 570 | TAD1641GE-B | E | 6 | 16120 | 430 | 485 | 69,3 | 81,6 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5950",
        "| VO651TSX* | 655 | 595 | 690 | 625 | TAD1642GE-B | E | 6 | 16120 | 503 | 532 | 82,2 | 88,9 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 6000",
        "| VO720TSX | 715 | 650 | 753 | 685 | TWD1644GE | E | 6 | 16120 | 554 | 582 | 90 | 96,4 | T | AUS7310 | ACP 7320 | 70 | 1000 | 485 | 200 | 230 | 6120",
        "| VO800TSX | 770 | 700 | 798 | 725 | TWD1645GE | E | 6 | 16120 | 595 | 619 | 97,4 | 105 | T | AUS7310 | ACP 7320 | 70 | 1000 | 485 | 200 | 230 | 6270",
        "| VO850TSX | 840 | 764 | 888 | 807 | TWD1744GE | E | 6 | 17260 | 645 | 682 | 103,9 | 112,1 | T | AUS7310 | ACP 7320 | 70 | 1300 | 555 | 220 | 230 | 7560",
        "| VO1100TSX-C20 1 | 1100 | 1000 | 1284 | 1140 | 2 x TAD1641GE | E | 6 | 16120 | 430 | 485 | 138,6 | 163,2 | T | SCP8610 | | 70 | 2000 | 20' CONTAINER | | | 12500",
        "| VO274TSX** | 275 | 250 | 285 | 259 | TAD851GE | E | 6 | 7700 | 220 | 225 | 42,6 | 44,9 | T | AUS7310 | ACP 7320 | 68 | 600 | 395 | 113 | 223 | 3400",
        "| VO303TSX** | 300 | 275 | 318 | 288 | TAD852GE | E | 6 | 7700 | 248 | 247 | 45,1 | 49,3 | T | AUS7310 | ACP 7320 | 68 | 600 | 395 | 113 | 223 | 3460",
        "| VO333TSX** | 319 | 290 | 341 | 310 | TAD853GE | E | 6 | 7700 | 248 | 266 | 47,6 | 52,4 | T | AUS7310 | ACP 7320 | 68 | 600 | 395 | 113 | 223 | 3500",
        "| VO353TSX** | 341 | 315 | 375 | 340 | TAD1351GE | E | 6 | 12780 | 249 | 294 | 49 | 56 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5000",
        "| VO403TSX** | 400 | 364 | 437 | 397 | TAD1352GE | E | 6 | 12780 | 314 | 344 | 53,7 | 59,7 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5020",
        "| VO413TSX** | 418 | 380 | 437 | 397 | TAD1354GE | E | 6 | 12780 | 328 | 344 | 55,6 | 59,7 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5140",
        "| VO463TSX** | 450 | 410 | 437 | 397 | TAD1355GE | E | 6 | 12780 | 355 | 344 | 60 | 59,5 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5140",
        "| VO513TSX** | 500 | 455 | 562 | 510 | TAD1650GE | E | 6 | 16120 | 393 | 439 | 66,7 | 75,5 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5900",
        "| VO603TSX** | 550 | 500 | 641 | 583 | TAD1651GE | E | 6 | 16120 | 430 | 494 | 72,9 | 81 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5960",
        "| VO663TSX** | 660 | 600 | -- | -- | TWD1652GE | E | 6 | 16120 | 505 | -- | 89,9 | -- | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 6470",
        "| VO713TSX** | 715 | 650 | -- | -- | TWD1653GE | E | 6 | 16120 | 547 | -- | 97,1 | -- | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 6790",
        "| VO1103TSX-C20 1 | 1100 | 1000 | 1282 | 1166 | 2 x TAD1651GE | E | 6 | 16120 | 430 | 494 | 145,8 | 162 | T | SCP8610 | | 69 | 2000 | 20' CONTAINER | | | 12100"
      ]
    },
    {
      "n": 2004,
      "title": "Tecnogen Enermax (Scania): model | kVA LTP/PRP 50 Hz | kVA LTP/PRP 60 Hz | engine | panel",
      "header": [
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |",
        "| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | Tank l | L | W | H | Kg"
      ],
      "rows": [
        "| SA275TSX | 275 | 250 | 308 | 280 | DC09 072A 02 11 | E | 5 | 9300 | 220 | 241 | 34,0 | 39,7 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3690",
        "| SA300TSX | 300 | 275 | 335 | 305 | DC09 072A 02 12 | E | 5 | 9300 | 242 | 263 | 37,0 | 43,0 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3760",
        "| SA330TSX | 330 | 300 | 360 | 325 | DC09 072A 02 13 | E | 5 | 9300 | 261 | 282 | 40,4 | 45,9 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3760",
        "| SA365TSX | 358 | 325 | 402 | 365 | DC09 072A 02 14 | E | 5 | 9300 | 283 | 315 | 46,8 | 54,8 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 4200",
        "| SA400TSX | 400 | 365 | 462 | 420 | DC13 072A 02 11 | E | 6 | 12700 | 320 | 362 | 47,6 | 55,9 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5040",
        "| SA450TSX | 450 | 410 | 505 | 460 | DC13 072A 02 12 | E | 6 | 12700 | 355 | 393 | 53,6 | 61,3 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5260",
        "| SA500TSX | 500 | 455 | 550 | 500 | DC13 072A 02 13 | E | 6 | 12700 | 393 | 428 | 59,2 | 66,6 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5260",
        "| SA550TSX | 550 | 500 | 550 | 500 | DC13 072A 02 14 | E | 6 | 12700 | 428 | 428 | 64,7 | 66,6 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5310",
        "| SA600TSX | 600 | 550 | 610 | 550 | DC16 093A 02 52 | E | 8V | 16400 | 473 | 468 | 73,9 | 78,0 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5900",
        "| SA660TSX | 660 | 600 | 725 | 655 | DC16 093A 02 54 | E | 8V | 16400 | 545 | 555 | 85,9 | 98,5 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5900",
        "| SA710TSX | 706 | 640 | 725 | 655 | DC16 093A 02 54 | E | 8V | 16400 | 545 | 555 | 91,8 | 98,5 | T | Q7310AUS | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5900",
        "| SA725TSX | 715 | 650 | 720 | 650 | DC16 078A 02 42 | E | 8V | 16400 | 553 | 553 | 92,7 | 96,6 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5900",
        "| SA770TSX | 770 | 700 | 770 | 700 | DC16 078A 02 43 | E | 8V | 16400 | 596 | 597 | 93,8 | 98,0 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5900",
        "| SA800TSX | 800 | 730 | 800 | 730 | DC16 078A 02 44 | E | 8V | 16400 | 619 | 617 | 98,0 | 101,3 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5900",
        "| SA1100TSX-D20 1 | 1100 | 1000 | 1100 | 1000 | 2 x DC13 072A 02 14 | E | 8V | 12700 | 428 | 428 | 129.4 | 133.2 | T | SCP8610 | ACP 7320 | 69 | 2000 | 20' CONTAINER | | | 12100",
        "| SA273TSX** | 275 | 250 | 308 | 280 | DC09 071A 02 01 | E | 5 | 9300 | 220 | 241 | 38.8 | 43.3 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3690",
        "| SA303TSX** | 300 | 275 | 335 | 305 | DC09 071A 02 02 | E | 5 | 9300 | 242 | 263 | 42.3 | 46.8 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3760",
        "| SA333TSX** | 330 | 300 | 360 | 325 | DC09 071A 02 03 | E | 5 | 9300 | 261 | 282 | 46.0 | 50.1 | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3760",
        "| SA363TSX** | 360 | 325 | 392 | 357 | DC09 071A 02 04 | E | 5 | 9300 | 283 | 303 | 49.5 | 54.6 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 4200",
        "| SA403TSX** | 400 | 365 | 457 | 415 | DC13 071A 02 01 | E | 6 | 12700 | 315 | 354 | 53.0 | 62.4 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5040",
        "| SA453TSX** | 450 | 410 | 457 | 415 | DC13 071A 02 02 | E | 6 | 12700 | 354 | 354 | 59.4 | 62.4 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5260",
        "| SA553TSX** | 550 | 500 | 598 | 543 | DC16 071A 02 01 | E | 8V | 16400 | 425 | 460 | 74.3 | 82.0 | T | AUS7310 | ACP 7320 | 68 | 1000 | 485 | 200 | 230 | 5310",
        "| SA603TSX** | 605 | 550 | 598 | 543 | DC16 071A 02 02 | E | 8V | 16400 | 467 | 460 | 81.3 | 82.0 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5900",
        "| SA1103TSX-D20 1 | 1100 | 1000 | 1196 | 1086 | 2 x DC13 072A 02 14 | E | 8V | 16400 | 425 | 460 | 148.6 | 164.0 | T | SCP8610 | ACP 7320 | 69 | 2000 | 20' CONTAINER | | | 12100"
      ]
    },
    {
      "n": 2005,
      "title": "Tecnogen Enermax (Mitsubishi): model | kVA LTP/PRP 50 Hz | kVA LTP/PRP 60 Hz | engine | panel",
      "header": [
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |",
        "| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | Tank l | L | W | H | Kg"
      ],
      "rows": [
        "| MI12MSX* | 11 | 10 | 13.2 | 12 | S3L2 SD | M | 3 | 1318 | 9.7 | 11.8 | 2.1 | 2.5 | N | AUS7310-17 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 560",
        "| MI17MSX* | 14.8 | 13.5 | 18.8 | 17 | S4L2 SD | M | 4 | 1758 | 13.7 | 16.2 | 2.8 | 3.4 | N | AUS7310-17 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 560",
        "| MI23MSX* | 21 | 19 | 25.3 | 23 | S4Q2 SD | M | 4 | 2505 | 19.5 | 22.8 | 4 | 4.8 | N | AUS7310-17 | ACP 7320 | 65 | 80 | 170 | 77 | 125 | 570",
        "| MI12TSX* | 11.5 | 10.5 | 14.2 | 12.9 | S3L2 SD | M | 3 | 1318 | 9.7 | 11.8 | 2 | 2.5 | N | AUS7310-14 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 560",
        "| MI17TSX* | 16.5 | 15 | 19.8 | 18 | S4L2 SD | M | 4 | 1758 | 13.7 | 16.2 | 2.9 | 3.5 | N | AUS7310-15 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 560",
        "| MI23TSX* | 22 | 20 | 28 | 25.8 | S4Q2 SD | M | 4 | 2505 | 19.5 | 22.8 | 4 | 5 | N | AUS7310-15 | ACP 7320 | 65 | 80 | 170 | 77 | 125 | 570",
        "| MI35TSX* | 33 | 30 | 39 | 36 | S4S SD | M | 4 | 3331 | 27.5 | 33.4 | 5.9 | 6.9 | N | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 960",
        "| MI45TSX* | 42 | 40 | 54 | 49 | S4S DT SD | M | 4 | 3331 | 36.7 | 43.7 | 7.1 | 8.6 | T | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 1000",
        "| MI22TSX** | 22 | 20 | -- | -- | S4Q2Z361SD | M | 4 | 2505 | 19.6 | -- | 4 | -- | N | AUS7310-15 | ACP 7320 | 65 | 80 | 170 | 77 | 133 | 570",
        "| MI36TSX** | 33 | 30 | -- | -- | S4SZ361SD | M | 4 | 3331 | 27.6 | -- | 5.8 | -- | N | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 960",
        "| MI41TSX** | 44 | 40 | -- | -- | S4SDTZ3DT61SD | M | 4 | 3331 | 35.3 | -- | 7.2 | -- | T | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 1000"
      ]
    },
    {
      "n": 2006,
      "title": "Tecnogen Enermax (John Deere): model | kVA LTP/PRP 50 Hz | kVA LTP/PRP 60 Hz | engine | panel",
      "header": [
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |",
        "| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | Tank l | L | W | H | Kg"
      ],
      "rows": [
        "| JD36TSX* | 34 | 30 | -- | -- | 3029TFU70 | M | 3 | 2900 | 27 | -- | 5.6 | -- | T | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 990",
        "| JD45TSX | 44 | 40 | 50 | 45 | 3029TFU29 | M | 3 | 2900 | 36 | 40 | 6.7 | 7.6 | T | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 1020",
        "| JD72TSX | 75 | 68 | 84 | 75 | 4045TF158 | M | 4 | 4500 | 60.5 | 71 | 10.6 | 12 | T | AUS7310 | ACP 7320 | 67 | 185 | 230 | 113 | 158 | 1500",
        "| JD90TSX | 88 | 80 | 99 | 88 | 4045TF258 | M | 4 | 4500 | 72 | 80 | 14.5 | 14 | T | AUS7310 | ACP 7320 | 66 | 185 | 230 | 113 | 158 | 1540",
        "| JD110TSX | 110 | 100 | 135 | 123 | 4045HF158 | M | 4 | 4500 | 88 | 108 | 14.7 | 18.8 | T | AUS7310 | ACP 7320 | 68 | 185 | 258 | 113 | 164 | 1660",
        "| JD110TSX* | 110 | 100 | -- | -- | 4045HFU79 | E | 4 | 4500 | 87.8 | -- | 15.6 | -- | T | AUS7310 | ACP 7320 | 68 | 185 | 258 | 113 | 164 | 1505",
        "| JD120TSX | 115 | 105 | 135 | 123 | 6068TF158 | M | 6 | 6800 | 91.5 | 108 | 15.3 | 18.3 | T | AUS7310 | ACP 7320 | 70 | 185 | 297 | 113 | 175 | 1950",
        "| JD130TSX | 132 | 120 | 154 | 140 | 6068TF258 | M | 6 | 6800 | 105 | 122 | 18.2 | 22.1 | T | AUS7310 | ACP 7320 | 70 | 185 | 297 | 113 | 175 | 2000",
        "| JD170TSX | 165 | 150 | 209 | 190 | 6068HF158 | M | 6 | 6800 | 134 | 161 | 22.6 | 28.6 | T | AUS7310 | ACP 7320 | 69 | 185 | 297 | 113 | 175 | 2460",
        "| JD170TSX* | 165 | 150 | -- | -- | 6068HFU79 | E | 6 | 6800 | 129.8 | -- | 22.4 | -- | T | AUS7310 | ACP 7320 | 69 | 185 | 297 | 113 | 175 | 2325",
        "| JD200TSX | 200 | 180 | 230 | 205 | 6068HF258 | M | 6 | 6800 | 160 | 179 | 27.3 | 31.6 | T | AUS7310 | ACP 7320 | 70 | 270 | 338 | 113 | 185 | 2580",
        "| JD200TSX* | 200 | 180 | -- | -- | 6068HFU74 | E | 6 | 6800 | 159.5 | -- | 26.9 | -- | T | AUS7310 | ACP 7320 | 70 | 270 | 338 | 113 | 185 | 2405",
        "| JD221TSX | 220 | 200 | 231 | 210 | 6068HFU74 | E | 6 | 6800 | 177.6 | 180.5 | 29.5 | 32.8 | T | AUS7310 | ACP 7320 | 70 | 270 | 338 | 113 | 185 | 2520",
        "| JD277TSX | 275 | 250 | 280 | 255 | 6068HFU55 | E | 6 | 6800 | 216 | 218.5 | 35.7 | 37.7 | T | AUS7310 | ACP 7320 | 70 | 600 | 390 | 113 | 223 | 3050",
        "| JD37TSX** | 33 | 30 | 35 | 32 | 3029TFG89 | M | 3 | 2900 | 26.7 | 28.8 | 6 | 7.5 | T | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 990",
        "| JD53TSX** | 44 | 40 | 48 | 44 | 3029HFG80 | M | 3 | 2900 | 36.5 | 39.4 | 7.8 | 9.3 | T | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 1050",
        "| JD73TSX** | 66 | 60 | 55 | 50 | 4045HFU81 | M | 4 | 4500 | 47 | 43.5 | 10.7 | 14.5 | T | AUS7310 | ACP 7320 | 66 | 185 | 230 | 113 | 158 | 1200",
        "| JD91TSX** | 88 | 80 | 77 | 70 | 4045HFG82 | E | 4 | 4500 | 67 | 61.5 | 14.3 | 17.5 | T | AUS7310 | ACP 7320 | 66 | 185 | 230 | 113 | 158 | 1350",
        "| JD111TSX** | 110 | 100 | 101 | 92 | 4045HFG82 | E | 4 | 4500 | 85 | 81.5 | 17.7 | 20.8 | T | AUS7310 | ACP 7320 | 68 | 185 | 258 | 113 | 164 | 1550",
        "| JD131TSX** | 132 | 120 | 132 | 120 | 4045HFG82 | E | 4 | 4500 | 105 | 104.7 | 22.2 | 24.6 | T | AUS7310 | ACP 7320 | 70 | 185 | 297 | 113 | 175 | 1830",
        "| JD171TSX** | 163 | 148.5 | 159 | 145 | 6068HFU82 | E | 6 | 6800 | 127.6 | 124.8 | 28.2 | 29.1 | T | AUS7310 | ACP 7320 | 69 | 185 | 297 | 113 | 175 | 2325",
        "| JD222TSX** | 220 | 200 | 228 | 207 | 6068HFU82 | E | 6 | 6800 | 175 | 179 | 38.2 | 39.6 | T | AUS7310 | ACP 7320 | 70 | 270 | 338 | 113 | 185 | 2550",
        "| JD276TSX** | 275 | 250 | 262 | 238 | 6090HFU84 | E | 6 | 9000 | 213 | 205.6 | 43.1 | 50.1 | T | AUS7310 | ACP 7320 | 70 | 600 | 390 | 113 | 223 | 3200",
        "| JD301TSX** | 330 | 300 | 330 | 300 | 6090HFU84 | E | 6 | 9000 | 260 | 256.6 | 51.6 | 60.7 | T | AUS7310 | ACP 7320 | 70 | 1000 | 425 | 200 | 223 | 3345"
      ]
    },
    {
      "n": 2007,
      "title": "Tecnogen Enermax (Iveco): model | kVA LTP/PRP 50 Hz | kVA LTP/PRP 60 Hz | engine | panel",
      "header": [
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |",
        "| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | Tank l | L | W | H | Kg"
      ],
      "rows": [
        "| IV52TSX* | 50 | 45 | 55 | 50 | NEF45AM1A | M | 4 | 4500 | 41.5 | 45 | 7.7 | 8.3 | N | AUS7310 | ACP7320 | 67 | 185 | 230 | 113 | 158 | 1100",
        "| IV61TSX | 55 | 50 | -- | -- | NEF45AM2 | M | 4 | 4500 | 45 | -- | 8.3 | -- | N | AUS7310 | ACP7320 | 67 | 185 | 230 | 113 | 158 | 1120",
        "| IV72TSX* | 66 | 60 | 75 | 68 | NEF45SM1A | M | 4 | 4500 | 53.5 | 59 | 9.3 | 10.5 | T | AUS7310 | ACP7320 | 67 | 185 | 230 | 113 | 158 | 1200",
        "| IV85TSX* | 83 | 75 | 83 | 75 | NEF45SM2A | M | 4 | 4500 | 66 | 65 | 11.6 | 11.6 | T | AUS7310 | ACP7320 | 68 | 185 | 230 | 113 | 158 | 1385",
        "| IV90TSX | 88 | 80 | 101 | 92 | NEF45SM3 | M | 4 | 4500 | 73.3 | 78.8 | 12.6 | 14.9 | T | AUS7310 | ACP7320 | 68 | 185 | 258 | 113 | 164 | 1480",
        "| IV95TSX* | 94 | 85 | 110 | 100 | NEF45TM1A | M | 4 | 4500 | 77 | 87 | 12.7 | 15.7 | T | AUS7310 | ACP7320 | 68 | 185 | 258 | 113 | 164 | 1500",
        "| IV111TSX* | 110 | 100 | 121 | 110 | NEF45TM2A | M | 4 | 4500 | 87 | 97 | 14.8 | 17.3 | T | AUS7310 | ACP7320 | 68 | 185 | 258 | 113 | 164 | 1650",
        "| IV140TSX | 137.5 | 125 | -- | -- | NEF45TM3 | M | 4 | 4500 | 107.2 | -- | 18 | -- | T | AUS7310 | ACP7320 | 68 | 185 | 258 | 113 | 164 | 1720",
        "| IV141TSX | 140 | 125 | 160 | 145 | NEF67SM1 | M | 6 | 6700 | 110 | 126 | 19.3 | 22.5 | T | AUS7310 | ACP7320 | 68 | 185 | 297 | 113 | 175 | 1920",
        "| IV152TSX* | 143 | 130 | 160 | 145 | NEF67TM2A | M | 6 | 6700 | 114 | 127 | 19.9 | 23 | T | AUS7310 | ACP7320 | 68 | 185 | 297 | 113 | 175 | 2280",
        "| IV180TSX* | 165 | 150 | -- | -- | NEF67TM4 | M | 6 | 6700 | 149.7 | 150 | 23.1 | 26.4 | T | AUS7310 | ACP7320 | 68 | 270 | 338 | 113 | 185 | 2360",
        "| IV185TSX* | 176 | 160 | -- | -- | NEF67TM4 | M | 6 | 6700 | 149.7 | -- | 21.3 | -- | T | AUS7310 | ACP7320 | 68 | 270 | 338 | 113 | 185 | 2380",
        "| IV188TSX | 187 | 170 | -- | -- | NEF67TM4 | M | 6 | 6700 | 149.7 | -- | 22.8 | -- | T | AUS7310 | ACP7320 | 68 | 270 | 338 | 113 | 185 | 2400",
        "| IV220TSX* | 220 | 200 | -- | -- | NEF67TM7 | M | 6 | 6700 | 176.5 | -- | 28 | -- | T | AUS7310 | ACP7320 | 68 | 270 | 338 | 113 | 185 | 2390",
        "| IV279TSX | 275 | 250 | 297 | 270 | NEF67TE8W | E | 6 | 6700 | 216 | 229.5 | 34.9 | 37.2 | T | Q7310AUS | Q7320 | 68 | 600 | 390 | 113 | 223 | 3000",
        "| IV300TSX* | 300 | 275 | 347 | 315 | CURSOR87TE4 | E | 6 | 8700 | 275 | 306 | 38.3 | 45,5 | T | AUS7310 | ACP7320 | 68 | 600 | 390 | 120 | 223 | 3350",
        "| IV333TSX | 330 | 300 | 393 | 357 | CURSOR87TE4 | E | 6 | 8700 | 275 | 306 | 42 | 51,2 | T | AUS7310 | ACP7320 | 68 | 600 | 390 | 120 | 223 | 3600",
        "| IV401TSX* | 370 | 350 | 425 | 385 | CURSOR13TE2A | E | 6 | 12900 | 300 | 327 | 48.1 | 55.3 | T | AUS7310 | ACP7320 | 68 | 1000 | 425 | 200 | 223 | 4720",
        "| IV451TSX* | 440 | 400 | 473 | 430 | CURSOR13TE3A | E | 6 | 12900 | 352 | 360 | 57.2 | 67.4 | T | AUS7310 | ACP7320 | 68 | 1000 | 425 | 200 | 223 | 4960",
        "| IV551TSX | 550 | 500 | 560 | 510 | CURSOR13TE7 | E | 6 | 12880 | 425 | 428 | 68.3 | 70.5 | T | AUS7310 | ACP7320 | 68 | 1000 | 425 | 200 | 223 | 5860",
        "| IV660TSX | 655 | 600 | 685 | 620 | CURSOR16TE1W | E | 6 | 15900 | 505 | 523 | 80.7 | 86.3 | T | AUS7310 | ACP7320 | 69 | 1000 | 485 | 200 | 230 | 6990",
        "| IV73TSX** | 66 | 60 | -- | -- | NEF45SM1F | M | 4 | 4500 | 54.5 | -- | 10.8 | -- | T | AUS7310 | ACP 7320 | 67 | 185 | 230 | 113 | 158 | 1200",
        "| IV86TSX** | 88 | 80 | -- | -- | NEF45TE1F | E | 4 | 4500 | 72.5 | -- | 12.9 | -- | T | AUS7310 | ACP 7320 | 68 | 185 | 258 | 113 | 164 | 1500",
        "| IV112TSX** | 110 | 100 | -- | -- | NEF45TE2F | E | 4 | 4500 | 89 | -- | 15.7 | -- | T | AUS7310 | ACP 7320 | 68 | 185 | 258 | 113 | 164 | 1650",
        "| IV153TSX** | 143 | 130 | -- | -- | NEF67TM1F | M | 6 | 6700 | 113.5 | -- | 21 | -- | T | AUS7310 | ACP 7320 | 68 | 185 | 297 | 113 | 175 | 2280",
        "| IV181TSX** | 165 | 150 | -- | -- | NEF67TE1F | E | 6 | 6700 | 131.5 | -- | 23.4 | -- | T | AUS7310 | ACP 7320 | 68 | 270 | 338 | 113 | 185 | 2320",
        "| IV187TSX** | 187 | 170 | -- | -- | NEF67TE2F | E | 6 | 6700 | 150 | -- | 27.1 | -- | T | AUS7310 | ACP 7320 | 68 | 270 | 338 | 113 | 185 | 2350",
        "| IV223TSX** | 220 | 200 | | | NEF67TE3F | E | 6 | 6700 | 175 | -- | 35.1 | -- | T | AUS7310 | ACP 7320 | 68 | 270 | 338 | 113 | 185 | 2500",
        "| IV280TSX** | 275 | 250 | -- | -- | CURSOR87TE3F | E | 6 | 8700 | 230 | -- | 39.2 | -- | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3320",
        "| IV334TSX** | 330 | 300 | -- | -- | CURSOR87TE4F | E | 6 | 8700 | 262 | -- | 46.9 | -- | T | AUS7310 | ACP 7320 | 68 | 600 | 390 | 120 | 223 | 3560",
        "| IV402TSX** | 370 | 350 | -- | -- | CURSOR13TE1F | E | 6 | 12880 | 296 | -- | 60.6 | -- | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 4770",
        "| IV452TSX** | 440 | 400 | -- | -- | CURSOR13TE2F | E | 6 | 12880 | 342 | -- | 66.6 | -- | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 4960"
      ]
    },
    {
      "n": 2008,
      "title": "Tecnogen Enermax (Kohler): model | kVA LTP/PRP 50 Hz | kVA LTP/PRP 60 Hz | engine | panel",
      "header": [
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |",
        "| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | Tank l | L | W | H | Kg"
      ],
      "rows": [
        "| KL11MSX | 12 | 11 | 14.3 | 13 | KDW1404 | M | 4 | 1372 | 10.5 | 12.3 | 2.5 | 2.9 | N | AUS7310-17 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 500",
        "| KL11TSX | 12 | 11 | 14.2 | 13.2 | KDW1404 | M | 4 | 1372 | 10.5 | 12.3 | 2.5 | 2.9 | N | AUS7310-14 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 500",
        "| KL33TSX | 33 | 30 | -- | -- | KDI2504TM | M | 4 | 2482 | 37.3 | -- | 5.4 | -- | T | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 1020",
        "| KL45TSX | 45 | 41 | - - - | - - - | KDI2504TM | M | 4 | 2482 | 37.3 | - - - | 6.6 | - - - | T | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 1050",
        "| KL71TSX | 69 | 63 | 78 | 71 | KDI3404TM | M | 4 | 3400 | 55.5 | 63 | 10.8 | 12.8 | T | AUS7310 | ACP 7320 | 67 | 185 | 230 | 113 | 158 | 1220",
        "| KL23TSX** | 21 | 19 | 22 | 20 | KDI1903M | M | 3 | 1861 | 17.3 | 18.6 | 3.2 | 3.3 | N | AUS7310-15 | ACP 7320 | 65 | 80 | 170 | 77 | 125 | 610",
        "| KL28TSX** | 27.5 | 25 | 30.8 | 28 | KDI2504M | M | 4 | 2482 | 23.1 | 26.4 | 4.2 | 4.6 | N | AUS7310 | ACP 7320 | 65 | 75 | 196 | 98 | 136 | 660",
        "| KL35TSX** | 33 | 30 | 40 | 36 | KDI2504TM | M | 4 | 2482 | 33.1 | 33.1 | 5.4 | 5.9 | T | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 850",
        "| KL38TSX** | 38.5 | 35 | 40.7 | 37 | KDI2504TM | M | 4 | 2482 | 33.1 | 33.1 | 5.7 | 6 | T | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 885",
        "| KL73TSX** | 69 | 63 | 78 | 71 | KDI3404TM | M | 4 | 3400 | 55.5 | 63 | 10.8 | 12.8 | T | AUS7310 | ACP 7320 | 67 | 185 | 230 | 113 | 158 | 1220"
      ]
    },
    {
      "n": 2009,
      "title": "Tecnogen Tenax (Perkins) open skid: model | kVA LTP/PRP 50 Hz | kVA LTP/PRP 60 Hz | engine | panel",
      "header": [
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard control panel | Optional | | | | | |",
        "| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | Tank l | L | W | H | Kg"
      ],
      "rows": [
        "| PK901TV | 880 | 800 | 940 | 845 | 4006-23TAG3A | E | 6 | 22921 | 679 | 715 | 119 | 128 | T | AUS 7310 | -- | ACP 7320 | 950 | 380 | 171 | 238 | 6000",
        "| PK1001TV | 1000 | 910 | 968 | 880 | 4008TAG1A/1 | E | 8 | 30561 | 767 | 744 | 128,3 | 129,9 | T | AUS 7310 | -- | ACP 7320 | 1100 | 460 | 206 | 251 | 7840",
        "| PK1100TV | 1100 | 1000 | 1100 | 1000 | 4008-TAG2A/2 | E | 8 | 30561 | 861 | 838 | 142,2 | 145 | T | AUS 7310 | -- | ACP 7320 | 1100 | 472 | 207 | 254 | 7940",
        "| PK1250TV | 1250 | 1125 | -- | -- | 4008-30TAG3 | E | 8 | 30561 | 947 | -- | 159,8 | -- | T | AUS 7310 | -- | ACP 7320 | 1300 | 445 | 220 | 226 | 9250",
        "| PK1401TV | 1375 | 1250 | 1375 | 1250 | 4012-46TWG2A | E | 12 | 45842 | 1055 | 1055 | 189.8 | 189.8 | T | AUS 7310 | -- | ACP 7320 | 1600 | 467 | 178 | 248 | 9600",
        "| PK1500TV | 1500 | 1350 | 1507 | 1370 | 4012-46TAG1A | E | 12 | 45842 | 1148 | 1153 | 184.9 | 172.8 | T | AUS 7310 | -- | ACP 7320 | 1600 | 480 | 220 | 250 | 10970",
        "| PK1501TV | 1500 | 1350 | 1500 | 1365 | 4012-46TWG3A | E | 12 | 45842 | 1149 | 1149 | 202 | 206.8 | T | AUS 7310 | -- | ACP 7320 | 1600 | 460 | 200 | 245 | 11000",
        "| PK1650TV | 1650 | 1500 | 1600 | 1500 | 4012-46TWG4A | E | 12 | 45842 | 1254 | 1254 | 225 | 232.3 | T | AUS 7310 | -- | ACP 7320 | 1800 | 460 | 200 | 245 | 11100",
        "| PK1701TV | 1650 | 1500 | 1675 | 1500 | 4012-46TAG2A | E | 12 | 45842 | 1267 | -- | 211.3 | -- | T | AUS 7310 | -- | ACP 7320 | 1800 | 515 | 225 | 236 | 11200",
        "| PK1901TV | 1880 | 1710 | 1880 | 1710 | 4012-46TAG3A | E | 12 | 45842 | 1440 | 1440 | 246 | 213 | T | AUS 7310 | -- | ACP 7320 | 2000 | 524 | 216 | 265 | 12500",
        "| PK2000TV | 2025 | 1840 | -- | -- | 4016-TAG1A | E | 16 | 61123 | 1537 | -- | 254.6 | -- | T | AUS 7310 | -- | ACP 7320 | 2000 | 551 | 280 | 365 | 13900",
        "| PK2001TV | 2045 | 1860 | -- | -- | 4016-61TRG1 | E | 16 | 61123 | 1558 | -- | 271.6 | -- | T | AUS 7310 | -- | ACP 7320 | 2200 | 555 | 220 | 330 | 14000",
        "| PK2251TV | 2250 | 2000 | -- | -- | 4016-61TRG2 | E | 16 | 61123 | 1684 | -- | 288 | -- | T | AUS 7310 | -- | ACP 7320 | 2300 | 580 | 215 | 256 | 14900",
        "| PK2500TV | 2500 | 2250 | -- | -- | 4016-61TRG3 | E | 16 | 61123 | 1875 | -- | 312.5 | -- | T | AUS 7310 | -- | ACP 7320 | 2500 | 600 | 215 | 256 | 15200"
      ]
    },
    {
      "n": 2010,
      "title": "Tecnogen Tenax (Cummins) open skid: model | kVA LTP/PRP 50 Hz | kVA LTP/PRP 60 Hz | engine | panel",
      "header": [
        "| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | | | | |",
        "| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | Tank l | L | W | H | Kg"
      ],
      "rows": [
        "| CU700TV | 695 | 630 | 740 | 675 | VTA28G5 | E | 12 | 28000 | 538 | 574 | 94,5 | 105,1 | T | AUS 7310 | ACP 7320 | 760 | 367 | 145 | 243 | 5380",
        "| CU1000TV | 1000 | 910 | 1145 | 1040 | QST30G3 | E | 12 | 30500 | 786 | 876 | 124,8 | 140,5 | T | AUS 7310 | ACP 7320 | 1000 | 415 | 152 | 221 | 7550",
        "| CU1100TV | 1100 | 1000 | 1260 | 1145 | QST30G4 | E | 12 | 30500 | 853 | 965 | 136,5 | 160,5 | T | AUS 7310 | ACP 7320 | 1100 | 460 | 201 | 244 | 7640",
        "| CU1101TV | 1100 | 1000 | - | - | KTA38G5 | E | 12 | 37800 | 857 | - | 155,5 | - | T | AUS 7310 | ACP 7321 | 1100 | 460 | 201 | 244 | 9000",
        "| CU1102TV | 1100 | 1000 | 1260 | 1146 | KTA38G14 | E | 12 | 37800 | 855 | 971 | 145 | 171,3 | T | AUS 7310 | ACP 7310 | 1100 | 460 | 201 | 244 | 9000",
        "| CU1400TV | 1375 | 1250 | 1540 | 1400 | KTA50G3 | E | 16 | 50000 | 1074 | 1182 | 181 | 204,2 | T | AUS 7310 | ACP 7320 | 1500 | 507 | 200 | 238 | 9450",
        "| CU1401TV | 1375 | 1250 | 1450 | 1220 | QSK38G5 | E | 12 | 37700 | 1081 | 1027 | 186,3 | 186,5 | T | AUS 7310 | ACP 7320 | 1500 | 563 | 202 | 286 | 8100",
        "| CU1600TV | 1540 | 1400 | -- | -- | KTA50G8 | E | 16 | 50000 | 1168 | -- | 206,1 | -- | T | AUS 7310 | ACP 7320 | 1700 | 563 | 202 | 315 | 10300",
        "| CU1700TV | 1650 | 1500 | -- | -- | KTA50GS8 | E | 16 | 50300 | 1252 | -- | 220,8 | -- | T | AUS 7310 | ACP 7320 | 1800 | 563 | 202 | 315 | 10650",
        "| CU1701TV | 1650 | 1500 | 1875 | 1710 | QSK50G4 | E | 16 | 50300 | 1294 | 1432 | 228,1 | 270,2 | T | AUS 7310 | ACP 7320 | 1900 | 542 | 247 | 297 | 10700",
        "| CU1705TV | -- | -- | 1875 | 1705 | QSK50G5 | E | 16 | 50300 | -- | 1432 | -- | 268,2 | T | AUS 7310 | ACP 7320 | 2200 | 560 | 247 | 312 | 12400",
        "| CU1800TV | -- | -- | 2019 | 1835 | QSK50G6 | E | 16 | 50300 | -- | 1536 | -- | 280,4 | T | AUS 7310 | ACP 7320 | 2300 | 560 | 247 | 312 | 12650",
        "| CU1900TV | 1800 | 1640 | -- | -- | QSK50G7 | E | 16 | 50300 | 1387 | -- | 242 | -- | T | AUS 7310 | ACP 7320 | 2000 | 570 | 247 | 312 | 13200",
        "| CU2000TV | 2045 | 1860 | -- | -- | QSK60G3 | E | 16 | 60200 | 1580 | -- | 252,1 | -- | T | AUS 7310 | ACP 7320 | 2100 | 600 | 254 | 335 | 15250",
        "| CU2250TV | 2230 | 2030 | -- | -- | QSK60G4 | E | 16 | 60200 | 1695 | -- | 270,6 | -- | T | AUS 7310 | ACP 7320 | 2200 | 600 | 254 | 335 | 15500",
        "| CU2500TV | 2500 | 2000 | -- | -- | QSK60G13 | E | 16 | 60200 | 1692 | -- | 276,4 | -- | T | AUS 7310 | ACP 7320 | 2300 | 765 | 310 | 510 | 18400",
        "| CU2501TV | -- | -- | 2547 | 2315 | QSK60G6 | E | 16 | 60200 | -- | 1937 | -- | 344,4 | T | AUS 7310 | ACP 7320 | 2300 | 650 | 265 | 345 | 20000",
        "| CU2502TV | 2500 | 2250 | -- | -- | QSK60G8 | E | 16 | 60200 | 1889 | -- | 303,7 | -- | T | AUS 7310 | ACP 7320 | 2300 | 650 | 265 | 345 | 20200",
        "| CU2750TV | 2750 | 2500 | -- | -- | QSK60G23 | E | 16 | 60200 | 2069 | -- | 385,8 | -- | T | AUS 7310 | ACP 7320 | 2300 | 650 | 265 | 345 | 23500",
        "| CU3000TV | 3000 | 2750 | -- | -- | QSK78G9 | E | 18 | 77600 | 2269 | -- | 382,7 | -- | T | AUS 7310 | ACP 7320 | 3100 | 711 | 290 | 389 | 22580"
      ]
    }
  ]
}
