{
  "id": "uleengen",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "Shandong Uleen Generator Co., Ltd.",
    "zh": null,
    "brands": [
      "Uleengen",
      "Uleen"
    ]
  },
  "website": "https://www.uleengen.com/",
  "hq": {
    "province": "Shandong",
    "city": null
  },
  "founded": 2011,
  "foundedSrc": [
    2
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Tổ máy dùng động cơ Weichai từ 20 đến 3750 kVA, động cơ mới 1500/1800 rpm, đầu phát không chổi than IP22/IP23 cấp cách điện H",
      "src": [
        1
      ]
    },
    {
      "text": "Theo hãng: sản phẩm theo GB/T2820-97, có chứng nhận CE, hệ thống ISO9001 & ISO14001; hơn 20 bằng sáng chế",
      "src": [
        2
      ]
    },
    {
      "text": "Hợp tác với nhiều hãng động cơ và đầu phát: Cummins, Perkins, Doosan, Lovol, Weichai, Yuchai, SDEC, Deutz, Baudouin, Leroy Somer",
      "src": [
        2
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "Weichai Diesel Generator",
      "fuel": "diesel",
      "engineMakes": [
        "Weichai"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 20,
        "max": 3750,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [
        "50Hz",
        "60Hz"
      ],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [
        "GB/T2820-97"
      ],
      "src": [
        1,
        2
      ]
    },
    {
      "kind": "genset",
      "series": "Cummins Diesel Generator",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins (DCEC)",
        "Cummins (CCEC)"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 20,
        "max": 2500,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          3
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [
        "ISO8528"
      ],
      "src": [
        3
      ]
    }
  ],
  "certifications": [
    {
      "name": "CE",
      "src": [
        2
      ]
    },
    {
      "name": "ISO9001",
      "src": [
        2
      ]
    },
    {
      "name": "ISO14001",
      "src": [
        2
      ]
    }
  ],
  "vietnam": {
    "distributors": [],
    "note": null
  },
  "exportMarkets": [],
  "missing": [
    "Không ghi prime/standby",
    "Đã đọc dòng Weichai và Cummins; các dòng động cơ khác chưa có dải công suất"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.uleengen.com/weichai-series-diesel-generator/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Weichai diesel generator set with power ranging from 20 to 3750 KVA",
        "Brand-new Weichai engine 1500rpm / 1800rpm",
        "Brand new brushless alternator,Single bearing, IP22 IP23, H insulation class"
      ],
      "file": "sources/uleengen/1.md"
    },
    {
      "n": 2,
      "url": "https://www.uleengen.com/about-us/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Shandong Uleen Generator Co., ltd. (referred to as \"Uleengen\") is a professional manufacturer of intelligent generator sets since 2011",
        "Uleen generator production are submit to GB/T2820-97 and CE certification, and quality certified by ISO9001 & ISO14001 Management System",
        "We have 20 more patents and we maintain long term strategic friendship cooperation with the famous engine and alternator such as Cummins, Perkins, Doosan, Lovol, Weichai, Yuchai, SDEC , Deutz, Baudouin, Leroy Somer,"
      ],
      "file": "sources/uleengen/2.md"
    },
    {
      "n": 3,
      "url": "https://www.uleengen.com/cummins-series-diesel-generator/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Cummins diesel generator set with power range from 20 to 2500 KVA",
        "Comply with CE ISO8528 standard and ISO9001 quality standard."
      ],
      "file": "sources/uleengen/3.md"
    },
    {
      "n": 5001,
      "url": "https://github.com/khoanguyenminh6868/GenSet-Pro/releases/download/datasheets-upload/uleen-generator-catalog-2026.pdf",
      "accessedAt": "2026-11-11",
      "tier": "A",
      "quote": [
        "| UP2250GF | 1800 | 2250 | 4016-61TRG3 | S7L1D-H41"
      ],
      "file": "sources/uleengen/5001.md"
    },
    {
      "n": 101,
      "url": "https://www.uleengen.com/weichai-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)"
      ],
      "file": "sources/uleengen/101.md"
    },
    {
      "n": 102,
      "url": "https://www.uleengen.com/1000-3750kva-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)"
      ],
      "file": "sources/uleengen/102.md"
    },
    {
      "n": 103,
      "url": "https://www.uleengen.com/500-1000kva-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)"
      ],
      "file": "sources/uleengen/103.md"
    },
    {
      "n": 104,
      "url": "https://www.uleengen.com/100-200kva-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)"
      ],
      "file": "sources/uleengen/104.md"
    },
    {
      "n": 105,
      "url": "https://www.uleengen.com/200-500kva-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)"
      ],
      "file": "sources/uleengen/105.md"
    },
    {
      "n": 106,
      "url": "https://www.uleengen.com/50-100kva-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | 1500rpm Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)"
      ],
      "file": "sources/uleengen/106.md"
    },
    {
      "n": 107,
      "url": "https://www.uleengen.com/10-50kva-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)"
      ],
      "file": "sources/uleengen/107.md"
    },
    {
      "n": 108,
      "url": "https://www.uleengen.com/zh/10-50kva-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/108.md"
    },
    {
      "n": 109,
      "url": "https://www.uleengen.com/zh/200-500kva-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/109.md"
    },
    {
      "n": 110,
      "url": "https://www.uleengen.com/zh/500-1000kva-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/110.md"
    },
    {
      "n": 111,
      "url": "https://www.uleengen.com/zh/1000-3750kva-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/111.md"
    },
    {
      "n": 112,
      "url": "https://www.uleengen.com/zh/100-200kva-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/112.md"
    },
    {
      "n": 113,
      "url": "https://www.uleengen.com/zh/50-100kva-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 1500rpm柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/113.md"
    },
    {
      "n": 114,
      "url": "https://www.uleengen.com/zh/yuchai-series-marine-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ，400/230V | 柴油发动机 | 交流发电机 | 整体尺寸 （毫米） | 重量 （kg）"
      ],
      "file": "sources/uleengen/114.md"
    },
    {
      "n": 115,
      "url": "https://www.uleengen.com/zh/weichai-series-marine-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ，400/230V | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/115.md"
    },
    {
      "n": 116,
      "url": "https://www.uleengen.com/zh/cummins-series-marine-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ 400/230V 3P 4W | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/116.md"
    },
    {
      "n": 118,
      "url": "https://www.uleengen.com/weichai-series-marine-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ, 400/230V | Diesel Engine | Alternator | Overall Size (mm) | Gross Weight (kg)"
      ],
      "file": "sources/uleengen/118.md"
    },
    {
      "n": 120,
      "url": "https://www.uleengen.com/cummins-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)"
      ],
      "file": "sources/uleengen/120.md"
    },
    {
      "n": 121,
      "url": "https://www.uleengen.com/zh/weichai-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/121.md"
    },
    {
      "n": 122,
      "url": "https://www.uleengen.com/perkins-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)"
      ],
      "file": "sources/uleengen/122.md"
    },
    {
      "n": 123,
      "url": "https://www.uleengen.com/sdec-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight (kg)"
      ],
      "file": "sources/uleengen/123.md"
    },
    {
      "n": 124,
      "url": "https://www.uleengen.com/isuzu-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size silent type(mm) | Gross Weight(kg)"
      ],
      "file": "sources/uleengen/124.md"
    },
    {
      "n": 125,
      "url": "https://www.uleengen.com/deutz-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size (mm) | Gross Weight(kg)"
      ],
      "file": "sources/uleengen/125.md"
    },
    {
      "n": 126,
      "url": "https://www.uleengen.com/zh/cummins-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/126.md"
    },
    {
      "n": 127,
      "url": "https://www.uleengen.com/zh/perkins-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/127.md"
    },
    {
      "n": 128,
      "url": "https://www.uleengen.com/zh/sdec-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重 （kg）"
      ],
      "file": "sources/uleengen/128.md"
    },
    {
      "n": 129,
      "url": "https://www.uleengen.com/yangdong-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size silent type(mm) | Gross Weight(kg)"
      ],
      "file": "sources/uleengen/129.md"
    },
    {
      "n": 130,
      "url": "https://www.uleengen.com/yuchai-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)"
      ],
      "file": "sources/uleengen/130.md"
    },
    {
      "n": 131,
      "url": "https://www.uleengen.com/mtu-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)"
      ],
      "file": "sources/uleengen/131.md"
    },
    {
      "n": 132,
      "url": "https://www.uleengen.com/zh/deutz-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 整体尺寸 （毫米） | 毛重（kg）"
      ],
      "file": "sources/uleengen/132.md"
    },
    {
      "n": 133,
      "url": "https://www.uleengen.com/zh/isuzu-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 整体尺寸静音型（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/133.md"
    },
    {
      "n": 134,
      "url": "https://www.uleengen.com/zh/yuchai-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/134.md"
    },
    {
      "n": 135,
      "url": "https://www.uleengen.com/faw-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size open frame type(mm) | Gross Weight(kg)"
      ],
      "file": "sources/uleengen/135.md"
    },
    {
      "n": 136,
      "url": "https://www.uleengen.com/zh/yangdong-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 整体尺寸静音型（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/136.md"
    },
    {
      "n": 137,
      "url": "https://www.uleengen.com/zh/mtu-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/137.md"
    },
    {
      "n": 138,
      "url": "https://www.uleengen.com/zh/faw-series-diesel-generator/",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸开架式（mm） | 毛重（kg）"
      ],
      "file": "sources/uleengen/138.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-10-28",
  "checkedBy": "claude-code",
  "specTables": [
    {
      "n": 101,
      "title": "China Weichai Diesel Generator",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UW25GF | 20 | 25 | WP2.3D25E200 | 23 | 4.L | 89×92 | 2.3 | 4.7 | S0L2-M1 | 1500x700x1300 | 600",
        "| UW30GF | 24 | 30 | WP2.3D33E200 | 30 | 4.L | 89×92 | 2.3 | 5.6 | S0L2-P1 | 1550x700x1300 | 680",
        "| UW38GF | 30 | 38 | WP2.3D40E200 | 36 | 4.L | 89×92 | 2.3 | 7.1 | S1L2-J1 | 1650x700x1300 | 700",
        "| UW45GF | 36 | 45 | WP2.3D48E200 | 44 | 4.L | 89×92 | 2.3 | 8.4 | S1L2-N1 | 1650x700x1300 | 730",
        "| UW50GF | 40 | 50 | WP2.3D48E200 | 44 | 4.L | 89×92 | 2.3 | 9.4 | S1L2-R1 | 1650x700x1350 | 750",
        "| UW63GF | 50 | 63 | WP4.1D66E200 | 60 | 4.L | 105×118 | 4.09 | 11.7 | S1L2-Y1 | 1900x750x1400 | 850",
        "| UW75GF | 60 | 75 | WP4.1D80E200 | 72 | 4.L | 105×118 | 4.09 | 14.2 | UCI224F | 1900x750x1400 | 900",
        "| UW100GF | 80 | 100 | WP4.1D100E200 | 90 | 4.L | 105×118 | 4.09 | 18.7 | UCI274C | 2000x820x1400 | 1000",
        "| UW125GF | 100 | 125 | WP6D132E200 | 120 | 6.L | 105×130 | 6.75 | 23.4 | UCI274ES | 2550x950x1500 | 1300",
        "| UW150GF | 120 | 150 | WP6D152E200 | 138 | 6.L | 105×130 | 6.75 | 28.1 | UCI274E | 2550x950x1500 | 1300",
        "| UW200GF | 160 | 200 | WP10D200E200 | 182 | 6.L | 126×130 | 9.726 | 37.4 | UCI274H | 2800x1000x1500 | 1800",
        "| UW225GF | 180 | 225 | WP10D238E200 | 216 | 6.L | 126×130 | 9.726 | 42.1 | UCDI274J | 2800x1000x1500 | 1950",
        "| UW250GF | 200 | 250 | WP10D264E200 | 240 | 6.L | 126×130 | 9.726 | 46.7 | UCI274K | 2800x1100x1600 | 2000",
        "| UW300GF | 240 | 300 | WP10D320E200 | 288 | 6.L | 126×130 | 9.726 | 56.1 | HCI444D1 | 3100x1200x1600 | 2800",
        "| UW375GF | 300 | 375 | WP12D353E200 | 321 | 6.L | 126×155 | 11.596 | 70.1 | HCI444FS1 | 3100x1200x1600 | 3000",
        "| UW450GF | 360 | 450 | WP13D440E310 | 392 | 6.L | 127×165 | 12.54 | 84.1 | S4L1D-G41 | 3500×1500×1800 | 4000",
        "| UW500GF | 400 | 500 | WP13D490E310 | 450 | 6.L | 127×165 | 12.54 | 93.5 | S5L1D-C41 | 3500×1500×1800 | 4000",
        "| UW625GF | 500 | 625 | 6M33D633E200 | 575 | 6.L | 150×185 | 19.6 | 117 | S5L1D-E41 | 3600×1500×1850 | 5500",
        "| UW800GF | 640 | 800 | 8M33D800E200 | 730 | 8.V | 150×185 | 26.14 | 149 | S6L1D-C41 | 4000×1700×2100 | 6800",
        "| UW900GF | 720 | 900 | 8M33D890E200 | 815 | 8.V | 150×185 | 26.14 | 168 | S6L1D-D41 | 4000×1700×2100 | 6900",
        "| UW1000GF | 800 | 1000 | 8M33D975E310 | 890 | 8.V | 150×185 | 26.14 | 186 | S6L1D-E41 | 4000×1700×2100 | 7000",
        "| UW1125GF | 900 | 1125 | 12M33D1108E200 | 1007 | 12.V | 150×185 | 39.2 | 210 | S6L1D-F41 | 4600×1900×2235 | 7600",
        "| UW1250GF | 1000 | 1250 | 12M33D1210E200 | 1100 | 12.V | 150×185 | 39.2 | 233 | S6L1D-G41 | 4600×1900×2235 | 7800",
        "| UW1375GF | 1100 | 1375 | 12M33D1320E200 | 1200 | 12.V | 150×185 | 39.2 | 257 | S6L1D-G41 | 4600×1900×2235 | 8000",
        "| UW1500GF | 1200 | 1500 | 12M33D1500E310 | 1350 | 12.V | 150×185 | 39.2 | 280 | S7L1D-C41 | 4600×1900×2400 | 8300",
        "| UW1625GF | 1300 | 1625 | 16M33D1580E310 | 1436 | 16.V | 150×185 | 52.3 | 303 | S7L1D-D41 | 5200×2000×2430 | 10500",
        "| UW1875GF | 1500 | 1875 | 16M33D1800E310 | 1680 | 16.V | 150×185 | 52.3 | 350 | S7L1D-F41 | 5200×2000×2430 | 11000",
        "| UW2000GF | 1600 | 2000 | 16M33D1980E310 | 1800 | 16.V | 150×185 | 52.3 | 373 | S7L1D-G41 | 5200×2000×2430 | 11600"
      ]
    },
    {
      "n": 101,
      "title": "China Weichai Diesel Generator",
      "header": [
        "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UW25GF | 20 | 25 | WP2.3D30E201 | 27 | 4 | 89*92 | 2.289 | 4.6 | 184ES | 1550x700x1300 | 680",
        "| UW30GF | 24 | 30 | WP2.3D30E201 | 27 | 4 | 89*92 | 2.289 | 5.6 | 184E | 1550x700x1300 | 700",
        "| UW40GF | 32 | 40 | WP2.3D41E201 | 37 | 4 | 89*92 | 2.289 | 7.5 | 184G | 1650x700x1300 | 720",
        "| UW44GF | 35 | 44 | WP2.3D47E201 | 43 | 4 | 89*92 | 2.289 | 8.2 | 184H | 1650x700x1300 | 740",
        "| UW50GF | 40 | 50 | WP2.3D58E201 | 53 | 4 | 89*92 | 2.289 | 9.3 | 184J | 1650x750x1350 | 750",
        "| UW56GF | 45 | 56 | WP2.3D58E201 | 53 | 4 | 89*92 | 2.289 | 10.5 | 224C | 1650x750x1350 | 760",
        "| UW75GF | 60 | 75 | WP4.1D80E201 | 72 | 4 | 105*118 | 4.09 | 14.0 | 224E | 2000x850x1450 | 900",
        "| UW94GF | 75 | 94 | WP4.1D95E201 | 85 | 4 | 105*118 | 4.09 | 18 | 224F | 2000x850x1450 | 950",
        "| UW112GF | 90 | 112 | WP4.1D120E201 | 105 | 4 | 105*118 | 4.09 | 21 | 274C | 2000x850x1450 | 1000",
        "| UW125GF | 100 | 125 | WP6D132E201 | 120 | 6 | 105*130 | 6.75 | 23 | 274D | 2500x950x1500 | 1650",
        "| UW150GF | 120 | 150 | WP6D158E201 | 144 | 6 | 105*130 | 6.75 | 28 | 274ES | 2500x950x1500 | 1650",
        "| UW188GF | 150 | 188 | WP10D200E201 | 182 | 6 | 126*130 | 9.726 | 35 | 274F | 2800x1000x1500 | 1800",
        "| UW250GF | 200 | 250 | WP10D264E201 | 240 | 6 | 126*130 | 9.726 | 46 | 274H | 2800x1000x1500 | 1950",
        "| UW350GF | 280 | 350 | WP10D360E201 | 327 | 6 | 126*130 | 9.726 | 65 | 4D | 2800x1000x1500 | 2000",
        "| UW375GF | 300 | 375 | WP13D385E201 | 350 | 6 | 126*155 | 11.596 | 70 | 4ES | 3050x1150x1650 | 2800",
        "| UW450GF | 360 | 450 | WP13D460E311 | 420 | 6 | 126*155 | 11.596 | 84 | 4F | 3700x1355x2040 | 3900",
        "| UW500GF | 400 | 500 | WP13D510E311 | 450 | 6 | 126*155 | 11.596 | 93 | 4G | 3700x1355x2040 | 3900",
        "| UW625GF | 500 | 625 | 6M33D633E201 | 575 | 6 | 150*185 | 19.6 | 116 | S5L1D-D41 | 3850x1600x2160 | 5500",
        "| UW750GF | 600 | 750 | 6M33D740E311 | 670 | 6 | 150*185 | 19.6 | 140 | S5L1D-F41 | 4320x1900x2340 | 5600",
        "| UW800GF | 640 | 800 | 8M33D845E201 | 768 | 8 | 150*185 | 26.14 | 149 | S5L1D-H41 | 4320x1900x2340 | 6800",
        "| UW900GF | 720 | 900 | 8M33D909E201 | 826 | 8 | 150*185 | 26.14 | 168 | S6L1D-C41 | 4320x1900x2340 | 6900",
        "| UW1000GF | 800 | 1000 | 8M33D1012E311 | 910 | 8 | 150*185 | 26.14 | 186 | S6L1D-D41 | 4320x1900x2340 | 7000",
        "| UW1250GF | 1000 | 1250 | 12M33D1265E201 | 1150 | 12 | 150*185 | 39.2 | 233 | S6L1D-F41 | 4600x1900x2340 | 7700",
        "| UW1500GF | 1200 | 1500 | 12M33D1420E201 | 1290 | 12 | 150*185 | 39.2 | 280 | S6L1D-H41 | 4600x1900x2340 | 8300",
        "| UW1875GF | 1500 | 1875 | 16M33D1785E311 | 1625 | 16 | 150*185 | 52.3 | 350 | S7L1D-D41 | 5200×2000×2430 | 11000",
        "| UW2000GF | 1600 | 2000 | 16M33D1920E311 | 1750 | 16 | 150*185 | 52.3 | 373 | S7L1D-E41 | 5200×2000×2430 | 11500"
      ]
    },
    {
      "n": 102,
      "title": "1000-3750KVA Power genset Diesel Generator",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Engine brand | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UC1000GF | 800 | 1000 | KTA38-G5 | Cummins | 881 | 12.V | 159×159 | 37.8 | 186 | S6L1D-E41 | 4700x1800x2500 | 9500",
        "| UC1125GF | 900 | 1125 | KTA38-G9 | Cummins | 990 | 12.V | 159×159 | 37.8 | 210 | S6L1D-F41 | 4850x1850x2500 | 9400",
        "| UC1250GF | 1000 | 1250 | KTA50-G3 | Cummins | 1115 | 16.V | 159×159 | 50.3 | 233 | S6L1D-G41 | 4950x2080x2560 | 10120",
        "| UC1500GF | 1200 | 1500 | KTA50-GS8 | Cummins | 1287 | 16.V | 159×159 | 50.3 | 280 | S7L1D-C41 | 5400x2195x2560 | 10600",
        "| UC1650GF | 1320 | 1650 | KTA50-G15X | Cummins | 1491 | 16.V | 159×159 | 50.3 | 305 | S7L1D-D41 | 5400x2195x2560 | 10800",
        "| UC2000GF | 1600 | 2000 | KTA50-G16B | Cummins | 1760 | 16.V | 159×159 | 50.3 | 370 | S7L1D-G41 | 5400x2195x2560 | 11000",
        "| UP1000GF | 800 | 1000 | 4008TAG2 | Perkins | 861 | 8.L | 160×190 | 30.56 | 187 | S6L1D-E41 | 4760x1995x2330 | 7611",
        "| UP1250GF | 1000 | 1250 | 4012-46TWG2A | Perkins | 1113 | 12.V | 160×190 | 45.84 | 234 | S6L1D-G41 | 4900x1860x2350 | 9154",
        "| UP1500GF | 1200 | 1500 | 4012-46TAG2A | Perkins | 1331 | 12.V | 160×190 | 45.84 | 281 | S7L1D-C41 | 4900x1860x2350 | 11580",
        "| UP1650GF | 1320 | 1650 | 4012-46TAG3A | Perkins | 1496 | 12.V | 160×190 | 45.84 | 308 | S7L1D-D41 | 4900x1860x2350 | 11580",
        "| UP1875GF | 1500 | 1875 | 4016TAG1A | Perkins | 1588 | 16. V | 160×190 | 61.12 | 350 | S7L1D-F41 | 6800x2780x3500 | 12000",
        "| UP2000GF | 1600 | 2000 | 4016TAG2A | Perkins | 1766 | 16. V | 160×190 | 61.12 | 373 | S7L1D-G41 | 6800x2780x3500 | 12000",
        "| UW1000GF | 800 | 1000 | 8M33D975E310 | Weichai | 890 | 8.V | 150×185 | 26.14 | 186 | S6L1D-E41 | 4000×1700×2100 | 7000",
        "| UW1125GF | 900 | 1125 | 12M33D1108E200 | Weichai | 1007 | 12.V | 150×185 | 39.2 | 210 | S6L1D-F41 | 4600×1900×2235 | 7600",
        "| UW1250GF | 1000 | 1250 | 12M33D1210E200 | Weichai | 1100 | 12.V | 150×185 | 39.2 | 233 | S6L1D-G41 | 4600×1900×2235 | 7800",
        "| UW1375GF | 1100 | 1375 | 12M33D1320E200 | Weichai | 1200 | 12.V | 150×185 | 39.2 | 257 | S6L1D-G41 | 4600×1900×2235 | 8000",
        "| UW1500GF | 1200 | 1500 | 12M33D1500E310 | Weichai | 1350 | 12.V | 150×185 | 39.2 | 280 | S7L1D-C41 | 4600×1900×2400 | 8300",
        "| UW1625GF | 1300 | 1625 | 16M33D1580E310 | Weichai | 1436 | 16.V | 150×185 | 52.3 | 303 | S7L1D-D41 | 5200×2000×2430 | 10500",
        "| UW1875GF | 1500 | 1875 | 16M33D1800E310 | Weichai | 1680 | 16.V | 150×185 | 52.3 | 350 | S7L1D-F41 | 5200×2000×2430 | 11000",
        "| UW2000GF | 1600 | 2000 | 16M33D1980E310 | Weichai | 1800 | 16.V | 150×185 | 52.3 | 373 | S7L1D-G41 | 5200×2000×2430 | 11600"
      ]
    },
    {
      "n": 102,
      "title": "1000-3750KVA Power genset Diesel Generator",
      "header": [
        "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Engine brand | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UC1250GF | 900 | 1125 | KTA38-G4 | Cummins | 1007 | 12.V | 159*159 | 37.9 | 234 | HCI634J | 4260x1500x2400 | 6100",
        "| UC1500GF | 1100 | 1375 | KTA50-G3 | Cummins | 1220 | 16.V | 159*159 | 50.3 | 280 | S6L1D-G41 | 5000x2020x2500 | 9420",
        "| UC1500GF | 1260 | 1575 | KTA50-G9 | Cummins | 1383 | 16.V | 159*159 | 50.3 | 280 | S6L1D-H41 | 5000x2020x2500 | 9600",
        "| UP1000GF | 800 | 1000 | 4008TAG2 | Perkins | 842 | 8.V | 160*190 | 30.561 | 186 | S6L1D-D41 | 4760x1980x2330 | 7300",
        "| UP1250GF | 1000 | 1250 | 4012-46TWG2A | Perkins | 1055 | 12.V | 160*190 | 45.842 | 233 | S6L1D-F41 | 4900x1860x2350 | 9200",
        "| UP1500GF | 1200 | 1500 | 4012-46TAG2A | Perkins | 1331 | 12.V | 160*190 | 45.842 | 275 | S6L1D-H41 | 4900x1860x2350 | 9500",
        "| UW1000GF | 800 | 1000 | 8M33D1012E311 | Weichai | 910 | 8 | 150*185 | 26.14 | 186 | S6L1D-D41 | 4320x1900x2340 | 7000",
        "| UW1250GF | 1000 | 1250 | 12M33D1265E201 | Weichai | 1150 | 12 | 150*185 | 39.2 | 233 | S6L1D-F41 | 4600x1900x2340 | 7700",
        "| UW1500GF | 1200 | 1500 | 12M33D1420E201 | Weichai | 1290 | 12 | 150*185 | 39.2 | 280 | S6L1D-H41 | 4600x1900x2340 | 8300",
        "| UW1875GF | 1500 | 1875 | 16M33D1785E311 | Weichai | 1625 | 16 | 150*185 | 52.3 | 350 | S7L1D-D41 | 5200×2000×2430 | 11000",
        "| UW2000GF | 1600 | 2000 | 16M33D1920E311 | Weichai | 1750 | 16 | 150*185 | 52.3 | 373 | S7L1D-E41 | 5200×2000×2430 | 11500",
        "| UY1000GF | 800 | 1000 | YC6TH1350-D33 | Yuchai | 900 | 6 | 175*195 | 28.14 | 186 | TCU428B | 4650x1850x2550 | 6500",
        "| UY1250GF | 1000 | 1250 | YC12VTD1680-D32 | Yuchai | 1120 | 12 | 152*180 | 39.2 | 233 | TCU428C | 5000x2150x2600 | 9100",
        "| UY1500GF | 1200 | 1500 | YC12VTD2070-D32 | Yuchai | 1380 | 12 | 152*180 | 39.2 | 280 | TCU428E | 5000x2150x2600 | 9400",
        "| UY1650GF | 1320 | 1650 | YC16VTD2270-D32 | Yuchai | 1520 | 16 | 152*180 | 52.26 | 308 | TCU428F | 5300x2150x2950 | 11000",
        "| UY1875GF | 1500 | 1875 | YC16VTD2510-D32 | Yuchai | 1680 | 16 | 152*180 | 52.26 | 350 | TCU468B | 5500x2180x2550 | 11700",
        "| UM1650GF | 1320 | 1650 | 12V4000G43S | MTU | 1520 | 12 | 170*210 | 57.2 | 305 | LSA50.2 L7 | 6150x2150x2400 | 13000",
        "| UM1875GF | 1500 | 1875 | 12V4000G83S | MTU | 1736 | 12 | 170*210 | 76.3 | 370 | LSA50.2 L8 | 6150x2150x2400 | 13500",
        "| UM2250GF | 1800 | 2250 | 16V4000G43S | MTU | 2020 | 16 | 170*210 | 76.3 | 370 | LSA52.3 S5 | 6500x2600x2500 | 17000",
        "| UM2500GF | 2000 | 2500 | 16V4000G83S | MTU | 2280 | 16 | 170*210 | 95.4 | 462 | LSA52.3 S6 | 6500x2600x2500 | 23500",
        "| UM3125GF | 2500 | 3125 | 20V4000G83S | MTU | 2740 | 20 | 170*210 | 95.4 | 508 | LSA52.3 L12 | 8300x2950x2550 | 24000"
      ]
    },
    {
      "n": 103,
      "title": "500KVA -1000KVA Cummins Perkins Deutz Weichai Yuchai SDEC Diesel Generator set power gensets",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Engine brand | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UC500GF | 400 | 500 | QSZ13-G3 | Cummins | 450 | 6.L | 130×163 | 13 | 93.5 | HCI544C | 3300x1460x2100 | 3550",
        "| UC600GF | 480 | 600 | KTAA19-G5 | Cummins | 504 | 6.L | 159×159 | 18.9 | 112 | HCI544E | 3500x1420x2220 | 5000",
        "| UC625GF | 500 | 625 | KTAA19-G6 | Cummins | 518 | 6.L | 159×159 | 18.9 | 116 | HCI544FS | 3500x1420x2220 | 5500",
        "| UC750GF | 600 | 750 | KTA38-G2 | Cummins | 665 | 12.V | 159×159 | 37.8 | 140 | S5L1D-H41 | 4500x1700x2400 | 8000",
        "| UC800GF | 640 | 800 | KTA38-G2B | Cummins | 711 | 12.V | 159×159 | 37.8 | 149 | S6L1D-C41 | 4500x1700x2400 | 8000",
        "| UC910GF | 720 | 900 | KTA38-G2A | Cummins | 814 | 12.V | 159×159 | 37.8 | 168 | S6L1D-D41 | 4500x1700x2400 | 8500",
        "| UC1000GF | 800 | 1000 | KTA38-G5 | Cummins | 881 | 12.V | 159×159 | 37.8 | 186 | S6L1D-E41 | 4700x1800x2500 | 9500",
        "| UP500GF | 400 | 500 | 2506C-E15TAG2 | Perkins | 435 | 6.L | 137×171 | 15.2 | 93.5 | S5L1D-C41 | 3310x1180x1950 | 3940",
        "| UP625GF | 500 | 625 | 2806A-E18TAG2 | Perkins | 565 | 6.L | 145×183 | 18.1 | 117 | HCI544FS | 3380x1500x2100 | 4706",
        "| UP750GF | 600 | 750 | 4006-23TAG2A | Perkins | 628 | 6.L | 160×190 | 22.9 | 140 | S5L1D-H41 | 4450x1750x2350 | 4706",
        "| UP800GF | 640 | 800 | 4006-23TAG3A | Perkins | 675 | 6.L | 160×190 | 22.9 | 150 | S6L1D-C41 | 4450x1750x2350 | 4706",
        "| UP900GF | 720 | 900 | 4008TAG1A | Perkins | 767 | 8.L | 160×190 | 30.56 | 169 | S6L1D-D41 | 4850x1870x2350 | 7611",
        "| UP1000GF | 800 | 1000 | 4008TAG2 | Perkins | 861 | 8.L | 160×190 | 30.56 | 187 | S6L1D-E41 | 4760x1995x2330 | 7611",
        "| UW500GF | 400 | 500 | WP13D490E310 | Weichai | 450 | 6.L | 127×165 | 12.54 | 93.5 | S5L1D-C41 | 3500×1500×1800 | 4000",
        "| UW625GF | 500 | 625 | 6M33D633E200 | Weichai | 575 | 6.L | 150×185 | 19.6 | 117 | S5L1D-E41 | 3600×1500×1850 | 5500",
        "| UW800GF | 640 | 800 | 8M33D800E200 | Weichai | 730 | 8.V | 150×185 | 26.14 | 149 | S6L1D-C41 | 4000×1700×2100 | 6800",
        "| UW900GF | 720 | 900 | 8M33D890E200 | Weichai | 815 | 8.V | 150×185 | 26.14 | 168 | S6L1D-D41 | 4000×1700×2100 | 6900",
        "| UW1000GF | 800 | 1000 | 8M33D975E310 | Weichai | 890 | 8.V | 150×185 | 26.14 | 186 | S6L1D-E41 | 4000×1700×2100 | 7000",
        "| UY500GF | 400 | 500 | YC6T660L-D20 | Yuchai | 485 | 6.L | 145×165 | 16.35 | 93 | TCU318E | 3500x1450x1970 | 4000",
        "| UY625GF | 500 | 625 | YC6TD840-D31 | Yuchai | 572 | 6.L | 152×180 | 19.59 | 116 | TCU368D | 3630x1480x2130 | 4500",
        "| UY750GF | 600 | 750 | YC6TD1000-D30 | Yuchai | 668 | 6.L | 152×180 | 19.59 | 140 | TCU368G | 4500x1800x2500 | 7500",
        "| UY800GF | 640 | 800 | YC6C1070-D31 | Yuchai | 715 | 6.L | 200×210 | 39.58 | 149 | TCU368H | 4500x1800x2500 | 7500",
        "| UY1000GF | 800 | 1000 | YC6C1320-D31 | Yuchai | 880 | 6.L | 200×210 | 39.58 | 186 | TCU428C | 4800x1900x2500 | 7500",
        "| US400GF | 400 | 500 | SC25G690D2 | SDEC | 459 | 12 | 135*150 | 25.8 | 93 | 5D | 3420X1600X1900 | 4700",
        "| US500GF | 500 | 625 | SC27G830D2 | SDEC | 565 | 12 | 135*155 | 26.6 | 117 | 5FS | 3420X1600X1900 | 5000",
        "| US600GF | 600 | 750 | SC33W990D2 | SDEC | 660 | 6 | 180*215 | 32.8 | 140 | 6B | 3750X1700X1960 | 6300",
        "| US800GF | 800 | 1000 | 6WTAA35-G31 | SDEC | 882 | 6 | 186*215 | 35.0 | 186 | 6E | 4300X1750X2350 | 6900"
      ]
    },
    {
      "n": 103,
      "title": "500KVA -1000KVA Cummins Perkins Deutz Weichai Yuchai SDEC Diesel Generator set power gensets",
      "header": [
        "| Genset Model | 60HZ | Diesel Engine | Overall Size(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Engine brand | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h)"
      ],
      "rows": [
        "| UC500GF | 400 | 500 | KTA19-G3 | Cummins | 463 | 6 | 159*159 | 18.9 | 103 | 3250x1280x2100 | 3800",
        "| UC563GF | 450 | 563 | KTA19-G3A | Cummins | 507 | 6 | 159*159 | 18.9 | 112 | 3250x1280x2100 | 3820",
        "| UC588GF | 470 | 588 | KTAA19-G5 | Cummins | 533 | 6 | 159*159 | 18.9 | 121 | 3250x1280x2100 | 3900",
        "| UC750GF | 600 | 750 | KTAA19-G6A | Cummins | 603 | 6 | 159*159 | 18.9 | 140 | 3250x1280x2100 | 3950",
        "| UC9000GF | 720 | 900 | KTA38-G2 | Cummins | 809 | 12.V | 159*159 | 37.9 | 187 | 4260x1500x2400 | 6100",
        "| UP500GF | 400 | 500 | 2506C-E15TAG1 | Perkins | 435 | 6 | 137*171 | 15.2 | 93.5 | 3310x1150x1950 | 3900",
        "| UP560GF | 448 | 560 | 2506C-E15TAG3 | Perkins | 495 | 6 | 137*171 | 15.2 | 105 | 3380x1150x1950 | 3980",
        "| UP625GF | 500 | 625 | 2806A-E18TAG2 | Perkins | 543 | 6 | 145*183 | 18.1 | 116 | 3450x1300x2100 | 4700",
        "| UP688GF | 550 | 688 | 2806A-E18TAG3 | Perkins | 592 | 6 | 145*183 | 18.1 | 128 | 3450x1300x2100 | 4700",
        "| UP1000GF | 800 | 1000 | 4008TAG2 | Perkins | 842 | 8.V | 160*190 | 30.561 | 186 | 4760x1980x2330 | 7300",
        "| UW500GF | 400 | 500 | WP13D510E311 | Weichai | 450 | 6 | 126*155 | 11.596 | 93 | 3700x1355x2040 | 3900",
        "| UW625GF | 500 | 625 | 6M33D633E201 | Weichai | 575 | 6 | 150*185 | 19.6 | 116 | 3850x1600x2160 | 5500",
        "| UW750GF | 600 | 750 | 6M33D740E311 | Weichai | 670 | 6 | 150*185 | 19.6 | 140 | 4320x1900x2340 | 5600",
        "| UW800GF | 640 | 800 | 8M33D845E201 | Weichai | 768 | 8 | 150*185 | 26.14 | 149 | 4320x1900x2340 | 6800",
        "| UW900GF | 720 | 900 | 8M33D909E201 | Weichai | 826 | 8 | 150*185 | 26.14 | 168 | 4320x1900x2340 | 6900",
        "| UW1000GF | 800 | 1000 | 8M33D1012E311 | Weichai | 910 | 8 | 150*185 | 26.14 | 186 | 4320x1900x2340 | 7000",
        "| UY500GF | 400 | 500 | YC6T660L-D21 | Yuchai | 441 | 6 | 145*165 | 16.35 | 93 | 3500x1450x1970 | 4000",
        "| UY625GF | 500 | 625 | YC6TD840-D32 | Yuchai | 561 | 6 | 152*180 | 19.598 | 116 | 3630x1480x2130 | 4500",
        "| UY750GF | 600 | 750 | YC6TD1020-D32 | Yuchai | 680 | 6 | 152*180 | 19.598 | 140 | 4500x1800x2500 | 4700",
        "| UY800GF | 640 | 800 | YC6TH1070-D33 | Yuchai | 715 | 6 | 175*195 | 28.14 | 149 | 4650x1850x2550 | 6200",
        "| UY900GF | 720 | 900 | YC6TH1220-D33 | Yuchai | 815 | 6 | 175*195 | 28.14 | 168 | 4650x1850x2550 | 6300",
        "| UY1000GF | 800 | 1000 | YC6TH1350-D33 | Yuchai | 900 | 6 | 175*195 | 28.14 | 186 | 4650x1850x2550 | 6500"
      ]
    },
    {
      "n": 104,
      "title": "100-200KVA Diesel Generator | UleenGen",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power (kW) | Power (kVA) | Model | Engine brand | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement (L) | Rated Fuel Consumption (L/h) | Model"
      ],
      "rows": [
        "| UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000",
        "| UC125GF | 100 | 125 | 6BTA5.9-G2 | Cummins | 110 | 6.L | 102×120 | 5.88 | 23.4 | UCI274ES | 2300x850x1400 | 1000",
        "| UC140GF | 112 | 140 | 6BTAA5.9-G2 | Cummins | 120 | 6.L | 102×120 | 5.88 | 26.1 | UCI274ES | 2300x850x1400 | 1200",
        "| UC150GF | 120 | 150 | 6BTAA5.9-G12 | Cummins | 140 | 6.L | 102×120 | 5.88 | 28.1 | UCI274F | 2300x850x1400 | 1200",
        "| UC160GF | 128 | 160 | 6BTAA5.9-G12 | Cummins | 140 | 6.L | 102×120 | 5.88 | 29.9 | UCI274F | 2300x850x1400 | 1200",
        "| UC180GF | 144 | 180 | 6CTA8.3-G2 | Cummins | 163 | 6.L | 114×135 | 8.27 | 33.6 | UCI 274G | 2300x850x1400 | 1400",
        "| UC200GF | 160 | 200 | 6CTAA8.3-G2 | Cummins | 185 | 6.L | 114×135 | 8.27 | 37.4 | UCI274H | 2500x850x1400 | 1400",
        "| UP100GF | 80 | 100 | 1104C-44TAG2 | Perkins | 90 | 6.L | 105×127 | 4.41 | 18.7 | UCI274C | 2240x960x1315 | 1030",
        "| UP125GF | 100 | 125 | 1106A-70TG1 | Perkins | 118 | 6.L | 105×135 | 7.01 | 23.4 | UCI274ES | 2240x960x1315 | 1030",
        "| UP150GF | 120 | 150 | 1106A-70TAG2 | Perkins | 131 | 6.L | 105×135 | 7.01 | 28.1 | UCI274F | 2240x960x1315 | 1300",
        "| UP180GF | 144 | 180 | 1106A-70TAG3 | Perkins | 158 | 6.L | 105×135 | 7.01 | 33.7 | UCI274G | 2345x810x1365 | 1300",
        "| UP200GF | 160 | 200 | 1106A-70TAG4 | Perkins | 174 | 6.L | 105×135 | 7.01 | 37.4 | UCI274H | 2240x960x1590 | 1300",
        "| UD100GF | 80 | 100 | BF4M1013EC | Deutz | 102 | 4 | 108*130 | 4.764 | 18.8 | 274C | 2300x900x1700 | 1150",
        "| UD125GF | 100 | 125 | BF4M1013FC | Deutz | 129 | 4 | 108*130 | 4.764 | 23.6 | 274ES | 2300x900x1700 | 1200",
        "| UD150GF | 120 | 150 | BF6M1013EC | Deutz | 153 | 6 | 108*130 | 7.15 | 28.3 | 274E | 2400x1200x1780 | 1400",
        "| UD188GF | 150 | 188 | BF6M1013FCG2 | Deutz | 183 | 6 | 108*130 | 7.15 | 35.4 | 274G | 2500x1250x1800 | 1450",
        "| UD200GF | 160 | 200 | BF6M1013FCG3 | Deutz | 201 | 6 | 108*130 | 7.15 | 37.8 | 274H | 2500x1250x1800 | 1450",
        "| UW100GF | 80 | 100 | WP4.1D100E200 | Deutz | 90 | 4.L | 105×118 | 4.09 | 18.7 | UCI274C | 2000x820x1400 | 1000",
        "| UW125GF | 100 | 125 | WP6D132E200 | Weichai | 120 | 6.L | 105×130 | 6.75 | 23.4 | UCI274ES | 2550x950x1500 | 1300",
        "| UW150GF | 120 | 150 | WP6D152E200 | Weichai | 138 | 6.L | 105×130 | 6.75 | 28.1 | UCI274E | 2550x950x1500 | 1300",
        "| UW200GF | 160 | 200 | WP10D200E200 | Weichai | 182 | 6.L | 126×130 | 9.726 | 37.4 | UCI274H | 2800x1000x1500 | 1800",
        "| UY100GF | 80 | 100 | YC4A140L-D20 | Yuchai | 95 | 4.L | 108×132 | 4.84 | 18.7 | 274C | 2250x800x1300 | 1250",
        "| UY125GF | 100 | 125 | YC4A180L-D20 | Yuchai | 120 | 4.L | 108×132 | 4.84 | 23.3 | 274DD | 2300x800x1300 | 1500",
        "| UY150GF | 120 | 150 | YC6B205L-D20 | Yuchai | 138 | 6.L | 108×125 | 6.87 | 28 | 274E | 2300x830x1300 | 1600",
        "| UY188GF | 150 | 188 | YC6A245L-D21 | Yuchai | 165 | 6.L | 108×132 | 7.25 | 35 | 274G | 2400x970x1500 | 2100",
        "| UY200GF | 160 | 200 | YC6A275-D30 | Yuchai | 185 | 6.L | 108×132 | 7.25 | 37 | 274H | 2400x970x1500 | 2140"
      ]
    },
    {
      "n": 104,
      "title": "100-200KVA Diesel Generator | UleenGen",
      "header": [
        "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power (kW) | Power (kVA) | Model | Engine brand | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement (L) | Rated Fuel Consumption (L/h) | Model"
      ],
      "rows": [
        "| UC25GF | 20 | 25 | 4B3.9-G11 | Cummins | 23 | 4 | 102*120 | 3.9 | 4.7 | S0L2-M1 | 1800x700x1200 | 800",
        "| UC30GF | 24 | 30 | 4B3.9-G2 | Cummins | 30 | 4 | 102*120 | 3.9 | 6.5 | S0L2-P1 | 1800x700x1200 | 800",
        "| UC40GF | 32 | 40 | 4BT3.9-G2 | Cummins | 40 | 4 | 102*120 | 3.9 | 9.3 | S0L2-P1 | 1800x700x1200 | 810",
        "| UC60GF | 48 | 60 | 4BTA3.9-G2 | Cummins | 60 | 4 | 102*120 | 3.9 | 11.2 | S1L2-Y1 | 1900x950x1550 | 970",
        "| UC75GF | 60 | 75 | 4BTA3.9-G11 | Cummins | 80 | 4 | 102*120 | 3.9 | 14.0 | UCI224E | 1900x950x1550 | 970",
        "| UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 100 | 6 | 102*120 | 5.9 | 18.7 | UCI224G | 2350x950x1600 | 1250",
        "| UC125GF | 100 | 125 | 6BT5.9-G2 | Cummins | 115 | 6 | 102*120 | 5.9 | 23 | UCI274C | 2350x950x1600 | 1250",
        "| UC135GF | 108 | 135 | 6BTA5.9-G2 | Cummins | 120 | 6 | 102*120 | 5.9 | 24 | UCI274D | 2350x950x1600 | 1300",
        "| UC150GF | 120 | 150 | 6BTAA5.9-G2 | Cummins | 132 | 6 | 102*120 | 5.9 | 31 | UCI274E | 2350x950x1600 | 1380",
        "| UC188GF | 150 | 188 | 6CTA8.3-G2 | Cummins | 170 | 6 | 114*135 | 8.3 | 37 | UCI274F | 2400x920x1650 | 1610",
        "| UP110GF | 88 | 110 | 1104C-44TAG2 | Perkins | 102 | 4 | 105*127 | 4.4 | 20.6 | UCI274C | 2000x820x1350 | 880",
        "| UP125GF | 100 | 125 | 1104D-E44TAG2 | Perkins | 104 | 4 | 105*127 | 4.4 | 23.4 | UCI274D | 2000x820x1350 | 1000",
        "| UP150GF | 120 | 150 | 1106A-70TG1 | Perkins | 134 | 6 | 105*135 | 7.01 | 28.1 | UCI274E | 2300x810x1360 | 1200",
        "| UP180GF | 144 | 180 | 1106A-70TAG3 | Perkins | 173 | 6 | 105*135 | 7.01 | 33.7 | UCI274F | 2400x810x1360 | 1200",
        "| UP200GF | 160 | 200 | 1106A-70TAG3 | Perkins | 173 | 6 | 105*135 | 7.01 | 37.4 | UCI274G | 2400x810x1360 | 1200",
        "| UD100GF | 80 | 100 | BF4M2012CG2 | Deutz | 99 | 4 | 101*126 | 4.04 | 20 | UCI224G | 1930x750x1400 | 825",
        "| UD125GF | 100 | 125 | BF4M1013ECG2 | Deutz | 115 | 4 | 108*130 | 4.764 | 25 | UCI274C | 2300x900x1700 | 1150",
        "| UD140GF | 112 | 140 | BF4M1013FC | Deutz | 124 | 4 | 108*130 | 4.764 | 29 | UCI274D | 2300x900x1700 | 1200",
        "| UD150GF | 120 | 150 | BF6M1013ECG1 | Deutz | 155 | 6 | 108*130 | 7.146 | 31 | UCI274D | 2400x1200x1780 | 1400",
        "| UD200GF | 160 | 200 | BF6M1013ECG2 | Deutz | 181 | 6 | 108*130 | 7.146 | 41 | UCI274F | 2400x1200x1780 | 1400",
        "| UW112GF | 90 | 112 | WP4.1D120E201 | Weichai | 105 | 4 | 105*118 | 4.09 | 21 | 274C | 2000x850x1450 | 1000",
        "| UW125GF | 100 | 125 | WP6D132E201 | Weichai | 120 | 6 | 105*130 | 6.75 | 23 | 274D | 2500x950x1500 | 1650",
        "| UW150GF | 120 | 150 | WP6D158E201 | Weichai | 144 | 6 | 105*130 | 6.75 | 28 | 274ES | 2500x950x1500 | 1650",
        "| UW188GF | 150 | 188 | WP10D200E201 | Weichai | 182 | 6 | 126*130 | 9.726 | 35 | 274F | 2800x1000x1500 | 1800",
        "| UY100GF | 80 | 100 | YC6B130Z-D20 | Yuchai | 88 | 6 | 108*125 | 6.871 | 18.7 | 224G | 2300x830x1300 | 1600",
        "| UY125GF | 100 | 125 | YC6B160Z-D20 | Yuchai | 107 | 6 | 108*125 | 6.871 | 23 | 274D | 2300x830x1300 | 1600",
        "| UY150GF | 120 | 150 | YC6B210L-D20 | Yuchai | 140 | 6 | 108*125 | 6.871 | 28 | 274ES | 2300x830x1300 | 1600",
        "| UY180GF | 144 | 180 | YC6A245L-D20 | Yuchai | 165 | 6 | 108*132 | 7.255 | 34 | 274F | 2400x970x1500 | 2100"
      ]
    },
    {
      "n": 105,
      "title": "CE approved 200kva to 500kva diesel generator set",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power (kW) | Power (kVA) | Model | Engine brand | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | Fuel Consumption (L/h) | Model"
      ],
      "rows": [
        "| UC200GF | 160 | 200 | 6CTAA8.3-G2 | Cummins | 185 | 6.L | 114×135 | 8.27 | 37.4 | UCI274H | 2500x850x1400 | 1400",
        "| UC225GF | 180 | 225 | 6LTAA8.9-G2 | Cummins | 220 | 6.L | 114×145 | 8.9 | 42.1 | UCD274J | 3010x1000x1700 | 2600",
        "| UC250GF | 200 | 250 | 6LTAA8.9-G2 | Cummins | 220 | 6.L | 114×145 | 8.9 | 46.7 | UCD274K | 3010x1000x1700 | 2600",
        "| UC300GF | 240 | 300 | MTAA11-G3 | Cummins | 265 | 6.L | 125×147 | 10.8 | 56.1 | HCI444D | 3010x1000x1700 | 2600",
        "| UC325GF | 260 | 325 | NTA855-G2 | Cummins | 292 | 6.L | 140×152 | 14 | 60.8 | HCI444ES | 3010x1000x1700 | 2800",
        "| UC350GF | 280 | 350 | NTA855-G2A | Cummins | 313 | 6.L | 140×152 | 14 | 65.4 | HCI444E | 3010x1000x1700 | 2800",
        "| UC380GF | 300 | 375 | NTAA855-G7 | Cummins | 343 | 6.L | 140×152 | 14 | 70.1 | HCI444FS | 3300x1150x1700 | 3000",
        "| UC400GF | 320 | 400 | NTAA855-G7 | Cummins | 343 | 6.L | 140×152 | 14 | 74.8 | HCI444F | 3300x1150x1700 | 3000",
        "| UC450GF | 360 | 450 | KTA19-G3 | Cummins | 408 | 6.L | 159×159 | 18.9 | 84.1 | HCI544C | 3300x1150x1700 | 4200",
        "| UC500GF | 400 | 500 | QSZ13-G3 | Cummins | 450 | 6.L | 130×163 | 13 | 93.5 | HCI544C | 3300x1460x2100 | 3550",
        "| UP200GF | 160 | 200 | 1106A 70TAG4 | Perkins | 174 | 6.L | 105×135 | 7.01 | 37.4 | UCI274H | 2240x960x1590 | 1300",
        "| UP250GF | 200 | 250 | 1206A E70TTAG3 | Perkins | 217 | 6.L | 105×135 | 7.01 | 46.8 | UCD274K | 2430x960x1590 | 2170",
        "| UP300GF | 240 | 300 | 1506A E88TAG5 | Perkins | 268 | 6.L | 112×149 | 8.8 | 56.1 | HCI444D | 3030x1120x1800 | 2500",
        "| UP350GF | 280 | 350 | 2206C E13TAG2 | Perkins | 305 | 6.L | 130×157 | 12.5 | 65.5 | HCI444E | 3280x1130x1950 | 3300",
        "| UP400GF | 320 | 400 | 2206C E13TAG3 | Perkins | 349 | 6.L | 130×157 | 12.5 | 74.8 | HCI444F | 3280x1130x1950 | 3300",
        "| UP450GF | 360 | 450 | 2506C E15TAG1 | Perkins | 396 | 6.L | 137×171 | 15.2 | 84.1 | S4L1D-G41 | 3280x1130x1950 | 3800",
        "| UP500GF | 400 | 500 | 2506C E15TAG2 | Perkins | 435 | 6.L | 137×171 | 15.2 | 93.5 | S5L1D-C41 | 3310x1180x1950 | 3940",
        "| UW200GF | 160 | 200 | WP10D200E200 | Weichai | 182 | 6.L | 126×130 | 9.726 | 37.4 | UCI274H | 2800x1000x1500 | 1800",
        "| UW225GF | 180 | 225 | WP10D238E200 | Weichai | 216 | 6.L | 126×130 | 9.726 | 42.1 | UCDI274J | 2800x1000x1500 | 1950",
        "| UW250GF | 200 | 250 | WP10D264E200 | Weichai | 240 | 6.L | 126×130 | 9.726 | 46.7 | UCI274K | 2800x1100x1600 | 2000",
        "| UW300GF | 240 | 300 | WP10D320E200 | Weichai | 288 | 6.L | 126×130 | 9.726 | 56.1 | HCI444D1 | 3100x1200x1600 | 2800",
        "| UW375GF | 300 | 375 | WP12D353E200 | Weichai | 321 | 6.L | 126×155 | 11.596 | 70.1 | HCI444FS1 | 3100x1200x1600 | 3000",
        "| UW450GF | 360 | 450 | WP13D440E310 | Weichai | 392 | 6.L | 127×165 | 12.54 | 84.1 | S4L1D-G41 | 3500×1500×1800 | 4000",
        "| UW500GF | 400 | 500 | WP13D490E310 | Weichai | 450 | 6.L | 127×165 | 12.54 | 93.5 | S5L1D-C41 | 3500×1500×1800 | 4000",
        "| UY200GF | 160 | 200 | YC6A275 D30 | Yuchai | 185 | 6.L | 108×132 | 7.25 | 37 | 274H | 2400x970x1500 | 2140",
        "| UY250GF | 200 | 250 | YC6M350L D20 | Yuchai | 235 | 6.L | 120×145 | 9.84 | 46 | 274K | 3100x1050x1750 | 2750",
        "| UY313GF | 250 | 313 | YC6MK420L D20 | Yuchai | 281 | 6.L | 123×145 | 10.338 | 58 | 4ES | 3200x1150x1750 | 3000",
        "| UY375GF | 300 | 375 | YC6MJ500L D21 | Yuchai | 321 | 6.L | 131×145 | 11.726 | 70 | TCU318B | 3300x1200x1750 | 3100",
        "| UY450GF | 360 | 450 | YC6T600L D22 | Yuchai | 401 | 6.L | 145×165 | 16.35 | 84 | TCU318D | 3400x1450x1970 | 3900",
        "| UY500GF | 400 | 500 | YC6T660L D20 | Yuchai | 485 | 6.L | 145×165 | 16.35 | 93 | TCU318E | 3500x1450x1970 | 4000"
      ]
    },
    {
      "n": 105,
      "title": "CE approved 200kva to 500kva diesel generator set",
      "header": [
        "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power (kW) | Power (kVA) | Model | Engine brand | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | Rated Fuel Consumption (L/h) | Model"
      ],
      "rows": [
        "| UC210GF | 168 | 210 | 6CTAA8.3-G2 | Cummins | 190 | 6 | 114*135 | 8.3 | 47 | UCI274G | 2400x920x1650 | 1680",
        "| UC250GF | 200 | 250 | 6LTAA8.9-G2 | Cummins | 235 | 6 | 114*145 | 8.9 | 56 | UCI274H | 2750x1000x1700 | 2200",
        "| UC313GF | 250 | 313 | NTA855-G1 | Cummins | 287 | 6 | 140*152 | 14 | 65 | HCI444C | 3000x1000x1700 | 2600",
        "| UC350GF | 280 | 350 | NTA855-G1B | Cummins | 313 | 6 | 140*152 | 14 | 70 | HCI444D | 3000x1000x1700 | 2700",
        "| UC400GF | 320 | 400 | NTA855-G3 | Cummins | 358 | 6 | 140*152 | 14 | 75 | HCI444ES | 3000x1000x1700 | 2820",
        "| UC438GF | 350 | 438 | KTA19-G2 | Cummins | 392 | 6 | 159*159 | 18.9 | 93 | HCI444FS | 3250x1280x2100 | 3700",
        "| UC500GF | 400 | 500 | KTA19-G3 | Cummins | 463 | 6 | 159*159 | 18.9 | 103 | HCI444F | 3250x1280x2100 | 3800",
        "| UP200GF | 160 | 200 | 1106A 70TAG3 | Perkins | 173 | 6 | 105*135 | 7.01 | 37.4 | UCI274G | 2400x810x1360 | 1200",
        "| UP225GF | 180 | 225 | 1106D E70TAG5 | Perkins | 218 | 6 | 105*135 | 7.01 | 42.1 | UCI274H | 2400x850x1360 | 1200",
        "| UP288GF | 230 | 288 | 1506A E88TAG3 L | Perkins | 257 | 6 | 112*149 | 8.8 | 53.8 | UCDI274K | 2650x1000x1850 | 1850",
        "| UP350GF | 280 | 350 | 1506A E88TAG5 L | Perkins | 312 | 6 | 112*149 | 8.8 | 65.5 | HCI444D | 2650x1000x1850 | 2500",
        "| UP400GF | 320 | 400 | 2206A E13TAG5 | Perkins | 349 | 6 | 130*157 | 12.5 | 74.8 | HCI444ES | 3280x1130x1950 | 3000",
        "| UP450GF | 360 | 450 | 2206A E13TAG6 | Perkins | 381 | 6 | 130*157 | 12.5 | 84.1 | HCI444FS | 3280x1130x1950 | 3000",
        "| UP500GF | 400 | 500 | 2506C E15TAG1 | Perkins | 435 | 6 | 137*171 | 15.2 | 93.5 | S4L1D-F41 | 3310x1150x1950 | 3900",
        "| UW250GF | 200 | 250 | WP10D264E201 | Weichai | 240 | 6 | 126*130 | 9.726 | 46 | 274H | 2800x1000x1500 | 1950",
        "| UW350GF | 280 | 350 | WP10D360E201 | Weichai | 327 | 6 | 126*130 | 9.726 | 65 | 4D | 2800x1000x1500 | 2000",
        "| UW375GF | 300 | 375 | WP13D385E201 | Weichai | 350 | 6 | 126*155 | 11.596 | 70 | 4ES | 3050x1150x1650 | 2800",
        "| UW450GF | 360 | 450 | WP13D460E311 | Weichai | 420 | 6 | 126*155 | 11.596 | 84 | 4F | 3700x1355x2040 | 3900",
        "| UW500GF | 400 | 500 | WP13D510E311 | Weichai | 450 | 6 | 126*155 | 11.596 | 93 | 4G | 3700x1355x2040 | 3900",
        "| UY250GF | 200 | 250 | YC6MK360L D20 | Yuchai | 240 | 6 | 123*145 | 10.338 | 47 | 274H | 3200x1150x1750 | 3000",
        "| UY300GF | 240 | 300 | YC6MK420L D20 | Yuchai | 281 | 6 | 123*145 | 10.338 | 50 | 274K | 3200x1150x1750 | 3000",
        "| UY375GF | 300 | 375 | YC6MJ515L D22 | Yuchai | 334 | 6 | 131*145 | 11.726 | 70 | 4ES | 3200x1200x1750 | 3100",
        "| UY500GF | 400 | 500 | YC6T660L D21 | Yuchai | 441 | 6 | 145*165 | 16.35 | 93 | 4G | 3500x1450x1970 | 4000"
      ]
    },
    {
      "n": 106,
      "title": "50-100KVA Diesel Generator",
      "header": [
        "| Genset Model | 50HZ | 1500rpm Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power (kW) | Power (kVA) | Model | Engine brand | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | Rated Fuel Consumption (L/h) | Model"
      ],
      "rows": [
        "| UC50GF | 40 | 50 | 4BTA3.9-G2 | Cummins | 50 | 4.L | 102×120 | 3.9 | 9.3 | S1L2-R1 | 2000x750x1300 | 800",
        "| UC60GF | 48 | 60 | 4BTA3.9-G2 | Cummins | 50 | 4.L | 102×120 | 3.9 | 11.3 | S1L2-Y1 | 2000x750x1300 | 800",
        "| UC75GF | 60 | 75 | 4BTA3.9-G11 | Cummins | 70 | 4.L | 102×120 | 3.9 | 14.3 | UCI224F | 2000x750x1300 | 800",
        "| UC85GF | 68 | 85 | 6BT5.9-G2 | Cummins | 92 | 6.L | 102×120 | 5.88 | 15.8 | UCI224G | 2150x800x1550 | 900",
        "| UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250x830x1550 | 1000",
        "| UP60GF | 48 | 60 | 1104A-44TG1 | Perkins | 58 | 4.L | 105×127 | 4.4 | 11.2 | S1L2-Y1 | 1580x810x1166 | 780",
        "| UP80GF | 64 | 80 | 1104A-44TG2 | Perkins | 72 | 4.L | 105×127 | 4.4 | 14.9 | UCI224G | 1760x810x1165 | 800",
        "| UP100GF | 80 | 100 | 1104C-44TAG2 | Perkins | 90 | 6.L | 105×127 | 4.41 | 18.7 | UCI274C | 2240x960x1315 | 1030",
        "| UD60GF | 48 | 60 | BF4M2012 | Deutz | 60 | 4 | 101*126 | 4.04 | 11.3 | 224E | 1930x750x1400 | 825",
        "| UD75GF | 60 | 75 | BF4M2012C | Deutz | 75 | 4 | 101*126 | 4.04 | 14.2 | 224F | 1930x750x1400 | 825",
        "| UD100GF | 80 | 100 | BF4M1013EC | Deutz | 102 | 4 | 108*130 | 4.764 | 18.8 | 274C | 2300x900x1700 | 1150",
        "| UW50GF | 40 | 50 | WP2.3D48E200 | Weichai | 44 | 4.L | 89×92 | 2.3 | 9.4 | S1L2-R1 | 1650x700x1350 | 750",
        "| UW63GF | 50 | 63 | WP4.1D66E200 | Weichai | 60 | 4.L | 105×118 | 4.09 | 11.7 | S1L2-Y1 | 1900x750x1400 | 850",
        "| UW75GF | 60 | 75 | WP4.1D80E200 | Weichai | 72 | 4.L | 105×118 | 4.09 | 14.2 | UCI224F | 1900x750x1400 | 900",
        "| UW100GF | 80 | 100 | WP4.1D100E200 | Weichai | 90 | 4.L | 105×118 | 4.09 | 18.7 | UCI274C | 2000x820x1400 | 1000",
        "| UY50GF | 40 | 50 | YC4D90Z-D21 | Yuchai | 60 | 4.L | 108×115 | 4.21 | ≤205 | 224D | 1800x750x1200 | 950",
        "| UY63GF | 50 | 63 | YC4D90Z-D21 | Yuchai | 60 | 4.L | 108×115 | 4.21 | ≤205 | 224E | 1800x700x1200 | 980",
        "| UY75GF | 60 | 75 | YC4A100Z-D20 | Yuchai | 70 | 4.L | 108×132 | 4.84 | ≤200 | 224F | 1800x700x1200 | 1000",
        "| UY100GF | 80 | 100 | YC4A140L-D20 | Yuchai | 95 | 4.L | 108×132 | 4.84 | ≤202 | 274C | 2250x800x1300 | 1250"
      ]
    },
    {
      "n": 106,
      "title": "50-100KVA Diesel Generator",
      "header": [
        "| Genset Model | 60HZ | 1800rpm Diesel Engine | Alternator | Overall Size (mm) | Gross Weight (kg)",
        "| Power (kW) | Power (kVA) | Model | Engine brand | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | Rated Fuel Consumption (L/h) | Model"
      ],
      "rows": [
        "| UC60GF | 48 | 60 | 4BTA3.9-G2 | Cummins | 60 | 4 | 102*120 | 3.9 | 11.2 | S1L2-Y1 | 1900x950x1550 | 970",
        "| UC75GF | 60 | 75 | 4BTA3.9-G11 | Cummins | 80 | 4 | 102*120 | 3.9 | 14.0 | UCI224E | 1900x950x1550 | 970",
        "| UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 100 | 6 | 102*120 | 5.9 | 18.7 | UCI224G | 2350x950x1600 | 1250",
        "| UP50GF | 40 | 50 | 1103A-33TG1 | Perkins | 49 | 3 | 105*127 | 3.3 | 9.4 | S1L2-N1 | 1580x810x1160 | 700",
        "| UP68GF | 55 | 68 | 1103A-33TG2 | Perkins | 61 | 3 | 105*127 | 3.3 | 12.8 | S1L2-Y1 | 1580x810x1160 | 740",
        "| UP75GF | 60 | 75 | 1104A-44TG1 | Perkins | 69 | 4 | 105*127 | 4.4 | 14.1 | UCI224E | 2000x820x1350 | 800",
        "| UP90GF | 72 | 90 | 1104A-44TG2 | Perkins | 85 | 4 | 105*127 | 4.4 | 16.8 | UCI224F | 2000x820x1350 | 830",
        "| UD60GF | 48 | 60 | BF4M2012 | Deutz | 63 | 4 | 101*126 | 4.04 | 12 | UCI224E | 1930x750x1400 | 825",
        "| UD90GF | 72 | 90 | BF4M2012CG1 | Deutz | 79 | 4 | 101*126 | 4.04 | 18 | UCI224F | 1930x750x1400 | 825",
        "| UD100GF | 80 | 100 | BF4M2012CG2 | Deutz | 99 | 4 | 101*126 | 4.04 | 20 | UCI224G | 1930x750x1400 | 825",
        "| UW50GF | 40 | 50 | WP2.3D58E201 | Weichai | 53 | 4 | 89*92 | 2.289 | 9.3 | 184J | 1650x750x1200 | 750",
        "| UW56GF | 45 | 56 | WP2.3D58E201 | Weichai | 53 | 4 | 89*92 | 2.289 | 10.5 | 224C | 1650x750x1200 | 760",
        "| UW75GF | 60 | 75 | WP4.1D80E201 | Weichai | 72 | 4 | 105*118 | 4.09 | 14.0 | 224E | 2000x850x1450 | 900",
        "| UW94GF | 75 | 94 | WP4.1D95E201 | Weichai | 85 | 4 | 105*118 | 4.09 | 18 | 224F | 2000x850x1450 | 950",
        "| UY50GF | 40 | 50 | YC4D80Z-D20 | Yuchai | 55 | 4 | 108*115 | 4.214 | 9.4 | 184J | 1800x750x1200 | 950",
        "| UY60GF | 48 | 60 | YC4D80Z-D20 | Yuchai | 55 | 4 | 108*115 | 4.214 | 11.2 | 224D | 1800x750x1200 | 950",
        "| UY75GF | 60 | 75 | YC4D100Z D20 | Yuchai | 66 | 4 | 108*115 | 4.214 | 14.0 | 224E | 1800x750x1200 | 950",
        "| UY100GF | 80 | 100 | YC6B130Z D20 | Yuchai | 88 | 6 | 108*125 | 6.871 | 18.7 | 224G | 2300x830x1300 | 1600"
      ]
    },
    {
      "n": 107,
      "title": "10-50KVA Diesel Generator set",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power (kW) | Power (kVA) | Model | Engine brand | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UC20GF | 16 | 20 | 4B3.9-G2 | Cummins | 24 | 4.L | 102×120 | 3.9 | 3.7 | S0L2-G1 | 1800x700x1200 | 700",
        "| UC25GF | 20 | 25 | 4B3.9-G2 | Cummins | 24 | 4.L | 102×120 | 3.9 | 4.6 | S0L2-M1 | 1800x700x1200 | 700",
        "| UC30GF | 24 | 30 | 4BT3.9-G1 | Cummins | 36 | 4.L | 102×120 | 3.9 | 5.6 | S0L2-P1 | 1800x700x1200 | 700",
        "| UC38GF | 30 | 38 | 4BT3.9-G1 | Cummins | 36 | 4.L | 102×120 | 3.9 | 7.1 | S1L2-J1 | 1800x700x1200 | 700",
        "| UC50GF | 40 | 50 | 4BTA3.9-G2 | Cummins | 50 | 4.L | 102×120 | 3.9 | 9.3 | S1L2-R1 | 2000x750x1300 | 800",
        "| UP10GF | 8 | 10 | 403A-11G1 | Perkins | 9 | 3.L | 77×81 | 1.131 | 1.9 | S0L1-H1 | 1580x810x930 | 500",
        "| UP13GF | 10 | 13 | 403A-15G1 | Perkins | 12 | 3.L | 84×90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 520",
        "| UP20GF | 16 | 20 | 404A-22G1 | Perkins | 18 | 4.L | 84×100 | 2.216 | 3.8 | S0L2-G1 | 1580x810x990 | 540",
        "| UP25GF | 20 | 25 | 404D-22TG | Perkins | 25 | 4.L | 84×100 | 2.216 | 4.7 | S0L2-M1 | 1580x810x990 | 540",
        "| UP30GF | 24 | 30 | 1103A-33G | Perkins | 28 | 3.L | 105×127 | 3.3 | 5.6 | S0L2-P1 | 1580x810x1165 | 660",
        "| UP40GF | 32 | 40 | 1103A-33TG1 | Perkins | 42 | 3.L | 105×127 | 3.3 | 7.5 | S1L2-K1 | 1595x810x1150 | 730",
        "| UP45GF | 36 | 45 | 1103A-33TG1 | Perkins | 42 | 3.L | 105×127 | 3.3 | 8.4 | S1L2-N1 | 1595x810x1150 | 730",
        "| UW25GF | 20 | 25 | WP2.3D25E200 | Weichai | 23 | 4.L | 89×92 | 2.3 | 4.7 | S0L2-M1 | 1500x700x1300 | 600",
        "| UW30GF | 24 | 30 | WP2.3D33E200 | Weichai | 30 | 4.L | 89×92 | 2.3 | 5.6 | S0L2-P1 | 1550x700x1300 | 680",
        "| UW38GF | 30 | 38 | WP2.3D40E200 | Weichai | 36 | 4.L | 89×92 | 2.3 | 7.1 | S1L2-J1 | 1650x700x1300 | 700",
        "| UW45GF | 36 | 45 | WP2.3D48E200 | Weichai | 44 | 4.L | 89×92 | 2.3 | 8.4 | S1L2-N1 | 1650x700x1300 | 730",
        "| UW50GF | 40 | 50 | WP2.3D48E200 | Weichai | 44 | 4.L | 89×92 | 2.3 | 9.4 | S1L2-R1 | 1650x700x1350 | 750",
        "| UI20GF | 16 | 20 | JE493DB-04 | Isuzu | 21 | 4 | 93×102 | 2.771 | 3.7 | 164D | 2200x950x1200 | 750",
        "| UI25GF | 20 | 25 | JE493DB-02 | Isuzu | 24 | 4 | 93×102 | 2.771 | 4.6 | 184FS | 2200x950x1200 | 780",
        "| UI30GF | 24 | 30 | JE493ZDB-04 | Isuzu | 28 | 4 | 93×102 | 2.771 | 5.6 | 184G | 2200x950x1200 | 760",
        "| UI40GF | 32 | 40 | JE493ZLDB-02 | Isuzu | 38 | 4 | 93×102 | 2.771 | 7.5 | 184J | 2200x950x1200 | 785",
        "| UI50GF | 40 | 50 | JE493ZLDC-02 | Isuzu | 51 | 4 | 93×102 | 2.771 | 9.4 | 184J | 2200x950x1200 | 785"
      ]
    },
    {
      "n": 107,
      "title": "10-50KVA Diesel Generator set",
      "header": [
        "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size (mm) | Gross Weight(kg)",
        "| Power (kW) | Power (kVA) | Model | Engine brand | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UC25GF | 20 | 25 | 4B3.9-G11 | Cummins | 23 | 4 | 102*120 | 3.9 | 4.7 | S0L2-M1 | 1800x700x1200 | 800",
        "| UC30GF | 24 | 30 | 4B3.9-G2 | Cummins | 30 | 4 | 102*120 | 3.9 | 6.5 | S0L2-P1 | 1800x700x1200 | 800",
        "| UC40GF | 32 | 40 | 4BT3.9-G2 | Cummins | 40 | 4 | 102*120 | 3.9 | 9.3 | S0L2-P1 | 1800x700x1200 | 810",
        "| UP10GF | 8 | 10 | 403D-11G | Perkins | 11.4 | 3 | 77*81 | 1.131 | 1.9 | S0L1-H1 | 1580x810x930 | 550",
        "| UP12GF | 10 | 12 | 403D-15G | Perkins | 13.5 | 3 | 84*90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 560",
        "| UP15GF | 12 | 15 | 403D-15G | Perkins | 13.5 | 3 | 84*90 | 1.496 | 2.9 | S0L1-P1 | 1580x810x930 | 580",
        "| UP20GF | 16 | 20 | 404D-22G | Perkins | 22 | 4 | 84*100 | 2.216 | 3.8 | S0L2-F1 | 1600x810x1160 | 660",
        "| UP25GF | 20 | 25 | 404D-22G | Perkins | 22 | 4 | 84*100 | 2.216 | 4.7 | S0L2-M1 | 1600x810x1160 | 660",
        "| UP30GF | 24 | 30 | 404D-22TG | Perkins | 30 | 4 | 84*100 | 2.216 | 5.6 | S0L2-P1 | 1600x810x1160 | 660",
        "| UP35GF | 28 | 35 | 1103A-33G | Perkins | 32 | 3 | 105*127 | 3.3 | 6.5 | S1L2-J1 | 1580x810x1160 | 680",
        "| UP50GF | 40 | 50 | 1103A-33TG1 | Perkins | 49 | 3 | 105*127 | 3.3 | 9.4 | S1L2-N1 | 1580x810x1160 | 700",
        "| UW25GF | 20 | 25 | WP2.3D30E201 | Weichai | 27 | 4 | 89*92 | 2.289 | 4.6 | 184ES | 1550x700x1300 | 680",
        "| UW30GF | 24 | 30 | WP2.3D30E201 | Weichai | 27 | 4 | 89*92 | 2.289 | 5.6 | 184E | 1550x700x1300 | 700",
        "| UW40GF | 32 | 40 | WP2.3D41E201 | Weichai | 37 | 4 | 89*92 | 2.289 | 7.5 | 184G | 1650x700x1300 | 720",
        "| UW44GF | 35 | 44 | WP2.3D47E201 | Weichai | 43 | 4 | 89*92 | 2.289 | 8.2 | 184H | 1650x700x1300 | 740",
        "| UW50GF | 40 | 50 | WP2.3D58E201 | Weichai | 53 | 4 | 89*92 | 2.289 | 9.3 | 184J | 1650x750x1200 | 750",
        "| UW56GF | 45 | 56 | WP2.3D58E201 | Weichai | 53 | 4 | 89*92 | 2.289 | 10.5 | 224C | 1650x750x1200 | 760",
        "| UI25GFS | 20 | 25 | JE493DB-03 | Isuzu | 24 | 4 | 93×102 | 2.771 | 4.6 | 184ES | 2200x950x1200 | 750",
        "| UI30GFS | 24 | 30 | JE493DB-01 | Isuzu | 28 | 4 | 93×102 | 2.771 | 5.6 | 184E | 2200x950x1200 | 760",
        "| UI38GFS | 30 | 38 | JE493ZDB-03 | Isuzu | 38 | 4 | 93×102 | 2.771 | 7.1 | 184G | 2200x950x1200 | 780",
        "| UI50GFS | 40 | 50 | JE493ZLDB-01 | Isuzu | 46 | 4 | 93×102 | 2.771 | 9.3 | 184J | 2200x950x1200 | 790"
      ]
    },
    {
      "n": 108,
      "title": "10-50KVA柴油发电机组",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| UC20GF | 16 | 20 | 4B3.9-G2 | 康明斯 | 24 | 4.L | 102×120 | 3.9 | 3.7 | S0L2-G1 | 1800x700x1200 | 700",
        "| UC25GF | 20 | 25 | 4B3.9-G2 | 康明斯 | 24 | 4.L | 102×120 | 3.9 | 4.6 | S0L2-M1 | 1800x700x1200 | 700",
        "| UC30GF | 24 | 30 | 4BT3.9-G1 | 康明斯 | 36 | 4.L | 102×120 | 3.9 | 5.6 | S0L2-P1 | 1800x700x1200 | 700",
        "| UC38GF | 30 | 38 | 4BT3.9-G1 | 康明斯 | 36 | 4.L | 102×120 | 3.9 | 7.1 | S1L2-J1 | 1800x700x1200 | 700",
        "| UC50GF | 40 | 50 | 4BTA3.9-G2 | 康明斯 | 50 | 4.L | 102×120 | 3.9 | 9.3 | S1L2-R1 | 2000x750x1300 | 800",
        "| 高达10gf | 8 | 10 | 403A-11G1 | 帕金斯 | 9 | 3.L | 77×81 | 1.131 | 1.9 | S0L1-H1 | 1580x810x930 | 500",
        "| 高13gf | 10 | 13 | 403A-15G1 | 帕金斯 | 12 | 3.L | 84×90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 520",
        "| 20gf以上 | 16 | 20 | 404A-22G1 | 帕金斯 | 18 | 4.L | 84×100 | 2.216 | 3.8 | S0L2-G1 | 1580x810x990 | 540",
        "| 25gf以上 | 20 | 25 | 404D-22TG | 帕金斯 | 25 | 4.L | 84×100 | 2.216 | 4.7 | S0L2-M1 | 1580x810x990 | 540",
        "| 30gf以上 | 24 | 30 | 1103A-33G | 帕金斯 | 28 | 3.L | 105×127 | 3.3 | 5.6 | S0L2-P1 | 1580x810x1165 | 660",
        "| 上限40gf | 32 | 40 | 1103A-33TG1 | 帕金斯 | 42 | 3.L | 105×127 | 3.3 | 7.5 | S1L2-K1 | 1595x810x1150 | 730",
        "| 高达45gf | 36 | 45 | 1103A-33TG1 | 帕金斯 | 42 | 3.L | 105×127 | 3.3 | 8.4 | S1L2-N1 | 1595x810x1150 | 730",
        "| UW25GF | 20 | 25 | WP2.3D25E200 | 潍柴 | 23 | 4.L | 89×92 | 2.3 | 4.7 | S0L2-M1 | 1500x700x1300 | 600",
        "| UW30GF | 24 | 30 | WP2.3D33E200 | 潍柴 | 30 | 4.L | 89×92 | 2.3 | 5.6 | S0L2-P1 | 1550x700x1300 | 680",
        "| UW38GF | 30 | 38 | WP2.3D40E200 | 潍柴 | 36 | 4.L | 89×92 | 2.3 | 7.1 | S1L2-J1 | 1650x700x1300 | 700",
        "| UW45GF | 36 | 45 | WP2.3D48E200 | 潍柴 | 44 | 4.L | 89×92 | 2.3 | 8.4 | S1L2-N1 | 1650x700x1300 | 730",
        "| UW50GF | 40 | 50 | WP2.3D48E200 | 潍柴 | 44 | 4.L | 89×92 | 2.3 | 9.4 | S1L2-R1 | 1650x700x1350 | 750",
        "| UI20GF | 16 | 20 | JE493DB-04 | 五十铃 | 21 | 4 | 93×102 | 2.771 | 3.7 | 164D | 2200x950x1200 | 750",
        "| UI25GF | 20 | 25 | JE493DB-02 | 五十铃 | 24 | 4 | 93×102 | 2.771 | 4.6 | 184FS | 2200x950x1200 | 780",
        "| UI30GF | 24 | 30 | Je493zdb-04 | 五十铃 | 28 | 4 | 93×102 | 2.771 | 5.6 | 184克 | 2200x950x1200 | 760",
        "| UI40GF | 32 | 40 | Je493zldb-02 | 五十铃 | 38 | 4 | 93×102 | 2.771 | 7.5 | 184J | 2200x950x1200 | 785",
        "| UI50GF | 40 | 50 | JE493ZLDC-02 | 五十铃 | 51 | 4 | 93×102 | 2.771 | 9.4 | 184J | 2200x950x1200 | 785"
      ]
    },
    {
      "n": 108,
      "title": "10-50KVA柴油发电机组",
      "header": [
        "| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| UC25GF | 20 | 25 | 4B3.9-G11 | 康明斯 | 23 | 4 | 102*120 | 3.9 | 4.7 | S0L2-M1 | 1800x700x1200 | 800",
        "| UC30GF | 24 | 30 | 4B3.9-G2 | 康明斯 | 30 | 4 | 102*120 | 3.9 | 6.5 | S0L2-P1 | 1800x700x1200 | 800",
        "| UC40GF | 32 | 40 | 4BT3.9-G2 | 康明斯 | 40 | 4 | 102*120 | 3.9 | 9.3 | S0L2-P1 | 1800x700x1200 | 810",
        "| 高达10gf | 8 | 10 | 403D-11G | 帕金斯 | 11.4 | 3 | 77*81 | 1.131 | 1.9 | S0L1-H1 | 1580x810x930 | 550",
        "| 高达12gf | 10 | 12 | 403D-15G | 帕金斯 | 13.5 | 3 | 84*90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 560",
        "| 高达15 gf | 12 | 15 | 403D-15G | 帕金斯 | 13.5 | 3 | 84*90 | 1.496 | 2.9 | S0L1-P1 | 1580x810x930 | 580",
        "| 20gf以上 | 16 | 20 | 404D-22G | 帕金斯 | 22 | 4 | 84*100 | 2.216 | 3.8 | S0L2-F1 | 1600x810x1160 | 660",
        "| 25gf以上 | 20 | 25 | 404D-22G | 帕金斯 | 22 | 4 | 84*100 | 2.216 | 4.7 | S0L2-M1 | 1600x810x1160 | 660",
        "| 30gf以上 | 24 | 30 | 404D-22TG | 帕金斯 | 30 | 4 | 84*100 | 2.216 | 5.6 | S0L2-P1 | 1600x810x1160 | 660",
        "| 35gf以上 | 28 | 35 | 1103A-33G | 帕金斯 | 32 | 3 | 105*127 | 3.3 | 6.5 | S1L2-J1 | 1580x810x1160 | 680",
        "| 50gf以上 | 40 | 50 | 1103A-33TG1 | 帕金斯 | 49 | 3 | 105*127 | 3.3 | 9.4 | S1L2-N1 | 1580x810x1160 | 700",
        "| UW25GF | 20 | 25 | WP2.3D30E201 | 潍柴 | 27 | 4 | 89*92 | 2.289 | 4.6 | 184ES | 1550x700x1300 | 680",
        "| UW30GF | 24 | 30 | WP2.3D30E201 | 潍柴 | 27 | 4 | 89*92 | 2.289 | 5.6 | 184E | 1550x700x1300 | 700",
        "| UW40GF | 32 | 40 | WP2.3D41E201 | 潍柴 | 37 | 4 | 89*92 | 2.289 | 7.5 | 184克 | 1650x700x1300 | 720",
        "| UW44GF | 35 | 44 | WP2.3D47E201 | 潍柴 | 43 | 4 | 89*92 | 2.289 | 8.2 | 184小时 | 1650x700x1300 | 740",
        "| UW50GF | 40 | 50 | WP2.3D58E201 | 潍柴 | 53 | 4 | 89*92 | 2.289 | 9.3 | 184J | 1650x750x1200 | 750",
        "| UW56GF | 45 | 56 | WP2.3D58E201 | 潍柴 | 53 | 4 | 89*92 | 2.289 | 10.5 | 224C | 1650x750x1200 | 760",
        "| UI25GFS | 20 | 25 | JE493DB-03 | 五十铃 | 24 | 4 | 93×102 | 2.771 | 4.6 | 184ES | 2200x950x1200 | 750",
        "| UI30GFS | 24 | 30 | JE493DB-01 | 五十铃 | 28 | 4 | 93×102 | 2.771 | 5.6 | 184E | 2200x950x1200 | 760",
        "| UI38GFS | 30 | 38 | Je493zdb-03 | 五十铃 | 38 | 4 | 93×102 | 2.771 | 7.1 | 184克 | 2200x950x1200 | 780",
        "| UI50GFS | 40 | 50 | Je493zldb-01 | 五十铃 | 46 | 4 | 93×102 | 2.771 | 9.3 | 184J | 2200x950x1200 | 790"
      ]
    },
    {
      "n": 109,
      "title": "CE认证的200kva至500kva柴油发电机组",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 力量 （kW） | 力量 （kVA） | 模型 | 发动机品牌 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 燃油消耗 （L/h） | 模型"
      ],
      "rows": [
        "| UC200GF | 160 | 200 | 6CTAA8.3-G2 | 康明斯 | 185 | 6.L | 114×135 | 8.27 | 37.4 | UCI274H | 2500x850x1400 | 1400",
        "| UC225GF | 180 | 225 | 6LTAA8.9-G2 | 康明斯 | 220 | 6.L | 114×145 | 8.9 | 42.1 | UCD274J | 3010x1000x1700 | 2600",
        "| UC250GF | 200 | 250 | 6LTAA8.9-G2 | 康明斯 | 220 | 6.L | 114×145 | 8.9 | 46.7 | 274k美元 | 3010x1000x1700 | 2600",
        "| UC300GF | 240 | 300 | MTAA11-G3 | 康明斯 | 265 | 6.L | 125×147 | 10.8 | 56.1 | HCI444D | 3010x1000x1700 | 2600",
        "| UC325GF | 260 | 325 | NTA855-G2 | 康明斯 | 292 | 6.L | 140×152 | 14 | 60.8 | HCI444ES | 3010x1000x1700 | 2800",
        "| UC350GF | 280 | 350 | NTA855-G2A | 康明斯 | 313 | 6.L | 140×152 | 14 | 65.4 | HCI444E | 3010x1000x1700 | 2800",
        "| UC380GF | 300 | 375 | NTAA855-G7 | 康明斯 | 343 | 6.L | 140×152 | 14 | 70.1 | HCI444FS | 3300x1150x1700 | 3000",
        "| UC400GF | 320 | 400 | NTAA855-G7 | 康明斯 | 343 | 6.L | 140×152 | 14 | 74.8 | HCI444F | 3300x1150x1700 | 3000",
        "| UC450GF | 360 | 450 | KTA19-G3 | 康明斯 | 408 | 6.L | 159×159 | 18.9 | 84.1 | HCI544C | 3300x1150x1700 | 4200",
        "| UC500GF | 400 | 500 | QSZ13-G3 | 康明斯 | 450 | 6.L | 130×163 | 13 | 93.5 | HCI544C | 3300x1460x100 | 3550",
        "| 高达200gf | 160 | 200 | 1106A 70标签4 | 帕金斯 | 174 | 6.L | 105×135 | 7.01 | 37.4 | UCI274H | 2240x960x1590 | 1300",
        "| 250gf以上 | 200 | 250 | 1206A E70TTAG3 | 帕金斯 | 217 | 6.L | 105×135 | 7.01 | 46.8 | 274k美元 | 2430x960x1590 | 2170",
        "| 300gf以上 | 240 | 300 | 1506A E88TAG5 | 帕金斯 | 268 | 6.L | 112×149 | 8.8 | 56.1 | HCI444D | 3030x1120x1800 | 2500",
        "| 高达350gf | 280 | 350 | 2206C E13TAG2 | 帕金斯 | 305 | 6.L | 130×157 | 12.5 | 65.5 | HCI444E | 3280x1130x1950 | 3300",
        "| 高达400gf | 320 | 400 | 2206C E13TAG3 | 帕金斯 | 349 | 6.L | 130×157 | 12.5 | 74.8 | HCI444F | 3280x1130x1950 | 3300",
        "| 高达450 gf | 360 | 450 | 2506C e15标签1 | 帕金斯 | 396 | 6.L | 137×171 | 15.2 | 84.1 | S4L1D-G41 | 3280x1130x1950 | 3800",
        "| 高达500gf | 400 | 500 | 2506C E15TAG2 | 帕金斯 | 435 | 6.L | 137×171 | 15.2 | 93.5 | S5L1D-C41 | 3310x1180x1950 | 3940",
        "| UW200GF | 160 | 200 | WP10D200E200 | 潍柴 | 182 | 6.L | 126×130 | 9.726 | 37.4 | UCI274H | 2800x1000x1500 | 1800",
        "| UW225GF | 180 | 225 | WP10D238E200 | 潍柴 | 216 | 6.L | 126×130 | 9.726 | 42.1 | UCDI274J | 2800x1000x1500 | 1950",
        "| UW250GF | 200 | 250 | WP10D264E200 | 潍柴 | 240 | 6.L | 126×130 | 9.726 | 46.7 | UCI274K | 2800x1100x1600 | 2000",
        "| UW300GF | 240 | 300 | WP10D320E200 | 潍柴 | 288 | 6.L | 126×130 | 9.726 | 56.1 | HCI444D1 | 3100x1200x1600 | 2800",
        "| UW375GF | 300 | 375 | WP12D353E200 | 潍柴 | 321 | 6.L | 126×155 | 11.596 | 70.1 | HCI444FS1 | 3100x1200x1600 | 3000",
        "| UW450GF | 360 | 450 | WP13D440E310 | 潍柴 | 392 | 6.L | 127×165 | 12.54 | 84.1 | S4L1D-G41 | 3500×1500×1800 | 4000",
        "| UW500GF | 400 | 500 | WP13D490E310 | 潍柴 | 450 | 6.L | 127×165 | 12.54 | 93.5 | S5L1D-C41 | 3500×1500×1800 | 4000",
        "| UY200GF | 160 | 200 | YC6A275 D30 | 玉柴 | 185 | 6.L | 108×132 | 7.25 | 37 | 274小时 | 2400x970x1500 | 2140",
        "| UY250GF | 200 | 250 | YC6M350L D20 | 玉柴 | 235 | 6.L | 120×145 | 9.84 | 46 | 274K | 3100x1050x1750 | 2750",
        "| UY313GF | 250 | 313 | YC6MK420L D20 | 玉柴 | 281 | 6.L | 123×145 | 10.338 | 58 | 4秒 | 3200x1150x1750 | 3000",
        "| 购买375gf | 300 | 375 | YC6MJ500L D21 | 玉柴 | 321 | 6.L | 131×145 | 11.726 | 70 | TCU318B | 3300x1200x1750 | 3100",
        "| UY450GF | 360 | 450 | YC6T600L D22 | 玉柴 | 401 | 6.L | 145×165 | 16.35 | 84 | TCU318D | 3400x1450x1970 | 3900",
        "| 500立方英尺 | 400 | 500 | YC6T660L D20 | 玉柴 | 485 | 6.L | 145×165 | 16.35 | 93 | TCU318E | 3500x1450x1970 | 4000"
      ]
    },
    {
      "n": 109,
      "title": "CE认证的200kva至500kva柴油发电机组",
      "header": [
        "| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 力量 （kW） | 力量 （kVA） | 模型 | 发动机品牌 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 额定燃油消耗量 （L/h） | 模型"
      ],
      "rows": [
        "| UC210GF | 168 | 210 | 6CTAA8.3-G2 | 康明斯 | 190 | 6 | 114*135 | 8.3 | 47 | UCI274G | 2400x920x1650 | 1680",
        "| UC250GF | 200 | 250 | 6LTAA8.9-G2 | 康明斯 | 235 | 6 | 114*145 | 8.9 | 56 | UCI274H | 2750x1000x1700 | 2200",
        "| UC313GF | 250 | 313 | NTA855-G1 | 康明斯 | 287 | 6 | 140*152 | 14 | 65 | HCI444C | 3000x1000x1700 | 2600",
        "| UC350GF | 280 | 350 | NTA855-G1B | 康明斯 | 313 | 6 | 140*152 | 14 | 70 | HCI444D | 3000x1000x1700 | 2700",
        "| UC400GF | 320 | 400 | NTA855-G3 | 康明斯 | 358 | 6 | 140*152 | 14 | 75 | HCI444ES | 3000x1000x1700 | 2820",
        "| UC438GF | 350 | 438 | KTA19-G2 | 康明斯 | 392 | 6 | 159*159 | 18.9 | 93 | HCI444FS | 3250x1280x100 | 3700",
        "| UC500GF | 400 | 500 | KTA19-G3 | 康明斯 | 463 | 6 | 159*159 | 18.9 | 103 | HCI444F | 3250x1280x100 | 3800",
        "| 高达200gf | 160 | 200 | 1106A 70标签3 | 帕金斯 | 173 | 6 | 105*135 | 7.01 | 37.4 | UCI274G | 2400x810x1360 | 1200",
        "| 上限225gf | 180 | 225 | 1106D E70TAG5 | 帕金斯 | 218 | 6 | 105*135 | 7.01 | 42.1 | UCI274H | 2400x850x1360 | 1200",
        "| 高达288 gf | 230 | 288 | 1506A E88TAG3升 | 帕金斯 | 257 | 6 | 112*149 | 8.8 | 53.8 | UCDI274K | 2650x1000x1850 | 1850",
        "| 高达350gf | 280 | 350 | 1506A E88TAG5升 | 帕金斯 | 312 | 6 | 112*149 | 8.8 | 65.5 | HCI444D | 2650x1000x1850 | 2500",
        "| 高达400gf | 320 | 400 | 2206A E13TAG5 | 帕金斯 | 349 | 6 | 130*157 | 12.5 | 74.8 | HCI444ES | 3280x1130x1950 | 3000",
        "| 高达450 gf | 360 | 450 | 2206A E13TAG6 | 帕金斯 | 381 | 6 | 130*157 | 12.5 | 84.1 | HCI444FS | 3280x1130x1950 | 3000",
        "| 高达500gf | 400 | 500 | 2506C e15标签1 | 帕金斯 | 435 | 6 | 137*171 | 15.2 | 93.5 | S4L1D-F41 | 3310x1150x1950 | 3900",
        "| UW250GF | 200 | 250 | WP10D264E201 | 潍柴 | 240 | 6 | 126*130 | 9.726 | 46 | 274小时 | 2800x1000x1500 | 1950",
        "| UW350GF | 280 | 350 | WP10D360E201 | 潍柴 | 327 | 6 | 126*130 | 9.726 | 65 | 四维 | 2800x1000x1500 | 2000",
        "| UW375GF | 300 | 375 | WP13D385E201 | 潍柴 | 350 | 6 | 126*155 | 11.596 | 70 | 4秒 | 3050x1150x1650 | 2800",
        "| UW450GF | 360 | 450 | WP13D460E311 | 潍柴 | 420 | 6 | 126*155 | 11.596 | 84 | 4F | 3700x1355x2040 | 3900",
        "| UW500GF | 400 | 500 | WP13D510E311 | 潍柴 | 450 | 6 | 126*155 | 11.596 | 93 | 4克 | 3700x1355x2040 | 3900",
        "| UY250GF | 200 | 250 | YC6MK360L D20 | 玉柴 | 240 | 6 | 123*145 | 10.338 | 47 | 274小时 | 3200x1150x1750 | 3000",
        "| UY300GF | 240 | 300 | YC6MK420L D20 | 玉柴 | 281 | 6 | 123*145 | 10.338 | 50 | 274K | 3200x1150x1750 | 3000",
        "| 购买375gf | 300 | 375 | YC6MJ515L D22 | 玉柴 | 334 | 6 | 131*145 | 11.726 | 70 | 4秒 | 3200x1200x1750 | 3100",
        "| 500立方英尺 | 400 | 500 | YC6T660L D21 | 玉柴 | 441 | 6 | 145*165 | 16.35 | 93 | 4克 | 3500x1450x1970 | 4000"
      ]
    },
    {
      "n": 110,
      "title": "500KVA-1000KVA康明斯珀金斯道依茨潍柴玉柴SDEC柴油发电机组发电机组",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| UC500GF | 400 | 500 | QSZ13-G3 | 康明斯 | 450 | 6.L | 130×163 | 13 | 93.5 | HCI544C | 3300x1460x100 | 3550",
        "| UC600GF | 480 | 600 | KTAA19-G5 | 康明斯 | 504 | 6.L | 159×159 | 18.9 | 112 | HCI544E | 3500x1420x2220 | 5000",
        "| UC625GF | 500 | 625 | KTAA19-G6 | 康明斯 | 518 | 6.L | 159×159 | 18.9 | 116 | HCI544FS | 3500x1420x2220 | 5500",
        "| UC750GF | 600 | 750 | KTA38-G2 | 康明斯 | 665 | 12.V | 159×159 | 37.8 | 140 | S5L1D-H41 | 4500x1700x2400 | 8000",
        "| UC800GF | 640 | 800 | KTA38-G2B | 康明斯 | 711 | 12.V | 159×159 | 37.8 | 149 | S6L1D-C41 | 4500x1700x2400 | 8000",
        "| UC910GF | 720 | 900 | KTA38-G2A | 康明斯 | 814 | 12.V | 159×159 | 37.8 | 168 | S6L1D-D41 | 4500x1700x2400 | 8500",
        "| UC1000GF | 800 | 1000 | KTA38-G5 | 康明斯 | 881 | 12.V | 159×159 | 37.8 | 186 | S6L1D-E41 | 4700x1800x2500 | 9500",
        "| 高达500gf | 400 | 500 | 2506C-E15TAG2 | 帕金斯 | 435 | 6.L | 137×171 | 15.2 | 93.5 | S5L1D-C41 | 3310x1180x1950 | 3940",
        "| 高达625gf | 500 | 625 | 2806A-e18标签2 | 帕金斯 | 565 | 6.L | 145×183 | 18.1 | 117 | HCI544FS | 3380x1500x2100 | 4706",
        "| 高达750 gf | 600 | 750 | 4006-23TAG2A | 帕金斯 | 628 | 6.L | 160×190 | 22.9 | 140 | S5L1D-H41 | 4450x1750x2350 | 4706",
        "| 高达800gf | 640 | 800 | 4006-23TAG3A | 帕金斯 | 675 | 6.L | 160×190 | 22.9 | 150 | S6L1D-C41 | 4450x1750x2350 | 4706",
        "| 高达900 gf | 720 | 900 | 4008标签1a | 帕金斯 | 767 | 8.L | 160×190 | 30.56 | 169 | S6L1D-D41 | 4850x1870x2350 | 7611",
        "| 1000gf以上 | 800 | 1000 | 4008标签2 | 帕金斯 | 861 | 8.L | 160×190 | 30.56 | 187 | S6L1D-E41 | 4760x1995x2330 | 7611",
        "| UW500GF | 400 | 500 | WP13D490E310 | 潍柴 | 450 | 6.L | 127×165 | 12.54 | 93.5 | S5L1D-C41 | 3500×1500×1800 | 4000",
        "| UW625GF | 500 | 625 | 6M33D633E200 | 潍柴 | 575 | 6.L | 150×185 | 19.6 | 117 | S5L1D-E41 | 3600×1500×1850 | 5500",
        "| UW800GF | 640 | 800 | 8M33D800E200 | 潍柴 | 730 | 8.V | 150×185 | 26.14 | 149 | S6L1D-C41 | 4000×1700×2100 | 6800",
        "| UW900GF | 720 | 900 | 8M33D890E200 | 潍柴 | 815 | 8.V | 150×185 | 26.14 | 168 | S6L1D-D41 | 4000×1700×2100 | 6900",
        "| UW1000GF | 800 | 1000 | 8M33D975E310 | 潍柴 | 890 | 8.V | 150×185 | 26.14 | 186 | S6L1D-E41 | 4000×1700×2100 | 7000",
        "| 500立方英尺 | 400 | 500 | YC6T660L-D20 | 玉柴 | 485 | 6.L | 145×165 | 16.35 | 93 | TCU318E | 3500x1450x1970 | 4000",
        "| UY625GF | 500 | 625 | YC6TD840-D31 | 玉柴 | 572 | 6.L | 152×180 | 19.59 | 116 | TCU368D | 3630x1480x130 | 4500",
        "| 采购750gf | 600 | 750 | YC6TD1000-D30 | 玉柴 | 668 | 6.L | 152×180 | 19.59 | 140 | TCU368G | 4500x1800x2500 | 7500",
        "| UY800GF | 640 | 800 | YC6C1070-D31 | 玉柴 | 715 | 6.L | 200×210 | 39.58 | 149 | tcu368小时 | 4500x1800x2500 | 7500",
        "| 1000gf | 800 | 1000 | YC6C1320-D31 | 玉柴 | 880 | 6.L | 200×210 | 39.58 | 186 | TCU428C | 4800x1900x2500 | 7500",
        "| 400美元 | 400 | 500 | SC25G690D2 | 上柴股份 | 459 | 12 | 135*150 | 25.8 | 93 | 5天 | 3420X1600X1900 | 4700",
        "| 500美元 | 500 | 625 | SC27G830D2 | 上柴股份 | 565 | 12 | 135*155 | 26.6 | 117 | 5FS | 3420X1600X1900 | 5000",
        "| 600美元 | 600 | 750 | SC33W990D2 | 上柴股份 | 660 | 6 | 180*215 | 32.8 | 140 | 6B | 3750X1700X1960 | 6300",
        "| 800美元 | 800 | 1000 | 6WTAA35-G31 | 上柴股份 | 882 | 6 | 186*215 | 35.0 | 186 | 6E | 4300X1750X2350 | 6900"
      ]
    },
    {
      "n": 110,
      "title": "500KVA-1000KVA康明斯珀金斯道依茨潍柴玉柴SDEC柴油发电机组发电机组",
      "header": [
        "| 发电机组型号 | 60HZ | 柴油发动机 | 外形尺寸（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h）"
      ],
      "rows": [
        "| UC500GF | 400 | 500 | KTA19-G3 | 康明斯 | 463 | 6 | 159*159 | 18.9 | 103 | 3250x1280x100 | 3800",
        "| UC563GF | 450 | 563 | KTA19-G3A | 康明斯 | 507 | 6 | 159*159 | 18.9 | 112 | 3250x1280x100 | 3820",
        "| UC588GF | 470 | 588 | KTAA19-G5 | 康明斯 | 533 | 6 | 159*159 | 18.9 | 121 | 3250x1280x100 | 3900",
        "| UC750GF | 600 | 750 | KTAA19-G6A | 康明斯 | 603 | 6 | 159*159 | 18.9 | 140 | 3250x1280x100 | 3950",
        "| UC9000GF | 720 | 900 | KTA38-G2 | 康明斯 | 809 | 12.V | 159*159 | 37.9 | 187 | 4260x1500x2400 | 6100",
        "| 高达500gf | 400 | 500 | 2506C-e15标签1 | 帕金斯 | 435 | 6 | 137*171 | 15.2 | 93.5 | 3310x1150x1950 | 3900",
        "| 高达560 gf | 448 | 560 | 2506C-E15TAG3 | 帕金斯 | 495 | 6 | 137*171 | 15.2 | 105 | 3380x1150x1950 | 3980",
        "| 高达625gf | 500 | 625 | 2806A-e18标签2 | 帕金斯 | 543 | 6 | 145*183 | 18.1 | 116 | 3450x1300x2100 | 4700",
        "| 高达688gf | 550 | 688 | 2806A-e18标签3 | 帕金斯 | 592 | 6 | 145*183 | 18.1 | 128 | 3450x1300x2100 | 4700",
        "| 1000gf以上 | 800 | 1000 | 4008标签2 | 帕金斯 | 842 | 8.V | 160*190 | 30.561 | 186 | 4760x1980x2330 | 7300",
        "| UW500GF | 400 | 500 | WP13D510E311 | 潍柴 | 450 | 6 | 126*155 | 11.596 | 93 | 3700x1355x2040 | 3900",
        "| UW625GF | 500 | 625 | 6M33D633E201 | 潍柴 | 575 | 6 | 150*185 | 19.6 | 116 | 3850x1600x2160 | 5500",
        "| UW750GF | 600 | 750 | 6M33D740E311 | 潍柴 | 670 | 6 | 150*185 | 19.6 | 140 | 4320x1900x2340 | 5600",
        "| UW800GF | 640 | 800 | 8M33D845E201 | 潍柴 | 768 | 8 | 150*185 | 26.14 | 149 | 4320x1900x2340 | 6800",
        "| UW900GF | 720 | 900 | 8M33D909E201 | 潍柴 | 826 | 8 | 150*185 | 26.14 | 168 | 4320x1900x2340 | 6900",
        "| UW1000GF | 800 | 1000 | 8M33D1012E311 | 潍柴 | 910 | 8 | 150*185 | 26.14 | 186 | 4320x1900x2340 | 7000",
        "| 500立方英尺 | 400 | 500 | YC6T660L-D21 | 玉柴 | 441 | 6 | 145*165 | 16.35 | 93 | 3500x1450x1970 | 4000",
        "| UY625GF | 500 | 625 | YC6TD840-D32 | 玉柴 | 561 | 6 | 152*180 | 19.598 | 116 | 3630x1480x130 | 4500",
        "| 采购750gf | 600 | 750 | YC6TD1020-D32 | 玉柴 | 680 | 6 | 152*180 | 19.598 | 140 | 4500x1800x2500 | 4700",
        "| UY800GF | 640 | 800 | YC6TH1070-D33 | 玉柴 | 715 | 6 | 175*195 | 28.14 | 149 | 4650x1850x2550 | 6200",
        "| UY900GF | 720 | 900 | YC6TH1220-D33 | 玉柴 | 815 | 6 | 175*195 | 28.14 | 168 | 4650x1850x2550 | 6300",
        "| 1000gf | 800 | 1000 | YC6TH1350-D33 | 玉柴 | 900 | 6 | 175*195 | 28.14 | 186 | 4650x1850x2550 | 6500"
      ]
    },
    {
      "n": 111,
      "title": "1000-3750KVA发电机组柴油发电机",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| UC1000GF | 800 | 1000 | KTA38-G5 | 康明斯 | 881 | 12.V | 159×159 | 37.8 | 186 | S6L1D-E41 | 4700x1800x2500 | 9500",
        "| UC1125GF | 900 | 1125 | KTA38-G9 | 康明斯 | 990 | 12.V | 159×159 | 37.8 | 210 | S6L1D-F41 | 4850x1850x2500 | 9400",
        "| UC1250GF | 1000 | 1250 | KTA50-G3 | 康明斯 | 1115 | 16.V | 159×159 | 50.3 | 233 | S6L1D-G41 | 4950x280x2560 | 10120",
        "| UC1500GF | 1200 | 1500 | KTA50-GS8 | 康明斯 | 1287 | 16.V | 159×159 | 50.3 | 280 | S7L1D-C41 | 5400x2195x2560 | 10600",
        "| UC1650GF | 1320 | 1650 | KTA50-G15X | 康明斯 | 1491 | 16.V | 159×159 | 50.3 | 305 | S7L1D-D41 | 5400x2195x2560 | 10800",
        "| UC2000GF | 1600 | 2000 | KTA50-G16B | 康明斯 | 1760 | 16.V | 159×159 | 50.3 | 370 | S7L1D-G41 | 5400x2195x2560 | 11000",
        "| 1000gf以上 | 800 | 1000 | 4008标签2 | 帕金斯 | 861 | 8.L | 160×190 | 30.56 | 187 | S6L1D-E41 | 4760x1995x2330 | 7611",
        "| 上限1250gf | 1000 | 1250 | 4012-46TWG2A | 帕金斯 | 1113 | 12.V | 160×190 | 45.84 | 234 | S6L1D-G41 | 4900x1860x2350 | 9154",
        "| 高达1500gf | 1200 | 1500 | 4012-46标签2a | 帕金斯 | 1331 | 12.V | 160×190 | 45.84 | 281 | S7L1D-C41 | 4900x1860x2350 | 11580",
        "| 高达1650gf | 1320 | 1650 | 4012-46标签3a | 帕金斯 | 1496 | 12.V | 160×190 | 45.84 | 308 | S7L1D-D41 | 4900x1860x2350 | 11580",
        "| 高达1875gf | 1500 | 1875 | 4016标签a | 帕金斯 | 1588 | 16.V | 160×190 | 61.12 | 350 | S7L1D-F41 | 6800x2780x3500 | 12000",
        "| 高达2000gf | 1600 | 2000 | 4016标签2a | 帕金斯 | 1766 | 16.V | 160×190 | 61.12 | 373 | S7L1D-G41 | 6800x2780x3500 | 12000",
        "| UW1000GF | 800 | 1000 | 8M33D975E310 | 潍柴 | 890 | 8.V | 150×185 | 26.14 | 186 | S6L1D-E41 | 4000×1700×2100 | 7000",
        "| UW1125GF | 900 | 1125 | 12米33d1108e200 | 潍柴 | 1007 | 12.V | 150×185 | 39.2 | 210 | S6L1D-F41 | 4600×1900×2235 | 7600",
        "| UW1250GF | 1000 | 1250 | 12平方米33d1210e200 | 潍柴 | 1100 | 12.V | 150×185 | 39.2 | 233 | S6L1D-G41 | 4600×1900×2235 | 7800",
        "| UW1375GF | 1100 | 1375 | 12平方米33d1320e200 | 潍柴 | 1200 | 12.V | 150×185 | 39.2 | 257 | S6L1D-G41 | 4600×1900×2235 | 8000",
        "| UW1500GF | 1200 | 1500 | 12M33D1500E310 | 潍柴 | 1350 | 12.V | 150×185 | 39.2 | 280 | S7L1D-C41 | 4600×1900×2400 | 8300",
        "| UW1625GF | 1300 | 1625 | 16平方米33d1580立方英尺310 | 潍柴 | 1436 | 16.V | 150×185 | 52.3 | 303 | S7L1D-D41 | 5200×2000×2430 | 10500",
        "| UW1875GF | 1500 | 1875 | 16平方米33d1800立方英尺310 | 潍柴 | 1680 | 16.V | 150×185 | 52.3 | 350 | S7L1D-F41 | 5200×2000×2430 | 11000",
        "| UW2000GF | 1600 | 2000 | 16M33D1980E310 | 潍柴 | 1800 | 16.V | 150×185 | 52.3 | 373 | S7L1D-G41 | 5200×2000×2430 | 11600"
      ]
    },
    {
      "n": 111,
      "title": "1000-3750KVA发电机组柴油发电机",
      "header": [
        "| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| UC1250GF | 900 | 1125 | KTA38-G4 | 康明斯 | 1007 | 12.V | 159*159 | 37.9 | 234 | HCI634J | 4260x1500x2400 | 6100",
        "| UC1500GF | 1100 | 1375 | KTA50-G3 | 康明斯 | 1220 | 16.V | 159*159 | 50.3 | 280 | S6L1D-G41 | 5000x2020x2500 | 9420",
        "| UC1500GF | 1260 | 1575 | KTA50-G9 | 康明斯 | 1383 | 16.V | 159*159 | 50.3 | 280 | S6L1D-H41 | 5000x2020x2500 | 9600",
        "| 1000gf以上 | 800 | 1000 | 4008标签2 | 帕金斯 | 842 | 8.V | 160*190 | 30.561 | 186 | S6L1D-D41 | 4760x1980x2330 | 7300",
        "| 上限1250gf | 1000 | 1250 | 4012-46TWG2A | 帕金斯 | 1055 | 12.V | 160*190 | 45.842 | 233 | S6L1D-F41 | 4900x1860x2350 | 9200",
        "| 高达1500gf | 1200 | 1500 | 4012-46标签2a | 帕金斯 | 1331 | 12.V | 160*190 | 45.842 | 275 | S6L1D-H41 | 4900x1860x2350 | 9500",
        "| UW1000GF | 800 | 1000 | 8M33D1012E311 | 潍柴 | 910 | 8 | 150*185 | 26.14 | 186 | S6L1D-D41 | 4320x1900x2340 | 7000",
        "| UW1250GF | 1000 | 1250 | 12米33天1265e201 | 潍柴 | 1150 | 12 | 150*185 | 39.2 | 233 | S6L1D-F41 | 4600x1900x2340 | 7700",
        "| UW1500GF | 1200 | 1500 | 12米33d1420e201 | 潍柴 | 1290 | 12 | 150*185 | 39.2 | 280 | S6L1D-H41 | 4600x1900x2340 | 8300",
        "| UW1875GF | 1500 | 1875 | 16M33D1785E311 | 潍柴 | 1625 | 16 | 150*185 | 52.3 | 350 | S7L1D-D41 | 5200×2000×2430 | 11000",
        "| UW2000GF | 1600 | 2000 | 16米33d1920e311 | 潍柴 | 1750 | 16 | 150*185 | 52.3 | 373 | S7L1D-E41 | 5200×2000×2430 | 11500",
        "| 1000gf | 800 | 1000 | YC6TH1350-D33 | 玉柴 | 900 | 6 | 175*195 | 28.14 | 186 | TCU428B | 4650x1850x2550 | 6500",
        "| 采购1250gf | 1000 | 1250 | YC12VTD1680-D32 | 玉柴 | 1120 | 12 | 152*180 | 39.2 | 233 | TCU428C | 5000x2150x2600 | 9100",
        "| UY1500GF | 1200 | 1500 | YC12VTD2070-D32 | 玉柴 | 1380 | 12 | 152*180 | 39.2 | 280 | TCU428E | 5000x2150x2600 | 9400",
        "| 1650gf | 1320 | 1650 | YC16VTD2270-D32 | 玉柴 | 1520 | 16 | 152*180 | 52.26 | 308 | TCU428F | 5300x2150x2950 | 11000",
        "| UY1875GF | 1500 | 1875 | YC16VTD2510-D32 | 玉柴 | 1680 | 16 | 152*180 | 52.26 | 350 | TCU468B | 5500x180x2550 | 11700",
        "| UM1650GF | 1320 | 1650 | 12V4000G43S | 最大传输单元 | 1520 | 12 | 170*210 | 57.2 | 305 | LSA50.2 L7 | 6150x2150x2400 | 13000",
        "| UM1875GF | 1500 | 1875 | 12V4000G83S | 最大传输单元 | 1736 | 12 | 170*210 | 76.3 | 370 | LSA50.2 L8 | 6150x2150x2400 | 13500",
        "| UM2250GF | 1800 | 2250 | 16V4000G43S | 最大传输单元 | 2020 | 16 | 170*210 | 76.3 | 370 | LSA52.3 S5 | 6500x2600x2500 | 17000",
        "| UM2500GF | 2000 | 2500 | 16V4000G83S | 最大传输单元 | 2280 | 16 | 170*210 | 95.4 | 462 | LSA52.3 S6 | 6500x2600x2500 | 23500",
        "| UM3125GF | 2500 | 3125 | 20V4000G83S | 最大传输单元 | 2740 | 20 | 170*210 | 95.4 | 508 | LSA52.3 L12 | 8300x2950x2550 | 24000"
      ]
    },
    {
      "n": 112,
      "title": "100-200KVA柴油发电机| UleenGen",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 力量 （kW） | 力量 （kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 位移 L | 额定燃油消耗量 （L/h） | 模型"
      ],
      "rows": [
        "| UC100GF | 80 | 100 | 6BT5.9-G2 | 康明斯 | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000",
        "| UC125GF | 100 | 125 | 6BTA5.9-G2 | 康明斯 | 110 | 6.L | 102×120 | 5.88 | 23.4 | UCI274ES | 2300x850x1400 | 1000",
        "| UC140GF | 112 | 140 | 6BTAA5.9-G2 | 康明斯 | 120 | 6.L | 102×120 | 5.88 | 26.1 | UCI274ES | 2300x850x1400 | 1200",
        "| UC150GF | 120 | 150 | 6BTAA5.9-G12 | 康明斯 | 140 | 6.L | 102×120 | 5.88 | 28.1 | UCI274F | 2300x850x1400 | 1200",
        "| UC160GF | 128 | 160 | 6BTAA5.9-G12 | 康明斯 | 140 | 6.L | 102×120 | 5.88 | 29.9 | UCI274F | 2300x850x1400 | 1200",
        "| UC180GF | 144 | 180 | 6CTA8.3-G2 | 康明斯 | 163 | 6.L | 114×135 | 8.27 | 33.6 | UCI 274G | 2300x850x1400 | 1400",
        "| UC200GF | 160 | 200 | 6CTAA8.3-G2 | 康明斯 | 185 | 6.L | 114×135 | 8.27 | 37.4 | UCI274H | 2500x850x1400 | 1400",
        "| 上限100gf | 80 | 100 | 1104C-44千克2 | 帕金斯 | 90 | 6.L | 105×127 | 4.41 | 18.7 | UCI274C | 2240x960x1315 | 1030",
        "| 上限125gf | 100 | 125 | 1106A-70TG1 | 帕金斯 | 118 | 6.L | 105×135 | 7.01 | 23.4 | UCI274ES | 2240x960x1315 | 1030",
        "| 高达150 gf | 120 | 150 | 1106A-70TAG2 | 帕金斯 | 131 | 6.L | 105×135 | 7.01 | 28.1 | UCI274F | 2240x960x1315 | 1300",
        "| 高达180 gf | 144 | 180 | 1106A-70TAG3 | 帕金斯 | 158 | 6.L | 105×135 | 7.01 | 33.7 | UCI274G | 2345x810x1365 | 1300",
        "| 高达200gf | 160 | 200 | 1106A-70TAG4 | 帕金斯 | 174 | 6.L | 105×135 | 7.01 | 37.4 | UCI274H | 2240x960x1590 | 1300",
        "| UD100GF | 80 | 100 | BF4M1013EC | 道依茨 | 102 | 4 | 108*130 | 4.764 | 18.8 | 274C | 2300x900x1700 | 1150",
        "| UD125GF | 100 | 125 | BF4M1013FC | 道依茨 | 129 | 4 | 108*130 | 4.764 | 23.6 | 274人 | 2300x900x1700 | 1200",
        "| UD150GF | 120 | 150 | BF6M1013EC | 道依茨 | 153 | 6 | 108*130 | 7.15 | 28.3 | 274E | 2400x1200x1780 | 1400",
        "| UD188GF | 150 | 188 | BF6M1013FCG2 | 道依茨 | 183 | 6 | 108*130 | 7.15 | 35.4 | 274克 | 2500x1250x1800 | 1450",
        "| UD200GF | 160 | 200 | BF6M1013FCG3 | 道依茨 | 201 | 6 | 108*130 | 7.15 | 37.8 | 274小时 | 2500x1250x1800 | 1450",
        "| UW100GF | 80 | 100 | WP4.1D100E200 | 道依茨 | 90 | 4.L | 105×118 | 4.09 | 18.7 | UCI274C | 2000x820x1400 | 1000",
        "| UW125GF | 100 | 125 | WP6D132E200 | 潍柴 | 120 | 6.L | 105×130 | 6.75 | 23.4 | UCI274ES | 2550x950x1500 | 1300",
        "| UW150GF | 120 | 150 | WP6D152E200 | 潍柴 | 138 | 6.L | 105×130 | 6.75 | 28.1 | UCI274E | 2550x950x1500 | 1300",
        "| UW200GF | 160 | 200 | WP10D200E200 | 潍柴 | 182 | 6.L | 126×130 | 9.726 | 37.4 | UCI274H | 2800x1000x1500 | 1800",
        "| UY100GF | 80 | 100 | YC4A140L-D20 | 玉柴 | 95 | 4.L | 108×132 | 4.84 | 18.7 | 274C | 2250x800x1300 | 1250",
        "| UY125GF | 100 | 125 | YC4A180L-D20 | 玉柴 | 120 | 4.L | 108×132 | 4.84 | 23.3 | 274日 | 2300x100x1300 | 1500",
        "| UY150GF | 120 | 150 | YC6B205L-D20 | 玉柴 | 138 | 6.L | 108×125 | 6.87 | 28 | 274E | 2300x830x1300 | 1600",
        "| UY188GF | 150 | 188 | YC6A245L-D21 | 玉柴 | 165 | 6.L | 108×132 | 7.25 | 35 | 274克 | 2400x970x1500 | 2100",
        "| UY200GF | 160 | 200 | YC6A275-D30 | 玉柴 | 185 | 6.L | 108×132 | 7.25 | 37 | 274小时 | 2400x970x1500 | 2140"
      ]
    },
    {
      "n": 112,
      "title": "100-200KVA柴油发电机| UleenGen",
      "header": [
        "| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 力量 （kW） | 力量 （kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 位移 L | 额定燃油消耗量 （L/h） | 模型"
      ],
      "rows": [
        "| UC25GF | 20 | 25 | 4B3.9-G11 | 康明斯 | 23 | 4 | 102*120 | 3.9 | 4.7 | S0L2-M1 | 1800x700x1200 | 800",
        "| UC30GF | 24 | 30 | 4B3.9-G2 | 康明斯 | 30 | 4 | 102*120 | 3.9 | 6.5 | S0L2-P1 | 1800x700x1200 | 800",
        "| UC40GF | 32 | 40 | 4BT3.9-G2 | 康明斯 | 40 | 4 | 102*120 | 3.9 | 9.3 | S0L2-P1 | 1800x700x1200 | 810",
        "| UC60GF | 48 | 60 | 4BTA3.9-G2 | 康明斯 | 60 | 4 | 102*120 | 3.9 | 11.2 | S1L2-Y1 | 1900x950x1550 | 970",
        "| UC75GF | 60 | 75 | 4BTA3.9-G11 | 康明斯 | 80 | 4 | 102*120 | 3.9 | 14.0 | UCI224E | 1900x950x1550 | 970",
        "| UC100GF | 80 | 100 | 6BT5.9-G2 | 康明斯 | 100 | 6 | 102*120 | 5.9 | 18.7 | UCI224G | 2350x950x1600 | 1250",
        "| UC125GF | 100 | 125 | 6BT5.9-G2 | 康明斯 | 115 | 6 | 102*120 | 5.9 | 23 | UCI274C | 2350x950x1600 | 1250",
        "| UC135GF | 108 | 135 | 6BTA5.9-G2 | 康明斯 | 120 | 6 | 102*120 | 5.9 | 24 | UCI274D | 2350x950x1600 | 1300",
        "| UC150GF | 120 | 150 | 6BTAA5.9-G2 | 康明斯 | 132 | 6 | 102*120 | 5.9 | 31 | UCI274E | 2350x950x1600 | 1380",
        "| UC188GF | 150 | 188 | 6CTA8.3-G2 | 康明斯 | 170 | 6 | 114*135 | 8.3 | 37 | UCI274F | 2400x920x1650 | 1610",
        "| 上限110gf | 88 | 110 | 1104C-44千克2 | 帕金斯 | 102 | 4 | 105*127 | 4.4 | 20.6 | UCI274C | 2000x820x1350 | 880",
        "| 上限125gf | 100 | 125 | 1104D-E44TAG2 | 帕金斯 | 104 | 4 | 105*127 | 4.4 | 23.4 | UCI274D | 2000x820x1350 | 1000",
        "| 高达150 gf | 120 | 150 | 1106A-70TG1 | 帕金斯 | 134 | 6 | 105*135 | 7.01 | 28.1 | UCI274E | 2300x810x1360 | 1200",
        "| 高达180 gf | 144 | 180 | 1106A-70TAG3 | 帕金斯 | 173 | 6 | 105*135 | 7.01 | 33.7 | UCI274F | 2400x810x1360 | 1200",
        "| 高达200gf | 160 | 200 | 1106A-70TAG3 | 帕金斯 | 173 | 6 | 105*135 | 7.01 | 37.4 | UCI274G | 2400x810x1360 | 1200",
        "| UD100GF | 80 | 100 | BF4M2012CG2 | 道依茨 | 99 | 4 | 101*126 | 4.04 | 20 | UCI224G | 1930x750x1400 | 825",
        "| UD125GF | 100 | 125 | BF4M1013ECG2 | 道依茨 | 115 | 4 | 108*130 | 4.764 | 25 | UCI274C | 2300x900x1700 | 1150",
        "| UD140GF | 112 | 140 | BF4M1013FC | 道依茨 | 124 | 4 | 108*130 | 4.764 | 29 | UCI274D | 2300x900x1700 | 1200",
        "| UD150GF | 120 | 150 | BF6M1013ECG1 | 道依茨 | 155 | 6 | 108*130 | 7.146 | 31 | UCI274D | 2400x1200x1780 | 1400",
        "| UD200GF | 160 | 200 | BF6M1013ECG2 | 道依茨 | 181 | 6 | 108*130 | 7.146 | 41 | UCI274F | 2400x1200x1780 | 1400",
        "| UW112GF | 90 | 112 | WP4.1D120E201 | 潍柴 | 105 | 4 | 105*118 | 4.09 | 21 | 274C | 2000x850x1450 | 1000",
        "| UW125GF | 100 | 125 | WP6D132E201 | 潍柴 | 120 | 6 | 105*130 | 6.75 | 23 | 274天 | 2500x950x1500 | 1650",
        "| UW150GF | 120 | 150 | WP6D158E201 | 潍柴 | 144 | 6 | 105*130 | 6.75 | 28 | 274人 | 2500x950x1500 | 1650",
        "| UW188GF | 150 | 188 | WP10D200E201 | 潍柴 | 182 | 6 | 126*130 | 9.726 | 35 | 274F | 2800x1000x1500 | 1800",
        "| UY100GF | 80 | 100 | YC6B130Z-D20 | 玉柴 | 88 | 6 | 108*125 | 6.871 | 18.7 | 224克 | 2300x830x1300 | 1600",
        "| UY125GF | 100 | 125 | YC6B160Z-D20 | 玉柴 | 107 | 6 | 108*125 | 6.871 | 23 | 274天 | 2300x830x1300 | 1600",
        "| UY150GF | 120 | 150 | YC6B210L-D20 | 玉柴 | 140 | 6 | 108*125 | 6.871 | 28 | 274人 | 2300x830x1300 | 1600",
        "| UY180GF | 144 | 180 | YC6A245L-D20 | 玉柴 | 165 | 6 | 108*132 | 7.255 | 34 | 274F | 2400x970x1500 | 2100"
      ]
    },
    {
      "n": 113,
      "title": "50-100KVA柴油发电机",
      "header": [
        "| 发电机组型号 | 50HZ | 1500rpm柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 力量 （kW） | 力量 （kVA） | 模型 | 发动机品牌 | 额定功率 （kW） | 气缸数量 | 孔径x行程（mm） | 位移 L | 额定燃油消耗量 （L/h） | 模型"
      ],
      "rows": [
        "| UC50GF | 40 | 50 | 4BTA3.9-G2 | 康明斯 | 50 | 4.L | 102×120 | 3.9 | 9.3 | S1L2-R1 | 2000x750x1300 | 800",
        "| UC60GF | 48 | 60 | 4BTA3.9-G2 | 康明斯 | 50 | 4.L | 102×120 | 3.9 | 11.3 | S1L2-Y1 | 2000x750x1300 | 800",
        "| UC75GF | 60 | 75 | 4BTA3.9-G11 | 康明斯 | 70 | 4.L | 102×120 | 3.9 | 14.3 | UCI224F | 2000x750x1300 | 800",
        "| UC85GF | 68 | 85 | 6BT5.9-G2 | 康明斯 | 92 | 6.L | 102×120 | 5.88 | 15.8 | UCI224G | 2150x800x1550 | 900",
        "| UC100GF | 80 | 100 | 6BT5.9-G2 | 康明斯 | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250x830x1550 | 1000",
        "| 大于60gf | 48 | 60 | 1104A-44TG1 | 帕金斯 | 58 | 4.L | 105×127 | 4.4 | 11.2 | S1L2-Y1 | 1580x810x1166 | 780",
        "| 80gf以上 | 64 | 80 | 1104A-44TG2 | 帕金斯 | 72 | 4.L | 105×127 | 4.4 | 14.9 | UCI224G | 1760x810x1165 | 800",
        "| 上限100gf | 80 | 100 | 1104C-44千克2 | 帕金斯 | 90 | 6.L | 105×127 | 4.41 | 18.7 | UCI274C | 2240x960x1315 | 1030",
        "| UD60GF | 48 | 60 | BF4M2012 | 道依茨 | 60 | 4 | 101*126 | 4.04 | 11.3 | 224E | 1930x750x1400 | 825",
        "| 75立方英尺 | 60 | 75 | BF4M2012C | 道依茨 | 75 | 4 | 101*126 | 4.04 | 14.2 | 224F | 1930x750x1400 | 825",
        "| UD100GF | 80 | 100 | BF4M1013EC | 道依茨 | 102 | 4 | 108*130 | 4.764 | 18.8 | 274C | 2300x900x1700 | 1150",
        "| UW50GF | 40 | 50 | WP2.3D48E200 | 潍柴 | 44 | 4.L | 89×92 | 2.3 | 9.4 | S1L2-R1 | 1650x700x1350 | 750",
        "| UW63GF | 50 | 63 | WP4.1D66E200 | 潍柴 | 60 | 4.L | 105×118 | 4.09 | 11.7 | S1L2-Y1 | 1900x750x1400 | 850",
        "| UW75GF | 60 | 75 | WP4.1D80E200 | 潍柴 | 72 | 4.L | 105×118 | 4.09 | 14.2 | UCI224F | 1900x750x1400 | 900",
        "| UW100GF | 80 | 100 | WP4.1D100E200 | 潍柴 | 90 | 4.L | 105×118 | 4.09 | 18.7 | UCI274C | 2000x820x1400 | 1000",
        "| UY50GF | 40 | 50 | YC4D90Z-D21 | 玉柴 | 60 | 4.L | 108×115 | 4.21 | ≤205 | 224D | 1800x750x1200 | 950",
        "| UY63GF | 50 | 63 | YC4D90Z-D21 | 玉柴 | 60 | 4.L | 108×115 | 4.21 | ≤205 | 224E | 1800x700x1200 | 980",
        "| UY75GF | 60 | 75 | YC4A100Z-D20 | 玉柴 | 70 | 4.L | 108×132 | 4.84 | ≤200 | 224F | 1800x700x1200 | 1000",
        "| UY100GF | 80 | 100 | YC4A140L-D20 | 玉柴 | 95 | 4.L | 108×132 | 4.84 | ≤202 | 274C | 2250x800x1300 | 1250"
      ]
    },
    {
      "n": 113,
      "title": "50-100KVA柴油发电机",
      "header": [
        "| 发电机组型号 | 60HZ | 1800转/分柴油发动机 | 交流发电机 | 整体尺寸 （毫米） | 毛重 （kg）",
        "| 力量 （kW） | 力量 （kVA） | 模型 | 发动机品牌 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 额定燃油消耗量 （L/h） | 模型"
      ],
      "rows": [
        "| UC60GF | 48 | 60 | 4BTA3.9-G2 | 康明斯 | 60 | 4 | 102*120 | 3.9 | 11.2 | S1L2-Y1 | 1900x950x1550 | 970",
        "| UC75GF | 60 | 75 | 4BTA3.9-G11 | 康明斯 | 80 | 4 | 102*120 | 3.9 | 14.0 | UCI224E | 1900x950x1550 | 970",
        "| UC100GF | 80 | 100 | 6BT5.9-G2 | 康明斯 | 100 | 6 | 102*120 | 5.9 | 18.7 | UCI224G | 2350x950x1600 | 1250",
        "| 50gf以上 | 40 | 50 | 1103A-33TG1 | 帕金斯 | 49 | 3 | 105*127 | 3.3 | 9.4 | S1L2-N1 | 1580x810x1160 | 700",
        "| 高达68gf | 55 | 68 | 1103A-33TG2 | 帕金斯 | 61 | 3 | 105*127 | 3.3 | 12.8 | S1L2-Y1 | 1580x810x1160 | 740",
        "| 75 gf以上 | 60 | 75 | 1104A-44TG1 | 帕金斯 | 69 | 4 | 105*127 | 4.4 | 14.1 | UCI224E | 2000x820x1350 | 800",
        "| 大于90 gf | 72 | 90 | 1104A-44TG2 | 帕金斯 | 85 | 4 | 105*127 | 4.4 | 16.8 | UCI224F | 2000x820x1350 | 830",
        "| UD60GF | 48 | 60 | BF4M2012 | 道依茨 | 63 | 4 | 101*126 | 4.04 | 12 | UCI224E | 1930x750x1400 | 825",
        "| UD90GF | 72 | 90 | BF4M2012CG1 | 道依茨 | 79 | 4 | 101*126 | 4.04 | 18 | UCI224F | 1930x750x1400 | 825",
        "| UD100GF | 80 | 100 | BF4M2012CG2 | 道依茨 | 99 | 4 | 101*126 | 4.04 | 20 | UCI224G | 1930x750x1400 | 825",
        "| UW50GF | 40 | 50 | WP2.3D58E201 | 潍柴 | 53 | 4 | 89*92 | 2.289 | 9.3 | 184J | 1650x750x1200 | 750",
        "| UW56GF | 45 | 56 | WP2.3D58E201 | 潍柴 | 53 | 4 | 89*92 | 2.289 | 10.5 | 224C | 1650x750x1200 | 760",
        "| UW75GF | 60 | 75 | WP4.1D80E201 | 潍柴 | 72 | 4 | 105*118 | 4.09 | 14.0 | 224E | 2000x850x1450 | 900",
        "| UW94GF | 75 | 94 | WP4.1D95E201 | 潍柴 | 85 | 4 | 105*118 | 4.09 | 18 | 224F | 2000x850x1450 | 950",
        "| UY50GF | 40 | 50 | YC4D80Z-D20 | 玉柴 | 55 | 4 | 108*115 | 4.214 | 9.4 | 184J | 1800x750x1200 | 950",
        "| UY60GF | 48 | 60 | YC4D80Z-D20 | 玉柴 | 55 | 4 | 108*115 | 4.214 | 11.2 | 224D | 1800x750x1200 | 950",
        "| UY75GF | 60 | 75 | YC4D100Z D20 | 玉柴 | 66 | 4 | 108*115 | 4.214 | 14.0 | 224E | 1800x750x1200 | 950",
        "| UY100GF | 80 | 100 | YC6B130Z D20 | 玉柴 | 88 | 6 | 108*125 | 6.871 | 18.7 | 224克 | 2300x830x1300 | 1600"
      ]
    },
    {
      "n": 114,
      "title": "玉柴船用发电机",
      "header": [
        "| 发电机组型号 | 50HZ，400/230V | 柴油发动机 | 交流发电机 | 整体尺寸 （毫米） | 重量 （kg）",
        "| 主功率（kW） | 主功率（kVA） | 模型 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 压缩比 | 额定燃油消耗量（g/kw.h） | PRM | 模型"
      ],
      "rows": [
        "| CCFJ30Y | 30 | 37.5 | YC4D55Z-C12 | 40 | 4 | 108*115 | 4.214 | 17:1 | 205 | 1500 | MP-H-30-4 | 1770*750*1200 | 760",
        "| CCFJ50Y | 50 | 62.5 | YC4D85Z-C22 | 60 | 4 | 108*115 | 4.214 | 17:1 | 205 | 1500 | MP-H-50-4 | 2080*750*1200 | 940",
        "| CCFJ64Y | 64 | 80 | YC6108ZC | 80 | 6 | 108*125 | 6.871 | 17.5:1 | 205 | 1500 | MP-H-64-4 | 2080*750*1200 | 940",
        "| CCFJ75Y | 75 | 94 | YC6108ZLCA | 90 | 6 | 108*125 | 6.871 | 17.5:1 | 205 | 1500 | MP-H-75-4 | 2100*750*1200 | 1210",
        "| CCFJ100Y | 100 | 125 | YC6B165L C22 | 120 | 6 | 108*125 | 6.871 | 17.5:1 | 205 | 1500 | MP-H-100-4 | 2100*750*1200 | 1420",
        "| CCFJ120Y | 120 | 150 | YC6A200L C20 | 145 | 6 | 108*132 | 7.252 | 17:1 | 205 | 1500 | MP-H-120-4 | 2100*970*1500 | 1610",
        "| CCFJ150Y | 150 | 188 | YC6MK240L C22 | 176 | 6 | 123*145 | 10.338 | 17.5:1 | 205 | 1500 | MP-H-150-4 | 2700*1050*1500 | 2250",
        "| CCFJ200Y | 200 | 250 | YC6MK330C | 240 | 6 | 123*145 | 10.338 | 17.5:1 | 205 | 1500 | MP-H-200-4 | 2700*1050*1500 | 2250",
        "| CCFJ250Y | 250 | 312.5 | YC6K420L C20 | 294 | 6 | 129*155 | 12.16 | 16.5:1 | 200 | 1500 | MP-H-250-4 | 3260*1100*1600 | 2420",
        "| CCFJ300Y | 300 | 375 | YC6K450L C20 | 330 | 6 | 129*155 | 12.16 | 16.5:1 | 200 | 1500 | MP-H-300-4 | 3260*1100*1600 | 2480",
        "| CCFJ400Y | 400 | 500 | YC6TD600L C20 | 441 | 6 | 152*180 | 19.59 | 14:1 | 198 | 1500 | MP-H-400-4 | 3480*1160*1900 | 3500",
        "| CCFJ600Y | 600 | 750 | YC6CL960L C20 | 706 | 6 | 200*210 | 39.58 | 14.5:1 | 198 | 1000 | MP-H-600-4 | 4180*1320*2100 | 6600",
        "| CCFJ1000Y | 1000 | 1250 | YC8CL1630L C20 | 1200 | 8 | 200*290 | 72.88 | 14.5:1 | 198 | 1000 | MP-H-1000-4 | 4770*1380*2100 | 10500"
      ]
    },
    {
      "n": 115,
      "title": "潍柴船用柴油发电机组",
      "header": [
        "| 发电机组型号 | 50HZ，400/230V | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 主功率（kW） | 主功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | PRM | 排放 | 模型"
      ],
      "rows": [
        "| CCFJ20W | 20 | 25 | WP2.3CD25E200 | 23 | 4 | 89*92 | 2.289 | 1500 | 化学品船 | MP-H-20-4 | 1300*757*1075 | 467",
        "| CCFJ24W | 24 | 30 | WP2.3CD33E200 | 30 | 4 | 89*92 | 2.289 | 1500 | 化学品船 | MP-H-24-4 | 1300*757*1075 | 475",
        "| CCFJ30W | 30 | 38 | WP2.3CD40E200 | 36 | 4 | 89*92 | 2.289 | 1500 | 化学品船 | MP-H-30-4 | 1300*757*1075 | 490",
        "| CCFJ40W | 40 | 50 | WP4.1CD66E200 | 60 | 4 | 105*118 | 4.087 | 1500 | 化学品船 | MP-H-40-4 | 1580*720*1200 | 520",
        "| CCFJ50W | 50 | 63 | WP4.1CD66E200 | 60 | 4 | 105*118 | 4.087 | 1500 | 化学品船 | MP-H-50-4 | 1580*720*1200 | 520",
        "| CCFJ64W | 64 | 80 | WP4.1CD83E200 | 75 | 4 | 105*118 | 4.087 | 1500 | 化学品船 | MP-H-64-4 | 1580*720*1200 | 520",
        "| CCFJ50W | 50 | 63 | WP4CD66E200 | 60 | 4 | 105*130 | 4.5 | 1500 | 化学品船 | MP-H-50-4 | 1700*904*1212 | 1000",
        "| CCFJ64W | 64 | 80 | WP4CD100E200 | 90 | 4 | 105*130 | 4.5 | 1500 | 化学品船 | MP-H-64-4 | 1800*961*1212 | 1100",
        "| CCFJ75W | 75 | 94 | WP4CD100E200 | 90 | 4 | 105*130 | 4.5 | 1500 | 化学品船 | MP-H-75-4 | 1800*961*1212 | 1150",
        "| CCFJ90W | 90 | 113 | WP6CD132E200 | 120 | 6 | 105*130 | 6.75 | 1500 | 化学品船 | MP-H-90-4 | 2250*1035*1400 | 1450",
        "| CCFJ100W | 100 | 125 | WP6CD132E200 | 120 | 6 | 105*130 | 6.75 | 1500 | 化学品船 | MP-H-100-4 | 2250*1035*1400 | 1450",
        "| CCFJ120W | 120 | 150 | WP6CD152E200 | 138 | 6 | 105*130 | 6.75 | 1500 | 化学品船 | MP-H-120-4 | 2250*1035*1400 | 1450",
        "| CCFJ150W | 150 | 188 | WP10CD200E200 | 182 | 6 | 126*130 | 9.726 | 1500 | 化学品船 | MP-H-150-4 | 2514*1082*1572 | 2180",
        "| CCFJ180W | 180 | 225 | WP10CD238E200 | 216 | 6 | 126*130 | 9.726 | 1500 | 化学品船 | MP-H-180-4 | 2542*1082*1572 | 2260",
        "| CCFJ200W | 200 | 250 | WP10CD264E200 | 240 | 6 | 126*130 | 9.726 | 1500 | 化学品船 | MP-H-200-4 | 2615*1082*1572 | 2430",
        "| CCFJ250W | 250 | 313 | WP12CD317E200 | 288 | 6 | 126*155 | 11.596 | 1500 | 化学品船 | MP-H-250-4 | 2670*1082*1630 | 2690",
        "| CCFJ300W | 300 | 375 | WP13CD385E200 | 350 | 6 | 127*165 | 12.54 | 1500 | 化学品船 | MP-H-300-4 | 2750*1082*1532 | 2880",
        "| CCFJ350W | 350 | 438 | X6170ZCD390-4 | 390 | 6 | 170*200 | 27.24 | 1500 | 化学品船 | MX-H-350-4 | 3400*1230*1900 | 5230",
        "| CCFJ400W | 400 | 500 | X6170ZCD440-4 | 440 | 6 | 170*200 | 27.24 | 1500 | 化学品船 | MX-H-400-4 | 3470*1230*1900 | 5280",
        "| CCFJ500W | 500 | 625 | 6M33CD605E200 | 550 | 6 | 150*185 | 19.6 | 1500 | 化学品船 | MX-H-500-4 | 3160*1385*1692 | 4600",
        "| CCFJ600W | 600 | 750 | 12平方米33cd748e200 | 680 | 12 | 150*185 | 39.2 | 1500 | 化学品船 | MX-H-630-4 | 3596*1521*1927 | 6410",
        "| CCFJ800W | 800 | 1000 | 12平方米33cd968e200 | 880 | 12 | 150*185 | 39.2 | 1500 | 化学品船 | MX-H-830-4 | 3895*1521*1927 | 7060"
      ]
    },
    {
      "n": 116,
      "title": "康明斯船用柴油发电机组",
      "header": [
        "| 发电机组型号 | 50HZ 400/230V 3P 4W | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 主功率（kW） | 主功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 润滑油容量（L） | 额定燃油消耗量（g/kw.h） | PRM | 模型"
      ],
      "rows": [
        "| CCFJ40C | 40 | 50 | 4BTA3.9-GM47 | 47 | 4 | 102*120 | 3.9 | 11 | 202 | 1500 | MP-H-40-4 | 1700*750*1300 | 760",
        "| CCFJ50C | 50 | 62.5 | 6BT5.9-GM83 | 83 | 6 | 102*120 | 5.9 | 16.4 | 202 | 1500 | MP-H-50-4 | 1980*830*1550 | 970",
        "| CCFJ64C | 64 | 80 | 6BT5.9-GM83 | 83 | 6 | 102*120 | 5.9 | 16.4 | 202 | 1500 | MP-H-64-4 | 1980*830*1550 | 970",
        "| CCFJ75C | 75 | 94 | 6BT5.9-GM83 | 83 | 6 | 102*120 | 5.9 | 16.4 | 202 | 1500 | MP-H-75-4 | 1980*830*1550 | 970",
        "| CCFJ90C | 90 | 112.5 | 6BTA5.9-GM100 | 100 | 6 | 102*120 | 5.9 | 16.4 | 202 | 1500 | MP-H-90-4 | 2000*850*1550 | 1000",
        "| CCFJ100C | 100 | 125 | 6CT8.3-GM115 | 115 | 6 | 114*135 | 8.3 | 27.6 | 202 | 1500 | MP-H-100-4 | 2100*850*1400 | 1350",
        "| CCFJ120C | 120 | 150 | 6CTA8.3GM155 | 155 | 6 | 114*135 | 8.3 | 27.6 | 202 | 1500 | MP-H-120-4 | 2100*850*1400 | 1350",
        "| CCFJ150C | 150 | 188 | 6LTAA8.9GM200 | 200 | 6 | 114*135 | 8.9 | 27.6 | 202 | 1500 | MP-H-150-4 | 2350*1000*1700 | 2100",
        "| CCFJ200C | 200 | 250 | NTA855-DM | 240 | 6 | 140*152 | 14 | 38.6 | 202 | 1500 | MP-H-200-4 | 2800*1020*1750 | 2700",
        "| CCFJ250C | 250 | 312.5 | NTA855-DM | 284 | 6 | 140*152 | 14 | 38.6 | 202 | 1500 | MP-H-250-4 | 2800*1020*1750 | 2700",
        "| CCFJ300C | 300 | 375 | KTA19-DM | 336 | 6 | 159*159 | 18.9 | 50 | 202 | 1500 | MP-H-300-4 | 3100*1200*2100 | 4200",
        "| CCFJ350C | 350 | 438 | KTA19-DM | 403 | 6 | 159*159 | 18.9 | 50 | 202 | 1500 | MP-H-350-4 | 3100*1200*2100 | 4200",
        "| CCFJ400C | 400 | 500 | KTA19-DM | 448 | 6 | 159*159 | 18.9 | 50 | 202 | 1000 | MP-H-400-4 | 3100*1200*2100 | 4200"
      ]
    },
    {
      "n": 118,
      "title": "Weichai marine diesel generator sets",
      "header": [
        "| Genset Model | 50HZ, 400/230V | Diesel Engine | Alternator | Overall Size (mm) | Gross Weight (kg)",
        "| Prime Power (kW) | Prime Power (kVA) | Model | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | PRM | Emission | Model"
      ],
      "rows": [
        "| CCFJ20W | 20 | 25 | WP2.3CD25E200 | 23 | 4 | 89*92 | 2.289 | 1500 | IMO II | MP-H-20-4 | 1300*757*1075 | 467",
        "| CCFJ24W | 24 | 30 | WP2.3CD33E200 | 30 | 4 | 89*92 | 2.289 | 1500 | IMO II | MP-H-24-4 | 1300*757*1075 | 475",
        "| CCFJ30W | 30 | 38 | WP2.3CD40E200 | 36 | 4 | 89*92 | 2.289 | 1500 | IMO II | MP-H-30-4 | 1300*757*1075 | 490",
        "| CCFJ40W | 40 | 50 | WP4.1CD66E200 | 60 | 4 | 105*118 | 4.087 | 1500 | IMO II | MP-H-40-4 | 1580*720*1200 | 520",
        "| CCFJ50W | 50 | 63 | WP4.1CD66E200 | 60 | 4 | 105*118 | 4.087 | 1500 | IMO II | MP-H-50-4 | 1580*720*1200 | 520",
        "| CCFJ64W | 64 | 80 | WP4.1CD83E200 | 75 | 4 | 105*118 | 4.087 | 1500 | IMO II | MP-H-64-4 | 1580*720*1200 | 520",
        "| CCFJ50W | 50 | 63 | WP4CD66E200 | 60 | 4 | 105*130 | 4.5 | 1500 | IMO II | MP-H-50-4 | 1700*904*1212 | 1000",
        "| CCFJ64W | 64 | 80 | WP4CD100E200 | 90 | 4 | 105*130 | 4.5 | 1500 | IMO II | MP-H-64-4 | 1800*961*1212 | 1100",
        "| CCFJ75W | 75 | 94 | WP4CD100E200 | 90 | 4 | 105*130 | 4.5 | 1500 | IMO II | MP-H-75-4 | 1800*961*1212 | 1150",
        "| CCFJ90W | 90 | 113 | WP6CD132E200 | 120 | 6 | 105*130 | 6.75 | 1500 | IMO II | MP-H-90-4 | 2250*1035*1400 | 1450",
        "| CCFJ100W | 100 | 125 | WP6CD132E200 | 120 | 6 | 105*130 | 6.75 | 1500 | IMO II | MP-H-100-4 | 2250*1035*1400 | 1450",
        "| CCFJ120W | 120 | 150 | WP6CD152E200 | 138 | 6 | 105*130 | 6.75 | 1500 | IMO II | MP-H-120-4 | 2250*1035*1400 | 1450",
        "| CCFJ150W | 150 | 188 | WP10CD200E200 | 182 | 6 | 126*130 | 9.726 | 1500 | IMO II | MP-H-150-4 | 2514*1082*1572 | 2180",
        "| CCFJ180W | 180 | 225 | WP10CD238E200 | 216 | 6 | 126*130 | 9.726 | 1500 | IMO II | MP-H-180-4 | 2542*1082*1572 | 2260",
        "| CCFJ200W | 200 | 250 | WP10CD264E200 | 240 | 6 | 126*130 | 9.726 | 1500 | IMO II | MP-H-200-4 | 2615*1082*1572 | 2430",
        "| CCFJ250W | 250 | 313 | WP12CD317E200 | 288 | 6 | 126*155 | 11.596 | 1500 | IMO II | MP-H-250-4 | 2670*1082*1630 | 2690",
        "| CCFJ300W | 300 | 375 | WP13CD385E200 | 350 | 6 | 127*165 | 12.54 | 1500 | IMO II | MP-H-300-4 | 2750*1082*1532 | 2880",
        "| CCFJ350W | 350 | 438 | X6170ZCD390-4 | 390 | 6 | 170*200 | 27.24 | 1500 | IMO II | MX-H-350-4 | 3400*1230*1900 | 5230",
        "| CCFJ400W | 400 | 500 | X6170ZCD440-4 | 440 | 6 | 170*200 | 27.24 | 1500 | IMO II | MX-H-400-4 | 3470*1230*1900 | 5280",
        "| CCFJ500W | 500 | 625 | 6M33CD605E200 | 550 | 6 | 150*185 | 19.6 | 1500 | IMO II | MX-H-500-4 | 3160*1385*1692 | 4600",
        "| CCFJ600W | 600 | 750 | 12M33CD748E200 | 680 | 12 | 150*185 | 39.2 | 1500 | IMO II | MX-H-630-4 | 3596*1521*1927 | 6410",
        "| CCFJ800W | 800 | 1000 | 12M33CD968E200 | 880 | 12 | 150*185 | 39.2 | 1500 | IMO II | MX-H-830-4 | 3895*1521*1927 | 7060"
      ]
    },
    {
      "n": 120,
      "title": "Cummins diesel generator set",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UC20GF | 16 | 20 | 4B3.9-G2 | 24 | 4.L | 102×120 | 3.9 | 3.7 | S0L2-G1 | 1800x700x1200 | 700",
        "| UC25GF | 20 | 25 | 4B3.9-G2 | 24 | 4.L | 102×120 | 3.9 | 4.6 | S0L2-M1 | 1800x700x1200 | 700",
        "| UC30GF | 24 | 30 | 4BT3.9-G1 | 36 | 4.L | 102×120 | 3.9 | 5.6 | S0L2-P1 | 1800x700x1200 | 700",
        "| UC38GF | 30 | 38 | 4BT3.9-G1 | 36 | 4.L | 102×120 | 3.9 | 7.1 | S1L2-J1 | 1800x700x1200 | 700",
        "| UC50GF | 40 | 50 | 4BTA3.9-G2 | 50 | 4.L | 102×120 | 3.9 | 9.3 | S1L2-R1 | 2000x750x1300 | 800",
        "| UC60GF | 48 | 60 | 4BTA3.9-G2 | 50 | 4.L | 102×120 | 3.9 | 11.3 | S1L2-Y1 | 2000x750x1300 | 800",
        "| UC75GF | 60 | 75 | 4BTA3.9-G11 | 70 | 4.L | 102×120 | 3.9 | 14.3 | UCI224F | 2000x750x1300 | 800",
        "| UC85GF | 68 | 85 | 6BT5.9-G2 | 92 | 6.L | 102×120 | 5.88 | 15.8 | UCI224G | 2150×800×1550 | 900",
        "| UC100GF | 80 | 100 | 6BT5.9-G2 | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000",
        "| UC125GF | 100 | 125 | 6BTA5.9-G2 | 110 | 6.L | 102×120 | 5.88 | 23.4 | UCI274ES | 2300x850x1400 | 1000",
        "| UC140GF | 112 | 140 | 6BTAA5.9-G2 | 120 | 6.L | 102×120 | 5.88 | 26.1 | UCI274ES | 2300x850x1400 | 1200",
        "| UC150GF | 120 | 150 | 6BTAA5.9-G12 | 140 | 6.L | 102×120 | 5.88 | 28.1 | UCI274F | 2300x850x1400 | 1200",
        "| UC160GF | 128 | 160 | 6BTAA5.9-G12 | 140 | 6.L | 102×120 | 5.88 | 29.9 | UCI274F | 2300x850x1400 | 1200",
        "| UC180GF | 144 | 180 | 6CTA8.3-G2 | 163 | 6.L | 114×135 | 8.27 | 33.6 | UCI 274G | 2300x850x1400 | 1400",
        "| UC200GF | 160 | 200 | 6CTAA8.3-G2 | 185 | 6.L | 114×135 | 8.27 | 37.4 | UCI274H | 2500x850x1400 | 1400",
        "| UC225GF | 180 | 225 | 6LTAA8.9-G2 | 220 | 6.L | 114×145 | 8.9 | 42.1 | UCD274J | 3010x1000x1700 | 2600",
        "| UC250GF | 200 | 250 | 6LTAA8.9-G2 | 220 | 6.L | 114×145 | 8.9 | 46.7 | UCD274K | 3010x1000x1700 | 2600",
        "| UC300GF | 240 | 300 | MTAA11-G3 | 265 | 6.L | 125×147 | 10.8 | 56.1 | HCI444D | 3010x1000x1700 | 2600",
        "| UC325GF | 260 | 325 | NTA855-G2 | 292 | 6.L | 140×152 | 14 | 60.8 | HCI444ES | 3010x1000x1700 | 2800",
        "| UC350GF | 280 | 350 | NTA855-G2A | 313 | 6.L | 140×152 | 14 | 65.4 | HCI444E | 3010x1000x1700 | 2800",
        "| UC380GF | 300 | 375 | NTAA855-G7 | 343 | 6.L | 140×152 | 14 | 70.1 | HCI444FS | 3300x1150x1700 | 3000",
        "| UC400GF | 320 | 400 | NTAA855-G7 | 343 | 6.L | 140×152 | 14 | 74.8 | HCI444F | 3300x1150x1700 | 3000",
        "| UC450GF | 360 | 450 | KTA19-G3 | 408 | 6.L | 159×159 | 18.9 | 84.1 | HCI544C | 3300x1150x1700 | 4200",
        "| UC500GF | 400 | 500 | QSZ13-G3 | 450 | 6.L | 130×163 | 13 | 93.5 | HCI544C | 3300x1460x2100 | 3550",
        "| UC600GF | 480 | 600 | KTAA19-G5 | 504 | 6.L | 159×159 | 18.9 | 112 | HCI544E | 3500x1420x2220 | 5000",
        "| UC625GF | 500 | 625 | KTAA19-G6 | 518 | 6.L | 159×159 | 18.9 | 116 | HCI544FS | 3500x1420x2220 | 5500",
        "| UC750GF | 600 | 750 | KTA38-G2 | 665 | 12.V | 159×159 | 37.8 | 140 | S5L1D-H41 | 4500x1700x2400 | 8000",
        "| UC800GF | 640 | 800 | KTA38-G2B | 711 | 12.V | 159×159 | 37.8 | 149 | S6L1D-C41 | 4500x1700x2400 | 8000",
        "| UC910GF | 720 | 900 | KTA38-G2A | 814 | 12.V | 159×159 | 37.8 | 168 | S6L1D-D41 | 4500x1700x2400 | 8500",
        "| UC1000GF | 800 | 1000 | KTA38-G5 | 881 | 12.V | 159×159 | 37.8 | 186 | S6L1D-E41 | 4700x1800x2500 | 9500",
        "| UC1125GF | 900 | 1125 | KTA38-G9 | 990 | 12.V | 159×159 | 37.8 | 210 | S6L1D-F41 | 4850x1850x2500 | 9400",
        "| UC1250GF | 1000 | 1250 | KTA50-G3 | 1115 | 16.V | 159×159 | 50.3 | 233 | S6L1D-G41 | 4950x2080x2560 | 10120",
        "| UC1500GF | 1200 | 1500 | KTA50-GS8 | 1287 | 16.V | 159×159 | 50.3 | 280 | S7L1D-C41 | 5400x2195x2560 | 10600",
        "| UC1650GF | 1320 | 1650 | KTA50-G15X | 1491 | 16.V | 159×159 | 50.3 | 305 | S7L1D-D41 | 5400x2195x2560 | 10800",
        "| UC2000GF | 1600 | 2000 | KTA50-G16B | 1760 | 16.V | 159×159 | 50.3 | 370 | S7L1D-G41 | 5400x2195x2560 | 11000"
      ]
    },
    {
      "n": 120,
      "title": "Cummins diesel generator set",
      "header": [
        "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UC25GF | 20 | 25 | 4B3.9-G11 | 23 | 4 | 102*120 | 3.9 | 4.7 | S0L2-M1 | 1800x700x1200 | 800",
        "| UC30GF | 24 | 30 | 4B3.9-G2 | 30 | 4 | 102*120 | 3.9 | 6.5 | S0L2-P1 | 1800x700x1200 | 800",
        "| UC40GF | 32 | 40 | 4BT3.9-G2 | 40 | 4 | 102*120 | 3.9 | 9.3 | S0L2-P1 | 1800x700x1200 | 810",
        "| UC60GF | 48 | 60 | 4BTA3.9-G2 | 60 | 4 | 102*120 | 3.9 | 11.2 | S1L2-Y1 | 1900x950x1550 | 970",
        "| UC75GF | 60 | 75 | 4BTA3.9-G11 | 80 | 4 | 102*120 | 3.9 | 14.0 | UCI224E | 1900x950x1550 | 970",
        "| UC100GF | 80 | 100 | 6BT5.9-G2 | 100 | 6 | 102*120 | 5.9 | 18.7 | UCI224G | 2350x950x1600 | 1250",
        "| UC125GF | 100 | 125 | 6BT5.9-G2 | 115 | 6 | 102*120 | 5.9 | 23 | UCI274C | 2350x950x1600 | 1250",
        "| UC135GF | 108 | 135 | 6BTA5.9-G2 | 120 | 6 | 102*120 | 5.9 | 24 | UCI274D | 2350x950x1600 | 1300",
        "| UC150GF | 120 | 150 | 6BTAA5.9-G2 | 132 | 6 | 102*120 | 5.9 | 31 | UCI274E | 2350x950x1600 | 1380",
        "| UC188GF | 150 | 188 | 6CTA8.3-G2 | 170 | 6 | 114*135 | 8.3 | 37 | UCI274F | 2400x920x1650 | 1610",
        "| UC210GF | 168 | 210 | 6CTAA8.3-G2 | 190 | 6 | 114*135 | 8.3 | 47 | UCI274G | 2400x920x1650 | 1680",
        "| UC250GF | 200 | 250 | 6LTAA8.9-G2 | 235 | 6 | 114*145 | 8.9 | 56 | UCI274H | 2750x1000x1700 | 2200",
        "| UC313GF | 250 | 313 | NTA855-G1 | 287 | 6 | 140*152 | 14 | 65 | HCI444C | 3000x1000x1700 | 2600",
        "| UC350GF | 280 | 350 | NTA855-G1B | 313 | 6 | 140*152 | 14 | 70 | HCI444D | 3000x1000x1700 | 2700",
        "| UC400GF | 320 | 400 | NTA855-G3 | 358 | 6 | 140*152 | 14 | 75 | HCI444ES | 3000x1000x1700 | 2820",
        "| UC438GF | 350 | 438 | KTA19-G2 | 392 | 6 | 159*159 | 18.9 | 93 | HCI444FS | 3250x1280x2100 | 3700",
        "| UC500GF | 400 | 500 | KTA19-G3 | 463 | 6 | 159*159 | 18.9 | 103 | HCI444F | 3250x1280x2100 | 3800",
        "| UC563GF | 450 | 563 | KTA19-G3A | 507 | 6 | 159*159 | 18.9 | 112 | HCI544C | 3250x1280x2100 | 3820",
        "| UC588GF | 470 | 588 | KTAA19-G5 | 533 | 6 | 159*159 | 18.9 | 121 | HCI544D | 3250x1280x2100 | 3900",
        "| UC750GF | 600 | 750 | KTAA19-G6A | 603 | 6 | 159*159 | 18.9 | 140 | HCI544F | 3250x1280x2100 | 3950",
        "| UC9000GF | 720 | 900 | KTA38-G2 | 809 | 12.V | 159*159 | 37.9 | 187 | HCI634G | 4260x1500x2400 | 6100",
        "| UC1250GF | 900 | 1125 | KTA38-G4 | 1007 | 12.V | 159*159 | 37.9 | 234 | HCI634J | 4260x1500x2400 | 6100",
        "| UC1500GF | 1100 | 1375 | KTA50-G3 | 1220 | 16.V | 159*159 | 50.3 | 280 | S6L1D-G41 | 5000x2020x2500 | 9420",
        "| UC1500GF | 1260 | 1575 | KTA50-G9 | 1383 | 16.V | 159*159 | 50.3 | 280 | S6L1D-H41 | 5000x2020x2500 | 9600"
      ]
    },
    {
      "n": 121,
      "title": "中国潍柴柴油发电机",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| UW25GF | 20 | 25 | WP2.3D25E200 | 23 | 4.L | 89×92 | 2.3 | 4.7 | S0L2-M1 | 1500x700x1300 | 600",
        "| UW30GF | 24 | 30 | WP2.3D33E200 | 30 | 4.L | 89×92 | 2.3 | 5.6 | S0L2-P1 | 1550x700x1300 | 680",
        "| UW38GF | 30 | 38 | WP2.3D40E200 | 36 | 4.L | 89×92 | 2.3 | 7.1 | S1L2-J1 | 1650x700x1300 | 700",
        "| UW45GF | 36 | 45 | WP2.3D48E200 | 44 | 4.L | 89×92 | 2.3 | 8.4 | S1L2-N1 | 1650x700x1300 | 730",
        "| UW50GF | 40 | 50 | WP2.3D48E200 | 44 | 4.L | 89×92 | 2.3 | 9.4 | S1L2-R1 | 1650x700x1350 | 750",
        "| UW63GF | 50 | 63 | WP4.1D66E200 | 60 | 4.L | 105×118 | 4.09 | 11.7 | S1L2-Y1 | 1900x750x1400 | 850",
        "| UW75GF | 60 | 75 | WP4.1D80E200 | 72 | 4.L | 105×118 | 4.09 | 14.2 | UCI224F | 1900x750x1400 | 900",
        "| UW100GF | 80 | 100 | WP4.1D100E200 | 90 | 4.L | 105×118 | 4.09 | 18.7 | UCI274C | 2000x820x1400 | 1000",
        "| UW125GF | 100 | 125 | WP6D132E200 | 120 | 6.L | 105×130 | 6.75 | 23.4 | UCI274ES | 2550x950x1500 | 1300",
        "| UW150GF | 120 | 150 | WP6D152E200 | 138 | 6.L | 105×130 | 6.75 | 28.1 | UCI274E | 2550x950x1500 | 1300",
        "| UW200GF | 160 | 200 | WP10D200E200 | 182 | 6.L | 126×130 | 9.726 | 37.4 | UCI274H | 2800x1000x1500 | 1800",
        "| UW225GF | 180 | 225 | WP10D238E200 | 216 | 6.L | 126×130 | 9.726 | 42.1 | UCDI274J | 2800x1000x1500 | 1950",
        "| UW250GF | 200 | 250 | WP10D264E200 | 240 | 6.L | 126×130 | 9.726 | 46.7 | UCI274K | 2800x1100x1600 | 2000",
        "| UW300GF | 240 | 300 | WP10D320E200 | 288 | 6.L | 126×130 | 9.726 | 56.1 | HCI444D1 | 3100x1200x1600 | 2800",
        "| UW375GF | 300 | 375 | WP12D353E200 | 321 | 6.L | 126×155 | 11.596 | 70.1 | HCI444FS1 | 3100x1200x1600 | 3000",
        "| UW450GF | 360 | 450 | WP13D440E310 | 392 | 6.L | 127×165 | 12.54 | 84.1 | S4L1D-G41 | 3500×1500×1800 | 4000",
        "| UW500GF | 400 | 500 | WP13D490E310 | 450 | 6.L | 127×165 | 12.54 | 93.5 | S5L1D-C41 | 3500×1500×1800 | 4000",
        "| UW625GF | 500 | 625 | 6M33D633E200 | 575 | 6.L | 150×185 | 19.6 | 117 | S5L1D-E41 | 3600×1500×1850 | 5500",
        "| UW800GF | 640 | 800 | 8M33D800E200 | 730 | 8.V | 150×185 | 26.14 | 149 | S6L1D-C41 | 4000×1700×2100 | 6800",
        "| UW900GF | 720 | 900 | 8M33D890E200 | 815 | 8.V | 150×185 | 26.14 | 168 | S6L1D-D41 | 4000×1700×2100 | 6900",
        "| UW1000GF | 800 | 1000 | 8M33D975E310 | 890 | 8.V | 150×185 | 26.14 | 186 | S6L1D-E41 | 4000×1700×2100 | 7000",
        "| UW1125GF | 900 | 1125 | 12米33d1108e200 | 1007 | 12.V | 150×185 | 39.2 | 210 | S6L1D-F41 | 4600×1900×2235 | 7600",
        "| UW1250GF | 1000 | 1250 | 12平方米33d1210e200 | 1100 | 12.V | 150×185 | 39.2 | 233 | S6L1D-G41 | 4600×1900×2235 | 7800",
        "| UW1375GF | 1100 | 1375 | 12平方米33d1320e200 | 1200 | 12.V | 150×185 | 39.2 | 257 | S6L1D-G41 | 4600×1900×2235 | 8000",
        "| UW1500GF | 1200 | 1500 | 12M33D1500E310 | 1350 | 12.V | 150×185 | 39.2 | 280 | S7L1D-C41 | 4600×1900×2400 | 8300",
        "| UW1625GF | 1300 | 1625 | 16平方米33d1580立方英尺310 | 1436 | 16.V | 150×185 | 52.3 | 303 | S7L1D-D41 | 5200×2000×2430 | 10500",
        "| UW1875GF | 1500 | 1875 | 16平方米33d1800立方英尺310 | 1680 | 16.V | 150×185 | 52.3 | 350 | S7L1D-F41 | 5200×2000×2430 | 11000",
        "| UW2000GF | 1600 | 2000 | 16M33D1980E310 | 1800 | 16.V | 150×185 | 52.3 | 373 | S7L1D-G41 | 5200×2000×2430 | 11600"
      ]
    },
    {
      "n": 121,
      "title": "中国潍柴柴油发电机",
      "header": [
        "| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| UW25GF | 20 | 25 | WP2.3D30E201 | 27 | 4 | 89*92 | 2.289 | 4.6 | 184ES | 1550x700x1300 | 680",
        "| UW30GF | 24 | 30 | WP2.3D30E201 | 27 | 4 | 89*92 | 2.289 | 5.6 | 184E | 1550x700x1300 | 700",
        "| UW40GF | 32 | 40 | WP2.3D41E201 | 37 | 4 | 89*92 | 2.289 | 7.5 | 184克 | 1650x700x1300 | 720",
        "| UW44GF | 35 | 44 | WP2.3D47E201 | 43 | 4 | 89*92 | 2.289 | 8.2 | 184小时 | 1650x700x1300 | 740",
        "| UW50GF | 40 | 50 | WP2.3D58E201 | 53 | 4 | 89*92 | 2.289 | 9.3 | 184J | 1650x750x1350 | 750",
        "| UW56GF | 45 | 56 | WP2.3D58E201 | 53 | 4 | 89*92 | 2.289 | 10.5 | 224C | 1650x750x1350 | 760",
        "| UW75GF | 60 | 75 | WP4.1D80E201 | 72 | 4 | 105*118 | 4.09 | 14.0 | 224E | 2000x850x1450 | 900",
        "| UW94GF | 75 | 94 | WP4.1D95E201 | 85 | 4 | 105*118 | 4.09 | 18 | 224F | 2000x850x1450 | 950",
        "| UW112GF | 90 | 112 | WP4.1D120E201 | 105 | 4 | 105*118 | 4.09 | 21 | 274C | 2000x850x1450 | 1000",
        "| UW125GF | 100 | 125 | WP6D132E201 | 120 | 6 | 105*130 | 6.75 | 23 | 274天 | 2500x950x1500 | 1650",
        "| UW150GF | 120 | 150 | WP6D158E201 | 144 | 6 | 105*130 | 6.75 | 28 | 274人 | 2500x950x1500 | 1650",
        "| UW188GF | 150 | 188 | WP10D200E201 | 182 | 6 | 126*130 | 9.726 | 35 | 274F | 2800x1000x1500 | 1800",
        "| UW250GF | 200 | 250 | WP10D264E201 | 240 | 6 | 126*130 | 9.726 | 46 | 274小时 | 2800x1000x1500 | 1950",
        "| UW350GF | 280 | 350 | WP10D360E201 | 327 | 6 | 126*130 | 9.726 | 65 | 四维 | 2800x1000x1500 | 2000",
        "| UW375GF | 300 | 375 | WP13D385E201 | 350 | 6 | 126*155 | 11.596 | 70 | 4秒 | 3050x1150x1650 | 2800",
        "| UW450GF | 360 | 450 | WP13D460E311 | 420 | 6 | 126*155 | 11.596 | 84 | 4F | 3700x1355x2040 | 3900",
        "| UW500GF | 400 | 500 | WP13D510E311 | 450 | 6 | 126*155 | 11.596 | 93 | 4克 | 3700x1355x2040 | 3900",
        "| UW625GF | 500 | 625 | 6M33D633E201 | 575 | 6 | 150*185 | 19.6 | 116 | S5L1D-D41 | 3850x1600x2160 | 5500",
        "| UW750GF | 600 | 750 | 6M33D740E311 | 670 | 6 | 150*185 | 19.6 | 140 | S5L1D-F41 | 4320x1900x2340 | 5600",
        "| UW800GF | 640 | 800 | 8M33D845E201 | 768 | 8 | 150*185 | 26.14 | 149 | S5L1D-H41 | 4320x1900x2340 | 6800",
        "| UW900GF | 720 | 900 | 8M33D909E201 | 826 | 8 | 150*185 | 26.14 | 168 | S6L1D-C41 | 4320x1900x2340 | 6900",
        "| UW1000GF | 800 | 1000 | 8M33D1012E311 | 910 | 8 | 150*185 | 26.14 | 186 | S6L1D-D41 | 4320x1900x2340 | 7000",
        "| UW1250GF | 1000 | 1250 | 12米33天1265e201 | 1150 | 12 | 150*185 | 39.2 | 233 | S6L1D-F41 | 4600x1900x2340 | 7700",
        "| UW1500GF | 1200 | 1500 | 12米33d1420e201 | 1290 | 12 | 150*185 | 39.2 | 280 | S6L1D-H41 | 4600x1900x2340 | 8300",
        "| UW1875GF | 1500 | 1875 | 16M33D1785E311 | 1625 | 16 | 150*185 | 52.3 | 350 | S7L1D-D41 | 5200×2000×2430 | 11000",
        "| UW2000GF | 1600 | 2000 | 16米33d1920e311 | 1750 | 16 | 150*185 | 52.3 | 373 | S7L1D-E41 | 5200×2000×2430 | 11500"
      ]
    },
    {
      "n": 122,
      "title": "silent Perkins diesel generator 30kva 50kva 60kva 100kva 250kva",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UP10GF | 8 | 10 | 403A-11G1 | 9 | 3.L | 77×81 | 1.131 | 1.9 | S0L1-H1 | 1580x810x930 | 500",
        "| UP13GF | 10 | 13 | 403A-15G1 | 12 | 3.L | 84×90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 520",
        "| UP20GF | 16 | 20 | 404A-22G1 | 18 | 4.L | 84×100 | 2.216 | 3.8 | S0L2-G1 | 1580x810x990 | 540",
        "| UP25GF | 20 | 25 | 404D-22TG | 25 | 4.L | 84×100 | 2.216 | 4.7 | S0L2-M1 | 1580x810x990 | 540",
        "| UP30GF | 24 | 30 | 1103A-33G | 28 | 3.L | 105×127 | 3.3 | 5.6 | S0L2-P1 | 1580x810x1165 | 660",
        "| UP40GF | 32 | 40 | 1103A-33TG1 | 42 | 3.L | 105×127 | 3.3 | 7.5 | S1L2-K1 | 1595x810x1150 | 730",
        "| UP45GF | 36 | 45 | 1103A-33TG1 | 42 | 3.L | 105×127 | 3.3 | 8.4 | S1L2-N1 | 1595x810x1150 | 730",
        "| UP60GF | 48 | 60 | 1104A-44TG1 | 58 | 4.L | 105×127 | 4.4 | 11.2 | S1L2-Y1 | 1580x810x1166 | 780",
        "| UP80GF | 64 | 80 | 1104A-44TG2 | 72 | 4.L | 105×127 | 4.4 | 14.9 | UCI224G | 1760x810x1165 | 800",
        "| UP100GF | 80 | 100 | 1104C-44TAG2 | 90 | 6.L | 105×127 | 4.41 | 18.7 | UCI274C | 2240x960x1315 | 1030",
        "| UP125GF | 100 | 125 | 1106A-70TG1 | 118 | 6.L | 105×135 | 7.01 | 23.4 | UCI274ES | 2240x960x1315 | 1030",
        "| UP150GF | 120 | 150 | 1106A-70TAG2 | 131 | 6.L | 105×135 | 7.01 | 28.1 | UCI274F | 2240x960x1315 | 1300",
        "| UP180GF | 144 | 180 | 1106A-70TAG3 | 158 | 6.L | 105×135 | 7.01 | 33.7 | UCI274G | 2345x810x1365 | 1300",
        "| UP200GF | 160 | 200 | 1106A-70TAG4 | 174 | 6.L | 105×135 | 7.01 | 37.4 | UCI274H | 2240x960x1590 | 1300",
        "| UP250GF | 200 | 250 | 1206A-E70TTAG3 | 217 | 6.L | 105×135 | 7.01 | 46.8 | UCD274K | 2430x960x1590 | 2170",
        "| UP300GF | 240 | 300 | 1506A-E88TAG5 | 268 | 6.L | 112×149 | 8.8 | 56.1 | HCI444D | 3030x1120x1800 | 2500",
        "| UP350GF | 280 | 350 | 2206C-E13TAG2 | 305 | 6.L | 130×157 | 12.5 | 65.5 | HCI444E | 3280x1130x1950 | 3300",
        "| UP400GF | 320 | 400 | 2206C-E13TAG3 | 349 | 6.L | 130×157 | 12.5 | 74.8 | HCI444F | 3280x1130x1950 | 3300",
        "| UP450GF | 360 | 450 | 2506C-E15TAG1 | 396 | 6.L | 137×171 | 15.2 | 84.1 | S4L1D-G41 | 3280x1130x1950 | 3800",
        "| UP500GF | 400 | 500 | 2506C-E15TAG2 | 435 | 6.L | 137×171 | 15.2 | 93.5 | S5L1D-C41 | 3310x1180x1950 | 3940",
        "| UP625GF | 500 | 625 | 2806A-E18TAG2 | 565 | 6.L | 145×183 | 18.1 | 117 | HCI544FS | 3380x1500x2100 | 4706",
        "| UP750GF | 600 | 750 | 4006-23TAG2A | 628 | 6.L | 160×190 | 22.9 | 140 | S5L1D-H41 | 4450x1750x2350 | 4706",
        "| UP800GF | 640 | 800 | 4006-23TAG3A | 675 | 6.L | 160×190 | 22.9 | 150 | S6L1D-C41 | 4450x1750x2350 | 4706",
        "| UP900GF | 720 | 900 | 4008TAG1A | 767 | 8.L | 160×190 | 30.56 | 169 | S6L1D-D41 | 4850x1870x2350 | 7611",
        "| UP1000GF | 800 | 1000 | 4008TAG2 | 861 | 8.L | 160×190 | 30.56 | 187 | S6L1D-E41 | 4760x1995x2330 | 7611",
        "| UP1250GF | 1000 | 1250 | 4012-46TWG2A | 1113 | 12.V | 160×190 | 45.84 | 234 | S6L1D-G41 | 4900x1860x2350 | 9154",
        "| UP1500GF | 1200 | 1500 | 4012-46TAG2A | 1331 | 12.V | 160×190 | 45.84 | 281 | S7L1D-C41 | 4900x1860x2350 | 11580",
        "| UP1650GF | 1320 | 1650 | 4012-46TAG3A | 1496 | 12.V | 160×190 | 45.84 | 308 | S7L1D-D41 | 4900x1860x2350 | 11580",
        "| UP1875GF | 1500 | 1875 | 4016TAG1A | 1588 | 16. V | 160×190 | 61.12 | 350 | S7L1D-F41 | 6800x2780x3500 | 12000",
        "| UP2000GF | 1600 | 2000 | 4016TAG2A | 1766 | 16. V | 160×190 | 61.12 | 373 | S7L1D-G41 | 6800x2780x3500 | 12000",
        "| UP2250GF | 1800 | 2250 | 4016-61TRG3 | 1975 | 16. V | 160×190 | 61.12 | 420 | S7L1D-H41 | 8000x3120x4400 | 13000",
        "| UP2500GF | 2000 | 2500 | 4016-61TRG3X | 2183 | 16. V | 160×190 | 61.12 | 467 | S7L1D-J41 | 8000x3120x4400 | 13400"
      ]
    },
    {
      "n": 122,
      "title": "silent Perkins diesel generator 30kva 50kva 60kva 100kva 250kva",
      "header": [
        "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UP10GF | 8 | 10 | 403D-11G | 11.4 | 3 | 77*81 | 1.131 | 1.9 | S0L1-H1 | 1580x810x930 | 550",
        "| UP12GF | 10 | 12 | 403D-15G | 13.5 | 3 | 84*90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 560",
        "| UP15GF | 12 | 15 | 403D-15G | 13.5 | 3 | 84*90 | 1.496 | 2.9 | S0L1-P1 | 1580x810x930 | 580",
        "| UP20GF | 16 | 20 | 404D-22G | 22 | 4 | 84*100 | 2.216 | 3.8 | S0L2-F1 | 1600x810x1160 | 660",
        "| UP25GF | 20 | 25 | 404D-22G | 22 | 4 | 84*100 | 2.216 | 4.7 | S0L2-M1 | 1600x810x1160 | 660",
        "| UP30GF | 24 | 30 | 404D-22TG | 30 | 4 | 84*100 | 2.216 | 5.6 | S0L2-P1 | 1600x810x1160 | 660",
        "| UP35GF | 28 | 35 | 1103A-33G | 32 | 3 | 105*127 | 3.3 | 6.5 | S1L2-J1 | 1580x810x1160 | 680",
        "| UP50GF | 40 | 50 | 1103A-33TG1 | 49 | 3 | 105*127 | 3.3 | 9.4 | S1L2-N1 | 1580x810x1160 | 700",
        "| UP68GF | 55 | 68 | 1103A-33TG2 | 61 | 3 | 105*127 | 3.3 | 12.8 | S1L2-Y1 | 1580x810x1160 | 740",
        "| UP75GF | 60 | 75 | 1104A-44TG1 | 69 | 4 | 105*127 | 4.4 | 14.1 | UCI224E | 2000x820x1350 | 800",
        "| UP90GF | 72 | 90 | 1104A-44TG2 | 85 | 4 | 105*127 | 4.4 | 16.8 | UCI224F | 2000x820x1350 | 830",
        "| UP110GF | 88 | 110 | 1104C-44TAG2 | 102 | 4 | 105*127 | 4.4 | 20.6 | UCI274C | 2000x820x1350 | 880",
        "| UP125GF | 100 | 125 | 1104D-E44TAG2 | 104 | 4 | 105*127 | 4.4 | 23.4 | UCI274D | 2000x820x1350 | 1000",
        "| UP150GF | 120 | 150 | 1106A-70TG1 | 134 | 6 | 105*135 | 7.01 | 28.1 | UCI274E | 2300x810x1360 | 1200",
        "| UP180GF | 144 | 180 | 1106A-70TAG3 | 173 | 6 | 105*135 | 7.01 | 33.7 | UCI274F | 2400x810x1360 | 1200",
        "| UP200GF | 160 | 200 | 1106A-70TAG3 | 173 | 6 | 105*135 | 7.01 | 37.4 | UCI274G | 2400x810x1360 | 1200",
        "| UP225GF | 180 | 225 | 1106D-E70TAG5 | 218 | 6 | 105*135 | 7.01 | 42.1 | UCI274H | 2400x850x1360 | 1200",
        "| UP288GF | 230 | 288 | 1506A-E88TAG3 L | 257 | 6 | 112*149 | 8.8 | 53.8 | UCDI274K | 2650x1000x1850 | 1850",
        "| UP350GF | 280 | 350 | 1506A-E88TAG5 L | 312 | 6 | 112*149 | 8.8 | 65.5 | HCI444D | 2650x1000x1850 | 2500",
        "| UP400GF | 320 | 400 | 2206A-E13TAG5 | 349 | 6 | 130*157 | 12.5 | 74.8 | HCI444ES | 3280x1130x1950 | 3000",
        "| UP450GF | 360 | 450 | 2206A-E13TAG6 | 381 | 6 | 130*157 | 12.5 | 84.1 | HCI444FS | 3280x1130x1950 | 3000",
        "| UP500GF | 400 | 500 | 2506C-E15TAG1 | 435 | 6 | 137*171 | 15.2 | 93.5 | S4L1D-F41 | 3310x1150x1950 | 3900",
        "| UP560GF | 448 | 560 | 2506C-E15TAG3 | 495 | 6 | 137*171 | 15.2 | 105 | S5L1D-C41 | 3380x1150x1950 | 3980",
        "| UP625GF | 500 | 625 | 2806A-E18TAG2 | 543 | 6 | 145*183 | 18.1 | 116 | S5L1D-D41 | 3450x1300x2100 | 4700",
        "| UP688GF | 550 | 688 | 2806A-E18TAG3 | 592 | 6 | 145*183 | 18.1 | 128 | S5L1D-E41 | 3450x1300x2100 | 4700",
        "| UP1000GF | 800 | 1000 | 4008TAG2 | 842 | 8.V | 160*190 | 30.561 | 186 | S6L1D-D41 | 4760x1980x2330 | 7300",
        "| UP1250GF | 1000 | 1250 | 4012-46TWG2A | 1055 | 12.V | 160*190 | 45.842 | 233 | S6L1D-F41 | 4900x1860x2350 | 9200",
        "| UP1500GF | 1200 | 1500 | 4012-46TAG2A | 1331 | 12.V | 160*190 | 45.842 | 275 | S6L1D-H41 | 4900x1860x2350 | 9500"
      ]
    },
    {
      "n": 123,
      "title": "China SDEC diesel generator set",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight (kg)",
        "| Power (kW) | Power (kVA) | Model | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | Rated Fuel Consumption (L/h) | Model"
      ],
      "rows": [
        "| US50GF | 50 | 63 | SC4H95D2 | 62 | 4 | 105*124 | 4.3 | 11.7 | 224E | 2300X850X1350 | 1350",
        "| US80GF | 80 | 100 | SC4H140D2 | 95 | 4 | 105*124 | 4.3 | 18.7 | 274C | 2700X900X1650 | 2100",
        "| US100GF | 100 | 125 | SC4H180D2 | 120 | 4 | 105*124 | 4.3 | 23.4 | 274ES | 2700X900X1650 | 2150",
        "| US120GF | 120 | 150 | SC7H205D2 | 138 | 6 | 105*124 | 6.5 | 28.1 | 274F | 2700X900X1650 | 2050",
        "| US150GF | 150 | 188 | SC7H250D2 | 168 | 6 | 105*124 | 6.5 | 35 | 274G | 2800X900X1750 | 2300",
        "| US200GF | 200 | 250 | SC9D340D2 | 228 | 6 | 114*144 | 8.8 | 46 | 274K | 2860X1100X1760 | 2700",
        "| US250GF | 250 | 313 | SC12E420D2 | 280 | 6 | 128*153 | 11.8 | 58 | 4ES | 2860X1140X1760 | 3400",
        "| US300GF | 300 | 375 | SC12E480D2 | 323 | 6 | 128*153 | 11.8 | 70 | 4F | 3140X1360X1960 | 3850",
        "| US360GF | 360 | 450 | SC25G610D2 | 405 | 12 | 135*150 | 25.8 | 84 | 5C | 3420X1600X1900 | 4600",
        "| US400GF | 400 | 500 | SC25G690D2 | 459 | 12 | 135*150 | 25.8 | 93 | 5D | 3420X1600X1900 | 4700",
        "| US500GF | 500 | 625 | SC27G830D2 | 565 | 12 | 135*155 | 26.6 | 117 | 5FS | 3420X1600X1900 | 5000",
        "| US600GF | 600 | 750 | SC33W990D2 | 660 | 6 | 180*215 | 32.8 | 140 | 6B | 3750X1700X1960 | 6300",
        "| US800GF | 800 | 1000 | 6WTAA35 G31 | 882 | 6 | 186*215 | 35.0 | 186 | 6E | 4300X1750X2350 | 6900",
        "| US1000GF | 1000 | 1250 | 6WTAA35 G311 | 1118 | 6 | 186*215 | 35.0 | 233 | 6J | 4300X1750X2350 | 7400",
        "| US1200GF | 1200 | 1500 | 12KTA58 G35 | 1420 | 12 | 170*210 | 57.2 | 280 | 6J | 4750X1800X2550 | 11400"
      ]
    },
    {
      "n": 124,
      "title": "Japan Isuzu diesel generator sets",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size silent type(mm) | Gross Weight(kg)",
        "| Power (kW) | Power (kVA) | Model | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | Rated Fuel Consumption (L/h) | Model"
      ],
      "rows": [
        "| UI20GF | 16 | 20 | JE493DB-04 | 21 | 4 | 93×102 | 2.771 | 3.7 | 164D | 2200x950x1200 | 750",
        "| UI25GF | 20 | 25 | JE493DB-02 | 24 | 4 | 93×102 | 2.771 | 4.6 | 184FS | 2200x950x1200 | 780",
        "| UI30GF | 24 | 30 | JE493ZDB-04 | 28 | 4 | 93×102 | 2.771 | 5.6 | 184G | 2200x950x1200 | 760",
        "| UI40GF | 32 | 40 | JE493ZLDB-02 | 38 | 4 | 93×102 | 2.771 | 7.5 | 184J | 2200x950x1200 | 785",
        "| UI50GF | 40 | 50 | JE493ZLDC-02 | 51 | 4 | 93×102 | 2.771 | 9.4 | 184J | 2200x950x1200 | 785"
      ]
    },
    {
      "n": 124,
      "title": "Japan Isuzu diesel generator sets",
      "header": [
        "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size silent type (mm) | Gross Weight (kg)",
        "| Power (kW) | Power (kVA) | Model | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | Rated Fuel Consumption (L/h) | Model"
      ],
      "rows": [
        "| UI25GFS | 20 | 25 | JE493DB-03 | 24 | 4 | 93×102 | 2.771 | 4.6 | 184ES | 2200x950x1200 | 750",
        "| UI30GFS | 24 | 30 | JE493DB-01 | 28 | 4 | 93×102 | 2.771 | 5.6 | 184E | 2200x950x1200 | 760",
        "| UI38GFS | 30 | 38 | JE493ZDB-03 | 38 | 4 | 93×102 | 2.771 | 7.1 | 184G | 2200x950x1200 | 785",
        "| UI50GFS | 40 | 50 | JE493ZLDB-01 | 46 | 4 | 93×102 | 2.771 | 9.3 | 184J | 2200x950x1200 | 790"
      ]
    },
    {
      "n": 125,
      "title": "Deutz water cooled diesel generator",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size (mm) | Gross Weight(kg)",
        "| Power (kW) | Power (kVA) | Model | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | Rated Fuel Consumption (L/h) | Model"
      ],
      "rows": [
        "| UD38GF | 30 | 38 | BFM3T | 44 | 3 | 98*105 | 3.168 | 7.1 | 184H | 1800x750x1250 | 625",
        "| UD60GF | 48 | 60 | BF4M2012 | 60 | 4 | 101*126 | 4.04 | 11.3 | 224E | 1930x750x1400 | 825",
        "| UD75GF | 60 | 75 | BF4M2012C | 75 | 4 | 101*126 | 4.04 | 14.2 | 224F | 1930x750x1400 | 825",
        "| UD100GF | 80 | 100 | BF4M1013EC | 102 | 4 | 108*130 | 4.764 | 18.8 | 274C | 2300x900x1700 | 1150",
        "| UD125GF | 100 | 125 | BF4M1013FC | 129 | 4 | 108*130 | 4.764 | 23.6 | 274ES | 2300x900x1700 | 1200",
        "| UD150GF | 120 | 150 | BF6M1013EC | 153 | 6 | 108*130 | 7.15 | 28.3 | 274E | 2400x1200x1780 | 1400",
        "| UD188GF | 150 | 188 | BF6M1013FCG2 | 183 | 6 | 108*130 | 7.15 | 35.4 | 274G | 2500x1250x1800 | 1450",
        "| UD200GF | 160 | 200 | BF6M1013FCG3 | 201 | 6 | 108*130 | 7.15 | 37.8 | 274H | 2500x1250x1800 | 1450",
        "| UD225GF | 180 | 225 | BF6M1015-LA GA | 208 | 6.V | 132*145 | 11.906 | 42.5 | 274J | 2700x1450x1950 | 2800",
        "| UD250GF | 200 | 250 | BF6M1015C-LA G1A | 228 | 6.V | 132*145 | 11.906 | 47.2 | 274K | 2700x1450x1950 | 2850",
        "| UD300GF | 240 | 300 | BF6M1015C-LA G3A | 282 | 6.V | 132*145 | 11.906 | 56.6 | 4ES | 2700x1450x1950 | 2900",
        "| UD350GF | 280 | 350 | BF6M1015C-LA G4 | 310 | 6.V | 132*145 | 11.906 | 66.1 | 4FS | 2700x1450x1950 | 3100",
        "| UD375GF | 300 | 375 | BF6M1015CP-LA G | 328 | 6.V | 132*145 | 11.906 | 70.8 | 4F | 2700x1450x1950 | 3100",
        "| UD400GF | 320 | 400 | BF8M1015C-LA G1A | 388 | 8.V | 132*145 | 15.874 | 75.5 | 4G | 3000x1500x2000 | 3300",
        "| UD450GF | 360 | 450 | BF8M1015C-LA G2 | 403 | 8.V | 132*145 | 15.874 | 84.9 | 5C | 3100x1650x2015 | 3350",
        "| UD500GF | 400 | 500 | BF8M1015CP-LA G2 | 448 | 8.V | 132*145 | 15.874 | 94.4 | 5D | 3100x1650x2015 | 3350",
        "| UD562GF | 450 | 562 | BF8M1015CP-LA G5 | 509 | 8.V | 132*145 | 15.874 | 106 | 5ES | 3200x1650x2015 | 3450",
        "| UD700GF | 560 | 700 | HC12V132ZL-LAG1A | 600 | 12.V | 132*145 | 23.812 | 132 | 5F | 3600x1450x1950 | 4500",
        "| UD750GF | 600 | 750 | HC12V132ZL-LAG2A | 666 | 12.V | 132*145 | 23.812 | 141 | 6B | 3600x1450x1950 | 4500"
      ]
    },
    {
      "n": 125,
      "title": "Deutz water cooled diesel generator",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight (kg)",
        "| Power(kW) | Power(kVA) | Model | Rated Power (kW) | No. of Cylinder | Bore xStroke(mm) | Displacement (L) | Rated Fuel Consumption (L/h) | Model"
      ],
      "rows": [
        "| UD15GF | 12 | 15 | F2L912 | 14 | 2 | 100*120 | 1.88 | 3.1 | 164D | 1400×800×1100 | 500",
        "| UD20GF | 16 | 20 | F3L912 | 24 | 3 | 100*120 | 2.828 | 4.1 | 184ES | 1700×800×1100 | 700",
        "| UD25GF | 20 | 25 | F3L912 | 24 | 3 | 100*120 | 2.828 | 5.2 | 184FS | 1700×800×1100 | 700",
        "| UD30GF | 24 | 30 | F4L912 | 32 | 4 | 100*120 | 3.77 | 6.2 | 184G | 1900×800×1150 | 900",
        "| UD38GF | 30 | 37.5 | F4L913 | 34 | 4 | 102*120 | 4.086 | 7.7 | 184H | 2000×800×1150 | 930",
        "| UD50GF | 40 | 50 | F6L912 | 48 | 6 | 100*120 | 5.655 | 9.8 | 224D | 2250×800×1350 | 1150",
        "| UD60GF | 48 | 60 | F6L912T | 61 | 6 | 100*120 | 5.655 | 11.8 | 224E | 2250×800×1350 | 1200",
        "| UD100GF | 80 | 100 | BF6L913 | 88 | 6 | 102*125 | 6.128 | 19.6 | 274C | 2500×800×1350 | 1450"
      ]
    },
    {
      "n": 125,
      "title": "Deutz water cooled diesel generator",
      "header": [
        "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size open frame type(mm) | Gross Weight (kg)",
        "| Power (kW) | Power (kVA) | Model | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | Rated Fuel Consumption (L/h) | Model"
      ],
      "rows": [
        "| UD60GF | 48 | 60 | BF4M2012 | 63 | 4 | 101*126 | 4.04 | 12 | UCI224E | 1930x750x1400 | 825",
        "| UD90GF | 72 | 90 | BF4M2012CG1 | 79 | 4 | 101*126 | 4.04 | 18 | UCI224F | 1930x750x1400 | 825",
        "| UD100GF | 80 | 100 | BF4M2012CG2 | 99 | 4 | 101*126 | 4.04 | 20 | UCI224G | 1930x750x1400 | 825",
        "| UD125GF | 100 | 125 | BF4M1013ECG2 | 115 | 4 | 108*130 | 4.764 | 25 | UCI274C | 2300x900x1700 | 1150",
        "| UD140GF | 112 | 140 | BF4M1013FC | 124 | 4 | 108*130 | 4.764 | 29 | UCI274D | 2300x900x1700 | 1200",
        "| UD150GF | 120 | 150 | BF6M1013ECG1 | 155 | 6 | 108*130 | 7.146 | 31 | UCI274D | 2400x1200x1780 | 1400",
        "| UD200GF | 160 | 200 | BF6M1013ECG2 | 181 | 6 | 108*130 | 7.146 | 41 | UCI274F | 2400x1200x1780 | 1400",
        "| UD225GF | 180 | 225 | BF6M1013FCG3 | 204 | 6 | 108*130 | 7.146 | 46 | UCI274G | 2500x1250x1800 | 1450",
        "| UD250GF | 200 | 250 | BF6M1015 LA GB | 225 | 6.V | 132*145 | 11.906 | 51 | UCI274H | 2700x1450x1950 | 2850",
        "| UD300GF | 240 | 300 | BF6M1015C LA G2B | 279 | 6.V | 132*145 | 11.906 | 61 | UCDI274J | 2800x1450x1950 | 3100",
        "| UD400GF | 320 | 400 | BF6M1015CP LA G2B | 351 | 6.V | 132*145 | 11.906 | 81 | HCI444ES | 2800x1450x1950 | 3200",
        "| UD450GF | 360 | 450 | BF8M1015C-LA G1B | 408 | 8.V | 132*145 | 15.874 | 92 | HCI444E | 3000x1500x2000 | 3300",
        "| UD500GF | 400 | 500 | BF8M1015CP-LA G2B | 470 | 8.V | 132*145 | 15.874 | 102 | HCI444F | 3100x1500x2015 | 3350",
        "| UD560GF | 450 | 560 | BF8M1015CP-LA G3B | 500 | 8.V | 132*145 | 15.874 | 116 | HCI544C | 3100x1500x2015 | 3350"
      ]
    },
    {
      "n": 126,
      "title": "康明斯柴油发电机组",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| UC20GF | 16 | 20 | 4B3.9-G2 | 24 | 4.L | 102×120 | 3.9 | 3.7 | S0L2-G1 | 1800x700x1200 | 700",
        "| UC25GF | 20 | 25 | 4B3.9-G2 | 24 | 4.L | 102×120 | 3.9 | 4.6 | S0L2-M1 | 1800x700x1200 | 700",
        "| UC30GF | 24 | 30 | 4BT3.9-G1 | 36 | 4.L | 102×120 | 3.9 | 5.6 | S0L2-P1 | 1800x700x1200 | 700",
        "| UC38GF | 30 | 38 | 4BT3.9-G1 | 36 | 4.L | 102×120 | 3.9 | 7.1 | S1L2-J1 | 1800x700x1200 | 700",
        "| UC50GF | 40 | 50 | 4BTA3.9-G2 | 50 | 4.L | 102×120 | 3.9 | 9.3 | S1L2-R1 | 2000x750x1300 | 800",
        "| UC60GF | 48 | 60 | 4BTA3.9-G2 | 50 | 4.L | 102×120 | 3.9 | 11.3 | S1L2-Y1 | 2000x750x1300 | 800",
        "| UC75GF | 60 | 75 | 4BTA3.9-G11 | 70 | 4.L | 102×120 | 3.9 | 14.3 | UCI224F | 2000x750x1300 | 800",
        "| UC85GF | 68 | 85 | 6BT5.9-G2 | 92 | 6.L | 102×120 | 5.88 | 15.8 | UCI224G | 2150×800×1550 | 900",
        "| UC100GF | 80 | 100 | 6BT5.9-G2 | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000",
        "| UC125GF | 100 | 125 | 6BTA5.9-G2 | 110 | 6.L | 102×120 | 5.88 | 23.4 | UCI274ES | 2300x850x1400 | 1000",
        "| UC140GF | 112 | 140 | 6BTAA5.9-G2 | 120 | 6.L | 102×120 | 5.88 | 26.1 | UCI274ES | 2300x850x1400 | 1200",
        "| UC150GF | 120 | 150 | 6BTAA5.9-G12 | 140 | 6.L | 102×120 | 5.88 | 28.1 | UCI274F | 2300x850x1400 | 1200",
        "| UC160GF | 128 | 160 | 6BTAA5.9-G12 | 140 | 6.L | 102×120 | 5.88 | 29.9 | UCI274F | 2300x850x1400 | 1200",
        "| UC180GF | 144 | 180 | 6CTA8.3-G2 | 163 | 6.L | 114×135 | 8.27 | 33.6 | UCI 274G | 2300x850x1400 | 1400",
        "| UC200GF | 160 | 200 | 6CTAA8.3-G2 | 185 | 6.L | 114×135 | 8.27 | 37.4 | UCI274H | 2500x850x1400 | 1400",
        "| UC225GF | 180 | 225 | 6LTAA8.9-G2 | 220 | 6.L | 114×145 | 8.9 | 42.1 | UCD274J | 3010x1000x1700 | 2600",
        "| UC250GF | 200 | 250 | 6LTAA8.9-G2 | 220 | 6.L | 114×145 | 8.9 | 46.7 | 274k美元 | 3010x1000x1700 | 2600",
        "| UC300GF | 240 | 300 | MTAA11-G3 | 265 | 6.L | 125×147 | 10.8 | 56.1 | HCI444D | 3010x1000x1700 | 2600",
        "| UC325GF | 260 | 325 | NTA855-G2 | 292 | 6.L | 140×152 | 14 | 60.8 | HCI444ES | 3010x1000x1700 | 2800",
        "| UC350GF | 280 | 350 | NTA855-G2A | 313 | 6.L | 140×152 | 14 | 65.4 | HCI444E | 3010x1000x1700 | 2800",
        "| UC380GF | 300 | 375 | NTAA855-G7 | 343 | 6.L | 140×152 | 14 | 70.1 | HCI444FS | 3300x1150x1700 | 3000",
        "| UC400GF | 320 | 400 | NTAA855-G7 | 343 | 6.L | 140×152 | 14 | 74.8 | HCI444F | 3300x1150x1700 | 3000",
        "| UC450GF | 360 | 450 | KTA19-G3 | 408 | 6.L | 159×159 | 18.9 | 84.1 | HCI544C | 3300x1150x1700 | 4200",
        "| UC500GF | 400 | 500 | QSZ13-G3 | 450 | 6.L | 130×163 | 13 | 93.5 | HCI544C | 3300x1460x100 | 3550",
        "| UC600GF | 480 | 600 | KTAA19-G5 | 504 | 6.L | 159×159 | 18.9 | 112 | HCI544E | 3500x1420x2220 | 5000",
        "| UC625GF | 500 | 625 | KTAA19-G6 | 518 | 6.L | 159×159 | 18.9 | 116 | HCI544FS | 3500x1420x2220 | 5500",
        "| UC750GF | 600 | 750 | KTA38-G2 | 665 | 12.V | 159×159 | 37.8 | 140 | S5L1D-H41 | 4500x1700x2400 | 8000",
        "| UC800GF | 640 | 800 | KTA38-G2B | 711 | 12.V | 159×159 | 37.8 | 149 | S6L1D-C41 | 4500x1700x2400 | 8000",
        "| UC910GF | 720 | 900 | KTA38-G2A | 814 | 12.V | 159×159 | 37.8 | 168 | S6L1D-D41 | 4500x1700x2400 | 8500",
        "| UC1000GF | 800 | 1000 | KTA38-G5 | 881 | 12.V | 159×159 | 37.8 | 186 | S6L1D-E41 | 4700x1800x2500 | 9500",
        "| UC1125GF | 900 | 1125 | KTA38-G9 | 990 | 12.V | 159×159 | 37.8 | 210 | S6L1D-F41 | 4850x1850x2500 | 9400",
        "| UC1250GF | 1000 | 1250 | KTA50-G3 | 1115 | 16.V | 159×159 | 50.3 | 233 | S6L1D-G41 | 4950x280x2560 | 10120",
        "| UC1500GF | 1200 | 1500 | KTA50-GS8 | 1287 | 16.V | 159×159 | 50.3 | 280 | S7L1D-C41 | 5400x2195x2560 | 10600",
        "| UC1650GF | 1320 | 1650 | KTA50-G15X | 1491 | 16.V | 159×159 | 50.3 | 305 | S7L1D-D41 | 5400x2195x2560 | 10800",
        "| UC2000GF | 1600 | 2000 | KTA50-G16B | 1760 | 16.V | 159×159 | 50.3 | 370 | S7L1D-G41 | 5400x2195x2560 | 11000"
      ]
    },
    {
      "n": 126,
      "title": "康明斯柴油发电机组",
      "header": [
        "| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| UC25GF | 20 | 25 | 4B3.9-G11 | 23 | 4 | 102*120 | 3.9 | 4.7 | S0L2-M1 | 1800x700x1200 | 800",
        "| UC30GF | 24 | 30 | 4B3.9-G2 | 30 | 4 | 102*120 | 3.9 | 6.5 | S0L2-P1 | 1800x700x1200 | 800",
        "| UC40GF | 32 | 40 | 4BT3.9-G2 | 40 | 4 | 102*120 | 3.9 | 9.3 | S0L2-P1 | 1800x700x1200 | 810",
        "| UC60GF | 48 | 60 | 4BTA3.9-G2 | 60 | 4 | 102*120 | 3.9 | 11.2 | S1L2-Y1 | 1900x950x1550 | 970",
        "| UC75GF | 60 | 75 | 4BTA3.9-G11 | 80 | 4 | 102*120 | 3.9 | 14.0 | UCI224E | 1900x950x1550 | 970",
        "| UC100GF | 80 | 100 | 6BT5.9-G2 | 100 | 6 | 102*120 | 5.9 | 18.7 | UCI224G | 2350x950x1600 | 1250",
        "| UC125GF | 100 | 125 | 6BT5.9-G2 | 115 | 6 | 102*120 | 5.9 | 23 | UCI274C | 2350x950x1600 | 1250",
        "| UC135GF | 108 | 135 | 6BTA5.9-G2 | 120 | 6 | 102*120 | 5.9 | 24 | UCI274D | 2350x950x1600 | 1300",
        "| UC150GF | 120 | 150 | 6BTAA5.9-G2 | 132 | 6 | 102*120 | 5.9 | 31 | UCI274E | 2350x950x1600 | 1380",
        "| UC188GF | 150 | 188 | 6CTA8.3-G2 | 170 | 6 | 114*135 | 8.3 | 37 | UCI274F | 2400x920x1650 | 1610",
        "| UC210GF | 168 | 210 | 6CTAA8.3-G2 | 190 | 6 | 114*135 | 8.3 | 47 | UCI274G | 2400x920x1650 | 1680",
        "| UC250GF | 200 | 250 | 6LTAA8.9-G2 | 235 | 6 | 114*145 | 8.9 | 56 | UCI274H | 2750x1000x1700 | 2200",
        "| UC313GF | 250 | 313 | NTA855-G1 | 287 | 6 | 140*152 | 14 | 65 | HCI444C | 3000x1000x1700 | 2600",
        "| UC350GF | 280 | 350 | NTA855-G1B | 313 | 6 | 140*152 | 14 | 70 | HCI444D | 3000x1000x1700 | 2700",
        "| UC400GF | 320 | 400 | NTA855-G3 | 358 | 6 | 140*152 | 14 | 75 | HCI444ES | 3000x1000x1700 | 2820",
        "| UC438GF | 350 | 438 | KTA19-G2 | 392 | 6 | 159*159 | 18.9 | 93 | HCI444FS | 3250x1280x100 | 3700",
        "| UC500GF | 400 | 500 | KTA19-G3 | 463 | 6 | 159*159 | 18.9 | 103 | HCI444F | 3250x1280x100 | 3800",
        "| UC563GF | 450 | 563 | KTA19-G3A | 507 | 6 | 159*159 | 18.9 | 112 | HCI544C | 3250x1280x100 | 3820",
        "| UC588GF | 470 | 588 | KTAA19-G5 | 533 | 6 | 159*159 | 18.9 | 121 | HCI544D | 3250x1280x100 | 3900",
        "| UC750GF | 600 | 750 | KTAA19-G6A | 603 | 6 | 159*159 | 18.9 | 140 | HCI544F | 3250x1280x100 | 3950",
        "| UC9000GF | 720 | 900 | KTA38-G2 | 809 | 12.V | 159*159 | 37.9 | 187 | HCI634G | 4260x1500x2400 | 6100",
        "| UC1250GF | 900 | 1125 | KTA38-G4 | 1007 | 12.V | 159*159 | 37.9 | 234 | HCI634J | 4260x1500x2400 | 6100",
        "| UC1500GF | 1100 | 1375 | KTA50-G3 | 1220 | 16.V | 159*159 | 50.3 | 280 | S6L1D-G41 | 5000x2020x2500 | 9420",
        "| UC1500GF | 1260 | 1575 | KTA50-G9 | 1383 | 16.V | 159*159 | 50.3 | 280 | S6L1D-H41 | 5000x2020x2500 | 9600"
      ]
    },
    {
      "n": 127,
      "title": "静音珀金斯柴油发电机30kva 50kva 60kva 100kva 250kva",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| 高达10gf | 8 | 10 | 403A-11G1 | 9 | 3.L | 77×81 | 1.131 | 1.9 | S0L1-H1 | 1580x810x930 | 500",
        "| 高13gf | 10 | 13 | 403A-15G1 | 12 | 3.L | 84×90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 520",
        "| 20gf以上 | 16 | 20 | 404A-22G1 | 18 | 4.L | 84×100 | 2.216 | 3.8 | S0L2-G1 | 1580x810x990 | 540",
        "| 25gf以上 | 20 | 25 | 404D-22TG | 25 | 4.L | 84×100 | 2.216 | 4.7 | S0L2-M1 | 1580x810x990 | 540",
        "| 30gf以上 | 24 | 30 | 1103A-33G | 28 | 3.L | 105×127 | 3.3 | 5.6 | S0L2-P1 | 1580x810x1165 | 660",
        "| 上限40gf | 32 | 40 | 1103A-33TG1 | 42 | 3.L | 105×127 | 3.3 | 7.5 | S1L2-K1 | 1595x810x1150 | 730",
        "| 高达45gf | 36 | 45 | 1103A-33TG1 | 42 | 3.L | 105×127 | 3.3 | 8.4 | S1L2-N1 | 1595x810x1150 | 730",
        "| 大于60gf | 48 | 60 | 1104A-44TG1 | 58 | 4.L | 105×127 | 4.4 | 11.2 | S1L2-Y1 | 1580x810x1166 | 780",
        "| 80gf以上 | 64 | 80 | 1104A-44TG2 | 72 | 4.L | 105×127 | 4.4 | 14.9 | UCI224G | 1760x810x1165 | 800",
        "| 上限100gf | 80 | 100 | 1104C-44千克2 | 90 | 6.L | 105×127 | 4.41 | 18.7 | UCI274C | 2240x960x1315 | 1030",
        "| 上限125gf | 100 | 125 | 1106A-70TG1 | 118 | 6.L | 105×135 | 7.01 | 23.4 | UCI274ES | 2240x960x1315 | 1030",
        "| 高达150 gf | 120 | 150 | 1106A-70TAG2 | 131 | 6.L | 105×135 | 7.01 | 28.1 | UCI274F | 2240x960x1315 | 1300",
        "| 高达180 gf | 144 | 180 | 1106A-70TAG3 | 158 | 6.L | 105×135 | 7.01 | 33.7 | UCI274G | 2345x810x1365 | 1300",
        "| 高达200gf | 160 | 200 | 1106A-70TAG4 | 174 | 6.L | 105×135 | 7.01 | 37.4 | UCI274H | 2240x960x1590 | 1300",
        "| 250gf以上 | 200 | 250 | 1206A-E70TTAG3 | 217 | 6.L | 105×135 | 7.01 | 46.8 | 274k美元 | 2430x960x1590 | 2170",
        "| 300gf以上 | 240 | 300 | 1506A-e88标签5 | 268 | 6.L | 112×149 | 8.8 | 56.1 | HCI444D | 3030x1120x1800 | 2500",
        "| 高达350gf | 280 | 350 | 2206C-E13TAG2 | 305 | 6.L | 130×157 | 12.5 | 65.5 | HCI444E | 3280x1130x1950 | 3300",
        "| 高达400gf | 320 | 400 | 2206C-E13TAG3 | 349 | 6.L | 130×157 | 12.5 | 74.8 | HCI444F | 3280x1130x1950 | 3300",
        "| 高达450 gf | 360 | 450 | 2506C-e15标签1 | 396 | 6.L | 137×171 | 15.2 | 84.1 | S4L1D-G41 | 3280x1130x1950 | 3800",
        "| 高达500gf | 400 | 500 | 2506C-E15TAG2 | 435 | 6.L | 137×171 | 15.2 | 93.5 | S5L1D-C41 | 3310x1180x1950 | 3940",
        "| 高达625gf | 500 | 625 | 2806A-e18标签2 | 565 | 6.L | 145×183 | 18.1 | 117 | HCI544FS | 3380x1500x2100 | 4706",
        "| 高达750 gf | 600 | 750 | 4006-23TAG2A | 628 | 6.L | 160×190 | 22.9 | 140 | S5L1D-H41 | 4450x1750x2350 | 4706",
        "| 高达800gf | 640 | 800 | 4006-23TAG3A | 675 | 6.L | 160×190 | 22.9 | 150 | S6L1D-C41 | 4450x1750x2350 | 4706",
        "| 高达900 gf | 720 | 900 | 4008标签1a | 767 | 8.L | 160×190 | 30.56 | 169 | S6L1D-D41 | 4850x1870x2350 | 7611",
        "| 1000gf以上 | 800 | 1000 | 4008标签2 | 861 | 8.L | 160×190 | 30.56 | 187 | S6L1D-E41 | 4760x1995x2330 | 7611",
        "| 上限1250gf | 1000 | 1250 | 4012-46TWG2A | 1113 | 12.V | 160×190 | 45.84 | 234 | S6L1D-G41 | 4900x1860x2350 | 9154",
        "| 高达1500gf | 1200 | 1500 | 4012-46标签2a | 1331 | 12.V | 160×190 | 45.84 | 281 | S7L1D-C41 | 4900x1860x2350 | 11580",
        "| 高达1650gf | 1320 | 1650 | 4012-46标签3a | 1496 | 12.V | 160×190 | 45.84 | 308 | S7L1D-D41 | 4900x1860x2350 | 11580",
        "| 高达1875gf | 1500 | 1875 | 4016标签a | 1588 | 16.V | 160×190 | 61.12 | 350 | S7L1D-F41 | 6800x2780x3500 | 12000",
        "| 高达2000gf | 1600 | 2000 | 4016标签2a | 1766 | 16.V | 160×190 | 61.12 | 373 | S7L1D-G41 | 6800x2780x3500 | 12000",
        "| 高达2250gf | 1800 | 2250 | 4016-61千克3 | 1975 | 16.V | 160×190 | 61.12 | 420 | S7L1D-H41 | 8000x3120x4400 | 13000",
        "| 高达2500gf | 2000 | 2500 | 4016-61tg3x | 2183 | 16.V | 160×190 | 61.12 | 467 | S7L1D-J41 | 8000x3120x4400 | 13400"
      ]
    },
    {
      "n": 127,
      "title": "静音珀金斯柴油发电机30kva 50kva 60kva 100kva 250kva",
      "header": [
        "| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| 高达10gf | 8 | 10 | 403D-11G | 11.4 | 3 | 77*81 | 1.131 | 1.9 | S0L1-H1 | 1580x810x930 | 550",
        "| 高达12gf | 10 | 12 | 403D-15G | 13.5 | 3 | 84*90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 560",
        "| 高达15 gf | 12 | 15 | 403D-15G | 13.5 | 3 | 84*90 | 1.496 | 2.9 | S0L1-P1 | 1580x810x930 | 580",
        "| 20gf以上 | 16 | 20 | 404D-22G | 22 | 4 | 84*100 | 2.216 | 3.8 | S0L2-F1 | 1600x810x1160 | 660",
        "| 25gf以上 | 20 | 25 | 404D-22G | 22 | 4 | 84*100 | 2.216 | 4.7 | S0L2-M1 | 1600x810x1160 | 660",
        "| 30gf以上 | 24 | 30 | 404D-22TG | 30 | 4 | 84*100 | 2.216 | 5.6 | S0L2-P1 | 1600x810x1160 | 660",
        "| 35gf以上 | 28 | 35 | 1103A-33G | 32 | 3 | 105*127 | 3.3 | 6.5 | S1L2-J1 | 1580x810x1160 | 680",
        "| 50gf以上 | 40 | 50 | 1103A-33TG1 | 49 | 3 | 105*127 | 3.3 | 9.4 | S1L2-N1 | 1580x810x1160 | 700",
        "| 高达68gf | 55 | 68 | 1103A-33TG2 | 61 | 3 | 105*127 | 3.3 | 12.8 | S1L2-Y1 | 1580x810x1160 | 740",
        "| 75 gf以上 | 60 | 75 | 1104A-44TG1 | 69 | 4 | 105*127 | 4.4 | 14.1 | UCI224E | 2000x820x1350 | 800",
        "| 大于90 gf | 72 | 90 | 1104A-44TG2 | 85 | 4 | 105*127 | 4.4 | 16.8 | UCI224F | 2000x820x1350 | 830",
        "| 上限110gf | 88 | 110 | 1104C-44千克2 | 102 | 4 | 105*127 | 4.4 | 20.6 | UCI274C | 2000x820x1350 | 880",
        "| 上限125gf | 100 | 125 | 1104D-E44TAG2 | 104 | 4 | 105*127 | 4.4 | 23.4 | UCI274D | 2000x820x1350 | 1000",
        "| 高达150 gf | 120 | 150 | 1106A-70TG1 | 134 | 6 | 105*135 | 7.01 | 28.1 | UCI274E | 2300x810x1360 | 1200",
        "| 高达180 gf | 144 | 180 | 1106A-70TAG3 | 173 | 6 | 105*135 | 7.01 | 33.7 | UCI274F | 2400x810x1360 | 1200",
        "| 高达200gf | 160 | 200 | 1106A-70TAG3 | 173 | 6 | 105*135 | 7.01 | 37.4 | UCI274G | 2400x810x1360 | 1200",
        "| 上限225gf | 180 | 225 | 1106D-E70TAG5 | 218 | 6 | 105*135 | 7.01 | 42.1 | UCI274H | 2400x850x1360 | 1200",
        "| 高达288 gf | 230 | 288 | 1506A-e88标签3升 | 257 | 6 | 112*149 | 8.8 | 53.8 | UCDI274K | 2650x1000x1850 | 1850",
        "| 高达350gf | 280 | 350 | 1506A-e88标签5升 | 312 | 6 | 112*149 | 8.8 | 65.5 | HCI444D | 2650x1000x1850 | 2500",
        "| 高达400gf | 320 | 400 | 2206A-e13标签5 | 349 | 6 | 130*157 | 12.5 | 74.8 | HCI444ES | 3280x1130x1950 | 3000",
        "| 高达450 gf | 360 | 450 | 2206A-e13标签6 | 381 | 6 | 130*157 | 12.5 | 84.1 | HCI444FS | 3280x1130x1950 | 3000",
        "| 高达500gf | 400 | 500 | 2506C-e15标签1 | 435 | 6 | 137*171 | 15.2 | 93.5 | S4L1D-F41 | 3310x1150x1950 | 3900",
        "| 高达560 gf | 448 | 560 | 2506C-E15TAG3 | 495 | 6 | 137*171 | 15.2 | 105 | S5L1D-C41 | 3380x1150x1950 | 3980",
        "| 高达625gf | 500 | 625 | 2806A-e18标签2 | 543 | 6 | 145*183 | 18.1 | 116 | S5L1D-D41 | 3450x1300x2100 | 4700",
        "| 高达688gf | 550 | 688 | 2806A-e18标签3 | 592 | 6 | 145*183 | 18.1 | 128 | S5L1D-E41 | 3450x1300x2100 | 4700",
        "| 1000gf以上 | 800 | 1000 | 4008标签2 | 842 | 8.V | 160*190 | 30.561 | 186 | S6L1D-D41 | 4760x1980x2330 | 7300",
        "| 上限1250gf | 1000 | 1250 | 4012-46TWG2A | 1055 | 12.V | 160*190 | 45.842 | 233 | S6L1D-F41 | 4900x1860x2350 | 9200",
        "| 高达1500gf | 1200 | 1500 | 4012-46标签2a | 1331 | 12.V | 160*190 | 45.842 | 275 | S6L1D-H41 | 4900x1860x2350 | 9500"
      ]
    },
    {
      "n": 128,
      "title": "中国SDEC柴油发电机组",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重 （kg）",
        "| 力量 （kW） | 力量 （kVA） | 模型 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 额定燃油消耗量 （L/h） | 模型"
      ],
      "rows": [
        "| 50美元 | 50 | 63 | SC4H95D2 | 62 | 4 | 105*124 | 4.3 | 11.7 | 224E | 2300X850X1350 | 1350",
        "| 80美元 | 80 | 100 | SC4H140D2 | 95 | 4 | 105*124 | 4.3 | 18.7 | 274C | 2700X900X1650 | 2100",
        "| 100美元 | 100 | 125 | SC4H180D2 | 120 | 4 | 105*124 | 4.3 | 23.4 | 274人 | 2700X900X1650 | 2150",
        "| 120美元 | 120 | 150 | SC7H205D2 | 138 | 6 | 105*124 | 6.5 | 28.1 | 274F | 2700X900X1650 | 2050",
        "| 150美元 | 150 | 188 | SC7H250D2 | 168 | 6 | 105*124 | 6.5 | 35 | 274克 | 2800X900X1750 | 2300",
        "| 200美元 | 200 | 250 | SC9D340D2 | 228 | 6 | 114*144 | 8.8 | 46 | 274K | 2860X1100X1760 | 2700",
        "| 250美元 | 250 | 313 | SC12E420D2 | 280 | 6 | 128*153 | 11.8 | 58 | 4秒 | 2860X1140X1760 | 3400",
        "| 300gf美元 | 300 | 375 | SC12E480D2 | 323 | 6 | 128*153 | 11.8 | 70 | 4F | 3140X1360X1960 | 3850",
        "| 360美元 | 360 | 450 | SC25G610D2 | 405 | 12 | 135*150 | 25.8 | 84 | 5C | 3420X1600X1900 | 4600",
        "| 400美元 | 400 | 500 | SC25G690D2 | 459 | 12 | 135*150 | 25.8 | 93 | 5天 | 3420X1600X1900 | 4700",
        "| 500美元 | 500 | 625 | SC27G830D2 | 565 | 12 | 135*155 | 26.6 | 117 | 5FS | 3420X1600X1900 | 5000",
        "| 600美元 | 600 | 750 | SC33W990D2 | 660 | 6 | 180*215 | 32.8 | 140 | 6B | 3750X1700X1960 | 6300",
        "| 800美元 | 800 | 1000 | 6wtaa35g31 | 882 | 6 | 186*215 | 35.0 | 186 | 6E | 4300X1750X2350 | 6900",
        "| 美国1000gf | 1000 | 1250 | 6WTAA35 G311 | 1118 | 6 | 186*215 | 35.0 | 233 | 6J | 4300X1750X2350 | 7400",
        "| 1200美元 | 1200 | 1500 | 12公斤58克35 | 1420 | 12 | 170*210 | 57.2 | 280 | 6J | 4750X1800X2550 | 11400"
      ]
    },
    {
      "n": 129,
      "title": "10- 60KVA super silent diesel generators YTO Yangdong genset",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size silent type(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UY10GFS | 8 | 10 | YD380D | 10 | 3 | 80*90 | 1.357 | 1.9 | 164B | 1860x850x1200 | 700",
        "| UY12GFS | 10 | 12.5 | YD385D | 11 | 3 | 85*90 | 1.532 | 2.3 | 164C | 1860x850x1200 | 700",
        "| UY15GFS | 12 | 15 | YD480G | 14 | 4 | 80*90 | 1.809 | 2.8 | 164D | 1950x900x1300 | 720",
        "| UY20GFS | 16 | 20 | YSD490D | 21 | 4 | 90*100 | 2.54 | 3.7 | 164D | 2200x950x1200 | 800",
        "| UY25GFS | 20 | 25 | Y490D | 24 | 4 | 90*105 | 2.67 | 4.7 | 184EF | 2200x950x1200 | 800",
        "| UY30GFS | 24 | 30 | Y495D | 27 | 4 | 95*105 | 2.977 | 5.6 | 184G | 2200x950x1250 | 850",
        "| UY38GFS | 30 | 37.5 | Y4102D | 33 | 4 | 102*118 | 3.875 | 7.0 | 184H | 2300x950x1300 | 880",
        "| UY50GFS | 40 | 50 | Y4102ZLD | 48 | 4 | 102*118 | 3.875 | 9.3 | 224D | 2300x950x1300 | 890",
        "| UY62GFS | 50 | 62.5 | Y4105ZLD | 55 | 4 | 105*118 | 4.1 | 11.7 | 224E | 2300x950x1300 | 900"
      ]
    },
    {
      "n": 129,
      "title": "10- 60KVA super silent diesel generators YTO Yangdong genset",
      "header": [
        "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size silent type(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UY10GFS | 8 | 10 | YD380D | 12 | 3 | 80*90 | 1.357 | 1.9 | 164A | 1860x850x1200 | 700",
        "| UY12GFS | 10 | 12.5 | YD380D | 12 | 3 | 80*90 | 1.357 | 1.9 | 164B | 1860x850x1200 | 700",
        "| UY15GFS | 12 | 15 | YD480G | 16 | 4 | 80*90 | 1.809 | 2.8 | 164C | 1950x900x1300 | 720",
        "| UY20GFS | 16 | 20 | YND485D | 20 | 4 | 85*95 | 2.156 | 3.7 | 164D | 2200x950x1200 | 800",
        "| UY25GFS | 20 | 25 | YSD490D | 25 | 4 | 90*100 | 2.54 | 4.7 | 184ES | 2200x950x1200 | 800",
        "| UY30GFS | 24 | 30 | Y490D | 28 | 4 | 90*105 | 2.64 | 5.6 | 184E | 2200x950x1250 | 850",
        "| UY38GFS | 30 | 37.5 | Y4100D | 36 | 4 | 100*118 | 3.707 | 7.0 | 184G | 2300x950x1300 | 880",
        "| UY50GFS | 40 | 50 | Y4105D | 45 | 4 | 105*118 | 4.1 | 9.3 | 184J | 2300x950x1300 | 890",
        "| UY62GFS | 50 | 62.5 | Y4105ZLD | 60 | 4 | 105*118 | 4.1 | 11.7 | 224D | 2300x950x1300 | 900"
      ]
    },
    {
      "n": 130,
      "title": "Yuchai Diesel Generator set genset",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/hr) | Model"
      ],
      "rows": [
        "| UY38GF | 30 | 38 | YC4D60-D21 | 40 | 4.L | 108×115 | 4.21 | 6.9 | 184H | 1800x750x1200 | 920",
        "| UY50GF | 40 | 50 | YC4D90Z-D21 | 60 | 4.L | 108×115 | 4.21 | 9.4 | 224D | 1800x750x1200 | 950",
        "| UY63GF | 50 | 63 | YC4D90Z-D21 | 60 | 4.L | 108×115 | 4.21 | 11.7 | 224E | 1800x700x1200 | 980",
        "| UY75GF | 60 | 75 | YC4A100Z-D20 | 70 | 4.L | 108×132 | 4.84 | 14 | 224F | 1800x700x1200 | 1000",
        "| UY100GF | 80 | 100 | YC4A140L-D20 | 95 | 4.L | 108×132 | 4.84 | 18.7 | 274C | 2250x800x1300 | 1250",
        "| UY125GF | 100 | 125 | YC4A180L-D20 | 120 | 4.L | 108×132 | 4.84 | 23.3 | 274DD | 2300x800x1300 | 1500",
        "| UY150GF | 120 | 150 | YC6B205L-D20 | 138 | 6.L | 108×125 | 6.87 | 28 | 274E | 2300x830x1300 | 1600",
        "| UY188GF | 150 | 188 | YC6A245L-D21 | 165 | 6.L | 108×132 | 7.25 | 35 | 274G | 2400x970x1500 | 2100",
        "| UY200GF | 160 | 200 | YC6A275-D30 | 185 | 6.L | 108×132 | 7.25 | 37 | 274H | 2400x970x1500 | 2140",
        "| UY250GF | 200 | 250 | YC6M350L-D20 | 235 | 6.L | 120×145 | 9.84 | 46 | 274K | 3100x1050x1750 | 2750",
        "| UY313GF | 250 | 313 | YC6MK420L-D20 | 281 | 6.L | 123×145 | 10.338 | 58 | 4ES | 3200x1150x1750 | 3000",
        "| UY375GF | 300 | 375 | YC6MJ500L-D21 | 321 | 6.L | 131×145 | 11.726 | 70 | TCU318B | 3300x1200x1750 | 3100",
        "| UY450GF | 360 | 450 | YC6T600L-D22 | 401 | 6.L | 145×165 | 16.35 | 84 | TCU318D | 3400x1450x1970 | 3900",
        "| UY500GF | 400 | 500 | YC6T660L-D20 | 485 | 6.L | 145×165 | 16.35 | 93 | TCU318E | 3500x1450x1970 | 4000",
        "| UY625GF | 500 | 625 | YC6TD840-D31 | 572 | 6.L | 152×180 | 19.59 | 116 | TCU368D | 3630x1480x2130 | 4500",
        "| UY750GF | 600 | 750 | YC6TD1000-D30 | 668 | 6.L | 152×180 | 19.59 | 140 | TCU368G | 4500x1800x2500 | 7500",
        "| UY800GF | 640 | 800 | YC6C1070-D31 | 715 | 6.L | 200×210 | 39.58 | 149 | TCU368H | 4500x1800x2500 | 7500",
        "| UY1000GF | 800 | 1000 | YC6C1320-D31 | 880 | 6.L | 200×210 | 39.58 | 186 | TCU428C | 4800x1900x2500 | 7500",
        "| UY1250GF | 1000 | 1250 | YC6C1660-D30 | 1110 | 6.L | 200×210 | 39.58 | 234 | TCU428E | 5000x2000x2500 | 9800",
        "| UY1500GF | 1200 | 1500 | YC12VTD2000-D30 | 1345 | 12.V | 152×180 | 39.2 | 280 | TCU428G | 5300x2080x2500 | 10000",
        "| UY1650GF | 1320 | 1650 | YC16VTD2270-D30 | 1520 | 16.V | 152×180 | 52.26 | 308 | TCU468B | 5500x2180x2550 | 11000",
        "| UY1875GF | 1500 | 1875 | YC16VTD2510-D30 | 1680 | 16.V | 152×180 | 52.26 | 350 | TCU468C | 5600x2280x2600 | 12000",
        "| UY2500GF | 2000 | 2500 | YC16VC3300-D31 | 2205 | 16.V | 200×210 | 105.56 | 467 | TCU468G | 7350x2670x2950 | 17000",
        "| UY3000GF | 2400 | 3000 | YC16VC4000-D31 | 2673 | 16.V | 200×210 | 105.56 | 560 | TCU528C | 7350x2670x2950 | 17500",
        "| UY3750GF | 3000 | 3750 | YC16VC4900-D30 | 3280 | 16.V | 200×210 | 105.56 | 700 | TCU568D | 7350x2670x2950 | 17800"
      ]
    },
    {
      "n": 130,
      "title": "Yuchai Diesel Generator set genset",
      "header": [
        "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UY35GF | 28 | 35 | YC4D65-D20 | 44 | 4 | 108*115 | 4.214 | 6.5 | 184F | 1800x750x1200 | 920",
        "| UY50GF | 40 | 50 | YC4D80Z-D20 | 55 | 4 | 108*115 | 4.214 | 9.4 | 184J | 1800x750x1200 | 950",
        "| UY60GF | 48 | 60 | YC4D80Z-D20 | 55 | 4 | 108*115 | 4.214 | 11.2 | 224D | 1800x750x1200 | 950",
        "| UY75GF | 60 | 75 | YC4D100Z-D20 | 66 | 4 | 108*115 | 4.214 | 14.0 | 224E | 1800x750x1200 | 950",
        "| UY100GF | 80 | 100 | YC6B130Z-D20 | 88 | 6 | 108*125 | 6.871 | 18.7 | 224G | 2300x830x1300 | 1600",
        "| UY125GF | 100 | 125 | YC6B160Z-D20 | 107 | 6 | 108*125 | 6.871 | 23 | 274D | 2300x830x1300 | 1600",
        "| UY150GF | 120 | 150 | YC6B210L-D20 | 140 | 6 | 108*125 | 6.871 | 28 | 274ES | 2300x830x1300 | 1600",
        "| UY180GF | 144 | 180 | YC6A245L-D20 | 165 | 6 | 108*132 | 7.255 | 34 | 274F | 2400x970x1500 | 2100",
        "| UY250GF | 200 | 250 | YC6MK360L-D20 | 240 | 6 | 123*145 | 10.338 | 47 | 274H | 3200x1150x1750 | 3000",
        "| UY300GF | 240 | 300 | YC6MK420L-D20 | 281 | 6 | 123*145 | 10.338 | 50 | 274K | 3200x1150x1750 | 3000",
        "| UY375GF | 300 | 375 | YC6MJ515L-D22 | 334 | 6 | 131*145 | 11.726 | 70 | 4ES | 3200x1200x1750 | 3100",
        "| UY500GF | 400 | 500 | YC6T660L-D21 | 441 | 6 | 145*165 | 16.35 | 93 | 4G | 3500x1450x1970 | 4000",
        "| UY625GF | 500 | 625 | YC6TD840-D32 | 561 | 6 | 152*180 | 19.598 | 116 | 5ES | 3630x1480x2130 | 4500",
        "| UY750GF | 600 | 750 | YC6TD1020-D32 | 680 | 6 | 152*180 | 19.598 | 140 | 5FS | 4500x1800x2500 | 4700",
        "| UY800GF | 640 | 800 | YC6TH1070-D33 | 715 | 6 | 175*195 | 28.14 | 149 | 5F | 4650x1850x2550 | 6200",
        "| UY900GF | 720 | 900 | YC6TH1220-D33 | 815 | 6 | 175*195 | 28.14 | 168 | 6C | 4650x1850x2550 | 6300",
        "| UY1000GF | 800 | 1000 | YC6TH1350-D33 | 900 | 6 | 175*195 | 28.14 | 186 | 6D | 4650x1850x2550 | 6500",
        "| UY1250GF | 1000 | 1250 | YC12VTD1680-D32 | 1120 | 12 | 152*180 | 39.2 | 233 | 6F | 5000x2150x2600 | 9100",
        "| UY1500GF | 1200 | 1500 | YC12VTD2070-D32 | 1380 | 12 | 152*180 | 39.2 | 280 | 6J | 5000x2150x2600 | 9400",
        "| UY1650GF | 1320 | 1650 | YC16VTD2270-D32 | 1520 | 16 | 152*180 | 52.26 | 308 | 7C | 5300x2150x2950 | 11000",
        "| UY1875GF | 1500 | 1875 | YC16VTD2510-D32 | 1680 | 16 | 152*180 | 52.26 | 350 | 7D | 5500x2180x2550 | 11700"
      ]
    },
    {
      "n": 131,
      "title": "MTU Diesel Generator set",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UM1250GF | 1000 | 1250 | 12V4000G23RF | 1205 | 12 | 170*210 | 57.2 | 231 | LSA50.2 M6 | 6150x2150x2400 | 12000",
        "| UM1500GF | 1200 | 1500 | 12V4000G23F | 1420 | 12 | 170*210 | 57.2 | 277 | LSA50.2 L8 | 6150x2150x2400 | 13000",
        "| UM1650GF | 1320 | 1650 | 12V4000G63F | 1570 | 12 | 170*210 | 57.2 | 305 | LSA50.2 VL10 | 6150x2150x2400 | 13500",
        "| UM2000GF | 1600 | 2000 | 16V4000G23F | 1798 | 16 | 170*210 | 76.3 | 370 | LSA52.3 S6 | 6500x2600x2500 | 17000",
        "| UM2500GF | 2000 | 2500 | 20V4000G23F | 2200 | 20 | 170*210 | 95.4 | 462 | LSA52.3 L12 | 8300x2950x2550 | 23500",
        "| UM2750GF | 2200 | 2750 | 20V4000G63F | 2420 | 20 | 170*210 | 95.4 | 508 | LSA52.3 UL16 | 8300x2950x2550 | 24000"
      ]
    },
    {
      "n": 131,
      "title": "MTU Diesel Generator set",
      "header": [
        "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UM1650GF | 1320 | 1650 | 12V4000G43S | 1520 | 12 | 170*210 | 57.2 | 305 | LSA50.2 L7 | 6150x2150x2400 | 13000",
        "| UM1875GF | 1500 | 1875 | 12V4000G83S | 1736 | 12 | 170*210 | 76.3 | 370 | LSA50.2 L8 | 6150x2150x2400 | 13500",
        "| UM2250GF | 1800 | 2250 | 16V4000G43S | 2020 | 16 | 170*210 | 76.3 | 370 | LSA52.3 S5 | 6500x2600x2500 | 17000",
        "| UM2500GF | 2000 | 2500 | 16V4000G83S | 2280 | 16 | 170*210 | 95.4 | 462 | LSA52.3 S6 | 6500x2600x2500 | 23500",
        "| UM3125GF | 2500 | 3125 | 20V4000G83S | 2740 | 20 | 170*210 | 95.4 | 508 | LSA52.3 L12 | 8300x2950x2550 | 24000"
      ]
    },
    {
      "n": 132,
      "title": "道依茨水冷柴油发电机",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 整体尺寸 （毫米） | 毛重（kg）",
        "| 力量 （kW） | 力量 （kVA） | 模型 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 额定燃油消耗量 （L/h） | 模型"
      ],
      "rows": [
        "| UD38GF | 30 | 38 | BFM3T | 44 | 3 | 98*105 | 3.168 | 7.1 | 184小时 | 1800x750x1250 | 625",
        "| UD60GF | 48 | 60 | BF4M2012 | 60 | 4 | 101*126 | 4.04 | 11.3 | 224E | 1930x750x1400 | 825",
        "| 75立方英尺 | 60 | 75 | BF4M2012C | 75 | 4 | 101*126 | 4.04 | 14.2 | 224F | 1930x750x1400 | 825",
        "| UD100GF | 80 | 100 | BF4M1013EC | 102 | 4 | 108*130 | 4.764 | 18.8 | 274C | 2300x900x1700 | 1150",
        "| UD125GF | 100 | 125 | BF4M1013FC | 129 | 4 | 108*130 | 4.764 | 23.6 | 274人 | 2300x900x1700 | 1200",
        "| UD150GF | 120 | 150 | BF6M1013EC | 153 | 6 | 108*130 | 7.15 | 28.3 | 274E | 2400x1200x1780 | 1400",
        "| UD188GF | 150 | 188 | BF6M1013FCG2 | 183 | 6 | 108*130 | 7.15 | 35.4 | 274克 | 2500x1250x1800 | 1450",
        "| UD200GF | 160 | 200 | BF6M1013FCG3 | 201 | 6 | 108*130 | 7.15 | 37.8 | 274小时 | 2500x1250x1800 | 1450",
        "| UD225GF | 180 | 225 | BF6M1015-LA GA | 208 | 6.V | 132*145 | 11.906 | 42.5 | 274J | 2700x1450x1950 | 2800",
        "| UD250GF | 200 | 250 | BF6M1015C-LA G1A | 228 | 6.V | 132*145 | 11.906 | 47.2 | 274K | 2700x1450x1950 | 2850",
        "| UD300GF | 240 | 300 | BF6M1015C-LA G3A | 282 | 6.V | 132*145 | 11.906 | 56.6 | 4秒 | 2700x1450x1950 | 2900",
        "| UD350GF | 280 | 350 | BF6M1015C-LA G4 | 310 | 6.V | 132*145 | 11.906 | 66.1 | 4FS | 2700x1450x1950 | 3100",
        "| 375立方英尺 | 300 | 375 | BF6M1015CP-LA G | 328 | 6.V | 132*145 | 11.906 | 70.8 | 4F | 2700x1450x1950 | 3100",
        "| UD400GF | 320 | 400 | BF8M1015C-LA G1A | 388 | 8.V | 132*145 | 15.874 | 75.5 | 4克 | 3000x1500x2000 | 3300",
        "| UD450GF | 360 | 450 | BF8M1015C-LA G2 | 403 | 8.V | 132*145 | 15.874 | 84.9 | 5C | 3100x1650x2015 | 3350",
        "| UD500GF | 400 | 500 | BF8M1015CP-LA G2 | 448 | 8.V | 132*145 | 15.874 | 94.4 | 5天 | 3100x1650x2015 | 3350",
        "| UD562GF | 450 | 562 | BF8M1015CP-LA G5 | 509 | 8.V | 132*145 | 15.874 | 106 | 5ES | 3200x1650x2015 | 3450",
        "| UD700GF | 560 | 700 | HC12V132ZL-LAG1A | 600 | 12.V | 132*145 | 23.812 | 132 | 五楼 | 3600x1450x1950 | 4500",
        "| 750立方英尺 | 600 | 750 | HC12V132ZL-LAG2A | 666 | 12.V | 132*145 | 23.812 | 141 | 6B | 3600x1450x1950 | 4500"
      ]
    },
    {
      "n": 132,
      "title": "道依茨水冷柴油发电机",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重 （kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 额定功率 （kW） | 气缸数量 | 孔径x行程（mm） | 位移 L | 额定燃油消耗量 （L/h） | 模型"
      ],
      "rows": [
        "| UD15GF | 12 | 15 | F2L912 | 14 | 2 | 100*120 | 1.88 | 3.1 | 164D | 1400×800×1100 | 500",
        "| UD20GF | 16 | 20 | F3L912 | 24 | 3 | 100*120 | 2.828 | 4.1 | 184ES | 1700×800×1100 | 700",
        "| UD25GF | 20 | 25 | F3L912 | 24 | 3 | 100*120 | 2.828 | 5.2 | 184FS | 1700×800×1100 | 700",
        "| UD30GF | 24 | 30 | F4L912 | 32 | 4 | 100*120 | 3.77 | 6.2 | 184克 | 1900×800×1150 | 900",
        "| UD38GF | 30 | 37.5 | F4L913 | 34 | 4 | 102*120 | 4.086 | 7.7 | 184小时 | 2000×800×1150 | 930",
        "| UD50GF | 40 | 50 | F6L912 | 48 | 6 | 100*120 | 5.655 | 9.8 | 224D | 2250×800×1350 | 1150",
        "| UD60GF | 48 | 60 | f6l912吨 | 61 | 6 | 100*120 | 5.655 | 11.8 | 224E | 2250×800×1350 | 1200",
        "| UD100GF | 80 | 100 | BF6L913 | 88 | 6 | 102*125 | 6.128 | 19.6 | 274C | 2500×800×1350 | 1450"
      ]
    },
    {
      "n": 133,
      "title": "日本五十铃柴油发电机组",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 整体尺寸静音型（mm） | 毛重（kg）",
        "| 力量 （kW） | 力量 （kVA） | 模型 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 额定燃油消耗量 （L/h） | 模型"
      ],
      "rows": [
        "| UI20GF | 16 | 20 | JE493DB-04 | 21 | 4 | 93×102 | 2.771 | 3.7 | 164D | 2200x950x1200 | 750",
        "| UI25GF | 20 | 25 | JE493DB-02 | 24 | 4 | 93×102 | 2.771 | 4.6 | 184FS | 2200x950x1200 | 780",
        "| UI30GF | 24 | 30 | Je493zdb-04 | 28 | 4 | 93×102 | 2.771 | 5.6 | 184克 | 2200x950x1200 | 760",
        "| UI40GF | 32 | 40 | Je493zldb-02 | 38 | 4 | 93×102 | 2.771 | 7.5 | 184J | 2200x950x1200 | 785",
        "| UI50GF | 40 | 50 | JE493ZLDC-02 | 51 | 4 | 93×102 | 2.771 | 9.4 | 184J | 2200x950x1200 | 785"
      ]
    },
    {
      "n": 133,
      "title": "日本五十铃柴油发电机组",
      "header": [
        "| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 整体尺寸静音型 （毫米） | 毛重 （kg）",
        "| 力量 （kW） | 力量 （kVA） | 模型 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 额定燃油消耗量 （L/h） | 模型"
      ],
      "rows": [
        "| UI25GFS | 20 | 25 | JE493DB-03 | 24 | 4 | 93×102 | 2.771 | 4.6 | 184ES | 2200x950x1200 | 750",
        "| UI30GFS | 24 | 30 | JE493DB-01 | 28 | 4 | 93×102 | 2.771 | 5.6 | 184E | 2200x950x1200 | 760",
        "| UI38GFS | 30 | 38 | Je493zdb-03 | 38 | 4 | 93×102 | 2.771 | 7.1 | 184克 | 2200x950x1200 | 785",
        "| UI50GFS | 40 | 50 | Je493zldb-01 | 46 | 4 | 93×102 | 2.771 | 9.3 | 184J | 2200x950x1200 | 790"
      ]
    },
    {
      "n": 134,
      "title": "玉柴柴油发电机组",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/hr） | 模型"
      ],
      "rows": [
        "| UY38GF | 30 | 38 | YC4D60-D21 | 40 | 4.L | 108×115 | 4.21 | 6.9 | 184小时 | 1800x750x1200 | 920",
        "| UY50GF | 40 | 50 | YC4D90Z-D21 | 60 | 4.L | 108×115 | 4.21 | 9.4 | 224D | 1800x750x1200 | 950",
        "| UY63GF | 50 | 63 | YC4D90Z-D21 | 60 | 4.L | 108×115 | 4.21 | 11.7 | 224E | 1800x700x1200 | 980",
        "| UY75GF | 60 | 75 | YC4A100Z-D20 | 70 | 4.L | 108×132 | 4.84 | 14 | 224F | 1800x700x1200 | 1000",
        "| UY100GF | 80 | 100 | YC4A140L-D20 | 95 | 4.L | 108×132 | 4.84 | 18.7 | 274C | 2250x800x1300 | 1250",
        "| UY125GF | 100 | 125 | YC4A180L-D20 | 120 | 4.L | 108×132 | 4.84 | 23.3 | 274日 | 2300x100x1300 | 1500",
        "| UY150GF | 120 | 150 | YC6B205L-D20 | 138 | 6.L | 108×125 | 6.87 | 28 | 274E | 2300x830x1300 | 1600",
        "| UY188GF | 150 | 188 | YC6A245L-D21 | 165 | 6.L | 108×132 | 7.25 | 35 | 274克 | 2400x970x1500 | 2100",
        "| UY200GF | 160 | 200 | YC6A275-D30 | 185 | 6.L | 108×132 | 7.25 | 37 | 274小时 | 2400x970x1500 | 2140",
        "| UY250GF | 200 | 250 | YC6M350L-D20 | 235 | 6.L | 120×145 | 9.84 | 46 | 274K | 3100x1050x1750 | 2750",
        "| UY313GF | 250 | 313 | YC6MK420L-D20 | 281 | 6.L | 123×145 | 10.338 | 58 | 4秒 | 3200x1150x1750 | 3000",
        "| 购买375gf | 300 | 375 | YC6MJ500L-D21 | 321 | 6.L | 131×145 | 11.726 | 70 | TCU318B | 3300x1200x1750 | 3100",
        "| UY450GF | 360 | 450 | YC6T600L-D22 | 401 | 6.L | 145×165 | 16.35 | 84 | TCU318D | 3400x1450x1970 | 3900",
        "| 500立方英尺 | 400 | 500 | YC6T660L-D20 | 485 | 6.L | 145×165 | 16.35 | 93 | TCU318E | 3500x1450x1970 | 4000",
        "| UY625GF | 500 | 625 | YC6TD840-D31 | 572 | 6.L | 152×180 | 19.59 | 116 | TCU368D | 3630x1480x130 | 4500",
        "| 采购750gf | 600 | 750 | YC6TD1000-D30 | 668 | 6.L | 152×180 | 19.59 | 140 | TCU368G | 4500x1800x2500 | 7500",
        "| UY800GF | 640 | 800 | YC6C1070-D31 | 715 | 6.L | 200×210 | 39.58 | 149 | tcu368小时 | 4500x1800x2500 | 7500",
        "| 1000gf | 800 | 1000 | YC6C1320-D31 | 880 | 6.L | 200×210 | 39.58 | 186 | TCU428C | 4800x1900x2500 | 7500",
        "| 采购1250gf | 1000 | 1250 | YC6C1660-D30 | 1110 | 6.L | 200×210 | 39.58 | 234 | TCU428E | 5000x2000x2500 | 9800",
        "| UY1500GF | 1200 | 1500 | YC12VTD2000-D30 | 1345 | 12.V | 152×180 | 39.2 | 280 | TCU428G | 5300x2080x2500 | 10000",
        "| 1650gf | 1320 | 1650 | YC16VTD2270-D30 | 1520 | 16.V | 152×180 | 52.26 | 308 | TCU468B | 5500x180x2550 | 11000",
        "| UY1875GF | 1500 | 1875 | YC16VTD2510-D30 | 1680 | 16.V | 152×180 | 52.26 | 350 | TCU468C | 5600x2280x2600 | 12000",
        "| 2500立方英尺 | 2000 | 2500 | YC16VC3300-D31 | 2205 | 16.V | 200×210 | 105.56 | 467 | TCU468G | 7350x2670x2950 | 17000",
        "| 3000立方英尺 | 2400 | 3000 | YC16VC4000-D31 | 2673 | 16.V | 200×210 | 105.56 | 560 | TCU528C | 7350x2670x2950 | 17500",
        "| 购买3750gf | 3000 | 3750 | YC16VC4900-D30 | 3280 | 16.V | 200×210 | 105.56 | 700 | TCU568D | 7350x2670x2950 | 17800"
      ]
    },
    {
      "n": 134,
      "title": "玉柴柴油发电机组",
      "header": [
        "| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| UY35GF | 28 | 35 | YC4D65-D20 | 44 | 4 | 108*115 | 4.214 | 6.5 | 184F | 1800x750x1200 | 920",
        "| UY50GF | 40 | 50 | YC4D80Z-D20 | 55 | 4 | 108*115 | 4.214 | 9.4 | 184J | 1800x750x1200 | 950",
        "| UY60GF | 48 | 60 | YC4D80Z-D20 | 55 | 4 | 108*115 | 4.214 | 11.2 | 224D | 1800x750x1200 | 950",
        "| UY75GF | 60 | 75 | YC4D100Z-D20 | 66 | 4 | 108*115 | 4.214 | 14.0 | 224E | 1800x750x1200 | 950",
        "| UY100GF | 80 | 100 | YC6B130Z-D20 | 88 | 6 | 108*125 | 6.871 | 18.7 | 224克 | 2300x830x1300 | 1600",
        "| UY125GF | 100 | 125 | YC6B160Z-D20 | 107 | 6 | 108*125 | 6.871 | 23 | 274天 | 2300x830x1300 | 1600",
        "| UY150GF | 120 | 150 | YC6B210L-D20 | 140 | 6 | 108*125 | 6.871 | 28 | 274人 | 2300x830x1300 | 1600",
        "| UY180GF | 144 | 180 | YC6A245L-D20 | 165 | 6 | 108*132 | 7.255 | 34 | 274F | 2400x970x1500 | 2100",
        "| UY250GF | 200 | 250 | YC6MK360L-D20 | 240 | 6 | 123*145 | 10.338 | 47 | 274小时 | 3200x1150x1750 | 3000",
        "| UY300GF | 240 | 300 | YC6MK420L-D20 | 281 | 6 | 123*145 | 10.338 | 50 | 274K | 3200x1150x1750 | 3000",
        "| 购买375gf | 300 | 375 | YC6MJ515L-D22 | 334 | 6 | 131*145 | 11.726 | 70 | 4秒 | 3200x1200x1750 | 3100",
        "| 500立方英尺 | 400 | 500 | YC6T660L-D21 | 441 | 6 | 145*165 | 16.35 | 93 | 4克 | 3500x1450x1970 | 4000",
        "| UY625GF | 500 | 625 | YC6TD840-D32 | 561 | 6 | 152*180 | 19.598 | 116 | 5ES | 3630x1480x130 | 4500",
        "| 采购750gf | 600 | 750 | YC6TD1020-D32 | 680 | 6 | 152*180 | 19.598 | 140 | 5FS | 4500x1800x2500 | 4700",
        "| UY800GF | 640 | 800 | YC6TH1070-D33 | 715 | 6 | 175*195 | 28.14 | 149 | 五楼 | 4650x1850x2550 | 6200",
        "| UY900GF | 720 | 900 | YC6TH1220-D33 | 815 | 6 | 175*195 | 28.14 | 168 | 6C | 4650x1850x2550 | 6300",
        "| 1000gf | 800 | 1000 | YC6TH1350-D33 | 900 | 6 | 175*195 | 28.14 | 186 | 6D | 4650x1850x2550 | 6500",
        "| 采购1250gf | 1000 | 1250 | YC12VTD1680-D32 | 1120 | 12 | 152*180 | 39.2 | 233 | 6F | 5000x2150x2600 | 9100",
        "| UY1500GF | 1200 | 1500 | YC12VTD2070-D32 | 1380 | 12 | 152*180 | 39.2 | 280 | 6J | 5000x2150x2600 | 9400",
        "| 1650gf | 1320 | 1650 | YC16VTD2270-D32 | 1520 | 16 | 152*180 | 52.26 | 308 | 7C | 5300x2150x2950 | 11000",
        "| UY1875GF | 1500 | 1875 | YC16VTD2510-D32 | 1680 | 16 | 152*180 | 52.26 | 350 | 7D | 5500x180x2550 | 11700"
      ]
    },
    {
      "n": 135,
      "title": "China Fawde silent diesel generator 15kva to 300kva",
      "header": [
        "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size open frame type(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UX15GF | 12 | 15 | 4DW81-23D | 17 | 4 | 85*100 | 2.27 | 2.9 | 164D | 1450×650×1100 | 700",
        "| UX20GF | 16 | 20 | 4DW91-29D | 21 | 4 | 90*100 | 2.54 | 3.9 | 184ES | 1450×650×1100 | 700",
        "| UX25GF | 20 | 25 | 4DW92-35D | 26 | 4 | 90*100 | 2.54 | 4.9 | 184FS | 1400×700×1100 | 700",
        "| UX30GF | 24 | 30 | 4DW93-42D | 31 | 4 | 90*100 | 2.54 | 5.9 | 184G | 1400×700×1100 | 700",
        "| UX38GF | 30 | 38 | 4DX22-50D | 37 | 4 | 102*118 | 3.86 | 7.4 | 184H | 1800×760×1150 | 800",
        "| UX50GF | 40 | 50 | 4DX22-65D | 48 | 4 | 102*118 | 3.86 | 9.8 | 224D | 1800×760×1150 | 900",
        "| UX60GF | 48 | 60 | 4DX23-78D | 57 | 4 | 102*118 | 3.86 | 12 | 224E | 2000×900×1400 | 1200",
        "| UX75GF | 60 | 75 | CA4DF2-12D | 84 | 4 | 110*125 | 4.75 | 15 | 224F | 2100×900×1400 | 1300",
        "| UX85GF | 68 | 85 | CA4DF2-12D | 84 | 4 | 110*125 | 4.75 | 17 | 224G | 2100×900×1400 | 1300",
        "| UX100GF | 80 | 100 | CA6DF2D-14D | 96 | 6 | 110*115 | 6.55 | 20 | 274C | 2600×1000×1600 | 1600",
        "| UX125GF | 100 | 125 | CA6DF2-17D | 125 | 6 | 110*115 | 7.13 | 25 | 274ES | 2600×1000×1600 | 1600",
        "| UX150GF | 120 | 150 | CA6DF2-19D | 140 | 6 | 110*115 | 7.13 | 29 | 274E | 2600×1000×1600 | 1700",
        "| UX188GF | 150 | 188 | CA6DL1-24D | 176 | 6 | 110*135 | 7.7 | 37 | 274G | 2600×1000×1600 | 1800",
        "| UX250GF | 200 | 250 | CA6DL2-30 | 220 | 6 | 112*145 | 8.57 | 49 | 274K | 2800×1200×1600 | 2500",
        "| UX300GF | 240 | 300 | CA6DM2J-39D | 287 | 6 | 123*155 | 11.04 | 59 | 4ES | 3100×1200×1700 | 3200"
      ]
    },
    {
      "n": 135,
      "title": "China Fawde silent diesel generator 15kva to 300kva",
      "header": [
        "| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size open frame type(mm) | Gross Weight(kg)",
        "| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model"
      ],
      "rows": [
        "| UX25GF | 20 | 25 | 4DW91-38D | 26 | 4 | 90*100 | 2.54 | 4.1 | 184ES | 1450x650x1100 | 700",
        "| UX30GF | 24 | 30 | 4DW92-42D | 31 | 4 | 90*100 | 2.54 | 4.9 | 184E | 1400x700x1100 | 700",
        "| UX35GF | 28 | 35 | 4DW93-50D | 37 | 4 | 90*100 | 2.54 | 5.8 | 184F | 1400x700x1100 | 700",
        "| UX50GF | 40 | 50 | 4DX22-75D | 55 | 4 | 102*118 | 3.86 | 8.2 | 184J | 1800x760x1150 | 900",
        "| UX60GF | 48 | 60 | 4DX23-82D | 72 | 4 | 102*118 | 3.86 | 9.9 | 224D | 1800x760x1150 | 900",
        "| UX75GF | 60 | 75 | 4DX23-90D | 66 | 4 | 102*118 | 3.86 | 12.3 | 224E | 2000x900x1400 | 1200",
        "| UX100GF | 80 | 100 | CA4DF2-14D | 101 | 4 | 110*125 | 4.75 | 16 | 224G | 2100x900x1400 | 1300",
        "| UX125GF | 100 | 125 | CA6DF2D-16D | 132 | 6 | 110*125 | 7.13 | 21 | 274C | 2600x1000x1600 | 1600",
        "| UX150GF | 120 | 150 | CA6DF2-21D | 154 | 6 | 110*125 | 7.13 | 25 | 274ES | 2600x1000x1600 | 1600",
        "| UX200GF | 160 | 200 | CA6DL1-27D | 195 | 6 | 110*135 | 7.7 | 33 | 274F | 2600x1000x1600 | 1800",
        "| UX250GF | 200 | 250 | CA6DL2-32D | 235 | 6 | 112*145 | 8.57 | 41 | 274H | 2600x1000x1600 | 1800",
        "| UX300GF | 240 | 300 | CA6DM2J-42D | 305 | 6 | 123*155 | 11.05 | 49 | 274K | 3100x1200x1700 | 3200",
        "| UX400GF | 320 | 400 | CA6DM3J-49D | 360 | 6 | 123*155 | 11.05 | 66 | 4ES | 3100x1200x1700 | 3200"
      ]
    },
    {
      "n": 136,
      "title": "10-60KVA超静音柴油发电机YTO阳东发电机组",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 整体尺寸静音型（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| UY10GFS | 8 | 10 | 380码 | 10 | 3 | 80*90 | 1.357 | 1.9 | 164B | 1860x850x1200 | 700",
        "| UY12GFS | 10 | 12.5 | 码385d | 11 | 3 | 85*90 | 1.532 | 2.3 | 164C | 1860x850x1200 | 700",
        "| UY15GFS | 12 | 15 | 480码 | 14 | 4 | 80*90 | 1.809 | 2.8 | 164D | 1950x900x1300 | 720",
        "| UY20GFS | 16 | 20 | YSD490D | 21 | 4 | 90*100 | 2.54 | 3.7 | 164D | 2200x950x1200 | 800",
        "| UY25GFS | 20 | 25 | 490天 | 24 | 4 | 90*105 | 2.67 | 4.7 | 184EF | 2200x950x1200 | 800",
        "| 30gfs | 24 | 30 | Y495D | 27 | 4 | 95*105 | 2.977 | 5.6 | 184克 | 2200x950x1250 | 850",
        "| UY38GFS | 30 | 37.5 | Y4102D | 33 | 4 | 102*118 | 3.875 | 7.0 | 184小时 | 2300x950x1300 | 880",
        "| UY50GFS | 40 | 50 | Y4102ZLD | 48 | 4 | 102*118 | 3.875 | 9.3 | 224D | 2300x950x1300 | 890",
        "| UY62GFS | 50 | 62.5 | Y4105ZLD | 55 | 4 | 105*118 | 4.1 | 11.7 | 224E | 2300x950x1300 | 900"
      ]
    },
    {
      "n": 136,
      "title": "10-60KVA超静音柴油发电机YTO阳东发电机组",
      "header": [
        "| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 整体尺寸静音型（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| UY10GFS | 8 | 10 | 380码 | 12 | 3 | 80*90 | 1.357 | 1.9 | 164A | 1860x850x1200 | 700",
        "| UY12GFS | 10 | 12.5 | 380码 | 12 | 3 | 80*90 | 1.357 | 1.9 | 164B | 1860x850x1200 | 700",
        "| UY15GFS | 12 | 15 | 480码 | 16 | 4 | 80*90 | 1.809 | 2.8 | 164C | 1950x900x1300 | 720",
        "| UY20GFS | 16 | 20 | YND485D | 20 | 4 | 85*95 | 2.156 | 3.7 | 164D | 2200x950x1200 | 800",
        "| UY25GFS | 20 | 25 | YSD490D | 25 | 4 | 90*100 | 2.54 | 4.7 | 184ES | 2200x950x1200 | 800",
        "| 30gfs | 24 | 30 | 490天 | 28 | 4 | 90*105 | 2.64 | 5.6 | 184E | 2200x950x1250 | 850",
        "| UY38GFS | 30 | 37.5 | Y4100D | 36 | 4 | 100*118 | 3.707 | 7.0 | 184克 | 2300x950x1300 | 880",
        "| UY50GFS | 40 | 50 | Y4105D | 45 | 4 | 105*118 | 4.1 | 9.3 | 184J | 2300x950x1300 | 890",
        "| UY62GFS | 50 | 62.5 | Y4105ZLD | 60 | 4 | 105*118 | 4.1 | 11.7 | 224D | 2300x950x1300 | 900"
      ]
    },
    {
      "n": 137,
      "title": "MTU柴油发电机组",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| UM1250GF | 1000 | 1250 | 12V4000G23RF | 1205 | 12 | 170*210 | 57.2 | 231 | 50.2米6 | 6150x2150x2400 | 12000",
        "| UM1500GF | 1200 | 1500 | 12V4000G23F | 1420 | 12 | 170*210 | 57.2 | 277 | LSA50.2 L8 | 6150x2150x2400 | 13000",
        "| UM1650GF | 1320 | 1650 | 12V4000G63F | 1570 | 12 | 170*210 | 57.2 | 305 | LSA50.2 VL10 | 6150x2150x2400 | 13500",
        "| UM2000GF | 1600 | 2000 | 16V4000G23F | 1798 | 16 | 170*210 | 76.3 | 370 | LSA52.3 S6 | 6500x2600x2500 | 17000",
        "| UM2500GF | 2000 | 2500 | 20V4000G23F | 2200 | 20 | 170*210 | 95.4 | 462 | LSA52.3 L12 | 8300x2950x2550 | 23500",
        "| UM2750GF | 2200 | 2750 | 20V4000G63F | 2420 | 20 | 170*210 | 95.4 | 508 | 2016年6月23日 | 8300x2950x2550 | 24000"
      ]
    },
    {
      "n": 138,
      "title": "中国一汽静音柴油发电机15kva至300kva",
      "header": [
        "| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸开架式（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| UX15GF | 12 | 15 | 4DW81-23D | 17 | 4 | 85*100 | 2.27 | 2.9 | 164D | 1450×650×1100 | 700",
        "| UX20GF | 16 | 20 | 4DW91-29D | 21 | 4 | 90*100 | 2.54 | 3.9 | 184ES | 1450×650×1100 | 700",
        "| UX25GF | 20 | 25 | 4DW92-35D | 26 | 4 | 90*100 | 2.54 | 4.9 | 184FS | 1400×700×1100 | 700",
        "| UX30GF | 24 | 30 | 4DW93-42D | 31 | 4 | 90*100 | 2.54 | 5.9 | 184克 | 1400×700×1100 | 700",
        "| UX38GF | 30 | 38 | 4DX22-50D | 37 | 4 | 102*118 | 3.86 | 7.4 | 184小时 | 1800×760×1150 | 800",
        "| UX50GF | 40 | 50 | 4DX22-65D | 48 | 4 | 102*118 | 3.86 | 9.8 | 224D | 1800×760×1150 | 900",
        "| UX60GF | 48 | 60 | 4DX23-78D | 57 | 4 | 102*118 | 3.86 | 12 | 224E | 2000×900×1400 | 1200",
        "| UX75GF | 60 | 75 | CA4DF2-12D | 84 | 4 | 110*125 | 4.75 | 15 | 224F | 2100×900×1400 | 1300",
        "| UX85GF | 68 | 85 | CA4DF2-12D | 84 | 4 | 110*125 | 4.75 | 17 | 224克 | 2100×900×1400 | 1300",
        "| UX100GF | 80 | 100 | CA6DF2D-14D | 96 | 6 | 110*115 | 6.55 | 20 | 274C | 2600×1000×1600 | 1600",
        "| UX125GF | 100 | 125 | CA6DF2-17D | 125 | 6 | 110*115 | 7.13 | 25 | 274人 | 2600×1000×1600 | 1600",
        "| UX150GF | 120 | 150 | CA6DF2-19D | 140 | 6 | 110*115 | 7.13 | 29 | 274E | 2600×1000×1600 | 1700",
        "| UX188GF | 150 | 188 | CA6DL1-24D | 176 | 6 | 110*135 | 7.7 | 37 | 274克 | 2600×1000×1600 | 1800",
        "| UX250GF | 200 | 250 | CA6DL2-30 | 220 | 6 | 112*145 | 8.57 | 49 | 274K | 2800×1200×1600 | 2500",
        "| UX300GF | 240 | 300 | CA6DM2J-39D | 287 | 6 | 123*155 | 11.04 | 59 | 4秒 | 3100×1200×1700 | 3200"
      ]
    },
    {
      "n": 138,
      "title": "中国一汽静音柴油发电机15kva至300kva",
      "header": [
        "| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸开架式（mm） | 毛重（kg）",
        "| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"
      ],
      "rows": [
        "| UX25GF | 20 | 25 | 4DW91-38D | 26 | 4 | 90*100 | 2.54 | 4.1 | 184ES | 1450x650x1100 | 700",
        "| UX30GF | 24 | 30 | 4DW92-42D | 31 | 4 | 90*100 | 2.54 | 4.9 | 184E | 1400x700x1100 | 700",
        "| UX35GF | 28 | 35 | 4DW93-50D | 37 | 4 | 90*100 | 2.54 | 5.8 | 184F | 1400x700x1100 | 700",
        "| UX50GF | 40 | 50 | 4DX22-75D | 55 | 4 | 102*118 | 3.86 | 8.2 | 184J | 1800x760x1150 | 900",
        "| UX60GF | 48 | 60 | 4DX23-82D | 72 | 4 | 102*118 | 3.86 | 9.9 | 224D | 1800x760x1150 | 900",
        "| UX75GF | 60 | 75 | 4DX23-90D | 66 | 4 | 102*118 | 3.86 | 12.3 | 224E | 2000x900x1400 | 1200",
        "| UX100GF | 80 | 100 | CA4DF2-14D | 101 | 4 | 110*125 | 4.75 | 16 | 224克 | 2100x900x1400 | 1300",
        "| UX125GF | 100 | 125 | CA6DF2D-16D | 132 | 6 | 110*125 | 7.13 | 21 | 274C | 2600x1000x1600 | 1600",
        "| UX150GF | 120 | 150 | CA6DF2-21D | 154 | 6 | 110*125 | 7.13 | 25 | 274人 | 2600x1000x1600 | 1600",
        "| UX200GF | 160 | 200 | CA6DL1-27D | 195 | 6 | 110*135 | 7.7 | 33 | 274F | 2600x1000x1600 | 1800",
        "| UX250GF | 200 | 250 | CA6DL2-32D | 235 | 6 | 112*145 | 8.57 | 41 | 274小时 | 2600x1000x1600 | 1800",
        "| UX300GF | 240 | 300 | CA6DM2J-42D | 305 | 6 | 123*155 | 11.05 | 49 | 274K | 3100x1200x1700 | 3200",
        "| UX400GF | 320 | 400 | CA6DM3J-49D | 360 | 6 | 123*155 | 11.05 | 66 | 4秒 | 3100x1200x1700 | 3200"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog uleen-generator-catalog-2026 — trang 2 (50Hz)",
      "header": [
        "| Genset model | Power kW | Power kVA | Engine model | Alternator"
      ],
      "rows": [
        "| UP2250GF | 1800 | 2250 | 4016-61TRG3 | S7L1D-H41",
        "| UP2500GF | 2000 | 2500 | 4016-61TRG3X | S7L1D-J41"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog uleen-generator-catalog-2026 — trang 3 (60Hz)",
      "header": [
        "| Genset model | Power kW | Power kVA | Engine model | Alternator"
      ],
      "rows": [
        "| UP288GF | 230 | 288 | 1506A-E88TAG3 | UCDI274K",
        "| UP350GF | 280 | 350 | 1506A-E88TAG5 | HCI444D",
        "| UP560GF | 448 | 560 | 2506C-E15TAG3 | S5L1D-C41",
        "| UP625GF | 500 | 625 | 2806A-E18TAG2 | S5L1D-D41",
        "| UP688GF | 550 | 688 | 2806A-E18TAG3 | S5L1D-E41"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog uleen-generator-catalog-2026 — trang 5 (50Hz)",
      "header": [
        "| Genset model | Power kW | Power kVA | Engine model | Alternator"
      ],
      "rows": [
        "| UC180GF | 144 | 180 | 6CTA8.3-G2 | 274G"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog uleen-generator-catalog-2026 — trang 8 (50Hz)",
      "header": [
        "| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"
      ],
      "rows": [
        "| UD120GF | 120 | 150 | 132 | 165 | DP086TA | 274FS",
        "| UD150GF | 150 | 188 | 170 | 213 | P086TI | 274G",
        "| UD160GF | 160 | 200 | 176 | 220 | P086TI |",
        "| UD200GF | 200 | 250 | 220 | 275 | P126TI | 274K",
        "| UD250GF | 250 | 313 | 275 | 344 | P126TI-II |",
        "| UD300GF | 300 | 375 | 330 | 413 | P158LE-1 |",
        "| UD360GF | 360 | 450 | 400 | 500 | DP158LC |",
        "| UD400GF | 400 | 500 | 450 | 563 | DP158LD |",
        "| UD500GF | 500 | 625 | 550 | 688 | DP180LB |",
        "| UD600GF | 600 | 750 | 660 | 825 | DP222LC |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog uleen-generator-catalog-2026 — trang 10 (50Hz)",
      "header": [
        "| Genset model | Power kW | Power kVA | Engine model | Alternator"
      ],
      "rows": [
        "| UY38GF | 30 | 38 | YC4D60-D21 |",
        "| UY1250GF | 1000 | 1250 | YC6C1660-D30 |",
        "| UY1500GF | 1200 | 1500 | YC12VTD2000-D30 |",
        "| UY1650GF | 1320 | 1650 | YC16VTD2270-D30 |",
        "| UY1875GF | 1500 | 1875 | YC16VTD2510-D30 |",
        "| UY2500GF | 2000 | 2500 | YC16VC3300-D31 |",
        "| UY3000GF | 2400 | 3000 | YC16VC4000-D31 |",
        "| UY3750GF | 3000 | 3750 | YC16VC4900-D30 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog uleen-generator-catalog-2026 — trang 16 (50Hz)",
      "header": [
        "| Genset model | Power kW | Power kVA | Engine model | Alternator"
      ],
      "rows": [
        "| UD38GF | 30 | 38 | BFM3T |",
        "| UD225GF | 180 | 225 | BF6M1015-LA |",
        "| UD250GF | 200 | 250 | BF6M1015C-LA | 274K",
        "| UD300GF | 240 | 300 | BF6M1015C-LA |",
        "| UD350GF | 280 | 350 | BF6M1015C-LA |",
        "| UD375GF | 300 | 375 | BF6M1015CP-LA |",
        "| UD400GF | 320 | 400 | BF8M1015C-LA |",
        "| UD450GF | 360 | 450 | BF8M1015C-LA |",
        "| UD500GF | 400 | 500 | BF8M1015CP-LA |",
        "| UD562GF | 450 | 562 | BF8M1015CP-LA |",
        "| UD700GF | 560 | 700 | HC12V132ZL-LAG1A |",
        "| UD750GF | 600 | 750 | HC12V132ZL-LAG2A |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog uleen-generator-catalog-2026 — trang 17 (50Hz)",
      "header": [
        "| Genset model | Power kW | Power kVA | Engine model | Alternator"
      ],
      "rows": [
        "| UD15GF | 12 | 15 | F2L912 | 164D",
        "| UD20GF | 16 | 20 | F3L912 | 184ES",
        "| UD25GF | 20 | 25 | F3L912 |",
        "| UD30GF | 24 | 30 | F4L912 | 184G",
        "| UD38GF | 30 | 37.5 | F4L913 |",
        "| UD50GF | 40 | 50 | F6L912 | 224D",
        "| UD60GF | 48 | 60 | F6L912T | 224E",
        "| UD100GF | 80 | 100 | BF6L913 | 274C"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog uleen-generator-catalog-2026 — trang 18 (60Hz)",
      "header": [
        "| Genset model | Power kW | Power kVA | Engine model | Alternator"
      ],
      "rows": [
        "| UD225GF | 180 | 225 | BF6M1013FCG3 | UCI274G",
        "| UD250GF | 200 | 250 | BF6M1015-LA | UCI274H",
        "| UD300GF | 240 | 300 | BF6M1015C-LA | UCDI274J",
        "| UD400GF | 320 | 400 | BF6M1015CP-LA | HCI444ES",
        "| UD450GF | 360 | 450 | BF8M1015C-LA | HCI444E",
        "| UD500GF | 400 | 500 | BF8M1015CP-LA | HCI444F"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog uleen-generator-catalog-2026 — trang 22 (50Hz)",
      "header": [
        "| Genset model | Power kW | Power kVA | Engine model | Alternator"
      ],
      "rows": [
        "| UX15GF | 12 | 15 | 4DW81-23D | 164D",
        "| UX20GF | 16 | 20 | 4DW91-29D | 184ES",
        "| UX25GF | 20 | 25 | 4DW92-35D |",
        "| UX30GF | 24 | 30 | 4DW93-42D | 184G",
        "| UX38GF | 30 | 38 | 4DX22-50D |",
        "| UX50GF | 40 | 50 | 4DX22-65D | 224D",
        "| UX60GF | 48 | 60 | 4DX23-78D | 224E",
        "| UX75GF | 60 | 75 | CA4DF2-12D | 224F",
        "| UX85GF | 68 | 85 | CA4DF2-12D | 224G",
        "| UX100GF | 80 | 100 | CA6DF2D-14D | 274C",
        "| UX125GF | 100 | 125 | CA6DF2-17D |",
        "| UX150GF | 120 | 150 | CA6DF2-19D | 274E",
        "| UX188GF | 150 | 188 | CA6DL1-24D | 274G",
        "| UX250GF | 200 | 250 | CA6DL2-30 | 274K",
        "| UX300GF | 240 | 300 | CA6DM2J-39D |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog uleen-generator-catalog-2026 — trang 23 (60Hz)",
      "header": [
        "| Genset model | Power kW | Power kVA | Engine model | Alternator"
      ],
      "rows": [
        "| UX25GF | 20 | 25 | 4DW91-38D | 184ES",
        "| UX30GF | 24 | 30 | 4DW92-42D | 184E",
        "| UX35GF | 28 | 35 | 4DW93-50D |",
        "| UX50GF | 40 | 50 | 4DX22-75D |",
        "| UX60GF | 48 | 60 | 4DX23-82D | 224D",
        "| UX75GF | 60 | 75 | 4DX23-90D | 224E",
        "| UX100GF | 80 | 100 | CA4DF2-14D | 224G",
        "| UX125GF | 100 | 125 | CA6DF2D-16D | 274C",
        "| UX150GF | 120 | 150 | CA6DF2-21D |",
        "| UX200GF | 160 | 200 | CA6DL1-27D | 274F",
        "| UX250GF | 200 | 250 | CA6DL2-32D |",
        "| UX300GF | 240 | 300 | CA6DM2J-42D | 274K",
        "| UX400GF | 320 | 400 | CA6DM3J-49D |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog uleen-generator-catalog-2026 — trang 25 (50Hz)",
      "header": [
        "| Genset model | Power kW | Power kVA | Engine model | Alternator"
      ],
      "rows": [
        "| US50GF | 50 | 63 | SC4H95D2 | 224E",
        "| US80GF | 80 | 100 | SC4H140D2 | 274C",
        "| US100GF | 100 | 125 | SC4H180D2 |",
        "| US120GF | 120 | 150 | SC7H205D2 | 274F",
        "| US150GF | 150 | 188 | SC7H250D2 | 274G",
        "| US200GF | 200 | 250 | SC9D340D2 | 274K",
        "| US250GF | 250 | 313 | SC12E420D2 |",
        "| US300GF | 300 | 375 | SC12E480D2 |",
        "| US360GF | 360 | 450 | SC25G610D2 |",
        "| US1000GF | 1000 | 1250 | 6WTAA35-G311 |",
        "| US1200GF | 1200 | 1500 | 12KTA58-G35 |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog uleen-generator-catalog-2026 — trang 27 (50Hz)",
      "header": [
        "| Genset model | Power kW | Power kVA | Engine model | Alternator"
      ],
      "rows": [
        "| UY10GFS | 8 | 10 | YD380D | 164B",
        "| UY12GFS | 10 | 12.5 | YD385D | 164C",
        "| UY15GFS | 12 | 15 | YD480G | 164D",
        "| UY20GFS | 16 | 20 | YSD490D | 164D",
        "| UY25GFS | 20 | 25 | Y490D |",
        "| UY30GFS | 24 | 30 | Y495D | 184G",
        "| UY38GFS | 30 | 37.5 | Y4102D |",
        "| UY50GFS | 40 | 50 | Y4102ZLD | 224D",
        "| UY62GFS | 50 | 62.5 | Y4105ZLD | 224E"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog uleen-generator-catalog-2026 — trang 28 (60Hz)",
      "header": [
        "| Genset model | Power kW | Power kVA | Engine model | Alternator"
      ],
      "rows": [
        "| UY10GFS | 8 | 10 | YD380D |",
        "| UY12GFS | 10 | 12.5 | YD380D | 164B",
        "| UY15GFS | 12 | 15 | YD480G | 164C",
        "| UY20GFS | 16 | 20 | YND485D | 164D",
        "| UY25GFS | 20 | 25 | YSD490D | 184ES",
        "| UY30GFS | 24 | 30 | Y490D | 184E",
        "| UY38GFS | 30 | 37.5 | Y4100D | 184G",
        "| UY50GFS | 40 | 50 | Y4105D |",
        "| UY62GFS | 50 | 62.5 | Y4105ZLD | 224D"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog uleen-generator-catalog-2026 — trang 30 (50Hz)",
      "header": [
        "| Genset model | Power kW | Power kVA | Engine model | Alternator"
      ],
      "rows": [
        "| UH25GF | 20 | 25 | K4100D |",
        "| UH30GF | 24 | 30 | K4100D | 184G",
        "| UH38GF | 30 | 38 | K4100ZD |",
        "| UH50GF | 40 | 50 | K4102ZD | 224D",
        "| UH60GF | 48 | 60 | 4105ZD | 224E",
        "| UH75GF | 60 | 75 | 4105ZLD | 224F",
        "| UH100GF | 80 | 100 | R6105ZD | 274C",
        "| UH125GF | 100 | 125 | R6105AZLD |",
        "| UH150GF | 120 | 150 | R6105IZLD | 274E",
        "| UH188GF | 150 | 188 | R6110ZLD | 274G",
        "| UH200GF | 160 | 200 | 6D10D182A |",
        "| UH250GF | 200 | 250 | 6D10D235A | 274K",
        "| UH300GF | 240 | 300 | 6D10D315A |"
      ]
    },
    {
      "n": 5001,
      "title": "Catalog uleen-generator-catalog-2026 — trang 31 (60Hz)",
      "header": [
        "| Genset model | Power kW | Power kVA | Engine model | Alternator"
      ],
      "rows": [
        "| UH25GF | 20 | 25 | K490D |",
        "| UH200GF | 160 | 200 | R6110ZLD | 274G"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "ComAp",
      "model": null,
      "text": "ComAp",
      "line": "it covers Auto start control panel, Synchronization panels, ATS etc. With controller such as Deepsea, Smartgen, ComAp, Deif, Harsen, etc.",
      "src": [
        2
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE6020",
      "text": "DSE6020",
      "line": "Deepsea DSE7320, DSE7420, DSE6120, DSE6020, DSE8610",
      "src": [
        3
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE6120",
      "text": "DSE6120",
      "line": "| Control panel | digital AMF Control panel with protection function, with controller Smartgen HGM6120, Deepsea DSE7320, DSE6120",
      "src": [
        1,
        101
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE7320",
      "text": "DSE7320",
      "line": "| Control panel | digital AMF Control panel with protection function, with controller Smartgen HGM6120, Deepsea DSE7320, DSE6120",
      "src": [
        1,
        101
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE7420",
      "text": "DSE7420",
      "line": "Deepsea DSE7320, DSE7420, DSE6120, DSE6020, DSE8610",
      "src": [
        3
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE8610",
      "text": "DSE8610",
      "line": "Deepsea DSE7320, DSE7420, DSE6120, DSE6020, DSE8610",
      "src": [
        3
      ]
    },
    {
      "brand": "DEIF",
      "model": null,
      "text": "Deif",
      "line": "it covers Auto start control panel, Synchronization panels, ATS etc. With controller such as Deepsea, Smartgen, ComAp, Deif, Harsen, etc.",
      "src": [
        2
      ]
    },
    {
      "brand": "Harsen",
      "model": null,
      "text": "Harsen",
      "line": "Auto start control panel, Synchronization panels, ATS etc. With controller such as Deepsea, Smartgen, ComAp, Deif, Harsen, etc.",
      "src": [
        2
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6110",
      "text": "HGM6110",
      "line": "| Controller | Smartgen HGM6120, HGM6110, HGM9510",
      "src": [
        3
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM6120",
      "text": "HGM6120",
      "line": "| Control panel | digital AMF Control panel with protection function, with controller Smartgen HGM6120, Deepsea DSE7320, DSE6120",
      "src": [
        1,
        101
      ]
    },
    {
      "brand": "SmartGen",
      "model": "HGM9510",
      "text": "HGM9510",
      "line": "| Controller | Smartgen HGM6120, HGM6110, HGM9510",
      "src": [
        3
      ]
    }
  ]
}
