Cấu hình đổi: 20. Check đổi: 43.

| Gói | Cấu hình | Check | Trước → sau | Giá trị (tờ hãng) | Dòng nguồn |
|---|---|---|---|---|---|
| IB2600581294 | SC25G690D2 + JET544D + null | Tiêu hao nhiên liệu 100% tải | chưa rõ → chưa rõ | Chưa rõ |  |
| IB2600581294 | SC25G690D2 + JET544D + null | Kiểu đầu phát (không chổi than, tự kích) | đạt → chưa rõ | Chưa rõ |  |
| IB2600581294 | WP13D490E310 + JET544D + null | Tiêu hao nhiên liệu 100% tải | chưa rõ → chưa rõ | Fuel cons. 108,7 L/h (không ghi mức tải) |  |
| IB2600581294 | WP13D490E310 + JET544D + null | Kiểu đầu phát (không chổi than, tự kích) | đạt → chưa rõ | Chưa rõ |  |
| IB2600581294 | 6ETAA12.8-G310 + JET544D + null | Tiêu hao nhiên liệu 100% tải | chưa rõ → chưa rõ | Chưa rõ |  |
| IB2600581294 | 6ETAA12.8-G310 + JET544D + null | Kiểu đầu phát (không chổi than, tự kích) | đạt → chưa rõ | Chưa rõ |  |
| IB2600581294 | WP13D490E310 + BW-354D + null | Tiêu hao nhiên liệu 100% tải | chưa rõ → chưa rõ | Chưa rõ |  |
| IB2600581294 | WP13D490E310 + BW-354D + null | Kiểu đầu phát (không chổi than, tự kích) | chưa rõ → chưa rõ | Chưa rõ |  |
| IB2600581294 | YCT16660-G31 + 544C + null | Tiêu hao nhiên liệu 100% tải | chưa rõ → chưa rõ | Chưa rõ |  |
| IB2600581294 | YCT16660-G31 + 544C + null | Kiểu đầu phát (không chổi than, tự kích) | chưa rõ → chưa rõ | Chưa rõ |  |
| IB2600581294 | YC6T660L-D20 + EL 354D + null | Tiêu hao nhiên liệu 100% tải | chưa rõ → chưa rõ | Chưa rõ |  |
| IB2600581294 | YC6T660L-D20 + EL 354D + null | Kiểu đầu phát (không chổi than, tự kích) | đạt → chưa rõ | Chưa rõ |  |
| IB2600581294 | YC6T660L-D20 + TFW2-400-4A + null | Tiêu hao nhiên liệu 100% tải | chưa rõ → chưa rõ | Chưa rõ |  |
| IB2600581294 | YC6T660L-D20 + TFW2-400-4A + null | Kiểu đầu phát (không chổi than, tự kích) | chưa rõ → chưa rõ | Chưa rõ |  |
| IB2600581977 | TAD1351GE + HCI444ES + HGM6120N | Đo lường, hiển thị | đạt → đạt | Giờ chạy máy, nhiệt độ nước (WT), áp suất nhớt (OP) |  |
| IB2600581977 | TAD1351GE + HCI444ES + HGM6120N | Bảo vệ, dừng máy | đạt → đạt | Phím Start/Stop/Manual/Auto, phím Up/Down cuộn màn hình, đầu vào dừng khẩn cấp, hiển thị cảnh báo |  |
| IB2600581977 | P126TI + JET274K/200KW + HGM6120N | Đo lường, hiển thị | đạt → đạt | Giờ chạy máy, nhiệt độ nước (WT), áp suất nhớt (OP) |  |
| IB2600581977 | P126TI + JET274K/200KW + HGM6120N | Bảo vệ, dừng máy | đạt → đạt | Phím Start/Stop/Manual/Auto, phím Up/Down cuộn màn hình, đầu vào dừng khẩn cấp, hiển thị cảnh báo |  |
| IB2600581977 | WP12D317E200 + BW-314DS + HGM6120U | Đo lường, hiển thị | đạt → đạt | Bộ đếm giờ chạy máy, nhiệt độ nước, áp suất nhớt |  |
| IB2600581977 | WP12D317E200 + BW-314DS + HGM6120U | Bảo vệ, dừng máy | đạt → đạt | Phím Start/Stop/Manual/Auto, phím Up/Down, dừng khẩn cấp |  |
| IB2600581977 | BF6M1015C-LA G1 + UCDI274K + DSE8610 | Đo lường, hiển thị | chưa rõ → chưa rõ | Datasheet không liệt kê giờ chạy, nhiệt độ nước, áp suất nhớt |  |
| IB2600581977 | BF6M1015C-LA G1 + UCDI274K + DSE8610 | Bảo vệ, dừng máy | chưa rõ → chưa rõ | Có chế độ tay/tự động và đầu vào dừng khẩn cấp; phím di chuyển không ghi |  |
| IB2600586587 | 6CTA8.3-G2 + UCI274H + HGM6120CAN | Điều chỉnh điện áp (AVR) | cần xác nhận → đạt | AVR AS440 (tờ hãng) | / AS440 AVR - STANDARD / SHAFT & KEYS |
| IB2600586587 | 1106A-70TAG3 + UCI274G + HGM6120N | Điều chỉnh điện áp (AVR) | cần xác nhận → đạt | AVR AS440 (tờ hãng) | / AS440 AVR - STANDARD / SHAFT & KEYS |
| IB2600586587 | TAD752GE + UCI274H + HGM6120N | Điều chỉnh điện áp (AVR) | cần xác nhận → đạt | AVR AS440 (tờ hãng) | / AS440 AVR - STANDARD / SHAFT & KEYS |
| IB2600603983 | TWD1673GE + LSA 49.3 M8 + InteliLite 4 AMF8 | Tiêu chuẩn đầu phát | cần xác nhận → cần xác nhận | ISO 8528-3, IEC 60034, NEMA MG 1.32-33 (tờ hãng) | The Leroy-SomerTM LSA49.3 alternator meets all key international standards and regulations such as IEC 60034, NEMA MG 1.32-33, ISO 8528-3, CSA C22.2 n°100-14, U |
| IB2600603983 | TWD1673GE + LSA 49.3 M8 + InteliLite 4 AMF8 | Điều chỉnh điện áp (AVR) | cần xác nhận → đạt | AVR D350 (tờ hãng) | / AVR type / D350 |
| IB2600603983 | 6M31G825/5 + LSA 49.3 M8 + DSE7320 MKII | Tần số | chưa rõ → đạt | 50 Hz (động cơ 1.500 v/p, đầu phát có định mức 50 Hz) | / 1500 / 680 / 912 / 740 / 992 / 663 / 889 / 723 / 970 / Ratings 50 Hz - 1 500 R.P.M. |
| IB2600603983 | 6M31G825/5 + LSA 49.3 M8 + DSE7320 MKII | Nhiên liệu | chưa rõ → đạt | Diesel (động cơ, tờ hãng) | / Thermodynamic Cycle / Diesel 4 stroke |
| IB2600603983 | 6M31G825/5 + LSA 49.3 M8 + DSE7320 MKII | Tốc độ quay | chưa rõ → đạt | 1.500 v/p | / 1500 / 680 / 912 / 740 / 992 / 663 / 889 / 723 / 970 |
| IB2600603983 | 6M31G825/5 + LSA 49.3 M8 + DSE7320 MKII | Tiêu chuẩn đầu phát | cần xác nhận → cần xác nhận | ISO 8528-3, IEC 60034, NEMA MG 1.32-33 (tờ hãng) | The Leroy-SomerTM LSA49.3 alternator meets all key international standards and regulations such as IEC 60034, NEMA MG 1.32-33, ISO 8528-3, CSA C22.2 n°100-14, U |
| IB2600603983 | 6M31G825/5 + LSA 49.3 M8 + DSE7320 MKII | Điều chỉnh điện áp (AVR) | cần xác nhận → đạt | AVR D350 (tờ hãng) | / AVR type / D350 |
| IB2600603983 | 6M31G825/5 + LSA 49.3 M8 + DSE7420 | Tần số | chưa rõ → đạt | 50 Hz (động cơ 1.500 v/p, đầu phát có định mức 50 Hz) | / 1500 / 680 / 912 / 740 / 992 / 663 / 889 / 723 / 970 / Ratings 50 Hz - 1 500 R.P.M. |
| IB2600603983 | 6M31G825/5 + LSA 49.3 M8 + DSE7420 | Nhiên liệu | chưa rõ → đạt | Diesel (động cơ, tờ hãng) | / Thermodynamic Cycle / Diesel 4 stroke |
| IB2600603983 | 6M31G825/5 + LSA 49.3 M8 + DSE7420 | Tốc độ quay | chưa rõ → đạt | 1.500 v/p | / 1500 / 680 / 912 / 740 / 992 / 663 / 889 / 723 / 970 |
| IB2600603983 | 6M31G825/5 + LSA 49.3 M8 + DSE7420 | Tiêu chuẩn đầu phát | cần xác nhận → cần xác nhận | ISO 8528-3, IEC 60034, NEMA MG 1.32-33 (tờ hãng) | The Leroy-SomerTM LSA49.3 alternator meets all key international standards and regulations such as IEC 60034, NEMA MG 1.32-33, ISO 8528-3, CSA C22.2 n°100-14, U |
| IB2600603983 | 6M31G825/5 + LSA 49.3 M8 + DSE7420 | Điều chỉnh điện áp (AVR) | cần xác nhận → đạt | AVR D350 (tờ hãng) | / AVR type / D350 |
| IB2600603983 | QSK19-G20 + LSA 49.3 M8 + Deepsea 7320 | Tiêu chuẩn đầu phát | cần xác nhận → cần xác nhận | ISO 8528-3, IEC 60034, NEMA MG 1.32-33 (tờ hãng) | The Leroy-SomerTM LSA49.3 alternator meets all key international standards and regulations such as IEC 60034, NEMA MG 1.32-33, ISO 8528-3, CSA C22.2 n°100-14, U |
| IB2600603983 | QSK19-G20 + LSA 49.3 M8 + Deepsea 7320 | Điều chỉnh điện áp (AVR) | cần xác nhận → đạt | AVR D350 (tờ hãng) | / AVR type / D350 |
| IB2600603983 | V20 TE2 + LSA 49.3 M8 + DSE7320 MKII | Tiêu chuẩn đầu phát | cần xác nhận → cần xác nhận | ISO 8528-3, IEC 60034, NEMA MG 1.32-33 (tờ hãng) | The Leroy-SomerTM LSA49.3 alternator meets all key international standards and regulations such as IEC 60034, NEMA MG 1.32-33, ISO 8528-3, CSA C22.2 n°100-14, U |
| IB2600603983 | V20 TE2 + LSA 49.3 M8 + DSE7320 MKII | Điều chỉnh điện áp (AVR) | cần xác nhận → đạt | AVR D350 (tờ hãng) | / AVR type / D350 |
| IB2600603983 | 2806A-E18TTAG4 + LSA 49.3 M8 + DSE7320 | Tiêu chuẩn đầu phát | cần xác nhận → cần xác nhận | ISO 8528-3, IEC 60034, NEMA MG 1.32-33 (tờ hãng) | The Leroy-SomerTM LSA49.3 alternator meets all key international standards and regulations such as IEC 60034, NEMA MG 1.32-33, ISO 8528-3, CSA C22.2 n°100-14, U |
| IB2600603983 | 2806A-E18TTAG4 + LSA 49.3 M8 + DSE7320 | Điều chỉnh điện áp (AVR) | cần xác nhận → đạt | AVR D350 (tờ hãng) | / AVR type / D350 |
