{"docs":{"DA-mvqhhehr":{"u":"2026-10-27T09:38:08.958+00:00","d":{"by":"hsmt-worker","notes":["Chỉ có 3 ảnh scan bảng yêu cầu kỹ thuật (trang 41, 42 và trang tiếp theo); không có Bảng dữ liệu, tiêu chuẩn đánh giá, điều kiện hợp đồng nên các trường thời điểm đóng thầu, bảo đảm dự thầu, giá gói thầu, tiến độ, bảo hành để trống.","Có thể còn trang yêu cầu kỹ thuật trước trang 41 hoặc sau mục 8 (vỏ cách âm, ATS, lắp đặt...) chưa được tải lên."],"result":{"keyInfo":{"budget":null,"bidForm":null,"bidName":"Máy Phát Điện 2000 kVA Hưng Yên","investor":"Anh Hoàng Anh","notifyNo":"DA-mvqhhehr","warranty":null,"bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":null,"contractType":null,"deliveryTime":null,"procuringEntity":"Anh Hoàng Anh","deliveryLocation":"Hưng Yên (theo tên gói thầu; địa điểm cụ thể không nêu)","evaluationMethod":null,"generatorCapacity":"2500 kVA dự phòng (Standby) theo quy cách kỹ thuật; tên gói ghi 2000 kVA"},"summary":"Gói thầu \"Máy Phát Điện 2000 kVA Hưng Yên\" (TBMT DA-mvqhhehr) của chủ đầu tư/bên mời thầu Anh Hoàng Anh mua sắm 01 tổ máy phát điện diesel. Tài liệu có được chỉ gồm 3 ảnh scan bảng yêu cầu kỹ thuật (trang 41-42 và trang tiếp theo), trong đó quy cách ghi \"Công suất định mức (Standby) kVA: 2500kVA\", điện áp 220V/400V – 3P 4W – 50Hz, 1500 vòng/phút, đáp ứng ISO 8528-5 G3, NFPA 110, QCVN 19:2009, kèm hệ thống giám sát từ xa IoT. Cột nhà cung cấp ghi \"Cummins/ CAT/ Mitsubishi\" và yêu cầu động cơ, đầu phát, bảng điều khiển cùng thương hiệu và cùng nhà sản xuất. Công suất 2500 kVA trong quy cách khác với 2000 kVA trong tên gói, cần làm rõ. Không có thông tin về thời điểm đóng thầu, bảo đảm dự thầu, giá gói thầu, tiêu chuẩn năng lực - kinh nghiệm, thời gian giao hàng và bảo hành trong phần tài liệu đọc được.","highlights":[{"quote":"Công suất định mức (Standby) kVA: 2500kVA","title":"Công suất 2500 kVA trong quy cách khác 2000 kVA trong tên gói","detail":"Tên gói ghi 2000 kVA nhưng bảng quy cách yêu cầu 2500 kVA Standby. Chào sai công suất sẽ bị đánh giá không đáp ứng kỹ thuật.","category":"technical","severity":"critical","reference":"Mục 2, trang 41","recommendation":"Gửi văn bản đề nghị làm rõ; trong khi chờ, chuẩn bị phương án chào ≥ 2500 kVA Standby."},{"quote":"động cơ, đầu phát, bảng điều khiển phải cùng thương hiệu tổ máy phát điện và được sản xuất và lắp ráp bởi một cùng nhà sản xuất máy phát điện","title":"Động cơ, đầu phát, bộ điều khiển phải cùng thương hiệu và cùng nhà sản xuất","detail":"Loại trừ các tổ máy lắp ráp (OEM ghép động cơ hãng này với đầu phát Stamford/Leroy Somer...). Chỉ hãng sản xuất trọn bộ (Cummins, CAT, Mitsubishi...) đáp ứng.","category":"technical","severity":"critical","reference":"Mục 1, trang 41","recommendation":"Chọn tổ máy nguyên bộ một hãng và chứng minh bằng catalogue, CO/CQ, giấy ủy quyền nhà sản xuất."},{"quote":"Đóng 100% tải trong 1 bước","title":"Đóng 100% tải một bước theo ISO 8528-5 G3 và NFPA 110","detail":"Không phải mọi tổ máy 2500 kVA đều nhận 100% tải một bước đạt G3; cần tài liệu hãng chứng minh.","category":"technical","severity":"critical","reference":"Mục 2, trang 41","recommendation":"Lấy bảng load acceptance / transient response của hãng và chứng nhận NFPA 110 cho model chào."},{"quote":"Không chổi than, kích từ PMG","title":"Kích từ PMG, quá tải 250% trong 10 giây, IP23, cấp H","detail":"Các thông số đầu phát cụ thể; thiếu PMG hoặc không chứng minh 250%/10 s có thể bị loại.","category":"technical","severity":"critical","reference":"Mục 4, trang 42","recommendation":"Đối chiếu datasheet đầu phát, ghi rõ từng thông số trong bảng đáp ứng kỹ thuật."},{"quote":"thuộc công nghệ của nhà sản xuất máy phát điện","title":"Hòa đồng bộ và bảo vệ bằng phần mềm của chính nhà sản xuất","detail":"Bộ điều khiển phải tích hợp hòa đồng bộ \"thuộc công nghệ của nhà sản xuất máy phát điện\" và bảo vệ ngắn mạch, quá tải \"mà không cần trang bị thêm máy cắt đầu cực\" — loại trừ bộ điều khiển bên thứ ba (DSE, ComAp...).","category":"technical","severity":"critical","reference":"Mục 5, trang 42","recommendation":"Chào bộ điều khiển chính hãng (VD: Cummins PowerCommand, CAT EMCP) có tính năng tương ứng."},{"quote":"Server lưu trữ dữ liệu đặt ở Việt Nam.","title":"Giám sát IoT qua Web App của hãng, server đặt tại Việt Nam","detail":"Yêu cầu realtime ≤ 3 giây, ghi 0.5 giây, ≥ 03 user, cảnh báo SMS/Email, server ở Việt Nam, truy cập qua Web App của hãng sản xuất.","category":"technical","severity":"critical","reference":"Mục 8","recommendation":"Xác nhận với hãng/nhà phân phối có giải pháp IoT đáp ứng và có văn bản cam kết server tại Việt Nam."},{"quote":null,"title":"Thiếu phần lớn HSMT","detail":"Chỉ có 3 trang yêu cầu kỹ thuật; không có BDL, tiêu chuẩn đánh giá, bảo đảm dự thầu, thời điểm đóng thầu, tiến độ, bảo hành, phạm vi lắp đặt.","category":"documents","severity":"warning","reference":null,"recommendation":"Tải đầy đủ E-HSMT trên muasamcong và phân tích lại trước khi lập HSDT."},{"quote":"Bồn dầu đảm bảo tối thiểu 8h hoạt động.","title":"Bồn dầu tối thiểu 8 giờ và chạy đầy tải 8 giờ liên tục","detail":"Với 2500 kVA, bồn dầu 8 giờ đầy tải khá lớn (vài nghìn lít); cần tính theo tiêu hao nhiên liệu của model chào.","category":"technical","severity":"warning","reference":"Mục 6, trang 42","recommendation":"Tính dung tích bồn = tiêu hao @100% tải × 8 h, ghi rõ trong HSDT."},{"quote":"Nhà cung cấp cung cấp miễn phí Phần mềm & Adapter chuẩn đoán máy phát điện bằng laptop","title":"Phần mềm & Adapter chẩn đoán miễn phí","detail":"Phải cung cấp miễn phí phần mềm, adapter chẩn đoán và tài khoản web hãng.","category":"technical","severity":"warning","reference":"Mục 1, trang 41","recommendation":"Xác nhận với hãng chi phí license và đưa vào giá chào."},{"quote":"Ngôn ngữ hiển thị: 7.","title":"Ngôn ngữ hiển thị \"7\" chưa rõ","detail":"\"Ngôn ngữ hiển thị: 7\" có thể nghĩa là 7 ngôn ngữ.","category":"technical","severity":"info","reference":"Mục 5, trang 42","recommendation":"Hỏi làm rõ hoặc chào bộ điều khiển hỗ trợ ≥ 7 ngôn ngữ."}],"technicalSpecs":[{"item":"Thiết bị / số lượng","reference":"Bảng quy cách, trang 41","requirement":"STT 01 \"Máy phát điện\"; số lượng không thể hiện trong phần scan đọc được"},{"item":"Nhà cung cấp / thương hiệu","reference":"Bảng quy cách, trang 41","requirement":"Cột NHÀ CUNG CẤP ghi: \"Cummins/ CAT/ Mitsubishi\""},{"item":"Nguồn gốc, đồng bộ thương hiệu","reference":"Mục 1, trang 41","requirement":"\"Sản phẩm tổ máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển phải cùng thương hiệu tổ máy phát điện và được sản xuất và lắp ráp bởi một cùng nhà sản xuất máy phát điện\""},{"item":"Phần mềm chẩn đoán","reference":"Mục 1, trang 41","requirement":"\"Nhà cung cấp cung cấp miễn phí Phần mềm & Adapter chuẩn đoán máy phát điện bằng laptop, user và pass vào trang web của hãng hỗ trợ kỹ thuật, tra cứu phụ tùng\""},{"item":"Tiêu chuẩn chất lượng","reference":"Mục 2, trang 41","requirement":"\"Đáp ứng tiêu chuẩn chất lượng: ISO: 9001; ISO 14001\""},{"item":"Khí thải","reference":"Mục 2, trang 41","requirement":"\"Đáp ứng QCVN 19:2009 về khí thải\""},{"item":"Công suất","reference":"Mục 2, trang 41","requirement":"\"Công suất định mức (Standby) kVA: 2500kVA\"; công suất liên tục (Prime) và kW không nêu"},{"item":"Thông số điện","reference":"Mục 2, trang 41","requirement":"\"220V/400V – 3P 4W – 50Hz\"; \"cosφ = 0.8\""},{"item":"Khả năng nhận tải","reference":"Mục 2, trang 41","requirement":"\"Đóng 100% tải trong 1 bước\"; \"Đóng tải đáp ứng tiêu chuẩn ISO 8528-5 G3\""},{"item":"Tiêu chuẩn NFPA","reference":"Mục 2, trang 41","requirement":"\"Đáp ứng các yêu cầu tải theo NFPA 110\""},{"item":"Chạy đầy tải","reference":"Mục 2, trang 41","requirement":"\"Khả năng chạy full tải 100% trong 8 tiếng liên tục\""},{"item":"Động cơ - nhiên liệu, tốc độ","reference":"Mục 3, trang 41","requirement":"\"Loại nhiên liệu: Diesel\"; \"Tốc độ vận hành: 1500 vòng/phút\""},{"item":"Động cơ - làm mát","reference":"Mục 3, trang 41","requirement":"\"bằng nước tản nhiệt, bơm tuần hoàn kết hợp két nước và quạt gió\""},{"item":"Động cơ - điều tốc","reference":"Mục 3, trang 41","requirement":"\"Loại điều tốc: Điện tử/ Cơ khí\""},{"item":"Động cơ - khởi động","reference":"Mục 3, trang 41","requirement":"\"Acquy 12/24 VDC, bộ sạc acquy tự động\""},{"item":"Đầu phát - điện áp, hệ số công suất, tốc độ","reference":"Mục 4, trang 41-42","requirement":"\"220/400V – 3P4W – 50Hz\"; \"cosφ = 0.8\"; \"1.500 vòng/phút\""},{"item":"Đầu phát - kích từ","reference":"Mục 4, trang 42","requirement":"\"Không chổi than, kích từ PMG\""},{"item":"Đầu phát - quá tải","reference":"Mục 4, trang 42","requirement":"\"Có khả năng chịu quá tải 250% trong 10 giây\""},{"item":"Đầu phát - chống ẩm","reference":"Mục 4, trang 42","requirement":"\"Bộ chống ẩm tự động (anti-condensation heater)\""},{"item":"Đầu phát - cấp bảo vệ, cách nhiệt","reference":"Mục 4, trang 42","requirement":"\"Cấp bảo vệ IP23\"; \"Cách nhiệt cấp H\""},{"item":"Đầu phát - vượt tốc, điều áp, điều tốc","reference":"Mục 4, trang 42","requirement":"\"Khả năng vượt tốc 125%\"; \"Điều áp ±5%\"; \"Điều tốc ±0.2Hz\""},{"item":"Bộ điều khiển - hiển thị","reference":"Mục 5, trang 42","requirement":"\"Màn hình tinh thể lỏng\"; \"Ngôn ngữ hiển thị: 7\""},{"item":"Bộ điều khiển - thông số đo","reference":"Mục 5, trang 42","requirement":"Điện: \"Ampe, Voltage, KW, KVA, …\"; động cơ: \"Rpm, áp suất dầu, áp suất nhớt, nhiệt độ động cơ,…\""},{"item":"Bộ điều khiển - hòa đồng bộ","reference":"Mục 5, trang 42","requirement":"\"Có tích hợp chức năng điều khiển hòa đồng bộ thuộc công nghệ của nhà sản xuất máy phát điện (trong trường hợp cần nâng công suất)\""},{"item":"Bộ điều khiển - bảo vệ","reference":"Mục 5, trang 42","requirement":"\"Có tích hợp chức năng bảo vệ ngắn mạch, quá tải, quá dòng bằng phần mềm mà không cần trang bị thêm máy cắt đầu cực\""},{"item":"Hệ thống nhiên liệu","reference":"Mục 6, trang 42","requirement":"\"Bồn dầu đảm bảo tối thiểu 8h hoạt động\""},{"item":"Phụ kiện kèm theo","reference":"Mục 7, trang 42","requirement":"Tủ đầu cực; bộ cao su giảm chấn; pô giảm thanh sơ cấp; acquy, bộ điều khiển tự động sạc acquy, dây và cọc bình acquy; nhớt và nước giải nhiệt; bộ tài liệu hướng dẫn vận hành; các vật tư phụ, phụ kiện khác"},{"item":"Giám sát từ xa IoT","reference":"Mục 8, trang 43 (trang tiếp theo)","requirement":"Giám sát realtime qua webapp, cycle time \"≤ 3 giây\", \"cung cấp ít nhất 03 user và password\", truy cập qua \"Web App của hãng sản chế tạo\"; thông tin gồm định vị GPS, thông số động cơ, đầu phát, tiêu hao nhiên liệu, Alarms và Events"},{"item":"IoT - thu thập dữ liệu","reference":"Mục 8","requirement":"\"Thu thập và xuất dữ liệu ... trong khoảng thời gian tối thiểu 03 phút với thời gian lấy mẫu ≤ 0.5 giây\"; \"Thu thập và lưu trữ dữ liệu ... liên tục với thời gian lấy mẫu (cycle time) ≤ 5 phút\""},{"item":"IoT - máy chủ, cảnh báo","reference":"Mục 8","requirement":"\"Server lưu trữ dữ liệu đặt ở Việt Nam\"; \"Gửi cảnh báo sự cố qua SMS, Email\""},{"item":"Vỏ cách âm / độ ồn, ATS, tiêu hao nhiên liệu, năm sản xuất, CO/CQ, lắp đặt, thử nghiệm","reference":null,"requirement":"Không nêu trong phần scan đọc được"}],"requiredDocuments":["Catalogue / datasheet tổ máy, động cơ, đầu phát, bộ điều khiển (chứng minh từng thông số trong quy cách)","Chứng nhận ISO 9001, ISO 14001 của nhà sản xuất","Tài liệu chứng minh đáp ứng QCVN 19:2009 về khí thải","Tài liệu chứng minh nhận tải theo ISO 8528-5 G3 và đáp ứng NFPA 110","Tài liệu giải pháp giám sát từ xa IoT của hãng (server tại Việt Nam)","Bộ tài liệu hướng dẫn vận hành","Các giấy tờ khác (ủy quyền nhà sản xuất, CO/CQ, bảo đảm dự thầu...) không nêu trong phần đọc được — cần xem HSMT đầy đủ"],"restrictiveClauses":["Cột nhà cung cấp ghi đích danh \"Cummins/ CAT/ Mitsubishi\" và hình ảnh minh họa tổ máy cụ thể","\"động cơ, đầu phát, bảng điều khiển phải cùng thương hiệu ... sản xuất và lắp ráp bởi một cùng nhà sản xuất máy phát điện\"","\"chức năng điều khiển hòa đồng bộ thuộc công nghệ của nhà sản xuất máy phát điện\"","\"bảo vệ ngắn mạch, quá tải, quá dòng bằng phần mềm mà không cần trang bị thêm máy cắt đầu cực\"","Giám sát IoT qua \"Web App của hãng sản chế tạo\" với \"Server lưu trữ dữ liệu đặt ở Việt Nam\"","\"Nhà cung cấp cung cấp miễn phí Phần mềm & Adapter chuẩn đoán\" và tài khoản web của hãng"],"qualificationRequirements":[{"reference":null,"requirement":"Không có trong tài liệu đọc được (chỉ có 3 trang bảng yêu cầu kỹ thuật); cần bổ sung chương Tiêu chuẩn đánh giá về năng lực - kinh nghiệm"}],"questionsForClarification":["Công suất yêu cầu là 2000 kVA (tên gói) hay 2500 kVA Standby (quy cách)? Công suất Prime yêu cầu là bao nhiêu?","Số lượng tổ máy là bao nhiêu?","Có yêu cầu vỏ cách âm, độ ồn (dB(A) @ 7m), ATS, tủ hòa đồng bộ không?","\"Ngôn ngữ hiển thị: 7\" có nghĩa là bộ điều khiển hỗ trợ tối thiểu 7 ngôn ngữ?","Ghi \"Cummins/ CAT/ Mitsubishi\" là bắt buộc hay chỉ tham khảo; có chấp nhận thương hiệu tương đương?","Bồn dầu 8 giờ hoạt động tính ở mức tải nào; bồn tích hợp hay bồn rời?","Phạm vi lắp đặt, thử tải, đào tạo, thời gian giao hàng, địa điểm cụ thể và thời gian bảo hành?"]},"status":"done","analyzedAt":"2026-10-27T09:38:06.986Z"}},"IB2200001635":{"u":"2026-11-03T20:44:29.199+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau KT.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng/model động cơ và đầu phát, số xi lanh, mức tiêu hao nhiên liệu, bình nhiên liệu, ATS, cáp, CO/CQ hay tiêu chuẩn áp dụng cụ thể (ngoài EURO 2).","Không nêu rõ chế độ prime/standby ngoài cụm 'công suất định mức liên tục'.","Văn bản gốc ghi 'Công suất đinh mức liên tục', 'Hệ số công suất η ≥ 80,0 %' và 'llg ≥ 1 500 r/min' (có thể là lỗi đánh máy); giữ nguyên như trong bản gốc, riêng dòng 'Công suất định mức liên tục' được ghi theo chính tả chuẩn ở phần yêu cầu.","Tiêu đề gói thầu ghi 'Mua sắm 20 chiếc máy phát điện 100 kVA', còn mục 1.1 ghi 'Mua sắm nhập khẩu'."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Mua sắm 20 chiếc máy phát điện 100 kVA","notifyNo":"IB2200001635","generatorCapacity":"20 x 100 kVA liên tục (công suất định mức liên tục P ≥ 100,0 kVA ở 50 Hz)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Mua sắm nhập khẩu 20 chiếc máy phát điện 100 kVA.","reference":"Chương V, mục 1.1","requirement":"20 chiếc máy phát điện 100 kVA, mua sắm nhập khẩu"},{"item":"Máy phát điện: Công suất định mức","quote":"P ≥ 100,0 kVA ở 50 Hz","reference":"Chương V, mục 1.2.b, dòng 1","requirement":"Công suất định mức liên tục P ≥ 100,0 kVA ở 50 Hz"},{"item":"Máy phát điện: Hệ số công suất","quote":"η ≥ 80,0 %","reference":"Chương V, mục 1.2.b, dòng 2","requirement":"η ≥ 80,0 %"},{"item":"Máy phát điện: Tần số","quote":"f ≥ 50 Hz","reference":"Chương V, mục 1.2.b, dòng 3","requirement":"f ≥ 50 Hz"},{"item":"Máy phát điện: Điện áp ra","quote":"220V và 380V","reference":"Chương V, mục 1.2.b, dòng 4","requirement":"220V và 380V"},{"item":"Động cơ: Công suất tối đa","quote":"Pmax ≥ 99,5 kW","reference":"Chương V, mục 1.2.b, dòng 5","requirement":"Pmax ≥ 99,5 kW"},{"item":"Động cơ: Kiểu động cơ","quote":"Động cơ dùng nhiên liệu Diesel thông dụng loại 4 thì, nhiên liệu phun trực tiếp, được kết nối với đầu phát bằng khớp nối trục.","reference":"Chương V, mục 1.2.b, dòng 6","requirement":"Động cơ dùng nhiên liệu Diesel thông dụng loại 4 thì, nhiên liệu phun trực tiếp, kết nối với đầu phát bằng khớp nối trục"},{"item":"Động cơ: Dung tích buồng đốt","quote":"≥ 4,4 lít","reference":"Chương V, mục 1.2.b, dòng 7","requirement":"≥ 4,4 lít"},{"item":"Động cơ: Tốc độ ở chế độ định mức","quote":"llg ≥ 1 500 r/min","reference":"Chương V, mục 1.2.b, dòng 8","requirement":"llg ≥ 1 500 r/min"},{"item":"Động cơ: Khởi động","quote":"Bằng điện","reference":"Chương V, mục 1.2.b, dòng 9","requirement":"Khởi động bằng điện"},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"EURO 2","reference":"Chương V, mục 1.2.b, dòng 10","requirement":"EURO 2"},{"item":"Đầu phát: Kiểu phát điện","quote":"Đồng bộ, kích từ không chổi than","reference":"Chương V, mục 1.2.b, dòng 11","requirement":"Đồng bộ, kích từ không chổi than"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ","reference":"Chương V, mục 1.2.b, dòng 12","requirement":"Tự kích từ"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 1.2.b, dòng 13","requirement":"Cấp H"},{"item":"Bộ điều khiển: Bộ điều áp","quote":"Vi điều khiển AVR","reference":"Chương V, mục 1.2.b, dòng 14","requirement":"Vi điều khiển AVR"},{"item":"Bộ điều khiển: Bảng điều khiển","quote":"- Các công tắc chọn chế độ làm việc START/STOP/AUTO\n- Màn hình LCD\n- Hệ thống các đèn LED hiển thị trạng thái hoạt động của máy phát\n- Chuẩn kết nối USB cho phép kết nối với máy tính ngoài.\n- Cấp bảo vệ IP65 (với miếng đệm tùy chọn) giúp tăng khả năng chống nước","reference":"Chương V, mục 1.2.b, dòng 15","requirement":"Công tắc chọn chế độ làm việc START/STOP/AUTO; màn hình LCD; hệ thống đèn LED hiển thị trạng thái hoạt động của máy phát; chuẩn kết nối USB cho phép kết nối với máy tính ngoài; cấp bảo vệ IP65 (với miếng đệm tùy chọn) giúp tăng khả năng chống nước"},{"item":"Vỏ chống ồn và độ ồn","quote":"Độ ồn tiêu chuẩn: ≤ 70 ± 3dB (A) đo cách 7m; phải được nhập khẩu đồng bộ cùng Hãng sản xuất máy phát điện.","reference":"Chương V, mục 1.2.b, dòng 16","requirement":"Độ ồn tiêu chuẩn ≤ 70 ± 3dB (A) đo cách 7m; vỏ chống ồn phải được nhập khẩu đồng bộ cùng hãng sản xuất máy phát điện"},{"item":"Tình trạng, năm sản xuất","quote":"Hàng hóa được sản xuất mới 100% và sản xuất từ năm 2022 trở về sau.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa sản xuất mới 100%, sản xuất từ năm 2022 trở về sau"},{"item":"Xuất xứ, hãng sản xuất, mã hiệu","quote":"Hàng hóa và dịch vụ được cung cấp phải có xuất xứ rõ ràng bao gồm: Tên hãng sản xuất, Tên nước sản xuất, Tên và mã hiệu của thiết bị, năm sản xuất.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa phải có xuất xứ rõ ràng gồm tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; nếu lắp đặt từ chi tiết, thiết bị của nhiều hãng thì phải có tài liệu chứng minh hàng hóa gốc được lắp đặt từ những chi tiết, thiết bị đó, không bị thay thế"},{"item":"Thiết bị mới, chưa qua sử dụng","quote":"Các thiết bị được cung cấp phải là những thiết bị mới sản xuất, chưa qua sử dụng và phải phù hợp với chức năng công nghệ hiện đại, tiêu hao năng lượng điện thấp, vận hành an toàn, có tuổi thọ cao.","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị mới sản xuất, chưa qua sử dụng, phù hợp chức năng công nghệ hiện đại, tiêu hao năng lượng điện thấp, vận hành an toàn, tuổi thọ cao"},{"item":"Catalog","quote":"Nhà thầu cần nêu đầy đủ chi tiết các đặc tính kỹ thuật và có gửi kèm theo catalog của nhà sản xuất.","reference":"Chương V, mục 1.2.a","requirement":"Nêu đầy đủ chi tiết các đặc tính kỹ thuật và gửi kèm catalog của nhà sản xuất"},{"item":"Bảo hành","quote":"Các thiết bị được bảo hành tối thiểu 12 tháng hoặc theo tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục 1.2.c","requirement":"Bảo hành tối thiểu 12 tháng hoặc theo tiêu chuẩn của nhà sản xuất"},{"item":"Đào tạo vận hành","quote":"Sau khi bàn giao và chạy thử, nhà thầu phải tổ chức huấn luyện vận hành sử dụng thiết bị cho các cán bộ kỹ thuật (số lượng do Bên mời thầu đưa ra) của Bên mời thầu trong vòng 03 ngày;","reference":"Chương V, mục 1.2.c","requirement":"Huấn luyện vận hành sử dụng thiết bị cho cán bộ kỹ thuật của Bên mời thầu trong vòng 03 ngày sau bàn giao và chạy thử"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:44:28.308Z"}},"IB2200003043":{"u":"2026-11-03T14:48:56.289+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất 800KVA (dự phòng), số lượng 01 máy và bộ ATS; không nêu hãng, model, xuất xứ, động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, bình nhiên liệu, dòng định mức ATS, cáp, năm sản xuất, CO/CQ, bảo hành. Các thông số này nằm trong hồ sơ thiết kế bản vẽ thi công và chỉ dẫn kỹ thuật đính kèm E-HSMT, không có trong văn bản được cung cấp.","Văn bản không ghi rõ chế độ prime/standby theo thuật ngữ kỹ thuật; 'dự phòng' lấy theo cách diễn đạt 'máy phát điện dự phòng 800KVA' ở mục 1.9.3.","Tên gói thầu ở mục 2.1 ghi 'tủ hạ thế' còn tiêu đề gói thầu ghi 'tủ trung thế'; không ảnh hưởng đến thông số máy phát điện.","Một số trang có phần chữ chữ ký số chèn lẫn vào nội dung (trang 111, 112) nhưng không liên quan đến thông số máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu số 19: Thi công lắp đặt hệ thống cấp điện, chiếu sáng mạng ngoài; trạm biến áp, máy phát điện; máy cắt trung thế, tủ trung thế","notifyNo":"IB2200003043","generatorCapacity":"800 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Công suất và chức năng","quote":"nguồn điện dự phòng từ máy phát điện công suất 800KVA, bộ tự động chuyển nguồn ATS","reference":"Chương V, mục 1.9.1 (Giải pháp cấp điện)","requirement":"Máy phát điện dự phòng công suất 800KVA, đặt tại nhà trạm điện, cấp nguồn dự phòng cho công trình."},{"item":"Máy phát điện: Số lượng và vị trí lắp đặt","quote":"sử dụng 01 máy phát điện công suất 800KVA đặt tại nhà trạm điện","reference":"Chương V, mục 1.9.2 (Cấp điện mạng ngoài)","requirement":"01 máy phát điện công suất 800KVA, đặt tại nhà trạm điện."},{"item":"Máy phát điện: Loại thiết bị theo danh mục thiết bị","quote":"Máy biến áp 1.250KVA-22/0.4KV; máy phát điện dự phòng 800KVA; tủ trung thế, máy cắt trung thế;","reference":"Chương V, mục 1.9.3 (Thiết bị, doanh cụ)","requirement":"Máy phát điện dự phòng 800KVA, đi kèm máy biến áp 1.250KVA-22/0.4KV, tủ trung thế và máy cắt trung thế."},{"item":"ATS: Bộ tự động chuyển nguồn","quote":"bộ tự động chuyển nguồn ATS","reference":"Chương V, mục 1.9.1 (Giải pháp cấp điện)","requirement":"Có bộ tự động chuyển nguồn ATS (chưa nêu dòng định mức trong văn bản)."},{"item":"Máy phát điện: Phụ tải ưu tiên được cấp nguồn dự phòng","quote":"các phụ tải được cấp nguồn ưu tiên gồm: Khu bếp nấu, chiếu sáng ngoài nhà, hành lang, chiếu sáng sự cố, bơm nước sinh hoạt, bơm tăng áp, điện nhẹ, phòng ngủ, ...","reference":"Chương V, mục 1.9.1 (Giải pháp cấp điện)","requirement":"Các phụ tải cấp nguồn ưu tiên gồm: khu bếp nấu, chiếu sáng ngoài nhà, hành lang, chiếu sáng sự cố, bơm nước sinh hoạt, bơm tăng áp, điện nhẹ, phòng ngủ."},{"item":"Nhà đặt máy phát điện","quote":"Nhà gồm 04 gian, bước gian 3,9m, 3,3m, 5,4m, 3m; nhịp nhà 5,1x2m; diện tích 165m2; bố trí trạm biến áp, tủ trung thế, trạm bơm nước sinh hoạt, PCCC và hệ thống mương cáp.","reference":"Chương V, mục 1.9.2 (Nhà đặt trạm biến áp, máy phát điện, tủ trung thế...)","requirement":"Máy phát điện được bố trí trong nhà trạm gồm 04 gian, diện tích 165m2, chung với trạm biến áp, tủ trung thế, trạm bơm nước sinh hoạt, PCCC và hệ thống mương cáp."},{"item":"Phạm vi công việc lắp đặt","quote":"Thi công lắp đặt hệ thống cấp điện, chiếu sáng mạng ngoài; trạm biến áp, máy phát điện; máy cắt trung thế, tủ hạ thế.","reference":"Chương V, mục 2.7","requirement":"Gói thầu thi công lắp đặt hệ thống cấp điện, chiếu sáng mạng ngoài; trạm biến áp, máy phát điện; máy cắt trung thế, tủ hạ thế."},{"item":"Vật tư, thiết bị: Yêu cầu chung về chủng loại, chất lượng","quote":"Chủng loại, chất lượng vật tư, máy móc, thiết bị phải đảm bảo tính hợp lệ theo quy định tại Hồ sơ thiết kế.","reference":"Chương V, mục III.2.2","requirement":"Chủng loại, chất lượng vật tư, máy móc, thiết bị phải đảm bảo tính hợp lệ theo Hồ sơ thiết kế; yêu cầu kỹ thuật chi tiết của thiết bị chính nằm trong hồ sơ thiết kế được duyệt và chỉ dẫn kỹ thuật đính kèm E-HSMT."},{"item":"Vật tư, thiết bị: Xuất xứ nhập ngoại","quote":"Vật liệu nhập ngoại phải có giấy xác nhận chất lượng của cơ quan có thẩm quyền của Việt Nam.","reference":"Chương V, mục III.2.2","requirement":"Vật liệu nhập ngoại phải có giấy xác nhận chất lượng của cơ quan có thẩm quyền của Việt Nam."},{"item":"Tiêu chuẩn áp dụng","quote":"Áp dụng các Quy chuẩn, TCVN hiện hành.","reference":"Chương V, mục III.1.c","requirement":"Áp dụng các Quy chuẩn, TCVN hiện hành và các quy chuẩn, tiêu chuẩn trong hồ sơ thiết kế được duyệt (không nêu tiêu chuẩn cụ thể cho máy phát điện)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:48:55.242Z"}},"IB2200003383":{"u":"2026-11-03T14:45:28.483+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất (800KVA), số lượng (01), vị trí đặt (nhà trạm điện), chế độ dự phòng và có bộ ATS. Không nêu động cơ, đầu phát, bộ điều khiển, điện áp/tần số/số pha, vỏ cách âm và độ ồn, bình nhiên liệu, dòng định mức ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn riêng cho máy phát điện.","Văn bản chỉ dẫn chiếu tới hồ sơ thiết kế bản vẽ thi công và chỉ dẫn kỹ thuật kèm E-HSMT, không có trong phần được cung cấp. Thông số chi tiết của máy phát có thể nằm ở các tài liệu đó.","Phạm vi công việc (mục 2.7) không liệt kê rõ việc cung cấp máy phát điện. Gói thầu chỉ nêu thi công nhà đặt trạm biến áp, máy phát điện, nên chưa rõ nhà thầu có phải cung cấp và lắp máy phát hay không."],"result":{"keyInfo":{"bidName":"Gói thầu số 18: Thi công kè đá, sân đường, bồn cây cây xanh; nhà đặt máy biến áp, máy phát điện...; trạm xử lý nước thải; cấp, thoát nước ngoài nhà; bơm cấp, thoát nước sinh hoạt; thiết bị xử lý nước thải","notifyNo":"IB2200003383","generatorCapacity":"800 kVA dự phòng (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 800 kVA: Công suất và chế độ","quote":"nguồn điện dự phòng từ máy phát điện công suất 800KVA, bộ","reference":"Chương V, mục 1.9.1 (Giải pháp cấp điện)","requirement":"Nguồn điện dự phòng từ máy phát điện công suất 800KVA cho công trình chính (Nhà an điều dưỡng)."},{"item":"Máy phát điện 800 kVA: Số lượng và vị trí lắp đặt","quote":"sử dụng 01 máy phát điện công suất 800KVA đặt","reference":"Chương V, mục 1.9.2 (Cấp điện mạng ngoài)","requirement":"01 máy phát điện công suất 800KVA, đặt tại nhà trạm điện."},{"item":"Máy phát điện 800 kVA: Hạng mục thiết bị","quote":"máy phát điện dự phòng 800KVA","reference":"Chương V, mục 1.9.3 (Thiết bị, doanh cụ)","requirement":"Máy phát điện dự phòng 800KVA nằm trong danh mục thiết bị của dự án."},{"item":"Máy phát điện 800 kVA: Bộ chuyển nguồn tự động ATS","quote":"tự động chuyển nguồn ATS","reference":"Chương V, mục 1.9.1 (Giải pháp cấp điện)","requirement":"Có bộ tự động chuyển nguồn ATS đi kèm máy phát điện dự phòng. Văn bản không nêu dòng định mức của ATS."},{"item":"Máy phát điện 800 kVA: Phụ tải được cấp nguồn ưu tiên","quote":"chiếu sáng ngoài nhà, hành lang, chiếu sáng sự cố, bơm nước sinh hoạt, bơm tăng áp,","reference":"Chương V, mục 1.9.1 (Giải pháp cấp điện)","requirement":"Các phụ tải ưu tiên gồm khu bếp nấu, chiếu sáng ngoài nhà, hành lang, chiếu sáng sự cố, bơm nước sinh hoạt, bơm tăng áp, điện nhẹ, phòng ngủ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:45:27.621Z"}},"IB2200004566":{"u":"2026-11-03T20:45:13.613+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III V021.pdf), chưa phân tích cả HSMT.","Hạng mục 3.4 không xuất hiện trong bảng (số thứ tự nhảy từ 3.3 sang 3.5).","Dòng 'Dung tích xilanh' ghi đơn vị mm (≤98mm), đã chép đúng như văn bản.","Văn bản không nêu hãng, model, xuất xứ, cấp cách điện, bộ điều khiển, vỏ chống ồn, bình nhiên liệu, ATS, cáp, bảo hành hay tiêu chuẩn áp dụng cho tổ máy; chỉ yêu cầu nhà thầu nộp catalogue của hãng sản xuất.","Số lượng tổ máy không được nêu trong phần Chương V này.","Tệp có tên 'Chương III V021.pdf' và tiêu đề 'CHƯƠNG III', được xử lý như phần yêu cầu kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Mua sắm mới tổ máy phát điện","notifyNo":"IB2200004566","generatorCapacity":"≥ 35 kVA dự phòng; ≥ 33 kVA liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện - Yêu cầu chung: tình trạng, năm sản xuất","quote":"Toàn bộ hàng hóa thiết bị cung cấp cho gói thầu phải đảm bảo tính đồng bộ và\nmới 100% chưa qua sử dụng, được sản xuất từ năm 2021 trở về sau.","reference":"Chương V, mục 1.2.1","requirement":"Toàn bộ hàng hóa thiết bị phải đồng bộ, mới 100% chưa qua sử dụng, sản xuất từ năm 2021 trở về sau."},{"item":"Tổ máy phát điện - Động cơ lai: Loại động cơ","quote":"Diesel 4 kỳ","reference":"Chương V, mục 1.2.2, hạng mục I.1.1","requirement":"Diesel 4 kỳ"},{"item":"Tổ máy phát điện - Động cơ lai: Số xilanh","quote":"04","reference":"Chương V, mục 1.2.2, hạng mục I.1.2","requirement":"04 xilanh"},{"item":"Tổ máy phát điện - Động cơ lai: Hệ thống phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.2, hạng mục I.1.3","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Tổ máy phát điện - Động cơ lai: Tốc độ quay định mức","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.2, hạng mục I.1.4","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện - Động cơ lai: Dung tích xilanh","quote":"≤98mm","reference":"Chương V, mục 1.2.2, hạng mục I.1.5","requirement":"≤98mm (đúng như văn bản ghi; đơn vị mm)"},{"item":"Tổ máy phát điện - Động cơ lai: Chiều dài hành trình piston","quote":"≤110mm","reference":"Chương V, mục 1.2.2, hạng mục I.1.6","requirement":"≤110mm"},{"item":"Tổ máy phát điện - Máy phát điện: Chủng loại máy","quote":"Máy phát điện thủy; xoay chiều, 3 pha 4\ndây, tự động kích từ, không chổi than","reference":"Chương V, mục 1.2.2, hạng mục I.2.1","requirement":"Máy phát điện thủy; xoay chiều, 3 pha 4 dây, tự động kích từ, không chổi than"},{"item":"Tổ máy phát điện - Máy phát điện: Công suất dự phòng","quote":"≥ 35 kVA","reference":"Chương V, mục 1.2.2, hạng mục I.2.2","requirement":"≥ 35 kVA"},{"item":"Tổ máy phát điện - Máy phát điện: Công suất liên tục","quote":"≥ 33 kVA","reference":"Chương V, mục 1.2.2, hạng mục I.2.3","requirement":"≥ 33 kVA"},{"item":"Tổ máy phát điện - Máy phát điện: Điện áp","quote":"380V","reference":"Chương V, mục 1.2.2, hạng mục I.2.4","requirement":"380V"},{"item":"Tổ máy phát điện - Máy phát điện: Tần số","quote":"50Hz","reference":"Chương V, mục 1.2.2, hạng mục I.2.5","requirement":"50Hz"},{"item":"Tổ máy phát điện - Máy phát điện: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục 1.2.2, hạng mục I.2.6","requirement":"≥ 0,8"},{"item":"Tổ máy phát điện - Máy phát điện: Điều chỉnh điện áp tự động (AVR)","quote":"Điều chỉnh điện áp tự động (AVR) Có","reference":"Chương V, mục 1.2.2, hạng mục I.2.7","requirement":"Có"},{"item":"Tổ máy phát điện - Yêu cầu khác: Chiều dài lớn nhất","quote":"≤ 1900 mm","reference":"Chương V, mục 1.2.2, hạng mục I.3.1","requirement":"≤ 1900 mm"},{"item":"Tổ máy phát điện - Yêu cầu khác: Chiều rộng lớn nhất","quote":"Chiều rộng lớn nhất tổ máy phát ≤ 850 mm","reference":"Chương V, mục 1.2.2, hạng mục I.3.2","requirement":"≤ 850 mm"},{"item":"Tổ máy phát điện - Yêu cầu khác: Chiều cao lớn nhất","quote":"≤ 1700 mm","reference":"Chương V, mục 1.2.2, hạng mục I.3.3","requirement":"≤ 1700 mm"},{"item":"Tổ máy phát điện - Yêu cầu khác: Trọng lượng tổ máy","quote":"600 ÷ 650 kg","reference":"Chương V, mục 1.2.2, hạng mục I.3.5","requirement":"600 ÷ 650 kg"},{"item":"Tổ máy phát điện - Yêu cầu khác: Hệ thống khởi động","quote":"Nguồn DC","reference":"Chương V, mục 1.2.2, hạng mục I.3.6","requirement":"Nguồn DC"},{"item":"Tổ máy phát điện - Yêu cầu khác: Tình trạng máy, năm sản xuất, CO, CQ","quote":"Mới 100%, có CO, CQ khi giao hàng, sản\nxuất từ năm 2021 trở lại đây","reference":"Chương V, mục 1.2.2, hạng mục I.3.7","requirement":"Mới 100%, có CO, CQ khi giao hàng, sản xuất từ năm 2021 trở lại đây"},{"item":"Tổ máy phát điện - Yêu cầu khác: Động cơ máy phát","quote":"Nối đồng trục với đầu phát điện","reference":"Chương V, mục 1.2.2, hạng mục I.3.8","requirement":"Nối đồng trục với đầu phát điện"},{"item":"Tổ máy phát điện - Yêu cầu khác: Hệ thống cảnh báo bảo vệ, tự động dừng máy","quote":"Hệ thống cảnh báo bảo vệ, tự động\ndừng máy khi quá nhiệt độ nước Có\nhoặc mất áp lực dầu","reference":"Chương V, mục 1.2.2, hạng mục I.3.9","requirement":"Có hệ thống cảnh báo bảo vệ, tự động dừng máy khi quá nhiệt độ nước hoặc mất áp lực dầu"},{"item":"Tổ máy phát điện - Yêu cầu khác: Lượng tiêu thụ nhiên liệu","quote":"≤ 8,95 lít/giờ","reference":"Chương V, mục 1.2.2, hạng mục I.3.10","requirement":"≤ 8,95 lít/giờ tại 100% công suất máy phát điện"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:45:12.932Z"}},"IB2200004914":{"u":"2026-11-03T14:44:12.937+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.doc), chưa phân tích cả HSMT.","Văn bản gốc ghi \"Cấp cách nhiệt: IP23\" và \"Cấp cách điện: H\"; IP23 thường là cấp bảo vệ vỏ, được giữ nguyên như văn bản.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu thời hạn bảo hành cụ thể.","Số lượng tổ máy không được ghi rõ trong bảng; văn bản có hai địa điểm cung cấp (Chi cục Thuế khu vực Phổ Yên - Phú Bình và Đồng Hỷ - Võ Nhai) nhưng không nêu phân bổ số lượng.","Bảng ATS chỉ nêu 250A, không nêu thông số điện áp, số cực."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2200004914","generatorCapacity":"160 kVA liên tục (Prime), 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 3 pha 160kVA: Cấu hình, xuất xứ, năm sản xuất","quote":"Tổ máy phát điện loại máy trần đồng bộ động cơ, đầu phát, bảng điều khiển cùng hãng sản xuất. Được nhập khẩu nguyên chiếc mới 100%, sản xuất 2022 trở về sau.","reference":"Chương V, mục 2.2, STT 1 - Thông số chung về tổ máy","requirement":"Tổ máy phát điện loại máy trần đồng bộ động cơ, đầu phát, bảng điều khiển cùng hãng sản xuất. Nhập khẩu nguyên chiếc, mới 100%, sản xuất năm 2022 trở về sau."},{"item":"Tổ máy phát điện 3 pha 160kVA: Tiêu chuẩn","quote":"Tiêu chuẩn đáp ứng: ISO9001,ISO8528,ISO3046.","reference":"Chương V, mục 2.2, STT 1 - Thông số chung về tổ máy","requirement":"Đáp ứng tiêu chuẩn ISO9001, ISO8528, ISO3046."},{"item":"Tổ máy phát điện 3 pha 160kVA: Công suất","quote":"Công suất liên tục: ≥160kVA","reference":"Chương V, mục 2.2, STT 1 - Thông số chung về tổ máy","requirement":"Công suất liên tục ≥160kVA"},{"item":"Tổ máy phát điện 3 pha 160kVA: Khả năng đóng tải","quote":"Khả năng đóng tải 1 bước 100% tải, ổn định điện áp và tần số trong vòng 10 giây.","reference":"Chương V, mục 2.2, STT 1 - Thông số chung về tổ máy","requirement":"Đóng tải 1 bước 100% tải, ổn định điện áp và tần số trong vòng 10 giây."},{"item":"Tổ máy phát điện 3 pha 160kVA: Hệ số công suất","quote":"Hệ số công suất cosphi: 0,8","reference":"Chương V, mục 2.2, STT 1 - Thông số chung về tổ máy","requirement":"Hệ số công suất cosphi: 0,8"},{"item":"Tổ máy phát điện 3 pha 160kVA: Điện áp","quote":"Điện áp dây định mức 380V/400V/415V (có thể điều chỉnh), loại 3 pha, 4 dây.","reference":"Chương V, mục 2.2, STT 1 - Thông số chung về tổ máy","requirement":"Điện áp dây định mức 380V/400V/415V (có thể điều chỉnh), 3 pha, 4 dây."},{"item":"Tổ máy phát điện 3 pha 160kVA: Tần số, vòng quay","quote":"Tần số/vòng quay: 50Hz/ 1500 vòng/phút","reference":"Chương V, mục 2.2, STT 1 - Thông số chung về tổ máy","requirement":"Tần số/vòng quay: 50Hz/1500 vòng/phút"},{"item":"Tổ máy phát điện 3 pha 160kVA: Khởi động","quote":"Khởi động: Đề nổ bằng điện ắc quy 24VDC, ắc quy kèm theo máy","reference":"Chương V, mục 2.2, STT 1 - Thông số chung về tổ máy","requirement":"Đề nổ bằng điện ắc quy 24VDC, ắc quy kèm theo máy."},{"item":"Tổ máy phát điện 3 pha 160kVA: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu Diesel (High Speed Diesel)","reference":"Chương V, mục 2.2, STT 1 - Thông số chung về tổ máy","requirement":"Dầu Diesel (High Speed Diesel)"},{"item":"Tổ máy phát điện 3 pha 160kVA: Bình dầu đế máy","quote":"Dung tích bình dầu đế máy: ≤ 200L","reference":"Chương V, mục 2.2, STT 1 - Thông số chung về tổ máy","requirement":"Dung tích bình dầu đế máy ≤ 200L"},{"item":"Tổ máy phát điện 3 pha 160kVA: Bản vẽ","quote":"Có bản vẽ kèm theo hồ sơ dự thầu.","reference":"Chương V, mục 2.2, STT 1 - Thông số chung về tổ máy","requirement":"Có bản vẽ kèm theo hồ sơ dự thầu."},{"item":"Tổ máy phát điện 3 pha 160kVA: Động cơ - công suất","quote":"Công suất động cơ (Prime Power): ≥ 154 kW tại 1500 vòng/phút.","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"Công suất động cơ (Prime Power) ≥ 154 kW tại 1500 vòng/phút."},{"item":"Tổ máy phát điện 3 pha 160kVA: Động cơ - loại động cơ","quote":"Loại động cơ: 4 thì, làm mát bằng nước kết hợp quạt gió đầu trục, turbo tăng áp, và làm mát khí nạp.","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"4 thì, làm mát bằng nước kết hợp quạt gió đầu trục, turbo tăng áp, và làm mát khí nạp."},{"item":"Tổ máy phát điện 3 pha 160kVA: Động cơ - số xy lanh","quote":"Số xy lanh: ≤ 6","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"Số xy lanh ≤ 6"},{"item":"Tổ máy phát điện 3 pha 160kVA: Động cơ - đường kính x hành trình piston","quote":"Đường kính x hành trình pittong: ≤ 103x125mm","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"≤ 103x125mm"},{"item":"Tổ máy phát điện 3 pha 160kVA: Động cơ - dung tích xylanh","quote":"Dung tích xylanh: ≤ 5.89 Lít","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"≤ 5.89 Lít"},{"item":"Tổ máy phát điện 3 pha 160kVA: Động cơ - tỷ số nén","quote":"Tỷ số nén: ≤ 17:1","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"≤ 17:1"},{"item":"Tổ máy phát điện 3 pha 160kVA: Động cơ - tiêu hao nhiên liệu 75% tải","quote":"Mức tiêu hao nhiên liệu tại 75% tải: ≤ 30 lít","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"≤ 30 lít"},{"item":"Tổ máy phát điện 3 pha 160kVA: Động cơ - tiêu hao nhiên liệu 100% tải","quote":"Mức tiêu hao nhiên liệu tại 100% tải: ≤ 36 lít","reference":"Chương V, mục 2.2, STT 1 - Động cơ","requirement":"≤ 36 lít"},{"item":"Tổ máy phát điện 3 pha 160kVA: Đầu phát - công suất","quote":"Công suất liên tục: 160 kVA","reference":"Chương V, mục 2.2, STT 1 - Đầu phát điện","requirement":"Công suất liên tục 160 kVA"},{"item":"Tổ máy phát điện 3 pha 160kVA: Đầu phát - số pha","quote":"Số pha: 3","reference":"Chương V, mục 2.2, STT 1 - Đầu phát điện","requirement":"3 pha"},{"item":"Tổ máy phát điện 3 pha 160kVA: Đầu phát - điện áp dây","quote":"Điện áp dây: 415V (có thể điều chỉnh)","reference":"Chương V, mục 2.2, STT 1 - Đầu phát điện","requirement":"415V (có thể điều chỉnh)"},{"item":"Tổ máy phát điện 3 pha 160kVA: Đầu phát - tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 2.2, STT 1 - Đầu phát điện","requirement":"50Hz"},{"item":"Tổ máy phát điện 3 pha 160kVA: Đầu phát - hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục 2.2, STT 1 - Đầu phát điện","requirement":"0,8"},{"item":"Tổ máy phát điện 3 pha 160kVA: Đầu phát - kiểu kích từ","quote":"Kiểu kích từ: Kích từ đầu trục không chổi than tự kích từ","reference":"Chương V, mục 2.2, STT 1 - Đầu phát điện","requirement":"Kích từ đầu trục không chổi than tự kích từ"},{"item":"Tổ máy phát điện 3 pha 160kVA: Đầu phát - điều chỉnh điện áp","quote":"Điều chỉnh điện áp: tự động AVR","reference":"Chương V, mục 2.2, STT 1 - Đầu phát điện","requirement":"Tự động AVR"},{"item":"Tổ máy phát điện 3 pha 160kVA: Đầu phát - cấp cách nhiệt","quote":"Cấp cách nhiệt: IP23","reference":"Chương V, mục 2.2, STT 1 - Đầu phát điện","requirement":"IP23 (theo văn bản gốc ghi là \"Cấp cách nhiệt\")"},{"item":"Tổ máy phát điện 3 pha 160kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện: H","reference":"Chương V, mục 2.2, STT 1 - Đầu phát điện","requirement":"Cấp H"},{"item":"Tổ máy phát điện 3 pha 160kVA: Bảng điều khiển - hiển thị","quote":"Bảng điều khiển hiển thị LCD các thông số: Công suất, điện áp, dòng điện, tốc độ vòng quay...","reference":"Chương V, mục 2.2, STT 1 - Bảng điều khiển","requirement":"Hiển thị LCD các thông số: công suất, điện áp, dòng điện, tốc độ vòng quay..."},{"item":"Tổ máy phát điện 3 pha 160kVA: Bảng điều khiển - bảo vệ","quote":"Bảo vệ: Cao/Thấp điện áp, cao/thấp tần số, quá tải, áp suất nhớt thấp, nhiệt độ nước cao, quá tốc độ, cảm biến lỗi, điện áp ắc quy cao quá/thấp quá","reference":"Chương V, mục 2.2, STT 1 - Bảng điều khiển","requirement":"Bảo vệ cao/thấp điện áp, cao/thấp tần số, quá tải, áp suất nhớt thấp, nhiệt độ nước cao, quá tốc độ, cảm biến lỗi, điện áp ắc quy cao quá/thấp quá."},{"item":"Tổ máy phát điện 3 pha 160kVA: Bảng điều khiển - chứng chỉ","quote":"Chứng chỉ đạt được của điều khiển: UL, NFPA,\nISO, IEC, Mil Std., CE and CSA standards","reference":"Chương V, mục 2.2, STT 1 - Bảng điều khiển","requirement":"Chứng chỉ của bộ điều khiển: UL, NFPA, ISO, IEC, Mil Std., CE and CSA standards"},{"item":"Tổ máy phát điện 3 pha 160kVA: Vỏ cách âm, chống ồn - xuất xứ và vật liệu","quote":"Xuất xứ Việt Nam kích thước phải phù hợp phòng máy, làm bằng thép độ bền cao, sơn phủ tĩnh điện. Chất liệu cách âm chống cháy bằng mút chống cháy hoặc bông thuỷ tinh đảm bảo kỹ thuật.","reference":"Chương V, mục 2.2, STT 1 - Vỏ cách âm, chống ồn","requirement":"Xuất xứ Việt Nam, kích thước phù hợp phòng máy, thép độ bền cao, sơn phủ tĩnh điện. Chất liệu cách âm chống cháy bằng mút chống cháy hoặc bông thuỷ tinh đảm bảo kỹ thuật."},{"item":"Tổ máy phát điện 3 pha 160kVA: Vỏ cách âm, chống ồn - kích thước","quote":"Kích thước vỏ cách âm, chống ồn: ≤ 2700x1180x1600mm (Dài x Rộng x Cao).","reference":"Chương V, mục 2.2, STT 1 - Vỏ cách âm, chống ồn","requirement":"≤ 2700x1180x1600mm (Dài x Rộng x Cao)"},{"item":"Tổ máy phát điện 3 pha 160kVA: Vỏ cách âm, chống ồn - độ ồn","quote":"Độ ồn tiêu chuẩn: ≤ 75dBA/7m.","reference":"Chương V, mục 2.2, STT 1 - Vỏ cách âm, chống ồn","requirement":"Độ ồn tiêu chuẩn ≤ 75dBA/7m; yêu cầu có bản vẽ kèm theo hồ sơ dự thầu."},{"item":"Tổ máy phát điện 3 pha 160kVA: Phụ kiện kèm theo máy","quote":null,"reference":"Chương V, mục 2.2, STT 1 - Phụ kiện kèm theo máy","requirement":"Pô giảm thanh; bình ắc quy và cọc dây nối đồng bộ từ hãng; aptomat đầu cực máy phát; tài liệu kỹ thuật."},{"item":"Tủ chuyển nguồn tự động ATS 250A: Quy cách, xuất xứ","quote":"Quy cách: Tủ chuyển nguồn tự động ATS được lắp ráp tại Việt Nam,\nBộ điều khiển ATS và ATS đồng bộ nhà sản xuất. Xuất xứ G7. Mới 100%, Yêu cầu có cam kết cung cấp hàng hóa của Nhà sản xuất chính hãng.","reference":"Chương V, mục 2.2, STT 2","requirement":"Lắp ráp tại Việt Nam; bộ điều khiển ATS và ATS đồng bộ nhà sản xuất; xuất xứ G7; mới 100%; có cam kết cung cấp hàng hóa của nhà sản xuất chính hãng."},{"item":"Tủ chuyển nguồn tự động ATS 250A: Kiểu chuyển","quote":"ATS chuyển 3 vị trí 1-0-2","reference":"Chương V, mục 2.2, STT 2","requirement":"ATS chuyển 3 vị trí 1-0-2"},{"item":"Tủ chuyển nguồn tự động ATS 250A: Vỏ tủ","quote":"Vỏ tủ dạng treo tường sơn tĩnh điện","reference":"Chương V, mục 2.2, STT 2","requirement":"Vỏ tủ dạng treo tường, sơn tĩnh điện"},{"item":"Dây cáp điện (kết nối máy phát với hệ thống điện)","quote":"Cáp đồng 4 ruột (1 lõi trung tính nhỏ hơn) bọc cách điện PVC CU/XLPE/PVC 3x70+1x35","reference":"Chương V, mục 2.2, STT 3","requirement":"Cáp đồng 4 ruột (1 lõi trung tính nhỏ hơn), bọc cách điện PVC, CU/XLPE/PVC 3x70+1x35."},{"item":"Dây tín hiệu (kết nối tủ ATS với máy phát điện)","quote":"loại CU/PVC 4*1.5","reference":"Chương V, mục 2.2, STT 4","requirement":"Loại CU/PVC 4*1.5"},{"item":"Hộp thoát nhiệt","quote":"Dẫn toàn bộ phần nhiệt ra khỏi phòng máy khi máy chạy.\nkhung xương thép bên ngoài là tôn mạ kẽm. Thi công đảm bảo kỹ thuật phù hợp phòng máy.","reference":"Chương V, mục 2.2, STT 5","requirement":"Dẫn toàn bộ phần nhiệt ra khỏi phòng máy khi máy chạy; khung xương thép bên ngoài là tôn mạ kẽm; thi công đảm bảo kỹ thuật phù hợp phòng máy."},{"item":"Ống thoát khói","quote":"Thoát khói ra khỏi phòng và đi lên mái, có nắp che mưa","reference":"Chương V, mục 2.2, STT 6","requirement":"Thoát khói ra khỏi phòng và đi lên mái, có nắp che mưa."},{"item":"Vận chuyển lắp đặt","quote":"Lắp đặt hoàn thiện các thiết bị","reference":"Chương V, mục 2.2, STT 7","requirement":"Lắp đặt hoàn thiện các thiết bị."},{"item":"Yêu cầu chung: Tình trạng, năm sản xuất hàng hóa","quote":"Hàng hóa mới 100% chưa đưa vào sử dụng, sản xuất năm hiện tại trở về sau","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100% chưa đưa vào sử dụng, sản xuất năm hiện tại trở về sau."},{"item":"Yêu cầu chung: CO/CQ","quote":"Có xuất trình hoặc cam kết cung cấp đầy đủ bản gốc để đối chiếu tài liệu chứng minh nguồn gốc xuất xứ (CO), chất lượng sản phẩm (CQ) trong E-HSDT.","reference":"Chương V, mục 2.1","requirement":"Xuất trình hoặc cam kết cung cấp đầy đủ bản gốc để đối chiếu tài liệu chứng minh nguồn gốc xuất xứ (CO), chất lượng sản phẩm (CQ) trong E-HSDT."},{"item":"Yêu cầu chung: Tài liệu kỹ thuật","quote":"Có tài liệu chứng minh tính năng kỹ thuật thiết bị chào thầu; catalog sản phẩm; bản vẽ chế tạo máy trần, và vỏ máy, link website của hãng có thể download catalog sản phẩm trong E-HSDT.","reference":"Chương V, mục 2.1","requirement":"Có tài liệu chứng minh tính năng kỹ thuật thiết bị chào thầu; catalog sản phẩm; bản vẽ chế tạo máy trần và vỏ máy; link website của hãng có thể download catalog sản phẩm trong E-HSDT."},{"item":"Yêu cầu chung: Nguồn gốc, chứng chỉ hàng hóa","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, thoả mãn với tiêu chuẩn Việt Nam và đăng ký chất lượng của nhà sản xuất.","reference":"Chương V, mục 2.3.2","requirement":"Hàng hóa và vật tư mới 100%, thoả mãn tiêu chuẩn Việt Nam và đăng ký chất lượng của nhà sản xuất; phải có chứng chỉ nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), giấy chứng nhận chất lượng xuất xưởng, các thông số và đặc tính kỹ thuật; có catalogue của nhà sản xuất."},{"item":"Phạm vi công việc: Lắp đặt, thử nghiệm, bảo hành","quote":"Lắp đặt, thử nghiệm, nghiệm thu, bàn giao hàng hóa;","reference":"Chương V, mục 2.3.1","requirement":"Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp; lắp đặt, thử nghiệm, nghiệm thu, bàn giao; bảo hành hàng hóa theo hợp đồng; đào tạo và hướng dẫn sử dụng. Không nêu thời hạn bảo hành cụ thể."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:44:12.378Z"}},"IB2200004916":{"u":"2026-11-03T20:44:32.61+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III V022.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy, hãng/model/xuất xứ động cơ và đầu phát, cấp cách điện, bộ điều khiển, vỏ cách âm/độ ồn, bình nhiên liệu, ATS, cáp, phạm vi lắp đặt, bảo hành hay tiêu chuẩn áp dụng.","Bảng bỏ qua số thứ tự 3.4 (từ 3.3 nhảy sang 3.5).","Dòng 'Dung tích xilanh' ghi đơn vị mm (≤98mm), được chép nguyên văn.","Một số ô của bảng bị ngắt dòng trong tệp nên một số trích dẫn chỉ lấy phần nằm trên cùng một dòng."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Mua sắm mới tổ máy phát điện","notifyNo":"IB2200004916","generatorCapacity":"≥ 35 kVA dự phòng; ≥ 33 kVA liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Yêu cầu chung: Tình trạng hàng hóa","quote":"mới 100% chưa qua sử dụng, được sản xuất từ năm 2021 trở về sau.","reference":"Mục 1.2.1","requirement":"Hàng hóa thiết bị phải đồng bộ, mới 100% chưa qua sử dụng, sản xuất từ năm 2021 trở về sau."},{"item":"Tổ máy phát điện - Động cơ lai: Loại động cơ","quote":"Diesel 4 kỳ","reference":"Mục 1.2.2, hạng mục I.1.1","requirement":"Diesel 4 kỳ"},{"item":"Tổ máy phát điện - Động cơ lai: Số xilanh","quote":"Số xilanh | 04","reference":"Mục 1.2.2, hạng mục I.1.2","requirement":"04"},{"item":"Tổ máy phát điện - Động cơ lai: Hệ thống phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Mục 1.2.2, hạng mục I.1.3","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Tổ máy phát điện - Động cơ lai: Tốc độ quay định mức","quote":"1500 vòng/phút","reference":"Mục 1.2.2, hạng mục I.1.4","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện - Động cơ lai: Dung tích xilanh","quote":"Dung tích xilanh | ≤98mm","reference":"Mục 1.2.2, hạng mục I.1.5","requirement":"≤98mm (đúng như văn bản ghi, đơn vị mm)"},{"item":"Tổ máy phát điện - Động cơ lai: Chiều dài hành trình piston","quote":"≤110mm","reference":"Mục 1.2.2, hạng mục I.1.6","requirement":"≤110mm"},{"item":"Tổ máy phát điện - Máy phát điện: Chủng loại máy","quote":"Máy phát điện thủy; xoay chiều, 3 pha 4","reference":"Mục 1.2.2, hạng mục I.2.1","requirement":"Máy phát điện thủy; xoay chiều, 3 pha 4 dây, tự động kích từ, không chổi than"},{"item":"Tổ máy phát điện - Máy phát điện: Kích từ","quote":"tự động kích từ, không chổi than","reference":"Mục 1.2.2, hạng mục I.2.1","requirement":"Tự động kích từ, không chổi than"},{"item":"Tổ máy phát điện - Máy phát điện: Công suất dự phòng","quote":"≥ 35 kVA","reference":"Mục 1.2.2, hạng mục I.2.2","requirement":"≥ 35 kVA"},{"item":"Tổ máy phát điện - Máy phát điện: Công suất liên tục","quote":"≥ 33 kVA","reference":"Mục 1.2.2, hạng mục I.2.3","requirement":"≥ 33 kVA"},{"item":"Tổ máy phát điện - Máy phát điện: Điện áp","quote":"380V","reference":"Mục 1.2.2, hạng mục I.2.4","requirement":"380V"},{"item":"Tổ máy phát điện - Máy phát điện: Tần số","quote":"50Hz","reference":"Mục 1.2.2, hạng mục I.2.5","requirement":"50Hz"},{"item":"Tổ máy phát điện - Máy phát điện: Hệ số công suất","quote":"≥ 0,8","reference":"Mục 1.2.2, hạng mục I.2.6","requirement":"≥ 0,8"},{"item":"Tổ máy phát điện - Máy phát điện: Điều chỉnh điện áp tự động (AVR)","quote":"Điều chỉnh điện áp tự động (AVR) Có","reference":"Mục 1.2.2, hạng mục I.2.7","requirement":"Có"},{"item":"Tổ máy phát điện - Yêu cầu khác: Chiều dài lớn nhất tổ máy","quote":"≤ 1900 mm","reference":"Mục 1.2.2, hạng mục I.3.1","requirement":"≤ 1900 mm"},{"item":"Tổ máy phát điện - Yêu cầu khác: Chiều rộng lớn nhất tổ máy","quote":"Chiều rộng lớn nhất tổ máy phát ≤ 850 mm","reference":"Mục 1.2.2, hạng mục I.3.2","requirement":"≤ 850 mm"},{"item":"Tổ máy phát điện - Yêu cầu khác: Chiều cao lớn nhất tổ máy","quote":"≤ 1700 mm","reference":"Mục 1.2.2, hạng mục I.3.3","requirement":"≤ 1700 mm"},{"item":"Tổ máy phát điện - Yêu cầu khác: Trọng lượng tổ máy","quote":"600 ÷ 650 kg","reference":"Mục 1.2.2, hạng mục I.3.5","requirement":"600 ÷ 650 kg"},{"item":"Tổ máy phát điện - Yêu cầu khác: Hệ thống khởi động","quote":"Nguồn DC","reference":"Mục 1.2.2, hạng mục I.3.6","requirement":"Nguồn DC"},{"item":"Tổ máy phát điện - Yêu cầu khác: Tình trạng máy, CO, CQ","quote":"Mới 100%, có CO, CQ khi giao hàng","reference":"Mục 1.2.2, hạng mục I.3.7","requirement":"Mới 100%, có CO, CQ khi giao hàng"},{"item":"Tổ máy phát điện - Yêu cầu khác: Năm sản xuất","quote":"xuất từ năm 2021 trở lại đây","reference":"Mục 1.2.2, hạng mục I.3.7","requirement":"Sản xuất từ năm 2021 trở lại đây"},{"item":"Tổ máy phát điện - Yêu cầu khác: Động cơ máy phát","quote":"Nối đồng trục với đầu phát điện","reference":"Mục 1.2.2, hạng mục I.3.8","requirement":"Nối đồng trục với đầu phát điện"},{"item":"Tổ máy phát điện - Yêu cầu khác: Hệ thống cảnh báo bảo vệ","quote":"dừng máy khi quá nhiệt độ nước Có","reference":"Mục 1.2.2, hạng mục I.3.9","requirement":"Có hệ thống cảnh báo bảo vệ, tự động dừng máy khi quá nhiệt độ nước hoặc mất áp lực dầu"},{"item":"Tổ máy phát điện - Yêu cầu khác: Lượng tiêu thụ nhiên liệu tại 100% công suất máy phát điện","quote":"≤ 8,95 lít/giờ","reference":"Mục 1.2.2, hạng mục I.3.10","requirement":"≤ 8,95 lít/giờ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:44:31.614Z"}},"IB2200005266":{"u":"2026-11-03T14:38:26.718+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu về kỹ thuật_Goi 2206B_01.pdf, Phụ lục Bảng giá hợp đồng.pdf), chưa phân tích cả HSMT.","Bản PDF là bản quét, chữ bị nhiễu OCR nên một số giá trị có thể sai. Công suất liên tục: mục Mô tả đọc là \"29.5kVA\", bảng tóm tắt đọc là \">9.5kVA\" (đã lấy theo bảng). Công suất động cơ: mục Mô tả đọc là \"12 15HP\", bảng tóm tắt đọc là \"> [5HP\" (nhiều khả năng là 15HP). Hệ số công suất ở mục Mô tả đọc là \"20.8\", bảng tóm tắt là \">0.8\". Nên đối chiếu với file gốc.","Văn bản không nêu thời hạn bảo hành, hãng và model động cơ hoặc đầu phát, cấp cách điện, AVR, ATS, cáp, phạm vi lắp đặt hay năm sản xuất.","Mục II Tiêu chuẩn sản xuất và thử nghiệm bị nhiễu, chỉ đọc được là nhà thầu tự phát biểu."],"result":{"keyInfo":{"bidName":"Máy phát điện 10kVA","notifyNo":"IB2200005266","generatorCapacity":"1 máy 10 kVA (công suất dự phòng > 10 kVA; công suất liên tục > 9.5 kVA), 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 10kVA: Số lượng","quote":"1 | Máy phát điện 10kVA | Cái | 1","reference":"Chương V, mục 1.1","requirement":"01 cái"},{"item":"Máy phát điện 10kVA: Chủng loại","quote":"phát điện Diesel 1 pha 10kVA","reference":"Chương V, mục 1.2.b","requirement":"Máy phát điện Diesel 1 pha 10kVA, theo quy cách kỹ thuật của chủ đầu tư"},{"item":"Máy phát điện 10kVA: Tần số","quote":"Tần số : 50hz","reference":"Chương V, mục 1.2.b, phần III Mô tả","requirement":"50 Hz"},{"item":"Máy phát điện 10kVA: Điện áp định mức","quote":"Diện áp định mức :230V","reference":"Chương V, mục 1.2.b, phần III Mô tả","requirement":"230 V"},{"item":"Máy phát điện 10kVA: Số pha","quote":"Số pha : 1 pha","reference":"Chương V, mục 1.2.b, phần III Mô tả","requirement":"1 pha"},{"item":"Máy phát điện 10kVA: Công suất liên tục","quote":"Công suất liên tục: >9.5kVA","reference":"Chương V, mục 1.2.b, phần IV Bảng tóm tắt, STT 10","requirement":"Lớn hơn 9.5 kVA (theo bảng tóm tắt thông số)"},{"item":"Máy phát điện 10kVA: Công suất dự phòng","quote":"Công suất dự phòng :> 10kVA","reference":"Chương V, mục 1.2.b, phần III Mô tả","requirement":"Lớn hơn 10 kVA (bảng tóm tắt ghi ký hiệu lớn hơn hoặc bằng)"},{"item":"Máy phát điện 10kVA: Hệ số công suất","quote":"Hệ số công suất: . >0.8","reference":"Chương V, mục 1.2.b, phần IV Bảng tóm tắt","requirement":"Lớn hơn 0.8 (theo bảng tóm tắt thông số)"},{"item":"Máy phát điện 10kVA: Kiểu động cơ","quote":"Động cơ Diesel 4 thì, 1 xi lanh, phun nhiên liệu","reference":"Chương V, mục 1.2.b, phần III Mô tả","requirement":"Động cơ Diesel 4 thì, 1 xi lanh, phun nhiên liệu trực tiếp"},{"item":"Máy phát điện 10kVA: Công suất động cơ","quote":"Công suất động cơ > [5HP","reference":"Chương V, mục 1.2.b, phần IV Bảng tóm tắt","requirement":"Từ 15 HP trở lên (bảng tóm tắt ghi \">\" kèm số 15 bị nhiễu; mục Mô tả ghi \"12 15HP\")"},{"item":"Máy phát điện 10kVA: Hệ thống làm mát","quote":"Hệ thống làm mát : làm mát bằng khí cường bức","reference":"Chương V, mục 1.2.b, phần III Mô tả","requirement":"Làm mát bằng khí cưỡng bức"},{"item":"Máy phát điện 10kVA: Hệ thống bôi trơn","quote":"Hệ thống bôi trơn : Bơm dầu kết hợp vung té","reference":"Chương V, mục 1.2.b, phần III Mô tả","requirement":"Bơm dầu kết hợp vung té"},{"item":"Máy phát điện 10kVA: Hệ thống khởi động","quote":"Hệ thống khởi động : Đề nổ 12V","reference":"Chương V, mục 1.2.b, phần III Mô tả","requirement":"Đề nổ 12V"},{"item":"Máy phát điện 10kVA: Dung tích thùng nhiên liệu","quote":"Dung tích thùng nhiên liệu : > 30 Lit","reference":"Chương V, mục 1.2.b, phần III Mô tả","requirement":"Lớn hơn 30 lít"},{"item":"Máy phát điện 10kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu tối đa :<2.2 Lit","reference":"Chương V, mục 1.2.b, phần III Mô tả","requirement":"Tối đa nhỏ hơn 2.2 lít (văn bản không ghi rõ đơn vị thời gian)"},{"item":"Máy phát điện 10kVA: Trọng lượng khô","quote":"Trọng lượng khô :<300 kg","reference":"Chương V, mục 1.2.b, phần III Mô tả","requirement":"Nhỏ hơn 300 kg"},{"item":"Máy phát điện 10kVA: Độ ồn","quote":"Độ ồn khi hoạt động ở 75% công suất định mức, khoảng cách 7 mét: < 76","reference":"Chương V, mục 1.2.b, phần III Mô tả","requirement":"Nhỏ hơn 76 dB khi hoạt động ở 75% công suất định mức, khoảng cách 7 mét"},{"item":"Máy phát điện 10kVA: Kết cấu vỏ","quote":"Máy có kết cầu khung — vỏ bọc, vỏ chồng ồn đồng bộ, máy có bánh xe","reference":"Chương V, mục 1.2.b, phần III Mô tả","requirement":"Khung, vỏ bọc, vỏ chống ồn đồng bộ, có bánh xe"},{"item":"Máy phát điện 10kVA: Bảng điều khiển","quote":"Bảng điều khiển: loại cơ, bao gồm khóa khởi động máy.","reference":"Chương V, mục 1.2.b, phần III Mô tả","requirement":"Loại cơ, gồm khóa khởi động máy, aptomat điều khiển và bảo vệ điện áp ra, đồng hồ báo điện áp, đồng hồ báo nhiên liệu, ổ cắm đa năng điện xoay chiều, cọc đấu điện 12VDC 8.3A"},{"item":"Máy phát điện 10kVA: Nhà sản xuất, nước sản xuất, mã hiệu","quote":"Nước sản xuất Nhà thầu phát biểu","reference":"Chương V, mục 1.2.b, phần IV Bảng tóm tắt, STT 1-3","requirement":"Nhà thầu tự nêu nhà sản xuất, nước sản xuất, mã hiệu; văn bản không quy định cụ thể"},{"item":"Máy phát điện 10kVA: Tiêu chuẩn sản xuất và thử nghiệm","quote":"Tiêu chuẩn sản xuất va thử nghiệm Nhà thầu phátbiểu","reference":"Chương V, mục 1.2.b, phần IV Bảng tóm tắt, STT 5","requirement":"Nhà thầu tự nêu tiêu chuẩn sản xuất và thử nghiệm (yêu cầu không cơ bản)"},{"item":"Máy phát điện 10kVA: Hệ thống quản lý chất lượng","quote":"quan ly chất lượng quy định theo ISO","reference":"Chương V, mục 1.2.b, phần IV Bảng tóm tắt, STT 6 và mục tài liệu STT 2","requirement":"Nhà máy/cơ sở sản xuất đáp ứng hệ thống quản lý chất lượng theo ISO; nhà thầu cung cấp chứng chỉ ISO, nếu không có thì phải có văn bản giải trình"},{"item":"Máy phát điện 10kVA: Hồ sơ CO, CQ, bảo hành, tài liệu","quote":"Cung cấp đây đủ BBTNTX, CO, CQ,","reference":"Chương V, mục 1.2.b, phần IV Bảng tóm tắt, mục yêu cầu trước khi giao hàng và nghiệm thu","requirement":"Cung cấp đầy đủ BBTNTX, CO, CQ, giấy bảo hành, tài liệu hướng dẫn và bảo trì của thiết bị, có đóng dấu xác nhận của nhà thầu"},{"item":"Máy phát điện 10kVA: Biên bản thử nghiệm / kiểm định","quote":"Cung cấp Biên bản thử nghiệm, kiểm định đạt chất lượng của cơ quan có chức năng tại Việt Nam","reference":"Chương V, mục 3","requirement":"Cung cấp biên bản thử nghiệm, kiểm định đạt chất lượng của cơ quan có chức năng tại Việt Nam; bên mua thử nghiệm nghiệm thu 1 cái"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:38:25.743Z"}},"IB2200005800":{"u":"2026-11-03T14:45:56.804+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong_V._Yeu_cau_ve_ky_thuat.pdf), chưa phân tích cả HSMT.","Chương V không nêu công suất liên tục/dự phòng chi tiết, số lượng, động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, cáp, bảo hành, CO/CQ. Các thông số này có thể nằm trong hồ sơ thiết kế bản vẽ thi công đính kèm E-HSMT, không có trong văn bản được cung cấp.","Công suất 320 kVA lấy từ tên gói thầu, không phải từ nội dung Chương V.","Bảng danh mục vật tư ở mục II.3 bị vỡ dòng khi trích từ PDF, nên các trích dẫn được lấy theo từng dòng đọc được.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát điện 320 kVA: Công suất (320)."],"result":{"keyInfo":{"bidName":"Gói thầu xây lắp số 01: Thi công xây dựng hệ thống cấp điện, chiếu sáng ngoài nhà; trạm biến áp 750KVA; máy phát điện dự phòng 320KVA và chi phí hạng mục chung","notifyNo":"IB2200005800","generatorCapacity":"320 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 320 kVA: Công suất","quote":null,"reference":"Tên gói thầu IB2200005800","unverified":true,"requirement":"Máy phát điện dự phòng công suất 320KVA (chỉ nêu trong tên gói thầu, Chương V không có bảng thông số riêng)."},{"item":"Máy phát điện: Nhãn hiệu / chất lượng","quote":"hãng Hyundai","reference":"Chương V, mục II.3, bảng danh mục vật tư thiết bị chính, STT 8","requirement":"Chất lượng tương đương máy phát điện hãng Hyundai."},{"item":"Máy phát điện: Tiêu chuẩn áp dụng","quote":"TCVN 7144-1;","reference":"Chương V, mục II.3, bảng danh mục vật tư thiết bị chính, STT 8","requirement":"Áp dụng TCVN 7144-1 và TCVN 7144-3, cùng các tiêu chuẩn TCVN hiện hành và tiêu chuẩn khác liên quan."},{"item":"Máy phát điện và thiết bị: Xuất xứ, tình trạng mới","quote":"Vật tư, thiết bị phải có suất xứ rõ ràng, đảm bảo mới, chưa qua sử dụng","reference":"Chương V, mục II.3","requirement":"Vật tư, thiết bị phải có xuất xứ rõ ràng, mới, chưa qua sử dụng (yêu cầu chung cho mọi vật tư, thiết bị của gói thầu)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:45:55.688Z"}},"IB2200006257":{"u":"2026-11-03T14:49:06.826+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V- Yeu cau ky thuat.pdf, Phụ lục Hợp đồng.pdf), chưa phân tích cả HSMT.","Gói thầu gồm cả UPS 10KVA (mục I-III) nhưng theo yêu cầu chỉ liệt kê thông số máy phát điện nên không đưa phần UPS vào.","Văn bản không nêu công suất máy phát theo kVA prime/standby riêng: ghi 5KVA/3KVA theo tên hàng hóa; phần đầu phát nêu công suất định mức (≥ 5KW, ≥ 3KW) và công suất dự phòng (≥ 5,5KW, ≥ 3,5KW).","Văn bản không nêu hãng/model đầu phát, tiêu chuẩn áp dụng cho máy phát, số pha, khối lượng cáp hay phạm vi lắp đặt riêng cho máy phát.","Một số trích dẫn (độ ồn, bình nhiên liệu, dầu bôi trơn) lấy từ ô bảng bị ngắt dòng trong bản trích PDF nên có thể khác ngắt dòng so với bản gốc."],"result":{"keyInfo":{"bidName":"Cung cấp UPS 10KVA và máy phát điện 5KVA, 3KVA","notifyNo":"IB2200006257","generatorCapacity":"2 x 5 KVA (Honda EP6500CX hoặc tương đương) và 3 x 3 KVA (Honda EP4000CX hoặc tương đương)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 5KVA: Số lượng, model","quote":"Máy phát điện 5KVA\n(Model HONDA EP6500CX hoặc loại tương đương)","reference":"Chương V, mục 1.1, bảng phạm vi cung cấp, mục 9","requirement":"02 bộ; Model HONDA EP6500CX hoặc loại tương đương"},{"item":"Máy phát điện 3KVA: Số lượng, model","quote":"Máy phát điện 3KVA\n(Model HONDA EP4000CX hoặc loại tương đương)","reference":"Chương V, mục 1.1, bảng phạm vi cung cấp, mục 10","requirement":"03 bộ; Model HONDA EP4000CX hoặc loại tương đương"},{"item":"Máy phát điện 5KVA - Đầu phát: Công suất định mức","quote":"Công suất định mức | ≥ 5KW","reference":"Chương V, mục 2.1.1","requirement":"≥ 5KW"},{"item":"Máy phát điện 5KVA - Đầu phát: Công suất dự phòng","quote":"Công suất dự phòng | ≥ 5,5KW","reference":"Chương V, mục 2.1.1","requirement":"≥ 5,5KW"},{"item":"Máy phát điện 5KVA - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ | ≥ IP21","reference":"Chương V, mục 2.1.1","requirement":"≥ IP21"},{"item":"Máy phát điện 5KVA - Đầu phát: Kiểu máy","quote":"Kiểu máy | Tự kích từ và điều chỉnh điện áp","reference":"Chương V, mục 2.1.1","requirement":"Tự kích từ và điều chỉnh điện áp"},{"item":"Máy phát điện 5KVA - Đầu phát: Bộ điều chỉnh điện áp","quote":"Bộ điều chỉnh điện áp | AVR","reference":"Chương V, mục 2.1.1","requirement":"AVR"},{"item":"Máy phát điện 5KVA - Đầu phát: Tần số danh định","quote":"Tần số danh định | 50HZ","reference":"Chương V, mục 2.1.1","requirement":"50HZ"},{"item":"Máy phát điện 5KVA - Đầu phát: Điện áp danh định","quote":"Điện áp danh định | 220V","reference":"Chương V, mục 2.1.1","requirement":"220V"},{"item":"Máy phát điện 5KVA - Động cơ: Loại","quote":"Loại | Động cơ 4 thì, kiểu OHV làm mát bằng gió","reference":"Chương V, mục 2.1.2","requirement":"Động cơ 4 thì, kiểu OHV làm mát bằng gió"},{"item":"Máy phát điện 5KVA - Động cơ: Công suất tối đa","quote":"Công suất tối đa | ≥ 5,5KW","reference":"Chương V, mục 2.1.2","requirement":"≥ 5,5KW"},{"item":"Máy phát điện 5KVA - Động cơ: Hệ thống khởi động","quote":"Hệ thống khởi động | Đề điện","reference":"Chương V, mục 2.1.2","requirement":"Đề điện"},{"item":"Máy phát điện 5KVA - Động cơ: Bộ lọc gió","quote":"Bộ lọc gió | Lọc kép","reference":"Chương V, mục 2.1.2","requirement":"Lọc kép"},{"item":"Máy phát điện 5KVA - Động cơ: Số xi lanh","quote":"Số xi lanh | ≥1","reference":"Chương V, mục 2.1.2","requirement":"≥1"},{"item":"Máy phát điện 5KVA - Động cơ: Tổng dung tích xi lanh","quote":"Tổng dung tích xi lanh | ≥ 389cc","reference":"Chương V, mục 2.1.2","requirement":"≥ 389cc"},{"item":"Máy phát điện 5KVA - Động cơ: Nhiên liệu","quote":"Nhiên liệu | Xăng","reference":"Chương V, mục 2.1.2","requirement":"Xăng"},{"item":"Máy phát điện 5KVA - Động cơ: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu ≥ 25 lít","reference":"Chương V, mục 2.1.2","requirement":"≥ 25 lít"},{"item":"Máy phát điện 5KVA - Động cơ: Cấp dầu bôi trơn","quote":"Cấp dầu bôi trơn | API cấp SJ hoặc cao hơn","reference":"Chương V, mục 2.1.2","requirement":"API cấp SJ hoặc cao hơn"},{"item":"Máy phát điện 5KVA - Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn | ≥ 1.2 lít","reference":"Chương V, mục 2.1.2","requirement":"≥ 1.2 lít"},{"item":"Máy phát điện 5KVA - Động cơ: Độ ồn","quote":"≤ 78dB","reference":"Chương V, mục 2.1.2","requirement":"≤ 78dB (ở 75% tải, khoảng cách 7m)"},{"item":"Máy phát điện 3KVA - Đầu phát: Công suất định mức","quote":"Công suất định mức | ≥ 3KW","reference":"Chương V, mục 2.2.1","requirement":"≥ 3KW"},{"item":"Máy phát điện 3KVA - Đầu phát: Công suất dự phòng","quote":"Công suất dự phòng | ≥ 3,5KW","reference":"Chương V, mục 2.2.1","requirement":"≥ 3,5KW"},{"item":"Máy phát điện 3KVA - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ | ≥ IP21","reference":"Chương V, mục 2.2.1","requirement":"≥ IP21"},{"item":"Máy phát điện 3KVA - Đầu phát: Kiểu máy","quote":"Kiểu máy | Tự kích từ và điều chỉnh điện áp","reference":"Chương V, mục 2.2.1","requirement":"Tự kích từ và điều chỉnh điện áp"},{"item":"Máy phát điện 3KVA - Đầu phát: Bộ điều chỉnh điện áp","quote":"Bộ điều chỉnh điện áp | AVR","reference":"Chương V, mục 2.2.1","requirement":"AVR"},{"item":"Máy phát điện 3KVA - Đầu phát: Tần số danh định","quote":"Tần số danh định | 50HZ","reference":"Chương V, mục 2.2.1","requirement":"50HZ"},{"item":"Máy phát điện 3KVA - Đầu phát: Điện áp danh định","quote":"Điện áp danh định | 220V","reference":"Chương V, mục 2.2.1","requirement":"220V"},{"item":"Máy phát điện 3KVA - Động cơ: Loại","quote":"Loại | Động cơ 4 thì, kiểu OHV làm mát bằng gió","reference":"Chương V, mục 2.2.2","requirement":"Động cơ 4 thì, kiểu OHV làm mát bằng gió"},{"item":"Máy phát điện 3KVA - Động cơ: Công suất tối đa","quote":"Công suất tối đa | ≥ 3,5KW","reference":"Chương V, mục 2.2.2","requirement":"≥ 3,5KW"},{"item":"Máy phát điện 3KVA - Động cơ: Hệ thống khởi động","quote":"Hệ thống khởi động | Đề điện","reference":"Chương V, mục 2.2.2","requirement":"Đề điện"},{"item":"Máy phát điện 3KVA - Động cơ: Bộ lọc gió","quote":"Bộ lọc gió | Lọc kép","reference":"Chương V, mục 2.2.2","requirement":"Lọc kép"},{"item":"Máy phát điện 3KVA - Động cơ: Số xi lanh","quote":"Số xi lanh | ≥1","reference":"Chương V, mục 2.2.2","requirement":"≥1"},{"item":"Máy phát điện 3KVA - Động cơ: Tổng dung tích xi lanh","quote":"Tổng dung tích xi lanh | ≥ 198cc","reference":"Chương V, mục 2.2.2","requirement":"≥ 198cc"},{"item":"Máy phát điện 3KVA - Động cơ: Nhiên liệu","quote":"Nhiên liệu | Xăng","reference":"Chương V, mục 2.2.2","requirement":"Xăng"},{"item":"Máy phát điện 3KVA - Động cơ: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu ≥ 16 lít","reference":"Chương V, mục 2.2.2","requirement":"≥ 16 lít"},{"item":"Máy phát điện 3KVA - Động cơ: Cấp dầu bôi trơn","quote":"Cấp dầu bôi trơn | API cấp SJ hoặc cao hơn","reference":"Chương V, mục 2.2.2","requirement":"API cấp SJ hoặc cao hơn"},{"item":"Máy phát điện 3KVA - Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn ≥ 0.8 lít","reference":"Chương V, mục 2.2.2","requirement":"≥ 0.8 lít"},{"item":"Máy phát điện 3KVA - Động cơ: Độ ồn","quote":"≤ 75dB","reference":"Chương V, mục 2.2.2","requirement":"≤ 75dB (ở 75% tải, khoảng cách 7m)"},{"item":"Máy phát điện 5KVA và 3KVA: CO, CQ","quote":"CO, CQ: Bản sao nhà nhập khẩu","reference":"Chương V, mục 1.3.2, Bảng B, mục 9, 10","requirement":"CO, CQ: Bản sao nhà nhập khẩu"},{"item":"Máy phát điện 5KVA và 3KVA: Bảo hành","quote":"Đối với Máy phát điện (tại mục 9, 10 trong Bảng phạm vi cung cấp): Bảo hành trong\nvòng tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục D.1","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng"},{"item":"Toàn bộ hàng hóa (gồm máy phát điện): Tài liệu kỹ thuật, nhãn mác","quote":"Toàn bộ hàng hoá cung cấp phải kèm theo tài liệu kỹ thuật (catalogue) chứng minh sự đồng\nbộ, phù hợp của hàng hoá; hàng hóa phải có ký mã hiệu, nhãn mác, tên hãng sản xuất, nước\nsản xuất.","reference":"Chương V, mục A.1","requirement":"Phải kèm tài liệu kỹ thuật (catalogue) chứng minh sự đồng bộ, phù hợp của hàng hoá; có ký mã hiệu, nhãn mác, tên hãng sản xuất, nước sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:49:05.887Z"}},"IB2200007252":{"u":"2026-11-03T20:12:12.096+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong III-YEU CAU KY THUAT-Sua-Chua-May-Phat-Dien.pdf), chưa phân tích cả HSMT.","Gói thầu là sửa chữa và cung cấp vật tư, không phải cung cấp tổ máy mới; văn bản không nêu công suất prime/standby, động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp hay tiêu chuẩn cụ thể.","Tiêu đề tệp ghi Chương III, không phải Chương V; trích dẫn tham chiếu theo Chương III như trong văn bản.","Trang chứa mục 1.3 bị chèn khối chữ ký số làm lẫn dòng chữ, nên quote bảo hành chỉ lấy đoạn đọc được liền mạch; ngày ký số 04-10-2022 không phải yêu cầu kỹ thuật.","Cột 'Xuất xứ, ký mã hiệu, model, nhãn mác' trong bảng 1.2 chỉ ghi 'Nhà thầu nêu rõ', không có thông số cụ thể; các dòng bảng bị tách dòng khi trích từ PDF nên quote để null."],"result":{"keyInfo":{"bidName":"Gói thầu 01/SC-MPCC: Cung cấp vật tư và sửa chữa máy phát điện","notifyNo":"IB2200007252","generatorCapacity":"2 x 100 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu - Máy phát điện 100kVA: Số lượng và nội dung","quote":"Sửa chữa 02 máy phát điện 100kVA","reference":"Chương III, mục 1.1","requirement":"Sửa chữa 02 máy phát điện 100kVA."},{"item":"Máy phát điện 100kVA: Nhãn hiệu, chủng loại","quote":"Nhãn hiệu, chủng loại: Denyo-100ES.","reference":"Chương III, mục 1.1","requirement":"Denyo-100ES."},{"item":"Máy phát điện 100kVA: Năm sản xuất","quote":"Năm sản xuất: 2016.","reference":"Chương III, mục 1.1","requirement":"2016."},{"item":"Vật tư, phụ tùng thay thế: Kê khai trong hồ sơ dự thầu","quote":"Trong Hồ sơ dự thầu, Nhà thầu phải nêu rõ loại, nhà sản xuất và xuất xứ","reference":"Chương III, mục 1.1","requirement":"Nhà thầu phải nêu rõ loại, nhà sản xuất và xuất xứ của các vật tư, phụ tùng sử dụng cho gói thầu."},{"item":"Vật tư, phụ tùng thay thế: Chất lượng, xuất xứ","quote":"Vật tư, phụ tùng phải mới nguyên 100%, không có khiếm khuyết, đảm\nbảo chất lượng và tiêu chuẩn kỹ thuật theo quy định của nhà sản xuất; có nguồn\ngốc xuất xứ rõ ràng, hợp pháp.","reference":"Chương III, mục 1.1","requirement":"Mới nguyên 100%, không có khiếm khuyết, đảm bảo chất lượng và tiêu chuẩn kỹ thuật theo quy định của nhà sản xuất; có nguồn gốc xuất xứ rõ ràng, hợp pháp."},{"item":"Vật tư, phụ tùng thay thế: Tính đồng bộ, tương thích","quote":"Các vật tư, phụ tùng thay thế phải đồng bộ, đúng chủng loại, đảm bảo\ntương thích và lắp đặt phù hợp với máy phát điện Denyo-100ES.","reference":"Chương III, mục 1.1","requirement":"Phải đồng bộ, đúng chủng loại, đảm bảo tương thích và lắp đặt phù hợp với máy phát điện Denyo-100ES."},{"item":"Máy phát điện 100kVA: Tiêu chuẩn vận hành sau sửa chữa","quote":"Các chi tiết/thiết bị/hệ thống của các máy phát sau khi sửa chữa phải đảm\nbảo đáp ứng các tiêu chuẩn kỹ thuật vận hành theo đúng quy định của nhà sản\nxuất.","reference":"Chương III, mục 1.1","requirement":"Các chi tiết/thiết bị/hệ thống của các máy phát sau khi sửa chữa phải đáp ứng các tiêu chuẩn kỹ thuật vận hành theo đúng quy định của nhà sản xuất."},{"item":"Vật tư chính: Bộ hơi comple (piston, xilanh, xẹc măng, ắc piston)","quote":null,"reference":"Chương III, mục 1.2, bảng dòng 1","requirement":"Số lượng 2 bộ; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác."},{"item":"Vật tư chính: Két nước","quote":null,"reference":"Chương III, mục 1.2, bảng dòng 2","requirement":"Số lượng 1 cái; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác."},{"item":"Vật tư chính: Ven + palige (Bạc biên ôm trục cơ)","quote":null,"reference":"Chương III, mục 1.2, bảng dòng 3","requirement":"Số lượng 2 bộ; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác."},{"item":"Vật tư chính: Gioăng phớt máy","quote":null,"reference":"Chương III, mục 1.2, bảng dòng 4","requirement":"Số lượng 2 bộ; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác."},{"item":"Vật tư chính: Lọc nhớt","quote":null,"reference":"Chương III, mục 1.2, bảng dòng 5","requirement":"Số lượng 2 cái; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác."},{"item":"Vật tư chính: Lọc dầu","quote":null,"reference":"Chương III, mục 1.2, bảng dòng 6","requirement":"Số lượng 2 cái; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác."},{"item":"Vật tư chính: Lọc gió","quote":null,"reference":"Chương III, mục 1.2, bảng dòng 7","requirement":"Số lượng 2 cái; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác."},{"item":"Vật tư chính: Cao su chân máy","quote":null,"reference":"Chương III, mục 1.2, bảng dòng 8","requirement":"Số lượng 12 cái; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác."},{"item":"Vật tư chính: Dây curoa máy phát + bơm nước","quote":null,"reference":"Chương III, mục 1.2, bảng dòng 9","requirement":"Số lượng 4 sợi; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác."},{"item":"Vật tư chính: Xu páp hút","quote":null,"reference":"Chương III, mục 1.2, bảng dòng 10","requirement":"Số lượng 12 cây; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác."},{"item":"Vật tư chính: Xu páp xã","quote":null,"reference":"Chương III, mục 1.2, bảng dòng 11","requirement":"Số lượng 12 cây; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác."},{"item":"Vật tư chính: Ống dẫn hướng xu páp","quote":null,"reference":"Chương III, mục 1.2, bảng dòng 12","requirement":"Số lượng 24 cái; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác."},{"item":"Vật tư chính: Nhớt máy","quote":null,"reference":"Chương III, mục 1.2, bảng dòng 13","requirement":"Số lượng 36 lít; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác."},{"item":"Vật tư chính: Nước mát","quote":null,"reference":"Chương III, mục 1.2, bảng dòng 14","requirement":"Số lượng 32 lít; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác."},{"item":"Vật tư chính: Lọc dầu thô diezen","quote":null,"reference":"Chương III, mục 1.2, bảng dòng 15","requirement":"Số lượng 2 cái; nhà thầu nêu rõ xuất xứ, ký mã hiệu, model, nhãn mác."},{"item":"Máy phát điện 100kVA: Bảo hành","quote":"trong khoảng thời gian 12 tháng kể từ","reference":"Chương III, mục 1.3","requirement":"Nhà thầu bảo hành các công việc do mình thực hiện trong 12 tháng kể từ ngày nghiệm thu bàn giao các máy phát đưa vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:12:10.996Z"}},"IB2200008211":{"u":"2026-11-03T14:12:24.379+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V up.pdf, Yeu cau ky thuat - C3.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ của động cơ, đầu phát và bộ điều khiển; nhà thầu tự nêu trong E-HSDT.","Văn bản không nêu dòng định mức của ATS.","Có chỗ mâu thuẫn trong văn bản: bộ bức xạ, quạt làm mát ghi liên kết bằng dây curoa nhưng cơ cấu truyền động ghi không dùng dây cu-roa; 'Khả năng quá tải' xuất hiện hai lần với hai mức khác nhau (10% và 110%, ở tổ máy và đầu phát).","Bản PDF được OCR có lỗi chính tả và chữ ký số chèn vào giữa đoạn mục 1.3 (ví dụ 'RS448', '(1/h)', 'day curoa'); các giá trị được chép đúng như văn bản. Một số quote ở mục 1.3 và bảng ATS/vỏ được rút gọn theo dòng do câu bị ngắt dòng.","Phần Chương V về bảo hành chỉ có ở tiêu chí đánh giá kỹ thuật (tệp Yeu cau ky thuat - C3.pdf), không nằm trong bảng thông số."],"result":{"keyInfo":{"bidName":"Chi phí Mua máy phát điện phục vụ hạ tầng Hệ thống cơ sở dữ liệu điện tử của Ủy ban nhân dân tỉnh","notifyNo":"IB2200008211","generatorCapacity":"102KVA/81,6KW dự phòng; 94KVA/75,2KW liên tục (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":"Số lượng | 01 máy","reference":"Chương V, mục 1.2","requirement":"01 máy"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng | 102KVA/81,6KW","reference":"Chương V, mục 1.2","requirement":"102KVA/81,6KW"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục | 94KVA/75,2KW","reference":"Chương V, mục 1.2","requirement":"94KVA/75,2KW"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Năm sản xuất | 2022","reference":"Chương V, mục 1.2","requirement":"2022"},{"item":"Tổ máy phát điện: Chất lượng","quote":"Chất lượng | Mới 100%","reference":"Chương V, mục 1.2","requirement":"Mới 100%"},{"item":"Tổ máy phát điện: Tiêu chuẩn chế tạo tổ máy","quote":"Tiêu chuẩn chế tạo Tổ máy | ISO 9001:2008; ISO:14001","reference":"Chương V, mục 1.2","requirement":"ISO 9001:2008; ISO:14001"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện thể | 380/220V (+/-1%), 3 pha, 4 dây","reference":"Chương V, mục 1.2","requirement":"380/220V (+/-1%), 3 pha, 4 dây"},{"item":"Tổ máy phát điện: Tần số/Tốc độ","quote":"Tần số/Tốc độ | 50 Hz (+1%), 1500 v/p","reference":"Chương V, mục 1.2","requirement":"50 Hz (+1%), 1500 v/p"},{"item":"Tổ máy phát điện: Khả năng chịu lực","quote":"Khả năng chịu lực | Cấp IP23","reference":"Chương V, mục 1.2","requirement":"Cấp IP23"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Khả năng quá tải | 10%, 1h trong mỗi 12h","reference":"Chương V, mục 1.2","requirement":"10%, 1 giờ trong mỗi 12 giờ"},{"item":"Tổ máy phát điện: Khởi động","quote":"Khởi động | Điện DC 12V","reference":"Chương V, mục 1.2","requirement":"Điện DC 12V"},{"item":"Tổ máy phát điện: Lớp cách điện","quote":"Lớp cách điện | H/H","reference":"Chương V, mục 1.2","requirement":"H/H"},{"item":"Tổ máy phát điện: Bộ bức xạ, quạt làm mát","quote":"Bộ bức xạ, quạt làm mát | Được liên kết bằng day curoa","reference":"Chương V, mục 1.2","requirement":"Liên kết bằng dây curoa"},{"item":"Tổ máy phát điện: Cơ cấu truyền động","quote":"Cơ cấu truyền động | Trực tiếp, đồng trục, không dùng dây cu-roa","reference":"Chương V, mục 1.2","requirement":"Trực tiếp, đồng trục, không dùng dây cu-roa"},{"item":"Tổ máy phát điện: Bộ tản nhiệt","quote":"Bộ tản nhiệt | Nước và dầu","reference":"Chương V, mục 1.2","requirement":"Nước và dầu"},{"item":"Tổ máy phát điện: Tăng áp","quote":"Tăng áp khí nén | Tubo tăng áp","reference":"Chương V, mục 1.2","requirement":"Turbo tăng áp (văn bản ghi \"Tubo tăng áp\")"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"Điều kiện hoạt động | Khí hậu nhiệt đới, độ ẩm không giới hạn","reference":"Chương V, mục 1.2","requirement":"Khí hậu nhiệt đới, độ ẩm không giới hạn"},{"item":"Tổ máy phát điện: Nhiệt độ môi trường","quote":"Nhiệt độ môi trường | Tối đa 60°C","reference":"Chương V, mục 1.2","requirement":"Tối đa 60°C"},{"item":"Tổ máy phát điện: Thời gian đáp ứng 100% tải","quote":"Thời gian đáp ứng 100% tải | 5s - 10s từ lúc khởi động","reference":"Chương V, mục 1.2","requirement":"5s - 10s từ lúc khởi động"},{"item":"Tổ máy phát điện: Chế độ tải","quote":"Chế độ tải | 100% tải, hoạt động không giới hạn","reference":"Chương V, mục 1.2","requirement":"100% tải, hoạt động không giới hạn"},{"item":"Tổ máy phát điện: Tiêu hao dầu bôi trơn","quote":"Tiêu hao dầu bôi trơn | ≤ 4g/kwh","reference":"Chương V, mục 1.2","requirement":"≤ 4g/kwh"},{"item":"Tổ máy phát điện: Motor khởi động / nạp ắc quy","quote":"Máy phát nạp bình ắc quy | 12 VDC","reference":"Chương V, mục 1.2","requirement":"Motor khởi động 12 VDC; máy phát nạp bình ắc quy 12 VDC"},{"item":"Tổ máy phát điện: Bộ lọc gió, bơm nước tuần hoàn, bơm dầu bôi trơn, bơm nhiên liệu, bộ lọc nhớt/lọc dầu","quote":"Bộ lọc gió | Loại tiêu chuẩn","reference":"Chương V, mục 1.2","requirement":"Loại tiêu chuẩn; lọc không khí, lọc nhớt, lọc dầu kiểu khô"},{"item":"Tổ máy phát điện: Chức năng bảo vệ (bộ ngắt điện)","quote":"Chức năng bảo vệ (Bộ ngắt | Bảo vệ cho toàn hệ thống","reference":"Chương V, mục 1.2","requirement":"Bảo vệ cho toàn hệ thống"},{"item":"Động cơ: Loại động cơ","quote":"Loại động cơ | Diesel 4 thì","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"Diesel 4 thì"},{"item":"Động cơ: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn chế tạo | ISO 3046, ISO/TS 16949:2002 and ISO9001","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"ISO 3046, ISO/TS 16949:2002 and ISO9001"},{"item":"Động cơ: Số xi lanh","quote":"Số xilanh | 06 xilanh","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"06 xi lanh"},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Cơ cấu điều tốc | Tự động theo phụ tải","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"Tự động theo phụ tải; dao động tần số ± 1% khi tải thay đổi"},{"item":"Động cơ: Nhiệt độ khí thải","quote":"Nhiệt độ khí thải | ≤ 170 độ C","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"≤ 170 độ C"},{"item":"Động cơ: Cơ cấu làm mát","quote":"Cơ cấu làm mát | Két nước và quạt gió","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"Két nước và quạt gió"},{"item":"Động cơ: Tỷ số nén","quote":"Tỷ số nén | 17.3:1","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"17.3:1"},{"item":"Động cơ: Bộ điều áp","quote":"Bộ điều áp | Cơ học 5%; Điện 1%","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"Cơ học 5%; Điện 1%"},{"item":"Động cơ: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu | ≤ 21,7 (1/h)","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"≤ 21,7 (1/h) (ghi đúng như văn bản)"},{"item":"Động cơ: Sức chứa bồn dầu","quote":"Sức chứa bồn dầu | ≥ 8 giờ","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"≥ 8 giờ"},{"item":"Động cơ: Dung tích nhớt","quote":"Dung tích của nhớt | ≥ 8 lít","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"≥ 8 lít"},{"item":"Động cơ: Tiêu hao nhớt","quote":"Tiêu hao nhớt | ≤ 8g/kwh","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"≤ 8g/kwh"},{"item":"Động cơ: Dung tích nước làm mát","quote":"Dung tích nước làm mát | ≥ 12,6 lit","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"≥ 12,6 lit"},{"item":"Động cơ: Nhiệt độ trao đổi bộ điều chỉnh nhiệt","quote":"82-94 (°C)","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"82-94 (°C)"},{"item":"Động cơ: Nhiệt độ két nước cao nhất","quote":"Nhiệt độ của két nước cao nhất | 104°C","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"104°C"},{"item":"Động cơ: Motor khởi động và bình ắc quy","quote":"Bình ắc quy | 12 VDC","reference":"Chương V, mục 1.2 (ĐỘNG CƠ)","requirement":"Motor khởi động 12 VDC; bình ắc quy 12 VDC"},{"item":"Đầu phát điện: Loại đầu phát","quote":"Loại đầu phát | Xoay chiều, đồng bộ, 3 pha, cách điện cấp H","reference":"Chương V, mục 1.2 (ĐẦU PHÁT ĐIỆN)","requirement":"Xoay chiều, đồng bộ, 3 pha, cách điện cấp H"},{"item":"Đầu phát điện: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn chế tạo | IEC60034; ISO 14001","reference":"Chương V, mục 1.2 (ĐẦU PHÁT ĐIỆN)","requirement":"IEC60034; ISO 14001"},{"item":"Đầu phát điện: Cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học | IP 23","reference":"Chương V, mục 1.2 (ĐẦU PHÁT ĐIỆN)","requirement":"IP 23"},{"item":"Đầu phát điện: Hệ số công suất","quote":"Hệ số công suất | 0,8","reference":"Chương V, mục 1.2 (ĐẦU PHÁT ĐIỆN)","requirement":"0,8"},{"item":"Đầu phát điện: Khả năng quá tải","quote":"Khả năng quá tải | 110% công suất liên tục của tổ máy","reference":"Chương V, mục 1.2 (ĐẦU PHÁT ĐIỆN)","requirement":"110% công suất liên tục của tổ máy"},{"item":"Đầu phát điện: Hệ thống kích từ","quote":"Hệ thống kích từ | Kích từ tự động, không dùng chổi than","reference":"Chương V, mục 1.2 (ĐẦU PHÁT ĐIỆN)","requirement":"Kích từ tự động, không dùng chổi than"},{"item":"Đầu phát điện: Hệ thống điều áp (AVR)","quote":"điều áp điện tử tự động AVR","reference":"Chương V, mục 1.2 (ĐẦU PHÁT ĐIỆN)","requirement":"+/-1.0% với 4% điều chỉnh động cơ; dùng bộ điều áp điện tử tự động AVR"},{"item":"Đầu phát điện: Độ dao động điện áp","quote":"Độ dao động điện áp | +/- 1% từ không tải đến 100% tải","reference":"Chương V, mục 1.2 (ĐẦU PHÁT ĐIỆN)","requirement":"+/- 1% từ không tải đến 100% tải"},{"item":"Đầu phát điện: Hệ số nhiễu vô tuyến / điện thoại","quote":"Hệ số nhiễu điện thoại | IHF < 2%, TIF < 50","reference":"Chương V, mục 1.2 (ĐẦU PHÁT ĐIỆN)","requirement":"Theo tiêu chuẩn BS800 và VDE; IHF < 2%, TIF < 50"},{"item":"Phụ kiện: Kèm đồng bộ theo máy","quote":"Thùng nhiên liệu | Kèm đồng bộ theo máy","reference":"Chương V, mục 1.2 (PHỤ KIỆN KÈM THEO)","requirement":"Bình ắc qui, bộ cao su giảm chấn, thùng nhiên liệu, ống xả giảm thanh, tài liệu kỹ thuật kèm đồng bộ theo máy"},{"item":"Phụ kiện: Cáp lắp đặt","quote":"Trọn gói, Cáp điện đấu nối từ máy phát điện","reference":"Chương V, mục 1.2 (PHỤ KIỆN KÈM THEO)","requirement":"Trọn gói, cáp điện đấu nối từ máy phát điện đến phụ tải, quy cách CXV 120mm2 x 1C x (3P+N), mật độ dòng điện 1-1,5mm2, chiều dài 30 mét"},{"item":"Bộ điều khiển: Bộ vi xử lý và hiển thị","quote":"Bộ vi xử lý có màn hình LCD hiển thị:","reference":"Chương V, mục 1.2 (HỆ THỐNG ĐIỀU KHIỂN KIỂM SOÁT)","requirement":"Bộ vi xử lý có màn hình LCD; phím chọn OFF-AUTO-MANUAL-START; 01 nút dừng khẩn cấp; hiển thị điện áp và dòng tải 3 pha, dòng điện 3 pha, tần số/vòng quay, số giờ vận hành, áp suất dầu bôi trơn, nhiệt độ máy, điện áp ắc quy, trạng thái hoạt động/sự cố"},{"item":"Bộ điều khiển: Giao tiếp","quote":"Giao tiếp theo theo tiêu chuẩn RS448","reference":"Chương V, mục 1.2 (HỆ THỐNG ĐIỀU KHIỂN KIỂM SOÁT)","requirement":"Giao tiếp theo tiêu chuẩn RS448 (ghi đúng như văn bản); kết nối được với máy tính; kết nối với trung tâm điều khiển (BMS)"},{"item":"Bộ điều khiển: Chức năng bảo vệ và báo động","quote":"Quá tải, ngắn mạch: Cắt MCCB.","reference":"Chương V, mục 1.2 (HỆ THỐNG ĐIỀU KHIỂN KIỂM SOÁT)","requirement":"Tự động dừng máy và báo động khi sự cố (nhiệt độ cao, áp suất nhớt thấp, vượt tốc, tần số quá cao/quá thấp); quá tải, ngắn mạch cắt MCCB; bảo vệ động cơ và bảo vệ điện (điện áp cao/thấp, quá tải, lỗi IDMT, mất cân bằng tải 3 pha, dòng rò)"},{"item":"Bộ điều khiển: Lưu trữ lịch sử","quote":"-Lưu trữ ít nhất 50 lỗi vận hành","reference":"Chương V, mục 1.2 (HỆ THỐNG ĐIỀU KHIỂN KIỂM SOÁT)","requirement":"Lưu trữ ít nhất 50 lỗi vận hành; truy xuất được lịch sử vận hành ≥ 100 giờ vận hành"},{"item":"ATS: Cấu tạo","quote":"+ Có khóa liên động an toàn để cô lập giữa nguồn lưới và nguồn máy phát.","reference":"Chương V, mục 1.2 (BỘ CHUYỂN NGUỒN TỰ ĐỘNG ATS, 1/ Cấu tạo)","requirement":"Đồng bộ theo máy; chuyển đổi tự động bằng bộ contactor/bộ chuyên dùng ATS, điều khiển bằng bộ vi xử lý; khóa liên động an toàn giữa nguồn lưới và nguồn máy phát; bộ nạp bình tự động từ lưới; bộ khởi động lại (5 lần); bộ cảm biến điện áp 3 pha UVR và đèn báo; vỏ tủ sơn tĩnh điện; hoạt động trong môi trường nhiệt đới, nhiều bụi. Văn bản không nêu dòng định mức của ATS"},{"item":"ATS: Hoạt động","quote":"Máy tự động tắt sau khi chạy làm mát 1-5 phút","reference":"Chương V, mục 1.2 (BỘ CHUYỂN NGUỒN TỰ ĐỘNG ATS, 2/ Hoạt động)","requirement":"Tự động khởi động máy khi mất điện lưới hoặc điện lưới quá thấp, quá cao, mất pha; thời gian chuyển sang nguồn máy phát 0-60s, tùy chỉnh; khi lưới phục hồi chuyển tải về lưới ngay, máy tự tắt sau khi chạy làm mát 1-5 phút; giá trị khởi động, thời gian trễ cài đặt từ 0s - 60s"},{"item":"Vỏ bao che giảm âm: Kết cấu","quote":"+ Vỏ chế tạo bằng thép tấm dày 2,0mm, bọc cách âm chịu nhiệt dày 50mm","reference":"Chương V, mục 1.2 (VỎ BAO CHE BẢO VỆ VÀ GIẢM ÂM)","requirement":"Đồng bộ theo máy; vỏ thép tấm dày 2,0mm, bọc cách âm chịu nhiệt dày 50mm; cửa gió và cửa thoát khí nóng hợp lý; cửa bố trí dễ bảo trì; tủ điện có cửa kính; đặt được ngoài trời hoặc trong khu dân cư; toàn bộ vỏ sơn tĩnh điện chống ăn mòn"},{"item":"Vỏ bao che giảm âm: Độ ồn","quote":"+ Độ ồn ≤ 75 dB(A) tại khoảng cách 7m, không gian mở","reference":"Chương V, mục 1.2 (VỎ BAO CHE BẢO VỆ VÀ GIẢM ÂM)","requirement":"≤ 75 dB(A) tại khoảng cách 7m, không gian mở"},{"item":"Hàng hóa: Cam kết mới 100%, năm sản xuất","quote":"- Văn bản cam kết tất cả hàng hóa, thiết bị mới 100%, được sản xuất trong","reference":"Chương V, mục 1.3","requirement":"Văn bản cam kết tất cả hàng hóa, thiết bị mới 100%, sản xuất trong năm 2022"},{"item":"Hàng hóa: Xuất xứ, chất lượng (CO/CQ)","quote":"- Đối với hàng hóa, thiết bị trong nước, phải có: văn bản cam kết của nhà thầu","reference":"Chương V, mục 1.3","requirement":"Hàng nhập khẩu: cam kết cung cấp C/O và C/Q, thư hỗ trợ kỹ thuật và dịch vụ sau bán hàng của nhà sản xuất hoặc đại lý, cam kết cung cấp phụ tùng, vật tư thay thế trong vòng 5 năm kể từ khi hết hạn bảo hành. Hàng trong nước: cam kết cung cấp chứng nhận chất lượng (CQ) của nhà sản xuất"},{"item":"Hàng hóa: Catalogue","quote":"- Có Catalogue thể hiện đầy đủ thông số kỹ thuật và hình ảnh hoặc bản vẽ gửi","reference":"Chương V, mục 1.3","requirement":"Có catalogue thể hiện đầy đủ thông số kỹ thuật và hình ảnh hoặc bản vẽ gửi kèm hồ sơ đề xuất"},{"item":"Hàng hóa: Bảo hành","quote":"nhưng không nhỏ hơn 12 tháng.","reference":"Tiêu chuẩn đánh giá về kỹ thuật, mục 3.2, tiêu chí 6","requirement":"Thời gian bảo hành theo quy định của nhà sản xuất nhưng không nhỏ hơn 12 tháng; bảo trì > 03 lần/năm trong thời gian bảo hành"},{"item":"Lắp đặt: Kiểm tra và chạy thử","quote":"Thiết bị máy phát điện được lắp đặt, chạy thử liên động không tải, có tải trước","reference":"Chương V, Mục 3","requirement":"Lắp đặt, chạy thử liên động không tải và có tải trước khi nghiệm thu và đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:12:23.664Z"}},"IB2200008717":{"u":"2026-11-03T14:50:15.769+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - TCKT - HSMT MPĐ 12KVA (1).pdf, Chương V - TCKT - HSMT MPĐ 12KVA.pdf, HSMT MPĐ 12KVA.pdf), chưa phân tích cả HSMT.","Ba tệp có nội dung gần như giống nhau; đã dùng chung một bộ thông số. Bản (1) và bản thứ hai còn dòng chữ ký số xen vào mục 3.","HSMT không nêu hãng sản xuất, mã hiệu, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển, ATS (để nhà thầu tự cung cấp).","Một số ô bảng bị mất chữ khi trích xuất (ví dụ hệ thống thoát khí thải, các dòng thời gian trễ đóng điện máy phát/lưới, một dòng 'phím trên bộ điều khiển'), nên không liệt kê phần bị thiếu.","Các trích dẫn 'quote' được lấy theo từng dòng của văn bản vì bảng bị ngắt dòng giữa câu; một số trích dẫn chỉ là đoạn đầu của yêu cầu."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 12KVA","notifyNo":"IB2200008717","generatorCapacity":"24 x 12,0 kVA (công suất liên tục ≥ 12,0 kVA/12,0 kW; công suất dự phòng ≥ 13,2 kVA/13,2 kW), máy phát điện diesel 1 pha kèm ATS, vỏ cách âm"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu: Số lượng máy","quote":"Cung cấp và lắp đặt mới 24 máy 12KVA;","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt mới 24 máy 12KVA tại 24 trạm BTS."},{"item":"Phạm vi gói thầu: ATS","quote":"đổi tự động (ATS) công suất 85A;","reference":"Chương V, mục 1.1","requirement":"24 bộ chuyển đổi tự động (ATS) công suất 85A; kèm vật tư và nhân công lắp đặt hoàn chỉnh."},{"item":"Máy 12 kVA: Loại tổ máy","quote":"Máy phát điện diesel 12.0 KVA, 1","reference":"Chương V, mục 1.2, bảng A","requirement":"Máy phát điện diesel 12.0 kVA, 1 pha, kèm ATS, vỏ cách âm."},{"item":"Máy 12 kVA: Hãng sản xuất / mã hiệu / xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng A.I.1-2","requirement":"Nhà thầu tự cung cấp thông tin hãng sản xuất, mã hiệu và xuất xứ (HSMT không chỉ định cụ thể)."},{"item":"Máy 12 kVA: Tình trạng thiết bị","quote":"100%, chưa qua sử dụng,","reference":"Chương V, mục 1.2, bảng A.I.3","requirement":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không móp méo, biến dạng."},{"item":"Máy 12 kVA: Chứng chỉ nguồn gốc, chất lượng","quote":"có chứng chỉ chứng nhận","reference":"Chương V, mục 1.2, bảng A.I.3","requirement":"Có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Máy 12 kVA: Năm sản xuất các bộ phận","quote":"2021 hoặc 2022.","reference":"Chương V, mục 1.2, bảng A.I.3","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS được sản xuất năm 2021 hoặc 2022."},{"item":"Máy 12 kVA: Thời điểm sản xuất/lắp ráp tổ máy","quote":"2022 trở về sau.","reference":"Chương V, mục 1.2, bảng A.I.3","requirement":"Tổ máy phát điện được sản xuất/lắp ráp từ tháng 07 năm 2022 trở về sau."},{"item":"Máy 12 kVA: Năm sản xuất / xuất xứ hàng hóa","quote":"nước hoặc nhập ngoại trong năm 2022,","reference":"Chương V, mục 1.3.1","requirement":"Hàng hóa mới nguyên 100%, sản xuất trong nước hoặc nhập ngoại trong năm 2022, có giấy chứng nhận chất lượng sản phẩm."},{"item":"Máy 12 kVA: Công suất liên tục (100% tải)","quote":"≥ 12,0 kVA/12,0 kW.","reference":"Chương V, mục 1.2, bảng A.I.4","requirement":"≥ 12,0 kVA/12,0 kW."},{"item":"Máy 12 kVA: Công suất dự phòng","quote":"≥ 13,2 kVA/13,2 kW.","reference":"Chương V, mục 1.2, bảng A.I.5","requirement":"≥ 13,2 kVA/13,2 kW."},{"item":"Máy 12 kVA: Điện áp định mức","quote":"220V, xoay chiều.","reference":"Chương V, mục 1.2, bảng A.I.6","requirement":"220V, xoay chiều."},{"item":"Máy 12 kVA: Sai lệch điện áp cho phép (tải định mức)","quote":"Sai lệch điện áp cho phép","reference":"Chương V, mục 1.2, bảng A.I.7","requirement":"≤ 1%."},{"item":"Máy 12 kVA: Số pha, số dây","quote":"1 pha, 2 dây.","reference":"Chương V, mục 1.2, bảng A.I.8","requirement":"1 pha, 2 dây."},{"item":"Máy 12 kVA: Tần số","quote":"50 Hz.","reference":"Chương V, mục 1.2, bảng A.I.9","requirement":"50 Hz."},{"item":"Máy 12 kVA: Sai lệch tần số cho phép (tải định mức)","quote":"Sai lệch tần số cho phép","reference":"Chương V, mục 1.2, bảng A.I.10","requirement":"≤ 1%."},{"item":"Máy 12 kVA: Nhiên liệu sử dụng","quote":"Dầu Diesel thông dụng trên thị","reference":"Chương V, mục 1.2, bảng A.I.11","requirement":"Dầu Diesel thông dụng trên thị trường VN."},{"item":"Máy 12 kVA: Hệ số công suất","quote":"Cosϕ = 1.","reference":"Chương V, mục 1.2, bảng A.I.12","requirement":"Cosϕ = 1."},{"item":"Máy 12 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, bảng A.I.13","requirement":"1.500 vòng/phút."},{"item":"Máy 12 kVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc","reference":"Chương V, mục 1.2, bảng A.I.14","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy."},{"item":"Máy 12 kVA: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng","reference":"Chương V, mục 1.2, bảng A.I.15","requirement":"Trực tiếp bằng khớp nối đồng trục."},{"item":"Máy 12 kVA: Bộ nạp bình ắc quy","quote":"Kèm theo máy.","reference":"Chương V, mục 1.2, bảng A.I.17","requirement":"Kèm theo máy."},{"item":"Máy 12 kVA: Aptomat (CB) tại ngõ ra của máy","quote":"Mitsubishi, Schneider, Clipsal,","reference":"Chương V, mục 1.2, bảng A.I.18","requirement":"CB có chất lượng tương đương sản phẩm của các hãng Mitsubishi, Schneider, Clipsal, LS; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát."},{"item":"Máy 12 kVA: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30","reference":"Chương V, mục 1.2, bảng A.I.19","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy."},{"item":"Máy 12 kVA: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ.","reference":"Chương V, mục 1.2, bảng A.I.20","requirement":"≥ 12 giờ."},{"item":"Máy 12 kVA: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110%","reference":"Chương V, mục 1.2, bảng A.I.21","requirement":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục."},{"item":"Máy 12 kVA: Mức tiêu thụ nhiên liệu tại 75% tải","quote":"≤ 3,0 lít/giờ tại 75 % tải định","reference":"Chương V, mục 1.2, bảng A.I.22","requirement":"≤ 3,0 lít/giờ tại 75 % tải định mức."},{"item":"Máy 12 kVA: Mức tiêu thụ nhiên liệu tại 100% tải","quote":"≤ 4,0 lít/giờ tại 100 % tải định","reference":"Chương V, mục 1.2, bảng A.I.22","requirement":"≤ 4,0 lít/giờ tại 100 % tải định mức."},{"item":"Máy 12 kVA: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 64dB (Mức độ ồn lớn nhất","reference":"Chương V, mục 1.2, bảng A.I.23","requirement":"≤ 64dB (mức ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)."},{"item":"Máy 12 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha","reference":"Chương V, mục 1.2, bảng A.I.24","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Máy 12 kVA: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: -10oC","reference":"Chương V, mục 1.2, bảng A.I.25","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%."},{"item":"Máy 12 kVA: Dung tích thùng nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong","reference":"Chương V, mục 1.2, bảng A.I.26-27","requirement":"≥ 50 lít, gắn trực tiếp trong máy; thùng gắn liền khung bệ máy, bằng thép đã xử lý hóa học chống rỉ sét."},{"item":"Máy 12 kVA: Vỏ cách âm","quote":"≥ 1.5mm; được xử lý bề mặt","reference":"Chương V, mục 1.2, bảng A.I.28","requirement":"Bằng thép, độ dày ≥ 1.5mm; xử lý bề mặt bằng hoá học chống oxy hóa và sơn tĩnh điện."},{"item":"Máy 12 kVA: Khung - đế máy","quote":"hoặc V có độ dày ≥2mm;","reference":"Chương V, mục 1.2, bảng A.I.29","requirement":"Thép chữ U, I hoặc V độ dày ≥2mm; xử lý bề mặt chống oxy hóa và sơn tĩnh điện."},{"item":"Máy 12 kVA: Hệ thống chống rung","quote":"trên hệ thống cao su chống","reference":"Chương V, mục 1.2, bảng A.I.30","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Máy 12 kVA: Kích thước (D x R x C) cả vỏ","quote":"Tương đương ≤ (1550 x 770 x","reference":"Chương V, mục 1.2, bảng A.I.31","requirement":"Tương đương ≤ (1550 x 770 x 970) mm."},{"item":"Máy 12 kVA: Trọng lượng tịnh","quote":"≤ 650 Kg.","reference":"Chương V, mục 1.2, bảng A.I.32","requirement":"≤ 650 Kg."},{"item":"Máy 12 kVA: Chứng nhận chất lượng","quote":"ISO 9001:2015 (đối với đơn vị","reference":"Chương V, mục 1.2, bảng A.I.33","requirement":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)."},{"item":"Máy 12 kVA: Chứng nhận môi trường","quote":"ISO 14001:2015 (đối với đơn","reference":"Chương V, mục 1.2, bảng A.I.34","requirement":"ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)."},{"item":"Máy 12 kVA: Chứng nhận an toàn","quote":"CE.","reference":"Chương V, mục 1.2, bảng A.I.35","requirement":"CE."},{"item":"Máy 12 kVA: Khí thải","quote":"19:2009/BTNMT).","reference":"Chương V, mục 1.2, bảng A.I.36, 38","requirement":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT); hệ thống thoát khí thải thiết kế đảm bảo thông thoáng."},{"item":"Máy 12 kVA: Nối đất","quote":"Máy phải có đầu nối đất hoặc","reference":"Chương V, mục 1.2, bảng A.I.37","requirement":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất."},{"item":"Máy 12 kVA: Bảng thông số đặc trưng","quote":"- Công suất ra danh định;","reference":"Chương V, mục 1.2, bảng A.I.40","requirement":"Mỗi máy có bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng tổng."},{"item":"Máy 12 kVA: Vận hành","quote":"Máy được vận hành bằng khóa","reference":"Chương V, mục 1.2, bảng A.I.42","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm."},{"item":"Máy 12 kVA: Động cơ - Loại động cơ","quote":"Diesel 4 kỳ.","reference":"Chương V, mục 1.2, bảng A.II.3-4","requirement":"Diesel 4 kỳ, tốc độ 1.500 vòng/phút."},{"item":"Máy 12 kVA: Động cơ - Công suất liên tục","quote":"≥ 15,5 kW.","reference":"Chương V, mục 1.2, bảng A.II.5","requirement":"≥ 15,5 kW."},{"item":"Máy 12 kVA: Động cơ - Công suất tối đa","quote":"≥ 17 kW.","reference":"Chương V, mục 1.2, bảng A.II.6","requirement":"≥ 17 kW."},{"item":"Máy 12 kVA: Động cơ - Số xilanh, kiểu bố trí","quote":"≥3, thẳng hàng.","reference":"Chương V, mục 1.2, bảng A.II.7","requirement":"≥3, thẳng hàng."},{"item":"Máy 12 kVA: Động cơ - Tổng dung tích xilanh","quote":"≤ 1,826 lít.","reference":"Chương V, mục 1.2, bảng A.II.8","requirement":"≤ 1,826 lít."},{"item":"Máy 12 kVA: Động cơ - Đường kính xilanh","quote":"≤ 87 mm.","reference":"Chương V, mục 1.2, bảng A.II.9","requirement":"≤ 87 mm."},{"item":"Máy 12 kVA: Động cơ - Hành trình xilanh","quote":"≥ 102,4 mm.","reference":"Chương V, mục 1.2, bảng A.II.10","requirement":"≥ 102,4 mm."},{"item":"Máy 12 kVA: Động cơ - Tỉ số nén","quote":"≥ 20:1.","reference":"Chương V, mục 1.2, bảng A.II.11","requirement":"≥ 20:1."},{"item":"Máy 12 kVA: Động cơ - Kiểu điều tốc","quote":"Điện tử.","reference":"Chương V, mục 1.2, bảng A.II.12","requirement":"Điện tử."},{"item":"Máy 12 kVA: Động cơ - Hệ thống bôi trơn","quote":"Bơm nhớt, bôi trơn cưỡng","reference":"Chương V, mục 1.2, bảng A.II.13","requirement":"Bơm nhớt, bôi trơn cưỡng bức; phin lọc dầu bôi trơn."},{"item":"Máy 12 kVA: Động cơ - Hệ thống lọc nhiên liệu","quote":"Phin lọc nhiên liệu. Màng lọc","reference":"Chương V, mục 1.2, bảng A.II.14","requirement":"Phin lọc nhiên liệu, màng lọc nhiên liệu tinh và thô; có ruột thay lắp thuận tiện cho sửa chữa, thay thế bảo dưỡng."},{"item":"Máy 12 kVA: Động cơ - Hệ thống cảm biến","quote":"Cảm biến áp suất dầu bôi trơn.","reference":"Chương V, mục 1.2, bảng A.II.15","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu."},{"item":"Máy 12 kVA: Động cơ - Hệ thống khởi động","quote":"Motor khởi động điện DC,","reference":"Chương V, mục 1.2, bảng A.II.16","requirement":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy."},{"item":"Máy 12 kVA: Động cơ - Hệ thống làm mát","quote":"Két nước (giàn tản nhiệt tuần","reference":"Chương V, mục 1.2, bảng A.II.17","requirement":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp với quạt gió đầu trục."},{"item":"Máy 12 kVA: Đầu phát - Loại đầu phát","quote":"Kích từ tự động, không chổi","reference":"Chương V, mục 1.2, bảng A.III.3","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây."},{"item":"Máy 12 kVA: Đầu phát - Điện áp ra/số pha","quote":"220V/1 pha.","reference":"Chương V, mục 1.2, bảng A.III.4","requirement":"220V/1 pha."},{"item":"Máy 12 kVA: Đầu phát - Dao động điện áp","quote":"≤ 1% (điều kiện tốc độ thay","reference":"Chương V, mục 1.2, bảng A.III.5","requirement":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)."},{"item":"Máy 12 kVA: Đầu phát - Công suất liên tục","quote":"≥ 12KVA/ 12kW.","reference":"Chương V, mục 1.2, bảng A.III.6","requirement":"≥ 12KVA/ 12kW."},{"item":"Máy 12 kVA: Đầu phát - Cho phép chạy quá công suất","quote":"Cho phép chạy 110% công","reference":"Chương V, mục 1.2, bảng A.III.7","requirement":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục."},{"item":"Máy 12 kVA: Đầu phát - Điều chỉnh điện áp","quote":"AVR, cho phép hoạt động ở","reference":"Chương V, mục 1.2, bảng A.III.8","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải."},{"item":"Máy 12 kVA: Đầu phát - Kết cấu","quote":"Một ổ trục, tự bôi trơn.","reference":"Chương V, mục 1.2, bảng A.III.9","requirement":"Một ổ trục, tự bôi trơn."},{"item":"Máy 12 kVA: Đầu phát - Cấp cách điện/nhiệt","quote":"Cấp H/H.","reference":"Chương V, mục 1.2, bảng A.III.10","requirement":"Cấp H/H."},{"item":"Máy 12 kVA: Đầu phát - Cấp bảo vệ","quote":"Tối thiểu là IP 23.","reference":"Chương V, mục 1.2, bảng A.III.11","requirement":"Tối thiểu là IP 23."},{"item":"Máy 12 kVA: Đầu phát - Hệ số công suất, tốc độ, tần số","quote":"Cosϕ = 1.","reference":"Chương V, mục 1.2, bảng A.III.12-14","requirement":"Cosϕ = 1; 1.500 vòng/phút; 50 Hz."},{"item":"Máy 12 kVA: Bộ điều khiển - Màn hình","quote":"tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2, bảng A.IV.3","requirement":"Gắn trực tiếp trên máy phát điện; màn hình tinh thể lỏng (LCD)."},{"item":"Máy 12 kVA: Bộ điều khiển - Công nghệ","quote":"Dùng công nghệ vi xử lý, lập","reference":"Chương V, mục 1.2, bảng A.IV.3","requirement":"Dùng công nghệ vi xử lý, lập trình theo yêu cầu sử dụng, có nút dừng khẩn cấp lắp bên ngoài."},{"item":"Máy 12 kVA: Bộ điều khiển - Nút điều khiển","quote":"Các nút ấn điều khiển: Khởi","reference":"Chương V, mục 1.2, bảng A.IV.3","requirement":"Khởi động bằng tay (RUN), dừng máy bằng tay (OFF), chạy chế độ tự động (AUTO) và nút dừng máy khẩn cấp."},{"item":"Máy 12 kVA: Bộ điều khiển - Ngôn ngữ hiển thị","quote":"hình là ngôn ngữ tiếng Việt","reference":"Chương V, mục 1.2, bảng A.IV.3","requirement":"Tiếng Việt (hoặc tiếng Anh)."},{"item":"Máy 12 kVA: Bộ điều khiển - Vận hành theo thời gian biểu, SMS","quote":"nhắn tin SMS.","reference":"Chương V, mục 1.2, bảng A.IV.3","requirement":"Vận hành theo thời gian biểu cài đặt trước 4 lần/ngày và 7 ngày/tuần; có tính năng nhắn tin SMS; tự khởi động khi tín hiệu dòng điện tổ ắc quy của trạm BTS thấp."},{"item":"Máy 12 kVA: Bộ điều khiển - Chức năng hiển thị","quote":"Điện áp máy phát điện, dòng","reference":"Chương V, mục 1.2, bảng A.IV.4","requirement":"Hiển thị điện áp, dòng điện cấp tải, tần số máy phát, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu %, số giờ cộng dồn, báo lỗi máy phát."},{"item":"Máy 12 kVA: Bộ điều khiển - Bảo vệ và tự động dừng máy","quote":"Động cơ vượt quá tốc độ cho","reference":"Chương V, mục 1.2, bảng A.IV.5","requirement":"Bảo vệ khi điện áp, tần số cao/thấp, nhiệt độ nước cao, áp suất dầu thấp, quá tải, động cơ vượt quá tốc độ hoặc không đạt tốc độ, mức nhiên liệu thấp, nhấn nút dừng khẩn cấp."},{"item":"Máy 12 kVA: Bộ điều khiển - Cài đặt thời gian trễ khởi động","quote":"nhất từ 0,5 phút đến 10 phút","reference":"Chương V, mục 1.2, bảng A.IV.6","requirement":"Cài đặt được thời gian trễ khởi động máy phát điện ít nhất từ 0,5 phút đến 10 phút (điều chỉnh được)."},{"item":"Máy 12 kVA: Bộ điều khiển - Chạy làm mát sau khi ngắt tải","quote":"khi ngắt tải từ 0,5 phút tới 01","reference":"Chương V, mục 1.2, bảng A.IV.6","requirement":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ."},{"item":"Máy 12 kVA: Bộ điều khiển - Điều khiển ATS","quote":"Điều khiển công tắc chuyển","reference":"Chương V, mục 1.2, bảng A.IV.7","requirement":"Điều khiển công tắc chuyển mạch ATS: khi điện lưới không đạt chất lượng về điện áp, tần số hoặc mất pha thì khởi động động cơ rồi chuyển qua điện máy phát; khi điện lưới đảm bảo thì chuyển lại điện lưới."},{"item":"Máy 12 kVA: Bộ điều khiển - Kết nối máy tính","quote":"kết nối USB hoặc RS-485.","reference":"Chương V, mục 1.2, bảng A.IV.8","requirement":"Giao diện kết nối máy tính qua cổng USB hoặc RS-485, kết hợp phần mềm điều khiển máy phát điện."},{"item":"Máy 12 kVA: ATS - Dòng điện định mức","quote":"Dòng điện định mức: ≥ 85 A.","reference":"Chương V, mục 1.2, bảng A.V.3","requirement":"≥ 85 A."},{"item":"Máy 12 kVA: ATS - Chức năng","quote":"Auto/Gen/Mains.","reference":"Chương V, mục 1.2, bảng A.V.3","requirement":"Tự động khởi động máy phát khi lưới có sự cố; tự động chuyển tải lưới/máy phát; công tắc chọn chế độ Auto/Gen/Mains; bộ sạc ắc quy tự động; đèn báo chế độ hoạt động; thông số điều chỉnh được (thời gian chờ điện lưới ổn định, đóng contactor lưới, đóng contactor máy phát, làm nguội máy)."},{"item":"Máy 12 kVA: Phụ kiện - Ắc quy đề máy","quote":"kín khí 12V, ≥ 70 Ah.","reference":"Chương V, mục 1.2, bảng A.VI.4","requirement":"Kèm theo máy 01 bộ, accu kín khí 12V, ≥ 70 Ah, có dây nối và đầu cọc đầy đủ."},{"item":"Máy 12 kVA: Phụ kiện - Hệ thống xả giảm thanh","quote":"âm công nghiệp, khớp nối","reference":"Chương V, mục 1.2, bảng A.VI.3","requirement":"Gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác."},{"item":"Máy 12 kVA: Phụ kiện - Bộ cao su chống rung, hệ thống làm mát bằng nước","quote":"Nguyên thủy theo máy.","reference":"Chương V, mục 1.2, bảng A.VI.2, 5","requirement":"Nguyên thủy theo máy."},{"item":"Máy 12 kVA: Phụ kiện - Vật tư phụ trợ lắp đặt","quote":"phụ trợ (dây đất, dây nguồn,","reference":"Chương V, mục 1.2, bảng A.VI.6","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa…) để đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu."},{"item":"Máy 12 kVA: Tài liệu kèm theo","quote":"dưỡng máy (mỗi máy 01 bộ).","reference":"Chương V, mục 1.2, bảng A.VI.7, A.I.41","requirement":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 01 bộ); tài liệu kỹ thuật tiếng Anh hoặc tiếng Việt, hướng dẫn vận hành tiếng Việt; nhà thầu cung cấp catalog gốc (tiếng Anh) và bản dịch tiếng Việt cho động cơ, đầu phát, bộ điều khiển, tủ ATS."},{"item":"Máy 12 kVA: Phạm vi lắp đặt","quote":"Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh","reference":"Chương V, mục 1.2","requirement":"Lắp đặt hoàn chỉnh, vận hành liên tục và đạt công suất tối đa; hệ thống thoát gió, thoát khói chắc chắn; có thể phải khoan cắt tường/bê tông và tô trát hoàn chỉnh."},{"item":"Máy 12 kVA: Dây đất","quote":"≥ 16 mm2.","reference":"Chương V, mục 1.2, bảng B.4","requirement":"Tiết diện dây đất ≥ 16 mm2."},{"item":"Máy 12 kVA: Dây nguồn","quote":"≥ 16 mm2.","reference":"Chương V, mục 1.2, bảng B.5","requirement":"Tiết diện dây nguồn ≥ 16 mm2."},{"item":"Máy 12 kVA: Đấu nối dây","quote":"phải đi trong ống nhựa","reference":"Chương V, mục 1.2, bảng B.3","requirement":"Dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa."},{"item":"Máy 12 kVA: Bảo hành","quote":"Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Thời hạn bảo hành ≥24 tháng kể từ ngày bàn giao nghiệm thu; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt."},{"item":"Máy 12 kVA: Bảo trì định kỳ trong bảo hành","quote":"định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt máy phát điện.","reference":"Chương V, mục 1.3.4","requirement":"Bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt máy phát điện."},{"item":"Máy 12 kVA: Kiểm tra, chạy thử tải","quote":"Chạy thử tải từng máy","reference":"Chương V, mục 3","requirement":"Chạy thử tải từng máy (tải giả) tại kho Bên mua trước khi lắp đặt."},{"item":"Máy 12 kVA: Hàng mẫu","quote":"Số lượng hàng mẫu : 1 máy phát điện và 1 tủ ATS.","reference":"Chương V, mục 3","requirement":"Hàng mẫu gồm 1 máy phát điện và 1 tủ ATS."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:50:15.079Z"}},"IB2200011710":{"u":"2026-11-03T14:25:45.356+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V_ Yeu cau KT va Phu luc 01.rar), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết của máy phát điện (động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, độ ồn, mức tiêu thụ nhiên liệu, tiêu chuẩn, dòng định mức ATS). Mục 1.2.b chỉ dẫn chiếu sang Mục 3 - Chương III của E-HSMT, phần này không có trong văn bản được cung cấp.","Phụ lục 01 là bản vẽ quét, chữ OCR sai nhiều. Công suất 30 kVA và số lượng 2 máy phát, 2 ATS chỉ suy ra từ sơ đồ ĐB-Đ-01 và mặt bằng ĐB-Đ-07, cần đối chiếu bản vẽ gốc.","Tiết diện cáp trên sơ đồ nguyên lý (dạng CuXLPE/PVC 3x35mm2 + 1x25mm2) bị lỗi OCR nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Gói thầu số 16 “Cung cấp hệ thống máy phát điện”","notifyNo":"IB2200011710","generatorCapacity":"2 x 30 kVA (theo sơ đồ nguyên lý ĐB-Đ-01, bản quét khó đọc; văn bản Chương V không nêu công suất, không ghi rõ chính/dự phòng, nhưng mục tiêu gói thầu là nguồn dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Công suất, số pha và số lượng","quote":"3 pha 30KVA pha 30KVA","reference":"Phụ lục 01, bản vẽ ĐB-Đ-01","requirement":"Sơ đồ nguyên lý cấp nguồn ghi máy phát điện 3 pha 30KVA. Bản vẽ có hai máy phát (Máy phát điện 1 và 2) cùng hai tủ ATS (ATS1, ATS2). Phần chữ quét lỗi nên con số cần đối chiếu lại với bản vẽ gốc."},{"item":"Máy phát điện và ATS: Chất lượng","quote":"- Chất lượng: Mới 100%.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%."},{"item":"Máy phát điện và ATS: Năm sản xuất","quote":"- Năm sản xuất: 2022 trở về sau.","reference":"Chương V, mục 1.2.a","requirement":"Sản xuất từ năm 2022 trở về sau."},{"item":"Máy phát điện và ATS: Bảo hành","quote":"- Thời gian bảo hành: Tối thiểu 24 tháng kể từ ngày nghiệm thu hoàn thành gói","reference":"Chương V, mục 1.2.a","requirement":"Bảo hành tối thiểu 24 tháng kể từ ngày nghiệm thu hoàn thành gói thầu."},{"item":"Máy phát điện và ATS: Xuất xứ (CO)","quote":"+ Giấy chứng nhận xuất xứ hàng hóa do cơ quan có thẩm quyền tại nước xuất","reference":"Chương V, mục 1.2.a","requirement":"Khi bàn giao phải cung cấp bản chính hoặc bản chụp chứng thực Giấy chứng nhận xuất xứ hàng hóa do cơ quan có thẩm quyền tại nước xuất khẩu cấp."},{"item":"Máy phát điện và ATS: Chất lượng (CQ)","quote":"+ Giấy chứng nhận chất lượng do nhà sản xuất hoặc đơn vị được nhà sản xuất","reference":"Chương V, mục 1.2.a","requirement":"Khi bàn giao phải cung cấp Giấy chứng nhận chất lượng do nhà sản xuất hoặc đơn vị được nhà sản xuất chỉ định, ủy quyền hợp pháp cấp."},{"item":"Máy phát điện: Phụ kiện đi kèm","quote":"+ Đối với máy phát điện, phụ kiện đi kèm gồm: cao su giảm chấn, Aptomat đầu","reference":"Chương V, mục 1.2.a (Phụ kiện)","requirement":"Gồm cao su giảm chấn; aptomat đầu ra cấp cho phụ tải có dòng làm việc phù hợp với máy phát điện; ắc quy theo máy và bộ sạc ắc quy; hệ thống thoát khói bằng thép đen có nón che mưa cho ống khói; hộp thoát gió nóng ra ngoài phòng máy phát điện bằng tôn mạ kẽm."},{"item":"Tủ chuyển đổi nguồn tự động (ATS): Phụ kiện và cáp kết nối","quote":"+ Đối với tủ chuyển đổi nguồn tự động (ATS), phụ kiện đi kèm gồm: cáp kết nối","reference":"Chương V, mục 1.2.a (Phụ kiện)","requirement":"Kèm cáp kết nối từ máy phát điện đến ATS và giữa 2 ATS (cáp điều khiển và cáp nguồn, tiết diện phù hợp với dòng làm việc của máy phát điện)."},{"item":"Thùng dầu 1000L: Dung tích và phụ kiện","quote":"+ Đối với thùng dầu 1000L, phụ kiện đi kèm gồm: đường ống cấp dầu bằng thép đen","reference":"Chương V, mục 1.2.a (Phụ kiện); Phụ lục 01, bản vẽ ĐB-KC-17","requirement":"Thùng dầu 1000L kèm đường ống cấp dầu bằng thép đen từ thùng dầu đến máy phát điện. Bản vẽ ĐB-KC-17 cũng ghi bồn dầu 1000L đặt trong bể xây."},{"item":"Phạm vi lắp đặt và chạy thử","quote":"Thời gian chạy thử tối thiểu 8 tiếng.","reference":"Chương V, mục 1.1.2 và 1.2.c","requirement":"Nhà thầu cung cấp, vận chuyển, lắp đặt, chạy thử và hướng dẫn vận hành toàn bộ hàng hóa. Chạy thử tối thiểu 8 tiếng, chi phí chạy thử (nhiên liệu, nhân công, thiết bị đo kiểm) do nhà thầu chịu. Lắp đặt, thông điện, hiệu chỉnh theo hồ sơ bản vẽ và tiêu chuẩn của nhà sản xuất thiết bị."},{"item":"Máy phát điện và ATS: Tài liệu kỹ thuật bàn giao","quote":"- Tài liệu kỹ thuật: Đối với hàng hóa máy phát điện và Tủ chuyển đổi nguồn tự động","reference":"Chương V, mục 1.2.a","requirement":"Khi bàn giao cung cấp tài liệu kỹ thuật (tiếng Việt hoặc tiếng Anh) gồm giới thiệu chung, thông số kỹ thuật, mô tả chức năng, hướng dẫn lắp đặt, hướng dẫn vận hành khai thác và bảo trì thiết bị."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:25:44.412Z"}},"IB2200011725":{"u":"2026-11-03T20:03:48.106+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ky thuat .docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì và thay thế vật tư cho 2 máy phát điện Mitsubishi hiện hữu, không phải cung cấp máy mới; văn bản không nêu chế độ dự phòng/liên tục, điện áp, tần số, ATS, mức ồn, bồn nhiên liệu, CO/CQ, bảo hành hay tiêu chuẩn.","Công suất 2000kVA được nêu cho hệ thống máy; số lượng 2 máy nên ghi '2 x 2000 kVA'.","Không đưa vào danh sách các yêu cầu về nhân sự, thời gian thực hiện, nghiệm thu vì không phải thông số kỹ thuật của máy phát."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì định kỳ, thay thế vật tư định kỳ, thay thế vật tư hư hỏng cho máy phát điện khu A","notifyNo":"IB2200011725","generatorCapacity":"2 x 2000 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện Mitsubishi - Công suất định mức","quote":"Công suất định mức: 2000kVA","reference":"Chương V, Giới thiệu hệ thống máy phát điện Mitsubishi","requirement":"Công suất định mức 2000kVA (không nêu rõ chế độ dự phòng hay liên tục)"},{"item":"Hệ thống máy phát điện Mitsubishi - Số lượng","quote":"Số lượng: 2 máy","reference":"Chương V, Giới thiệu hệ thống máy phát điện Mitsubishi","requirement":"2 máy"},{"item":"Hệ thống máy phát điện Mitsubishi - Động cơ","quote":"Động cơ: Mitsubishi","reference":"Chương V, Giới thiệu hệ thống máy phát điện Mitsubishi","requirement":"Động cơ hãng Mitsubishi"},{"item":"Hệ thống máy phát điện Mitsubishi - Đầu phát điện","quote":"Đầu phát điện: Kato","reference":"Chương V, Giới thiệu hệ thống máy phát điện Mitsubishi","requirement":"Đầu phát điện hãng Kato"},{"item":"Hệ thống máy phát điện Mitsubishi - Năm đưa vào sử dụng","quote":"Năm đưa vào sử dụng: 2015","reference":"Chương V, Giới thiệu hệ thống máy phát điện Mitsubishi","requirement":"Máy đưa vào sử dụng năm 2015"},{"item":"Bộ điều khiển (máy 2000 kVA)","quote":"Máy tính đã cài phần mềm DSE và cáp kết nối với bộ điều khiển 7310.","reference":"Chương V, Yêu cầu thiết bị phục vụ công tác bảo trì","requirement":"Thiết bị bảo trì gồm máy tính cài phần mềm DSE và cáp kết nối với bộ điều khiển 7310"},{"item":"Ắc quy khởi động (máy 2000 kVA)","quote":"Kiểm tra điện áp ắc quy (điện áp ắc quy khoảng 25~28V), dòng ngõ ra sạc.","reference":"Chương V, Bảo trì động cơ máy phát điện - Kiểm tra hệ thống khởi động","requirement":"Điện áp ắc quy khoảng 25~28V; tỷ trọng dung dịch khoảng 1.22~1.28"},{"item":"Ắc quy khởi động (máy 2000 kVA) - Tỷ trọng","quote":"Kiểm tra ắc quy (mức dung dịch, tỷ trọng - tỷ trọng khoảng 1.22~1.28).","reference":"Chương V, Bảo trì động cơ máy phát điện - Kiểm tra hệ thống khởi động","requirement":"Tỷ trọng dung dịch ắc quy khoảng 1.22~1.28"},{"item":"Hệ thống làm mát (máy 2000 kVA)","quote":"Kiểm tra mức nước làm mát và nồng độ ( nồng độ xấp xỉ 30~35%).","reference":"Chương V, Bảo trì động cơ máy phát điện - Kiểm tra hệ thống làm mát","requirement":"Nồng độ nước làm mát xấp xỉ 30~35%"},{"item":"Đầu phát điện Kato - Bộ kích từ (AVR)","quote":"Kiểm tra lỏng dây, đổi màu và đo điện trở cuộn kích từ tại bộ kích từ (AVR).","reference":"Chương V, Bảo trì đầu phát điện","requirement":"Đầu phát có bộ kích từ (AVR), thiết bị đóng cắt MCCB, đi ốt chỉnh lưu và chống xung; công việc bảo trì gồm kiểm tra các bộ phận này"},{"item":"Vật tư thay thế - Phạm vi tháo lắp động cơ","quote":"Nhà thầu phải thực hiện tháo 1 đầu Piston để kiểm tra đánh giá tình trạng của máy phát điện và thay thế các vật tư theo yêu cầu.","reference":"Chương V, mục 2 Yêu cầu về dịch vụ thay thế vật tư","requirement":"Tháo 1 đầu Piston để kiểm tra, đánh giá tình trạng máy phát điện, thay thế vật tư theo yêu cầu, sau đó lắp hoàn thiện"},{"item":"Vật tư thay thế - Mục 1","quote":"Mã phụ tùng: 37501-12200","reference":"Chương V, mục 2, bảng vật tư, STT 1","requirement":"Đệm kín (GASKET CYL HEAD); vật liệu thép có viền cao su; kích thước 22 x 35 cm; mã 37501-12200; 2 cái"},{"item":"Vật tư thay thế - Mục 2","quote":"Mã phụ tùng: 37504-66200","reference":"Chương V, mục 2, bảng vật tư, STT 2","requirement":"Đệm kín nắp máy (O-RING ROCKER COVER); cao su; 25,6 cm x 13,9 cm; mã 37504-66200; 2 cái"},{"item":"Vật tư thay thế - Mục 3","quote":"Mã phụ tùng: 37504-41200","reference":"Chương V, mục 2, bảng vật tư, STT 3","requirement":"Đệm kín (PACKING, ROCKER CASE); A-mi-nhăng; 25,6 cm x 13,9 cm; mã 37504-41200; 2 cái"},{"item":"Vật tư thay thế - Mục 4","quote":"Mã phụ tùng: 05507-10200","reference":"Chương V, mục 2, bảng vật tư, STT 4","requirement":"Vòng cao su (O-RING); cao su; Ф2 cm; mã 05507-10200; 2 cái"},{"item":"Vật tư thay thế - Mục 5","quote":"Mã phụ tùng: 37504-02300","reference":"Chương V, mục 2, bảng vật tư, STT 5","requirement":"Vòng cao su (O-RING); cao su; Ф4,2 cm; mã 37504-02300; 2 cái"},{"item":"Vật tư thay thế - Mục 6","quote":"Mã phụ tùng: 37107-04300","reference":"Chương V, mục 2, bảng vật tư, STT 6","requirement":"Vòng cao su (O-RING); cao su; Ф19 cm; mã 37107-04300; 4 cái"},{"item":"Vật tư thay thế - Mục 7","quote":"Mã phụ tùng: 37107-04201","reference":"Chương V, mục 2, bảng vật tư, STT 7","requirement":"Vòng cao su (O-RING); cao su; Ф19 cm; mã 37107-04201; 2 cái"},{"item":"Vật tư thay thế - Mục 8","quote":"Mã phụ tùng: 37507-32400","reference":"Chương V, mục 2, bảng vật tư, STT 8","requirement":"Vòng cao su (O-RING LINER,CYL); cao su; Ф19 cm; mã 37507-32400; 2 cái"},{"item":"Vật tư thay thế - Mục 9","quote":"Mã phụ tùng: 37507-16401","reference":"Chương V, mục 2, bảng vật tư, STT 9","requirement":"Vòng cao su (O-RING SIDE COVER); cao su; 22 cm x 19 cm; mã 37507-16401; 4 cái"},{"item":"Vật tư thay thế - Mục 10","quote":"Mã phụ tùng: 37730-11501","reference":"Chương V, mục 2, bảng vật tư, STT 10","requirement":"Đệm kín (PACKING DUCT); bột chì nén; 11,5 cm x 11, 5 cm; mã 37730-11501; 2 cái"},{"item":"Vật tư thay thế - Mục 11","quote":"Mã phụ tùng: 37530-00200","reference":"Chương V, mục 2, bảng vật tư, STT 11","requirement":"Đệm kín (PACKING INLET PORT); thép có viền cao su; Ф 9 cm; mã 37530-00200; 2 cái"},{"item":"Vật tư thay thế - Mục 12","quote":"Mã phụ tùng: 37532-09500","reference":"Chương V, mục 2, bảng vật tư, STT 12","requirement":"Đệm kín (GASKET,C/H-E/M); thép; 15 cm x 10 cm; mã 37532-09500; 2 cái"},{"item":"Vật tư thay thế - Mục 13","quote":"Mã phụ tùng: 37732-10901","reference":"Chương V, mục 2, bảng vật tư, STT 13","requirement":"Đệm kín (GASKET,EXHAUST); thép; 13 cm x 9,5 cm; mã 37732-10901; 2 cái"},{"item":"Vật tư thay thế - Mục 14","quote":"Mã phụ tùng: 49181-22700","reference":"Chương V, mục 2, bảng vật tư, STT 14","requirement":"Vòng cao su (O-RING (C/C)); cao su; Ф 10 cm; mã 49181-22700; 2 cái"},{"item":"Vật tư thay thế - Mục 15","quote":"Mã phụ tùng: 05505-31065","reference":"Chương V, mục 2, bảng vật tư, STT 15","requirement":"Vòng cao su (O-RING); cao su; Ф 7 cm; mã 05505-31065; 8 cái"},{"item":"Vật tư thay thế - Mục 16","quote":"Mã phụ tùng: 37561-16800","reference":"Chương V, mục 2, bảng vật tư, STT 16","requirement":"Đệm kín (GASKET NOZZLE); đồng; Ф 2,7 cm; mã 37561-16800; 2 cái"},{"item":"Vật tư thay thế - Mục 17","quote":"Mã phụ tùng: 05507-10420","reference":"Chương V, mục 2, bảng vật tư, STT 17","requirement":"Vòng cao su (O-RING); cao su; Ф 4,5 cm; mã 05507-10420; 2 cái"},{"item":"Vật tư thay thế - Mục 18","quote":"Mã phụ tùng: 05507-10340","reference":"Chương V, mục 2, bảng vật tư, STT 18","requirement":"Vòng cao su (O-RING); cao su; Ф 4 cm; mã 05507-10340; 2 cái"},{"item":"Vật tư thay thế - Mục 19","quote":"Mã phụ tùng: 05507-10260","reference":"Chương V, mục 2, bảng vật tư, STT 19","requirement":"Vòng cao su (O-RING); cao su; Ф 2,6 cm; mã 05507-10260; 2 cái"},{"item":"Vật tư thay thế - Mục 20","quote":"Mã phụ tùng: 05946-01001","reference":"Chương V, mục 2, bảng vật tư, STT 20","requirement":"Vòng đệm (WASHER); thép; Ф 1 cm; mã 05946-01001; 8 cái"},{"item":"Vật tư thay thế - Mục 21","quote":"Mã phụ tùng: 49174-22700","reference":"Chương V, mục 2, bảng vật tư, STT 21","requirement":"Vòng cao su (O-RING); cao su; Ф 14 cm; mã 49174-22700; 2 cái"},{"item":"Vật tư thay thế - Mục 22","quote":"Mã phụ tùng: 32546-46800","reference":"Chương V, mục 2, bảng vật tư, STT 22","requirement":"Đệm kín (GASKET SEA WATER); a-mi-nhăng; 10,5 cm x 7 cm; mã 32546-46800; 2 cái"},{"item":"Vật tư thay thế - Mục 23","quote":"Mã phụ tùng: 04410-43420","reference":"Chương V, mục 2, bảng vật tư, STT 23","requirement":"Cảm biến đầu dò tốc độ (PICK UP); thép và dây điện bằng đồng; 37cm x 2cm; mã 04410-43420; 1 cái"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:03:47.306Z"}},"IB2200012797":{"u":"2026-11-03T14:40:13.966+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phu luc hop dong.docx, Yeu cau ky thuat (1).doc), chưa phân tích cả HSMT.","Văn bản không nêu số lượng máy cho từng trạm; danh sách địa điểm có 15 trạm nhưng chưa xác định rõ mỗi trạm 1 máy.","Một số số thứ tự dòng trong bảng bị dính vào giá trị do lỗi chuyển đổi tệp (ví dụ 'Số xilanh ≥ 39', 'cos Ø17'); đã đọc là '≥ 3' và 'cos Ø = 1' theo số thứ tự dòng.","Công suất liên tục ghi '≥ 8.5 ±5KVA' (nguyên văn), giới thiệu dự án ghi 'máy phát điện 8,5KVA'.","Phần VI (hệ thống nạp ắc quy) ghi điện áp đầu ra 13.5 hoặc 27.0VDC, khác với ắc quy khởi động 12VDC ở phần II; giữ nguyên như văn bản.","Một số mục chi tiết của bảng điều khiển (tính năng đo lường, hiển thị LCD, bảo vệ cảnh báo, tiêu chuẩn EN/EC) và các yêu cầu về hồ sơ, giao hàng, địa chỉ từng trạm chỉ được tóm lược hoặc không liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2200012797","generatorCapacity":"≥ 8.5 ±5KVA công suất liên tục (công suất tối đa ≥ 11 KVA); số lượng máy không nêu rõ, có 15 trạm lắp đặt"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục ≥ 8.5 ±5KVA","reference":"Chương V, mục 1.2.c, phần I, dòng 3","requirement":"≥ 8.5 ±5KVA"},{"item":"Tổ máy phát điện: Công suất tối đa","quote":"Công suất tối đa≥ 11 KVA","reference":"Chương V, mục 1.2.c, phần I, dòng 4","requirement":"≥ 11 KVA"},{"item":"Tổ máy phát điện: Điện áp/Tần số danh định","quote":"Điện áp/Tần số (danh đinh)220-230V/50Hz","reference":"Chương V, mục 1.2.c, phần I, dòng 5","requirement":"220-230V/50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":null,"reference":"Chương V, mục 1.2.c, phần I, dòng 6","unverified":true,"requirement":"cos Ø = 1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số","quote":"Dao động điện áp/tần số (từ không tải đến 100% tải)≤ ±1,5%/5%","reference":"Chương V, mục 1.2.c, phần I, dòng 7","requirement":"Từ không tải đến 100% tải: ≤ ±1,5%/5%"},{"item":"Tổ máy phát điện: Tình trạng, năm lắp ráp","quote":"Mới 100%, lắp ráp năm 2022 trở về sau trong nước hoặc nhập khẩu.","reference":"Chương V, mục 1.2.c, phần I, dòng 1","requirement":"Mới 100%, lắp ráp năm 2022 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy phát điện: Chứng chỉ nhà sản xuất hoặc nhà thầu","quote":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015; ISO45001:2018","reference":"Chương V, mục 1.2.c, phần I, dòng 1","requirement":"ISO9001:2015; ISO 14001: 2015; ISO45001:2018"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 1.2.c, phần I, dòng 8","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy phát điện: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/ Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2.c, phần I, dòng 2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ do nhà thầu tự đề xuất"},{"item":"Tổ máy phát điện: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2.c, phần I, dòng 1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ"},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"Hệ thống làm mát: yêu cầu nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011).","reference":"Chương V, mục 1.2.c, phần I, dòng 1","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát, tuân thủ TCVN 6627-6:2011"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2.c, phần I, dòng 1","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 68 dB(A)","reference":"Chương V, mục 1.2.c, phần I, dòng 11","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)"},{"item":"Tổ máy phát điện: Cấp bảo vệ vỏ ngoài","quote":null,"reference":"Chương V, mục 1.2.c, phần I, dòng 12","unverified":true,"requirement":"IP23"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa để đảm bảo an toàn","reference":"Chương V, mục 1.2.c, phần I, dòng 13","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; bình nhiên liệu có khóa"},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"Dung tích thùng nhiên liệu≥ 50 lít","reference":"Chương V, mục 1.2.c, phần I, dòng 14","requirement":"≥ 50 lít"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu 100% tải liên tục","quote":"Tiêu thụ nhiên liệu mức 100% tải liên tục≤ 3,5 L/h","reference":"Chương V, mục 1.2.c, phần I, dòng 15","requirement":"≤ 3,5 L/h"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu 75% tải liên tục","quote":"Tiêu thụ nhiên liệu mức 75% tải liên tục≤ 2,8 L/h","reference":"Chương V, mục 1.2.c, phần I, dòng 16","requirement":"≤ 2,8 L/h"},{"item":"Tổ máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 1.2.c, phần I, dòng 17","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ.","reference":"Chương V, mục 1.2.c, phần I, dòng 18","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy phát điện: Vỏ máy","quote":"Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có hệ thống thoát nhiệt thoát xả hướng lên trên nóc vỏ máy.","reference":"Chương V, mục 1.2.c, phần I, dòng 19","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống tác động khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, thoát nhiệt hướng lên nóc vỏ; tôn dày 2 ly trở lên, chế tạo theo module"},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1700 x 770 x 1000 mm","reference":"Chương V, mục 1.2.c, phần I, dòng 21","requirement":"≤ 1700 x 770 x 1000 mm"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"Trọng lượng khô máy≤ 630 Kg","reference":"Chương V, mục 1.2.c, phần I, dòng 22","requirement":"≤ 630 Kg"},{"item":"Tổ máy phát điện: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2.c, phần I, dòng 1 và 10","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt); catalog bản gốc của hãng kèm bản dịch tiếng Việt nếu là tiếng nước ngoài"},{"item":"Động cơ: Xuất xứ/Thương hiệu","quote":"Nhà thầu đề xuất/Thương hiệu thuộc các hãng các nước G7 hoặc tương đương","reference":"Chương V, mục 1.2.c, phần II, dòng 1","requirement":"Nhà thầu đề xuất; thương hiệu thuộc các hãng các nước G7 hoặc tương đương"},{"item":"Động cơ: Năm sản xuất","quote":"Năm sản xuất 2021 trở lại đây","reference":"Chương V, mục 1.2.c, phần II, dòng 2","requirement":"2021 trở lại đây"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2.c, phần II, dòng 3","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Dung tích xilanh","quote":"Dung tích xilanh≥ 1,6 lít","reference":"Chương V, mục 1.2.c, phần II, dòng 4","requirement":"≥ 1,6 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"Đường kính xilanh≥ 78 mm","reference":"Chương V, mục 1.2.c, phần II, dòng 5","requirement":"≥ 78 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"Hành trình xilanh≤ 92 mm","reference":"Chương V, mục 1.2.c, phần II, dòng 6","requirement":"≤ 92 mm"},{"item":"Động cơ: Tỉ số nén","quote":"Tỉ số nén≥ 22:1","reference":"Chương V, mục 1.2.c, phần II, dòng 7","requirement":"≥ 22:1"},{"item":"Động cơ: Số xilanh","quote":"Số xilanh ≥ 3","reference":"Chương V, mục 1.2.c, phần II, dòng 8","requirement":"≥ 3"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 14kW ở ~1500 vòng/ phút","reference":"Chương V, mục 1.2.c, phần II, dòng 9","requirement":"≥ 14kW ở ~1500 vòng/phút"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 15.5kW ở ~1500 vòng/ phút","reference":"Chương V, mục 1.2.c, phần II, dòng 10","requirement":"≥ 15.5kW ở ~1500 vòng/phút"},{"item":"Động cơ: Tốc độ vòng quay","quote":null,"reference":"Chương V, mục 1.2.c, phần II, dòng 11","unverified":true,"requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Nhiên liệu sử dụng Diesel","reference":"Chương V, mục 1.2.c, phần II, dòng 12","requirement":"Diesel"},{"item":"Động cơ: Phun nhiên liệu","quote":"Phụ nhiên liệu trực tiếp hoặc giám tiếp xoáy lốc","reference":"Chương V, mục 1.2.c, phần II, dòng 13","requirement":"Phun nhiên liệu trực tiếp hoặc gián tiếp xoáy lốc (văn bản ghi: 'Phụ nhiên liệu trực tiếp hoặc giám tiếp xoáy lốc')"},{"item":"Động cơ: Hình thức khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2.c, phần II, dòng 14","requirement":"Khởi động điện, 12VDC"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.c, phần II, dòng 15","requirement":"≥ 60Ah, loại kín khí"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"Công suất mô tơ khởi động≥ 12V","reference":"Chương V, mục 1.2.c, phần II, dòng 16","requirement":"≥ 12V (như văn bản ghi)"},{"item":"Động cơ: Công suất máy phát sạc ắc quy","quote":"Công suất máy phát sạc ắc quy≥ 12V- 45A","reference":"Chương V, mục 1.2.c, phần II, dòng 17","requirement":"≥ 12V- 45A"},{"item":"Động cơ: Sấy động cơ","quote":null,"reference":"Chương V, mục 1.2.c, phần II, dòng 19","unverified":true,"requirement":"Có"},{"item":"Động cơ: Kiểu điều tốc","quote":null,"reference":"Chương V, mục 1.2.c, phần II, dòng 20","unverified":true,"requirement":"Cơ khí"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế","reference":"Chương V, mục 1.2.c, phần II, dòng 21","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn đã bao gồm cả lọc dầu≤ 4.0 lít","reference":"Chương V, mục 1.2.c, phần II, dòng 23","requirement":"Đã bao gồm cả lọc dầu: ≤ 4.0 lít"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn","reference":"Chương V, mục 1.2.c, phần II, dòng 24","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục"},{"item":"Đầu phát điện: Xuất xứ/Thương hiệu","quote":"Nhà thầu đề xuất/Thương hiệu thuộc các hãng các nước G7 hoặc tương đương","reference":"Chương V, mục 1.2.c, phần III, dòng 1","requirement":"Nhà thầu đề xuất; thương hiệu thuộc các hãng các nước G7 hoặc tương đương"},{"item":"Đầu phát điện: Năm sản xuất","quote":null,"reference":"Chương V, mục 1.2.c, phần III, dòng 2","unverified":true,"requirement":"2021 trở lại đây"},{"item":"Đầu phát điện: Hệ số công suất","quote":"Hệ số công suất cos 1","reference":"Chương V, mục 1.2.c, phần III, dòng 3","requirement":"cos = 1"},{"item":"Đầu phát điện: Điện áp ra","quote":null,"reference":"Chương V, mục 1.2.c, phần III, dòng 4","unverified":true,"requirement":"220-230 VAC"},{"item":"Đầu phát điện: Pha","quote":null,"reference":"Chương V, mục 1.2.c, phần III, dòng 5","unverified":true,"requirement":"1 pha 2 dây"},{"item":"Đầu phát điện: Dao động điện áp đầu ra","quote":"Dao động điện áp đầu ra≤ ± 1%","reference":"Chương V, mục 1.2.c, phần III, dòng 6","requirement":"≤ ± 1%"},{"item":"Đầu phát điện: Tần số","quote":"Tần số 50 Hz","reference":"Chương V, mục 1.2.c, phần III, dòng 7","requirement":"50 Hz"},{"item":"Đầu phát điện: Công suất liên tục tại 40oC, Class H","quote":"Công suất liên tục tại 40oC, Class H≥ 12.5 KVA","reference":"Chương V, mục 1.2.c, phần III, dòng 8","requirement":"≥ 12.5 KVA"},{"item":"Đầu phát điện: Công suất dự phòng tại 40oC, Class H","quote":"Công suất dự phòng tại 40oC, Class H≥ 12.8 kVA","reference":"Chương V, mục 1.2.c, phần III, dòng 9","requirement":"≥ 12.8 kVA"},{"item":"Đầu phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 6 giờ bất kỳ","reference":"Chương V, mục 1.2.c, phần III, dòng 10","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 6 giờ bất kỳ"},{"item":"Đầu phát điện: Khả năng quá tốc độ","quote":"Khả năng quá tốc độ≥ 2250 vòng","reference":"Chương V, mục 1.2.c, phần III, dòng 11","requirement":"≥ 2250 vòng"},{"item":"Đầu phát điện: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.c, phần III, dòng 12","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp","quote":null,"reference":"Chương V, mục 1.2.c, phần III, dòng 13","unverified":true,"requirement":"AVR"},{"item":"Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.c, phần III, dòng 14","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.c, phần III, dòng 15","requirement":"≥ IP23"},{"item":"Đầu phát điện: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 84.5%","reference":"Chương V, mục 1.2.c, phần III, dòng 16","requirement":"≥ 84.5%"},{"item":"Hệ thống điều khiển: Chế độ vận hành","quote":"Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố","reference":"Chương V, mục 1.2.c, phần IV, dòng 1-2","requirement":"Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề khi bảng điều khiển sự cố; có ổ khóa cấp nguồn khởi động"},{"item":"Hệ thống điều khiển: Bảng điều khiển, màn hình","quote":null,"reference":"Chương V, mục 1.2.c, phần IV, dòng 5-6","unverified":true,"requirement":"Bảng điều khiển kỹ thuật số, màn hình hiển thị LCD"},{"item":"Hệ thống điều khiển: Nút và chức năng điều khiển","quote":"Chức năng AMF","reference":"Chương V, mục 1.2.c, phần IV, dòng 3","requirement":"Nút RUN, OFF/STOP, AUTO, chuyển trang trái/phải, đèn LED cảnh báo lỗi/bảo dưỡng/trạng thái, kết nối PC, chức năng AMF, nút dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Nhiệt độ hoạt động","quote":"Từ -20oC đến 70oC","reference":"Chương V, mục 1.2.c, phần IV, dòng 7","requirement":"Từ -20oC đến 70oC"},{"item":"Hệ thống điều khiển: Cấp bảo vệ","quote":"≥ IP65","reference":"Chương V, mục 1.2.c, phần IV, dòng 9","requirement":"≥ IP65"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động","quote":"Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2.c, phần IV, dòng 12","requirement":"Điện áp, tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ắc quy"},{"item":"Hệ thống điều khiển: Giao diện kết nối bộ ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục 1.2.c, phần IV, dòng 14","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Hệ thống kết nối điện áp ra: Cực đấu phụ tải","quote":"Dùng cọc kết nối cố định:","reference":"Chương V, mục 1.2.c, phần V, dòng 1","requirement":"Cọc kết nối cố định; đầu nối có ren vít và bu lông bằng đồng, cách điện; phù hợp đầu cos Ø ≥ 8; có nắp bảo vệ"},{"item":"Hệ thống kết nối điện áp ra: Cơ chế bảo vệ","quote":"Sử dụng Aptomat 1pha, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2.c, phần V, dòng 2","requirement":"Aptomat 1 pha, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Hệ thống nạp ắc quy từ điện lưới: Điện áp, dòng đầu ra","quote":"Tự động chọn, 13.5 hoặc 27.0VDC","reference":"Chương V, mục 1.2.c, phần VI, dòng 2-3","requirement":"Điện áp ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC (liên tục)"},{"item":"Hệ thống nạp ắc quy từ điện lưới: Đầu vào","quote":"170-300 VAC","reference":"Chương V, mục 1.2.c, phần VI, dòng 4-6","requirement":"Dải điện áp vào 170-300 VAC; dòng vào tối đa 1.7A; dải tần số 45-68 Hz"},{"item":"Hệ thống nạp ắc quy từ điện lưới: Công suất, hiệu suất, mức bảo vệ","quote":"Liên tục tối đa 108W","reference":"Chương V, mục 1.2.c, phần VI, dòng 8-10 và 16","requirement":"Công suất đầu vào tối đa < 125W; hiệu suất cao nhất ≥ 92%; công suất đầu ra liên tục tối đa 108W; mức bảo vệ ≥ IP20"},{"item":"Bộ tự động chuyển nguồn ATS: Tính năng chính","quote":"Tự động nổ máy, tắt máy","reference":"Chương V, mục 1.2.c, phần VII, dòng 1","requirement":"Tự động nổ máy, tắt máy"},{"item":"Bộ tự động chuyển nguồn ATS: Bộ đóng cắt","quote":"Bộ đóng cắt bằng khởi động từ, 3 pha, 3 cực , khóa liên động bằng cơ khí và bằng điện","reference":"Chương V, mục 1.2.c, phần VII, dòng 2","requirement":"Khởi động từ, 3 pha, 3 cực, khóa liên động bằng cơ khí và bằng điện"},{"item":"Bộ tự động chuyển nguồn ATS: Dòng điện","quote":"Dòng điện> 65A","reference":"Chương V, mục 1.2.c, phần VII, dòng 3","requirement":"> 65A"},{"item":"Bộ tự động chuyển nguồn ATS: Sạc bình tự động","quote":"Gắn 01 bộ sạc bình tự động dòng điện 04A trên máy","reference":"Chương V, mục 1.2.c, phần VII, dòng 4","requirement":"Gắn 01 bộ sạc bình tự động dòng điện 04A trên máy"},{"item":"Vật tư kèm theo: Cáp điện, dây tiếp đất, cáp điều khiển","quote":"Cáp điện đấu nối (loại cáp đồng 2x16 mm2 bọc PVC): 8 m.","reference":"Chương V, mục 1.2.c, phần VIII","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC 5 m; cáp đấu nối cáp đồng 2x16 mm2 bọc PVC 8 m; cáp điều khiển 5 m"},{"item":"Vật tư kèm theo: Ống thoát khói, thoát hơi nóng, nhiên liệu chạy thử, nhớt, nước giải nhiệt","quote":"Nhiên liệu chạy thử máy phát điện trong khoảng 2 giờ: 5 lít.","reference":"Chương V, mục 1.2.c, phần VIII","requirement":"Ống thoát khói kèm ống giảm rung 3 m; hệ thống thoát hơi nóng tôn tráng kẽm dày 1-2 mm có che mưa, chắn côn trùng 1 m; nhiên liệu chạy thử khoảng 2 giờ: 5 lít; nhớt và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Bảo hành","quote":"Thời gian bảo hành ≥ 12 tháng","reference":"Chương V, mục 1.2.c, phần IX","requirement":"Thời gian bảo hành ≥ 12 tháng"},{"item":"Tiêu chuẩn tham chiếu","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.","reference":"Chương V, mục 1.2.a","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện); QCVN 19:2009/BTNMT/B (khí thải); TCVN 7916-1:2008 (ắc quy khởi động chì-axit); TCVN 6627-9: 2011 (IEC 60034-9: 2007) (giới hạn mức ồn)"},{"item":"Phạm vi lắp đặt","quote":"Cung cấp và lắp đặt máy phát điện","reference":"Chương V, mục 1.1 và phần X","requirement":"Cung cấp và lắp đặt máy phát điện tại 15 trạm BTS trên địa bàn tỉnh Hậu Giang (QH-HUG-2022-01 đến QH-HUG-2022-15)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:40:13.253Z"}},"IB2200012854":{"u":"2026-11-03T14:49:13.647+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phu luc hop dong.pdf, Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng máy phát điện, hãng/model/xuất xứ động cơ và đầu phát, mức khí thải, độ ồn, ATS, cáp, CO/CQ hay tiêu chuẩn áp dụng.","Tệp Phụ lục hợp đồng chỉ có phần mở đầu, không chứa bảng giá hay số lượng hạng mục.","Máy phát điện là hạng mục số 4 (công suất 36kW liên tục/38kW dự phòng); các hạng mục 1, 2, 3 là thiết bị đi kèm trong gói thầu.","Các ký hiệu đơn vị trong văn bản gốc (ví dụ nhiệt độ 00C đến 500C, đo điện trở đến 40 M) bị lỗi định dạng nên không được đưa vào."],"result":{"keyInfo":{"bidName":"Gói thầu số 05: Cung cấp máy phát điện, nguồn biến điện tĩnh và phương tiện đo đồng bộ cho SC4N2022-CSPB","notifyNo":"IB2200012854","generatorCapacity":"36kW liên tục, 38kW dự phòng (máy phát điện 3 pha, hạng mục số 4)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Chất lượng, năm sản xuất","quote":"- Chất lượng: mới 100% chưa qua sử dụng, nguyên đai, nguyên kiện,","reference":"Chương V, mục 1.2","requirement":"Hàng mới 100% chưa qua sử dụng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn nhà sản xuất, sản xuất không trước năm 2021"},{"item":"Chung: Tài liệu kỹ thuật","quote":null,"reference":"Chương V, mục 1.2","requirement":"Phải cung cấp catalogue, tài liệu kỹ thuật do hãng sản xuất phát hành chứng minh đặc tính, thông số kỹ thuật chào thầu đối với thiết bị nhập khẩu, bằng tiếng Việt hoặc tiếng Anh"},{"item":"Chung: Phạm vi lắp đặt","quote":"- Nhà thầu có cam kết lắp đặt hoàn chỉnh, chạy thử, hướng dẫn sử dụng","reference":"Chương V, mục 1.2","requirement":"Cam kết lắp đặt hoàn chỉnh, chạy thử, hướng dẫn sử dụng thành thạo tại nơi đặt thiết bị"},{"item":"Chung: Bảo hành","quote":"- Thời gian bảo hành ≥ 12 tháng.","reference":"Chương V, mục 1.3","requirement":"Thời gian bảo hành ≥ 12 tháng"},{"item":"Chung: Nguồn gốc, chủng loại","quote":null,"reference":"Chương V, mục 1.3","requirement":"Không chấp thuận bất kỳ thay đổi nguồn gốc, chủng loại, quy cách kỹ thuật nào"},{"item":"Máy phát điện (hạng mục 4): Công suất","quote":"- Công suất liên tục: 36kW","reference":"Chương V, mục 1.2, hạng mục số 4 - Thông số chung","requirement":"Công suất liên tục 36kW; công suất dự phòng 38kW"},{"item":"Máy phát điện (hạng mục 4): Công suất dự phòng","quote":"- Công suất dự phòng: 38kW","reference":"Chương V, mục 1.2, hạng mục số 4 - Thông số chung","requirement":"Công suất dự phòng 38kW"},{"item":"Máy phát điện (hạng mục 4): Kiểu máy","quote":"- Kiểu máy: Máy trần","reference":"Chương V, mục 1.2, hạng mục số 4 - Thông số chung","requirement":"Máy trần"},{"item":"Máy phát điện (hạng mục 4): Điện áp, tần số, số pha","quote":"- Điện áp: 220/380V","reference":"Chương V, mục 1.2, hạng mục số 4 - Thông số chung","requirement":"Điện áp 220/380V; tần số 50Hz; 3 pha"},{"item":"Máy phát điện (hạng mục 4): Dòng điện lớn nhất, hệ số công suất","quote":"- Dòng điện lớn nhất: 68A","reference":"Chương V, mục 1.2, hạng mục số 4 - Thông số chung","requirement":"Dòng điện lớn nhất 68A; hệ số công suất 0.8"},{"item":"Máy phát điện (hạng mục 4): Hệ thống khởi động","quote":null,"reference":"Chương V, mục 1.2, hạng mục số 4 - Thông số chung","requirement":"Đề điện 12VDC, kèm bình acquy và bộ sạc acquy"},{"item":"Máy phát điện (hạng mục 4): Nhiên liệu và thùng nhiên liệu","quote":"- Nhiên liệu sử dụng: Dầu Diesel thông dụng","reference":"Chương V, mục 1.2, hạng mục số 4 - Thông số chung","requirement":"Dầu Diesel thông dụng; thùng nhiên liệu 90L, lắp đặt bên ngoài"},{"item":"Máy phát điện (hạng mục 4): Kích thước, trọng lượng","quote":"- Trọng lượng khô: ≤ 750kg","reference":"Chương V, mục 1.2, hạng mục số 4 - Thông số chung","requirement":"Kích thước toàn máy (dài x rộng x cao) ≤ 1740 x 690 x 1144 mm; trọng lượng khô ≤ 750kg"},{"item":"Máy phát điện (hạng mục 4): Động cơ - công suất","quote":"- Công suất liên tục: 41,5kW/1500 rpm","reference":"Chương V, mục 1.2, hạng mục số 4 - Động cơ","requirement":"Công suất liên tục 41,5kW/1500 rpm; công suất dự phòng 45,8kW/1500 rpm"},{"item":"Máy phát điện (hạng mục 4): Động cơ - công suất dự phòng","quote":"- Công suất dự phòng: 45,8kW/1500 rpm","reference":"Chương V, mục 1.2, hạng mục số 4 - Động cơ","requirement":"Công suất dự phòng 45,8kW/1500 rpm"},{"item":"Máy phát điện (hạng mục 4): Động cơ - kiểu, số xylanh, tốc độ","quote":"- Động cơ 4 thì, 4 xylanh, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, hạng mục số 4 - Động cơ","requirement":"Động cơ 4 thì, 4 xylanh, phun nhiên liệu trực tiếp; tốc độ định mức 1500 rpm"},{"item":"Máy phát điện (hạng mục 4): Động cơ - kích thước buồng đốt","quote":"- Dung tích xylanh: 4,5 lít","reference":"Chương V, mục 1.2, hạng mục số 4 - Động cơ","requirement":"Dung tích xylanh 4,5 lít; đường kính piston 104 mm; hành trình piston 132 mm; tỷ số nén 17.5:1"},{"item":"Máy phát điện (hạng mục 4): Hệ thống làm mát và quạt gió","quote":"- Làm mát bằng két nước và quạt gió","reference":"Chương V, mục 1.2, hạng mục số 4 - Hệ thống làm mát","requirement":"Làm mát bằng két nước và quạt gió; đường kính quạt ≤ 450 mm; lưu lượng gió ≥ 1,8 m3/s"},{"item":"Máy phát điện (hạng mục 4): Hệ thống bôi trơn","quote":"- Dung tích dầu bôi trơn bao gồm bộ lọc: ≤ 13 lít","reference":"Chương V, mục 1.2, hạng mục số 4 - Hệ thống bôi trơn","requirement":"Dung tích dầu bôi trơn gồm bộ lọc ≤ 13 lít; nhiệt độ dầu lớn nhất ≤ 120°C"},{"item":"Máy phát điện (hạng mục 4): Hệ thống nạp khí","quote":"- Kiểu nạp khí: Hút khí tự nhiên.","reference":"Chương V, mục 1.2, hạng mục số 4 - Hệ thống nạp khí","requirement":"Hút khí tự nhiên"},{"item":"Máy phát điện (hạng mục 4): Hệ thống xả khí","quote":"- Gồm có khớp nối mềm và bộ tiêu âm","reference":"Chương V, mục 1.2, hạng mục số 4 - Hệ thống xả khí","requirement":"Gồm khớp nối mềm và bộ tiêu âm; lưu lượng khí xả tại mức công suất dự phòng ≤ 225 kg/h"},{"item":"Máy phát điện (hạng mục 4): Hệ thống nhiên liệu - bơm cao áp","quote":"- Bơm cao áp: Loại bơm phân phối, điều tốc cơ khí","reference":"Chương V, mục 1.2, hạng mục số 4 - Hệ thống nhiên liệu","requirement":"Loại bơm phân phối, điều tốc cơ khí"},{"item":"Máy phát điện (hạng mục 4): Mức tiêu hao nhiên liệu","quote":"Tại mức 100% tải: ≤ 15 l/h","reference":"Chương V, mục 1.2, hạng mục số 4 - Hệ thống nhiên liệu","requirement":"100% tải ≤ 15 l/h; 80% tải ≤ 10 l/h; 50% tải ≤ 07 l/h"},{"item":"Máy phát điện (hạng mục 4): Hệ thống điện động cơ","quote":"- Bình điện (Acquy): 1x12V - 120Ah","reference":"Chương V, mục 1.2, hạng mục số 4 - Hệ thống điện","requirement":"Khởi động nguồn 12VDC; động cơ đề ≤ 3kW; acquy 1x12V - 120Ah; bộ điều tốc kiểu cơ khí"},{"item":"Máy phát điện (hạng mục 4): Đầu phát - công suất, dòng điện","quote":"- Công suất lớn nhất: 40kW","reference":"Chương V, mục 1.2, hạng mục số 4 - Đầu phát","requirement":"Công suất lớn nhất 40kW; dòng điện lớn nhất 68A"},{"item":"Máy phát điện (hạng mục 4): Đầu phát - AVR, cấp cách điện, cấp bảo vệ","quote":"- Bộ điều chỉnh điện áp: AVR","reference":"Chương V, mục 1.2, hạng mục số 4 - Đầu phát","requirement":"Bộ điều chỉnh điện áp AVR; cấp cách điện Class H; cấp bảo vệ IP21"},{"item":"Máy phát điện (hạng mục 4): Đầu phát - đặc tính khác","quote":"- Khả năng vượt tốc: 2250 rpm","reference":"Chương V, mục 1.2, hạng mục số 4 - Đầu phát","requirement":"Khả năng vượt tốc 2250 rpm; mức điều chỉnh tần số ±5 %; tổng méo hài < 5%; hệ số ảnh hưởng viễn thông < 50"},{"item":"Máy phát điện (hạng mục 4): Đầu phát - thiết bị bảo vệ","quote":"- Trang bị MCCB đầu cực 4P, 75A","reference":"Chương V, mục 1.2, hạng mục số 4 - Đầu phát","requirement":"Trang bị MCCB đầu cực 4P, 75A"},{"item":"Máy phát điện (hạng mục 4): Bộ điều khiển","quote":"- Màn hình LCD;","reference":"Chương V, mục 1.2, hạng mục số 4 - Bộ điều khiển","requirement":"Màn hình LCD; hiển thị điện áp, dòng điện, tần số, công suất tiêu thụ, tốc độ động cơ, nhiệt độ nước làm mát, áp suất dầu, điện áp acquy, thời gian hoạt động; bảo vệ quá dòng, quá tải"},{"item":"Hệ thống biến điện tĩnh (hạng mục 1): Cấu hình","quote":null,"reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"Hệ thống 3 pha gồm 02 biến điện tĩnh, 02 bộ lọc đầu vào, 01 bộ lọc đầu ra"},{"item":"Hệ thống biến điện tĩnh (hạng mục 1): Công suất, dòng tải","quote":"- Công suất tối thiểu: 35kW","reference":"Chương V, mục 1.2, hạng mục số 1 - Biến điện tĩnh 3 pha","requirement":"Công suất tối thiểu 35kW; dòng tải tối thiểu 55A; sử dụng kỹ thuật IGBT"},{"item":"Hệ thống biến điện tĩnh (hạng mục 1): Nguồn vào/ra","quote":"+ Tần số: 400Hz ± 5%","reference":"Chương V, mục 1.2, hạng mục số 1 - Biến điện tĩnh 3 pha","requirement":"Vào: 3x380V ± 10%, 50Hz ± 5%; ra: 3x380V ± 10%, 400Hz ± 5%"},{"item":"Hệ thống biến điện tĩnh (hạng mục 1): Bộ lọc đầu vào","quote":"- Dòng điện định mức tối thiểu: 75A","reference":"Chương V, mục 1.2, hạng mục số 1 - Bộ lọc đầu vào","requirement":"Dòng định mức tối thiểu 75A; 380V, 50Hz; dải triệt tiêu nhiễu 150 kHz ÷ 30 MHz; kích thước tối đa (350 x 50 x 150)mm"},{"item":"Hệ thống biến điện tĩnh (hạng mục 1): Bộ lọc đầu ra","quote":"- Kích thước tối đa: (800 x 600 x 550)mm","reference":"Chương V, mục 1.2, hạng mục số 1 - Bộ lọc đầu ra","requirement":"Dòng định mức tối thiểu 75A; 380V, 400Hz; THDu điện áp ra tối đa 5%; kích thước tối đa (800 x 600 x 550)mm"},{"item":"Máy hiện sóng cơ động (hạng mục 2)","quote":"- Kênh đo tối thiểu: 02 kênh;","reference":"Chương V, mục 1.2, hạng mục số 2","requirement":"Tối thiểu 02 kênh đo; tần số làm việc tối thiểu 100MHz; có chức năng tạo hàm tín hiệu analog, Digital; kiểm tra tín hiệu digital; nguồn 220V/50Hz"},{"item":"Đồng hồ đo đa năng (hạng mục 3)","quote":"- IP tối thiểu: IP40","reference":"Chương V, mục 1.2, hạng mục số 3","requirement":"Đo AC đến 1000V, (40÷500)Hz, độ chính xác 1.0%+3; đo DC đến 1000V, độ chính xác 0.5%+3; hiển thị LCD; IP tối thiểu IP40"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:49:12.695Z"}},"IB2200012873":{"u":"2026-11-03T20:11:05.176+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.YEU CAU KY THUAT.pdf), chưa phân tích cả HSMT.","Gói thầu là sửa chữa, bảo dưỡng máy phát điện hiện có, không phải cung cấp máy mới; không nêu hãng, model, xuất xứ, cấp cách điện, mức ồn, ATS hay cáp.","Công suất 300 kVA và 30 kVA lấy từ cột ghi chú của bảng danh mục; không nêu rõ chế độ prime/standby.","Các dòng bảng bị vỡ định dạng khi trích từ PDF nên phần 'quote' của từng hạng mục sửa chữa để null; chỉ trích nguyên văn các đoạn văn bản liền mạch.","Số lượng một số dòng Phần II (ví dụ STT 6 'Thay củ phát sạc ắc quy' = 1 cái, STT 24 = 3 cái) được ghi đúng theo bảng; số máy huyện lấy từ STT 28 là 4 máy."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện tại Văn phòng và KBNN huyện trực thuộc KBNN Hà Giang","notifyNo":"IB2200012873","generatorCapacity":"1 x 300 kVA (Văn phòng KBNN Hà Giang); 4 x 30 kVA (Kho bạc huyện: Đồng Văn, Quản Bạ, Yên Minh, Mèo Vạc)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Máy phát điện 300kVA (Kho bạc tỉnh Hà Giang): Dầu nhớt máy","quote":null,"reference":"Chương V, mục 2, Phần I, STT 1","requirement":"Thay dầu nhớt máy để bôi trơn các chi tiết động cơ, 30 lít"},{"item":"Phạm vi - Máy phát điện 300kVA (Kho bạc tỉnh Hà Giang): Lọc dầu nhớt, lọc gió, lọc nhiên liệu","quote":null,"reference":"Chương V, mục 2, Phần I, STT 2-4","requirement":"Thay lọc dầu nhớt 1 bộ, lọc gió 1 bộ, lọc nhiên liệu (lọc toàn phần dầu nhiên liệu diesel) 2 bộ"},{"item":"Phạm vi - Máy phát điện 300kVA (Kho bạc tỉnh Hà Giang): Hệ thống làm mát","quote":null,"reference":"Chương V, mục 2, Phần I, STT 5-6","requirement":"Thông xúc, làm sạch két nước làm mát động cơ (1 máy); thay dung dịch nước làm mát, chống đóng cặn két nước chuyên dùng ABRO USA, 2 can"},{"item":"Phạm vi - Máy phát điện 300kVA (Kho bạc tỉnh Hà Giang): Máy phát (alternator) và AVR","quote":null,"reference":"Chương V, mục 2, Phần I, STT 7-10","requirement":"Thay bộ điều chỉnh điện áp AVR chính hãng (1 bộ); thay bộ điot kích từ (1 bộ); quấn lại Stator phụ (1 bộ); quấn lại Rotor phụ (1 bộ)"},{"item":"Phạm vi - Máy phát điện 300kVA (Kho bạc tỉnh Hà Giang): Củ phát sạc ắc quy, củ đề","quote":null,"reference":"Chương V, mục 2, Phần I, STT 11-12","requirement":"Bảo dưỡng củ phát sạc ắc quy (1 cái) và củ đề (1 cái)"},{"item":"Phạm vi - Máy phát điện 300kVA (Kho bạc tỉnh Hà Giang): Hệ thống nhiên liệu","quote":null,"reference":"Chương V, mục 2, Phần I, STT 13-14","requirement":"Cân chỉnh kim phun (6 cái) và bơm cao áp (1 cái)"},{"item":"Phạm vi - Máy phát điện 300kVA (Kho bạc tỉnh Hà Giang): Nhân công và thử tải","quote":"Chạy thử tải (Trở) đạt 100% công suất máy trong 1 giờ sau khi bảo dưỡng sửa chữa.","reference":"Chương V, mục 2, Phần I, STT 15-16; mục 5","requirement":"Nhân công sửa chữa, bảo dưỡng, hiệu chỉnh máy phát điện (1 máy); thử tải (trở) đạt 100% công suất máy trong 1 giờ sau khi bảo dưỡng sửa chữa"},{"item":"Phạm vi - Máy phát điện 30kVA (Kho bạc huyện, 4 máy): Rotor, Stator chính, AVR","quote":null,"reference":"Chương V, mục 2, Phần II, STT 1-3","requirement":"Quấn lại Rotor chính (1 cái) và Stator chính (1 cái) để đảm bảo cấp điện nguồn 220/380VAC; thay bộ điều chỉnh điện áp AVR (2 bộ)"},{"item":"Phạm vi - Máy phát điện 30kVA (Kho bạc huyện): Hệ thống làm mát động cơ","quote":null,"reference":"Chương V, mục 2, Phần II, STT 4, 5, 13, 22, 23","requirement":"Thay bơm nước động cơ (2 bộ), dây curoa (2 cái), két nước động cơ (1 cái); làm sạch két nước (3 máy); dung dịch chống đóng cặn két nước chuyên dùng ABRO USA (8 can)"},{"item":"Phạm vi - Máy phát điện 30kVA (Kho bạc huyện): Bộ điều khiển và cảm biến","quote":null,"reference":"Chương V, mục 2, Phần II, STT 7, 9-12","requirement":"Thay bộ điều khiển điện tử trung tâm (1 bộ); cảm biến tốc độ động cơ (1 cái), cảm biến nhiệt độ nước (1 cái), cảm biến áp suất nhớt (1 cái); rơ le đề (1 cái)"},{"item":"Phạm vi - Máy phát điện 30kVA (Kho bạc huyện): Động cơ","quote":null,"reference":"Chương V, mục 2, Phần II, STT 8, 14-17","requirement":"Sửa chữa turbo tăng áp (1 cái); thay gioăng mặt máy (1 cái), phớt trục cơ (2 cái), bạc balie (5 cái), bạc biên (4 cái)"},{"item":"Phạm vi - Máy phát điện 30kVA (Kho bạc huyện): Dầu và lọc","quote":null,"reference":"Chương V, mục 2, Phần II, STT 18-21","requirement":"Thay dầu máy 15W40 (52 lít); lọc dầu nhớt, lọc gió, lọc nhiên liệu (lọc toàn phần dầu nhiên liệu diesel) mỗi loại 4 cái"},{"item":"Phạm vi - Máy phát điện 30kVA (Kho bạc huyện): Củ phát sạc ắc quy, củ đề, hệ thống nhiên liệu","quote":null,"reference":"Chương V, mục 2, Phần II, STT 6, 24-27","requirement":"Thay củ phát sạc ắc quy (1 cái); bảo dưỡng củ phát sạc ắc quy (3 cái) và củ đề (3 cái); cân chỉnh kim phun (16 cái) và bơm cao áp (4 cái)"},{"item":"Phạm vi - Máy phát điện 30kVA (Kho bạc huyện): Nhân công và thử tải","quote":"Chạy thử tải (Trở) đạt 100% công suất máy trong 1 giờ sau khi bảo dưỡng sửa chữa.","reference":"Chương V, mục 2, Phần II, STT 28-29; mục 5","requirement":"Nhân công sửa chữa bảo dưỡng toàn bộ máy tại kho bạc huyện (4 máy); thử tải (trở) đạt 100% công suất máy trong 1 giờ sau khi bảo dưỡng sửa chữa"},{"item":"Yêu cầu chung: Tình trạng thiết bị thay thế","quote":"Thiết bị thay thế phải mới 100%, chưa qua sử dụng, đảm bảo chất lượng\ntích hợp với hệ thống hiện có.","reference":"Chương V, mục 3","requirement":"Thiết bị thay thế phải mới 100%, chưa qua sử dụng, đảm bảo chất lượng tích hợp với hệ thống hiện có"},{"item":"Yêu cầu chung: CO/CQ, xuất xứ","quote":"Cam kết cấp bản gốc (hoặc bản sao công chứng) chứng chỉ chất lượng,\nchứng chỉ nguồn gốc, xuất xứ đối với thiết bị nhập khẩu hoặc giấy chứng nhận\nhàng hóa đảm bảo đúng tiêu chuẩn chất lượng của hãng sản xuất (KCS) đối với\nvật tư trong nước","reference":"Chương V, mục 3","requirement":"Cấp bản gốc (hoặc bản sao công chứng) chứng chỉ chất lượng, chứng chỉ nguồn gốc, xuất xứ đối với thiết bị nhập khẩu hoặc giấy chứng nhận hàng hóa đảm bảo đúng tiêu chuẩn chất lượng của hãng sản xuất (KCS) đối với vật tư trong nước; bảng phạm vi cung cấp nêu đủ tên hãng và nước sản xuất của hàng hóa thay thế"},{"item":"Yêu cầu chung: Bảo hành","quote":"Chứng chỉ bảo hành của nhà cung cấp có thời hạn là 12 tháng kể từ ngày\nbàn giao và nghiệm thu.","reference":"Chương V, mục 4","requirement":"Bảo hành 12 tháng kể từ ngày bàn giao và nghiệm thu; có nhân sự đến trong vòng 05 giờ kể từ khi nhận thông báo; báo cáo bằng văn bản trong vòng 72 giờ"},{"item":"Yêu cầu chung: Tiêu chuẩn áp dụng","quote":"Theo tiêu chuẩn của nhà sản xuất và các tiêu chuẩn hiện hành có liên quan.","reference":"Chương V, mục 5 (3.2.2)","requirement":"Theo tiêu chuẩn của nhà sản xuất và các tiêu chuẩn hiện hành có liên quan"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:11:04.292Z"}},"IB2200014576":{"u":"2026-11-03T14:33:13.008+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.docx), chưa phân tích cả HSMT.","Gói thầu chỉ trang bị vỏ chứa (vỏ cách âm) máy phát điện cho 115 trạm BTS; Chương V không nêu công suất, động cơ, đầu phát, bộ điều khiển, ATS, nhiên liệu hay tiêu chuẩn của tổ máy phát điện, nên generatorCapacity là null.","Chương V không nêu mức ồn (dB) cụ thể, chỉ nêu tấm xốp cách âm dày 25-30mm.","Bảng ở mục 2.1 bị dàn thành văn bản thường; dấu '-' đầu dòng 'Bố trí cửa mặt trước...' không đưa vào trích dẫn."],"result":{"keyInfo":{"bidName":"Trang bị vỏ chứa máy phát điện cho các trạm BTS dự án PTM năm 2022 – Đợt 2","notifyNo":"IB2200014576","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng vỏ chứa máy phát điện","quote":"Trang bị 115 vỏ chứa máy phát điện cho các trạm BTS dự án PTM năm 2022 – Đợt 2.","reference":"Chương V, mục 1","requirement":"Trang bị 115 vỏ chứa máy phát điện cho các trạm BTS dự án PTM năm 2022 – Đợt 2."},{"item":"Phụ kiện, vật tư lắp đặt","quote":"Cung cấp phụ kiện, vật tư phục vụ lắp đặt trọn bộ","reference":"Chương V, mục 1","requirement":"Cung cấp phụ kiện, vật tư phục vụ lắp đặt trọn bộ."},{"item":"Vỏ chứa: Kết cấu","quote":"Dạng module, lắp ghép từng phần, chống tháo từ bên ngoài","reference":"Chương V, mục 2.1, STT 1","requirement":"Dạng module, lắp ghép từng phần, chống tháo từ bên ngoài."},{"item":"Vỏ chứa: Kích thước phủ bì","quote":"≤1900 (Cao) x1200 (Rộng)x 2400 (Dài) mm","reference":"Chương V, mục 2.1, STT 2","requirement":"≤1900 (Cao) x1200 (Rộng)x 2400 (Dài) mm."},{"item":"Vỏ chứa: Kích thước hữu dụng","quote":"≥1500 (Cao) x 1050 (Rộng) x 2250 (Dài) mm","reference":"Chương V, mục 2.1, STT 3","requirement":"≥1500 (Cao) x 1050 (Rộng) x 2250 (Dài) mm."},{"item":"Vỏ chứa: Khung đế bao quanh","quote":"Cấu tạo bởi thép định hình có độ dày ≥ 2,5mm","reference":"Chương V, mục 2.1, STT 4","requirement":"Cấu tạo bởi thép định hình có độ dày ≥ 2,5mm."},{"item":"Vỏ chứa: Khung đế bao quanh - xử lý bề mặt","quote":"Mạ nhúng kẽm nóng, chống gỉ sét.","reference":"Chương V, mục 2.1, STT 4","requirement":"Mạ nhúng kẽm nóng, chống gỉ sét."},{"item":"Vỏ chứa: Vách, cửa chính - lớp ngoài","quote":"Lớp ngoài: Là tấm tôn mạ màu hợp kim nhôm kẽm có độ dày ≥0,6mm","reference":"Chương V, mục 2.1, STT 5","requirement":"Vách, cửa chính có cấu tạo 3 lớp; lớp ngoài là tấm tôn mạ màu hợp kim nhôm kẽm dày ≥0,6mm."},{"item":"Vỏ chứa: Vách, cửa chính - lớp giữa (cách nhiệt)","quote":"Lớp giữa: Là lớp cách nhiệt PU dày ≥ 59 mm ± 2mm, tỉ trọng ≥45kg/m3.","reference":"Chương V, mục 2.1, STT 5","requirement":"Lớp cách nhiệt PU dày ≥ 59 mm ± 2mm, tỉ trọng ≥45kg/m3."},{"item":"Vỏ chứa: Vách, cửa chính - lớp trong cùng","quote":"Lớp trong cùng: Là tấm tôn mạ màu hợp kim nhôm kẽm có độ dày ≥0,4mm","reference":"Chương V, mục 2.1, STT 5","requirement":"Tấm tôn mạ màu hợp kim nhôm kẽm dày ≥0,4mm."},{"item":"Vỏ chứa: Cửa chính - bố trí","quote":"Bố trí cửa mặt trước và mặt sau, mỗi mặt thiết kế 2 cánh cửa, Cửa mở theo hướng ra bên ngoài.","reference":"Chương V, mục 2.1, STT 5","requirement":"Cửa mặt trước và mặt sau, mỗi mặt 2 cánh, cửa mở ra bên ngoài."},{"item":"Vỏ chứa: Cửa chính - kích thước","quote":"Kích thước cửa: tối thiểu 2020mm(Rộng) x 1300mm(Cao).","reference":"Chương V, mục 2.1, STT 5","requirement":"Kích thước cửa tối thiểu 2020mm (Rộng) x 1300mm (Cao)."},{"item":"Vỏ chứa: Tấm nóc (mái)","quote":"Cấu tạo 3 lớp như tấm vách, cửa chính.","reference":"Chương V, mục 2.1, STT 6","requirement":"Cấu tạo 3 lớp như tấm vách, cửa chính; độ dốc mái 2% – 5% để thoát nước."},{"item":"Vỏ chứa: Độ dốc mái","quote":"Độ dốc của mái 2% – 5% để thoát nước.","reference":"Chương V, mục 2.1, STT 6","requirement":"Độ dốc của mái 2% – 5% để thoát nước."},{"item":"Vỏ chứa: Cửa thoát gió (thông gió) - cấu tạo","quote":"Cửa bao gồm các lá chớp, lưu thông không khí để đảm bảo máy phát hoạt động bình thường.","reference":"Chương V, mục 2.1, STT 7","requirement":"Cửa gồm các lá chớp, lưu thông không khí để đảm bảo máy phát hoạt động bình thường."},{"item":"Vỏ chứa: Cửa thoát gió - kích thước và vật liệu","quote":"Kích thước cửa tính cả khung bao: tối thiểu 880mm(Rộng) x 1370mm(Cao), cửa thoát gió làm bằng thép dày ≥1,5mm.","reference":"Chương V, mục 2.1, STT 7","requirement":"Kích thước cả khung bao tối thiểu 880mm (Rộng) x 1370mm (Cao); làm bằng thép dày ≥1,5mm."},{"item":"Vỏ chứa: Cửa thoát gió - lưới chống côn trùng, mạ kẽm","quote":"Bên trong có lắp lưới chống côn trùng, toàn bộ cửa được mạ nhúng kẽm (trừ lưới)","reference":"Chương V, mục 2.1, STT 7","requirement":"Bên trong lắp lưới chống côn trùng; toàn bộ cửa mạ nhúng kẽm (trừ lưới)."},{"item":"Vỏ chứa: Đáy","quote":"Đáy rỗng, máy gá lên sàn bê tông","reference":"Chương V, mục 2.1, STT 8","requirement":"Đáy rỗng, máy gá lên sàn bê tông."},{"item":"Vỏ chứa: Tấm cách âm","quote":"Xốp cách âm chuyên dụng dày 25-30mm, phủ hết diện tích mặt trong của vỏ trừ cửa thoát gió","reference":"Chương V, mục 2.1, STT 9","requirement":"Xốp cách âm chuyên dụng dày 25-30mm, phủ hết diện tích mặt trong của vỏ trừ cửa thoát gió. Không nêu mức ồn (dB)."},{"item":"Vỏ chứa: Khối lượng","quote":"Khối lượng toàn bộ vỏ chứa Máy phát điện ≤ 250kg","reference":"Chương V, mục 2.1, STT 10","requirement":"Khối lượng toàn bộ vỏ chứa máy phát điện ≤ 250kg."},{"item":"Phạm vi lắp đặt","quote":"Bên cung cấp (bên bán) vận chuyển lắp đặt vỏ chứa máy phát điện theo đúng địa chỉ và yêu cầu kỹ thuật.","reference":"Chương V, mục 2.2","requirement":"Bên cung cấp vận chuyển và lắp đặt vỏ chứa máy phát điện theo đúng địa chỉ và yêu cầu kỹ thuật."},{"item":"Tình trạng hàng hóa, năm sản xuất","quote":"không méo mó biến dạng, mới 100%, sản xuất và lắp ráp hoàn chỉnh từ năm 2022 trở về sau.","reference":"Chương V, mục 2.4","requirement":"Sản phẩm mới 100%, không méo mó biến dạng, sản xuất và lắp ráp hoàn chỉnh từ năm 2022 trở về sau."},{"item":"Nhãn hiệu, hãng sản xuất, xuất xứ","quote":"Hàng hóa cung cấp phải được trình bày nhãn hiệu, tên hãng sản xuất, xuất xứ rõ ràng và duy nhất","reference":"Chương V, mục 2.4","requirement":"Hàng hóa phải trình bày nhãn hiệu, tên hãng sản xuất, xuất xứ rõ ràng và duy nhất."},{"item":"CO/CQ thiết bị nhập khẩu","quote":"Đối với thiết bị nhập khẩu thì phải cam kết cung cấp tờ khai hải quan phù hợp với thiết bị nhập khẩu, chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng (CQ).","reference":"Chương V, mục 2.4","requirement":"Thiết bị nhập khẩu phải có tờ khai hải quan phù hợp, chứng nhận xuất xứ (CO) và chứng nhận chất lượng (CQ)."},{"item":"Giấy tờ chất lượng thiết bị sản xuất trong nước","quote":"Kiểm tra độ dày tấm thép mặt ngoài, mặt trong thuộc tấm vách, tấm mái.","reference":"Chương V, mục 2.4","requirement":"Phải có đăng ký nhãn hiệu hoặc kiểm định chất lượng sản phẩm chào thầu (kích thước cơ bản, khối lượng vỏ; độ dày tấm thép mặt ngoài/trong của vách, mái; khối lượng thể tích và độ dày lớp PU của vách, mái)."},{"item":"Tài liệu kèm theo (chất lượng, xuất xứ)","quote":"Chứng chỉ nguồn gốc, xuất xứ sản phẩm (hãng sản xuất, nơi sản xuất)","reference":"Chương V, mục 2.3","requirement":"Kèm catalogue và tài liệu kỹ thuật, chứng chỉ nguồn gốc xuất xứ (hãng sản xuất, nơi sản xuất) và giấy chứng nhận chất lượng sản phẩm."},{"item":"Bảo hành","quote":"Thời hạn bảo hành: 12 tháng kể từ khi hàng hóa được bàn giao, nghiệm thu kèm theo phiếu bảo hành.","reference":"Chương V, mục 2.4","requirement":"Bảo hành 12 tháng kể từ khi bàn giao, nghiệm thu, kèm phiếu bảo hành; khắc phục sự cố trong 24 giờ kể từ khi có thông báo; hỗ trợ kỹ thuật 24h/24h, 7 ngày/tuần."},{"item":"Bảo trì, bảo dưỡng trong thời gian bảo hành","quote":"Nhà cung cấp phải triển khai việc bảo trì, bảo dưỡng thiết bị (6 tháng/1 lần) trong thời gian bảo hành.","reference":"Chương V, mục 2.4","requirement":"Bảo trì, bảo dưỡng thiết bị 6 tháng/1 lần trong thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:33:12.167Z"}},"IB2200014769":{"u":"2026-11-03T14:45:42.927+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V (kem ban ve).pdf, Tieu chuan ky thuat.doc), chưa phân tích cả HSMT.","Chương V không nêu số lượng máy phát điện riêng; tên gói thầu chỉ ghi máy phát điện 100kVA kèm tủ ATS.","Chương V không nêu hãng, model, xuất xứ, số xi lanh, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải của động cơ; không nêu hãng, model, xuất xứ, AVR của đầu phát; không nêu bình nhiên liệu, dòng định mức tủ ATS, cáp riêng của máy phát, năm sản xuất hay yêu cầu mới 100%.","Bảng thông số máy phát ghi điện áp '220-380V' và tần số '50Hz / 60Hz' (không chọn một giá trị cụ thể); đã giữ nguyên như văn bản.","Phần bản vẽ trong tệp PDF là ảnh quét, chữ OCR bị lỗi nhiều và không có thông số máy phát điện nên không trích; các thông số máy biến áp, tủ RMU, tủ hạ thế, cáp trung thế, tủ tụ bù không thuộc máy phát nên không liệt kê.","Tệp 'Tieu chuan ky thuat.doc' chỉ chứa tiêu chuẩn đánh giá (đạt/không đạt), không có thông số kỹ thuật bổ sung của máy phát điện."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt trạm biến áp 100KVA 22 0,4kV; máy phát điện 100KVA+ tủ ATS","notifyNo":"IB2200014769","generatorCapacity":"100 kVA công suất liên tục; 110 kVA công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Kiểu","quote":"Các thông số kỹ thuật của máy phát điện dạng container:","reference":"Chương V, mục 2.1.2","requirement":"Máy phát điện dạng container"},{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục | 100kva","reference":"Chương V, mục 2.1.2","requirement":"100kva"},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng | 110 kva","reference":"Chương V, mục 2.1.2","requirement":"110 kva"},{"item":"Máy phát điện: Điện áp","quote":"Điện áp: | 220-380V","reference":"Chương V, mục 2.1.2","requirement":"220-380V"},{"item":"Máy phát điện: Số pha","quote":"Số pha: | 3 pha – 4 dây","reference":"Chương V, mục 2.1.2","requirement":"3 pha – 4 dây"},{"item":"Máy phát điện: Tần số","quote":"Tần số: | 50Hz / 60Hz","reference":"Chương V, mục 2.1.2","requirement":"50Hz / 60Hz"},{"item":"Máy phát điện: Tốc độ vòng quay","quote":"Tốc độ vòng quay: | 1500 vòng / phút","reference":"Chương V, mục 2.1.2","requirement":"1500 vòng / phút"},{"item":"Máy phát điện: Hệ số công suất","quote":"Hệ số công suất: | cosΦ 0.8","reference":"Chương V, mục 2.1.2","requirement":"cosΦ 0.8"},{"item":"Máy phát điện: Cấp cách điện","quote":"Cấp cách điện: | H","reference":"Chương V, mục 2.1.2","requirement":"Cấp H"},{"item":"Máy phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ: | IP23","reference":"Chương V, mục 2.1.2","requirement":"IP23"},{"item":"Máy phát điện: Ổn định điện áp","quote":"Ổn định điện áp | ≤ ±0.5%","reference":"Chương V, mục 2.1.2","requirement":"≤ ±0.5%"},{"item":"Máy phát điện: Tải từ 0-100%","quote":"Tải từ 0-100% | khoảng 0.25%","reference":"Chương V, mục 2.1.2","requirement":"khoảng 0.25%"},{"item":"Máy phát điện: Tác động của sóng viễn thông","quote":"Tác động của sóng viễn thông | TIF < 50, THF < 2%","reference":"Chương V, mục 2.1.2","requirement":"TIF < 50, THF < 2%"},{"item":"Máy phát điện: Bộ điều khiển","quote":"Bộ điều khiển\nECU , bảo vệ máy khi gặp sự cố trong quá trình hoạt động.","reference":"Chương V, mục 2.1.2","requirement":"Bộ điều khiển ECU, bảo vệ máy khi gặp sự cố trong quá trình hoạt động"},{"item":"Máy phát điện: Bảng điều khiển","quote":"Màn hình LCD hiển thị các thông số kỹ","reference":"Chương V, mục 2.1.2","requirement":"Màn hình LCD hiển thị các thông số kỹ thuật"},{"item":"Máy phát điện: Vỏ chống ồn","quote":"theo tiêu chuẩn chống ồn 80dB ở khoảng cách 1m","reference":"Chương V, mục 2.1.2","requirement":"Nhập khẩu đồng bộ theo máy hoặc sản xuất tại Việt Nam, theo tiêu chuẩn chống ồn 80dB ở khoảng cách 1m; chịu được mọi thời tiết"},{"item":"Máy phát điện: Hệ thống xả khí","quote":"Hệ thống xả khí đúng tiêu chuẩn tránh ô nhiễm môi trường","reference":"Chương V, mục 2.1.2","requirement":"Hệ thống xả khí đúng tiêu chuẩn, tránh ô nhiễm môi trường"},{"item":"Máy phát điện: Khởi động và chuyển tải tự động","quote":"Trong vòng 30 giây sau khi khởi động, máy phát được ổn định ở tốc độ định","reference":"Chương V, mục 2.1.2","requirement":"Trong vòng 30 giây sau khi khởi động, máy phát ổn định ở tốc độ định mức và tải chuyển qua máy phát tự động; nếu không khởi động được trong 30 giây thì gián đoạn 5 giây rồi lặp lại, nếu vẫn không được thì chấm dứt và chuông, đèn báo động hoạt động tại tủ điện máy phát"},{"item":"Tủ ATS: Kiểu chuyển nguồn","quote":"ATS sử dụng công tắc tơ để chuyển nguồn tự động","reference":"Chương V, mục 2.1.1.3","requirement":"ATS sử dụng công tắc tơ để chuyển nguồn tự động"},{"item":"Tủ ATS: Tiêu chuẩn công tắc tơ chuyển nguồn","quote":"và phù hợp hoàn toàn với BS 5424 hoặc IEC 158-1","reference":"Chương V, mục 2.1.1.3","requirement":"Phù hợp hoàn toàn với BS 5424 hoặc IEC 158-1; thích hợp hệ thống điện 380/220V, 50Hz"},{"item":"Tủ ATS: Hệ thống điện","quote":"thích hợp với hệ thống điện 380/220V, 50Hz","reference":"Chương V, mục 2.1.1.3","requirement":"Thích hợp với hệ thống điện 380/220V, 50Hz"},{"item":"Tủ ATS: Cuộn dây làm việc","quote":"Cuộn dây làm việc phải có định mức 220V, 50Hz AC","reference":"Chương V, mục 2.1.1.3","requirement":"Định mức 220V, 50Hz AC"},{"item":"Cáp động lực và điều khiển bọc PVC","quote":"Cáp động lực và điều khiển bọc PVC phải được sản xuất theo BS 6346:1987","reference":"Chương V, mục 2.1.1.5","requirement":"Sản xuất theo BS 6346:1987, dây đồng tinh khiết, định mức 600/1000 Volt"},{"item":"Phạm vi lắp đặt","quote":"lắp đặt trạm biến áp, máy phát điện...","reference":"Chương V, mục 2.2 b và 2.3","requirement":"Nhà thầu đề xuất giải pháp thi công cho công tác cung cấp, lắp đặt máy phát điện; hướng dẫn vận hành, sử dụng thiết bị và lập biên bản xác nhận"},{"item":"Xuất xứ, CO/CQ","quote":"Chứng chỉ xuất xứ hàng hóa (CO)","reference":"Chương V, mục 2.2 b","requirement":"Hàng hóa nhập khẩu phải có chứng chỉ xuất xứ (CO) và chứng chỉ chất lượng (CQ); hàng sản xuất trong nước phải có chứng nhận xuất xưởng, chứng nhận chất lượng; nộp bản sao chứng thực trước khi lắp đặt"},{"item":"Bảo hành","quote":"Tối thiểu 12 tháng, kể từ ngày ký biên bản nghiệm thu đưa vào sử dụng","reference":"Chương V, mục 2.4","requirement":"Tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:45:42.258Z"}},"IB2200015404":{"u":"2026-11-03T14:46:16.751+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Đánh giá TCKT (1).pdf, Chương V - Đánh giá TCKT.pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR nên nhiều ký tự bị lỗi; trường quote chỉ điền khi đoạn trích khớp nguyên văn với văn bản OCR, các mục khác để null.","Hai tệp Chương V có nội dung giống nhau, đã gộp thành một danh sách.","Một số ký hiệu so sánh (≥, >) và dấu thập phân trong bản OCR có thể sai lệch so với bản gốc PDF; nên đối chiếu lại các giá trị công suất, tỷ số nén, nhiệt độ xả.","Một số dòng trong bảng động cơ (dòng 6 'Số xilanh' đến 'Tỷ số nén') được đọc theo thứ tự OCR; dòng 3 mục E 'đai ốc bằng đồng' được suy ra từ chữ OCR 'đai oc băng dong'."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 15KVA","notifyNo":"IB2200015404","generatorCapacity":"5 máy 15 kVA; công suất định mức ≥ 15 kVA, công suất dự phòng ≥ 16.5 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu","quote":"Cung cấp và lắp đặt mới 5 máy 15KVA; 5 bộ chuyển đổi tự động (ATS) công suất 85A; vật tư và nhân công lắp đặt hoàn chỉnh.","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt mới 5 máy 15KVA; 5 bộ chuyển đổi tự động (ATS) công suất 85A; vật tư và nhân công lắp đặt hoàn chỉnh; lắp tại 5 trạm BTS thuộc Viễn thông Tiền Giang, mỗi trạm 1 máy và 1 ATS"},{"item":"Tổ máy phát điện: Hãng sản xuất/Mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng A.I, dòng 1-2","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất/mã hiệu và xuất xứ"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Năm sản xuất 2022","reference":"Chương V, mục 1.2, bảng A.I, dòng 3","requirement":"Năm sản xuất 2022"},{"item":"Tổ máy phát điện: Tiêu chuẩn và chứng nhận","quote":"Đạt chuân CE hoặc tương đương","reference":"Chương V, mục 1.2, bảng A.I, dòng 6-8","requirement":"Đạt chuẩn CE hoặc tương đương; chứng nhận chất lượng ISO 9001:2015; chứng nhận môi trường ISO 14001:2015"},{"item":"Tổ máy phát điện: Cấu hình vận hành","quote":null,"reference":"Chương V, mục 1.2, bảng A.I, dòng 9","requirement":"Vận hành bằng khóa điện để nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy phát điện: Loại máy","quote":null,"reference":"Chương V, mục 1.2, bảng A.II, dòng 1","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Tổ máy phát điện: Chất lượng","quote":null,"reference":"Chương V, mục 1.2, bảng A.II, dòng 2","requirement":"Mới 100%, có chứng nhận nguồn gốc"},{"item":"Tổ máy phát điện: Sơn bảo vệ khung vỏ máy và thùng nhiên liệu","quote":null,"reference":"Chương V, mục 1.2, bảng A.II, dòng 3","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy phát điện: Cấp điện áp và tần số","quote":"220V- 230V","reference":"Chương V, mục 1.2, bảng A.II, dòng 4-5","requirement":"Cấp điện áp 220V- 230V; tần số định mức 50 Hz"},{"item":"Tổ máy phát điện: Công suất","quote":"> 15 kVA","reference":"Chương V, mục 1.2, bảng A.II, dòng 6-7","requirement":"Công suất định mức > 15 kVA; công suất dự phòng > 16.5 kVA"},{"item":"Tổ máy phát điện: Thời gian vận hành liên tục","quote":"> 10h","reference":"Chương V, mục 1.2, bảng A.II, dòng 8 và 10","requirement":"Ở chế độ 100% công suất định mức: > 10h; tại công suất dự phòng: > 1h"},{"item":"Tổ máy phát điện: Bình nhiên liệu","quote":"> 60 Lit","reference":"Chương V, mục 1.2, bảng A.II, dòng 9","requirement":"Dung tích bình chứa nhiên liệu kèm theo máy > 60 Lit"},{"item":"Tổ máy phát điện: Khả năng đóng tải 1 cấp","quote":"> 65 % tải định mức trong 30s","reference":"Chương V, mục 1.2, bảng A.II, dòng 11","requirement":"> 65 % tải định mức trong 30s"},{"item":"Tổ máy phát điện: Tuổi thọ hoạt động","quote":"> 10.000 h nhà thầu cung cấp","reference":"Chương V, mục 1.2, bảng A.II, dòng 12","requirement":"> 10.000 h theo đúng hướng dẫn của nhà sản xuất; nhà thầu cung cấp thông tin chi tiết"},{"item":"Tổ máy phát điện: Độ ồn","quote":"< 64dB ở 100% công suất","reference":"Chương V, mục 1.2, bảng A.II, dòng 13","requirement":"< 64dB ở 100% công suất định mức trong không gian mở ở khoảng cách 7m"},{"item":"Tổ máy phát điện: Vỏ máy ngoài trời","quote":null,"reference":"Chương V, mục 1.2, bảng A.II","requirement":"Vỏ máy đảm bảo hoạt động ngoài trời, tối thiểu cấp bảo vệ IP23"},{"item":"Đầu phát: Hãng, mã hiệu, xuất xứ, năm sản xuất","quote":"Năm sản xuất 2021/2022","reference":"Chương V, mục 1.2, bảng B.I, dòng 1-3","requirement":"Hãng/mã hiệu và xuất xứ do nhà thầu cung cấp; năm sản xuất 2021/2022"},{"item":"Đầu phát: Công suất và hệ số công suất","quote":"> 15 kVA","reference":"Chương V, mục 1.2, bảng B.II, dòng 1-2","requirement":"Công suất định mức > 15 kVA; hệ số công suất 1.0"},{"item":"Đầu phát: Kích từ và AVR","quote":null,"reference":"Chương V, mục 1.2, bảng B.II, dòng 3-4","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR"},{"item":"Đầu phát: Độ ổn định điện áp và tần số","quote":"< 2,5% từ không tải đên đây tải","reference":"Chương V, mục 1.2, bảng B.II, dòng 5-6","requirement":"Độ ổn định điện áp < 2,5% và độ ổn định tần số < 3%, từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: Cấp cách nhiệt, cấp cách điện, cấp bảo vệ","quote":null,"reference":"Chương V, mục 1.2, bảng B.II, dòng 7-9","requirement":"Cấp cách nhiệt tối thiểu cấp F; cấp cách điện tối thiểu cấp H; cấp bảo vệ đầu phát tối thiểu IP23"},{"item":"Đầu phát: Vỏ máy và khung máy","quote":null,"reference":"Chương V, mục 1.2, bảng B.II, dòng 10","requirement":"Khung đế chắc chắn, chịu lực, có độ giảm chấn, chống rung, có đế cao su giảm chấn; vỏ thiết kế giảm ồn, sơn tĩnh điện, đặt ngoài trời, có khóa đảm bảo an toàn"},{"item":"Đầu phát: Kết cấu và làm mát","quote":null,"reference":"Chương V, mục 1.2, bảng B.II, dòng 11-12","requirement":"Kết cấu một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Động cơ: Hãng, mã hiệu, xuất xứ, năm sản xuất","quote":"Năm sản xuất 2021/2022","reference":"Chương V, mục 1.2, bảng C.I, dòng 1-5","requirement":"Hãng/mã hiệu, xuất xứ, dung tích xilanh, dung tích dầu bôi trơn do nhà thầu cung cấp; năm sản xuất 2021/2022"},{"item":"Động cơ: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, bảng C.I, dòng 6","requirement":"Dầu Diesel"},{"item":"Động cơ: Loại động cơ","quote":null,"reference":"Chương V, mục 1.2, bảng C.II, dòng 1, 8-9","requirement":"4 kỳ, làm mát bằng nước; hút khí tự nhiên; phun nhiên liệu trực tiếp hoặc gián tiếp"},{"item":"Động cơ: Công suất tối đa và tốc độ","quote":"> 20.0 KW ở 1500 vòng/phút","reference":"Chương V, mục 1.2, bảng C.II, dòng 2 và 5","requirement":"Công suất tối đa > 20.0 KW ở 1500 vòng/phút; tốc độ vòng quay 1500 vòng/phút"},{"item":"Động cơ: Kích thước xilanh, số xilanh, tỷ số nén","quote":"> 87 mm","reference":"Chương V, mục 1.2, bảng C.II, dòng 3-4, 6-7","requirement":"Đường kính xilanh > 87 mm; khoảng chạy piston > 92.4 mm; số xilanh 4; tỷ số nén > 22:1"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu","quote":null,"reference":"Chương V, mục 1.2, bảng C.II, dòng 10-11","requirement":"Tải 100% định mức < 5.5 lít/giờ; tải 75% định mức < 4.5 lít/giờ"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":null,"reference":"Chương V, mục 1.2, bảng C.II, dòng 12","requirement":"Bơm cơ/bơm điện, kết hợp bơm tay để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống khởi động","quote":null,"reference":"Chương V, mục 1.2, bảng C.II, dòng 13","requirement":"Khởi động điện; tích hợp tiếp điểm điều khiển máy phát điện (bật/tắt) từ xa theo quy trình của máy thông qua các cặp tiếp điểm; ắc quy khởi động theo quy định của hãng: trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đầu nối"},{"item":"Động cơ: Hệ thống lọc, bôi trơn, làm mát, sấy","quote":null,"reference":"Chương V, mục 1.2, bảng C.II, dòng 14-17","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt; bơm dầu bôi trơn, phin lọc; làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ kết hợp quạt gió đầu trục; có tính năng sấy trước khi khởi động"},{"item":"Bộ điều khiển: Hãng, mã hiệu, xuất xứ, năm sản xuất","quote":"Năm sản xuất 2022","reference":"Chương V, mục 1.2, bảng D.I, dòng 1-3","requirement":"Hãng/mã hiệu và xuất xứ do nhà thầu cung cấp; năm sản xuất 2022"},{"item":"Bộ điều khiển: Đo lường, hiển thị và giao tiếp","quote":null,"reference":"Chương V, mục 1.2, bảng D.I, dòng 4-16","requirement":"Nút dừng máy khẩn cấp; hiển thị điện áp (V), dòng điện (A), tần số (Hz) sai số cho phép < 5%, số giờ vận hành (h), mức nhiên liệu; màn hình LCD; đèn LED chỉ thị chế độ; cổng kết nối giao thức Modbus, RS485 và cổng USB; lưu trữ log > 500 log file; có giao diện kết nối với ATS"},{"item":"Bộ điều khiển: Nút điều khiển","quote":null,"reference":"Chương V, mục 1.2, bảng D.I, dòng 13","requirement":"Khởi động bằng tay, dừng máy, chạy chế độ tự động và nút dừng máy khẩn cấp"},{"item":"Bộ điều khiển: Cảnh báo và bảo vệ","quote":null,"reference":"Chương V, mục 1.2, bảng D.I dòng 14 và D.II","requirement":"Cảnh báo và bảo vệ: điện áp cao/thấp, tần số cao/thấp, điện áp ắc quy cao/thấp, tốc độ cao/thấp, quá dòng/ngắn mạch, áp suất nhớt thấp, nhiệt độ động cơ cao hoặc nhiệt độ nước làm mát cao, mức nhiên liệu thấp, dừng khẩn cấp, lỗi không thể dừng và không thể khởi động; tự động dừng động cơ khi nhiệt độ nước làm mát cao, áp suất dầu bôi trơn thấp, nút dừng khẩn cấp đóng"},{"item":"Bộ điều khiển: Sơ đồ và dây tín hiệu","quote":null,"reference":"Chương V, mục 1.2, bảng D.III","requirement":"Có bản vẽ sơ đồ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn; dây tín hiệu điều khiển, cảm biến, cảnh báo được đánh số hoặc có quy định màu sắc kèm chú thích rõ ràng về chức năng"},{"item":"Kết nối điện áp ra","quote":null,"reference":"Chương V, mục 1.2, bảng E, dòng 1-2","requirement":"Đầu cắm lưu động hoặc/và cọc kết nối cố định; nếu dùng cọc cố định: dạng cọc điện có ren vít và đai ốc bằng đồng, phù hợp đầu cos đường kính lỗ ≥ 6mm, có nắp bảo vệ; bảo vệ dòng điện bằng Aptomat 1 pha/2 cực phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Phụ kiện và ống xả","quote":null,"reference":"Chương V, mục 1.2, bảng F, dòng 1-3","requirement":"Vật tư phụ kiện (lọc gió, lọc nhớt, lọc nhiên liệu dự phòng...) theo yêu cầu Hợp đồng; ống xả, bulong lắp ghép bằng thép không rỉ hoặc sơn mạ chịu nhiệt > 300 độ C; xả khí thải theo chiều dọc máy và hướng về phía sau của máy"},{"item":"Tài liệu, chứng chỉ, bảo hành kèm máy","quote":"Tiếng Việt và Tiếng Anh","reference":"Chương V, mục 1.2, bảng F, dòng 4-6","requirement":"Tài liệu hướng dẫn sử dụng/vận hành (gồm tài liệu chuẩn đoán sự cố) bằng Tiếng Việt và Tiếng Anh; chứng chỉ xuất xứ, chất lượng CO, CQ; hỗ trợ kỹ thuật 24/7"},{"item":"ATS (5 bộ): Loại tủ, vỏ","quote":"Loại treo tường","reference":"Chương V, mục 1.2, bảng G, dòng 1-2","requirement":"Loại treo tường; chế tạo từ thép tấm, xử lý bề mặt và sơn tĩnh điện"},{"item":"ATS (5 bộ): Điện áp, tần số, dòng định mức","quote":"220V-230V/1 pha","reference":"Chương V, mục 1.2, bảng G, dòng 3-5","requirement":"Điện áp 220V-230V/1 pha; tần số làm việc 50 Hz; dòng làm việc định mức > 85A"},{"item":"ATS (5 bộ): Điều kiện môi trường và điều khiển","quote":"Từ 5°C đến 50°C","reference":"Chương V, mục 1.2, bảng G, dòng 6-8","requirement":"Nhiệt độ hoạt động từ 5°C đến 50°C; độ ẩm cho phép hoạt động đến 90%; nguyên lý điều khiển kỹ thuật số"},{"item":"ATS (5 bộ): Chế độ hoạt động và chức năng","quote":null,"reference":"Chương V, mục 1.2, bảng G, dòng 9-10","requirement":"Chế độ tự động, bằng tay (nhân công) và cưỡng bức bằng tay; tự động vận hành/dừng máy phát; tự khởi động máy phát khi lưới mất hoặc không đạt tiêu chuẩn điện áp và pha; khi lưới trở lại ổn định tự chuyển về lưới, máy phát chạy không tải làm mát rồi tự dừng"},{"item":"ATS (5 bộ): Đèn chỉ thị","quote":null,"reference":"Chương V, mục 1.2, bảng G, dòng 11","requirement":"Báo có nguồn AC lưới, báo có nguồn AC máy phát, báo nguồn AC lưới đang cấp cho phụ tải, báo nguồn AC máy phát đang cấp cho phụ tải"},{"item":"Lắp đặt","quote":null,"reference":"Chương V, mục 1.2","requirement":"Lắp đặt hoàn chỉnh, vận hành liên tục và đạt công suất tối đa; đầu nối dây chắc chắn có đủ đầu cos, băng keo, đánh dấu rõ ràng; ống bảo vệ liên tục, cố định chắc chắn; hệ thống thoát gió, thoát khói chắc chắn; có thể phải khoan cắt tường hoặc bê tông và tô trát hoàn chỉnh"},{"item":"Chất lượng, năm sản xuất, xuất xứ hàng hóa","quote":null,"reference":"Chương V, mục 1.2 và 1.3.1","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2022, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ; có catalogue gốc (tiếng Anh) kèm bản dịch tiếng Việt cho động cơ, đầu phát, bộ điều khiển và tủ ATS"},{"item":"Bảo hành","quote":null,"reference":"Chương V, mục 1.3.4","requirement":"Bảo hành > 24 tháng kể từ ngày bàn giao nghiệm thu tại tỉnh Tiền Giang; bảo trì, bảo dưỡng định kỳ miễn phí > 04 lần tại địa điểm lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:46:16.015Z"}},"IB2200015701":{"u":"2026-11-12T07:54:43.101+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT (DANG TAI).rar), chưa phân tích cả HSMT.","Chương V dài 460.561 ký tự: đọc hết bằng 4 lần gọi, ghép bằng mã (mỗi phần lặp lại 3.000 ký tự cuối phần trước).","Phần 1/4 của Chương V chỉ có một dòng nói về máy phát điện: STT 44 trong bảng danh mục vật tư (mục III.3). Dòng này bị cắt dở sau cụm \"Và tuân thủ\", vì vậy phần còn lại của yêu cầu không đọc được.","Phần này không nêu số lượng, điện áp, tần số, số pha, động cơ, đầu phát, bộ điều khiển, bình nhiên liệu, độ ồn, ATS, cáp, phạm vi lắp đặt, năm sản xuất, CO/CQ, bảo hành hay thương hiệu cho máy phát điện. Các nội dung này có thể nằm ở các phần 2–4 của Chương V, nhất là bản vẽ và tiên lượng.","Công suất ghi \">=80kVA\" là mức tối thiểu và có kèm chữ \"Prime\", nên được ghi vào primeKva = 80.","Phần văn bản được cung cấp chỉ có một dòng về máy phát điện (STT 44) trong bảng danh mục vật tư, thiết bị; các cột Thương hiệu, Xuất xứ và một phần dòng bị mất do bảng được trích xuất không đầy đủ. Số lượng, số pha, điện áp, tần số, động cơ, đầu phát, bộ điều khiển, ATS, bình nhiên liệu, độ ồn, bảo hành không có trong phần này.","Phần này không nêu số lượng máy; quote của generatorSets chỉ lấy phần đọc được của dòng STT 44."],"result":{"keyInfo":{"bidName":"Xây lắp (xây dựng, thiết bị điều hòa, PCCC, thiết bị mạng, điện thoại, camera, máy bơm, thang máy, thang nâng, máy phát điện dự phòng)","notifyNo":"IB2200015701","generatorCapacity":"80 kVA liên tục"},"summary":null,"highlights":[],"generatorSets":[{"qty":null,"quote":"Vỏ cách âm; >=80kVA – loại Prime.","phases":null,"primeKw":null,"primeKva":80,"standbyKw":null,"standbyKva":null}],"technicalSpecs":[{"item":"Máy phát điện: Công suất","quote":">=80kVA – loại Prime.","reference":"Chương V, mục III.3, bảng danh mục vật tư, STT 44","requirement":"Công suất không nhỏ hơn 80 kVA, loại Prime."},{"item":"Máy phát điện: Vỏ","quote":"Vỏ cách âm;","reference":"Chương V, mục III.3, bảng danh mục vật tư, STT 44","requirement":"Có vỏ cách âm."},{"item":"Máy phát điện: Tuân thủ thiết kế","quote":"Và tuân thủ","reference":"Chương V, mục III.3, bảng danh mục chủng loại vật tư, thiết bị, STT 44","requirement":"Phải tuân thủ Hồ sơ thiết kế, chỉ dẫn kỹ thuật được duyệt."},{"item":"Máy phát điện: Hồ sơ vật tư, thiết bị","quote":"Nhà thầu phải có bảng kê vật tư, thiết bị sử dụng cho công trình (có nêu rõ quy\ncách, nguồn gốc xuất xứ của vật tư, thiết bị).","reference":"Chương V, mục III.3","requirement":"Nhà thầu phải có bảng kê vật tư, thiết bị sử dụng cho công trình, nêu rõ quy cách, nguồn gốc xuất xứ; chủng loại, quy cách, nguồn gốc xuất xứ được làm rõ khi thương thảo hợp đồng và chủ đầu tư ký thỏa thuận trước khi đưa vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-12T07:54:42.114Z"}},"IB2200015953":{"u":"2026-11-03T14:44:54.74+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YÊU CẦU KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Bảng gốc bị vỡ định dạng khi trích từ PDF nên một số dòng khó gán chính xác; số thứ tự mục tham chiếu là ước lượng theo bảng.","Một số trích dẫn (quote) đã bị rút gọn ở dòng đầu của ô nhiều dòng; riêng dòng kích thước tổ máy I.16 có ký tự '&gt;' thay cho '>' do lỗi chép.","Chương V không nêu hãng, model, xuất xứ, CO/CQ hay thời hạn bảo hành cụ thể cho động cơ và đầu phát; phần 'Các yêu cầu khác' (mục IX) là tiêu chí đánh giá, không phải thông số kỹ thuật nên không liệt kê.","Phần dấu 'Signature Not Verified' trong tệp là thông tin chữ ký số, không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện Chi nhánh VCB Bình Tây","notifyNo":"IB2200015953","generatorCapacity":"200 kVA liên tục (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 200KVA: Tình trạng, năm sản xuất","quote":"Tổ máy phát điện mới 100%, sản xuất năm\n2022 trở về sau","reference":"Chương V, mục I","requirement":"Tổ máy phát điện mới 100%, sản xuất năm 2022 trở về sau, có catalog kèm theo"},{"item":"Tổ máy 200KVA: Công suất","quote":"Có công suất liên tục: 200KVA","reference":"Chương V, mục I.1 và I.5","requirement":"Công suất liên tục 200KVA; bảng thông số ghi công suất liên tục >200KVA"},{"item":"Tổ máy 200KVA: Cấu hình cung cấp","quote":"Máy phát điện công suất 200KVA + Vỏ\nchống ồn + ATS","reference":"Chương V, mục I.4","requirement":"Tổ máy gồm máy phát điện công suất 200KVA, vỏ chống ồn và bộ tự động chuyển nguồn ATS; vật tư lắp đặt trọn gói"},{"item":"Tổ máy 200KVA: Số lượng","quote":"01 máy","reference":"Chương V, mục I.2","requirement":"01 máy"},{"item":"Tổ máy 200KVA: Tiêu chuẩn quản lý","quote":"Tiêu chuẩn quản lý chất lượng ISO 9001:\n2015","reference":"Chương V, mục I.3","requirement":"ISO 9001:2015; ISO 14001:2015; chứng nhận thương (nhãn) hiệu còn hiệu lực"},{"item":"Tổ máy 200KVA: Điện áp, số pha, số dây","quote":"03 pha, 04 dây, 400/230V","reference":"Chương V, mục I.6","requirement":"03 pha, 04 dây, 400/230V"},{"item":"Tổ máy 200KVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục I.7","requirement":"Dầu Diesel"},{"item":"Tổ máy 200KVA: Tần số","quote":"50Hz","reference":"Chương V, mục I.8","requirement":"50Hz"},{"item":"Tổ máy 200KVA: Hệ số công suất","quote":"0,8","reference":"Chương V, mục I.9","requirement":"0,8"},{"item":"Tổ máy 200KVA: Thùng nhiên liệu","quote":"> 8 giờ/100% tải","reference":"Chương V, mục I.10","requirement":"> 8 giờ/100% tải"},{"item":"Tổ máy 200KVA: Điều chỉnh công suất","quote":"Tự động điều chỉnh khi có thay đổi điện\náp","reference":"Chương V, mục I.11","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Tổ máy 200KVA: Nút dừng khẩn cấp","quote":"Nằm trên máy hoặc trên ATS","reference":"Chương V, mục I.12","requirement":"Nằm trên máy hoặc trên ATS"},{"item":"Tổ máy 200KVA: Khởi động","quote":"Bằng điện","reference":"Chương V, mục I.13-15","requirement":"Kiểu khởi động bằng điện; motor khởi động 24V, 5KW"},{"item":"Tổ máy 200KVA: Kích thước có vỏ chống ồn","quote":null,"reference":"Chương V, mục I.16","unverified":true,"requirement":"Hình chữ nhật, dài x rộng x cao >3.500x1.300x1.900 (mm)"},{"item":"Tổ máy 200KVA: Độ ồn","quote":"<68+5 Db","reference":"Chương V, mục I.17","requirement":"<68+5 Db tại khoảng cách 7m không gian mở"},{"item":"Tổ máy 200KVA: Tiếp nhiên liệu","quote":"Bên ngoài vỏ máy để thuận tiện cho việc\nchăm sóc máy","reference":"Chương V, mục I.18","requirement":"Bên ngoài vỏ máy để thuận tiện cho việc chăm sóc máy"},{"item":"Tổ máy 200KVA: Tiêu hao nhiên liệu","quote":"≤ 45.3lít/giờ tại 100% tải","reference":"Chương V, mục I.19","requirement":"≤ 45.3lít/giờ tại 100% tải"},{"item":"Động cơ: Tình trạng","quote":"Mới 100%, sản xuất năm 2022 trở về sau","reference":"Chương V, mục II","requirement":"Mới 100%, sản xuất năm 2022 trở về sau, có catalog kèm theo"},{"item":"Động cơ: Tiêu chuẩn","quote":"Đạt tiêu chuẩn EU Stage 2, TA-luft và\nISO 3046, ISO 8528 BS 5514 , DIN 6271","reference":"Chương V, mục II.1","requirement":"Đạt tiêu chuẩn EU Stage 2, TA-luft và ISO 3046, ISO 8528 BS 5514, DIN 6271"},{"item":"Động cơ: Kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục II.2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: Tốc độ","quote":"<1.500 vòng/phút","reference":"Chương V, mục II.3","requirement":"<1.500 vòng/phút"},{"item":"Động cơ: Kiểu nạp khí","quote":"Turbo","reference":"Chương V, mục II.4","requirement":"Turbo"},{"item":"Động cơ: Số xy lanh","quote":"> 6 xy lanh","reference":"Chương V, mục II.5","requirement":"> 6 xy lanh"},{"item":"Động cơ: Dung tích xy lanh","quote":">7.150 cm3","reference":"Chương V, mục II.6","requirement":">7.150 cm3"},{"item":"Động cơ: Điều tốc và kim phun","quote":"Điện tử","reference":"Chương V, mục II.7-8","requirement":"Kiểu điều tốc điện tử; kim phun điện tử"},{"item":"Động cơ: Tỉ số nén","quote":">18:1","reference":"Chương V, mục II.9","requirement":">18:1"},{"item":"Động cơ: Đường kính x hành trình pittong","quote":">108 x 130 mm","reference":"Chương V, mục II.10","requirement":">108 x 130 mm"},{"item":"Động cơ: Công suất cực đại","quote":">181 KW","reference":"Chương V, mục II.11-12","requirement":"Liên tục cực đại >181 KW; dự phòng cực đại >201 KW"},{"item":"Động cơ: Motor khởi động","quote":"5.0kW, 24V","reference":"Chương V, mục II.13","requirement":"5.0kW, 24V"},{"item":"Động cơ: Thứ tự làm việc xylanh","quote":"1-5-3-6-2-4","reference":"Chương V, mục II.14","requirement":"1-5-3-6-2-4"},{"item":"Động cơ: Áp suất đốt cháy tối đa tại công suất liên tục","quote":"14,9 Mpa","reference":"Chương V, mục II.15","requirement":"14,9 Mpa"},{"item":"Động cơ: Dung tích nhớt","quote":"34 lít","reference":"Chương V, mục II.16","requirement":"34 lít"},{"item":"Động cơ: Hệ thống khí thải công suất liên tục","quote":"31,8m3/phút","reference":"Chương V, mục II.17","requirement":"31,8m3/phút"},{"item":"Động cơ: Cánh quạt làm mát","quote":"870mm","reference":"Chương V, mục II.18","requirement":"870mm"},{"item":"Đầu phát: Tình trạng","quote":"Mới 100%, sản xuất năm 2022 trở về sau","reference":"Chương V, mục III","requirement":"Mới 100%, sản xuất năm 2022 trở về sau, có catalog kèm theo"},{"item":"Đầu phát: Tiêu chuẩn","quote":"CEI 2-3, IEC 34-1, EN 60034-1, VDE\n0530, BS 4999-5000, NF","reference":"Chương V, mục III.1","requirement":"CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, NF 51.111, CAN/CSA-C22.2 No14-95-No100-95, NEMA MG 1-2011, ISO 8528-3 UL1446, UL 1004/4 và /B, ISO 9001"},{"item":"Đầu phát: Loại","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục III.2","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: Công suất liên tục","quote":">200KVA (3 pha)","reference":"Chương V, mục III.3","requirement":">200KVA (3 pha)"},{"item":"Đầu phát: Cấp cách điện","quote":"H","reference":"Chương V, mục III.4","requirement":"H"},{"item":"Đầu phát: Cấp bảo vệ","quote":">IP23","reference":"Chương V, mục III.5","requirement":">IP23"},{"item":"Đầu phát: Điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục III.6","requirement":"3 pha, 400/230V"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục III.7","requirement":"AVR"},{"item":"Vỏ chống ồn: Tình trạng","quote":"Mới 100%, năm 2022 trở về sau","reference":"Chương V, mục IV","requirement":"Mới 100%, năm 2022 trở về sau"},{"item":"Vỏ chống ồn: Tính năng chính","quote":"- Vật liệu chế tạo: bằng thép.","reference":"Chương V, mục IV.1","requirement":"Vật liệu thép, sơn tĩnh điện; cánh cửa bốn bên (6 cánh cửa); vật liệu cách âm bằng mút cách âm và bông thủy tinh; có vách chắn gió nóng giữa két nước và đường thoát gió nóng; tôn lưới Inox bên trong vỏ cách âm; chỗ đổ dầu Diesel bên ngoài; nút dừng khẩn cấp trên vỏ chống ồn (cạnh bảng điều khiển); có catalog hình ảnh chứng minh"},{"item":"Vỏ chống ồn: Hệ thống gió","quote":"Tổng cộng 3 đường gió, hai bên hông đầu\nphát và phía trước đầu phát","reference":"Chương V, mục IV.2","requirement":"Tổng cộng 3 đường gió, hai bên hông đầu phát và phía trước đầu phát"},{"item":"Vỏ chống ồn: Thùng nhiên liệu","quote":"Đặt phần đầu két nước, dễ dàng tháo lắp\nthuận tiện việc bảo trì bảo dưỡng","reference":"Chương V, mục IV.3","requirement":"Đặt phần đầu két nước, dễ dàng tháo lắp thuận tiện việc bảo trì bảo dưỡng"},{"item":"ATS: Tình trạng","quote":"Mới 100%, sản xuất năm 2022 trở về sau","reference":"Chương V, mục V","requirement":"Mới 100%, sản xuất năm 2022 trở về sau"},{"item":"ATS: Tính năng chính","quote":"Tự động nổ máy, tắt máy, chuyển nguồn","reference":"Chương V, mục V.1","requirement":"Tự động nổ máy, tắt máy, chuyển nguồn"},{"item":"ATS: Bộ đóng cắt","quote":"Có cần đảo bằng tay (điện lưới hoặc máy\nphát)","reference":"Chương V, mục V.2","requirement":"Có cần đảo bằng tay (điện lưới hoặc máy phát)"},{"item":"ATS: Dòng điện bộ đóng cắt","quote":">300A","reference":"Chương V, mục V.3","requirement":">300A"},{"item":"ATS: Sạc bình tự động","quote":"Gắn 01 bộ sạc bình tự đông dòng điện tối\nthiểu 5A trên ATS hoặc máy","reference":"Chương V, mục V.4","requirement":"Gắn 01 bộ sạc bình tự động dòng điện tối thiểu 5A trên ATS hoặc máy"},{"item":"Bảng điều khiển: Tình trạng","quote":"Mới 100%, sản xuất năm 2022 trở về sau","reference":"Chương V, mục VI","requirement":"Mới 100%, sản xuất năm 2022 trở về sau, có catalog kèm theo"},{"item":"Bảng điều khiển: Loại","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, mục VI.1","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD"},{"item":"Bảng điều khiển: Tính năng ATS","quote":"Tích hợp tính năng kết nối ATS và kết nối\nmáy tính điều khiển","reference":"Chương V, mục VI.2","requirement":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển"},{"item":"Bộ tools kết nối ECU","quote":"Áp suất nhớt, nhiệt độ nước làm mát, mức\nnước làm mát, áp suất khí nạp, nhiệt độ...","reference":"Chương V, mục VII","requirement":"Bộ tools kết nối điều khiển, giám sát, vận hành, cài đặt ECU: áp suất nhớt, nhiệt độ nước làm mát, mức nước làm mát, áp suất khí nạp, nhiệt độ..."},{"item":"Vật tư lắp đặt: Hộp thoát nhiệt và phụ kiện","quote":null,"reference":"Chương V, mục VIII (Vật tư lắp đặt)","requirement":"Hộp thoát nhiệt 400x900x1,2mm cuốn mí bằng tole tráng kẽm (cùm, ty treo, co, lơi, vật tư phụ): 2,5M; co 90° chuyển hướng hộp thoát nhiệt 400x900x1,2mm: 1 cái; khớp nối mềm 400x900x300mm V kẽm: 1 cái; khung lá sách, lưới chắn côn trùng 400x900x1,2mm bằng tole tráng kẽm dày 1.5mm: 1 cái"},{"item":"Vật tư lắp đặt: Ống khói","quote":"Co hàn sắt phi Ø90mm x 2mm: 1 Cái","reference":"Chương V, mục VIII (Vật tư lắp đặt)","requirement":"Ống khói sắt tráng kẽm Ø90 có nón che mưa hoặc co thổi ngang 900 kèm phụ kiện (bas, cùm, mặt bích, co, giá đỡ…): 2,5 M; co hàn sắt phi Ø90mm x 2mm: 1 cái; ống nhún inox Ø90mm x 2mm: 1 cái"},{"item":"Vật tư lắp đặt: Cáp điện, tiếp địa, ống luồn","quote":"Dây cáp điện động lực: 64 M","reference":"Chương V, mục VIII (Vật tư lắp đặt)","requirement":"Dây cáp điện động lực: 64 M; dây tín hiệu 8 sợi 1.5mm2: 20M; dây tiếp đất CV 1x11mm² (vàng sọc xanh): 5 M; cọc đồng tiếp địa 2,4m + phụ kiện: 1 cây; cos bít 16 – 8 + bọc: 30 bộ; ống nhựa xoắn HDPE PDC: 15 M; co nhựa vuông: 6 cái"},{"item":"Vật tư lắp đặt: Chạy thử, kiểm định và phụ kiện khác","quote":"Dầu Diesel chạy thử test máy (chạy thử 48\ngiờ tại 100% tải)","reference":"Chương V, mục VIII (Vật tư lắp đặt)","requirement":"Cao su đệm chân MPĐ: 01 gói; dầu Diesel chạy thử test máy (chạy thử 48 giờ tại 100% tải); tải giả LoadBank: 1 gói; chứng thư kiểm định độ ồn, khí thải môi trường do Trung tâm kiểm định cấp khi giao hàng; phụ kiện lắp đặt (băng keo, silicon, dây rút, ty treo cáp, bas, tắc kê, ốc vít…): 1 gói"},{"item":"Phụ kiện kèm theo","quote":"- Bình ắc quy khô (theo máy).","reference":"Chương V, mục VIII (Phụ kiện kèm theo)","requirement":"Pô giảm thanh (theo máy); bình ắc quy khô (theo máy); nhớt đổ sẵn trong động cơ; nước làm mát (nước xanh) đổ sẵn trong động cơ; ống dầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:44:54.231Z"}},"IB2200016199":{"u":"2026-11-03T14:30:03.459+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Tiêu chuẩn kỹ thuật.pdf), chưa phân tích cả HSMT.","Bảng trong tệp bị vỡ dòng khi trích xuất từ PDF nên một số trích dẫn chỉ là đoạn đầu của dòng gốc.","Một số giá trị trong bảng có vẻ sai chính tả hoặc mâu thuẫn trong chính văn bản (ví dụ 'Công suất liên tục ≥ 8.5 ±5KVA', 'dung dịch chống đóng cặn' so với 'chống đông'); đã chép nguyên văn, không sửa.","Không có thông tin về hãng, model động cơ hoặc đầu phát: văn bản chỉ yêu cầu 'Nhà thầu đề xuất/Cùng nhãn hiệu tổ máy'."],"result":{"keyInfo":{"bidName":"Cung cấp lắp đặt máy phát điện 8,5KVA","notifyNo":"IB2200016199","generatorCapacity":"8,5 kVA liên tục (≥ 8.5 ±5KVA), dự phòng ≥ 12 KVA; 20 máy 1 pha có ATS"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng, loại máy","quote":"Nội dung gói thầu: Trang bị 20 máy phát điện 1 pha công suất 8,5KVA có ATS.","reference":"Chương V, mục 1.1","requirement":"Trang bị 20 máy phát điện 1 pha công suất 8,5KVA có ATS, lắp tại 20 trạm BTS trên địa bàn TP Cần Thơ"},{"item":"Tổ máy: Tình trạng máy","quote":"mới 100%, sản xuất và lắp ráp hoàn chỉnh năm 2022","reference":"Chương V, mục 1.2 (A.1) và 1.3.3","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy: Năm sản xuất","quote":"Tổ máy phát điện được sản xuất/lắp ráp năm 2022","reference":"Chương V, mục 1.2 (A.2)","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất năm 2022; tổ máy sản xuất/lắp ráp năm 2022"},{"item":"Tổ máy: Công suất liên tục (100% tải)","quote":"≥ 8.5 ±5KVA","reference":"Chương V, mục 1.2 (A.3)","requirement":"≥ 8.5 ±5KVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 12 KVA.","reference":"Chương V, mục 1.2 (A.4)","requirement":"≥ 12 KVA"},{"item":"Tổ máy: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2 (A.5)","requirement":"220-230V/50Hz"},{"item":"Tổ máy: Dao động điện áp (không tải đến 100% tải)","quote":"≤2%","reference":"Chương V, mục 1.2 (A.6)","requirement":"≤ 2%"},{"item":"Tổ máy: Dao động tần số (không tải đến 100% tải)","quote":"≤5%","reference":"Chương V, mục 1.2 (A.6)","requirement":"≤ 5%"},{"item":"Tổ máy: Số pha, số dây","quote":"1 pha, 2 dây.","reference":"Chương V, mục 1.2 (A.7)","requirement":"1 pha, 2 dây"},{"item":"Tổ máy: Sai lệch tần số cho phép (tải định mức)","quote":"≤ 1%","reference":"Chương V, mục 1.2 (A.9)","requirement":"≤ 1%"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosφ = 1.","reference":"Chương V, mục 1.2 (A.10)","requirement":"Cosφ = 1"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2 (A.11)","requirement":"1.500 vòng/phút"},{"item":"Tổ máy: Nhiên liệu sử dụng","quote":"Dầu Diesel (dầu DO thông thường).","reference":"Chương V, mục 1.2 (A.12)","requirement":"Dầu Diesel (dầu DO thông thường)"},{"item":"Tổ máy: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự","reference":"Chương V, mục 1.2 (A.13)","requirement":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy"},{"item":"Tổ máy: Cơ cấu truyền động, kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 1.2 (A.14, A.15)","requirement":"Trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát nối ghép bằng khớp nối đồng trục, chịu chấn động cao"},{"item":"Tổ máy: Bộ nạp bình ắc quy","quote":"Tiêu chuẩn kèm theo máy.","reference":"Chương V, mục 1.2 (A.16)","requirement":"Tiêu chuẩn kèm theo máy"},{"item":"Tổ máy: Aptomat tại ngõ ra của máy","quote":"Clipsal, LS.","reference":"Chương V, mục 1.2 (A.17)","requirement":"CB chất lượng tương đương sản phẩm của các hãng Mitsubishi, Schneider, Clipsal, LS; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát"},{"item":"Tổ máy: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ","reference":"Chương V, mục 1.2 (A.18)","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ.","reference":"Chương V, mục 1.2 (A.19)","requirement":"≥ 12 giờ"},{"item":"Tổ máy: Khả năng hoạt động quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01","reference":"Chương V, mục 1.2 (A.20)","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng, trong khoảng thời gian hoạt động 06 giờ chạy máy liên tục"},{"item":"Tổ máy: Mức tiêu thụ nhiên liệu tại 75% tải","quote":"≤ 2,9 lít/giờ tại (75 %) tải định mức.","reference":"Chương V, mục 1.2 (A.21)","requirement":"≤ 2,9 lít/giờ tại (75 %) tải định mức"},{"item":"Tổ máy: Mức tiêu thụ nhiên liệu tại 100% tải","quote":"≤ 3,4 lít/giờ tại (100 %) tải định mức.","reference":"Chương V, mục 1.2 (A.21)","requirement":"≤ 3,4 lít/giờ tại (100 %) tải định mức"},{"item":"Tổ máy: Độ ồn khi đã đóng vỏ cách âm","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 73 dB(A)","reference":"Chương V, mục 1.2 (A.22)","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 73 dB(A)"},{"item":"Tổ máy: Hệ thống làm mát","quote":"- Tuân thủ TCVN 6627-6:2011","reference":"Chương V, mục 1.2 (A.23)","requirement":"Làm mát bằng nước kết hợp quạt gió đầu trục (nước làm mát có pha dung dịch chống đông), có bình nước phụ; tuân thủ TCVN 6627-6:2011"},{"item":"Tổ máy: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: -10oC đến +50oC","reference":"Chương V, mục 1.2 (A.24)","requirement":"Nhiệt đới hóa; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy: Thùng chứa nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm","reference":"Chương V, mục 1.2 (A.25)","requirement":"Bằng thép, bố trí bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; có khóa"},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":"≥ 40 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2 (A.26)","requirement":"≥ 40 lít, gắn trực tiếp trong máy"},{"item":"Tổ máy: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 2mm; được xử lý","reference":"Chương V, mục 1.2 (A.27)","requirement":"Thép, độ dày ≥ 2mm, xử lý bề mặt hóa học, sơn tĩnh điện, có khóa; đặt được ngoài trời, có hệ thống thoát nhiệt; cửa phần điều khiển có kính quan sát; vật liệu chống ồn là cao su non chống cháy"},{"item":"Tổ máy: Khung – đế máy","quote":"chữ U, I hoặc V có độ dày ≥ 2mm; được xử lý bề","reference":"Chương V, mục 1.2 (A.28)","requirement":"Thép chữ U, I hoặc V độ dày ≥ 2mm, xử lý bề mặt hóa chất, sơn tĩnh điện"},{"item":"Tổ máy: Hệ thống chống rung","quote":"chống rung, triệt tiêu rung động ra vỏ, đảm bảo khả","reference":"Chương V, mục 1.2 (A.29)","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, triệt tiêu rung động ra vỏ"},{"item":"Tổ máy: Kích thước (D x R x C) cả vỏ","quote":"≤ (1450 x 695 x 1000) mm","reference":"Chương V, mục 1.2 (A.30)","requirement":"≤ (1450 x 695 x 1000) mm"},{"item":"Tổ máy: Trọng lượng tịnh","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2 (A.31)","requirement":"≤ 650 Kg"},{"item":"Tổ máy: Chứng nhận chất lượng","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/sản","reference":"Chương V, mục 1.2 (A.32)","requirement":"ISO 9001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy: Chứng nhận môi trường","quote":"ISO 14001:2015 (đối với đơn vị thực hiện lắp","reference":"Chương V, mục 1.2 (A.33)","requirement":"ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy: Chứng nhận an toàn","quote":"CE","reference":"Chương V, mục 1.2 (A.34)","requirement":"CE"},{"item":"Tổ máy: Khí thải","quote":"- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải","reference":"Chương V, mục 1.2 (A.37)","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thông thoáng"},{"item":"Tổ máy: Nối đất","quote":"Máy phát phải có đầu nối đất hoặc phương tiện khác","reference":"Chương V, mục 1.2 (A.36)","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất"},{"item":"Tổ máy: Ghi nhãn, bảng thông số","quote":"Bảng thông số gồm tối thiểu các nội dung sau:","reference":"Chương V, mục 1.2 (A.38, A.39)","requirement":"Bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số serial, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy: Tài liệu kèm theo","quote":"Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt).","reference":"Chương V, mục 1.2 (A.40)","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Tổ máy: Vận hành","quote":"điều chỉnh điện áp khi có sự thay đổi về mức tải","reference":"Chương V, mục 1.2 (A.41)","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp AVR khi thay đổi tải"},{"item":"Động cơ: Xuất xứ/Nhãn hiệu","quote":"Nhà thầu đề xuất/Cùng nhãn hiệu tổ máy","reference":"Chương V, mục 1.2 (B.I)","requirement":"Nhà thầu đề xuất/cùng nhãn hiệu tổ máy"},{"item":"Động cơ: Năm sản xuất","quote":"2022 trở lại đây","reference":"Chương V, mục 1.2 (B.I)","requirement":"2022 trở lại đây"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2 (B.I.1)","requirement":"Diesel 4 kỳ làm mát bằng nước"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2 (B.I.2)","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Công suất liên tục (1500rpm)","quote":"≥ 13/17.3","reference":"Chương V, mục 1.2 (B.I.3)","requirement":"≥ 13/17.3 kW/HP"},{"item":"Động cơ: Công suất tối đa (1500rpm)","quote":"≥ 15/20.0","reference":"Chương V, mục 1.2 (B.I.4)","requirement":"≥ 15/20.0 kW/HP"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng.","reference":"Chương V, mục 1.2 (B.I.5)","requirement":"≥ 3 thẳng hàng"},{"item":"Động cơ: Tổng dung tích xilanh","quote":"≥ 1,826 lít","reference":"Chương V, mục 1.2 (B.I.6)","requirement":"≥ 1,826 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 85 mm","reference":"Chương V, mục 1.2 (B.I.7)","requirement":"≥ 85 mm"},{"item":"Động cơ: Hành trình của xilanh","quote":"≤ 100 mm","reference":"Chương V, mục 1.2 (B.I.8)","requirement":"≤ 100 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 19:1","reference":"Chương V, mục 1.2 (B.I.9)","requirement":"≥ 19:1"},{"item":"Động cơ: Kiểu điều tốc","quote":"Cơ khí, tự động theo phụ tải","reference":"Chương V, mục 1.2 (B.I.10)","requirement":"Cơ khí, tự động theo phụ tải"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm nhớt, bôi trơn cưỡng bức.","reference":"Chương V, mục 1.2 (B.I.11)","requirement":"Bơm nhớt, bôi trơn cưỡng bức"},{"item":"Động cơ: Hệ thống lọc nhiên liệu, dầu bôi trơn","quote":"Phin lọc dầu bôi trơn.","reference":"Chương V, mục 1.2 (B.I.12)","requirement":"Phin lọc dầu bôi trơn, phin lọc nhiên liệu, màng lọc nhiên liệu tinh và thô; có ruột thay lắp thuận tiện"},{"item":"Động cơ: Hệ thống cảm biến","quote":"- Cảm biến nhiệt độ nước.","reference":"Chương V, mục 1.2 (B.I.13)","requirement":"Cảm biến áp suất dầu bôi trơn; cảm biến nhiệt độ nước"},{"item":"Động cơ: Hệ thống khởi động","quote":"Motor khởi động điện DC, trực tiếp trong máy, có","reference":"Chương V, mục 1.2 (B.I.14)","requirement":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy"},{"item":"Động cơ: Hệ thống làm mát","quote":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết","reference":"Chương V, mục 1.2 (B.I.15)","requirement":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"≥ 7,8 lít","reference":"Chương V, mục 1.2 (B.I)","requirement":"≥ 7,8 lít"},{"item":"Đầu phát: Xuất xứ/Nhãn hiệu, năm sản xuất","quote":"Nhà thầu đề xuất/Cùng nhãn hiệu tổ máy","reference":"Chương V, mục 1.2 (B.II)","requirement":"Nhà thầu đề xuất/cùng nhãn hiệu tổ máy; năm sản xuất 2022 trở lại đây"},{"item":"Đầu phát: Loại đầu phát","quote":"Kích từ tự động, không chổi than, kín không bị","reference":"Chương V, mục 1.2 (B.II.1)","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây"},{"item":"Đầu phát: Công suất liên tục","quote":"≥ 12KVA.","reference":"Chương V, mục 1.2 (B.II.2)","requirement":"≥ 12KVA"},{"item":"Đầu phát: Công suất dự phòng","quote":"≥ 13KVA.","reference":"Chương V, mục 1.2 (B.II.2)","requirement":"≥ 13KVA"},{"item":"Đầu phát: Hệ số công suất, tốc độ vòng quay","quote":"Cosφ = 1.","reference":"Chương V, mục 1.2 (B.II.3, B.II.4)","requirement":"Cosφ = 1; 1.500 vòng/phút"},{"item":"Đầu phát: Điện áp ra/Số pha - dây","quote":"220V/1 pha, 2 dây.","reference":"Chương V, mục 1.2 (B.II.5)","requirement":"220V/1 pha, 2 dây"},{"item":"Đầu phát: Dao động điện áp ở mức tải cố định","quote":"≤ ± 1% (điều kiện tốc độ thay đổi từ -2% đến +5%,","reference":"Chương V, mục 1.2 (B.II.6)","requirement":"≤ ± 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)"},{"item":"Đầu phát: Tần số","quote":"50 Hz.","reference":"Chương V, mục 1.2 (B.II.7)","requirement":"50 Hz"},{"item":"Đầu phát: Cho phép chạy quá công suất","quote":"Cho phép chạy 110% công suất định mức trong 1","reference":"Chương V, mục 1.2 (B.II.8)","requirement":"110% công suất định mức trong 1 giờ cho mỗi 06 giờ hoạt động liên tục"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"mức tải AVR, cho phép hoạt động ở nhiều mức tải.","reference":"Chương V, mục 1.2 (B.II.9)","requirement":"Tự động điều chỉnh điện áp khi thay đổi tải AVR, hoạt động ở nhiều mức tải"},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục, tự bôi trơn.","reference":"Chương V, mục 1.2 (B.II.10)","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Đầu phát: Cấp bảo vệ vỏ ngoài","quote":"Tối thiểu đạt IP23.","reference":"Chương V, mục 1.2 (B.II.11)","requirement":"Tối thiểu đạt IP23"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp H/H.","reference":"Chương V, mục 1.2 (B.II.12)","requirement":"Cấp H/H"},{"item":"Đầu phát: Hệ thống làm mát","quote":"Trực tiếp bằng quạt li tâm","reference":"Chương V, mục 1.2 (B.II)","requirement":"Trực tiếp bằng quạt li tâm"},{"item":"Đầu phát: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 88%","reference":"Chương V, mục 1.2 (B.II)","requirement":"≥ 88%"},{"item":"Bộ điều khiển: Yêu cầu chung","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2 (B.III.1)","requirement":"Gắn trực tiếp trên máy; màn hình LCD; công nghệ vi xử lý; nút dừng khẩn cấp lắp bên ngoài; nút RUN/OFF/AUTO; ngôn ngữ tiếng Việt (hoặc tiếng Anh); có chế độ khởi động bằng tay (ổ khóa đề) khi khẩn cấp"},{"item":"Bộ điều khiển: Hẹn giờ, SMS, tự khởi động","quote":"Máy có khả năng vận hành theo thời gian biểu cài","reference":"Chương V, mục 1.2 (B.III.1)","requirement":"Vận hành theo thời gian biểu cài đặt trước 4 lần/ngày và 7 ngày/tuần; có tính năng nhắn tin SMS 2 chiều; tự khởi động khi có tín hiệu báo dòng điện tổ ắc quy của trạm BTS thấp; lưu thời gian thực, yêu cầu mật mã khi thay đổi cài đặt"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"Số giờ cộng dồn máy phát điện hoạt động.","reference":"Chương V, mục 1.2 (B.III.2)","requirement":"Điện áp và dòng cấp tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu trong thùng %, số giờ cộng dồn, báo lỗi máy phát"},{"item":"Bộ điều khiển: Bảo vệ và tự động dừng máy","quote":"Động cơ vượt quá tốc độ cho phép.","reference":"Chương V, mục 1.2 (B.III.3)","requirement":"Điện áp cao/thấp, tần số cao/thấp, nhiệt độ nước làm mát cao, áp suất dầu bôi trơn thấp, quá tải, vượt tốc độ, không đạt tốc độ, mức nhiên liệu thấp, nút dừng khẩn cấp; chống đề lại khi máy đang chạy"},{"item":"Bộ điều khiển: Cài đặt thời gian trễ","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5","reference":"Chương V, mục 1.2 (B.III.4)","requirement":"Trễ khởi động máy ít nhất 0,5–10 phút; trễ đóng điện máy phát sang lưới ít nhất 0,5–5 phút; trễ đóng điện lưới sang máy phát ít nhất 0,5–10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ"},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":"Điều khiển công tắc chuyển mạch ATS. Khi điện","reference":"Chương V, mục 1.2 (B.III.5)","requirement":"Điều khiển chế độ tự động và nhân công, van nhiên liệu, khởi động động cơ, chạy làm mát động cơ, công tắc chuyển mạch ATS"},{"item":"Bộ điều khiển: Chức năng mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông","reference":"Chương V, mục 1.2 (B.III.6)","requirement":"Giao diện kết nối máy tính qua cổng USB hoặc RS-485; kết hợp phần mềm điều khiển và lập trình trên máy vi tính"},{"item":"ATS: Loại/kiểu tủ","quote":"Loại treo tường.","reference":"Chương V, mục 1.2 (B.IV.1)","requirement":"Loại treo tường"},{"item":"ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 65 A.","reference":"Chương V, mục 1.2 (B.IV.2)","requirement":"≥ 65 A"},{"item":"ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2 (B.IV.2)","requirement":"Tự động khởi động máy phát khi lưới có sự cố; tự chuyển tải giữa lưới và máy phát; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; vỏ tủ sơn tĩnh điện; chỉnh được thời gian chờ lưới ổn định, thời gian đóng Contactor lưới, Contactor máy phát, thời gian làm nguội"},{"item":"Phụ kiện: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp","reference":"Chương V, mục 1.2 (B.V.3)","requirement":"Gồm xả tiêu âm công nghiệp, khớp nối mềm và linh kiện phụ tùng cần thiết"},{"item":"Phụ kiện: Bình ắc quy đề máy","quote":"≥ 70Ah.","reference":"Chương V, mục 1.2 (B.V.4)","requirement":"Kèm máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và đầu cọc đầy đủ"},{"item":"Phụ kiện: Bộ cao su chống rung, bộ lọc nhiên liệu","quote":"Nguyên thủy theo máy.","reference":"Chương V, mục 1.2 (B.V.1, B.V.5)","requirement":"Bộ cao su chống rung nguyên thủy theo máy; bộ lọc nhiên liệu tháo lắp được"},{"item":"Phụ kiện: Tài liệu và dụng cụ kèm máy","quote":"Mỗi máy 1 bộ (1 chìa khóa mở lọc dầu, lọc nhớt,....)","reference":"Chương V, mục 1.2 (B.V.7, B.V.8)","requirement":"Mỗi máy 1 bộ catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng; mỗi máy 1 bộ dụng cụ sửa chữa cơ bản"},{"item":"Lắp đặt: Vật tư phụ trợ","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây","reference":"Chương V, mục 1.2 (B.V.6)","requirement":"Cung cấp đầy đủ dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa… để đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu"},{"item":"Lắp đặt: Vận chuyển, lắp đặt, đấu nối","quote":"Cam kết đáp ứng","reference":"Chương V, mục 1.2 (B.VI.1–3)","requirement":"Vận chuyển và lắp đặt đúng vị trí do Chủ đầu tư chỉ định; đặt cân bằng, an toàn; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa"},{"item":"Lắp đặt: Tiết diện dây đất","quote":"≥ 16 mm2","reference":"Chương V, mục 1.2 (B.VI.4)","requirement":"≥ 16 mm2"},{"item":"Lắp đặt: Tiết diện dây nguồn","quote":"≥ 16 mm2","reference":"Chương V, mục 1.2 (B.VI.5)","requirement":"≥ 16 mm2"},{"item":"Lắp đặt: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của","reference":"Chương V, mục 1.2 (B.VI.6)","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư"},{"item":"Xuất xứ, CO/CQ","quote":"Chứng chỉ nguồn gốc, xuất xứ sản phẩm (hãng sản xuất, nơi sản xuất)","reference":"Chương V, mục 1.3.1","requirement":"Có chứng chỉ nguồn gốc, xuất xứ sản phẩm (hãng sản xuất, nơi sản xuất) và giấy chứng nhận chất lượng sản phẩm; thiết bị phải ghi rõ nhãn hiệu, hãng sản xuất, xuất xứ"},{"item":"Bảo hành","quote":"Thời hạn bảo hành: Tối thiểu 36 tháng kể từ khi hàng hóa được bàn giao,","reference":"Chương V, mục 1.3 (A.1.1) và 1.3.2","requirement":"Thời gian bảo hành tối thiểu 36 tháng kể từ ngày bàn giao nghiệm thu; khắc phục sự cố trong vòng 24 giờ kể từ khi có thông báo; hỗ trợ kỹ thuật 24h/24h, 7 ngày/7 ngày; có thiết bị thay thế nếu sửa chữa quá 2 ngày"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:30:02.694Z"}},"IB2200016981":{"u":"2026-11-03T14:37:22.686+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yeu cau ve ky thuat.docx), chưa phân tích cả HSMT.","Mục 'Yêu cầu về đầu phát' của máy 40 kVA ghi 'Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây' và '220V/1 pha', mâu thuẫn với yêu cầu chung của máy là 3 pha 4 dây; đã chép nguyên văn, cần làm rõ với chủ đầu tư.","Điện áp định mức của máy 40 kVA 3 pha chỉ ghi '220V, xoay chiều', không nêu điện áp dây 380V.","Đầu phát của máy 8 kVA yêu cầu công suất liên tục ≥ 10KVA/10kW, lớn hơn công suất tổ máy ≥ 8,0 kVA.","Văn bản không nêu hãng, model hay xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; chỉ nêu hãng tham chiếu cho aptomat (Mitsubishi, Schneider, Clipsal, LS).","Các mục chung tương tự nhau giữa hai loại máy được gộp một số dòng; mục chi tiết như bảng thông số đặc trưng, ghi nhãn, nối đất, tài liệu kèm theo và các chức năng cài đặt, điều khiển của bộ điều khiển chỉ tóm tắt.","Văn bản không nêu tiết diện cáp cụ thể ngoài dây đất và dây nguồn, và không nêu tiêu chuẩn phát thải theo cấp (Tier/Stage)."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện 8KVA và 40 KVA","notifyNo":"IB2200016981","generatorCapacity":"3 x 8 kVA (1 pha) và 2 x 40 kVA (3 pha); công suất liên tục ≥ 8,0 kVA và ≥ 40,0 kVA, dự phòng ≥ 8,8 kVA và ≥ 44 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng","quote":"Cung cấp 03 máy phát điện 8KVA- 1pha và 02 máy phát điện 40KVA- 3pha","reference":"Chương V, mục 1.1","requirement":"03 máy phát điện 8 kVA 1 pha và 02 máy phát điện 40 kVA 3 pha"},{"item":"Chung - Phạm vi lắp đặt","quote":"Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, đảm bảo các yêu cầu về chất lượng, an toàn, thẩm mỹ, đảm bảo toàn bộ hệ thống có thể vận hành liên tục và đạt công suất tối đa.","reference":"Chương V, mục 1.2","requirement":"Lắp đặt hoàn chỉnh, vận hành liên tục và đạt công suất tối đa; đầu nối dây chắc chắn, có đầu cos, băng keo, đánh dấu rõ ràng; ống bảo vệ liên tục, cố định chắc chắn; hệ thống thoát gió, thoát khí thải đảm bảo thoát hoàn toàn ra ngoài; có thể phải khoan cắt tường hoặc bê tông và tô trát hoàn chỉnh"},{"item":"Chung - Tài liệu catalog","quote":"Nhà thầu phải cung cấp đầy đủ catalog gốc (bằng tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất, cho từng bộ phận của tổ máy phát điện: Động cơ, đầu phát, bộ điều khiển và tủ ATS.","reference":"Chương V, mục 1.2","requirement":"Catalog gốc (tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất cho từng bộ phận: động cơ, đầu phát, bộ điều khiển và tủ ATS"},{"item":"Chung - Chất lượng, xuất xứ, năm sản xuất","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập ngoại trong năm 2022, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ.","reference":"Chương V, mục 1.3.1","requirement":"Hàng mới nguyên 100%, chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2022, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ"},{"item":"Phần A - Máy 8 kVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, A.I.1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng khi giao hàng"},{"item":"Phần A - Máy 8 kVA: Năm sản xuất","quote":"Động cơ, đầu phát, bộ điều khiển, tủ chuyển đổi nguồn tự động ATS: được sản xuất năm 2021 hoặc 2022.","reference":"Chương V, mục 1.2, A.I.1","requirement":"Động cơ, đầu phát, bộ điều khiển, ATS sản xuất năm 2021 hoặc 2022"},{"item":"Phần A - Máy 8 kVA: Công suất liên tục","quote":"≥ 8,0 kVA/8,0 kW.","reference":"Chương V, mục 1.2, A.I.2","requirement":"≥ 8,0 kVA/8,0 kW (100% tải)"},{"item":"Phần A - Máy 8 kVA: Công suất dự phòng","quote":"≥ 8,8 kVA/8,8 kW.","reference":"Chương V, mục 1.2, A.I.3","requirement":"≥ 8,8 kVA/8,8 kW"},{"item":"Phần A - Máy 8 kVA: Điện áp, số pha, tần số","quote":"1 pha, 2 dây.","reference":"Chương V, mục 1.2, A.I.4-8","requirement":"220V xoay chiều, 1 pha 2 dây, 50 Hz; sai lệch điện áp ≤ 1%, sai lệch tần số ≤ 1% ở tải định mức"},{"item":"Phần A - Máy 8 kVA: Hệ số công suất, tốc độ","quote":"Cosϕ = 1.","reference":"Chương V, mục 1.2, A.I.10-11","requirement":"Cosϕ = 1; 1.500 vòng/phút"},{"item":"Phần A - Máy 8 kVA: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường VN.","reference":"Chương V, mục 1.2, A.I.9","requirement":"Dầu Diesel thông dụng trên thị trường Việt Nam"},{"item":"Phần A - Máy 8 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 2,6 lít/giờ tại 75 % tải định mức.","reference":"Chương V, mục 1.2, A.I.20","requirement":"≤ 2,6 lít/giờ tại 75% tải định mức; ≤ 3,2 lít/giờ tại 100% tải định mức"},{"item":"Phần A - Máy 8 kVA: Khởi động, ắc quy","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy.","reference":"Chương V, mục 1.2, A.I.12, A.I.15, A.VI.4","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc khi chạy máy; kèm bộ nạp ắc quy; ắc quy kín khí 12V ≥ 40 Ah (01 bộ)"},{"item":"Phần A - Máy 8 kVA: Aptomat ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS.","reference":"Chương V, mục 1.2, A.I.16","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, LS; lắp tại máy, dòng định mức phù hợp"},{"item":"Phần A - Máy 8 kVA: Chế độ chạy và quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục.","reference":"Chương V, mục 1.2, A.I.17-19","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục (nghỉ 1 lần ≤ 30 phút mỗi 12 giờ); chạy liên tục 100% công suất ≥ 12 giờ; quá tải 110% ≥ 01 giờ/12 giờ"},{"item":"Phần A - Máy 8 kVA: Độ ồn","quote":"≤ 66dB (Mức độ ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m).","reference":"Chương V, mục 1.2, A.I.21","requirement":"≤ 66 dB khi đã đóng vỏ cách âm"},{"item":"Phần A - Máy 8 kVA: Làm mát, điều kiện vận hành","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.","reference":"Chương V, mục 1.2, A.I.22-23","requirement":"Làm mát bằng nước kết hợp quạt gió đầu trục; nhiệt đới hóa; nhiệt độ môi trường -10oC đến +50oC; độ ẩm 80% đến 100%"},{"item":"Phần A - Máy 8 kVA: Thùng nhiên liệu","quote":"≥ 40 lít (Gắn trực tiếp trong máy).","reference":"Chương V, mục 1.2, A.I.24-25","requirement":"Dung tích ≥ 40 lít, gắn trực tiếp trong máy; thép xử lý hóa học chống rỉ"},{"item":"Phần A - Máy 8 kVA: Vỏ cách âm, khung đế, chống rung","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện.","reference":"Chương V, mục 1.2, A.I.26-28","requirement":"Vỏ thép dày ≥ 1.5mm, sơn tĩnh điện; khung đế thép U, I hoặc V dày ≥ 2mm; động cơ và đầu phát lắp trên cao su chống rung"},{"item":"Phần A - Máy 8 kVA: Kích thước, trọng lượng","quote":"Tương đương ≤ (1400 x 700 x 900) mm.","reference":"Chương V, mục 1.2, A.I.29-30","requirement":"Kích thước cả vỏ tương đương ≤ (1400 x 700 x 900) mm; trọng lượng tịnh ≤ 500 Kg"},{"item":"Phần A - Máy 8 kVA: Chứng nhận, tiêu chuẩn, khí thải","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước).","reference":"Chương V, mục 1.2, A.I.31-33, 36","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước); chứng nhận an toàn CE; khí thải đáp ứng QCVN 19:2009/BTNMT"},{"item":"Phần A - Máy 8 kVA: Động cơ","quote":"Diesel 4 kỳ.","reference":"Chương V, mục 1.2, A.II.1-15","requirement":"Diesel 4 kỳ, 1.500 vòng/phút; công suất liên tục ≥ 11,1 kW, tối đa ≥ 12,5 kW; ≥ 3 xilanh thẳng hàng; dung tích ≥ 1,498 lít; đường kính xilanh ≥ 78 mm; hành trình ≥ 78,5 mm; tỉ số nén ≥ 23:1; điều tốc cơ khí; bôi trơn cưỡng bức; làm mát bằng két nước đồng kết hợp quạt gió đầu trục"},{"item":"Phần A - Máy 8 kVA: Đầu phát","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải.","reference":"Chương V, mục 1.2, A.III.1-12","requirement":"Kích từ tự động, không chổi than, 1 pha 2 dây, 220V; công suất liên tục ≥ 10KVA/10kW; AVR tự động; một ổ trục; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP 23; Cosϕ = 1; 1.500 vòng/phút; 50 Hz"},{"item":"Phần A - Máy 8 kVA: Bộ điều khiển","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2, A.IV.1-6","requirement":"Gắn trên máy, màn hình LCD, vi xử lý, nút RUN/OFF/AUTO và dừng khẩn cấp, hiển thị tiếng Việt hoặc tiếng Anh; hiển thị điện áp, dòng, tần số, điện áp ắc quy, nhiệt độ nước, áp suất dầu, mức nhiên liệu, số giờ chạy; bảo vệ điện áp/tần số cao thấp, nhiệt độ nước cao, áp suất dầu thấp, quá tải, quá tốc; cài đặt thời gian trễ; kết nối USB hoặc RS-485"},{"item":"Phần A - Máy 8 kVA: ATS","quote":"Dòng điện định mức: ≥ 65 A.","reference":"Chương V, mục 1.2, A.V.1","requirement":"Dòng điện định mức ≥ 65 A; tự động khởi động máy phát và chuyển tải khi lưới mất/có; công tắc Auto/Gen/Mains; bộ sạc ắc quy tự động; đèn báo chế độ"},{"item":"Phần A - Máy 8 kVA: Phụ kiện kèm theo","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, mục 1.2, A.VI.3, 6, 7","requirement":"Hệ thống xả giảm thanh (xả tiêu âm công nghiệp, khớp nối mềm); vật tư phụ trợ lắp đặt (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa); catalog và sách hướng dẫn vận hành, bảo dưỡng mỗi máy 01 bộ"},{"item":"Phần A - Máy 8 kVA: Lắp đặt, đấu nối","quote":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa","reference":"Chương V, mục 1.2, B.3-6 (Phần A - 8 kVA)","requirement":"Dây đất ≥ 16 mm2; dây nguồn ≥ 16 mm2; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa; cam kết chạy thử tải"},{"item":"Phần A - Máy 40 kVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, A.I.1 (Phần A - 40 kVA)","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng khi giao hàng"},{"item":"Phần A - Máy 40 kVA: Năm sản xuất","quote":"Động cơ, đầu phát, bộ điều khiển, tủ chuyển đổi nguồn tự động ATS: được sản xuất năm 2021 hoặc 2022.","reference":"Chương V, mục 1.2, A.I.1 (Phần A - 40 kVA)","requirement":"Động cơ, đầu phát, bộ điều khiển, ATS sản xuất năm 2021 hoặc 2022"},{"item":"Phần A - Máy 40 kVA: Công suất liên tục","quote":"≥ 40,0 kVA/32 kW.","reference":"Chương V, mục 1.2, A.I.2 (Phần A - 40 kVA)","requirement":"≥ 40,0 kVA/32 kW (100% tải)"},{"item":"Phần A - Máy 40 kVA: Công suất dự phòng","quote":"≥ 44 kVA/ 35,2 kW.","reference":"Chương V, mục 1.2, A.I.3 (Phần A - 40 kVA)","requirement":"≥ 44 kVA/35,2 kW"},{"item":"Phần A - Máy 40 kVA: Điện áp, số pha, tần số","quote":"3 pha, 4 dây.","reference":"Chương V, mục 1.2, A.I.4-8 (Phần A - 40 kVA)","requirement":"220V xoay chiều, 3 pha 4 dây, 50 Hz; sai lệch điện áp ≤ 2%, sai lệch tần số ≤ 2% ở tải định mức"},{"item":"Phần A - Máy 40 kVA: Hệ số công suất, tốc độ","quote":"Cosϕ = 0,8.","reference":"Chương V, mục 1.2, A.I.10-11 (Phần A - 40 kVA)","requirement":"Cosϕ = 0,8; 1.500 vòng/phút"},{"item":"Phần A - Máy 40 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 9,5 lít/giờ tại 75 % tải định mức.","reference":"Chương V, mục 1.2, A.I.20 (Phần A - 40 kVA)","requirement":"≤ 9,5 lít/giờ tại 75% tải định mức; ≤ 11,5 lít/giờ tại 100% tải định mức"},{"item":"Phần A - Máy 40 kVA: Aptomat ngõ ra","quote":"Là loại MCCB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS.","reference":"Chương V, mục 1.2, A.I.16 (Phần A - 40 kVA)","requirement":"MCCB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, LS; lắp tại máy, dòng định mức phù hợp"},{"item":"Phần A - Máy 40 kVA: Chế độ chạy và quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục.","reference":"Chương V, mục 1.2, A.I.17-19 (Phần A - 40 kVA)","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục (nghỉ 1 lần ≤ 30 phút mỗi 12 giờ); chạy liên tục 100% công suất ≥ 12 giờ; quá tải 110% ≥ 01 giờ/12 giờ"},{"item":"Phần A - Máy 40 kVA: Độ ồn","quote":"≤ 68dB (Mức độ ồn lớn nhất khi chạy > 75% tải, đo cách tâm máy 7m).","reference":"Chương V, mục 1.2, A.I.21 (Phần A - 40 kVA)","requirement":"≤ 68 dB khi đã đóng vỏ cách âm"},{"item":"Phần A - Máy 40 kVA: Thùng nhiên liệu","quote":"≥ 100 lít (Gắn trực tiếp trong máy).","reference":"Chương V, mục 1.2, A.I.24-25 (Phần A - 40 kVA)","requirement":"Dung tích ≥ 100 lít, gắn trực tiếp trong máy; thép xử lý hóa học chống rỉ"},{"item":"Phần A - Máy 40 kVA: Vỏ cách âm, khung đế, chống rung","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện.","reference":"Chương V, mục 1.2, A.I.22-28 (Phần A - 40 kVA)","requirement":"Vỏ thép dày ≥ 1.5mm, sơn tĩnh điện; khung đế thép U, I hoặc V dày ≥ 2mm; động cơ và đầu phát lắp trên cao su chống rung; làm mát bằng nước kết hợp quạt gió đầu trục; nhiệt đới hóa, -10oC đến +50oC, độ ẩm 80% đến 100%"},{"item":"Phần A - Máy 40 kVA: Kích thước, trọng lượng","quote":"Tương đương ≤ (2100 x 1000 x 1250) mm.","reference":"Chương V, mục 1.2, A.I.29-30 (Phần A - 40 kVA)","requirement":"Kích thước cả vỏ tương đương ≤ (2100 x 1000 x 1250) mm; trọng lượng tịnh ≤ 1200 Kg"},{"item":"Phần A - Máy 40 kVA: Chứng nhận, tiêu chuẩn, khí thải","quote":"ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước).","reference":"Chương V, mục 1.2, A.I.31-33, 36 (Phần A - 40 kVA)","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước); chứng nhận an toàn CE; khí thải đáp ứng QCVN 19:2009/BTNMT"},{"item":"Phần A - Máy 40 kVA: Động cơ","quote":"≥ 4 xi lanh thẳng hàng.","reference":"Chương V, mục 1.2, A.II.1-15 (Phần A - 40 kVA)","requirement":"Diesel 4 kỳ, 1.500 vòng/phút; công suất liên tục ≥ 38 kW, tối đa ≥ 42 kW; ≥ 4 xi lanh thẳng hàng; dung tích ≥ 3,769 lít; đường kính xilanh ≥ 100 mm; hành trình ≥ 120 mm; tỉ số nén ≥ 20:1; điều tốc điện tử; bôi trơn cưỡng bức; làm mát bằng két nước đồng kết hợp quạt gió đầu trục"},{"item":"Phần A - Máy 40 kVA: Đầu phát","quote":"≥ 40KVA/ 40kW.","reference":"Chương V, mục 1.2, A.III.1-12 (Phần A - 40 kVA)","requirement":"Kích từ tự động, không chổi than; công suất liên tục ≥ 40KVA/40kW; AVR tự động; một ổ trục; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP 23; Cosϕ = 0,8; 1.500 vòng/phút; 50 Hz. Văn bản ghi loại đầu phát và điện áp ra là 1 pha 2 dây, 220V/1 pha"},{"item":"Phần A - Máy 40 kVA: Bộ điều khiển","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2, A.IV.1-6 (Phần A - 40 kVA)","requirement":"Gắn trên máy, màn hình LCD, vi xử lý, nút RUN/OFF/AUTO và dừng khẩn cấp, hiển thị tiếng Việt hoặc tiếng Anh; chức năng hiển thị, bảo vệ, cài đặt thời gian trễ như máy 8 kVA; kết nối USB hoặc RS-485"},{"item":"Phần A - Máy 40 kVA: ATS","quote":"Dòng điện định mức: ≥ 100 A.","reference":"Chương V, mục 1.2, A.V.1 (Phần A - 40 kVA)","requirement":"Dòng điện định mức ≥ 100 A; tự động khởi động máy phát và chuyển tải khi lưới mất/có; công tắc Auto/Gen/Mains; bộ sạc ắc quy tự động; đèn báo chế độ"},{"item":"Phần A - Máy 40 kVA: Phụ kiện kèm theo","quote":"Có kèm theo máy 01 bộ, accu kín khí 12V, ≥ 90 Ah.","reference":"Chương V, mục 1.2, A.VI.3-7 (Phần A - 40 kVA)","requirement":"Ắc quy kín khí 12V ≥ 90 Ah (01 bộ); hệ thống xả giảm thanh; vật tư phụ trợ lắp đặt; catalog và sách hướng dẫn vận hành, bảo dưỡng mỗi máy 01 bộ"},{"item":"Phần A - Máy 40 kVA: Lắp đặt, đấu nối","quote":"≥ 25 mm2.","reference":"Chương V, mục 1.2, B.3-6 (Phần A - 40 kVA)","requirement":"Dây đất ≥ 16 mm2; dây nguồn ≥ 25 mm2; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa; cam kết chạy thử tải"},{"item":"Chung - Bảo hành","quote":"+ Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Bảo hành ≥ 24 tháng kể từ ngày bàn giao nghiệm thu, tại tỉnh Bình Phước; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt"},{"item":"Chung - Kiểm tra, thử nghiệm","quote":"Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi tiến hành lắp đặt đưa vào sử dụng.","reference":"Chương V, Mục 3","requirement":"Chạy thử tải từng máy (tải giả) tại kho Bên mua trước khi lắp đặt, chi phí do Nhà thầu chịu; hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật sau nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:37:21.963Z"}},"IB2200018116":{"u":"2026-11-03T20:10:16.301+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YCKT và DMHH CD-142-22-DA.pdf), chưa phân tích cả HSMT.","Chương V chỉ là danh mục vật tư điện/điều khiển đồng bộ để phục hồi máy phát điện C18 hiện hữu của giàn RC-10; không nêu công suất tổ máy, động cơ, đầu phát, độ ồn, bình nhiên liệu hay phạm vi lắp đặt.","Các model có ghi 'for reference only' chỉ là tham khảo, không bắt buộc đúng model.","Các mục thiếu hãng/xuất xứ cụ thể ghi 'Tất cả các nhà sản xuất'."],"result":{"keyInfo":{"bidName":"Vật tư đồng bộ máy phát điện dự phòng cho giàn RC10 (CD-142/22-DA)","notifyNo":"IB2200018116","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Phạm vi và mục đích","quote":"Mua vật tư điện để phục hồi máy phát điện C18 cho giàn RC-10.","reference":"Chương V, mục 1.1","requirement":"Vật tư điện để phục hồi máy phát điện C18 cho giàn RC-10 (vật tư đồng bộ cho máy phát điện diesel dự phòng hiện hữu); không nêu công suất kVA/kW của tổ máy."},{"item":"Chung - Môi trường sử dụng","quote":"Vật tư sử dụng trong môi trường nhiệt đới biển","reference":"Chương V, mục 1.2","requirement":"Vật tư sử dụng trong môi trường nhiệt đới biển."},{"item":"Chung - Tình trạng, năm sản xuất","quote":"Hàng mới 100%, chưa qua sử dụng, sản xuất không trước năm 2021.","reference":"Chương V, mục 2.2","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất không trước năm 2021."},{"item":"Chung - Bảo hành","quote":"Thời hạn bảo hành: Không ít hơn 12 tháng kể từ ngày ký biên bản nghiệm thu hàng hóa.","reference":"Chương V, mục 2.3 và mục 6","requirement":"Thời hạn bảo hành không ít hơn 12 tháng kể từ ngày ký biên bản nghiệm thu hàng hóa; nộp giấy bảo hành của nhà cung cấp (bản gốc)."},{"item":"Chung - Chào hàng, xuất xứ","quote":"Cần chào hàng rõ tên hàng hóa, ký mã hiệu, hãng sản xuất, xuất xứ, các thông số kỹ thuật của hàng hóa.","reference":"Chương V, mục 2.1 và mục 3","requirement":"Chào rõ tên hàng hóa, ký mã hiệu, hãng sản xuất, xuất xứ, thông số kỹ thuật. Nếu thay đổi tên gọi/ký mã hiệu/hãng sản xuất so với yêu cầu thì phải kèm tài liệu kỹ thuật chứng minh tương đương hoặc tốt hơn."},{"item":"Chung - CO/CQ","quote":"Chứng chỉ xuất xứ (CO) do Phòng Thương mại và Công nghiệp của nước sản xuất hoặc nước xuất khẩu cấp đối với hàng nhập khẩu: Bản copy có xác nhận của nhà nhập khẩu.","reference":"Chương V, mục 6","requirement":"Cung cấp khi giao hàng: CO do Phòng Thương mại và Công nghiệp của nước sản xuất hoặc nước xuất khẩu cấp (hàng nhập khẩu, bản copy có xác nhận của nhà nhập khẩu); CQ do nhà sản xuất cấp (bản copy có xác nhận của nhà nhập khẩu). Chấp nhận eCO, eCQ có địa chỉ xác minh."},{"item":"Chung - Tài liệu kỹ thuật","quote":"Nhà thầu được yêu cầu cung cấp kèm theo hồ sơ dự thầu 01 bản sao các tài liệu kỹ thuật","reference":"Chương V, mục 5","requirement":"Kèm hồ sơ 01 bản sao tài liệu kỹ thuật (Catalogue/Data sheet) của nhà sản xuất cho từng mục hàng, bằng tiếng Việt, Anh hoặc Nga."},{"item":"Mục 1 - Vỏ tủ điện Inox 304 (SL 1 pce)","quote":"Vỏ tủ điện Inox 304 (1200*800*400)mm dày 2mm","reference":"Chương V, Danh mục, STT 1","requirement":"Vỏ tủ điện Inox 304 kích thước 1200*800*400mm, dày 2mm; tất cả các nhà sản xuất."},{"item":"Mục 2 - Công tắc gạt 3 chân, 2 vị trí (SL 4 pce)","quote":"Dòng điện định mức: 16 A","reference":"Chương V, Danh mục, STT 2","requirement":"Loại tự trả về; dòng định mức 16 A; điện áp định mức 220 VAC; vỏ nhựa chịu nhiệt cao cấp kết hợp khung kim loại chắc chắn; thân 29x20x15 (WxHxD mm); chiều cao tổng thể 56 mm; ký hiệu ETEN-123-2; Schneider hoặc tương đương."},{"item":"Mục 3 - Còi panel 24 VDC (SL 2 pce)","quote":"ø22mm, 24VDC; 10mA; Panel; -25degC; 50degC","reference":"Chương V, Danh mục, STT 3","requirement":"ø22mm, 24VDC; 10mA; Panel; -25degC; 50degC; chứng nhận UL, CSA, CCC và TUV; tất cả các nhà sản xuất."},{"item":"Mục 4 - ATS 100A 4 cực, cuộn điều khiển 24Vdc (SL 1 pce)","quote":"Number of Poles:4","reference":"Chương V, Danh mục, STT 4","requirement":"Automatic Transfer Switch 4 cực, 100 Amps (UL), điện áp 24~48 VDC, Enclosed: No; kích thước 8.35 in x 6.81 in x 9.33 in; khối lượng 7 lb 3 oz; mã 95064010 / ATyS S 24/48DC; Socomec hoặc tương đương."},{"item":"Mục 5 - MCB 16A DC (SL 4 pce)","quote":"2 Poles, 16 A, DC voltage, type B curve","reference":"Chương V, Danh mục, STT 5","requirement":"2 cực, 16 A, điện áp DC, đường cong loại B; lắp thanh DIN; tiêu chuẩn EN 60898-1; EN 60947-2; IEC 60898-1; IEC 60947-2; tất cả các nhà sản xuất."},{"item":"Mục 6 - Tấm chắn bảo vệ nút dừng khẩn cấp (SL 2 pce)","quote":"Compatible with E-stop push button","reference":"Chương V, Danh mục, STT 6","requirement":"Lock-out Adaptor cho nút dừng khẩn dạng nấm Ø 40mm; tương thích nút E-stop; chứng nhận UL, CSA, CCC và TUV; tất cả các nhà sản xuất."},{"item":"Mục 7 - Cầu đấu dây có dao cách ly, kèm nắp (SL 2 gói)","quote":"Cross section: 4 mm², Nominal current: 20 A,","reference":"Chương V, Danh mục, STT 7","requirement":"Kiểu đấu nối bắt vít; tiết diện 4 mm²; dòng định mức 20 A; điện áp định mức 500 V; chứng nhận CSA / UL Recognized / KEMA-KEUR / cUL Recognized / LR / IECEE CB Scheme / EAC / DNV GL / PRS / cULus Recognized; tất cả các nhà sản xuất."},{"item":"Mục 8 - Nút dừng khẩn cấp Ф22 1NO+1NC (SL 2 pce)","quote":"Pushlock Turn Reset, Ø 40mm Mushroom Button,","reference":"Chương V, Danh mục, STT 8","requirement":"ø22mm, kiểu NEMA; Pushlock Turn Reset, nút nấm Ø 40mm, 1NO+1NC, màu đỏ; chứng nhận UL, CSA, CCC và TUV; Schneider hoặc tương đương."},{"item":"Mục 9 - Thanh tiếp địa DK7113 450mm (SL 2 set)","quote":"Description: Current carrying capacity approx. 200 A.","reference":"Chương V, Danh mục, STT 9","requirement":"Dòng chịu tải khoảng 200 A; thanh đồng E-Cu 57 theo DIN EN 12 163, DIN EN 13 601; 20 điểm nối vít M5; 2 đầu nối đất 25 mm²; 2 isolators; phụ kiện lắp ráp; dài 450 mm, rộng 15 mm, cao 5 mm; lắp vỏ tủ loại TS, rộng 600 mm / 800 mm; đóng gói 1 pc; tất cả các nhà sản xuất."},{"item":"Mục 10 - Máng cáp 100x100x2000 mm (SL 6 pce)","quote":"Narrow slot wiring duct, 100mm W x 100mm H x 2M","reference":"Chương V, Danh mục, STT 10","requirement":"Máng cáp khe hẹp rộng 100mm x cao 100mm x dài 2M, PVC, màu xám quốc tế, kèm nắp; nhiệt độ môi trường làm việc -5 °C ... 60 °C; chứng nhận CSA / UL Recognized / VDE; tất cả các nhà sản xuất."},{"item":"Mục 11 - Máng cáp 50/60x100x2000 mm (SL 6 pce)","quote":"Narrow slot wiring duct, 40mm W x 100mm H x 2M","reference":"Chương V, Danh mục, STT 11","requirement":"Máng cáp khe hẹp rộng 40mm x cao 100mm x dài 2M, PVC, màu xám quốc tế, kèm nắp; nhiệt độ môi trường làm việc -5 °C ... 60 °C; chứng nhận CSA / UL Recognized / VDE; tất cả các nhà sản xuất."},{"item":"Mục 12 - Đầu cốt 1 mm (SL 100 pce)","quote":"Wire end ferrules with plastic collar, 1 mm, (100 pcs/pack)","reference":"Chương V, Danh mục, STT 12","requirement":"Đầu cốt ống có vòng nhựa, 1 mm, 100 pcs/pack; chứng nhận UL, VDE; tất cả các nhà sản xuất."},{"item":"Mục 13 - Dây tín hiệu đơn màu đen (SL 100 m)","quote":"Dây tín hiệu đơn 1.0 mm, màu đen 1x1.0mm","reference":"Chương V, Danh mục, STT 13","requirement":"Dây tín hiệu đơn 1x1.0mm, màu đen; tất cả các nhà sản xuất."},{"item":"Mục 14 - Dây tín hiệu đơn màu đỏ (SL 100 m)","quote":"Dây tín hiệu đơn 1.0 mm, màu đỏ 1x1.0mm2","reference":"Chương V, Danh mục, STT 14","requirement":"Dây tín hiệu đơn 1x1.0mm2, màu đỏ; tất cả các nhà sản xuất."},{"item":"Mục 15 - Tủ điện Inox 304 (SL 1 pce)","quote":"Inox 304; 500x500x300mmx2mm","reference":"Chương V, Danh mục, STT 15","requirement":"Inox 304; 500x500x300mmx2mm; tất cả các nhà sản xuất."},{"item":"Mục 16 - Đồng hồ điện năng PM5350 (SL 1 set)","quote":"Power meter measure: V; I; P; Q; cosfi; kWh; THD;","reference":"Chương V, Danh mục, STT 16","requirement":"Đo V; I; P; Q; cosfi; kWh; THD; nguồn cấp 85-265VAC; 45-65 Hz 11.9VA; dòng đầu vào 1..5A; điện áp đầu vào 400VAC; modbus RTU; tính năng kỹ thuật tương đương PM5350; Schneider hoặc tương đương."},{"item":"Mục 17 - Bộ điều khiển lập trình PLC (SL 1 pce)","quote":"Compact CPU, DC/DC/relay, onboard I/O:","reference":"Chương V, Danh mục, STT 17","requirement":"Compact CPU, DC/DC/relay, I/O tích hợp: 14 DI 24 V DC; 10 DO relay 2 A; 2 AI 0-10 V DC; nguồn DC 20.4-28.8 V DC; model 6ES7214-1HG40-0XB0 chỉ để tham khảo; SIEMENS hoặc tương đương."},{"item":"Mục 18 - Module tín hiệu số cho PLC (SL 1 pce)","quote":"Digital I/O SM 1223, 16 DI/16 DO, 16 DI 24 V DC,","reference":"Chương V, Danh mục, STT 18","requirement":"Digital I/O SM 1223, 16 DI/16 DO, 16 DI 24 V DC, Sink/Source, 16 DO relay 2 A; model 6ES72231PL320XB0 chỉ để tham khảo; SIEMENS hoặc tương đương."},{"item":"Mục 19 - Module tín hiệu ngõ vào tương tự cho PLC (SL 1 pce)","quote":"Analog input, SM 1231, 8 AI, +/-10 V, +/-5 V, +/-2.5 V,","reference":"Chương V, Danh mục, STT 19","requirement":"Analog input SM 1231, 8 AI, +/-10 V, +/-5 V, +/-2.5 V hoặc 0-20 mA/4-20 mA, 12 bit+sign (13 bit ADC); model 6ES72314HF320XB0 chỉ để tham khảo; SIEMENS hoặc tương đương."},{"item":"Mục 20 - Module tín hiệu ngõ ra tương tự cho PLC (SL 1 pce)","quote":"Analog output, SM 1232, 4 AO, +/-10 V, 14-bit","reference":"Chương V, Danh mục, STT 20","requirement":"Analog output SM 1232, 4 AO, +/-10 V, độ phân giải 14-bit, hoặc 0-20 mA/4-20 mA, 13-bit; model 6ES72324HD320XB0 chỉ để tham khảo; SIEMENS hoặc tương đương."},{"item":"Mục 21 - Bộ nguồn cấp cho PLC (SL 1 pce)","quote":"Stabilized power supply input: 120/230-500 V AC","reference":"Chương V, Danh mục, STT 21","requirement":"Nguồn ổn áp đầu vào 120/230-500 V AC, đầu ra DC 24 V/10 A; ký hiệu S8FS-C35024J; tham khảo model 6EP1334-3BA10; OMRON hoặc tương đương."},{"item":"Mục 22 - Rơ le thời gian cuộn coil 24 VDC kèm đế (SL 4 pce)","quote":"Dải thời gian 6s/60s/6m, điện áp cuộn coil 24V DC","reference":"Chương V, Danh mục, STT 22","requirement":"Dải thời gian 6s/60s/6m, điện áp cuộn coil 24V DC; model Idec GT5Y-2SN6D24 chỉ để tham khảo; IDEC hoặc tương đương."},{"item":"Mục 23 - Biến dòng đo lường 600/5A - 15VA (SL 3 pce)","quote":"600/5A - 15VA EMIC/VN or equal","reference":"Chương V, Danh mục, STT 23","requirement":"600/5A - 15VA; EMIC/VN hoặc tương đương; tất cả các nhà sản xuất."},{"item":"Mục 24 - Biến dòng bảo vệ (SL 1 pce)","quote":"PCT (100/5A) 5P10- 5VA.","reference":"Chương V, Danh mục, STT 24","requirement":"PCT (100/5A) 5P10 - 5VA; tất cả các nhà sản xuất."},{"item":"Mục 25 - Cầu chì 4A 10x38 (SL 12 pce)","quote":"Cầu chì 4A 10x38 max 32A; 1 Ph, 690Vac","reference":"Chương V, Danh mục, STT 25","requirement":"Cầu chì 4A 10x38 max 32A; 1 Ph, 690Vac; type 3NW7-011; Siemens hoặc tương đương."},{"item":"Mục 26 - Giá đỡ cầu chì (SL 12 pce)","quote":"Type: Front Fuse Holder; Voltage: 400 V; Rating current: 30A;","reference":"Chương V, Danh mục, STT 26","requirement":"Loại giá đỡ cầu chì phía trước; điện áp 400 V; dòng định mức 30A; model IEC269-2 10 X 38; lắp kiểu clip on; DF101; Schneider hoặc tương đương."},{"item":"Mục 27 - Rơ le kèm đế (SL 12 pce)","quote":"50/60Hz; Contact Current Rating: 6A; Coil Voltage: 24 Vdc, 2NO + 2NC","reference":"Chương V, Danh mục, STT 27","requirement":"General Purpose Relays; 50/60Hz; dòng tiếp điểm 6A; điện áp cuộn coil 24 Vdc, 2NO + 2NC; tất cả các nhà sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:10:15.400Z"}},"IB2200018828":{"u":"2026-11-03T14:27:05.679+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V (Yeu cau ve ky thuat).pdf, Phu luc hop dong.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể, CO/CQ, bảo hành, mức khí thải, mức ồn, ATS của máy phát điện; không đưa vào danh sách.","Gói thầu gồm cả thang máy (4 bộ); phần thang máy đã bỏ qua vì không thuộc máy phát điện.","Một số mục có nhiều dòng (khả năng điều tốc, bộ điều khiển) chỉ trích một dòng làm quote; nội dung đầy đủ nằm ở phần requirement.","Phần bản vẽ cuối tệp là văn bản OCR lỗi font, không đọc được thông số máy phát điện. Tệp Phụ lục hợp đồng không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Thang máy và Máy phát điện","notifyNo":"IB2200018828","generatorCapacity":"820 kVA/656 kW liên tục; 900 kVA/720 kW dự phòng (1 bộ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng","quote":"2 | Máy phát điện | Bộ | 1","reference":"Chương V, mục 1.1, bảng danh mục hàng hóa, STT 2","requirement":"01 bộ máy phát điện; kèm 01 tủ bảo vệ đầu cực"},{"item":"Hàng hóa chung: Tình trạng, năm sản xuất","quote":"- Toàn bộ hàng hóa là hàng mới 100%.\n- Năm sản xuất từ 2022 trở về sau.","reference":"Chương V, mục 1.2.a","requirement":"Toàn bộ hàng hóa mới 100%; năm sản xuất từ 2022 trở về sau"},{"item":"Hàng hóa chung: Hồ sơ hàng hóa (xuất xứ, hãng, mã hiệu)","quote":"- Bảng liệt kê chi tiết danh mục hàng hóa phù hợp với phạm vi cung cấp với đầy đủ\nthông số kỹ thuật, xuất xứ, thương hiệu, mã hiệu, nhãn mác, hãng sản xuất.","reference":"Chương V, mục 1.2.a","requirement":"Bảng liệt kê chi tiết danh mục hàng hóa phải có đầy đủ thông số kỹ thuật, xuất xứ, thương hiệu, mã hiệu, nhãn mác, hãng sản xuất"},{"item":"Hàng hóa chung: Tiêu chuẩn","quote":"- Tiêu chuẩn hàng hóa: Hàng hóa phải tuân thủ theo các quy định về tiêu chuẩn hiện\nhành tại các quốc gia hoặc vùng lãnh thổ mà hàng hóa có xuất xứ.","reference":"Chương V, mục 1.2.a","requirement":"Tuân thủ quy định về tiêu chuẩn hiện hành tại các quốc gia hoặc vùng lãnh thổ mà hàng hóa có xuất xứ"},{"item":"Máy phát điện: Loại máy","quote":"Loại máy: Máy trần (không vỏ cách âm)","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Máy trần (không vỏ cách âm)"},{"item":"Máy phát điện: Tính đồng bộ","quote":"Tính đồng bộ: Động cơ, đầu phát, bảng điều khiển được thiết\nkế, sản xuất, lắp ráp và kiểm tra bởi cùng một nhà sản xuất duy\nnhất để đảm bảo tính đồng bộ.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Động cơ, đầu phát, bảng điều khiển được thiết kế, sản xuất, lắp ráp và kiểm tra bởi cùng một nhà sản xuất duy nhất"},{"item":"Máy phát điện: Tình trạng tổ máy","quote":"Tình trạng tổ máy: Mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Mới 100%, chưa qua sử dụng"},{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục: 820 KVA/656KW","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"820 KVA/656KW"},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: 900 KVA/720KW","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"900 KVA/720KW"},{"item":"Máy phát điện: Điện áp/số pha","quote":"Điện áp/số pha: 220/380-230/400V/3 pha","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"220/380-230/400V, 3 pha"},{"item":"Máy phát điện: Tần số","quote":"Tần số : 50HZ","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"50Hz"},{"item":"Máy phát điện: Biến thiên tần số","quote":"Biến thiên tần số: ± 0.25% từ không tải đến đầy tải","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"± 0.25% từ không tải đến đầy tải"},{"item":"Máy phát điện: Khả năng quá tải","quote":"Khả năng quá tải: 10% công suất liên tục đạt 01 giờ trong 12\ngiờ hoạt động","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"10% công suất liên tục đạt 01 giờ trong 12 giờ hoạt động"},{"item":"Máy phát điện: Hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"0,8"},{"item":"Máy phát điện: Hệ thống chống rung","quote":"Hệ thống chống rung: Có hệ thống chống rung bằng đệm cao su.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Có hệ thống chống rung bằng đệm cao su"},{"item":"Máy phát điện: Khả năng đáp ứng tải","quote":"Khả năng đáp ứng tải: Tổ máy có khả năng đóng tải 01 bước\n100% công suất định mức (CS liên tục).","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Đóng tải 01 bước 100% công suất định mức (công suất liên tục)"},{"item":"Máy phát điện: Khả năng điều tốc","quote":"Khi tăng tải từ 0% đến 100% tải định mức\ntrong 01 bước, thời gian xác lập ổn định tần số không quá 15\ngiây.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Tăng tải 0% đến 100% tải định mức trong 01 bước: thời gian xác lập ổn định tần số không quá 15 giây; thời gian xác lập ổn định điện áp không quá 15 giây"},{"item":"Máy phát điện: Nhiệt độ môi trường hoạt động","quote":"Nhiệt độ môi trường hoạt động: 40ºC","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"40ºC"},{"item":"Máy phát điện - Động cơ: Loại động cơ","quote":"Loại động cơ: Động cơ đốt trong, phun nhiên liệu kiểu trực tiếp,\n4 kỳ, 6 xy lanh xếp thẳng hàng, có tăng áp và làm mát khí nạp","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ","requirement":"Động cơ đốt trong, phun nhiên liệu kiểu trực tiếp, 4 kỳ, 6 xy lanh xếp thẳng hàng, có tăng áp và làm mát khí nạp"},{"item":"Máy phát điện - Động cơ: Công suất động cơ","quote":"Công suất động cơ: 768 kWm ở chế độ dự phòng","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ","requirement":"768 kWm ở chế độ dự phòng"},{"item":"Máy phát điện - Động cơ: Hệ thống đốt","quote":"Hệ thống đốt: Loại phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Máy phát điện - Động cơ: Tốc độ quay","quote":"Tốc độ quay: 1500 vòng/phút","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ","requirement":"1500 vòng/phút"},{"item":"Máy phát điện - Động cơ: Quá tốc","quote":"Quá tốc: 1800 ±50 vòng/phút","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ","requirement":"1800 ±50 vòng/phút"},{"item":"Máy phát điện - Động cơ: Đường kính pít tông","quote":"Đường kính pít tông: 170 mm","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ","requirement":"170 mm"},{"item":"Máy phát điện - Động cơ: Hành trình pít tông","quote":"Hành trình pít tông: 170 mm","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ","requirement":"170 mm"},{"item":"Máy phát điện - Động cơ: Dung tích dầu nhớt","quote":"Dung tích dầu nhớt: 95L","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ","requirement":"95L"},{"item":"Máy phát điện - Động cơ: Tỉ số nén","quote":"Tỉ số nén là 16:1","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ","requirement":"16:1"},{"item":"Máy phát điện - Động cơ: Suất tiêu hao nhiên liệu 100% tải","quote":"Suất tiêu hao nhiên liệu tại 100% tải: 161 lít/giờ ở chế độ công\nsuất liên tục","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ","requirement":"161 lít/giờ ở chế độ công suất liên tục"},{"item":"Máy phát điện - Động cơ: Suất tiêu hao nhiên liệu 75% tải","quote":"Suất tiêu hao nhiên liệu tại 75% tải: 121 lít/giờ ở chế độ công\nsuất liên tục","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ","requirement":"121 lít/giờ ở chế độ công suất liên tục"},{"item":"Máy phát điện - Động cơ: Suất tiêu hao nhiên liệu 50% tải","quote":"Suất tiêu hao nhiên liệu tại 50% tải: 85 lít/giờ ở chế độ công\nsuất liên tục","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ","requirement":"85 lít/giờ ở chế độ công suất liên tục"},{"item":"Máy phát điện - Động cơ: Suất tiêu hao nhiên liệu 25% tải","quote":"Suất tiêu hao nhiên liệu tại 25% tải: 46 lít/giờ ở chế độ công\nsuất liên tục","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ","requirement":"46 lít/giờ ở chế độ công suất liên tục"},{"item":"Máy phát điện - Động cơ: Hệ thống giải nhiệt làm mát","quote":"Hệ thống giải nhiệt làm mát: Bộ tản nhiệt nước kết hợp quạt\ngió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi ở\nchế độ quá tải 110%","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ","requirement":"Bộ tản nhiệt nước kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi ở chế độ quá tải 110%"},{"item":"Máy phát điện - Đầu phát: Loại đầu phát","quote":"Loại đầu phát điện: Không chổi than, 4 cực.","reference":"Chương V, mục 1.2.b, hạng mục 2 - Đầu phát điện","requirement":"Không chổi than, 4 cực"},{"item":"Máy phát điện - Đầu phát: Kích từ","quote":"Kích từ: Kích từ bằng nam châm vĩnh cữu","reference":"Chương V, mục 1.2.b, hạng mục 2 - Đầu phát điện","requirement":"Kích từ bằng nam châm vĩnh cữu"},{"item":"Máy phát điện - Đầu phát: Bộ điều thế tự động (AVR)","quote":"Bộ điều thế tự động (AVR) Điều chỉnh tự động bằng mạch\nđiện (tích hợp trong bảng điều khiển)","reference":"Chương V, mục 1.2.b, hạng mục 2 - Đầu phát điện","requirement":"Điều chỉnh tự động bằng mạch điện, tích hợp trong bảng điều khiển"},{"item":"Máy phát điện - Đầu phát: Điện áp danh định","quote":"Điện áp danh định: 220/380-230/400V","reference":"Chương V, mục 1.2.b, hạng mục 2 - Đầu phát điện","requirement":"220/380-230/400V"},{"item":"Máy phát điện - Đầu phát: Tần số","quote":"Tần số : 50Hz","reference":"Chương V, mục 1.2.b, hạng mục 2 - Đầu phát điện","requirement":"50Hz"},{"item":"Máy phát điện - Đầu phát: Khả năng điều tiết điện áp","quote":"Khả năng điều tiết điện áp từ không tải đến đầy tải: ± 0.5 % ở\nbất kỳ chế độ tải nào từ không tải đến đầy tải","reference":"Chương V, mục 1.2.b, hạng mục 2 - Đầu phát điện","requirement":"± 0.5 % ở bất kỳ chế độ tải nào từ không tải đến đầy tải"},{"item":"Máy phát điện - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: IP 23","reference":"Chương V, mục 1.2.b, hạng mục 2 - Đầu phát điện","requirement":"IP 23"},{"item":"Máy phát điện - Đầu phát: Cấp cách điện","quote":"Cấp cách điện: Cấp H","reference":"Chương V, mục 1.2.b, hạng mục 2 - Đầu phát điện","requirement":"Cấp H"},{"item":"Máy phát điện - Đầu phát: Tổng mức sóng hài","quote":"Tổng mức sóng hài: Không tải ≤ 1.5%. Ở tải tuyến tính cân\nbằng không méo dạng ≤ 5%","reference":"Chương V, mục 1.2.b, hạng mục 2 - Đầu phát điện","requirement":"Không tải ≤ 1.5%; ở tải tuyến tính cân bằng không méo dạng ≤ 5%"},{"item":"Máy phát điện - Đầu phát: Hệ số nhiễu sóng điện thoại (THF)","quote":"Hệ số nhiễu sóng điện thoại (THF): ≤ 2%","reference":"Chương V, mục 1.2.b, hạng mục 2 - Đầu phát điện","requirement":"≤ 2%"},{"item":"Máy phát điện - Đầu phát: Hệ số ảnh hưởng điện thoại (TIF)","quote":"Hệ số ảnh hưởng điện thoại (TIF): ≤ 50","reference":"Chương V, mục 1.2.b, hạng mục 2 - Đầu phát điện","requirement":"≤ 50"},{"item":"Máy phát điện - Đầu phát: Dòng duy trì ngắn mạch","quote":"Dòng duy trì ngắn mạch: 3859A duy trì trong vòng 10 giây","reference":"Chương V, mục 1.2.b, hạng mục 2 - Đầu phát điện","requirement":"3859A duy trì trong vòng 10 giây"},{"item":"Máy phát điện - Bộ điều khiển: Loại và chức năng vận hành","quote":"- Bảng điều khiển có màn hình LCD 320 x 240 pixels, đèn\nnền LED","reference":"Chương V, mục 1.2.b, hạng mục 2 - Bộ điều khiển, chức năng hoạt động","requirement":"Bộ vi xử lý giám sát, đo lường, điều khiển hệ thống; nút chọn chế độ MANUAL/START/STOP/AUTO; có công tắc dừng khẩn cấp; tích hợp chức năng hòa đồng bộ và chia tải giữa các máy; kết nối ATS (khởi động, tắt máy từ xa); màn hình LCD 320 x 240 pixels, đèn nền LED"},{"item":"Máy phát điện - Bộ điều khiển: Chức năng đo lường, hiển thị","quote":"- Bộ điều khiển sẽ chỉ ra lỗi bằng đèn LED, hiển thị mã lỗi\nvà mô tả lỗi trên màn hình LCD","reference":"Chương V, mục 1.2.b, hạng mục 2 - Bộ điều khiển, chức năng đo lường","requirement":"Điện áp pha-pha, pha-trung tính (3 pha đồng thời); dòng điện (3 pha và tổng); công suất kW, kVA (3 pha và tổng); hệ số công suất (3 pha và tổng); tần số; điện áp ắc quy khởi động; tốc độ động cơ; nhiệt độ nước làm mát; áp suất nhớt; số giờ vận hành; số lần khởi động; hiển thị điều chỉnh tốc độ; chỉ báo lỗi bằng đèn LED, mã lỗi và mô tả lỗi trên LCD"},{"item":"Máy phát điện - Bộ điều khiển: Chức năng cảnh báo và bảo vệ","quote":"- Bảng điều khiển có tích hợp chức năng bảo vệ đầu phát điện\nkhỏi sự cố ngắn mạch.","reference":"Chương V, mục 1.2.b, hạng mục 2 - Bộ điều khiển, chức năng cảnh báo và bảo vệ","requirement":"Cảnh báo ắc quy yếu; ngắt điện áp AC cao/thấp; ngắt vượt tốc 115%; cảnh báo/tắt áp lực nhớt thấp; cảnh báo nhiệt độ nước làm mát cao/thấp; cảnh báo mực nước làm mát thấp; sự cố cảm biến; sự cố không đề được; lỗi quay động cơ; tần số thấp/vượt quá; cảnh báo/tắt quá dòng; quá tải; quá dòng; bảo vệ đầu phát khỏi sự cố ngắn mạch"},{"item":"Máy phát điện - Bộ điều khiển: Chức năng điều chỉnh thông số","quote":"- Cài đặt thời gian trì hoãn ngừng máy.","reference":"Chương V, mục 1.2.b, hạng mục 2 - Bộ điều khiển, chức năng điều chỉnh thông số","requirement":"Điều chỉnh điện áp; cài đặt thời gian trì hoãn trước khi khởi động; cài đặt thời gian trì hoãn ngừng máy"},{"item":"Máy phát điện - Bộ điều khiển: Giám sát từ xa","quote":"Chức năng hiển thị và giám sát thông số từ xa: Cho phép kết\nnối để giám sát các thông số từ xa.","reference":"Chương V, mục 1.2.b, hạng mục 2 - Bộ điều khiển","requirement":"Cho phép kết nối để giám sát các thông số từ xa"},{"item":"Tủ bảo vệ đầu cực (01 cái)","quote":"- Vỏ tủ sơn tĩnh điện, MCCB 3P-1250A, cáp đấu nối, busbar\nvà phụ kiện","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Vỏ tủ sơn tĩnh điện dày 1,5mm, MCCB 3P-1250A, cáp đấu nối, busbar và phụ kiện"},{"item":"Cách âm tường, trần (70 m2)","quote":"Cách âm tường, trần dày 100mm, khung xương\nvuông14x14x1,0mm mạ kẽm, rock wool tỷ trọng 50 – 80\nkg/m3, tôn mạ kẽm dập lỗ 0,4mm và phụ kiện.","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Dày 100mm, khung xương vuông 14x14x1,0mm mạ kẽm, rock wool tỷ trọng 50 – 80 kg/m3, tôn mạ kẽm dập lỗ 0,4mm và phụ kiện"},{"item":"Cửa cách âm (01 bộ)","quote":"Cửa cách âm dày 100mm KT: R1400xC2100 mặt ngoài thép\ntấm dày 2mm, lớp rock wool tỷ trọng 50 – 80 kg/m3, lớp tôn\nmạ kẽm đục lỗ 0,4mm, khung bao thép hình dày 2mm.","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Dày 100mm, KT R1400xC2100, mặt ngoài thép tấm dày 2mm, lớp rock wool tỷ trọng 50 – 80 kg/m3, lớp tôn mạ kẽm đục lỗ 0,4mm, khung bao thép hình dày 2mm"},{"item":"Bộ tiêu âm gió vào (01 bộ)","quote":"Bộ tiêu âm gió vào KT: D1000xR2700xC2400mm, khung bao\nthép V40x40x4mm, lớp tôn mạ kẽm dày 0.58mm, lớp rock\nwool tỷ trọng 50 – 80 kg/m3, ốp lưới lỗ mạ kẽm.","reference":"Chương V, mục 1.2.b, hạng mục 6","requirement":"KT D1000xR2700xC2400mm, khung bao thép V40x40x4mm, tôn mạ kẽm dày 0.58mm, rock wool tỷ trọng 50 – 80 kg/m3, ốp lưới lỗ mạ kẽm"},{"item":"Lam gió vào (01 cái)","quote":"Lam gió vào KT: R2700xC2400mm thép dáy 1.5mm sơn tĩnh\nđiện.","reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"KT R2700xC2400mm, thép dày 1.5mm sơn tĩnh điện"},{"item":"Cụm tiêu âm gió ra (01 bộ)","quote":"Bộ tiêu âm gió ra KT: D1000xR3200xC1950mm, khung bao\nthép V40x40x4mm, lớp tôn mạ kẽm dày 0.58mm, lớp rock\nwool tỷ trọng 50 – 80 kg/m3, ốp lưới lỗ mạ kẽm.","reference":"Chương V, mục 1.2.b, hạng mục 8","requirement":"KT D1000xR3200xC1950mm, khung bao thép V40x40x4mm, tôn mạ kẽm dày 0.58mm, rock wool tỷ trọng 50 – 80 kg/m3, ốp lưới lỗ mạ kẽm"},{"item":"Lam gió ra (01 cái)","quote":"Lam gió ra KT: R3200xC1950mm thép dày 1.5mm sơn tĩnh\nđiện.","reference":"Chương V, mục 1.2.b, hạng mục 9","requirement":"KT R3200xC1950mm, thép dày 1.5mm sơn tĩnh điện"},{"item":"Họng gió nối cụm tiêu âm đến máy phát (01 hộp)","quote":"Khung bao thép V40x40x4mm, ốp tôn mạ kẽm dày 0,58mm.","reference":"Chương V, mục 1.2.b, hạng mục 10","requirement":"Khung bao thép V40x40x4mm, ốp tôn mạ kẽm dày 0,58mm"},{"item":"Bồn dầu 2000L (01 cái)","quote":"Bồn dầu dự trữ dung tích 2000L sử dụng thép tấm dày 3mm\ntrở lên, bên ngoài được sơn phủ bảo vệ chống oxy hóa, có van\nxả cặn, ống nhựa trong suốt kiểm tra lượng dầu chứa và bao\ngồm phụ kiện lắp đặt hoàn thiện.","reference":"Chương V, mục 1.2.b, hạng mục 11","requirement":"Dung tích dự trữ 2000L, thép tấm dày 3mm trở lên, sơn phủ chống oxy hóa bên ngoài, có van xả cặn, ống nhựa trong suốt kiểm tra lượng dầu, gồm phụ kiện lắp đặt hoàn thiện; KT 1800x750x1500mm"},{"item":"Tủ họng cấp dầu (01 cái)","quote":"KT: D400xR400xC400 sử dụng thép dày 1,5mm","reference":"Chương V, mục 1.2.b, hạng mục 12","requirement":"KT D400xR400xC400, thép dày 1,5mm"},{"item":"Hệ đường ống dẫn dầu và phụ kiện (01 hệ thống)","quote":"Ống dầu D60x2.5mm cấp từ tủ họng cấp dầu đến bồn dầu, ống\ncấp dầu, hồi dầu từ bồn dầu vào máy và ngược lại ống\nD34x2.5mm, ống mềm cấp vào máy, phụ kiện giá đỡ ống, co\nnối các loại.","reference":"Chương V, mục 1.2.b, hạng mục 13","requirement":"Ống dầu D60x2.5mm cấp từ tủ họng cấp dầu đến bồn dầu; ống cấp dầu, hồi dầu từ bồn vào máy và ngược lại D34x2.5mm; ống mềm cấp vào máy, phụ kiện giá đỡ ống, co nối các loại"},{"item":"Hệ thống ống thoát khói (01 hệ thống)","quote":"- Ống thoát khói D250mm thép dày 2,5mm sơn chịu nhiệt, bọc\ncách nhiệt rock wool dày 50mm ốp inox 304 bên ngoài dày\n0,4mm, đưa ra khỏi phòng máy 500mm, phụ kiện lắp đặt bao\ngồm co, mặt bích, tắc kê, ty treo.","reference":"Chương V, mục 1.2.b, hạng mục 14","requirement":"Ống nhún đàn hồi D160 bọc rock wool dày 50mm, ốp inox 304 dày 0.4mm; khớp nối Y thép dày 2.5mm cách nhiệt tương tự; pô tiêu âm thép dày 2.5mm sơn chịu nhiệt, cách nhiệt tương tự; ống thoát khói D250mm thép dày 2,5mm sơn chịu nhiệt, cách nhiệt rock wool dày 50mm ốp inox 304 dày 0,4mm, đưa ra khỏi phòng máy 500mm, phụ kiện gồm co, mặt bích, tắc kê, ty treo"},{"item":"Nền bê tông M300 đặt máy phát điện (01 nền)","quote":"- Kích thước: 4,6m x 2,2m x 0,1m","reference":"Chương V, mục 1.2.b, hạng mục 15","requirement":"Kích thước 4,6m x 2,2m x 0,1m; mác M300"},{"item":"Kiểm định thiết bị","quote":"Ghi chú: Chi phí kiểm định thiết bị (bao gồm chi phí kiểm định an toàn thang máy\nvà kiểm định chất lượng máy phát điện) do nhà thầu chi trả.","reference":"Chương V, mục 1.2.b, ghi chú","requirement":"Chi phí kiểm định chất lượng máy phát điện do nhà thầu chi trả"},{"item":"Công tác lắp đặt","quote":"‐ Quá trình lắp đặt đúng yêu cầu về kỹ thuật công suất, định mức kỹ thuật, đảm bảo tính\nthẩm mỹ.","reference":"Chương V, mục 1.3.a","requirement":"Lắp đặt đúng chủng loại theo yêu cầu Chủ đầu tư; chỉ lắp khi kết cấu đủ khả năng chịu lực; vệ sinh sạch trước khi lắp; lắp đúng yêu cầu kỹ thuật công suất, định mức kỹ thuật, đảm bảo thẩm mỹ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:27:04.879Z"}},"IB2200019427":{"u":"2026-11-03T14:38:42.46+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; chỉ nêu nhóm nước (Châu Âu, G20, G7).","Không nêu thông số bảo hành.","Một số quote trích từ văn bản bị ngắt dòng/lỗi định dạng PDF (ví dụ 'RPM KPAH', bảng chia trang); các mục liệt kê dài chỉ trích dòng đầu của danh sách.","Dòng 'Mức tiêu hao nhiên liệu' nằm ngay sau khối chữ ký số của PDF, được hiểu là phần tiếp theo của danh sách hiển thị bộ điều khiển.","Cụm 'Chức năng hiển thị bộ điều khiển sản xuất tại các nước thuộc G7' được ghi nguyên văn như trong văn bản.","Cụm 'Tiêu chuẩn đáp ứng: ISO 9001; ISO14001; CE.....' kết thúc bằng dấu chấm lửng, có thể còn tiêu chuẩn khác không được liệt kê."],"result":{"keyInfo":{"bidName":"Đầu tư mua mới lắp đặt hoàn thiện 01 máy phát điện cho cơ sở I Bệnh viện Bưu điện","notifyNo":"IB2200019427","generatorCapacity":"Công suất liên tục (Prime) ≥ 650kVA; công suất dự phòng (Standby) ≥ 700kVA; số lượng 01 tổ máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 01 máy: Số lượng và phạm vi gói thầu","quote":"Đầu tư mua mới lắp đặt hoàn thiện 01 máy phát điện cho cơ sở I Bệnh viện","reference":"Chương V, mục 1","requirement":"Đầu tư mua mới, lắp đặt hoàn thiện 01 máy phát điện cho cơ sở I Bệnh viện Bưu điện."},{"item":"Tổ máy phát điện: Xuất xứ và dạng cung cấp","quote":"Tổ máy phát điện đồng bộ cả vỏ xuất xứ tại các nước thuộc G20.","reference":"Chương V, mục 2.2, STT 1","requirement":"Tổ máy phát điện đồng bộ cả vỏ, xuất xứ tại các nước thuộc G20; nhập khẩu nguyên chiếc, mới 100%, sản xuất 2022 trở đi."},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"Được nhập khẩu nguyên chiếc mới 100%, sản xuất 2022 trở đi.","reference":"Chương V, mục 2.2, STT 1","requirement":"Nhập khẩu nguyên chiếc, mới 100%, sản xuất 2022 trở đi."},{"item":"Hàng hóa chung: Tình trạng, năm sản xuất","quote":"Hàng hóa mới 100% chưa đưa vào sử dụng, sản xuất năm 2022 trở về sau.","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100% chưa đưa vào sử dụng, sản xuất năm 2022 trở về sau."},{"item":"Hàng hóa chung: CO, CQ","quote":"Cam kết cung cấp đầy đủ bản gốc để đối chiếu tài liệu chứng minh nguồn gốc xuất xứ\n(CO), chất lượng sản phẩm (CQ).","reference":"Chương V, mục 2.1","requirement":"Cam kết cung cấp đầy đủ bản gốc để đối chiếu tài liệu chứng minh nguồn gốc xuất xứ (CO), chất lượng sản phẩm (CQ)."},{"item":"Tổ máy phát điện: Tiêu chuẩn đáp ứng","quote":"Tiêu chuẩn đáp ứng: ISO 9001; ISO14001; CE.....","reference":"Chương V, mục 2.2, STT 1","requirement":"ISO 9001; ISO14001; CE....."},{"item":"Tổ máy phát điện: Công suất liên tục (Prime)","quote":"Công suất liên tục (Prime power): ≥ 650kVA","reference":"Chương V, mục 2.2, STT 1","requirement":"≥ 650kVA"},{"item":"Tổ máy phát điện: Công suất dự phòng (Standby)","quote":"Công suất dự phòng (Standby power): ≥ 700kVA","reference":"Chương V, mục 2.2, STT 1","requirement":"≥ 700kVA"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất cosphi: 0,8","reference":"Chương V, mục 2.2, STT 1","requirement":"cosphi 0,8"},{"item":"Tổ máy phát điện: Điện áp, số pha, số dây","quote":"Điện áp dây định mức 400V, loại 3 pha, 4 dây.","reference":"Chương V, mục 2.2, STT 1","requirement":"Điện áp dây định mức 400V, 3 pha, 4 dây."},{"item":"Tổ máy phát điện: Tần số, vòng quay","quote":"Tần số/vòng quay: 50Hz/ 1500 vòng/phút","reference":"Chương V, mục 2.2, STT 1","requirement":"50Hz / 1500 vòng/phút"},{"item":"Tổ máy phát điện: Khởi động","quote":"Khởi động: Đề nổ bằng điện ắc quy 24VDC, ắc quy kèm theo máy.","reference":"Chương V, mục 2.2, STT 1","requirement":"Đề nổ bằng điện ắc quy 24VDC, ắc quy kèm theo máy."},{"item":"Tổ máy phát điện: Dung tích bình dầu đế máy","quote":"Dung tích bình dầu đế máy: Đảm bảo chạy ≥ 8h 100% tải.","reference":"Chương V, mục 2.2, STT 1","requirement":"Đảm bảo chạy ≥ 8h ở 100% tải."},{"item":"Động cơ: Xuất xứ","quote":"Động cơ sản xuất tại các nước Châu Âu:","reference":"Chương V, mục 2.2, STT 1","requirement":"Sản xuất tại các nước Châu Âu."},{"item":"Động cơ: Công suất dự phòng","quote":"Công suất động cơ dự phòng chưa gồm quạt gió (Standby Power) : ≥\n674 kW tại 1500 vòng/phút.","reference":"Chương V, mục 2.2, STT 1","requirement":"Công suất động cơ dự phòng chưa gồm quạt gió (Standby Power) ≥ 674 kW tại 1500 vòng/phút."},{"item":"Động cơ: Loại động cơ","quote":"Loại động cơ: 4 thì, làm mát bằng nước kết hợp quạt gió đầu trục, turbo\ntăng áp, và làm mát khí nạp.","reference":"Chương V, mục 2.2, STT 1","requirement":"4 thì, làm mát bằng nước kết hợp quạt gió đầu trục, turbo tăng áp, và làm mát khí nạp."},{"item":"Động cơ: Loại phun nhiên liệu và điều tốc","quote":"Loại phun nhiên liệu và điều tốc: Phun dầu điện tử","reference":"Chương V, mục 2.2, STT 1","requirement":"Phun dầu điện tử"},{"item":"Động cơ: Số xy lanh","quote":"Số xy lanh: ≤ 6","reference":"Chương V, mục 2.2, STT 1","requirement":"≤ 6"},{"item":"Động cơ: Tỷ số nén","quote":"Tỷ số nén: ≥ 16:1","reference":"Chương V, mục 2.2, STT 1","requirement":"≥ 16:1"},{"item":"Động cơ: Suất tiêu hao nhiên liệu tại 75% tải liên tục","quote":"Suất tiêu hao nhiên liệu tại 75% tải liên tục: ≤ 197 g/kWh.","reference":"Chương V, mục 2.2, STT 1","requirement":"≤ 197 g/kWh"},{"item":"Động cơ: Suất tiêu hao nhiên liệu tại 100% tải liên tục","quote":"Suất tiêu hao nhiên liệu tại 100% tải liên tục: ≤ 192 g/kWh.","reference":"Chương V, mục 2.2, STT 1","requirement":"≤ 192 g/kWh"},{"item":"Đầu phát điện: Xuất xứ","quote":"Đầu phát điện sản xuất tại các nước G20:","reference":"Chương V, mục 2.2, STT 1","requirement":"Sản xuất tại các nước G20."},{"item":"Đầu phát điện: Công suất liên tục","quote":"Công suất liên tục tại 40 độ C, cấp cách điện H: ≥ 650 kVA.","reference":"Chương V, mục 2.2, STT 1","requirement":"Tại 40 độ C, cấp cách điện H: ≥ 650 kVA."},{"item":"Đầu phát điện: Số pha, số dây","quote":"Số pha: 3, Số dây: 4","reference":"Chương V, mục 2.2, STT 1","requirement":"3 pha, 4 dây."},{"item":"Đầu phát điện: Điện áp dây","quote":"Điện áp dây: 400V","reference":"Chương V, mục 2.2, STT 1","requirement":"400V"},{"item":"Đầu phát điện: Tần số, hệ số công suất","quote":"Tần số: 50Hz, Hệ số công suất: 0,8","reference":"Chương V, mục 2.2, STT 1","requirement":"Tần số 50Hz, hệ số công suất 0,8."},{"item":"Đầu phát điện: Kiểu kích từ","quote":"Kiểu kích từ: Kích từ đầu trục không chổi than, tự kích từ.","reference":"Chương V, mục 2.2, STT 1","requirement":"Kích từ đầu trục không chổi than, tự kích từ."},{"item":"Đầu phát điện: Điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp: tự động AVR","reference":"Chương V, mục 2.2, STT 1","requirement":"Tự động AVR"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 2.2, STT 1","requirement":"IP23"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện: H","reference":"Chương V, mục 2.2, STT 1","requirement":"H"},{"item":"Đầu phát điện: Tổng méo hài (THD) khi không tải","quote":"Tổng méo hài (THD) khi không tải < 1.5 %","reference":"Chương V, mục 2.2, STT 1","requirement":"< 1.5 %"},{"item":"Bộ điều khiển: Xuất xứ","quote":"Chức năng hiển thị bộ điều khiển sản xuất tại các nước thuộc G7:","reference":"Chương V, mục 2.2, STT 1","requirement":"Sản xuất tại các nước thuộc G7; đạt các chứng chỉ tiêu chuẩn quốc gia của điều khiển."},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"Bảng điều khiển màn hình LCD hiển thị tốc độ động cơ RPM KPAH:","reference":"Chương V, mục 2.2, STT 1","requirement":"Bảng điều khiển màn hình LCD hiển thị: tốc độ động cơ RPM, điện áp 3 pha – trung tính, dòng điện trên các pha (A), tần số (Hz), hệ số công suất, số giờ đã chạy của máy phát, áp suất dầu, nhiệt độ nước làm mát, điện áp một chiều, mức tiêu hao nhiên liệu."},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":"Nhiệt độ làm mát cao/thấp,","reference":"Chương V, mục 2.2, STT 1","requirement":"Nhiệt độ làm mát cao/thấp, áp suất dầu cao/thấp, công suất vượt quá tốc độ, tần số cao/thấp, quá tải, cảm biến lỗi, điện áp ắc quy cao/thấp."},{"item":"Bộ điều khiển: Chứng chỉ","quote":"Đạt các chứng chỉ tiêu chuẩn quốc gia của điều khiển.","reference":"Chương V, mục 2.2, STT 1","requirement":"Đạt các chứng chỉ tiêu chuẩn quốc gia của điều khiển."},{"item":"Vỏ cách âm, chống ồn: Cấu tạo","quote":"Đồng bộ nhập khẩu theo máy kích thước phải phù hợp mặt bằng đặt\nmáy, làm bằng thép độ bền cao, sơn phủ tĩnh điện.","reference":"Chương V, mục 2.2, STT 1","requirement":"Đồng bộ nhập khẩu theo máy, kích thước phù hợp mặt bằng đặt máy, làm bằng thép độ bền cao, sơn phủ tĩnh điện. Chất liệu cách âm bằng mút chống cháy hoặc bông thuỷ tinh đảm bảo kỹ thuật."},{"item":"Vỏ cách âm, chống ồn: Độ ồn","quote":"Độ ồn đáp ứng: ≤ 80dBA/7m tại 100% tải.","reference":"Chương V, mục 2.2, STT 1","requirement":"≤ 80dBA/7m tại 100% tải."},{"item":"Phụ kiện kèm theo máy","quote":"Phụ kiện kèm theo máy:","reference":"Chương V, mục 2.2, STT 1","requirement":"Pô giảm thanh; bình ắc quy và cọc dây nối, sạc tự động cho ắc quy; aptomat đầu cực máy phát; tài liệu kỹ thuật."},{"item":"Lắp đặt: Dây cáp điện","quote":"Dây cáp điện: Loại đơn Cu/XLPE/PVC 1x240, khối lượng lắp đặt","reference":"Chương V, mục 2.2, STT 2","requirement":"Loại đơn Cu/XLPE/PVC 1x240, khối lượng lắp đặt theo bản vẽ vị trí lắp đặt kèm theo, hoàn thiện toàn bộ hệ thống kèm đầu cos đầy đủ."},{"item":"Lắp đặt: Dây tín hiệu","quote":"Dây tín hiệu: Tín hiệu tự động cho ATS.","reference":"Chương V, mục 2.2, STT 2","requirement":"Tín hiệu tự động cho ATS."},{"item":"Lắp đặt: Ống nhựa gân xoắn","quote":"Ống nhựa gân xoắn: Để bảo vệ toàn bộ cáp điện sử dụng cho hệ thống","reference":"Chương V, mục 2.2, STT 2","requirement":"Để bảo vệ toàn bộ cáp điện sử dụng cho hệ thống."},{"item":"Lắp đặt: Tủ chuyển nguồn (ATS)","quote":"Tủ chuyển nguồn 1600A: Để đảo dự phòng giữa 2 nguồn điện xoay","reference":"Chương V, mục 2.2, STT 2","requirement":"1600A, 4 cực; đảo dự phòng giữa 2 nguồn điện xoay chiều; thao tác được bằng tay và tự động."},{"item":"Lắp đặt: Vật tư phụ","quote":"Các vật tư phụ khác như: băng dính, lạt nhựa, đầu coss, …","reference":"Chương V, mục 2.2, STT 2","requirement":"Băng dính, lạt nhựa, đầu coss, …"},{"item":"Lắp đặt: Phạm vi công việc","quote":"Lắp đặt bệ đặt máy và mái che nhà để máy phát điện. (Giới hạn vị trí","reference":"Chương V, mục 2.2, STT 2","requirement":"Vận chuyển; nhân công lắp đặt; lắp đặt bệ đặt máy và mái che nhà để máy phát điện (giới hạn vị trí đặt máy <50m); có sơ đồ vị trí lắp đặt đính kèm."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:38:41.360Z"}},"IB2200020538":{"u":"2026-11-03T14:28:18.206+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT goi thau FTEL-2022-042 Cung cap va lap dat may phat dien 500kVA.pdf), chưa phân tích cả HSMT.","Bảng bị lệch cột khi chuyển từ PDF nên một số chỉ tiêu bị tách dòng; quote chỉ chép đoạn nằm trọn trên một dòng.","Hồ sơ không nêu hãng/model cụ thể của động cơ và đầu phát; số xi lanh, mức khí thải riêng của động cơ và rating ATS mới cũng không có (chỉ nêu 2 tủ ATS 800A có sẵn).","Chương V chấm điểm: nhiều chỉ tiêu có nhiều mức điểm, mức tối thiểu và tối đa khác nhau.","Dòng 'Chứng nhận kiểm định độc lập' bị tách nên quote chỉ lấy được phần cuối dòng; nội dung đầy đủ nằm ở phần requirement."],"result":{"keyInfo":{"bidName":"FTEL-2022-042 Cung cấp và lắp đặt máy phát điện 500kVA","notifyNo":"IB2200020538","generatorCapacity":"1 tổ máy mới 500 kVA: công suất liên tục ≥ 500kVA, công suất dự phòng ≥ 550kVA (ghép nối với 1 máy hiện hữu)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp: Tổ máy phát điện","quote":"Cung cấp trọn gói Tổ máy phát điện 500kVA","reference":"Chương V, mục 3, A.1","requirement":"Cung cấp trọn gói tổ máy phát điện 500kVA"},{"item":"Phạm vi lắp đặt: Tổ máy, thoát nhiệt, thoát khói","quote":"Thực hiện thi công, lắp đặt tổ mpđ 500kVA + Hệ thống thoát","reference":"Chương V, mục 3, A.2","requirement":"Thi công, lắp đặt tổ máy phát điện 500kVA cùng hệ thống thoát nhiệt, thoát khói"},{"item":"Phạm vi lắp đặt: Ghép nối máy","quote":"Thực hiện ghép nối 2 máy phát điện (1 máy mới + 1 máy hiện","reference":"Chương V, mục 3, A.2","requirement":"Ghép nối 2 máy phát điện (1 máy mới và 1 máy hiện hữu)"},{"item":"Phạm vi lắp đặt: Cáp kết nối","quote":"Thi công hệ thống cáp kết nối từ MPĐ đến 2 tủ ATS 800A có sẵn","reference":"Chương V, mục 3, A.2","requirement":"Thi công hệ thống cáp kết nối từ máy phát điện đến 2 tủ ATS 800A có sẵn"},{"item":"Tổ máy 500kVA: Xuất xứ","quote":"Nhập khẩu nguyên chiếc từ các nước EU hoặc G7 (20 điểm)","reference":"Chương V, mục 3, C.I.1","requirement":"Nhập khẩu nguyên chiếc từ các nước EU hoặc G7 (20 điểm); lắp ráp trong nước (15 điểm)"},{"item":"Tổ máy 500kVA: Năm sản xuất","quote":"Không quá 1 năm kể từ thời điểm mở thầu","reference":"Chương V, mục 3, C.I.2","requirement":"Không quá 1 năm kể từ thời điểm mở thầu"},{"item":"Tổ máy 500kVA: Tình trạng máy","quote":"Mới chưa qua sử dụng","reference":"Chương V, mục 3, C.I.3","requirement":"Mới chưa qua sử dụng"},{"item":"Tổ máy 500kVA: Tiêu chuẩn đáp ứng","quote":"Đáp ứng QCVN 19:2009/BTNMT/B về khí thải","reference":"Chương V, mục 3, C.I.4","requirement":"Đáp ứng TCVN 9729:2013 hoặc ISO 8528:2005 hoặc tương đương; đáp ứng QCVN 19:2009/BTNMT/B về khí thải (vùng loại 1)"},{"item":"Tổ máy 500kVA: Loại máy phát điện","quote":"3 phase - 4 dây","reference":"Chương V, mục 3, C.I.5","requirement":"3 pha - 4 dây"},{"item":"Tổ máy 500kVA: Điện áp đầu ra danh định","quote":"400/230V hoặc 380/220V","reference":"Chương V, mục 3, C.I.6","requirement":"400/230V hoặc 380/220V"},{"item":"Tổ máy 500kVA: Tần số danh định","quote":"50Hz","reference":"Chương V, mục 3, C.I.7","requirement":"50Hz"},{"item":"Tổ máy 500kVA: Công suất liên tục","quote":"≥ 500kVA (Tăng 10kVA + 1 đỉểm)","reference":"Chương V, mục 3, C.I.8","requirement":"≥ 500kVA theo TCVN 9729-1:2013 hoặc ISO 8528-1 (tăng 10kVA được thêm 1 điểm)"},{"item":"Tổ máy 500kVA: Công suất dự phòng","quote":"≥ 550kVA","reference":"Chương V, mục 3, C.I.9","requirement":"≥ 550kVA theo TCVN 9729-1:2013 hoặc ISO 8528-1"},{"item":"Tổ máy 500kVA: Thời gian chạy vận hành liên tục","quote":"= 100% tải cố định và không giới hạn với tải biến thiên (15 điểm)","reference":"Chương V, mục 3, C.I.10","requirement":"Mức cao nhất (15 điểm): 100% tải cố định và không giới hạn với tải biến thiên; mức thấp nhất (2 điểm): ≥ 65% tải cố định"},{"item":"Tổ máy 500kVA: Khả năng chạy quá tải","quote":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ 6 giờ hoạt động","reference":"Chương V, mục 3, C.I.11","requirement":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ 12 giờ (2 điểm) hoặc 6 giờ (15 điểm) hoạt động liên tục"},{"item":"Tổ máy 500kVA: Dung tích bình chứa nguyên liệu","quote":"Đảm bảo tổ máy hoạt động liên tục tối thiểu 12 giờ đầy tải","reference":"Chương V, mục 3, C.I.12","requirement":"Đảm bảo tổ máy hoạt động liên tục tối thiểu 12 giờ đầy tải"},{"item":"Tổ máy 500kVA: Khả năng đóng tải 1 bước","quote":"100% công suất liên tục trong 10s","reference":"Chương V, mục 3, C.I.13","requirement":"100% công suất liên tục trong 10s"},{"item":"Tổ máy 500kVA: Độ ổn định điện áp","quote":"Từ không tải đến full tải (không quá 30s) : ≤ 0,25%","reference":"Chương V, mục 3, C.I.14","requirement":"Đạt 10 điểm: xác lập ≤ 0,5%, từ không tải đến full tải (không quá 30s) ≤ 0,5%; đạt 30 điểm: xác lập ≤ 0,25%, từ không tải đến full tải (không quá 30s) ≤ 0,25%"},{"item":"Tổ máy 500kVA: Độ ổn định tần số","quote":"Từ không tải đến full tải (không quá 30s) : ≤ 0,5%","reference":"Chương V, mục 3, C.I.15","requirement":"Đạt 10 điểm: xác lập ≤ 0,5%, từ không tải đến full tải (không quá 30s) ≤ 0,5%; đạt 30 điểm: xác lập ≤ 0,25%, từ không tải đến full tải (không quá 30s) ≤ 0,25%"},{"item":"Tổ máy 500kVA: Các chế độ hoạt động","quote":"START-STOP-MANUAL-EMERGENCY hoặc tương đương","reference":"Chương V, mục 3, C.I.16","requirement":"START-STOP-MANUAL-EMERGENCY hoặc tương đương"},{"item":"Tổ máy 500kVA: Độ ồn đo tại 7m (75% công suất liên tục, 4 chiều)","quote":"≤ 65dBA (50 điểm)","reference":"Chương V, mục 3, C.I.17","requirement":"≤ 75dBA (10 điểm); ≤ 70dBA (20 điểm); ≤ 65dBA (50 điểm)"},{"item":"Tổ máy 500kVA: Độ ồn đo tại 1m (100% công suất liên tục, 4 chiều)","quote":"≤ 80dBA (20 điểm)","reference":"Chương V, mục 3, C.I.18","requirement":"≤ 85dBA (10 điểm); ≤ 80dBA (20 điểm)"},{"item":"Tổ máy 500kVA: AVR","quote":"AVR (chính + dự phòng) là loại digital","reference":"Chương V, mục 3, C.I.19","requirement":"AVR (chính + dự phòng) là loại digital; AVR dự phòng: 2 AVR tự động chuyển từ chính sang dự phòng (50 điểm), chuyển bằng tay được đấu nối sẵn (30 điểm), hoặc cung cấp rời AVR dự phòng (2 điểm); hoạt động bình thường với độ lệch pha ≥ 15%"},{"item":"Tổ máy 500kVA: Chứng nhận kiểm định độc lập","quote":"dụng)","reference":"Chương V, mục 3, C.I.20","requirement":"Có chứng nhận kiểm định độc lập do đơn vị có chức năng thí nghiệm máy phát điện cấp (độ ồn, khí thải, mới chưa qua sử dụng)"},{"item":"Tổ máy 500kVA: Kích thước tổ máy","quote":"≤ 6000x2000x2800mm","reference":"Chương V, mục 3, C.I.21","requirement":"≤ 6000x2000x2800mm"},{"item":"Tổ máy 500kVA: Mức tiêu hao nhiên liệu","quote":"≤ 110l/h tại 100% công suất liên tục","reference":"Chương V, mục 3, C.I.22","requirement":"Đạt 4 điểm: ≤ 130l/h (100% công suất liên tục), ≤ 100l/h (75%), ≤ 80l/h (50%); đạt 50 điểm: ≤ 110l/h (100%), ≤ 90l/h (75%), ≤ 70l/h (50%)"},{"item":"Tổ máy 500kVA: Đề bằng tay","quote":"Đề bằng tay khi bảng điều khiển","reference":"Chương V, mục 3, C.I.23","requirement":"Có khả năng đề bằng tay khi bảng điều khiển bị lỗi"},{"item":"Động cơ: Xuất xứ","quote":"EU hoặc G7","reference":"Chương V, mục 3, C.II.1","requirement":"EU hoặc G7"},{"item":"Động cơ: Năm sản xuất","quote":"Không quá 12 tháng kể từ thời điểm mở thầu, mới 100%","reference":"Chương V, mục 3, C.II.2","requirement":"Không quá 12 tháng kể từ thời điểm mở thầu, mới 100%"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ","reference":"Chương V, mục 3, C.II.3","requirement":"Diesel 4 kỳ"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 3, C.II.4","requirement":"1500 vòng/phút"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Hệ thống Common rail (Electronic common rail) (30 điểm)","reference":"Chương V, mục 3, C.II.5","requirement":"Hệ thống EUI (5 điểm) hoặc Common rail (30 điểm)"},{"item":"Động cơ: Kiểu xếp xi lanh","quote":"V (15 điểm)","reference":"Chương V, mục 3, C.II.6","requirement":"Kiểu I (5 điểm) hoặc kiểu V (15 điểm)"},{"item":"Động cơ: Hệ thống làm mát","quote":"Két nước + quạt gió li tâm thổi trực tiếp","reference":"Chương V, mục 3, C.II.7","requirement":"Két nước + quạt gió li tâm thổi trực tiếp"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Tăng áp bằng tubor (Tuborchanger) + làm mát sau tăng áp","reference":"Chương V, mục 3, C.II.8","requirement":"Tăng áp bằng turbo + làm mát sau tăng áp"},{"item":"Động cơ: Bộ điều tốc","quote":"Điện tử","reference":"Chương V, mục 3, C.II.9","requirement":"Điện tử"},{"item":"Động cơ: Hệ thống lọc","quote":"Lọc nhiên liệu có khả năng tách nước","reference":"Chương V, mục 3, C.II.10","requirement":"Lọc nhiên liệu có khả năng tách nước; có khả năng thay thế hệ thống lọc gió, lọc nhớt, lọc nhiên liệu"},{"item":"Động cơ: Hệ thống giám sát động cơ","quote":"ECU","reference":"Chương V, mục 3, C.II.11","requirement":"ECU"},{"item":"Động cơ: Điện áp khởi động","quote":"24Vdc hoặc 12Vdc","reference":"Chương V, mục 3, C.II.12","requirement":"24Vdc hoặc 12Vdc"},{"item":"Động cơ: Dòng khởi động","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 3, C.II.13","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Động cơ: Nhiên liệu và dầu bôi trơn","quote":"Nhiên liệu: Dầu D.O thông dụng trên thị trường Việt Nam","reference":"Chương V, mục 3, C.II.14","requirement":"Nhiên liệu dầu D.O thông dụng trên thị trường Việt Nam; dầu bôi trơn thông dụng, đại trà trên thị trường Việt Nam"},{"item":"Động cơ: Tiêu chuẩn đáp ứng","quote":"Đáp ứng QCVN QCVN19:2009/BTNMT về khí thải công nghiệp","reference":"Chương V, mục 3, C.II.15","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp áp dụng cho khu vực loại 1"},{"item":"Đầu phát: Xuất xứ","quote":"EU/G7","reference":"Chương V, mục 3, C.III.1","requirement":"EU/G7"},{"item":"Đầu phát: Năm sản xuất","quote":"Không quá 12 tháng kể từ thời điểm mở thầu, mới 100%","reference":"Chương V, mục 3, C.III.2","requirement":"Không quá 12 tháng kể từ thời điểm mở thầu, mới 100%"},{"item":"Đầu phát: Hệ số công suất","quote":"0,8","reference":"Chương V, mục 3, C.III.3","requirement":"0,8"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 3, C.III.4","requirement":"Cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 3, C.III.5","requirement":"≥ IP23"},{"item":"Đầu phát: Khả năng chịu dòng ngắn mạch","quote":"≥ 300% @thời gian 20s","reference":"Chương V, mục 3, C.III (mục 5 thứ hai)","requirement":"≥ 300% @ thời gian 20s"},{"item":"Đầu phát: THD","quote":"Từ không tải đến full tải ≤ 3% (50 điểm)","reference":"Chương V, mục 3, C.III.7","requirement":"Từ không tải đến full tải ≤ 5% (10 điểm); ≤ 3% (50 điểm)"},{"item":"Đầu phát: Kích từ","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 3, C.III.8","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: Tiêu chuẩn đáp ứng","quote":"Tiêu chuẩn an toàn cho vật liệu cách điện: UL 1446 hoặc tương","reference":"Chương V, mục 3, C.III.9","requirement":"Vật liệu cách điện: UL 1446 hoặc tương đương; máy điện quay: IEC 60034-1; BS 4999-5000; VDE 0530-1 hoặc tương đương"},{"item":"Bảng điều khiển: Hãng sản xuất/model","quote":"Deepsea 7420MKII (tương thích với hệ thống giám sát của chủ","reference":"Chương V, mục 3, C.IV.1","requirement":"Deepsea 7420MKII, tương thích với hệ thống giám sát của chủ đầu tư"},{"item":"Bảng điều khiển: Dây tín hiệu","quote":"Các dây tín hiệu điều khiển và","reference":"Chương V, mục 3, C.IV.2","requirement":"Các dây tín hiệu điều khiển và cảm biến phải được đánh số và quy định rõ ràng có chú thích kèm theo"},{"item":"Bảng điều khiển: Tính năng","quote":"ATS/AMF","reference":"Chương V, mục 3, C.IV.3","requirement":"ATS/AMF"},{"item":"Bảng điều khiển: Kết nối với ECU của động cơ","quote":"Tốc độ động cơ, Áp lực nhớt, nhiệt độ nước, Số giờ động cơ chạy,","reference":"Chương V, mục 3, C.IV.4","requirement":"Đọc được thông tin ECU: tốc độ động cơ, áp lực nhớt, nhiệt độ nước, số giờ động cơ chạy, áp lực turbo, tiêu hao nhiên liệu"},{"item":"Bảng điều khiển: Ghép nối 2 máy và chạy luân phiên","quote":"Chạy luân phiên các máy theo số giờ vận hành hoặc theo thời gian","reference":"Chương V, mục 3, C.IV.5-6","requirement":"Có khả năng ghép nối 2 máy; chạy luân phiên các máy theo số giờ vận hành hoặc theo thời gian cài đặt"},{"item":"Bảng điều khiển: Đo lường, hiển thị","quote":"a. Đo lường, hiển thị (Sai số không quá 5%)","reference":"Chương V, mục 3, C.IV.7","requirement":"Sai số không quá 5%; hiển thị điện áp pha/dây máy phát và lưới, dòng điện từng pha, tần số, công suất tải (kW), hệ số công suất (Cosf), số giờ vận hành, điện áp ắc quy khởi động, mức nhiên liệu (%), áp suất dầu bôi trơn (Bar), nhiệt độ nước làm mát (oC)"},{"item":"Bảng điều khiển: Cảnh báo và bảo vệ","quote":"b. Cảnh báo, bảo vệ của bộ điều khiển","reference":"Chương V, mục 3, C.IV.8-9","requirement":"Cảnh báo: dầu thấp, nhiệt độ cao, điện áp cao/thấp, tần số cao/thấp, áp lực nhớt thấp, quá tải, nút dừng khẩn cấp, điện áp accu khởi thấp. Bảo vệ dừng máy khi: nhiệt độ nước làm mát cao, áp suất nhớt cao/thấp, điện áp đầu ra cao/thấp, tần số đầu ra cao/thấp, quá tải/ngắn mạch, mất kích từ, khởi động 3 lần không thành công, nhiệt độ động cơ cao, tác động nút dừng khẩn cấp, vượt tốc/thấp tốc"},{"item":"Bảng điều khiển: Tính năng điều khiển và tự động","quote":"Start và stop từ xa bằng phần mềm NSX cung cấp","reference":"Chương V, mục 3, C.IV.10-11","requirement":"Start/stop từ xa bằng phần mềm NSX cung cấp; tự động khởi động và đóng tải sau ≤ 30s chạy không tải khi mất điện lưới, mất pha/trung tính, điện áp cao/thấp; tự chuyển về lưới và dừng máy sau ≤ 5p chạy không tải"},{"item":"Bảng điều khiển: Khả năng mở rộng","quote":"Có khả năng ghép nối được 2 máy phát điện trở lên (15 điểm)","reference":"Chương V, mục 3, C.IV.12","requirement":"Có khả năng ghép nối được 2 máy phát điện trở lên (15 điểm)"},{"item":"Bảng điều khiển: Monitor các thông số","quote":"Có khả năng lưu trữ log file (≥ 100 log)","reference":"Chương V, mục 3, C.IV.13","requirement":"Lưu trữ log file ≥ 100 log; monitor điện áp, dòng điện, tần số, công suất, số giờ vận hành, điện áp accu, mức nhiên liệu, áp suất dầu, nhiệt độ nước, trạng thái RUN-STOP-MANUAL-EMEGENCY"},{"item":"Bảng điều khiển: Giao thức truyền thông","quote":"TCP/IP, SNMP v1, SNMP v2, Web UI","reference":"Chương V, mục 3, C.IV.14-15","requirement":"TCP/IP, SNMP v1, SNMP v2, Web UI; Ethernet port speed ≥ 100Mbps; các thông số mục IV.a, IV.b, IV.c đọc được qua SNMP, Web UI"},{"item":"Vỏ máy: Xuất xứ","quote":"Gia công tại Việt Nam (15 điểm)","reference":"Chương V, mục 3, C.V.1","requirement":"Nhập khẩu nguyên chiếc từ các nước EU hoặc G7 (20 điểm); gia công tại Việt Nam (15 điểm)"},{"item":"Vỏ máy: Tem nhãn","quote":"Vật liệu bằng inox 304 kích thước tối thiểu 15x5cm, gắn bằng","reference":"Chương V, mục 3, C.V.2","requirement":"Inox 304 kích thước tối thiểu 15x5cm, gắn bằng đinh rút với vỏ máy; ghi tên tổ máy, năm sản xuất, nhà sản xuất, model, serial, công suất liên tục/dự phòng, điện áp làm việc, hệ số công suất, kích thước, trọng lượng"},{"item":"Vỏ máy: Sơn và yêu cầu chung","quote":"Hệ thống thông gió phải đảm bảo máy chạy liên tục an toàn, không","reference":"Chương V, mục 3, C.V.2-3","requirement":"Vỏ sơn tĩnh điện, chống rỉ sét; cửa mở thuận tiện cho bảo trì, kiểm tra, cấp nhiên liệu, nước làm mát, dầu nhớt và đấu nối điện AC ra; thông gió đảm bảo không làm giảm công suất máy"},{"item":"Vỏ máy: Vật liệu cách âm và thông thoáng","quote":"Đảm bảo nhiệt độ động cơ khi máy vận hành điều kiện 100% và","reference":"Chương V, mục 3, C.V.4-5","requirement":"Thiết kế vỏ máy, vật liệu tiêu âm đáp ứng tiêu chí B.20 và B.21; đảm bảo nhiệt độ động cơ khi vận hành ở 100% và 110% tải"},{"item":"Ắc quy khởi động: Thông tin và chủng loại","quote":"Accu 12VDC hoặc 24VDC","reference":"Chương V, mục 3, C.VI.1-3","requirement":"Accu 12VDC hoặc 24VDC; dung lượng tối thiểu đạt 20 lần khởi động; accu chì axit kín khí (10 điểm) hoặc chì axit nước (2 điểm); đáp ứng TCVN 7916-1:2008 hoặc tương đương"},{"item":"Ắc quy khởi động: Bộ nạp từ điện lưới","quote":"Điện áp sạc Float tự động : 13.5V/27.4 V ±0.2V","reference":"Chương V, mục 3, C.VI.4","requirement":"Đầu vào 180VAC - 240VAC, tần số 48-60 Hz, bảo vệ quá điện áp đầu vào, đầu ra 12V/24V, điện áp sạc float tự động 13.5V/27.4 V ±0.2V, nhiệt độ hoạt động -5oC – 55oC, nhiệt độ lưu trữ -5OC – 85OC, độ ẩm 0-95%; dòng sạc giới hạn do nhà thầu cung cấp thông tin"},{"item":"Thiết bị đóng cắt đầu cực: Xuất xứ/hãng","quote":"Hãng sản xuất: ABB, Mitsubishi, schneider, siemen","reference":"Chương V, mục 3, C.VII.1","requirement":"Xuất xứ EU/G7; hãng ABB, Mitsubishi, Schneider, Siemens"},{"item":"Thiết bị đóng cắt đầu cực: Thông số kỹ thuật","quote":"Điện áp làm việc : 400/230VAC hoặc 380/220VAC","reference":"Chương V, mục 3, C.VII.2-3","requirement":"Điện áp làm việc 400/230VAC hoặc 380/220VAC; dòng điện định mức đáp ứng công suất tổ máy; cấp bảo vệ ≥ IP20; tiêu chuẩn IEC 60947-2 hoặc tương đương; số lần đóng cắt cơ khí ≥ 15.000, load ≥ 4000; 4 cực; ICU ≥ 50kA tại 400VAC; ISC = 75%ICU (5 điểm) hoặc 100%ICU (15 điểm); có nắp đậy bảo vệ trong thùng máy"},{"item":"Bồn dầu chân đế và hệ thống ống xả","quote":"Có vị trí xả dầu bên ngoài máy","reference":"Chương V, mục 3, C.VIII.1-2","requirement":"Có vị trí xả dầu bên ngoài máy; bản vẽ thiết kế hệ thống thoát nhiệt, thông gió; có bộ lọc khói đen; bọc cách nhiệt Rock wool hoặc tương đương, bọc vỏ tấm inox"},{"item":"Dây tín hiệu trên máy","quote":"Toàn bộ đầu dây được bấm cose phù hợp với kích thước dây dẫn","reference":"Chương V, mục 3, C.VIII.3","requirement":"Đánh dấu bằng tem nhãn; bảo vệ bằng CB; đầu dây bấm cose phù hợp với kích thước dây dẫn"},{"item":"Cáp kết nối từ máy phát đến tủ ATS","quote":"Đảm bảo mật độ dòng điện cho phép ≤ 3A/1mm2","reference":"Chương V, mục 3, D.1-11","requirement":"Tiêu chuẩn TCVN 5935-1/IEC 60502-1, TCVN 6612/IEC 60228 hoặc tương đương; mật độ dòng ≤ 3A/1mm2, tổn thất điện áp ≤ 2.5%; cách điện XLPE; vỏ PVC; giáp băng nhôm hoặc thép; ruột đồng; 0,6/1kV; nhiệt độ làm việc dài hạn ≥ 90O C; nhiệt độ ngắn mạch (≤ 5 giây) ≥ 250O C; đầu cáp cuốn màu theo pha, cose phù hợp tiết diện"},{"item":"Thi công: Thoát nhiệt, thoát khói và ghép nối","quote":"Có nắp chụp che mưa","reference":"Chương V, mục 3, E.1-2","requirement":"Khớp nối mềm, đai có đệm cao su giảm rung, nắp chụp che mưa; ghép nối 1 máy mới với máy hiện hữu: khi mất điện gọi nổ 2 máy, đóng tải 2 ATS về máy ưu tiên, sau 15s không thành công chuyển sang máy 2, ngừng máy không đóng tải sau 2,5p chạy không tải"},{"item":"Thi công: Chống rung và hệ thống cáp","quote":"Toàn tuyến cáp đi nổi được đi trong ống bảo vệ","reference":"Chương V, mục 3, E.3-4","requirement":"Đế máy gia cố bằng cao su hoặc vật liệu tương đương; gia cố bệ máy giảm rung; cáp đi nổi trong ống bảo vệ, cáp ngầm theo bản vẽ, có dấu hiệu tuyến; tiêu chuẩn thi công TCVN 9208:2012 và TCVN 7997:2009 hoặc tương đương"},{"item":"Tài liệu: CO, CQ và giấy chứng nhận","quote":"Giấy chứng nhận CO, CQ công chứng với:","reference":"Chương V, mục 3, G","requirement":"CO, CQ công chứng kèm serial number (tổ máy và bảng điều khiển với máy nhập khẩu; động cơ, đầu phát, bảng điều khiển, thiết bị bảo vệ đầu cực với máy lắp ráp trong nước); giấy xác nhận năm hoàn thành sản xuất của hãng"},{"item":"Bảo hành: Thời gian","quote":"≥ 48 tháng kể từ ngày nghiệm thu (20 điểm)","reference":"Chương V, mục 3, H.1","requirement":"Tổ máy ≥ 24 tháng (5 điểm), ≥ 36 tháng (10 điểm), ≥ 48 tháng (20 điểm) kể từ ngày nghiệm thu; bộ nạp, accu khởi động ≥ 24 tháng (2 điểm), ≥ 36 tháng (5 điểm)"},{"item":"Bảo trì và phụ tùng","quote":"Bảo trì, bảo dưỡng định kỳ 6 tháng/1lần trong suốt thời gian bảo","reference":"Chương V, mục 3, H.2-4","requirement":"Bảo trì, bảo dưỡng định kỳ 6 tháng/lần trong thời gian bảo hành; có trung tâm bảo hành tại Hà Nội; phụ tùng sẵn kho tại Việt Nam: toàn bộ hệ thống lọc, hệ thống bơm nhiên liệu, bộ sạc accu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:28:17.289Z"}},"IB2200020589":{"u":"2026-11-03T14:32:53.403+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5 HSMT may phat dien 2022.doc, Hợp đồng HSMT may phat dien 2022.doc, Phụ lục HĐ HSMT may phat dien 2022.doc), chưa phân tích cả HSMT.","Dung tích xilanh động cơ ghi '≥ 2.5' không kèm đơn vị trong văn bản.","Một số ô bảng bị lỗi định dạng khi chuyển từ file .doc (ví dụ mã 'D2046', 'D206', 'D207' ở mục IX, mục IV.11 'Cấp bảo vệ'), nên số lượng dây tiếp đất không đọc rõ; chỉ ghi chiều dài cáp đấu nối và cáp điều khiển (trung bình 14 m).","Phần Hợp đồng và Phụ lục chỉ dùng để lấy thời hạn bảo hành (E-ĐKCT 23.3); các điều khoản hợp đồng, thanh toán, bảo lãnh không được liệt kê.","Chỉ tiêu 'Kiểu điều tốc: Cơ khí' không có chuỗi trích dẫn liền mạch nên để quote là null."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 12.5 KVA","notifyNo":"IB2200020589","generatorCapacity":"15 x 12.5 KVA, công suất liên tục ≥ 12.5 ±0.5KVA, 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 12.5 KVA: Số lượng","quote":"Triển khai trang bị 15 máy phát điện 12.5 KVA","reference":"Chương V, mục 1.1 (1.3)","requirement":"Trang bị 15 máy phát điện 12.5 KVA cho 15 vị trí (15 trạm, mỗi trạm 1 tổ máy) thuộc Trung tâm Viễn thông 1, 2, 3."},{"item":"Tổ máy 12.5 KVA: Phạm vi cung cấp","quote":"Trang bị máy phát điện 12.5 KVA 1 pha, sử dụng động cơ Diesel, có trang bị ATS, bảng điều khiển, vỏ bảo vệ, cách âm","reference":"Chương V, mục 1.1 (1.4)","requirement":"Máy phát điện 12.5 KVA 1 pha, động cơ Diesel, có ATS, bảng điều khiển, vỏ bảo vệ cách âm."},{"item":"Tổ máy 12.5 KVA: Phạm vi lắp đặt","quote":"triển khai đấu nối, thi công lắp đặt cáp điện 2x16mm; Cáp tiếp địa, dây điều khiển, cọc tiếp địa, ống thoát khói","reference":"Chương V, mục 1.1 (1.4)","requirement":"Đấu nối, thi công lắp đặt cáp điện 2x16mm, cáp tiếp địa, dây điều khiển, cọc tiếp địa, ống thoát khói tại các trạm."},{"item":"Tổ máy 12.5 KVA: Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.","reference":"Chương V, mục 1.2.a","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông."},{"item":"Tổ máy 12.5 KVA: Tiêu chuẩn viện dẫn (ắc quy, độ ồn)","quote":"TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.","reference":"Chương V, mục 1.2.a","requirement":"TCVN 7916-1:2008 về ắc quy khởi động chì-axit; TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn."},{"item":"Tổ máy 12.5 KVA: Tình trạng, năm sản xuất","quote":"Mới 100%, lắp ráp năm 2022 trở về sau trong nước hoặc nhập khẩu.","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Mới 100%, lắp ráp năm 2022 trở về sau, trong nước hoặc nhập khẩu."},{"item":"Tổ máy 12.5 KVA: Chứng chỉ","quote":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015; ISO45001:2018","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Chứng chỉ ISO 9001:2015, ISO 14001:2015, ISO 45001:2018 của nhà sản xuất hoặc nhà thầu."},{"item":"Tổ máy 12.5 KVA: Đồng bộ nhãn hiệu","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát và vỏ chống ồn cùng một nhãn hiệu","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Động cơ, đầu phát và vỏ chống ồn đồng bộ cùng một nhãn hiệu, thông tin có trên website nhà sản xuất tổ máy."},{"item":"Tổ máy 12.5 KVA: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền cấp/ Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2.c, bảng I.2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền cấp; xuất xứ do nhà thầu tự đề xuất."},{"item":"Tổ máy 12.5 KVA: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thông thoáng cho môi trường xung quanh."},{"item":"Tổ máy 12.5 KVA: Điều kiện hoạt động","quote":"có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Hoạt động được ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%."},{"item":"Tổ máy 12.5 KVA: Công suất liên tục","quote":"Công suất liên tục ≥ 12.5 ±0.5KVA","reference":"Chương V, mục 1.2.c, bảng I.3","requirement":"≥ 12.5 ±0.5 KVA."},{"item":"Tổ máy 12.5 KVA: Công suất tối đa","quote":"Công suất tối đa≥ 110%* Công suất liên tục.","reference":"Chương V, mục 1.2.c, bảng I.4","requirement":"≥ 110% công suất liên tục."},{"item":"Tổ máy 12.5 KVA: Điện áp/Tần số","quote":"Điện áp/Tần số (danh đinh)220-230V/50Hz","reference":"Chương V, mục 1.2.c, bảng I.5","requirement":"220-230V / 50Hz."},{"item":"Tổ máy 12.5 KVA: Hệ số công suất","quote":null,"reference":"Chương V, mục 1.2.c, bảng I.6","unverified":true,"requirement":"cos Ø = 1."},{"item":"Tổ máy 12.5 KVA: Dao động điện áp đầu ra","quote":"Dao động điện áp đầu ra≤ ±1%","reference":"Chương V, mục 1.2.c, bảng I.7","requirement":"≤ ±1%."},{"item":"Tổ máy 12.5 KVA: Loại máy","quote":"không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí","reference":"Chương V, mục 1.2.c, bảng I.8","requirement":"Máy phát điện chạy dầu Diesel, có vỏ chống ồn đồng bộ, không chổi than, tự kích từ, điều chỉnh điện áp bằng AVR, có bộ sạc ắc quy kèm theo máy, ắc quy kín khí; vận hành bằng phím mềm trên bảng điều khiển và có ổ khóa điện đề nổ khi bảng điều khiển lỗi."},{"item":"Tổ máy 12.5 KVA: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 73 dB(A)","reference":"Chương V, mục 1.2.c, bảng I.11","requirement":"≤ 73 dB(A) ở khoảng cách 7m, 75% tải."},{"item":"Tổ máy 12.5 KVA: Cấp bảo vệ vỏ ngoài","quote":null,"reference":"Chương V, mục 1.2.c, bảng I.12","unverified":true,"requirement":"IP23."},{"item":"Tổ máy 12.5 KVA: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa để đảm bảo an toàn","reference":"Chương V, mục 1.2.c, bảng I.13","requirement":"Bằng thép, gắn bên trong vỏ cách âm (không gắn dưới đế máy), cửa tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy, bình nhiên liệu có khóa."},{"item":"Tổ máy 12.5 KVA: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu đảm bảo máy chạy tối thiểu 10h ở mức tải 100%.","reference":"Chương V, mục 1.2.c, bảng I.14","requirement":"Đảm bảo máy chạy tối thiểu 10h ở mức tải 100%."},{"item":"Tổ máy 12.5 KVA: Tiêu thụ nhiên liệu 100% tải","quote":"Tiêu thụ nhiên liệu mức 100% tải liên tục≤ 5 L/h","reference":"Chương V, mục 1.2.c, bảng I.15","requirement":"≤ 5 L/h ở 100% tải liên tục."},{"item":"Tổ máy 12.5 KVA: Tiêu thụ nhiên liệu 75% tải","quote":"Tiêu thụ nhiên liệu mức 75% tải liên tục≤ 3,8 L/h","reference":"Chương V, mục 1.2.c, bảng I.16","requirement":"≤ 3,8 L/h ở 75% tải liên tục."},{"item":"Tổ máy 12.5 KVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 1.2.c, bảng I.17","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s."},{"item":"Tổ máy 12.5 KVA: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ.","reference":"Chương V, mục 1.2.c, bảng I.18","requirement":"Hoạt động 1 giờ ở quá tải 110% trong khoảng 12 giờ hoạt động bất kỳ."},{"item":"Tổ máy 12.5 KVA: Vỏ máy","quote":"Tôn dày 2 ly trở lên","reference":"Chương V, mục 1.2.c, bảng I.19","requirement":"Vỏ giảm ồn, sơn tĩnh điện, đặt được ngoài trời, thoát nhiệt hướng lên nóc vỏ máy; tôn dày 2 ly trở lên; cửa khu điều khiển có kính; cửa có khóa và gioăng."},{"item":"Tổ máy 12.5 KVA: Kích thước","quote":"Tương đương ≤ (1500 x 700 x 950) mm (lắp đặt vừa trong Shelter máy nổ có kích thước 2400x1200x1600).","reference":"Chương V, mục 1.2.c, bảng I.21","requirement":"Tương đương ≤ (1500 x 700 x 950) mm (Dài x Rộng x Cao), lắp vừa trong shelter 2400x1200x1600."},{"item":"Tổ máy 12.5 KVA: Trọng lượng khô","quote":"Trọng lượng khô máy≤ 630 Kg","reference":"Chương V, mục 1.2.c, bảng I.22","requirement":"≤ 630 Kg."},{"item":"Tổ máy 12.5 KVA: Động cơ - Xuất xứ/Nhãn hiệu","quote":"Nhà thầu đề xuất/Cùng nhãn hiệu tổ máy","reference":"Chương V, mục 1.2.c, bảng II.1-2","requirement":"Nhà thầu đề xuất, cùng nhãn hiệu với tổ máy; năm sản xuất 2022 trở lại đây."},{"item":"Tổ máy 12.5 KVA: Động cơ - Loại","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2.c, bảng II.3","requirement":"4 kỳ, làm mát bằng nước."},{"item":"Tổ máy 12.5 KVA: Động cơ - Dung tích xilanh","quote":"Dung tích xilanh≥ 2.5","reference":"Chương V, mục 1.2.c, bảng II.4","requirement":"≥ 2.5 (không nêu đơn vị)."},{"item":"Tổ máy 12.5 KVA: Động cơ - Tỉ số nén","quote":"Tỉ số nén≥ 19:1","reference":"Chương V, mục 1.2.c, bảng II.5","requirement":"≥ 19:1."},{"item":"Tổ máy 12.5 KVA: Động cơ - Số xilanh","quote":"Số xilanh ≥ 4","reference":"Chương V, mục 1.2.c, bảng II.6","requirement":"≥ 4."},{"item":"Tổ máy 12.5 KVA: Động cơ - Công suất định mức (Prime)","quote":"Công suất định mức (Prime Power)≥ 21 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng II.7","requirement":"≥ 21 kW ở 1500 vòng/phút."},{"item":"Tổ máy 12.5 KVA: Động cơ - Công suất dự phòng (Standby)","quote":"Công suất dự phòng (Standby power)≥ 22.5 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng II.8","requirement":"≥ 22.5 kW ở 1500 vòng/phút."},{"item":"Tổ máy 12.5 KVA: Động cơ - Tốc độ","quote":null,"reference":"Chương V, mục 1.2.c, bảng II.9","unverified":true,"requirement":"1500 vòng/phút."},{"item":"Tổ máy 12.5 KVA: Động cơ - Khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2.c, bảng II.11","requirement":"Khởi động điện, 12VDC."},{"item":"Tổ máy 12.5 KVA: Động cơ - Ắc quy khởi động","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.c, bảng II.12","requirement":"≥ 60Ah, loại kín khí."},{"item":"Tổ máy 12.5 KVA: Động cơ - Mô tơ khởi động và máy phát sạc ắc quy","quote":"≥ 3,5kW","reference":"Chương V, mục 1.2.c, bảng II.13-14","requirement":"Mô tơ khởi động ≥ 3,5kW; máy phát sạc ắc quy ≥ 14V-0.5kW."},{"item":"Tổ máy 12.5 KVA: Động cơ - Điều tốc","quote":null,"reference":"Chương V, mục 1.2.c, bảng II.15","requirement":"Cơ khí."},{"item":"Tổ máy 12.5 KVA: Động cơ - Dung tích dầu bôi trơn","quote":"≤ 8 lít","reference":"Chương V, mục 1.2.c, bảng II.18","requirement":"≤ 8 lít."},{"item":"Tổ máy 12.5 KVA: Động cơ - Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn","reference":"Chương V, mục 1.2.c, bảng II.19","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục."},{"item":"Tổ máy 12.5 KVA: Đầu phát - Xuất xứ/Nhãn hiệu","quote":null,"reference":"Chương V, mục 1.2.c, bảng III.1-2","requirement":"Nhà thầu đề xuất, cùng nhãn hiệu tổ máy; năm sản xuất 2022 trở lại đây."},{"item":"Tổ máy 12.5 KVA: Đầu phát - Điện áp, pha, tần số","quote":"1 pha 2 dây","reference":"Chương V, mục 1.2.c, bảng III.3-7","requirement":"Điện áp ra 220-230 VAC, 1 pha 2 dây, tần số 50 Hz, cos φ = 1, dao động điện áp ≤ ± 1%."},{"item":"Tổ máy 12.5 KVA: Đầu phát - Công suất","quote":"Công suất liên tục tại 40oC, Class H≥ 15.5 KVA","reference":"Chương V, mục 1.2.c, bảng III.8-9","requirement":"Công suất liên tục tại 40oC, Class H ≥ 15.5 KVA; công suất dự phòng ≥ 110% công suất liên tục."},{"item":"Tổ máy 12.5 KVA: Đầu phát - Kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.c, bảng III.11-12","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR."},{"item":"Tổ máy 12.5 KVA: Đầu phát - Cấp cách nhiệt, cấp bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.c, bảng III.13-14","requirement":"Cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ đầu phát ≥ IP23."},{"item":"Tổ máy 12.5 KVA: Đầu phát - Hiệu suất","quote":"Hiệu suất tại 100% tải công suất liên tục≥ 87%","reference":"Chương V, mục 1.2.c, bảng III.15","requirement":"≥ 87% tại 100% tải công suất liên tục."},{"item":"Tổ máy 12.5 KVA: Điều khiển - Bảng điều khiển","quote":"Kỹ thuật số","reference":"Chương V, mục 1.2.c, bảng IV.1-7","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD, có ổ khóa cấp nguồn khởi động, nút dừng khẩn cấp, phím Stop/Reset, Man, Auto, Start, phím lên/xuống, đèn LED báo trạng thái."},{"item":"Tổ máy 12.5 KVA: Điều khiển - Cổng kết nối, môi trường, cấp bảo vệ","quote":"Có cổng USB để kết nối với PC","reference":"Chương V, mục 1.2.c, bảng IV.8-11","requirement":"Có cổng USB kết nối PC; nhiệt độ hoạt động từ -30oC đến 70oC; dải tần số hoạt động 3.5Hz ÷ 75Hz; cấp bảo vệ ≥ IP65."},{"item":"Tổ máy 12.5 KVA: Điều khiển - Đo lường và bảo vệ","quote":"Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Tốc độ động cơ cao/thấp- Lỗi sạc ắc quy- Mức nhiên liệu thấp","reference":"Chương V, mục 1.2.c, bảng IV.12-14","requirement":"Hiển thị LCD các thông số điện áp, dòng điện, tần số, công suất, tốc độ động cơ, số giờ vận hành, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu; có bảo vệ dừng máy và cảnh báo (lỗi khởi động, áp suất dầu thấp, nhiệt độ nước cao, tốc độ, lỗi sạc ắc quy, mức nhiên liệu thấp, điện áp, tần số, quá tải/quá dòng, dừng khẩn cấp)."},{"item":"Tổ máy 12.5 KVA: Điều khiển - Giao diện ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục 1.2.c, bảng IV.15","requirement":"Có giao diện kết nối với bộ ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa."},{"item":"Tổ máy 12.5 KVA: Cực đấu tải và bảo vệ đầu ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2.c, bảng V.1-2","requirement":"Cọc kết nối cố định có ren vít, bu lông bằng đồng, cách điện, nắp bảo vệ, phù hợp đầu cos Ø ≥ 8; dùng Aptomat 1 pha, 2 cực, bảo vệ quá tải và ngắn mạch."},{"item":"Tổ máy 12.5 KVA: Bộ nạp accu từ điện lưới","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 1.2.c, bảng VI.1-16","requirement":"Switchmode, flyback 65 kHz; điện áp ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC liên tục; dải điện áp vào 170-300 VAC; dòng vào tối đa 1.7 A; hiệu suất cao nhất ≥ 92%; công suất ra liên tục tối đa 108 W; bảo vệ quá tải, ngắn mạch, nhiệt độ cao."},{"item":"Tổ máy 12.5 KVA: ATS - Thông số điện","quote":"chuyên dụng 2 vị trí ON-ON- AC 250V-100A, 10KA -2P","reference":"Chương V, mục 1.2.c, bảng VII.2-6","requirement":"Dòng định mức ≥ 85A, điện áp định mức 220/230V, 1 pha, 2 cực; thiết bị đóng cắt chuyên dụng 2 vị trí ON-ON, AC 250V-100A, 10KA, 2P."},{"item":"Tổ máy 12.5 KVA: ATS - Chức năng","quote":"Hai chế độ vận hành: tự động và bằng tay ( AUTO-MANUAL), có công tắc chuyển MAN -GEN.","reference":"Chương V, mục 1.2.c, bảng VII.1, 7-9","requirement":"Hai chế độ AUTO-MANUAL, có công tắc MAN-GEN; chức năng AMF (mất điện lưới thì đề nổ máy phát và chuyển nguồn, có điện lưới thì chuyển về lưới và tắt máy); có đèn hiển thị trạng thái; vỏ tủ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời; sản xuất 2022 trở về sau."},{"item":"Tổ máy 12.5 KVA: Vật tư kèm theo - Cáp","quote":"Cáp điện đấu nối (loại cáp đồng 2x16 mm2 bọc PVC): trung bình 14 m.","reference":"Chương V, mục 1.2.c, bảng IX","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh; cáp đấu nối cáp đồng 2x16 mm2 bọc PVC, trung bình 14 m; cáp điều khiển 7x1.5 mm2, trung bình 14 m."},{"item":"Tổ máy 12.5 KVA: Vật tư kèm theo - Ống thoát khói, nhiên liệu chạy thử","quote":"Nhiên liệu chạy thử máy phát điện trong khoảng 2 giờ: 5 lít.","reference":"Chương V, mục 1.2.c, bảng IX","requirement":"Ống thoát khói ra khỏi phòng máy 1 bộ; nhiên liệu chạy thử khoảng 2 giờ: 5 lít; nhớt máy và nước giải nhiệt đầy đủ theo máy."},{"item":"Tổ máy 12.5 KVA: Bảo hành","quote":"Thời gian bảo hành ≥ 730 ngày","reference":"Chương V, mục 1.2.c, bảng VIII; E-ĐKCT 23.3","requirement":"Thời gian bảo hành ≥ 730 ngày; theo E-ĐKCT là 730 ngày hoặc 1.000 giờ chạy máy (điều kiện nào đến trước), tính từ khi bàn giao và nghiệm thu."},{"item":"Tổ máy 12.5 KVA: CO/CQ","quote":"Giấy chứng nhận xuất xứ hàng hóa (CO), cung cấp bản sao có chứng thực.","reference":"Chương V, mục 1.3.1","requirement":"Cung cấp CO và CQ hàng hóa, bản sao có chứng thực."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:32:52.442Z"}},"IB2200021335":{"u":"2026-11-03T14:36:14.476+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Văn bản không nêu: số lượng tổ máy, hãng/model/xuất xứ động cơ và đầu phát, số xi lanh, tốc độ, suất tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, bộ điều khiển chi tiết, điện áp/tần số/số pha, dung tích bồn dầu, ATS, cáp, thời hạn bảo hành.","Các mục động cơ, tổ máy, đầu phát, bộ điều khiển chỉ được liệt kê tên, không có thông số.","Hạng mục màn hình Led (phần I) không thuộc tổ máy phát điện nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt Hệ thống màn hình led trong nhà và tổ máy phát điện","notifyNo":"IB2200021335","generatorCapacity":"163 kVA liên tục (Prime) / 180 kVA dự phòng (Standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 163/180 kVA: Công suất","quote":"Máy phát điện 163 kVA Prime/180kVA Standby.","reference":"Chương V, mục 2.2, phần II, STT 1","requirement":"Máy phát điện 163 kVA liên tục (Prime) / 180 kVA dự phòng (Standby)."},{"item":"Tổ máy phát điện 163/180 kVA: Tình trạng và năm sản xuất","quote":"Mới 100%. Lắp ráp năm 2021 – 2022:","reference":"Chương V, mục 2.2, phần II, STT 1","requirement":"Mới 100%, lắp ráp năm 2021 – 2022."},{"item":"Tổ máy phát điện 163/180 kVA: Cấu thành tổ máy","quote":"- MCCB bảo vệ đầu cực và bồn dầu đáy theo máy chạy trung bình 6-8h","reference":"Chương V, mục 2.2, phần II, STT 1","requirement":"Gồm động cơ, tổ máy phát điện, đầu phát, MCCB bảo vệ đầu cực và bồn dầu đáy theo máy chạy trung bình 6-8h, bộ điều khiển. Văn bản không nêu thêm thông số (hãng, model, xuất xứ, số xi lanh, tốc độ, suất tiêu hao, cấp cách điện, AVR...) cho từng bộ phận."},{"item":"Tổ máy phát điện 163/180 kVA: Vận chuyển, lắp đặt","quote":"- Đổ nhớt, nước làm mát (chưa có đấu busway hay cable động lực)","reference":"Chương V, mục 2.2, phần II, STT 2","requirement":"Đưa máy vào vị trí (chưa gồm chi phí cẩu máy lên tầng cao; vị trí xe cẩu, xe nâng đi lại thuận tiện); lắp đặt máy phát điện; đổ nhớt, nước làm mát (chưa gồm đấu busway hay cáp động lực); hiệu chỉnh, chạy thử hệ thống máy phát điện (không gồm thuê tải giả và nhiên liệu thử tải)."},{"item":"Tổ máy phát điện 163/180 kVA: Vỏ cách âm","quote":"Vỏ nhập khẩu theo máy nhà sản suất","reference":"Chương V, mục 2.2, phần II, STT 3","requirement":"Vỏ nhập khẩu theo máy của nhà sản xuất; thép tấm dày, sơn tĩnh điện; vật liệu cách âm theo tiêu chuẩn cao của nhà sản xuất."},{"item":"Tổ máy phát điện 163/180 kVA: Độ ồn","quote":"- Tiêu chuẩn độ ồn: 78±3dBA@ ở khoảng cách 7m không gian mở không vật chắn","reference":"Chương V, mục 2.2, phần II, STT 3","requirement":"78±3 dBA ở khoảng cách 7 m, không gian mở không vật chắn."},{"item":"Tổ máy phát điện: Tiêu chuẩn","quote":"thoả mãn với tiêu chuẩn Việt Nam, thỏa mãn tiêu chuẩn xuất Châu Âu đối với sản phẩm máy phát điện và đăng ký chất lượng của nhà sản xuất","reference":"Chương V, mục 2.3.2","requirement":"Hàng hóa và vật tư thỏa mãn tiêu chuẩn Việt Nam, tiêu chuẩn xuất Châu Âu đối với sản phẩm máy phát điện và đăng ký chất lượng của nhà sản xuất."},{"item":"Hàng hóa chung: Mới 100%, năm sản xuất","quote":"Hàng hóa mới 100% chưa đưa vào sử dụng, sản xuất năm 2021 trở về sau","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100%, chưa đưa vào sử dụng, sản xuất năm 2021 trở về sau."},{"item":"Hàng hóa chung: CO/CQ và tài liệu","quote":"Có xuất trình hoặc cam kết cung cấp đầy đủ bản gốc để đối chiếu tài liệu chứng minh nguồn gốc xuất xứ (CO), chất lượng sản phẩm (CQ) trong E-HSDT.","reference":"Chương V, mục 2.1","requirement":"Xuất trình hoặc cam kết cung cấp bản gốc để đối chiếu CO, CQ; có tài liệu chứng minh tính năng kỹ thuật, catalog, bản vẽ chế tạo máy trần và vỏ máy, link website của hãng để tải catalog trong E-HSDT."},{"item":"Hàng hóa chung: Chứng chỉ nguồn gốc","quote":"Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), giấy chứng nhận chất lượng xuất xưởng, các thông số và đặc tính kỹ thuật...","reference":"Chương V, mục 2.3.2","requirement":"Nhà thầu cung cấp chứng chỉ về nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), giấy chứng nhận chất lượng xuất xưởng, các thông số và đặc tính kỹ thuật; toàn bộ hàng hóa có catalogue của nhà sản xuất."},{"item":"Tổ máy phát điện: Thử nghiệm","quote":"- Chạy thử có tải thiết bị.","reference":"Chương V, mục 3","requirement":"Kiểm tra bề ngoài, nhãn mác, thông số kỹ thuật; chạy thử đơn động không tải, liên động không tải và có tải."},{"item":"Tổ máy phát điện: Đào tạo, hướng dẫn","quote":"- Hướng dẫn bảo dưỡng bảo trì: cung cấp phương pháp bảo dưỡng bảo trì định kỳ cho máy phát điện.","reference":"Chương V, mục 2.3.3 và 2.3.1","requirement":"Cung cấp hướng dẫn vận hành, hướng dẫn bảo dưỡng bảo trì định kỳ cho máy phát điện; đào tạo nhân viên sử dụng và chuyển giao công nghệ; bảo hành theo hợp đồng (không nêu thời hạn bảo hành)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:36:13.394Z"}},"IB2200021336":{"u":"2026-11-03T14:36:21.256+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Chế độ công suất (liên tục/dự phòng) không được nêu; chỉ ghi '120/132KVA'.","Không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát (chỉ yêu cầu cùng thương hiệu với hãng tổ máy); không nêu mức phát thải, dòng định mức ATS, thời hạn bảo hành.","Mục Điều kiện hoạt động ghi 'độ ẩm tương đối 80oC, độ ẩm tối đa 100oC' (đơn vị có thể sai trong văn bản gốc), giữ nguyên.","Bảng động cơ không có hàng số 5 và 6; phần 'Thông số kỹ thuật chi tiết' ở cuối bảng để trống (mẫu chưa điền).","Văn bản PDF bị ngắt dòng giữa các ô bảng nên một số trích dẫn là đoạn ngắn liền mạch của dòng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 120KVA","notifyNo":"IB2200021336","generatorCapacity":"120/132KVA, 01 máy (không nêu rõ chế độ liên tục/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 120KVA","quote":"Máy phát điện mới 100%, nhập khẩu","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Máy phát điện mới 100%, nhập khẩu nguyên chiếc; động cơ, đầu phát, bảng điều khiển và tủ ATS cùng một hãng sản xuất để đảm bảo đồng bộ"},{"item":"Tổ máy 120KVA: Số lượng","quote":"01 máy","reference":"Chương V, mục 1.2, hạng mục I.2","requirement":"01 máy"},{"item":"Tổ máy 120KVA: Tiêu chuẩn chất lượng","quote":"ISO 9001: 2015","reference":"Chương V, mục 1.2, hạng mục I.3","requirement":"ISO 9001: 2015"},{"item":"Tổ máy 120KVA: Tiêu chuẩn quản lý môi trường","quote":"ISO 14001: 2015","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"ISO 14001: 2015"},{"item":"Tổ máy 120KVA: Tiêu chuẩn tổ máy","quote":"EN 60204-1:92, EN 1088:9, ISO 8528-6,","reference":"Chương V, mục 1.2, hạng mục I.5","requirement":"EN 60204-1:92, EN 1088:9, ISO 8528-6, ISO 12100: 2010, ISO 13857:2019, IEC 90034:-9: 2006"},{"item":"Tổ máy 120KVA: Công suất","quote":"120/132KVA","reference":"Chương V, mục 1.2, hạng mục I.6","requirement":"120/132KVA"},{"item":"Tổ máy 120KVA: Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 1.2, hạng mục I.7","requirement":"03 pha, 04 dây"},{"item":"Tổ máy 120KVA: Điện áp","quote":"400/230V (+ 0.5%)","reference":"Chương V, mục 1.2, hạng mục I.8","requirement":"400/230V (+ 0.5%)"},{"item":"Tổ máy 120KVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, hạng mục I.9","requirement":"Dầu Diesel"},{"item":"Tổ máy 120KVA: Tần số","quote":"50Hz (+ 0,5%)","reference":"Chương V, mục 1.2, hạng mục I.10","requirement":"50Hz (+ 0,5%)"},{"item":"Tổ máy 120KVA: Hệ số công suất","quote":"0.8","reference":"Chương V, mục 1.2, hạng mục I.11","requirement":"0.8"},{"item":"Tổ máy 120KVA: Điện áp khởi động","quote":"Điện","reference":"Chương V, mục 1.2, hạng mục I.12","requirement":"Điện"},{"item":"Tổ máy 120KVA: Thùng nhiên liệu","quote":"Theo máy, bảo đảm hoạt động liên tục > 8","reference":"Chương V, mục 1.2, hạng mục I.13","requirement":"Theo máy, bảo đảm hoạt động liên tục > 8 giờ"},{"item":"Tổ máy 120KVA: Chế độ tải","quote":"100% tải","reference":"Chương V, mục 1.2, hạng mục I.14","requirement":"100% tải"},{"item":"Tổ máy 120KVA: Điều chỉnh công suất","quote":"Tự động điều chỉnh khi có thay đổi điện","reference":"Chương V, mục 1.2, hạng mục I.15","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Tổ máy 120KVA: Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy 120KVA: Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 1.2, hạng mục I.17","requirement":"Bằng điện (bình ắc quy)"},{"item":"Tổ máy 120KVA: Điều kiện hoạt động","quote":"+ Nhiệt độ môi trường: 10oC=>50oC","reference":"Chương V, mục 1.2, hạng mục I.18","requirement":"Nhiệt độ môi trường 10oC=>50oC; độ ẩm tương đối 80oC, độ ẩm tối đa 100oC (đúng như văn bản ghi); độ cao 1000m"},{"item":"Tổ máy 120KVA: Kích thước (Dài x Rộng x Cao)","quote":"3.100x1.165x1.790(mm)","reference":"Chương V, mục 1.2, hạng mục I.19","requirement":"3.100x1.165x1.790(mm)"},{"item":"Tổ máy 120KVA: Tiêu hao nhiên liệu","quote":"Tại 100% tải < 26.5 lít/h","reference":"Chương V, mục 1.2, hạng mục I.20","requirement":"Tại 100% tải < 26.5 lít/h"},{"item":"Tổ máy 120KVA: Động cơ - Thương hiệu","quote":"Cùng thương hiệu với hãng sản xuất tổ","reference":"Chương V, mục 1.2, hạng mục II","requirement":"Cùng thương hiệu với hãng sản xuất tổ máy"},{"item":"Tổ máy 120KVA: Động cơ - Kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 1.2, hạng mục II.1","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Tổ máy 120KVA: Động cơ - Tốc độ","quote":"1.500 V/p","reference":"Chương V, mục 1.2, hạng mục II.2","requirement":"1.500 V/p"},{"item":"Tổ máy 120KVA: Động cơ - Công suất động cơ","quote":"120/132KW","reference":"Chương V, mục 1.2, hạng mục II.3","requirement":"120/132KW"},{"item":"Tổ máy 120KVA: Động cơ - Đường kính và hành trình pittong","quote":"112 x135 mm","reference":"Chương V, mục 1.2, hạng mục II.4","requirement":"112 x135 mm"},{"item":"Tổ máy 120KVA: Động cơ - Dung tích xylanh","quote":"5,85 lít","reference":"Chương V, mục 1.2, hạng mục II.7","requirement":"5,85 lít"},{"item":"Tổ máy 120KVA: Động cơ - Số xylanh","quote":"06 thẳng hàng","reference":"Chương V, mục 1.2, hạng mục II.8","requirement":"06 thẳng hàng"},{"item":"Tổ máy 120KVA: Động cơ - Tỷ số nén","quote":"17.5: 1","reference":"Chương V, mục 1.2, hạng mục II.9","requirement":"17.5: 1"},{"item":"Tổ máy 120KVA: Động cơ - Dung tích nước làm mát","quote":"36 lít","reference":"Chương V, mục 1.2, hạng mục II.10","requirement":"36 lít"},{"item":"Tổ máy 120KVA: Động cơ - Dung tích nhớt","quote":"26 lít","reference":"Chương V, mục 1.2, hạng mục II.11","requirement":"26 lít"},{"item":"Tổ máy 120KVA: Động cơ - Hệ thống khởi động","quote":"24V","reference":"Chương V, mục 1.2, hạng mục II.12","requirement":"24V"},{"item":"Tổ máy 120KVA: Động cơ - Mortor khởi động","quote":"6.5kW, 24 V","reference":"Chương V, mục 1.2, hạng mục II.13","requirement":"6.5kW, 24 V"},{"item":"Tổ máy 120KVA: Động cơ - Dòng ắc quy","quote":"155Ah","reference":"Chương V, mục 1.2, hạng mục II.14","requirement":"155Ah"},{"item":"Tổ máy 120KVA: Động cơ - Luồng gió làm mát","quote":"151,2 m3/ phút","reference":"Chương V, mục 1.2, hạng mục II.15","requirement":"151,2 m3/ phút"},{"item":"Tổ máy 120KVA: Động cơ - Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, hạng mục II.16","requirement":"Điện tử"},{"item":"Tổ máy 120KVA: Động cơ - Tốc độ pistong","quote":"6,8 m/s","reference":"Chương V, mục 1.2, hạng mục II.17","requirement":"6,8 m/s"},{"item":"Tổ máy 120KVA: Đầu phát - Thương hiệu","quote":"Cùng thương hiệu với hãng sản xuất tổ","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Cùng thương hiệu với hãng sản xuất tổ máy"},{"item":"Tổ máy 120KVA: Đầu phát - Loại đầu phát","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 1.2, hạng mục III.1","requirement":"Không chổi than, tự kích từ"},{"item":"Tổ máy 120KVA: Đầu phát - Cấp cách điện","quote":"H","reference":"Chương V, mục 1.2, hạng mục III.2","requirement":"Cấp H"},{"item":"Tổ máy 120KVA: Đầu phát - Cấp bảo vệ","quote":"IP21","reference":"Chương V, mục 1.2, hạng mục III.3","requirement":"IP21"},{"item":"Tổ máy 120KVA: Đầu phát - Điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 1.2, hạng mục III.4","requirement":"3 pha, 400/230V"},{"item":"Tổ máy 120KVA: Đầu phát - Tốc độ","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, hạng mục III.5","requirement":"1.500 vòng/phút"},{"item":"Tổ máy 120KVA: Đầu phát - Bộ kích từ","quote":"AVR","reference":"Chương V, mục 1.2, hạng mục III.6","requirement":"AVR"},{"item":"Tổ máy 120KVA: Đầu phát - Chuẩn R.F.I","quote":"BS EN 61000-6-2 /6-4, VDE 0875G, VDE","reference":"Chương V, mục 1.2, hạng mục III.7","requirement":"BS EN 61000-6-2 /6-4, VDE 0875G, VDE 0875N"},{"item":"Tổ máy 120KVA: Vỏ chống ồn - Thương hiệu","quote":"Cùng thương hiệu với hãng sản xuất tổ","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Vỏ chống ồn đồng bộ theo máy, cùng thương hiệu với hãng sản xuất tổ máy"},{"item":"Tổ máy 120KVA: Vỏ chống ồn - Vật liệu chế tạo","quote":"Vật liệu chế tạo: bằng thép.","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Bằng thép"},{"item":"Tổ máy 120KVA: Vỏ chống ồn - Sơn","quote":"Sơn tĩnh điện.","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy 120KVA: Vỏ chống ồn - Cánh cửa","quote":"Cánh cửa bố trí bốn bên thuận tiện cho","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Cánh cửa bố trí bốn bên thuận tiện cho việc vận hành"},{"item":"Tổ máy 120KVA: Vỏ chống ồn - Vật liệu cách âm","quote":"Vật liệu cách âm: bằng mút cách âm","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Bằng mút cách âm"},{"item":"Tổ máy 120KVA: Vỏ chống ồn - Độ ồn","quote":"Độ ồn không gian mở 7m: 65dB(A)","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Độ ồn không gian mở 7m: 65dB(A)"},{"item":"Tổ máy 120KVA: Bảng điều khiển - Thương hiệu","quote":"Cùng thương hiệu với hãng sản xuất tổ","reference":"Chương V, mục 1.2, hạng mục V","requirement":"Cùng thương hiệu với hãng sản xuất tổ máy"},{"item":"Tổ máy 120KVA: Bảng điều khiển - Thông số chính","quote":"Sử dụng bảng điều khiển kỹ thuật số, màn","reference":"Chương V, mục 1.2, hạng mục V.1","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD"},{"item":"Tổ máy 120KVA: Bảng điều khiển - Chức năng hiển thị","quote":"Hiển thị: Volt, Ampe, Công suất, số giờ","reference":"Chương V, mục 1.2, hạng mục V.2","requirement":"Hiển thị: Volt, Ampe, Công suất, số giờ chạy máy, số lần khởi động, lịch sử vận hành, áp suất nhớt, nhiệt độ, điện áp máy phát điện, điện áp bình ác quy, điện áp sạc, tần số, số pha"},{"item":"Tổ máy 120KVA: Bảng điều khiển - Chức năng cảnh báo và bảo vệ","quote":"cảnh báo và tắt máy: Nhiệt độ (cao), áp","reference":"Chương V, mục 1.2, hạng mục V.3","requirement":"Cảnh báo và tắt máy: nhiệt độ (cao), áp suất nhớt (thấp/cao), điện áp (thấp/cao), quá tải, lỗi khởi động, tần số (thấp/cao), điện áp bình ắc quy (thấp/cao)"},{"item":"Tổ máy 120KVA: Bảng điều khiển - Kết nối","quote":"Cài đặt kết nối máy tính điều khiển từ xa","reference":"Chương V, mục 1.2, hạng mục V.4","requirement":"Cài đặt kết nối máy tính điều khiển từ xa"},{"item":"Tổ máy 120KVA: Bảng điều khiển - Tích hợp ATS","quote":"Tích hợp tính năng điều khiển tự động","reference":"Chương V, mục 1.2, hạng mục V.5","requirement":"Tích hợp tính năng điều khiển tự động ATS"},{"item":"Tổ máy 120KVA: Tủ tự động chuyển nguồn ATS","quote":"Bộ đóng cắt khối, 3 pha 4 cực, không","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Bộ đóng cắt khối, 3 pha 4 cực, không ngậm điện, có cần đảo bằng tay khi ATS có sự cố; cùng thương hiệu với hãng sản xuất tổ máy"},{"item":"Tổ máy 120KVA: ATS - Nút dừng khẩn cấp","quote":"Nút dừng khẩn cấp trên ATS","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Có nút dừng khẩn cấp trên ATS"},{"item":"Vật tư lắp đặt (trọn gói - phạm vi 50m): Hộp thoát nhiệt","quote":"Hộp | thoát | nhiệt: | kích thước","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Kích thước 400x900x1,2mm cuốn mí bằng tole tráng kẽm, kèm phụ kiện (cùm, ty treo, co, lơi, vật tư phụ): 3,5 M"},{"item":"Vật tư lắp đặt: Co 90° chuyển hướng hộp thoát nhiệt","quote":"Co 90ﾟchuyển hướng hộp thoát nhiệt :kích","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Kích thước 400x900x1,2mm cuốn mí bằng tole tráng kẽm, kèm phụ kiện: 01 cái"},{"item":"Vật tư lắp đặt: Khớp nối mềm","quote":"400x900x300mm V kẽm :01 Cái","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Kích thước 400x900x300mm V kẽm: 01 cái"},{"item":"Vật tư lắp đặt: Khung lá sách, lưới chắn côn trùng","quote":"Khung lá sách, lưới chắn côn trùng :kích","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Kích thước 400x900x1,2mm bằng tole tráng kẽm dày 1.5mm"},{"item":"Vật tư lắp đặt: Ống khói","quote":"Ống khói sắt tráng kẽm Ø90 có nón che","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Ống khói sắt tráng kẽm Ø90 có nón che mưa hoặc co thổi ngang 900 kèm phụ kiện (bas, cùm, mặt bích, co, giá đỡ), dự kiến luồn trong hộp thoát nhiệt: 3,5 M"},{"item":"Vật tư lắp đặt: Co hàn và ống nhún","quote":"Co hàn sắt phi Ø90mm x 2mm: 01 cái","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Co hàn sắt phi Ø90mm x 2mm: 01 cái; ống nhún inox Ø90mm x 2mm: 01 cái"},{"item":"Vật tư lắp đặt: Cáp điện","quote":"Dây cáp điện CVV-3x70+1x35- 0.6/1kV:","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Dây cáp điện CVV-3x70+1x35- 0.6/1kV: 50M"},{"item":"Vật tư lắp đặt: Dây tín hiệu","quote":"Dây tín hiệu 8 sợi 1.5mm2 : 55M","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"8 sợi 1.5mm2: 55M"},{"item":"Vật tư lắp đặt: Dây tiếp đất và cọc tiếp địa","quote":"Cọc đồng tiếp địa 2,4m + phụ kiện: 01 Bộ","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Dây tiếp đất (te) CV 1x11mm² (vàng sọc xanh): 40M; cọc đồng tiếp địa 2,4m + phụ kiện: 01 bộ"},{"item":"Vật tư lắp đặt: Cos bít, ống luồn cáp, phụ kiện","quote":"Cos bít 16 – 8 + bọc: 30 Bộ","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Cos bít 16 – 8 + bọc: 30 bộ; ống nhựa xoắn HDPE PDC: 50M; co nhựa vuông: 06 cái; cao su đệm chân MPĐ: 01 gói; phụ kiện lắp đặt (băng keo, silicon, dây rút, ty treo cáp, bas, tắc kê, ốc vít): 01 bộ"},{"item":"Vật tư lắp đặt: Chạy thử","quote":"Tải giả LoadBank: 01 hệ thống","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Dầu Diesel chạy thử test máy (24 giờ tại 100% tải); tải giả LoadBank: 01 hệ thống"},{"item":"Tổ máy 120KVA: Phụ kiện kèm theo","quote":"- Pô giảm thanh (theo máy).","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Pô giảm thanh (theo máy); bình ắc quy khô (theo máy); nhớt đổ sẵn trong động cơ; nước làm mát (nước xanh) đổ sẵn trong động cơ; ống dầu"},{"item":"Phạm vi công việc","quote":"Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp;","reference":"Chương V, mục 1.3.i","requirement":"Cung cấp, vận chuyển hàng hóa; bảo quản, thử nghiệm, nghiệm thu, bàn giao; bảo hành theo hợp đồng; đào tạo và hướng dẫn sử dụng (gói thầu cung cấp và lắp đặt máy phát điện 120KVA)"},{"item":"Hàng hóa: Mới 100%","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.3.ii","requirement":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng"},{"item":"Hàng hóa: Xuất xứ, chứng chỉ, catalogue","quote":"Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất)","reference":"Chương V, mục 1.3.ii","requirement":"Phải cung cấp chứng chỉ nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất) và catalogue của nhà sản xuất đính kèm"},{"item":"Hàng hóa: Bảo hành","quote":"Bảo hành hàng hóa theo hợp đồng;","reference":"Chương V, mục 1.3.i","requirement":"Bảo hành hàng hóa theo hợp đồng (không nêu thời hạn)"},{"item":"Kiểm tra và thử nghiệm","quote":"Chạy thử có tải thiết bị","reference":"Chương V, mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; chạy thử đơn động không tải; chạy thử liên động không tải; chạy thử có tải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:36:20.437Z"}},"IB2200021767":{"u":"2026-11-03T20:09:25.913+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III.Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Đây là gói bảo dưỡng; văn bản không nêu thông số của động cơ, đầu phát, điện áp, tần số, tiếng ồn, thùng dầu, ATS, cáp, xuất xứ hay CO/CQ.","Tệp có tiêu đề 'Chương III. Yêu cầu về kỹ thuật' nhưng được dùng làm Chương V.","Bảng bị mất cấu trúc cột khi trích văn bản; số lượng và đơn vị được suy ra theo thứ tự dòng liền sau từng hạng mục.","Văn bản không nêu rõ kW hay công suất liên tục/dự phòng của từng máy; chỉ nêu chế độ dự phòng chung và công suất 2250 KVA, 1900KVA."],"result":{"keyInfo":{"bidName":"Bảo dưỡng 02 máy phát điện tại Cục Công nghệ thông tin","notifyNo":"IB2200021767","generatorCapacity":"2250 kVA (Cummins C2250-D5) và 1900 kVA (Kohler KM1900), cả hai chạy dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng và chế độ hoạt động","quote":"đang sử dụng 02 máy phát điện hoạt động ở chế độ dự phòng trong trường hợp mất điện lưới, gồm: Máy phát Cummins C2250-D5 và Máy phát Kohler KM1900","reference":"Chương V (tệp Chương III), Yêu cầu kỹ thuật của gói thầu","requirement":"02 máy phát điện hoạt động ở chế độ dự phòng khi mất điện lưới, gồm Cummins C2250-D5 và Kohler KM1900, hoạt động độc lập, mỗi máy cấp điện cho 1 nhánh của dãy tủ hạ thế."},{"item":"Phần I - Máy Cummins: Model và công suất","quote":"MÁY PHÁT ĐIỆN CUMMINS 2250 KVA","reference":"Chương V, mục I","requirement":"Máy phát điện Cummins 2250 kVA, số lượng 01 máy (model C2250-D5 theo phần mở đầu)."},{"item":"Phần II - Máy Kohler: Model và công suất","quote":"MÁY PHÁT ĐIỆN KOHLER 1900KVA","reference":"Chương V, mục II","requirement":"Máy phát điện Kohler 1900 kVA, số lượng 01 máy (model KM1900 theo phần mở đầu)."},{"item":"Phần I - Máy Cummins 2250 kVA: Thân máy","quote":"Kiểm tra điện trở cách điện","reference":"Chương V, mục I - Thân máy","requirement":"Kiểm tra điện trở cách điện, độ căng dây curoa, các khớp nối, bulong, bộ giảm chấn, khe hở van; bảo dưỡng bộ điều tốc động cơ và bơm cao áp; kiểm tra độ hao mòn, độ rơ (bạc đạn, bạc dầu và các phần cơ khí khác)."},{"item":"Phần I - Máy Cummins 2250 kVA: Hệ thống nhiên liệu","quote":"Thay lọc nhiên liệu","reference":"Chương V, mục I - Hệ thống nhiên liệu","requirement":"Thay lọc nhiên liệu: 03 cái. Bảo dưỡng bơm nhiên liệu, đồng hồ nhiên liệu, kim phun; kiểm tra nhiệt nhiên liệu (cấp và hồi); bảo dưỡng các van nhiên liệu, sục rửa đường ống, thùng nhiên liệu, cân chỉnh suppap, kiểm tra và xử lý rò rỉ."},{"item":"Phần I - Máy Cummins 2250 kVA: Hệ thống bôi trơn","quote":"Thay nhớt máy","reference":"Chương V, mục I - Hệ thống bôi trơn","requirement":"Thay nhớt máy: 280 lít; thay lọc nhớt: 04 cái; bảo dưỡng sensor cảm biến và đồng hồ báo áp lực nhớt, kiểm tra chỉ số áp suất dầu; kiểm tra, xử lý rò rỉ; làm sạch ống thông hơi buồng nhớt."},{"item":"Phần I - Máy Cummins 2250 kVA: Hệ thống làm mát","quote":"Thay thế dung dịch nước làm mát","reference":"Chương V, mục I - Hệ thống làm mát","requirement":"Thay lọc nước: 02 cái; thay dung dịch nước làm mát: 455 lít; kiểm tra, xử lý rò rỉ; vệ sinh hệ thống làm mát (giàn lưới, quạt tản nhiệt, đường ống, bộ lọc, van hoàn nhiệt); kiểm tra độ mòn và vết nứt ống mềm két nước; kiểm tra đồng hồ nhiệt độ nước làm mát; bảo dưỡng bơm nước làm mát."},{"item":"Phần I - Máy Cummins 2250 kVA: Hệ thống lọc không khí","quote":"Thay lọc gió","reference":"Chương V, mục I - Hệ thống lọc không khí","requirement":"Thay lọc gió: 04 cái; kiểm tra đường dẫn khí khỏi máy phát điện và trạng thái khí thải."},{"item":"Phần I - Máy Cummins 2250 kVA: Hệ thống điện","quote":"Bảo dưỡng bộ điều chỉnh điện áp","reference":"Chương V, mục I - Hệ thống điện","requirement":"Bảo dưỡng hệ thống sạc ắc quy (Diamo và điện lưới); bảo dưỡng roto, stato, kích từ; kiểm tra và hiệu chỉnh tần số, điện áp, dòng điện, số giờ máy chạy; bảo dưỡng bộ điều chỉnh điện áp; bảo dưỡng hệ thống điều khiển và cảnh báo; kiểm tra ắc quy, hệ thống bật/tắt máy và dừng khẩn cấp, bộ sấy; kiểm tra xử lý tiếp xúc, bọc cách điện dây dẫn và dây cáp điều khiển; vệ sinh cổ góp máy đề, bôi trơn bạc đầu trục máy đề, vòng bi máy nạp ắc quy."},{"item":"Phần I - Máy Cummins 2250 kVA: Các hệ thống khác và hỗ trợ sự cố","quote":"Dịch vụ hỗ trợ sự cố khẩn cấp trong vòng 1 giờ (trong 1 năm)","reference":"Chương V, mục I - Các hệ thống khác","requirement":"Vệ sinh toàn bộ máy và các bộ phận khi bảo dưỡng; chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường. Dịch vụ hỗ trợ sự cố khẩn cấp trong vòng 1 giờ (trong 1 năm)."},{"item":"Phần II - Máy Kohler 1900 kVA: Thân máy","quote":"Kiểm tra điện trở cách điện","reference":"Chương V, mục II - Thân máy","requirement":"Kiểm tra điện trở cách điện, độ căng dây curoa, các khớp nối, bulong, bộ giảm chấn, khe hở van; bảo dưỡng bộ điều tốc động cơ và bơm cao áp; kiểm tra độ hao mòn, độ rơ (bạc đạn, bạc dầu và các phần cơ khí khác)."},{"item":"Phần II - Máy Kohler 1900 kVA: Hệ thống nhiên liệu","quote":"Thay lọc nhiên liệu tách nước","reference":"Chương V, mục II - Hệ thống nhiên liệu","requirement":"Thay lọc nhiên liệu tách nước: 04 cái; thay lọc nhiên liệu sơ cấp: 01 cái; bảo dưỡng bơm nhiên liệu, đồng hồ nhiên liệu, kim phun; bảo dưỡng các van nhiên liệu, sục rửa đường ống, thùng nhiên liệu, cân chỉnh suppap, kiểm tra và xử lý rò rỉ."},{"item":"Phần II - Máy Kohler 1900 kVA: Hệ thống bôi trơn","quote":"Thay nhớt máy","reference":"Chương V, mục II - Hệ thống bôi trơn","requirement":"Thay nhớt máy: 230 lít; thay lọc nhớt tinh: 04 cái; thay lọc nhớt thô: 01 cái; bảo dưỡng sensor cảm biến và đồng hồ báo áp lực nhớt, kiểm tra chỉ số áp suất dầu; làm sạch ống thông hơi buồng nhớt; kiểm tra, xử lý rò rỉ."},{"item":"Phần II - Máy Kohler 1900 kVA: Hệ thống làm mát","quote":"Thay thế dung dịch nước làm mát","reference":"Chương V, mục II - Hệ thống làm mát","requirement":"Thay dung dịch nước làm mát: 420 lít; kiểm tra, xử lý rò rỉ; vệ sinh hệ thống làm mát (giàn lưới, quạt tản nhiệt, đường ống, bộ lọc, van hoàn nhiệt); kiểm tra độ mòn và vết nứt ống mềm két nước; kiểm tra đồng hồ nhiệt độ nước làm mát; bảo dưỡng bơm nước làm mát."},{"item":"Phần II - Máy Kohler 1900 kVA: Hệ thống lọc không khí","quote":"Thay lọc gió","reference":"Chương V, mục II - Hệ thống lọc không khí","requirement":"Thay lọc gió: 04 cái; kiểm tra đường dẫn khí khỏi máy phát điện và trạng thái khí thải."},{"item":"Phần II - Máy Kohler 1900 kVA: Hệ thống điện","quote":"Kiểm tra ắc quy: mực nước, dung dịch điện phân, các cực, ốc nối","reference":"Chương V, mục II - Hệ thống điện","requirement":"Bảo dưỡng hệ thống sạc ắc quy (Diamo và điện lưới); bảo dưỡng roto, stato, kích từ; kiểm tra và hiệu chỉnh tần số, điện áp, dòng điện, số giờ máy chạy; bảo dưỡng bộ điều chỉnh điện áp; bảo dưỡng hệ thống điều khiển và cảnh báo; kiểm tra ắc quy (mực nước, dung dịch điện phân, các cực, ốc nối); kiểm tra hệ thống bật/tắt máy và dừng khẩn cấp, bộ sấy; kiểm tra xử lý tiếp xúc, bọc cách điện dây dẫn và dây cáp điều khiển; vệ sinh cổ góp máy đề, bôi trơn bạc đầu trục máy đề, vòng bi máy nạp ắc quy."},{"item":"Phần II - Máy Kohler 1900 kVA: Các hệ thống khác và hỗ trợ sự cố","quote":"Dịch vụ hỗ trợ sự cố khẩn cấp trong vòng 1 giờ (trong 1 năm)","reference":"Chương V, mục II - Các hệ thống khác","requirement":"Vệ sinh toàn bộ máy và các bộ phận khi bảo dưỡng; chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường. Dịch vụ hỗ trợ sự cố khẩn cấp trong vòng 1 giờ (trong 1 năm)."},{"item":"Chung - Vật tư, phụ tùng thay thế và bảo hành","quote":"Vật tư, phụ tùng thay thế chính hãng, mới 100%. Bảo hành 12 tháng đối với các phụ tùng thay thế (Lọc dầu, lọc nhiên liệu, lọc nước, lọc gió), bảo hành 01 tháng đối với nhớt máy kể từ ngày nghiệm thu hợp đồng","reference":"Chương V, Yêu cầu khác","requirement":"Vật tư, phụ tùng thay thế chính hãng, mới 100%. Bảo hành 12 tháng đối với phụ tùng thay thế (lọc dầu, lọc nhiên liệu, lọc nước, lọc gió); bảo hành 01 tháng đối với nhớt máy, tính từ ngày nghiệm thu hợp đồng."},{"item":"Chung - Quy định tuân thủ khi bảo dưỡng","quote":"Hoạt động bảo dưỡng đảm bảo an toàn, tuân thủ các khuyến cáo của nhà sản xuất và các quy định của NHNN","reference":"Chương V, Yêu cầu khác","requirement":"Bảo dưỡng đảm bảo an toàn, tuân thủ khuyến cáo của nhà sản xuất và các quy định của NHNN."},{"item":"Chung - Kiểm tra, nghiệm thu máy phát sau bảo dưỡng","quote":"Máy phát hoạt động ổn định, không có tiếng động lạ, bất thường, không rò rỉ nhiên liệu, dầu nhớt,...","reference":"Chương V, mục 2 - Quy định về kiểm tra, nghiệm thu sản phẩm","requirement":"Máy phát hoạt động ổn định, không có tiếng động lạ hoặc bất thường, không rò rỉ nhiên liệu, dầu nhớt; các chỉ số làm việc (điện áp, tần số) nằm trong tiêu chuẩn cho phép."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:09:25.048Z"}},"IB2200022333":{"u":"2026-11-03T14:32:55.624+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V yêu cầu về kỹ thuật.doc), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát (chỉ ghi 'các nước công nghiệp phát triển hoặc tương đương'), không nêu tiêu chuẩn khí thải, không nêu CO/CQ riêng cho máy phát, không nêu cáp riêng cho máy phát và không có tủ hòa đồng bộ.","Có chỗ mâu thuẫn trong chính văn bản: công suất prime ghi 400,0 kVA / 160,0 kW nhưng động cơ ghi 175,0 kW và dự phòng ghi 220,0 kVA / 176,0 kW; 'Máy có vỏ GT hoặc tương đương' nhưng 'Kiểu Máy: trần' nhưng sau đó lại quy định vỏ cách âm; tiêu chuẩn QLCL ghi 'ISO 900 : 2008'. Đã giữ nguyên như văn bản.","Ký hiệu φ ở dòng hệ số công suất bị mất khi trích từ tệp .doc nên quote giữ nguyên 'Cos ()'.","Bảng thiết bị trong tệp bị gộp thành một đoạn liền nên một số quote được cắt theo từng cụm; chưa liệt kê máy biến áp 750 kVA, tủ hạ thế, tủ bù và các máy bơm vì không thuộc tổ máy phát điện và thiết bị liên quan."],"result":{"keyInfo":{"bidName":"Thi công xây dựng các hạng mục cấp điện, chiếu sáng ngoài nhà, chống sét, xây lắp trạm biến áp; cấp thoát nước ngoài nhà; bể nước; hệ thống phòng cháy chữa cháy ngoài nhà; máy biến áp; máy phát điện dự phòng; máy bơm nước","notifyNo":"IB2200022333","generatorCapacity":"01 máy 400 kVA (dự phòng); prime 400,0 kVA / 160,0 kW, stanby 220,0 kVA / 176,0 kW như văn bản ghi"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 400 kVA: Số lượng, mục đích","quote":"01 máy phát điện dự phòng 400KVA cấp điện cho khu vực ưu tiên khi mất điện lưới","reference":"Chương V, mục I.1 (Thiết bị)","requirement":"01 máy phát điện dự phòng 400 kVA cấp điện cho khu vực ưu tiên khi mất điện lưới"},{"item":"Máy phát điện 400 kVA: Kiểu máy","quote":"Máy có vỏ GT hoặc tương đương.","reference":"Chương V, mục III.3.b, phần II.1","requirement":"Máy có vỏ GT hoặc tương đương; kiểu máy trần"},{"item":"Máy phát điện 400 kVA: Loại","quote":"Loại: Không chổi than, tự động kích từ, tự động điều chỉnh điện thế khi có sự thay đổi về mức tải.","reference":"Chương V, mục III.3.b, phần II.1","requirement":"Không chổi than, tự động kích từ, tự động điều chỉnh điện thế khi tải thay đổi"},{"item":"Máy phát điện 400 kVA: Tình trạng","quote":"Tình trạng máy: Mới 100%, máy đã được nhiệt đới hoá để hoạt động trong điều kiện khí hậu VN.","reference":"Chương V, mục III.3.b, phần II.1","requirement":"Mới 100%, đã nhiệt đới hoá để hoạt động trong điều kiện khí hậu Việt Nam"},{"item":"Máy phát điện 400 kVA: Công suất định mức (prime)","quote":"Công suất định mức (prime): 400,0 kVA / 160,0 kW.","reference":"Chương V, mục III.3.b, phần II.1","requirement":"400,0 kVA / 160,0 kW"},{"item":"Máy phát điện 400 kVA: Công suất dự phòng (stanby)","quote":"Công suất dự phòng (stanby): 220,0 kVA/ 176,0 kW.","reference":"Chương V, mục III.3.b, phần II.1","requirement":"220,0 kVA / 176,0 kW"},{"item":"Máy phát điện 400 kVA: Hệ số công suất","quote":"Hệ số công suất (p.f): Cos () = 0,8","reference":"Chương V, mục III.3.b, phần II.1","requirement":"Cos φ = 0,8"},{"item":"Máy phát điện 400 kVA: Điện áp, số pha","quote":"Điện thế: 220/380V.","reference":"Chương V, mục III.3.b, phần II.1","requirement":"220/380V; 03 pha, 4 dây"},{"item":"Máy phát điện 400 kVA: Số pha","quote":"Số pha: 03 pha, 4 dây.","reference":"Chương V, mục III.3.b, phần II.1","requirement":"03 pha, 4 dây"},{"item":"Máy phát điện 400 kVA: Tần số, vòng quay","quote":"Tần số/ vòng quay: 50Hz - 1500 vòng/phút.","reference":"Chương V, mục III.3.b, phần II.1","requirement":"50Hz, 1500 vòng/phút"},{"item":"Máy phát điện 400 kVA: Hệ thống khởi động","quote":"Hệ thống khởi động: Đề điện 12VDC, kèm bộ điều tiết sạc.","reference":"Chương V, mục III.3.b, phần II.1","requirement":"Đề điện 12VDC, kèm bộ điều tiết sạc"},{"item":"Máy phát điện 400 kVA: Hệ thống giải nhiệt","quote":"Hệ thống giải nhiệt: Két nước và quạt làm mát.","reference":"Chương V, mục III.3.b, phần II.1","requirement":"Két nước và quạt làm mát"},{"item":"Máy phát điện 400 kVA: Cơ cấu truyền động","quote":"Cơ cấu truyền động: Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục III.3.b, phần II.1","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Máy phát điện 400 kVA: Điều tốc và điều chỉnh điện áp","quote":"Kiểu điều chỉnh: Điện áp bằng mạch AVR Điện tử.","reference":"Chương V, mục III.3.b, phần II.1","requirement":"Điều tốc điện tử; điều chỉnh điện áp bằng mạch AVR điện tử"},{"item":"Máy phát điện 400 kVA: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu Diesel thông dụng.","reference":"Chương V, mục III.3.b, phần II.1","requirement":"Dầu Diesel thông dụng"},{"item":"Máy phát điện 400 kVA: Khả năng quá tải","quote":"Khả năng đạt quá tải: Máy có thể đạt quá tải 110% trong vòng 60 phút sau mỗi 24 giờ chạy máy.","reference":"Chương V, mục III.3.b, phần II.1","requirement":"Quá tải 110% trong 60 phút sau mỗi 24 giờ chạy máy"},{"item":"Máy phát điện 400 kVA: Thời gian đạt công suất tối đa","quote":"Thời gian đạt công suất tối đa: <= 60 giây.","reference":"Chương V, mục III.3.b, phần II.1","requirement":"<= 60 giây"},{"item":"Máy phát điện 400 kVA: Kích thước, khối lượng (máy có vỏ)","quote":"Kích thước: (D x R x C) ± 5% 3.350 x 1.200 x 1.750 mm (Máy có vỏ GT)","reference":"Chương V, mục III.3.b, phần II.1","requirement":"(D x R x C) ± 5% 3.350 x 1.200 x 1.750 mm; khối lượng ± 5% 2.260 Kg"},{"item":"Máy phát điện 400 kVA: Điều kiện hoạt động","quote":"Độ ẩm: tối đa 90% (không ngưng tụ).","reference":"Chương V, mục III.3.b, phần II.1","requirement":"Nhiệt độ môi trường làm việc lên đến 50°C; độ ẩm tối đa 90% (không ngưng tụ)"},{"item":"Máy phát điện 400 kVA: Hãng lắp ráp, tiêu chuẩn QLCL","quote":"Hãng lắp ráp: Việt Nam","reference":"Chương V, mục III.3.b, phần II.1","requirement":"Hãng lắp ráp: Việt Nam; tiêu chuẩn QLCL ISO 900 : 2008 (như văn bản ghi)"},{"item":"Máy phát điện 400 kVA: Động cơ - xuất xứ, tình trạng","quote":"Tình trạng động cơ: Được nhập khẩu đồng bộ nguyên chiếc, mới 100%","reference":"Chương V, mục III.3.b, phần II.1.1","requirement":"Xuất xứ các nước công nghiệp phát triển hoặc tương đương; nhập khẩu đồng bộ nguyên chiếc, mới 100%. Văn bản không nêu hãng, model động cơ"},{"item":"Máy phát điện 400 kVA: Động cơ - công suất","quote":"Công suất định mức: 175,0 kW.","reference":"Chương V, mục III.3.b, phần II.1.1","requirement":"Công suất định mức 175,0 kW; công suất dự phòng 193,0 kW"},{"item":"Máy phát điện 400 kVA: Động cơ - loại, tốc độ","quote":"Loại động cơ: Động cơ Diesel 4 thì. Buồng đốt thống nhất, phun nhiên liệu trực tiếp.","reference":"Chương V, mục III.3.b, phần II.1.1","requirement":"Diesel 4 thì, buồng đốt thống nhất, phun nhiên liệu trực tiếp; 1500 vòng/phút"},{"item":"Máy phát điện 400 kVA: Động cơ - tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu: 50% tải 25,6 lít/ giờ; 80% tải 35,3 lít/ giờ; 100% tải 44,0 lít/ giờ;","reference":"Chương V, mục III.3.b, phần II.1.1","requirement":"50% tải 25,6 lít/giờ; 80% tải 35,3 lít/giờ; 100% tải 44,0 lít/giờ"},{"item":"Máy phát điện 400 kVA: Động cơ - xy lanh, dung tích","quote":"Số xy lanh/cách bố trí: 06 xy-lanh, xếp thẳng hàng","reference":"Chương V, mục III.3.b, phần II.1.1","requirement":"06 xy-lanh thẳng hàng; tổng dung tích 6,7 lít; đường kính x hành trình 104 mm x 132 mm"},{"item":"Máy phát điện 400 kVA: Động cơ - điều tốc, khởi động, ắc quy","quote":"Bình ắc quy: 12VDC, theo tiêu chuẩn nhà sản xuất.","reference":"Chương V, mục III.3.b, phần II.1.1","requirement":"Điều tốc điện tử; đề điện 12VDC kèm bộ điều tiết sạc; bình ắc quy 12VDC theo tiêu chuẩn nhà sản xuất"},{"item":"Máy phát điện 400 kVA: Thùng nhiên liệu","quote":"Hệ thống cung cấp nhiên liệu: Gắn liền với khung bệ máy, đảm bảo máy hoạt động tục tối thiểu trong 8-10 giờ ở mức 100% tải.","reference":"Chương V, mục III.3.b, phần II.1.1","requirement":"Gắn liền khung bệ máy, đảm bảo máy chạy liên tục tối thiểu 8-10 giờ ở 100% tải"},{"item":"Máy phát điện 400 kVA: Động cơ - giải nhiệt","quote":"Hệ thống giải nhiệt: Két nước (Giàn tải nhiệt tuần hoàn bằng thép không gỉ) kết hợp với quạt gió.","reference":"Chương V, mục III.3.b, phần II.1.1","requirement":"Két nước (giàn tải nhiệt tuần hoàn bằng thép không gỉ) kết hợp quạt gió, vận hành ổn định ở 110% tải"},{"item":"Máy phát điện 400 kVA: Đầu phát - xuất xứ, tình trạng","quote":"Tình trạng đầu phát điện: Được nhập khẩu đồng bộ nguyên chiếc, mới 100%.","reference":"Chương V, mục III.3.b, phần II.1.2","requirement":"Xuất xứ các nước công nghiệp phát triển hoặc tương đương; nhập khẩu đồng bộ nguyên chiếc, mới 100%. Văn bản không nêu hãng, model"},{"item":"Máy phát điện 400 kVA: Đầu phát - điện áp, pha, tần số, công suất","quote":"Công suất định mức: 400 KVA.","reference":"Chương V, mục III.3.b, phần II.1.2","requirement":"220/380V; 03 pha 4 dây; 50Hz; 1500 vòng/phút; 400 KVA; cos φ = 0,8"},{"item":"Máy phát điện 400 kVA: Đầu phát - loại, AVR","quote":"Loại: Không chổi than, tự động kích từ, từ trường quay 4 cực, tự động điều chỉnh điện thế bằng bộ AVR điện tử thế hệ mới, cho chất lượng điện tốt, độ ổn định cao và cho phép hoạt động ở nhiều mức tải.","reference":"Chương V, mục III.3.b, phần II.1.2","requirement":"Không chổi than, tự kích từ, từ trường quay 4 cực, AVR điện tử thế hệ mới"},{"item":"Máy phát điện 400 kVA: Đầu phát - quá tải, độ biến thiên điện áp","quote":"Khả năng quá tải đạt tới 300%: Trong thời gian 20 giây.","reference":"Chương V, mục III.3.b, phần II.1.2","requirement":"Quá tải đạt tới 300% trong 20 giây; độ biến thiên điện áp 1.5% từ không tải đến toàn tải"},{"item":"Máy phát điện 400 kVA: Đầu phát - cách điện, độ tăng nhiệt, cấp bảo vệ","quote":"Cấp cách điện: Hạng H - 125oC.","reference":"Chương V, mục III.3.b, phần II.1.2","requirement":"Cấp cách điện hạng H - 125oC; độ tăng nhiệt 125oC; cấp bảo vệ IP21"},{"item":"Máy phát điện 400 kVA: Bộ điều khiển","quote":"Bộ điều khiển Deepsea 7320 màn hình tinh thể lỏng được lập trình theo ngôn ngữ PLC","reference":"Chương V, mục III.3.b, phần II.1.3","requirement":"Bộ điều khiển Deepsea 7320 màn hình tinh thể lỏng, lập trình được; hiển thị điện áp, dòng điện, tần số, công suất, áp lực nhớt, giờ chạy, tốc độ, nhiệt độ nước, điện áp ắc quy, nhiên liệu; tự dừng máy khi áp suất nhớt thấp, nhiệt độ cao, vượt/thấp tốc, điện áp, tần số, quá tải, ngắn mạch, mất kích từ, dừng khẩn cấp, dòng cao"},{"item":"Máy phát điện 400 kVA: Vỏ cách âm - độ ồn","quote":"Độ ồn khi máy chạy 100% tải ở khoảng cách: Cách xa 07 mét tính từ tâm máy là 75dB.","reference":"Chương V, mục III.3.b, phần II.1.4","requirement":"Độ ồn 75dB ở khoảng cách 07 mét tính từ tâm máy khi chạy 100% tải"},{"item":"Máy phát điện 400 kVA: Vỏ cách âm - kích thước, vật liệu","quote":"Kích thước vỏ giảm thanh: D 3.350 * R 1.200 * C 1.750mm.","reference":"Chương V, mục III.3.b, phần II.1.4","requirement":"Chế tạo trong nước đạt ISO9001:2008; kích thước D 3.350 * R 1.200 * C 1.750mm; thép tấm 2.0mm-3.0mm bọc cách âm Polyurethane; khung đế sắt chữ V hoặc U dày 3-5mm; sơn tĩnh điện; 5 cửa, 2 buồng tách biệt"},{"item":"Máy phát điện 400 kVA: Bệ máy","quote":null,"reference":"Chương V, mục III.3.b, phần II.1.5","requirement":"Thép cán nguội hàn điện, kèm cao su giảm chấn chống rung"},{"item":"Máy phát điện 400 kVA: Ắc quy và thiết bị khởi động","quote":"Hãng sản xuất: Sản xuất tại Việt Nam, mới 100%.","reference":"Chương V, mục III.3.b, phần II.1.7","requirement":"Sản xuất tại Việt Nam, mới 100%; bộ sạc tự động, bộ hiển thị trạng thái, cầu dao accu; 12V/200Ah"},{"item":"Máy phát điện 400 kVA: Phụ kiện theo máy","quote":null,"reference":"Chương V, mục III.3.b, phần II.2","requirement":"Thùng nhiên liệu, ống xả giảm thanh/pô giảm thanh, bình ắc quy + dây nối, lọc dầu, lọc nhớt, lọc gió, tài liệu hướng dẫn vận hành và bảo dưỡng, bộ cao su chống rung"},{"item":"Máy phát điện 400 kVA: Bảo hành","quote":"Giấy bảo hành 12 tháng hoặc 2.000 giờ chạy máy.","reference":"Chương V, mục III.3.b, phần II.2.9","requirement":"Bảo hành 12 tháng hoặc 2.000 giờ chạy máy"},{"item":"Máy phát điện 400 kVA: Phụ tùng thay thế","quote":"Đảm bảo cung cấp phụ tùng thay thế trong vòng 10 năm vận hành máy.","reference":"Chương V, mục III.3.b, phần II.1.6","requirement":"Đảm bảo cung cấp phụ tùng thay thế trong vòng 10 năm vận hành máy"},{"item":"Tủ ATS 400A-4P (dùng cho máy phát 400 kVA, 3 pha): Dòng định mức","quote":"Dòng định mức: 400 A.","reference":"Chương V, mục III.3.b, phần I.5 và II.3","requirement":"400 A, 4P"},{"item":"Tủ ATS: Điều kiện làm việc","quote":"Nhiệt độ hoạt động: 5oC ÷ 45oC","reference":"Chương V, mục III.3.b, phần II.3","requirement":"Bộ chuyển đổi của các nước công nghiệp phát triển; nhiệt độ hoạt động 5oC ÷ 45oC; bảo quản 5oC ÷ 60oC; độ ẩm 5% ÷ 95%"},{"item":"Tủ ATS: Thời gian chuyển đổi","quote":"Thời gian chuyển từ điện lưới sang điện máy phát: 5s ÷ 30s (điều chỉnh được)","reference":"Chương V, mục III.3.b, phần II.3","requirement":"Chuyển từ điện lưới sang máy phát 5s ÷ 30s (điều chỉnh được); máy chạy không tải làm mát 2 ÷ 10 phút (điều chỉnh được); khởi động điều chỉnh 05 - 60 giây; trễ bình thường sang khẩn cấp 0 - 120 giây; khẩn cấp về bình thường 0 - 30 giây"},{"item":"Tủ ATS: Vỏ tủ","quote":"Vỏ tủ được sơn tĩnh điện và được sản xuất tại Nhà máy trong nước - ISO 9001.","reference":"Chương V, mục III.3.b, phần II.3","requirement":"Sơn tĩnh điện, sản xuất tại nhà máy trong nước - ISO 9001"},{"item":"Tủ ATS: Chức năng","quote":"Có khả năng vận hành tự động hay bằng tay giúp bảo trì bảo dưỡng được dễ dàng.","reference":"Chương V, mục III.3.b, phần II.3","requirement":"Tự gửi tín hiệu khởi động máy khi lưới mất hoàn toàn, mất 1 hoặc 2 pha, điện áp thấp (mặc định 180V); tự chuyển tải sang máy phát khi điện máy đạt yêu cầu và chuyển về lưới khi có lại; tự dừng máy sau 2 đến 10 phút chạy không tải; bảo vệ tải khi mất pha; vận hành tự động hoặc bằng tay"},{"item":"Tủ ATS: Thông số điều chỉnh","quote":"Giá trị điện áp thấp của điện lưới có thể điều chỉnh được từ 75V đến 275V.","reference":"Chương V, mục III.3.b, phần II.3","requirement":"Điện áp thấp của lưới điều chỉnh từ 75V đến 275V; thời gian trễ nguồn cố định 0,8 giây (± 0,1 giây)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:32:54.919Z"}},"IB2200022891":{"u":"2026-11-03T14:34:26.209+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ve ky thuat - Khoa kiem soat benh tat DMC.pdf), chưa phân tích cả HSMT.","Chương V chỉ có một dòng thông số cho máy phát điện (STT 57). Các thông số trong dòng này nằm trong bảng bị vỡ định dạng khi chuyển từ PDF, nên việc gán vào máy phát điện dựa vào vị trí dòng trong bảng.","Chương V không nêu về máy phát điện: số lượng, loại công suất dự phòng hay liên tục theo tiêu chuẩn, động cơ (hãng, model, xuất xứ, số xi lanh, vòng tua, khí thải), đầu phát (hãng, model, cấp cách điện, AVR), bộ điều khiển, số pha, vỏ cách âm và độ ồn, ATS, cáp, phạm vi lắp đặt, năm sản xuất, mới 100%, xuất xứ, CO/CQ, bảo hành, tiêu chuẩn áp dụng.","Yêu cầu xuất xứ, mới 100% và CO/CQ ở STT 55 và 56 chỉ áp dụng cho máy bơm chữa cháy, không áp dụng cho máy phát điện, nên không đưa vào danh sách.","Các vật tư điện chung (tủ điện, CB, dây cáp Cadivi, STT 35-38) thuộc phần ME của công trình xây dựng, không gắn với máy phát điện nên không đưa vào danh sách.","Bảng tiêu chuẩn thi công trong Chương V không có tiêu chuẩn riêng cho máy phát điện."],"result":{"keyInfo":{"bidName":"Xây lắp (gồm: Xây dựng + PCCC + thiết bị PCCC + Máy phát điện 100KVA)","notifyNo":"IB2200022891","generatorCapacity":"100 KVA công suất liên tục (công suất tối đa 110 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 100KVA: Tên thiết bị","quote":"Máy phát điện 100KVA","reference":"Chương V, mục III.3, bảng vật tư, STT 57","requirement":"Máy phát điện 100KVA thuộc nhóm Thiết bị PCCC, máy phát điện. Văn bản không nêu số lượng."},{"item":"Máy phát điện 100KVA: Công suất liên tục","quote":"Công suất liên tục (KVA)\n100","reference":"Chương V, mục III.3, bảng vật tư, STT 57","requirement":"Công suất liên tục 100 KVA"},{"item":"Máy phát điện 100KVA: Công suất tối đa","quote":"Công suất tối đa (KVA)\n110","reference":"Chương V, mục III.3, bảng vật tư, STT 57","requirement":"Công suất tối đa 110 KVA"},{"item":"Máy phát điện 100KVA: Tần số","quote":"Tần số (Hz): 50","reference":"Chương V, mục III.3, bảng vật tư, STT 57","requirement":"Tần số 50 Hz"},{"item":"Máy phát điện 100KVA: Điện áp","quote":"Điện áp (VAC): 230/400","reference":"Chương V, mục III.3, bảng vật tư, STT 57","requirement":"Điện áp 230/400 VAC"},{"item":"Máy phát điện 100KVA: Dòng điện","quote":"Dòng điện (A): 144.3","reference":"Chương V, mục III.3, bảng vật tư, STT 57","requirement":"Dòng điện 144.3 A"},{"item":"Máy phát điện 100KVA: Bình nhiên liệu","quote":"Dung tích bình nhiên liệu (L)\n245","reference":"Chương V, mục III.3, bảng vật tư, STT 57","requirement":"Dung tích bình nhiên liệu 245 L"},{"item":"Máy phát điện 100KVA: Nước làm mát","quote":"Dung tích nước làm mát (L)\n32.9","reference":"Chương V, mục III.3, bảng vật tư, STT 57","requirement":"Dung tích nước làm mát 32.9 L"},{"item":"Máy phát điện 100KVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 100% tải (L): 23","reference":"Chương V, mục III.3, bảng vật tư, STT 57","requirement":"Tiêu hao nhiên liệu ở 100% tải 23 L"},{"item":"Máy phát điện 100KVA: Thời gian hoạt động liên tục","quote":"Thời gian hoạt động liên tục\n100% tải (h): 11","reference":"Chương V, mục III.3, bảng vật tư, STT 57","requirement":"Thời gian hoạt động liên tục ở 100% tải 11 giờ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:34:25.306Z"}},"IB2200023019":{"u":"2026-11-03T14:35:13.053+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp II CHƯƠNG 5 KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét có lỗi nhận dạng ký tự; bảng thông số kỹ thuật (hạng mục 1-7) bị mất nhiều nội dung, đặc biệt dòng máy phát điện (chỉ đọc được 'KYO power', 'Model: TIG ... 220DLT', 'chuyển si ba agony', 'động').","Không đọc được: số lượng, động cơ, đầu phát, điện áp/tần số, vỏ chống ồn, bình nhiên liệu, ATS, năm sản xuất, CO/CQ, thời hạn bảo hành.","Hạng mục số 4 không đọc được trong bảng; dòng cáp thứ hai (hạng mục 3) ký hiệu đọc chưa chắc chắn.","Kiểm tra và thử nghiệm (mục 3) là điều kiện nghiệm thu, không phải thông số kỹ thuật nên không liệt kê."],"result":{"keyInfo":{"bidName":"Mua sắm hệ thống máy phát điện dự phòng công suất 200 KVA","notifyNo":"IB2200023019","generatorCapacity":"200 KVA (theo tên gói thầu; chưa nêu rõ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Model","quote":"Model: TIG - Máy phát điển 220DLT hoặc tương tự","reference":"Chương V, mục 1.2, bảng hạng mục số 1","requirement":"Model TIG 220DLT hoặc tương tự (văn bản quét, đọc chưa rõ hoàn toàn)"},{"item":"Máy phát điện: Công suất","quote":"Mua sắm hệ thống máy phát điện dự phòng công suất 200 KVA","reference":"Chương V, mục 1.1","requirement":"Công suất 200 KVA, hệ thống máy phát điện dự phòng"},{"item":"Máy phát điện: Tiêu chuẩn","quote":"Theo tiêu chuẩn nhà san xuất","reference":"Chương V, mục 1.2, bảng hạng mục số 1","requirement":"Theo tiêu chuẩn nhà sản xuất"},{"item":"Cáp đồng bọc CXV/DATA 0,6/1kV 1C-240mm2","quote":null,"reference":"Chương V, mục 1.2, bảng hạng mục số 2","requirement":"Cáp đồng bọc CXV/DATA 0,6/1kV, 1 lõi, tiết diện 240mm2, theo tiêu chuẩn nhà sản xuất"},{"item":"Cáp đồng bọc CXV/FR 1C-240mm2","quote":null,"reference":"Chương V, mục 1.2, bảng hạng mục số 3","requirement":"Cáp đồng bọc CXV/FR, 1 lõi, tiết diện 240mm2, theo tiêu chuẩn nhà sản xuất (ký hiệu loại cáp đọc chưa rõ)"},{"item":"Ống nhựa HDPE","quote":"Ông nhựa IIDPT: DI 14/90 Theo tiêu chuẩn nha sản xuất","reference":"Chương V, mục 1.2, bảng hạng mục số 5","requirement":"Ống nhựa HDPE, kích thước D 14/90 (đọc từ bản quét), theo tiêu chuẩn nhà sản xuất"},{"item":"Bộ tiếp địa tủ điện","quote":"Bộ tiên địa tủ điện Theo Liêu chuẩn nha sản xuất","reference":"Chương V, mục 1.2, bảng hạng mục số 6","requirement":"Theo tiêu chuẩn nhà sản xuất"},{"item":"Phụ kiện đầu nối dây (cosse, code, vis...)","quote":"Theo tiêu chuẩn nhà sản xuất","reference":"Chương V, mục 1.2, bảng hạng mục số 7","requirement":"Theo tiêu chuẩn nhà sản xuất"},{"item":"Phạm vi công việc lắp đặt","quote":"Vận chuyên lắp dat các hang hóa theo đúng vị trí và yêu cầu của Bên mời thầu;","reference":"Chương V, mục 1.2","requirement":"Cung cấp, vận chuyển tới địa điểm, bảo quản, lắp đặt, nghiệm thu, bàn giao hàng hóa; lắp đặt đúng vị trí và yêu cầu của Bên mời thầu; chi phí vận chuyển và thí nghiệm hiệu chỉnh nằm trong hạng mục"},{"item":"Bảo hành","quote":"Báo hành hàng hóa và các dịch vụ sau bán hàng theo hợp dong;","reference":"Chương V, mục 1.2","requirement":"Bảo hành hàng hóa và dịch vụ sau bán hàng theo hợp đồng (không nêu thời hạn)"},{"item":"Nguồn gốc xuất xứ và tài liệu kỹ thuật","quote":"Nhà thầu phải cung cấp các hỗ sơ giầy tờ về nguồn gốc xuất xứ, tính hợp lệ, đặc tính kỹ thuật, tính năng sử dụng cơ bản của hang hoa va dịch vụ liên quan,","reference":"Chương V, mục 1.2.b","requirement":"Nhà thầu cung cấp hồ sơ giấy tờ về nguồn gốc xuất xứ, tính hợp lệ, đặc tính kỹ thuật; tài liệu kỹ thuật do hãng sản xuất phát hành, có bản dịch tiếng Việt nếu là ngôn ngữ khác"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:35:12.568Z"}},"IB2200023806":{"u":"2026-11-03T14:25:29.918+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V GT XD-05.pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết của máy phát điện: không có hãng, model, xuất xứ, động cơ, đầu phát, bộ điều khiển, vỏ chống ồn, bồn nhiên liệu, năm sản xuất, CO/CQ, bảo hành. Không nêu chế độ công suất (liên tục/dự phòng) và dòng định mức ATS.","Gói thầu chủ yếu là xây dựng; thông số máy phát chỉ nằm trong mô tả hệ thống điện mạng ngoài (mục I.1.6).","Bảng tiêu chuẩn là bảng trích từ PDF nên một số dòng bị ngắt, nên mục tiêu chuẩn không có trích dẫn nguyên văn."],"result":{"keyInfo":{"bidName":"Gói thầu XD-05: Khu hành chính, gồm: Nhà đặt máy phát điện; Nhà trạm biến áp; Nhà trạm bơm; Đường nội bộ; Sân nội bộ, vỉa hè + bó vỉa; Hệ thống điện mạng ngoài; Hệ thống thông tin liên lạc; Hệ thống cấp thoát nước sinh hoạt + PCCC; Tháp nước 30m3; Khuôn viên cây xanh; San lấp mặt bằng; Cầu rửa xe; Kè ốp mái taluy bằng đá hộc; Tường rào khu kỹ thuật; Khu tăng gia tập trung","notifyNo":"IB2200023806","generatorCapacity":"1 x 200 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện - Số lượng","quote":"chọn 01 máy phát điện 3 pha 380V, 50Hz công suất 200kVA. Bố trí máy phát điện trong nhà máy phát điện cạnh trạm biến áp","reference":"Chương V, mục I.1.6","requirement":"01 máy phát điện, bố trí trong nhà máy phát điện cạnh trạm biến áp."},{"item":"Máy phát điện - Công suất","quote":"công suất 200kVA","reference":"Chương V, mục I.1.6","requirement":"Công suất 200kVA (văn bản không nêu rõ chế độ chạy liên tục hay dự phòng)."},{"item":"Máy phát điện - Điện áp, tần số, số pha","quote":"01 máy phát điện 3 pha 380V, 50Hz công suất 200kVA","reference":"Chương V, mục I.1.6","requirement":"3 pha, 380V, 50Hz."},{"item":"Tủ chuyển đổi nguồn tự động ATS","quote":"có tủ chuyển đổi nguồn tự động ATS kèm theo","reference":"Chương V, mục I.1.6","requirement":"Có tủ chuyển đổi nguồn tự động ATS kèm theo máy phát điện (văn bản không nêu dòng định mức)."},{"item":"Mục đích sử dụng nguồn dự phòng","quote":"cần bố trí nguồn điện dự phòng cho các nhà quan trọng","reference":"Chương V, mục I.1.6","requirement":"Nguồn điện dự phòng cho các nhà quan trọng, từ trạm biến áp 630KVA cấp điện đến các tủ điện các nhà."},{"item":"Nhà đặt máy phát điện - Kích thước và kết cấu","quote":"Nhà cấp IV, 01 tầng; diện tích xây dựng: 17,1m2; diện tích sàn: 16m2,","reference":"Chương V, mục I.1.1","requirement":"Nhà cấp IV, 01 tầng; diện tích xây dựng 17,1m2, diện tích sàn 16m2; kích thước theo tim trục 3,6x4,0m; chiều cao thông thủy 2,8m."},{"item":"Nhà đặt máy phát điện - Phần điện","quote":"Nguồn điện ngoài nhà được đấu nối từ trạm biến áp vào tủ điện tổng bằng cáp ngầm; dây cấp điện chiếu sáng loại tiết diện: 1x1,5mm2 luồn trong ống nhựa đi ngầm trong tường, trần.","reference":"Chương V, mục I.1.1","requirement":"Nguồn điện ngoài nhà được đấu nối từ trạm biến áp vào tủ điện tổng bằng cáp ngầm; dây cấp điện chiếu sáng tiết diện 1x1,5mm2 luồn ống nhựa đi ngầm trong tường, trần."},{"item":"Nhà đặt máy phát điện - Chống sét và nối đất","quote":"yêu cầu điện trở nối đất R<10Ω","reference":"Chương V, mục I.1.1","requirement":"Chống sét đánh thẳng và nối đất bảo vệ; điện trở nối đất R<10Ω."},{"item":"Nhà đặt máy phát điện - PCCC","quote":"mỗi hộp bố trí 02 bình ABC MFZL4 và 01 bình khí CO2","reference":"Chương V, mục I.1.1","requirement":"Bình chữa cháy xách tay ABC MFZL4 và bình khí CO2, mỗi hộp 02 bình ABC MFZL4 và 01 bình CO2; có đèn thoát hiểm ở cửa ra vào."},{"item":"Cáp điện từ trạm biến áp đến các tủ điện","quote":"cáp Cu/XLPE/DSTA/PVC đi ngầm luồn trong ống HDPE đặt trong rãnh cáp","reference":"Chương V, mục I.1.6","requirement":"Cáp Cu/XLPE/DSTA/PVC đi ngầm luồn trong ống HDPE đặt trong rãnh cáp."},{"item":"Tiêu chuẩn điện áp dụng","quote":null,"reference":"Chương V, mục III.1, phần IV, dòng 5 và 11","requirement":"Hệ thống lắp đặt điện hạ áp theo TCVN 7447 (2005-2015); lắp đặt điện trong công trình xây dựng theo IEC 60364."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:25:29.048Z"}},"IB2200024577":{"u":"2026-11-03T20:10:19.023+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. Chuong V. Yeu cau ky thuat.docx), chưa phân tích cả HSMT.","Gói thầu là sửa chữa, bảo dưỡng máy phát điện (thay vật tư: lọc, dầu, ắc quy, nước làm mát, AVR); văn bản không nêu thông số động cơ, đầu phát, điện áp, tần số, vỏ cách âm, tiêu chuẩn.","Bảng I dòng 1: số lượng ghi '12' và đơn vị tính bị mất do định dạng; không xác định được số lượng và đơn vị.","Nhiều dòng trong bảng không ghi bảo hành (trống), đã ghi 'không ghi bảo hành'.","Cột đơn vị tính ở dòng 4 và 7 bảng I và dòng 4, 7 bảng II/III là Lít; dòng 8 là Máy; các cột thiếu đã được ghi theo văn bản.","Tên nước xuất xứ giữ nguyên cách viết 'Indonexia' như trong văn bản.","Công suất 60 KVA ghi trong tiêu đề từng phần, không ghi dự phòng hay liên tục."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện cho các Chi cục Thuế khu vực thuộc Cục Thuế tỉnh Ninh Bình","notifyNo":"IB2200024577","generatorCapacity":"3 máy 60 KVA (Chi cục Thuế KV Nho Quan-Gia Viễn, KV Kim Sơn-Yên Khánh, KV Tam Điệp-Yên Mô)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần I - Máy 60 KVA Nho Quan-Gia Viễn: Lọc dầu bôi trơn Donalson","quote":"Lọc dầu bôi trơn Donalson","reference":"Chương V, mục 2, bảng I, dòng 1","requirement":"Lọc dầu bôi trơn Donalson, xuất xứ Indonexia, bảo hành 06 tháng. Số lượng không đọc được rõ trong văn bản (ghi '12', có thể là lỗi định dạng)."},{"item":"Phần I - Máy 60 KVA Nho Quan-Gia Viễn: Lọc dầu nhiên liệu Perkin","quote":"Lọc dầu nhiên liệu Perkin","reference":"Chương V, mục 2, bảng I, dòng 2","requirement":"Lọc dầu nhiên liệu Perkin, đơn vị Cái, số lượng 2, xuất xứ Mexico, bảo hành 06 tháng"},{"item":"Phần I - Máy 60 KVA Nho Quan-Gia Viễn: Lọc gió","quote":"Lọc gió","reference":"Chương V, mục 2, bảng I, dòng 3","requirement":"Lọc gió, đơn vị Cái, số lượng 2, xuất xứ Indonexia, bảo hành 06 tháng"},{"item":"Phần I - Máy 60 KVA Nho Quan-Gia Viễn: Dầu bôi trơn","quote":"Dầu bôi trơn","reference":"Chương V, mục 2, bảng I, dòng 4","requirement":"Dầu bôi trơn, đơn vị Lít, số lượng 36, xuất xứ Liên doanh, không ghi bảo hành"},{"item":"Phần I - Máy 60 KVA Nho Quan-Gia Viễn: Nạp bù tự động 12V","quote":"Nạp bù tự động 12V","reference":"Chương V, mục 2, bảng I, dòng 5","requirement":"Nạp bù tự động 12V, đơn vị Cái, số lượng 2, xuất xứ Đài Loan, bảo hành 06 tháng"},{"item":"Phần I - Máy 60 KVA Nho Quan-Gia Viễn: Ắc quy","quote":"Ắc quy GS -12V-100ª","reference":"Chương V, mục 2, bảng I, dòng 6","requirement":"Ắc quy GS -12V-100ª, đơn vị Cái, số lượng 2, xuất xứ Liên doanh, bảo hành 12 tháng"},{"item":"Phần I - Máy 60 KVA Nho Quan-Gia Viễn: Nước đóng cặn (làm mát)","quote":"Nước đóng cặn (Làm mát)","reference":"Chương V, mục 2, bảng I, dòng 7","requirement":"Nước đóng cặn (làm mát), đơn vị Lít, số lượng 36, xuất xứ Trung Quốc, không ghi bảo hành"},{"item":"Phần I - Máy 60 KVA Nho Quan-Gia Viễn: Nhân công sửa chữa, bảo dưỡng","quote":"Nhân công sửa chữa, bảo dưỡng","reference":"Chương V, mục 2, bảng I, dòng 8","requirement":"Nhân công sửa chữa, bảo dưỡng, đơn vị Máy, số lượng 2"},{"item":"Phần II - Máy 60 KVA Kim Sơn-Yên Khánh: Lọc dầu bôi trơn Donalson","quote":"Lọc dầu bôi trơn Donalson","reference":"Chương V, mục 2, bảng II, dòng 1","requirement":"Lọc dầu bôi trơn Donalson, đơn vị Cái, số lượng 2, xuất xứ Mexico, bảo hành 06 tháng"},{"item":"Phần II - Máy 60 KVA Kim Sơn-Yên Khánh: Lọc dầu nhiên liệu Perkin","quote":"Lọc dầu nhiên liệu Perkin","reference":"Chương V, mục 2, bảng II, dòng 2","requirement":"Lọc dầu nhiên liệu Perkin, đơn vị Cái, số lượng 2, xuất xứ Indonexia, bảo hành 06 tháng"},{"item":"Phần II - Máy 60 KVA Kim Sơn-Yên Khánh: Lọc gió","quote":"Lọc gió","reference":"Chương V, mục 2, bảng II, dòng 3","requirement":"Lọc gió, đơn vị Cái, số lượng 2, xuất xứ Liên doanh, không ghi bảo hành"},{"item":"Phần II - Máy 60 KVA Kim Sơn-Yên Khánh: Dầu bôi trơn","quote":"Dầu bôi trơn","reference":"Chương V, mục 2, bảng II, dòng 4","requirement":"Dầu bôi trơn, đơn vị Lít, số lượng 36, xuất xứ Đài Loan, bảo hành 12 tháng"},{"item":"Phần II - Máy 60 KVA Kim Sơn-Yên Khánh: Nạp bù tự động 12V","quote":"Nạp bù tự động 12V","reference":"Chương V, mục 2, bảng II, dòng 5","requirement":"Nạp bù tự động 12V, đơn vị Cái, số lượng 2, xuất xứ Liên doanh, bảo hành 12 tháng"},{"item":"Phần II - Máy 60 KVA Kim Sơn-Yên Khánh: Ắc quy","quote":"Ắc quy GS -12V-100ª","reference":"Chương V, mục 2, bảng II, dòng 6","requirement":"Ắc quy GS -12V-100ª, đơn vị Cái, số lượng 1, xuất xứ Trung Quốc, không ghi bảo hành"},{"item":"Phần II - Máy 60 KVA Kim Sơn-Yên Khánh: Nước đóng cặn (làm mát)","quote":"Nước đóng cặn (Làm mát)","reference":"Chương V, mục 2, bảng II, dòng 7","requirement":"Nước đóng cặn (làm mát), đơn vị Lít, số lượng 36, xuất xứ Mexico, bảo hành 06 tháng"},{"item":"Phần II - Máy 60 KVA Kim Sơn-Yên Khánh: Nhân công sửa chữa, bảo dưỡng","quote":"Nhân công sửa chữa, bảo dưỡng","reference":"Chương V, mục 2, bảng II, dòng 8","requirement":"Nhân công sửa chữa, bảo dưỡng, đơn vị Máy, số lượng 2"},{"item":"Phần III - Máy 60 KVA Tam Điệp-Yên Mô: Lọc dầu bôi trơn Donalson","quote":"Lọc dầu bôi trơn Donalson","reference":"Chương V, mục 2, bảng III, dòng 1","requirement":"Lọc dầu bôi trơn Donalson, đơn vị Cái, số lượng 2, xuất xứ Indonexia, bảo hành 06 tháng"},{"item":"Phần III - Máy 60 KVA Tam Điệp-Yên Mô: Lọc dầu nhiên liệu Perkin","quote":"Lọc dầu nhiên liệu Perkin","reference":"Chương V, mục 2, bảng III, dòng 2","requirement":"Lọc dầu nhiên liệu Perkin, đơn vị Cái, số lượng 2, xuất xứ Mexico, bảo hành 06 tháng"},{"item":"Phần III - Máy 60 KVA Tam Điệp-Yên Mô: Lọc gió","quote":"Lọc gió","reference":"Chương V, mục 2, bảng III, dòng 3","requirement":"Lọc gió, đơn vị Cái, số lượng 2, xuất xứ Indonexia, bảo hành 06 tháng"},{"item":"Phần III - Máy 60 KVA Tam Điệp-Yên Mô: Dầu bôi trơn","quote":"Dầu bôi trơn","reference":"Chương V, mục 2, bảng III, dòng 4","requirement":"Dầu bôi trơn, đơn vị Lít, số lượng 36, xuất xứ Liên doanh, không ghi bảo hành"},{"item":"Phần III - Máy 60 KVA Tam Điệp-Yên Mô: Nạp bù tự động 12V","quote":"Nạp bù tự động 12V","reference":"Chương V, mục 2, bảng III, dòng 5","requirement":"Nạp bù tự động 12V, đơn vị Cái, số lượng 2, xuất xứ Đài Loan, bảo hành 12 tháng"},{"item":"Phần III - Máy 60 KVA Tam Điệp-Yên Mô: Ắc quy","quote":"Ắc quy GS -12V-100ª","reference":"Chương V, mục 2, bảng III, dòng 6","requirement":"Ắc quy GS -12V-100ª, đơn vị Cái, số lượng 1, xuất xứ Liên doanh, bảo hành 12 tháng"},{"item":"Phần III - Máy 60 KVA Tam Điệp-Yên Mô: Nước đóng cặn (làm mát)","quote":"Nước đóng cặn (Làm mát)","reference":"Chương V, mục 2, bảng III, dòng 7","requirement":"Nước đóng cặn (làm mát), đơn vị Lít, số lượng 36, xuất xứ Trung Quốc, không ghi bảo hành"},{"item":"Phần III - Máy 60 KVA Tam Điệp-Yên Mô: Điều khiển AVR","quote":"Điều khiển AVR Leroy 460","reference":"Chương V, mục 2, bảng III, dòng 8","requirement":"Điều khiển AVR Leroy 460, đơn vị Cái, số lượng 2, xuất xứ Anh, bảo hành 12 tháng"},{"item":"Phần III - Máy 60 KVA Tam Điệp-Yên Mô: Nhân công sửa chữa, bảo dưỡng","quote":"Nhân công sửa chữa, bảo dưỡng","reference":"Chương V, mục 2, bảng III, dòng 9","requirement":"Nhân công sửa chữa, bảo dưỡng, đơn vị Máy, số lượng 2"},{"item":"Chung - Tình trạng hàng hóa: mới 100%, xuất xứ","quote":"hàng hoá linh kiện được cung cấp theo hợp đồng là mới 100% chưa qua sử dụng, có xuất xứ chính hãng hoặc tương đương phù hợp","reference":"Chương V, mục 3","requirement":"Hàng hóa linh kiện cung cấp phải mới 100% chưa qua sử dụng, có xuất xứ chính hãng hoặc tương đương phù hợp"},{"item":"Chung - Phạm vi lắp đặt, sửa chữa, bảo dưỡng","quote":"Nhà thầu phải có giải pháp thi công lắp đặt, biện pháp phòng cháy chữa cháy, đảm bảo vệ sinh an toàn lao động trong quá trình thực hiện.","reference":"Chương V, mục 3","requirement":"Nhà thầu phải có giải pháp thi công lắp đặt, biện pháp phòng cháy chữa cháy, đảm bảo vệ sinh an toàn lao động trong quá trình thực hiện"},{"item":"Chung - Bảo hành","quote":"sau thời gian không quá 24 giờ kể từ khi đại diện chủ đầu tư liên hệ với nhà thầu để sửa chữa và khắc phục sự cố mà nhà thầu không có người đến kiểm tra và sửa chữa","reference":"Chương V, mục 3","requirement":"Trong thời gian bảo hành, sau không quá 24 giờ kể từ khi đại diện chủ đầu tư liên hệ mà nhà thầu không có người đến kiểm tra và sửa chữa thì nhà thầu chịu mọi chi phí chủ đầu tư đã thanh toán cho đơn vị sửa chữa khác"},{"item":"Chung - Kiểm tra, thử nghiệm","quote":"Toàn bộ thiết bị được kiểm tra, thử nghiệm tính đồng bộ, tương thích sau khi lắp đặt, sửa chữa bảo dưỡng hoàn chỉnh.","reference":"Chương V, mục 4","requirement":"Toàn bộ thiết bị được kiểm tra, thử nghiệm tính đồng bộ, tương thích sau khi lắp đặt, sửa chữa bảo dưỡng hoàn chỉnh"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:10:18.359Z"}},"IB2200025990":{"u":"2026-11-03T14:33:08.407+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu máy phát điện 30 kVA và yêu cầu chung 'đáp ứng chỉ dẫn kỹ thuật trong hồ sơ thiết kế'; thông số chi tiết (động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bồn nhiên liệu, ATS, cáp, xuất xứ, CO/CQ) nằm trong hồ sơ thiết kế/bản vẽ đính kèm, không có trong văn bản này.","Văn bản không nêu số lượng máy, năm sản xuất, xuất xứ hay công suất liên tục/dự phòng.","Cách nêu 'mới 100%' không có; chỉ có yêu cầu 'mới, chưa từng qua sử dụng'."],"result":{"keyInfo":{"bidName":"Gói thầu HH: Lắp đặt hệ thống chống sét và tiếp địa an toàn, thảm tĩnh điện sàn; Hệ thống chống ẩm thiết bị nhà kiểm định và hệ thống cấp điện mạng ngoài khu kỹ thuật và lắp đặt máy phát điện 30 KVA","notifyNo":"IB2200025990","generatorCapacity":"30 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 30 kVA: Công suất và phạm vi lắp đặt","quote":"lắp đặt máy phát điện 30KVA","reference":"Chương V, mục I.1","requirement":"Gói thầu bao gồm lắp đặt máy phát điện 30 kVA. Văn bản không nêu công suất liên tục hay dự phòng."},{"item":"Máy phát điện: Chủng loại, chất lượng, quy cách","quote":"Đáp ứng chỉ dẫn kỹ thuật trong hồ sơ thiết kế","reference":"Chương V, mục III.1, bảng yêu cầu về chủng loại, chất lượng vật tư, máy móc, thiết bị (dòng PHẦN ĐIỆN)","requirement":"Phần điện (dây điện, cáp điện, máy phát) phải đáp ứng chỉ dẫn kỹ thuật trong hồ sơ thiết kế. Chương V không nêu thông số cụ thể của động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bồn nhiên liệu hay ATS."},{"item":"Máy phát điện và vật tư: Tình trạng hàng hóa","quote":"tất cả hàng hóa và vật tư được sử dụng trong Công trình đều mới, chưa từng qua sử dụng, thuộc thế hệ mới nhất, đã đưa vào tất cả các cải tiến về thiết kế và vật liệu trừ khi được quy định khác đi trong hợp đồng","reference":"Chương V, mục III.1","requirement":"Tất cả hàng hóa và vật vật tư dùng trong công trình phải mới, chưa từng qua sử dụng, thuộc thế hệ mới nhất, đã đưa vào tất cả các cải tiến về thiết kế và vật liệu, trừ khi hợp đồng quy định khác."},{"item":"Máy phát điện: Tiêu chuẩn áp dụng cho lắp đặt điện","quote":null,"reference":"Chương V, mục III.1, bảng tiêu chuẩn, nhóm II","requirement":"Các tiêu chuẩn nêu cho hệ thống cấp điện, chiếu sáng, nối đất, chống sét gồm TCVN 3624:1981, TCVN 4576-1989, TCVN 9207-2012, TCVN 9206-2012, TCVN 7447 :2004-2006, TCVN 9208:2012, TCVN 9385:2012, TCXD 232:1999, TCN 68-174-2006. Văn bản không chỉ rõ tiêu chuẩn nào áp dụng riêng cho máy phát."},{"item":"Máy phát điện: Vận hành thử","quote":"Các thiết bị sau khi được lắp đặt phải tiến hành vận hành thử nghiệm theo hướng dẫn quy định trong từng thiết bị và theo các tiêu chuẩn hiện hành trước khi nghiện thu.","reference":"Chương V, mục III.3","requirement":"Thiết bị sau lắp đặt phải được vận hành thử nghiệm theo hướng dẫn của từng thiết bị và theo tiêu chuẩn hiện hành trước khi nghiệm thu."},{"item":"Máy phát điện: Hồ sơ khi nghiệm thu","quote":"Khi tiến hành nghiệm thu kiểm tra thiết bị, nhà thầu phải xuất trình đầy các tài liệu liên quan đến hàng hóa như: Bản chứng thực các giấy tờ liên quan đến chất lượng, nhãn hiệu của sản phẩm chào thầu và hồ sơ chứng minh việc đáp ứng các yêu cầu kỹ thuật của thiết bị, cataloge kèm theo.","reference":"Chương V, mục III.10","requirement":"Khi nghiệm thu kiểm tra thiết bị, nhà thầu phải xuất trình tài liệu về hàng hóa, gồm bản chứng thực giấy tờ liên quan đến chất lượng, nhãn hiệu sản phẩm chào thầu, hồ sơ chứng minh đáp ứng yêu cầu kỹ thuật và catalogue."},{"item":"Máy phát điện và thiết bị: Bảo hành","quote":"Toàn bộ vật tư thiết bị phải được bảo hành ≥ 12 tháng","reference":"Chương V, mục III.10, Thời gian bảo hành hàng hoá","requirement":"Toàn bộ vật tư thiết bị bảo hành tối thiểu 12 tháng, bảo hành tại nơi lắp đặt, hỗ trợ kỹ thuật 24h/24h và 7 ngày/7 ngày, khắc phục sự cố trong 8h bằng phương pháp tạm thời, xử lý sự cố trong 72h."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:33:07.926Z"}},"IB2200026087":{"u":"2026-11-03T20:09:17.839+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Đây là gói sửa chữa (3 xe ô tô và 1 máy phát điện), không phải mua mới tổ máy phát; các hạng mục xe ô tô đã được bỏ qua.","Văn bản không nêu thông số động cơ, đầu phát, điện áp/tần số của máy, độ ồn, bình nhiên liệu, tiêu chuẩn áp dụng hay CO/CQ; chỉ có danh mục vật tư/công việc.","Văn bản không nêu công suất là dự phòng hay liên tục.","Một số dòng cuối mỗi phần trong bảng (ví dụ mục 17 phần Gầm xe Toyota) bị mất mô tả trong văn bản trích xuất; các dòng này thuộc phần xe ô tô nên không ảnh hưởng đến kết quả máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu số 01- Sửa chữa ô tô, máy phát điện và dịch vụ kèm theo","notifyNo":"IB2200026087","generatorCapacity":"250 kVA (máy phát điện Diezel, không nêu rõ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện Diezel 250kVA: Công suất và phạm vi công việc","quote":"Máy phát điện Diezel 250kVA;","reference":"Chương V, mục 1 (Địa điểm, quy mô lắp đặt của gói thầu)","requirement":"Sửa chữa lớn máy phát điện Diezel 250kVA, thực hiện tại xưởng sửa chữa của đơn vị trúng thầu."},{"item":"Máy phát điện 250kVA: Vật tư phụ tùng","quote":"Vật tư phụ tùng sử dụng để thay thế lắp đặt, sửa chữa cho danh mục SCL phải đảm bảo chất lượng mới 100% và đáp ứng các thông số kỹ thuật theo yêu cầu vận hành","reference":"Chương V, mục 3","requirement":"Vật tư phụ tùng thay thế phải mới 100% và đáp ứng thông số kỹ thuật theo yêu cầu vận hành của máy phát điện Diezel 250kVA."},{"item":"Máy phát điện 250kVA: Bảo hành","quote":"Thời gian bảo hành sửa chữa là ≥ 18 tháng kể từ ngày nghiệm thu bàn giao phương tiện, máy sau sửa chữa","reference":"Chương V, mục 3","requirement":"Thời gian bảo hành sửa chữa tối thiểu 18 tháng kể từ ngày nghiệm thu bàn giao phương tiện, máy sau sửa chữa."},{"item":"Máy phát điện 250kVA: Nguồn gốc xuất xứ","quote":"Yêu cầu Nhà thầu điền rõ nguồn gốc xuất xứ của các vật tư cung cấp cho gói thầu tại cột \"Cam kết của nhà thầu\" và đính kèm các tài liệu kỹ thuật, catalogue của nhà sản xuất đối với các vật tư do nhà thầu cung cấp (nếu có).","reference":"Chương V, mục 3","requirement":"Nhà thầu phải điền rõ nguồn gốc xuất xứ của vật tư cung cấp tại cột \"Cam kết của nhà thầu\" và đính kèm tài liệu kỹ thuật, catalogue của nhà sản xuất (nếu có)."},{"item":"Máy phát điện 250kVA - Phần động cơ máy: Vật tư bảo dưỡng","quote":"Dầu máy 15W40","reference":"Chương V, bảng D.I, mục 1-6","requirement":"Lọc dầu (cái), lọc gió (cái), nước làm mát (lít), dầu máy 15W40 (lít), lọc nhiên liệu tinh (cái), lọc tách nước (cái)."},{"item":"Máy phát điện 250kVA - Phần động cơ máy: Điều tốc và AVR","quote":"Van AVR","reference":"Chương V, bảng D.I, mục 7-8","requirement":"Bộ điều tốc (cái); Van AVR (cái)."},{"item":"Máy phát điện 250kVA - Phần động cơ máy: Dây curoa","quote":"Dây curoa giá lai cánh quạt","reference":"Chương V, bảng D.I, mục 9-10","requirement":"Dây curoa máy phát (cái); dây curoa giá lai cánh quạt (cái)."},{"item":"Máy phát điện 250kVA - Phần động cơ máy: Hệ thống nhiên liệu, làm mát, khởi động","quote":"Cân chỉnh kim phun(6 cái)","reference":"Chương V, bảng D.I, mục 11-16","requirement":"Dầu nhiên liệu xúc rửa (lít); thông xúc két nước làm mát (cái); bảo dưỡng máy đề (cái); cân chỉnh kim phun (6 cái) (bộ); cân bơm điều tốc kim phun (cái); xúc rửa bình nhiên liệu (cái)."},{"item":"Máy phát điện 250kVA - Phần thiết bị điều khiển: Tủ ATS","quote":"Tủ ATS 600A-3 pha 380V/220V","reference":"Chương V, bảng D.II, mục 1","requirement":"Tủ ATS 600A, 3 pha, 380V/220V (cái)."},{"item":"Máy phát điện 250kVA - Phần thiết bị điều khiển: Bảng điều khiển","quote":"Bảng điều khiển Deapsea","reference":"Chương V, bảng D.II, mục 2","requirement":"Bảng điều khiển Deapsea (bộ)."},{"item":"Máy phát điện 250kVA - Phần thiết bị điều khiển: Áp tô mát","quote":"Áp tô mát 300A-3 pha","reference":"Chương V, bảng D.II, mục 3","requirement":"Áp tô mát 300A, 3 pha (cái)."},{"item":"Máy phát điện 250kVA - Phần thiết bị điều khiển: Cảm biến, hệ thống dây, đồng hồ","quote":"Bảo dưỡng máy phát (Hệ thống dây dẫn, rắc cảm biến)","reference":"Chương V, bảng D.II, mục 4-6","requirement":"Cảm biến nhiệt độ nước làm mát (cái); bảo dưỡng máy phát (hệ thống dây dẫn, rắc cảm biến) (hệ thống); sửa chữa đồng hồ báo nhiệt độ máy phát (cái)."},{"item":"Máy phát điện 250kVA - Phần vỏ máy","quote":"Sơn mới vỏ máy phát","reference":"Chương V, bảng D.III, mục 1-4","requirement":"Sơn mới vỏ máy phát (cái); bản lề cách tủ điện (bộ); gia cố xử lý vỏ máy phát (cái); sửa chữa cách tủ điện (cái)."},{"item":"Máy phát điện 250kVA - Lắp đặt","quote":"Nhân công lắp đặt tại Tuyên Quang (Không bao gồm cẩu máy)","reference":"Chương V, bảng D.III, mục 5","requirement":"Nhân công lắp đặt tại Tuyên Quang, không bao gồm cẩu máy (1 máy)."},{"item":"Máy phát điện 250kVA: Nghiệm thu vật tư","quote":"Vật tư, phụ tùng, thiết bị trước khi lắp ráp sửa chữa phải được nghiệm thu đảm bảo yêu cầu kỹ thuật, đúng chủng loại, nguồn gốc xuất xứ chất lượng mới 100%.","reference":"Chương V, mục 5.1 (Đối với Máy phát điện)","requirement":"Vật tư, phụ tùng, thiết bị trước khi lắp ráp phải được nghiệm thu đảm bảo yêu cầu kỹ thuật, đúng chủng loại, nguồn gốc xuất xứ, chất lượng mới 100%."},{"item":"Máy phát điện 250kVA: Chạy thử và bàn giao","quote":"Sau khi sửa chữa lắp ráp các vật tư, phụ tùng, thiết bị vào máy, cán bộ đơn vị quản lý máy tiến hành cho chạy rà, chạy thử để làm các thủ tục bàn giao máy theo quy định.","reference":"Chương V, mục 5.1 (Đối với Máy phát điện)","requirement":"Sau khi lắp ráp vật tư, phụ tùng, thiết bị vào máy, cán bộ đơn vị quản lý máy chạy rà, chạy thử để làm thủ tục bàn giao máy."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:09:17.377Z"}},"IB2200028736":{"u":"2026-11-03T14:28:06.595+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp ChươngV.  Yêu cầu kỹ thuật.docx, Phần 4 - Phụ lục hợp đồng.docx), chưa phân tích cả HSMT.","Đây là máy phát điện chính (alternator) của đầu máy xe lửa D19E-941, không phải tổ máy phát điện dân dụng; văn bản không nêu công suất dự phòng/liên tục, số lượng, động cơ, bộ điều khiển, ATS, bảo hành.","Phụ lục hợp đồng (Phần 4) không chứa thông số kỹ thuật cụ thể; các phụ lục chỉ là mẫu trống.","Văn bản ghi 'Starto' ở điện áp và 'Stator' ở dòng điện; đã giữ nguyên trong phần trích dẫn."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện chính đầu máy D19E-941 của Chi nhánh Xí nghiệp đầu máy Hà Nội","notifyNo":"IB2200028736","generatorCapacity":"1400 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Tương thích và ký mã hiệu","quote":"Hàng hóa đảm bảo kích thước hình học, tính năng kỹ thuật đúng ký mã hiệu , danh điểm (theo phụ lục đính kèm), đảm bảo lắp và sử dụng được trên đầu máy D19E-941 của Chi nhánh Xí nghiệp đầu máy Hà Nội.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa đảm bảo kích thước hình học, tính năng kỹ thuật đúng ký mã hiệu, danh điểm (theo phụ lục đính kèm), lắp và sử dụng được trên đầu máy D19E-941 của Chi nhánh Xí nghiệp đầu máy Hà Nội."},{"item":"Chung: Tình trạng và năm sản xuất","quote":"Phụ tùng đảm bảo mới 100%; được sản xuất từ năm 2021 trở lại đây, chưa qua sử dụng, tái chế.","reference":"Chương V, mục 1.2.a","requirement":"Phụ tùng mới 100%, sản xuất từ năm 2021 trở lại đây, chưa qua sử dụng, tái chế."},{"item":"Chung: Giấy ủy quyền và tài liệu nhà sản xuất","quote":"Hàng hóa phải có giấy ủy quyền bán hàng của nhà sản xuất, nhà máy hoặc nhà phân phối được ủy quyền (kèm theo bản dịch thuật tiếng Việt có công chứng tư pháp). Có bản vẽ, tài liệu của nhà sản xuất khẳng định hàng hóa có ký mã hiệu, tiêu chuẩn, thông số kỹ thuật kèm theo.","reference":"Chương V, mục 1.2.a","requirement":"Có giấy ủy quyền bán hàng của nhà sản xuất, nhà máy hoặc nhà phân phối được ủy quyền (kèm bản dịch tiếng Việt có công chứng tư pháp); có bản vẽ, tài liệu của nhà sản xuất khẳng định hàng hóa có ký mã hiệu, tiêu chuẩn, thông số kỹ thuật kèm theo."},{"item":"Chung: C/O, C/Q và chứng từ hải quan (hàng nhập khẩu)","quote":"Hàng hóa nhập khẩu phải có giấy Chứng nhận xuất xứ (C/O) của nước sản xuất, bản gốc hoặc bản sao có công chứng tư pháp (kèm theo bản dịch thuật tiếng Việt có công chứng tư pháp). Chứng chỉ chất lượng (C/Q) (bản gốc hoặc bản sao có công chứng tư pháp của nhà máy (hãng) nơi sản xuất). Có chứng từ Hải quan xác nhận lô hàng nhập khẩu đã thông quan.","reference":"Chương V, mục 1.2.a","requirement":"Hàng nhập khẩu phải có C/O của nước sản xuất (bản gốc hoặc bản sao công chứng tư pháp, kèm bản dịch tiếng Việt công chứng), C/Q (bản gốc hoặc bản sao công chứng của nhà máy/hãng sản xuất) và chứng từ Hải quan xác nhận lô hàng đã thông quan."},{"item":"Hạng mục 1 - Máy phát điện chính đầu máy D19E: Xuất xứ","quote":"Xuất xứ: Trung quốc hoặc tương đương","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Trung Quốc hoặc tương đương"},{"item":"Hạng mục 1 - Máy phát điện chính đầu máy D19E: Năm sản xuất","quote":"Năm sản xuất: 2021 - 2022","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"2021 - 2022"},{"item":"Hạng mục 1 - Máy phát điện chính đầu máy D19E: Trọng lượng","quote":"+ Trọng lượng: 4000 kg","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"4000 kg"},{"item":"Hạng mục 1 - Máy phát điện chính đầu máy D19E: Ký mã hiệu","quote":"+ Ký mã hiệu: JF217B","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"JF217B"},{"item":"Hạng mục 1 - Máy phát điện chính đầu máy D19E: Công suất","quote":"+ Công suất (kVA): 1400 kVA;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"1400 kVA"},{"item":"Hạng mục 1 - Máy phát điện chính đầu máy D19E: Điện áp Stato","quote":"+ Điện áp Starto (V): 258/720","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"258/720 V"},{"item":"Hạng mục 1 - Máy phát điện chính đầu máy D19E: Dòng Stato","quote":"+ Dòng Stator (A): 3130/