"Thiết bị được bảo hành 6 tháng kể từ ngày bàn giao sau trung tu.","reference":"Chương III, mục 2.2","requirement":"Bảo hành 6 tháng kể từ ngày bàn giao sau trung tu."},{"item":"Nghiệm thu: Thử không tải, có tải","quote":"Lập biên bản không tải, có tải thiết bị phải ghi rõ trong biên bản điều kiện, kết quả đạt được trong tiêu chuẩn vận hành của nhà sản xuất quy định.","reference":"Chương III, mục 2.3","requirement":"Lập biên bản không tải, có tải; ghi rõ điều kiện, kết quả đạt được trong tiêu chuẩn vận hành của nhà sản xuất quy định."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:42:53.922Z"}},"IB2200060256":{"u":"2026-11-10T12:20:54.879+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp DU THAO HOP DONG CHO THUE MPD NAM 2023.pdf, KTAT -21112022- Ban hanh tieu chuan danh gia ky thuat HSMT- Thue MFĐ 2033.pdf, PA-PCTP-03102022- Phuong an thue may phat dien nam 2023.pdf), chưa phân tích cả HSMT.","Gói thầu là thuê máy phát điện. Chương V không có bảng thông số kỹ thuật chi tiết nên không có động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ chống ồn, thùng nhiên liệu, ATS, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn.","Công suất chỉ ghi \"Công suất (KVA)\", không có chữ liên tục/prime hay dự phòng/standby và không có \"công suất định mức\", nên xếp vào primeKva theo quy tắc. Tên gói thầu có cụm \"máy phát điện dự phòng\" nhưng đó là mục đích sử dụng, không phải cấp công suất.","Tài liệu tiêu chí đánh giá kỹ thuật (KTAT) chỉ nêu yêu cầu về biện pháp tổ chức, tiến độ, cam kết đáp ứng kỹ thuật HSMT và an toàn, không có thông số máy.","Phương án cũng liệt kê công suất máy theo từng điểm sử dụng (30, 40, 50, 400 kVA) và dòng tải (A). Phần này chỉ là nhu cầu tại từng vị trí nên không đưa vào danh sách thông số."],"result":{"keyInfo":{"bidName":"GTSXKD01-2023 – Cung cấp dịch vụ cho thuê máy phát điện dự phòng cho các vị trí quan trọng Quận Tân Phú năm 2023","notifyNo":"IB2200060256","generatorCapacity":"1 x 400 kVA; 15 x 50 kVA; 10 x 40 kVA; 10 x 30 kVA (văn bản không ghi rõ công suất liên tục hay dự phòng)"},"summary":null,"highlights":[],"generatorSets":[{"qty":1,"quote":"Máy phát điện 3 pha | 400 | 1","phases":3,"primeKw":null,"primeKva":400,"standbyKw":null,"standbyKva":null},{"qty":15,"quote":"Máy phát điện 3 pha | 50 | 15","phases":3,"primeKw":null,"primeKva":50,"standbyKw":null,"standbyKva":null},{"qty":10,"quote":"Máy phát điện 3 pha | 40 | 10","phases":3,"primeKw":null,"primeKva":40,"standbyKw":null,"standbyKva":null},{"qty":10,"quote":"Máy phát điện 3 pha | 30 | 10","phases":3,"primeKw":null,"primeKva":30,"standbyKw":null,"standbyKva":null}],"technicalSpecs":[{"item":"Máy 400 kVA: Công suất, số lượng, số pha","quote":"Máy phát điện 3 pha | 400 | 1","reference":"Phương án số 1824/PA-PCTP, mục I.5 Quy mô đầu tư, dòng 1","requirement":"Thuê 01 máy phát điện 3 pha công suất 400 kVA."},{"item":"Máy 50 kVA: Công suất, số lượng, số pha","quote":"Máy phát điện 3 pha | 50 | 15","reference":"Phương án số 1824/PA-PCTP, mục I.5 Quy mô đầu tư, dòng 2","requirement":"Thuê 15 máy phát điện 3 pha công suất 50 kVA."},{"item":"Máy 40 kVA: Công suất, số lượng, số pha","quote":"Máy phát điện 3 pha | 40 | 10","reference":"Phương án số 1824/PA-PCTP, mục I.5 Quy mô đầu tư, dòng 3","requirement":"Thuê 10 máy phát điện 3 pha công suất 40 kVA."},{"item":"Máy 30 kVA: Công suất, số lượng, số pha","quote":"Máy phát điện 3 pha | 30 | 10","reference":"Phương án số 1824/PA-PCTP, mục I.5 Quy mô đầu tư, dòng 4","requirement":"Thuê 10 máy phát điện 3 pha công suất 30 kVA."},{"item":"Tất cả các máy: Vận chuyển, lắp đặt và đấu nối","quote":"Có trách nhiệm vận chuyển máy đi và về, lắp đặt máy và đấu nối dây","reference":"Hợp đồng, Điều 3.1","requirement":"Bên cho thuê chịu trách nhiệm vận chuyển máy đi và về, lắp đặt máy và đấu nối dây tải."},{"item":"Tất cả các máy: Tình trạng máy và thử tải","quote":"vận hành thử tải đạt yêu cầu sau khi lắp đặt và hoạt động an toàn, hiệu quả trong","reference":"Hợp đồng, Điều 3.1","requirement":"Máy phải hoạt động tốt trước khi bàn giao, vận hành thử tải đạt yêu cầu sau khi lắp đặt, hoạt động an toàn, hiệu quả trong suốt thời gian thuê; giao máy đúng công suất."},{"item":"Tất cả các máy: Nhiên liệu dự phòng khi bàn giao","quote":"Bên B dự phòng sẵn đầy bình dầu DO","reference":"Hợp đồng, Điều 3.1","requirement":"Bên cho thuê dự phòng sẵn đầy bình dầu DO, tương đương nhiên liệu vận hành trong 02 giờ."},{"item":"Tất cả các máy: Bảo trì","quote":"lợi cho nhân viên bên B thực hiện việc bảo trì máy phát điện (1 tháng/ 1 lần).","reference":"Hợp đồng, Điều 3.2","requirement":"Bảo trì máy phát điện 1 tháng/1 lần."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-10T12:20:54.329Z"}},"IB2200060818":{"u":"2026-11-03T14:13:19.613+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V up.pdf, Yeu cau ky thuat - C3.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ của động cơ, đầu phát điện hay tổ máy; không nêu dung tích thùng nhiên liệu bằng lít (chỉ có 'Sức chứa bồn dầu ≥ 8 giờ'); không nêu dòng định mức ATS.","Văn bản có hai giá trị khác nhau cho tiêu hao dầu bôi trơn/nhớt (≤ 4g/kwh ở phần tổ máy, ≤ 8g/kwh ở phần động cơ) và hai chỗ nói về dây curoa trái nhau (bộ bức xạ liên kết bằng dây curoa, nhưng cơ cấu truyền động không dùng dây cu-roa); cần đối chiếu E-HSMT gốc.","Một số dòng có thể bị lỗi chính tả/OCR trong bản gốc (ví dụ 'Tiêu hao nhiên liệu ≤ 21,7 (1/h)', 'RS448', 'Điện thể', 'mật độ dòng điện 1-1,5mm2'); đã chép nguyên văn.","Mục 1.3 bị chèn nội dung chữ ký số xen giữa các dòng nên một số trích dẫn chỉ lấy phần nằm trọn trên một dòng.","Mục 6 Tiêu chuẩn đánh giá (bảo hành, bảo trì, xử lý sự cố) lấy từ tệp 'Yeu cau ky thuat - C3.pdf', không thuộc Chương V."],"result":{"keyInfo":{"bidName":"Chi phí Mua máy phát điện phục vụ hạ tầng Hệ thống cơ sở dữ liệu điện tử của Ủy ban nhân dân tỉnh","notifyNo":"IB2200060818","generatorCapacity":"01 máy: 102KVA/81,6KW dự phòng; 94KVA/75,2KW liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy: Số lượng","quote":"Số lượng | 01 máy","reference":"Chương V, mục 1.2","requirement":"01 máy"},{"item":"Tổ máy: Công suất dự phòng","quote":"Công suất dự phòng | 102KVA/81,6KW","reference":"Chương V, mục 1.2","requirement":"102KVA/81,6KW"},{"item":"Tổ máy: Công suất liên tục","quote":"Công suất liên tục | 94KVA/75,2KW","reference":"Chương V, mục 1.2","requirement":"94KVA/75,2KW"},{"item":"Tổ máy: Năm sản xuất","quote":"Năm sản xuất | 2022","reference":"Chương V, mục 1.2","requirement":"2022"},{"item":"Tổ máy: Chất lượng","quote":"Chất lượng | Mới 100%","reference":"Chương V, mục 1.2","requirement":"Mới 100%"},{"item":"Tổ máy: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn chế tạo Tổ máy | ISO 9001:2008; ISO:14001","reference":"Chương V, mục 1.2","requirement":"ISO 9001:2008; ISO:14001"},{"item":"Tổ máy: Bộ bức xạ, quạt làm mát","quote":"Bộ bức xạ, quạt làm mát | Được liên kết bằng day curoa","reference":"Chương V, mục 1.2","requirement":"Được liên kết bằng dây curoa (theo văn bản: \"day curoa\")"},{"item":"Tổ máy: Khả năng chịu lực","quote":"Khả năng chịu lực | Cấp IP23","reference":"Chương V, mục 1.2","requirement":"Cấp IP23"},{"item":"Tổ máy: Khả năng quá tải","quote":"Khả năng quá tải | 10%, 1h trong mỗi 12h","reference":"Chương V, mục 1.2","requirement":"10%, 1h trong mỗi 12h"},{"item":"Tổ máy: Điện áp","quote":"Điện thể | 380/220V (+/-1%), 3 pha, 4 dây","reference":"Chương V, mục 1.2","requirement":"380/220V (+/-1%), 3 pha, 4 dây"},{"item":"Tổ máy: Tần số/Tốc độ","quote":"Tần số/Tốc độ | 50 Hz (+1%), 1500 v/p","reference":"Chương V, mục 1.2","requirement":"50 Hz (+1%), 1500 v/p"},{"item":"Tổ máy: Khởi động","quote":"Khởi động | Điện DC 12V","reference":"Chương V, mục 1.2","requirement":"Điện DC 12V"},{"item":"Tổ máy: Lớp cách điện","quote":"Lớp cách điện | H/H","reference":"Chương V, mục 1.2","requirement":"H/H"},{"item":"Tổ máy: Bộ tản nhiệt","quote":"Bộ tản nhiệt | Nước và dầu","reference":"Chương V, mục 1.2","requirement":"Nước và dầu"},{"item":"Tổ máy: Cơ cấu truyền động","quote":"Cơ cấu truyền động | Trực tiếp, đồng trục, không dùng dây cu-roa","reference":"Chương V, mục 1.2","requirement":"Trực tiếp, đồng trục, không dùng dây cu-roa"},{"item":"Tổ máy: Tăng áp","quote":"Tăng áp khí nén | Tubo tăng áp","reference":"Chương V, mục 1.2","requirement":"Tubo tăng áp"},{"item":"Tổ máy: Điều kiện hoạt động","quote":"Điều kiện hoạt động | Khí hậu nhiệt đới, độ ẩm không giới hạn","reference":"Chương V, mục 1.2","requirement":"Khí hậu nhiệt đới, độ ẩm không giới hạn"},{"item":"Tổ máy: Nhiệt độ môi trường","quote":"Nhiệt độ môi trường | Tối đa 60°C","reference":"Chương V, mục 1.2","requirement":"Tối đa 60°C"},{"item":"Tổ máy: Thời gian đáp ứng 100% tải","quote":"Thời gian đáp ứng 100% tải | 5s - 10s từ lúc khởi động","reference":"Chương V, mục 1.2","requirement":"5s - 10s từ lúc khởi động"},{"item":"Tổ máy: Chế độ tải","quote":"Chế độ tải | 100% tải, hoạt động không giới hạn","reference":"Chương V, mục 1.2","requirement":"100% tải, hoạt động không giới hạn"},{"item":"Tổ máy: Tiêu hao dầu bôi trơn","quote":"Tiêu hao dầu bôi trơn | ≤ 4g/kwh","reference":"Chương V, mục 1.2","requirement":"≤ 4g/kwh"},{"item":"Tổ máy: Motor khởi động và máy phát nạp bình ắc quy","quote":"Máy phát nạp bình ắc quy | 12 VDC","reference":"Chương V, mục 1.2","requirement":"Motor khởi động 12 VDC; máy phát nạp bình ắc quy 12 VDC"},{"item":"Tổ máy: Bơm, bộ lọc","quote":"Kiểu khô","reference":"Chương V, mục 1.2","requirement":"Bộ lọc gió, bơm nước tuần hoàn, bơm dầu bôi trơn, bơm nhiên liệu, bộ lọc nhớt/lọc dầu: loại tiêu chuẩn; lọc không khí, lọc nhớt, lọc dầu: kiểu khô"},{"item":"Tổ máy: Chức năng bảo vệ (bộ ngắt điện)","quote":"Bảo vệ cho toàn hệ thống","reference":"Chương V, mục 1.2","requirement":"Bảo vệ cho toàn hệ thống"},{"item":"Động cơ: Loại động cơ","quote":"Loại động cơ | Diesel 4 thì","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"Diesel 4 thì"},{"item":"Động cơ: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn chế tạo | ISO 3046, ISO/TS 16949:2002 and ISO9001","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"ISO 3046, ISO/TS 16949:2002 and ISO9001"},{"item":"Động cơ: Số xi lanh","quote":"Số xilanh | 06 xilanh","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"06 xilanh"},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Cơ cấu điều tốc | Tự động theo phụ tải","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"Tự động theo phụ tải"},{"item":"Động cơ: Độ dao động tần số","quote":"Độ giao động tần số | ± 1% khi tải thay đổi","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"± 1% khi tải thay đổi"},{"item":"Động cơ: Nhiệt độ khí thải","quote":"Nhiệt độ khí thải | ≤ 170 độ C","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"≤ 170 độ C"},{"item":"Động cơ: Cơ cấu làm mát","quote":"Cơ cấu làm mát | Két nước và quạt gió","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"Két nước và quạt gió"},{"item":"Động cơ: Tỷ số nén","quote":"Tỷ số nén | 17.3:1","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"17.3:1"},{"item":"Động cơ: Bộ điều áp","quote":"Bộ điều áp | Cơ học 5%; Điện 1%","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"Cơ học 5%; Điện 1%"},{"item":"Động cơ: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu | ≤ 21,7 (1/h)","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"≤ 21,7 (1/h) (đúng như văn bản ghi)"},{"item":"Động cơ: Sức chứa bồn dầu","quote":"Sức chứa bồn dầu | ≥ 8 giờ","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"≥ 8 giờ"},{"item":"Động cơ: Dung tích nhớt","quote":"Dung tích của nhớt | ≥ 8 lít","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"≥ 8 lít"},{"item":"Động cơ: Tiêu hao nhớt","quote":"Tiêu hao nhớt | ≤ 8g/kwh","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"≤ 8g/kwh"},{"item":"Động cơ: Dung tích nước làm mát","quote":"Dung tích nước làm mát | ≥ 12,6 lit","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"≥ 12,6 lit"},{"item":"Động cơ: Nhiệt độ trao đổi bộ điều chỉnh nhiệt","quote":"82-94 (°C)","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"82-94 (°C)"},{"item":"Động cơ: Nhiệt độ két nước cao nhất","quote":"Nhiệt độ của két nước cao nhất | 104°C","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"104°C"},{"item":"Động cơ: Motor khởi động và bình ắc quy","quote":"Bình ắc quy | 12 VDC","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"Motor khởi động 12 VDC; bình ắc quy 12 VDC"},{"item":"Đầu phát điện: Loại đầu phát","quote":"Loại đầu phát | Xoay chiều, đồng bộ, 3 pha, cách điện cấp H","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"Xoay chiều, đồng bộ, 3 pha, cách điện cấp H"},{"item":"Đầu phát điện: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn chế tạo | IEC60034; ISO 14001","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"IEC60034; ISO 14001"},{"item":"Đầu phát điện: Cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học | IP 23","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"IP 23"},{"item":"Đầu phát điện: Hệ số công suất","quote":"Hệ số công suất | 0,8","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"0,8"},{"item":"Đầu phát điện: Khả năng quá tải","quote":"Khả năng quá tải | 110% công suất liên tục của tổ máy","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"110% công suất liên tục của tổ máy"},{"item":"Đầu phát điện: Hệ thống kích từ","quote":"Hệ thống kích từ | Kích từ tự động, không dùng chổi than","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"Kích từ tự động, không dùng chổi than"},{"item":"Đầu phát điện: Hệ thống điều áp (AVR)","quote":"+/-1.0% với 4% điều chỉnh động cơ. Dùng bộ","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"+/-1.0% với 4% điều chỉnh động cơ; dùng bộ điều áp điện tử tự động AVR"},{"item":"Đầu phát điện: Độ dao động điện áp","quote":"Độ dao động điện áp | +/- 1% từ không tải đến 100% tải","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"+/- 1% từ không tải đến 100% tải"},{"item":"Đầu phát điện: Hệ số nhiễu vô tuyến","quote":"Hệ số nhiễu vô tuyến | Theo tiêu chuẩn BS800 và VDE","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"Theo tiêu chuẩn BS800 và VDE"},{"item":"Đầu phát điện: Hệ số nhiễu điện thoại","quote":"Hệ số nhiễu điện thoại | IHF < 2%, TIF < 50","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"IHF < 2%, TIF < 50"},{"item":"Phụ kiện kèm theo: Bình ắc quy, bộ cao su giảm chấn, thùng nhiên liệu, ống xả giảm thanh, tài liệu kỹ thuật","quote":"Thùng nhiên liệu | Kèm đồng bộ theo máy","reference":"Chương V, mục 1.2 - PHỤ KIỆN KÈM THEO","requirement":"Mỗi hạng mục kèm đồng bộ theo máy"},{"item":"Phụ kiện kèm theo: Cáp lắp đặt","quote":"đến phụ tải, quy cách CXV 120mm2 x 1C x","reference":"Chương V, mục 1.2 - PHỤ KIỆN KÈM THEO","requirement":"Trọn gói, cáp điện đấu nối từ máy phát điện đến phụ tải, quy cách CXV 120mm2 x 1C x (3P+N), mật độ dòng điện 1-1,5mm2, chiều dài 30 mét"},{"item":"Hệ thống điều khiển: Bộ điều khiển","quote":"Bộ vi xử lý có màn hình LCD hiển thị:","reference":"Chương V, mục 1.2 - HỆ THỐNG ĐIỀU KHIỂN KIỂM SOÁT","requirement":"Bộ vi xử lý có màn hình LCD; phím chọn OFF-AUTO-MANUAL-START; 01 nút dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Hiển thị","quote":"Giao tiếp theo theo tiêu chuẩn RS448","reference":"Chương V, mục 1.2 - HỆ THỐNG ĐIỀU KHIỂN KIỂM SOÁT","requirement":"Điện áp và dòng tải trên 3 pha, tần số/vòng quay máy, số giờ vận hành, áp suất dầu bôi trơn, nhiệt độ máy, điện áp ắc quy, trạng thái hoạt động/sự cố; giao tiếp theo tiêu chuẩn RS448"},{"item":"Hệ thống điều khiển: Bảo vệ và báo động","quote":"Quá tải, ngắn mạch: Cắt MCCB.","reference":"Chương V, mục 1.2 - HỆ THỐNG ĐIỀU KHIỂN KIỂM SOÁT","requirement":"Tự động dừng máy và báo động khi sự cố (nhiệt độ cao, áp suất nhớt thấp, vượt tốc, tần số quá cao/thấp, tắc khan cấp); quá tải, ngắn mạch cắt MCCB; báo động khi hư khởi động, không nạp bình; bảo vệ động cơ và bảo vệ điện (điện áp cao/thấp, quá tải, lỗi IDMT, mất cân bằng tải 3 pha, dòng rò) tùy chỉnh theo văn bản"},{"item":"Hệ thống điều khiển: Lưu trữ và kết nối","quote":"-Lưu trữ ít nhất 50 lỗi vận hành","reference":"Chương V, mục 1.2 - HỆ THỐNG ĐIỀU KHIỂN KIỂM SOÁT","requirement":"Lưu trữ ít nhất 50 lỗi vận hành; kết nối được với máy tính; kết nối với trung tâm điều khiển (BMS); truy xuất lịch sử vận hành ≥ 100 giờ vận hành"},{"item":"ATS: Phạm vi và cấu tạo","quote":"+ Có khóa liên động an toàn để cô lập giữa nguồn lưới và nguồn máy phát.","reference":"Chương V, mục 1.2 - BỘ CHUYỂN NGUỒN TỰ ĐỘNG ATS, phần 1/","requirement":"Đồng bộ theo máy; chuyển đổi tự động bằng bộ CONTACTOR/bộ chuyên dùng ATS, điều khiển bằng bộ vi xử lý trên máy; khóa liên động an toàn giữa nguồn lưới và nguồn máy phát; bộ nạp bình tự động từ lưới; bộ khởi động lại (khởi động lại 5 lần); bộ cảm biến điện áp 3pha UVR và đèn báo; hoạt động trong môi trường nhiệt đới, nhiều bụi; vỏ tủ sơn tĩnh điện. Không nêu dòng định mức (A) của ATS"},{"item":"ATS: Hoạt động","quote":"+ Các giá trị khởi động, thời gian trễ có thể cài đặt theo yêu cầu từ 0s - 60s","reference":"Chương V, mục 1.2 - BỘ CHUYỂN NGUỒN TỰ ĐỘNG ATS, phần 2/","requirement":"Khi mất điện lưới hoặc điện lưới quá thấp, quá cao, mất pha thì máy tự khởi động; thời gian chuyển sang nguồn máy phát 0-60s, tùy chỉnh; khi lưới phục hồi ATS chuyển tải về lưới ngay, máy tự tắt sau khi chạy làm mát 1-5 phút; giá trị khởi động, thời gian trễ cài đặt từ 0s - 60s"},{"item":"Vỏ bao che giảm âm: Cấu tạo","quote":"+ Vỏ chế tạo bằng thép tấm dày 2,0mm, bọc cách âm chịu nhiệt dày 50mm","reference":"Chương V, mục 1.2 - VỎ BAO CHE BẢO VỆ VÀ GIẢM ÂM","requirement":"Đồng bộ theo máy; vỏ thép tấm dày 2,0mm, bọc cách âm chịu nhiệt dày 50mm; cửa lấy gió và thoát khí nóng hợp lý; cửa bố trí dễ bảo trì; tủ điện có cửa kính; dễ di chuyển; đặt được ngoài trời hoặc trong khu dân cư; toàn bộ vỏ sơn tĩnh điện chống ăn mòn"},{"item":"Vỏ bao che giảm âm: Độ ồn","quote":"+ Độ ồn ≤ 75 dB(A) tại khoảng cách 7m, không gian mở","reference":"Chương V, mục 1.2 - VỎ BAO CHE BẢO VỆ VÀ GIẢM ÂM","requirement":"≤ 75 dB(A) tại khoảng cách 7m, không gian mở"},{"item":"Hàng hóa: Năm sản xuất, chất lượng","quote":"- Văn bản cam kết tất cả hàng hóa, thiết bị mới 100%, được sản xuất trong năm","reference":"Chương V, mục 1.3","requirement":"Cam kết tất cả hàng hóa, thiết bị mới 100%, sản xuất trong năm 2022; không có lỗi về vật liệu, sản xuất, thiết kế, vận hành"},{"item":"Hàng hóa nhập khẩu: Xuất xứ, CO/CQ, hỗ trợ kỹ thuật","quote":"chứng nhận chất lượng hàng hóa, thiết bị (C/Q) của đơn vị sở","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp thư hỗ trợ kỹ thuật và dịch vụ sau bán hàng của nhà sản xuất hoặc đại lý (có giấy chứng nhận đại lý), cung cấp phụ tùng, vật tư thay thế 5 năm kể từ khi hết hạn bảo hành; cam kết cung cấp C/O và C/Q"},{"item":"Hàng hóa trong nước: CQ","quote":"về cung cấp chứng nhận chất lượng hàng hóa (CQ), thiết bị của nhà sản xuất.","reference":"Chương V, mục 1.3","requirement":"Văn bản cam kết cung cấp chứng nhận chất lượng hàng hóa (CQ) của nhà sản xuất"},{"item":"Hồ sơ: Catalogue","quote":"- Có Catalogue thể hiện đầy đủ thông số kỹ thuật và hình ảnh hoặc bản vẽ gửi","reference":"Chương V, mục 1.3","requirement":"Có catalogue thể hiện đầy đủ thông số kỹ thuật và hình ảnh hoặc bản vẽ gửi kèm hồ sơ đề xuất"},{"item":"Lắp đặt, chạy thử","quote":"Thiết bị máy phát điện được lắp đặt, chạy thử liên động không tải, có tải trước","reference":"Chương V, mục 3","requirement":"Lắp đặt, chạy thử liên động không tải, có tải trước khi nghiệm thu và đưa vào sử dụng"},{"item":"Bảo hành","quote":"Thời gian bảo hành theo quy định của nhà sản xuất","reference":"Tiêu chuẩn đánh giá về kỹ thuật, mục 3.2, tiêu chí 6","requirement":"Thời gian bảo hành theo quy định của nhà sản xuất nhưng không nhỏ hơn 12 tháng; bảo trì > 03 lần/năm trong thời gian bảo hành; xử lý sự cố ≤ 02 giờ kể từ lúc tiếp nhận thông tin"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:13:18.499Z"}},"IB2200061557":{"u":"2026-11-03T20:03:43.739+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG 5.pdf), chưa phân tích cả HSMT.","Đây là gói đại tu máy phát điện tua-bin hơi 120 MW của nhà máy nhiệt điện, không phải tổ máy phát điện diesel/gas. Văn bản không có thông số động cơ, AVR, bộ điều khiển, vỏ cách âm, bình nhiên liệu hay ATS.","Bảng khối lượng 3.2.9.1 hàng 1.20 ghi 'Thí nghiệm tổng hợp tổ máy 110MW', lệch với công suất 120 MW ở mục 3.2.","Ký hiệu φ trong 'Cos φ' bị mất khi trích văn bản từ PDF. Tên máy ở mục 3.2 ghi 'TB -120-2T3', còn bảng khối lượng ghi 'ТВФ-120-2Т3'.","Các bảng vật tư, thiết bị trong mục 2.1.2 phần lớn là vật tư phụ (băng dính, sơn, que hàn, ổ bi...) và không đưa vào danh sách trên.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát điện số 2 - Chổi than (hàng hóa nhà thầu cấp) (81)."],"result":{"keyInfo":{"bidName":"Đại tu máy phát điện số 2; Đại tu thiết bị sau máy phát điện số 2; Đại tu tự dùng trung thế chính khối 2 và Đại tu tự dùng hạ thế chính khối 2 - Kế hoạch sửa chữa lớn năm 2022 Công ty Cổ phần Nhiệt điện Phả Lại","notifyNo":"IB2200061557","generatorCapacity":"120 MW (máy phát điện số 2, kiểu TB -120-2T3; không nêu dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện số 2 (thiết bị cần đại tu): Kiểu","quote":"Kiểu TB -120-2T3","reference":"Chương V, mục 3.2 (Thông số cơ bản Máy phát điện)","requirement":"Kiểu TB -120-2T3. Gói thầu đại tu 01 máy phát điện số 2. Bảng khối lượng ghi tên máy là ТВФ-120-2Т3."},{"item":"Máy phát điện số 2: Công suất","quote":"Công suất P = 120 MW","reference":"Chương V, mục 3.2 (Thông số cơ bản Máy phát điện)","requirement":"Công suất P = 120 MW"},{"item":"Máy phát điện số 2: Điện áp","quote":"Điện áp U = 10,5 KV","reference":"Chương V, mục 3.2 (Thông số cơ bản Máy phát điện)","requirement":"Điện áp U = 10,5 KV"},{"item":"Máy phát điện số 2: Vòng quay","quote":"Vòng quay n = 3000 vòng/phút","reference":"Chương V, mục 3.2 (Thông số cơ bản Máy phát điện)","requirement":"Vòng quay n = 3000 vòng/phút"},{"item":"Máy phát điện số 2: Hệ số công suất","quote":"Cos  = 0,85","reference":"Chương V, mục 3.2 (Thông số cơ bản Máy phát điện)","requirement":"Cos φ = 0,85 (ký hiệu φ bị mất trong văn bản gốc)"},{"item":"Máy phát điện số 2: Dòng điện stato","quote":"Dòng điện IStato = 7760 A","reference":"Chương V, mục 3.2 (Thông số cơ bản Máy phát điện)","requirement":"Dòng điện I Stato = 7760 A"},{"item":"Máy phát điện số 2: Dòng điện rôto","quote":"Dòng điện IRôto = 1830 A","reference":"Chương V, mục 3.2 (Thông số cơ bản Máy phát điện)","requirement":"Dòng điện I Rôto = 1830 A"},{"item":"Máy biến áp AT2 (thiết bị liên quan): Công suất, sơ đồ đấu dây","quote":"Công suất: 250000 KVA","reference":"Chương V, mục 3.2 (Thông số cơ bản Máy biến áp AT2)","requirement":"Công suất 250000 KVA; sơ đồ đấu dây các cuộn dây Y-0/Δ-0-11"},{"item":"Máy biến áp AT2: Điện áp định mức","quote":"Cuộn dây BH: 230 kV","reference":"Chương V, mục 3.2 (Thông số cơ bản Máy biến áp AT2)","requirement":"Cuộn dây BH 230 kV; cuộn dây CH 121 kV; cuộn dây HH 10,5 kV"},{"item":"Máy biến áp AT2: Dòng điện định mức","quote":"Cuộn dây BH: 628 A","reference":"Chương V, mục 3.2 (Thông số cơ bản Máy biến áp AT2)","requirement":"Cuộn dây BH 628 A; cuộn dây CH 1193 A; cuộn dây HH 6870 A"},{"item":"Máy phát điện số 2: Phạm vi lắp đặt, sửa chữa","quote":"Đại tu máy phát điện số 2","reference":"Chương V, mục 3.2.9.1, hàng 1.1 đến 1.5 và 1.14","requirement":"Đại tu máy phát điện số 2 (01 máy), thí nghiệm máy phát; gia công nêm chèn không từ tính, khóa nêm, lót rãnh mạch từ stato (60 cái); đóng lại 60 rãnh; thay mới bộ làm mát máy phát (01 bộ)"},{"item":"Máy phát điện số 2: Cáp lực cấp nguồn thiết bị gia nhiệt","quote":"Kéo dải cáp lực 3x120 sqmm và đấu nối nguồn điện cho thiết bị gia nhiệt","reference":"Chương V, mục 3.2.9.1, hàng 1.7 và 1.8","requirement":"Kéo dải cáp lực 3x120 sqmm, 180 mét, và đấu nối nguồn điện cho thiết bị gia nhiệt băng đa; bộ gia nhiệt cảm ứng 1200A, 110V AC"},{"item":"Máy phát điện số 2 - Hệ thống kích thích: Thiết bị","quote":null,"reference":"Chương V, mục 3.2.9.1, hàng 2 đến 2.10","requirement":"Hệ thống kích thích máy phát ВТД-490-3000Т3: đại tu và thí nghiệm máy phát kích thích chính và phụ"},{"item":"Máy phát điện số 2 - Chổi than (hàng hóa nhà thầu cấp)","quote":"MORGAN grade 634","reference":"Chương V, mục 2.1.2.2, hàng 2","unverified":true,"requirement":"Chổi than máy phát 22x30x60, 81 cái, MORGAN grade 634, phôi sản xuất theo bản vẽ TL-PL 20032019; Density 1.28 g/cm3; Transverse Bend Strength 53 kg/cm2; Shore hardness 16; Resistivity 17.8 µohmm; Normal Current Density Rating 12A/cm2; yêu cầu cấp bản vẽ, data sheet, CO, CQ"},{"item":"Máy phát điện số 2 - Cảm biến nhiệt độ (hàng hóa nhà thầu cấp)","quote":"M5RS-0A-R/X-K","reference":"Chương V, mục 2.1.2.2, hàng 1 và 3","requirement":"Bộ chuyển đổi nhiệt độ M5RS-0A-R/X-K (tương đương loại PT-53 ôm), 10 bộ, CO, CQ; Sensor PT100 model WZPT-105, phi 5mm, L20mm, dây nối teflon 5m, 10 cái, CO, CQ"},{"item":"Hàng hóa chung: Tình trạng, năm sản xuất","quote":"Hàng hóa chào thầu là hàng hóa mới 100% chưa qua sử dụng","reference":"Chương V, mục 3.1.1","requirement":"Hàng hóa chào thầu mới 100% chưa qua sử dụng. Một số mục hàng được sản xuất từ năm 2021 trở lại đây: mục 5, 7, 8 bảng 2.1.2.1 và mục 3, 7, 8 bảng 2.1.2.5."},{"item":"Hàng hóa chung: Xuất xứ, CO/CQ","quote":"Hàng hóa chào thầu phải có xuất xứ rõ ràng","reference":"Chương V, mục 3.1.3, 3.1.4 và 3.1.5.1","requirement":"Hàng hóa phải có xuất xứ rõ ràng (nêu rõ nước hoặc vùng lãnh thổ sản xuất). Nhà thầu cam kết cấp CO, CQ khi giao hàng cho các mục có yêu cầu. Nhà thầu kèm chứng chỉ ISO của nhà sản xuất cho các mục có yêu cầu CO, CQ."},{"item":"Hàng hóa chung: Tiêu chuẩn, tương thích","quote":"Hàng hoá trong E-HSDT phải đảm bảo tính đồng bộ, tương thích về công nghệ sản xuất và kích thước lắp đặt","reference":"Chương V, mục 3.1.1","requirement":"Hàng hóa đồng bộ, tương thích về công nghệ sản xuất và kích thước lắp đặt với thiết bị đang dùng tại Công ty Cổ phần Nhiệt điện Phả Lại. Được chào hàng tương đương hoặc tốt hơn kèm tài liệu chứng minh."},{"item":"Bảo hành hàng hóa","quote":"Nhà thầu phải cam kết và bảo hành hàng hoá không ít hơn 12 tháng kể từ ngày nghiệm thu bàn giao sau sửa chữa","reference":"Chương V, mục 3.1.6","requirement":"Bảo hành hàng hóa không ít hơn 12 tháng kể từ ngày nghiệm thu bàn giao sau sửa chữa"},{"item":"Bảo hành thiết bị sau sửa chữa","quote":"Nhà thầu có trách nhiệm bảo hành toàn bộ thiết bị 2160 giờ vận hành thực tế nhưng không quá 180 ngày kể từ ngày nghiệm thu bàn giao đưa vào vận hành thương mại chính thức","reference":"Chương V, mục 3.2.6","requirement":"Bảo hành toàn bộ thiết bị 2160 giờ vận hành thực tế nhưng không quá 180 ngày kể từ ngày nghiệm thu bàn giao đưa vào vận hành thương mại chính thức"},{"item":"Máy phát điện số 2: Chạy thử, nghiệm thu","quote":"sau đó tiến hành chạy thử tổng hợp 72 giờ liên tục để xác định các thông số kỹ thuật sau sửa chữa","reference":"Chương V, mục 3.2.8","requirement":"Chạy thử từng phần, sau đó chạy thử tổng hợp 72 giờ liên tục; vận hành thử thách độ tin cậy 30 ngày"},{"item":"Máy phát điện số 2: Quy trình sửa chữa","quote":"Quy trình sửa chữa máy phát điện đồng bộ công suất ≥100MW","reference":"Chương V, mục 3.2.3","requirement":"Có quy trình sửa chữa máy phát điện đồng bộ công suất ≥100MW và quy trình sửa chữa máy biến áp có công suất đến 250MVA, kèm E-HSDT"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:03:42.786Z"}},"IB2200062073":{"u":"2026-11-03T14:11:03.763+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V . E-HSMT hàng hóa 1 túi (Mua may phat dien 12.5 va 30KVA_ final).docx, Phan 4. E-HSMT ( Mau HĐ Mua may phat dien).docx), chưa phân tích cả HSMT.","Phần 4 (Mẫu hợp đồng) không có thông số kỹ thuật nên không được dùng.","Bảng 1.1 ghi ATS 100A, trong khi bảng chi tiết yêu cầu dòng định mức ≥ 85A; đã ghi cả hai theo văn bản.","Đầu phát máy 30 KVA (3 pha) ghi '1 pha 2 dây' trong văn bản gốc, mâu thuẫn với máy 3 pha; đã chép đúng như văn bản.","Danh sách phép đo hiển thị LCD, bảo vệ dừng máy và cảnh báo của bộ điều khiển chỉ tóm tắt, không liệt kê hết từng mục.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát (nhà thầu đề xuất)."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 12,5KVA, máy 30KVA, tủ chuyển nguồn ATS và lắp đặt","notifyNo":"IB2200062073","generatorCapacity":"2 x 12,5 kVA (1 pha) và 2 x 30 kVA (3 pha), chạy dầu Diesel, công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Quy mô cung cấp","quote":"Máy 12,5KVA - 1 pha chạy dầu Diesel","reference":"Chương V, mục 1.1","requirement":"4 trạm BTS, mỗi trạm 1 máy phát điện Diesel kèm 1 bộ tủ chuyển nguồn ATS 100A: BTS 80 Phan Đình Phùng (30KVA, 3 pha), BTS Ba Gia (30KVA, 3 pha), BTS Sơn Màu (12,5KVA, 1 pha), BTS Tịnh An (12,5KVA, 1 pha). Mỗi trạm có 1 gói vật tư phụ kiện, vận chuyển, cẩu, lắp đặt hoàn thiện; trạm Ba Gia và Tịnh An có thêm tháo gỡ, vận chuyển máy cũ 30KVA về kho Viễn thông Quảng Ngãi."},{"item":"Chung - Tình trạng, chứng nhận","quote":"Tình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2.a","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Chung - Năm sản xuất","quote":"Năm sản xuất: Năm 2022","reference":"Chương V, mục 1.2.a","requirement":"Năm sản xuất 2022."},{"item":"Chung - Nối đất","quote":"Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn.","reference":"Chương V, mục 1.2.a","requirement":"Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn."},{"item":"Chung - Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT);","reference":"Chương V, mục 1.2.a","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải thiết kế theo TCVN 6627-6:2011."},{"item":"Chung - Chứng chỉ quản lý","quote":"ISO9001:2015; ISO14001:2015; ISO45001:2018;","reference":"Chương V, mục 1.2.a","requirement":"Nhà sản xuất hoặc nhà thầu có chứng chỉ ISO9001:2015; ISO14001:2015; ISO45001:2018."},{"item":"Chung - Điều kiện hoạt động","quote":"có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm môi trường <80%.","reference":"Chương V, mục 1.2.a","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40 độ C, độ ẩm <80%."},{"item":"Chung - Bảng thông số, tài liệu","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2.a","requirement":"Mỗi máy có bảng thông số đặc trưng (tên/thương hiệu nhà chế tạo, số seri, công suất, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng). Kèm tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt) và tài liệu hướng dẫn vận hành (Tiếng Việt)."},{"item":"Chung - Bảo hành","quote":"Thời gian bảo hành sản phẩm: tối thiểu 24 tháng","reference":"Chương V, mục 1.1 và 1.2.b phần C","requirement":"Bảo hành tối thiểu 24 tháng; thời gian sửa chữa bảo hành ≤ 04 ngày; trong 96 giờ cấp 1 máy mới tương đương dùng tạm trong thời gian chờ sửa chữa; bảo hành mọi hư hỏng do lỗi nhà sản xuất."},{"item":"Chung - CO/CQ","quote":"Nhà thầu phải cung cấp chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng hóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước","reference":"Chương V, mục 1.3","requirement":"Cung cấp CO, CQ nếu hàng nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu sản xuất trong nước; cung cấp tài liệu kỹ thuật, catalogue (bản gốc của hãng, có bản dịch tiếng Việt nếu là tiếng nước ngoài) và website chính hãng."},{"item":"Chung - Thử nghiệm","quote":"tại các mức công suất: 75%, 100% và 110% công suất liên tục.","reference":"Chương V, mục 3","requirement":"Thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục."},{"item":"Máy 12,5 KVA - Tổ máy: Công suất","quote":"≥ 12.5 ±0.5KVA","reference":"Chương V, mục 1.2.b, A.I.2-5","requirement":"Công suất liên tục ≥ 12.5 ±0.5KVA; công suất tối đa ≥ 13.8 kVA; cos Ø = 1."},{"item":"Máy 12,5 KVA - Tổ máy: Điện áp/tần số","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.b, A.I.4-5","requirement":"220-230V/50Hz; dao động điện áp/tần số từ không tải đến 100% tải ≤ ±1,5%/1.5%."},{"item":"Máy 12,5 KVA - Tổ máy: Nhãn hiệu/xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền cấp/ Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền cấp; xuất xứ nhà thầu tự đề xuất."},{"item":"Máy 12,5 KVA - Tổ máy: Loại máy","quote":"không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 1.2.b, A.I.6","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ, AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Máy 12,5 KVA - Tổ máy: Độ ồn, cấp bảo vệ","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 73 dB(A)","reference":"Chương V, mục 1.2.b, A.I.9-10","requirement":"Độ ồn ở 7m, 75% tải ≤ 73 dB(A); cấp bảo vệ vỏ IP23."},{"item":"Máy 12,5 KVA - Tổ máy: Thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 1.2.b, A.I.11-12","requirement":"Thùng thép gắn bên trong vỏ cách âm, cửa tiếp nhiên liệu trên nóc máy, có khóa; dung tích ≥ 65 lít."},{"item":"Máy 12,5 KVA - Tổ máy: Tiêu thụ nhiên liệu","quote":"≤ 4,1 L/h","reference":"Chương V, mục 1.2.b, A.I.13-14","requirement":"100% tải liên tục ≤ 4,1 L/h; 75% tải liên tục ≤ 3,1 L/h."},{"item":"Máy 12,5 KVA - Tổ máy: Khởi động, quá tải","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 1.2.b, A.I.15-16","requirement":"Khởi động từ 0% lên 100% tải trong 30s; hoạt động 1 giờ ở công suất dự phòng trong 06 giờ bất kỳ."},{"item":"Máy 12,5 KVA - Tổ máy: Vỏ máy, khung bệ","quote":"Tôn dày 2 ly trở lên, chế tạo thành các module, tháo lắp rễ dàng, thuận tiện cho bảo trì bảo dưỡng","reference":"Chương V, mục 1.2.b, A.I.17-18","requirement":"Vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời, tôn dày 2 ly trở lên, dạng module, mút giảm âm, cửa kính ở phần điều khiển, cửa có khóa và gioăng; máy liên kết khung bằng cao su chống rung; khung thép dập và hàn, có đế cao su giảm chấn."},{"item":"Máy 12,5 KVA - Tổ máy: Kích thước, trọng lượng","quote":"≤ 1450 x 695 x 940 mm","reference":"Chương V, mục 1.2.b, A.I.19-21","requirement":"Kích thước (D x R x C) ≤ 1450 x 695 x 940 mm; trọng lượng khô ≤ 630 Kg; có bản vẽ 2D, 3D và sơ đồ lắp ráp tổng thể."},{"item":"Máy 12,5 KVA - Động cơ: Thương hiệu, xuất xứ, năm sản xuất","quote":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương","reference":"Chương V, mục 1.2.b, A.II.1-3","requirement":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương; xuất xứ nhà thầu đề xuất; sản xuất từ 2021 trở lại đây."},{"item":"Máy 12,5 KVA - Động cơ: Loại, xilanh","quote":"≥ 4, thẳng hàng","reference":"Chương V, mục 1.2.b, A.II.4, 6-10","requirement":"4 kỳ làm mát bằng nước; dung tích xilanh ≥ 2,3 lít; đường kính ≥ 89 mm; hành trình ≤ 92 mm; tỉ số nén ≥ 17.5:1; số xilanh ≥ 4, thẳng hàng."},{"item":"Máy 12,5 KVA - Động cơ: Công suất, tốc độ","quote":"≥ 17 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.b, A.II.11-13, 21-22","requirement":"Công suất định mức Net ≥ 17 kW ở 1500 vòng/phút; công suất dự phòng Net ≥ 19 kW ở 1500 vòng/phút; tốc độ 1500 vòng/phút; điều tốc điện tử, ổn định tốc độ ≤ ±0.5% (ISO 8528-5 Class G3)."},{"item":"Máy 12,5 KVA - Động cơ: Nhiên liệu, nạp khí, khởi động","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.b, A.II.14-20","requirement":"Diesel, phun trực tiếp, nạp khí tự nhiên; khởi động điện 12VDC; ắc quy ≥ 60Ah kín khí; mô tơ khởi động ≥ 3,0kW; máy phát sạc ắc quy ≥ 35A."},{"item":"Máy 12,5 KVA - Động cơ: Bôi trơn, làm mát, tiêu chuẩn","quote":"≤ 8,2 lít","reference":"Chương V, mục 1.2.b, A.II.5, 23-27","requirement":"Tiêu chuẩn ISO 8528-1, ISO 3046, DIN6271; dung tích dầu bôi trơn ≤ 11.5 lít; dung tích nước làm mát ≤ 8,2 lít; có bộ lọc gió, nhiên liệu, nhớt thay thế được."},{"item":"Máy 12,5 KVA - Đầu phát: Chung","quote":"1 pha 2 dây","reference":"Chương V, mục 1.2.b, A.III.1-9","requirement":"Nhãn hiệu cùng nhãn hiệu tổ máy; năm sản xuất 2021 trở lại đây; xuất xứ nhà thầu cung cấp thông tin; 220-230 VAC, 1 pha 2 dây, 50 Hz, cos = 1; dao động điện áp ≤ ± 1%, tần số ≤ ± 1,5%."},{"item":"Máy 12,5 KVA - Đầu phát: Công suất, cách điện","quote":"≥ 15.0 KVA","reference":"Chương V, mục 1.2.b, A.III.10-18","requirement":"Công suất liên tục tại 40oC, Class H ≥ 15.0 KVA; dự phòng ≥ 110%* công suất liên tục; quá tải 110% trong 1 giờ/06 giờ; quá tốc độ ≥ 2250 vòng; tự kích từ không chổi than, AVR; cách nhiệt tối thiểu cấp H; IP ≥ IP23; hiệu suất 100% tải ≥ 88%."},{"item":"Máy 12,5 KVA - Điều khiển","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục 1.2.b, A.IV","requirement":"Ổ khóa cấp nguồn khởi động; bảng điều khiển kỹ thuật số, màn hình LCD, cổng USB kết nối PC, nút dừng khẩn cấp; phím Stop/Reset, Man, Auto, Start; đèn LED trạng thái; cấp bảo vệ ≥ IP65 (BS EN 60529); bảo vệ dừng máy và cảnh báo (áp suất dầu thấp, nhiệt độ nước cao, quá tốc, quá tải...); giao diện kết nối ATS."},{"item":"Máy 12,5 KVA - Kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2.b, A.V","requirement":"Cực đấu bằng cọc cố định, bu lông đồng cách điện, Ø ≥ 8, có nắp bảo vệ; bảo vệ bằng Aptomat 1 pha, 2 cực."},{"item":"Máy 12,5 KVA - Bộ nạp accu từ điện lưới","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 1.2.b, A.VI","requirement":"Switchmode flyback 65 kHz; ra tự động chọn 13.5 hoặc 27.0VDC, ≥ 4.0 ADC; vào 170-300 VAC, 45-68 Hz, tối đa 1.7 A; công suất ra liên tục tối đa 108 W; hiệu suất ≥ 92%; IP ≥ IP20; vỏ ABS / PC chống cháy UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao."},{"item":"Máy 12,5 KVA - ATS","quote":"chuyên dụng 2 vị trí ON-ON- AC 250V-100A, 10KA -2P","reference":"Chương V, mục 1.2.b, A.VII","requirement":"Sản xuất 2022; dòng định mức ≥ 85A; 220/230V, 1 pha, 2 cực; thiết bị đóng cắt chuyên dụng 2 vị trí ON-ON AC 250V-100A, 10KA-2P; chế độ AUTO-MANUAL, chức năng AMF; đèn hiển thị trạng thái; vỏ tủ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời."},{"item":"Máy 12,5 KVA - Vật tư kèm theo","quote":"Trung bình 2.5 m/máy.","reference":"Chương V, mục 1.2.b, A.VIII","requirement":"Trung bình 05 m/máy cáp đồng 2x16 mm2 bọc PVC, 05 m/máy dây tiếp đất cáp đồng 16mm2, 05 m/máy cáp điều khiển 7x1.5 mm2; ống thoát khói trung bình 2.5 m/máy; nhiên liệu chạy thử 2 giờ 5 lít/máy; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy."},{"item":"Máy 12,5 KVA - Vận chuyển, lắp đặt","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu thực tế","reference":"Chương V, mục 1.2.b, A.IX","requirement":"Có giải pháp lắp đặt, vận hành chạy thử và phương án vận chuyển, bảo quản an toàn theo điều kiện từng trạm."},{"item":"Máy 30 KVA - Tổ máy: Công suất, điện áp","quote":"≥ 30 KVA","reference":"Chương V, mục 1.2.b, B.I.2-6","requirement":"Công suất liên tục ≥ 30 KVA; công suất tối đa ≥ 33 kVA; điện áp/tần số 220/380 – 230-400V/50Hz; cos Ø 0.8; dao động điện áp/tần số ≤ ±1,5%/1.5%."},{"item":"Máy 30 KVA - Tổ máy: Nhãn hiệu, loại máy","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền cấp/ Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2.b, B.I.1, 7","requirement":"Nhãn hiệu có văn bằng bảo hộ sở hữu trí tuệ, xuất xứ nhà thầu đề xuất; máy Diesel mới 100%, vỏ chống ồn đồng bộ, không chổi than, tự kích từ, AVR, có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Máy 30 KVA - Tổ máy: Độ ồn, nhiên liệu","quote":"≥ 100 lít","reference":"Chương V, mục 1.2.b, B.I.9-13","requirement":"Độ ồn ở 7m, 75% tải ≤ 73 dB(A); thùng nhiên liệu thép trong vỏ cách âm, dung tích ≥ 100 lít; tiêu thụ ≤ 7,4 L/h ở 100% tải liên tục, ≤ 5,7 L/h ở 75% tải liên tục."},{"item":"Máy 30 KVA - Tổ máy: Khởi động, quá tải, vỏ, khung","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ.","reference":"Chương V, mục 1.2.b, B.I.14-17","requirement":"Khởi động 0% lên 100% tải trong 30s; hoạt động 1 giờ ở công suất dự phòng trong 06 giờ bất kỳ; vỏ và khung bệ yêu cầu như máy 12,5 KVA (sơn tĩnh điện, tôn dày 2 ly trở lên, liên kết cao su chống rung)."},{"item":"Máy 30 KVA - Tổ máy: Kích thước, trọng lượng","quote":"≤ 2050 x 905 x 1120 mm","reference":"Chương V, mục 1.2.b, B.I.18-20","requirement":"Kích thước (D x R x C) ≤ 2050 x 905 x 1120 mm; trọng lượng khô ≤ 990 Kg; có bản vẽ 2D, 3D và sơ đồ lắp ráp tổng thể."},{"item":"Máy 30 KVA - Động cơ: Thương hiệu, loại, xilanh","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2.b, B.II.1-10","requirement":"Thương hiệu EU hoặc G7 hoặc tương đương, xuất xứ nhà thầu đề xuất, sản xuất từ 2021 trở lại đây; 4 kỳ làm mát bằng nước; dung tích ≥ 2,3 lít; đường kính ≥ 89 mm; hành trình ≤ 92 mm; tỉ số nén ≥ 17.5:1; ≥ 4 xilanh thẳng hàng."},{"item":"Máy 30 KVA - Động cơ: Công suất, nạp khí, khởi động","quote":"≥ 29 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.b, B.II.11-22","requirement":"Công suất định mức Net ≥ 29 kW và dự phòng Net ≥ 32 kW ở 1500 vòng/phút; Diesel phun trực tiếp, Turbo tăng áp; khởi động điện 12VDC; ắc quy ≥ 75Ah kín khí; mô tơ khởi động ≥ 3,0kW; máy phát sạc ắc quy ≥ 35A; điều tốc điện tử ≤ ±0.5%."},{"item":"Máy 30 KVA - Động cơ: Bôi trơn, làm mát","quote":"≤ 9,5 lít","reference":"Chương V, mục 1.2.b, B.II.25-27","requirement":"Dung tích dầu bôi trơn ≤ 11.5 lít; dung tích nước làm mát (gồm két nước và đường ống) ≤ 9,5 lít; làm mát bằng nước có dung dịch chống đóng cặn."},{"item":"Máy 30 KVA - Đầu phát","quote":"≥ 30.0 KVA","reference":"Chương V, mục 1.2.b, B.III","requirement":"Nhãn hiệu cùng tổ máy; sản xuất 2021, 2022; 220-230 VAC, 1 pha 2 dây, 50 Hz, cos = 1; công suất liên tục tại 40oC, Class H ≥ 30.0 KVA; dự phòng ≥ 110%* công suất liên tục; quá tốc độ ≥ 2250 vòng; tự kích từ không chổi than, AVR; cách nhiệt tối thiểu cấp H; ≥ IP23; hiệu suất ≥ 88%."},{"item":"Máy 30 KVA - Điều khiển","quote":"Có cổng USB để kết nối với PC","reference":"Chương V, mục 1.2.b, B.IV","requirement":"Yêu cầu điều khiển giống máy 12,5 KVA: ổ khóa, bảng điều khiển kỹ thuật số LCD, cổng USB, nút dừng khẩn cấp, ≥ IP65, bảo vệ dừng máy/cảnh báo, giao diện kết nối ATS."},{"item":"Máy 30 KVA - Kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2.b, B.V","requirement":"Cực đấu cọc cố định bu lông đồng cách điện, Ø ≥ 8, có nắp bảo vệ; bảo vệ bằng Aptomat 1pha, 2 cực."},{"item":"Máy 30 KVA - Bộ nạp accu từ điện lưới","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 1.2.b, B.VI","requirement":"Switchmode flyback 65 kHz; ra 13.5 hoặc 27.0VDC, ≥ 4.0 ADC; vào 170-300 VAC, 45-68 Hz; công suất ra liên tục tối đa 108 W; hiệu suất ≥ 92%; IP ≥ IP20; vỏ ABS / PC chống cháy UL94-V0."},{"item":"Máy 30 KVA - ATS","quote":"3 cực hoặc 4 cực","reference":"Chương V, mục 1.2.b, B.VII","requirement":"Sản xuất 2022; dòng định mức ≥ 85A; điện áp 220/380-230/400V; 3 pha; 3 cực hoặc 4 cực; thiết bị đóng cắt chuyên dụng 2 vị trí ON-ON AC; chế độ AUTO-MANUAL, chức năng AMF; đèn hiển thị; vỏ tủ sơn tĩnh điện, có khóa."},{"item":"Máy 30 KVA - Vật tư kèm theo","quote":"Trung bình 04 m/máy.","reference":"Chương V, mục 1.2.b, B.VIII","requirement":"Trung bình 09 m/máy cáp đồng Cu 3x16+1x10mm2 bọc PVC, 09 m/máy dây tiếp đất cáp đồng 25mm2, 09 m/máy cáp điều khiển 7x1.5 mm2; ống thoát khói 04 m/máy; hộp thoát nhiệt 02 m/máy; nhiên liệu chạy thử 2 giờ 20 lít/máy; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy."},{"item":"Máy 30 KVA - Vận chuyển, lắp đặt, tháo máy cũ","quote":"01 máy 30kVA, Nhà thầu cam kế thực hiện","reference":"Chương V, mục 1.2.b, B.IX","requirement":"Có giải pháp lắp đặt, chạy thử và phương án vận chuyển, bảo quản; tháo gỡ, vận chuyển 01 máy 30 kVA cũ về kho Viễn thông Quảng Ngãi."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:11:02.613Z"}},"IB2200062524":{"u":"2026-11-03T14:10:20.89+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V E-HSMT hàng hóa 1 túi (Mua may phat dien 6.5KVA).docx, Phần 4 E-HSMT hàng hóa 1 túi (Mua may phat dien 6.5KVA).docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát, không có ATS, tủ hòa đồng bộ hay quy cách cáp.","Tiêu chuẩn CE ở mục V.1 chỉ được nêu là 'Chứng chỉ chất lượng CE', không nêu số hiệu tiêu chuẩn.","Các yêu cầu về ISO 9001:2015 của nhà thầu (mục V.2) và địa điểm trụ sở bảo hành (mục VI.66) thuộc năng lực nhà thầu nên không đưa vào danh sách.","Phần 4 (biểu mẫu hợp đồng) không chứa thông số kỹ thuật nên không được dùng."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 6,5KVA, 1pha và lắp đặt","notifyNo":"IB2200062524","generatorCapacity":"14 máy x 6,5 KVA, 1 pha, chạy dầu diezel (công suất liên tục/dự phòng: 6/6,5 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và loại máy","quote":"Quy mô dự án : Trang bị 14 máy phát điện 6.5 KVA /1P, chạy dầu diezel.","reference":"Chương V, mục 1.1","requirement":"Trang bị 14 máy phát điện 6.5 KVA, 1 pha, chạy dầu diezel, lắp tại 14 trạm BTS thuộc VNPT Quảng Ngãi."},{"item":"Phạm vi lắp đặt và vật tư phụ","quote":"Vật tư phụ (dây cáp điện, nhiên liệu nhớt, dầu diezel chạy thử nghiệm,...), vận chuyển máy phát điện đến 14 trạm BTS, lắp đặt hoàn thiện, chạy thử nghiệm.","reference":"Chương V, mục 1.1, bảng TT 02","requirement":"Vật tư phụ (dây cáp điện, nhiên liệu nhớt, dầu diezel chạy thử nghiệm), vận chuyển máy đến 14 trạm BTS, lắp đặt hoàn thiện, chạy thử nghiệm; 01 gói."},{"item":"Tình trạng hàng hóa","quote":"Tình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2.a","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Năm sản xuất","quote":"Năm sản xuất: Năm 2022","reference":"Chương V, mục 1.2.a","requirement":"Năm 2022."},{"item":"Nối đất","quote":"Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn.","reference":"Chương V, mục 1.2.a","requirement":"Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn."},{"item":"Khí thải (yêu cầu chung)","quote":"Hệ thống thoát khí thải được thiết kế đảm bảo thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011);","reference":"Chương V, mục 1.2.a","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải thiết kế đảm bảo thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)."},{"item":"Điều kiện hoạt động","quote":"Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm môi trường <80%.","reference":"Chương V, mục 1.2.a","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40 độ C, độ ẩm môi trường <80%."},{"item":"Ghi nhãn đầu nối","quote":"Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người dùng sử dụng tiếp cận được.","reference":"Chương V, mục 1.2.a","requirement":"Ghi nhãn đầu nối phải nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người dùng tiếp cận được."},{"item":"Bảng thông số đặc trưng","quote":"Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục 1.2.a","requirement":"Mọi máy có bảng thông số bền, gắn chắc trên vỏ (hoặc in trực tiếp), dễ đọc; tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra định danh, điện áp ra định danh, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng."},{"item":"Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2.a","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)."},{"item":"Máy 6,5 KVA - Kiểu máy phát điện","quote":"Máy phát điện công suất liên tục/ dự phòng: 6/6,5 KVA. Bao gồm động cơ, đầu phát, bảng điều khiển và vỏ chống ồn nhập khẩu đồng bộ","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Công suất liên tục/dự phòng 6/6,5 KVA; gồm động cơ, đầu phát, bảng điều khiển và vỏ chống ồn nhập khẩu đồng bộ."},{"item":"Máy 6,5 KVA - Dung tích bình nhiên liệu","quote":"≥ 30","reference":"Chương V, mục 1.2.b, bảng I.1","requirement":"≥ 30 lít."},{"item":"Máy 6,5 KVA - Kích thước máy","quote":"< 910*530*840","reference":"Chương V, mục 1.2.b, bảng I.2","requirement":"< 910*530*840 mm."},{"item":"Máy 6,5 KVA - Trọng lượng tịnh","quote":"< 171","reference":"Chương V, mục 1.2.b, bảng I.3","requirement":"< 171 kg."},{"item":"Máy 6,5 KVA - Độ ồn (đầy tải)","quote":"< 72 dB(A)/7m ±3","reference":"Chương V, mục 1.2.b, bảng I.4","requirement":"< 72 dB(A)/7m ±3."},{"item":"Máy 6,5 KVA - Kết cấu khung - vỏ bọc","quote":"Vỏ chống ồn đồng bộ, máy có bánh xe đẩy, tay kéo","reference":"Chương V, mục 1.2.b, bảng I.5","requirement":"Vỏ chống ồn đồng bộ, máy có bánh xe đẩy, tay kéo."},{"item":"Máy 6,5 KVA - Bảng điều khiển (mục I.6)","quote":"Khóa khởi động, attomat điều khiển và bảo vệ điện áp ra, đồng hồ báo điện áp, đồng hồ báo nhiên liệu, ổ cắm đa năng xoay chiều 230V, cọc đấu điện 12V.DC.8.3 ra","reference":"Chương V, mục 1.2.b, bảng I.6","requirement":"Khóa khởi động, attomat điều khiển và bảo vệ điện áp ra, đồng hồ báo điện áp, đồng hồ báo nhiên liệu, ổ cắm đa năng xoay chiều 230V, cọc đấu điện 12V.DC.8.3 ra."},{"item":"Máy 6,5 KVA - Kết cấu vỏ máy","quote":"- Máy có cơ chế chống rung; khung máy sơn tĩnh điện, chống được tác động của vkhis hậu nhiệt đới (độ ẩm và nhiệt độ cao);","reference":"Chương V, mục 1.2.b, bảng I.7","requirement":"Có cơ chế chống rung; khung sơn tĩnh điện, chống tác động của khí hậu nhiệt đới (độ ẩm và nhiệt độ cao); vỏ có tấm dẫn hướng gió làm mát, các vách lấy gió vào dán xốp chống ồn."},{"item":"Máy 6,5 KVA - Động cơ: kiểu động cơ","quote":"Động cơ diezel 4 thì, 1 xi lanh, phun nhiên liệu trực tiếp.","reference":"Chương V, mục 1.2.b, bảng II.1","requirement":"Động cơ diezel 4 thì, 1 xi lanh, phun nhiên liệu trực tiếp."},{"item":"Máy 6,5 KVA - Động cơ: dung tích xi lanh","quote":"0.499 (L)","reference":"Chương V, mục 1.2.b, bảng II.2","requirement":"0.499 (L)."},{"item":"Máy 6,5 KVA - Động cơ: công suất liên tục","quote":"7.6 kW","reference":"Chương V, mục 1.2.b, bảng II.3","requirement":"7.6 kW."},{"item":"Máy 6,5 KVA - Động cơ: số vòng quay","quote":"3000","reference":"Chương V, mục 1.2.b, bảng II.4","requirement":"3000 r.p.m."},{"item":"Máy 6,5 KVA - Động cơ: hệ thống làm mát","quote":"Làm mát bằng khí cưỡng bức","reference":"Chương V, mục 1.2.b, bảng II.5","requirement":"Làm mát bằng khí cưỡng bức."},{"item":"Máy 6,5 KVA - Động cơ: hệ thống bôi trơn","quote":"Bơm dầu kết hợp vung té","reference":"Chương V, mục 1.2.b, bảng II.6","requirement":"Bơm dầu kết hợp vung té."},{"item":"Máy 6,5 KVA - Động cơ: hệ thống khởi động","quote":"Đề nổ bằng accu 12V-DC","reference":"Chương V, mục 1.2.b, bảng II.7","requirement":"Đề nổ bằng accu 12V-DC."},{"item":"Máy 6,5 KVA - Động cơ: nhiên liệu sử dụng","quote":"Dầu diezel","reference":"Chương V, mục 1.2.b, bảng II.8","requirement":"Dầu diezel."},{"item":"Máy 6,5 KVA - Động cơ: dung tích dầu bôi trơn","quote":"1.65","reference":"Chương V, mục 1.2.b, bảng II.9","requirement":"1.65 lít."},{"item":"Máy 6,5 KVA - Động cơ: nguồn nạp accu","quote":"12V-20A","reference":"Chương V, mục 1.2.b, bảng II.10","requirement":"12V-20A."},{"item":"Máy 6,5 KVA - Động cơ: accu","quote":"12V-36Ah","reference":"Chương V, mục 1.2.b, bảng II.11","requirement":"12V-36Ah."},{"item":"Máy 6,5 KVA - Động cơ: tiêu hao nhiên liệu tối đa","quote":"1.65","reference":"Chương V, mục 1.2.b, bảng II.12","requirement":"1.65 lít/giờ."},{"item":"Máy 6,5 KVA - Động cơ: bộ điều áp","quote":"Máy sử dụng bộ điều áp tự động cao cấp có nhiều chức năng bảo vệ (cao/thấp điện áp, quá tải …) cho ra loại điện chất lượng gần như điện lưới.","reference":"Chương V, mục 1.2.b, bảng II.13","requirement":"Bộ điều áp tự động cao cấp, có nhiều chức năng bảo vệ (cao/thấp điện áp, quá tải), cho chất lượng điện gần như điện lưới."},{"item":"Máy 6,5 KVA - Đầu phát: công suất liên tục","quote":"6 KVA","reference":"Chương V, mục 1.2.b, bảng III.1","requirement":"6 KVA."},{"item":"Máy 6,5 KVA - Đầu phát: công suất dự phòng","quote":"6.5 KVA","reference":"Chương V, mục 1.2.b, bảng III.2","requirement":"6.5 KVA."},{"item":"Máy 6,5 KVA - Đầu phát: điện áp định mức","quote":"115/230","reference":"Chương V, mục 1.2.b, bảng III.3","requirement":"115/230 V."},{"item":"Máy 6,5 KVA - Đầu phát: dòng điện định mức","quote":"26.1","reference":"Chương V, mục 1.2.b, bảng III.4","requirement":"26.1 A."},{"item":"Máy 6,5 KVA - Đầu phát: số pha, cực","quote":"1 pha, 2 cực","reference":"Chương V, mục 1.2.b, bảng III.5","requirement":"1 pha, 2 cực."},{"item":"Máy 6,5 KVA - Đầu phát: tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.b, bảng III.6","requirement":"50 Hz."},{"item":"Máy 6,5 KVA - Đầu phát: hệ số công suất Cos","quote":"1.0","reference":"Chương V, mục 1.2.b, bảng III.7","requirement":"1.0."},{"item":"Máy 6,5 KVA - Đầu phát: số vòng quay","quote":"3000","reference":"Chương V, mục 1.2.b, bảng III.8","requirement":"3000 r.p.m."},{"item":"Máy 6,5 KVA - Đầu phát: cấp cách điện","quote":"F","reference":"Chương V, mục 1.2.b, bảng III.9","requirement":"Cấp F."},{"item":"Máy 6,5 KVA - Đầu phát: loại kích từ / AVR","quote":"Tự kích từ và ổn định điện áp điện tử (AVR), dao động điện áp ± 1%.","reference":"Chương V, mục 1.2.b, bảng III.10","requirement":"Tự kích từ và ổn định điện áp điện tử (AVR), dao động điện áp ± 1%."},{"item":"Máy 6,5 KVA - Đầu phát: kích cỡ","quote":"Đầu phát lớn (đường kính 21 cm), dây đồng 100% và phát đủ 100% công xuất.","reference":"Chương V, mục 1.2.b, bảng III.11","requirement":"Đầu phát lớn (đường kính 21 cm), dây đồng 100% và phát đủ 100% công suất."},{"item":"Máy 6,5 KVA - Bảng điều khiển (mục IV)","quote":"Bảng điều khiển có cảnh báo mức dầu bôi trơn thấp, đồng hồ hiển thị điện áp phát ra, dòng tiêu thụ Ampe, Tần số Hz, Công suất KW và Số giờ chạy máy.","reference":"Chương V, mục 1.2.b, bảng IV.1","requirement":"Cảnh báo mức dầu bôi trơn thấp; đồng hồ hiển thị điện áp, dòng Ampe, tần số Hz, công suất KW và số giờ chạy máy; cực ra 12V để xạc ắc quy ngoài; 02 ổ cắm 230V có che, mỗi ổ có bảo vệ quá tải riêng; attomat tổng bảo vệ quá tải, tắt mở điện ra."},{"item":"Máy 6,5 KVA - Chứng chỉ chất lượng của máy","quote":"- ISO 9001: 2015","reference":"Chương V, mục 1.2.b, bảng V.1","requirement":"ISO 9001: 2015 và chứng chỉ chất lượng CE (nộp bản sao công chứng trong E-HSDT)."},{"item":"Máy 6,5 KVA - Khí thải (chứng minh bằng catalogue)","quote":"Đáp ứng Qui chuẩn kỹ thuật Quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN19:2009/BTNMT) (Được thể hiện trên catalogue sản phẩm chào thầu)","reference":"Chương V, mục 1.2.b, bảng V.3","requirement":"Đáp ứng QCVN19:2009/BTNMT, thể hiện trên catalogue sản phẩm chào thầu."},{"item":"Bảo hành - thời gian","quote":"Thời gian bảo hành sản phẩm: tối thiểu 24 tháng","reference":"Chương V, mục 1.1 và mục 1.2.b, bảng VI.1","requirement":"Bảo hành tối thiểu 24 tháng (≥ 24 tháng)."},{"item":"Bảo hành - thời gian sửa chữa","quote":"≤ 02 ngày","reference":"Chương V, mục 1.2.b, bảng VI (dòng 22)","requirement":"≤ 02 ngày."},{"item":"Bảo hành - điều kiện và xử lý","quote":"Xử lý bảo hành: Nhà thầu cam kết trong vòng 48 giờ, khách hàng sẽ nhận được 1 máy mới tương đương để sử dụng tạm trong thời gian chờ sửa chữa bảo hành","reference":"Chương V, mục 1.2.b, bảng VI (dòng 33, 44)","requirement":"Bảo hành mọi trường hợp hư hỏng do lỗi nhà sản xuất; trong vòng 48 giờ khách hàng nhận 1 máy mới tương đương dùng tạm trong thời gian chờ sửa chữa bảo hành."},{"item":"Xuất xứ, CO/CQ","quote":"Nhà thầu phải cung cấp chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng hóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước","reference":"Chương V, mục 1.3","requirement":"Cung cấp CO, CQ nếu hàng nhập khẩu, hoặc Giấy chứng nhận xuất xưởng nếu hàng sản xuất trong nước."},{"item":"Thử nghiệm","quote":"để tiến hành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%, 100% và 110% công suất liên tục.","reference":"Chương V, mục 3","requirement":"Thử nghiệm thiết bị máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục; nhà thầu cung cấp thiết bị, dụng cụ, lao động và chi phí thử nghiệm."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:10:20.239Z"}},"IB2200063730":{"u":"2026-11-03T20:04:20.195+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ky thuat .docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì máy phát điện hiện hữu (2 máy Mitsubishi 2000kVA); văn bản không nêu loại công suất (dự phòng/liên tục), điện áp, tần số, ATS, tiêu chuẩn, bảo hành, CO/CQ.","Các mục bảo trì chi tiết (kiểm tra nhớt, nhiên liệu, làm mát, gió...) là quy trình công việc, không liệt kê từng mục như thông số thiết bị.","Một số trích dẫn ở mục thông số chỉ là một phần của yêu cầu ghép (ví dụ lần 3 bảo trì cả động cơ và đầu phát; thời gian khắc phục 48 giờ nằm ở dòng khác)."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì định kỳ, thay thế vật tư định kỳ, thay thế vật tư hư hỏng cho máy phát điện khu A","notifyNo":"IB2200063730","generatorCapacity":"2 x 2000 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện Mitsubishi - Công suất định mức","quote":"Công suất định mức: 2000kVA","reference":"Chương V, Giới thiệu hệ thống máy phát điện Mitsubishi","requirement":"Công suất định mức 2000kVA"},{"item":"Hệ thống máy phát điện Mitsubishi - Số lượng","quote":"Số lượng: 2 máy","reference":"Chương V, Giới thiệu hệ thống máy phát điện Mitsubishi","requirement":"2 máy"},{"item":"Hệ thống máy phát điện Mitsubishi - Động cơ","quote":"Động cơ: Mitsubishi","reference":"Chương V, Giới thiệu hệ thống máy phát điện Mitsubishi","requirement":"Động cơ hiệu Mitsubishi"},{"item":"Hệ thống máy phát điện Mitsubishi - Đầu phát điện","quote":"Đầu phát điện: Kato","reference":"Chương V, Giới thiệu hệ thống máy phát điện Mitsubishi","requirement":"Đầu phát điện hiệu Kato"},{"item":"Hệ thống máy phát điện Mitsubishi - Năm đưa vào sử dụng","quote":"Năm đưa vào sử dụng: 2015","reference":"Chương V, Giới thiệu hệ thống máy phát điện Mitsubishi","requirement":"Máy đưa vào sử dụng năm 2015"},{"item":"Hệ thống máy phát điện Mitsubishi - Bộ điều khiển","quote":"Máy tính đã cài phần mềm DSE và cáp kết nối với bộ điều khiển 7310.","reference":"Chương V, Yêu cầu thiết bị phục vụ công tác bảo trì","requirement":"Thiết bị bảo trì gồm máy tính cài phần mềm DSE và cáp kết nối với bộ điều khiển 7310"},{"item":"Hệ thống máy phát điện Mitsubishi - Ắc quy","quote":"Kiểm tra điện áp ắc quy (điện áp ắc quy khoảng 25~28V), dòng ngõ ra sạc.","reference":"Chương V, Bảo trì động cơ - Kiểm tra hệ thống khởi động","requirement":"Điện áp ắc quy khoảng 25~28V; tỷ trọng khoảng 1.22~1.28"},{"item":"Hệ thống máy phát điện Mitsubishi - Nước làm mát","quote":"Kiểm tra mức nước làm mát và nồng độ ( nồng độ xấp xỉ 30~35%).","reference":"Chương V, Bảo trì động cơ - Kiểm tra hệ thống làm mát","requirement":"Nồng độ nước làm mát xấp xỉ 30~35%"},{"item":"Hệ thống máy phát điện Mitsubishi - Bộ kích từ","quote":"Kiểm tra lỏng dây, đổi màu và đo điện trở cuộn kích từ tại bộ kích từ (AVR).","reference":"Chương V, Bảo trì đầu phát điện","requirement":"Đầu phát có bộ kích từ (AVR) và thiết bị đóng cắt MCCB cần kiểm tra khi bảo trì"},{"item":"Hệ thống máy phát điện Mitsubishi - Phạm vi bảo trì","quote":"Thực hiện bảo trì 4 lần/năm khoảng 3 tháng 1 lần","reference":"Chương V, Yêu cầu về dịch vụ bảo trì - Yêu cầu chung","requirement":"Bảo trì 4 lần/năm, khoảng 3 tháng 1 lần; lần 3 bảo trì cả động cơ và đầu phát; hợp đồng 12 tháng"},{"item":"Hệ thống máy phát điện Mitsubishi - Thời gian đáp ứng sự cố","quote":"Có mặt tại Bệnh viện để khắc phục sự cố trong vòng 2 giờ kể từ khi nhận được thông báo.","reference":"Chương V, Yêu cầu về dịch vụ bảo trì - Yêu cầu chung","requirement":"Có mặt khắc phục sự cố trong vòng 2 giờ kể từ khi nhận thông báo; khắc phục trong thời gian không quá 48 giờ"},{"item":"Hệ thống máy phát điện Mitsubishi - Phần mềm","quote":"Phần mềm: Có phần mềm kết nối với máy phát điện để kiểm tra lỗi và cài đặt thông số.","reference":"Chương V, Yêu cầu về dịch vụ bảo trì - Yêu cầu chung","requirement":"Có phần mềm kết nối với máy phát điện để kiểm tra lỗi và cài đặt thông số"},{"item":"Hệ thống máy phát điện Mitsubishi - Thay thế đầu piston","quote":"Nhà thầu phải thực hiện tháo 1 đầu Piston để kiểm tra đánh giá tình trạng của máy phát điện và thay thế các vật tư theo yêu cầu.","reference":"Chương V, Yêu cầu về dịch vụ thay thế vật tư","requirement":"Tháo 1 đầu Piston để kiểm tra đánh giá tình trạng máy và thay thế vật tư theo yêu cầu, sau đó lắp hoàn thiện"},{"item":"Vật tư thay thế - Mục 1","quote":"Mã phụ tùng: 37501-12200","reference":"Chương V, bảng vật tư, STT 1","requirement":"Đệm kín (GASKET CYL HEAD), thép có viền cao su, 22 x 35 cm, mã 37501-12200, 2 cái"},{"item":"Vật tư thay thế - Mục 2","quote":"Mã phụ tùng: 37504-66200","reference":"Chương V, bảng vật tư, STT 2","requirement":"Đệm kín nắp máy (O-RING ROCKER COVER), cao su, 25,6 cm x 13,9 cm, mã 37504-66200, 2 cái"},{"item":"Vật tư thay thế - Mục 3","quote":"Mã phụ tùng: 37504-41200","reference":"Chương V, bảng vật tư, STT 3","requirement":"Đệm kín (PACKING, ROCKER CASE), A-mi-nhăng, 25,6 cm x 13,9 cm, mã 37504-41200, 2 cái"},{"item":"Vật tư thay thế - Mục 4","quote":"Mã phụ tùng: 05507-10200","reference":"Chương V, bảng vật tư, STT 4","requirement":"Vòng cao su (O-RING), cao su, Ф2 cm, mã 05507-10200, 2 cái"},{"item":"Vật tư thay thế - Mục 5","quote":"Mã phụ tùng: 37504-02300","reference":"Chương V, bảng vật tư, STT 5","requirement":"Vòng cao su (O-RING), cao su, Ф4,2 cm, mã 37504-02300, 2 cái"},{"item":"Vật tư thay thế - Mục 6","quote":"Mã phụ tùng: 37107-04300","reference":"Chương V, bảng vật tư, STT 6","requirement":"Vòng cao su (O-RING), cao su, Ф19 cm, mã 37107-04300, 4 cái"},{"item":"Vật tư thay thế - Mục 7","quote":"Mã phụ tùng: 37107-04201","reference":"Chương V, bảng vật tư, STT 7","requirement":"Vòng cao su (O-RING), cao su, Ф19 cm, mã 37107-04201, 2 cái"},{"item":"Vật tư thay thế - Mục 8","quote":"Mã phụ tùng: 37507-32400","reference":"Chương V, bảng vật tư, STT 8","requirement":"Vòng cao su (O-RING LINER,CYL), cao su, Ф19 cm, mã 37507-32400, 2 cái"},{"item":"Vật tư thay thế - Mục 9","quote":"Mã phụ tùng: 37507-16401","reference":"Chương V, bảng vật tư, STT 9","requirement":"Vòng cao su (O-RING SIDE COVER), cao su, 22 cm x 19 cm, mã 37507-16401, 4 cái"},{"item":"Vật tư thay thế - Mục 10","quote":"Mã phụ tùng: 37730-11501","reference":"Chương V, bảng vật tư, STT 10","requirement":"Đệm kín PACKING DUCT), bột chì nén, 11,5 cm x 11, 5 cm, mã 37730-11501, 2 cái"},{"item":"Vật tư thay thế - Mục 11","quote":"Mã phụ tùng: 37530-00200","reference":"Chương V, bảng vật tư, STT 11","requirement":"Đệm kín (PACKING INLET PORT), thép có viền cao su, Ф 9 cm, mã 37530-00200, 2 cái"},{"item":"Vật tư thay thế - Mục 12","quote":"Mã phụ tùng: 37532-09500","reference":"Chương V, bảng vật tư, STT 12","requirement":"Đệm kín (GASKET,C/H-E/M), thép, 15 cm x 10 cm, mã 37532-09500, 2 cái"},{"item":"Vật tư thay thế - Mục 13","quote":"Mã phụ tùng: 37732-10901","reference":"Chương V, bảng vật tư, STT 13","requirement":"Đệm kín (GASKET,EXHAUST), thép, 13 cm x 9,5 cm, mã 37732-10901, 2 cái"},{"item":"Vật tư thay thế - Mục 14","quote":"Mã phụ tùng: 49181-22700","reference":"Chương V, bảng vật tư, STT 14","requirement":"Vòng cao su (O-RING (C/C)), cao su, Ф 10 cm, mã 49181-22700, 2 cái"},{"item":"Vật tư thay thế - Mục 15","quote":"Mã phụ tùng: 05505-31065","reference":"Chương V, bảng vật tư, STT 15","requirement":"Vòng cao su (O-RING), cao su, Ф 7 cm, mã 05505-31065, 8 cái"},{"item":"Vật tư thay thế - Mục 16","quote":"Mã phụ tùng: 37561-16800","reference":"Chương V, bảng vật tư, STT 16","requirement":"Đệm kín (GASKET NOZZLE), đồng, Ф 2,7 cm, mã 37561-16800, 2 cái"},{"item":"Vật tư thay thế - Mục 17","quote":"Mã phụ tùng: 05507-10420","reference":"Chương V, bảng vật tư, STT 17","requirement":"Vòng cao su (O-RING), cao su, Ф 4,5 cm, mã 05507-10420, 2 cái"},{"item":"Vật tư thay thế - Mục 18","quote":"Mã phụ tùng: 05507-10340","reference":"Chương V, bảng vật tư, STT 18","requirement":"Vòng cao su (O-RING), cao su, Ф 4 cm, mã 05507-10340, 2 cái"},{"item":"Vật tư thay thế - Mục 19","quote":"Mã phụ tùng: 05507-10260","reference":"Chương V, bảng vật tư, STT 19","requirement":"Vòng cao su (O-RING), cao su, Ф 2,6 cm, mã 05507-10260, 2 cái"},{"item":"Vật tư thay thế - Mục 20","quote":"Mã phụ tùng: 05946-01001","reference":"Chương V, bảng vật tư, STT 20","requirement":"Vòng đệm (WASHER), thép, Ф 1 cm, mã 05946-01001, 8 cái"},{"item":"Vật tư thay thế - Mục 21","quote":"Mã phụ tùng: 49174-22700","reference":"Chương V, bảng vật tư, STT 21","requirement":"Vòng cao su (O-RING), cao su, Ф 14 cm, mã 49174-22700, 2 cái"},{"item":"Vật tư thay thế - Mục 22","quote":"Mã phụ tùng: 32546-46800","reference":"Chương V, bảng vật tư, STT 22","requirement":"Đệm kín (GASKET SEA WATER), a-mi-nhăng, 10,5 cm x 7 cm, mã 32546-46800, 2 cái"},{"item":"Vật tư thay thế - Mục 23","quote":"Mã phụ tùng: 04410-43420","reference":"Chương V, bảng vật tư, STT 23","requirement":"Cảm biến đầu dò tốc độ (PICK UP), thép và dây điện bằng đồng, 37cm x 2cm, mã 04410-43420, 1 cái"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:04:19.682Z"}},"IB2200063776":{"u":"2026-11-03T13:55:44.487+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.Yeu cau ve ky thuat_bo sung ban ve.pdf), chưa phân tích cả HSMT.","Bảng yêu cầu trong tệp PDF bị vỡ cấu trúc khi trích văn bản (cột yêu cầu và đánh giá lẫn nhau), nên một số mục không có trích dẫn nguyên văn (quote = null).","Các bản vẽ (ống hút khói, sơ đồ nguyên lý, hệ thống cấp dầu) là ảnh quét có OCR lỗi; thông số ATS và cáp lấy từ bản vẽ VTHL-SL1-03 nên cần đối chiếu lại với bản gốc. Chưa đọc được thông số ATS 5.1/5.2 đầy đủ (Icu/Ics ghi 100A theo OCR).","Không thấy tệp nêu hãng, model cụ thể của động cơ và đầu phát; HSMT chỉ yêu cầu nhà thầu cung cấp thông tin.","Chương V không nêu mức ồn của tổ máy, dung tích bồn dầu chính (bản vẽ ghi 30000L và 2000L, chưa chắc chắn do OCR) và tiêu chuẩn phát thải."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho Trung tâm dữ liệu mới tại Hòa Lạc – giai đoạn 1","notifyNo":"IB2200063776","generatorCapacity":"03 máy phát điện 2250kVA/1800kW (Prime ≥ 1800/2250 kW/kVA; Standby ≥ 2000/2500 kW/kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng, công suất tổng quát","quote":"03 máy phát điện 2250kvA/1800kw và hệ thống phụ trợ đi kèm","reference":"Chương V, mục 1.1","requirement":"03 máy phát điện 2250kVA/1800kW và hệ thống phụ trợ đi kèm"},{"item":"Tổ máy: Công suất dự phòng (Standby, ISO 8528)","quote":"Standby ≥ 2000/2500(kW/kVA)","reference":"Chương V, mục 1.2, A.I.7","requirement":"Standby ≥ 2000/2500 (kW/kVA); không đạt nếu < 2000/2500 (kW/kVA)"},{"item":"Tổ máy: Công suất định mức (Prime, ISO 8528)","quote":"Prime ≥ 1800/2250 (kW/kVA)","reference":"Chương V, mục 1.2, A.I.8","requirement":"Prime ≥ 1800/2250 (kW/kVA)"},{"item":"Tổ máy: Công suất ứng dụng trung tâm dữ liệu (DCP)","quote":"Uptime Tier III","reference":"Chương V, mục 1.2, A.I.9","requirement":"Công suất đầu ra ứng dụng cho trung tâm dữ liệu (DCP), tải thay đổi hoặc cố định, thời gian hoạt động không giới hạn; ≥ 1800/2250 (kW/kVA); phù hợp tiêu chuẩn Uptime Tier III"},{"item":"Tổ máy: Hãng sản xuất, mã hiệu, xuất xứ","quote":null,"reference":"Chương V, mục 1.2, A.I.1","requirement":"Hãng sản xuất phải có chi nhánh hoặc đại diện chính hãng và đã cung cấp thiết bị công suất tương đương hoặc lớn hơn tại Việt Nam; thông tin mã hiệu, chủng loại được công bố rộng rãi trên website của hãng và tra cứu được"},{"item":"Tổ máy: Năm sản xuất, tình trạng","quote":"Năm 2022 trở về sau","reference":"Chương V, mục 1.2, A.I.2, A.I.4","requirement":"Năm 2022 trở về sau; mới 100%, chưa qua sử dụng"},{"item":"Tổ máy: Chủng loại, điện áp, tần số","quote":"220/380V hoặc 230/400V","reference":"Chương V, mục 1.2, A.I.3, A.I.5, A.I.6","requirement":"Máy phát điện xoay chiều, ba pha, 220/380V hoặc 230/400V, 50Hz"},{"item":"Tổ máy: Suy giảm công suất","quote":"ra ở 45 độ C ≥ 1800kW","reference":"Chương V, mục 1.2, A.I.11","requirement":"Cung cấp bảng, đồ thị hệ số giảm công suất của động cơ, đầu phát; chứng minh công suất liên tục đầu ra ở 45 độ C ≥ 1800kW"},{"item":"Tổ máy: Khả năng đóng tải một bước","quote":"100% tải định mức < 30s.","reference":"Chương V, mục 1.2, A.I.12","requirement":"Đóng tải một cấp ≥ 100% tải định mức trong < 30s"},{"item":"Tổ máy: Tổng biến dạng sóng hài điện áp (THDu)","quote":"Tổng biến dạng sóng hài điện ≤ 5%","reference":"Chương V, mục 1.2, A.I.13","requirement":"THDu ≤ 5%"},{"item":"Động cơ: Hãng sản xuất, mã hiệu, xuất xứ","quote":"Yêu cầu cùng được sản xuất bởi","reference":"Chương V, mục 1.2, A.II.1","requirement":"Cùng được sản xuất bởi nhà sản xuất tổ máy phát điện; thông tin công bố rộng rãi trên website và tra cứu được"},{"item":"Động cơ: Loại động cơ","quote":"Động cơ diesel, 4 kỳ","reference":"Chương V, mục 1.2, A.II.2","requirement":"Động cơ diesel, 4 kỳ"},{"item":"Động cơ: Thông tin xi lanh","quote":"Số xi lanh, kiểu bố trí xi lanh,","reference":"Chương V, mục 1.2, A.II.3","requirement":"Nhà thầu cung cấp số xi lanh, kiểu bố trí xi lanh, tổng dung tích xi lanh"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 14:1","reference":"Chương V, mục 1.2, A.II.4","requirement":"≥ 14:1"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Sử dụng được Diesel theo tiêu","reference":"Chương V, mục 1.2, A.II.5","requirement":"Sử dụng được Diesel theo tiêu chuẩn Việt Nam"},{"item":"Động cơ: Tốc độ danh định","quote":"1500 RPM","reference":"Chương V, mục 1.2, A.II.6","requirement":"1500 RPM"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 2070 kWm","reference":"Chương V, mục 1.2, A.II.7","requirement":"≥ 2070 kWm"},{"item":"Động cơ: Dung tích dầu bôi trơn, nước làm mát","quote":null,"reference":"Chương V, mục 1.2, A.II.8, A.II.9","requirement":"Nhà thầu cung cấp thông tin dung tích dầu bôi trơn (có và không có lọc dầu) và dung tích nước làm mát"},{"item":"Động cơ: Bơm chuyển tiếp nhiên liệu","quote":"Sử dụng bơm cơ hoặc bơm điện","reference":"Chương V, mục 1.2, A.II.10","requirement":"Sử dụng bơm cơ hoặc bơm điện chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Hệ thống kim phun nhiên liệu điều","reference":"Chương V, mục 1.2, A.II.11","requirement":"Hệ thống kim phun nhiên liệu điều khiển điện tử"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở công suất định mức","quote":"≤ 485 l/h (tại 1800kW)","reference":"Chương V, mục 1.2, A.II.12","requirement":"≤ 485 l/h (tại 1800kW)"},{"item":"Động cơ: Bảng tiêu thụ nhiên liệu ở các mức tải","quote":"Mức tải 75%: ≤ 368 l/h","reference":"Chương V, mục 1.2, A.II.13","requirement":"Mức tải 75%: ≤ 368 l/h; mức tải 50%: ≤ 251 l/h"},{"item":"Động cơ: Hệ thống lọc","quote":null,"reference":"Chương V, mục 1.2, A.II.14","requirement":"Có bộ lọc khí, bộ lọc nhiên liệu, bộ lọc dầu bôi trơn có thể thay thế"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động bằng động cơ điện","reference":"Chương V, mục 1.2, A.II.15","requirement":"Khởi động bằng động cơ điện nguồn 24V; ắc quy khởi động cố định hoàn toàn bên trong máy, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối)"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng két nước, két nước","reference":"Chương V, mục 1.2, A.II.16","requirement":"Làm mát bằng két nước, két nước kết hợp quạt gió"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điều tốc điện tử","reference":"Chương V, mục 1.2, A.II.17","requirement":"Điều tốc điện tử (Electronic governor)"},{"item":"Động cơ: Sấy trước khi khởi động","quote":"Sấy nước làm mát","reference":"Chương V, mục 1.2, A.II.18","requirement":"Sấy nước làm mát"},{"item":"Đầu phát: Hãng sản xuất, mã hiệu, xuất xứ","quote":null,"reference":"Chương V, mục 1.2, A.III.1","requirement":"Cùng được sản xuất bởi nhà sản xuất tổ máy phát điện; thông tin công bố rộng rãi trên website và tra cứu được"},{"item":"Đầu phát: Công suất định mức","quote":"≥ 1800/2250 (kW/kVA)","reference":"Chương V, mục 1.2, A.III.2","requirement":"≥ 1800/2250 (kW/kVA)"},{"item":"Đầu phát: Điện áp, tần số danh định","quote":"220/380V hoặc 230/400V","reference":"Chương V, mục 1.2, A.III.3, A.III.5","requirement":"220/380V hoặc 230/400V; 50Hz"},{"item":"Đầu phát: Số pha, số cực","quote":"3 pha 4 cực","reference":"Chương V, mục 1.2, A.III.4","requirement":"3 pha 4 cực"},{"item":"Đầu phát: Hệ số công suất","quote":"≥ 0.8","reference":"Chương V, mục 1.2, A.III.6","requirement":"≥ 0.8"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, A.III.7","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Bộ điều chỉnh điện áp tự động AVR","quote":"Mã hiệu, xuất xứ","reference":"Chương V, mục 1.2, A.III.8","requirement":"Nhà thầu cung cấp mã hiệu, xuất xứ"},{"item":"Đầu phát: Độ chính xác điện áp","quote":"điện áp định mức ± 1%","reference":"Chương V, mục 1.2, A.III.9","requirement":"Khi tải thay đổi từ không tải đến tải định mức 1800kW, trong vòng 30 giây sau đó điện áp thuộc dải điện áp định mức ± 1%"},{"item":"Đầu phát: Khả năng vượt tốc","quote":"≥ 120%","reference":"Chương V, mục 1.2, A.III.10","requirement":"≥ 120%"},{"item":"Đầu phát: Cấp cách điện cuộn dây","quote":"Từ cấp H trở lên","reference":"Chương V, mục 1.2, A.III.11","requirement":"Từ cấp H trở lên"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2, A.III.12","requirement":"≥ IP23"},{"item":"Tủ đầu cực: Chất lượng, form, cấp bảo vệ","quote":"≥ 2B","reference":"Chương V, mục 1.2, A.IV.2-4","requirement":"Sản xuất mới 100%; form tủ thiết kế ≥ 2B; cấp bảo vệ ≥ IP42"},{"item":"Tủ đầu cực: Điện áp, tần số làm việc","quote":"230/400V","reference":"Chương V, mục 1.2, A.IV.5-6","requirement":"230/400V; 50Hz"},{"item":"Tủ đầu cực: Sơ đồ 1 sợi, dây tín hiệu","quote":"Có thể hiện sơ đồ 1 sợi trên cánh","reference":"Chương V, mục 1.2, A.IV.7-8","requirement":"Thể hiện sơ đồ 1 sợi trên cánh tủ; dây tín hiệu mạch giám sát dùng cáp đồng mềm tiết diện ≥ 0.75mm2 kèm đầu cốt"},{"item":"Tủ đầu cực: Vật liệu vỏ tủ","quote":"Tôn ZAM hoặc Tôn PO phủ kẽm","reference":"Chương V, mục 1.2, A.IV.10-11","requirement":"Độ dày khung/vỏ ≥ 2mm; tôn ZAM hoặc tôn PO phủ kẽm dày 2mm + sơn tĩnh điện bóng mờ dạng vân chìm RAL9001/RAL7035"},{"item":"Tủ đầu cực: Đầu ra busway, thanh cái","quote":"Có thanh cái chờ để kết nối với","reference":"Chương V, mục 1.2, A.IV.12-13","requirement":"Có thanh cái chờ kết nối busway phía trên nóc tủ; kích cỡ thanh cái tuân theo tiêu chuẩn IEC 61439-1"},{"item":"Tủ đầu cực: Kích thước","quote":"H≤ 1600mm","reference":"Chương V, mục 1.2, A.IV.14","requirement":"LxW: 3100x1000 (phù hợp không gian lắp đặt); chiều cao giới hạn H ≤ 1600mm"},{"item":"Máy cắt ACB đầu cực: Hãng, loại","quote":"Loại 3 pha, 4 cực","reference":"Chương V, mục 1.2, A.IV.1","requirement":"Hãng ABB/Schneider/Siemens (1 trong 3); loại 3 pha, 4 cực"},{"item":"Máy cắt ACB đầu cực: Điện áp, tần số, dòng định mức","quote":"≥4000A","reference":"Chương V, mục 1.2, A.IV.1 (mục 3-5)","requirement":"Điện áp danh định ≥ 415V; 50Hz; dòng định mức ≥ 4000A"},{"item":"Máy cắt ACB đầu cực: Uimp, Icu, Ics","quote":"≥10kV","reference":"Chương V, mục 1.2, A.IV.1 (mục 6-8)","requirement":"Uimp ≥ 10kV; Icu ≥ 85kA; Ics ≥ 85kA"},{"item":"Máy cắt ACB đầu cực: Chu kỳ đóng cắt, tiếp điểm","quote":"≥10000 lần","reference":"Chương V, mục 1.2, A.IV.1 (mục 9-11)","requirement":"Chu kỳ đóng cắt cơ ≥ 10000 lần; tại dòng định mức ≥ 1500 lần; kèm tiếp điểm ON/OFF/TRIP"},{"item":"Khởi động mềm (quạt cấp gió): Chất lượng, năm sản xuất","quote":"Sản xuất trong vòng 1 năm tính","reference":"Chương V, mục 1.2, A.IV.2","requirement":"Mới 100%; sản xuất trong vòng 1 năm tính đến thời điểm mở thầu; cung cấp model, nhà sản xuất, xuất xứ (catalog)"},{"item":"Khởi động mềm: Thông số làm việc","quote":"230/415V ± 10%","reference":"Chương V, mục 1.2, A.IV.2 (mục 3-7)","requirement":"Điện áp 230/415V ± 10%; tần số 50 Hz ±5 %; nhiệt độ 0 độ C + 45 độ C; độ ẩm 5% - 90% RH; công suất theo bản vẽ thiết kế"},{"item":"Khởi động mềm: Chức năng","quote":"Modbus/RS485","reference":"Chương V, mục 1.2, A.IV.2 (mục 8-13)","requirement":"Bypass trong; cấp bảo vệ ≥ IP20; vào ra logic và analog; bộ điều khiển tại chỗ tích hợp; bảo vệ quá tải, ngắn mạch; kết nối Modbus/RS485"},{"item":"Bảng điều khiển: Hãng, thông số chung","quote":"Có nút dừng khẩn cấp.","reference":"Chương V, mục 1.2, A.V.1-2","requirement":"Cùng nhà sản xuất tổ máy; lắp tích hợp trên tổ máy; có nút dừng khẩn cấp có hộp bảo vệ bên ngoài; chế độ MAN (START-STOP) – AUTO; reset cảnh báo lỗi; điều chỉnh điện áp tự động kỹ thuật số; kết nối ATS; cổng giao tiếp máy tính kèm phần mềm cài đặt thông số"},{"item":"Bảng điều khiển: Màn hình hiển thị","quote":"Điện áp dây, điện áp pha (cả 3 pha)","reference":"Chương V, mục 1.2, A.V.3","requirement":"Hiển thị điện áp DC (ắc quy), điện áp dây/pha 3 pha, dòng điện 3 pha, tần số, áp lực nhớt, tốc độ động cơ, công suất biểu kiến 3 pha, hệ số công suất, nhiệt độ nước làm mát, % phụ tải"},{"item":"Bảng điều khiển: Nhật ký, bảo vệ động cơ","quote":"Lịch sử lỗi","reference":"Chương V, mục 1.2, A.V.4-5","requirement":"Lưu số giờ vận hành, số lần khởi động, lịch sử lỗi; bảo vệ áp suất nhớt thấp, nhiệt độ dầu cao, nhiệt độ/mức nước làm mát thấp-cao, vượt tốc, điện áp ắc quy cao/thấp/yếu"},{"item":"Bảng điều khiển: Bảo vệ đầu phát","quote":"Công suất ngược (KW)","reference":"Chương V, mục 1.2, A.V.6","requirement":"Tần số cao/thấp, điện áp cao/thấp, công suất ngược (kW), công suất phản kháng ngược (kVar), quá dòng"},{"item":"Bảng điều khiển: Chức năng cài đặt, AMF, điều khiển từ xa","quote":"AMF (Auto Mains Failure)","reference":"Chương V, mục 1.2, A.V.7-8","requirement":"Cài đặt hẹn bảo hành/bảo trì theo ngày tháng hoặc số giờ chạy; chế độ AMF; lập trình logic đơn giản; điều khiển dừng/khởi động và dừng khẩn cấp từ xa"},{"item":"Bảng điều khiển: Truyền thông","quote":"Modbus RTU RS485","reference":"Chương V, mục 1.2, A.V.9-11","requirement":"Tối thiểu giao thức Modbus RTU RS485; cung cấp bảng địa chỉ thanh ghi trạng thái; bản vẽ sơ đồ kết nối hệ thống điều khiển"},{"item":"Bảng điều khiển: Hòa đồng bộ","quote":"hòa đồng bộ tối thiểu 4 máy","reference":"Chương V, mục 1.2, A.V.12-13","requirement":"Tính năng hòa đồng bộ tích hợp sẵn trên bảng điều khiển, hòa đồng bộ tối thiểu 4 máy; dây tín hiệu điều khiển và cảm biến đánh số hoặc quy định màu sắc kèm chú thích"},{"item":"Lắp đặt: Đấu nối, điều khiển song song, ắc quy, giảm chấn","quote":"Sử dụng cáp điện","reference":"Chương V, mục 1.2, A.VI.1-5","requirement":"Đấu nối từ máy phát đến tủ đầu cực bằng cáp điện; bộ điều khiển hòa kết nối được tất cả máy cấp từ bên tủ điện cho tủ hòa đồng bộ; ắc quy đề và bộ nạp bù ắc quy bằng điện lưới theo quy định của hãng, kèm theo máy; bộ giảm chấn từ lò xo, cao su hoặc vật liệu tương đương"},{"item":"Lắp đặt: Điều khiển quạt cấp gió, dự phòng N+1","quote":"N+1","reference":"Chương V, mục 1.2, A.VI.6","requirement":"Mỗi máy phát cấp điện cho 01 quạt cấp gió vào phòng máy (dùng bộ khởi động mềm); các máy chạy đồng thời ở chế độ dự phòng N+1; khi sự cố 01 quạt hay 01 máy phát, máy phát tự cách ly khỏi hệ thống"},{"item":"Lắp đặt: Kết nối tủ hòa đồng bộ, chạy thử tải giả","quote":"Tối thiểu 1800KW","reference":"Chương V, mục 1.2, A.VI.7-8; mục 1.3.2","requirement":"Hoàn thiện lắp đặt cáp tín hiệu kết nối tủ hòa đồng bộ; chạy thử với tải giả ≥ công suất Prime công bố (tối thiểu 1800KW) theo Phụ lục 1 kịch bản test nghiệm thu"},{"item":"Lắp đặt: Năng lực đơn vị lắp đặt","quote":null,"reference":"Chương V, mục 1.2, A.VI.9","requirement":"Hãng cung cấp trực tiếp triển khai hoặc đơn vị thi công có xác nhận ủy quyền chính hãng tại Việt Nam; đã thi công hệ thống máy phát điện công suất tương đương hoặc lớn hơn tại Việt Nam"},{"item":"Hệ thống nhiên liệu: Bồn dầu phụ","quote":"≥ 2000L.","reference":"Chương V, mục 1.2, B.1-2","requirement":"≥ 2000L; hiển thị mức nhiên liệu theo vạch (mỗi bước ≤ 5%); độ dày ≥ 3mm; báo mức ≥ 3 mức"},{"item":"Hệ thống nhiên liệu: Ống cấp, ống hồi, van đóng ngắt","quote":"Tương thích với chất lỏng là dầu","reference":"Chương V, mục 1.2, B.3-5","requirement":"Theo tiêu chuẩn nhà sản xuất; van tương thích chất lỏng là dầu Diesel; cung cấp tài liệu sản phẩm (bản vẽ thiết kế…)"},{"item":"Hệ thống ống xả","quote":null,"reference":"Chương V, mục 1.2, C.1-2","requirement":"Ống thép đen, độ dày ≥ 2mm, tương thích hệ thống ống đã chờ sẵn; kết nối với hệ thống đã có sẵn tại tầng 1 (theo bản vẽ)"},{"item":"Hệ thống thoát gió nóng: Mặt nạ chống mưa, tiêu âm, ống gió","quote":"Độ ồn ≤ 70 dBA đo cách 7m ở","reference":"Chương V, mục 1.2, D.1-3","requirement":"Mặt nạ chống mưa kèm lưới chống côn trùng: vật liệu nhôm dày ≥ 2mm, sơn tĩnh điện; tiêu âm cho quạt: độ ồn ≤ 70 dBA đo cách 7m ở 75% công suất định mức; ống gió thẳng theo tiêu chuẩn nhà sản xuất"},{"item":"Tài liệu, xuất xứ, chứng chỉ","quote":"ISO 9001/ ISO 14001","reference":"Chương V, mục 1.2, E.1-7","requirement":"Chứng chỉ ISO 9001/ISO 14001 của nhà sản xuất; chứng từ xuất xứ, chất lượng CO, CQ; tài liệu hướng dẫn sử dụng tiếng Việt + tiếng Anh; danh sách vật tư linh kiện có mã sản phẩm và tần suất thay thế; tài liệu động cơ, đầu phát, bộ điều khiển"},{"item":"Cáp điện CXV: Tiêu chuẩn, cấp điện áp, kết cấu","quote":"TCVN 5935-1 hoặc IEC 60502-1","reference":"Chương V, mục 1.2, F.III.1","requirement":"TCVN 5935-1 hoặc IEC 60502-1; cấp điện áp 0,6/1 KV; ruột dẫn bện cấp 2, đồng nguyên chất 99,9%; cách điện XLPE; vỏ PVC màu đen; nhiệt độ làm việc dài hạn ruột dẫn ≥ 90°C; năm sản xuất hiện hành hoặc năm trước liền kề"},{"item":"Cáp điện CXV 300mm2","quote":"≤ 0,0601 Ω/Km","reference":"Chương V, mục 1.2, F.III.2","requirement":"1 lõi, mặt cắt danh định 300 mm2; đường kính tổng gần đúng ≥ 26.5 mm; khối lượng ≥ 2940 kg/km; đường kính ruột dẫn ≥ 20 mm; điện trở DC ở 20˚C ≤ 0,0601 Ω/Km; bề dày cách điện ≥ 1,8 mm; bề dày vỏ bọc ≥ 1,8 mm"},{"item":"Cáp điện: Số lượng theo bản vẽ","quote":"Cable Cu/XLPE/PVC 1C-300mm2 x 28","reference":"Bản vẽ VTHL-SL1-03","requirement":"Mỗi máy MPD01, MPD02, MPD03 (1800kW) dùng cáp Cu/XLPE/PVC 1C-300mm2 x 28"},{"item":"Đầu cốt điện","quote":"IEC 61238-1 hoặc TCVN 3624-81","reference":"Chương V, mục 1.2, F.IV","requirement":"Tiêu chuẩn IEC 61238-1 hoặc TCVN 3624-81; ISO 9001; mới 100%; đồng tinh khiết 99,90%; mạ điện thiếc không có điểm rỗ"},{"item":"Thang cáp, giá đỡ","quote":"IEC – 61537; NEMA VE 1-2002","reference":"Chương V, mục 1.2, F.I-II","requirement":"Tiêu chuẩn IEC 61537; NEMA VE 1-2002 hoặc NEMA VE 1-2009; kích thước rộng 500mm x cao 100mm x dày ≥ 2.0mm; chất liệu thép, sơn tĩnh điện đen"},{"item":"ATS","quote":"ldm=3200A","reference":"Bản vẽ VTHL-SL1-03 (OCR)","requirement":"Bản vẽ nguyên lý thể hiện ATS 5.1 và ATS 5.2 với ACB 4P dòng định mức 3200A, Icu=Ics=100A (ghi theo bản vẽ); hệ thống LV5.1/LV5.2, HDB1/HDB2"},{"item":"Bảo hành","quote":"tối thiểu 24 tháng kể từ","reference":"Chương V, mục 1.2, H.1","requirement":"Bảo hành đầy đủ theo tiêu chuẩn hãng tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu bàn giao hệ thống và đưa vào sử dụng, gồm thiết bị chính và phụ kiện"},{"item":"Bảo trì định kỳ miễn phí","quote":"03 tháng/01 lần trong 2 năm đầu","reference":"Chương V, mục 1.2, H.2-3","requirement":"Kiểm tra, bảo trì, bảo dưỡng định kỳ miễn phí ít nhất 03 tháng/01 lần trong 2 năm đầu; phản hồi tại chỗ trong 02 giờ, khắc phục sự cố ≤ 6 giờ, thay thế linh kiện trong 24 giờ"},{"item":"Nghiệm thu: Chạy thử tải giả và kịch bản vận hành","quote":null,"reference":"Chương V, mục 1.3.2","requirement":"Thử tải giả 25%, 50%, 75% mỗi mức 30 phút, 100% trong 12 giờ; kiểm tra kịch bản hòa đồng bộ 3 máy, sa thải theo mức tải (70% = 1800kW) và full tải 3600kW ổn định trong 15 phút"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:55:43.309Z"}},"IB2200064629":{"u":"2026-11-03T14:14:00.421+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHỤ LỤC hop dong may phat dien.pdf, yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu trong văn bản; chỉ có một hạng mục máy phát điện (hạng mục 1).","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát, cũng không nêu năm sản xuất, mới 100%, CO/CQ, bảo hành, tiêu chuẩn áp dụng, phạm vi lắp đặt.","Tệp PHỤ LỤC hợp đồng chỉ có bảng giá hợp đồng trống, không chứa thông số kỹ thuật.","Văn bản ghi tiêu đề là 'Chương III. YÊU CẦU VỀ KỸ THUẬT' dù được cung cấp như Chương V.","Văn bản bị ngắt dòng giữa trang do chữ ký số, nên một số trích dẫn (hàng bảng điều khiển) chỉ khớp một phần; phần sau ngắt trang được tóm tắt vào requirement và quote đặt là null khi không thể ghép liền mạch.","Trích dẫn bảng điều khiển ComAp ghi 'điện áp' dù văn bản gốc là 'báo điện áp'; cần đối chiếu lại với bản gốc trước khi dùng quote này.","Dòng 'thời gian hoạt động liên tục ở 100% công suất 5.57h' được chép đúng như văn bản gốc."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho PGD Kim Sơn","notifyNo":"IB2200064629","generatorCapacity":"16 kW / 20 kVA công suất liên tục; 17.6 kW / 22 kVA công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện (hạng mục 1) - Tổ máy phát: công suất","quote":"công suất liên tục\n16KW/20KVA, công suất dự phòng\n17.6KW/22KVA","reference":"Chương V (ghi là Chương III), mục II.1, hạng mục 1","requirement":"Công suất liên tục 16KW/20KVA, công suất dự phòng 17.6KW/22KVA"},{"item":"Máy phát điện (hạng mục 1) - Tổ máy phát: tần số, điện thế, dòng điện","quote":"tần số làm việc 50 Hz,\nđiện thế 230/400V, dòng điện 31.76 A","reference":"Chương V (ghi là Chương III), mục II.1, hạng mục 1","requirement":"Tần số làm việc 50 Hz, điện thế 230/400V, dòng điện 31.76 A"},{"item":"Máy phát điện (hạng mục 1) - Tổ máy phát: kết nối ATS","quote":"có\ncổng kết nối ATS","reference":"Chương V (ghi là Chương III), mục II.1, hạng mục 1","requirement":"Có cổng kết nối ATS"},{"item":"Máy phát điện (hạng mục 1) - Tổ máy phát: bình nhiên liệu và tiêu hao nhiên liệu","quote":"dung tích bình nhiên\nliệu 95L, tiêu hao nhiên liệu ở 100% công\nsuất 5.57L/h, thời gian hoạt động liên tục\nở 100% công suất 5.57h","reference":"Chương V (ghi là Chương III), mục II.1, hạng mục 1","requirement":"Dung tích bình nhiên liệu 95L; tiêu hao nhiên liệu ở 100% công suất 5.57L/h; thời gian hoạt động liên tục ở 100% công suất 5.57h"},{"item":"Máy phát điện (hạng mục 1) - Tổ máy phát: độ ồn","quote":"độ ồn với\nkhoảng cách 7m: 68dB","reference":"Chương V (ghi là Chương III), mục II.1, hạng mục 1","requirement":"Độ ồn với khoảng cách 7m: 68dB"},{"item":"Máy phát điện (hạng mục 1) - Tổ máy phát: ắc quy, kích thước, trọng lượng","quote":"ắc quy 12V-\n60Ah, kích thước: 212x92x130, trọng\nlượng máy 835 kg","reference":"Chương V (ghi là Chương III), mục II.1, hạng mục 1","requirement":"Ắc quy 12V-60Ah; kích thước 212x92x130; trọng lượng máy 835 kg"},{"item":"Máy phát điện (hạng mục 1) - Động cơ: công suất, tốc độ, nhiên liệu","quote":"công suất 21kw/1500tr/mn,\ntốc độ quay 1500v/ph, nhiên liệu Diesel","reference":"Chương V (ghi là Chương III), mục II.1, hạng mục 1","requirement":"Công suất 21kw/1500tr/mn, tốc độ quay 1500v/ph, nhiên liệu Diesel"},{"item":"Máy phát điện (hạng mục 1) - Động cơ: điều tốc, khởi động, số xilanh","quote":"điều tốc cơ học, khởi động đề nổ, 4\nxilanh, tỷ số nén 17:1","reference":"Chương V (ghi là Chương III), mục II.1, hạng mục 1","requirement":"Điều tốc cơ học, khởi động đề nổ, 4 xilanh, tỷ số nén 17:1"},{"item":"Máy phát điện (hạng mục 1) - Động cơ: dung tích và kích thước buồng đốt","quote":"dung tích xilanh\n2.54L, ĐKxHT pittong 90x100, dung tích\nnước làm mát 5.2L, dung tích dầu bôi\ntrơn 8L","reference":"Chương V (ghi là Chương III), mục II.1, hạng mục 1","requirement":"Dung tích xilanh 2.54L, ĐKxHT pittong 90x100, dung tích nước làm mát 5.2L, dung tích dầu bôi trơn 8L"},{"item":"Máy phát điện (hạng mục 1) - Đầu phát","quote":"3 pha, công suất liên tục\n23KVA, hệ số công suất 0.8, lớp cách\nđiện H, cấp bảo vệ IP23, điều chỉnh điện\náp tự động với AVR SX460","reference":"Chương V (ghi là Chương III), mục II.1, hạng mục 1","requirement":"3 pha, công suất liên tục 23KVA, hệ số công suất 0.8, lớp cách điện H, cấp bảo vệ IP23, điều chỉnh điện áp tự động với AVR SX460"},{"item":"Máy phát điện (hạng mục 1) - Hệ thống điều khiển cảnh báo: bảng điều khiển và chỉ thị","quote":"Bảng\nđiều khiển ComAp AMF 20: có báo\ncường độ dòng điện, báo tần số, báo điện\nnáp các pha cả điện áp trung lập báo hệ số\ncông suất","reference":"Chương V (ghi là Chương III), mục II.1, hạng mục 1","requirement":"Bảng điều khiển ComAp AMF 20: báo cường độ dòng điện, tần số, điện áp các pha cả điện áp trung lập, hệ số công suất, tự động điều chỉnh mức nhiên liệu, báo áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp pin, tốc độ vòng quay động cơ, đếm số giờ chạy của động cơ"},{"item":"Máy phát điện (hạng mục 1) - Hệ thống điều khiển cảnh báo: giám sát, cảnh báo và tự động tắt máy","quote":null,"reference":"Chương V (ghi là Chương III), mục II.1, hạng mục 1","requirement":"Giám sát Rơle đầu ra, điều chỉnh độ sáng màn LCD; cảnh báo và tự động tắt máy khi điện áp cao/thấp, tần số cao/thấp, tốc độ quay động cơ cao/thấp, áp suất dầu thấp, nhiệt độ động cơ cao, điện áp acquy cao/thấp, cường độ dòng điện cao; điều chỉnh thời gian khởi động"},{"item":"Máy phát điện (hạng mục 1) - Vỏ chống ồn","quote":"đồng bộ cùng một hãng\nsản xuất với tổ máy, chất liệu thép không\ngỉ, sơn tĩnh điện, vỏ được đệm lớp mút\ncách âm với khả năng cách âm cao","reference":"Chương V (ghi là Chương III), mục II.1, hạng mục 1","requirement":"Đồng bộ cùng một hãng sản xuất với tổ máy, chất liệu thép không gỉ, sơn tĩnh điện, đệm lớp mút cách âm với khả năng cách âm cao"},{"item":"Máy phát điện (hạng mục 1) - Tủ chuyển nguồn tự động ATS 63A","quote":"Tủ chuyển nguồn tự động ATS 63A: Tủ\ntrong nhà 1 lớp cánh, sơn ghi sáng tĩnh\nđiện, khởi động từ 63A – 3P","reference":"Chương V (ghi là Chương III), mục II.1, hạng mục 1","requirement":"Tủ trong nhà 1 lớp cánh, sơn ghi sáng tĩnh điện, khởi động từ 63A – 3P; thiết bị động cắt khóa liên động cơ khí, bộ điều khiển ATS, cầu chì bảo vệ; công tắc chuyển mạch Auto-main, đèn báo pha R-G-B, công tắc 3 vị trí, nút ấn on-off; sạc acquy tự động 12/24VDC"},{"item":"Máy phát điện (hạng mục 1) - Dây tín hiệu","quote":"Dây tín hiệu: 40m","reference":"Chương V (ghi là Chương III), mục II.1, hạng mục 1","requirement":"Dây tín hiệu: 40m"},{"item":"Máy phát điện (hạng mục 1) - Giấy phép bán hàng của nhà sản xuất","quote":"Nhà thầu có Giấy phép hoặc Giấy ủy quyền bán hàng của nhà sản xuất.","reference":"Chương V (ghi là Chương III), mục 1.3","requirement":"Nhà thầu có Giấy phép hoặc Giấy ủy quyền bán hàng của nhà sản xuất"},{"item":"Máy phát điện (hạng mục 1) - Kiểm tra và thử nghiệm","quote":"chạy thử máy phát điện","reference":"Chương V (ghi là Chương III), mục 3","requirement":"Chạy thử máy phát điện"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:13:59.925Z"}},"IB2200065274":{"u":"2026-11-03T14:03:41.362+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU KY THUAT, CHI DAN KY THUAT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy riêng; tên gói thầu chỉ ghi \"máy phát điện dự phòng 800KVA\".","Văn bản không nêu tiêu chuẩn khí thải (emission) và không nêu rõ hãng/model động cơ, đầu phát (nhà thầu đề xuất).","Văn bản không nêu bộ AVR riêng cho đầu phát; chỉ có \"Bộ điều chỉnh điện áp: Bộ điều chỉnh IC loại tích hợp\" trong mục hệ thống điện của động cơ.","Bảng PDF bị ngắt dòng và lẫn ký tự: dòng \"Số xi-lanh: ≥ 14.6:1\" và \"Công suất dự phòng 110%: ≥ | 790 KW\" được chép đúng nguyên văn, có thể là lỗi trình bày của tài liệu gốc.","Mục 2.1 mô tả nhiều yêu cầu hồ sơ chứng minh (nhãn hiệu, ISO) chỉ cho trường hợp máy sản xuất trong nước; một số mục động cơ nhỏ (bơm, van, góc mở van) được tóm tắt, không liệt kê hết từng dòng."],"result":{"keyInfo":{"bidName":"Gói thầu số 24: Cung cấp lắp đặt máy phát điện dự phòng 800KVA","notifyNo":"IB2200065274","generatorCapacity":"800KVA/640kW công suất liên tục 100%; 880KVA/704kW công suất dự phòng 110%"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát: Nhãn hiệu, model, xuất xứ","quote":"Nhãn hiệu: Nhà thầu đề xuất","reference":"Chương V, mục 2.2, STT 1","requirement":"Nhãn hiệu, model, xuất xứ do nhà thầu đề xuất"},{"item":"Tổ máy phát: Công suất liên tục","quote":"Công suất liên tục 100%: 800KVA/640kW","reference":"Chương V, mục 2.2, STT 1, I","requirement":"Công suất liên tục 100%: 800KVA/640kW"},{"item":"Tổ máy phát: Công suất dự phòng","quote":"Công suất dự phòng 110%: 880KVA/704kW","reference":"Chương V, mục 2.2, STT 1, I","requirement":"Công suất dự phòng 110%: 880KVA/704kW"},{"item":"Tổ máy phát: Hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục 2.2, STT 1, I","requirement":"Hệ số công suất 0,8"},{"item":"Tổ máy phát: Tần số","quote":"Tần số danh định: 50 Hz","reference":"Chương V, mục 2.2, STT 1, I","requirement":"Tần số danh định 50 Hz"},{"item":"Tổ máy phát: Điện thế, số pha","quote":"Điện thế danh định: 220/380V, 3 pha, 4 dây","reference":"Chương V, mục 2.2, STT 1, I","requirement":"Điện thế danh định 220/380V, 3 pha, 4 dây"},{"item":"Tổ máy phát: Vòng quay","quote":"Vòng quay: 1500 vòng/phút","reference":"Chương V, mục 2.2, STT 1, I","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát: Giảm chấn, chống rung","quote":"Hệ thống giảm chấn, chống rung: Cao su giảm chấn chống rung khi","reference":"Chương V, mục 2.2, STT 1, I","requirement":"Cao su giảm chấn chống rung khi máy hoạt động"},{"item":"Tổ máy phát: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu D.O thông dụng trên thị trường Việt Nam","reference":"Chương V, mục 2.2, STT 1, I","requirement":"Dầu D.O thông dụng trên thị trường Việt Nam"},{"item":"Tổ máy phát: Điều kiện môi trường","quote":"Điều kiện môi trường: Được nhiệt đới hóa hoàn toàn, phù hợp với","reference":"Chương V, mục 2.2, STT 1, I","requirement":"Nhiệt đới hóa hoàn toàn, phù hợp với nhiệt độ nóng ẩm của Việt Nam"},{"item":"Tổ máy phát: Tình trạng hàng hóa","quote":"Tình trạng hàng hóa: Hàng hóa mới 100%, nguyên đai nguyên kiện","reference":"Chương V, mục 2.2, STT 1, I","requirement":"Hàng hóa mới 100%, nguyên đai nguyên kiện"},{"item":"Tổ máy phát: Hệ thống quản lý chất lượng, môi trường, an toàn","quote":"Hệ thống quản lý chất lượng | ISO 9001:2015","reference":"Chương V, mục 2.2, STT 1, I","requirement":"ISO 9001:2015; ISO 14001:2015; ISO 45001:2018"},{"item":"Toàn bộ thiết bị: Mới 100%, năm sản xuất, xuất xứ","quote":"Tất cả thiết bị dự thầu mới 100%, và được sản xuất từ năm 2022 và có nguồn gốc","reference":"Chương V, mục 2.1","requirement":"Tất cả thiết bị dự thầu mới 100%, sản xuất từ năm 2022, có nguồn gốc xuất xứ rõ ràng; nhà thầu nêu rõ xuất xứ vật tư thiết bị"},{"item":"Tổ máy phát nhập khẩu trọn bộ: CO/CQ","quote":"xuất xứ C/O (bản chính hoặc bản sao y công ty nhập khẩu), chứng nhận chất lượng C/Q","reference":"Chương V, mục 2.1","requirement":"Cam kết có đủ C/O, C/Q (bản chính hoặc bản sao y công ty nhập khẩu) và bộ chứng từ nhập khẩu thiết bị (bản sao y công ty nhập khẩu)"},{"item":"Tổ máy phát sản xuất trong nước: CO/CQ linh kiện nhập khẩu","quote":null,"reference":"Chương V, mục 2.1","requirement":"Cam kết động cơ, đầu phát, bộ điều khiển nhập khẩu dùng lắp ráp phải có đủ C/O, C/Q và bộ chứng từ nhập khẩu; kèm chứng nhận nhãn hiệu, ISO 9001:2015, ISO 14001:2015, ISO 45001:2018 hoặc tương đương (còn hiệu lực)"},{"item":"Động cơ: Công suất liên tục","quote":"Công suất liên tục 100%: ≥ 705 KW","reference":"Chương V, mục 2.2, STT 1, II","requirement":"≥ 705 KW"},{"item":"Động cơ: Công suất dự phòng","quote":"Công suất dự phòng 110%: ≥ | 790 KW","reference":"Chương V, mục 2.2, STT 1, II","requirement":"≥ 790 KW"},{"item":"Động cơ: Tiêu chuẩn","quote":"Đáp ứng theo tiêu chuẩn: ISO 8528, ISO 3046 , ISO 3046/1","reference":"Chương V, mục 2.2, STT 1, II","requirement":"Đáp ứng ISO 8528, ISO 3046, ISO 3046/1"},{"item":"Động cơ: Tốc độ","quote":"Tốc độ vòng quay: 1500 vòng / phút","reference":"Chương V, mục 2.2, STT 1, II","requirement":"1500 vòng/phút"},{"item":"Động cơ: Kiểu động cơ","quote":"Kiểu động cơ: 4 thì, ≥ 12 xi lanh, làm mát bằng nước, tăng áp và","reference":"Chương V, mục 2.2, STT 1, II","requirement":"4 thì, ≥ 12 xi lanh, làm mát bằng nước, tăng áp và làm mát liên tục"},{"item":"Động cơ: Dung tích xy-lanh","quote":"Dung tích xy-lanh: ≥ 21.927 lít","reference":"Chương V, mục 2.2, STT 1, II","requirement":"≥ 21.927 lít"},{"item":"Động cơ: Số xi-lanh (theo nguyên văn)","quote":"Số xi-lanh: ≥ 14.6:1","reference":"Chương V, mục 2.2, STT 1, II","requirement":"≥ 14.6:1 (ghi ở dòng \"Số xi-lanh\", đúng như văn bản)"},{"item":"Động cơ: Khoảng trượt (Bore and Stroke)","quote":"Khoảng trượt (Bore and Stroke): ≥ 128 mm x 142 mm","reference":"Chương V, mục 2.2, STT 1, II","requirement":"≥ 128 mm x 142 mm"},{"item":"Động cơ: Giảm tốc độ","quote":"Giảm tốc độ: | Lớp G3 (ISO 8528-5)","reference":"Chương V, mục 2.2, STT 1, II","requirement":"Lớp G3 (ISO 8528-5)"},{"item":"Động cơ: Tiêu hao nhiên liệu 100% tải liên tục","quote":"Tiêu hao nhiên liệu 100% tải liên tục: ≤ 171 lít/giờ","reference":"Chương V, mục 2.2, STT 1, II","requirement":"≤ 171 lít/giờ"},{"item":"Động cơ: Tiêu hao nhiên liệu 75% tải liên tục","quote":"Tiêu hao nhiên liệu 75% tải liên tục: ≤ 145 lít/giờ","reference":"Chương V, mục 2.2, STT 1, II","requirement":"≤ 145 lít/giờ"},{"item":"Động cơ: Tiêu hao nhiên liệu 50% tải liên tục","quote":"Tiêu hao nhiên liệu 50% tải liên tục | ≤ 98 lít/giờ","reference":"Chương V, mục 2.2, STT 1, II","requirement":"≤ 98 lít/giờ"},{"item":"Động cơ: Tiêu hao nhiên liệu 25% tải liên tục","quote":"Tiêu hao nhiên liệu 25% tải liên tục: ≤ 51 lít/giờ","reference":"Chương V, mục 2.2, STT 1, II","requirement":"≤ 51 lít/giờ"},{"item":"Động cơ: Dòng khí nạp","quote":"Dòng khí nạp | : 44 m3/phút","reference":"Chương V, mục 2.2, STT 1, II","requirement":"44 m3/phút"},{"item":"Động cơ: Khí thải","quote":"Nhiệt độ khí thải: ≤ 565 0C","reference":"Chương V, mục 2.2, STT 1, II","requirement":"Nhiệt độ khí thải ≤ 565 0C; lưu lượng khí thải ≤ 123 m3/phút; đối áp xả tối đa 5.9 KPa"},{"item":"Động cơ: Cân bằng nhiệt","quote":"Từ chối nhiệt để thải: 536 KW","reference":"Chương V, mục 2.2, STT 1, II","requirement":"Từ chối nhiệt để thải 536 KW; để làm mát 321 KW; truyền nhiệt sang bộ làm mát 118 KW; nhiệt tỏa ra môi trường xung quanh 38 KW"},{"item":"Động cơ: Hệ thống làm mát","quote":"Lưu lượng nước làm mát: 623 lít/phút","reference":"Chương V, mục 2.2, STT 1, II","requirement":"Bộ tản nhiệt nước, tuần hoàn bằng bơm ly tâm trên động cơ; lưu lượng nước làm mát 623 lít/phút; luồng không khí quạt làm mát 1266 m3/phút; quạt đường kính 1,150mm, 8 lưỡi; nước làm mát chỉ động cơ ≥ 24 lít, bộ tản nhiệt xấp xỉ 66 lít; nắp áp suất tối đa 90 KPa; nhiệt độ nước tối đa chế độ chờ 103 độ C; bộ điều nhiệt mở 71 độ C, mở hoàn toàn 85 độ C"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"+ Dầu bôi trơn: SAE 10W40 ( Cấp API CI -4)","reference":"Chương V, mục 2.2, STT 1, II","requirement":"Bơm dầu bánh răng dẫn động bằng bánh răng trục khuỷu; bộ lọc dầu dòng chảy đầy đủ loại hộp mực; dung tích dầu tối đa 75 lít, tối thiểu 23 lít; áp suất dầu tối thiểu 100 Kpa (không tải), 300 Kpa (tốc độ điều chỉnh); nhiệt độ dầu tối đa 120 độ C; dầu SAE 10W40 (cấp API CI-4)"},{"item":"Động cơ: Hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu: Bơm nhiên liệu cao áp điện tử và được điều","reference":"Chương V, mục 2.2, STT 1, II","requirement":"Bơm nhiên liệu cao áp điện tử, điều khiển bởi ECU; bơm cấp liệu loại bánh răng; vòi phun nhiều lỗ; áp suất phun tối đa 1800 bar; áp suất đầu vào nhiên liệu 0.5 – 1 bar; đầu ra 0 – 1.2 bar; công suất bơm cấp nhiên liệu 386 lít/giờ ở 1500 vòng/phút"},{"item":"Động cơ: Hệ thống điện, khởi động","quote":"+ Động cơ khởi động: ≥ 24 V x 7.0 KW","reference":"Chương V, mục 2.2, STT 1, II","requirement":"Máy phát sạc pin 24 V x 45 A; bộ điều chỉnh IC loại tích hợp; động cơ khởi động ≥ 24 V x 7.0 KW; điện áp pin ≥ 24V; dung lượng pin ≥ 4 x 200 Ah (4 bình 12V); hỗ trợ khởi động tùy chọn: máy sưởi khối, máy sưởi không khí"},{"item":"Động cơ: Hệ thống van","quote":"Hệ thống van: Loại van trên không","reference":"Chương V, mục 2.2, STT 1, II","requirement":"Van trên không; cửa hút 2, ống xả 2 trên mỗi xi lanh; khe hở van nguội cửa vào 0.4 mm, ống xả 0.7 mm"},{"item":"Đầu phát: Công suất liên tục","quote":"Công suất liên tục của đầu phát: ≥ 800KVA","reference":"Chương V, mục 2.2, STT 1, III","requirement":"≥ 800KVA"},{"item":"Đầu phát: Công suất dự phòng","quote":"Công suất dự phòng của đầu phát: ≥ 900 KVA","reference":"Chương V, mục 2.2, STT 1, III","requirement":"≥ 900 KVA"},{"item":"Đầu phát: Chứng nhận chất lượng, môi trường","quote":"Chứng nhận tiêu chuẩn chất lượng: ISO 9001 : 2015","reference":"Chương V, mục 2.2, STT 1, III","requirement":"ISO 9001 : 2015; ISO 14001 : 2015"},{"item":"Đầu phát: Tiêu chuẩn","quote":"Đáp ứng theo tiêu chuẩn: CEI 2-3, IEC 34-1, EN 60034-1, VDE","reference":"Chương V, mục 2.2, STT 1, III","requirement":"Đáp ứng CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, NF 51.111, CAN/CSA – C 22.2 No14 – 95 – No100 -95, NEMA MG 1 -2011, ISO 8528 -3, UL1446, UL 1004/4"},{"item":"Đầu phát: Điện áp","quote":"Điện áp: 220/380V, 3 pha, 4 dây","reference":"Chương V, mục 2.2, STT 1, III","requirement":"220/380V, 3 pha, 4 dây"},{"item":"Đầu phát: Kiểu, kích từ","quote":"Kiểu 4 cực, không chổi than, kích từ nam châm vĩnh cửu theo kiểu","reference":"Chương V, mục 2.2, STT 1, III","requirement":"4 cực, không chổi than, kích từ nam châm vĩnh cửu kiểu PMG"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 2.2, STT 1, III","requirement":"IP23"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện: H","reference":"Chương V, mục 2.2, STT 1, III","requirement":"Cấp H"},{"item":"Đầu phát: Tốc độ","quote":"Tốc độ: 1500 v/p","reference":"Chương V, mục 2.2, STT 1, III","requirement":"1500 v/p"},{"item":"Hệ thống điều khiển: Chứng nhận, tiêu chuẩn","quote":"Chứng nhận chất lượng ISO 9001","reference":"Chương V, mục 2.2, STT 1, IV","requirement":"Chứng nhận chất lượng ISO 9001; đáp ứng BS EN 61000-6-2, BS EN 61000-6-4, BS EN 60950, BS EN 60068-2-1, -2-2, -2-6, -2-30, -2-78, -2-27, BS EN 60529"},{"item":"Hệ thống điều khiển: Màn hình","quote":"+ Màn hình hiển thị văn bản LCD 4-Line back-lit","reference":"Chương V, mục 2.2, STT 1, IV","requirement":"Màn hình hiển thị văn bản LCD 4 dòng có đèn nền, đa ngôn ngữ, chỉ báo cảnh báo LCD"},{"item":"Hệ thống điều khiển: Giao tiếp","quote":"+ MODBUS RTU hỗ trợ với những trang MODBUS có thể cấu hình","reference":"Chương V, mục 2.2, STT 1, IV","requirement":"Cấu hình đầy đủ qua PC bằng USB, RS232 và RS485; MODBUS RTU; tương thích DSENet®; tích hợp BMS qua MODBUS RTU; SMS nâng cao (cần modem ngoài)"},{"item":"Hệ thống điều khiển: Giám sát và bảo vệ","quote":"+ Bảo vệ quá dòng","reference":"Chương V, mục 2.2, STT 1, IV","requirement":"Cảm biến và bảo vệ máy phát 3 pha và nguồn lưới 3 pha; điều khiển truyền tải tự động; theo dõi kW, kvar, kVA, pf; cảnh báo quá tải kvar, kW và công suất đảo ngược; bảo vệ quá dòng; bảo vệ tải không cân bằng"},{"item":"Hệ thống điều khiển: Đầu vào/ra","quote":"+ 6 đầu ra DC có thể lập cấu hình","reference":"Chương V, mục 2.2, STT 1, IV","requirement":"6 đầu ra DC cấu hình được; 2 tiếp điểm đầu ra không điện áp cấu hình được; 6 đầu vào tương tự/kỹ thuật số; 8 đầu vào kỹ thuật số; hỗ trợ cảm biến 0 V đến 10 V và 4 mA đến 20 mA"},{"item":"Hệ thống điều khiển: Chức năng khác","quote":"+ Trình soạn thảo PLC tích hợp","reference":"Chương V, mục 2.2, STT 1, IV","requirement":"Trình soạn thảo PLC tích hợp, thiết bị ghi dữ liệu, đồng hồ thời gian thực, lập lịch chạy động cơ, theo dõi nhiên liệu và báo động nhiên liệu thấp, 3 bộ báo động bảo trì, tương thích động cơ CAN gồm động cơ cấp 4, IP65 (có tấm đệm), phần mềm PC cấu hình DSE miễn phí"},{"item":"Hệ thống điều khiển: Nhãn hiệu, model, xuất xứ","quote":"Model: Nhà thầu đề xuất","reference":"Chương V, mục 2.2, STT 1, IV","requirement":"Do nhà thầu đề xuất"},{"item":"Vỏ cách âm đồng bộ: Độ ồn","quote":"Độ ồn ≤ 75 ± 5 dB (A) khoảng cách 7m từ tâm máy","reference":"Chương V, mục 2.2, STT 2","requirement":"≤ 75 ± 5 dB (A) tại khoảng cách 7m từ tâm máy"},{"item":"Vỏ cách âm đồng bộ: Vật liệu cách âm, sơn","quote":"Vật liệu cách âm rockwool :Tỷ trọng 80 kg /m3","reference":"Chương V, mục 2.2, STT 2","requirement":"Rockwool tỷ trọng 80 kg/m3; vỏ sơn tĩnh điện"},{"item":"Vỏ cách âm đồng bộ: Hệ thống quản lý","quote":"Hệ thống quản lý chất lượng | ISO 9001:2015","reference":"Chương V, mục 2.2, STT 2","requirement":"ISO 9001:2015; ISO 14001:2015; ISO 45001:2018"},{"item":"Bồn chứa nguyên liệu: Dung tích","quote":"Bồn dầu: ≥ 1400 lít","reference":"Chương V, mục 2.2, STT 3","requirement":"Bồn dầu ≥ 1400 lít, trọn bộ gồm bồn dầu, ống cấp dầu và vật tư phụ kiện hoàn thiện"},{"item":"Bồn chứa nguyên liệu: Vật liệu","quote":"Vật liệu thép: ≥ Dày 3mm, bên ngoài sơn chống gỉ và sơn màu đen,","reference":"Chương V, mục 2.2, STT 3","requirement":"Thép dày ≥ 3mm, bên ngoài sơn chống gỉ và sơn màu đen, có ống thủy lực xem mức dầu"},{"item":"Tủ chuyển nguồn tự động ATS","quote":"Chuyển đổi nguồn tự động 3 pha, 4 cực ≥ 1600A, phù hợp cơ chế","reference":"Chương V, mục 2.2, STT 4","requirement":"Chuyển đổi nguồn tự động 3 pha, 4 cực, ≥ 1600A, phù hợp cơ chế hoạt động với tổ máy phát điện; trọn bộ gồm vật tư phụ kiện hoàn thiện"},{"item":"Hệ thống ống khói khí thải","quote":"Bằng ống thép chống rỉ, có sơn cách nhiệt, bọc bảo ôn","reference":"Chương V, mục 2.2, STT 5","requirement":"Ống thép chống rỉ, có sơn cách nhiệt, bọc bảo ôn; trọn bộ gồm ống khói, bộ xả, giảm âm và vật tư phụ kiện hoàn thiện"},{"item":"Hệ thống thông gió và nền bệ máy","quote":"Nhà thầu tự đề xuất, đảm bảo yêu cầu kỹ thuật.","reference":"Chương V, mục 2.2, STT 6","requirement":"Hệ thống thông gió (lam gió, họng gió, phụ kiện hoàn thiện) do nhà thầu tự đề xuất, đảm bảo yêu cầu kỹ thuật; nền bệ máy BTCT M250 dày 20cm theo kích thước máy"},{"item":"Hệ thống cáp điện đấu nối","quote":"Cáp điện Cadivi hoặc tương đương","reference":"Chương V, mục 2.2, STT 7","requirement":"Cáp điện Cadivi hoặc tương đương, đấu nối từ tủ cấp nguồn đến ATS, đến tủ máy phát điện và từ máy phát đến tải sử dụng (cơ cấu trọn bộ)"},{"item":"Phạm vi lắp đặt","quote":"Nhà thầu có cam kết tổ chức lắp đặt, kết nối, nghiệm thu,","reference":"Chương V, mục 2.3","requirement":"Nhà thầu tổ chức lắp đặt, kết nối, nghiệm thu, chạy thử, hoàn thiện hệ thống và chuyển giao công nghệ; giá trọn gói gồm nền bệ máy bê tông cốt thép mác 250 và đấu nối với các hạng mục để vận hành hệ thống"},{"item":"Bảo hành, bảo trì","quote":"Thời gian bảo hành ≥ 12 tháng tính từ lúc nghiệm thu hàng hóa, ngoài ra nhà thầu","reference":"Chương V, mục 2.3","requirement":"Bảo hành ≥ 12 tháng từ lúc nghiệm thu hàng hóa và theo quy định của nhà sản xuất; bảo trì tối thiểu 04 lần/năm trong thời gian bảo hành; cam kết bảo trì và có phụ tùng, linh kiện thay thế tối thiểu 05 năm sau bảo hành"},{"item":"Catalogue thiết bị","quote":"Nhà thầu phải Cung cấp Catalogue của thiết bị Máy phát điện đề xuất trong E-","reference":"Chương V, mục 2.2, Ghi chú","requirement":"Nhà thầu phải cung cấp catalogue của máy phát điện đề xuất; thông số phải phù hợp tài liệu công bố của nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:03:40.677Z"}},"IB2200065469":{"u":"2026-11-03T14:04:32.183+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. Yeu cau ve ky thuat HSMT - sua lai theo QDDT (2).doc, 8. Bieu mau cua hop dong HSMT (2).docx), chưa phân tích cả HSMT.","Văn bản không nêu bảo hành, CO/CQ, tiêu chuẩn áp dụng, phạm vi lắp đặt hay cáp; Chương V chỉ tham chiếu Phụ lục về kiểm tra, thử nghiệm.","Phần tệp 8 (Biểu mẫu hợp đồng) chỉ là mẫu hợp đồng, không chứa thông số kỹ thuật nên đã bỏ qua.","Công suất 100 kVA được ghi là 'công suất liên tục dài hạn', không ghi rõ prime/standby.","Một số quote được rút gọn từ ô bảng gộp nên có thể dính đơn vị hoặc tiêu đề cột liền kề (ví dụ 'kVA≥ 100', 'Móc cẩu để cẩu tổ máyCó') do văn bản nguồn bị mất định dạng bảng."],"result":{"keyInfo":{"bidName":"Máy phát điện hạ áp 3 pha","notifyNo":"IB2200065469","generatorCapacity":"100 kVA liên tục (công suất liên tục dài hạn), công suất tối đa ≥ 110 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 100 kVA: Số lượng","quote":"Máy phát điện hạ áp 3 phaMáy01","reference":"Chương V, mục 1.1 - Phạm vi cung cấp hàng hóa","requirement":"01 máy"},{"item":"Tổ máy phát điện 100 kVA: Loại máy","quote":"Máy phát điện diezel có vỏ cách âm, công suất liên tục dài hạn 100kVA, 03 pha","reference":"Phụ lục, mục I.1","requirement":"Máy phát điện diezel có vỏ cách âm, công suất liên tục dài hạn 100kVA, 03 pha"},{"item":"Tổ máy phát điện 100 kVA: Nhà sản xuất, nước sản xuất, mã hiệu","quote":"Nhà thầu khai báo","reference":"Phụ lục, mục I.2, I.3, I.4","requirement":"Nhà thầu khai báo"},{"item":"Tổ máy phát điện 100 kVA: Tình trạng","quote":"Mới 100%","reference":"Phụ lục, mục I.5","requirement":"Mới 100%"},{"item":"Tổ máy phát điện 100 kVA: Công suất liên tục","quote":"kVA≥ 100","reference":"Phụ lục, mục I.6","requirement":"≥ 100 kVA"},{"item":"Tổ máy phát điện 100 kVA: Công suất tối đa","quote":"kVA≥ 110","reference":"Phụ lục, mục I.7","requirement":"≥ 110 kVA"},{"item":"Tổ máy phát điện 100 kVA: Hệ số công suất","quote":"≥ 0.8","reference":"Phụ lục, mục I.8","requirement":"≥ 0.8"},{"item":"Tổ máy phát điện 100 kVA: Điện áp định mức","quote":"380/220 hoặc (400/230)","reference":"Phụ lục, mục I.9","requirement":"380/220 hoặc (400/230) Volt"},{"item":"Tổ máy phát điện 100 kVA: Tốc độ vòng quay","quote":"≤ 1500","reference":"Phụ lục, mục I.10","requirement":"≤ 1500 vòng/phút"},{"item":"Tổ máy phát điện 100 kVA: Tần số","quote":null,"reference":"Phụ lục, mục I.11","unverified":true,"requirement":"50 Hz"},{"item":"Tổ máy phát điện 100 kVA: Điều chỉnh công suất khi thay đổi tải","quote":"Tự động điều chỉnh","reference":"Phụ lục, mục I.12","requirement":"Tự động điều chỉnh"},{"item":"Tổ máy phát điện 100 kVA: Tiêu hao nhiên liệu ở 100% tải","quote":"lít/giờ≤ 23","reference":"Phụ lục, mục I.13","requirement":"≤ 23 lít/giờ"},{"item":"Tổ máy phát điện 100 kVA: Tiêu hao nhiên liệu ở 50% tải","quote":"lít/giờ≤ 12","reference":"Phụ lục, mục I.14","requirement":"≤ 12 lít/giờ"},{"item":"Tổ máy phát điện 100 kVA: Khả năng quá tải","quote":"10% tải trong vòng 1 giờ cho mỗi 24 giờ vận hành liên tục","reference":"Phụ lục, mục I.15","requirement":"10% tải trong vòng 1 giờ cho mỗi 24 giờ vận hành liên tục"},{"item":"Tổ máy phát điện 100 kVA: Khung bệ máy","quote":"Được xử lý bề mặt bằng hóa chất để tránh oxy hóa và sơn tĩnh điện","reference":"Phụ lục, mục I.16","requirement":"Được xử lý bề mặt bằng hóa chất để tránh oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy phát điện 100 kVA: Nhiên liệu sử dụng","quote":"Dầu diezel","reference":"Phụ lục, mục I.17","requirement":"Dầu diezel"},{"item":"Tổ máy phát điện 100 kVA: Thời gian chạy liên tục","quote":"Không hạn chế","reference":"Phụ lục, mục I.18","requirement":"Không hạn chế"},{"item":"Tổ máy phát điện 100 kVA: Dung tích bình nhiên liệu","quote":"≥ 100, lắp chung trên máy.","reference":"Phụ lục, mục I.19","requirement":"≥ 100 lít, lắp chung trên máy"},{"item":"Tổ máy phát điện 100 kVA: Kích thước và trọng lượng","quote":null,"reference":"Phụ lục, mục I.20, I.21","requirement":"Nhà thầu khai báo kích thước (dài x rộng x cao) và trọng lượng tổ máy (kg)"},{"item":"Động cơ: Nhà sản xuất, nước sản xuất, mã hiệu","quote":"Nhà thầu khai báo","reference":"Phụ lục, mục II.1, II.2, II.3","requirement":"Nhà thầu khai báo"},{"item":"Động cơ: Tình trạng và năm sản xuất","quote":"Năm 2022","reference":"Phụ lục, mục II.4, II.5","requirement":"Mới 100%, năm sản xuất 2022"},{"item":"Động cơ: Công suất liên tục","quote":"kVA/kw ≥100/80","reference":"Phụ lục, mục II.6","requirement":"≥ 100 kVA / 80 kW"},{"item":"Động cơ: Công suất tối đa","quote":"kVA/kw≥110/88","reference":"Phụ lục, mục II.7","requirement":"≥ 110 kVA / 88 kW"},{"item":"Động cơ: Loại động cơ","quote":"Diezel 4kỳ","reference":"Phụ lục, mục II.8","requirement":"Diezel 4 kỳ"},{"item":"Động cơ: Hệ thống nhiên liệu","quote":"Bơm phun trực tiếp, điều khiển bằng điện tử","reference":"Phụ lục, mục II.9","requirement":"Bơm phun trực tiếp, điều khiển bằng điện tử"},{"item":"Động cơ: Kiểu điều tốc","quote":"Bằng điện tử","reference":"Phụ lục, mục II.10","requirement":"Bằng điện tử"},{"item":"Động cơ: Số xy lanh, tỉ số nén, hành trình xi lanh","quote":"Nhà thầu khai báo","reference":"Phụ lục, mục II.11, II.13, II.14","requirement":"Nhà thầu khai báo"},{"item":"Động cơ: Tốc độ quay","quote":"Vòng/phút≤1500","reference":"Phụ lục, mục II.12","requirement":"≤ 1500 vòng/phút"},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"Phù hợp điều kiện của Việt Nam","reference":"Phụ lục, mục II.15","requirement":"Phù hợp điều kiện của Việt Nam"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Turbo tăng áp","reference":"Phụ lục, mục II.16","requirement":"Turbo tăng áp"},{"item":"Động cơ: Hệ thống khởi động","quote":"Bằng môtơ khởi động, kèm theo ắc quy, có bộ sạc điện cho ắc quy.","reference":"Phụ lục, mục II.17","requirement":"Bằng môtơ khởi động, kèm theo ắc quy, có bộ sạc điện cho ắc quy"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió","reference":"Phụ lục, mục II.18","requirement":"Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió"},{"item":"Động cơ: Độ ồn cách 7 mét","quote":"dB≤ 70±5","reference":"Phụ lục, mục II.19","requirement":"≤ 70±5 dB"},{"item":"Đầu phát: Nhà sản xuất, nước sản xuất, mã hiệu","quote":"Nhà thầu khai báo","reference":"Phụ lục, mục III.1, III.2, III.3","requirement":"Nhà thầu khai báo"},{"item":"Đầu phát: Tình trạng và năm sản xuất","quote":"Năm 2022","reference":"Phụ lục, mục III.4, III.5","requirement":"Mới 100%, năm sản xuất 2022"},{"item":"Đầu phát: Điện áp","quote":"380/220 hoặc 400/230","reference":"Phụ lục, mục III.6","requirement":"380/220 hoặc 400/230 Volt"},{"item":"Đầu phát: Số pha - số dây","quote":"3 pha - 4 dây","reference":"Phụ lục, mục III.7","requirement":"3 pha - 4 dây"},{"item":"Đầu phát: Kiểu đầu phát","quote":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Phụ lục, mục III.8","requirement":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Đầu phát: Công suất liên tục","quote":null,"reference":"Phụ lục, mục III.9","unverified":true,"requirement":"100 kVA"},{"item":"Đầu phát: Tần số định mức","quote":null,"reference":"Phụ lục, mục III.10","unverified":true,"requirement":"50 Hz"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp H","reference":"Phụ lục, mục III.11","requirement":"Cấp H"},{"item":"Đầu phát: Dao động điện áp","quote":"≤±1% Uđm","reference":"Phụ lục, mục III.12","requirement":"≤ ±1% Uđm"},{"item":"Đầu phát: Số vòng quay","quote":"Vòng/phút≤ 1500","reference":"Phụ lục, mục III.13","requirement":"≤ 1500 vòng/phút"},{"item":"Bộ điều khiển: Nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất","quote":"Nhà thầu khai báo","reference":"Phụ lục, mục IV.1, IV.2, IV.3, IV.5","requirement":"Nhà thầu khai báo"},{"item":"Bộ điều khiển: Tình trạng","quote":"Mới 100%","reference":"Phụ lục, mục IV.4","requirement":"Mới 100%"},{"item":"Bộ điều khiển: Bảng điều khiển","quote":"Bảng điều khiển được bố trí thuận lợi, ở nơi dễ thấy, dễ nhìn, dễ thao tác. Tất cả hệ thống chỉ thị, cảnh báo trên bảng điều khiển rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng.","reference":"Phụ lục, mục IV.4","requirement":"Bố trí thuận lợi, ở nơi dễ thấy, dễ nhìn, dễ thao tác; hệ thống chỉ thị, cảnh báo rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng"},{"item":"Bộ điều khiển: Nguyên lý điều khiển","quote":"Kỹ thuật số","reference":"Phụ lục, mục IV.6","requirement":"Kỹ thuật số"},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":"Chức năng điều khiển từ xa qua cổng Internet/3G, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển.","reference":"Phụ lục, mục IV.7","requirement":"Kết hợp được với tủ ATS; khởi động và tắt máy; dừng máy khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình; điều khiển từ xa qua cổng Internet/3G, đóng mở máy và đọc được các thông số như trên màn hình bộ điều khiển"},{"item":"Bộ điều khiển: Đo lường, hiển thị - thông số chung","quote":"Số giờ vận hành máy.","reference":"Phụ lục, mục IV.8","requirement":"Số giờ vận hành máy; số lần khởi động máy; nhật ký lỗi"},{"item":"Bộ điều khiển: Đo lường, hiển thị - thông số đầu phát","quote":"Công suất tác dụng, công suất biểu kiến.","reference":"Phụ lục, mục IV.8","requirement":"Công suất tác dụng, công suất biểu kiến; điện áp các pha; dòng điện các pha; hệ số công suất; tần số"},{"item":"Bộ điều khiển: Đo lường, hiển thị - thông số động cơ","quote":"Mức nhiên liệu trong thùng chứa.","reference":"Phụ lục, mục IV.8","requirement":"Tốc độ động cơ; nhiệt độ nước làm mát; điện áp ắc quy; nhiệt độ, áp suất bôi trơn; mức nhiên liệu trong thùng chứa"},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":"Sai lệch điện áp AC giữa các pha quá lớn","reference":"Phụ lục, mục IV.8 (mục 2)","requirement":"Quá tải; ngắn mạch; điện áp cao/thấp; quá dòng; phát ngược công suất; nhiệt độ nước làm mát quá cao; áp lực dầu nhớt thấp; vượt tốc; tần số quá cao/quá thấp; điện áp quá cao/quá thấp; mức nhiên liệu thấp/hết nhiên liệu; sai lệch điện áp AC giữa các pha quá lớn"},{"item":"Bộ điều khiển: Các cổng giao tiếp","quote":"Cổng kết nối USB.","reference":"Phụ lục, mục IV.9","requirement":"Cổng kết nối với hệ thống kiểm soát từ xa; cổng USB; cổng liên kết và đọc dữ liệu trực tiếp từ động cơ"},{"item":"Vỏ giảm âm: Nhà sản xuất, nước sản xuất, mã hiệu","quote":"Nhà thầu khai báo","reference":"Phụ lục, mục V.1, V.2, V.3","requirement":"Nhà thầu khai báo"},{"item":"Vỏ giảm âm: Năm sản xuất","quote":"Năm 2022","reference":"Phụ lục, mục V.4","requirement":"Năm 2022"},{"item":"Vỏ giảm âm: Độ ồn cách 7 mét (không vật chắn)","quote":"dB≤70±5","reference":"Phụ lục, mục V.5","requirement":"≤ 70±5 dB"},{"item":"Vỏ giảm âm: Vật liệu chế tạo","quote":"Thép dày ≥ 2mm, sơn tĩnh điện.","reference":"Phụ lục, mục V.6","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện"},{"item":"Vỏ giảm âm: Các lỗ thông hơi","quote":"Được ngăn bằng lưới để chống chuột, rắn, ... thâm nhập vào thùng máy.","reference":"Phụ lục, mục V.7","requirement":"Được ngăn bằng lưới để chống chuột, rắn, ... thâm nhập vào thùng máy"},{"item":"Vỏ giảm âm: Vật liệu cách âm","quote":"Vật liệu chống cháy, dầy 20 ÷50 mm","reference":"Phụ lục, mục V.8","requirement":"Vật liệu chống cháy, dày 20 ÷ 50 mm"},{"item":"Vỏ giảm âm: Sơn thùng cách âm","quote":"Sơn tĩnh điện","reference":"Phụ lục, mục V.9","requirement":"Sơn tĩnh điện"},{"item":"Vỏ giảm âm: Móc cẩu","quote":null,"reference":"Phụ lục, mục V.10","unverified":true,"requirement":"Có móc cẩu để cẩu tổ máy"},{"item":"Tủ ATS: Nhà sản xuất, nước sản xuất, mã hiệu","quote":"Nhà thầu khai báo","reference":"Phụ lục, mục VI.1, VI.2, VI.4","requirement":"Nhà thầu khai báo"},{"item":"Tủ ATS: Năm sản xuất","quote":"Năm 2022","reference":"Phụ lục, mục VI.3","requirement":"Năm 2022"},{"item":"Tủ ATS: Dòng tải định mức","quote":"ampe≥ 200 (3 pha)","reference":"Phụ lục, mục VI.5","requirement":"≥ 200 ampe (3 pha)"},{"item":"Tủ ATS: Điện áp - Tần số làm việc","quote":"220/380 (230/400)-50","reference":"Phụ lục, mục VI.6","requirement":"220/380 (230/400) Volt - 50 Hz"},{"item":"Tủ ATS: Nguyên lý điều khiển","quote":"Kỹ thuật số","reference":"Phụ lục, mục VI.7","requirement":"Kỹ thuật số"},{"item":"Tủ ATS: Chế độ vận hành","quote":"Tự động và bằng tay","reference":"Phụ lục, mục VI.8","requirement":"Tự động và bằng tay"},{"item":"Tủ ATS: Cấu tạo","quote":"Đặt trong hộp kim loại","reference":"Phụ lục, mục VI.9","requirement":"Đặt trong hộp kim loại"},{"item":"Tủ ATS: Tính đồng bộ","quote":"Bộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.","reference":"Phụ lục, mục VI.10","requirement":"Đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện, có đầu chờ để đấu nối với điện lưới và phụ tải"},{"item":"Tủ ATS: Chức năng tự động","quote":"Bộ ATS có chức năng tự động khởi máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải","reference":"Phụ lục, mục VI.11","requirement":"Tự động khởi máy phát và đóng điện cấp tải khi mất điện lưới cấp điện cho các phụ tải"},{"item":"Phụ kiện: Bình ắc quy","quote":"Bình ắc quy (bao gồm dây và cọc)","reference":"Phụ lục, mục VII.1","requirement":"Có bình ắc quy (bao gồm dây và cọc)"},{"item":"Phụ kiện: Bộ giảm âm và bồn nhiên liệu","quote":"Bộ giảm âm và bồn nhiên liệu","reference":"Phụ lục, mục VII.2","requirement":"Có"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:04:31.069Z"}},"IB2200066148":{"u":"2026-11-03T14:09:30.942+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Chương V không nêu thời hạn bảo hành cụ thể (chỉ có quy định chung về nghĩa vụ bảo hành), không nêu CO/CQ, tiêu chuẩn áp dụng, mức ồn, thùng nhiên liệu, ATS hay cáp.","Không có bản vẽ (Mục 2. Bản vẽ: không có)."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Mua sắm máy phát điện năm 2022","notifyNo":"IB2200066148","generatorCapacity":"2 máy 05 KVA (công suất phát liên tục 5 KVA, cực đại 5,5 KVA) và 6 máy 03 KVA (công suất phát liên tục 3 KVA, cực đại 3,3 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Mục 1 - Máy phát điện 05 KVA: Chủng loại, số lượng","quote":"Máy phát điện (tương đương máy phát điện HONDA EP 6500 CX. Động cơ chạy xăng GX 390). | Công suất 05 KVA","reference":"Chương V, mục 2, bảng STT 1","requirement":"Máy phát điện tương đương HONDA EP 6500 CX, động cơ chạy xăng GX 390, công suất 05 KVA; số lượng 02 chiếc. Thương hiệu nêu trong bảng chỉ mang tính minh họa, nhà thầu được chào hàng tương đương hoặc tốt hơn kèm tài liệu chứng minh."},{"item":"Mục 1 - Máy phát điện 05 KVA: Xuất xứ","quote":"Động cơ sản xuất tại Thái Lan, các bộ phận khác sản xuất và lắp ráp tại Việt Nam.","reference":"Chương V, mục 2, bảng STT 1","requirement":"Động cơ sản xuất tại Thái Lan, các bộ phận khác sản xuất và lắp ráp tại Việt Nam."},{"item":"Mục 1 - Máy phát điện 05 KVA: Động cơ","quote":"- Động cơ HonDa sản xuất tại Thái Lan: 04 thì kiểu OHV, làm mát cưỡng bức bằng gió, 01 xi lanh","reference":"Chương V, mục 2, bảng STT 1","requirement":"Động cơ HonDa sản xuất tại Thái Lan: 04 thì kiểu OHV, làm mát cưỡng bức bằng gió, 01 xi lanh."},{"item":"Mục 1 - Máy phát điện 05 KVA: Nhiên liệu","quote":"- Loại nhiên liệu sử dụng: Xăng thông dụng","reference":"Chương V, mục 2, bảng STT 1","requirement":"Xăng thông dụng."},{"item":"Mục 1 - Máy phát điện 05 KVA: Năm sản xuất","quote":"- Năm sản xuất: Năm 2021-2022","reference":"Chương V, mục 2, bảng STT 1","requirement":"Năm 2021-2022."},{"item":"Mục 1 - Máy phát điện 05 KVA: Tình trạng máy","quote":"- Tình trạng máy: Máy mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2, bảng STT 1","requirement":"Máy mới 100% chưa qua sử dụng."},{"item":"Mục 1 - Máy phát điện 05 KVA: Công suất phát liên tục","quote":"- Công suất phát liên tục: 5 KVA","reference":"Chương V, mục 2, bảng STT 1","requirement":"5 KVA."},{"item":"Mục 1 - Máy phát điện 05 KVA: Công suất cực đại","quote":"- Công xuất cực đại: 5,5 KVA","reference":"Chương V, mục 2, bảng STT 1","requirement":"5,5 KVA."},{"item":"Mục 1 - Máy phát điện 05 KVA: Hệ số công suất","quote":"- Hệ số công suất: Cos = 1","reference":"Chương V, mục 2, bảng STT 1","requirement":"Cos = 1."},{"item":"Mục 1 - Máy phát điện 05 KVA: Tần số","quote":"- Tần số làm việc: 50/60 Hz","reference":"Chương V, mục 2, bảng STT 1","requirement":"50/60 Hz."},{"item":"Mục 1 - Máy phát điện 05 KVA: Điện áp đầu ra","quote":"- Điện áp đầu ra: 220/240V, xoay chiều 1 pha","reference":"Chương V, mục 2, bảng STT 1","requirement":"220/240V, xoay chiều 1 pha."},{"item":"Mục 1 - Máy phát điện 05 KVA: Tốc độ vòng quay động cơ","quote":"- Tốc độ vòng quay động cơ: ≤ 3.600 vòng/phút","reference":"Chương V, mục 2, bảng STT 1","requirement":"≤ 3.600 vòng/phút."},{"item":"Mục 1 - Máy phát điện 05 KVA: Kiểu điều chỉnh điện áp","quote":"- Kiểu điều chỉnh điện áp: Tụ điện","reference":"Chương V, mục 2, bảng STT 1","requirement":"Tụ điện."},{"item":"Mục 1 - Máy phát điện 05 KVA: Hệ thống đánh lửa","quote":"- Hệ thống đánh lửa: IC","reference":"Chương V, mục 2, bảng STT 1","requirement":"IC."},{"item":"Mục 1 - Máy phát điện 05 KVA: Hệ thống khởi động","quote":"- Hệ thống khởi động: Giật nổ","reference":"Chương V, mục 2, bảng STT 1","requirement":"Giật nổ."},{"item":"Mục 2 - Máy phát điện 03 KVA: Chủng loại, số lượng","quote":"Máy phát điện (tương đương máy phát điện HONDA EP 4500 CX. Động cơ chạy xăng GX 200). | Công suất 03 KVA","reference":"Chương V, mục 2, bảng STT 2","requirement":"Máy phát điện tương đương HONDA EP 4500 CX, động cơ chạy xăng GX 200, công suất 03 KVA; số lượng 06 chiếc. Thương hiệu nêu trong bảng chỉ mang tính minh họa, nhà thầu được chào hàng tương đương hoặc tốt hơn kèm tài liệu chứng minh."},{"item":"Mục 2 - Máy phát điện 03 KVA: Xuất xứ","quote":"Động cơ sản xuất tại Thái Lan, các bộ phận khác sản xuất và lắp ráp tại Việt Nam.","reference":"Chương V, mục 2, bảng STT 2","requirement":"Động cơ sản xuất tại Thái Lan, các bộ phận khác sản xuất và lắp ráp tại Việt Nam."},{"item":"Mục 2 - Máy phát điện 03 KVA: Động cơ","quote":"- Động cơ HonDa sản xuất tại Thái Lan: 04 thì kiểu OHV, làm mát cưỡng bức bằng gió, 01 xi lanh","reference":"Chương V, mục 2, bảng STT 2","requirement":"Động cơ HonDa sản xuất tại Thái Lan: 04 thì kiểu OHV, làm mát cưỡng bức bằng gió, 01 xi lanh."},{"item":"Mục 2 - Máy phát điện 03 KVA: Nhiên liệu","quote":"- Loại nhiên liệu sử dụng: Xăng thông dụng","reference":"Chương V, mục 2, bảng STT 2","requirement":"Xăng thông dụng."},{"item":"Mục 2 - Máy phát điện 03 KVA: Năm sản xuất","quote":"- Năm sản xuất: Năm 2021-2022","reference":"Chương V, mục 2, bảng STT 2","requirement":"Năm 2021-2022."},{"item":"Mục 2 - Máy phát điện 03 KVA: Tình trạng máy","quote":"- Tình trạng máy: Máy mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2, bảng STT 2","requirement":"Máy mới 100% chưa qua sử dụng."},{"item":"Mục 2 - Máy phát điện 03 KVA: Công suất phát liên tục","quote":"- Công suất phát liên tục: 3 KVA","reference":"Chương V, mục 2, bảng STT 2","requirement":"3 KVA."},{"item":"Mục 2 - Máy phát điện 03 KVA: Công suất cực đại","quote":"- Công xuất cực đại: 3,3 KVA","reference":"Chương V, mục 2, bảng STT 2","requirement":"3,3 KVA."},{"item":"Mục 2 - Máy phát điện 03 KVA: Hệ số công suất","quote":"- Hệ số công suất: Cos = 1","reference":"Chương V, mục 2, bảng STT 2","requirement":"Cos = 1."},{"item":"Mục 2 - Máy phát điện 03 KVA: Tần số","quote":"- Tần số làm việc: 50 Hz","reference":"Chương V, mục 2, bảng STT 2","requirement":"50 Hz."},{"item":"Mục 2 - Máy phát điện 03 KVA: Điện áp đầu ra","quote":"- Điện áp đầu ra: 220/240V, xoay chiều 1 pha","reference":"Chương V, mục 2, bảng STT 2","requirement":"220/240V, xoay chiều 1 pha."},{"item":"Mục 2 - Máy phát điện 03 KVA: Tốc độ vòng quay động cơ","quote":"- Tốc độ vòng quay động cơ: ≤ 3.000 vòng/phút","reference":"Chương V, mục 2, bảng STT 2","requirement":"≤ 3.000 vòng/phút."},{"item":"Mục 2 - Máy phát điện 03 KVA: Kiểu điều chỉnh điện áp","quote":"- Kiểu điều chỉnh điện áp: Tụ điện, AVR","reference":"Chương V, mục 2, bảng STT 2","requirement":"Tụ điện, AVR."},{"item":"Mục 2 - Máy phát điện 03 KVA: Hệ thống đánh lửa","quote":"- Hệ thống đánh lửa: IC - CDI","reference":"Chương V, mục 2, bảng STT 2","requirement":"IC - CDI."},{"item":"Mục 2 - Máy phát điện 03 KVA: Hệ thống khởi động","quote":"- Hệ thống khởi động: Giật tay","reference":"Chương V, mục 2, bảng STT 2","requirement":"Giật tay."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:09:30.468Z"}},"IB2200066534":{"u":"2026-11-03T14:06:11.165+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx, Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx không chứa thông số kỹ thuật.","Văn bản nêu máy phát là loại diesel nhưng không nêu hãng/model động cơ, đầu phát, bộ điều khiển, ATS, tiêu chuẩn cụ thể (số hiệu); phần 'Tóm tắt thông số kỹ thuật' là mẫu trống.","Một câu trong yêu cầu cung cấp hàng hóa bị cắt dở trong văn bản gốc ('...và đáp ứng'), nên không trích."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt 02 máy phát điện 8 KVA tại Chi cục Thuế huyện A Lưới và Chi cục Thuế khu vực Phú Lộc – Nam Đông.","notifyNo":"IB2200066534","generatorCapacity":"2 x 8 kVA (công suất liên tục 8.0kVA; công suất tối đa 8.5kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng, nhãn hiệu, model","quote":"Cung cấp 2 Máy phát điện hiệu KOOP model: DF11000Q (8KVA chống ồn); Xuất xứ: Trung Quốc hoặc tương đương.","reference":"Chương V, mục 1.1 - Quy mô của dự án","requirement":"Cung cấp 02 máy phát điện hiệu KOOP model DF11000Q (8KVA chống ồn), xuất xứ Trung Quốc hoặc tương đương."},{"item":"Máy phát điện: Công suất","quote":"Công suất liên tục: 8.0kVA; Công suất tối đa: 8.5kVA.","reference":"Chương V, mục 1.2 b) - Thông số kỹ thuật","requirement":"Công suất liên tục 8.0kVA; công suất tối đa 8.5kVA."},{"item":"Máy phát điện: Động cơ","quote":"Động cơ: 04 thì; Nhiên liệu: Dầu Diesel.","reference":"Chương V, mục 1.2 b) - Thông số kỹ thuật","requirement":"Động cơ 04 thì, nhiên liệu dầu Diesel, tốc độ vòng tua 3.000 vòng/phút."},{"item":"Máy phát điện: Tốc độ vòng tua","quote":"Tốc độ vòng tua: 3.000 vòng/phút;","reference":"Chương V, mục 1.2 b) - Thông số kỹ thuật","requirement":"3.000 vòng/phút."},{"item":"Máy phát điện: Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu: 275g/kW.","reference":"Chương V, mục 1.2 b) - Thông số kỹ thuật","requirement":"275g/kW."},{"item":"Máy phát điện: Dung tích bình dầu, bình nhớt","quote":"Dung tích: Bình dầu (26 lít), Bình nhớt (2,3 lít).","reference":"Chương V, mục 1.2 b) - Thông số kỹ thuật","requirement":"Bình dầu 26 lít; bình nhớt 2,3 lít."},{"item":"Máy phát điện: Điện áp, tần số, số pha, hệ số công suất","quote":"Số pha: 1 pha; Hệ số cos φ: 1.0;","reference":"Chương V, mục 1.2 b) - Thông số kỹ thuật","requirement":"1 pha; hệ số cos φ 1.0; tần số 50Hz; điện áp 220V."},{"item":"Máy phát điện: Độ ồn","quote":"Độ ồn: Cách 7m (70dB);","reference":"Chương V, mục 1.2 b) - Thông số kỹ thuật","requirement":"Cách 7m (70dB); loại chống ồn."},{"item":"Máy phát điện: Khởi động, làm mát","quote":"Hệ thống khởi động: Đề nổ; Hệ thống làm mát: Bằng nước.","reference":"Chương V, mục 1.2 b) - Thông số kỹ thuật","requirement":"Khởi động bằng đề nổ; làm mát bằng nước."},{"item":"Máy phát điện: Kích thước, trọng lượng, bánh xe","quote":"Bánh xe di chuyển: 4 bánh; Kích thước: 120cm x 65cm x 89cm. Trọng lượng: 280kg.","reference":"Chương V, mục 1.2 b) - Thông số kỹ thuật","requirement":"Bánh xe di chuyển 4 bánh; kích thước 120cm x 65cm x 89cm; trọng lượng 280kg."},{"item":"Máy phát điện: Tình trạng hàng hóa","quote":"Hàng hóa phải mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.1 - Yêu cầu về cung cấp hàng hóa","requirement":"Hàng hóa mới 100% chưa qua sử dụng."},{"item":"Máy phát điện: Xuất xứ, CO, CQ","quote":"Hàng hóa có xuất xứ rõ ràng, có CO, CQ đáp ứng yêu cầu chất lượng.","reference":"Chương V, mục 1.1 - Yêu cầu về cung cấp hàng hóa","requirement":"Hàng hóa có xuất xứ rõ ràng, có CO, CQ đáp ứng yêu cầu chất lượng."},{"item":"Máy phát điện: Tiêu chuẩn công nghệ, chế tạo","quote":"Tiêu chuẩn chế tạo: Sản xuất hàng loạt tại nhà máy có áp dụng dây chuyền sản xuất hiện đại của Trung Quốc hoặc tương đương;","reference":"Chương V, mục 1.2 b) - Thông số kỹ thuật","requirement":"Tiêu chuẩn công nghệ sản xuất của Trung Quốc hoặc tương đương; sản xuất hàng loạt tại nhà máy có dây chuyền sản xuất hiện đại của Trung Quốc hoặc tương đương."},{"item":"Máy phát điện: Tiêu chuẩn chất lượng, tuổi thọ","quote":"đạt tuổi thọ trên 8 năm sử dụng, đạt tiêu chuẩn chất lượng của hãng sản xuất KOOP của Trung Quốc hoặc tương đương về hao phí nhiên liệu, về thông số kỹ thuật đạt được, tính ổn định của máy và an toàn trong khai thác sử dụng.","reference":"Chương V, mục 1.2 b) - Tiêu chuẩn chất lượng của hàng hóa","requirement":"Tuổi thọ trên 8 năm sử dụng; đạt tiêu chuẩn chất lượng của hãng KOOP của Trung Quốc hoặc tương đương về hao phí nhiên liệu, thông số kỹ thuật, tính ổn định và an toàn khi khai thác sử dụng."},{"item":"Tài liệu kèm theo","quote":"Có cataloge và bản dịch tiếng Việt Nam, hướng dẫn sử dụng.","reference":"Chương V, mục 1.1 - Yêu cầu về cung cấp hàng hóa","requirement":"Có catalogue và bản dịch tiếng Việt, hướng dẫn sử dụng; có cam kết cung cấp dịch vụ bảo trì sau bảo hành."},{"item":"Lắp đặt: Phạm vi dịch vụ kỹ thuật","quote":"Dịch vụ kèm theo: Chi phí nhân công kỹ thuật lắp đặt hoàn thành tại đơn vị CCT huyện A Lưới và Chi cuc Thuế khu vực Phú Lộc - Nam Đông nhằm đấu nối máy trực tiếp với hội trường phục vụ giao ban trực tuyến và gồm chi phí 20 lít dầu diezel/máy dùng chạy thử máy.","reference":"Chương V, mục 1.2 b) - Vật liệu, vật tư để lắp đặt, chạy thử","requirement":"Đấu nối với máy bơm bù áp và hội trường họp lớn ở tầng 2 hoặc 3 hoặc 4 của các khối nhà làm việc; nhân công lắp đặt hoàn thành tại hai đơn vị, đấu nối máy trực tiếp với hội trường phục vụ giao ban trực tuyến; gồm 20 lít dầu diezel/máy để chạy thử."},{"item":"Vật tư lắp đặt: Dây điện đấu nối","quote":"Dây điện đấu nối: Vcmo 2x2,5mm2 – Cadivi hàng Việt Nam hoặc tương đương;","reference":"Chương V, mục 1.2 b) - Vật liệu, vật tư để lắp đặt, chạy thử","requirement":"Vcmo 2x2,5mm2 – Cadivi hàng Việt Nam hoặc tương đương."},{"item":"Vật tư lắp đặt: Ống luồn dây","quote":"Ống nhựa gân xoắn HDPE 32/25 luồn dây điện, màu trắng hàng Việt Nam hoặc tương đương;","reference":"Chương V, mục 1.2 b) - Vật liệu, vật tư để lắp đặt, chạy thử","requirement":"Ống nhựa gân xoắn HDPE 32/25 luồn dây điện, màu trắng, hàng Việt Nam hoặc tương đương."},{"item":"Vật tư lắp đặt: Cầu dao đảo chiều (chuyển đổi nguồn)","quote":"Cầu dao đảo chiều tương tự Aptomat 2P 63A chuyển đổi 02 nguồn; hàng Việt Nam hoặc tương đương;","reference":"Chương V, mục 1.2 b) - Vật liệu, vật tư để lắp đặt, chạy thử","requirement":"Cầu dao đảo chiều tương tự Aptomat 2P 63A chuyển đổi 02 nguồn; hàng Việt Nam hoặc tương đương."},{"item":"Vật tư lắp đặt: Hộp tủ điện","quote":"Hộp tủ điện – nhựa KT: 30x20x16(cm), khóa bấm hàng Việt Nam hoặc tương đương;","reference":"Chương V, mục 1.2 b) - Vật liệu, vật tư để lắp đặt, chạy thử","requirement":"Hộp tủ điện nhựa kích thước 30x20x16(cm), khóa bấm, hàng Việt Nam hoặc tương đương."},{"item":"Vật tư lắp đặt: Dây ổ cắm đa năng","quote":"Dây ổ cắm đa năng, tích hợp 06 ổ (dùng cả phích 2 và 3 chân), cầu chì và 02 công tắc. Nhãn hiệu LIOA, hàng Việt Nam chất lượng cao hoặc tương đương;.","reference":"Chương V, mục 1.2 b) - Vật liệu, vật tư để lắp đặt, chạy thử","requirement":"Tích hợp 06 ổ (dùng cả phích 2 và 3 chân), cầu chì và 02 công tắc; nhãn hiệu LIOA, hàng Việt Nam chất lượng cao hoặc tương đương."},{"item":"Bảo hành","quote":"Thời hạn bảo hành: 12 tháng được tính kể từ khi hàng hóa được bàn giao, nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 1.2 b) - Yêu cầu về bảo hành","requirement":"Bảo hành 12 tháng kể từ khi bàn giao, nghiệm thu đưa vào sử dụng; nhà thầu cung cấp phiếu bảo hành kèm theo từng sản phẩm."},{"item":"Kiểm tra và thử nghiệm","quote":"Nghiệm thu sau khi lắp đặt, chạy thử, bàn giao sử dụng và hỗ trợ đào tạo hướng dẫn sử dụng.","reference":"Chương V, mục 3","requirement":"Nghiệm thu sau khi lắp đặt, chạy thử, bàn giao sử dụng và hỗ trợ đào tạo hướng dẫn sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:06:10.278Z"}},"IB2200067367":{"u":"2026-11-03T14:05:24.924+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG 5 (MS-02).doc), chưa phân tích cả HSMT.","Chương V không nêu ATS, cáp điện, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, hãng/model động cơ hay hãng/model đầu phát; các nội dung này không được liệt kê.","Văn bản gốc ghi 'Nhà sản xuất đạt tiêu chuẩn tương đương' và 'tên hãng sản xuất, xuất xứ, model, ký mã hiệu chỉ mang tính chất tham khảo', nên thông số có thể chào hàng tương đương hoặc mới hơn.","Độ ồn ghi '70± 5%' không có đơn vị dB trong văn bản gốc.","Các thông số về quạt, PCCC, máy bơm không thuộc máy phát điện nên không được liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu MS-02: Quạt thông gió, thiết bị phòng cháy chữa cháy, máy bơm nước, máy phát điện","notifyNo":"IB2200067367","generatorCapacity":"2 x 200 kVA (liên tục 200 kVA, dự phòng 220 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 200 kVA: Số lượng","quote":null,"reference":"Chương V, Mục 1, mục 2 Phạm vi cung cấp, phần D","unverified":true,"requirement":"02 cái máy phát điện 200 kVA"},{"item":"Máy phát điện 200 kVA: Công suất","quote":"Công suất liên tục: 200kVA Công suất dự phòng: 220kVA","reference":"Chương V, Mục 2.2, phần D, mục 1","requirement":"Công suất liên tục 200 kVA; công suất dự phòng 220 kVA"},{"item":"Máy phát điện 200 kVA: Tiêu chuẩn nhà sản xuất","quote":"Nhà sản xuất đạt tiêu chuẩn tương đương: TS ISO IEC 25051:2015, CE","reference":"Chương V, Mục 2.2, phần D, mục 1","requirement":"Nhà sản xuất đạt tiêu chuẩn tương đương TS ISO IEC 25051:2015, CE"},{"item":"Máy phát điện 200 kVA: Kiểu máy","quote":"Kiểu máy: Máy có vỏ cách âm nhập khẩu đồng bộ theo máy","reference":"Chương V, Mục 2.2, phần D, mục 1","requirement":"Máy có vỏ cách âm nhập khẩu đồng bộ theo máy"},{"item":"Máy phát điện 200 kVA: Kích thước","quote":"Kích thước: (DxRxC) = 3500x1100x2200 mm ± 5%","reference":"Chương V, Mục 2.2, phần D, mục 1","requirement":"(DxRxC) = 3500x1100x2200 mm ± 5%"},{"item":"Máy phát điện 200 kVA: Trọng lượng","quote":"Trong lượng: 2220 kg ± 5%","reference":"Chương V, Mục 2.2, phần D, mục 1","requirement":"2220 kg ± 5%"},{"item":"Máy phát điện 200 kVA: Bồn dầu","quote":"Dung tích bồn dầu đi kèm: 370 lít","reference":"Chương V, Mục 2.2, phần D, mục 1","requirement":"Dung tích bồn dầu đi kèm 370 lít"},{"item":"Máy phát điện 200 kVA: Độ ồn","quote":"Độ ồn cách 7m không gian mở: 70± 5% (ở 75% tải)","reference":"Chương V, Mục 2.2, phần D, mục 1","requirement":"Cách 7m không gian mở: 70 ± 5% (ở 75% tải)"},{"item":"Máy phát điện 200 kVA: Nhiên liệu","quote":"Nhiên liệu: Diesel thông dụng","reference":"Chương V, Mục 2.2, phần D, mục 1","requirement":"Diesel thông dụng"},{"item":"Máy phát điện 200 kVA: Động cơ - loại và làm mát","quote":"Động cơ 4 thì turbo change, làm mát bằng két nước kết hợp quạt gió đồng trục","reference":"Chương V, Mục 2.2, phần D, mục 1.1","requirement":"Động cơ 4 thì turbo change, làm mát bằng két nước kết hợp quạt gió đồng trục"},{"item":"Máy phát điện 200 kVA: Động cơ - xilanh và điều tốc","quote":"Số xilanh: 6 L Kiểu điều tốc: Cơ khí Dung tích xilanh: 7.01 lít","reference":"Chương V, Mục 2.2, phần D, mục 1.1","requirement":"Số xilanh 6 L; kiểu điều tốc cơ khí; dung tích xilanh 7.01 lít"},{"item":"Máy phát điện 200 kVA: Động cơ - tốc độ và công suất","quote":"Tốc độ động cơ: 1500 vòng/phút Công suất ra của động cơ: 196,3 KWm","reference":"Chương V, Mục 2.2, phần D, mục 1.1","requirement":"Tốc độ 1500 vòng/phút; công suất ra của động cơ 196,3 KWm"},{"item":"Máy phát điện 200 kVA: Động cơ - dầu nhớt, khởi động, ắc quy","quote":"Dung tích dầu nhớt: 18 lít Điện khởi động động cơ: 12VDC Bình Ác quy: 1x12v - 180A","reference":"Chương V, Mục 2.2, phần D, mục 1.1","requirement":"Dung tích dầu nhớt 18 lít; điện khởi động 12VDC; bình ắc quy 1x12v - 180A"},{"item":"Máy phát điện 200 kVA: Bô giảm âm","quote":"Bô giảm âm: trang bị bô giảm âm chung cư - 35dB","reference":"Chương V, Mục 2.2, phần D, mục 1.1","requirement":"Trang bị bô giảm âm chung cư - 35dB"},{"item":"Máy phát điện 200 kVA: Đầu phát - công suất, điện áp, tần số, pha","quote":"Công suất: 220kVA Điện áp: 230/400 V Tần số: 50 Hz  Số pha: 3 pha 4 dây","reference":"Chương V, Mục 2.2, phần D, mục 1.2","requirement":"220kVA; 230/400 V; 50 Hz; 3 pha 4 dây"},{"item":"Máy phát điện 200 kVA: Đầu phát - cực từ, loại, AVR","quote":"Số cực từ: 4 cực từ Loại: Không chổi than ổn định điện áp bằng bộ AVR Ổn định điện áp bằn bộ AVR model SX460","reference":"Chương V, Mục 2.2, phần D, mục 1.2","requirement":"4 cực từ; không chổi than, ổn định điện áp bằng bộ AVR model SX460"},{"item":"Máy phát điện 200 kVA: Đầu phát - kích từ, cách điện, bảo vệ","quote":"Kiểu kích từ: ARAP, PMG (Kiểu kích từ tốt nhất hiện nay) Cấp cách điện: H, Cấp bảo vệ IP23 Kiểu kích thích: Kích từ tự động bằng AVR","reference":"Chương V, Mục 2.2, phần D, mục 1.2","requirement":"Kiểu kích từ ARAP, PMG; cấp cách điện H; cấp bảo vệ IP23; kích từ tự động bằng AVR"},{"item":"Máy phát điện 200 kVA: Bộ điều khiển - hiển thị và chế độ","quote":"Hiển thị thông số đầu phát điện  Màn hình đen trắng Chức năng: Chế độ hoạt động: Bằng tay - Dừng - Tự động (MAN-STOP-AUTO)","reference":"Chương V, Mục 2.2, phần D, mục 1.3","requirement":"Hiển thị thông số đầu phát điện, màn hình đen trắng; chế độ Bằng tay - Dừng - Tự động (MAN-STOP-AUTO)"},{"item":"Máy phát điện 200 kVA: Bộ điều khiển - thông số động cơ hiển thị","quote":"Hiển thị: Thông số của động cơ: Điện áp Ác quy, Áp suất dầu, Nhiệt độ nước Tốc độ động cơ, mức nhiên liệu...","reference":"Chương V, Mục 2.2, phần D, mục 1.3","requirement":"Điện áp ắc quy, áp suất dầu, nhiệt độ nước, tốc độ động cơ, mức nhiên liệu..."},{"item":"Máy phát điện 200 kVA: Bộ điều khiển - cảnh báo và bảo vệ","quote":"Điện áp ra quá cao (dừng máy) Tần số cao hoặc thấp (dừng máy )  Tốc độ vòng quay cao (dừng máy ) áp suất dầu thấp, nhiệt độ nước làm mát cao (dừng máy)  Lỗi sạc bình ắc qui (cảnh báo )  Mức nhiên liệu thấp (cảnh báo)","reference":"Chương V, Mục 2.2, phần D, mục 1.3","requirement":"Dừng máy khi điện áp ra quá cao, tần số cao hoặc thấp, tốc độ vòng quay cao, áp suất dầu thấp, nhiệt độ nước làm mát cao; cảnh báo lỗi sạc ắc quy và mức nhiên liệu thấp"},{"item":"Máy phát điện 200 kVA: Vỏ cách âm","quote":"Nhập khẩu đồng bộ theo máy  Kết cấu bằng thép tấm, được xử lý bề mặt trước khi sơn tĩnh điện 2 mặt. Thiết kế theo tiêu chuẩn châu âu giúp giảm thiểu mức độ âm thanh Theo tiêu chuẩn: 2000/14/EC, 2005/88/EC","reference":"Chương V, Mục 2.2, phần D, mục 1.4","requirement":"Nhập khẩu đồng bộ theo máy; kết cấu thép tấm, xử lý bề mặt trước khi sơn tĩnh điện 2 mặt; thiết kế theo tiêu chuẩn châu Âu; tiêu chuẩn 2000/14/EC, 2005/88/EC"},{"item":"Máy phát điện 200 kVA: Tình trạng, năm sản xuất, xuất xứ","quote":"Hàng hóa, thiết bị thuộc gói thầu phải mới 100%, sản xuất năm 2021 trở lại đây, có nguồn gốc xuất xứ rõ ràng, có catalô hoặc tài liệu kỹ thuật với đầy đủ các thông số kỹ thuật kèm theo","reference":"Chương V, Mục 2.1, Yêu cầu chung","requirement":"Hàng hóa mới 100%, sản xuất năm 2021 trở lại đây, có nguồn gốc xuất xứ rõ ràng, có catalô hoặc tài liệu kỹ thuật đầy đủ thông số"},{"item":"Máy phát điện 200 kVA: Chứng từ xuất xứ, chất lượng, giám định","quote":"Bản gốc chứng thư giám định chất lượng, số lượng của đơn vị kiểm định độc lập đối với các thiết bị nhập khẩu.","reference":"Chương V, Mục 2.1, Yêu cầu chung","requirement":"Cung cấp tài liệu chứng minh nguồn gốc xuất xứ (trừ hàng sản xuất trong nước), tài liệu chứng nhận chất lượng của nhà sản xuất, chứng thư giám định chất lượng, số lượng của đơn vị kiểm định độc lập đối với thiết bị nhập khẩu"},{"item":"Máy phát điện 200 kVA: Bảo hành","quote":"Thời gian bảo hành cho toàn bộ gói thầu tối thiểu 12 tháng (trừ hàng hóa có yêu cầu riêng về thời gian bảo hành được nêu trong E-HSMT này) được tính kể từ ngày nghiệm thu đưa vào sử dụng. Bảo trì hàng hóa trong thời gian bảo hành tối thiểu 02 lần/năm.","reference":"Chương V, Mục 1 (ghi chú), Mục 2.1 và Mục 3.c","requirement":"Tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng, theo tiêu chuẩn nhà sản xuất; bảo trì tối thiểu 02 lần/năm trong thời gian bảo hành; có mặt không chậm quá 48 giờ; khắc phục không quá 7 ngày làm việc trừ trường hợp đặt hàng từ nước ngoài"},{"item":"Máy phát điện 200 kVA: Phạm vi lắp đặt, chạy thử, đào tạo","quote":"Hàng hóa, thiết bị nêu trên đã bao gồm đầy đủ các vật tư, phụ kiện và dịch vụ kỹ thuật kèm theo để lắp đặt hoàn chỉnh, vận hành theo yêu cầu của chủ đầu tư.","reference":"Chương V, Mục 1 (ghi chú) và Mục 3.a, 3.b","requirement":"Đã bao gồm đầy đủ vật tư, phụ kiện để lắp đặt hoàn chỉnh, vận hành; chạy thử trước nghiệm thu; đào tạo hướng dẫn vận hành tại nơi lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:05:24.421Z"}},"IB2200067764":{"u":"2026-11-03T20:46:01.512+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG III VA BAN VE KEM THEO.rar), chưa phân tích cả HSMT.","Văn bản không nêu điện áp, công suất kW, hãng/model/xuất xứ cụ thể (đều ghi 'Nhà thầu đề xuất'), số xi lanh, tốc độ, mức tiêu hao nhiên liệu, cấp cách điện, mức ồn bằng số, dung tích thùng nhiên liệu hay số lượng tổ máy ngoài quy mô '160 KVA'.","Chương V được cung cấp chỉ gồm file Chương III (docx) và các bản vẽ PDF quét (OCR nhiễu); các bản vẽ chỉ liên quan trạm biến áp 160kVA, không có bản vẽ máy phát điện nên không trích thông số từ bản vẽ.","Các mục tiêu chuẩn thi công chung (TCVN...) và yêu cầu an toàn, môi trường, hợp đồng không được liệt kê vì không phải thông số kỹ thuật của tổ máy phát."],"result":{"keyInfo":{"bidName":"Gói thầu số 15: Thi công xây lắp trạm biến áp và máy phát điện dự phòng","notifyNo":"IB2200067764","generatorCapacity":"≥ 160 kVA liên tục, ≥ 175 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô gói thầu: Máy phát điện","quote":"Quy mô gói thầu: Trạm biến áp 160 KVA, máy phát điện 160 KVA.","reference":"Chương III, mục 1.1","requirement":"Máy phát điện 160 KVA (cùng với trạm biến áp 160 KVA)"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục: ≥ 160 (KVA)","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Công suất liên tục ≥ 160 (KVA)"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 175 (KVA)","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Công suất dự phòng ≥ 175 (KVA)"},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số: ≥ 50 (Hz)","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Tần số ≥ 50 (Hz)"},{"item":"Tổ máy phát điện: Model","quote":"Model: Nhà thầu đề xuất","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện: Thương hiệu","quote":"Thương hiệu: Nhà thầu đề xuất","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện: Tình trạng và năm sản xuất","quote":"Máy mới 100%, sản xuất năm 2021 trở lại đây.","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Máy mới 100%, sản xuất năm 2021 trở lại đây"},{"item":"Tổ máy phát điện: Tiêu chuẩn sản xuất","quote":"Tiêu chuẩn sản xuất: Iso, Ce","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Tiêu chuẩn sản xuất: ISO, CE"},{"item":"Tổ máy phát điện - Động cơ: Model","quote":"Model: Nhà thầu đề xuất","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện - Động cơ: Xuất xứ","quote":"Xuất xứ: Nhà thầu đề xuất","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện - Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh: ≥ 8.3 L","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Dung tích xi lanh ≥ 8.3 L"},{"item":"Tổ máy phát điện - Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn: ≥ 23.8L","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Dung tích dầu bôi trơn ≥ 23.8L"},{"item":"Tổ máy phát điện - Đầu phát: Model","quote":"Model: Nhà thầu đề xuất","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện - Đầu phát: Loại","quote":"Loại: Hệ thống kích từ không chổi than hoặc tương đương","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Hệ thống kích từ không chổi than hoặc tương đương"},{"item":"Tổ máy phát điện - Đầu phát: Số pha","quote":"Số pha: 3 phase","reference":"Chương III, mục b2, bảng Stt 1","requirement":"3 pha"},{"item":"Tổ máy phát điện - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: ≥ IP23","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Cấp bảo vệ ≥ IP23"},{"item":"Tổ máy phát điện - Đầu phát: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: AVR","reference":"Chương III, mục b2, bảng Stt 1","requirement":"AVR"},{"item":"Tổ máy phát điện - Hệ thống điều khiển: Bản điều khiển","quote":"Bản điều khiển kiểu ComAp","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Bản điều khiển kiểu ComAp"},{"item":"Tổ máy phát điện - Hệ thống điều khiển: Chức năng","quote":"Có chức năng giám sát, chức năng cảnh báo, tự động tắt máy.","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Có chức năng giám sát, chức năng cảnh báo, tự động tắt máy"},{"item":"Tổ máy phát điện - Chống ồn, chống rung và vỏ cách âm","quote":"Có hệ thống cao su chống rung giữa khung máy với máy phát, phù hợp với điều kiện làm việc tại Việt Nam. Chất liệu: Thép, sơn tĩnh điện, được nhiệt đới hóa phù hợp với khí hậu Việt Nam, Vỏ được thiết kế làm 2 cửa lớn, có khóa đảm bảo việc theo dõi chăm sóc máy thuận tiện","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Có hệ thống cao su chống rung giữa khung máy với máy phát, phù hợp điều kiện làm việc tại Việt Nam. Vỏ bằng thép, sơn tĩnh điện, nhiệt đới hóa; thiết kế 2 cửa lớn có khóa; có cửa lấy gió mát và thoát khí nóng; khung đế bằng thép dầm chữ U, I; độ ồn đạt tiêu chuẩn độ ồn Việt Nam và thế giới quy định trong khu dân cư; vỏ cách âm kèm theo máy. Văn bản không nêu mức ồn bằng số."},{"item":"Tổ máy phát điện - Phụ kiện kèm theo máy","quote":"Phụ kiện tiêu chuẩn kèm theo máy (trọn bộ công trình): Bình ắc quy và bộ sạc điện; Bộ lọc gió, lọc nhớt, lọc nhiên liệu; Ống pô giảm thanh; nước giải nhiệt + nhớt + nhiên liệu chạy máy (đầy bình); Ống xả khói và các vật tư phụ khác.","reference":"Chương III, mục b2, bảng Stt 1","requirement":"Bình ắc quy và bộ sạc điện; bộ lọc gió, lọc nhớt, lọc nhiên liệu; ống pô giảm thanh; nước giải nhiệt + nhớt + nhiên liệu chạy máy (đầy bình); ống xả khói và các vật tư phụ khác"},{"item":"Tủ chuyển nguồn tự động (ATS): Thông số","quote":"ATS 3P - 265A - 50kA","reference":"Chương III, mục b2, bảng Stt 2","requirement":"ATS 3P - 265A - 50kA"},{"item":"Tủ chuyển nguồn tự động (ATS): Thương hiệu","quote":"Thương hiệu: Nhà thầu đề xuất","reference":"Chương III, mục b2, bảng Stt 2","requirement":"Nhà thầu đề xuất"},{"item":"Thiết bị chung: Tình trạng, năm sản xuất, nguồn gốc","quote":"Hàng hóa, thiết bị mới 100% sản xuất từ năm 2021 trở lại đây, không có khiếm khuyết, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp.","reference":"Chương III, mục b2","requirement":"Hàng hóa, thiết bị mới 100%, sản xuất từ năm 2021 trở lại đây, không có khiếm khuyết, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp"},{"item":"Thiết bị chung: Chứng từ C/O, C/Q thiết bị nhập khẩu","quote":"Thiết bị nhập khẩu phải cung cấp bộ chứng từ để chứng minh nguồn gốc, xuất xứ và chất lượng của thiết bị","reference":"Chương III, mục b2","requirement":"Thiết bị nhập khẩu phải có giấy chứng nhận xuất xứ (C/O), chứng nhận chất lượng (C/Q) và hồ sơ hải quan nhập khẩu (tờ khai nhập khẩu tại cảng đến Việt Nam; hóa đơn vận tải hoặc hóa đơn vận tải hàng không; Packing list; Invoice)"},{"item":"Thiết bị chung: Hàng hóa trong nước","quote":"Các hàng hóa trong nước có chứng chỉ xuất xưởng và các tài liệu chứng minh chất lượng sản phẩm.","reference":"Chương III, mục b2","requirement":"Có chứng chỉ xuất xưởng và các tài liệu chứng minh chất lượng sản phẩm"},{"item":"Thiết bị chung: Tài liệu kỹ thuật","quote":"Tài liệu kỹ thuật, catalogue kèm theo thiết bị đối với thiết bị có catalogue.","reference":"Chương III, mục b2","requirement":"Tài liệu kỹ thuật, catalogue kèm theo thiết bị đối với thiết bị có catalogue; nhà thầu lập bảng kê so sánh thông số thiết bị dự thầu với thiết bị mời thầu"},{"item":"Dây đồng, cáp đồng: Tiêu chuẩn và hãng","quote":"TCVN 5064-1994-5064/SĐ1:1995, IEC 60502-1, IEC 60228, TCVN 6447:1998","reference":"Chương III, mục b1, bảng vật tư, STT 9","requirement":"Tiêu chuẩn TCVN 5064-1994-5064/SĐ1:1995, IEC 60502-1, IEC 60228, TCVN 6447:1998; hãng Cadivi/Tài Trường Thành/Thipha (Thịnh Phát)/tương đương"},{"item":"Aptomat, MCB, MCCB: Tiêu chuẩn","quote":"IEC 60947-2:1995","reference":"Chương III, mục b1, bảng vật tư, STT 8","requirement":"IEC 60947-2:1995; hãng do nhà thầu đề xuất"},{"item":"Phạm vi lắp đặt: Vận hành thử nghiệm thiết bị","quote":"Các thiết bị sau khi được lắp đặt phải tiến hành vận hành thử nghiệm theo hướng dẫn quy định trong từng thiết bị và theo các tiêu chuẩn hiện hành trước khi nghiệm thu.","reference":"Chương III, mục d","requirement":"Thiết bị sau khi lắp đặt phải vận hành thử nghiệm theo hướng dẫn của từng thiết bị và các tiêu chuẩn hiện hành trước khi nghiệm thu"},{"item":"Bảo hành, bảo trì","quote":"Thời gian bảo hành công trình 12 tháng, kể từ khi nghiệm thu bàn giao đưa vào sử dụng.","reference":"Chương III, mục j","requirement":"Bảo hành công trình 12 tháng kể từ khi nghiệm thu bàn giao đưa vào sử dụng; trong thời gian bảo hành, nhà thầu bảo trì tối thiểu 03 lần/năm"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:46:00.328Z"}},"IB2200068050":{"u":"2026-11-03T20:00:11.594+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ve ky thuat MPD 2023.doc), chưa phân tích cả HSMT.","Chương V không nêu thông số kỹ thuật chi tiết của máy: không có chế độ công suất (prime/standby) cho từng loại, động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, độ ồn, thùng nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn.","Bảng khối lượng bị mất định dạng khi trích từ tệp .doc; các số 57, 3, 2 (thuê) và 19, 1, 1 (vận chuyển) được suy ra theo thứ tự dòng, và cột 'Lắp mới' được hiểu là cột chứa các số lượng này nên cần đối chiếu lại với tệp gốc.","Tên dự án ghi 'năm 2023' còn tên gói thầu nhập vào ghi 'Thuê máy phát điện 2022'; không ảnh hưởng đến thông số nhưng nên kiểm tra.","Các yêu cầu về thời gian đáp ứng và chứng minh năng lực được liệt kê vì nằm trong phần Yêu cầu về kỹ thuật của Chương V và liên quan đến dịch vụ thuê máy.","Mục 'Giải pháp và phương pháp luận' chỉ nêu tiêu đề, không có nội dung kỹ thuật."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện 2022","notifyNo":"IB2200068050","generatorCapacity":"57 x 20 kVA, 3 x 50 kVA, 2 x 100 kVA (thuê theo máy/ngày = 12 giờ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 20 kVA (MPD_20)","quote":"Thuê máy phát điện 20kVA","reference":"Chương V, mục 1.a, Quy mô chính của công trình, bảng Phần thuê lắp đặt máy phát điện, dòng 1","requirement":"Thuê máy phát điện 20 kVA, số lượng 57 máy, đơn vị tính máy/ngày = 12 giờ, lắp mới."},{"item":"Máy phát điện 50 kVA (MPD_50)","quote":"Thuê máy phát điện 50kVA","reference":"Chương V, mục 1.a, Quy mô chính của công trình, bảng Phần thuê lắp đặt máy phát điện, dòng 2","requirement":"Thuê máy phát điện 50 kVA, số lượng 3 máy, đơn vị tính máy/ngày = 12 giờ, lắp mới."},{"item":"Máy phát điện 100 kVA (MPD_100)","quote":"Thuê máy phát điện 100kVA","reference":"Chương V, mục 1.a, Quy mô chính của công trình, bảng Phần thuê lắp đặt máy phát điện, dòng 3","requirement":"Thuê máy phát điện 100 kVA, số lượng 2 máy, đơn vị tính máy/ngày = 12 giờ, lắp mới."},{"item":"Vận chuyển máy phát điện 20 kVA","quote":"Vận chuyển máy phát điện 20kVA","reference":"Chương V, mục 1.a, bảng Phần vận chuyển máy phát, dòng 1","requirement":"Vận chuyển máy phát điện 20 kVA, khối lượng 19 chuyến."},{"item":"Vận chuyển máy phát điện 50 kVA","quote":"Vận chuyển máy phát điện 50kVA","reference":"Chương V, mục 1.a, bảng Phần vận chuyển máy phát, dòng 2","requirement":"Vận chuyển máy phát điện 50 kVA, khối lượng 1 chuyến."},{"item":"Vận chuyển máy phát điện 100 kVA","quote":"Vận chuyển máy phát điện 100kVA","reference":"Chương V, mục 1.a, bảng Phần vận chuyển máy phát, dòng 3","requirement":"Vận chuyển máy phát điện 100 kVA, khối lượng 1 chuyến."},{"item":"Khởi động (mọi loại công suất)","quote":"Máy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động tối đa 5 phút.","reference":"Chương V, mục 1.a, Yêu cầu về kỹ thuật; bảng tóm tắt 1.b, STT 2","requirement":"Máy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động tối đa 5 phút."},{"item":"Vận hành (mọi loại công suất)","quote":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong quá trình vận hành.","reference":"Chương V, mục 1.a, Yêu cầu về kỹ thuật; bảng tóm tắt 1.b, STT 3","requirement":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường trong quá trình vận hành."},{"item":"Phạm vi vận chuyển, lắp đặt, vận hành","quote":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 30 phút trước khi cắt điện","reference":"Chương V, mục 1.a, Yêu cầu về kỹ thuật; bảng tóm tắt 1.b, STT 4","requirement":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 30 phút trước khi cắt điện."},{"item":"Xử lý sự cố","quote":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư.","reference":"Chương V, mục 1.a, Yêu cầu về kỹ thuật; bảng tóm tắt 1.b, STT 5","requirement":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư."},{"item":"Số lượng máy phát điện","quote":"Nhà thầu chứng minh số lượng máy phát điện theo yêu cầu HSMT là tài sản thuộc nhà thầu hoặc có khả năng huy động.","reference":"Chương V, mục 1.a, Yêu cầu về kỹ thuật; bảng tóm tắt 1.b, STT 7","requirement":"Nhà thầu chứng minh số lượng máy phát điện theo yêu cầu HSMT là tài sản thuộc nhà thầu hoặc có khả năng huy động."},{"item":"Khả năng vận chuyển","quote":"Nhà thầu chứng minh có khả năng vận chuyển mát phát điện (các loại công suất) từ kho nhà thầu đến vị trí lắp đặt.","reference":"Chương V, mục 1.a, Yêu cầu về kỹ thuật; bảng tóm tắt 1.b, STT 8","requirement":"Nhà thầu chứng minh có khả năng vận chuyển máy phát điện (các loại công suất) từ kho nhà thầu đến vị trí lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:00:10.461Z"}},"IB2200068759":{"u":"2026-11-03T14:05:32.235+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V (2).docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy; chỉ có một hạng mục 'Tổ máy phát điện'.","Văn bản không nêu hãng/model/xuất xứ của động cơ và đầu phát; không nêu mức tiêu hao nhiên liệu, khí thải, dung tích thùng nhiên liệu, cáp, phạm vi lắp đặt.","Văn bản ghi 'Công suất 250KVA/200KW' không nêu rõ là liên tục (prime); công suất dự phòng ghi 275KVA/220KW.","Văn bản có hai mục đánh số 1.3 (chất lượng thiết bị và các yêu cầu khác)."],"result":{"keyInfo":{"bidName":"Mua sắm trang bị máy phát điện phục vụ công tác cho Trại tạm giam Công an tỉnh và Công an Thành phố Đà Lạt","notifyNo":"IB2200068759","generatorCapacity":"250 kVA/200 kW chính; công suất dự phòng 275 kVA/220 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất","quote":"máy phát điện Công suất 250KVA/200KW. Công suất dự phòng 275KVA/220KW","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Công suất 250 kVA/200 kW; công suất dự phòng 275 kVA/220 kW"},{"item":"Tổ máy phát điện: Xuất xứ, nhãn mác, thương hiệu","quote":"Yêu cầu về xuất xứ, nhãn mác, thương hiệu: Do nhà thầu tự đề xuất","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Do nhà thầu tự đề xuất"},{"item":"Tổ máy phát điện: Tiêu chuẩn quản lý","quote":"Tiêu chuẩn quản lý Iso 9001/9002","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Iso 9001/9002"},{"item":"Tổ máy phát điện: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn chế tạo Iso 3046,IEC, BS, NEMA...","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Iso 3046, IEC, BS, NEMA..."},{"item":"Tổ máy phát điện: Điện áp, số pha","quote":"Điện thế 380/220v, 3 pha","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"380/220V, 3 pha"},{"item":"Tổ máy phát điện: Tần số, tốc độ","quote":"Tần số/ tốc độ : 50hz/1500v/p","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"50Hz / 1500 v/p"},{"item":"Tổ máy phát điện: Khởi động","quote":"Khởi động điện 24VDC","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Khởi động điện 24VDC"},{"item":"Tổ máy phát điện: Cơ cấu truyền động","quote":"Cơ cấu truyền động: đồng trục","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đồng trục"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"Điều kiện hoạt động: khí hậu nhiệt đới","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Khí hậu nhiệt đới"},{"item":"Tổ máy phát điện: Vỏ cách âm","quote":"Vỏ cách âm ( đồng bộ theo máy) được trang bị các cửa lấy gió máy và thoát khi nóng hợp lý để đảm bảo máy không bị nóng khi hoạt động dài hạn.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Vỏ cách âm đồng bộ theo máy, có cửa lấy gió và thoát khí nóng hợp lý để máy không bị nóng khi hoạt động dài hạn; bố trí các cửa hợp lý để dễ bảo trì; phần tủ điện có cửa kính để kiểm soát"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn của máy khi có vỏ bao che giảm âm đạt theo tiêu chuẩn (≤75dB ±3 tại 7m) đảm bảo quy định của Luật môi trường Việt Nam","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Khi có vỏ bao che giảm âm đạt ≤75dB ±3 tại 7m, đảm bảo quy định của Luật môi trường Việt Nam"},{"item":"Tổ máy phát điện: Bộ chuyển nguồn tự động ATS","quote":"-Bộ chuyển nguồn tự động ATS 400A","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"ATS 400A"},{"item":"Tổ máy phát điện: Động cơ","quote":"-Động cơ: Deisel 4 thì, phun trực tiếp tự động theo tải; có 6 xilanh/ bố trí thẳng hàng; độ dao động tần số ±0.5%; có cấu làm mát : quạt gió, két nước.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Diesel 4 thì, phun trực tiếp tự động theo tải; 6 xilanh bố trí thẳng hàng; độ dao động tần số ±0.5%; làm mát bằng quạt gió, két nước"},{"item":"Tổ máy phát điện: Đầu phát điện","quote":"Loại đầu phát điện xoay chiều 3 pha, cách điện cấp H, 125oC. Hệ thống kích từ tự động , không dùng chổi than; hệ thống điều áp tự động bằng bộ điều áp AVR; độ dao động điện áp±1%;","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Xoay chiều 3 pha, cách điện cấp H, 125oC; kích từ tự động, không dùng chổi than; điều áp tự động bằng bộ AVR; độ dao động điện áp ±1%; hệ số quá tải ngắn hạn 300%; hệ số nhiễu theo tiêu chuẩn BS800, VDE class G,N"},{"item":"Tổ máy phát điện: Hệ thống điều khiển","quote":"-Hệ thống điều khiển kiểm soát: bộ vi xử lý kỹ thuật số LCD","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Bộ vi xử lý kỹ thuật số LCD"},{"item":"Tổ máy phát điện: Hệ thống chỉ thị","quote":"-Hệ thống chỉ thị: màn hình kỹ thuật số chỉ thị : điện áp trên các pha, dòng điện trên các pha; tần số/ Tốc độ quay;","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Màn hình kỹ thuật số chỉ thị điện áp các pha, dòng điện các pha, tần số/tốc độ quay, điện áp ắcqui, nhiệt độ máy, áp suất dầu nhớt, số giờ hoạt động, trạng thái hoạt động/sự cố; 01 đồng hồ báo mức nhiên liệu; 01 hệ thống đèn báo"},{"item":"Tổ máy phát điện: Chức năng bảo vệ","quote":"-Chức năng bảo vệ: tự động dùng máy khi sự cố và báo động trên bộ vi xử lý.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tự động dừng máy khi sự cố và báo động trên bộ vi xử lý: nhiệt độ máy cao, áp suất nhớt thấp, động cơ vượt tốc, tần số quá thấp/quá cao (dừng máy và báo động); mức nước làm mát thấp (dừng máy và báo động); quá tải, ngắn mạch (cắt điện, dừng máy); không nạp bình, hư khởi động (báo động); dừng khẩn cấp; lỗi điều khiển (dừng máy và báo động)"},{"item":"Tổ máy phát điện: Phụ kiện kèm theo","quote":"-Phụ kiện kèm theo máy: Bình ắc qui; Bộ cao su chống rung; thùng nhiên liệu, tài liệu kỹ thuật","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Bình ắc qui; bộ cao su chống rung; thùng nhiên liệu; tài liệu kỹ thuật"},{"item":"Chất lượng: Tình trạng hàng hóa","quote":"-Hàng mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.3","requirement":"Hàng mới 100%, chưa qua sử dụng"},{"item":"Chất lượng: Năm sản xuất","quote":"-Thời hạn sản xuất: từ năm 2021 trở lại","reference":"Chương V, mục 1.3","requirement":"Sản xuất từ năm 2021 trở lại"},{"item":"Chất lượng: Bảo hành","quote":"-Thời hạn bảo hành: Theo thời hạn của nhà sản xuất nhưng tối thiểu phải là 12 tháng.","reference":"Chương V, mục 1.3","requirement":"Theo thời hạn của nhà sản xuất, tối thiểu 12 tháng"},{"item":"Chất lượng: CO/CQ","quote":"-Có giấy chứng nhận xuất xứ, kiểm định chất lượng của Cơ quan có thẩm quyền.","reference":"Chương V, mục 1.3","requirement":"Có giấy chứng nhận xuất xứ, kiểm định chất lượng của cơ quan có thẩm quyền"},{"item":"Yêu cầu khác: Hàng hóa tương đương hoặc cao hơn","quote":"Nhà thầu có thể chào thầu với các hàng hóa có đặc tính kỹ thuật, tính năng sử dụng, tiêu chuẩn công nghệ tương đương hoặc cao hơn.","reference":"Chương V, mục 1.3 (Các yêu cầu khác)","requirement":"Được chào hàng hóa có đặc tính kỹ thuật, tính năng, tiêu chuẩn công nghệ tương đương hoặc cao hơn; phải đáp ứng yêu cầu kỹ thuật tối thiểu tại Chương V, khoản 1.2"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:05:31.368Z"}},"IB2200068912":{"u":"2026-11-04T01:14:44.216+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (danh mục hàng hóa trong kết quả lựa chọn nhà thầu, không phải Chương V), chưa phân tích cả HSMT.","Văn bản được cung cấp là danh mục hàng hóa trong kết quả lựa chọn nhà thầu, không phải nội dung Chương V của HSMT; các dòng chỉ ghi 'Theo quy định tại Chương V' nên thông số chi tiết không có trong văn bản.","Văn bản không nêu số lượng, hãng/model động cơ và đầu phát, số xi lanh, tốc độ, điện áp, tần số, số pha, độ ồn, bình nhiên liệu, bộ điều khiển, cáp, phạm vi lắp đặt, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Mua sắm máy phát điện","notifyNo":"IB2200068912","generatorCapacity":"275 kVA Standby / 250 kVA Prime"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 275 kVA: Công suất và dạng cung cấp","quote":"Máy phát điện 275kVA Standby /250kVA Prime (nguyên chiếc)","reference":"Danh mục hàng hóa, dòng 1","requirement":"Máy phát điện công suất 275 kVA Standby (dự phòng) / 250 kVA Prime (liên tục), nguyên chiếc"},{"item":"Máy phát điện 275 kVA: Xuất xứ tổ máy","quote":"Tổ máy phát điện xuất xứ tại Việt Nam","reference":"Danh mục hàng hóa, dòng 1","requirement":"Tổ máy phát điện xuất xứ tại Việt Nam"},{"item":"Máy phát điện 275 kVA: Động cơ","quote":"+ Động cơ: Trung Quốc.","reference":"Danh mục hàng hóa, dòng 1","requirement":"Động cơ xuất xứ Trung Quốc"},{"item":"Máy phát điện 275 kVA: Đầu phát","quote":"+ Đầu phát: Trung Quốc.","reference":"Danh mục hàng hóa, dòng 1","requirement":"Đầu phát xuất xứ Trung Quốc"},{"item":"Vỏ chống ồn","quote":"Vỏ chống ồn (nguyên chiếc )","reference":"Danh mục hàng hóa, dòng 2","requirement":"Vỏ chống ồn, nguyên chiếc, xuất xứ Việt Nam"},{"item":"Tủ ATS 400A: Dòng định mức","quote":"Tủ ATS 400A (nguyên chiếc)","reference":"Danh mục hàng hóa, dòng 3","requirement":"Tủ ATS 400A, nguyên chiếc"},{"item":"Tủ ATS 400A: Xuất xứ vỏ tủ","quote":"xuất xứ Vỏ tủ Việt Nam","reference":"Danh mục hàng hóa, dòng 3","requirement":"Vỏ tủ xuất xứ Việt Nam"},{"item":"Tủ ATS 400A: Thiết bị","quote":"Thiết bị Aisikai, xuất xứ Trung Quốc","reference":"Danh mục hàng hóa, dòng 3","requirement":"Thiết bị hiệu Aisikai, xuất xứ Trung Quốc"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T01:14:43.593Z"}},"IB2200069185":{"u":"2026-11-10T12:04:33.776+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều ký tự và dấu so sánh (>, <, ±) bị lỗi; các trích dẫn được chép nguyên văn như bản quét.","Số lượng 1 máy đọc từ ký tự \"cá 1\" trong bảng; cần đối chiếu với bản gốc.","Hai cột kích thước và trọng lượng ghi OP & SP, không rõ cột nào là giá trị nào; các giá trị được ghi theo thứ tự trong bản quét.","Đơn vị tiêu hao nhiên liệu (36.6 / 29.4 / 18) và dung tích thùng nhiên liệu không được ghi.","Văn bản không nêu bảo hành, năm sản xuất, mới 100%, CO/CQ, phạm vi lắp đặt chi tiết hay mức công suất ATS. Tiêu chuẩn chỉ xuất hiện dưới dạng ACEA E3-E5, EN 590 và IEC-34-5.","Mục thử nghiệm và bản vẽ trong tệp để trống (mẫu chưa điền)."],"result":{"keyInfo":{"bidName":"Gói thầu số 01 Mua sắm máy phát điện","notifyNo":"IB2200069185","generatorCapacity":"150 kVA định mức, 165 kVA dự phòng"},"summary":null,"highlights":[],"generatorSets":[{"qty":1,"quote":"Công suất định mức > 150 kVA","phases":3,"primeKw":null,"primeKva":150,"standbyKw":null,"standbyKva":165}],"technicalSpecs":[{"item":"Máy phát điện 150 kVA: Model","quote":"Model: GVN-FM150 T5 SP hoặc tương đương","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"Máy phát điện GVN-FM150 T5 (có vỏ) hoặc tương đương; số lượng 1 máy (ký tự số lượng trong bản quét không rõ)."},{"item":"Máy phát điện 150 kVA: Công suất định mức","quote":"Công suất định mức > 150 kVA","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"Công suất định mức > 150 kVA (dấu so sánh như bản quét)."},{"item":"Máy phát điện 150 kVA: Công suất dự phòng","quote":"Công suất dự phòng > 165 kVA","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"Công suất dự phòng > 165 kVA (dấu so sánh như bản quét)."},{"item":"Máy phát điện 150 kVA: Điện áp","quote":"Điện áp 220/380V","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"220/380V"},{"item":"Máy phát điện 150 kVA: Tần số","quote":"Tần số > 50Hz","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"Tần số > 50Hz (dấu so sánh như bản quét)."},{"item":"Máy phát điện 150 kVA: Số pha, số dây, hệ số công suất","quote":"Số pha — Số dây — Hệ số công suất 3 pha - 4 dây - cos ¢0.8","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"3 pha - 4 dây, cos φ 0.8"},{"item":"Máy phát điện 150 kVA: Điều chỉnh điện áp","quote":"+1% từ không tải đến day tải ở điều kiện tải tĩnh với tần số thay đổi","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"±1% (ký hiệu trong bản quét là \"+1%\") từ không tải đến đầy tải ở điều kiện tải tĩnh, với tần số thay đổi từ -5% đến +20% so với giá trị định mức."},{"item":"Máy phát điện 150 kVA: Độ ồn","quote":"Độ in (7m) 75đB+/- 5dB","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"Độ ồn (đo tại 7m) 75 dB +/- 5 dB"},{"item":"Máy phát điện 150 kVA: Kích thước và trọng lượng khô (OP & SP)","quote":"Dài (L)-mm < 2400 3250:","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"Dài (L) < 2400 / 3250 mm; Rộng (W) < 1000 / 1100 mm; Cao (H) < 1540 / 1850 mm; Trọng lượng < 1420 / 2120 kg. Hai cột OP và SP, thứ tự ghi như bản quét."},{"item":"Máy phát điện 150 kVA: Động cơ - hãng, xuất xứ","quote":"Động cơ/ Xuất xứ: FPT/ Ý","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"Động cơ FPT, xuất xứ Ý."},{"item":"Máy phát điện 150 kVA: Động cơ - kiểu loại","quote":"Loại động cơ NEF67TM4.S500","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"Loại động cơ NEF67TM4.S500, Diesel 4 thì."},{"item":"Máy phát điện 150 kVA: Động cơ - tốc độ","quote":"THÔNG SO KỸ THUẬT ĐỘNG CƠ /> 1500 vòng/phút","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"1500 vòng/phút (dấu so sánh đứng trước như bản quét)."},{"item":"Máy phát điện 150 kVA: Động cơ - công suất PRP / ESP","quote":"Công suất định mức (PRP) kW 149","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"Công suất định mức (PRP) 149 kW; công suất dự phòng (ESP) 165 kW."},{"item":"Máy phát điện 150 kVA: Động cơ - kiểu phun, nạp khí","quote":"Kiểu nạp khí Turbocharged with aftercooler","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"Phun trực tiếp; nạp khí Turbocharged with aftercooler."},{"item":"Máy phát điện 150 kVA: Động cơ - xylanh","quote":"Số xylanh — Kiều bố trí 6 - Inline","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"6 xylanh, bố trí thẳng hàng (Inline); đường kính x hành trình 104x132 mm; tổng dung tích xylanh 6.7 L; tỷ số nén 17.5:1."},{"item":"Máy phát điện 150 kVA: Động cơ - làm mát, điều tốc","quote":"Bộ điều tốc Kiểu Cơ Khí","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"Làm mát bằng nước, dung tích nước làm mát 25.5 L; bộ điều tốc kiểu cơ khí."},{"item":"Máy phát điện 150 kVA: Động cơ - dầu bôi trơn","quote":"Thông số kỹ thuật dầu bôi tron ACEA E3-E5","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"Cấp dầu ACEA E3-E5; tiêu hao dầu bôi trơn ở đầy tải < 0.1% lượng tiêu hao dầu; tổng dung tích dầu bôi trơn (gồm đường ống, bộ lọc) 17.2 L."},{"item":"Máy phát điện 150 kVA: Nhiên liệu và mức tiêu hao","quote":"Loại nhiên liệu Diesel EN 590","reference":"Chương V, mục II, bảng hàng hóa, STT 1 - Thông số vận hành","requirement":"Nhiên liệu Diesel EN 590; tiêu hao nhiên liệu 100% tải: 36.6; 75% tải: 29.4; 50% tải: 18 (bản quét không ghi đơn vị). Dung tích thùng nhiên liệu (OP/SP) để trống, không có số liệu."},{"item":"Máy phát điện 150 kVA: Đầu phát - hãng, xuất xứ, kiểu loại","quote":"Đầu phát/ Xuất xứ: Mecc Alte/ Ý","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"Đầu phát Mecc Alte, xuất xứ Ý, loại ECP34 1L4 C."},{"item":"Máy phát điện 150 kVA: Đầu phát - đặc tính","quote":"Cấp cách nhiệt Cấp H","reference":"Chương V, mục II, bảng hàng hóa, STT 1","requirement":"4 cực; kiểu lắp ghép S-3 11.5\"; cấp cách nhiệt H; cấp bảo vệ IP23 (theo IEC-34-5); tự kích từ, không chổi than; AVR điện tử; một ổ trục; kết nối trực tiếp qua đĩa mềm."},{"item":"Máy phát điện 150 kVA: Bộ điều khiển - hãng, mã hiệu","quote":"Mã hiệu DSE4520 MKH","reference":"Chương V, mục II, bảng hàng hóa, STT 1 - Bộ điều khiển","requirement":"DEEP SEA, mã hiệu DSE4520 MKH; loại AMF (Auto mains failure control module) 12/24VDC, có bảo vệ đầu ra MCB/MCCB, hệ thống Canbus."},{"item":"Máy phát điện 150 kVA: Bộ điều khiển - thông số điện","quote":"Điện áp hoạt động liên tục V 8-35","reference":"Chương V, mục II, bảng hàng hóa, STT 1 - Bộ điều khiển","requirement":"Điện áp hoạt động liên tục 8-35 V; dòng điện hoạt động tối đa 85 mA tại 12 V, 96 mA tại 24 V; dòng điện chờ tối đa 35 mA tại 12 V, 32 mA tại 24 V; kích thước tổng thể < 140*113*4 mm (số cuối có thể bị cắt trong bản quét)."},{"item":"Máy phát điện 150 kVA: Bộ điều khiển - chức năng hiển thị, cảnh báo, bảo vệ","quote":"Cảnh báo: Mức nhiên liệu thấp.","reference":"Chương V, mục II, bảng hàng hóa, STT 1 - Chức năng cơ bản","requirement":"Hiển thị điện áp LN/LL, dòng L1/L2/L3, tần số, công suất (kW, kVA, kVAr, kWh, kVAh, kVArh), số vòng quay, áp lực nhớt, nhiệt độ nước, giờ vận hành, điện áp sạc, điện áp bình ắc quy; cảnh báo mức nhiên liệu thấp; tắt máy khi điện áp cao/thấp, tần số cao/thấp, quá tải, nhiệt độ nước, áp lực nhớt thấp. Có màn hình lớn có đèn nền, cài đặt cấu hình qua phần mềm DSE Configuration Suite PC, cảm biến nguồn điện chính và nguồn máy phát (3 pha), bảo vệ quá tải máy phát (kW)."},{"item":"Máy phát điện 150 kVA: Thiết bị tùy chọn (ATS, hòa đồng bộ)","quote":"Bộ chuyển nguồn tự động (ATS); Hệ","reference":"Chương V, mục II, bảng hàng hóa, STT 1 - Thiết bị tùy chọn","requirement":"Tùy chọn: bộ chuyển nguồn tự động (ATS) và hệ thống hòa đồng bộ; không nêu dòng định mức hay số lượng."},{"item":"Máy phát điện 150 kVA: Vật tư lắp đặt","quote":"Hộp thoát nhiệt KT(1040x560)mm: 01 Mét","reference":"Chương V, mục II, bảng hàng hóa, STT 1 - Vật tư lắp đặt","requirement":"Hộp thoát nhiệt KT(1040x560)mm: 01 mét; khớp nối mềm KT(1040x560x300): 01 cái; khung lá sách, lưới KT(1040x560): 01 cái; ống khói phi 114: 3m."},{"item":"Máy phát điện 150 kVA: Vật tư điện, cáp","quote":"Day cap dién CADIVI CXV 70 0.6/1kV den: 92m","reference":"Chương V, mục II, bảng hàng hóa, STT 1 - Vật tư điện","requirement":"Dây tín hiệu 1.25mm2 (7 sợi): 25m; dây cáp điện CADIVI CXV 70 0.6/1kV đen: 92m."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-10T12:04:32.630Z"}},"IB2200069368":{"u":"2026-11-03T14:08:16.88+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V_Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Phần cuối tệp (bản vẽ, mục 2) là hình ảnh quét, nội dung OCR lỗi nên không đọc được; chỉ thấy rời rạc một số số đo (900, 1400, 600, 1200, 2200, 700) không rõ thuộc chi tiết nào, không đưa vào.","Văn bản không nêu: hãng/model/xuất xứ cụ thể của động cơ và đầu phát (chỉ có mã tham chiếu tương đương KD130 hãng KOHLER), cấp cách điện, AVR, mức ồn (dB), dung tích bình nhiên liệu, tên cụ thể CO/CQ.","Các ký hiệu so sánh (≥, ≤) đứng trước giá trị tiêu hao nhiên liệu bị mất trong bản đọc, nên chỉ ghi lại con số nguyên văn.","Bảng thông số có chỗ lệch dòng do trích xuất PDF; các trích dẫn chọn từ những dòng đọc liền mạch."],"result":{"keyInfo":{"bidName":"Gói thầu số 04: Mua sắm, lắp đặt máy phát điện đảm bảo hoạt động của Trung tâm Hành chính công, huyện Bình Liêu, tỉnh Quảng Ninh","notifyNo":"IB2200069368","generatorCapacity":"≥ 118 kVA / 94 kW công suất liên tục; ≥ 130 kVA / 104 kW công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện - Phạm vi cung cấp","quote":"Cung cấp máy phát điện công suất chính 118kVA và toàn bộ hệ thống phụ kiện đi","reference":"Chương V, mục 1.1","requirement":"Cung cấp máy phát điện công suất chính 118kVA cùng toàn bộ phụ kiện đi kèm gồm vật tư dây điện, thi công lắp đặt, hệ thống tủ ATS. Số lượng: 1 tổ máy (Hạng mục 1)."},{"item":"Tổ máy phát điện - Mã tham chiếu","quote":"Thông số kỹ thuật Tương đương mã sản phẩm KD130 hãng KOHLER với các thông số tối thiểu đáp ứng các yêu cầu","reference":"Chương V, mục 1.2 b), Hạng mục 1, A.1","requirement":"Tương đương mã sản phẩm KD130 hãng KOHLER, với các thông số tối thiểu như bảng yêu cầu. Máy diesel 3 pha, máy trần, có đầu phát điện và hệ thống điều khiển đồng bộ; nhà thầu ghi rõ mã kiểu máy theo quy cách nhà sản xuất."},{"item":"Tổ máy phát điện - Tình trạng, năm sản xuất","quote":"Máy mới 100%, sản xuất năm 2021 trở về sau","reference":"Chương V, mục 1.2 b), Hạng mục 1, A.2","requirement":"Máy mới 100%, sản xuất năm 2021 trở về sau; hàng hóa nguyên đai nguyên kiện, chưa qua sử dụng."},{"item":"Tổ máy phát điện - Tiêu chuẩn thiết kế, sản xuất","quote":"ISO 9001:2015; ISO14001:2015; ISO-8528-1; ISO8528-5; ISO-","reference":"Chương V, mục 1.2 b), Hạng mục 1, A.3","requirement":"Tuân thủ các tiêu chuẩn: ISO 9001:2015; ISO14001:2015; ISO-8528-1; ISO8528-5; ISO-3046-1; 2006/42/EC; EN ISO 8528-13; EN 60034-1; EN 61000-6-1; EN 61000-6-2; EN 61000-6-3; EN 55011; EN 1679-1; EN 60204-1."},{"item":"Tổ máy phát điện - Công suất liên tục","quote":"≥ 118 / 94","reference":"Chương V, mục 1.2 b), Hạng mục 1, A.4","requirement":"≥ 118 kVA / 94 kW (bắt buộc)."},{"item":"Tổ máy phát điện - Công suất dự phòng","quote":"≥ 130 / 104","reference":"Chương V, mục 1.2 b), Hạng mục 1, A.5","requirement":"≥ 130 kVA / 104 kW (bắt buộc)."},{"item":"Tổ máy phát điện - Điện áp ra","quote":"400/230","reference":"Chương V, mục 1.2 b), Hạng mục 1, A.6","requirement":"400/230 V (bắt buộc)."},{"item":"Tổ máy phát điện - Tần số, số pha, hệ số công suất","quote":"Bằng két nước, kết hợp với quạt gió đầu trục","reference":"Chương V, mục 1.2 b), Hạng mục 1, A.7 - A.9","requirement":"Tần số 50 Hz; 3 pha; hệ số công suất Cosφ 0.8 (bắt buộc)."},{"item":"Tổ máy phát điện - Ắc quy","quote":"Đồng bộ kèm theo máy","reference":"Chương V, mục 1.2 b), Hạng mục 1, A.10","requirement":"Ắc quy đồng bộ kèm theo máy."},{"item":"Tổ máy phát điện - Hệ thống làm mát","quote":"Bằng két nước, kết hợp với quạt gió đầu trục","reference":"Chương V, mục 1.2 b), Hạng mục 1, A.11","requirement":"Bằng két nước, kết hợp với quạt gió đầu trục."},{"item":"Tổ máy phát điện - Nhiên liệu sử dụng","quote":"Dầu Diesel thông dụng","reference":"Chương V, mục 1.2 b), Hạng mục 1, A.12","requirement":"Dầu Diesel thông dụng."},{"item":"Tổ máy phát điện - Tiêu hao nhiên liệu (chế độ Prime Running Power – PRP)","quote":"15,5 lít/giờ","reference":"Chương V, mục 1.2 b), Hạng mục 1, A.13 - A.15","requirement":"Tại 50% tải: 15,5 lít/giờ; tại 75% tải: 22 lít/giờ; tại 100% tải: 28,5 lít/giờ (bắt buộc; văn bản gốc có ký hiệu so sánh đứng trước số nhưng không đọc rõ)."},{"item":"Tổ máy phát điện - Nồng độ khí thải","quote":"PM (mg/Nm3) 5% O2 < 100","reference":"Chương V, mục 1.2 b), Hạng mục 1, A.16","requirement":"PM < 100 mg/Nm3; CO < 630 mg/Nm3; NOx < 3560 mg/Nm3; HC < 22 mg/Nm3 (đều tại 5% O2) (bắt buộc)."},{"item":"Tổ máy phát điện - Cấp đáp ứng theo ISO 8528-5","quote":"Class G3","reference":"Chương V, mục 1.2 b), Hạng mục 1, A.17","requirement":"Class G3 (bắt buộc)."},{"item":"Động cơ - Kiểu động cơ","quote":"Động cơ diesel, turbo","reference":"Chương V, mục 1.2 b), Hạng mục 1, B.1","requirement":"Động cơ diesel, turbo."},{"item":"Động cơ - Số xy lanh","quote":"4 xilanh","reference":"Chương V, mục 1.2 b), Hạng mục 1, B.2","requirement":"4 xilanh (bắt buộc)."},{"item":"Động cơ - Tỉ số nén, dung tích, đường kính x hành trình","quote":"≥ 17 : 1","reference":"Chương V, mục 1.2 b), Hạng mục 1, B.3 - B.5","requirement":"Tỉ số nén ≥ 17 : 1; dung tích xy lanh ≥ 4.45 L; đường kính x hành trình ≥ 105 x 127 mm (bắt buộc)."},{"item":"Động cơ - Công suất dự phòng tối đa","quote":"Công suất dự phòng tối đa 122 kW","reference":"Chương V, mục 1.2 b), Hạng mục 1, B.6","requirement":"Công suất dự phòng tối đa 122 kW (bắt buộc)."},{"item":"Đầu phát điện - Yêu cầu chung","quote":"Đầu phát của máy phát điện đồng bộ thương hiệu với thương","reference":"Chương V, mục 1.2 b), Hạng mục 1, C.1","requirement":"Đầu phát đồng bộ thương hiệu với thương hiệu của tổ máy phát điện (bắt buộc)."},{"item":"Đầu phát điện - Thông số điện","quote":"3 pha - 4 cực từ","reference":"Chương V, mục 1.2 b), Hạng mục 1, C.2 - C.8","requirement":"Điện áp định mức 230/400 V; 3 pha - 4 cực từ; tần số 50 Hz; Cosφ 0.8; cấp bảo vệ IP23; biến thiên điện áp ở chế độ xác lập ± 0,5%; tổng độ méo sóng hài không tải < 3.5 (bắt buộc)."},{"item":"Hệ thống điều khiển - Yêu cầu chung","quote":"Bảng điều khiển của máy phát điện đồng bộ cùng thương","reference":"Chương V, mục 1.2 b), Hạng mục 1, D.1","requirement":"Bảng điều khiển đồng bộ cùng thương hiệu với thương hiệu của tổ máy phát điện (bắt buộc)."},{"item":"Hệ thống điều khiển - Kiểu bảng điều khiển","quote":"- Giám sát: Giao tiếp Modbus RTU trên RS485","reference":"Chương V, mục 1.2 b), Hạng mục 1, D.2","requirement":"Thiết bị đa năng vận hành bằng tay hoặc tự động; đo điện áp pha-trung tính và pha-pha, mức nhiên liệu (tùy chọn: dòng, công suất hoạt động, công suất hiệu dụng, hệ số công suất, kWh, áp suất dầu, nhiệt độ nước làm mát); giám sát Modbus RTU trên RS485; báo cáo (tùy chọn 2 báo cáo cấu hình được); bảo vệ quá tốc độ, áp suất dầu, nhiệt độ nước làm mát, điện áp và tần số tối thiểu/tối đa; lưu 12 sự kiện; nút START, STOP, ON/OFF; cầu chì bảo vệ; cổng USB."},{"item":"Hệ thống điều khiển - Giao diện","quote":"- Màn hình LCD hiển thị","reference":"Chương V, mục 1.2 b), Hạng mục 1, D.3","requirement":"Màn hình LCD hiển thị chế độ hoạt động, đo lường cảnh báo và báo lỗi, các giá trị cơ điện và đơn vị đo lường, thông tin hoạt động của máy (bắt buộc)."},{"item":"Tổ máy phát điện - Bảo trì sau bán hàng","quote":"Cam kết cung cấp dịch vụ bảo trì sau bán hàng và cung cấp phụ","reference":"Chương V, mục 1.2 b), Hạng mục 1, E.1","requirement":"Cam kết cung cấp dịch vụ bảo trì sau bán hàng và cung cấp phụ tùng thay thế trong vòng 60 tháng (bắt buộc)."},{"item":"Tổ máy phát điện - Thời gian bảo hành","quote":"≥ 24 tháng hoặc 1000 giờ ở chế độ dự phòng tùy điều kiện nào đến","reference":"Chương V, mục 1.2 b), Hạng mục 1, E.2; mục 1.3 c); Mục 3, khoản 3","requirement":"≥ 24 tháng hoặc 1000 giờ ở chế độ dự phòng, tùy điều kiện nào đến trước (bắt buộc). Mục 1.3.c và Mục 3 nêu bảo hành tối thiểu 24 tháng kể từ ngày nghiệm thu, bàn giao; bảo trì miễn phí tối đa 02 tháng/lần trong thời gian bảo hành."},{"item":"Tủ ATS 200A - Thông số chính","quote":"Bộ ATS dòng làm việc 200A, bộ điều khiển hành trình PLC, có các bộ phận kèm theo như sau:","reference":"Chương V, mục 1.2 b), Hạng mục 2","requirement":"Bộ ATS dòng làm việc 200A, bộ điều khiển hành trình PLC; kích thước (R x S x C) 500x300x700; vỏ tủ tôn dày 1,2mm, 1 lớp sơn tĩnh điện; chế độ tự động hoặc bằng tay; đèn báo: lưới có điện, máy phát có điện, tải kết nối với lưới điện, tải kết nối với máy phát."},{"item":"Vỏ chống ồn máy 130 KVA","quote":"khoáng tỷ trọng 80kg/m3 dày 50mm, vải thủy tinh, tôn đột lỗ tráng mạ kẽm dày 0,38mm","reference":"Chương V, mục 1.2 b), Hạng mục 3","requirement":"Kích thước 2700 x 1164 x 1350mm (vỏ cẩu nằm trên sát xi); vỏ sơn tĩnh điện, tôn dày 1,5 - 1.95mm, khung U150 đúc, bông khoáng tỷ trọng 80kg/m3 dày 50mm, vải thủy tinh, tôn đột lỗ tráng mạ kẽm dày 0,38mm. Mức ồn không được nêu."},{"item":"Dây dẫn 4 ruột 90mm2","quote":"Dây dẫn điện sử dụng dây đồng, bọc cách điện vật liệu XLPE/PVC","reference":"Chương V, mục 1.2 b), Hạng mục 4","requirement":"Dây đồng, bọc cách điện vật liệu XLPE/PVC."},{"item":"Ống xoắn HDPE","quote":"Tối thiểu sửu dụng ống xoăn HDPE cỡ ống >90mm2","reference":"Chương V, mục 1.2 b), Hạng mục 5","requirement":"Tối thiểu sử dụng ống xoắn HDPE cỡ ống >90mm2."},{"item":"Đầu cốt 90","quote":"Sử dụng đầu cốt bằng đồng.","reference":"Chương V, mục 1.2 b), Hạng mục 6","requirement":"Sử dụng đầu cốt bằng đồng."},{"item":"Ống xả D114","quote":"Làm bằng thép kích thuớc đường kính ống D114 dày 3mm, cút ống xả, sơn chịu nhiệt màu đen","reference":"Chương V, mục 1.2 b), Hạng mục 7","requirement":"Thép, đường kính ống D114, dày 3mm, có cút ống xả, sơn chịu nhiệt màu đen."},{"item":"Cút ống xả D114","quote":"Làm bằng thép dày 3mm, cút ống xả, sơn chịu nhiệt màu đen","reference":"Chương V, mục 1.2 b), Hạng mục 8","requirement":"Thép dày 3mm, sơn chịu nhiệt màu đen."},{"item":"Hộp thoát gió","quote":"Hộp giá làm bằng Tôn dầy 1,15mm, được sơn mầu xanh, có hệ thống lưới chống côn trùng.","reference":"Chương V, mục 1.2 b), Hạng mục 9","requirement":"Tôn dày 1,15mm, sơn màu xanh, có hệ thống lưới chống côn trùng."},{"item":"Cửa chớp","quote":"Cửa chớp dầy 100mm kích thuớc 1200x1400mm, làm bằng vật liệu tôn dầy 1,45m. Được bao bộc hởi hệ thông chống","reference":"Chương V, mục 1.2 b), Hạng mục 10","requirement":"Cửa chớp dày 100mm, kích thước 1200x1400mm, tôn dày 1,45mm (văn bản ghi '1,45m'), sơn tĩnh điện, có lưới chống côn trùng, kèm phụ kiện."},{"item":"Bình tiêu âm","quote":"Kích thuớc D250x600, làm bằng tôn dày 2,95mm được tổ hợp hàn.","reference":"Chương V, mục 1.2 b), Hạng mục 11","requirement":"Kích thước D250x600, tôn dày 2,95mm, tổ hợp hàn."},{"item":"Cọc tiếp địa","quote":"Sử dụng cọc thép V63x63x6mm dài 2.5m","reference":"Chương V, mục 1.2 b), Hạng mục 12","requirement":"Cọc thép V63x63x6mm, dài 2.5m."},{"item":"Phạm vi lắp đặt - Cáp điện","quote":"- Cáp điện từ tủ điện của trạm đến tủ ATS và từ máy phát tới tủ ATS, cáp ngoài trời đi","reference":"Chương V, mục 1.3 b)","requirement":"Cáp điện từ tủ điện của trạm đến tủ ATS và từ máy phát tới tủ ATS; cáp ngoài trời đi trong ống nhựa xoắn bảo vệ."},{"item":"Phạm vi lắp đặt - Bệ đặt máy","quote":"- Xây thêm bệ đặt máy đảm bảo kỹ thuật, phù hợp với máy phát điện và không ảnh","reference":"Chương V, mục 1.3 b)","requirement":"Xây thêm bệ đặt máy đảm bảo kỹ thuật, phù hợp với máy phát điện và không ảnh hưởng đến kết cấu tòa nhà khi máy hoạt động."},{"item":"Phạm vi lắp đặt - Giảm thanh, ống xả","quote":"- Lắp đặt thiết bị giảm thanh và ống dẫn khí thải đảm bảo không ảnh hưởng đến môi","reference":"Chương V, mục 1.3 b)","requirement":"Lắp đặt thiết bị giảm thanh và ống dẫn khí thải, đảm bảo không ảnh hưởng đến môi trường xung quanh."},{"item":"Chế độ tự động ATS/máy phát","quote":"- Hệ thống máy phát phải chạy tự động khi điện lưới mất hoặc có sự cố, sau khi mất","reference":"Chương V, Mục 3, khoản 1","requirement":"Máy phát chạy tự động khi mất điện lưới hoặc có sự cố; sau 15 – 20 giây cấp điện cho tòa nhà. Khi lưới có lại trong vòng 1 phút chuyển nguồn về điện lưới, máy phát chạy làm mát 03 phút. Thử tải: khởi động không tải 5 phút, liên động giả định mất/có lại điện lưới, chạy có tải ổn định cho toàn bộ phụ tải của tòa nhà."},{"item":"Xuất xứ hàng hóa","quote":"Nhà thầu phải nêu rõ xuất xứ của hàng hóa, ký mã hiệu, nhãn mác của từng loại hàng hóa","reference":"Chương V, mục 1.2 a)","requirement":"Nhà thầu nêu rõ xuất xứ, ký mã hiệu, nhãn mác từng loại hàng hóa và có đầy đủ chứng từ chứng minh nguồn gốc xuất xứ. Hàng gửi kèm Catalogue và tài liệu kỹ thuật của nhà sản xuất; tài liệu tiếng nước ngoài phải kèm bản dịch tiếng Việt. Văn bản không nêu cụ thể CO/CQ hay nước xuất xứ yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:08:16.208Z"}},"IB2200070120":{"u":"2026-11-03T20:02:54.68+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III. YÊU CẦU VỀ KỸ THUẬT.docx), chưa phân tích cả HSMT.","Gói thầu là cung cấp vật tư và bảo dưỡng định kỳ cho máy phát điện Cummins 750kVA hiện hữu; văn bản không nêu thông số động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, bảo hành, CO/CQ hay năm sản xuất.","Văn bản không nêu rõ công suất 750 kVA là liên tục hay dự phòng; chỉ nêu máy dùng để cấp điện dự phòng khi mất điện lưới.","Tệp có tiêu đề \"Chương III\" nhưng được cung cấp làm phần yêu cầu kỹ thuật (Chương V)."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư và dịch vụ bảo dưỡng định kỳ cho máy phát điện Cummins 750kVA","notifyNo":"IB2200070120","generatorCapacity":"750 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện được bảo dưỡng","quote":"Máy phát điện Cummins 750kVA được đặt tại phòng máy phát điện Trạm chính (Power intake station) đưa vào khai thác từ năm 2012.","reference":"Chương V, mục 1.1","requirement":"Máy phát điện Cummins 750kVA, đặt tại phòng máy phát điện Trạm chính (Power intake station), đưa vào khai thác từ năm 2012, dùng cấp điện dự phòng khi mất điện lưới."},{"item":"Máy phát điện 750kVA: Phạm vi bảo trì định kỳ hàng năm","quote":"Nội dung công việc bảo trì định kỳ hàng năm của máy phát điện 750kVA gồm: thay dầu bôi trơn, thay lọc dầu, lọc nhớt, lọc tách nước, kiểm tra cân chỉnh thông số cài đặt (nếu cần).","reference":"Chương V, mục 1.1","requirement":"Thay dầu bôi trơn, thay lọc dầu, lọc nhớt, lọc tách nước, kiểm tra cân chỉnh thông số cài đặt (nếu cần)."},{"item":"Lọc dầu","quote":"Mã số: FS1006 hoặc tương đương","reference":"Chương V, mục 1.2, bảng dòng 1","requirement":"Mã số FS1006 hoặc tương đương; số lượng 02 cái."},{"item":"Lọc nhớt tinh","quote":"Mã số: LF670 hoặc tương đương","reference":"Chương V, mục 1.2, bảng dòng 2","requirement":"Mã số LF670 hoặc tương đương; số lượng 03 cái."},{"item":"Lọc nhớt","quote":"Mã số: LF777 hoặc tương đương","reference":"Chương V, mục 1.2, bảng dòng 3","requirement":"Mã số LF777 hoặc tương đương; số lượng 01 cái."},{"item":"Lọc nước","quote":"Mã số: WF2073 hoặc tương đương","reference":"Chương V, mục 1.2, bảng dòng 4","requirement":"Mã số WF2073 hoặc tương đương; số lượng 02 cái."},{"item":"Nhớt động cơ 15W-40: Chủng loại và quy cách","quote":"Mã số: 15W40 hoặc tương đương","reference":"Chương V, mục 1.2, bảng dòng 5","requirement":"Nhớt động cơ 15W-40, mã số 15W40 hoặc tương đương, quy cách 18 lít/thùng, dùng cho động cơ diesel 4 thì; số lượng 04 xô."},{"item":"Nhớt động cơ 15W-40: Chỉ tiêu kỹ thuật","quote":"Density@15C: 0.874 g/ml","reference":"Chương V, mục 1.2, bảng dòng 5","requirement":"Density@15C: 0.874 g/ml; Viscosity,Kinematic100C: 14.5 mm²/s; Viscosity Index: 134."},{"item":"Dịch vụ bảo dưỡng - Hệ thống làm mát","quote":"Kiểm tra độ mòn dây đai và hiệu chỉnh (thay thế nếu cần).","reference":"Chương V, mục 1.2, bảng dòng 6","requirement":"Kiểm tra két nước; kiểm tra/bổ sung nước làm mát nếu cần; siết chặt các kẹp; kiểm tra mòn và rò rỉ đường ống; bơm mỡ bôi trơn pu-ly quạt gió; kiểm tra độ mòn dây đai và hiệu chỉnh (thay thế nếu cần); kiểm tra độ hở pu-ly và cánh quạt."},{"item":"Dịch vụ bảo dưỡng - Hệ thống nhiên liệu","quote":"Kiểm tra và hiệu chỉnh kim phun (nếu cần).","reference":"Chương V, mục 1.2, bảng dòng 6","requirement":"Thay lọc nhiên liệu; thay lọc tách nước; kiểm tra và hiệu chỉnh kim phun (nếu cần); kiểm tra rò rỉ hệ thống; xả cặn bẩn trong thùng nhiên liệu (nếu có)."},{"item":"Dịch vụ bảo dưỡng - Cơ cấu xu-pap","quote":"Kiểm tra và hiệu chỉnh khe hở nhiệt của xu-pap (nếu cần).","reference":"Chương V, mục 1.2, bảng dòng 6","requirement":"Kiểm tra và hiệu chỉnh khe hở nhiệt của xu-pap (nếu cần)."},{"item":"Dịch vụ bảo dưỡng - Hệ thống nạp không khí","quote":"Kiểm tra, vệ sinh lọc gió .","reference":"Chương V, mục 1.2, bảng dòng 6","requirement":"Kiểm tra, vệ sinh lọc gió; kiểm tra rò rỉ các đường ống khí nạp, thải."},{"item":"Dịch vụ bảo dưỡng - Hệ thống bôi trơn","quote":"Thay dầu bôi trơn và các lọc dầu bôi trơn.","reference":"Chương V, mục 1.2, bảng dòng 6","requirement":"Thay dầu bôi trơn và các lọc dầu bôi trơn; kiểm tra mạt kim loại trong lọc; kiểm tra rò rỉ hệ thống; vệ sinh ống thông hơi hộp trục khuỷu động cơ."},{"item":"Dịch vụ bảo dưỡng - Hệ thống điện","quote":"Kiểm tra các thiết bị bảo vệ động cơ, sự hoạt động của các đồng hồ đo.","reference":"Chương V, mục 1.2, bảng dòng 6","requirement":"Kiểm tra dung dịch ắc-quy/châm thêm (nếu cần); kiểm tra/vệ sinh các cọc, kẹp bình ắc-quy; kiểm tra hiệu chỉnh độ căng dây đai sạc bình (nếu cần); kiểm tra các thiết bị bảo vệ động cơ, sự hoạt động của các đồng hồ đo."},{"item":"Dịch vụ bảo dưỡng - Chạy thử","quote":"Chạy thử máy phát điện và kiểm tra các thông số vận hành; hiệu chỉnh, cài đặt (nếu cần).","reference":"Chương V, mục 1.2, bảng dòng 6","requirement":"Chạy thử máy phát điện và kiểm tra các thông số vận hành; hiệu chỉnh, cài đặt (nếu cần). Số lượng: 01 gói."},{"item":"Phạm vi công việc: lắp đặt, bảo trì và nghiệm thu","quote":"Giá chào là giá trọn gói đã bao gồm phí vận chuyển, giao hàng, nhân công lắp đặt, bảo trì máy, nghiệm thu tại Cảng hàng không quốc tế Phú Quốc.","reference":"Chương V, mục 1.3","requirement":"Giá chào đã bao gồm vận chuyển, giao hàng, nhân công lắp đặt, bảo trì máy, nghiệm thu tại Cảng hàng không quốc tế Phú Quốc."},{"item":"Tiêu chuẩn an toàn lao động","quote":"Nhà thầu phải tuân thủ quy định về an toàn lao động TCVN 5308 – 91 “Quy phạm kỹ thuật an toàn trong lao động”.","reference":"Chương V, mục 1.3","requirement":"Nhà thầu phải tuân thủ TCVN 5308 – 91 \"Quy phạm kỹ thuật an toàn trong lao động\"."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:02:53.599Z"}},"IB2200070865":{"u":"2026-11-03T14:00:44.587+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ, cấp cách điện, AVR, bộ điều khiển, bồn nhiên liệu, vỏ chống ồn, số lượng cáp, CO/CQ riêng cho máy phát; thông số động cơ chỉ ở mức tham khảo.","Không có thông số đầu phát (alternator), tiêu chuẩn khí thải hay năm sản xuất của máy phát điện.","Mục 'Tủ ATS 300 A' có các thông số kỹ thuật của ATS đi kèm máy phát; các trích dẫn được cắt ngắn cho dòng đầu của khối thông số."],"result":{"keyInfo":{"bidName":"Thi công xây dựng và lắp đặt thiết bị trạm biến áp, đường dây tải điện, hệ thống máy phát điện dự phòng","notifyNo":"IB2200070865","generatorCapacity":"2 x 200 kVA (công suất liên tục 200 kVA; dự phòng 220 kVA), ngoài trời"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 200 kVA ngoài trời: Số lượng","quote":"b.Máy phát điện dự phòng: 02 Máy phát điện 200KVA ngoài trời","reference":"Chương V, mục I.1.2 b","requirement":"02 máy phát điện 200 kVA, ngoài trời, cung cấp và lắp đặt dự phòng cho công trình"},{"item":"Máy phát điện 200 kVA: Công suất liên tục","quote":"-Công suất liên tục: 200 kVA","reference":"Chương V, mục II.3.2 e, bảng thông số, mục II.8","requirement":"200 kVA"},{"item":"Máy phát điện 200 kVA: Công suất dự phòng","quote":"-Công suất dự phòng: 220 kVA","reference":"Chương V, mục II.3.2 e, bảng thông số, mục II.8","requirement":"220 kVA"},{"item":"Máy phát điện 200 kVA: Số pha","quote":"- Số pha: 3 pha","reference":"Chương V, mục II.3.2 e, bảng thông số, mục II.8","requirement":"3 pha"},{"item":"Máy phát điện 200 kVA: Điện áp/Tần số","quote":"- Điện áp/ Tần số: 400V/ 50Hz","reference":"Chương V, mục II.3.2 e, bảng thông số, mục II.8","requirement":"400V/50Hz"},{"item":"Máy phát điện 200 kVA: Tốc độ vòng quay","quote":"-Tốc độ vòng quay: 1500 Vòng/phút","reference":"Chương V, mục II.3.2 e, bảng thông số, mục II.8","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 200 kVA: Dòng điện","quote":"- Dòng điện: 288 A","reference":"Chương V, mục II.3.2 e, bảng thông số, mục II.8","requirement":"288 A"},{"item":"Máy phát điện 200 kVA: Tiêu hao nhiên liệu","quote":"- Tiêu hao nhiên liệu 100% tải: ≤ 29 lít/h","reference":"Chương V, mục II.3.2 e, bảng thông số, mục II.8","requirement":"Tại 100% tải không quá 29 lít/h"},{"item":"Máy phát điện 200 kVA: Độ ồn","quote":"- Độ ồn: ≤ 75 dB(A) @7m","reference":"Chương V, mục II.3.2 e, bảng thông số, mục II.8","requirement":"Không quá 75 dB(A) tại khoảng cách 7m"},{"item":"Máy phát điện 200 kVA: Động cơ (hãng, thông số tham khảo)","quote":"- Động cơ: hãng Cummins (hoặc tương đương) có các thông số kỹ thuật ( tham khảo) như sau: Công suất liên tục 183kW; Số xi lanh: 6 L; Tỉ số nén: 16.0:1(k+C19:C22V); Điều chỉnh tốc độ : Điện tử; Dung tích nước làm mát: 40 lít; Dung tích nhớt: 23.8 lít; Dung tích xi lanh: 8.3 lít; Hành trình pit tong: 114×135","reference":"Chương V, mục II.3.2 e, bảng thông số, mục II.8","requirement":"Hãng Cummins (hoặc tương đương); thông số tham khảo: công suất liên tục 183kW; 6 xi lanh (6 L); tỉ số nén 16.0:1; điều chỉnh tốc độ điện tử; dung tích nước làm mát 40 lít; dung tích nhớt 23.8 lít; dung tích xi lanh 8.3 lít; hành trình pit tong 114×135"},{"item":"Tủ ATS 300 A: Thiết bị ATS","quote":"-Thiết bị ATS: ACB-4P-300A-65kA có khóa liên động cơ và điện chuyển đổi nguồn với nhau","reference":"Chương V, mục II.3.2 e, bảng thông số, mục II.5.1","requirement":"ACB 4 cực, 300A, 65kA, có khóa liên động cơ và điện chuyển đổi nguồn với nhau"},{"item":"Tủ ATS 300 A: Hệ thống đóng cắt chính","quote":"Số cực: 4\nDòng điện định mức In: 300A\nDòng cắt ngắn mạch Icu: ≥ 65","reference":"Chương V, mục II.3.2 e, bảng thông số, mục II.5.2","requirement":"4 cực; In 300A; Icu ≥ 65; Ics 100% Icu; Icw (1s), Icw (3s) ≥ 65; thời gian cắt lớn nhất ≤ 25 ms; đế quay Draw out cố định; loại máy cắt ACB vỏ đúc"},{"item":"Tủ ATS 300 A: Thiết bị đóng cắt phân phối (ACB)","quote":"Số cực: 3\nDòng điện định mức: 250A\nDòng cắt ngắn mạch Icu: ≥ 42","reference":"Chương V, mục II.3.2 e, bảng thông số, mục II.5.3","requirement":"3 cực; dòng định mức 250A; Icu ≥ 42; kiểu lắp đặt khối"},{"item":"Tủ ATS 300 A: Hệ điều khiển","quote":"Thiết bị PLC lập trình điều khiển ATS: Siemens, Schneider hoặc tương đương","reference":"Chương V, mục II.3.2 e, bảng thông số, mục II.5.4","requirement":"Khóa liên động ACB dùng khóa cơ và điện được setup theo yêu cầu; PLC lập trình điều khiển ATS của Siemens, Schneider hoặc tương đương"},{"item":"Tủ ATS 300 A: Yêu cầu chung và kết cấu tủ","quote":"- Tất cả thiết bị đóng cắt của Tủ điện ATS phải cùng một nhãn hiệu và cùng nhãn hiệu với thiết bị đóng cắt của Tủ điện hạ thế.","reference":"Chương V, mục II.3.2 e, bảng thông số, mục II.5.1 và II.5.5","requirement":"Đặt ngoài trời, làm việc liên tục; thiết bị đóng cắt cùng nhãn hiệu và cùng nhãn hiệu với thiết bị đóng cắt của tủ điện hạ thế; vỏ tole sơn tĩnh điện dày 2,0 mm trở lên; tối thiểu 2 lớp cửa; đạt IP 65 trở lên"},{"item":"Máy phát điện: Tình trạng hàng hóa","quote":"Tất cả hàng hóa và vật tư được sử dụng trong Công trình đều mới, chưa từng qua sử dụng, thuộc thế hệ mới nhất","reference":"Chương V, mục II.1","requirement":"Hàng hóa, vật tư mới, chưa từng qua sử dụng, thuộc thế hệ mới nhất; thiết bị mới 100%"},{"item":"Máy phát điện: Xuất xứ, chứng từ và catalog","quote":"Các loại vật liệu phải có chứng từ chứng minh nguồn gốc xuất xứ rõ ràng","reference":"Chương V, mục II.3.2 a và d","requirement":"Vật liệu, thiết bị phải có chứng từ chứng minh nguồn gốc xuất xứ rõ ràng; thiết bị chế tạo sẵn khi chào thầu phải cung cấp catalog, tiêu chuẩn, nhà sản xuất"},{"item":"Máy phát điện: Phạm vi lắp đặt, chạy thử, đào tạo","quote":"1.3 Chạy thử, kiểm tra,thí nghiệm, hiệu chỉnh, đào tạo và chuyển giao các thiết bị.","reference":"Chương V, mục I.1.3 và II.13 a, b","requirement":"Cung cấp, lắp đặt; chạy thử, kiểm tra, thí nghiệm, hiệu chỉnh, đào tạo và chuyển giao thiết bị; việc chạy thử do cán bộ kỹ thuật đã qua đào tạo của hãng sản xuất thực hiện; đào tạo tối thiểu 06 người"},{"item":"Máy phát điện: Bảo hành và bảo trì","quote":"- Thời gian bảo hành miễn phí: tối thiểu 12 tháng tính từ thời điểm hai bên ký biên bản nghiệm thu, bàn giao đưa hệ thống thiết bị, hạng mục công trình, công trình vào sử dụng.","reference":"Chương V, mục II.13 c","requirement":"Bảo hành miễn phí tối thiểu 12 tháng từ ngày ký biên bản nghiệm thu, bàn giao; bảo hành tại nơi lắp đặt; bảo dưỡng định kỳ theo yêu cầu hãng sản xuất; hỗ trợ kỹ thuật từ xa 24h/ngày, 7 ngày/tuần; cam kết cung cấp linh kiện thay thế và dịch vụ bảo dưỡng - sửa chữa 5 năm sau bảo hành"},{"item":"Máy phát điện: Móng bệ (bản vẽ)","quote":null,"reference":"Chương V, mục IV","requirement":"Có bản vẽ móng bệ máy phát điện (TBA-08) và mặt bằng xây dựng trạm biến áp và máy phát điện (TBA-06)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:00:43.566Z"}},"IB2200071778":{"u":"2026-11-03T14:04:02.785+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Phần Hệ thống điều khiển (STT 4) bị lẫn khối chữ ký số của bên mời thầu nên một số dòng bị đứt đoạn; các trích dẫn chỉ lấy phần đọc được nguyên vẹn.","Văn bản không nêu hãng/model/xuất xứ cụ thể của động cơ và đầu phát, không nêu thông số ATS, cáp, CO/CQ, thời hạn bảo hành hay tiêu chuẩn nào ngoài QCVN 19:2009/BTNMT.","Bảng thông số có dòng 'Công suất liên tục' ở cả mục tổ máy (> 15KVA / 12KW) và mục động cơ (≥ 21 KWm/1500rpm); hai giá trị được giữ riêng theo đúng văn bản."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2200071778","generatorCapacity":"2 x 15 kVA (công suất liên tục > 15KVA / 12KW; công suất dự phòng > 16.5KVA / 13.2KW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Số lượng và loại máy","quote":"Quy mô dự án : Trang bị 02 máy phát điện 03 pha 15KVA tại 02 Cửa hàng xăng dầu","reference":"Chương V, mục 1.1","requirement":"Trang bị 02 máy phát điện 03 pha 15KVA tại 02 Cửa hàng xăng dầu (CHXD số 15 và CHXD số 17, TP Đà Nẵng)"},{"item":"Chung - Tình trạng và năm sản xuất","quote":"hàng mới 100%, được sản xuất năm từ năm","reference":"Chương V, mục 1.2.a","requirement":"Hàng mới 100%, sản xuất từ năm 2022 trở về sau"},{"item":"Chung - Nguồn gốc, xuất xứ","quote":"Có nguồn gốc, xuất xứ rõ ràng, ghi rõ nhãn mác","reference":"Chương V, mục 1.2.a","requirement":"Có nguồn gốc, xuất xứ rõ ràng; ghi rõ nhãn mác, hãng sản xuất, nhà máy sản xuất, địa chỉ văn phòng đại diện tại Việt Nam (nếu có)"},{"item":"Chung - Tài liệu tiếng nước ngoài","quote":"Nhà thầu phải dịch toàn bộ tài liệu gốc sử dụng tiếng nước ngoài sang tiếng Việt Nam,","reference":"Chương V, mục 1.2.a","requirement":"Dịch toàn bộ tài liệu gốc tiếng nước ngoài sang tiếng Việt; catalogue thiết bị được chấp nhận bản tiếng Anh"},{"item":"Tổ máy - Kiểu máy phát điện","quote":"nhập khẩu đồng bộ.","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Tổ máy gồm động cơ, đầu phát điện, bảng điều khiển, khung chân đế, thùng nhiên liệu và vỏ chống ồn, nhập khẩu đồng bộ"},{"item":"Tổ máy - Hệ thống khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia QCVN","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia QCVN 19:2009/BTNMT"},{"item":"Tổ máy - Điều kiện hoạt động","quote":"Phù hợp khí hậu môi trường Việt Nam nhiệt độ: 0÷40 độ","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Phù hợp khí hậu môi trường Việt Nam, nhiệt độ 0÷40 độ C, độ ẩm ≤ 80%"},{"item":"Tổ máy - Bảng thông số máy","quote":"Làm bằng vật liệu bền, chắc chắn hoặc in trực tiếp vỏ","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Làm bằng vật liệu bền, chắc chắn hoặc in trực tiếp lên vỏ máy, tối thiểu ghi: tên máy, số serial, công suất, điện áp, tần số, hệ số công suất, kích thước, trọng lượng máy"},{"item":"Tổ máy - Ghi nhãn","quote":"Có ghi nhãn cho các bộ phận đấu nối điện và bộ phận kết","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Có ghi nhãn cho các bộ phận đấu nối điện và bộ phận kết nối thiết bị khác"},{"item":"Tổ máy - Công suất liên tục","quote":"Công suất liên tục | > 15KVA / 12KW","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"> 15KVA / 12KW"},{"item":"Tổ máy - Công suất dự phòng","quote":"Công suất dự phòng | > 16.5KVA / 13.2KW","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"> 16.5KVA / 13.2KW"},{"item":"Tổ máy - Hệ số công suất","quote":"Hệ số công suất | Cos φ = 0,8","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Cos φ = 0,8"},{"item":"Tổ máy - Điện áp ra","quote":"Điện áp ra | 230V/400V","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"230V/400V"},{"item":"Tổ máy - Dòng điện định mức","quote":"Dòng điện định mức | > 12.5A (230V/400V)","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"> 12.5A (230V/400V)"},{"item":"Tổ máy - Dao động điện áp đầu ra","quote":"Dao động điện áp đầu ra | < + 1%","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"< ± 1%"},{"item":"Tổ máy - Tần số","quote":"Tần số | 50Hz","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"50Hz"},{"item":"Tổ máy - Độ ồn","quote":"< 70 dB(A)/7m","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"< 70 dB(A) ở khoảng cách 7,0m với 100% tải"},{"item":"Tổ máy - Bình nhiên liệu","quote":"Bình nhiên liệu | Bằng thép, gắn liền với khung máy, dung tích > 70 lít","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Bằng thép, gắn liền với khung máy, dung tích > 70 lít"},{"item":"Động cơ - Kiểu động cơ","quote":"Kiểu động cơ | Diesel - 4 thì – phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"Diesel, 4 thì, phun nhiên liệu trực tiếp"},{"item":"Động cơ - Công suất liên tục","quote":"Công suất liên tục của động cơ ≥ 21 KWm/1500rpm","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"≥ 21 KWm/1500rpm"},{"item":"Động cơ - Dung tích xy lanh","quote":"Dung tích xy lanh | ≥ 2.54 lít","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"≥ 2.54 lít"},{"item":"Động cơ - Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn | ≥ 6.9 lít","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"≥ 6.9 lít"},{"item":"Động cơ - Số xy lanh","quote":"Số xy lanh | ≥ 04 thẳng hàng","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"≥ 04, thẳng hàng"},{"item":"Động cơ - Tốc độ vòng quay","quote":"Tốc độ vòng quay | 1500 vòng/phút.","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"1500 vòng/phút"},{"item":"Động cơ - Đường kính x hành trình piston","quote":"Đường kính x hành trình piston ≥ 90 x 100 mm","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"≥ 90 x 100 mm"},{"item":"Động cơ - Phương pháp bôi trơn","quote":"Phương pháp bôi trơn | Bơm dầu kết hợp vung té","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"Bơm dầu kết hợp vung té"},{"item":"Động cơ - Phương pháp làm mát","quote":"Phương pháp làm mát | Tuần hoàn nước ngọt cưỡng bức","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"Tuần hoàn nước ngọt cưỡng bức"},{"item":"Động cơ - Kiểu vận hành","quote":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm.","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm"},{"item":"Động cơ - Accu đề nổ","quote":"Accu kín khí, có bộ sạc accu tự động kèm theo máy","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"Accu kín khí 12VDC, có bộ sạc accu tự động kèm theo máy; dòng sạc định mức 2 Ampe, thời gian sạc 8h nếu accu hết điện hoàn toàn"},{"item":"Động cơ - Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong thời","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"Khởi động từ mức 0% tải lên 100% trong thời gian < 30s"},{"item":"Động cơ - Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian > 1 giờ ở chế độ quá","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"Hoạt động > 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Động cơ - Nhiên liệu","quote":"Nhiên liệu | Dầu Diesel","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"Dầu Diesel"},{"item":"Động cơ - Mức tiêu thụ nhiên liệu tại 100% tải","quote":"< 6 L/h","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"< 6 L/h"},{"item":"Đầu phát - Loại","quote":"Máy phát điện 3 pha, 4 cực","reference":"Chương V, mục 1.2.b, bảng STT 3","requirement":"Máy phát điện 3 pha, 4 cực"},{"item":"Đầu phát - Hệ số công suất","quote":"Hệ số công suất | Cos φ = 0,8","reference":"Chương V, mục 1.2.b, bảng STT 3","requirement":"Cos φ = 0,8"},{"item":"Đầu phát - Số cực từ","quote":"Số cực từ | 04","reference":"Chương V, mục 1.2.b, bảng STT 3","requirement":"04"},{"item":"Đầu phát - Điện áp định mức","quote":"Điện áp định mức | 230 V","reference":"Chương V, mục 1.2.b, bảng STT 3","requirement":"230 V"},{"item":"Đầu phát - Cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục 1.2.b, bảng STT 3","requirement":"IP23"},{"item":"Đầu phát - Cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục 1.2.b, bảng STT 3","requirement":"H"},{"item":"Đầu phát - Dao động điện áp","quote":"Dao động điện áp | ≤ ±1%","reference":"Chương V, mục 1.2.b, bảng STT 3","requirement":"≤ ±1%"},{"item":"Đầu phát - Số vòng quay định mức","quote":"Số vòng quay định mức | 1500 vòng/phút","reference":"Chương V, mục 1.2.b, bảng STT 3","requirement":"1500 vòng/phút"},{"item":"Đầu phát - Kiểu kích từ / AVR","quote":"Tự kích từ không chổi than và ổn định điện áp điện tử","reference":"Chương V, mục 1.2.b, bảng STT 3","requirement":"Tự kích từ không chổi than và ổn định điện áp điện tử (AVR)"},{"item":"Đầu phát - Dạng sóng TIF (NEMA)","quote":"Dạng sóng TIF (NEMA) | < 50","reference":"Chương V, mục 1.2.b, bảng STT 3","requirement":"< 50"},{"item":"Đầu phát - Dạng sóng THF (IEC)","quote":"Dạng sóng THF (IEC) | < 2%","reference":"Chương V, mục 1.2.b, bảng STT 3","requirement":"< 2%"},{"item":"Đầu phát - Hòa âm tổng TGH/THC","quote":"Không tải < 1.5%,","reference":"Chương V, mục 1.2.b, bảng STT 3","requirement":"Không tải < 1.5%; có tải < 2%"},{"item":"Điều khiển - Màn hình LCD","quote":"Có màn hình LCD hiển thị các thông số: Điện áp, tần số,","reference":"Chương V, mục 1.2.b, bảng STT 4","requirement":"Có màn hình LCD hiển thị: điện áp, tần số, dòng điện, tốc độ động cơ máy phát, điện áp accu, nhiệt độ động cơ hoặc nước làm mát, áp suất nhớt, mức nhiên liệu, thời gian chạy máy"},{"item":"Điều khiển - Đèn hiển thị chế độ hoạt động","quote":"Đèn hiển thị chế độ hoạt động","reference":"Chương V, mục 1.2.b, bảng STT 4","requirement":"Có đèn hiển thị chế độ hoạt động của máy: RUN, OFF, AUTO"},{"item":"Điều khiển - Nút điều khiển bằng tay","quote":"Có nút điều khiển bằng tay RUN, OFF, AUTO và nút dừng","reference":"Chương V, mục 1.2.b, bảng STT 4","requirement":"Có nút điều khiển bằng tay RUN, OFF, AUTO và nút dừng máy khẩn cấp"},{"item":"Điều khiển - Kết nối ATS","quote":"Kết nối ATS | kết nối ATS.","reference":"Chương V, mục 1.2.b, bảng STT 4","requirement":"Có kết nối ATS (không nêu thông số định mức của ATS)"},{"item":"Vỏ, khung - Khung đế máy","quote":"Có khung đế máy chắc chắn, chịu lực, có đế cao su giảm","reference":"Chương V, mục 1.2.b, bảng STT 5","requirement":"Khung đế chắc chắn, chịu lực, có đế cao su giảm chấn, chống rung; vận hành êm, cân bằng, không ảnh hưởng đến thiết bị, công trình xung quanh"},{"item":"Vỏ, khung - Vỏ máy ngoài","quote":"Có thiết kế vỏ giảm ồn, sơn tĩnh điện, có thể đặt ngoài trời,","reference":"Chương V, mục 1.2.b, bảng STT 5","requirement":"Vỏ giảm ồn, sơn tĩnh điện, đặt được ngoài trời, chống tác động khí hậu nhiệt đới và nhiệt độ cao, có khóa an toàn, nhập khẩu đồng bộ theo máy"},{"item":"Vỏ, khung - Kích thước","quote":"Kích thước | ≤ 2000 x 840 x 1160 (mm)","reference":"Chương V, mục 1.2.b, bảng STT 5","requirement":"≤ 2000 x 840 x 1160 (mm)"},{"item":"Vỏ, khung - Trọng lượng","quote":"Trọng lượng | ≤ 722 (Kg)","reference":"Chương V, mục 1.2.b, bảng STT 5","requirement":"≤ 722 (Kg)"},{"item":"Vỏ, khung - Cấp bảo vệ bằng vỏ ngoài","quote":"là IP23.","reference":"Chương V, mục 1.2.b, bảng STT 5","requirement":"Thiết kế tích hợp, tối thiểu IP23"},{"item":"Phạm vi công việc - Cung cấp, lắp đặt, hướng dẫn, bảo hành","quote":"Cung cấp, lắp đặt, hướng dẫn sử dụng, bảo hành.","reference":"Chương V, mục 3","requirement":"Kiểm tra và thử nghiệm gồm: cung cấp, lắp đặt, hướng dẫn sử dụng, bảo hành (không nêu thời hạn bảo hành)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:04:02.018Z"}},"IB2200072535":{"u":"2026-11-04T01:23:43.242+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (danh mục hàng hóa trong kết quả lựa chọn nhà thầu, không phải Chương V), chưa phân tích cả HSMT.","Văn bản cung cấp là danh mục hàng hóa trong kết quả lựa chọn nhà thầu, không phải nội dung Chương V; các dòng ghi 'Theo quy định tại Chương V' nên thông số chi tiết nằm ở Chương V thật và chưa được đọc.","Không có thông tin về số lượng, động cơ (hãng, model, số xi-lanh, tốc độ, suất tiêu hao nhiên liệu, khí thải), đầu phát (hãng, cấp cách điện, AVR), bộ điều khiển, độ ồn, ATS, năm sản xuất/mới 100%, CO/CQ, bảo hành, tiêu chuẩn.","Xuất xứ Việt Nam ghi ở cuối nhóm container (gió vào/ra, khí xả) nên chưa rõ áp dụng cho từng dòng hay cả nhóm; container và hệ thống chống rung không có xuất xứ riêng."],"result":{"keyInfo":{"bidName":"Mua sắm lắp đặt máy phát điện 2500 KVA","notifyNo":"IB2200072535","generatorCapacity":"2500 kVA công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: công suất, hệ thống điện","quote":"Máy phát điện 3P-4W-50Hz-0.4kV 2500kVA công suất liên tục","reference":"Danh mục hàng hóa, dòng Máy phát điện","requirement":"Máy phát điện 3 pha 4 dây, tần số 50Hz, điện áp 0.4kV, công suất 2500kVA, công suất liên tục"},{"item":"Máy phát điện: xuất xứ","quote":"xuất xứ Trung Quốc | Theo quy định tại Chương V","reference":"Danh mục hàng hóa, dòng Máy phát điện","requirement":"Xuất xứ Trung Quốc; các yêu cầu khác theo Chương V (văn bản này không nêu chi tiết)"},{"item":"Két nước giải nhiệt: vật liệu","quote":"Vật liệu đồng sơn phủ Epoxy/ PoluAL","reference":"Danh mục hàng hóa, dòng Két nước giải nhiệt","requirement":"Vật liệu đồng sơn phủ Epoxy/ PoluAL"},{"item":"Két nước giải nhiệt: xuất xứ","quote":"xuất xứ Trung Quốc","reference":"Danh mục hàng hóa, dòng Két nước giải nhiệt","requirement":"Xuất xứ Trung Quốc"},{"item":"Container cách âm: kiểu lắp đặt","quote":"Container cách âm đặt ngoài trời","reference":"Danh mục hàng hóa, dòng Container","requirement":"Container cách âm đặt ngoài trời"},{"item":"Container cách âm: kích thước","quote":"KT: 12.000x3.000x3.000mm","reference":"Danh mục hàng hóa, dòng Container","requirement":"Kích thước 12.000x3.000x3.000mm"},{"item":"Container: hệ thống chống rung","quote":"Hệ thống chống rung: 8 bộ lò xo giảm chấn 3.000kg/ bộ","reference":"Danh mục hàng hóa, dòng Container","requirement":"8 bộ lò xo giảm chấn, mỗi bộ 3.000kg"},{"item":"Container: hệ thống gió vào/ ra","quote":"Hệ thống gió vào/ ra","reference":"Danh mục hàng hóa, dòng Container","requirement":"Có hệ thống gió vào/ ra (không nêu thông số)"},{"item":"Container: hệ thống khí xả và xuất xứ","quote":"Hệ thống khí xả | xuất xứ Việt Nam | Theo quy định tại Chương V","reference":"Danh mục hàng hóa, nhóm Container","requirement":"Có hệ thống khí xả, xuất xứ Việt Nam (xuất xứ ghi ở cuối nhóm container, chưa rõ áp dụng cho riêng hệ thống khí xả hay cả nhóm)"},{"item":"Bồn dầu ngày","quote":"Bồn dầu ngày 2m3 (bao gồm chân đế, phụ kiện, đường ống kết nối với máy và kết nối với ống dầu chung hiện hữu) | xuất xứ Việt Nam","reference":"Danh mục hàng hóa, dòng Bồn dầu ngày","requirement":"Dung tích 2m3, bao gồm chân đế, phụ kiện, đường ống kết nối với máy và kết nối với ống dầu chung hiện hữu; xuất xứ Việt Nam"},{"item":"Bồn dầu: bộ báo mức dầu tuyến tính","quote":"Bộ báo mức dầu tuyến tính 0-100% | xuất xứ Trung Quốc","reference":"Danh mục hàng hóa","requirement":"Dải 0-100%; xuất xứ Trung Quốc"},{"item":"Bồn dầu: bộ báo mức dầu dạng tiếp điểm","quote":"Bộ báo mức dầu dạng tiếp điểm (2 mức cao-thấp) | xuất xứ Việt Nam","reference":"Danh mục hàng hóa","requirement":"2 mức cao-thấp; xuất xứ Việt Nam"},{"item":"Bồn dầu: hiển thị mức dầu","quote":"Hiển thị mức dầu tại bồn dạng từ tính | xuất xứ Hàn Quốc","reference":"Danh mục hàng hóa","requirement":"Dạng từ tính tại bồn; xuất xứ Hàn Quốc"},{"item":"Hệ thống dầu: đường ống dầu","quote":"Đường ống dầu DN80 | xuất xứ Trung Quốc","reference":"Danh mục hàng hóa","requirement":"DN80; xuất xứ Trung Quốc"},{"item":"Hệ thống dầu: lọc Y","quote":"Lọc Y DN80 | xuất xứ Italia","reference":"Danh mục hàng hóa","requirement":"DN80; xuất xứ Italia"},{"item":"Hệ thống dầu: van cổng","quote":"Van cổng DN50 | xuất xứ Italia","reference":"Danh mục hàng hóa","requirement":"DN50; xuất xứ Italia"},{"item":"Hệ thống dầu: van điện từ","quote":"Van điện từ DN50 (24VDC) | xuất xứ German","reference":"Danh mục hàng hóa","requirement":"DN50, 24VDC; xuất xứ German"},{"item":"Hệ thống dầu: motor van","quote":"Motor van DN50 (24VDC) | xuất xứ Thụy Sỹ","reference":"Danh mục hàng hóa","requirement":"DN50, 24VDC; xuất xứ Thụy Sỹ"},{"item":"Bồn dầu: van thông hơi","quote":"Van thông hơi bồn dầu | xuất xứ Việt Nam","reference":"Danh mục hàng hóa","requirement":"Van thông hơi bồn dầu; xuất xứ Việt Nam"},{"item":"Cáp điện báo mức cao-thấp","quote":"Cáp điện 4x1.5mm2 (báo mức cao-thấp về tủ bơm) | xuất xứ Việt Nam","reference":"Danh mục hàng hóa","requirement":"Cáp 4x1.5mm2, báo mức cao-thấp về tủ bơm; xuất xứ Việt Nam"},{"item":"Cáp điện điều khiển van","quote":"Cáp điện 3x1.5mm2 (điều khiển van) | xuất xứ Việt Nam","reference":"Danh mục hàng hóa","requirement":"Cáp 3x1.5mm2; xuất xứ Việt Nam"},{"item":"Ống luồn cáp trong container","quote":"Ống thép mạ kẽm DN20 đi cáp điện điều khiển van dầu, phao báo mức trong Container | xuất xứ Việt Nam","reference":"Danh mục hàng hóa","requirement":"Ống thép mạ kẽm DN20 đi cáp điện điều khiển van dầu, phao báo mức trong Container; xuất xứ Việt Nam"},{"item":"Ống luồn cáp tầng 8 ra trụ kỹ thuật","quote":"Ống nhựa chống cháy DN20 đi cáp điện điều khiển van dầu, phao báo mức tầng 8 ra trụ kỹ thuật (màu cam) | xuất xứ Việt Nam","reference":"Danh mục hàng hóa","requirement":"Ống nhựa chống cháy DN20, màu cam, đi cáp điện điều khiển van dầu, phao báo mức tầng 8 ra trụ kỹ thuật; xuất xứ Việt Nam"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T01:23:42.765Z"}},"IB2200073279":{"u":"2026-11-03T14:02:07.148+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2.1. CHƯƠNG 5 YÊU CẦU VỀ KỸ THUẬT.pdf, 4. PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết của tổ máy: không có prime/standby, số lượng tổ máy, model, số xy lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, điện áp/tần số/số pha, vỏ cách âm và độ ồn, bình nhiên liệu, dòng định mức ATS. Các nội dung này được chuyển sang hồ sơ thiết kế bản vẽ thi công, không có trong văn bản được cung cấp.","Không có yêu cầu về năm sản xuất cụ thể, CO/CQ riêng cho máy phát điện (chỉ yêu cầu chung về chứng chỉ nguồn gốc xuất xứ, chứng nhận xuất xưởng).","Phụ lục bảng giá hợp đồng chỉ là mẫu trống, không có thông số kỹ thuật.","Khi chỉ dẫn trong hồ sơ thiết kế bản vẽ thi công khác với Chương V thì nhà thầu thực hiện theo hồ sơ thiết kế."],"result":{"keyInfo":{"bidName":"Xây dựng (Cải tạo hệ thống điện hạ thế, bệ máy và lắp đặt máy phát điện)","notifyNo":"IB2200073279","generatorCapacity":"1000 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và công suất máy phát điện","quote":"Lắp đặt máy phát điện công suất 1000Kva, nhà đặt máy phát điện, tủ chuyển đổi nguồn ATS, tủ điện đồng bộ.","reference":"Chương V, mục I.1.1 c) Quy mô công trình","requirement":"Lắp đặt máy phát điện công suất 1000Kva (không nêu rõ prime hay standby, không nêu số lượng tổ máy ngoài quy mô công trình)."},{"item":"Phạm vi lắp đặt: nhà đặt máy, tủ ATS, tủ điện đồng bộ","quote":"Lắp đặt máy phát điện công suất 1000Kva, nhà đặt máy phát điện, tủ chuyển đổi nguồn ATS, tủ điện đồng bộ.","reference":"Chương V, mục I.1.1 c) Quy mô công trình","requirement":"Gói thầu gồm nhà đặt máy phát điện, tủ chuyển đổi nguồn ATS và tủ điện đồng bộ. Không nêu dòng định mức (rating) của ATS."},{"item":"Bệ máy","quote":"Xây dựng hệ thống 05 bệ máy bằng bê tông cốt thép mác 250, mặt bệ lát gạch ceramic KT 400x400.","reference":"Chương V, mục I.1.1 c) Quy mô công trình","requirement":"Xây dựng hệ thống 05 bệ máy bằng bê tông cốt thép mác 250, mặt bệ lát gạch ceramic KT 400x400."},{"item":"Cáp điện hạ thế","quote":"bằng hệ thống cáp điện chôn ngầm DSTA\n3x120+1x70 dài khoảng 768m.","reference":"Chương V, mục I.1.1 c) Quy mô công trình","requirement":"Cáp điện chôn ngầm DSTA 3x120+1x70, dài khoảng 768m, từ các tủ điện tổng đến các nhà S2, xưởng X2, kho K1, K2, khu đất Liên Mạc."},{"item":"Máy phát điện: tình trạng thiết bị","quote":"Tất thiết bị được sử dụng trong gói thầu đều mới, chưa từng qua sử dụng,\nthuộc thế hệ mới nhất, đã đưa vào tất cả các cải tiến về thiết kế và vật liệu trừ\nkhi được quy định khác đi trong hợp đồng.","reference":"Chương V, mục III.3.c Yêu cầu chung về kỹ thuật, chất lượng","requirement":"Thiết bị mới, chưa từng qua sử dụng, thuộc thế hệ mới nhất, đã đưa vào tất cả các cải tiến về thiết kế và vật liệu, trừ khi hợp đồng quy định khác."},{"item":"Máy phát điện: thông tin nhà thầu phải kê khai","quote":"Đặc tính kỹ thuật, mã hiệu, tên Nhà sản xuất, nước sản xuất và năm sản xuất.","reference":"Chương V, mục III.3.c Yêu cầu chung về kỹ thuật, chất lượng","requirement":"Nhà thầu điền đầy đủ nguồn gốc, nhãn mác, quy cách chất lượng thiết bị gồm đặc tính kỹ thuật, mã hiệu, tên nhà sản xuất, nước sản xuất và năm sản xuất."},{"item":"Máy phát điện: Động cơ","quote":"Động cơ diesel là thương hiệu nổi tiếng thế giới được sử dụng phổ biến tại\nViệt Nam và được sản xuất tại chính quốc gia có thương hiệu đó. (Nhà sản xuất phải\ncó ủy quyền của nhà sản xuất động cơ để sản xuất tổ máy cung cấp cho gói thầu).","reference":"Chương V, mục III.3.c Đối với máy phát điện","requirement":"Động cơ diesel thương hiệu nổi tiếng thế giới, được sử dụng phổ biến tại Việt Nam và được sản xuất tại chính quốc gia có thương hiệu đó. Nhà sản xuất tổ máy phải có ủy quyền của nhà sản xuất động cơ để sản xuất tổ máy cung cấp cho gói thầu."},{"item":"Máy phát điện: Đầu phát (alternator)","quote":"Đầu phát là thương hiệu thuộc các nước G7 được sản xuất tại các nước thuộc\nkhối G20, G7.","reference":"Chương V, mục III.3.c Đối với máy phát điện","requirement":"Đầu phát là thương hiệu thuộc các nước G7, được sản xuất tại các nước thuộc khối G20, G7."},{"item":"Máy phát điện: Hệ thống điều khiển","quote":"Hệ thống điều khiển là thương hiệu thuộc các nước G7 được sản xuất tại các\nnước thuộc khối G7.","reference":"Chương V, mục III.3.c Đối với máy phát điện","requirement":"Hệ thống điều khiển là thương hiệu thuộc các nước G7, được sản xuất tại các nước thuộc khối G7."},{"item":"Máy phát điện: Thông số kỹ thuật theo thiết kế","quote":"Thông số kỹ thuật và mức độ hiệu quả của thiết bị phù hợp với yêu cầu của\nHồ sơ mời thầu, hồ sơ thiết kế.","reference":"Chương V, mục III.3.c Đối với máy phát điện","requirement":"Thông số kỹ thuật và mức độ hiệu quả của thiết bị phải phù hợp với yêu cầu của HSMT và hồ sơ thiết kế. Chi tiết thông số nằm trong hồ sơ thiết kế bản vẽ thi công, không có trong Chương V."},{"item":"Máy phát điện: Bảo hành","quote":"Thời gian bảo hành, trách nhiệm bảo hành.","reference":"Chương V, mục III.3.c Đối với máy phát điện; mục III.12.a","requirement":"Có yêu cầu về thời gian bảo hành và trách nhiệm bảo hành nhưng không nêu số tháng/năm cụ thể. Thời gian xử lý khi nhận thông báo hư hỏng không vượt quá 05 ngày làm việc (áp dụng cho bảo hành công trình)."},{"item":"Máy phát điện: Xuất xứ và tiêu chuẩn áp dụng (bảng vật tư)","quote":"TCVN 9729-6:2013\nISO 8528-6:2005","reference":"Chương V, mục III.3.b, bảng vật tư, STT 9 và danh mục tiêu chuẩn mục III.1.b, STT 52","requirement":"Tiêu chuẩn áp dụng TCVN 9729-6:2013, ISO 8528-6:2005 và các tiêu chuẩn khác liên quan. Đặc tính kỹ thuật theo chỉ dẫn kỹ thuật và hồ sơ thiết kế bản vẽ thi công. Nguồn gốc xuất xứ: các nhà máy sản xuất tại Việt Nam hoặc tương đương (cột này chỉ mang tính hướng dẫn)."},{"item":"Tủ điện (gồm tủ ATS, tủ đồng bộ nếu thuộc loại tủ điện)","quote":"TCVN 7994:2009 | Các nhà máy sản","reference":"Chương V, mục III.3.b, bảng vật tư, STT 15","requirement":"Tiêu chuẩn áp dụng TCVN 7994:2009 và các tiêu chuẩn khác liên quan. Đặc tính kỹ thuật theo chỉ dẫn kỹ thuật và hồ sơ thiết kế. Nguồn gốc: các nhà máy sản xuất tại Việt Nam hoặc tương đương."},{"item":"Aptomat","quote":"Mitsubisi, LS, ABB","reference":"Chương V, mục III.3.b, bảng vật tư, STT 1","requirement":"Tiêu chuẩn TCVN 6592:2009; nguồn gốc tham khảo Mitsubisi, LS, ABB hoặc tương đương; đặc tính kỹ thuật theo chỉ dẫn kỹ thuật và hồ sơ thiết kế."},{"item":"Dây dẫn điện, cáp điện và phụ kiện","quote":"TCVN 6612:2007\n4 | thuật và Hồ sơ thiết | đương, Roman hoặc\ntủ | TCVN 6610:2014","reference":"Chương V, mục III.3.b, bảng vật tư, STT 4","requirement":"Tiêu chuẩn TCVN 6612:2007, TCVN 6610:2014; nguồn gốc tham khảo Thái Dương, Trần Phú, Roman, SiNo hoặc tương đương; đặc tính kỹ thuật theo chỉ dẫn kỹ thuật và hồ sơ thiết kế."},{"item":"Cáp điện: tiêu chuẩn liên quan","quote":"TCVN 7997:2009 | Cáp điện lực đi ngầm trong đất - Phương pháp lắp đặt","reference":"Chương V, mục III.1.b, STT 45 và STT 51","requirement":"Áp dụng TCVN 7997:2009 (cáp điện lực đi ngầm trong đất - phương pháp lắp đặt) và TCVN 4255:2008 (cấp bảo vệ vỏ ngoài, mã IP)."},{"item":"Ống nhựa HDPE","quote":"TCVN 9070:2012","reference":"Chương V, mục III.3.b, bảng vật tư, STT 10","requirement":"Tiêu chuẩn TCVN 9070:2012; xuất xứ các nhà máy sản xuất tại Việt Nam hoặc tương đương."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:02:06.351Z"}},"IB2200073368":{"u":"2026-11-03T14:01:41.653+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5_Yeu cau ky thuat.pdf, Phu luc.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy phát điện; riêng ATS có hai mức dòng điện định mức (200 A và 100A) nhưng không nêu số lượng từng loại.","Văn bản không nêu hãng, model, xuất xứ, số xi lanh, tiêu chuẩn khí thải của động cơ; không nêu thông tin đầu phát, bộ điều khiển hay cấp cách điện.","Một số trích dẫn (quote) bị cắt ở cuối dòng do văn bản gốc xuống dòng giữa câu; phần nội dung còn lại được ghi trong trường requirement.","Văn bản có chữ ký số chèn vào giữa mục 1.3 (bảo hành) nên một số đoạn bị lẫn; chỉ ghi các yêu cầu đọc được rõ ràng.","Tệp Phu luc.pdf là phụ lục bảng giá hợp đồng, không chứa thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói thầu số 15: Mua sắm hệ thống máy phát điện dự phòng","notifyNo":"IB2200073368","generatorCapacity":"110 kVA/88 kW dự phòng; 100 kVA/80 kW liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng ≥ 110 KVA/ 88 KW","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Công suất dự phòng ≥ 110 KVA/ 88 KW"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục ≥100 KVA/ 80 KW","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Công suất liên tục ≥ 100 KVA/ 80 KW"},{"item":"Tổ máy phát điện: Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"3 pha"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện áp: 380V-415V (tương đương hoặc rộng hơn)","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"380V-415V (tương đương hoặc rộng hơn)"},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số 50Hz","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"50Hz"},{"item":"Tổ máy phát điện: Tốc độ vòng quay","quote":"Tốc độ vòng quay 1500 vòng /phút","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (100% tải) ≤ 25.6 L/h","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tại 100% tải ≤ 25.6 L/h"},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"Hệ thống khởi động: Khởi động điện (12V)","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Khởi động điện (12V)"},{"item":"Tổ máy phát điện: Phụ kiện đi kèm tiêu chuẩn","quote":"Bình chứa nhiên liệu chạy đủ 8h hoạt động liên tục.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Bình tiêu âm ống xả khói; bình chứa nhiên liệu chạy đủ 8h hoạt động liên tục; bình ắc quy; dây nối bình ắc quy; sạc ắc quy tự động"},{"item":"Tổ máy phát điện: Vỏ máy","quote":"Bằng thép sơn tĩnh điện và bọc tiêu âm.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Đồng bộ theo máy; bằng thép sơn tĩnh điện và bọc tiêu âm"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Chống ồn đạt ≤ 75 dBA cách 1 mét không gian mở khi máy chạy","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Chống ồn đạt ≤ 75 dBA cách 1 mét không gian mở khi máy chạy tại 75% tải"},{"item":"Tủ chuyển nguồn tự động (ATS): Dòng điện định mức","quote":"Dòng điện định mức: 200 A và 100A","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"200 A và 100A"},{"item":"Tủ chuyển nguồn tự động (ATS): Vỏ tủ","quote":"Vỏ tủ chế tạo bằng thép dày, sơn tĩnh điện","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Chế tạo bằng thép dày, sơn tĩnh điện"},{"item":"Dây cáp điện","quote":"Dây cáp điện CXV 3x70 + 1x50 (mm2), Cu/XLPE/PVC","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"CXV 3x70 + 1x50 (mm2), Cu/XLPE/PVC"},{"item":"Dây tín hiệu","quote":"Quy cách DVV 4x2.5mm2","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Quy cách DVV 4x2.5mm2"},{"item":"Ống khói (ngoài trời)","quote":"Ống khói D126 mm","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Ống khói D126 mm; thép dày ≥ 2.5mm; không bọc cách nhiệt"},{"item":"Co D126 + bảo ôn","quote":"Cách nhiệt tốt","reference":"Chương V, mục 1.2.b, hạng mục 6","requirement":"Cách nhiệt tốt"},{"item":"Ống khói (phần trong nhà)","quote":"Bọc bảo ôn cách nhiệt loại 1 mặt bạc dày 50mm, tỷ trọng 32kg/m3","reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"Ống khói D126 mm; thép dày ≥ 2.5mm; bọc bảo ôn cách nhiệt loại 1 mặt bạc dày 50mm, tỷ trọng 32kg/m3; mặt ngoài Inox 304 dày ≥0.4mm"},{"item":"Hộp thu gió nóng gồm bạt nối mềm","quote":"Chất liệu: Tôn mạ kẽm.","reference":"Chương V, mục 1.2.b, hạng mục 8","requirement":"Chất liệu tôn mạ kẽm; kết cấu kín đảm bảo lưu lượng lưu thông gió; chịu được áp suất gió lớn"},{"item":"Dầu nhớt, nhiên liệu dầu Diesel (200 lít) chạy thử nghiệm","quote":"Có đầy đủ Dầu nhớt, nhiên liệu dầu Diesel (200 lít) chạy thử","reference":"Chương V, mục 1.2.b, hạng mục 9","requirement":"Có đầy đủ dầu nhớt, nhiên liệu dầu Diesel (200 lít) chạy thử nghiệm thu máy trong vòng 02 giờ"},{"item":"Vật tư phụ lắp đặt máy","quote":"Đầu cos, chụp, co ống khói, co vuông và co xuống khay cáp, ti treo,","reference":"Chương V, mục 1.2.b, hạng mục 10","requirement":"Đầu cos, chụp, co ống khói, co vuông và co xuống khay cáp, ti treo, băng keo…"},{"item":"Nhân công thi công lắp đặt toàn bộ hệ thống máy phát điện","quote":"Có đầy đủ nhân công thi công lắp đặt toàn bộ hệ thống máy phát","reference":"Chương V, mục 1.2.b, hạng mục 11","requirement":"Có đầy đủ nhân công thi công lắp đặt toàn bộ hệ thống máy phát điện và các công việc phát sinh trong quá trình lắp đặt thiết bị (nếu có)"},{"item":"Yêu cầu chung: Tình trạng và năm sản xuất","quote":"Hàng hóa phải đảm bảo mới 100%, sản xuất từ năm 2022 trở về sau đối với các","reference":"Chương V, mục 1.2.a","requirement":"Mới 100%, sản xuất từ năm 2022 trở về sau đối với tổ máy phát điện, tủ chuyển nguồn tự động (ATS), dây cáp điện, dây tín hiệu; các thiết bị, vật tư khác mới 100%, sản xuất từ năm 2021 trở về sau"},{"item":"Yêu cầu chung: Xác định năm sản xuất / CO-CQ","quote":"Năm sản xuất được xác định trên hàng hóa hoặc giấy chứng nhận chất lượng","reference":"Chương V, mục 1.2.a","requirement":"Năm sản xuất được xác định trên hàng hóa hoặc giấy chứng nhận chất lượng - C/Q hoặc giấy xuất xưởng"},{"item":"Tổ máy phát điện: Bảo hành","quote":"+ Tổ máy phát điện: ≥ 24 tháng.","reference":"Chương V, mục 1.3, dòng 1","requirement":"Tổ máy phát điện ≥ 24 tháng; các thiết bị vật tư còn lại ≥ 12 tháng; địa điểm bảo hành Đà Nẵng"},{"item":"Yêu cầu chung: Tiêu chuẩn an ninh, an toàn thông tin","quote":"(1) Hàng hóa phải đáp ứng yêu cầu về kiểm tra an ninh, an toàn thông tin","reference":"Chương V, mục 1.3, dòng 2","requirement":"Hàng hóa phải đáp ứng yêu cầu về kiểm tra an ninh, an toàn thông tin và các quy định khác của Bộ Công an"},{"item":"Phạm vi lắp đặt: Kế hoạch triển khai","quote":"- Có kế hoạch triển khai thực hiện gói thầu (kiểm tra kỹ thuật, bàn","reference":"Chương V, mục 1.3, dòng 4","requirement":"Có kế hoạch triển khai thực hiện gói thầu gồm kiểm tra kỹ thuật, bàn giao, lắp đặt hàng hóa, chạy thử, bản vẽ hoàn công, hướng dẫn sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:01:40.774Z"}},"IB2200073825":{"u":"2026-11-03T14:00:25.784+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2.0. CHƯƠNG 5 YÊU CẦU VỀ KỸ THUẬT GÓI THẦU XL-02.pdf, 4. PHỤ LỤC HỢP ĐỒNG GÓI THẦU XL-02.pdf), chưa phân tích cả HSMT.","Văn bản chỉ nêu một tổ máy phát điện, không nêu số lượng cụ thể.","Văn bản không nêu hãng/model/xuất xứ động cơ và đầu phát, cấp cách điện, AVR, bộ điều khiển, mức ồn, dung tích bình nhiên liệu, cáp, CO/CQ riêng cho máy phát điện.","Chương V nêu thiết kế bản vẽ thi công được ưu tiên khi có mâu thuẫn; hồ sơ thiết kế không có trong văn bản nên có thể còn thông số khác.","Một số trích dẫn (dầu nhớt, vỏ chống ồn, nhân công) là dòng đầu của câu bị ngắt dòng trong bản PDF; phần tiếp theo nằm ở dòng kế.","Bảng nêu 'Emergency Stanby power (ÉP)' theo nguyên văn; mục tiêu đề được ghi lại là công suất dự phòng khẩn cấp.","Phụ lục hợp đồng (tệp 4) không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói thầu XL-02: Xây dựng hạ tầng kỹ thuật; máy phát điện dự phòng","notifyNo":"IB2200073825","generatorCapacity":"80 kVA/64 kW (Prime power - PRP); 88 kVA/70.4 kW (dự phòng khẩn cấp - ESP)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: Công suất chính (Prime power - PRP)","quote":"Prime power (PRP) TCVN 9729:2013 | 80kVA/64kW","reference":"Chương V, mục III.3.c, bảng mô tả máy phát điện, dòng 1","requirement":"80kVA/64kW theo TCVN 9729:2013; yêu cầu tối thiểu hoặc tương đương"},{"item":"Máy phát điện dự phòng: Công suất dự phòng khẩn cấp","quote":"Emergency Stanby power (ÉP) TCVN 9729:2013 | 88kVA/70.4kW","reference":"Chương V, mục III.3.c, bảng mô tả máy phát điện, dòng 2","requirement":"88kVA/70.4kW theo TCVN 9729:2013"},{"item":"Máy phát điện dự phòng: Điện áp","quote":"Điện áp (V) | 230/400","reference":"Chương V, mục III.3.c, bảng mô tả máy phát điện, dòng 3","requirement":"230/400 V"},{"item":"Máy phát điện dự phòng: Số pha","quote":"Số pha | 3","reference":"Chương V, mục III.3.c, bảng mô tả máy phát điện, dòng 4","requirement":"3 pha"},{"item":"Máy phát điện dự phòng: Tần số","quote":"Tần số | 50Hz","reference":"Chương V, mục III.3.c, bảng mô tả máy phát điện, dòng 5","requirement":"50Hz"},{"item":"Máy phát điện dự phòng: Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu tại 100% tải | 18,8 lít/giờ","reference":"Chương V, mục III.3.c, bảng mô tả máy phát điện, dòng 6","requirement":"18,8 lít/giờ tại 100% tải"},{"item":"Máy phát điện dự phòng: Vỏ chống ồn - vật liệu và kết cấu","quote":"Vỏ chống ồn sử dụng tôn say 2mm trở lên, cách âm\nbằng bông khoáng rockwool, thiết kế để được ngoài trời.","reference":"Chương V, mục III.3.c, bảng mô tả máy phát điện, dòng 7","requirement":"Vỏ chống ồn dùng tôn dày từ 2mm trở lên, cách âm bằng bông khoáng rockwool, thiết kế để đặt ngoài trời; có các cửa ở vị trí thuận tiện cho đóng, mở, quan sát, bảo dưỡng sửa chữa và vận hành máy"},{"item":"Máy phát điện dự phòng: Vỏ chống ồn - xử lý bề mặt và sơn","quote":"Sơn tĩnh điện, kiểu sơn sần.","reference":"Chương V, mục III.3.c, bảng mô tả máy phát điện, dòng 7","requirement":"Chân đế và vỏ máy được xử lý sạch bề mặt, sơn chống rỉ sét, chịu được khí hậu nhiệt đới khi để ngoài trời; sơn tĩnh điện, kiểu sơn sần"},{"item":"Máy phát điện dự phòng: Phạm vi lắp đặt, vận hành thử","quote":"Đầy đủ nhân công đấu nối, vận hành thử, hướng dẫn\nsử dụng.","reference":"Chương V, mục III.3.c, bảng mô tả máy phát điện, dòng 7-8","requirement":"Đầy đủ nhân công đấu nối, vận hành thử, hướng dẫn sử dụng; đầy đủ vật tư, vật liệu phụ phục vụ lắp đặt, đấu nối và vận hành thử; đầy đủ chi phí vận chuyển tới địa điểm lắp đặt"},{"item":"Máy phát điện dự phòng: Nhiên liệu vận hành thử","quote":"Nhiên liệu vận hành thử phục vụ nghiệm thu: Đầy đủ\ntheo yêu cầu và đảm bảo tối thiểu 20l nhiên liệu.","reference":"Chương V, mục III.3.c, bảng mô tả máy phát điện, dòng 8","requirement":"Đầy đủ theo yêu cầu nghiệm thu, đảm bảo tối thiểu 20 lít nhiên liệu"},{"item":"Máy phát điện dự phòng: Dầu nhớt và dung dịch làm mát","quote":"Dầu nhớt: Đầy đủ theo quy định của nhà sản xuất và","reference":"Chương V, mục III.3.c, bảng mô tả máy phát điện, dòng 9","requirement":"Dầu nhớt đầy đủ theo quy định của nhà sản xuất và đáp ứng vận hành thử; dung dịch làm mát và dung dịch chống đóng cặn tuân thủ yêu cầu của nhà sản xuất và đáp ứng đầy đủ vận hành thử"},{"item":"Tủ ATS chuyển nguồn tự động","quote":"Tủ ATS chuyển nguồn tự động 150A 3 pha, 3 cực đồng","reference":"Chương V, mục III.3.c, bảng mô tả máy phát điện, dòng 10","requirement":"150A, 3 pha, 3 cực, đồng bộ; đóng cắt bằng khởi động từ đồng bộ"},{"item":"Máy phát điện dự phòng: Bảo hành","quote":"Bảo hành tối thiểu 24 tháng hoặc tối thiểu 1.000 giờ\nvận hành","reference":"Chương V, mục III.3.c, bảng mô tả máy phát điện, dòng 11","requirement":"Tối thiểu 24 tháng hoặc tối thiểu 1.000 giờ vận hành"},{"item":"Máy phát điện dự phòng: Tiêu chuẩn và xuất xứ vật tư","quote":null,"reference":"Chương V, mục III.3.b, bảng vật tư, dòng 17","requirement":"Theo chỉ dẫn kỹ thuật và Hồ sơ thiết kế bản vẽ thi công; tiêu chuẩn áp dụng TCVN 9729:2013, ISO 8528:2005 và các tiêu chuẩn khác liên quan; nguồn gốc xuất xứ tham khảo: các nhà máy sản xuất tại Việt Nam hoặc tương đương"},{"item":"Thiết bị (chung): Tình trạng và hồ sơ nhà thầu kê khai","quote":"Tất thiết bị được sử dụng trong gói thầu đều mới, chưa từng qua sử dụng,","reference":"Chương V, mục III.3.c, Yêu cầu chung về kỹ thuật, chất lượng","requirement":"Thiết bị mới, chưa từng qua sử dụng, thuộc thế hệ mới nhất; nhà thầu kê khai đặc tính kỹ thuật, mã hiệu, tên nhà sản xuất, nước sản xuất, năm sản xuất, thông số kỹ thuật, thời gian và trách nhiệm bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:00:25.226Z"}},"IB2200074392":{"u":"2026-11-03T14:00:02.516+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V -  Yeu cau ky thuat.signed.pdf), chưa phân tích cả HSMT.","Hàng 'Dung tích dầu bôi trơn' của động cơ bị ô chữ ký số che, chỉ đọc được '1.1' và 'lít'; giá trị 1.1 lít chưa chắc chắn.","Văn bản chèn ô 'Signature Not Verified' vào phần tình trạng động cơ nên không trích nguyên văn được dòng này; nội dung tương tự các phần II và III.","Chương V không nêu hãng, model, xuất xứ cụ thể, số xilanh, tốc độ vòng quay, tiêu chuẩn khí thải, ATS hay cáp; chỉ yêu cầu nhà thầu tự khai model/hãng."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 7,5 KVA nhiên liệu xăng","notifyNo":"IB2200074392","generatorCapacity":"26 máy x 7,5 KVA định mức (công suất dự phòng 8 KVA), chạy xăng, 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và loại máy","quote":"Mua 26 máy phát điện công suất 7,5 KVA chạy nhiên liệu xăng.","reference":"Chương V, mục 1.1","requirement":"Mua 26 máy phát điện công suất 7,5 KVA chạy nhiên liệu xăng. Phân bổ: Trung tâm Điều hành Thông tin 02 máy; TTVT Đăk Hà - Đăk Tô - Tu Mơ Rông 06 máy; TTVT Ngọc Hồi - Đăkglei 06 máy; TTVT Kon Rẫy - Konplong 06 máy; TTVT Sa Thầy - IaHdrai 06 máy."},{"item":"Nguồn gốc hàng hóa","quote":"+ Nhà thầu là nhà sản xuất thiết bị.","reference":"Chương V, mục 1.2, phần I, dòng 1","requirement":"Nhà thầu là nhà sản xuất thiết bị. Nếu là nhà phân phối thì phải có giấy chứng nhận nhà phân phối của nhà sản xuất. Nếu là đơn vị thương mại thì phải có thư giới thiệu của nhà sản xuất hoặc nhà phân phối sản phẩm cho gói thầu."},{"item":"Tổ máy phát điện: Model/hãng sản xuất","quote":"Nhà thầu phải cung cấp thông tin chính xác và đầy đủ tổ máy","reference":"Chương V, mục 1.2, phần II, dòng 1","requirement":"Nhà thầu phải cung cấp thông tin chính xác và đầy đủ về tổ máy phát điện dự thầu (không nêu hãng hoặc model cụ thể)."},{"item":"Tổ máy phát điện: Tình trạng, xuất xứ, chất lượng","quote":"Hàng hóa mới 100%, phải được Sản xuất trước thời gian giao","reference":"Chương V, mục 1.2, phần II, dòng 2","requirement":"Hàng hóa mới 100%, sản xuất trước thời gian giao hàng trong vòng 12 tháng. Phải có Giấy chứng nhận xuất xứ (C/O) nếu là hàng nhập khẩu và chứng nhận chất lượng (C/Q) khi giao hàng."},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 720x530x610","reference":"Chương V, mục 1.2, phần II, dòng 3","requirement":"≤ 720x530x610 mm"},{"item":"Tổ máy phát điện: Sơn bảo vệ khung máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2, phần II, dòng 4","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"≤ 87kg","reference":"Chương V, mục 1.2, phần II, dòng 5","requirement":"≤ 87kg"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện 1 pha","reference":"Chương V, mục 1.2, phần II, dòng 6","requirement":"Máy phát điện 1 pha"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"220V","reference":"Chương V, mục 1.2, phần II, dòng 7","requirement":"220V"},{"item":"Tổ máy phát điện: Ắc quy (V/Ah)","quote":"12/12","reference":"Chương V, mục 1.2, phần II, dòng 8","requirement":"12/12"},{"item":"Tổ máy phát điện: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, phần II, dòng 9","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Công suất định mức","quote":"7,5 KVA","reference":"Chương V, mục 1.2, phần II, dòng 10","requirement":"7,5 KVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"8 KVA","reference":"Chương V, mục 1.2, phần II, dòng 11","requirement":"8 KVA"},{"item":"Tổ máy phát điện: Dung tích bình chứa nhiên liệu sẵn theo máy","quote":"≥ 25 lít","reference":"Chương V, mục 1.2, phần II, dòng 12","requirement":"≥ 25 lít"},{"item":"Tổ máy phát điện: Độ ồn cách 7m","quote":"≤ 78dB","reference":"Chương V, mục 1.2, phần II, dòng 13","requirement":"≤ 78dB"},{"item":"Đầu phát điện: Model/hãng sản xuất","quote":"Nhà thầu phải cung cấp thông tin chính xác và đầy đủ đầu máy","reference":"Chương V, mục 1.2, phần III, dòng 1","requirement":"Nhà thầu phải cung cấp thông tin chính xác và đầy đủ về đầu máy phát điện dự thầu (không nêu hãng hoặc model cụ thể)."},{"item":"Đầu phát điện: Tình trạng, xuất xứ, chất lượng","quote":"(C/O) nếu là hàng hóa nhập khẩu và chứng nhận chất lượng","reference":"Chương V, mục 1.2, phần III, dòng 2","requirement":"Hàng hóa mới 100%, sản xuất trước thời gian giao hàng trong vòng 12 tháng. Phải có C/O nếu là hàng nhập khẩu và C/Q khi giao hàng."},{"item":"Đầu phát điện: Loại đầu phát","quote":"1 Pha, 2 dây","reference":"Chương V, mục 1.2, phần III, dòng 3","requirement":"1 Pha, 2 dây"},{"item":"Đầu phát điện: Công suất định mức","quote":"7,5 KVA","reference":"Chương V, mục 1.2, phần III, dòng 4","requirement":"7,5 KVA"},{"item":"Đầu phát điện: Hệ số công suất","quote":null,"reference":"Chương V, mục 1.2, phần III, dòng 5","requirement":"1"},{"item":"Đầu phát điện: Kích từ","quote":"Tự kích từ","reference":"Chương V, mục 1.2, phần III, dòng 6","requirement":"Tự kích từ"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, phần III, dòng 7","requirement":"AVR"},{"item":"Đầu phát điện: Cấp bảo vệ đầu phát","quote":"IP23","reference":"Chương V, mục 1.2, phần III, dòng 8","requirement":"IP23"},{"item":"Động cơ: Model/hãng sản xuất","quote":"Nhà thầu phải cung cấp thông tin chính xác và đầy đủ động cơ","reference":"Chương V, mục 1.2, phần IV, dòng 1","requirement":"Nhà thầu phải cung cấp thông tin chính xác và đầy đủ về động cơ máy phát điện dự thầu (không nêu hãng hoặc model cụ thể)."},{"item":"Động cơ: Tình trạng, xuất xứ, chất lượng","quote":null,"reference":"Chương V, mục 1.2, phần IV, dòng 2","requirement":"Hàng hóa mới 100%, sản xuất trước thời gian giao hàng trong vòng 12 tháng. Phải có C/O nếu là hàng nhập khẩu và C/Q khi giao hàng."},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 459cc","reference":"Chương V, mục 1.2, phần IV, dòng 3","requirement":"≥ 459cc"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":null,"reference":"Chương V, mục 1.2, phần IV, dòng 4","requirement":"1.1 lít (chữ bị chèn bởi ô chữ ký số nên đọc chưa chắc chắn)"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Xăng","reference":"Chương V, mục 1.2, phần IV, dòng 5","requirement":"Xăng"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17,5 Hp","reference":"Chương V, mục 1.2, phần IV, dòng 6","requirement":"≥ 17,5 Hp"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 5 Lít/h","reference":"Chương V, mục 1.2, phần IV, dòng 7","requirement":"≤ 5 Lít/h"},{"item":"Động cơ: Hình thức khởi động","quote":"Đề nổ bằng Accu","reference":"Chương V, mục 1.2, phần IV, dòng 8","requirement":"Đề nổ bằng Accu"},{"item":"Tiêu chuẩn nhà sản xuất: Chứng chỉ quản lý chất lượng","quote":"Đạt tiêu chuẩn CE, ISO 9001-2015.","reference":"Chương V, mục 1.2, phần V, dòng 1","requirement":"Đạt tiêu chuẩn CE, ISO 9001-2015."},{"item":"Bảo hành","quote":"Thời hạn bảo hành là 24 tháng kể từ ngày hàng hóa được bàn giao","reference":"Chương V, mục 1.3","requirement":"Thời hạn bảo hành 24 tháng kể từ ngày hàng hóa được bàn giao nghiệm thu."},{"item":"Hỗ trợ kỹ thuật trong thời gian bảo hành","quote":"Yêu cầu về Bảo hành, hỗ trợ kỹ thuật: Trong vòng 48 giờ khi có yêu cầu giải quyết các","reference":"Chương V, mục 1.3","requirement":"Trong vòng 48 giờ khi có yêu cầu giải quyết các hư hỏng, khuyết tật phát sinh trong thời gian bảo hành hàng hóa."},{"item":"Giao hàng, kiểm tra và thử nghiệm","quote":"Nhiên liệu để thử nghiệm gồm: 10 lít xăng/ 01 máy và dầu nhớt theo máy.","reference":"Chương V, mục 1.3 và mục 3","requirement":"Giao hàng tại các địa điểm theo yêu cầu của chủ đầu tư. Kiểm tra và thử nghiệm thiết bị tại địa điểm giao hàng. Nhiên liệu thử nghiệm gồm 10 lít xăng cho mỗi máy và dầu nhớt theo máy, chi phí do nhà thầu chịu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:00:01.355Z"}},"IB2200074959":{"u":"2026-11-03T19:58:12.288+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III Yêu cầu về kỹ thuật.docx, Phụ lục Hợp đồng.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì 02 máy phát điện FG Wilson model P1700P1 hiện hữu; văn bản không nêu công suất (kVA/kW), động cơ, đầu phát, điện áp, ATS hay thông số khác của máy nên generatorCapacity là null.","Phụ lục Hợp đồng chỉ là mẫu bảng giá, không có thông số kỹ thuật.","Ô tần suất trong bảng công việc bảo trì bị mất cột khi trích văn bản (chỉ còn dấu x), nên không xác định chính xác từng hạng mục thuộc 04 đợt/năm hay 01 đợt/năm, ngoài các mục thay lọc/nhớt ghi rõ 250 giờ hoặc 12 tháng."],"result":{"keyInfo":{"bidName":"Dịch vụ bảo trì máy phát điện của Sở","notifyNo":"IB2200074959","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng máy phát điện được bảo trì","quote":"Công việc bảo trì bao gồm vệ sinh, kiểm tra với tần suất thực hiện nêu trên và xử lý sự cố cho 02 máy phát điện trong thời gian thực hiện hợp đồng.","reference":"Chương III, mục Công việc bảo trì","requirement":"Công việc bảo trì bao gồm vệ sinh, kiểm tra và xử lý sự cố cho 02 máy phát điện trong thời gian thực hiện hợp đồng."},{"item":"Máy phát điện: Hãng và model","quote":"Lọc nhớt cho 02 máy phát điện (model P1700P1) của hãng FG Wilson hoặc tương đương","reference":"Chương III, mục Cung cấp và thay thế thiết bị, vật tư, bảng STT 1","requirement":"Máy phát điện hiện hữu model P1700P1 của hãng FG Wilson (02 máy)."},{"item":"Lọc nhớt: Quy cách và số lượng","quote":"Lọc nhớt cho 02 máy phát điện (model P1700P1) của hãng FG Wilson hoặc tương đương (có tài liệu chứng minh tương đương của hãng FG Wilson)","reference":"Chương III, mục Cung cấp và thay thế thiết bị, vật tư, bảng STT 1","requirement":"Lọc nhớt cho 02 máy phát điện (model P1700P1) của hãng FG Wilson hoặc tương đương (có tài liệu chứng minh tương đương của hãng FG Wilson); số lượng 12 cái, mỗi máy 06 lọc nhớt; loại thiết bị."},{"item":"Lọc dầu (nhiên liệu): Quy cách và số lượng","quote":"Lọc dầu cho 02 máy phát điện (model P1700P1) của hãng FG Wilson hoặc tương đương (có tài liệu chứng minh tương đương của hãng FG Wilson)","reference":"Chương III, mục Cung cấp và thay thế thiết bị, vật tư, bảng STT 2","requirement":"Lọc dầu cho 02 máy phát điện (model P1700P1) của hãng FG Wilson hoặc tương đương (có tài liệu chứng minh tương đương của hãng FG Wilson); số lượng 02 cái, mỗi máy 01 lọc dầu; loại thiết bị."},{"item":"Nhớt bôi trơn: Quy cách và số lượng","quote":"Nhớt bôi trơn 15W40 công nghệ Mỹ cấp CH4 cho 02 máy phát điện (model P1700P1) hãng FG Wilson","reference":"Chương III, mục Cung cấp và thay thế thiết bị, vật tư, bảng STT 3","requirement":"Nhớt bôi trơn 15W40 công nghệ Mỹ cấp CH4 cho 02 máy phát điện (model P1700P1) hãng FG Wilson; số lượng 360 lít; loại vật tư."},{"item":"Chu kỳ thay lọc nhớt và nhớt máy","quote":"Thay phin lọc (250 giờ hoặc 12 tháng).","reference":"Chương III, mục Công việc bảo trì, phần B, STT 4 và 6","requirement":"Thay phin lọc nhớt và thay nhớt máy sau 250 giờ hoặc 12 tháng, thực hiện 01 đợt/năm."},{"item":"Chu kỳ thay lọc nhiên liệu","quote":"Thay phin lọc nhiên liệu (250 giờ hoặc 12 tháng).","reference":"Chương III, mục Công việc bảo trì, phần E, STT 4","requirement":"Thay phin lọc nhiên liệu sau 250 giờ hoặc 12 tháng (lọc dầu FG Wilson), thực hiện 01 đợt/năm."},{"item":"Vật tư, thiết bị thay thế: Tình trạng và nguồn gốc","quote":"Các loại vật tư, thiết bị do Nhà thầu cung cấp phải có nguồn gốc rõ ràng, đảm bảo mới 100%, chưa qua sử dụng.","reference":"Chương III, mục Cung cấp và thay thế thiết bị, vật tư","requirement":"Vật tư, thiết bị do nhà thầu cung cấp phải có nguồn gốc rõ ràng, mới 100%, chưa qua sử dụng."},{"item":"Vật tư, thiết bị tương đương","quote":"Nhà thầu phải lập bảng so sánh và cung cấp các tài liệu chứng minh đi kèm trong E-HSDT, các tài liệu này phải do nhà sản xuất/hãng cung cấp (nếu bản tiếng nước ngoài phải kèm theo bản dịch ra tiếng Việt).","reference":"Chương III, mục Cung cấp và thay thế thiết bị, vật tư","requirement":"Trường hợp dùng vật tư, thiết bị tương đương hoặc tốt hơn, nhà thầu phải lập bảng so sánh và cung cấp tài liệu chứng minh do nhà sản xuất/hãng cung cấp (bản tiếng nước ngoài kèm bản dịch tiếng Việt)."},{"item":"CO/CQ của thiết bị thay thế","quote":"Bản gốc/bản chụp chứng thực chứng nhận nguồn gốc xuất xứ hàng hóa (CO); Bản gốc/bản chụp chứng thực chứng nhận chất lượng hàng hóa của nhà sản xuất (CQ)","reference":"Chương III, mục Cung cấp và thay thế thiết bị, vật tư","requirement":"Trước khi đưa thiết bị vào thay thế, lắp đặt, nhà thầu phải cung cấp bản gốc/bản chụp chứng thực CO và CQ của nhà sản xuất."},{"item":"Phạm vi bảo trì: Hạng mục kiểm tra","quote":"04 đợt/năm\n(định kỳ khoảng 03 tháng/đợt)","reference":"Chương III, mục Công việc bảo trì, phần A đến J","requirement":"Bảo trì gồm các hạng mục: động cơ, dầu bôi trơn, hệ thống làm mát, hệ thống gió, bồn chứa nhiên liệu phụ và hệ thống nhiên liệu, hệ thống xả, phần điện (ắc quy, bộ nạp, cảm biến tốc độ), đầu phát (bộ điều chỉnh điện áp), tủ điều khiển, máy cắt đầu ra; hầu hết thực hiện 04 đợt/năm (khoảng 03 tháng/đợt)."},{"item":"Chạy thử sau bảo trì","quote":"Kiểm tra chức năng chuyển đổi nguồn tự động.","reference":"Chương III, mục Công việc bảo trì, phần K","requirement":"Chạy thử, thu thập số liệu sau bảo trì: chức năng chuyển đổi nguồn tự động, điện áp, dòng điện, tần số, áp suất dầu, nhiệt độ nước, hoạt động ở chế độ không tải và có tải."},{"item":"Thời gian xử lý sự cố","quote":"Thời gian cử nhân sự có mặt tại hiện trường: Trong vòng 01 giờ kể từ khi tiếp nhận thông tin.","reference":"Chương III, mục Công việc bảo trì","requirement":"Tiếp nhận thông tin sự cố 24/7; nhân sự có mặt tại hiện trường trong vòng 01 giờ kể từ khi tiếp nhận thông tin."},{"item":"Phụ tùng thay thế","quote":"nhà thầu đảm bảo có nguồn phụ tùng thay thế, sửa chữa cho máy phát điện để hệ thống điện của Sở hoạt động liên tục.","reference":"Chương III, mục Công việc bảo trì","requirement":"Trong suốt thời gian hợp đồng, nhà thầu đảm bảo có nguồn phụ tùng thay thế, sửa chữa cho máy phát điện."},{"item":"Bảo hành thiết bị đã thay thế","quote":"Bảo hành thiết bị đã thay thế: tối thiểu 06 tháng theo tiêu chuẩn của nhà sản xuất kể từ ngày ký Biên bản làm việc/Biên bản báo cáo xác nhận việc thay thế","reference":"Chương III, mục Yêu cầu khác, Yêu cầu bảo hành","requirement":"Bảo hành tối thiểu 06 tháng theo tiêu chuẩn của nhà sản xuất kể từ ngày ký biên bản xác nhận thay thế; bảo hành tận nơi trong vòng 08 giờ kể từ khi nhận yêu cầu, đáp ứng 24x7."},{"item":"Thiết bị sửa chữa/thay mới trong bảo hành","quote":"là hàng chính hãng, có tiêu chuẩn kỹ thuật tương đương hoặc tốt hơn, tuân thủ quy định của nhà sản xuất","reference":"Chương III, mục Yêu cầu khác, Yêu cầu bảo hành","requirement":"Thiết bị sửa chữa và/hoặc thay mới là hàng chính hãng, có tiêu chuẩn kỹ thuật tương đương hoặc tốt hơn, tuân thủ quy định của nhà sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:58:11.162Z"}},"IB2200075032":{"u":"2026-11-03T14:03:07.489+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V.docx), chưa phân tích cả HSMT.","Chương V chỉ nêu thông số kỹ thuật rất sơ lược: không có thông tin về động cơ, đầu phát, bộ điều khiển, điện áp, số pha, vỏ cách âm/độ ồn, bình nhiên liệu, ATS, cáp, tiêu chuẩn áp dụng.","Không nêu rõ công suất dự phòng (standby) hay liên tục (prime).","Bảng ở mục 1.2 chỉ có một hạng mục, không có số lượng ghi rõ; tên gói thầu nêu một máy 500kVA."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện 500kVA","notifyNo":"IB2200075032","generatorCapacity":"500 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện Diesel 500KVA: Công suất và tần số","quote":"Máy phát điện Diesel 500KVA,50Hz","reference":"Chương V, mục 1.2","requirement":"Máy phát điện Diesel công suất 500 kVA, tần số 50 Hz (văn bản không nêu rõ công suất dự phòng hay liên tục)."},{"item":"Máy phát điện Diesel 500KVA: Năm sản xuất","quote":"- Năm sản xuất: 2021 trở lại đây","reference":"Chương V, mục 1.2","requirement":"Sản xuất từ năm 2021 trở lại đây."},{"item":"Máy phát điện Diesel 500KVA: Tình trạng","quote":"- Tình trạng: Mới 100%","reference":"Chương V, mục 1.2","requirement":"Mới 100%."},{"item":"Hàng hóa cung cấp: Tình trạng và năm sản xuất","quote":"- Tất cả các hàng hoá mới 100% được sản xuất từ năm 2021 trở lại đây.","reference":"Chương V, mục 1.3 a)","requirement":"Tất cả hàng hóa mới 100%, sản xuất từ năm 2021 trở lại đây."},{"item":"Hàng hóa cung cấp: Nguồn gốc xuất xứ, chứng chỉ","quote":"- Nhà thầu phải cung cấp các chứng chỉ cần thiết đối với thiết bị và dịch vụ cung cấp như: Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số kỹ thuật.","reference":"Chương V, mục 1.3 a)","requirement":"Nhà thầu cung cấp chứng chỉ nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất) và các thông số kỹ thuật."},{"item":"Hàng hóa cung cấp: Đóng gói","quote":"- Thiết bị được cung cấp tới địa điểm yêu cầu của E-HSMT phải trong dạng đóng gói của Nhà sản xuất; các thông số bên trong phải phù hợp với đặc tính kỹ thuật được thoả thuận trong hợp đồng.","reference":"Chương V, mục 1.3 a)","requirement":"Thiết bị giao đến địa điểm yêu cầu phải ở dạng đóng gói của nhà sản xuất; thông số bên trong phù hợp với đặc tính kỹ thuật thỏa thuận trong hợp đồng."},{"item":"Hàng hóa cung cấp: Thiết bị thay thế","quote":"- Nhà thầu phải đảm bảo có thiết bị thay thế sẵn sàng cho thiết bị cung cấp trong trường hợp thiết bị cung cấp có sự cố để đảm bảo việc sử dụng không dán đoạn của toàn bộ thiết bị.","reference":"Chương V, mục 1.3 a)","requirement":"Nhà thầu đảm bảo có thiết bị thay thế sẵn sàng khi thiết bị cung cấp có sự cố để sử dụng không gián đoạn."},{"item":"Tài liệu kèm theo: Hướng dẫn sử dụng","quote":"+ Hướng dẫn sử dụng: Cung cấp các thông tin cần thiết cho người không quen thuộc với thiết bị có thể hiểu và sử dụng được thiết bị.","reference":"Chương V, mục 1.3 b)","requirement":"Cung cấp hướng dẫn sử dụng để người không quen thuộc với thiết bị có thể hiểu và sử dụng được."},{"item":"Chạy thử và thử nghiệm","quote":"- Toàn bộ thiết bị phải được chạy thử theo quy định, kiểm tra về mặt môi trường, đo đếm khối lượng, kiểm tra để chứng tỏ rằng thiết bị thoả mãn toàn bộ các yêu cầu của điều kiện kỹ thuật này.","reference":"Chương V, mục 1.3 c)","requirement":"Toàn bộ thiết bị phải được chạy thử theo quy định, kiểm tra về mặt môi trường, đo đếm khối lượng để chứng tỏ thỏa mãn yêu cầu kỹ thuật; thử nghiệm có giám sát và cơ quan có thẩm quyền về nghiệm thu."},{"item":"Kiểm tra và thử nghiệm","quote":"- Kiểm tra kiểu dáng, nhãn mác, hình thức hàng hoá.","reference":"Chương V, Mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức hàng hóa; kiểm tra thông số so với yêu cầu E-HSMT và bàn giao, nghiệm thu đưa vào sử dụng."},{"item":"Bảo hành","quote":"- Thời gian bảo hành: 12 tháng và theo nhà sản xuất.","reference":"Chương V, mục 1.3 e)","requirement":"Thời gian bảo hành 12 tháng và theo nhà sản xuất; bảo hành miễn phí từ ngày nghiệm thu hoàn thành bàn giao; thiết bị hỏng do lỗi thiết kế/chế tạo được nhà thầu thay thế, nhà thầu chịu chi phí."},{"item":"Phụ tùng thay thế","quote":"f) Cung cấp phụ tùng thay thế: Nhà thầu có bản cam kết cung cấp phụ tùng thay thế chính hãng với thời gian tối thiểu là 10 năm sau thời gian bảo hành với giá cả hợp lý.","reference":"Chương V, mục 1.3 f)","requirement":"Nhà thầu có bản cam kết cung cấp phụ tùng thay thế chính hãng tối thiểu 10 năm sau thời gian bảo hành."},{"item":"Phạm vi cung cấp và lắp đặt","quote":"Gói thầu số 18: Cung cấp, lắp đặt máy phát điện 500kVA.","reference":"Chương V, mục 1.1 và 1.3 g)","requirement":"Gói thầu cung cấp, lắp đặt máy phát điện 500kVA; thời gian thực hiện 60 ngày; nhà thầu đệ trình biện pháp lắp đặt tổng thể và chi tiết, tiến độ trong 03 ngày sau khi nhận thầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:03:07.006Z"}},"IB2200075147":{"u":"2026-11-03T13:58:58.841+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất, tình trạng, cấu thành, vỏ và độ ồn của máy phát điện; không nêu hãng, model, xuất xứ cụ thể, thông số động cơ, đầu phát, bộ điều khiển, điện áp, tần số, số pha, bồn dầu (dung tích), ATS, cáp, bảo hành (thời hạn).","Gói thầu còn có hệ thống màn hình Led và thiết bị phòng cháy chữa cháy (cửa thép chống cháy...) không thuộc máy phát điện nên không liệt kê.","Dòng 'Bộ xử lý hình ảnh' (màn Led) không có thông số trong văn bản."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt thiết bị phòng cháy chữa cháy, máy phát điện và thiết bị phụ trợ","notifyNo":"IB2200075147","generatorCapacity":"163 kVA liên tục (Prime) / 180 kVA dự phòng (Standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 163 kVA Prime/180 kVA Standby: Công suất","quote":"Máy phát điện 163 kVA Prime/180kVA Standby.","reference":"Chương V, mục 2.2, phần II, STT 1","requirement":"Máy phát điện 163 kVA Prime (liên tục) / 180 kVA Standby (dự phòng)."},{"item":"Tổ máy phát điện 163 kVA Prime/180 kVA Standby: Tình trạng và năm lắp ráp","quote":"Mới 100%. Lắp ráp năm 2021 – 2022:","reference":"Chương V, mục 2.2, phần II, STT 1","requirement":"Mới 100%, lắp ráp năm 2021 – 2022."},{"item":"Tổ máy phát điện 163 kVA Prime/180 kVA Standby: Cấu thành tổ máy","quote":"MCCB bảo vệ đầu cực và bồn dầu đáy theo máy chạy trung bình 6-8h","reference":"Chương V, mục 2.2, phần II, STT 1","requirement":"Tổ máy gồm: động cơ, tổ máy phát điện, đầu phát, MCCB bảo vệ đầu cực và bồn dầu đáy theo máy chạy trung bình 6-8h, bộ điều khiển. Văn bản không nêu hãng, model, xuất xứ, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, cấp cách điện, AVR, điện áp, tần số hay số pha."},{"item":"Tổ máy phát điện 163 kVA Prime/180 kVA Standby: Vận chuyển, lắp đặt","quote":"Đổ nhớt, nước làm mát (chưa có đấu busway hay cable động lực)","reference":"Chương V, mục 2.2, phần II, STT 2","requirement":"Đưa máy vào vị trí (chưa gồm chi phí cẩu máy lên tầng cao; vị trí xe cẩu, xe nâng đi lại thuận tiện); lắp đặt máy phát điện; đổ nhớt, nước làm mát (chưa gồm đấu busway hay cáp động lực); hiệu chỉnh, chạy thử hệ thống máy phát điện (không gồm thuê tải giả và nhiên liệu thử tải)."},{"item":"Tổ máy phát điện 163 kVA Prime/180 kVA Standby: Vỏ máy","quote":"Thép tấm dày. Sơn tĩnh điện","reference":"Chương V, mục 2.2, phần II, STT 3","requirement":"Vỏ nhập khẩu theo máy nhà sản xuất; thép tấm dày, sơn tĩnh điện."},{"item":"Tổ máy phát điện 163 kVA Prime/180 kVA Standby: Cách âm","quote":"Vật liệu cách âm theo tiêu chuẩn cao của nhà sản xuất","reference":"Chương V, mục 2.2, phần II, STT 3","requirement":"Vật liệu cách âm theo tiêu chuẩn cao của nhà sản xuất."},{"item":"Tổ máy phát điện 163 kVA Prime/180 kVA Standby: Độ ồn","quote":"Tiêu chuẩn độ ồn: 78±3dBA@ ở khoảng cách 7m không gian mở không vật chắn","reference":"Chương V, mục 2.2, phần II, STT 3","requirement":"Tiêu chuẩn độ ồn 78±3 dBA ở khoảng cách 7m, không gian mở không vật chắn."},{"item":"Hàng hóa chung: Năm sản xuất, tình trạng","quote":"Hàng hóa mới 100% chưa đưa vào sử dụng, sản xuất năm 2021 trở về sau","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100%, chưa đưa vào sử dụng, sản xuất năm 2021 trở về sau."},{"item":"Hàng hóa chung: Xuất xứ, chất lượng (CO/CQ)","quote":"Có xuất trình hoặc cam kết cung cấp đầy đủ bản gốc để đối chiếu tài liệu chứng minh nguồn gốc xuất xứ (CO), chất lượng sản phẩm (CQ) trong E-HSDT.","reference":"Chương V, mục 2.1","requirement":"Xuất trình hoặc cam kết cung cấp đầy đủ bản gốc để đối chiếu tài liệu chứng minh nguồn gốc xuất xứ (CO), chất lượng sản phẩm (CQ) trong E-HSDT."},{"item":"Hàng hóa chung: Tài liệu kỹ thuật","quote":"Có tài liệu chứng minh tính năng kỹ thuật thiết bị chào thầu; catalog sản phẩm; bản vẽ chế tạo máy trần, và vỏ máy, link website của hãng có thể download catalog sản phẩm trong E-HSDT.","reference":"Chương V, mục 2.1","requirement":"Có tài liệu chứng minh tính năng kỹ thuật thiết bị chào thầu; catalog sản phẩm; bản vẽ chế tạo máy trần và vỏ máy; link website của hãng có thể tải catalog trong E-HSDT."},{"item":"Hàng hóa chung: Chứng nhận chất lượng","quote":"Có đầy đủ chứng nhận chất lượng, thí nghiệm xuất xưởng và catalog mô tả cấu\ntạo, thông số chính của hàng hóa, hướng dẫn lắp đặt, sử dụng, vận hành, bảo\ndưỡng của nhà sản xuất.","reference":"Chương V, mục 2.1","requirement":"Có đầy đủ chứng nhận chất lượng, thí nghiệm xuất xưởng và catalog mô tả cấu tạo, thông số chính, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng của nhà sản xuất."},{"item":"Máy phát điện: Tiêu chuẩn","quote":"thoả mãn với tiêu chuẩn Việt Nam, thỏa mãn tiêu chuẩn xuất Châu Âu đối với sản phẩm máy phát điện và đăng ký chất lượng của nhà sản xuất","reference":"Chương V, mục 2.3.2","requirement":"Hàng hóa và vật tư mới 100%, thỏa mãn tiêu chuẩn Việt Nam, thỏa mãn tiêu chuẩn xuất Châu Âu đối với sản phẩm máy phát điện và đăng ký chất lượng của nhà sản xuất."},{"item":"Máy phát điện: Chứng chỉ xuất xứ","quote":"Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), giấy chứng nhận chất lượng xuất xưởng, các thông số và đặc tính kỹ thuật...","reference":"Chương V, mục 2.3.2","requirement":"Cung cấp chứng chỉ về nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), giấy chứng nhận chất lượng xuất xưởng, các thông số và đặc tính kỹ thuật."},{"item":"Máy phát điện: Thử nghiệm, chạy thử","quote":"Chạy thử thiết bị đơn động không tải.","reference":"Chương V, mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức, thông số kỹ thuật đã tuyên bố; chạy thử đơn động không tải; chạy thử liên động không tải; chạy thử có tải."},{"item":"Máy phát điện: Hướng dẫn bảo dưỡng, đào tạo","quote":"Hướng dẫn bảo dưỡng bảo trì: cung cấp phương pháp bảo dưỡng bảo trì định kỳ cho máy phát điện.","reference":"Chương V, mục 2.3.3","requirement":"Cung cấp hướng dẫn vận hành, hướng dẫn bảo dưỡng bảo trì định kỳ cho máy phát điện; đào tạo nhân viên sử dụng và chuyển giao công nghệ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:58:58.358Z"}},"IB2200075467":{"u":"2026-11-03T20:02:04.453+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3 - Chương III - Yêu cầu về kỹ thuật 2.12.docx), chưa phân tích cả HSMT.","Gói thầu chỉ gồm thay vật tư tiêu hao và bảo dưỡng máy phát điện hiện có, không mua máy mới. Văn bản không nêu thông số động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, năm sản xuất, CO/CQ, bảo hành.","Văn bản không nêu công suất dự phòng hay liên tục, và không rõ 2500 KVA là của mỗi máy hay của cả hệ thống.","Tệp có tên Chương III nhưng nội dung là yêu cầu về kỹ thuật, nên tham chiếu ghi theo Chương III.","Mục 4 nhắc đến sửa chữa, bảo dưỡng 'xe ô tô', có vẻ là sót từ mẫu khác nên không được đưa vào thông số."],"result":{"keyInfo":{"bidName":"Thay thế vật tư tiêu hao cho các máy phát điện dự phòng","notifyNo":"IB2200075467","generatorCapacity":"2500 KVA (hiệu CUMMINS, 02 máy phát điện dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện - Hãng và công suất","quote":"Bảo dưỡng hệ thống máy phát điện hiệu CUMMINS, công suất 2500 KVA","reference":"Chương III, mục 3","requirement":"Hệ thống máy phát điện hiệu CUMMINS, công suất 2500 KVA; gói thầu bảo dưỡng và thay thế vật tư tiêu hao cho hai máy phát điện dự phòng. Văn bản không nêu rõ 2500 KVA là công suất mỗi máy hay của cả hệ thống."},{"item":"Hệ thống máy phát điện - Số lượng","quote":"Nhân công bảo dưỡng 02 máy phát điện dự phòng","reference":"Chương III, mục 3, II.2","requirement":"02 máy phát điện dự phòng được bảo dưỡng."},{"item":"Hệ thống máy phát điện - Yêu cầu chung","quote":"Hai máy phát điện được bảo dưỡng đảm bảo đúng yêu cầu của nhà sản xuất.","reference":"Chương III, mục 3, I","requirement":"Hai máy phát điện được bảo dưỡng đúng yêu cầu của nhà sản xuất."},{"item":"Vật tư thay thế: Lọc nhiên liệu","quote":"Lọc nhiên liệu FS1006","reference":"Chương III, mục 3, II.1, mục 1","requirement":"Lọc nhiên liệu mã FS1006, thay mới."},{"item":"Vật tư thay thế: Lọc dầu bôi trơn","quote":"Lọc dầu bôi trơn LF9050","reference":"Chương III, mục 3, II.1, mục 2","requirement":"Lọc dầu bôi trơn mã LF9050, thay mới."},{"item":"Vật tư thay thế: Lọc nước","quote":"Lọc nước WF2075","reference":"Chương III, mục 3, II.1, mục 3","requirement":"Lọc nước mã WF2075, thay mới."},{"item":"Vật tư thay thế: Dầu bôi trơn","quote":"Dầu bôi trơn ( RUBIA TIR 6400 15W40 TOTAL hoặc tương đương)","reference":"Chương III, mục 3, II.1, mục 4","requirement":"Dầu bôi trơn RUBIA TIR 6400 15W40 TOTAL hoặc tương đương, thay mới."},{"item":"Vật tư thay thế: Dung dịch làm mát","quote":"Dung dịch làm mát chống đóng cặn DCA4 (1 can = 1.89 lít)","reference":"Chương III, mục 3, II.1, mục 5","requirement":"Dung dịch làm mát chống đóng cặn DCA4 (1 can = 1.89 lít), thay mới."},{"item":"Vật tư thay thế: Nước cất làm mát","quote":"Nước cất làm mát","reference":"Chương III, mục 3, II.1, mục 6","requirement":"Nước cất làm mát, thay mới."},{"item":"Vật tư thay thế: Ống ti-ô","quote":"Thay mới ống ti-ô","reference":"Chương III, mục 3, II.1, mục 7","requirement":"Thay mới ống ti-ô."},{"item":"Động cơ - Dầu bôi trơn","quote":"Thay thế nhớt (hàng năm)","reference":"Chương III, mục 3, II.2.2, A","requirement":"Thay phin lọc nhớt và nhớt hàng năm; kiểm tra rò rỉ, mức dầu, màu nhớt; kiểm tra và vệ sinh ống thở."},{"item":"Động cơ - Hệ thống làm mát","quote":"Thay thế dung dịch làm mát (hàng năm)","reference":"Chương III, mục 3, II.2.2, B","requirement":"Thay dung dịch làm mát hàng năm; vệ sinh giàn trao đổi nhiệt và hệ thống làm mát; kiểm tra dây đai V, bơm nước làm mát, bộ sấy nước làm mát (nếu có); thay các phin lọc."},{"item":"Động cơ - Hệ thống gió","quote":"Thay thế lõi lọc (hàng năm)","reference":"Chương III, mục 3, II.2.2, C","requirement":"Vệ sinh phần lọc khí và lõi lọc; thay lõi lọc hàng năm."},{"item":"Động cơ - Hệ thống cấp nhiên liệu và bình chứa dầu","quote":"Kiểm tra kim phun nhiên liệu (02 năm)","reference":"Chương III, mục 3, II.2.2, D","requirement":"Thay phin lọc nhiên liệu hàng năm; kiểm tra kim phun nhiên liệu 02 năm một lần; xả cặn đáy tank chứa nhiên liệu; kiểm tra bơm mồi, bơm chu chuyển, thông hơi bồn dầu chính và bồn phụ."},{"item":"Động cơ - Hệ thống xả","quote":"Kiểm tra màu khí xả","reference":"Chương III, mục 3, II.2.2, E","requirement":"Kiểm tra rò rỉ, tắc nghẽn đường khí thoát, rung lắc và màu khí xả."},{"item":"Động cơ - Hệ thống điện và cảm biến","quote":"Kiểm tra bộ phát điện 24V","reference":"Chương III, mục 3, II.2.2, G","requirement":"Kiểm tra bộ phát điện 24V, ắc quy, bộ xạc bù, cảm biến, bộ điều tốc Actuator; căn chỉnh bộ điều tốc và bộ điều khiển."},{"item":"Đầu phát","quote":"Thử tải máy, hiệu chỉnh AVR","reference":"Chương III, mục 3, II.2.2, K.1","requirement":"Vệ sinh hút bụi cuộn dây và xiết mối nối hàng năm; đo điện trở cách điện pha/đất; kiểm tra đấu nối AVR; thử tải máy, hiệu chỉnh AVR; kiểm tra ẩm ướt, đọng nước trong cuộn dây."},{"item":"Hệ thống điều khiển và giám sát","quote":"Kiểm tra các chức năng bảo vệ (nhớt, nước), cảnh báo (hàng năm)","reference":"Chương III, mục 3, II.2.2, K.2","requirement":"Ghi chép điện áp pha/dây, tần số, dòng pha R/S/T, tốc độ động cơ, nhiệt độ nước làm mát, áp suất nhớt; kiểm tra chức năng bảo vệ, cảnh báo hàng năm, nút E-Stop; đo thông mạch cáp tiếp địa hàng năm."},{"item":"Kiểm tra trước và khi chạy máy","quote":"Kiểm tra tiếng ồn và rung lắc khi chạy máy","reference":"Chương III, mục 3, II.2.1","requirement":"Kiểm tra sơ bộ trước khi chạy máy; chạy máy kiểm tra ban đầu, ghi chép điện áp, tần số, tốc độ, áp suất nhớt, nhiệt độ nước, kiểm tra rò rỉ, màu khói xả, tiếng ồn và rung lắc."},{"item":"Báo cáo bảo trì","quote":"Báo cáo bảo trì chép tay","reference":"Chương III, mục 3, II.3","requirement":"Báo cáo bảo trì chép tay và báo cáo hình ảnh trong quá trình bảo trì."},{"item":"Vật tư phụ","quote":"(Giá gói thầu không bao gồm vật tư phụ (nếu có) trong quá trình bảo dưỡng)","reference":"Chương III, mục 3","requirement":"Giá gói thầu không bao gồm vật tư phụ (nếu có) phát sinh trong quá trình bảo dưỡng."},{"item":"Tiêu chuẩn bảo dưỡng và nghiệm thu","quote":"Hệ thống máy phát điện hiệu CUMMINS, công suất 2500 KVA được đảm bảo bảo dưỡng đúng theo quy trình của hãng sản xuất.","reference":"Chương III, mục 5","requirement":"Bảo dưỡng đúng quy trình của hãng sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:02:03.975Z"}},"IB2200075778":{"u":"2026-11-03T20:00:27.155+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Bảng số 01 bị vỡ bố cục khi trích từ PDF; các dòng thông số được đọc theo thứ tự xuất hiện và gán cho hạng mục (1).","Văn bản không nêu số lượng tổ máy (số (1) là số thứ tự hạng mục), chế độ chính/dự phòng, đầu phát (alternator, AVR, cấp cách điện), bộ điều khiển, độ ồn, thùng nhiên liệu, ATS, cáp, mức tiêu hao nhiên liệu, khí thải, tiêu chuẩn cụ thể và thời gian bảo hành.","Một số trích dẫn là phần dòng đầu của yêu cầu vì câu bị ngắt dòng trong PDF."],"result":{"keyInfo":{"bidName":"Mua tổ máy phát điện thủy phục vụ sửa chữa tàu năm 2022","notifyNo":"IB2200075778","generatorCapacity":"175 kW, 3 pha, 380V, 50Hz (văn bản không nêu chế độ chính hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Tổ máy phát điện diesel cho tàu thủy: Hãng, nhãn hiệu","quote":"Hàng chính hãng Hyundai (hoặc tương đương).","reference":"Chương V, mục 1.2, Bảng số 01, hạng mục (1)","requirement":"Hàng chính hãng Hyundai (hoặc tương đương)"},{"item":"Hạng mục 1 - Tổ máy phát điện diesel cho tàu thủy: Mã vật tư","quote":"Mã vật tư: GM6AC (hoặc tương đương).","reference":"Chương V, mục 1.2, Bảng số 01, hạng mục (1)","requirement":"GM6AC (hoặc tương đương)"},{"item":"Hạng mục 1 - Tổ máy phát điện diesel cho tàu thủy: Công suất, điện áp, tần số, số pha","quote":"Công suất: 175kW – 3pha / 380V/ 50Hz (Theo đúng","reference":"Chương V, mục 1.2, Bảng số 01, hạng mục (1)","requirement":"Công suất 175kW, 3 pha, 380V, 50Hz, theo đúng yêu cầu kỹ thuật của Hãng"},{"item":"Hạng mục 1 - Tổ máy phát điện diesel cho tàu thủy: Tốc độ","quote":"Tốc độ: 1500 v/p (Theo đúng yêu cầu kỹ thuật của","reference":"Chương V, mục 1.2, Bảng số 01, hạng mục (1)","requirement":"1500 v/p, theo đúng yêu cầu kỹ thuật của Hãng"},{"item":"Hạng mục 1 - Tổ máy phát điện diesel cho tàu thủy: Động cơ, kiểu","quote":"Kiểu động cơ: dùng nhiên liệu diesel loại 4 thì, phun","reference":"Chương V, mục 1.2, Bảng số 01, hạng mục (1)","requirement":"Động cơ diesel 4 thì, phun nhiên liệu trực tiếp, có tăng áp"},{"item":"Hạng mục 1 - Tổ máy phát điện diesel cho tàu thủy: Động cơ, số xilanh","quote":"Động cơ 4 thì 6 xilanh thẳng hàng","reference":"Chương V, mục 1.2, Bảng số 01, hạng mục (1)","requirement":"4 thì, 6 xilanh thẳng hàng"},{"item":"Hạng mục 1 - Tổ máy phát điện diesel cho tàu thủy: Động cơ, đường kính xilanh","quote":"Đường kính xilanh: 130mm","reference":"Chương V, mục 1.2, Bảng số 01, hạng mục (1)","requirement":"130mm"},{"item":"Hạng mục 1 - Tổ máy phát điện diesel cho tàu thủy: Động cơ, hành trình piston","quote":"Hành trình Piston: 140mm","reference":"Chương V, mục 1.2, Bảng số 01, hạng mục (1)","requirement":"140mm"},{"item":"Hạng mục 1 - Tổ máy phát điện diesel cho tàu thủy: Hệ thống điều khiển tốc độ động cơ","quote":"Hệ thống điều khiển tốc độ động cơ: Điện tử","reference":"Chương V, mục 1.2, Bảng số 01, hạng mục (1)","requirement":"Điện tử"},{"item":"Hạng mục 1 - Tổ máy phát điện diesel cho tàu thủy: Khởi động","quote":"Khởi động: Bằng điện","reference":"Chương V, mục 1.2, Bảng số 01, hạng mục (1)","requirement":"Bằng điện"},{"item":"Hạng mục 1 - Tổ máy phát điện diesel cho tàu thủy: Kích thước","quote":"Kích thước: 2385x832x1267mm","reference":"Chương V, mục 1.2, Bảng số 01, hạng mục (1)","requirement":"2385x832x1267mm"},{"item":"Hạng mục 1 - Tổ máy phát điện diesel cho tàu thủy: Chế độ làm việc","quote":"Chế độ làm việc: Song song","reference":"Chương V, mục 1.2, Bảng số 01, hạng mục (1)","requirement":"Song song"},{"item":"Hạng mục 1 - Tổ máy phát điện diesel cho tàu thủy: Năm sản xuất","quote":"Sản xuất: năm 2022 trở về sau","reference":"Chương V, mục 1.2, Bảng số 01, hạng mục (1)","requirement":"Sản xuất từ năm 2022 trở về sau"},{"item":"Hàng hóa chung: Tình trạng và năm sản xuất","quote":"Hàng hóa được sản\nxuất mới 100% và sản xuất từ năm 2022 trở về sau.","reference":"Chương V, mục 1.2 (1) Yêu cầu về kỹ thuật chung","requirement":"Hàng hóa sản xuất mới 100% và sản xuất từ năm 2022 trở về sau"},{"item":"Hàng hóa chung: Xuất xứ","quote":"Tên hãng\nsản xuất, Tên nước sản xuất, Tên và mã hiệu của thiết bị, năm sản xuất.","reference":"Chương V, mục 1.2 (1) Yêu cầu về kỹ thuật chung","requirement":"Phải nêu rõ tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất"},{"item":"Hàng hóa chung: Bảo hành","quote":"Nhà thầu phải ghi rõ thời gian bảo hành thiết bị.","reference":"Chương V, mục 1.2 (1) Yêu cầu về kỹ thuật chung","requirement":"Nhà thầu phải ghi rõ thời gian bảo hành thiết bị (không nêu số tháng cụ thể)"},{"item":"Hạng mục 1 - Tổ máy phát điện: Giấy tờ CO/CQ","quote":"Hàng hóa phải có Giấy chứng nhận xuất xứ hàng hóa (CO), Giấy chứng nhận","reference":"Chương V, mục 1.3","requirement":"Phải có CO, CQ hoặc giấy tờ tương đương chứng minh nguồn gốc, xuất xứ, chất lượng"},{"item":"Hạng mục 1 - Tổ máy phát điện: Chứng nhận đăng kiểm","quote":"Hàng hóa phải có giấy chứng nhận kiểu do Đăng kiểm Quốc tế cấp;","reference":"Chương V, mục 1.3","requirement":"Phải có giấy chứng nhận kiểu do Đăng kiểm Quốc tế cấp"},{"item":"Hạng mục 1 - Tổ máy phát điện: Chứng nhận ngăn ngừa ô nhiễm","quote":"Hàng hóa phải có đầy đủ giấy chứng nhận ngăn ngừa ô nhiễm;","reference":"Chương V, mục 1.3","requirement":"Phải có đầy đủ giấy chứng nhận ngăn ngừa ô nhiễm"},{"item":"Hạng mục 1 - Tổ máy phát điện: Đăng kiểm Hải quân","quote":"Hàng hóa phải đảm bảo yêu cầu của Đăng kiểm Hải quân và được cấp giấy","reference":"Chương V, mục 1.3","requirement":"Phải đảm bảo yêu cầu của Đăng kiểm Hải quân và được cấp giấy chứng nhận đủ điều kiện lắp đặt xuống tàu"},{"item":"Hạng mục 1 - Tổ máy phát điện: Hệ thống bảng điều khiển","quote":"Hàng hóa phải có đủ 02 hệ thống bảng điều khiển, hiển thị đồng bộ thông số","reference":"Chương V, mục 1.3","requirement":"Phải có đủ 02 hệ thống bảng điều khiển, hiển thị đồng bộ thông số máy tại máy và từ xa"},{"item":"Hạng mục 1 - Tổ máy phát điện: Lắp đặt","quote":"Lắp đặt: Động cơ và đầu phát lắp đặt như một khối độc lập và được lắp đặt","reference":"Chương V, mục 1.3","requirement":"Động cơ và đầu phát lắp như một khối độc lập, lắp trên chân đế giảm chấn trên bệ đỡ cứng thông dụng (loại khung); bệ đỡ phù hợp để hàn trên bệ tàu"},{"item":"Hạng mục 1 - Tổ máy phát điện: Hồ sơ kèm theo","quote":"+ Sách tra cứu phụ tùng:Tiếng Anh (01 bản giấy mỗi tàu)","reference":"Chương V, mục 1.3 và mục 2","requirement":"Sách tra cứu phụ tùng tiếng Anh (01 bản giấy mỗi tàu); sách hướng dẫn bảo dưỡng và vận hành tiếng Anh và tiếng Việt (1 bản giấy mỗi tàu); báo cáo kiểm tra theo tiêu chuẩn tiếng Anh (PDF hoặc 01 bản giấy mỗi tàu); bản vẽ điện (giấy hoặc PDF); bản vẽ lắp đặt (giấy, PDF hoặc ACAD); phiếu bảo hành, biên bản kiểm tra xuất xưởng của nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:00:26.416Z"}},"IB2200079244":{"u":"2026-11-03T13:59:22.594+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.docx), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu trong Chương V; chỉ có một tổ máy 275kVA/220kW.","Các mục Đầu phát, Bộ điều khiển và Công suất liên tục để trống trong văn bản, không có thông số.","Chương V không nêu hãng, model, xuất xứ, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, độ ồn, dung tích bồn dầu hay tiêu chuẩn sản phẩm cho động cơ và đầu phát.","Phần yêu cầu bảo hành và thời gian xử lý sự cố (12 giờ) thuộc điều kiện dịch vụ; chỉ bảo hành và bảo dưỡng được liệt kê ở trên."],"result":{"keyInfo":{"bidName":"Mua Tổ máy phát điện phục vụ công tác khám chữa bệnh của Bệnh viện Phục hồi chức năng Hương Sen","notifyNo":"IB2200079244","generatorCapacity":"275 kVA/220 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Chức năng chung","quote":"Máy phát điện cung cấp nguồn điện xoay chiều ổn định như điện lưới, tự động điều chỉnh lượng nhiên liệu tiêu hao theo mức tải, Tổ máy có vỏ chống ồn.","reference":"Chương V, mục 2.2, bảng thông số, TT 1","requirement":"Máy phát điện cung cấp nguồn điện xoay chiều ổn định như điện lưới, tự động điều chỉnh lượng nhiên liệu tiêu hao theo mức tải, tổ máy có vỏ chống ồn."},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"* Công suất dự phòng: 275kVA/220kW","reference":"Chương V, mục 2.2, bảng thông số, TT 1","requirement":"Công suất dự phòng 275kVA/220kW."},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"* Công suất liên tục:","reference":"Chương V, mục 2.2, bảng thông số, TT 1","requirement":"Mục công suất liên tục có nêu trong bảng nhưng để trống, không có giá trị."},{"item":"Tổ máy phát điện: Đầu phát","quote":"*Đầu phát:","reference":"Chương V, mục 2.2, bảng thông số, TT 1","requirement":"Mục đầu phát có nêu trong bảng nhưng để trống, không có thông số."},{"item":"Tổ máy phát điện: Bộ điều khiển","quote":"*Bộ điều khiển:","reference":"Chương V, mục 2.2, bảng thông số, TT 1","requirement":"Mục bộ điều khiển có nêu trong bảng nhưng để trống, không có thông số."},{"item":"Tổ máy phát điện: Điện áp, pha, hệ số công suất, tần số","quote":"* Điện áp: 230/400V (220/380V), 3 Pha 4 dây, hệ số công suất 0.8, tần số 50Hz","reference":"Chương V, mục 2.2, bảng thông số, TT 1","requirement":"Điện áp 230/400V (220/380V), 3 pha 4 dây, hệ số công suất 0.8, tần số 50Hz."},{"item":"Tổ máy phát điện: Linh phụ kiện theo máy, vỏ cách âm, bồn dầu","quote":"* Linh phụ kiện theo máy bao gồm: Pô giảm thanh và ống giảm rung, dầu nhớt, nước làm mát, Tủ đóng cắt đầu cực theo máy (MCCB), Bồn chứa dầu nhiên liệu đế máy, Ắc quy, cáp ắc quy kết nối, có Vỏ cách âm, chống ồn nhập khẩu.","reference":"Chương V, mục 2.2, bảng thông số, TT 1","requirement":"Linh phụ kiện theo máy gồm: pô giảm thanh và ống giảm rung, dầu nhớt, nước làm mát, tủ đóng cắt đầu cực theo máy (MCCB), bồn chứa dầu nhiên liệu đế máy, ắc quy, cáp ắc quy kết nối, có vỏ cách âm, chống ồn nhập khẩu."},{"item":"Tủ chuyển nguồn tự động (ATS): Loại","quote":"Tủ chuyển nguồn tự động 3 pha 4 cực .","reference":"Chương V, mục 2.2, bảng thông số, TT 1","requirement":"Tủ chuyển nguồn tự động 3 pha 4 cực."},{"item":"Tủ chuyển nguồn tự động (ATS): Thiết bị đóng cắt","quote":"- Thiết bị đóng cắt","reference":"Chương V, mục 2.2, bảng thông số, TT 1","requirement":"Có thiết bị đóng cắt (không nêu chi tiết)."},{"item":"Tủ chuyển nguồn tự động (ATS): Dòng định mức","quote":"- Dòng định mức: 630A","reference":"Chương V, mục 2.2, bảng thông số, TT 1","requirement":"Dòng định mức 630A."},{"item":"Tủ chuyển nguồn tự động (ATS): Chu kỳ đóng","quote":"- Chu kỳ đóng: ON-OFF-ON.","reference":"Chương V, mục 2.2, bảng thông số, TT 1","requirement":"Chu kỳ đóng ON-OFF-ON."},{"item":"Tổ máy phát điện và ATS: Tiêu chuẩn nhà sản xuất","quote":"- Nhà sản xuất đạt chuẩn quản lý chất lượng: ISO 9001, ISO 14001","reference":"Chương V, mục 2.2, bảng thông số, TT 1","requirement":"Nhà sản xuất đạt chuẩn quản lý chất lượng ISO 9001, ISO 14001."},{"item":"Lắp đặt: Cáp đấu nối","quote":"* Dây điện đấu nối hoàn thiện tới tủ điện trạm biến áp, sử dụng dây tiết diện 3x95+1x50, khối lượng dự kiến 50m","reference":"Chương V, mục 2.2, bảng thông số, TT 1 (chi phí vận chuyển và lắp đặt)","requirement":"Dây điện đấu nối hoàn thiện tới tủ điện trạm biến áp, dùng dây tiết diện 3x95+1x50, khối lượng dự kiến 50m."},{"item":"Lắp đặt: Vật tư phụ","quote":"* Các vật tư phụ phục vụ đấu nối như dây tín hiệu, đầu cos, vv....","reference":"Chương V, mục 2.2, bảng thông số, TT 1 (chi phí vận chuyển và lắp đặt)","requirement":"Các vật tư phụ phục vụ đấu nối như dây tín hiệu, đầu cos, v.v."},{"item":"Lắp đặt: Vận chuyển và cẩu máy","quote":"* Chi phí vận chuyển máy và cẩu máy vào vị trí lắp đặt hoàn thiện, bao gồm cả chi phí dỡ mái và lợp lại sau khi đã hoàn thiện lắp đặt","reference":"Chương V, mục 2.2, bảng thông số, TT 1 (chi phí vận chuyển và lắp đặt)","requirement":"Vận chuyển máy và cẩu máy vào vị trí lắp đặt hoàn thiện, bao gồm chi phí dỡ mái và lợp lại sau khi hoàn thiện lắp đặt."},{"item":"Lắp đặt: Thuê tải và thử tải","quote":"* Chi phí thuê tải và thử tải giả đến 100% tải cho máy","reference":"Chương V, mục 2.2, bảng thông số, TT 1 (chi phí vận chuyển và lắp đặt)","requirement":"Thuê tải và thử tải giả đến 100% tải cho máy."},{"item":"Hàng hóa: Tình trạng và bảo hành","quote":"Hàng hóa mới 100% đáp ứng yêu cầu của E-HSMT. Được bảo hành 24 tháng theo quy định bảo hành của nhà sản xuất và bảo dưỡng 12 tháng 1 lần trong thời gian bảo hành kể từ ngày nghiệm thu bàn giao.","reference":"Chương V, mục 2.2 (Các yêu cầu khác)","requirement":"Hàng hóa mới 100%, bảo hành 24 tháng theo quy định của nhà sản xuất, bảo dưỡng 12 tháng 1 lần trong thời gian bảo hành kể từ ngày nghiệm thu bàn giao."},{"item":"Hàng hóa: CO/CQ","quote":"Giấy chứng nhận nguồn gốc xuất xứ (CO) đối với các thiết bị là hàng hóa nhập khẩu. Đối với hàng hóa sản xuất trong nước phải có giấy chứng nhận chất lượng hoặc xuất xưởng của nhà sản xuất khi giao hàng.","reference":"Chương V, mục 2.2 (Các yêu cầu khác)","requirement":"Hàng nhập khẩu phải có giấy chứng nhận nguồn gốc xuất xứ (CO); hàng sản xuất trong nước phải có giấy chứng nhận chất lượng hoặc xuất xưởng của nhà sản xuất khi giao hàng. Hàng nhỏ lẻ giá trị thấp, vật tư, vật liệu, phụ kiện lắp đặt không yêu cầu."},{"item":"Hàng hóa: Thay thế khi hư hỏng trong bảo hành","quote":"Nhà thầu cam kết trong thời gian bảo hành nếu thiết bị hư hỏng do lỗi của nhà sản xuất nhưng không khắc phục sự cố được thì Nhà thầu phải thay mới 100%.","reference":"Chương V, mục 2.2 (Các yêu cầu khác)","requirement":"Trong thời gian bảo hành, nếu thiết bị hư hỏng do lỗi nhà sản xuất mà không khắc phục được thì nhà thầu phải thay mới 100%."},{"item":"Hàng hóa: Phụ tùng thay thế","quote":"Nhà thầu cam kết có sẵn phụ tùng thay thế khi chủ đầu tư có nhu cầu mua sắm phụ tùng thay thế cho các máy móc thiết bị, hàng hóa đã mua trong vòng 03 năm","reference":"Chương V, mục 2.2 (Các yêu cầu khác)","requirement":"Có sẵn phụ tùng thay thế khi chủ đầu tư có nhu cầu mua trong vòng 03 năm."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:59:21.622Z"}},"IB2200082109":{"u":"2026-11-03T13:56:16.78+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Phần 'Đầu phát' (hãng, model, cấp cách điện, AVR) và 'Bảng điều khiển' để trống trong bảng, không có thông số.","Văn bản không nêu hãng/model/xuất xứ động cơ, mức ồn, dung tích bồn dầu, tiêu chuẩn áp dụng.","Bảng PDF bị vỡ định dạng; dòng STT 5 không đọc được, giá trị '24V' gắn với mục Bảng điều khiển theo thứ tự đọc nên chưa chắc chắn.","Dòng tiêu thụ nhiên liệu chỉ trích dẫn giá trị 25% tải làm quote do giá trị nằm ở các dòng riêng."],"result":{"keyInfo":{"bidName":"Mua Máy phát điện công suất 250KVA, công suất dự phòng 275KVA” của Văn phòng Huyện uỷ Lương Sơn","notifyNo":"IB2200082109","generatorCapacity":"250 kVA liên tục, 275 kVA dự phòng (1 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất","quote":"Công suất liên tục: 250KVA","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Công suất liên tục 250 kVA; công suất dự phòng 275 kVA."},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: 275KVA","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Công suất dự phòng 275 kVA."},{"item":"Tổ máy phát điện: Điện áp, tốc độ, tần số","quote":"Điện áp: 230/400 V / Tốc độ: 1500 rpm /","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Điện áp 230/400 V, tốc độ 1500 rpm, tần số 50 Hz."},{"item":"Tổ máy phát điện: Điện áp ắc quy/bảng điều khiển","quote":"24V","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Bảng điều khiển ghi 24V (theo bảng, mục Bảng điều khiển)."},{"item":"Tổ máy phát điện: Vỏ chống ồn và bồn dầu","quote":"Tổ máy gồm vỏ chống ồn sản xuất lắp ráp hoàn thiện trong nước, bao gồm bồn dầu đế.","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Tổ máy gồm vỏ chống ồn sản xuất lắp ráp hoàn thiện trong nước, bao gồm bồn dầu đế."},{"item":"Tổ máy phát điện: Phụ kiện đi kèm","quote":"Phụ kiện: Acquy, sạc acquy, nước làm mát,","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Ắc quy, sạc ắc quy tự động 24V, cáp ắc quy tiêu chuẩn, ống pô tiêu âm, ống nối mềm, bộ cao su chống rung tiêu chuẩn, dầu nhớt động cơ, nước làm mát và dung dịch chống đóng cặn, bộ tài liệu hướng dẫn vận hành, hướng dẫn bảo dưỡng bảo trì máy."},{"item":"Tổ máy: Tình trạng và năm sản xuất","quote":"Hàng hóa (tổ máy phát điện) là thiết bị mới 100%, được sản xuất năm 2022\ntrở lại đây.","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị mới 100%, sản xuất năm 2022 trở lại đây."},{"item":"Tổ máy: Bảo hành","quote":"Thời gian bảo hành thiết bị ≥ 12 tháng kể từ ngày nghiệm thu bàn giao cho\nChủ đầu tư.","reference":"Chương V, mục 1.2.a","requirement":"Bảo hành ≥ 12 tháng kể từ ngày nghiệm thu bàn giao; cung cấp phụ tùng sau bảo hành 24 tháng; sửa chữa, khắc phục trong vòng 24 giờ kể từ khi nhận yêu cầu."},{"item":"Động cơ: Công suất liên tục","quote":"240 kWm","reference":"Chương V, Yêu cầu về Động cơ, dòng 1","requirement":"240 kWm."},{"item":"Động cơ: Công suất dự phòng","quote":"264 kWm","reference":"Chương V, Yêu cầu về Động cơ, dòng 2","requirement":"264 kWm."},{"item":"Động cơ: Số xi lanh và kiểu bố trí","quote":"Kiểu thẳng hàng","reference":"Chương V, Yêu cầu về Động cơ, dòng 3-4","requirement":"6 xi lanh, kiểu thẳng hàng."},{"item":"Động cơ: Đường kính xi lanh, hành trình piston","quote":"126 × 130","reference":"Chương V, Yêu cầu về Động cơ, dòng 5","requirement":"126 × 130 (mm)."},{"item":"Động cơ: Dung tích xi lanh","quote":"9.726","reference":"Chương V, Yêu cầu về Động cơ, dòng 6","requirement":"9.726 L."},{"item":"Động cơ: Kiểu động cơ","quote":"Diesel 4 thì, Làm mát bằng nước và quạt gió","reference":"Chương V, Yêu cầu về Động cơ, dòng 7","requirement":"Diesel 4 thì, làm mát bằng nước và quạt gió."},{"item":"Động cơ: Tỷ số nén","quote":"17:1","reference":"Chương V, Yêu cầu về Động cơ, dòng 8","requirement":"17:1."},{"item":"Động cơ: Kích thước tổng thể với bộ tản nhiệt","quote":"2075 x 1041 x 1259","reference":"Chương V, Yêu cầu về Động cơ, dòng 9","requirement":"2075 x 1041 x 1259 (mm) (dài × rộng × cao)."},{"item":"Động cơ: Trọng lượng khô","quote":"1050","reference":"Chương V, Yêu cầu về Động cơ, dòng 10","requirement":"1050 kg."},{"item":"Động cơ: Dung tích dầu thấp/cao","quote":"22 / 26","reference":"Chương V, Yêu cầu về Động cơ, dòng 11","requirement":"22 / 26 L."},{"item":"Động cơ: Mức tiêu thụ nhiên liệu","quote":"15.4","reference":"Chương V, Yêu cầu về Động cơ, dòng 12-15","requirement":"25% tải: 15.4 L/h; 50% tải: 28.4 L/h; 75% tải: 42.2 L/h; 100% tải: 56.9 L/h."},{"item":"Động cơ: Tỷ lệ tiêu thụ nhiên liệu dầu","quote":"≤ 0.2 %","reference":"Chương V, Yêu cầu về Động cơ, dòng 16","requirement":"≤ 0.2 % (dựa trên dữ liệu tiêu thụ nhiên liệu động cơ)."},{"item":"Tủ ATS","quote":"Loại tủ treo tường ngoài trời","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"Tủ ATS 400A, loại tủ treo tường ngoài trời."},{"item":"Cáp từ máy phát đến tủ ATS nhà 5 tầng và đến CDĐ Khu nhà ăn","quote":"Cáp vặn xoắn loại 4x120mm2","reference":"Chương V, mục 1.2.b, bảng STT 3","requirement":"Cáp vặn xoắn loại 4x120mm2."},{"item":"Cáp điều khiển","quote":"7x1,5mm2","reference":"Chương V, mục 1.2.b, bảng STT 4","requirement":"7x1,5mm2."},{"item":"Hệ thống ống khói phi 110","quote":"Ống thép dày 2mm, tích hợp Bộ lọc khói thải","reference":"Chương V, mục 1.2.b, bảng STT 6","requirement":"Ống thép dày 2mm, tích hợp bộ lọc khói thải."},{"item":"Louver gió ra và nhân công lắp đặt, thay thế cửa nhôm kính có sẵn","quote":"KT RxC= 1700x1400mm","reference":"Chương V, mục 1.2.b, bảng STT 7","requirement":"Kích thước RxC = 1700x1400mm."},{"item":"Lắp đặt hệ thống tủ ATS và tủ điện tổng, kéo cáp, luồn cáp","quote":"11. Hồ sơ nhập khẩu CO, CQ, PKL....","reference":"Chương V, mục 1.2.b, bảng STT 8-11","requirement":"Tổ máy đồng bộ gồm sạc ắc quy tự động 24V, cáp ắc quy, ống pô tiêu âm, ống nối mềm, cao su chống rung, dầu nhớt, nước làm mát, tài liệu hướng dẫn; chi phí chạy thử tại nhà máy trước khi xuất xưởng; hồ sơ nhập khẩu CO, CQ, PKL; phí hướng dẫn vận hành và chuyển giao công nghệ. Chưa bao gồm: phí thuê tải giả thử máy tại công trình, cáp nối từ máy đến phụ tải, vật tư phụ kiện, dầu chạy máy test tải sau lắp đặt, chi phí vận chuyển và cẩu máy vào vị trí."},{"item":"Chứng nhận chất lượng, CO/CQ","quote":"Cam kết cung cấp CO, CQ đối với những linh kiện chính.","reference":"Chương V, mục 1.3","requirement":"Hàng trong nước phải xuất trình giấy chứng nhận chất lượng xuất xưởng; cam kết cung cấp CO, CQ đối với linh kiện chính; hàng hóa có đầy đủ phụ kiện tiêu chuẩn."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:56:15.869Z"}},"IB2200082761":{"u":"2026-11-03T20:00:17.046+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Gói thầu là sửa chữa, bảo dưỡng máy phát điện hiện có; Chương V không nêu công suất, số lượng, động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, định mức ATS, CO/CQ hay tiêu chuẩn cụ thể.","Bảng bảo dưỡng bị lỗi định dạng khi trích xuất từ PDF nên số thứ tự một số dòng (1.5–1.7, 1.19–1.20) được gán gần đúng.","Có chữ ký số chèn lẫn vào văn bản ở mục 5, không ảnh hưởng nội dung kỹ thuật."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện","notifyNo":"IB2200082761","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chất lượng vật tư, thiết bị thay thế","quote":"Tất cả\ncác thiết bị khi thay thế phải là hàng chính hãng, mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2","requirement":"Tất cả thiết bị khi thay thế phải là hàng chính hãng, mới 100% chưa qua sử dụng."},{"item":"Thông số vật tư, thiết bị thay thế","quote":"Vật tư, thiết bị thay thế có thông số kỹ thuật phù hợp với yêu cầu kỹ thuật\ncủa từng loại, từng hãng máy.","reference":"Chương V, mục 3","requirement":"Vật tư, thiết bị thay thế có thông số kỹ thuật phù hợp với yêu cầu kỹ thuật của từng loại, từng hãng máy."},{"item":"Mục tiêu sau sửa chữa","quote":"đảm bảo vận\nhành an toàn, ổn định theo đúng tiêu chuẩn kỹ thuật của hãng sản xuất.","reference":"Chương V, mục 2","requirement":"Máy phát điện sau bảo dưỡng, sửa chữa, thay thế thiết bị phải vận hành an toàn, ổn định theo đúng tiêu chuẩn kỹ thuật của hãng sản xuất."},{"item":"Bảo dưỡng động cơ: lọc và nhớt","quote":"Thay thế lọc gió, lọc nhớt bôi trơn, lọc dầu diesel và thay nhớt bôi trơn động cơ.","reference":"Chương V, mục 3, bảng bảo dưỡng (khoảng dòng 1.5–1.6)","requirement":"Thay thế lọc gió, lọc nhớt bôi trơn, lọc dầu diesel và thay nhớt bôi trơn động cơ."},{"item":"Bảo dưỡng hệ thống làm mát","quote":"Kiểm tra hệ thống két nước, thay nước làm mát động cơ.","reference":"Chương V, mục 3, bảng bảo dưỡng (1.7, 1.8)","requirement":"Kiểm tra hệ thống két nước, thay nước làm mát động cơ; kiểm tra cánh quạt két giải nhiệt."},{"item":"Bảo dưỡng động cơ: turbo, rơle khởi động, dây curoa","quote":"Kiểm tra bảo dưỡng turbo.","reference":"Chương V, mục 3, bảng bảo dưỡng (1.9, 1.10, 1.13)","requirement":"Kiểm tra bảo dưỡng turbo; kiểm tra rơle khởi động; kiểm tra độ trùng của dây curoa."},{"item":"Hệ thống cảm biến","quote":"Kiểm tra cảm biến đo mức dầu diesel, cảm biến áp suất nhớt, cảm biến nhiệt độ\nnước làm mát.","reference":"Chương V, mục 3, bảng bảo dưỡng (1.2, 1.11)","requirement":"Kiểm tra các hệ thống cảm biến; kiểm tra cảm biến đo mức dầu diesel, cảm biến áp suất nhớt, cảm biến nhiệt độ nước làm mát."},{"item":"Bảo dưỡng đầu phát và hệ thống kích từ","quote":"Kiểm tra hệ thống kích từ, máy kích từ.","reference":"Chương V, mục 3, bảng bảo dưỡng (1.1, 1.12, 1.16, 1.18)","requirement":"Kiểm tra mối nối đầu phát; kiểm tra đầu phát và khớp nối động cơ; kiểm tra hệ thống kích từ, máy kích từ; vệ sinh đầu phát, nâng cao cuộn dây cách điện."},{"item":"Bộ điều chỉnh điện áp AVR","quote":"Kiểm tra bộ điều chỉnh điện áp AVR và tiến hành điều chỉnh điện áp về mức phù\nhợp.","reference":"Chương V, mục 3, bảng bảo dưỡng (1.17)","requirement":"Kiểm tra bộ điều chỉnh điện áp AVR và điều chỉnh điện áp về mức phù hợp."},{"item":"Tủ điều khiển","quote":"Kiểm tra các chế độ của tủ điều khiển.","reference":"Chương V, mục 3, bảng bảo dưỡng (1.3, 1.4, 1.5)","requirement":"Kiểm tra các chế độ của tủ điều khiển; vệ sinh tủ điều khiển; kiểm tra dây điều khiển, tiếp điểm và cách điện."},{"item":"Tủ ATS","quote":"Kiểm tra, hiệu chỉnh hoạt động của hệ thống ATS tự động","reference":"Chương V, mục 3, bảng bảo dưỡng (1.19, 1.20)","requirement":"Kiểm tra siết tiếp xúc hệ thống điện từ trạm biến áp tới tủ ATS; kiểm tra, hiệu chỉnh hoạt động của hệ thống ATS tự động. Không nêu thông số định mức ATS."},{"item":"Phạm vi công việc chung","quote":"Siết chặt lại bu lông ốc vít.","reference":"Chương V, mục 3, bảng bảo dưỡng (1.14, 1.15)","requirement":"Siết chặt lại bu lông ốc vít; vệ sinh động cơ sạch sẽ."},{"item":"Địa điểm thực hiện","quote":"Công tác bảo dưỡng, sửa chữa phải được\nthực hiện tại nơi sử dụng máy phát","reference":"Chương V, mục 4","requirement":"Bảo dưỡng, sửa chữa thực hiện tại nơi sử dụng máy phát."},{"item":"An toàn, chạy thử","quote":"Toàn\nbộ máy sau khi bàn giao phải được kiểm tra an toàn, chạy thử, hoạt động ổn định đảm bảo.","reference":"Chương V, mục 3","requirement":"Toàn bộ máy sau bàn giao phải được kiểm tra an toàn, chạy thử, hoạt động ổn định."},{"item":"Kiểm tra, nghiệm thu vật tư thay thế","quote":"Các thiết bị, linh kiện thay thế\nphải được Bên mời thầu kiểm tra nghiệm thu trước lắp đặt.","reference":"Chương V, mục 5","requirement":"Thiết bị, linh kiện thay thế phải được Bên mời thầu kiểm tra nghiệm thu trước khi lắp đặt; đặc tính kỹ thuật và tính năng bằng hoặc cao hơn yêu cầu của từng loại vật tư."},{"item":"Bảo hành","quote":"Thời gian bảo hành ≥ 12 tháng cho các vật tư, thiết bị thay thế sử dụng\ntrong quá trình sửa chữa.","reference":"Chương V, mục 3","requirement":"Thời gian bảo hành ≥ 12 tháng cho các vật tư, thiết bị thay thế sử dụng trong quá trình sửa chữa."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:00:16.417Z"}},"IB2200083057":{"u":"2026-11-03T13:56:25.809+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHỤ LỤC.docx, YÊU CẦU KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị tách dòng/cột khi trích xuất và có lỗi chính tả gốc (ví dụ \"Ghé đĩa\", \"kỷ thuật số\", \"cảng báo\"); các trích dẫn được giữ nguyên như trong văn bản, nên một số trích dẫn chỉ là một phần của dòng yêu cầu.","Văn bản không nêu số lượng tổ máy (chỉ có 01 bộ sạc bình); không nêu hãng, model, xuất xứ của động cơ và đầu phát; không nêu tiêu chuẩn khí thải; không có giá trị cho mục \"Tổng dung tích xy lanh\" (để trống).","Độ ồn có hai giá trị khác nhau trong văn bản: ≤ 75Db tại 7m, tải 100% (thông số tổng quát) và 75+5dB (mục Vỏ chống ồn).","Tệp PHỤ LỤC.docx là mẫu phụ lục bảng giá hợp đồng, không chứa thông số kỹ thuật. Phần chữ ký số chèn lẫn vào văn bản ở mục 1.3 nên đọc không rõ ở đoạn bản vẽ lắp đặt.","Không đưa vào danh sách: giấy phép bán hàng/ủy quyền của nhà sản xuất (ghi chú (*)), giá trị bảo đảm bảo hành 5%, thời gian thực hiện hợp đồng và các điều khoản hợp đồng, tài chính khác."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện dự phòng 500kVA","notifyNo":"IB2200083057","generatorCapacity":"Định mức 500Kva/400Kw; dự phòng 550Kva/440kW (01 tổ máy phát điện diesel, hạng mục I.1)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 500/550 kVA: Công suất định mức","quote":"500Kva/400Kw","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"500Kva/400Kw"},{"item":"Máy phát điện 500/550 kVA: Công suất dự phòng","quote":"550Kva/440kW","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"550Kva/440kW"},{"item":"Máy phát điện 500/550 kVA: Tình trạng máy","quote":"Nguyên chiếc, mới 100%","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"Nhập khẩu nguyên chiếc, mới 100%"},{"item":"Máy phát điện 500/550 kVA: Năm sản xuất","quote":"sản xuất từ năm 2021 trở lại","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"Sản xuất từ năm 2021 trở lại đây"},{"item":"Máy phát điện 500/550 kVA: Kiểu máy","quote":"Ghé đĩa, đồng trục","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"Ghép đĩa, đồng trục (văn bản ghi \"Ghé đĩa\")"},{"item":"Máy phát điện 500/550 kVA: Vỏ giảm thanh","quote":"Có trang bị vỏ giảm thanh,","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"Có trang bị vỏ giảm thanh, vỏ chống ồn đồng bộ theo máy"},{"item":"Máy phát điện 500/550 kVA: Hệ số công suất","quote":"cosphi ~ 0.8","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"cosphi ~ 0.8"},{"item":"Máy phát điện 500/550 kVA: Điện áp - số pha - số dây","quote":"220/380V – 03 pha -04 dây-","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"220/380V – 03 pha – 04 dây – 04 cực"},{"item":"Máy phát điện 500/550 kVA: Tần số","quote":"Tần số: khoảng 50Hz","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"Khoảng 50Hz"},{"item":"Máy phát điện 500/550 kVA: Hệ thống khởi động","quote":"điện, Bình Ăcquy 24VDC","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"Đề điện, bình ắc quy 24VDC"},{"item":"Máy phát điện 500/550 kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu : ≤ 80 lít","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"≤ 80 lít/h tại mức tải 75% công suất định mức; ≤ 104 lít/h tại mức tải 100% công suất định mức"},{"item":"Máy phát điện 500/550 kVA: Thùng nhiên liệu","quote":"690 lít","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"Khoảng 690 lít"},{"item":"Máy phát điện 500/550 kVA: Độ ồn (thông số tổng quát)","quote":"100% tải: ≤ 75Db","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"Ở khoảng cách 7m, tải 100%: ≤ 75Db"},{"item":"Máy phát điện 500/550 kVA: Kích thước máy (có vỏ)","quote":"Rộng x Cao): ≤ 6.000","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"Dài x Rộng x Cao ≤ 6.000 x 2.000 x 2.250 mm"},{"item":"Máy phát điện 500/550 kVA: Trọng lượng khô","quote":"Trọng lượng khô: ≤ 7600","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"≤ 7600 Kg"},{"item":"Máy phát điện 500/550 kVA: Điều kiện môi trường hoạt động","quote":"nhiệt độ đến 50 độ C, độ ẩm","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"Khí hậu nhiệt đới, nhiệt độ đến 50 độ C, độ ẩm khoảng 85%"},{"item":"Máy phát điện 500/550 kVA: Yêu cầu hoạt động","quote":"Yêu cầu hoạt động: Kèm Bộ","reference":"Chương V, mục 1.2, hạng I, dòng 1","requirement":"Kèm bộ tủ tự động chuyển nguồn"},{"item":"Máy phát điện 500/550 kVA: Động cơ - kiểu động cơ","quote":"Diesel 4 thì, giải nhiệt bằng","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Động cơ)","requirement":"Động cơ Diesel 4 thì, giải nhiệt bằng nước kết hợp quạt gió"},{"item":"Máy phát điện 500/550 kVA: Động cơ - làm lạnh","quote":"40 °C","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Động cơ)","requirement":"Bộ tản nhiệt téc nước đáp ứng nhiệt độ môi trường 40 °C; có nắp bảo vệ an toàn đai quạt gió"},{"item":"Máy phát điện 500/550 kVA: Động cơ - công suất","quote":"Công suất: ≤ 587Hp","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Động cơ)","requirement":"≤ 587Hp"},{"item":"Máy phát điện 500/550 kVA: Động cơ - kiểu điều tốc","quote":"Kiểu điều tốc: Điện tử","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Động cơ)","requirement":"Điện tử"},{"item":"Máy phát điện 500/550 kVA: Động cơ - tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Động cơ)","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 500/550 kVA: Động cơ - số xy lanh, kiểu bố trí","quote":"Số xy lanh – Kiểu bố trí: 6","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Động cơ)","requirement":"6 xy lanh, thẳng hàng"},{"item":"Máy phát điện 500/550 kVA: Động cơ - đường kính x hành trình piston","quote":"Piston: 159 x 159 t2 mm","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Động cơ)","requirement":"159 x 159 t2 mm (nguyên văn)"},{"item":"Máy phát điện 500/550 kVA: Động cơ - tỉ số nén","quote":"Tỉ số nén: 16.7:1","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Động cơ)","requirement":"16.7:1"},{"item":"Máy phát điện 500/550 kVA: Đầu phát - kiểu đầu phát","quote":"chổi than, tự kích từ, 1 ổ đỡ,","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Đầu phát điện)","requirement":"Không chổi than, tự kích từ, 1 ổ đỡ, 4 cực"},{"item":"Máy phát điện 500/550 kVA: Đầu phát - điện áp, số pha, dây","quote":"- Điện áp – Số pha – Dây:","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Đầu phát điện)","requirement":"220/380V – 03 pha – 04 dây"},{"item":"Máy phát điện 500/550 kVA: Đầu phát - tốc độ quay, hệ số công suất","quote":"suất (cos phi): 1500 v/p - 0.8","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Đầu phát điện)","requirement":"1500 v/p; cos phi 0.8"},{"item":"Máy phát điện 500/550 kVA: Đầu phát - cấp bảo vệ cơ học","quote":"- Cấp bảo vệ cơ học: IP 23","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Đầu phát điện)","requirement":"IP 23"},{"item":"Máy phát điện 500/550 kVA: Đầu phát - cấp cách điện / cách nhiệt","quote":":H/H","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Đầu phát điện)","requirement":"H/H"},{"item":"Máy phát điện 500/550 kVA: Đầu phát - điều chỉnh điện áp","quote":"động AVR","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Đầu phát điện)","requirement":"Tự động AVR"},{"item":"Máy phát điện 500/550 kVA: Đầu phát - khả năng chịu dòng ngắn mạch","quote":"mạch: ≥ 300% tải trong","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Đầu phát điện)","requirement":"≥ 300% tải trong vòng 10 giây"},{"item":"Máy phát điện 500/550 kVA: Đầu phát - khả năng quá tải","quote":"- Khả năng quá tải: ≥ 10%","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Đầu phát điện)","requirement":"≥ 10% dòng định mức, 1h trong mỗi 12h liên tục"},{"item":"Máy phát điện 500/550 kVA: Đầu phát - hệ số nhiễu vô tuyến","quote":"Tuân theo tiêu chuẩn BS800","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Đầu phát điện)","requirement":"Tuân theo tiêu chuẩn BS800 và VDE"},{"item":"Máy phát điện 500/550 kVA: Đầu phát - hệ số nhiễu sóng điện thoại","quote":"thoại: THF < 2%, TIF < 50","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Đầu phát điện)","requirement":"THF < 2%, TIF < 50"},{"item":"Máy phát điện 500/550 kVA: Đầu phát - độ biến dạng sóng hài","quote":"<1,5% ở chế độ không tải và","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Đầu phát điện)","requirement":"< 1,5% ở chế độ không tải và < 5% ở chế độ tải tuyến tính cân bằng"},{"item":"Máy phát điện 500/550 kVA: Đầu phát - điều chỉnh tần số","quote":"- Điều chỉnh tần số: ± 0.5%","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Đầu phát điện)","requirement":"± 0.5%"},{"item":"Máy phát điện 500/550 kVA: Đầu phát - hệ thống làm mát","quote":"- Hệ thống làm mát: Quạt","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Đầu phát điện)","requirement":"Quạt thổi ly tâm truyền động trực tiếp"},{"item":"Máy phát điện 500/550 kVA: Đầu phát - bộ ổn định điện áp","quote":"- Bộ ổn định điện áp: DSR ±","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Đầu phát điện)","requirement":"DSR ± 1%"},{"item":"Máy phát điện 500/550 kVA: Bộ điều khiển - kiểu bảng điều khiển","quote":"điều khiển kỷ thuật số màn","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Bộ điều khiển)","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD"},{"item":"Máy phát điện 500/550 kVA: Bộ điều khiển - chức năng đo và hiển thị","quote":"Chức năng đo và hiển thị","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Bộ điều khiển)","requirement":"Tần số, tốc độ máy và lưới; điện áp pha-pha, pha-trung tính và lưới; dòng điện 3 pha; áp suất nhớt; nhiệt độ nước; điện áp bình ắc quy; công suất tác dụng; công suất biểu kiến; hệ số công suất; số giờ vận hành; số lần khởi động; danh sách sự cố, nhật ký lỗi"},{"item":"Máy phát điện 500/550 kVA: Bộ điều khiển - chức năng cảnh báo","quote":"Chức năng cảnh báo:","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Bộ điều khiển)","requirement":"Mức nhiên liệu thấp; điện áp nguồn DC quá cao hoặc quá thấp; mất cân bằng tải giữa các pha; không sạc bình ắc quy"},{"item":"Máy phát điện 500/550 kVA: Bộ điều khiển - chức năng bảo vệ (cảnh báo bằng đèn và tắt máy)","quote":"Chức năng bảo vệ ( cảng","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Bộ điều khiển)","requirement":"Nhiệt độ nước làm mát quá cao; nhiệt độ động cơ quá cao; quá tải; áp lực dầu nhớt thấp; ngắn mạch; quá dòng; tần số quá cao/quá thấp; điện áp quá cao/quá thấp; vượt tốc, thấp tốc; sai lệch điện áp AC giữa các pha quá lớn; hết nhiên liệu; ngược thứ tự pha"},{"item":"Máy phát điện 500/550 kVA: Vỏ chống ồn - vật liệu cách âm","quote":"- Vật liệu cách âm: bằng","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Vỏ chống ồn)","requirement":"Bằng mút cách âm"},{"item":"Máy phát điện 500/550 kVA: Vỏ chống ồn - độ ồn","quote":"Độ ồn 75+5dB không","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Vỏ chống ồn)","requirement":"75+5dB, không gian mở, cách 7m, tại 100% công suất"},{"item":"Máy phát điện 500/550 kVA: Vỏ chống ồn - tiếp nhiên liệu","quote":"- Tiếp nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, hạng I, dòng 1 (Vỏ chống ồn)","requirement":"Tiếp nhiên liệu trực tiếp từ bên ngoài; có chỗ đổ dầu Diesel phía ngoài vỏ máy"},{"item":"Máy phát điện 500/550 kVA: Tính đồng bộ","quote":"Máy phát điện phải mang tính đồng bộ, các bộ phận chính động cơ, đầu","reference":"Chương V, mục 1.3","requirement":"Các bộ phận chính (động cơ, đầu phát, bộ điều khiển) phải do một hãng sản xuất"},{"item":"Máy phát điện 500/550 kVA: Giấy tờ CO/CQ","quote":"Giấy xác nhận chất lượng hàng hóa (CQ)","reference":"Chương V, mục 1.2, ghi chú (**)","requirement":"Khi bàn giao cung cấp giấy xác nhận nguồn gốc xuất xứ (C/O) và giấy xác nhận chất lượng (CQ) do nhà sản xuất hoặc đại diện phân phối được phép phát hành"},{"item":"Máy phát điện 500/550 kVA: Bảo hành","quote":"chính sách của chính hãng sản xuất","reference":"Chương V, mục 1.3.3","requirement":"Bảo hành theo chính sách của chính hãng sản xuất (thời hạn bảo hành không nêu trong văn bản)"},{"item":"Bộ tủ ATS 1250A: Chức năng","quote":"Bộ tủ tự động chuyển","reference":"Chương V, mục 1.2, hạng II, dòng 2","requirement":"Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại"},{"item":"Bộ tủ ATS 1250A: Cơ cấu đóng cắt","quote":"- Đóng cắt bằng cuộn coil","reference":"Chương V, mục 1.2, hạng II, dòng 2","requirement":"Đóng cắt bằng cuộn coil không ngậm điện"},{"item":"Bộ tủ ATS 1250A: Dòng đóng cắt","quote":"- Dòng đóng cắt: ≥ 1250A","reference":"Chương V, mục 1.2, hạng II, dòng 2","requirement":"≥ 1250A"},{"item":"Bộ tủ ATS 1250A: Bộ sạc bình","quote":"- Bao gổm Gắn 01 bộ sạc","reference":"Chương V, mục 1.2, hạng II, dòng 2","requirement":"Bao gồm gắn 01 bộ sạc bình 5A trên máy hoặc ATS"},{"item":"Cáp động lực CXV 240mm2 từ tủ ATS đến máy phát điện","quote":"240mm2 từ tủ ATS đến","reference":"Chương V, mục 1.2, hạng II, dòng 3","requirement":"Cáp động lực CXV 240mm2 từ tủ ATS đến máy phát điện và tủ ATS, đặt trong phòng kỹ thuật; đảm bảo tương thích và kết nối với hệ thống (không nêu số lượng/chiều dài)"},{"item":"Cáp động lực CXV 185mm2 từ tủ ATS đến máy phát điện","quote":"185mm2 từ tủ ATS đến","reference":"Chương V, mục 1.2, hạng II, dòng 4","requirement":"Cáp động lực CXV 185mm2 từ tủ ATS đến máy phát điện và tủ ATS, đặt trong phòng kỹ thuật; đảm bảo tương thích và kết nối với hệ thống (không nêu số lượng/chiều dài)"},{"item":"Cáp điều khiển ATS","quote":"nhiễu 8 x 1,25mm2 điều","reference":"Chương V, mục 1.2, hạng II, dòng 5","requirement":"Cáp điều khiển chống nhiễu 8 x 1,25mm2 điều khiển ATS"},{"item":"Lắp đặt: Tải giả test máy","quote":"Chi phí tải giả test máy tại","reference":"Chương V, mục 1.2, hạng II, dòng 6","requirement":"Chi phí tải giả test máy tại công trình, đảm bảo kiểm tra chất lượng hoạt động của máy"},{"item":"Lắp đặt: Diesel chạy thử","quote":"100% tải trong vòng 04","reference":"Chương V, mục 1.2, hạng II, dòng 7","requirement":"Diesel chạy thử máy chạy 100% tải trong vòng 04 giờ"},{"item":"Lắp đặt: Nhân công lắp đặt","quote":"Nhân công lắp đặt","reference":"Chương V, mục 1.2, hạng II, dòng 8","requirement":"Đảm bảo việc lắp đặt, hoàn thiện hệ thống, đảm bảo mỹ thuật và kỹ thuật"},{"item":"Lắp đặt: Vận chuyển máy","quote":"Chi phí vận chuyển máy","reference":"Chương V, mục 1.2, hạng II, dòng 9","requirement":"Vận chuyển máy đến chân công trình và nhân công đưa máy vào vị trí, đúng thời gian, đảm bảo tình trạng máy"},{"item":"Lắp đặt: Kiểm định độ ồn khí thải","quote":"Có chứng nhận","reference":"Chương V, mục 1.2, hạng II, dòng 10","requirement":"Do đơn vị kiểm định có năng lực thực hiện, có chứng nhận kiểm định"},{"item":"Lắp đặt: Vật tư phụ","quote":"Vật tư phụ dây điều khiển,","reference":"Chương V, mục 1.2, hạng II, dòng 11","requirement":"Dây điều khiển, cosse, băng keo, dây rút; đảm bảo đầy đủ phụ kiện phục vụ lắp đặt"},{"item":"Lắp đặt: Cọc thép mạ đồng","quote":"Theo tiêu chuẩn UL của Mỹ","reference":"Chương V, mục 1.2, hạng II, dòng 12","requirement":"Cọc thép mạ đồng tiêu chuẩn UL Mỹ (hoặc tương đương), đường kính danh định Ø14.2 mm"},{"item":"Lắp đặt: Cáp Ter","quote":"Cáp Ter 10mm2 (dây vỏ","reference":"Chương V, mục 1.2, hạng II, dòng 13","requirement":"Cáp Ter 10mm2 (dây vỏ pvc vàng sọc xanh) đấu nối vào vỏ máy phát điện"},{"item":"Lắp đặt: Ống bảo vệ","quote":"Ống bảo vệ HPDE 160","reference":"Chương V, mục 1.2, hạng II, dòng 14","requirement":"Ống bảo vệ HPDE 160, đảm bảo chất lượng và tương thích với hệ thống"},{"item":"Lắp đặt: Ống xả khí thải","quote":"− Bọc inox 304 dày 0,4mm","reference":"Chương V, mục 1.2, hạng II, dòng 15","requirement":"Ống thép Ø220 dày 3,5mm; bông thủy tinh dạng ống dày 50mm tỷ trọng 100kg/m3; bọc inox 304 dày 0,4mm bên ngoài"},{"item":"Lắp đặt: Hộp thoát nhiệt","quote":"Hộp thoát nhiệt dẫn gió","reference":"Chương V, mục 1.2, hạng II, dòng 16","requirement":"Hộp thoát nhiệt dẫn gió nóng từ máy phát ra khỏi phòng, phù hợp quy cách máy"},{"item":"Lắp đặt: Phạm vi lắp đặt và chạy thử","quote":"- Nhà thầu phải lắp đặt hoàn chỉnh theo đúng yêu cầu;","reference":"Chương V, mục 1.3.1","requirement":"Nhà thầu lắp đặt hoàn chỉnh theo đúng yêu cầu, tự tính toán khối lượng vật tư phụ kiện; chạy thử ổn định trước khi nghiệm thu và chạy thử toàn bộ thiết bị sau lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:56:24.940Z"}},"IB2200083564":{"u":"2026-11-03T13:57:22.458+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V va E-HSMT dinh kem.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể, nhiên liệu (xăng/dầu), số pha, ATS, cáp, CO/CQ hay thời hạn bảo hành.","Tốc độ quay '3000' không ghi đơn vị trong văn bản gốc.","Số lượng 04 máy áp dụng cho cả gói thầu; văn bản không nêu rõ thông số trên là của từng máy."],"result":{"keyInfo":{"bidName":"Chi phí mua sắm 04 máy phát điện","notifyNo":"IB2200083564","generatorCapacity":"7 KVA định mức (công suất tối đa 7,5 KVA; 6,5 KW), số lượng 04 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng và phạm vi cung cấp","quote":"Cung cấp và lắp đặt 04 máy phát điện sử dụng cho 2 nệm hơi","reference":"Chương V, mục 2.a và 2.b","requirement":"Cung cấp và lắp đặt 04 máy phát điện sử dụng cho 2 nệm hơi phục vụ công tác cứu hộ, cứu nạn của Công an Quận. Thông số yêu cầu đáp ứng tối thiểu hoặc tương đương, hoặc tốt hơn."},{"item":"Máy phát điện: Điện áp","quote":"- Điện áp: 220V","reference":"Chương V, mục 2.b, hạng mục 1","requirement":"220V"},{"item":"Máy phát điện: Tần số","quote":"- Tần số: 50Hz","reference":"Chương V, mục 2.b, hạng mục 1","requirement":"50Hz"},{"item":"Máy phát điện: Công suất định mức","quote":"- Công suất định mức: 7 KVA","reference":"Chương V, mục 2.b, hạng mục 1","requirement":"7 KVA"},{"item":"Máy phát điện: Công suất tối đa","quote":"- Công suất tối đa: 7,5 KVA","reference":"Chương V, mục 2.b, hạng mục 1","requirement":"7,5 KVA"},{"item":"Máy phát điện: Công suất máy phát điện","quote":"- Công suất máy phát điện: 6,5 KW","reference":"Chương V, mục 2.b, hạng mục 1","requirement":"6,5 KW"},{"item":"Máy phát điện: Hệ số công suất","quote":"- Hệ số công suất: 1","reference":"Chương V, mục 2.b, hạng mục 1","requirement":"1"},{"item":"Máy phát điện: Đầu ra D/C","quote":"- Đầu ra D/C: 12/6 V/A","reference":"Chương V, mục 2.b, hạng mục 1","requirement":"12/6 V/A"},{"item":"Máy phát điện: Hệ thống khởi động","quote":"- Hệ thống khởi động: điện","reference":"Chương V, mục 2.b, hạng mục 1","requirement":"Khởi động điện"},{"item":"Máy phát điện: Động cơ - Dung tích xi lanh","quote":"- Dung tích xi lanh: >= 460cc","reference":"Chương V, mục 2.b, hạng mục 1","requirement":">= 460cc"},{"item":"Máy phát điện: Động cơ - Tốc độ quay","quote":"- Tốc độ quay: 3000","reference":"Chương V, mục 2.b, hạng mục 1","requirement":"3000 (không ghi đơn vị trong văn bản)"},{"item":"Máy phát điện: Động cơ - Mã lực","quote":"- Mã lực: 18HP","reference":"Chương V, mục 2.b, hạng mục 1","requirement":"18HP"},{"item":"Máy phát điện: Động cơ - Dung tích dầu bôi trơn","quote":"- Dung tích dầu bôi trơn: 1,1L","reference":"Chương V, mục 2.b, hạng mục 1","requirement":"1,1L"},{"item":"Máy phát điện: Dung tích bình nhiên liệu","quote":"- Dung tích bình nhiên liệu: 28L","reference":"Chương V, mục 2.b, hạng mục 1","requirement":"28L"},{"item":"Máy phát điện: Mức tiêu thụ nhiên liệu","quote":"- Mức tiêu thụ nhiên liệu: 5,0 L/H","reference":"Chương V, mục 2.b, hạng mục 1","requirement":"5,0 L/H"},{"item":"Máy phát điện: Độ ồn","quote":"- Độ ồn @7m: <=80 db","reference":"Chương V, mục 2.b, hạng mục 1","requirement":"<=80 db tại 7m"},{"item":"Máy phát điện: Phạm vi lắp đặt","quote":"Đã bao gồm chi phí cung cấp lắp đặt, vận hành\nchạy thử, đấu nối và vận hành thiết bị, hướng dẫn\nsử dụng, lắp đặt thiết bị đến đúng vị trí yêu cầu\ncủa Chủ đầu tư.","reference":"Chương V, mục 2.b, hạng mục 1","requirement":"Đã bao gồm chi phí cung cấp, lắp đặt, vận hành chạy thử, đấu nối và vận hành thiết bị, hướng dẫn sử dụng, lắp đặt thiết bị đến đúng vị trí yêu cầu của Chủ đầu tư."},{"item":"Máy phát điện: Tài liệu hướng dẫn","quote":"- Tài liệu hướng dẫn lắp đặt, sử dụng thiết bị bằng tiếng Việt hoặc tiếng Anh","reference":"Chương V, mục 2.b","requirement":"Tài liệu hướng dẫn lắp đặt, sử dụng bằng tiếng Việt hoặc tiếng Anh; nếu bằng ngôn ngữ khác phải có bản lược dịch tiếng Việt kèm theo."},{"item":"Máy phát điện: Năm sản xuất và tình trạng","quote":"hàng hóa sản xuất\ntừ năm 2022 trở về sau và mới 100%","reference":"Chương V, mục 3","requirement":"Hàng hóa sản xuất từ năm 2022 trở về sau và mới 100%."},{"item":"Máy phát điện: Nguồn gốc, xuất xứ","quote":"Tên hãng sản xuất, Tên nước sản xuất, Tên và mã hiệu của hàng hóa, năm sản\nxuất","reference":"Chương V, mục 3","requirement":"Phải có nguồn gốc, xuất xứ rõ ràng gồm tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu hàng hóa, năm sản xuất."},{"item":"Máy phát điện: Tiêu chuẩn","quote":"Hàng hóa được sản xuất theo tiêu chuẩn\ncủa Hãng sản xuất và phải phù hợp với các tiêu chuẩn hiện hành của Việt Nam khi\nnghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 3","requirement":"Sản xuất theo tiêu chuẩn của Hãng sản xuất và phù hợp các tiêu chuẩn hiện hành của Việt Nam khi nghiệm thu đưa vào sử dụng."},{"item":"Máy phát điện: Catalogue","quote":"Nhà thầu cần nêu đầy đủ chi tiết các đặc tính kỹ thuật và có gửi kèm theo\nCatalogue của nhà sản xuất.","reference":"Chương V, mục 3","requirement":"Nhà thầu nêu đầy đủ chi tiết các đặc tính kỹ thuật và gửi kèm catalogue của nhà sản xuất."},{"item":"Máy phát điện: Bảo hành","quote":"- Nhà thầu phải ghi rõ thời gian bảo hành hàng hóa.","reference":"Chương V, mục 3","requirement":"Không nêu thời hạn cụ thể; nhà thầu phải ghi rõ thời gian bảo hành hàng hóa."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:57:21.966Z"}},"IB2200084263":{"u":"2026-11-03T13:57:39.385+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2. YÊU CẦU VỀ KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Bảng 1.2 bị lỗi bố cục khi trích từ PDF (dòng chữ ký số xen vào STT 5–6), nên một số dòng quote bị ngắt hoặc lẫn ký tự.","Văn bản không nêu số cực/số pha của tổ máy, mức ồn, dung tích bồn dầu, mức tiêu hao nhiên liệu, cấp cách điện, AVR, bảo hành, CO/CQ hay tiêu chuẩn.","Số lượng của từng hạng mục không được ghi trong văn bản.","Kiểm tra và thử nghiệm: chỉ ghi 'theo đúng quy định của pháp luật hiện hành' (mục 3), không nêu tiêu chuẩn cụ thể."],"result":{"keyInfo":{"bidName":"Mua Máy phát điện công suất 250KVA, công suất dự phòng 275KVA” của Văn phòng Hội đồng nhân dân và Ủy ban nhân dân huyện Lương Sơn","notifyNo":"IB2200084263","generatorCapacity":"250 kVA liên tục, 275 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 250 kVA: Động cơ","quote":"- Động cơ: BAUDOUIN","reference":"Chương V, mục 1.2, STT 1","requirement":"Động cơ hãng BAUDOUIN"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát","quote":"- Đầu phát: NHSTAR","reference":"Chương V, mục 1.2, STT 1","requirement":"Đầu phát hãng NHSTAR"},{"item":"Tổ máy phát điện 250 kVA: Bảng điều khiển","quote":"- Bảng điều khiển: Deepsea","reference":"Chương V, mục 1.2, STT 1","requirement":"Bảng điều khiển hãng Deepsea"},{"item":"Tổ máy phát điện 250 kVA: Công suất liên tục","quote":"- Công suất liên tục: 250KVA","reference":"Chương V, mục 1.2, STT 1","requirement":"Công suất liên tục 250 kVA"},{"item":"Tổ máy phát điện 250 kVA: Công suất dự phòng","quote":"- Công suất dự phòng: 275KVA","reference":"Chương V, mục 1.2, STT 1","requirement":"Công suất dự phòng 275 kVA"},{"item":"Tổ máy phát điện 250 kVA: Điện áp, tốc độ, tần số","quote":"- Điện áp: 230/400V/Tốc độ: 1500 rpm/tần số:50 Hz","reference":"Chương V, mục 1.2, STT 1","requirement":"Điện áp 230/400V, tốc độ 1500 rpm, tần số 50 Hz"},{"item":"Tổ máy phát điện 250 kVA: Phụ kiện","quote":"- Phụ kiện: Acquy, sạc acquy, nước làm mát, dầu bôi\ntrơn, tài liệu hướng dẫn vận hành.","reference":"Chương V, mục 1.2, STT 1","requirement":"Gồm ắc quy, sạc ắc quy, nước làm mát, dầu bôi trơn, tài liệu hướng dẫn vận hành"},{"item":"Tổ máy phát điện 250 kVA: Vỏ chống ồn và bồn dầu","quote":"Tổ máy gồm vỏ\nchống ồn sản xuất lắp ráp hoàn thiện trong nước, bao\ngồm bồn dầu đế.","reference":"Chương V, mục 1.2, STT 1","requirement":"Tổ máy gồm vỏ chống ồn sản xuất lắp ráp hoàn thiện trong nước, bao gồm bồn dầu đế"},{"item":"Tủ ATS 400A","quote":"Loại tủ treo tường ngoài trời lắp ráp trong nước, thiết\nbị cắt nhập","reference":"Chương V, mục 1.2, STT 2","requirement":"Loại tủ treo tường ngoài trời, lắp ráp trong nước, thiết bị cắt nhập; dòng định mức 400A"},{"item":"Hộp cầu dao đảo 100A","quote":"Loại cầu dao hộp, 3 pha/4cực/100A/660V, Vinakip,\ncó mái che bắn tôn","reference":"Chương V, mục 1.2, STT 3","requirement":"Loại cầu dao hộp, 3 pha/4 cực/100A/660V, Vinakip, có mái che bắn tôn"},{"item":"Hộp cầu dao 200A","quote":"Loại cầu dao hộp, 3 pha/ 4 cực/ 200A/660V, Vinakip","reference":"Chương V, mục 1.2, STT 4","requirement":"Loại cầu dao hộp, 3 pha/4 cực/200A/660V, Vinakip"},{"item":"Cáp 4x95mm2 từ máy phát đến tủ ATS","quote":"Cáp nhôm vặn xoắn loại 4x95mm2 bao gồm nhân\ncông kéo cáp","reference":"Chương V, mục 1.2, STT 5","requirement":"Cáp nhôm vặn xoắn loại 4x95mm2, bao gồm nhân công kéo cáp"},{"item":"Cáp 4x95mm2 từ máy phát đến tủ hộp cầu dao và từ hộp cầu dao đến cầu dao đảo nhà văn hóa","quote":"Cáp nhôm vặn xoắn loại | 4x95mm2 bao gồm nhân\ncông kéo cáp","reference":"Chương V, mục 1.2, STT 6","requirement":"Cáp nhôm vặn xoắn loại 4x95mm2, bao gồm nhân công kéo cáp"},{"item":"Kẹp ngừng treo cáp","quote":"Kẹp ngừng treo cáp nhôm ABC4x95","reference":"Chương V, mục 1.2, STT 7","requirement":"Kẹp ngừng treo cáp nhôm ABC4x95"},{"item":"Ghíp nối","quote":"Ghíp nối cáp nhôm 2 bu lông loại 16-95","reference":"Chương V, mục 1.2, STT 8","requirement":"Ghíp nối cáp nhôm 2 bu lông loại 16-95"},{"item":"Cầu dao đảo chiều 60A","quote":"Cầu dao đế sứ đảo chiều 3P 60A 600V, cực đúc","reference":"Chương V, mục 1.2, STT 9","requirement":"Cầu dao đế sứ đảo chiều 3P 60A 600V, cực đúc"},{"item":"Toàn bộ hàng hóa: Tình trạng và xuất xứ","quote":"Các hàng hóa cung cấp phải là sản phẩm mới 100%. Yêu cầu không có khiếm\nkhuyết, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp","reference":"Chương V, mục 1.3","requirement":"Hàng hóa mới 100%, không khiếm khuyết, chất lượng đảm bảo tốt, nguồn gốc xuất xứ rõ ràng, hợp pháp; có thể chào hàng hóa có tính năng tương đương hoặc cao hơn; phải đáp ứng yêu cầu kỹ thuật tối thiểu tại mục 1.2"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:57:38.709Z"}},"IB2200086314":{"u":"2026-11-03T13:58:51.048+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp BYCBG - TCKT 2022.pdf, BYCBG- Du thao HD.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát hay bộ điều khiển.","Văn bản không nêu thông số tủ ATS (dòng định mức), cáp điện và khối lượng lắp đặt chi tiết ngoài việc giao và lắp đặt tại trạm BTS.","Độ ồn có hai mức ghi khác nhau: ≤ 69 dB(A) ở 7m tại 75% tải (mục II.16) và < 69Db ở 7m tại 100% tải (mục VIII.1).","Công suất định mức máy ≥ 8.0kW/8.0KVA nhưng công suất định mức đầu phát ≥ 8.8 kW; văn bản ghi như vậy, không giải thích thêm.","Văn bản PDF có lỗi nhận dạng ký tự và ngắt dòng (ví dụ 'thông sổ', 'bận phận'), nên một số trích dẫn là đoạn ngắn trên một dòng. Bảng tùy chọn bảo hành và thời gian giao hàng thuộc điều khoản hợp đồng nên không liệt kê đầy đủ; Dự thảo hợp đồng không có thông số kỹ thuật bổ sung."],"result":{"keyInfo":{"bidName":"Mua máy phát điện công suất 8KVA, chạy dầu Diesel","notifyNo":"IB2200086314","generatorCapacity":"8 KVA (≥ 8.0kW/8.0KVA), chạy dầu Diesel, 7 máy (mỗi trạm 01 chiếc); văn bản không nêu rõ công suất dự phòng hay liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Tổng | 07","reference":"Chương V, mục X.3 (bảng địa điểm giao hàng, lắp đặt)","requirement":"7 máy phát điện 8KVA chạy dầu diesel, giao và lắp đặt tại 7 trạm BTS ở tỉnh Lạng Sơn, mỗi trạm 01 chiếc"},{"item":"Phạm vi lắp đặt","quote":"Tại các trạm BTS sau:","reference":"Chương V, mục X.3","requirement":"Giao hàng và lắp đặt tại các trạm BTS"},{"item":"Tình trạng máy, nguồn gốc","quote":"Máy mới 100%, có chứng nhận nguồn gốc và chất lượng khi giao","reference":"Chương V, mục I.1","requirement":"Máy mới 100%, có chứng nhận nguồn gốc và chất lượng khi giao hàng"},{"item":"Năm sản xuất","quote":"Năm sản xuất | Năm 2022","reference":"Chương V, mục I.2","requirement":"Sản xuất năm 2022"},{"item":"Khí thải","quote":"QCVN 19:2009/BTNMT","reference":"Chương V, mục I.4","requirement":"Cam kết đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT)"},{"item":"Hệ thống làm mát (tiêu chuẩn)","quote":"TCVN 6627-6:2011","reference":"Chương V, mục I.4","requirement":"Cam kết hệ thống làm mát tuân thủ TCVN 6627-6:2011"},{"item":"Điều kiện làm việc","quote":"Phù hợp với khí hậu Việt Nam, và có khả năng hoạt động ở trong","reference":"Chương V, mục I.5","requirement":"Phù hợp khí hậu Việt Nam; hoạt động ở nhiệt độ môi trường từ 00C đến 400C (như văn bản ghi) và độ ẩm môi trường <80%"},{"item":"Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục I.8","requirement":"Tài liệu kỹ thuật và tài liệu hướng dẫn vận hành bằng tiếng Việt; nếu là tiếng Anh phải có bản dịch sang tiếng Việt"},{"item":"Máy phát điện: Hình thức khởi động","quote":"Hình thức khởi động | Khởi động điện","reference":"Chương V, mục II.1","requirement":"Khởi động điện"},{"item":"Máy phát điện: Hệ số công suất","quote":"Hệ số công suất (Cos φ) | 1","reference":"Chương V, mục II.2","requirement":"Cos φ = 1"},{"item":"Máy phát điện: Công suất định mức","quote":"≥ 8.0kW/8.0KVA","reference":"Chương V, mục II.3","requirement":"≥ 8.0kW/8.0KVA"},{"item":"Máy phát điện: Công suất tối đa","quote":"≥ 8,8kW/8,8KVA","reference":"Chương V, mục II.4","requirement":"≥ 8,8kW/8,8KVA"},{"item":"Máy phát điện: Điện áp định mức","quote":"Điện áp định mức | 220 V","reference":"Chương V, mục II.5","requirement":"220 V"},{"item":"Máy phát điện: Thiết bị đồng bộ","quote":"Thiết bị đồng bộ | 100%","reference":"Chương V, mục II.6","requirement":"100% (văn bản chỉ ghi giá trị này, không giải thích thêm)"},{"item":"Máy phát điện: Số pha","quote":"Số pha | 1","reference":"Chương V, mục II.7","requirement":"1 pha"},{"item":"Máy phát điện: Tốc độ quay","quote":"Tốc độ quay | ≤ 1500 vòng/phút","reference":"Chương V, mục II.8","requirement":"≤ 1500 vòng/phút"},{"item":"Máy phát điện: Tần số","quote":"Tần số hoạt động | 50Hz","reference":"Chương V, mục II.9","requirement":"50Hz"},{"item":"Máy phát điện: Nhiên liệu","quote":"Loại nhiên liệu | Diesel","reference":"Chương V, mục II.10","requirement":"Diesel"},{"item":"Máy phát điện: Thùng nhiên liệu","quote":"Dung tích bình nhiên liệu | ≥ 52 lít","reference":"Chương V, mục II.11","requirement":"Dung tích ≥ 52 lít"},{"item":"Máy phát điện: Kích thước","quote":"≤ 1650 mm x 850 mm x 1000 mm","reference":"Chương V, mục II.12","requirement":"≤ 1650 mm x 850 mm x 1000 mm (dài x rộng x cao)"},{"item":"Máy phát điện: Trọng lượng","quote":"Trọng lượng (kg) | ≤ 570","reference":"Chương V, mục II.13","requirement":"≤ 570 kg"},{"item":"Máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s","reference":"Chương V, mục II.14","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Máy phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110%","reference":"Chương V, mục II.15","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, ≤ 69 dB(A).","reference":"Chương V, mục II.16","requirement":"≤ 69 dB(A) ở khoảng cách 7m, tại 75% tải"},{"item":"Động cơ: Ghi nhãn","quote":"- Logo của thương hiệu động cơ phải được dập nổi đúc cùng với","reference":"Chương V, mục III.1","requirement":"Model, series, trọng lượng, công suất, tốc độ vòng quay, năm sản xuất khắc trên mác nhôm gắn chặt trên lốc động cơ; logo thương hiệu động cơ dập nổi đúc cùng thân động cơ (không chấp nhận dán, hay khắc chìm)"},{"item":"Động cơ: Kiểu động cơ","quote":"3 xilanh, 4 thì, bố trí thẳng","reference":"Chương V, mục III.2","requirement":"3 xilanh, 4 thì, bố trí thẳng"},{"item":"Động cơ: Loại động cơ","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục III.3","requirement":"Phun nhiên liệu trực tiếp (thể hiện trong catalog động cơ của hãng sản xuất động cơ có trên website)"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 11KW ở 1500 vòng/ phút","reference":"Chương V, mục III.4","requirement":"≥ 11KW ở 1500 vòng/phút (thể hiện trong catalog động cơ của hãng)"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 18:1","reference":"Chương V, mục III.5","requirement":"≥ 18:1 (thể hiện trong catalog động cơ của hãng)"},{"item":"Động cơ: Số xi lanh","quote":"Số xi lanh | ≥3","reference":"Chương V, mục III.6","requirement":"≥ 3"},{"item":"Động cơ: Dung tích xi lanh","quote":"≥ 1.532 lít","reference":"Chương V, mục III.7","requirement":"≥ 1.532 lít (thể hiện trong catalog động cơ của hãng)"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Qua lọc khí vào buồng đốt","reference":"Chương V, mục III.8","requirement":"Qua lọc khí vào buồng đốt"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu","quote":"≤ 3 lít/h","reference":"Chương V, mục III.9","requirement":"≤ 3 lít/h"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước kết hợp với quạt gió đầu trục","reference":"Chương V, mục III.10","requirement":"Làm mát bằng nước kết hợp với quạt gió đầu trục (có pha dung dịch chống đông)"},{"item":"Động cơ: Tự động tắt máy an toàn","quote":"Áp suất dầu động cơ thấp/ Nhiệt độ nước làm mát cao","reference":"Chương V, mục III.11","requirement":"Khi áp suất dầu động cơ thấp hoặc nhiệt độ nước làm mát cao"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Hệ thống bôi trơn | Tự vung","reference":"Chương V, mục III.12","requirement":"Tự vung"},{"item":"Động cơ: Hệ thống xả khí","quote":"Xả khí bằng ống xả","reference":"Chương V, mục III.13","requirement":"Xả khí bằng ống xả"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục III.14","requirement":"Khởi động đề điện bằng ắc quy 12V, tự động sạc điện khi chạy máy"},{"item":"Động cơ: Hệ thống dừng máy","quote":"Hệ thống dừng máy | Bằng điện","reference":"Chương V, mục III.15","requirement":"Bằng điện"},{"item":"Động cơ: Hành trình pittong","quote":"≥ 85 x 90 mm","reference":"Chương V, mục III.16","requirement":"≥ 85 x 90 mm (thể hiện trong catalog động cơ của hãng)"},{"item":"Đầu phát điện: Công suất định mức","quote":"Công suất định mức | ≥ 8.8 kW","reference":"Chương V, mục IV.1","requirement":"≥ 8.8 kW"},{"item":"Đầu phát điện: Công suất tối đa","quote":"Công suất tối đa | ≥ 10 kW","reference":"Chương V, mục IV.2","requirement":"≥ 10 kW"},{"item":"Đầu phát điện: Số pha, tần số, điện áp ra","quote":"Điện áp đầu ra | 220 V","reference":"Chương V, mục IV.3-IV.5","requirement":"1 pha, 50Hz, 220 V"},{"item":"Đầu phát điện: Độ ổn định điện áp","quote":"Độ ổn định điện áp | ± 1.0%","reference":"Chương V, mục IV.6","requirement":"± 1.0%"},{"item":"Đầu phát điện: Kiểu máy","quote":"- Máy kiểu kín, từ trường không chổi than","reference":"Chương V, mục IV.7","requirement":"Máy kiểu kín, từ trường không chổi than, kết hợp AVR"},{"item":"Đầu phát điện: Kích từ (AVR)","quote":"Kích từ điều chỉnh điện áp bằng AVR","reference":"Chương V, mục IV.8-IV.9","requirement":"Kích từ điều chỉnh điện áp bằng AVR; dải điều chỉnh điện áp ± 1.0%"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục IV.10","requirement":"Cấp H"},{"item":"Đầu phát điện: Bảo vệ điện áp ra","quote":"- AVR có khả năng bảo vệ quá kích thích điện áp","reference":"Chương V, mục IV.11","requirement":"Aptomat bảo vệ quá tải và ngắn mạch; AVR có khả năng bảo vệ quá kích thích điện áp"},{"item":"Đầu phát điện: Tính chính hãng","quote":"Số serial, ngày tháng năm sản xuất đầu phát điện phải tra cứu được","reference":"Chương V, mục IV.12","requirement":"Số serial, ngày tháng năm sản xuất đầu phát điện phải tra cứu được trên website của hãng sản xuất đầu phát điện"},{"item":"Bộ điều khiển: Hệ thống điều khiển","quote":"Màn hình hiển thị (LCD), có thể hiển thị các thông sổ gồm (điện","reference":"Chương V, mục V.1","requirement":"Màn hình LCD hiển thị điện áp, tần số, dòng điện, tốc độ động cơ, điện áp ắc quy, nhiệt độ động cơ hoặc nước làm mát, áp suất nhớt, mức nhiên liệu, thời gian chạy máy; đèn RUN, OFF, AUTO; nút RUN, OFF, AUTO và nút dừng khẩn cấp; chìa khóa cấp nguồn khởi động; aptomat bảo vệ quá tải và ngắn mạch"},{"item":"Bộ điều khiển: AMF/ATS","quote":"- Bộ điều khiển máy phát (AMF) cũng là bộ điều khiển ATS gắn","reference":"Chương V, mục V.1","requirement":"Bộ điều khiển máy phát (AMF) cũng là bộ điều khiển ATS gắn ngay trên máy; có giao diện kết nối với bộ ATS để tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Bộ điều khiển: Đo lường và chỉ thị","quote":"- Số giờ cộng dồn máy phát điện hoạt động.","reference":"Chương V, mục V.2","requirement":"Điện áp máy phát, dòng cấp tải, tần số (Hz), điện áp ắc quy, số giờ cộng dồn máy hoạt động, báo lỗi máy phát"},{"item":"Bộ điều khiển: Bảo vệ, cảnh báo","quote":"- Khởi động không thành công.","reference":"Chương V, mục V.3","requirement":"Điện áp máy phát cao/thấp, tần số cao/thấp, điện áp ắc quy DC cao/thấp, nhiệt độ nước làm mát cao, áp suất dầu bôi trơn thấp, quá tải, khởi động không thành công, nhấn nút dừng khẩn cấp"},{"item":"ATS: Kết nối","quote":"tủ ATS đóng ngắt tự động","reference":"Chương V, mục VI","requirement":"Máy có khả năng kết nối với tủ ATS đóng ngắt tự động (chỉ yêu cầu kết nối, không nêu thông số tủ ATS)"},{"item":"Kết nối phụ tải","quote":"- Các cực đấu điện ra phụ tải","reference":"Chương V, mục VI.1","requirement":"Có các cực đấu điện ra phụ tải và aptomat bảo vệ quá tải, ngắn mạch"},{"item":"Khung bệ","quote":"bận phận giảm chấn động cơ, đầu phát và bệ máy","reference":"Chương V, mục VII","requirement":"Khung gọn nhẹ chắc chắn, dễ vận chuyển, có bộ phận giảm chấn giữa động cơ, đầu phát và bệ máy"},{"item":"Vỏ chống ồn: Độ ồn","quote":"< 69Db cách tâm máy 7 mét.","reference":"Chương V, mục VIII.1","requirement":"< 69Db cách tâm máy 7 mét khi hoạt động ở 100% tải, đảm bảo hoạt động trong môi trường khu dân cư"},{"item":"Vỏ chống ồn: Vật liệu","quote":"làm bằng thép tấm dập nguội, sơn tĩnh điện dày từ 2 – 3 mm.","reference":"Chương V, mục VIII.2","requirement":"Thép tấm dập nguội, sơn tĩnh điện dày từ 2 – 3 mm, xử lý hóa học chống ăn mòn và rỉ sét"},{"item":"Vỏ chống ồn: Cấu tạo","quote":"Được lắp đặt chắc chắn và có bố trí cửa 2 bên giúp cho thao tác","reference":"Chương V, mục VIII.4, VIII.6, VIII.9","requirement":"Vỏ cách âm có cửa 2 bên để vận hành, bảo trì; chỗ đặt ắc quy bên trong vỏ cách âm; ống pô giảm thanh đặt bên trong vỏ phần đầu két nước"},{"item":"Vỏ chống ồn: Thùng nhiên liệu","quote":"Được hàn nối chắc chắn và cố định ngay dưới máy phát điện, dễ","reference":"Chương V, mục VIII.7","requirement":"Hàn nối chắc chắn, cố định ngay dưới máy phát điện, dễ kiểm tra và thêm nhiên liệu"},{"item":"Vỏ chống ồn: Cấp bảo vệ","quote":"Tối thiếu là IP23.","reference":"Chương V, mục VIII.10","requirement":"Tối thiểu IP23"},{"item":"Vỏ chống ồn: Cấp cách điện","quote":"Tối thiểu cấp H.","reference":"Chương V, mục VIII.11","requirement":"Tối thiểu cấp H"},{"item":"Phụ kiện theo máy","quote":"Sách hướng dẫn vận hành, các dụng cụ bảo trì, bảo dưỡng máy.","reference":"Chương V, mục IX","requirement":"Sách hướng dẫn vận hành, các dụng cụ bảo trì, bảo dưỡng máy"},{"item":"Chứng từ CO/CQ","quote":"CO, CQ (nếu là hàng nhập khẩu)","reference":"Chương V, mục X.6","requirement":"Giấy chứng nhận chất lượng hàng hóa phù hợp tiêu chuẩn quốc tế: CO, CQ nếu là hàng nhập khẩu; hàng sản xuất trong nước phải có CQ và giấy chứng nhận xuất xưởng"},{"item":"Bảo hành","quote":"≥ 24 tháng hoặc ≥ 2000 giờ chạy máy (tùy theo điều kiện nào đến","reference":"Chương V, mục X.4","requirement":"≥ 24 tháng hoặc ≥ 2000 giờ chạy máy (tùy điều kiện nào đến trước)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:58:49.909Z"}},"IB2200087056":{"u":"2026-11-03T13:54:35.243+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5.pdf), chưa phân tích cả HSMT.","Chương V thuộc gói thầu dịch vụ quản lý, vận hành; chỉ nêu máy phát điện 500/550KV ở bảng phạm vi công việc, không có thông số kỹ thuật chi tiết (động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ chống ồn, bình nhiên liệu, ATS, cáp, xuất xứ, CO/CQ, bảo hành, tiêu chuẩn).","Bảng phạm vi công việc bị vỡ định dạng khi trích xuất từ PDF; số lượng '1 máy' và '365' đọc theo thứ tự hàng STT 7, có thể cần đối chiếu lại bản gốc.","Công suất '500/550KV' được chép nguyên văn; không suy diễn thành kVA."],"result":{"keyInfo":{"bidName":"Gói thầu số 05: Khu vực 02 (Quản lý, vận hành điện chiếu sáng, điện trang trí, đèn THGT, máy phát điện)","notifyNo":"IB2200087056","generatorCapacity":"500/550KV (như văn bản ghi, không nêu rõ đơn vị kVA, không nêu dự phòng/liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện - Công suất","quote":"Duy trì máy phát điện 500/550KV","reference":"Chương V, mục I.3, bảng Phạm vi công việc, STT 7","requirement":"Duy trì máy phát điện 500/550KV, ghi trong bảng phạm vi công việc; văn bản không nêu rõ đơn vị kVA hay chế độ dự phòng/liên tục."},{"item":"Máy phát điện - Số lượng và thời gian duy trì","quote":"1 máy","reference":"Chương V, mục I.3, bảng Phạm vi công việc, STT 7","requirement":"1 máy, đơn vị tính /ngày, số ngày/số lần là 365."},{"item":"Máy phát điện - Phạm vi dịch vụ","quote":"- Tổ chức quản lý, vận hành máy phát điện.","reference":"Chương V, mục II.2.1","requirement":"Nhà thầu tổ chức quản lý, vận hành máy phát điện."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:54:34.325Z"}},"IB2200087789":{"u":"2026-11-03T13:05:58.853+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 4. Chương V-Tieu chuan KT.docx), chưa phân tích cả HSMT.","Hãng, nước sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh, kích thước, trọng lượng đều ghi 'Nêu cụ thể' (nhà thầu tự khai), nên Chương V không cố định các giá trị này.","Máy 100 kVA không nêu dòng định mức ATS (nhà thầu nêu cụ thể); máy 400 kVA cũng chỉ ghi 'Nêu cụ thể' cho dòng định mức ATS.","Máy 100 kVA không nêu thời gian chạy liên tục và dung tích bình nhiên liệu; máy 400 kVA không nêu dung tích bình nhiên liệu (ghi 'Nêu cụ thể').","Máy 500 kVA có ký tự '£' bị lỗi định dạng ở dòng tốc độ quay động cơ và đầu phát (hiểu là '≤ 1500 vòng/phút'); mục này không đưa vào danh sách vì chưa chắc chắn.","Các bảng có số thứ tự lặp hoặc nhảy (ví dụ dòng 6 lặp ở vỏ giảm âm, thiếu dòng 13 ở bảng đầu phát máy 100 kVA và 400 kVA); các mục được trích theo nội dung, không theo số thứ tự.","Cột 'Chào thầu' trong các bảng để trống, chỉ có cột 'Yêu cầu' được đọc."],"result":{"keyInfo":{"bidName":"22TBSX-G45: Cung cấp máy phát điện","notifyNo":"IB2200087789","generatorCapacity":"1 x 100 kVA, 1 x 250 kVA, 2 x 400 kVA, 1 x 500 kVA (công suất liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng và phân bổ","quote":"Máy phát điện 400KVA","reference":"Chương V, mục A.II và A.III","requirement":"4 chủng loại máy phát điện, tổng 5 máy: 100 kVA x 1 (KTPC), 250 kVA x 1 (KTPC), 400 kVA x 2 (QBPC), 500 kVA x 1 (QTPC). Giao tại kho QBPC, QTPC, KTPC trong vòng 26 tuần."},{"item":"Chung - Điều kiện môi trường","quote":"Đến 1000 m","reference":"Chương V, mục B.I.1.1","requirement":"Nhiệt độ môi trường lớn nhất 45oC, nhỏ nhất 0oC; khí hậu nhiệt đới, nóng ẩm; độ ẩm cực đại 100%; độ cao lắp đặt đến 1000 m; vận tốc gió lớn nhất 160 km/h."},{"item":"Chung - Điều kiện hệ thống điện","quote":"Trung tính nối đất trực tiếp","reference":"Chương V, mục B.I.1.2","requirement":"Điện áp danh định hệ thống 0,4 kV, 3 pha, trung tính nối đất trực tiếp, tần số 50 Hz."},{"item":"Chung - Tình trạng, xuất xứ, CO/CQ","quote":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa","reference":"Chương V, mục B.I.2.2","requirement":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ (CO) và chứng nhận chất lượng hàng hóa kèm tài liệu liên quan."},{"item":"Chung - Nhiệt đới hóa, mạ kẽm","quote":"được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành.","reference":"Chương V, mục B.I.2.2","requirement":"Máy phát được nhiệt đới hóa, phù hợp điều kiện môi trường Việt Nam. Chi tiết thép yêu cầu mạ kẽm nhúng nóng theo TCVN 5408:2007 hoặc tiêu chuẩn tương đương."},{"item":"Chung - Bảo hành","quote":"Thời gian bảo hành: 18 tháng kể từ ngày giao hàng cuối cùng.","reference":"Chương V, mục B.I.3","requirement":"Bảo hành 18 tháng kể từ ngày giao hàng cuối cùng."},{"item":"Chung - Cấu hình tổ máy","quote":"phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi 1 Nhà sản xuất.","reference":"Chương V, mục B.I.4.1.1, khoản 3","requirement":"Trọn bộ tổ máy gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi nguồn tự động; lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 1 nhà sản xuất chịu trách nhiệm."},{"item":"Chung - Tiêu chuẩn chế tạo","quote":"Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, mục B.I.4.1.5 và 4.1.6","requirement":"Chế tạo theo TCVN 9729:2013 hoặc tiêu chuẩn tương đương. Thử nghiệm xuất xưởng theo TCVN 9729-6:201, TCVN 6627-1 hoặc tương đương."},{"item":"Chung - Hạng mục thử nghiệm xuất xưởng","quote":"cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm","reference":"Chương V, mục B.I.4.1.6","requirement":"Đo điện trở một chiều cuộn dây Stato và Roto; đo tổn hao không tải ở hệ số công suất bằng 1; thử nghiệm điện áp chịu thử. Trước khi tiếp nhận, chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm."},{"item":"Chung - Chứng nhận tiêu chuẩn tổ máy","quote":"Chấp nhận cho chứng nhận người sử dụng đối với các máy phát điện có công suất ≥ 100kVA.","reference":"Chương V, mục B.I.4.3","requirement":"Cần Giấy chứng nhận sản phẩm tổ máy phát điện (hoặc nhà sản xuất) đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương, do tổ chức độc lập với nhà sản xuất cấp. Chấp nhận chứng nhận người sử dụng (end user) với máy có công suất ≥ 100kVA."},{"item":"Chung - Động cơ (yêu cầu chung)","quote":"Số vòng quay: 1500 vòng/phút.","reference":"Chương V, mục B.II.1.1","requirement":"Diesel 4 kỳ, 1500 vòng/phút, chế độ dài hạn; có turbo tăng áp và làm mát khí nạp; làm mát bằng nước có quạt; bôi trơn cưỡng bức bằng bơm bánh răng; khởi động bằng môtơ điện một chiều, có bộ tự động sạc accu, accu 12 hoặc 24 vôn; có ống giảm thanh; độ ồn ≤ 70±5dB cách 7m không vật chắn."},{"item":"Chung - Máy phát điện (yêu cầu chung)","quote":"Điện áp định mức: 220/380V. Cấp cách điện H.","reference":"Chương V, mục B.II.1.2","requirement":"Máy phát 3 pha, 50 Hz, điện áp định mức 220/380V, cấp cách điện H, hệ số công suất Cosđm ≥ 0,8."},{"item":"Chung - Điều khiển và bảo vệ","quote":"Có màn hình tinh thể lỏng (LCD) thông báo trạng thái/cảnh báo","reference":"Chương V, mục B.II.1.3","requirement":"Bộ điều khiển kết hợp điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên vi xử lý; có hệ thống khởi động thông minh; có cảnh báo và dừng máy khi sự cố; bảng điều khiển có màn hình LCD, hiển thị thông số cơ và điện, nút khởi động/dừng/dừng khẩn cấp, áptômát tổng và cầu dao cách ly đầu cực máy phát, đèn chiếu sáng."},{"item":"Chung - Thùng cách âm","quote":"Có móc cẩu để cẩu tổ máy.","reference":"Chương V, mục B.II.1.4","requirement":"Cách âm, che kín mưa nắng tốt, sơn tĩnh điện chống gỉ cao; có lỗ thông hơi, cửa mở mọi phía, cửa có chốt liên động và khóa; có móc cẩu."},{"item":"Chung - Tủ ATS","quote":"Bộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải.","reference":"Chương V, mục B.II.1.5","requirement":"ATS điều khiển kỹ thuật số, có 02 cấp điều khiển bằng tay tại chỗ và tự động; đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ nối lưới và phụ tải; tự khởi động máy phát và đóng điện cấp tải khi mất điện lưới."},{"item":"Chung - Phụ tùng và đồ nghề","quote":"Các nhà cung cấp phải đảm bảo cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ lúc nhận được văn bản thông báo của đơn vị vận hành tổ máy phát.","reference":"Chương V, mục B.II.1.6","requirement":"Cung cấp phụ tùng cho kỳ bảo dưỡng lần đầu; phụ tùng thay thế trong vòng 10 ngày làm việc kể từ khi nhận văn bản thông báo; có đồ nghề vận hành, sửa chữa (liệt kê cụ thể)."},{"item":"Máy 100 kVA: Tổ máy","quote":"Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha","reference":"Chương V, mục II.2.1, bảng I","requirement":"Máy phát điện diesel có vỏ giảm âm, 100kVA, 03 pha; mới 100%; công suất liên tục ≥ 100 kVA, tối đa ≥ 110 kVA; hệ số công suất ≥ 0,8; 380V/220V; ≤ 1500 vòng/phút; 50Hz; tiêu hao nhiên liệu 100% tải ≤ 24 lít/giờ; quá tải 10% trong 01 giờ. Nước sản xuất, nhà sản xuất, mã hiệu, tiêu hao 50% tải, thời gian chạy liên tục, dung tích bình nhiên liệu, kích thước, trọng lượng do nhà thầu nêu cụ thể."},{"item":"Máy 100 kVA: Động cơ","quote":"≥ 100 kVA/80kW","reference":"Chương V, mục II.2.1, bảng II","requirement":"Diesel 4 kỳ; công suất liên tục ≥ 100 kVA/80kW, tối đa ≥ 110 kVA/88kW; hệ thống nhiên liệu bơm phun trực tiếp; điều tốc điện tử/cơ; ≤ 1500 vòng/phút; turbo tăng áp; khởi động điện; làm mát bằng nước; tiêu chuẩn khí thải phù hợp điều kiện Việt Nam; độ ồn ≤ 70±5dB cách 7 mét. Hãng, nước sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh do nhà thầu nêu cụ thể."},{"item":"Máy 100 kVA: Đầu phát điện","quote":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, mục II.2.1, bảng III","requirement":"380V/220V, 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất liên tục ≥ 100 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút."},{"item":"Máy 100 kVA: Bộ điều khiển","quote":"Kỹ thuật số","reference":"Chương V, mục II.2.1, bảng IV","requirement":"Nguyên lý kỹ thuật số; kết hợp được tủ ATS, khởi động/tắt máy, dừng khẩn cấp, chọn chế độ làm việc, điều khiển từ xa; đo số giờ vận hành, nhật ký lỗi, thông số đầu phát và động cơ; bảo vệ quá tải, điện áp cao/thấp, nhiệt độ nước, áp lực dầu, tần số, mức nhiên liệu; có cổng kết nối từ xa và cổng USB."},{"item":"Máy 100 kVA: Vỏ giảm âm","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Chương V, mục II.2.1, bảng V","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; độ ồn ≤ 70±5dB cách 7 mét; lỗ thông hơi có lưới chống chuột, rắn; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu."},{"item":"Máy 100 kVA: Tủ ATS","quote":"Nêu cụ thể, đảm bảo vận hành phù hợp với thiết kế ATS đi kèm của nhà sản xuất","reference":"Chương V, mục II.2.1, bảng VI","requirement":"Điện áp - tần số 220/380V - 50 Hz; chế độ tự động hoặc bằng tay; đặt trong hộp kim loại. Dòng tải định mức do nhà thầu nêu cụ thể, phù hợp ATS đi kèm của nhà sản xuất; nguyên lý điều khiển nhà thầu nêu cụ thể."},{"item":"Máy 100 kVA: Phụ kiện","quote":"Bình ắc quy (bao gồm dây và cọc)","reference":"Chương V, mục II.2.1, bảng VII","requirement":"Kèm bình ắc quy (gồm dây và cọc), bộ giảm âm và bồn nhiên liệu."},{"item":"Máy 250 kVA: Tổ máy","quote":"≥ 500 lít","reference":"Chương V, mục II.2.2, bảng I","requirement":"Diesel có vỏ giảm âm, 250kVA, 03 pha; mới 100%; công suất liên tục ≥ 250 kVA, tối đa ≥ 275 kVA; hệ số công suất ≥ 0,8; 380V/220V; ≤ 1500 vòng/phút; 50Hz; tiêu hao nhiên liệu ≤ 60 lít/giờ (100% tải), ≤ 36 lít/giờ (50% tải); quá tải 10% trong 01 giờ cho mỗi 24 giờ vận hành liên tục; chạy liên tục không hạn chế; bình nhiên liệu ≥ 500 lít."},{"item":"Máy 250 kVA: Động cơ","quote":"≥ 250 kVA/200kW","reference":"Chương V, mục II.2.2, bảng II","requirement":"Diesel 4 kỳ; liên tục ≥ 250 kVA/200kW, tối đa ≥ 275 kVA/220kW; bơm phun trực tiếp điều khiển điện tử; điều tốc điện tử; ≤ 1500 vòng / phút; turbo tăng áp; khởi động bằng môtơ kèm ắc quy; làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió; khí thải phù hợp điều kiện Việt Nam; ồn ≤ 70±5dB cách 7 mét. Hãng, nước sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh do nhà thầu nêu cụ thể."},{"item":"Máy 250 kVA: Đầu phát điện","quote":"≥ 250 kVA","reference":"Chương V, mục II.2.2, bảng III","requirement":"380V/220V, 3 pha - 4 dây; không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất liên tục ≥ 250 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút."},{"item":"Máy 250 kVA: Bộ điều khiển","quote":"Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.","reference":"Chương V, mục II.2.2, bảng IV","requirement":"Kỹ thuật số; điều khiển từ xa qua cổng Internet/3G; đo thêm số lần khởi động máy; bảo vệ quá tải, ngắn mạch, quá dòng, phát ngược công suất, vượt tốc, lệch áp AC giữa các pha...; có cổng kết nối hệ thống từ xa, USB và cổng đọc dữ liệu trực tiếp từ động cơ."},{"item":"Máy 250 kVA: Vỏ giảm âm","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Chương V, mục II.2.2, bảng V","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; ồn ≤ 70±5dB cách 7 mét; lỗ thông hơi có lưới; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu."},{"item":"Máy 250 kVA: Tủ ATS","quote":"≥ 400A","reference":"Chương V, mục II.2.2, bảng VI","requirement":"Dòng tải định mức ≥ 400A; 220/380V - 50 Hz; điều khiển kỹ thuật số; tự động hoặc bằng tay; đặt trong hộp kim loại."},{"item":"Máy 250 kVA: Phụ kiện","quote":"Bộ giảm âm và bồn nhiên liệu","reference":"Chương V, mục II.2.2, bảng VII","requirement":"Kèm bình ắc quy (gồm dây và cọc), bộ giảm âm và bồn nhiên liệu."},{"item":"Máy 400 kVA: Tổ máy","quote":"≥ 400 kVA/320kW","reference":"Chương V, mục II.2.3, bảng I","requirement":"Diesel có vỏ giảm âm, 400kVA, 03 pha; mới 100%; công suất liên tục ≥ 400 kVA/320kW, tối đa ≥ 440 kVA/352kW; hệ số công suất ≥ 0,8; 380V/220V; ≤ 1500 vòng/phút; 50Hz; tiêu hao nhiên liệu 100% tải ≤ 90 lít/giờ; quá tải 10% trong 01 giờ cho mỗi 24 giờ vận hành liên tục; chạy liên tục không hạn chế. Tiêu hao 50% tải, dung tích bình nhiên liệu, kích thước, trọng lượng do nhà thầu nêu cụ thể."},{"item":"Máy 400 kVA: Động cơ","quote":"Bơm phun trực tiếp, điều khiển bằng điện tử","reference":"Chương V, mục II.2.3, bảng II","requirement":"Diesel 4 kỳ; liên tục ≥ 400 kVA/320kW, tối đa ≥ 440 kVA/352kW; bơm phun trực tiếp điều khiển điện tử; điều tốc điện tử; ≤ 1500 vòng / phút; turbo tăng áp; khởi động bằng môtơ kèm ắc quy; làm mát cưỡng bức bằng két nước kết hợp quạt gió; khí thải phù hợp điều kiện Việt Nam; ồn ≤ 70±5dB cách 7 mét. Hãng, nước sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh do nhà thầu nêu cụ thể."},{"item":"Máy 400 kVA: Đầu phát điện","quote":"≥ 400 kVA","reference":"Chương V, mục II.2.3, bảng III","requirement":"380V/220V, 3 pha - 4 dây; không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất liên tục ≥ 400 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút."},{"item":"Máy 400 kVA: Bộ điều khiển","quote":"Chức năng điều khiển từ xa qua cổng Internet/3G","reference":"Chương V, mục II.2.3, bảng IV","requirement":"Kỹ thuật số; điều khiển từ xa qua cổng Internet/3G; đo số giờ vận hành, số lần khởi động, nhật ký lỗi; bảo vệ quá tải, ngắn mạch, quá dòng, phát ngược công suất, vượt tốc, lệch áp AC giữa các pha...; có cổng kết nối từ xa, USB và cổng đọc dữ liệu từ động cơ."},{"item":"Máy 400 kVA: Vỏ giảm âm","quote":"Vật liệu chống cháy, dày 20 ÷ 50mm","reference":"Chương V, mục II.2.3, bảng V","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; ồn ≤ 70±5dB cách 7 mét; lỗ thông hơi có lưới; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu."},{"item":"Máy 400 kVA: Tủ ATS","quote":"Nêu cụ thể, đảm bảo vận hành phù hợp với thiết kế ATS đi kèm của nhà sản xuất","reference":"Chương V, mục II.2.3, bảng VI","requirement":"Điều khiển kỹ thuật số; 220/380V - 50 Hz; tự động hoặc bằng tay; đặt trong hộp kim loại. Dòng tải định mức do nhà thầu nêu cụ thể, phù hợp ATS đi kèm của nhà sản xuất."},{"item":"Máy 400 kVA: Phụ kiện","quote":"Bình ắc quy (bao gồm dây và cọc)","reference":"Chương V, mục II.2.3, bảng VII","requirement":"Kèm bình ắc quy (gồm dây và cọc), bộ giảm âm và bồn nhiên liệu."},{"item":"Máy 500 kVA: Tổ máy","quote":"≥ 1000 lít","reference":"Chương V, mục II.2.4, bảng I","requirement":"Diesel có vỏ giảm âm, 500 kVA, 03 pha; mới 100%; công suất liên tục ≥ 500 kVA/400kW, tối đa ≥ 550 kVA/440kW; hệ số công suất > 0,8; 380V/220 V; tốc độ < 1500 vòng/phút; 50 Hz; tiêu hao nhiên liệu ≤ 105 lít/giờ (100% tải), ≤ 55 lít/giờ (50% tải); quá tải 10% trong 01 giờ cho mỗi 24 giờ vận hành liên tục; chạy liên tục không hạn chế; bình nhiên liệu ≥ 1000 lít."},{"item":"Máy 500 kVA: Động cơ","quote":"Bằng môtơ DC khởi động, | kèm theo ắc quy","reference":"Chương V, mục II.2.4, bảng II","requirement":"Diesel 4 kỳ; liên tục ≥ 500 kVA, tối đa ≥ 550 kVA; bơm phun trực tiếp điều khiển điện tử; điều tốc điện tử; turbo tăng áp; khởi động bằng môtơ DC kèm ắc quy; làm mát cưỡng bức bằng két nước kết hợp quạt gió; khí thải phù hợp điều kiện Việt Nam; ồn ≤ 70±5dB cách 7 mét. Hãng, nước sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh do nhà thầu nêu cụ thể."},{"item":"Máy 500 kVA: Đầu phát điện","quote":"< ±1,0% Uđm","reference":"Chương V, mục II.2.4, bảng III","requirement":"380 V/220 V, 3 pha - 4 dây; không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất định mức ≥ 500 kVA; 50 Hz; cấp cách điện H; dao động điện áp < ±1,0% Uđm."},{"item":"Máy 500 kVA: Bộ điều khiển","quote":"+ Nhiệt độ nước làm mát quá cao/thấp","reference":"Chương V, mục II.2.4, bảng IV","requirement":"Kỹ thuật số; điều khiển từ xa qua cổng Internet/3G; đo số giờ vận hành, số lần khởi động, nhật ký lỗi; bảo vệ quá tải, ngắn mạch, quá dòng, phát ngược công suất, vượt tốc, nhiệt độ nước làm mát quá cao/thấp...; có cổng kết nối từ xa, USB và cổng đọc dữ liệu từ động cơ."},{"item":"Máy 500 kVA: Vỏ giảm âm","quote":"Thép dày > 2mm, sơn tĩnh điện","reference":"Chương V, mục II.2.4, bảng V","requirement":"Thép dày > 2mm, sơn tĩnh điện; ồn ≤ 70±5dB cách 7 mét; lỗ thông hơi có lưới; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu."},{"item":"Máy 500 kVA: Tủ ATS","quote":"≥ 800A","reference":"Chương V, mục II.2.4, bảng VI","requirement":"Dòng tải định mức ≥ 800A; 220/380 V - 50 Hz; điều khiển kỹ thuật số; chế độ tự động và bằng tay; đặt trong hộp kim loại."},{"item":"Máy 500 kVA: Phụ kiện","quote":"Bộ giảm âm và bình nhiên liệu","reference":"Chương V, mục II.2.4, bảng VIII","requirement":"Kèm bình ắc quy (gồm dây và cọc), bộ giảm âm và bình nhiên liệu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:05:58.139Z"}},"IB2200088091":{"u":"2026-11-03T19:59:02.619+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Đây là gói bảo trì, không phải cung cấp máy mới: văn bản không nêu công suất kVA/kW, điện áp, tần số, model động cơ/đầu phát, xuất xứ, CO/CQ, năm sản xuất, mức ồn, dung tích bình nhiên liệu, định mức ATS hay tiêu chuẩn áp dụng.","Chỉ nêu nhãn hiệu/model Cummins C2250D5 và số lượng 03 máy; công suất của model này không được ghi trong văn bản nên không suy ra.","Các mục trong 3.3.2 chủ yếu là công việc bảo trì; chỉ liệt kê những mục liên quan tới cấu hình thiết bị."],"result":{"keyInfo":{"bidName":"Bảo trì hệ thống máy phát điện tòa nhà Cục Viễn thông","notifyNo":"IB2200088091","generatorCapacity":"3 máy Cummins C2250D5 (công suất danh định không nêu trong văn bản), máy phát điện dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện - Số lượng và nhãn hiệu","quote":"Hệ thống máy phát điện dự phòng của toà nhà gồm 03 máy nhãn hiệu Cummins C2250D5 cần phải bảo trì.","reference":"Chương V, mục 1","requirement":"Hệ thống máy phát điện dự phòng của toà nhà gồm 03 máy nhãn hiệu Cummins C2250D5 cần bảo trì."},{"item":"Hệ thống máy phát điện - Nhiên liệu/loại động cơ","quote":"Kiểm tra phần máy nổ Diesel","reference":"Chương V, mục 3.3.2, phần III","requirement":"Phần máy nổ Diesel (động cơ diesel)."},{"item":"Máy phát điện (3 máy) - Dầu bôi trơn","quote":"Dầu bôi trơn Shell Rimula (hoặc tương đương) cho động cơ công nghiệp 15W-40 hoặc 20W-50.","reference":"Chương V, mục 3.3.1, STT 1","requirement":"Dầu bôi trơn Shell Rimula (hoặc tương đương) cho động cơ công nghiệp 15W-40 hoặc 20W-50; 280 lít/máy x 3 máy, tổng 840 lít, tần suất 1."},{"item":"Máy phát điện (3 máy) - Lọc dầu bôi trơn","quote":"Lọc dầu bôi trơn Fleetguar (hoặc tương đương).","reference":"Chương V, mục 3.3.1, STT 2","requirement":"Lọc dầu bôi trơn Fleetguar (hoặc tương đương); 4 cái/máy x 3 máy, tổng 12 cái, tần suất 1."},{"item":"Máy phát điện (3 máy) - Lọc nhiên liệu","quote":"Lọc nhiên liệu Fleetguard (hoặc tương đương).","reference":"Chương V, mục 3.3.1, STT 3","requirement":"Lọc nhiên liệu Fleetguard (hoặc tương đương); 3 cái/máy x 3 máy, tổng 9 cái, tần suất 1."},{"item":"Máy phát điện (3 máy) - Lọc nước làm mát","quote":"Lọc nước làm mát Fleetguard (hoặc tương đương) cho hệ thống nước làm mát.","reference":"Chương V, mục 3.3.1, STT 4","requirement":"Lọc nước làm mát Fleetguard (hoặc tương đương) cho hệ thống nước làm mát; 2 cái/máy x 3 máy, tổng 6 cái, tần suất 1."},{"item":"Máy phát điện (3 máy) - Dung dịch chống đông cặn","quote":"Bổ sung dung dịch chống đông cặn Fleetguard (hoặc tương đương) cho hệ thống nước làm mát. 6 bình/1 máy x 3 máy (1.89 lít/bình)","reference":"Chương V, mục 3.3.1, STT 5","requirement":"Bổ sung dung dịch chống đông cặn Fleetguard (hoặc tương đương) cho hệ thống nước làm mát; 6 bình/máy x 3 máy (1.89 lít/bình), tổng 18 bình, tần suất 1."},{"item":"Máy phát điện (3 máy) - Lọc gió","quote":"4 cái/1 máy x 3 máy (mỗi máy 04 lọc gió)","reference":"Chương V, mục 3.3.1, STT 6","requirement":"4 cái/máy x 3 máy (mỗi máy 04 lọc gió), tổng 12 cái, tần suất 1."},{"item":"Máy phát điện (3 máy) - Vật tư phụ","quote":"Vật tư phụ phục vụ công việc bảo dưỡng (khăn, dây điện, nước axit accu....)","reference":"Chương V, mục 3.3.1, STT 7","requirement":"Vật tư phụ phục vụ bảo dưỡng (khăn, dây điện, nước axit accu....): 3 bộ, tần suất 1."},{"item":"Tủ máy cắt ACB đầu cực (3 tủ)","quote":"Vật tư phụ thay thế cho tủ máy cắt ACB đầu cực","reference":"Chương V, mục 3.3.1, STT 8","requirement":"Vật tư phụ thay thế cho tủ máy cắt ACB đầu cực: 3 tủ, tần suất 1."},{"item":"Máy phát điện - Thay thế thiết bị, linh kiện ngoài danh mục","quote":"thiết bị, linh kiện thay thể phải chính hãng và phải được Nhà thầu bảo hành","reference":"Chương V, mục 3.1, STT 5","requirement":"Thiết bị, linh kiện thay thế phải chính hãng và được Nhà thầu bảo hành; khắc phục, thay thế trong tối đa 36 giờ."},{"item":"Hệ thống chuyển nguồn ATS và hòa đồng bộ","quote":"Hiệu chỉnh tổng thời gian khởi động máy phát – hòa đồng bộ - chuyển đổi ATS phù hợp yêu cầu đổi nguồn điện tính từ khi nguồn điện chính bị mất đột ngột tránh tình trạng thời gian trễ kéo dài cấp điện cho toàn bộ hệ thống điện của tòa nhà.","reference":"Chương V, mục 3.1, STT 1","requirement":"Hiệu chỉnh tổng thời gian khởi động máy phát – hòa đồng bộ – chuyển đổi ATS phù hợp yêu cầu đổi nguồn điện khi mất nguồn chính, tránh thời gian trễ kéo dài. Không nêu thông số định mức ATS."},{"item":"Máy phát điện (3 máy) - Bộ AVR và bảo vệ","quote":"Kiểm tra và hiệu chỉnh hệ số kích từ của bộ AVR","reference":"Chương V, mục 3.3.2, phần II, STT 3-5","requirement":"Kiểm tra đấu nối mạch điều khiển AVR/Over speed/Load pick up/Voltage phase balance; kiểm tra và hiệu chỉnh hệ số kích từ của bộ AVR; hiệu chỉnh hệ thống bảo vệ (AC, DC); tần suất 01 lần/6 tháng. Không nêu model AVR."},{"item":"Máy phát điện (3 máy) - Cáp điện và tiếp địa","quote":"Kiểm tra cáp điện cấp ra tải và đấu nối từ máy phát cấp ra tủ hòa đồng bộ. Xiết chặt khi cần thiết","reference":"Chương V, mục 3.3.2, phần II, STT 8-9","requirement":"Kiểm tra cáp điện cấp ra tải và đấu nối từ máy phát ra tủ hòa đồng bộ, xiết chặt khi cần; kiểm tra đấu nối cáp tiếp địa của máy phát và vỏ máy với hệ thống tiếp địa tòa nhà; tần suất 01 lần/6 tháng. Không nêu tiết diện cáp."},{"item":"Máy phát điện (3 máy) - Bồn/tank chứa nhiên liệu","quote":"Kiểm tra tình trạng bồn chứa nhiên liệu (mức dầu/ rò rỉ/ an toàn cháy nổ/ biển cảnh báo/..)","reference":"Chương V, mục 3.3.2, phần I, STT 3-4","requirement":"Kiểm tra bồn chứa nhiên liệu (mức dầu, rò rỉ, an toàn cháy nổ, biển cảnh báo) và hệ thống tank/bơm tiếp nhiên liệu/đường ống – van/tủ điều khiển bơm, tần suất 01 lần/tháng. Không nêu dung tích."},{"item":"Máy phát điện (3 máy) - Buồng máy, tiêu âm, thông gió","quote":"Kiểm tra hệ thống tiêu âm (vách và ống xả)/ chiếu sáng buồng máy","reference":"Chương V, mục 3.3.2, phần I, STT 1-2","requirement":"Kiểm tra hệ thống thông gió, làm mát buồng máy và hệ thống tiêu âm (vách và ống xả)/chiếu sáng buồng máy, tần suất 01 lần/quý. Không nêu mức ồn."},{"item":"Máy phát điện (3 máy) - Chạy thử không tải","quote":"Kiểm tra sơ bộ và vận hành chạy không tải máy phát điện trong 15 phút","reference":"Chương V, mục 3.3.2, phần III, STT 12 và phần II, STT 10","requirement":"Kiểm tra sơ bộ và vận hành chạy không tải máy phát điện trong 15 phút, tần suất 01 lần/6 tháng; đo đối chiếu thông số điện với không tải/1/2 tải/đầy tải."},{"item":"Máy phát điện (3 máy) - Ắc quy và bộ sạc","quote":"Kiểm tra bộ sạc accu","reference":"Chương V, mục 3.3.2, phần I, STT 8 và phần III, STT 11, 14","requirement":"Kiểm tra bộ sạc accu, điện áp và dòng điện sạc, bổ sung nước cất cho accu, tần suất 01 lần/6 tháng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:59:01.700Z"}},"IB2200091251":{"u":"2026-11-03T13:16:08.381+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT - MPD (GD3) - Dieu kien cu the.pdf, E-HSMT - MPD (GD3) - Du thao hop dong.pdf, E-HSMT - MPD (GD3) - Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản cung cấp bị cắt ở giữa mục 1.1 b); chưa có phần thông số chi tiết (động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, bình nhiên liệu, ATS, bảo hành, tiêu chuẩn, CO/CQ...).","Điện áp, tần số, số pha, hãng/model động cơ và đầu phát, mức ồn, bảo hành, xuất xứ và năm sản xuất không được nêu trong đoạn văn bản này nên không liệt kê."],"result":{"keyInfo":{"bidName":"Thiết kế, cung cấp và lắp đặt hệ thống máy phát điện chuẩn DCP công suất liên tục 2500kVA, công suất dự phòng 2750kVA (Giai đoạn 3)","notifyNo":"IB2200091251","generatorCapacity":"Công suất liên tục 2500kVA, công suất dự phòng 2750kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện: Loại và công suất","quote":"Cung cấp hệ thống máy phát điện động cơ diesel chuẩn DCP công suất liên tục 2500kVA, công suất dự phòng 2750kVA","reference":"Chương V, mục 1.1 b)","requirement":"Hệ thống máy phát điện động cơ diesel chuẩn DCP, công suất liên tục 2500kVA, công suất dự phòng 2750kVA."},{"item":"Tủ điện DB-GEN","quote":"tủ điện DB-GEN CS 4000A","reference":"Chương V, mục 1.1 b)","requirement":"Cung cấp tủ điện DB-GEN có dòng định mức 4000A."},{"item":"Vật tư, phụ kiện lắp đặt hệ thống phụ trợ","quote":"toàn bộ vật tư, phụ kiện thi công lắp đặt hệ thống phụ trợ cho tổ máy phát điện đáp ứng các yêu cầu tại Mục 1. Yêu cầu về kỹ thuật","reference":"Chương V, mục 1.1 b)","requirement":"Cung cấp toàn bộ vật tư, phụ kiện thi công lắp đặt hệ thống phụ trợ cho tổ máy phát điện, đáp ứng các yêu cầu tại Mục 1. Yêu cầu về kỹ thuật."},{"item":"Thiết kế hệ thống máy phát điện, hệ thống phụ trợ và cáp kết nối","quote":"Nhà thầu phải tính toán, đề xuất chủng loại, kích thước, tiết diện cáp đúng với yêu cầu công suất nhánh tải cần cung cấp.","reference":"Chương V, mục 1.1 b)","requirement":"Nhà thầu thiết kế hệ thống máy phát điện, hệ thống phụ trợ và cáp kết nối, tham khảo bản vẽ của Chủ đầu tư và kết quả khảo sát hiện trường; tính toán, đề xuất chủng loại, kích thước, tiết diện cáp đúng với yêu cầu công suất nhánh tải cần cung cấp."},{"item":"Phạm vi lắp đặt: hồ sơ thi công","quote":"Lập và đệ trình Chủ đầu tư phê duyệt Hồ sơ thuyết minh, Bản vẽ biện pháp thi công cho toàn bộ hệ thống máy phát điện.","reference":"Chương V, mục 1.1 b)","requirement":"Lập và đệ trình Chủ đầu tư phê duyệt Hồ sơ thuyết minh, Bản vẽ biện pháp thi công cho toàn bộ hệ thống máy phát điện."},{"item":"Phạm vi lắp đặt: khảo sát hiện trạng","quote":"Khảo sát hiện trạng, kiểm tra trực tiếp tại công trình các điều kiện về thi công lắp đặt và các tiện ích khác tại công trường","reference":"Chương V, mục 1.1 b)","requirement":"Khảo sát hiện trạng, kiểm tra trực tiếp tại công trình các điều kiện thi công lắp đặt và tiện ích khác tại công trường."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:16:07.557Z"}},"IB2200091298":{"u":"2026-11-03T13:53:05.614+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.docx), chưa phân tích cả HSMT.","Đơn vị công suất máy phát ghi \"≥ 100kA\" trong văn bản gốc (có thể là lỗi đánh máy của kVA); đã giữ nguyên, chưa suy đoán.","Văn bản không nêu số lượng máy phát, động cơ, đầu phát, bộ điều khiển máy, bình nhiên liệu, cáp, phạm vi lắp đặt riêng cho máy phát, CO/CQ hay bảo hành riêng cho máy phát.","Văn bản chỉ có một bộ máy phát điện và một tủ ATS; không chia phần/lô máy phát.","Văn bản cũng có thiết bị trạm biến áp (cầu dao, chống sét van, trạm 250kVA) nhưng không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Thi công, lắp đặt đường dây và trạm biến áp; máy phát điện","notifyNo":"IB2200091298","generatorCapacity":"≥ 100kA (đúng như văn bản ghi; đơn vị là \"kA\", không ghi kVA/kW và không nêu dự phòng/liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Công suất","quote":"Công suất: ≥ 100kA","reference":"Chương V, mục 3.3, bảng thiết bị, mục II.1","requirement":"Công suất ≥ 100kA (theo đúng văn bản, không ghi rõ kVA hay kW, không nêu chế độ dự phòng/liên tục)"},{"item":"Máy phát điện: Điện áp, tần số, số pha","quote":"Điện áp, tần số: 230/400V, 3 pha - 4 dây, 50 Hz","reference":"Chương V, mục 3.3, bảng thiết bị, mục II.1","requirement":"230/400V, 3 pha - 4 dây, 50 Hz"},{"item":"Máy phát điện: Vỏ tiêu âm và độ ồn","quote":"Vỏ tiêu âm: Nhập khẩu đồng bộ theo máy, độ ồn ≤70 dB(A)","reference":"Chương V, mục 3.3, bảng thiết bị, mục II.1","requirement":"Vỏ tiêu âm nhập khẩu đồng bộ theo máy, độ ồn ≤ 70 dB(A)"},{"item":"Máy phát điện: Chế độ vận hành","quote":"Chế độ vận hành: Vận hành tự động (auto) hoặc điều khiển bằng tay (manual)","reference":"Chương V, mục 3.3, bảng thiết bị, mục II.1","requirement":"Vận hành tự động (auto) hoặc điều khiển bằng tay (manual)"},{"item":"Máy phát điện: Xuất xứ, model tham chiếu","quote":"Xuất xứ: C110D5 – hãng AGG Power Solutions - Trung Quốc hoặc tương đương","reference":"Chương V, mục 3.3, bảng thiết bị, mục II.1","requirement":"Model C110D5, hãng AGG Power Solutions, Trung Quốc hoặc tương đương"},{"item":"Tủ chuyển nguồn tự động ATS 250A: Dòng điện định mức","quote":"Dòng điện định mức: ≥250A","reference":"Chương V, mục 3.3, bảng thiết bị, mục II.2","requirement":"Dòng điện định mức ≥ 250A"},{"item":"Tủ chuyển nguồn tự động ATS 250A: Điện áp hoạt động","quote":"Điện áp hoạt động: 380V/50Hz","reference":"Chương V, mục 3.3, bảng thiết bị, mục II.2","requirement":"380V/50Hz"},{"item":"Tủ chuyển nguồn tự động ATS 250A: Số cực","quote":"Số cực: 3 hoặc 4","reference":"Chương V, mục 3.3, bảng thiết bị, mục II.2","requirement":"3 hoặc 4 cực"},{"item":"Tủ chuyển nguồn tự động ATS 250A: Bộ điều khiển và phụ kiện","quote":"Bộ điều khiển: Tùy theo từng hãng","reference":"Chương V, mục 3.3, bảng thiết bị, mục II.2","requirement":"Bộ điều khiển tùy theo từng hãng; phụ kiện đồng bộ"},{"item":"Tủ chuyển nguồn tự động ATS 250A: Xuất xứ","quote":"Xuất xứ: LS, Huyndai, Mitsubishi, Socomec hoặc tương đương","reference":"Chương V, mục 3.3, bảng thiết bị, mục II.2","requirement":"Hãng LS, Huyndai, Mitsubishi, Socomec hoặc tương đương"},{"item":"Thiết bị nói chung (gồm máy phát điện, ATS): Tình trạng và năm sản xuất","quote":"phải đảm bảo mới 100% chưa qua sử dụng và thiết bị phải được sản xuất từ năm 2021 trở về sau","reference":"Chương V, mục 3.1 (Yêu cầu chung)","requirement":"Mới 100% chưa qua sử dụng; thiết bị sản xuất từ năm 2021 trở về sau"},{"item":"Thiết bị nói chung (gồm máy phát điện, ATS): Nguồn gốc xuất xứ và tiêu chuẩn","quote":"phải có nguồn gốc xuất xứ rõ ràng, hợp pháp, có chất lượng thỏa mãn yêu cầu của E-HSMT và thiết kế, đáp ứng các tiêu chuẩn, quy chuẩn hiện hành","reference":"Chương V, mục 3.1 (Yêu cầu chung)","requirement":"Vật tư, vật liệu, thiết bị chủ yếu phải có nguồn gốc xuất xứ rõ ràng, hợp pháp, đáp ứng các tiêu chuẩn, quy chuẩn hiện hành"},{"item":"Thiết bị nói chung (gồm máy phát điện, ATS): Đồng bộ với hệ thống","quote":"Các thiết bị dự thầu phải đồng bộ với hệ thống, phù hợp với thiết kế bản vẽ thi công.","reference":"Chương V, mục 3.1 (Yêu cầu chung)","requirement":"Thiết bị dự thầu phải đồng bộ với hệ thống, phù hợp thiết kế bản vẽ thi công"},{"item":"Bảo hành (áp dụng cho công trình nói chung)","quote":"Công trình được bảo hành ≥ 12 tháng theo quy định của nhà nước.","reference":"Chương V, mục 11, phần f (Bảo hành công trình)","requirement":"Bảo hành ≥ 12 tháng theo quy định của nhà nước; văn bản không nêu riêng thời hạn bảo hành máy phát điện"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:53:04.950Z"}},"IB2200092179":{"u":"2026-11-03T20:41:20.15+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau KT.pdf), chưa phân tích cả HSMT.","Văn bản là bảng PDF bị tách dòng nên nhiều ô bị cắt ngang; trường quote chỉ trích đoạn liền mạch, để null khi không có đoạn liền mạch đủ rõ.","Chương V không nêu hãng, model, xuất xứ của động cơ và đầu phát, không nêu AVR cụ thể, CO/CQ, số lượng tổ máy ngoài tên hàng hóa \"Tổ máy phát điện 200 kVA\", không nêu mức khí thải.","Mục 1.3 (Các yêu cầu khác), Mục 2 (Bản vẽ) và Mục 3 (Kiểm tra và thử nghiệm) đều ghi không có hoặc không yêu cầu.","Giá trị \"≥ 400C\" và \"Mức tiêu hao nhiên liệu ... lít\" được chép nguyên như văn bản, không suy diễn đơn vị."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho Trung tâm điều hành Bưu điện Hệ I tại TP. Đà Nẵng","notifyNo":"IB2200092179","generatorCapacity":"1 tổ máy 200 kVA: công suất liên tục ≥ 180 kVA, công suất dự phòng ≥ 200 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 200 kVA - Thông số chung: Chủng loại máy","quote":"Máy phát điện xoay chiều, 3 pha, tự động kích","reference":"Chương V, mục 1.2.a, A.I.1","requirement":"Máy phát điện xoay chiều, 3 pha, tự động kích từ, tự động điều chỉnh điện áp."},{"item":"Tổ máy phát điện 200 kVA - Thông số chung: Công suất liên tục","quote":"≥ 180 kVA","reference":"Chương V, mục 1.2.a, A.I.2","requirement":"≥ 180 kVA"},{"item":"Tổ máy phát điện 200 kVA - Thông số chung: Công suất dự phòng","quote":"≥ 200 kVA","reference":"Chương V, mục 1.2.a, A.I.3","requirement":"≥ 200 kVA"},{"item":"Tổ máy phát điện 200 kVA - Thông số chung: Điện áp","quote":"220/380V, 3 pha – 4 dây","reference":"Chương V, mục 1.2.a, A.I.4","requirement":"220/380V, 3 pha – 4 dây"},{"item":"Tổ máy phát điện 200 kVA - Thông số chung: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.a, A.I.5","requirement":"50 Hz"},{"item":"Tổ máy phát điện 200 kVA - Thông số chung: Nhiên liệu","quote":"Dầu diesel thông thường","reference":"Chương V, mục 1.2.a, A.I.6","requirement":"Dầu diesel thông thường"},{"item":"Tổ máy phát điện 200 kVA - Thông số chung: Thùng dầu đáy máy","quote":"Lắp đặt theo máy, đáp ứng tối thiểu 08 giờ","reference":"Chương V, mục 1.2.a, A.I.7","requirement":"Lắp đặt theo máy, đáp ứng tối thiểu 08 giờ chạy máy ở 100% tải, có cảm biến mức nhiên liệu"},{"item":"Tổ máy phát điện 200 kVA - Thông số chung: Ống thoát khói","quote":"Ống thép đen sơn chịu nhiệt, dày 2mm, đường","reference":"Chương V, mục 1.2.a, A.I.8","requirement":"Ống thép đen sơn chịu nhiệt, dày 2mm, đường kính D140."},{"item":"Tổ máy phát điện 200 kVA - Thông số chung: Tiêu chuẩn quản lý chất lượng, quản lý môi trường","quote":"ISO 9001","reference":"Chương V, mục 1.2.a, A.I.9","requirement":"ISO 9001 (quản lý chất lượng); ISO 14001 (quản lý môi trường)"},{"item":"Tổ máy phát điện 200 kVA - Thông số chung: Tình trạng","quote":"Mới 100%, chưa qua sử dụng, đồng bộ nguyên","reference":"Chương V, mục 1.2.a, A.I.10","requirement":"Mới 100%, chưa qua sử dụng, đồng bộ nguyên chiếc, sản xuất năm 2022 trở về sau"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Loại động cơ","quote":"Diesel 4 kỳ","reference":"Chương V, mục 1.2.a, A.II.1","requirement":"Diesel 4 kỳ"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Số xi lanh","quote":"≥ 6 Xi lanh","reference":"Chương V, mục 1.2.a, A.II.2","requirement":"≥ 6 xi lanh"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Tổng dung tích xi lanh","quote":"≥ 8.3 (lít)","reference":"Chương V, mục 1.2.a, A.II.3","requirement":"≥ 8.3 (lít)"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Tỷ số nén","quote":"≥ 17,3:1","reference":"Chương V, mục 1.2.a, A.II.4","requirement":"≥ 17,3:1"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Đường kính pittong","quote":"≥ 114 mm","reference":"Chương V, mục 1.2.a, A.II.5","requirement":"≥ 114 mm"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Hành trình pittong","quote":"≥ 135 mm","reference":"Chương V, mục 1.2.a, A.II.6","requirement":"≥ 135 mm"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Công suất liên tục","quote":"≥ 180 kVA","reference":"Chương V, mục 1.2.a, A.II.7","requirement":"≥ 180 kVA"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Công suất dự phòng","quote":"≥ 200 kVA","reference":"Chương V, mục 1.2.a, A.II.8","requirement":"≥ 200 kVA"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Số vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.a, A.II.9","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Hệ thống làm mát","quote":null,"reference":"Chương V, mục 1.2.a, A.II.10","requirement":"Làm mát bằng két nước kết hợp quạt gió đầu trục"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Nhiệt độ giới hạn của môi trường","quote":"≥ 400C","reference":"Chương V, mục 1.2.a, A.II.11","requirement":"≥ 400C (ghi đúng như văn bản)"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Hệ thống khởi động","quote":"Khởi động điện, sử dụng tổ ắc quy 24 VDC","reference":"Chương V, mục 1.2.a, A.II.12","requirement":"Khởi động điện, sử dụng tổ ắc quy 24 VDC kèm bộ nạp"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Bộ điều tốc","quote":"Điện tử, tự động theo phụ tải","reference":"Chương V, mục 1.2.a, A.II.13","requirement":"Điện tử, tự động theo phụ tải"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Hệ thống nạp khí","quote":"Turbo tăng áp và làm mát khí nạp","reference":"Chương V, mục 1.2.a, A.II.14","requirement":"Turbo tăng áp và làm mát khí nạp"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Mức tiêu hao nhiên liệu","quote":null,"reference":"Chương V, mục 1.2.a, A.II.15","requirement":"Tại 75% tải: ≤ 31 lít; tại 100% tải: ≤ 40.2 lít (đơn vị ghi là \"lít\", văn bản không nêu theo giờ)"},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Khả năng đáp ứng tải","quote":"Khả năng chịu quá tải 110% trong vòng 1 giờ","reference":"Chương V, mục 1.2.a, A.II.16","requirement":"Khả năng chịu quá tải 110% trong vòng 1 giờ đối với mỗi chu kỳ 12 giờ hoạt động."},{"item":"Tổ máy phát điện 200 kVA - Động cơ: Tình trạng","quote":null,"reference":"Chương V, mục 1.2.a, A.II.17","requirement":"Mới 100%, chưa qua sử dụng, sản xuất năm 2022 trở về sau"},{"item":"Tổ máy phát điện 200 kVA - Đầu phát điện: Chủng loại","quote":"4 cực, tự kích từ, kích từ không chổi than","reference":"Chương V, mục 1.2.a, A.III.1","requirement":"4 cực, tự kích từ, kích từ không chổi than"},{"item":"Tổ máy phát điện 200 kVA - Đầu phát điện: Công suất liên tục","quote":"≥ 180kVA","reference":"Chương V, mục 1.2.a, A.III.2","requirement":"≥ 180kVA"},{"item":"Tổ máy phát điện 200 kVA - Đầu phát điện: Công suất dự phòng","quote":"≥ 200 kVA","reference":"Chương V, mục 1.2.a, A.III.3","requirement":"≥ 200 kVA"},{"item":"Tổ máy phát điện 200 kVA - Đầu phát điện: Cấp cách điện","quote":null,"reference":"Chương V, mục 1.2.a, A.III.4","requirement":"H"},{"item":"Tổ máy phát điện 200 kVA - Đầu phát điện: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2.a, A.III.5","requirement":"IP23"},{"item":"Tổ máy phát điện 200 kVA - Đầu phát điện: Khả năng chịu dòng ngắn mạch","quote":"≥ 250% trong vòng 5s","reference":"Chương V, mục 1.2.a, A.III.6","requirement":"≥ 250% trong vòng 5s"},{"item":"Tổ máy phát điện 200 kVA - Đầu phát điện: Độ ổn định điện áp","quote":"≤ ±1%","reference":"Chương V, mục 1.2.a, A.III.7","requirement":"≤ ±1%"},{"item":"Tổ máy phát điện 200 kVA - Đầu phát điện: Độ ẩm môi trường cho phép hoạt động","quote":"Phù hợp với điều kiện khí hậu tại Việt Nam và","reference":"Chương V, mục 1.2.a, A.III.8","requirement":"Phù hợp với điều kiện khí hậu tại Việt Nam và thích hợp khi sử dụng trong khí hậu nóng ẩm với nhiệt động môi trường 40oC và độ ẩm lên đến 85%"},{"item":"Tổ máy phát điện 200 kVA - Đầu phát điện: Tình trạng","quote":null,"reference":"Chương V, mục 1.2.a, A.III.9","requirement":"Mới 100%, chưa qua sử dụng, sản xuất năm 2022 trở về sau"},{"item":"Tổ máy phát điện 200 kVA - Bộ điều khiển: Chủng loại hệ thống điều khiển","quote":"Điều khiển điện tử, vi xử lý kỹ thuật số, màn","reference":"Chương V, mục 1.2.a, A.IV.1","requirement":"Điều khiển điện tử, vi xử lý kỹ thuật số, màn hình LCD"},{"item":"Tổ máy phát điện 200 kVA - Bộ điều khiển: Chức năng điều khiển","quote":"- OFF/MANUAL/AUTO (dừng máy/ chạy","reference":"Chương V, mục 1.2.a, A.IV.2","requirement":"Có công tắc chọn chế độ làm việc OFF/MANUAL/AUTO (dừng máy/chạy nhân công/chạy tự động); điều khiển chuyển nguồn tự động ATS"},{"item":"Tổ máy phát điện 200 kVA - Bộ điều khiển: Chức năng đo lường, hiển thị các thông số máy","quote":"- Số giờ vận hành.","reference":"Chương V, mục 1.2.a, A.IV.3","requirement":"Điện áp, cường độ, tần số, dòng điện; số giờ vận hành; áp suất dầu bôi trơn; dòng nạp ắc quy; quá dòng"},{"item":"Tổ máy phát điện 200 kVA - Bộ điều khiển: Chức năng cảnh báo","quote":"- Mức nhiên liệu thấp","reference":"Chương V, mục 1.2.a, A.IV.4","requirement":"Mức nhiên liệu thấp; cảnh báo thông gió không đảm bảo; cảnh báo bằng mã, số; sự cố không đề được"},{"item":"Tổ máy phát điện 200 kVA - Bộ điều khiển: Dừng máy khi","quote":"- Nhiệt độ nước làm mát cao","reference":"Chương V, mục 1.2.a, A.IV.5","requirement":"Hiệu điện thế AC cao; hiệu điện thế AC thấp; nhiệt độ nước làm mát cao; mức nước làm mát thấp; áp suất dầu bôi trơn thấp; bộ kích từ hỏng; đề quá nhiều lần; quá dòng; vượt tốc; ngắn mạch; tần số quá thấp"},{"item":"Tổ máy phát điện 200 kVA - Bộ điều khiển: Tình trạng","quote":null,"reference":"Chương V, mục 1.2.a, A.IV.6","requirement":"Mới 100%, chưa qua sử dụng, sản xuất năm 2022 trở về sau"},{"item":"Tổ máy phát điện 200 kVA - Vỏ và khung bệ máy: Khung bệ máy","quote":null,"reference":"Chương V, mục 1.2.a, A.V.1","requirement":"Sản xuất từ tôn dày 4-6 mm, sơn chống gỉ và sơn màu, kết cấu chắc để gắn động cơ, đầu phát, bộ điều khiển, vỏ chống ồn trực tiếp lên khung bệ máy; giữa khung bệ máy liên kết với chân động cơ và đầu phát phải trang bị cao su giảm chấn"},{"item":"Tổ máy phát điện 200 kVA - Vỏ và khung bệ máy: Vỏ cách âm","quote":"- Vỏ máy được sản xuất bằng tôn dày tối thiểu","reference":"Chương V, mục 1.2.a, A.V.2","requirement":"Vỏ chống ồn thiết kế 2 cửa thao tác có khóa, mỗi cửa 2 cánh, trang bị 2 bên hông máy; tại vị trí màn hình điều khiển có 1 cửa thao tác quan sát được màn hình khi cửa đóng; vỏ máy bằng tôn dày tối thiểu 1.8 mm, sơn chống gỉ và sơn tĩnh điện; pô giảm thanh đặt trong vỏ máy hoặc nóc máy, có ống nối mềm giữa cổ xả của động cơ; vỏ có vị trí móc cẩu"},{"item":"Tổ máy phát điện 200 kVA - Vỏ và khung bệ máy: Vật liệu chống ồn","quote":"- Độ ồn tối đa 70±1 dBA tại điểm đo cách máy","reference":"Chương V, mục 1.2.a, A.V.3","requirement":"Độ ồn tối đa 70±1 dBA tại điểm đo cách máy 7 mét tại 100% tải; vật liệu tiêu âm bằng mút tiêu âm chuyên dụng hoặc vật liệu tiêu âm tương đương"},{"item":"Tổ máy phát điện 200 kVA - Bảo hành","quote":"12 tháng trở","reference":"Chương V, mục 1.2.a, A","requirement":"12 tháng trở lên"},{"item":"Tủ điện ATS chuyển nguồn tự động","quote":"- Loại khối chuyển nguồn 400A-4P, điện áp","reference":"Chương V, mục 1.2.a, B","requirement":"Loại khối chuyển nguồn 400A-4P, điện áp định mức 380V; vỏ tủ kích thước ≥ 800*600*300mm; bộ nạp ắc qui 24V/5A; cầu chì và đèn báo"},{"item":"Tủ điện ATS - Bảo hành","quote":"12 tháng trở","reference":"Chương V, mục 1.2.a, B","requirement":"12 tháng trở lên"},{"item":"Bàn giao, lắp đặt","quote":"Vận chuyển đến chân công trình, bàn giao lắp","reference":"Chương V, mục 1.2.a, C","requirement":"Vận chuyển đến chân công trình, bàn giao lắp đặt thiết bị, chạy thử và hướng dẫn sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:41:19.000Z"}},"IB2200093803":{"u":"2026-11-04T01:33:01.689+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu rõ trong phần chữ; bản vẽ có ghi 'GEN 1 | GEN 2' và 2 bồn dầu 5M3 nhưng bản vẽ là ảnh quét, nội dung bị lỗi nên không xác nhận được số lượng.","Bảng yêu cầu bị vỡ định dạng khi trích xuất nên một số trích dẫn là đoạn ngắn nằm trên cùng một dòng; các giá trị đầy đủ nằm trong phần 'requirement'.","Bản vẽ có ghi 'GENERATOR 2000kva - standby' và '1815 kva - dcc', khác một chút so với yêu cầu trong bảng (≥ 1825 kVA); không đưa vào danh sách yêu cầu.","Tên hãng và mã hiệu động cơ, đầu phát, AVR không được chỉ định; chỉ yêu cầu nhà thầu cung cấp, ngoại trừ bộ điều khiển hòa hiện hữu Deep Sea DSE 8620 MKII.","Văn bản không có yêu cầu riêng về ATS, cáp điện, mức phát thải hay tiêu chuẩn khí thải; bản vẽ chỉ ghi '3200A' nhưng không đủ rõ để kết luận.","Phần Phụ lục 2 mục 4.4 (nội dung công tác bảo trì) bị lỗi OCR nên chỉ đọc được nội dung tổng quát."],"result":{"keyInfo":{"bidName":"Mua sắm hệ thống máy phát điện cho Phòng máy tầng 4, tòa nhà N3 thuộc Trung tâm dữ liệu Hoàng Hoa Thám","notifyNo":"IB2200093803","generatorCapacity":"Dự phòng (Standby, ISO 8528) ≥ 1600/2000 kW/kVA; liên tục (Prime, ISO 8528) và DCP ≥ 1460/1825 kW/kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Hãng/mã hiệu/xuất xứ","quote":"Yêu cầu cùng được sản xuất bởi nhà","reference":"Chương V, mục 1.2, phần I.1.1","requirement":"Tổ máy do một nhà sản xuất cùng sản xuất; thông tin hãng, mã hiệu, xuất xứ phải đầy đủ, chính xác, công bố rộng rãi trên website và tra cứu được. Văn bản không nêu tên hãng cụ thể."},{"item":"Tổ máy phát điện: Chủng loại","quote":"Máy phát điện xoay chiều, ba pha","reference":"Chương V, mục 1.2, phần I.1.2","requirement":"Máy phát điện xoay chiều, ba pha"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Năm 2022 trở về sau","reference":"Chương V, mục 1.2, phần I.1.3","requirement":"Năm 2022 trở về sau"},{"item":"Tổ máy phát điện: Tình trạng máy","quote":"Mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2, phần I.1.4","requirement":"Mới 100%, chưa qua sử dụng"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"230 V/400V AC, 03 pha, 04 cực","reference":"Chương V, mục 1.2, phần I.1.5","requirement":"230 V/400V AC, 03 pha, 04 cực"},{"item":"Tổ máy phát điện: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, phần I.1.6","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Công suất dự phòng (Standby Power, ISO 8528)","quote":"≥ 1600/2000 (kW/kVA)","reference":"Chương V, mục 1.2, phần I.1.7","requirement":"≥ 1600/2000 (kW/kVA); nhà thầu cung cấp tài liệu chứng minh"},{"item":"Tổ máy phát điện: Công suất định mức (Prime Power, ISO 8528)","quote":"≥ 1460/1825 (kW/kVA)","reference":"Chương V, mục 1.2, phần I.1.8","requirement":"≥ 1460/1825 (kW/kVA); nhà thầu cung cấp tài liệu chứng minh"},{"item":"Tổ máy phát điện: Công suất đầu ra ứng dụng trung tâm dữ liệu (DCP)","quote":"chạy máy liên tục với tải giả trong 12h","reference":"Chương V, mục 1.2, phần I.1.9","requirement":"≥ 1460/1825 (kW/kVA), thời gian hoạt động không giới hạn; yêu cầu chạy máy liên tục với tải giả 12h tại điều kiện môi trường ở Site; phù hợp tiêu chuẩn Uptime Tier III"},{"item":"Tổ máy phát điện: Sơ đồ, bản vẽ cấu tạo","quote":null,"reference":"Chương V, mục 1.2, phần I.1.10","requirement":"Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy"},{"item":"Tổ máy phát điện: Bảng, đồ thị hệ số suy giảm công suất động cơ, đầu phát","quote":"động liên tục đầu ra ở 40 độ C ≥","reference":"Chương V, mục 1.2, phần I.1.11","requirement":"Cung cấp tài liệu suy giảm công suất công bố của hãng và công suất hoạt động liên tục đầu ra ở 40 độ C ≥ 1460kW"},{"item":"Tổ máy phát điện: Khả năng đóng tải một bước","quote":"Khả năng đóng tải một cấp: ≥ 100%","reference":"Chương V, mục 1.2, phần I.1.12","requirement":"Khả năng đóng tải một cấp ≥ 100% tải định mức, < 10s"},{"item":"Tổ máy phát điện: Tổng biến dạng sóng hài điện áp (THDu)","quote":"≤ 5%","reference":"Chương V, mục 1.2, phần I.1.13","requirement":"≤ 5%"},{"item":"Động cơ: Hãng/mã hiệu/xuất xứ","quote":null,"reference":"Chương V, mục 1.2, phần I.2.1","requirement":"Cùng nhà sản xuất tổ máy; thông tin công bố rộng rãi trên website, tra cứu được"},{"item":"Động cơ: Loại động cơ","quote":"Động cơ diesel, 4 kỳ","reference":"Chương V, mục 1.2, phần I.2.2","requirement":"Động cơ diesel, 4 kỳ"},{"item":"Động cơ: Thông tin xi lanh","quote":"Số xi lanh, kiểu bố trí xi lanh, tổng","reference":"Chương V, mục 1.2, phần I.2.3","requirement":"Nhà thầu cung cấp số xi lanh, kiểu bố trí xi lanh, tổng dung tích xi lanh"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 13:1 và ≤ 18:1","reference":"Chương V, mục 1.2, phần I.2.4","requirement":"≥ 13:1 và ≤ 18:1"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Sử dụng được Diesel theo tiêu chuẩn","reference":"Chương V, mục 1.2, phần I.2.5","requirement":"Sử dụng được Diesel theo tiêu chuẩn Việt Nam"},{"item":"Động cơ: Tốc độ danh định","quote":"1500 RPM","reference":"Chương V, mục 1.2, phần I.2.6","requirement":"1500 RPM"},{"item":"Động cơ: Công suất động cơ tối đa","quote":"≥ 1600 kWm","reference":"Chương V, mục 1.2, phần I.2.7","requirement":"≥ 1600 kWm"},{"item":"Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":"Nhà thầu cung cấp thông tin dung tích","reference":"Chương V, mục 1.2, phần I.2.8, 2.9","requirement":"Nhà thầu cung cấp thông tin dung tích dầu bôi trơn (có và không có lọc dầu) và dung tích nước làm mát"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Sử dụng bơm cơ hoặc bơm điện","reference":"Chương V, mục 1.2, phần I.2.10","requirement":"Sử dụng bơm cơ hoặc bơm điện chuyển nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Hệ thống kim phun nhiên liệu điều","reference":"Chương V, mục 1.2, phần I.2.11","requirement":"Hệ thống kim phun nhiên liệu điều khiển điện tử hoặc cơ khí"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở 100% công suất định mức DCP","quote":"≤ 385 l/h (tại 1460kW)","reference":"Chương V, mục 1.2, phần I.2.12","requirement":"≤ 385 l/h (tại 1460kW)"},{"item":"Động cơ: Bảng tiêu thụ nhiên liệu ở tải 75%, 50%","quote":"Mức tải 75% của 1460kW: ≤ 290 l/h","reference":"Chương V, mục 1.2, phần I.2.13","requirement":"Tải 75% của 1460kW: ≤ 290 l/h; tải 50% của 1460kW: ≤ 210 l/h"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc khí, bộ lọc nhiên liệu, bộ lọc","reference":"Chương V, mục 1.2, phần I.2.14","requirement":"Có bộ lọc khí, bộ lọc nhiên liệu, bộ lọc dầu bôi trơn có thể thay thế"},{"item":"Động cơ: Hệ thống khí nạp","quote":"Bộ lọc khí nạp có trang bị thiết bị báo","reference":"Chương V, mục 1.2, phần I.2.15","requirement":"Bộ lọc khí nạp có trang bị thiết bị báo nghẹt lọc"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động bằng động cơ điện dùng","reference":"Chương V, mục 1.2, phần I.2.16","requirement":"Khởi động bằng động cơ điện dùng nguồn 24V; ắc quy khởi động cố định hoàn toàn bên trong máy, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối)"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng két nước, két nước kết","reference":"Chương V, mục 1.2, phần I.2.17","requirement":"Làm mát bằng két nước, két nước kết hợp quạt gió"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điều tốc điện tử (Electronic governor)","reference":"Chương V, mục 1.2, phần I.2.18","requirement":"Điều tốc điện tử hoặc cơ khí; đảm bảo tương thích với bộ điều khiển hòa hiện hữu Deep Sea - DSE 8620 MKII để hòa đồng bộ giữa lưới và máy phát"},{"item":"Động cơ: Tính năng sấy trước khi khởi động","quote":"Sấy nước làm mát","reference":"Chương V, mục 1.2, phần I.2.19","requirement":"Sấy nước làm mát"},{"item":"Đầu phát điện: Nhà sản xuất","quote":null,"reference":"Chương V, mục 1.2, phần I.3.1","requirement":"Cùng nhà sản xuất tổ máy; thông tin công bố rộng rãi trên website, tra cứu được"},{"item":"Đầu phát điện: Công suất định mức (DCP)","quote":"≥ 1460/1825 (kW/kVA)","reference":"Chương V, mục 1.2, phần I.3.2","requirement":"≥ 1460/1825 (kW/kVA)"},{"item":"Đầu phát điện: Điện áp danh định","quote":"220/380V hoặc 230/400V","reference":"Chương V, mục 1.2, phần I.3.3","requirement":"220/380V hoặc 230/400V"},{"item":"Đầu phát điện: Số pha, số cực","quote":"3 pha, 4 cực","reference":"Chương V, mục 1.2, phần I.3.4","requirement":"3 pha, 4 cực"},{"item":"Đầu phát điện: Tần số danh định","quote":"50Hz","reference":"Chương V, mục 1.2, phần I.3.5","requirement":"50Hz"},{"item":"Đầu phát điện: Hệ số công suất","quote":"≥ 0.8","reference":"Chương V, mục 1.2, phần I.3.6","requi