 SL 2 cái)","quote":null,"reference":"Chương V, mục 2.B.2","requirement":"Vỏ thép, lõi giấy; đường kính 9cm, dài 22cm; phù hợp lắp đặt cho máy phát điện Denyo 196kVA"},{"item":"Máy Denyo 196kVA - Lọc nhớt (vật tư thay thế, SL 1 cái)","quote":null,"reference":"Chương V, mục 2.B.3","requirement":"Vỏ thép, lõi giấy; đường kính 13cm, dài 26cm; phù hợp lắp đặt cho máy phát điện Denyo 196kVA"},{"item":"Máy Denyo 196kVA - Lọc gió (vật tư thay thế, SL 1 cái)","quote":null,"reference":"Chương V, mục 2.B.4","requirement":"Vỏ thép, lõi giấy; đường kính 25cm, dài 70cm; phù hợp lắp đặt cho máy phát điện Denyo 196kVA"},{"item":"Máy Denyo 196kVA - Nhớt động cơ (SL 5 bình 18 lít/bình)","quote":"Nhớt dùng cho động cơ Diesel thỏa tiêu chuẩn SAE 15W-40 API/CH-4/SL","reference":"Chương V, mục 2.B.5","requirement":"Nhớt dùng cho động cơ Diesel thỏa tiêu chuẩn SAE 15W-40 API/CH-4/SL"},{"item":"Máy Denyo 196kVA - Dung dịch nước giải nhiệt động cơ (SL 1 bình 1.98 lít/bình)","quote":null,"reference":"Chương V, mục 2.B.6","requirement":"Pha loãng với nước, dùng làm mát động cơ máy phát điện; có khả năng chống ăn mòn kim loại; tỷ lệ pha với nước 1/20 (1 lít hóa chất pha với 20 lít nước)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:50:20.579Z"}},"IB2300029269":{"u":"2026-11-03T19:52:48.226+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật và Danh mục hành hóa CD-001-23-DA.pdf), chưa phân tích cả HSMT.","Gói thầu là vật tư đồng bộ và phụ tùng, không phải tổ máy phát điện hoàn chỉnh. Văn bản không nêu công suất kVA/kW, điện áp, tần số, đầu phát, bộ điều khiển, vỏ chống ồn hay bình nhiên liệu của tổ máy, nên generatorCapacity là null.","Bản OCR của Chương V mục 1-4 bị lỗi nhiều: mục bảo hành (2.3) và phạm vi cung cấp không đọc được, mục 6 về CO/CQ chỉ đọc được một phần.","Không thấy yêu cầu 'mới 100%' hoặc năm sản xuất trong phần đọc được.","Bảng Danh mục hàng hóa bị nhiễu OCR ở nhiều dòng (STT 14-17, 34, 35, 37-42, 45-47, 49-51, 54-60, 63-72, 74-79, 83-96). Các dòng này chủ yếu là vật tư phụ và chưa được liệt kê.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Vật tư gia công dầm đỡ và ống tiêu âm (476, 190, 241)."],"result":{"keyInfo":{"bidName":"Vật tư đồng bộ máy phát điện dự phòng cho giàn RC8 (CD-001/23-DA)","notifyNo":"IB2300029269","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu","quote":null,"reference":"Chương V, mục 2.4 và Danh mục hàng hóa","requirement":"Vật tư đồng bộ cho máy phát điện dự phòng (diesel) giàn RC-8, chia 4 nhóm: Nhóm I (STT 1÷13) vật tư gia công dầm đỡ máy phát và ống tiêu âm; Nhóm II (STT 14÷30) vật tư cho động cơ diesel; Nhóm III (STT 31÷82) vật tư điện cho EDG RC-8/LCP; Nhóm IV (STT 83÷96) vật tư chống ăn mòn, sơn. Văn bản không nêu công suất tổ máy."},{"item":"Động cơ diesel: hãng và model","quote":"For diesel engine Caterpillar C18","reference":"Danh mục hàng hóa, STT 25-27","requirement":"Phụ tùng dùng cho động cơ diesel Caterpillar C18 (một số mã còn dùng cho Caterpillar 3408, 3406, 3412, 3516, C32)."},{"item":"Động cơ Caterpillar C18: lọc","quote":"Phụ tùng cho máy diesel Caterpillar 3406; 3408; 3412:","reference":"Danh mục hàng hóa, STT 22-25","requirement":"Lọc nhớt 1R-1808 (P551808), SL 4; lọc không khí P1777375 (177-7375), SL 4; lọc nhiên liệu 1R-0749 (P551311), SL 4; phần tử lọc thông hơi 274-7913, SL 4."},{"item":"Động cơ Caterpillar C18: vòi phun, phớt, bơm nước biển, bơm tay","quote":"Phụ tùng cho máy diezel Caterpillar C18, 3408","reference":"Danh mục hàng hóa, STT 18-21, 26, 27, 29","requirement":"Vòi phun nhiên liệu 253-0618 (SL 2); phớt đuôi xupap 163-2478 (SL 24); phớt 352-1586 và 277-9760, vòng bi 277-9758 và 277-9759 cho bơm nước biển; bơm tay nhiên liệu 137-5541 (SL 1)."},{"item":"Động cơ: dung dịch làm mát","quote":"217-0617","reference":"Danh mục hàng hóa, STT 28","requirement":"Dung dịch pha nước làm mát động cơ Caterpillar, mã 217-0617, khối lượng 5 gal/bình (khoảng 20 lít), SL 6 bình."},{"item":"Máy phát: điện trở sấy","quote":"200W, 120/240V,","reference":"Danh mục hàng hóa, STT 36","requirement":"Điện trở sấy máy phát 200W, 120/240V, 50Hz, SL 2."},{"item":"ATS","quote":"Number of Poles:4","reference":"Danh mục hàng hóa, STT 61","requirement":"ATS 100A, 4 cực, cuộn điều khiển 24Vdc, điện áp 24~48 VDC, loại tham chiếu ATyS S 24/48DC (Socomec hoặc tương đương), SL 1."},{"item":"Bộ nạp ắc quy","quote":"Bộ nạp ắc quy 220VAC/12VDC-24VDC 0-20A","reference":"Danh mục hàng hóa, STT 44","requirement":"Bộ nạp ắc quy 220VAC/12VDC-24VDC 0-20A, có tiếp điểm báo lỗi về hệ thống giám sát Scada, SL 2."},{"item":"Ắc quy khởi động","quote":"12V-200AH","reference":"Danh mục hàng hóa, STT 48","requirement":"Ắc quy axit khởi động động cơ, không cần bảo dưỡng, 12V-200AH, kích thước 507x280x220 (mm), kèm bu lông và đầu nối (Delkor hoặc tương đương), SL 4."},{"item":"Cáp","quote":"1x120mm2, 0.6/1kV, color: Black or Gray","reference":"Danh mục hàng hóa, STT 43, 52, 53","requirement":"Cáp mềm lõi đồng 1x120mm2, 0.6/1kV, ít khói không halogen (LSHF), màu đen hoặc xám, SL 40 m. Cáp 4x6mm2, 0.6/1kV, SL 50 m. Cáp 1x1,5mm2, 0.6/1kV, SL 100 m."},{"item":"Đồng hồ đa năng","quote":"PM5350","reference":"Danh mục hàng hóa, STT 73","requirement":"Đồng hồ điện năng đo V, I, P, Q, cosfi, kWh, THD; cấp nguồn 85-265VAC, 43-65 Hz; dòng vào 1..5A; áp vào 400VAC; modbus RTU; tương đương PM5350 (Schneider), SL 1."},{"item":"Biến dòng","quote":"600/5A - 15VA","reference":"Danh mục hàng hóa, STT 80-81","requirement":"Biến dòng đo lường 600/5A - 15VA (EMIC/VN hoặc tương đương), SL 3. Biến dòng bảo vệ 100/5A - 5P10-5VA, SL 1."},{"item":"MCB một chiều","quote":"EN 60898-1; EN 60947-2; IEC 60898-1; IEC 60947-2","reference":"Danh mục hàng hóa, STT 62","requirement":"MCB DC 16A, tiêu chuẩn EN 60898-1; EN 60947-2; IEC 60898-1; IEC 60947-2, SL 4."},{"item":"Vật tư gia công dầm đỡ và ống tiêu âm","quote":null,"reference":"Danh mục hàng hóa, STT 1-3, 12.1, 13","unverified":true,"requirement":"Thép chữ U250*90*9*13 (476 kg); thép tấm 50 THK API Spec 2W Gr. 50 (190 kg); thép tấm 8x1500x6000 mm ASTM A572 Gr. 50 (78 kg); thép tấm chịu nhiệt 5x1500x6000 mm S355J0 theo EN 10025 (241 kg); thép tấm inox SS304 cán lỗ Ø5, S=1.5 mm, rộng 1000 mm (2 m2)."},{"item":"Xuất xứ, CO/CQ","quote":null,"reference":"Chương V, mục 6","unverified":true,"requirement":"Yêu cầu CO và CQ khi giao hàng cho các mục 15, 16, 21÷27, 29, 32. Nội dung chi tiết đọc được không đầy đủ."},{"item":"Tài liệu kỹ thuật kèm hồ sơ chào hàng","quote":"(Catalogue/ Data sheet, ...)","reference":"Chương V, mục 5","requirement":"Nhà thầu nộp kèm hồ sơ 01 bản sao tài liệu (Catalogue/Data sheet, ...) của nhà sản xuất. Khi giao hàng không yêu cầu tài liệu kèm theo."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:52:47.275Z"}},"IB2300030459":{"u":"2026-11-03T22:18:26.225+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Hồ sơ mời thầu thuê máy phát (1).pdf, Hồ sơ mời thầu thuê máy phát (2).pdf, Hồ sơ mời thầu thuê máy phát.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR nên bảng thông số bị lỗi nhiều: công suất liên tục (kW), số lượng và chiều dài cáp trung thế, đường kính ống téc dầu và một phần ô tủ thanh cái đọc không rõ.","Ba tệp có nội dung Chương V giống nhau.","Mục tiêu chuẩn nghiệm thu (III.6.1.a) để trống, không nêu tiêu chuẩn cụ thể.","Không nêu bảo hành, CO/CQ, mức ồn, vỏ chống ồn, ATS hay mức tiêu hao nhiên liệu.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tủ đo lường: Kích thước và cấp bảo vệ (41)."],"result":{"keyInfo":{"bidName":"Thuê tổ hợp máy phát điện Diesel dự phòng cấp điện phục vụ sản xuất tại khu vực Khe Chàm - Công ty than Hạ Long - TKV","notifyNo":"IB2300030459","generatorCapacity":"3 x 2500kVA - 6,3kV (tổng 7500kVA), hòa đồng bộ khi hoạt động; công suất tối đa 2.500kVA/2.000kW, công suất liên tục 2.250kVA (dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ hợp 3 máy phát điện Diesel 2500kVA - 6,3kV: Tổng công suất và số lượng","quote":"Tổng công suất máy phát điện diesel dự phòng: 7500kVA, bao gồm 03 máy\nphát điện 2500kVA- 6,3kV hòa đồng bộ khi hoạt động.","reference":"Chương V, mục II","requirement":"Tổng công suất máy phát điện diesel dự phòng 7500kVA, gồm 03 máy phát điện 2500kVA - 6,3kV hòa đồng bộ khi hoạt động."},{"item":"Máy phát điện Diesel 2500kVA - 6,3kV (mỗi máy): Công suất tối đa","quote":"- Công suất tối đa:\n2.500kVA/2.000k W.","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I (Thiết bị chính)","requirement":"Công suất tối đa 2.500kVA/2.000kW."},{"item":"Máy phát điện Diesel 2500kVA - 6,3kV (mỗi máy): Công suất liên tục","quote":"- Công suất liên tục:\n2.250kVA/","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I (Thiết bị chính)","requirement":"Công suất liên tục 2.250kVA (phần kW bị mờ, không đọc rõ)."},{"item":"Máy phát điện Diesel 2500kVA - 6,3kV (mỗi máy): Hệ số công suất","quote":"Hệ so công suat: Cosge = 0,8.","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I (Thiết bị chính)","requirement":"Hệ số công suất Cosφ = 0,8 (ký hiệu Cos bị lỗi nhận dạng, đọc là \"Cosge\")."},{"item":"Máy phát điện Diesel 2500kVA - 6,3kV (mỗi máy): Hệ thống khởi động","quote":"- Hệ thống khởi động: bằng bình\nắc quy 24V- 254Ah.","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I (Thiết bị chính)","requirement":"Khởi động bằng bình ắc quy 24V - 254Ah."},{"item":"Máy phát điện Diesel 2500kVA - 6,3kV (mỗi máy): Động cơ","quote":"- Động cơ Cummins (hoặc loại\ntương đương).","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I (Thiết bị chính)","requirement":"Động cơ Cummins hoặc loại tương đương."},{"item":"Máy phát điện Diesel 2500kVA - 6,3kV (mỗi máy): Đầu phát","quote":"- Đầu phát NSDK model NTKAL:\n(hoặc loại tương đương) có Công\nsuất 2.500kVA, điện áp 6.600V;","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I (Thiết bị chính)","requirement":"Đầu phát NSDK model NTKAL (hoặc loại tương đương), công suất 2.500kVA, điện áp 6.600V."},{"item":"Máy phát điện Diesel 2500kVA - 6,3kV (mỗi máy): Năm sản xuất và chất lượng","quote":"- Máy đảm bảo công suất, chất\nlượng điện năng; Năm sản xuất:\n2018:2023.","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I (Thiết bị chính)","requirement":"Máy đảm bảo công suất, chất lượng điện năng; năm sản xuất 2018:2023 (đọc từ bản quét, có thể là 2018 - 2023)."},{"item":"Tủ máy cắt đầu vào 1, 2, 3 (7,2kV - 630A): Số lượng và thông số","quote":"(Máy cắt kéo ra. kéo vào, buồng\ndập chân không, 7,2kV - 630A\n\n2 1J23/72kV-630A- | CẾ | 3 |25kA/3s kèm cuộn đóng cuộn cắt\n220VDC, điện áp cho motor nạp\n220VDC, AUX contact,\n\nTủ mới 100%)","reference":"Chương V, Bảng tổng hợp, mục I.2","requirement":"03 tủ; máy cắt kéo ra kéo vào, buồng dập chân không, 7,2kV - 630A, 25kA/3s, kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; tủ mới 100%."},{"item":"Tủ lộ ra máy cắt chân không 7,2kV - 1.250A: Thông số","quote":"Tủ lộ ra máy cit chân không, điện\náp 7,2 kV dòng điện 1.250A","reference":"Chương V, Bảng tổng hợp, mục I (tủ lộ ra)","requirement":"Máy cắt kéo ra kéo vào, buồng dập chân không, 7,2kV 1250A 25kA/3s, kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; tủ mới 100%. Số lượng đọc là 1 (bản quét mờ)."},{"item":"Tủ đo lường: Kích thước và cấp bảo vệ","quote":"(Vỏ tủ kích thước dự kiến\n\n4 | Tủ do lường Cái 1 |H2350xW800xD1650 mm, tôn\n\n1.5mm-2mm, cấp bảo vệ IP4]","reference":"Chương V, Bảng tổng hợp, mục I (tủ đo lường)","unverified":true,"requirement":"01 tủ; vỏ tủ kích thước dự kiến H2350xW800xD1650 mm, tôn 1.5mm-2mm, cấp bảo vệ IP41; tủ mới 100%."},{"item":"Tủ hòa đồng bộ: Chức năng","quote":"(Bộ relay hòa đồng bộ 03 máy phát\ni điện: chức năng hòa đồng bộ, điều","reference":"Chương V, Bảng tổng hợp, mục I.5","requirement":"01 tủ; bộ relay hòa đồng bộ 03 máy phát điện: hòa đồng bộ, điều khiển tự động - bằng tay, hiển thị các thông số vận hành, chức năng điều chỉnh phụ tải; tủ mới 100%."},{"item":"Tủ thanh cái: Thông số","quote":null,"reference":"Chương V, Bảng tổng hợp, mục I.6","requirement":"01 tủ; thanh cái 1.250A cho 3 pha, cấp cách điện 7,2 kV; tủ mới 100%."},{"item":"Vật tư phụ - Cáp điện động lực trung thế","quote":"Cáp trung thế có màn chắn băng","reference":"Chương V, Bảng tổng hợp, mục II.1","requirement":"Cáp trung thế có màn chắn băng đồng dày 1,27mm, Cu/XLPE/PVC 3x150 mm², 3.6/6(7.2) kV, cho trạm phát điện 3x2500kVA - 6kV (số lượng và chiều dài đọc không rõ)."},{"item":"Vật tư phụ - Cáp điều khiển và phụ kiện","quote":"Cáp điều khién hạ thé 0,6/1 KV\nCU/PVC/PVC. Dây chia tải Load\nShare có chống nhiễu (50m).","reference":"Chương V, Bảng tổng hợp, mục II.2","requirement":"Cáp điều khiển hạ thế 0,6/1 kV CU/PVC/PVC; dây chia tải Load Share có chống nhiễu (50m)."},{"item":"Vật tư phụ - Bơm dầu Diesel","quote":"- Bơm dâu Diezel chuyên dụng, lưu\n3 [Danita Cái | 1 | iượng 1.500 Lit / giờ","reference":"Chương V, Bảng tổng hợp, mục II.3","requirement":"01 bơm dầu Diesel chuyên dụng, lưu lượng 1.500 lít/giờ."},{"item":"Vật tư phụ - Tủ điều khiển bơm","quote":"Chế tạo trong nước, linh kiện\ndau ngoại nhập","reference":"Chương V, Bảng tổng hợp, mục II.4","requirement":"01 tủ điều khiển bơm, chế tạo trong nước, linh kiện ngoại nhập."},{"item":"Vật tư phụ - Téc dầu Diesel 10.000 lít (10 m³), đặt nổi","quote":"1840 x 3860 mm","reference":"Chương V, Bảng tổng hợp, mục II.5","requirement":"01 téc, mặt trong để mộc, mặt ngoài sơn chống gỉ; 01 ống nhập và 01 ống xuất (đường kính đọc không rõ); thước thủy đo mức chứa; kích thước 1840 x 3860 mm."},{"item":"Vật tư phụ - Hệ thống đường ống cấp dầu Diesel","quote":"khóa cấp cho 3 máy","reference":"Chương V, Bảng tổng hợp, mục II.6","requirement":"01 hệ thống đường ống cấp dầu Diesel, van khóa cấp cho 3 máy."},{"item":"Phạm vi lắp đặt","quote":"1.11. Thi công lắp đặt tổ hợp máy phát điện Diesel: Trong vòng 30 ngày kể\ntừ ngày nhà thầu và chủ đầu tư ký hợp đồng.","reference":"Chương V, mục III.1.1","requirement":"Thi công lắp đặt tổ hợp máy phát điện Diesel tại mặt bằng +35 khu vực Khe Chàm trong vòng 30 ngày kể từ ngày ký hợp đồng; nghiệm thu tổng thể, bàn giao rồi mới tính thời gian thuê."},{"item":"Yêu cầu vận hành","quote":"- Đảm bảo đáp ứng đủ công suất và khởi động của thiết bị phụ tải.","reference":"Chương V, mục III.1.2","requirement":"Đáp ứng đủ công suất và khởi động của thiết bị phụ tải; thiết bị hoạt động ổn định, lâu dài, đảm bảo an toàn."},{"item":"Kiểm định thiết bị","quote":"Tắt cả các thiết bị có yêu cầu nghiêm ngặt về an toàn phải được kiểm định,\nthí nghiệm, hiệu chính đảm bảo yêu cầu của cơ quan có thẩm quyền cấp.","reference":"Chương V, mục III.5","requirement":"Thiết bị có yêu cầu nghiêm ngặt về an toàn phải được kiểm định, thí nghiệm, hiệu chỉnh theo yêu cầu của cơ quan có thẩm quyền."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T22:18:25.573Z"}},"IB2300030734":{"u":"2026-11-03T19:47:49.946+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, bảo dưỡng nên văn bản chỉ nêu rất ít thông số kỹ thuật của máy phát điện: không nêu chế độ prime/standby, điện áp, tần số, số pha, đầu phát (alternator), vỏ cách âm, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn.","Không rõ 1650KVA là công suất của mỗi máy hay của cả hệ thống 2xWPC1500; văn bản không nêu rõ.","Các yêu cầu về kinh nghiệm nhân sự (máy phát từ 1000 KVA trở lên) và hợp đồng tương tự thuộc điều kiện năng lực, không đưa vào danh sách thông số."],"result":{"keyInfo":{"bidName":"Gói thầu số 5: Dịch vụ bảo trì, bảo dưỡng hệ thống máy phát điện dự phòng","notifyNo":"IB2300030734","generatorCapacity":"2 x WPC1500, công suất 1650KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện 2xWPC1500: Số lượng và model","quote":"Bảo trì, bảo dưỡng hệ thống máy phát điện 2xWPC1500","reference":"Chương V, Mục 4, Khối lượng công việc, TT 1","requirement":"Hệ thống máy phát điện 2xWPC1500 cần bảo trì, bảo dưỡng"},{"item":"Hệ thống máy phát điện 2xWPC1500: Công suất","quote":"- Công suất: 1650KVA","reference":"Chương V, Mục 4, Khối lượng công việc, TT 1","requirement":"Công suất: 1650KVA"},{"item":"Hệ thống máy phát điện 2xWPC1500: Động cơ","quote":"- Model động cơ: CUMMINS – KTA50GS8","reference":"Chương V, Mục 4, Khối lượng công việc, TT 1","requirement":"Model động cơ: CUMMINS – KTA50GS8"},{"item":"Hệ thống máy phát điện 2xWPC1500: Tủ hòa đồng bộ","quote":"- Tủ điện hòa đồng bộ","reference":"Chương V, Mục 4, Khối lượng công việc, TT 1","requirement":"Có tủ điện hòa đồng bộ"},{"item":"Hệ thống máy phát điện 2xWPC1500: Bộ điều áp AVR","quote":"Kiểm tra bộ điều áp AVR, các cầu chì và thiết bị điện","reference":"Chương V, Mục 4, Nội dung công việc, STT 02","requirement":"Hệ thống có bộ điều áp AVR thuộc phần máy phát điện, thuộc nội dung kiểm tra định kỳ"},{"item":"Hệ thống máy phát điện 2xWPC1500: Bộ điều khiển","quote":"Kiểm tra bộ điều khiển và cài đặt lại nếu cần.","reference":"Chương V, Mục 4, Nội dung công việc, STT 03","requirement":"Có bộ điều khiển, thuộc nội dung kiểm tra và cài đặt lại nếu cần"},{"item":"Hệ thống máy phát điện 2xWPC1500: Điện áp, tần số","quote":"Kiểm tra và điều chỉnh điện áp, tần số nếu cần.","reference":"Chương V, Mục 4, Nội dung công việc, STT 03","requirement":"Kiểm tra và điều chỉnh điện áp, tần số nếu cần (không nêu giá trị cụ thể)"},{"item":"Hệ thống máy phát điện 2xWPC1500: Phạm vi bảo trì, bảo dưỡng","quote":"Bảo trì, bảo dưỡng định kỳ máy phát điện dự phòng của trung tâm hành chính tỉnh Lâm Đồng với tần suất thực hiện là 03 tháng/lần:","reference":"Chương V, Mục 4, Nội dung công việc","requirement":"Bảo trì, bảo dưỡng định kỳ 03 tháng/lần, trong vòng 10 tháng kể từ ngày hợp đồng có hiệu lực, gồm các hạng mục: động cơ, máy phát điện, hệ thống điều khiển và phân phối điện, tủ hòa đồng bộ, hoàn tất công việc bảo dưỡng"},{"item":"Hệ thống máy phát điện 2xWPC1500: Vật tư thay thế","quote":"Ghi nhận thời gian vận hành máy và thay thế vật tư theo số giờ vận hành bao gồm: thay lọc gió, lọc nhớt, lọc nhiên liệu.","reference":"Chương V, Mục 4, Nội dung công việc, STT 01","requirement":"Thay thế vật tư theo số giờ vận hành gồm lọc gió, lọc nhớt, lọc nhiên liệu; thay thế vật tư theo triệu chứng hư hỏng như dây cu-roa, cánh quạt, các thiết bị điện"},{"item":"Hệ thống máy phát điện 2xWPC1500: Địa điểm lắp đặt","quote":"Nơi thực hiện dịch vụ: Trung tâm hành cính tỉnh Lâm Đồng, số 36 Đường Trần Phú, Phường 4, TP. Đà Lạt, tỉnh Lâm Đồng.","reference":"Chương V, Mục 4","requirement":"Trung tâm hành chính tỉnh Lâm Đồng, số 36 Đường Trần Phú, Phường 4, TP. Đà Lạt, tỉnh Lâm Đồng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:47:49.215Z"}},"IB2300030873":{"u":"2026-11-03T19:45:45.728+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật -MPD 2023.pdf), chưa phân tích cả HSMT.","Chương V không nêu động cơ, đầu phát, bộ điều khiển, vỏ chống ồn, bình nhiên liệu, ATS, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn; chỉ nêu công suất tối thiểu, điện áp, tần số, số pha và phạm vi thuê.","Không nêu rõ chế độ công suất (dự phòng hay liên tục).","Một số dòng quote bị ngắt dòng trong tệp gốc nên có thể khác ký tự xuống dòng."],"result":{"keyInfo":{"bidName":"MPĐ - Thuê máy phát điện phục vụ kỳ thi tuyển sinh lớp 10 và thi Trung học phổ thông năm 2023","notifyNo":"IB2300030873","generatorCapacity":"80 kVA/máy (tối thiểu 80 KVA), 3 pha; 6 máy cho kỳ thi lớp 10 và 4 máy cho kỳ thi THPT"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Công suất phát đầu ra","quote":"máy phát điện 3 pha công suất\nphát đầu ra tối thiểu là 80 KVA/01 máy phát điện","reference":"Chương V, mục I","requirement":"Máy phát điện 3 pha, công suất phát đầu ra tối thiểu 80 KVA/01 máy phát điện."},{"item":"Kỳ thi tuyển sinh lớp 10 - Số lượng và thời gian thuê","quote":"80kVA/máy | 06","reference":"Chương V, mục I, dòng 1; Phụ lục mục 6, dòng 1","requirement":"6 máy, công suất 80kVA/máy, thời gian thuê 02 ngày, đặt tại 6 trường THCS trên địa bàn Quận 12."},{"item":"Kỳ thi THPT - Số lượng và thời gian thuê","quote":"80kVA/máy | 04","reference":"Chương V, mục I, dòng 2; Phụ lục mục 6, dòng 2","requirement":"4 máy, công suất 80kVA/máy, thời gian thuê 03 ngày, đặt tại 4 trường trên địa bàn Quận 12."},{"item":"Điện áp đầu ra","quote":"a) Điện áp: 220/380 V","reference":"Chương V, mục II.3, STT 01","requirement":"Điện áp 220/380 V."},{"item":"Tần số đầu ra","quote":"b) Tần số: 50 Hz","reference":"Chương V, mục II.3, STT 01","requirement":"Tần số 50 Hz."},{"item":"Công suất đầu ra","quote":"c) Công suất: đáp ứng yêu cầu công suất phát đầu\nra của máy phát điện theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục II.3, STT 01","requirement":"Đáp ứng yêu cầu công suất phát đầu ra của máy phát điện theo yêu cầu của chủ đầu tư."},{"item":"Phạm vi lắp đặt","quote":"vận chuyển đi + về, lắp đặt, dây\nđấu vào phụ tải, vận hành, dự trữ nhiên liệu chạy máy phát điện","reference":"Chương V, mục I; mục II.5","requirement":"Vận chuyển đi và về, lắp đặt, dây đấu vào phụ tải, vận hành, dự trữ nhiên liệu chạy máy phát điện; mỗi máy đặt tại 01 trường học khác nhau."},{"item":"Dây tải","quote":"Cung cấp dây tải phù hợp với yêu cầu thực tế tại","reference":"Chương V, mục II.3, STT 08","requirement":"Cung cấp dây tải phù hợp với yêu cầu thực tế tại hiện trường."},{"item":"Nhiên liệu và dầu nhớt","quote":"Phải có biện pháp bảo quản an toàn nhiên liệu dự trữ","reference":"Chương V, mục II.3, STT 02 và 07; mục II.5","requirement":"Nhà thầu kiểm tra, châm đầy đủ dầu nhớt để máy hoạt động liên tục; chi phí nhiên liệu tính theo thời gian phát điện thực tế (tạm tính 80 giờ chạy máy cho cả kỳ thi); có biện pháp bảo quản an toàn nhiên liệu dự trữ, có xe vận chuyển nhiên liệu."},{"item":"Thiết bị đo điện và vật tư dự phòng","quote":"Nhà thầu có bản cam kết có đầy đủ thiết bị đo điện, dụng cụ, vật tư\nchính dự phòng","reference":"Chương V, mục II.1","requirement":"Có bản cam kết đầy đủ thiết bị đo điện, dụng cụ, vật tư chính dự phòng để máy phát điện vận hành liên tục."},{"item":"Tình trạng khởi động và thay thế máy","quote":"Đảm bảo máy phát điện luôn trong tình trạng\nkhởi động phát điện tốt","reference":"Chương V, mục II.3, STT 05 và 06","requirement":"Máy luôn trong tình trạng khởi động phát điện tốt; nếu không đủ công suất phát theo yêu cầu thì thay ngay máy khác."},{"item":"Tập kết máy","quote":"Chuẩn bị và tập kết máy phát điện trước ngày\nphát điện 01 ngày","reference":"Chương V, mục II.3, STT 03 và 04","requirement":"Chuẩn bị và tập kết máy phát điện trước ngày phát điện 01 ngày, bảo quản máy đến khi kết thúc công việc; sau khi hết hạn thuê dọn dẹp, trả mặt bằng, không neo đậu máy tại hiện trường."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:45:44.876Z"}},"IB2300030889":{"u":"2026-11-03T13:03:22.148+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng máy phát điện và ATS.","Văn bản không nêu hãng, model, xuất xứ của động cơ, đầu phát, bộ điều khiển; cũng không nêu CO/CQ, thời hạn bảo hành, cáp, phạm vi lắp đặt.","Bảng được trích từ PDF nên có chỗ ngắt dòng và thứ tự bị đảo. Các trích dẫn là đoạn nguyên văn trên một dòng, một số mục dài hơn một dòng nên chỉ trích dòng đầu.","Dòng 'Độ lệch điện áp trạng thái ổn định: ≤± 2.5%: ≤± 5%:' không rõ điều kiện áp dụng của từng giá trị."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện phục vụ công tác của Công an thành phố","notifyNo":"IB2300030889","generatorCapacity":"100 kVA / 80 kW liên tục; 110 kVA / 88 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Tính đồng bộ","quote":"do một hãng sản xuất (có tài liệu","reference":"Chương V, mục 2, hạng mục 1","requirement":"Các bộ phận chính gồm động cơ, đầu phát, bộ điều khiển phải do một hãng sản xuất, có tài liệu chứng minh."},{"item":"Máy phát điện: Tình trạng và năm sản xuất","quote":"Tình trạng: Mới 100%, Sản xuất 2023","reference":"Chương V, mục 2, hạng mục 1","requirement":"Mới 100%, sản xuất năm 2023."},{"item":"Máy phát điện: Kiểu máy","quote":"Kiểu máy: Máy có vỏ giảm âm","reference":"Chương V, mục 2, hạng mục 1","requirement":"Máy có vỏ giảm âm."},{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục : 100 kVA / 80 kW","reference":"Chương V, mục 2, hạng mục 1","requirement":"100 kVA / 80 kW."},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng : 110 kVA /88 kW","reference":"Chương V, mục 2, hạng mục 1","requirement":"110 kVA / 88 kW."},{"item":"Máy phát điện: Điện áp, tần số, số pha, hệ số công suất","quote":"Điện áp:230 / 400 Volt,50Hz, 3 Phase, cosⱷ=","reference":"Chương V, mục 2, hạng mục 1","requirement":"230 / 400 Volt, 50Hz, 3 pha, cosφ = 0.8."},{"item":"Máy phát điện: Độ lệch điện áp trạng thái ổn định","quote":"Độ lệch điện áp trạng thái ổn định: ≤± 2.5%:","reference":"Chương V, mục 2, hạng mục 1","requirement":"≤ ± 2.5%; ≤ ± 5% (nguyên văn văn bản ghi hai giá trị, không giải thích điều kiện áp dụng)."},{"item":"Máy phát điện: Độ lệch điện áp thay đổi","quote":"100% công suất): +25%/-20%","reference":"Chương V, mục 2, hạng mục 1","requirement":"Khi giảm/tăng đột ngột 100% công suất: +25% / -20%."},{"item":"Máy phát điện: Tần số ổn định","quote":"Tần số ổn định: ≤ 1.5%","reference":"Chương V, mục 2, hạng mục 1","requirement":"≤ 1.5%."},{"item":"Máy phát điện: Tiêu chuẩn","quote":"Theo Tiêu chuẩn: ISO 8528-5 G2","reference":"Chương V, mục 2, hạng mục 1","requirement":"Theo tiêu chuẩn ISO 8528-5 G2."},{"item":"Máy phát điện: Độ ồn","quote":"- Độ ồn khoản cách 1m: < 85 dB (A)","reference":"Chương V, mục 2, hạng mục 1","requirement":"Dưới 85 dB(A) ở khoảng cách 1 m."},{"item":"Máy phát điện - Động cơ: Loại","quote":"- Động cơ Diese 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 2, hạng mục 1","requirement":"Động cơ diesel 4 kỳ, làm mát bằng nước."},{"item":"Máy phát điện - Động cơ: Dung tích xilanh","quote":"- Dung tích xilanh: 4.087 lít","reference":"Chương V, mục 2, hạng mục 1","requirement":"4.087 lít."},{"item":"Máy phát điện - Động cơ: Số xilanh và kiểu bố trí","quote":"- 4 xilanh, Kiều Thẳng hàng","reference":"Chương V, mục 2, hạng mục 1","requirement":"4 xilanh, kiểu thẳng hàng."},{"item":"Máy phát điện - Động cơ: Tốc độ","quote":"- Tốc độ động cơ : 1500 vòng/ phút","reference":"Chương V, mục 2, hạng mục 1","requirement":"1500 vòng/phút."},{"item":"Máy phát điện - Động cơ: Đường kính và hành trình xilanh","quote":"- Đường kính và hành trình xilanh : 105","reference":"Chương V, mục 2, hạng mục 1","requirement":"105 x 118 mm."},{"item":"Máy phát điện - Động cơ: Khởi động","quote":"- Khởi động : Đề điện 12V DC","reference":"Chương V, mục 2, hạng mục 1","requirement":"Đề điện 12V DC."},{"item":"Máy phát điện - Động cơ: Điều tốc","quote":"- Điều tốc : Điện tử","reference":"Chương V, mục 2, hạng mục 1","requirement":"Điều tốc điện tử."},{"item":"Máy phát điện - Động cơ: Tiêu hao nhiên liệu","quote":"- Tiêu hao nhiên liệu ở 100% tải : 18.15 lít/h","reference":"Chương V, mục 2, hạng mục 1","requirement":"18.15 lít/h ở 100% tải."},{"item":"Máy phát điện - Đầu phát: Cấu tạo","quote":"- 4 cực, không chổi than, bạc đạn đơn, đĩa","reference":"Chương V, mục 2, hạng mục 1","requirement":"4 cực, không chổi than, bạc đạn đơn, đĩa đàn hồi."},{"item":"Máy phát điện - Đầu phát: Cấp cách điện","quote":"- Cấp cách điện : H","reference":"Chương V, mục 2, hạng mục 1","requirement":"Cấp H."},{"item":"Máy phát điện - Đầu phát: Tiêu chuẩn bảo vệ","quote":"- Tiêu chuẩn bảo vệ : IP23","reference":"Chương V, mục 2, hạng mục 1","requirement":"IP23."},{"item":"Máy phát điện - Đầu phát: Kiểu kích từ","quote":"- Kiểu kích từ : Tự kích từ","reference":"Chương V, mục 2, hạng mục 1","requirement":"Tự kích từ."},{"item":"Máy phát điện - Đầu phát: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: ≤ ± 1%","reference":"Chương V, mục 2, hạng mục 1","requirement":"≤ ± 1%."},{"item":"Máy phát điện - Bảng điều khiển: Chức năng điều khiển và giám sát","quote":"- Giám sát nguồn điện lưới và tình trạng động","reference":"Chương V, mục 2, hạng mục 1","requirement":"Tự động điều khiển máy phát (thông qua ATS); giám sát nguồn điện lưới và tình trạng động cơ; kiểm soát tình trạng đầu phát điện."},{"item":"Máy phát điện - Bảng điều khiển: Tham số hiển thị trên màn hình","quote":"- Tham số đo hiển thị qua màn hình","reference":"Chương V, mục 2, hạng mục 1","requirement":"Điện áp (L-L/L-N), áp suất động cơ, dòng điện (L1, L2, L3), nhiệt độ động cơ, tần số (Hz), điện áp nạp ắc quy, giờ vận hành động cơ, điện áp nguồn (Ph-Ph/Ph-N), công suất kVA, kWh, Cos φ."},{"item":"Máy phát điện - Bảng điều khiển: Cảnh báo","quote":"- Cảnh báo","reference":"Chương V, mục 2, hạng mục 1","requirement":"Tần số cao/thấp, quá dòng, điện áp cao/thấp, lỗi bộ sạc, áp suất dầu thấp, dừng khẩn cấp, nhiệt độ động cơ cao, lệch pha, lỗi nối đất."},{"item":"Máy phát điện - Phụ kiện tiêu chuẩn","quote":"- Phụ kiện tiêu chuẩn:","reference":"Chương V, mục 2, hạng mục 1","requirement":"Ắc quy, giá đỡ và cáp nối ắc quy; sạc ắc quy tự động bằng điện lưới; khớp nối đàn hồi ống pô giảm thanh; pô giảm thanh; bộ giảm chấn, chống rung; dầu nhớt, nước làm mát; tài liệu kỹ thuật (tiếng Anh)."},{"item":"Máy phát điện - Bồn nhiên liệu","quote":"- Bồn nhiên liệu hàng ngày – 180 LÍT chạy","reference":"Chương V, mục 2, hạng mục 1","requirement":"Bồn nhiên liệu hàng ngày 180 lít, chạy liên tục trong 10h với 100% tải."},{"item":"Tủ chuyển nguồn tự động ATS","quote":"Tủ chuyển nguồn tự động ATS, Công suất","reference":"Chương V, mục 2, sau hạng mục 1","requirement":"Công suất 200A, 3 pha, 3 cực."},{"item":"Kiểm tra và thử nghiệm","quote":"Các kiểm tra và thử nghiệm cần tiến hành gồm có: Vận hành chạy thử các","reference":"Chương V, mục 4","requirement":"Vận hành chạy thử các thiết bị và một số kiểm tra, thử nghiệm khác theo yêu cầu của bên mua."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:03:21.098Z"}},"IB2300031444":{"u":"2026-11-03T13:07:43.97+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V- Yeu cau Ky thuat.docx), chưa phân tích cả HSMT.","Chương V không nêu ATS, tủ hòa đồng bộ, cáp, tiêu chuẩn khí thải, hãng/model cụ thể của động cơ và đầu phát; các nội dung này không được liệt kê.","Bảng thông số đánh số các phần A, B, C, D, F (không có phần E) trong văn bản gốc.","Phần Mục 2 (Bản vẽ) để trống, không có bản vẽ đính kèm."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện 500kVA","notifyNo":"IB2300031444","generatorCapacity":"500 KVA công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 500 KVA - Loại máy","quote":"Tổ máy phát điện Diesel nhập khẩu nguyên chiếc tiêu chuẩn tự động điều chỉnh điện áp, không chổi than, tự kích từ và vỏ giảm âm đồng bộ theo hãng.","reference":"Chương V, mục 1.2, phần I.A, dòng 1","requirement":"Tổ máy phát điện Diesel nhập khẩu nguyên chiếc, tự động điều chỉnh điện áp, không chổi than, tự kích từ, vỏ giảm âm đồng bộ theo hãng"},{"item":"Máy phát điện 500 KVA - Năm sản xuất","quote":"mới 100%, sản xuất năm 2022 trở lại đây.","reference":"Chương V, mục 1.2, phần I.A, dòng 2","requirement":"Mới 100%, sản xuất từ năm 2022 trở lại đây"},{"item":"Máy phát điện 500 KVA - Nhãn hiệu, model","quote":"Có nhãn hiệu model hàng hóa rõ ràng, đầy đủ các thông tin, thông số kỹ thuật, model, tổ máy (động cơ, đầu phát, hệ thống điều khiển) phù hợp với catalogue chào hàng.","reference":"Chương V, mục 1.2, phần I.A, dòng 3","requirement":"Có nhãn hiệu, model rõ ràng, đầy đủ thông tin, thông số kỹ thuật của tổ máy (động cơ, đầu phát, hệ thống điều khiển), phù hợp với catalogue chào hàng"},{"item":"Máy phát điện 500 KVA - Xuất xứ, CO, CQ","quote":"Có xuất xứ rõ ràng: Có cam kết cung cấp CO, CQ của tổ máy khi giao nhận hàng.","reference":"Chương V, mục 1.2, phần I.A, dòng 4","requirement":"Xuất xứ rõ ràng; cam kết cung cấp CO, CQ của tổ máy khi giao nhận hàng"},{"item":"Máy phát điện 500 KVA - Công suất liên tục tổ máy","quote":"≥ 500 KVA","reference":"Chương V, mục 1.2, phần I.A, dòng 5","requirement":"Công suất liên tục tổ máy ≥ 500 KVA"},{"item":"Máy phát điện 500 KVA - Điện áp","quote":"240/415V hoặc 220/380V","reference":"Chương V, mục 1.2, phần I.A, dòng 6","requirement":"240/415V hoặc 220/380V"},{"item":"Máy phát điện 500 KVA - Tần số","quote":"50Hz","reference":"Chương V, mục 1.2, phần I.A, dòng 7","requirement":"50Hz"},{"item":"Máy phát điện 500 KVA - Số pha","quote":"3 pha","reference":"Chương V, mục 1.2, phần I.A, dòng 8","requirement":"3 pha"},{"item":"Máy phát điện 500 KVA - Tốc độ làm việc","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, phần I.A, dòng 9","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 500 KVA - Độ ồn","quote":"≤ 75 dB (A)","reference":"Chương V, mục 1.2, phần I.A, dòng 10","requirement":"Độ ồn cách 7m, không gian mở, ở 100% tải: ≤ 75 dB (A)"},{"item":"Máy phát điện 500 KVA - Bình nhiên liệu","quote":"≥ 990L. Đảm bảo thời gian chạy liên tục ở 100% tải trong thời gian > 8 giờ","reference":"Chương V, mục 1.2, phần I.A, dòng 11","requirement":"Dung tích ≥ 990L, đảm bảo chạy liên tục ở 100% tải trong thời gian > 8 giờ"},{"item":"Máy phát điện 500 KVA - Thời gian chạy ở công suất liên tục","quote":"≥ 8 giờ","reference":"Chương V, mục 1.2, phần I.A, dòng 12","requirement":"≥ 8 giờ"},{"item":"Máy phát điện 500 KVA - Hệ thống chống rung","quote":"Có hệ thống giảm chấn","reference":"Chương V, mục 1.2, phần I.A, dòng 13","requirement":"Có hệ thống giảm chấn"},{"item":"Máy phát điện 500 KVA - Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2, phần I.A, dòng 14","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Máy phát điện 500 KVA - Khả năng quá tải","quote":"≥ 1 giờ","reference":"Chương V, mục 1.2, phần I.A, dòng 15","requirement":"Quá tải 10% sau mỗi 12 giờ chạy máy, thời gian ≥ 1 giờ"},{"item":"Máy phát điện 500 KVA - Mức tiêu hao nhiên liệu","quote":"≤82 lít/giờ tại 75% tải≤ 104 lít/giờ tại 100% tải","reference":"Chương V, mục 1.2, phần I.A, dòng 16","requirement":"≤ 82 lít/giờ tại 75% tải; ≤ 104 lít/giờ tại 100% tải"},{"item":"Máy phát điện 500 KVA - Tiêu chuẩn quản lý chất lượng nhà sản xuất","quote":"Nhà máy sản xuất Máy phát điện được chứng nhận tiêu chuẩn quản lý chất lượng ISO 9001: 2015 .","reference":"Chương V, mục 1.2, phần I.A, dòng 17","requirement":"Nhà máy sản xuất máy phát điện được chứng nhận ISO 9001: 2015"},{"item":"Máy phát điện 500 KVA - Hệ thống giảm chấn","quote":"Có bộ giảm chấn cho cụm động cơ và đầu phát điện","reference":"Chương V, mục 1.2, phần I.A, dòng 18","requirement":"Có bộ giảm chấn cho cụm động cơ và đầu phát điện"},{"item":"Máy phát điện 500 KVA - Kích thước tổ máy","quote":"≤ 5800 x 2000 x 2400","reference":"Chương V, mục 1.2, phần I.A, dòng 19","requirement":"Dài x rộng x cao ≤ 5800 x 2000 x 2400 (mm)"},{"item":"Máy phát điện 500 KVA - Động cơ: Xuất xứ","quote":"Có xuất xứ rõ ràng.","reference":"Chương V, mục 1.2, phần I.B, dòng 1","requirement":"Có xuất xứ rõ ràng"},{"item":"Máy phát điện 500 KVA - Động cơ: Nhãn hiệu, model","quote":"Có nhãn hiệu , model rõ ràng, catalogue kèm theo","reference":"Chương V, mục 1.2, phần I.B, dòng 2","requirement":"Có nhãn hiệu, model rõ ràng, kèm catalogue"},{"item":"Máy phát điện 500 KVA - Động cơ: Loại động cơ","quote":"Động cơ Diesel 4 thì,","reference":"Chương V, mục 1.2, phần I.B, dòng 3","requirement":"Động cơ Diesel 4 thì"},{"item":"Máy phát điện 500 KVA - Động cơ: Số xy lanh, cách bố trí","quote":"6 xy lanh , bố trí thẳng hàng.","reference":"Chương V, mục 1.2, phần I.B, dòng 4","requirement":"6 xy lanh, bố trí thẳng hàng"},{"item":"Máy phát điện 500 KVA - Động cơ: Dung tích xylanh","quote":"≥ 12.5 L","reference":"Chương V, mục 1.2, phần I.B, dòng 5","requirement":"≥ 12.5 L"},{"item":"Máy phát điện 500 KVA - Động cơ: Công suất tối đa","quote":"≥ 460 KW","reference":"Chương V, mục 1.2, phần I.B, dòng 6","requirement":"≥ 460 KW ở tốc độ 1500 vòng/phút"},{"item":"Máy phát điện 500 KVA - Động cơ: Kiểu nạp khí","quote":"Turbo tăng áp","reference":"Chương V, mục 1.2, phần I.B, dòng 7","requirement":"Turbo tăng áp"},{"item":"Máy phát điện 500 KVA - Động cơ: Tỷ số nén","quote":"≥ 16:1","reference":"Chương V, mục 1.2, phần I.B, dòng 8","requirement":"≥ 16:1"},{"item":"Máy phát điện 500 KVA - Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước/dung dịch kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2, phần I.B, dòng 9","requirement":"Làm mát bằng nước/dung dịch kết hợp quạt gió đầu trục"},{"item":"Máy phát điện 500 KVA - Động cơ: Tổng dung tích làm mát","quote":"≥ 55L","reference":"Chương V, mục 1.2, phần I.B, dòng 10","requirement":"≥ 55L"},{"item":"Máy phát điện 500 KVA - Động cơ: Hệ thống khởi động","quote":"Bằng môtơ khởi động kèm theo Ắcquy chì: 24 DC ,150AH","reference":"Chương V, mục 1.2, phần I.B, dòng 11","requirement":"Môtơ khởi động kèm ắcquy chì 24 DC, 150AH"},{"item":"Máy phát điện 500 KVA - Động cơ: Tốc độ","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, phần I.B, dòng 12","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 500 KVA - Động cơ: Bộ điều tốc","quote":"ECU điện tử","reference":"Chương V, mục 1.2, phần I.B, dòng 13","requirement":"ECU điện tử"},{"item":"Máy phát điện 500 KVA - Động cơ: Hệ thống nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, phần I.B, dòng 14","requirement":"Dầu Diesel"},{"item":"Máy phát điện 500 KVA - Động cơ: Tổng dung tích nhớt","quote":"≥ 30L","reference":"Chương V, mục 1.2, phần I.B, dòng 15","requirement":"≥ 30L"},{"item":"Máy phát điện 500 KVA - Động cơ: Đường kính xylanh","quote":"≥ 120","reference":"Chương V, mục 1.2, phần I.B, dòng 16","requirement":"≥ 120 mm"},{"item":"Máy phát điện 500 KVA - Động cơ: Hành trình xy lanh","quote":"≥ 160","reference":"Chương V, mục 1.2, phần I.B, dòng 17","requirement":"≥ 160 mm"},{"item":"Máy phát điện 500 KVA - Động cơ: Trọng lượng","quote":"≤ 1350","reference":"Chương V, mục 1.2, phần I.B, dòng 18","requirement":"≤ 1350 kg"},{"item":"Máy phát điện 500 KVA - Đầu phát: Xuất xứ","quote":"- Có xuất xứ rõ ràng.","reference":"Chương V, mục 1.2, phần I.C, dòng 1","requirement":"Có xuất xứ rõ ràng"},{"item":"Máy phát điện 500 KVA - Đầu phát: Nhãn hiệu, model","quote":"Có nhãn hiệu model hàng hóa rõ ràng, catalogue kèm theo","reference":"Chương V, mục 1.2, phần I.C, dòng 2","requirement":"Có nhãn hiệu, model rõ ràng, kèm catalogue"},{"item":"Máy phát điện 500 KVA - Đầu phát: Số pha","quote":"3 pha","reference":"Chương V, mục 1.2, phần I.C, dòng 3","requirement":"3 pha"},{"item":"Máy phát điện 500 KVA - Đầu phát: Kiểu kích từ","quote":"Không chổi than , tự kích từ","reference":"Chương V, mục 1.2, phần I.C, dòng 4","requirement":"Không chổi than, tự kích từ"},{"item":"Máy phát điện 500 KVA - Đầu phát: Hệ thống điều chỉnh điện áp (AVR)","quote":"Điện tử, tự động điều chỉnh điện áp bằng bộ AVR","reference":"Chương V, mục 1.2, phần I.C, dòng 5","requirement":"Điện tử, tự động điều chỉnh điện áp bằng bộ AVR"},{"item":"Máy phát điện 500 KVA - Đầu phát: Công suất liên tục","quote":"≥ 500KVA","reference":"Chương V, mục 1.2, phần I.C, dòng 6","requirement":"≥ 500KVA"},{"item":"Máy phát điện 500 KVA - Đầu phát: Hệ số công suất","quote":"Cos φ = 0,8","reference":"Chương V, mục 1.2, phần I.C, dòng 7","requirement":"Cos φ = 0,8"},{"item":"Máy phát điện 500 KVA - Đầu phát: Điện áp đầu ra","quote":"240/415V hoặc 220/380V","reference":"Chương V, mục 1.2, phần I.C, dòng 8","requirement":"240/415V hoặc 220/380V"},{"item":"Máy phát điện 500 KVA - Đầu phát: Tần số định mức","quote":"50Hz","reference":"Chương V, mục 1.2, phần I.C, dòng 9","requirement":"50Hz"},{"item":"Máy phát điện 500 KVA - Đầu phát: Cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 1.2, phần I.C, dòng 10","requirement":"Cấp H"},{"item":"Máy phát điện 500 KVA - Đầu phát: Cấp bảo vệ cơ học","quote":"≥ IP23","reference":"Chương V, mục 1.2, phần I.C, dòng 11","requirement":"≥ IP23"},{"item":"Máy phát điện 500 KVA - Đầu phát: Độ dao động điện áp","quote":"± 1%","reference":"Chương V, mục 1.2, phần I.C, dòng 12","requirement":"± 1%"},{"item":"Máy phát điện 500 KVA - Đầu phát: Hiệu suất tối đa","quote":"≥ 93 ( % )","reference":"Chương V, mục 1.2, phần I.C, dòng 13","requirement":"≥ 93 %"},{"item":"Máy phát điện 500 KVA - Bảng điều khiển: Xuất xứ","quote":"Có xuất xứ rõ ràng.","reference":"Chương V, mục 1.2, phần I.D, dòng 1","requirement":"Có xuất xứ rõ ràng"},{"item":"Máy phát điện 500 KVA - Bảng điều khiển: Nhãn hiệu, model","quote":"Có nhãn hiệu model hàng hóa rõ ràng, catalogue kèm theo","reference":"Chương V, mục 1.2, phần I.D, dòng 2","requirement":"Có nhãn hiệu, model rõ ràng, kèm catalogue"},{"item":"Máy phát điện 500 KVA - Bảng điều khiển: Yêu cầu chung","quote":"Bảng điều khiển kỹ thuật số, hiển thị bằng màn hình LCD, có chức năng AMF tự động khởi động máy phát khi có sự cố điện lưới, có khả năng kết nối với PC; Có đèn LED hiển thị trạng thái","reference":"Chương V, mục 1.2, phần I.D, dòng 3","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD, chức năng AMF tự khởi động máy phát khi lưới điện sự cố, kết nối được với PC, có đèn LED hiển thị trạng thái"},{"item":"Máy phát điện 500 KVA - Bảng điều khiển: Các chế độ vận hành","quote":"STOP: Tắt; START: Vận hành bằng tay; AUTO: Vận hành tự động;","reference":"Chương V, mục 1.2, phần I.D, dòng 4","requirement":"STOP (tắt), START (vận hành bằng tay), AUTO (vận hành tự động)"},{"item":"Máy phát điện 500 KVA - Bảng điều khiển: Tính năng vận hành","quote":"Dải nhiệt độ làm việc: -30o C ÷ 70oC","reference":"Chương V, mục 1.2, phần I.D, dòng 5","requirement":"Dải nhiệt độ làm việc -30°C ÷ 70°C"},{"item":"Máy phát điện 500 KVA - Bảng điều khiển: Đo lường hiển thị","quote":"Điện áp; dòng điện ; công suất , tốc độ, tần số, áp suất nhớt,nhiệt độ nước làm mát, mức nhiên liệu….","reference":"Chương V, mục 1.2, phần I.D, dòng 6","requirement":"Hiển thị điện áp, dòng điện, công suất, tốc độ, tần số, áp suất nhớt, nhiệt độ nước làm mát, mức nhiên liệu"},{"item":"Máy phát điện 500 KVA - Vỏ giảm âm: Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn, chất lượng, độ ồn ≤ 75 dB ở khoảng cách 7m không gian mở.","reference":"Chương V, mục 1.2, phần F, dòng 1","requirement":"Độ ồn ≤ 75 dB ở khoảng cách 7m, không gian mở"},{"item":"Máy phát điện 500 KVA - Vỏ giảm âm: Vật liệu","quote":"Làm bằng thép tấm 1,5mm-2mm; Vật liệu cách âm, cách nhiệt, đáp ứng các quy định về độ ồn","reference":"Chương V, mục 1.2, phần F, dòng 2","requirement":"Thép tấm 1,5mm-2mm; vật liệu cách âm, cách nhiệt đáp ứng quy định về độ ồn"},{"item":"Máy phát điện 500 KVA - Vỏ giảm âm: Khung - đế máy","quote":"Được thiết kế chắc chắn, chịu lực cao. Sử dụng thép hình chữ U, I hoặc V.","reference":"Chương V, mục 1.2, phần F, dòng 3","requirement":"Thiết kế chắc chắn, chịu lực cao; dùng thép hình chữ U, I hoặc V"},{"item":"Máy phát điện 500 KVA - Vỏ giảm âm: Sơn, mạ","quote":"Vỏ được làm bằng thép tấm được xử lý Oxy hóa và sơn tĩnh điện; Các vật liệu cách âm đảm bảo theo tiêu chuẩn của nhà sản xuất; chịu được mưa nắng. Máy để ngoài trời","reference":"Chương V, mục 1.2, phần F, dòng 4","requirement":"Thép tấm xử lý Oxy hóa và sơn tĩnh điện; vật liệu cách âm theo tiêu chuẩn nhà sản xuất; chịu mưa nắng, máy để ngoài trời"},{"item":"Máy phát điện 500 KVA - Vỏ giảm âm: Bố trí vỏ máy","quote":"Kết cấu theo dạng khối Module, tháo dời dễ dàng thuận tiện cho công việc bảo dưỡng, cửa thao tác rộng; Vỏ cách âm được gắn với khung máy tạo thành một kết cấu thống nhất; Phần bảng điều khiển phải có cửa lắp kính mica để thuận tiện cho việc kiểm tra vận hành máy;","reference":"Chương V, mục 1.2, phần F, dòng 5","requirement":"Kết cấu dạng khối Module, tháo dời dễ dàng, cửa thao tác rộng; vỏ gắn với khung máy thành một kết cấu thống nhất; phần bảng điều khiển có cửa lắp kính mica"},{"item":"Toàn gói - Hàng hóa mới, năm sản xuất","quote":"Tất cả các hàng hoá mới 100% được sản xuất từ năm 2022 trở lại đây.","reference":"Chương V, mục 1.3, điểm a","requirement":"Tất cả hàng hóa mới 100%, sản xuất từ năm 2022 trở lại đây"},{"item":"Toàn gói - Chứng chỉ, nguồn gốc xuất xứ","quote":"Nhà thầu phải cung cấp các chứng chỉ cần thiết đối với thiết bị và dịch vụ cung cấp như: Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số kỹ thuật.","reference":"Chương V, mục 1.3, điểm a","requirement":"Cung cấp chứng chỉ cần thiết: nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số kỹ thuật"},{"item":"Toàn gói - Đóng gói","quote":"Thiết bị được cung cấp tới địa điểm yêu cầu của E-HSMT phải trong dạng đóng gói của Nhà sản xuất; các thông số bên trong phải phù hợp với đặc tính kỹ thuật được thoả thuận trong hợp đồng.","reference":"Chương V, mục 1.3, điểm a","requirement":"Thiết bị giao đến địa điểm yêu cầu ở dạng đóng gói của nhà sản xuất; thông số bên trong phù hợp đặc tính kỹ thuật thỏa thuận trong hợp đồng"},{"item":"Toàn gói - Thiết bị thay thế","quote":"Nhà thầu phải đảm bảo có thiết bị thay thế sẵn sàng cho thiết bị cung cấp trong trường hợp thiết bị cung cấp có sự cố để đảm bảo việc sử dụng không dán đoạn của toàn bộ thiết bị.","reference":"Chương V, mục 1.3, điểm a","requirement":"Có thiết bị thay thế sẵn sàng khi thiết bị cung cấp có sự cố để sử dụng không gián đoạn"},{"item":"Toàn gói - Tài liệu hướng dẫn sử dụng","quote":"Hướng dẫn sử dụng: Cung cấp các thông tin cần thiết cho người không quen thuộc với thiết bị có thể hiểu và sử dụng được thiết bị.","reference":"Chương V, mục 1.3, điểm b","requirement":"Cung cấp hướng dẫn sử dụng cho người không quen thuộc với thiết bị"},{"item":"Toàn gói - Bảo hành","quote":"Thời gian bảo hành: 12 tháng và theo nhà sản xuất.","reference":"Chương V, mục 1.3, điểm d","requirement":"Bảo hành 12 tháng và theo nhà sản xuất"},{"item":"Toàn gói - Thời gian đáp ứng bảo hành","quote":"Cam kết có mặt trong vòng 4 giờ thực hiện bảo hành, sửa chữa khi có yêu cầu của Chủ đầu tư.","reference":"Chương V, mục 1.3, điểm d","requirement":"Có mặt trong vòng 4 giờ khi Chủ đầu tư yêu cầu bảo hành, sửa chữa"},{"item":"Toàn gói - Phụ tùng thay thế","quote":"Nhà thầu có bản cam kết cung cấp phụ tùng thay thế chính hãng với thời gian tối thiểu là 10 năm sau thời gian bảo hành với giá cả hợp lý.","reference":"Chương V, mục 1.3, điểm e","requirement":"Cam kết cung cấp phụ tùng thay thế chính hãng tối thiểu 10 năm sau thời gian bảo hành"},{"item":"Toàn gói - Phạm vi cung cấp, lắp đặt","quote":"Biện pháp lắp đặt tổng thể và biện pháp lắp đặt chi tiết;","reference":"Chương V, mục 1.3, điểm f","requirement":"Cung cấp và lắp đặt máy phát điện 500kVA; nhà thầu nêu biện pháp lắp đặt tổng thể và chi tiết, tự cung cấp thiết bị phụ trợ và lao động"},{"item":"Toàn gói - Kiểm tra và thử nghiệm","quote":"Kiểm tra thông số so với các yêu cầu của E-HSMT và bàn giao, nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; kiểm tra thông số so với yêu cầu E-HSMT khi bàn giao, nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:07:43.362Z"}},"IB2300031541":{"u":"2026-11-03T13:07:25.355+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chỗ sai dấu hoặc lỗi chữ (ví dụ \"thi\", \"thắng hàng\", \"Võgšmâm\"); phần trích dẫn giữ nguyên như đã đọc.","Tên hạng mục STT 03 không đọc được; mức ồn của hạng mục này bị lỗi OCR (\"7548 CÀO tại khoảng cách 5m\") nên không ghi thành con số.","Dòng ATS \"Nhập đồng bộ theo tổ máy phát điện\" và tên hạng mục STT 02 bị lỗi OCR, chỉ lấy phần đọc rõ.","Chương V không nêu mức tiêu thụ nhiên liệu, khí thải cụ thể, bình nhiên liệu, AVR, cáp hay quy cách lắp đặt chi tiết.","Cột \"Nhà thầu chào\" để trống."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện dự phòng","notifyNo":"IB2300031541","generatorCapacity":"500 kVA liên tục, 550 kVA dự phòng (1 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":"01 | Tô máy phát điện","reference":"Chương V, mục 1.3.b, bảng STT 01","requirement":"01 tổ máy phát điện"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục: 500K VA.","reference":"Chương V, mục 1.3.b, STT 01","requirement":"500 kVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"550KVA","reference":"Chương V, mục 1.3.b, STT 01","requirement":"550 kVA"},{"item":"Tổ máy phát điện: Điện áp, tần số, số pha","quote":"230/400 Volts, 3 pha,","reference":"Chương V, mục 1.3.b, STT 01","requirement":"230/400 Volts, 3 pha, 50 Hz, 4 dây"},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"Tình trạng máy: mới 100%,","reference":"Chương V, mục 1.3.b, STT 01","requirement":"Mới 100%, sản xuất từ năm 2022 trở về sau"},{"item":"Tổ máy phát điện: Tiêu chuẩn","quote":"ISO8528, ISO9001,","reference":"Chương V, mục 1.3.b, STT 01","requirement":"GB/T24001-2016, ISO8528, ISO9001, ISO4001, G2/G3, 2006/42/EC và 2014/35/EU"},{"item":"Tổ máy phát điện: Bảo hành","quote":"Thời gian bảo hành: 24 tháng.","reference":"Chương V, mục 1.3.b, STT 01","requirement":"24 tháng"},{"item":"Tổ máy 500 kVA - Động cơ: Tiêu chuẩn","quote":"class G3, ISO 3046, BS 5514/1","reference":"Chương V, mục 1.3.b, STT 01, mục 1","requirement":"EU 98/68/EC Stage II, ISO 8528-5 class G3, ISO 3046, BS 5514/1"},{"item":"Tổ máy 500 kVA - Động cơ: Hãng, model, xuất xứ","quote":"Mỹ/Anh (Model: 2506C-","reference":"Chương V, mục 1.3.b, STT 01, mục 1","requirement":"Sản xuất chính hãng tại Mỹ/Anh (Model 2506C-E15TAG2 của hãng Anh Perkins) hoặc tương đương"},{"item":"Tổ máy 500 kVA - Động cơ: Kiểu","quote":"Kiểu: 04 thi, Turbo charged","reference":"Chương V, mục 1.3.b, STT 01, mục 1","requirement":"04 thì, Turbo charged (văn bản đọc ra là \"thi\")"},{"item":"Tổ máy 500 kVA - Động cơ: Số xy lanh","quote":"Số xylanh: 06 xylanh, thắng","reference":"Chương V, mục 1.3.b, STT 01, mục 1","requirement":"06 xy lanh, thẳng hàng"},{"item":"Tổ máy 500 kVA - Động cơ: Hệ thống khởi động","quote":"một chiều 24 volts","reference":"Chương V, mục 1.3.b, STT 01, mục 1","requirement":"Điện một chiều 24 volts"},{"item":"Tổ máy 500 kVA - Động cơ: Tốc độ","quote":"Tốc độ: 1500 vòng/phút","reference":"Chương V, mục 1.3.b, STT 01, mục 1","requirement":"1500 vòng/phút"},{"item":"Tổ máy 500 kVA - Động cơ: Hệ thống làm mát","quote":"Hệ thống làm mát: Két nước","reference":"Chương V, mục 1.3.b, STT 01, mục 1","requirement":"Két nước và quạt gió rời"},{"item":"Tổ máy 500 kVA - Đầu phát: Tiêu chuẩn","quote":"ISO 14001, ISO 8528-3, EN","reference":"Chương V, mục 1.3.b, STT 01, mục 2","requirement":"ISO 9001, ISO 14001, ISO 8528-3, EN 55011, IEC 60034, NEMA MG 1.32-33"},{"item":"Tổ máy 500 kVA - Đầu phát: Hãng, model, xuất xứ","quote":"Trung Quốc (Model: TAL-A473-","reference":"Chương V, mục 1.3.b, STT 01, mục 2","requirement":"Sản xuất chính hãng tại Trung Quốc (Model TAL-A473-C của hãng Pháp Leroy Somer) hoặc tương đương"},{"item":"Tổ máy 500 kVA - Đầu phát: Kiểu","quote":"Kiểu: Không dùng chồi than","reference":"Chương V, mục 1.3.b, STT 01, mục 2","requirement":"Không dùng chổi than"},{"item":"Tổ máy 500 kVA - Đầu phát: Tốc độ","quote":"Tốc độ: 1500 vòng/phút","reference":"Chương V, mục 1.3.b, STT 01, mục 2","requirement":"1500 vòng/phút"},{"item":"Tổ máy 500 kVA - Đầu phát: Hệ thống làm mát","quote":"Hệ thống làm mát: Quạt gió","reference":"Chương V, mục 1.3.b, STT 01, mục 2","requirement":"Quạt gió đầu trục"},{"item":"Tổ máy 500 kVA - Đầu phát: Điện áp","quote":"Điện áp: 230/400V (3 pha, 4","reference":"Chương V, mục 1.3.b, STT 01, mục 2","requirement":"230/400V (3 pha, 4 dây)"},{"item":"Tổ máy 500 kVA - Đầu phát: Cấp cách điện","quote":"Cấp cách điện: Cấp độ H","reference":"Chương V, mục 1.3.b, STT 01, mục 2","requirement":"Cấp độ H"},{"item":"Tổ máy 500 kVA - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.3.b, STT 01, mục 2","requirement":"IP23"},{"item":"Tổ máy 500 kVA - Bộ điều khiển: Tiêu chuẩn","quote":"BS EN 6100,","reference":"Chương V, mục 1.3.b, STT 01, mục 3","requirement":"BS EN 6100, 60950-1:2006+A2:2013, 2004/108 EC, 2006/95/EC"},{"item":"Tổ máy 500 kVA - Bộ điều khiển: Hãng","quote":"thương hiệu với tổ máy phát điện.","reference":"Chương V, mục 1.3.b, STT 01, mục 3","requirement":"Sản xuất chính hãng cùng thương hiệu với tổ máy phát điện"},{"item":"Tổ máy 500 kVA - Bộ điều khiển: Kiểu","quote":"Loại vi xử lý, kỹ thuật","reference":"Chương V, mục 1.3.b, STT 01, mục 3","requirement":"Loại vi xử lý, kỹ thuật số"},{"item":"Tổ máy 500 kVA - Bộ điều khiển: Hệ thống khởi động","quote":"8V-35V liên tục","reference":"Chương V, mục 1.3.b, STT 01, mục 3","requirement":"DC, 8V-35V liên tục"},{"item":"Tổ máy 500 kVA - Bộ điều khiển: Điện áp","quote":"15V-415V AC (Ph","reference":"Chương V, mục 1.3.b, STT 01, mục 3","requirement":"15V-415V AC (Ph to N), 26V-719V AC (Ph to Ph)"},{"item":"Tổ máy 500 kVA - Bộ điều khiển: Cấp bảo vệ","quote":"Cấp bảo vệ: IP65","reference":"Chương V, mục 1.3.b, STT 01, mục 3","requirement":"IP65"},{"item":"Tủ chuyển nguồn tự động ATS: Công suất","quote":"800A.","reference":"Chương V, mục 1.3.b, STT 02","requirement":"800A"},{"item":"Tủ chuyển nguồn tự động ATS: Tình trạng","quote":"Tình trạng: Mới 100%.","reference":"Chương V, mục 1.3.b, STT 02","requirement":"Mới 100%"},{"item":"Tủ chuyển nguồn tự động ATS: Bảo hành","quote":"Thời gian bảo hành: 24 tháng","reference":"Chương V, mục 1.3.b, STT 02","requirement":"24 tháng"},{"item":"Hạng mục STT 03 (tên không đọc rõ; có yêu cầu độ ồn): Vật liệu","quote":"sơn tĩnh điện.","reference":"Chương V, mục 1.3.b, STT 03","requirement":"Đồng bộ theo tổ máy phát điện; dùng thép dày 1.5-2mm, sơn tĩnh điện"},{"item":"Hạng mục STT 03 (tên không đọc rõ): Bảo hành, tình trạng","quote":"— Mới 100%.","reference":"Chương V, mục 1.3.b, STT 03","requirement":"Mới 100%, bảo hành 24 tháng"},{"item":"Ống khói D168: Vật liệu","quote":"Dùng loại thép đen SS400","reference":"Chương V, mục 1.3.b, STT 04","requirement":"Thép đen SS400 (hiệu Nippon-Japan hoặc tương đương), dày 3mm"},{"item":"Ống khói D168: Cách nhiệt","quote":"50mm, tỉ trọng 100kg/m3.","reference":"Chương V, mục 1.3.b, STT 04","requirement":"Bọc cách nhiệt rockwool dày 50mm, tỉ trọng 100kg/m3"},{"item":"Ống khói D168: Lớp bọc ngoài","quote":"Bên ngoài bọc inox 304 day","reference":"Chương V, mục 1.3.b, STT 04","requirement":"Bọc inox 304 dày 0.4mm"},{"item":"Ống khói D168: Tình trạng","quote":"— Mới 100%","reference":"Chương V, mục 1.3.b, STT 04","requirement":"Mới 100%"},{"item":"Hộp thoát gió nóng: Khung và vỏ","quote":"25x50mm.","reference":"Chương V, mục 1.3.b, STT 05","requirement":"Khung thép hộp 25x50mm, bọc tôn tráng kẽm dày 1.5-2mm, mới 100%"},{"item":"Thử tải giả bằng điện trở: Phạm vi","quote":"Bao gồm nhiên liệu chạy máy","reference":"Chương V, mục 1.3.b, STT 06","requirement":"Bao gồm nhiên liệu chạy máy; thử tải trong một giờ"},{"item":"Kiểm định máy tại công trình: Độ ồn","quote":"Kiêm định độ 6n máy phát","reference":"Chương V, mục 1.3.b, STT 07","requirement":"Kiểm định độ ồn máy phát"},{"item":"Kiểm định máy tại công trình: Khói thải","quote":"Kiểm dịnh khói thai máy phát","reference":"Chương V, mục 1.3.b, STT 07","requirement":"Kiểm định khói thải máy phát"},{"item":"Phạm vi lắp đặt","quote":"Hạng mục: Cung cấp, lắp đặt máy phát điện dự phòng cho các tòa nhà BK.B3","reference":"Chương V, mục 1.1","requirement":"Cung cấp, lắp đặt máy phát điện dự phòng cho các tòa nhà BK.B3 (H3) và BK.B6 (H6) của Trường Đại học Bách khoa"},{"item":"Yêu cầu chung: Tình trạng hàng hóa","quote":"Hàng hóa mới, chưa qua sứ dụng, bảo đám các thông số, đặc tính kỹ","reference":"Chương V, mục 1.3.a","requirement":"Hàng hóa mới, chưa qua sử dụng, đảm bảo thông số, đặc tính kỹ thuật theo tiêu chuẩn của nhà sản xuất"},{"item":"Yêu cầu chung: CO/CQ","quote":"và chứng nhật chất lượng (CQ) từ nhà sản xuất nếu hàng hóa được nhập từ ngoài","reference":"Chương V, mục 1.3.a","requirement":"Có CO từ phòng thương mại nước xuất khẩu và CQ từ nhà sản xuất nếu hàng hóa nhập từ ngoài nước"},{"item":"Yêu cầu chung: Packing List","quote":"Chứng nhận đóng gói: Packing List","reference":"Chương V, mục 1.3.a","requirement":"Có chứng nhận đóng gói Packing List"},{"item":"Yêu cầu chung: Năm sản xuất","quote":"Năm 2022 trở về sau.","reference":"Chương V, mục 1.3.a","requirement":"Năm 2022 trở về sau"},{"item":"Yêu cầu chung: Hình ảnh minh họa","quote":"Nhà thầu phải cung cấp hình ảnh minh họa cho sản phẩm chào thầu","reference":"Chương V, mục 1.3.a","requirement":"Nhà thầu phải cung cấp hình ảnh minh họa cho sản phẩm chào thầu (hình chụp hàng mẫu, hình ảnh sản phẩm tương tự hoặc bản vẽ chi tiết có thông số kích thước) để so sánh thông số kỹ thuật"},{"item":"Yêu cầu chung: Điều kiện đáp ứng","quote":"Hàng hóa chào thầu phải đáp ứng tất cả các thông số kỹ thuật được nêu tại","reference":"Chương V, mục 1.3.b","requirement":"Phải đáp ứng tất cả thông số kỹ thuật trong bảng; không đáp ứng 01 thông số sẽ bị loại"},{"item":"Bảo hành chung","quote":"Tối thiéu là 24 tháng ké từ ngày ký biên bản nghiệm","reference":"Chương V, mục 1.4.1","requirement":"Tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu bàn giao thiết bị; thiết bị có bảo hành nhà sản xuất trên 12 tháng thì bảo hành đúng thời gian của nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:07:24.855Z"}},"IB2300032459":{"u":"2026-11-03T13:04:43.981+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2.1. CHƯƠNG V YÊU CẦU VỀ KỸ THUẬT GÓI THẦU XL-12.pdf, 4. PHỤ LỤC BẢNG GIÁ HĐ GÓI THẦU XL-12.pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết của máy phát điện (loại prime/standby, động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bồn dầu, ATS, cáp, bảo hành...); các nội dung này nằm trong Hồ sơ thiết kế bản vẽ thi công (91 bản vẽ) không có trong văn bản được cung cấp.","Công suất 250kVA chỉ nêu ở tên danh mục, không ghi rõ liên tục hay dự phòng ngoài từ 'dự phòng' trong tên thiết bị.","Phụ lục bảng giá hợp đồng chỉ là mẫu trống, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói thầu XL-12: Xây dựng hệ thống cấp điện mạng ngoài, lắp đặt hệ thống điều hòa; lắp đặt hệ thống điện nhẹ; máy phát điện dự phòng","notifyNo":"IB2300032459","generatorCapacity":"250 kVA (máy phát điện dự phòng 250kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 250kVA: Công suất","quote":"Máy phát điện dự phòng 250kVA","reference":"Chương V, mục III.3.c, bảng thiết bị, dòng 6","requirement":"Máy phát điện dự phòng công suất 250kVA; đặc tính kỹ thuật theo chỉ dẫn kỹ thuật và Hồ sơ thiết kế bản vẽ thi công (không nêu chi tiết trong Chương V)."},{"item":"Máy phát điện dự phòng 250kVA: Đặc tính kỹ thuật","quote":"Theo chỉ dẫn kỹ thuật và Hồ sơ thiết kế bản vẽ thi công","reference":"Chương V, mục III.3.c, bảng thiết bị, dòng 6","requirement":"Theo chỉ dẫn kỹ thuật và Hồ sơ thiết kế bản vẽ thi công."},{"item":"Máy phát điện dự phòng 250kVA: Tiêu chuẩn áp dụng","quote":"TCVN 9729:2013 | Tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt","reference":"Chương V, mục III.1.b, bảng tiêu chuẩn, dòng 72; mục III.3.c, dòng 6","requirement":"Các tiêu chuẩn liên quan nêu tại Bảng tiêu chuẩn nghiệm thu các công tác chính; trong bảng này có tiêu chuẩn tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tong TCVN 9729:2013 / ISO 8528:2005 (từ phần 1 đến phần 12)."},{"item":"Máy phát điện dự phòng 250kVA: Nguồn gốc, xuất xứ","quote":"Các nhà máy sản xuất tại Việt Nam","reference":"Chương V, mục III.3.b và III.3.c, dòng 6","requirement":"Các nhà máy sản xuất tại Việt Nam hoặc tương đương. Nhà thầu phải ghi cụ thể nguồn gốc xuất xứ; cột xuất xứ chỉ là hướng dẫn, có thể dùng nguồn gốc khác tương đương."},{"item":"Máy phát điện dự phòng 250kVA: Tình trạng thiết bị","quote":"Tất cả thiết bị được sử dụng trong gói thầu đều mới, chưa từng qua sử dụng, thuộc thế hệ mới nhất, đã đưa vào tất cả các cải tiến về thiết kế và vật liệu","reference":"Chương V, mục III.3.c, yêu cầu chung","requirement":"Thiết bị mới, chưa từng qua sử dụng, thuộc thế hệ mới nhất, đã đưa vào tất cả các cải tiến về thiết kế và vật liệu trừ khi được quy định khác đi trong hợp đồng."},{"item":"Máy phát điện dự phòng 250kVA: Thông tin nhà thầu phải kê khai","quote":"Đặc tính kỹ thuật, mã hiệu, tên Nhà sản xuất, nước sản xuất và năm sản xuất.","reference":"Chương V, mục III.3.c, yêu cầu chung","requirement":"Nhà thầu phải điền đầy đủ đặc tính kỹ thuật, mã hiệu, tên nhà sản xuất, nước sản xuất, năm sản xuất; thông số kỹ thuật và mức độ hiệu quả phù hợp HSMT, hồ sơ thiết kế; thời gian và trách nhiệm bảo hành."},{"item":"Máy phát điện dự phòng 250kVA: Chứng chỉ","quote":"Nhà thầu phải cung cấp các chứng chỉ cần thiết đối với nguyên vật\nliệu sử dụng như: Nguồn gốc, xuất xứ, chứng nhận xuất xưởng, chất lượng,...","reference":"Chương V, mục III.3.a và III.11.d","requirement":"Nhà thầu phải cung cấp chứng chỉ cần thiết đối với vật liệu: nguồn gốc, xuất xứ, chứng nhận xuất xưởng, chất lượng; chứng chỉ chất lượng xuất xưởng của sản phẩm đưa vào thi công."},{"item":"Máy phát điện dự phòng 250kVA: Vận hành thử nghiệm","quote":"Tất cả các công tác, hạng mục (nếu có), thiết bị sau khi thi công xong phải thực\nhiện công tác vận hành thử nghiệm","reference":"Chương V, mục III.5","requirement":"Thiết bị sau khi thi công xong phải vận hành thử nghiệm theo quy định pháp luật xây dựng hiện hành trước khi nghiệm thu."},{"item":"Máy phát điện dự phòng 250kVA: Phạm vi","quote":"- Máy phát điện dự phòng.","reference":"Chương V, mục I.1.2","requirement":"Máy phát điện dự phòng thuộc phạm vi công việc của gói thầu XL-12 (thi công theo hồ sơ thiết kế bản vẽ thi công)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:04:43.262Z"}},"IB2300032777":{"u":"2026-11-03T13:02:05.535+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ky thuat Edit.pdf), chưa phân tích cả HSMT.","Bảng thông số bị ngắt dòng do trích xuất PDF; một số ô (dung tích nước làm mát) không có dòng nguyên vẹn nên quote để null.","Máy 10 kW: ô Động cơ - Công suất (kW/1500rpm) ghi \"> 16,5 giờ\" (đơn vị giờ), có thể là lỗi của hồ sơ; đã chép nguyên văn, nên đối chiếu bản gốc hoặc làm rõ với bên mời thầu.","Văn bản không nêu: bộ điều khiển, nhãn hiệu/model/xuất xứ cụ thể của động cơ và đầu phát, khí thải, dây cáp, dòng điện định mức của tủ ATS, tiêu chuẩn áp dụng.","Bảng ATS đánh số 3.3 hai lần; tổng 1+2+1+1 = 5 tủ, khớp với phạm vi cung cấp.","Sơ đồ vị trí các trạm thu phí ở cuối tệp là hình ảnh, không đọc được nội dung."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện công nghiệp 1 pha cho trạm thu phí số 2a, 3a và số 4","notifyNo":"IB2300032777","generatorCapacity":"2 x 10 kW (1 pha) và 1 x 12 kW (1 pha); công suất liên tục > 10,5 kW / dự phòng > 11,5 kW (máy 10 kW), liên tục > 13 kW / dự phòng > 14,3 kW (máy 12 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp - Số lượng máy phát điện","quote":null,"reference":"Chương V, mục 1","requirement":"Cung cấp và lắp đặt 02 máy phát điện công nghiệp 1 pha 10 kW (01 máy tại Trạm thu phí 2A, 01 máy tại Trạm thu phí 3A) và 01 máy phát điện công nghiệp 1 pha 12 kW tại Trạm thu phí số 4"},{"item":"Phạm vi cung cấp - Số lượng tủ ATS","quote":null,"reference":"Chương V, mục 1 và mục 3.e","requirement":"05 tủ ATS tại các trạm thu phí của dự án BOT đường 768 (trạm số 1, 2a, 2b, 3a và số 4)"},{"item":"Máy 10 kW (2 máy): Hồ sơ hàng hóa dự thầu","quote":null,"reference":"Chương V, mục 2, bảng STT 1","requirement":"Hàng hóa dự thầu phải nêu tên quốc gia, ký mã hiệu, nhãn hiệu, hãng sản xuất"},{"item":"Máy 10 kW (2 máy): Công suất liên tục","quote":"Công suất liên tục (kW) | > 10,5","reference":"Chương V, mục 2, bảng STT 1","requirement":"> 10,5 kW"},{"item":"Máy 10 kW (2 máy): Công suất dự phòng","quote":"Công suất dự phòng (kW) | > 11,5","reference":"Chương V, mục 2, bảng STT 1","requirement":"> 11,5 kW"},{"item":"Máy 10 kW (2 máy): Tần số","quote":"Tần số (Hz) | 50","reference":"Chương V, mục 2, bảng STT 1","requirement":"50 Hz"},{"item":"Máy 10 kW (2 máy): Điện thế","quote":"Điện thế (V) | 230","reference":"Chương V, mục 2, bảng STT 1","requirement":"230 V (1 pha)"},{"item":"Máy 10 kW (2 máy): Dòng điện","quote":"Dòng điện (A) | 45","reference":"Chương V, mục 2, bảng STT 1","requirement":"45 A"},{"item":"Máy 10 kW (2 máy): Cổng kết nối ATS","quote":"Cổng kết nối ATS | Có","reference":"Chương V, mục 2, bảng STT 1","requirement":"Có"},{"item":"Máy 10 kW (2 máy): Ắc quy","quote":"Ắc quy | 60 Ah","reference":"Chương V, mục 2, bảng STT 1","requirement":"60 Ah"},{"item":"Máy 10 kW (2 máy): Bình nhiên liệu","quote":"Bình nhiên liệu (L) | > 85","reference":"Chương V, mục 2, bảng STT 1","requirement":"> 85 L"},{"item":"Máy 10 kW (2 máy): Hệ thống làm mát","quote":"Hệ thống làm mát | Nước","reference":"Chương V, mục 2, bảng STT 1","requirement":"Làm mát bằng nước"},{"item":"Máy 10 kW (2 máy): Dung tích nước làm mát","quote":null,"reference":"Chương V, mục 2, bảng STT 1","requirement":"> 8,5 L"},{"item":"Máy 10 kW (2 máy): Tiêu hao nhiên liệu (100% công suất)","quote":"< 5,0 (L/h)","reference":"Chương V, mục 2, bảng STT 1","requirement":"< 5,0 L/h"},{"item":"Máy 10 kW (2 máy): Thời gian chạy liên tục (100%)","quote":"> 16,5 giờ","reference":"Chương V, mục 2, bảng STT 1","requirement":"> 16,5 giờ"},{"item":"Máy 10 kW (2 máy): Độ ồn cách 7 m","quote":"Độ ồn cách 7m (dBA) | < 70","reference":"Chương V, mục 2, bảng STT 1","requirement":"< 70 dBA"},{"item":"Máy 10 kW (2 máy): Động cơ - Công suất (kW/1500rpm)","quote":"Công suất (kW/1500rpm) | > 16,5 giờ","reference":"Chương V, mục 2, bảng STT 1","requirement":"Ghi là \"> 16,5 giờ\" (đơn vị giờ không phù hợp với chỉ tiêu công suất, nhiều khả năng là lỗi của hồ sơ)"},{"item":"Máy 10 kW (2 máy): Động cơ - Tốc độ quay","quote":"Tốc độ quay | 1.500 V/Ph","reference":"Chương V, mục 2, bảng STT 1","requirement":"1.500 vòng/phút"},{"item":"Máy 10 kW (2 máy): Động cơ - Điều chỉnh tốc độ","quote":"Điều chỉnh tốc độ | Cơ học","reference":"Chương V, mục 2, bảng STT 1","requirement":"Cơ học"},{"item":"Máy 10 kW (2 máy): Động cơ - Số xi lanh","quote":"Số xi lanh | 4","reference":"Chương V, mục 2, bảng STT 1","requirement":"4"},{"item":"Máy 10 kW (2 máy): Động cơ - Khởi động","quote":"Khởi động | Đề điện","reference":"Chương V, mục 2, bảng STT 1","requirement":"Đề điện"},{"item":"Máy 10 kW (2 máy): Động cơ - Dung tích dầu bôi trơn tối thiểu","quote":"Dung tích dầu bôi trơn (L) | 6","reference":"Chương V, mục 2, bảng STT 1","requirement":"6 L (tối thiểu)"},{"item":"Máy 10 kW (2 máy): Đầu phát - Loại","quote":"Loại | Không chổi than","reference":"Chương V, mục 2, bảng STT 1","requirement":"Không chổi than"},{"item":"Máy 10 kW (2 máy): Đầu phát - Công suất liên tục","quote":"Công suất liên tục (KW) | > 13","reference":"Chương V, mục 2, bảng STT 1","requirement":"> 13 kW"},{"item":"Máy 10 kW (2 máy): Đầu phát - Cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục 2, bảng STT 1","requirement":"Cấp H"},{"item":"Máy 10 kW (2 máy): Đầu phát - Cấp bảo vệ tối thiểu","quote":"Cấp bảo vệ tối thiểu | IP23","reference":"Chương V, mục 2, bảng STT 1","requirement":"IP23"},{"item":"Máy 10 kW (2 máy): Đầu phát - Điều chỉnh điện áp","quote":"Điều chỉnh điện áp | Tự động AVR","reference":"Chương V, mục 2, bảng STT 1","requirement":"Tự động AVR"},{"item":"Máy 10 kW (2 máy): Vỏ chống ồn","quote":"Vỏ chống ồn bằng thép","reference":"Chương V, mục 2, bảng STT 1","requirement":"Vỏ chống ồn bằng thép tấm không gỉ; sơn phủ tĩnh điện chống ăn mòn, trầy xước, phù hợp với điều kiện khí hậu Việt Nam; vỏ được đệm lớp mút cách âm với khả năng cách âm cao"},{"item":"Máy 12 kW (1 máy): Hồ sơ hàng hóa dự thầu","quote":null,"reference":"Chương V, mục 2, bảng STT 2","requirement":"Hàng hóa dự thầu phải nêu tên quốc gia, ký mã hiệu, nhãn hiệu, hãng sản xuất"},{"item":"Máy 12 kW (1 máy): Công suất liên tục","quote":"Công suất liên tục (kW) | > 13","reference":"Chương V, mục 2, bảng STT 2","requirement":"> 13 kW"},{"item":"Máy 12 kW (1 máy): Công suất dự phòng","quote":"Công suất dự phòng (kW) | > 14,3","reference":"Chương V, mục 2, bảng STT 2","requirement":"> 14,3 kW"},{"item":"Máy 12 kW (1 máy): Tần số","quote":"Tần số (Hz) | 50","reference":"Chương V, mục 2, bảng STT 2","requirement":"50 Hz"},{"item":"Máy 12 kW (1 máy): Điện thế","quote":"Điện thế (V) | 230","reference":"Chương V, mục 2, bảng STT 2","requirement":"230 V (1 pha)"},{"item":"Máy 12 kW (1 máy): Dòng điện","quote":"Dòng điện (A) | 57","reference":"Chương V, mục 2, bảng STT 2","requirement":"57 A"},{"item":"Máy 12 kW (1 máy): Cổng kết nối ATS","quote":"Cổng kết nối ATS | Có","reference":"Chương V, mục 2, bảng STT 2","requirement":"Có"},{"item":"Máy 12 kW (1 máy): Ắc quy","quote":"Ắc quy | 55 Ah","reference":"Chương V, mục 2, bảng STT 2","requirement":"55 Ah"},{"item":"Máy 12 kW (1 máy): Bình nhiên liệu","quote":"Bình nhiên liệu (L) | > 95","reference":"Chương V, mục 2, bảng STT 2","requirement":"> 95 L"},{"item":"Máy 12 kW (1 máy): Hệ thống làm mát","quote":"Hệ thống làm mát | Nước","reference":"Chương V, mục 2, bảng STT 2","requirement":"Làm mát bằng nước"},{"item":"Máy 12 kW (1 máy): Dung tích nước làm mát","quote":null,"reference":"Chương V, mục 2, bảng STT 2","requirement":"> 5,0 L"},{"item":"Máy 12 kW (1 máy): Tiêu hao nhiên liệu (100% công suất)","quote":"< 6,0 (L/h)","reference":"Chương V, mục 2, bảng STT 2","requirement":"< 6,0 L/h"},{"item":"Máy 12 kW (1 máy): Thời gian chạy liên tục (100%)","quote":"> 16,5 giờ","reference":"Chương V, mục 2, bảng STT 2","requirement":"> 16,5 giờ"},{"item":"Máy 12 kW (1 máy): Độ ồn cách 7 m","quote":"Độ ồn cách 7m (dBA) | < 70","reference":"Chương V, mục 2, bảng STT 2","requirement":"< 70 dBA"},{"item":"Máy 12 kW (1 máy): Động cơ - Công suất (kW/1500rpm)","quote":"Công suất (kW/1500rpm) | > 16","reference":"Chương V, mục 2, bảng STT 2","requirement":"> 16 kW"},{"item":"Máy 12 kW (1 máy): Động cơ - Tốc độ quay","quote":"Tốc độ quay | 1.500 V/Ph","reference":"Chương V, mục 2, bảng STT 2","requirement":"1.500 vòng/phút"},{"item":"Máy 12 kW (1 máy): Động cơ - Điều chỉnh tốc độ","quote":"Điều chỉnh tốc độ | Cơ học","reference":"Chương V, mục 2, bảng STT 2","requirement":"Cơ học"},{"item":"Máy 12 kW (1 máy): Động cơ - Số xi lanh","quote":"Số xi lanh | 4","reference":"Chương V, mục 2, bảng STT 2","requirement":"4"},{"item":"Máy 12 kW (1 máy): Động cơ - Khởi động","quote":"Khởi động | Đề điện","reference":"Chương V, mục 2, bảng STT 2","requirement":"Đề điện"},{"item":"Máy 12 kW (1 máy): Động cơ - Dung tích dầu bôi trơn tối thiểu","quote":"Dung tích dầu bôi trơn (L) | 8","reference":"Chương V, mục 2, bảng STT 2","requirement":"8 L (tối thiểu)"},{"item":"Máy 12 kW (1 máy): Đầu phát - Loại","quote":"Loại | Không chổi than","reference":"Chương V, mục 2, bảng STT 2","requirement":"Không chổi than"},{"item":"Máy 12 kW (1 máy): Đầu phát - Công suất liên tục","quote":"Công suất liên tục (KW) | > 13","reference":"Chương V, mục 2, bảng STT 2","requirement":"> 13 kW"},{"item":"Máy 12 kW (1 máy): Đầu phát - Cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục 2, bảng STT 2","requirement":"Cấp H"},{"item":"Máy 12 kW (1 máy): Đầu phát - Cấp bảo vệ tối thiểu","quote":"Cấp bảo vệ tối thiểu | IP23","reference":"Chương V, mục 2, bảng STT 2","requirement":"IP23"},{"item":"Máy 12 kW (1 máy): Đầu phát - Điều chỉnh điện áp","quote":"Điều chỉnh điện áp | Tự động AVR","reference":"Chương V, mục 2, bảng STT 2","requirement":"Tự động AVR"},{"item":"Máy 12 kW (1 máy): Vỏ chống ồn","quote":"Vỏ chống ồn bằng thép","reference":"Chương V, mục 2, bảng STT 2","requirement":"Vỏ chống ồn bằng thép tấm không gỉ; sơn phủ tĩnh điện chống ăn mòn, trầy xước, phù hợp với điều kiện khí hậu Việt Nam; vỏ được đệm lớp mút cách âm với khả năng cách âm cao"},{"item":"Tủ ATS (05 tủ): Yêu cầu chung","quote":null,"reference":"Chương V, mục 2, bảng STT 3","requirement":"Tủ ATS chuyển đổi nguồn tự động, đồng bộ với các máy phát điện hiện hữu tại các trạm thu phí và các máy phát điện mua mới theo yêu cầu của E-HSMT; hàng hóa dự thầu phải nêu tên quốc gia, ký mã hiệu, nhãn hiệu, hãng sản xuất. Không nêu dòng điện định mức hay thông số điện khác của tủ"},{"item":"Tủ ATS - Trạm thu phí số 1","quote":null,"reference":"Chương V, mục 2, bảng STT 3.1","requirement":"01 tủ ATS cho máy phát điện hiện hữu YANMAR - KP20 4TNV88"},{"item":"Tủ ATS - Máy 10 kW","quote":null,"reference":"Chương V, mục 2, bảng STT 3.2","requirement":"02 tủ ATS cho máy phát điện công suất 10 kW theo phạm vi cung cấp của E-HSMT"},{"item":"Tủ ATS - Máy 12 kW","quote":null,"reference":"Chương V, mục 2, bảng STT 3.3","requirement":"01 tủ ATS cho máy phát điện công suất 12 kW theo phạm vi cung cấp của E-HSMT"},{"item":"Tủ ATS - Trạm thu phí số 2b","quote":null,"reference":"Chương V, mục 2, bảng STT 3.3 (dòng thứ hai, đánh số trùng)","requirement":"01 tủ ATS cho trạm có máy phát điện hiện hữu SENCI-SC9000Q"},{"item":"Phạm vi lắp đặt, vận hành","quote":"Lắp đặt, vận hành hàng hóa theo đúng yêu cầu kỹ thuật.","reference":"Chương V, mục 3.a và 3.d","requirement":"Cung cấp, vận chuyển hàng hóa tới địa điểm yêu cầu; lắp đặt, vận hành đúng yêu cầu kỹ thuật; nghiệm thu, bàn giao; hướng dẫn sử dụng vận hành; giám sát chạy thử; có cán bộ chuyên trách giám sát lắp đặt tại hiện trường"},{"item":"Hỗ trợ di dời máy hiện hữu","quote":null,"reference":"Chương V, mục 3.c","requirement":"Vận chuyển 01 máy phát điện SENCI -SC9000Q từ Trạm thu phí số 3b đến số 2b (9,3 km) và 01 máy phát điện DAEDONG KIOTI 7,5kVA từ Trạm thu phí số 4 đến số 3b (4,1 km), đấu nối nguồn điện với hệ thống thiết bị hiện hữu"},{"item":"Tình trạng hàng hóa","quote":"Toàn bộ hàng hóa dự thầu là sản phẩm mới 100%.","reference":"Chương V, mục 3.b","requirement":"Toàn bộ hàng hóa dự thầu là sản phẩm mới 100%"},{"item":"Xuất xứ, CO/CQ, catalog","quote":"Hàng hóa dự thầu phải đính kèm có catalog của Nhà sản xuất.","reference":"Chương V, mục 3.b","requirement":"Cung cấp chứng từ đối với hàng hóa nhập khẩu: nguồn gốc xuất xứ (quốc gia sản xuất, ký mã hiệu, nhãn hiệu, hãng sản xuất, năm sản xuất), giấy chứng nhận chất lượng xuất xưởng; hàng hóa dự thầu phải đính kèm catalog của nhà sản xuất"},{"item":"Tài liệu kèm theo","quote":null,"reference":"Chương V, mục 3.c","requirement":"Cung cấp hướng dẫn vận hành, quy trình bảo dưỡng, bảo trì; hướng dẫn nhân viên Chủ đầu tư vận hành máy phát điện và kết nối tủ ATS"},{"item":"Bảo hành","quote":null,"reference":"Chương V, mục 3.e (Bảo hành) và 3.a","requirement":"Tối thiểu 12 tháng kể từ ngày nhà thầu hoàn tất toàn bộ công việc theo hợp đồng và được Chủ đầu tư xác nhận; cung cấp chứng thư bảo hành của nhà sản xuất (nếu có)"},{"item":"Bảo trì trong thời gian bảo hành","quote":"Nhà thầu có cam kết thực hiện bảo trì hàng hoá miễn phí định kỳ 6 tháng/lần và không ít hơn 02 lần trong thời gian bảo hành.","reference":"Chương V, mục 3.h","requirement":"Bảo trì miễn phí định kỳ 6 tháng/lần, không ít hơn 02 lần trong thời gian bảo hành"},{"item":"Sửa chữa hư hỏng đột xuất","quote":"Nhà thầu có cam kết thực hiện sửa chữa các hư hỏng đột xuất trong vòng 12 giờ kể từ khi nhận được thông báo của Chủ đầu tư.","reference":"Chương V, mục 3.i","requirement":"Sửa chữa trong vòng 12 giờ kể từ khi nhận được thông báo của Chủ đầu tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:02:04.535Z"}},"IB2300035759":{"u":"2026-11-03T13:04:55.982+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5.pdf), chưa phân tích cả HSMT.","Văn bản PDF có lỗi nhận dạng ký tự (OCR) ở một số chỗ nên một số trích dẫn giữ nguyên lỗi chính tả như trong tệp.","Văn bản không nêu hãng, model, xuất xứ động cơ/đầu phát, bộ ATS (định mức) hay CO/CQ cụ thể; chỉ yêu cầu chứng chỉ nguồn gốc và chất lượng.","Các dấu '+' trong 'công suất 8,5 + 0,5KVA' được hiểu là dung sai ±; trích dẫn giữ nguyên như văn bản.","Phần cuối mục 3 (cơ chế xử lý hư hỏng, thời hạn phản hồi 48 giờ) thuộc điều khoản hợp đồng nên không liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2300035759","generatorCapacity":"8,5 ± 0,5 kVA công suất liên tục (100% tải), 8 máy (loại 8 kVA, diesel)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô - Số lượng","quote":"Máy phát điện loại 8KVA, chạy dầu Diesel bao\ngồm cả vỏ chống ồn","reference":"Chương V, mục 1","requirement":"Máy phát điện loại 8KVA, chạy dầu Diesel, bao gồm vỏ chống ồn; số lượng 08 máy"},{"item":"Phạm vi lắp đặt","quote":"Cáp tiếp đất vàng xanh 1x10mm2 (khoảng 3m/\nmáy)","reference":"Chương V, mục 1","requirement":"Bao gồm vật tư lắp đặt, đấu nối hoàn thiện: hệ thống xả thoát khí thải ra khỏi nhà đặt máy; cáp tiếp đất vàng xanh 1x10mm2 (khoảng 3m/máy); nhân công, ca máy đưa máy vào vị trí, lắp đặt, đấu nối hoàn thiện, chạy thử"},{"item":"Tình trạng hàng hóa","quote":"Tình trạng máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng\nhóa khi giao hàng.","reference":"Chương V, mục 2, A","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Năm sản xuất","quote":"Năm sản xuất máy phát điện: Năm 2022 trở về sau.","reference":"Chương V, mục 2, A; mục 3 khoản 1","requirement":"Năm 2022 trở về sau"},{"item":"Nối đất","quote":null,"reference":"Chương V, mục 2, A","requirement":"Máy phát có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn"},{"item":"Khí thải","quote":"QCVN19:2009/BTNMT","reference":"Chương V, mục 2, A","requirement":"Đáp ứng QCVN19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Hệ thống làm mát (yêu cầu chung)","quote":"TCVN 6627-6:2011","reference":"Chương V, mục 2, A","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)"},{"item":"Điều kiện hoạt động","quote":null,"reference":"Chương V, mục 2, A","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40°C và độ ẩm môi trường < 80%"},{"item":"Ghi nhãn và bảng thông số","quote":null,"reference":"Chương V, mục 2, A","requirement":"Có bảng thông số đặc trưng bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc, tối thiểu gồm: tên/thương hiệu nhà chế tạo; số seri hoặc nhãn nhận biết; công suất ra danh định; điện áp danh định; tần số danh định; hệ số công suất danh định; kích thước, khối lượng tổng của máy phát"},{"item":"Tài liệu kèm theo","quote":null,"reference":"Chương V, mục 2, A","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt); thông số kỹ thuật công bố rõ trên Website chính thức của nhà sản xuất (nhà thầu cung cấp địa chỉ Website trong hồ sơ dự thầu)"},{"item":"Máy 8,5 kVA: Công suất","quote":"Công suất liên tục (100% tải): 8,5 + 0,5KVA.","reference":"Chương V, mục 2, B.1","requirement":"Công suất liên tục (100% tải): 8,5 ± 0,5 kVA; công suất tối đa ≥ 110% công suất liên tục; hệ số công suất Cos φ = 1"},{"item":"Máy 8,5 kVA: Điện áp, tần số, số pha","quote":"Máy phát điện 1 pha, 2 dây; động cơ diesel, 4 kỳ.","reference":"Chương V, mục 2, B.1","requirement":"1 pha, 2 dây; điện áp ra 220VAC; dao động điện áp đầu ra < ± 1%; tần số 50Hz"},{"item":"Máy 8,5 kVA: Động cơ","quote":"Tốc độ vòng quay: 1500 vòng/phút.","reference":"Chương V, mục 2, B.1","requirement":"Động cơ diesel 4 kỳ; tốc độ vòng quay 1500 vòng/phút; số xy lanh > 3"},{"item":"Máy 8,5 kVA: Vận hành, kích từ, AVR, ắc quy","quote":null,"reference":"Chương V, mục 2, B.1","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR khi tải thay đổi; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy 8,5 kVA: Khả năng khởi động và quá tải","quote":null,"reference":"Chương V, mục 2, B.1","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s; hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Máy 8,5 kVA: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: < 75dB(A).","reference":"Chương V, mục 2, B.1","requirement":"Độ ồn ở khoảng cách 7m, 75% tải: < 75dB(A)"},{"item":"Máy 8,5 kVA: Kích thước","quote":"Kích thước (LxWxH): < (1500x740x940) mm.","reference":"Chương V, mục 2, B.1","requirement":"Kích thước (LxWxH) ≤ (1500x740x940) mm"},{"item":"Máy 8,5 kVA: Nhiên liệu và bình nhiên liệu","quote":"Mức tiêu thụ nhiên liệu (100%) tải: < 3,5 lit/gio.","reference":"Chương V, mục 2, B.1","requirement":"Dầu Diesel; mức tiêu thụ nhiên liệu (100% tải) ≤ 3,5 lít/giờ; bình nhiên liệu bằng thép, gắn liền khung máy, dung tích đảm bảo chạy tối thiểu 10 giờ ở 100% tải"},{"item":"Máy 8,5 kVA: Đồng bộ nhãn hiệu","quote":"Máy phát điện bao gồm đồng bộ động cơ, đầu phát và vỏ chống ồn cùng một nhãn hiệu.","reference":"Chương V, mục 2, B.1","requirement":"Động cơ, đầu phát và vỏ chống ồn cùng một nhãn hiệu"},{"item":"Máy 8,5 kVA: Bộ điều khiển - hiển thị","quote":null,"reference":"Chương V, mục 2, B.1 - Hệ thống điều khiển","requirement":"Màn hình LCD hiển thị điện áp, tần số, dòng điện, tốc độ động cơ; điện áp ắc quy; nhiệt độ động cơ hoặc nước làm mát; áp suất nhớt; mức nhiên liệu; thời gian chạy máy. Đèn hiển thị chế độ RUN, OFF, AUTO"},{"item":"Máy 8,5 kVA: Bộ điều khiển - nút điều khiển","quote":null,"reference":"Chương V, mục 2, B.1 - Hệ thống điều khiển","requirement":"Khởi động bằng tay (RUN), dừng bằng tay (OFF), chạy tự động (AUTO) và nút dừng máy khẩn cấp"},{"item":"Máy 8,5 kVA: Bộ điều khiển - cảnh báo bảo vệ","quote":null,"reference":"Chương V, mục 2, B.1 - Hệ thống điều khiển","requirement":"Cảnh báo bảo vệ: điện áp cao/thấp; tần số cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá dòng/ngắn mạch; áp suất nhớt thấp; nhiệt độ động cơ cao hoặc nhiệt độ nước làm mát cao; mức nhiên liệu thấp; dừng khẩn cấp, lỗi không thể dừng và không thể khởi động"},{"item":"Máy 8,5 kVA: Kết nối ATS và giám sát từ xa","quote":null,"reference":"Chương V, mục 2, B.1 - Hệ thống điều khiển","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới; có khả năng giám sát, điều khiển từ xa qua mạng internet"},{"item":"Máy 8,5 kVA: Vỏ máy và khung máy","quote":"Cấp bảo vệ bằng vỏ ngoài nhờ thiết kế tích hợp: tối thiều là IP23.","reference":"Chương V, mục 2, B.1 - Vỏ máy và khung máy","requirement":"Khung đế chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; vỏ thiết kế giảm ồn, sơn tĩnh điện, chống tác động khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời được, có khóa an toàn; cấp bảo vệ tối thiểu IP23"},{"item":"Máy 8,5 kVA: Cấp cách điện","quote":"Cấp cách điện: tối thiều cấp H.","reference":"Chương V, mục 2, B.1","requirement":"Tối thiểu cấp H"},{"item":"Máy 8,5 kVA: Hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát bằng nước kết hợp quạt gió.","reference":"Chương V, mục 2, B.1","requirement":"Làm mát bằng nước kết hợp quạt gió"},{"item":"Vật tư kèm theo mỗi máy: Cáp đấu nối","quote":null,"reference":"Chương V, mục 2, B.2","requirement":"Lắp đặt dây cáp điện đấu từ máy phát điện đến cầu giao đảo chiều, loại cáp Cu/XLPE/PVC/2x10mm2 (cáp có sẵn tại trạm)"},{"item":"Vật tư kèm theo mỗi máy: Dây tiếp đất","quote":null,"reference":"Chương V, mục 2, B.2","requirement":"Cáp đồng 10mm2 bọc PVC vàng xanh, trọn gói, độ dài trung bình khoảng 3m/trạm"},{"item":"Vật tư kèm theo mỗi máy: Ống thoát khói","quote":null,"reference":"Chương V, mục 2, B.2","requirement":"Ống thoát khói ra khỏi phòng máy có kèm ống giảm rung, trọn gói, độ dài trung bình khoảng 4m"},{"item":"Vật tư kèm theo mỗi máy: Nhiên liệu, nhớt, nước giải nhiệt","quote":null,"reference":"Chương V, mục 2, B.2","requirement":"Nhiên liệu chạy thử khoảng 2 giờ: 06 lít; nhớt máy đầy đủ theo máy; nước giải nhiệt đầy đủ theo máy"},{"item":"Bảo hành","quote":null,"reference":"Chương V, mục 3, khoản 2","requirement":"Bảo hành tối thiểu 02 năm hoặc 3.600 giờ chạy máy (điều kiện nào đến trước) kể từ ngày ký biên bản nghiệm thu, bàn giao; có tem bảo hành dán cho từng máy ghi nhà thầu cung cấp, số điện thoại bảo hành, ngày hết hạn bảo hành; bảo hành tại địa điểm Bên mua yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:04:55.407Z"}},"IB2300036510":{"u":"2026-11-03T19:48:39.532+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5-12.pdf), chưa phân tích cả HSMT.","Gói thầu là vật tư sửa chữa (linh kiện: động cơ/củ phát điện 10 kW), không phải tổ máy phát điện hoàn chỉnh; không nêu số lượng, hãng, xuất xứ, nhiên liệu, ATS, tiêu chuẩn riêng cho máy phát điện.","Các dòng STT 1-3, 6-20 (bạt, bình khí nén, ê tô, máy hàn, máy tiện, v.v.) không phải thông số máy phát điện nên không liệt kê.","Một số trích dẫn bị cắt ở điểm xuống dòng của văn bản gốc; bảng bị tách dòng nên mã STT/tên hàng có thể lệch nhẹ.","Văn bản không nêu số lượng cụ thể (nằm ở Phạm vi cung cấp, không có trong phần được cung cấp)."],"result":{"keyInfo":{"bidName":"Mua sắm vật tư sửa chữa xe công trình xa, máy hàn, máy tiện, máy phát điện","notifyNo":"IB2300036510","generatorCapacity":"10 kW (động cơ máy phát điện 10KW, phục vụ công suất 10 KW; không nêu rõ chế độ dự phòng/liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Tình trạng hàng hóa","quote":"Nhà thầu phải cung cấp hàng hóa mới 100%, sản xuất từ năm 2022 trở về sau còn nguyên đai, nguyên kiện theo quy định của nhà sản xuất.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2022 trở về sau, còn nguyên đai, nguyên kiện theo quy định của nhà sản xuất."},{"item":"Chung: Nhãn hiệu, xuất xứ","quote":"Hàng hóa phải thể hiện rõ ràng, đầy đủ: Model, ký mã hiệu, hãng sản xuất","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa phải thể hiện rõ ràng, đầy đủ model, ký mã hiệu, hãng sản xuất và xuất xứ rõ ràng, hợp pháp."},{"item":"Chung: Bảo hành","quote":"Hàng hóa chào thầu phải được bảo hành theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 1.2.a","requirement":"Bảo hành theo tiêu chuẩn của nhà sản xuất, tối thiểu 12 tháng; đổi hàng mới 100% nếu lỗi của nhà sản xuất trong thời gian bảo hành."},{"item":"Chung: Thời gian khắc phục sự cố","quote":"Thời gian khắc phục sự cố, sửa chữa tối đa 24 giờ kể từ khi Nhà thầu nhận","reference":"Chương V, mục 1.2.a","requirement":"Khắc phục sự cố, sửa chữa tối đa 24 giờ kể từ khi nhận được thông báo của Chủ đầu tư."},{"item":"Chung: Hàng hóa tương đương","quote":null,"reference":"Chương V, mục 1.2.b","requirement":"Thương hiệu, ký mã hiệu trong bảng yêu cầu chỉ để minh họa; nhà thầu được chào hàng tương đương hoặc ưu việt hơn so với yêu cầu tối thiểu."},{"item":"Chung: Đóng gói","quote":"Hàng hoá được đóng gói theo quy định của nhà sản xuất.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa được đóng gói theo quy định của nhà sản xuất."},{"item":"Chung: Kiểm tra, thử nghiệm","quote":"Kiểm tra số lượng; kiểm tra","reference":"Chương V, mục 3","requirement":"Kiểm tra số lượng; kiểm tra thí điểm, ngẫu nhiên về chất lượng."},{"item":"STT 4 - Động cơ máy phát điện 10KW: Công suất","quote":"Phục vụ công suất : 10 KW","reference":"Chương V, mục 1.2.b, bảng STT 4","requirement":"Phục vụ công suất 10 KW."},{"item":"STT 4 - Động cơ máy phát điện 10KW: Cấp cách điện","quote":"Hệ số cách điện: từ B/F","reference":"Chương V, mục 1.2.b, bảng STT 4","requirement":"Hệ số cách điện từ B/F."},{"item":"STT 4 - Động cơ máy phát điện 10KW: Cấu tạo","quote":"Cấu tạo: vỏ nhôm hợp kim","reference":"Chương V, mục 1.2.b, bảng STT 4","requirement":"Vỏ nhôm hợp kim."},{"item":"STT 4 - Động cơ máy phát điện 10KW: Quạt gió tản nhiệt","quote":"Quạt gió tản nhiệt: bên ngoài","reference":"Chương V, mục 1.2.b, bảng STT 4","requirement":"Quạt gió tản nhiệt đặt bên ngoài."},{"item":"STT 5 - Củ phát điện 10 KW: Model","quote":"Model: 10kw/380v","reference":"Chương V, mục 1.2.b, bảng STT 5","requirement":"Model 10kw/380v."},{"item":"STT 5 - Củ phát điện 10 KW: Công suất","quote":"Công suất (kw): 10","reference":"Chương V, mục 1.2.b, bảng STT 5","requirement":"10 kW."},{"item":"STT 5 - Củ phát điện 10 KW: Điện áp đầu ra","quote":"Điện áp đầu ra (v): 380","reference":"Chương V, mục 1.2.b, bảng STT 5","requirement":"380 V."},{"item":"STT 5 - Củ phát điện 10 KW: Tốc độ quay","quote":"Tốc độ quay (v/phút): 1500","reference":"Chương V, mục 1.2.b, bảng STT 5","requirement":"1500 vòng/phút."},{"item":"STT 5 - Củ phát điện 10 KW: Trọng lượng","quote":"Trọng lượng (kg): 117","reference":"Chương V, mục 1.2.b, bảng STT 5","requirement":"117 kg."},{"item":"STT 5 - Củ phát điện 10 KW: Bảo hành","quote":"Bảo hành: 12 tháng","reference":"Chương V, mục 1.2.b, bảng STT 5","requirement":"Bảo hành 12 tháng."},{"item":"STT 5 - Củ phát điện 10 KW: Cách ghép nối","quote":"Thường được ghép đôi với động cơ đầu nổ trực tiếp hoặc","reference":"Chương V, mục 1.2.b, bảng STT 5","requirement":"Thường được ghép đôi với động cơ đầu nổ trực tiếp hoặc qua vành đai để tạo thành máy phát điện."},{"item":"STT 5 - Củ phát điện 10 KW: Vỏ và cách nhiệt","quote":"Vỏ làm từ thép cao cấp, chắc chắn, lớp cách nhiệt H","reference":"Chương V, mục 1.2.b, bảng STT 5","requirement":"Vỏ làm từ thép cao cấp, chắc chắn, lớp cách nhiệt H."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:48:39.045Z"}},"IB2300036584":{"u":"2026-11-04T01:22:12.046+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT_Chuong V_05.pdf), chưa phân tích cả HSMT.","Bảng yêu cầu kỹ thuật chi tiết ở mục 1.2 (các chỉ tiêu CTCB/KCB) là bản quét, chữ bị lỗi hoàn toàn, không đọc được; vì vậy không có công suất (kVA/kW), điện áp đầu ra, tần số, động cơ/tuốc bin, bộ điều khiển, ATS, bảo hành, xuất xứ, CO/CQ, tiêu chuẩn.","Các thông số trên chỉ lấy từ danh mục và bản vẽ chi tiết (mục 1.2.7, 1.2.8) và có thể là yêu cầu cấp chi tiết linh kiện, chưa phải toàn bộ yêu cầu của gói thầu.","Đây là máy phát tuốc bin khí (rotor nam châm vĩnh cửu), không phải máy phát diesel/gas thông thường; công suất định mức không được nêu bằng kVA/kW trong phần đọc được, chỉ có ký hiệu TG650-VT.","Một số dòng bản vẽ (ví dụ xử lý bề mặt nối trục >= HRC43, vật liệu thay thế SCM440) bị lỗi chữ nên không trích dẫn.","Văn bản có chữ ký số của Viện Hàng không Vũ trụ Viettel, chưa xác minh chữ ký."],"result":{"keyInfo":{"bidName":"05/2023/HKVT-PK \"Mua sắm 02 bộ máy phát điện tuốc bin khí\"","notifyNo":"IB2300036584","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng, loại máy","quote":"Nội dung cung cấp chủ yếu: Mua sắm 02 bộ máy phát điện tuốc bin khí.","reference":"Chương V, mục 1.1","requirement":"Cung cấp 02 bộ máy phát điện tuốc bin khí."},{"item":"Máy phát (alternator): ký hiệu/mã hiệu","quote":"TG.00.00.00 Bản vẽ lắp ráp máy phát TG650-VT","reference":"Chương V, mục 1.2.8 (bản vẽ TG.00.00.00DK)","requirement":"Máy phát theo bản vẽ lắp ráp mã TG.00.00.00, ký hiệu TG650-VT, gồm 4 cụm: Thân vỏ, Rotor, Stator, Nắp trước."},{"item":"Máy phát - Stator: cuộn dây","quote":"ba pha 36V và 01 cuộn 3 pha 22V, trong đó:","reference":"Chương V, bản vẽ TG.03.00.02 (Cuộn dây)","requirement":"Quấn 01 cuộn một pha 115V, 01 cuộn ba pha 36V và 01 cuộn 3 pha 22V."},{"item":"Máy phát - Stator: loại dây quấn","quote":"4 Loại dây 30 AWG (30 HNSP.125) hoặc đây đường kính >= 0.27 mm","reference":"Chương V, bản vẽ TG.03.00.02 (Cuộn dây)","requirement":"Dây 30 AWG (30 HNSP.125) hoặc dây đường kính >= 0.27 mm."},{"item":"Máy phát - Stator: lá thép kỹ thuật","quote":"1. Kích thước độ dày 0.5mm, các kích thước còn lại","reference":"Chương V, bản vẽ TG.03.00.03 (Đệm stator)","requirement":"Độ dày 0.5 mm, các kích thước còn lại bằng với kích thước của lá thép kỹ thuật."},{"item":"Máy phát - Rotor: Rotor Back Iron","quote":"5. Vật liệu Vacoflux 50 hoặc đáp ứng CTKT:","reference":"Chương V, bản vẽ TG.02.00.02 (Rotor Back Iron)","requirement":"Vật liệu Vacoflux 50 hoặc đáp ứng chỉ tiêu kỹ thuật: mật độ từ thông bão hòa >= 1.6T."},{"item":"Máy phát - Rotor: Rotor Back Iron (mật độ từ thông)","quote":"- Saturation flux density >= 1.6T","reference":"Chương V, bản vẽ TG.02.00.02 (Rotor Back Iron)","requirement":"Saturation flux density >= 1.6T."},{"item":"Máy phát - Rotor: nam châm dán (24 chiếc)","quote":"2: Vật liệu Neodymium N45UH hoặc Sm2Co17 đáp ứng CTKT:","reference":"Chương V, bản vẽ TG.02.00.05 (Nam Châm Dán); danh mục TG.02.00.00DK","requirement":"Vật liệu Neodymium N45UH hoặc Sm2Co17, đáp ứng chỉ tiêu kỹ thuật; số lượng 24 chiếc mỗi cụm rotor."},{"item":"Máy phát - Rotor: nam châm dán (cấp nhiệt độ)","quote":"- Temperature Classification: >= 150 °C","reference":"Chương V, bản vẽ TG.02.00.05 (Nam Châm Dán)","requirement":"Cấp nhiệt độ >= 150 °C."},{"item":"Máy phát - Rotor: nam châm dán (từ thông)","quote":"- Flux Density (Br) >= 1050 mT","reference":"Chương V, bản vẽ TG.02.00.05 (Nam Châm Dán)","requirement":"Flux Density (Br) >= 1050 mT."},{"item":"Máy phát - Rotor: nam châm dán (bề mặt)","quote":"1. Ma niken","reference":"Chương V, bản vẽ TG.02.00.05 (Nam Châm Dán)","requirement":"Nam châm mạ niken."},{"item":"Máy phát - Rotor: nam châm IPM (32 chiếc)","quote":"1. Vật liệu Sm2Co17 đáp ứng CTKT:","reference":"Chương V, bản vẽ TG.02.00.11 (Nam Châm IPM); danh mục TG.02.00.00DK","requirement":"Vật liệu Sm2Co17, Flux Density (Br) >= 1050 mT; số lượng 32 chiếc mỗi cụm rotor."},{"item":"Máy phát - Rotor: nối trục (độ bền vật liệu)","quote":"- Minimum yield strength: 205 MPa","reference":"Chương V, bản vẽ TG.02.00.08 (Nối trục)","requirement":"Giới hạn chảy tối thiểu 205 MPa; giới hạn bền kéo tối thiểu 515 MPa."},{"item":"Máy phát - Rotor: nối trục (độ bền kéo)","quote":"- Minimum ultimate tensile strength: 515 MPa.","reference":"Chương V, bản vẽ TG.02.00.08 (Nối trục)","requirement":"Minimum ultimate tensile strength: 515 MPa."},{"item":"Máy phát - Thân vỏ: lưới bảo vệ","quote":"3. Hàn lưới có mắt lưới 1-1.5 mm","reference":"Chương V, bản vẽ TG.01.00.08 (Lưới bảo vệ)","requirement":"Lưới hàn có mắt lưới 1-1.5 mm."},{"item":"Máy phát - Thân vỏ: lưới bảo vệ (vật liệu)","quote":"4. Vật liệu nhôm 7075 hoặc thép không gi 316","reference":"Chương V, bản vẽ TG.01.00.08 (Lưới bảo vệ)","requirement":"Vật liệu nhôm 7075 hoặc thép không gỉ 316."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T01:22:11.495Z"}},"IB2300040208":{"u":"2026-11-03T19:48:05.019+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V - TX13-22.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, không phải cung cấp máy mới: văn bản không nêu công suất prime/standby, điện áp, tần số, alternator, bộ điều khiển, vỏ chống ồn, bình nhiên liệu, ATS (định mức), bảo hành hay CO/CQ.","Các dòng 'Kiểm tra chế độ A/B/C' trong bảng chỉ dẫn 'Theo phụ lục đính kèm'; nội dung chi tiết nằm ở phụ lục."],"result":{"keyInfo":{"bidName":"TX13-22: Bảo trì máy phát điện dự phòng của HTV năm 2022-2024","notifyNo":"IB2300040208","generatorCapacity":"2 x 750 kVA (Cummins KTA38G1) và 2 x 1650 kVA (Cummins KTA50-G8); không nêu rõ chế độ prime/standby"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần I - MPD Cummins 750 kVA/KTA38G1 (2 máy): Phạm vi bảo trì định kỳ","quote":"Nhà thầu có trách nhiệm bảo trì, bảo dưỡng máy phát điện dự phòng trong thời hạn 2 năm, phải thực hiện đầy đủ công tác bảo trì máy theo quy định của nhà sản xuất Cummins trong sổ tay hướng dẫn vận hành (kèm theo máy) bao gồm: chế độ A (thực hiện hàng tháng), chế độ B (thực hiện 6 tháng/lần) và chế độ C (thực hiện 1 năm/lần).","reference":"Chương V, mục 3, hạng mục I, khoản 1","requirement":"Bảo trì, bảo dưỡng máy phát điện dự phòng trong 2 năm theo quy định của nhà sản xuất Cummins trong sổ tay hướng dẫn vận hành, gồm chế độ A (hàng tháng), chế độ B (6 tháng/lần), chế độ C (1 năm/lần)."},{"item":"Phần I - MPD 750 kVA/KTA38G1: Phụ tùng thay thế","quote":"phụ tùng thay thế phải là mới 100%, chính hãng, có xuất xứ rõ ràng.","reference":"Chương V, mục 3, hạng mục I, khoản 1","requirement":"Thay thế phụ tùng theo khuyến cáo định kỳ của nhà sản xuất (không gồm ắc quy); phụ tùng mới 100%, chính hãng, xuất xứ rõ ràng."},{"item":"Phần I - MPD 750 kVA/KTA38G1: Hệ thống hòa đồng bộ","quote":"Nhà thầu phải có hiểu biết về hệ thống Woodward Easygen 3200XT-P1 đang dùng để hòa đồng bộ 4 máy phát điện hiện hữu","reference":"Chương V, mục 3, hạng mục I, khoản 4","requirement":"Nhà thầu phải hiểu biết hệ thống Woodward Easygen 3200XT-P1 dùng hòa đồng bộ 4 máy phát điện hiện hữu, cách vận hành hòa đồng bộ và kiểm tra thông số kỹ thuật theo tiêu chuẩn nhà sản xuất."},{"item":"Phần I - MPD 750 kVA/KTA38G1: Lọc nhiên liệu","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nhiên liệu FS1216, Fleetguard.","reference":"Chương V, mục 3, hạng mục I, dòng 1","requirement":"Tính năng kỹ thuật tương tự lọc nhiên liệu FS1216, Fleetguard."},{"item":"Phần I - MPD 750 kVA/KTA38G1: Lọc nhớt 1","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nhớt LF3325, Fleetguard.","reference":"Chương V, mục 3, hạng mục I, dòng 2","requirement":"Tính năng kỹ thuật tương tự lọc nhớt LF3325, Fleetguard; đảm bảo lưu lượng nhớt sau lọc là lớn nhất."},{"item":"Phần I - MPD 750 kVA/KTA38G1: Lọc nhớt 2","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nhớt LF777, Fleetguard.","reference":"Chương V, mục 3, hạng mục I, dòng 3","requirement":"Tính năng kỹ thuật tương tự lọc nhớt LF777, Fleetguard."},{"item":"Phần I - MPD 750 kVA/KTA38G1: Lọc nước","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nước WF2075, Fleetguard.","reference":"Chương V, mục 3, hạng mục I, dòng 4","requirement":"Tính năng kỹ thuật tương tự lọc nước WF2075, Fleetguard."},{"item":"Phần I - MPD 750 kVA/KTA38G1: Dung dịch làm mát","quote":"Phụ gia làm mát phải đảm bảo nồng độ hóa học của nước làm mát luôn nằm trong ngưỡng từ 2÷3 UPG (đơn vị Per Gallon).","reference":"Chương V, mục 3, hạng mục I, dòng 5","requirement":"Đóng bình 1.89 lít; phụ gia đảm bảo nồng độ hóa học của nước làm mát trong ngưỡng 2÷3 UPG (Per Gallon)."},{"item":"Phần I - MPD 750 kVA/KTA38G1: Nhớt động cơ","quote":"Được chứng nhận bởi: API CI-4/SL","reference":"Chương V, mục 3, hạng mục I, dòng 6","requirement":"Thùng 18.9 lít; tổng độ kiềm 11.5; độ nhớt động học 1000C: 15.0; chứng nhận API CI-4/SL."},{"item":"Phần I - MPD 750 kVA/KTA38G1: Lọc gió","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc gió AF872, Fleetguard.","reference":"Chương V, mục 3, hạng mục I, dòng 7","requirement":"Tính năng kỹ thuật tương tự lọc gió AF872, Fleetguard."},{"item":"Phần I - MPD 750 kVA/KTA38G1: Lõi lọc dầu tách nước","quote":"Quy cách phù hợp với động cơ Cummins KTA38-G.","reference":"Chương V, mục 3, hạng mục I, dòng 8","requirement":"Quy cách phù hợp động cơ Cummins KTA38-G; không rò rỉ ở áp suất cao; đặt bên ngoài lọc nhiên liệu sơ cấp."},{"item":"Phần II - MPD Cummins 1650 kVA/KTA50-G8 (2 máy): Phạm vi bảo trì định kỳ","quote":"phụ tùng thay thế phải là mới 100%, chính hãng, có xuất xứ rõ ràng.","reference":"Chương V, mục 3, hạng mục II, khoản 1","requirement":"Bảo trì, bảo dưỡng trong 2 năm theo quy định nhà sản xuất Cummins, gồm chế độ A (hàng tháng), B (6 tháng/lần), C (1 năm/lần); phụ tùng mới 100%, chính hãng, xuất xứ rõ ràng (không gồm ắc quy)."},{"item":"Phần II - MPD 1650 kVA/KTA50-G8: Hệ thống hòa đồng bộ","quote":"Nhà thầu phải có hiểu biết về hệ thống Woodward Easygen 3200XT-P1 đang dùng để hòa đồng bộ 4 máy phát điện hiện hữu","reference":"Chương V, mục 3, hạng mục II, khoản 4","requirement":"Nhà thầu phải hiểu biết hệ thống Woodward Easygen 3200XT-P1 hòa đồng bộ 4 máy phát điện hiện hữu."},{"item":"Phần II - MPD 1650 kVA/KTA50-G8: Lọc nhiên liệu","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nhiên liệu FS1006, Fleetguard.","reference":"Chương V, mục 3, hạng mục II, dòng 1","requirement":"Tính năng kỹ thuật tương tự lọc nhiên liệu FS1006, Fleetguard."},{"item":"Phần II - MPD 1650 kVA/KTA50-G8: Lọc nhớt 1","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nhớt LF3325, Fleetguard.","reference":"Chương V, mục 3, hạng mục II, dòng 2","requirement":"Tính năng kỹ thuật tương tự lọc nhớt LF3325, Fleetguard."},{"item":"Phần II - MPD 1650 kVA/KTA50-G8: Lọc nhớt 2","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nhớt LF777, Fleetguard.","reference":"Chương V, mục 3, hạng mục II, dòng 3","requirement":"Tính năng kỹ thuật tương tự lọc nhớt LF777, Fleetguard."},{"item":"Phần II - MPD 1650 kVA/KTA50-G8: Lọc nước","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nước WF2076, Fleetguard.","reference":"Chương V, mục 3, hạng mục II, dòng 4","requirement":"Tính năng kỹ thuật tương tự lọc nước WF2076, Fleetguard."},{"item":"Phần II - MPD 1650 kVA/KTA50-G8: Dung dịch làm mát","quote":"Phụ gia làm mát phải đảm bảo nồng độ hóa học của nước làm mát luôn nằm trong ngưỡng từ 2÷3 UPG (đơn vị Per Gallon).","reference":"Chương V, mục 3, hạng mục II, dòng 5","requirement":"Đóng bình 1.89 lít; nồng độ hóa học nước làm mát trong ngưỡng 2÷3 UPG."},{"item":"Phần II - MPD 1650 kVA/KTA50-G8: Nhớt động cơ","quote":"Được chứng nhận bởi: API CI-4/SL","reference":"Chương V, mục 3, hạng mục II, dòng 6","requirement":"Thùng 18.9 lít; tổng độ kiềm 11.5; độ nhớt động học 1000C: 15.0; chứng nhận API CI-4/SL."},{"item":"Phần II - MPD 1650 kVA/KTA50-G8: Lọc gió","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc gió AH1135, Fleetguard.","reference":"Chương V, mục 3, hạng mục II, dòng 7","requirement":"Tính năng kỹ thuật tương tự lọc gió AH1135, Fleetguard."},{"item":"Phần II - MPD 1650 kVA/KTA50-G8: Lõi lọc dầu tách nước","quote":"Quy cách phù hợp với động cơ Cummins KTA50-G8.","reference":"Chương V, mục 3, hạng mục II, dòng 8","requirement":"Quy cách phù hợp động cơ Cummins KTA50-G8; không rò rỉ ở áp suất cao; đặt bên ngoài lọc nhiên liệu sơ cấp."},{"item":"Chung (cả hai phần): Chất lượng đầu ra sau bảo trì","quote":"Các thông số kỹ thuật như: điện áp, tần số, số vòng quay, … phải đúng theo tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục 3, phần B","requirement":"Hoạt động an toàn, cấp điện cho tải khi mất lưới; điện áp, tần số, số vòng quay đúng tiêu chuẩn nhà sản xuất; các máy phải hòa đồng bộ được với nhau."},{"item":"Chung: Nội dung bảo trì chế độ A/B/C","quote":"Đo kiểm\nTình trạng cách điện giữa các cuộn dây","reference":"Chương V, mục 3, Phụ lục đính kèm (I, II, III)","requirement":"Kiểm tra hệ thống nhiên liệu, bôi trơn, làm mát, nạp khí, khí xả, sạc ắc quy 24VDC, alternator, tủ điều khiển, tủ hòa đồng bộ, thiết bị đóng cắt ACB, cáp phân phối từ máy phát đến tủ ATS; chế độ B: 250 giờ hoặc 06 tháng; chế độ C: 1500 giờ hoặc 12 tháng; chế độ C gồm đo kiểm cách điện giữa các cuộn dây, thay lọc nhớt, nhớt, lọc nước, nước làm mát (phụ gia DCA4)."},{"item":"Chung: Nghiệm thu vật tư thay thế","quote":"Vật tư, thiết bị thay thế phải đúng chủng loại, xuất xứ ghi trong hợp đồng","reference":"Chương V, mục 5","requirement":"Vật tư, thiết bị thay thế phải đúng chủng loại, xuất xứ ghi trong hợp đồng; có phiếu xác nhận sau mỗi lần bảo trì (check A, B, C) và biên bản nghiệm thu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:48:04.102Z"}},"IB2300042675":{"u":"2026-11-03T13:05:11.092+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V + Ban ve ĐC.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy phát điện không được nêu rõ trong Chương V; chỉ có các phụ kiện ghi số lượng 01.","Văn bản không nêu hãng, mã hiệu, xuất xứ của động cơ và đầu phát; không nêu dung tích thùng nhiên liệu, cáp, phạm vi lắp đặt máy phát, thời hạn bảo hành, tiêu chuẩn khí thải.","Mục 1.2.2 cho phép chào hàng tương đương hoặc ưu việt hơn so với yêu cầu tối thiểu.","Các trang bản vẽ cuối tệp là ảnh quét, không đọc được nội dung; bản vẽ có thể chứa thêm thông tin kỹ thuật chưa được trích.","Phần thang máy và điều hòa không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp lắp đặt thiết bị công trình (Bao gồm: Thang máy + máy phát điện + điều hòa)","notifyNo":"IB2300042675","generatorCapacity":"250 kVA / 200 kW công suất liên tục; 275 kVA / 220 kW công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện dự phòng: Công suất liên tục","quote":"Công suất liên tục | 250 kVA / 200 kW","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật tổ máy phát điện","requirement":"250 kVA / 200 kW"},{"item":"Tổ máy phát điện dự phòng: Công suất dự phòng","quote":"Công suất dự phòng | 275 kVA / 220 kW","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật tổ máy phát điện","requirement":"275 kVA / 220 kW"},{"item":"Tổ máy phát điện dự phòng: Tần số / Tốc độ","quote":"Tần số / Tốc độ | 50Hz / 1500vòng/ phút","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật tổ máy phát điện","requirement":"50Hz / 1500 vòng/phút"},{"item":"Tổ máy phát điện dự phòng: Điện áp","quote":"Điện áp | 380/220 V","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật tổ máy phát điện","requirement":"380/220 V"},{"item":"Tổ máy phát điện dự phòng: Hệ số công suất","quote":"Hệ số công suất | ≥ 0,8","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật tổ máy phát điện","requirement":"≥ 0,8"},{"item":"Tổ máy phát điện dự phòng: Số pha, kích từ, điều chỉnh điện áp","quote":"Xoay chiều, 3pha – 4 dây, tự động kích từ, tự động","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật tổ máy phát điện","requirement":"Xoay chiều, 3 pha - 4 dây, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Tổ máy phát điện dự phòng: Độ ồn tiêu chuẩn","quote":"Độ ồn tiêu chuẩn | ≤ 75dB@7m","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật tổ máy phát điện","requirement":"≤ 75dB@7m"},{"item":"Tổ máy phát điện dự phòng: Tiêu chuẩn quản lý chất lượng nhà sản xuất","quote":"Tiêu chuẩn quản lý chất lượng của ISO 9001:2015","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật tổ máy phát điện","requirement":"Nhà sản xuất theo tiêu chuẩn quản lý chất lượng ISO 9001:2015"},{"item":"Động cơ: Tốc độ","quote":"Tốc độ | 1500 vòng/ phút","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"1500 vòng/phút"},{"item":"Động cơ: Chủng loại","quote":"Động cơ 4 kỳ, có turbo tăng áp, làm mát làm mát","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"Động cơ 4 kỳ, có turbo tăng áp, làm mát khí nạp, 6 cylinders xếp thẳng hàng"},{"item":"Động cơ: Số xy lanh, kiểu xếp","quote":"6 xy lanh, xếp trên 1 đường thẳng","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"6 xy lanh, xếp trên 1 đường thẳng"},{"item":"Động cơ: Điều tốc","quote":"Điều tốc | Điện tử","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"Điện tử"},{"item":"Động cơ: Đường kính xy lanh (Bore)","quote":"Đường kính (Bore) | 123 mm","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"123 mm"},{"item":"Động cơ: Hành trình piston (Stroke)","quote":"Hành trình piston (Stroke) | 155 mm","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"155 mm"},{"item":"Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh | ≥ 11.051 L","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"≥ 11.051 L"},{"item":"Động cơ: Tỷ số nén","quote":"Tỷ sổ nén | ≥ 17,1:1","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"≥ 17,1:1"},{"item":"Động cơ: Công suất lớn nhất ở vòng quay 1500 v/p - công suất liên tục","quote":"Công suất liên tục | ≥ 241 kW","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"≥ 241 kW"},{"item":"Động cơ: Công suất lớn nhất ở vòng quay 1500 v/p - công suất dự phòng","quote":"Công suất dự phòng | ≥ 272 kW","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"≥ 272 kW"},{"item":"Động cơ: Khả năng quá tải","quote":"≥ 10%","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"≥ 10% (trong một giờ với mỗi 12 giờ chạy máy)"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc nhiên liệu, có thể thay thế","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"Có bộ lọc khí, bộ lọc nhiên liệu, bộ lọc dầu bôi trơn, đều có thể thay thế"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Hệ thống nạp khí | Turbo tăng áp","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"Turbo tăng áp"},{"item":"Động cơ: Hệ thống đốt","quote":"Hệ thống đốt | Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Động cơ: Hệ thống làm mát","quote":"Hệ thống làm mát | Két nước kết hợp với quạt gió","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"Két nước kết hợp với quạt gió"},{"item":"Động cơ: Hệ thống khởi động","quote":"Bằng động cơ điện dùng nguồn điện ắc quy 24V (2","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"Bằng động cơ điện dùng nguồn điện ắc quy 24V (2 bình 12V)"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Hệ thống bôi trơn | Bôi trơn cưỡng bức, có bơm dầu tuần hoàn","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"Bôi trơn cưỡng bức, có bơm dầu tuần hoàn"},{"item":"Động cơ: Mức tiêu hao nhiên liệu ở 100% công suất định mức","quote":"≤ 58.1 lít/giờ","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"≤ 58.1 lít/giờ"},{"item":"Động cơ: Mức tiêu hao nhiên liệu ở 75% công suất định mức","quote":"≤ 43.6 lít/giờ","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"≤ 43.6 lít/giờ"},{"item":"Động cơ: Mức tiêu hao nhiên liệu ở 50% công suất định mức","quote":"≤ 30.0 lít/giờ","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật động cơ","requirement":"≤ 30.0 lít/giờ"},{"item":"Đầu phát điện: Kiểu","quote":"Kiểu | 4 cực, tự kích từ, kích từ không chổi than","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật đầu phát điện","requirement":"4 cực, tự kích từ, kích từ không chổi than"},{"item":"Đầu phát điện: Công suất liên tục","quote":"Công suất liên tục | ≥ 250 kVA","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật đầu phát điện","requirement":"≥ 250 kVA"},{"item":"Đầu phát điện: Điện áp, tần số, hệ số công suất, số pha","quote":"Số pha | 3 pha 4 dây","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật đầu phát điện","requirement":"380/220 V; 50Hz; hệ số công suất ≥ 0,8; 3 pha 4 dây"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật đầu phát điện","requirement":"IP23"},{"item":"Đầu phát điện: Độ ổn định điện áp","quote":"Độ ổn định điện áp | +1%","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật đầu phát điện","requirement":"+1%"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật đầu phát điện","requirement":"Cấp H"},{"item":"Đầu phát điện: Điều chỉnh điện áp (AVR)","quote":"Điều áp, tự động điều chỉnh điện áp bằng bộ AVR.","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật đầu phát điện","requirement":"Điều áp, tự động điều chỉnh điện áp bằng bộ AVR"},{"item":"Bảng điều khiển: Màn hình","quote":"Màn hình hiển thị kỹ","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật bảng điều khiển","requirement":"Màn hình hiển thị kỹ thuật số LCD kết hợp với đèn diot phát quang (LED) để hiển thị các biểu tượng cảnh báo; hiển thị điện áp 3 pha và dây (V), dòng điện (A), công suất kVA/kW, hệ số công suất pf, tần số (Hz), số giờ vận hành, áp suất bôi trơn (bar), nhiệt độ nước làm mát, tốc độ động cơ, điện áp ắc quy, số lần khởi động, thông báo bảo dưỡng"},{"item":"Bảng điều khiển: Cơ chế điều khiển","quote":"Có công tắc dừng khẩn cấp","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật bảng điều khiển","requirement":"Có công tắc chọn chế độ làm việc OFF/MANUAL/AUTO (dừng máy/chạy nhân công/chạy tự động); có công tắc dừng khẩn cấp"},{"item":"Bảng điều khiển: Chức năng cảnh báo, bảo vệ","quote":"Chức năng cảnh báo, bảo vệ:","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật bảng điều khiển","requirement":"Cảnh báo khi quá dòng, quá tải, điện áp ắc quy thấp, cảnh báo bằng mã, số. Tạm dừng máy khi sự cố không đề được, hiệu điện thế AC cao/thấp, nhiệt độ nước làm mát cao, áp lực nhớt thấp, bộ kích từ hỏng, đề quá nhiều lần, quá dòng, vượt tốc, ngắn mạch, tần số quá thấp"},{"item":"Bộ chuyển nguồn tự động ATS 4P-630A: Dòng định mức","quote":"Dòng định mức | Từ 500A đến 630A","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật ATS 4P-630A","requirement":"Từ 500A đến 630A"},{"item":"Bộ chuyển nguồn tự động ATS 4P-630A: Số cực","quote":"Số cực | 4","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật ATS 4P-630A","requirement":"4 cực"},{"item":"Bộ chuyển nguồn tự động ATS 4P-630A: Điện áp hoạt động","quote":"Điện áp hoạt động | 230/400V","reference":"Chương V, mục 1.2.2.c - Thông số kỹ thuật ATS 4P-630A","requirement":"230/400V"},{"item":"Vỏ chống ồn","quote":"01 Vỏ chống ồn máy phát điện đồng bộ theo máy, Thép sơn tĩnh điện, vật liệu cách âm","reference":"Chương V, mục 1.2.2.c - Phụ kiện tiêu chuẩn","requirement":"01 vỏ chống ồn đồng bộ theo máy, thép sơn tĩnh điện, vật liệu cách âm bằng mút tiêu âm hoặc bông thủy tinh"},{"item":"Thùng nhiên liệu","quote":"01 thùng nhiên liệu đáy máy","reference":"Chương V, mục 1.2.2.c - Phụ kiện tiêu chuẩn","requirement":"01 thùng nhiên liệu đáy máy (dung tích không nêu)"},{"item":"Phụ kiện tiêu chuẩn kèm máy: Bảng điều khiển, giảm chấn, ắc quy, pô giảm thanh, tài liệu","quote":"01 Bộ bình ắc quy 2x12V","reference":"Chương V, mục 1.2.2.c - Phụ kiện tiêu chuẩn","requirement":"01 bảng điều khiển kỹ thuật số; 01 bộ cao su giảm chấn chống rung máy; 01 bộ dây cáp nối bình ắc quy; 01 bộ bình ắc quy 2x12V; 01 bộ pô giảm thanh; 01 bộ tài liệu kỹ thuật"},{"item":"Máy phát điện: Tình trạng và năm sản xuất","quote":"mới 100%, sản xuất từ năm 2022 trở về sau","reference":"Chương V, mục 1.2.1","requirement":"Hàng hóa, thiết bị dự thầu phải mới 100%, sản xuất từ năm 2022 trở về sau"},{"item":"Máy phát điện: Xuất xứ, CO/CQ","quote":"Nhà thầu cam kết sẽ cung cấp chứng nhận chất lượng (CQ), chứng nhận nguồn","reference":"Chương V, mục 1.2.1","requirement":"Có nguồn gốc xuất xứ rõ ràng; cam kết cung cấp chứng nhận chất lượng (CQ), chứng nhận nguồn gốc xuất xứ (CO) khi giao hàng"},{"item":"Máy phát điện: Bảo hành","quote":"Thời gian bảo hành kể từ ngày ký biên bản nghiệm thu hoàn thành.","reference":"Chương V, mục 1.2.1","requirement":"Thời gian bảo hành tính từ ngày ký biên bản nghiệm thu hoàn thành (thời hạn bảo hành không nêu)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:05:10.203Z"}},"IB2300042764":{"u":"2026-11-04T02:51:05.411+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT THUÊ MÁY PHÁT ĐÍNH KÈM TRÊN HỆ THỐNG.pdf, HSMT - TT08 MÁY PHÁT ĐIỆN (chuẩn).docx, Hồ sơ mời thầu thuê máy phát.pdf), chưa phân tích cả HSMT.","Chương V không nêu: model động cơ, số xi lanh, tốc độ, suất tiêu hao nhiên liệu, tiêu chuẩn khí thải, cấp cách điện và AVR của đầu phát, bộ điều khiển máy phát, vỏ chống ồn và mức ồn (dB), ATS, CO/CQ, bảo hành, tiêu chuẩn áp dụng (mục III.6 để trống phần quy chuẩn, tiêu chuẩn).","Điện áp máy phát ghi 6.300V nhưng điện áp đầu phát ghi 6.600V; E-HSMT không giải thích sự khác biệt này.","Tiết diện cáp động lực khác nhau giữa các bản: bảng kỹ thuật ghi 3x150 spmm (trích ở trên), còn bảng khối lượng trong tệp HSMT - TT08 MÁY PHÁT ĐIỆN (chuẩn).docx ghi 3x185 spmm.","Thời gian thuê 365 ngày, tính từ khi lắp đặt xong và bàn giao, nằm trong bảng khối lượng nên không đưa vào danh sách thông số.","Bản PDF quét có lỗi nhận dạng chữ; các trích dẫn lấy theo bản .docx. Một số ô trong bản PDF (ví dụ ống nhập/xuất, 1.800kW) bị vỡ chữ nhưng khớp với bản .docx."],"result":{"keyInfo":{"bidName":"Thuê tổ hợp máy phát điện Diesel dự phòng cấp điện phục vụ sản xuất tại khu vực Khe Chàm - Công ty than Hạ Long - TKV","notifyNo":"IB2300042764","generatorCapacity":"3 x 2.500kVA - 6,3kV (tổng 7500kVA, dự phòng, hòa đồng bộ); công suất tối đa 2.500kVA/2.000kW, công suất liên tục 2.250kVA/1.800kW mỗi máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng hệ thống: Công suất và số lượng máy","quote":"Tổng công suất máy phát điện diesel dự phòng: 7500kVA, bao gồm 03 máy phát điện 2500kVA- 6,3kV hòa đồng bộ khi hoạt động.","reference":"Chương V, mục II","requirement":"Tổng công suất máy phát điện diesel dự phòng 7500kVA, gồm 03 máy phát điện 2500kVA - 6,3kV hòa đồng bộ khi hoạt động."},{"item":"Tổng hệ thống: Vị trí lắp đặt","quote":"Vị trí lắp đặt: Tại mặt bằng +35 khu vực Khe Chàm, Công ty than Hạ Long –TKV.","reference":"Chương V, mục II","requirement":"Lắp đặt tại mặt bằng +35 khu vực Khe Chàm, Công ty than Hạ Long – TKV."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV (3 máy): Số lượng","quote":"Máy phát điện Diesel 2.500kVA - 6,3 kV","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I.1","requirement":"03 cái."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV (mỗi máy): Công suất tối đa","quote":"Công suất tối đa: 2.500kVA/2.000kW.","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I.1","requirement":"2.500kVA/2.000kW."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV (mỗi máy): Công suất liên tục","quote":"Công suất liên tục: 2.250kVA/1.800kW.","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I.1","requirement":"2.250kVA/1.800kW."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV (mỗi máy): Hệ số công suất","quote":"Hệ số công suất: Cosφ = 0,8.","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I.1","requirement":"Cosφ = 0,8."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV (mỗi máy): Điện áp, số pha","quote":"Điện áp 6.300V- 3 pha","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I.1","requirement":"Điện áp 6.300V, 3 pha."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV (mỗi máy): Hệ thống khởi động","quote":"Hệ thống khởi động: bằng bình ắc quy 24V- 254Ah.","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I.1","requirement":"Khởi động bằng bình ắc quy 24V - 254Ah."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV (mỗi máy): Động cơ","quote":"Động cơ Cummins (hoặc loại tương đương).","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I.1","requirement":"Động cơ Cummins (hoặc loại tương đương)."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV (mỗi máy): Đầu phát","quote":"Đầu phát NSDK model NTKAL: (hoặc loại tương đương) có Công suất 2.500kVA, điện áp 6.600V;","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I.1","requirement":"Đầu phát NSDK model NTKAL (hoặc loại tương đương), công suất 2.500kVA, điện áp 6.600V."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV (mỗi máy): Năm sản xuất, chất lượng","quote":"Máy đảm bảo công suất, chất lượng điện năng; Năm sản xuất: 2018÷2023.","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I.1","requirement":"Máy đảm bảo công suất, chất lượng điện năng; năm sản xuất 2018÷2023."},{"item":"Tủ máy cắt đầu vào 1, 2, 3 /7,2 kV - 630A","quote":"(Máy cắt kéo ra, kéo vào, buồng dập chân không, 7,2kV - 630A 25kA/3s kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact,","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I.2","requirement":"03 cái. Máy cắt kéo ra, kéo vào, buồng dập chân không, 7,2kV - 630A, 25kA/3s, kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact. Tủ mới 100%."},{"item":"Tủ lộ ra máy cắt chân không 7,2 kV - 1.250A","quote":"(Máy cắt kéo ra kéo vào, buồng dập chân không, 7,2kV 1250A 25kA/3s kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact,","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I.3","requirement":"01 cái. Máy cắt kéo ra kéo vào, buồng dập chân không, 7,2kV 1250A, 25kA/3s, kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact. Tủ mới 100%."},{"item":"Tủ đo lường","quote":"(Vỏ tủ kích thước dự kiến H2350xW800xD1650 mm, tôn 1.5mm-2mm, cấp bảo vệ IP41","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I.4","requirement":"01 cái. Vỏ tủ kích thước dự kiến H2350xW800xD1650 mm, tôn 1.5mm-2mm, cấp bảo vệ IP41. Tủ mới 100%."},{"item":"Tủ hòa đồng bộ","quote":"(Bộ relay hòa đồng bộ 03 máy phát điện: chức năng hòa đồng bộ, điều khiển tự động- bằng tay, hiển thị các thông số vận hànhChức năng điều chỉnh phụ tải.","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I.5","requirement":"01 cái. Bộ relay hòa đồng bộ 03 máy phát điện: chức năng hòa đồng bộ, điều khiển tự động - bằng tay, hiển thị các thông số vận hành, chức năng điều chỉnh phụ tải. Tủ mới 100%."},{"item":"Tủ thanh cái","quote":"(Thanh cái 1.250A cho 3 pha (10x60) cấp cách điện 7,2 kV, Tủ mới 100%)","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I.6","requirement":"01 cái. Thanh cái 1.250A cho 3 pha (10x60), cấp cách điện 7,2 kV. Tủ mới 100%."},{"item":"Cáp điện động lực cho trạm phát điện Diesel 3 x 2500kVA - 6kV","quote":"Cáp trung thế có màn chắn băng đồng dày 1,27mm Cu/XLPE/PVC 3x150 spmm 3.6/6(7.2) kV","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục II.1","requirement":"350 mét. Cáp trung thế có màn chắn băng đồng dày 1,27mm, Cu/XLPE/PVC 3x150 spmm, 3.6/6(7.2) kV."},{"item":"Hệ thống cáp điều khiển và phụ kiện cho trạm phát điện","quote":"Cáp điều khiển hạ thế 0,6/1 KV CU/PVC/PVC. Dây chia tải Load Share có chống nhiễu (50m).","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục II.2","requirement":"01 hệ thống. Cáp điều khiển hạ thế 0,6/1 kV CU/PVC/PVC. Dây chia tải Load Share có chống nhiễu (50m)."},{"item":"Bơm dầu","quote":"Bơm dầu Diezel chuyên dụng, lưu lượng 1.500 Lít / giờ","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục II.3","requirement":"01 cái. Bơm dầu Diezel chuyên dụng, lưu lượng 1.500 Lít/giờ."},{"item":"Tủ điều khiển bơm dầu","quote":"Chế tạo trong nước, linh kiện ngoại nhập","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục II.4","requirement":"01 cái. Chế tạo trong nước, linh kiện ngoại nhập."},{"item":"Téc dầu Diesel 10.000 - M3 đặt nổi","quote":"Mặt trong để mộc, mặt ngoài sơn chống gỉ, sơn màu; 01 ống nhập Φ 90, ống xuất Φ 49; Thước thủy đo mức chứa. Kích thước","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục II.5","requirement":"01 cái. Mặt trong để mộc, mặt ngoài sơn chống gỉ, sơn màu; 01 ống nhập Φ 90, ống xuất Φ 49; thước thủy đo mức chứa. Kích thước 1840 x 3860 mm."},{"item":"Hệ thống đường ống cấp dầu Diezel, van khóa cấp cho 3 máy","quote":"Hệ thống đường ống cấp dầu Diezel, van khóa cấp cho 3 máy","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục II.6","requirement":"01 hệ thống, cấp dầu cho 3 máy."},{"item":"Phạm vi lắp đặt: Thi công lắp đặt tổ hợp","quote":"1.11. Thi công lắp đặt tổ hợp máy phát điện Diesel: Trong vòng 30 ngày kể từ ngày nhà thầu và chủ đầu tư ký hợp đồng.","reference":"Chương V, mục III.1, 1.1","requirement":"Thi công lắp đặt tổ hợp máy phát điện Diesel trong vòng 30 ngày kể từ ngày nhà thầu và chủ đầu tư ký hợp đồng; thi công đúng hồ sơ thiết kế được duyệt."},{"item":"Nghiệm thu: Chạy thử vận hành","quote":"d) Nghiệm thu tổng thể, giai đoạn có tải không tải vận hành thiết bị","reference":"Chương V, mục III.6, khoản 2","requirement":"Nghiệm thu tổng thể, có giai đoạn vận hành thiết bị có tải và không tải."},{"item":"Yêu cầu vận hành: Công suất và khởi động","quote":"Đảm bảo đáp ứng đủ công suất và khởi động của thiết bị phụ tải.","reference":"Chương V, mục III.1, 1.2, khoản 2","requirement":"Đáp ứng đủ công suất và khởi động của thiết bị phụ tải; thiết bị hoạt động ổn định, lâu dài."},{"item":"Môi trường: Tiếng ồn","quote":"Hạn chế gây tiếng ồn.","reference":"Chương V, mục III.2, khoản 1","requirement":"Hạn chế gây tiếng ồn (không nêu mức dB cụ thể)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T02:51:04.957Z"}},"IB2300044204":{"u":"2026-11-03T12:55:51.087+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU KY THUAT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng từng loại máy; phạm vi cung cấp nằm ở Biểu mẫu 01A, Chương IV (không có trong văn bản này).","Văn bản không nêu hãng/model/xuất xứ động cơ và đầu phát, AVR, ATS, cáp, phạm vi lắp đặt hay tiêu chuẩn áp dụng.","Công suất 14 kVA và 37 kVA là công suất làm việc liên tục (Continuos Power); văn bản không ghi dự phòng/chính.","Bảng trích từ PDF bị vỡ dòng; một số trích dẫn là đoạn ngắn nằm trong ô bảng. Phần chữ ký số ở mục 1.3.1 bị lẫn vào nội dung, nên yêu cầu biên bản kiểm tra xuất xưởng không có trích dẫn nguyên văn."],"result":{"keyInfo":{"bidName":"39-2023-VHT-K1-M.VEA \"Mua sắm máy phát điện 1 pha và 3 pha\"","notifyNo":"IB2300044204","generatorCapacity":"Máy 1 pha ≥ 14 kVA và máy 3 pha ≥ 37 kVA (công suất làm việc liên tục, Continuos Power)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 1 pha: Công suất làm việc liên tục","quote":"(Continuos Power) ≥ 14 kVA","reference":"Chương V, mục 1.2, phần I, dòng 1","requirement":"Công suất làm việc liên tục (Continuos Power) ≥ 14 kVA (chỉ tiêu cơ bản)"},{"item":"Máy phát điện 1 pha: Số pha","quote":"Đạt: Số pha là 1 pha","reference":"Chương V, mục 1.2, phần I, dòng 2","requirement":"1 pha"},{"item":"Máy phát điện 1 pha: Hệ số công suất","quote":"Đạt: Hệ số công suất ≥ 0.8","reference":"Chương V, mục 1.2, phần I, dòng 3","requirement":"≥ 0.8"},{"item":"Máy phát điện 1 pha: Điện áp danh định","quote":"220 VAC đến 240 VAC","reference":"Chương V, mục 1.2, phần I, dòng 4","requirement":"Có một mức điện áp danh định nằm trong dải 220 VAC đến 240 VAC"},{"item":"Máy phát điện 1 pha: Tần số danh định","quote":"Đạt: Tần số danh định là 50 Hz","reference":"Chương V, mục 1.2, phần I, dòng 5","requirement":"50 Hz"},{"item":"Máy phát điện 1 pha: Tiêu hao nhiên liệu","quote":"≤ 5.5 (lít/giờ)","reference":"Chương V, mục 1.2, phần I, dòng 6","requirement":"≤ 5.5 (lít/giờ)"},{"item":"Máy phát điện 1 pha: Bảo vệ","quote":"Đạt: Bảo vệ quá tải, quá nhiệt độ","reference":"Chương V, mục 1.2, phần I, dòng 7","requirement":"Bảo vệ quá tải, quá nhiệt độ hoạt động, áp suất dầu thấp"},{"item":"Máy phát điện 1 pha: Trọng lượng khô","quote":"≤ 600 kg","reference":"Chương V, mục 1.2, phần I, dòng 8","requirement":"Trọng lượng khô (không tính nhiên liệu) ≤ 600 kg"},{"item":"Máy phát điện 1 pha: Kích thước máy","quote":"(L*W*H) > 1600*700*900 (mm)","reference":"Chương V, mục 1.2, phần I, dòng 9","requirement":"(D*R*C) ≤ 1600*700*900 (mm)"},{"item":"Máy phát điện 1 pha: Dung tích bình nhiên liệu","quote":"≥ 40 (lít)","reference":"Chương V, mục 1.2, phần I, dòng 10","requirement":"≥ 40 (lít)"},{"item":"Máy phát điện 1 pha: Độ ồn","quote":"Đạt: Độ ồn ≤ 67 dB ở khoảng","reference":"Chương V, mục 1.2, phần I, dòng 11","requirement":"≤ 67 dB ở khoảng cách 7m"},{"item":"Máy phát điện 1 pha: Hướng ống xả","quote":"Theo yêu cầu ra","reference":"Chương V, mục 1.2, phần I, dòng 12","requirement":"Theo yêu cầu ra mặt trước (nhà thầu tuyên bố đáp ứng)"},{"item":"Máy phát điện 1 pha: Kết cấu chân đế","quote":"Dạng U quay ra","reference":"Chương V, mục 1.2, phần I, dòng 13","requirement":"Dạng U quay ra ngoài (nhà thầu tuyên bố đáp ứng)"},{"item":"Máy phát điện 1 pha: Động cơ - loại","quote":"Đạt: Loại động cơ 4 kỳ, làm mát","reference":"Chương V, mục 1.2, phần I, dòng 14","requirement":"Động cơ 4 kỳ, làm mát bằng chất lỏng"},{"item":"Máy phát điện 1 pha: Động cơ - dung tích","quote":"Đạt: Dung tích động cơ ≥ 2 (lít)","reference":"Chương V, mục 1.2, phần I, dòng 15","requirement":"≥ 2 (lít)"},{"item":"Máy phát điện 1 pha: Động cơ - công suất liên tục tối đa","quote":"động cơ ≥ 17 kW","reference":"Chương V, mục 1.2, phần I, dòng 16","requirement":"≥ 17 kW"},{"item":"Máy phát điện 1 pha: Động cơ - nhiên liệu","quote":"Đạt: Nhiên liệu cho động cơ là","reference":"Chương V, mục 1.2, phần I, dòng 17","requirement":"Dầu diesel"},{"item":"Máy phát điện 1 pha: Cấp cách điện (Insulation Class)","quote":"Đạt: Cấp cách điện là class H","reference":"Chương V, mục 1.2, phần I, dòng 18","requirement":"Class H hoặc tương đương hoặc tốt hơn"},{"item":"Máy phát điện 1 pha: Chế độ vận hành","quote":"Tự động/Bằng","reference":"Chương V, mục 1.2, phần I, dòng 19","requirement":"Tự động/Bằng tay/Tắt (nhà thầu tuyên bố đáp ứng)"},{"item":"Máy phát điện 1 pha: Tắt khẩn cấp","quote":"Đạt: Có chế độ tắt khẩn cấp","reference":"Chương V, mục 1.2, phần I, dòng 20","requirement":"Có chế độ tắt khẩn cấp bằng tay"},{"item":"Máy phát điện 1 pha: Hiển thị","quote":"Đạt: Hiển thị bằng màn hình","reference":"Chương V, mục 1.2, phần I, dòng 21","requirement":"Hiển thị bằng màn hình"},{"item":"Máy phát điện 1 pha: Loại ắc quy","quote":"Đạt: Loại ắc quy là loại kín","reference":"Chương V, mục 1.2, phần I, dòng 22","requirement":"Loại kín khí/gel"},{"item":"Máy phát điện 1 pha: Bộ nạp bù ắc quy","quote":"Đạt: Có bộ nạp bù ắc quy (Tự","reference":"Chương V, mục 1.2, phần I, dòng 23","requirement":"Có bộ nạp bù ắc quy (tự động nạp ắc quy khi máy phát điện hoạt động)"},{"item":"Máy phát điện 3 pha: Công suất làm việc liên tục","quote":"(Continuos Power) ≥ 37 kVA","reference":"Chương V, mục 1.2, phần II, dòng 1","requirement":"Công suất làm việc liên tục (Continuos Power) ≥ 37 kVA (chỉ tiêu cơ bản)"},{"item":"Máy phát điện 3 pha: Số pha","quote":"Đạt: Số pha là 3 pha","reference":"Chương V, mục 1.2, phần II, dòng 2","requirement":"3 pha"},{"item":"Máy phát điện 3 pha: Hệ số công suất","quote":"Đạt: Hệ số công suất ≥ 0.8","reference":"Chương V, mục 1.2, phần II, dòng 3","requirement":"≥ 0.8"},{"item":"Máy phát điện 3 pha: Điện áp danh định","quote":"380 hoặc 400V","reference":"Chương V, mục 1.2, phần II, dòng 4","requirement":"380 hoặc 400V"},{"item":"Máy phát điện 3 pha: Tần số danh định","quote":"Đạt: Tần số danh định là 50 Hz","reference":"Chương V, mục 1.2, phần II, dòng 5","requirement":"50 Hz"},{"item":"Máy phát điện 3 pha: Tiêu hao nhiên liệu ở 100% tải","quote":"≤ 11 (lít/giờ)","reference":"Chương V, mục 1.2, phần II, dòng 6","requirement":"≤ 11 (lít/giờ)"},{"item":"Máy phát điện 3 pha: Bảo vệ","quote":"Đạt: Bảo vệ quá tải, quá nhiệt độ","reference":"Chương V, mục 1.2, phần II, dòng 7","requirement":"Bảo vệ quá tải, quá nhiệt độ hoạt động, áp suất dầu thấp"},{"item":"Máy phát điện 3 pha: Trọng lượng khô","quote":"≤ 1050 kg","reference":"Chương V, mục 1.2, phần II, dòng 8","requirement":"Trọng lượng khô (không tính nhiên liệu) ≤ 1050 kg"},{"item":"Máy phát điện 3 pha: Kích thước máy","quote":"2250*1050*1800 (mm)","reference":"Chương V, mục 1.2, phần II, dòng 9","requirement":"(D*R*C) ≤ 2250*1050*1800 (mm)"},{"item":"Máy phát điện 3 pha: Dung tích bình nhiên liệu","quote":"≥ 100 lít","reference":"Chương V, mục 1.2, phần II, dòng 10","requirement":"≥ 100 lít"},{"item":"Máy phát điện 3 pha: Độ ồn","quote":"Đạt: Độ ồn ≤ 67 dB ở khoảng","reference":"Chương V, mục 1.2, phần II, dòng 11","requirement":"≤ 67 dB ở khoảng cách 7m"},{"item":"Máy phát điện 3 pha: Hướng ống xả","quote":"Theo yêu cầu ra","reference":"Chương V, mục 1.2, phần II, dòng 12","requirement":"Theo yêu cầu ra mặt trước (nhà thầu tuyên bố đáp ứng)"},{"item":"Máy phát điện 3 pha: Kết cấu chân đế","quote":"Dạng U quay ra","reference":"Chương V, mục 1.2, phần II, dòng 13","requirement":"Dạng U quay ra ngoài (nhà thầu tuyên bố đáp ứng)"},{"item":"Máy phát điện 3 pha: Động cơ - loại","quote":"Đạt: Loại động cơ 4 kỳ làm mát","reference":"Chương V, mục 1.2, phần II, dòng 14","requirement":"Động cơ 4 kỳ làm mát bằng chất lỏng"},{"item":"Máy phát điện 3 pha: Động cơ - dung tích","quote":"Đạt: Dung tích động cơ ≥ 3 (lít)","reference":"Chương V, mục 1.2, phần II, dòng 15","requirement":"≥ 3 (lít)"},{"item":"Máy phát điện 3 pha: Động cơ - công suất liên tục tối đa","quote":"≥ 34 kW","reference":"Chương V, mục 1.2, phần II, dòng 16","requirement":"≥ 34 kW"},{"item":"Máy phát điện 3 pha: Động cơ - nhiên liệu","quote":"Đạt: Nhiên liệu cho động cơ là","reference":"Chương V, mục 1.2, phần II, dòng 17","requirement":"Dầu diesel"},{"item":"Máy phát điện 3 pha: Cấp cách điện","quote":"Đạt: Cấp cách điện là class H","reference":"Chương V, mục 1.2, phần II, dòng 18","requirement":"Class H hoặc tương đương hoặc tốt hơn"},{"item":"Máy phát điện 3 pha: Chế độ vận hành","quote":"Tự động/Bằng","reference":"Chương V, mục 1.2, phần II, dòng 19","requirement":"Tự động/Bằng tay/Tắt (nhà thầu tuyên bố đáp ứng)"},{"item":"Máy phát điện 3 pha: Tắt khẩn cấp","quote":"Đạt: Có chế độ tắt khẩn cấp","reference":"Chương V, mục 1.2, phần II, dòng 20","requirement":"Có chế độ tắt khẩn cấp bằng tay"},{"item":"Máy phát điện 3 pha: Hiển thị","quote":"Đạt: Hiển thị bằng màn hình","reference":"Chương V, mục 1.2, phần II, dòng 21","requirement":"Hiển thị bằng màn hình"},{"item":"Máy phát điện 3 pha: Loại ắc quy điều khiển","quote":"Đạt: Loại ắc quy là loại kín","reference":"Chương V, mục 1.2, phần II, dòng 22","requirement":"Loại kín khí/gel"},{"item":"Máy phát điện 3 pha: Bộ nạp bù ắc quy","quote":"Đạt: Có bộ nạp bù ắc quy (Tự","reference":"Chương V, mục 1.2, phần II, dòng 23","requirement":"Có bộ nạp bù ắc quy (tự động nạp ắc quy khi máy phát điện hoạt động)"},{"item":"Chung (cả hai loại máy): Năm sản xuất","quote":"2022 trở về sau","reference":"Chương V, mục 1.3.3","requirement":"Hàng hóa sản xuất từ năm 2022 trở về sau"},{"item":"Chung (cả hai loại máy): Xuất xứ, CO/CQ","quote":"Giấy chứng nhận xuất xứ hàng hoá (C/O)","reference":"Chương V, mục 1.3.1","requirement":"Có giấy chứng nhận xuất xứ (C/O) ghi rõ danh mục, chủng loại hàng hóa, tên nhà sản xuất, nước xuất xứ (01 bản gốc và 02 bản sao); giấy chứng nhận chất lượng và số lượng do nhà sản xuất cấp (01 bản gốc và 02 bản sao)"},{"item":"Chung (cả hai loại máy): Biên bản kiểm tra xuất xưởng","quote":null,"reference":"Chương V, mục 1.3.1","requirement":"Có biên bản kiểm tra xuất xưởng (Test Report) do nhà sản xuất cấp, nêu rõ số serial thiết bị (năm sản xuất nếu có), 01 bản gốc"},{"item":"Chung (cả hai loại máy): Bảo hành","quote":"36 tháng","reference":"Chương V, mục 1.3.4","requirement":"Bảo hành miễn phí tại địa điểm của Bên Mua 36 tháng kể từ ngày ký biên bản nghiệm thu hàng hóa; cử cán bộ khắc phục không chậm hơn 24 giờ; nếu không sửa được thì thay hàng mới trong tối đa 07 ngày"},{"item":"Chung (cả hai loại máy): Kiểm tra và thử nghiệm","quote":"- Kiểm tra về số lượng, chủng loại thiết bị","reference":"Chương V, mục 3","requirement":"Kiểm tra số lượng, chủng loại thiết bị và kiểm tra chỉ tiêu kỹ thuật theo các tham số tại mục 1 Chương V"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:55:50.433Z"}},"IB2300046132":{"u":"2026-11-03T19:45:30.498+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng/model động cơ, đầu phát, bộ điều khiển, bình nhiên liệu, ATS, cáp, năm sản xuất, CO/CQ cho các máy thuê; chỉ nêu công suất, số pha, điện áp, tần số, dòng điện, độ ồn, khí thải.","Chương V không nêu công suất prime/standby.","Nội dung nêu 'Các yêu cầu kỹ thuật được nêu chi tiết tại Phụ lục đính kèm E.HSMT' - chỉ đọc được phần Phụ lục 1 và 2 có trong văn bản.","Bảng mục 1.2 và 2.2 bị ngắt dòng do trích từ PDF; một số ô quote ghi null hoặc chỉ lấy phần đọc được liền mạch.","Mục 'Kinh nghiệm nhà cung cấp dịch vụ' (≥ 3 năm) là điều kiện kinh nghiệm nên không liệt kê."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện phục vụ công tác đảm bảo cung cấp điện năm 2023 và Bảo trì máy phát điện năm 2023","notifyNo":"IB2300046132","generatorCapacity":"Thuê: tối thiểu 80 kVA, 250 kVA, 300 kVA, 400 kVA, 500 kVA (3 pha); Bảo trì: 2 x 600 kVA, 1 x 500 kVA, 2 x 400 kVA, 1 x 50 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Thuê máy phát điện - Máy 80 kVA: Công suất và số lượt","quote":"máy phát điện 3 pha công suất phát đầu ra tối thiểu là 80kVA: 30 lượt","reference":"Chương V, mục 1.1 - Quy mô","requirement":"Máy phát điện 3 pha, công suất phát đầu ra tối thiểu 80 kVA; 30 lượt (vận chuyển, lắp vào, vận hành, tháo ra và chi phí nhiên liệu)."},{"item":"Phần 1 - Thuê máy phát điện - Máy 250 kVA: Công suất và số lượt","quote":"công suất phát đầu ra tối thiểu là 250kVA: 60 lượt","reference":"Chương V, mục 1.1 - Quy mô","requirement":"Máy phát điện 3 pha, công suất phát đầu ra tối thiểu 250 kVA; 60 lượt."},{"item":"Phần 1 - Thuê máy phát điện - Máy 300 kVA: Công suất và số lượt","quote":"công suất phát đầu ra tối thiểu 300kVA: 01 lượt","reference":"Chương V, mục 1.1 - Quy mô","requirement":"Máy phát điện 3 pha, công suất phát đầu ra tối thiểu 300 kVA; 01 lượt."},{"item":"Phần 1 - Thuê máy phát điện - Máy 400 kVA: Công suất và số lượt","quote":"công suất phát đầu ra tối thiểu 400 KVA: 02 lượt","reference":"Chương V, mục 1.1 - Quy mô","requirement":"Máy phát điện 3 pha, công suất phát đầu ra tối thiểu 400 kVA; 02 lượt."},{"item":"Phần 1 - Thuê máy phát điện - Máy 500 kVA: Công suất và số lượt","quote":"công suất phát đầu ra tối thiểu 500 KVA: 02 lượt","reference":"Chương V, mục 1.1 - Quy mô","requirement":"Máy phát điện 3 pha, công suất phát đầu ra tối thiểu 500 kVA; 02 lượt."},{"item":"Phần 1 - Thuê máy phát điện: Phạm vi cung cấp và nhiên liệu","quote":"Giá chào thầu mục thuê máy phát điện là giá khoán gọn, bao gồm chi phí thuê máy, nhân công vận hành máy và nhiên liệu trong 1 ca máy (8 giờ vận hành).","reference":"Chương V, mục 1.1 - Lưu ý; mục 2.1","requirement":"Giá thuê là giá khoán gọn gồm thuê máy, nhân công vận hành và nhiên liệu trong 1 ca máy (8 giờ vận hành); không bao gồm dây cáp điện và nhân công đấu nối. Dự phòng nhiên liệu để chạy máy liên tục trong 2 ca."},{"item":"Phần 1 - Thuê máy phát điện: Bảo hiểm công cộng","quote":"Giới hạn trách nhiệm: 5.000.000.000 đồng/vụ và tổng số vụ trong suốt\nthời gian bảo hiểm.","reference":"Chương V, mục 1.1 - Quy mô","requirement":"Mua bảo hiểm công cộng cho các máy phát điện tham gia gói thầu: giới hạn trách nhiệm 5.000.000.000 đồng/vụ và tổng số vụ trong suốt thời gian bảo hiểm; bảo hiểm con người 100.000.000 đồng/người/vụ."},{"item":"Phần 1 - Thuê máy phát điện: Công suất theo Phụ lục 1","quote":"Công suất: 80kVA, 250kVA, 300kVA, 400kA, 500kVA","reference":"Phụ lục 1, mục II.3","requirement":"Công suất: 80kVA, 250kVA, 300kVA, 400kA, 500kVA (nguyên văn ghi \"400kA\" ở mục Thông số kỹ thuật; bảng tóm tắt ghi 400kVA)."},{"item":"Phần 1 - Thuê máy phát điện: Số pha, điện áp, tần số","quote":"Điện áp danh định | 220/380 VAC","reference":"Phụ lục 1, mục IV.I (Thông số điện áp ngõ ra)","requirement":"3 pha; điện áp danh định 220/380 VAC; tần số danh định 50Hz."},{"item":"Phần 1 - Thuê máy phát điện: Dòng điện ngõ ra tương ứng công suất","quote":"250kVA | ≥ 350A","reference":"Phụ lục 1, mục IV.II (Công suất)","requirement":"80kVA ≥ 100A; 250kVA ≥ 350A; 300kVA ≥ 430A; 400kVA ≥ 580A; 500kVA ≥ 680A."},{"item":"Phần 1 - Thuê máy phát điện: Độ ồn","quote":"Độ ồn của thiết bị khi vận hành: ≤ 85 dBA ở khoảng cách 7m","reference":"Phụ lục 1, mục II.3","requirement":"Độ ồn của thiết bị khi vận hành ≤ 85 dBA ở khoảng cách 7m."},{"item":"Phần 1 - Thuê máy phát điện: Khí thải","quote":"Theo quy chuẩn kỹ thuật Quốc gia về khí thải công nghiệp nhiệt điện QCVN 22:\n2009/BTNMT.","reference":"Phụ lục 1, mục II.2","requirement":"Theo quy chuẩn kỹ thuật Quốc gia về khí thải công nghiệp nhiệt điện QCVN 22: 2009/BTNMT."},{"item":"Phần 1 - Thuê máy phát điện: Loại máy, an toàn, điều kiện vận hành","quote":"An toàn: có thiết kế chống cháy nổ, an toàn cho người vận hành khi sử dụng.","reference":"Phụ lục 1, mục II và II.1","requirement":"Máy phát điện xoay chiều cung cấp nguồn điện liên tục cho phụ tải; có thiết kế chống cháy nổ, an toàn cho người vận hành; phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh."},{"item":"Phần 1 - Thuê máy phát điện: Phụ kiện","quote":"Cung cấp đầy đủ phụ kiện cho Máy phát điện.","reference":"Phụ lục 1, mục II.4 và IV.III","requirement":"Cung cấp đầy đủ phụ kiện cho máy phát điện."},{"item":"Phần 1 - Thuê máy phát điện: Bảo trì định kỳ và thử nghiệm","quote":"Máy phát điện cung cấp cho dịch vụ phải được bảo trì định kỳ theo quy định;","reference":"Phụ lục 1, mục II.5 và III","requirement":"Máy phát điện phải được bảo trì định kỳ theo quy định (có giấy xác nhận). Biên bản thử nghiệm khả năng đáp ứng tải và biên bản thử nghiệm độ ồn khi chủ đầu tư có yêu cầu trong hồ sơ mời thầu."},{"item":"Phần 2 - Bảo trì - Máy 600 kVA Cummins J15H004671 (máy số 1): Phụ tùng mỗi lần bảo trì","quote":"Bảo trì Máy phát điện 600kva - Cummins -","reference":"Chương V, mục 1.2 (STT 1) và mục 2.2 (I)","requirement":"Bảo trì 2 lần/năm. Lọc dầu FS19624 x1; lọc dầu tách nước FS19624 x1; lọc nhớt tinh LF670 x1; lọc nhớt thô LF777 x1; lọc nước WF2076 x1; lọc gió A478-020 x1; nước giải nhiệt DCA4 x3 bình; nhớt động cơ 880966 x3 bình."},{"item":"Phần 2 - Bảo trì - Máy 600 kVA Cummins J15H004672 (máy số 2): Phụ tùng mỗi lần bảo trì","quote":null,"reference":"Chương V, mục 1.2 (STT 2) và mục 2.2 (II)","requirement":"Bảo trì 2 lần/năm. Lọc dầu FS19624 x1; lọc dầu tách nước FS19624 x1; lọc nhớt tinh LF670 x1; lọc nhớt thô LF777 x1; lọc nước WF2076 x1; lọc gió A478-020 x1; nước giải nhiệt DCA4 x3 bình; nhớt động cơ 880966 x3 bình."},{"item":"Phần 2 - Bảo trì - Máy 500 kVA Cummins QSX15-G8/G9 (máy số 3): Phụ tùng mỗi lần bảo trì","quote":"Máy phát điện 500kva - Cummins - QSX15-G8/G9","reference":"Chương V, mục 1.2 (STT 3) và mục 2.2 (III)","requirement":"Bảo trì 2 lần/năm. Lọc dầu FS1040 x2; lọc nhớt LF9070 x1; lọc nước WF2126 x1; lọc gió AF25708M x1; nước giải nhiệt DCA4 x2 bình; nhớt động cơ 880966 x3 bình."},{"item":"Phần 2 - Bảo trì - Máy 400 kVA Caterpillar NH301280 (máy số 4): Phụ tùng mỗi lần bảo trì","quote":"Bảo trì Máy phát điện 400kva - Caterpillar -","reference":"Chương V, mục 1.2 (STT 4) và mục 2.2 (IV)","requirement":"Bảo trì 2 lần/năm. Lọc tinh 1R0749 x1; lọc nhớt 1R1808 x1; lọc tách nước 3261641 x1; cốc lọc tách nước 3435527 x1; lọc gió A478-020 x1; nước giải nhiệt DCA4 x3 bình; nhớt động cơ 880966 x3 bình."},{"item":"Phần 2 - Bảo trì - Máy 400 kVA Caterpillar NH301280 (máy số 5): Phụ tùng mỗi lần bảo trì","quote":null,"reference":"Chương V, mục 1.2 (STT 5) và mục 2.2 (V)","requirement":"Bảo trì 2 lần/năm. Lọc tinh 1R0749 x1; lọc nhớt 1R1808 x1; lọc tách nước 3261641 x1; cốc lọc tách nước 3435527 x1; lọc gió A478-020 x1; nước giải nhiệt DCA4 x3 bình; nhớt động cơ 880966 x3 bình."},{"item":"Phần 2 - Bảo trì - Máy 50 kVA Cummins J15I210331 (máy số 6): Phụ tùng mỗi lần bảo trì","quote":"Bảo trì Máy phát điện 50kva - Cummins - J15I210331","reference":"Chương V, mục 1.2 (STT 6) và mục 2.2 (VI)","requirement":"Bảo trì 2 lần/năm. Lọc dầu A043L096 x1; lọc nhớt 0122-0962 x1; lọc gió tinh A034P660 x1; lọc gió A034P656 x1; nước giải nhiệt DCA4 x1 bình; nhớt động cơ 880966 x1 bình."},{"item":"Phần 2 - Bảo trì: Phụ kiện thay thế (chủng loại, tình trạng)","quote":"Các phụ kiện thay thế phải cùng quy cách, chủng loại với từng máy phát điện,\nlà hàng mới 100%.","reference":"Chương V, mục 3; Phụ lục 2, mục I","requirement":"Phụ kiện thay thế phải cùng quy cách, chủng loại với từng máy phát điện, là hàng mới 100%; linh kiện thay thế chính hãng, tương thích và đồng bộ với máy đang sử dụng."},{"item":"Phần 2 - Bảo trì: Bảo hành dịch vụ","quote":null,"reference":"Phụ lục 2, mục IV","requirement":"Bảo hành dịch vụ theo thời hạn và điều khoản trong hợp đồng; phụ kiện theo khuyến cáo của nhà sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:45:29.772Z"}},"IB2300046166":{"u":"2026-11-03T20:40:49.626+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Tiêu chuẩn kỹ thuật.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng từng loại máy; chỉ có 4 hạng mục theo công suất 550, 450, 400 và 150 kVA.","Không nêu hãng, model, xuất xứ cụ thể, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, thùng nhiên liệu, cáp hay tiêu chuẩn khác ngoài ISO 9001:2015 và ISO 14001:2015.","Bảng bị ngắt dòng và chen các đoạn tiêu đề 'liên quan' giữa chừng; các trích dẫn lấy trong từng dòng đọc được. Mục 'Bảng điều khiển' chỉ trích phần đầu dòng, phần còn lại xuống dòng kế tiếp trong văn bản gốc."],"result":{"keyInfo":{"bidName":"Mua máy phát điện năm 2023","notifyNo":"IB2300046166","generatorCapacity":"Dự phòng: 550 kVA; 450 kVA; 400 kVA; 150 kVA (4 hạng mục, số lượng từng loại không nêu trong Chương V)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Xuất xứ, năm sản xuất","quote":"Hàng hóa được sản xuất mới 100% và sản xuất năm 2023.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa được sản xuất mới 100% và sản xuất năm 2023"},{"item":"Chung - CO/CQ","quote":"Hàng hóa phải có Giấy chứng nhận xuất xứ hàng hóa (CO), Giấy chứng nhận chất lượng hàng hóa (CQ) hoặc các giấy","reference":"Chương V, mục 1.3","requirement":"Hàng hóa phải có Giấy chứng nhận xuất xứ (CO), Giấy chứng nhận chất lượng (CQ) hoặc giấy tờ tương đương"},{"item":"Chung - Lắp đặt, chạy thử, nghiệm thu","quote":"Nhà thầu phải bố trí cán bộ kỹ thuật đủ năng lực theo quy định của hãng sản xuất để lắp đặt, chạy thử, hướng dẫn vận","reference":"Chương V, Mục 3","requirement":"Nhà thầu bố trí cán bộ kỹ thuật đủ năng lực theo quy định của hãng sản xuất để lắp đặt, chạy thử, hướng dẫn vận hành, nghiệm thu bàn giao"},{"item":"Hạng mục 1 - Máy 550 kVA: Tính đồng bộ","quote":"Tính đồng bộ: Tổ máy phát điện đồng bộ xoay chiều 3 pha, 4 dây và các trang thiết bị","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tổ máy phát điện đồng bộ xoay chiều 3 pha, 4 dây; động cơ, đầu phát, bảng điều khiển, vỏ chống ồn, ATS do cùng một nhà sản xuất"},{"item":"Hạng mục 1 - Máy 550 kVA: Công suất định mức","quote":"Công suất định mức ở chế độ dự phòng: S ≥ 550 kVA;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Chế độ dự phòng, S ≥ 550 kVA"},{"item":"Hạng mục 1 - Máy 550 kVA: Công suất đầu phát","quote":"Công suất đầu phát: Pmax ≥ 440 kW;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Pmax ≥ 440 kW"},{"item":"Hạng mục 1 - Máy 550 kVA: Hệ số công suất","quote":"Hệ số công suất: η ≥ 0,8;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"η ≥ 0,8"},{"item":"Hạng mục 1 - Máy 550 kVA: Điện áp ra","quote":"Điện áp ra: 220 V và 380 V;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"220 V và 380 V"},{"item":"Hạng mục 1 - Máy 550 kVA: Tần số","quote":"Tần số: 50 Hz;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"50 Hz"},{"item":"Hạng mục 1 - Máy 550 kVA: Động cơ","quote":"Kiểu động cơ: Động cơ Diezel 4 kỳ, sử dụng nhiên liệu Diezel 0,05%S;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Động cơ Diezel 4 kỳ, sử dụng nhiên liệu Diezel 0,05%S"},{"item":"Hạng mục 1 - Máy 550 kVA: Khởi động","quote":"Khởi động: Bằng điện;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Bằng điện"},{"item":"Hạng mục 1 - Máy 550 kVA: Đầu phát điện","quote":"Kiểu đầu phát điện: Đồng bộ, không chổi than;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Đồng bộ, không chổi than"},{"item":"Hạng mục 1 - Máy 550 kVA: Kích từ","quote":"Kích từ: Tự kích từ;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tự kích từ"},{"item":"Hạng mục 1 - Máy 550 kVA: Cấp cách điện","quote":"Cấp cách điện: Cấp H trở lên;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Cấp H trở lên"},{"item":"Hạng mục 1 - Máy 550 kVA: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: Tự động;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tự động"},{"item":"Hạng mục 1 - Máy 550 kVA: Bảng điều khiển","quote":"Bảng điều khiển: Gồm màn hình LCD; công tắc chọn các chế độ làm việc","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Màn hình LCD; công tắc chọn chế độ START/STOP/AUTO; hệ thống đèn LED hiển thị trạng thái hoạt động; chuẩn kết nối USB cho phép kết nối với máy tính ngoài"},{"item":"Hạng mục 1 - Máy 550 kVA: Bộ chuyển nguồn tự động (ATS)","quote":"Bộ chuyển nguồn tự động (ATS): ≥ 800 A;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"≥ 800 A"},{"item":"Hạng mục 1 - Máy 550 kVA: Vỏ bọc","quote":"Cấp bảo vệ vỏ bọc ≥ IP54 kèm theo bộ chống sét;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Cấp bảo vệ ≥ IP54, kèm bộ chống sét"},{"item":"Hạng mục 1 - Máy 550 kVA: Hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát trong bằng nước có sẵn theo máy và quạt gió;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Làm mát trong bằng nước có sẵn theo máy và quạt gió"},{"item":"Hạng mục 1 - Máy 550 kVA: Vỏ chống ồn","quote":"Vỏ chống ồn: Độ ồn tiêu chuẩn ≤ 75 dB (A) ở 100% tải, đo ở khoảng cách 7 m;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Độ ồn tiêu chuẩn ≤ 75 dB (A) ở 100% tải, đo ở khoảng cách 7 m"},{"item":"Hạng mục 1 - Máy 550 kVA: Quản lý chất lượng","quote":"Hệ thống quản lý chất lượng: ISO 9001:2015;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"ISO 9001:2015"},{"item":"Hạng mục 1 - Máy 550 kVA: Quản lý môi trường","quote":"Hệ thống quản lý môi trường: ISO 14001:2015;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"ISO 14001:2015"},{"item":"Hạng mục 1 - Máy 550 kVA: Chất lượng","quote":"Chất lượng: Hàng hóa mới 100% chưa qua sử dụng;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Hàng hóa mới 100% chưa qua sử dụng"},{"item":"Hạng mục 1 - Máy 550 kVA: Năm sản xuất","quote":"Năm sản xuất: 2023;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"2023"},{"item":"Hạng mục 1 - Máy 550 kVA: Bảo hành","quote":"Bảo hành: 24 tháng.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"24 tháng"},{"item":"Hạng mục 2 - Máy 450 kVA: Tính đồng bộ","quote":"Tính đồng bộ: Tổ máy phát điện đồng bộ xoay chiều 3 pha, 4 dây và các trang thiết bị","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Tổ máy phát điện đồng bộ xoay chiều 3 pha, 4 dây; động cơ, đầu phát, bảng điều khiển, vỏ chống ồn, ATS do cùng một nhà sản xuất"},{"item":"Hạng mục 2 - Máy 450 kVA: Công suất định mức","quote":"Công suất định mức ở chế độ dự phòng: S ≥ 450 kVA;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Chế độ dự phòng, S ≥ 450 kVA"},{"item":"Hạng mục 2 - Máy 450 kVA: Công suất đầu phát","quote":"Công suất đầu phát: Pmax ≥ 360 kW;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Pmax ≥ 360 kW"},{"item":"Hạng mục 2 - Máy 450 kVA: Hệ số công suất","quote":"Hệ số công suất: η ≥ 0,8;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"η ≥ 0,8"},{"item":"Hạng mục 2 - Máy 450 kVA: Điện áp ra","quote":"Điện áp ra: 220 V và 380 V;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"220 V và 380 V"},{"item":"Hạng mục 2 - Máy 450 kVA: Tần số","quote":"Tần số: 50 Hz;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"50 Hz"},{"item":"Hạng mục 2 - Máy 450 kVA: Động cơ","quote":"Kiểu động cơ: Động cơ Diezel 4 kỳ, sử dụng nhiên liệu Diezel 0,05%S;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Động cơ Diezel 4 kỳ, sử dụng nhiên liệu Diezel 0,05%S"},{"item":"Hạng mục 2 - Máy 450 kVA: Khởi động","quote":"Khởi động: Bằng điện;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Bằng điện"},{"item":"Hạng mục 2 - Máy 450 kVA: Đầu phát điện","quote":"Kiểu đầu phát điện: Đồng bộ, không chổi than;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Đồng bộ, không chổi than"},{"item":"Hạng mục 2 - Máy 450 kVA: Kích từ","quote":"Kích từ: Tự kích từ;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Tự kích từ"},{"item":"Hạng mục 2 - Máy 450 kVA: Cấp cách điện","quote":"Cấp cách điện: Cấp H trở lên;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Cấp H trở lên"},{"item":"Hạng mục 2 - Máy 450 kVA: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: Tự động;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Tự động"},{"item":"Hạng mục 2 - Máy 450 kVA: Bảng điều khiển","quote":"Bảng điều khiển: Gồm màn hình LCD; công tắc chọn các chế độ làm việc","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Màn hình LCD; công tắc chọn chế độ START/STOP/AUTO; hệ thống đèn LED hiển thị trạng thái hoạt động; chuẩn kết nối USB cho phép kết nối với máy tính ngoài"},{"item":"Hạng mục 2 - Máy 450 kVA: Bộ chuyển nguồn tự động (ATS)","quote":"Bộ chuyển nguồn tự động (ATS): ≥ 800 A;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"≥ 800 A"},{"item":"Hạng mục 2 - Máy 450 kVA: Vỏ bọc","quote":"Cấp bảo vệ vỏ bọc ≥ IP54 kèm theo bộ chống sét;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Cấp bảo vệ ≥ IP54, kèm bộ chống sét"},{"item":"Hạng mục 2 - Máy 450 kVA: Hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát trong bằng nước có sẵn theo máy và quạt gió;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Làm mát trong bằng nước có sẵn theo máy và quạt gió"},{"item":"Hạng mục 2 - Máy 450 kVA: Vỏ chống ồn","quote":"Vỏ chống ồn: Độ ồn tiêu chuẩn ≤ 75 dB (A) ở 100% tải, đo ở khoảng cách 7 m;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Độ ồn tiêu chuẩn ≤ 75 dB (A) ở 100% tải, đo ở khoảng cách 7 m"},{"item":"Hạng mục 2 - Máy 450 kVA: Quản lý chất lượng","quote":"Hệ thống quản lý chất lượng: ISO 9001:2015;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"ISO 9001:2015"},{"item":"Hạng mục 2 - Máy 450 kVA: Quản lý môi trường","quote":"Hệ thống quản lý môi trường: ISO 14001:2015;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"ISO 14001:2015"},{"item":"Hạng mục 2 - Máy 450 kVA: Chất lượng","quote":"Chất lượng: Hàng hóa mới 100% chưa qua sử dụng;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Hàng hóa mới 100% chưa qua sử dụng"},{"item":"Hạng mục 2 - Máy 450 kVA: Năm sản xuất","quote":"Năm sản xuất: 2023;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"2023"},{"item":"Hạng mục 2 - Máy 450 kVA: Bảo hành","quote":"Bảo hành: 24 tháng.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"24 tháng"},{"item":"Hạng mục 3 - Máy 400 kVA: Tính đồng bộ","quote":"Tính đồng bộ: Tổ máy phát điện đồng bộ xoay chiều 3 pha, 4 dây và các trang thiết bị","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Tổ máy phát điện đồng bộ xoay chiều 3 pha, 4 dây; động cơ, đầu phát, bảng điều khiển, vỏ chống ồn, ATS do cùng một nhà sản xuất"},{"item":"Hạng mục 3 - Máy 400 kVA: Công suất định mức","quote":"Công suất định mức ở chế độ dự phòng: S ≥ 400 kVA;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Chế độ dự phòng, S ≥ 400 kVA"},{"item":"Hạng mục 3 - Máy 400 kVA: Công suất đầu phát","quote":"Công suất đầu phát: Pmax ≥ 320 kW;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Pmax ≥ 320 kW"},{"item":"Hạng mục 3 - Máy 400 kVA: Hệ số công suất","quote":"Hệ số công suất: η ≥ 0,8;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"η ≥ 0,8"},{"item":"Hạng mục 3 - Máy 400 kVA: Điện áp ra","quote":"Điện áp ra: 220 V và 380 V;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"220 V và 380 V"},{"item":"Hạng mục 3 - Máy 400 kVA: Tần số","quote":"Tần số: 50 Hz;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"50 Hz"},{"item":"Hạng mục 3 - Máy 400 kVA: Động cơ","quote":"Kiểu động cơ: Động cơ Diezel 4 kỳ, sử dụng nhiên liệu Diezel 0,05%S;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Động cơ Diezel 4 kỳ, sử dụng nhiên liệu Diezel 0,05%S"},{"item":"Hạng mục 3 - Máy 400 kVA: Khởi động","quote":"Khởi động: Bằng điện;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Bằng điện"},{"item":"Hạng mục 3 - Máy 400 kVA: Đầu phát điện","quote":"Kiểu đầu phát điện: Đồng bộ, không chổi than;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Đồng bộ, không chổi than"},{"item":"Hạng mục 3 - Máy 400 kVA: Kích từ","quote":"Kích từ: Tự kích từ;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Tự kích từ"},{"item":"Hạng mục 3 - Máy 400 kVA: Cấp cách điện","quote":"Cấp cách điện: Cấp H trở lên;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Cấp H trở lên"},{"item":"Hạng mục 3 - Máy 400 kVA: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: Tự động;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Tự động"},{"item":"Hạng mục 3 - Máy 400 kVA: Bảng điều khiển","quote":"Bảng điều khiển: Gồm màn hình LCD; công tắc chọn các chế độ làm việc","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Màn hình LCD; công tắc chọn chế độ START/STOP/AUTO; hệ thống đèn LED hiển thị trạng thái hoạt động; chuẩn kết nối USB cho phép kết nối với máy tính ngoài"},{"item":"Hạng mục 3 - Máy 400 kVA: Bộ chuyển nguồn tự động (ATS)","quote":"Bộ chuyển nguồn tự động (ATS): ≥ 630 A;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"≥ 630 A"},{"item":"Hạng mục 3 - Máy 400 kVA: Vỏ bọc","quote":"Cấp bảo vệ vỏ bọc ≥ IP54 kèm theo bộ chống sét;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Cấp bảo vệ ≥ IP54, kèm bộ chống sét"},{"item":"Hạng mục 3 - Máy 400 kVA: Hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát trong bằng nước có sẵn theo máy và quạt gió;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Làm mát trong bằng nước có sẵn theo máy và quạt gió"},{"item":"Hạng mục 3 - Máy 400 kVA: Vỏ chống ồn","quote":"Vỏ chống ồn: Độ ồn tiêu chuẩn ≤ 75 dB (A) ở 100% tải, đo ở khoảng cách 7 m;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Độ ồn tiêu chuẩn ≤ 75 dB (A) ở 100% tải, đo ở khoảng cách 7 m"},{"item":"Hạng mục 3 - Máy 400 kVA: Quản lý chất lượng","quote":"Hệ thống quản lý chất lượng: ISO 9001:2015;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"ISO 9001:2015"},{"item":"Hạng mục 3 - Máy 400 kVA: Quản lý môi trường","quote":"Hệ thống quản lý môi trường: ISO 14001:2015;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"ISO 14001:2015"},{"item":"Hạng mục 3 - Máy 400 kVA: Chất lượng","quote":"Chất lượng: Hàng hóa mới 100% chưa qua sử dụng;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Hàng hóa mới 100% chưa qua sử dụng"},{"item":"Hạng mục 3 - Máy 400 kVA: Năm sản xuất","quote":"Năm sản xuất: 2023;","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"2023"},{"item":"Hạng mục 3 - Máy 400 kVA: Bảo hành","quote":"Bảo hành: 24 tháng.","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"24 tháng"},{"item":"Hạng mục 4 - Máy 150 kVA: Tính đồng bộ","quote":"chống ồn, bộ chuyển nguồn tự động (ATS) do cùng một nhà sản xuất;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Tổ máy phát điện đồng bộ xoay chiều 3 pha, 4 dây; động cơ, đầu phát, bảng điều khiển, vỏ chống ồn, ATS do cùng một nhà sản xuất"},{"item":"Hạng mục 4 - Máy 150 kVA: Công suất định mức","quote":"Công suất định mức ở chế độ dự phòng: S ≥ 150 kVA;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Chế độ dự phòng, S ≥ 150 kVA"},{"item":"Hạng mục 4 - Máy 150 kVA: Công suất đầu phát","quote":"Công suất đầu phát: Pmax ≥ 120 kW;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Pmax ≥ 120 kW"},{"item":"Hạng mục 4 - Máy 150 kVA: Hệ số công suất","quote":"Hệ số công suất: η ≥ 0,8;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"η ≥ 0,8"},{"item":"Hạng mục 4 - Máy 150 kVA: Điện áp ra","quote":"Điện áp ra: 220 V và 380 V;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"220 V và 380 V"},{"item":"Hạng mục 4 - Máy 150 kVA: Tần số","quote":"Tần số: 50 Hz;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"50 Hz"},{"item":"Hạng mục 4 - Máy 150 kVA: Động cơ","quote":"Kiểu động cơ: Động cơ Diezel 4 kỳ, sử dụng nhiên liệu Diezel 0,05%S;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Động cơ Diezel 4 kỳ, sử dụng nhiên liệu Diezel 0,05%S"},{"item":"Hạng mục 4 - Máy 150 kVA: Khởi động","quote":"Khởi động: Bằng điện;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Bằng điện"},{"item":"Hạng mục 4 - Máy 150 kVA: Đầu phát điện","quote":"Kiểu đầu phát điện: Đồng bộ, không chổi than;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Đồng bộ, không chổi than"},{"item":"Hạng mục 4 - Máy 150 kVA: Kích từ","quote":"Kích từ: Tự kích từ;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Tự kích từ"},{"item":"Hạng mục 4 - Máy 150 kVA: Cấp cách điện","quote":"Cấp cách điện: Cấp H trở lên;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Cấp H trở lên"},{"item":"Hạng mục 4 - Máy 150 kVA: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: Tự động;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Tự động"},{"item":"Hạng mục 4 - Máy 150 kVA: Bảng điều khiển","quote":"Bảng điều khiển: Gồm màn hình LCD; công tắc chọn các chế độ làm việc","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Màn hình LCD; công tắc chọn chế độ START/STOP/AUTO; hệ thống đèn LED hiển thị trạng thái hoạt động; chuẩn kết nối USB cho phép kết nối với máy tính ngoài"},{"item":"Hạng mục 4 - Máy 150 kVA: Bộ chuyển nguồn tự động (ATS)","quote":"Bộ chuyển nguồn tự động (ATS): ≥ 250 A;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"≥ 250 A"},{"item":"Hạng mục 4 - Máy 150 kVA: Vỏ bọc","quote":"Cấp bảo vệ vỏ bọc ≥ IP54 kèm theo bộ chống sét;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Cấp bảo vệ ≥ IP54, kèm bộ chống sét"},{"item":"Hạng mục 4 - Máy 150 kVA: Hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát trong bằng nước có sẵn theo máy và quạt gió;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Làm mát trong bằng nước có sẵn theo máy và quạt gió"},{"item":"Hạng mục 4 - Máy 150 kVA: Vỏ chống ồn","quote":"Vỏ chống ồn: Độ ồn tiêu chuẩn ≤ 75 dB (A) ở 100% tải, đo ở khoảng cách 7 m;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Độ ồn tiêu chuẩn ≤ 75 dB (A) ở 100% tải, đo ở khoảng cách 7 m"},{"item":"Hạng mục 4 - Máy 150 kVA: Quản lý chất lượng","quote":"Hệ thống quản lý chất lượng: ISO 9001:2015;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"ISO 9001:2015"},{"item":"Hạng mục 4 - Máy 150 kVA: Quản lý môi trường","quote":"Hệ thống quản lý môi trường: ISO 14001:2015;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"ISO 14001:2015"},{"item":"Hạng mục 4 - Máy 150 kVA: Chất lượng","quote":"Chất lượng: Hàng hóa mới 100% chưa qua sử dụng;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Hàng hóa mới 100% chưa qua sử dụng"},{"item":"Hạng mục 4 - Máy 150 kVA: Năm sản xuất","quote":"Năm sản xuất: 2023;","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"2023"},{"item":"Hạng mục 4 - Máy 150 kVA: Bảo hành","quote":"Bảo hành: 24 tháng.","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"24 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:40:48.909Z"}},"IB2300046231":{"u":"2026-11-03T20:43:23.082+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Tiêu chuẩn đánh giá kỹ thuật (1).pdf, Chương V Tiêu chuẩn đánh giá kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản là kết quả nhận dạng ký tự từ PDF nên nhiều dòng bị lỗi dấu và ký tự; các ô lỗi nặng để quote là null.","Không đọc được rõ: chiều dài vỏ máy (ghi \"225g\"), mức tiêu thụ nhiên liệu ở tải 100% và 80%, thời gian chạy ở công suất dự phòng (ghi \"21h\"), số hiệu ISO 9001 (ghi \"19h 900103\"), dòng Chất lượng và tính năng sấy động cơ.","ATS có hai giá trị khác nhau: mục 1.1 ghi 400A/3 pha, bảng G.5 ghi > 220A/pha. Cần đối chiếu hồ sơ gốc.","Hai tệp Chương V có nội dung giống nhau, chỉ khác thời gian ký số; kết quả gộp thành một.","Văn bản bị cắt ở cuối mục 1.3.4 (bảo đảm bảo hành); phần này thuộc điều kiện hợp đồng nên không đưa vào danh sách.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tài liệu và chứng nhận kèm theo (9001)."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 150KVA","notifyNo":"IB2300046231","generatorCapacity":"150 kVA/3 pha, 01 máy (định mức > 150 kVA/120 kW; dự phòng > 165 kVA/132 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu: số lượng và lắp đặt","quote":"Cung cấp và lắp đặt mới 01 máy phát điện 150KVA/3 pha; 01 bộ chuyển đổi tự động (ATS) công suất 400A/3 pha; vật tư và nhân công lắp đặt hoàn chỉnh.","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt mới 01 máy phát điện 150KVA/3 pha; 01 bộ ATS công suất 400A/3 pha; vật tư và nhân công lắp đặt hoàn chỉnh"},{"item":"Tổ máy phát điện: Công suất định mức","quote":"Công suất định mức > 150 kVA/120 kW","reference":"Chương V, mục 1.2, bảng A.II.6","requirement":"> 150 kVA/120 kW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suat dự phòng > 165 kVA/132 kW","reference":"Chương V, mục 1.2, bảng A.II.7","requirement":"> 165 kVA/132 kW"},{"item":"Tổ máy phát điện: Loại máy","quote":null,"reference":"Chương V, mục 1.2, bảng A.II.1","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây"},{"item":"Tổ máy phát điện: Cấp điện áp","quote":"Cấp điện áp 220V/380V- 230V/400V","reference":"Chương V, mục 1.2, bảng A.II.4","requirement":"220V/380V - 230V/400V"},{"item":"Tổ máy phát điện: Tần số định mức","quote":"Tân số định mức 50 Hz","reference":"Chương V, mục 1.2, bảng A.II.5","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Hãng sản xuất / mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng A.I.1-2","requirement":"Nhà thầu tự cung cấp thông tin hãng, mã hiệu và xuất xứ"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Năm hiện hành","reference":"Chương V, mục 1.2, bảng A.I.3; mục 1.3.1","requirement":"Năm hiện hành; hàng hóa sản xuất trong nước hoặc nhập ngoại trong năm 2023"},{"item":"Tổ máy phát điện: Kích thước cả vỏ (D x R x C)","quote":null,"reference":"Chương V, mục 1.2, bảng A.I.6","requirement":"Chữ số đầu của chiều dài bị lỗi khi đọc (ghi 225g); rộng 1100 mm, cao 1750 mm"},{"item":"Tổ máy phát điện: Trọng lượng khô cả vỏ","quote":"<2150 kg","reference":"Chương V, mục 1.2, bảng A.I.7","requirement":"<2150 kg"},{"item":"Tổ máy phát điện: Vận hành, kích từ, AVR, ắc quy","quote":null,"reference":"Chương V, mục 1.2, bảng A.I.8","requirement":"Vận hành bằng khóa điện hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy phát điện: Chất lượng","quote":null,"reference":"Chương V, mục 1.2, bảng A.II.2","requirement":"Mới 100%, có chứng nhận nguồn gốc (dòng bảng bị lỗi khi đọc)"},{"item":"Tổ máy phát điện: Sơn bảo vệ khung vỏ máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng A.II.3","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy phát điện: Thời gian vận hành liên tục ở 100% công suất định mức","quote":">10h","reference":"Chương V, mục 1.2, bảng A.II.8","requirement":">10h"},{"item":"Tổ máy phát điện: Dung tích bình chứa nhiên liệu","quote":"Đảm bảo thời gian chạy liên tục ở","reference":"Chương V, mục 1.2, bảng A.II.9","requirement":"Đảm bảo thời gian chạy liên tục ở 100% công suất định mức"},{"item":"Tổ máy phát điện: Thời gian hoạt động liên tục ở công suất dự phòng","quote":"21h","reference":"Chương V, mục 1.2, bảng A.II.10","requirement":"Giá trị đọc được là \"21h\" (có thể do lỗi nhận dạng ký tự, cần đối chiếu bản gốc)"},{"item":"Tổ máy phát điện: Khả năng đóng tải 1 cấp","quote":"> 65 % tai định mức trong 30s","reference":"Chương V, mục 1.2, bảng A.II.11","requirement":"> 65 % tải định mức trong 30s"},{"item":"Tổ máy phát điện: Tuổi thọ hoạt động","quote":"> 10.000 h nhà thầu cung cấp","reference":"Chương V, mục 1.2, bảng A.II.12","requirement":"> 10.000 h, nhà thầu cung cấp thông tin chi tiết"},{"item":"Tổ máy phát điện: Độ ồn","quote":"< 70dB ở 100% công suất","reference":"Chương V, mục 1.2, bảng A.II.13","requirement":"< 70dB ở 100% công suất định mức, trong không gian mở, ở khoảng cách 7m"},{"item":"Tổ máy phát điện: Vỏ máy ngoài trời","quote":"Tôi thiêu cap bảo vệ IP23","reference":"Chương V, mục 1.2, bảng A.II","requirement":"Vỏ máy hoạt động ngoài trời, cấp bảo vệ tối thiểu IP23"},{"item":"Tổ máy phát điện: Vỏ máy và khung máy","quote":null,"reference":"Chương V, mục 1.2, bảng B.II.10","requirement":"Khung chắc chắn, chịu lực, chống rung, có đế cao su giảm chấn; vỏ thiết kế giảm ồn, sơn tĩnh điện, đặt được ngoài trời, có khóa an toàn"},{"item":"Đầu phát: Hãng sản xuất / mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng B.I.1-2","requirement":"Nhà thầu tự cung cấp thông tin"},{"item":"Đầu phát: Năm sản xuất","quote":"Từ năm 2022 trở về sau","reference":"Chương V, mục 1.2, bảng B.I.3","requirement":"Từ năm 2022 trở về sau"},{"item":"Đầu phát: Công suất định mức","quote":"Công suất định mức > 160kVA","reference":"Chương V, mục 1.2, bảng B.II.1","requirement":"> 160kVA"},{"item":"Đầu phát: Hệ số công suất","quote":">0,8","reference":"Chương V, mục 1.2, bảng B.II.2","requirement":">0,8"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chôi than","reference":"Chương V, mục 1.2, bảng B.II.3","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, bảng B.II.4","requirement":"AVR"},{"item":"Đầu phát: Độ ổn định điện áp","quote":"< 2,5% từ không tải đên đây tải","reference":"Chương V, mục 1.2, bảng B.II.5","requirement":"< 2,5% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: Độ ổn định tần số","quote":"< 5% từ không tải đên đây tải định","reference":"Chương V, mục 1.2, bảng B.II.6","requirement":"< 5% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: Cấp cách nhiệt và cấp cách điện","quote":"Tối thiéu cấp H","reference":"Chương V, mục 1.2, bảng B.II.7-8","requirement":"Cấp cách nhiệt tối thiểu cấp H; cấp cách điện tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiêu IP23","reference":"Chương V, mục 1.2, bảng B.II.9","requirement":"Tối thiểu IP23"},{"item":"Đầu phát: Kết cấu và làm mát","quote":"Cánh quạt đầu trục thôi trực tiếp","reference":"Chương V, mục 1.2, bảng B.II.11-12","requirement":"Một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Động cơ: Hãng sản xuất / mã hiệu, xuất xứ, dung tích xilanh, dung tích dầu bôi trơn","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng C.I.1-2, 4-5","requirement":"Nhà thầu tự cung cấp thông tin"},{"item":"Động cơ: Năm sản xuất","quote":"Từ năm 2022 trở về sau","reference":"Chương V, mục 1.2, bảng C.I.3","requirement":"Từ năm 2022 trở về sau"},{"item":"Động cơ: Nhiên liệu","quote":"Dâu Diesel","reference":"Chương V, mục 1.2, bảng C.I.6","requirement":"Dầu Diesel"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát băng nước","reference":"Chương V, mục 1.2, bảng C.II.1","requirement":"4 kỳ, làm mát bằng nước"},{"item":"Động cơ: Công suất tối đa","quote":"> 165 KW ở 1500 vòng/phút","reference":"Chương V, mục 1.2, bảng C.II.2","requirement":"> 165 kW ở 1500 vòng/phút"},{"item":"Động cơ: Đường kính xilanh và hành trình piston","quote":"> 104 mm","reference":"Chương V, mục 1.2, bảng C.II.3-4","requirement":"Đường kính xilanh > 104 mm; hành trình piston > 132 mm"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, bảng C.II.5","requirement":"1500 vòng/phút"},{"item":"Động cơ: Số xilanh và tỷ số nén","quote":"> 17.5:1","reference":"Chương V, mục 1.2, bảng C.II.6-7","requirement":"6 xilanh; tỷ số nén > 17.5:1"},{"item":"Động cơ: Hệ thống nạp khí và kiểu phun nhiên liệu","quote":"Tăng áp có làm mát khí nạp","reference":"Chương V, mục 1.2, bảng C.II.8-9","requirement":"Tăng áp có làm mát khí nạp; phun trực tiếp"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% và 80% định mức","quote":null,"reference":"Chương V, mục 1.2, bảng C.II.10-11","requirement":"Có chỉ tiêu nhưng giá trị bị lỗi khi đọc (đọc được \"<3701h\" và \"S592 05\"), cần đối chiếu bản gốc"},{"item":"Động cơ: Bơm chuyển tiếp nhiên liệu","quote":null,"reference":"Chương V, mục 1.2, bảng C.II.12","requirement":"Bơm cơ/bơm điện, kết hợp bơm tay để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động điện","reference":"Chương V, mục 1.2, bảng C.II.13","requirement":"Khởi động điện; tích hợp tiếp điểm điều khiển máy phát (bật/tắt) từ xa; ắc quy khởi động theo quy định của hãng, trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối"},{"item":"Động cơ: Hệ thống lọc, bôi trơn, làm mát, sấy","quote":null,"reference":"Chương V, mục 1.2, bảng C.II.14-17","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt; bơm dầu bôi trơn, phin lọc; làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục; có tính năng sấy trước khi khởi động (dòng bị lỗi khi đọc)"},{"item":"Bộ điều khiển: Đo lường và hiển thị","quote":"Man hình hiển thị LCD","reference":"Chương V, mục 1.2, bảng D.I.2-10","requirement":"Hiển thị điện áp (V), dòng điện (A), tần số (Hz), số giờ vận hành (h), mức nhiên liệu; màn hình LCD; đèn LED hiển thị các chế độ hoạt động; sai số tần số cho phép < 5%; dung sai hiển thị 1%"},{"item":"Bộ điều khiển: Nút điều khiển","quote":null,"reference":"Chương V, mục 1.2, bảng D.I.1, D.I.11","requirement":"Nút dừng máy khẩn cấp, dừng máy ngay tức khắc khi tác động; khởi động bằng tay, dừng máy, chạy chế độ tự động"},{"item":"Bộ điều khiển: Giao thức truyền thông","quote":"Giao thức Modbus, cổng kết nối","reference":"Chương V, mục 1.2, bảng D.I.7","requirement":"Giao thức Modbus, cổng kết nối RS 485 và cổng USB"},{"item":"Bộ điều khiển: Cảnh báo, bảo vệ và lưu log","quote":"> 500 log","reference":"Chương V, mục 1.2, bảng D.I.12-14, D.II","requirement":"Cảnh báo và bảo vệ: điện áp cao/thấp, tần số cao/thấp, điện áp ắc quy cao/thấp, tốc độ cao/thấp, quá dòng/ngắn mạch, áp suất nhớt thấp, nhiệt độ động cơ cao hoặc nhiệt độ nước làm mát cao, mức nhiên liệu thấp, dừng khẩn cấp, lỗi không thể dừng và không thể khởi động; lưu trữ > 500 log; có giao diện kết nối với ATS"},{"item":"Bộ điều khiển: Sơ đồ kết nối điều khiển","quote":null,"reference":"Chương V, mục 1.2, bảng D.III","requirement":"Có bản vẽ sơ đồ kết nối với đầy đủ chỉ dẫn; dây tín hiệu điều khiển, cảm biến, cảnh báo được đánh số hoặc quy định màu sắc kèm chú thích chức năng"},{"item":"Kết nối điện áp ra: Đầu ra và bảo vệ dòng điện","quote":"Sử dụng Aptomat 3pha/4 cực,","reference":"Chương V, mục 1.2, bảng E.1-2","requirement":"Đấu nối trực tiếp vào MCCB hoặc/và cọc kết nối cố định (cọc đồng có ren vít và đai ốc, phù hợp đầu cos lỗ Ø > 8mm, có nắp bảo vệ); sử dụng Aptomat 3 pha/4 cực phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Phụ kiện: Vật tư lọc dự phòng","quote":null,"reference":"Chương V, mục 1.2, bảng F.1","requirement":"Lọc gió, lọc nhớt, lọc nhiên liệu dự phòng theo yêu cầu hợp đồng"},{"item":"Phụ kiện: Ống xả, bulong lắp ghép và hướng xả","quote":"mạ chịu nhiệt >300 độ C","reference":"Chương V, mục 1.2, bảng F.2-3","requirement":"Thép không gỉ hoặc sơn mạ chịu nhiệt >300 độ C; miệng ống xả xả theo chiều dọc máy và hướng về phía sau máy"},{"item":"Tài liệu và chứng nhận kèm theo","quote":"ISO 14001:2015","reference":"Chương V, mục 1.2, bảng F.4-7 và đoạn đầu mục 1.2","unverified":true,"requirement":"Tài liệu hướng dẫn sử dụng/vận hành (kèm tài liệu chẩn đoán sự cố) bằng tiếng Việt và tiếng Anh; chứng nhận môi trường ISO 14001:2015; CO, CQ; chứng nhận quản lý chất lượng ISO 9001 (số hiệu bị lỗi khi đọc); catalog gốc tiếng Anh kèm bản dịch tiếng Việt cho động cơ, đầu phát, bộ điều khiển và tủ ATS"},{"item":"Bảo hành và hỗ trợ kỹ thuật","quote":"định kỳ miễn phí > 04 lần tại địa điểm lắp đặt máy phát điện","reference":"Chương V, mục 1.2 bảng F.8; mục 1.3.4","requirement":"Bảo hành > 24 tháng kể từ ngày bàn giao nghiệm thu tại tỉnh Tiền Giang; hỗ trợ kỹ thuật 24/7; bảo trì định kỳ miễn phí > 04 lần trong thời gian bảo hành"},{"item":"Chất lượng hàng hóa","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng","reference":"Chương V, mục 1.3.1","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2023, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ"},{"item":"Phạm vi lắp đặt","quote":null,"reference":"Chương V, mục 1.2","requirement":"Lắp đặt hoàn chỉnh, vận hành liên tục và đạt công suất tối đa; đầu nối dây chắc chắn có đầu cos, băng keo, đánh dấu rõ; ống bảo vệ liên tục, cố định chắc chắn; hệ thống thoát gió, thoát khói chắc chắn; có thể phải khoan cắt tường/bê tông và tô trát hoàn chỉnh"},{"item":"Tủ ATS: Loại tủ, vỏ, điều kiện làm việc","quote":"Loại treo tường","reference":"Chương V, mục 1.2, bảng G.1-2, 6-7","requirement":"Loại treo tường; thép tấm xử lý bề mặt và sơn tĩnh điện; nhiệt độ hoạt động 5°C đến 50°C; độ ẩm 5% đến 90%"},{"item":"Tủ ATS: Điện áp, tần số, dòng định mức","quote":"220V/380V - 3 pha","reference":"Chương V, mục 1.2, bảng G.3-5; mục 1.1","requirement":"220V/380V - 3 pha; 50 Hz; dòng làm việc định mức > 220A/pha (phạm vi gói thầu mục 1.1 ghi ATS 400A/3 pha)"},{"item":"Tủ ATS: Nguyên lý điều khiển, chế độ và chức năng","quote":null,"reference":"Chương V, mục 1.2, bảng G.8-10","requirement":"Điều khiển kỹ thuật số; chế độ tự động, bằng tay, khóa liên động, cưỡng bức bằng tay; tự khởi động máy phát khi lưới mất hoặc không đạt tiêu chuẩn điện áp và pha; khi lưới có lại và ổn định thì tự chuyển về lưới, máy phát chạy không tải làm mát rồi tự dừng"},{"item":"Tủ ATS: Đèn chỉ thị và công tắc điều khiển","quote":null,"reference":"Chương V, mục 1.2, bảng G.11-12","requirement":"Đèn báo nguồn AC lưới, AC máy phát và nguồn đang cấp cho phụ tải; công tắc chọn (Test switch mode: Auto, Test without load, Test with load); công tắc chuyển (Mode switch); công tắc thử đèn (Lamp test); công tắc chuyển tự động-nhân công; công tắc chọn nguồn cấp phụ tải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:43:22.350Z"}},"IB2300046353":{"u":"2026-11-03T12:40:41.859+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.YCKT-SD.pdf), chưa phân tích cả HSMT.","Hãng sản xuất, mã hiệu và xuất xứ của máy, đầu phát, động cơ, bộ điều khiển đều ghi 'Nhà thầu cung cấp thông tin', không có yêu cầu cụ thể.","Chương V không nêu số lượng riêng từng loại 15 kVA và 20 kVA, chỉ nêu tổng 10 máy.","Động cơ máy 20 kVA ghi công suất liên tục ≥ 19.1 KW và công suất tối đa ≥ 28.6 HP, giống hệt động cơ máy 15 kVA; số liệu được chép đúng như văn bản.","Các mục dài nhiều dòng chỉ trích dòng đầu làm quote; nội dung đầy đủ nằm ở phần requirement. Mục 'Chung - Phạm vi lắp đặt, nghiệm thu' để quote null vì ý được tổng hợp từ nhiều câu."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện các loại","notifyNo":"IB2300046353","generatorCapacity":"15 kVA 1 pha (định mức ≥ 15 kVA, dự phòng ≥ 16.5 kVA) và 20 kVA 3 pha (định mức ≥ 20 kVA, dự phòng ≥ 22 kVA); tổng 10 máy loại 15kVA và 20kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng","quote":"Trang bị bổ sung 10 máy phát điện loại 15kVA và 20kVA","reference":"Chương V, mục 1.1","requirement":"Trang bị bổ sung 10 máy phát điện loại 15kVA và 20kVA cho các trạm BTS và MAN-E năm 2022; số lượng từng loại không nêu riêng trong Chương V"},{"item":"Máy 15 kVA 1 pha: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, mục 1.2, phần I, hạng mục 4","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Máy 15 kVA 1 pha: Năm sản xuất","quote":"Năm 2023","reference":"Chương V, mục 1.2, phần I, hạng mục 3","requirement":"Năm 2023"},{"item":"Máy 15 kVA 1 pha: Chất lượng","quote":"Mới 100%","reference":"Chương V, mục 1.2, phần I, hạng mục 5","requirement":"Mới 100%"},{"item":"Máy 15 kVA 1 pha: Điện áp","quote":"220 V","reference":"Chương V, mục 1.2, phần I, hạng mục 6","requirement":"220 V"},{"item":"Máy 15 kVA 1 pha: Dao động điện áp/tần số","quote":"≤ ±1%/±5%","reference":"Chương V, mục 1.2, phần I, hạng mục 7","requirement":"≤ ±1%/±5%"},{"item":"Máy 15 kVA 1 pha: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, phần I, hạng mục 8","requirement":"50 Hz"},{"item":"Máy 15 kVA 1 pha: Công suất định mức","quote":"≥ 15 kVA","reference":"Chương V, mục 1.2, phần I, hạng mục 9","requirement":"≥ 15 kVA"},{"item":"Máy 15 kVA 1 pha: Công suất dự phòng","quote":"≥ 16.5 kVA","reference":"Chương V, mục 1.2, phần I, hạng mục 10","requirement":"≥ 16.5 kVA"},{"item":"Máy 15 kVA 1 pha: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 h","reference":"Chương V, mục 1.2, phần I, hạng mục 12","requirement":"≥ 12 h"},{"item":"Máy 15 kVA 1 pha: Thời gian hoạt động liên tục tại công suất dự phòng","quote":"≥ 1h","reference":"Chương V, mục 1.2, phần I, hạng mục 15","requirement":"≥ 1h"},{"item":"Máy 15 kVA 1 pha: Khả năng đóng tải 1 cấp","quote":"Từ 0% tải lên 100% trong vòng 30s","reference":"Chương V, mục 1.2, phần I, hạng mục 16","requirement":"Từ 0% tải lên 100% trong vòng 30s"},{"item":"Máy 15 kVA 1 pha: Bình chứa nhiên liệu","quote":"Có dung tích tối thiểu đảm bảo thời gian chạy","reference":"Chương V, mục 1.2, phần I, hạng mục 13","requirement":"Gắn liền khung bệ, bằng thép xử lý hóa học chống rỉ; dung tích tối thiểu đảm bảo chạy liên tục 12h ở 100% công suất định mức"},{"item":"Máy 15 kVA 1 pha: Vỏ cách âm","quote":"Bằng thép, có độ dày vỏ cách âm > 1.5 mm,","reference":"Chương V, mục 1.2, phần I, hạng mục 14","requirement":"Bằng thép, độ dày vỏ cách âm > 1.5 mm, xử lý bề mặt hóa học, sơn tĩnh điện"},{"item":"Máy 15 kVA 1 pha: Độ ồn","quote":"Độ ồn ≤ 65dB ở 100% công suất định mức","reference":"Chương V, mục 1.2, phần I, hạng mục 22","requirement":"≤ 65dB ở 100% công suất định mức trong không gian mở ở khoảng cách 7m"},{"item":"Máy 15 kVA 1 pha: Hệ thống khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia QCVN","reference":"Chương V, mục 1.2, phần I, hạng mục 21","requirement":"Sơn chịu nhiệt > 300 độ C, nằm trong vỏ giảm âm, làm mát bằng gió; đáp ứng QCVN 19:2009/BTNMT"},{"item":"Máy 15 kVA 1 pha: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy 12V, tự động","reference":"Chương V, mục 1.2, phần I, hạng mục 26, 28","requirement":"Khởi động đề điện bằng ắc quy 12V, tự động sạc; kèm ắc quy, giá đỡ và đai giữ"},{"item":"Máy 15 kVA 1 pha: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường Việt","reference":"Chương V, mục 1.2, phần I, hạng mục 25","requirement":"Dầu Diesel thông dụng trên thị trường Việt Nam"},{"item":"Máy 15 kVA 1 pha: Kích thước cả vỏ","quote":"≤ (1830 x 800 x 1050) mm","reference":"Chương V, mục 1.2, phần I, hạng mục 29","requirement":"≤ (1830 x 800 x 1050) mm"},{"item":"Máy 15 kVA 1 pha: Trọng lượng khô (cả vỏ)","quote":"≤ 730 Kg","reference":"Chương V, mục 1.2, phần I, hạng mục 30","requirement":"≤ 730 Kg"},{"item":"Máy 15 kVA 1 pha: Bộ chuyển nguồn ATS","quote":"Có(kèm theo máy)","reference":"Chương V, mục 1.2, phần I, hạng mục 31","requirement":"Có, kèm theo máy"},{"item":"Máy 15 kVA 1 pha: Đầu phát - loại","quote":"Kích từ tự động, không chổi than, 1 pha 2 dây","reference":"Chương V, mục 1.2, phần II, hạng mục 4","requirement":"Kích từ tự động, không chổi than, 1 pha 2 dây; năm sản xuất từ 2022 trở về sau; hãng/mã hiệu và xuất xứ do nhà thầu cung cấp"},{"item":"Máy 15 kVA 1 pha: Đầu phát - công suất, hệ số công suất","quote":"Cos φ = 1","reference":"Chương V, mục 1.2, phần II, hạng mục 5, 6","requirement":"Công suất định mức ≥ 15 kVA; Cos φ = 1"},{"item":"Máy 15 kVA 1 pha: Đầu phát - bộ điều chỉnh điện áp","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép","reference":"Chương V, mục 1.2, phần II, hạng mục 8","requirement":"Tự động điều chỉnh bằng bộ AVR, hoạt động ở nhiều mức tải"},{"item":"Máy 15 kVA 1 pha: Đầu phát - cấp cách điện/nhiệt","quote":"Tối thiểu cấp H/H","reference":"Chương V, mục 1.2, phần II, hạng mục 13","requirement":"Tối thiểu cấp H/H"},{"item":"Máy 15 kVA 1 pha: Đầu phát - cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.2, phần II, hạng mục 14","requirement":"Tối thiểu IP23"},{"item":"Máy 15 kVA 1 pha: Đầu phát - sóng hài THD tại đầy tải, hiệu suất","quote":"87.3%","reference":"Chương V, mục 1.2, phần II, hạng mục 15, 16","requirement":"THD 1.5%; hiệu suất 87.3%"},{"item":"Máy 15 kVA 1 pha: Động cơ - loại","quote":"Diesel, 4 kỳ, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, phần III, hạng mục 5","requirement":"Diesel, 4 kỳ, phun nhiên liệu trực tiếp; năm sản xuất từ 2022 trở về sau; hãng/mã hiệu và xuất xứ do nhà thầu cung cấp"},{"item":"Máy 15 kVA 1 pha: Động cơ - dung tích xilanh, số xilanh, tốc độ","quote":"1.500 vòng/ phút","reference":"Chương V, mục 1.2, phần III, hạng mục 6, 9, 10, 11","requirement":"Tổng dung tích xilanh > 1,950 lít; 4 xilanh thẳng hàng; tốc độ 1.500 vòng/ phút; tỷ số nén ≥ 18.9:1"},{"item":"Máy 15 kVA 1 pha: Động cơ - công suất","quote":"≥ 19.1 KW","reference":"Chương V, mục 1.2, phần III, hạng mục 7, 8","requirement":"Công suất liên tục ≥ 19.1 KW; công suất tối đa ≥ 28.6 HP"},{"item":"Máy 15 kVA 1 pha: Động cơ - tiêu hao nhiên liệu","quote":"≤ 4.93 lít/h, dòng tải ≥ 68A ở CosΦ 1","reference":"Chương V, mục 1.2, phần III, hạng mục 19-22","requirement":"100% tải ≤ 4.93 lít/h (≥ 68A); 75% tải ≤ 3,61 lít/h (≥ 51A); 50% tải ≤ 2,7 lít/h (≥ 34A); 25% tải ≤ 1,55 lít/h (≥ 17A), CosΦ 1"},{"item":"Máy 15 kVA 1 pha: Bộ điều khiển","quote":"Dùng công nghệ vi xử lý, lập trình theo yêu cầu","reference":"Chương V, mục 1.2, phần IV","requirement":"Gắn trực tiếp trên máy, công nghệ vi xử lý, nút dừng khẩn cấp bên ngoài, chế độ RUN/STOP/AUTO, tự khởi động khi DC low, cổng USB; năm sản xuất từ 2022 trở về sau"},{"item":"Máy 15 kVA 1 pha: Aptomat đầu ra","quote":"Sử dụng Aptomat 1 pha/ 2 cực, loại có chất","reference":"Chương V, mục 1.2, phần V, hạng mục 2","requirement":"Aptomat 1 pha/ 2 cực, hãng Mitsubishi, Fuji, LS hoặc tương đương, bảo vệ quá tải và ngắn mạch"},{"item":"Máy 15 kVA 1 pha: Tủ ATS","quote":"Dòng điện định mức: ≥ 80 A, 1 pha","reference":"Chương V, mục 1.2, phần VI","requirement":"Dòng điện định mức ≥ 80 A, 1 pha; sản xuất từ năm 2022 trở về sau; tự khởi động máy khi lưới sự cố, chuyển tải tự động, công tắc Auto/Gen/Man"},{"item":"Máy 15 kVA 1 pha: Bảo hành","quote":"≥ 720 ngày","reference":"Chương V, mục 1.2, phần VII, hạng mục 1","requirement":"≥ 720 ngày"},{"item":"Máy 15 kVA 1 pha: CO, CQ, chứng nhận xuất xưởng","quote":"CO, CQ(bản gốc hoặc chứng thực sao y)","reference":"Chương V, mục 1.2, phần VII, hạng mục 2-4","requirement":"CO, CQ cho động cơ, đầu phát, bảng điều khiển (bản gốc hoặc chứng thực sao y); chứng nhận xuất xưởng mỗi máy; catalog, tài liệu bằng Tiếng Việt/Anh"},{"item":"Máy 15 kVA 1 pha: Vận chuyển, lắp đặt","quote":"Vận chuyển và lắp đặt máy đến các vị trí phòng","reference":"Chương V, mục 1.2, phần VII, hạng mục 10","requirement":"Vận chuyển và lắp đặt máy đến các vị trí phòng máy thuộc các trạm BTS"},{"item":"Máy 20 kVA 3 pha: Loại máy","quote":"Máy phát điện xoay chiều, 3 pha 4 dây","reference":"Chương V, mục 1.2, bảng 20kVA, phần I, hạng mục 4","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây"},{"item":"Máy 20 kVA 3 pha: Năm sản xuất, chất lượng","quote":"Năm 2023","reference":"Chương V, mục 1.2, bảng 20kVA, phần I, hạng mục 3, 5","requirement":"Năm 2023; mới 100%"},{"item":"Máy 20 kVA 3 pha: Điện áp","quote":"220/380V","reference":"Chương V, mục 1.2, bảng 20kVA, phần I, hạng mục 6","requirement":"220/380V"},{"item":"Máy 20 kVA 3 pha: Dao động điện áp/tần số, tần số định mức","quote":"≤ ±1%/±5%","reference":"Chương V, mục 1.2, bảng 20kVA, phần I, hạng mục 7, 8","requirement":"≤ ±1%/±5%; 50 Hz"},{"item":"Máy 20 kVA 3 pha: Công suất định mức","quote":"≥ 20 kVA","reference":"Chương V, mục 1.2, bảng 20kVA, phần I, hạng mục 9","requirement":"≥ 20 kVA"},{"item":"Máy 20 kVA 3 pha: Công suất dự phòng","quote":"≥ 22 kVA","reference":"Chương V, mục 1.2, bảng 20kVA, phần I, hạng mục 10, 15","requirement":"≥ 22 kVA; hoạt động liên tục tại công suất dự phòng ≥ 1h"},{"item":"Máy 20 kVA 3 pha: Thời gian vận hành, đóng tải","quote":"Từ 0% tải lên 100% trong vòng 30s","reference":"Chương V, mục 1.2, bảng 20kVA, phần I, hạng mục 12, 16","requirement":"Vận hành liên tục 100% công suất định mức ≥ 12 h; đóng tải từ 0% lên 100% trong vòng 30s"},{"item":"Máy 20 kVA 3 pha: Vỏ cách âm, độ ồn","quote":"Độ ồn ≤ 65dB ở 100% công suất định mức","reference":"Chương V, mục 1.2, bảng 20kVA, phần I, hạng mục 14, 22","requirement":"Vỏ thép dày > 1.5 mm, sơn tĩnh điện; độ ồn ≤ 65dB ở 100% công suất định mức trong không gian mở ở khoảng cách 7m"},{"item":"Máy 20 kVA 3 pha: Bình nhiên liệu, khí thải, khởi động","quote":"Khởi động đề điện bằng ắc quy 12V, tự động","reference":"Chương V, mục 1.2, bảng 20kVA, phần I, hạng mục 13, 21, 25, 26","requirement":"Bình nhiên liệu đủ chạy liên tục 12h ở 100% công suất định mức; khí thải đáp ứng QCVN 19:2009/BTNMT; khởi động đề điện ắc quy 12V; nhiên liệu Diesel"},{"item":"Máy 20 kVA 3 pha: Kích thước, trọng lượng, ATS","quote":"≤ (1830 x 800 x 1050) mm","reference":"Chương V, mục 1.2, bảng 20kVA, phần I, hạng mục 29-31","requirement":"Kích thước cả vỏ ≤ (1830 x 800 x 1050) mm; trọng lượng khô ≤ 730 Kg; bộ ATS kèm theo máy"},{"item":"Máy 20 kVA 3 pha: Đầu phát","quote":"Kích từ tự động, không chổi than, 3 pha 4 dây","reference":"Chương V, mục 1.2, bảng 20kVA, phần II","requirement":"Kích từ tự động, không chổi than, 3 pha 4 dây; công suất định mức ≥ 20 kVA; Cos φ = 0.8; AVR; cách điện tối thiểu cấp H/H; bảo vệ tối thiểu IP23; THD 1.5%; hiệu suất 87.3%; năm sản xuất từ 2022 trở về sau"},{"item":"Máy 20 kVA 3 pha: Động cơ - loại và thông số","quote":"Diesel, 4 kỳ, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, bảng 20kVA, phần III, hạng mục 5-11","requirement":"Diesel, 4 kỳ, phun nhiên liệu trực tiếp; dung tích > 1,950 lít; công suất liên tục ≥ 19.1 KW; công suất tối đa ≥ 28.6 HP; 1.500 vòng/ phút; 4 xilanh thẳng hàng; tỷ số nén ≥ 18.9:1"},{"item":"Máy 20 kVA 3 pha: Động cơ - tiêu hao nhiên liệu","quote":"≤ 5,12 lít/h, dòng tải ≥ 24A ở CosΦ 1","reference":"Chương V, mục 1.2, bảng 20kVA, phần III, hạng mục 19-22","requirement":"100% tải ≤ 5,12 lít/h (≥ 24A); 75% tải ≤ 3,84 lít/h (≥ 18A); 50% tải ≤ 2,95 lít/h (≥ 12A); 25% tải ≤ 1,65 lít/h (≥ 6A), CosΦ 1"},{"item":"Máy 20 kVA 3 pha: Bộ điều khiển","quote":"Dùng công nghệ vi xử lý, lập trình theo yêu cầu","reference":"Chương V, mục 1.2, bảng 20kVA, phần IV","requirement":"Gắn trực tiếp trên máy, công nghệ vi xử lý, nút dừng khẩn cấp bên ngoài, chế độ RUN/STOP/AUTO, tự khởi động khi DC low, cổng USB; năm sản xuất từ 2022 trở về sau"},{"item":"Máy 20 kVA 3 pha: Aptomat đầu ra","quote":"Sử dụng Aptomat 3 pha/ 3 cực, loại có chất","reference":"Chương V, mục 1.2, bảng 20kVA, phần V, hạng mục 2","requirement":"Aptomat 3 pha/ 3 cực, hãng Mitsubishi, Fuji, LS hoặc tương đương, bảo vệ quá tải và ngắn mạch"},{"item":"Máy 20 kVA 3 pha: Tủ ATS","quote":"Dòng điện định mức: ≥ 80 A, 3 pha","reference":"Chương V, mục 1.2, bảng 20kVA, phần VI","requirement":"Dòng điện định mức ≥ 80 A, 3 pha; sản xuất từ năm 2022 trở về sau; tự khởi động máy khi lưới sự cố, chuyển tải tự động, công tắc Auto/Gen/Man"},{"item":"Máy 20 kVA 3 pha: Bảo hành, CO/CQ, vận chuyển lắp đặt","quote":"≥ 720 ngày","reference":"Chương V, mục 1.2, bảng 20kVA, phần VII","requirement":"Bảo hành ≥ 720 ngày; CO, CQ cho động cơ, đầu phát, bảng điều khiển; chứng nhận xuất xưởng mỗi máy; vận chuyển và lắp đặt đến phòng máy các trạm BTS"},{"item":"Chung - Phạm vi lắp đặt, nghiệm thu","quote":null,"reference":"Chương V, mục 1.3","requirement":"Nhà thầu vận chuyển, đưa máy hoàn chỉnh vào phòng máy tại các vị trí BTS (phòng diện tích ≥ 2.5m x 2.5m); thử tải tập trung tại kho Viễn thông Cà Mau; cung cấp tải giả, dụng cụ đo, nhiên liệu chạy thử tối thiểu 3 giờ, nhớt và nước giải nhiệt đầy đủ; đào tạo vận hành; cung cấp phụ tùng thay thế 05 năm sau bảo hành"},{"item":"Chung - Kiểm tra, thử nghiệm","quote":"kiểm tra thông số kỹ thuật, thử tải","reference":"Chương V, mục 3","requirement":"Kiểm tra thông số kỹ thuật, thử tải tập trung tại 1 địa điểm của VNPT Cà Mau chỉ định và nghiệm thu sau khi lắp đặt hoàn thành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:40:40.852Z"}},"IB2300048642":{"u":"2026-11-03T12:57:48.734+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu về mặt kỹ thuật (1).docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ của động cơ, đầu phát, bộ điều khiển (chỉ yêu cầu thông số).","Bảng danh sách 20 trạm BTS (mục 1.1) trong tệp bị trống tên trạm, chỉ còn số thứ tự.","Công suất ATS ghi 100A ở mục 1.1 nhưng yêu cầu dòng điện định mức ở bảng kỹ thuật là ≥ 85 A.","Các nội dung hợp đồng, thanh toán, bảo đảm thực hiện hợp đồng và tiến độ không được liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 12 KVA","notifyNo":"IB2300048642","generatorCapacity":"20 máy 12KVA, liên tục (100% tải) ≥ 12,0 KVA/ 12,0 KW; dự phòng ≥ 13,2KVA/ 13,2 KW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi cung cấp","quote":"Cung cấp và lắp đặt mới 20 máy 12KVA; 20 bộ chuyển đổi tự động (ATS) công suất 100A; vật tư và nhân công lắp đặt hoàn chỉnh.","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt mới 20 máy 12KVA; 20 bộ chuyển đổi tự động (ATS) công suất 100A; vật tư và nhân công lắp đặt hoàn chỉnh tại 20 trạm BTS thuộc Viễn thông Lâm Đồng"},{"item":"Loại tổ máy","quote":"Yêu cầu kỹ thuật của “Máy phát điện Diesel 12KVA/1pha, kèm ATS, vỏ cách âm”","reference":"Chương V, mục 1.2, bảng A","requirement":"Máy phát điện Diesel 12KVA/1pha, kèm ATS, vỏ cách âm"},{"item":"Tổ máy: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, A.I.1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy: Năm sản xuất","quote":"- Động cơ, đầu phát, bộ điều khiển, tủ chuyển đổi nguồn tự động ATS: được sản xuất từ năm 2021 trở về sau;","reference":"Chương V, mục 1.2, A.I.2","requirement":"Động cơ, đầu phát, bộ điều khiển, ATS sản xuất từ năm 2021 trở về sau; tổ máy sản xuất/lắp ráp từ năm 2022 trở về sau"},{"item":"Tổ máy: Công suất liên tục (100% tải)","quote":"≥ 12,0 KVA/ 12,0 KW","reference":"Chương V, mục 1.2, A.I.3","requirement":"≥ 12,0 KVA/ 12,0 KW"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 13,2KVA/ 13,2 KW","reference":"Chương V, mục 1.2, A.I.4","requirement":"≥ 13,2KVA/ 13,2 KW"},{"item":"Tổ máy: Điện áp định mức","quote":"220V, xoay chiều","reference":"Chương V, mục 1.2, A.I.5","requirement":"220V, xoay chiều"},{"item":"Tổ máy: Sai lệch điện áp cho phép (tải định mức)","quote":"≤ 1%","reference":"Chương V, mục 1.2, A.I.6","requirement":"≤ 1%"},{"item":"Tổ máy: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2, A.I.7","requirement":"1 pha, 2 dây"},{"item":"Tổ máy: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, A.I.8-9","requirement":"50 Hz; sai lệch tần số cho phép (tải định mức) ≤ 1%"},{"item":"Tổ máy: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục 1.2, A.I.10","requirement":"Dầu Diesel thông dụng trên thị trường VN"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2, A.I.11","requirement":"Cosϕ = 1"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, A.I.12","requirement":"1.500 vòng/phút"},{"item":"Tổ máy: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2, A.I.13","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Tổ máy: Cơ cấu truyền động và kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2, A.I.14-15","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát nối ghép bằng khớp nối đồng trục, chịu chấn động cao"},{"item":"Tổ máy: Bộ nạp bình ắc quy","quote":"Kèm theo máy","reference":"Chương V, mục 1.2, A.I.16","requirement":"Kèm theo máy"},{"item":"Tổ máy: Aptomat (CB) ngõ ra của máy","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS","reference":"Chương V, mục 1.2, A.I.17","requirement":"CB chất lượng tương đương sản phẩm các hãng Mitsubishi, Schneider, Clipsal, LS; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát"},{"item":"Tổ máy: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy","reference":"Chương V, mục 1.2, A.I.18","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ","reference":"Chương V, mục 1.2, A.I.19","requirement":"≥ 12 giờ"},{"item":"Tổ máy: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, A.I.20","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy: Mức tiêu thụ nhiên liệu","quote":"≤ 3,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2, A.I.21","requirement":"≤ 3,0 lít/giờ tại 75% tải định mức; ≤ 4.0 lít/giờ tại 100% tải định mức"},{"item":"Tổ máy: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 64 dB (Mức độ ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2, A.I.22","requirement":"≤ 64 dB (mức ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2, A.I.23","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: -10oC đến +50oC","reference":"Chương V, mục 1.2, A.I.24","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy: Thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.","reference":"Chương V, mục 1.2, A.I.25","requirement":"Gắn liền khung bệ máy; chế tạo chắc chắn bằng thép đã xử lý hóa học chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2, A.I.26","requirement":"≥ 50 lít, gắn trực tiếp trong máy"},{"item":"Tổ máy: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm >= 1.5mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2, A.I.27","requirement":"Bằng thép, dày >= 1.5mm; xử lý bề mặt hóa học chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy: Khung – đế máy","quote":"Được thiết kế chắc chắn, chịu lực cao; sử dụng thép chữ U, I hoặc V có độ dày ≥ 2mm; được xử lý bề mặt bằng hoá chất để chống oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2, A.I.28","requirement":"Chắc chắn, chịu lực cao; thép chữ U, I hoặc V dày ≥ 2mm; xử lý hóa chất chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục 1.2, A.I.29","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, chịu tải và chấn động cao"},{"item":"Tổ máy: Kích thước (D x R x C) cả vỏ","quote":"Tương đương ≤ (1550 x 770 x 970) mm","reference":"Chương V, mục 1.2, A.I.30","requirement":"Tương đương ≤ (1550 x 770 x 970) mm"},{"item":"Tổ máy: Trọng lượng tịnh","quote":"≤ 650 KG","reference":"Chương V, mục 1.2, A.I.31","requirement":"≤ 650 KG"},{"item":"Tổ máy: Chứng nhận chất lượng và môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước)","reference":"Chương V, mục 1.2, A.I.32-33","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy: Khí thải","quote":"- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, A.I.34, 36","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế thông thoáng"},{"item":"Tổ máy: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.","reference":"Chương V, mục 1.2, A.I.35","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất, bảo đảm nối đất an toàn"},{"item":"Tổ máy: Ghi nhãn và bảng thông số đặc trưng","quote":"Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.","reference":"Chương V, mục 1.2, A.I.37-38","requirement":"Ghi nhãn đầu nối; mỗi máy có bảng thông số gồm tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng tổng"},{"item":"Tổ máy: Tài liệu kèm theo","quote":"- Tài liệu hướng dẫn vận hành (tiếng Việt).","reference":"Chương V, mục 1.2, A.I.39","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Tổ máy: Vận hành","quote":"Máy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR","reference":"Chương V, mục 1.2, A.I.40","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi thay đổi tải (AVR)"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ","reference":"Chương V, mục 1.2, A.II.1","requirement":"Diesel 4 kỳ"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, A.II.2","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Công suất liên tục và tối đa","quote":"≥ 15,5 KW","reference":"Chương V, mục 1.2, A.II.3-4","requirement":"Liên tục ≥ 15,5 KW; tối đa ≥ 17 KW"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.2, A.II.5","requirement":"≥ 3 thẳng hàng"},{"item":"Động cơ: Dung tích, đường kính, hành trình xilanh, tỉ số nén","quote":"≤1,826 lít","reference":"Chương V, mục 1.2, A.II.6-9","requirement":"Tổng dung tích ≤1,826 lít; đường kính ≤ 87 mm; hành trình ≥ 102,4 mm; tỉ số nén ≥ 20:1"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, A.II.10","requirement":"Điện tử"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục 1.2, A.II.11","requirement":"Bơm nhớt, bôi trơn cưỡng bức"},{"item":"Động cơ: Hệ thống lọc nhiên liệu, dầu bôi trơn","quote":"Phin lọc nhiên liệu. Màng lọc nhiên liệu tinh và thô","reference":"Chương V, mục 1.2, A.II.12","requirement":"Phin lọc dầu bôi trơn; phin lọc nhiên liệu (màng lọc tinh và thô); ruột thay lắp thuận tiện cho sửa chữa, bảo dưỡng"},{"item":"Động cơ: Hệ thống cảm biến","quote":"Cảm biến áp suất dầu bôi trơn","reference":"Chương V, mục 1.2, A.II.13","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu"},{"item":"Động cơ: Hệ thống khởi động","quote":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy","reference":"Chương V, mục 1.2, A.II.14","requirement":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy"},{"item":"Động cơ: Hệ thống làm mát","quote":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp với quạt gió đầu trục.","reference":"Chương V, mục 1.2, A.II.15","requirement":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục"},{"item":"Đầu phát: Loại đầu phát","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây","reference":"Chương V, mục 1.2, A.III.1","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây"},{"item":"Đầu phát: Điện áp ra/Số pha","quote":"220V/1 pha","reference":"Chương V, mục 1.2, A.III.2","requirement":"220V/1 pha"},{"item":"Đầu phát: Dao động điện áp","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)","reference":"Chương V, mục 1.2, A.III.3","requirement":"≤ 1% (tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)"},{"item":"Đầu phát: Công suất liên tục và quá công suất","quote":"≥ 12KVA/ 12 KW","reference":"Chương V, mục 1.2, A.III.4-5","requirement":"≥ 12KVA/ 12 KW; cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục 1.2, A.III.6","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải"},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2, A.III.7","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Đầu phát: Cấp cách điện/nhiệt","quote":"Cấp H/H","reference":"Chương V, mục 1.2, A.III.8","requirement":"Cấp H/H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu là IP23","reference":"Chương V, mục 1.2, A.III.9","requirement":"Tối thiểu là IP23"},{"item":"Đầu phát: Hệ số công suất, tốc độ, tần số","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2, A.III.10-12","requirement":"Cosϕ = 1; 1.500 vòng/phút; 50 Hz"},{"item":"Bộ điều khiển: Yêu cầu chung","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2, A.IV.1","requirement":"Gắn trực tiếp trên máy; màn hình LCD; công nghệ vi xử lý, có nút dừng khẩn cấp bên ngoài; nút RUN, OFF, AUTO và dừng khẩn cấp; ngôn ngữ tiếng Việt (hoặc tiếng Anh); chuyển được sang khởi động bằng tay (ổ khóa đề) khi khẩn cấp; chạy theo thời gian biểu 4 lần/ngày và 7 ngày/tuần, có tính năng nhắn tin SMS; tự khởi động khi có tín hiệu dòng điện tổ ắc quy của trạm BTS thấp; lưu thời gian thực và yêu cầu mật mã khi thay đổi cài đặt"},{"item":"Bộ điều khiển: Thời gian biểu và SMS","quote":"Máy có khả năng vận hành theo thời gian biểu cài đặt trước, 4 lần/ngày và 7 ngày/tuần, máy có tính năng nhắn tin SMS.","reference":"Chương V, mục 1.2, A.IV.1","requirement":"Vận hành theo thời gian biểu cài đặt trước, 4 lần/ngày và 7 ngày/tuần, có tính năng nhắn tin SMS"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"Mức nhiên liệu trong thùng %.","reference":"Chương V, mục 1.2, A.IV.2","requirement":"Điện áp, dòng cấp tải, tần số máy phát; điện áp ắc quy; nhiệt độ nước làm mát; áp suất dầu bôi trơn; mức nhiên liệu %; số giờ cộng dồn; báo lỗi"},{"item":"Bộ điều khiển: Chức năng bảo vệ và tự động dừng máy","quote":"Nhiệt độ nước làm mát cao.","reference":"Chương V, mục 1.2, A.IV.3","requirement":"Điện áp, tần số cao/thấp; nhiệt độ nước làm mát cao; áp suất dầu thấp; quá tải; vượt tốc độ; không đạt tốc độ; chặn đề lại khi AVR, đầu phát hỏng; mức nhiên liệu thấp; nút dừng khẩn cấp"},{"item":"Bộ điều khiển: Chức năng cài đặt","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.","reference":"Chương V, mục 1.2, A.IV.4","requirement":"Cài đặt qua phím; bộ định thời; hẹn bảo hành, bảo trì theo ngày hoặc số giờ chạy; số lần khởi động; trễ khởi động máy phát 0,5–10 phút; trễ đóng máy phát sang lưới 0,5–5 phút; trễ đóng lưới sang máy phát 0,5–10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ"},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":"Điều khiển công tắc chuyển mạch ATS. Khi điện lưới không đạt chất lượng về điện áp, tần số hoặc mất pha thì bộ điều khiển sẽ phát tín hiệu khởi động động cơ sau đó chuyển qua điện máy phát, khi điện lưới đảm bảo chất lượng thì sẽ chuyển sang lại điện lưới.","reference":"Chương V, mục 1.2, A.IV.5","requirement":"Chế độ tự động, nhân công; điều khiển van nhiên liệu, khởi động, chạy làm mát; điều khiển công tắc ATS (khởi động máy và chuyển qua máy phát khi lưới sai điện áp, tần số hoặc mất pha, chuyển lại khi lưới đảm bảo)"},{"item":"Bộ điều khiển: Chức năng mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB hoặc RS-485.","reference":"Chương V, mục 1.2, A.IV.6","requirement":"Giao diện kết nối máy tính qua cổng USB hoặc RS-485; kết hợp phần mềm điều khiển máy phát điện và lập trình trên máy vi tính"},{"item":"ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 85 A.","reference":"Chương V, mục 1.2, A.V.1","requirement":"≥ 85 A (nội dung gói thầu nêu ATS công suất 100A)"},{"item":"ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2, A.V.1","requirement":"Tự động khởi động máy phát khi lưới có sự cố; tự động chuyển tải lưới–máy phát và ngược lại; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc qui tự động; đèn báo chế độ; thông số chỉnh được: thời gian chờ lưới ổn định, thời gian đóng Contactor lưới, thời gian đóng Contactor máy phát, thời gian làm nguội máy"},{"item":"Phụ kiện: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, mục 1.2, A.VI.3","requirement":"Gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác"},{"item":"Phụ kiện: Bình ắc quy đề máy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, mục 1.2, A.VI.4","requirement":"Kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và đầu cọc đầy đủ"},{"item":"Phụ kiện: Bộ lọc nhiên liệu, hệ thống làm mát nước, cao su chống rung","quote":"Tháo lắp được, thuận tiện cho việc thay thế bảo dưỡng.","reference":"Chương V, mục 1.2, A.VI.1, 2, 5","requirement":"Bộ lọc nhiên liệu tháo lắp được; hệ thống làm mát bằng nước và bộ cao su chống rung nguyên thủy theo máy"},{"item":"Phụ kiện: Vật tư phụ trợ lắp đặt","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.","reference":"Chương V, mục 1.2, A.VI.6","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) để đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu"},{"item":"Tài liệu kỹ thuật, catalog","quote":"Nhà thầu phải cung cấp đầy đủ catalog gốc (bằng tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất, cho từng bộ phận của tổ máy phát điện: Động cơ, đầu phát, bộ điều khiển và tủ ATS.","reference":"Chương V, mục 1.2; A.VI.7","requirement":"Catalog gốc (tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất cho từng bộ phận: động cơ, đầu phát, bộ điều khiển, tủ ATS; mỗi máy 1 bộ catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng"},{"item":"Phạm vi lắp đặt","quote":"Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, đảm bảo các yêu cầu về chất lượng, an toàn, thẩm mỹ, đảm bảo toàn bộ hệ thống có thể vận hành liên tục và đạt công suất tối đa.","reference":"Chương V, mục 1.2","requirement":"Lắp đặt hoàn chỉnh, vận hành liên tục, đạt công suất tối đa; đầu nối dây chắc chắn, có đầu code, băng keo, đánh dấu; ống bảo vệ liên tục, cố định chắc chắn; hệ thống thoát gió, khí thải; có thể phải khoan cắt tường hoặc bê tông và tô trát hoàn chỉnh"},{"item":"Lắp đặt: Vị trí, cân bằng, đi dây","quote":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.","reference":"Chương V, mục 1.2, B.1-3","requirement":"Vận chuyển, lắp đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành, bảo dưỡng; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa"},{"item":"Lắp đặt: Cáp","quote":"≥ 16 mm2","reference":"Chương V, mục 1.2, B.4-5","requirement":"Tiết diện dây đất ≥ 16 mm2; tiết diện dây nguồn ≥ 16 mm2"},{"item":"Lắp đặt: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2, B.6; Mục 3","requirement":"Cam kết chạy thử tải theo yêu cầu của chủ đầu tư; chạy thử từng máy (tải giả) tại kho Bên mua trước khi lắp đặt, chi phí do Nhà thầu chịu"},{"item":"Xuất xứ, năm sản xuất, chất lượng hàng hóa","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập ngoại từ năm 2022 trở về sau, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ.","reference":"Chương V, mục 1.3.1","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại từ năm 2022 trở về sau, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ"},{"item":"Bảo hành","quote":"+ Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Thời hạn ≥24 tháng kể từ ngày bàn giao nghiệm thu, tại tỉnh Lâm Đồng; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt"},{"item":"Hàng mẫu","quote":"- Số lượng hàng mẫu : 1 máy phát điện và 1 tủ ATS.","reference":"Chương V, Mục 3","requirement":"Cung cấp hàng mẫu 1 máy phát điện và 1 tủ ATS"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:57:48.122Z"}},"IB2300048778":{"u":"2026-11-03T12:59:59.313+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phụ lục hợp đồng Máy phát điện.pdf, Yêu cầu kỹ thuật Máy phát điện.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR bị lỗi dấu tiếng Việt và ký tự; các trích dẫn được giữ nguyên như trong văn bản, nên một số số liệu (dòng điện định mức, dao động điện áp, trọng lượng, dạng sóng TIF/THF) có thể sai lệch và cần đối chiếu với bản gốc.","Tệp Phụ lục hợp đồng Máy phát điện.pdf chỉ chứa mẫu bảo lãnh thực hiện hợp đồng, không có thông số kỹ thuật.","Văn bản không nêu hãng/model động cơ và đầu phát, ATS (dòng định mức), cáp, phạm vi lắp đặt, tiêu chuẩn khác ngoài QCVN 19:2009/BTNMT.","Phần dòng 'Dao động điện áp' của đầu phát chỉ đọc được là '< t70A', không rõ nghĩa nên không đưa vào danh sách.","Kiểm tra tự động: 4 mục có con số không thấy trong HSMT, cần kiểm tra lại: Hàng mẫu - Tần số và tương thích (01); Tổ máy 10KVA: Dòng điện định mức (125); Tổ máy 10KVA - Hệ thống điều khiển: Bảo vệ ngắn mạch (220); Tổ máy 10KVA - Vỏ, khung đế: Kích thước (1160)."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện tại CHXD số 67, 68, 69, 77","notifyNo":"IB2300048778","generatorCapacity":"4 x 10KVA (3 pha); công suất liên tục ≥ 10KVA, dự phòng ≥ 11KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô - Số lượng","quote":"Quy m6 dr,r 6n : Trang bi 04 miry phir diqn 1OKVA (3pha) tqi04 CHXD.","reference":"Chương V, mục 1.1","requirement":"Trang bị 04 máy phát điện 10KVA (3 pha) tại 04 cửa hàng xăng dầu (CHXD số 67, 68, 69, 77)."},{"item":"Nhà thầu / nguồn gốc","quote":"Nhd thAu ph6i ld nhd s6n xu6t thi6t bi.","reference":"Chương V, mục 1.2, yêu cầu chung","requirement":"Nhà thầu phải là nhà sản xuất thiết bị; nếu là nhà phân phối thì phải có giấy chứng nhận nhà phân phối của nhà sản xuất."},{"item":"Xuất xứ, chất lượng (CO/CQ)","quote":"Ph6i c6 gi6y cam k6t cung c5p chimg nhfln xu6t xri","reference":"Chương V, mục 1.2, yêu cầu chung - Nguồn gốc, tính hợp lệ của hàng hóa","requirement":"Phải có giấy cam kết cung cấp chứng nhận xuất xứ (C/O) và chứng nhận chất lượng (C/Q) đối với hàng hóa chào trong HSDT."},{"item":"Năm sản xuất, tình trạng","quote":"Hdng h5a chdo harrg dugc s6n xu6t ndm2023","reference":"Chương V, mục 1.2, dòng 2 - Năm sản xuất","requirement":"Hàng hóa chào được sản xuất năm 2023, mới 100%, chưa qua sử dụng."},{"item":"Hàng mẫu - Tần số và tương thích","quote":"Trong vdng 07 ngiry tC ttr ngdy nhd thAg nhan dugc","reference":"Chương V, mục 1.2, yêu cầu cung cấp hàng mẫu","unverified":true,"requirement":"Trong vòng 07 ngày kể từ khi nhận thông báo, nhà thầu giới thiệu 01 máy phát điện có thương hiệu, model và công suất giống tổ máy đang chào để kiểm tra thông số kỹ thuật; tần số chuẩn 50Hz, tương thích hệ thống máy tính nối tự động hóa bồn, cột bơm (Egas) tại các CHXD, vận hành không gây lỗi treo cột bơm."},{"item":"Kiểu máy phát điện","quote":"- T6 mriy ph6t dien bao g6m: EQng co, dAu ph6t","reference":"Chương V, mục 1.2, II.1 - Kiểu máy phát điện","requirement":"Tổ máy phát điện gồm: động cơ, đầu phát điện, bảng điều khiển, khung chân đế, thùng nhiên liệu và vỏ chống ồn, nhập khẩu đồng bộ hoặc tương đương."},{"item":"Khí thải","quote":"19:2009|BTNMT","reference":"Chương V, mục 1.2, II - Hệ thống khí thải","requirement":"Hệ thống khí thải đáp ứng quy chuẩn kỹ thuật quốc gia QCVN 19:2009/BTNMT."},{"item":"Điều kiện hoạt động","quote":"0+40 ctO C; d0 Am < 80%","reference":"Chương V, mục 1.2, II - Điều kiện hoạt động","requirement":"Phù hợp khí hậu môi trường Việt Nam: nhiệt độ 0÷40 °C; độ ẩm < 80%."},{"item":"Bảng thông số máy","quote":null,"reference":"Chương V, mục 1.2, II - Bảng thông số máy","requirement":"Làm bằng vật liệu bền, chắc chắn hoặc in trực tiếp lên vỏ máy, với nội dung tối thiểu: tên máy, số serial, công suất, điện áp, tần số, hệ số công suất, kích thước, trọng lượng máy."},{"item":"Tổ máy 10KVA: Công suất liên tục","quote":"Cdng suSt li6n tpc | > IOKVA","reference":"Chương V, mục 1.2, II - Công suất liên tục","requirement":"≥ 10KVA"},{"item":"Tổ máy 10KVA: Công suất dự phòng","quote":"> 1I KVA","reference":"Chương V, mục 1.2, II - Công suất dự phòng","requirement":"≥ 11KVA"},{"item":"Tổ máy 10KVA: Hệ số công suất","quote":"Cos g:0,8","reference":"Chương V, mục 1.2, II - Hệ số công suất","requirement":"Cos φ = 0,8"},{"item":"Tổ máy 10KVA: Điện áp ra","quote":"Di6n 6p ra | 230V1400v","reference":"Chương V, mục 1.2, II - Điện áp ra","requirement":"230V/400V"},{"item":"Tổ máy 10KVA: Dòng điện định mức","quote":"> t2.sA (230Vl400V)","reference":"Chương V, mục 1.2, II - Dòng điện định mức","unverified":true,"requirement":"≥ 12,5A (230V/400V) (số liệu theo bản OCR, có thể sai lệch)"},{"item":"Tổ máy 10KVA: Dao động điện áp đầu ra","quote":"<+ 7yo","reference":"Chương V, mục 1.2, II - Dao động điện áp đầu ra","requirement":"Không vượt quá ±(số đọc được là 7)% (bản OCR không rõ)"},{"item":"Tổ máy 10KVA: Tần số","quote":"5}Hz","reference":"Chương V, mục 1.2, II - Tần số","requirement":"50Hz"},{"item":"Tổ máy 10KVA: Độ ồn","quote":"< 70 dB(A/7m","reference":"Chương V, mục 1.2, II - Độ ồn","requirement":"Độ ồn tại khoảng cách 7,0m ở 75% tải: ≤ 70 dB(A)"},{"item":"Tổ máy 10KVA: Bình nhiên liệu","quote":"Bing thdp, gin li6n v6i khung m6y, dung tich > 70","reference":"Chương V, mục 1.2, II - Bình nhiên liệu","requirement":"Bằng thép, gắn liền với khung máy, dung tích ≥ 70 lít."},{"item":"Tổ máy 10KVA - Động cơ: Kiểu động cơ","quote":"Diesel - 4 thi, phun nhi€n li6u tryc ti6p","reference":"Chương V, mục 1.2, II.2 - Động cơ","requirement":"Diesel 4 thì, phun nhiên liệu trực tiếp."},{"item":"Tổ máy 10KVA - Động cơ: Công suất liên tục của động cơ","quote":"> 14 Kwmil500rpm","reference":"Chương V, mục 1.2, II.2 - Công suất liên tục của động cơ","requirement":"≥ 14 kW ở 1500 rpm (số liệu theo bản OCR)"},{"item":"Tổ máy 10KVA - Động cơ: Dung tích xy lanh","quote":"> 1.809 lit","reference":"Chương V, mục 1.2, II.2 - Dung tích xy lanh","requirement":"≥ 1.809 lít"},{"item":"Tổ máy 10KVA - Động cơ: Dung tích dầu bôi trơn","quote":"> 6.9lit","reference":"Chương V, mục 1.2, II.2 - Dung tích dầu bôi trơn","requirement":"≥ 6,9 lít"},{"item":"Tổ máy 10KVA - Động cơ: Số xy lanh","quote":"> 04 thdng hdng","reference":"Chương V, mục 1.2, II.2 - Số xy lanh","requirement":"≥ 04 xy lanh thẳng hàng"},{"item":"Tổ máy 10KVA - Động cơ: Tốc độ vòng quay","quote":"1500 vong/phrit.","reference":"Chương V, mục 1.2, II.2 - Tốc độ vòng quay","requirement":"1500 vòng/phút"},{"item":"Tổ máy 10KVA - Động cơ: Đường kính x hành trình piston","quote":">80x90mm","reference":"Chương V, mục 1.2, II.2 - Đường kính x hành trình piston","requirement":"≥ 80 x 90 mm"},{"item":"Tổ máy 10KVA - Động cơ: Phương pháp bôi trơn","quote":"Bom dau k6t hgp vung t6, b6i tron tr.uc ti6p","reference":"Chương V, mục 1.2, II.2 - Phương pháp bôi trơn","requirement":"Bơm dầu kết hợp vung té, bôi trơn trực tiếp."},{"item":"Tổ máy 10KVA - Động cơ: Phương pháp làm mát","quote":"Ldm m6t bang nudc tet ngrp qu4t gi6","reference":"Chương V, mục 1.2, II.2 - Phương pháp làm mát","requirement":"Làm mát bằng nước, có quạt gió."},{"item":"Tổ máy 10KVA - Động cơ: Kiểu vận hành, khởi động","quote":"Vfln hdnh bing kh6a cliQn tt6 n6 hodc phim b6m","reference":"Chương V, mục 1.2, II.2 - Kiểu vận hành","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm."},{"item":"Tổ máy 10KVA - Động cơ: Accu","quote":"Accu kin khf, c6 b0 sAc accu tU clQng kdm theo","reference":"Chương V, mục 1.2, II.2 - Accu","requirement":"Accu kín khí, có bộ sạc accu tự động kèm theo máy; điện áp 12VDC, dòng sạc định mức 2A, thời gian sạc 8h khi accu hết điện hoàn toàn."},{"item":"Tổ máy 10KVA - Động cơ: Khả năng khởi động","quote":"C6 kha ndng khoi dQng tir mric 0%6i l€n 100%","reference":"Chương V, mục 1.2, II.2 - Khả năng khởi động","requirement":"Khởi động từ mức 0% tải lên 100% trong thời gian ≤ 30s."},{"item":"Tổ máy 10KVA - Động cơ: Khả năng quá tải","quote":"tlQ qu5 tai 110% trong kho6ng thdi gian ho4t d6ng","reference":"Chương V, mục 1.2, II.2 - Khả năng quá tải","requirement":"Hoạt động ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ, thời gian > 1 giờ."},{"item":"Tổ máy 10KVA - Động cơ: Nhiên liệu","quote":"DAu Diesel","reference":"Chương V, mục 1.2, II.2 - Nhiên liệu","requirement":"Dầu Diesel"},{"item":"Tổ máy 10KVA - Động cơ: Mức tiêu thụ nhiên liệu","quote":"< 4,2Llh","reference":"Chương V, mục 1.2, II.2 - Mức tiêu thụ nhiên liệu tại 100% tải","requirement":"≤ 4,2 L/h tại 100% tải"},{"item":"Tổ máy 10KVA - Đầu phát điện: Loại máy","quote":"M6y phSt tliQn 3 pha,4 cuc","reference":"Chương V, mục 1.2, II.3 - Đầu phát điện","requirement":"Máy phát điện 3 pha, 4 cực."},{"item":"Tổ máy 10KVA - Đầu phát điện: Hệ số công suất","quote":"Cos g: 0,8","reference":"Chương V, mục 1.2, II.3 - Hệ số công suất","requirement":"Cos φ = 0,8"},{"item":"Tổ máy 10KVA - Đầu phát điện: Số cực từ","quote":null,"reference":"Chương V, mục 1.2, II.3 - Số cực từ","requirement":"04"},{"item":"Tổ máy 10KVA - Đầu phát điện: Điện áp định mức","quote":"230 Y","reference":"Chương V, mục 1.2, II.3 - Điện áp định mức","requirement":"230 V"},{"item":"Tổ máy 10KVA - Đầu phát điện: Cấp bảo vệ","quote":"tP23","reference":"Chương V, mục 1.2, II.3 - Cấp bảo vệ","requirement":"IP23"},{"item":"Tổ máy 10KVA - Đầu phát điện: Cấp cách điện","quote":null,"reference":"Chương V, mục 1.2, II.3 - Cấp cách điện","requirement":"Cấp H"},{"item":"Tổ máy 10KVA - Đầu phát điện: Số vòng quay định mức","quote":"1500 vonglphit","reference":"Chương V, mục 1.2, II.3 - Số vòng quay định mức","requirement":"1500 vòng/phút"},{"item":"Tổ máy 10KVA - Đầu phát điện: Kiểu kích từ, AVR","quote":"Kh6ng ch6i than, tg dQng kich tir, tu dQng di6u","reference":"Chương V, mục 1.2, II.3 - Kiểu kích từ; II.2 - Kiểu vận hành","requirement":"Tự kích từ không chổi than và ổn định điện áp điện tử (AVR); không chổi than, tự động kích từ, tự động điều chỉnh điện áp AVR."},{"item":"Tổ máy 10KVA - Đầu phát điện: Dạng sóng TIF và THF","quote":"<50","reference":"Chương V, mục 1.2, II.3 - Dạng sóng","requirement":"Dạng sóng TIF (NEMA) < 50; dạng sóng THF (IEC) < 20 (số liệu theo bản OCR)."},{"item":"Tổ máy 10KVA - Hệ thống điều khiển: Màn hình LCD","quote":null,"reference":"Chương V, mục 1.2, II.4 - Màn hình LCD hiển thị các thông số","requirement":"Có màn hình LCD hiển thị các thông số: điện áp, tần số, dòng điện, tốc độ động cơ máy phát, điện áp accu, nhiệt độ động cơ hoặc nước làm mát, áp suất nhớt, mức nhiên liệu, thời gian chạy máy."},{"item":"Tổ máy 10KVA - Hệ thống điều khiển: Đèn hiển thị chế độ và nút điều khiển","quote":null,"reference":"Chương V, mục 1.2, II.4","requirement":"Có đèn hiển thị các chế độ hoạt động RUN, OFF, AUTO; có nút điều khiển bằng tay RUN, OFF, AUTO và nút dừng máy khẩn cấp."},{"item":"Tổ máy 10KVA - Hệ thống điều khiển: Kết nối ATS","quote":"KCt n6i ATS.","reference":"Chương V, mục 1.2, II.4 - Kết nối ATS","requirement":"Có đầu kết nối ATS."},{"item":"Tổ máy 10KVA - Hệ thống điều khiển: Bảo vệ ngắn mạch","quote":null,"reference":"Chương V, mục 1.2, II.4 - Bảo vệ ngắn mạch","unverified":true,"requirement":"Máy hoạt động tại 50Hz, 220 volt định mức, được trang bị cùng một thiết bị đóng ngắt cho phép bảo vệ chống lại sự quá tải và ngắn mạch."},{"item":"Tổ máy 10KVA - Vỏ, khung đế: Khung đế máy","quote":null,"reference":"Chương V, mục 1.2, II.5 - Vỏ, khung đế máy","requirement":"Khung đế máy chắc chắn, chịu lực, có đệm cao su giảm chấn, chống rung."},{"item":"Tổ máy 10KVA - Vỏ, khung đế: Vỏ máy ngoài","quote":null,"reference":"Chương V, mục 1.2, II.5 - Vỏ máy ngoài","requirement":"Thiết kế vỏ giảm ồn, sơn tĩnh điện, có thể đặt ngoài trời, chịu được tác động khí hậu nhiệt đới và nhiệt độ cao, có khóa đảm bảo an toàn cho vỏ máy, nhập khẩu đồng bộ theo máy."},{"item":"Tổ máy 10KVA - Vỏ, khung đế: Kích thước","quote":"< 2000 x 840 x I160 (mm)","reference":"Chương V, mục 1.2, II.5 - Kích thước","unverified":true,"requirement":"≤ 2000 x 840 x 1160 (mm) (số liệu theo bản OCR)"},{"item":"Tổ máy 10KVA - Vỏ, khung đế: Trọng lượng","quote":null,"reference":"Chương V, mục 1.2, II.5 - Trọng lượng","requirement":"≤ 722 (kg) (số liệu theo bản OCR)"},{"item":"Tổ máy 10KVA - Vỏ, khung đế: Cấp bảo vệ bằng vỏ ngoài","quote":null,"reference":"Chương V, mục 1.2, II.5 - Cấp bảo vệ bằng vỏ ngoài","unverified":true,"requirement":"Cấp bảo vệ bằng vỏ ngoài nhà thiết kế tích hợp, tối thiểu là IP23."},{"item":"Tài liệu kèm theo","quote":null,"reference":"Chương V, mục 1.2, III - Tài liệu kèm theo","requirement":"Cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm chào hàng bằng tiếng Anh và tiếng Việt; catalogue của hãng sản xuất."},{"item":"Bảo hành","quote":"Cam tet tnOi gian bio henh d6i v6i hdng h6a dg thAu t6i thi€u 24 thdng.","reference":"Chương V, mục 1.3","requirement":"Cam kết thời gian bảo hành hàng hóa dự thầu tối thiểu 24 tháng."},{"item":"Bảo hành - Thời gian khắc phục","quote":"Cam k6t trong vdng 24h phiri sta chira, khdc phpc cdc hu hong, sai s6t...","reference":"Chương V, mục 1.3","requirement":"Cam kết trong vòng 24h phải sửa chữa, khắc phục các hư hỏng, sai sót trong thời gian bảo hành kể từ khi nhận được yêu cầu của chủ đầu tư."},{"item":"Vật tư, phụ tùng sau bán hàng","quote":null,"reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp vật tư chính hãng tối thiểu 05 năm cho gói thầu về dịch vụ sau bán hàng."},{"item":"Kiểm tra và thử nghiệm","quote":"Chay tht he th6ng.","reference":"Chương V, mục 3","requirement":"Kiểm tra và thử nghiệm gồm: CO, CQ; chạy thử hệ thống."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:59:58.659Z"}},"IB2300051402":{"u":"2026-11-03T09:52:41.09+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT  - Chương V Yêu cầu kỹ thuật (TBA Phú Yên).pdf, E-HSMT  - Mẫu HĐ (TBA Phú Yên).pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều ký tự bị lỗi; các trích dẫn đã sao chép đúng như văn bản OCR nhận được, các mục có quote null là do ô bảng bị tách dòng/lỗi OCR nên không trích nguyên văn được.","Công suất ghi '>250kVA' (có thể là '≥250kVA' trong bản gốc) vì OCR không rõ dấu.","Văn bản không nêu hãng, model, xuất xứ, mức tiêu hao nhiên liệu, khí thải, độ ồn của máy phát, ATS, cáp riêng cho máy phát; cũng không có tiêu chuẩn áp dụng riêng cho máy phát.","Văn bản chỉ nêu 'Bảng 05: Máy phát điện 250KVA' chung cho 2 máy, không phân biệt từng máy; không nêu rõ prime hay standby ngoài cụm 'cấp điện dự phòng'.","Phần lớn các hạng mục khác (RMU, cáp ngầm, MBA 800kVA, tủ hạ thế) không thuộc máy phát điện nên không liệt kê.","Một số trích dẫn (như 'Nhiệt độ môi >40°C') bị cắt chữ do OCR."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt hệ thống trạm biến áp, đường dây tải điện và máy phát điện dự phòng","notifyNo":"IB2300051402","generatorCapacity":"2 x 250 kVA (công suất liên tục ≥250kVA mỗi máy), máy phát điện diesel cấp điện dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Máy phát điện","quote":"Máy phát điện diesel cấp điện dự phòng 2x250kVA;","reference":"Chương V, mục I.1.1","requirement":"Máy phát điện diesel cấp điện dự phòng 2x250kVA"},{"item":"Máy 250 kVA: Kiểu","quote":"Máy trần lắp đặt trong vỏ chông\nôn","reference":"Bảng 05, mục I.1","requirement":"Máy trần lắp đặt trong vỏ chống ồn"},{"item":"Máy 250 kVA: Động cơ (tổng quát)","quote":"Động cơ Diesel\n\n4 kỳ, điều tốc\n\nđiện tử","reference":"Bảng 05, mục I.2","requirement":"Động cơ Diesel 4 kỳ, điều tốc điện tử"},{"item":"Máy 250 kVA: Máy phát (tổng quát)","quote":null,"reference":"Bảng 05, mục I.3","requirement":"Tự động kích từ, không sử dụng chổi than, tự động điều chỉnh điện áp"},{"item":"Máy 250 kVA: Bảng điều khiển","quote":null,"reference":"Bảng 05, mục I.4","requirement":"Kỹ thuật số"},{"item":"Máy 250 kVA: Điện áp ở tần số 50 Hz","quote":null,"reference":"Bảng 05, mục I.5","requirement":"380/220V (có thể điều chỉnh)"},{"item":"Máy 250 kVA: Công suất liên tục","quote":"Công suất liên tục >250kVA","reference":"Bảng 05, mục I.6","requirement":">250kVA"},{"item":"Máy 250 kVA: Thùng nhiên liệu","quote":null,"reference":"Bảng 05, mục I.7","requirement":"Thùng nhiên liệu kèm dưới đế máy, có, đảm bảo ≥ 08 giờ chạy máy ở 100% công suất"},{"item":"Máy 250 kVA: Hệ thống làm mát","quote":null,"reference":"Bảng 05, mục I.8","requirement":"Làm mát bằng quạt gió: Có; thông qua két nước: Có"},{"item":"Máy 250 kVA: Nhiệt độ môi trường","quote":"Nhiệt độ môi >40°C","reference":"Bảng 05, mục I.8","requirement":">40°C"},{"item":"Máy 250 kVA: Động cơ - Kiểu","quote":null,"reference":"Bảng 05, mục II.1","requirement":"Động cơ diesel 4 kỳ, điều tốc điện tử"},{"item":"Máy 250 kVA: Động cơ - Làm mát","quote":null,"reference":"Bảng 05, mục II.2","requirement":"Làm mát bằng quạt gió: Có"},{"item":"Máy 250 kVA: Động cơ - Bộ lọc khí","quote":null,"reference":"Bảng 05, mục II.3","requirement":"Kiểu khô"},{"item":"Máy 250 kVA: Động cơ - Tốc độ","quote":"1500 vòng/phút","reference":"Bảng 05, mục II.4","requirement":"1500 vòng/phút"},{"item":"Máy 250 kVA: Máy phát điện 3 pha - Kiểu","quote":null,"reference":"Bảng 05, mục III.1","requirement":"Kiểu kín, tự động kích từ, không sử dụng chổi than"},{"item":"Máy 250 kVA: Máy phát - Cos φ, tần số","quote":"0.8/50 Hz","reference":"Bảng 05, mục III.2","requirement":"0.8/50 Hz"},{"item":"Máy 250 kVA: Máy phát - Công suất liên tục","quote":"Công suất liên tục >250kVA","reference":"Bảng 05, mục III.3","requirement":">250kVA"},{"item":"Máy 250 kVA: Máy phát - Cấp cách điện, chịu nhiệt","quote":null,"reference":"Bảng 05, mục III.4","requirement":"Cấp H"},{"item":"Máy 250 kVA: Máy phát - Điện áp định mức","quote":"380/220 V","reference":"Bảng 05, mục III.5","requirement":"380/220 V"},{"item":"Máy 250 kVA: Máy phát - Cấp bảo vệ","quote":"IP23","reference":"Bảng 05, mục III.6","requirement":"IP23"},{"item":"Máy 250 kVA: Máy phát - Hệ thống kích từ","quote":null,"reference":"Bảng 05, mục III.7","requirement":"Tự kích từ, không chổi than"},{"item":"Máy 250 kVA: Máy phát - Độ ổn định điện áp","quote":null,"reference":"Bảng 05, mục III.8","requirement":"±0,5%"},{"item":"Máy 250 kVA: Bảng điều khiển - Kiểu","quote":null,"reference":"Bảng 05, mục IV.1","requirement":"Kỹ thuật số"},{"item":"Máy 250 kVA: Bảng điều khiển - Chế độ hoạt động","quote":null,"reference":"Bảng 05, mục IV.2","requirement":"Tự động / Điều khiển tay"},{"item":"Máy 250 kVA: Bảng điều khiển - Hiển thị thông số điện","quote":null,"reference":"Bảng 05, mục IV.3","requirement":"Điện áp 3 pha, dòng tiêu thụ 3 pha, tần số, cos φ"},{"item":"Máy 250 kVA: Bảng điều khiển - Hiển thị thông số động cơ","quote":null,"reference":"Bảng 05, mục IV.4","requirement":"Nhiệt độ nước làm mát, áp suất dầu bôi trơn, tốc độ động cơ, số giờ hoạt động"},{"item":"Máy 250 kVA: Bảng điều khiển - Chế độ bảo vệ","quote":null,"reference":"Bảng 05, mục IV.5","requirement":"Dừng máy và báo lỗi khi: quá dòng, quá áp, quá tải, quá tốc độ, nhiệt độ nước làm mát cao"},{"item":"Máy 250 kVA: Bảng điều khiển - Lưu trữ thông tin","quote":null,"reference":"Bảng 05, mục IV.6","requirement":"Lưu trữ nhật ký các lỗi gần nhất của máy"},{"item":"Máy phát điện: Tình trạng hàng hóa","quote":"Vat tu, vật liệu, thiết bị sử dụng cho công trình phải mới 100% và nguyên đai,\nnguyên kiện chưa qua sử dụng, thuộc thế hệ mới nhất","reference":"Chương V, mục III.3","requirement":"Vật tư, thiết bị phải mới 100%, nguyên đai nguyên kiện chưa qua sử dụng, thuộc thế hệ mới nhất, còn trong thời hạn sử dụng, đúng chủng loại theo thiết kế"},{"item":"Máy phát điện: C/O, C/Q (nhập khẩu)","quote":null,"reference":"Chương V, sau Bảng 06","requirement":"Hàng hóa nhập khẩu (gồm máy phát điện): cam kết cung cấp Giấy chứng nhận xuất xứ (C/O), Giấy chứng nhận chất lượng của nhà sản xuất (C/Q) và các chứng từ liên quan khác (nếu có)"},{"item":"Máy phát điện: Hàng sản xuất trong nước","quote":null,"reference":"Chương V, sau Bảng 06","requirement":"Phải cung cấp Giấy chứng nhận đăng ký nhãn hiệu do cơ quan quản lý nhà nước có thẩm quyền cấp"},{"item":"Máy phát điện: Bảo hành","quote":"Thời gian bảo hành công trình là 12 tháng","reference":"Chương V, mục III.5","requirement":"Thời gian bảo hành công trình 12 tháng kể từ ngày chủ đầu tư ký Biên bản nghiệm thu hoàn thành, bàn giao và đưa vào sử dụng; bảo hành tại vị trí lắp đặt; khắc phục sự cố trong vòng 48h; hỗ trợ kỹ thuật trực tuyến 24h/24h, 7 ngày/7 ngày"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:52:40.387Z"}},"IB2300054067":{"u":"2026-11-03T12:57:44.961+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chỗ lỗi dấu và ký hiệu (≥, ≤, φ, thang điểm); các mục này đã ghi đúng như đọc được và chú thích khi không chắc.","Nhiều trích dẫn là đoạn ngắn đọc được từ bản OCR, vì dòng gốc bị vỡ chữ; các mục để quote null là do đoạn đó không đọc rõ để sao chép nguyên văn.","Mục điểm tối đa của phần động cơ ghi 40 điểm ở phần tóm tắt nhưng 46 ở bảng; không ảnh hưởng đến thông số kỹ thuật.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ/đầu phát, mức tiêu chuẩn khí thải, bình nhiên liệu theo lít bắt buộc hay ATS."],"result":{"keyInfo":{"bidName":"Cung cấp Máy phát điện 8KVA","notifyNo":"IB2300054067","generatorCapacity":"06 máy x 8KVA (công suất liên tục >8.5KVA, công suất dự phòng > 110% công suất liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô, số lượng","quote":"Cung cấp 06 Máy phát điện động cơ diesel, công suất 8KVA, 1 pha, điện áp","reference":"Chương V, Mục 1, khoản 1","requirement":"Cung cấp 06 máy phát điện động cơ diesel, công suất 8KVA, 1 pha, điện áp 220V, tần số 50Hz."},{"item":"Phạm vi cung cấp, lắp đặt","quote":"Cung cấp và lắp đặt thiết bị","reference":"Chương V, Mục 1, khoản 1","requirement":"Gói thầu cung cấp và lắp đặt thiết bị."},{"item":"Tổ máy: Xuất xứ, tài liệu kỹ thuật","quote":"Nhà thầu nêu rõ xuất xứ có cataloge","reference":"Chương V, Bảng chấm điểm, mục A.I.1.1","requirement":"Nhà thầu nêu rõ xuất xứ, có catalogue. Tài liệu kỹ thuật và chứng chỉ ISO bằng tiếng nước ngoài phải được công chứng và kèm bản dịch tiếng Việt có chứng thực. Yêu cầu bắt buộc."},{"item":"Tổ máy: Bảng thông số đặc trưng","quote":null,"reference":"Chương V, Bảng chấm điểm, mục A.I.1.2","requirement":"Mỗi tổ máy có bảng thông số làm bằng vật liệu đủ bền, lắp chắc chắn trên vỏ máy, ghi tên thương hiệu, số S/N, công suất, điện áp, tần số, trọng lượng. Yêu cầu bắt buộc."},{"item":"Tổ máy: Nhiên liệu","quote":"Dầu Diezen thông dụng","reference":"Chương V, Bảng chấm điểm, mục A.I.2","requirement":"Dầu Diezen thông dụng. Yêu cầu bắt buộc."},{"item":"Tổ máy: Năm sản xuất","quote":"Từ Năm 2022 trở lên","reference":"Chương V, Bảng chấm điểm, mục A.I.3","requirement":"Từ năm 2022 trở lên. Yêu cầu bắt buộc."},{"item":"Tổ máy: Tình trạng máy","quote":"Máy mới 100% chưa qua sử dụng.","reference":"Chương V, Bảng chấm điểm, mục A.I.4","requirement":"Máy mới 100%, chưa qua sử dụng. Yêu cầu bắt buộc."},{"item":"Tổ máy: Công suất liên tục","quote":">8.5KVA","reference":"Chương V, Bảng chấm điểm, mục A.I.5","requirement":">8.5KVA. Yêu cầu bắt buộc."},{"item":"Tổ máy: Công suất dự phòng","quote":"> 110% công suất liên tục","reference":"Chương V, Bảng chấm điểm, mục A.I.6","requirement":"Lớn hơn hoặc bằng 110% công suất liên tục (văn bản ghi \"> 110%\"). Yêu cầu bắt buộc."},{"item":"Tổ máy: Hệ số công suất","quote":"Cosp =1","reference":"Chương V, Bảng chấm điểm, mục A.I.7","requirement":"Hệ số công suất bằng 1 (văn bản ghi \"Cosp =1\"). Yêu cầu bắt buộc."},{"item":"Tổ máy: Tần số làm việc","quote":"50 Hz","reference":"Chương V, Bảng chấm điểm, mục A.I.8","requirement":"50 Hz. Yêu cầu bắt buộc."},{"item":"Tổ máy: Tốc độ làm việc","quote":"1500 vòng/phút","reference":"Chương V, Bảng chấm điểm, mục A.I.9","requirement":"1500 vòng/phút. Yêu cầu bắt buộc."},{"item":"Tổ máy: Điện áp đầu ra","quote":"220V, 1 pha; <+ 1%","reference":"Chương V, Bảng chấm điểm, mục A.I.10","requirement":"220V, 1 pha, sai số \"<+ 1%\" (như văn bản)."},{"item":"Tổ máy: Dung tích bình nhiên liệu","quote":">50lít","reference":"Chương V, Bảng chấm điểm, mục A.I.11","requirement":"Chấm điểm theo các mức: >50 lít; ≤50 lít đến 40 lít; ≤40 lít đến 35 lít. Văn bản bị lỗi OCR, không đọc chắc được điểm từng mức."},{"item":"Tổ máy: Tiêu chuẩn chất lượng","quote":"Đạt tiêu chuẩn quản lý chất lượng ISO","reference":"Chương V, Bảng chấm điểm, mục A.I.12","requirement":"Đạt tiêu chuẩn quản lý chất lượng ISO. Yêu cầu bắt buộc."},{"item":"Tổ máy: Nhiệt độ làm việc","quote":"09C — 40°C","reference":"Chương V, Bảng chấm điểm, mục A.I.13","requirement":"Dải nhiệt độ ghi \"09C — 40°C\" (OCR lỗi, có thể là 0°C đến 40°C). Yêu cầu bắt buộc."},{"item":"Tổ máy: Độ ồn (khoảng cách 7m)","quote":"<65dB","reference":"Chương V, Bảng chấm điểm, mục A.I.14","requirement":"Chấm điểm theo các mức: <65dB; >65 đến 70 dB; >70 đến 72 dB; các trường hợp khác."},{"item":"Tổ máy: Trọng lượng tịnh","quote":null,"reference":"Chương V, Bảng chấm điểm, mục A.I.15","requirement":"Chấm điểm theo các mức trọng lượng (≥650 kg đến 750 kg; ≤650 kg đến 500 kg; ≤500 kg). Văn bản bị lỗi OCR."},{"item":"Động cơ: Kiểu động cơ","quote":"Diesel 4 thì, nhiên liệu và không khí.","reference":"Chương V, Bảng chấm điểm, mục A.II.1","requirement":"Diesel 4 thì, nhiên liệu và không khí được trộn trước khi vào buồng đốt, làm mát bằng nước. Yêu cầu bắt buộc."},{"item":"Động cơ: Tiêu chuẩn sản xuất","quote":null,"reference":"Chương V, Bảng chấm điểm, mục A.II.2","requirement":"Đạt tiêu chuẩn quản lý chất lượng môi trường ISO. Yêu cầu bắt buộc."},{"item":"Động cơ: Hệ thống cấp nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, Bảng chấm điểm, mục A.II.3","requirement":"Phun nhiên liệu trực tiếp; bơm tự động cấp nhiên liệu; hệ thống bầu lọc nhiên liệu điều tiết và lọc nhiên liệu trước khi vào buồng đốt. Yêu cầu bắt buộc."},{"item":"Động cơ: Công suất liên tục","quote":null,"reference":"Chương V, Bảng chấm điểm, mục A.II.5","requirement":"Chấm điểm theo các mức: từ 13KW trở lên (10 điểm), 12 KW đến 13KW (5 điểm), các trường hợp khác (2 điểm). Dấu ≥ trong văn bản bị OCR lỗi."},{"item":"Động cơ: Công suất dự phòng","quote":">14KW","reference":"Chương V, Bảng chấm điểm, mục A.II.6","requirement":"Chấm điểm theo các mức: >14KW (10 điểm), 13KW đến 14KW (5 điểm), các trường hợp khác (2 điểm)."},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, Bảng chấm điểm, mục A.II.7","requirement":"1500 vòng/phút. Yêu cầu bắt buộc."},{"item":"Động cơ: Số xi lanh","quote":"-Máy 04 xilanh 6","reference":"Chương V, Bảng chấm điểm, mục A.II.8","requirement":"Máy 04 xi lanh (6 điểm); máy 03 xi lanh (3 điểm); các trường hợp khác (0 điểm)."},{"item":"Động cơ: Tổng dung tích xi lanh","quote":"->1.80 5","reference":"Chương V, Bảng chấm điểm, mục A.II.9","requirement":"Lớn hơn 1.80 (5 điểm); các trường hợp khác (2 điểm). Văn bản không ghi rõ đơn vị."},{"item":"Động cơ: Đường kính xi lanh","quote":"-> 80mm,","reference":"Chương V, Bảng chấm điểm, mục A.II.9.1","requirement":"Lớn hơn 80mm (5 điểm); các trường hợp khác (2 điểm)."},{"item":"Động cơ: Hệ thống làm mát","quote":"Bằng két nước kết hợp với quạt gió","reference":"Chương V, Bảng chấm điểm, mục A.II.10","requirement":"Bằng két nước kết hợp với quạt gió đầu trục. Yêu cầu bắt buộc."},{"item":"Động cơ: Tiêu chuẩn quản lý chất lượng","quote":"Dattiéu chuẩn quản lý chất lượng ISO","reference":"Chương V, Bảng chấm điểm, mục A.II.11","requirement":"Đạt tiêu chuẩn quản lý chất lượng ISO. Yêu cầu bắt buộc."},{"item":"Động cơ: Hệ thống khởi động","quote":"quy 12V-60Ah x 1 bình;","reference":"Chương V, Bảng chấm điểm, mục A.II.12","requirement":"Khởi động bằng động cơ đề, bình ắc quy 12V-60Ah x 1 bình. Yêu cầu bắt buộc."},{"item":"Động cơ: Hệ thống nạp khí và xả khí","quote":null,"reference":"Chương V, Bảng chấm điểm, mục A.II.13, A.II.14","requirement":"Nạp khí qua hệ thống lọc gió vào thẳng buồng đốt; xả khí bằng hệ thống ống xả. Yêu cầu bắt buộc."},{"item":"Động cơ: Tiêu hao nhiên liệu tại 100% tải","quote":"> 3.5 lít/giờ","reference":"Chương V, Bảng chấm điểm, mục A.II.15","requirement":"Chấm điểm: không quá 3.5 lít/giờ (2 điểm); lớn hơn 3.5 lít/giờ (1 điểm)."},{"item":"Động cơ: Bộ điều tốc","quote":null,"reference":"Chương V, Bảng chấm điểm, mục A.II.16","requirement":"Bộ điều tốc cơ khí (3 điểm); loại khác (1 điểm)."},{"item":"Động cơ: Hệ thống dầu bôi trơn","quote":"Bôi trơn cưỡng bức + tự vung","reference":"Chương V, Bảng chấm điểm, mục A.II.18","requirement":"Bôi trơn cưỡng bức + tự vung. Yêu cầu bắt buộc."},{"item":"Động cơ: Thiết bị lọc nhiên liệu và lọc gió","quote":null,"reference":"Chương V, Bảng chấm điểm, mục A.II.19, A.II.20","requirement":"Lọc nhiên liệu gồm lọc thô và lọc tinh 100% lưu lượng, có thể thay thế khi bảo dưỡng (3 điểm). Lọc gió kiểu tách rời, có thể tháo lắp để sửa chữa và thay thế dễ dàng (2 điểm)."},{"item":"Đầu phát: Số pha, điện áp","quote":"220V, 1 pha","reference":"Chương V, Bảng chấm điểm, mục A.III.1","requirement":"220V, 1 pha. Yêu cầu bắt buộc."},{"item":"Đầu phát: Công suất liên tục, dự phòng, hệ số công suất","quote":null,"reference":"Chương V, Bảng chấm điểm, mục A.III.2, A.III.3, A.III.4","requirement":"Công suất liên tục >8.5KVA; công suất dự phòng > 110% công suất liên tục; hệ số công suất bằng 1 (văn bản ghi \"Cosg=1\"). Yêu cầu bắt buộc."},{"item":"Đầu phát: Tần số","quote":"50 Hz (+0,1)","reference":"Chương V, Bảng chấm điểm, mục A.III.5","requirement":"50 Hz (+0,1). Yêu cầu bắt buộc."},{"item":"Đầu phát: Kiểu máy, làm mát","quote":"Máy kiêu kín, từ trường quay không","reference":"Chương V, Bảng chấm điểm, mục A.III.6, A.III.7","requirement":"Máy kiểu kín, từ trường quay không chổi than kết hợp AVR; các cuộn dây được sơn cách điện, đảm bảo hoạt động trong môi trường hơi nước và độ ẩm cao. Làm mát đầu phát bằng quạt thổi trực tiếp (văn bản OCR lỗi). Yêu cầu bắt buộc."},{"item":"Đầu phát: Cấp cách điện / cách nhiệt","quote":"Cấp F hoặc H 3","reference":"Chương V, Bảng chấm điểm, mục A.III.8, A.III.12","requirement":"Cấp F hoặc H (3 điểm)."},{"item":"Đầu phát: Kiểu kích từ","quote":"-Kiểu kích từ khác 2","reference":"Chương V, Bảng chấm điểm, mục A.III.9","requirement":"Tự kích từ có nam châm vĩnh cửu cấp từ dư ban đầu, bộ AVR cấp điện nuôi cuộn kích từ (5 điểm); kiểu kích từ khác (2 điểm)."},{"item":"Đầu phát: Điều chỉnh điện áp và bảo vệ","quote":null,"reference":"Chương V, Bảng chấm điểm, mục A.III.10, A.III.11","requirement":"Trang bị bộ điều áp điện tử (AVR) tự động điều chỉnh điện áp; AVR có khả năng bảo vệ quá kích từ; aptomat bảo vệ quá tải và ngắn mạch. Yêu cầu bắt buộc."},{"item":"Đầu phát: Cấp bảo vệ cơ học","quote":"->IP23","reference":"Chương V, Bảng chấm điểm, mục A.III.13","requirement":"Từ IP23 trở lên (văn bản ghi \"->IP23\", 3 điểm)."},{"item":"Đầu phát: Tiêu chuẩn quản lý chất lượng","quote":"Đạt tiêu chuẩn quản lý chất lượng ISO","reference":"Chương V, Bảng chấm điểm, mục A.III.14","requirement":"Đạt tiêu chuẩn quản lý chất lượng ISO. Yêu cầu bắt buộc."},{"item":"Hệ thống điều khiển: Chức năng điều khiển","quote":"Nút nhấn khởi động","reference":"Chương V, Bảng chấm điểm, mục A.IV.1","requirement":"Khóa lựa chọn chế độ vận hành (Ngừng/Khởi động lại – Kiểm tra/Tự động/Bằng tay), nút nhấn khởi động, nút dừng máy khẩn cấp (3 điểm); thiếu một chức năng thì 0 điểm."},{"item":"Hệ thống điều khiển: Kiểu bảng điều khiển","quote":null,"reference":"Chương V, Bảng chấm điểm, mục A.IV.2","requirement":"Điều khiển bằng tín hiệu tương tự, hiển thị bằng đồng hồ kim hoặc kỹ thuật số, có màn hình hiển thị LCD (3 điểm); loại khác (1 điểm)."},{"item":"Hệ thống điều khiển: Đo lường và chỉ thị","quote":"Thời gian vận hành máy","reference":"Chương V, Bảng chấm điểm, mục A.IV.3","requirement":"Hiển thị điện áp (V), dòng điện (A), tần số (Hz) của đầu phát; thời gian vận hành máy, nhiệt độ động cơ, mức nhiên liệu, các đèn cảnh báo của động cơ (2 điểm); thiếu một chức năng thì 0 điểm."},{"item":"Hệ thống điều khiển: Cảnh báo và bảo vệ","quote":"- Cảnh báo lôi khởi động","reference":"Chương V, Bảng chấm điểm, mục A.IV.4","requirement":"Tự động ngưng máy khi áp lực dầu bôi trơn thấp và khi nhiệt độ nước làm mát cao; cảnh báo lỗi khởi động; cảnh báo và ngưng máy khi tần số cao/thấp, điện áp cao/thấp, quá tốc, dòng điện cao; tự động ngưng máy khi sai lệch điện áp xoay chiều quá lớn; ngắt mạch; aptomat bảo vệ quá tải và ngắn mạch; rơle nhiệt bảo vệ quá tải (2 điểm); thiếu một chức năng thì 0 điểm."},{"item":"Hệ thống điều khiển: Ngõ ra áp xoay chiều","quote":null,"reference":"Chương V, Bảng chấm điểm, mục A.IV.5","requirement":"Có cực đầu điện cấp nguồn cho phụ tải và ổ cắm cấp điện cho phụ tải điện (2 điểm); không đáp ứng thì 0 điểm."},{"item":"Vỏ chống ồn","quote":"Tôn","reference":"Chương V, Bảng chấm điểm, mục A.V.1","requirement":"Vỏ bằng thép tấm xử lý oxy hóa và mạ tĩnh điện trước khi sơn; vật liệu cách âm theo tiêu chuẩn nhà sản xuất; tôn dày 2 ly trở lên, có cửa và lưới thông gió; cửa panel điều khiển gắn kính mica; vỏ chống cháy, chống tác động của khí hậu nhiệt đới và động vật phá hoại; hệ thống hút và thoát khí. Yêu cầu bắt buộc."},{"item":"Khung đế máy (bộ chống rung)","quote":null,"reference":"Chương V, Bảng chấm điểm, mục A.V.2","requirement":"Khung thiết kế gọn nhẹ chắc chắn, cơ động, dễ vận chuyển, có bộ phận giảm chấn đặt giữa động cơ, đầu phát và bệ máy. Yêu cầu bắt buộc."},{"item":"Thiết bị và phụ kiện đồng bộ kèm theo","quote":"Bình","reference":"Chương V, Bảng chấm điểm, mục A.VI","requirement":"Tổ máy phải gồm đầy đủ vật tư phụ đồng bộ: bình ắc quy, dây cáp, thùng nhiên liệu, hệ thống giảm chấn chống rung (lắp cùng máy), hệ thống làm mát, bộ giảm thanh (gồm ống xả và khớp nối tiêu chuẩn), bơm cấp nhiên liệu, dầu bảo dưỡng thiết bị và phụ kiện, bộ dụng cụ sửa chữa, tài liệu hướng dẫn vận hành, bảo dưỡng, catalogue. Yêu cầu bắt buộc."},{"item":"Chứng chỉ chất lượng CE","quote":"-Không đáp ứng được yêu cầu trên 1","reference":"Chương V, Bảng chấm điểm, mục B.1","requirement":"Sản phẩm có chứng chỉ đạt chất lượng CE (4 điểm); không đáp ứng thì 1 điểm."},{"item":"Thời gian bảo hành","quote":"gian yêu cu (24 tháng)","reference":"Chương V, Bảng chấm điểm, mục B.2","requirement":"Yêu cầu 24 tháng; trên 36 tháng được 6 điểm; từ 30 đến 36 tháng được 4 điểm; đúng 24 tháng là mức yêu cầu."},{"item":"Nhiên liệu chạy thử và nghiệm thu","quote":"50%, 75%, 100%","reference":"Chương V, Bảng chấm điểm, mục B.3, B.4; Mục 3 Kiểm tra và thử nghiệm","requirement":"Cung cấp nhiên liệu chạy rà máy thử. Khi vận hành kiểm tra, nghiệm thu phải có thiết bị đo điện áp, dòng điện, phụ tải ở 50%, 75%, 100%. Yêu cầu bắt buộc."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:57:44.313Z"}},"IB2300054246":{"u":"2026-11-03T12:58:05.075+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT hàng hóa 1 túi_MPĐ.pdf), chưa phân tích cả HSMT.","Chương V không nêu động cơ (hãng, model, xuất xứ, số xy lanh, tốc độ, suất tiêu hao nhiên liệu, khí thải), đầu phát (hãng, cấp cách điện, AVR), điện áp/tần số/số pha, chế độ prime/standby, ATS, cáp và tiêu chuẩn áp dụng nên không liệt kê.","Chương V ghi model/tên thiết bị chỉ mang tính tham khảo, nhà thầu có thể chào hàng hóa tương đương hoặc tốt hơn.","Công suất 400kVA lấy từ tên gói thầu và tên hạng mục (Chương V, bảng mục I); văn bản không nêu rõ prime hay standby.","Văn bản bị cắt ở Chương VI (Điều kiện chung của hợp đồng), không ảnh hưởng đến phần kỹ thuật Chương V."],"result":{"keyInfo":{"bidName":"Gói thầu TB-02: Máy phát điện 400kVA","notifyNo":"IB2300054246","generatorCapacity":"400 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 400kVA: Số lượng","quote":"Cung cấp, lắp đặt Máy phát điện 400kVA","reference":"Chương IV, Mẫu số 01A, dòng 1","requirement":"Cung cấp, lắp đặt 01 máy phát điện 400kVA."},{"item":"Máy phát điện 400kVA: Vỏ cách âm","quote":"Bằng thép đen dày 2mm, sơn tĩnh điện, rockwool tỷ trọng 80kg/m3, dày 100mm, tôn kẽm đục lỗ dày 0.38mm và vải thủy tinh.","reference":"Chương V, mục 1.2, bảng TT 1","requirement":"Vỏ bằng thép đen dày 2mm, sơn tĩnh điện, rockwool tỷ trọng 80kg/m3 dày 100mm, tôn kẽm đục lỗ dày 0.38mm và vải thủy tinh. Đảm bảo độ ồn 80dBA ở khoảng cách 5m trong không gian mở. Xuất xứ vỏ: Việt Nam."},{"item":"Máy phát điện 400kVA: Bồn dầu","quote":"Bồn dầu chân máy dung tích 700 lít, đảm bảo máy vận hành 8-10 giờ liên tục ở 100% tải. Nhập khẩu theo máy","reference":"Chương V, mục 1.2, bảng TT 2","requirement":"Bồn dầu chân máy dung tích 700 lít, đảm bảo máy vận hành 8-10 giờ liên tục ở 100% tải; nhập khẩu theo máy."},{"item":"Máy phát điện 400kVA: Ống thoát khói D200","quote":"Bằng thép đen dày 3mm, sơn chịu nhiệt","reference":"Chương V, mục 1.2, bảng TT 3","requirement":"Bằng thép đen dày 3mm, sơn chịu nhiệt."},{"item":"Máy phát điện 400kVA: Bọc cách nhiệt ống thoát khói D200","quote":"Bằng rockwool tỷ trọng 80kg/m3 dày 50mm, bên ngoài bọc inox 304 dày 0.4mm","reference":"Chương V, mục 1.2, bảng TT 4","requirement":"Rockwool tỷ trọng 80kg/m3 dày 50mm, bên ngoài bọc inox 304 dày 0.4mm."},{"item":"Máy phát điện 400kVA: Pô giảm âm thử cấp","quote":"Thép SS400 dày 3mm. Rockwool tỷ trọng 80kg/m3, dày 100mm, và tôn lỗ tráng kẽm dày 1.15mm","reference":"Chương V, mục 1.2, bảng TT 5","requirement":"Thép SS400 dày 3mm; rockwool tỷ trọng 80kg/m3 dày 100mm; tôn lỗ tráng kẽm dày 1.15mm."},{"item":"Máy phát điện 400kVA: Bọc cách nhiệt pô giảm âm","quote":"Bằng rockwool tỷ trọng 80kg/m3 dày 50mm, bên ngoài bọc inox 304 dày 0.4mm","reference":"Chương V, mục 1.2, bảng TT 6","requirement":"Rockwool tỷ trọng 80kg/m3 dày 50mm, bên ngoài bọc inox 304 dày 0.4mm."},{"item":"Máy phát điện 400kVA: Louver gió vào kèm lưới chắn côn trùng","quote":"Louver bằng thép đen dày 1.5mm sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng TT 7","requirement":"Louver bằng thép đen dày 1.5mm sơn tĩnh điện."},{"item":"Máy phát điện 400kVA: Louver gió ra kèm lưới chắn côn trùng","quote":"Louver bằng thép đen dày 1.5mm sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng TT 8","requirement":"Louver bằng thép đen dày 1.5mm sơn tĩnh điện."},{"item":"Máy phát điện 400kVA: Hộp thoát gió nóng","quote":"Bằng tôn tráng kẽm dày 0.75mm","reference":"Chương V, mục 1.2, bảng TT 9","requirement":"Bằng tôn tráng kẽm dày 0.75mm."},{"item":"Máy phát điện 400kVA: Nơi sản xuất","quote":"Tổ máy được sản xuất lắp ráp đồng bộ tại Việt Nam","reference":"Chương V, mục 1.2, bảng TT 10","requirement":"Tổ máy được sản xuất lắp ráp đồng bộ tại Việt Nam."},{"item":"Máy phát điện 400kVA: Điều khiển từ xa","quote":"Máy có khả năng điều khiển, giám sát từ xa (remote control)","reference":"Chương V, mục 1.2, bảng TT 11","requirement":"Máy có khả năng điều khiển, giám sát từ xa (remote control)."},{"item":"Máy phát điện 400kVA: Bộ điều khiển","quote":"+ Có đủ 3 cổng điều khiển USB, RS232, RS485","reference":"Chương V, mục 1.2, bảng TT 12","requirement":"Có đủ 3 cổng điều khiển USB, RS232, RS485; có chức năng cài đặt PLC; có chức năng chờ tương hỗ kép."},{"item":"Máy phát điện 400kVA: Phạm vi lắp đặt, vận hành thử, đào tạo","quote":"Việc lắp ráp, vận hành thử do chuyên gia kỹ thuật của nhà thầu thực hiện.","reference":"Chương V, mục 1.3 và Mục 3","requirement":"Việc lắp ráp, vận hành thử do chuyên gia kỹ thuật của nhà thầu thực hiện; cung cấp đầy đủ phụ kiện kèm theo; đào tạo, hướng dẫn sử dụng tại địa điểm giao hàng; kiểm tra và vận hành thử thiết bị trước khi nghiệm thu."},{"item":"Máy phát điện 400kVA: Xuất xứ, chất lượng, tình trạng hàng","quote":"Hàng hóa cung cấp phải có xuất xứ rõ ràng, có chứng chỉ chất lượng của nhà sản xuất (C/Q), chứng nhận xuất xứ (C/O).","reference":"Chương V, mục 1.3","requirement":"Hàng hóa có xuất xứ rõ ràng, có C/Q và C/O; vật liệu, vật tư mới 100%, có nguồn gốc hợp lệ; có catalogue kỹ thuật nêu đầy đủ thông số."},{"item":"Máy phát điện 400kVA: Năm sản xuất","quote":"Nhà thầu có cam kết hàng hóa mới 100% và sản xuất từ năm 2023 đến nay","reference":"Chương III, Mục 3.6, mục I.1","requirement":"Hàng hóa mới 100% và sản xuất từ năm 2023 đến nay."},{"item":"Máy phát điện 400kVA: Bảo hành","quote":"Thời gian bảo hành tất cả hàng hóa, thiết bị cung cấp phải ≥ 12 tháng kể từ ngày nghiệm thu bàn giao thiết bị","reference":"Chương V, mục 1.3","requirement":"Bảo hành tất cả hàng hóa, thiết bị ≥ 12 tháng kể từ ngày nghiệm thu bàn giao, ngoài ra bảo hành theo quy định của nhà sản xuất; có mặt xử lý bảo hành trong vòng không quá 02 ngày kể từ khi được yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:58:04.189Z"}},"IB2300056149":{"u":"2026-11-03T11:55:09.757+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ, số xi lanh, mức tiêu thụ nhiên liệu, khí thải của động cơ; không nêu hãng, model, cấp cách điện của đầu phát; không nêu bộ điều khiển cụ thể, mức ồn, bình nhiên liệu, ATS, cáp, CO/CQ, năm sản xuất, tiêu chuẩn áp dụng riêng cho máy phát.","Mục 1.1 ghi tần số máy phát 60Hz, còn bảng mục 1.2 ghi 50Hz; cần làm rõ với chủ đầu tư.","Không có thông số ghi rõ chế độ prime hay standby; chỉ ghi 'công suất liên tục'."],"result":{"keyInfo":{"bidName":"Gói thầu số 21: Mua sắm, lắp đặt: Máy biến áp 1.500kVA; Tủ trung thế RMU 4 ngăn; Máy phát điện 500kVA + thùng cách âm; Dầm cầu trục 5 tấn; Hệ thống điều hòa không khí; Máy biến áp 2.500kVA; Tủ trung thế 3 ngăn 24kv; Tủ trung thế 4 ngăn 24kv; Tủ MSB 4.000A + Tủ bù 1.000kVAr","notifyNo":"IB2300056149","generatorCapacity":"500 kVA (công suất liên tục ≥500kVA/400kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 500kVA: Công suất","quote":"Công suất liên tục: ≥500kVA/400kW","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Công suất 500kVA; công suất liên tục ≥500kVA/400kW"},{"item":"Máy phát điện 500kVA: Số lượng","quote":"Máy phát điện 500kVA + thùng cách âm","reference":"Chương V, mục 1.1 và mục 1.2, hạng mục 2","requirement":"Một máy phát điện 500kVA kèm thùng cách âm (bao gồm vận chuyển, lắp đặt)"},{"item":"Máy phát điện 500kVA: Điện áp, tần số, số pha, số cực, hệ số công suất","quote":"Tần số: 50Hz; Điện áp: 230/400 V; Số pha, số cực: 3 pha, 4 cực; Hệ số công suất (cosφ): 0,8","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Tần số 50Hz; điện áp 230/400 V; 3 pha, 4 cực; hệ số công suất (cosφ) 0,8"},{"item":"Máy phát điện 500kVA: Tần số (mô tả chung)","quote":"Công suất 500KVA; 3 pha; Tần số 60Hz, động cơ Diesel, làm mát bằng nước.","reference":"Chương V, mục 1.1","requirement":"Mục 1.1 ghi tần số 60Hz, 3 pha, trong khi bảng thông số mục 1.2 ghi 50Hz (không thống nhất giữa hai mục)"},{"item":"Máy phát điện 500kVA: Động cơ","quote":"Tốc độ động cơ: 1500 Vòng/phút","reference":"Chương V, mục 1.1 và mục 1.2, hạng mục 2","requirement":"Động cơ Diesel, làm mát bằng nước; tốc độ động cơ 1500 vòng/phút"},{"item":"Máy phát điện 500kVA: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: Tự động AVR","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Điều chỉnh điện áp tự động AVR"},{"item":"Máy phát điện 500kVA: Khung bệ, chống rung","quote":"Máy có hệ thống khung bệ chắc chắn, và hệ thống chống rung, cao su giảm chấn","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Máy có hệ thống khung bệ chắc chắn và hệ thống chống rung, cao su giảm chấn"},{"item":"Máy phát điện 500kVA: Phụ kiện","quote":"Phụ kiện: Hệ thống khung bệ, chống rung; pô giảm thanh công nghiệp đi kèm với máy; bình ắc-quy; có MCCB đầu cực bảo vệ đầu ra tải; dầu bôi trơn và nước làm mát","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Hệ thống khung bệ, chống rung; pô giảm thanh công nghiệp đi kèm máy; bình ắc-quy; MCCB đầu cực bảo vệ đầu ra tải; dầu bôi trơn và nước làm mát"},{"item":"Máy phát điện 500kVA: Hệ thống điều khiển","quote":"Hệ thống điều khiển: - Vận hành bằng tay/tự động; nút bật; nút tắt; nút dừng khẩn cấp","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Vận hành bằng tay/tự động; nút bật; nút tắt; nút dừng khẩn cấp"},{"item":"Máy phát điện 500kVA: Chức năng bảo vệ","quote":"Chức năng bảo vệ và tự động dừng máy khi xảy ra sự cố sau: Quá tải, vượt tốc, áp suất nhớt thấp, nhiệt độ nước làm mát quá cao","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Bảo vệ và tự động dừng máy khi xảy ra sự cố: quá tải, vượt tốc, áp suất nhớt thấp, nhiệt độ nước làm mát quá cao"},{"item":"Máy phát điện 500kVA: Thùng cách âm","quote":"Có thùng cách âm kèm theo.","reference":"Chương V, mục 1.1","requirement":"Có thùng cách âm kèm theo (không nêu mức ồn cụ thể)"},{"item":"Máy phát điện 500kVA: Phạm vi lắp đặt","quote":"MÁY PHÁT ĐIỆN 500kVA + THÙNG CÁCH ÂM (bao gồm vận chuyển, lắp đặt)","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Mua sắm bao gồm vận chuyển và lắp đặt"},{"item":"Toàn gói - Máy phát điện: Tình trạng hàng hóa","quote":"Toàn bộ hàng hóa thiết bị cung cấp cho gói thầu phải đảm bảo tính đồng bộ và mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa đồng bộ, mới 100%, chưa qua sử dụng"},{"item":"Toàn gói - Máy phát điện: Bảo hành","quote":"Chế độ bảo hành: Theo tiêu chuẩn của nhà sản xuất và đáp ứng yêu cầu của E-HSMT.","reference":"Chương V, mục 1.3","requirement":"Bảo hành theo tiêu chuẩn của nhà sản xuất và đáp ứng E-HSMT; xử lý yêu cầu bảo hành, cung cấp dịch vụ sửa chữa, thiết bị thay thế và hỗ trợ kỹ thuật trong vòng 5 ngày làm việc kể từ khi nhận yêu cầu của Chủ đầu tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:55:08.863Z"}},"IB2300056387":{"u":"2026-11-03T19:44:30.848+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5- thue TB sửa 7.4.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất, số lượng, thời gian thuê, định mức dầu và phạm vi vận chuyển/lắp đặt/vận hành của máy phát; không nêu hãng, model, xuất xứ động cơ/đầu phát, cấp cách điện, AVR, bộ điều khiển, điện áp/tần số/số pha, vỏ cách âm/độ ồn, bồn dầu, ATS, cáp, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn cụ thể.","Không nêu rõ công suất liên tục (prime) hay dự phòng (standby) của các máy phát.","Phần các trích dẫn 'quote' của dòng 4, 5, 6 và 8, 9 bị ngắt do bảng gốc xuống dòng giữa câu; một số trích dẫn chỉ là phần đọc được liền mạch của dòng, không phải toàn bộ mục.","Các hạng mục màn hình Led, ánh sáng, âm thanh không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu 03: Thuê thiết bị âm thanh, ánh sáng, màn hình led, máy phát điện","notifyNo":"IB2300056387","generatorCapacity":"2 x 400 kVA (sân khấu chính, chạy song song) và 2 x 250 kVA (sân khấu phụ, chạy song song)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Thuê và vận hành máy phát điện: Thời gian thuê","quote":"Thời gian thuê 05 ngày: Từ 26/4/2023 đến ngày 30/04/2023","reference":"Chương V, mục 3.1, bảng A.1","requirement":"Thuê và vận hành máy phát điện, thời gian thuê 05 ngày, từ 26/4/2023 đến ngày 30/04/2023"},{"item":"Máy phát 400 kVA sân khấu chính: Công suất, số lượng","quote":"Máy phát 400 kva sân khấu chính (2 máy chạy song song)","reference":"Chương V, mục 3.1, bảng A.1, dòng 1","requirement":"Máy phát 400 kVA cho sân khấu chính, số lượng 2 máy, chạy song song, thời gian thuê 05 ngày"},{"item":"Máy phát 400 kVA sân khấu chính: Nhiên liệu (dầu)","quote":"Dự toán từ ngày 26 đến 28 chạy 01 máy phục vụ lắp đặt, ngày 29 và 30 chạy song song 2 máy. Mỗi ngày chạy 12h. Mỗi máy 25 lít/1h\"","reference":"Chương V, mục 3.1, bảng A.1, dòng 2","requirement":"Dầu máy phục vụ máy phát 400 kVA: dự toán từ ngày 26 đến 28 chạy 01 máy phục vụ lắp đặt, ngày 29 và 30 chạy song song 2 máy; mỗi ngày chạy 12h; mỗi máy 25 lít/1h; 300 lít/ngày; tổng 5 ngày 1.500 lít"},{"item":"Máy phát 250 kVA sân khấu phụ: Công suất, số lượng","quote":"Máy phát 250 kva sân khấu phụ: 2 máy chạy song song: 2 máy x 5 ngày","reference":"Chương V, mục 3.1, bảng A.1, dòng 3","requirement":"Máy phát 250 kVA cho sân khấu phụ, số lượng 2 máy, chạy song song (2 máy x 5 ngày), thời gian thuê 05 ngày"},{"item":"Máy phát 250 kVA sân khấu phụ: Nhiên liệu (dầu)","quote":"toán từ ngày 26 đến 28 chạy 01 máy phục","reference":"Chương V, mục 3.1, bảng A.1, dòng 4","requirement":"Dầu máy phục vụ máy phát 250 kVA: dự toán từ ngày 26 đến 28 chạy 01 máy phục vụ lắp đặt, ngày 29 và 30 chạy song song 2 máy; mỗi ngày chạy 12h; mỗi máy 20 lít/1h; 240 lít/ngày; tổng 5 ngày 1200 lít"},{"item":"Máy phát điện (cả 2 loại): Vận chuyển, lắp đặt, đấu nối","quote":"Vận chuyển lắp đặt, xe cẩu và đấu nối (2","reference":"Chương V, mục 3.1, bảng A.1, dòng 5","requirement":"Vận chuyển lắp đặt, xe cẩu và đấu nối, trọn gói (2 lượt xe 12 tấn)"},{"item":"Máy phát điện (cả 2 loại): Nhân công vận hành","quote":"Thuê 6 công nhân phục vụ 2 tổ máy phát","reference":"Chương V, mục 3.1, bảng A.1, dòng 6","requirement":"Thuê 6 công nhân phục vụ 2 tổ máy phát điện, thời gian thuê 05 ngày"},{"item":"Máy phát điện: Bàn giao, vận hành","quote":"bàn giao vận hành máy phát điện trước hoàn thiện trước ngày 26/04/2022","reference":"Chương V, mục 3.2","requirement":"Nhà thầu bàn giao lắp đặt, chạy thử tại địa điểm Chủ đầu tư yêu cầu; bàn giao vận hành máy phát điện hoàn thiện trước ngày 26/04/2022 (theo đúng văn bản; các mốc khác của gói thầu ghi năm 2023)"},{"item":"Hệ thống thiết bị (chung): Nguồn gốc, tiêu chuẩn","quote":"Về hệ thống thiết bị phải đảm bảo có nguồn gốc xuất xứ rõ ràng hiện đại, đạt","reference":"Chương V, mục 3.2","requirement":"Thiết bị phải có nguồn gốc xuất xứ rõ ràng, hiện đại, đạt tiêu chuẩn, đảm bảo an toàn, quy chuẩn kỹ thuật, cấu hình cao, đáp ứng quy mô chương trình"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:44:27.384Z"}},"IB2300057123":{"u":"2026-11-03T12:54:28.412+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C5 gói 12.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ của động cơ và đầu phát điện (chỉ nêu chung phải có tên, hãng, xuất xứ rõ ràng).","Không nêu số lượng tổ máy phát điện bằng chữ; các phụ kiện đi kèm ghi '01 bộ' nên có thể là 01 tổ máy nhưng văn bản không khẳng định.","Không có yêu cầu về ATS, tủ hòa đồng bộ, cáp, dung tích thùng nhiên liệu, tiêu chuẩn khí thải, bảo hành, bảo dưỡng cho máy phát điện.","Tiêu chuẩn của dòng 'Điều chỉnh điện áp' bị ngắt dòng trong tệp nên trích dẫn chỉ lấy phần đọc được trên một dòng; một số dòng trích dẫn là phần đầu của ô nhiều dòng.","Phần thang máy và điều hòa không khí của gói thầu không thuộc thiết bị máy phát điện nên không liệt kê.","Trang có chữ ký số bị lẫn vào đoạn lưu ý về thương hiệu tương đương nên phần đó không được trích."],"result":{"keyInfo":{"bidName":"Gói thầu số 12: Mua sắm hệ thống điều hoà, thang máy và máy phát điện dự phòng","notifyNo":"IB2300057123","generatorCapacity":"160 kVA liên tục (prime) / 176 kVA dự phòng (standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"Toàn bộ hàng hóa thiết bị thuộc gói thầu phải mới 100% được sản xuất từ năm 2022","reference":"Chương V, mục 2.1","requirement":"Toàn bộ hàng hóa thiết bị thuộc gói thầu phải mới 100%, sản xuất từ năm 2022 trở lại đây, có tên (ký mã hiệu/model), hãng sản xuất và nguồn gốc xuất xứ rõ ràng."},{"item":"Tổ máy phát điện: CO/CQ","quote":"Nhà thầu cam cung cấp cho chủ đầu tư Giấy chứng nhận xuất xứ (CO) và giấy","reference":"Chương V, mục 2.1","requirement":"Cung cấp cho chủ đầu tư Giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ) (bản gốc/bản sao) đối với thiết bị nhập khẩu."},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục 160 kVA","reference":"Chương V, mục 2.2, Thông số kỹ thuật tổ máy phát điện","requirement":"160 kVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng 176 kVA","reference":"Chương V, mục 2.2, Thông số kỹ thuật tổ máy phát điện","requirement":"176 kVA"},{"item":"Tổ máy phát điện: Tần số / Tốc độ","quote":"Tần số / Tốc độ 50Hz / 1500vòng/ phút","reference":"Chương V, mục 2.2, Thông số kỹ thuật tổ máy phát điện","requirement":"50Hz / 1500 vòng/phút"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện áp 220/380 V","reference":"Chương V, mục 2.2, Thông số kỹ thuật tổ máy phát điện","requirement":"220/380 V"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất ≥ 0,8","reference":"Chương V, mục 2.2, Thông số kỹ thuật tổ máy phát điện","requirement":"≥ 0,8"},{"item":"Tổ máy phát điện: Số pha","quote":"Số pha Xoay chiều, 3pha – 4 dây, tự động kích từ, tự động","reference":"Chương V, mục 2.2, Thông số kỹ thuật tổ máy phát điện","requirement":"Xoay chiều, 3 pha – 4 dây, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn tiêu chuẩn ≤ 75dB@1mtr","reference":"Chương V, mục 2.2, Thông số kỹ thuật tổ máy phát điện","requirement":"Độ ồn tiêu chuẩn ≤ 75dB@1mtr"},{"item":"Tổ máy phát điện: Tiêu chuẩn quản lý chất lượng của nhà sản xuất","quote":"Tiêu chuẩn quản lý chất lượng của Nhà sản xuất: ISO 9001:2015","reference":"Chương V, mục 2.2, Thông số kỹ thuật tổ máy phát điện","requirement":"ISO 9001:2015"},{"item":"Tổ máy phát điện - Bộ điều khiển","quote":"01 Bảng điều khiển kỹ thuật số","reference":"Chương V, mục 2.2, Phụ kiện tiêu chuẩn lắp đặt kèm theo máy","requirement":"01 bảng điều khiển kỹ thuật số"},{"item":"Tổ máy phát điện - Chống rung","quote":"01 Bộ cao su giảm chấn chống rung máy","reference":"Chương V, mục 2.2, Phụ kiện tiêu chuẩn lắp đặt kèm theo máy","requirement":"01 bộ cao su giảm chấn chống rung máy"},{"item":"Tổ máy phát điện - Ắc quy và cáp ắc quy","quote":"01 Bộ bình ắc quy 2x12V","reference":"Chương V, mục 2.2, Phụ kiện tiêu chuẩn lắp đặt kèm theo máy","requirement":"01 bộ dây cáp nối bình ắc quy và 01 bộ bình ắc quy 2x12V"},{"item":"Tổ máy phát điện - Ống xả","quote":"01 Bộ Pô giảm thanh","reference":"Chương V, mục 2.2, Phụ kiện tiêu chuẩn lắp đặt kèm theo máy","requirement":"01 bộ pô giảm thanh"},{"item":"Tổ máy phát điện - Tài liệu kỹ thuật","quote":"01 Bộ tài liệu kỹ thuật","reference":"Chương V, mục 2.2, Phụ kiện tiêu chuẩn lắp đặt kèm theo máy","requirement":"01 bộ tài liệu kỹ thuật"},{"item":"Tổ máy phát điện - Thùng nhiên liệu","quote":"01 Thùng nhiên liệu đáy máy","reference":"Chương V, mục 2.2, Phụ kiện tiêu chuẩn lắp đặt kèm theo máy","requirement":"01 thùng nhiên liệu đáy máy (dung tích không nêu)"},{"item":"Tổ máy phát điện - Vỏ chống ồn","quote":"01 Vỏ chống ồn máy phát điện đồng bộ theo máy, Thép sơn tĩnh","reference":"Chương V, mục 2.2, Phụ kiện tiêu chuẩn lắp đặt kèm theo máy","requirement":"01 vỏ chống ồn đồng bộ theo máy, thép sơn tĩnh điện, vật liệu cách âm bằng mút tiêu âm hoặc bông thủy tinh."},{"item":"Tổ máy phát điện - Động cơ: Tốc độ","quote":"Tốc độ 1500 vòng/ phút","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện - Động cơ: Chủng loại","quote":"Động cơ 4 kỳ, làm mát bằng tản nhiệt,","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"Động cơ 4 kỳ, làm mát bằng tản nhiệt, 6 cylinders xếp thẳng hàng"},{"item":"Tổ máy phát điện - Động cơ: Số xy lanh","quote":"Số xylanh, kiểu xếp 6 xy lanh, xếp trên 1 đường thẳng","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"6 xy lanh, xếp trên 1 đường thẳng"},{"item":"Tổ máy phát điện - Động cơ: Điều tốc","quote":"Điều tốc Điện tử","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"Điều tốc điện tử"},{"item":"Tổ máy phát điện - Động cơ: Đường kính xy lanh (Bore)","quote":"Đường kính (Bore) 102 mm","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"102 mm"},{"item":"Tổ máy phát điện - Động cơ: Hành trình piston (Stroke)","quote":"Hành trình piston (Stroke) 120 mm","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"120 mm"},{"item":"Tổ máy phát điện - Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh ≥ 5.88 L","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"≥ 5.88 L"},{"item":"Tổ máy phát điện - Động cơ: Tỷ số nén","quote":"Tỷ sổ nén ≥ 16,5:1","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"≥ 16,5:1"},{"item":"Tổ máy phát điện - Động cơ: Hệ thống lọc","quote":"Có bộ lọc khí, có thể thay thế","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"Lọc nhiên liệu kép (lọc trước gồm bộ tách nước và cảm biến nước trong nhiên liệu (WIF), và bộ lọc chính); có bộ lọc khí, lọc nhiên liệu, lọc dầu bôi trơn, đều thay thế được."},{"item":"Tổ máy phát điện - Động cơ: Hệ thống nạp khí","quote":"Hệ thống nạp khí Turbo tăng áp","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"Turbo tăng áp"},{"item":"Tổ máy phát điện - Động cơ: Hệ thống đốt","quote":"Hệ thống đốt Phun nhiên liệu trực tiếp","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Tổ máy phát điện - Động cơ: Hệ thống làm mát","quote":"Hệ thống làm mát Két nước kết hợp với quạt gió","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"Két nước kết hợp với quạt gió"},{"item":"Tổ máy phát điện - Động cơ: Hệ thống khởi động","quote":"Hệ thống khởi động Bằng động cơ điện dùng nguồn điện ắc quy","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"Bằng động cơ điện dùng nguồn điện ắc quy 24V (2 bình 12V)"},{"item":"Tổ máy phát điện - Động cơ: Hệ thống bôi trơn","quote":"Hệ thống bôi trơn Bôi trơn cưỡng bức, có bơm dầu tuần hoàn","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"Bôi trơn cưỡng bức, có bơm dầu tuần hoàn"},{"item":"Tổ máy phát điện - Động cơ: Mức tiêu hao nhiên liệu ở 100% tải","quote":"Mức tiêu hao nhiên liệu ở 100% là ≤ 35.95 lít/giờ","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"≤ 35.95 lít/giờ"},{"item":"Tổ máy phát điện - Động cơ: Mức tiêu hao nhiên liệu ở 75% tải","quote":"Mức tiêu hao nhiên liệu ở 75% là ≤ 29.93 lít/giờ","reference":"Chương V, mục 2.2, Thông số kỹ thuật động cơ","requirement":"≤ 29.93 lít/giờ"},{"item":"Tổ máy phát điện - Đầu phát: Kiểu","quote":"Kiểu 4 cực, tự kích từ, kích từ không chổi than","reference":"Chương V, mục 2.2, Thông số kỹ thuật đầu phát điện","requirement":"4 cực, tự kích từ, kích từ không chổi than"},{"item":"Tổ máy phát điện - Đầu phát: Công suất liên tục","quote":"Công suất liên tục ≥ 160 kVA","reference":"Chương V, mục 2.2, Thông số kỹ thuật đầu phát điện","requirement":"≥ 160 kVA"},{"item":"Tổ máy phát điện - Đầu phát: Điện áp, tần số, hệ số công suất, số pha","quote":"Điện áp 380/220 V","reference":"Chương V, mục 2.2, Thông số kỹ thuật đầu phát điện","requirement":"Điện áp 380/220 V; tần số 50Hz; hệ số công suất ≥ 0,8; 3 pha 4 dây"},{"item":"Tổ máy phát điện - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ IP23","reference":"Chương V, mục 2.2, Thông số kỹ thuật đầu phát điện","requirement":"IP23"},{"item":"Tổ máy phát điện - Đầu phát: Độ ổn định điện áp","quote":"Độ ổn định điện áp +1%","reference":"Chương V, mục 2.2, Thông số kỹ thuật đầu phát điện","requirement":"+1%"},{"item":"Tổ máy phát điện - Đầu phát: Cấp cách điện","quote":"Cấp cách điện H","reference":"Chương V, mục 2.2, Thông số kỹ thuật đầu phát điện","requirement":"Cấp H"},{"item":"Tổ máy phát điện - Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Điều áp, tự động điều chỉnh điện áp bằng bộ","reference":"Chương V, mục 2.2, Thông số kỹ thuật đầu phát điện","requirement":"Tự động điều chỉnh điện áp bằng bộ AVR"},{"item":"Tổ máy phát điện - Phạm vi lắp đặt","quote":"- Lắp đặt thiết bị: nhà thầu phải có trách nhiệm phối hợp với chủ đầu tư tiến hành","reference":"Chương V, mục 3 (Yêu cầu khác)","requirement":"Nhà thầu phối hợp với chủ đầu tư lắp đặt thiết bị; chi phí vận chuyển, lắp đặt, chạy thử, hướng dẫn sử dụng do nhà thầu chịu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:54:27.724Z"}},"IB2300059621":{"u":"2026-11-03T12:41:15.411+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 01_5. Nang cap TB to may-NMTD Thac Ba - Phan 2-Chuong 5-YCKT_Goi 03 R1.docx), chưa phân tích cả HSMT.","Đây là gói lắp đặt thiết bị tổ máy thủy điện (tuabin Kaplan, máy phát thủy điện 40MW) tại NMTĐ Thác Bà, không phải tổ máy phát điện diesel/gas. Các thông số máy phát nêu trong Phụ lục 1 là của thiết bị hiện hữu.","Thiết bị mới (bánh xe công tác, điều tốc, cực từ) do Gói thầu số 01 (liên danh Andritz) cung cấp, Chương V không nêu thông số kỹ thuật của thiết bị mới.","Văn bản không nêu: động cơ diesel, ATS, tủ hòa đồng bộ, bình nhiên liệu, vỏ cách âm, mức ồn bằng số, cáp, năm sản xuất/mới 100%, CO/CQ, tần số máy phát và hãng/model AVR.","Hình 1.1, 1.2, 3.1 và Phụ lục 2 (hồ sơ thiết kế cơ sở) là hình ảnh hoặc tệp đính kèm, không đọc được."],"result":{"keyInfo":{"bidName":"Lắp đặt thiết bị tổ máy phát điện","notifyNo":"IB2300059621","generatorCapacity":"3 x 47.000 KVA/ 40.000KW (công suất định mức của máy phát thủy điện hiện hữu, mỗi tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng tổ máy","quote":"có tổng công suất là 120MW, 03 tổ Tuabin- máy phát","reference":"Chương V, mục 5.1.1","requirement":"Nhà máy có 03 tổ tuabin - máy phát, tổng công suất 120MW, mỗi máy phát có công suất định mức 40MW. Gói thầu thực hiện cho 03 tổ máy."},{"item":"Máy phát (hiện hữu): Kiểu và tiêu chuẩn","quote":"CB1-845/140-44T","reference":"Chương V, Phụ lục 1, Máy phát điện","requirement":"Kiểu CB1-845/140-44T, tiêu chuẩn OCT.5616-63 Liên Xô cũ."},{"item":"Máy phát (hiện hữu): Công suất định mức","quote":"47.000 KVA/ 40.000KW","reference":"Chương V, Phụ lục 1, Máy phát điện","requirement":"47.000 KVA/ 40.000KW."},{"item":"Máy phát (hiện hữu): Công suất tối đa","quote":"52.940 KVA/ 45.000KW","reference":"Chương V, Phụ lục 1, Máy phát điện","requirement":"52.940 KVA/ 45.000KW."},{"item":"Máy phát (hiện hữu): Điện áp định mức","quote":"10.500V","reference":"Chương V, Phụ lục 1, Máy phát điện","requirement":"10.500V."},{"item":"Máy phát (hiện hữu): Dòng điện stator định mức","quote":"2584A","reference":"Chương V, Phụ lục 1, Máy phát điện","requirement":"2584A."},{"item":"Máy phát (hiện hữu): Hệ số công suất định mức","quote":"Hệ số công suất định mức Cosφ : 0,85","reference":"Chương V, Phụ lục 1, Máy phát điện","requirement":"Cosφ = 0,85."},{"item":"Máy phát (hiện hữu): Tốc độ và số cực","quote":"Tốc độ định mức nH | : 136,36v/p","reference":"Chương V, Phụ lục 1, Máy phát điện","requirement":"Tốc độ định mức 136,36v/p, tốc độ lồng 285v/p, số cặp cực 22."},{"item":"Máy phát (hiện hữu): Đấu dây stator","quote":"Cuộn dây quấn sóng có 2 nhánh song song trên 1 pha hình sao (Y)","reference":"Chương V, Phụ lục 1, Máy phát điện","requirement":"Cuộn dây quấn sóng có 2 nhánh song song trên 1 pha, đấu hình sao (Y)."},{"item":"Máy phát (hiện hữu): Cấp cách điện","quote":"Cấp cách điện Stator | : Cấp F","reference":"Chương V, Phụ lục 1, Máy phát điện","requirement":"Stator và rotor đều cấp F."},{"item":"Máy phát (hiện hữu): Dòng điện rotor","quote":"Dòng điện Rotor định mức IRotorH : 925A","reference":"Chương V, Phụ lục 1, Máy phát điện","requirement":"Định mức 925A, không tải 615A, cực đại 1000A."},{"item":"Máy phát: Cực từ rotor thay mới","quote":"Thay mới bộ cực từ Rotor (44 cực từ) cho mỗi tổ máy phát đã bao gồm nêm cực từ, các hộp nối, các phụ kiện đầy đủ kèm theo.","reference":"Chương V, mục 5.1.4","requirement":"Thay mới bộ cực từ rotor 44 cực từ cho mỗi tổ máy, gồm nêm cực từ, hộp nối và phụ kiện đầy đủ. Nhà thầu gói này tháo dỡ và lắp đặt 44 cực từ/tổ máy."},{"item":"Máy phát: Thử nghiệm cách điện rotor","quote":"Đo điện trở cách điện: giữa cuộn dây rotor và đất với 5000 V Megger;","reference":"Chương V, mục 5.3.3","requirement":"Đo điện trở cách điện giữa cuộn dây rotor và đất với 5000 V Megger. Thử nghiệm điện trường tần số công nghiệp theo IEC 60034."},{"item":"Máy phát: Kích từ và AVR","quote":"Kiểm tra các đặc tính của bộ kích từ và AVR;","reference":"Chương V, mục 5.3.3","requirement":"Thí nghiệm hiệu chỉnh gồm kiểm tra các đặc tính của bộ kích từ và AVR. Văn bản không nêu hãng hay model."},{"item":"Tuabin (hiện hữu): Kiểu và thông số chính","quote":"Kaplan trục đứng ПΛ 5A–B- 450","reference":"Chương V, Phụ lục 1, Tuabin","requirement":"Tuabin Kaplan trục đứng ПΛ 5A–B- 450. Công suất định mức sau thử nghiệm 40MW ứng với Hp=30m, tốc độ định mức 136,36 v/ph."},{"item":"Hệ thống điều tốc (hiện hữu)","quote":"SAT - TM 1703 ACP của hãng VATECH","reference":"Chương V, Phụ lục 1, Hệ thống điều tốc; Bảng 1, mục 5.2","requirement":"Điều tốc điện - thủy lực kiểu SAT - TM 1703 ACP của hãng VATECH, điều khiển điện - thuỷ lực kỹ thuật số. Hệ thống điều tốc mới do nhà thầu cung cấp thiết bị (Andritz) cấp, nhà thầu gói này tháo dỡ hệ cũ và lắp đặt hệ mới."},{"item":"Phạm vi lắp đặt","quote":"Tháo dỡ và lắp đặt các thành phần của tuabin Kaplan trục đứng cho 03 tổ máy phát","reference":"Chương V, mục 5.1.6","requirement":"Tháo dỡ và lắp đặt tuabin Kaplan trục đứng (bánh xe công tác, cánh hướng động, bạc cánh hướng, thiết bị bảo vệ quá tốc), hệ thống điều tốc, hệ thống bơm dầu áp lực 2,5Mpa và cực từ rotor cho 03 tổ máy. Gồm công tác sửa chữa, thí nghiệm hiệu chỉnh và chạy thử thách 72 giờ."},{"item":"Thử nghiệm nghiệm thu","quote":"Kiểm tra mức ồn của tuabin và máy phát","reference":"Chương V, mục 5.3.3","requirement":"Thử nghiệm độ tin cậy 72 giờ, gồm khởi động lần đầu, vận hành không tải, kiểm tra nhiệt độ ổ, độ rung, độ đảo, mức ồn của tuabin và máy phát, vận hành tăng/giảm tải. Không nêu giá trị mức ồn."},{"item":"Tiêu chuẩn áp dụng","quote":"IEC 60041 'Tiêu chuẩn quốc tế về thí nghiệm nghiệm thu đối với tua bin thủy lực'","reference":"Chương V, mục 5.3.3","requirement":"IEC 60034 cho thử nghiệm rotor/stator, IEC 60041 cho thí nghiệm đặc tính tuabin, Quyết định 25/QĐ-ĐTĐL ngày 26/3/2019 của Cục điều tiết điện lực cho thử nghiệm điều tốc và tổ máy phát điện."},{"item":"Bảo hành","quote":"Thời gian bảo hành là 24 tháng kể từ ngày nghiệm thu (thử nghiệm độ tin cậy 72 giờ thành công đối với từng tổ máy).","reference":"Chương V, mục 5.3.5","requirement":"Bảo hành 24 tháng kể từ ngày nghiệm thu (thử nghiệm độ tin cậy 72 giờ thành công đối với từng tổ máy)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:41:14.995Z"}},"IB2300061020":{"u":"2026-11-03T12:50:12.252+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHỤ LỤC HỢP ĐỒNG.docx, YÊU CẦU VỀ KỸ THUẬT.docx), chưa phân tích cả HSMT.","Gói thầu gồm cả 01 động cơ diesel thủy đồng bộ hộp số; các thông số động cơ chính và hộp số được liệt kê vì thuộc cùng gói, thông số máy phát điện nằm ở hạng mục 2.","Chương V không nêu hãng/model cố định, chỉ nêu mẫu tham chiếu 'hoặc tương đương' (Caterpillar C12, Reintjes WAF 164, Caterpillar C7.1).","Không nêu mức tiêu hao nhiên liệu, bộ điều khiển máy phát, độ ồn, bình nhiên liệu, ATS, cáp, CO/CQ hoặc phạm vi lắp đặt.","Mục 'Chất lượng' của động cơ chính và hộp số có quote chỉ phản ánh một phần dòng; các dòng chi tiết khác được liệt kê riêng hoặc gộp trong cùng dòng yêu cầu."],"result":{"keyInfo":{"bidName":"Mua sắm động cơ diesel thuỷ đồng bộ hộp số và máy phát điện năm 2023","notifyNo":"IB2300061020","generatorCapacity":"2 x (100±10%) ekW, 380V, 50Hz, 3 pha (công suất điện liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Gói thầu - Phạm vi hàng hóa","quote":"hàng hóa gồm 01 động cơ có công suất định mức từ 300 bhp đến 350 bhp để lai trục chân vịt thông qua hộp số đồng bộ có tỷ số truyền sao cho vòng quay chân vịt đạt từ 354 v/p đến 380v/p khi động cơ quay ở vòng quay định mức và 02 tổ máy phát điện đồng bộ xoay chiều 3 pha , có công suất mỗi tổ đạt (100±10%)ekW, 380V, 50Hz, 3 pha.","reference":"Chương V, mục 1.2 a)","requirement":"01 động cơ diesel thủy đồng bộ hộp số và 02 tổ máy phát điện đồng bộ xoay chiều 3 pha, công suất mỗi tổ (100±10%) ekW, 380V, 50Hz, 3 pha."},{"item":"Yêu cầu chung - Hàng hóa","quote":"Là hàng chính hãng, đạt tiêu chuẩn kỹ thuật của nhà sản xuất; được kiểm tra, nghiệm thu của cơ quan có chức năng của Việt Nam; được đóng gói và bảo hành theo quy định của nhà sản xuất.","reference":"Chương V, mục 1.2 a)","requirement":"Hàng chính hãng, đạt tiêu chuẩn kỹ thuật của nhà sản xuất; được kiểm tra, nghiệm thu của cơ quan có chức năng của Việt Nam; đóng gói và bảo hành theo quy định của nhà sản xuất."},{"item":"Hạng mục 1 - Động cơ diesel thủy (01 động cơ): Loại động cơ","quote":"Loại động cơ diesel 04 kỳ, tăng áp, với hệ thống kim phun nhiên liệu điều khiển bằng điện tử.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Động cơ diesel 4 kỳ, tăng áp, hệ thống kim phun nhiên liệu điều khiển bằng điện tử."},{"item":"Hạng mục 1 - Động cơ diesel thủy: Công suất định mức","quote":"Công suất định mức: Từ 300 bhp đến 350 bhp.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Từ 300 bhp đến 350 bhp."},{"item":"Hạng mục 1 - Động cơ diesel thủy: Khởi động","quote":"Hệ thống khởi động: Bằng điện 24 V","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Bằng điện 24 V."},{"item":"Hạng mục 1 - Động cơ diesel thủy: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu diesel","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Dầu diesel."},{"item":"Hạng mục 1 - Động cơ diesel thủy: Chế độ hoạt động","quote":"Chế độ hoạt động: Liên tục, không giới hạn.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Liên tục, không giới hạn."},{"item":"Hạng mục 1 - Động cơ diesel thủy: Chiều quay","quote":"Chiều quay: Ngược chiều kim đồng hồ khi nhìn vào bánh đà.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Ngược chiều kim đồng hồ khi nhìn vào bánh đà."},{"item":"Hạng mục 1 - Động cơ diesel thủy: Tiêu chuẩn khí thải","quote":"Tiêu chuẩn khí thải: IMO II trở lên.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"IMO II trở lên."},{"item":"Hạng mục 1 - Động cơ diesel thủy: Điều khiển","quote":"Điều khiển động cơ: Điện tử.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Điện tử."},{"item":"Hạng mục 1 - Động cơ diesel thủy: Chất lượng, năm sản xuất","quote":"Chất lượng: Mới 100% chưa qua sử dụng;","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Mới 100% chưa qua sử dụng; năm sản xuất 2023 trở về sau."},{"item":"Hạng mục 1 - Động cơ diesel thủy: Năm sản xuất","quote":"Năm sản xuất: 2023 trở về sau.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"2023 trở về sau."},{"item":"Hạng mục 1 - Động cơ diesel thủy: Tiêu chuẩn chất lượng","quote":"Tiêu chuẩn chất lượng: ISO 9001:2015 trở lên của nhà sản xuất","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"ISO 9001:2015 trở lên của nhà sản xuất."},{"item":"Hạng mục 1 - Động cơ diesel thủy: Bảo hành","quote":"Bảo hành: 12 tháng trở lên kể từ khi nghiệm thu đưa vào sử dụng","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"12 tháng trở lên kể từ khi nghiệm thu đưa vào sử dụng."},{"item":"Hạng mục 1 - Động cơ diesel thủy: Mẫu tham chiếu","quote":"Hoặc tương đương với động cơ C12 của hãng Caterpillar về công suất, vòng quay, chế độ tải.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Hoặc tương đương với động cơ C12 của hãng Caterpillar về công suất, vòng quay, chế độ tải."},{"item":"Hạng mục 1 - Hộp số đồng bộ: Tỷ số truyền","quote":"Có tỷ số truyền sao cho khi động cơ quay tại vòng quay định mức thì trục chân vịt của tàu đạt từ 354 vòng/phút đến 380 vòng/phút.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Khi động cơ quay tại vòng quay định mức thì trục chân vịt đạt từ 354 vòng/phút đến 380 vòng/phút."},{"item":"Hạng mục 1 - Hộp số đồng bộ: Van điều khiển","quote":"Van điều khiển: Bằng cơ","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Bằng cơ."},{"item":"Hạng mục 1 - Hộp số đồng bộ: Chất lượng, tiêu chuẩn, năm sản xuất, bảo hành","quote":"Bảo hành: 12 tháng trở lên kể từ khi nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Mới 100% chưa qua sử dụng; ISO 9001:2015 trở lên của nhà sản xuất; năm sản xuất 2023 trở về sau; bảo hành 12 tháng trở lên kể từ khi nghiệm thu đưa vào sử dụng."},{"item":"Hạng mục 1 - Hộp số đồng bộ: Mẫu tham chiếu","quote":"Hoặc tương đương hộp số WAF 164 của hãng Reintjes về các thông số kỹ thuật nêu trên.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Hoặc tương đương hộp số WAF 164 của hãng Reintjes về các thông số kỹ thuật nêu trên."},{"item":"Hạng mục 2 - Máy phát điện (mỗi tổ): Loại, điện áp, tần số","quote":"Loại máy phát điện đồng bộ xoay chiều 3 pha, 380V, 50Hz","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Máy phát điện đồng bộ xoay chiều 3 pha, 380V, 50Hz; điện áp 380V AC, 3 pha; tần số 50 Hz."},{"item":"Hạng mục 2 - Máy phát điện (mỗi tổ): Công suất điện","quote":"+ Công suất điện: (100±10%) ekW","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"(100±10%) ekW."},{"item":"Hạng mục 2 - Máy phát điện (mỗi tổ): Hệ số công suất","quote":"+ Hệ số công suất: ≥ 0,8","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"≥ 0,8."},{"item":"Hạng mục 2 - Máy phát điện (mỗi tổ): Chế độ làm việc","quote":"+ Chế độ làm việc: Liên tục","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Liên tục."},{"item":"Hạng mục 2 - Máy phát điện (mỗi tổ): Cấp cách điện","quote":"+ Cấp độ cách điện: H trở lên","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"H trở lên."},{"item":"Hạng mục 2 - Máy phát điện (mỗi tổ): Số cực từ","quote":"+ Số cực từ: 04","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"04."},{"item":"Hạng mục 2 - Máy phát điện (mỗi tổ): Cấp bảo vệ","quote":"+ Cấp bảo vệ: IP23 trở lên","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"IP23 trở lên."},{"item":"Hạng mục 2 - Máy phát điện (mỗi tổ): Phương pháp làm mát","quote":"+ Phương pháp làm mát: Gió tự nhiên","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Gió tự nhiên."},{"item":"Hạng mục 2 - Máy phát điện (mỗi tổ): Động cơ lai - kiểu","quote":"+ Kiểu động cơ: Động cơ diesel 4 kỳ, tăng áp, sử dụng nhiên liệu dầu diesel, được kết nối với đầu phát bằng khớp nối.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Động cơ diesel 4 kỳ, tăng áp, nhiên liệu dầu diesel, kết nối với đầu phát bằng khớp nối."},{"item":"Hạng mục 2 - Máy phát điện (mỗi tổ): Động cơ lai - công suất","quote":"+ Công suất động cơ: (109 ±10%) bkW","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"(109 ±10%) bkW."},{"item":"Hạng mục 2 - Máy phát điện (mỗi tổ): Động cơ lai - khởi động","quote":"+ Khởi động: Bằng điện 24 DC","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Bằng điện 24 DC."},{"item":"Hạng mục 2 - Máy phát điện (mỗi tổ): Động cơ lai - làm mát","quote":"+ Làm mát: Bằng nước","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Bằng nước."},{"item":"Hạng mục 2 - Máy phát điện (mỗi tổ): Động cơ lai - chế độ hoạt động","quote":"+ Chế độ hoạt động: Đồng bộ theo máy phát điện","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Đồng bộ theo máy phát điện."},{"item":"Hạng mục 2 - Máy phát điện (mỗi tổ): Động cơ lai - điều khiển","quote":"+ Điều khiển động cơ: Điện tử đơn (có thể điều khiển số vòng quay của động cơ, điều khiển mô men xoắn, chẩn đoán sự cố của động cơ).","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Điện tử đơn (có thể điều khiển số vòng quay của động cơ, điều khiển mô men xoắn, chẩn đoán sự cố của động cơ)."},{"item":"Hạng mục 2 - Tổ máy phát: Chất lượng","quote":"+ Chất lượng: Mới 100% chưa qua sử dụng","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Mới 100% chưa qua sử dụng."},{"item":"Hạng mục 2 - Tổ máy phát: Tiêu chuẩn chất lượng","quote":"+ Tiêu chuẩn chất lượng: ISO 9001:2015 trở lên của nhà sản xuất","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"ISO 9001:2015 trở lên của nhà sản xuất."},{"item":"Hạng mục 2 - Tổ máy phát: Năm sản xuất","quote":"+ Năm sản xuất: 2023 trở về sau","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"2023 trở về sau."},{"item":"Hạng mục 2 - Tổ máy phát: Bảo hành","quote":"+ Bảo hành: 12 tháng trở lên kể từ khi nghiệm thu đưa vào sử dụng","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"12 tháng trở lên kể từ khi nghiệm thu đưa vào sử dụng."},{"item":"Hạng mục 2 - Tổ máy phát: Mẫu tham chiếu","quote":"Hoặc tương đương với tổ hợp máy phát điện C7.1 loại 100ekW của hãng Caterpillar về các thông số kỹ thuật nêu trên.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Hoặc tương đương với tổ hợp máy phát điện C7.1 loại 100ekW của hãng Caterpillar về các thông số kỹ thuật nêu trên."},{"item":"Kiểm tra và thử nghiệm","quote":"Hàng hóa được kiểm tra và được cơ quan chức năng kiểm tra giám định chất lượng đạt yêu cầu trước khi tiến hành nghiệm thu, bàn giao.","reference":"Chương V, Mục 3","requirement":"Hàng hóa được cơ quan chức năng kiểm tra giám định chất lượng đạt yêu cầu trước khi nghiệm thu, bàn giao."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:50:11.198Z"}},"IB2300062472":{"u":"2026-11-03T12:53:27.563+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Tieu chuan ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản bảng bị ngắt dòng nên nhiều trích dẫn chỉ là đoạn liền mạch trên một dòng; một số mục tổng hợp nhiều dòng nên để quote là null.","Hãng và model động cơ, đầu phát, bộ điều khiển không được nêu cụ thể; chỉ yêu cầu hãng thuộc nhóm nước G7/OECD/NICs và nhà thầu đề xuất.","Tiêu chuẩn kiểm tra nghiệm thu (mục 3) và các điều khoản hợp đồng không được liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp lắp đặt máy phát điện","notifyNo":"IB2300062472","generatorCapacity":"14 máy phát điện 1 pha, công suất 8,5KVA, có ATS (công suất liên tục ≥ 8.5 ± 0,5KVA, công suất tối đa ≥ 9,3 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô gói thầu","quote":"Trang bị 14 máy phát điện 1 pha công suất 8,5KVA có ATS.","reference":"Chương V, mục 1.1","requirement":"Trang bị 14 máy phát điện 1 pha công suất 8,5KVA có ATS, đặt tại 14 trạm macro xây dựng mới trên địa bàn TP Cần Thơ"},{"item":"Tổ máy: Tình trạng máy","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử","reference":"Chương V, mục 1.2, bảng A, STT 1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng"},{"item":"Tổ máy: Chứng nhận nguồn gốc (CO/CQ)","quote":"chứng nhận nguồn gốc và chất lượng hàng hóa","reference":"Chương V, mục 1.2, bảng A, STT 1","requirement":"Có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy: Năm sản xuất","quote":"Tổ máy phát điện được sản xuất/lắp ráp năm","reference":"Chương V, mục 1.2, bảng A, STT 2","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất năm 2023; tổ máy sản xuất/lắp ráp năm 2023"},{"item":"Tổ máy: Công suất liên tục (100% tải)","quote":"≥ 8.5 ± 0,5KVA","reference":"Chương V, mục 1.2, bảng A, STT 3","requirement":"≥ 8.5 ± 0,5KVA"},{"item":"Tổ máy: Công suất tối đa","quote":"≥ 9,3 KVA.","reference":"Chương V, mục 1.2, bảng A, STT 4","requirement":"≥ 9,3 KVA"},{"item":"Tổ máy: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2, bảng A, STT 5","requirement":"220-230V/50Hz"},{"item":"Tổ máy: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤2%","reference":"Chương V, mục 1.2, bảng A, STT 6","requirement":"≤ 2%"},{"item":"Tổ máy: Số pha, số dây","quote":"1 pha, 2 dây.","reference":"Chương V, mục 1.2, bảng A, STT 7","requirement":"1 pha, 2 dây"},{"item":"Tổ máy: Tần số","quote":"50 Hz.","reference":"Chương V, mục 1.2, bảng A, STT 8","requirement":"50 Hz"},{"item":"Tổ máy: Sai lệch tần số cho phép (tải định mức)","quote":"≤ 1%","reference":"Chương V, mục 1.2, bảng A, STT 9","requirement":"≤ 1%"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosφ = 1.","reference":"Chương V, mục 1.2, bảng A, STT 10","requirement":"Cosφ = 1"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng A, STT 11","requirement":"1.500 vòng/phút"},{"item":"Tổ máy: Nhiên liệu sử dụng","quote":"Dầu Diesel (dầu DO thông thường).","reference":"Chương V, mục 1.2, bảng A, STT 12","requirement":"Dầu Diesel (dầu DO thông thường)"},{"item":"Tổ máy: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12VDC,","reference":"Chương V, mục 1.2, bảng A, STT 13","requirement":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy"},{"item":"Tổ máy: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 1.2, bảng A, STT 14","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy: Bộ nạp bình ắc quy","quote":"Kèm theo máy.","reference":"Chương V, mục 1.2, bảng A, STT 15","requirement":"Kèm theo máy"},{"item":"Tổ máy: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ","reference":"Chương V, mục 1.2, bảng A, STT 16","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ.","reference":"Chương V, mục 1.2, bảng A, STT 17","requirement":"≥ 12 giờ"},{"item":"Tổ máy: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥","reference":"Chương V, mục 1.2, bảng A, STT 18","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng trong 06 giờ chạy máy liên tục"},{"item":"Tổ máy: Độ ồn (đã đóng vỏ cách âm, 100% công suất định mức, không gian mở, đo cách tâm máy 7m)","quote":"≤ 68 dB","reference":"Chương V, mục 1.2, bảng A, STT 19","requirement":"≤ 68 dB"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống","reference":"Chương V, mục 1.2, bảng A, STT 20","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy: Điều kiện hoạt động, vận hành","quote":"Phù hợp môi trường Việt Nam nhiệt độ: 0 đến 40","reference":"Chương V, mục 1.2, bảng A, STT 21","requirement":"Phù hợp môi trường Việt Nam, nhiệt độ 0 đến 40 độ C, độ ẩm ≤ 80%"},{"item":"Tổ máy: Thùng nhiên liệu (gắn trực tiếp trong máy)","quote":"≥ 40 lít","reference":"Chương V, mục 1.2, bảng A, STT 22","requirement":"Dung tích ≥ 40 lít"},{"item":"Tổ máy: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; được","reference":"Chương V, mục 1.2, bảng A, STT 23","requirement":"Bằng thép, dày ≥ 1.5mm; xử lý bề mặt hóa học chống oxy hóa, sơn tĩnh điện, có khóa an toàn, chịu khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, có hệ thống thoát nhiệt thoát xả; cửa khu điều khiển có kính quan sát, cánh cửa có khóa và gioăng kín; vật liệu chống ồn là cao su non chống cháy, độ bền cao"},{"item":"Tổ máy: Khung - đế máy và chống rung","quote":null,"reference":"Chương V, mục 1.2, bảng A, STT 24-25","requirement":"Khung đế thép hàn điện vững chắc; có bộ giảm chấn, chống rung; động cơ và đầu phát lắp trên hệ thống cao su chống rung, triệt tiêu rung động ra vỏ"},{"item":"Tổ máy: Kích thước (D x R x C) cả vỏ","quote":"≤ (1700 x 800 x 1300) mm","reference":"Chương V, mục 1.2, bảng A, STT 26","requirement":"≤ (1700 x 800 x 1300) mm"},{"item":"Tổ máy: Trọng lượng tịnh","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, bảng A, STT 27","requirement":"≤ 650 Kg"},{"item":"Tổ máy: Tiêu chuẩn chất lượng","quote":"Đạt tiêu chuẩn quản lý chất lượng ISO 9001","reference":"Chương V, mục 1.2, bảng A, STT 28","requirement":"Đạt tiêu chuẩn quản lý chất lượng ISO 9001"},{"item":"Tổ máy: Khí thải","quote":"(QCVN 19:2009/BTNMT/ Euro stage II).","reference":"Chương V, mục 1.2, bảng A, STT 29","requirement":"Đáp ứng QCVN 19:2009/BTNMT / Euro stage II; hệ thống thoát khí thải thiết kế thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy: Nối đất và ghi nhãn","quote":null,"reference":"Chương V, mục 1.2, bảng A, STT 30-31","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu dây bảo vệ/nối đất; ghi nhãn đầu nối nhận biết được tất cả đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được"},{"item":"Tổ máy: Bảng thông số đặc trưng","quote":null,"reference":"Chương V, mục 1.2, bảng A, STT 32","requirement":"Bảng bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm: tên/thương hiệu nhà chế tạo, số serial hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2, bảng A, STT 33","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Tổ máy: Vận hành, kích từ, AVR","quote":"không chổi than, tự động kích từ; tự","reference":"Chương V, mục 1.2, bảng A, STT 35","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi (AVR)"},{"item":"Động cơ: Hãng sản xuất","quote":"Thuộc các nước","reference":"Chương V, mục 1.2, bảng B.I, STT 1","requirement":"Thuộc các nước nhóm G7, OECD, NICs (bắt buộc)"},{"item":"Động cơ: Nơi sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng B.I, STT 2","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Động cơ: Năm sản xuất","quote":"2023 trở về sau","reference":"Chương V, mục 1.2, bảng B.I, STT 3","requirement":"2023 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, bảng B.I, STT 4","requirement":"Diesel 4 kỳ làm mát bằng nước"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, bảng B.I, STT 5","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 14Kw.","reference":"Chương V, mục 1.2, bảng B.I, STT 6","requirement":"≥ 14Kw"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 15,5 Kw.","reference":"Chương V, mục 1.2, bảng B.I, STT 7","requirement":"≥ 15,5 Kw"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 4 thẳng hàng.","reference":"Chương V, mục 1.2, bảng B.I, STT 8","requirement":"≥ 4 xy lanh thẳng hàng"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 18:1","reference":"Chương V, mục 1.2, bảng B.I, STT 9","requirement":"≥ 18:1"},{"item":"Động cơ: Dung tích xi lanh","quote":"≥ 2,150 lít","reference":"Chương V, mục 1.2, bảng B.I, STT 10","requirement":"≥ 2,150 lít"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức (dòng điện ra ≥ 38.2A)","quote":"≤ 4,5 L/h","reference":"Chương V, mục 1.2, bảng B.I, STT 11","requirement":"≤ 4,5 L/h"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 70% định mức (dòng điện ra ≥ 28.5A)","quote":"≤ 3,5 L/h","reference":"Chương V, mục 1.2, bảng B.I, STT 12","requirement":"≤ 3,5 L/h"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 50% định mức (dòng điện ra ≥ 19.4A)","quote":"≤ 2,4 L/h","reference":"Chương V, mục 1.2, bảng B.I, STT 13","requirement":"≤ 2,4 L/h"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử.","reference":"Chương V, mục 1.2, bảng B.I, STT 14","requirement":"Điện tử"},{"item":"Động cơ: Hệ thống lọc và bôi trơn","quote":"Phin lọc dầu bôi trơn.","reference":"Chương V, mục 1.2, bảng B.I, STT 15-16","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; phin lọc dầu bôi trơn; phin lọc nhiên liệu (màng lọc tinh và thô), có ruột thay lắp thuận tiện"},{"item":"Động cơ: Hệ thống cảm biến","quote":"Cảm biến áp suất dầu bôi trơn.","reference":"Chương V, mục 1.2, bảng B.I, STT 17","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu"},{"item":"Động cơ: Hệ thống khởi động","quote":"Motor khởi động điện DC, trực tiếp trong máy,","reference":"Chương V, mục 1.2, bảng B.I, STT 18","requirement":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng","reference":"Chương V, mục 1.2, bảng B.I, STT 19","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"≤ 6,5 lít","reference":"Chương V, mục 1.2, bảng B.I, STT 20","requirement":"≤ 6,5 lít"},{"item":"Động cơ: Tính năng sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, mục 1.2, bảng B.I, STT 21","requirement":"Có tính năng sấy trước khi khởi động"},{"item":"Đầu phát: Hãng sản xuất","quote":"Thuộc các nước","reference":"Chương V, mục 1.2, bảng B.II, STT 1","requirement":"Thuộc các nước nhóm G7, OECD, NICs (bắt buộc)"},{"item":"Đầu phát: Xuất xứ/Nhãn hiệu","quote":"Nhà thầu đề xuất/Cùng nhãn hiệu tổ máy","reference":"Chương V, mục 1.2, bảng B.II, STT 2","requirement":"Nhà thầu đề xuất / cùng nhãn hiệu tổ máy"},{"item":"Đầu phát: Năm sản xuất","quote":"2023 trở về sau","reference":"Chương V, mục 1.2, bảng B.II, STT 3","requirement":"2023 trở về sau"},{"item":"Đầu phát: Công suất định mức","quote":"≥ 8,5KVA.","reference":"Chương V, mục 1.2, bảng B.II, STT 4","requirement":"≥ 8,5KVA"},{"item":"Đầu phát: Hệ số công suất, tốc độ vòng quay","quote":"Cosφ = 1.","reference":"Chương V, mục 1.2, bảng B.II, STT 5-6","requirement":"Cosφ = 1; 1.500 vòng/phút"},{"item":"Đầu phát: Điện áp ra/Số pha - dây, tần số","quote":"220V/1 pha, 2 dây.","reference":"Chương V, mục 1.2, bảng B.II, STT 7, 9","requirement":"220V/1 pha, 2 dây; 50 Hz"},{"item":"Đầu phát: Dao động điện áp ở mức tải cố định","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%,","reference":"Chương V, mục 1.2, bảng B.II, STT 8","requirement":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)"},{"item":"Đầu phát: Cho phép chạy quá công suất","quote":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ","reference":"Chương V, mục 1.2, bảng B.II, STT 10","requirement":"Chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh điện áp khi có sự thay đổi về","reference":"Chương V, mục 1.2, bảng B.II, STT 11","requirement":"Tự động điều chỉnh điện áp khi tải thay đổi bằng AVR, cho phép hoạt động ở nhiều mức tải"},{"item":"Đầu phát: Cấp bảo vệ vỏ ngoài (độ che kín)","quote":"≥ IP23.","reference":"Chương V, mục 1.2, bảng B.II, STT 12","requirement":"≥ IP23"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than.","reference":"Chương V, mục 1.2, bảng B.II, STT 13","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp H/H.","reference":"Chương V, mục 1.2, bảng B.II, STT 14","requirement":"Cấp H/H"},{"item":"Bộ điều khiển: Hãng sản xuất, xuất xứ","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, bảng B.III, STT 1-2","requirement":"Thuộc các nước nhóm G7, OECD (bắt buộc); xuất xứ/nhãn hiệu do nhà thầu đề xuất"},{"item":"Bộ điều khiển: Yêu cầu chung","quote":"Dùng công nghệ vi xử lý, lập trình theo yêu cầu","reference":"Chương V, mục 1.2, bảng B.III, STT 3","requirement":"Gắn trực tiếp trên máy phát; công nghệ vi xử lý, lập trình theo yêu cầu, có nút dừng khẩn cấp lắp bên ngoài; nút RUN, OFF, AUTO và dừng khẩn cấp; hiển thị tiếng Việt (hoặc tiếng Anh); cài đặt qua phím, bộ định thời gian, cảnh báo bằng LED và màn hình LCD; chuyển được sang khởi động bằng tay (ổ khóa đề) khi LCD sự cố; tự khởi động khi tín hiệu dòng điện tổ ắc quy của trạm BTS thấp; lưu thời gian thực và yêu cầu mật mã khi thay đổi cài đặt"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"(7) Áp suất dầu bôi trơn (bar)","reference":"Chương V, mục 1.2, bảng B.III, STT 4","requirement":"Hiển thị: tổng công suất phát (Kw-h), điện áp máy phát (V), dòng tải (A), tần số (Hz), điện áp ắc quy, nhiệt độ nước làm mát (oC), áp suất dầu bôi trơn (bar), mức nhiên liệu trong thùng (%), số giờ cộng dồn, số giờ còn lại phải bảo trì, báo lỗi máy phát, thời gian bảo trì"},{"item":"Bộ điều khiển: Bảo vệ và tự động dừng máy khi sự cố","quote":"Quá tải.","reference":"Chương V, mục 1.2, bảng B.III, STT 5","requirement":"Điện áp cao/thấp; tần số cao/thấp; nhiệt độ nước làm mát cao; áp suất dầu bôi trơn thấp; quá tải; động cơ vượt tốc độ cho phép; động cơ không đạt tốc độ; không cho đề lại khi máy đang chạy nếu AVR, đầu phát hỏng; mức nhiên liệu thấp hơn giới hạn cài đặt; nhấn nút dừng khẩn cấp"},{"item":"Bộ điều khiển: Chức năng cài đặt","quote":"Cài đặt số lần khởi động.","reference":"Chương V, mục 1.2, bảng B.III, STT 6","requirement":"Cài đặt bộ định thời gian; tự động hẹn bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy; cài đặt số lần khởi động; hiển thị số giờ vận hành; trễ khởi động máy phát điều chỉnh được ít nhất 0,5 đến 10 phút; trễ đóng điện máy phát sang lưới ít nhất 0,5 đến 5 phút; trễ đóng điện lưới sang máy phát ít nhất 0,5 đến 10 phút; chạy làm mát sau khi ngắt tải từ 0,5 phút tới 01 giờ"},{"item":"Bộ điều khiển: Chức năng điều khiển và mở rộng","quote":"Điều khiển công tắc chuyển mạch ATS. Khi điện","reference":"Chương V, mục 1.2, bảng B.III, STT 7-8","requirement":"Điều khiển chế độ tự động và nhân công, van nhiên liệu, khởi động và chạy làm mát động cơ, công tắc chuyển mạch ATS (khi lưới lỗi điện áp, tần số hoặc mất pha thì khởi động động cơ rồi chuyển sang điện máy phát, lưới đạt thì chuyển lại); giao diện kết nối máy tính qua USB hoặc RS-485; kết hợp phần mềm điều khiển và lập trình trên máy vi tính"},{"item":"ATS: Loại/kiểu tủ","quote":"Loại treo tường.","reference":"Chương V, mục 1.2, bảng B.IV, STT 1","requirement":"Loại treo tường"},{"item":"ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 63 A.","reference":"Chương V, mục 1.2, bảng B.IV, STT 2","requirement":"≥ 63 A"},{"item":"ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2, bảng B.IV, STT 2","requirement":"Tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải lưới sang máy phát và ngược lại; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ hoạt động; vỏ tủ sơn tĩnh điện; người dùng chỉnh được thời gian chờ lưới ổn định, thời gian đóng contactor lưới, contactor máy phát và thời gian làm nguội máy"},{"item":"Phụ kiện kèm máy: Ắc quy đề máy","quote":"Có kèm theo máy 01 bình ắc quy kín khí 12VDC,","reference":"Chương V, mục 1.2, bảng B.V, STT 4","requirement":"Kèm theo máy 01 bình ắc quy kín khí 12VDC, ≥ 40Ah, dây nối và đầu cọc đầy đủ"},{"item":"Phụ kiện kèm máy: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp,","reference":"Chương V, mục 1.2, bảng B.V, STT 3","requirement":"Gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác"},{"item":"Phụ kiện kèm máy: Bộ lọc nhiên liệu, cao su chống rung, tài liệu, dụng cụ","quote":"Nguyên thủy theo máy.","reference":"Chương V, mục 1.2, bảng B.V, STT 1, 5, 7, 8","requirement":"Bộ lọc nhiên liệu tháo lắp được; bộ cao su chống rung nguyên thủy theo máy; catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng (mỗi máy 1 bộ); bộ dụng cụ sửa chữa cơ bản mỗi máy 1 bộ"},{"item":"Lắp đặt: Phạm vi lắp đặt và vật tư phụ trợ","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây","reference":"Chương V, mục 1.2, bảng B.V STT 6 và B.VI STT 1-3, 6-7","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa...) để lắp đặt, đấu nối hoàn chỉnh máy phát vào hệ thống điện AC hiện hữu; vận chuyển và lắp đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng, an toàn; đấu dây nguồn, tiếp đất, điều khiển đi trong ống nhựa; châm đầy dầu, nhớt và nước làm mát khi lắp đặt nghiệm thu; cam kết chạy thử tải theo yêu cầu của chủ đầu tư"},{"item":"Lắp đặt: Tiết diện dây đất và dây nguồn","quote":"≥ 16 mm2","reference":"Chương V, mục 1.2, bảng B.VI, STT 4-5","requirement":"Dây đất ≥ 16 mm2; dây nguồn ≥ 16 mm2"},{"item":"Bảo hành, bảo trì","quote":"≥ 3 năm (36 tháng)","reference":"Chương V, mục 1.2, bảng C.I, STT 1-3","requirement":"Bảo hành ≥ 3 năm (36 tháng) kể từ ngày bàn giao, nghiệm thu; sửa chữa, thay thế không quá 03 ngày, nếu chưa khắc phục phải gửi máy khác cấu hình tương đương; miễn phí nhân công bảo dưỡng trong bảo hành; miễn phí vật tư bảo dưỡng 03 lần đầu; bảo trì định kỳ 06 tháng 01 lần tại địa điểm lắp đặt; cung cấp quy trình bảo trì, bảo dưỡng"},{"item":"Tiến độ cung cấp","quote":"50 ngày bao gồm giao hàng, vận chuyển đến","reference":"Chương V, mục 1.2, bảng C.II, STT 1","requirement":"≤ 50 ngày, gồm giao hàng, vận chuyển đến trạm, bốc xếp và lắp đặt hoàn chỉnh tại 14 trạm trên địa bàn TP Cần Thơ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:53:26.067Z"}},"IB2300063544":{"u":"2026-11-03T19:41:53.155+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. Chuong V Yeu cau ky thuat  (sưa 19.04.2023).docx, Chương VIII Bieu mau hop dong Phu luc.docx), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết về động cơ (số xy lanh, tốc độ, khí thải), đầu phát (hãng, cấp cách điện, AVR), bộ điều khiển, điện áp/tần số/số pha, vỏ cách âm và độ ồn, bình nhiên liệu, ATS, cáp, CO/CQ, bảo hành.","Hai mức thời gian khắc phục sự cố khác nhau trong văn bản (24 giờ/đợt ở phần phạm vi công việc; 05 ngày/đợt, tối đa 10 ngày/tháng ở bảng yêu cầu dịch vụ), cần đối chiếu khi chào giá.","Quote của dòng 'Công suất khả dụng' chỉ là tên chỉ tiêu vì cột yêu cầu tách rời trong văn bản.","Tệp Chương VIII (phụ lục bảng giá hợp đồng) không chứa thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện 1500kW","notifyNo":"IB2300063544","generatorCapacity":"1 x 1500 kW (CAT 3516B), công suất khả dụng phát liên tục 1.400 – 1.500 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và chủng loại tổ máy","quote":"Cho thuê 01 tổ máy phát điện CAT 3516B – 1500 kW để cấp điện liên tục cho huyện Côn Đảo","reference":"Chương V, mục I - Phạm vi công việc; Quy mô dự toán","requirement":"Cho thuê 01 tổ máy phát điện Diesel CAT 3516B – 1500 kW để cấp điện liên tục cho huyện Côn Đảo; thuê 05 tháng."},{"item":"Cấu thành tổ máy","quote":"01 Tổ máy phát điện Diesel bao gồm động cơ, đầu phát, bảng điều khiển được thiết kế, chế tạo, sản xuất và đảm bảo đồng bộ bởi nhà sản xuất máy phát điện.","reference":"Chương V, bảng yêu cầu dịch vụ, STT 1","requirement":"01 tổ máy phát điện Diesel gồm động cơ, đầu phát, bảng điều khiển được thiết kế, chế tạo, sản xuất và đảm bảo đồng bộ bởi nhà sản xuất máy phát điện."},{"item":"Model","quote":"Tổ máy phát điện CAT 3516B – 1500 kW","reference":"Chương V, bảng yêu cầu dịch vụ, STT 1","requirement":"Tổ máy phát điện CAT 3516B – 1500 kW."},{"item":"Xuất xứ, model/catalogue number","quote":"Nhà thầu khai báo","reference":"Chương V, bảng yêu cầu dịch vụ, STT 2","requirement":"Nhà thầu khai báo."},{"item":"Năm sản xuất","quote":"Năm 2020 trở lại","reference":"Chương V, bảng yêu cầu dịch vụ, STT 3","requirement":"Năm 2020 trở lại."},{"item":"Công suất khả dụng phát ở chế độ liên tục","quote":"Công suất khả dụng phát ở chế độ liên tục","reference":"Chương V, bảng yêu cầu dịch vụ, STT 4","requirement":"1400 - 1500 kW (chế độ chạy liên tục). Nhà thầu cam kết công suất phát liên tục đạt 1400-1500kW."},{"item":"Suất hao dầu","quote":"<220 (đối với công suất phát liên tục từ 1400 – 1500kW)","reference":"Chương V, bảng yêu cầu dịch vụ, STT 5; mục Quy định về kiểm tra, nghiệm thu - Nghiệm thu bàn giao","requirement":"< 220 g/kWh (đối với công suất phát liên tục từ 1400 – 1500kW); tỷ trọng dầu tính quy đổi là 834kg/m3. Khi nghiệm thu: công suất phát liên tục đạt 1500kW với tải thực tế trong vòng 14h và suất tiêu hao nhiên liệu < 220 g/kWh."},{"item":"Thời gian phát liên tục","quote":"≥ 14","reference":"Chương V, bảng yêu cầu dịch vụ, STT 6","requirement":"≥ 14 giờ/ngày."},{"item":"Thời gian chạy máy / cung cấp dịch vụ phát điện","quote":"Số giờ chạy máy phát điện phải đạt tối thiểu 2.100 giờ","reference":"Chương V, bảng yêu cầu dịch vụ, STT 7; mục I - Phạm vi công việc","requirement":"Số giờ chạy máy phát điện tối thiểu 2.100 giờ (150 ngày x 14h/ngày) ở công suất khả dụng 1.400 – 1.500 kW chế độ chạy liên tục; máy chỉ ngưng khi bảo trì, bảo dưỡng định kỳ, sửa chữa khắc phục sự cố."},{"item":"Thời gian khắc phục sự cố","quote":"Tối đa là 05 ngày/đợt khi máy xảy ra sự cố, tối đa 10 ngày/ tháng.","reference":"Chương V, bảng yêu cầu dịch vụ; mục I - Phạm vi công việc","requirement":"Tối đa 05 ngày/đợt khi máy xảy ra sự cố, tối đa 10 ngày/tháng (bảng yêu cầu dịch vụ). Phạm vi công việc nêu tối đa 24 giờ/đợt đối với các sự cố thông thường kể từ khi bên cho thuê nhận được thông báo."},{"item":"Nhân sự vận hành","quote":"01 người để phối hợp vận hành và xử lý sự cố","reference":"Chương V, bảng yêu cầu dịch vụ, STT 8; mục I - Phạm vi công việc","requirement":"01 người để phối hợp vận hành và xử lý sự cố trong suốt thời gian cho thuê, đáp ứng yêu cầu kỹ sư vận hành tại mục 2.2a nhân sự chủ chốt."},{"item":"Phạm vi lắp đặt và đấu nối","quote":"Thực hiện tháo máy G8 hiện hữu, lắp đặt Máy phát điện cho thuê vào vị trí tổ máy phát điện Caterpillar G8-1500kW đảm bảo lắp đặt kết nối thuận tiện, không phát sinh vật tư thiêt bị.","reference":"Chương V, mục I - Phạm vi công việc; mục yêu cầu kỹ thuật","requirement":"Tháo máy G8 hiện hữu, lắp đặt máy cho thuê vào vị trí tổ máy Caterpillar G8-1500kW tại nhà máy điện An Hội, Côn Đảo, đảm bảo kết nối thuận tiện, không phát sinh vật tư thiết bị. Đấu nối với hệ thống làm mát, cung cấp nhiên liệu, thoát khí động cơ Diesel, điều khiển, tủ hòa phát điện. Lắp đặt trong vòng 15 ngày kể từ ngày có thông báo trúng thầu."},{"item":"Chi phí vận hành, bảo dưỡng","quote":"do nhà thầu chịu (không bao gồm nhiên liệu Diesel)","reference":"Chương V, mục I - Phạm vi công việc","requirement":"Nhà thầu chịu toàn bộ nhân công vận hành, chi phí bảo dưỡng, vật tư, thiết bị, phụ tùng, bảo trì định kỳ và sửa chữa khắc phục sự cố; không bao gồm nhiên liệu Diesel."},{"item":"Quyền sở hữu thiết bị","quote":"Nhà thầu chứng minh máy phát điện theo yêu cầu HSMT là tài sản thuộc sở hữu nhà thầu hoặc có khả năng huy động kèm theo.","reference":"Chương V, mục Yêu cầu về kỹ thuật của gói thầu","requirement":"Máy phát điện là tài sản thuộc sở hữu nhà thầu hoặc có khả năng huy động kèm theo."},{"item":"Môi trường làm việc","quote":"Cường độ điện trường khu vực có người thường xuyên làm việc phải bảo đảm yêu cầu không được vượt quá 5 kV/m;","reference":"Chương V, Quy định kỹ thuật lắp đặt tổ máy phát điện - Quy định liên quan được áp dụng","requirement":"Cường độ điện trường khu vực có người thường xuyên làm việc không được vượt quá 5 kV/m."},{"item":"Tiêu chuẩn, quy chuẩn áp dụng","quote":"Tuân thủ hồ sơ thiết kế, catalog của nhà chế tạo động cơ Diesel và tài liệu hướng dẫn của nhà chế tạo.","reference":"Chương V, Quy định kỹ thuật lắp đặt tổ máy phát điện; Bảo vệ môi trường","requirement":"Tuân thủ tiêu chuẩn, quy chuẩn kỹ thuật lắp đặt động cơ Diesel máy phát điện và đầu phát điện hiện hành; hồ sơ thiết kế, catalog và tài liệu hướng dẫn của nhà chế tạo động cơ Diesel; QCVN 26:2010/BTNMT về tiếng ồn; QCVN 05:2013/BTNMT; QCVN 06:2009/BTNMT."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:41:52.681Z"}},"IB2300064290":{"u":"2026-11-03T12:44:04.722+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V đính kèm bản vẽ thiết kế thi công.pdf, Phụ lục hợp đồng Gói 7.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng máy phát. Chỉ có mô tả ATS 'Máy phát – Máy phát' với G1, G2 và 'mỗi máy phát điện dự phòng', nên có thể có từ 2 máy trở lên.","Văn bản không nêu hãng, model, xuất xứ, số xi lanh của động cơ và đầu phát; không nêu cấp ATS ngoài các thông số đã liệt kê; không nêu cáp riêng cho máy phát.","Bảng bị lỗi định dạng khi trích xuất từ PDF nên số thứ tự dòng của các hạng mục sau mục 1.27 (nhiên liệu, ATS) bị lẫn. Trường reference của các mục đó chỉ ghi theo tên hạng mục.","Bỏ qua UPS, STS, nguồn DC, tủ điện hạ thế, SCADA, camera, thẻ từ vì không phải thiết bị máy phát. Tệp Phụ lục hợp đồng Gói 7 chỉ là mẫu bảng giá, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói thầu số 7: Cung cấp và lắp đặt hệ thống cơ điện (máy phát điện, tủ điện hạ thế, SCADA, nguồn DC, điện nhẹ, camera, thẻ từ)","notifyNo":"IB2300064290","generatorCapacity":"160 kVA liên tục (Prime)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: Chủng loại","quote":"Máy phát điện 3 pha Diesel","reference":"Chương V, mục 1.2, Hạng mục 1, A, dòng 1.1","requirement":"Máy phát điện 3 pha Diesel"},{"item":"Máy phát điện dự phòng: Công suất","quote":"Công suất liên tục (Prime)","reference":"Chương V, mục 1.2, Hạng mục 1, A, dòng 1.2","requirement":"Công suất liên tục (Prime) 160 kVA"},{"item":"Máy phát điện dự phòng: Điện áp đầu ra","quote":"Điện áp: 220/380VAC (hoặc 230/400VAC)","reference":"Chương V, mục 1.2, Hạng mục 1, A, dòng 1.3","requirement":"220/380VAC (hoặc 230/400VAC); độ ổn định điện áp ở chế độ xác lập trong dải -1% đến +1%"},{"item":"Máy phát điện dự phòng: Tần số đầu ra","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2, Hạng mục 1, A, dòng 1.3","requirement":"50Hz; độ ổn định tần số ở chế độ xác lập trong dải -1,5% đến +1,5% hoặc đạt tiêu chuẩn ISO8528G2"},{"item":"Máy phát điện dự phòng: Hệ số công suất","quote":"Cosφ ≥0.8","reference":"Chương V, mục 1.2, Hạng mục 1, A, dòng 1.3","requirement":"Cosφ ≥ 0.8"},{"item":"Máy phát điện dự phòng: Đóng tải","quote":"Sau tối đa 15 giây khởi động.","reference":"Chương V, mục 1.2, Hạng mục 1, A, dòng 1.4","requirement":"Cho phép đóng tải một bước từ không tải đến 100% tải định mức, sau tối đa 15 giây khởi động"},{"item":"Máy phát điện dự phòng: Vỏ chống ồn, ống giảm thanh","quote":"Đồng bộ theo máy","reference":"Chương V, mục 1.2, Hạng mục 1, A, dòng 1.5","requirement":"Đồng bộ theo máy"},{"item":"Máy phát điện dự phòng: Động cơ - tốc độ","quote":"1500 v/ph","reference":"Chương V, mục 1.2, Hạng mục 1, B, dòng 1.6","requirement":"1500 v/ph"},{"item":"Máy phát điện dự phòng: Động cơ - chu kỳ, khởi động","quote":"Động cơ 4 thì khởi động bằng điện acquy","reference":"Chương V, mục 1.2, Hạng mục 1, B, dòng 1.7","requirement":"Động cơ 4 thì khởi động bằng điện acquy"},{"item":"Máy phát điện dự phòng: Động cơ - phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, Hạng mục 1, B, dòng 1.8","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Máy phát điện dự phòng: Động cơ - bộ nạp ắc quy","quote":"Cấp đồng bộ với máy phát theo tiêu chuẩn nhà sản xuất.","reference":"Chương V, mục 1.2, Hạng mục 1, B, dòng 1.9","requirement":"Cấp đồng bộ với máy phát theo tiêu chuẩn nhà sản xuất"},{"item":"Máy phát điện dự phòng: Động cơ - hệ thống làm mát","quote":"Làm mát bằng nước, kết hợp quạt gió đầu trục làm mát két","reference":"Chương V, mục 1.2, Hạng mục 1, B, dòng 1.10","requirement":"Làm mát bằng nước, kết hợp quạt gió đầu trục làm mát két nước"},{"item":"Máy phát điện dự phòng: Động cơ - hệ thống phối khí","quote":"Hệ thống tăng áp khí và làm mát khí nạp.","reference":"Chương V, mục 1.2, Hạng mục 1, B, dòng 1.11","requirement":"Hệ thống tăng áp khí và làm mát khí nạp"},{"item":"Máy phát điện dự phòng: Động cơ - hệ thống ống xả, khí thải","quote":"đạt tiêu chuẩn khí thải tối thiểu Euro","reference":"Chương V, mục 1.2, Hạng mục 1, B, dòng 1.13","requirement":"Đồng bộ theo máy, đạt tiêu chuẩn khí thải tối thiểu Euro II hoặc tương đương, hoặc cao hơn"},{"item":"Máy phát điện dự phòng: Động cơ - bộ điều tốc","quote":"Điện tử, khả năng cắt nhiên liệu chống vượt tốc đáp ứng","reference":"Chương V, mục 1.2, Hạng mục 1, B, dòng 1.14","requirement":"Điện tử, khả năng cắt nhiên liệu chống vượt tốc đáp ứng ISO 8528 G3"},{"item":"Máy phát điện dự phòng: Động cơ - mức tiêu hao nhiên liệu","quote":"Tối đa 0,25l/kVA.h ở 100% tải liên tục","reference":"Chương V, mục 1.2, Hạng mục 1, B, dòng 1.15","requirement":"Tối đa 0,25 l/kVA.h ở 100% tải liên tục"},{"item":"Máy phát điện dự phòng: Đầu phát điện - kiểu","quote":"Không chổi than.","reference":"Chương V, mục 1.2, Hạng mục 1, C, dòng 1.16","requirement":"Không chổi than"},{"item":"Máy phát điện dự phòng: Đầu phát điện - cấp cách điện","quote":"Cấp H hoặc cao hơn.","reference":"Chương V, mục 1.2, Hạng mục 1, C, dòng 1.17","requirement":"Cấp H hoặc cao hơn"},{"item":"Máy phát điện dự phòng: Đầu phát điện - kích từ","quote":"Tự động kích từ.","reference":"Chương V, mục 1.2, Hạng mục 1, C, dòng 1.18","requirement":"Tự động kích từ"},{"item":"Máy phát điện dự phòng: Đầu phát điện - điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh điện áp.","reference":"Chương V, mục 1.2, Hạng mục 1, C, dòng 1.20","requirement":"Tự động điều chỉnh điện áp"},{"item":"Máy phát điện dự phòng: Đầu phát điện - độ méo dạng sóng","quote":"<5% khi tải tuyến tính từ không tải đến đầy tải;","reference":"Chương V, mục 1.2, Hạng mục 1, C, dòng 1.19","requirement":"Độ méo dạng sóng (sin) < 5% khi tải tuyến tính từ không tải đến đầy tải"},{"item":"Máy phát điện dự phòng: Bộ điều khiển","quote":"Bộ điều khiển điện tử được cung cấp đồng bộ với máy phát","reference":"Chương V, mục 1.2, Hạng mục 1, D, dòng 1.21","requirement":"Bộ điều khiển điện tử cấp đồng bộ với máy phát theo tiêu chuẩn nhà sản xuất, mỗi máy một bộ; tự động dừng máy khi phát hiện sự cố; tích hợp điều khiển chạy/dừng tại chỗ và từ xa, ổn định điện áp và tần số"},{"item":"Máy phát điện dự phòng: Môi trường hoạt động","quote":"Cho phép hoạt động đến 50 độ C.","reference":"Chương V, mục 1.2, Hạng mục 1, dòng 1.25","requirement":"Cho phép hoạt động đến 50 độ C"},{"item":"Máy phát điện dự phòng: Cách âm, tiếng ồn","quote":"Đảm bảo tiếng ồn do máy phát gây ra ≤ 75 dBA khi hoạt","reference":"Chương V, mục 1.2, Hạng mục 1, dòng 1.26 và Hệ thống cấp nhiên liệu máy phát và cách âm tiếng ồn","requirement":"Tiếng ồn do máy phát gây ra ≤ 75 dBA khi hoạt động; phòng đặt máy riêng có kết cấu tiêu âm, chống ồn; máy có vỏ chống ồn, ống giảm thanh, xả khí theo quy định môi trường của khu vực"},{"item":"Máy phát điện dự phòng: Tiêu chuẩn tối thiểu","quote":"ISO 8528 hoặc JIS hoặc DIN.","reference":"Chương V, mục 1.2, Hạng mục 1, dòng 1.27","requirement":"UL hoặc CE hoặc CSA chứng nhận hoặc NEMA hoặc ISO 8528 hoặc JIS hoặc DIN"},{"item":"Hệ thống cấp nhiên liệu máy phát: Bơm dầu","quote":"Sử dụng bơm dầu chạy điện kết hợp với bơm dầu thủ công","reference":"Chương V, mục 1.2, Hạng mục 2 (Hệ thống cấp nhiên liệu máy phát)","requirement":"Bơm dầu chạy điện kết hợp với bơm dầu thủ công"},{"item":"Hệ thống cấp nhiên liệu máy phát: Bồn dầu thường trực","quote":"Dung tích bồn dầu thường trực 1000L.","reference":"Chương V, mục 1.2, Hạng mục 2 (Hệ thống cấp nhiên liệu máy phát)","requirement":"Dung tích 1000L; có bộ phận hiển thị lượng dầu trong bồn"},{"item":"Hệ thống cấp nhiên liệu máy phát: Vật liệu bồn dầu","quote":"+ Thép CT3.","reference":"Chương V, mục 1.2, Hạng mục 2 (Hệ thống cấp nhiên liệu máy phát)","requirement":"Thép CT3, độ dày đáp ứng bản vẽ thiết kế"},{"item":"Hệ thống cấp nhiên liệu máy phát: Ống dẫn dầu","quote":"độ dày tối thiểu ≥ 1,65mm.","reference":"Chương V, mục 1.2, Hạng mục 2 (Hệ thống cấp nhiên liệu máy phát)","requirement":"Bằng thép chịu dầu chống gỉ theo tiêu chuẩn ASTM hoặc TCVN, độ dày tối thiểu ≥ 1,65mm; mỗi máy phát điện dự phòng lắp một đường ống cấp/hồi dầu riêng biệt"},{"item":"Bộ chuyển đổi nguồn ATS Máy phát – Máy phát: Thông số điện","quote":"≥ 300A","reference":"Chương V, mục 1.2, Hạng mục 3 (ATS Máy phát – Máy phát)","requirement":"Dòng điện định mức ≥ 300A; 3 pha 220/380VAC (hoặc 230/400VAC); dải điện áp đầu vào ± 10%; tần số 50Hz, dải tần số ± 5%; 4 cực"},{"item":"Bộ chuyển đổi nguồn ATS Máy phát – Máy phát: Tiếp điểm, thao tác, thời gian chuyển đổi","quote":"Thời gian phát lệnh khởi động máy phát dự phòng khi mất","reference":"Chương V, mục 1.2, Hạng mục 3 (ATS Máy phát – Máy phát)","requirement":"Tiếp điểm chính 3 vị trí có liên động cơ khí; chế độ tự động và bằng tay có cần gạt; thời gian phát lệnh khởi động máy phát dự phòng khi mất lưới, máy phát chính lỗi không quá 15 giây có thể điều chỉnh; kết nối Modbus TCP/IP về SCADA; tiêu chuẩn CE hoặc UL hoặc IEC hoặc CSA"},{"item":"Bộ chuyển đổi nguồn ATS Lưới – Máy phát: Thông số điện","quote":"Bộ chuyển đổi nguồn Lưới – Máy phát","reference":"Chương V, mục 1.2, Hạng mục 3 (ATS Lưới – Máy phát)","requirement":"Dòng điện định mức ≥ 300A; 3 pha 220/380VAC (hoặc 230/400VAC); dải điện áp cấp ± 10%; tần số 50Hz, dải tần số ± 5%; 4 cực"},{"item":"Bộ chuyển đổi nguồn ATS Lưới – Máy phát: Thời gian chuyển đổi, kết nối, tiêu chuẩn","quote":"Chuyển đổi Lưới – Máy phát khi lưới mất: ≤ 15 giây có thể","reference":"Chương V, mục 1.2, Hạng mục 3 (ATS Lưới – Máy phát)","requirement":"Chuyển Lưới – Máy phát khi lưới mất ≤ 15 giây có thể điều chỉnh; chuyển Máy phát – Lưới khi lưới có trở lại tối thiểu 1 phút có thể điều chỉnh; kết nối Modbus TCP/IP về SCADA; tiêu chuẩn CE hoặc UL hoặc IEC hoặc CSA"},{"item":"Hàng hóa: Năm sản xuất","quote":"Từ hoặc sau năm 2022.","reference":"Chương V, mục 1.3, Tài liệu chứng minh tính hợp lệ của hàng hóa","requirement":"Hàng hóa chào thầu sản xuất từ hoặc sau năm 2022"},{"item":"Hàng hóa: Chất lượng, CO/CQ","quote":"Cam kết về chất lượng của hàng hóa chào thầu: mới 100% và cung cấp giấy","reference":"Chương V, mục 1.3, Tài liệu chứng minh tính hợp lệ của hàng hóa","requirement":"Mới 100%, cung cấp C/Q khi bàn giao; cung cấp C/O cho hàng nhập khẩu trực tiếp khi bàn giao, hàng đã nhập khẩu sẵn tại Việt Nam thì cung cấp bản sao hợp lệ C/O hoặc giấy tờ tương đương"},{"item":"Hàng hóa: Bảo hành","quote":"Tối thiểu là 365 ngày kể từ ngày hàng hóa được nghiệm thu","reference":"Chương V, mục 1.3, Bảo hành","requirement":"Thời hạn bảo hành tối thiểu 365 ngày kể từ ngày hàng hóa được nghiệm thu bàn giao đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:44:03.917Z"}},"IB2300065310":{"u":"2026-11-03T20:39:37.969+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 20230215_ 10_ Chỉ dẫn kỹ thuật máy phát điện.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chỗ lỗi ký tự (ví dụ 'SOHZ', 'chdi than', 'gì', 'dat QCVN'); các trích dẫn sao chép nguyên văn như đã OCR.","Không nêu hãng, model, xuất xứ, suất tiêu thụ nhiên liệu, tiêu chuẩn khí thải, mức ồn, CO/CQ, bảo hành.","Các nhãn trong bản vẽ đính kèm (ACB 4000A, ATS2-1200A-4P) không thuộc phần yêu cầu bằng chữ nên không đưa vào yêu cầu.","Chức năng chỉ báo/bảo vệ/cảnh báo/điều khiển từ xa gồm nhiều dòng liệt kê nên trích dẫn để null."],"result":{"keyInfo":{"bidName":"MS- Mua sắm 01 máy phát điện công suất 2000kva - 0,4kv","notifyNo":"IB2300065310","generatorCapacity":"2000 kVA dự phòng (công suất tối đa 2250 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ hợp máy phát: Số lượng","quote":"Về việc đầu tư 01 máy phát điện dự phòng công suất 2000kVA -0,4 kV","reference":"Yêu cầu kỹ thuật, tiêu đề","requirement":"01 máy phát điện dự phòng công suất 2000kVA - 0,4 kV"},{"item":"Tổ hợp máy phát: Công suất định mức","quote":"Công suất định mức: 2000KVA","reference":"Chương V, mục 1.a","requirement":"2000 kVA"},{"item":"Tổ hợp máy phát: Công suất tối đa","quote":"Công suất tối đa: 2250KVA","reference":"Chương V, mục 1.a","requirement":"2250 kVA"},{"item":"Tổ hợp máy phát: Điện áp, pha, tần số","quote":"Điện áp: 400/230V, 3 pha, 4 dây, SOHZ","reference":"Chương V, mục 1.a","requirement":"400/230V, 3 pha, 4 dây, tần số 50Hz (văn bản scan ghi 'SOHZ', nhiều khả năng là 50Hz, đầu phát ghi 50HZ)"},{"item":"Tổ hợp máy phát: Tiêu chuẩn chất lượng","quote":"Tiêu chuẩn chất lượng: ISO 9001:2015","reference":"Chương V, mục 1.a","requirement":"ISO 9001:2015"},{"item":"Động cơ: Tiêu chuẩn chất lượng","quote":"Tiêu chuẩn chất lượng: ISO 9001","reference":"Chương V, mục 1.b","requirement":"ISO 9001"},{"item":"Động cơ: Kiểu","quote":"Kiểu: Động cơ 4 thì, turbocharged, bộ làm mát (aftercooled)","reference":"Chương V, mục 1.b","requirement":"Động cơ 4 thì, turbocharged, bộ làm mát (aftercooled)"},{"item":"Động cơ: Khởi động","quote":"Khởi động: đề điện","reference":"Chương V, mục 1.b","requirement":"Đề điện"},{"item":"Động cơ: Tốc độ vòng quay","quote":"Tốc động vòng quay: 1500 vòng/phút","reference":"Chương V, mục 1.b","requirement":"1500 vòng/phút"},{"item":"Động cơ: Hệ thống làm mát","quote":"Hệ thống làm mát: két nước, quạt gió","reference":"Chương V, mục 1.b","requirement":"Két nước, quạt gió"},{"item":"Động cơ: Bộ điều tốc","quote":"Cơ chu bộ điều tốc: Cơ khí/ Điện tử","reference":"Chương V, mục 1.b","requirement":"Cơ khí/ Điện tử"},{"item":"Đầu phát: Tiêu chuẩn chất lượng","quote":"Tiêu chuẩn chất lượng: ISO 9001","reference":"Chương V, mục 1.c","requirement":"ISO 9001"},{"item":"Đầu phát: Kiểu","quote":"Kiểu đầu phát: Không chdi than, một ỗ đỡ, từ trường quay 4 cực, tự kích từ","reference":"Chương V, mục 1.c","requirement":"Không chổi than, một ổ đỡ, từ trường quay 4 cực, tự kích từ"},{"item":"Đầu phát: Điện áp, pha, tần số","quote":"Điện áp: 400/230V, 3 pha, 4 dây, 50HZ","reference":"Chương V, mục 1.c","requirement":"400/230V, 3 pha, 4 dây, 50Hz"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Cơ cấu điều chỉnh điện áp: tự động (AVR)","reference":"Chương V, mục 1.c","requirement":"Tự động (AVR)"},{"item":"Đầu phát: Hệ số quy đổi","quote":"Hệ số quy đổi: > 0,8","reference":"Chương V, mục 1.c","requirement":"> 0,8"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.c","requirement":"IP23"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện: H","reference":"Chương V, mục 1.c","requirement":"Cấp H"},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":"Màn hình chỉ thị số LCD, phím nhấn/khóa chọn chế độ stop -\nStart- Auto/OFF-On-Auto, có nút dừng khẩn cấp, hệ thống đèn báo.","reference":"Chương V, mục 1.d","requirement":"Màn hình chỉ thị số LCD, phím nhấn/khóa chọn chế độ Stop - Start - Auto/OFF-On-Auto, có nút dừng khẩn cấp, hệ thống đèn báo"},{"item":"Bộ điều khiển: Chức năng chỉ báo","quote":null,"reference":"Chương V, mục 1.d","requirement":"Điện áp xoay chiều; dòng điện xoay chiều; tốc độ động cơ; hệ số công suất; công suất xoay chiều kW; điện năng xoay chiều kWh; thời gian chạy máy; điện áp bình accquy; nhiệt độ nước làm mát; áp suất nhớt bôi trơn; số lần khởi động; tình trạng máy, nội dung lỗi"},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":null,"reference":"Chương V, mục 1.d","requirement":"Áp lực dầu bôi trơn thấp; nhiệt độ nước làm mát cao; quá điện áp; lỗi khởi động; quá tần số; tần số thấp; điện áp thấp; điện áp accquy cao/thấp"},{"item":"Bộ điều khiển: Đèn hiển thị cảnh báo","quote":null,"reference":"Chương V, mục 1.d","requirement":"Lỗi áp suất; nhiệt độ; khởi động; quá tải; báo thời gian bảo trì"},{"item":"Bộ điều khiển: Điều khiển từ xa","quote":null,"reference":"Chương V, mục 1.d","requirement":"Kết nối RS232, điều khiển từ xa; có cổng USB liên kết nâng cấp; cổng Ethernet kết nối xem và điều khiển máy phát trực tiếp"},{"item":"Tủ đóng cắt bảo vệ (tủ ACB): Dòng định mức","quote":"Dòng định mức: 3200A","reference":"Chương V, mục 2","requirement":"3200A, tủ đóng cắt bảo vệ máy phát và hệ thống điện hiện hữu"},{"item":"Tủ đóng cắt bảo vệ (tủ ACB): Thanh busbar","quote":"Hệ thanh busbar: Bằng đồng nguyên chất, 03-04 cực, 3200A","reference":"Chương V, mục 2","requirement":"Bằng đồng nguyên chất, 03-04 cực, 3200A"},{"item":"Tủ đóng cắt bảo vệ (tủ ACB): Vỏ tủ","quote":"Vỏ tủ bằng thép dày 2 + 3 mm được dập CNC, thép định hình dầy > 2mm, được xử","reference":"Chương V, mục 2 (câu tiếp tục ở dòng sau: 'lý oxi hóa, sơn tĩnh điện')","requirement":"Thép dày 2 + 3 mm dập CNC, thép định hình dày > 2mm, xử lý oxi hóa, sơn tĩnh điện"},{"item":"Hệ ATS","quote":"Hệ ATS liên động dé chuyên đổi giữa máy phát và điện lưới.","reference":"Chương V, mục 2","requirement":"Hệ ATS liên động để chuyển đổi giữa máy phát và điện lưới. Văn bản không nêu dòng định mức ATS (bản vẽ đính kèm có ghi 'ATS2-1200A-4P' nhưng không nằm trong phần yêu cầu bằng chữ)"},{"item":"Cáp điện","quote":"Hệ cáp điện Cu/PVC/PVC _ CVV 1x 300mm? đầu nối","reference":"Chương V, mục 2","requirement":"Cáp Cu/PVC/PVC CVV 1x300mm², có đầu nối"},{"item":"Hệ cung cấp dầu diesel: Dung tích bồn chứa","quote":"Dung tích bồn chứa: 3000 lít","reference":"Chương V, mục 3","requirement":"3000 lít"},{"item":"Hệ cung cấp dầu diesel: Vật liệu bồn","quote":"Chế tạo bằng thép dày 3mm, được hoàn thiện và sơn bảo vệ chống gì","reference":"Chương V, mục 3","requirement":"Thép dày 3mm, hoàn thiện và sơn bảo vệ chống gỉ"},{"item":"Hệ cung cấp dầu diesel: Phụ kiện","quote":"Phụ kiện ‹ đi kèm van, cửa cấp dầu, ố Ông xem mức dầu, hệ ống cấp và hồi dầu","reference":"Chương V, mục 3","requirement":"Đi kèm van, cửa cấp dầu, ống xem mức dầu, hệ ống cấp và hồi dầu"},{"item":"Hệ cung cấp dầu diesel: Kết nối, kiểm định","quote":"Có giấy kiểm định chất lượng dat QCVN","reference":"Chương V, mục 3","requirement":"Kết nối đồng bộ với tổ máy phát điện, cung cấp nhiên liệu cho tổ máy hoạt động liên tục; có giấy kiểm định chất lượng đạt QCVN (văn bản scan không đọc rõ số hiệu QCVN)"},{"item":"Thùng cách âm: Vỏ giảm âm","quote":"Vỏ giảm âm, bảo vệ kiểu container, có các khoang chứa hệ thống tiêu âm thoát\nnhiệt, khoang chứa hệ ATS độc lập.","reference":"Chương V, mục 4","requirement":"Kiểu container, có các khoang chứa hệ thống tiêu âm thoát nhiệt, khoang chứa hệ ATS độc lập, có các cửa mở để dễ vận hành máy phát điện - ATS và bảo trì bảo dưỡng. Văn bản không nêu mức ồn"},{"item":"Thùng cách âm: Tích hợp đồng bộ","quote":null,"reference":"Chương V, mục 4","requirement":"Thiết kế phù hợp tích hợp đồng bộ tổ hợp máy phát điện 2000kVA, tủ điều khiển ACB, hệ thống cấp nhiên liệu, hệ thống chuyển đổi ATS, hệ thống tiêu âm, thoát nhiệt, thoát khói"},{"item":"Yêu cầu khác: Tình trạng, năm sản xuất","quote":"Hàng mới 100%, năm sản xuất từ 2023 trở về sau.","reference":"Chương V, mục 5","requirement":"Hàng mới 100%, năm sản xuất từ 2023 trở về sau"},{"item":"Yêu cầu khác: Tài liệu kỹ thuật","quote":"Cung cấp tài liệu kỹ thuật: (Catalog, huéng dẫn sử dụng, bảo dưỡng, sửa chữa.","reference":"Chương V, mục 5","requirement":"Cung cấp catalog, hướng dẫn sử dụng, bảo dưỡng, sửa chữa"},{"item":"Yêu cầu khác: Dụng cụ, phụ tùng","quote":null,"reference":"Chương V, mục 5","requirement":"Cung cấp dụng cụ, đồ nghề, phụ tùng vật tư theo tiêu chuẩn nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:39:36.862Z"}},"IB2300065474":{"u":"2026-11-03T12:52:40.425+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yeu cau ky thuat (1).docx), chưa phân tích cả HSMT.","Các trường LINK Excel trong tệp là mã liên kết, đã bỏ qua và chỉ lấy nội dung văn bản kèm theo.","Văn bản không nêu hãng, model cụ thể của động cơ, đầu phát và bộ điều khiển (nhà thầu đề xuất).","Các mục Hạng mục I.1 (tài liệu kèm theo, bảng thông số), I.10-11, I.25, một số mục động cơ (sấy, hệ thống lọc, bôi trơn, làm mát) và các thông số chi tiết bộ sạc accu (VI.5-17) không liệt kê đầy đủ."],"result":{"keyInfo":{"bidName":"Máy phát điện 8,5kVA","notifyNo":"IB2300065474","generatorCapacity":"8,5 kVA liên tục / 9,35 kVA dự phòng, 1 pha, 28 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô - Máy phát điện","quote":"Đầu tư mới máy phát điện chạy dầu công suất liên tục/công suất dự phòng 8.5kVA/9,35kVA 1 pha","reference":"Chương V, Mục 1, Quy mô gói thầu, STT 1","requirement":"Đầu tư mới 28 máy phát điện chạy dầu, công suất liên tục/dự phòng 8,5 kVA/9,35 kVA, 1 pha"},{"item":"Quy mô - ATS","quote":"Bộ chuyển đổi nguồn tự động ATS 65A- 1pha","reference":"Chương V, Mục 1, Quy mô gói thầu, STT 2","requirement":"28 bộ chuyển đổi nguồn tự động ATS 65A, 1 pha"},{"item":"Quy mô - Lắp đặt","quote":"Vật tư, nhân công lắp đặt, vận chuyển trọn gói","reference":"Chương V, Mục 1, Quy mô gói thầu, STT 3","requirement":"Vật tư, nhân công lắp đặt, vận chuyển trọn gói cho 28 máy"},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"Mới 100%, sản xuất và lắp ráp năm 2023 trong nước hoặc nhập khẩu.","reference":"Chương V, Hạng mục I.1","requirement":"Mới 100%, sản xuất và lắp ráp năm 2023, trong nước hoặc nhập khẩu"},{"item":"Tổ máy phát điện: Chứng chỉ","quote":"ISO9001:2015; ISO 14001: 2015 và 45001","reference":"Chương V, Hạng mục I.1","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO 9001:2015, ISO 14001:2015 và 45001"},{"item":"Tổ máy phát điện: Cấu hình","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn","reference":"Chương V, Hạng mục I.1","requirement":"Máy phát điện diesel đồng bộ gồm động cơ, đầu phát, bảng điều khiển và vỏ chống ồn"},{"item":"Tổ máy phát điện: Khí thải","quote":"QCVN 19:2009/BTNMT","reference":"Chương V, Hạng mục I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, Hạng mục I.1","requirement":"Hoạt động ở nhiệt độ môi trường 0 đến 40°C, độ ẩm ≤ 80%"},{"item":"Tổ máy phát điện: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/ Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, Hạng mục I.2","requirement":"Nhãn hiệu có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ do nhà thầu đề xuất"},{"item":"Tổ máy phát điện: Công suất liên tục (100% tải)","quote":"≥ 8,5kVA","reference":"Chương V, Hạng mục I.3","requirement":"≥ 8,5 kVA"},{"item":"Tổ máy phát điện: Công suất dự phòng tối đa","quote":"≥ 9,35 kVA","reference":"Chương V, Hạng mục I.4","requirement":"≥ 9,35 kVA"},{"item":"Tổ máy phát điện: Số pha, số dây","quote":"1 pha, 2 dây.","reference":"Chương V, Hạng mục I.5","requirement":"1 pha, 2 dây"},{"item":"Tổ máy phát điện: Điện áp/Tần số","quote":"220-230V/50Hz","reference":"Chương V, Hạng mục I.6","requirement":"220-230V / 50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Cosφ = 1.","reference":"Chương V, Hạng mục I.7","requirement":"Cosφ = 1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số đầu ra","quote":"≤ ±1,5%/5%","reference":"Chương V, Hạng mục I.8","requirement":"≤ ±1,5% / 5% (từ không tải đến 100% tải)"},{"item":"Tổ máy phát điện: Loại máy","quote":"không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí","reference":"Chương V, Hạng mục I.9","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, không chổi than, tự kích từ, AVR tự điều chỉnh điện áp theo tải, kèm bộ sạc ắc quy và ắc quy kín khí; vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 75 dB(A)","reference":"Chương V, Hạng mục I.12","requirement":"≤ 75 dB(A) ở khoảng cách 7m, 75% tải"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy)","reference":"Chương V, Hạng mục I.13","requirement":"Bằng thép, gắn bên trong vỏ cách âm (không gắn dưới đế máy), cửa tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy, có khóa"},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 50 lít","reference":"Chương V, Hạng mục I.14","requirement":"≥ 50 lít"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 3.5 L/h","reference":"Chương V, Hạng mục I.15","requirement":"≤ 3,5 L/h"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 3 L/h","reference":"Chương V, Hạng mục I.16","requirement":"≤ 3 L/h"},{"item":"Tổ máy phát điện: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.","reference":"Chương V, Hạng mục I.17","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy phát điện: Chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ.","reference":"Chương V, Hạng mục I.18","requirement":"≥ 12 giờ"},{"item":"Tổ máy phát điện: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng trong khoản thời gian hoạt động 06 giờ chạy máy liên tục","reference":"Chương V, Hạng mục I.19","requirement":"Quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng, trong 06 giờ chạy máy liên tục"},{"item":"Tổ máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng <=30s.","reference":"Chương V, Hạng mục I.20","requirement":"Khởi động từ 0% tải lên 100% trong vòng ≤ 30s"},{"item":"Tổ máy phát điện: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 2mm","reference":"Chương V, Hạng mục I.21","requirement":"Vỏ thép, dày ≥ 2mm, dạng module, sơn tĩnh điện, đặt ngoài trời được, cấp bảo vệ IP23"},{"item":"Tổ máy phát điện: Cấp bảo vệ vỏ ngoài","quote":"Cấp bảo vệ vỏ ngoài: IP23","reference":"Chương V, Hạng mục I.21","requirement":"IP23"},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"có độ dày ≥ 4mm chất lượng cao","reference":"Chương V, Hạng mục I.22","requirement":"Thép chữ U, I hoặc V dày ≥ 4mm, có cao su giảm chấn giữa khung với chân động cơ và đầu phát"},{"item":"Tổ máy phát điện: Kích thước (D x R x C)","quote":"≤ 1600 x 800 x 1000 mm","reference":"Chương V, Hạng mục I.23","requirement":"≤ 1600 x 800 x 1000 mm"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, Hạng mục I.24","requirement":"≤ 650 Kg"},{"item":"Động cơ: Xuất xứ/Thương hiệu/Model","quote":"Nhà thầu đề xuất","reference":"Chương V, Hạng mục II.1","requirement":"Nhà thầu đề xuất (không nêu hãng, model cụ thể)"},{"item":"Động cơ: Năm sản xuất","quote":"2023 trở về sau","reference":"Chương V, Hạng mục II.2","requirement":"2023 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, Hạng mục II.3","requirement":"4 kỳ, làm mát bằng nước"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 2 lít","reference":"Chương V, Hạng mục II.4","requirement":"≥ 2 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 80 mm","reference":"Chương V, Hạng mục II.5","requirement":"≥ 80 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≥ 95 mm","reference":"Chương V, Hạng mục II.6","requirement":"≥ 95 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≤ 19","reference":"Chương V, Hạng mục II.7","requirement":"≤ 19"},{"item":"Động cơ: Số xilanh","quote":"≥ 3","reference":"Chương V, Hạng mục II.8","requirement":"≥ 3"},{"item":"Động cơ: Công suất liên tục (1500rpm)","quote":"≥ 13kW","reference":"Chương V, Hạng mục II.9","requirement":"≥ 13 kW"},{"item":"Động cơ: Công suất tối đa (1500rpm)","quote":"≥ 15kW","reference":"Chương V, Hạng mục II.10","requirement":"≥ 15 kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, Hạng mục II.11","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu và phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, Hạng mục II.12-13","requirement":"Diesel, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, Hạng mục II.14","requirement":"Khởi động điện, 12VDC"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 50Ah, loại kín khí, 12Vdc","reference":"Chương V, Hạng mục II.15","requirement":"≥ 50Ah, loại kín khí, 12Vdc"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"≥ 3,5kW","reference":"Chương V, Hạng mục II.16","requirement":"≥ 3,5 kW"},{"item":"Động cơ: Máy phát sạc ắc quy","quote":"≥ 12V- 45A","reference":"Chương V, Hạng mục II.17","requirement":"≥ 12V - 45A"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử/Cơ khí","reference":"Chương V, Hạng mục II.19","requirement":"Điện tử/Cơ khí"},{"item":"Động cơ: Dung tích dầu bôi trơn (gồm lọc dầu)","quote":"≤ 8 lít","reference":"Chương V, Hạng mục II.22","requirement":"≤ 8 lít"},{"item":"Động cơ: Hệ thống cảm biến","quote":"Cảm biến áp suất dầu bôi trơn. Cảm biến nhiệt độ nước","reference":"Chương V, Hạng mục II.24","requirement":"Cảm biến áp suất dầu bôi trơn, cảm biến nhiệt độ nước"},{"item":"Đầu phát: Xuất xứ/Thương hiệu/Model","quote":"Nhà thầu đề xuất","reference":"Chương V, Hạng mục III.1-2","requirement":"Nhà thầu đề xuất (không nêu hãng, model cụ thể); năm sản xuất 2023 trở về sau"},{"item":"Đầu phát: Điện áp ra, pha, tần số","quote":"220 VAC","reference":"Chương V, Hạng mục III.3-7","requirement":"220 VAC, 1 pha 2 dây, 50 Hz, cos phi = 1"},{"item":"Đầu phát: Dao động điện áp/tần số đầu ra","quote":"≤ ± 1%/ ± 5%","reference":"Chương V, Hạng mục III.6","requirement":"≤ ±1% / ±5%"},{"item":"Đầu phát: Công suất liên tục tại 40°C, Class H","quote":"≥ 10 KVA","reference":"Chương V, Hạng mục III.8","requirement":"≥ 10 kVA"},{"item":"Đầu phát: Công suất dự phòng tại 40°C, Class H","quote":"≥ 11 kVA","reference":"Chương V, Hạng mục III.9","requirement":"≥ 11 kVA"},{"item":"Đầu phát: Khả năng quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, Hạng mục III.10","requirement":"≥ 2250 vòng"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than, từ trường quay đồng bộ","reference":"Chương V, Hạng mục III.11","requirement":"Tự kích từ, không chổi than, từ trường quay đồng bộ"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"AVR, tự động điều chỉnh khi tải thay đổi","reference":"Chương V, Hạng mục III.12","requirement":"AVR, tự động điều chỉnh khi tải thay đổi"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, Hạng mục III.13","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, Hạng mục III.14","requirement":"≥ IP23"},{"item":"Đầu phát: Hiệu suất tại 100% tải liên tục","quote":"≥ 85%","reference":"Chương V, Hạng mục III.15","requirement":"≥ 85%"},{"item":"Đầu phát: Khả năng quá tải","quote":"110% công suất định mức trong vòng 1 giờ cho mỗi 6 giờ hoạt động","reference":"Chương V, Hạng mục III.16","requirement":"110% công suất định mức trong 1 giờ cho mỗi 6 giờ hoạt động"},{"item":"Đầu phát: Kết cấu, làm mát","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, Hạng mục III.17-18","requirement":"Một ổ trục, tự bôi trơn; làm mát trực tiếp bằng quạt ly tâm"},{"item":"Bộ điều khiển: Loại, màn hình","quote":"Kỹ thuật số","reference":"Chương V, Hạng mục IV.6-7","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD"},{"item":"Bộ điều khiển: Nhiệt độ hoạt động","quote":"Từ -30oC đến 70oC","reference":"Chương V, Hạng mục IV.8","requirement":"Từ -30°C đến 70°C"},{"item":"Bộ điều khiển: Cấp bảo vệ","quote":"≥ IP65, BS EN 60529","reference":"Chương V, Hạng mục IV.9","requirement":"≥ IP65, BS EN 60529"},{"item":"Bộ điều khiển: Chức năng AMF và kết nối","quote":"Chức năng AMF","reference":"Chương V, Hạng mục IV.4","requirement":"Có chức năng AMF, kết nối PC, nút RUN, OFF/STOP, AUTO, dừng khẩn cấp"},{"item":"Bộ điều khiển: Giao diện kết nối ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, Hạng mục IV.14","requirement":"Có giao diện kết nối ATS để tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Bộ điều khiển: Bảo vệ dừng máy tự động","quote":"Áp suất dầu bôi trơn thấp","reference":"Chương V, Hạng mục IV.12","requirement":"Điện áp/tần số máy phát cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, dừng khẩn cấp, lỗi sạc ắc quy"},{"item":"Hệ thống kết nối điện áp ra: Bảo vệ","quote":"Sử dụng Aptomat 1pha,2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, Hạng mục V.2","requirement":"Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Hệ thống nạp accu từ điện lưới: Điện áp, dòng ra","quote":"Tự động chọn, 13,5 hoặc 27,0VDC","reference":"Chương V, Hạng mục VI.2-4","requirement":"Điện áp ra tự động chọn 13,5 hoặc 27,0VDC; dòng ra ≥ 4,0 ADC liên tục; dải điện áp vào 170-300 VAC"},{"item":"ATS: Loại tủ","quote":"Loại treo tường.","reference":"Chương V, Hạng mục VII.1","requirement":"Loại treo tường"},{"item":"ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 65 A.","reference":"Chương V, Hạng mục VII.2","requirement":"≥ 65 A"},{"item":"ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, Hạng mục VII.2","requirement":"Tự động khởi động máy phát khi lưới sự cố, tự động chuyển tải lưới/máy phát, công tắc Auto/Gen/Man, bộ sạc ắc quy tự động, đèn báo chế độ"},{"item":"ATS: Vỏ tủ","quote":"Vỏ tủ được sơn tĩnh điện, khung chắc chắn, dày 2,3mm","reference":"Chương V, Hạng mục VII.2","requirement":"Sơn tĩnh điện, khung chắc chắn, dày 2,3mm"},{"item":"Lắp đặt: Dây tiếp đất máy phát điện","quote":"Dây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC)","reference":"Chương V, Hạng mục VIII.5","requirement":"Cáp đồng 16mm2 bọc PVC, trọn gói"},{"item":"Lắp đặt: Dây tiếp đất ATS","quote":"Dây điện để lắp tiếp đất cho ATS (loại dây cáp đồng 16mm2 bọc PVC)","reference":"Chương V, Hạng mục VIII.6","requirement":"Cáp đồng 16mm2 bọc PVC, trọn gói"},{"item":"Lắp đặt: Cáp điện vào ATS","quote":"Dây cáp dẫn điện tiết điện 16mm2 dùng đấu nối điện vào ATS","reference":"Chương V, Hạng mục VIII.7","requirement":"Cáp dẫn điện tiết diện 16mm2, trọn gói"},{"item":"Lắp đặt: Cáp tín hiệu ATS - máy phát","quote":"Dây cáp tín hiệu đấu nối ATS với máy phát điện","reference":"Chương V, Hạng mục VIII.8","requirement":"Cáp tín hiệu đấu nối ATS với máy phát điện, trọn gói"},{"item":"Lắp đặt: Ống thoát khói","quote":"Ống thoát khói ra khỏi phòng máy có kèm theo ống giảm rung","reference":"Chương V, Hạng mục VIII.9","requirement":"Ống thoát khói ra khỏi phòng máy kèm ống giảm rung, trọn gói"},{"item":"Lắp đặt: Nhiên liệu chạy thử","quote":"6 lít","reference":"Chương V, Hạng mục VIII.10","requirement":"6 lít, chạy thử khoảng 2 giờ"},{"item":"Lắp đặt: Hệ thống thoát hơi nóng","quote":"Hệ thống thoát hơi nóng làm bằng tôn tráng kẽm dầy ít nhất 1.2mm, có che mưa, chắn côn trùng","reference":"Chương V, Hạng mục VIII.11","requirement":"Tôn tráng kẽm dày ít nhất 1.2mm, có che mưa, chắn côn trùng; trọn gói tùy theo trạm"},{"item":"Lắp đặt: Nhớt máy và nước giải nhiệt","quote":"Đầy đủ theo máy.","reference":"Chương V, Hạng mục VIII.12-13","requirement":"Đầy đủ theo máy"},{"item":"Chạy thử tải và đào tạo","quote":"Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi tiến hành lắp đặt đưa vào sử dụng.","reference":"Chương V, Mục 3; Hạng mục VIII.4","requirement":"Chạy thử tải từng máy (tải giả) tại kho Bên mua trước khi lắp đặt; có biên bản nghiệm thu chạy thử tải và đào tạo vận hành cho từng máy"},{"item":"Bảo hành","quote":"03 năm hoặc 3.600 giờ chạy máy (tùy theo điều kiện nào đến trước)","reference":"Chương V, Mục 1, Yêu cầu về Bảo hành hàng hóa, khoản 2","requirement":"Tối thiểu 03 năm hoặc 3.600 giờ chạy máy (điều kiện nào đến trước) kể từ ngày ký biên bản nghiệm thu, bàn giao"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:52:39.348Z"}},"IB2300066507":{"u":"2026-11-03T19:42:08.103+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III - Yêu cầu kỹ thuật MFĐ.rar), chưa phân tích cả HSMT.","Chương này chủ yếu là yêu cầu cho gói thay thế vật tư và chống thấm bồn dầu của máy phát điện G2 hiện có, không nêu thông số kỹ thuật đầy đủ của tổ máy (động cơ, đầu phát, điều khiển, tiếng ồn, bồn dầu, ATS...). Chỉ nêu công suất 500 KVA (không rõ chính/dự phòng cho từng thông số), model động cơ 16V4000G61 và số seri 527102274.","Danh mục vật tư, số lượng chính thức nằm ở Mẫu số 01 Phạm vi cung cấp, không có trong đoạn văn bản được cung cấp; các bảng catalog MTU là tài liệu tham khảo, nhiều dòng chi tiết (ốc vít, vòng đệm...) chỉ tóm lược.","Yêu cầu giấy chứng nhận phụ tùng/service MTU Rolls-Royce và chứng chỉ đào tạo nhân sự thuộc năng lực nhà thầu, không liệt kê như thông số kỹ thuật.","Các hình vẽ trong catalog là ảnh quét, văn bản OCR bị nhiễu nên không đọc được số vị trí trên hình.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Catalog MTU - Đường dẫn nước làm mát mạch nhiệt độ cao (FG/FGS 202 15, BOM 200.00878) (2201, 2301, 2401)."],"result":{"keyInfo":{"bidName":"Thay thế vật tư cho máy phát điện dự phòng G2 và xử lý chống thấm nước bồn dầu máy phát điện 500 KVA khu Biệt thự tại Trung tâm Hội nghị Quốc gia","notifyNo":"IB2300066507","generatorCapacity":"500 kVA (máy phát điện dự phòng G2, MTU model 16V4000G61, khu Biệt thự, Trung tâm Hội nghị Quốc gia)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu - Máy phát điện G2: Model và số seri","quote":"Nhà thầu tham khảo catalog vật tư thay thế cho Máy phát điện MTU G2\nMODEL 16V4000G61 SERI: 527102274.","reference":"Chương III, mục 1.3","requirement":"Vật tư thay thế dùng cho máy phát điện MTU G2 model 16V4000G61, số seri 527102274; nhà thầu tham khảo catalog vật tư thay thế."},{"item":"Phạm vi gói thầu - Công suất máy phát điện","quote":"xử lý chống thấm\nnước bồn dầu máy phát điện 500\nKVA khu Biệt thự tại Trung tâm\nHội nghị Quốc gia","reference":"Chương III, mục 1.1, tiêu chí 1.b","requirement":"Gói thầu gồm xử lý chống thấm nước bồn dầu máy phát điện 500 KVA khu Biệt thự tại Trung tâm Hội nghị Quốc gia."},{"item":"Vật tư, linh kiện thay thế: Chủng loại, mã hiệu, xuất xứ","quote":"Vật tư, linh kiện do Nhà thầu cung cấp đúng chủng loại, có mã hiệu, thông\nsố kỹ thuật, hãng sản xuất, xuất xứ đúng theo yêu cầu của gói thầu hoặc tương\nđương (Vật tư, linh kiện phải lắp đặt, tích hợp được và hoạt động đồng bộ với hệ\nthống hiện có).","reference":"Chương III, mục 1.3","requirement":"Vật tư, linh kiện đúng chủng loại, mã hiệu, thông số kỹ thuật, hãng sản xuất, xuất xứ theo yêu cầu của gói thầu hoặc tương đương; phải lắp đặt, tích hợp được và hoạt động đồng bộ với hệ thống hiện có."},{"item":"Vật tư, linh kiện thay thế: Hàng tương đương","quote":"Trường hợp vật tư, linh kiện do Nhà thầu đề xuất có tiêu chuẩn\ntương đương, Nhà thầu phải chứng minh, đánh giá chi tiết các tiêu chuẩn này\ntương đương hoặc cao hơn tiêu chuẩn thiết bị do Bên mời thầu yêu cầu.","reference":"Chương III, mục 1.3","requirement":"Nếu đề xuất vật tư tương đương, nhà thầu phải chứng minh, đánh giá chi tiết tiêu chuẩn tương đương hoặc cao hơn; nếu không tích hợp, lắp đặt được thì phải thay bằng thiết bị mới và chịu mọi chi phí."},{"item":"Vật tư, linh kiện thay thế: Tình trạng và năm sản xuất","quote":"Có cam kết của Nhà thầu các vật\ntư, linh kiện cung cấp cho gói thầu\nlà mới 100% và được sản xuất từ\nnăm 2022 trở lại đây.","reference":"Chương III, mục 1.1, tiêu chí 1.c","requirement":"Vật tư, linh kiện cung cấp mới 100% và sản xuất từ năm 2022 trở lại đây."},{"item":"Vật tư, linh kiện thay thế: CO/CQ","quote":"(Chứng nhận xuất xứ C/O, Chứng\nnhận chất lượng do Nhà sản xuất\ncấp C/Q đối với vật tư, linh kiện\nnhập khẩu)- Không yêu cầu đối với\nmục số 2 tại Mẫu số 1 Phạm vi\ncung cấp","reference":"Chương III, mục 1.1, tiêu chí 1.c","requirement":"Cam kết cung cấp giấy tờ chứng minh nguồn gốc xuất xứ, chất lượng (C/O, C/Q) đối với vật tư, linh kiện nhập khẩu; không yêu cầu đối với mục số 2 tại Mẫu số 1 Phạm vi cung cấp."},{"item":"Vật tư, linh kiện thay thế: Danh mục","quote":"Danh mục vật tư, linh kiện cung\ncấp cho gói thầu đáp ứng yêu cầu về\nchủng loại, thông số kỹ thuật, số\nlượng của HSMT.","reference":"Chương III, mục 1.1, tiêu chí 1.c","requirement":"Danh mục vật tư, linh kiện cung cấp đáp ứng yêu cầu về chủng loại, thông số kỹ thuật, số lượng của HSMT."},{"item":"Phạm vi công việc: Thay thế vật tư","quote":"Có bản thuyết minh chi tiết quy\ntrình Thay thế vật tư cho máy phát\nđiện dự phòng G2 theo yêu cầu của\nE-HSMT","reference":"Chương III, mục 1.1, tiêu chí 1.a","requirement":"Có quy trình thay thế vật tư cho máy phát điện dự phòng G2 theo yêu cầu E-HSMT."},{"item":"Phạm vi công việc: Chống thấm bồn dầu","quote":"Có bản thuyết minh đầy đủ chi tiết\ncác giải pháp kỹ thuật và biện pháp\ntổ chức thực hiện xử lý chống thấm\nnước bồn dầu máy phát điện 500\nKVA khu Biệt thự tại Trung tâm\nHội nghị Quốc gia","reference":"Chương III, mục 1.1, tiêu chí 1.b","requirement":"Có thuyết minh giải pháp kỹ thuật và biện pháp tổ chức thực hiện xử lý chống thấm nước bồn dầu máy phát điện 500 KVA khu Biệt thự."},{"item":"Bảo hành","quote":"Có cam kết bảo hành tối thiểu 12\ntháng kể từ ngày nghiệm thu hoàn\nthành đưa vào sử dụng và thực hiện\ndịch vụ bảo hành ngay trong vòng\n12 giờ kể từ khi nhận được thông\nbáo.","reference":"Chương III, mục 1.1, tiêu chí 4","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu hoàn thành đưa vào sử dụng; thực hiện dịch vụ bảo hành trong vòng 12 giờ kể từ khi nhận thông báo."},{"item":"Thời gian thực hiện","quote":"Thời gian thực hiện 30 ngày.","reference":"Chương III, mục 1.1, tiêu chí 3","requirement":"Thời gian thực hiện 30 ngày."},{"item":"Nghiệm thu: Chạy thử","quote":"Chạy thử máy phát điện sau\nkhi thay thế.","reference":"Chương III, mục 2","requirement":"Chạy thử máy phát điện sau khi thay thế."},{"item":"Catalog MTU - Vỏ van hằng nhiệt mạch nhiệt độ cao (FG/FGS 206 10, BOM 200.00200)","quote":"35 5132155 SEAL RING 4 PC","reference":"Catalog Seri 5132155 và 700429100001.pdf, trang 138","requirement":"Gồm: 5242001516 Thermostat housing high-temp circuit (1 PC); 0052031875 Thermal actuator (4 PC); 5132155 Seal ring (4 PC); 700429070000 O-ring 70X5 MMN429 (1 PC); 000931010332 Screw M10X150 DIN931 (4 PC); 000933010095 Screw M10X50 DIN933 (1 PC); 700429100001 O-ring 100X4 MMN429 (2 PC); 5272030552 Restrictor (1 PC); 735210014000 Plug M14X15 MTN5210 (1 PC)."},{"item":"Catalog MTU - Hệ thống thông hơi nước làm mát LT/HT (FG/FGS 202 65, BOM 200.00257)","quote":"435 5242004151 PIPE 1 PC SB","reference":"Catalog seri 5242004151.pdf và Catalog Seri 735211008001.pdf, trang 128","requirement":"Danh mục gồm các đường ống, kẹp, vòng đệm, ốc vít, đầu nối... (ví dụ: 5242004151 Pipe 1 PC; 735211008001 Union 8M 14X1,5 MTN5211 1 PC; 5502030529 Distributor 2 PC; 915006006000 Union 6 N15006 8 PC; 007603014102 Sealing ring A14X18 DIN7603 12 PC)."},{"item":"Catalog MTU - Đường dẫn nước làm mát mạch LT (FG/FGS 203 25, BOM 200.00194)","quote":"35 5272030080 GASKET 1 PC","reference":"Catalog seri 5272030080.pdf, trang 134","requirement":"Gồm: 5272030080 Gasket (1 PC); 5242001852 Coolant line (1 PC); 5272002651 Coolant line (1 PC); 5272002751 Coolant line (1 PC); 52420086552 Coolant line (1 PC); 000933010092 Screw M10X30 DIN933 (6 PC); 900288076002 Clamp S76/25X125 (12 PC); 700429072000 O-ring 72X3 MMN429 (1 PC); cùng các chi tiết khác trong bảng."},{"item":"Catalog MTU - Vỏ phân phối nước làm mát (BOM 5242004516)","quote":"80 700429070000 O-RING 1 PC 70X5 MMN429","reference":"Catalog Seri 700429070000.pdf, trang 137","requirement":"Gồm: 5242033773 Coolant distrib hsg (1 PC); 000908038000 Plug M38X15 DIN908 (6 PC); 007603038101 Sealing ring A38X44 DIN7603 (6 PC); 700429080001 O-ring 80X5 MMN429 (1 PC); 5242030939 Blind flange (1 PC); 700429070000 O-ring 70X5 MMN429 (1 PC); cùng các chi tiết khác trong bảng."},{"item":"Catalog MTU - Đường dẫn nước làm mát mạch nhiệt độ cao (FG/FGS 202 15, BOM 200.00878)","quote":"70 700429100000 O-RING 2 PC 100 X 5 MMN429","reference":"Catalog seri 700429100000.pdf, trang 125","unverified":true,"requirement":"Gồm: 5242032053 Plug-in pipe (2 PC); 5242032253 Plug-in pipe (1 PC); 700429085002 O-ring 85X6 MMN429 (8 PC); 700429100000 O-ring 100X5 MMN429 (2 PC); 700429100001 O-ring 100X4 MMN429 (1 PC); 5242032001 và 5242032101/2201/2301/2401 Manifold; 700429058002 O-ring 58X8 (6 PC); 700429024000 O-ring 24X5 (16 PC); cùng các chi tiết khác trong bảng."},{"item":"Catalog MTU - Bơm nước làm mát (FG/FGS 202 10, BOM 200.00187)","quote":"5 5272002601 COOLANT PUMP 1 PC","reference":"Catalog seri 700429120002.pdf, trang 121","requirement":"Gồm: 5272002601 Coolant pump (1 PC); 700429130003 O-ring 130X5 MMN429 (1 PC); 700429120002 O-ring 120X6 MMN429 (1 PC); 0049976736 Drain valve (1 PC); 5242001118 Elbow (1 PC); 700223010000 Banjo screw A12 MMN223 (1 PC); cùng các chi tiết khác trong bảng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:42:07.583Z"}},"IB2300067107":{"u":"2026-11-03T12:51:44.999+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5.pdf), chưa phân tích cả HSMT.","Chương V không có bảng thông số kỹ thuật riêng cho máy phát điện. Các mục 3.2 đến 3.9 chỉ nêu thông số của máy biến áp 1000kVA, tủ RMU 24kV, hộp đầu cáp T-Plug và Elbow, tủ hạ thế tổng, tủ liên lạc, tủ tụ bù và đầu cose.","Văn bản không nêu động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn riêng cho máy phát điện. Có thể các thông số này nằm trong hồ sơ thiết kế và bản vẽ phát hành kèm HSMT (mục IV), không có trong phần được cung cấp.","Mục 3 chỉ yêu cầu chung là vật tư, thiết bị phải đáp ứng hồ sơ thiết kế và tiêu chuẩn, quy chuẩn hiện hành."],"result":{"keyInfo":{"bidName":"Gói thầu xây lắp số 02: Xây lắp đường dây trung thế đấu nối vào trạm biến áp và 01 Trạm biến áp 2x1000KVA; Trang bị 01 máy biến áp 1000KVA, 01 máy phát điện dự phòng công suất 650 KVA và các thiết bị đồng bộ kèm theo","notifyNo":"IB2300067107","generatorCapacity":"650 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: Số lượng và công suất","quote":"01 máy phát điện dự phòng công suất 650 KVA","reference":"Tên gói thầu (đầu văn bản); Chương V, mục I.1.a","requirement":"Trang bị 01 máy phát điện dự phòng, công suất 650 kVA"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:51:44.163Z"}},"IB2300067312":{"u":"2026-11-03T12:51:22.099+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHAN 2-CHUONG V-HSMT MPĐ 12KVA - VNPT KGG.pdf, PHAN 4-HSMT MPĐ 12KVA - VNPT KGG.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; chỉ nêu hãng tham khảo cho aptomat (Mitsubishi, Schneider, Clipsal, LS).","Bảng 16 trạm cùng 1 loại máy 12 kVA, không chia lô.","Tệp PHAN 4 là biểu mẫu hợp đồng và biên bản nghiệm thu, không chứa thông số kỹ thuật bổ sung (mẫu biên bản thử tải có nêu các bước thử tải 50%/75%/100%, nhưng chỉ là biểu mẫu).","Một số ô bảng bị tách dòng khi trích từ PDF; các trích dẫn đã chọn từ phần văn bản liền mạch, riêng dòng tiết diện dây nguồn giữ nguyên dấu phân cột."],"result":{"keyInfo":{"bidName":"Mua sắm và lắp đặt 16 máy phát điện 12KVA -1 pha","notifyNo":"IB2300067312","generatorCapacity":"12 kVA / 12 kW liên tục (100% tải), dự phòng ≥ 13,2 kVA / 13,2 kW; 16 máy 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu","quote":"Cung cấp và lắp đặt mới 16 máy 12KVA; 16 bộ chuyển đổi tự động (ATS); vật tư và nhân công lắp đặt hoàn chỉnh đào tạo chuyển giao công nghệ.","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt mới 16 máy 12KVA; 16 bộ chuyển đổi tự động (ATS); vật tư và nhân công lắp đặt hoàn chỉnh, đào tạo chuyển giao công nghệ. Địa điểm: các trạm BTS/NodeB thuộc Viễn thông Kiên Giang."},{"item":"Máy phát điện: Loại máy","quote":"Yêu cầu kỹ thuật của “Máy phát điện Diesel 12KVA/1pha, kèm ATS, vỏ cách âm”","reference":"Chương V, mục 1.2, phần A","requirement":"Máy phát điện Diesel 12KVA/1 pha, kèm ATS, vỏ cách âm"},{"item":"Máy phát điện: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, A.I.1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Máy phát điện: Năm sản xuất","quote":"Tổ máy phát điện được sản xuất/lắp ráp từ năm 2022 trở về sau.","reference":"Chương V, mục 1.2, A.I.2","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất từ năm 2021 trở về sau; tổ máy phát điện sản xuất/lắp ráp từ năm 2022 trở về sau."},{"item":"Máy phát điện: Công suất liên tục","quote":"≥ 12,0 KVA/ 12,0 KW","reference":"Chương V, mục 1.2, A.I.3","requirement":"≥ 12,0 KVA / 12,0 KW (100% tải)"},{"item":"Máy phát điện: Công suất dự phòng","quote":"≥ 13,2KVA/ 13,2 KW","reference":"Chương V, mục 1.2, A.I.4","requirement":"≥ 13,2KVA/ 13,2 KW"},{"item":"Máy phát điện: Điện áp, pha, tần số","quote":"220V, xoay chiều","reference":"Chương V, mục 1.2, A.I.5-9, 11","requirement":"Điện áp định mức 220V xoay chiều; sai lệch điện áp ≤ 1% (tải định mức); 1 pha, 2 dây; tần số 50 Hz; sai lệch tần số ≤ 1% (tải định mức); Cosϕ = 1."},{"item":"Máy phát điện: Nhiên liệu, tốc độ, khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2, A.I.10, 12-16","requirement":"Dầu Diesel thông dụng trên thị trường VN; 1.500 vòng/phút; khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc khi chạy máy; truyền động trực tiếp bằng khớp nối đồng trục; kèm bộ nạp bình ắc quy."},{"item":"Máy phát điện: Aptomat ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS","reference":"Chương V, mục 1.2, A.I.17","requirement":"CB chất lượng tương đương hãng Mitsubishi, Schneider, Clipsal, LS; lắp tại máy phát, dòng định mức phù hợp với máy phát điện."},{"item":"Máy phát điện: Chế độ chạy liên tục và quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, A.I.18-20","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục ≥ 12 giờ ở 100% công suất liên tục; quá tải 110% trong ≥ 01 giờ/12 giờ chạy máy liên tục."},{"item":"Máy phát điện: Mức tiêu thụ nhiên liệu","quote":"≤ 4.0 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 1.2, A.I.21","requirement":"≤ 3,0 lít/giờ tại 75% tải định mức; ≤ 4.0 lít/giờ tại 100% tải định mức."},{"item":"Máy phát điện: Độ ồn","quote":"≤ 64 dB (Mức độ ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2, A.I.22","requirement":"≤ 64 dB (mức ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m), khi đã đóng vỏ cách âm."},{"item":"Máy phát điện: Làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2, A.I.23","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Máy phát điện: Điều kiện hoạt động","quote":"Nhiệt độ môi trường: -10oC đến +50oC","reference":"Chương V, mục 1.2, A.I.24","requirement":"Nhiệt đới hóa; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%."},{"item":"Máy phát điện: Thùng nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2, A.I.25-26","requirement":"Gắn liền khung bệ máy, bằng thép xử lý hóa học chống rỉ; dung tích ≥ 50 lít (gắn trực tiếp trong máy)."},{"item":"Máy phát điện: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm >= 1.5mm","reference":"Chương V, mục 1.2, A.I.27","requirement":"Bằng thép, độ dày ≥ 1.5mm; xử lý bề mặt hóa học chống oxy hóa và sơn tĩnh điện."},{"item":"Máy phát điện: Khung đế và chống rung","quote":"sử dụng thép chữ U, I hoặc V có độ dày ≥ 2mm","reference":"Chương V, mục 1.2, A.I.28-29","requirement":"Khung dùng thép chữ U, I hoặc V dày ≥ 2mm, xử lý hóa chất chống oxy hóa và sơn tĩnh điện; động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Máy phát điện: Kích thước, trọng lượng","quote":"Tương đương ≤ (1550 x 770 x 970) mm","reference":"Chương V, mục 1.2, A.I.30-31","requirement":"Kích thước (D x R x C) cả vỏ tương đương ≤ (1550 x 770 x 970) mm; trọng lượng tịnh ≤ 650 KG."},{"item":"Máy phát điện: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước)","reference":"Chương V, mục 1.2, A.I.32-33","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)."},{"item":"Máy phát điện: Khí thải, nối đất, ghi nhãn","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, A.I.34-38","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải thông thoáng; có đầu nối đất; ghi nhãn đầu nối dây quấn và thiết bị phụ; bảng thông số đặc trưng gồm tên/thương hiệu nhà chế tạo, số seri, công suất, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng."},{"item":"Máy phát điện: Tài liệu và vận hành","quote":"không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR","reference":"Chương V, mục 1.2, A.I.39-40","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc Việt), hướng dẫn vận hành (tiếng Việt); vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, AVR tự điều chỉnh điện áp theo tải."},{"item":"Động cơ: Loại, tốc độ, công suất","quote":"Diesel 4 kỳ","reference":"Chương V, mục 1.2, A.II.1-4","requirement":"Diesel 4 kỳ; 1.500 vòng/phút; công suất liên tục ≥ 15,5 KW; công suất tối đa ≥ 17 KW."},{"item":"Động cơ: Xy lanh","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.2, A.II.5-9","requirement":"≥ 3 thẳng hàng; tổng dung tích ≤1,826 lít; đường kính ≤ 87 mm; hành trình ≥ 102,4 mm; tỉ số nén ≥ 20:1."},{"item":"Động cơ: Điều tốc, bôi trơn, lọc, cảm biến","quote":"Điện tử","reference":"Chương V, mục 1.2, A.II.10-13","requirement":"Điều tốc điện tử; bơm nhớt bôi trơn cưỡng bức; phin lọc dầu bôi trơn, phin lọc nhiên liệu, màng lọc nhiên liệu tinh và thô; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu."},{"item":"Động cơ: Khởi động, làm mát","quote":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp với quạt gió đầu trục.","reference":"Chương V, mục 1.2, A.II.14-15","requirement":"Motor khởi động điện DC, có sạc ắc quy khi chạy máy; két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục."},{"item":"Đầu phát: Loại và điện áp","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây","reference":"Chương V, mục 1.2, A.III.1-3","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha, 2 dây; 220V/1 pha; dao động điện áp ≤ 1% (tốc độ thay đổi -2% đến +5%, hệ số công suất 0,8 đến 1)."},{"item":"Đầu phát: Công suất, AVR","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục 1.2, A.III.4-6","requirement":"Công suất liên tục ≥ 12KVA/12 KW; chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục; tự động điều chỉnh bằng bộ AVR."},{"item":"Đầu phát: Kết cấu, cách điện, bảo vệ","quote":"Cấp H/H","reference":"Chương V, mục 1.2, A.III.7-12","requirement":"Một ổ trục, tự bôi trơn; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23; Cosϕ = 1; 1.500 vòng/phút; 50 Hz."},{"item":"Bộ điều khiển: Cấu hình chung","quote":"Máy có khả năng vận hành theo thời gian biểu cài đặt trước, 4 lần/ngày và 7 ngày/tuần, máy có tính năng nhắn tin SMS.","reference":"Chương V, mục 1.2, A.IV.1","requirement":"Gắn trực tiếp trên máy; màn hình LCD; công nghệ vi xử lý; nút dừng khẩn cấp bên ngoài; nút RUN/OFF/AUTO; ngôn ngữ tiếng Việt (hoặc Anh); chuyển được sang khởi động bằng tay (ổ khóa đề) khi khẩn cấp; vận hành theo thời gian biểu 4 lần/ngày, 7 ngày/tuần, có tính năng nhắn tin SMS; tự khởi động khi ắc quy trạm BTS thấp; yêu cầu mật mã khi đổi cài đặt."},{"item":"Bộ điều khiển: Hiển thị","quote":"Mức nhiên liệu trong thùng %.","reference":"Chương V, mục 1.2, A.IV.2","requirement":"Điện áp, dòng cấp tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu %, số giờ chạy cộng dồn, báo lỗi máy phát."},{"item":"Bộ điều khiển: Bảo vệ và tự dừng máy","quote":"Động cơ vượt quá tốc độ cho phép.","reference":"Chương V, mục 1.2, A.IV.3","requirement":"Điện áp cao/thấp, tần số cao/thấp, nhiệt độ nước cao, áp suất dầu thấp, quá tải, vượt tốc, không đạt tốc độ, mức nhiên liệu thấp, nút dừng khẩn cấp; bảo vệ không cho đề lại khi máy đang chạy nếu AVR, đầu phát hỏng."},{"item":"Bộ điều khiển: Cài đặt","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.","reference":"Chương V, mục 1.2, A.IV.4","requirement":"Trễ khởi động máy phát ít nhất 0,5-10 phút; trễ đóng điện máy phát sang lưới ít nhất 0,5-5 phút; trễ đóng điện lưới sang máy phát ít nhất 0,5-10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ; cài đặt hẹn bảo hành/bảo trì theo ngày hoặc số giờ chạy; cài đặt số lần khởi động."},{"item":"Bộ điều khiển: Điều khiển và mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB hoặc RS-485.","reference":"Chương V, mục 1.2, A.IV.5-6","requirement":"Điều khiển chế độ tự động/nhân công, van nhiên liệu, khởi động, chạy làm mát, công tắc ATS; kết nối máy tính qua USB hoặc RS-485; có phần mềm điều khiển và lập trình trên máy tính."},{"item":"ATS: Thông số và chức năng","quote":"Dòng điện định mức: ≥ 85 A.","reference":"Chương V, mục 1.2, A.V.1","requirement":"Dòng điện định mức ≥ 85 A; tự khởi động máy phát khi lưới sự cố; tự chuyển tải lưới/máy phát; công tắc Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; chỉnh được thời gian chờ lưới ổn định, thời gian đóng Contactor lưới và máy phát, thời gian làm nguội máy."},{"item":"Phụ kiện kèm theo máy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, mục 1.2, A.VI.1-7","requirement":"Bộ lọc nhiên liệu tháo lắp được; hệ thống làm mát nguyên thủy theo máy; hệ thống xả gồm xả tiêu âm công nghiệp, khớp nối mềm và phụ tùng cần thiết; 01 bộ ắc quy kín khí 12VDC ≥ 70Ah kèm dây nối và đầu cọc; bộ cao su chống rung nguyên thủy; vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa…); catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng, mỗi máy 1 bộ."},{"item":"Lắp đặt, đấu nối","quote":"Tiết diện dây nguồn | ≥ 16 mm2","reference":"Chương V, mục 1.2 và phần B","requirement":"Vận chuyển, lắp đặt đúng vị trí chủ đầu tư chỉ định; đặt cân bằng, an toàn; đấu nối dây nguồn, đất, điều khiển đi trong ống nhựa; tiết diện dây đất ≥ 16 mm2; tiết diện dây nguồn ≥ 16 mm2; cam kết chạy thử tải theo yêu cầu chủ đầu tư; hệ thống thoát gió, thoát khói hoàn chỉnh, có thể phải khoan cắt tường/bê tông và tô trát."},{"item":"Catalog và tài liệu chứng minh","quote":"Nhà thầu phải cung cấp đầy đủ catalog gốc (bằng tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất","reference":"Chương V, mục 1.2","requirement":"Cung cấp catalog gốc (tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất cho động cơ, đầu phát, bộ điều khiển và tủ ATS."},{"item":"Chất lượng, xuất xứ hàng hóa","quote":"được sản xuất trong nước hoặc nhập ngoại từ năm 2022 trở về sau, có giấy chứng nhận chất lượng sản phẩm","reference":"Chương V, mục 1.3.1","requirement":"Mới nguyên 100%, chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại từ năm 2022 trở về sau, có giấy chứng nhận chất lượng sản phẩm; ghi rõ tên, mã hiệu, xuất xứ."},{"item":"Bảo hành, bảo trì","quote":"Toàn bộ máy phát điện được bảo hành miễn phí trong thời hạn ≥24 tháng cho tất cả các thiết bị","reference":"Chương V, mục 1.3.4","requirement":"Bảo hành miễn phí ≥24 tháng cho tất cả thiết bị kể từ ngày nghiệm thu bàn giao; bảo trì-bảo dưỡng định kỳ miễn phí 06 tháng 01 lần tại nơi lắp đặt; xử lý sự cố 24/24, có mặt trong vòng 8 giờ; sửa chữa/thay thế không quá 07 ngày."},{"item":"Kiểm tra, thử nghiệm","quote":"Chạy thử (tải giả) ngẫu nghiên tương ứng 25% số lượng thiết bị hàng hóa của hợp đồng","reference":"Chương V, mục 3","requirement":"Trước khi giao hàng chạy thử (tải giả) ngẫu nhiên 25% số lượng thiết bị tại kho Bên Bán hoặc theo yêu cầu chủ đầu tư."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:51:21.545Z"}},"IB2300067330":{"u":"2026-11-03T12:53:47.294+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu KT.pdf), chưa phân tích cả HSMT.","Văn bản chỉ nêu một loại máy 10.5 KVA, không ghi số lượng máy; số lượng và số trạm không có trong Chương V.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát (nhà thầu tự đề xuất, cùng nhãn hiệu với tổ máy), không nêu thông số định mức của ATS và không yêu cầu CO/CQ.","Bảng gốc bị tách dòng khi trích từ PDF nên một số trường 'quote' chỉ là đoạn nằm trọn trong một dòng; một số ô (cos φ = 1, IP23, hệ thống làm mát) bị lỗi ký tự hoặc ngắt dòng nên để quote là null."],"result":{"keyInfo":{"bidName":"Mua sắm và lắp đặt máy phát điện phục vụ thay thế cho các trạm Viễn thông hiện hữu bị hư hỏng","notifyNo":"IB2300067330","generatorCapacity":"10.5 KVA công suất liên tục (≥ 10.5 ±0,5 KVA); công suất tối đa ≥ 110% công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 10.5 KVA - Tổ máy: Tình trạng, năm sản xuất","quote":"Mới 100%, lắp ráp năm 2022 trong","reference":"Chương V, mục 1.2.c, bảng máy 10.5 KVA, phần I, STT 1","requirement":"Mới 100%, lắp ráp năm 2022 trong nước hoặc nhập khẩu."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Chứng chỉ","quote":"ISO9001:2015; ISO 14001:","reference":"Chương V, mục 1.2.c, phần I, STT 1","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001:2015; ISO45001:2018."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Cấu hình đồng bộ","quote":"- Máy phát điện chạy dầu diesel bao","reference":"Chương V, mục 1.2.c, phần I, STT 1","requirement":"Máy chạy dầu diesel, gồm động cơ, đầu phát và vỏ chống ồn đồng bộ cùng một nhãn hiệu; thông tin có trên website nhà sản xuất tổ máy."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Khí thải","quote":"+ Đáp ứng quy chuẩn kỹ thuật quốc","reference":"Chương V, mục 1.2.c, phần I, STT 1","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT); cung cấp test report của hãng hoặc chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu. Hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Điều kiện hoạt động","quote":"trường từ 0 đến 40oC và độ ẩm môi","reference":"Chương V, mục 1.2.c, phần I, STT 1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Phương pháp làm mát","quote":"- Hệ thống làm mát: yêu cầu nhà sản","reference":"Chương V, mục 1.2.c, phần I, STT 1","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Bảng thông số đặc trưng","quote":"+ Công suất ra danh định.","reference":"Chương V, mục 1.2.c, phần I, STT 1","requirement":"Mỗi máy có bảng thông số bền, gắn chắc trên vỏ máy hoặc in trực tiếp, gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng","reference":"Chương V, mục 1.2.c, phần I, STT 1","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở","reference":"Chương V, mục 1.2.c, phần I, STT 2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp; xuất xứ do nhà thầu tự đề xuất."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Công suất liên tục","quote":"≥ 10.5 ±0,5 KVA","reference":"Chương V, mục 1.2.c, phần I, STT 3","requirement":"≥ 10.5 ±0,5 KVA"},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Công suất tối đa","quote":"≥ 110%* công suất liện tục","reference":"Chương V, mục 1.2.c, phần I, STT 4","requirement":"≥ 110% công suất liên tục"},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.c, phần I, STT 5","requirement":"220-230V/50Hz"},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Hệ số công suất cos φ","quote":null,"reference":"Chương V, mục 1.2.c, phần I, STT 6","requirement":"cos φ = 1"},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 1.2.c, phần I, STT 7","requirement":"≤ ±1,5%/5%"},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Loại máy","quote":"ATS; không chổi than, tự động kích từ;","reference":"Chương V, mục 1.2.c, phần I, STT 8","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên máy và ổ khóa điện đề nổ khi bảng điều khiển lỗi hoặc từ xa qua ATS; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Tính minh bạch và catalog","quote":null,"reference":"Chương V, mục 1.2.c, phần I, STT 9-10","requirement":"Mọi thông số kỹ thuật phải được công bố cụ thể trên website nhà sản xuất (nhà thầu cung cấp địa chỉ website trong hồ sơ dự thầu). Catalog tổ máy, động cơ, đầu phát là bản gốc của hãng (có đóng dấu và ký xác nhận), có bản dịch tiếng Việt nếu là tiếng nước ngoài."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Độ ồn","quote":"73 dB(A)","reference":"Chương V, mục 1.2.c, phần I, STT 11","requirement":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 73 dB(A)"},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Cấp bảo vệ vỏ ngoài","quote":null,"reference":"Chương V, mục 1.2.c, phần I, STT 12","requirement":"IP23"},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ","reference":"Chương V, mục 1.2.c, phần I, STT 13","requirement":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; có khóa để đảm bảo an toàn."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Dung tích thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 1.2.c, phần I, STT 14","requirement":"≥ 65 lít"},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 4,0 L/h","reference":"Chương V, mục 1.2.c, phần I, STT 15","requirement":"≤ 4,0 L/h"},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 3,0 L/h","reference":"Chương V, mục 1.2.c, phần I, STT 16","requirement":"≤ 3,0 L/h"},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải","reference":"Chương V, mục 1.2.c, phần I, STT 17","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1","reference":"Chương V, mục 1.2.c, phần I, STT 18","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Vỏ máy","quote":"- Công nghệ chế tạo vỏ: Tôn dày 2 ly","reference":"Chương V, mục 1.2.c, phần I, STT 19","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống tác động khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời, có hệ thống thoát nhiệt, thoát xả hướng lên nóc vỏ máy; liên kết với khung bằng cao su chống rung; tôn dày 2 ly trở lên, chế tạo dạng module; vật liệu chống ồn bằng cao su non chống cháy; cửa điều khiển có kính, cánh cửa có khóa an toàn và gioăng làm kín."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Khung bệ máy","quote":null,"reference":"Chương V, mục 1.2.c, phần I, STT 20","requirement":"Khung chắc chắn, chịu lực, giảm chấn, có đế cao su giảm chấn; khung dập và hàn tấm bằng thép tiêu chuẩn chất lượng cao."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Hệ thống xả dầu bôi trơn, nước làm mát, nhiên liệu","quote":"Có ống thoát ra ngoài vỏ chống ồn kết","reference":"Chương V, mục 1.2.c, phần I, STT 21","requirement":"Có ống thoát ra ngoài vỏ chống ồn kết hợp với vít khóa hoặc van/khóa ở bên trong, hoặc có bơm tay/thiết bị hỗ trợ thay dầu."},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1450 x 695 x 940 mm","reference":"Chương V, mục 1.2.c, phần I, STT 22","requirement":"≤ 1450 x 695 x 940 mm"},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Trọng lượng khô","quote":"≤ 630 Kg","reference":"Chương V, mục 1.2.c, phần I, STT 23","requirement":"≤ 630 Kg"},{"item":"Máy phát điện 10.5 KVA - Tổ máy: Tài liệu kỹ thuật kèm theo khi chào thầu","quote":"- Sơ đồ, bản vẽ cấu tạo đầu phát","reference":"Chương V, mục 1.2.c, phần I, STT 24","requirement":"Sơ đồ, bản vẽ cấu tạo tổ máy phát điện (2D; 3D), động cơ, đầu phát và hệ thống điều khiển."},{"item":"Máy phát điện 10.5 KVA - Động cơ: Xuất xứ/Nhãn hiệu","quote":"Nhà thầu đề xuất/Cùng nhãn hiệu tổ","reference":"Chương V, mục 1.2.c, phần II, STT 1","requirement":"Nhà thầu đề xuất; cùng nhãn hiệu với tổ máy."},{"item":"Máy phát điện 10.5 KVA - Động cơ: Năm sản xuất","quote":"2022 trở về sau","reference":"Chương V, mục 1.2.c, phần II, STT 2","requirement":"2022 trở về sau"},{"item":"Máy phát điện 10.5 KVA - Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2.c, phần II, STT 3","requirement":"4 kỳ làm mát bằng nước"},{"item":"Máy phát điện 10.5 KVA - Động cơ: Dung tích xilanh","quote":"≥ 2,3 lít","reference":"Chương V, mục 1.2.c, phần II, STT 4","requirement":"≥ 2,3 lít"},{"item":"Máy phát điện 10.5 KVA - Động cơ: Tỉ số nén","quote":"≥ 19:1","reference":"Chương V, mục 1.2.c, phần II, STT 5","requirement":"≥ 19:1"},{"item":"Máy phát điện 10.5 KVA - Động cơ: Số xilanh","quote":"≥4","reference":"Chương V, mục 1.2.c, phần II, STT 6","requirement":"≥ 4"},{"item":"Máy phát điện 10.5 KVA - Động cơ: Công suất định mức (PRP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 17 kW","reference":"Chương V, mục 1.2.c, phần II, STT 7","requirement":"≥ 17 kW"},{"item":"Máy phát điện 10.5 KVA - Động cơ: Công suất dự phòng (ESP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 19 kW","reference":"Chương V, mục 1.2.c, phần II, STT 8","requirement":"≥ 19 kW"},{"item":"Máy phát điện 10.5 KVA - Động cơ: Đường kính xilanh","quote":"≥ 89 mm","reference":"Chương V, mục 1.2.c, phần II, STT 9","requirement":"≥ 89 mm"},{"item":"Máy phát điện 10.5 KVA - Động cơ: Hành trình xilanh","quote":"≤ 92 mm","reference":"Chương V, mục 1.2.c, phần II, STT 10","requirement":"≤ 92 mm"},{"item":"Máy phát điện 10.5 KVA - Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.c, phần II, STT 11","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 10.5 KVA - Động cơ: Nhiên liệu sử dụng","quote":"Diesel","reference":"Chương V, mục 1.2.c, phần II, STT 12","requirement":"Diesel"},{"item":"Máy phát điện 10.5 KVA - Động cơ: Khởi động","quote":"≥ 12V-3.0kW","reference":"Chương V, mục 1.2.c, phần II, STT 13-15","requirement":"Khởi động điện; công suất mô tơ khởi động ≥ 12V-3.0kW; công suất máy phát sạc ắc quy ≥ 14V-0.5kW."},{"item":"Máy phát điện 10.5 KVA - Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, mục 1.2.c, phần II, STT 16","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt; lọc nhiên liệu có lọc thô để tách nước và lọc tinh trước khi vào bơm cao áp."},{"item":"Máy phát điện 10.5 KVA - Động cơ: Hệ thống bôi trơn","quote":"≤ 8 lít","reference":"Chương V, mục 1.2.c, phần II, STT 17-18","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; dung tích dầu bôi trơn ≤ 8 lít."},{"item":"Máy phát điện 10.5 KVA - Động cơ: Hệ thống làm mát","quote":null,"reference":"Chương V, mục 1.2.c, phần II, STT 19","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, kết hợp quạt gió đầu trục và dầu bôi trơn."},{"item":"Máy phát điện 10.5 KVA - Đầu phát: Xuất xứ/Nhãn hiệu, năm sản xuất","quote":"Nhà thầu đề xuất/Cùng nhãn hiệu tổ","reference":"Chương V, mục 1.2.c, phần III, STT 1-2","requirement":"Nhà thầu đề xuất, cùng nhãn hiệu với tổ máy; năm sản xuất 2022 trở về sau."},{"item":"Máy phát điện 10.5 KVA - Đầu phát: Hệ số công suất, điện áp ra, số pha, tần số","quote":"1 pha 2 dây","reference":"Chương V, mục 1.2.c, phần III, STT 3-5, 7","requirement":"cos φ = 1; điện áp ra 220-230VAC; 1 pha 2 dây; tần số 50 Hz."},{"item":"Máy phát điện 10.5 KVA - Đầu phát: Dao động điện áp đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.c, phần III, STT 6","requirement":"≤ ± 1%"},{"item":"Máy phát điện 10.5 KVA - Đầu phát: Công suất liên tục tại 40oC, Class H","quote":"≥ 14.5 KVA","reference":"Chương V, mục 1.2.c, phần III, STT 8","requirement":"≥ 14.5 KVA"},{"item":"Máy phát điện 10.5 KVA - Đầu phát: Công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liện tục","reference":"Chương V, mục 1.2.c, phần III, STT 9","requirement":"≥ 110% công suất liên tục"},{"item":"Máy phát điện 10.5 KVA - Đầu phát: Khả năng quá tải, quá tốc độ","quote":"Khả năng quá tốc độ ≥ 2250 vòng","reference":"Chương V, mục 1.2.c, phần III, STT 10-11","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng."},{"item":"Máy phát điện 10.5 KVA - Đầu phát: Kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.c, phần III, STT 12-13","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR."},{"item":"Máy phát điện 10.5 KVA - Đầu phát: Cấp cách nhiệt, cấp bảo vệ, hiệu suất","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.c, phần III, STT 14-16","requirement":"Cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải công suất liên tục ≥ 87%."},{"item":"Máy phát điện 10.5 KVA - Bộ điều khiển: Thương hiệu","quote":"Thuộc các hãng các nước G7 hoặc","reference":"Chương V, mục 1.2.c, phần IV, STT 1","requirement":"Thuộc các hãng các nước G7 hoặc tương đương."},{"item":"Máy phát điện 10.5 KVA - Bộ điều khiển: Chế độ vận hành, phím và đèn báo","quote":"- Auto (Khởi động tự động);","reference":"Chương V, mục 1.2.c, phần IV, STT 2-6","requirement":"Có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố; phím Stop/Reset, Man, Auto, Start, phím dịch chuyển lên/xuống; đèn LED trạng thái Auto, Man, dừng máy/Reset, cảnh báo; nút dừng khẩn cấp."},{"item":"Máy phát điện 10.5 KVA - Bộ điều khiển: Loại bảng, màn hình, kết nối PC","quote":"Có cổng USB để kết nối với PC","reference":"Chương V, mục 1.2.c, phần IV, STT 7-9","requirement":"Bảng điều khiển kỹ thuật số; màn hình LCD; có cổng USB để kết nối với PC."},{"item":"Máy phát điện 10.5 KVA - Bộ điều khiển: Nhiệt độ hoạt động, điện áp cấp nguồn, cấp bảo vệ","quote":"Từ -30oC đến 70oC","reference":"Chương V, mục 1.2.c, phần IV, STT 10, 11, 13","requirement":"Nhiệt độ hoạt động từ -30oC đến 70oC; điện áp cấp nguồn sử dụng liên tục 8-35V; cấp bảo vệ ≥ IP65."},{"item":"Máy phát điện 10.5 KVA - Bộ điều khiển: Tiêu chuẩn vận hành","quote":"Đáp ứng/tương đương các tiêu chuẩn:","reference":"Chương V, mục 1.2.c, phần IV, STT 12","requirement":"Đáp ứng/tương đương BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60950; BS EN 60068-2-1; BS EN 60068-2; BS EN 60068-2-6; BS EN 60068-2-30; BS EN 60068-2-78; BS EN 60068-2-27; BS EN 60529."},{"item":"Máy phát điện 10.5 KVA - Bộ điều khiển: Đo lường hiển thị trên LCD","quote":"- Tốc độ động cơ;","reference":"Chương V, mục 1.2.c, phần IV, STT 14","requirement":"Hiển thị điện áp máy phát và điện lưới, tần số máy phát, dòng điện máy phát, công suất (kW, kVA, kVAr), công suất tích lũy (kWh, kVAh, kVArh), hệ số công suất, tốc độ động cơ, số giờ vận hành, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu."},{"item":"Máy phát điện 10.5 KVA - Bộ điều khiển: Bảo vệ dừng máy tự động và cảnh báo","quote":"- Nhiệt độ nước làm mát cao","reference":"Chương V, mục 1.2.c, phần IV, STT 15-16","requirement":"Bảo vệ dừng máy và cảnh báo khi: lỗi khởi động, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, tốc độ động cơ cao/thấp, lỗi sạc ắc quy, mức nhiên liệu thấp, điện áp máy phát cao/thấp, tần số máy phát cao/thấp, quá tải/quá dòng (kW/A), nút dừng khẩn cấp đóng; cảnh báo thêm điện áp ắc quy cao/thấp."},{"item":"Máy phát điện 10.5 KVA - Bộ điều khiển: Giao diện kết nối bộ ATS","quote":"Máy có giao diện kết nối với bộ ATS","reference":"Chương V, mục 1.2.c, phần IV, STT 17","requirement":"Máy có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa. Văn bản không nêu thông số định mức của ATS."},{"item":"Máy phát điện 10.5 KVA - Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng","reference":"Chương V, mục 1.2.c, phần V, STT 1-2","requirement":"Cực đấu cấp nguồn cho phụ tải dùng cọc kết nối cố định bằng đồng, có ren vít, bu lông, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; bảo vệ bằng Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch."},{"item":"Máy phát điện 10.5 KVA - Bộ nạp ắc quy khởi động từ điện lưới: Đầu ra","quote":"Tự động chọn, 13.5 hoặc 27.0VDC","reference":"Chương V, mục 1.2.c, phần VI, STT 1-3, 10","requirement":"Công nghệ Switchmode, flyback 65 kHz; điện áp đầu ra tự động chọn 13.5 hoặc 27.0VDC; dòng đầu ra ≥ 4.0 ADC (liên tục); công suất đầu ra liên tục tối đa 108 W."},{"item":"Máy phát điện 10.5 KVA - Bộ nạp ắc quy khởi động từ điện lưới: Đầu vào, hiệu suất","quote":"170-300 VAC","reference":"Chương V, mục 1.2.c, phần VI, STT 4-6, 8-9","requirement":"Dải điện áp đầu vào 170-300 VAC; dòng đầu vào tối đa 1.7 A; dải tần số 45-68 Hz; công suất đầu vào tối đa < 125 W; hiệu suất cao nhất ≥ 92%."},{"item":"Máy phát điện 10.5 KVA - Bộ nạp ắc quy khởi động từ điện lưới: Môi trường, vỏ, bảo vệ","quote":"ABS / PC chống cháy, UL94-V0","reference":"Chương V, mục 1.2.c, phần VI, STT 7, 11-16","requirement":"Làm mát đối lưu tự nhiên; nhiệt độ hoạt động -30 ºC đến +80 ºC; cung cấp công suất không sụt giảm từ -30oC đến +50oC; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức bảo vệ ≥ IP20; vỏ ABS / PC chống cháy, UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao."},{"item":"Máy phát điện 10.5 KVA - Bảo hành","quote":"≥ 24 tháng","reference":"Chương V, mục 1.2.c, phần VII, STT 1","requirement":"Thời gian bảo hành ≥ 24 tháng"},{"item":"Máy phát điện 10.5 KVA - Vật tư kèm theo: Cáp và dây","quote":"Trung bình 10 m.","reference":"Chương V, mục 1.2.c, phần VIII, STT 2-4","requirement":"Dây tiếp đất (cáp đồng 16mm2 bọc PVC vàng sọc xanh) 6 m; cáp điện đấu nối (cáp đồng 2x16 mm2 bọc PVC) trung bình 10 m; cáp điều khiển (loại 7x1.5 mm2) trung bình 10 m."},{"item":"Máy phát điện 10.5 KVA - Vật tư kèm theo: Ống thoát khói, nhiên liệu, nhớt, nước giải nhiệt","quote":"Đầy đủ theo máy.","reference":"Ch