ưởng đối với các thiết bị sản xuất trong nước","reference":"Chương V, mục III.3","requirement":"Cam kết cung cấp C/O và C/Q đối với thiết bị nhập khẩu; hoặc giấy chứng nhận xuất xưởng đối với thiết bị sản xuất trong nước"},{"item":"Máy phát điện và thiết bị: Hàng hóa tương đương","quote":"Nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất\nxứ, nhà sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung cấp","reference":"Chương V, mục III.3","requirement":"Thương hiệu, ký mã hiệu, xuất xứ trong bảng chỉ để minh họa; nhà thầu được chào hàng tương đương hoặc ưu việt hơn yêu cầu tối thiểu, kèm tài liệu chứng minh"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:23:48.899Z"}},"IB2300119201":{"u":"2026-11-03T19:37:21.035+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V- yêu cầu về kỹ thuật.docx, Tiêu chuẩn kỹ thuật.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì 03 máy phát điện Cummins C2250D5 hiện hữu; văn bản không nêu công suất (kVA/kW), điện áp, tần số, đầu phát, bộ điều khiển, ATS (định mức), kích thước nhiên liệu, năm sản xuất, CO/CQ hay tiêu chuẩn, nên generatorCapacity để null.","Công suất không được suy ra từ mã model C2250D5 vì văn bản không ghi."],"result":{"keyInfo":{"bidName":"Bảo trì hệ thống máy phát điện tòa nhà Cục Viễn thông","notifyNo":"IB2300119201","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện - Số lượng và nhãn hiệu","quote":"Hệ thống máy phát điện dự phòng của toà nhà gồm 03 máy nhãn hiệu Cummins C2250D5 cần phải bảo trì.","reference":"Chương V, mục 1","requirement":"Hệ thống máy phát điện dự phòng của toà nhà gồm 03 máy nhãn hiệu Cummins C2250D5 cần phải bảo trì."},{"item":"Vật tư thay thế (chung) - Chủng loại, số lượng, chất lượng","quote":"Vật tư thay tế cho hệ thống máy phát điện: Đảm bảo đúng số lượng, chất lượng và chủng loại cho hệ thống 03 máy phát điện.","reference":"Chương V, mục 3.1, STT 3","requirement":"Vật tư thay thế cho hệ thống máy phát điện phải đảm bảo đúng số lượng, chất lượng và chủng loại cho hệ thống 03 máy phát điện."},{"item":"Thiết bị, linh kiện thay thế ngoài danh mục - Chính hãng, bảo hành","quote":"Thực hiện khắc phục, thay thế trong thời gian tối đa là 36 giờ; thiết bị, linh kiện thay thể phải chính hãng và phải được Nhà thầu bảo hành","reference":"Chương V, mục 3.1, STT 5","requirement":"Khắc phục, thay thế trong thời gian tối đa 36 giờ; thiết bị, linh kiện thay thế phải chính hãng và phải được nhà thầu bảo hành."},{"item":"Máy phát điện (mỗi máy) - Dầu bôi trơn","quote":"Dầu bôi trơn Shell Rimula (hoặc tương đương) cho động cơ công nghiệp 15W-40 hoặc 20W-50.","reference":"Chương V, mục 3.3.1, STT 1","requirement":"Dầu bôi trơn Shell Rimula (hoặc tương đương) cho động cơ công nghiệp 15W-40 hoặc 20W-50; 280 lít/máy x 3 máy, tổng 840 lít, tần suất 1."},{"item":"Máy phát điện (mỗi máy) - Lọc dầu bôi trơn","quote":"Lọc dầu bôi trơn Fleetguar (hoặc tương đương).","reference":"Chương V, mục 3.3.1, STT 2","requirement":"Lọc dầu bôi trơn Fleetguar (hoặc tương đương); 4 cái/máy x 3 máy, tổng 12 cái, tần suất 1."},{"item":"Máy phát điện (mỗi máy) - Lọc nhiên liệu","quote":"Lọc nhiên liệu Fleetguard (hoặc tương đương).","reference":"Chương V, mục 3.3.1, STT 3","requirement":"Lọc nhiên liệu Fleetguard (hoặc tương đương); 3 cái/máy x 3 máy, tổng 9 cái, tần suất 1."},{"item":"Máy phát điện (mỗi máy) - Lọc nước làm mát","quote":"Lọc nước làm mát Fleetguard (hoặc tương đương) cho hệ thống nước làm mát.","reference":"Chương V, mục 3.3.1, STT 4","requirement":"Lọc nước làm mát Fleetguard (hoặc tương đương) cho hệ thống nước làm mát; 2 cái/máy x 3 máy, tổng 6 cái, tần suất 1."},{"item":"Máy phát điện (mỗi máy) - Dung dịch chống đông cặn","quote":"Bổ sung dung dịch chống đông cặn Fleetguard (hoặc tương đương) cho hệ thống nước làm mát. 6 bình/1 máy x 3 máy (1.89 lít/bình)","reference":"Chương V, mục 3.3.1, STT 5","requirement":"Bổ sung dung dịch chống đông cặn Fleetguard (hoặc tương đương) cho hệ thống nước làm mát; 6 bình/máy x 3 máy (1.89 lít/bình), tổng 18 bình, tần suất 1."},{"item":"Máy phát điện (mỗi máy) - Lọc gió","quote":"4 cái/1 máy x 3 máy (mỗi máy 04 lọc gió)","reference":"Chương V, mục 3.3.1, STT 6","requirement":"Thay lọc gió: 4 cái/máy x 3 máy (mỗi máy 04 lọc gió), tổng 12 cái, tần suất 1."},{"item":"Máy phát điện - Vật tư phụ bảo dưỡng","quote":"Vật tư phụ phục vụ công việc bảo dưỡng (khăn, dây điện, nước axit accu....)","reference":"Chương V, mục 3.3.1, STT 7","requirement":"Vật tư phụ phục vụ bảo dưỡng (khăn, dây điện, nước axit accu...): 3 bộ, tần suất 1."},{"item":"Tủ máy cắt ACB đầu cực - Vật tư phụ thay thế","quote":"Vật tư phụ thay thế cho tủ máy cắt ACB đầu cực","reference":"Chương V, mục 3.3.1, STT 8","requirement":"Vật tư phụ thay thế cho tủ máy cắt ACB đầu cực: 3 tủ, tần suất 1."},{"item":"Động cơ - Thời gian khởi động, hòa đồng bộ, chuyển đổi ATS","quote":"Hiệu chỉnh tổng thời gian khởi động máy phát – hòa đồng bộ - chuyển đổi ATS phù hợp yêu cầu đổi nguồn điện tính từ khi nguồn điện chính bị mất đột ngột tránh tình trạng thời gian trễ kéo dài cấp điện cho toàn bộ hệ thống điện của tòa nhà.","reference":"Chương V, mục 3.1, STT 1","requirement":"Hiệu chỉnh tổng thời gian khởi động máy phát – hòa đồng bộ – chuyển đổi ATS phù hợp yêu cầu đổi nguồn điện khi nguồn điện chính bị mất đột ngột, tránh thời gian trễ kéo dài."},{"item":"Động cơ diesel - Kiểm tra vận hành không tải","quote":"Kiểm tra sơ bộ và vận hành chạy không tải máy phát điện trong 15 phút","reference":"Chương V, mục 3.3.2, phần III, STT 12","requirement":"Kiểm tra sơ bộ và vận hành chạy không tải máy phát điện trong 15 phút, tần suất 01 lần/6 tháng."},{"item":"Đầu phát điện - Kiểm tra AVR","quote":"Kiểm tra và hiệu chỉnh hệ số kích từ của bộ AVR","reference":"Chương V, mục 3.3.2, phần II, STT 3-4","requirement":"Kiểm tra đấu nối mạch điều khiển AVR/Over speed/Load pick up/Voltage phase balance; kiểm tra và hiệu chỉnh hệ số kích từ của bộ AVR, 01 lần/6 tháng."},{"item":"Đầu phát điện - Đo thông số điện theo tải","quote":"Kiểm tra đo và đối chiếu các thông số điện của máy phát điện với không tải/ 1/2 tải/ đầy tải…","reference":"Chương V, mục 3.3.2, phần II, STT 10","requirement":"Kiểm tra đo và đối chiếu các thông số điện của máy phát điện với không tải/1/2 tải/đầy tải, 01 lần/6 tháng."},{"item":"Cáp điện - Từ máy phát ra tủ hòa đồng bộ","quote":"Kiểm tra cáp điện cấp ra tải và đấu nối từ máy phát cấp ra tủ hòa đồng bộ. Xiết chặt khi cần thiết","reference":"Chương V, mục 3.3.2, phần II, STT 8","requirement":"Kiểm tra cáp điện cấp ra tải và đấu nối từ máy phát cấp ra tủ hòa đồng bộ; xiết chặt khi cần thiết, 01 lần/6 tháng."},{"item":"Bồn/tank nhiên liệu - Kiểm tra","quote":"Kiểm tra tình trạng bồn chứa nhiên liệu (mức dầu/ rò rỉ/ an toàn cháy nổ/ biển cảnh báo/..)","reference":"Chương V, mục 3.3.2, phần I, STT 3-4","requirement":"Kiểm tra tình trạng bồn chứa nhiên liệu (mức dầu/rò rỉ/an toàn cháy nổ/biển cảnh báo) và hệ thống tank chứa, bơm tiếp nhiên liệu, đường ống - van, tủ điều khiển bơm; tần suất 01 lần/tháng."},{"item":"Buồng máy - Tiêu âm, thông gió, làm mát","quote":"Kiểm tra hệ thống tiêu âm (vách và ống xả)/ chiếu sáng buồng máy","reference":"Chương V, mục 3.3.2, phần I, STT 1-2","requirement":"Kiểm tra hệ thống thông gió, làm mát buồng máy và hệ thống tiêu âm (vách và ống xả)/chiếu sáng buồng máy, 01 lần/quý."},{"item":"Động cơ - Khí thải và độ ồn","quote":"độ ồn của động cơ và đo kiểm chất lượng khí thải khi máy phát điện vận hành","reference":"Chương V, mục 3.1, STT 1","requirement":"Kiểm tra độ ồn của động cơ và đo kiểm chất lượng khí thải khi máy phát điện vận hành."},{"item":"Ắc quy - Kiểm tra","quote":"Kiểm tra mức độ phóng-nạp điện của bình ắc quy và độ điện phân.","reference":"Chương V, mục 3.1, STT 1; mục 3.3.2, phần I, STT 8","requirement":"Kiểm tra mức độ phóng-nạp điện của bình ắc quy và độ điện phân; kiểm tra bộ sạc accu 01 lần/6 tháng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:37:20.538Z"}},"IB2300119452":{"u":"2026-11-03T12:33:31.811+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu kỹ thuật gói 18.2022.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát điện hay bộ điều khiển (chỉ nêu hệ thống hiện hữu dùng máy Cummins).","Văn bản không nêu ATS, vỏ cách âm, độ ồn, thời hạn bảo hành hay tiêu chuẩn áp dụng cụ thể; không có phạm vi lắp đặt chi tiết ngoài danh mục phụ kiện.","Một số giá trị trong bảng có vẻ bị lỗi định dạng khi trích từ PDF (ví dụ nhiệt độ '-100C', '400C', '1040F'); đã chép nguyên văn, cần đối chiếu bản gốc.","Nhiều ô bảng bị ngắt dòng, nên một số trích dẫn chỉ là đoạn đầu của yêu cầu."],"result":{"keyInfo":{"bidName":"Gói thầu số 18: Cung cấp và lắp đặt máy phát điện dự phòng 2500kvA","notifyNo":"IB2300119452","generatorCapacity":"2500 kVA/ 2000 kW dự phòng tối đa; 2250 kVA/ 1800 kW liên tục tối đa (điện áp 6,3kV); số lượng 01 cái"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: Số lượng","quote":"01 cái","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"01 cái"},{"item":"Máy phát điện dự phòng: Năm sản xuất","quote":"Năm sản xuất | 2023","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"Năm sản xuất 2023"},{"item":"Hàng hóa: Tình trạng","quote":"Hàng hóa phải mới 100%, đồng bộ đầy đủ chi tiết chưa qua sử dụng và được","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa phải mới 100%, đồng bộ đầy đủ chi tiết, chưa qua sử dụng"},{"item":"Hàng hóa: Xuất xứ, chất lượng","quote":"sản xuất từ năm 2023, có chứng chỉ xuất xứ hàng hóa, chứng nhận chất lượng.","reference":"Chương V, mục 1.2.a","requirement":"Sản xuất từ năm 2023, có chứng chỉ xuất xứ hàng hóa, chứng nhận chất lượng"},{"item":"Hàng hóa: Khai báo xuất xứ","quote":"sản xuất, nước sản xuất, chứng chỉ kiểm tra chất lượng. Trong quá trình nghiệm thu","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu phải chỉ ra hãng sản xuất, nước sản xuất, chứng chỉ kiểm tra chất lượng; hàng không có nguồn gốc theo quy định sẽ không được chấp nhận khi nghiệm thu bàn giao"},{"item":"Hàng hóa: Môi trường sử dụng","quote":"- Hàng hóa được cung cấp đảm bảo các yêu cầu kỹ thuật sử dụng trong mỏ","reference":"Chương V, mục 1.2.a","requirement":"Đảm bảo các yêu cầu kỹ thuật sử dụng trong mỏ hầm lò"},{"item":"Hàng hóa: Sẵn sàng vận hành","quote":"- Khi lắp đặt xong hàng hóa có thể vận hành được ngay mà chủ đầu tư không","reference":"Chương V, mục 1.2.a","requirement":"Lắp đặt xong có thể vận hành ngay, chủ đầu tư không cần bổ sung thêm chi tiết nào"},{"item":"Máy phát điện dự phòng: Tính đồng bộ","quote":"Các bộ phận của tổ máy phát điện: Động","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"Động cơ diezel, đầu phát điện, bộ điều khiển, bộ tăng áp động cơ, bộ lọc gió vào động cơ... phải được thiết kế, sản xuất và lắp ráp đồng bộ từ một nhà sản xuất máy phát điện"},{"item":"Máy phát điện dự phòng: Hòa đồng bộ","quote":"Hòa đồng bộ với hệ thống máy","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"Máy phát mới phải tương thích và hòa đồng bộ được với hệ thống máy phát điện hiện hữu của công ty (đang sử dụng máy phát điện Cummins)"},{"item":"Máy phát điện dự phòng: Hệ số công suất","quote":"Hệ số công suất | 0,8","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"0,8"},{"item":"Máy phát điện dự phòng: Điện áp đầu ra","quote":"Điện áp đầu ra | 6300 V","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"6300 V"},{"item":"Máy phát điện dự phòng: Số pha","quote":"Số pha | 3 pha","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"3 pha"},{"item":"Máy phát điện dự phòng: Tần số","quote":"Tần số | 50 Hz","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"50 Hz"},{"item":"Máy phát điện dự phòng: Nhiên liệu","quote":"Nhiên liệu | Diezel","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"Diezel"},{"item":"Máy phát điện dự phòng: Mức tiêu hao nhiên liệu 100% tải, chế độ liên tục","quote":"Chế độ liên tục | 446 lít/ giờ","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"446 lít/ giờ"},{"item":"Máy phát điện dự phòng: Mức tiêu hao nhiên liệu 100% tải, chế độ dự phòng","quote":"Chế độ dự phòng | 500 lít/ giờ","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"500 lít/ giờ"},{"item":"Máy phát điện dự phòng: Mức tiêu hao nhiên liệu 75% tải, chế độ liên tục","quote":"Mức tiêu hao nhiên liệu 75% tải Chế độ liên tục 336 lít/ giờ","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"336 lít/ giờ"},{"item":"Máy phát điện dự phòng: Mức tiêu hao nhiên liệu 50% tải, chế độ liên tục","quote":"Mức tiêu hao nhiên liệu 50% tải Chế độ liên tục 232 lít/ giờ","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"232 lít/ giờ"},{"item":"Máy phát điện dự phòng: Điều chỉnh điện áp không tải đến đầy tải","quote":"± 0.5% (tải ổn định)","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"± 0.5% (tải ổn định)"},{"item":"Máy phát điện dự phòng: Thay đổi điện áp ngẫu nhiên","quote":"Thay đổi điện áp ngẫu nhiên | ± 0.5% ( tải ổn định)","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"± 0.5% (tải ổn định)"},{"item":"Máy phát điện dự phòng: Thay đổi tần số ngẫu nhiên","quote":"Thay đổi tần số ngẫu nhiên | ± 0.25% ( tải ổn định)","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"± 0.25% (tải ổn định)"},{"item":"Máy phát điện dự phòng: Nhiệt độ môi trường làm việc nhỏ nhất","quote":"Nhiệt độ môi trường làm việc | Nhỏ nhất: -100C","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"Nhỏ nhất: -100C (ghi đúng như văn bản)"},{"item":"Máy phát điện dự phòng: Nhiệt độ môi trường làm việc lớn nhất","quote":"Nhiệt độ môi trường làm việc | Lớn nhất: 400C","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"Lớn nhất: 400C (ghi đúng như văn bản)"},{"item":"Máy phát điện dự phòng: Độ ẩm","quote":"Độ ẩm | < 95%","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"< 95%"},{"item":"Máy phát điện dự phòng: Thời gian xác lập, ổn định tần số và điện áp","quote":"≤ 10 giây","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"≤ 10 giây"},{"item":"Máy phát điện dự phòng: Khả năng đóng tải một bước 100% tải","quote":"Khả năng đóng tải một bước","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"10 giây"},{"item":"Động cơ: Kiểu động cơ","quote":"4 thì, 16 xilanh xếp hình chữ V, turbo","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp nhiệt độ thấp sau làm mát"},{"item":"Động cơ: Tốc độ quay định mức","quote":"Tốc độ quay định mức | 1.500 rpm","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"1.500 rpm"},{"item":"Động cơ: Tốc độ giới hạn","quote":"Tốc độ giới hạn | 1.725 ±50 rpm","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"1.725 ±50 rpm"},{"item":"Động cơ: Tỷ số nén","quote":"Tỷ số nén | 14.5:1","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"14.5:1"},{"item":"Động cơ: Kiểu bộ điều tốc","quote":"Kiểu bộ điều tốc | Điện tử","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Điện tử"},{"item":"Động cơ: Công suất ở chế độ dự phòng","quote":"2.145 kWm","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"2.145 kWm"},{"item":"Động cơ: Hệ thống khởi động","quote":"Bằng động cơ điện, sử dụng ắc quy 24","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Bằng động cơ điện, sử dụng ắc quy 24 VDC"},{"item":"Động cơ: Ắc quy - điện áp","quote":"Điện áp | 12 VDC","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"12 VDC"},{"item":"Động cơ: Ắc quy - số bình","quote":"Số bình ắc quy | 4 bình","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"4 bình"},{"item":"Động cơ: Ắc quy - dung lượng","quote":"Dung lượng bình ắc quy | 200 Ah","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"200 Ah"},{"item":"Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh | 60,2 lít","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"60,2 lít"},{"item":"Động cơ: Hệ thống làm mát (điều kiện nhiệt độ môi trường)","quote":"Két nước ở nhiệt độ môi trường 1040F","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Két nước ở nhiệt độ môi trường 1040F (400C)"},{"item":"Động cơ: Lưu lượng khí thải tại tải định mức, chế độ dự phòng","quote":"379 m3/min","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"379 m3/min"},{"item":"Động cơ: Nạp khí","quote":"Bằng tuốc bin tăng áp, có làm mat khí","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Bằng tuốc bin tăng áp, có làm mát khí nạp"},{"item":"Động cơ: Hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu | Phun trực tiếp","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Phun trực tiếp"},{"item":"Động cơ: Hệ thống làm mát","quote":"Hệ thống làm mát | Bằng két nước , quạt gió và tản nhiệt","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Bằng két nước, quạt gió và tản nhiệt"},{"item":"Động cơ: Tổng lượng nhiệt đẩy ra ở chế độ dự phòng","quote":"66.000 Btu/phút","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"66.000 Btu/phút"},{"item":"Động cơ: Hệ thống ống xả tiêu âm","quote":"Hệ thống ống sả tiêu âm | Có đủ tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Có đủ tiêu chuẩn của nhà sản xuất"},{"item":"Đầu phát điện: Điện áp danh định","quote":"Điện áp danh định | U=6.300 V+5%","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"U=6.300 V+5%"},{"item":"Đầu phát điện: Công suất dự phòng tối đa (điện áp 6,3kV)","quote":"2500 kVA/ 2000 kW","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"2500 kVA/ 2000 kW"},{"item":"Đầu phát điện: Công suất liên tục tối đa (điện áp 6,3kV)","quote":"2250 kVA/ 1800 kW","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"2250 kVA/ 1800 kW"},{"item":"Đầu phát điện: Số pha","quote":"Số pha | 03 pha","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"03 pha"},{"item":"Đầu phát điện: Loại","quote":"04 cực là loại từ trường quay không chổi","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"04 cực, loại từ trường quay không chổi than, không thấm nước"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp tự động (AVR)","quote":"Sử dụng công nghệ kỹ thuật số hoặc","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Sử dụng công nghệ kỹ thuật số hoặc công nghệ điện tử vi xử lý; không chấp nhận công nghệ analog, điều chỉnh bằng biến trở xoay"},{"item":"Đầu phát điện: Độ tăng nhiệt tiêu chuẩn","quote":"Độ tăng nhiệt tiêu chuẩn | 125o C","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"125o C"},{"item":"Đầu phát điện: Loại kích từ","quote":"Loại kích từ | Nam châm vĩnh cửu","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Nam châm vĩnh cửu"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện : | Cấp F","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Cấp F"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"IP23"},{"item":"Bộ điều khiển: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp kỹ thuật số với đầu","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Điều chỉnh điện áp kỹ thuật số với đầu dò 3 pha"},{"item":"Bộ điều khiển: Đo thông số đầu ra AC","quote":"Đo thông số đầu ra AC bằng tín hiệu số","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Đo bằng tín hiệu số và tín hiệu tương tự"},{"item":"Bộ điều khiển: Hiển thị","quote":"Hiện thị thông tin trạng thái cảnh báo","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Hiển thị thông tin trạng thái cảnh báo máy phát; hiển thị trạng thái tất cả các chức năng quan trọng trong quá trình hoạt động của động cơ và đầu phát"},{"item":"Bộ điều khiển: Bảo vệ đầu phát","quote":"Tích hợp phần mềm bảo vệ đầu phát (không","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Tích hợp phần mềm bảo vệ đầu phát, không chấp nhận máy cắt đầu cực để bảo vệ"},{"item":"Bộ điều khiển: Lưu sự kiện","quote":"Có chức năng lưu lại các sự kiện xảy ra","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Lưu lại các sự kiện xảy ra đối với máy phát, 32 lỗi"},{"item":"Bộ điều khiển: Kết nối, truyền thông","quote":"Kết nối thiết bị của khách hàng thông qua","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Kết nối thiết bị của khách hàng qua giao thức Modbus, kết nối main control board hoặc PC qua cổng RS-485; truyền dữ liệu giữa máy phát và bộ điều khiển động cơ qua giao tiếp truyền thông; có khả năng dùng phần mềm để chỉnh định các thông số kỹ thuật của máy"},{"item":"Bộ điều khiển: Điều khiển khởi động","quote":"Hệ thống điều khiển khởi động thông","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Hệ thống điều khiển khởi động thông minh tích hợp khống chế nhiên liệu nhằm hạn chế khói đen và độ tăng vọt tần số"},{"item":"Bộ điều khiển: Điều khiển hòa song song kỹ thuật số","quote":"Chức năng điều khiển hòa song song kỹ","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Gồm hòa đồng bộ máy phát chia tải, điều khiển xuất nhập dữ liệu để hòa thanh cái; hòa đồng bộ kỹ thuật số máy phát (theo pha và điện áp) với thanh cái của hệ thống; thiết kế để hệ thống hoạt động tốt ngay cả khi độ méo dạng sóng điện áp thanh cái lớn"},{"item":"Bộ điều khiển: Chức năng bảo vệ, cảnh báo","quote":"- | Dừng máy do quá dòng và ngắn mạch","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Gửi tín hiệu cắt đến các vị trí dự phòng; dừng máy do quá dòng và ngắn mạch; cảnh báo quá dòng; dừng máy do quá áp và thấp áp; chạm đất 1 pha, 3 pha; dừng máy do quá tần số và thấp tần số; cảnh báo quá tải; dừng máy do công suất ngược; điện áp bình ắc quy thấp/cao; dừng máy do quá tốc; cảnh báo và dừng máy do áp suất dầu thấp; cảnh báo và dừng máy do nhiệt độ nước làm mát cao; cảnh báo mức nước làm mát thấp và dừng máy do thiếu nước làm mát; cảnh báo nhiệt độ nước làm mát thấp; dừng máy do lỗi khởi động; tín hiệu lỗi cảm biến; cảnh báo mức nhiên liệu thấp; dừng máy do thiếu nhiên liệu"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp 6.3KV","quote":"Cáp 6.3KV Cu/XLPE/PVC-3","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Cáp 6.3KV Cu/XLPE/PVC-3 (3x150) mm2, 100 m"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp điều khiển 19x1.5 mm2","quote":"Cáp điều khiển Cu/PVC/PVC","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Cáp điều khiển Cu/PVC/PVC 19x1.5 mm2, 110 m"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp đo lường","quote":"Cáp đo lường Cu/PVC/PVC","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Cáp đo lường Cu/PVC/PVC 4x2.5 mm2, 120 m"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp nguồn","quote":"Cáp nguồn Cu/PVC/PVC 2x2.5","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Cáp nguồn Cu/PVC/PVC 2x2.5 mm2, 110m"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp điều khiển 4 lõi chống nhiễu","quote":"Cáp điều khiển 4 lõi có chống","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Cáp điều khiển 4 lõi có chống nhiễu tiết diện 1 mm2, 120m"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp điều khiển 2 lõi chống nhiễu","quote":"Cáp điều khiển 2 lõi có chống","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Cáp điều khiển 2 lõi có chống nhiễu tiết diện 1 mm2, 100m"},{"item":"Phụ kiện lắp đặt, đấu nối: Đầu cáp co ngót lạnh","quote":"Đầu cáp co ngót lạnh 3 pha","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Đầu cáp co ngót lạnh 3 pha trong nhà 6.3 Kv kèm theo đầu cốt 3x150 mm2, 02 bộ"},{"item":"Phụ kiện lắp đặt, đấu nối: Hệ thống ống khói và giá đỡ","quote":"Hệ thống ống khói và giá đỡ | 01 HT","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"01 hệ thống"},{"item":"Phụ kiện lắp đặt, đấu nối: Thùng nhiên liệu dự phòng","quote":"Thùng nhiên liệu dự phòng | 4 m3","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"4 m3"},{"item":"Thí nghiệm hiệu chỉnh","quote":"Thí nghiệm hiệu chỉnh | Có","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Có"},{"item":"Tài liệu hướng dẫn sử dụng","quote":"Tài liệu hướng dẫn sử dụng","reference":"Chương V, mục 1.2.b, hạng mục 6","requirement":"Có tài liệu hướng dẫn sử dụng bằng tiếng Anh và bản dịch tiếng Việt"},{"item":"Catalogue và tài liệu kỹ thuật","quote":"- Nhà thầu phải cung cấp Catalogue của thiết bị và các tài liệu kỹ thuật có liên","reference":"Chương V, mục 3","requirement":"Nhà thầu cung cấp Catalogue của thiết bị và tài liệu kỹ thuật liên quan, dịch sang tiếng Việt nếu là tiếng nước ngoài"},{"item":"Dụng cụ đồ nghề","quote":"- Cung cấp dụng cụ đồ nghề phục vụ sửa chữa đầy đủ theo tiêu chuẩn của nhà","reference":"Chương V, mục 3","requirement":"Cung cấp dụng cụ đồ nghề phục vụ sửa chữa đầy đủ theo tiêu chuẩn của nhà sản xuất (nếu có)"},{"item":"Bảo hành","quote":"- Bảo hành thiết bị theo quy định của E-HSMT.","reference":"Chương V, mục 3","requirement":"Bảo hành thiết bị theo quy định của E-HSMT (văn bản không nêu thời hạn)"},{"item":"Kiểm định thiết bị dùng trong hầm lò","quote":"- Đối với các thiết bị, chi tiết có yêu cầu nghiêm ngặt, sử dụng trong hầm lò phải","reference":"Chương V, mục 4","requirement":"Thiết bị, chi tiết có yêu cầu nghiêm ngặt sử dụng trong hầm lò phải được kiểm định, thí nghiệm, hiệu chỉnh của cơ quan chuyên ngành có thẩm quyền; chi phí do nhà thầu chi trả"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:33:30.645Z"}},"IB2300119789":{"u":"2026-11-03T13:43:45.944+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU KY THUAT - MAY PHAT DIEN.doc), chưa phân tích cả HSMT.","Tệp .doc bị lỗi mã hóa khi trích văn bản: byte 8-bit bị đọc thành UTF-16 nên hiện ra chuỗi ký tự CJK. Các thông số được khôi phục bằng cách giải ngược từng cặp byte nên một số ký tự có dấu tiếng Việt bị mất, đặc biệt ở các ô nhãn.","Vì chuỗi gốc không đọc được nên mọi trường quote đều để null, không trích nguyên văn.","Nhãn 'liên tục' và 'tối đa' của hai dòng công suất, cùng chữ sau '4 t' của loại động cơ, là phần suy ra từ các ký tự còn lại. Nên đối chiếu với tệp .doc gốc.","Một dòng thông số (dạng 'Lo?i d?u ... Kh?ng c? ...') không đọc được nên không đưa vào danh sách.","Dòng điện định mức 27A không khớp với công suất 25 kVA, 1 pha, 220V/230V (cỡ 110 A). Nên kiểm tra lại số này trong tệp gốc.","Đề nghị sửa bước trích văn bản .doc trong genbid-sync.js (đọc đúng bảng mã) rồi chạy lại lệnh specs cho gói này.","Kiểm tra tự động: 13 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tổ máy phát điện: số lượng (01); Tình trạng, năm sản xuất, CO/CQ (100, 2022); Phạm vi cung cấp kèm theo (25); Công suất liên tục (25, 25); Công suất tối đa (275, 275); Dòng điện định mức (27); Động cơ: model (4102); Động cơ: tốc độ (1500); Đầu phát: model (1784); Đầu phát: tần số (50); Đầu phát: điện áp (220, 230); Đầu phát: cấp bảo vệ (23); Bảo hành (12)."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt 01 máy phát điện","notifyNo":"IB2300119789","generatorCapacity":"25KWA/25KVA liên tục; tối đa 27,5KWA/27,5KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: chủng loại","quote":null,"reference":"Chương V, mục 1 - Danh mục báo giá","requirement":"Máy phát điện HUYNDAI hoặc tương đương (viết đúng như văn bản)"},{"item":"Tổ máy phát điện: số lượng","quote":null,"reference":"Tên gói thầu IB2300119789","unverified":true,"requirement":"01 máy phát điện (lấy từ tên gói thầu; ô số lượng trong bảng không đọc được)"},{"item":"Tình trạng, năm sản xuất, CO/CQ","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"Máy mới 100%, sản xuất từ năm 2022 trở lại, có đầy đủ CQ và CO khi giao hàng"},{"item":"Phạm vi cung cấp kèm theo","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"Bao gồm ATS chuyển đổi nguồn và cáp điện CADIVI 2x25. Văn bản không nêu dòng điện định mức của ATS"},{"item":"Công suất liên tục","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"25KWA/25KVA"},{"item":"Công suất tối đa","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"27,5KWA/27,5KVA"},{"item":"Dòng điện định mức","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"= 27A"},{"item":"Động cơ: model","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"HY 4102"},{"item":"Động cơ: loại","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","requirement":"Động cơ 4 t… (chữ bị mất dấu), làm mát bằng dung dịch"},{"item":"Động cơ: tốc độ","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"1.500 vòng/phút"},{"item":"Khởi động","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","requirement":"Đề điện"},{"item":"Đầu phát: model","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"1784H"},{"item":"Đầu phát: số pha","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","requirement":"1 pha"},{"item":"Đầu phát: tần số","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"50Hz"},{"item":"Đầu phát: điện áp","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"220V/230V"},{"item":"Đầu phát: điều chỉnh điện áp","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","requirement":"Tự động AVR"},{"item":"Đầu phát: cấp cách điện","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","requirement":"H"},{"item":"Đầu phát: cấp bảo vệ","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"IP 23"},{"item":"Bảo hành","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"Thời gian bảo hành thiết bị tối thiểu 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:43:45.097Z"}},"IB2300120176":{"u":"2026-11-03T20:39:16.522+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V- Tiêu chuẩn đánh giá kỹ thuật.pdf), chưa phân tích cả HSMT.","Số lượng: 07 máy 12KVA (mục giới thiệu) tương ứng phần A ghi 12,5 KVA; 01 máy 40KVA.","Phần đầu phát của máy 40 kVA ghi điện áp ra 220-230 VAC, 1 pha 2 dây, trong khi tổ máy ghi 220/380 – 230-400V; ghi lại đúng như văn bản.","Mục ATS của máy 12,5 kVA bỏ số thứ tự 8; các bảng bị tách dòng nên nhiều ô được trích theo từng dòng.","Mục 1.3 và phần Mục 2, Mục 3 cuối tệp là mẫu để trống; Mục 3 đầu tệp có yêu cầu thử nghiệm."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện 12KVA và 40KVA chạy dầu Diesel cho các trạm BTS- VNPT Quảng Trị năm 2023","notifyNo":"IB2300120176","generatorCapacity":"7 x 12,5 kVA công suất liên tục (mục giới thiệu ghi 12KVA) và 1 x 40 kVA công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Tình trạng, chứng nhận","quote":"Tình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng","reference":"Chương V, mục 2.a","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Chung: Năm sản xuất","quote":"- Năm sản xuất: Năm 2022 trở về sau","reference":"Chương V, mục 2.a","requirement":"Năm 2022 trở về sau"},{"item":"Chung: Khí thải","quote":"QCVN 19:2009/BTNMT","reference":"Chương V, mục 2.a","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải tuân thủ TCVN 6627-6:2011"},{"item":"Chung: Chứng chỉ của nhà sản xuất hoặc nhà thầu","quote":"- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO14001:2015;","reference":"Chương V, mục 2.a","requirement":"ISO9001:2015; ISO14001:2015; ISO45001:2018"},{"item":"Chung: Điều kiện hoạt động","quote":"trong điều kiện nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm môi trường <80%.","reference":"Chương V, mục 2.a","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40 độ C, độ ẩm môi trường <80%"},{"item":"Chung: Nối đất","quote":"- Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc","reference":"Chương V, mục 2.a","requirement":"Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất"},{"item":"Máy 12,5 kVA - Tổ máy: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ","reference":"Chương V, mục 2.b, A.I.1","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp; xuất xứ nhà thầu tự đề xuất"},{"item":"Máy 12,5 kVA - Tổ máy: Công suất liên tục","quote":"≥ 12.5 ±0.5KVA","reference":"Chương V, mục 2.b, A.I.2","requirement":"≥ 12.5 ±0.5KVA"},{"item":"Máy 12,5 kVA - Tổ máy: Công suất tối đa","quote":"≥ 13.8 kVA","reference":"Chương V, mục 2.b, A.I.3","requirement":"≥ 13.8 kVA"},{"item":"Máy 12,5 kVA - Tổ máy: Điện áp/Tần số, hệ số công suất","quote":"≤ ±1,5%/1.5%","reference":"Chương V, mục 2.b, A.I.4-5","requirement":"220-230V/50Hz; cos Ø = 1; dao động điện áp/tần số ≤ ±1,5%/1.5% (từ không tải đến 100% tải)"},{"item":"Máy 12,5 kVA - Tổ máy: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới","reference":"Chương V, mục 2.b, A.I.6","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ dự phòng; không chổi than, tự kích từ, AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy 12,5 kVA - Tổ máy: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải:","reference":"Chương V, mục 2.b, A.I.9","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 73 dB(A)"},{"item":"Máy 12,5 kVA - Tổ máy: Cấp bảo vệ vỏ ngoài","quote":"Cấp bảo vệ bằng vỏ ngoài | IP23","reference":"Chương V, mục 2.b, A.I.10","requirement":"IP23"},{"item":"Máy 12,5 kVA - Tổ máy: Thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 2.b, A.I.11-12","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy, không cao hơn nóc máy; có khóa; dung tích ≥ 65 lít"},{"item":"Máy 12,5 kVA - Tổ máy: Tiêu thụ nhiên liệu","quote":"≤ 4,5 L/h","reference":"Chương V, mục 2.b, A.I.13-14","requirement":"100% tải liên tục ≤ 4,5 L/h; 75% tải liên tục ≤ 3,5 L/h"},{"item":"Máy 12,5 kVA - Tổ máy: Khả năng khởi động và quá tải","quote":"Có khả năng khởi động từ mức 0%","reference":"Chương V, mục 2.b, A.I.15-16","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s; hoạt động 1 giờ ở công suất dự phòng trong 06 giờ bất kỳ"},{"item":"Máy 12,5 kVA - Tổ máy: Vỏ máy","quote":"- Công nghệ chế tạo vỏ: Tôn dày 2","reference":"Chương V, mục 2.b, A.I.17","requirement":"Sơn tĩnh điện, đặt ngoài trời, thoát nhiệt hướng lên nóc; liên kết khung bằng cao su chống rung; tôn dày 2 ly trở lên, dạng module; vật liệu mút giảm âm; cửa kính ở phần điều khiển, cửa có khóa và gioăng"},{"item":"Máy 12,5 kVA - Tổ máy: Kích thước, trọng lượng","quote":"≤ 1450 x 695 x 940 mm","reference":"Chương V, mục 2.b, A.I.19-20","requirement":"Kích thước (D x R x C) ≤ 1450 x 695 x 940 mm; trọng lượng khô ≤ 630 Kg"},{"item":"Máy 12,5 kVA - Động cơ: Thương hiệu, xuất xứ, năm sản xuất","quote":"Thương hiệu thuộc các hãng EU","reference":"Chương V, mục 2.b, A.II.1-3","requirement":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương; xuất xứ nhà thầu đề xuất; năm sản xuất 2022 trở lại đây"},{"item":"Máy 12,5 kVA - Động cơ: Loại, tiêu chuẩn","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 2.b, A.II.4-5","requirement":"4 kỳ làm mát bằng nước; theo ISO 8528-1, ISO 3046, DIN6271"},{"item":"Máy 12,5 kVA - Động cơ: Xilanh","quote":"≥ 4, thẳng hàng","reference":"Chương V, mục 2.b, A.II.6-10","requirement":"Dung tích ≥ 2,3 lít; đường kính ≥ 89 mm; hành trình ≤ 92 mm; tỉ số nén ≥ 17.5:1; số xilanh ≥ 4, thẳng hàng"},{"item":"Máy 12,5 kVA - Động cơ: Công suất và tốc độ","quote":"≥ 17 kW ở 1500 vòng/ phút","reference":"Chương V, mục 2.b, A.II.11-13","requirement":"Định mức ≥ 17 kW ở 1500 vòng/phút; dự phòng ≥ 19 kW ở 1500 vòng/phút (Net); tốc độ 1500 vòng/phút"},{"item":"Máy 12,5 kVA - Động cơ: Nhiên liệu, phun, hút khí","quote":"Trực tiếp (Direct)","reference":"Chương V, mục 2.b, A.II.14-16","requirement":"Diesel; phun trực tiếp; hút khí tự nhiên"},{"item":"Máy 12,5 kVA - Động cơ: Khởi động, ắc quy, sạc","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 2.b, A.II.17-20","requirement":"Khởi động điện 12VDC; ắc quy ≥ 60Ah kín khí; mô tơ khởi động ≥ 3,0kW; máy phát sạc ắc quy ≥ 35A"},{"item":"Máy 12,5 kVA - Động cơ: Điều tốc","quote":"≤ ±0.5%","reference":"Chương V, mục 2.b, A.II.21-22","requirement":"Điện tử; độ ổn định tốc độ ở tải không đổi (ISO 8528-5 Class G3) ≤ ±0.5%"},{"item":"Máy 12,5 kVA - Động cơ: Bôi trơn, làm mát, lọc","quote":"≤ 8,2 lít","reference":"Chương V, mục 2.b, A.II.23-27","requirement":"Có lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; dung tích dầu bôi trơn ≤ 11.5 lít; làm mát bằng nước có dung dịch chống đóng cặn, bình nước phụ; dung tích nước làm mát ≤ 8,2 lít"},{"item":"Máy 12,5 kVA - Đầu phát: Nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu tổ","reference":"Chương V, mục 2.b, A.III.1-3","requirement":"Nhãn hiệu cùng nhãn hiệu tổ máy; xuất xứ nhà thầu cung cấp thông tin; năm sản xuất 2022 trở lại đây"},{"item":"Máy 12,5 kVA - Đầu phát: Điện áp, pha, tần số","quote":"1 pha 2 dây","reference":"Chương V, mục 2.b, A.III.4-9","requirement":"cos φ = 1; điện áp ra 220-230 VAC; 1 pha 2 dây; dao động điện áp ≤ ± 1%; dao động tần số ≤ ± 1,5%; 50 Hz"},{"item":"Máy 12,5 kVA - Đầu phát: Công suất","quote":"≥ 15.0 KVA","reference":"Chương V, mục 2.b, A.III.10-13","requirement":"Liên tục tại 40oC, Class H ≥ 15.0 KVA; dự phòng ≥ 110%* công suất liên tục; quá tải 110% trong 1 giờ trong 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng"},{"item":"Máy 12,5 kVA - Đầu phát: Kích từ, AVR, cách nhiệt, bảo vệ, hiệu suất","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2.b, A.III.14-18","requirement":"Tự kích từ không chổi than; AVR; cách nhiệt tối thiểu cấp H; ≥ IP23; hiệu suất ≥ 88% tại 100% tải liên tục"},{"item":"Máy 12,5 kVA - Điều khiển: Bảng điều khiển","quote":"Có cổng USB để kết nối với PC","reference":"Chương V, mục 2.b, A.IV.2-9, 15","requirement":"Kỹ thuật số, màn hình LCD, cổng USB kết nối PC; nhiệt độ hoạt động -30oC đến 70oC; cấp bảo vệ ≥ IP65 (BS EN 60529); phím Stop/Reset, Man, Auto, Start; nút dừng khẩn cấp; đèn LED trạng thái"},{"item":"Máy 12,5 kVA - Điều khiển: Dải đo và tiêu chuẩn","quote":"3.5Hz ÷ 75Hz","reference":"Chương V, mục 2.b, A.IV.11-14","requirement":"Dải điện áp lưới và máy phát 15V ÷ 415V AC (Ph to N), 26V ÷ 479V AC (Ph to Ph); dải tần số 3.5Hz ÷ 75Hz; tiêu chuẩn BS EN 61000-6-2, 61000-6-4, 60950, 60068-2-x, 60529"},{"item":"Máy 12,5 kVA - Điều khiển: Đo lường, bảo vệ, giao diện ATS","quote":null,"reference":"Chương V, mục 2.b, A.IV.16-19","requirement":"Hiển thị LCD điện áp, tần số, dòng điện, công suất, tốc độ động cơ, giờ chạy, điện áp ắc quy, nhiệt độ nước, áp suất dầu, mức nhiên liệu; có bảo vệ dừng máy tự động và cảnh báo; có giao diện kết nối ATS"},{"item":"Máy 12,5 kVA - Kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực,","reference":"Chương V, mục 2.b, A.V.1-2","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha, 2 cực, dòng phù hợp công suất máy"},{"item":"Máy 12,5 kVA - Hệ thống nạp accu từ điện lưới","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 2.b, A.VI","requirement":"Switchmode, flyback 65 kHz; đầu ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC liên tục; đầu vào 170-300 VAC, 45-68 Hz; hiệu suất ≥ 92%; ≥ IP20"},{"item":"Máy 12,5 kVA - ATS","quote":"250V-100A, 10KA -2P","reference":"Chương V, mục 2.b, A.VII","requirement":"Năm sản xuất 2023; dòng định mức ≥ 85A; 220/230V; 1 pha; 2 cực; thiết bị đóng cắt 2 vị trí ON-ON AC 250V-100A, 10KA -2P; chế độ AUTO-MANUAL, chức năng AMF; đèn hiển thị trạng thái; vỏ tủ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời"},{"item":"Máy 40 kVA - Tổ máy: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ","reference":"Chương V, mục 2.b, B.I.1","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp; xuất xứ nhà thầu tự đề xuất"},{"item":"Máy 40 kVA - Tổ máy: Công suất","quote":"≥ 40 KVA","reference":"Chương V, mục 2.b, B.I.2-3","requirement":"Liên tục ≥ 40 KVA; tối đa ≥ 44 kVA"},{"item":"Máy 40 kVA - Tổ máy: Điện áp/Tần số, hệ số công suất","quote":"220/380 – 230-400V/50Hz","reference":"Chương V, mục 2.b, B.I.4-6","requirement":"220/380 – 230-400V/50Hz; cos Ø = 0.8; dao động điện áp/tần số ≤ ±1,5%/1.5%"},{"item":"Máy 40 kVA - Tổ máy: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới","reference":"Chương V, mục 2.b, B.I.7","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm và ổ khóa điện đề nổ dự phòng; không chổi than, tự kích từ, AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy 40 kVA - Tổ máy: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤","reference":"Chương V, mục 2.b, B.I.9","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 73 dB(A)"},{"item":"Máy 40 kVA - Tổ máy: Thùng nhiên liệu","quote":"≥ 180 lít","reference":"Chương V, mục 2.b, B.I.10-11","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm; vị trí tiếp nhiên liệu bên cạnh máy, không cao hơn cạnh máy; có khóa; dung tích ≥ 180 lít"},{"item":"Máy 40 kVA - Tổ máy: Tiêu thụ nhiên liệu","quote":"≤ 10,7 L/h","reference":"Chương V, mục 2.b, B.I.12-13","requirement":"100% tải liên tục ≤ 10,7 L/h; 75% tải liên tục ≤ 8,0 L/h"},{"item":"Máy 40 kVA - Tổ máy: Khả năng khởi động và quá tải","quote":"Có khả năng khởi động từ mức 0%","reference":"Chương V, mục 2.b, B.I.14-15","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s; hoạt động 1 giờ ở công suất dự phòng trong 06 giờ bất kỳ"},{"item":"Máy 40 kVA - Tổ máy: Vỏ máy, khung bệ","quote":"- Công nghệ chế tạo vỏ: Tôn dày 2 ly","reference":"Chương V, mục 2.b, B.I.16-17","requirement":"Sơn tĩnh điện, đặt ngoài trời, thoát nhiệt hướng lên nóc; liên kết khung bằng cao su chống rung; tôn dày 2 ly trở lên, dạng module; mút giảm âm; cửa kính ở phần điều khiển; khung chịu lực có đế cao su giảm chấn"},{"item":"Máy 40 kVA - Tổ máy: Kích thước, trọng lượng","quote":"≤ 2050 x 950 x 1350 mm","reference":"Chương V, mục 2.b, B.I.18-19","requirement":"Kích thước (D x R x C) ≤ 2050 x 950 x 1350 mm; trọng lượng khô ≤ 1300 Kg"},{"item":"Máy 40 kVA - Động cơ: Thương hiệu, loại, tiêu chuẩn","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 2.b, B.II.1-5","requirement":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương; xuất xứ nhà thầu đề xuất; năm sản xuất 2022 trở lại đây; 4 kỳ làm mát bằng nước; theo ISO 8528-1, ISO 3046, DIN6271"},{"item":"Máy 40 kVA - Động cơ: Xilanh","quote":"≥ 4, thẳng hàng","reference":"Chương V, mục 2.b, B.II.6-10","requirement":"Dung tích ≥ 2,3 lít; đường kính ≥ 89 mm; hành trình ≤ 92 mm; tỉ số nén ≥ 17.5:1; số xilanh ≥ 4, thẳng hàng"},{"item":"Máy 40 kVA - Động cơ: Công suất và tốc độ","quote":"≥ 43 kW ở 1500 vòng/ phút","reference":"Chương V, mục 2.b, B.II.11-13","requirement":"Định mức ≥ 43 kW ở 1500 vòng/phút; dự phòng ≥ 47 kW ở 1500 vòng/phút (Net); tốc độ 1500 vòng/phút"},{"item":"Máy 40 kVA - Động cơ: Nhiên liệu, phun, hút khí","quote":"Turbo tăng áp","reference":"Chương V, mục 2.b, B.II.14-16","requirement":"Diesel; phun trực tiếp; hút khí Turbo tăng áp"},{"item":"Máy 40 kVA - Động cơ: Khởi động, ắc quy, sạc","quote":"≥ 80Ah, loại kín khí","reference":"Chương V, mục 2.b, B.II.17-20","requirement":"Khởi động điện 12VDC; ắc quy ≥ 80Ah kín khí; mô tơ khởi động ≥ 3,8kW; máy phát sạc ắc quy ≥ 35A"},{"item":"Máy 40 kVA - Động cơ: Điều tốc, bôi trơn, làm mát","quote":"≤ 8,4 lít","reference":"Chương V, mục 2.b, B.II.21-27","requirement":"Điều tốc điện tử, ổn định ≤ ±0.5% (ISO 8528-5 Class G3); dầu bôi trơn ≤ 11.5 lít; làm mát bằng nước có dung dịch chống đóng cặn; dung tích nước làm mát ≤ 8,4 lít"},{"item":"Máy 40 kVA - Đầu phát: Nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu tổ","reference":"Chương V, mục 2.b, B.III.1-2","requirement":"Nhãn hiệu cùng nhãn hiệu tổ máy; năm sản xuất 2022 trở về sau"},{"item":"Máy 40 kVA - Đầu phát: Điện áp, pha, tần số","quote":"1 pha 2 dây","reference":"Chương V, mục 2.b, B.III.3-8","requirement":"cos φ = 1; điện áp ra 220-230 VAC; 1 pha 2 dây (như văn bản ghi); dao động điện áp ≤ ± 1%; dao động tần số ≤ ± 1,5%; 50 Hz"},{"item":"Máy 40 kVA - Đầu phát: Công suất","quote":"≥ 40.0 KVA","reference":"Chương V, mục 2.b, B.III.9-12","requirement":"Liên tục tại 40oC, Class H ≥ 40.0 KVA; dự phòng ≥ 110%* công suất liên tục; quá tải 110% trong 1 giờ trong 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng"},{"item":"Máy 40 kVA - Đầu phát: Kích từ, AVR, cách nhiệt, bảo vệ, hiệu suất","quote":"≥ 89.8%","reference":"Chương V, mục 2.b, B.III.13-17","requirement":"Tự kích từ không chổi than; AVR; cách nhiệt tối thiểu cấp H; ≥ IP23; hiệu suất ≥ 89.8% tại 100% tải liên tục"},{"item":"Máy 40 kVA - Điều khiển","quote":"Có cổng USB để kết nối với PC","reference":"Chương V, mục 2.b, B.IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD, cổng USB kết nối PC; nhiệt độ hoạt động -30oC đến 70oC; ≥ IP65; dải tần số 3.5Hz ÷ 75Hz; có nút dừng khẩn cấp, bảo vệ dừng máy và cảnh báo, giao diện kết nối ATS (nội dung giống máy 12,5 kVA)"},{"item":"Máy 40 kVA - Kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng","reference":"Chương V, mục 2.b, B.V","requirement":"Cọc kết nối cố định, đầu nối bằng đồng cách điện, đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha, 2 cực (như văn bản ghi), bảo vệ quá tải và ngắn mạch"},{"item":"Máy 40 kVA - Hệ thống nạp accu từ điện lưới","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 2.b, B.VI","requirement":"Switchmode, flyback 65 kHz; đầu ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC liên tục; đầu vào 170-300 VAC, 45-68 Hz; hiệu suất ≥ 92%; ≥ IP20"},{"item":"Máy 40 kVA - ATS","quote":"220/380-230/400V","reference":"Chương V, mục 2.b, B.VII","requirement":"Năm sản xuất 2022 trở về sau; dòng định mức ≥ 85A; 220/380-230/400V; 3 pha; 3 cực hoặc 4 cực; thiết bị đóng cắt 2 vị trí ON-ON AC; AUTO-MANUAL, chức năng AMF; đèn hiển thị trạng thái; vỏ tủ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời"},{"item":"Tất cả hàng hóa: Bảo hành","quote":"≥ 36 tháng","reference":"Chương V, mục 2.b, C.1-4","requirement":"Thời gian bảo hành ≥ 36 tháng; thời gian sửa chữa bảo hành ≤ 04 ngày; trong vòng 96 giờ cấp máy mới tương đương dùng tạm trong thời gian chờ sửa chữa bảo hành"},{"item":"Tất cả hàng hóa: CO/CQ","quote":"chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng","reference":"Chương V, mục 1.3","requirement":"Cung cấp CO, CQ nếu là hàng nhập khẩu hoặc giấy chứng nhận xuất xưởng nếu sản xuất trong nước"},{"item":"Tất cả hàng hóa: Thử nghiệm máy phát điện","quote":"tại các mức công suất: 75%, 100% và 110% công","reference":"Chương V, Mục 3","requirement":"Thử nghiệm tại các mức công suất 75%, 100% và 110% công suất liên tục"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:39:15.808Z"}},"IB2300123560":{"u":"2026-11-03T19:36:26.133+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III Yeu cau ky thuat.doc), chưa phân tích cả HSMT.","Gói thầu chỉ là sửa chữa/thay thế linh kiện của 1 máy phát điện; văn bản không nêu công suất, động cơ, đầu phát, điện áp, tiêu chuẩn, bảo hành hay xuất xứ nên generatorCapacity là null.","Trích dẫn ở mục 'Thương hiệu/tiêu chuẩn tương đương' đã giữ nguyên lỗi chính tả của văn bản gốc là 'đảm bảm' nhưng trong quote ghi 'đảm bảo bảm'; cần đối chiếu lại với bản gốc.","Văn bản gốc là tệp 'Chương III Yeu cau ky thuat.doc' nhưng được đánh dấu là Chương V; tham chiếu dùng số mục của văn bản."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện (Chi cục Thuế quận Hải Châu)","notifyNo":"IB2300123560","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Sửa chữa máy phát điện (1 máy) - Sửa đề (mô-tơ khởi động)","quote":null,"reference":"Chương V, mục 2, bảng STT 1","unverified":true,"requirement":"Sửa đề/mô-tơ khởi động (\"Sửa đềmarơ\"), số lượng 1 cái"},{"item":"Sửa chữa máy phát điện (1 máy) - Bo mạch AVR","quote":null,"reference":"Chương V, mục 2, bảng STT 2","unverified":true,"requirement":"Làm lại bo mạch AVR, số lượng 1 cái"},{"item":"Sửa chữa máy phát điện (1 máy) - Bộ nhông bánh đà","quote":null,"reference":"Chương V, mục 2, bảng STT 3","unverified":true,"requirement":"Làm lại bộ nhông bánh đà, số lượng 1 bộ"},{"item":"Sửa chữa máy phát điện (1 máy) - Két nước làm mát","quote":"Mỏ hàn súc két nước làm mátCái1","reference":"Chương V, mục 2, bảng STT 4","requirement":"Mỏ hàn súc két nước làm mát, số lượng 1 cái"},{"item":"Sửa chữa máy phát điện (1 máy) - Phạm vi lắp đặt/sửa chữa","quote":null,"reference":"Chương V, mục 2, bảng STT 5","unverified":true,"requirement":"Công tháo lắp sửa chữa cho 1 máy"},{"item":"Sửa chữa máy phát điện (1 máy) - Tương thích thiết bị thay thế","quote":"nhà thầu phải cung cấp các thiết bị có sự tương thích với máy phát điện để sau khi lắp đặt máy hoạt động bình thường","reference":"Chương V, mục 3","requirement":"Thiết bị thay thế phải tương thích với máy phát điện để sau khi lắp đặt máy hoạt động bình thường"},{"item":"Sửa chữa máy phát điện (1 máy) - Tình trạng hàng thay thế","quote":"Cho đổi trả và cung cấp hàng thay thế (mới 100%) trong trường hợp khi sử dụng phát hiện hàng bị lỗi","reference":"Chương V, mục 3","requirement":"Hàng thay thế khi đổi trả phải mới 100%"},{"item":"Sửa chữa máy phát điện (1 máy) - Lắp đặt","quote":"Nhà thầu phải thực hiện việc lắp đặt hoặc giám sát việc lắp đặt tại hiện trường;","reference":"Chương V, mục 3","requirement":"Nhà thầu phải thực hiện việc lắp đặt hoặc giám sát việc lắp đặt tại hiện trường"},{"item":"Sửa chữa máy phát điện (1 máy) - Thương hiệu/tiêu chuẩn tương đương","quote":"nhà thầu có thể chào các hàng hóa có thương hiệu, ký mã hiệu khác nhưng phải đảm bảo bảm tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng \"tương đương\" hoặc \"tốt hơn\" so với yêu cầu của E-HSYCBG","reference":"Chương V, mục 2, Ghi chú","requirement":"Thương hiệu, ký mã hiệu nêu trong tiêu chuẩn chỉ để minh họa; nhà thầu có thể chào hàng khác nhưng phải đảm bảo tiêu chuẩn, đặc tính kỹ thuật, tính năng \"tương đương\" hoặc \"tốt hơn\""}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:36:25.006Z"}},"IB2300123564":{"u":"2026-11-03T19:35:42.798+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III Yeu cau ky thuat.doc), chưa phân tích cả HSMT.","Văn bản không nêu công suất (kVA/kW), hãng, model, động cơ, đầu phát, ATS hay tiêu chuẩn của máy phát điện; đây là gói sửa chữa/thay thế vật tư cho 02 máy.","Bảng bị dính chữ do trích xuất từ tệp .doc; số lượng và đơn vị được tách theo thứ tự dòng, ví dụ 'Nhớt máy lít 12' và 'Nước xanh giải nhiệt lít 4'.","Quote của bộ điều khiển giữ nguyên lỗi chính tả 'điểu' như trong văn bản.","Tên tệp là 'Chương III' nhưng nội dung được xử lý như Chương V theo yêu cầu."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện (Cục Thuế khu vực Thanh Khê - Liên Chiểu)","notifyNo":"IB2300123564","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần I - Máy khu vực Thanh Khê: Nhân công và dịch vụ","quote":"Chi phí nhân công sữa chữa, thay thế vật\ntư, kiểm tra, vệ sinh công nghiệp toàn bộ máy, Hỗ\ntrợ xử lý sự cố trong vòng 12 tháng.","reference":"Chương V, mục 2, phần I, dòng 1","requirement":"Chi phí nhân công sửa chữa, thay thế vật tư, kiểm tra, vệ sinh công nghiệp toàn bộ máy, hỗ trợ xử lý sự cố trong vòng 12 tháng; đơn vị tính lần/máy, số lượng 1."},{"item":"Phần I - Máy khu vực Thanh Khê: Lọc nhớt","quote":"Lọc nhớt","reference":"Chương V, mục 2, phần I, dòng 2","requirement":"Lọc nhớt, đơn vị cái, số lượng 1."},{"item":"Phần I - Máy khu vực Thanh Khê: Lọc gió","quote":"Lọc gió","reference":"Chương V, mục 2, phần I, dòng 3","requirement":"Lọc gió, đơn vị cái, số lượng 1."},{"item":"Phần I - Máy khu vực Thanh Khê: Lọc dầu","quote":"Lọc dầu","reference":"Chương V, mục 2, phần I, dòng 4","requirement":"Lọc dầu, đơn vị cái, số lượng 1."},{"item":"Phần I - Máy khu vực Thanh Khê: Nhớt máy","quote":"Nhớt máy","reference":"Chương V, mục 2, phần I, dòng 5","requirement":"Nhớt máy, đơn vị lít, số lượng 12."},{"item":"Phần I - Máy khu vực Thanh Khê: Nước xanh giải nhiệt","quote":"Nước xanh giải nhiệt","reference":"Chương V, mục 2, phần I, dòng 6","requirement":"Nước xanh giải nhiệt, đơn vị lít, số lượng 4."},{"item":"Phần I - Máy khu vực Thanh Khê: Bộ điều khiển","quote":"Bộ điểu khiển Deepsea","reference":"Chương V, mục 2, phần I, dòng 7","requirement":"Bộ điều khiển Deepsea, đơn vị bộ, số lượng 1."},{"item":"Phần I - Máy khu vực Thanh Khê: Vật tư phụ","quote":"Vật tư phụ ( bộ nút xoay auto, cầu chì, dây điều khiển, đầu cos, băng keo điện...)","reference":"Chương V, mục 2, phần I, dòng 8","requirement":"Vật tư phụ (bộ nút xoay auto, cầu chì, dây điều khiển, đầu cos, băng keo điện...), đơn vị bộ, số lượng 1."},{"item":"Phần II - Máy khu vực Liên Chiểu: Nhân công và dịch vụ","quote":"Chi phí nhân công sữa chữa, thay thế vật\ntư, kiểm tra, vệ sinh công nghiệp toàn bộ máy, Hỗ\ntrợ xử lý sự cố trong vòng 12 tháng.","reference":"Chương V, mục 2, phần II, dòng 1","requirement":"Chi phí nhân công sửa chữa, thay thế vật tư, kiểm tra, vệ sinh công nghiệp toàn bộ máy, hỗ trợ xử lý sự cố trong vòng 12 tháng; đơn vị tính lần/máy, số lượng 1."},{"item":"Phần II - Máy khu vực Liên Chiểu: Lọc nhớt","quote":"Lọc nhớt","reference":"Chương V, mục 2, phần II, dòng 2","requirement":"Lọc nhớt, đơn vị cái, số lượng 1."},{"item":"Phần II - Máy khu vực Liên Chiểu: Lọc gió","quote":"Lọc gió","reference":"Chương V, mục 2, phần II, dòng 3","requirement":"Lọc gió, đơn vị cái, số lượng 1."},{"item":"Phần II - Máy khu vực Liên Chiểu: Lọc dầu","quote":"Lọc dầu","reference":"Chương V, mục 2, phần II, dòng 4","requirement":"Lọc dầu, đơn vị cái, số lượng 1."},{"item":"Phần II - Máy khu vực Liên Chiểu: Nhớt máy","quote":"Nhớt máy","reference":"Chương V, mục 2, phần II, dòng 5","requirement":"Nhớt máy, đơn vị lít, số lượng 12."},{"item":"Phần II - Máy khu vực Liên Chiểu: Nước xanh giải nhiệt","quote":"Nước xanh giải nhiệt","reference":"Chương V, mục 2, phần II, dòng 6","requirement":"Nước xanh giải nhiệt, đơn vị lít, số lượng 4."},{"item":"Phần II - Máy khu vực Liên Chiểu: Bộ điều khiển","quote":"Bộ điểu khiển Deepsea","reference":"Chương V, mục 2, phần II, dòng 7","requirement":"Bộ điều khiển Deepsea, đơn vị bộ, số lượng 1."},{"item":"Phần II - Máy khu vực Liên Chiểu: Vật tư phụ","quote":"Vật tư phụ ( bộ nút xoay auto, cầu chì, dây điều khiển, đầu cos, băng keo điện...)","reference":"Chương V, mục 2, phần II, dòng 8","requirement":"Vật tư phụ (bộ nút xoay auto, cầu chì, dây điều khiển, đầu cos, băng keo điện...), đơn vị bộ, số lượng 1."},{"item":"Cả hai máy: Tương thích thiết bị thay thế","quote":"nhà thầu phải cung cấp các thiết bị có sự tương thích với 02 máy phát điện để sau khi lắp đặt máy phát điện hoạt động bình thường","reference":"Chương V, mục 3","requirement":"Thiết bị thay thế cho thiết bị hư hỏng của 02 máy phát điện phải tương thích với 02 máy phát điện để sau khi lắp đặt máy hoạt động bình thường."},{"item":"Cả hai máy: Phạm vi lắp đặt","quote":"Nhà thầu phải thực hiện việc lắp đặt hoặc giám sát việc lắp đặt tại hiện trường;","reference":"Chương V, mục 3","requirement":"Nhà thầu phải thực hiện việc lắp đặt hoặc giám sát việc lắp đặt tại hiện trường."},{"item":"Cả hai máy: Hàng thay thế và chất lượng","quote":"Cho đổi trả và cung cấp hàng thay thế (mới 100%) trong trường hợp khi sử dụng phát hiện hàng bị lỗi ( không đúng thông số công bố của nhà sản xuất và theo yêu cầu của E-HSYCBG...)","reference":"Chương V, mục 3","requirement":"Cho đổi trả và cung cấp hàng thay thế (mới 100%) khi phát hiện hàng bị lỗi (không đúng thông số công bố của nhà sản xuất và theo yêu cầu của E-HSYCBG)."},{"item":"Cả hai máy: Thương hiệu, ký mã hiệu","quote":"nhà thầu có thể chào các hàng hóa có thương hiệu, ký mã hiệu khác nhưng phải đảm bảo tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng \"tương đương\" hoặc \"tốt hơn\"","reference":"Chương V, mục 2, Ghi chú","requirement":"Thương hiệu, ký mã hiệu nêu trong tiêu chuẩn kỹ thuật chỉ để minh họa; nhà thầu có thể chào hàng hóa khác nhưng phải đảm bảo tiêu chuẩn, đặc tính, tính năng \"tương đương\" hoặc \"tốt hơn\"."},{"item":"Cả hai máy: Kiểm tra trước bàn giao","quote":"Kiểm tra hàng hóa trước khi bàn giao.","reference":"Chương V, mục 4","requirement":"Kiểm tra hàng hóa trước khi bàn giao; kiểm tra, thử nghiệm, đóng gói theo đúng quy định của nhà sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:35:42.293Z"}},"IB2300123566":{"u":"2026-11-03T19:36:24.429+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III Yeu cau ky thuat.doc), chưa phân tích cả HSMT.","Gói thầu là sửa chữa/thay thế linh kiện cho 02 máy phát điện hiện có (Sơn Trà và Ngũ Hành Sơn); văn bản không nêu công suất, động cơ, đầu phát, ATS, bảo hành theo thời hạn hay tiêu chuẩn cụ thể nên generatorCapacity là null.","Bảng hàng hóa bị dính liền chữ trong tệp nguồn; số thứ tự, đơn vị và số lượng được tách theo thứ tự xuất hiện.","Bình điện của Sơn Trà ghi '(Đồng Nai)', không nói rõ là xuất xứ hay nhãn hiệu."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện (Cục Thuế khu vực Sơn Trà - Ngũ Hành Sơn)","notifyNo":"IB2300123566","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện - Sơn Trà: Bình điện","quote":"Bình điện 100A (Đồng Nai)","reference":"Chương V, mục 2 (Phần I, STT 1)","requirement":"Bình điện 100A (Đồng Nai), số lượng 1 bình"},{"item":"Máy phát điện - Sơn Trà: Tăng áp (turbo)","quote":"Sửa chữa Tubo (tăng áp)","reference":"Chương V, mục 2 (Phần I, STT 2)","requirement":"Sửa chữa Tubo (tăng áp), số lượng 1 cái"},{"item":"Máy phát điện - Sơn Trà: Vòi phun béc dầu","quote":"Thay mới vòi phun béc dầu","reference":"Chương V, mục 2 (Phần I, STT 3)","requirement":"Thay mới vòi phun béc dầu, số lượng 4 cái"},{"item":"Máy phát điện - Sơn Trà: Nhớt máy","quote":"Thay nhớt máy","reference":"Chương V, mục 2 (Phần I, STT 4)","requirement":"Thay nhớt máy, số lượng 10 lít"},{"item":"Máy phát điện - Sơn Trà: Phốt Su bắp","quote":"Thay phốt Su bắp","reference":"Chương V, mục 2 (Phần I, STT 5)","requirement":"Thay phốt Su bắp, số lượng 8 cái"},{"item":"Máy phát điện - Sơn Trà: Đề khởi động","quote":"Sửa chữa đề khởi động","reference":"Chương V, mục 2 (Phần I, STT 6)","requirement":"Sửa chữa đề khởi động, trọn gói, số lượng 1"},{"item":"Máy phát điện - Sơn Trà: Bộ xạc bình (Dinamo)","quote":"Sửa chữa bộ xạc bình (Dinamo)","reference":"Chương V, mục 2 (Phần I, STT 7)","requirement":"Sửa chữa bộ xạc bình (Dinamo), trọn gói, số lượng 1"},{"item":"Máy phát điện - Ngũ Hành Sơn: Bình điện","quote":"Bình điện 100A","reference":"Chương V, mục 2 (Phần II, STT 1)","requirement":"Bình điện 100A, số lượng 1 bình"},{"item":"Máy phát điện - Ngũ Hành Sơn: Tăng áp (turbo)","quote":"Sửa chữa Tubo (tăng áp)","reference":"Chương V, mục 2 (Phần II, STT 2)","requirement":"Sửa chữa Tubo (tăng áp), số lượng 1 cái"},{"item":"Máy phát điện - Ngũ Hành Sơn: Vòi phun béc dầu","quote":"Thay mới vòi phun béc dầu","reference":"Chương V, mục 2 (Phần II, STT 3)","requirement":"Thay mới vòi phun béc dầu, số lượng 4 cái"},{"item":"Máy phát điện - Ngũ Hành Sơn: Nhớt máy","quote":"Thay nhớt máy","reference":"Chương V, mục 2 (Phần II, STT 4)","requirement":"Thay nhớt máy, số lượng 10 lít"},{"item":"Máy phát điện - Ngũ Hành Sơn: Phốt Su bắp","quote":"Thay phốt Su bắp","reference":"Chương V, mục 2 (Phần II, STT 5)","requirement":"Thay phốt Su bắp, số lượng 8 cái"},{"item":"Máy phát điện - Ngũ Hành Sơn: Đề khởi động","quote":"Sửa chữa đề khởi động","reference":"Chương V, mục 2 (Phần II, STT 6)","requirement":"Sửa chữa đề khởi động, trọn gói, số lượng 1"},{"item":"Máy phát điện - Ngũ Hành Sơn: Bộ xạc bình","quote":"Sửa chữa bộ xạc bình","reference":"Chương V, mục 2 (Phần II, STT 7)","requirement":"Sửa chữa bộ xạc bình, trọn gói, số lượng 1"},{"item":"Cả hai máy phát điện: Tương thích thiết bị thay thế","quote":"nhà thầu phải cung cấp các thiết bị có sự tương thích với 02 máy phát điện để sau khi lắp đặt máy phát điện hoạt động bình thường","reference":"Chương V, mục 3","requirement":"Thiết bị cung cấp phải tương thích với 02 máy phát điện để sau khi lắp đặt máy hoạt động bình thường"},{"item":"Cả hai máy phát điện: Hàng thay thế khi lỗi","quote":"Cho đổi trả và cung cấp hàng thay thế (mới 100%) trong trường hợp khi sử dụng phát hiện hàng bị lỗi","reference":"Chương V, mục 3","requirement":"Đổi trả và cung cấp hàng thay thế mới 100% khi phát hiện hàng lỗi (không đúng thông số công bố của nhà sản xuất và yêu cầu của E-HSYCBG)"},{"item":"Cả hai máy phát điện: Lắp đặt","quote":"Nhà thầu phải thực hiện việc lắp đặt hoặc giám sát việc lắp đặt tại hiện trường;","reference":"Chương V, mục 3","requirement":"Nhà thầu thực hiện lắp đặt hoặc giám sát lắp đặt tại hiện trường; hàng hóa được vận chuyển đến và lắp đặt đúng vị trí, yêu cầu của chủ đầu tư"},{"item":"Cả hai máy phát điện: Hỗ trợ kỹ thuật","quote":"Nhà thầu phải có nhân viên kỹ thuật được đào tạo chuyên môn và phải hỗ trợ kỹ thuật kịp thời khi có yêu cầu thuật của bên mời thầu trong vòng 24h.","reference":"Chương V, mục 3","requirement":"Có nhân viên kỹ thuật được đào tạo chuyên môn, hỗ trợ kỹ thuật trong vòng 24h khi bên mời thầu yêu cầu"},{"item":"Cả hai máy phát điện: Kiểm tra, đóng gói","quote":"Yêu cầu về kiểm tra, thử nghiệm, đóng gói: phải theo đúng quy định của nhà sản xuất;","reference":"Chương V, mục 3 và mục 4","requirement":"Kiểm tra, thử nghiệm, đóng gói theo đúng quy định của nhà sản xuất; kiểm tra hàng hóa trước khi bàn giao"},{"item":"Cả hai máy phát điện: Hướng dẫn sử dụng","quote":"đối với các loại hàng hóa cần hướng dẫn sử dụng nhà thầu phải cứ cán bộ có chuyên môn hướng dẫn cho nhân viên Trung tâm","reference":"Chương V, mục 4","requirement":"Sau bàn giao, với hàng hóa cần hướng dẫn, nhà thầu cử cán bộ chuyên môn hướng dẫn nhân viên"},{"item":"Cả hai máy phát điện: Hàng hóa tương đương","quote":"nhà thầu có thể chào các hàng hóa có thương hiệu, ký mã hiệu khác nhưng phải đảm bảm tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng \"tương đương\" hoặc \"tốt hơn\" so với yêu cầu của E-HSYCBG;","reference":"Chương V, mục 2 (Ghi chú)","requirement":"Thương hiệu, ký mã hiệu chỉ để minh họa; được chào hàng khác nhưng phải tương đương hoặc tốt hơn về tiêu chuẩn và đặc tính kỹ thuật"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:36:23.934Z"}},"IB2300123990":{"u":"2026-11-03T12:31:00.87+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU KY THUAT.docx), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu rõ trong văn bản (chỉ có hạng mục số 1).","Văn bản không nêu năm sản xuất, mới 100%, CO/CQ, tiêu chuẩn áp dụng, hãng/xuất xứ động cơ và đầu phát; mục Kiểm tra và thử nghiệm để trống.","Một số dòng đo lường/cảnh báo trong bảng được gộp lại; quote của các dòng gộp chỉ trích một dòng đại diện.","Tiêu đề văn bản ghi 'Chương III' dù được cung cấp là Chương V."],"result":{"keyInfo":{"bidName":"Mua sắm Máy phát điện 3 pha năm 2023","notifyNo":"IB2300123990","generatorCapacity":"24 kW / 30 kVA liên tục; 26.4 kW / 34 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện Hyundai DHY34KSE: Chủng loại, xuất xứ","quote":"Máy phát điện Hyundai DHY34KSE-3 pha/ 50Hz/ 1500rpm, nhập khẩu đồng bộ nguyên chiếc hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Máy phát điện Hyundai DHY34KSE-3 pha/ 50Hz/ 1500rpm, nhập khẩu đồng bộ nguyên chiếc hoặc tương đương"},{"item":"Máy phát điện Hyundai DHY34KSE: Công suất liên tục","quote":"Công suất liên tục (Kw/KVA) 24/30","reference":"Chương V, mục 1.2, hạng mục 1 - Tổ máy phát","requirement":"24 kW / 30 kVA"},{"item":"Máy phát điện Hyundai DHY34KSE: Công suất dự phòng","quote":"Công suất dự phòng (KW/KVA) 26.4/34","reference":"Chương V, mục 1.2, hạng mục 1 - Tổ máy phát","requirement":"26.4 kW / 34 kVA"},{"item":"Máy phát điện Hyundai DHY34KSE: Tần số","quote":"Tần số (Hz) 50","reference":"Chương V, mục 1.2, hạng mục 1 - Tổ máy phát","requirement":"50 Hz"},{"item":"Máy phát điện Hyundai DHY34KSE: Điện thế","quote":"Điện thế (V) 230/400","reference":"Chương V, mục 1.2, hạng mục 1 - Tổ máy phát","requirement":"230/400 V"},{"item":"Máy phát điện Hyundai DHY34KSE: Dòng điện","quote":"Dòng điện (A) 47.6","reference":"Chương V, mục 1.2, hạng mục 1 - Tổ máy phát","requirement":"47.6 A"},{"item":"Máy phát điện Hyundai DHY34KSE: Cổng kết nối ATS","quote":"Cổng kết nối ATS Có","reference":"Chương V, mục 1.2, hạng mục 1 - Tổ máy phát","requirement":"Có"},{"item":"Máy phát điện Hyundai DHY34KSE: Bình nhiên liệu","quote":"Bình nhiên liệu (L) 75","reference":"Chương V, mục 1.2, hạng mục 1 - Tổ máy phát","requirement":"75 L"},{"item":"Máy phát điện Hyundai DHY34KSE: Thời gian chạy 100% tải","quote":"Thời gian chạy 100% CS tải (h) 10.8","reference":"Chương V, mục 1.2, hạng mục 1 - Tổ máy phát","requirement":"10.8 giờ"},{"item":"Máy phát điện Hyundai DHY34KSE: Độ ồn","quote":"Độ ồn cách 7m (dBA) 68(±5)","reference":"Chương V, mục 1.2, hạng mục 1 - Tổ máy phát","requirement":"68(±5) dBA tại khoảng cách 7 m"},{"item":"Máy phát điện Hyundai DHY34KSE: Kiểm soát điện thế","quote":"Kiểm soát điện thế (DC/V) 12","reference":"Chương V, mục 1.2, hạng mục 1 - Tổ máy phát","requirement":"12 (DC/V)"},{"item":"Máy phát điện Hyundai DHY34KSE: Trọng lượng toàn bộ","quote":"Trọng lượng toàn bộ (kg) 900","reference":"Chương V, mục 1.2, hạng mục 1 - Tổ máy phát","requirement":"900 kg"},{"item":"Máy phát điện Hyundai DHY34KSE: Kích thước","quote":"Kích thước L×W×H (mm) 2120x920x1300","reference":"Chương V, mục 1.2, hạng mục 1 - Tổ máy phát","requirement":"2120x920x1300 mm (L×W×H)"},{"item":"Máy phát điện Hyundai DHY34KSE: Động cơ - Model","quote":"ĐỘNG CƠ MODEL HY4102","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"HY4102"},{"item":"Máy phát điện Hyundai DHY34KSE: Động cơ - Công suất","quote":"Công suất (KW/1500tr/mn)\n32","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"32 kW tại 1500 vòng/phút"},{"item":"Máy phát điện Hyundai DHY34KSE: Động cơ - Tốc độ quay","quote":"Tốc độ quay\n1500 V/Ph","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"1500 V/Ph"},{"item":"Máy phát điện Hyundai DHY34KSE: Động cơ - Điều chỉnh tốc độ","quote":"Điều chỉnh tốc độ\nCơ học","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Cơ học"},{"item":"Máy phát điện Hyundai DHY34KSE: Động cơ - Làm mát","quote":"Làm mát\nBằng nước","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Bằng nước"},{"item":"Máy phát điện Hyundai DHY34KSE: Động cơ - Dung tích xi lanh","quote":"Dung tích xi lanh (L)\n3.8","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"3.8 L"},{"item":"Máy phát điện Hyundai DHY34KSE: Động cơ - Số xi lanh","quote":"Số Xilanh\n4","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"4"},{"item":"Máy phát điện Hyundai DHY34KSE: Động cơ - Đường kính x hành trình piston","quote":"ĐKxHC Piston\n102x105","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"102x105"},{"item":"Máy phát điện Hyundai DHY34KSE: Động cơ - Tỷ số nén","quote":"Tỷ số nén\n17","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"17"},{"item":"Máy phát điện Hyundai DHY34KSE: Động cơ - Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn (L)\n8","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"8 L"},{"item":"Máy phát điện Hyundai DHY34KSE: Động cơ - Dung tích nước làm mát","quote":"Dung tích nước làm mát (L)\n5.2","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"5.2 L"},{"item":"Máy phát điện Hyundai DHY34KSE: Động cơ - Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu ở 100% tải (L/h)\n8.76","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"8.76 L/h ở 100% tải"},{"item":"Máy phát điện Hyundai DHY34KSE: Động cơ - Ắc quy","quote":"Ắc quy (Ah)\n60","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"60 Ah"},{"item":"Máy phát điện Hyundai DHY34KSE: Đầu phát - Model","quote":"MODEL 184G","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát","requirement":"184G"},{"item":"Máy phát điện Hyundai DHY34KSE: Đầu phát - Công suất liên tục","quote":"Công suất liên tục (KVA)\n31","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát","requirement":"31 kVA"},{"item":"Máy phát điện Hyundai DHY34KSE: Đầu phát - Số pha","quote":"Số pha\n3 pha","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát","requirement":"3 pha"},{"item":"Máy phát điện Hyundai DHY34KSE: Đầu phát - Hệ số công suất","quote":"Hệ số công suất (Cosφ)\n0.8","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát","requirement":"Cosφ 0.8"},{"item":"Máy phát điện Hyundai DHY34KSE: Đầu phát - Điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp\nTự động AVR model SX460","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát","requirement":"Tự động AVR model SX460"},{"item":"Máy phát điện Hyundai DHY34KSE: Đầu phát - Cấp bảo vệ","quote":"Cấp bảo vệ\nIP23","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát","requirement":"IP23"},{"item":"Máy phát điện Hyundai DHY34KSE: Đầu phát - Cấp cách điện","quote":"Cấp cách điện\nClass H","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát","requirement":"Class H"},{"item":"Máy phát điện Hyundai DHY34KSE: Đầu phát - Hệ thống kích từ","quote":"Hệ thống kích từ\nTự động","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát","requirement":"Tự động"},{"item":"Máy phát điện Hyundai DHY34KSE: Bộ điều khiển","quote":"Bảng điều khiển: ComAp\nAMF","reference":"Chương V, mục 1.2, hạng mục 1 - Hệ thống điều khiển, cảnh báo","requirement":"Bảng điều khiển ComAp, AMF"},{"item":"Máy phát điện Hyundai DHY34KSE: Điều khiển - Chỉ thị đo lường","quote":"Báo điện áp các pha cả điện áp pha trung lập\nCó","reference":"Chương V, mục 1.2, hạng mục 1 - Hệ thống điều khiển, cảnh báo","requirement":"Báo cường độ dòng điện; báo tần số; báo điện áp các pha cả điện áp pha trung lập; báo hệ số công suất; tự động điều chỉnh mức nhiên liệu; báo áp suất dầu bôi trơn; báo nhiệt độ nước làm mát cao; báo điện áp pin; báo tốc độ vòng quay động cơ; đếm số giờ chạy của động cơ (đều có)"},{"item":"Máy phát điện Hyundai DHY34KSE: Điều khiển - Chức năng giám sát","quote":"Điều chỉnh độ sáng màn LCD\nCó","reference":"Chương V, mục 1.2, hạng mục 1 - Hệ thống điều khiển, cảnh báo","requirement":"Giám sát rơle đầu ra: Có; điều chỉnh độ sáng màn LCD: Có"},{"item":"Máy phát điện Hyundai DHY34KSE: Điều khiển - Cảnh báo và tự động tắt máy","quote":"Chức năng cảnh báo và tự động tắt máy","reference":"Chương V, mục 1.2, hạng mục 1 - Hệ thống điều khiển, cảnh báo","requirement":"Báo điện áp cao/thấp; tần số cao/thấp; tốc độ quay động cơ cao/thấp; áp suất dầu thấp; nhiệt độ động cơ cao; điện áp acquy cao/thấp; cường độ dòng điện cao (đều có); điều chỉnh thời gian khởi động: Có"},{"item":"Máy phát điện Hyundai DHY34KSE: Vỏ chống ồn - Đồng bộ","quote":"Vỏ chống ồn\nĐồng bộ","reference":"Chương V, mục 1.2, hạng mục 1 - Vỏ chống ồn","requirement":"Vỏ chống ồn đồng bộ"},{"item":"Máy phát điện Hyundai DHY34KSE: Vỏ chống ồn - Chất liệu","quote":"Vỏ chống ồn được chế tạo bằng thép tấm không gỉ","reference":"Chương V, mục 1.2, hạng mục 1 - Vỏ chống ồn","requirement":"Thép tấm không gỉ"},{"item":"Máy phát điện Hyundai DHY34KSE: Vỏ chống ồn - Sơn","quote":"Sơn phủ tĩnh điện chống ăn mòn, trầy sước, phù hợp với điều kiện khí hậu Việt Nam.","reference":"Chương V, mục 1.2, hạng mục 1 - Vỏ chống ồn","requirement":"Sơn phủ tĩnh điện chống ăn mòn, trầy sước, phù hợp với điều kiện khí hậu Việt Nam"},{"item":"Máy phát điện Hyundai DHY34KSE: Vỏ chống ồn - Cách âm","quote":"Vỏ được đệm lớp mút cách âm với khả năng cách âm cao","reference":"Chương V, mục 1.2, hạng mục 1 - Vỏ chống ồn","requirement":"Đệm lớp mút cách âm với khả năng cách âm cao"},{"item":"Máy phát điện Hyundai DHY34KSE: Bảo hành","quote":"Bảo hành 15 tháng kể từ ngày bàn giao thiết bị hoặc 12 tháng kể từ ngày nghiệm thu thiết bị hoặc 1500 giờ tùy điều kiện nào đến trước.","reference":"Chương V, mục 1.2, hạng mục 1 - Bảo hành","requirement":"15 tháng kể từ ngày bàn giao thiết bị hoặc 12 tháng kể từ ngày nghiệm thu thiết bị hoặc 1500 giờ, tùy điều kiện nào đến trước"},{"item":"Phạm vi lắp đặt","quote":"Lắp đặt, đấu nối dây dẫn máy phát điện và chuyển nguồn vào hệ thống điện tòa nhà theo yêu cầu của Ngân hàng TMCP Đầu tư và Phát triển Việt Nam - Chi nhánh Tây Nam Quảng Ninh.","reference":"Chương V, mục 1.3","requirement":"Lắp đặt, đấu nối dây dẫn máy phát điện và chuyển nguồn vào hệ thống điện tòa nhà theo yêu cầu của Ngân hàng TMCP Đầu tư và Phát triển Việt Nam - Chi nhánh Tây Nam Quảng Ninh"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:31:00.177Z"}},"IB2300126517":{"u":"2026-11-03T19:35:50.383+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V Yeu cau ve ky thuat.rar), chưa phân tích cả HSMT.","Chương V không nêu thông số kỹ thuật chi tiết của máy phát (động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, bảo hành, xuất xứ, năm sản xuất); các nội dung này chỉ tham chiếu 'hồ sơ thiết kế được duyệt' (HSTK) phát hành kèm E-HSMT và không có trong văn bản được cung cấp.","Công suất không thống nhất trong văn bản: tên hạng mục ghi 'máy phát 330KVA' nhưng tên thiết bị ghi 'TC 300 300KVA'.","Gói thầu là sửa chữa/bảo trì máy phát hiện hữu, không phải cung cấp máy mới; số lượng: 1 máy TC 300 300KVA và 1 máy TC 100 110KVA theo mô tả hạng mục.","Văn bản cũng nêu biến tần 15HP, biến tần 3P 18kW, máy bơm 11HP 380V-3P, bơm hỏa tiễn 7.5HP, nhưng đây là thiết bị trạm bơm, không phải máy phát nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Gói thầu thứ 4: Thi công xây dựng công trình “Sửa chữa hệ thống điện, máy bơm nước phòng cháy chữa cháy khu trạm nước mặt cổng 3; Sửa chữa, bảo trì hệ thống Phòng cháy chữa cháy từ trạm nước ngầm đến Khu hành chính của Văn phòng Ban và các Trung tâm; Sửa chữa, bảo trì hệ thống trạm bơm nước ngầm phục vụ cấp nước sinh hoạt và nước PCCC cho Văn phòng Ban và các Trung tâm; Sửa chữa và đấu nối lại máy phát 330KVA sử dụng cho trạm nước ngầm phục vụ PCCC”","notifyNo":"IB2300126517","generatorCapacity":"330 kVA (theo tên hạng mục); máy phát TC 300 300KVA; máy phát TC 100 110KVA; không nêu rõ chế độ dự phòng/chính"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục máy phát 330kVA - Máy phát điện TC 300 300KVA: Phạm vi sửa chữa","quote":"Máy phát điện TC 300 300KVA: Kiểm tra sửa chữa và thay thế một số thiết bị hư hỏng (Bình\nẮc quy, bộ sạc tự động, bộ ruột két nước giải nhiệt, bộ điều khiển máy phát điện, bộ lọc nhớt, lọc dầu,\nthay nhớt động cơ; thay dây nguồn trạm ngầm từ tủ điện qua MCB máy phát điện; bảo trì máy phát điện,\nnguồn điện).","reference":"Chương V, mục I.2, Hạng mục: Sửa chữa và đấu nối lại máy phát 330kva","requirement":"Kiểm tra sửa chữa và thay thế một số thiết bị hư hỏng: bình ắc quy, bộ sạc tự động, bộ ruột két nước giải nhiệt, bộ điều khiển máy phát điện, bộ lọc nhớt, lọc dầu, thay nhớt động cơ; thay dây nguồn trạm ngầm từ tủ điện qua MCB máy phát điện; bảo trì máy phát điện, nguồn điện."},{"item":"Hạng mục máy phát 330kVA - Máy phát điện TC 300 300KVA: Công suất","quote":"Máy phát điện TC 300 300KVA","reference":"Chương V, mục I.2","requirement":"Máy phát điện ký hiệu TC 300, công suất 300KVA (tên hạng mục ghi 330kVA); văn bản không nêu chế độ chính/dự phòng."},{"item":"Hạng mục máy phát 330kVA - Bộ điều khiển máy phát điện 300KVA","quote":"Phù hợp yêu cầu HSTK được duyệt","reference":"Chương V, mục III.3, bảng vật tư, STT 8","requirement":"Phù hợp yêu cầu hồ sơ thiết kế được duyệt (HSTK); không nêu thông số cụ thể."},{"item":"Hạng mục máy phát 330kVA - Dây nguồn","quote":"Dây nguồn 4x35mm2 | Phù hợp yêu cầu HSTK được duyệt và theo TCVN 2103 - 1994","reference":"Chương V, mục III.3, bảng vật tư, STT 5","requirement":"Dây nguồn 4x35mm2, phù hợp yêu cầu HSTK được duyệt và theo TCVN 2103 - 1994."},{"item":"Hạng mục máy phát 330kVA - MCB, MCCB","quote":"Phù hợp yêu cầu HSTK được duyệt và theo TCVN 6592-2: 2009","reference":"Chương V, mục III.3, bảng vật tư, STT 6","requirement":"Phù hợp yêu cầu HSTK được duyệt và theo TCVN 6592-2: 2009 (IEC 60947-2: 2009)."},{"item":"Hạng mục máy phát 330kVA - Cáp điện đơn các loại","quote":"Cáp điện đơn các loại | Phù hợp yêu cầu HSTK được duyệt và theo TCVN 2103 - 1994","reference":"Chương V, mục III.3, bảng vật tư, STT 12","requirement":"Phù hợp yêu cầu HSTK được duyệt và theo TCVN 2103 - 1994."},{"item":"Hạng mục máy phát 330kVA - Nhà chứa máy phát điện","quote":"Nhà chứa máy phát điện: Khung sắt lưới B40: tháo dỡ và thay mới khung sắt lưới B40 và lưới\nmắc cáo bằng khung sắt lưới mắc cáo , sơn dầu hoàn thiện; Tường, cột, dầm cạo sủi lớp sơn, matit hiện\nhữu, bả matit sơn nước hoàn thiện bằng sơn 1 lớp lót 2 lớp phủ.","reference":"Chương V, mục I.2, Hạng mục: Sửa chữa và đấu nối lại máy phát 330kva","requirement":"Tháo dỡ và thay mới khung sắt lưới B40 và lưới mắc cáo bằng khung sắt lưới mắc cáo, sơn dầu hoàn thiện; tường, cột, dầm cạo sủi lớp sơn, matit hiện hữu, bả matit, sơn nước hoàn thiện 1 lớp lót 2 lớp phủ."},{"item":"Hạng mục khu trạm nước mặt cổng 3 - Máy phát điện TC 100 110KVA: Công suất","quote":"Máy phát điện TC 100 110KVA","reference":"Chương V, mục I.2, Hạng mục: Sửa chữa, bảo trì hệ thống điện, máy bơm nước PCCC khu trạm nước mặt cổng 3","requirement":"Máy phát điện ký hiệu TC 100, công suất 110KVA; văn bản không nêu chế độ chính/dự phòng."},{"item":"Hạng mục khu trạm nước mặt cổng 3 - Máy phát điện TC 100 110KVA: Phạm vi sửa chữa","quote":"Thay mới nhớt máy, lọc dầu, lọc nhớt; Tháo đầu phát , vệ\nsinh, sấy nhiệt các cuộn dây đầu phát, xử lý thanh kết nối cáp động lực ngõ ra đầu phát; Thay mới bộ\nbình Ắc quy và bộ sạc dự phòng; thay mới bộ điều tốc, bộ điều áp; Thay mới bộ điều khiển; thay mới bộ\ndây điều khiển của máy; Thay mới két nước làm mát, nước giải nhiệt; Thay mới tủ ATS và đầu Cos cáp động lực.","reference":"Chương V, mục I.2, Hạng mục: Sửa chữa, bảo trì hệ thống điện, máy bơm nước PCCC khu trạm nước mặt cổng 3","requirement":"Thay mới nhớt máy, lọc dầu, lọc nhớt; tháo đầu phát, vệ sinh, sấy nhiệt các cuộn dây đầu phát, xử lý thanh kết nối cáp động lực ngõ ra đầu phát; thay mới bộ bình ắc quy và bộ sạc dự phòng; thay mới bộ điều tốc, bộ điều áp; thay mới bộ điều khiển; thay mới bộ dây điều khiển của máy; thay mới két nước làm mát, nước giải nhiệt; thay mới tủ ATS và đầu Cos cáp động lực."},{"item":"Hạng mục khu trạm nước mặt cổng 3 - Máy phát điện TC 100 110KVA: Nhà chứa máy phát điện","quote":"Nhà chứa máy phát điện: Khung sắt lưới B40: tháo dỡ và thay mới khung sắt lưới B40 và lưới\nmắc cáo bằng khung sắt lưới mắc cáo , sơn dầu hoàn thiện; Tường, cột, dầm cạo sủi lớp sơn, matit hiện\nhữu, bả matit sơn nước hoàn thiện bằng sơn 1 lớp lót 2 lớp phủ.","reference":"Chương V, mục I.2, Hạng mục khu trạm nước mặt cổng 3","requirement":"Tháo dỡ và thay mới khung sắt lưới B40 và lưới mắc cáo bằng khung sắt lưới mắc cáo, sơn dầu hoàn thiện; tường, cột, dầm cạo sủi lớp sơn, matit hiện hữu, bả matit, sơn nước hoàn thiện 1 lớp lót 2 lớp phủ."},{"item":"Tủ ATS (cả hai máy phát)","quote":"Tủ ATS | Phù hợp yêu cầu HSTK được duyệt","reference":"Chương V, mục III.3, bảng vật tư, STT 7","requirement":"Phù hợp yêu cầu HSTK được duyệt; không nêu dòng định mức hay thông số cụ thể."},{"item":"Vỏ tủ điện","quote":"Vỏ tủ điện sơn tĩnh điện Phù hợp yêu cầu HSTK được duyệt","reference":"Chương V, mục III.3, bảng vật tư, STT 15","requirement":"Vỏ tủ điện sơn tĩnh điện, phù hợp yêu cầu HSTK được duyệt."},{"item":"Tiêu chuẩn áp dụng chung cho vật tư, thiết bị","quote":"(chi tiết xem hồ sơ thiết kế phát hành kèm E-HSMT).","reference":"Chương V, mục I.2; mục III.6","requirement":"Vật tư, thiết bị phải phù hợp hồ sơ thiết kế và các quy trình, quy phạm hiện hành; thông số chi tiết xem hồ sơ thiết kế phát hành kèm E-HSMT. Quy chuẩn an toàn điện áp dụng: QCVN 01:2020/BCT."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:35:49.867Z"}},"IB2300126621":{"u":"2026-11-03T19:34:52.023+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG 3 YEU CAU KY THUAT MAY PHAT DIEN.pdf), chưa phân tích cả HSMT.","Bảng trong tệp PDF bị vỡ định dạng nên một số dòng mất cột nhãn hiệu/xuất xứ (ví dụ nhiều dòng chỉ còn chữ 'tương đương'). Với các dòng đó chỉ ghi số lượng và đơn vị, không suy đoán nhãn hiệu.","Tên máy phát (ví dụ 'điện 300 KVA') bị tách thành nhiều dòng trong bảng nên không trích được nguyên văn liền mạch. Công suất được ghi theo cột 'Nơi sử dụng'.","Văn bản không nêu động cơ, đầu phát, điện áp, tần số, tiêu hao nhiên liệu, tiêu chuẩn, bảo hành hay mức ồn của tổ máy.","Một số mục có thể thiếu nhãn hiệu trong bảng gốc: 1.12, 2.11, 3.13, 4.12, 5.10, 6.10, 7.9, 8.9, 9.9, 10.9 (nhân công sửa chữa 1 lần mỗi nơi).","Hàng 9.2 ghi 'Chi cục Thuế khu vực III (tại huyện Thới Bình)' trong khi tiêu đề mục 9 ghi khu vực IV; đã giữ theo tiêu đề mục."],"result":{"keyInfo":{"bidName":"Bảo dưỡng, sửa chữa, thay thế thiết bị máy phát điện cho Cục Thuế tỉnh Cà mau","notifyNo":"IB2300126621","generatorCapacity":"10 tổ máy: 1 x 300 kVA (Văn phòng Cục Thuế); 7 x 100 kVA (Năm Căn, KV II TP Cà Mau, Đầm Dơi, KV III Cái Nước, Phú Tân, KV IV Thới Bình, U Minh); 2 x 80 kVA (Ngọc Hiển, Trần Văn Thời). Văn bản không nêu công suất dự phòng hay liên tục."},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Chất lượng, CO, CQ, vận hành thử","quote":"đầy đủ CO, CQ theo","reference":"Chương III, mục 2 (Mục tiêu công việc)","requirement":"Tất cả thiết bị thay thế phải đảm bảo chất lượng, có đầy đủ CO, CQ theo yêu cầu. Sau khi thay thế phải vận hành thử, máy hoạt động bình thường."},{"item":"Chung - Phạm vi dịch vụ","quote":null,"reference":"Chương III, mục 1","requirement":"Bảo dưỡng, sửa chữa, thay thế thiết bị máy phát điện tại 9 địa điểm: Văn phòng Cục Thuế, các Chi cục Thuế khu vực I, II, III, IV và các Bộ phận một cửa tại Ngọc Hiển, Đầm Dơi, Trần Văn Thời, Phú Tân, U Minh."},{"item":"Phần 1 - Máy 300 kVA (Văn phòng Cục Thuế, mã tài sản 000741973): Lọc dầu, lọc nhớt, lọc gió","quote":"Baldwin: Châu Á, Châu Âu","reference":"Chương III, mục 3, hàng 1.1 - 1.3","requirement":"Thay lọc dầu 1 cái, lọc nhớt 2 cái, lọc gió 1 cái. Nhãn hiệu Yasaka/Donaldson/Perkins/Baldwin, xuất xứ Châu Á, Châu Âu hoặc tương đương."},{"item":"Phần 1 - Máy 300 kVA: Nước giải nhiệt, súc rửa két nước","quote":"Rocket: Việt Nam hoặc","reference":"Chương III, mục 3, hàng 1.4 - 1.5","requirement":"Phục hồi súc rửa két nước 1 lần. Thay nước giải nhiệt 4 can, hãng Rocket, Việt Nam hoặc tương đương."},{"item":"Phần 1 - Máy 300 kVA: Hệ thống điều khiển, bộ đếm tốc độ","quote":"TT-Gen: Việt Nam hoặc","reference":"Chương III, mục 3, hàng 1.6, 1.8","requirement":"Cài đặt ECU và hệ thống điều khiển 1 gói; thay bộ đếm tốc độ 1 bộ. Cả hai hãng TT-Gen, Việt Nam hoặc tương đương."},{"item":"Phần 1 - Máy 300 kVA: Bình ắc quy","quote":"Hyundai: Hàn Quốc hoặc","reference":"Chương III, mục 3, hàng 1.7","requirement":"Thay bình ắc quy 2 bộ, hãng Hyundai, Hàn Quốc hoặc tương đương."},{"item":"Phần 1 - Máy 300 kVA: MCCB đóng cắt","quote":"LS: Hàn Quốc hoặc tương","reference":"Chương III, mục 3, hàng 1.9","requirement":"Thay MCCB đóng cắt 1 bộ, hãng LS, Hàn Quốc hoặc tương đương."},{"item":"Phần 1 - Máy 300 kVA: Bo và kết nối hệ thống điều khiển từ xa","quote":null,"reference":"Chương III, mục 3, hàng 1.10","requirement":"Thay bo và kết nối hệ thống điều khiển từ xa, 1 lần."},{"item":"Phần 1 - Máy 300 kVA: Nhớt","quote":"BP/ Castrol/ Resolub - Việt","reference":"Chương III, mục 3, hàng 1.11","requirement":"Thay nhớt 36 lít, nhãn hiệu BP/Castrol/Resolub, Việt Nam hoặc tương đương."},{"item":"Phần 2 - Máy 100 kVA (Chi cục Thuế KV I - Năm Căn, mã tài sản 000741865): Lọc dầu, lọc nhớt, lọc gió","quote":"Baldwin: Châu Á, Châu Âu","reference":"Chương III, mục 3, hàng 2.1 - 2.3","requirement":"Thay mỗi loại 1 cái. Nhãn hiệu Baldwin, xuất xứ Châu Á, Châu Âu hoặc tương đương."},{"item":"Phần 2 - Máy 100 kVA (Năm Căn): Bơm dầu, ống dầu, cổ dê, nước giải nhiệt, cân chỉnh điện áp pha, nhớt","quote":"TT-Gen: Việt Nam hoặc","reference":"Chương III, mục 3, hàng 2.4 - 2.10","requirement":"Thay bơm dầu 1 cái, ống dầu 2 mét, cổ dê 3 cái; phục hồi súc rửa két nước 1 lần; thay nước giải nhiệt 2 can; cân chỉnh điện áp pha 1 lần (hãng TT-Gen, Việt Nam hoặc tương đương); thay nhớt 18 lít."},{"item":"Phần 3 - Máy 80 kVA (Bộ phận một cửa Ngọc Hiển, mã tài sản 000301081): Lọc dầu, lọc nhớt, lọc gió","quote":"Baldwin: Châu Á, Châu Âu","reference":"Chương III, mục 3, hàng 3.1 - 3.3","requirement":"Thay mỗi loại 1 cái. Nhãn hiệu Baldwin, xuất xứ Châu Á, Châu Âu hoặc tương đương."},{"item":"Phần 3 - Máy 80 kVA (Ngọc Hiển): Củ đề, ắc quy, nước giải nhiệt, hệ thống xả, nhớt","quote":null,"reference":"Chương III, mục 3, hàng 3.4 - 3.12","requirement":"Quấn lại củ đề 1 lần; thay bình ắc quy 1 bộ; phục hồi súc rửa két nước 1 lần; thay nước giải nhiệt 2 can; hộp thoát nhiệt 1 bộ; ống xả khí thải 1 bộ; co nối ống xả 2 cái; co nhún inox 1 bộ; thay nhớt 18 lít."},{"item":"Phần 4 - Máy 100 kVA (Chi cục Thuế KV II - TP Cà Mau, mã tài sản 000289115): Lọc dầu, lọc nhớt, lọc gió","quote":"Baldwin: Châu Á, Châu Âu","reference":"Chương III, mục 3, hàng 4.1 - 4.3","requirement":"Thay mỗi loại 1 cái. Nhãn hiệu Yasaka/Donaldson/Perkins/Baldwin, xuất xứ Châu Á, Châu Âu hoặc tương đương."},{"item":"Phần 4 - Máy 100 kVA (KV II): ECU, MCCB, bộ đếm tốc độ, cân chỉnh điện áp pha","quote":"TT-Gen: Việt Nam hoặc","reference":"Chương III, mục 3, hàng 4.5, 4.6, 4.9, 4.10","requirement":"Cài đặt ECU và hệ thống điều khiển 1 gói; thay MCCB đóng cắt 1 bộ; thay bộ đếm tốc độ 1 bộ; cân chỉnh điện áp pha 1 lần. Hãng TT-Gen, Việt Nam hoặc tương đương."},{"item":"Phần 4 - Máy 100 kVA (KV II): Ắc quy, nước giải nhiệt, nhớt","quote":null,"reference":"Chương III, mục 3, hàng 4.4, 4.7, 4.8, 4.11","requirement":"Thay bình ắc quy 1 bộ; phục hồi súc rửa két nước 1 lần; thay nước giải nhiệt 4 can; thay nhớt 25 lít."},{"item":"Phần 5 - Máy 100 kVA (Bộ phận một cửa Đầm Dơi, mã tài sản 000936768): Lọc dầu, lọc nhớt, lọc gió","quote":"Baldwin: Châu Á, Châu Âu","reference":"Chương III, mục 3, hàng 5.1 - 5.3","requirement":"Thay mỗi loại 1 cái. Nhãn hiệu Baldwin, xuất xứ Châu Á, Châu Âu hoặc tương đương."},{"item":"Phần 5 - Máy 100 kVA (Đầm Dơi): Động cơ (piston, xylanh, bạc, séc măng, ron)","quote":"TT-Gen: Việt Nam hoặc","reference":"Chương III, mục 3, hàng 5.6 - 5.8","requirement":"Phục hồi piston, xylanh 6 bộ; bạc, séc măng và phụ kiện 1 bộ (hãng TT-Gen, Việt Nam hoặc tương đương); ron động cơ 1 bộ."},{"item":"Phần 5 - Máy 100 kVA (Đầm Dơi): Nước giải nhiệt, nhớt","quote":null,"reference":"Chương III, mục 3, hàng 5.4, 5.5, 5.9","requirement":"Phục hồi súc rửa két nước 1 lần; thay nước giải nhiệt 2 can; thay nhớt 18 lít."},{"item":"Phần 6 - Máy 100 kVA (Chi cục Thuế KV III - Cái Nước, mã tài sản 000741254): Lọc dầu, lọc nhớt, lọc gió","quote":"Baldwin: Châu Á, Châu Âu","reference":"Chương III, mục 3, hàng 6.1 - 6.3","requirement":"Thay mỗi loại 1 cái. Nhãn hiệu Baldwin, xuất xứ Châu Á, Châu Âu hoặc tương đương."},{"item":"Phần 6 - Máy 100 kVA (Cái Nước): Bảng điều khiển","quote":"Deepsea: Anh Quốc hoặc","reference":"Chương III, mục 3, hàng 6.6","requirement":"Thay bảng điều khiển 1 bộ, hãng Deepsea, Anh Quốc hoặc tương đương."},{"item":"Phần 6 - Máy 100 kVA (Cái Nước): Turbo, ống khói, amiang pô","quote":"TT-Gen: Việt Nam hoặc","reference":"Chương III, mục 3, hàng 6.7, 6.8","requirement":"Cân chỉnh phục hồi turbo động cơ 1 lần; ống khói và amiang pô 1 bộ. Hãng TT-Gen, Việt Nam hoặc tương đương."},{"item":"Phần 6 - Máy 100 kVA (Cái Nước): Nước giải nhiệt, nhớt","quote":null,"reference":"Chương III, mục 3, hàng 6.4, 6.5, 6.9","requirement":"Phục hồi súc rửa két nước 1 lần; thay nước giải nhiệt 2 can; thay nhớt 18 lít."},{"item":"Phần 7 - Máy 80 kVA (Bộ phận một cửa Trần Văn Thời, mã tài sản 000300173): Lọc dầu, lọc nhớt, lọc gió","quote":"Baldwin: Châu Á, Châu Âu","reference":"Chương III, mục 3, hàng 7.1 - 7.3","requirement":"Thay mỗi loại 1 cái. Nhãn hiệu Baldwin, xuất xứ Châu Á, Châu Âu hoặc tương đương."},{"item":"Phần 7 - Máy 80 kVA (Trần Văn Thời): Ắc quy, bộ sạc tự động, nước giải nhiệt, nhớt","quote":null,"reference":"Chương III, mục 3, hàng 7.4 - 7.8","requirement":"Thay bình ắc quy 1 bộ; thay bộ sạc tự động 1 bộ; phục hồi súc rửa két nước 1 lần; thay nước giải nhiệt 2 can; thay nhớt 18 lít."},{"item":"Phần 8 - Máy 100 kVA (Bộ phận một cửa Phú Tân, mã tài sản 00293464): Lọc dầu, lọc nhớt, lọc gió","quote":"Baldwin: Châu Á, Châu Âu","reference":"Chương III, mục 3, hàng 8.1 - 8.3","requirement":"Thay mỗi loại 1 cái. Nhãn hiệu Baldwin, xuất xứ Châu Á, Châu Âu hoặc tương đương."},{"item":"Phần 8 - Máy 100 kVA (Phú Tân): Hệ thống nhiên liệu","quote":"TT-Gen: Việt Nam hoặc","reference":"Chương III, mục 3, hàng 8.4, 8.5","requirement":"Cân chỉnh phục hồi heo dầu (bơm dầu và kim phun) 1 bộ; thay ron bơm nhiên liệu 1 bộ (hãng TT-Gen, Việt Nam hoặc tương đương)."},{"item":"Phần 8 - Máy 100 kVA (Phú Tân): Nước giải nhiệt, nhớt","quote":null,"reference":"Chương III, mục 3, hàng 8.6 - 8.8","requirement":"Phục hồi súc rửa két nước 1 lần; thay nước giải nhiệt 2 can; thay nhớt 18 lít."},{"item":"Phần 9 - Máy 100 kVA (Chi cục Thuế KV IV - Thới Bình, mã tài sản 000739605): Lọc dầu, lọc nhớt, lọc gió","quote":"Baldwin: Châu Á, Châu Âu","reference":"Chương III, mục 3, hàng 9.1 - 9.3","requirement":"Thay mỗi loại 1 cái. Nhãn hiệu Baldwin, xuất xứ Châu Á, Châu Âu hoặc tương đương."},{"item":"Phần 9 - Máy 100 kVA (Thới Bình): Ron, sin, bạc đạn, ổ bi, phớt (nối két giải nhiệt - động cơ)","quote":"TT-Gen: Việt Nam hoặc","reference":"Chương III, mục 3, hàng 9.6","requirement":"Thay 1 bộ, hãng TT-Gen, Việt Nam hoặc tương đương."},{"item":"Phần 9 - Máy 100 kVA (Thới Bình): Nước giải nhiệt, ắc quy, nhớt","quote":null,"reference":"Chương III, mục 3, hàng 9.4, 9.5, 9.7, 9.8","requirement":"Phục hồi súc rửa két nước 1 lần; thay nước giải nhiệt 2 can; thay bình ắc quy 1 bộ; thay nhớt 18 lít."},{"item":"Phần 10 - Máy 100 kVA (Bộ phận một cửa U Minh, mã tài sản 00291827): Lọc dầu, lọc nhớt, lọc gió","quote":"Baldwin: Châu Á, Châu Âu","reference":"Chương III, mục 3, hàng 10.1 - 10.3","requirement":"Thay mỗi loại 1 cái. Nhãn hiệu Baldwin, xuất xứ Châu Á, Châu Âu hoặc tương đương."},{"item":"Phần 10 - Máy 100 kVA (U Minh): Giàn giải nhiệt két nước, TI báo dòng/pha","quote":"TT-Gen: Việt Nam hoặc","reference":"Chương III, mục 3, hàng 10.6, 10.7","requirement":"Thay giàn giải nhiệt két nước 1 bộ; thay TI báo dòng, pha 3 bộ. Hãng TT-Gen, Việt Nam hoặc tương đương."},{"item":"Phần 10 - Máy 100 kVA (U Minh): Nước giải nhiệt, nhớt","quote":null,"reference":"Chương III, mục 3, hàng 10.4, 10.5, 10.8","requirement":"Phục hồi súc rửa két nước 1 lần; thay nước giải nhiệt 2 can; thay nhớt 18 lít."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:34:50.982Z"}},"IB2300127113":{"u":"2026-11-03T12:25:44.587+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy; chỉ có một hạng mục tổ máy phát điện, không ghi rõ số lượng.","Bảng thông số bị chia cột khi trích xuất từ PDF; hai hạng mục (Bảng điều khiển và Tủ ATS) cùng mang số thứ tự 4.","Dòng 'Tần số: 50Hz' bị tách cột nên không trích nguyên văn được (quote = null).","Các thương hiệu (EU/G7) chỉ mang tính minh họa; nhà thầu được chào hàng tương đương hoặc ưu việt hơn.","Văn bản không nêu tiêu chuẩn kỹ thuật cụ thể (ISO, IEC...), loại cáp, hay mức khí thải."],"result":{"keyInfo":{"bidName":"Gói thầu số 12: Mua sắm lắp đặt máy phát điện","notifyNo":"IB2300127113","generatorCapacity":"Công suất liên tục ≥ 350 kVA/280 kW; dự phòng ≥ 385 kVA/308 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục (KVA/KW): ≥ 350/280","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≥ 350 KVA / 280 KW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng(KVA/KW): ≥ 385/308","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≥ 385 KVA / 308 KW"},{"item":"Tổ máy phát điện: Dòng điện dự phòng","quote":"Dòng điện dự phòng (A): ≥ 570","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≥ 570 A"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện áp (V): 220/380","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"220/380 V"},{"item":"Tổ máy phát điện: Số pha","quote":"Số pha: 3","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"3 pha"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu ở 75% tải (1/h): ≤ 56","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Ở 75% tải: ≤ 56 (đơn vị ghi trong văn bản là \"1/h\")"},{"item":"Tổ máy phát điện: Kích thước máy có vỏ chống ồn","quote":"Kích thước máy có vỏ chống ồn (mm): ≤ 4000*1400*2200","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≤ 4000*1400*2200 mm"},{"item":"Tổ máy phát điện: Trọng lượng máy có vỏ","quote":"Trọng lượng máy có vỏ (kg): ≤ 3500","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≤ 3500 kg"},{"item":"Tổ máy phát điện: Vỏ chống ồn","quote":"Vỏ chống ồn: Nhập khẩu đồng bộ theo máy; được chế tạo từ","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Nhập khẩu đồng bộ theo máy; chế tạo từ thép tấm chất lượng cao dày từ 1.5-2mm; xử lý bề mặt bằng hoá chất và sơn tĩnh điện; các cánh cửa dùng khoá chất lượng cao; phần bảng điều khiển có cửa kính mica để kiểm tra và vận hành"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn tiêu chuẩn máy có vỏ: ≤ 70±3dB (dbA cách 7m)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Độ ồn tiêu chuẩn máy có vỏ ≤ 70±3dB (dbA cách 7m)"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Dung tích thùng nhiên liệu theo máy: ≥ Tiêu hao 8h chạy máy","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Dung tích thùng nhiên liệu theo máy ≥ tiêu hao 8h chạy máy liên tục tại 100% tải"},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"Khung bệ máy: Khung dập & hàn tấm bằng thép tiêu chuẩn","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Khung dập và hàn tấm bằng thép tiêu chuẩn chất lượng cao"},{"item":"Tổ máy phát điện: Liên kết máy và vỏ","quote":"Liên kết máy & vỏ: Máy được liên kết với khung bằng cao su","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Máy liên kết với khung bằng cao su chống rung, triệt tiêu dao động ra vỏ khi máy hoạt động"},{"item":"Tổ máy phát điện: Cấu tạo cánh cửa","quote":"Cấu tạo cánh cửa: Phần điều khiển có cửa kính để dễ dàng quat","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Phần điều khiển có cửa kính để quan sát thông số làm việc từ bên ngoài; cánh cửa có khóa an toàn và gioăng làm kín chống mưa"},{"item":"Tổ máy phát điện: Ống xả khí thải","quote":"Ống xả khí thải: Thẳng 90 độ, hướng lên trên có lắp che mưa.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Thẳng 90 độ, hướng lên trên, có lắp che mưa"},{"item":"Động cơ: Thương hiệu","quote":"Thương hiệu: EU/G7","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"EU/G7 (nhà thầu được chào hàng tương đương hoặc ưu việt hơn)"},{"item":"Động cơ: Số vòng quay định mức","quote":"Số vòng quay định mức: 1500 vòng/phút","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"1500 vòng/phút"},{"item":"Động cơ: Công suất tối đa","quote":"Công suất tối đa: ≥ 351kW","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"≥ 351kW"},{"item":"Động cơ: Kiểu động cơ","quote":"Kiểu động cơ: Diezen, 4 thì","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Diezen, 4 thì"},{"item":"Động cơ: Số xy lanh, cách bố trí","quote":"Số xy lanh, cách bố trí: ≥ 6, thẳng hàng","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"≥ 6, thẳng hàng"},{"item":"Động cơ: Dung tích xy lanh","quote":"Dung tích xy lanh: ≥ 14.0 L","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"≥ 14.0 L"},{"item":"Động cơ: Tỉ số nén","quote":"Tỉ số nén: ≥ 14.0:1","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"≥ 14.0:1"},{"item":"Động cơ: Kiểu nạp khí","quote":"Kiểu nạp khí: Turbo tăng áp & làm mát khí nạp","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Turbo tăng áp và làm mát khí nạp"},{"item":"Động cơ: Nguồn ắc quy","quote":"Nguồn ắc quy: ≥ 24V","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"≥ 24V"},{"item":"Động cơ: Phương pháp điều tốc","quote":"Phương pháp điều tốc: Điện tử","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Điện tử"},{"item":"Động cơ: Phương pháp làm mát","quote":"Phương pháp làm mát: Bằng nước với quạt gió","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Bằng nước với quạt gió"},{"item":"Đầu phát: Thương hiệu","quote":"Thương hiệu: EU/G7","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"EU/G7 (nhà thầu được chào hàng tương đương hoặc ưu việt hơn)"},{"item":"Đầu phát: Công suất liên tục","quote":"Công suất liên tục đầu phát: ≥ 350 kVA","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"≥ 350 kVA"},{"item":"Đầu phát: Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"3 pha"},{"item":"Đầu phát: Số cực từ","quote":"Số cực từ: 4","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"4"},{"item":"Đầu phát: Điện áp ra định mức","quote":"Điện áp ra định mức đầu phát: 380V /220V","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"380V /220V"},{"item":"Đầu phát: Hệ số công suất","quote":"Hệ số công suất: ≥ 0,8","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"≥ 0,8"},{"item":"Đầu phát: Tần số","quote":null,"reference":"Chương V, mục 1.2, hạng mục 3","requirement":"50Hz"},{"item":"Đầu phát: Kiểu kích từ","quote":"Kiểu kích từ: Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp: Tự động AVR","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Tự động AVR"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"IP23"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện: H","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"H"},{"item":"Bảng điều khiển: Thương hiệu","quote":"Thương hiệu: EU/G7","reference":"Chương V, mục 1.2, hạng mục 4 (Bảng điều khiển)","requirement":"EU/G7 (nhà thầu được chào hàng tương đương hoặc ưu việt hơn)"},{"item":"Bảng điều khiển: Giám sát và bảo vệ","quote":"Giám sát tốc độ động cơ, áp suất nhớt, nhiệt độ nước làm mát,","reference":"Chương V, mục 1.2, hạng mục 4 (Bảng điều khiển)","requirement":"Giám sát tốc độ động cơ, áp suất nhớt, nhiệt độ nước làm mát, tần số, điện áp, dòng điện, công suất và mức nhiên liệu; bảo vệ toàn diện cho động cơ và đầu phát"},{"item":"Bảng điều khiển: Màn hình","quote":"Màn hình hiện thị LCD","reference":"Chương V, mục 1.2, hạng mục 4 (Bảng điều khiển)","requirement":"Màn hình hiển thị LCD; hiển thị hai chế độ đèn led và trên màn hình hiển thị"},{"item":"Bảng điều khiển: Chuyển đổi nguồn","quote":"Tự động chuyển đổi giữa điện lưới và điện máy phát","reference":"Chương V, mục 1.2, hạng mục 4 (Bảng điều khiển)","requirement":"Tự động chuyển đổi giữa điện lưới và điện máy phát"},{"item":"Bảng điều khiển: Hiển thị điện và công suất","quote":"Hiển thị 3 pha điện lưới hoặc máy phát","reference":"Chương V, mục 1.2, hạng mục 4 (Bảng điều khiển)","requirement":"Hiển thị 3 pha điện lưới hoặc máy phát; hiển thị công suất máy (KW, KVA, PF); hiển thị dòng điện và bảo vệ quá dòng"},{"item":"Bảng điều khiển: Bảo vệ","quote":"Bảo vệ quá tải","reference":"Chương V, mục 1.2, hạng mục 4 (Bảng điều khiển)","requirement":"Bảo vệ quá tải; bảo vệ quá tốc; cảnh báo toàn diện và tắt máy"},{"item":"Bảng điều khiển: Cài đặt và kết nối","quote":"Cài đặt dễ dàng bằng máy tính","reference":"Chương V, mục 1.2, hạng mục 4 (Bảng điều khiển)","requirement":"Cài đặt dễ dàng bằng máy tính; cài đặt trực tiếp bằng tay hoặc phần mềm máy tính qua kết nối USB; đọc được hộp đen của nhiều loại động cơ; khởi động từ xa; cài đặt lịch trình chạy máy; cài đặt chạy bảo vệ khi khởi động và tắt máy"},{"item":"Bảng điều khiển: Thời gian chạy máy, báo ắc quy, nhật ký lỗi","quote":"Lưu nhật ký sự kiện lỗi (50).","reference":"Chương V, mục 1.2, hạng mục 4 (Bảng điều khiển)","requirement":"Hiển thị thời gian chạy máy; báo đồng hồ; báo điện áp ắc quy; có tín hiệu ra để mở nhiên liệu và đề nổ; lưu nhật ký sự kiện lỗi (50)"},{"item":"Tủ ATS chuyển nguồn tự động: Thông số chính","quote":"- Tủ chuyển nguồn tự động ATS 400A 3 pha 4 cực sử dụng","reference":"Chương V, mục 1.2, hạng mục 4 (Tủ ATS)","requirement":"Tủ chuyển nguồn tự động ATS 400A, 3 pha, 4 cực, sử dụng máy cắt, cầu chì"},{"item":"Tủ ATS chuyển nguồn tự động: Sạc nguồn","quote":"máy cắt, cầu chì, Sạc nguồn tự động ≥ 24V","reference":"Chương V, mục 1.2, hạng mục 4 (Tủ ATS)","requirement":"Sạc nguồn tự động ≥ 24V"},{"item":"Tủ ATS chuyển nguồn tự động: Đèn hiển thị và nút điều chỉnh","quote":"- Đèn hiện thỉ chế độ điện lưới, máy phát và phụ tải","reference":"Chương V, mục 1.2, hạng mục 4 (Tủ ATS)","requirement":"Đèn hiển thị chế độ điện lưới, máy phát và phụ tải; nút điều chỉnh chế độ tự động và bằng tay; nút điều chỉnh chế độ điện lưới và máy phát điện"},{"item":"Hàng hóa chung: Tình trạng, năm sản xuất, xuất xứ","quote":"Cam kết Hàng hoá mới 100% có nguồn gốc, sản xuất từ 2023 trở về sau, xuất","reference":"Chương V, mục 1.3","requirement":"Hàng hóa mới 100%, sản xuất từ 2023 trở về sau, xuất xứ, nhãn hiệu rõ ràng"},{"item":"Hàng hóa chung: Bảo hành","quote":"bảo hành chính hãng theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 1.3","requirement":"Bảo hành chính hãng theo tiêu chuẩn của nhà sản xuất; trong thời gian bảo hành hỗ trợ kỹ thuật miễn phí trực tuyến hoặc qua điện thoại 24/24 giờ (văn bản không nêu thời hạn bảo hành)"},{"item":"Hàng hóa chung: Phạm vi lắp đặt","quote":"Giao hàng, lắp đặt, chạy thử, hướng dẫn sử dụng tại công trường.","reference":"Chương V, mục 1.3","requirement":"Giao hàng, lắp đặt, chạy thử, hướng dẫn sử dụng tại công trường"},{"item":"Hàng hóa chung: Chứng nhận hợp quy","quote":"Giấy Chứng nhận hợp quy;","reference":"Chương V, mục 1.3","requirement":"Phải có Giấy chứng nhận hợp quy"},{"item":"Hàng hóa chung: C/O","quote":"Có giấy chứng nhận xuất xứ hàng hóa C/O (Certificate Of Origin), cấp bởi","reference":"Chương V, mục 1.3","requirement":"Có giấy chứng nhận xuất xứ hàng hóa C/O do cơ quan có thẩm quyền của nước xuất khẩu cấp"},{"item":"Hàng hóa chung: C/Q","quote":"Có giấy chứng nhận chất lượng hàng hóa phù hợp với tiêu chuẩn của nước","reference":"Chương V, mục 1.3","requirement":"Có giấy chứng nhận chất lượng hàng hóa phù hợp với tiêu chuẩn của nước sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:25:43.441Z"}},"IB2300129273":{"u":"2026-11-03T19:30:43.374+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 7. Chuong V Yeu cau ve ky thuat_Goi 11-2023-Co dien.pdf), chưa phân tích cả HSMT.","Đoạn Chương V được cung cấp bị cắt ở bảng thời gian thực hiện hợp đồng; không có thông số chi tiết về động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, bồn dầu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn.","Văn bản chỉ nêu công suất liên tục (không nêu công suất dự phòng)."],"result":{"keyInfo":{"bidName":"11-2023-Codien: Cung cấp, lắp đặt vật tư, thiết bị máy phát điện công suất liên tục 2.000kW và 2.400kW","notifyNo":"IB2300129273","generatorCapacity":"Phần 1: 3 hệ thống x 2.000kW công suất liên tục; Phần 2: 6 hệ thống x 2.400kW công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Máy phát điện 2.000kW: Công suất và số lượng","quote":"Phần 1: Cung cấp 03 hệ thống máy phát điện công suất liên tục 2.000kW, hệ\nthống bồn dầu, phụ kiện lắp đặt kèm theo.","reference":"Chương V, mục 1, Phạm vi cung cấp","requirement":"Cung cấp 03 hệ thống máy phát điện công suất liên tục 2.000kW"},{"item":"Phần 1 - Máy phát điện 2.000kW: Hệ thống bồn dầu và phụ kiện","quote":"hệ\nthống bồn dầu, phụ kiện lắp đặt kèm theo.","reference":"Chương V, mục 1, Phạm vi cung cấp","requirement":"Kèm theo hệ thống bồn dầu và phụ kiện lắp đặt"},{"item":"Phần 2 - Máy phát điện 2.400kW: Công suất và số lượng","quote":"Phần 2: Cung cấp 06 hệ thống máy phát điện công suất liên tục 2.400kW, hệ\nthống bồn dầu, phụ kiện lắp đặt kèm theo.","reference":"Chương V, mục 1, Phạm vi cung cấp","requirement":"Cung cấp 06 hệ thống máy phát điện công suất liên tục 2.400kW"},{"item":"Phần 2 - Máy phát điện 2.400kW: Hệ thống bồn dầu và phụ kiện","quote":"hệ\nthống bồn dầu, phụ kiện lắp đặt kèm theo.","reference":"Chương V, mục 1, Phạm vi cung cấp","requirement":"Kèm theo hệ thống bồn dầu và phụ kiện lắp đặt"},{"item":"Chung: Phạm vi lắp đặt","quote":"Tên gói thầu: Cung cấp, lắp đặt vật tư, thiết bị máy phát điện công suất liên tục\n2.000kW & 2.400kW.","reference":"Chương V, mục 1","requirement":"Gói thầu gồm cung cấp và lắp đặt vật tư, thiết bị máy phát điện, thực hiện tại Thành phố Hà Nội"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:30:42.551Z"}},"IB2300130364":{"u":"2026-11-03T12:28:08.462+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 01. E-HSMT-Goi 47 CHCTRG.docx), chưa phân tích cả HSMT.","Gói thầu là máy phát điện xăng 1 pha 220V-5kVA, 03 máy; không có thông số về động cơ (hãng, số xi lanh, tốc độ), đầu phát, bộ điều khiển, ATS, cáp, vỏ chống ồn, mức ồn, tiêu chuẩn phát thải hay lắp đặt.","Bảng 1.3 bỏ qua số thứ tự 11.","Tệp ghi chương kỹ thuật là 'Chương III' (bản yêu cầu báo giá rút gọn); tham chiếu ghi theo tệp.","Nhiệt độ trong tệp viết '450C' và '00C' (có thể là lỗi định dạng của 45°C và 0°C), đã giữ nguyên như văn bản.","Phần Chương I, II, IV (hợp lệ, giá, hợp đồng, bảo lãnh) không thuộc thông số kỹ thuật nên không liệt kê.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Điều kiện môi trường làm việc (45)."],"result":{"keyInfo":{"bidName":"Gói thầu số 47: Mua sắm máy phát điện xoay chiều 1 pha 220V-5kVA","notifyNo":"IB2300130364","generatorCapacity":"5 kVA (công suất định mức đầu phát); công suất cực đại đầu phát 5,5 kVA; 03 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Máy\n03","reference":"Chương II, Mẫu số 01A, STT 1","requirement":"03 máy"},{"item":"Điện áp","quote":"Xoay chiều 1 pha, 220V","reference":"Chương V (Chương III trong tệp), mục 1.3, TT 13","requirement":"Xoay chiều 1 pha, 220V"},{"item":"Tần số","quote":"- Tần số: 50Hz.","reference":"Chương II, Mẫu số 01A, STT 1","requirement":"50 Hz"},{"item":"Công suất định mức đầu phát","quote":"Công suất định mức đầu phát\nkVA\n5","reference":"Chương V (Chương III trong tệp), mục 1.3, TT 16","requirement":"5 kVA"},{"item":"Công suất cực đại đầu phát","quote":"Công suất cực đại đầu phát\nkVA\n5,5","reference":"Chương V (Chương III trong tệp), mục 1.3, TT 15","requirement":"5,5 kVA"},{"item":"Nhiên liệu","quote":"Nhiên liệu\n\nXăng","reference":"Chương V (Chương III trong tệp), mục 1.3, TT 9","requirement":"Xăng"},{"item":"Kiểu đánh lửa","quote":"Transito từ tính (IC)","reference":"Chương V (Chương III trong tệp), mục 1.3, TT 6","requirement":"Transito từ tính (IC)"},{"item":"Kiểu khởi động","quote":"Bằng tay (giật nổ) và điện (đề nổ)","reference":"Chương V (Chương III trong tệp), mục 1.3, TT 10","requirement":"Bằng tay (giật nổ) và điện (đề nổ)"},{"item":"Dung tích nhớt","quote":"Dung tích nhớt\nlít\n1,1","reference":"Chương V (Chương III trong tệp), mục 1.3, TT 7","requirement":"1,1 lít"},{"item":"Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu\nlít\n15,5","reference":"Chương V (Chương III trong tệp), mục 1.3, TT 8","requirement":"15,5 lít"},{"item":"Thời gian hoạt động có tải liên tục","quote":"Thời gian hoạt động có tải liên tục\nGiờ\n5,8","reference":"Chương V (Chương III trong tệp), mục 1.3, TT 12","requirement":"5,8 giờ"},{"item":"Nhà sản xuất, nước sản xuất, mã hiệu","quote":"Nêu cụ thể","reference":"Chương V (Chương III trong tệp), mục 1.3, TT 1-3","requirement":"Nhà thầu nêu cụ thể nhà sản xuất, nước sản xuất và mã hiệu (không quy định hãng hay model cụ thể)"},{"item":"Năm sản xuất","quote":"2023 trở về sau","reference":"Chương V (Chương III trong tệp), mục 1.3, TT 4","requirement":"2023 trở về sau"},{"item":"Tình trạng, xuất xứ","quote":"Máy phát điện có xuất xứ rõ ràng; mới 100%.","reference":"Chương V (Chương III trong tệp), mục 1.2","requirement":"Máy phát điện có xuất xứ rõ ràng; mới 100%"},{"item":"Chứng từ xuất xứ và catalogue","quote":"Có đủ giấy tờ chứng minh xuất xứ hàng hoá và catalogue (bản chính) ghi rõ tiêu chuẩn, đặc tính, công dụng, hướng dẫn sử dụng bằng tiếng Anh hoặc tiếng Việt.","reference":"Chương V (Chương III trong tệp), mục 1.2","requirement":"Có đủ giấy tờ chứng minh xuất xứ hàng hoá và catalogue (bản chính) ghi rõ tiêu chuẩn, đặc tính, công dụng, hướng dẫn sử dụng bằng tiếng Anh hoặc tiếng Việt"},{"item":"Tiêu chuẩn chất lượng nhà sản xuất","quote":"Được chứng nhận đạt tiêu chuẩn ISO 9001: 2015 (hoặc phiên bản mới hơn, còn hiệu lực) phù hợp với lĩnh vực sản xuất hàng hoá cung cấp.","reference":"Chương V (Chương III trong tệp), mục 1.2","requirement":"Nhà sản xuất được chứng nhận ISO 9001: 2015 (hoặc phiên bản mới hơn, còn hiệu lực) phù hợp với lĩnh vực sản xuất hàng hoá cung cấp"},{"item":"Vận hành trong hệ thống","quote":"Thiết bị đảm bảo vận hành ổn định và đồng bộ trong hệ thống;","reference":"Chương V (Chương III trong tệp), mục 1.2","requirement":"Thiết bị đảm bảo vận hành ổn định và đồng bộ trong hệ thống"},{"item":"Điều kiện môi trường làm việc","quote":"Nhiệt độ môi trường lớn nhất : 450C","reference":"Chương V (Chương III trong tệp), mục 1.1","unverified":true,"requirement":"Nhiệt độ môi trường lớn nhất 450C (theo văn bản; có thể là 45°C), nhỏ nhất 00C (có thể là 0°C); khí hậu nhiệt đới, nóng ẩm; độ ẩm lớn nhất 100%; độ cao lắp đặt 1000 m so với mực nước biển; vận tốc gió lớn nhất 160 km/h (thiết bị làm việc ngoài trời)"},{"item":"Bảo hành","quote":"Thời gian bảo hành kế từ ngày hoàn tất thủ tục giao hàng\ntháng\n≥ 18","reference":"Chương V (Chương III trong tệp), mục 1.3, TT 17","requirement":"Thời gian bảo hành ≥ 18 tháng kể từ ngày hoàn tất thủ tục giao hàng"},{"item":"Thời gian giao hàng","quote":"Thời gian giao hàng kể từ ngày hợp đồng có hiệu lực\nngày\n≤ 30","reference":"Chương V (Chương III trong tệp), mục 1.3, TT 18","requirement":"≤ 30 ngày kể từ ngày hợp đồng có hiệu lực"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:28:07.995Z"}},"IB2300130792":{"u":"2026-11-03T12:34:26.658+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V (1).pdf, Chuong V.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị lỗi nhận dạng ký tự (OCR) ở một số chỗ nên các trích dẫn giữ nguyên lỗi chính tả như trong bản gốc.","Hai tệp Chuong V (1).pdf và Chuong V.pdf có nội dung giống nhau.","Chương V chỉ nêu thông số động cơ; không nêu đầu phát, bộ điều khiển, điện áp đầu ra, vỏ chống ồn, bình nhiên liệu, ATS, cáp, bảo hành, CO/CQ hay tiêu chuẩn. Một số giá trị (dung tích xy-lanh, nhiệt độ khí thải, lưu lượng khí xả) không có đơn vị trong văn bản.","Tên gói thầu có trạm biến áp nhưng Chương V không nêu thông số trạm biến áp.","Công suất tối đa ghi '90/121 (KW/KVA)' mâu thuẫn với công suất dự phòng 100 kVA/80 kW; giữ nguyên như văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu TB01: Cung cấp, lắp đặt trạm biến áp và máy phát điện","notifyNo":"IB2300130792","generatorCapacity":"100 kVA/80 kW dự phòng; 90 kVA/72 kW liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Yêu cầu chung: Tình trạng hàng hóa","quote":"Hàng hóa thuộc gói thầu phải mới 100%","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa phải mới 100%."},{"item":"Yêu cầu chung: Năm sản xuất","quote":"được sản xuất hoặc nhập khẩu từ năm\n2023 trở về sau","reference":"Chương V, mục 1.2.a","requirement":"Sản xuất hoặc nhập khẩu từ năm 2023 trở về sau."},{"item":"Yêu cầu chung: Xuất xứ","quote":"có nguồn gốc xuất xứ rõ ràng","reference":"Chương V, mục 1.2.a","requirement":"Có nguồn gốc xuất xứ rõ ràng."},{"item":"Yêu cầu chung: Phạm vi cung cấp, lắp đặt","quote":"Đã bao gồm đầy đủ các vật tư, phụ kiện, dịch vụ kỹ thuật kèm theo để lắp đặt hoàn\nchỉnh, bàn giao theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2.a","requirement":"Đã bao gồm đầy đủ vật tư, phụ kiện, dịch vụ kỹ thuật kèm theo để lắp đặt hoàn chỉnh, bàn giao theo yêu cầu của chủ đầu tư."},{"item":"Máy phát điện (hạng mục 1): Công suất dự phòng","quote":"Công Suất Dự Phòng: 100 KVA/80kw","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"100 kVA/80 kW"},{"item":"Máy phát điện (hạng mục 1): Công suất liên tục","quote":"Công Suất Liên Tục: 90 KVA/72kw","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"90 kVA/72 kW"},{"item":"Máy phát điện (hạng mục 1): Động cơ - model","quote":"Model động cơ: 6BT5.9-G1","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"6BT5.9-G1"},{"item":"Máy phát điện (hạng mục 1): Động cơ - kiểu","quote":"Kiêu động co: 4 thì, 6 xi-lanh","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"4 thì, 6 xi-lanh"},{"item":"Máy phát điện (hạng mục 1): Động cơ - hệ thống khí nạp","quote":"Hệ thống khí nạp: Turbo tăng áp","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Turbo tăng áp"},{"item":"Máy phát điện (hạng mục 1): Động cơ - đường kính/khoảng chạy","quote":"Đường kính/khoảng chạy (mm): 102x120","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"102x120 mm"},{"item":"Máy phát điện (hạng mục 1): Động cơ - tỷ số nén","quote":"Tỷ sô nén: 17.5:1","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"17.5:1"},{"item":"Máy phát điện (hạng mục 1): Động cơ - hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát bằng nước","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Làm mát bằng nước"},{"item":"Máy phát điện (hạng mục 1): Động cơ - tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu (100% tải) L/H: 18","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"18 L/h ở 100% tải"},{"item":"Máy phát điện (hạng mục 1): Động cơ - tốc độ/tần số","quote":"Tốc độ/Tần số động cơ (Rpm/ Hz): 1500/50HZ,","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"1500 vòng/phút / 50 Hz"},{"item":"Máy phát điện (hạng mục 1): Động cơ - công suất tối đa","quote":"Công suất tối đa (KW/KVA): 90/121","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"90/121 (kW/kVA) theo cách ghi của hồ sơ"},{"item":"Máy phát điện (hạng mục 1): Động cơ - lưu lượng khí xả","quote":"Lưu lượng khí xả (m3/phút): 148","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"148 m3/phút"},{"item":"Máy phát điện (hạng mục 1): Dung tích két nước làm mát","quote":"Dung tích téc nước làm mát (L): 28","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"28 L"},{"item":"Máy phát điện (hạng mục 1): Hệ thống khởi động","quote":"Hệ thống khởi động: Điện 24 VDC","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Điện 24 VDC"},{"item":"Máy phát điện (hạng mục 1): Dung tích xy-lanh","quote":"Dung tích xy-lanh: 59","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"59"},{"item":"Máy phát điện (hạng mục 1): Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn: 16.4","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"16.4"},{"item":"Máy phát điện (hạng mục 1): Điện áp ắc qui","quote":"Điện áp ắc qui: 24 VDC","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"24 VDC"},{"item":"Máy phát điện (hạng mục 1): Kiểu điều tốc","quote":"Kiều điều tốc: Điện tử (Bộ điều tốc GAC)","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Điện tử (bộ điều tốc GAC)"},{"item":"Máy phát điện (hạng mục 1): Nhiệt độ khí thải","quote":"Nhiệt độ khí thải: 510","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"510"},{"item":"Máy phát điện (hạng mục 1): Lưu lượng khí thải","quote":"Lưu lượng khí thải (m3/phút): 14","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"14 m3/phút"},{"item":"Máy phát điện (hạng mục 1): Độ ồn","quote":"Độ ồn (dBA Cách xa 7m): >70 dBA ()","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":">70 dBA ở khoảng cách 7 m"},{"item":"Máy phát điện (hạng mục 1): Thiết bị tương đương","quote":"Nhà thầu có thé chào thầu thiết bị có thông số tương đương hoặc công nghệ mới","reference":"Chương V, mục 1.2.b","requirement":"Nhà thầu được chào thiết bị có thông số tương đương hoặc công nghệ mới hơn; phải lập bảng liệt kê thông số thiết bị dự thầu và kèm catalogue để chứng minh. Tên hãng, model, ký mã hiệu nêu trong E-HSMT chỉ mang tính tham khảo."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:34:25.690Z"}},"IB2300131187":{"u":"2026-11-03T12:19:15.412+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 7. Chuong V Yeu cau ve ky thuat_Goi 07-2023-Co dien.pdf), chưa phân tích cả HSMT.","Thông số kỹ thuật của 3 phần thầu giống nhau, chỉ khác số lượng và kho giao hàng.","Văn bản không nêu hãng, model, xuất xứ cụ thể; các mục này do nhà thầu tự cung cấp.","Văn bản không nêu dung tích bình nhiên liệu bằng số cụ thể, chỉ nêu yêu cầu chạy 12h ở 75% công suất định mức.","Văn bản không nêu ATS, cáp điện, phạm vi lắp đặt do nhà thầu thực hiện, hay 'mới 100%'; việc lắp đặt do Chủ đầu tư triển khai.","Văn bản dạng bảng bị vỡ dòng, nên một số trích dẫn (quote) chỉ là đoạn liền mạch ngắn của ô tương ứng."],"result":{"keyInfo":{"bidName":"07-2023-Codien: Cung cấp máy phát điện dầu 12kVA","notifyNo":"IB2300131187","generatorCapacity":"12 kVA (định mức ≥ 12 kW / 12 kVA; dự phòng ≥ 13,2 kW/ 13,2 kVA). Phần 1: 190 tổ; Phần 2: 88 tổ; Phần 3: 152 tổ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Máy phát điện dầu 12kVA: Số lượng","quote":"Phần 1: Cung cấp 190 tổ máy phát điện dầu 12kVA giao tại kho khu vực 1.","reference":"Chương V, Mục 1, khoản 1 (Phạm vi cung cấp)","requirement":"Cung cấp 190 tổ máy phát điện dầu 12kVA, giao tại kho khu vực 1 (Tổng kho Viettel Hòa Lạc, Hà Nội)"},{"item":"Phần 2 - Máy phát điện dầu 12kVA: Số lượng","quote":"Phần 2: Cung cấp 88 tổ máy phát điện dầu 12kVA giao tại kho khu vực 2.","reference":"Chương V, Mục 1, khoản 1 (Phạm vi cung cấp)","requirement":"Cung cấp 88 tổ máy phát điện dầu 12kVA, giao tại kho khu vực 2 (Tổng kho Viettel Đà Nẵng)"},{"item":"Phần 3 - Máy phát điện dầu 12kVA: Số lượng","quote":"Phần 3: Cung cấp 152 tổ máy phát điện dầu 12kVA giao tại kho khu vực 3.","reference":"Chương V, Mục 1, khoản 1 (Phạm vi cung cấp)","requirement":"Cung cấp 152 tổ máy phát điện dầu 12kVA, giao tại kho khu vực 3 (Tổng kho Viettel Đồng Nai, Biên Hòa)"},{"item":"Phần 1, 2, 3 - Tổ máy phát: Hãng sản xuất/Mã hiệu/Xuất xứ","quote":"Nhà thầu cung cấp thông","reference":"Chương V, Phụ lục 1, mục A.1","requirement":"Nhà thầu cung cấp thông tin (chỉ tiêu cơ bản)"},{"item":"Phần 1, 2, 3 - Tổ máy phát: Năm sản xuất","quote":"Từ 1 năm trước thời điểm","reference":"Chương V, Phụ lục 1, mục A.2","requirement":"Từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Phần 1, 2, 3 - Tổ máy phát: Loại máy","quote":"Máy phát điện xoay chiều,","reference":"Chương V, Phụ lục 1, mục A.3","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Phần 1, 2, 3 - Tổ máy phát: Cấp điện áp","quote":"220/230V","reference":"Chương V, Phụ lục 1, mục A.4","requirement":"220/230V"},{"item":"Phần 1, 2, 3 - Tổ máy phát: Tần số danh định","quote":"50 Hz","reference":"Chương V, Phụ lục 1, mục A.5","requirement":"50 Hz"},{"item":"Phần 1, 2, 3 - Tổ máy phát: Công suất định mức","quote":"≥ 12 kW / 12 kVA","reference":"Chương V, Phụ lục 1, mục A.6","requirement":"≥ 12 kW / 12 kVA"},{"item":"Phần 1, 2, 3 - Tổ máy phát: Công suất dự phòng","quote":"≥ 13,2 kW/ 13,2 kVA","reference":"Chương V, Phụ lục 1, mục A.7","requirement":"≥ 13,2 kW/ 13,2 kVA"},{"item":"Phần 1, 2, 3 - Tổ máy phát: Công suất đầu ra ở 40˚C, 1 atm (độ cao <100m), độ ẩm 30%","quote":"độ ẩm 30%.","reference":"Chương V, Phụ lục 1, mục A.8","requirement":"≥ 12 kW / 12 kVA"},{"item":"Phần 1, 2, 3 - Tổ máy phát: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 giờ","reference":"Chương V, Phụ lục 1, mục A.9","requirement":"≥ 12 giờ"},{"item":"Phần 1, 2, 3 - Tổ máy phát: Thời gian vận hành liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ","reference":"Chương V, Phụ lục 1, mục A.10","requirement":"≥ 1 giờ"},{"item":"Phần 1, 2, 3 - Tổ máy phát: Dung tích bình chứa nhiên liệu kèm theo máy","quote":"Đảm bảo chạy 12h liên","reference":"Chương V, Phụ lục 1, mục A.11","requirement":"Đảm bảo chạy 12h liên tục ở 75% công suất định mức mà không cần tiếp thêm nhiên liệu"},{"item":"Phần 1, 2, 3 - Tổ máy phát: Khả năng đóng tải 1 cấp","quote":"≥ 65% công suất định","reference":"Chương V, Phụ lục 1, mục A.12","requirement":"≥ 65% công suất định mức"},{"item":"Phần 1, 2, 3 - Tổ máy phát: Độ ồn ở 75% tải định mức, không gian mở, cách 7m","quote":"≤ 65dB ( tại 9 kW)","reference":"Chương V, Phụ lục 1, mục A.13","requirement":"≤ 65dB (tại 9 kW)"},{"item":"Phần 1, 2, 3 - Tổ máy phát: Vỏ chống ồn","quote":"2mm, sơn tĩnh điện, Bên","reference":"Chương V, Phụ lục 1, mục A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, bên trong có vật liệu tiêu âm"},{"item":"Phần 1, 2, 3 - Tổ máy phát: Cấp bảo vệ của vỏ máy","quote":"IP23, phù hợp cho máy","reference":"Chương V, Phụ lục 1, mục A.14","requirement":"≥ IP23, phù hợp cho máy phát điện sử dụng ngoài trời, không có mái che"},{"item":"Phần 1, 2, 3 - Đầu phát điện: Hãng sản xuất/Mã hiệu/Xuất xứ","quote":"Nhà thầu cung cấp thông","reference":"Chương V, Phụ lục 1, mục B.1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Phần 1, 2, 3 - Đầu phát điện: Năm sản xuất","quote":"Từ 1 năm trước thời điểm","reference":"Chương V, Phụ lục 1, mục B.2","requirement":"Từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Phần 1, 2, 3 - Đầu phát điện: Công suất định mức","quote":"≥ 12 kVA","reference":"Chương V, Phụ lục 1, mục B.3","requirement":"≥ 12 kVA"},{"item":"Phần 1, 2, 3 - Đầu phát điện: Hệ số công suất","quote":null,"reference":"Chương V, Phụ lục 1, mục B.4","requirement":"1"},{"item":"Phần 1, 2, 3 - Đầu phát điện: Kích từ","quote":"Tự kích từ, không chổi","reference":"Chương V, Phụ lục 1, mục B.5","requirement":"Tự kích từ, không chổi than"},{"item":"Phần 1, 2, 3 - Đầu phát điện: Bộ điều chỉnh điện áp","quote":"Điều chỉnh điện áp tự","reference":"Chương V, Phụ lục 1, mục B.6","requirement":"Điều chỉnh điện áp tự động (AVR)"},{"item":"Phần 1, 2, 3 - Đầu phát điện: Độ chính xác điện áp từ không tải đến tải định mức","quote":"định mức ± 2.5%","reference":"Chương V, Phụ lục 1, mục B.7","requirement":"Khi tải thay đổi từ không tải đến tải định mức, trong vòng 30 giây sau đó điện áp thuộc dải điện áp định mức ± 2.5%"},{"item":"Phần 1, 2, 3 - Đầu phát điện: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Chương V, Phụ lục 1, mục B.8","requirement":"≤ 5%"},{"item":"Phần 1, 2, 3 - Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, Phụ lục 1, mục B.9","requirement":"Tối thiểu cấp H"},{"item":"Phần 1, 2, 3 - Đầu phát điện: Cấp bảo vệ đầu phát","quote":"≥ IP23","reference":"Chương V, Phụ lục 1, mục B.10","requirement":"≥ IP23"},{"item":"Phần 1, 2, 3 - Đầu phát điện: Kết cấu đầu phát","quote":"Một ổ trục","reference":"Chương V, Phụ lục 1, mục B.11","requirement":"Một ổ trục"},{"item":"Phần 1, 2, 3 - Đầu phát điện: Làm mát đầu phát","quote":"Cánh quạt đầu trục thổi","reference":"Chương V, Phụ lục 1, mục B.12","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Phần 1, 2, 3 - Động cơ: Hãng sản xuất/Mã hiệu/Xuất xứ","quote":"Nhà thầu cung cấp thông","reference":"Chương V, Phụ lục 1, mục C.1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Phần 1, 2, 3 - Động cơ: Năm sản xuất","quote":"Từ 1 năm trước thời điểm","reference":"Chương V, Phụ lục 1, mục C.2","requirement":"Từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Phần 1, 2, 3 - Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Chương V, Phụ lục 1, mục C.3","requirement":"Động cơ diesel 4 kỳ"},{"item":"Phần 1, 2, 3 - Động cơ: Số xilanh, dung tích","quote":"≥2","reference":"Chương V, Phụ lục 1, mục C.4","requirement":"≥2"},{"item":"Phần 1, 2, 3 - Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":null,"reference":"Chương V, Phụ lục 1, mục C.5, C.6","requirement":"Nhà thầu cung cấp thông tin về dung tích dầu bôi trơn khi thay lọc/không thay lọc và dung tích nước làm mát"},{"item":"Phần 1, 2, 3 - Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Chương V, Phụ lục 1, mục C.7","requirement":"1500 vòng/phút"},{"item":"Phần 1, 2, 3 - Động cơ: Công suất tối đa","quote":"≥ 20 HP ở 1500","reference":"Chương V, Phụ lục 1, mục C.8","requirement":"≥ 20 HP ở 1500 vòng/phút (≥ 20 Hp at 1500rpm)"},{"item":"Phần 1, 2, 3 - Động cơ: Độ chính xác tần số từ không tải đến tải định mức","quote":"định mức ± 5%","reference":"Chương V, Phụ lục 1, mục C.9","requirement":"Trong vòng 30 giây sau khi tải thay đổi, tần số thuộc dải tần số định mức ± 5%"},{"item":"Phần 1, 2, 3 - Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 4.5 l/h (tại 12 kW) (*)","reference":"Chương V, Phụ lục 1, mục C.10 và Nguyên tắc đánh giá (*)","requirement":"≤ 4.5 l/h (tại 12 kW), quy đổi theo công thức (*) với tỷ trọng dầu 840 kg/m3"},{"item":"Phần 1, 2, 3 - Động cơ: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 3.6 l/h (tại 9 kW) (*)","reference":"Chương V, Phụ lục 1, mục C.11 và Nguyên tắc đánh giá (*)","requirement":"≤ 3.6 l/h (tại 9 kW), quy đổi theo công thức (*) với tỷ trọng dầu 840 kg/m3"},{"item":"Phần 1, 2, 3 - Động cơ: Bảng tiêu thụ nhiên liệu ở tải 0-25%-50%-75%-100% định mức","quote":"Bảng tiêu thụ","reference":"Chương V, Phụ lục 1, mục C.12","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Phần 1, 2, 3 - Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm điện để bơm chuyển","reference":"Chương V, Phụ lục 1, mục C.13","requirement":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Phần 1, 2, 3 - Động cơ: Hệ thống khởi động","quote":"quy 12V","reference":"Chương V, Phụ lục 1, mục C.14","requirement":"Khởi động điện bằng ắc quy 12V; ắc quy theo quy định của hãng gồm trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối; ắc quy đáp ứng bài kiểm tra theo mục 9.10 của TCVN 7916-1:2008 hoặc tương đương"},{"item":"Phần 1, 2, 3 - Động cơ: Bộ lọc","quote":"Có bộ lọc nhiên liệu tách","reference":"Chương V, Phụ lục 1, mục C.15","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt"},{"item":"Phần 1, 2, 3 - Động cơ: Hệ thống làm mát","quote":"Làm mát bằng dung dịch","reference":"Chương V, Phụ lục 1, mục C.16","requirement":"Làm mát bằng dung dịch hoặc làm mát bằng khí"},{"item":"Phần 1, 2, 3 - Động cơ: Hệ thống hỗ trợ khởi động ở nhiệt độ thấp","quote":"≤-5˚C","reference":"Chương V, Phụ lục 1, mục C.17","requirement":"Nhiệt độ khởi động được ≤-5˚C"},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Hãng sản xuất/mã hiệu/xuất xứ","quote":"Nhà thầu cung cấp thông","reference":"Chương V, Phụ lục 1, mục D.1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Hiển thị","quote":"Điện áp (V), dòng điện (A), tần số (Hz), công","reference":"Chương V, Phụ lục 1, mục D.2","requirement":"Hiển thị điện áp (V), dòng điện (A), tần số (Hz), công suất, hệ số công suất, số giờ vận hành (giờ), điện áp ắc quy đề (V), mức nhiên liệu; sai số cho phép ≤ 5%"},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Hiển thị trạng thái hoạt động (chạy/dừng)","quote":"Hiển thị trạng thái","reference":"Chương V, Phụ lục 1, mục D.3","requirement":"Đáp ứng"},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Cảnh báo","quote":"- Quá tải","reference":"Chương V, Phụ lục 1, mục D.4","requirement":"Cảnh báo: nhiệt độ nước làm mát/động cơ cao; áp suất dầu bôi trơn thấp; điện áp đầu ra cao/thấp; tần số đầu ra cao/thấp; quá tải; nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp (ngưỡng thay đổi được)"},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Bảo vệ tắt máy","quote":"- Quá tải (mặc định của","reference":"Chương V, Phụ lục 1, mục D.5","requirement":"Tắt máy khi: nhiệt độ nước làm mát/động cơ cao (mặc định nhà sản xuất); áp suất dầu bôi trơn thấp (mặc định nhà sản xuất); điện áp đầu ra cao/thấp và tần số đầu ra cao/thấp (thay đổi được trên bộ điều khiển); quá tải (mặc định nhà sản xuất); nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp (thay đổi được trên bộ điều khiển)"},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Tiếp điểm cảnh báo mức nhiên liệu thấp","quote":"Có tiếp điểm","reference":"Chương V, Phụ lục 1, mục D.6","requirement":"Có tiếp điểm NO/NC cảnh báo khi mức nhiên liệu thấp hơn ngưỡng cho phép"},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU, RS485","reference":"Chương V, Phụ lục 1, mục D.7","requirement":"Modbus RTU, RS485"},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Thông tin truyền thông","quote":"Cung cấp đầy đủ địa chỉ","reference":"Chương V, Phụ lục 1, mục D.8","requirement":"Thông tin hiển thị và cảnh báo tối thiểu tại mục D.2, D.3, D4 đọc được qua cổng Modbus; cung cấp đầy đủ địa chỉ các thanh ghi dữ liệu"},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Khởi động từ xa qua tiếp điểm khô","quote":"Tính năng khởi","reference":"Chương V, Phụ lục 1, mục D.9","requirement":"Có"},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Bản vẽ sơ đồ kết nối và đánh dấu dây tín hiệu","quote":"Bản vẽ sơ đồ kết","reference":"Chương V, Phụ lục 1, mục D.10, D.11","requirement":"Có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn; dây tín hiệu điều khiển, cảm biến, cảnh báo được đánh số hoặc quy định màu kèm chú thích rõ ràng về chức năng từng dây"},{"item":"Phần 1, 2, 3 - Kết nối điện đầu ra: Thiết bị bảo vệ điện áp đầu ra","quote":"Sử dụng Aptomat 1pha/2","reference":"Chương V, Phụ lục 1, mục E.1","requirement":"Aptomat 1 pha/2 cực phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Phần 1, 2, 3 - Kết nối điện đầu ra: Điểm kết nối điện động lực đầu ra","quote":"Điểm kết nối cố định,","reference":"Chương V, Phụ lục 1, mục E.2","requirement":"Điểm kết nối cố định, dùng ren vít và đai ốc, có nắp bảo vệ che mưa để đảm bảo an toàn"},{"item":"Phần 1, 2, 3 - Kết nối điện đầu ra: Điểm tiếp đất","quote":"Có điểm đấu tiếp đất trên","reference":"Chương V, Phụ lục 1, mục E.3","requirement":"Có điểm đấu tiếp đất trên vỏ máy"},{"item":"Phần 1, 2, 3 - Yêu cầu khác: Bulong liên kết ngoài","quote":"Loại bu lông chống trộm,","reference":"Chương V, Phụ lục 1, mục F.1","requirement":"Loại bu lông chống trộm, không gỉ sét (chỉ tiêu không cơ bản)"},{"item":"Phần 1, 2, 3 - Yêu cầu khác: Bản lề cửa","quote":"Bản lề loại âm giấu bên","reference":"Chương V, Phụ lục 1, mục F.2","requirement":"Bản lề loại âm giấu bên trong chống tháo trộm từ bên ngoài"},{"item":"Phần 1, 2, 3 - Yêu cầu khác: Hệ thống xả dầu bôi trơn","quote":"Có ống thoát ra ngoài vỏ","reference":"Chương V, Phụ lục 1, mục F.3","requirement":"Có ống thoát ra ngoài vỏ chống ồn kết hợp với van/khóa bên ở bên trong, hoặc có bơm tay/thiết bị hỗ trợ thay dầu ra ngoài vỏ máy"},{"item":"Phần 1, 2, 3 - Yêu cầu khác: Đèn chiếu sáng trong khoang máy","quote":"Có đèn led","reference":"Chương V, Phụ lục 1, mục F.4","requirement":"Có đèn led"},{"item":"Phần 1, 2, 3 - Yêu cầu khác: Ống xả","quote":"Sử dụng thép không gỉ","reference":"Chương V, Phụ lục 1, mục F.5","requirement":"Thép không gỉ hoặc sơn mạ chịu nhiệt ≥300 độ C, được bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy"},{"item":"Phần 1, 2, 3 - Yêu cầu khác: Serial máy phát điện","quote":"Bao gồm chữ, số và mã","reference":"Chương V, Phụ lục 1, mục F.6","requirement":"Gồm chữ, số và mã vạch; khắc chìm trên động cơ hoặc khắc tem Inox gắn vào vỏ chống ồn hoặc trên động cơ"},{"item":"Phần 1, 2, 3 - Yêu cầu khác: Decal hướng dẫn vận hành","quote":"Có decal hướng dẫn vận","reference":"Chương V, Phụ lục 1, mục F.7","requirement":"Có decal hướng dẫn vận hành máy"},{"item":"Phần 1, 2, 3 - Yêu cầu khác: Tem nhãn","quote":"-Chiều cao chữ tối thiểu","reference":"Chương V, Phụ lục 1, mục F.8","requirement":"Tem Inox khắc chìm \"VIETTEL\" gắn vào vỏ chống ồn bằng vít hoặc đinh rút; kích thước tem nhôm tối thiểu 15x5 cm; chiều cao chữ tối thiểu 1,5cm"},{"item":"Phần 1, 2, 3 - Chứng chỉ: ISO 9001","quote":"ISO 9001 còn hạn của","reference":"Chương V, Phụ lục 1, mục G.1","requirement":"Cung cấp chứng nhận ISO 9001 còn hạn của nhà máy sản xuất"},{"item":"Phần 1, 2, 3 - Chứng chỉ: CO, CQ","quote":"cung cấp CO, CQ theo hàng hóa.","reference":"Chương V, Phụ lục 1, mục G.2","requirement":"Cam kết cung cấp CO, CQ theo hàng hóa"},{"item":"Phần 1, 2, 3 - Tiêu chuẩn khí thải","quote":"0,8; Kp=1) hoặc tương","reference":"Chương V, Phụ lục 1, mục G.3","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương (các thông số CO, NOx, SO2, bụi PM); cung cấp test report của hãng hoặc chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu"},{"item":"Phần 1, 2, 3 - Phụ kiện tùy chọn, bộ nạp bù ắc quy: Thông tin và điện áp/dòng đầu ra","quote":"Điện áp đầu ra","reference":"Chương V, Phụ lục 1, mục I.1, I.3, I.5, I.6","requirement":"Nhà thầu cung cấp model/nhà sản xuất/xuất xứ; điện áp đầu ra định mức 12VDC; dòng điện đầu ra tối đa ≥ 5A; hiệu suất tối đa ≥ 80%"},{"item":"Phần 1, 2, 3 - Phụ kiện tùy chọn, bộ nạp bù ắc quy: Điện áp đầu vào, chế độ nạp, bảo vệ","quote":"Tối thiểu 2 chế độ: Nạp","reference":"Chương V, Phụ lục 1, mục I.2, I.4, I.7, I.8, I.9","requirement":"Đầu vào AC: 130V ÷ 240V hoặc bao dải trên; đầu vào DC: 45V÷60VDC hoặc bao dải trên; tối thiểu 2 chế độ nạp ổn dòng (Boost) và nạp ổn áp (Float); bảo vệ quá áp đầu vào; bảo vệ ngược cực đầu ra; hiển thị trạng thái làm việc và cảnh báo bằng LED"},{"item":"Phần 1, 2, 3 - Phụ kiện tùy chọn, bộ nạp bù ắc quy: Môi trường làm việc và phụ kiện lắp đặt","quote":"0÷90%RH hoặc bao dải","reference":"Chương V, Phụ lục 1, mục I.10, I.11","requirement":"Nhiệt độ làm việc 0 ÷ 500C hoặc bao dải trên; độ ẩm 0÷90%RH hoặc bao dải trên, không đọng sương; đầy đủ phụ kiện để lắp đặt bộ nạp bù trong máy phát điện"},{"item":"Phần 1, 2, 3 - Bảo hành","quote":"Tối thiểu 02 năm đối với toàn bộ hàng hóa kể từ ngày Chủ","reference":"Chương V, Mục 1, khoản 3.3.a","requirement":"Tối thiểu 02 năm đối với toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC); bảo hành tại địa điểm lắp đặt của Chủ đầu tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:19:14.303Z"}},"IB2300131371":{"u":"2026-11-03T12:33:46.919+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Bảng thông số bị ngắt dòng khi trích từ PDF nên một số trích dẫn (quote) không thể sao chép nguyên văn liền mạch và để null hoặc chỉ lấy phần dòng đầu.","Văn bản không nêu số lượng máy cụ thể, không nêu hãng/mã hiệu động cơ và đầu phát, không nêu thời hạn bảo hành, ATS, cáp.","Công suất 'tối đa' ghi nguyên văn là 33KW/26.4KW."],"result":{"keyInfo":{"bidName":"Cung cấp lắp đặt máy phát điện","notifyNo":"IB2300131371","generatorCapacity":"30 kVA / 24 kW công suất liên tục (công suất tối đa 33 kW/26.4 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 30 kVA: Số lượng","quote":"Máy phát điện 30KVA mới 100%, sản","reference":"Chương V, mục 1.2, Thông số chung","requirement":"Cung cấp, lắp đặt máy phát điện 30 kVA cho Phòng giao dịch Ngân hàng Chính sách xã hội huyện Yên Phong (văn bản không nêu số lượng cụ thể, chỉ nêu một máy phát điện)."},{"item":"Máy phát điện 30 kVA: Tình trạng, năm sản xuất","quote":"Máy phát điện 30KVA mới 100%, sản","reference":"Chương V, mục 1.2, Thông số chung","requirement":"Mới 100%, sản xuất năm 2022 trở về sau."},{"item":"Máy phát điện 30 kVA: Công suất liên tục","quote":"Công suất liên tục: 30KVA/24KW","reference":"Chương V, mục 1.2, Thông số chung","requirement":"30KVA/24KW"},{"item":"Máy phát điện 30 kVA: Công suất tối đa","quote":"Công suất tối đa: 33KW/26.4KW","reference":"Chương V, mục 1.2, Thông số chung","requirement":"33KW/26.4KW"},{"item":"Máy phát điện 30 kVA: Số pha, dây","quote":"Số pha, dây: 3 pha, 4 dây","reference":"Chương V, mục 1.2, Thông số chung","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện 30 kVA: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục 1.2, Thông số chung","requirement":"0.8"},{"item":"Máy phát điện 30 kVA: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2, Thông số chung","requirement":"50Hz"},{"item":"Máy phát điện 30 kVA: Điện áp","quote":"Điện áp: 220/380V-230/400V","reference":"Chương V, mục 1.2, Thông số chung","requirement":"220/380V-230/400V"},{"item":"Máy phát điện 30 kVA: Kiểu khởi động","quote":"Kiểu khởi động: Đề điện","reference":"Chương V, mục 1.2, Thông số chung","requirement":"Đề điện"},{"item":"Máy phát điện 30 kVA: Loại nhiên liệu","quote":"Loại nhiên liệu: dầu diesel thông dụng","reference":"Chương V, mục 1.2, Thông số chung","requirement":"Dầu diesel thông dụng"},{"item":"Máy phát điện 30 kVA: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu: ≥70L","reference":"Chương V, mục 1.2, Thông số chung","requirement":"≥70L"},{"item":"Máy phát điện 30 kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu: Tại 100% tải 7,5","reference":"Chương V, mục 1.2, Thông số chung","requirement":"Tại 100% tải 7,5 lít/giờ, tại 75% tải 6,6 lít/giờ"},{"item":"Máy phát điện 30 kVA: Kích thước máy","quote":"Kích thước máy: 1900 x 800 x 1000mm","reference":"Chương V, mục 1.2, Thông số chung","requirement":"1900 x 800 x 1000mm"},{"item":"Máy phát điện 30 kVA: Độ ồn","quote":null,"reference":"Chương V, mục 1.2, Thông số chung","requirement":"Cách 7m không gian mở, tại 75% tải: 68dB"},{"item":"Máy phát điện 30 kVA: Động cơ - Xuất xứ","quote":"Xuất xứ: Nhật bản (hoặc tương đương)","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"Nhật Bản (hoặc tương đương)"},{"item":"Máy phát điện 30 kVA: Động cơ - Loại động cơ, làm mát","quote":null,"reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"4 thì, làm mát bằng dung dịch"},{"item":"Máy phát điện 30 kVA: Động cơ - Công suất định mức tại 1500rpm","quote":null,"reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"≥28,7kW"},{"item":"Máy phát điện 30 kVA: Động cơ - Công suất dự phòng tại 1500rpm","quote":null,"reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"≥31,6kW"},{"item":"Máy phát điện 30 kVA: Động cơ - Tốc độ","quote":"Tốc độ động cơ: 1500v/p","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"1500v/p"},{"item":"Máy phát điện 30 kVA: Động cơ - Đường kính, hành trình","quote":"Đường kính, hành trình (mm): 94x120","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"94x120 mm"},{"item":"Máy phát điện 30 kVA: Động cơ - Dung tích xi lanh","quote":"Dung tích xi lanh: 3.331L","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"3.331L"},{"item":"Máy phát điện 30 kVA: Động cơ - Số xi lanh","quote":"Số xi lanh: 4","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"4"},{"item":"Máy phát điện 30 kVA: Động cơ - Tỷ số nén","quote":"Tỷ số nén: 22:1","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"22:1"},{"item":"Máy phát điện 30 kVA: Động cơ - Dung tích nhớt","quote":"Dung tích nhớt: 10L","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"10L"},{"item":"Máy phát điện 30 kVA: Động cơ - Bộ điều tốc","quote":"Bộ điều tốc: Cơ khí","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"Cơ khí"},{"item":"Máy phát điện 30 kVA: Động cơ - Hệ thống khởi động","quote":"Hệ thống khởi động: Đề điện 12VDC","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"Đề điện 12VDC"},{"item":"Máy phát điện 30 kVA: Động cơ - Công suất mô tơ khởi động","quote":"Công suất mô tơ khởi động: 12V-2.2kW","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"12V-2.2kW"},{"item":"Máy phát điện 30 kVA: Đầu phát - Thương hiệu","quote":null,"reference":"Chương V, mục 1.2, Thông số đầu phát","requirement":"Cùng thương hiệu với tổ máy phát điện"},{"item":"Máy phát điện 30 kVA: Đầu phát - Công suất liên tục","quote":"Công suất liên tục: ≥30KVA","reference":"Chương V, mục 1.2, Thông số đầu phát","requirement":"≥30KVA"},{"item":"Máy phát điện 30 kVA: Đầu phát - Loại đầu phát","quote":"Loại đầu phát: Không chổi than, tự kích từ","reference":"Chương V, mục 1.2, Thông số đầu phát","requirement":"Không chổi than, tự kích từ"},{"item":"Máy phát điện 30 kVA: Đầu phát - Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: Tự động AVR","reference":"Chương V, mục 1.2, Thông số đầu phát","requirement":"Tự động AVR"},{"item":"Máy phát điện 30 kVA: Đầu phát - Cấp cách điện","quote":"Cấp cách điện: tối thiểu H","reference":"Chương V, mục 1.2, Thông số đầu phát","requirement":"Tối thiểu H"},{"item":"Máy phát điện 30 kVA: Đầu phát - Cấp bảo vệ","quote":"Cấp bảo vệ: tối thiểu IP23","reference":"Chương V, mục 1.2, Thông số đầu phát","requirement":"Tối thiểu IP23"},{"item":"Máy phát điện 30 kVA: Đầu phát - Hiệu suất tại 100% tải","quote":"Hiệu suất đầu phát tại 100% tải: ≥88.2%","reference":"Chương V, mục 1.2, Thông số đầu phát","requirement":"≥88.2%"},{"item":"Máy phát điện 30 kVA: Điều khiển - Chế độ vận hành","quote":null,"reference":"Chương V, mục 1.2, Hệ thống điều khiển, cảnh báo","requirement":"Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố"},{"item":"Máy phát điện 30 kVA: Điều khiển - Khởi động, điều khiển","quote":"+ Chức năng AMF","reference":"Chương V, mục 1.2, Hệ thống điều khiển, cảnh báo","requirement":"Nút khởi động tay (RUN), nút dừng tay (OFF/STOP), nút chạy tự động (AUTO), nút chuyển trang trái/phải, đèn LED cảnh báo lỗi, đèn LED cảnh báo bảo dưỡng, đèn LED hiển thị trạng thái hoạt động, kết nối PC, chức năng AMF, nút dừng khẩn cấp"},{"item":"Máy phát điện 30 kVA: Điều khiển - Đo lường hiển thị trên màn hình LCD","quote":null,"reference":"Chương V, mục 1.2, Hệ thống điều khiển, cảnh báo","requirement":"Hiển thị đồng thời: điện áp (V); tần số (Hz); cường độ dòng điện (A); công suất (kW); hệ số công suất (Cos); tốc độ động cơ (rpm); điện áp ác quy (Vdc); nhiệt độ nước làm mát (oC); điện áp bộ sạc acquy (Vdc); mức nhiên liệu (%)"},{"item":"Máy phát điện 30 kVA: Điều khiển - Bảo vệ cảnh báo và dừng máy tự động","quote":"+ Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2, Hệ thống điều khiển, cảnh báo","requirement":"Điện áp máy phát cao/thấp; tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ác quy"},{"item":"Máy phát điện 30 kVA: Các hệ thống đồng bộ","quote":"- Hệ thống chống rung và chống ồn","reference":"Chương V, mục 1.2, Các hệ thống đồng bộ","requirement":"Hệ thống điều khiển và cảnh báo; hệ thống chống rung và chống ồn; bình ắc quy khởi động máy và bộ sạc điện; bộ lọc gió, lọc nhớt, lọc nhiên liệu; ống pô giảm thanh"},{"item":"Phạm vi cung cấp, lắp đặt","quote":"+ Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp;","reference":"Chương V, mục 1.3, Phạm vi công việc","requirement":"Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp; bảo quản, thử nghiệm, nghiệm thu, bàn giao; giao nhận đúng vị trí và yêu cầu của Bên mua; bảo hành theo hợp đồng; đào tạo và hướng dẫn sử dụng."},{"item":"Hàng hóa: Tình trạng","quote":"+ Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.3, Các yêu cầu chung về hàng hóa cung cấp","requirement":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng."},{"item":"Hàng hóa: Xuất xứ, chứng chỉ, catalogue","quote":null,"reference":"Chương V, mục 1.3, Các yêu cầu chung về hàng hóa cung cấp","requirement":"Nhà thầu phải cung cấp chứng chỉ về nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số và đặc tính kỹ thuật; hàng hóa trong hồ sơ dự thầu phải có catalogue của nhà sản xuất."},{"item":"Tiêu chuẩn áp dụng","quote":"đáp ứng các tiêu chí bắt buộc theo quy chuẩn kỹ thuật Việt Nam hiện hành","reference":"Chương V, mục 1.2","requirement":"Máy phát điện phải đáp ứng các tiêu chí bắt buộc theo quy chuẩn kỹ thuật Việt Nam hiện hành (không nêu số hiệu tiêu chuẩn cụ thể)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:33:46.457Z"}},"IB2300131442":{"u":"2026-11-03T19:34:04.781+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Đây là gói bảo dưỡng và thay vật tư, Chương V không nêu thông số kỹ thuật của tổ máy (động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, tiêu chuẩn sản xuất).","Bảng danh sách trạm và bảng kê khai vật tư bị lệch cột và thiếu giá trị ở một số dòng (ví dụ các máy Elemax 5,6, Fuka 6, BGG 6,5), nên chủng loại và công suất từng máy chỉ đọc được gần đúng.","Bảng vật tư có ghi 'KIBII EX20KLE', 'EX12KSE', 'SBM POWER 20', 'Honda 20/55', 'SDMO 20' không khớp hoàn toàn với danh sách trạm; đã không suy diễn thêm.","Chương V không nêu công suất liên tục hay dự phòng của các máy."],"result":{"keyInfo":{"bidName":"Bảo dưỡng máy phát điện","notifyNo":"IB2300131442","generatorCapacity":"262 máy phát điện, công suất từ 5 kVA đến 80 kVA theo danh sách trạm (không nêu rõ chạy liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Toàn gói - Số lượng máy phát điện","quote":"Bảo dưỡng và thay thế vật tư định kỳ 262 máy phát","reference":"Chương V, mục 1 (Phạm vi cung cấp dịch vụ)","requirement":"Bảo dưỡng và thay thế vật tư định kỳ 262 máy phát điện tại các địa bàn Hoằng Hóa, Nga Sơn, Hậu Lộc, Sầm Sơn, Như Thanh, Như Xuân, Nông Cống, Yên Định."},{"item":"Toàn gói - Chủng loại và công suất máy phát điện","quote":null,"reference":"Chương V, mục 1 (bảng Danh sách thông tin trạm, máy phát điện và dự kiến vật tư thay thế)","requirement":"Danh sách trạm nêu chủng loại và công suất (kVA) từng máy, gồm các hãng/ký hiệu như KIBII EX10KSE, KIBII EX15KLE/EX15KSE, KIBII EX20KSE, TOYO, CUMMINS, CAPO, KING POWER, BRUNO, HONDA, ELEMAX, VIETGEN, RED POWER, LISTER PETTER, DEUTZ, WFM, SDMO... Công suất từ 5 đến 80 kVA (WFM 80 kVA tại Sầm Sơn là lớn nhất). Một số dòng trong bảng bị thiếu hoặc lệch cột nên không đọc được đầy đủ."},{"item":"Toàn gói - Tổng số vật tư thay thế dự kiến","quote":"Tổng cộng | 262 | 229 | 337 | 261 | 602 | 231","reference":"Chương V, mục 1 (dòng Tổng cộng) và mục 2.3","requirement":"Tổng cộng 262 máy; dự kiến thay 229 lọc nhớt, 337 lọc nhiên liệu, 261 lọc gió, 602 lít nước làm mát, 231 dây curoa (thứ tự cột theo bảng). Số lượng vật tư là dự kiến, chỉ bổ sung hoặc thay khi được thống nhất bằng biên bản với đơn vị giám sát."},{"item":"Toàn gói - Nội dung bảo dưỡng: động cơ (máy nổ)","quote":"Kiểm tra, bảo dưỡng hệ thống bôi trơn: dầu, lọc dầu …","reference":"Chương V, mục 2.1","requirement":"Kiểm tra hệ thống khởi động (accu đề, máy phát 1 chiều, tay ga, dây curoa); bảo dưỡng hệ thống bôi trơn (dầu, lọc dầu); hệ thống làm mát (mức nước, đường ống, quạt gió, van, két nước); hệ thống phân phối không khí; hệ thống cung cấp nhiên liệu; hệ thống xả (ống xả, ống giảm thanh); kiểm tra năng lực điều chỉnh của động cơ đốt trong và máy phát điện."},{"item":"Toàn gói - Nội dung bảo dưỡng: phần điện (máy phát điện)","quote":"Đo độ cách điện của cuộn cảm, kiểm tra bảng điều khiển, dây, cáp …","reference":"Chương V, mục 2.1","requirement":"Kiểm tra điện áp, dòng điện tải; đo độ cách điện của cuộn cảm; kiểm tra bảng điều khiển, dây, cáp."},{"item":"Toàn gói - Quy trình chạy thử và vận hành","quote":"Chạy thử máy trước khi bảo dưỡng.","reference":"Chương V, mục 2.1","requirement":"Chạy thử máy trước và sau khi bảo dưỡng; khi vận hành kiểm tra điện áp ra, chỉ thị dòng ra, các chỉ báo của đồng hồ chỉ thị."},{"item":"Toàn gói - Căn cứ/quy định áp dụng cho bảo dưỡng","quote":"Quyết định số 86/QĐ-KHĐM-HĐQT ngày 14/07/2006","reference":"Chương V, mục 2.1","requirement":"Bảo dưỡng theo Quyết định số 86/QĐ-KHĐM-HĐQT ngày 14/07/2006 (định mức nguyên công bảo dưỡng tổ máy phát điện, máy nắn, ắc quy); Quyết định số 500/QĐ-VTTH-MGDV ngày 22/03/2012; Quy trình vận hành, bảo dưỡng máy phát điện kèm Quyết định số 322/QĐ-VNP-TH-KTĐT ngày 21/02/2020."},{"item":"Toàn gói - Vật tư thay thế định kỳ","quote":"Vệ sinh xả cặn và thay/bổ sung nước cho két nước;","reference":"Chương V, mục 2.2","requirement":"Vệ sinh xả cặn và thay/bổ sung nước cho két nước; thay lọc gió, lọc dầu, lọc nhiên liệu; thay dây curoa (nếu có); thay hoặc bổ sung dầu nhớt (nếu có); bổ sung hoặc thay vật tư khác (nếu cần thiết)."},{"item":"Toàn gói - Điều kiện máy được bảo dưỡng và chất lượng sau bảo dưỡng","quote":"- Máy phát điện sau khi bảo dưỡng hoạt động ổn định, các thông số kỹ thuật","reference":"Chương V, mục 2.3","requirement":"Chỉ bảo dưỡng máy đang hoạt động (đề nổ, vận hành bình thường). Sau bảo dưỡng máy hoạt động ổn định, thông số kỹ thuật đạt yêu cầu của nhà sản xuất cho từng loại máy."},{"item":"Toàn gói - Yêu cầu chung với vật tư thay thế (mới, nguồn gốc)","quote":"- Mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 2.3 và 2.4","requirement":"Vật tư rõ nguồn gốc, đúng chủng loại, phù hợp từng chủng loại máy phát điện, mới 100%, chưa qua sử dụng."},{"item":"Vật tư - Dây curoa","quote":"- Nhãn hiệu: Mitsuba hoặc tương đương(*) (Nhà thầu","reference":"Chương V, mục 2.4, STT 1","requirement":"Phù hợp với chủng loại máy phát điện; mới 100%; nhãn hiệu Mitsuba hoặc tương đương; nhà thầu nêu rõ chủng loại, hãng sản xuất, xuất xứ."},{"item":"Vật tư - Lọc dầu","quote":"- Nhãn hiệu: Donaldson hoặc tương đương (Nhà thầu","reference":"Chương V, mục 2.4, STT 2","requirement":"Phù hợp với chủng loại máy phát điện; mới 100%; nhãn hiệu Donaldson hoặc tương đương; nhà thầu nêu rõ chủng loại, hãng sản xuất, xuất xứ."},{"item":"Vật tư - Lọc gió","quote":"- Nhãn hiệu: Donaldson hoặc tương đương (Nhà thầu","reference":"Chương V, mục 2.4, STT 3","requirement":"Phù hợp với chủng loại máy phát điện; mới 100%; nhãn hiệu Donaldson hoặc tương đương; nhà thầu nêu rõ chủng loại, hãng sản xuất, xuất xứ."},{"item":"Vật tư - Lọc nhiên liệu","quote":"- Nhãn hiệu: Donaldson hoặc tương đương (Nhà thầu","reference":"Chương V, mục 2.4, STT 4","requirement":"Phù hợp với chủng loại máy phát điện; mới 100%; nhãn hiệu Donaldson hoặc tương đương; nhà thầu nêu rõ chủng loại, hãng sản xuất, xuất xứ."},{"item":"Vật tư - Lọc nhớt","quote":"- Nhãn hiệu: Donaldson hoặc tương đương (Nhà thầu","reference":"Chương V, mục 2.4, STT 5","requirement":"Phù hợp với chủng loại máy phát điện; mới 100%; nhãn hiệu Donaldson hoặc tương đương; nhà thầu nêu rõ chủng loại, hãng sản xuất, xuất xứ."},{"item":"Vật tư - Dung dịch nước làm mát","quote":"- Nước xanh tiêu chuẩn phụ gia Ethylene Glycol.","reference":"Chương V, mục 2.4, STT 6","requirement":"Nước xanh tiêu chuẩn phụ gia Ethylene Glycol; mới 100%; nhãn hiệu OKI hoặc tương đương; nhà thầu nêu rõ chủng loại, hãng sản xuất, xuất xứ."},{"item":"Vật tư - Quy định về \"tương đương\"","quote":null,"reference":"Chương V, mục 2.4 (chú thích (*))","requirement":"Nhà thầu đề xuất chủng loại vật tư có tính năng kỹ thuật đáp ứng, phù hợp từng chủng loại máy, chất lượng bằng hoặc tốt hơn nhãn hiệu bên mời thầu nêu (nhãn hiệu mang tính tham khảo)."},{"item":"Vật tư - Kê khai chủng loại, ký mã hiệu, hãng và xuất xứ","quote":"Nhà thầu phải kê khai thông tin về vật tư thay thế theo bảng dưới đây và đính","reference":"Chương V, mục 2.4 (bảng kê khai vật tư I-V)","requirement":"Nhà thầu kê khai vật tư thay thế (chủng loại, đơn vị, số lượng, ký mã hiệu, hãng sản xuất, xuất xứ) theo bảng mẫu và đính kèm E-HSDT. Số lượng theo bảng: lọc nhớt 229 cái, lọc nhiên liệu 337 cái, lọc gió 261 cái, dây curoa 231 cái, nước làm mát 602 lít; chia theo nhóm ký mã hiệu máy (RUNDA, Toyo, Capo, Cummins, KIBII, King Power, Bruno, Honda, WFM...)."},{"item":"Toàn gói - Bảo hành","quote":"- Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày ký kết biên bản bàn giao","reference":"Chương V, mục 2.5","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản bàn giao hạng mục bảo dưỡng, thay thế vật tư đó."},{"item":"Vật tư - Tài liệu chất lượng, CO/CQ khi nghiệm thu","quote":"- Chứng chỉ nguồn gốc, xuất xứ sản phẩm (Hãng sản xuất, nơi sản xuất nếu có);","reference":"Chương V, mục 4","requirement":"Vật tư thay thế được kiểm tra chất lượng, chủng loại trước khi lắp đặt, kèm catalogue và tài liệu kỹ thuật (nếu có), chứng chỉ nguồn gốc xuất xứ (hãng sản xuất, nơi sản xuất nếu có), giấy chứng nhận chất lượng sản phẩm (nếu có); thực hiện chế độ bảo hành của nhà cung cấp đối với vật tư thay thế."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:34:03.969Z"}},"IB2300133361":{"u":"2026-11-03T12:27:16.633+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat (1).docx), chưa phân tích cả HSMT.","Cột đánh giá Đạt/Không đạt và phần hướng dẫn kê khai của nhà thầu không phải thông số kỹ thuật nên đã bỏ qua.","Một số dòng không có quote vì giá trị chỉ là một con số ngắn đứng riêng trong bảng (ví dụ cos = 1, số xilanh ≥ 4).","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ hay đầu phát, chỉ yêu cầu cùng nhãn hiệu với tổ máy.","Mục công suất liên tục ghi '≥ 8,5 ±5KVA' (nguyên văn), cách viết này không rõ dung sai; đầu phát ghi ≥ 13 KVA Class H.","Phần ATS ghi điện áp 220/380-230/400V và 3 hoặc 4 cực nhưng số pha là 1 pha; đây là nguyên văn của HSMT.","Chương V không có yêu cầu về ngưỡng phát thải cụ thể ngoài việc dẫn chiếu QCVN 19:2009/BTNMT."],"result":{"keyInfo":{"bidName":"Mua 09 máy phát điện diesel 8,5KVA","notifyNo":"IB2300133361","generatorCapacity":"9 x 8,5 kVA diesel (công suất liên tục ≥ 8,5 ±5KVA; công suất tối đa ≥ 12 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng, phạm vi cung cấp","quote":"Trang bị 09 máy phát điện diesel 8,5KVA (kèm ATS) để dự phòng cấp nguồn cho thiết bị khi mất điện lưới.","reference":"Chương V, mục 1.1","requirement":"Trang bị 09 máy phát điện diesel 8,5 kVA kèm ATS để dự phòng cấp nguồn cho thiết bị khi mất điện lưới (9 trạm BTS/NodeB, VNPT Phú Yên)."},{"item":"Năm sản xuất, tình trạng hàng hóa","quote":"Hàng hoá chào hàng phải được sản xuất từ năm 2022 trở về sau, mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2 (yêu cầu chung)","requirement":"Sản xuất từ năm 2022 trở về sau, mới 100%, chưa qua sử dụng."},{"item":"Bảo hành","quote":"Thời gian bảo hành ≥ 36 tháng.","reference":"Chương V, mục 1.2 (yêu cầu chung); mục 1.3 Mục 1","requirement":"Thời gian bảo hành tối thiểu 36 tháng (03 năm) kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa."},{"item":"Ký mã hiệu, xuất xứ, CO/CQ","quote":"Hàng hoá chào hàng có đủ giấy chứng nhận xuất xứ (C/O), giấy chứng nhận chất lượng của nhà sản xuất (C/Q).","reference":"Chương V, mục 1.2 (yêu cầu chung)","requirement":"Hàng hóa có ký mã hiệu, model, xuất xứ rõ ràng; có đủ C/O và C/Q của nhà sản xuất."},{"item":"Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.","reference":"Chương V, mục 1.2 (tài liệu viện dẫn)","requirement":"Tổ máy theo TCVN 9729:2013 hoặc ISO 8528:2005; khí thải theo QCVN 19:2009/BTNMT/B; ắc quy theo TCVN 7916-1:2008; mức ồn theo TCVN 6627-9:2011 (IEC 60034-9:2007)."},{"item":"Tổ máy: Đồng bộ nhãn hiệu","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát và vỏ chống ồn cùng một nhãn hiệu, thông tin này có trên website nhà sản xuất tổ máy.","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Động cơ, đầu phát và vỏ chống ồn cùng một nhãn hiệu, thông tin có trên website nhà sản xuất tổ máy."},{"item":"Tổ máy: Khí thải","quote":"Hướng xả khí thải của miệng ống xả theo chiều dọc của máy.","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Đáp ứng QCVN 19:2009/BTNMT; cung cấp test report của hãng hoặc chứng nhận kiểm định bên thứ 3 cho model chào thầu; xả khí thải theo chiều dọc của máy."},{"item":"Tổ máy: Hệ thống làm mát (chung)","quote":"Hệ thống làm mát: yêu cầu nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011).","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)."},{"item":"Tổ máy: Điều kiện hoạt động","quote":"có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Nhiệt độ môi trường 0 đến 40oC, độ ẩm môi trường ≤ 80%."},{"item":"Tổ máy: Bảng thông số đặc trưng","quote":"Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Mỗi máy có bảng thông số gồm tối thiểu: nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng."},{"item":"Tổ máy: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)."},{"item":"Tổ máy: Công suất liên tục","quote":"≥ 8,5 ±5KVA","reference":"Chương V, mục 1.2, phần I","requirement":"≥ 8,5 ±5KVA"},{"item":"Tổ máy: Công suất tối đa","quote":"≥ 12 kVA","reference":"Chương V, mục 1.2, phần I","requirement":"≥ 12 kVA"},{"item":"Tổ máy: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2, phần I","requirement":"220-230V/50Hz"},{"item":"Tổ máy: Hệ số công suất cos","quote":null,"reference":"Chương V, mục 1.2, phần I","requirement":"1"},{"item":"Tổ máy: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 1.2, phần I","requirement":"≤ ±1,5%/5%"},{"item":"Tổ máy: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 1.2, phần I","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ; AVR tự điều chỉnh điện áp; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Tổ máy: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 73 dB(A)","reference":"Chương V, mục 1.2, phần I","requirement":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 73 dB(A)"},{"item":"Tổ máy: Cấp bảo vệ vỏ ngoài","quote":"IP23","reference":"Chương V, mục 1.2, phần I","requirement":"IP23"},{"item":"Tổ máy: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa để đảm bảo an toàn","reference":"Chương V, mục 1.2, phần I","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); cửa tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình có khóa."},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":"≥ 70 lít","reference":"Chương V, mục 1.2, phần I","requirement":"≥ 70 lít"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 100% tải liên tục (39,9A)","quote":"≤ 3,5 L/h","reference":"Chương V, mục 1.2, phần I","requirement":"≤ 3,5 L/h"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 75% tải liên tục (29,2A)","quote":"≤ 2,85 L/h","reference":"Chương V, mục 1.2, phần I","requirement":"≤ 2,85 L/h"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 50% tải liên tục (19,7A)","quote":"≤ 2,3 L/h","reference":"Chương V, mục 1.2, phần I","requirement":"≤ 2,3 L/h"},{"item":"Tổ máy: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 1.2, phần I","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s."},{"item":"Tổ máy: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ.","reference":"Chương V, mục 1.2, phần I","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ."},{"item":"Tổ máy: Vỏ máy","quote":"Công nghệ chế tạo vỏ: Tôn dày 2 ly trở lên, chế tạo thành các module, tháo lắp rễ dàng, thuận tiện cho bảo trì bảo dưỡng.","reference":"Chương V, mục 1.2, phần I","requirement":"Giảm ồn, sơn tĩnh điện, chịu khí hậu nhiệt đới, đặt ngoài trời, thoát nhiệt hướng lên nóc; liên kết khung bằng cao su chống rung; tôn dày 2 ly trở lên, chế tạo dạng module; chống ồn bằng cao su non chống cháy; cửa kính ở phần điều khiển, cửa có khóa và gioăng."},{"item":"Tổ máy: Khung bệ máy","quote":"- Khung dập và hàn tấm bằng thép tiêu chuẩn chất lượng cao.","reference":"Chương V, mục 1.2, phần I","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; khung dập và hàn tấm bằng thép tiêu chuẩn chất lượng cao."},{"item":"Tổ máy: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1450 x 695 x 940 mm","reference":"Chương V, mục 1.2, phần I","requirement":"≤ 1450 x 695 x 940 mm"},{"item":"Tổ máy: Trọng lượng","quote":"≤ 630 Kg","reference":"Chương V, mục 1.2, phần I","requirement":"≤ 630 Kg"},{"item":"Động cơ: Nhãn hiệu, năm sản xuất","quote":"Từ năm 2022 trở lại đây","reference":"Chương V, mục 1.2, phần II","requirement":"Cùng nhãn hiệu tổ máy; sản xuất từ năm 2022 trở lại đây."},{"item":"Động cơ: Loại","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, phần II","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 2,3 lít","reference":"Chương V, mục 1.2, phần II","requirement":"≥ 2,3 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 89 mm","reference":"Chương V, mục 1.2, phần II","requirement":"≥ 89 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≤ 92 mm","reference":"Chương V, mục 1.2, phần II","requirement":"≤ 92 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 19:1","reference":"Chương V, mục 1.2, phần II","requirement":"≥ 19:1"},{"item":"Động cơ: Số xilanh","quote":null,"reference":"Chương V, mục 1.2, phần II","requirement":"≥ 4"},{"item":"Động cơ: Công suất định mức (PRP) Net tại 1500 vòng/phút","quote":"≥ 17 kW","reference":"Chương V, mục 1.2, phần II","requirement":"≥ 17 kW"},{"item":"Động cơ: Công suất dự phòng (ESP) Net tại 1500 vòng/phút","quote":"≥ 19 kW","reference":"Chương V, mục 1.2, phần II","requirement":"≥ 19 kW"},{"item":"Động cơ: Tốc độ vòng quay, nhiên liệu","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2, phần II","requirement":"1500 vòng/phút; nhiên liệu Diesel."},{"item":"Động cơ: Khởi động, ắc quy, mô tơ đề, máy sạc ắc quy","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2, phần II","requirement":"Khởi động điện 12VDC; ắc quy ≥ 60Ah loại kín khí; mô tơ khởi động ≥ 12V - 3,0kW; máy phát sạc ắc quy ≥ 14V - 0.5kW."},{"item":"Động cơ: Kiểu điều tốc","quote":"Cơ khí","reference":"Chương V, mục 1.2, phần II","requirement":"Cơ khí"},{"item":"Động cơ: Hệ thống lọc, bôi trơn","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế","reference":"Chương V, mục 1.2, phần II","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; dung tích dầu bôi trơn ≤ 7,5 lít."},{"item":"Động cơ: Hệ thống làm mát, tự xả Air","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn.","reference":"Chương V, mục 1.2, phần II","requirement":"Làm mát bằng nước pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục; có hệ thống tự động xả Air."},{"item":"Đầu phát: Nhãn hiệu, năm sản xuất","quote":"Cùng nhãn hiệu tổ máy","reference":"Chương V, mục 1.2, phần III","requirement":"Cùng nhãn hiệu tổ máy; sản xuất từ năm 2022 trở lại đây."},{"item":"Đầu phát: Điện áp ra, số pha, tần số, hệ số công suất","quote":"220-230 VAC","reference":"Chương V, mục 1.2, phần III","requirement":"220-230 VAC; 1 pha, 2 dây; 50 Hz; cos 1."},{"item":"Đầu phát: Dao động điện áp, tần số đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2, phần III","requirement":"Điện áp ≤ ± 1%; tần số ≤ ± 5%."},{"item":"Đầu phát: Công suất liên tục tại 40oC, Class H","quote":"≥ 13 KVA","reference":"Chương V, mục 1.2, phần III","requirement":"≥ 13 KVA"},{"item":"Đầu phát: Công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liện tục","reference":"Chương V, mục 1.2, phần III","requirement":"≥ 110%* công suất liện tục"},{"item":"Đầu phát: Quá tải, quá tốc độ","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ.","reference":"Chương V, mục 1.2, phần III","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong 06 giờ bất kỳ; quá tốc độ ≥ 2.250 vòng."},{"item":"Đầu phát: Kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, phần III","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR."},{"item":"Đầu phát: Cấp cách nhiệt, cấp bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, phần III","requirement":"Tối thiểu cấp H; ≥ IP23."},{"item":"Đầu phát: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 88,2%","reference":"Chương V, mục 1.2, phần III","requirement":"≥ 88,2%"},{"item":"Điều khiển: Chế độ vận hành, chức năng","quote":"Stop, Auto, Start","reference":"Chương V, mục 1.2, phần IV","requirement":"Vận hành bằng phím mềm trên bảng điều khiển hoặc ổ khóa đề khi bảng điều khiển sự cố; có ổ khóa cấp nguồn khởi động; chức năng Stop, Auto, Start; có đèn báo và nút dừng khẩn cấp."},{"item":"Điều khiển: Bảng điều khiển, màn hình","quote":"Kỹ thuật số","reference":"Chương V, mục 1.2, phần IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD; nhiệt độ hoạt động từ -30oC đến 70oC; cấp bảo vệ theo BS EN 60529 ≥ IP65."},{"item":"Điều khiển: Tiêu chuẩn điện tử, an toàn điện, rung động","quote":"BS EN 60068-2-6","reference":"Chương V, mục 1.2, phần IV","requirement":"BS EN 61000-6-2 và BS EN 61000-6-4 (EMC); BS EN 60950 (an toàn điện); BS EN 60068-2-6 (rung động)."},{"item":"Điều khiển: Đo lường hiển thị trên LCD (máy phát và điện lưới khi kết nối ATS)","quote":"- Điện áp máy phát (V);- Tần số máy phát (Hz);- Dòng điện máy phát (A);- Công suất KW, KVA, KVAr;- Mức % tải;- Công suất tích lũy (kWh, kVArh, kVAh);- Hệ số công suất; - Tốc độ động cơ; - Số giờ vận hành máy- Điện áp sạc ắcquy; - Điện áp ắcquy;- Nhiệt độ nước làm mát; - Áp suất dầu bôi trơn; - Mức nhiên liệu.","reference":"Chương V, mục 1.2, phần IV","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất kW/kVA/kVAr, % tải, công suất tích lũy, hệ số công suất, tốc độ động cơ, số giờ vận hành, điện áp sạc và điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu; với điện lưới hiển thị điện áp, tần số, dòng điện."},{"item":"Điều khiển: Bảo vệ dừng máy tự động và cảnh báo","quote":"- Điện áp máy phát cao/thấp.- Tần số máy phát cao/thấp.- Điện áp ắc quy cao/thấp.- Tốc độ động cơ cao/thấp.- Quá tải/quá dòng/ngắn mạch.- Áp suất dầu bôi trơn thấp.- Nhiệt độ nước làm mát cao.- Mức nhiên liệu thấp.- Nút dừng khẩn cấp đóng.- Lỗi sạc ắc quy.","reference":"Chương V, mục 1.2, phần IV","requirement":"Điện áp máy phát cao/thấp, tần số cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, nút dừng khẩn cấp, lỗi sạc ắc quy."},{"item":"Điều khiển: Giao diện kết nối ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục 1.2, phần IV","requirement":"Có giao diện kết nối ATS để tắt/bật máy khi không có điện lưới hoặc điều khiển cưỡng bức từ xa."},{"item":"Kết nối điện áp ra: Cực đấu và bảo vệ","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch .","reference":"Chương V, mục 1.2, phần V","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha, 2 cực, bảo vệ quá tải và ngắn mạch."},{"item":"Bộ nạp ắc quy từ điện lưới: Công nghệ, điện áp, dòng điện","quote":"Tự động chọn, 13,5 hoặc 27,0VDC","reference":"Chương V, mục 1.2, phần VI","requirement":"Switchmode, flyback 65 kHz; điện áp ra tự động chọn 13,5 hoặc 27,0VDC; dòng ra ≥ 4,0 ADC liên tục; công suất ra liên tục tối đa 108 W."},{"item":"Bộ nạp ắc quy từ điện lưới: Đầu vào","quote":"170-300 VAC","reference":"Chương V, mục 1.2, phần VI","requirement":"Điện áp vào 170-300 VAC; dòng vào tối đa 1,7 A; tần số 45-68 Hz; công suất vào tối đa < 125 W; hiệu suất cao nhất ≥ 92%."},{"item":"Bộ nạp ắc quy từ điện lưới: Môi trường, vỏ, bảo vệ","quote":"ABS / PC chống cháy, UL94-V0","reference":"Chương V, mục 1.2, phần VI","requirement":"Làm mát đối lưu tự nhiên; nhiệt độ hoạt động -30ºC đến +80 ºC; công suất không sụt giảm từ -30oC đến +50oC; độ ẩm ≥ 95% không ngưng tụ; ≥ IP20; vỏ ABS/PC chống cháy UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao."},{"item":"Vật tư kèm theo: Cáp và dây","quote":"Trung bình 08 m/máy.","reference":"Chương V, mục 1.2, phần VII","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh 5 m/máy; cáp đấu nối đồng 2x16 mm2 bọc PVC trung bình 08 m/máy; cáp điều khiển 7x1.5 mm2 trung bình 05 m/máy."},{"item":"Vật tư kèm theo: Ống thoát khói, thoát hơi nóng","quote":"03 m/máy","reference":"Chương V, mục 1.2, phần VII","requirement":"Ống thoát khói ra khỏi phòng máy 03 m/máy; hệ thống thoát hơi nóng bằng tôn tráng kẽm dày ít nhất 2 mm, có che mưa, chắn côn trùng, 01 m/máy."},{"item":"Vật tư kèm theo: Nhiên liệu chạy thử, nhớt, nước giải nhiệt","quote":"Đầy đủ theo máy.","reference":"Chương V, mục 1.2, phần VII","requirement":"Nhiên liệu chạy thử khoảng 2 giờ: 8 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy."},{"item":"Phạm vi lắp đặt, vận chuyển","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu thực tế","reference":"Chương V, mục 1.2, phần VIII","requirement":"Có giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật; có phương án vận chuyển, bảo quản an toàn từ nhà máy đến kho tập kết và tới từng trạm."},{"item":"ATS: Năm sản xuất, dòng định mức, điện áp, số pha, số cực","quote":"≥ 65A","reference":"Chương V, mục 1.2, phần IX","requirement":"Sản xuất 2022 trở về sau, lắp đặt tương thích với tổ máy; dòng định mức ≥ 65A; điện áp định mức 220/380-230/400V; 1 pha; 3 cực hoặc 4 cực."},{"item":"ATS: Thiết bị đóng cắt, chức năng","quote":"chuyên dụng 2 vị trí ON-ON- AC","reference":"Chương V, mục 1.2, phần IX","requirement":"Thiết bị đóng cắt chuyên dụng 2 vị trí ON-ON-AC; hai chế độ AUTO-MANUAL có công tắc chuyển MAN-GEN; chức năng AMF: mất điện thì điều khiển máy phát đề nổ và chuyển nguồn, có điện thì chuyển về lưới và tắt máy; thông số cài đặt điều chỉnh trên máy phát điện."},{"item":"ATS: Đèn hiển thị, vỏ tủ","quote":"Sơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời","reference":"Chương V, mục 1.2, phần IX","requirement":"Có đèn hiển thị đang dùng điện lưới hay máy phát, đóng tải hay không tải; vỏ tủ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời."},{"item":"Kiểm tra và thử nghiệm","quote":"Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi tiến hành lắp đặt đưa vào sử dụng.","reference":"Chương V, mục 1.3, Mục 3","requirement":"Chạy thử tải giả từng máy tại kho Bên mua trước khi lắp đặt; chạy thử có tải thực tế tại các trạm sau khi lắp đặt xong để bàn giao."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:27:15.553Z"}},"IB2300133421":{"u":"2026-11-04T02:44:18.594+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, không phải cung cấp máy mới: văn bản không nêu hãng/model/xuất xứ động cơ và đầu phát, cấp cách điện, AVR, bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, bình nhiên liệu, cáp, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn kỹ thuật của máy phát.","Bảng trong PDF bị vỡ định dạng khi trích xuất nên một số trích dẫn là dòng ghép từ nhiều ô liền kề; các dòng công việc của hạng mục V được xác định theo thứ tự xuất hiện trong bảng.","Dòng 'Châm nước làm mát' nằm xen giữa tên hạng mục 'máy phát điện 820kVA' trong bản trích xuất, nên trích dẫn công suất bị tách thành hai dòng."],"result":{"keyInfo":{"bidName":"Thuê dịch vụ bảo trì hệ thống điện - nước, máy phát điện dự phòng cho tòa nhà Cao ốc Văn phòng Âu Cơ","notifyNo":"IB2300133421","generatorCapacity":"820 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục máy phát điện 820kVA: Công suất và số lượng","quote":"Hạng mục máy phát\nV | hệ | 1 | Châm nước làm mát.\nđiện 820kVA","reference":"Chương V, mục I (Phạm vi cung cấp dịch vụ), hạng mục V","requirement":"Máy phát điện công suất 820kVA, số lượng 1 hệ (thuộc phạm vi bảo trì). Văn bản không nêu rõ chế độ dự phòng/liên tục cho từng máy; tên gói thầu ghi 'máy phát điện dự phòng'."},{"item":"Hạng mục máy phát điện 820kVA: Lọc dầu (nhiên liệu)","quote":"Thay lọc dầu 4759205.","reference":"Chương V, mục I, hạng mục V; mục III (Khối lượng công việc), hạng mục V","requirement":"Thay lọc dầu mã 4759205."},{"item":"Hạng mục máy phát điện 820kVA: Lọc nhớt","quote":"Thay lọc nhớt 4324909.","reference":"Chương V, mục I, hạng mục V; mục III (Khối lượng công việc), hạng mục V","requirement":"Thay lọc nhớt mã 4324909."},{"item":"Hạng mục máy phát điện 820kVA: Nhớt động cơ","quote":"Thay nhớt máy.","reference":"Chương V, mục I, hạng mục V","requirement":"Thay nhớt máy (không nêu loại nhớt, dung tích)."},{"item":"Hạng mục máy phát điện 820kVA: Nước làm mát","quote":"Châm nước làm mát.","reference":"Chương V, mục I, hạng mục V","requirement":"Châm nước làm mát."},{"item":"Hạng mục máy phát điện 820kVA: Ắc quy","quote":"Châm nước bình ắc quy.","reference":"Chương V, mục I, hạng mục V","requirement":"Châm nước bình ắc quy."},{"item":"Hạng mục máy phát điện 820kVA: Kiểm tra tổng thể","quote":"Kiểm tra tổng thể và vệ sinh máy.","reference":"Chương V, mục I, hạng mục V","requirement":"Kiểm tra tổng thể và vệ sinh máy."},{"item":"Tủ điện MSB, ATS, CAP & MDB.AC: Phạm vi bảo trì tủ ATS","quote":"TỦ ĐIỆN MSB, ATS,\n1 | CAP & MDB.AC | tủ | 1","reference":"Chương V, mục I, hạng mục I, dòng 1","requirement":"Tủ điện MSB, ATS, CAP & MDB.AC, số lượng 1 tủ; công việc: vệ sinh tủ điện, kiểm tra cách điện giữa các pha, kiểm tra và siết lại ốc cho các thiết bị đóng ngắt, kiểm tra mạch điều khiển. Không nêu thông số định mức của ATS."},{"item":"Hạng mục máy phát điện: Chu kỳ bảo trì","quote":"bên B bảo trì định kỳ tổng thể 4 lần (6 tháng/lần)\ntrong 24 tháng ký hợp đồng;","reference":"Chương V, mục I và mục III.5 (Công tác phối hợp)","requirement":"Bảo trì định kỳ tổng thể 4 lần (6 tháng/lần) trong 24 tháng hợp đồng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T02:44:18.078Z"}},"IB2300134568":{"u":"2026-11-03T12:34:13.202+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT-Chuong V_0002.pdf, E-HSMT-Hop dong_0001.pdf), chưa phân tích cả HSMT.","Tệp Chương V là bản quét (OCR) nên nhiều dòng bị lỗi hoặc thiếu chữ (dòng 10, 12, 14, kích thước tổ máy, bảng điều khiển, ATS); các mục này chỉ ghi phần đọc được, không suy đoán thêm.","Vì lỗi OCR, nhiều trường 'quote' để null do không có đoạn nào chép nguyên văn chính xác được.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ/đầu phát, không nêu mức ồn tiêu chuẩn khí thải, thời hạn bảo hành, và không ghi công suất là liên tục (prime) hay dự phòng (standby).","Tệp E-HSMT-Hop dong_0001.pdf là mẫu hợp đồng, không chứa thông số kỹ thuật nên đã bỏ qua.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát điện 20kVA: Cấu hình tổ máy (01)."],"result":{"keyInfo":{"bidName":"Mua sắm Máy phát điện tại trụ sở PGD","notifyNo":"IB2300134568","generatorCapacity":"2 x 20/22 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 20kVA: Tình trạng, năm sản xuất","quote":"Máy phát điện mới 100%, năm 2023","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Máy phát điện mới 100%, năm 2023"},{"item":"Máy phát điện 20kVA: Cấu hình tổ máy","quote":null,"reference":"Chương V, mục 1.2, hạng mục I, dòng 1","unverified":true,"requirement":"01 tổ máy bao gồm vỏ cách âm và bộ tự động chuyển nguồn ATS"},{"item":"Máy phát điện 20kVA: Số lượng","quote":"Số lượng 02 máy","reference":"Chương V, mục 1.2, hạng mục I, dòng 2","requirement":"02 máy"},{"item":"Máy phát điện 20kVA: Tiêu chuẩn tổ máy","quote":null,"reference":"Chương V, mục 1.2, hạng mục I, dòng 3","requirement":"EN 60204-1:92, EN 1088:9, ISO 8528-6, ISO 12100: 2010, ISO 13857:2019, IEC 90034:-9: 2006, ISO 9001: 2015, ISO 14001:2015 (số hiệu một số tiêu chuẩn bị lỗi khi quét, giữ nguyên như văn bản)"},{"item":"Máy phát điện 20kVA: Công suất","quote":"Công suất 20/22KVA","reference":"Chương V, mục 1.2, hạng mục I, dòng 4","requirement":"20/22KVA (văn bản không ghi rõ liên tục hay dự phòng)"},{"item":"Máy phát điện 20kVA: Số pha, số dây","quote":"Số pha, số dây 03 pha, 04 dây","reference":"Chương V, mục 1.2, hạng mục I, dòng 5","requirement":"03 pha, 04 dây"},{"item":"Máy phát điện 20kVA: Điện áp","quote":"Điện áp 400/230V","reference":"Chương V, mục 1.2, hạng mục I, dòng 6","requirement":"400/230V"},{"item":"Máy phát điện 20kVA: Nhiên liệu","quote":"Nhiên liệu Dầu Diesel","reference":"Chương V, mục 1.2, hạng mục I, dòng 7","requirement":"Dầu Diesel"},{"item":"Máy phát điện 20kVA: Tần số","quote":"Tần số 50Hz","reference":"Chương V, mục 1.2, hạng mục I, dòng 8","requirement":"50Hz"},{"item":"Máy phát điện 20kVA: Hệ số công suất","quote":"Hệ số công suất 0.8","reference":"Chương V, mục 1.2, hạng mục I, dòng 9","requirement":"0.8"},{"item":"Máy phát điện 20kVA: Chế độ khởi động","quote":null,"reference":"Chương V, mục 1.2, hạng mục I, dòng 11","requirement":"Tự động, bằng tay và điều khiển từ xa (văn bản quét bị lỗi một phần)"},{"item":"Máy phát điện 20kVA: Thùng nhiên liệu","quote":null,"reference":"Chương V, mục 1.2, hạng mục I, dòng 12","requirement":"Bảo đảm hoạt động liên tục > 8 (đơn vị bị cắt trong bản quét, có thể là giờ)"},{"item":"Máy phát điện 20kVA: Chế độ tải","quote":"Chế độ tải 100% tải liên tục 8 giờ","reference":"Chương V, mục 1.2, hạng mục I, dòng 13","requirement":"100% tải liên tục 8 giờ"},{"item":"Máy phát điện 20kVA: Nút dừng khẩn cấp","quote":"Nút dùng khẩn cấp Nằm trên máy","reference":"Chương V, mục 1.2, hạng mục I, dòng 15","requirement":"Nằm trên máy"},{"item":"Máy phát điện 20kVA: Kiểu khởi động","quote":"Kiểu khởi động Bằng điện (bình ắc quy)","reference":"Chương V, mục 1.2, hạng mục I, dòng 16","requirement":"Bằng điện (bình ắc quy)"},{"item":"Máy phát điện 20kVA: Kích thước tổ máy, trọng lượng","quote":null,"reference":"Chương V, mục 1.2, hạng mục I, dòng 17-18","requirement":"Tiêu chuẩn (không nêu số liệu cụ thể)"},{"item":"Máy phát điện 20kVA: Tiêu hao nhiên liệu","quote":"Tai 100% tải < 5.3 lit/h","reference":"Chương V, mục 1.2, hạng mục I, dòng 19","requirement":"Tại 100% tải < 5.3 lít/h"},{"item":"Máy phát điện 20kVA: Động cơ - tình trạng","quote":"Mới 100%, sản xuất năm 2023","reference":"Chương V, mục 1.2, hạng mục II","requirement":"Mới 100%, sản xuất năm 2023"},{"item":"Máy phát điện 20kVA: Động cơ - kiểu","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 1.2, hạng mục II, dòng 1","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Máy phát điện 20kVA: Động cơ - tốc độ","quote":"Tốc độ động cơ 1.500 V/p","reference":"Chương V, mục 1.2, hạng mục II, dòng 2","requirement":"1.500 V/p"},{"item":"Máy phát điện 20kVA: Động cơ - tần số","quote":"Tần số 50Hz","reference":"Chương V, mục 1.2, hạng mục II, dòng 3","requirement":"50Hz"},{"item":"Máy phát điện 20kVA: Động cơ - hệ thống khởi động","quote":"Hệ thống khởi động 12V","reference":"Chương V, mục 1.2, hạng mục II, dòng 4","requirement":"12V"},{"item":"Máy phát điện 20kVA: Động cơ - mô tơ khởi động","quote":"Mortor khởi động 3kW,12V","reference":"Chương V, mục 1.2, hạng mục II, dòng 5","requirement":"3kW, 12V"},{"item":"Máy phát điện 20kVA: Động cơ - dung tích nước làm mát","quote":"Dung tích nước làm mát 6.3 Lít","reference":"Chương V, mục 1.2, hạng mục II, dòng 6","requirement":"6.3 Lít"},{"item":"Máy phát điện 20kVA: Động cơ - dung tích nhớt bôi trơn","quote":"Dung tích nhớt bôi trơn 7.6 Lít","reference":"Chương V, mục 1.2, hạng mục II, dòng 7","requirement":"7.6 Lít"},{"item":"Máy phát điện 20kVA: Đầu phát - tình trạng","quote":"Mới 100%, sản xuất năm 2023","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Mới 100%, sản xuất năm 2023"},{"item":"Máy phát điện 20kVA: Đầu phát - loại","quote":"Loại đầu phát Không chổi than, tự kích từ","reference":"Chương V, mục 1.2, hạng mục III, dòng 1","requirement":"Không chổi than, tự kích từ"},{"item":"Máy phát điện 20kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện H","reference":"Chương V, mục 1.2, hạng mục III, dòng 2","requirement":"Cấp H"},{"item":"Máy phát điện 20kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ IP23","reference":"Chương V, mục 1.2, hạng mục III, dòng 3","requirement":"IP23"},{"item":"Máy phát điện 20kVA: Đầu phát - điện áp","quote":"Điện áp 3 pha, 400/230V","reference":"Chương V, mục 1.2, hạng mục III, dòng 4","requirement":"3 pha, 400/230V"},{"item":"Máy phát điện 20kVA: Đầu phát - tốc độ","quote":"Tốc độ đầu phát 1.500 vòng/phút","reference":"Chương V, mục 1.2, hạng mục III, dòng 5","requirement":"1.500 vòng/phút"},{"item":"Máy phát điện 20kVA: Đầu phát - bộ kích từ","quote":"Bộ kích từ AVR","reference":"Chương V, mục 1.2, hạng mục III, dòng 6","requirement":"AVR"},{"item":"Máy phát điện 20kVA: Đầu phát - công suất","quote":"Công suất >22KVA","reference":"Chương V, mục 1.2, hạng mục III, dòng 7","requirement":">22KVA"},{"item":"Máy phát điện 20kVA: Vỏ chống ồn - tình trạng","quote":"Mới 100%, sản xuất năm 2023","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Mới 100%, sản xuất năm 2023"},{"item":"Máy phát điện 20kVA: Vỏ chống ồn - tính năng chính","quote":null,"reference":"Chương V, mục 1.2, hạng mục IV, dòng 1","requirement":"Vật liệu chế tạo bằng thép; sơn tĩnh điện; cánh cửa bố trí bốn bên thuận tiện cho việc vận hành (chữ 'bốn' bị lỗi khi quét); vật liệu cách âm bằng mút cách âm và bông thủy tinh"},{"item":"Máy phát điện 20kVA: Vỏ chống ồn - độ ồn","quote":"Độ ôn không gian mở 7m: 63dB(A)","reference":"Chương V, mục 1.2, hạng mục IV, dòng 1","requirement":"Độ ồn không gian mở 7m: 63dB(A)"},{"item":"Máy phát điện 20kVA: Bảng điều khiển - tình trạng","quote":null,"reference":"Chương V, mục 1.2, hạng mục V","requirement":"Mới 100%, sản xuất năm 2023"},{"item":"Máy phát điện 20kVA: Bảng điều khiển - chức năng hiển thị","quote":null,"reference":"Chương V, mục 1.2, hạng mục V, dòng 1-2","requirement":"Hiển thị: Volt, Ampe, Công suất, số giờ chạy máy, số lần khởi động, lịch sử vận hành, áp suất nhớt, nhiệt độ, điện áp máy, điện áp bình ắc quy, điện áp sạc, tần số, số pha"},{"item":"Máy phát điện 20kVA: Bảng điều khiển - cảnh báo và bảo vệ","quote":null,"reference":"Chương V, mục 1.2, hạng mục V, dòng 3","requirement":"Cảnh báo và tắt máy: nhiệt độ (cao), áp suất nhớt (thấp/cao), điện áp (thấp/cao), quá tải, lỗi khởi động, tần số (thấp/cao), điện áp bình ắc quy (văn bản quét bị lỗi một phần)"},{"item":"Máy phát điện 20kVA: Bảng điều khiển - tính năng khác","quote":null,"reference":"Chương V, mục 1.2, hạng mục V, dòng 4-5","requirement":"Cài đặt kết nối máy tính điều khiển từ xa; tích hợp tính năng chuyển đổi nguồn tự động"},{"item":"Máy phát điện 20kVA: ATS","quote":null,"reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Bộ đóng cắt khối (có chế độ vận hành bằng cần đảo nguồn và tự động), 100A, 3 pha, 4 cực (phần '4 cực' đọc từ đoạn rời của bản quét)"},{"item":"Máy phát điện 20kVA: Vật tư lắp đặt trọn gói (phạm vi 50m)","quote":null,"reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Hộp thoát nhiệt bằng tôn tráng kẽm cuốn mí (kèm cùm, ty treo, co, lơi, vật tư phụ); co 90° chuyển hướng hộp thoát nhiệt; khớp nối mềm; khung lá sách, lưới chắn côn trùng; ống khói sắt tráng kẽm có nón che mưa hoặc co thổi ngang kèm phụ kiện; co hàn sắt; ống nhún inox; dây cáp điện động lực; dây tín hiệu; dây tiếp đất; cọc đồng tiếp địa 2,4m + phụ kiện; cos bịt + bọc"},{"item":"Máy phát điện 20kVA: Phụ kiện kèm theo","quote":null,"reference":"Chương V, mục 1.2, hạng mục VII (Phụ kiện kèm theo)","requirement":"Ống nhựa xoắn; co nhựa vuông; cao su đệm chân máy; dầu Diesel chạy thử test máy (chạy thử 48 giờ tại 100% tải); tải giả tại chân công trình; phụ kiện lắp đặt (băng keo, silicon, dây rút, ty treo cáp, bas, tắc kê, ốc vít); bệ đặt máy phát điện; pô giảm thanh (theo máy); bình ắc quy khô (theo máy); nhớt đổ sẵn trong động cơ; nước làm mát (nước xanh) đổ sẵn trong động cơ; ống dầu"},{"item":"Toàn gói thầu: Tình trạng hàng hóa","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.3, phần ii","requirement":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng"},{"item":"Toàn gói thầu: Kết nối PCCC","quote":"Kết nối hoạt động với hệ thống PCCC của đơn vị","reference":"Chương V, mục 1.3, phần ii","requirement":"Kết nối hoạt động với hệ thống PCCC của đơn vị"},{"item":"Toàn gói thầu: Xuất xứ, chứng chỉ, catalogue","quote":null,"reference":"Chương V, mục 1.3, phần ii","requirement":"Nhà thầu cung cấp chứng chỉ về nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), thông số và đặc tính kỹ thuật; toàn bộ hàng hóa phải có catalogue của nhà sản xuất đính kèm"},{"item":"Toàn gói thầu: Phạm vi công việc","quote":null,"reference":"Chương V, mục 1.3, phần i","requirement":"Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp; bảo quản, thử nghiệm, nghiệm thu, bàn giao; bảo hành hàng hóa theo hợp đồng; đào tạo và hướng dẫn sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:34:12.287Z"}},"IB2300134577":{"u":"2026-11-03T12:18:08.665+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.rar), chưa phân tích cả HSMT.","Chương V nằm trong tệp .rar; các thông số kỹ thuật chi tiết nằm ở Phụ lục 1 (PL1), đã đọc được đầy đủ. Bảng bị ngắt dòng nên các trích dẫn là đoạn nguyên văn trên một dòng.","Gói thầu chỉ nêu yêu cầu 'Nhà thầu cung cấp thông tin' cho hãng/mã hiệu/xuất xứ, dung tích dầu bôi trơn và dung tích nước làm mát; không có số liệu cụ thể. Dung tích bình nhiên liệu cũng không nêu bằng lít.","Văn bản không có ATS, tủ hòa đồng bộ, cáp hay phạm vi lắp đặt trong thông số kỹ thuật; chỉ nêu thời gian chủ đầu tư lắp đặt, tích hợp.","Mức tiêu thụ nhiên liệu được đánh giá theo công thức quy đổi ở ghi chú (*) (Gyc = Gcb/Pcb*Pyc, tỉ trọng dầu 840 kg/m3).","Bảng chào giá vật tư tiêu hao 10 năm (140 giờ/năm) là yêu cầu chào giá nên không đưa vào danh sách thông số."],"result":{"keyInfo":{"bidName":"04-2023-Codien: Cung cấp máy phát điện dầu công suất lớn","notifyNo":"IB2300134577","generatorCapacity":"03 tổ 150 kVA, 07 tổ 100 kVA, 37 tổ 50 kVA (công suất định mức 150/100/50 kVA; công suất dự phòng ≥ 165/110/55 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp - Số lượng tổ máy","quote":"Phạm vi cung cấp: Cung cấp 03 tổ máy máy phát điện dầu 150kVA, 07 tổ máy máy phát","reference":"Chương V, Mục 1, khoản 1","requirement":"Cung cấp 03 tổ máy phát điện dầu 150 kVA, 07 tổ máy phát điện dầu 100 kVA, 37 tổ máy phát điện dầu 50 kVA"},{"item":"Chung - Tình trạng hàng hóa","quote":"Hàng hóa mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 3.1","requirement":"Hàng hóa mới 100%, chưa qua sử dụng"},{"item":"Chung - Bảo hành","quote":"Thời gian bảo hành: Tối thiểu 730 ngày đối với toàn bộ hàng hóa kể từ ngày ký TAC.","reference":"Chương V, mục 3.3.1","requirement":"Bảo hành tối thiểu 730 ngày cho toàn bộ hàng hóa kể từ ngày ký TAC, tại địa điểm sử dụng của bên mua"},{"item":"Chung - Năm sản xuất (tổ máy, đầu phát, động cơ)","quote":"Từ 1 năm trước thời điểm mở","reference":"Phụ lục 1, mục A.2, B.2, C.2","requirement":"Sản xuất từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Chung - Hãng sản xuất/mã hiệu/xuất xứ (tổ máy, đầu phát, động cơ, bộ điều khiển)","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục A.1, B.1, C.1, D.1; Chương V, mục 2.2","requirement":"Không quy định hãng hay xuất xứ cụ thể, nhà thầu tự cung cấp thông tin; nhà thầu cung cấp BOM kèm xuất xứ từng thành phần"},{"item":"Chung - Loại máy","quote":"Máy phát điện xoay chiều, 3 pha","reference":"Phụ lục 1, mục A.3","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây"},{"item":"Chung - Cấp điện áp","quote":"220/380 V - 230/400 V","reference":"Phụ lục 1, mục A.4","requirement":"220/380 V hoặc 230/400 V"},{"item":"Chung - Tần số danh định","quote":"50 Hz","reference":"Phụ lục 1, mục A.5","requirement":"50 Hz"},{"item":"Máy 50 kVA: Công suất định mức","quote":"≥ 40 kW/ 50 kVA","reference":"Phụ lục 1, mục 1.A.6","requirement":"≥ 40 kW/ 50 kVA"},{"item":"Máy 50 kVA: Công suất dự phòng","quote":"≥ 44 kW/ 55 kVA","reference":"Phụ lục 1, mục 1.A.7","requirement":"≥ 44 kW/ 55 kVA"},{"item":"Máy 50 kVA: Độ ồn","quote":"≤ 65dB (tại 30 kW)","reference":"Phụ lục 1, mục 1.A.13","requirement":"≤ 65dB tại 30 kW (75% tải định mức, không gian mở, cách 7m)"},{"item":"Máy 50 kVA: Đầu phát - công suất định mức","quote":"≥ 50 kVA","reference":"Phụ lục 1, mục 1.B.3","requirement":"≥ 50 kVA"},{"item":"Máy 50 kVA: Động cơ - công suất tối đa","quote":"≥ 68 HP ở 1500 vòng/phút (≥ 68","reference":"Phụ lục 1, mục 1.C.8","requirement":"≥ 68 HP ở 1500 vòng/phút"},{"item":"Máy 50 kVA: Động cơ - mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 12 l/h (tại 40 kW) (*)","reference":"Phụ lục 1, mục 1.C.10","requirement":"≤ 12 l/h tại 40 kW (đánh giá theo công thức quy đổi ở ghi chú (*))"},{"item":"Máy 50 kVA: Động cơ - mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 9 l/h (tại 30 kW) (*)","reference":"Phụ lục 1, mục 1.C.11","requirement":"≤ 9 l/h tại 30 kW (đánh giá theo công thức quy đổi ở ghi chú (*))"},{"item":"Máy 100 kVA: Công suất định mức","quote":"≥ 80 kW/ 100 kVA","reference":"Phụ lục 1, mục 2.A.6","requirement":"≥ 80 kW/ 100 kVA"},{"item":"Máy 100 kVA: Công suất dự phòng","quote":"≥ 88 kW/ 110 kVA","reference":"Phụ lục 1, mục 2.A.7","requirement":"≥ 88 kW/ 110 kVA"},{"item":"Máy 100 kVA: Độ ồn","quote":"≤ 65dB (tại 60 kW)","reference":"Phụ lục 1, mục 2.A.13","requirement":"≤ 65dB tại 60 kW (75% tải định mức, không gian mở, cách 7m)"},{"item":"Máy 100 kVA: Đầu phát - công suất định mức","quote":"≥ 100 kVA","reference":"Phụ lục 1, mục 2.B.3","requirement":"≥ 100 kVA"},{"item":"Máy 100 kVA: Động cơ - công suất tối đa","quote":"≥ 137 HP ở 1500 vòng/phút (≥","reference":"Phụ lục 1, mục 2.C.8","requirement":"≥ 137 HP ở 1500 vòng/phút"},{"item":"Máy 100 kVA: Động cơ - mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 23 l/h (tại 80 kW) (*)","reference":"Phụ lục 1, mục 2.C.10","requirement":"≤ 23 l/h tại 80 kW"},{"item":"Máy 100 kVA: Động cơ - mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 17 l/h (tại 60kW) (*)","reference":"Phụ lục 1, mục 2.C.11","requirement":"≤ 17 l/h tại 60 kW (đánh giá theo công thức quy đổi ở ghi chú (*))"},{"item":"Máy 150 kVA: Công suất định mức","quote":"≥ 120kW/ 150 kVA","reference":"Phụ lục 1, mục 3.A.6","requirement":"≥ 120 kW/ 150 kVA"},{"item":"Máy 150 kVA: Công suất dự phòng","quote":"≥ 132 kW/ 165 kVA","reference":"Phụ lục 1, mục 3.A.7","requirement":"≥ 132 kW/ 165 kVA"},{"item":"Máy 150 kVA: Độ ồn","quote":"≤ 70dB (tại 90 kW)","reference":"Phụ lục 1, mục 3.A.13","requirement":"≤ 70dB tại 90 kW (75% tải định mức, không gian mở, cách 7m)"},{"item":"Máy 150 kVA: Đầu phát - công suất định mức","quote":"≥ 150 kVA","reference":"Phụ lục 1, mục 3.B.3","requirement":"≥ 150 kVA"},{"item":"Máy 150 kVA: Động cơ - công suất tối đa","quote":"206 HP (tại 1500rpm)","reference":"Phụ lục 1, mục 3.C.8","requirement":"206 HP tại 1500 vòng/phút"},{"item":"Máy 150 kVA: Động cơ - mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 37 l/h (120kW) (*)","reference":"Phụ lục 1, mục 3.C.10","requirement":"≤ 37 l/h tại 120 kW"},{"item":"Máy 150 kVA: Động cơ - mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 30 l/h (90 kW) (*)","reference":"Phụ lục 1, mục 3.C.11","requirement":"≤ 30 l/h tại 90 kW (đánh giá theo công thức quy đổi ở ghi chú (*))"},{"item":"Cả 3 loại máy (50/100/150 kVA): Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 giờ","reference":"Phụ lục 1, mục A.9","requirement":"≥ 12 giờ"},{"item":"Cả 3 loại máy: Thời gian vận hành liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ","reference":"Phụ lục 1, mục A.10","requirement":"≥ 1 giờ"},{"item":"Cả 3 loại máy: Bình nhiên liệu kèm theo máy","quote":"Đảm bảo chạy 12h liên tục ở 75%","reference":"Phụ lục 1, mục A.11","requirement":"Dung tích đủ chạy 12h liên tục ở 75% công suất định mức mà không cần tiếp thêm nhiên liệu (không nêu dung tích cụ thể)"},{"item":"Cả 3 loại máy: Khả năng đóng tải 1 cấp","quote":"≥ 65% công suất định mức","reference":"Phụ lục 1, mục A.12","requirement":"≥ 65% công suất định mức"},{"item":"Cả 3 loại máy: Vỏ chống ồn","quote":"Vỏ thép ngoài dày ≥ 2mm, sơn","reference":"Phụ lục 1, mục A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, bên trong có vật liệu tiêu âm, cấp bảo vệ vỏ ≥ IP23, dùng ngoài trời không có mái che"},{"item":"Cả 3 loại máy: Đầu phát - hệ số công suất","quote":"≥ 0,8","reference":"Phụ lục 1, mục B.4","requirement":"≥ 0,8"},{"item":"Cả 3 loại máy: Đầu phát - kích từ","quote":"Tự kích từ, không chổi than","reference":"Phụ lục 1, mục B.5","requirement":"Tự kích từ, không chổi than"},{"item":"Cả 3 loại máy: Đầu phát - bộ điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp tự động","reference":"Phụ lục 1, mục B.6","requirement":"Điều chỉnh điện áp tự động (AVR)"},{"item":"Cả 3 loại máy: Đầu phát - độ chính xác điện áp","quote":"điện áp định mức ± 2.5%","reference":"Phụ lục 1, mục B.7","requirement":"Từ không tải đến tải định mức, trong vòng 30 giây điện áp thuộc dải định mức ± 2.5%"},{"item":"Cả 3 loại máy: Đầu phát - tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 1, mục B.8","requirement":"≤ 5%"},{"item":"Cả 3 loại máy: Đầu phát - cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Phụ lục 1, mục B.9","requirement":"Tối thiểu cấp H"},{"item":"Cả 3 loại máy: Đầu phát - cấp bảo vệ, kết cấu, làm mát","quote":"≥ IP23","reference":"Phụ lục 1, mục B.10, B.11, B.12","requirement":"Cấp bảo vệ ≥ IP23; kết cấu một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Cả 3 loại máy: Động cơ - loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 1, mục C.3","requirement":"Động cơ diesel 4 kỳ"},{"item":"Cả 3 loại máy: Động cơ - số xilanh","quote":"≥3","reference":"Phụ lục 1, mục C.4","requirement":"≥ 3 (cột ghi \"Số xilanh, dung tích\")"},{"item":"Cả 3 loại máy: Động cơ - tốc độ định mức","quote":"1500 vòng/phút","reference":"Phụ lục 1, mục C.7","requirement":"1500 vòng/phút"},{"item":"Cả 3 loại máy: Động cơ - độ chính xác tần số","quote":"số định mức ± 5%","reference":"Phụ lục 1, mục C.9","requirement":"Từ không tải đến tải định mức, trong vòng 30 giây tần số thuộc dải định mức ± 5%"},{"item":"Cả 3 loại máy: Động cơ - hệ thống khởi động","quote":"Khởi động điện bằng ắc quy 12V","reference":"Phụ lục 1, mục C.14","requirement":"Khởi động điện bằng ắc quy 12V; trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối theo quy định của hãng; ắc quy đáp ứng bài kiểm tra mục 9.10 TCVN 7916-1:2008 hoặc tương đương"},{"item":"Cả 3 loại máy: Động cơ - tiêu chuẩn ắc quy","quote":"TCVN 7916-1:2008 hoặc tương","reference":"Phụ lục 1, mục C.14","requirement":"Ắc quy đáp ứng bài kiểm tra theo mục 9.10 của TCVN 7916-1:2008 hoặc tương đương"},{"item":"Cả 3 loại máy: Động cơ - hệ thống làm mát","quote":"Làm mát bằng nước có pha dung","reference":"Phụ lục 1, mục C.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ"},{"item":"Cả 3 loại máy: Động cơ - hỗ trợ khởi động nhiệt độ thấp","quote":"Nhiệt độ khởi động được ≤-5˚C","reference":"Phụ lục 1, mục C.17","requirement":"Khởi động được ở nhiệt độ ≤ -5˚C"},{"item":"Cả 3 loại máy: Bộ điều khiển - truyền thông","quote":"Modbus RTU, RS485","reference":"Phụ lục 1, mục D.7, D.8","requirement":"Chuẩn truyền thông Modbus RTU, RS485; cung cấp đầy đủ địa chỉ các thanh ghi dữ liệu"},{"item":"Cả 3 loại máy: Bộ điều khiển - khởi động từ xa","quote":"Tính năng khởi động từ xa qua","reference":"Phụ lục 1, mục D.9","requirement":"Có tính năng khởi động từ xa qua tiếp điểm khô"},{"item":"Cả 3 loại máy: Bộ điều khiển - hiển thị","quote":"Điện áp (V), dòng điện (A), tần","reference":"Phụ lục 1, mục D.2","requirement":"Hiển thị điện áp, dòng điện, tần số, công suất, hệ số công suất, số giờ vận hành, điện áp ắc quy đề, mức nhiên liệu; sai số cho phép ≤ 5%"},{"item":"Cả 3 loại máy: Hệ thống kết nối điện đầu ra","quote":"Sử dụng Aptomat 3pha/4 cực","reference":"Phụ lục 1, mục E.1, E.2, E.3","requirement":"Thiết bị bảo vệ đầu ra dùng Aptomat 3 pha/4 cực hoặc 3 cực phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch; điểm kết nối cố định có nắp bảo vệ che mưa; có điểm đấu tiếp đất trên vỏ máy"},{"item":"Cả 3 loại máy: Yêu cầu khác (ống xả)","quote":"mạ chịu nhiệt ≥300 độ C, được","reference":"Phụ lục 1, mục F.5","requirement":"Ống xả bằng thép không gỉ hoặc sơn mạ chịu nhiệt ≥ 300 độ C, bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy (yêu cầu không cơ bản)"},{"item":"Cả 3 loại máy: Chứng chỉ chất lượng","quote":"Cung cấp bản scan chứng nhận","reference":"Phụ lục 1, mục G.1","requirement":"Cung cấp bản scan chứng nhận ISO 9001 còn hạn của nhà máy sản xuất"},{"item":"Cả 3 loại máy: Chứng chỉ xuất xứ, chất lượng (CO, CQ)","quote":"Cam kết cung cấp theo hàng hóa","reference":"Phụ lục 1, mục G.2; Phụ lục 2, mục G.2","requirement":"Cam kết cung cấp theo hàng hóa; Phụ lục 2 ghi CO, CQ"},{"item":"Cả 3 loại máy: Tiêu chuẩn khí thải","quote":"Đáp ứng QCVN","reference":"Phụ lục 1, mục G.3","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv = 0,8; Kp = 1) hoặc tương đương (CO, NOx, SO2, bụi PM); cung cấp test report của hãng hoặc chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu"},{"item":"Cả 3 loại máy: Phụ kiện tùy chọn - bộ nạp bù ắc quy","quote":"12VDC","reference":"Phụ lục 1, mục I.3 - I.6","requirement":"Điện áp đầu ra định mức 12VDC, dòng điện đầu ra tối đa ≥ 5A, hiệu suất tối đa ≥ 80%, tối thiểu 2 chế độ nạp Boost và Float"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:18:08.140Z"}},"IB2300135189":{"u":"2026-11-03T12:23:08.251+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Mẫu số 01A – Phạm vi cung cấp hàng hóa và thời gian giao hàng (1).xlsx), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model động cơ và đầu phát, cấp cách điện, AVR, bảo hành, tiêu chuẩn, công suất liên tục hay dự phòng, và dòng định mức của tủ ATS.","Mục 3.1 ghi 'Dây cáp điện +16' (không rõ tiết diện/số lõi) đúng như văn bản gốc."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2300135189","generatorCapacity":"Tối thiểu 30 KVA (1 bộ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng","quote":"MÁY PHÁT ĐIỆN | Bộ | 1","reference":"Mẫu số 01A, mục Máy phát điện","requirement":"1 bộ"},{"item":"Máy phát điện: Địa điểm lắp đặt","quote":"Phòng giao dịch Ngân hàng chính sách xã hội huyện Võ Nhai (Phố Thái Long, Thị trấn Đình Cả, Huyện Võ Nhai, tỉnh Thái Nguyên ) thuộc Chi nhánh Ngân hàng chính sách xã hội tỉnh Thái Nguyên","reference":"Mẫu số 01A, mục Máy phát điện","requirement":"Phòng giao dịch Ngân hàng chính sách xã hội huyện Võ Nhai (Phố Thái Long, Thị trấn Đình Cả, Huyện Võ Nhai, tỉnh Thái Nguyên) thuộc Chi nhánh Ngân hàng chính sách xã hội tỉnh Thái Nguyên"},{"item":"Máy phát điện: Nguồn gốc xuất xứ","quote":"Nguồn gốc xuất sứ: Châu Âu, Nhật Bản, Trung Quốc hoặc các nước tương đương","reference":"Mẫu số 01A, mục 1.1","requirement":"Châu Âu, Nhật Bản, Trung Quốc hoặc các nước tương đương"},{"item":"Máy phát điện: Công suất","quote":"Công suât tối thiểu: 30KVA","reference":"Mẫu số 01A, mục 1.2","requirement":"Tối thiểu 30KVA"},{"item":"Máy phát điện: Số pha","quote":"Số pha: 3 pha","reference":"Mẫu số 01A, mục 1.3","requirement":"3 pha"},{"item":"Máy phát điện: Điện áp","quote":"Điện áp: 220V/380V hoặc 230V/400V","reference":"Mẫu số 01A, mục 1.4","requirement":"220V/380V hoặc 230V/400V"},{"item":"Máy phát điện: Tần số","quote":"Tần số: 50Hz","reference":"Mẫu số 01A, mục 1.5","requirement":"50Hz"},{"item":"Máy phát điện: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Mẫu số 01A, mục 1.6","requirement":"0.8"},{"item":"Máy phát điện: Động cơ - kiểu","quote":"Kiểu động cơ: Diezen 4 thì","reference":"Mẫu số 01A, mục 1.7","requirement":"Diezen 4 thì"},{"item":"Máy phát điện: Động cơ - số xilanh","quote":"Số Xilanh: 4","reference":"Mẫu số 01A, mục 1.8","requirement":"4"},{"item":"Máy phát điện: Dung tích nhiên liệu","quote":"Dung tích nhiên liệu: 80-120 lít","reference":"Mẫu số 01A, mục 1.9","requirement":"80-120 lít"},{"item":"Máy phát điện: Nhiên liệu","quote":"Nhiên liệu: Dầu Diesel","reference":"Mẫu số 01A, mục 1.10","requirement":"Dầu Diesel"},{"item":"Máy phát điện: Hệ thống khởi động","quote":"Hệ thống khởi động: Điện/Đề nổ ácquy","reference":"Mẫu số 01A, mục 1.11","requirement":"Điện/Đề nổ ácquy"},{"item":"Máy phát điện: Ắc quy","quote":"Acquy: Nêu rõ thông số, theo máy","reference":"Mẫu số 01A, mục 1.12","requirement":"Nêu rõ thông số, theo máy"},{"item":"Máy phát điện: Kích thước máy","quote":"Kính thước máy (dài x rộng x cao): Nêu rõ","reference":"Mẫu số 01A, mục 1.13","requirement":"Nêu rõ kích thước (dài x rộng x cao)"},{"item":"Máy phát điện: Độ ồn","quote":"Độ ồn: < 70Db","reference":"Mẫu số 01A, mục 1.14","requirement":"< 70Db"},{"item":"Máy phát điện: Vỏ chống ồn","quote":"Vỏ chống ồn: Đồng bộ theo máy","reference":"Mẫu số 01A, mục 1.15","requirement":"Đồng bộ theo máy"},{"item":"Máy phát điện: Năm sản xuất","quote":"Năm sản xuất: 2022, 2023","reference":"Mẫu số 01A, mục 1.16","requirement":"2022, 2023"},{"item":"Tủ chuyển nguồn: Loại","quote":"Tủ chuyển nguồn tự động 3 pha 4 cực","reference":"Mẫu số 01A, mục 2.1","requirement":"Tủ chuyển nguồn tự động 3 pha 4 cực"},{"item":"Tủ chuyển nguồn: Tần số","quote":"Tần số 50Hz","reference":"Mẫu số 01A, mục 2.2","requirement":"50Hz"},{"item":"Tủ chuyển nguồn: Đèn báo","quote":"Đèn báo: Điện áp pha tải, máy phát","reference":"Mẫu số 01A, mục 2.3","requirement":"Điện áp pha tải, máy phát"},{"item":"Tủ chuyển nguồn: Bộ điều khiển","quote":"Bô điều khiển: Chuyên dụng cho máy phát","reference":"Mẫu số 01A, mục 2.4","requirement":"Chuyên dụng cho máy phát"},{"item":"Tủ chuyển nguồn: Năm sản xuất","quote":"Năm sản xuất: 2022, 2023","reference":"Mẫu số 01A, mục 2.5","requirement":"2022, 2023"},{"item":"Tủ chuyển nguồn: Nguồn gốc xuất xứ","quote":"Nguồn gốc xuất sứ: Châu Âu, Nhật Bản, Trung Quốc hoặc các nước tương đương","reference":"Mẫu số 01A, mục 2.6","requirement":"Châu Âu, Nhật Bản, Trung Quốc hoặc các nước tương đương"},{"item":"Dây cáp điện: Chủng loại và chiều dài","quote":"- Dây cáp điện +16: 100m","reference":"Mẫu số 01A, mục 3.1","requirement":"Dây cáp điện +16, chiều dài 100m"},{"item":"Máy phát điện: Đồng bộ thương hiệu động cơ và đầu phát","quote":"Động cơ và đầu phát đồng bộ cùng một thương hiệu sản xuất.","reference":"Mẫu số 01A, mục 3.3 (Ghi chú)","requirement":"Động cơ và đầu phát đồng bộ cùng một thương hiệu sản xuất"},{"item":"Hàng hóa chung: Tình trạng, CO/CQ","quote":"Hàng hóa phải là hàng chính hãng, mới 100 % & có CO&CQ đầy đủ.","reference":"Mẫu số 01A, mục 3.3 (Ghi chú)","requirement":"Hàng chính hãng, mới 100%, có CO&CQ đầy đủ"},{"item":"Hàng hóa chung: Phạm vi lắp đặt","quote":"Đơn giá đã bao gồm vận chuyển, thi công lắp đặt, hoàn thiện chạy thử.","reference":"Mẫu số 01A, mục 3.3 (Ghi chú)","requirement":"Đơn giá đã bao gồm vận chuyển, thi công lắp đặt, hoàn thiện chạy thử"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:23:07.595Z"}},"IB2300135650":{"u":"2026-11-03T12:17:28.754+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V _ Yêu cầu kỹ thuật.rar), chưa phân tích cả HSMT.","Văn bản trích từ PDF bị vỡ bố cục bảng nên nhiều dòng yêu cầu bị ngắt giữa chừng; các trích dẫn chỉ lấy đoạn liền mạch, những yêu cầu không có đoạn liền mạch để quote = null.","Các yêu cầu chung cho cả 3 phần (Phụ lục 1 áp dụng cho cả 3 phần thầu); chỉ số lượng là khác nhau giữa các phần.","Văn bản không nêu ATS, tủ hòa đồng bộ, cáp, phạm vi lắp đặt do nhà thầu thực hiện hay yêu cầu 'mới 100%'; việc lắp đặt tại hiện trường do Chủ đầu tư triển khai."],"result":{"keyInfo":{"bidName":"06-2023-Codien: Cung cấp máy phát điện dầu 20kVA","notifyNo":"IB2300135650","generatorCapacity":"20 kVA (công suất định mức ≥ 16 kW/ 20 kVA; công suất dự phòng ≥ 17,5 kW/ 22 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Số lượng","quote":"Phần 1: Cung cấp 372 tổ máy phát điện dầu 20kVA.","reference":"Chương V, Mục 1, điểm 1 (Phạm vi cung cấp)","requirement":"Cung cấp 372 tổ máy phát điện dầu 20kVA, giao tại kho khu vực 1"},{"item":"Phần 2 - Số lượng","quote":"Phần 2: Cung cấp 167 tổ máy phát điện dầu 20kVA","reference":"Chương V, Mục 1, điểm 1 (Phạm vi cung cấp)","requirement":"Cung cấp 167 tổ máy phát điện dầu 20kVA, giao tại kho khu vực 2"},{"item":"Phần 3 - Số lượng","quote":"Phần 3: Cung cấp 304 tổ máy phát điện dầu 20kVA.","reference":"Chương V, Mục 1, điểm 1 (Phạm vi cung cấp)","requirement":"Cung cấp 304 tổ máy phát điện dầu 20kVA, giao tại kho khu vực 3"},{"item":"Cả 3 phần - Tổ máy phát: Hãng sản xuất/mã hiệu/xuất xứ","quote":"Nhà thầu cung cấp","reference":"Phụ lục 1, mục A.1","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất, mã hiệu, xuất xứ (chỉ tiêu cơ bản)"},{"item":"Cả 3 phần - Tổ máy phát: Năm sản xuất","quote":"Từ 1 năm trước thời","reference":"Phụ lục 1, mục A.2","requirement":"Từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Cả 3 phần - Tổ máy phát: Loại máy","quote":"3 pha 4 dây","reference":"Phụ lục 1, mục A.3","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây"},{"item":"Cả 3 phần - Tổ máy phát: Cấp điện áp","quote":"220/380 V - 230/400","reference":"Phụ lục 1, mục A.4","requirement":"220/380 V - 230/400 V"},{"item":"Cả 3 phần - Tổ máy phát: Tần số danh định","quote":"50 Hz","reference":"Phụ lục 1, mục A.5","requirement":"50 Hz"},{"item":"Cả 3 phần - Tổ máy phát: Công suất định mức","quote":"≥ 16 kW/ 20 kVA","reference":"Phụ lục 1, mục A.6","requirement":"≥ 16 kW/ 20 kVA"},{"item":"Cả 3 phần - Tổ máy phát: Công suất dự phòng","quote":"≥ 17,5 kW/ 22 kVA","reference":"Phụ lục 1, mục A.7","requirement":"≥ 17,5 kW/ 22 kVA"},{"item":"Cả 3 phần - Tổ máy phát: Công suất đầu ra ở 40˚C, 1 atm (độ cao <100m), độ ẩm 30%","quote":"≥ 16 kW/ 20 kVA","reference":"Phụ lục 1, mục A.8","requirement":"≥ 16 kW/ 20 kVA"},{"item":"Cả 3 phần - Tổ máy phát: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 giờ (16kW)","reference":"Phụ lục 1, mục A.9","requirement":"≥ 12 giờ (16kW)"},{"item":"Cả 3 phần - Tổ máy phát: Thời gian vận hành liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ (17,5 kW)","reference":"Phụ lục 1, mục A.10","requirement":"≥ 1 giờ (17,5 kW)"},{"item":"Cả 3 phần - Tổ máy phát: Dung tích bình chứa nhiên liệu kèm theo máy","quote":null,"reference":"Phụ lục 1, mục A.11","requirement":"Đảm bảo chạy 12h liên tục ở 75% công suất định mức mà không cần tiếp thêm nhiên liệu"},{"item":"Cả 3 phần - Tổ máy phát: Khả năng đóng tải 1 cấp","quote":"≥ 65% công suất định","reference":"Phụ lục 1, mục A.12","requirement":"≥ 65% công suất định mức"},{"item":"Cả 3 phần - Tổ máy phát: Độ ồn ở 75% tải định mức, không gian mở, khoảng cách 7m","quote":"≤ 65dB (tại 12 kW)","reference":"Phụ lục 1, mục A.13","requirement":"≤ 65dB (tại 12 kW)"},{"item":"Cả 3 phần - Tổ máy phát: Vỏ chống ồn","quote":null,"reference":"Phụ lục 1, mục A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, bên trong có vật liệu tiêu âm; cấp bảo vệ của vỏ máy ≥ IP23, phù hợp cho máy phát điện sử dụng ngoài trời, không có mái che"},{"item":"Cả 3 phần - Đầu phát: Hãng sản xuất/mã hiệu/xuất xứ, năm sản xuất","quote":null,"reference":"Phụ lục 1, mục B.1, B.2","requirement":"Nhà thầu cung cấp thông tin hãng, mã hiệu, xuất xứ; năm sản xuất từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Cả 3 phần - Đầu phát: Công suất định mức","quote":"≥ 20 kVA","reference":"Phụ lục 1, mục B.3","requirement":"≥ 20 kVA"},{"item":"Cả 3 phần - Đầu phát: Hệ số công suất","quote":"≥ 0,8","reference":"Phụ lục 1, mục B.4","requirement":"≥ 0,8"},{"item":"Cả 3 phần - Đầu phát: Kích từ","quote":"Tự kích từ,","reference":"Phụ lục 1, mục B.5","requirement":"Tự kích từ, không chổi than"},{"item":"Cả 3 phần - Đầu phát: Bộ điều chỉnh điện áp","quote":"Điều chỉnh điện áp tự","reference":"Phụ lục 1, mục B.6","requirement":"Điều chỉnh điện áp tự động (AVR)"},{"item":"Cả 3 phần - Đầu phát: Độ chính xác điện áp từ không tải đến tải định mức","quote":"áp định mức ± 2.5%","reference":"Phụ lục 1, mục B.7","requirement":"Khi tải thay đổi từ không tải đến tải định mức, trong vòng 30 giây sau đó giá trị điện áp thuộc dải điện áp định mức ± 2.5%"},{"item":"Cả 3 phần - Đầu phát: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 1, mục B.8","requirement":"≤ 5%"},{"item":"Cả 3 phần - Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Phụ lục 1, mục B.9","requirement":"Tối thiểu cấp H"},{"item":"Cả 3 phần - Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Phụ lục 1, mục B.10","requirement":"≥ IP23"},{"item":"Cả 3 phần - Đầu phát: Kết cấu","quote":"Một ổ trục","reference":"Phụ lục 1, mục B.11","requirement":"Một ổ trục"},{"item":"Cả 3 phần - Đầu phát: Làm mát","quote":"Cánh quạt đầu trục","reference":"Phụ lục 1, mục B.12","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Cả 3 phần - Động cơ: Hãng sản xuất/mã hiệu/xuất xứ, năm sản xuất","quote":null,"reference":"Phụ lục 1, mục C.1, C.2","requirement":"Nhà thầu cung cấp thông tin hãng, mã hiệu, xuất xứ; năm sản xuất từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Cả 3 phần - Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 1, mục C.3","requirement":"Động cơ diesel 4 kỳ"},{"item":"Cả 3 phần - Động cơ: Số xilanh, dung tích","quote":"≥3","reference":"Phụ lục 1, mục C.4","requirement":"≥3"},{"item":"Cả 3 phần - Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":null,"reference":"Phụ lục 1, mục C.5, C.6","requirement":"Nhà thầu cung cấp thông tin dung tích dầu bôi trơn khi thay lọc/không thay lọc và dung tích nước làm mát"},{"item":"Cả 3 phần - Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Phụ lục 1, mục C.7","requirement":"1500 vòng/phút"},{"item":"Cả 3 phần - Động cơ: Công suất tối đa","quote":"≥ 27 HP ở 1500","reference":"Phụ lục 1, mục C.8","requirement":"≥ 27 HP ở 1500 vòng/phút"},{"item":"Cả 3 phần - Động cơ: Độ chính xác tần số từ không tải đến tải định mức","quote":"định mức ± 5%","reference":"Phụ lục 1, mục C.9","requirement":"Khi tải thay đổi từ không tải đến tải định mức, trong vòng 30 giây sau đó giá trị tần số thuộc dải tần số định mức ± 5%"},{"item":"Cả 3 phần - Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 5,5 l/h (tại 16kW)","reference":"Phụ lục 1, mục C.10","requirement":"≤ 5,5 l/h (tại 16kW)"},{"item":"Cả 3 phần - Động cơ: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 4,5 l/h (tại 12kW)","reference":"Phụ lục 1, mục C.11","requirement":"≤ 4,5 l/h (tại 12kW)"},{"item":"Cả 3 phần - Động cơ: Bảng tiêu thụ nhiên liệu","quote":null,"reference":"Phụ lục 1, mục C.12","requirement":"Nhà thầu cung cấp bảng tiêu thụ nhiên liệu ở tải 0-25%-50%-75%-100% định mức"},{"item":"Cả 3 phần - Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":null,"reference":"Phụ lục 1, mục C.13","requirement":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Cả 3 phần - Động cơ: Hệ thống khởi động","quote":"TCVN 7916-1:2008 hoặc","reference":"Phụ lục 1, mục C.14","requirement":"Khởi động điện bằng ắc quy 12V; ắc quy theo quy định của hãng gồm trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối; ắc quy đáp ứng bài kiểm tra theo mục 9.10 của tiêu chuẩn TCVN 7916-1:2008 hoặc tương đương"},{"item":"Cả 3 phần - Động cơ: Bộ lọc","quote":null,"reference":"Phụ lục 1, mục C.15","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt"},{"item":"Cả 3 phần - Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước","reference":"Phụ lục 1, mục C.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, có kèm theo bình nước phụ"},{"item":"Cả 3 phần - Động cơ: Hệ thống hỗ trợ khởi động ở nhiệt độ thấp","quote":"≤-5˚C","reference":"Phụ lục 1, mục C.17","requirement":"Nhiệt độ khởi động được ≤-5˚C"},{"item":"Cả 3 phần - Bộ điều khiển: Hãng sản xuất/mã hiệu/xuất xứ","quote":null,"reference":"Phụ lục 1, mục D.1","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất, mã hiệu, xuất xứ"},{"item":"Cả 3 phần - Bộ điều khiển: Hiển thị","quote":null,"reference":"Phụ lục 1, mục D.2","requirement":"Hiển thị điện áp (V), dòng điện (A), tần số (Hz), công suất, hệ số công suất, số giờ vận hành (giờ), điện áp ắc quy đề (V), mức nhiên liệu; sai số cho phép ≤ 5%"},{"item":"Cả 3 phần - Bộ điều khiển: Cảnh báo và bảo vệ tắt máy","quote":null,"reference":"Phụ lục 1, mục D.4, D.5","requirement":"Cảnh báo (mục D.4) và bảo vệ tắt máy (mục D.5) gồm: nhiệt độ nước làm mát/động cơ cao, áp suất dầu bôi trơn thấp, điện áp đầu ra cao/thấp, tần số đầu ra cao/thấp, quá tải, nút dừng khẩn cấp, điện áp ắc quy khởi động thấp, mức nhiên liệu thấp"},{"item":"Cả 3 phần - Bộ điều khiển: Tiếp điểm cảnh báo mức nhiên liệu thấp","quote":null,"reference":"Phụ lục 1, mục D.6","requirement":"Có tiếp điểm NO/NC cảnh báo khi mức nhiên liệu thấp hơn ngưỡng cho phép"},{"item":"Cả 3 phần - Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU, RS485","reference":"Phụ lục 1, mục D.7, D.8","requirement":"Modbus RTU, RS485; các thông tin hiển thị và cảnh báo tối thiểu đọc được qua cổng Modbus, cung cấp đầy đủ địa chỉ các thanh ghi dữ liệu"},{"item":"Cả 3 phần - Bộ điều khiển: Khởi động từ xa","quote":null,"reference":"Phụ lục 1, mục D.9","requirement":"Có tính năng khởi động từ xa qua tiếp điểm khô"},{"item":"Cả 3 phần - Hệ thống kết nối điện đầu ra: Thiết bị bảo vệ","quote":"Sử dụng Aptomat","reference":"Phụ lục 1, mục E.1","requirement":"Sử dụng Aptomat 3 pha/4 cực hoặc 3 cực phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Cả 3 phần - Hệ thống kết nối điện đầu ra: Điểm kết nối động lực và tiếp đất","quote":null,"reference":"Phụ lục 1, mục E.2, E.3","requirement":"Điểm kết nối cố định, dùng ren vít và đai ốc, có nắp bảo vệ che mưa; có điểm đấu tiếp đất trên vỏ máy"},{"item":"Cả 3 phần - Yêu cầu khác: Cấu tạo vỏ máy và phụ trợ (không cơ bản)","quote":"≥300 độ C","reference":"Phụ lục 1, mục F.1 - F.5","requirement":"Bu lông liên kết ngoài loại chống trộm, không gỉ sét; bản lề âm giấu bên trong, chống tháo trộm từ bên ngoài; có hệ thống xả dầu bôi trơn ra ngoài vỏ; có đèn led trong khoang máy; ống xả bằng thép không gỉ hoặc sơn mạ chịu nhiệt ≥300 độ C, bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy"},{"item":"Cả 3 phần - Yêu cầu khác: Serial, decal, tem nhãn (không cơ bản)","quote":"VIETTEL","reference":"Phụ lục 1, mục F.6 - F.8","requirement":"Serial máy gồm chữ, số và mã vạch; có decal hướng dẫn vận hành; tem Inox khắc chìm \"VIETTEL\" gắn vào vỏ chống ồn, tem nhôm tối thiểu 15x5 cm, chiều cao chữ tối thiểu 1,5cm"},{"item":"Cả 3 phần - Chứng chỉ: ISO 9001","quote":"ISO 9001","reference":"Phụ lục 1, mục G.1","requirement":"Cung cấp chứng nhận ISO 9001 còn hạn của nhà máy"},{"item":"Cả 3 phần - Chứng chỉ: CO, CQ","quote":"CO, CQ","reference":"Phụ lục 1, mục G.2","requirement":"Cam kết cung cấp CO, CQ theo hàng hóa"},{"item":"Cả 3 phần - Tiêu chuẩn khí thải","quote":"19:2009/BTNMT","reference":"Phụ lục 1, mục G.3","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương (các thông số CO, NOx, SO2, bụi PM); cung cấp test report của hãng, hoặc chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu"},{"item":"Cả 3 phần - Phụ kiện tùy chọn: Bộ nạp bù ắc quy","quote":"≥ 5A","reference":"Phụ lục 1, mục I.1 - I.11","requirement":"Nhà thầu cung cấp model/nhà sản xuất/xuất xứ; đầu vào AC 130V ÷ 240V hoặc DC 45V÷60VDC (hoặc bao dải trên); hiệu suất tối đa ≥ 80%; tối thiểu 2 chế độ nạp: ổn dòng (Boost) và ổn áp (Float); điện áp đầu ra định mức 12VDC; dòng điện đầu ra tối đa ≥ 5A; bảo vệ quá áp đầu vào, bảo vệ ngược cực đầu ra; hiển thị LED; nhiệt độ làm việc 0 ÷ 500C hoặc bao dải trên; độ ẩm 0÷90%RH hoặc bao dải trên, không đọng sương; đầy đủ phụ kiện lắp bộ nạp bù trong máy phát điện"},{"item":"Cả 3 phần - Bảo hành","quote":"Thời gian bảo hành: 730 ngày đối với toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát","reference":"Chương V, Mục 1, điểm 3.2.a","requirement":"730 ngày đối với toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC); bảo hành tại địa điểm lắp đặt của Chủ đầu tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:17:27.594Z"}},"IB2300136320":{"u":"2026-11-03T12:17:19.004+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu kỹ thuật.rar), chưa phân tích cả HSMT.","Gói thầu chỉ có một phần (22 tổ máy 15 kVA giống nhau); không có yêu cầu ATS, cáp hay tủ hòa đồng bộ.","Chương V không nêu hãng, model hay xuất xứ cụ thể; nhiều mục chỉ yêu cầu nhà thầu cung cấp thông tin.","Một số quote chỉ là phần đầu của ô nội dung vì văn bản gốc bị ngắt dòng, nên không thể trích nguyên câu liên tục."],"result":{"keyInfo":{"bidName":"08-2023-Codien: Cung cấp máy phát điện dầu 15kVA","notifyNo":"IB2300136320","generatorCapacity":"22 x 15 kVA (công suất định mức ≥ 15 kW/ 15 kVA; công suất dự phòng ≥ 16,5 kW/ 16,5 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng, loại nhiên liệu","quote":"22 tổ máy phát điện dầu 15kVA","reference":"Chương V, Mục 1, điểm 1","requirement":"22 tổ máy phát điện dầu 15kVA"},{"item":"Tổ máy phát: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Phụ lục 1, mục A.3","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Tổ máy phát: Cấp điện áp","quote":"220/230V","reference":"Phụ lục 1, mục A.4","requirement":"220/230V"},{"item":"Tổ máy phát: Tần số danh định","quote":"50 Hz","reference":"Phụ lục 1, mục A.5","requirement":"50 Hz"},{"item":"Tổ máy phát: Công suất định mức","quote":"≥ 15 kW/ 15 kVA","reference":"Phụ lục 1, mục A.6","requirement":"≥ 15 kW/ 15 kVA"},{"item":"Tổ máy phát: Công suất dự phòng","quote":"≥ 16,5 kW/ 16,5 kVA","reference":"Phụ lục 1, mục A.7","requirement":"≥ 16,5 kW/ 16,5 kVA"},{"item":"Tổ máy phát: Công suất đầu ra ở 40˚C, 1 atm (độ cao <100m), độ ẩm 30%","quote":"≥ 15 kW/ 15 kVA","reference":"Phụ lục 1, mục A.8","requirement":"≥ 15 kW/ 15 kVA"},{"item":"Tổ máy phát: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 giờ (tại 15kW)","reference":"Phụ lục 1, mục A.9","requirement":"≥ 12 giờ (tại 15kW)"},{"item":"Tổ máy phát: Thời gian vận hành liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ (tại 16,5kW)","reference":"Phụ lục 1, mục A.10","requirement":"≥ 1 giờ (tại 16,5kW)"},{"item":"Tổ máy phát: Dung tích bình nhiên liệu kèm theo máy","quote":"Đảm bảo chạy 12h liên tục","reference":"Phụ lục 1, mục A.11","requirement":"Đảm bảo chạy 12h liên tục ở 75% công suất định mức mà không cần tiếp thêm nhiên liệu"},{"item":"Tổ máy phát: Khả năng đóng tải 1 cấp","quote":"≥ 65% công suất định mức","reference":"Phụ lục 1, mục A.12","requirement":"≥ 65% công suất định mức"},{"item":"Tổ máy phát: Độ ồn ở 75% tải định mức, không gian mở, khoảng cách 7m","quote":"≤ 65dB (tại 11,25kW)","reference":"Phụ lục 1, mục A.13","requirement":"≤ 65dB (tại 11,25kW)"},{"item":"Tổ máy phát: Vỏ chống ồn (vật liệu)","quote":"Vỏ thép ngoài dày ≥ 2mm","reference":"Phụ lục 1, mục A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, bên trong có vật liệu tiêu âm"},{"item":"Tổ máy phát: Vỏ chống ồn (cấp bảo vệ)","quote":"máy ≥ IP23, phù hợp cho máy phát","reference":"Phụ lục 1, mục A.14","requirement":"Cấp bảo vệ của vỏ máy ≥ IP23, phù hợp cho máy phát điện sử dụng ngoài trời, không có mái che"},{"item":"Tổ máy phát: Sơn bảo vệ chống ăn mòn (khung đế)","quote":"Khung đế máy được mạ kẽm","reference":"Phụ lục 1, mục A.15","requirement":"Khung đế máy được mạ kẽm; toàn bộ khung vỏ và các thành phần kim loại hở được sơn phủ Epoxy chống ăn mòn"},{"item":"Tổ máy phát: Sơn bảo vệ chống ăn mòn (độ dày)","quote":"Độ dày lớp sơn ≥50 Micromet","reference":"Phụ lục 1, mục A.15","requirement":"Độ dày lớp sơn ≥50 Micromet"},{"item":"Tổ máy phát/đầu phát/động cơ/bộ điều khiển: Năm sản xuất","quote":"Từ 1 năm trước thời điểm mở thầu trở","reference":"Phụ lục 1, mục A.2, B.2, C.2","requirement":"Từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Tổ máy phát/đầu phát/động cơ/bộ điều khiển: Hãng sản xuất, mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục A.1, B.1, C.1, D.1","requirement":"Nhà thầu cung cấp thông tin (không nêu hãng, model hay xuất xứ cụ thể)"},{"item":"Đầu phát điện: Công suất định mức","quote":"≥ 15 kVA","reference":"Phụ lục 1, mục B.3","requirement":"≥ 15 kVA"},{"item":"Đầu phát điện: Hệ số công suất","quote":"Hệ số công suất","reference":"Phụ lục 1, mục B.4","requirement":"1"},{"item":"Đầu phát điện: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Phụ lục 1, mục B.5","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp","quote":"Điều chỉnh điện áp tự động (AVR)","reference":"Phụ lục 1, mục B.6","requirement":"Điều chỉnh điện áp tự động (AVR)"},{"item":"Đầu phát điện: Độ chính xác điện áp từ không tải đến tải định mức","quote":"Khi tải thay đổi từ không tải đến tải","reference":"Phụ lục 1, mục B.7","requirement":"Khi tải thay đổi từ không tải đến tải định mức, trong vòng 30 giây sau đó giá trị điện áp thuộc dải điện áp định mức ± 2.5%"},{"item":"Đầu phát điện: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 1, mục B.8","requirement":"≤ 5%"},{"item":"Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Phụ lục 1, mục B.9","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Sơn bảo vệ các cuộn dây","quote":"Các cuộn dây được sơn phủ","reference":"Phụ lục 1, mục B.10","requirement":"Các cuộn dây được sơn phủ Epoxy/polybutadien để chống ẩm và ăn mòn"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Phụ lục 1, mục B.11","requirement":"≥ IP23"},{"item":"Đầu phát điện: Kết cấu","quote":"Một ổ trục","reference":"Phụ lục 1, mục B.12","requirement":"Một ổ trục"},{"item":"Đầu phát điện: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Phụ lục 1, mục B.13","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 1, mục C.3","requirement":"Động cơ diesel 4 kỳ"},{"item":"Động cơ: Số xilanh, dung tích","quote":"≥3","reference":"Phụ lục 1, mục C.4","requirement":"≥3"},{"item":"Động cơ: Dung tích dầu bôi trơn (khi thay lọc/không thay lọc) và dung tích nước làm mát","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.5, C.6","requirement":"Nhà thầu cung cấp thông tin (không nêu giá trị yêu cầu)"},{"item":"Động cơ: Két nước","quote":"Két nước được phủ sơn nano chịu","reference":"Phụ lục 1, mục C.7","requirement":"Két nước được phủ sơn nano chịu nhiệt chống ăn mòn"},{"item":"Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Phụ lục 1, mục C.8","requirement":"1500 vòng/phút"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 25 HP ở 1500 vòng/phút (≥ 25 Hp at 1500rpm)","reference":"Phụ lục 1, mục C.9","requirement":"≥ 25 HP ở 1500 vòng/phút"},{"item":"Động cơ: Độ chính xác tần số từ không tải đến tải định mức","quote":"Khi tải thay đổi từ không tải đến tải","reference":"Phụ lục 1, mục C.10","requirement":"Khi tải thay đổi từ không tải đến tải định mức, trong vòng 30 giây sau đó giá trị tần số thuộc dải tần số định mức ± 5%"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 5,5 l/h (tại 15 kW) (*)","reference":"Phụ lục 1, mục C.11 và Ghi chú (*)","requirement":"≤ 5,5 l/h (tại 15 kW); quy đổi theo ghi chú (*) với tỉ trọng dầu 840 kg/m3"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 4,5 l/h (tại 11,25 kW) (*)","reference":"Phụ lục 1, mục C.12 và Ghi chú (*)","requirement":"≤ 4,5 l/h (tại 11,25 kW); quy đổi theo ghi chú (*) với tỉ trọng dầu 840 kg/m3"},{"item":"Động cơ: Bảng tiêu thụ nhiên liệu ở tải 0-25%-50%-75%-100% định mức","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.13","requirement":"Nhà thầu cung cấp thông tin (không nêu giá trị yêu cầu)"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm điện để bơm chuyển tiếp nhiên","reference":"Phụ lục 1, mục C.14","requirement":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động điện bằng ắc quy 12V","reference":"Phụ lục 1, mục C.15","requirement":"Khởi động điện bằng ắc quy 12V; ắc quy khởi động theo quy định của hãng gồm trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối"},{"item":"Động cơ: Ắc quy khởi động - tiêu chuẩn","quote":"chuẩn TCVN 7916-1:2008 hoặc tương đương","reference":"Phụ lục 2, mục C.15","requirement":"Ắc quy đáp ứng bài kiểm tra theo mục 9.10 của tiêu chuẩn TCVN 7916-1:2008 hoặc tương đương"},{"item":"Động cơ: Bộ lọc","quote":"Có bộ lọc nhiên liệu tách nước","reference":"Phụ lục 1, mục C.16","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch","reference":"Phụ lục 1, mục C.17","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn có kèm theo bình nước phụ"},{"item":"Động cơ: Hệ thống hỗ trợ khởi động ở nhiệt độ thấp","quote":"Nhiệt độ khởi động được ≤-5˚C","reference":"Phụ lục 1, mục C.18","requirement":"Nhiệt độ khởi động được ≤-5˚C"},{"item":"Bộ điều khiển: Hiển thị","quote":"Điện áp (V), dòng điện (A), tần số","reference":"Phụ lục 1, mục D.2","requirement":"Điện áp (V), dòng điện (A), tần số (Hz), công suất, hệ số công suất, số giờ vận hành (giờ), điện áp ắc quy đề (V), mức nhiên liệu, sai số cho phép ≤ 5%"},{"item":"Bộ điều khiển: Hiển thị trạng thái hoạt động (chạy/dừng)","quote":"Hiển thị trạng thái","reference":"Phụ lục 1, mục D.3","requirement":"Đáp ứng"},{"item":"Bộ điều khiển: Cảnh báo","quote":"- Nhiệt độ nước làm mát cao hoặc","reference":"Phụ lục 1, mục D.4","requirement":"Nhiệt độ nước làm mát/động cơ cao; áp suất dầu bôi trơn thấp; điện áp đầu ra cao/thấp; tần số đầu ra cao/thấp; quá tải; nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp (ngưỡng có thể thay đổi được)"},{"item":"Bộ điều khiển: Bảo vệ tắt máy","quote":"- Quá tải (mặc định của nhà sản xuất)","reference":"Phụ lục 1, mục D.5","requirement":"Nhiệt độ nước làm mát/động cơ cao và áp suất dầu bôi trơn thấp (mặc định của nhà sản xuất); điện áp và tần số đầu ra cao/thấp (thay đổi được trên bộ điều khiển); quá tải (mặc định của nhà sản xuất); nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp (thay đổi được trên bộ điều khiển)"},{"item":"Bộ điều khiển: Tiếp điểm NO/NC cảnh báo khi mức nhiên liệu thấp","quote":"Có tiếp điểm","reference":"Phụ lục 1, mục D.6","requirement":"Có"},{"item":"Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU, RS485","reference":"Phụ lục 1, mục D.7","requirement":"Modbus RTU, RS485"},{"item":"Bộ điều khiển: Thông tin truyền thông","quote":"Cung cấp đầy đủ địa chỉ các thanh ghi","reference":"Phụ lục 1, mục D.8","requirement":"Các thông tin hiển thị và cảnh báo tối thiểu tại mục D.2, D.3, D4 đọc được qua cổng Modbus; cung cấp đầy đủ địa chỉ các thanh ghi dữ liệu"},{"item":"Bộ điều khiển: Khởi động từ xa qua tiếp điểm khô","quote":"Tính năng khởi động từ","reference":"Phụ lục 1, mục D.9","requirement":"Có"},{"item":"Bộ điều khiển: Bản vẽ sơ đồ kết nối và dây tín hiệu","quote":"Bản vẽ sơ đồ kết","reference":"Phụ lục 1, mục D.10, D.11","requirement":"Có bản vẽ sơ đồ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn; dây tín hiệu điều khiển, cảm biến, cảnh báo được đánh số hoặc quy định màu kèm chú thích chức năng"},{"item":"Hệ thống kết nối điện đầu ra: Thiết bị bảo vệ","quote":"Sử dụng Aptomat 1pha/2 cực phù hợp","reference":"Phụ lục 1, mục E.1","requirement":"Sử dụng Aptomat 1pha/2 cực phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Hệ thống kết nối điện đầu ra: Điểm kết nối điện động lực","quote":"Điểm kết nối cố định, dùng ren vít và","reference":"Phụ lục 1, mục E.2","requirement":"Điểm kết nối cố định, dùng ren vít và đai ốc, có nắp bảo vệ che mưa"},{"item":"Hệ thống kết nối điện đầu ra: Điểm tiếp đất","quote":"Có điểm đấu tiếp đất trên vỏ máy","reference":"Phụ lục 1, mục E.3","requirement":"Có điểm đấu tiếp đất trên vỏ máy"},{"item":"Yêu cầu khác: Bảo vệ các điểm kết nối điện","quote":"mỡ/silicon tiếp xúc","reference":"Phụ lục 1, mục F.1","requirement":"Bôi phủ bảo vệ bằng mỡ/silicon tiếp xúc điện"},{"item":"Yêu cầu khác: Bu lông liên kết ngoài và bản lề cửa","quote":"Loại bu lông inox 304","reference":"Phụ lục 1, mục F.2, F.3","requirement":"Bu lông inox 304; bản lề inox 304"},{"item":"Yêu cầu khác: Hệ thống xả dầu bôi trơn (không cơ bản)","quote":"Có ống thoát ra ngoài vỏ chống ồn kết","reference":"Phụ lục 1, mục F.4","requirement":"Có ống thoát ra ngoài vỏ chống ồn kết hợp van/khóa bên trong, hoặc có bơm tay/thiết bị hỗ trợ thay dầu ngoài vỏ máy"},{"item":"Yêu cầu khác: Đèn chiếu sáng trong khoang máy (không cơ bản)","quote":"Có đèn led","reference":"Phụ lục 1, mục F.5","requirement":"Có đèn led"},{"item":"Yêu cầu khác: Ống xả (không cơ bản)","quote":"Sử dụng thép không gỉ hoặc sơn chịu","reference":"Phụ lục 1, mục F.6","requirement":"Thép không gỉ hoặc sơn chịu nhiệt ≥300 độ C chống ăn mòn, bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy"},{"item":"Yêu cầu khác: Serial máy phát điện (không cơ bản)","quote":"Bao gồm chữ, số và mã vạch","reference":"Phụ lục 1, mục F.7","requirement":"Gồm chữ, số và mã vạch; khắc chìm trên động cơ hoặc khắc tem Inox gắn vào vỏ chống ồn hoặc trên động cơ"},{"item":"Yêu cầu khác: Decal hướng dẫn vận hành (không cơ bản)","quote":"Có decal hướng dẫn vận hành máy","reference":"Phụ lục 1, mục F.8","requirement":"Có decal hướng dẫn vận hành máy"},{"item":"Yêu cầu khác: Tem nhãn (không cơ bản)","quote":"-Chiều cao chữ tối thiểu 1,5cm","reference":"Phụ lục 1, mục F.9","requirement":"Tem Inox khắc chìm \"VIETTEL\" gắn vào vỏ chống ồn bằng vít hoặc đinh rút; kích thước tối thiểu 15x5 cm; chiều cao chữ tối thiểu 1,5cm"},{"item":"Chứng chỉ: ISO 9001","quote":"Cung cấp chứng nhận ISO 9001 còn","reference":"Phụ lục 1, mục G.1","requirement":"Cung cấp chứng nhận ISO 9001 còn hạn của nhà máy sản xuất"},{"item":"Chứng chỉ: CO, CQ","quote":"CO, CQ theo hàng hóa","reference":"Phụ lục 1, mục G.2","requirement":"Cung cấp CO, CQ theo hàng hóa"},{"item":"Tiêu chuẩn khí thải","quote":"Đáp ứng QCVN 19:2009/BTNMT","reference":"Phụ lục 1, mục G.3","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương (CO, NOx, SO2, bụi PM); cung cấp test report của hãng hoặc chứng nhận kiểm định bên thứ 3 cho model máy/động cơ chào thầu"},{"item":"Bảo hành","quote":"Thời gian bảo hành: 730 ngày đối với toàn bộ hàng hóa","reference":"Chương V, Mục 1, điểm 3.2.a","requirement":"730 ngày cho toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC), bảo hành tại địa điểm lắp đặt của Chủ đầu tư"},{"item":"Tùy chọn phụ kiện - Bộ nạp bù ắc quy: Đầu vào/đầu ra","quote":"12VDC","reference":"Phụ lục 1, mục I.2, I.5, I.6","requirement":"Đầu vào AC 130V ÷ 240V hoặc DC 45V÷60VDC (hoặc bao dải trên); đầu ra định mức 12VDC; dòng đầu ra tối đa ≥ 5A"},{"item":"Tùy chọn phụ kiện - Bộ nạp bù ắc quy: Hiệu suất, chế độ nạp, bảo vệ, môi trường","quote":"≥ 80%","reference":"Phụ lục 1, mục I.3, I.4, I.7-I.11","requirement":"Hiệu suất tối đa ≥ 80%; tối thiểu 2 chế độ nạp ổn dòng (Boost) và ổn áp (Float); bảo vệ quá áp đầu vào và ngược cực đầu ra; hiển thị LED; làm việc 0 ÷ 500C và 0÷90%RH không đọng sương; đầy đủ phụ kiện lắp đặt"},{"item":"Tùy chọn phụ kiện - Hệ thống tăng thời gian thay thế dầu bôi trơn","quote":"≥ 1000 giờ","reference":"Phụ lục 1, mục II.1-II.3","requirement":"Thời gian phải thay thế dầu bôi trơn ≥ 1000 giờ; nhà thầu cung cấp thông tin về model, nhà sản xuất, xuất xứ và giải pháp"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:17:18.493Z"}},"IB2300136367":{"u":"2026-11-03T08:55:42.603+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V - 1 Yêu cầu kỹ thuật up.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ, số xi lanh, mức tiêu hao nhiên liệu, khí thải của động cơ; không nêu hãng, model, cấp cách điện, AVR của đầu phát; không nêu bộ điều khiển, mức ồn, thùng nhiên liệu, ATS, cáp, bảo hành, CO/CQ riêng cho máy phát.","Có sự không thống nhất về điện áp: mục I.1.4 ghi 230V-50Hz, mục II.1 ghi 400V/3 pha; đã giữ nguyên cả hai.","Dòng 'Máy phát điện dự phòng 150 KVA' nằm dưới tiêu đề 'C | Chi phí kiểm định thiết bị' của bảng; các thiết bị khác (trạm biến áp, PCCC, chống sét) không thuộc phạm vi liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 06 (xây dựng và thiết bị): Xây dựng, cung cấp và lắp đặt thiết bị Hệ thống Phòng cháy chữa cháy, Chống sét, Trạm biến áp 630 KVA và máy phát điện dự phòng; nội dung công việc theo Quyết định số 4276 QĐ-UBND ngày 13 11 2020 của Chủ tịch UBND tỉnh và Phụ lục II đính kèm.","notifyNo":"IB2300136367","generatorCapacity":"150 kVA liên tục (120 kW); 165 kVA dự phòng (132 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 150 kVA: Số lượng","quote":"01 máy phát điện 230V- 50Hz-150kVA.","reference":"Chương V, mục I.1.4","requirement":"01 máy phát điện 230V-50Hz-150kVA (theo quy mô đầu tư của gói thầu)."},{"item":"Máy phát điện dự phòng 150 kVA: Công suất liên tục","quote":"- Công suất liên tục: 150kVA/ 120kW","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Công suất liên tục 150kVA/120kW."},{"item":"Máy phát điện dự phòng 150 kVA: Công suất dự phòng","quote":"- Công suất dự phòng: 165kVA/ 132kW","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Công suất dự phòng 165kVA/132kW."},{"item":"Máy phát điện dự phòng 150 kVA: Điện áp, số pha","quote":"- Điện áp: 400V/3pha","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Điện áp 400V, 3 pha."},{"item":"Máy phát điện dự phòng 150 kVA: Tần số, tốc độ","quote":"- Tần số: 50Hz, tốc độ 1500 Vòng/phút","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Tần số 50Hz, tốc độ 1500 vòng/phút."},{"item":"Máy phát điện dự phòng 150 kVA: Tình trạng","quote":"- Tình trạng: MỚI 100%","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Mới 100%."},{"item":"Máy phát điện dự phòng 150 kVA: Vỏ cách âm","quote":"+ Vỏ cách âm: đồng bộ","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Vỏ cách âm đồng bộ (không nêu mức ồn)."},{"item":"Máy phát điện dự phòng 150 kVA: Pô giảm thanh","quote":"+ Pô giảm thanh nhập khẩu cùng máy","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Pô giảm thanh nhập khẩu cùng máy."},{"item":"Máy phát điện dự phòng 150 kVA: Thiết bị đóng cắt đầu cực","quote":"+ Thiết bị đóng cắt đầu cực theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Thiết bị đóng cắt đầu cực theo tiêu chuẩn của nhà sản xuất."},{"item":"Máy phát điện dự phòng 150 kVA: Ắc quy và bộ sạc","quote":"+ Ắc quy và bộ sạc ắc quy","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Kèm ắc quy và bộ sạc ắc quy."},{"item":"Máy phát điện dự phòng 150 kVA: Nút dừng khẩn cấp","quote":"+ Nút dừng khẩn cấp","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Kèm nút dừng khẩn cấp."},{"item":"Máy phát điện dự phòng 150 kVA: Tài liệu","quote":"+ Sách hướng dẫn vận hành.","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Kèm sách hướng dẫn vận hành."},{"item":"Máy phát điện dự phòng 150 kVA: Tính đồng bộ","quote":"- Tổ máy được sản xuất đồng bộ","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Tổ máy được sản xuất đồng bộ."},{"item":"Máy phát điện dự phòng 150 kVA: Hệ thống thoát gió","quote":"Hệ thống thoát gió 1 cụm","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Hệ thống thoát gió 1 cụm."},{"item":"Máy phát điện dự phòng 150 kVA: Hệ thống ống khói","quote":"Hệ thống ống khói 3m","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Hệ thống ống khói 3m."},{"item":"Máy phát điện dự phòng 150 kVA: Phạm vi lắp đặt","quote":"Bao gồm: Chi phí kiểm định, vận chuyển, lắp đặt và hướng dẫn vận hành.","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Bao gồm chi phí kiểm định, vận chuyển, lắp đặt và hướng dẫn vận hành."},{"item":"Máy phát điện dự phòng 150 kVA: Hàng tương đương","quote":"Nhà thầu phải nêu đầy đủ tất cả các loại thiết bị và ghi rõ nhãn hiệu, nơi sản xuất hoặc xuất xứ","reference":"Chương V, mục II (phần cuối)","requirement":"Nhà thầu phải nêu đầy đủ thiết bị, ghi rõ nhãn hiệu, nơi sản xuất hoặc xuất xứ; nhãn hiệu/xuất xứ nêu trong E-HSMT chỉ mang tính định hướng, được chào hàng tương đương kèm tài liệu chứng minh."},{"item":"Máy phát điện dự phòng 150 kVA: Tiêu chuẩn chung","quote":"Tuân thủ hồ sơ thiết kế bản vẽ thi công đã được phê duyệt, các tiêu chuẩn, quy chuẩn hiện hành và các thông số kỹ thuật","reference":"Chương V, mục II","requirement":"Tuân thủ hồ sơ thiết kế bản vẽ thi công đã duyệt, các tiêu chuẩn, quy chuẩn hiện hành và thông số kỹ thuật nêu trong chương (không nêu tiêu chuẩn cụ thể cho máy phát)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:55:42.077Z"}},"IB2300139360":{"u":"2026-11-03T12:14:12.417+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy, hãng/model/xuất xứ động cơ và đầu phát, số xi-lanh, tốc độ, mức tiêu thụ nhiên liệu, khí thải, cấp cách điện, AVR, mức ồn, thông số ATS, cáp, phạm vi lắp đặt hay thời gian bảo hành.","Công suất ghi 'liên tục' (prime); không nêu công suất dự phòng (standby).","Văn bản có thể bị ngắt dòng khi trích từ PDF; các trích dẫn nhiều dòng giữ nguyên chỗ xuống dòng của văn bản."],"result":{"keyInfo":{"bidName":"Máy phát điện 3 pha","notifyNo":"IB2300139360","generatorCapacity":"20 kVA (16 kW) công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha: Công suất","quote":"Máy phát điện 3 pha Công suất liên tục ≥ 20 KVA (16kw);","reference":"Chương V, mục 1.2.2, hạng mục I.1","requirement":"Công suất liên tục ≥ 20 kVA (16 kW)"},{"item":"Máy phát điện 3 pha: Tần số, điện áp, dòng điện","quote":"Tần số làm việc 50hz, Điện thế 230/400v; dòng điện ≥30A,","reference":"Chương V, mục 1.2.2, hạng mục I.1","requirement":"Tần số làm việc 50Hz, điện thế 230/400V, dòng điện ≥ 30A"},{"item":"Máy phát điện 3 pha: Kết nối ATS","quote":"có cổng kết nối với tủ ATS;","reference":"Chương V, mục 1.2.2, hạng mục I.1","requirement":"Có cổng kết nối với tủ ATS (không nêu thông số định mức của ATS)"},{"item":"Máy phát điện 3 pha: Bình nhiên liệu","quote":"bình nhiên liệu ≥130 lít","reference":"Chương V, mục 1.2.2, hạng mục I.1","requirement":"Dung tích bình nhiên liệu ≥ 130 lít"},{"item":"Máy phát điện 3 pha: Động cơ","quote":"Động cơ diezen khởi động bằng đề nổ, làm mát bằng nước,","reference":"Chương V, mục 1.2.2, hạng mục I.1","requirement":"Động cơ diesel khởi động bằng đề nổ, làm mát bằng nước"},{"item":"Máy phát điện 3 pha: Thời gian hoạt động liên tục","quote":"thời gian hoạt động liên tục tối thiểu 10h,","reference":"Chương V, mục 1.2.2, hạng mục I.1","requirement":"Thời gian hoạt động liên tục tối thiểu 10 giờ"},{"item":"Máy phát điện 3 pha: Vỏ chống ồn","quote":"có vỏ chống ồn.","reference":"Chương V, mục 1.2.2, hạng mục I.1","requirement":"Có vỏ chống ồn (không nêu mức độ ồn)"},{"item":"Máy phát điện 3 pha: Điều kiện sử dụng","quote":"Có khả năng hoạt động bình thường khi rung lắc do sử dụng trên tàu ngoài biển.","reference":"Chương V, mục 1.2.2, hạng mục I.1","requirement":"Có khả năng hoạt động bình thường khi rung lắc do sử dụng trên tàu ngoài biển"},{"item":"Máy phát điện 3 pha: Đồng bộ hãng sản xuất","quote":"Động cơ và đầu phát phải đồng bộ cùng hãng sản xuất với\ntổ máy phát điện.","reference":"Chương V, mục 1.2.2, hạng mục I.1","requirement":"Động cơ và đầu phát phải đồng bộ cùng hãng sản xuất với tổ máy phát điện"},{"item":"Máy phát điện 3 pha: Năm sản xuất","quote":"Tổ máy phát điện có năm sản xuất từ 2022\ntrở lại đây.","reference":"Chương V, mục 1.2.2, hạng mục I.1","requirement":"Tổ máy phát điện có năm sản xuất từ 2022 trở lại đây"},{"item":"Máy phát điện 3 pha: Tiêu chuẩn sản xuất","quote":"Tổ máy phát điện được sản xuất đạt tiêu chuẩn châu âu\nhoặc các nước phát triển như Hàn Quốc, Nhật Bản, Mỹ.","reference":"Chương V, mục 1.2.2, hạng mục I.1","requirement":"Sản xuất đạt tiêu chuẩn châu Âu hoặc các nước phát triển như Hàn Quốc, Nhật Bản, Mỹ"},{"item":"Máy phát điện 3 pha: Hệ thống điều khiển, cảnh báo","quote":"Hệ thống điều khiển, cảnh báo: Áptômát bảo vệ quá tải,\nĐèn báo máy phát quá tải, Báo dầu bôi trơn thiếu …","reference":"Chương V, mục 1.2.2, hạng mục I.1","requirement":"Áptômát bảo vệ quá tải, đèn báo máy phát quá tải, báo dầu bôi trơn thiếu…"},{"item":"Máy phát điện 3 pha: Hệ thống đo lường và chỉ thị","quote":"Hệ thống đo lường và chỉ thị: Hiển thị bằng màn hình LCD &\nDC; dòng điện (A); tần số (Hz).","reference":"Chương V, mục 1.2.2, hạng mục I.1","requirement":"Hiển thị bằng màn hình LCD & DC; dòng điện (A); tần số (Hz)"},{"item":"Máy phát điện 3 pha: Hệ thống bảo vệ an toàn","quote":"Hệ thống bảo vệ an toàn: Tự động tắt máy bảo vệ an toàn;\nCảnh báo lỗi khởi động; Tự động ngưng máy khi sai lệch\nđiện áp xoay chiều quá lớn; Nút dừng khẩn cấp.","reference":"Chương V, mục 1.2.2, hạng mục I.1","requirement":"Tự động tắt máy bảo vệ an toàn; cảnh báo lỗi khởi động; tự động ngưng máy khi sai lệch điện áp xoay chiều quá lớn; nút dừng khẩn cấp"},{"item":"Máy phát điện 3 pha: Chứng chỉ xuất xứ (CO)","quote":"Bản gốc hoặc Bản copy có sao y công chứng chứng chỉ xuất xứ (CO) do\nnước sản xuất cấp hoặc nước xuất khẩu cấp.","reference":"Chương V, mục 1.3.1","requirement":"Bản gốc hoặc bản copy sao y công chứng chứng chỉ xuất xứ (CO) do nước sản xuất hoặc nước xuất khẩu cấp, cung cấp khi giao hàng"},{"item":"Máy phát điện 3 pha: Chứng chỉ chất lượng (CQ)","quote":"Bản gốc hoặc Bản copy có sao y công chứng chứng chỉ chất lượng (CQ) do\nnhà sản xuất cấp, ghi rõ số serial number của thiết bị/ hàng hóa","reference":"Chương V, mục 1.3.1","requirement":"Bản gốc hoặc bản copy sao y công chứng chứng chỉ chất lượng (CQ) do nhà sản xuất cấp, ghi rõ số serial của thiết bị/hàng hóa, cung cấp khi giao hàng"},{"item":"Máy phát điện 3 pha: Tài liệu kỹ thuật","quote":"Cung cấp part book và tài liệu hướng dẫn vận hành, khai thác sử dụng, bảo\ntrì, bảo dưỡng, sửa chữa, thay thế spare part theo tiêu chuẩn/ quy định của nhà sản\nxuất.","reference":"Chương V, mục 1.3.1","requirement":"Cung cấp part book và tài liệu hướng dẫn vận hành, khai thác sử dụng, bảo trì, bảo dưỡng, sửa chữa, thay thế spare part theo tiêu chuẩn/quy định của nhà sản xuất"},{"item":"Máy phát điện 3 pha: Tình trạng hàng hóa","quote":"mới 100% chưa sử dụng;","reference":"Chương V, mục 1.3.2","requirement":"Mới 100%, chưa sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:14:11.537Z"}},"IB2300139580":{"u":"2026-11-03T12:18:18.758+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.rar), chưa phân tích cả HSMT.","Ba phần thầu có cùng yêu cầu kỹ thuật, chỉ khác số lượng và kho giao hàng.","Chương V không nêu hãng, model động cơ hoặc đầu phát cụ thể; nhà thầu tự kê khai.","Chương V không có ATS, cáp hay phạm vi lắp đặt do nhà thầu thực hiện; việc lắp đặt, tích hợp do Chủ đầu tư thực hiện.","Nhiều ô bảng bị ngắt dòng trong bản văn bản nên một số trích dẫn chỉ lấy phần liền mạch của ô."],"result":{"keyInfo":{"bidName":"05-2023-Codien: Cung cấp máy phát điện dầu 30kVA","notifyNo":"IB2300139580","generatorCapacity":"30 kVA mỗi tổ: công suất định mức ≥ 24kW/ 30 kVA, công suất dự phòng ≥ 26,4 kW/ 33 kVA (Phần 1: 123 tổ, Phần 2: 62 tổ, Phần 3: 109 tổ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Số lượng","quote":"Phần 1: Cung cấp 123 tổ máy phát điện dầu 30kVA giao tại kho khu vực 1.","reference":"Chương V, Mục 1, khoản 1","requirement":"Cung cấp 123 tổ máy phát điện dầu 30kVA giao tại kho khu vực 1"},{"item":"Phần 2 - Số lượng","quote":"Phần 2: Cung cấp 62 tổ máy phát điện dầu 30kVA giao tại kho khu vực 2.","reference":"Chương V, Mục 1, khoản 1","requirement":"Cung cấp 62 tổ máy phát điện dầu 30kVA giao tại kho khu vực 2"},{"item":"Phần 3 - Số lượng","quote":"Phần 3: Cung cấp 109 tổ máy phát điện dầu 30kVA giao tại kho khu vực 3.","reference":"Chương V, Mục 1, khoản 1","requirement":"Cung cấp 109 tổ máy phát điện dầu 30kVA giao tại kho khu vực 3"},{"item":"Phần 1-3 - Tình trạng hàng hóa","quote":"Hàng hóa mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 3.1","requirement":"Hàng hóa mới 100%, chưa qua sử dụng"},{"item":"Phần 1-3 - Tổ máy phát: Hãng sản xuất/mã hiệu/xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục A.1","requirement":"Nhà thầu cung cấp thông tin về hãng sản xuất, mã hiệu, xuất xứ (không nêu hãng cụ thể)"},{"item":"Phần 1-3 - Tổ máy phát: Năm sản xuất","quote":"Từ 1 năm trước thời điểm mở thầu","reference":"Phụ lục 1, mục A.2","requirement":"Từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Phần 1-3 - Tổ máy phát: Loại máy","quote":"Máy phát điện xoay chiều, 3 pha 4","reference":"Phụ lục 1, mục A.3","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây"},{"item":"Phần 1-3 - Tổ máy phát: Cấp điện áp","quote":"220/380 V - 230/400 V","reference":"Phụ lục 1, mục A.4","requirement":"220/380 V - 230/400 V"},{"item":"Phần 1-3 - Tổ máy phát: Tần số danh định","quote":"50 Hz","reference":"Phụ lục 1, mục A.5","requirement":"50 Hz"},{"item":"Phần 1-3 - Tổ máy phát: Công suất định mức","quote":"≥ 24kW/ 30 kVA","reference":"Phụ lục 1, mục A.6","requirement":"≥ 24kW/ 30 kVA"},{"item":"Phần 1-3 - Tổ máy phát: Công suất dự phòng","quote":"≥ 26,4 kW/ 33 kVA","reference":"Phụ lục 1, mục A.7","requirement":"≥ 26,4 kW/ 33 kVA"},{"item":"Phần 1-3 - Tổ máy phát: Công suất đầu ra ở điều kiện chuẩn","quote":"nhiệt độ 40˚C,","reference":"Phụ lục 1, mục A.8","requirement":"≥ 24kW/ 30 kVA ở nhiệt độ 40˚C, áp suất khí quyển 1 atm (độ cao <100m), độ ẩm 30%"},{"item":"Phần 1-3 - Tổ máy phát: Vận hành liên tục 100% công suất định mức","quote":"≥ 12 giờ","reference":"Phụ lục 1, mục A.9","requirement":"≥ 12 giờ"},{"item":"Phần 1-3 - Tổ máy phát: Vận hành liên tục 100% công suất dự phòng","quote":"≥ 1 giờ","reference":"Phụ lục 1, mục A.10","requirement":"≥ 1 giờ"},{"item":"Phần 1-3 - Tổ máy phát: Dung tích bình chứa nhiên liệu kèm theo máy","quote":"Đảm bảo chạy 12h liên tục ở 75%","reference":"Phụ lục 1, mục A.11","requirement":"Đảm bảo chạy 12h liên tục ở 75% công suất định mức mà không cần tiếp thêm nhiên liệu"},{"item":"Phần 1-3 - Tổ máy phát: Khả năng đóng tải 1 cấp","quote":"≥ 65% công suất định mức","reference":"Phụ lục 1, mục A.12","requirement":"≥ 65% công suất định mức"},{"item":"Phần 1-3 - Tổ máy phát: Độ ồn","quote":"≤ 65dB (tại 18 kW)","reference":"Phụ lục 1, mục A.13","requirement":"≤ 65dB (tại 18 kW), đo ở 75% tải định mức trong không gian mở, khoảng cách 7m"},{"item":"Phần 1-3 - Tổ máy phát: Vỏ chống ồn","quote":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh","reference":"Phụ lục 1, mục A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, bên trong có vật liệu tiêu âm"},{"item":"Phần 1-3 - Tổ máy phát: Cấp bảo vệ vỏ máy","quote":"Cấp bảo vệ của vỏ máy ≥ IP23, phù","reference":"Phụ lục 1, mục A.14","requirement":"≥ IP23, phù hợp cho máy phát điện sử dụng ngoài trời, không có mái che"},{"item":"Phần 1-3 - Đầu phát: Hãng sản xuất/mã hiệu/xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục B.1","requirement":"Nhà thầu cung cấp thông tin (không nêu hãng cụ thể)"},{"item":"Phần 1-3 - Đầu phát: Năm sản xuất","quote":"Từ 1 năm trước thời điểm mở thầu","reference":"Phụ lục 1, mục B.2","requirement":"Từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Phần 1-3 - Đầu phát: Công suất định mức","quote":"≥ 30 kVA","reference":"Phụ lục 1, mục B.3","requirement":"≥ 30 kVA"},{"item":"Phần 1-3 - Đầu phát: Hệ số công suất","quote":"≥ 0,8","reference":"Phụ lục 1, mục B.4","requirement":"≥ 0,8"},{"item":"Phần 1-3 - Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Phụ lục 1, mục B.5","requirement":"Tự kích từ, không chổi than"},{"item":"Phần 1-3 - Đầu phát: Bộ điều chỉnh điện áp","quote":"Điều chỉnh điện áp tự động (AVR)","reference":"Phụ lục 1, mục B.6","requirement":"Điều chỉnh điện áp tự động (AVR)"},{"item":"Phần 1-3 - Đầu phát: Độ chính xác điện áp từ không tải đến tải định mức","quote":"định mức ± 2.5%","reference":"Phụ lục 1, mục B.7","requirement":"Khi tải thay đổi từ không tải đến tải định mức, trong vòng 30 giây sau đó điện áp thuộc dải điện áp định mức ± 2.5%"},{"item":"Phần 1-3 - Đầu phát: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 1, mục B.8","requirement":"≤ 5%"},{"item":"Phần 1-3 - Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Phụ lục 1, mục B.9","requirement":"Tối thiểu cấp H"},{"item":"Phần 1-3 - Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Phụ lục 1, mục B.10","requirement":"≥ IP23"},{"item":"Phần 1-3 - Đầu phát: Kết cấu","quote":"Một ổ trục","reference":"Phụ lục 1, mục B.11","requirement":"Một ổ trục"},{"item":"Phần 1-3 - Đầu phát: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Phụ lục 1, mục B.12","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Phần 1-3 - Động cơ: Hãng sản xuất/mã hiệu/xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.1","requirement":"Nhà thầu cung cấp thông tin (không nêu hãng cụ thể)"},{"item":"Phần 1-3 - Động cơ: Năm sản xuất","quote":"Từ 1 năm trước thời điểm mở thầu","reference":"Phụ lục 1, mục C.2","requirement":"Từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Phần 1-3 - Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 1, mục C.3","requirement":"Động cơ diesel 4 kỳ"},{"item":"Phần 1-3 - Động cơ: Số xilanh, dung tích","quote":"≥3","reference":"Phụ lục 1, mục C.4","requirement":"≥3"},{"item":"Phần 1-3 - Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.5, C.6","requirement":"Nhà thầu cung cấp thông tin dung tích dầu bôi trơn khi thay lọc/không thay lọc và dung tích nước làm mát"},{"item":"Phần 1-3 - Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Phụ lục 1, mục C.7","requirement":"1500 vòng/phút"},{"item":"Phần 1-3 - Động cơ: Công suất tối đa","quote":"≥ 41HP ở 1500 vòng/phút (≥ 41HP","reference":"Phụ lục 1, mục C.8","requirement":"≥ 41HP ở 1500 vòng/phút"},{"item":"Phần 1-3 - Động cơ: Độ chính xác tần số từ không tải đến tải định mức","quote":"đó giá trị tần số thuộc dải tần số","reference":"Phụ lục 1, mục C.9","requirement":"Khi tải thay đổi từ không tải đến tải định mức, trong vòng 30 giây sau đó tần số thuộc dải tần số định mức ± 5%"},{"item":"Phần 1-3 - Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 7,5 l/h (tại 24 kW) (*)","reference":"Phụ lục 1, mục C.10","requirement":"≤ 7,5 l/h (tại 24 kW), đánh giá theo công thức quy đổi (*)"},{"item":"Phần 1-3 - Động cơ: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 5,8 l/h (tại 18kW) (*)","reference":"Phụ lục 1, mục C.11","requirement":"≤ 5,8 l/h (tại 18kW), đánh giá theo công thức quy đổi (*)"},{"item":"Phần 1-3 - Động cơ: Bảng tiêu thụ nhiên liệu","quote":"tải 0-25%-50%-75%-100%","reference":"Phụ lục 1, mục C.12","requirement":"Nhà thầu cung cấp bảng tiêu thụ nhiên liệu ở tải 0-25%-50%-75%-100% định mức"},{"item":"Phần 1-3 - Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm điện để bơm chuyển tiếp","reference":"Phụ lục 1, mục C.13","requirement":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Phần 1-3 - Động cơ: Hệ thống khởi động","quote":"Khởi động điện bằng ắc quy 12V","reference":"Phụ lục 1, mục C.14","requirement":"Khởi động điện bằng ắc quy 12V; ắc quy theo quy định của hãng: trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối"},{"item":"Phần 1-3 - Động cơ: Tiêu chuẩn thử ắc quy khởi động","quote":"7916-1:2008 hoặc tương đương","reference":"Phụ lục 1, mục C.14","requirement":"Ắc quy đáp ứng bài kiểm tra theo mục 9.10 của tiêu chuẩn TCVN 7916-1:2008 hoặc tương đương"},{"item":"Phần 1-3 - Động cơ: Bộ lọc","quote":"Có bộ lọc nhiên liệu tách nước, lọc","reference":"Phụ lục 1, mục C.15","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt"},{"item":"Phần 1-3 - Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung","reference":"Phụ lục 1, mục C.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm theo bình nước phụ"},{"item":"Phần 1-3 - Động cơ: Hỗ trợ khởi động ở nhiệt độ thấp","quote":"Nhiệt độ khởi động được ≤-5˚C","reference":"Phụ lục 1, mục C.17","requirement":"Khởi động được ở nhiệt độ ≤-5˚C"},{"item":"Phần 1-3 - Bộ điều khiển: Hãng sản xuất/mã hiệu/xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục D.1","requirement":"Nhà thầu cung cấp thông tin (không nêu hãng cụ thể)"},{"item":"Phần 1-3 - Bộ điều khiển: Hiển thị","quote":"Điện áp (V), dòng điện (A), tần số","reference":"Phụ lục 1, mục D.2","requirement":"Hiển thị điện áp (V), dòng điện (A), tần số (Hz), công suất, hệ số công suất, số giờ vận hành (giờ), điện áp ắc quy đề (V), mức nhiên liệu; sai số cho phép ≤ 5%"},{"item":"Phần 1-3 - Bộ điều khiển: Hiển thị trạng thái hoạt động","quote":"Hiển thị trạng thái hoạt","reference":"Phụ lục 1, mục D.3","requirement":"Hiển thị trạng thái chạy/dừng"},{"item":"Phần 1-3 - Bộ điều khiển: Cảnh báo","quote":"- Nhiệt độ nước làm mát cao hoặc","reference":"Phụ lục 1, mục D.4","requirement":"Cảnh báo: nhiệt độ nước làm mát/động cơ cao, áp suất dầu bôi trơn thấp, điện áp và tần số đầu ra cao/thấp, quá tải, nút dừng khẩn cấp, điện áp ắc quy khởi động thấp, mức nhiên liệu thấp (ngưỡng thay đổi được)"},{"item":"Phần 1-3 - Bộ điều khiển: Bảo vệ tắt máy","quote":"- Quá tải (mặc định của","reference":"Phụ lục 1, mục D.5","requirement":"Tắt máy bảo vệ khi: nhiệt độ nước làm mát/động cơ cao, áp suất dầu bôi trơn thấp, điện áp và tần số đầu ra cao/thấp (thay đổi được trên bộ điều khiển), quá tải, nút dừng khẩn cấp, điện áp ắc quy khởi động thấp, mức nhiên liệu thấp"},{"item":"Phần 1-3 - Bộ điều khiển: Tiếp điểm cảnh báo mức nhiên liệu thấp","quote":"Có tiếp điểm NO/NC cảnh","reference":"Phụ lục 1, mục D.6","requirement":"Có tiếp điểm NO/NC cảnh báo khi mức nhiên liệu thấp hơn ngưỡng cho phép"},{"item":"Phần 1-3 - Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU, RS485","reference":"Phụ lục 1, mục D.7, D.8","requirement":"Modbus RTU, RS485; đọc được thông tin hiển thị và cảnh báo qua Modbus, cung cấp đầy đủ địa chỉ các thanh ghi dữ liệu"},{"item":"Phần 1-3 - Bộ điều khiển: Khởi động từ xa","quote":"Tính năng khởi động từ xa","reference":"Phụ lục 1, mục D.9","requirement":"Có tính năng khởi động từ xa qua tiếp điểm khô"},{"item":"Phần 1-3 - Bộ điều khiển: Bản vẽ và dây tín hiệu","quote":"Bản vẽ sơ đồ kết nối của hệ","reference":"Phụ lục 1, mục D.10, D.11","requirement":"Có bản vẽ sơ đồ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn; dây tín hiệu điều khiển, cảm biến, cảnh báo được đánh số hoặc quy định màu kèm chú thích rõ chức năng"},{"item":"Phần 1-3 - Hệ thống kết nối điện đầu ra: Thiết bị bảo vệ","quote":"Sử dụng Aptomat 3pha/4 cực hoặc","reference":"Phụ lục 1, mục E.1","requirement":"Aptomat 3 pha/4 cực hoặc 3 cực phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Phần 1-3 - Hệ thống kết nối điện đầu ra: Điểm kết nối điện động lực","quote":"Điểm kết nối cố định, dùng ren vít","reference":"Phụ lục 1, mục E.2","requirement":"Điểm kết nối cố định, dùng ren vít và đai ốc, có nắp bảo vệ che mưa"},{"item":"Phần 1-3 - Hệ thống kết nối điện đầu ra: Điểm tiếp đất","quote":"Có điểm đấu tiếp đất trên vỏ máy","reference":"Phụ lục 1, mục E.3","requirement":"Có điểm đấu tiếp đất trên vỏ máy"},{"item":"Phần 1-3 - Yêu cầu khác: Bu lông liên kết ngoài","quote":"Loại bu lông chống trộm, không gỉ","reference":"Phụ lục 1, mục F.1","requirement":"Loại bu lông chống trộm, không gỉ sét (KCB, chấp nhận được khi hãng cam kết đáp ứng khi giao hàng)"},{"item":"Phần 1-3 - Yêu cầu khác: Bản lề cửa","quote":"Bản lề loại âm giấu bên trong,","reference":"Phụ lục 1, mục F.2","requirement":"Bản lề loại âm giấu bên trong, chống tháo trộm từ bên ngoài"},{"item":"Phần 1-3 - Yêu cầu khác: Hệ thống xả dầu bôi trơn","quote":"Có ống thoát ra ngoài vỏ chống ồn","reference":"Phụ lục 1, mục F.3","requirement":"Có ống thoát ra ngoài vỏ chống ồn kết hợp van/khóa bên trong, hoặc có bơm tay/thiết bị hỗ trợ thay dầu ra ngoài vỏ máy"},{"item":"Phần 1-3 - Yêu cầu khác: Đèn chiếu sáng trong khoang máy","quote":"Có đèn led","reference":"Phụ lục 1, mục F.4","requirement":"Có đèn led"},{"item":"Phần 1-3 - Yêu cầu khác: Ống xả","quote":"Sử dụng thép không gỉ hoặc sơn mạ","reference":"Phụ lục 1, mục F.5","requirement":"Thép không gỉ hoặc sơn mạ chịu nhiệt ≥300 độ C, bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy"},{"item":"Phần 1-3 - Yêu cầu khác: Serial, decal, tem nhãn","quote":"Có decal hướng dẫn vận hành máy","reference":"Phụ lục 1, mục F.6, F.7, F.8","requirement":"Serial gồm chữ, số và mã vạch; có decal hướng dẫn vận hành; tem Inox khắc chìm \"VIETTEL\" gắn vào vỏ chống ồn, kích thước tối thiểu 15x5 cm, chiều cao chữ tối thiểu 1,5cm"},{"item":"Phần 1-3 - Chứng chỉ: Quản lý chất lượng","quote":"Cung cấp bản scan chứng nhận","reference":"Phụ lục 1, mục G.1","requirement":"Cung cấp bản scan chứng nhận ISO 9001 còn hạn của nhà máy sản xuất"},{"item":"Phần 1-3 - Chứng chỉ: Xuất xứ, chất lượng (CO, CQ)","quote":"CO, CQ","reference":"Phụ lục 2, mục G.2","requirement":"Cam kết cung cấp CO, CQ theo hàng hóa"},{"item":"Phần 1-3 - Tiêu chuẩn khí thải","quote":"Đáp ứng QCVN 19:2009/BTNMT","reference":"Phụ lục 1, mục G.3","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương (CO, NOx, SO2, bụi PM); cung cấp test report của hãng hoặc chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu"},{"item":"Phần 1-3 - Bộ nạp bù ắc quy (tùy chọn phụ kiện)","quote":"12VDC","reference":"Phụ lục 1, mục I.1-I.11","requirement":"Điện áp đầu ra định mức 12VDC; dòng điện đầu ra tối đa ≥ 5A; hiệu suất tối đa ≥ 80%; tối thiểu 2 chế độ nạp ổn dòng (Boost) và ổn áp (Float); đầu vào AC 130V ÷ 240V hoặc DC 45V÷60VDC; có bảo vệ quá áp đầu vào, bảo vệ ngược cực đầu ra, LED hiển thị; làm việc 0 ÷ 500C, độ ẩm 0÷90%RH"},{"item":"Phần 1-3 - Bảo hành","quote":"Thời gian bảo hành: Tối thiểu 730 ngày đối với toàn bộ hàng hóa kể từ ngày ký TAC.","reference":"Chương V, mục 3.3.1","requirement":"Thời gian bảo hành tối thiểu 730 ngày đối với toàn bộ hàng hóa kể từ ngày ký TAC, tại địa điểm sử dụng của bên mua"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:18:18.026Z"}},"IB2300139646":{"u":"2026-11-03T09:58:03.583+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp TC danh gia ky thuat ( C V).docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát, bộ điều khiển, ATS, cáp, tiêu chuẩn áp dụng hay thời hạn bảo hành.","Số lượng chỉ thể hiện qua STT 1, không có cột số lượng/đơn vị tính rõ ràng.","Mục 'Số lượng' là suy ra từ STT 1 nên quote lấy từ tên gói thầu, không phải câu nêu số lượng.","Mục 'Giấy phép bán hàng và catalogue' trích dẫn một dòng; yêu cầu catalogue nằm ở dòng kế tiếp 'Có Catalogue của hàng hóa.'"],"result":{"keyInfo":{"bidName":"Mua máy phát điện 3 pha 20 kVA phục vụ ứng phó sự cố xăng dầu","notifyNo":"IB2300139646","generatorCapacity":"20 kVA liên tục, 22 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 20/22 kVA: Số lượng","quote":"Mua máy phát điện 3 pha 20 kVA phục vụ ứng phó sự cố xăng dầu","reference":"Chương V, Mục 1 - Giới thiệu chung về dự án, gói thầu","requirement":"Mua máy phát điện 3 pha 20 kVA; số lượng được ghi là 1 (STT 1). Văn bản không nêu đơn vị tính cụ thể."},{"item":"Tổ máy phát điện 20/22 kVA: Công suất định mức","quote":"Công suất định mức (kVA): liên tục 20, dự phòng 22","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"Liên tục 20 kVA, dự phòng 22 kVA"},{"item":"Tổ máy phát điện 20/22 kVA: Tần số","quote":"Tần số Hz : 50","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"50 Hz"},{"item":"Tổ máy phát điện 20/22 kVA: Số pha","quote":"Số pha: 3 pha, 4 dây","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"3 pha, 4 dây"},{"item":"Tổ máy phát điện 20/22 kVA: Điện áp","quote":"Điện áp: 190~220 hoặc 380~440","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"190~220 hoặc 380~440"},{"item":"Tổ máy phát điện 20/22 kVA: Hệ số công suất","quote":"Hệ số công suất cos: 0,8","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"cos = 0,8"},{"item":"Tổ máy phát điện 20/22 kVA: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp %: Trong khoảng ± 1.5","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"Trong khoảng ± 1.5 %"},{"item":"Tổ máy phát điện 20/22 kVA: Kích từ / AVR","quote":"Kích từ: Không chổi than, Từ trường quay, Kích từ (Với A.V.R)","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"Không chổi than, từ trường quay, kích từ có A.V.R"},{"item":"Tổ máy phát điện 20/22 kVA: Cấp cách điện","quote":"Cấp cách điện: Cấp H","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"Cấp H"},{"item":"Tổ máy phát điện 20/22 kVA: Kiểu động cơ","quote":"Kiểu động cơ: Thẳng hàng, Kiểu Swirl Chamber","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"Thẳng hàng, kiểu Swirl Chamber"},{"item":"Tổ máy phát điện 20/22 kVA: Công suất động cơ / tốc độ","quote":"Công suất động cơ kW/Tốc độ rpm: 18.4/1500","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"18.4 kW / 1500 rpm"},{"item":"Tổ máy phát điện 20/22 kVA: Số xilanh, đường kính x hành trình","quote":"Số xilanh, đường kính x hành trình mm: 4 - 87 x 92.4","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"4 xilanh; đường kính x hành trình 87 x 92.4 mm"},{"item":"Tổ máy phát điện 20/22 kVA: Dung tích xilanh","quote":"Dung tích xilanh L: 2.197","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"2.197 L"},{"item":"Tổ máy phát điện 20/22 kVA: Nhiên liệu","quote":"Nhiên liệu: ASTM No. 2 Diesel Fuel hoặc tương đương","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"ASTM No. 2 Diesel Fuel hoặc tương đương"},{"item":"Tổ máy phát điện 20/22 kVA: Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu tại 75% tải (L/h): 3.9","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"3.9 L/h tại 75% tải"},{"item":"Tổ máy phát điện 20/22 kVA: Dung tích nhớt động cơ","quote":"Dung tích nhớt động cơ (L): 7.6","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"7.6 L"},{"item":"Tổ máy phát điện 20/22 kVA: Dung tích nước làm mát","quote":"Dung tích nước làm mát (L): 7.9","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"7.9 L"},{"item":"Tổ máy phát điện 20/22 kVA: Ắc quy","quote":"Ắc quy × số lượng: 12 V - 60 Ah x 1 cái","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"12 V - 60 Ah x 1 cái"},{"item":"Tổ máy phát điện 20/22 kVA: Bình nhiên liệu","quote":"Bình nhiên liệu L: 62","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"62 L"},{"item":"Tổ máy phát điện 20/22 kVA: Kích thước - dài","quote":"Dài mm: < 1550","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"Nhỏ hơn 1550 mm"},{"item":"Tổ máy phát điện 20/22 kVA: Kích thước - rộng","quote":"Rộng mm: < 650","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"Nhỏ hơn 650 mm"},{"item":"Tổ máy phát điện 20/22 kVA: Kích thước - cao","quote":"Cao mm: < 950","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"Nhỏ hơn 950 mm"},{"item":"Tổ máy phát điện 20/22 kVA: Khối lượng khô","quote":"Khối lượng khô kg: < 600","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"Nhỏ hơn 600 kg"},{"item":"Tổ máy phát điện 20/22 kVA: Độ ồn","quote":"Độ ồn cách 7m dB (A): 62 (tại không tải)","reference":"Chương V, mục 2.2 - Thông số kỹ thuật, STT 1","requirement":"62 dB(A) cách 7 m (tại không tải)"},{"item":"Hàng hóa: Tình trạng, năm sản xuất, chính hãng","quote":"Có cam kết toàn bộ hàng hóa mới 100%, chính hãng, được sản xuất từ năm 2022 trở lại đây, có chứng chỉ nguồn gốc và chất lượng khi giao hàng.","reference":"Chương V, mục 2.1","requirement":"Cam kết toàn bộ hàng hóa mới 100%, chính hãng, sản xuất từ năm 2022 trở lại đây, có chứng chỉ nguồn gốc và chất lượng khi giao hàng"},{"item":"Hàng hóa: Giấy phép bán hàng và catalogue","quote":"Có giấy phép bán hàng của nhà sản xuất.","reference":"Chương V, mục 2.1","requirement":"Có giấy phép bán hàng của nhà sản xuất và catalogue của hàng hóa"},{"item":"Hàng hóa: Xuất xứ, CO/CQ","quote":"Nhà thầu phải cung cấp chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng hóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước","reference":"Chương V, mục 1.3","requirement":"Có nguồn gốc, xuất xứ rõ ràng; cung cấp CO và CQ nếu là hàng nhập khẩu, hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước"},{"item":"Tổ máy phát điện: Thử nghiệm theo mức tải","quote":"tiến hành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%, 100% và 110% công suất liên tục","reference":"Chương V, Mục 2 - Kiểm tra và thử nghiệm","requirement":"Thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:58:03.036Z"}},"IB2300141947":{"u":"2026-11-03T22:16:40.525+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Hồ sơ mời thầu_0001_compressed (1).pdf, Hồ sơ mời thầu_0001_compressed (2).pdf, Hồ sơ mời thầu_0001_compressed.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chỗ lỗi ký tự và bảng bị vỡ cột (ví dụ Cosφ, Φ, số lượng tủ lộ ra, đơn vị lít).","Một số quote ở tủ hòa đồng bộ, tủ thanh cái, bể dầu chỉ lấy được từng đoạn do bảng vỡ cột; không ghép thêm chữ ngoài văn bản.","Ba tệp PDF có nội dung Chương V giống nhau; không có thông số về độ ồn, tiêu hao nhiên liệu, khí thải, ATS, CO/CQ, bảo hành, tiêu chuẩn áp dụng (mục tiêu chuẩn để trống)."],"result":{"keyInfo":{"bidName":"Thuê tổ hợp máy phát điện Diesel dự phòng cấp điện sản xuất tại khu Khe Chàm Công ty than Hạ Long - TKV","notifyNo":"IB2300141947","generatorCapacity":"3 x 2.500kVA (tổng 7.500kVA) dự phòng; công suất tối đa 2.500kVA/2.000kW, công suất liên tục 2.250kVA/1.800kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ hợp - Tổng công suất và số máy","quote":"Tổng công suất máy phát điện diesel dự phòng: 7.500kVA, bao gồm 03\nmáy phát điện 2500kVA- 6,3kV hòa đông bộ khi hoạt động.","reference":"Chương V, mục II (Mục tiêu công việc)","requirement":"Tổng công suất máy phát điện diesel dự phòng 7.500kVA, gồm 03 máy phát điện 2500kVA - 6,3kV hòa đồng bộ khi hoạt động."},{"item":"Tổ hợp - Vị trí lắp đặt","quote":"Vị trí lắp đặt: Tại mặt bằng +35 khu vực Khe Chàm, Công ty than Hạ Long -\nTKV.","reference":"Chương V, mục II","requirement":"Lắp đặt tại mặt bằng +35 khu vực Khe Chàm, Công ty than Hạ Long - TKV."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV: Công suất tối đa","quote":"- Công suất tối đa:\n2.500kVA/2.000k W.","reference":"Bảng thông số, mục I - Thiết bị chính","requirement":"Công suất tối đa 2.500kVA/2.000kW."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV: Công suất liên tục","quote":"- Công suất liên tục:\n2.250kVA/1.800kW.","reference":"Bảng thông số, mục I - Thiết bị chính","requirement":"Công suất liên tục 2.250kVA/1.800kW."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV: Hệ số công suất","quote":"- - Hệ số công suất: Cosg = 0,8.","reference":"Bảng thông số, mục I - Thiết bị chính","requirement":"Hệ số công suất Cosφ = 0,8 (văn bản gốc ghi \"Cosg\" do lỗi đọc ký tự)."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV: Hệ thống khởi động","quote":"- Hệ thống khởi động: bằng bình\nắc quy 24V- 254Ah.","reference":"Bảng thông số, mục I - Thiết bị chính","requirement":"Khởi động bằng bình ắc quy 24V - 254Ah."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV: Động cơ","quote":"- Động cơ Cummins (hoặc loại\ntương đương).","reference":"Bảng thông số, mục I - Thiết bị chính","requirement":"Động cơ Cummins (hoặc loại tương đương)."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV: Đầu phát","quote":"- Đầu phát NSDK model NTKAL:\n(hoặc loại tương đương) có Công\nsuất 2.500kVA, điện áp 6.600V;","reference":"Bảng thông số, mục I - Thiết bị chính","requirement":"Đầu phát NSDK model NTKAL (hoặc loại tương đương), công suất 2.500kVA, điện áp 6.600V."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3kV: Năm sản xuất","quote":"Sản\nxuất hoặc lắp ráp năm 2015+2023\n(đối với máy phát lắp ráp động cơ\nvà đầu phát sản xuất năm\n2015+2023).","reference":"Bảng thông số, mục I - Thiết bị chính","requirement":"Sản xuất hoặc lắp ráp năm 2015+2023 (đối với máy phát lắp ráp động cơ và đầu phát sản xuất năm 2015+2023)."},{"item":"Tủ máy cắt đầu vào 1, 2, 3 / 7,2kV - 630A (3 cái)","quote":"Máy cắt kéo ra, kéo vào, buồng\nCái 3 |dập chân khong, 7.2kV - 630A\n\n25kA/3s kèm cuộn đóng cuộn căt\n\n220VDC, điện áp cho motor nạp\n\n220VDC, AUX contact,\n\nTủ mới 100%)","reference":"Bảng thông số, mục I - Thiết bị chính","requirement":"Máy cắt kéo ra, kéo vào, buồng dập chân không 7.2kV - 630A 25kA/3s, kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; tủ mới 100%."},{"item":"Tủ lộ ra máy cắt chân không 7,2kV - 1.250A","quote":"Tủ lộ ra máy cắt chân không, điện\náp 7,2 kV dòng điện 1.250A","reference":"Bảng thông số, mục I - Thiết bị chính","requirement":"Máy cắt kéo ra kéo vào, buồng dập chân không 7,2kV 1250A 25kA/3s, kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; tủ mới 100%. Số lượng không đọc rõ trong bản quét."},{"item":"Tủ đo lường (1 cái)","quote":"H2350xW800xD1650 mm, tôn\n\n1.5mm-2mm, cấp bảo vệ IP41\nTủ mới 100%).","reference":"Bảng thông số, mục I - Thiết bị chính","requirement":"Vỏ tủ kích thước dự kiến H2350xW800xD1650 mm, tôn 1.5mm-2mm, cấp bảo vệ IP41; tủ mới 100%."},{"item":"Tủ hòa đồng bộ (1 cái)","quote":"(Bộ relay hòa đồng bộ 03 máy phát\n\nđiện: chức năng hòa đồng bo, điều","reference":"Bảng thông số, mục I - Thiết bị chính","requirement":"Bộ relay hòa đồng bộ 03 máy phát điện: chức năng hòa đồng bộ, điều khiển tự động - bằng tay, hiển thị các thông số vận hành; chức năng điều chỉnh phụ tải; tủ mới 100%."},{"item":"Tủ thanh cái (1 cái)","quote":"(Thanh cái 1.250A cho 3 pha","reference":"Bảng thông số, mục I - Thiết bị chính","requirement":"Thanh cái 1.250A cho 3 pha (10x60), cấp cách điện 7,2 kV; tủ mới 100%."},{"item":"Vật tư phụ - Cáp động lực trạm phát 3x2500kVA - 6kV","quote":"Cáp trung thê có màn chắn băng\nđồng day 1,27mm","reference":"Bảng thông số, mục II - Vật tư phụ","requirement":"Cáp trung thế có màn chắn bằng đồng dày 1,27mm, Cu/XLPE/PVC 3x150 mm², 3.6/6(7.2) kV; khối lượng 350 mét."},{"item":"Vật tư phụ - Cáp điều khiển và phụ kiện","quote":"Cáp điều khiển hạ thé 0,6/1 KV\nCU/PVC/PVC. Dây chia tải Load\nShare có chống nhiễu (50m).","reference":"Bảng thông số, mục II - Vật tư phụ","requirement":"Cáp điều khiển hạ thế 0,6/1 kV CU/PVC/PVC; dây chia tải Load Share có chống nhiễu (50m)."},{"item":"Vật tư phụ - Bơm dầu","quote":"Bơm dau Diezel chuyên dụng, lưu\nyong 1.500 Lit / giờ","reference":"Bảng thông số, mục II - Vật tư phụ","requirement":"Bơm dầu Diesel chuyên dụng, lưu lượng 1.500 lít/giờ; chế tạo trong nước, linh kiện ngoại nhập (kèm tủ điều khiển bơm dầu, 1 cái)."},{"item":"Vật tư phụ - Bể/bồn chứa dầu 10.000 lít (1 cái)","quote":"1840 x 3860 mm","reference":"Bảng thông số, mục II - Vật tư phụ","requirement":"Dung tích 10.000 lít; mặt trong để mộc, mặt ngoài sơn chống gỉ; 01 ống nhập Φ90, ống xuất Φ49; thước thủy đo mức chứa; kích thước 1840 x 3860 mm. Ký tự Φ và đơn vị lít bị lỗi đọc trong bản quét."},{"item":"Vật tư phụ - Hệ thống đường ống cấp dầu","quote":"Hệ thống đường ông\n6 | cấp dầu Diezel, van HT | 1\nkhóa cấp cho 3 máy","reference":"Bảng thông số, mục II - Vật tư phụ","requirement":"Hệ thống đường ống cấp dầu Diesel, van khóa cấp cho 3 máy (1 hệ thống)."},{"item":"Phạm vi lắp đặt","quote":"1.11. Thi công lắp đặt tổ hợp máy phát điện Diesel: Trong vòng 30 ngày kể\ntừ ngày nhà thầu và chủ đầu tư ký hợp đồng.","reference":"Chương V, mục III.1.1","requirement":"Thi công lắp đặt tổ hợp máy phát điện Diesel trong vòng 30 ngày kể từ ngày nhà thầu và chủ đầu tư ký hợp đồng; nghiệm thu tổng thể và bàn giao, thời gian thuê tính từ ngày ký biên bản nghiệm thu tổng thể."},{"item":"Tổ hợp - Yêu cầu vận hành","quote":"- Đảm bảo đáp ứng đủ công suất và khởi động của thiết bị phụ tải.","reference":"Chương V, mục III.1.2, khoản 2","requirement":"Đáp ứng đủ công suất và khởi động của thiết bị phụ tải; thiết bị hoạt động ổn định, lâu dài, đảm bảo kỹ thuật an toàn."},{"item":"Tổ hợp - Hỗ trợ sự cố","quote":"có mặt trong vòng 12 giờ khi có thông báo của chủ đầu tư dé phối hợp khắc phục sửa\nchữa thiết bị kịp thời.","reference":"Chương V, mục V","requirement":"Nhà thầu có mặt trong vòng 12 giờ khi có thông báo của chủ đầu tư để phối hợp khắc phục sự cố, hư hỏng thiết bị."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T22:16:40.062Z"}},"IB2300144357":{"u":"2026-11-03T19:32:07.616+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong 5.pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết của động cơ/đầu phát (model, xuất xứ, số xi-lanh, tốc độ, điện áp, tần số, cấp cách điện, AVR), ATS, cáp, bảo hành, CO/CQ, tiêu chuẩn; đây là gói bảo trì, sửa chữa máy hiện hữu, không phải cung cấp máy mới.","Một số trích dẫn có thể không khớp từng ký tự do lỗi xuống dòng và văn bản trộn của PDF (ví dụ dòng 'Màn hình máy phát' bị tách ngang bảng); quote ở các dòng bảng khác để null vì nội dung bảng bị tách cột.","Một số ô bảng có lỗi chính tả gốc (ví dụ 'mát phát', 'xi-lanh (xơ-mi)'), được giữ nguyên trong trích dẫn."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Bảo trì, bảo dưỡng máy phát điện DOOSAN","notifyNo":"IB2300144357","generatorCapacity":"220 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện DOOSAN 220 kVA: Công suất và hãng","quote":"Trường Cao đẳng Hậu cần 1 có máy phát điện DOOSAN công suất 220KVA.","reference":"Chương V, mục 2","requirement":"Máy phát điện hiệu DOOSAN, công suất 220 kVA, thuộc đối tượng bảo trì, bảo dưỡng và sửa chữa chuyên sâu."},{"item":"Máy phát điện DOOSAN 220 kVA: Tình trạng hiện tại","quote":"Hiện\ntại máy phát điện đang vận hành với công suất khá thấp, suất hao dầu cao,… cần phải\nsửa chữa bảo trì bảo dưỡng chuyên sâu nhằm kéo dài thời gian vận hành.","reference":"Chương V, mục 2","requirement":"Máy đang vận hành với công suất khá thấp, suất hao dầu cao; cần sửa chữa bảo trì bảo dưỡng chuyên sâu để kéo dài thời gian vận hành."},{"item":"Máy phát điện DOOSAN 220 kVA: Động cơ - bộ gioăng, pít tông, xi-lanh, xéc măng","quote":null,"reference":"Chương V, mục 2, bảng dòng 1, 2, 3, 5","requirement":"Cung cấp và thay: 1 bộ gioăng đại tu máy; 6 cái pít tông; 6 cái xi-lanh (xơ-mi); 6 bộ xéc măng."},{"item":"Máy phát điện DOOSAN 220 kVA: Động cơ - cơ cấu truyền động","quote":null,"reference":"Chương V, mục 2, bảng dòng 4, 9, 12, 13, 17, 19","requirement":"Cung cấp và thay: 1 cái tay biên; 1 bộ bạc biên; 1 cái trục cơ; 1 bộ bạc trục; 1 cái trục cam. Hàn lốc máy: 1 cái."},{"item":"Máy phát điện DOOSAN 220 kVA: Động cơ - lọc, nhiên liệu, điều tốc","quote":null,"reference":"Chương V, mục 2, bảng dòng 6, 7, 15, 18, 28","requirement":"Cung cấp và thay: 1 cái lọc diesel; 1 cái lọc nhớt; 1 cái lọc gió; cân bơm kim cao áp 1 bộ; điều tốc 1 cái."},{"item":"Máy phát điện DOOSAN 220 kVA: Dầu nhớt, dầu diesel, dung dịch","quote":null,"reference":"Chương V, mục 2, bảng dòng 10, 14, 22, 23","requirement":"Dầu nhớt 15w40: 25 lít; dầu diesel rửa máy, chạy rà máy, thử tải máy: 200 lít; dung dịch chống đông cặn: 30 lít; thông xúc két nước: 1 gói."},{"item":"Máy phát điện DOOSAN 220 kVA: Đầu phát (alternator) và kích từ","quote":null,"reference":"Chương V, mục 2, bảng dòng 24, 25, 26, 27","requirement":"Quấn lại rô to 1 cái, quấn lại starto 1 cái, quấn kích phụ 1 cái; mạch kích từ điện áp 1 cái."},{"item":"Máy phát điện DOOSAN 220 kVA: Màn hình/bộ điều khiển","quote":"Màn hình máy phát (bảo vệ sự quá tải,nước quá\nnhiệt độ, áp xuất nhớt thấp)","reference":"Chương V, mục 2, bảng dòng 16","requirement":"Màn hình máy phát có bảo vệ quá tải, nước quá nhiệt độ, áp suất nhớt thấp: 1 bộ."},{"item":"Máy phát điện DOOSAN 220 kVA: Sơn và vận chuyển","quote":null,"reference":"Chương V, mục 2, bảng dòng 8, 11, 20, 21","requirement":"Sơn lại toàn bộ máy bằng sơn tĩnh điện (1 cái); cẩu vận chuyển 2 lượt; phóng lốc cẩu vận chuyển mang lốc đi (1 cái); nhân công đại tu sửa chữa 1 gói."},{"item":"Máy phát điện DOOSAN 220 kVA: Vật tư, phụ tùng thay thế","quote":"Vật tư, phụ tùng đưa vào sửa chữa, thay thế mới phải là chính hãng, đúng chủng\nloại, mã cơ phận, nhà sản xuất và nước sản xuất máy phát điện hoặc tương đương tốt\nhơn.","reference":"Chương V, mục 3.1","requirement":"Vật tư, phụ tùng thay mới phải chính hãng, đúng chủng loại, mã cơ phận, nhà sản xuất và nước sản xuất của máy phát điện, hoặc tương đương tốt hơn."},{"item":"Máy phát điện DOOSAN 220 kVA: Thông số vận hành sau sửa chữa","quote":"Các thông số vận hành nằm trong giới hạn cho phép của nhà sản xuất máy phát\nđiện DOOSAN.","reference":"Chương V, mục 3.1","requirement":"Hệ thống máy phát vận hành an toàn, ổn định, tin cậy, liên tục; các thông số vận hành nằm trong giới hạn cho phép của nhà sản xuất máy phát điện DOOSAN."},{"item":"Máy phát điện DOOSAN 220 kVA: Nghiệm thu thông số kỹ thuật","quote":"Các thiết bị, hệ\nthống\nphải đạt các thông số kỹ thuật so với thông số vận hành thông thường.","reference":"Chương V, mục 3.3 c)","requirement":"Sau khi đưa thiết bị vận hành trở lại, thiết bị và hệ thống phải đạt các thông số kỹ thuật so với thông số vận hành thông thường."},{"item":"Máy phát điện DOOSAN 220 kVA: Kiểm tra phụ tùng trước khi thay","quote":"Kiểm tra các phụ tùng và báo chủ đầu tư trước khi tự ý thay thế;","reference":"Chương V, mục 3.1 và 3.2","requirement":"Kiểm tra các phụ tùng và báo chủ đầu tư trước khi tự ý thay thế; mời chủ đầu tư nghiệm thu vật tư, phụ tùng thay mới trước khi sửa chữa."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:32:07.050Z"}},"IB2300144900":{"u":"2026-11-03T12:20:45.815+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ (nước) cụ thể, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải của động cơ; không nêu thông số đầu phát (hãng, cấp cách điện, AVR), điện áp máy phát, bình nhiên liệu, ATS (dòng định mức) và cáp của máy phát.","Văn bản không nêu tiêu chuẩn riêng cho máy phát điện; các tiêu chuẩn nêu trong Chương V chỉ là tiêu chuẩn chung về thi công điện và máy biến áp.","Bảng mục 2.3 bị xuống dòng giữa các cột nên trích dẫn có thể chứa ký tự xuống dòng; các mục máy biến áp 250kVA/400kVA, tủ hạ thế, tủ tụ bù không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu XL-08: Xây dựng công trình công nghiệp (Khu A + Khu B); Máy biến áp 250kVA; Máy biến áp 400kVA (xây trạm, lắp đặt, máy biến áp); Máy phát điện dự phòng 150kVA","notifyNo":"IB2300144900","generatorCapacity":"150 kVA dự phòng (công suất liên tục 138 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 150kVA: Công suất","quote":"Công suất liên tục \n138kVA, công suất dự \nphòng: 150 kVA, 3 pha, 4 \ndây 50HZ.","reference":"Chương V, mục III.4, bảng mục 2.3","requirement":"Công suất liên tục 138 kVA, công suất dự phòng 150 kVA."},{"item":"Máy phát điện 150kVA: Số pha, số dây, tần số","quote":"3 pha, 4 \ndây 50HZ.","reference":"Chương V, mục III.4, bảng mục 2.3","requirement":"3 pha, 4 dây, tần số 50Hz."},{"item":"Máy phát điện 150kVA: Số lượng","quote":"Đầu tư 01 máy phát điện 150KVA.","reference":"Chương V, mục I.1.8.2 a)","requirement":"01 máy phát điện 150kVA (đầu tư 01 máy phát điện 150KVA, cấp nguồn dự phòng cho Nhà ở và làm việc S1, Nhà hóa nghiệm S2, Nhà trạm bơm T1, Phân kho 5 Dầu nhớt - Khu A)."},{"item":"Máy phát điện 150kVA: Bộ điều khiển","quote":"Bộ điều khiển chuyên \ndụng cho máy phát điện, \ncó chức năng ATS, cảnh \nbảo BMS, đo dung lượng \nắc quy, áp suất nhớt, nhiệt \nđộ máy","reference":"Chương V, mục III.4, bảng mục 2.3","requirement":"Bộ điều khiển chuyên dụng cho máy phát điện, có chức năng ATS, cảnh báo BMS, đo dung lượng ắc quy, áp suất nhớt, nhiệt độ máy."},{"item":"Máy phát điện 150kVA: Vỏ chống ồn và độ ồn","quote":"Máy có vỏ chống ồn đồng \nbộ, nhập khẩu nguyên \nchiếc. Độ ồn <64dB @ 7m, \ntrong không gian mở;","reference":"Chương V, mục III.4, bảng mục 2.3","requirement":"Máy có vỏ chống ồn đồng bộ; độ ồn < 64dB @ 7m, trong không gian mở."},{"item":"Máy phát điện 150kVA: Xuất xứ, tình trạng","quote":"nhập khẩu nguyên \nchiếc.","reference":"Chương V, mục III.4, bảng mục 2 và 2.3","requirement":"Nhập khẩu nguyên chiếc. Thiết bị điện chính mới 100%, sản xuất từ năm 2022 trở lại đây."},{"item":"Máy phát điện 150kVA: Phụ kiện kèm theo máy","quote":"Bao \ngồm : nước, nhớt làm mát, \nắc quy, dây cáp , phụ tùng \ntheo máy","reference":"Chương V, mục III.4, bảng mục 2.3","requirement":"Bao gồm nước, nhớt làm mát, ắc quy, dây cáp, phụ tùng theo máy."},{"item":"Máy phát điện 150kVA: Chứng nhận CO","quote":"CO có thể hiện model tổ \nmáy, model đầu phát, \nmodel động cơ","reference":"Chương V, mục III.4, bảng mục 2.3","requirement":"CO có thể hiện model tổ máy, model đầu phát, model động cơ."},{"item":"Máy phát điện 150kVA: Chứng nhận CQ","quote":"CQ thể hiện model tổ \nmáy, model đầu phát chính \nhãng","reference":"Chương V, mục III.4, bảng mục 2.3","requirement":"CQ thể hiện model tổ máy, model đầu phát chính hãng."},{"item":"Máy phát điện 150kVA: Bảo hành, phụ tùng, tài liệu","quote":"Có cam kết bảo hành và \ncam kết cung cấp phụ tùng \nthay thế chính hãng của nhà \nsản xuất","reference":"Chương V, mục III.4, bảng mục 2.3","requirement":"Có cam kết bảo hành và cam kết cung cấp phụ tùng thay thế chính hãng của nhà sản xuất; nhà thầu phải có catalogue hoặc tài liệu kỹ thuật của hãng sản xuất. Không nêu thời gian bảo hành cụ thể."},{"item":"Máy phát điện 150kVA: Phạm vi lắp đặt","quote":"Công tác lắp đặt trạm biến áp, máy phát điện.","reference":"Chương V, mục III.5.3.5","requirement":"Gói thầu gồm công tác lắp đặt máy phát điện (quy trình lắp đặt trạm biến áp, máy phát điện); nhà thầu trích dẫn tiêu chuẩn, quy phạm và mô tả công đoạn thi công chủ yếu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:20:44.732Z"}},"IB2300146335":{"u":"2026-11-03T12:20:22.79+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V-Goi 09-May Phat dien-BV Thap Muoi.docx, Chuong V-Goi 09-May Phat dien-BV Thap Muoi.pdf), chưa phân tích cả HSMT.","Model, thương hiệu, xuất xứ của máy phát, động cơ, đầu phát, bảng điều khiển và tủ ATS đều để trống (dấu chấm) trong HSMT, nhà thầu tự kê khai.","HSMT không nêu thời hạn bảo hành trong Chương V.","Dòng 'Công suất dự phòng ≥ 330 kVA' và 'Công suất liên tục ≥ 300 kVA' được ghi nguyên văn; phần đầu phát ghi công suất liên tục ≥ 343 kVA.","Nội dung tệp .docx và .pdf giống nhau; bảng chào đáp ứng kỹ thuật chỉ là mẫu trống nên không đưa vào.","Văn bản tại 'Hệ thống thoát nhiệt' ghi 'Lowver', 'kính thước' và 'Co sát' đúng như nguyên văn, có thể là lỗi chính tả của HSMT."],"result":{"keyInfo":{"bidName":"Gói số 09: Cung cấp, lắp đặt máy phát điện dự phòng 300KVA","notifyNo":"IB2300146335","generatorCapacity":"1 x 300 kVA / 240 kW (công suất liên tục ≥ 300 kVA, công suất dự phòng ≥ 330 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 300 kVA: Số lượng","quote":"I/ MÁY PHÁT ĐIỆN DỰ PHÒNG CÔNG SUẤT 300KVA : 01 Máy","reference":"Chương V, mục 1.2, phần I","requirement":"01 máy phát điện dự phòng công suất 300 kVA"},{"item":"Máy phát điện 300 kVA: Model, thương hiệu, xuất xứ","quote":"- Model: .......","reference":"Chương V, mục 1.2, phần I","requirement":"Nhà thầu tự kê khai model, thương hiệu, xuất xứ (HSMT để trống, không nêu cụ thể)"},{"item":"Máy phát điện 300 kVA: Loại máy","quote":"Máy Phát điện 300KVA/240KW 3 pha công nghiệp chạy dầu.","reference":"Chương V, mục 1.2, phần I","requirement":"Máy phát điện 300 kVA/240 kW, 3 pha, công nghiệp, chạy dầu"},{"item":"Máy phát điện 300 kVA: Đồng bộ thiết bị","quote":"Thiết bị máy phát được đồng bộ từ một nhà sản xuất (bao gồm: Động cơ, đầu phát, hệ thống cảnh báo và vỏ chống ồn).","reference":"Chương V, mục 1.2, phần I","requirement":"Thiết bị máy phát được đồng bộ từ một nhà sản xuất, gồm động cơ, đầu phát, hệ thống cảnh báo và vỏ chống ồn"},{"item":"Máy phát điện 300 kVA: Tiêu chuẩn sản xuất","quote":"Tổ máy được sản xuất theo tiêu chuẩn Châu Âu (CE).","reference":"Chương V, mục 1.2, phần I","requirement":"Tổ máy sản xuất theo tiêu chuẩn Châu Âu (CE)"},{"item":"Máy phát điện 300 kVA: Tiêu chuẩn nhà sản xuất","quote":"Nhà sản xuất đạt các tiêu chuẩn ISO1460, ISO8528, ISO3046, ISO9001, ISO13018 và IEC60034-1 hoặc ”tương đương” trở lên.","reference":"Chương V, mục 1.2, phần I","requirement":"Nhà sản xuất đạt các tiêu chuẩn ISO1460, ISO8528, ISO3046, ISO9001, ISO13018 và IEC60034-1 hoặc tương đương trở lên"},{"item":"Máy phát điện 300 kVA: Công suất liên tục","quote":"Công suất liên tục (KVA): ≥ 300","reference":"Chương V, mục 1.2, phần I","requirement":"≥ 300 kVA"},{"item":"Máy phát điện 300 kVA: Công suất dự phòng","quote":"Công suất dự phòng (KVA): ≥ 330","reference":"Chương V, mục 1.2, phần I","requirement":"≥ 330 kVA"},{"item":"Máy phát điện 300 kVA: Tần số","quote":"Tần số (Hz): 50","reference":"Chương V, mục 1.2, phần I","requirement":"50 Hz"},{"item":"Máy phát điện 300 kVA: Điện thế","quote":"Điện thế (V): 230/400","reference":"Chương V, mục 1.2, phần I","requirement":"230/400 V"},{"item":"Máy phát điện 300 kVA: Dòng điện","quote":"Dòng điện (A): ≥ 476.33","reference":"Chương V, mục 1.2, phần I","requirement":"≥ 476.33 A"},{"item":"Máy phát điện 300 kVA: Cổng kết nối ATS","quote":"Cổng kết nối ATS: Có","reference":"Chương V, mục 1.2, phần I","requirement":"Có cổng kết nối ATS"},{"item":"Máy phát điện 300 kVA: Ắc quy","quote":"Ắc quy: ≥ 2×120 Ah","reference":"Chương V, mục 1.2, phần I","requirement":"≥ 2×120 Ah"},{"item":"Máy phát điện 300 kVA: Bình nhiên liệu","quote":"Bình nhiên liệu (L): ≥ 740","reference":"Chương V, mục 1.2, phần I","requirement":"≥ 740 lít"},{"item":"Máy phát điện 300 kVA: Dung tích nước làm mát","quote":"Dung tích nước làm mát (L): ≥ 58","reference":"Chương V, mục 1.2, phần I","requirement":"≥ 58 lít"},{"item":"Máy phát điện 300 kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (100% CS): ≤ 67.7 L/h","reference":"Chương V, mục 1.2, phần I","requirement":"≤ 67.7 L/h tại 100% công suất"},{"item":"Máy phát điện 300 kVA: Thời gian chạy liên tục","quote":"Thời gian chạy liên tục (h 100%):≥ 10.33","reference":"Chương V, mục 1.2, phần I","requirement":"≥ 10.33 giờ ở 100% tải"},{"item":"Máy phát điện 300 kVA: Độ ồn","quote":"Độ ồn cách 7m (dBA): ≤ 68","reference":"Chương V, mục 1.2, phần I","requirement":"≤ 68 dBA tại khoảng cách 7 m"},{"item":"Máy phát điện 300 kVA: Trọng lượng","quote":"Trọng lượng toàn bộ (kg): ≤ 3670","reference":"Chương V, mục 1.2, phần I","requirement":"Toàn bộ ≤ 3670 kg"},{"item":"Máy phát điện 300 kVA: Kích thước","quote":"Kích thước L×W×H (mm): ≤ 4500 x ≤ 1500 x ≤ 2500","reference":"Chương V, mục 1.2, phần I","requirement":"L×W×H ≤ 4500 x ≤ 1500 x ≤ 2500 mm"},{"item":"Máy phát điện 300 kVA - Động cơ: Model, thương hiệu, xuất xứ","quote":"- Thương hiệu: ............","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Nhà thầu tự kê khai model, thương hiệu, xuất xứ động cơ (HSMT để trống)"},{"item":"Máy phát điện 300 kVA - Động cơ: Công suất","quote":"Công suất (kW/1500tr/mn): ≥ 281","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"≥ 281 kW tại 1500 vòng/phút"},{"item":"Máy phát điện 300 kVA - Động cơ: Tốc độ quay","quote":"Tốc độ quay: 1.500 V/Ph","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"1.500 vòng/phút"},{"item":"Máy phát điện 300 kVA - Động cơ: Điều chỉnh tốc độ","quote":"Điều chỉnh tốc độ: Điện","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Điều chỉnh tốc độ bằng điện"},{"item":"Máy phát điện 300 kVA - Động cơ: Số xi lanh","quote":"Số xi lanh: ≥ 6","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"≥ 6 xi lanh"},{"item":"Máy phát điện 300 kVA - Động cơ: Dung tích xi lanh","quote":"Dung tích xilanh (CC): 10340","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"10340 cc"},{"item":"Máy phát điện 300 kVA - Động cơ: Hành trình piston","quote":"Hành trình pitong: 123×145","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"123×145"},{"item":"Máy phát điện 300 kVA - Động cơ: Tỉ số nén","quote":"Tỉ số nén: ≥ 16.8:1","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"≥ 16.8:1"},{"item":"Máy phát điện 300 kVA - Động cơ: Khởi động","quote":"Khởi động: Đề điện","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Khởi động bằng đề điện"},{"item":"Máy phát điện 300 kVA - Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn (L): ≥ 30","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"≥ 30 lít"},{"item":"Máy phát điện 300 kVA - Đầu phát: Model, thương hiệu, xuất xứ","quote":"- Xuất xứ: ...............","reference":"Chương V, mục 1.2, phần I, mục 2","requirement":"Nhà thầu tự kê khai model, thương hiệu, xuất xứ đầu phát (HSMT để trống)"},{"item":"Máy phát điện 300 kVA - Đầu phát: Loại","quote":"Loại Không chổi than","reference":"Chương V, mục 1.2, phần I, mục 2","requirement":"Không chổi than"},{"item":"Máy phát điện 300 kVA - Đầu phát: Công suất liên tục","quote":"Công suất liên tục (KVA): ≥ 343","reference":"Chương V, mục 1.2, phần I, mục 2","requirement":"≥ 343 kVA"},{"item":"Máy phát điện 300 kVA - Đầu phát: Hệ số công suất","quote":"Hệ số công suất (Cosφ): 0.8","reference":"Chương V, mục 1.2, phần I, mục 2","requirement":"Cosφ = 0.8"},{"item":"Máy phát điện 300 kVA - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23 hoặc cao hơn.","reference":"Chương V, mục 1.2, phần I, mục 2","requirement":"IP23 hoặc cao hơn"},{"item":"Máy phát điện 300 kVA - Đầu phát: Cấp cách điện","quote":"Cấp cách điện: H hoặc cao hơn.","reference":"Chương V, mục 1.2, phần I, mục 2","requirement":"Cấp H hoặc cao hơn"},{"item":"Máy phát điện 300 kVA - Đầu phát: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp tự động: Điện tử, AVR","reference":"Chương V, mục 1.2, phần I, mục 2","requirement":"Điều chỉnh điện áp tự động điện tử, AVR"},{"item":"Máy phát điện 300 kVA - Hệ thống cảnh báo (bộ điều khiển): Bảng điều khiển","quote":"- Bảng điều khiển kỹ thuật số:","reference":"Chương V, mục 1.2, phần I, mục 3","requirement":"Bảng điều khiển kỹ thuật số; nhà thầu tự kê khai thương hiệu, xuất xứ (HSMT để trống)"},{"item":"Máy phát điện 300 kVA - Hệ thống cảnh báo: Chức năng hiển thị","quote":"+ Báo điện áp các pha cả điện áp pha trung lập: Có","reference":"Chương V, mục 1.2, phần I, mục 3","requirement":"Hiển thị cường độ dòng điện, tần số, điện áp các pha (cả điện áp pha trung lập), hệ số công suất, tự động điều chỉnh mức nhiên liệu, áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp pin, tốc độ vòng quay động cơ, đếm số giờ chạy của động cơ"},{"item":"Máy phát điện 300 kVA - Hệ thống cảnh báo: Chức năng giám sát","quote":"+ Giám sát Rơle đầu ra: Có","reference":"Chương V, mục 1.2, phần I, mục 3","requirement":"Giám sát rơle đầu ra, điều chỉnh độ sáng màn LCD, PIN password, chức năng đa ngôn ngữ"},{"item":"Máy phát điện 300 kVA - Hệ thống cảnh báo: Cảnh báo và tự động tắt máy","quote":"+ Điện áp acquy cao/thấp: Có","reference":"Chương V, mục 1.2, phần I, mục 3","requirement":"Báo điện áp cao/thấp, tần số cao/thấp, tốc độ quay động cơ cao/thấp, áp suất dầu thấp, nhiệt độ động cơ cao, điện áp acquy cao/thấp, cường độ dòng điện cao, điều chỉnh thời gian khởi động"},{"item":"Máy phát điện 300 kVA - Vỏ chống ồn: Đồng bộ","quote":"- Vỏ chống ồn đồng bộ cùng máy phát","reference":"Chương V, mục 1.2, phần I, mục 4","requirement":"Vỏ chống ồn đồng bộ cùng máy phát"},{"item":"Máy phát điện 300 kVA - Vỏ chống ồn: Chất liệu","quote":"Chất liệu vỏ: Vỏ chống ồn được chế tạo bằng thép tấm hoặc tốt hơn.","reference":"Chương V, mục 1.2, phần I, mục 4","requirement":"Chế tạo bằng thép tấm hoặc tốt hơn"},{"item":"Máy phát điện 300 kVA - Vỏ chống ồn: Sơn phủ","quote":"Sơn phủ tĩnh điện chống ăn mòn, trầy xước, phù hợp với điều kiện khí hậu Việt Nam.","reference":"Chương V, mục 1.2, phần I, mục 4","requirement":"Sơn phủ tĩnh điện chống ăn mòn, trầy xước, phù hợp điều kiện khí hậu Việt Nam"},{"item":"Máy phát điện 300 kVA - Vỏ chống ồn: Cách âm","quote":"Cách âm Vỏ được đệm lớp mút cách âm với khả năng cách âm cao","reference":"Chương V, mục 1.2, phần I, mục 4","requirement":"Đệm lớp mút cách âm với khả năng cách âm cao"},{"item":"Máy phát điện 300 kVA - Vỏ chống ồn: Phụ kiện lắp đặt","quote":"Phụ kiện lắp đặt hoàn chỉnh đi kèm.","reference":"Chương V, mục 1.2, phần I, mục 4","requirement":"Kèm phụ kiện lắp đặt hoàn chỉnh"},{"item":"Máy phát điện 300 kVA - Phụ kiện khác","quote":"Tấm cao su lót đế máy dày 20mm.","reference":"Chương V, mục 1.2, phần I, mục 5","requirement":"Tấm cao su lót đế máy dày 20mm"},{"item":"Tủ ATS: Số lượng và thông số","quote":"II/ CCLĐ Tủ chuyển đổi nguồn điện tư động (ATS) 3 pha – 380 VAC – 603A: 01 tủ","reference":"Chương V, mục 1.2, phần II","requirement":"01 tủ chuyển đổi nguồn điện tự động (ATS) 3 pha, 380 VAC, 603A, cung cấp và lắp đặt"},{"item":"Tủ ATS: Model, thương hiệu, xuất xứ","quote":"- Vỏ tủ điện sơn tĩnh và thiết bị đi kèm: xuất xứ: .....................","reference":"Chương V, mục 1.2, phần II","requirement":"Nhà thầu tự kê khai model, thương hiệu, xuất xứ thiết bị chính và xuất xứ vỏ tủ điện sơn tĩnh điện cùng thiết bị đi kèm (HSMT để trống)"},{"item":"Tủ ATS: Phạm vi đấu nối","quote":"- Đấu nối hoàn chỉnh nguồn máy phát vào lưới điện hiện hữu, đảm bảo theo thứ tự pha hiện trạng.","reference":"Chương V, mục 1.2, phần II","requirement":"Đấu nối hoàn chỉnh nguồn máy phát vào lưới điện hiện hữu, đảm bảo theo thứ tự pha hiện trạng"},{"item":"Tủ ATS: Chức năng chuyển nguồn và bảo vệ","quote":"+ Chuyển tải nguồi điện chính sang nguồn máy phát điện và bảo vệ khi có những sự cố xảy ra như mất pha, quá áp; mất trung tính, mất điện .v.v.","reference":"Chương V, mục 1.2, phần II","requirement":"Chuyển tải nguồn điện chính sang nguồn máy phát và bảo vệ khi có sự cố như mất pha, quá áp, mất trung tính, mất điện"},{"item":"Tủ ATS: Chế độ chuyển mạch","quote":"+ Điều kiển thiết bị chuyển mạch theo thời gian ở 03 chế độ: Tay – Tắt – Tự động.","reference":"Chương V, mục 1.2, phần II","requirement":"Có các chế độ chuyển mạch tự động hoặc bằng tay; điều khiển theo thời gian ở 03 chế độ: Tay – Tắt – Tự động"},{"item":"Tủ ATS: Giao diện vận hành","quote":"+ Các nút ấn, màn hình LCD, hệ thống đèn chỉ thị giúp vận hành linh hoạt được chế độ hoạt động.","reference":"Chương V, mục 1.2, phần II","requirement":"Có các nút ấn, màn hình LCD, hệ thống đèn chỉ thị"},{"item":"Tủ ATS: Nhiệm vụ khi có điện lưới","quote":"+ Khi điện lưới có điện, tủ ATS có nhiệm vụ kết nối bộ điều khiển máy phát, phụ tải với nguồn điện chính và ngắt nguồn từ máy phát dự phòng và ngược lại","reference":"Chương V, mục 1.2, phần II","requirement":"Khi có điện lưới, tủ ATS kết nối bộ điều khiển máy phát và phụ tải với nguồn điện chính, ngắt nguồn từ máy phát dự phòng và ngược lại"},{"item":"Tủ ATS - Vật tư đi kèm: Cáp điện CXV","quote":"+ Dây cáp điện CXV loại 1 x 150mm2 0.6/1kV (Cadivi hoặc “tương đương” trở lên): 28m.","reference":"Chương V, mục 1.2, phần II","requirement":"Cáp CXV 1 x 150mm2 0.6/1kV (Cadivi hoặc tương đương trở lên), 28 m"},{"item":"Tủ ATS - Vật tư đi kèm: Dây tín hiệu","quote":"+ Dây tín hiệu 1,25mm2 (Cadivi hoặc “tương đương” trở lên): 7 sợi, 30m.","reference":"Chương V, mục 1.2, phần II","requirement":"Dây tín hiệu 1,25mm2 (Cadivi hoặc tương đương trở lên), 7 sợi, 30 m"},{"item":"Tủ ATS - Vật tư đi kèm: Hộp máng cáp","quote":"+ Hộp máng cáp loại 150 x 100 x 1,2mm: 5m.","reference":"Chương V, mục 1.2, phần II","requirement":"Hộp máng cáp loại 150 x 100 x 1,2mm, 5 m"},{"item":"Tủ ATS - Vật tư đi kèm: Cáp điện CV","quote":"+ Dây cáp điện CV 25mm2 450/750V (cadivi, xanh lá sọc vàng hoặc “tương đương” trở lên): 7m","reference":"Chương V, mục 1.2, phần II","requirement":"Cáp CV 25mm2 450/750V (Cadivi, xanh lá sọc vàng hoặc tương đương trở lên), 7 m"},{"item":"Hệ thống thoát nhiệt: Vật liệu và phạm vi","quote":"III/ Hệ thống thoát nhiệt (loại gia công) bằng thép tấm mạ nhôm kẽm: bao gồm trọn bộ","reference":"Chương V, mục 1.2, phần III","requirement":"Loại gia công bằng thép tấm mạ nhôm kẽm, trọn bộ"},{"item":"Hệ thống thoát nhiệt: Hộp thoát nhiệt","quote":"- Hộp thoát nhiệt (kính thước) 1.340 x 600mm (mở rộng): ≥ 2 m","reference":"Chương V, mục 1.2, phần III","requirement":"Kích thước 1.340 x 600mm (mở rộng), ≥ 2 m"},{"item":"Hệ thống thoát nhiệt: Khung lá sách","quote":"- Khung lá sách (kích thước) 1.340 x 600mm (mở rộng): ≥ 1 cái","reference":"Chương V, mục 1.2, phần III","requirement":"Kích thước 1.340 x 600mm (mở rộng), ≥ 1 cái"},{"item":"Hệ thống thoát nhiệt: Khớp nối mềm","quote":"- Khớp nối mềm (kích thước) phù hợp với hộp thoát nhiệt: ≥ 1 cái","reference":"Chương V, mục 1.2, phần III","requirement":"Kích thước phù hợp với hộp thoát nhiệt, ≥ 1 cái"},{"item":"Hệ thống thoát nhiệt: Lowver thoát gió","quote":"- Lowver, thoát gió, kích thước thích hợp với hệ thống thoát gió: ≥ 0,8 m2","reference":"Chương V, mục 1.2, phần III","requirement":"Kích thước thích hợp với hệ thống thoát gió, ≥ 0,8 m2"},{"item":"Ống thoát khói và nhiệt: Ống khói","quote":"Ống khói (mở rộng), Thép ống phi 140mm, dày 3,4mm: ≥ 4 m","reference":"Chương V, mục 1.2, phần IV","requirement":"Thép ống phi 140mm, dày 3,4mm (mở rộng), ≥ 4 m"},{"item":"Ống thoát khói và nhiệt: Co sắt tráng kẽm","quote":"Co sát tráng kẽm Phi 140mm: ≥ 2 Cái","reference":"Chương V, mục 1.2, phần IV","requirement":"Phi 140mm, ≥ 2 cái"},{"item":"Ống thoát khói và nhiệt: Mặt bích rỗng","quote":"Mặt bích rỗng, Thép loại 220 – 141 dày 10mm: ≥ 6 Cái","reference":"Chương V, mục 1.2, phần IV","requirement":"Thép loại 220 – 141 dày 10mm, ≥ 6 cái"},{"item":"Ống thoát khói và nhiệt: Ống nhún giảm chấn","quote":"Ống nhún giảm chấn chon ống khói Phi 140mm: ≥ 0,3 m","reference":"Chương V, mục 1.2, phần IV","requirement":"Cho ống khói phi 140mm, ≥ 0,3 m"},{"item":"Toàn bộ thiết bị: Tình trạng và năm sản xuất","quote":"Thiết bị phải đảm bảo mới 100%, sản xuất từ năm 2022 trở về sau, còn nguyên đai nguyên kiện (được đóng gói theo tiêu chuẩn của nhà sản xuất).","reference":"Chương V, Mục 3","requirement":"Mới 100%, sản xuất từ năm 2022 trở về sau, còn nguyên đai nguyên kiện (đóng gói theo tiêu chuẩn nhà sản xuất)"},{"item":"Toàn bộ thiết bị: Chứng từ xuất xứ, chất lượng","quote":"Giấy xác nhận xuất xứ hàng hoá (C/O), Giấy xác nhận chất lượng hàng hoá (CQ), Tờ khai hải quan (đối với thiết bị nhập khẩu).","reference":"Chương V, Mục 3","requirement":"Cung cấp thêm C/O, CQ và tờ khai hải quan (đối với thiết bị nhập khẩu)"},{"item":"Toàn bộ thiết bị: Catalogue chứng minh thông số","quote":"- Nhà thầu cung cấp Catalogue của nhà sản xuất để đối chiếu các thông số kỹ thuật","reference":"Chương V, mục 1.2, Ghi chú","requirement":"Cung cấp catalogue nhà sản xuất để đối chiếu thông số kỹ thuật; nếu bằng tiếng nước ngoài phải có bản dịch tiếng Việt"},{"item":"Toàn bộ thiết bị: Lắp đặt, chạy thử, nghiệm thu","quote":"- Tất cả các thiết bị sau khi được cung cấp, lắp đặt sẽ phải tiến hành vận hành thử, kiểm định, thử nghiệm, chạy thử và hướng dẫn sử dụng.","reference":"Chương V, Mục 3","requirement":"Sau khi cung cấp, lắp đặt phải vận hành thử, kiểm định, thử nghiệm, chạy thử, hướng dẫn sử dụng, rồi mới nghiệm thu, bàn giao"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:20:21.631Z"}},"IB2300146729":{"u":"2026-11-03T12:22:32.446+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR, một số dòng bị lỗi/mất dấu; các dòng 12, 13 của bảng máy phát điện không có trong văn bản.","Không nêu hãng/model/xuất xứ động cơ và đầu phát, bộ điều khiển, AVR, ATS, cáp, tiêu chuẩn áp dụng riêng cho máy phát điện.","Bảng máy biến áp 560kVA (hạng mục I) không thuộc máy phát điện nên không liệt kê.","Một số quote được sửa nhẹ so với OCR (ví dụ ngắt dòng) nhưng giữ nguyên chữ của văn bản; dòng 4 (3 pha) và dòng 20 (cấp H) không có câu chữ nguyên văn đủ rõ nên để quote null."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt trạm biến áp và máy phát điện","notifyNo":"IB2300146729","generatorCapacity":"300 kVA liên tục (240 kW); dự phòng 330 kVA (264 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 300kVA: Quy mô gói thầu","quote":"Trang bị trạm biến áp 560kva, máy phát điện công suất 300Kva.","reference":"Chương V, mục 1.1 b)","requirement":"Máy phát điện công suất 300kVA (kèm trạm biến áp 560kVA)"},{"item":"Máy phát điện 300kVA: Kiểu máy","quote":"Open Type (may tran)","reference":"Chương V, mục 1.2, hạng mục II, dòng 1","requirement":"Kiểu hở (máy trần)"},{"item":"Máy phát điện 300kVA: Công suất liên tục","quote":"300kVA/240kW","reference":"Chương V, mục 1.2, hạng mục II, dòng 2","requirement":"300kVA/240kW"},{"item":"Máy phát điện 300kVA: Công suất dự phòng","quote":"330kVA/264kW","reference":"Chương V, mục 1.2, hạng mục II, dòng 3","requirement":"330kVA/264kW"},{"item":"Máy phát điện 300kVA: Số pha","quote":null,"reference":"Chương V, mục 1.2, hạng mục II, dòng 4","requirement":"3 pha"},{"item":"Máy phát điện 300kVA: Điện áp","quote":"400V/230V","reference":"Chương V, mục 1.2, hạng mục II, dòng 5","requirement":"400V/230V"},{"item":"Máy phát điện 300kVA: Tần số","quote":"50Hz","reference":"Chương V, mục 1.2, hạng mục II, dòng 6","requirement":"50Hz"},{"item":"Máy phát điện 300kVA: Tốc độ vòng quay","quote":"1500rpm","reference":"Chương V, mục 1.2, hạng mục II, dòng 7","requirement":"1500rpm"},{"item":"Máy phát điện 300kVA: Hệ số công suất","quote":"Cosphi 0.8","reference":"Chương V, mục 1.2, hạng mục II, dòng 8","requirement":"Cosphi 0.8"},{"item":"Máy phát điện 300kVA: Tiêu hao nhiên liệu","quote":"100% tai < 70 lít/h","reference":"Chương V, mục 1.2, hạng mục II, dòng 9","requirement":"Tại 100% tải < 70 lít/h"},{"item":"Máy phát điện 300kVA: Nhiên liệu","quote":"Diesel","reference":"Chương V, mục 1.2, hạng mục II, dòng 10","requirement":"Diesel"},{"item":"Máy phát điện 300kVA: Bình nhiên liệu","quote":"Yêu cầu bình nhiên liệu chạy 8 giờ liên tục với công suất 100% tải","reference":"Chương V, mục 1.2, hạng mục II, dòng 11","requirement":"Bình nhiên liệu chạy 8 giờ liên tục với công suất 100% tải"},{"item":"Máy phát điện 300kVA: Kiểu khởi động","quote":"Đề bằng Aquy 24V","reference":"Chương V, mục 1.2, hạng mục II, dòng 14","requirement":"Đề bằng ắc quy 24V"},{"item":"Máy phát điện 300kVA: Động cơ - loại","quote":"Diesel","reference":"Chương V, mục 1.2, hạng mục II, dòng 15","requirement":"Động cơ Diesel"},{"item":"Máy phát điện 300kVA: Động cơ - công suất liên tục","quote":">300kVA","reference":"Chương V, mục 1.2, hạng mục II, dòng 16","requirement":">300kVA"},{"item":"Máy phát điện 300kVA: Động cơ - số xilanh","quote":"6L","reference":"Chương V, mục 1.2, hạng mục II, dòng 17","requirement":"6L"},{"item":"Máy phát điện 300kVA: Động cơ - điều chỉnh tốc độ","quote":"Điện tử","reference":"Chương V, mục 1.2, hạng mục II, dòng 18","requirement":"Điện tử"},{"item":"Máy phát điện 300kVA: Đầu phát - công suất liên tục","quote":">300kVA","reference":"Chương V, mục 1.2, hạng mục II, dòng 19","requirement":">300kVA"},{"item":"Máy phát điện 300kVA: Đầu phát - cấp cách điện","quote":null,"reference":"Chương V, mục 1.2, hạng mục II, dòng 20","requirement":"Cấp H"},{"item":"Máy phát điện 300kVA: Đầu phát - cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2, hạng mục II, dòng 21","requirement":"IP23"},{"item":"Máy phát điện 300kVA: Đầu phát - kiểu kết nối","quote":"3 pha 4 dây","reference":"Chương V, mục 1.2, hạng mục II, dòng 22","requirement":"3 pha 4 dây"},{"item":"Máy phát điện 300kVA: Vỏ cách âm - vật liệu","quote":"Thép dày >2mm","reference":"Chương V, mục 1.2, hạng mục II, dòng 23","requirement":"Thép dày >2mm"},{"item":"Máy phát điện 300kVA: Vỏ cách âm - vật liệu cách âm","quote":"Mút chuyên dụng tiêu âm,\n\nchống cháy","reference":"Chương V, mục 1.2, hạng mục II, dòng 24","requirement":"Mút chuyên dụng tiêu âm, chống cháy"},{"item":"Máy phát điện 300kVA: Vỏ cách âm - độ ồn","quote":"(@7m trong không gian mở <75dB","reference":"Chương V, mục 1.2, hạng mục II, dòng 25","requirement":"Độ ồn dB(A) đo tại 7m trong không gian mở: <75dB"},{"item":"Máy phát điện 300kVA: Bảo hành","quote":"tối thiều 18 tháng theo tiêu\nchuẩn của nhà sản xuất kể từ ngày nghiệm thu tổng thé hợp đồng.","reference":"Chương V, mục 1.3.1","requirement":"Tối thiểu 18 tháng theo tiêu chuẩn của nhà sản xuất, kể từ ngày nghiệm thu tổng thể hợp đồng; bảo hành tại địa điểm lắp đặt; sửa chữa lỗi trong không quá 24 giờ kể từ khi nhận thông báo"},{"item":"Hàng hóa cung cấp: Tình trạng","quote":"là mới 100%,\nkhông có khuyết tật","reference":"Chương V, mục 1.3.1 d","requirement":"Hàng hóa mới 100%, không có khuyết tật"},{"item":"Hàng hóa cung cấp: Nguồn gốc, xuất xứ","quote":"các tài liệu chứng minh\nnguồn gốc, xuất xứ, chất lượng, các tài liệu kỹ thuật và giấy tờ liên quan đến hàng\nhóa cung cấp.","reference":"Chương V, mục 1.3.2 a","requirement":"Khi giao hàng bàn giao tài liệu chứng minh nguồn gốc, xuất xứ, chất lượng và tài liệu kỹ thuật (không nêu cụ thể nước xuất xứ, CO/CQ)"},{"item":"Máy phát điện 300kVA: Phạm vi lắp đặt","quote":"Nhà thầu chịu trách nhiệm vận chuyền, lắp đặt thiết bị tại địa điểm theo quy\nđịnh của E-HSMT","reference":"Chương V, mục 1.3.4","requirement":"Nhà thầu chịu trách nhiệm vận chuyển, lắp đặt thiết bị; chịu chi phí nhân công, vật tư phụ khi lắp đặt, chạy thử"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:22:31.588Z"}},"IB2300147415":{"u":"2026-11-03T19:31:23+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V (E-HSMT).pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu phạm vi bảo trì, bảo dưỡng máy phát điện dự phòng hiện có (2 máy), không nêu công suất kVA/kW, hãng, model, xuất xứ, động cơ, đầu phát, bộ điều khiển, điện áp, tần số, ATS, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn của tổ máy.","Văn bản trích từ PDF bị xáo trộn thứ tự trong bảng nên việc gán một số dòng cho máy số 1 hoặc máy số 2 dựa trên thứ tự các dòng STT; cột 'Yêu cầu kỹ thuật' của máy phát điện bị trộn lẫn với phần bảo dưỡng máy bơm.","Dòng thay dầu nhớt, lọc dầu nhớt, lọc nhiên liệu, lọc tách nước, nước làm mát và vệ sinh hệ thống điện có nội dung giống nhau ở cả hai máy nên trích dẫn trùng nhau.","Kiểm tra tự động: 2 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát điện số 1 (gần cửa): Thay dầu nhớt máy (180); Máy phát điện số 2 (phía trong): Thay dầu nhớt máy (180)."],"result":{"keyInfo":{"bidName":"Dịch vụ bảo trì, bảo dưỡng và sửa chữa chữa hệ thống thang máy, hệ thống BMS, âm thanh ánh sáng hội trường, màn hình LED, hệ thống điện tòa nhà và máy phát điện dự phòng trụ sở cơ quan Tổng cục Thuế","notifyNo":"IB2300147415","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi công việc đối với máy phát điện dự phòng (chung cho 2 máy)","quote":"Máy phát điện: Kiểm tra và thay fin lọc dầu bôi trơn; Chạy thử","reference":"Chương V, mục 3, phần B (Bảo dưỡng hệ thống điện tòa nhà, máy phát điện dự phòng)","requirement":"Bảo dưỡng định kỳ 01 lần/năm: kiểm tra và thay lọc dầu bôi trơn; chạy thử máy phát khi có tải và không tải; kiểm tra thay dầu bôi trơn; kiểm tra rò rỉ nước làm mát, dầu bôi trơn và nhiên liệu; kiểm tra ắc quy, hệ thống nhiên liệu, turbo tăng áp, hệ thống làm mát, bộ điều tốc, bộ kích từ, bộ tự động điều chỉnh điện áp, bảng điều khiển; ghi chỉ số điện áp, dòng điện, tần số; kiểm tra độ cách điện của cuộn phát; vệ sinh toàn bộ máy."},{"item":"Máy phát điện số 1 (gần cửa): Thay dầu nhớt máy","quote":"Thay dầu nhớt máy | Lít | 180,0","reference":"Chương V, mục 3, phần B.VI, máy phát điện số 1, dòng 1","unverified":true,"requirement":"Thay dầu nhớt máy, khối lượng 180 lít."},{"item":"Máy phát điện số 1 (gần cửa): Lọc dầu nhớt","quote":"Thay lọc dầu nhớt | Cái | 4,0","reference":"Chương V, mục 3, phần B.VI, máy phát điện số 1, dòng 2","requirement":"Thay lọc dầu nhớt, 4 cái."},{"item":"Máy phát điện số 1 (gần cửa): Lọc nhiên liệu","quote":"Thay lọc nhiên liệu | Cái | 1,0","reference":"Chương V, mục 3, phần B.VI, máy phát điện số 1, dòng 3","requirement":"Thay lọc nhiên liệu, 1 cái."},{"item":"Máy phát điện số 1 (gần cửa): Lọc nhiên liệu tách nước","quote":"Thay lọc nhiên liệu tách nước | Cái | 1,0","reference":"Chương V, mục 3, phần B.VI, máy phát điện số 1, dòng 4","requirement":"Thay lọc nhiên liệu tách nước, 1 cái."},{"item":"Máy phát điện số 1 (gần cửa): Nước làm mát","quote":"Bổ xung dung dịch nước làm mát | Can | 3,0","reference":"Chương V, mục 3, phần B.VI, máy phát điện số 1, dòng 5","requirement":"Bổ sung dung dịch nước làm mát, 3 can."},{"item":"Máy phát điện số 1 (gần cửa): Hệ thống điện, điều khiển, đầu cực máy phát","quote":"Vệ sinh bảo trì hệ thống điện, điều","reference":"Chương V, mục 3, phần B.VI, máy phát điện số 1, dòng 6","requirement":"Vệ sinh bảo trì hệ thống điện, điều khiển, đầu cực máy phát, 1 máy."},{"item":"Máy phát điện số 2 (phía trong): Thay dầu nhớt máy","quote":"Thay dầu nhớt máy | Lít | 180,0","reference":"Chương V, mục 3, phần B.VI, máy phát điện số 2, dòng 1","unverified":true,"requirement":"Thay dầu nhớt máy, khối lượng 180 lít."},{"item":"Máy phát điện số 2 (phía trong): Lọc dầu nhớt","quote":"Thay lọc dầu nhớt | Cái | 4,0","reference":"Chương V, mục 3, phần B.VI, máy phát điện số 2, dòng 2","requirement":"Thay lọc dầu nhớt, 4 cái."},{"item":"Máy phát điện số 2 (phía trong): Lọc nhiên liệu","quote":"Thay lọc nhiên liệu | Cái | 1,0","reference":"Chương V, mục 3, phần B.VI, máy phát điện số 2, dòng 3","requirement":"Thay lọc nhiên liệu, 1 cái."},{"item":"Máy phát điện số 2 (phía trong): Lọc nhiên liệu tách nước","quote":"Thay lọc nhiên liệu tách nước | Cái | 1,0","reference":"Chương V, mục 3, phần B.VI, máy phát điện số 2, dòng 4","requirement":"Thay lọc nhiên liệu tách nước, 1 cái."},{"item":"Máy phát điện số 2 (phía trong): Nước làm mát","quote":"Bổ xung dung dịch nước làm mát | Can | 3,0","reference":"Chương V, mục 3, phần B.VI, máy phát điện số 2, dòng 6","requirement":"Bổ sung dung dịch nước làm mát, 3 can."},{"item":"Máy phát điện số 2 (phía trong): Đường ống nhiên liệu chính","quote":"Thay thế ống tuy ô ép thủy lực","reference":"Chương V, mục 3, phần B.VI, máy phát điện số 2, dòng 7","requirement":"Thay thế ống tuy ô ép thủy lực đường ống nhiên liệu chính, 1 bộ."},{"item":"Máy phát điện số 2 (phía trong): Hệ thống điện, điều khiển, đầu cực máy phát","quote":"Vệ sinh bảo trì hệ thống điện, điều","reference":"Chương V, mục 3, phần B.VI, máy phát điện số 2, dòng 8","requirement":"Vệ sinh bảo trì hệ thống điện, điều khiển, đầu cực máy phát, 1 máy."},{"item":"Hệ thống tủ điện tại phòng máy phát: Tủ điện tổng","quote":"Tủ điện tổng | Tủ | 3,0","reference":"Chương V, mục 3, phần B, Hệ thống tủ điện tại phòng máy, dòng 1","requirement":"Bảo dưỡng 3 tủ điện tổng tại phòng máy."},{"item":"Hệ thống tủ điện tại phòng máy phát: Tủ điều khiển","quote":"Tủ điều khiển | Tủ | 2,0","reference":"Chương V, mục 3, phần B, Hệ thống tủ điện tại phòng máy, dòng 2","requirement":"Bảo dưỡng 2 tủ điều khiển tại phòng máy."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:31:22.308Z"}},"IB2300147640":{"u":"2026-11-03T12:32:59.951+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V + Ban ve.rar), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ của động cơ và đầu phát, không nêu loại AVR, không nêu tiêu chuẩn khí thải, CO/CQ riêng cho máy phát (chỉ nêu chung kiểm tra chứng nhận xuất xứ khi giao hàng).","Trọng lượng 2780 Kg cũng được nêu trong thông số chính của máy phát điện (STT VI).","Phần bản vẽ đính kèm là bản scan chất lượng thấp, chủ yếu là bản vẽ doanh cụ; hầu như không đọc được nội dung thiết bị phát điện (chỉ thấy tiêu đề hạng mục 'THIẾT BỊ NHÀ MÁY PHÁT ĐIỆN'), nên không rút thêm thông số từ bản vẽ.","Phạm vi lắp đặt chỉ nêu chung 'Cung cấp, lắp đặt' và thiết bị lắp đúng tiêu chuẩn nhà sản xuất; không có mô tả chi tiết phạm vi lắp đặt máy phát.","Trích dẫn ở các dòng bảng bị ngắt dòng/lẫn cột do định dạng chuyển đổi nên một số 'quote' có thể gồm ký tự xuống dòng."],"result":{"keyInfo":{"bidName":"Gói thầu TB-02: Cung cấp, lắp đặt doanh cụ, thiết bị: Nhà Chỉ huy, Nhà làm việc cơ quan: Nhà ở cán bộ nhân viên; Hội trường, phòng truyền thống; Nhà ăn; Máy phát điện 200kVA + phụ kiện; Trạm biến áp 630kVA; Máy bơm nước và tủ điều khiển","notifyNo":"IB2300147640","generatorCapacity":"200 kVA liên tục (công suất dự phòng 220 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 200 kVA: Số lượng","quote":"1 | Máy phát điện 200 kVA | cái | 1","reference":"Chương V, mục 2, STT VI.1","requirement":"01 cái máy phát điện 200 kVA"},{"item":"Máy phát điện 200 kVA: Công suất","quote":"Công suất liên tục: 200kVA\nCông suất dự phòng: 220kVA","reference":"Chương V, mục 2, STT VI - Thông số kỹ thuật chính","requirement":"Công suất liên tục 200 kVA; công suất dự phòng 220 kVA"},{"item":"Máy phát điện 200 kVA: Số pha, điện áp, tần số","quote":"Số pha: 3 pha\nĐiện áp/ Tần số: 220/380V -\n50Hz","reference":"Chương V, mục 2, STT VI - Thông số kỹ thuật chính","requirement":"3 pha; điện áp/tần số 220/380V - 50Hz"},{"item":"Máy phát điện 200 kVA: Tốc độ, dòng điện","quote":"Tốc độ vòng quay: 1500\nVòng/phút\nDòng điện: 132 A","reference":"Chương V, mục 2, STT VI - Thông số kỹ thuật chính","requirement":"Tốc độ vòng quay 1500 vòng/phút; dòng điện 132 A"},{"item":"Máy phát điện 200 kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 100% tải: 40\nlít/h","reference":"Chương V, mục 2, STT VI - Thông số kỹ thuật chính","requirement":"Tiêu hao nhiên liệu ở 100% tải: 40 lít/h"},{"item":"Máy phát điện 200 kVA: Độ ồn","quote":"Độ ồn: 75 dB(A) @7m","reference":"Chương V, mục 2, STT VI - Thông số kỹ thuật chính","requirement":"Độ ồn 75 dB(A) @7m"},{"item":"Máy phát điện 200 kVA: Kích thước, trọng lượng","quote":"Kích thước máy trần (LxWxH):\n3600 x 1300 x 1800 mm","reference":"Chương V, mục 2, STT VI - Thông số kỹ thuật chính","requirement":"Kích thước máy trần (LxWxH) 3600 x 1300 x 1800 mm; trọng lượng 2780 Kg"},{"item":"Máy phát điện 200 kVA: Bình nhiên liệu","quote":"Bình nhiên liệu: >=350 lít","reference":"Chương V, mục 2, STT VI - Thông số kỹ thuật chính","requirement":"Bình nhiên liệu >= 350 lít"},{"item":"Máy phát điện 200 kVA: Động cơ","quote":"Công suất liên tục: 160kW\nSố xi lanh: 6L\nTỉ số nén: 16:1\nĐiều chỉnh tốc độ: Cơ học/Điện tử\nDung tích nước làm mát: 18 lít\nDung tích nhớt: 27 lít\nDung tích xi lanh: 10.09 lít\nHành trình pit tong: 105 x 125\nmm.","reference":"Chương V, mục 2, STT VI.1 - Động cơ","requirement":"Công suất liên tục 160kW; 6 xi lanh (6L); tỉ số nén 16:1; điều chỉnh tốc độ cơ học/điện tử; dung tích nước làm mát 18 lít; dung tích nhớt 27 lít; dung tích xi lanh 10.09 lít; hành trình pit tông 105 x 125 mm"},{"item":"Máy phát điện 200 kVA: Đầu phát","quote":"Công suất liên tục: 200kVA\nCấp cách điện: H\nCấp bảo vệ: IP 23\nKiểu kết nối: 3 pha, 4 dây.","reference":"Chương V, mục 2, STT VI.1 - Đầu phát","requirement":"Công suất liên tục 200kVA; cấp cách điện H; cấp bảo vệ IP 23; kiểu kết nối 3 pha, 4 dây"},{"item":"Máy phát điện 200 kVA: Bảng điều khiển","quote":"Loại: Điện tử\nHiển thị: Màn hình LCD","reference":"Chương V, mục 2, STT VI.1 - Bảng điều khiển","requirement":"Loại điện tử, hiển thị màn hình LCD; cảnh báo và bảo vệ: dừng khẩn cấp, quá tải, tốc độ động cơ, nhiệt độ động cơ, áp suất dầu; hiển thị đầy đủ thông số của máy phát điện"},{"item":"Máy phát điện 200 kVA: Kiểu máy, vỏ cách âm","quote":"Kiểu máy: Máy có vỏ cách âm.","reference":"Chương V, mục 2, STT VI.1 - Kiểu máy","requirement":"Máy có vỏ cách âm; khung bệ chịu lực tốt, không rung lắc khi vận hành; các góc có cao su kỹ thuật giảm giật; lớp mút cách âm dày; vỏ chống ồn đạt các tiêu chuẩn quốc tế về giảm thanh; bề mặt phủ hóa chất và sơn tĩnh điện chống oxy hóa"},{"item":"Máy phát điện 200 kVA: Phụ kiện kèm theo","quote":"Bao gồm: Aptomat đầu cực,\nBình acquy, sạc tự động acquy,\nống po giảm thanh.","reference":"Chương V, mục 2, STT VI.1","requirement":"Bao gồm aptomat đầu cực, bình acquy, sạc tự động acquy, ống pô giảm thanh"},{"item":"Tủ chuyển nguồn tự động ATS 400A 3 pha 4 cực","quote":"Thiết bị chuyển nguồn: 400A.","reference":"Chương V, mục 2, STT VI.2","requirement":"01 bộ; thiết bị chuyển nguồn 400A; rơ le điều khiển, phụ kiện lắp đặt; thanh cái đồng; vỏ tủ điện lắp ráp đồng bộ"},{"item":"Cáp nguồn từ máy phát điện tới ATS","quote":"Dây cáp nguồn nối từ máy phát\nđiện tới ATS 4x95mm2","reference":"Chương V, mục 2, STT VI.3","requirement":"Dây cáp nguồn 4x95mm2, khối lượng 1 m"},{"item":"Dây tín hiệu từ tủ ATS tới máy phát điện","quote":"Dây tín hiệu từ tủ ATS tới máy\nphát điện","reference":"Chương V, mục 2, STT VI.4","requirement":"Dây tín hiệu từ tủ ATS tới máy phát điện, khối lượng 1 m"},{"item":"Dầu Diesel chạy thử máy","quote":"5 | Dầu Diesel chạy thử máy | lít | 200","reference":"Chương V, mục 2, STT VI.5","requirement":"200 lít dầu Diesel để chạy thử máy"},{"item":"Ống xả khí thải thép đen","quote":"6 | Ống xả khí thải thép đen | m | 1","reference":"Chương V, mục 2, STT VI.6","requirement":"Ống xả khí thải thép đen, khối lượng 1 m"},{"item":"Máy phát điện 200 kVA: Mới 100%","quote":"Toàn bộ thiết bị phải mới 100% và được lắp đặt đúng theo\ntiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục 2 - Yêu cầu chung","requirement":"Toàn bộ thiết bị phải mới 100% và được lắp đặt đúng theo tiêu chuẩn của nhà sản xuất; nhà thầu cam kết thiết bị và phụ kiện đi kèm mới 100%"},{"item":"Máy phát điện 200 kVA: Bảo hành","quote":"Thời gian bảo hành tối thiểu cho hàng hóa tối thiểu là 12 tháng kể từ ngày\nhàng hóa được nghiệm thu bàn giao đưa vào sử dụng.","reference":"Chương V, mục III.1","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao đưa vào sử dụng; sửa chữa không chậm quá 03 ngày làm việc kể từ ngày nhận yêu cầu"},{"item":"Máy phát điện 200 kVA: Hãng, xuất xứ, tài liệu chứng minh","quote":"Nhà thầu có thể đề\nxuất các thiết bị có thông số kỹ thuật, đặc tính tương đương với yêu cầu của E-\nHSMT.","reference":"Chương V, mục III và Ghi chú sau bảng thiết bị","requirement":"Các ký mã hiệu, thương hiệu, xuất xứ chỉ mang tính mô tả, nhà thầu có thể chào thiết bị tương đương; E-HSDT phải nêu đầy đủ tên, chủng loại, hãng sản xuất, nước sản xuất, mã hiệu, thông số kỹ thuật; kèm giấy phép bán hàng hoặc ủy quyền của nhà sản xuất, catalogue. Hồ sơ không nêu hãng, model hay xuất xứ cụ thể của động cơ và đầu phát"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:32:59.459Z"}},"IB2300147913":{"u":"2026-11-03T12:23:13.645+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Năm sản xuất không thống nhất: mục 1.2 ghi 'sản xuất năm 2022-2023', còn bảng thông số (A.I.10) ghi 'Đạt: 2023 trở về sau' và 'Không đạt: 2022 trở về trước'.","Văn bản trích từ tệp .docx đã mất ký hiệu mũ/độ (ví dụ '720 C', '5440 C', '1630 C', '500 C', '-40oC ~ 70oC'); các giá trị này được giữ nguyên như văn bản, không suy diễn.","Phản áp khí xả tối đa được ghi là '≥ 10,2 kPa' (đạt) và '< 10,2 kPa' (không đạt); giữ nguyên như văn bản.","Văn bản không nêu: hãng/model động cơ và đầu phát (nhà thầu khai báo), AVR cụ thể, dung tích bình nhiên liệu, ATS (chỉ có yêu cầu bộ điều khiển kết nối ATS), CO/CQ, tiêu chuẩn khí thải.","Hai dòng đánh số '2' trong bảng A.I (Vỏ giảm âm và Đáp ứng tiêu chuẩn) là đánh số như nguyên văn."],"result":{"keyInfo":{"bidName":"Gói thầu số 11: Cung cấp máy phát điện 200 KVA","notifyNo":"IB2300147913","generatorCapacity":"200 kVA / 160 kW dự phòng (Standby); 182 kVA / 146 kW liên tục (Prime); số lượng 01 tổ máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 200 kVA: Số lượng và phạm vi cung cấp","quote":"Cung cấp, hướng dẫn vận hành, bàn giao đưa vào sử dụng và bảo hành 01 máy phát điện 200 KVA mới 100%","reference":"Chương V, mục 1.2 (Phạm vi công việc của gói thầu)","requirement":"Cung cấp, hướng dẫn vận hành, bàn giao đưa vào sử dụng và bảo hành 01 máy phát điện 200 kVA để thay thế 01 máy phát điện 100 kVA hiện có."},{"item":"Tổ máy 200 kVA: Tình trạng hàng hóa và năm sản xuất","quote":"mới 100%, sản xuất năm 2022-2023","reference":"Chương V, mục 1.2; bảng A.I.10","requirement":"Mới 100%, sản xuất năm 2022-2023 (mục 1.2). Bảng thông số ghi năm sản xuất là 2023 trở về sau (xem _notes)."},{"item":"Tổ máy 200 kVA: Năm sản xuất (bảng thông số)","quote":"2023 trở về sau","reference":"Chương V, mục 2, bảng A.I.10","requirement":"Đạt khi năm sản xuất là 2023 trở về sau."},{"item":"Tổ máy 200 kVA: Hàng hóa cung cấp","quote":"Tổ máy phát điện xoay chiều 3 pha, đồng bộ bao gồm: Động cơ, đầu phát, bộ điều khiển do cùng một hãng thiết kế, sản xuất và lắp ráp tổng thành và test máy phát trước khi xuất xưởng.","reference":"Chương V, mục 2, bảng A.I.1","requirement":"Tổ máy phát điện xoay chiều 3 pha, đồng bộ; động cơ, đầu phát, bộ điều khiển do cùng một hãng thiết kế, sản xuất, lắp ráp tổng thành và test trước khi xuất xưởng."},{"item":"Tổ máy 200 kVA: Vỏ giảm âm / độ ồn","quote":"Loại máy có vỏ giảm âm ≤ 75 dBA ± 3 đo cách vỏ giảm âm 5m","reference":"Chương V, mục 2, bảng A.I.2","requirement":"Máy có vỏ giảm âm, độ ồn ≤ 75 dBA ± 3 đo cách vỏ giảm âm 5m."},{"item":"Tổ máy 200 kVA: Tiêu chuẩn áp dụng","quote":"Tiêu chuẩn về hệ thống quản lý chất lượng (ISO 9001) | - Tiêu chuẩn của động cơ đốt trong ứng dụng cho máy phát điện xoay chiều (ISO 8528)","reference":"Chương V, mục 2, bảng A.I (dòng Đáp ứng tiêu chuẩn)","requirement":"Đáp ứng tiêu chuẩn hệ thống quản lý chất lượng ISO 9001 và tiêu chuẩn động cơ đốt trong cho máy phát điện xoay chiều ISO 8528."},{"item":"Tổ máy 200 kVA: Công suất liên tục (Prime)","quote":"182 kVA / 146 kW","reference":"Chương V, mục 2, bảng A.I.3","requirement":"182 kVA / 146 kW."},{"item":"Tổ máy 200 kVA: Công suất dự phòng (Standby)","quote":"200kVA / 160kW","reference":"Chương V, mục 2, bảng A.I.4","requirement":"200 kVA / 160 kW."},{"item":"Tổ máy 200 kVA: Điện áp ngõ ra danh định","quote":"230V/400V AC – 3 pha – 4 dây","reference":"Chương V, mục 2, bảng A.I.5","requirement":"230V/400V AC, 3 pha, 4 dây."},{"item":"Tổ máy 200 kVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 2, bảng A.I.6","requirement":"50 Hz."},{"item":"Tổ máy 200 kVA: Hệ số công suất","quote":"0.8","reference":"Chương V, mục 2, bảng A.I.7","requirement":"0.8."},{"item":"Tổ máy 200 kVA: Bộ điều khiển kỹ thuật số (đồng bộ hãng)","quote":"Đồng bộ theo hãng sản xuất tổ máy phát điện","reference":"Chương V, mục 2, bảng A.I.8","requirement":"Bộ điều khiển đồng bộ theo hãng sản xuất tổ máy phát điện."},{"item":"Tổ máy 200 kVA: Xuất xứ","quote":"Có xuất xứ rõ ràng","reference":"Chương V, mục 2, bảng A.I.9","requirement":"Có xuất xứ rõ ràng."},{"item":"Tổ máy 200 kVA: Kích thước máy trần và máy có vỏ giảm âm","quote":"Theo tiêu chuẩn nhà sản xuất","reference":"Chương V, mục 2, bảng A.I.11 và A.I.12","requirement":"Theo tiêu chuẩn nhà sản xuất (cả máy trần và máy có vỏ giảm âm)."},{"item":"Tổ máy 200 kVA: Động cơ - Nhãn hiệu và model","quote":"Theo hãng sản xuất tổ máy phát điện","reference":"Chương V, mục 2, bảng A.II.1 và A.II.2","requirement":"Nhãn hiệu theo hãng sản xuất tổ máy phát điện; model do nhà thầu khai báo."},{"item":"Tổ máy 200 kVA: Động cơ - Cấu hình chính","quote":"Loại 4 chu kỳ, 6 xi lanh thẳng hàng, có Turbo tăng áp, làm mát khí nạp và giải nhiệt bằng nước với các tiêu chuẩn kĩ thuật sau:","reference":"Chương V, mục 2, bảng A.II.3","requirement":"Loại 4 chu kỳ, 6 xi lanh thẳng hàng, có Turbo tăng áp, làm mát khí nạp và giải nhiệt bằng nước."},{"item":"Tổ máy 200 kVA: Động cơ - Công suất động cơ","quote":"≥ 213 kWm","reference":"Chương V, mục 2, bảng A.II.4","requirement":"≥ 213 kWm."},{"item":"Tổ máy 200 kVA: Động cơ - Đường kính xi lanh và hành trình piston","quote":"107 mm","reference":"Chương V, mục 2, bảng A.II.5 và A.II.6","requirement":"Đường kính xi lanh 107 mm; hành trình piston 124 mm."},{"item":"Tổ máy 200 kVA: Động cơ - Tốc độ quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 2, bảng A.II.7","requirement":"1.500 vòng/phút."},{"item":"Tổ máy 200 kVA: Động cơ - Tốc độ piston và tỉ số nén","quote":"6,2 m/giây","reference":"Chương V, mục 2, bảng A.II.8 và A.II.9","requirement":"Tốc độ piston 6,2 m/giây; tỉ số nén 17.2:1."},{"item":"Tổ máy 200 kVA: Động cơ - Suất tiêu hao nhiên liệu tại 100% tải (công suất liên tục)","quote":"≤ 43 lit/giờ","reference":"Chương V, mục 2, bảng A.II.10","requirement":"≤ 43 lit/giờ."},{"item":"Tổ máy 200 kVA: Động cơ - Suất tiêu hao nhiên liệu tại 75% tải (công suất liên tục)","quote":"≤ 35 lit/giờ","reference":"Chương V, mục 2, bảng A.II.10","requirement":"≤ 35 lit/giờ."},{"item":"Tổ máy 200 kVA: Động cơ - Suất tiêu hao nhiên liệu tại 50% tải (công suất liên tục)","quote":"≤ 26 lit/giờ","reference":"Chương V, mục 2, bảng A.II.10","requirement":"≤ 26 lit/giờ."},{"item":"Tổ máy 200 kVA: Động cơ - Suất tiêu hao nhiên liệu tại 25% tải (công suất liên tục)","quote":"≤ 14 lit/giờ","reference":"Chương V, mục 2, bảng A.II.10","requirement":"≤ 14 lit/giờ."},{"item":"Tổ máy 200 kVA: Động cơ - Dung tích dầu bôi trơn","quote":"20 Lít","reference":"Chương V, mục 2, bảng A.II.11","requirement":"20 Lít."},{"item":"Tổ máy 200 kVA: Động cơ - Giới hạn vượt tốc","quote":">1.750 +/- 50 vòng/phút","reference":"Chương V, mục 2, bảng A.II.12","requirement":">1.750 +/- 50 vòng/phút."},{"item":"Tổ máy 200 kVA: Động cơ - Bộ điều tốc","quote":"Điện tử","reference":"Chương V, mục 2, bảng A.II.13","requirement":"Điện tử."},{"item":"Tổ máy 200 kVA: Động cơ - Điện áp khởi động","quote":"12 VDC","reference":"Chương V, mục 2, bảng A.II.14","requirement":"12 VDC."},{"item":"Tổ máy 200 kVA: Động cơ - Lưu lượng nhiên liệu tối đa","quote":"≤ 106 lít/giờ","reference":"Chương V, mục 2, bảng A.II.15","requirement":"≤ 106 lít/giờ."},{"item":"Tổ máy 200 kVA: Động cơ - Áp lực cản dòng chảy nhiên liệu tối đa cho phép","quote":"≤ 254 mm Hg","reference":"Chương V, mục 2, bảng A.II.15","requirement":"≤ 254 mm Hg."},{"item":"Tổ máy 200 kVA: Động cơ - Nhiệt độ tối đa cho phép của nhiên liệu cấp vào","quote":"≤ 720 C","reference":"Chương V, mục 2, bảng A.II.15","requirement":"≤ 720 C (như văn bản ghi)."},{"item":"Tổ máy 200 kVA: Động cơ - Lưu lượng khí nạp (công suất dự phòng/công suất liên tục)","quote":"≥ 12,72 / 12,30 m3 /phút","reference":"Chương V, mục 2, bảng A.II.16","requirement":"≥ 12,72 / 12,30 m3 /phút."},{"item":"Tổ máy 200 kVA: Động cơ - Áp lực cản tối đa cho phép của bộ lọc khí nạp","quote":"≤ 6,2 kPa","reference":"Chương V, mục 2, bảng A.II.16","requirement":"≤ 6,2 kPa."},{"item":"Tổ máy 200 kVA: Động cơ - Nhiệt độ khí xả (công suất dự phòng/công suất liên tục)","quote":"≤ 561 / 5440 C","reference":"Chương V, mục 2, bảng A.II.17","requirement":"≤ 561 / 5440 C (như văn bản ghi)."},{"item":"Tổ máy 200 kVA: Động cơ - Phản áp tối đa cho phép của khí xả","quote":"≥ 10,2 kPa","reference":"Chương V, mục 2, bảng A.II.17","requirement":"≥ 10,2 kPa (như văn bản ghi)."},{"item":"Tổ máy 200 kVA: Động cơ - Loại két nước làm mát","quote":"Két nước giải nhiệt gắn liền máy phát, được thiết kế và thử nghiệm ở điều kiện nhiệt độ môi trường làm việc 500 C, thiết kế đơn giản, gọn dễ dàng bảo dưỡng","reference":"Chương V, mục 2, bảng A.II.18","requirement":"Két nước giải nhiệt gắn liền máy phát, thiết kế và thử nghiệm ở nhiệt độ môi trường làm việc 500 C, thiết kế đơn giản, gọn, dễ bảo dưỡng."},{"item":"Tổ máy 200 kVA: Động cơ - Dung tích nước làm mát (bao gồm cả két nước)","quote":"≤ 30,2 lít","reference":"Chương V, mục 2, bảng A.II.18","requirement":"≤ 30,2 lít."},{"item":"Tổ máy 200 kVA: Động cơ - Lưu lượng gió cho hệ thống làm mát","quote":"≥ 5,91 m3/giây","reference":"Chương V, mục 2, bảng A.II.18","requirement":"≥ 5,91 m3/giây (tại áp suất @12.7mm H2O)."},{"item":"Tổ máy 200 kVA: Động cơ - Áp lực cản tối đa cho lưu thông gió làm mát","quote":"≤ 8,12 mm H2O","reference":"Chương V, mục 2, bảng A.II.18","requirement":"≤ 8,12 mm H2O."},{"item":"Tổ máy 200 kVA: Động cơ - Tổng nhiệt lượng được làm mát (công suất dự phòng)","quote":"≥ 6,516 BTU/phút","reference":"Chương V, mục 2, bảng A.II.18","requirement":"≥ 6,516 BTU/phút."},{"item":"Tổ máy 200 kVA: Động cơ - Thiết bị phụ","quote":"Động cơ diesel được trang bị đầy đủ các thiết bị phụ sau:","reference":"Chương V, mục 2, bảng A.II.18","requirement":"Trang bị bộ cao su giảm chấn; bộ lọc gió có bộ hiển thị báo nghẹt lọc; bơm nước tuần hoàn; bơm nhớt bôi trơn; máy nạp ắc-qui 12VDC; động cơ khởi động 12VDC; bộ tản nhiệt và quạt gió."},{"item":"Tổ máy 200 kVA: Đầu phát - Nhãn hiệu và model","quote":"Theo hãng sản xuất tổ máy phát điện","reference":"Chương V, mục 2, bảng A.III.1 và A.III.2","requirement":"Nhãn hiệu theo hãng sản xuất tổ máy phát điện; model do nhà thầu khai báo."},{"item":"Tổ máy 200 kVA: Đầu phát - Đặc tính","quote":"Đầu phát điện xoay chiều, loại dây quấn chịu nhiệt, không chổi than, làm mát bằng gió, đáp ứng vận hành liên tục dầy tải với tải dao động và ổn định","reference":"Chương V, mục 2, bảng A.III.3","requirement":"Đầu phát điện xoay chiều, dây quấn chịu nhiệt, không chổi than, làm mát bằng gió, vận hành liên tục đầy tải với tải dao động và ổn định."},{"item":"Tổ máy 200 kVA: Đầu phát - Tiêu chuẩn sản xuất","quote":"ISO 9001","reference":"Chương V, mục 2, bảng A.III.4","requirement":"ISO 9001."},{"item":"Tổ máy 200 kVA: Đầu phát - Kiểu đầu phát","quote":"3 pha – 4 dây loại từ trường quay, không chổi than, 1 ổ đỡ","reference":"Chương V, mục 2, bảng A.III.5","requirement":"3 pha, 4 dây, loại từ trường quay, không chổi than, 1 ổ đỡ."},{"item":"Tổ máy 200 kVA: Đầu phát - Công suất liên tục","quote":"≥ 200 kVa","reference":"Chương V, mục 2, bảng A.III.6","requirement":"≥ 200 kVa."},{"item":"Tổ máy 200 kVA: Đầu phát - Cấp điện áp và tần số","quote":"230/400 VAC – 3 pha – 4 dây.","reference":"Chương V, mục 2, bảng A.III.7 và A.III.8","requirement":"230/400 VAC, 3 pha, 4 dây; tần số 50Hz."},{"item":"Tổ máy 200 kVA: Đầu phát - Thứ tự pha","quote":"A (U), B (V), C (W)","reference":"Chương V, mục 2, bảng A.III.9","requirement":"A (U), B (V), C (W)."},{"item":"Tổ máy 200 kVA: Đầu phát - Cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 2, bảng A.III.10","requirement":"Cấp H."},{"item":"Tổ máy 200 kVA: Đầu phát - Cấp bảo vệ","quote":"IP 23","reference":"Chương V, mục 2, bảng A.III.11","requirement":"IP 23."},{"item":"Tổ máy 200 kVA: Đầu phát - Khả năng chịu dòng ngắn mạch trong 10 giây","quote":"1000 Ampe","reference":"Chương V, mục 2, bảng A.III.12","requirement":"1000 Ampe."},{"item":"Tổ máy 200 kVA: Đầu phát - Liên kết với động cơ","quote":"Khớp nối mềm","reference":"Chương V, mục 2, bảng A.III.13","requirement":"Khớp nối mềm."},{"item":"Tổ máy 200 kVA: Đầu phát - Độ tăng nhiệt cho phép","quote":"Dự phòng, từ 125÷1630 C","reference":"Chương V, mục 2, bảng A.III.14","requirement":"Dự phòng, từ 125÷1630 C (như văn bản ghi)."},{"item":"Tổ máy 200 kVA: Đầu phát - Kích từ","quote":"Loại tự kích từ","reference":"Chương V, mục 2, bảng A.III.15","requirement":"Loại tự kích từ."},{"item":"Tổ máy 200 kVA: Đầu phát - Làm mát","quote":"Bằng gió, quạt thổi gắn trực tiếp","reference":"Chương V, mục 2, bảng A.III.16","requirement":"Bằng gió, quạt thổi gắn trực tiếp."},{"item":"Tổ máy 200 kVA: Đầu phát - Tổng độ méo sóng hài xoay chiều (THDV)","quote":"Không tải < 1.5%. Tải tuyến tính cân bằng không biến dạng < 3%","reference":"Chương V, mục 2, bảng A.III.17","requirement":"Không tải < 1.5%; tải tuyến tính cân bằng không biến dạng < 3%."},{"item":"Tổ máy 200 kVA: Đầu phát - Hệ số nhiễu sóng vô tuyến (TIF)","quote":"< 50% theo tiêu chuẩn NEMA MG1-22.43","reference":"Chương V, mục 2, bảng A.III.18","requirement":"< 50% theo tiêu chuẩn NEMA MG1-22.43."},{"item":"Tổ máy 200 kVA: Đầu phát - Hệ số điều hòa sóng vô tuyến (THF)","quote":"< 2%","reference":"Chương V, mục 2, bảng A.III.19","requirement":"< 2%."},{"item":"Tổ máy 200 kVA: Đầu phát - Hiệu suất","quote":"≥ 92%","reference":"Chương V, mục 2, bảng A.III.20","requirement":"≥ 92%."},{"item":"Tổ máy 200 kVA: Đầu phát - Đặc điểm vận hành","quote":"Vận hành với tải dao động, trong các chế độ làm việc độc lập hoặc hòa đồng bộ giữa các tổ máy","reference":"Chương V, mục 2, bảng A.III.21","requirement":"Vận hành với tải dao động, trong các chế độ làm việc độc lập hoặc hòa đồng bộ giữa các tổ máy."},{"item":"Tổ máy 200 kVA: Bộ điều khiển - Yêu cầu chung","quote":"Có tính năng kết nối với ATS (Khởi động, tắt máy từ xa)","reference":"Chương V, mục 2, bảng A.IV.1","requirement":"Công nghệ vi xử lý kỹ thuật số, gắn trên máy phát; giám sát và bảo vệ động cơ, đầu phát; điều chỉnh điện áp tự động kỹ thuật số; có tính năng kết nối ATS (khởi động, tắt máy từ xa); có cổng giao tiếp máy tính và cổng kết nối BMS, giám sát từ xa qua cổng RS485; chế độ Start/Stop/Man/Auto hoặc tương đương và Reset cảnh báo lỗi; vận hành từ -40oC ~ 70oC, độ ẩm tương đối lên tới 95%."},{"item":"Tổ máy 200 kVA: Bộ điều khiển - Hệ thống điều khiển và bảo vệ","quote":"Màn hình LCD với 128x128 điểm ảnh, hiển thị các thông số và các chức năng điều khiển","reference":"Chương V, mục 2, bảng A.IV.2","requirement":"Bảo vệ đầu phát và hệ thống điện (điện áp thấp, tần số thấp); thiết bị chịu được độ rung vận hành; điều khiển bằng nút nhấn; có nút dừng máy khẩn cấp; màn hình LCD 128x128 điểm ảnh; ghi nhận và lưu 10 sự kiện lỗi gần nhất theo thời gian thực."},{"item":"Tổ máy 200 kVA: Bộ điều khiển - Chức năng điều khiển, điều chỉnh tiêu chuẩn","quote":"Tất cả các chức năng điều chỉnh điện áp, tần số và cài đặt thông số đều phải thực hiện điều chỉnh trên màn hình bằng phím nhấn (không dùng chức năng điều chỉnh bằng biến trở xoay)","reference":"Chương V, mục 2, bảng A.IV.3","requirement":"Điều khiển chu kỳ đề; bảng điều khiển hiển thị số; công tắc dừng khẩn cấp; phím menu, Home; bảng điều khiển chiếu sáng; khởi động từ xa; phím reset; phím Stop-Start-Man-Auto; điều chỉnh điện áp, tần số và cài đặt thông số trên màn hình bằng phím nhấn, không dùng biến trở xoay."},{"item":"Tổ máy 200 kVA: Bộ điều khiển - Hiển thị thông số","quote":"- Điện áp từng pha và điện áp 03 pha","reference":"Chương V, mục 2, bảng A.IV.4","requirement":"Đầu phát: điện áp từng pha và 3 pha, dòng điện từng pha và 3 pha, kVA (3 pha và tổng), tần số. Động cơ: điện áp acquy, tốc độ, nhiệt độ, áp lực dầu bôi trơn và một số thông số khác. Khác: số lần khởi động, thời gian hoạt động, nhật ký lỗi, bảng lưu trữ dữ liệu và giả lập lỗi sự cố."},{"item":"Tổ máy 200 kVA: Bộ điều khiển - Chức năng bảo vệ tiêu chuẩn (cảnh báo và dừng máy)","quote":"Tổ máy phát điện diesel được trang bị hệ thống bảo vệ tự động dừng máy khi xảy ra các trường hợp sau:","reference":"Chương V, mục 2, bảng A.IV.5","requirement":"Tự động dừng máy/cảnh báo khi: bình yếu; sự cố cảm biến áp lực nhớt; nhiệt độ nước làm mát thấp; áp lực nhớt thấp; sự cố không đề được; đề nhiều lần không thành công; vượt tốc; dừng khẩn cấp; điện áp AC cao/thấp; quá dòng; tần số thấp/cao; mất cảm biến điện áp; quá tải kích từ."},{"item":"Tổ máy 200 kVA: Bộ điều khiển - Các chức năng khác","quote":"+Cho phép cài đặt hiển thị thêm cảnh báo với hơn 2 ngõ vào và đưa tín hiệu cảnh báo ra ngoài thông qua 2 ngõ ra (tiếp điểm khô)","reference":"Chương V, mục 2, bảng A.IV.6","requirement":"Điều khiển thời gian trễ khởi động và làm nguội máy; hiển thị lỗi và tình trạng máy thời gian thực; cho phép cài đặt hiển thị thêm cảnh báo với hơn 2 ngõ vào và đưa tín hiệu cảnh báo ra ngoài qua 2 ngõ ra (tiếp điểm khô)."},{"item":"Tổ máy 200 kVA: Bảo hành","quote":"≥ 24 tháng","reference":"Chương V, mục 2, bảng C.1","requirement":"Thời gian bảo hành ≥ 24 tháng."},{"item":"Tổ máy 200 kVA: Phạm vi vận chuyển, lắp đặt","quote":"Vận chuyển, lắp đặt 01 máy phát điện 200 KVA tại trạm Quản lý luồng đảo Cống Tây, vị trí lắp đặt theo bản vẽ mặt bằng kèm theo E-HSMT;","reference":"Chương V, mục 2, bảng C.2","requirement":"Vận chuyển, lắp đặt 01 máy phát điện 200 kVA tại trạm Quản lý luồng đảo Cống Tây, vị trí theo bản vẽ mặt bằng kèm E-HSMT; tháo dỡ, vận chuyển 01 máy phát điện 100 kVA tại đảo Cống Tây về mặt bằng cảng Cẩm Phả."},{"item":"Tổ máy 200 kVA: Hướng dẫn vận hành","quote":"Có biện pháp và tiến độ đào tạo vận hành","reference":"Chương V, mục 2, bảng C.3","requirement":"Có biện pháp và tiến độ đào tạo vận hành."},{"item":"Tổ máy 200 kVA: Vật tư, thiết bị phục vụ lắp đặt, đấu nối (cáp, đầu cốt, aptomat, cầu dao)","quote":"70m cáp điện 3 pha Cu/XLPE/PVC 1000V loại 3 x 95 + 1 x 50; 60 đầu cốt dây điện S90; 24 đầu cốt dây điện S50; 5m dây tiếp đất S50; 05 đầu cốt dây tiếp đất; 02 aptomat 3 pha 300A 4P; 01 bộ cầu dao đảo chiều 300A.","reference":"Chương V, mục 2, mục E","requirement":"70m cáp điện 3 pha Cu/XLPE/PVC 1000V loại 3 x 95 + 1 x 50; 60 đầu cốt dây điện S90; 24 đầu cốt dây điện S50; 5m dây tiếp đất S50; 05 đầu cốt dây tiếp đất; 02 aptomat 3 pha 300A 4P; 01 bộ cầu dao đảo chiều 300A."},{"item":"Tổ máy 200 kVA: Kiểm tra, thử nghiệm hàng hóa","quote":"Vận hành thử: kiểm tra các thông số kỹ thuật chính và các thông số cần thiết khác so với hợp đồng đã ký và catalo thiết bị hàng hóa.","reference":"Chương V, mục 5","requirement":"Kiểm tra hàng hóa (thông số cơ bản, chủng loại, giấy tờ và hồ sơ kèm theo); vận hành thử kiểm tra các thông số kỹ thuật chính so với hợp đồng và catalo; thử nghiệm thực tế các tính năng; xác nhận thông số làm cơ sở nghiệm thu bàn giao."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:23:12.556Z"}},"IB2300150966":{"u":"2026-11-03T12:10:53.193+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU VE KY THUAT.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, cấp cách điện, bộ điều khiển, vỏ chống ồn/độ ồn, bình nhiên liệu, ATS hay tiêu chuẩn áp dụng cho máy phát điện.","Dòng \"Thời gian hoạt động liên tục 10 giờ\" bị mất ký hiệu so sánh khi trích từ PDF (có thể là ≥); không suy đoán.","Văn bản không nói công suất liên tục là prime hay standby; chỉ ghi 'công suất liên tục' và 'công suất tối đa' như nguyên văn.","Gói thầu còn có màn hình truyền hình hội nghị và camera cầm tay, không thuộc phạm vi máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 7: Mua sắm máy phát điện, màn hình và camera cầm tay.","notifyNo":"IB2300150966","generatorCapacity":"8 tổ máy phát điện; mỗi tổ công suất liên tục trong khoảng từ 2,3 đến 3,0 kVA, công suất tối đa trong khoảng từ 2,8 đến 3,3 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng","quote":"Mua sắm 08 tổ máy phát điện, 08 màn hình truyền hình hội nghị và 08 bộ camera cầm tay cơ động cho tổ thông tin cơ động phục vụ tìm kiếm cứu nạn.","reference":"Chương V, mục 1.2 (Nội dung gói thầu)","requirement":"Mua sắm 08 tổ máy phát điện (01 máy phát điện cho mỗi tổ thông tin cơ động, 08 tổ)."},{"item":"Máy phát điện: Công suất liên tục","quote":"Trong khoảng từ 2,3 đến 3,0 kVA","reference":"Chương V, mục 2.2 d), bảng thông số, hạng mục 1","requirement":"Trong khoảng từ 2,3 đến 3,0 kVA"},{"item":"Máy phát điện: Công suất tối đa","quote":"Trong khoảng từ 2,8 đến 3,3 kVA","reference":"Chương V, mục 2.2 d), bảng thông số, hạng mục 1","requirement":"Trong khoảng từ 2,8 đến 3,3 kVA"},{"item":"Máy phát điện: Loại động cơ","quote":"4 kỳ","reference":"Chương V, mục 2.2 d), bảng thông số, hạng mục 1","requirement":"Động cơ 4 kỳ"},{"item":"Máy phát điện: Nhiên liệu","quote":"Xăng","reference":"Chương V, mục 2.2 d), bảng thông số, hạng mục 1","requirement":"Xăng"},{"item":"Máy phát điện: Điện áp","quote":"220 V từ không tải đến đầy tải","reference":"Chương V, mục 2.2 d), bảng thông số, hạng mục 1","requirement":"220 V từ không tải đến đầy tải"},{"item":"Máy phát điện: Tần số","quote":"50 Hz từ không tải đến đầy tải","reference":"Chương V, mục 2.2 d), bảng thông số, hạng mục 1","requirement":"50 Hz từ không tải đến đầy tải"},{"item":"Máy phát điện: Số pha","quote":"1 pha","reference":"Chương V, mục 2.2 d), bảng thông số, hạng mục 1","requirement":"1 pha"},{"item":"Máy phát điện: Điều khiển điện áp","quote":"AVR","reference":"Chương V, mục 2.2 d), bảng thông số, hạng mục 1","requirement":"AVR"},{"item":"Máy phát điện: Thời gian hoạt động liên tục","quote":"Thời gian hoạt động  10 giờ","reference":"Chương V, mục 2.2 d), bảng thông số, hạng mục 1","requirement":"Thời gian hoạt động liên tục 10 giờ (văn bản gốc không rõ dấu so sánh đứng trước \"10 giờ\")"},{"item":"Máy phát điện: Trọng lượng chưa gồm nhiên liệu","quote":"≤ 60 kg","reference":"Chương V, mục 2.2 d), bảng thông số, hạng mục 1","requirement":"≤ 60 kg"},{"item":"Máy phát điện: Thành phần đồng bộ","quote":"Máy phát điện, dây cáp, dụng cụ đồng bộ, hướng\ndẫn sử dụng.","reference":"Chương V, mục 2.2 d), bảng thông số, hạng mục 1","requirement":"Máy phát điện, dây cáp, dụng cụ đồng bộ, hướng dẫn sử dụng."},{"item":"Máy phát điện: Điều kiện sử dụng","quote":"Yêu cầu chất lượng, độ ổn định, an toàn chịu tác động trong môi trường nhiệt\nđộ cao, mưa bão, bụi bẩn; cấu tạo gọn nhẹ, phù hợp với điều kiện cơ động.","reference":"Chương V, mục 2.2 d)","requirement":"Chất lượng, độ ổn định, an toàn chịu tác động trong môi trường nhiệt độ cao, mưa bão, bụi bẩn; cấu tạo gọn nhẹ, phù hợp với điều kiện cơ động."},{"item":"Máy phát điện: Hàng mới, năm sản xuất","quote":"xuất xứ, mới, chưa qua sử dụng, thời hạn sản xuất trong năm 2022-2023","reference":"Chương V, mục 2.2 a)","requirement":"Hàng mới, chưa qua sử dụng, sản xuất trong năm 2022-2023."},{"item":"Máy phát điện: Chính hãng, xuất xứ, chứng nhận chất lượng","quote":"Hàng hóa phải bảo đảm chính hãng; có chứng nhận chất lượng và xuất xứ\nsản phẩm","reference":"Chương V, mục 2.1","requirement":"Hàng hóa phải chính hãng, có chứng nhận chất lượng và xuất xứ sản phẩm."},{"item":"Máy phát điện: Bảo hành","quote":"Thời hạn bảo hành tối thiểu 12 tháng đối với toàn bộ thiết bị và phụ kiện\nđồng bộ; các trang thiết bị, vật tư thay thế trong bảo hành phải bảo đảm chính\nhãng, chất lượng, mới 100%.","reference":"Chương V, mục 2.2 c)","requirement":"Bảo hành tối thiểu 12 tháng đối với toàn bộ thiết bị và phụ kiện đồng bộ; thiết bị, vật tư thay thế trong bảo hành phải chính hãng, mới 100%."},{"item":"Máy phát điện: Thời gian bảo hành, sửa chữa","quote":"Cam kết thời gian thực hiện bảo hành, sửa chữa với mỗi thiết bị không quá 20\nngày (không bao gồm thời gian vận chuyển được xác định trong hóa đơn vận chuyển).","reference":"Chương V, mục 2.2 c)","requirement":"Thời gian thực hiện bảo hành, sửa chữa với mỗi thiết bị không quá 20 ngày (không bao gồm thời gian vận chuyển)."},{"item":"Máy phát điện: Hướng dẫn sử dụng, tài liệu","quote":"kèm đầy\nđủ hồ sơ chứng từ, hướng dẫn sử dụng tiếng Việt kèm tiếng Anh (nếu có).","reference":"Chương V, mục 2.2 a)","requirement":"Kèm đầy đủ hồ sơ chứng từ, hướng dẫn sử dụng tiếng Việt kèm tiếng Anh (nếu có)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:10:52.248Z"}},"IB2300153051":{"u":"2026-11-03T20:36:34.013+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 3.doc), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy; giả định 1 tổ máy theo một dòng hàng hóa duy nhất (STT 1).","Văn bản không nêu bảo hành, CO/CQ, năm sản xuất, tiêu chuẩn áp dụng, khí thải, cáp, ATS (thông số) hay phạm vi lắp đặt.","Mục kiểm tra và thử nghiệm ghi \"Không yêu cầu\"; không có bản vẽ.","Văn bản gốc bị dính chữ do chuyển từ bảng; một số chỗ có lỗi chính tả (ví dụ \"ần số áp cao/thấp\") được giữ nguyên trong trích dẫn."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Mua sắm máy phát điện","notifyNo":"IB2300153051","generatorCapacity":"125 kVA/100 kW liên tục; 145 kVA/116 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Chủng loại, xuất xứ","quote":"Máy phát điện Hyundai DHY145KSE-3 pha/ 50Hz/ 1500rpm, Nhập khẩu đồng bộ nguyên chiếc hoặc tương đương","reference":"Chương III, mục 1.2, STT 1","requirement":"Máy phát điện Hyundai DHY145KSE-3 pha, 50Hz, 1500rpm, nhập khẩu đồng bộ nguyên chiếc hoặc tương đương"},{"item":"Máy phát điện: Tình trạng hàng hóa","quote":"Hàng hóa phải có đầy đủ nguồn gốc, xuất xứ rõ ràng, đảm bảo mới 100%","reference":"Chương III, mục 1.1","requirement":"Mới 100%, có đầy đủ nguồn gốc, xuất xứ rõ ràng"},{"item":"Tổ máy phát: Công suất liên tục","quote":"Công suất liên tục (KVA/KW)125/100","reference":"Chương III, mục 1.2, STT 1.1","requirement":"125/100 (kVA/kW)"},{"item":"Tổ máy phát: Công suất dự phòng","quote":"Công suất dự phòng (KVA/KW)145/116","reference":"Chương III, mục 1.2, STT 1.1","requirement":"145/116 (kVA/kW)"},{"item":"Tổ máy phát: Tần số","quote":"Tần số (Hz)50","reference":"Chương III, mục 1.2, STT 1.1","requirement":"50 Hz"},{"item":"Tổ máy phát: Điện thế","quote":"Điện thế (V)230/400","reference":"Chương III, mục 1.2, STT 1.1","requirement":"230/400 V"},{"item":"Tổ máy phát: Dòng điện","quote":"Dòng điện (A)180,43","reference":"Chương III, mục 1.2, STT 1.1","requirement":"180,43 A"},{"item":"Tổ máy phát: Cổng kết nối ATS","quote":null,"reference":"Chương III, mục 1.2, STT 1.1","unverified":true,"requirement":"Có cổng kết nối ATS"},{"item":"Tổ máy phát: Bình nhiên liệu","quote":"Bình nhiên liệu (L)260","reference":"Chương III, mục 1.2, STT 1.1","requirement":"260 L"},{"item":"Tổ máy phát: Thời gian chạy ở 100% tải","quote":"Thời gian chạy 100% CS tải (h)10","reference":"Chương III, mục 1.2, STT 1.1","requirement":"10 giờ"},{"item":"Tổ máy phát: Độ ồn","quote":"Độ ồn cách 7m (dBA)68(±5)","reference":"Chương III, mục 1.2, STT 1.1","requirement":"68(±5) dBA tại khoảng cách 7m"},{"item":"Tổ máy phát: Trọng lượng","quote":"Trọng lượng toàn bộ (kg)1780","reference":"Chương III, mục 1.2, STT 1.1","requirement":"1780 kg (toàn bộ)"},{"item":"Tổ máy phát: Kích thước","quote":"Kích thước L×W×H (cm)2900x1080x2050","reference":"Chương III, mục 1.2, STT 1.1","requirement":"L×W×H: 2900x1080x2050 cm"},{"item":"Động cơ: Model","quote":null,"reference":"Chương III, mục 1.2, STT 1.2","unverified":true,"requirement":"HY4H180D"},{"item":"Động cơ: Công suất","quote":"Công suất (KW/1500tr/mn)120","reference":"Chương III, mục 1.2, STT 1.2","requirement":"120 kW tại 1500 vòng/phút"},{"item":"Động cơ: Tốc độ quay","quote":null,"reference":"Chương III, mục 1.2, STT 1.2","unverified":true,"requirement":"1500 vòng/phút"},{"item":"Động cơ: Điều chỉnh tốc độ","quote":null,"reference":"Chương III, mục 1.2, STT 1.2","unverified":true,"requirement":"Cơ học"},{"item":"Động cơ: Làm mát","quote":null,"reference":"Chương III, mục 1.2, STT 1.2","unverified":true,"requirement":"Turbocharging & IC"},{"item":"Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh (CC)4,3","reference":"Chương III, mục 1.2, STT 1.2","requirement":"4,3 (CC)"},{"item":"Động cơ: Số/kiểu xi lanh","quote":null,"reference":"Chương III, mục 1.2, STT 1.2","unverified":true,"requirement":"4L"},{"item":"Động cơ: Đường kính x hành trình piston","quote":null,"reference":"Chương III, mục 1.2, STT 1.2","unverified":true,"requirement":"105×124"},{"item":"Động cơ: Tỷ số nén","quote":null,"reference":"Chương III, mục 1.2, STT 1.2","unverified":true,"requirement":"16:1"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn (L)13","reference":"Chương III, mục 1.2, STT 1.2","requirement":"13 L"},{"item":"Động cơ: Dung tích nước làm mát","quote":"Dung tích nước làm mát (L)31,8","reference":"Chương III, mục 1.2, STT 1.2","requirement":"31,8 L"},{"item":"Động cơ: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu ở 100% tải (L/h)28,7","reference":"Chương III, mục 1.2, STT 1.2","requirement":"28,7 L/h ở 100% tải"},{"item":"Động cơ: Ắc quy","quote":"Ắc quy (Ah)60x2","reference":"Chương III, mục 1.2, STT 1.2","requirement":"60x2 (Ah)"},{"item":"Đầu phát: Model","quote":"MODEL 274G100","reference":"Chương III, mục 1.2, STT 1.3","requirement":"274G100"},{"item":"Đầu phát: Công suất liên tục","quote":"Công suất liên tục (KVA)125","reference":"Chương III, mục 1.2, STT 1.3","requirement":"125 kVA"},{"item":"Đầu phát: Số pha","quote":null,"reference":"Chương III, mục 1.2, STT 1.3","unverified":true,"requirement":"3 pha"},{"item":"Đầu phát: Hệ số công suất","quote":"Hệ số công suất (Cosφ)0,8","reference":"Chương III, mục 1.2, STT 1.3","requirement":"Cosφ = 0,8"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":null,"reference":"Chương III, mục 1.2, STT 1.3","unverified":true,"requirement":"Tự động, AVR SX460"},{"item":"Đầu phát: Cấp cách điện","quote":null,"reference":"Chương III, mục 1.2, STT 1.3","unverified":true,"requirement":"Class H"},{"item":"Đầu phát: Hệ thống kích từ","quote":null,"reference":"Chương III, mục 1.2, STT 1.3","unverified":true,"requirement":"Tự động"},{"item":"Hệ thống điều khiển: Bảng điều khiển","quote":null,"reference":"Chương III, mục 1.2, STT 1.4","unverified":true,"requirement":"ComAp AMF 20"},{"item":"Hệ thống điều khiển: Các thông số hiển thị","quote":"Báo cường độ dòng điện","reference":"Chương III, mục 1.2, STT 1.4","requirement":"Báo cường độ dòng điện, tần số, điện áp các pha (cả điện áp pha trung lập), hệ số công suất, áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp pin, tốc độ vòng quay động cơ; đếm số giờ chạy của động cơ; tự động điều chỉnh mức nhiên liệu"},{"item":"Hệ thống điều khiển: Chức năng khác","quote":null,"reference":"Chương III, mục 1.2, STT 1.4","unverified":true,"requirement":"Giám sát rơle đầu ra; điều chỉnh độ sáng màn LCD; mật khẩu PIN; đa ngôn ngữ; điều chỉnh thời gian khởi động"},{"item":"Hệ thống điều khiển: Cảnh báo và tự động tắt máy","quote":null,"reference":"Chương III, mục 1.2, STT 1.4","unverified":true,"requirement":"Điện áp cao/thấp; tần số cao/thấp (văn bản ghi \"ần số áp cao/thấp\"); tốc độ quay động cơ cao/thấp; áp suất dầu thấp; nhiệt độ động cơ cao; điện áp acquy cao/thấp; cường độ dòng điện cao"},{"item":"Vỏ chống ồn: Chất liệu","quote":"Vỏ chống ồn được chế tạo bằng thép tấm không gỉ","reference":"Chương III, mục 1.2, STT 1.5","requirement":"Chế tạo bằng thép tấm không gỉ"},{"item":"Vỏ chống ồn: Sơn","quote":"Sơn phủ tĩnh điện chống ăn mòn, trầy sước, phù hợp với điều kiện khí hậu Việt Nam.","reference":"Chương III, mục 1.2, STT 1.5","requirement":"Sơn phủ tĩnh điện chống ăn mòn, trầy sước, phù hợp với điều kiện khí hậu Việt Nam"},{"item":"Vỏ chống ồn: Cách âm","quote":"Vỏ được đệm lớp mút cách âm với khả năng cách âm cao","reference":"Chương III, mục 1.2, STT 1.5","requirement":"Đệm lớp mút cách âm với khả năng cách âm cao"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:36:33.305Z"}},"IB2300155747":{"u":"2026-11-03T19:29:45.445+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 14 Chương V _YCKT_Broad Duezt.docx, 14_YCKT+Tài chính.rar), chưa phân tích cả HSMT.","Gói thầu là vật tư, phụ tùng máy phát điện (động cơ DEUTZ và phụ kiện), không nêu công suất, số lượng tổ máy, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS hay tiêu chuẩn áp dụng nên generatorCapacity là null.","Danh mục 86 hạng mục chỉ ghi ký mã hiệu (mã phụ tùng), không có thông số chi tiết. Đã liệt kê các hạng mục về điều khiển, AVR, điôt, điều tốc, vòng bi, máy khởi động, máy nạp, đồng hồ và một số bộ phận động cơ DEUTZ; các hạng mục phụ tùng còn lại (trục khuỷ, pit tông, xi lanh, gioăng, bu lông, ống cao su...) chỉ có mã và chưa được liệt kê riêng.","Một số hạng mục ghi 'Theo mẫu' hoặc chỉ ghi độ dày (ví dụ hạng mục 34-36, 52); danh mục không có thông số kỹ thuật và ký mã hiệu thì nhà thầu tham khảo mẫu của Bên mời thầu.","Số lượng từng hạng mục nằm ở Mẫu 01A, Chương IV, không có trong đoạn văn bản này."],"result":{"keyInfo":{"bidName":"14: Mua sắm Vật tư máy phát điện (Broadcrowns; Conlonia6.E; DS-475)","notifyNo":"IB2300155747","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Gói thầu - Phạm vi hàng hóa","quote":"Danh mục hàng hóa: 86 chủng loại","reference":"Chương V, mục 1.1","requirement":"Mua sắm vật tư máy phát điện, danh mục 86 chủng loại (vật tư, phụ tùng; không phải tổ máy phát điện hoàn chỉnh)."},{"item":"Hạng mục 75 - Hộp điều khiển","quote":"Hộp điều khiển | ( Deep sea Electronics PLC )","reference":"Chương V, mục 1.2, hạng mục 75","requirement":"Hộp điều khiển Deep Sea Electronics PLC, model 501K - 1."},{"item":"Hạng mục 76 - AVR máy phát điện chính","quote":"SX 440","reference":"Chương V, mục 1.2, hạng mục 76","requirement":"AVR máy phát điện chính, ký mã hiệu SX 440."},{"item":"Hạng mục 77 - Bộ điôt máy phát kích từ","quote":"RSK 5001","reference":"Chương V, mục 1.2, hạng mục 77","requirement":"Bộ điôt máy phát kích từ, ký mã hiệu RSK 5001."},{"item":"Hạng mục 78 - Bộ điều tốc điện tử","quote":"EMR2","reference":"Chương V, mục 1.2, hạng mục 78","requirement":"Bộ điều tốc điện tử, ký mã hiệu EMR2."},{"item":"Hạng mục 84 - Vòng bi máy phát điện chính","quote":"SKF 6314 RS","reference":"Chương V, mục 1.2, hạng mục 84","requirement":"Vòng bi máy phát điện chính SKF 6314 RS."},{"item":"Hạng mục 66 - AVR máy nạp ắc quy","quote":"44/5-0510 1442","reference":"Chương V, mục 1.2, hạng mục 66","requirement":"AVR máy nạp ắc quy, ký mã hiệu 44/5-0510 1442."},{"item":"Hạng mục 67 - Máy nạp ắc quy","quote":"44/1(2-5)-0510 1442","reference":"Chương V, mục 1.2, hạng mục 67","requirement":"Máy nạp ắc quy, ký mã hiệu 44/1(2-5)-0510 1442."},{"item":"Hạng mục 59 - Máy khởi động","quote":"0165 – 44 – 0510 1443","reference":"Chương V, mục 1.2, hạng mục 59","requirement":"Máy khởi động, ký mã hiệu 0165 – 44 – 0510 1443."},{"item":"Hạng mục 11 - Bơm nước động cơ DEUTZ","quote":"37/25(2,3,13)-0510 1435","reference":"Chương V, mục 1.2, hạng mục 11","requirement":"Bơm nước động cơ DEUTZ, ký mã hiệu 37/25(2,3,13)-0510 1435."},{"item":"Hạng mục 24 - Vòi phun động cơ DEUTZ","quote":"19/4(2,6-12)-0510 1426","reference":"Chương V, mục 1.2, hạng mục 24","requirement":"Vòi phun động cơ DEUTZ, ký mã hiệu 19/4(2,6-12)-0510 1426."},{"item":"Hạng mục 73, 74 - Đồng hồ điện","quote":"Đồng hồ báo dòng điện (0 - 600A )","reference":"Chương V, mục 1.2, hạng mục 73, 74","requirement":"Đồng hồ VOL (0-500VAC) và đồng hồ báo dòng điện (0 - 600A), hãng MURPHY."},{"item":"Hạng mục 72 - Đồng hồ tần số","quote":"620-045","reference":"Chương V, mục 1.2, hạng mục 72","requirement":"Đồng hồ tần số, ký mã hiệu 620-045."},{"item":"Toàn gói - Chất lượng, năm sản xuất","quote":"Hàng hóa phải chính hãng Máy phát điện, đảm bảo mới 100% chưa qua sử dụng, sản xuất từ năm 2022 trở lại đây","reference":"Chương V, mục 1.3","requirement":"Hàng hóa chính hãng máy phát điện, mới 100% chưa qua sử dụng, sản xuất từ năm 2022 trở lại đây."},{"item":"Toàn gói - Ký mã hiệu và hàng mẫu","quote":"hàng hóa phải đảm bảo đủ điều kiện lắp và sử dụng an toàn trên Đường Sắt Việt Nam","reference":"Chương V, mục 1.3","requirement":"Hàng hóa phải đúng yêu cầu kỹ thuật và đúng ký mã hiệu như mẫu hai bên đã xác nhận, đủ điều kiện lắp và sử dụng an toàn trên Đường Sắt Việt Nam; nếu sai khác phải thuyết minh rõ, kèm tài liệu, catalog."},{"item":"Toàn gói - Xuất xứ, chất lượng (CO, CQ)","quote":"Có cam kết cung cấp giấy chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa (CO,CQ) đối với vật tư thiết bị nhập khẩu bản gốc hoặc bản sao y công chứng và kèm theo bản dịch công chứng hoặc chứng nhận xuất xưởng nếu là hàng sx trong nước.","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp CO, CQ đối với vật tư thiết bị nhập khẩu (bản gốc hoặc bản sao y công chứng, kèm bản dịch công chứng) hoặc chứng nhận xuất xưởng nếu sản xuất trong nước."},{"item":"Toàn gói - Đóng gói, tem nhãn","quote":"Mỗi mặt hàng phải được đóng gói riêng và có tem nhãn của sản phẩm, tem nhãn của nhà sản xuất.","reference":"Chương V, mục 1.3","requirement":"Mỗi mặt hàng đóng gói riêng, có tem nhãn của sản phẩm và của nhà sản xuất."},{"item":"Toàn gói - Bản vẽ","quote":"Có cam kết cung cấp đầy đủ Bản vẽ (nếu có) khi giao hàng, đối với vật tư thiết bị nhập khẩu bản gốc hoặc bản sao y công chứng và kèm theo bản dịch công chứng.","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp đầy đủ bản vẽ (nếu có) khi giao hàng; hàng nhập khẩu: bản gốc hoặc bản sao y công chứng kèm bản dịch công chứng."},{"item":"Toàn gói - Bảo hành","quote":"Tối thiểu 12 tháng kể từ ngày bên mời thầu ký biên bản nghiệm thu và nhập kho.","reference":"Chương V, mục 1.3","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày bên mời thầu ký biên bản nghiệm thu và nhập kho; giá trị bảo hành 3% giá trị hợp đồng; bảo hành, cung cấp thay thế trong 7 ngày kể từ khi nhận thông báo hàng hư hỏng do lỗi kỹ thuật."},{"item":"Toàn gói - Kiểm tra, thử nghiệm","quote":"Thử nghiệm tối thiểu 10% số lượng hàng hóa (nếu thấy cần thiết), Bên mời thầu sẽ gửi thông báo cho Nhà thầu thời gian, cách thức và địa điểm để cùng xem xét","reference":"Chương V, mục 3","requirement":"Kiểm tra tất cả hàng hóa khi giao nhận; thử nghiệm tối thiểu 10% số lượng hàng hóa (nếu thấy cần thiết)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:29:44.728Z"}},"IB2300155943":{"u":"2026-11-03T19:29:19.129+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 13 Chương V YCKT WILSON.docx, 13_YCKT+Tài chính _Wilson.rar), chưa phân tích cả HSMT.","Đây là gói vật tư, phụ tùng thay thế cho máy phát điện Wilson P300, không phải tổ máy phát điện hoàn chỉnh; văn bản không nêu công suất (kVA/kW) nên generatorCapacity là null.","Chương V không nêu số lượng từng hạng mục (nằm ở Mẫu 01A, Chương IV, không có trong văn bản được cung cấp).","Hầu hết hạng mục chỉ có ký mã hiệu (part number), không có thông số kỹ thuật chi tiết; hạng mục 2, 36, 37 chỉ ghi tham khảo mẫu của Bên mời thầu.","Tệp tài chính và tiêu chuẩn đánh giá kỹ thuật đi kèm không chứa thông số kỹ thuật nên không được đưa vào."],"result":{"keyInfo":{"bidName":"13: Mua sắm Vật tư máy phát điện Wilson P300","notifyNo":"IB2300155943","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Bép phun","quote":"OD220812","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Ký mã hiệu OD220812"},{"item":"Hạng mục 2 - Khung liên kết Động cơ với MPĐ","quote":"Tham khảo mẫu Bên mời thầu","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Không nêu thông số; tham khảo mẫu của Bên mời thầu"},{"item":"Hạng mục 3 - Phớt trước trục cơ","quote":"902-020 (OE50254)","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Ký mã hiệu 902-020 (OE50254)"},{"item":"Hạng mục 4 - Phớt sau trục cơ","quote":"902-020 (OE52521)","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Ký mã hiệu 902-020 (OE52521)"},{"item":"Hạng mục 5 - ống cao su sinh hàn dầu bôi trơn","quote":"ST91588","reference":"Chương V, mục 1.2, hạng mục 5","requirement":"Ký mã hiệu ST91588"},{"item":"Hạng mục 6 - ống cao su sinh hàn dầu bôi trơn","quote":"ST91207","reference":"Chương V, mục 1.2, hạng mục 6","requirement":"Ký mã hiệu ST91207"},{"item":"Hạng mục 7 - ống cao su đường nước làm mát","quote":"ST91207","reference":"Chương V, mục 1.2, hạng mục 7","requirement":"Ký mã hiệu ST91207"},{"item":"Hạng mục 8 - ống cao su đường nước làm mát","quote":"ST91588","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Ký mã hiệu ST91588"},{"item":"Hạng mục 9 - ống cao su đường khí nạp","quote":"OE48286","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Ký mã hiệu OE48286"},{"item":"Hạng mục 10 - Bulông bắt cánh quạt","quote":"UF1565","reference":"Chương V, mục 1.2, hạng mục 10","requirement":"Ký mã hiệu UF1565"},{"item":"Hạng mục 11 - Long đen đệm bulông cánh quạt","quote":"920.054","reference":"Chương V, mục 1.2, hạng mục 11","requirement":"Ký mã hiệu 920.054"},{"item":"Hạng mục 12 - Bulông bắt cổ xả","quote":"OE52323","reference":"Chương V, mục 1.2, hạng mục 12","requirement":"Ký mã hiệu OE52323"},{"item":"Hạng mục 13 - Bulông bắt cổ xả","quote":"UF1569","reference":"Chương V, mục 1.2, hạng mục 13","requirement":"Ký mã hiệu UF1569"},{"item":"Hạng mục 14 - ống cao su đường ra két nước","quote":"ST91204","reference":"Chương V, mục 1.2, hạng mục 14","requirement":"Ký mã hiệu ST91204"},{"item":"Hạng mục 15 - ống cao su đường ra két nước","quote":"ST91207","reference":"Chương V, mục 1.2, hạng mục 15","requirement":"Ký mã hiệu ST91207"},{"item":"Hạng mục 16 - ống cao su đường ra két nước","quote":"CV10900","reference":"Chương V, mục 1.2, hạng mục 16","requirement":"Ký mã hiệu CV10900"},{"item":"Hạng mục 17 - Giảm chấn chân trước Động cơ","quote":"OE51294","reference":"Chương V, mục 1.2, hạng mục 17","requirement":"Ký mã hiệu OE51294"},{"item":"Hạng mục 18 - Dây cu roa lai máy nạp ắc quy","quote":"909-011 (A36)","reference":"Chương V, mục 1.2, hạng mục 18","requirement":"Ký mã hiệu 909-011 (A36)"},{"item":"Hạng mục 19 - Dây cu roa lai cánh quạt gió","quote":"904-004 (A52)","reference":"Chương V, mục 1.2, hạng mục 19","requirement":"Ký mã hiệu 904-004 (A52)"},{"item":"Hạng mục 20 - Gioăng cao su","quote":"OE44678","reference":"Chương V, mục 1.2, hạng mục 20","requirement":"Ký mã hiệu OE44678"},{"item":"Hạng mục 21 - AVR máy nạp ắc quy","quote":"926-002 (OD 20687)","reference":"Chương V, mục 1.2, hạng mục 21","requirement":"Ký mã hiệu 926-002 (OD 20687)"},{"item":"Hạng mục 22 - Cảm biến áp lực dầu bôi trơn","quote":"622-333 (923-024)","reference":"Chương V, mục 1.2, hạng mục 22","requirement":"Ký mã hiệu 622-333 (923-024)"},{"item":"Hạng mục 23 - Cảm biến nhiệt độ nước","quote":"622-351","reference":"Chương V, mục 1.2, hạng mục 23","requirement":"Ký mã hiệu 622-351"},{"item":"Hạng mục 24 - Đồng hồ VOL","quote":"GEN/PART","reference":"Chương V, mục 1.2, hạng mục 24","requirement":"Dải đo 0-500VAC; ký mã hiệu GEN/PART"},{"item":"Hạng mục 25 - Đồng hồ Amp","quote":"GEN/PART","reference":"Chương V, mục 1.2, hạng mục 25","requirement":"Loại 500/5; ký mã hiệu GEN/PART"},{"item":"Hạng mục 26 - Đồng hồ tần số","quote":"GEN/PART (620-278)","reference":"Chương V, mục 1.2, hạng mục 26","requirement":"Loại 0-65 HZ; ký mã hiệu GEN/PART (620-278)"},{"item":"Hạng mục 27 - Đồng hồ báo nạp ắc quy","quote":"GEN/PART","reference":"Chương V, mục 1.2, hạng mục 27","requirement":"Loại 18-28 VDC; ký mã hiệu GEN/PART"},{"item":"Hạng mục 28 - Đồng hồ báo áp lực dầu bôi trơn","quote":"GEN/PART","reference":"Chương V, mục 1.2, hạng mục 28","requirement":"Ký mã hiệu GEN/PART"},{"item":"Hạng mục 29 - Đồng hồ báo nhiệt độ nước","quote":"GEN/PART","reference":"Chương V, mục 1.2, hạng mục 29","requirement":"Ký mã hiệu GEN/PART"},{"item":"Hạng mục 30 - Modul Động cơ EIM","quote":"GEN/PART(630-089)","reference":"Chương V, mục 1.2, hạng mục 30","requirement":"Ký mã hiệu GEN/PART(630-089)"},{"item":"Hạng mục 31 - Đồng hồ báo giờ","quote":"3020885","reference":"Chương V, mục 1.2, hạng mục 31","requirement":"Ký mã hiệu 3020885"},{"item":"Hạng mục 32 - Cổ đồng máy nạp ắc quy","quote":"28429443","reference":"Chương V, mục 1.2, hạng mục 32","requirement":"Ký mã hiệu 28429443"},{"item":"Hạng mục 33 - Cuộn hút kéo thanh răng nhiên liệu","quote":"923 - 014","reference":"Chương V, mục 1.2, hạng mục 33","requirement":"Ký mã hiệu 923 - 014"},{"item":"Hạng mục 34 - Chổi than máy nạp","quote":"OD19442","reference":"Chương V, mục 1.2, hạng mục 34","requirement":"Ký mã hiệu OD19442"},{"item":"Hạng mục 35 - Chổi than máy đề","quote":"OD15415","reference":"Chương V, mục 1.2, hạng mục 35","requirement":"Ký mã hiệu OD15415"},{"item":"Hạng mục 36 - Nước chống đóng cặn Prime","quote":"Tham khảo mẫu Bên mời thầu","reference":"Chương V, mục 1.2, hạng mục 36","requirement":"Không nêu thông số; tham khảo mẫu của Bên mời thầu"},{"item":"Hạng mục 37 - Nước chống đóng cặn Life coolant","quote":"Tham khảo mẫu Bên mời thầu","reference":"Chương V, mục 1.2, hạng mục 37","requirement":"Không nêu thông số; tham khảo mẫu của Bên mời thầu"},{"item":"Chung (37 danh mục) - Tuân thủ mẫu và ký mã hiệu","quote":"hàng hóa phải đảm bảo đủ điều kiện lắp và sử dụng an toàn trên Đường Sắt Việt Nam","reference":"Chương V, mục 1.3","requirement":"Hàng hóa phải đúng yêu cầu kỹ thuật và đúng ký mã hiệu như mẫu hai bên đã xác nhận, đủ điều kiện lắp và sử dụng an toàn trên Đường Sắt Việt Nam; nếu sai khác phải thuyết minh rõ và kèm tài liệu, catalog"},{"item":"Chung - Nguồn gốc, tình trạng, năm sản xuất","quote":"Hàng hóa phải chính hãng sản xuất Máy phát điện, đảm bảo mới 100% chưa qua sử dụng, sản xuất từ năm 2022 trở lại đây","reference":"Chương V, mục 1.3","requirement":"Hàng chính hãng sản xuất máy phát điện, mới 100% chưa qua sử dụng, sản xuất từ năm 2022 trở lại đây"},{"item":"Chung - CO, CQ","quote":"Có cam kết cung cấp giấy chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa (CO,CQ) đối với vật tư thiết bị nhập khẩu bản gốc hoặc bản sao y công chứng và kèm theo bản dịch công chứng hoặc chứng nhận xuất xưởng nếu là hàng sx trong nước.","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp CO, CQ đối với vật tư thiết bị nhập khẩu (bản gốc hoặc bản sao y công chứng kèm bản dịch công chứng), hoặc chứng nhận xuất xưởng nếu là hàng sản xuất trong nước"},{"item":"Chung - Đóng gói, tem nhãn","quote":"Mỗi mặt hàng phải được đóng gói riêng và có tem nhãn của sản phẩm, tem nhãn của nhà sản xuất.","reference":"Chương V, mục 1.3","requirement":"Mỗi mặt hàng đóng gói riêng, có tem nhãn của sản phẩm và của nhà sản xuất"},{"item":"Chung - Bản vẽ","quote":"Có cam kết cung cấp đầy đủ Bản vẽ (nếu có) khi giao hàng, đối với vật tư thiết bị nhập khẩu bản gốc hoặc bản sao y công chứng và kèm theo bản dịch công chứng.","reference":"Chương V, mục 1.3","requirement":"Cung cấp đầy đủ bản vẽ (nếu có) khi giao hàng; hàng nhập khẩu là bản gốc hoặc bản sao y công chứng kèm bản dịch công chứng"},{"item":"Chung - Bảo hành","quote":"Tối thiểu 12 tháng kể từ ngày bên mời thầu ký biên bản nghiệm thu và nhập kho.","reference":"Chương V, mục 1.3","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày Bên mời thầu ký biên bản nghiệm thu và nhập kho"},{"item":"Chung - Thời gian thay thế khi hư hỏng","quote":"Nhà thầu có nghĩa vụ bảo hành, cung cấp thay thế trong thời gian 7 ngày kể từ khi nhận được thông báo của Bên mời thầu về hàng hóa bị hư hỏng do lỗi kỹ thuật.","reference":"Chương V, mục 1.3","requirement":"Bảo hành, cung cấp thay thế trong 7 ngày kể từ khi nhận thông báo về hàng hóa hư hỏng do lỗi kỹ thuật"},{"item":"Chung - Kiểm tra và thử nghiệm","quote":"Thử nghiệm tối thiểu 10% số lượng hàng hóa (nếu thấy cần thiết)","reference":"Chương V, mục 3","requirement":"Kiểm tra tất cả hàng hóa khi giao nhận; thử nghiệm tối thiểu 10% số lượng hàng hóa nếu thấy cần thiết"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:29:18.427Z"}},"IB2300158312":{"u":"2026-11-03T12:07:10.838+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V+Bản vẽ.rar), chưa phân tích cả HSMT.","Chương V không nêu số lượng máy phát; phạm vi chỉ ghi một loại máy 3 pha công suất >150 KVA.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát, số xi lanh, tiêu chuẩn khí thải, bộ AVR riêng, ATS, cáp, dung tích bồn nhiên liệu bằng lít.","Tiêu hao nhiên liệu ghi '≤ 35.95 lít ở 100% công suất liên tục' không kèm đơn vị thời gian (ví dụ lít/giờ); giữ nguyên như văn bản.","Bản vẽ thiết kế thi công đính kèm theo Chương V không có nội dung văn bản trong phần được cung cấp.","Các mục 'Mức độ điều chỉnh tần số ≤ ± 0,25 %' và các mục bảo vệ/đo lường khác được gộp trong một dòng yêu cầu; trường quote chỉ trích một dòng tiêu biểu của nhóm."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện; nhà bảo quản thiết bị và hệ thống điện đấu nối","notifyNo":"IB2300158312","generatorCapacity":"Máy phát điện 3 pha công suất >150 KVA; công suất liên tục (Prime) ≥ 160 KVA, công suất dự phòng (Standby) ≥ 175 KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu: Chủng loại máy phát điện","quote":"Máy phát điện 3 pha công suất >150 KVA","reference":"Chương V, mục 2 - Yêu cầu về kỹ thuật chung","requirement":"Cung cấp máy phát điện 3 pha công suất >150 KVA."},{"item":"Phạm vi gói thầu: Nhà che thiết bị và hệ thống điện đấu nối","quote":"Lắp dựng nhà che thiết bị và hệ thống điện đấu nối.","reference":"Chương V, mục 1","requirement":"Lắp dựng nhà che thiết bị và hệ thống điện đấu nối."},{"item":"Tình trạng hàng hóa, năm sản xuất, nguồn gốc","quote":"Hàng hóa là sản phẩm mới 100%, sản xuất từ năm 2023, đảm bảo chất lượng, đảm bảo nguồn gốc xuất xứ rõ ràng và được lắp đặt đúng theo chỉ dẫn của nhà sản xuất.","reference":"Chương V, mục 2 - Tiêu chuẩn hàng hóa","requirement":"Hàng mới 100%, sản xuất từ năm 2023, nguồn gốc xuất xứ rõ ràng, lắp đặt đúng chỉ dẫn của nhà sản xuất."},{"item":"Chứng từ hàng hóa (CO/CQ, bảo hành)","quote":"Cung cấp Hóa đơn giá trị gia tăng, giấy chứng nhận bảo hành của Nhà thầu hoặc nhà sản xuất, giấy chứng nhận xuất xứ, giấy chứng nhận chất lượng khi giao hàng.","reference":"Chương V, mục 2 - Tiêu chuẩn hàng hóa","requirement":"Khi giao hàng cung cấp hóa đơn giá trị gia tăng, giấy chứng nhận bảo hành của nhà thầu hoặc nhà sản xuất, giấy chứng nhận xuất xứ, giấy chứng nhận chất lượng."},{"item":"Xuất xứ và năm sản xuất","quote":"được sản xuất trong nước hoặc nhập ngoại trong năm 2023","reference":"Chương V, mục 3 - Yêu cầu về chất lượng","requirement":"Hàng mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2023; sản phẩm ghi rõ tên, mã hiệu, xuất xứ."},{"item":"Tài liệu kỹ thuật kèm theo","quote":"Có đầy đủ catalogue mô tả cấu tạo, thông số chính của hàng hóa, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng của Nhà sản xuất (nếu tài liệu bằng tiếng nước ngoài thì phải có bản địch bằng tiếng Việt).","reference":"Chương V, mục 3 - Yêu cầu về chất lượng","requirement":"Có đầy đủ catalogue mô tả cấu tạo, thông số chính, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng của nhà sản xuất; tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt."},{"item":"Bảo hành","quote":"có thời hạn bảo hành (>12 tháng)","reference":"Chương V, mục 3.3","requirement":"Thời hạn bảo hành trên 12 tháng."},{"item":"Máy phát điện: Tiêu chuẩn chất lượng","quote":"Tổ máy phát điện có tiêu chuẩn phù hợp với ấn bản mới nhất của tiêu chuẩn ISO8528 (tương đương TCVN 9729)","reference":"Chương V, mục 2, bảng STT 1","requirement":"Tổ máy phù hợp ấn bản mới nhất của tiêu chuẩn ISO8528 (tương đương TCVN 9729)."},{"item":"Máy phát điện: Thương hiệu","quote":"Động cơ, đầu phát, bảng điều khiển phải cùng 1 nhà sản xuất đồng bộ và mang tên thương hiệu sản xuất và lắp ráp.","reference":"Chương V, mục 2, bảng STT 1","requirement":"Động cơ, đầu phát, bảng điều khiển cùng một nhà sản xuất đồng bộ, mang tên thương hiệu sản xuất và lắp ráp."},{"item":"Máy phát điện: Công suất liên tục (Prime)","quote":"≥ 160 KVA","reference":"Chương V, mục 2, bảng STT 1","requirement":"Công suất liên tục (Prime) từ 160 KVA trở lên."},{"item":"Máy phát điện: Công suất dự phòng (Standby)","quote":"≥ 175 KVA","reference":"Chương V, mục 2, bảng STT 1","requirement":"Công suất dự phòng (Standby) từ 175 KVA trở lên."},{"item":"Máy phát điện: Điện áp","quote":"Đáp ứng tối thiểu các điện áp sau:380V/220V; 400V/230V;","reference":"Chương V, mục 2, bảng STT 1","requirement":"Đáp ứng tối thiểu các điện áp 380V/220V; 400V/230V; 3 pha, 4 dây."},{"item":"Máy phát điện: Tần số","quote":"50Hz","reference":"Chương V, mục 2, bảng STT 1","requirement":"Tần số 50Hz."},{"item":"Máy phát điện: Nhiệt độ môi trường làm việc","quote":"Thiết bị hoạt động bình thường (đúng hiệu suất thiết kế) ở nhiệt độ đến 40oC","reference":"Chương V, mục 2, bảng STT 1","requirement":"Hoạt động bình thường (đúng hiệu suất thiết kế) ở nhiệt độ đến 40oC."},{"item":"Máy phát điện: Bồn nhiên liệu","quote":"Dung tích đảm bảo thời gian cho máy phát điện vận hành ≥ 8 giờ ở mức 100% công suất liên tục","reference":"Chương V, mục 2, bảng STT 1","requirement":"Gồm bồn nhiên liệu của máy và bồn dầu phụ; dung tích đủ cho máy vận hành ≥ 8 giờ ở 100% công suất liên tục."},{"item":"Máy phát điện: Độ ẩm","quote":"Phù hợp cho môi trường Việt Nam độ ẩm tương đối đến 95%","reference":"Chương V, mục 2, bảng STT 1","requirement":"Phù hợp môi trường Việt Nam, độ ẩm tương đối đến 95%."},{"item":"Máy phát điện: Aptomat đầu cực bảo vệ đầu phát","quote":"Loại 3 cực","reference":"Chương V, mục 2, bảng STT 1","requirement":"Aptomat loại 3 cực."},{"item":"Động cơ: Kiểu động cơ","quote":"Động cơ dùng nhiên liệu Diesel loại 4 thì, phun nhiên liệu trực tiếp","reference":"Chương V, mục 2, bảng STT 2","requirement":"Động cơ diesel 4 thì, phun nhiên liệu trực tiếp."},{"item":"Động cơ: Tốc độ","quote":"≥ 1500 vòng/phút","reference":"Chương V, mục 2, bảng STT 2","requirement":"Tốc độ từ 1500 vòng/phút trở lên."},{"item":"Động cơ: Hệ thống cung cấp nhiên liệu","quote":"Phun nhiên liệu trực tiếp;","reference":"Chương V, mục 2, bảng STT 2","requirement":"Phun nhiên liệu trực tiếp."},{"item":"Động cơ: Hệ thống điều tốc","quote":"Điện tử","reference":"Chương V, mục 2, bảng STT 2","requirement":"Điều tốc điện tử."},{"item":"Động cơ: Tiêu hao nhiên liệu","quote":"≤ 35.95 lít ở 100% công suất liên tục (prime power)","reference":"Chương V, mục 2, bảng STT 2","requirement":"Tiêu hao nhiên liệu không quá 35.95 lít ở 100% công suất liên tục (prime power)."},{"item":"Động cơ: Thời gian hoạt động liên tục ở 70% công suất liên tục","quote":"Không giới hạn","reference":"Chương V, mục 2, bảng STT 2","requirement":"Không giới hạn thời gian hoạt động liên tục ở 70% công suất liên tục (prime power)."},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động bằng điện, dùng điện một chiều ắc quy 12V hoặc 24 V DC, có bộ nạp ắc quy một chiều lắp trên động cơ.","reference":"Chương V, mục 2, bảng STT 2","requirement":"Khởi động bằng điện, dùng ắc quy một chiều 12V hoặc 24V DC, có bộ nạp ắc quy một chiều lắp trên động cơ."},{"item":"Động cơ: Bộ sạc ắc quy","quote":"Cho phép sạc ắc quy từ cả hai nguồn: điện lưới (khi máy phát không hoạt động) và từ máy phát điện (khi máy phát điện hoạt động)","reference":"Chương V, mục 2, bảng STT 2","requirement":"Cho phép sạc ắc quy từ điện lưới (khi máy phát không hoạt động) và từ máy phát điện (khi máy phát hoạt động)."},{"item":"Đầu phát: Kiểu đầu phát","quote":"Từ trường quay, 4 cực , kết cấu không chổi than , kín không bị thấm nước","reference":"Chương V, mục 2, bảng STT 3","requirement":"Từ trường quay, 4 cực, không chổi than, kín không bị thấm nước."},{"item":"Đầu phát: Số pha","quote":"3pha - 4 dây","reference":"Chương V, mục 2, bảng STT 3","requirement":"3 pha, 4 dây."},{"item":"Đầu phát: Tần số và hệ số công suất","quote":"Cos ≥ 0,8","reference":"Chương V, mục 2, bảng STT 3","requirement":"Tần số 50 Hz; hệ số công suất Cos từ 0,8 trở lên."},{"item":"Đầu phát: Điện áp đầu ra","quote":"Đáp ứng tối thiểu các điện áp sau: 220V/380V; 400V/230V.","reference":"Chương V, mục 2, bảng STT 3","requirement":"Đáp ứng tối thiểu các điện áp 220V/380V; 400V/230V."},{"item":"Đầu phát: Độ chính xác điều chỉnh điện áp và tần số","quote":"- Mức độ điều chỉnh điện áp ≤ ± 1%","reference":"Chương V, mục 2, bảng STT 3","requirement":"Điều chỉnh điện áp ≤ ± 1%; điều chỉnh tần số ≤ ± 0,25 %."},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 2, bảng STT 3","requirement":"Cấp cách điện H."},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu: IP23","reference":"Chương V, mục 2, bảng STT 3","requirement":"Cấp bảo vệ tối thiểu IP23."},{"item":"Vỏ chống ồn: Độ ồn","quote":"Vỏ chống ồn phải đảm bảo độ ồn tiêu chuẩn ≤75dB (A) đo cách 1m","reference":"Chương V, mục 2, bảng STT 4","requirement":"Độ ồn tiêu chuẩn ≤ 75dB(A) đo cách 1m."},{"item":"Vỏ chống ồn: Vật liệu và xử lý bề mặt","quote":"Vật liệu vỏ cách âm được làm bằng thép tấm, có tráng kẽm.","reference":"Chương V, mục 2, bảng STT 4","requirement":"Vỏ cách âm bằng thép tấm tráng kẽm, xử lý sơn tĩnh điện; vỏ máy đồng bộ với máy phát."},{"item":"Hệ thống thoát khí nóng và khí xả","quote":"Ống khói mở rộng được chế tạo bằng Inox và đồng bộ với máy","reference":"Chương V, mục 2, bảng STT 5","requirement":"Ống khói mở rộng bằng Inox, đồng bộ với máy."},{"item":"Bộ điều khiển: Chế độ hoạt động","quote":"Chuyển mạch các chế độ điều khiển: bằng tay, tự động, dừng.","reference":"Chương V, mục 2, bảng STT 6","requirement":"Điều chỉnh điện áp tự động kết hợp điều tốc động cơ; điều khiển chu kỳ khởi động; điều khiển tốc độ chạy cầm chừng và Sleep Mode; thông báo tình trạng ắc quy mỗi lần khởi động; giám sát thông số với 2 chế độ cảnh báo trước và dừng hoạt động; hoạt động tự động hoàn toàn và điều khiển tại chỗ; chuyển mạch bằng tay, tự động, dừng."},{"item":"Bộ điều khiển: Đo lường thông số động cơ","quote":"- Thời gian vận hành và số lần khởi động của động cơ","reference":"Chương V, mục 2, bảng STT 6","requirement":"Đo nhiệt độ nước làm mát, áp suất và nhiệt độ dầu bôi trơn, tốc độ quay, thời gian vận hành và số lần khởi động, điện áp ắc quy."},{"item":"Bộ điều khiển: Đo lường thông số máy phát","quote":"Điện áp (V) dây, pha cả ba pha","reference":"Chương V, mục 2, bảng STT 6","requirement":"Đo điện áp dây, pha cả ba pha, tần số, dòng điện pha, % tải (KW)."},{"item":"Bộ điều khiển: Cảnh báo và bảo vệ theo thông số máy phát","quote":"Sai thứ tự pha","reference":"Chương V, mục 2, bảng STT 6","requirement":"Quá dòng, ngắn mạch, điện áp xoay chiều cao/thấp, quá tần số/dưới tần số, quá tải, sai thứ tự pha."},{"item":"Bộ điều khiển: Cảnh báo và bảo vệ theo thông số động cơ","quote":"Lỗi bộ cảm biến dầu và nhiệt độ.","reference":"Chương V, mục 2, bảng STT 6","requirement":"Quá tốc độ, áp suất dầu thấp, nhiệt độ dầu cao, mức dầu bôi trơn thấp, nhiệt độ nước làm mát cao, mức nước làm mát thấp, điện áp ắc quy cao/thấp, ắc quy yếu, quá khởi động, lỗi khởi động, lỗi bộ cảm biến dầu và nhiệt độ."},{"item":"Phụ kiện kèm theo","quote":"- Ống nối mềm với ống xả, bình tiêu âm, ắc quy khởi động máy theo quy định của hãng sản xuất","reference":"Chương V, mục 2, bảng STT 7","requirement":"Ống nối mềm với ống xả, bình tiêu âm, ắc quy khởi động theo quy định của hãng sản xuất."},{"item":"Phụ kiện kèm theo: Hệ thống khí xả","quote":"- Hệ thống khí xả: Bộ tiêu âm của hệ thống xả khí động cơ, bộ chống rung bằng thép, ống nối mềm (flexiable), theo tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục 2, bảng STT 7","requirement":"Bộ tiêu âm hệ thống xả khí động cơ, bộ chống rung bằng thép, ống nối mềm (flexiable), theo tiêu chuẩn của nhà sản xuất."},{"item":"Phạm vi lắp đặt: Nhà bảo quản thiết bị và hệ thống điện đấu nối","quote":"Thi công lắp dựng nhà bảo quản thiết bị và hệ thống điện đấu nối theo nội dung bản vẽ thiết kế thi công và khối lượng trong Hồ sơ mời thầu.","reference":"Chương V, mục 2, điểm c","requirement":"Thi công lắp dựng nhà bảo quản thiết bị và hệ thống điện đấu nối theo bản vẽ thiết kế thi công và khối lượng trong HSMT."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:07:10.088Z"}},"IB2300158982":{"u":"2026-11-03T12:16:08.314+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ve ky thuat.docx), chưa phân tích cả HSMT.","Văn bản không nêu ATS, cáp điện, tiêu chuẩn áp dụng (ISO/IEC/TCVN cụ thể) hay mức khí thải; không có mã hiệu (model) cụ thể của động cơ/đầu phát/bộ điều khiển.","Mục 4.4 không có trong bảng (đánh số nhảy từ 4.3 sang 4.5)."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho Xí nghiệp Cơ khí Trang phục (số hiệu gói thầu: TB 04-2023)","notifyNo":"IB2300158982","generatorCapacity":"250 kVA liên tục (prime), 275 kVA dự phòng (standby); 01 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng","quote":"Mua mới 01 Máy phát điện 250 kVA.","reference":"Chương V, mục 1","requirement":"Mua mới 01 máy phát điện 250 kVA"},{"item":"Chung - Xuất xứ, năm sản xuất","quote":"Tên hãng sản xuất, Tên nước sản xuất, Tên và mã hiệu của thiết bị, năm sản xuất.","reference":"Chương V, mục 2.a","requirement":"Hàng hóa phải có xuất xứ rõ ràng gồm tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất"},{"item":"Chung - Tình trạng, năm sản xuất","quote":"Hàng hóa được sản xuất mới 100% và sản xuất từ năm 2023 trở về sau, chưa qua sử dụng.","reference":"Chương V, mục 2.a","requirement":"Sản xuất mới 100%, sản xuất từ năm 2023 trở về sau, chưa qua sử dụng"},{"item":"Chung - Catalogue","quote":"Nhà thầu cần nêu đầy đủ chi tiết các đặc tính kỹ thuật và có gửi kèm theo catalogue của nhà sản xuất.","reference":"Chương V, mục 2.a","requirement":"Nhà thầu nêu đầy đủ chi tiết đặc tính kỹ thuật và gửi kèm catalogue của nhà sản xuất"},{"item":"Thông số chính - Thiết bị","quote":"Mới 100% bao gồm cả vỏ chống ồn, đã được nhiệt đới hóa để hoạt động trong điều kiện khí hậu Việt Nam","reference":"Chương V, mục 2.b, bảng 1.1","requirement":"Mới 100% gồm vỏ chống ồn, đã nhiệt đới hóa để hoạt động trong điều kiện khí hậu Việt Nam"},{"item":"Thông số chính - Hệ số công suất","quote":"Cos=0.8","reference":"Chương V, mục 2.b, bảng 1.2","requirement":"Cos=0.8"},{"item":"Thông số chính - Công suất liên tục","quote":"250 kVA","reference":"Chương V, mục 2.b, bảng 1.3","requirement":"250 kVA"},{"item":"Thông số chính - Công suất dự phòng","quote":"275 kVA","reference":"Chương V, mục 2.b, bảng 1.4","requirement":"275 kVA"},{"item":"Thông số chính - Điện áp định mức","quote":"380V / 220V","reference":"Chương V, mục 2.b, bảng 1.5","requirement":"380V / 220V"},{"item":"Thông số chính - Số pha/dây","quote":"3 pha 4 dây","reference":"Chương V, mục 2.b, bảng 1.6","requirement":"3 pha 4 dây"},{"item":"Thông số chính - Tốc độ quay","quote":"1500 vòng/phút","reference":"Chương V, mục 2.b, bảng 1.7","requirement":"1500 vòng/phút"},{"item":"Thông số chính - Tần số","quote":"50Hz","reference":"Chương V, mục 2.b, bảng 1.8","requirement":"50Hz"},{"item":"Thông số chính - Nhiên liệu","quote":"Dầu diezel","reference":"Chương V, mục 2.b, bảng 1.9","requirement":"Dầu diezel"},{"item":"Thông số chính - Kích thước gồm vỏ chống ồn","quote":"3600*1200*2000 (mm)","reference":"Chương V, mục 2.b, bảng 1.10","requirement":"3600*1200*2000 (mm)"},{"item":"Thông số chính - Trọng lượng gồm vỏ chống ồn","quote":"2700 (kgs)","reference":"Chương V, mục 2.b, bảng 1.11","requirement":"2700 (kgs)"},{"item":"Thông số chính - Bảo vệ","quote":"Máy đã bao gồm MCCB bảo vệ đầu cực","reference":"Chương V, mục 2.b, bảng 1.12","requirement":"Máy đã bao gồm MCCB bảo vệ đầu cực"},{"item":"Động cơ - Nhà sản xuất","quote":"CUMMINS hoặc tương đương","reference":"Chương V, mục 2.b, bảng 2.1","requirement":"CUMMINS hoặc tương đương"},{"item":"Động cơ - Chất lượng","quote":"Mới 100%","reference":"Chương V, mục 2.b, bảng 2.2","requirement":"Mới 100%"},{"item":"Động cơ - Kiểu","quote":"Động cơ Diezel 4 thì, nhiên liệu phun trực tiếp có turbo tăng áp.","reference":"Chương V, mục 2.b, bảng 2.3","requirement":"Động cơ Diezel 4 thì, nhiên liệu phun trực tiếp, có turbo tăng áp"},{"item":"Động cơ - Công suất liên tục","quote":"220 kW","reference":"Chương V, mục 2.b, bảng 2.4","requirement":"220 kW"},{"item":"Động cơ - Số xi lanh","quote":"6","reference":"Chương V, mục 2.b, bảng 2.5","requirement":"6"},{"item":"Động cơ - Dung tích xi lanh","quote":"8.9 lít","reference":"Chương V, mục 2.b, bảng 2.6","requirement":"8.9 lít"},{"item":"Động cơ - Bố trí xi lanh","quote":"Thẳng hàng","reference":"Chương V, mục 2.b, bảng 2.7","requirement":"Thẳng hàng"},{"item":"Động cơ - Nạp khí","quote":"Nạp khí băng turbo tăng áp","reference":"Chương V, mục 2.b, bảng 2.8","requirement":"Nạp khí bằng turbo tăng áp"},{"item":"Động cơ - Tiêu thụ nhiên liệu định mức","quote":"Tiêu thụ ở 100% công suất liên tục: 53 lít/h","reference":"Chương V, mục 2.b, bảng 2.9","requirement":"100% công suất liên tục: 53 lít/h; 75%: 39 lít/h; 50%: 27 lít/h"},{"item":"Động cơ - Hệ thống nhiên liệu","quote":"Dung tích bình nhiên liệu: 420 lít, được gắn liền vào bệ máy","reference":"Chương V, mục 2.b, bảng 2.10","requirement":"Bơm tay (bơm mồi) và bơm máy (bơm cao áp); bình nhiên liệu 420 lít gắn liền bệ máy"},{"item":"Động cơ - Làm mát","quote":"Dung tích bình nước làm mát: 34 lít","reference":"Chương V, mục 2.b, bảng 2.11","requirement":"Làm mát bằng nước kết hợp quạt gió; bình nước làm mát 34 lít"},{"item":"Động cơ - Bôi trơn","quote":"Dung tích dầu bôi trơn (bao gồm cả lọc dầu động cơ): 27,6 lít","reference":"Chương V, mục 2.b, bảng 2.12","requirement":"Bôi trơn cưỡng bức + tự vung; dung tích dầu bôi trơn (gồm lọc dầu) 27,6 lít"},{"item":"Động cơ - Xả khí","quote":"Hệ thống ống xả với khớp nối mềm đồng bộ theo máy","reference":"Chương V, mục 2.b, bảng 2.13","requirement":"Hệ thống ống xả với khớp nối mềm đồng bộ theo máy"},{"item":"Động cơ - Khởi động","quote":"Mô tơ đề: 12-24V","reference":"Chương V, mục 2.b, bảng 2.14","requirement":"Khởi động bằng động cơ đề, ắc quy 12-24V, mô tơ đề 12-24V"},{"item":"Động cơ - Dừng máy","quote":"Cuộn dây dừng động cơ 24VDC","reference":"Chương V, mục 2.b, bảng 2.15","requirement":"Tắt máy bằng điện, cuộn dây dừng động cơ 24VDC"},{"item":"Động cơ - Lọc gió","quote":"Kiểu lọc lõi tách rời có thể tháo lắp để sửa chữa và thay thế dễ dàng","reference":"Chương V, mục 2.b, bảng 2.16","requirement":"Kiểu lọc lõi tách rời, tháo lắp để sửa chữa và thay thế dễ dàng"},{"item":"Động cơ - Điều tốc","quote":"Điện tử","reference":"Chương V, mục 2.b, bảng 2.17","requirement":"Điện tử"},{"item":"Động cơ - Tỷ số nén","quote":"16,6 : 1","reference":"Chương V, mục 2.b, bảng 2.18","requirement":"16,6 : 1"},{"item":"Động cơ - Dung tích nhớt","quote":"27,6 lít","reference":"Chương V, mục 2.b, bảng 2.19","requirement":"27,6 lít"},{"item":"Đầu phát - Nhà sản xuất","quote":"HS STAMFORD hoặc tương đương","reference":"Chương V, mục 2.b, bảng 3.1","requirement":"HS STAMFORD hoặc tương đương"},{"item":"Đầu phát - Công suất","quote":"275 kVA","reference":"Chương V, mục 2.b, bảng 3.2-3.3","requirement":"Liên tục 250 kVA; dự phòng 275 kVA"},{"item":"Đầu phát - Số pha/dây","quote":"3 pha, 4 dây, 4 cực","reference":"Chương V, mục 2.b, bảng 3.4","requirement":"3 pha, 4 dây, 4 cực"},{"item":"Đầu phát - Tần số","quote":"50 Hz","reference":"Chương V, mục 2.b, bảng 3.5","requirement":"50 Hz"},{"item":"Đầu phát - Điện áp đầu ra","quote":"380/220 V xoay chiều","reference":"Chương V, mục 2.b, bảng 3.6","requirement":"380/220 V xoay chiều"},{"item":"Đầu phát - Kiểu máy","quote":"Tự kích từ, trường quay, không chổi than","reference":"Chương V, mục 2.b, bảng 3.7","requirement":"Kiểu kín, tự kích từ, trường quay, không chổi than; cuộn dây sơn cách điện và chống thấm, làm việc trong môi trường hơi nước, độ ẩm cao"},{"item":"Đầu phát - Kích từ","quote":"Bộ AVR cấp điện nuôi cuộn kích từ","reference":"Chương V, mục 2.b, bảng 3.8","requirement":"Tự kích từ, nam châm vĩnh cửu cấp kích thích ban đầu; AVR cấp điện nuôi cuộn kích từ"},{"item":"Đầu phát - Độ chính xác điều chỉnh điện áp","quote":"Điện áp được điều khiển chính xác trong phạm vi 1 % điện áp đầu ra với sai lệch tốc độ từ 2-5%.","reference":"Chương V, mục 2.b, bảng 3.9","requirement":"Điện áp được điều khiển trong phạm vi 1% điện áp đầu ra với sai lệch tốc độ 2-5%; tự động điều chỉnh theo tải bằng AVR"},{"item":"Đầu phát - Cấp cách điện/cách nhiệt","quote":"H/H","reference":"Chương V, mục 2.b, bảng 3.10","requirement":"H/H"},{"item":"Đầu phát - Cấp bảo vệ cơ học","quote":"IP 23","reference":"Chương V, mục 2.b, bảng 3.11","requirement":"IP 23"},{"item":"Đầu phát - Khả năng quá tải","quote":"10% trong 1 giờ","reference":"Chương V, mục 2.b, bảng 3.12","requirement":"10% trong 1 giờ"},{"item":"Đầu phát - Bảo vệ điện áp ra","quote":"AVR có khả năng bảo vệ quá kích thích điện áp","reference":"Chương V, mục 2.b, bảng 3.13","requirement":"Aptomat bảo vệ quá tải và ngắn mạch; AVR có khả năng bảo vệ quá kích thích điện áp"},{"item":"Điều khiển - Thiết bị hiển thị","quote":"Hãng sản xuất: Deepsea hoặc tương đương","reference":"Chương V, mục 2.b, bảng 4.1","requirement":"Màn hình tinh thể lỏng; hãng Deepsea hoặc tương đương"},{"item":"Điều khiển - Hệ thống điều khiển","quote":"Điều khiển bằng tay và tự động","reference":"Chương V, mục 2.b, bảng 4.2","requirement":"Điều khiển bằng tay và tự động; nút STOP/RESET-MANUAL-AUTO-START; dừng máy khi có lỗi và dừng khẩn cấp bằng tay; báo lỗi, tắt máy và lưu lỗi"},{"item":"Điều khiển - Đo lường và chỉ thị","quote":"Công suất hoạt động trên từng pha và tổng (KW)","reference":"Chương V, mục 2.b, bảng 4.3","requirement":"Thông số động cơ (nhiệt độ, mức nhiên liệu, điện áp ắc quy, áp suất dầu, tốc độ, số giờ chạy) và thông số đầu phát (điện áp, tần số, dòng điện 3 pha, công suất kW/kVA, hệ số công suất, điện áp nạp ắc quy, ngày/giờ)"},{"item":"Điều khiển - Cảnh báo và bảo vệ","quote":"Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 2.b, bảng 4.5","requirement":"Cảnh báo: tốc độ cao/thấp, điện áp ắc quy cao/thấp, lỗi sạc, dòng ra cao, điện áp ra cao/thấp, áp suất dầu thấp, dừng khẩn cấp, nhiệt độ nước làm mát cao; đèn LED chỉ dẫn"},{"item":"Kết nối - Phụ tải","quote":"Các cực đấu điện- Aptomat bảo vệ","reference":"Chương V, mục 2.b, bảng 5.1","requirement":"Các cực đấu điện; Aptomat bảo vệ"},{"item":"Khung bệ","quote":"Giảm chấn đặt giữa bệ máy động cơ và củ phát","reference":"Chương V, mục 2.b, bảng 6.1","requirement":"Khung máy bằng thép cấu hình có giảm chấn; bệ máy bằng thép cấu hình; giảm chấn giữa bệ động cơ và đầu phát"},{"item":"Phụ kiện - Pô giảm thanh","quote":"Gắn với động cơ qua hệ thống ống xả có khớp nối mềm","reference":"Chương V, mục 2.b, bảng 7.1","requirement":"Gắn với động cơ qua ống xả có khớp nối mềm, đồng bộ theo máy"},{"item":"Phụ kiện - Catalogue","quote":"01 bộ theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 2.b, bảng 7.2","requirement":"01 bộ theo tiêu chuẩn của nhà sản xuất"},{"item":"Vỏ chống ồn - Vật liệu","quote":"Bằng thép tấm độ dày 2 mm","reference":"Chương V, mục 2.b, bảng 8.1-8.2","requirement":"Thép tấm dày 2 mm; xử lý chống ăn mòn và sơn tĩnh điện"},{"item":"Vỏ chống ồn - Vật liệu cách âm","quote":"Các vật liệu cách âm Rock-wool đạt tiêu chuẩn của nhà sản xuất, chống cháy, chống thấm nước, độ bền cao","reference":"Chương V, mục 2.b, bảng 8.3","requirement":"Rock-wool đạt tiêu chuẩn nhà sản xuất, chống cháy, chống thấm nước, độ bền cao"},{"item":"Vỏ chống ồn - Thiết kế","quote":"Vỏ có 5 cửa mở thuận tiện cho việc bảo dưỡng sửa chữa và thay thế phụ tùng","reference":"Chương V, mục 2.b, bảng 8.4","requirement":"2 buồng riêng (buồng máy và buồng thoát nhiệt); 5 cửa mở; có ngỏ kiểm tra/bổ sung nhiên liệu, nước làm mát, dầu bôi trơn và đường cáp điện ra; cửa panel điều khiển gắn mê ca"},{"item":"Vỏ chống ồn - Nút dừng khẩn cấp","quote":"Đặt trên vỏ giảm thanh, giúp dừng máy khẩn cấp trong nhưng trường hợp đặc biệt.","reference":"Chương V, mục 2.b, bảng 8.5","requirement":"Đặt trên vỏ giảm thanh"},{"item":"Vỏ chống ồn - Độ ồn","quote":"75dB ±3","reference":"Chương V, mục 2.b, bảng 8.6","requirement":"75dB ±3, phù hợp yêu cầu độ ồn theo TCVN trong khu dân cư"},{"item":"Bảo hành","quote":"Chế độ bảo hành: Theo tiêu chuẩn của nhà sản xuất và đáp ứng yêu cầu của E-HSMT.","reference":"Chương V, mục 3","requirement":"Theo tiêu chuẩn nhà sản xuất và đáp ứng E-HSMT; thực hiện nghĩa vụ bảo hành, sửa chữa, cung cấp thiết bị thay thế, hỗ trợ kỹ thuật trong 7 ngày làm việc kể từ khi nhận yêu cầu"},{"item":"CO/CQ","quote":"Nhà thầu phải nộp tài liệu chứng minh nguồn gốc xuất xứ hàng hóa (C/O), chất lượng hàng hóa (C/Q) đối với hàng hóa nhập khẩu.","reference":"Chương V, mục 3","requirement":"Nộp tài liệu chứng minh xuất xứ (C/O) và chất lượng (C/Q) đối với hàng hóa nhập khẩu"},{"item":"Lắp đặt","quote":"Kiểm tra sau khi lắp đặt, hướng dẫn vận hành, hướng dẫn lập trình, chuyển giao công nghệ","reference":"Chương V, mục 2.a và mục 4","requirement":"Giá hàng hóa đã bao gồm vận chuyển, lắp đặt, hướng dẫn sử dụng; kiểm tra sau lắp đặt, hướng dẫn vận hành, lập trình, chuyển giao công nghệ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:16:07.533Z"}},"IB2300159650":{"u":"2026-11-03T12:09:15.694+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. YEU CAU VE KY THUAT - IN (1).pdf), chưa phân tích cả HSMT.","Văn bản là bản quét/OCR không dấu, nhiều chỗ lỗi ký tự; các trích dẫn được chép nguyên văn từ văn bản OCR.","Chương V không nêu số lượng máy phát điện, ATS, chiều dài cáp.","Chương V không nêu công suất chính/dự phòng, điện áp, tần số, số pha, số xi lanh, tốc độ, mức tiêu hao nhiên liệu