 điều khiển máy phát: chế độ vận hành","quote":"Cung cấp cả hai chức năng tự động và bằng tay để khởi động và tắt máy phát điện.","reference":"Chương V, Yêu cầu đối với hệ thống điều khiển máy phát","requirement":"Có cả hai chức năng tự động và bằng tay để khởi động và tắt máy; chế độ manual có nút tắt khẩn cấp màu đỏ, màn hình hiển thị trạng thái, phím chuyển chế độ và đèn chỉ thị trạng thái."},{"item":"Hệ thống điều khiển máy phát: khởi động tự động theo ATS","quote":"cung cấp điện 100% công suất ra tải trong vòng 10s","reference":"Chương V, Yêu cầu đối với hệ thống điều khiển máy phát","requirement":"Khi nhận tín hiệu khởi động từ ATS, máy tự khởi động, đóng ACB đầu ra cấp tới ATS và cấp 100% công suất ra tải trong vòng 10s; sau khi mất tín hiệu ATS, thời gian chờ điều chỉnh được từ 0 đến 30 phút rồi tắt động cơ."},{"item":"Bồn dầu ngầm: kết cấu","quote":"thân bồn có độ dày >=8mm±5%, nắp bồn có độ dày 10mm và có chân đỡ 500mm","reference":"Chương V, Yêu cầu đối với hệ thống nhiên liệu, mục a. Bồn dầu ngầm","requirement":"Bằng thép tấm, thân bồn dày >=8mm±5%, nắp bồn dày 10mm, có chân đỡ 500mm; thân và chân đế quấn băng chống ăn mòn; bồn tổng có van xả đáy, họng nhập, họng dầu hồi, chõ bơm, van thông bồn, van thở và bộ hiển thị mức dầu tuyến tính."},{"item":"Bồn dầu ngày: kết cấu và dung tích vận hành","quote":"Qui cách bồn dầu ngày được làm bằng thép tấm dày >=3.5mm±5%","reference":"Chương V, Yêu cầu đối với hệ thống nhiên liệu, mục b. Bồn dầu ngày","requirement":"Đặt ở vị trí, độ cao đảm bảo cấp đủ nhiên liệu cho máy phát vận hành liên tục từ 3 giờ trở lên khi mất điện lưới; đặt trong bể chống tràn có rãnh thu dầu về hố thu; thép tấm dày >=3.5mm±5%, chân bằng khung thép; sơn 03 lớp (02 lớp chống rỉ và lớp sơn ngoài)."},{"item":"Bồn dầu ngày: đo mức, van xả","quote":"Phao báo mức dầu tuyến tính có chức năng đo mức dầu tuyến tính chuyển đổi tín hiệu và hiển thị mức dầu từ 0-100% trên màn hình điều khiển của máy phát điện.","reference":"Chương V, Yêu cầu đối với hệ thống nhiên liệu, mục b. Bồn dầu ngày","requirement":"Phao báo mức dạng tiếp điểm điều khiển bơm (dừng khi đầy, chạy khi cạn); phao mức tuyến tính hiển thị 0-100% trên màn hình điều khiển máy phát; có bộ báo mức từ tính; van xả đáy điều khiển bằng điện, kèm cụm van bypass xả bằng tay; ống thông hơi có chụp chống nước và van ngăn cháy."},{"item":"Đường ống dầu: vật liệu và cấu hình","quote":"tuân theo chuẩn API SCHEDULE 40 về chất lượng","reference":"Chương V, Yêu cầu đối với hệ thống nhiên liệu, mục c. Đường ống dầu","requirement":"Ống cấp dầu cứng là ống thép đen theo chuẩn API SCHEDULE 40, sơn 03 lớp; ống cấp từ bồn chính đến bồn ngày và ống xả tràn/xả dump từ bồn ngày về bồn ngầm cấu hình dự phòng 1+1; đường xả cặn (leak) 1 đường; van điện từ/motor van có van bypass cơ khí song song."},{"item":"Đường ống dầu: phạm vi trong gói thầu","quote":"đến 05 bồn dầu ngày tại phòng máy phát điện tại tầng 2 và và 02 bồn dầu ngày tại tầng 3","reference":"Chương V, Yêu cầu đối với hệ thống nhiên liệu, mục c. Đường ống dầu","requirement":"Đường ống dầu cấp và hồi từ bồn dầu tổng đến 05 bồn dầu ngày tại phòng máy phát tầng 2 và 02 bồn dầu ngày tại tầng 3; đường ống tầng 2, 3 có van chặn và mặt bích chờ để mở rộng."},{"item":"Bơm dầu","quote":"Hệ thống bơm dầu cung cấp cho bồn dầu ngày được thiết kế dự phòng 1+1","reference":"Chương V, Yêu cầu đối với hệ thống nhiên liệu, mục d. Bơm dầu","requirement":"Hệ thống bơm cấp dầu cho bồn dầu ngày thiết kế dự phòng 1+1; hai bơm nối đến 02 bồn dầu ngầm bằng 04 hệ chõ bơm riêng biệt; bơm lọc dầu (polishing) có bộ lọc tách nước và các phần tử > 30micron."},{"item":"Tủ điều khiển bơm dầu","quote":"Kết nối truyền thông Modbus TCP/IP đến hệ thống BMS.","reference":"Chương V, Yêu cầu đối với hệ thống nhiên liệu, mục e. Hệ thống các tủ điều khiển bơm dầu","requirement":"Điều khiển bằng PLC, dự phòng 1+1, tủ có ATS 2 nguồn đầu vào, hai chế độ Auto/Manual, kết nối truyền thông Modbus TCP/IP đến hệ thống BMS; giám sát mức dầu bồn ngầm và dòng chảy trên đường ống."},{"item":"Hệ thống cách âm: độ ồn và nhiệt độ phòng máy","quote":"phải ở mức 75 dB khi đứng bên ngoài cách tường phòng máy/ container 5 mét","reference":"Chương V, Yêu cầu đối với hệ thống cách âm","requirement":"Khi các máy phát hoạt động đầy tải, độ ồn ở mức 75 dB khi đứng ngoài cách tường phòng máy/container 5 mét; nhiệt độ trong phòng không quá 10ºC so với nhiệt độ môi trường bên ngoài; đảm bảo tiêu chuẩn Uptime Tier 3."},{"item":"Hệ thống thoát khí thải: tiêu chuẩn khí thải và cấu hình","quote":"Khí thải đầu ra của máy phát đảm bảo theo yêu cầu tiêu chuẩn khí thải VN (QCVN 19: 2009/BTNMT).","reference":"Chương V, Yêu cầu đối với hệ thống thoát khí thải","requirement":"Mỗi máy phát lắp pô giảm âm và ống thoát khí thải độc lập riêng biệt; khí thải đảm bảo theo QCVN 19: 2009/BTNMT; pô giảm âm và ống khói có hệ thống lò xo chống rung."},{"item":"Hệ thống thoát khí thải: vật liệu ống","quote":"Vật liệu ống được làm bằng inox SUS304 độ dày tối thiểu 2mm và bọc cách nhiệt bằng rockwool và Inox 304 dày 0.4mm.","reference":"Chương V, Yêu cầu đối với hệ thống thoát khí thải","requirement":"Ống bằng inox SUS304 dày tối thiểu 2mm, bọc cách nhiệt rockwool và Inox 304 dày 0.4mm."},{"item":"Sơn vỏ container, bồn dầu, ống dầu, thang và support","quote":null,"reference":"Chương V, Yêu cầu về sơn (bảng sơn, dòng 1-4)","requirement":"Sơn tại xưởng: vỏ container, bồn dầu, ống dầu/ống nước gồm sơn lót kẽm vô cơ 50 µm, sơn epoxy 175 µm, polyurethane 50 µm, tổng 275 µm; thang và support gồm sơn lót kẽm vô cơ 80 µm và sơn epoxy 80 µm, tổng 160 µm."},{"item":"Kiểm tra chạy thử, thử tải","quote":"Bước 6: Đóng tải 01 bước 100% theo NFPA 110.","reference":"Chương V, Tổ chức kiểm tra và nghiệm thu","requirement":"Chạy thử Full load và Over load với tải giả: không tải 05 phút; 50% tải 30 phút; 75% tải 30 phút; 100% tải 240 phút; quá tải 110% trong 30 phút; đóng tải 01 bước 100% theo NFPA 110."},{"item":"Kiểm định và giám định","quote":"Chứng nhận kiểm định kỹ thuật an toàn cho hệ thống bồn dầu: bồn dầu ngầm, bồn dầu ngày (kèm theo tem kiểm định)","reference":"Chương V, Yêu cầu chung về hàng hóa thuộc gói thầu","requirement":"Có chứng thư giám định hệ thống máy phát điện (tình trạng, chất lượng, số lượng, đồng bộ, xuất xứ) và chứng nhận kiểm định kỹ thuật an toàn cho bồn dầu ngầm, bồn dầu ngày kèm tem kiểm định."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:34:18.885Z"}},"IB2300272282":{"u":"2026-11-04T02:43:45.969+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Chương V không nêu công suất prime/standby, thông số động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, CO/CQ hay tiêu chuẩn cụ thể; gói thầu chỉ là cung cấp vật tư và bảo dưỡng.","Một số trích dẫn bị ngắt dòng do định dạng bảng PDF nên chỉ copy được phần nằm trên cùng một dòng."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư và bảo dưỡng định kỳ cấp độ 01 năm 04 máy phát điện 300kVA trạm điện SS5, SS6","notifyNo":"IB2300272282","generatorCapacity":"4 máy 300kVA (không nêu rõ chế độ prime/standby; được mô tả là máy phát điện dự phòng trạm điện SS5, SS6)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Gói thầu - Số lượng và loại máy phát điện","quote":"Nhân công bảo dưỡng máy phát điện 300kVA - FgWilson – Perkins","reference":"Chương V, mục 1.2.2","requirement":"Bảo dưỡng định kỳ cấp độ 01 năm cho 04 máy phát điện 300kVA tại trạm điện SS5, SS6 (máy phát điện dự phòng), hãng FgWilson – Perkins"},{"item":"Máy 300kVA: Hãng động cơ/máy phát","quote":"máy phát điện 300kVA - FgWilson – Perkins","reference":"Chương V, mục 2, bảng II.1","requirement":"FgWilson – Perkins"},{"item":"Vật tư: Phin lọc nhiên liệu thô và gioăng cao su chịu dầu","quote":"Mã hiệu 10000-59653 của hãng FgWilson – Perkins","reference":"Chương V, mục 2, bảng I.1; mục 1.2.1","requirement":"Mã hiệu 10000-59653 của hãng FgWilson – Perkins hoặc loại có thông số kỹ thuật tương đương; số lượng 04 cái"},{"item":"Vật tư: Phin lọc nhiên liệu tinh và gioăng cao su chịu dầu","quote":"Mã hiệu 10000-59652 của hãng FgWilson – Perkins","reference":"Chương V, mục 2, bảng I.2; mục 1.2.1","requirement":"Mã hiệu 10000-59652 của hãng FgWilson – Perkins hoặc loại có thông số kỹ thuật tương đương; số lượng 04 cái"},{"item":"Vật tư: Phin lọc dầu bôi trơn và gioăng cao su chịu dầu","quote":"Mã hiệu: 10000-59645 của hãng FgWilson – Perkins","reference":"Chương V, mục 2, bảng I.3; mục 1.2.1","requirement":"Mã hiệu 10000-59645 của hãng FgWilson – Perkins hoặc loại có thông số kỹ thuật tương đương; số lượng 04 cái"},{"item":"Vật tư: Ống dẫn nhiên liệu chịu dầu và phụ kiện","quote":"Đường kính trong của ống dẫn nhiên liệu: 50mm.","reference":"Chương V, mục 2, bảng I.4; mục 1.2.1","requirement":"Đường kính trong 50mm; số lượng 04 bộ"},{"item":"Vật tư: Dung dịch nước làm mát chống đóng cặn","quote":"Mã hiệu DCA4 –DCA65L của hãng Fleetguard hoặc","reference":"Chương V, mục 2, bảng I.5; mục 1.2.1","requirement":"Mã hiệu DCA4 –DCA65L của hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương; số lượng 15,12 lít"},{"item":"Vật tư: Dầu bôi trơn","quote":"Mã hiệu 15W-40/CH,CI của hãng Total hoặc loại có","reference":"Chương V, mục 2, bảng I.6; mục 1.2.1","requirement":"Mã hiệu 15W-40/CH,CI của hãng Total hoặc loại có thông số kỹ thuật tương đương; số lượng 288 lít (mục 1.2.2 nêu dầu SAE 15w-40/CH4 (Total) cho công tác thay vật tư)"},{"item":"Dịch vụ: Phạm vi thay vật tư, phụ tùng","quote":null,"reference":"Chương V, mục 1.2.2","requirement":"Nhân công thay phin lọc nhiên liệu thô, phin lọc nhiên liệu tinh, phin lọc dầu bôi trơn (kèm gioăng cao su chịu dầu) và dầu bôi trơn cho 04 máy"},{"item":"Dịch vụ: Phạm vi bảo dưỡng máy phát điện","quote":null,"reference":"Chương V, mục 1.2.2","requirement":"Kiểm tra bổ sung dung dịch ắc quy nếu cần; loại bỏ nước và cặn trong bình nhiên liệu, kiểm tra rò rỉ nhiên liệu; chẩn đoán điện tử, chỉnh định thông số làm việc; kiểm tra, vệ sinh, bảo dưỡng linh kiện điện tử; kiểm tra, vệ sinh hệ thống khí nạp, khí xả; kiểm tra, xiết chặt cơ cấu phối khí, bảo dưỡng cơ cấu chuyển động; kiểm tra, vệ sinh thông tắc két nước và két làm nguội khí nạp; kiểm tra hệ thống tiêu âm; kiểm tra và điều chỉnh tỷ lệ chất đông dung dịch làm mát; 04 máy"},{"item":"Dịch vụ: Nhân sự và quy trình","quote":"Nhân sự chủ chốt thực hiện dịch vụ phải có chứng","reference":"Chương V, mục 2, bảng II.1","requirement":"Nhân sự chủ chốt phải có chứng chỉ đào tạo về kỹ thuật do hãng sản xuất máy phát điện cấp; thực hiện thay vật tư, bảo dưỡng, hiệu chỉnh theo đúng quy trình, quy định của nhà sản xuất máy phát điện"},{"item":"Hàng hóa: Tình trạng và năm sản xuất","quote":"Bản cam kết cung cấp hàng hoá mới 100%, sản","reference":"Chương V, mục 2, bảng III.1","requirement":"Mới 100%, sản xuất năm 2022 trở về sau (bản cam kết đính kèm E-HSDT)"},{"item":"Hàng hóa: Tính tương thích","quote":"Bản cam kết về tính tương thích của linh kiện đã chào với các máy phát điện hiện hữu.","reference":"Chương V, mục 2, bảng III.1","requirement":"Bản cam kết về tính tương thích của linh kiện đã chào với các máy phát điện hiện hữu"},{"item":"Chạy thử hệ thống","quote":"đảm bảo khả năng ổn định điện áp và hòa đồng bộ được theo đúng quy trình đã định của đơn vị quản lý vận hành","reference":"Chương V, mục 3.2","requirement":"Sau bảo dưỡng, hiệu chỉnh phải chạy thử thiết bị và hệ thống bảo đảm khả năng ổn định điện áp và hòa đồng bộ đúng quy trình của đơn vị quản lý vận hành"},{"item":"Kiểm tra và thử nghiệm","quote":"Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng.","reference":"Chương V, mục 4","requirement":"Chạy thử máy phát điện không tải sau bảo dưỡng; sau đó chạy thử hệ thống máy phát điện liên động có tải khi chạy không tải đạt yêu cầu"},{"item":"Bảo hành","quote":"thời gian bảo hành tối thiểu 12 tháng tính từ","reference":"Chương V, mục 3.6","requirement":"Bảo hành hàng hóa và công việc bảo dưỡng tối thiểu 12 tháng kể từ ngày nghiệm thu hoàn thành, bàn giao; có mặt kiểm tra sự cố trong 48 giờ, sửa chữa/thay mới trong 01 tuần, tổng thời gian khắc phục không quá 02 tuần; hàng hóa sửa/thay mới được bảo hành tiếp 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T02:43:45.217Z"}},"IB2300273061":{"u":"2026-11-03T13:33:54.928+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 4-Chuong-V-Tieu-Chuan-KT-Ra-Soat-G43-F.docx), chưa phân tích cả HSMT.","Cột 'Nhà thầu chào' để trống; các mục ghi 'Nêu cụ thể' (nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, kích thước, trọng lượng...) do nhà thầu tự kê khai, Chương V không quy định giá trị.","Bảng 160 kVA, dòng 'Loại máy' ghi 'công suất 100kVA' nhưng các dòng công suất đều là ≥ 160 kVA (có thể là lỗi đánh máy trong HSMT).","Chương V không nêu thời hạn bảo hành, phạm vi lắp đặt, cáp, bình nhiên liệu cho máy 100 kVA và 160 kVA (nhà thầu nêu cụ thể), cũng không nêu năm sản xuất cụ thể.","Chương V không phân biệt rõ công suất dự phòng (standby) hay chính (prime); chỉ ghi 'Công suất liên tục' và 'Công suất tối đa'.","Danh mục chi tiết các chức năng bảo vệ tiêu chuẩn ở mục 1.3.c bị bỏ trống trong văn bản."],"result":{"keyInfo":{"bidName":"23TBSX-G43: Cung cấp Máy phát điện","notifyNo":"IB2300273061","generatorCapacity":"2 x 100 kVA + 1 x 160 kVA + 1 x 250 kVA (công suất liên tục, tổ máy phát điện diesel dự phòng hạ áp)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng","quote":"Máy phát điện 100KVA","reference":"Chương V, mục A.II và A.III","requirement":"Máy phát điện 100KVA: 2 máy; 160KVA: 1 máy; 250KVA: 1 máy. Phân bổ: 100kVA mỗi nơi 1 máy tại PY và ĐL; 160kVA 1 máy; 250kVA 1 máy tại QT và ĐL."},{"item":"Chung - Điều kiện môi trường","quote":"Nhiệt đới, nóng ẩm","reference":"Chương V, mục B.I.1.1","requirement":"Nhiệt độ môi trường lớn nhất 45oC, nhỏ nhất 0oC; khí hậu nhiệt đới, nóng ẩm; độ ẩm cực đại 100%; độ cao lắp đặt đến 1000 m; vận tốc gió lớn nhất 160 km/h."},{"item":"Chung - Hệ thống điện","quote":"Trung tính nối đất trực tiếp","reference":"Chương V, mục B.I.1.2","requirement":"Điện áp danh định 0,4 kV, 3 pha, trung tính nối đất trực tiếp, tần số 50 Hz."},{"item":"Chung - Tình trạng, xuất xứ, CO/CQ","quote":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa","reference":"Chương V, mục B.I.2.2","requirement":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có CO rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa kèm tài liệu liên quan."},{"item":"Chung - Nhiệt đới hóa, mạ kẽm","quote":"được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành","reference":"Chương V, mục B.I.2.2","requirement":"Máy phát điện được nhiệt đới hóa, phù hợp môi trường lắp đặt vận hành. Chi tiết thép yêu cầu mạ kẽm nhúng nóng theo TCVN 5408:2007 hoặc tiêu chuẩn tương đương."},{"item":"Chung - Cấu hình tổ máy","quote":"phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi 1 Nhà sản xuất","reference":"Chương V, mục B.I.4.1.1 khoản 3","requirement":"Tổ máy dự phòng hạ áp gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi nguồn tự động; lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 1 nhà sản xuất chịu trách nhiệm."},{"item":"Chung - Tiêu chuẩn chế tạo","quote":"Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, mục B.I.4.1.5","requirement":"Chế tạo theo TCVN 9729:2013 hoặc tiêu chuẩn tương đương."},{"item":"Chung - Giấy chứng nhận tiêu chuẩn","quote":"Chấp nhận cho Xác nhận của người sử dụng cuối cùng đối với các máy phát điện có công suất ≥ 100kVA.","reference":"Chương V, mục B.I.4.3","requirement":"Cung cấp giấy chứng nhận sản phẩm tổ máy phát điện (hoặc nhà sản xuất) đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương, do tổ chức độc lập với nhà sản xuất ban hành. Chấp nhận xác nhận của người sử dụng cuối cùng với máy công suất ≥ 100kVA."},{"item":"Chung - Thí nghiệm xuất xưởng và nghiệm thu","quote":"chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm","reference":"Chương V, mục B.I.4.1.6 và 4.2","requirement":"Thí nghiệm xuất xưởng theo TCVN 9729-6, TCVN 6627-1 hoặc tương đương (đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử điện áp chịu thử). Trước khi tiếp nhận phải chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm. Biên bản thử nghiệm xuất xưởng cung cấp khi giao hàng."},{"item":"Chung - Động cơ","quote":"Độ ồn tối đa: ≤ 70±5dB với khoảng cách 7m không vật chắn.","reference":"Chương V, mục B.II.1.1","requirement":"Diesel 4 kỳ; số vòng quay ≤ 1500 vòng/phút; chế độ làm việc dài hạn; có turbo tăng áp và làm mát khí nạp; làm mát bằng nước (két nước gắn trên máy, có quạt); bôi trơn cưỡng bức bằng bơm bánh răng; thùng nhiên liệu lắp chung trên máy; khởi động môtơ điện một chiều, có bộ tự động sạc accu, accu 12V hoặc 24V; có ống giảm thanh; độ ồn tối đa ≤ 70±5dB ở 7m không vật chắn."},{"item":"Chung - Máy phát (đầu phát)","quote":"Điện áp định mức: 220/380V. Cấp cách điện H.","reference":"Chương V, mục B.II.1.2","requirement":"3 pha; tần số 50 Hz; điện áp định mức 220/380V; cấp cách điện H; hệ số công suất Cosϕđm ≥ 0,8."},{"item":"Chung - Hệ thống điều khiển, đo lường, bảo vệ","quote":"Có áptômát tổng và cầu dao cách ly đầu cực máy phát.","reference":"Chương V, mục B.II.1.3","requirement":"Bộ điều khiển kết hợp điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý; hệ thống khởi động thông minh hạn chế khói đen; có chức năng cảnh báo và dừng máy khi sự cố; màn hình LCD; hiển thị thông số cơ và điện; nút khởi động, dừng, dừng khẩn cấp; có áptômát tổng và cầu dao cách ly đầu cực máy phát; có đèn chiếu sáng vận hành ban đêm."},{"item":"Chung - Thùng cách âm","quote":"Có móc cẩu để cẩu tổ máy.","reference":"Chương V, mục B.II.1.4","requirement":"Cách âm và che kín mưa nắng tốt, sơn tĩnh điện chống gỉ cao; có lỗ thông hơi, cửa mở về mọi phía; các cửa có chốt liên động và khóa; có móc cẩu."},{"item":"Chung - Tủ ATS","quote":"Bộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải.","reference":"Chương V, mục B.II.1.5","requirement":"Điều khiển kỹ thuật số, 02 cấp điều khiển bằng tay tại chỗ và tự động; đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát, có đầu chờ nối điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới."},{"item":"Chung - Phụ tùng và đồ nghề","quote":"trong vòng 10 ngày làm việc kể từ lúc nhận được văn bản thông báo của đơn vị vận hành tổ máy phát","reference":"Chương V, mục B.II.1.6","requirement":"Cung cấp phụ tùng cho kỳ bảo dưỡng lần đầu và đồ nghề vận hành, sửa chữa; đảm bảo cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ khi nhận văn bản thông báo của đơn vị vận hành."},{"item":"Máy 100 kVA: Tổ máy","quote":"≤ 24 lít/giờ","reference":"Chương V, mục B.II.2, bảng 1, phần I","requirement":"Máy phát điện diesel có vỏ giảm âm, 100kVA, 03 pha; mới 100%; công suất liên tục ≥ 100 kVA; công suất tối đa ≥ 110 kVA; hệ số công suất ≥ 0,8; 380V/220V; ≤ 1500 vòng/phút; 50Hz; tự động điều chỉnh công suất khi thay đổi tải; tiêu hao nhiên liệu 100% tải ≤ 24 lít/giờ (50% tải: nhà thầu nêu cụ thể); quá tải 10% tải trong vòng 01 giờ; nhiên liệu dầu Diezel; khung bệ xử lý bề mặt bằng hóa chất và sơn tĩnh điện."},{"item":"Máy 100 kVA: Động cơ","quote":"≥ 100 kVA/80kW","reference":"Chương V, mục B.II.2, bảng 1, phần II","requirement":"Công suất liên tục ≥ 100 kVA/80kW; công suất tối đa ≥ 110 kVA/88kW; Diesel 4 kỳ; bơm phun trực tiếp; điều tốc điện tử/cơ; ≤ 1500 vòng/phút; tiêu chuẩn khí thải phù hợp với điều kiện của Việt Nam; turbo tăng áp; khởi động điện; làm mát bằng nước; độ ồn cách 7 mét ≤ 70±5dB. Nhà thầu nêu cụ thể: nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh."},{"item":"Máy 100 kVA: Đầu phát điện","quote":"≤ ± 1% Uđm","reference":"Chương V, mục B.II.2, bảng 1, phần III","requirement":"380V/220V; 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất liên tục ≥ 100 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút. Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất."},{"item":"Máy 100 kVA: Bộ điều khiển","quote":"Cổng kết nối USB.","reference":"Chương V, mục B.II.2, bảng 1, phần IV","requirement":"Mới 100%, nguyên lý kỹ thuật số, gắn trên máy phát, có đèn chiếu sáng; kết hợp được với tủ ATS; khởi động/tắt máy, dừng khẩn cấp, điều khiển từ xa; đo số giờ vận hành, nhật ký lỗi, thông số đầu phát và động cơ; bảo vệ quá tải, điện áp cao/thấp, nhiệt độ nước làm mát quá cao, áp lực dầu nhớt thấp, tần số quá cao/thấp, mức nhiên liệu thấp/hết; có cổng kết nối hệ thống kiểm soát từ xa và cổng USB."},{"item":"Máy 100 kVA: Vỏ giảm âm","quote":"Vật liệu chống cháy, dày 20 ÷ 50mm","reference":"Chương V, mục B.II.2, bảng 1, phần V","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; độ ồn cách 7 mét ≤ 70±5dB (không vật chắn); lỗ thông hơi có lưới chống chuột, rắn; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu."},{"item":"Máy 100 kVA: Tủ ATS","quote":"Nêu cụ thể, đảm bảo vận hành phù hợp với thiết kế ATS đi kèm của nhà sản xuất","reference":"Chương V, mục B.II.2, bảng 1, phần VI","requirement":"Điện áp - tần số 220/380V - 50 Hz; chế độ vận hành tự động hoặc bằng tay; đặt trong hộp kim loại; dòng tải định mức nhà thầu nêu cụ thể, phù hợp thiết kế ATS đi kèm của nhà sản xuất; nguyên lý điều khiển nhà thầu nêu cụ thể; đấu nối đồng bộ với máy phát; tự động khởi động máy phát khi mất điện lưới."},{"item":"Máy 100 kVA: Phụ kiện kèm theo","quote":"Bình ắc quy (bao gồm dây và cọc)","reference":"Chương V, mục B.II.2, bảng 1, phần VII","requirement":"Có bình ắc quy (bao gồm dây và cọc), bộ giảm âm và bồn nhiên liệu."},{"item":"Máy 160 kVA: Tổ máy","quote":"≥ 176 kVA","reference":"Chương V, mục B.II.2, bảng 2, phần I","requirement":"Máy phát điện diesel có vỏ giảm âm, 03 pha; mới 100%; công suất liên tục ≥ 160 kVA; công suất tối đa ≥ 176 kVA; hệ số công suất ≥ 0,8; 380V/220V; ≤ 1500 vòng/phút; 50Hz; tự động điều chỉnh công suất khi thay đổi tải; quá tải 10% tải trong vòng 01 giờ; nhiên liệu dầu Diezel; tiêu hao nhiên liệu 100% và 50% tải, thời gian chạy liên tục, dung tích bình nhiên liệu, kích thước, trọng lượng: nhà thầu nêu cụ thể."},{"item":"Máy 160 kVA: Động cơ","quote":"≥ 160 kVA/128kW","reference":"Chương V, mục B.II.2, bảng 2, phần II","requirement":"Công suất liên tục ≥ 160 kVA/128kW; công suất tối đa ≥ 176 kVA/140.8kW; Diesel 4 kỳ; bơm phun trực tiếp; điều tốc điện tử/cơ; ≤ 1500 vòng/phút; khí thải phù hợp với điều kiện của Việt Nam; turbo tăng áp; khởi động điện; làm mát bằng nước; độ ồn cách 7 mét ≤ 70±5dB."},{"item":"Máy 160 kVA: Đầu phát điện","quote":"≥ 160 kVA","reference":"Chương V, mục B.II.2, bảng 2, phần III","requirement":"380V/220V; 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất liên tục ≥ 160 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút."},{"item":"Máy 160 kVA: Bộ điều khiển, vỏ giảm âm, ATS, phụ kiện","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Chương V, mục B.II.2, bảng 2, phần IV-VII","requirement":"Giống máy 100 kVA: bộ điều khiển kỹ thuật số có cổng kết nối hệ thống kiểm soát từ xa và cổng USB; vỏ giảm âm thép dày ≥ 2mm, sơn tĩnh điện, ≤ 70±5dB ở 7 mét, có móc cẩu; ATS 220/380V - 50 Hz, tự động hoặc bằng tay, dòng tải định mức nhà thầu nêu cụ thể; có bình ắc quy, bộ giảm âm và bồn nhiên liệu."},{"item":"Máy 250 kVA: Tổ máy","quote":"≥ 500 lít","reference":"Chương V, mục B.II.2, bảng 3, phần I","requirement":"Máy phát điện diesel có vỏ giảm âm, 250kVA, 03 pha; mới 100%; công suất liên tục ≥ 250 kVA; công suất tối đa ≥ 275 kVA; hệ số công suất ≥ 0,8; 380V/220V; ≤ 1500 vòng/phút; 50Hz; tiêu hao nhiên liệu ≤ 60 lít/giờ (100% tải), ≤ 36 lít/giờ (50% tải); quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục; thời gian chạy liên tục không hạn chế; dung tích bình nhiên liệu ≥ 500 lít; nhiên liệu dầu Diezel."},{"item":"Máy 250 kVA: Động cơ","quote":"≥ 250 kVA/200kW","reference":"Chương V, mục B.II.2, bảng 3, phần II","requirement":"Công suất liên tục ≥ 250 kVA/200kW; công suất tối đa ≥ 275 kVA/220kW; Diesel 4 kỳ; bơm phun trực tiếp, điều khiển bằng điện tử; điều tốc điện tử; ≤ 1500 vòng/phút; khí thải phù hợp với điều kiện của Việt Nam; turbo tăng áp; khởi động bằng môtơ khởi động kèm ắc quy; làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió; độ ồn cách 7 mét ≤ 70±5dB."},{"item":"Máy 250 kVA: Đầu phát điện","quote":"≥ 250 kVA","reference":"Chương V, mục B.II.2, bảng 3, phần III","requirement":"380V/220V; 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất liên tục ≥ 250 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút."},{"item":"Máy 250 kVA: Bộ điều khiển","quote":"Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.","reference":"Chương V, mục B.II.2, bảng 3, phần IV","requirement":"Nguyên lý kỹ thuật số; điều khiển từ xa qua cổng Internet/3G; đo thêm số lần khởi động máy; bảo vệ thêm ngắn mạch, quá dòng, phát ngược công suất, vượt tốc, sai lệch điện áp AC giữa các pha quá lớn; cổng kết nối hệ thống kiểm soát từ xa, USB và cổng liên kết, đọc dữ liệu trực tiếp từ động cơ."},{"item":"Máy 250 kVA: Vỏ giảm âm","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Chương V, mục B.II.2, bảng 3, phần V","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; độ ồn cách 7 mét ≤ 70±5dB (không vật chắn); lỗ thông hơi có lưới chống chuột, rắn; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu."},{"item":"Máy 250 kVA: Tủ ATS","quote":"≥ 400A","reference":"Chương V, mục B.II.2, bảng 3, phần VI","requirement":"Dòng tải định mức ≥ 400A; 220/380V - 50 Hz; nguyên lý điều khiển kỹ thuật số; vận hành tự động hoặc bằng tay; đặt trong hộp kim loại; đấu nối đồng bộ với máy phát; tự động khởi động máy phát khi mất điện lưới."},{"item":"Máy 250 kVA: Phụ kiện kèm theo","quote":"Bộ giảm âm và bồn nhiên liệu","reference":"Chương V, mục B.II.2, bảng 3, phần VII","requirement":"Có bình ắc quy (bao gồm dây và cọc), bộ giảm âm và bồn nhiên liệu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:33:54.184Z"}},"IB2300274793":{"u":"2026-11-03T13:34:02.444+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 4-Chuong-V-Tieu-Chuan-KT-Ra-Soat-G45-QLVH-2023.docx), chưa phân tích cả HSMT.","Cột \"Chào thầu\" để trống; các mục \"Nêu cụ thể\" (nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh, kích thước, trọng lượng) do nhà thầu tự kê khai, văn bản không nêu giá trị.","Văn bản không nêu thời hạn bảo hành, tiết diện cáp hay phạm vi lắp đặt; gói thầu chỉ cung cấp hàng hóa, giao tại kho (dịch vụ liên quan ghi \"./\").","Bảng phạm vi cung cấp theo địa điểm (QB, QT, KT) bị lệch cột khi trích xuất nên chưa xác định chắc số máy từng nơi; chỉ lấy tổng 2 / 1 / 2 máy.","Máy 500 kVA: ký hiệu so sánh tốc độ động cơ và đầu phát (\" 1500 vòng/phút\") bị mất khi trích xuất; phần chung ghi \"< 1500 vòng/phút\".","Máy 250 kVA: công suất động cơ ghi \"≥ 250 kVA/200kW\"; máy 500 kVA phần động cơ chỉ ghi kVA, không ghi kW."],"result":{"keyInfo":{"bidName":"22TBSX-G45: Cung cấp máy phát điện","notifyNo":"IB2300274793","generatorCapacity":"2 máy 250 kVA; 1 máy 400 kVA; 2 máy 500 kVA (công suất liên tục; công suất tối đa ≥ 275 / 440 / 550 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng","quote":"Máy phát điện 400KVA","reference":"Chương V, mục A.II (Danh mục hàng hóa)","requirement":"Máy phát điện 250 kVA: 2 máy; 400 kVA: 1 máy; 500 kVA: 2 máy"},{"item":"Chung - Điều kiện môi trường làm việc","quote":"Đến 1000 m","reference":"Chương V, mục B.I.1.1","requirement":"Nhiệt độ môi trường lớn nhất 45oC, nhỏ nhất 0oC; khí hậu nhiệt đới, nóng ẩm; độ ẩm cực đại 100%; độ cao lắp đặt đến 1000 m; vận tốc gió lớn nhất 160 km/h"},{"item":"Chung - Điều kiện hệ thống điện","quote":"Trung tính nối đất trực tiếp","reference":"Chương V, mục B.I.1.2","requirement":"Điện áp danh định 0,4 kV, 3 pha, trung tính nối đất trực tiếp, tần số 50 Hz"},{"item":"Chung - Tình trạng, xuất xứ, chứng nhận","quote":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa","reference":"Chương V, mục B.I.2.2","requirement":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có CO và chứng nhận chất lượng hàng hóa rõ ràng, hợp pháp"},{"item":"Chung - Nhiệt đới hóa","quote":"được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành","reference":"Chương V, mục B.I.2.2","requirement":"Máy phát điện phải được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành tại Việt Nam"},{"item":"Chung - Mạ kẽm nhúng nóng","quote":"TCVN 5408:2007","reference":"Chương V, mục B.I.2.2","requirement":"Các chi tiết thép yêu cầu mạ kẽm nhúng nóng theo TCVN 5408:2007 hoặc tiêu chuẩn tương đương"},{"item":"Chung - Cấu thành tổ máy","quote":"phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi 1 Nhà sản xuất","reference":"Chương V, mục B.I.4.1.1, khoản 3","requirement":"Tổ máy gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi nguồn tự động; lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 1 nhà sản xuất chịu trách nhiệm"},{"item":"Chung - Tiêu chuẩn chế tạo","quote":"Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, mục B.I.4.1.5","requirement":"Chế tạo theo TCVN 9729:2013 hoặc tiêu chuẩn tương đương"},{"item":"Chung - Giấy chứng nhận tiêu chuẩn","quote":"do tổ chức có chức năng và độc lập với nhà sản xuất ban hành","reference":"Chương V, mục B.I.2.1 điểm e và mục 4.3","requirement":"Giấy chứng nhận sản phẩm tổ máy phát (hoặc nhà sản xuất) đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương, do tổ chức độc lập với nhà sản xuất ban hành"},{"item":"Chung - Thí nghiệm xuất xưởng và nghiệm thu","quote":"cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm","reference":"Chương V, mục B.I.4.1.6","requirement":"Thí nghiệm xuất xưởng theo TCVN 9729-6 (ghi \"201\" trong văn bản), TCVN 6627-1 hoặc tương đương: đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử điện áp chịu thử; trước khi tiếp nhận chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm"},{"item":"Chung - Động cơ (yêu cầu chung)","quote":"Loại động cơ: Diesel 4 kỳ.","reference":"Chương V, mục B.II.1.1","requirement":"Diesel 4 kỳ; 1500 vòng/phút; chế độ làm việc dài hạn; turbo tăng áp và làm mát khí nạp; làm mát bằng nước có két nước gắn trên máy; bơm cao áp điện tử; khởi động bằng môtơ điện một chiều, có bộ tự động sạc accu (12 hoặc 24 vôn); có ống giảm thanh; độ ồn tối đa ≤ 70±5dB ở 7m không vật chắn"},{"item":"Chung - Máy phát (yêu cầu chung)","quote":"Điện áp định mức: 220/380V. Cấp cách điện H.","reference":"Chương V, mục B.II.1.2","requirement":"3 pha, 50 Hz, điện áp định mức 220/380V, cấp cách điện H, cosφ định mức ≥ 0,8"},{"item":"Chung - Hệ thống điều khiển, đo lường, bảo vệ","quote":"Có bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý","reference":"Chương V, mục B.II.1.3","requirement":"Bộ điều khiển kết hợp điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý; màn hình LCD; hiển thị thông số cơ và điện; nút khởi động, dừng, dừng khẩn cấp; có áptômát tổng và cầu dao cách ly đầu cực máy phát; có đèn chiếu sáng"},{"item":"Chung - Thùng cách âm","quote":"Được sơn tĩnh điện, chống sét gỉ cao.","reference":"Chương V, mục B.II.1.4","requirement":"Cách âm, che kín mưa nắng tốt; sơn tĩnh điện; có lỗ thông hơi; cửa mở về mọi phía, có chốt liên động và khóa; có móc cẩu"},{"item":"Chung - Tủ ATS","quote":"Tủ chuyển đổi nguồn tự động sử dụng hệ thống điều khiển bằng kỹ thuật số, có 02 cấp điều khiển bằng tay tại chổ và tự động.","reference":"Chương V, mục B.II.1.5","requirement":"Điều khiển kỹ thuật số, 02 cấp điều khiển (bằng tay tại chỗ và tự động); đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ đấu nối điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới"},{"item":"Chung - Phụ tùng và đồ nghề","quote":"trong vòng 10 ngày làm việc kể từ lúc nhận được văn bản thông báo của đơn vị vận hành tổ máy phát","reference":"Chương V, mục B.II.1.6","requirement":"Cung cấp phụ tùng cho kỳ bảo dưỡng đầu tiên và đồ nghề vận hành, sửa chữa; nhà cung cấp đảm bảo cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ khi nhận văn bản thông báo"},{"item":"Máy 250 kVA: Loại máy","quote":"Máy phát điện diesel có vỏ giảm âm, công suất 250kVA, 03 pha","reference":"Chương V, mục B.II.2.1, phần I, dòng 1","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 250kVA, 03 pha; mới 100%; nước sản xuất, nhà sản xuất, mã hiệu do nhà thầu nêu cụ thể"},{"item":"Máy 250 kVA: Công suất và điện","quote":"≥ 250 kVA","reference":"Chương V, mục B.II.2.1, phần I, dòng 6-11","requirement":"Công suất liên tục ≥ 250 kVA; công suất tối đa ≥ 275 kVA; hệ số công suất ≥ 0,8; 380V/220V; 50Hz; ≤ 1500 vòng/phút"},{"item":"Máy 250 kVA: Tiêu hao nhiên liệu, quá tải, bình nhiên liệu","quote":"≤ 60 lít/giờ","reference":"Chương V, mục B.II.2.1, phần I, dòng 13-19","requirement":"Tiêu hao ở 100% tải ≤ 60 lít/giờ; ở 50% tải ≤ 36 lít/giờ; quá tải 10% trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục; dung tích bình nhiên liệu ≥ 500 lít; nhiên liệu dầu Diezel; thời gian chạy liên tục không hạn chế"},{"item":"Máy 250 kVA: Động cơ","quote":"≥ 250 kVA/200kW","reference":"Chương V, mục B.II.2.1, phần II","requirement":"Công suất liên tục ≥ 250 kVA/200kW; tối đa ≥ 275 kVA/220kW; Diesel 4 kỳ; bơm phun trực tiếp điều khiển điện tử; điều tốc điện tử; ≤ 1500 vòng/phút; turbo tăng áp; khởi động bằng môtơ kèm ắc quy; làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió; tiêu chuẩn khí thải phù hợp điều kiện Việt Nam; độ ồn ≤ 70±5dB cách 7 mét; số xy lanh, tỉ số nén, hành trình xilanh, năm sản xuất do nhà thầu nêu"},{"item":"Máy 250 kVA: Đầu phát điện","quote":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, mục B.II.2.1, phần III","requirement":"380V/220V, 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất liên tục ≥ 250 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút"},{"item":"Máy 250 kVA: Bộ điều khiển","quote":"Kỹ thuật số","reference":"Chương V, mục B.II.2.1, phần IV","requirement":"Nguyên lý kỹ thuật số; kết hợp được với tủ ATS; khởi động/tắt máy, dừng khẩn cấp; điều khiển từ xa qua cổng Internet/3G; đo lường (giờ vận hành, số lần khởi động, nhật ký lỗi, công suất, điện áp, dòng điện, hệ số công suất, tần số, tốc độ, nhiệt độ nước, điện áp ắc quy, áp suất bôi trơn, mức nhiên liệu); bảo vệ quá tải, ngắn mạch, quá dòng, phát ngược công suất, vượt tốc...; cổng kết nối hệ thống kiểm soát từ xa, USB, cổng đọc dữ liệu từ động cơ"},{"item":"Máy 250 kVA: Vỏ giảm âm","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Chương V, mục B.II.2.1, phần V","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; độ ồn ≤ 70±5dB cách 7 mét; lỗ thông hơi có lưới chống chuột, rắn; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu"},{"item":"Máy 250 kVA: Tủ ATS","quote":"≥ 400A","reference":"Chương V, mục B.II.2.1, phần VI, dòng 5","requirement":"Dòng tải định mức ≥ 400A; 220/380V - 50 Hz; điều khiển kỹ thuật số; vận hành tự động hoặc bằng tay; đặt trong hộp kim loại"},{"item":"Máy 250 kVA: Phụ kiện kèm theo","quote":"Bình ắc quy (bao gồm dây và cọc)","reference":"Chương V, mục B.II.2.1, phần VII","requirement":"Bình ắc quy (bao gồm dây và cọc); bộ giảm âm và bồn nhiên liệu"},{"item":"Máy 400 kVA: Loại máy","quote":"Máy phát điện diesel có vỏ giảm âm, công suất 400kVA, 03 pha","reference":"Chương V, mục B.II.2.2, phần I, dòng 1","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 400kVA, 03 pha; mới 100%; nước sản xuất, nhà sản xuất, mã hiệu do nhà thầu nêu cụ thể"},{"item":"Máy 400 kVA: Công suất và điện","quote":"≥ 400 kVA/320kW","reference":"Chương V, mục B.II.2.2, phần I, dòng 6-11","requirement":"Công suất liên tục ≥ 400 kVA/320kW; công suất tối đa ≥ 440 kVA/352kW; hệ số công suất ≥ 0,8; 380V/220V; 50Hz; ≤ 1500 vòng/phút"},{"item":"Máy 400 kVA: Tiêu hao nhiên liệu, quá tải, bình nhiên liệu","quote":"≤ 90 lít/giờ","reference":"Chương V, mục B.II.2.2, phần I, dòng 13-19","requirement":"Tiêu hao ở 100% tải ≤ 90 lít/giờ; ở 50% tải và dung tích bình nhiên liệu do nhà thầu nêu cụ thể; quá tải 10% trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục; dầu Diezel; chạy liên tục không hạn chế"},{"item":"Máy 400 kVA: Động cơ","quote":"≥ 440 kVA/352kW","reference":"Chương V, mục B.II.2.2, phần II","requirement":"Công suất liên tục ≥ 400 kVA/320kW; tối đa ≥ 440 kVA/352kW; Diesel 4 kỳ; bơm phun trực tiếp điều khiển điện tử; điều tốc điện tử; ≤ 1500 vòng/phút; turbo tăng áp; khởi động bằng môtơ kèm ắc quy; làm mát cưỡng bức bằng két nước kết hợp quạt gió; khí thải phù hợp điều kiện Việt Nam; độ ồn ≤ 70±5dB cách 7 mét; số xy lanh, tỉ số nén, hành trình xilanh, năm sản xuất do nhà thầu nêu"},{"item":"Máy 400 kVA: Đầu phát điện","quote":"≥ 400 kVA","reference":"Chương V, mục B.II.2.2, phần III","requirement":"380V/220V, 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất liên tục ≥ 400 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút"},{"item":"Máy 400 kVA: Bộ điều khiển","quote":"Kỹ thuật số","reference":"Chương V, mục B.II.2.2, phần IV","requirement":"Nguyên lý kỹ thuật số; kết hợp tủ ATS; khởi động/tắt máy, dừng khẩn cấp; điều khiển từ xa qua Internet/3G; đo lường và bảo vệ như máy 250 kVA (quá tải, ngắn mạch, quá dòng, phát ngược công suất, vượt tốc...); cổng giao tiếp từ xa, USB, đọc dữ liệu từ động cơ"},{"item":"Máy 400 kVA: Vỏ giảm âm","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Chương V, mục B.II.2.2, phần V","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; độ ồn ≤ 70±5dB cách 7 mét; lỗ thông hơi có lưới; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu"},{"item":"Máy 400 kVA: Tủ ATS","quote":"Nêu cụ thể, đảm bảo vận hành phù hợp với thiết kế ATS đi kèm của nhà sản xuất","reference":"Chương V, mục B.II.2.2, phần VI, dòng 5","requirement":"Dòng tải định mức do nhà thầu nêu cụ thể, phù hợp thiết kế ATS đi kèm của nhà sản xuất; 220/380V - 50 Hz; kỹ thuật số; tự động hoặc bằng tay; đặt trong hộp kim loại"},{"item":"Máy 400 kVA: Phụ kiện kèm theo","quote":"Bình ắc quy (bao gồm dây và cọc)","reference":"Chương V, mục B.II.2.2, phần VII","requirement":"Bình ắc quy (bao gồm dây và cọc); bộ giảm âm và bồn nhiên liệu"},{"item":"Máy 500 kVA: Loại máy","quote":"Máy phát điện diesel có vỏ giảm âm, công suất 500 kVA, 03 pha","reference":"Chương V, mục B.II.2.3, phần I, dòng 1","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 500 kVA, 03 pha; mới 100%; nước sản xuất, nhà sản xuất, mã hiệu do nhà thầu nêu cụ thể"},{"item":"Máy 500 kVA: Công suất và điện","quote":"≥ 500 kVA/400kW","reference":"Chương V, mục B.II.2.3, phần I, dòng 6-11","requirement":"Công suất liên tục ≥ 500 kVA/400kW; công suất tối đa ≥ 550 kVA/440kW; hệ số công suất > 0,8; 380V/220 V; 50 Hz; tốc độ < 1500 vòng/phút"},{"item":"Máy 500 kVA: Tiêu hao nhiên liệu, quá tải, bình nhiên liệu","quote":"≤ 105 lít/giờ","reference":"Chương V, mục B.II.2.3, phần I, dòng 13-19","requirement":"Tiêu hao ở 100% tải ≤ 105 lít/giờ; ở 50% tải ≤ 55 lít/giờ; quá tải 10% trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục; dung tích bình nhiên liệu ≥ 1000 lít; dầu Diezel; chạy liên tục không hạn chế"},{"item":"Máy 500 kVA: Động cơ","quote":"≥ 550 kVA","reference":"Chương V, mục B.II.2.3, phần II","requirement":"Công suất liên tục ≥ 500 kVA; tối đa ≥ 550 kVA; Diesel 4 kỳ; bơm phun trực tiếp điều khiển điện tử; điều tốc điện tử; tốc độ 1500 vòng/phút; turbo tăng áp; khởi động bằng môtơ DC kèm ắc quy; làm mát cưỡng bức bằng két nước kết hợp quạt gió; khí thải phù hợp điều kiện Việt Nam; độ ồn ≤ 70±5dB cách 7 mét; số xy lanh, tỉ số nén, hành trình xilanh, năm sản xuất do nhà thầu nêu"},{"item":"Máy 500 kVA: Đầu phát điện","quote":"< ±1,0% Uđm","reference":"Chương V, mục B.II.2.3, phần III","requirement":"380 V/220 V, 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất định mức ≥ 500 kVA; 50 Hz; cấp cách điện H; dao động điện áp < ±1,0% Uđm; 1500 vòng/phút"},{"item":"Máy 500 kVA: Bộ điều khiển","quote":"+ Nhiệt độ nước làm mát quá cao/thấp","reference":"Chương V, mục B.II.2.3, phần IV","requirement":"Nguyên lý kỹ thuật số; kết hợp tủ ATS; khởi động/tắt máy, dừng khẩn cấp; điều khiển từ xa qua Internet/3G; đo lường và bảo vệ như các máy khác, bảo vệ nhiệt độ nước làm mát quá cao/thấp; cổng giao tiếp từ xa, USB, đọc dữ liệu từ động cơ"},{"item":"Máy 500 kVA: Vỏ giảm âm","quote":"Thép dày > 2mm, sơn tĩnh điện","reference":"Chương V, mục B.II.2.3, phần V","requirement":"Thép dày > 2mm, sơn tĩnh điện; độ ồn ≤ 70±5dB cách 7 mét; lỗ thông hơi có lưới; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu"},{"item":"Máy 500 kVA: Tủ ATS","quote":"≥ 800A","reference":"Chương V, mục B.II.2.3, phần VI, dòng 5","requirement":"Dòng tải định mức ≥ 800A; 220/380 V - 50 Hz; kỹ thuật số; vận hành tự động và bằng tay; đặt trong hộp kim loại"},{"item":"Máy 500 kVA: Phụ kiện kèm theo","quote":"Bộ giảm âm và bình nhiên liệu","reference":"Chương V, mục B.II.2.3, phần VIII","requirement":"Bình ắc quy (bao gồm dây và cọc); bộ giảm âm và bình nhiên liệu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:34:01.852Z"}},"IB2300275509":{"u":"2026-11-03T20:33:54.306+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ki thuat - MPĐ 250kva.docx), chưa phân tích cả HSMT.","Các ô model, hãng, xuất xứ, năm sản xuất của động cơ, đầu phát, bộ điều khiển và khung nâng để trống cho nhà thầu đề xuất, E-HSMT không nêu giá trị.","Không có thông số về ATS, mức tiêu hao nhiên liệu hay tiêu chuẩn khí thải của động cơ trong văn bản.","Bảng 1 chỉ liệt kê công việc của Chủ đầu tư (cẩu hạ, chuẩn bị mặt bằng) và để trống phần nhà thầu điền; văn bản không nêu phạm vi lắp đặt cụ thể của nhà thầu.","Các mục tài liệu, thử nghiệm FAT/SAT, phụ tùng 06 tháng, đào tạo và thời gian giao hàng không thuộc thông số kỹ thuật thiết bị nên không đưa vào danh sách.","Một số quote của mục có danh sách nhiều dòng (đồng hồ hiển thị, cảnh báo, bảo vệ) chỉ trích dòng tiêu đề; các hạng mục con nằm ở các dòng tiếp theo trong văn bản gốc."],"result":{"keyInfo":{"bidName":"“Mua 1 máy phát điện 250 kVA (Offshore power generator 250 kVA)”","notifyNo":"IB2300275509","generatorCapacity":"1 x 250 kVA (công suất chính ≥ 250 kVA; dự phòng ≥ 275 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 250 kVA: Số lượng","quote":"Quantity: 01 set.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục I.5","requirement":"01 tổ máy"},{"item":"Tổ máy phát điện 250 kVA: Model, hãng, xuất xứ, năm sản xuất","quote":"Year of manufacture of Power Generator 250 kVA","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục I.1–I.4","requirement":"Nhà thầu tự nêu model, hãng sản xuất, nước xuất xứ và năm sản xuất của tổ máy; E-HSMT không ấn định giá trị cụ thể"},{"item":"Tổ máy phát điện 250 kVA: Tình trạng hàng hóa","quote":"Brand New 100%.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục I.7","requirement":"Mới 100%"},{"item":"Tổ máy phát điện 250 kVA: Nhiệt độ môi trường","quote":"Temperature: From 00C to 450C (Offshore Taiwan).","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục I.6","requirement":"Nhiệt độ làm việc từ 0°C đến 45°C (ngoài khơi Đài Loan)"},{"item":"Tổ máy phát điện 250 kVA: Độ ẩm và khí quyển","quote":"Hygrometry: 95% of relative humidity (% R.H Min 40, Max 100).","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục I.6","requirement":"Độ ẩm tương đối 95% (tối thiểu 40%, tối đa 100%); môi trường khí quyển mặn; thiết bị thiết kế vận hành được trong điều kiện mưa và gió"},{"item":"Tổ máy phát điện 250 kVA: Độ ồn","quote":"Noise @1 meter: 85dB when operate 100% load.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục I.8","requirement":"85 dB tại khoảng cách 1 m khi vận hành 100% tải"},{"item":"Tổ máy phát điện 250 kVA: Trọng lượng tối đa","quote":"Total weight of Genset included Canopy and DNV 2.7-1 Lifting frame shall be not exceed 5.000 kg.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục I.10","requirement":"Tổng trọng lượng tổ máy gồm vỏ chụp (canopy) và khung nâng DNV 2.7-1 không vượt quá 5.000 kg"},{"item":"Tổ máy phát điện 250 kVA: Tiêu chuẩn thiết kế chế tạo","quote":"Generator shall be designed, fabricated, and assembled according to the international standards in design, construction, and safety operation practice such as EN, ISO or equivalent and by reputed manufacturers.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục I.9","requirement":"Thiết kế, chế tạo, lắp ráp theo tiêu chuẩn quốc tế về thiết kế, xây dựng và vận hành an toàn như EN, ISO hoặc tương đương, do nhà sản xuất có uy tín thực hiện"},{"item":"Tổ máy 250 kVA - Động cơ: Model, hãng, xuất xứ","quote":"Model/ Brand name/ Country of Origin of Engine.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.1.1","requirement":"Nhà thầu nêu model, hãng, xuất xứ động cơ; E-HSMT không ấn định giá trị cụ thể"},{"item":"Tổ máy 250 kVA - Động cơ: Kiểu động cơ","quote":"4 strokes, 6 or 8- or 12-cylinder, using natural Diesel oil.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.1.2","requirement":"Động cơ diesel 4 kỳ, 6, 8 hoặc 12 xi lanh"},{"item":"Tổ máy 250 kVA - Động cơ: Chế độ làm việc","quote":"Engine can operate 70% capacity for 24hours/ 7 days.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.1.2","requirement":"Hoạt động 70% công suất liên tục 24 giờ/7 ngày; chạy quá tải 110% công suất tối thiểu 01 giờ"},{"item":"Tổ máy 250 kVA - Động cơ: Quá tải","quote":"Engine can run overload 110% capacity for minimum 01 hours.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.1.2","requirement":"Chạy quá tải 110% công suất tối thiểu 01 giờ"},{"item":"Tổ máy 250 kVA - Động cơ: Tốc độ","quote":"Engine Speed: 1500/ 1800 rpm (Dual speed).","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.1.2","requirement":"1500/1800 vòng/phút (hai tốc độ)"},{"item":"Tổ máy 250 kVA - Động cơ: Nhiên liệu","quote":"Diesel (DO) – 0.05% S – TCVN 5689: 2018","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.1.3","requirement":"Dầu diesel (DO) 0,05% S theo TCVN 5689: 2018"},{"item":"Tổ máy 250 kVA - Động cơ: Bộ điều tốc","quote":"Electronic type. ECU (Electronic Control Unit) or ECM (Electronic Control Module).","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.1.4","requirement":"Kiểu điện tử, ECU hoặc ECM"},{"item":"Tổ máy 250 kVA - Động cơ: Hệ thống khởi động","quote":"Battery-powered engine (lead acid type) with battery charger when running the generator.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.1.5","requirement":"Khởi động điện bằng ắc quy axit chì, kèm bộ sạc ắc quy khi máy chạy"},{"item":"Tổ máy 250 kVA - Động cơ: Nạp khí","quote":"Air Intake: Turbocharged.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.1.6","requirement":"Tăng áp (turbocharged)"},{"item":"Tổ máy 250 kVA - Động cơ: Hệ thống phun và cấp nhiên liệu","quote":"Fuel injection system: Automatic fuel pump. Primary and secondary diesel fuel filter.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.1.7","requirement":"Bơm nhiên liệu tự động, lọc nhiên liệu diesel sơ cấp và thứ cấp; hệ thống nhiên liệu điều khiển bằng ECU hoặc ECM"},{"item":"Tổ máy 250 kVA - Động cơ: Hệ thống làm mát","quote":"Water-cooled (with circulating pump) combined with air fan cooler.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.1.8","requirement":"Làm mát bằng nước (có bơm tuần hoàn) kết hợp quạt gió làm mát"},{"item":"Tổ máy 250 kVA - Động cơ: Lọc gió và van chặn gió","quote":"Air Shut off valve: Required.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.1.9","requirement":"Có lọc gió; có van chặn gió (air shut off valve)"},{"item":"Tổ máy 250 kVA - Động cơ: Hệ thống xả","quote":"Requires insulation for the exhaust system.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.1.10","requirement":"Hệ thống xả có bộ giảm thanh; yêu cầu bọc cách nhiệt hệ thống xả"},{"item":"Tổ máy 250 kVA - Động cơ: Thùng nhiên liệu","quote":"The tank size ensures that the engine can operate continuously for minimum 10 hours at 75% primer power load","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.1.11","requirement":"Thùng nhiên liệu ngày đặt trong tổ máy; dung tích đủ chạy liên tục tối thiểu 10 giờ ở 75% tải công suất chính; có đồng hồ mức, công tắc mức, van xả"},{"item":"Tổ máy 250 kVA - Đầu phát: Model, hãng, xuất xứ","quote":"Model/ Brand name/ Country of Origin of Alternator.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.2.1","requirement":"Nhà thầu nêu model, hãng, xuất xứ đầu phát; E-HSMT không ấn định giá trị cụ thể"},{"item":"Tổ máy 250 kVA - Đầu phát: Công suất chính","quote":"Prime Power: ≥ 250 kVA","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.2.2","requirement":"≥ 250 kVA"},{"item":"Tổ máy 250 kVA - Đầu phát: Công suất dự phòng","quote":"Standby Power: ≥ 275 kVA","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.2.3","requirement":"≥ 275 kVA"},{"item":"Tổ máy 250 kVA - Đầu phát: Tần số","quote":"Frequency: 50/ 60Hz +/- 2% (Dual frequency).","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.2.4","requirement":"50/60 Hz ±2% (hai tần số)"},{"item":"Tổ máy 250 kVA - Đầu phát: Điện áp ra tại 50 Hz","quote":"- 50Hz (380-440)/ (220-254) VAC +/- 1%.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.2.5","requirement":"(380-440)/(220-254) VAC ±1%"},{"item":"Tổ máy 250 kVA - Đầu phát: Điện áp ra tại 60 Hz và số pha","quote":"- 60Hz (400-480)/ (230-277) VAC +/- 1%.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.2.5","requirement":"60 Hz: (400-480)/(230-277) VAC ±1%; 3 pha 4 dây"},{"item":"Tổ máy 250 kVA - Đầu phát: Cấp bảo vệ IP","quote":"Alternator IP degree of protection: IP23 or higher.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.2.6","requirement":"IP23 trở lên"},{"item":"Tổ máy 250 kVA - Đầu phát: Điều chỉnh điện áp (AVR)","quote":"The accuracy of voltage regulation is less than ±1% of rated voltage.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.2.7","requirement":"Kiểu điện tử, tự động điều chỉnh điện áp theo tải bằng AVR; độ chính xác điều chỉnh nhỏ hơn ±1% điện áp định mức"},{"item":"Tổ máy 250 kVA - Đầu phát: Cấp cách điện","quote":"Insulation Class: H, as per UL 1446.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.2.8","requirement":"Cấp H theo UL 1446"},{"item":"Tổ máy 250 kVA - Đầu phát: Lọc gió đầu vào và sấy","quote":"Space heater for alternator: Required.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.2.9–II.2.10","requirement":"Có lọc gió đầu vào; có điện trở sấy đầu phát"},{"item":"Tổ máy 250 kVA - Tủ điện và điều khiển: Model, hãng, xuất xứ bộ điều khiển","quote":"Model/ Brand name/ Country of Origin of Controller.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.3.1","requirement":"Nhà thầu nêu model, hãng, xuất xứ bộ điều khiển; E-HSMT không ấn định giá trị cụ thể"},{"item":"Tổ máy 250 kVA - Tủ điện và điều khiển: Lắp đặt tủ","quote":"Installation: Mounted on structure frame.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.3.2","requirement":"Lắp trên khung kết cấu của tổ máy"},{"item":"Tổ máy 250 kVA - Tủ điện và điều khiển: Cấp bảo vệ và vật liệu tủ","quote":"IP degree of protection electrical cabinet: IP54. Material: SS316 or equal.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.3.3","requirement":"IP54; vật liệu SS316 hoặc tương đương"},{"item":"Tổ máy 250 kVA - Tủ điện và điều khiển: MCCB/ACB đầu ra chính","quote":"400A, 4 poles, c/w electronic trip unit, according with IEC 60947-2 standard.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.3.4","requirement":"400 A, 4 cực, kèm bộ cắt điện tử, theo tiêu chuẩn IEC 60947-2"},{"item":"Tổ máy 250 kVA - Tủ điện và điều khiển: Đồng hồ hiển thị","quote":"Panel meter to indicate parameters:","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.3.5–II.3.6","requirement":"Hiển thị: điện áp, dòng điện, công suất, tần số, thời gian vận hành, tốc độ động cơ, áp suất dầu động cơ, áp suất dầu bôi trơn, nhiệt độ nước làm mát, mức dầu nhiên liệu; có chỉ thị pha và trạng thái On/Off"},{"item":"Tổ máy 250 kVA - Tủ điện và điều khiển: Hệ thống cảnh báo","quote":"Alarm system:","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.3.7","requirement":"Cảnh báo dừng máy, quá nhiệt, quá dòng/quá tải, lệch điện áp, lệch tần số; chỉ thị mức dầu nhiên liệu trên HMI (tùy chọn)"},{"item":"Tổ máy 250 kVA - Tủ điện và điều khiển: Màn hình LCD","quote":"LCD Display: Required.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.3.8","requirement":"Có màn hình LCD"},{"item":"Tổ máy 250 kVA - Tủ điện và điều khiển: Nút dừng khẩn cấp","quote":"Emergency push button: 02 pcs, to be installed on generator enclosure and Control Panel.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.3.9","requirement":"02 nút, lắp trên vỏ máy và trên tủ điều khiển"},{"item":"Tổ máy 250 kVA - Tủ điện và điều khiển: Chống sét","quote":"Lightning protection: Required.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.3.10","requirement":"Có bảo vệ chống sét"},{"item":"Tổ máy 250 kVA - Tủ điện và điều khiển: Chức năng bảo vệ","quote":"Protection function:","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.3.11","requirement":"Ngắn mạch, quá tải, quá nhiệt, chạm đất, điện áp thấp, quá điện áp, tần số thấp, quá tần số, quá tốc động cơ, quá nhiệt nước làm mát"},{"item":"Tổ máy 250 kVA - Tủ điện và điều khiển: Điều kiện dừng máy","quote":"ESD trip signal (de-energized to Trip, 24V output from PTSC’s Control System).","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.3.12","requirement":"Dừng máy khi: tín hiệu ESD trip (mất điện để trip, ngõ ra 24 V từ hệ thống điều khiển của PTSC), áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, quá tốc động cơ, khởi động thất bại, dừng khẩn cấp từ nút nhấn"},{"item":"Tổ máy 250 kVA - Tủ điện và điều khiển: Cáp","quote":"All internal cables shall comply with IEC 60502 and IEC 60332.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.3.13","requirement":"Toàn bộ cáp bên trong tuân thủ IEC 60502 và IEC 60332; cung cấp cáp giao tiếp để cài đặt thông số bằng phần mềm"},{"item":"Tổ máy 250 kVA - Tủ điện và điều khiển: Phần mềm cấu hình","quote":"Configuration software: Required.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.3.14","requirement":"Có phần mềm cấu hình"},{"item":"Tổ máy 250 kVA - Tủ điện và điều khiển: Đầu nối cáp (cable gland)","quote":"All internal cable must be used cable gland, SS316 material.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.3.15","requirement":"Mọi cáp bên trong dùng cable gland vật liệu SS316"},{"item":"Tổ máy 250 kVA - Vỏ máy và khung nâng offshore: Hãng, xuất xứ khung nâng","quote":"Brand name/ Country of Origin of Offshore Lifting Frame.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.4.1","requirement":"Nhà thầu nêu hãng, xuất xứ khung nâng offshore; E-HSMT không ấn định giá trị cụ thể"},{"item":"Tổ máy 250 kVA - Vỏ máy: Cách âm, cách nhiệt","quote":"Insulation and soundproofing: Rockwool, glass cloth, stainless steel 304 plate mesh","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.4.2","requirement":"Rockwool, vải thủy tinh, lưới thép không gỉ 304"},{"item":"Tổ máy 250 kVA - Vỏ máy: Mắt cẩu cố định (pad eye)","quote":"Fixed Pad eye: Based on DNV 2.7-1, certified by third party.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.4.3","requirement":"Theo DNV 2.7-1, có chứng nhận của bên thứ ba"},{"item":"Tổ máy 250 kVA - Vỏ máy: Cửa","quote":"Door: 1 rear doors, 1 front door and each 2 door on 2 sides.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.4.4","requirement":"1 cửa sau, 1 cửa trước và mỗi bên hông 2 cửa"},{"item":"Tổ máy 250 kVA - Vỏ máy: Vật liệu","quote":"Material: Carbon steel, min 2mm thickness.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.4.5","requirement":"Thép carbon, dày tối thiểu 2 mm"},{"item":"Tổ máy 250 kVA - Vỏ máy: Sơn phủ","quote":"Painting and Coating: Suitable for Offshore.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.4.6","requirement":"Phù hợp môi trường offshore"},{"item":"Tổ máy 250 kVA - Vỏ máy: Giảm chấn","quote":"Vibration dampers: Required.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.4.7","requirement":"Có đệm giảm chấn"},{"item":"Tổ máy 250 kVA - Vỏ máy: Cấp bảo vệ","quote":"Enclosure Ingress protection code: IP23.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.4.8","requirement":"IP23"},{"item":"Tổ máy 250 kVA - Vỏ máy: Mắt cẩu, bu lông lắp sàn","quote":"Enclosure shall be completed with lifting lug, bolt and nut for floor installation certified by third party.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.4.10","requirement":"Vỏ máy hoàn chỉnh với mắt cẩu, bu lông, đai ốc lắp đặt trên sàn, có chứng nhận của bên thứ ba"},{"item":"Tổ máy 250 kVA - Vỏ máy: Rãnh xe nâng","quote":"Forklift pocket dimensions: 355 x 115mm.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.4.11","requirement":"Kích thước rãnh xe nâng 355 x 115 mm"},{"item":"Tổ máy 250 kVA - Vỏ máy: Chiếu sáng","quote":"Lighting/lamp: Required.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.4.12","requirement":"Có đèn chiếu sáng"},{"item":"Tổ máy 250 kVA - Khung nâng offshore: Thiết kế và thử nghiệm","quote":"Design temperature: -20°C.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.4.13","requirement":"Thiết kế, chế tạo, thử nghiệm theo tiêu chuẩn DNV 2.7-1 Offshore Container; nhiệt độ thiết kế -20°C; tổ máy cung cấp cùng khung nâng offshore tích hợp và bộ dụng cụ nâng"},{"item":"Tổ máy 250 kVA - Hệ thống tiếp địa","quote":"Two (2) earthing bosses shall be provided and located diagonally on the enclosure.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.5","requirement":"Hai (02) chấu tiếp địa bố trí chéo nhau trên vỏ máy; tủ điều khiển có bu lông tiếp địa M10 nối với hệ thống tiếp địa an toàn của cơ sở"},{"item":"Tổ máy 250 kVA - Bảng tên và thẻ","quote":"All items shall be tagged with SS 316 nameplates permanently secured with stainless steel bolts and nuts.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.6","requirement":"Mọi hạng mục gắn bảng tên SS316 cố định bằng bu lông, đai ốc inox; nội dung gồm số tag, mô tả, số model, công suất kVA, điện áp định mức, hệ số công suất, năm sản xuất và thông tin nhà sản xuất gốc"},{"item":"Tổ máy 250 kVA - Phụ kiện: Bơm dầu DO một chiều","quote":"Minimum flow of 50 liters/minute, can use power supply from Generator’s Battery.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.7.1","requirement":"Lưu lượng tối thiểu 50 lít/phút, dùng nguồn từ ắc quy của máy phát"},{"item":"Tổ máy 250 kVA - Phụ kiện: Bộ sạc ắc quy ngoài","quote":"Intelligent Battery Chargers.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.7.3","requirement":"Bộ sạc ắc quy thông minh; có công tắc cách ly ắc quy"},{"item":"Tổ máy 250 kVA - Phụ kiện: Hộp nhật ký vận hành và bộ dụng cụ nâng","quote":"Lifting set: Required (4 legs wire rope slings set and suitable shackles).","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.7.2, II.7.4","requirement":"Có hộp nhật ký vận hành; bộ dụng cụ nâng gồm bộ cáp treo 4 chân và khóa móc (shackle) phù hợp"},{"item":"Tổ máy 250 kVA - Tiêu chuẩn áp dụng","quote":"STANDARD (Comply with all of the following)","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.9","requirement":"Tuân thủ tất cả: EN 60034; ISO 9001-9002-9003; ISO 8528; EN 14122; IEC 61000; IEC 60 068-2; NEMA MG1; NORSOK STANDARD M-501 Edition 6, February 2012; DNV2.7-1 (January 2021, amended March 2023)"},{"item":"Tổ máy 250 kVA - Chứng nhận xuất xứ, chất lượng","quote":"Certificate of Origin.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.10.1–II.10.3","requirement":"Phải có chứng nhận xuất xứ (CO) và chứng nhận phù hợp (CQ), chứng nhận chất lượng và số lượng do nhà sản xuất cấp"},{"item":"Tổ máy 250 kVA - Bảo hành","quote":"Warranty Certificate issued by Bidder certifying that warranty time for minimum 12 months from the date of delivery and hand over.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.10.4","requirement":"Giấy bảo hành do nhà thầu cấp, thời gian bảo hành tối thiểu 12 tháng kể từ ngày giao hàng và bàn giao"},{"item":"Tổ máy 250 kVA - Chứng nhận khung nâng và bộ cáp treo","quote":"Certificate based on DNV 2.7-1 Offshore Container Standard by (DNV; BV; LR; ABS).","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.10.5–II.10.6","requirement":"Chứng nhận theo DNV 2.7-1 Offshore Container do DNV, BV, LR hoặc ABS cấp; chứng nhận bộ cáp treo và shackle (mill cert và load test) do DNV, BV, LR hoặc ABS cấp"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:33:53.586Z"}},"IB2300275764":{"u":"2026-11-03T09:43:59.441+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ve ky thuat.rar), chưa phân tích cả HSMT.","Hàng hóa mua của gói thầu là khung cẩu thiết bị ngoài khơi (offshore container), không phải máy phát điện. Các thông số máy phát điện lấy từ datasheet Broadcrown đính kèm Chương V, chỉ dùng để tham chiếu.","Tệp datasheet máy nén khí Gardner Denver VS-40 bị lỗi font/quét ảnh, không đọc được nội dung. Máy nén khí cũng không phải máy phát điện nên không đưa vào danh sách.","Phần khung cho máy nén khí (02 bộ) không liệt kê chi tiết ở trên; kích thước máy nén khí theo E-HSMT là LxBxH=1835x889x1753mm, tải trọng 1.500 kg.","Kích thước và khối lượng máy phát điện không khớp nhau giữa E-HSMT (4000x1320x2080mm, tải trọng 3.600 kg) và datasheet (bản mở 3060x1180x1780mm, 2510 kg vận hành; bản có vỏ Canopy 4 là 3940x1300x1940mm).","Datasheet không nêu xuất xứ động cơ và đầu phát, không nêu năm sản xuất, mức điện áp cụ thể do E-HSMT yêu cầu, ATS, cáp hay phạm vi lắp đặt máy phát điện; các mục Model/Hãng/Xuất xứ/Năm sản xuất ở cột đề xuất của bảng để nhà thầu điền."],"result":{"keyInfo":{"bidName":"“Mua 1 khung cẩu thiết bị ngoài khơi cho máy phát điện 250 kVA và 2 khung cẩu thiết bị ngoài khơi cho máy nén khí theo tiêu chuẩn DNV2.7-1 (Offshore Equipment Container)”.","notifyNo":"IB2300275764","generatorCapacity":"250 kVA công suất liên tục (Prime), 275 kVA công suất dự phòng (Standby) - 1 máy Broadcrown BCJD 275-50 (theo datasheet; gói thầu chỉ mua khung cẩu cho máy này)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu - Khung cẩu cho máy phát điện 250 kVA","quote":"Open frame offshore lifting container to suit with gen-set Broad Crown 250 kVA, model BCJD275-50 (refer to the datasheet of Gen-set) completed with removable Roof grating frame and fixed ladder.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục I.1.1","requirement":"Khung cẩu thiết bị ngoài khơi dạng khung hở, phù hợp với tổ máy phát điện Broad Crown 250 kVA, model BCJD275-50, kèm khung lưới mái tháo rời được và thang cố định. Nhà thầu/nhà sản xuất tự thiết kế và cung cấp khung cẩu phù hợp. Gói thầu không mua bản thân máy phát điện."},{"item":"Khung cẩu cho máy 250 kVA: Số lượng","quote":"Quantity: 01 set.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục I.1.1.5","requirement":"01 bộ"},{"item":"Máy phát điện 250 kVA: Kích thước thực tế theo E-HSMT","quote":"The actual dimension of 250 kVA Genset is LxBxH=4000x1320x2080mm.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục I.1.1","requirement":"Dài x Rộng x Cao = 4000x1320x2080mm"},{"item":"Khung cẩu cho máy 250 kVA: Tải trọng","quote":"Genset 250 kVA: 3.600 kg.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.2","requirement":"Tải trọng chứa máy phát điện 250 kVA: 3.600 kg"},{"item":"Khung cẩu: Khối lượng tối đa","quote":"Max tare mass: ≤ 1.900 kg","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.2 (dòng Max gross mass: 5.500 kg)","requirement":"Khối lượng bì tối đa ≤ 1.900 kg; tổng khối lượng tối đa 5.500 kg"},{"item":"Khung cẩu: Tình trạng hàng hóa","quote":"Brand new 100%, completed with pre-installed lifting riggings.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục I.2","requirement":"Mới 100%, hoàn chỉnh kèm dây cẩu (lifting riggings) lắp sẵn"},{"item":"Khung cẩu: Tiêu chuẩn thiết kế","quote":"Container shall be according with DNV 2.7-1 Offshore Container.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục I.3","requirement":"Theo DNV 2.7-1 Offshore Container; thiết kế, chế tạo, lắp đặt và thử nghiệm phải được DNV chứng nhận"},{"item":"Khung cẩu: Vật liệu","quote":"Material: Carbon Steel.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.3","requirement":"Thép carbon"},{"item":"Khung cẩu: Sơn phủ","quote":"According to offshore environment, according NORSOK STANDARD M-501 Edition 6, February 2012","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.4","requirement":"Theo môi trường ngoài khơi, theo NORSOK STANDARD M-501 Edition 6, February 2012; màu vàng RAL 1023"},{"item":"Khung cẩu: Cấu tạo khung hở","quote":"The container to design to fit with 250 KVA genset and Air Compressor Garner Denver allow to install air compressor from side or from top frame.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.5","requirement":"Thiết kế vừa với genset 250 kVA và máy nén khí Gardner Denver (máy nén khí lắp từ bên hông hoặc từ khung phía trên)"},{"item":"Khung cẩu: Ngăn xe nâng (forklift pocket)","quote":"Forklift pocket dimensions: 338 x 138mm.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.6","requirement":"Kích thước 338 x 138mm"},{"item":"Khung cẩu: Tai cẩu và sàn","quote":"Enclosure shall be completed with lifting lug, bolt and nut for floor installation certified by third party.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.7, II.8, II.10","requirement":"Khung đồng bộ với tai cẩu, bu lông, đai ốc lắp sàn có chứng nhận của bên thứ ba; sàn dùng thép tấm nhám chống trượt; có 2 vấu tiếp địa đặt chéo nhau"},{"item":"Khung cẩu: Bộ dây cẩu","quote":"4 legs wire rope slings c/w fore runner set and shackles as per DNV 2.7-1.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.9","requirement":"Dây cáp thép 4 nhánh kèm bộ fore runner và khóa shackle theo DNV 2.7-1; số lượng 3 bộ"},{"item":"Khung cẩu: Bảng tên","quote":"CSC and DNV 2.7-1 certify.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục II.11","requirement":"Bảng tên có chứng nhận CSC và DNV 2.7-1"},{"item":"Khung cẩu: Tiêu chuẩn áp dụng","quote":"ISO 1161:2016 Series 1 freight containers - Corner and intermediate fittings – Specifications.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục III.1-III.3","requirement":"DNV 2.7-1 Offshore container; ISO 1161:2016 Series 1 freight containers - Corner and intermediate fittings - Specifications; Công ước quốc tế về container an toàn (CSC)"},{"item":"Khung cẩu: Chứng chỉ (CO/CQ, chứng nhận)","quote":"Certificate for offshore container DNV 2.7-1 (Design, fabricate, Testing) by third party (DNV, LR, BV, ABS).","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục V.1-V.3","requirement":"Chứng nhận container ngoài khơi DNV 2.7-1 (thiết kế, chế tạo, thử nghiệm) do bên thứ ba (DNV, LR, BV, ABS); chứng nhận bộ dây cẩu và shackle (mill cert và load test); chứng nhận chất lượng và số lượng do nhà sản xuất cấp"},{"item":"Khung cẩu: Bảo hành","quote":"Warranty Certificate issued by Bidder certifying that warranty time for minimum 12 months from the date of delivery and hand over.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục V.4","requirement":"Giấy chứng nhận bảo hành do nhà thầu cấp, thời gian bảo hành tối thiểu 12 tháng kể từ ngày giao hàng và bàn giao"},{"item":"Khung cẩu: Thử nghiệm","quote":"Four-point lift using all pad-eyes.","reference":"Chương V, Bảng yêu cầu kỹ thuật, mục VII","requirement":"Theo DNV 2.7-1: nâng 4 điểm dùng tất cả pad-eye, nâng 2 điểm dùng pad-eye đối diện, thử va đập thẳng đứng, thử nghiêng"},{"item":"Máy phát điện BCJD 275-50 (datasheet): Công suất và điện áp","quote":"415/240 | 250 | 200 | 275 | 220 | 383","reference":"Datasheet Genset Broadcrown 250 kVA BCJD275-50, bảng RATINGS","requirement":"Prime (PRP) 250 kVA / 200 kWe; Standby (LTP) 275 kVA / 220 kWe, tại các mức điện áp 415/240 (383 A), 400/230 (397 A), 380/220 (418 A); 50 Hz, 3 pha, Cos Φ = 0.8"},{"item":"Máy phát điện BCJD 275-50 (datasheet): Tần số, số pha","quote":"50 Hz | 3-Phase | Cos Φ = 0.8","reference":"Datasheet Genset Broadcrown 250 kVA BCJD275-50, trang 1","requirement":"50 Hz, 3 pha, Cos Φ = 0.8"},{"item":"Máy phát điện BCJD 275-50 (datasheet): Động cơ - hãng, model","quote":"ENGINE & COOLING SYSTEM | JOHN DEERE 6081 HF001","reference":"Datasheet Genset Broadcrown 250 kVA BCJD275-50, trang 2","requirement":"Động cơ diesel làm mát bằng nước John Deere, model 6081 HF001"},{"item":"Máy phát điện BCJD 275-50 (datasheet): Động cơ - số xi lanh, tốc độ","quote":"Cylinders / Type | 6 cyl / inline / 4-stroke","reference":"Datasheet Genset Broadcrown 250 kVA BCJD275-50, trang 2 (dòng Engine Speed | r/min | 1500)","requirement":"6 xi lanh thẳng hàng, 4 kỳ, tăng áp làm mát khí nạp khí-khí; tốc độ 1500 r/min"},{"item":"Máy phát điện BCJD 275-50 (datasheet): Động cơ - mức tiêu hao nhiên liệu","quote":"Fuel Consumption at 100% Power | litres/h | 54.0 | 64.6","reference":"Datasheet Genset Broadcrown 250 kVA BCJD275-50, trang 2","requirement":"Tại 100% tải: 54.0 l/h (Prime), 64.6 l/h (Standby); tại 75%: 40.4 / 46.9 l/h; tại 50%: 27.9 / 30.5 l/h"},{"item":"Máy phát điện BCJD 275-50 (datasheet): Động cơ - khí thải","quote":"Emissions Certification | TA Luft-4g","reference":"Datasheet Genset Broadcrown 250 kVA BCJD275-50, trang 2","requirement":"Chứng nhận khí thải TA Luft-4g"},{"item":"Máy phát điện BCJD 275-50 (datasheet): Đầu phát - hãng, model","quote":"ALTERNATOR | NEWAGE STAMFORD UCI 274","reference":"Datasheet Genset Broadcrown 250 kVA BCJD275-50, trang 3","requirement":"Newage Stamford, model UCI 274 K, một ổ đỡ, nối trực tiếp, 3 pha / 4 cực, tự kích từ"},{"item":"Máy phát điện BCJD 275-50 (datasheet): Đầu phát - cấp cách điện, AVR","quote":"Insulation System | Class H","reference":"Datasheet Genset Broadcrown 250 kVA BCJD275-50, trang 3 (dòng AVR Type | SX 460; Voltage Regulation | ± 1.5%)","requirement":"Cấp cách điện Class H; AVR loại SX 460; điều chỉnh điện áp ± 1.5%"},{"item":"Máy phát điện BCJD 275-50 (datasheet): Bộ điều khiển","quote":"STANDARD CONTROL SYSTEM | BC 701 Key Start","reference":"Datasheet Genset Broadcrown 250 kVA BCJD275-50, trang 4","requirement":"Hệ thống điều khiển tiêu chuẩn BC 701 Key Start (dựa trên bộ điều khiển Deep Sea Electronics DSE701), khởi động bằng chìa khóa, bảo vệ quá tốc, áp suất dầu thấp, nhiệt độ nước làm mát cao. Các tùy chọn: BC 704, BC 5110, BC 5310/5320, BC 5510/5520"},{"item":"Máy phát điện BCJD 275-50 (datasheet): Thùng nhiên liệu","quote":"Standard Fuel Tank Capacity | litres | 350","reference":"Datasheet Genset Broadcrown 250 kVA BCJD275-50, trang 2","requirement":"Thùng nhiên liệu tích hợp, dung tích tiêu chuẩn 350 lít, có nắp đổ và đồng hồ đo"},{"item":"Máy phát điện BCJD 275-50 (datasheet): Kích thước, khối lượng bản mở (open set)","quote":"Length (L) = 3060mm","reference":"Datasheet Genset Broadcrown 250 kVA BCJD275-50, trang 1 (dòng Dry Weight (inc oil) = 2120kg; Operating Weight = 2510kg)","requirement":"Dài 3060mm, rộng 1180mm, cao 1780mm; khối lượng khô (gồm dầu) 2120kg; khối lượng vận hành 2510kg"},{"item":"Máy phát điện BCJD 275-50 (datasheet): Độ ồn bản mở","quote":"101 | 90 | 92 | 95 | 95 | 96 | 95 | 90 | 86","reference":"Datasheet Genset Broadcrown 250 kVA BCJD275-50, trang 1","requirement":"Mức áp suất âm thanh tổng điển hình tại 1m: 101 dBA"},{"item":"Máy phát điện BCJD 275-50 (datasheet): Vỏ chống ồn (tùy chọn)","quote":"3940 x 1300 x 1940 | 770 | 80 | 70 | 570 | 500 | N/A","reference":"Datasheet Genset Broadcrown 250 kVA BCJD275-50, trang 5","requirement":"Tùy chọn vỏ cách âm Canopy 4, kích thước 3940 x 1300 x 1940 mm, khối lượng bổ sung 770 kg, độ ồn 80 dB(A) tại 1m và 70 dB(A) tại 7m, thùng nhiên liệu tích hợp 570 lít. Đây là tùy chọn, E-HSMT không yêu cầu bắt buộc"},{"item":"Máy phát điện BCJD 275-50 (datasheet): Tiêu chuẩn công suất","quote":"All power ratings and reference conditions in accordance with ISO 8528-1 and ISO 3046-1.","reference":"Datasheet Genset Broadcrown 250 kVA BCJD275-50, trang 1","requirement":"Công suất và điều kiện tham chiếu theo ISO 8528-1 và ISO 3046-1"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:43:58.524Z"}},"IB2300276270":{"u":"2026-11-03T09:38:01.799+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V YCKT - TBA, MPD.docx, Phu luc III. Bieu mau hop dong XL (TT02).docx), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, bình nhiên liệu, ATS, cáp; chi tiết 'thể hiện trên bản vẽ thiết kế thi công' không có trong văn bản được cung cấp.","Phạm vi lắp đặt chỉ nêu chung: 'cung cấp, lắp đặt máy phát điện 110kVA'.","Văn bản gốc ghi 'Vỏ chống ổn' (có thể là lỗi chính tả của 'chống ồn'); phần quote giữ nguyên như văn bản.","Máy biến áp 180kVA không thuộc phạm vi thông số máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Xây dựng trạm biến áp; cung cấp, lắp đặt máy biến áp 180kVA, máy phát điện 110kVA","notifyNo":"IB2300276270","generatorCapacity":"110 kVA dự phòng (Standby); 100 kVA liên tục (Prime)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 110kVA: Nhãn hiệu tổ máy","quote":"Tổ máy phát điện hiệu: CUMMINS BY VGENTECH hoặc tương đương","reference":"Chương V, mục III.2, bảng hạng mục số 1","requirement":"Tổ máy phát điện hiệu CUMMINS BY VGENTECH hoặc tương đương"},{"item":"Máy phát điện 110kVA: Động cơ","quote":"Động cơ: Cummins - Công nghệ Mỹ hoặc tương đương","reference":"Chương V, mục III.2, bảng hạng mục số 1","requirement":"Động cơ Cummins - công nghệ Mỹ hoặc tương đương"},{"item":"Máy phát điện 110kVA: Đầu phát","quote":"Đầu phát: CpStamford/Atsdenyo Vgentech","reference":"Chương V, mục III.2, bảng hạng mục số 1","requirement":"Đầu phát CpStamford/Atsdenyo Vgentech"},{"item":"Máy phát điện 110kVA: Bộ điều khiển","quote":"Điều khiển: Smartgen Deepsea/Datakom","reference":"Chương V, mục III.2, bảng hạng mục số 1","requirement":"Bộ điều khiển Smartgen Deepsea/Datakom"},{"item":"Máy phát điện 110kVA: Công suất liên tục (Prime)","quote":"Công suất liên tục (Prime) 100/80 (kVA/kW)","reference":"Chương V, mục III.2, bảng hạng mục số 1","requirement":"100/80 (kVA/kW)"},{"item":"Máy phát điện 110kVA: Công suất dự phòng (Standby)","quote":"Công suất dự phòng (Standby) 110/88 (kVA/kW)","reference":"Chương V, mục III.2, bảng hạng mục số 1","requirement":"110/88 (kVA/kW)"},{"item":"Máy phát điện 110kVA: Số pha, số dây, điện áp, tần số","quote":"Số pha, Số dây, Điện áp, tần số: 3 pha, 4 dây, 400/230V, 50Hz","reference":"Chương V, mục III.2, bảng hạng mục số 1","requirement":"3 pha, 4 dây, 400/230V, 50Hz"},{"item":"Máy phát điện 110kVA: Phụ kiện tiêu chuẩn đi kèm","quote":"Phụ kiện tiêu chuẩn đi kèm theo máy: MCCB đầu cực, Pô, Ắc qui, sạc ắc qui, dầu bôi trơn, nước mát","reference":"Chương V, mục III.2, bảng hạng mục số 1","requirement":"MCCB đầu cực, pô, ắc qui, sạc ắc qui, dầu bôi trơn, nước mát"},{"item":"Máy phát điện 110kVA: Vỏ chống ồn và độ ồn","quote":"Vỏ chống ổn cho máy phát điện ≤68 dBA/7m tại 75% tải","reference":"Chương V, mục III.2, bảng hạng mục số 1","requirement":"Vỏ chống ồn cho máy phát điện, độ ồn ≤68 dBA/7m tại 75% tải"},{"item":"Máy phát điện 110kVA: Tình trạng, năm sản xuất","quote":"Tình trạng, Năm sản xuất: Mới 100%, năm 2023","reference":"Chương V, mục III.2, bảng hạng mục số 1","requirement":"Mới 100%, sản xuất năm 2023"},{"item":"Hàng hóa (áp dụng chung, gồm máy phát điện): Hồ sơ nhập khẩu","quote":"Cam kết cung cấp đầy đủ hồ sơ nhập khẩu (nếu là hàng nhập khẩu): CO, CQ, PL, BL, Test Report","reference":"Chương V, mục III.2, phần Các yêu cầu khác","requirement":"Cam kết cung cấp đầy đủ hồ sơ nhập khẩu nếu là hàng nhập khẩu: CO, CQ, PL, BL, Test Report"},{"item":"Hàng hóa (áp dụng chung, gồm máy phát điện): Bảo hành","quote":"Thời gian bảo hành tối thiểu 12 tháng kể từ ngày bàn giao.","reference":"Chương V, mục III.2, phần Các yêu cầu khác","requirement":"Thời gian bảo hành tối thiểu 12 tháng kể từ ngày bàn giao"},{"item":"Hàng hóa (áp dụng chung, gồm máy phát điện): Nguồn gốc, xuất xứ","quote":"Nhà thầu phải cung cấp các chứng chỉ cần thiết đối với hàng hóa và dịch vụ cung cấp như: Nguồn gốc, xuất sứ (nhãn hiệu, mã hiệu, năm sản xuất) và các thông số kỹ thuật.","reference":"Chương V, mục III.2, phần Các yêu cầu khác","requirement":"Nhà thầu phải cung cấp chứng chỉ về nguồn gốc, xuất xứ (nhãn hiệu, mã hiệu, năm sản xuất) và các thông số kỹ thuật"},{"item":"Vật tư, thiết bị (áp dụng chung): Tình trạng mới","quote":"Tất cả vật tư, thiết bị đưa vào công trình sử dụng đều là mới và phải được nghiệm thu trước khi đưa vào sử dụng cho công trình","reference":"Chương V, mục III.2","requirement":"Tất cả vật tư, thiết bị đưa vào công trình đều là mới và phải được nghiệm thu trước khi sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:38:00.977Z"}},"IB2300277166":{"u":"2026-11-03T09:43:19.475+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V.pdf), chưa phân tích cả HSMT.","Bản quét bị lỗi OCR nhiều chỗ, nên một số quote giữ nguyên lỗi chính tả của văn bản.","Dòng 12 'Điện áp khởi động' chỉ đọc được 'Điện'; dòng 18 phần độ ẩm bị đọc sai ('80°C'), không ghi nhận.","Đơn vị của thời gian hoạt động liên tục của thùng nhiên liệu (> 8) bị mất.","Không nêu hãng/model cụ thể, dòng định mức ATS, tiết diện cáp, mức ồn ngoài 68 dB(A), thời gian bảo hành (nằm ở Chương III) và yêu cầu CO/CQ cụ thể.","Dòng 'Cọc đồng tiếp địa 2.4m + phụ kiện' bị lỗi ký tự nên không trích dẫn."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 160KVA","notifyNo":"IB2300277166","generatorCapacity":"160KVA (01 máy; chế độ prime/standby không nêu)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 160KVA: Tình trạng hàng hóa","quote":"Máy phát điện mới 100%","reference":"Chương V, mục 1.2.2, hạng mục I","requirement":"Máy phát điện mới 100%"},{"item":"Tổ máy 160KVA: Đồng bộ thương hiệu và vỏ","quote":"Tổ máy phát cùng một hãng sản xuất nhằm dam bảo","reference":"Chương V, mục 1.2.2, hạng mục I","requirement":"Động cơ và đầu phát cùng một hãng sản xuất; tổ máy có vỏ cách âm"},{"item":"Tổ máy 160KVA: Số lượng","quote":"Số lượng 01 máy","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 2","requirement":"01 máy"},{"item":"Tổ máy 160KVA: Công suất","quote":"Công suất 160KVA","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 6","requirement":"160KVA"},{"item":"Tổ máy 160KVA: Tiêu chuẩn chất lượng","quote":"Tiêu chuẩn chất lượng ISO 9001: 2015","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 3","requirement":"ISO 9001: 2015"},{"item":"Tổ máy 160KVA: Tiêu chuẩn quản lý môi trường","quote":"ISO 14001: 2015","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 4","requirement":"ISO 14001: 2015"},{"item":"Tổ máy 160KVA: Tiêu chuẩn máy","quote":"EN 60204-1:92, ISO 8528, ISO 12100,","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 5","requirement":"EN 60204-1:92, ISO 8528, ISO 12100, ISO13849, EN12601, GB12786, GB/T2820, IEC60034, IEC60204, CE, RETIE"},{"item":"Tổ máy 160KVA: Số pha, số dây","quote":"Số pha, số dây 03 pha, 04 dây","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 7","requirement":"03 pha, 04 dây"},{"item":"Tổ máy 160KVA: Điện áp","quote":"Điện ap 400/230V (+ 0.5%)","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 8","requirement":"400/230V (+ 0.5%)"},{"item":"Tổ máy 160KVA: Nhiên liệu","quote":"Nhiên liệu Dầu Diesel","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 9","requirement":"Dầu Diesel"},{"item":"Tổ máy 160KVA: Tần số","quote":"Tần số 50Hz (+ 0,5%)","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 10","requirement":"50Hz (+ 0,5%)"},{"item":"Tổ máy 160KVA: Hệ số công suất","quote":"Hệ số công suất 0.8","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 11","requirement":"0.8"},{"item":"Tổ máy 160KVA: Thùng nhiên liệu","quote":"bảo đảm hoạt động liên tục > 8","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 13","requirement":"Thùng nhiên liệu đi kèm máy, bảo đảm hoạt động liên tục > 8 (đơn vị bị mất do chất lượng bản quét, có thể là giờ)"},{"item":"Tổ máy 160KVA: Chế độ tải","quote":"Chế độ tải 100% tải","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 14","requirement":"100% tải"},{"item":"Tổ máy 160KVA: Điều chỉnh công suất","quote":"động điều chỉnh khi có thay đồi điện","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 15","requirement":"Tự động điều chỉnh khi có thay đổi điện (dòng bị đọc thiếu)"},{"item":"Tổ máy 160KVA: Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 16","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy 160KVA: Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 17","requirement":"Bằng điện (bình ắc quy)"},{"item":"Tổ máy 160KVA: Điều kiện hoạt động","quote":"+ Nhiệt độ môi trường: 10°C=>50°C","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 18","requirement":"Nhiệt độ môi trường 10°C đến 50°C; độ cao 1000m (giá trị độ ẩm bị đọc sai)"},{"item":"Tổ máy 160KVA: Kích thước tổ máy (Dài x Rộng x Cao)","quote":"3.600 x 1.200 x 2.300 (mm)","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 19","requirement":"3.600 x 1.200 x 2.300 (mm)"},{"item":"Tổ máy 160KVA: Tiêu hao nhiên liệu","quote":"Tại 100% tải < 33.4 lit/h","reference":"Chương V, mục 1.2.2, hạng mục I, dòng 20","requirement":"Tại 100% tải < 33.4 lit/h"},{"item":"Tổ máy 160KVA: Động cơ - thương hiệu","quote":"Cùng thương hiệu với đầu phát để đảm","reference":"Chương V, mục 1.2.2, hạng mục II","requirement":"Cùng thương hiệu với đầu phát để đảm bảo đồng bộ"},{"item":"Tổ máy 160KVA: Động cơ - kiểu","quote":"làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 1.2.2, hạng mục II, dòng 1","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Tổ máy 160KVA: Động cơ - tốc độ","quote":"1.500 V/p","reference":"Chương V, mục 1.2.2, hạng mục II, dòng 2","requirement":"1.500 V/p"},{"item":"Tổ máy 160KVA: Động cơ - công suất liên tục","quote":">141.8kW","reference":"Chương V, mục 1.2.2, hạng mục II, dòng 3","requirement":">141.8kW"},{"item":"Tổ máy 160KVA: Động cơ - số xylanh","quote":"06 xylanh","reference":"Chương V, mục 1.2.2, hạng mục II, dòng 4","requirement":"06 xylanh"},{"item":"Tổ máy 160KVA: Động cơ - tỷ số nén","quote":"16:1","reference":"Chương V, mục 1.2.2, hạng mục II, dòng 5","requirement":"16:1"},{"item":"Tổ máy 160KVA: Động cơ - motor khởi động","quote":"7.5kW, 24 V","reference":"Chương V, mục 1.2.2, hạng mục II, dòng 6","requirement":"7.5kW, 24 V"},{"item":"Tổ máy 160KVA: Động cơ - bộ công cụ kết nối","quote":"Bộ tools kết nối , nâng cấp, điều khiển","reference":"Chương V, mục 1.2.2, hạng mục II, dòng 7","requirement":"Bộ tools kết nối, nâng cấp, điều khiển máy"},{"item":"Tổ máy 160KVA: Động cơ - tiêu chuẩn","quote":"RoHS (EU 2011/65/EU), ISO 8528-5, ISO","reference":"Chương V, mục 1.2.2, hạng mục II","requirement":"ISO 9001, ISO 14001, tuân thủ RoHS (EU 2011/65/EU), ISO 8528-5, ISO 3046 và SAE 11995"},{"item":"Tổ máy 160KVA: Động cơ - khí thải","quote":"EU Stage II","reference":"Chương V, mục 1.2.2, hạng mục II","requirement":"Đáp ứng tiêu chuẩn khí thải EU Stage II"},{"item":"Tổ máy 160KVA: Đầu phát - thương hiệu","quote":"Cùng thương hiệu với động cơ đề đảm bảo","reference":"Chương V, mục 1.2.2, hạng mục III","requirement":"Cùng thương hiệu với động cơ để đảm bảo đồng bộ"},{"item":"Tổ máy 160KVA: Đầu phát - loại","quote":"Không chdi than, tự kích từ","reference":"Chương V, mục 1.2.2, hạng mục III, dòng 1","requirement":"Không chổi than, tự kích từ"},{"item":"Tổ máy 160KVA: Đầu phát - cấp cách điện","quote":"Cấp cach điện H","reference":"Chương V, mục 1.2.2, hạng mục III, dòng 2","requirement":"Cấp H"},{"item":"Tổ máy 160KVA: Đầu phát - công suất liên tục","quote":">176 KVA","reference":"Chương V, mục 1.2.2, hạng mục III, dòng 3","requirement":">176 KVA"},{"item":"Tổ máy 160KVA: Đầu phát - cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2.2, hạng mục III, dòng 4","requirement":"IP23"},{"item":"Tổ máy 160KVA: Đầu phát - điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 1.2.2, hạng mục III, dòng 5","requirement":"3 pha, 400/230V"},{"item":"Tổ máy 160KVA: Đầu phát - tốc độ","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2.2, hạng mục III, dòng 6","requirement":"1.500 vòng/phút"},{"item":"Tổ máy 160KVA: Đầu phát - bộ kích từ","quote":"Bộ kích từ AVR","reference":"Chương V, mục 1.2.2, hạng mục III, dòng 7","requirement":"AVR"},{"item":"Tổ máy 160KVA: Đầu phát - tiêu chuẩn","quote":"BS EN 61000-6-2 /6-4, VDE 0875G, VDE","reference":"Chương V, mục 1.2.2, hạng mục III, dòng 2 (tiêu chuẩn)","requirement":"BS EN 61000-6-2 /6-4, VDE 0875G, VDE 0875N, ISO 8528-3, IEC 60034"},{"item":"Tổ máy 160KVA: Vỏ chống ồn - độ ồn","quote":"Độ ồn : 68 + 3 dB(A) tại khoảng cách 7","reference":"Chương V, mục 1.2.2, hạng mục IV","requirement":"68 ± 3 dB(A) tại khoảng cách 7 mét (văn bản ghi dấu \"+\")"},{"item":"Tổ máy 160KVA: Vỏ chống ồn - vật liệu","quote":"Vật liệu chế tạo: bằng thép dày 2.5mm","reference":"Chương V, mục 1.2.2, hạng mục IV","requirement":"Thép dày 2.5mm"},{"item":"Tổ máy 160KVA: Vỏ chống ồn - sơn","quote":"Son tinh dién, chống ăn mòn","reference":"Chương V, mục 1.2.2, hạng mục IV","requirement":"Sơn tĩnh điện, chống ăn mòn"},{"item":"Tổ máy 160KVA: Vỏ chống ồn - cửa","quote":"Cánh cửa bô trí hai bên thuận tiện cho việc","reference":"Chương V, mục 1.2.2, hạng mục IV","requirement":"Cánh cửa bố trí hai bên thuận tiện cho việc vận hành"},{"item":"Tổ máy 160KVA: Vỏ chống ồn - vật liệu cách âm","quote":"Vật liệu cách âm: bằng mút cách âm","reference":"Chương V, mục 1.2.2, hạng mục IV","requirement":"Mút cách âm"},{"item":"Tổ máy 160KVA: Bảng điều khiển - loại","quote":"Sử dụng bảng điều khiển kỹ thuật số, màn","reference":"Chương V, mục 1.2.2, hạng mục V, dòng 1","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD"},{"item":"Tổ máy 160KVA: Bảng điều khiển - hiển thị","quote":"Hiển thị: Volt, Ampe, Công suất, số giờ","reference":"Chương V, mục 1.2.2, hạng mục V, dòng 2","requirement":"Volt, Ampe, công suất, số giờ chạy máy, số lần khởi động, lịch sử vận hành, áp suất nhớt, nhiệt độ, điện áp máy phát điện, điện áp bình ắc quy, điện áp sạc, tần số, số pha"},{"item":"Tổ máy 160KVA: Bảng điều khiển - cảnh báo và bảo vệ","quote":"cảnh báo và tắt máy: Nhiệt độ (cao), áp","reference":"Chương V, mục 1.2.2, hạng mục V, dòng 3","requirement":"Cảnh báo và tắt máy khi: nhiệt độ cao, áp suất nhớt thấp/cao, điện áp thấp/cao, quá tải, lỗi khởi động, tần số thấp/cao, điện áp bình ắc quy thấp/cao"},{"item":"Tổ máy 160KVA: Bảng điều khiển - kết nối","quote":"Cài đặt kết nối máy tính điều khién từ xa","reference":"Chương V, mục 1.2.2, hạng mục V, dòng 4","requirement":"Cài đặt kết nối máy tính, điều khiển từ xa"},{"item":"Tổ máy 160KVA: Bảng điều khiển - điều khiển tự động","quote":"Tích hợp tính năng điều khiên tự động","reference":"Chương V, mục 1.2.2, hạng mục V, dòng 5","requirement":"Tích hợp tính năng điều khiển tự động"},{"item":"ATS: Bộ tủ tự động chuyển nguồn","quote":"Bộ đóng cắt khối, 3 pha 4 cực, có cần đào","reference":"Chương V, mục 1.2.2, hạng mục VI","requirement":"Bộ đóng cắt khối, 3 pha 4 cực, có cần đảo bằng tay khi ATS có sự cố (dòng định mức không nêu)"},{"item":"ATS: Nút dừng khẩn cấp","quote":"Nút dừng khẩn cấp trên ATS","reference":"Chương V, mục 1.2.2, hạng mục VI","requirement":"Có nút dừng khẩn cấp trên ATS"},{"item":"Lắp đặt: Ống khói","quote":"Ông khói sắt bọc Inox 304 day 0.4mm, bên","reference":"Chương V, mục 1.2.2, hạng mục VII","requirement":"Ống khói sắt bọc Inox 304 dày 0.4mm, bên trong bông thủy tinh dạng ống dày 50mm, tỷ trọng 100kg/m³, có nón che mưa hoặc co thổi ngang kèm phụ kiện"},{"item":"Lắp đặt: Hộp thoát nhiệt và co 90°","quote":"Hộp thoát nhiệt: cuốn mí bằng tole tráng","reference":"Chương V, mục 1.2.2, hạng mục VII","requirement":"Hộp thoát nhiệt và co 90° chuyển hướng cuốn mí bằng tole tráng kẽm, gồm phụ kiện (cùm, ty treo, co, lơi, vật tư phụ)"},{"item":"Lắp đặt: Khớp nối mềm","quote":"400x900x300mm","reference":"Chương V, mục 1.2.2, hạng mục VII","requirement":"Kích thước 400x900x300mm"},{"item":"Lắp đặt: Khung lá sách, lưới chắn côn trùng","quote":"Tole tráng kẽm dày 1.5mm","reference":"Chương V, mục 1.2.2, hạng mục VII","requirement":"Tole tráng kẽm dày 1.5mm"},{"item":"Lắp đặt: Cáp và dây","quote":"Dây cáp điện động lực","reference":"Chương V, mục 1.2.2, hạng mục VII","requirement":"Dây cáp điện động lực, dây tín hiệu, dây tiếp đất; tiết diện và chủng loại không nêu"},{"item":"Lắp đặt: Tiếp địa","quote":null,"reference":"Chương V, mục 1.2.2, hạng mục VII","requirement":"Cọc đồng tiếp địa 2.4m kèm phụ kiện"},{"item":"Lắp đặt: Chạy thử","quote":"Dầu Diesel chạy thử test máy (chạy thử 48","reference":"Chương V, mục 1.2.2, hạng mục VII","requirement":"Dầu Diesel chạy thử test máy, chạy thử 48 giờ tại 100% tải; tải giả tại chân công trình"},{"item":"Lắp đặt: Bệ đặt máy và vật tư khác","quote":"Bệ đặt máy","reference":"Chương V, mục 1.2.2, hạng mục VII","requirement":"Bệ đặt máy, cao su đệm chân, ống nhún inox, ống nhựa xoăn, co nhựa vuông, phụ kiện lắp đặt (băng keo, silicon, dây rút, ty treo cáp, bas, tắc kê, ốc vít)"},{"item":"Phụ kiện kèm theo máy","quote":"Bình ắc quy khô (theo máy).","reference":"Chương V, mục 1.2.2, hạng mục VII","requirement":"Pô giảm thanh, bình ắc quy khô, nhớt đổ sẵn trong động cơ, nước làm mát (nước xanh) đổ sẵn trong động cơ, ống dầu"},{"item":"Xuất xứ, năm sản xuất và hàng mới","quote":"Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản","reference":"Chương V, mục 1.2.1 b","requirement":"Nhà thầu nêu rõ mã hiệu, hãng, nước, năm sản xuất; chào một loại hàng hóa cụ thể, không ghi nhiều loại hoặc \"tương đương\"; hàng hóa mới 100%"},{"item":"Bảo hành","quote":"Bảo hành thiết bị: Đáp ứng theo yêu cầu tại mục 5 bảng tiêu chuần đánh giá kỹ thuật","reference":"Chương V, mục 1.3.2","requirement":"Thời gian bảo hành theo mục 5 bảng tiêu chuẩn đánh giá kỹ thuật Chương III E-HSMT (số tháng không nêu trong Chương V); liên lạc 24/24; nếu không khắc phục được sự cố tại hiện trường thì chuyên gia của hãng có mặt trong 05 ngày làm việc"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:43:18.371Z"}},"IB2300278513":{"u":"2026-11-03T09:25:56.347+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V YEU CAU KY THUAT-ful.pdf), chưa phân tích cả HSMT.","Văn bản không nêu rõ số lượng tổ máy; chỉ nêu một tổ máy 650 kVA.","Văn bản không nêu thời hạn bảo hành, chỉ nêu bảo hành nằm trong phạm vi chi phí.","Văn bản không nêu hãng, mã hiệu, nước sản xuất cụ thể của động cơ, đầu phát, bộ điều khiển, vỏ giảm âm, ATS; các mục này để nhà thầu nêu cụ thể.","Văn bản không nêu tiết diện cáp.","Các bảng trong tệp bị vỡ định dạng khi trích xuất nên một số dòng bảng không có trích dẫn nguyên văn (quote = null).","Mục 6.5 khoản 3 và khoản 4 có nội dung trùng nhau trong văn bản gốc."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2300278513","generatorCapacity":"650 kVA / 520 kW dự phòng (công suất liên tục ≥ 650 kVA/520kW; công suất tối đa ≥ 715 kVA/572kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Phạm vi hàng hóa","quote":"Dự án: Mua sắm máy phát điện công suất 630-650kVA dự phòng đáp ứng quy định","reference":"Chương V, mục 1.1","requirement":"Mua sắm máy phát điện công suất 630-650kVA dự phòng đáp ứng quy định về PCCC tại Nhà điều hành SXKD Công ty Điện lực Bình Dương."},{"item":"Tổ máy phát điện: Loại máy","quote":null,"reference":"Chương V, mục 6.6, bảng I, dòng 1","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 650kVA, 03 pha."},{"item":"Tổ máy phát điện: Công suất định mức","quote":"Công suất định mức: 520 kW/650 kVA.","reference":"Chương V, mục 6.2, khoản 2","requirement":"520 kW/650 kVA."},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 650 kVA/520kW","reference":"Chương V, mục 6.6, bảng I, dòng 6","requirement":"≥ 650 kVA/520kW; dưới mức này là không đạt."},{"item":"Tổ máy phát điện: Công suất tối đa / khả năng quá tải","quote":"≥ 715 kVA/572kW","reference":"Chương V, mục 6.2 khoản 3; mục 6.6 bảng I, dòng 7 và 15","requirement":"Công suất tối đa ≥ 715 kVA/572kW; khả năng quá tải PMax = 1,1 Pđm; quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục."},{"item":"Tổ máy phát điện: Hệ số công suất","quote":null,"reference":"Chương V, mục 6.2, khoản 7","unverified":true,"requirement":"Cosđm ≥ 0,8."},{"item":"Tổ máy phát điện: Điện áp, tần số, số pha","quote":"Điện áp định mức: 380/220V.","reference":"Chương V, mục 6.2 khoản 5-6; mục 6.6 bảng III, dòng 7","requirement":"Điện áp định mức 380/220V; tần số 50 Hz; 3 pha - 4 dây."},{"item":"Tổ máy phát điện: Tốc độ vòng quay","quote":"Số vòng quay:  1500 vòng/phút.","reference":"Chương V, mục 6.1 khoản 3; mục 6.6 bảng I, dòng 10","requirement":"1500 vòng/phút; bảng đánh giá yêu cầu ≤ 1500 vòng/phút."},{"item":"Tổ máy phát điện: Điều chỉnh công suất khi thay đổi tải","quote":"Tự động điều chỉnh","reference":"Chương V, mục 6.6, bảng I, dòng 12","requirement":"Tự động điều chỉnh."},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu","quote":"≤ 143 lít/giờ","reference":"Chương V, mục 6.6, bảng I, dòng 13-14","requirement":"Ở 100% tải ≤ 143 lít/giờ; ở 50% tải ≤ 71,5 lít/giờ."},{"item":"Tổ máy phát điện: Nhiên liệu và thời gian chạy","quote":"Dầu Diezel","reference":"Chương V, mục 6.6, bảng I, dòng 17-18","requirement":"Nhiên liệu dầu Diezel; thời gian chạy liên tục không hạn chế."},{"item":"Tổ máy phát điện: Dung tích bình nhiên liệu chân đế","quote":"≥ 1000 lít","reference":"Chương V, mục 6.6, bảng I, dòng 19","requirement":"≥ 1000 lít; dưới 1000 lít là không đạt."},{"item":"Tổ máy phát điện: Khung bệ máy","quote":null,"reference":"Chương V, mục 6.6, bảng I, dòng 16","requirement":"Được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tĩnh điện."},{"item":"Tổ máy phát điện: Khả năng đóng tải","quote":"Tổ máy điện dự phòng hạ áp có khả năng đóng tải 100% công suất định mức","reference":"Chương V, mục 5.1, khoản 4","requirement":"Có khả năng đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước); người mua có thể áp dụng hoặc không áp dụng quy định này."},{"item":"Tổ máy phát điện: Nhà sản xuất, nước sản xuất, mã hiệu, kích thước, trọng lượng","quote":null,"reference":"Chương V, mục 6.6, bảng I, dòng 2-4, 20-21","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, kích thước (DxRxC) và trọng lượng tổ hợp máy phát điện (kg); văn bản không quy định giá trị cụ thể."},{"item":"Tổ máy phát điện: Tình trạng, xuất xứ, CO/CQ","quote":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc","reference":"Chương V, mục 1, Điều 4 khoản 2a","requirement":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ (CO) và chứng nhận chất lượng hàng hóa."},{"item":"Tổ máy phát điện: Tiêu chuẩn chế tạo","quote":"chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, mục 5.5","requirement":"Chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương."},{"item":"Tổ máy phát điện: Giấy chứng nhận tiêu chuẩn","quote":"e. Giấy chứng nhận xác nhận sản phẩm tổ máy phát điện của nhà sản xuất đáp ứng","reference":"Chương V, Điều 4, khoản 1e","requirement":"Giấy chứng nhận sản phẩm tổ máy phát điện hoặc nhà sản xuất đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương, do tổ chức độc lập với nhà sản xuất ban hành."},{"item":"Tổ máy phát điện: Điều kiện môi trường làm việc","quote":"Nhiệt độ môi trường lớn nhất | 45oC","reference":"Chương V, Điều 3, khoản 1","requirement":"Nhiệt độ môi trường lớn nhất 45oC, nhỏ nhất 0 oC; khí hậu nhiệt đới nóng ẩm; độ ẩm cực đại 100%; độ cao lắp đặt đến 1000 m."},{"item":"Tổ máy phát điện: Thử nghiệm và nghiệm thu","quote":"nghiệm thu sơ bộ bằng cách cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau","reference":"Chương V, mục 5.6, khoản 1-3","requirement":"Có biên bản thí nghiệm xuất xưởng khi giao hàng; chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm khi nghiệm thu sơ bộ."},{"item":"Động cơ: Loại động cơ","quote":"Loại động cơ: Diesel 4 kỳ.","reference":"Chương V, mục 6.1, khoản 1","requirement":"Diesel 4 kỳ."},{"item":"Động cơ: Công suất","quote":"≥ 520kW","reference":"Chương V, mục 6.6, bảng II, dòng 6-7","requirement":"Công suất liên tục ≥ 520kW; công suất tối đa ≥ 572kW."},{"item":"Động cơ: Tốc độ quay, chế độ làm việc","quote":"Chế độ làm việc: dài hạn.","reference":"Chương V, mục 6.1 khoản 3-4; mục 6.6 bảng II, dòng 12","requirement":"Tốc độ quay 1500 vòng/phút (≤ 1500 vòng/phút theo bảng đánh giá); chế độ làm việc dài hạn."},{"item":"Động cơ: Hệ thống nạp khí","quote":"Hệ thống nạp khí: có turbo tăng áp và làm mát khí nạp.","reference":"Chương V, mục 6.1, khoản 5","requirement":"Có turbo tăng áp và làm mát khí nạp."},{"item":"Động cơ: Hệ thống làm mát","quote":"Hệ thống làm mát: bằng nước (có két nước gắn trên máy). Có quạt làm mát và","reference":"Chương V, mục 6.1 khoản 6; mục 6.6 bảng II, dòng 18","requirement":"Làm mát bằng nước (có két nước gắn trên máy), có quạt làm mát và truyền động quạt; làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió."},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Hệ thống bôi trơn: cưỡng bức bằng bơm bánh răng.","reference":"Chương V, mục 6.1, khoản 7","requirement":"Cưỡng bức bằng bơm bánh răng."},{"item":"Động cơ: Hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu: thùng nhiên liệu lắp chung trên máy. Hệ thống bơm nhiên","reference":"Chương V, mục 6.1 khoản 8; mục 6.6 bảng II, dòng 9","requirement":"Thùng nhiên liệu lắp chung trên máy; hệ thống bơm nhiên liệu kiểu bơm cao áp."},{"item":"Động cơ: Hệ thống khởi động và ắc quy","quote":"Hệ thống khởi động: khởi động bằng môtơ điện một chiều. Có bộ tự động sạc","reference":"Chương V, mục 6.1 khoản 9; mục 6.6 bảng II, dòng 17","requirement":"Khởi động bằng môtơ điện một chiều (DC), có bộ tự động sạc điện cho accu; accu 12 hoặc 24 vôn, dung lượng phù hợp để cấp điện tự dùng và tự khởi động tổ máy."},{"item":"Động cơ: Hệ thống xả","quote":"Hệ thống xả: có bố trí ống giảm thanh.","reference":"Chương V, mục 6.1, khoản 10","requirement":"Có bố trí ống giảm thanh."},{"item":"Động cơ: Độ ồn","quote":"Độ ồn tối đa: ≤ 70±5dB với khoảng cách 7m không vật chắn.","reference":"Chương V, mục 6.1 khoản 11; mục 6.6 bảng II, dòng 19","requirement":"Độ ồn tối đa ≤ 70±5dB tại khoảng cách 7m, không vật chắn."},{"item":"Động cơ: Kiểu điều tốc","quote":"Kiểu điều tốc","reference":"Chương V, mục 6.6, bảng II, dòng 10","requirement":"Điện tử."},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"Phù hợp với điều kiện","reference":"Chương V, mục 6.6, bảng II, dòng 15","requirement":"Phù hợp với điều kiện của Việt Nam."},{"item":"Động cơ: Nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh","quote":null,"reference":"Chương V, mục 6.6, bảng II, dòng 1-5, 11, 13-14","requirement":"Mới 100%; nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh; văn bản không quy định giá trị cụ thể."},{"item":"Máy phát (đầu phát): Loại và kích từ","quote":"Kích từ: không chổi than, tự động điều chỉnh điện áp, đảm bảo dao động điện áp","reference":"Chương V, mục 6.2 khoản 1, 8; mục 6.6 bảng III, dòng 8","requirement":"Máy phát 3 pha, xoay chiều, từ trường quay, kích từ không chổi than, tự động điều chỉnh điện áp."},{"item":"Máy phát (đầu phát): Công suất, tần số, tốc độ","quote":"≥ 650 kVA","reference":"Chương V, mục 6.6, bảng III, dòng 9, 10, 13","requirement":"Công suất định mức ≥ 650 kVA; tần số định mức 50 Hz; số vòng quay ≤ 1500 vòng/phút."},{"item":"Máy phát (đầu phát): Cấp cách điện","quote":"Cấp cách điện H.","reference":"Chương V, mục 6.2 khoản 6; mục 6.6 bảng III, dòng 11","requirement":"Cấp H."},{"item":"Máy phát (đầu phát): Dao động điện áp","quote":"≤ ± 1% Uđm","reference":"Chương V, mục 6.2 khoản 8; mục 6.6 bảng III, dòng 12","requirement":"Dao động điện áp ≤ ± 1% Uđm khi chuyển đổi tải từ 0 đến 100% Pđm."},{"item":"Máy phát (đầu phát): Nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất","quote":null,"reference":"Chương V, mục 6.6, bảng III, dòng 1-5","requirement":"Mới 100%; nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất; văn bản không quy định giá trị cụ thể."},{"item":"Bộ điều khiển - bảo vệ: Nguyên lý và AVR","quote":"Kỹ thuật số","reference":"Chương V, mục 6.3 khoản 1a-1b; mục 6.6 bảng IV, dòng 6","requirement":"Hệ thống điều khiển kỹ thuật số, kết hợp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý; có hệ thống khởi động thông minh kết hợp điều khiển phun nhiên liệu và kích từ."},{"item":"Bộ điều khiển - bảo vệ: Chức năng cảnh báo và dừng máy","quote":null,"reference":"Chương V, mục 6.3, khoản 1d-1e","requirement":"Cảnh báo khi nhiệt độ nước làm mát cao, áp lực dầu bôi trơn thấp, mức nhiên liệu thấp, accu yếu, quá dòng, v.v.; dừng máy khi nhiệt độ nước làm mát cao, mức nước làm mát thấp, áp lực dầu thấp, điện áp AC cao/thấp, ngắn mạch, vượt tốc, dừng khẩn cấp, v.v."},{"item":"Bộ điều khiển - bảo vệ: Bảng điều khiển","quote":"e. Có áptômát tổng và cầu dao cách ly đầu cực máy phát.","reference":"Chương V, mục 6.3, khoản 2","requirement":"Có màn hình LCD hiển thị thông số cơ (áp suất dầu, nhiệt độ nước làm mát, nhiệt độ dầu bôi trơn, điện áp accu, tốc độ) và thông số điện (điện áp, dòng điện, tần số, công suất, số giờ vận hành); có nút khởi động, dừng máy, dừng khẩn cấp; có áptômát tổng và cầu dao cách ly đầu cực máy phát; có đèn chiếu sáng vận hành ban đêm."},{"item":"Bộ điều khiển - bảo vệ: Chức năng điều khiển từ xa và cổng giao tiếp","quote":"+ Cổng kết nối USB.","reference":"Chương V, mục 6.6, bảng IV, dòng 7-9","requirement":"Kết hợp được với tủ ATS; điều khiển từ xa qua cổng Internet/3G; có cổng kết nối hệ thống kiểm soát từ xa, cổng USB, cổng liên kết và đọc dữ liệu trực tiếp từ động cơ; bảo vệ phát ngược công suất."},{"item":"Bộ điều khiển - bảo vệ: Nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất","quote":null,"reference":"Chương V, mục 6.6, bảng IV, dòng 1-5","requirement":"Mới 100%; nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất; văn bản không quy định giá trị cụ thể."},{"item":"Vỏ giảm âm (thùng cách âm): Vật liệu và cấu tạo","quote":"4. Có móc cẩu để cẩu tổ máy.","reference":"Chương V, mục 6.4; mục 6.6 bảng V, dòng 6-10","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; vật liệu cách âm chống cháy dày 20 ÷ 50mm; lỗ thông hơi có lưới chống chuột, rắn; cửa mở về mọi phía, có chốt liên động và khóa; có móc cẩu để cẩu tổ máy."},{"item":"Vỏ giảm âm (thùng cách âm): Độ ồn","quote":"≤ 70±5dB","reference":"Chương V, mục 6.6, bảng V, dòng 5","requirement":"Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB."},{"item":"Vỏ giảm âm (thùng cách âm): Nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất","quote":null,"reference":"Chương V, mục 6.6, bảng V, dòng 1-4","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất; văn bản không quy định giá trị cụ thể."},{"item":"Tủ chuyển đổi nguồn tự động (ATS): Dòng tải định mức","quote":"c. Tủ chuyển đổi nguồn tự động (ATS) 1000A","reference":"Chương V, mục 1.2.1c; mục 6.6 bảng VI, dòng 5","requirement":"ATS 1000A; dòng tải định mức ≥ 1000A, dưới 1000A là không đạt."},{"item":"Tủ ATS: Điện áp - tần số làm việc","quote":"220/380V - 50 Hz","reference":"Chương V, mục 6.6, bảng VI, dòng 6","requirement":"220/380V - 50 Hz."},{"item":"Tủ ATS: Điều khiển và chế độ vận hành","quote":"Tự động hoặc bằng tay","reference":"Chương V, mục 6.5 khoản 1; mục 6.6 bảng VI, dòng 7-9","requirement":"Điều khiển bằng kỹ thuật số, có 02 cấp điều khiển bằng tay tại chỗ và tự động; chế độ vận hành tự động hoặc bằng tay; đặt trong hộp kim loại."},{"item":"Tủ ATS: Đấu nối và chức năng tự khởi động máy phát","quote":"3. Bộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong","reference":"Chương V, mục 6.5 khoản 2-4; mục 6.6 bảng VI, dòng 10-11","requirement":"Đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát, có đầu chờ để đấu nối với điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới."},{"item":"Tủ ATS: Nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất","quote":null,"reference":"Chương V, mục 6.6, bảng VI, dòng 1-4","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, năm sản xuất, mã hiệu; văn bản không quy định giá trị cụ thể."},{"item":"Phụ kiện kèm theo máy","quote":"- Phụ kiện kèm theo máy: Bình ắc quy (bao gồm dây và cọc), thùng dầu,","reference":"Chương V, mục 1.2.1a; mục 6.6 bảng VII","requirement":"Bình ắc quy (bao gồm dây và cọc), thùng dầu, khung bệ máy, dụng cụ sửa chữa cơ bản; bộ giảm âm và bình nhiên liệu."},{"item":"Phụ tùng và đồ nghề","quote":null,"reference":"Chương V, mục 6.6 (Phụ tùng và đồ nghề), khoản 1-2","requirement":"Phụ tùng cho kỳ bảo dưỡng lần đầu; nhà cung cấp đảm bảo cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ khi nhận văn bản thông báo; đồ nghề phục vụ vận hành, sửa chữa (liệt kê cụ thể)."},{"item":"Phạm vi lắp đặt và dịch vụ","quote":"Chi phí vận chuyển, lắp đặt, nghiệm thu, chạy thử, chuyển giao công","reference":"Chương V, mục 1.2.1d","requirement":"Bao gồm chi phí vận chuyển, lắp đặt, nghiệm thu, chạy thử, chuyển giao công nghệ, đào tạo hướng dẫn sử dụng, bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:25:55.719Z"}},"IB2300278731":{"u":"2026-11-03T09:40:20.085+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị lỗi nhận dạng ký tự (OCR), nhiều từ sai dấu hoặc sai chữ; phần 'quote' giữ nguyên như đọc được.","Đơn vị mức tiêu hao nhiên liệu đọc được là 'lí/øtờ', chưa chắc chắn.","Số xy lanh đọc được là '<6' và độ ồn là '75+£3 dBA', có thể là ký tự bị lỗi.","Một số dòng bị chen nội dung cột bảng (ví dụ phần ISO 9001/14001 và tính đồng bộ), nên các câu trích chỉ lấy phần đọc liền mạch.","Văn bản không nêu ATS, tủ hòa đồng bộ, cáp, thời hạn bảo hành, hãng và model cụ thể (do nhà thầu đề xuất)."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Cung cấp và lắp đặt Máy phát điện công suất liên tục 100kVA","notifyNo":"IB2300278731","generatorCapacity":"100 kVA liên tục (dự phòng 110 kVA), 1 tổ máy phát điện diesel"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 100 kVA - Năm sản xuất, tình trạng","quote":"Mới 100%, sản xuất năm 2023","reference":"Chương V, mục 1.2, STT 1","requirement":"Mới 100%, sản xuất năm 2023"},{"item":"Tổ máy 100 kVA - Tiêu chuẩn tổng quát (công suất chính, dự phòng)","quote":"- JSO8528 (công suật chính, công suất dự phòng với tải thay doi)","reference":"Chương V, mục 1.2, STT 2","requirement":"Phù hợp bản mới nhất của tiêu chuẩn ISO 8528 (công suất chính, công suất dự phòng với tải thay đổi). Văn bản đọc ra là 'JSO8528'."},{"item":"Tổ máy 100 kVA - Tiêu chuẩn tổng quát (công suất liên tục)","quote":"- 1SO3046, AS2789, DIN6271, BS5514 (công suất liên tục với tải","reference":"Chương V, mục 1.2, STT 2","requirement":"Phù hợp ISO 3046, AS2789, DIN6271, BS5514 (công suất liên tục với tải không thay đổi, khả năng quá tải 10%)"},{"item":"Tổ máy 100 kVA - Tiêu chuẩn tổng quát (nhiễu điện thoại, sóng hài, nhiễu vô tuyến)","quote":"- NEMA MG1-32 (hệ số nhiễu diện thoại-TIF < 50)","reference":"Chương V, mục 1.2, STT 2","requirement":"NEMA MG1-32 (hệ số nhiễu điện thoại TIF < 50); BS5000 (hệ số sóng hài điện thoại THF < 2%); VDE 0875 cấp G & N và VDE0530 (hệ số nhiễu sóng vô tuyến)"},{"item":"Tổ máy 100 kVA - Chứng nhận quản lý chất lượng của nhà sản xuất","quote":"chất lượng JSO 9001:2015, hệ thông quản lý môi trường 1SO","reference":"Chương V, mục 1.2, STT 3","requirement":"Nhà sản xuất hoặc chế tạo hoặc lắp ráp đạt hệ thống quản lý chất lượng ISO 9001:2015 và hệ thống quản lý môi trường ISO 14001:2015"},{"item":"Tổ máy 100 kVA - Tính đồng bộ","quote":"Tổ máy phat Diesel bao gồm: động co, dau phát, bảng điều khiên","reference":"Chương V, mục 1.2, STT 4","requirement":"Tổ máy phát diesel gồm động cơ, đầu phát, bảng điều khiển, được sản xuất hoặc chế tạo hoặc lắp ráp hoàn chỉnh tại các nước thuộc ASEAN"},{"item":"Tổ máy 100 kVA - Xuất xứ, năm sản xuất","quote":"- Thiết bị cung cấp phải mới 100%, sản xuất từ năm 2023 trở về","reference":"Chương V, mục 1.2, STT 5","requirement":"Thiết bị mới 100%, sản xuất từ năm 2023 trở về sau; hãng sản xuất hoặc chế tạo hoặc lắp ráp tại các nước thuộc ASEAN"},{"item":"Tổ máy 100 kVA - CO/CQ","quote":"cung cấp dây da giấy chứng nhận xuất xứ (CO)","reference":"Chương V, mục 1.2, STT 5","requirement":"Cung cấp đầy đủ giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ)"},{"item":"Tổ máy 100 kVA - Hoàn thiện","quote":"Tất cả các bộ phận, linh kiện, phụ kiện, phụ tùng của tổ máy phát","reference":"Chương V, mục 1.2, STT 6","requirement":"Tất cả bộ phận, linh kiện, phụ kiện, phụ tùng của tổ máy phát diesel đều mới 100% và được lắp đặt hoàn chỉnh sẵn trên một khung đế chung"},{"item":"Tổ máy 100 kVA - Yêu cầu vận hành","quote":"Máy có chê độ tự động vận hành & dừng máy","reference":"Chương V, mục 1.2, STT 7","requirement":"Máy có chế độ tự động vận hành và dừng máy"},{"item":"Tổ máy 100 kVA - Công suất dự phòng","quote":"- Công suất dự phòng: > 88kW/110kVA.","reference":"Chương V, mục 1.2, STT 8","requirement":"> 88 kW / 110 kVA"},{"item":"Tổ máy 100 kVA - Công suất liên tục","quote":"- Công suất liên tục: > 80kW/100k VA.","reference":"Chương V, mục 1.2, STT 8","requirement":"> 80 kW / 100 kVA"},{"item":"Tổ máy 100 kVA - Hệ số công suất","quote":"- Hệ số công suất cosfi: 0,8.","reference":"Chương V, mục 1.2, STT 8","requirement":"cosφ = 0,8"},{"item":"Tổ máy 100 kVA - Điện áp, số pha","quote":"- Điện áp: 230V/400V, 3 pha.","reference":"Chương V, mục 1.2, STT 8","requirement":"230V/400V, 3 pha"},{"item":"Tổ máy 100 kVA - Tần số","quote":"- Tân số dòng điện ngõ ra: 50Hz.","reference":"Chương V, mục 1.2, STT 8","requirement":"50 Hz"},{"item":"Tổ máy 100 kVA - Tốc độ vòng quay","quote":"- Tóc độ vòng quay: 1500 rpm.","reference":"Chương V, mục 1.2, STT 8","requirement":"1500 rpm"},{"item":"Tổ máy 100 kVA - Khởi động","quote":"- Khởi dong: Điện accu.","reference":"Chương V, mục 1.2, STT 8","requirement":"Khởi động bằng điện accu"},{"item":"Tổ máy 100 kVA - Nhiên liệu","quote":"- Nhiên liệu sử dụng: Dầu Diesel.","reference":"Chương V, mục 1.2, STT 8","requirement":"Dầu diesel"},{"item":"Tổ máy 100 kVA - Thời gian vận hành liên tục ở 100% công suất liên tục","quote":"(khi có đủ nhiên liệu thực hiện): > 12 giờ.","reference":"Chương V, mục 1.2, STT 8","requirement":"> 12 giờ (khi có đủ nhiên liệu)"},{"item":"Tổ máy 100 kVA - Thời gian hoạt động liên tục ở 100% công suất dự phòng","quote":"> 30 phút,","reference":"Chương V, mục 1.2, STT 8","requirement":"> 30 phút"},{"item":"Tổ máy 100 kVA - Động cơ: hãng, model","quote":"- Hãng: Nha thầu dé xuất","reference":"Chương V, mục 1.2, STT 8.1","requirement":"Hãng và model do nhà thầu đề xuất"},{"item":"Tổ máy 100 kVA - Động cơ: công suất","quote":"- Công suất động cơ: > 92 kWm.","reference":"Chương V, mục 1.2, STT 8.1","requirement":"> 92 kWm"},{"item":"Tổ máy 100 kVA - Động cơ: hút khí và làm mát","quote":"- Sức hút và làm mát: Tăng áp và bình làm lạnh trung gian.","reference":"Chương V, mục 1.2, STT 8.1","requirement":"Tăng áp và bình làm lạnh trung gian"},{"item":"Tổ máy 100 kVA - Động cơ: cụm điều chỉnh","quote":"- Cụm điêu chính: Diện tử.","reference":"Chương V, mục 1.2, STT 8.1","requirement":"Điện tử"},{"item":"Tổ máy 100 kVA - Động cơ: số xy lanh","quote":"- Số xy lanh: <6.","reference":"Chương V, mục 1.2, STT 8.1","requirement":"≤ 6 xy lanh (văn bản ghi '<6')"},{"item":"Tổ máy 100 kVA - Động cơ: đường kính và hành trình piston","quote":"- Đường kính và khoảng chạy của pittong: < 102x120.","reference":"Chương V, mục 1.2, STT 8.1","requirement":"< 102x120"},{"item":"Tổ máy 100 kVA - Động cơ: dung tích xy lanh","quote":"- Dung tích xy lanh: > 5.9 lít.","reference":"Chương V, mục 1.2, STT 8.1","requirement":"> 5.9 lít"},{"item":"Tổ máy 100 kVA - Động cơ: tỷ số nén tĩnh","quote":"- Tỷ số nén tĩnh: < 17.3:1","reference":"Chương V, mục 1.2, STT 8.1","requirement":"< 17.3:1"},{"item":"Tổ máy 100 kVA - Động cơ: mức tiêu hao nhiên liệu tại 100% công suất liên tục","quote":"- Mức tiêu hao nhiên liệu tại 100% công suất liên tục: < 22 lí/øtờ","reference":"Chương V, mục 1.2, STT 8.1","requirement":"< 22 (đơn vị đọc được là 'lí/øtờ', có thể là lít/giờ)"},{"item":"Tổ máy 100 kVA - Bình nhiên liệu","quote":"- Dung tích bình nhiên liệu: > 250 lít.","reference":"Chương V, mục 1.2, STT 8.1","requirement":"Dung tích > 250 lít"},{"item":"Tổ máy 100 kVA - Đầu phát: hãng, model","quote":"- Hãng: Nhà thầu dé xuất","reference":"Chương V, mục 1.2, STT 8.2","requirement":"Hãng và model do nhà thầu đề xuất"},{"item":"Tổ máy 100 kVA - Đầu phát: công suất","quote":"- Công suất: > 80 kVA.","reference":"Chương V, mục 1.2, STT 8.2","requirement":"> 80 kVA"},{"item":"Tổ máy 100 kVA - Đầu phát: số pha, điện áp, tần số, hệ số công suất","quote":"- Điện áp: 230/400V.","reference":"Chương V, mục 1.2, STT 8.2","requirement":"3 pha; 230/400V; 50Hz; hệ số công suất 0.8"},{"item":"Tổ máy 100 kVA - Đầu phát: thiết kế","quote":"- Thiết kế: Ô trục không chổi điện, từ trường quay","reference":"Chương V, mục 1.2, STT 8.2","requirement":"Ổ trục không chổi điện, từ trường quay"},{"item":"Tổ máy 100 kVA - Đầu phát: stator, rotor","quote":"- Stator: 2/3 bước","reference":"Chương V, mục 1.2, STT 8.2","requirement":"Stator 2/3 bước; rotor ổ trục đơn, dĩa mềm"},{"item":"Tổ máy 100 kVA - Đầu phát: hệ thống cách điện","quote":"- Hệ thống cách diện: Cấp H","reference":"Chương V, mục 1.2, STT 8.2","requirement":"Cấp H"},{"item":"Tổ máy 100 kVA - Đầu phát: bộ kích điện","quote":"- Loại Bộ kích diện: Tự kích điện","reference":"Chương V, mục 1.2, STT 8.2","requirement":"Tự kích điện"},{"item":"Tổ máy 100 kVA - Đầu phát: mức bảo vệ","quote":"- Mức bảo vệ tiêu chuẩn: IP23","reference":"Chương V, mục 1.2, STT 8.2","requirement":"IP23"},{"item":"Tổ máy 100 kVA - Đầu phát: làm mát","quote":"- Thiết bị làm mát: Quạt thổi ly tâm trực tiếp","reference":"Chương V, mục 1.2, STT 8.2","requirement":"Quạt thổi ly tâm trực tiếp"},{"item":"Tổ máy 100 kVA - Bảng điều khiển: hãng, model","quote":"- Model: Nhà thầu dé xuất","reference":"Chương V, mục 1.2, STT 8.3","requirement":"Hãng và model do nhà thầu đề xuất"},{"item":"Tổ máy 100 kVA - Bảng điều khiển: lắp đặt, điều khiển","quote":"- Bang diệu khiên giám sát và bảo vệ được gin trên khung gid đỡ","reference":"Chương V, mục 1.2, STT 8.3","requirement":"Bảng điều khiển giám sát và bảo vệ gắn trên khung giá đỡ của máy phát điện; điều khiển bằng các nút chức năng; có đèn LED cảnh báo"},{"item":"Tổ máy 100 kVA - Bảng điều khiển: chức năng tự động và giám sát","quote":"- Diều khiển tự động dây tải diện và rơ-le máy phát diện","reference":"Chương V, mục 1.2, STT 8.3","requirement":"Điều khiển tự động đẩy tải điện và rơ-le máy phát điện; giám sát hiệu suất động cơ và công suất dòng điện xoay chiều; có bộ hẹn giờ và điểm ngắt báo động"},{"item":"Tổ máy 100 kVA - Bảng điều khiển: chỉ số đo và báo động","quote":"- Các báo động: Toc độ, điện áp, áp suất dâu, nhiệt độ dong cơ...","reference":"Chương V, mục 1.2, STT 8.3","requirement":"Hiển thị qua màn hình: điện áp, áp suất dầu, cường độ dòng điện...; báo động: tốc độ, điện áp, áp suất dầu, nhiệt độ động cơ..."},{"item":"Tổ máy 100 kVA - Vỏ cách âm: thương hiệu","quote":"- Đồng bộ thương hiệu tỏ máy phát.","reference":"Chương V, mục 1.2, STT 8.4","requirement":"Đồng bộ thương hiệu với tổ máy phát"},{"item":"Tổ máy 100 kVA - Vỏ cách âm: cấu tạo","quote":"- Câu tạo: Làm băng thép độ bên cao, sơn phủ tĩnh diện. Chit liệu","reference":"Chương V, mục 1.2, STT 8.4","requirement":"Thép độ bền cao, sơn phủ tĩnh điện; vật liệu chống ồn, chống cháy bằng mút chống cháy hoặc bông thủy tinh; dùng cho máy đặt ngoài trời, bảo vệ động cơ, đầu phát và linh kiện bên trong khỏi mưa nắng"},{"item":"Tổ máy 100 kVA - Vỏ cách âm: độ ồn","quote":"Vỏ chong ôn đạt 75+£3 dBA cách 7 mét","reference":"Chương V, mục 1.2, STT 8.4","requirement":"Vỏ chống ồn đạt 75±3 dBA cách 7 mét trong không gian mở (văn bản đọc ra là '75+£3')"},{"item":"Phạm vi lắp đặt, thử nghiệm","quote":"Bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bản giao hàng hóa;","reference":"Chương V, mục 1.3, i. Phạm vi công việc","requirement":"Bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao hàng hóa; lắp đặt đúng vị trí và yêu cầu của Chủ đầu tư"},{"item":"Bảo hành","quote":"Bảo hành hàng hóa theo hợp đồng;","reference":"Chương V, mục 1.3, i. Phạm vi công việc","requirement":"Bảo hành hàng hóa theo hợp đồng (văn bản không nêu thời hạn)"},{"item":"Đào tạo vận hành","quote":"Đào tạo và hướng dẫn sử dụng vận hành hàng hóa.","reference":"Chương V, mục 1.3, i. Phạm vi công việc","requirement":"Đào tạo và hướng dẫn sử dụng, vận hành hàng hóa"},{"item":"Hàng hóa - Năm sản xuất, tình trạng (yêu cầu chung)","quote":"Toàn bộ hàng hóa cung cấp phải mới 100%, sản xuất không trước năm 2023.","reference":"Chương V, mục 1.3, ii. Các yêu cầu chung","requirement":"Toàn bộ hàng hóa cung cấp mới 100%, sản xuất không trước năm 2023"},{"item":"Hàng hóa - Catalogue và CO/CQ","quote":"Các hàng hóa nhập khâu phải có chứng nhận CO,CQ.","reference":"Chương V, mục 1.3, ii. Các yêu cầu chung","requirement":"Hàng hóa trong hồ sơ dự thầu phải có catalogue đính kèm; hàng hóa nhập khẩu phải có chứng nhận CO, CQ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:40:19.025Z"}},"IB2300279842":{"u":"2026-11-03T19:05:47.56+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Gói thầu là sửa chữa định kỳ, Chương V chỉ nêu vật tư thay thế (lọc, nhớt, nước làm mát, nước cất) cho 2 máy phát điện hiện hữu; không có thông số về động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp hay tiêu chuẩn kỹ thuật.","Công suất máy 'Máy phát điện 2000 REOZM' không được nêu trong văn bản; chỉ máy DENYO ghi 75 KVA.","Mục 4 (Kiểm tra và thử nghiệm) chưa điền danh sách các kiểm tra, thử nghiệm.","Trong bảng mục 3, dòng nhớt của máy DENYO bị lệch cột (ô khối lượng trống, ghi '36' và '6'); số 36 lít được hiểu là khối lượng yêu cầu."],"result":{"keyInfo":{"bidName":"Gói thầu số 2: Sửa chữa định kỳ hệ thống máy phát điện tại Trung tâm giao dịch công nghệ thường xuyên – Khu Liên cơ Võ Chí Công năm 2023","notifyNo":"IB2300279842","generatorCapacity":"75 KVA (máy DENYO, không nêu dự phòng hay liên tục); máy 2000 REOZM không nêu công suất"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng và năm sản xuất hàng hóa","quote":"Hàng hóa mới 100%, sản xuất từ năm 2022 đến nay (Nhà thầu có cam kết cung cấp hàng hóa mới 100%)","reference":"Chương V, mục 1.2","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2022 đến nay; nhà thầu cam kết cung cấp hàng hóa mới 100%."},{"item":"Chung - Xuất xứ","quote":"Nhà thầu có cam kết Hàng hóa có xuất xứ cụ thể rõ ràng (mã ký hiệu, nhãn mác, hãng sản xuất, nước sản xuất, năm sản xuất).","reference":"Chương V, mục 1.2","requirement":"Nhà thầu cam kết hàng hóa có xuất xứ cụ thể, rõ ràng (mã ký hiệu, nhãn mác, hãng sản xuất, nước sản xuất, năm sản xuất)."},{"item":"Chung - Catalogue","quote":"Có Catalogue của hàng hóa dự thầu (nếu có).","reference":"Chương V, mục 1.2","requirement":"Có catalogue của hàng hóa dự thầu (nếu có)."},{"item":"Chung - Bảo hành","quote":"Bảo hành tại địa điểm cung cấp, sử dụng hàng hoá: Trung tâm giao dịch công nghệ thường xuyên – Khu Liên cơ Võ Chí Công.","reference":"Chương V, mục 1.2 và mục 1.3.a","requirement":"Bảo hành tại địa điểm cung cấp, sử dụng hàng hóa: Trung tâm giao dịch công nghệ thường xuyên – Khu Liên cơ Võ Chí Công. Trong thời hạn bảo hành, nhà thầu thực hiện nghĩa vụ bảo hành, cung cấp hàng hóa thay thế và các dịch vụ sau bán hàng khác."},{"item":"Máy phát điện 2000 REOZM: Lọc dầu (nhiên liệu) GM13947","quote":"Hãng Kohler hoặc tương đương","reference":"Chương V, mục 1.2 (Phần I, mục 1.1); số lượng tại mục 3","requirement":"Mã GM13947, hãng Kohler hoặc tương đương; số lượng 4 cái (theo bảng mục 3)."},{"item":"Máy phát điện 2000 REOZM: Lọc nhớt bypass GM13950","quote":"Hãng Kohler hoặc tương đương","reference":"Chương V, mục 1.2 (Phần I, mục 1.2); số lượng tại mục 3","requirement":"Mã GM13950, hãng Kohler hoặc tương đương; số lượng 1 cái (theo bảng mục 3)."},{"item":"Máy phát điện 2000 REOZM: Lọc nhớt GM38852","quote":"Hãng Kohler hoặc tương đương","reference":"Chương V, mục 1.2 (Phần I, mục 1.3); số lượng tại mục 3","requirement":"Mã GM38852, hãng Kohler hoặc tương đương; số lượng 4 cái (theo bảng mục 3)."},{"item":"Máy phát điện 2000 REOZM: Lọc gió GM28399","quote":"Hãng Kohler hoặc tương đương","reference":"Chương V, mục 1.2 (Phần I, mục 1.4); số lượng tại mục 3","requirement":"Mã GM28399, hãng Kohler hoặc tương đương; số lượng 4 cái (theo bảng mục 3)."},{"item":"Máy phát điện 2000 REOZM: Nước làm mát động cơ","quote":"DCA65 L","reference":"Chương V, mục 1.2 (Phần I, mục 1.5)","requirement":"Loại DCA65 L."},{"item":"Máy phát điện 2000 REOZM: Nhớt bôi trơn động cơ","quote":"15W40","reference":"Chương V, mục 1.2 (Phần I, mục 1.6); số lượng tại mục 3","requirement":"Loại 15W40; số lượng 230 lít (theo bảng mục 3)."},{"item":"Máy phát điện 2000 REOZM: Nước cất","quote":"Nước cất 2 lần đổ máy làm mát","reference":"Chương V, mục 1.2 (Phần I, mục 1.7)","requirement":"Nước cất 2 lần để đổ máy làm mát."},{"item":"Máy phát điện 75 KVA DENYO: Lọc dầu (nhiên liệu)","quote":"Hãng Donalson hoặc tương đương","reference":"Chương V, mục 1.2 (Phần I, mục 2.1); số lượng tại mục 3","requirement":"Hãng Donalson hoặc tương đương; số lượng 1 cái (theo bảng mục 3)."},{"item":"Máy phát điện 75 KVA DENYO: Lọc nhớt","quote":"Hãng Donalson hoặc tương đương","reference":"Chương V, mục 1.2 (Phần I, mục 2.2); số lượng tại mục 3","requirement":"Hãng Donalson hoặc tương đương; số lượng 1 cái (theo bảng mục 3)."},{"item":"Máy phát điện 75 KVA DENYO: Lọc gió","quote":"Hãng Donalson hoặc tương đương","reference":"Chương V, mục 1.2 (Phần I, mục 2.3); số lượng tại mục 3","requirement":"Hãng Donalson hoặc tương đương; số lượng 1 cái (theo bảng mục 3)."},{"item":"Máy phát điện 75 KVA DENYO: Nhớt bôi trơn động cơ","quote":"15W40","reference":"Chương V, mục 1.2 (Phần I, mục 2.4); số lượng tại mục 3","requirement":"Loại 15W40; số lượng 36 lít (theo bảng mục 3)."},{"item":"Máy phát điện 75 KVA DENYO: Nước làm mát động cơ","quote":"DCA65 L","reference":"Chương V, mục 1.2 (Phần I, mục 2.5)","requirement":"Loại DCA65 L."},{"item":"Máy phát điện 75 KVA DENYO: Nước cất","quote":"Nước cất 2 lần đổ máy làm mát","reference":"Chương V, mục 1.2 (Phần I, mục 2.6)","requirement":"Nước cất 2 lần để đổ máy làm mát."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:05:46.625Z"}},"IB2300280138":{"u":"2026-11-03T09:19:09.951+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết của máy phát điện (động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm và độ ồn, bình nhiên liệu, tiêu chuẩn riêng); chỉ ghi \"Theo thuyết minh thiết kế\". Cần đọc thuyết minh thiết kế hoặc bản vẽ đính kèm trên hệ thống e-GP để có các thông số này.","\"Dự phòng\" lấy từ tên hạng mục \"Máy phát điện dự phòng\"; văn bản không phân biệt rõ công suất prime hay standby.","Văn bản không nêu rõ phạm vi lắp đặt riêng của máy phát điện, CO/CQ hay xuất xứ riêng cho máy phát. Chỉ có yêu cầu chung về giấy phép/ủy quyền bán hàng của nhà sản xuất và tài liệu chứng minh tính hợp lệ của hàng hóa.","Danh mục cáp hạ áp (CXV 0,6/1kV-M.240 mm2; CXV/DSTA (3x150+1x120) mm2; CXV/DSTA (3x240+1x185) mm2) theo TCVN9208:2012 thuộc phần xây lắp chung của gói thầu. Văn bản không nói cáp nào dùng cho máy phát điện nên không đưa vào danh sách.","Bảng ở mục III.3.3.2 bị vỡ định dạng khi trích từ PDF nên tên thiết bị bị ngắt dòng (\"Máy phát điện dự\" / \"phòng C275D\")."],"result":{"keyInfo":{"bidName":"XLTB-02: Cung cấp, thi công và lắp đặt Hệ thống cấp điện ngoài nhà và trạm biến áp, máy phát điện dự phòng","notifyNo":"IB2300280138","generatorCapacity":"250 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: công suất và số lượng","quote":"4 Máy phát điện dự phòng, công suất 250kVA | Máy | 01","reference":"Chương V, mục I.5.1 (Quy mô đầu tư), dòng 4","requirement":"Máy phát điện dự phòng, công suất 250kVA, số lượng 01 máy."},{"item":"Máy phát điện dự phòng: mã hiệu","quote":"phòng C275D","reference":"Chương V, mục III.3.3.2, bảng thiết bị chính, STT 5","requirement":"Thiết bị chính ghi là máy phát điện dự phòng C275D. Yêu cầu kỹ thuật chi tiết ghi \"Theo thuyết minh thiết kế\", có yêu cầu giấy phép/ủy quyền bán hàng của nhà sản xuất và tài liệu chứng minh tính hợp lệ của hàng hóa. Chương V không nêu thông số chi tiết (động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu...)."},{"item":"Máy phát điện dự phòng: nguyên tắc thay thế chủng loại, model, hãng","quote":"có tính chất tham khảo","reference":"Chương V, mục III.3.3.2","requirement":"Chủng loại, model, hãng, nước sản xuất nêu trong thiết kế hoặc E-HSMT chỉ mang tính tham khảo. Nhà thầu có thể thay bằng thiết bị khác có tiêu chuẩn tương đương hoặc cao hơn."},{"item":"Tủ ATS","quote":"5 Tủ đóng cắt tự động hạ áp ATS 400A 3P | Tủ | 01","reference":"Chương V, mục I.5.1 (Quy mô đầu tư), dòng 5","requirement":"Tủ đóng cắt tự động hạ áp ATS 400A 3P, số lượng 01 tủ."},{"item":"Đường dây hạ thế nối tủ ATS – máy phát điện dự phòng","quote":"6 Đường dây hạ thế (Nối từ tủ điện ATS – Máy phát | m | 21,4","reference":"Chương V, mục I.5.1 (Quy mô đầu tư), dòng 6","requirement":"Đường dây hạ thế nối từ tủ điện ATS đến máy phát điện dự phòng, khối lượng 21,4 m."},{"item":"Thiết bị (áp dụng cho máy phát điện và thiết bị đi kèm): tình trạng hàng hóa","quote":"Thiết bị lắp đặt vào công trình mới 100%","reference":"Chương V, mục III.3.3.1","requirement":"Thiết bị lắp đặt vào công trình phải mới 100%, đóng gói theo tiêu chuẩn của nhà sản xuất, bàn giao nguyên đai nguyên kiện, có đầy đủ phiếu bảo hành và tài liệu hướng dẫn."},{"item":"Thiết bị (áp dụng cho máy phát điện và thiết bị đi kèm): năm sản xuất","quote":"- Năm sản xuất của hàng hóa: Năm sản xuất 2022 trở đi, được phép nhập khẩu","reference":"Chương V, mục III.3.3.1","requirement":"Hàng hóa sản xuất từ năm 2022 trở đi, được phép nhập khẩu và lưu hành ở Việt Nam, bảo hành đúng tiêu chuẩn của nhà sản xuất."},{"item":"Thiết bị lắp đặt vào công trình (gồm máy phát điện): bảo hành","quote":"Đối với thiết bị lắp đặt vào công trình: Có đề xuất thời gian bảo hành ≥ thời","reference":"Chương V, mục III.5","requirement":"Thời gian bảo hành đề xuất không thấp hơn thời gian bảo hành quy định theo nhà sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:19:09.251Z"}},"IB2300280537":{"u":"2026-11-03T09:22:55.814+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V XL-02.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất liên tục 1000kVA, điện áp 380/220V, vỏ chống ồn ngoài trời và chuyển nguồn tự động; không có thông số về động cơ, đầu phát, bộ điều khiển, mức ồn, thùng nhiên liệu, ATS (dòng định mức), cáp, bảo hành (số tháng) hay CO/CQ.","Các thông số chi tiết nằm trong thuyết minh và hồ sơ thiết kế BVTC đính kèm E-HSMT, chưa được cung cấp trong văn bản này.","Giá trị 'tủ đầu cực máy phát điện 1600A-85kV' được chép đúng như văn bản, đơn vị 85kV có thể là lỗi đánh máy của HSMT.","Số lượng máy phát điện không ghi rõ bằng số; chỉ có một mô tả 'máy phát điện dự phòng 1000kVA' (ngầm hiểu 01 máy)."],"result":{"keyInfo":{"bidName":"Gói thầu XL-02: Xây dựng hệ thống cấp điện, chiếu sáng; bể cáp, hệ thống đường ống bảo vệ cáp thông tin; mua sắm, lắp đặt (Trạm biến áp; máy phát điện; hệ thống tủ điện)","notifyNo":"IB2300280537","generatorCapacity":"1000 kVA công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: Công suất","quote":"Máy phát điện dự phòng: Sử dụng máy phát điện công suất liên tục\n1000kVA-380/220V","reference":"Chương V, mục I.1 khoản 4","requirement":"Máy phát điện dự phòng công suất liên tục 1000kVA."},{"item":"Máy phát điện dự phòng: Điện áp","quote":"1000kVA-380/220V kiểu chống ồn vỏ lắp đặt ngoài trời","reference":"Chương V, mục I.1 khoản 4","requirement":"Điện áp 380/220V."},{"item":"Máy phát điện dự phòng: Vỏ chống ồn","quote":"kiểu chống ồn vỏ lắp đặt ngoài trời","reference":"Chương V, mục I.1 khoản 4","requirement":"Kiểu chống ồn, vỏ lắp đặt ngoài trời."},{"item":"Máy phát điện dự phòng: Kết nối và chuyển nguồn","quote":"được kết nối với hệ thống\nđiện lưới thông qua hệ thống tủ điện hạ thế chuyển nguồn tự động.","reference":"Chương V, mục I.1 khoản 4","requirement":"Được kết nối với hệ thống điện lưới thông qua hệ thống tủ điện hạ thế chuyển nguồn tự động."},{"item":"Máy phát điện dự phòng: Thiết bị thuộc gói thầu","quote":"máy phát điện dự phòng 1000kVA-380/220v","reference":"Chương V, mục I.1 (phần Thiết bị)","requirement":"Máy phát điện dự phòng 1000kVA-380/220v."},{"item":"Tủ đầu cực máy phát điện","quote":"tủ đầu cực máy phát điện 1600A-\n85kV","reference":"Chương V, mục I.1 (phần Thiết bị)","requirement":"Tủ đầu cực máy phát điện 1600A-85kV (theo đúng như văn bản ghi)."},{"item":"Máy phát điện: Năm sản xuất và tình trạng","quote":"Hàng hóa được\nsản xuất mới 100% và sản xuất từ năm 2023 trở về sau.","reference":"Chương V, mục III.14.a","requirement":"Hàng hóa được sản xuất mới 100% và sản xuất từ năm 2023 trở về sau."},{"item":"Máy phát điện: Xuất xứ và nhãn hiệu","quote":"Hàng hóa và dịch vụ được cung cấp phải có xuất xứ rõ ràng bao gồm: Tên\nhãng sản xuất, Tên nước sản xuất, Tên và mã hiệu của thiết bị, năm sản xuất.","reference":"Chương V, mục III.14.a","requirement":"Phải có xuất xứ rõ ràng gồm tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; mỗi danh mục hàng hóa chỉ được đề xuất 01 xuất xứ."},{"item":"Máy phát điện: Catalog và thông số kỹ thuật","quote":"thiết bị dùng cho gói thầu phải có catalog và thông số kỹ thuật phù\nhợp với yêu cầu kỹ thuật và HSMT","reference":"Chương V, mục III.2.3.2 điểm e","requirement":"Thiết bị phải có catalog và thông số kỹ thuật phù hợp với yêu cầu kỹ thuật và HSMT; nhà thầu nêu đầy đủ đặc tính kỹ thuật và gửi kèm catalog của nhà sản xuất."},{"item":"Máy phát điện: Bảo hành, bảo trì và đào tạo","quote":"Nhà thầu phải ghi rõ thời gian bảo hành, bảo trì của hàng hóa, thiết bị","reference":"Chương V, mục III.14.a","requirement":"Nhà thầu phải ghi rõ thời gian bảo hành, bảo trì của hàng hóa, thiết bị và nêu nội dung đào tạo, hướng dẫn sử dụng; HSMT không nêu số tháng bảo hành cụ thể."},{"item":"Máy phát điện: Phạm vi cung cấp và lắp đặt","quote":"Hàng hóa mua sắm đã bao gồm chi phí hàng hóa, vận chuyển, lắp đặt, các\nloại thuế, phí theo quy định và hướng dẫn sử dụng, các chi phí khác để thực hiện\nmua sắm.","reference":"Chương V, mục III.14.a","requirement":"Giá hàng hóa mua sắm đã bao gồm chi phí hàng hóa, vận chuyển, lắp đặt, thuế, phí và hướng dẫn sử dụng."},{"item":"Máy phát điện: Yêu cầu kỹ thuật chi tiết","quote":"đảm bảo các mục\nyêu cầu kỹ thuật của các hàng hóa thiết bị theo thuyết minh, hồ sơ thiết kế BVTC\nđính kèm E-HSMT.","reference":"Chương V, mục III.14.b","requirement":"Thông số kỹ thuật chi tiết theo thuyết minh và hồ sơ thiết kế BVTC đính kèm E-HSMT, không có trong Chương V này."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:22:55.273Z"}},"IB2300281362":{"u":"2026-11-03T09:36:36.831+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.MFD.XDKV3.10.2023.docx), chưa phân tích cả HSMT.","Chương V không nêu số lượng máy, hãng/model/xuất xứ động cơ và đầu phát, tiêu chuẩn áp dụng, cáp, phạm vi lắp đặt; không ghi rõ công suất định mức/dự phòng là kVA hay kW ngoài đơn vị KVA như trên.","Văn bản chỉ có một dòng hàng hóa (STT 1) áp dụng chung cho Cửa hàng 77 và 78; không chia theo từng cửa hàng.","Các mục 'Các yêu cầu khác', 'Bản vẽ' ghi 'Không'; phần Kiểm tra và thử nghiệm là điều khoản chung, không phải thông số kỹ thuật nên không liệt kê."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện cho Petrolimex-Cửa hàng 77 và Petrolimex-Cửa hàng 78","notifyNo":"IB2300281362","generatorCapacity":"≥ 17 KVA định mức; ≥ 18 KVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Tình trạng, năm sản xuất","quote":"Máy phát điện mới 100%, sản xuất năm 2023 trở về sau.","reference":"Chương V, mục 2.2, STT 1","requirement":"Máy phát điện mới 100%, sản xuất năm 2023 trở về sau."},{"item":"Máy phát điện: Bảo hành","quote":"Bảo hành: tối thiểu 12 tháng.","reference":"Chương V, mục 2.2, STT 1","requirement":"Bảo hành tối thiểu 12 tháng."},{"item":"Hàng hóa: Tình trạng chung","quote":"Hàng hóa được cung cấp phải là hàng hóa mới 100%, chưa sử dụng.","reference":"Chương V, mục 2.1 a)","requirement":"Hàng hóa mới 100%, chưa sử dụng."},{"item":"Hàng hóa: Xuất xứ, CO, CQ","quote":"Hàng hóa phải có nguồn gốc xuất xứ rõ ràng, hợp pháp (Trường hợp hàng hóa nhập khẩu phải có Giấy chứng nhận xuất xứ (CO), Giấy chứng nhận chất lượng sản phẩm của nhà sản xuất (CQ) khi bàn giao, nghiệm thu)).","reference":"Chương V, mục 2.1 b)","requirement":"Nguồn gốc xuất xứ rõ ràng, hợp pháp. Hàng nhập khẩu phải có CO và CQ của nhà sản xuất khi bàn giao, nghiệm thu."},{"item":"Máy phát điện: Công suất định mức","quote":"Công suất định mức: ≥ 17 KVA","reference":"Chương V, mục 2.2, STT 1, Thông tin chung","requirement":"≥ 17 KVA"},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 18 KVA","reference":"Chương V, mục 2.2, STT 1, Thông tin chung","requirement":"≥ 18 KVA"},{"item":"Máy phát điện: Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 2.2, STT 1, Thông tin chung","requirement":"3 pha"},{"item":"Máy phát điện: Điện áp, tần số, tốc độ vòng quay","quote":"Điện áp/ Tần số/ Tốc độ vòng quay: 380V/ 50Hz/1.500v/p","reference":"Chương V, mục 2.2, STT 1, Thông tin chung","requirement":"380V / 50Hz / 1.500v/p"},{"item":"Máy phát điện: Tiêu hao nhiên liệu 100% tải","quote":"Tiêu hao nhiên liệu 100% tải: ≤ 3,9 lít/ giờ","reference":"Chương V, mục 2.2, STT 1, Thông tin chung","requirement":"≤ 3,9 lít/giờ"},{"item":"Máy phát điện: Tiêu hao nhiên liệu 75% tải","quote":"Tiêu hao nhiên liệu 75% tải: ≤ 2,9 lít/ giờ","reference":"Chương V, mục 2.2, STT 1, Thông tin chung","requirement":"≤ 2,9 lít/giờ"},{"item":"Máy phát điện: Thời gian hoạt động liên tục","quote":"Thời gian hoạt động liên tục (100% tải): ≥ 10 giờ","reference":"Chương V, mục 2.2, STT 1, Thông tin chung","requirement":"≥ 10 giờ ở 100% tải"},{"item":"Máy phát điện: Độ ồn","quote":"Độ ồn cách xa 7m tại 75% tải: ≤ 65 dB(A)","reference":"Chương V, mục 2.2, STT 1, Thông tin chung","requirement":"≤ 65 dB(A) ở cách xa 7m tại 75% tải"},{"item":"Máy phát điện: Kích thước máy","quote":"Kích thước máy: Dài ≤ 1.480mm, Rộng≤ 760mm, Cao≤ 970 mm","reference":"Chương V, mục 2.2, STT 1, Thông tin chung","requirement":"Dài ≤ 1.480mm, Rộng ≤ 760mm, Cao ≤ 970 mm"},{"item":"Máy phát điện: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu: ≥ 50 lít","reference":"Chương V, mục 2.2, STT 1, Thông tin chung","requirement":"≥ 50 lít"},{"item":"Máy phát điện: Trọng lượng","quote":"Trọng lượng: ≤ 590 Kg.","reference":"Chương V, mục 2.2, STT 1, Thông tin chung","requirement":"≤ 590 Kg"},{"item":"Động cơ: Kiểu động cơ","quote":"Kiểu động cơ: 4 thì, 3 xi lanh thẳng hàng, làm mát bằng nước kết hợp quạt gió.","reference":"Chương V, mục 2.2, STT 1, Động cơ","requirement":"4 thì, 3 xi lanh thẳng hàng, làm mát bằng nước kết hợp quạt gió"},{"item":"Động cơ: Tỷ số nén","quote":"Tỷ số nén: ≥20","reference":"Chương V, mục 2.2, STT 1, Động cơ","requirement":"≥ 20"},{"item":"Động cơ: Công suất tối đa","quote":"Công suất tối đa động cơ (kW/rpm):≥ 17kW/1.500rpm","reference":"Chương V, mục 2.2, STT 1, Động cơ","requirement":"≥ 17kW/1.500rpm"},{"item":"Động cơ: Điều chỉnh tốc độ","quote":"Điều chỉnh tốc độ: Điện tử","reference":"Chương V, mục 2.2, STT 1, Động cơ","requirement":"Điện tử"},{"item":"Động cơ: Dung tích nước làm mát","quote":"Dung tích nước làm mát: ≥ 5,5 lít","reference":"Chương V, mục 2.2, STT 1, Động cơ","requirement":"≥ 5,5 lít"},{"item":"Động cơ: Dung tích nhớt","quote":"Dung tích nhớt: ≥ 7 lít","reference":"Chương V, mục 2.2, STT 1, Động cơ","requirement":"≥ 7 lít"},{"item":"Động cơ: Dung tích xy lanh","quote":"Dung tích xy lanh (cc): ≤1830","reference":"Chương V, mục 2.2, STT 1, Động cơ","requirement":"≤ 1830 cc"},{"item":"Động cơ: Nhiên liệu","quote":"Nhiên liệu: dầu diesel","reference":"Chương V, mục 2.2, STT 1, Động cơ","requirement":"Dầu diesel"},{"item":"Động cơ: Kiểu khởi động","quote":"Kiểu khởi động: Đề điện 12VDC","reference":"Chương V, mục 2.2, STT 1, Động cơ","requirement":"Đề điện 12VDC"},{"item":"Động cơ: Lưu lượng khí thải lớn nhất","quote":"Lưu lượng khí thải lớn nhất: ≤ 4.5 m3/phút","reference":"Chương V, mục 2.2, STT 1, Động cơ","requirement":"≤ 4.5 m3/phút"},{"item":"Động cơ: Hệ thống lọc","quote":"Hệ thống lọc (thay thế được): Lọc gió, lọc nhiên liệu, lọc nhớt.","reference":"Chương V, mục 2.2, STT 1, Động cơ","requirement":"Lọc gió, lọc nhiên liệu, lọc nhớt (thay thế được)"},{"item":"Đầu phát điện: Loại","quote":"Loại: Từ trường quay, tự kích từ, 04 cực, không chổi than","reference":"Chương V, mục 2.2, STT 1, Đầu phát điện","requirement":"Từ trường quay, tự kích từ, 04 cực, không chổi than"},{"item":"Đầu phát điện: Điện áp pha/dây","quote":"Điện áp pha/dây: 220/380VAC-230/400VAC 3 pha - 4 dây","reference":"Chương V, mục 2.2, STT 1, Đầu phát điện","requirement":"220/380VAC-230/400VAC, 3 pha - 4 dây"},{"item":"Đầu phát điện: Công suất định mức","quote":"Công suất định mức: ≥ 20 KVA","reference":"Chương V, mục 2.2, STT 1, Đầu phát điện","requirement":"≥ 20 KVA"},{"item":"Đầu phát điện: Tần số","quote":"Tần số: 50Hz/1.500v/p","reference":"Chương V, mục 2.2, STT 1, Đầu phát điện","requirement":"50Hz / 1.500v/p"},{"item":"Đầu phát điện: Hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục 2.2, STT 1, Đầu phát điện","requirement":"0,8"},{"item":"Đầu phát điện: Độ ổn định điện áp","quote":"Độ ổn định điện áp: ± 1%","reference":"Chương V, mục 2.2, STT 1, Đầu phát điện","requirement":"± 1%"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện: tối thiểu cấp H","reference":"Chương V, mục 2.2, STT 1, Đầu phát điện","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ: tối thiểu IP23.","reference":"Chương V, mục 2.2, STT 1, Đầu phát điện","requirement":"Tối thiểu IP23"},{"item":"Bộ điều khiển: Hiển thị thông số","quote":"Hiển thị thông số bằng màn hình LCD, các thông số hiển thị gồm: V, A, Hz, kW, CosØ, mức nhiên liệu, áp lực nhớt, nhiệt độ nước.","reference":"Chương V, mục 2.2, STT 1, Bộ điều khiển và hiển thị","requirement":"Màn hình LCD hiển thị V, A, Hz, kW, CosØ, mức nhiên liệu, áp lực nhớt, nhiệt độ nước"},{"item":"Bộ điều khiển: Cảnh báo và tự động dừng máy","quote":"Hiển thị cảnh báo và tự động dừng máy khi: Áp lực nhớt thấp, áp lực nhớt cao, quá tải, ngắn mạch, quá tốc/thấp tốc.","reference":"Chương V, mục 2.2, STT 1, Bộ điều khiển và hiển thị","requirement":"Hiển thị cảnh báo và tự động dừng máy khi áp lực nhớt thấp, áp lực nhớt cao, quá tải, ngắn mạch, quá tốc/thấp tốc"},{"item":"Bộ điều khiển: Ngõ kết nối AC","quote":"Ngõ kết nối AC: Đấu nối bằng cực đấu nối.","reference":"Chương V, mục 2.2, STT 1, Bộ điều khiển và hiển thị","requirement":"Đấu nối bằng cực đấu nối"},{"item":"Bộ điều khiển: Chức năng ATS (điều khiển)","quote":"Tích hợp chức năng ATS (điều khiển): Có.","reference":"Chương V, mục 2.2, STT 1, Bộ điều khiển và hiển thị","requirement":"Có tích hợp"},{"item":"Bộ điều khiển: Hệ thống sạc ắc quy","quote":"Hệ thống sạc ắc quy: Từ máy phát điện.","reference":"Chương V, mục 2.2, STT 1, Bộ điều khiển và hiển thị","requirement":"Từ máy phát điện"},{"item":"Bộ điều khiển: Đèn báo vận hành","quote":"Đèn báo vận hành: Có","reference":"Chương V, mục 2.2, STT 1, Bộ điều khiển và hiển thị","requirement":"Có"},{"item":"Bộ điều khiển: Công tắc ngắt điện AC","quote":"Công tắc ngắt điện AC: Có","reference":"Chương V, mục 2.2, STT 1, Bộ điều khiển và hiển thị","requirement":"Có"},{"item":"Bộ điều khiển: Nút dừng khẩn cấp","quote":"Nút dừng khẩn cấp: Có","reference":"Chương V, mục 2.2, STT 1, Bộ điều khiển và hiển thị","requirement":"Có"},{"item":"Bộ điều khiển: Lưu trữ thông tin","quote":"Có khả năng lưu trữ các thông tin và cảnh báo gần nhất.","reference":"Chương V, mục 2.2, STT 1, Bộ điều khiển và hiển thị","requirement":"Có khả năng lưu trữ các thông tin và cảnh báo gần nhất"},{"item":"Bộ điều khiển (mở rộng): Vận hành theo chu trình đặt trước","quote":"Vận hành theo chu trình đặt trước: Có","reference":"Chương V, mục 2.2, STT 1, Chức năng mở rộng của Bộ điều khiển","requirement":"Có"},{"item":"Bộ điều khiển (mở rộng): Khởi động dự phòng","quote":"Có chế độ khởi động dự phòng (khởi động bằng tay) khi bộ điều khiển gặp sự cố/hư hỏng","reference":"Chương V, mục 2.2, STT 1, Chức năng mở rộng của Bộ điều khiển","requirement":"Có chế độ khởi động dự phòng (khởi động bằng tay) khi bộ điều khiển gặp sự cố/hư hỏng"},{"item":"Bộ điều khiển (mở rộng): Chế độ kiểm tra","quote":"Có chế độ kiểm tra: kiểm tra áp suất nhớt trước khi xuất tín hiệu khởi động lại","reference":"Chương V, mục 2.2, STT 1, Chức năng mở rộng của Bộ điều khiển","requirement":"Kiểm tra áp suất nhớt trước khi xuất tín hiệu khởi động lại"},{"item":"Bộ điều khiển (mở rộng): Chế độ tự động","quote":"Có chế độ tự động: Tự khởi động khi có tín hiệu báo động ắc quy thấp.","reference":"Chương V, mục 2.2, STT 1, Chức năng mở rộng của Bộ điều khiển","requirement":"Tự khởi động khi có tín hiệu báo động ắc quy thấp"},{"item":"Khung bệ: Kết cấu","quote":"Hệ thống khung bệ chịu lực tốt, các góc có bố trí cao su kỹ thuật giảm giật, chống rung lắc khi vận hành.","reference":"Chương V, mục 2.2, STT 1, Khung bệ, vỏ chống ồn","requirement":"Khung bệ chịu lực tốt, các góc có bố trí cao su kỹ thuật giảm giật, chống rung lắc khi vận hành"},{"item":"Vỏ chống ồn: Vật liệu và cấu tạo","quote":"Vỏ chống ồn được làm bằng thép tấm dày ≥ 2mm, dễ dàng tháo rời, có khóa bảo an. Phần bảng điều khiển trên máy có lắp kính trong suốt.","reference":"Chương V, mục 2.2, STT 1, Khung bệ, vỏ chống ồn","requirement":"Thép tấm dày ≥ 2mm, dễ dàng tháo rời, có khóa bảo an; phần bảng điều khiển trên máy có lắp kính trong suốt"},{"item":"Vỏ chống ồn: Cách âm","quote":"Có lớp mút cách âm đảm bảo cách âm tốt.","reference":"Chương V, mục 2.2, STT 1, Khung bệ, vỏ chống ồn","requirement":"Có lớp mút cách âm đảm bảo cách âm tốt"},{"item":"Vỏ chống ồn: Bề mặt","quote":"Bề mặt sơn tĩnh điện chống oxy hóa.","reference":"Chương V, mục 2.2, STT 1, Khung bệ, vỏ chống ồn","requirement":"Sơn tĩnh điện chống oxy hóa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:36:36.230Z"}},"IB2300281810":{"u":"2026-11-03T18:58:32.291+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5 va PAKT - GT Thue MPD du phong nam 2024.rar), chưa phân tích cả HSMT.","Chương V và Phương án không nêu hãng, model, xuất xứ, số xi-lanh, tốc độ, mức khí thải của động cơ; không nêu thông số đầu phát, bộ điều khiển AVR, điện áp/tần số, vỏ chống ồn và độ ồn, bình nhiên liệu, ATS, tiêu chuẩn, năm sản xuất, CO/CQ, bảo hành.","Công suất 400 kVA và 50 kVA được ghi theo bảng số lượng; văn bản không nói rõ là công suất liên tục (prime) hay dự phòng (standby), chỉ ghi chung là máy phát điện dự phòng.","Phương án có bảng công suất máy phát (100, 120, 105, 150, 110, 600 kVA) theo từng vị trí sử dụng, nhưng không khớp với bảng số lượng 400 kVA và 50 kVA nên không đưa vào danh sách thông số."],"result":{"keyInfo":{"bidName":"GTPTV02-2024-Cung cấp dịch vụ cho thuê máy phát điện dự phòng cho các vị trí quan trọng Quận Tân Phú năm 2024","notifyNo":"IB2300281810","generatorCapacity":"1 x 400 kVA và 33 x 50 kVA (máy phát điện 3 pha, dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Loại thiết bị / hình thức","quote":"Loại thiết bị: Thuê máy phát điện dự phòng;","reference":"Chương V, mục 1.1","requirement":"Thuê máy phát điện dự phòng."},{"item":"Máy 400 kVA: Công suất, số lượng, số pha","quote":"1 | 400 | 1 | 2 | 2","reference":"Chương V, mục 1.1 (bảng số lượng, Stt 1); Phương án mục 5","requirement":"Máy phát điện 3 pha công suất 400 kVA, số lượng 1 máy, thời gian thuê 2 ngày/lượt, tổng thời gian thuê 2 ngày."},{"item":"Máy 50 kVA: Công suất, số lượng, số pha","quote":"2 | 50 | 33 | 2 | 66","reference":"Chương V, mục 1.1 (bảng số lượng, Stt 2); Phương án mục 5","requirement":"Máy phát điện 3 pha công suất 50 kVA, số lượng 33 máy, thời gian thuê 2 ngày/lượt, tổng thời gian thuê 66 ngày."},{"item":"Máy 400 kVA và máy 50 kVA: Tình trạng thiết bị","quote":"Đảm bảo Máy phát điện còn hoạt động tốt trước khi bàn giao cho\n     thuê, vận hành thử tải đạt yêu cầu sau khi lắp đặt và hoạt động an\n     toàn, hiệu quả trong suốt quá trình cho thuê.","reference":"Chương V, mục 3.1","requirement":"Máy phát điện phải hoạt động tốt trước khi bàn giao cho thuê, vận hành thử tải đạt yêu cầu sau khi lắp đặt và hoạt động an toàn, hiệu quả trong suốt quá trình cho thuê; giao máy đúng thời hạn, đúng công suất."},{"item":"Máy 400 kVA và máy 50 kVA: Nhiên liệu dự phòng","quote":"Bên B dự phòng sẵn đầy bình dầu DO, tương đương nhiên liệu vận\n     hành trong 02 giờ.","reference":"Chương V, mục 3.1","requirement":"Dự phòng sẵn đầy bình dầu DO, tương đương nhiên liệu vận hành trong 02 giờ."},{"item":"Máy 400 kVA: Suất tiêu hao nhiên liệu (dùng tính chi phí khi chạy trên 2 giờ)","quote":"1 | Máy phát 400KVA | 1 | 60","reference":"Phương án số 1787/PA-PCTP, bảng suất tiêu hao nhiên liệu, Stt 1","requirement":"Suất tiêu hao nhiên liệu 60 lít/giờ."},{"item":"Máy 50 kVA: Suất tiêu hao nhiên liệu (dùng tính chi phí khi chạy trên 2 giờ)","quote":"2 | Máy phát 50KVA | 1 | 14","reference":"Phương án số 1787/PA-PCTP, bảng suất tiêu hao nhiên liệu, Stt 2","requirement":"Suất tiêu hao nhiên liệu 14 lít/giờ."},{"item":"Máy 400 kVA và máy 50 kVA: Phạm vi lắp đặt, đấu nối, vận hành","quote":"Có trách nhiệm vận chuyển máy đi và về, lắp đặt máy và đấu nối dây\n     tải.","reference":"Chương V, mục 3.1","requirement":"Nhà thầu vận chuyển máy đi và về, lắp đặt máy và đấu nối dây tải; nghiệm thu, bàn giao, hướng dẫn vận hành máy; chuẩn bị đầy đủ dây đấu nối."},{"item":"Máy 400 kVA và máy 50 kVA: Nhân sự kỹ thuật trực vận hành","quote":"cán bộ kỹ thuật trực vận\n     hành máy (tối thiểu phải có 1 nhân viên / 3 vị trí đặt máy)","reference":"Chương V, mục 3.1","requirement":"Có cán bộ kỹ thuật trực vận hành máy, tối thiểu 1 nhân viên cho 3 vị trí đặt máy."},{"item":"Máy 400 kVA và máy 50 kVA: Xử lý sự cố, liên hệ","quote":"Cung cấp tối thiểu 2 số điện thoại liên hệ khi máy gặp sự cố.","reference":"Chương V, mục 3.1","requirement":"Khi máy hỏng hóc do yếu tố kỹ thuật phải có mặt kịp thời để sửa chữa, khắc phục; cung cấp tối thiểu 2 số điện thoại liên hệ khi máy gặp sự cố."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:58:31.422Z"}},"IB2300284303":{"u":"2026-11-03T19:03:33.265+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. Chương V_Yêu cầu về kỹ thuật.rar), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất (kVA), số pha, số lượng và điều kiện thuê; không nêu động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, bình nhiên liệu, ATS, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn.","Chương V tham chiếu Phương án kỹ thuật số 2766/PA-PCGĐ ngày 11/10/2023; tệp này chỉ có danh mục công suất 80, 250, 400, 500, 600, 700, 800 kVA, không có thêm thông số kỹ thuật chi tiết.","Một số quote nhiều dòng được cắt tại chỗ xuống dòng của văn bản gốc; một số mục quote chỉ phần đầu của câu."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện phục vụ các công tác giữ điện ưu tiên, xử lý sự cố, bảo trì lưới điện, thi công các công trình không mất điện khách hàng thuộc các nguồn vốn SXKD, SCL, ĐTXD năm 2024","notifyNo":"IB2300284303","generatorCapacity":"Thuê 7 loại máy phát 3 pha: 80, 250, 400, 500, 600, 700, 800 kVA (không nêu rõ công suất liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Máy 80 kVA 3P","quote":"Thuê máy phát 80 KVA 3P | máy | 15 | 2","reference":"Chương V, mục 2 - Quy mô gói thầu, STT 1","requirement":"Thuê máy phát 80 KVA 3 pha, số lượng 15 máy, thuê 2 ngày"},{"item":"Phần 2 - Máy 250 kVA 3P","quote":"Thuê máy phát 250 KVA 3P | máy | 15 | 2","reference":"Chương V, mục 2 - Quy mô gói thầu, STT 2","requirement":"Thuê máy phát 250 KVA 3 pha, số lượng 15 máy, thuê 2 ngày"},{"item":"Phần 3 - Máy 400 kVA 3P","quote":"Thuê máy phát 400 KVA 3P | máy | 10 | 1","reference":"Chương V, mục 2 - Quy mô gói thầu, STT 3","requirement":"Thuê máy phát 400 KVA 3 pha, số lượng 10 máy, thuê 1 ngày"},{"item":"Phần 4 - Máy 500 kVA 3P","quote":"Thuê máy phát 500 KVA 3P | máy | 5 | 1","reference":"Chương V, mục 2 - Quy mô gói thầu, STT 4","requirement":"Thuê máy phát 500 KVA 3 pha, số lượng 5 máy, thuê 1 ngày"},{"item":"Phần 5 - Máy 600 kVA 3P","quote":"Thuê máy phát 600 KVA 3P | máy | 7 | 1","reference":"Chương V, mục 2 - Quy mô gói thầu, STT 5","requirement":"Thuê máy phát 600 KVA 3 pha, số lượng 7 máy, thuê 1 ngày"},{"item":"Phần 6 - Máy 700 kVA 3P","quote":"Thuê máy phát 700 KVA 3P | máy | 7 | 1","reference":"Chương V, mục 2 - Quy mô gói thầu, STT 6","requirement":"Thuê máy phát 700 KVA 3 pha, số lượng 7 máy, thuê 1 ngày"},{"item":"Phần 7 - Máy 800 kVA 3P","quote":"Thuê máy phát 800 KVA 3P | máy | 5 | 1","reference":"Chương V, mục 2 - Quy mô gói thầu, STT 7","requirement":"Thuê máy phát 800 KVA 3 pha, số lượng 5 máy, thuê 1 ngày"},{"item":"Tất cả các máy: Dây đấu nối","quote":"dây đấu nối máy phát (tối thiểu 10m / máy)","reference":"Chương V, mục 2 - Lưu ý","requirement":"Chi phí thuê bao gồm dây đấu nối máy phát, tối thiểu 10 m cho mỗi máy"},{"item":"Tất cả các máy: Phạm vi lắp đặt, vận hành","quote":"Chi phí bao gồm: vận chuyển lắp đặt, nhân lực vận hành máy, dây đấu nối máy\nphát (tối thiểu 10m / máy), nhiên liệu vận hành máy phát trong vòng 1 giờ, thuế VAT.","reference":"Chương V, mục 2 - Lưu ý; Phương án kỹ thuật 2766/PA-PCGĐ, mục VII","requirement":"Chi phí bao gồm vận chuyển lắp đặt và nhân lực vận vận hành máy"},{"item":"Tất cả các máy: Nhiên liệu","quote":"Tiêu hao nhiên liệu của 1 máy / 1 giờ hoạt động: theo tiêu chuẩn kỹ thuật của máy\ndo nhà sản xuất ban hành hoặc theo nội dung thương thảo hợp đồng.","reference":"Chương V, mục 2 - Lưu ý","requirement":"Chi phí gồm nhiên liệu vận hành máy trong vòng 1 giờ. Tiêu hao nhiên liệu 1 máy/1 giờ theo tiêu chuẩn kỹ thuật của nhà sản xuất hoặc theo nội dung thương thảo hợp đồng. Nhà thầu phải đảm bảo cung cấp nhiên liệu trong vòng 1 giờ nếu có sự cố vận hành máy phát"},{"item":"Tất cả các máy: Độ ổn định vận hành","quote":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong","reference":"Chương V, mục 3.a và Bảng tóm tắt, STT 1","requirement":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường trong quá trình vận hành"},{"item":"Tất cả các máy: Thời gian lắp đặt, vận hành","quote":"Cử nhân sự phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 60\nphút trước khi cắt điện.","reference":"Chương V, mục 3.a và Bảng tóm tắt, STT 2","requirement":"Cử nhân sự phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 60 phút trước khi cắt điện"},{"item":"Tất cả các máy: Xử lý sự cố","quote":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10\nphút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư.","reference":"Chương V, mục 3.a và Bảng tóm tắt, STT 3","requirement":"Khi máy phát điện có sự cố, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư"},{"item":"Tất cả các máy: Thời gian cung cấp dịch vụ","quote":"Nhà thầu đảm bảo cung cấp dịch vụ trong thời gian 2 ngày sau khi nhận\nđược yêu cầu của chủ đầu tư qua mail, điện thoại hoặc bằng văn bản.","reference":"Chương V, mục 2 - Tiến độ","requirement":"Cung cấp dịch vụ trong 2 ngày sau khi nhận được yêu cầu của chủ đầu tư qua mail, điện thoại hoặc văn bản"},{"item":"Tất cả các máy: Khả năng huy động","quote":"Nhà thầu chứng minh số lượng máy phát điện theo yêu cầu HSMT là tài sản thuộc\nnhà thầu hoặc có khả năng huy động.","reference":"Chương V, mục 3.a và Bảng tóm tắt, STT 5","requirement":"Nhà thầu chứng minh số lượng máy phát điện theo yêu cầu HSMT là tài sản thuộc nhà thầu hoặc có khả năng huy động"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:03:32.216Z"}},"IB2300284871":{"u":"2026-11-03T09:31:58.208+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V YÊU CẦU VỀ KỸ THUẬT.docx), chưa phân tích cả HSMT.","Thương hiệu, model, xuất xứ của tổ máy, đầu phát, động cơ, tủ điều khiển chỉ ghi 'Nhà thầu phải khai báo', không có giá trị cụ thể.","Văn bản chứa các trường liên kết Excel (LINK Excel.Sheet.12) chưa được cập nhật; số lượng 2 bộ, công suất liên tục 35KVA và bảo hành 24 tháng lấy từ phần kết quả hiển thị sau các trường này.","Văn bản không nêu ATS, tiêu chuẩn chất lượng của máy ngoài BS800 và VDE cho nhiễu vô tuyến, cũng không nêu phạm vi lắp đặt chi tiết ngoài mục 'bao gồm phụ kiện, lắp đặt'.","Một số ô nhiều dòng (khả năng điều khiển, chế độ vận hành, bộ lọc, cảnh báo) chỉ trích được dòng đầu hoặc một dòng làm quote; các mục còn lại nằm trong phần requirement.","Ô 'Mức tiêu hao nhiên liệu' trong văn bản gốc bị ngắt dòng ở cụm 'công suất định mức'; quote chỉ lấy phần liền mạch 'công suất định'."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện trạm viễn thông Hoàn Lão, Đồng Lê","notifyNo":"IB2300284871","generatorCapacity":"35 kVA / 28 kW công suất liên tục (định mức), 2 bộ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Gói thầu - Số lượng và loại máy","quote":"Máy phát điện chạy Diesel-3pha, công suất liên tục 35KVA (bao gồm phụ kiện, lắp đặt): 2 bộ.","reference":"Chương V, mục 1.1","requirement":"Máy phát điện chạy Diesel 3 pha, công suất liên tục 35KVA (bao gồm phụ kiện, lắp đặt): 2 bộ"},{"item":"Gói thầu - Địa điểm lắp đặt","quote":"Trạm viễn thông Hoàn Lão, Đồng Lê thuộc Viễn thông Quảng Bình.","reference":"Chương V, mục 1.1","requirement":"Trạm viễn thông Hoàn Lão, Đồng Lê thuộc Viễn thông Quảng Bình"},{"item":"Tổ máy 35 kVA: Thương hiệu, model, xuất xứ","quote":"Nhà thầu phải khai báo","reference":"Chương V, mục 1.2, phần I, dòng 1-3","requirement":"Nhà thầu phải khai báo thương hiệu, model, xuất xứ"},{"item":"Tổ máy 35 kVA: Vận hành","quote":"Máy vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí","reference":"Chương V, mục 1.2, phần I, dòng 4","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy 35 kVA: Chủng loại máy","quote":"Máy phát điện xoay chiều 3 pha, 4 dây, động cơ diexel, 4 kỳ","reference":"Chương V, mục 1.2, phần I, dòng 5","requirement":"Máy phát điện xoay chiều 3 pha, 4 dây, động cơ diesel, 4 kỳ"},{"item":"Tổ máy 35 kVA: Công suất định mức","quote":"35 kVA / 28 kW","reference":"Chương V, mục 1.2, phần I, dòng 6","requirement":"35 kVA / 28 kW"},{"item":"Tổ máy 35 kVA: Điện áp - số pha - số dây - số cực","quote":"220/380V - 03pha - 04 dây - 04 cực","reference":"Chương V, mục 1.2, phần I, dòng 7","requirement":"220/380V - 03 pha - 04 dây - 04 cực"},{"item":"Tổ máy 35 kVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, phần I, dòng 8","requirement":"50 Hz"},{"item":"Tổ máy 35 kVA: Thời gian vận hành liên tục ở 100% công suất","quote":"≥ 24 giờ","reference":"Chương V, mục 1.2, phần I, dòng 9","requirement":"≥ 24 giờ (khi có đủ nhiên liệu)"},{"item":"Tổ máy 35 kVA: Độ ồn","quote":"≤ 70dB","reference":"Chương V, mục 1.2, phần I, dòng 10","requirement":"≤ 70dB ở 100% công suất định mức, khoảng cách đo 7m trong không gian mở"},{"item":"Tổ máy 35 kVA: Bình nhiên liệu","quote":"≥ 103L","reference":"Chương V, mục 1.2, phần I, dòng 11","requirement":"≥ 103L"},{"item":"Tổ máy 35 kVA: Kích thước gồm vỏ chống ồn","quote":"≤ 2.200 x 1.100 x 1.500 mm","reference":"Chương V, mục 1.2, phần I, dòng 12","requirement":"≤ 2.200 x 1.100 x 1.500 mm (D x R x C)"},{"item":"Tổ máy 35 kVA: Trọng lượng khô","quote":"≤ 1100 kg","reference":"Chương V, mục 1.2, phần I, dòng 13","requirement":"≤ 1100 kg"},{"item":"Tổ máy 35 kVA: Vỏ giảm âm","quote":"Thép tấm 2mm, sơn tĩnh điện, cách âm bằng một lớp vật liệu cách âm Polyurethane, vải amiang cách nhiệt giúp máy giảm độ ồn và nhiệt độ bên trong vỏ giảm thanh.","reference":"Chương V, mục 1.2, phần I, dòng 14","requirement":"Thép tấm 2mm, sơn tĩnh điện, cách âm bằng một lớp Polyurethane, vải amiang cách nhiệt; bên trong thiết kế 2 buồng tách biệt (buồng máy hoạt động và buồng thoát nhiệt) kết hợp lưới thông gió; các ngõ kiểm tra, cung cấp nhiên liệu và nước làm mát bố trí phù hợp, thuận tiện"},{"item":"Tổ máy 35 kVA: Khung đế đặt máy","quote":"Khung chịu lực sử dụng sắt chữ V hoặc sắt chữ U dày từ 3 mm trở lên, được hàn điện đảm bảo độ vững chắc. Có bộ giảm chấn, chống rung để máy vận hành êm, cân bằng","reference":"Chương V, mục 1.2, phần I, dòng 15","requirement":"Khung chịu lực sắt chữ V hoặc chữ U dày từ 3 mm trở lên, hàn điện; có bộ giảm chấn, chống rung để máy vận hành êm, cân bằng"},{"item":"Tổ máy 35 kVA: Nhiệt độ, độ ẩm hoạt động","quote":"Nhiệt độ từ 0 – 400C, độ ẩm tối đa 85%","reference":"Chương V, mục 1.2, phần I, dòng 16","requirement":"Nhiệt độ từ 0 – 40°C, độ ẩm tối đa 85%"},{"item":"Tổ máy 35 kVA: Năm sản xuất","quote":"2023","reference":"Chương V, mục 1.2, phần I, dòng 17","requirement":"2023"},{"item":"Đầu phát: Thương hiệu, model, xuất xứ","quote":null,"reference":"Chương V, mục 1.2, phần II, dòng 1-3","requirement":"Nhà thầu khai báo (văn bản không nêu giá trị cụ thể)"},{"item":"Đầu phát: Chủng loại","quote":"Tự kích từ, không dùng chổi than, 1 ổ đỡ, 4 cực, tự động điều chỉnh điện áp bằng AVR","reference":"Chương V, mục 1.2, phần II, dòng 4","requirement":"Tự kích từ, không dùng chổi than, 1 ổ đỡ, 4 cực, tự động điều chỉnh điện áp bằng AVR"},{"item":"Đầu phát: Công suất định mức","quote":"35 kVA","reference":"Chương V, mục 1.2, phần II, dòng 5","requirement":"35 kVA"},{"item":"Đầu phát: Hệ số công suất cos φ","quote":"0,8","reference":"Chương V, mục 1.2, phần II, dòng 6","requirement":"0,8"},{"item":"Đầu phát: Dao động điện áp đầu ra","quote":"≤ ±1%","reference":"Chương V, mục 1.2, phần II, dòng 7","requirement":"≤ ±1%"},{"item":"Đầu phát: Điều chỉnh tần số","quote":"± 0.5%","reference":"Chương V, mục 1.2, phần II, dòng 8","requirement":"± 0.5%"},{"item":"Đầu phát: Độ biến dạng sóng hài","quote":"<1,5% ở chế độ không tải và <5% ở chế độ tải tuyến tính cân bằng","reference":"Chương V, mục 1.2, phần II, dòng 9","requirement":"<1,5% ở chế độ không tải và <5% ở chế độ tải tuyến tính cân bằng"},{"item":"Đầu phát: Kiểu đầu phát và làm mát","quote":"Làm mát bằng gió đầu trục","reference":"Chương V, mục 1.2, phần II, dòng 10-11","requirement":"Làm mát bằng gió đầu trục; cánh quạt đầu trục thổi trực tiếp"},{"item":"Đầu phát: Cấp bảo vệ cơ học","quote":"IP 23","reference":"Chương V, mục 1.2, phần II, dòng 12","requirement":"IP 23"},{"item":"Đầu phát: Cấp cách điện/cách nhiệt","quote":"Cấp H/ Cấp H","reference":"Chương V, mục 1.2, phần II, dòng 13","requirement":"Cấp H/ Cấp H"},{"item":"Đầu phát: Khả năng quá tải","quote":"có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ","reference":"Chương V, mục 1.2, phần II, dòng 14","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"DSR ± 1%","reference":"Chương V, mục 1.2, phần II, dòng 15","requirement":"DSR ± 1%"},{"item":"Đầu phát: Hệ số nhiễu vô tuyến","quote":"Tuân theo tiêu chuẩn BS800 và VDE","reference":"Chương V, mục 1.2, phần II, dòng 16","requirement":"Tuân theo tiêu chuẩn BS800 và VDE"},{"item":"Đầu phát: Hệ số nhiễu sóng điện thoại","quote":"THF < 2%, TIF < 40","reference":"Chương V, mục 1.2, phần II, dòng 17","requirement":"THF < 2%, TIF < 40"},{"item":"Động cơ: Thương hiệu, model, xuất xứ","quote":null,"reference":"Chương V, mục 1.2, phần III, dòng 1-3","requirement":"Nhà thầu khai báo (văn bản không nêu giá trị cụ thể)"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, phần III, dòng 4","requirement":"1500 vòng/phút"},{"item":"Động cơ: Số xy lanh - kiểu bố trí","quote":"4 xy lanh – Thẳng hàng","reference":"Chương V, mục 1.2, phần III, dòng 5","requirement":"4 xy lanh, thẳng hàng"},{"item":"Động cơ: Kiểu điều tốc","quote":"Cơ khí","reference":"Chương V, mục 1.2, phần III, dòng 6","requirement":"Cơ khí"},{"item":"Động cơ: Kiểu làm mát","quote":"Két nước, Quạt gió đầu trục","reference":"Chương V, mục 1.2, phần III, dòng 7","requirement":"Két nước, quạt gió đầu trục"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Turbo tăng áp & Charge Air Cooled","reference":"Chương V, mục 1.2, phần III, dòng 8","requirement":"Turbo tăng áp & Charge Air Cooled"},{"item":"Động cơ: Hệ thống cung cấp nhiên liệu","quote":"Bơm cao áp, phun trực tiếp","reference":"Chương V, mục 1.2, phần III, dòng 9","requirement":"Bơm cao áp, phun trực tiếp"},{"item":"Động cơ: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, phần III, dòng 10","requirement":"Dầu Diesel"},{"item":"Động cơ: Mức tiêu hao nhiên liệu 100% tải","quote":"≤ 8.6 lít / h tại mức tải đạt 100% công suất định","reference":"Chương V, mục 1.2, phần III, dòng 11","requirement":"≤ 8.6 lít/h tại mức tải 100% công suất định mức"},{"item":"Động cơ: Công suất định mức","quote":"≥ 33kW @ 1500 v/ph","reference":"Chương V, mục 1.2, phần III, dòng 12","requirement":"≥ 33kW @ 1500 v/ph"},{"item":"Động cơ: Bộ lọc","quote":"Lọc toàn phần, có chức năng tách nước","reference":"Chương V, mục 1.2, phần III, dòng 13-15","requirement":"Lọc nhớt toàn phần, thay thế 100%; lọc nhiên liệu toàn phần có chức năng tách nước; lọc gió khô, thay thế 100%"},{"item":"Tủ điều khiển: Thương hiệu, model, xuất xứ","quote":null,"reference":"Chương V, mục 1.2, phần IV, dòng 1-3","requirement":"Nhà thầu khai báo (văn bản không nêu giá trị cụ thể)"},{"item":"Tủ điều khiển: Màn hình hiển thị","quote":"Màn hình LCD","reference":"Chương V, mục 1.2, phần IV, dòng 4","requirement":"Màn hình LCD"},{"item":"Tủ điều khiển: Khả năng điều khiển","quote":"Phím khởi động bằng tay START","reference":"Chương V, mục 1.2, phần IV, dòng 5","requirement":"Phím START, phím STOP, phím chọn chế độ AUTO/MANUAL, nút dừng máy khẩn cấp"},{"item":"Tủ điều khiển: Chế độ vận hành","quote":"Vận hành tự động kiểm tra định kỳ hoặc tức thời","reference":"Chương V, mục 1.2, phần IV, dòng 6","requirement":"Tự động kiểm tra định kỳ hoặc tức thời; tự động theo tình trạng điện lưới; cưỡng bức bằng tay"},{"item":"Tủ điều khiển: Khả năng đo lường và hiển thị","quote":"Lịch sử sự kiện (≥ 100)","reference":"Chương V, mục 1.2, phần IV, dòng 7","requirement":"Điện áp lưới và máy phát (V); tần số lưới và máy phát (Hz); dòng điện máy phát (A); công suất máy phát (kW, cosphi); điện năng (kWh); điện áp ắc quy (V); tốc độ động cơ (rpm); áp suất dầu bôi trơn (Bar); nhiệt độ nước làm mát; mức nhiên liệu (% hoặc Lít); đồ thị điện áp; số giờ hoạt động; số giờ hoạt động còn lại đến bảo trì; lịch sử sự kiện (≥ 100)"},{"item":"Tủ điều khiển: Cơ chế bảo vệ cảnh báo","quote":"Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2, phần IV, dòng 8","requirement":"Nhiệt độ động cơ cao; áp suất dầu thấp; điện áp ra cao/thấp; tần số cao/thấp; điện áp ắc quy khởi động thấp; tốc độ động cơ cao/thấp; mức nhiên liệu thấp; dừng máy khẩn cấp; đến hạn bảo trì; lỗi khởi động"},{"item":"Tủ điều khiển: Cơ chế bảo vệ tắt máy","quote":"Quá tải/Quá dòng/ngắn mạch","reference":"Chương V, mục 1.2, phần IV, dòng 9","requirement":"Nhiệt độ động cơ cao; điện áp ra cao/thấp; tần số cao/thấp; quá tải/quá dòng/ngắn mạch; quá tải tác động tức thời; quá tải tác động có độ trễ (Time-dependant); dòng điện và điện áp mất cân bằng; lệch pha; tác động nút dừng khẩn cấp"},{"item":"Tủ điều khiển: Chức năng khác","quote":"Bình ắc quy, MCCB kèm theo máy","reference":"Chương V, mục 1.2, phần IV, dòng 10","requirement":"Bình ắc quy, MCCB kèm theo máy; tài liệu hướng dẫn vận hành bằng tiếng Việt"},{"item":"Tổ máy 35 kVA: Tài liệu kỹ thuật kèm theo","quote":"Có link website, thư của hãng và bản dịch tiếng việt kèm theo.","reference":"Chương V, mục 1.2, phần IV, dòng 11-13","requirement":"Có sơ đồ chỉ dẫn các cụm chi tiết và sơ đồ lắp ráp tổng thể; có danh sách chi tiết vật tư linh kiện kèm mã sản phẩm; thông số kỹ thuật công bố trên website nhà sản xuất, có link website, thư của hãng và bản dịch tiếng Việt kèm theo"},{"item":"Vật tư phụ kiện kèm theo (mỗi máy)","quote":"Cáp điện CXV 4x25 mm2 (tối thiểu 15 Mét mỗi máy); Cáp tiếp địa CV 1x10 mm2 (tối thiểu 15 m mỗi máy); Ống khói bằng thép Ф 90, dày 2mm sơn chịu nhiệt, được nối với máy phát điện bằng khớp nối mềm (tối thiểu 3m mỗi máy) và các phụ kiện khác phục vụ đấu nối lắp đặt máy phát điện.","reference":"Chương V, mục 1.2, phần IV, dòng 14","requirement":"Cáp điện CXV 4x25 mm2 (tối thiểu 15 m mỗi máy); cáp tiếp địa CV 1x10 mm2 (tối thiểu 15 m mỗi máy); ống khói thép Ф 90, dày 2mm sơn chịu nhiệt, nối với máy phát bằng khớp nối mềm (tối thiểu 3m mỗi máy); các phụ kiện khác phục vụ đấu nối lắp đặt"},{"item":"Hồ sơ kỹ thuật: C/O, C/Q","quote":"Hàng hoá nhập khẩu phải có đủ giấy chứng nhận xuất xứ (C/O), giấy chứng nhận chất lượng của nhà sản xuất (C/Q). Hàng hóa sản xuất trong nước phải có phiếu kiểm tra xuất xưởng của nhà sản xuất.","reference":"Chương V, mục 1.3, dòng 1","requirement":"Hàng nhập khẩu phải có C/O và C/Q của nhà sản xuất; hàng sản xuất trong nước phải có phiếu kiểm tra xuất xưởng của nhà sản xuất"},{"item":"Bảo hành toàn bộ hàng hóa","quote":"≥ LINK Excel.Sheet.12 \"E:\\\\TOAN\\\\2023\\\\2023 CHCT QM Tu van Xay lap MS MPD OK\\\\TenCT+Ngay ODN 2017 LT QN BT DH.xlsx\" Time!R24C3 \\a \\t \\u \\* MERGEFORMAT 24 tháng","reference":"Chương V, mục 1.3, dòng 3","requirement":"≥ 24 tháng kể từ ngày nghiệm thu bàn giao"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:31:57.509Z"}},"IB2300285520":{"u":"2026-11-03T09:35:25.255+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU KY THUAT.docx), chưa phân tích cả HSMT.","Văn bản không nêu công suất, số lượng, thông số động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS hay cáp; bảng thông số chỉ lặp lại tên thiết bị.","Tên thiết bị không thống nhất: tên gói thầu ghi Kohler KV550C2, bảng thông số ghi Kohler KV550V2.","Tiêu đề tệp ghi Chương III, không phải Chương V."],"result":{"keyInfo":{"bidName":"Gói thầu số 04: Mua sắm, lắp đặt Bộ điều khiển động cơ máy phát điện Kohler KV550C2","notifyNo":"IB2300285520","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Bộ điều khiển động cơ máy phát điện Kohler KV550V2: Chủng loại, danh mục hàng hóa","quote":"Bộ điều khiển động cơ máy phát điện Kohler KV550V2","reference":"Chương V, mục 1.2, bảng tóm tắt thông số kỹ thuật, hạng mục số 1","requirement":"Bộ điều khiển động cơ máy phát điện Kohler KV550V2 (số lượng không được nêu trong văn bản; tên gói thầu ghi Kohler KV550C2, bảng thông số ghi KV550V2)."},{"item":"Hạng mục 1 - Bộ điều khiển động cơ: Tình trạng và năm sản xuất","quote":"Tất cả vật tư thiết bị đề xuất mới 100%, nguyên đai nguyên kiện và được sản xuất từ năm 2021 và có nguồn gốc xuất xứ rõ ràng.","reference":"Chương V, mục 1.2","requirement":"Vật tư thiết bị đề xuất mới 100%, nguyên đai nguyên kiện, sản xuất từ năm 2021, có nguồn gốc xuất xứ rõ ràng."},{"item":"Hạng mục 1 - Bộ điều khiển động cơ: Hàng chính hãng","quote":"Tất cả các vật tư thiết bị trong E-HSĐX là những vật tư thiết bị chính hãng.","reference":"Chương V, mục 1.2","requirement":"Tất cả vật tư thiết bị trong E-HSĐX là hàng chính hãng."},{"item":"Hạng mục 1 - Bộ điều khiển động cơ: Xuất xứ","quote":"Xuất xứ vật tư thiết bị: Nhà thầu phải nêu rõ xuất xứ theo quy định trên E-HSYC.","reference":"Chương V, mục 1.2","requirement":"Nhà thầu phải nêu rõ xuất xứ vật tư thiết bị theo quy định trên E-HSYC."},{"item":"Hạng mục 1 - Bộ điều khiển động cơ: CO/CQ","quote":"Đối với thiết bị là hàng hóa nhập khẩu: Nhà thầu phải cung cấp giấy chứng nhận xuất xứ hàng hóa (CO), giấy chứng nhận chất lượng hàng hóa (CQ) của nhà sản xuất.","reference":"Chương V, mục 1.2","requirement":"Thiết bị nhập khẩu: phải cung cấp giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ) của nhà sản xuất khi tập kết đến địa điểm lắp đặt. Thiết bị sản xuất trong nước: cung cấp hồ sơ chứng minh nguồn gốc, xuất xứ (phiếu xuất xưởng)."},{"item":"Hạng mục 1 - Bộ điều khiển động cơ: Bảo hành","quote":"Thiết bị phải có cam kết bảo hành không ít hơn 12 tháng, thay thế thiết bị hoặc linh kiện hỏng hóc ngay ngày hôm sau.","reference":"Chương V, mục 1.2","requirement":"Cam kết bảo hành không ít hơn 12 tháng, thay thế thiết bị hoặc linh kiện hỏng hóc ngay ngày hôm sau; thời gian khắc phục sự cố không quá 24 giờ kể từ khi nhận thông báo; có phương án bảo hành và phụ tùng thay thế."},{"item":"Hạng mục 1 - Bộ điều khiển động cơ: Tiêu chuẩn","quote":"Các thiết bị phải tuân thủ theo các tiêu chuẩn, quy chuẩn về an toàn môi trường và người sử dụng.","reference":"Chương V, mục 1.2","requirement":"Thiết bị phải tuân thủ các tiêu chuẩn, quy chuẩn về an toàn môi trường và người sử dụng (không nêu số hiệu tiêu chuẩn cụ thể)."},{"item":"Hạng mục 1 - Bộ điều khiển động cơ: Đóng gói","quote":"Yêu cầu về đóng gói, bao bì: Tất cả các hàng hóa phải đảm bảo nguyên đai, nguyên kiện.","reference":"Chương V, mục 1.2","requirement":"Hàng hóa nguyên đai, nguyên kiện; chủ đầu tư không tiếp nhận hàng bị trầy xước, lỗi hình thức, lỗi kỹ thuật."},{"item":"Hạng mục 1 - Bộ điều khiển động cơ: Lắp đặt, nghiệm thu, vận hành","quote":"Tất cả các hàng hóa trước khi bàn giao cho đơn vị sử dụng phải qua các giai đoạn nghiệm thu theo quy định hiện hành và phải được vận hành đảm bảo hoạt động tốt.","reference":"Chương V, mục 1.2 và mục 3","requirement":"Gói thầu gồm mua sắm và lắp đặt; hàng hóa phải qua các giai đoạn nghiệm thu theo quy định hiện hành và được vận hành đảm bảo hoạt động tốt trước khi bàn giao. Thời gian thực hiện gói thầu 10 ngày. Kiểm tra tình trạng kỹ thuật và kiểm tra thông số kỹ thuật theo quy định."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:35:24.447Z"}},"IB2300285618":{"u":"2026-11-03T09:34:59.147+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2. Chuong V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu bộ điều khiển, mức ồn, bình nhiên liệu, số lượng tổ máy (hiểu là 1 theo bảng), công suất ATS.","Dòng tiêu hao nhiên liệu 100% tải (63.1 l/h) nằm ở trang kế tiếp nên quote của mục này chỉ gồm phần 75% tải.","Chương nhắc ATS chỉ ở dây điều khiển nối đến ATS; ATS không được liệt kê là hàng hóa trong bảng.","Thư bảo lãnh bảo hành ngân hàng 5% là điều khoản hợp đồng nên không đưa vào."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện cho hệ thống chữa cháy tại trụ sở Quận ủy Quận 1","notifyNo":"IB2300285618","generatorCapacity":"330 kVA / 264 kW dự phòng; 300 kVA / 240 kW liên tục (1 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn chế tạo: Các tiêu chuẩn ISO8528-1, ISO3046, IEC,\nBS5514, DIN 6271 hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Các tiêu chuẩn ISO8528-1, ISO3046, IEC, BS5514, DIN 6271 hoặc tương đương"},{"item":"Máy phát điện: Tiêu chuẩn quản lý chất lượng","quote":"Tiêu chuẩn quản lý chất lượng: ISO 9001, 9002 hoặc tương\nđương.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"ISO 9001, 9002 hoặc tương đương"},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất chế độ DỰ PHÒNG: 330KVA/ 264KW","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"330KVA/ 264KW (chế độ dự phòng)"},{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất chế độ LIÊN TỤC: 300KVA/ 240KW","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"300KVA/ 240KW (chế độ liên tục)"},{"item":"Máy phát điện: Điện thế","quote":"Điện thế: 380/220V, 3pha, 4 dây.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"380/220V, 3 pha, 4 dây"},{"item":"Máy phát điện: Tần số/Tốc độ","quote":"Tần số/Tốc độ: 50Hz /1500 v/p.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"50Hz / 1500 v/p"},{"item":"Máy phát điện: Khởi động","quote":"Khởi động: điện DC 24 V","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Điện DC 24 V"},{"item":"Máy phát điện: Điều kiện hoạt động","quote":"Điều kiện hoạt động: khí hậu nhiệt đới, nhiệt độ môi trường 500C.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Khí hậu nhiệt đới, nhiệt độ môi trường 500C (như văn bản ghi)"},{"item":"Máy phát điện: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu:\n+ 75% tải: 47 l/h,","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"75% tải: 47 l/h; 100% tải: 63.1 l/h"},{"item":"Động cơ: Loại động cơ","quote":"Loại động cơ: Diesel 4 thì, phun nhiên liệu trực tiếp.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Diesel 4 thì, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Kiểu tăng áp","quote":"Kiểu tăng áp: Tutbocharged -Aftercooled","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Tutbocharged -Aftercooled (như văn bản ghi)"},{"item":"Động cơ: Số xi lanh/Bố trí","quote":"Số xi lanh/Bố trí xi lanh: 06 xi lanh/ bố trí chữ L.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"06 xi lanh, bố trí chữ L"},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Cơ cấu điều tốc: Tự động theo phụ tải, loại điện tử, dùng bộ vi xử\nlý.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Tự động theo phụ tải, loại điện tử, dùng bộ vi xử lý"},{"item":"Động cơ: Cơ cấu làm mát","quote":"Cơ cấu làm mát: Két nước đã nhiệt đới hóa và quạt gió.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Két nước đã nhiệt đới hóa và quạt gió"},{"item":"Động cơ: Độ dao động tần số","quote":"Độ dao động tần số: ± 0,25% khi tải thay đổi.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"± 0,25% khi tải thay đổi"},{"item":"Động cơ: Mô tơ khởi động","quote":"Mô tơ khởi động: 24V DC.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"24V DC"},{"item":"Động cơ: Máy phát sạc bình","quote":"Máy phát sạc bình: 24V DC.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"24V DC"},{"item":"Động cơ: Loại dầu bôi trơn","quote":"Loại dầu bôi trơn: Thông dụng SEA 40, CD, CE, CF","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Thông dụng SEA 40, CD, CE, CF (như văn bản ghi)"},{"item":"Đầu phát điện: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn chế tạo: BS5000, IEC34-1, VDE 0530, CSA C22.2\nhoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"BS5000, IEC34-1, VDE 0530, CSA C22.2 hoặc tương đương"},{"item":"Đầu phát điện: Điện áp","quote":"Điện áp: 380/220V, 3 pha, 4 dây, 50 Hz.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"380/220V, 3 pha, 4 dây, 50 Hz"},{"item":"Đầu phát điện: Loại và cấp cách điện","quote":"Loại đầu phát điện: Xoay chiều, 3pha, cách điện cấp H.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Xoay chiều, 3 pha, cách điện cấp H"},{"item":"Đầu phát điện: Độ tăng nhiệt","quote":"Độ tăng nhiệt: 125OC","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"125OC (như văn bản ghi)"},{"item":"Đầu phát điện: Khả năng quá tải","quote":"Khả năng quá tải: 3","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"3 (như văn bản ghi, không nêu đơn vị)"},{"item":"Đầu phát điện: Kiểu quấn dây","quote":"Kiểu quấn dây: 2/3 bước (giảm thiểu sóng hài bậc lẻ)","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"2/3 bước (giảm thiểu sóng hài bậc lẻ)"},{"item":"Đầu phát điện: Hệ thống kích từ","quote":"Hệ thống kích từ: Kích từ tự động kiểu PMG, không dùng chổi\nthan.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Kích từ tự động kiểu PMG, không dùng chổi than"},{"item":"Đầu phát điện: Hệ thống điều áp","quote":"Hệ thống điều áp: Tự động bằng bộ điều áp AVR.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Tự động bằng bộ điều áp AVR"},{"item":"Đầu phát điện: Độ dao động điện áp","quote":"Độ dao động điện áp: (+/-) 0,5%","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"(+/-) 0,5%"},{"item":"Đầu phát điện: Cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học: IP 21.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"IP 21"},{"item":"Đầu phát điện: Hệ số nhiễu điện thoại","quote":"Hệ số nhiễu điện thoại: THF tốt hơn 2%, TIF tốt hơn 50","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"THF tốt hơn 2%, TIF tốt hơn 50"},{"item":"Đầu phát điện: Hệ số nhiễu vô tuyến","quote":"Hệ số nhiễu vô tuyến: Tuân theo tiêu chuẩn BS800, VDE cấp G,\nN.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Tuân theo tiêu chuẩn BS800, VDE cấp G, N"},{"item":"Máy phát điện: Vỏ bao che","quote":"Vỏ bao che giảm âm.","reference":"Chương V, mục 2.2.2, bảng STT 1, Yêu cầu khác","requirement":"Vỏ bao che giảm âm (không nêu mức ồn)"},{"item":"Máy phát điện: Tình trạng và năm sản xuất","quote":"Hàng mới 100%, sản xuất từ năm 2022 trở về sau","reference":"Chương V, mục 2.2.1 và bảng STT 1","requirement":"Hàng mới 100%, sản xuất từ năm 2022 trở về sau"},{"item":"Vật tư lắp đặt: Cáp động lực","quote":"Cáp CVV 185mm2 (18m x 4 sợi ) + cosse + chụp V.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Cáp CVV 185mm2 (18m x 4 sợi) kèm cosse và chụp V"},{"item":"Vật tư lắp đặt: Máng cáp","quote":"Máng cáp 200 x 100 x 30 x 4m + 2 co.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Máng cáp 200 x 100 x 30 x 4m kèm 2 co"},{"item":"Vật tư lắp đặt: Dây điều khiển","quote":"Dây điều khiển 18m nối từ máy đến ATS","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"18m nối từ máy đến ATS"},{"item":"Vật tư lắp đặt: Ống khói","quote":"Ống khói phi 114 và co nối ống","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Ống khói phi 114 và co nối ống"},{"item":"Vật tư lắp đặt: Nhiên liệu","quote":"500 Lít dầu DIESEL cung cấp cho máy hoạt động..","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Cung cấp 500 lít dầu DIESEL cho máy hoạt động"},{"item":"Phạm vi lắp đặt: Phụ kiện thi công, đấu nối","quote":"Phụ kiện thi công, đấu nối...","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Phụ kiện thi công, đấu nối"},{"item":"Phạm vi lắp đặt: Vận chuyển, lắp đặt, vận hành, hướng dẫn","quote":"Chi phí vận chuyển , lắp đặt, vận hành, hướng dẫn sử dụng tận\nnơi:","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Chi phí vận chuyển, lắp đặt, vận hành, hướng dẫn sử dụng tận nơi"},{"item":"Phạm vi lắp đặt: Bệ máy, loa gió","quote":"Sửa chữa và xây nối bệ máy cũ, loa gió.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Sửa chữa và xây nối bệ máy cũ, loa gió"},{"item":"Phạm vi lắp đặt: Đường ống khói","quote":"Lắp đặt đường ống khói mới.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Lắp đặt đường ống khói mới"},{"item":"Phạm vi lắp đặt: Hoàn thiện","quote":"Hoàn thiện lắp đặt máy phát điện , kết nối và vận hành hệ thống.","reference":"Chương V, mục 2.2.2, bảng STT 1","requirement":"Hoàn thiện lắp đặt máy phát điện, kết nối và vận hành hệ thống"},{"item":"Hàng hóa: Nhãn hiệu, xuất xứ","quote":"Hàng hóa chào thầu phải đảm bảo và nêu rõ ký mã hiệu (nếu có), nhãn mác sản\nphẩm (nếu có), tên nhà sản xuất, nguồn gốc xuất xứ.","reference":"Chương V, mục 2.2.2, Ghi chú","requirement":"Hàng hóa chào thầu phải nêu rõ ký mã hiệu (nếu có), nhãn mác, tên nhà sản xuất, nguồn gốc xuất xứ; nhãn hiệu nêu trong E-HSMT chỉ mang tính tham khảo, được chào hãng khác tương đương hoặc tốt hơn"},{"item":"Bảo hành: Thời gian","quote":"Thời gian bảo hành: Hàng hóa được bảo hành 12 tháng, tính từ lúc nghiệm\nthu hàng hóa","reference":"Chương V, mục 3.a","requirement":"12 tháng kể từ lúc nghiệm thu, đồng thời bảo hành theo quy định của nhà sản xuất"},{"item":"Bảo hành: Phương thức khắc phục","quote":"Cam kết khắc phục hư hỏng trong vòng 02 ngày sau\nkhi nhận được thông báo sự cố","reference":"Chương V, mục 3.a","requirement":"Khắc phục hư hỏng trong vòng 02 ngày sau khi nhận thông báo sự cố"},{"item":"Bảo hành: Bảo trì","quote":"Bảo trì: 3 tháng/01 lần.","reference":"Chương V, mục 3.a","requirement":"3 tháng/01 lần"},{"item":"Chứng từ: CO, CQ","quote":"Cung cấp Giấy chứng nhận xuất xứ (CO), Giấy chứng nhận chất lượng\n(CQ) đối với hàng hóa nhập khẩu","reference":"Chương V, mục 3.b","requirement":"Cung cấp CO, CQ đối với hàng nhập khẩu; giấy chứng nhận chất lượng xuất xưởng đối với hàng sản xuất trong nước"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:34:58.599Z"}},"IB2300286234":{"u":"2026-11-03T09:32:39.568+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần II. C5 Yêu cầu kỹ thuật (3).pdf), chưa phân tích cả HSMT.","Gói thầu là cải tạo, thay bộ điều khiển điều tốc cho tổ máy phát thủy điện 3875KVA, không phải tổ máy phát diesel/gas. Các thông số trên là của hệ thống điều tốc và thiết bị liên quan.","Công suất 3875KVA chỉ có trong tên gói thầu, Chương V không nêu lại.","Chương V không nêu hãng, model, xuất xứ, CO/CQ, năm sản xuất hay thời hạn bảo hành của thiết bị.","Trang bản vẽ sơ đồ nguyên lý điều tốc ở cuối tệp là ảnh quét, nội dung OCR lỗi nên không đọc được.","Thời gian giao hàng 15 ngày là điều kiện hợp đồng, không đưa vào danh sách thông số."],"result":{"keyInfo":{"bidName":"Cải tạo, thay thế bộ điều khiển điều tốc của tổ máy phát điện 3875KVA – Nhà máy thủy điện Nà Lơi.","notifyNo":"IB2300286234","generatorCapacity":"3875 kVA (theo tên gói thầu; Chương V không nêu công suất, không nêu liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống điều tốc - Loại","quote":"kiểu điện - thủy lực, điều khiển kỹ thuật số loại PID","reference":"Chương V, mục 1.2.a","requirement":"Hệ thống điều tốc hoàn chỉnh, kiểu điện - thủy lực, điều khiển kỹ thuật số loại PID, lắp đặt thêm song song với hệ thống hiện hữu."},{"item":"Hệ thống điều tốc - Tiêu chuẩn thiết kế","quote":"tiêu chuẩn IEEE 125, IEEE 1027","reference":"Chương V, mục 1.2.a","requirement":"Thiết kế phù hợp tiêu chuẩn IEEE 125 và IEEE 1027."},{"item":"Hệ thống điều tốc - Cấu trúc điều khiển","quote":"Hệ thống điều tốc được thiết kế điều khiển tự động hai vòng PID, logic vận hành","reference":"Chương V, mục 1.2.a","requirement":"Điều khiển tự động hai vòng PID, logic vận hành linh hoạt."},{"item":"Hệ thống điều tốc - Kết nối máy tính vận hành","quote":"linh hoạt, cho phép ngắt giữa chu trình; có khả năng kết nối ethernet với máy tính","reference":"Chương V, mục 1.2.a","requirement":"Có khả năng kết nối ethernet với máy tính vận hành để điều khiển từ xa."},{"item":"Hệ thống điều tốc - Thử nghiệm theo quy định","quote":"thử nghiệm theo quyết định 25/QĐ-ĐTĐL ngày 26/3/2019 của Cục Điều tiết điện","reference":"Chương V, mục 1.2.a","requirement":"Đáp ứng tất cả yêu cầu thử nghiệm theo quyết định 25/QĐ-ĐTĐL ngày 26/3/2019 của Cục Điều tiết điện lực."},{"item":"Hệ thống điều tốc - Phạm vi lắp đặt","quote":"Hệ thống điều khiển điều tốc mới được lắp đặt song song với bộ điều khiển điều","reference":"Chương V, mục 1.2.a","requirement":"Lắp đặt song song với bộ điều tốc hiện hữu; tại một thời điểm chỉ một hệ thống làm việc; chuyển đổi bằng công tắc/khóa chuyển đổi."},{"item":"Hệ thống điều tốc - Thời gian chuyển đổi bằng cầu đấu","quote":"1 giờ khi người công nhân đã được hướng dẫn thực hiện/vận hành/chuyển đổi).","reference":"Chương V, mục 1.2.a","requirement":"Nếu chuyển đổi bằng cầu đấu thì thời gian thực hiện không quá 1 giờ."},{"item":"Hệ thống điều tốc - Kích thước","quote":"Hệ thống điều tốc mới phải có kích thước đủ nhỏ, gọn để lắp đặt trong tủ điều","reference":"Chương V, mục 1.2.b","requirement":"Đủ nhỏ, gọn để lắp trong tủ điều tốc hiện hữu của chủ đầu tư (nhà thầu khảo sát cụ thể nếu cần)."},{"item":"Hệ thống điều tốc - Nguồn cung cấp","quote":"Nguồn cung cấp lấy từ tự dùng xoay chiều 220V, 50Hz và tự dùng một chiều","reference":"Chương V, mục 1.2.b - Nguồn cung cấp","requirement":"Nguồn lấy từ tự dùng xoay chiều 220V, 50Hz và tự dùng một chiều 220VDC; chuyển đổi nguồn hoàn toàn tự động; có tín hiệu cảnh báo đến hệ thống giám sát khi lỗi nguồn."},{"item":"Hệ thống điều tốc - Chống nhiễu","quote":"- Chống nhiễu: Hệ thống điều tốc phải thiết kế để chống được các nhiễu loạn","reference":"Chương V, mục 1.2.b - Điều kiện vận hành","requirement":"Chống nhiễu loạn điện áp và tần số cao theo tiêu chuẩn IEEE 125."},{"item":"Hệ thống điều tốc - Nhiệt độ môi trường","quote":"+ Nhiệt độ: Từ 0°C đến 45°C.","reference":"Chương V, mục 1.2.b - Điều kiện vận hành","requirement":"Vận hành liên tục ở nhiệt độ từ 0°C đến 45°C."},{"item":"Hệ thống điều tốc - Độ ẩm","quote":"+ Độ ẩm: Đạt đến 95%;","reference":"Chương V, mục 1.2.b - Điều kiện vận hành","requirement":"Độ ẩm đạt đến 95%."},{"item":"Hệ thống điều tốc - Cao độ lắp đặt","quote":"+ Cao độ lắp đặt: 517,1 m so với mực nước biển;","reference":"Chương V, mục 1.2.b - Điều kiện vận hành","requirement":"Cao độ lắp đặt 517,1 m so với mực nước biển."},{"item":"Hệ thống điều tốc - Động đất","quote":"- Yếu tố động đất: Yêu cầu hệ thống điều tốc chịu được động đất ở cấp 6 theo","reference":"Chương V, mục 1.2.b - Điều kiện vận hành","requirement":"Chịu được động đất cấp 6 theo thang 12 cấp và hoạt động ổn định sau động đất."},{"item":"Thiết bị đo lường - Tín hiệu tần số lưới","quote":"- Tín hiệu đo tần số lưới lấy từ biến điện áp TUC6…, có điện áp thứ cấp 100V.","reference":"Chương V, mục 1.2.b - Thiết bị đo lường tốc độ","requirement":"Lấy từ biến điện áp TUC6…, điện áp thứ cấp 100V."},{"item":"Thiết bị đo lường - Tốc độ tổ máy","quote":"- Tín hiệu đo tốc độ tổ máy lấy trên trục máy phát sử dụng hai (02) cảm biến để","reference":"Chương V, mục 1.2.b - Thiết bị đo lường tốc độ","requirement":"Lấy trên trục máy phát, dùng hai (02) cảm biến để đo và giám sát tốc độ."},{"item":"Thiết bị đo lường - Vị trí servo","quote":"độ mở), đảm bảo làm việc tin cậy chính xác tương ứng với hành trình servo từ 0 –","reference":"Chương V, mục 1.2.b - Thiết bị đo lường vị trí servo","requirement":"Hai cảm biến (1 cảm biến vị trí, 1 cảm biến độ mở) ứng với hành trình servo 0 – 140 mm; có thiết bị giới hạn vị trí tối thiểu và tối đa của hành trình servo."},{"item":"Thiết bị điều khiển bằng tay","quote":null,"reference":"Chương V, mục 1.2.b - Thiết bị điều khiển bằng tay; Điều chỉnh điều tốc bằng tay","requirement":"Có thiết bị điều khiển servomotor bằng tay phục vụ thử nghiệm, kiểm tra tổ máy; điều chỉnh bằng tay phải điều khiển servo đi hết hành trình theo cả hai hướng."},{"item":"Chức năng điều khiển","quote":"- Đồng bộ tần số khi hòa lưới.","reference":"Chương V, mục 1.2.b - Các chức năng điều khiển","requirement":"Điều khiển tốc độ; điều khiển công suất đầu ra; điều khiển độ mở cánh hướng tự động và bằng tay; giới hạn độ mở khởi động; giới hạn độ mở khi sa thải tải; đồng bộ tần số khi hòa lưới."},{"item":"Vận hành độc lập khi mất lưới (khởi động đen)","quote":"ban đầu từ máy phát Diezen 100KVA, giá trị bảo vệ tần số trong khoảng 45 -:- 54,5 Hz,","reference":"Chương V, mục 1.2.b - Các chức năng điều khiển","requirement":"Nguồn tự dùng AC ban đầu từ máy phát Diezen 100KVA; giá trị bảo vệ tần số 45 -:- 54,5 Hz, thời gian đặt 30 giây; tự động đáp ứng đóng tải ≤ 700KW/lần khi 3 tổ máy đã hòa với nhau (mỗi tổ máy ≤ 233KW/lần)."},{"item":"Chức năng bảo vệ","quote":"- Khi các lỗi này xuất hiện, bộ điều tốc mới phải đưa tín hiệu đi dừng tuabin nhanh","reference":"Chương V, mục 1.2.b - Các chức năng bảo vệ","requirement":"Đáp ứng yêu cầu bảo vệ của bộ điều tốc hiện hữu (lỗi tín hiệu nhất thứ, lỗi phần cứng, lỗi phần mềm, vượt tốc, nút dừng khẩn cấp...); khi có lỗi phải đưa tín hiệu dừng tuabin nhanh: cắt MC đầu cực máy phát, cắt kích từ, cánh hướng đóng nhanh, dừng tua bin."},{"item":"Hiển thị tín hiệu, trạng thái","quote":null,"reference":"Chương V, mục 1.2.b - Các chức năng hiển thị tín hiệu, trạng thái","requirement":"Hiển thị chức năng điều khiển, trạng thái thiết bị chính, tín hiệu rơ le cắt chính và đưa lên bảng đèn hiển thị tại tủ TACP hiện hữu."},{"item":"Đặc tính - Sa thải tải","quote":"Sau khi sa thải 100% tải định mức, tốc độ lồng tốc không được vượt quá 150%,","reference":"Chương V, mục 1.2.b - Độ ổn định","requirement":"Sau khi sa thải 100% tải định mức, tốc độ lồng tốc không vượt quá 150%, tốc độ điều chỉnh về tốc độ cài đặt theo IEEE 125."},{"item":"Đặc tính - Tải độc lập","quote":"tải thay đổi đột ngột trong khoảng 5% của tải định mức thì tần số vẫn được duy trì","reference":"Chương V, mục 1.2.b - Điều chỉnh tốc độ ứng với tải độc lập","requirement":"Khi mang tải độc lập, tải thay đổi đột ngột trong khoảng 5% tải định mức thì tần số vẫn ổn định theo IEEE 125."},{"item":"Đặc tính - Dải chết tốc độ","quote":"Dải chết ở tốc độ định mức không được vượt quá 0.01%.","reference":"Chương V, mục 1.2.b - Dải chết tốc độ","requirement":"Dải chết ở tốc độ định mức không vượt quá 0.01%."},{"item":"Đặc tính - Thời gian chết","quote":"0.2 giây.","reference":"Chương V, mục 1.2.b - Thời gian chết của hệ thống điều tốc","requirement":"Khi có dao động công suất, thời gian chết không vượt quá 0.2 giây."},{"item":"Đặc tính - Thời gian đáp ứng khi thay đổi công suất","quote":"định mức hoặc ngược lại có thể điều chỉnh được và nằm trong khoảng từ 20 đến 40 giây.","reference":"Chương V, mục 1.2.b - Thời gian đáp ứng khi thay đổi công suất","requirement":"Thời gian thay đổi giá trị đặt công suất từ không đến định mức hoặc ngược lại điều chỉnh được, trong khoảng 20 đến 40 giây."},{"item":"Đặc tính - Điều chỉnh độ mở cánh hướng khi sa thải tải","quote":"xoắn không vượt quá 15 Kgf/cm2.","reference":"Chương V, mục 1.2.b - Điều chỉnh độ mở cánh hướng khi sa thải tải","requirement":"Khi sa thải 100% tải, lồng tốc không quá 150% tốc độ định mức và áp lực buồng xoắn không vượt quá 15 Kgf/cm2."},{"item":"Bộ điều chỉnh - Cấu hình dự phòng","quote":"- Hệ thống điều tốc phải được trang bị cấu hình redundance (01 bộ làm việc, 01","reference":"Chương V, mục 1.2.b - Cấu hình của Bộ điều chỉnh","requirement":"Cấu hình redundance (01 bộ làm việc, 01 bộ dự phòng), tự động chuyển sang CPU dự phòng nóng khi CPU làm việc lỗi và phát cảnh báo."},{"item":"Bộ điều chỉnh - CPU","quote":"- CPU có tốc độ cao từ 32 bít trở lên;","reference":"Chương V, mục 1.2.b - Cấu hình của Bộ điều chỉnh","requirement":"CPU tốc độ cao từ 32 bít trở lên."},{"item":"Bộ điều chỉnh - Cổng giao tiếp SCADA","quote":"trên. Controller có cổng liên lạc RS232 hoặc RS485, giao thức Profibus DP hoặc/và","reference":"Chương V, mục 1.2.b - Cấu hình của Bộ điều chỉnh","requirement":"Controller có cổng RS232 hoặc RS485, giao thức Profibus DP hoặc/và cổng RJ45 để giao tiếp SCADA; nếu không giao tiếp được bằng Profibus thì nhà thầu cung cấp thiết bị chuyển đổi."},{"item":"Bộ điều chỉnh - Truyền dữ liệu","quote":"- Truyền dữ liệu giữa bộ điều khiển và module vào ra được thực hiện bằng cáp","reference":"Chương V, mục 1.2.b - Cấu hình của Bộ điều chỉnh","requirement":"Truyền dữ liệu giữa bộ điều khiển và module vào ra bằng cáp quang."},{"item":"Tín hiệu vào/ra","quote":null,"reference":"Chương V, mục 1.2.b - Số lượng và kiểu tín hiệu vào/ra","requirement":"Số lượng và kiểu tín hiệu vào/ra do nhà thầu trình chủ đầu tư phê duyệt khi thiết kế chi tiết, phù hợp hệ thống hiện hữu (đáp ứng tốt hơn, không giới hạn việc tăng thêm)."},{"item":"Vật tư dự phòng","quote":"- Nhà thầu cung cấp danh sách vật tư dự phòng cho quá trình vận hành. Bảng","reference":"Chương V, mục 1.2.b - Vật tư dự phòng","requirement":"Nhà thầu cung cấp danh sách vật tư dự phòng, liệt kê chi tiết từng loại kèm mã hiệu quy cách và ghi rõ giá từng mục trong bảng chào giá."},{"item":"Kiểm tra và thử nghiệm","quote":"- Chạy đủ tải định mức 72 giờ có biên bản kèm theo.","reference":"Chương V, mục 3","requirement":"Chạy thử không tải 72 giờ; chạy 50% tải định mức 24 giờ; chạy đủ tải định mức 72 giờ; đều có biên bản kèm theo."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:32:38.454Z"}},"IB2300288051":{"u":"2026-11-03T08:51:36.374+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Chương V chỉ nêu cho máy phát điện: công suất 250 kVA, mới 100%, nhập khẩu nguyên chiếc (Châu Á/Châu Âu hoặc tương đương), sản xuất từ năm 2021 tới nay. Không có thông tin về động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, bình nhiên liệu, ATS, cáp, tiêu chuẩn máy phát hay thời hạn bảo hành; các chi tiết này nằm trong bản vẽ thiết kế (không có trong văn bản được cung cấp).","Số lượng máy phát không được ghi rõ bằng số; chế độ công suất (prime/standby) không được ghi trong bảng thông số, chỉ có tên gói thầu nêu 'máy phát điện dự phòng'.","Văn bản gốc có nhiều lỗi OCR/chính tả ở đoạn giải thích 'tương đương'; yêu cầu được tóm tắt theo ý nghĩa nên 'quote' để null ở mục đó."],"result":{"keyInfo":{"bidName":"GT08-Xây dựng chuồng nuôi kín; các hạng mục công trình phụ trợ (bao gồm cả máy phát điện dự phòng)","notifyNo":"IB2300288051","generatorCapacity":"250 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250 KVA: Công suất và số lượng","quote":"Máy phát điện 250 KVA (trọn bộ bao gồm các phụ kiện kèm theo)","reference":"Chương V, mục I.8, bảng thông số thiết bị, STT 1","requirement":"Máy phát điện 250 kVA, trọn bộ bao gồm các phụ kiện kèm theo. Chương V không nêu rõ chế độ chạy (liên tục/dự phòng) của công suất; tên gói thầu ghi là máy phát điện dự phòng. Số lượng không được nêu rõ bằng số trong bảng."},{"item":"Máy phát điện 250 KVA: Tình trạng hàng hóa","quote":"- Mới 100%,","reference":"Chương V, mục I.8, bảng thông số thiết bị, STT 1","requirement":"Mới 100%"},{"item":"Máy phát điện 250 KVA: Xuất xứ, hình thức nhập khẩu","quote":"- Nhập khẩu nguyên chiếc (Châu Á hoặc Châu Âu hoặc tương đương)","reference":"Chương V, mục I.8, bảng thông số thiết bị, STT 1","requirement":"Nhập khẩu nguyên chiếc, xuất xứ Châu Á hoặc Châu Âu hoặc tương đương"},{"item":"Máy phát điện 250 KVA: Năm sản xuất","quote":"- Sản xuất: từ năm 2021 tới nay","reference":"Chương V, mục I.8, bảng thông số thiết bị, STT 1","requirement":"Sản xuất từ năm 2021 đến nay"},{"item":"Thiết bị cung cấp (chung, áp dụng cho máy phát điện): Tình trạng, năm sản xuất","quote":"Hàng hóa, Thiết bị mới 100%, được sản xuất năm 2022 đến thời điểm lắp đặt thiết bị, chưa qua sử dụng, đồng bộ liên hoàn; có nguồn gốc, xuất xứ rõ ràng;","reference":"Chương V, mục I.8, gạch đầu dòng 1","requirement":"Hàng hóa, thiết bị mới 100%, sản xuất năm 2022 đến thời điểm lắp đặt, chưa qua sử dụng, đồng bộ liên hoàn, có nguồn gốc xuất xứ rõ ràng. Lưu ý: yêu cầu chung này (từ năm 2022) khác với dòng máy phát điện trong bảng (từ năm 2021 tới nay); cần làm rõ với bên mời thầu."},{"item":"Thiết bị cung cấp (chung): Catalogue","quote":"Cung cấp đầy đủ catalogue của hàng hóa chào thầu: Thông số kỹ thuật trong catalogue phải phù hợp, logic với thông số kỹ thuật đề xuất của nhà thầu;","reference":"Chương V, mục I.8, gạch đầu dòng 2","requirement":"Cung cấp đầy đủ catalogue của hàng hóa chào thầu; thông số kỹ thuật trong catalogue phải phù hợp, logic với thông số kỹ thuật nhà thầu đề xuất"},{"item":"Thiết bị cung cấp (chung): Đóng gói, bàn giao","quote":"Hàng hóa được đóng gói theo tiêu chuẩn của nhà sản xuất, bàn giao nguyên đai, nguyên kiện, có đầy đủ phiếu bảo hành, tài liệu hướng dẫn sử dụng;","reference":"Chương V, mục I.8, gạch đầu dòng 3","requirement":"Đóng gói theo tiêu chuẩn nhà sản xuất, bàn giao nguyên đai nguyên kiện, có đầy đủ phiếu bảo hành, tài liệu hướng dẫn sử dụng"},{"item":"Thiết bị cung cấp (chung): CO/CQ hàng nhập khẩu","quote":"Đối với hàng hóa nhập khẩu, phải có: Văn bản cam kết cung cấp bản gốc (hoặc bản sao y công chứng) giấy chứng nhận xuất xứ hàng hóa (C/O) và giấy chứng nhận chất lượng hàng hóa (C/Q);","reference":"Chương V, mục I.8, gạch đầu dòng 5","requirement":"Hàng nhập khẩu phải có văn bản cam kết cung cấp bản gốc (hoặc bản sao y công chứng) C/O và C/Q"},{"item":"Thiết bị cung cấp (chung): Cam kết thông số, xuất xứ, hỗ trợ kỹ thuật","quote":"Nhà thầu phải cung cấp bản xác nhận/ cam kết về thông số kỹ thuật, xuất xứ của hàng hóa cho gói thầu này.","reference":"Chương V, mục I.8, các gạch đầu dòng 6-8","requirement":"Nhà thầu cung cấp bản xác nhận/cam kết về thông số kỹ thuật, xuất xứ hàng hóa; xác nhận/cam kết hỗ trợ kỹ thuật và dịch vụ sau bán hàng; cam kết cung cấp tài liệu hướng dẫn sử dụng"},{"item":"Thiết bị cung cấp (chung): Phạm vi lắp đặt, bảo hành","quote":"Toàn bộ thiết bị phải được lắp đặt, chạy thử, bảo hành và bảo trì tại nơi sử dụng.","reference":"Chương V, mục I.8, gạch đầu dòng cuối","requirement":"Toàn bộ thiết bị phải được lắp đặt, chạy thử, bảo hành và bảo trì tại nơi sử dụng. Chương V không nêu thời hạn bảo hành."},{"item":"Thiết bị cung cấp (chung): Thương hiệu/mã hiệu tương đương","quote":null,"reference":"Chương V, mục I.8, phần Yêu cầu kỹ thuật cụ thể về thông số thiết bị","requirement":"Thương hiệu, mã hiệu nêu trong bảng chỉ để minh họa; nhà thầu có thể chào hàng tương đương hoặc ưu việt hơn và phải có tài liệu chứng minh"},{"item":"Nhà để máy phát điện dự phòng: Phạm vi xây dựng","quote":"Nhà 1 tầng, có Sxd = 19,5m2, kích thước mặt bằng 5,4m x 3,6m; Chiều cao tính tới đỉnh cột h = 3m, tới đỉnh mái h = 3,9m;","reference":"Chương V, mục I.7.2.2","requirement":"Nhà 1 tầng, Sxd = 19,5m2, kích thước mặt bằng 5,4m x 3,6m, cao tới đỉnh cột h = 3m, tới đỉnh mái h = 3,9m; mái lợp tôn dày 0.42mm; cửa đi khung thép hộp 60x60 dày 2mm. Đây là hạng mục xây dựng chứa máy phát, không phải thông số máy."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:51:35.640Z"}},"IB2300288169":{"u":"2026-11-03T09:33:48.533+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C3 MPĐ ĐCV.pdf, Hop dong MPĐ ĐCV.pdf, YCKT MPD ĐCV.rar), chưa phân tích cả HSMT.","Hai tệp C3 MPĐ ĐCV.pdf (tiêu chuẩn đánh giá) và Hop dong MPĐ ĐCV.pdf (biểu mẫu hợp đồng) không có thông số kỹ thuật của tổ máy, nên không dùng.","Hai tệp bản vẽ (BV MPĐ ĐCV.pdf và vị trí để máy phát điện.pdf) là bản vẽ kiến trúc, bản quét đọc rất kém, không trích được thông số tổ máy. Chỉ đọc được rằng vị trí đặt máy là buồng máy có tường xây cao 2.4M.","Văn bản không nêu số lượng tổ máy (tên gói thầu chỉ ghi \"máy phát điện 400KVA\"), không nêu hãng/model động cơ và đầu phát, xuất xứ cụ thể, AVR, mức ồn, tiết diện cáp, chiều dài cáp. Không ghi nhận các nội dung này.","Văn bản là bản quét có nhiều lỗi nhận dạng ký tự (ví dụ \"tô máy\", \"lítgiờ\", \"cos ¢\"); các trích dẫn được giữ nguyên như trong văn bản, riêng phần diễn giải đã sửa các lỗi nhận dạng hiển nhiên. Dấu \">\" và \"<\" trong bảng có thể là ≥ và ≤ bị mất nét.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Động cơ: Tổng dung tích xilanh (127)."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 400KVA","notifyNo":"IB2300288169","generatorCapacity":"Công suất liên tục tổ máy > 400kVA/320kW; công suất dự phòng tổ máy >440kVA/352kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy: Loại và cấu hình","quote":"Máy phát điện diesel, công suất liên tục >","reference":"Chương V, Mục 1, khoản 2.2, bảng mục A (Yêu cầu chung)","requirement":"Máy phát điện diesel, công suất liên tục > 400kVA, gồm động cơ, đầu phát và hệ thống điều khiển, được lắp ráp hoặc nhập khẩu đồng bộ"},{"item":"Tổ máy: Công suất liên tục","quote":"Công suât liên tục tô máy > 400kVA/320kW","reference":"Chương V, Mục 1, khoản 2.2, bảng mục A","requirement":"> 400kVA/320kW"},{"item":"Tổ máy: Công suất dự phòng","quote":"Công suât dự phòng tô máy >440kVA/352kW","reference":"Chương V, Mục 1, khoản 2.2, bảng mục A","requirement":">440kVA/352kW"},{"item":"Tổ máy: Tiêu chuẩn sản xuất","quote":"Tiêu chuân sản xuât ISO 9001:2015 ; ISO 14001:2015","reference":"Chương V, Mục 1, khoản 2.2, bảng mục A","requirement":"ISO 9001:2015; ISO 14001:2015"},{"item":"Tổ máy: Điện áp ra","quote":"Điện áp ra (V) 220/380","reference":"Chương V, Mục 1, khoản 2.2, bảng mục A","requirement":"220/380 V"},{"item":"Tổ máy: Tần số","quote":"Tần số 50 Hz/ 1.500 rpm","reference":"Chương V, Mục 1, khoản 2.2, bảng mục A","requirement":"50 Hz/ 1.500 rpm"},{"item":"Tổ máy: Số pha, số dây","quote":"Pha - Dây pha 3 pha 4 dây","reference":"Chương V, Mục 1, khoản 2.2, bảng mục A","requirement":"3 pha 4 dây"},{"item":"Tổ máy: Hệ số công suất","quote":"Hệ số công suất (cos ¢) 0,8","reference":"Chương V, Mục 1, khoản 2.2, bảng mục A","requirement":"cos φ 0,8"},{"item":"Tổ máy: Số vòng quay trục chính","quote":"Số vòng quay trục chính 1.500 rpm","reference":"Chương V, Mục 1, khoản 2.2, bảng mục A","requirement":"1.500 rpm"},{"item":"Tổ máy: Nhiên liệu sử dụng","quote":"Nhiên liệu sử dụng Dầu Diesel thông dụng","reference":"Chương V, Mục 1, khoản 2.2, bảng mục A","requirement":"Dầu Diesel thông dụng"},{"item":"Tổ máy: Cơ cấu làm mát","quote":"Cơ cấu làm mát Bằng két nước kết hợp quạt gió","reference":"Chương V, Mục 1, khoản 2.2, bảng mục A","requirement":"Bằng két nước kết hợp quạt gió"},{"item":"Tổ máy: Mức tiêu hao nhiên liệu ở 75% tải","quote":"Mức tiêu hao nhiên liệu 75% tải <59 lit/gio","reference":"Chương V, Mục 1, khoản 2.2, bảng mục A","requirement":"<59 lít/giờ (bản quét ghi \"lit/gio\")"},{"item":"Tổ máy: Mức tiêu hao nhiên liệu ở 100% tải","quote":"mite tiêu hao nhiên liệu ở 100% <78 lítgiờ","reference":"Chương V, Mục 1, khoản 2.2, bảng mục A","requirement":"<78 lít/giờ (bản quét ghi \"lítgiờ\")"},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":"Dung tích thùng nhiên liệu > 500 lít với máy có vỏ chống ồn","reference":"Chương V, Mục 1, khoản 2.2, bảng mục A","requirement":"> 500 lít với máy có vỏ chống ồn"},{"item":"Tổ máy: Vỏ giảm âm","quote":"Vỏ giảm âm Thép tắm dày 2mm — Sơn tĩnh điện","reference":"Chương V, Mục 1, khoản 2.2, bảng mục A","requirement":"Thép tấm dày 2mm, sơn tĩnh điện (mức ồn không được nêu)"},{"item":"Động cơ: Kiểu động cơ","quote":"Kiểu động cơ Động cơ diesel, 4 thì, làm mát bằng nước","reference":"Chương V, Mục 1, khoản 2.2, bảng mục B","requirement":"Động cơ diesel, 4 thì, làm mát bằng nước"},{"item":"Động cơ: Phun nhiên liệu","quote":"Phun nhiên liệu Trực tiếp","reference":"Chương V, Mục 1, khoản 2.2, bảng mục B","requirement":"Trực tiếp"},{"item":"Động cơ: Kiểu khởi động","quote":"Kiểu khởi động Khởi động bằng điện (24V DC)","reference":"Chương V, Mục 1, khoản 2.2, bảng mục B","requirement":"Khởi động bằng điện (24V DC)"},{"item":"Động cơ: Kiểu làm mát","quote":"Kiểu làm mát Két nước kết hợp quạt gió","reference":"Chương V, Mục 1, khoản 2.2, bảng mục B","requirement":"Két nước kết hợp quạt gió"},{"item":"Động cơ: Công suất","quote":"Công suất > 365/403 kW tại 1.500 rpm","reference":"Chương V, Mục 1, khoản 2.2, bảng mục B","requirement":"> 365/403 kW tại 1.500 rpm"},{"item":"Động cơ: Số xi lanh","quote":"Số xi lanh 6 xilanh","reference":"Chương V, Mục 1, khoản 2.2, bảng mục B","requirement":"6 xilanh"},{"item":"Động cơ: Tổng dung tích xilanh","quote":"Tổng dung tích xilanh <12.71ít","reference":"Chương V, Mục 1, khoản 2.2, bảng mục B","unverified":true,"requirement":"<12.7 lít (bản quét ghi \"<12.71ít\")"},{"item":"Động cơ: Tỉ số nén","quote":"Tỉ số nén >16.3:1","reference":"Chương V, Mục 1, khoản 2.2, bảng mục B","requirement":">16.3:1"},{"item":"Đầu phát: Loại đầu phát","quote":"Loại đầu phát Từ trường quay, không chồi than","reference":"Chương V, Mục 1, khoản 2.2, bảng mục C","requirement":"Từ trường quay, không chổi than"},{"item":"Đầu phát: Điện áp định mức","quote":"Điện áp định mức (V) 220/380","reference":"Chương V, Mục 1, khoản 2.2, bảng mục C","requirement":"220/380 V"},{"item":"Đầu phát: Công suất liên tục","quote":"Công suất liên tục > 400kva","reference":"Chương V, Mục 1, khoản 2.2, bảng mục C","requirement":"> 400kVA"},{"item":"Đầu phát: Tần số","quote":"Tần số 50 Hz/ 1.500 rpm","reference":"Chương V, Mục 1, khoản 2.2, bảng mục C","requirement":"50 Hz/ 1.500 rpm"},{"item":"Đầu phát: Dao động điện áp khi tải ổn định","quote":"Dao động điện áp khi tải ồn định <+ 1%","reference":"Chương V, Mục 1, khoản 2.2, bảng mục C","requirement":"<± 1%"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện H","reference":"Chương V, Mục 1, khoản 2.2, bảng mục C","requirement":"Cấp H"},{"item":"Đầu phát: Số pha, số dây","quote":"Pha - Dây pha 3 pha 4 dây","reference":"Chương V, Mục 1, khoản 2.2, bảng mục C","requirement":"3 pha 4 dây"},{"item":"Đầu phát: Cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học IP21","reference":"Chương V, Mục 1, khoản 2.2, bảng mục C","requirement":"IP21"},{"item":"Bộ điều khiển: Kiểu hiển thị","quote":"Kiểu hiển thị Kỹ thuật số - Màn hình LCD","reference":"Chương V, Mục 1, khoản 2.2, bảng mục D","requirement":"Kỹ thuật số, màn hình LCD"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":null,"reference":"Chương V, Mục 1, khoản 2.2, bảng mục D","requirement":"Hiển thị điện áp, dòng điện, tần số, số vòng quay động cơ, điện áp bình ắc quy, nhiệt độ nước làm mát, mức nhiên liệu, tổng số giờ máy hoạt động"},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":null,"reference":"Chương V, Mục 1, khoản 2.2, bảng mục D","requirement":"Tự động dừng máy khi áp suất nhớt thấp, nhiệt độ nước làm mát cao, vượt tốc, điện áp cao, quá tải"},{"item":"Phụ kiện kèm theo máy: Vỏ giảm âm, CB tổng, bộ cao su giảm chấn, bộ giảm âm, nút dừng khẩn cấp","quote":null,"reference":"Chương V, Mục 1, khoản 2.2, bảng mục E","requirement":"Mỗi hạng mục đều yêu cầu \"Có\""},{"item":"Phụ kiện kèm theo máy: ATS","quote":"ATS Bộ chuyển nguồn tự động 4P 800A","reference":"Chương V, Mục 1, khoản 2.2, bảng mục E","requirement":"Bộ chuyển nguồn tự động 4P 800A"},{"item":"Yêu cầu chung: Tình trạng và năm sản xuất","quote":"Toàn bộ các máy phát điện được cung cấp phải mới 100%, nguyên đai, nguyên","reference":"Chương V, Mục 1, khoản 2.1","requirement":"Mới 100%, nguyên đai, nguyên kiện, sản xuất từ năm 2022 trở lại đây, có tên (ký mã hiệu/model), hãng sản xuất, nguồn gốc xuất xứ rõ ràng"},{"item":"Yêu cầu chung: CO/CQ (nhập khẩu nguyên chiếc)","quote":"chứng nhận xuất xứ hàng hóa (CO) của cơ quan","reference":"Chương V, Mục 1, khoản 2.1","requirement":"Có giấy chứng nhận chất lượng sản phẩm (CQ) của nhà sản xuất và chứng nhận xuất xứ hàng hóa (CO) của cơ quan có thẩm quyền cấp"},{"item":"Yêu cầu chung: CO/CQ (lắp ráp trong nước)","quote":"Đối với tổ máy phát điện lắp ráp trong nước, các thiết bị chính của máy phát điện","reference":"Chương V, Mục 1, khoản 2.1","requirement":"Các thiết bị chính gồm động cơ, đầu phát, bảng điều khiển phải có CO của cơ quan có thẩm quyền cấp và CQ của nhà sản xuất"},{"item":"Yêu cầu chung: Khí thải","quote":"QCVN19:2009/BTNMT ngày 16/11/2009","reference":"Chương V, Mục 1, khoản 2.1","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ QCVN19:2009/BTNMT ngày 16/11/2009"},{"item":"Yêu cầu chung: Catalogue, tài liệu kỹ thuật","quote":null,"reference":"Chương V, Mục 1, khoản 2.1","requirement":"Toàn bộ thiết bị trong hồ sơ dự thầu phải có catalogue hoặc tài liệu kỹ thuật bằng tiếng Việt, tài liệu không phải tiếng Việt phải có bản dịch"},{"item":"Phạm vi lắp đặt","quote":"+ Bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao thiết bị;","reference":"Chương V, Mục 1, khoản 1","requirement":"Cung cấp, vận chuyển thiết bị và vật liệu tới địa điểm; bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao; lắp đặt đúng vị trí và yêu cầu của Chủ đầu tư; hướng dẫn sử dụng vận hành, bảo trì. Địa điểm: Số 27 Đại Cồ Việt, Hai Bà Trưng, Hà Nội; tiến độ tối đa 90 ngày kể từ khi ký hợp đồng"},{"item":"Lắp đặt: Thiết bị vận chuyển","quote":"Xe cau bánh lốp với sức nâng > 100 tấn.","reference":"Chương V, Mục 1, khoản 3.1","requirement":"Nhà thầu phải chứng minh khả năng huy động xe cẩu bánh lốp có sức nâng > 100 tấn (sở hữu hoặc đi thuê)"},{"item":"Thử tải","quote":"Đơn động: Thử tải chạy đơn biến thiên tải từ 70% đến 110% công suất định mức","reference":"Chương V, Mục 1, khoản 3.4","requirement":"Có hệ thống tải giả. Đơn động: chạy đơn, biến thiên tải từ 70% đến 110% công suất định mức. Liên động: hòa 2 tổ máy, biến thiên tải từ 10% đến 110% công suất định mức"},{"item":"Bảo hành","quote":"Máy phát điện được bảo hành tối thiểu 24 tháng kể từ ngày","reference":"Chương V, Mục 1, khoản 3.2","requirement":"Tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu tổng thể hợp đồng, tại nơi sử dụng; cam kết cung cấp vật tư sửa chữa tối thiểu 05 năm sau bảo hành; có mặt xử lý sự cố trong vòng 06 giờ; thay thế linh kiện/thiết bị không quá 10 ngày; hỗ trợ từ xa 24x7; vật tư thay thế mới 100%, sản xuất từ năm 2022 trở đi, chính hãng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:33:47.909Z"}},"IB2300290906":{"u":"2026-11-03T09:25:46.269+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy; chỉ có một dòng máy phát điện (Stt 1).","Văn bản không nêu thông số động cơ (xuất xứ, số xi lanh, tốc độ, suất tiêu hao nhiên liệu, khí thải), đầu phát (cấp cách điện, AVR), thùng nhiên liệu, thời hạn bảo hành và tiêu chuẩn áp dụng cụ thể.","Mục 3 (Kiểm tra và thử nghiệm) nhắc đến 'xe mô tô', có vẻ là nội dung sao chép nhầm từ gói thầu khác, nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Gói thầu MSHH01: Cung cấp lắp đặt máy phát điện dự phòng","notifyNo":"IB2300290906","generatorCapacity":"Công suất liên tục (Prime) 91/72,8 kVA/kW; công suất dự phòng (Standby) 100/80 kVA/kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện (Stt 1): Model tổ máy","quote":"Model tổ máy: KP-DS100","reference":"Chương V, mục 1.3, Stt 1","requirement":"Model tổ máy KP-DS100"},{"item":"Máy phát điện (Stt 1): Động cơ","quote":"Động cơ: DOOSAN","reference":"Chương V, mục 1.3, Stt 1","requirement":"Động cơ hãng DOOSAN"},{"item":"Máy phát điện (Stt 1): Đầu phát","quote":"Đầu phát: MXB-E 225 SB4","reference":"Chương V, mục 1.3, Stt 1","requirement":"Đầu phát MXB-E 225 SB4"},{"item":"Máy phát điện (Stt 1): Bộ điều khiển","quote":"Điều khiển: DATAKOM","reference":"Chương V, mục 1.3, Stt 1","requirement":"Bộ điều khiển DATAKOM"},{"item":"Máy phát điện (Stt 1): Công suất liên tục","quote":"Công suất liên tục (Prime) 91/72,8 (kVA/kW)","reference":"Chương V, mục 1.3, Stt 1","requirement":"Công suất liên tục (Prime) 91/72,8 (kVA/kW)"},{"item":"Máy phát điện (Stt 1): Công suất dự phòng","quote":"Công suất dự phòng (Standby) 100/80 (kVA/kW)","reference":"Chương V, mục 1.3, Stt 1","requirement":"Công suất dự phòng (Standby) 100/80 (kVA/kW)"},{"item":"Máy phát điện (Stt 1): Số pha, số dây, điện áp, tần số","quote":"Số pha, Số dây, Điện áp, tần số 3 pha ,4 dây, 400/230V, 50Hz","reference":"Chương V, mục 1.3, Stt 1","requirement":"3 pha, 4 dây, 400/230V, 50Hz"},{"item":"Máy phát điện (Stt 1): Phụ kiện tiêu chuẩn","quote":"Phụ kiện tiêu chuẩn đi kèm theo máy MCCB đầu cực, Pô, Ắc qui, sạc ắc qui, dầu bôi trơn, nước mát…","reference":"Chương V, mục 1.3, Stt 1","requirement":"Phụ kiện tiêu chuẩn đi kèm máy gồm MCCB đầu cực, pô, ắc qui, sạc ắc qui, dầu bôi trơn, nước mát…"},{"item":"Máy phát điện (Stt 1): Vỏ chống ồn, độ ồn","quote":"Vỏ chống ồn cho máy phát điện ≤72 dBA/7m tại 75% tải không gian mở.","reference":"Chương V, mục 1.3, Stt 1","requirement":"Vỏ chống ồn cho máy phát điện, độ ồn ≤72 dBA/7m tại 75% tải, không gian mở"},{"item":"Máy phát điện (Stt 1): Lắp ráp, vật liệu vỏ, cách âm","quote":"Lắp ráp hoàn thiện tổ máy tại Việt Nam sử dụng tôn kẽm dày từ 1,8mm trở lên sơn tĩnh điện. Cách âm chống ồn bằng bông mút chống cháy chịu nhiệt.","reference":"Chương V, mục 1.3, Stt 1","requirement":"Lắp ráp hoàn thiện tổ máy tại Việt Nam, vỏ dùng tôn kẽm dày từ 1,8mm trở lên sơn tĩnh điện; cách âm chống ồn bằng bông mút chống cháy chịu nhiệt"},{"item":"Máy phát điện (Stt 1): Kích thước tổ máy có vỏ","quote":"Kích thước tổ máy có vỏ(Dài x Rộng x Cao) 2900 x 1000 x 1650 mm","reference":"Chương V, mục 1.3, Stt 1","requirement":"Kích thước (Dài x Rộng x Cao) 2900 x 1000 x 1650 mm"},{"item":"Máy phát điện (Stt 1): Hồ sơ nhập khẩu","quote":"Hồ sơ nhập khẩu CO, CQ, PL, BL, Test Report","reference":"Chương V, mục 1.3, Stt 1","requirement":"Hồ sơ nhập khẩu gồm CO, CQ, PL, BL, Test Report"},{"item":"Tủ chuyển nguồn tự động ATS (Stt 2): Thông số","quote":"Tủ chuyển nguồn tự động ATS 160A, 3 pha 4 cực, (Phù hợp công suất máy phát)","reference":"Chương V, mục 1.3, Stt 2","requirement":"ATS 160A, 3 pha 4 cực, phù hợp công suất máy phát"},{"item":"Tủ chuyển nguồn tự động ATS (Stt 2): Kết cấu tủ","quote":"Tủ 1 lớp cánh lắp trong nhà, sử dụng máy cắt AISIKAI, tủ hoàn chỉnh đèn báo, sạc…. Bao gồm chân đế tôn kẽm sơn tĩnh điện đỡ Tủ","reference":"Chương V, mục 1.3, Stt 2","requirement":"Tủ 1 lớp cánh lắp trong nhà, dùng máy cắt AISIKAI, tủ hoàn chỉnh đèn báo, sạc…; bao gồm chân đế tôn kẽm sơn tĩnh điện đỡ tủ"},{"item":"Cáp điện (Stt 3)","quote":"Cáp điện 3x70+1x50mm","reference":"Chương V, mục 1.3, Stt 3","requirement":"Cáp điện 3x70+1x50mm, Cu/XLPE/PVC"},{"item":"Ống gen văn xoắn (Stt 4)","quote":"Ống gen văn 5xoắn luồn cáp 195/150","reference":"Chương V, mục 1.3, Stt 4","requirement":"Ống gen văn 5 xoắn luồn cáp 195/150"},{"item":"Dây điều khiển (Stt 5)","quote":"Dây điều khiển 6x1.5mm","reference":"Chương V, mục 1.3, Stt 5","requirement":"Dây điều khiển 6x1.5mm"},{"item":"Vật tư phụ lắp đặt (Stt 6)","quote":"Đầu cos đồng, nối cáp, đai vít, lạt...","reference":"Chương V, mục 1.3, Stt 6","requirement":"Đầu cos đồng, nối cáp, đai vít, lạt..."},{"item":"Phạm vi lắp đặt (Stt 7)","quote":"Vận chuyển, Lắp đặt, đấu nối hàng hóa, Hướng dẫn chạy thử, bàn giao công nghệ sử dụng tại công trình","reference":"Chương V, mục 1.3, Stt 7","requirement":"Vận chuyển, lắp đặt, đấu nối hàng hóa, hướng dẫn chạy thử, bàn giao công nghệ sử dụng tại công trình Công an tỉnh Hòa Bình"},{"item":"Toàn bộ hàng hóa: Tình trạng","quote":"Toàn bộ hàng hóa cung cấp phải mới 100% và được đáp ứng các tiêu chuẩn trong E-HSMT","reference":"Chương V, mục 1.2","requirement":"Hàng hóa cung cấp phải mới 100% và đáp ứng các tiêu chuẩn trong E-HSMT"},{"item":"Toàn bộ hàng hóa: Bảo hành","quote":"Bảo hành hàng hóa theo hợp đồng","reference":"Chương V, mục 1.2","requirement":"Bảo hành hàng hóa theo hợp đồng (không nêu thời hạn cụ thể)"},{"item":"Toàn bộ hàng hóa: Hàng hóa tương đương","quote":"Trường hợp nhà thầu chào hàng hóa tương đương, nhà thầu phải cung cấp tài liệu kèm theo để chứng minh.","reference":"Chương V, mục 1.3 (Các yêu cầu khác)","requirement":"Được chào hàng hóa tương đương nhưng phải đáp ứng thông số kỹ thuật yêu cầu; nhà thầu phải cung cấp tài liệu chứng minh tính tương đương"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:25:45.454Z"}},"IB2300291304":{"u":"2026-11-03T19:03:28.329+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR nhiều lỗi nên đa số trường quote để null; chỉ trích nguyên văn các dòng còn đọc được.","Mức tiêu thụ nhiên liệu của máy 250 kVA đọc là '5S' (có thể là 55), chưa chắc chắn.","Máy 100 kVA: dòng 'Số pha: 3 pha, 6 xilanh' bị lẫn nội dung; đường kính xi lanh OCR ghi '192' nhưng nhiều khả năng là 102; mức tiêu thụ nhiên liệu tại 100% tải đọc không rõ.","Văn bản không nêu bảo hành, CO/CQ cụ thể, mức ồn (dB), nhiên liệu tiêu thụ chính xác cho một số máy, phạm vi lắp đặt chi tiết.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Phần 1 - Máy 250 kVA: Mức tiêu thụ nhiên liệu (55)."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Mua sắm máy phát điện và vật tư điện","notifyNo":"IB2300291304","generatorCapacity":"3 máy, công suất liên tục: 250 kVA (1 máy), 100 kVA (1 máy), 82,5 kVA (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Phạm vi cung cấp","quote":null,"reference":"Chương V, mục 1.1","requirement":"Máy phát điện 250 kVA (1 cái), 100 kVA (1 cái), 82,5 kVA (1 cái); lắp đặt tại NMN Quảng Yên, KXL Phong Cốc và trạm bơm nước thô hồ Cẩm La. Thời gian thực hiện 15 ngày kể từ ngày hợp đồng có hiệu lực."},{"item":"Chung - Nguồn gốc, tình trạng, năm sản xuất","quote":null,"reference":"Chương V, mục 1.2","requirement":"Vật tư hàng hóa có nguồn gốc xuất xứ rõ ràng, mới 100%, chưa qua sử dụng. Máy phát điện nhập khẩu nguyên chiếc từ năm 2022 trở lại đây; vật tư điện sản xuất năm 2023, đáp ứng yêu cầu kỹ thuật và phù hợp các tiêu chuẩn, quy định hiện hành của nhà nước."},{"item":"Phần 1 - Máy 250 kVA: Số lượng","quote":"May phat dien 250kVA | Cai | 1","reference":"Chương V, mục 1.1, bảng hàng hóa, dòng 1","requirement":"1 cái"},{"item":"Phần 1 - Máy 250 kVA: Hãng, model, xuất xứ, tình trạng","quote":"Nha thau d€ xUc1t","reference":"Chương V, mục 1.1 (máy 250 kVA)","requirement":"Hãng sản xuất và model do nhà thầu đề xuất; mới 100%, nhập khẩu nguyên chiếc từ năm 2022 trở lại đây."},{"item":"Phần 1 - Máy 250 kVA: Tiêu chuẩn áp dụng","quote":null,"reference":"Chương V, mục 1.1 (máy 250 kVA)","requirement":"IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460"},{"item":"Phần 1 - Máy 250 kVA: Cấu hình đồng bộ","quote":null,"reference":"Chương V, mục 1.1 (máy 250 kVA)","requirement":"Máy phát điện chạy dầu diesel gồm đồng bộ động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ máy chống ồn của cùng một nhà sản xuất; thông tin có trên website hãng sản xuất, nhà thầu trích dẫn đường link website đến sản phẩm dự thầu. Hoạt động được ngoài trời không cần mái che."},{"item":"Phần 1 - Máy 250 kVA: Khí thải","quote":null,"reference":"Chương V, mục 1.1 (máy 250 kVA)","requirement":"Có chứng nhận bên thứ ba chứng minh model hàng hóa chào thầu đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT)."},{"item":"Phần 1 - Máy 250 kVA: Ghi nhãn và bảng thông số đặc trưng","quote":null,"reference":"Chương V, mục 1.1 (máy 250 kVA)","requirement":"Ghi nhãn đầu nối phải nhận biết được tất cả đầu nối dây quấn và đầu nối thiết bị phụ. Bảng thông số bằng vật liệu bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng của máy phát."},{"item":"Phần 1 - Máy 250 kVA: Công suất và chế độ hoạt động","quote":"Cong suc1tlien t\\lC (100% tai) ~ 250kV A","reference":"Chương V, mục 1.2 (máy 250 kVA)","requirement":"Chế độ hoạt động liên tục; công suất liên tục (100% tải) ≥ 250 kVA."},{"item":"Phần 1 - Máy 250 kVA: Số pha, điện áp, tần số, hệ số công suất, tốc độ","quote":"S6 pha: 3 pha, 4 day.","reference":"Chương V, mục 1.2 (máy 250 kVA)","requirement":"3 pha 4 dây; điện áp/tần số đầu ra 400/415 V, 50 Hz; hệ số công suất 0.8; tốc độ quay 1500 vòng/phút."},{"item":"Phần 1 - Máy 250 kVA: Loại máy, kích từ, AVR, vỏ chống ồn, cấp bảo vệ","quote":null,"reference":"Chương V, mục 1.2 (máy 250 kVA)","requirement":"Máy phát điện chạy dầu diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển; máy phát không chổi than, tự động kích từ, tự động điều chỉnh điện áp khi thay đổi mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí. Vỏ máy chống bụi, nước và các chất rắn, cấp IP ≥ 23."},{"item":"Phần 1 - Máy 250 kVA: Kích thước tổ máy và bình nhiên liệu","quote":"Dung tich binh nhien lieu 2: 450 lit","reference":"Chương V, mục 1.2 (máy 250 kVA)","requirement":"Tổ máy có vỏ đồng bộ phù hợp vị trí đặt máy có sẵn: dài ≤ 4350 mm, rộng ≤ 1550 mm, cao ≤ 2000 mm. Dung tích bình nhiên liệu ≥ 450 lít."},{"item":"Phần 1 - Máy 250 kVA: Động cơ","quote":"S6 xi lanh: 2: 6, xep thang hang","reference":"Chương V, mục 1.3 (máy 250 kVA)","requirement":"Hãng, model do nhà thầu đề xuất; công suất liên tục ≥ 302 bhp; làm mát bằng quạt gió và két nước; nạp khí tăng áp, làm mát khí nạp; số xi lanh ≥ 6, xếp thẳng hàng; đường kính x hành trình ≤ 108 x 125 mm; tỷ số nén ≥ 17.0:1; dung tích ≤ 6.8 lít; nhiên liệu dầu diesel; hệ thống khởi động điện 24 V DC; tổng dung tích hệ thống bôi trơn ≤ 20 lít; tổng dung tích nước làm mát ≤ 33 lít; nhiệt độ khí thải 578 °C."},{"item":"Phần 1 - Máy 250 kVA: Mức tiêu thụ nhiên liệu","quote":"Muc tieu thl) nhien li~u t~i 100% Uti S 5S","reference":"Chương V, mục 1.3 (máy 250 kVA)","unverified":true,"requirement":"Mức tiêu thụ nhiên liệu tại 100% tải ≤ 5S lít/giờ (ký tự 'S' đọc không rõ, có thể là 55)."},{"item":"Phần 1 - Máy 250 kVA: Đầu phát","quote":"C~p cach di~n: H Class","reference":"Chương V, mục 1.4 (máy 250 kVA)","requirement":"Hãng, model do nhà thầu đề xuất; cấp bảo vệ ≥ IP 23; dao động điện áp tối đa ±0,5%; cấp cách điện H; bước quấn dây 2/3; dây quấn phân tình vòng quấn hai lớp; rôto cân bằng động; méo dạng sóng/tổng độ méo hài không mang tải < 1.5%, tải tuyến tính cân bằng không biến dạng < 5%; tải không cân bằng tối đa giữa các pha ≤ 25%; độ méo sóng hài < 2%."},{"item":"Phần 1 - Máy 250 kVA: Bộ điều khiển","quote":null,"reference":"Chương V, mục 1.5 (máy 250 kVA)","requirement":"Hãng, model do nhà thầu đề xuất; vận hành bằng phím mềm trên bảng điều khiển; có nút khởi động tay (RUN), nút dừng tay (OFF/STOP), nút chạy chế độ tự động (AUTO), nút chuyển trang trái/phải, đèn LED cảnh báo lỗi, đèn LED chạy tải chế độ tự động, đèn LED hiển thị trạng thái hoạt động, chức năng AMF, nút dừng khẩn cấp; đèn báo máy phát; đồng hồ công tơ điện độc lập (kWh); màn hình LCD 128 x 64 pixels, nhận biết báo lỗi điện lưới và tín hiệu động lực ATS; có giao diện kết nối bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa; kích thước ≤ 141 x 111 x 33,5 mm."},{"item":"Phần 2 - Máy 100 kVA: Số lượng","quote":null,"reference":"Chương V, mục 1.1, bảng hàng hóa, dòng 2","requirement":"1 cái"},{"item":"Phần 2 - Máy 100 kVA: Yêu cầu chung","quote":null,"reference":"Chương V, mục 2.1","requirement":"Hãng, model do nhà thầu đề xuất; mới 100%, nhập khẩu nguyên chiếc từ năm 2022 trở lại đây; tiêu chuẩn IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460; động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ chống ồn cùng một nhà sản xuất; hoạt động được ngoài trời không cần mái che; có chứng nhận khí thải bên thứ ba theo QCVN 19:2009/BTNMT; ghi nhãn đầu nối và bảng thông số đặc trưng như máy 250 kVA."},{"item":"Phần 2 - Máy 100 kVA: Thông số chung","quote":null,"reference":"Chương V, mục 2.2","requirement":"Chế độ liên tục, công suất liên tục ≥ 100 kVA; 3 pha (văn bản ghi 'Số pha: 3 pha, 6 xilanh', phần xi lanh đã được nêu ở mục động cơ); điện áp/tần số 400/415 V, 50 Hz; hệ số công suất 0.8; tốc độ 1500 vòng/phút; diesel mới 100%, vỏ chống ồn đồng bộ, không chổi than, tự kích từ, tự điều chỉnh điện áp bằng AVR, có bộ sạc ắc quy, ắc quy kín khí; IP ≥ 23; kích thước dài ≤ 4000 mm, rộng ≤ 1150 mm, cao ≤ 1850 mm; bình nhiên liệu ≥ 290 lít."},{"item":"Phần 2 - Máy 100 kVA: Động cơ","quote":null,"reference":"Chương V, mục 2.3","requirement":"Hãng, model do nhà thầu đề xuất; công suất liên tục ≥ 128 bhp; làm mát bằng quạt gió và két nước; nạp khí tăng áp, làm mát khí nạp; số xi lanh ≥ 6, xếp thẳng hàng; đường kính x hành trình ≤ 102 x 120 mm (văn bản OCR ghi '192 x 120'); tỷ số nén ≥ 16.5:1; dung tích ≤ 5.9 lít; dầu diesel; khởi động điện 12 V DC; hệ thống bôi trơn ≤ 21.5 lít; nước làm mát ≤ 26 lít; nhiệt độ khí thải 553 °C; mức tiêu thụ nhiên liệu tại 100% tải đọc không rõ."},{"item":"Phần 2 - Máy 100 kVA: Đầu phát","quote":"Cdp each dien: H Class","reference":"Chương V, mục 2.4","requirement":"Hãng, model do nhà thầu đề xuất; cấp bảo vệ ≥ IP 23; dao động điện áp tối đa ±0,5%; cấp cách điện H; bước quấn dây 2/3; dây quấn phân tình vòng quấn hai lớp; rôto cân bằng động; méo dạng sóng không mang tải < 2%, tải tuyến tính cân bằng không biến dạng < 5%; tải không cân bằng tối đa giữa các pha ≤ 25%; độ méo sóng hài < 2%."},{"item":"Phần 2 - Máy 100 kVA: Bộ điều khiển","quote":null,"reference":"Chương V, mục 2.5","requirement":"Hãng, model do nhà thầu đề xuất; vận hành bằng phím mềm; nút RUN, OFF/STOP, AUTO, chuyển trang, đèn LED cảnh báo lỗi/chạy tải tự động/trạng thái hoạt động, chức năng AMF, nút dừng khẩn cấp; đèn báo máy phát; công tơ điện độc lập (kWh); màn hình LCD đèn LED chữ và số 16 ký tự x 2 dòng, đèn nền, nhận biết báo lỗi điện lưới và tín hiệu động lực ATS; giao diện kết nối bộ ATS; kích thước ≤ 185 x 134,8 x 52,8 mm."},{"item":"Phần 3 - Máy 82,5 kVA: Số lượng","quote":null,"reference":"Chương V, mục 1.1, bảng hàng hóa, dòng 3","requirement":"1 cái"},{"item":"Phần 3 - Máy 82,5 kVA: Yêu cầu chung","quote":null,"reference":"Chương V, mục 3.1","requirement":"Hãng, model do nhà thầu đề xuất; mới 100%, nhập khẩu nguyên chiếc từ năm 2022 trở lại đây; tiêu chuẩn IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460; động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ chống ồn cùng một nhà sản xuất; hoạt động được ngoài trời không cần mái che; có chứng nhận khí thải bên thứ ba theo QCVN 19:2009/BTNMT; ghi nhãn đầu nối và bảng thông số đặc trưng."},{"item":"Phần 3 - Máy 82,5 kVA: Thông số chung","quote":"Cong suAt lien t\\lC2 82.5kV A","reference":"Chương V, mục 3.2","requirement":"Chế độ liên tục, công suất liên tục ≥ 82.5 kVA; 3 pha; 400/415 V, 50 Hz; hệ số công suất 0.8; tốc độ 1500 vòng/phút; diesel mới 100%, vỏ chống ồn đồng bộ, không chổi than, tự kích từ, tự điều chỉnh điện áp bằng AVR, có bộ sạc ắc quy, ắc quy kín khí; IP ≥ 23; kích thước dài ≤ 2650 mm, rộng ≤ 1150 mm, cao ≤ 1600 mm; bình nhiên liệu ≥ 145 lít."},{"item":"Phần 3 - Máy 82,5 kVA: Động cơ","quote":null,"reference":"Chương V, mục 3.3","requirement":"Hãng, model do nhà thầu đề xuất; công suất liên tục ≥ 104 bhp; làm mát bằng quạt gió và két nước; nạp khí tăng áp, làm mát khí nạp; số xi lanh ≥ 4, xếp thẳng hàng; đường kính x hành trình ≤ 102 x 120 mm; tỷ số nén ≤ 18:1 (văn bản ghi '≤ 18:1'); dung tích ≤ 3.9 lít; dầu diesel; mức tiêu thụ nhiên liệu tại 100% tải ≤ 20.5 lít/giờ; khởi động điện 12 V DC; hệ thống bôi trơn ≤ 16 lít; nước làm mát ≤ 19 lít; nhiệt độ khí thải 450 °C."},{"item":"Phần 3 - Máy 82,5 kVA: Đầu phát","quote":null,"reference":"Chương V, mục 3.4","requirement":"Hãng, model do nhà thầu đề xuất; cấp bảo vệ ≥ IP 23; dao động điện áp tối đa ±0,5%; cấp cách điện H; bước quấn dây 2/3; dây quấn phân tình vòng quấn hai lớp; rôto cân bằng động; méo dạng sóng không mang tải < 2%, tải tuyến tính cân bằng không biến dạng < 5%; tải không cân bằng tối đa giữa các pha ≤ 25%; độ méo sóng hài < 2%."},{"item":"Phần 3 - Máy 82,5 kVA: Bộ điều khiển","quote":null,"reference":"Chương V, mục 3.5","requirement":"Hãng, model do nhà thầu đề xuất; vận hành bằng phím mềm; nút RUN, OFF/STOP, AUTO, chuyển trang, đèn LED cảnh báo lỗi/chạy tải tự động/trạng thái hoạt động, chức năng AMF, nút dừng khẩn cấp; đèn báo máy phát; công tơ điện độc lập (kWh); màn hình LCD đèn LED chữ và số 16 ký tự x 2 dòng, đèn nền, nhận biết báo lỗi điện lưới và tín hiệu động lực ATS; giao diện kết nối bộ ATS; kích thước ≤ 185 x 134,8 x 52,8 mm."},{"item":"Bộ chuyển nguồn tự động ATS-4P-400A","quote":null,"reference":"Chương V, mục 1.2, bảng hàng hóa dòng 5","requirement":"Số lượng 2 bộ; hãng do nhà thầu đề xuất; chứng nhận ISO 9001, ISO 14001, TCVN 9729; dòng định mức 400A; tần số 50 Hz; chịu điện áp mạch chính 2500V/60 giây; điện áp xung 8 kV; điện áp hoạt động tối đa 110%; điện áp hoạt động tối thiểu 85%."},{"item":"Cáp điện đồng DSTA 3x185+1x120mm","quote":null,"reference":"Chương V, mục 1.2, bảng hàng hóa dòng 6","requirement":"Số lượng 30,3 m; hãng do nhà thầu đề xuất; TCVN 5935-1:2013; điện áp 0.6/1 kV; quy cách Cu/XLPE/PVC/DSTA/PVC; ruột dẫn đồng 99,99%; kết cấu nhiều sợi bện tròn/tròn có ép nén; điện áp danh định 0,6/1 kV."},{"item":"Cáp điện đồng DSTA 3x35+1x25mm","quote":null,"reference":"Chương V, mục 1.2, bảng hàng hóa dòng 7","requirement":"Số lượng 25,25 m; hãng do nhà thầu đề xuất; TCVN 5935-1:2013; điện áp 0.6/1 kV; quy cách Cu/XLPE/PVC/DSTA/PVC; ruột dẫn đồng 99,99%; kết cấu nhiều sợi bện tròn/tròn có ép nén; điện áp danh định 0,6/1 kV."},{"item":"Cầu dao đầu dây điện 400A 4 cực","quote":null,"reference":"Chương V, mục 1.2, bảng hàng hóa dòng 8","requirement":"Số lượng 1 cái; hãng do nhà thầu đề xuất; cầu đấu HYT 4003; 3 pha; dòng điện định mức 400A."},{"item":"Đầu cốt đồng M185, M120, M35, M25","quote":null,"reference":"Chương V, mục 1.2, bảng hàng hóa dòng 9-12","requirement":"Số lượng: M185 18 đầu, M120 6 đầu, M35 27 đầu, M25 9 đầu; dùng cho dây đồng tiết diện lần lượt 185 mm2, 120 mm2, 35 mm2, 25 mm2."},{"item":"Ống nhựa gân xoắn HDPE 110/90 và 65/50","quote":null,"reference":"Chương V, mục 1.2, bảng hàng hóa dòng 13-14","requirement":"HDPE 110/90: 30,6 m; HDPE 65/50: 20,4 m; hãng do nhà thầu đề xuất; theo TCVN 8699:2011."},{"item":"Băng dính cách điện","quote":null,"reference":"Chương V, mục 1.2, bảng hàng hóa dòng 4","requirement":"Số lượng 11 cuộn; màu đỏ, vàng, xanh, đen."},{"item":"Vỏ tủ điện ngoài trời, 2 lớp cánh, kích thước (800x600x300) mm","quote":null,"reference":"Chương V, mục 1.2, bảng hàng hóa dòng 15","requirement":"Số lượng 3 cái; tiêu chuẩn IEC 61439, cấp bảo vệ IP 67; cao 800 mm, rộng 600 mm, sâu 300 mm; độ dày 1.2 mm; vật liệu tôn; 2 lớp cánh; trong tủ lắp 01 tấm panel tháo rời; sơn tĩnh điện màu ghi 7032."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:03:27.742Z"}},"IB2300292168":{"u":"2026-11-03T09:25:56.618+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Chuong V Yeu cau ky thuat (1).pdf, Muc 4 E-HSMT danh gia tai chinh.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ có một loại tổ máy 12 kVA/1 pha (30 bộ) nên các mục không ghi riêng từng phần/lô.","Tệp 'Muc 4 E-HSMT danh gia tai chinh.pdf' là tiêu chuẩn đánh giá tài chính (giá đánh giá, hệ số K theo nước sản xuất G7), không phải thông số kỹ thuật nên không đưa vào danh sách; văn bản OCR của tệp này cũng có lỗi ký tự.","Văn bản PDF bị ngắt dòng trong ô bảng nên các trích dẫn chỉ lấy đoạn nằm trên một dòng; một số mục có nội dung đầy đủ hơn ở các dòng kế tiếp.","Mục 1.3.4 và Mục 3 (kiểm tra, thử nghiệm, hàng mẫu) còn các yêu cầu bảo hành, xử lý sự cố, hàng mẫu mang tính hợp đồng/thủ tục, không liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 12kVA","notifyNo":"IB2300292168","generatorCapacity":"30 x 12 kVA (công suất định mức ≥ 12.0 kVA, công suất dự phòng ≥ 13.2 kVA), 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi cung cấp","quote":"Cung cấp và lắp đặt mới 30 máy phát điện 12KVA/1","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt mới 30 máy phát điện 12kVA/1 pha; vật tư và nhân công lắp đặt hoàn chỉnh."},{"item":"ATS: Số lượng","quote":"30 bộ chuyển đổi tự động (ATS) công suất 100A/1 pha; vật tư và nhân","reference":"Chương V, mục 1.1","requirement":"30 bộ chuyển đổi tự động (ATS) công suất 100A/1 pha."},{"item":"Tổ máy phát điện: Phạm vi lắp đặt","quote":"Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, đảm bảo các yêu cầu","reference":"Chương V, mục 1.2","requirement":"Lắp đặt hoàn chỉnh, đảm bảo chất lượng, an toàn, thẩm mỹ, vận hành liên tục và đạt công suất tối đa. Đầu nối dây chắc chắn, có đầu cos, băng keo, đánh dấu rõ ràng. Ống bảo vệ liên tục, cố định chắc chắn. Hệ thống thoát gió, thoát khói đảm bảo thoát gió nóng và khí thải ra ngoài. Có thể phải khoan cắt tường, bê tông và tô trát hoàn chỉnh."},{"item":"Tổ máy phát điện: Tài liệu catalog","quote":"Nhà thầu phải cung cấp đầy đủ catalog gốc (bằng tiếng Anh) và bản dịch","reference":"Chương V, mục 1.2","requirement":"Cung cấp catalog gốc (tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất cho từng bộ phận: động cơ, đầu phát, bộ điều khiển và tủ ATS."},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"Tổ máy phát điện mới 100%, được lắp","reference":"Chương V, mục 1.2, Bảng A.I.1","requirement":"Tổ máy phát điện mới 100%, được lắp ráp và sản xuất năm 2023."},{"item":"Tổ máy phát điện: Chất lượng","quote":"Mới 100%, có chứng nhận nguồn gốc","reference":"Chương V, mục 1.2, Bảng A.II.2","requirement":"Mới 100%, có chứng nhận nguồn gốc."},{"item":"Tổ máy phát điện: Chứng nhận chất lượng","quote":"ISO 9001:2015","reference":"Chương V, mục 1.2, Bảng A.I.4","requirement":"ISO 9001:2015."},{"item":"Tổ máy phát điện: Chứng nhận môi trường","quote":"ISO 14001:2015","reference":"Chương V, mục 1.2, Bảng A.I.5","requirement":"ISO 14001:2015."},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, mục 1.2, Bảng A.II.1","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây."},{"item":"Tổ máy phát điện: Cấp điện áp","quote":"220V- 230V","reference":"Chương V, mục 1.2, Bảng A.II.4","requirement":"220V- 230V."},{"item":"Tổ máy phát điện: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, Bảng A.II.5","requirement":"50 Hz."},{"item":"Tổ máy phát điện: Công suất định mức","quote":"≥ 12.0 kVA","reference":"Chương V, mục 1.2, Bảng A.II.6","requirement":"≥ 12.0 kVA."},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 13.2 kVA","reference":"Chương V, mục 1.2, Bảng A.II.7","requirement":"≥ 13.2 kVA."},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Cosϕ = 1.","reference":"Chương V, mục 1.2, Bảng A.II.8","requirement":"Cosϕ = 1."},{"item":"Tổ máy phát điện: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, Bảng A.II.9","requirement":"1.500 vòng/phút."},{"item":"Tổ máy phát điện: Vận hành liên tục ở 100% công suất định mức","quote":"≥ 12h","reference":"Chương V, mục 1.2, Bảng A.II.10","requirement":"≥ 12h."},{"item":"Tổ máy phát điện: Dung tích bình chứa nhiên liệu kèm theo máy","quote":"≥ 50 lít","reference":"Chương V, mục 1.2, Bảng A.II.11","requirement":"≥ 50 lít."},{"item":"Tổ máy phát điện: Thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế","reference":"Chương V, mục 1.2, Bảng A.II.12","requirement":"Gắn liền với khung bệ máy; chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống rỉ sét và tăng độ bám dính của sơn."},{"item":"Tổ máy phát điện: Vận hành liên tục ở 110% công suất dự phòng","quote":"≥ 1h","reference":"Chương V, mục 1.2, Bảng A.II.13","requirement":"≥ 1h."},{"item":"Tổ máy phát điện: Khả năng đóng tải 1 cấp","quote":"≥ 100 % tải định mức trong 30s","reference":"Chương V, mục 1.2, Bảng A.II.14","requirement":"≥ 100 % tải định mức trong 30s."},{"item":"Tổ máy phát điện: Tuổi thọ hoạt động (đến khi phải mở máy làm lại hơi, trục cơ hoặc bạc cổ trục) theo hướng dẫn của nhà sản xuất","quote":"≥ 10.000h nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, Bảng A.II.15","requirement":"≥ 10.000h; nhà thầu cung cấp thông tin chi tiết."},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn lớn nhất ≤ 66dB(A) khi hoạt","reference":"Chương V, mục 1.2, Bảng A.II.16","requirement":"Độ ồn lớn nhất ≤ 66dB(A) khi hoạt động ở chế độ >75% công suất định mức trong không gian mở ở khoảng cách 7m."},{"item":"Tổ máy phát điện: Cấp bảo vệ vỏ máy (hoạt động ngoài trời)","quote":"Tối thiểu cấp bảo vệ IP23","reference":"Chương V, mục 1.2, Bảng A.II.17","requirement":"Tối thiểu cấp bảo vệ IP23."},{"item":"Tổ máy phát điện: Kích thước cả vỏ","quote":"≤ (1480 x 760 x 960) mm ±1%","reference":"Chương V, mục 1.2, Bảng A.II.18","requirement":"≤ (1480 x 760 x 960) mm ±1%."},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, Bảng A.II.19","requirement":"≤ 650 Kg."},{"item":"Tổ máy phát điện: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ","reference":"Chương V, mục 1.2, Bảng A.II.20","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao."},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, mục 1.2, Bảng A.II.21","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Tổ máy phát điện: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: -10oC","reference":"Chương V, mục 1.2, Bảng A.II.22","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam. Nhiệt độ môi trường -10oC đến +50oC. Độ ẩm hoạt động 80% đến 100%."},{"item":"Tổ máy phát điện: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥","reference":"Chương V, mục 1.2, Bảng A.II.23","requirement":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; xử lý bề mặt bằng hóa học chống oxy hóa và sơn tĩnh điện."},{"item":"Tổ máy phát điện: Khung - đế máy","quote":"sử dụng thép chữ U, I hoặc V có độ dày","reference":"Chương V, mục 1.2, Bảng A.II.24","requirement":"Thiết kế chắc chắn, chịu lực cao; dùng thép chữ U, I hoặc V có độ dày ≥2mm; xử lý bề mặt bằng hóa chất chống oxy hóa và sơn tĩnh điện."},{"item":"Tổ máy phát điện: Sơn bảo vệ khung vỏ máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2, Bảng A.II.3","requirement":"Sơn tĩnh điện."},{"item":"Tổ máy phát điện: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương","reference":"Chương V, mục 1.2, Bảng A.II.26","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn."},{"item":"Tổ máy phát điện: Khí thải và hệ thống thoát khí thải","quote":"(QCVN19:2009/BTNMT).","reference":"Chương V, mục 1.2, Bảng A.II.25 và A.II.27","requirement":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN19:2009/BTNMT); hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh."},{"item":"Tổ máy phát điện: Chức năng vận hành, kích từ, AVR, bộ sạc ắc quy","quote":"Máy vận hành bằng","reference":"Chương V, mục 1.2, Bảng A.I.6","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng","quote":"Tất cả các máy đều phải có bảng thông","reference":"Chương V, mục 1.2, Bảng A.II.28","requirement":"Mỗi máy có bảng thông số làm bằng vật liệu đủ bền, lắp chắc chắn trên vỏ máy (hoặc in trực tiếp), dễ đọc. Nội dung tối thiểu: tên/thương hiệu nhà chế tạo; số seri hoặc nhãn nhận biết; công suất ra danh định; điện áp danh định; tần số danh định; hệ số công suất danh định; kích thước, khối lượng tổng; trọng lượng, năm sản xuất."},{"item":"Tổ máy phát điện: Tài liệu hướng dẫn sử dụng, vận hành","quote":"Tiếng Việt","reference":"Chương V, mục 1.2, Bảng A.II.29","requirement":"Bằng tiếng Việt, bao gồm tài liệu chẩn đoán sự cố."},{"item":"Đầu phát: Hãng sản xuất/mã hiệu, xuất xứ, năm sản xuất","quote":"Nhà thầu cung cấp","reference":"Chương V, mục 1.2, Bảng B.I.1-3","requirement":"Hãng sản xuất/mã hiệu và xuất xứ do nhà thầu cung cấp; năm sản xuất 2023."},{"item":"Đầu phát: Công suất định mức","quote":"≥ 12 kVA","reference":"Chương V, mục 1.2, Bảng B.II.1","requirement":"≥ 12 kVA."},{"item":"Đầu phát: Hệ số công suất","quote":"1.0","reference":"Chương V, mục 1.2, Bảng B.II.2","requirement":"1.0."},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, Bảng B.II.3","requirement":"Tự kích từ, không chổi than."},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, Bảng B.II.4","requirement":"AVR."},{"item":"Đầu phát: Độ ổn định điện áp và tần số","quote":"≤ ±1% từ không tải đến đầy tải định","reference":"Chương V, mục 1.2, Bảng B.II.5-6","requirement":"Độ ổn định điện áp ≤ ±1% và độ ổn định tần số ≤ ±1%, từ không tải đến đầy tải định mức trong 30 giây."},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, Bảng B.II.7","requirement":"Tối thiểu cấp H."},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.2, Bảng B.II.8","requirement":"Tối thiểu IP23."},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2, Bảng B.II.9","requirement":"Một ổ trục, tự bôi trơn."},{"item":"Đầu phát: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 1.2, Bảng B.II.10","requirement":"Cánh quạt đầu trục thổi trực tiếp."},{"item":"Động cơ: Hãng sản xuất/mã hiệu, xuất xứ, năm sản xuất","quote":"Nhà thầu cung cấp","reference":"Chương V, mục 1.2, Bảng C.I.1-3","requirement":"Hãng sản xuất/mã hiệu và xuất xứ do nhà thầu cung cấp; năm sản xuất 2023."},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, Bảng C.I.4","requirement":"Dầu Diesel."},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, Bảng C.II.1","requirement":"4 kỳ làm mát bằng nước."},{"item":"Động cơ: Công suất liên tục","quote":"≥ 15,5 kW.","reference":"Chương V, mục 1.2, Bảng C.II.2","requirement":"≥ 15,5 kW."},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17 KW","reference":"Chương V, mục 1.2, Bảng C.II.3","requirement":"≥ 17 KW."},{"item":"Động cơ: Định mức tốc độ vòng quay trục cơ","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, Bảng C.II.4","requirement":"1500 vòng/phút."},{"item":"Động cơ: Số xilanh, kiểu bố trí","quote":"≥ 3, thẳng hàng","reference":"Chương V, mục 1.2, Bảng C.II.5","requirement":"≥ 3, thẳng hàng."},{"item":"Động cơ: Tỷ số nén","quote":"≥ 20:1","reference":"Chương V, mục 1.2, Bảng C.II.6","requirement":"≥ 20:1."},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Điện tử có ECU kiểm soát nhiệt độ","reference":"Chương V, mục 1.2, Bảng C.II.7","requirement":"Điện tử có ECU kiểm soát nhiệt độ động cơ, áp lực nhớt."},{"item":"Động cơ: Hệ thống nạp khí","quote":"Hút khí tự nhiên","reference":"Chương V, mục 1.2, Bảng C.II.8","requirement":"Hút khí tự nhiên."},{"item":"Động cơ: Kiểu phun nhiên liệu","quote":"Trực tiếp hoặc gián tiếp","reference":"Chương V, mục 1.2, Bảng C.II.9","requirement":"Trực tiếp hoặc gián tiếp."},{"item":"Động cơ: Mức tiêu thụ nhiên liệu tại 100% tải định mức","quote":"≤ 4 lít/giờ tại 100% tải định mức","reference":"Chương V, mục 1.2, Bảng C.II.10","requirement":"≤ 4 lít/giờ."},{"item":"Động cơ: Mức tiêu thụ nhiên liệu tại 75% tải định mức","quote":"≤ 3 lít/giờ tại 75% tải định mức","reference":"Chương V, mục 1.2, Bảng C.II.11","requirement":"≤ 3 lít/giờ."},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm cơ và bơm điện kết hợp bơm tay","reference":"Chương V, mục 1.2, Bảng C.II.12","requirement":"Bơm cơ và bơm điện kết hợp bơm tay để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp."},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động điện.","reference":"Chương V, mục 1.2, Bảng C.II.13","requirement":"Khởi động điện; tích hợp tiếp điểm điều khiển máy phát điện (bật/tắt) từ xa theo quy trình của máy thông qua các cặp tiếp điểm."},{"item":"Động cơ: Nguồn khởi động (ắc quy)","quote":"Ắc quy được cố định hoàn toàn bên","reference":"Chương V, mục 1.2, Bảng C.II.14","requirement":"Ắc quy cố định hoàn toàn bên trong vỏ chống ồn, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối); ắc quy loại kín khí."},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, mục 1.2, Bảng C.II.15","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt."},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn,","reference":"Chương V, mục 1.2, Bảng C.II.16","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc."},{"item":"Động cơ: Hệ thống làm mát","quote":"- Làm mát bằng nước có pha dung dịch","reference":"Chương V, mục 1.2, Bảng C.II.17","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; kèm bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn."},{"item":"Động cơ: Tính năng sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, mục 1.2, Bảng C.II.18","requirement":"Có tính năng sấy trước khi khởi động."},{"item":"Bộ điều khiển: Hãng sản xuất/mã hiệu/xuất xứ, năm sản xuất","quote":"2022/2023","reference":"Chương V, mục 1.2, Bảng D.1-2","requirement":"Hãng sản xuất/mã hiệu/xuất xứ do nhà thầu cung cấp thông tin; năm sản xuất 2022/2023."},{"item":"Bộ điều khiển: Màn hình và ngôn ngữ hiển thị","quote":"Màn hình LCD","reference":"Chương V, mục 1.2, Bảng D.3-4","requirement":"Màn hình LCD; ngôn ngữ hiển thị tiếng Việt hoặc tiếng Anh."},{"item":"Bộ điều khiển: Chế độ vận hành","quote":"- AUTO (Vận hành tự động);","reference":"Chương V, mục 1.2, Bảng D.5","requirement":"TEST (kiểm tra), RUN (vận hành), AUTO (vận hành tự động), STOP (tắt); các phím chuyển chế độ hiển thị lên, xuống, trái, phải; khởi động bằng tay (ổ khóa đề)."},{"item":"Bộ điều khiển: Tự động khởi động khi sự cố điện lưới, đèn LED cảnh báo lỗi","quote":"Đèn LED cảnh báo lỗi","reference":"Chương V, mục 1.2, Bảng D.6-7","requirement":"Có chức năng tự động khởi động máy phát khi có sự cố điện lưới; có đèn LED cảnh báo lỗi."},{"item":"Bộ điều khiển: Các nút điều khiển","quote":"- Nút khởi động bằng tay START","reference":"Chương V, mục 1.2, Bảng D.8","requirement":"Nút khởi động bằng tay START; nút dừng máy bằng tay STOP; nút dừng máy khẩn cấp."},{"item":"Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU RS485","reference":"Chương V, mục 1.2, Bảng D.9","requirement":"Modbus RTU RS485."},{"item":"Bộ điều khiển: Thông số hiển thị trên màn hình LCD","quote":"- Điện áp (V)","reference":"Chương V, mục 1.2, Bảng D.10","requirement":"Điện áp (V), dòng điện (A), tần số (Hz), công suất máy phát (kW), tải máy phát (%), hệ số công suất, tốc độ động cơ (rpm), áp suất dầu bôi trơn (Bar), nhiệt độ nước làm mát (oC), mức nhiên liệu (% hoặc lít), điện áp sạc ắc quy (Vdc), trạng thái hoạt động (chạy/dừng), số giờ hoạt động còn lại đến bảo trì, hiển thị và phân tích điện áp dạng đồ thị."},{"item":"Bộ điều khiển: Tính năng cảnh báo","quote":"- Máy phát Điện quá tải","reference":"Chương V, mục 1.2, Bảng D.11","requirement":"Cảnh báo: nhiệt độ nước làm mát hoặc nhiệt độ động cơ cao; áp suất dầu bôi trơn thấp; điện áp ra cao/thấp; tần số cao/thấp; quá tải; tác động nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp hơn ngưỡng cài đặt trên bộ điều khiển (có thể thay đổi)."},{"item":"Bộ điều khiển: Tự động dừng máy phát điện khi","quote":"- Tác động nút dừng khẩn cấp","reference":"Chương V, mục 1.2, Bảng D.12","requirement":"Nhiệt độ nước làm mát hoặc nhiệt độ động cơ cao hơn ngưỡng; áp suất dầu bôi trơn thấp hơn ngưỡng (mặc định nhà sản xuất); điện áp ra, tần số cao/thấp hơn ngưỡng (cài đặt được trên bộ điều khiển); quá tải vượt ngưỡng (mặc định nhà sản xuất); tác động nút dừng khẩn cấp; mức nhiên liệu thấp hơn ngưỡng (cài đặt được)."},{"item":"Bộ điều khiển: Điều khiển từ xa","quote":"Điều khiển bật/tắt từ xa qua dry contact","reference":"Chương V, mục 1.2, Bảng D.13","requirement":"Điều khiển bật/tắt từ xa qua tiếp điểm khô (dry contact) và tin nhắn SMS."},{"item":"Hệ thống cảnh báo, bảo vệ: CB bảo vệ điện áp đầu ra","quote":"1 pha 2 cực","reference":"Chương V, mục 1.2, Bảng E.1","requirement":"1 pha 2 cực."},{"item":"Hệ thống cảnh báo, bảo vệ: Kết nối điện động lực đầu ra","quote":"Dùng cọc kết nối cố định, cọc kết nối","reference":"Chương V, mục 1.2, Bảng E.2","requirement":"Dùng cọc kết nối cố định, cọc kết nối có ren vít và đai ốc, có nắp bảo vệ."},{"item":"Tủ ATS: Loại/kiểu tủ","quote":"Loại treo tường","reference":"Chương V, mục 1.2, Bảng F.1","requirement":"Loại treo tường."},{"item":"Tủ ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, mục 1.2, Bảng F.2","requirement":"≥ 100 A, 1 pha."},{"item":"Tủ ATS: Chức năng","quote":"Tự động điều khiển khởi động máy","reference":"Chương V, mục 1.2, Bảng F.2","requirement":"Tự động điều khiển khởi động máy phát khi điện lưới có sự cố; tự động chuyển tải từ điện lưới sang máy phát và ngược lại khi mất/có điện; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ hoạt động; vỏ tủ sơn tĩnh điện."},{"item":"Tủ ATS: Thông số người dùng điều chỉnh được","quote":"Các thông số có thể điều chỉnh bởi","reference":"Chương V, mục 1.2, Bảng F.2","requirement":"Thời gian chờ điện lưới ổn định, thời gian đóng contactor điện lưới, thời gian đóng contactor máy phát điện, thời gian làm nguội máy."},{"item":"Lắp đặt, đấu nối: Vận chuyển, vị trí, cân bằng","quote":"Cam kết đáp ứng.","reference":"Chương V, mục 1.2, Bảng G.1-2","requirement":"Vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định; đặt cân bằng, an toàn và thuận tiện khi vận hành, bảo dưỡng, sửa chữa. Nhà thầu cam kết đáp ứng."},{"item":"Lắp đặt, đấu nối: Dây nguồn, dây tiếp đất, dây điều khiển","quote":"Đấu nối dây nguồn, dây","reference":"Chương V, mục 1.2, Bảng G.3","requirement":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa. Nhà thầu cam kết đáp ứng."},{"item":"Lắp đặt, đấu nối: Tiết diện dây đất và dây nguồn","quote":"≥ 16 mm2.","reference":"Chương V, mục 1.2, Bảng G.4-5","requirement":"Tiết diện dây đất ≥ 16 mm2; tiết diện dây nguồn ≥ 16 mm2."},{"item":"Lắp đặt, đấu nối: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo","reference":"Chương V, mục 1.2, Bảng G.6","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư."},{"item":"Hàng hóa: Chất lượng, năm sản xuất, xuất xứ, giấy chứng nhận","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong","reference":"Chương V, mục 1.3.1","requirement":"Hàng hóa mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2023, có giấy chứng nhận chất lượng sản phẩm, ghi rõ tên, mã hiệu, xuất xứ; có catalogue mô tả cấu tạo, thông số chính, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng của nhà sản xuất (tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt)."},{"item":"Bảo hành: Thời hạn","quote":"Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"≥24 tháng kể từ ngày bàn giao nghiệm thu; địa điểm bảo hành tại tỉnh Tiền Giang."},{"item":"Bảo hành: Bảo trì, bảo dưỡng định kỳ","quote":"định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện.","reference":"Chương V, mục 1.3.4","requirement":"Trong thời gian bảo hành, bảo trì - bảo dưỡng định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:25:56.029Z"}},"IB2300293049":{"u":"2026-11-03T09:22:55.461+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 017P230015. BTS Khuổi Hao___ĐThầu MPĐ__Chương 5 Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Dòng 'Vỏ cách âm' có hai mục trong văn bản gốc; yêu cầu lớp tiêu âm dày ≥ 40mm nằm ở dòng 'Phía trong là lớp tiêu âm dày ≥ 40mm'.","Mục 'Bảng thông số máy lắp trên vỏ máy' có quote null vì văn bản gốc bị xuống dòng/thiếu dấu câu, không trích nguyên văn một dòng liên tục.","Không có thông tin về ATS, cáp, bộ điều khiển, phạm vi lắp đặt trong văn bản. Điều khoản bảo đảm bảo hành (5% giá trị hợp đồng) thuộc điều kiện hợp đồng nên không đưa vào."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2300293049","generatorCapacity":"≥ 8.5 ± 0.5 KVA công suất liên tục, 1 pha (1 máy chạy xăng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Gói thầu - Chủng loại, số lượng","quote":"Trang bị mới 01 máy phát điện chạy xăng, công suất liên tục ≥ 8.5 KVA 1 pha","reference":"Chương V, mục 1.1","requirement":"Trang bị mới 01 máy phát điện chạy xăng, công suất liên tục ≥ 8.5 KVA 1 pha"},{"item":"Yêu cầu chung - Tình trạng máy, năm sản xuất","quote":"Máy mới 100%, có chứng nhận nguồn gốc và chất lượng khi giao hàng ; Sản xuất sau năm 2021","reference":"Chương V, mục 1.2, mục I","requirement":"Máy mới 100%, có chứng nhận nguồn gốc và chất lượng khi giao hàng; sản xuất sau năm 2021"},{"item":"Yêu cầu chung - Công bố sản phẩm","quote":"Các thông số chung phải có trên website của nhà sản suất máy phát điện","reference":"Chương V, mục 1.2, mục I","requirement":"Các thông số chung phải có trên website của nhà sản xuất máy phát điện"},{"item":"Yêu cầu chung - Nối đất","quote":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn","reference":"Chương V, mục 1.2, mục I","requirement":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn"},{"item":"Yêu cầu chung - Khí thải, hệ thống làm mát","quote":"Cam kết đáp ứng Qui chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, mục I","requirement":"Cam kết đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng; hệ thống làm mát tuân thủ TCVN 6627-6:2011"},{"item":"Yêu cầu chung - Tiêu chuẩn sản xuất","quote":"+ Tiêu chuẩn TCVN 9729-1:2013 (ISO 8528-1:2005)","reference":"Chương V, mục 1.2, mục I","requirement":"ISO 9001:2018; ISO 14001:2018; TCVN 9729-1:2013 (ISO 8528-1:2005); nhà thầu phải có giấy chứng nhận đạt tiêu chuẩn ISO"},{"item":"Yêu cầu chung - Điều kiện làm việc","quote":"có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0oC đến 40oC và độ ẩm môi trường <80%.","reference":"Chương V, mục 1.2, mục I","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0oC đến 40oC và độ ẩm môi trường <80%"},{"item":"Yêu cầu chung - Ghi nhãn đầu nối","quote":"Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được","reference":"Chương V, mục 1.2, mục I","requirement":"Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được"},{"item":"Yêu cầu chung - Bảng thông số đặc trưng","quote":"Tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục 1.2, mục I","requirement":"Mọi máy phải có bảng thông số làm bằng vật liệu đủ bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Yêu cầu chung - Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2, mục I","requirement":"Tài liệu kỹ thuật tiếng Việt (nếu tiếng Anh phải có bản dịch tiếng Việt với các phần chứng minh tiêu chuẩn kỹ thuật cơ bản); tài liệu hướng dẫn vận hành tiếng Việt"},{"item":"Yêu cầu chung - Bảo hành","quote":"Thời gian Bảo hành 24 tháng hoặc 2000 giờ chạy máy (tùy theo điều kiện nào đến trước)","reference":"Chương V, mục 1.2, mục I","requirement":"Bảo hành 24 tháng hoặc 2000 giờ chạy máy (tùy điều kiện nào đến trước)"},{"item":"Tổ máy - Model/hãng sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, mục II.I","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Tổ máy - Tình trạng","quote":"Mới 100%, sản xuất sau năm 2021, Có giấy tờ chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa khi giao hàng","reference":"Chương V, mục 1.2, mục II.I","requirement":"Mới 100%, sản xuất sau năm 2021, có giấy tờ chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy - Kích thước (Dài x Rộng x Cao)","quote":"≤ 1370x770x850","reference":"Chương V, mục 1.2, mục II.I","requirement":"≤ 1370x770x850 mm"},{"item":"Tổ máy - Sơn bảo vệ khung máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2, mục II.I","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy - Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 1.2, mục II.I","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy - Trọng lượng khô","quote":"≤ 255kg","reference":"Chương V, mục 1.2, mục II.I","requirement":"≤ 255kg"},{"item":"Tổ máy - Loại máy","quote":"Máy phát điện 1 pha","reference":"Chương V, mục 1.2, mục II.I","requirement":"Máy phát điện 1 pha"},{"item":"Tổ máy - Điện áp định mức","quote":"220 V","reference":"Chương V, mục 1.2, mục II.I","requirement":"220 V"},{"item":"Tổ máy - Dao động điện áp đầu ra","quote":"≤ ± 2.5%","reference":"Chương V, mục 1.2, mục II.I","requirement":"≤ ± 2.5%"},{"item":"Tổ máy - Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, mục II.I","requirement":"50 Hz"},{"item":"Tổ máy - Công suất định mức","quote":"≥ 8.5 ± 0.5KVA","reference":"Chương V, mục 1.2, mục II.I","requirement":"≥ 8.5 ± 0.5KVA"},{"item":"Tổ máy - Công suất dự phòng","quote":"≥ Công suất định mức x 1,1","reference":"Chương V, mục 1.2, mục II.I","requirement":"≥ Công suất định mức x 1,1"},{"item":"Tổ máy - Thời gian vận hành liên tục ở 110% công suất định mức","quote":"≥ 1h","reference":"Chương V, mục 1.2, mục II.I","requirement":"≥ 1h"},{"item":"Tổ máy - Dung tích bình nhiên liệu sẵn theo máy","quote":"≥ 30 lít","reference":"Chương V, mục 1.2, mục II.I","requirement":"≥ 30 lít"},{"item":"Tổ máy - Vỏ cách âm và khung máy","quote":"Khung đế máy được chế tạo chắc chắn, chịu lực.","reference":"Chương V, mục 1.2, mục II.I","requirement":"Khung đế chế tạo chắc chắn, chịu lực; vỏ cách âm thiết kế chắc chắn, sơn tĩnh điện"},{"item":"Tổ máy - Vỏ cách âm (vật liệu)","quote":"Làm bằng thép tấm PO dày ≥ 2 mm","reference":"Chương V, mục 1.2, mục II.I","requirement":"Thép tấm PO dày ≥ 2 mm; phía trong là lớp tiêu âm dày ≥ 40mm"},{"item":"Tổ máy - Di chuyển máy","quote":"Máy có bánh xe giúp cho việc di chuyển dễ dàng.","reference":"Chương V, mục 1.2, mục II.I","requirement":"Máy có bánh xe để di chuyển dễ dàng; có tay vịn ở 4 hướng thiết kế gọn gàng, chắc chắn, thuận tiện nâng hạ máy lên xuống xe ô tô"},{"item":"Tổ máy - Độ ồn ở 75% công suất định mức, không gian mở, khoảng cách 7m (trung bình 4 hướng đo)","quote":"≤ 72dB","reference":"Chương V, mục 1.2, mục II.I","requirement":"≤ 72dB"},{"item":"Tổ máy - Nối đất","quote":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu dây bảo vệ hoặc dây nối đất; bảo đảm an toàn nối đất.","reference":"Chương V, mục 1.2, mục II.I","requirement":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu dây bảo vệ hoặc dây nối đất; bảo đảm an toàn nối đất"},{"item":"Tổ máy - Ghi nhãn","quote":"Đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.","reference":"Chương V, mục 1.2, mục II.I, dòng 20","requirement":"Nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được"},{"item":"Tổ máy - Bảng thông số lắp trên vỏ máy","quote":null,"reference":"Chương V, mục 1.2, mục II.I, dòng 21","requirement":"Tên/thương hiệu nhà chế tạo, số serial hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng của máy phát"},{"item":"Đầu phát điện - Hãng sản xuất/Model","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, mục II.II","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Đầu phát điện - Tình trạng","quote":"Mới 100%, sản xuất sau năm 2021. Có giấy tờ chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, mục II.II","requirement":"Mới 100%, sản xuất sau năm 2021, có giấy tờ chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa khi giao hàng"},{"item":"Đầu phát điện - Loại đầu phát","quote":"1 Pha, 2 dây","reference":"Chương V, mục 1.2, mục II.II","requirement":"1 Pha, 2 dây"},{"item":"Đầu phát điện - Công suất định mức","quote":"≥ 9,5 KVA","reference":"Chương V, mục 1.2, mục II.II","requirement":"≥ 9,5 KVA"},{"item":"Đầu phát điện - Hệ số công suất","quote":"1","reference":"Chương V, mục 1.2, mục II.II, dòng 5","requirement":"1"},{"item":"Đầu phát điện - Kích từ","quote":"Tự kích từ","reference":"Chương V, mục 1.2, mục II.II, dòng 6","requirement":"Tự kích từ"},{"item":"Đầu phát điện - Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, mục II.II, dòng 7","requirement":"AVR"},{"item":"Đầu phát điện - Cấp cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, mục II.II, dòng 8","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện - Cấp bảo vệ","quote":"≥ IP21","reference":"Chương V, mục 1.2, mục II.II, dòng 9","requirement":"≥ IP21"},{"item":"Động cơ - Hãng sản xuất/Model","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, mục II.III, dòng 1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Động cơ - Tình trạng","quote":"Mới 100%, sản xuất sau năm 2021. Có giấy tờ chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, mục II.III, dòng 2","requirement":"Mới 100%, sản xuất sau năm 2021, có giấy tờ chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa khi giao hàng"},{"item":"Động cơ - Dung tích xilanh","quote":"≥ 674cc","reference":"Chương V, mục 1.2, mục II.III, dòng 3","requirement":"≥ 674cc"},{"item":"Động cơ - Dung tích dầu bôi trơn","quote":"≤ 2.0 lít","reference":"Chương V, mục 1.2, mục II.III, dòng 4","requirement":"≤ 2.0 lít"},{"item":"Động cơ - Loại động cơ","quote":"Động cơ 4 thì, kiểu OHV giải nhiệt cưỡng bức bằng gió","reference":"Chương V, mục 1.2, mục II.III, dòng 5","requirement":"Động cơ 4 thì, kiểu OHV giải nhiệt cưỡng bức bằng gió"},{"item":"Động cơ - Nhiên liệu sử dụng","quote":"Xăng","reference":"Chương V, mục 1.2, mục II.III, dòng 6","requirement":"Xăng"},{"item":"Động cơ - Công suất tối đa","quote":"≥ 19Hp/14.2 kw","reference":"Chương V, mục 1.2, mục II.III, dòng 7","requirement":"≥ 19Hp/14.2 kw"},{"item":"Động cơ - Tốc độ quay","quote":"3000 Rpm","reference":"Chương V, mục 1.2, mục II.III, dòng 8","requirement":"3000 Rpm"},{"item":"Động cơ - Số xilanh","quote":"≥ 2","reference":"Chương V, mục 1.2, mục II.III, dòng 9","requirement":"≥ 2"},{"item":"Động cơ - Tỷ số nén","quote":"≥ 8.5:1","reference":"Chương V, mục 1.2, mục II.III, dòng 10","requirement":"≥ 8.5:1"},{"item":"Động cơ - Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 5.5 L/h","reference":"Chương V, mục 1.2, mục II.III, dòng 11","requirement":"≤ 5.5 L/h"},{"item":"Động cơ - Hình thức khởi động","quote":"Đề nổ","reference":"Chương V, mục 1.2, mục II.III, dòng 12","requirement":"Đề nổ"},{"item":"Động cơ - Bảo vệ mức nhớt thấp","quote":"Tự động dừng máy khi mức nhớt thấp","reference":"Chương V, mục 1.2, mục II.III, dòng 13","requirement":"Tự động dừng máy khi mức nhớt thấp"},{"item":"Thiết bị, linh phụ kiện - Tài liệu hướng dẫn vận hành kèm theo","quote":"Tiếng Anh và/hoặc Tiếng Việt.","reference":"Chương V, mục 1.2, mục VI","requirement":"Tiếng Anh và/hoặc Tiếng Việt"},{"item":"Thiết bị, linh phụ kiện - Chứng chỉ quản lý chất lượng","quote":"ISO 9001, ISO 14001 hoặc các chứng chỉ khác tương đương","reference":"Chương V, mục 1.2, mục VI","requirement":"ISO 9001, ISO 14001 hoặc các chứng chỉ khác tương đương"},{"item":"Thiết bị, linh phụ kiện - Khí thải","quote":"Đáp ứng Qui chuẩn kỹ thuật Quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT)","reference":"Chương V, mục 1.2, mục VI","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ"},{"item":"Thiết bị, linh phụ kiện - Hệ thống làm mát","quote":"Nhà thầu cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)","reference":"Chương V, mục 1.2, mục VI","requirement":"Nhà thầu cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)"},{"item":"Yêu cầu khác - Cung cấp kèm theo máy","quote":"+ Accu kèm theo mỗi máy phát điện.","reference":"Chương V, mục 1.3, STT 2","requirement":"Accu kèm theo mỗi máy phát điện; dầu nhớt, nước làm mát, phụ kiện, tài liệu theo máy"},{"item":"Yêu cầu khác - Chạy thử có tải khi nghiệm thu","quote":"Nhà thầu cam kết: có hệ thống tải giả: 5KW≤ ,công suất tải giả ≤ 15 KVA, thiết bị đo các thông số kỹ thuật chủ yếu của máy và độ ồn khi nghiệm thu.","reference":"Chương V, mục 1.3, STT 3","requirement":"Có hệ thống tải giả: 5KW≤ , công suất tải giả ≤ 15 KVA, thiết bị đo các thông số kỹ thuật chủ yếu của máy và độ ồn"},{"item":"Yêu cầu khác - Chứng nhận nhãn hiệu hàng hóa","quote":"Có chứng nhận nhãn hiệu hàng hóa","reference":"Chương V, mục 1.3, STT 1","requirement":"Có chứng nhận nhãn hiệu hàng hóa"},{"item":"Yêu cầu khác - Bảo hành","quote":"- Thời hạn bảo hành: 24 tháng kể từ ngày nghiệm thu.","reference":"Chương V, mục 1.3, STT 5","requirement":"Bảo hành 24 tháng kể từ ngày nghiệm thu; địa điểm bảo hành tại Viễn thông Bắc Kạn; xử lý trong vòng 24 giờ kể từ khi nhận thông báo; cam kết cung cấp vật tư thay thế sau bảo hành tối thiểu 8 năm"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:22:55.089Z"}},"IB2300293341":{"u":"2026-11-03T13:34:45.202+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHương III - Yêu cầu kỹ thuật (MFĐ Chu Lai).docx), chưa phân tích cả HSMT.","Gói thầu chỉ cung cấp khối ECM và bộ điều khiển thay thế cho máy phát điện CPS 180kVA hiện có; văn bản không nêu công suất prime/standby, điện áp/tần số máy phát, alternator, vỏ chống ồn, bình nhiên liệu hay ATS.","Văn bản ghi hai số Seri động cơ Perkins khác nhau: R010340B (ECM) và R010342B (bộ điều khiển), được giữ nguyên như nguyên văn.","Tệp được đặt tên 'Chương III' nhưng nội dung là yêu cầu về kỹ thuật (Chương V theo cách gọi của hệ thống)."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt khối ECM và Bộ điều khiển của máy phát điện CPS 180 KVA tại Đài KSKL Chu Lai và các dịch vụ kèm theo","notifyNo":"IB2300293341","generatorCapacity":"180 kVA (máy phát điện CPS 180kVA, 01 máy; gói thầu chỉ cung cấp ECM và bộ điều khiển, không nêu prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện CPS 180kVA: Số lượng hàng hóa","quote":"Bộ điều khiển động cơ (ECM) của máy phát điện CPS 180kVA\nBộ\n01","reference":"Chương V, mục 1.1.5","requirement":"Bộ điều khiển động cơ (ECM) 01 bộ; Bộ điều khiển của máy phát điện 01 bộ"},{"item":"Khối ECM: Tương thích động cơ","quote":"Tương thích theo quy cách chuẩn loại của bộ ECM sử dụng cho Máy phát điện CPS 180kVA, động cơ Perkins - 1106D-E70TAG4:","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tương thích theo quy cách chuẩn loại của bộ ECM dùng cho máy phát điện CPS 180kVA, động cơ Perkins - 1106D-E70TAG4"},{"item":"Khối ECM: Mã hiệu (Engine Control module)","quote":"P/N: 374-2640-05, hoặc khối ECM tương thích động cơ Perkins-1106D-E70TAG4.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"P/N: 374-2640-05, hoặc khối ECM tương thích động cơ Perkins-1106D-E70TAG4"},{"item":"Khối ECM: Tài liệu chứng minh tương thích","quote":"Nhà thầu cung cấp tài liệu chứng minh khối ECM tương thích động cơ Perkins-1106D-E70TAG4 (Giấy xác nhận của Hãng Perkins).","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Nhà thầu cung cấp tài liệu chứng minh khối ECM tương thích động cơ Perkins-1106D-E70TAG4 (Giấy xác nhận của Hãng Perkins)"},{"item":"Khối ECM: Nhân sự lắp đặt","quote":"Nhân sự tham gia lắp đặt phải có chứng chỉ đào tạo của hãng sản xuất.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Nhân sự tham gia lắp đặt phải có chứng chỉ đào tạo của hãng sản xuất"},{"item":"Khối ECM: Lắp đặt, cài đặt và hiển thị thông số","quote":"Cam kết cung cấp, lắp đặt và cài đặt thiết bị ECM tương thích với Máy phát điện CPS 180kVA-Động cơ Pesrkins 1106D-E70TAG4 tại Đài KSKL Chu Lai và hoạt động được, các thông số hiển thị trên màn hình máy phát điện đáp ứng tiêu chuẩn nhà sản xuất Máy phát điện CPS 180kVA.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Cam kết cung cấp, lắp đặt, cài đặt ECM tương thích với máy phát điện CPS 180kVA - động cơ Perkins 1106D-E70TAG4 tại Đài KSKL Chu Lai, hoạt động được; các thông số hiển thị trên màn hình máy phát điện đáp ứng tiêu chuẩn nhà sản xuất máy phát điện CPS 180kVA"},{"item":"Khối ECM: Flash file","quote":"Bao gồm: Flash file ECM tương thích 100% cho động cơ Perkins - số Seri: R010340B;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Bao gồm flash file ECM tương thích 100% cho động cơ Perkins, số Seri R010340B"},{"item":"Khối ECM: Tình trạng vật tư","quote":"Tất cả vật tư mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tất cả vật tư mới 100%, chưa qua sử dụng"},{"item":"Khối ECM: CO/CQ","quote":"Cung cấp bản gốc hoặc bản sao công chứng: Giấy chứng nhận xuất xứ (CO) đối với hàng nhập khẩu; Giấy chứng nhận chất lượng (CQ).","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Cung cấp bản gốc hoặc bản sao công chứng Giấy chứng nhận xuất xứ (CO) đối với hàng nhập khẩu và Giấy chứng nhận chất lượng (CQ)"},{"item":"Khối ECM: Năm sản xuất","quote":"Năm sản xuất từ 2022 trở về sau.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Năm sản xuất từ 2022 trở về sau"},{"item":"Bộ điều khiển máy phát: Tương thích","quote":"Tích hợp tương thích hoàn toàn 100% với máy phát điện CPS 180kVA.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Tích hợp tương thích hoàn toàn 100% với máy phát điện CPS 180kVA"},{"item":"Bộ điều khiển máy phát: Chủng loại","quote":"Chủng loại: Điều khiển kỹ thuật số hiển thị LCD","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Điều khiển kỹ thuật số hiển thị LCD"},{"item":"Bộ điều khiển máy phát: Điện áp","quote":"Điện áp: 7 – 32 VDC","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"7 – 32 VDC"},{"item":"Bộ điều khiển máy phát: Nhiệt độ hoạt động","quote":"Nhiệt độ hoạt động: 0 – 60 độ C","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"0 – 60 độ C"},{"item":"Bộ điều khiển máy phát: Hiển thị thông số","quote":"Hiển thị thông số: Điện áp, Dòng điện, tần số, Công suất, tốc độ vòng quay; Áp suất nhớp, mức nhiên liệu, nhiệt độ.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Điện áp, dòng điện, tần số, công suất, tốc độ vòng quay; áp suất nhớt, mức nhiên liệu, nhiệt độ"},{"item":"Bộ điều khiển máy phát: Bảo vệ động cơ","quote":"+ Bảo vệ động cơ: Mức nhiên liệu cao/thấp, Điện áp Ăc-quy cao/thấp, Áp suất nhớt cao/thấp, nhiệt độ cao/ thấp, tốc độ động cơ cao/thấp, Khởi động lỗi, Emergency Stop.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Mức nhiên liệu cao/thấp, điện áp ắc-quy cao/thấp, áp suất nhớt cao/thấp, nhiệt độ cao/thấp, tốc độ động cơ cao/thấp, khởi động lỗi, Emergency Stop"},{"item":"Bộ điều khiển máy phát: Bảo vệ máy phát","quote":"+ Bảo vệ máy phát: Tần số thấp, quá tần số; Điện áp thấp, quá điện áp; thứ tự pha; mất cân bằng điện áp, dòng điện; Bảo vệ chạm đất.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Tần số thấp, quá tần số; điện áp thấp, quá điện áp; thứ tự pha; mất cân bằng điện áp, dòng điện; bảo vệ chạm đất"},{"item":"Bộ điều khiển máy phát: Kết nối truyền thông","quote":"Kết nối truyền thông: sử dụng CANBUS với ECM tương thích 100% cho động cơ Perkins - số Seri: R010342B.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Sử dụng CANBUS với ECM tương thích 100% cho động cơ Perkins, số Seri R010342B"},{"item":"Bộ điều khiển máy phát: Cấp bảo vệ","quote":"Cấp bảo vệ: >IP55","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":">IP55"},{"item":"Bộ điều khiển máy phát: Tiêu chuẩn","quote":"Tiêu chuẩn đáp ứng: IEC/EN 61010-1","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"IEC/EN 61010-1"},{"item":"Bộ điều khiển máy phát: Tình trạng vật tư","quote":"Tất cả vật tư mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Tất cả vật tư mới 100%, chưa qua sử dụng"},{"item":"Bộ điều khiển máy phát: CO/CQ","quote":"Cung cấp bản gốc hoặc bản sao công chứng: Giấy chứng nhận xuất xứ (CO) đối với hàng nhập khẩu; Giấy chứng nhận chất lượng (CQ).","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Cung cấp bản gốc hoặc bản sao công chứng Giấy chứng nhận xuất xứ (CO) đối với hàng nhập khẩu và Giấy chứng nhận chất lượng (CQ)"},{"item":"Bộ điều khiển máy phát: Năm sản xuất","quote":"Năm sản xuất từ 2022 trở về sau.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Năm sản xuất từ 2022 trở về sau"},{"item":"Phạm vi dịch vụ lắp đặt","quote":"Chi phí lắp đặt, cài đặt, chạy thử và nghiệm thu","reference":"Chương V, mục 1.1.5 và 1.3","requirement":"Lắp đặt, cài đặt, chạy thử và nghiệm thu trọn gói; lắp đặt và hướng dẫn sử dụng tại Đài KSKL Chu Lai, Sân bay Chu Lai, huyện Núi Thanh, tỉnh Quảng Nam"},{"item":"Bảo hành","quote":"Bảo hành tối thiểu 24 tháng","reference":"Chương V, mục 1.3","requirement":"Bảo hành tối thiểu 24 tháng"},{"item":"Kiểm tra và thử nghiệm","quote":"Kiểm tra cấu hình trước và sau khi lắp đặt theo quy định;","reference":"Chương V, mục 3","requirement":"Kiểm tra cấu hình trước và sau khi lắp đặt theo quy định"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:34:44.276Z"}},"IB2300293753":{"u":"2026-11-03T09:25:33.777+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 08. PCST goi thau Mua may phat dien 2023 - Chuong 5 sau hieu chinh (1).rar), chưa phân tích cả HSMT.","Đã áp dụng Quyết định hiệu chỉnh 2766/QĐ-PCST ngày 06/11/2023: máy 10 kVA số xy lanh ≤ 3 và dung tích xy lanh ≤ 1,3 lít ± 5%; máy 36 kVA số xy lanh ≥ 3. Bảng trong Chương V vẫn ghi giá trị cũ (10 kVA: ≥ 3 và ≥ 1,3 lít; 36 kVA: \"<3\"). Quyết định ghi giá trị cũ của 36 kVA là \"≤ 3\", lệch với bảng.","Bảng gốc bị vỡ định dạng nên một số trích dẫn chỉ là phần dòng đọc được. Các mục khai báo hoặc nhiều dòng để quote là null hoặc chỉ lấy dòng đầu.","Văn bản không nêu số lượng từng loại máy, năm sản xuất, CO/CQ, xuất xứ cụ thể (chỉ \"Nhà thầu khai báo\"), dòng định mức ATS, cáp, phạm vi lắp đặt, mức phát thải hay tiêu chuẩn riêng cho máy. Mục 1.3 \"Các yêu cầu khác\" ghi \"Không áp dụng\"."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện năm 2023","notifyNo":"IB2300293753","generatorCapacity":"3 loại máy phát điện 3 pha kèm tủ ATS: 10 kVA (định mức ≥ 10 kVA, dự phòng ≥ 11 kVA); 36 kVA (định mức ≥ 36 kVA, dự phòng ≥ 39,6 kVA); 200 kVA (định mức ≥ 200 kVA, dự phòng ≥ 220 kVA). Số lượng từng loại không nêu."},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Hàng hóa mới","quote":"phải mới, chưa qua sử dụng","reference":"Chương V, mục 1.2 b)","requirement":"Hàng hóa, vật liệu, vật tư sử dụng cho hàng hóa phải mới, chưa qua sử dụng."},{"item":"Chung - Hướng dẫn vận hành, chạy thử","quote":"Nhà thầu phải tổ chức hướng dẫn vận hành và chạy thử trong 02","reference":"Chương V, mục 3 và ghi chú cuối mục 1.2.3","requirement":"Nhà thầu phải tổ chức hướng dẫn vận hành và chạy thử trong 02 giờ để kiểm tra, nghiệm thu, mọi chi phí liên quan do nhà thầu chịu."},{"item":"Hạng mục 1-3: Phạm vi cung cấp","quote":"Máy phát điện 3 pha 200kVA (kèm tủ ATS)","reference":"Chương V, mục 1.2, bảng tóm tắt hạng mục 1-3","requirement":"Gồm máy phát điện 3 pha 10 kVA, 36 kVA và 200 kVA, mỗi loại kèm tủ ATS."},{"item":"Máy 10 kVA: Nhà sản xuất, nước sản xuất, kiểu/model (máy)","quote":"Nhà thầu khai báo","reference":"Chương V, mục 1.2.1, I.1-I.3","requirement":"Nhà thầu khai báo."},{"item":"Máy 10 kVA: Tiêu chuẩn quản lý chất lượng","quote":"ISO 9001:2015, ISO","reference":"Chương V, mục 1.2.1, I.4","requirement":"ISO 9001:2015, ISO 14001:2015 hoặc tương đương."},{"item":"Máy 10 kVA: Chủng loại máy","quote":"Diesel, ghép đồng trục,","reference":"Chương V, mục 1.2.1, I.5","requirement":"Máy phát điện động cơ Diesel, ghép đồng trục, không chổi than và có thùng giảm âm."},{"item":"Máy 10 kVA: Số pha, hệ số công suất, điện áp, tần số","quote":"220V/380V","reference":"Chương V, mục 1.2.1, I.6-I.9","requirement":"03 pha; hệ số công suất 0,8 (chấp nhận cao hơn); điện áp ngõ ra 220V/380V; tần số 50 Hz."},{"item":"Máy 10 kVA: Điều chỉnh điện áp","quote":"± 1% từ không tải đến","reference":"Chương V, mục 1.2.1, I.10","requirement":"± 1% từ không tải đến đầy tải ở điều kiện tải tĩnh với tần số thay đổi từ -5% đến +20% so với giá trị định mức."},{"item":"Máy 10 kVA: Công suất","quote":"≥ 10 kVA","reference":"Chương V, mục 1.2.1, I.11-I.12","requirement":"Công suất định mức ≥ 10 kVA; công suất dự phòng ≥ 11 kVA."},{"item":"Máy 10 kVA: Nhiên liệu và thùng nhiên liệu","quote":"≥ 35 lít ± 5%","reference":"Chương V, mục 1.2.1, I.13-I.14","requirement":"Dầu Diesel; dung tích thùng nhiên liệu ≥ 35 lít ± 5%."},{"item":"Máy 10 kVA: Tiêu hao nhiên liệu","quote":"Chạy tải 75%: ≤ 2,6 L/h","reference":"Chương V, mục 1.2.1, I.15","requirement":"Tải 100%: ≤ 3,5 L/h ± 5%; tải 75%: ≤ 2,6 L/h ± 5%; tải 50%: ≤ 1,8 L/h ± 5%."},{"item":"Máy 10 kVA: Dung tích dầu bôi trơn","quote":"≥ 6,7 lít","reference":"Chương V, mục 1.2.1, I.16","requirement":"≥ 6,7 lít."},{"item":"Máy 10 kVA: Độ ồn, thùng giảm âm, cấp bảo vệ","quote":"≤ 65 dB ± 5 dB","reference":"Chương V, mục 1.2.1, I.17-I.18, I.20","requirement":"Độ ồn (75% tải, 7 m) ≤ 65 dB ± 5 dB; có thùng giảm/cách âm; cấp bảo vệ IP23."},{"item":"Máy 10 kVA: Bộ chuyển nguồn tự động (ATS)","quote":"Bộ chuyển nguồn tự","reference":"Chương V, mục 1.2.1, I.19","requirement":"Có ATS đặt trong vỏ máy phát điện. Dòng định mức ATS không nêu."},{"item":"Máy 10 kVA: Kích thước, trọng lượng","quote":null,"reference":"Chương V, mục 1.2.1, I.21-I.22","requirement":"Nhà thầu khai báo."},{"item":"Máy 10 kVA: Động cơ - nhà sản xuất, nước sản xuất, model","quote":"Nhà thầu khai báo","reference":"Chương V, mục 1.2.1, II.1-II.3","requirement":"Nhà thầu khai báo."},{"item":"Máy 10 kVA: Động cơ - loại, nạp khí, phun, điều tốc, bố trí","quote":"Động cơ Diesel 4 thì","reference":"Chương V, mục 1.2.1, II.4-II.7, II.9","requirement":"Động cơ Diesel 4 thì; nạp khí tự nhiên; phun trực tiếp; bộ điều tốc điện tử hoặc cơ khí; bố trí thẳng hàng."},{"item":"Máy 10 kVA: Động cơ - số xy lanh và dung tích xy lanh (theo hiệu chỉnh)","quote":"Số xy lanh ≤ 3","reference":"Quyết định 2766/QĐ-PCST, Điều 1 mục 1, Stt 1 (trang 88, mục II.8 và II.11)","requirement":"Theo Quyết định 2766/QĐ-PCST ngày 06/11/2023, số xy lanh ≤ 3 và tổng dung tích xy lanh ≤ 1,3 lít ± 5%. Bảng gốc ghi ≥ 3 và ≥ 1,3 lít ± 5%."},{"item":"Máy 10 kVA: Động cơ - tốc độ, công suất","quote":"≥ 9,9 kW ± 5%","reference":"Chương V, mục 1.2.1, II.12-II.14","requirement":"Tốc độ quay ≥ 1500 rpm ± 5%; công suất định mức ≥ 9,9 kW ± 5%; công suất dự phòng ≥ 11 kW ± 5%."},{"item":"Máy 10 kVA: Động cơ - khởi động, làm mát","quote":"Đề điện","reference":"Chương V, mục 1.2.1, II.15-II.16","requirement":"Khởi động đề điện; làm mát bằng nước, dung tích nước làm mát ≥ 1,8 lít ± 5%."},{"item":"Máy 10 kVA: Đầu phát - nhà sản xuất, nước sản xuất, model","quote":"Nhà thầu khai báo","reference":"Chương V, mục 1.2.1, III.1-III.3","requirement":"Nhà thầu khai báo."},{"item":"Máy 10 kVA: Đầu phát - cấu hình","quote":"A.V.R (điện tử)","reference":"Chương V, mục 1.2.1, III.4-III.9","requirement":"Số cực ≥ 4; tự kích từ, không chổi than; AVR điện tử; một ổ trục; kết nối trực tiếp qua đĩa mềm; cấp bảo vệ IP23 (theo IEC-34-5)."},{"item":"Máy 10 kVA: Hệ thống điều khiển","quote":"Màn hình lớn có đèn","reference":"Chương V, mục 1.2.1, IV.1-IV.11","requirement":"Nhà sản xuất, nước sản xuất, model, kích thước do nhà thầu khai báo. Màn hình lớn có đèn nền. Hiển thị: điện áp LN/LL, dòng L1-L3, tần số, công suất (kW, kVA, kVAr, kWh, kVAh, kVArh), vòng quay, áp lực nhớt, nhiệt độ nước, giờ vận hành, điện áp sạc, điện áp bình ắc-quy, mức nhiên liệu thấp. Cảnh báo: tắt máy cùng hiển thị, điện áp cao/thấp, tần số cao/thấp, quá tải, nhiệt độ nước cao, áp lực nhớt thấp."},{"item":"Máy 10 kVA: Bảo hành, tài liệu","quote":"Bao gồm tiếng Việt","reference":"Chương V, mục 1.2.1, V-VI","requirement":"Bảo hành ≥ 12 tháng; tài liệu hướng dẫn vận hành bằng tiếng Việt hoặc tiếng Anh."},{"item":"Máy 36 kVA: Nhà sản xuất, nước sản xuất, kiểu/model (máy)","quote":"Nhà thầu khai báo","reference":"Chương V, mục 1.2.2, I.1-I.3","requirement":"Nhà thầu khai báo."},{"item":"Máy 36 kVA: Tiêu chuẩn quản lý chất lượng","quote":"ISO 9001:2015, ISO","reference":"Chương V, mục 1.2.2, I.4","requirement":"ISO 9001:2015, ISO 14001:2015 hoặc tương đương."},{"item":"Máy 36 kVA: Chủng loại máy","quote":"Diesel, ghép đồng trục,","reference":"Chương V, mục 1.2.2, I.5","requirement":"Máy phát điện động cơ Diesel, ghép đồng trục, không chổi than và có thùng giảm âm."},{"item":"Máy 36 kVA: Số pha, hệ số công suất, điện áp, tần số","quote":"220V/380V","reference":"Chương V, mục 1.2.2, I.6-I.9","requirement":"03 pha; hệ số công suất 0,8 (chấp nhận cao hơn); điện áp ngõ ra 220V/380V; tần số 50 Hz."},{"item":"Máy 36 kVA: Điều chỉnh điện áp","quote":"± 1% từ không tải đến","reference":"Chương V, mục 1.2.2, I.10","requirement":"± 1% từ không tải đến đầy tải ở điều kiện tải tĩnh với tần số thay đổi từ -5% đến +20% so với giá trị định mức."},{"item":"Máy 36 kVA: Công suất","quote":"≥ 39,6 kVA","reference":"Chương V, mục 1.2.2, I.11-I.12","requirement":"Công suất định mức ≥ 36 kVA; công suất dự phòng ≥ 39,6 kVA."},{"item":"Máy 36 kVA: Nhiên liệu và thùng nhiên liệu","quote":"≥ 80 lít ± 5%","reference":"Chương V, mục 1.2.2, I.13-I.14","requirement":"Dầu Diesel; dung tích thùng nhiên liệu ≥ 80 lít ± 5%."},{"item":"Máy 36 kVA: Tiêu hao nhiên liệu","quote":"Chạy tải 50%: ≤ 4,5 L/h","reference":"Chương V, mục 1.2.2, I.15","requirement":"Tải 100%: ≤ 8,5 L/h ± 5%; tải 75%: ≤ 6,5 L/h ± 5%; tải 50%: ≤ 4,5 L/h ± 5%."},{"item":"Máy 36 kVA: Dung tích dầu bôi trơn","quote":"≥ 8 lít","reference":"Chương V, mục 1.2.2, I.16","requirement":"≥ 8 lít."},{"item":"Máy 36 kVA: Độ ồn, thùng giảm âm, cấp bảo vệ","quote":"≤ 75 dB ± 5 dB","reference":"Chương V, mục 1.2.2, I.17-I.18, I.20","requirement":"Độ ồn (75% tải, 7 m) ≤ 75 dB ± 5 dB; có thùng giảm/cách âm; cấp bảo vệ IP23."},{"item":"Máy 36 kVA: Bộ chuyển nguồn tự động (ATS)","quote":"Bộ chuyển nguồn tự","reference":"Chương V, mục 1.2.2, I.19","requirement":"Có ATS đặt trong vỏ máy phát điện. Dòng định mức ATS không nêu."},{"item":"Máy 36 kVA: Kích thước, trọng lượng","quote":null,"reference":"Chương V, mục 1.2.2, I.21-I.22","requirement":"Nhà thầu khai báo."},{"item":"Máy 36 kVA: Động cơ - nhà sản xuất, nước sản xuất, model","quote":"Nhà thầu khai báo","reference":"Chương V, mục 1.2.2, II.1-II.3","requirement":"Nhà thầu khai báo."},{"item":"Máy 36 kVA: Động cơ - loại, nạp khí, phun, điều tốc, bố trí","quote":"Hệ thống tăng áp khí nạp","reference":"Chương V, mục 1.2.2, II.4-II.7, II.9","requirement":"Động cơ Diesel 4 thì; hệ thống tăng áp khí nạp; phun trực tiếp; điều tốc cơ khí hoặc điện tử; bố trí thẳng hàng."},{"item":"Máy 36 kVA: Động cơ - số xy lanh (theo hiệu chỉnh)","quote":"Số xy lanh ≥ 3","reference":"Quyết định 2766/QĐ-PCST, Điều 1 mục 1, Stt 2 (trang 91, mục II.8)","requirement":"Theo Quyết định 2766/QĐ-PCST ngày 06/11/2023, số xy lanh ≥ 3. Bảng gốc ghi \"<3\"."},{"item":"Máy 36 kVA: Động cơ - dung tích xy lanh, tốc độ, công suất","quote":"< 2,9 (lít) ± 5%","reference":"Chương V, mục 1.2.2, II.11-II.14","requirement":"Tổng dung tích xy lanh < 2,9 lít ± 5%; tốc độ quay 1500 rpm ± 5%; công suất định mức ≥ 38 kW ± 5%; công suất dự phòng ≥ 42 kW ± 5%."},{"item":"Máy 36 kVA: Động cơ - khởi động, làm mát","quote":"Đề điện, 3.2kW, 12V","reference":"Chương V, mục 1.2.2, II.15-II.16","requirement":"Đề điện 3.2kW, 12V; làm mát bằng nước, dung tích nước làm mát ≥ 5.7 lít ± 5%."},{"item":"Máy 36 kVA: Động cơ - tiêu chuẩn","quote":"ISO 8528-5, RoHS 2","reference":"Chương V, mục 1.2.2, II.17","requirement":"ISO 8528-5, RoHS 2 (2011/65/EU), ISO 9001, ISO 14001 hoặc tương đương."},{"item":"Máy 36 kVA: Đầu phát - nhà sản xuất, nước sản xuất, model","quote":"Nhà thầu khai báo","reference":"Chương V, mục 1.2.2, III.1-III.3","requirement":"Nhà thầu khai báo."},{"item":"Máy 36 kVA: Đầu phát - cấu hình","quote":"A.V.R (điện tử)","reference":"Chương V, mục 1.2.2, III.4-III.9","requirement":"Số cực ≥ 4; tự kích từ, không chổi than; AVR điện tử; một ổ trục; kết nối trực tiếp qua đĩa mềm; cấp bảo vệ IP23 (theo IEC-34-5)."},{"item":"Máy 36 kVA: Đầu phát - tiêu chuẩn","quote":"CEI 2-3, IEC 34-1, EN","reference":"Chương V, mục 1.2.2, III.10","requirement":"CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, NF 51.111, NEMA MG 1-2011, ISO 8528-3, UL1446, UL 1004/4, CAN/CSA-C22.2 No14-95-No100-95 hoặc tương đương."},{"item":"Máy 36 kVA: Hệ thống điều khiển","quote":"Màn hình lớn có đèn nền","reference":"Chương V, mục 1.2.2, IV.1-IV.11","requirement":"Nhà sản xuất, nước sản xuất, model, kích thước do nhà thầu khai báo. Màn hình lớn có đèn nền. Chức năng hiển thị và cảnh báo như máy 10 kVA."},{"item":"Máy 36 kVA: Bảo hành, tài liệu","quote":"Bao gồm tiếng Việt hoặc","reference":"Chương V, mục 1.2.2, V-VI","requirement":"Bảo hành ≥ 12 tháng; tài liệu hướng dẫn vận hành bằng tiếng Việt hoặc tiếng Anh."},{"item":"Máy 200 kVA: Nhà sản xuất, nước sản xuất, kiểu/model (máy)","quote":"Nhà thầu khai báo","reference":"Chương V, mục 1.2.3, I.1-I.3","requirement":"Nhà thầu khai báo."},{"item":"Máy 200 kVA: Tiêu chuẩn quản lý chất lượng","quote":"ISO 9001:2015, ISO","reference":"Chương V, mục 1.2.3, I.4","requirement":"ISO 9001:2015, ISO 14001:2015 hoặc tương đương."},{"item":"Máy 200 kVA: Chủng loại máy","quote":"Máy phát điện đồng bộ,","reference":"Chương V, mục 1.2.3, I.5","requirement":"Máy phát điện đồng bộ, ghép đồng trục, không chổi than."},{"item":"Máy 200 kVA: Số pha, hệ số công suất, điện áp, tần số","quote":"220V/380V","reference":"Chương V, mục 1.2.3, I.6-I.9","requirement":"3 pha; hệ số công suất 0,8 (chấp nhận cao hơn); điện áp ngõ ra 220V/380V; tần số 50 Hz."},{"item":"Máy 200 kVA: Điều chỉnh điện áp","quote":"± 1% từ không tải đến","reference":"Chương V, mục 1.2.3, I.10","requirement":"± 1% từ không tải đến đầy tải ở điều kiện tải tĩnh với tần số thay đổi từ -5% đến +20% so với giá trị định mức."},{"item":"Máy 200 kVA: Công suất","quote":"≥ 220 kVA","reference":"Chương V, mục 1.2.3, I.11-I.12","requirement":"Công suất định mức ≥ 200 kVA; công suất dự phòng ≥ 220 kVA."},{"item":"Máy 200 kVA: Nhiên liệu và thùng nhiên liệu","quote":"≥ 330 lít ± 5%","reference":"Chương V, mục 1.2.3, I.13-I.14","requirement":"Dầu Diesel; dung tích thùng nhiên liệu ≥ 330 lít ± 5%."},{"item":"Máy 200 kVA: Tiêu hao nhiên liệu","quote":"Chạy tải 100%: ≤ 38 L/h","reference":"Chương V, mục 1.2.3, I.15","requirement":"Tải 100%: ≤ 38 L/h ± 5%; tải 75%: ≤ 29,9 L/h ± 5%; tải 50%: ≤ 19,6 L/h ± 5%."},{"item":"Máy 200 kVA: Dầu bôi trơn","quote":"≥ 32 lít","reference":"Chương V, mục 1.2.3, I.16-I.17","requirement":"Dung tích dầu bôi trơn ≥ 32 lít; tiêu hao dầu bôi trơn ≤ 0,1% lượng tiêu hao dầu."},{"item":"Máy 200 kVA: Độ ồn, thùng giảm âm, cấp bảo vệ","quote":"≤ 85 dB ± 5 dB","reference":"Chương V, mục 1.2.3, I.18-I.19, I.21","requirement":"Độ ồn (75% tải, 7 m) ≤ 85 dB ± 5 dB; có thùng giảm/cách âm; cấp bảo vệ IP23."},{"item":"Máy 200 kVA: Bộ chuyển nguồn tự động (ATS)","quote":"Có, nhà thầu nêu rõ (ký","reference":"Chương V, mục 1.2.3, I.20","requirement":"Có ATS đặt trong vỏ máy phát điện; nhà thầu nêu rõ ký mã hiệu, nhà sản xuất, xuất xứ. Dòng định mức ATS không nêu."},{"item":"Máy 200 kVA: Kích thước, trọng lượng","quote":null,"reference":"Chương V, mục 1.2.3, I.22-I.23","requirement":"Nhà thầu khai báo."},{"item":"Máy 200 kVA: Động cơ - nhà sản xuất, nước sản xuất, model","quote":"Nhà thầu khai báo","reference":"Chương V, mục 1.2.3, II.1-II.3","requirement":"Nhà thầu khai báo."},{"item":"Máy 200 kVA: Động cơ - loại, phun, nạp khí, điều tốc, bố trí","quote":"Động cơ Diesel 4 thì","reference":"Chương V, mục 1.2.3, II.4-II.7, II.9","requirement":"Động cơ Diesel 4 thì; phun trực tiếp; nạp khí Turbocharged after cooler; bộ điều tốc kiểu điện tử; bố trí kiểu thẳng hàng."},{"item":"Máy 200 kVA: Động cơ - số xy lanh, dung tích, tốc độ","quote":"< 6,8 (lít) ± 5%","reference":"Chương V, mục 1.2.3, II.8, II.11-II.12","requirement":"Số xy lanh < 6; tổng dung tích xy lanh < 6,8 lít ± 5%; tốc độ quay 1500 rpm ± 5%."},{"item":"Máy 200 kVA: Động cơ - công suất","quote":"≥ 202 kW ± 5%","reference":"Chương V, mục 1.2.3, II.13-II.14","requirement":"Công suất định mức ≥ 184 kW ± 5%; công suất dự phòng ≥ 202 kW ± 5%."},{"item":"Máy 200 kVA: Động cơ - khởi động, làm mát","quote":"Đề điện, 3.2kW, 12V","reference":"Chương V, mục 1.2.3, II.15-II.16","requirement":"Đề điện 3.2kW, 12V; làm mát bằng nước, dung tích nước làm mát ≥ 11,3 lít ± 5%."},{"item":"Máy 200 kVA: Động cơ - tiêu chuẩn","quote":"ISO 8528-5, RoHS 2","reference":"Chương V, mục 1.2.3, II.17","requirement":"ISO 8528-5, RoHS 2 (2011/65/EU), ISO 9001, ISO 14001 hoặc tương đương."},{"item":"Máy 200 kVA: Đầu phát - nhà sản xuất, nước sản xuất, model","quote":"Nhà thầu khai báo","reference":"Chương V, mục 1.2.3, III.1-III.3","requirement":"Nhà thầu khai báo."},{"item":"Máy 200 kVA: Đầu phát - cấu hình","quote":"A.V.R (điện tử)","reference":"Chương V, mục 1.2.3, III.4-III.9","requirement":"Số cực ≥ 4; tự kích từ, không chổi than; AVR điện tử; một ổ trục; kết nối trực tiếp qua đĩa mềm; cấp bảo vệ IP23."},{"item":"Máy 200 kVA: Đầu phát - tiêu chuẩn","quote":"CEI 2-3, IEC 34-1, EN","reference":"Chương V, mục 1.2.3, III.10","requirement":"CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, NF 51.111, NEMA MG 1-2011, ISO 8528-3, UL1446, UL 1004/4, CAN/CSA-C22.2 No14-95-No100-95 hoặc tương đương."},{"item":"Máy 200 kVA: Hệ thống điều khiển","quote":"Màn hình LCD 4 dòng,","reference":"Chương V, mục 1.2.3, IV.1-IV.11","requirement":"Nhà sản xuất, nước sản xuất, model, kích thước do nhà thầu khai báo. Màn hình LCD 4 dòng, có đèn nền. Chức năng hiển thị và cảnh báo như máy 10 kVA."},{"item":"Máy 200 kVA: Bảo hành, tài liệu","quote":"Bao gồm tiếng Việt","reference":"Chương V, mục 1.2.3, V-VI","requirement":"Bảo hành ≥ 12 tháng; tài liệu hướng dẫn vận hành bằng tiếng Việt hoặc tiếng Anh."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:25:32.930Z"}},"IB2300294855":{"u":"2026-11-03T18:56:16.56+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5 (sau hieu chinh) va PAKT.rar), chưa phân tích cả HSMT.","Chương V không nêu công suất, động cơ, alternator, bộ điều khiển, điện áp, tần số, vỏ cách âm, bồn nhiên liệu, ATS hay cáp của tổ máy phát điện; các thông số này nằm trong Phương án kỹ thuật (PAKT) kèm Quyết định 1686/QĐ-PCTP, chưa có trong văn bản được cung cấp.","Gói thầu là sửa chữa lớn và cung cấp vật vật tư thiết bị cho máy phát điện, không phải mua mới tổ máy; chỉ có vật tư B cấp (lọc, nhớt, nước giải nhiệt, phụ gia, ECU FPT, roăng, kim phun) có tên trong bảng.","Bảng vật tư bị tách dòng do định dạng PDF; cột Nhà thầu chào để trống do nhà thầu tự điền.","Phần lớn nội dung Chương V là điều kiện chung về thi công, an toàn, nghiệm thu nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"GTSCL10-2024: Cung cấp VTTB, sửa chữa Máy phát điện năm 2024","notifyNo":"IB2300294855","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Bảng VTTB B cấp: Lọc dầu sơ cấp","quote":"Lọc dầu sơ cấp\n(Donaldson hoặc\ntương đương)","reference":"Chương V, mục I.2 (Bảng tổng hợp chi phí vật tư A cấp và B cấp), STT 1","requirement":"Lọc dầu sơ cấp (Donaldson hoặc tương đương), đơn vị Cái, khối lượng 1, thuộc loại vật tư B cấp"},{"item":"Bảng VTTB B cấp: Lọc dầu thứ cấp","quote":"Lọc dầu thứ cấp\n(Donaldson hoặc\ntương đương)","reference":"Chương V, mục I.2 (Bảng tổng hợp chi phí vật tư A cấp và B cấp), STT 2","requirement":"Lọc dầu thứ cấp (Donaldson hoặc tương đương), đơn vị Cái, khối lượng 1, thuộc loại vật tư B cấp"},{"item":"Bảng VTTB B cấp: Lọc nhớt","quote":"Lọc nhớt\n(Donaldson hoặc\ntương đương)","reference":"Chương V, mục I.2 (Bảng tổng hợp chi phí vật tư A cấp và B cấp), STT 3","requirement":"Lọc nhớt (Donaldson hoặc tương đương), đơn vị Cái, khối lượng 2, thuộc loại vật tư B cấp"},{"item":"Bảng VTTB B cấp: Lọc gió","quote":"Lọc gió\n(Donaldson hoặc\ntương đương)","reference":"Chương V, mục I.2 (Bảng tổng hợp chi phí vật tư A cấp và B cấp), STT 4","requirement":"Lọc gió (Donaldson hoặc tương đương), đơn vị Cái, khối lượng 1, thuộc loại vật tư B cấp"},{"item":"Bảng VTTB B cấp: Nhớt động cơ","quote":"Nhớt động cơ\n15W-40 (Caltex\nhoặc tương\nđương)","reference":"Chương V, mục I.2 (Bảng tổng hợp chi phí vật tư A cấp và B cấp), STT 5","requirement":"Nhớt động cơ 15W-40 (Caltex hoặc tương đương), đơn vị Lít, khối lượng 36, thuộc loại vật tư B cấp"},{"item":"Bảng VTTB B cấp: Nước giải nhiệt","quote":"Nước giải nhiệt\nbình 18lít (Việt Bình\nNam)","reference":"Chương V, mục I.2 (Bảng tổng hợp chi phí vật tư A cấp và B cấp), STT 6","requirement":"Nước giải nhiệt bình 18 lít (Việt Bình Nam), khối lượng 4, thuộc loại vật tư B cấp"},{"item":"Bảng VTTB B cấp: Phụ gia làm mát","quote":"Phụ gia làm mát\nDCA bình 1.8lít","reference":"Chương V, mục I.2 (Bảng tổng hợp chi phí vật tư A cấp và B cấp), STT 7","requirement":"Phụ gia làm mát DCA bình 1.8 lít, đơn vị Bình, khối lượng 3, thuộc loại vật tư B cấp"},{"item":"Bảng VTTB B cấp: Hộp điều khiển (ECU) động cơ","quote":"Hộp điều khiển\n(ECU) động cơ\nFPT (8094789)","reference":"Chương V, mục I.2 (Bảng tổng hợp chi phí vật tư A cấp và B cấp), STT 8","requirement":"Hộp điều khiển (ECU) động cơ FPT, mã 8094789, đơn vị Gói, khối lượng 1, thuộc loại vật tư B cấp"},{"item":"Bảng VTTB B cấp: Roăng làm kín hộp ECU","quote":"Roăng làm kín\nhộp ECU","reference":"Chương V, mục I.2 (Bảng tổng hợp chi phí vật tư A cấp và B cấp), STT 9","requirement":"Roăng làm kín hộp ECU, đơn vị Cái, khối lượng 1, thuộc loại vật tư B cấp"},{"item":"Bảng VTTB B cấp: Kim phun trong Bec dầu","quote":"Kim phun trong\nBec dầu","reference":"Chương V, mục I.2 (Bảng tổng hợp chi phí vật tư A cấp và B cấp), STT 10","requirement":"Kim phun trong Bec dầu, đơn vị Cây, khối lượng 2, thuộc loại vật tư B cấp"},{"item":"Vật tư thiết bị: Tình trạng","quote":"Tất cả các loại vật liệu, vật tư thiết bị thi công công trình đều phải mới 100%.","reference":"Chương V, phần II.A, mục 14.4","requirement":"Tất cả các loại vật liệu, vật tư thiết bị thi công công trình đều phải mới 100%"},{"item":"Vật tư thiết bị: Tiêu chuẩn áp dụng","quote":"phải đáp ứng được yêu cầu\nkiểm tra theo tiêu chuẩn Việt Nam, Tiêu chuẩn ngành và quy định của Tập\nđoàn Điện lực Việt Nam, Tổng Công ty Điện lực TP.HCM","reference":"Chương V, phần II.A, mục 14.1","requirement":"Vật tư thiết bị phải đáp ứng kiểm tra theo tiêu chuẩn Việt Nam, Tiêu chuẩn ngành và quy định của Tập đoàn Điện lực Việt Nam, Tổng Công ty Điện lực TP.HCM"},{"item":"Vật tư thiết bị: Tiêu chuẩn kỹ thuật theo thiết kế","quote":"Tất cả vật liệu, vật tư thiết bị sử dụng trong thi công công trình phải theo\nđúng tiêu chuẩn kỹ thuật nêu trong hồ sơ thiết kế, tiêu chuẩn Việt Nam tương\nứng và tiêu chuẩn kỹ thuật do Công ty Điện lực TP.HCM (nay là Tổng Công ty\nĐiện lực TP.HCM).","reference":"Chương V, phần II.A, mục 14.3","requirement":"Vật liệu, vật tư thiết bị phải theo đúng tiêu chuẩn kỹ thuật nêu trong hồ sơ thiết kế, tiêu chuẩn Việt Nam tương ứng và tiêu chuẩn kỹ thuật của Công ty Điện lực TP.HCM (nay là Tổng Công ty Điện lực TP.HCM)"},{"item":"Vật tư thiết bị: Chứng từ xuất xưởng","quote":"Có chứng từ xuất xưởng của Nhà sản xuất.","reference":"Chương V, phần II.A, mục 14.4","requirement":"Có chứng từ xuất xưởng của Nhà sản xuất"},{"item":"Vật tư thiết bị: Hồ sơ chứng nhận nguồn gốc, xuất xứ, chất lượng","quote":"Nhà thầu phải nộp bộ hồ sơ chứng nhận nguồn gốc, xuất xứ và chất lượng\n(gồm: tài liệu mô tả kỹ thuật, tài liệu hướng dẫn lắp đặt vận hành, tài liệu\nhướng dẫn bảo trì, giấy chứng nhận chất lượng, giấy chứng nhận nguồn gốc\nxuất xứ, tờ khai hải quan (đối với VTTB nhập khẩu), Biên bản thử nghiệm, …)","reference":"Chương V, phần II.A, mục 14.2","requirement":"Nhà thầu nộp bộ hồ sơ chứng nhận nguồn gốc, xuất xứ và chất lượng gồm tài liệu mô tả kỹ thuật, tài liệu hướng dẫn lắp đặt vận hành, tài liệu hướng dẫn bảo trì, giấy chứng nhận chất lượng, giấy chứng nhận nguồn gốc xuất xứ, tờ khai hải quan (đối với VTTB nhập khẩu), biên bản thử nghiệm, để Kỹ sư giám sát chấp thuận trước khi vận chuyển đến công trường"},{"item":"Vật tư thiết bị: Thử nghiệm nghiệm thu","quote":"Chủ đầu tư có quyền yêu cầu nhà thầu trúng thầu thực hiện thử nghiệm nghiệm\nthu vật tư thiết bị khi thấy nghi ngờ về chất lượng.","reference":"Chương V, mục I.2","requirement":"Chủ đầu tư có quyền yêu cầu nhà thầu trúng thầu thực hiện thử nghiệm nghiệm thu vật tư thiết bị khi nghi ngờ về chất lượng; nhà thầu dự trù chi phí trong giá chào thầu"},{"item":"Bảo hành","quote":"Nhà thầu phải chịu trách nhiệm bảo hành công trình và VTTB tối thiểu 36\ntháng kể từ ngày nghiệm thu bàn giao đưa vào sử dụng.","reference":"Chương V, phần II.B","requirement":"Bảo hành công trình và VTTB tối thiểu 36 tháng kể từ ngày nghiệm thu bàn giao đưa vào sử dụng"},{"item":"Quy cách kỹ thuật VTTB B cấp","quote":"Quy cách kỹ thuật vật tư thiết bị B cấp: Theo phụ lục đính kèm về tiêu\nchuẩn kỹ thuật (phần thuyết minh phương án kỹ thuật dự toán được duyệt\nban hành kèm theo Quyết định số 1686/QĐ-PCTP ngày 24/08/2023)","reference":"Chương V, mục I.2","requirement":"Quy cách kỹ thuật theo phụ lục tiêu chuẩn kỹ thuật (thuyết minh phương án kỹ thuật dự toán được duyệt, Quyết định số 1686/QĐ-PCTP ngày 24/08/2023); các thông số chi tiết không nằm trong văn bản này"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:56:15.705Z"}},"IB2300296794":{"u":"2026-11-03T09:16:43.926+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V GÓI 03.pdf), chưa phân tích cả HSMT.","Bản văn bản trích từ PDF có lỗi nhận dạng (OCR): dấu \"+\" trong \"+ 1%\" có thể là \"±\"; ký hiệu \">\" có thể là \"≥\"; đơn vị m³/min bị lỗi ký tự. Đã giữ nguyên trong trường quote.","Phần giới thiệu ghi tên gói thầu là \"công suất > 20KVA\", trong khi tiêu đề gói ghi \"≥ 20KVA\".","Một số dòng bị ngắt giữa trang/dòng nên một số quote để null do không thể sao chép nguyên văn chính xác.","Văn bản không nêu số lượng tổ máy, ATS, cáp, mức ồn, phạm vi lắp đặt, CO/CQ hoặc tiêu chuẩn cụ thể cho tổ máy."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Mua sắm máy phát điện công suất ≥ 20KVA","notifyNo":"IB2300296794","generatorCapacity":"20 kVA liên tục (công suất tối đa không tải 22 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chất lượng","quote":"Chất lượng: Mới 100%.","reference":"Chương V, mục 2.b, STT 1","requirement":"Mới 100%"},{"item":"Năm sản xuất","quote":"Năm sản xuất: Năm 2023 trở về sau.","reference":"Chương V, mục 2.b, STT 1","requirement":"Năm 2023 trở về sau"},{"item":"Xuất xứ","quote":"Hàng hóa và dịch vụ được cung cấp phải có xuất xứ rõ ràng bao gồm: Tên\nhãng sản xuất, Tên nước sản xuất, Tên và mã hiệu của thiết bị, năm sản xuất.","reference":"Chương V, mục 2.a","requirement":"Hàng hóa phải có xuất xứ rõ ràng gồm tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; mỗi danh mục chỉ đề xuất 01 xuất xứ"},{"item":"Tổ máy: Công suất liên tục","quote":"Công suất liên tục: 20 kVA + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"20 kVA ± 1% (văn bản ghi \"+ 1%\")"},{"item":"Tổ máy: Công suất tối đa không tải","quote":"Công suất tối đa không tải: 22 kVA","reference":"Chương V, mục 2.b, STT 1","requirement":"22 kVA"},{"item":"Tổ máy: Điện áp","quote":"Diện áp: 400 V + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"400 V ± 1% (văn bản ghi \"+ 1%\")"},{"item":"Tổ máy: Tần số","quote":"Tần số: 50 Hz","reference":"Chương V, mục 2.b, STT 1","requirement":"50 Hz"},{"item":"Tổ máy: Hệ số công suất","quote":"Hệ số công suất: > 0,8cosg","reference":"Chương V, mục 2.b, STT 1","requirement":"> 0,8 cosφ"},{"item":"Tổ máy: Kích thước (Dài x Rộng x Cao)","quote":"Kích thước (Dài x Rộng x Cao): (1660 x 770 x 1330) mm +\n1%","reference":"Chương V, mục 2.b, STT 1","requirement":"(1660 x 770 x 1330) mm ± 1%"},{"item":"Tổ máy: Trọng lượng","quote":"Trọng lượng: 680 kg + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"680 kg ± 1%"},{"item":"Đầu máy phát: Loại","quote":"Loại máy phát điện: STAMFORD hoặc tương đương","reference":"Chương V, mục 2.b, STT 1","requirement":"STAMFORD hoặc tương đương"},{"item":"Đầu máy phát: Công suất hoạt động cơ bản","quote":"Công suât hoạt động cơ ban: >20kVA","reference":"Chương V, mục 2.b, STT 1","requirement":"> 20 kVA"},{"item":"Đầu máy phát: Công suất tối đa không tải","quote":"Công suất tối đa không tải: 22 kVA","reference":"Chương V, mục 2.b, STT 1","requirement":"22 kVA"},{"item":"Đầu máy phát: Kết nối","quote":"Kết nối: Kết nối mạng sao","reference":"Chương V, mục 2.b, STT 1","requirement":"Kết nối mạng sao"},{"item":"Đầu máy phát: Pha","quote":"Pha: 3PH+N hoặc tương đương","reference":"Chương V, mục 2.b, STT 1","requirement":"3PH+N hoặc tương đương"},{"item":"Đầu máy phát: Cấp bảo vệ IP","quote":"IP bảo vệ: > IP23","reference":"Chương V, mục 2.b, STT 1","requirement":"≥ IP23 (văn bản ghi \"> IP23\")"},{"item":"Đầu máy phát: Bộ điều chỉnh điện tử (AVR)","quote":"Bộ điều chỉnh điện tử: AS540 hoặc tương đương","reference":"Chương V, mục 2.b, STT 1","requirement":"AS540 hoặc tương đương"},{"item":"Đầu máy phát: Độ chính xác","quote":"Độ chính xác: +] %","reference":"Chương V, mục 2.b, STT 1","requirement":"± 1% (văn bản ghi \"+] %\")"},{"item":"Khung cơ sở: Bình nhiên liệu tiêu chuẩn","quote":"Bình chứa nhiên liệu tiêu chuẩn: 50 lít + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"50 lít ± 1%"},{"item":"Khung cơ sở: Bình nhiên liệu lựa chọn","quote":"Bình chứa nhiên liệu lựa chọn: 600 lít + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"600 lít ± 1%"},{"item":"Mái che và giảm thanh: Đường kính đầu ra bộ giảm thanh","quote":"Đường kính đầu ra của bộ giảm thanh: 50 mm + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"50 mm ± 1%"},{"item":"Động cơ: Loại","quote":"Loại động cơ: PERKINS hoặc tương đương","reference":"Chương V, mục 2.b, STT 1","requirement":"PERKINS hoặc tương đương"},{"item":"Động cơ: Số xy lanh","quote":"Số xy lanh: > 4 cái","reference":"Chương V, mục 2.b, STT 1","requirement":"≥ 4 cái (văn bản ghi \"> 4 cái\")"},{"item":"Động cơ: Tốc độ","quote":"Tốc độ: 1500 vòng/phút + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"1500 vòng/phút ± 1%"},{"item":"Động cơ: Dung tích","quote":"Dung tích động cơ: 2,22 lít + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"2,22 lít ± 1%"},{"item":"Động cơ: Khí nạp","quote":"Khí nạp: Hút khí tự nhiên","reference":"Chương V, mục 2.b, STT 1","requirement":"Hút khí tự nhiên"},{"item":"Động cơ: Điện áp tiêu chuẩn","quote":"Điện áp tiêu chuẩn: 12 VDC","reference":"Chương V, mục 2.b, STT 1","requirement":"12 VDC"},{"item":"Động cơ: Điện áp tùy chỉnh","quote":"Điện áp tùy chỉnh: 24 VDC","reference":"Chương V, mục 2.b, STT 1","requirement":"24 VDC"},{"item":"Động cơ: Làm mát","quote":"Làm mát: Làm mát bằng dung dịch","reference":"Chương V, mục 2.b, STT 1","requirement":"Làm mát bằng dung dịch"},{"item":"Động cơ: Công suất bánh đà","quote":"Công suất bánh đà: 18,5 kW + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"18,5 kW ± 1%"},{"item":"Động cơ: Công suất bánh đà ở chế độ chờ","quote":"Công suất bánh đà ở chế độ chờ: 20,5 kW + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"20,5 kW ± 1%"},{"item":"Động cơ: Lượng dầu bôi trơn","quote":"Lượng dầu bôi trơn: 10,6 lít + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"10,6 lít ± 1%"},{"item":"Động cơ: Khả năng chống đông","quote":"Khả năng chống đông của động cơ: 7,01","reference":"Chương V, mục 2.b, STT 1","requirement":"7,01"},{"item":"Động cơ: Loại tản nhiệt","quote":"Loại tắn nhiệt: Tropical hoặc tương đương","reference":"Chương V, mục 2.b, STT 1","requirement":"Tropical hoặc tương đương"},{"item":"Động cơ: Công suất tản nhiệt","quote":"Công suất tản nhiệt: 15,2 kW + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"15,2 kW ± 1%"},{"item":"Động cơ: Nhiệt từ khí thải","quote":"Nhiệt từ khí thải: 12,6 kW + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"12,6 kW ± 1%"},{"item":"Động cơ: Nhiệt từ bức xạ","quote":"Nhiệt từ bức xạ: 2,9 kW + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"2,9 kW ± 1%"},{"item":"Động cơ: Nhiệt độ khí thải","quote":"Nhiệt độ khí thải: 490°C + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"490°C ± 1%"},{"item":"Động cơ: Luồng không khí làm mát","quote":"Luồng không khí làm mát: > 60,00 m*/min","reference":"Chương V, mục 2.b, STT 1","requirement":"> 60,00 m³/min (bản gốc ký hiệu đơn vị bị lỗi)"},{"item":"Động cơ: Luồng khí đốt","quote":"Luồng khí đốt: 2,00 mŠ/min + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"2,00 m³/min ± 1% (bản gốc ký hiệu đơn vị bị lỗi)"},{"item":"Động cơ: Dòng khí thải","quote":"Dòng khí thải: 3,64 mŠ/min + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"3,64 m³/min ± 1% (bản gốc ký hiệu đơn vị bị lỗi)"},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"Tiêu chuẩn khí thải: STATE5 hoặc Stage V hoặc Tier V","reference":"Chương V, mục 2.b, STT 1","requirement":"STATE5 hoặc Stage V hoặc Tier V"},{"item":"Hệ thống điều khiển từ xa: Bộ điều khiển","quote":"Bộ điều khiển: ComAp hoặc tương đương","reference":"Chương V, mục 2.b, STT 1","requirement":"ComAp hoặc tương đương"},{"item":"Hệ thống điều khiển từ xa: Bảng điều khiển","quote":"Bảng điều khiển: Guard Revolution gồm >12 nút điều khiển","reference":"Chương V, mục 2.b, STT 1","requirement":"Guard Revolution gồm > 12 nút điều khiển"},{"item":"Hệ thống điều khiển từ xa: Giao tiếp phần cứng","quote":"RS232, RS485, CAN và USB trên bo mạch hoặc tương đương","reference":"Chương V, mục 2.b, STT 1","requirement":"RS232, RS485, CAN và USB trên bo mạch hoặc tương đương"},{"item":"Hệ thống điều khiển từ xa: Truy cập Internet","quote":"Truy cập Internet bang Ethernet, GPRS hoặc 4G hoặc tương\nđương","reference":"Chương V, mục 2.b, STT 1","requirement":"Ethernet, GPRS hoặc 4G hoặc tương đương"},{"item":"Hệ thống điều khiển từ xa: Giao thức","quote":"Hỗ trợ các giao thức Modbus hoặc SNMP hoặc tương đương","reference":"Chương V, mục 2.b, STT 1","requirement":"Hỗ trợ Modbus hoặc SNMP hoặc tương đương"},{"item":"Hệ thống điều khiển từ xa: PLC nội bộ","quote":null,"reference":"Chương V, mục 2.b, STT 1","requirement":"Hỗ trợ PLC nội bộ với trình chỉnh sửa và màn hình PLC có trong LiteEdit hoặc tương đương"},{"item":"Hệ thống điều khiển từ xa: Giám sát đám mây","quote":null,"reference":"Chương V, mục 2.b, STT 1","requirement":"Giám sát và kiểm soát dựa trên đám mây thông qua Onis Visa WebSupervisor hoặc tương đương"},{"item":"Hệ thống điều khiển từ xa: SMS/email","quote":"SMS và email hoạt động bằng nhiều ngôn ngữ khác nhau","reference":"Chương V, mục 2.b, STT 1","requirement":"SMS và email hoạt động bằng nhiều ngôn ngữ khác nhau"},{"item":"Hệ thống điều khiển từ xa: Định vị","quote":null,"reference":"Chương V, mục 2.b, STT 1","requirement":"Định vị địa lý và theo dõi qua Onis Visa WebSupervisor hoặc tương đương"},{"item":"Hệ thống điều khiển từ xa: Lưu sự kiện","quote":"Lưu được > 350 sự kiện","reference":"Chương V, mục 2.b, STT 1","requirement":"Lưu được > 350 sự kiện"},{"item":"Hệ thống điều khiển từ xa: Làm mát/sưởi ấm","quote":"Làm mát/ sưởi ấm tự động","reference":"Chương V, mục 2.b, STT 1","requirement":"Làm mát/sưởi ấm tự động"},{"item":"Hệ thống điều khiển từ xa: Bảo vệ","quote":"Bảo vệ toàn diện theo bộ gen","reference":"Chương V, mục 2.b, STT 1","requirement":"Bảo vệ toàn diện theo bộ gen"},{"item":"Hệ thống điều khiển từ xa: Đo lường","quote":"Do lường RMS thực","reference":"Chương V, mục 2.b, STT 1","requirement":"Đo lường RMS thực"},{"item":"Hệ thống điều khiển từ xa: Phần mềm","quote":"Phần mềm phiên bản Lite hoặc tương đương miễn phí","reference":"Chương V, mục 2.b, STT 1","requirement":"Phần mềm phiên bản Lite hoặc tương đương miễn phí"},{"item":"Hệ thống điều khiển từ xa: Đầu vào/đầu ra","quote":"Đầu vào/ đầu ra: > 8 đầu vào nhị phân/ > 8 đầu ra nhị phân/\n>4 đâu vào tương tự","reference":"Chương V, mục 2.b, STT 1","requirement":"> 8 đầu vào nhị phân / > 8 đầu ra nhị phân / > 4 đầu vào tương tự"},{"item":"Hệ thống điều khiển từ xa: Cổng giao tiếp","quote":"Loại cổng giao tiếp: USB/ Canbus hoặc tương đương","reference":"Chương V, mục 2.b, STT 1","requirement":"USB/Canbus hoặc tương đương"},{"item":"Hệ thống điều khiển từ xa: Khe cắm thẻ mở rộng/giao tiếp","quote":"Khe cắm thẻ mở rộng / giao tiếp: > 2/ thé cắm","reference":"Chương V, mục 2.b, STT 1","requirement":"> 2 thẻ cắm"},{"item":"Hệ thống điều khiển từ xa: Nhiệt độ hoạt động","quote":"Nhiệt độ hoạt động: -20°C + 70°C","reference":"Chương V, mục 2.b, STT 1","requirement":"-20°C ÷ 70°C (văn bản ghi \"-20°C + 70°C\")"},{"item":"Hệ thống Guard Revolution WebSupervisor: Chức năng","quote":"Kiểm tra thời gian thực hoặc điều khiển từ xa","reference":"Chương V, mục 2.b, STT 1","requirement":"Kiểm tra thời gian thực hoặc điều khiển từ xa; định vị và theo dõi; theo dõi chức năng máy phát điện và ghi dữ liệu"},{"item":"Hệ thống Guard Revolution WebSupervisor: Điều khiển từ xa","quote":null,"reference":"Chương V, mục 2.b, STT 1","requirement":"Thông qua phần mềm Airgate hoặc tương đương hoặc trình duyệt web"},{"item":"Hệ thống chiếu sáng: Chiều cao","quote":"Cao: 2,5m + 1%","reference":"Chương V, mục 2.b, STT 1","requirement":"2,5 m ± 1%"},{"item":"Hệ thống chiếu sáng: Vật liệu","quote":"Vật liệu: Hợp kim nhôm hoặc tương đương","reference":"Chương V, mục 2.b, STT 1","requirement":"Hợp kim nhôm hoặc tương đương"},{"item":"Hệ thống chiếu sáng: Đèn LED","quote":"Đèn led: > 4x120W (công suất 120W + 1%)","reference":"Chương V, mục 2.b, STT 1","requirement":"≥ 4 x 120W (công suất 120W ± 1%)"},{"item":"Hệ thống chiếu sáng: Nguồn điện DC","quote":"Nguồn điện DC: 12v/24v","reference":"Chương V, mục 2.b, STT 1","requirement":"12V/24V"},{"item":"Bảo hành","quote":"Chế độ bảo hành: Theo tiêu chuẩn của nhà sản xuất và đáp ứng yêu cầu\ncủa E-HSMT.","reference":"Chương V, mục 3","requirement":"Theo tiêu chuẩn của nhà sản xuất và đáp ứng yêu cầu E-HSMT; nhà thầu nêu thời gian bảo hành cụ thể cho từng loại hàng hóa"},{"item":"Hàng hóa: Tính đồng bộ","quote":"Toàn bộ hàng hóa thiết bị cung cấp cho gói thầu phải đảm bảo tính đồng\nbộ và mới 100% chưa qua sử dụng.","reference":"Chương V, mục 3","requirement":"Toàn bộ hàng hóa đồng bộ, mới 100%, chưa qua sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:16:42.844Z"}},"IB2300298164":{"u":"2026-11-03T19:03:22.073+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 11. E-YCBG-Trung tu to may Cummin so-1 DC (8976 ngay 03.11.2023).pdf, 11.1 Yeu cau ky thuat.docx), chưa phân tích cả HSMT.","Gói thầu là trung tu và thay thế phụ tùng cho một tổ máy hiện hữu (Cummins 6BTA5.9-G5, 88 kW), không phải cung cấp máy phát điện mới.","Văn bản không nêu công suất tính bằng kVA, chế độ dự phòng/liên tục, tủ ATS, cáp, vỏ chống ồn, bình nhiên liệu, CO/CQ hay tiêu chuẩn áp dụng.","Một số dòng trong bảng nhân công (đoạn đầu mục 5–8) bị mất chữ khi trích xuất từ PDF; nội dung được lấy từ bản docx.","Các giá trị như 'Ấn Độ' ở mục hãng chế tạo động cơ và 'Áp suất nhớt ≥ 400 – 452 bar' được giữ nguyên như văn bản, dù đơn vị có thể không hợp lý."],"result":{"keyInfo":{"bidName":"Gói thầu 23PTV-G11- Cung cấp phụ tùng và Trung tu tổ máy phát điện cummins số 1 Lý Sơn","notifyNo":"IB2300298164","generatorCapacity":"88 kW (công suất định mức của máy phát điện và động cơ; hệ số công suất 0,8)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Hãng chế tạo","quote":"Ấn Độ","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 1","requirement":"Ấn Độ"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Công suất","quote":"88kW","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 2","requirement":"88kW"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Hiệu động cơ","quote":"6BTA5.9-G5","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 3","requirement":"6BTA5.9-G5"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Số kỳ","quote":"4 kỳ, có turbo tăng áp, làm mát sau turbo.","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 4","requirement":"4 kỳ, có turbo tăng áp, làm mát sau turbo."},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Số xilanh","quote":"6 xilanh thẳng hàng","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 5","requirement":"6 xilanh thẳng hàng"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Hành trình pít tông","quote":"152mm","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 6","requirement":"152mm"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Tốc độ định mức","quote":"1500v/ph","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 7","requirement":"1500v/ph"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Tỷ số nén","quote":"17.6:1","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 8","requirement":"17.6:1"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Chiều quay nhìn từ bánh đà","quote":"Cùng chiều kim đồng hồ","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 9","requirement":"Cùng chiều kim đồng hồ"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Nhiên liệu đốt cháy","quote":"Dầu Diesel","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 10","requirement":"Dầu Diesel"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Kiểu làm mát","quote":"Bằng nước, tuần hoàn kín, cưỡng bức bằng quạt gió","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 11.1","requirement":"Bằng nước, tuần hoàn kín, cưỡng bức bằng quạt gió"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Lượng nước trong hệ thống làm mát","quote":"32 Lít","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 11.2","requirement":"32 Lít"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Nhiệt độ nước làm mát","quote":"Vận hành bình thường: 50 – 79 độ C","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 11.3","requirement":"Vận hành bình thường: 50 – 79 độ C; báo tín hiệu: 95 độ C; dừng máy khẩn cấp: 105 độ C"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Kiểu bơm cao áp","quote":"Thẳng hàng","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 12.1","requirement":"Thẳng hàng"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Áp lực vòi phun","quote":"3,45 – 4,8 bar","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 12.2","requirement":"3,45 – 4,8 bar"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Suất tiêu hao nhiên liệu","quote":"26 lít/giờ tại công suất định mức","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 12.3","requirement":"26 lít/giờ tại công suất định mức"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Kiểu bôi trơn","quote":"Cát te ướt, cưỡng bức","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 13.1","requirement":"Cát te ướt, cưỡng bức"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Lượng nhớt bôi trơn","quote":"14,5 lít","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 13.2","requirement":"14,5 lít"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Áp suất nhớt","quote":"≥ 400 – 452 bar","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 13.3","requirement":"≥ 400 – 452 bar (ghi đúng như văn bản)"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Bộ điều tốc","quote":"Loại Turbo khí H2D","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 14","requirement":"Loại Turbo khí H2D"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Động cơ: Hệ thống khởi động","quote":"Acquy 12V","reference":"Chương III, Mục 1.II, Động cơ Diesel, mục 15","requirement":"Acquy 12V"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Máy phát điện: Hiệu máy phát","quote":"Cummins","reference":"Chương III, Mục 1.II, Máy phát điện, mục 1","requirement":"Cummins"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Máy phát điện: Kiểu máy phát","quote":"UCI274C","reference":"Chương III, Mục 1.II, Máy phát điện, mục 2","requirement":"UCI274C"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Máy phát điện: Kiểu đầu phát","quote":"Loại không chổi than, tự kích từ, 1 ổ đỡ, 4 cực.","reference":"Chương III, Mục 1.II, Máy phát điện, mục 3","requirement":"Loại không chổi than, tự kích từ, 1 ổ đỡ, 4 cực."},{"item":"Tổ máy Cummins số 1 Lý Sơn - Máy phát điện: Công suất định mức","quote":"88kW","reference":"Chương III, Mục 1.II, Máy phát điện, mục 4","requirement":"88kW"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Máy phát điện: Điện áp định mức","quote":"230/400V","reference":"Chương III, Mục 1.II, Máy phát điện, mục 5","requirement":"230/400V"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Máy phát điện: Số vòng quay định mức","quote":"1500 vòng/phút","reference":"Chương III, Mục 1.II, Máy phát điện, mục 6","requirement":"1500 vòng/phút"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Máy phát điện: Số pha","quote":"3 pha","reference":"Chương III, Mục 1.II, Máy phát điện, mục 7","requirement":"3 pha"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Máy phát điện: Tần số","quote":"50Hz","reference":"Chương III, Mục 1.II, Máy phát điện, mục 8","requirement":"50Hz"},{"item":"Tổ máy Cummins số 1 Lý Sơn - Máy phát điện: Hệ số công suất","quote":"0,8","reference":"Chương III, Mục 1.II, Máy phát điện, mục 9","requirement":"0,8"},{"item":"Phụ tùng thay thế (Secmang, roan, bạc, pét phun, su páp, lọc, bơm, điều tốc, actuator...): Tình trạng và tương thích","quote":"Mới 100%, sử dụng tốt cho tổ máy phát điện Cummins (động cơ 6BTA5.9-G5)","reference":"Chương III, Mục 2, Bảng 1, mục I.2–28","requirement":"Mới 100%, sử dụng tốt cho tổ máy phát điện Cummins (động cơ 6BTA5.9-G5); áp dụng cho các phụ tùng từ mục 2 đến 28 của Bảng 1 (Secmang đến Bơm cao áp, gồm cả nhớt máy 15W40)"},{"item":"Phụ tùng thay thế: Hãng sản xuất / nước sản xuất","quote":"Nhà thầu nêu cụ thể","reference":"Chương III, Mục 2, Bảng 1, mục I.1","requirement":"Nhà thầu nêu cụ thể đối với từng loại phụ tùng"},{"item":"Vật tư phụ (dầu vệ sinh, băng keo cách điện, mỡ, vecni, sơn cách điện): Nguồn gốc","quote":"Nhà thầu nêu cụ thể","reference":"Chương III, Mục 2, Bảng 1, mục I.29–33","requirement":"Nhà thầu nêu cụ thể"},{"item":"Phạm vi cung cấp phụ tùng, vật tư (38 hạng mục)","quote":null,"reference":"Chương III, Mục 1.III, phần I, mục 1–38","requirement":"Cung cấp và lắp thay thế: Secmang 6 bộ; Roan quy lát (roang trên) 1 bộ; Roan các loại 1 bộ; Bạc trục cơ 1 bộ; Bạc biên 12 cái; Bạc Ba li ê 1 cái; Pét phun 6 cái; Dây curoa 1 dây; Su páp hút 12 cái; Su páp thoát 12 cái; Chén su páp thoát 12 cái; Phốt su páp hút 12 cái; Phốt su páp thoát 12 cái; Điều tốc 1 cái; Actuator 1 cái; Bơm nước 1 cái; Bơm nhớt 1 cái; Bơm cao áp 1 bộ; Nhớt máy 15W40 1 Can/18L; cùng các loại lọc, phốt, vật tư phụ khác theo danh mục"},{"item":"Phạm vi nhân công và máy thi công","quote":"Tháo rời tổ máy phát, ra khỏi hệ thống mạng điện. Vận chuyển máy đến vị trí sửa chữa; sau khi sửa chữa xong vận chuyển và lắp lại (trong phạm vi 30 m)","reference":"Chương III, Mục 1.III, phần II và III","requirement":"Tháo rời tổ máy ra khỏi hệ thống mạng điện, vận chuyển đến vị trí sửa chữa và lắp lại (trong phạm vi 30 m) 2,5 công; tháo, vệ sinh, kiểm tra, bảo dưỡng, sửa chữa hệ thống nhiên liệu, bôi trơn, làm mát, cơ cấu chính, khởi động; rà mặt quy lát, rà xu páp, thay ổ đỡ trục cam; bảo dưỡng rotor và stator, tẩm sấy cuộn dây; kiểm tra tủ điều khiển, mạch kích từ và điều khiển; lắp ráp, hiệu chỉnh; chạy thử, bàn giao. Máy thi công: máy công cụ khác 2 ca; vận chuyển vật tư, máy ra vào Lý Sơn 1 máy"},{"item":"Chất lượng sau trung tu","quote":"Máy sau khi trung tu phải sạch, các roan phải kín, không rỉ nhớt; máy phải hoạt động ổn định, các thông số kỹ thuật vận hành của máy phải đảm bảo đạt yêu cầu theo catalogue của Nhà sản xuất.","reference":"Chương III, Mục 2, Bảng 1, mục II.2","requirement":"Máy sạch, các roan kín, không rỉ nhớt; hoạt động ổn định, thông số vận hành đạt yêu cầu theo catalogue của nhà sản xuất"},{"item":"Bảo hành","quote":"Thời gian bảo hành là 12 tháng kể từ ngày đã nghiệm thu và đưa Máy phát điện vào sử dụng","reference":"Chương III, Mục 2, Bảng 1, mục II.4","requirement":"Bảo hành 12 tháng kể từ ngày nghiệm thu và đưa máy phát điện vào sử dụng, bằng bảo lãnh bảo hành sản phẩm trị giá 05% giá trị hợp đồng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:03:21.498Z"}},"IB2300299959":{"u":"2026-11-03T09:22:16.444+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5 TCKT 2023.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy/ATS; chỉ liệt kê 16 trạm BTS, nên không ghi số lượng.","Văn bản có chỗ không thống nhất: mục 2.2.a yêu cầu sản xuất từ năm 2023 trở về sau, còn bảng chi tiết và mục 2.4 yêu cầu từ tháng 10/2022; phần ATS yêu cầu sản xuất năm 2022, 2023.","Bảng tiêu thụ nhiên liệu ghi cho máy phát điện 8kW; văn bản không nêu hãng, model, số xilanh cụ thể ngoài ≥ 3, mức phát thải ngoài QCVN 19:2009/BTNMT, hay mức ATS dành riêng cho máy phát (ATS dùng máy cắt In ≥ 85A).","Một số bảng bị vỡ định dạng do chuyển PDF sang văn bản; các chỗ có quote null là ô chỉ có giá trị ngắn hoặc bị tách dòng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện và ATS năm 2023","notifyNo":"IB2300299959","generatorCapacity":"8,5 kVA công suất liên tục (≥ 8.5 ±0.5 KVA), công suất tối đa ≥ 8.8 kVA, diesel, 1 pha 220-230V/50Hz"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 8.5 ±0.5 KVA","reference":"Chương V, mục 2.2.b, phần I, dòng 3","requirement":"≥ 8.5 ±0.5 KVA"},{"item":"Tổ máy phát điện: Công suất tối đa","quote":"≥ 8.8 kVA","reference":"Chương V, mục 2.2.b, phần I, dòng 4","requirement":"≥ 8.8 kVA"},{"item":"Tổ máy phát điện: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 2.2.b, phần I, dòng 5","requirement":"220-230V/50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất cos Ø","quote":null,"reference":"Chương V, mục 2.2.b, phần I, dòng 6","requirement":"Bằng 1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số (từ không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 2.2.b, phần I, dòng 7","requirement":"≤ ±1,5%/5%"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ","reference":"Chương V, mục 2.2.b, phần I, dòng 8","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy phát điện: Năm sản xuất / tình trạng","quote":"- Mới 100%, lắp ráp từ tháng 10/2022 trở về","reference":"Chương V, mục 2.2.b, phần I, dòng 1","requirement":"Mới 100%, lắp ráp từ tháng 10/2022 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)","reference":"Chương V, mục 2.2.b, phần I, dòng 11","requirement":"Độ ồn trung bình đo tại 4 hướng, ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)"},{"item":"Tổ máy phát điện: Cấp bảo vệ vỏ ngoài","quote":"≥ IP23 (Cung cấp chứng nhận kiểm định của","reference":"Chương V, mục 2.2.b, phần I, dòng 12","requirement":"≥ IP23, cung cấp chứng nhận kiểm định của bên thứ 3 cho model chào thầu"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm","reference":"Chương V, mục 2.2.b, phần I, dòng 13","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp có khóa"},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu / thời gian vận hành liên tục","quote":"Đảm bảo vận hành 6 giờ liên tục tại 100% tải","reference":"Chương V, mục 2.2.b, phần I, dòng 14-15","requirement":"Đảm bảo vận hành 6 giờ liên tục tại 100% tải định mức (≥ 6 giờ)"},{"item":"Tổ máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100%","reference":"Chương V, mục 2.2.b, phần I, dòng 16","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế","reference":"Chương V, mục 2.2.b, phần I, dòng 17","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy phát điện: Vỏ máy","quote":"- Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, mục 2.2.b, phần I, dòng 18","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chịu khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời được, có khóa; có móc cẩu trên nóc; ống pô giảm thanh bên trong vỏ; thoát nhiệt và ống khói theo chiều dọc của máy"},{"item":"Tổ máy phát điện: Kích thước máy (Dài x Rộng x Cao)","quote":"≤ 1310 x 700 x 790 mm","reference":"Chương V, mục 2.2.b, phần I, dòng 20","requirement":"≤ 1310 x 700 x 790 mm"},{"item":"Tổ máy phát điện: Trọng lượng khô (bao gồm ắc quy)","quote":"≤ 454 Kg","reference":"Chương V, mục 2.2.b, phần I, dòng 21","requirement":"≤ 454 Kg"},{"item":"Tổ máy phát điện: Khí thải","quote":"+ Hướng xả khí thải của miệng ống xả theo","reference":"Chương V, mục 2.2.b, phần I, dòng 1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; cung cấp chứng nhận kiểm định của bên thứ 3 cho hàng hóa chào thầu; ống xả không cao hơn nóc máy"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi","reference":"Chương V, mục 2.2.b, phần I, dòng 1","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%"},{"item":"Tổ máy phát điện: Chứng chỉ nhà sản xuất","quote":"ISO9001:2015; ISO 14001: 2015;","reference":"Chương V, mục 2.2.b, phần I, dòng 1","requirement":"Nhà thầu là nhà sản xuất: ISO9001:2015; ISO 14001:2015 còn hiệu lực"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước, phun nhiêu liệu trực","reference":"Chương V, mục 2.2.b, phần II, dòng 4","requirement":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 1.64 lít","reference":"Chương V, mục 2.2.b, phần II, dòng 5","requirement":"≥ 1.64 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 87 mm","reference":"Chương V, mục 2.2.b, phần II, dòng 6","requirement":"≥ 87 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≥ 90.4 mm","reference":"Chương V, mục 2.2.b, phần II, dòng 7","requirement":"≥ 90.4 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 19:1","reference":"Chương V, mục 2.2.b, phần II, dòng 8","requirement":"≥ 19:1"},{"item":"Động cơ: Số xilanh","quote":"≥3","reference":"Chương V, mục 2.2.b, phần II, dòng 9","requirement":"≥ 3"},{"item":"Động cơ: Công suất liên tục (Continuous) đầu ra Net tại 1500 vòng/phút","quote":"≥ 12.8 kW","reference":"Chương V, mục 2.2.b, phần II, dòng 10","requirement":"≥ 12.8 kW"},{"item":"Động cơ: Công suất dự phòng (Standby) đầu ra Net tại 1500 vòng/phút","quote":"≥ 15.0 kW","reference":"Chương V, mục 2.2.b, phần II, dòng 11","requirement":"≥ 15.0 kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 2.2.b, phần II, dòng 12","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu","quote":"Diesel","reference":"Chương V, mục 2.2.b, phần II, dòng 13","requirement":"Diesel"},{"item":"Động cơ: Hình thức khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 2.2.b, phần II, dòng 14","requirement":"Khởi động điện, 12VDC"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 2.2.b, phần II, dòng 15","requirement":"≥ 45Ah, loại kín khí"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"≥ 12V - 2,5kW","reference":"Chương V, mục 2.2.b, phần II, dòng 16","requirement":"≥ 12V - 2,5kW"},{"item":"Động cơ: Công suất máy phát sạc ắc quy","quote":"≥ 14V - 0.35kW","reference":"Chương V, mục 2.2.b, phần II, dòng 17","requirement":"≥ 14V - 0.35kW"},{"item":"Động cơ: Kiểu điều tốc","quote":"Cơ khí hoặc điện tử","reference":"Chương V, mục 2.2.b, phần II, dòng 18","requirement":"Cơ khí hoặc điện tử"},{"item":"Động cơ: Dung tích dầu bôi trơn (gồm cả lọc dầu)","quote":"≤ 7.0 lít","reference":"Chương V, mục 2.2.b, phần II, dòng 21","requirement":"≤ 7.0 lít"},{"item":"Động cơ: Dung tích nước làm mát (gồm động cơ, két nước và đường ống)","quote":"≤ 8.2 lít","reference":"Chương V, mục 2.2.b, phần II, dòng 23","requirement":"≤ 8.2 lít"},{"item":"Động cơ: Tiêu thụ nhiên liệu theo công bố của nhà sản xuất động cơ (máy phát điện 8kW)","quote":"Tại 100% tải: ≤ 3,18 lít/giờ","reference":"Chương V, mục 2.2.b, phần II, dòng 25","requirement":"100% tải: ≤ 3,18 lít/giờ; 75% tải: ≤ 2,60 lít/giờ; 50% tải: ≤ 2,05 lít/giờ; 25% tải: ≤ 1,65 lít/giờ"},{"item":"Động cơ: Năm sản xuất","quote":"Từ tháng 10/2022 trở lại đây","reference":"Chương V, mục 2.2.b, phần II, dòng 3","requirement":"Từ tháng 10/2022 trở lại đây"},{"item":"Đầu phát: Xuất xứ/Nhãn hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2.b, phần III, dòng 1","requirement":"Nhà thầu đề xuất"},{"item":"Đầu phát: Điện áp ra, số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 2.2.b, phần III, dòng 4-6","requirement":"220-230 VAC; 1 pha, 2 dây; hệ số công suất cos 1"},{"item":"Đầu phát: Dao động điện áp/tần số đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 2.2.b, phần III, dòng 7-9","requirement":"Điện áp ≤ ± 1%; tần số 50 Hz, dao động ≤ ± 5%"},{"item":"Đầu phát: Công suất liên tục tại 40oC, Class H","quote":"≥ 10,7 KVA","reference":"Chương V, mục 2.2.b, phần III, dòng 10","requirement":"≥ 10,7 KVA"},{"item":"Đầu phát: Công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liện tục","reference":"Chương V, mục 2.2.b, phần III, dòng 11","requirement":"≥ 110% công suất liên tục"},{"item":"Đầu phát: Khả năng quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 2.2.b, phần III, dòng 13","requirement":"≥ 2250 vòng"},{"item":"Đầu phát: Kích từ và bộ điều chỉnh điện áp","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 2.2.b, phần III, dòng 14-15","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2.2.b, phần III, dòng 16","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 2.2.b, phần III, dòng 17","requirement":"≥ IP23"},{"item":"Đầu phát: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 84,2%","reference":"Chương V, mục 2.2.b, phần III, dòng 18","requirement":"≥ 84,2%"},{"item":"Đầu phát: Năm sản xuất","quote":"Từ tháng 10/2022 trở lại đây","reference":"Chương V, mục 2.2.b, phần III, dòng 3","requirement":"Từ tháng 10/2022 trở lại đây"},{"item":"Hệ thống điều khiển: Bảng điều khiển và màn hình","quote":"≥128x64 LCD","reference":"Chương V, mục 2.2.b, phần IV, dòng 7-8","requirement":"Bảng điều khiển kỹ thuật số; màn hình LCD ≥128x64"},{"item":"Hệ thống điều khiển: Nhiệt độ hoạt động, điện áp cấp nguồn, cấp bảo vệ","quote":"Từ -25oC đến 70oC","reference":"Chương V, mục 2.2.b, phần IV, dòng 9-11","requirement":"Nhiệt độ từ -25oC đến 70oC; điện áp cấp nguồn liên tục 8-35V; cấp bảo vệ ≥ IP65"},{"item":"Hệ thống điều khiển: Chế độ vận hành","quote":"- Vận hành bằng phím mềm trên bảng điều","reference":"Chương V, mục 2.2.b, phần IV, dòng 2-3","requirement":"Vận hành bằng phím mềm trên bảng điều khiển hoặc ổ khóa đề khi bảng điều khiển sự cố; tự động khởi động máy khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép; các chế độ Stop, Start, Auto, Manual, C/O, Set"},{"item":"Hệ thống điều khiển: Ổ khóa cấp nguồn khởi động, đèn báo máy phát, nút dừng khẩn cấp","quote":null,"reference":"Chương V, mục 2.2.b, phần IV, dòng 1, 5, 6","requirement":"Có ổ khóa cấp nguồn khởi động, đèn báo máy phát và nút dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Đo lường hiển thị trên LCD (máy phát)","quote":"- Điện áp máy phát (V)","reference":"Chương V, mục 2.2.b, phần IV, dòng 12","requirement":"Điện áp, tần số, dòng điện, công suất (kW, kVA, KVAr; kWh), % tải, trình tự pha, điện áp ắc quy trạm BTS, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động và cảnh báo","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 2.2.b, phần IV, dòng 14-15","requirement":"Bảo vệ điện áp/tần số máy phát cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy"},{"item":"Hệ thống điều khiển: Giao diện kết nối ATS và cổng truyền thông","quote":"- Có cổng RS232; RS485 tương thích để kết nối","reference":"Chương V, mục 2.2.b, phần IV, dòng 16-17","requirement":"Có giao diện kết nối bộ ATS để điều khiển tắt/bật máy phát; kết nối máy tính qua cổng USB; có cổng RS232, RS485"},{"item":"Hệ thống kết nối điện áp ra: Cực đấu cấp nguồn cho phụ tải và bảo vệ","quote":"Dùng cọc kết nối cố định:","reference":"Chương V, mục 2.2.b, phần V, dòng 1-2","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha, 2 cực, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp ắc quy khởi động từ điện lưới: Điện áp, dòng điện đầu ra","quote":"Tự động chọn, 13.5 hoặc 27.0VDC","reference":"Chương V, mục 2.2.b, phần VI, dòng 2-3","requirement":"Điện áp đầu ra tự động chọn 13.5 hoặc 27.0VDC; dòng điện đầu ra ≥ 4.0 ADC (liên tục)"},{"item":"Bộ nạp ắc quy khởi động từ điện lưới: Đầu vào","quote":"170-300 VAC","reference":"Chương V, mục 2.2.b, phần VI, dòng 4-6, 8","requirement":"Dải điện áp đầu vào 170-300 VAC; dòng đầu vào tối đa 1.7 A; dải tần số 45-68 Hz; công suất đầu vào tối đa < 125 W"},{"item":"Bộ nạp ắc quy khởi động từ điện lưới: Công nghệ, hiệu suất, công suất ra","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 2.2.b, phần VI, dòng 1, 7, 9, 10","requirement":"Switchmode, flyback 65 kHz; hiệu suất cao nhất ≥ 92%; công suất đầu ra liên tục tối đa 108 W; làm mát đối lưu tự nhiên"},{"item":"Bộ nạp ắc quy khởi động từ điện lưới: Môi trường, bảo vệ, vỏ","quote":"ABS / PC chống cháy, UL94-V0","reference":"Chương V, mục 2.2.b, phần VI, dòng 11-16","requirement":"Nhiệt độ hoạt động -30ºC đến +80 ºC; công suất không sụt giảm từ -30oC đến +50oC; độ ẩm ≥ 95% (không ngưng tụ); ≥ IP20; vỏ ABS / PC chống cháy, UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao"},{"item":"Vật tư kèm theo mỗi máy: Cáp và ống","quote":"Cáp điều khiển (loại 7x1.5","reference":"Chương V, mục 2.2.b, phần VIII, dòng 2-5, 7","requirement":"Dây tiếp đất cáp đồng 10mm2 bọc PVC vàng sọc xanh trung bình 10 m/máy; cáp đấu nối đồng 2x10 mm2 bọc PVC trung bình 10 m/máy; cáp điều khiển 7x1.5 mm2 trung bình 10 m/máy; ống nhựa gân xoắn HDPE 40/30 trung bình 10 m/máy; ống thoát khói ra khỏi phòng máy 01 m/máy"},{"item":"Vật tư kèm theo mỗi máy: Nhiên liệu chạy thử, nhớt, nước giải nhiệt","quote":"≥8 lít.","reference":"Chương V, mục 2.2.b, phần VIII, dòng 6, 8, 9","requirement":"Nhiên liệu chạy thử ≥ 8 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Tổ máy phát điện: Phạm vi lắp đặt, vận chuyển","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu thực tế","reference":"Chương V, mục 2.2.b, phần IX","requirement":"Có giải pháp lắp đặt, vận hành chạy thử và phương án vận chuyển, bảo quản an toàn từ nhà máy đến kho tập kết và tới chân công trình theo điều kiện từng trạm"},{"item":"Tổ máy phát điện: Xuất xứ, CO/CQ, chứng nhận","quote":"sản xuất từ năm 2023 trở về sau, máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2.2.a","requirement":"Hàng sản xuất trong nước (nhà sản xuất/lắp ráp): ISO9001:2015, ISO 14001:2015, giấy chứng nhận xuất xưởng, CO và CQ cho động cơ, đầu phát, bảng điều khiển; hàng nhập khẩu đồng bộ nguyên máy: CO và CQ của tổ máy; sản xuất từ năm 2023 trở về sau, mới 100%"},{"item":"Tổ máy phát điện: Tiêu chuẩn viện dẫn","quote":"- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục 2.1","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005; QCVN 19:2009/BTNMT/B; TCVN 7916-1:2008; TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn; TCVN 6627-6:2011 về làm mát"},{"item":"Tổ máy phát điện: Bảo hành","quote":"≥ 36 tháng","reference":"Chương V, mục 2.2.b, phần VII và mục 2.4","requirement":"≥ 36 tháng (03 năm) kể từ ngày ký biên bản nghiệm thu, bàn giao; bảo hành tại các trạm BTS của VNPT Tuyên Quang"},{"item":"ATS: Cấu trúc thiết bị","quote":"+ Module kết nối mạng: Kết nối qua Sim","reference":"Chương V, mục 1, phần A, dòng 1","requirement":"Thiết kế module thay thế độc lập: module giám sát và điều khiển nguồn điện/máy phát, module chấp hành điều khiển, module kết nối mạng qua Sim data 3G và 4G"},{"item":"ATS: Đo nguồn AC, DC","quote":"+ Đo dòng 1pha, Dải dòng điện: 0 - 100A;","reference":"Chương V, mục 1, phần A, dòng 2","requirement":"Dòng 1 pha 0 - 100A; điện áp 1 pha 0 ~ 275 VAC; tần số 0 ~ 100 Hz; đo công suất tiêu thụ KWh; điện áp DC trạm 0 ~70VDC; điện áp ắc quy máy phát 0 ~ 36VDC"},{"item":"ATS: Nguồn điện trạm sử dụng","quote":"+ Dòng tải trạm: 100A mỗi pha;","reference":"Chương V, mục 1, phần A, dòng 2-3","requirement":"1 pha, 3 pha 4 dây; dòng tải trạm 100A mỗi pha; điện áp AC 160VAC - 280VAC (pha-trung tính)"},{"item":"ATS: Máy cắt phối nguồn","quote":"+ Dòng điện In: ≥ 85A;","reference":"Chương V, mục 1, phần A, dòng 3","requirement":"3 pha 4 dây, 3 vị trí (Nguồn Lưới/Nguồn Máy phát điện/Ngắt các nguồn), 4 cực; Ue ≥ 690V; Ui ≥ 1000V; Uimp ≥ 6000V; In ≥ 85A; điều khiển điện/điều khiển cơ"},{"item":"ATS: Sạc ắc quy máy phát và chống sét","quote":"+ Chống sét cho điện lưới: 40kA (Max);","reference":"Chương V, mục 1, phần A, dòng 3","requirement":"Sạc ắc quy máy phát thường xuyên, chế độ sạc nổi/sạc thúc, công suất 4A (max), nguồn cấp 220VAC, nguồn sạc 12VDC/24VDC; chống sét điện lưới 40kA (Max)"},{"item":"ATS: Nguồn sử dụng và môi trường hoạt động","quote":"10oC ~ 75oC, 0%RH ~ 85%RH.","reference":"Chương V, mục 1, phần A, dòng 5-6","requirement":"Nguồn 12VDC, 24VDC, 48VDC, ngưỡng hoạt động 9 ~ 70VDC; môi trường 10oC ~ 75oC, 0%RH ~ 85%RH"},{"item":"ATS: Điều kiện lắp đặt","quote":"- Được thiết kế và lắp đặt trong trạm hoặc","reference":"Chương V, mục 1, phần A, dòng 4","requirement":"Thiết kế và lắp đặt trong trạm hoặc trong nhà máy phát điện, treo tường; lắp đặt, cấu hình, đồng bộ phần mềm trung tâm trọn gói tại các trạm viễn thông"},{"item":"ATS: Chức năng điều khiển, giám sát, cấu hình, phần mềm trung tâm","quote":"- Từ xa trên phần mềm: Sử dụng truy cập","reference":"Chương V, mục 1, phần B, C","requirement":"Điều khiển tự động, nhân công tại chỗ và từ xa (máy tính, smartphone); tự động khởi động/tắt máy phát, phối nguồn, bảo dưỡng và kiểm tra máy phát định kỳ; giám sát, cảnh báo SMS, cấu hình ngưỡng cảnh báo; tương thích phần mềm quản lý ATS tại Viễn thông Tuyên Quang"},{"item":"ATS: Yêu cầu kết nối và chất lượng hàng hóa","quote":"Hàng hóa phải mới nguyên 100% chưa","reference":"Chương V, mục 1, phần D, dòng 1-2","requirement":"Kết nối máy chủ qua SIM 4G và dịch vụ SMS do chủ đầu tư cung cấp; hàng mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại năm 2022, 2023, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ; kèm catalog"},{"item":"ATS: Bảo hành","quote":"≥ 24 tháng","reference":"Chương V, mục 1, phần D, dòng 3","requirement":"≥ 24 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:22:15.814Z"}},"IB2300301190":{"u":"2026-11-03T18:55:54.167+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - May phat dien.pdf), chưa phân tích cả HSMT.","Văn bản không nêu công suất liên tục/dự phòng, động cơ (hãng, model, số xi lanh, vòng tua, tiêu hao nhiên liệu, khí thải), đầu phát (model, cấp cách điện), điện áp, tần số, số pha, bồn dầu, dây cáp hay tiêu chuẩn; gói thầu là bảo trì máy hiện có nên các thông số này không được liệt kê.","Bảng danh mục ở mục 2 bị tách dòng khi trích từ PDF nên một số trích dẫn (STT 01, 03, 04) chỉ là phần văn bản đọc được liên tục; mã phin lọc dầu bôi trơn ghép từ 'Mã hiệu 10.000-' và '51283'.","Số lượng 04 máy (03 máy 2000 kVA, 01 máy 2500 kVA) suy ra từ dòng STT 01 và tên gói thầu; văn bản không nói rõ công suất là dự phòng hay liên tục dù tên gói thầu ghi 'máy phát điện dự phòng'."],"result":{"keyInfo":{"bidName":"Bảo trì, bảo dưỡng định kỳ và thay thế vật tư tiêu hao 04 máy phát điện dự phòng FG Wilson của Văn phòng Chính phủ năm 2023","notifyNo":"IB2300301190","generatorCapacity":"03 máy 2000 kVA và 01 máy 2500 kVA (FG Wilson)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện FG Wilson 2000 kVA và 2500 kVA: Số lượng và dịch vụ bảo trì","quote":"Bảo trì, bảo dưỡng 03","reference":"Chương V, mục 2, bảng danh mục, STT 01","requirement":"Bảo trì, bảo dưỡng 03 máy phát điện FG Wilson 2000 kVA và 01 máy 2500 kVA; tần suất dịch vụ 1 lần và hỗ trợ xử lý sự cố khẩn cấp 24/24; tối thiểu 3 tháng; số lượng 04 máy."},{"item":"Phin lọc nhiên liệu (mã hiệu 901-227)","quote":"Mã hiệu 901-227","reference":"Chương V, mục 2, bảng danh mục, STT 02","requirement":"Thay mới phin lọc nhiên liệu, mã hiệu 901-227, xuất xứ FG Wilson, số lượng 04 cái."},{"item":"Phin lọc nhiên liệu (mã hiệu 10000-77728)","quote":"77728","reference":"Chương V, mục 2, bảng danh mục, STT 03","requirement":"Thay mới phin lọc nhiên liệu, mã hiệu 10000-77728, xuất xứ FG Wilson, số lượng 04 cái, bảo hành 12 tháng kể từ ngày nghiệm thu."},{"item":"Phin lọc dầu bôi trơn","quote":"Mã hiệu 10.000-","reference":"Chương V, mục 2, bảng danh mục, STT 04","requirement":"Thay mới phin lọc dầu bôi trơn, mã hiệu 10.000-51283, số lượng 24 cái."},{"item":"Dầu bôi trơn","quote":"15W-40: API; CH4","reference":"Chương V, mục 2, bảng danh mục, STT 05","requirement":"Thay mới dầu bôi trơn 15W-40, tiêu chuẩn API CH4, số lượng 800 lít."},{"item":"Bảng điều khiển máy phát","quote":"Phần điện bảng điều khiển máy phát: Power Wizard","reference":"Chương V, mục 3.3, phần A.I.1","requirement":"Bảng điều khiển máy phát loại Power Wizard; bảo trì gồm kiểm tra, hiệu chỉnh các thông số điện áp, nhiệt độ nước, áp suất dầu và thông số hòa đồng bộ (nếu có)."},{"item":"Đầu phát: AVR","quote":"Kiểm tra, vệ sinh hiệu chỉnh điện áp (AVR) đầu ra của máy phát","reference":"Chương V, mục 3.3, phần A.I.3","requirement":"Kiểm tra, vệ sinh, hiệu chỉnh điện áp (AVR) đầu ra của máy phát điện."},{"item":"Tủ chuyển đổi nguồn tự động (ATS)","quote":"Phần tủ chuyển đổi nguồn tự động (ATS) nếu có:","reference":"Chương V, mục 3.3, phần A.I.4","requirement":"Bảo trì tủ ATS (nếu có): kiểm tra, vệ sinh, hiệu chỉnh thông số thời gian, điện áp; kiểm tra chế độ Auto/Men. Không nêu dòng định mức."},{"item":"Phòng, vỏ chống ồn và bồn nhiên liệu","quote":"Hệ thống phòng, vỏ chống ồn bồn nhiên liệu:","reference":"Chương V, mục 3.3, phần A.III","requirement":"Bảo trì hệ thống phòng, vỏ chống ồn (chiếu sáng, thông gió, tiêu âm, vách cách âm) và hệ thống cung cấp nhiên liệu (bồn dầu, bơm dầu). Không nêu mức ồn hay dung tích bồn."},{"item":"Vật tư, thiết bị cung cấp: nguồn gốc, xuất xứ, CO/CQ","quote":"Chứng nhận\nxuất xứ C/O; Chứng nhận chất lượng hàng hóa C/Q hoặc Chứng chỉ xuất xưởng của\nNhà sản xuất, phiếu xuất kho","reference":"Chương V, mục 3.2","requirement":"Có nguồn gốc, xuất xứ rõ ràng; có giấy tờ chứng minh gồm C/O, C/Q hoặc chứng chỉ xuất xưởng của nhà sản xuất, phiếu xuất kho."},{"item":"Vật tư, thiết bị cung cấp: tình trạng và năm sản xuất","quote":"chính hãng mới 100%, chưa qua sử dụng\nvà phải có năm sản xuất từ năm 2018 trở lại đây","reference":"Chương V, mục 3.2","requirement":"Chính hãng mới 100%, chưa qua sử dụng, năm sản xuất từ năm 2018 trở lại đây."},{"item":"Vật tư, thiết bị cung cấp: bảo hành","quote":"Vật tư, thiết bị phải được bảo hành chính hãng tối thiểu 12 tháng;","reference":"Chương V, mục 3.2","requirement":"Bảo hành chính hãng tối thiểu 12 tháng."},{"item":"Vật tư, thiết bị cung cấp: chủng loại và tương thích","quote":"Các vật tư, linh\nkiện, thiết bị phải lắp đặt, tương thích với hệ thống hiện có;","reference":"Chương V, mục 3.2","requirement":"Đúng chủng loại, thông số kỹ thuật, xuất xứ theo yêu cầu gói thầu (hoặc tương đương); lắp đặt, tương thích với hệ thống hiện có."},{"item":"Yêu cầu sau bảo trì","quote":"đảm bảo sau khi thực hiện công tác bảo trì, bảo dưỡng các máy phát điện\nhoạt động bình thường, đảm bảo các thông số kỹ thuật của nhà sản xuất","reference":"Chương V, mục 3.1","requirement":"Sau bảo trì, bảo dưỡng các máy phát điện hoạt động bình thường, đảm bảo các thông số kỹ thuật của nhà sản xuất."},{"item":"Bảo hành công việc bảo trì","quote":"Nhà thầu phải có cam kết bảo hành thời gian tối thiểu 06 tháng đối với các\ncông việc đã thực hiện xong.","reference":"Chương V, mục 3.4","requirement":"Cam kết bảo hành tối thiểu 06 tháng đối với các công việc đã thực hiện xong."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:55:53.818Z"}},"IB2300301211":{"u":"2026-11-03T09:22:50.478+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp TT08 - HSMT May phat dien - C3.pdf, TT08 - HSMT May phat dien - C5.pdf, TT08 - HSMT May phat dien - HĐ.pdf), chưa phân tích cả HSMT.","Bảng thông số ở Chương V mục 1.2.2 bị lỗi nhận dạng chữ (OCR), nhiều chỗ mất dấu hoặc sai chữ; các trích dẫn được chép nguyên văn theo bản đọc được.","Văn bản không nêu: mức tiêu hao nhiên liệu, số xi lanh, tốc độ động cơ, tiêu chuẩn khí thải, thùng nhiên liệu, ATS, năm sản xuất, tiêu chuẩn áp dụng và phạm vi lắp đặt chi tiết.","Mục 3 Chương V (Kiểm tra và thử nghiệm) còn là mẫu chưa điền, nên không có nội dung kỹ thuật.","Tệp HĐ chỉ có biểu mẫu hợp đồng, không có thông số kỹ thuật.","Các quy định về thuyết minh, nghiệm thu, tiến độ và uy tín nhà thầu không được liệt kê vì không phải thông số kỹ thuật của máy."],"result":{"keyInfo":{"bidName":"Mua sắm 01 máy phát điện 3 pha 100kVA","notifyNo":"IB2300301211","generatorCapacity":"01 máy 100kVA/80k W công suất liên tục; 110kVA/ 88k W công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và loại thiết bị","quote":"Tên gói thầu: Mua sắm 01 máy phát điện 3 pha 100kVA","reference":"Chương V, mục 1.1","requirement":"01 máy phát điện 3 pha 100kVA"},{"item":"Động cơ: hãng và xuất xứ","quote":"+ Động cơ: thương hiệu Cummins (Mỹ).","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"Thương hiệu Cummins (Mỹ)"},{"item":"Động cơ: model","quote":"model 6BT5.9-G1 hoặc tương đương.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"Model 6BT5.9-G1 hoặc tương đương"},{"item":"Đầu phát: hãng và xuất xứ","quote":"+ Đầu phát: thương hiệu Stamford (Anh),","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"Thương hiệu Stamford (Anh)"},{"item":"Đầu phát: model","quote":"model: UCI274C hoặc tương đương.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"Model UCI274C hoặc tương đương"},{"item":"Bảng điều khiển: hãng","quote":"+ Bảng điều khiển: thương hiệu Deepsea","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"Thương hiệu Deepsea (Anh)"},{"item":"Bảng điều khiển: model","quote":"(Anh), model: DSE6120 hoặc tương đương.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"Model DSE6120 hoặc tương đương"},{"item":"Công suất liên tục","quote":"+ Công suất liên tục: 100kVA/80k W.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"100kVA/80k W"},{"item":"Công suất dự phòng","quote":"+ Công suất dự phòng: 110kVA/ 88k W.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"110kVA/ 88k W"},{"item":"Điện áp, số pha","quote":"+ Điện áp: 3 pha 220V/380V.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"3 pha 220V/380V"},{"item":"Tần số","quote":"+ Tần số: 50 Hz.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"50 Hz"},{"item":"Độ ồn","quote":"+ Độ ồn (cách 7m): 75 dBA +3.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"75 dBA +3 (đo cách 7m)"},{"item":"Cấp cách điện","quote":"+ Cấp cách điện: H.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"Cấp H"},{"item":"Cấp bảo vệ","quote":"+ Cấp bảo vệ: IP23.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"IP23"},{"item":"Biến thiên điện áp","quote":"+ Biến thiên điện áp: +1%.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"+1%"},{"item":"Hệ thống điều chỉnh","quote":"+ Hệ thông điêu chính: AVR.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"AVR"},{"item":"Kích thước","quote":"+ Kích thước: 2850*1100*1500 mm.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"2850*1100*1500 mm"},{"item":"Thiết bị đi kèm: cầu dao đảo chiều","quote":"+ 01 cầu dao đảo chiều 3 pha 630A.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"01 cầu dao đảo chiều 3 pha 630A"},{"item":"Thiết bị đi kèm: tủ điện động lực điều khiển bơm nước","quote":null,"reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","unverified":true,"requirement":"01 tủ điện động lực điều khiển bơm nước công suất 66 kW, gồm: 01 tủ điện 600x800x250mm; 01 Aptomat 3 pha 200A; 03 khởi động từ 3 pha 150A; 01 rơ le thời gian; 01 rơ le nhiệt; đồng hồ V-A; đèn báo pha; công tắc ON-OFF; công tắc tắt khẩn cấp; dây điện và phụ kiện kèm theo"},{"item":"Thiết bị đi kèm: cáp điện động lực","quote":"+ Cáp điện động lực CVV 3x50+1x25 mm2","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"Cáp CVV 3x50+1x25 mm2 - 0.6/1KV, dài 20m"},{"item":"Thiết bị đi kèm: phụ kiện đấu nối","quote":"+ Các phụ kiện đấu nối kèm theo trọn bộ.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật","requirement":"Các phụ kiện đấu nối kèm theo trọn bộ"},{"item":"Tình trạng hàng hóa","quote":"2. Hàng hóa phải mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.2.1 d","requirement":"Hàng hóa mới 100%, chưa qua sử dụng"},{"item":"Chứng từ xuất xứ, chất lượng","quote":"chứng nhận C/O, CQ của loại hàng hóa đó khi giao hàng.","reference":"Chương V, mục 1.2.1 d","requirement":"Hàng nhập khẩu phải cam kết cung cấp giấy chứng nhận C/O, CQ khi giao hàng"},{"item":"Bảo hành","quote":"đơn vị trực tiếp sử dụng ≥ 12 tháng.","reference":"Chương III, mục 3, tiêu chí 6.1","requirement":"Cam kết bảo hành, thay thế hàng hóa tại đơn vị trực tiếp sử dụng từ 12 tháng trở lên"},{"item":"Thời gian đáp ứng bảo hành, bảo trì","quote":"có cam kêt thực hiện công tác bảo hành, bảo trì trong 04 giờ sau khi nhận được thong","reference":"Chương V, mục 1.2.1 b","requirement":"Cam kết thực hiện bảo hành, bảo trì trong 04 giờ sau khi nhận được thông báo của chủ đầu tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:22:50.062Z"}},"IB2300301452":{"u":"2026-11-03T09:22:40.07+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Chương V không nêu tiêu chuẩn khí thải, nước sản xuất/năm sản xuất/mới 100% riêng cho máy phát điện, và không nêu dòng định mức của tủ ATS; kích thước tủ ATS để trống.","Gói thầu gồm cả màn hình LED (STT 01-11); các mục này không thuộc thông số máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Trang bị hệ thống màn hình Led hội trường và máy phát điện cho Ủy ban nhân dân xã Đạ Nhim","notifyNo":"IB2300301452","generatorCapacity":"≥ 31 kVA liên tục; ≥ 34 kVA dự phòng (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện (STT 12) - Số lượng","quote":"BAO GỒM VỎ CHỐNG ỒN","reference":"Chương V, mục 1.2, STT 12","requirement":"01 máy, bao gồm vỏ chống ồn"},{"item":"Máy phát điện (STT 12) - Tổ máy phát: Công suất liên tục","quote":"Công suất liên tục KVA: ≥ 31","reference":"Chương V, mục 1.2, STT 12 - Tổ máy phát","requirement":"≥ 31 kVA"},{"item":"Máy phát điện (STT 12) - Tổ máy phát: Công suất dự phòng","quote":"Công suất dự phòng KVA: ≥ 34","reference":"Chương V, mục 1.2, STT 12 - Tổ máy phát","requirement":"≥ 34 kVA"},{"item":"Máy phát điện (STT 12) - Tổ máy phát: Tần số","quote":"Tần số (Hz): ≥ 50","reference":"Chương V, mục 1.2, STT 12 - Tổ máy phát","requirement":"≥ 50 Hz"},{"item":"Máy phát điện (STT 12) - Tổ máy phát: Điện thế","quote":"Điện thế (V): ≥ 230/400","reference":"Chương V, mục 1.2, STT 12 - Tổ máy phát","requirement":"≥ 230/400 V"},{"item":"Máy phát điện (STT 12) - Tổ máy phát: Dòng điện","quote":"Dòng điện (A): 45,2","reference":"Chương V, mục 1.2, STT 12 - Tổ máy phát","requirement":"45,2 A"},{"item":"Máy phát điện (STT 12) - Tổ máy phát: Cổng kết nối ATS","quote":"Cổng kết nối ATS: Có","reference":"Chương V, mục 1.2, STT 12 - Tổ máy phát","requirement":"Có cổng kết nối ATS"},{"item":"Máy phát điện (STT 12) - Tổ máy phát: Bình nhiên liệu","quote":"Bình nhiên liệu (L): ≥ 93","reference":"Chương V, mục 1.2, STT 12 - Tổ máy phát","requirement":"≥ 93 L"},{"item":"Máy phát điện (STT 12) - Tổ máy phát: Thời gian chạy ở 100% tải","quote":"Thời gian chạy 100% CS tải (h): ≥ 10","reference":"Chương V, mục 1.2, STT 12 - Tổ máy phát","requirement":"≥ 10 giờ"},{"item":"Máy phát điện (STT 12) - Tổ máy phát: Độ ồn","quote":"Độ ồn cách 7m (dBA) 70(±5)","reference":"Chương V, mục 1.2, STT 12 - Tổ máy phát","requirement":"70(±5) dBA tại khoảng cách 7 m"},{"item":"Máy phát điện (STT 12) - Tổ máy phát: Trọng lượng","quote":"Trọng lượng toàn bộ (kg): ≥ 1000","reference":"Chương V, mục 1.2, STT 12 - Tổ máy phát","requirement":"Trọng lượng toàn bộ ≥ 1000 kg"},{"item":"Máy phát điện (STT 12) - Tổ máy phát: Kích thước","quote":"Kích thước L×W×H (mm): 2200x950x1250","reference":"Chương V, mục 1.2, STT 12 - Tổ máy phát","requirement":"L×W×H: 2200x950x1250 mm"},{"item":"Máy phát điện (STT 12) - Động cơ: Model","quote":"MODEL: Hyundai: D4AF-G(EM68) hoặc tương đương","reference":"Chương V, mục 1.2, STT 12 - Động cơ","requirement":"Hyundai D4AF-G(EM68) hoặc tương đương"},{"item":"Máy phát điện (STT 12) - Động cơ: Công suất","quote":"Công suất (KW/1500tr/mn): ≥ 37","reference":"Chương V, mục 1.2, STT 12 - Động cơ","requirement":"≥ 37 kW tại 1500 vòng/phút"},{"item":"Máy phát điện (STT 12) - Động cơ: Tốc độ quay","quote":"Tốc độ quay: ≥ 1500 V/Ph","reference":"Chương V, mục 1.2, STT 12 - Động cơ","requirement":"≥ 1500 vòng/phút"},{"item":"Máy phát điện (STT 12) - Động cơ: Điều chỉnh tốc độ","quote":"Điều chỉnh tốc độ: Cơ học","reference":"Chương V, mục 1.2, STT 12 - Động cơ","requirement":"Cơ học"},{"item":"Máy phát điện (STT 12) - Động cơ: Làm mát","quote":"Làm mát: Bằng nước và quạt gió","reference":"Chương V, mục 1.2, STT 12 - Động cơ","requirement":"Bằng nước và quạt gió"},{"item":"Máy phát điện (STT 12) - Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh (L): ≥ 3,568","reference":"Chương V, mục 1.2, STT 12 - Động cơ","requirement":"≥ 3,568 L"},{"item":"Máy phát điện (STT 12) - Động cơ: Số/kiểu xi lanh","quote":"Số/kiểu Xilanh: ≥ 4L","reference":"Chương V, mục 1.2, STT 12 - Động cơ","requirement":"≥ 4L"},{"item":"Máy phát điện (STT 12) - Động cơ: Đường kính x hành trình piston","quote":"ĐKxHC Piston: ≥ 104x105","reference":"Chương V, mục 1.2, STT 12 - Động cơ","requirement":"≥ 104x105"},{"item":"Máy phát điện (STT 12) - Động cơ: Tỷ số nén","quote":"Tỷ số nén: ≥17.5:1","reference":"Chương V, mục 1.2, STT 12 - Động cơ","requirement":"≥ 17.5:1"},{"item":"Máy phát điện (STT 12) - Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn (L): ≥ 7,5","reference":"Chương V, mục 1.2, STT 12 - Động cơ","requirement":"≥ 7,5 L"},{"item":"Máy phát điện (STT 12) - Động cơ: Dung tích nước làm mát","quote":"Dung tích nước làm mát (L): ≥ 10,2","reference":"Chương V, mục 1.2, STT 12 - Động cơ","requirement":"≥ 10,2 L"},{"item":"Máy phát điện (STT 12) - Động cơ: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu ở 100% tải (L/h): ≥ 9,5","reference":"Chương V, mục 1.2, STT 12 - Động cơ","requirement":"≥ 9,5 L/h ở 100% tải"},{"item":"Máy phát điện (STT 12) - Động cơ: Ắc quy","quote":"Ắc quy (Ah): ≥ 24V-50 Ah","reference":"Chương V, mục 1.2, STT 12 - Động cơ","requirement":"≥ 24V-50 Ah"},{"item":"Máy phát điện (STT 12) - Đầu phát: Model","quote":"MODEL: Leroy Somer: LSA 42.3 S4 hoặc tương đương","reference":"Chương V, mục 1.2, STT 12 - Đầu phát","requirement":"Leroy Somer LSA 42.3 S4 hoặc tương đương"},{"item":"Máy phát điện (STT 12) - Đầu phát: Công suất liên tục","quote":"Công suất liên tục (KVA): ≥ 40","reference":"Chương V, mục 1.2, STT 12 - Đầu phát","requirement":"≥ 40 kVA"},{"item":"Máy phát điện (STT 12) - Đầu phát: Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 1.2, STT 12 - Đầu phát","requirement":"3 pha"},{"item":"Máy phát điện (STT 12) - Đầu phát: Hệ số công suất","quote":"Hệ số công suất (Cosφ): 0,8","reference":"Chương V, mục 1.2, STT 12 - Đầu phát","requirement":"Cosφ 0,8"},{"item":"Máy phát điện (STT 12) - Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp: Tự động AVR with AS440","reference":"Chương V, mục 1.2, STT 12 - Đầu phát","requirement":"Tự động AVR with AS440"},{"item":"Máy phát điện (STT 12) - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23 hoặc tương đương","reference":"Chương V, mục 1.2, STT 12 - Đầu phát","requirement":"IP23 hoặc tương đương"},{"item":"Máy phát điện (STT 12) - Đầu phát: Cấp cách điện","quote":"Cấp cách điện: Class H","reference":"Chương V, mục 1.2, STT 12 - Đầu phát","requirement":"Class H"},{"item":"Máy phát điện (STT 12) - Đầu phát: Hệ thống kích từ","quote":"Hệ thống kích từ: Tự động.","reference":"Chương V, mục 1.2, STT 12 - Đầu phát","requirement":"Tự động"},{"item":"Máy phát điện (STT 12) - Khởi động","quote":"Tự động khởi động khi mất điện.","reference":"Chương V, mục 1.2, STT 12","requirement":"Tự động khởi động khi mất điện"},{"item":"Máy phát điện (STT 12) - Vỏ chống ồn: Vật liệu","quote":"Vỏ bằng thép không gỉ, sơn tĩnh điện, độ dày ≥ 2mm","reference":"Chương V, mục 1.2, STT 12 - Vỏ tủ chống ồn","requirement":"Thép không gỉ, sơn tĩnh điện, độ dày ≥ 2mm"},{"item":"Máy phát điện (STT 12) - Vỏ chống ồn: Độ bền và môi trường","quote":"Đảm bảo được vững chắc, có khả năng chịu được va đập, bảo vệ các thiết bị bên trong","reference":"Chương V, mục 1.2, STT 12 - Vỏ tủ chống ồn","requirement":"Vững chắc, chịu va đập, bảo vệ thiết bị bên trong; chịu nhiệt độ cao, chống nước hiệu quả; chịu ăn mòn trong điều kiện thường"},{"item":"Máy phát điện (STT 12) - Vỏ chống ồn: Thiết bị kèm theo","quote":"Công tắc chuyển mạch Auto-main","reference":"Chương V, mục 1.2, STT 12 - Vỏ tủ chống ồn","requirement":"Đèn hiển thị trạng thái, báo pha; công tắc chuyển mạch Auto-main; thiết bị đóng cắt là khởi động từ; bộ điều khiển rơ-le"},{"item":"Máy phát điện (STT 12) - Bảo hành","quote":"Bảo hành: ≥ 12 tháng hoặc 2000h chạy kể từ ngày bàn giao đưa vào sử dụng, nhưng không quá 18 tháng kể từ ngày nghiệm thu thiết bị.","reference":"Chương V, mục 1.2, STT 12","requirement":"≥ 12 tháng hoặc 2000h chạy kể từ ngày bàn giao đưa vào sử dụng, nhưng không quá 18 tháng kể từ ngày nghiệm thu thiết bị"},{"item":"Hệ thống điều khiển, cảnh báo (STT 13) - Hiển thị đo lường","quote":"Báo điện áp các pha cả điện áp pha trung lập","reference":"Chương V, mục 1.2, STT 13","requirement":"01 cái; báo cường độ dòng điện, tần số, điện áp các pha và điện áp pha trung lập, hệ số công suất, áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp pin, tốc độ vòng quay động cơ; đếm số giờ chạy của động cơ; tự động điều chỉnh mức nhiên liệu"},{"item":"Hệ thống điều khiển, cảnh báo (STT 13) - Giám sát và màn hình","quote":"Điều chỉnh độ sáng màn LCD","reference":"Chương V, mục 1.2, STT 13","requirement":"Giám sát rơle đầu ra; điều chỉnh độ sáng màn LCD; điều chỉnh thời gian khởi động"},{"item":"Hệ thống điều khiển, cảnh báo (STT 13) - Cảnh báo và tự động tắt máy","quote":"Chức năng cảnh báo và tự động tắt máy","reference":"Chương V, mục 1.2, STT 13","requirement":"Cảnh báo và tự động tắt máy khi: điện áp cao/thấp, tần số cao/thấp, tốc độ quay động cơ cao/thấp, áp suất dầu thấp, nhiệt độ động cơ cao, điện áp acquy cao/thấp, cường độ dòng điện cao"},{"item":"Tủ ATS (STT 14)","quote":"Cách âm: vở được đệm lớp mút cách âm với khả năng cách âm cao","reference":"Chương V, mục 1.2, STT 14","requirement":"01 cái; chất liệu thép không gỉ, sơn tĩnh điện; vỏ được đệm lớp mút cách âm. Dòng định mức (rating) của ATS không được nêu; mục kích thước để trống"},{"item":"Phụ kiện lắp đặt máy phát (STT 15)","quote":"Cáp điện đấu nối, cáp tín hiệu, nhân công kéo cáp, dải cáp, đầu cos, ép cos.","reference":"Chương V, mục 1.2, STT 15","requirement":"01 gói: cáp điện đấu nối, cáp tín hiệu, nhân công kéo cáp, dải cáp, đầu cos, ép cos; dầu diesel chạy thử máy. Tiết diện và chủng loại cáp không được nêu"},{"item":"Bệ đặt & mái che máy phát (STT 16)","quote":"Nền bê tông móng máy 2x 3 mét","reference":"Chương V, mục 1.2, STT 16","requirement":"01 bộ: nền bê tông móng máy 2x 3 mét; 4 trụ sắt 2 mét; mái tôn 3,5m x 2,5 mét; nhân công thi công và lắp đặt"},{"item":"Chi phí lắp đặt & vận chuyển máy phát (STT 17)","quote":"Chi phí vận chuyển, lắp đặt, chạy thử và hướng dẫn sử dụng","reference":"Chương V, mục 1.2, STT 17","requirement":"Vận chuyển, lắp đặt, chạy thử và hướng dẫn sử dụng"},{"item":"Máy phát điện - Thương hiệu, mã hiệu","quote":"nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất xứ, nhà sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung cấp nhưng phải đảm bảo yêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng \"tương đương\" hoặc \"ưu việt hơn\" so với các yêu cầu tối thiểu","reference":"Chương V, mục 1.2 (lưu ý cuối bảng)","requirement":"Thương hiệu, mã hiệu chỉ để minh họa; nhà thầu được chào hàng hóa có tính năng, đặc tính kỹ thuật tương đương hoặc ưu việt hơn yêu cầu tối thiểu"},{"item":"Hàng hóa - Kiểm tra mã hiệu, xuất xứ, CO/CQ khi giao hàng","quote":"nội dung kiểm tra: Mã hiệu, hãng sản xuất, nước sản xuất, năm sản xuất, giấy chứng nhận xuất xứ (CO), giấy chứng nhận chất lượng hàng hóa (CQ).","reference":"Chương V, mục 1.3","requirement":"Khi hàng về chân công trình, đơn vị sử dụng kiểm tra mã hiệu, hãng sản xuất, nước sản xuất, năm sản xuất, CO, CQ"},{"item":"Hàng hóa - Phiếu bảo hành","quote":"Bảo hành: Đối với hàng hoá thiết bị trong E-HSMT khi bàn giao phải có phiếu bảo hành của nhà thầu hoặc của nhà sản xuất.","reference":"Chương V, mục 1.3","requirement":"Khi bàn giao phải có phiếu bảo hành của nhà thầu hoặc của nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:22:39.422Z"}},"IB2300302196":{"u":"2026-11-03T09:17:01.66+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 7a4. Chuong V. Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ cung cấp vật tư thiết bị (phụ tùng) và dầu nhờn cho máy phát điện hiện hữu, không cung cấp tổ máy phát điện nên văn bản không có thông số động cơ, đầu phát, điện áp, tần số, vỏ cách âm, ATS, bảo hành.","Danh mục chi tiết vật tư (Mẫu số 01A, Stt 1 đến 10) không có trong văn bản được cung cấp nên không đọc được số lượng và tên từng phụ tùng.","Mục 2 (Bản vẽ) và Mục 3 (Kiểm tra và thử nghiệm) ghi 'Không yêu cầu'.","Công suất 500kW và 1.000kW được ghi theo đơn vị kW, văn bản không nói rõ là công suất chính (prime) hay dự phòng (standby)."],"result":{"keyInfo":{"bidName":"Mua sắm VTTB và dầu nhờn đợt 2 cho máy phát điện Diesel","notifyNo":"IB2300302196","generatorCapacity":"500 kW (Cummins VTA28) và 1.000 kW (Caterpillar 3512B) - là máy hiện hữu mà phụ tùng áp dụng, gói thầu không cung cấp tổ máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng hàng hóa","quote":"Hàng mới 100%, chưa qua sử dụng và phải đáp ứng các yêu cầu kỹ thuật sau:","reference":"Chương V, mục 1.2","requirement":"Hàng mới 100%, chưa qua sử dụng"},{"item":"VTTB Stt 1 đến 6 - Máy Cummins 500kW VTA28","quote":"Áp dụng mã số cơ phận của máy phát điện do chính hãng Cummins sản xuất, công suất 500kW, mã hiệu VTA28 cho từng loại vật tư phụ tùng.","reference":"Chương V, mục 1.2.a","requirement":"Áp dụng mã số cơ phận của máy phát điện chính hãng Cummins, công suất 500kW, mã hiệu VTA28 cho từng loại vật tư phụ tùng"},{"item":"VTTB Stt 7 đến 8 - Máy Caterpillar 1.000kW 3512B","quote":"Áp dụng mã số cơ phận của máy phát điện do chính hãng Caterpillar sản xuất, công suất 1.000kW, mã hiệu 3512B cho từng loại vật tư phụ tùng","reference":"Chương V, mục 1.2.b","requirement":"Áp dụng mã số cơ phận của máy phát điện chính hãng Caterpillar, công suất 1.000kW, mã hiệu 3512B cho từng loại vật tư phụ tùng"},{"item":"Dầu nhờn 15W40-CH4 và 15W40-CI4 (Stt 9 và 10) - Tiêu chuẩn","quote":"Áp dụng Quy chuẩn kỹ thuật Quốc gia: QCVN 14:2018/BKHCN Quy chuẩn kỹ thuật quốc gia về dầu nhờn động cơ đốt trong và sửa đổi 1:2018","reference":"Chương V, mục 1.2 (dầu nhờn) và mục 1.3.1","requirement":"Áp dụng QCVN 14:2018/BKHCN và sửa đổi 1:2018; được phép sử dụng dấu hợp quy (CR); cung cấp Giấy chứng nhận phù hợp quy chuẩn và tài liệu công bố tiêu chuẩn kỹ thuật của nhà sản xuất, nhà nhập khẩu"},{"item":"Chung - Ghi nhãn, nguồn gốc","quote":"Hàng hóa trong hồ sơ dự thầu phải ghi rõ mã hiệu, nguồn gốc, xuất xứ, chỉ tiêu chất lượng","reference":"Chương V, mục 1.2 (Ghi chú)","requirement":"Hàng hóa trong hồ sơ dự thầu phải ghi rõ mã hiệu, nguồn gốc, xuất xứ, chỉ tiêu chất lượng"},{"item":"Dầu nhờn - Tương thích với dầu hiện hữu (máy Cummins)","quote":"loại dầu nhờn hiện đang sử dụng cho các máy Cummins tại Điện lực Phú Quý là dầu nhờn do hãng Cummins Vavoline sản xuất;","reference":"Chương V, mục 1.3.2","requirement":"Dầu hiện dùng cho máy Cummins tại Điện lực Phú Quý là dầu của hãng Cummins Vavoline. Nếu chào hãng khác, phải nộp bảng cam kết sản phẩm pha trộn được với dầu hiện hữu trong 12 tháng không xảy ra sự cố, hoặc cam kết xúc rửa hết dầu hiện hữu trước khi đưa dầu mới vào sử dụng (nhà thầu chịu chi phí)"},{"item":"Dầu nhờn - Tương thích với dầu hiện hữu (máy Perkins và Caterpillar)","quote":"dầu nhờn 15W40-CI4 do hãng Shell sản xuất:","reference":"Chương V, mục 1.3.2","requirement":"Dầu hiện dùng cho máy Perkins và Caterpillar là dầu nhờn 15W40-CI4 của hãng Shell. Nếu chào hãng khác, áp dụng cùng yêu cầu cam kết pha trộn hoặc xúc rửa như trên"},{"item":"Dầu nhờn - Phạm vi xúc rửa nếu đổi hãng","quote":"06 máy Cummins, 02 máy Perkins và 05 máy Caterpillar","reference":"Chương V, mục 1.3.2","requirement":"Xúc rửa hết dầu hiện hữu trong 06 máy Cummins, 02 máy Perkins và 05 máy Caterpillar"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:17:00.557Z"}},"IB2300305099":{"u":"2026-11-03T09:11:08.411+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp GOI 8 CHUONG V.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng/model, xuất xứ, mức phát thải của động cơ và đầu phát; không có ATS, tủ hòa đồng bộ, phạm vi lắp đặt, bảo hành hay CO/CQ riêng cho máy phát điện.","Kích thước máy có vỏ (Dài x Rộng x Cao) chỉ ghi \"-\", không có số liệu.","Chỉ có 1 tổ máy phát điện; số lượng không được ghi rõ trong bảng, chỉ có tổng quát \"hệ thống trạm biến áp, máy phát điện đảm bảo công suất tính toán\".","Mục cáp hạ thế là yêu cầu chung cho dây, cáp của công trình, không riêng cho máy phát điện, nên chỉ lấy các yêu cầu chung đó.","Máy bơm chữa cháy động cơ diesel (Max. 23kW) là bơm, không phải tổ máy phát điện, nên không liệt kê.","Bảng trong tệp PDF bị vỡ định dạng ở một số dòng (ví dụ tiêu chuẩn chất lượng, hệ thống làm mát bị ngắt dòng), nên một số trích dẫn chỉ lấy phần nằm trọn trong một dòng."],"result":{"keyInfo":{"bidName":"HH-08: Thi công hệ thống PCCC; mua sắm thiết bị bơm nước sinh hoạt; bơm CC + thiết bị cấp nước mạng ngoài. Thi công xây dựng nhà trạm xử lý nước thải, hệ thống bể xử lý nước thải + mua sắm lắp đặt thiết bị. Thi công xây dựng + mua sắm lắp đặt thiết bị hệ thống điện trung thế, chiếu sáng mạng ngoài, trạm biên áp, máy phát điện. Mua sắm + lắp đặt doanh cụ nhà ở học viên 01, nhà chỉ huy tiểu đoàn, nhà ăn, thiết bị bếp, hệ thống thông tin liên lạc","notifyNo":"IB2300305099","generatorCapacity":"≥ 250kVA liên tục; ≥ 275kVA dự phòng (1 tổ máy phát điện Diesel 3 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện Diesel xoay chiều 3 pha","reference":"Chương V, mục III, Phần cơ điện, 3.a, mục A","requirement":"Máy phát điện Diesel xoay chiều 3 pha"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"2023 trở về sau","reference":"Chương V, mục III, 3.a, mục A.1","requirement":"2023 trở về sau"},{"item":"Tổ máy phát điện: Tiêu chuẩn sản xuất","quote":"TS EN 12601, EN 60204 -1, ISO 8528","reference":"Chương V, mục III, 3.a, mục A.2","requirement":"TS EN 12601, EN 60204 -1, ISO 8528"},{"item":"Tổ máy phát điện: Tiêu chuẩn chất lượng","quote":"ISO 8528, ISO 9001: 2015, ISO 14001:","reference":"Chương V, mục III, 3.a, mục A.3","requirement":"ISO 8528, ISO 9001: 2015, ISO 14001: 2004, BS OHSAS 18001:2007,…"},{"item":"Tổ máy phát điện: Kiểu máy","quote":"Máy có vỏ cách âm","reference":"Chương V, mục III, 3.a, mục A.4","requirement":"Máy có vỏ cách âm"},{"item":"Tổ máy phát điện: Nút dừng khẩn cấp","quote":"Có nút dừng khẩn cấp trên máy","reference":"Chương V, mục III, 3.a, mục A.5","requirement":"Có nút dừng khẩn cấp trên máy"},{"item":"Tổ máy phát điện: Công suất làm việc liên tục","quote":"≥ 250kVA","reference":"Chương V, mục III, 3.a, mục A.6","requirement":"≥ 250kVA"},{"item":"Tổ máy phát điện: Công suất làm việc dự phòng","quote":"≥ 275kVA","reference":"Chương V, mục III, 3.a, mục A.7","requirement":"≥ 275kVA"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"400/230Vac 3 pha","reference":"Chương V, mục III, 3.a, mục A.8","requirement":"400/230Vac 3 pha"},{"item":"Tổ máy phát điện: Tần số","quote":"50Hz","reference":"Chương V, mục III, 3.a, mục A.9","requirement":"50Hz"},{"item":"Tổ máy phát điện: Trọng lượng máy có vỏ","quote":"≥2600kg","reference":"Chương V, mục III, 3.a, mục A.11","requirement":"≥2600kg"},{"item":"Tổ máy phát điện: Nhiên liệu","quote":"dầu Diezel","reference":"Chương V, mục III, 3.a, mục A.12","requirement":"Dầu Diesel"},{"item":"Tổ máy phát điện: Dung tích bồn dầu đi kèm máy","quote":"≥ 450 lít","reference":"Chương V, mục III, 3.a, mục A.13","requirement":"≥ 450 lít"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Tương thích với tiêu chuẩn 2000/14/EC","reference":"Chương V, mục III, 3.a, mục A.14","requirement":"Tương thích với tiêu chuẩn 2000/14/EC"},{"item":"Tổ máy phát điện: Tiêu chuẩn áp dụng","quote":"Các tiêu chuẩn cần đáp ứng cho máy phát điện:","reference":"Chương V, mục III, 3.a","requirement":"Máy phát điện phải đáp ứng các tiêu chuẩn BS 5000 part 99, BS 5514, IEC 60034-30-1.32-33, NEMA MG-1, ISO 14001, ISO 9001, ISO 3046, ISO 8528"},{"item":"Tổ máy phát điện - Động cơ: Năm sản xuất","quote":"2023 trở về sau","reference":"Chương V, mục III, 3.a, mục B.1","requirement":"2023 trở về sau"},{"item":"Tổ máy phát điện - Động cơ: Kiểu động cơ","quote":"Diesel 4 kỳ , phun nhiên liệu trực tiếp","reference":"Chương V, mục III, 3.a, mục B.2","requirement":"Diesel 4 kỳ, phun nhiên liệu trực tiếp"},{"item":"Tổ máy phát điện - Động cơ: Công suất động cơ chế độ dự phòng","quote":"≥ 220kW","reference":"Chương V, mục III, 3.a, mục B.3","requirement":"≥ 220kW"},{"item":"Tổ máy phát điện - Động cơ: Tốc độ","quote":"1500 vòng/phút","reference":"Chương V, mục III, 3.a, mục B.4","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện - Động cơ: Số xi lanh","quote":"4 xi lanh, xếp thẳng hàng","reference":"Chương V, mục III, 3.a, mục B.5","requirement":"4 xi lanh, xếp thẳng hàng"},{"item":"Tổ máy phát điện - Động cơ: Đường kính xy lanh, hành trình piston","quote":"≤123x155 mm","reference":"Chương V, mục III, 3.a, mục B.6","requirement":"≤123x155 mm"},{"item":"Tổ máy phát điện - Động cơ: Tỷ số nén","quote":"≤17.1 : 1","reference":"Chương V, mục III, 3.a, mục B.7","requirement":"≤17.1 : 1"},{"item":"Tổ máy phát điện - Động cơ: Tổng dung tích","quote":"≤11.051 lít","reference":"Chương V, mục III, 3.a, mục B.8","requirement":"≤11.051 lít"},{"item":"Tổ máy phát điện - Động cơ: Điều tốc","quote":"Điện tử","reference":"Chương V, mục III, 3.a, mục B.9","requirement":"Điện tử"},{"item":"Tổ máy phát điện - Động cơ: Tiêu hao nhiên liệu 100% tải","quote":"~ ≤58.1 lít/giờ","reference":"Chương V, mục III, 3.a, mục B.10","requirement":"≤58.1 lít/giờ"},{"item":"Tổ máy phát điện - Động cơ: Tiêu hao nhiên liệu 75% tải","quote":"~ ≤43.6 lít/giờ","reference":"Chương V, mục III, 3.a, mục B.10","requirement":"≤43.6 lít/giờ"},{"item":"Tổ máy phát điện - Động cơ: Tiêu hao nhiên liệu 50% tải","quote":"~ ≤30 lít/giờ","reference":"Chương V, mục III, 3.a, mục B.10","requirement":"≤30 lít/giờ"},{"item":"Tổ máy phát điện - Động cơ: Hệ thống làm mát","quote":"Thông qua két nước làm mát kết hợp quạt","reference":"Chương V, mục III, 3.a, mục B.11","requirement":"Làm mát qua két nước kết hợp quạt gió đầu trục"},{"item":"Tổ máy phát điện - Đầu phát điện: Loại đầu phát","quote":"Loại đầu phát tự động kích từ, không dùng","reference":"Chương V, mục III, 3.a, mục C","requirement":"Loại đầu phát tự động kích từ, không dùng chổi than"},{"item":"Tổ máy phát điện - Đầu phát điện: Năm sản xuất","quote":"2023 trở về sau","reference":"Chương V, mục III, 3.a, mục C.1","requirement":"2023 trở về sau"},{"item":"Tổ máy phát điện - Đầu phát điện: Kiểu máy phát","quote":"4 cực từ, không chổi than","reference":"Chương V, mục III, 3.a, mục C.2","requirement":"4 cực từ, không chổi than"},{"item":"Tổ máy phát điện - Đầu phát điện: Công suất phát dự phòng tại 400V, 50Hz","quote":"≥ 275kVA","reference":"Chương V, mục III, 3.a, mục C.3","requirement":"≥ 275kVA"},{"item":"Tổ máy phát điện - Đầu phát điện: Điện áp","quote":"400/230Vac 3 pha","reference":"Chương V, mục III, 3.a, mục C.4","requirement":"400/230Vac 3 pha"},{"item":"Tổ máy phát điện - Đầu phát điện: Tần số","quote":"50Hz.","reference":"Chương V, mục III, 3.a, mục C.5","requirement":"50Hz"},{"item":"Tổ máy phát điện - Đầu phát điện: Độ ổn định điện áp","quote":"≤ ±1%","reference":"Chương V, mục III, 3.a, mục C.6","requirement":"≤ ±1%"},{"item":"Tổ máy phát điện - Đầu phát điện: Hệ thống kích từ","quote":"Tự kích từ","reference":"Chương V, mục III, 3.a, mục C.7","requirement":"Tự kích từ"},{"item":"Tổ máy phát điện - Đầu phát điện: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh điện áp bằng AVR","reference":"Chương V, mục III, 3.a, mục C.8","requirement":"Tự động điều chỉnh điện áp bằng AVR"},{"item":"Tổ máy phát điện - Đầu phát điện: Cấp cách điện/cách nhiệt","quote":"Cấp H.","reference":"Chương V, mục III, 3.a, mục C.9","requirement":"Cấp H"},{"item":"Tổ máy phát điện - Đầu phát điện: Cấp bảo vệ","quote":"IP23.","reference":"Chương V, mục III, 3.a, mục C.10","requirement":"IP23"},{"item":"Tổ máy phát điện - Bảng điều khiển: Loại","quote":"Loại kỹ thuật số, màn hình LCD","reference":"Chương V, mục III, 3.a, mục D","requirement":"Loại kỹ thuật số, màn hình LCD"},{"item":"Tổ máy phát điện - Bảng điều khiển: Năm sản xuất","quote":"2023 trở về sau","reference":"Chương V, mục III, 3.a, mục D.1","requirement":"2023 trở về sau"},{"item":"Tổ máy phát điện - Bảng điều khiển: Chức năng hiển thị","quote":"Đo áp suất dầu bôi trơn.","reference":"Chương V, mục III, 3.a, mục D.4","requirement":"Đo điện áp, dòng điện, tần số, nhiệt độ nước làm mát, tốc độ động cơ, áp suất dầu bôi trơn, điện áp ăcquy"},{"item":"Tổ máy phát điện - Bảng điều khiển: Chức năng bảo vệ","quote":"Tốc độ động cơ cao/thấp.","reference":"Chương V, mục III, 3.a, mục D.4","requirement":"Áp suất dầu bôi trơn cao/thấp; nhiệt độ làm mát cao/thấp; tốc độ động cơ cao/thấp; điện áp cao/thấp; điện áp ăcquy cao/thấp; quá tải"},{"item":"Tổ máy phát điện - Bảng điều khiển: Chức năng điều khiển","quote":"Cổng giao tiếp RS-232","reference":"Chương V, mục III, 3.a, mục D.4","requirement":"Nút dừng máy khẩn cấp; cổng giao tiếp RS-232"},{"item":"Tổ máy phát điện - Bảng điều khiển: Hệ thống điều khiển","quote":"nhập khẩu đồng bộ","reference":"Chương V, mục III, 3.a, mục D.4","requirement":"Hệ thống điều khiển tự động kỹ thuật số tiên tiến, nhập khẩu đồng bộ; màn hình hiển thị LCD"},{"item":"Cáp hạ thế: Xuất xứ","quote":"Xuất xứ: Việt Nam","reference":"Chương V, mục III, 4.b","requirement":"Việt Nam"},{"item":"Cáp hạ thế: Chứng nhận CO, CQ","quote":"Chứng nhận CO, CQ: đáp ứng","reference":"Chương V, mục III, 4.b","requirement":"Đáp ứng"},{"item":"Cáp hạ thế: Hãng sản xuất (tham khảo)","quote":"Hãng sản xuất (tham khảo): LS, Cadivi, Trần Phú, Cadisun …","reference":"Chương V, mục III, 4.b","requirement":"LS, Cadivi, Trần Phú, Cadisun …"},{"item":"Cáp hạ thế: Ruột dẫn","quote":"Dây, cáp điện phải có ruột dẫn bằng đồng, gồm nhiều sợi đồng nhỏ bện lại tạo","reference":"Chương V, mục III, 4.b","requirement":"Ruột dẫn bằng đồng, gồm nhiều sợi đồng nhỏ bện lại tạo thành một ruột mềm"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:11:07.758Z"}},"IB2300305247":{"u":"2026-11-03T09:19:48.862+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V-YEU CAU VE KY THUAT-3MPD-2023.PDF), chưa phân tích cả HSMT.","Văn bản là bản OCR nhiều lỗi dấu; các trích dẫn được giữ nguyên theo văn bản đọc được.","Quy mô ghi ATS 100A (mục 1.1) nhưng bảng thông số ATS ghi khoảng 65A; hai số liệu không thống nhất.","Các dòng nhiệt độ hoạt động và nhiệt độ bảo quản của ATS bị lỗi OCR (\"59C -459C\", \"50C - 600C\"), không đọc chắc được nên không liệt kê.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ/đầu phát, không nêu thời hạn bảo hành, không nêu cáp, và không nêu tiêu chuẩn nào khác ngoài QCVN 19:2009/BTNMT và TCVN 6627-6:2011.","Mục 1.2 phần I có số thứ tự bị lệch do OCR (ví dụ hai dòng '2' trong bảng Động cơ), nên cột reference theo STT là gần đúng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 12kVA","notifyNo":"IB2300305247","generatorCapacity":"3 máy x 12kVA/1 pha (công suất liên tục 12.5kVA +0.5 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô - Máy phát điện","quote":"Máy phát điện dâu diesel 12kVA/1 pha","reference":"Chương V, mục 1.1, bảng Quy mô, dòng 1","requirement":"3 máy phát điện diesel 12kVA/1 pha, có vỏ cách âm"},{"item":"Quy mô - ATS","quote":"100A pha BO 3","reference":"Chương V, mục 1.1, bảng Quy mô, dòng 2","requirement":"3 bộ chuyển đổi nguồn tự động ATS, nêu quy mô 100A, 1 pha"},{"item":"Quy mô - Lắp đặt","quote":"Vận chuyên và nhân công, vật tư lap dat","reference":"Chương V, mục 1.1, bảng Quy mô, dòng 3","requirement":"Vận chuyển, nhân công, vật tư lắp đặt hoàn chỉnh cho 3 máy phát điện 12kVA/1 pha kèm tủ ATS 1 pha"},{"item":"Yêu cầu chung - Loại thiết bị","quote":"Máy phát điện chạy băng dầu diesel (ddu DO","reference":"Chương V, mục 1.2, phần I, STT 1","requirement":"Máy chạy dầu diesel (dầu DO thông thường), công suất 12kVA/1 pha, có vỏ cách âm và bộ chuyển đổi nguồn tự động ATS"},{"item":"Yêu cầu chung - Vận hành","quote":"Máy vận hành bằng khóa điện đề nổ","reference":"Chương V, mục 1.2, phần I, STT 1","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Yêu cầu chung - Năm sản xuất (động cơ, đầu phát, tủ điều khiển, ATS)","quote":"năm 2022 —2023;","reference":"Chương V, mục 1.2, phần I, Năm sản xuất","requirement":"Sản xuất năm 2022 – 2023"},{"item":"Yêu cầu chung - Năm sản xuất (tổ máy)","quote":"tháng 06 năm 2023 trở về sau.","reference":"Chương V, mục 1.2, phần I, Năm sản xuất","requirement":"Tổ máy phát điện được sản xuất/lắp ráp từ tháng 06 năm 2023 trở về sau"},{"item":"Yêu cầu chung - Tình trạng máy, CO/CQ","quote":"Mới 100%, chưa qua sử dụng, không bị móp","reference":"Chương V, mục 1.2, phần I, Tình trạng máy","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Yêu cầu chung - Thời gian sử dụng","quote":"Tối thiéu 07 năm.","reference":"Chương V, mục 1.2, phần I, Thời gian sử dụng","requirement":"Tối thiểu 07 năm"},{"item":"Yêu cầu chung - Số lượng","quote":"3 bộ.","reference":"Chương V, mục 1.2, phần I, Số lượng","requirement":"3 bộ"},{"item":"Yêu cầu chung - Nối đất","quote":null,"reference":"Chương V, mục 1.2, phần I, Nối đất","requirement":"Máy có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất, bảo đảm nối đất an toàn"},{"item":"Yêu cầu chung - Khí thải","quote":"(QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, phần I, Khí thải","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Yêu cầu chung - Hệ thống làm mát","quote":"về phương pháp làm mát (tuân thủ TCVN 6627-","reference":"Chương V, mục 1.2, phần I, Hệ thống làm mát","requirement":"E-HSDT phải cung cấp đầy đủ thông tin về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)"},{"item":"Yêu cầu chung - Điều kiện hoạt động","quote":"từ 0 dén 40 độ C và độ âm môi trường < 80%.","reference":"Chương V, mục 1.2, phần I, Điều kiện hoạt động","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường 0 đến 40 độ C, độ ẩm môi trường < 80%"},{"item":"Yêu cầu chung - Tài liệu kèm theo","quote":"- Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt);","reference":"Chương V, mục 1.2, phần I, STT 12","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Đầu phát điện - Công suất liên tục (100% tải)","quote":"12.5kVA +0.5 KVA","reference":"Chương V, mục 1.2, phần II, Đầu phát điện, STT 1","requirement":"12.5kVA +0.5 KVA"},{"item":"Đầu phát điện - Quá công suất","quote":"Cho phép chạy 110% công suất trong 1 giờ/12","reference":"Chương V, mục 1.2, phần II, Đầu phát điện, STT 2","requirement":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục"},{"item":"Đầu phát điện - Điện áp ra","quote":"220VAC","reference":"Chương V, mục 1.2, phần II, Đầu phát điện, STT 3","requirement":"220VAC"},{"item":"Đầu phát điện - Tần số","quote":"Tân số 50Hz","reference":"Chương V, mục 1.2, phần II, Đầu phát điện, STT 4","requirement":"50Hz"},{"item":"Đầu phát điện - Hệ số công suất","quote":"cos ¢ =1","reference":"Chương V, mục 1.2, phần II, Đầu phát điện, STT 5","requirement":"cos φ = 1"},{"item":"Đầu phát điện - Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2, phần II, Đầu phát điện, STT 6","requirement":"1 pha, 2 dây"},{"item":"Đầu phát điện - Số cực","quote":"4 cực","reference":"Chương V, mục 1.2, phần II, Đầu phát điện, STT 7","requirement":"4 cực"},{"item":"Đầu phát điện - Loại kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, phần II, Đầu phát điện, STT 8","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát điện - Cấp cách điện","quote":"Tôi thiêu là Cap H, đã được nhiệt đới hóa và xử","reference":"Chương V, mục 1.2, phần II, Đầu phát điện, STT 9","requirement":"Tối thiểu cấp H, đã được nhiệt đới hóa và xử lý chống ăn mòn"},{"item":"Đầu phát điện - Cấp bảo vệ vỏ ngoài","quote":"Tối thiểu là IP23","reference":"Chương V, mục 1.2, phần II, Đầu phát điện, STT 10","requirement":"Tối thiểu IP23"},{"item":"Đầu phát điện - Bộ điều chỉnh áp (AVR)","quote":"Tự động điều chỉnh băng bộ điều áp AVR, cho","reference":"Chương V, mục 1.2, phần II, Đầu phát điện, STT 11","requirement":"Tự động điều chỉnh bằng bộ điều áp AVR, cho phép hoạt động ở nhiều mức tải"},{"item":"Đầu phát điện - Dao động điện áp đầu ra","quote":"<1% (điều kiện tốc độ thay đôi từ -2% đến +5%,","reference":"Chương V, mục 1.2, phần II, Đầu phát điện, STT 12","requirement":"< 1% (tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)"},{"item":"Đầu phát điện - Độ ổn định điện áp","quote":"< 2,5% từ không tải đến đây tải định mức trong","reference":"Chương V, mục 1.2, phần II, Đầu phát điện, STT 13","requirement":"< 2,5% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát điện - Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, phần II, Đầu phát điện, STT 14","requirement":"1.500 vòng/phút"},{"item":"Đầu phát điện - Kích thước cả vỏ (DxRxC)","quote":"Tương đương < (1550 x 770 x 970) mm","reference":"Chương V, mục 1.2, phần II, Đầu phát điện, STT 15","requirement":"Tương đương ≤ (1550 x 770 x 970) mm"},{"item":"Động cơ - Công suất liên tục","quote":">15,5KW","reference":"Chương V, mục 1.2, phần II, Động cơ, STT 1","requirement":"≥ 15,5 kW"},{"item":"Động cơ - Công suất tối đa","quote":">17KW","reference":"Chương V, mục 1.2, phần II, Động cơ, STT 2","requirement":"≥ 17 kW"},{"item":"Động cơ - Loại động cơ","quote":"Diesel, 4 kỳ","reference":"Chương V, mục 1.2, phần II, Động cơ","requirement":"Diesel, 4 kỳ"},{"item":"Động cơ - Tốc độ quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2, phần II, Động cơ, STT 3","requirement":"1500 vòng/phút"},{"item":"Động cơ - Số xy lanh, kiểu bố trí","quote":">3 thắng hàng","reference":"Chương V, mục 1.2, phần II, Động cơ, STT 4","requirement":"≥ 3, thẳng hàng"},{"item":"Động cơ - Nhiên liệu","quote":"Dầu Diesel (dầu DO thông thường)","reference":"Chương V, mục 1.2, phần II, Động cơ, STT 5","requirement":"Dầu Diesel (dầu DO thông thường)"},{"item":"Động cơ - Tỉ số nén","quote":">20:1","reference":"Chương V, mục 1.2, phần II, Động cơ","requirement":"≥ 20:1"},{"item":"Động cơ - Kiểu điều tốc","quote":"Điện tử có ECU kiểm soát nhiệt độ động cơ, áp","reference":"Chương V, mục 1.2, phần II, Động cơ","requirement":"Điện tử, có ECU kiểm soát nhiệt độ động cơ, áp lực nhớt"},{"item":"Động cơ - Mức tiêu thụ nhiên liệu tại 75% tải","quote":"< 3,0 lít/giờ tại (75%) tải định mức","reference":"Chương V, mục 1.2, phần II, Động cơ, STT 6","requirement":"< 3,0 lít/giờ tại 75% tải định mức"},{"item":"Động cơ - Mức tiêu thụ nhiên liệu tại 100% tải","quote":"<4.0 lít/giờ tại (100%) tải định mức","reference":"Chương V, mục 1.2, phần II, Động cơ, STT 6","requirement":"< 4.0 lít/giờ tại 100% tải định mức"},{"item":"Động cơ - Bình nhiên liệu","quote":"bình nhiên liệu đảm bảo chạy tối thiểu 10h ở","reference":"Chương V, mục 1.2, phần II, Động cơ, STT 8","requirement":"Bằng thép, gắn liền với khung máy, dung tích đảm bảo chạy tối thiểu 10h ở mức 100% tải"},{"item":"Động cơ - Hệ thống cảm biến","quote":"Cảm biến áp suất dâu bôi trơn","reference":"Chương V, mục 1.2, phần II, Động cơ","requirement":"Cảm biến áp suất dầu bôi trơn, cảm biến nhiệt độ nước, cảm biến mức nhiên liệu"},{"item":"Động cơ - Hệ thống làm mát","quote":"Làm mát băng nước có pha dung dịch chống","reference":"Chương V, mục 1.2, phần II, Động cơ, STT 9","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Động cơ - Hệ thống khởi động","quote":"Khởi động bang động cơ điện, có bộ sạc ắc quy","reference":"Chương V, mục 1.2, phần II, Động cơ, STT 10","requirement":"Khởi động bằng động cơ điện, có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Động cơ - Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, mục 1.2, phần II, Động cơ, STT 11","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ - Khả năng khởi động tải","quote":"động từ mức 0% tai lên 100%","reference":"Chương V, mục 1.2, phần II, Động cơ, STT 12","requirement":"Có khả năng nhận tải từ mức 0% lên 100% (văn bản bị lỗi OCR, chỉ đọc được một phần)"},{"item":"Động cơ - Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế","reference":"Chương V, mục 1.2, phần II, Động cơ, STT 13","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Bộ điều khiển - Bảng điều khiển","quote":"Bảng điều khién gắn trực tiếp trên","reference":"Chương V, mục 1.2, phần II, Bộ điều khiển, STT 1","requirement":"Bảng điều khiển gắn trực tiếp trên máy"},{"item":"Bộ điều khiển - Nút điều khiển","quote":"- Nút dừng máy khẩn cấp.","reference":"Chương V, mục 1.2, phần II, Bộ điều khiển, STT 2","requirement":"Khởi động tay (RUN), dừng tay (OFF), chạy tự động (AUTO), nút dừng khẩn cấp"},{"item":"Bộ điều khiển - Màn hình hiển thị","quote":"LCD","reference":"Chương V, mục 1.2, phần II, Bộ điều khiển, STT 4","requirement":"Màn hình LCD"},{"item":"Bộ điều khiển - Đo lường và hiển thị","quote":"Số giờ chạy máy","reference":"Chương V, mục 1.2, phần II, Bộ điều khiển, STT 5","requirement":"Hiển thị điện áp, cường độ dòng điện, tần số, tốc độ động cơ, điện áp ắc quy, số giờ chạy máy, áp suất dầu bôi trơn, mức nhiên liệu, nhiệt độ động cơ hoặc nước làm mát, báo hiệu máy đang hoạt động/sự cố"},{"item":"Bộ điều khiển - Bảo vệ","quote":"- Động cơ bị vượt tốc","reference":"Chương V, mục 1.2, phần II, Bộ điều khiển, STT 6","requirement":"Báo hiệu và tự động dừng máy khi quá tải, áp suất dầu bôi trơn thấp, nhiệt độ động cơ quá cao, động cơ vượt tốc; cảnh báo và bảo vệ điện áp cao/thấp, tần số cao/thấp, điện áp ắc quy cao/thấp, tốc độ cao/thấp, quá dòng/ngắn mạch, dừng khẩn cấp, lỗi không thể dừng và không thể khởi động"},{"item":"Bộ điều khiển - Giao diện với ATS","quote":"Có giao diện kết nối với bộ ATS dé thực","reference":"Chương V, mục 1.2, phần II, Bộ điều khiển, STT 6","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"ATS - Công suất","quote":"Khoảng 65A — 1 Pha, có khóa liên động cơ khí","reference":"Chương V, mục 1.2, phần II, ATS, STT 1","requirement":"Khoảng 65A, 1 pha, có khóa liên động cơ khí"},{"item":"ATS - Dòng tải định mức","quote":"Khoảng 65A","reference":"Chương V, mục 1.2, phần II, ATS, STT 2","requirement":"Khoảng 65A"},{"item":"ATS - Độ ẩm môi trường","quote":"5% - 95%","reference":"Chương V, mục 1.2, phần II, ATS, STT 5","requirement":"5% - 95%"},{"item":"ATS - Chế độ khởi động","quote":"Tự động hoặc bằng tay","reference":"Chương V, mục 1.2, phần II, ATS, STT 6","requirement":"Tự động hoặc bằng tay"},{"item":"ATS - Hiển thị","quote":"Có đèn chỉ thị các trạng thái nguồn điện lưới,","reference":"Chương V, mục 1.2, phần II, ATS, STT 7","requirement":"Có đèn chỉ thị các trạng thái nguồn điện lưới, điện máy phát, tải"},{"item":"ATS - Thời gian đưa máy phát vào làm việc khi mất điện lưới","quote":"Trong khoảng từ 5 giây đến 30 phút (có thể điều","reference":"Chương V, mục 1.2, phần II, ATS, STT 8","requirement":"Trong khoảng từ 5 giây đến 30 phút, điều chỉnh được"},{"item":"ATS - Chuyển về điện lưới khi có điện lại","quote":"tắt sau khi chạy làm mát 1-2 phút (có thể điều","reference":"Chương V, mục 1.2, phần II, ATS, STT 9","requirement":"ATS chuyển phụ tải sang điện lưới khi lưới ổn định; máy phát tự động tắt sau khi chạy làm mát 1-2 phút (điều chỉnh được)"},{"item":"Vỏ cách âm - Cấu tạo","quote":"- Vỏ cách âm được làm bằng thép tấm sơn tĩnh điện, chống được tác động của khí","reference":"Chương V, mục 1.2, phần II, Vỏ cách âm","requirement":"Thép tấm sơn tĩnh điện, chống tác động khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời được, có khóa an toàn, có bố trí cửa thuận lợi cho bảo trì, bảo dưỡng"},{"item":"Vỏ cách âm - Độ ồn","quote":"- Đảm bảo độ ồn không vượt qua 70dB cách xa máy 07 mét, 75% tải, không gian","reference":"Chương V, mục 1.2, phần II, Vỏ cách âm","requirement":"Không vượt quá 70dB cách máy 07 mét, 75% tải, không gian mở"},{"item":"Vỏ cách âm - Cửa quan sát","quote":"kính mica để tiện cho việc kiểm tra, vận","reference":"Chương V, mục 1.2, phần II, Vỏ cách âm","requirement":"Bảng điều khiển trên vỏ cách âm có kính mica để kiểm tra, vận hành máy"},{"item":"Yêu cầu khác - Ống xả khói","quote":"Kêt câu ông gom khói kiểu khô, bao gôm bộ","reference":"Chương V, mục 1.2, phần II, Các yêu cầu khác, STT 1","requirement":"Ống gom khói kiểu khô, bao gồm bộ tiêu âm khí thải tiêu chuẩn, phù hợp khu dân cư"},{"item":"Yêu cầu khác - Khung đế máy","quote":"cao su giảm chấn chống rung để vận hành êm,","reference":"Chương V, mục 1.2, phần II, Các yêu cầu khác, STT 2","requirement":"Thép chịu lực, toàn bộ tổ máy lắp trên cao su giảm chấn chống rung; sơn tĩnh điện"},{"item":"Yêu cầu khác - Lọc nhớt, lọc dầu, lọc không khí","quote":"Lọc giấy chuyên dùng, thay thế theo định kỳ","reference":"Chương V, mục 1.2, phần II, Các yêu cầu khác, STT 3-5","requirement":"Lọc giấy chuyên dùng, thay thế theo định kỳ"},{"item":"Yêu cầu khác - Phụ kiện kèm theo","quote":"- Bình acquy","reference":"Chương V, mục 1.2, phần II, Các yêu cầu khác, STT 6","requirement":"Bình ắc quy, ống tiêu chuẩn, bộ tiêu âm, bộ sạc tự động, CB đầu cực, băng đầu dây"},{"item":"Hỗ trợ kỹ thuật - Đội ngũ kỹ thuật","quote":"24/7","reference":"Chương V, mục 1.2, phần III, STT 1","requirement":"Cam kết có đội ngũ hỗ trợ kỹ thuật 24/7"},{"item":"Hỗ trợ kỹ thuật - Đào tạo","quote":"Phải tiến hành đào tạo hướng dẫn","reference":"Chương V, mục 1.2, phần III, STT 2","requirement":"Đào tạo hướng dẫn sử dụng, bảo hành, bảo dưỡng cho nhân viên Chủ đầu tư; cung cấp tài liệu hướng dẫn; nhà thầu chịu toàn bộ chi phí đào tạo"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:19:47.593Z"}},"IB2300305484":{"u":"2026-11-03T09:18:29.987+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật gói 12.2023.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị ngắt dòng nên nhiều trích dẫn (quote) chỉ là phần đầu của ô nội dung nằm trên nhiều dòng.","Ký hiệu trước '0,5%' ở mục Biến thiên tần số (đầu phát) bị mất khi trích xuất.","Chương V không nêu hãng, model, xuất xứ cụ thể, mức ồn, bình nhiên liệu, cáp hay phạm vi lắp đặt của máy phát điện.","Chỉ lấy phần Máy phát điện diezen (hạng mục III) và các yêu cầu chung; không liệt kê trạm biến áp và tủ phân phối 6kV."],"result":{"keyInfo":{"bidName":"Gói thầu số 12: Cung cấp Trạm biến áp, Tủ PP, Máy phát điện.","notifyNo":"IB2300305484","generatorCapacity":"2 x 400 kVA / 320 kW (máy phát điện diezen, 3 pha 380V, kèm ATS)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện diezen: Số lượng và công suất","quote":"P=400kVA, điện áp phát 3 pha 380V... và kèm ATS","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"Máy phát điện diezen P=400kVA, điện áp phát 3 pha 380V, kèm ATS, số lượng 02 cái"},{"item":"Máy phát điện diezen: Năm sản xuất","quote":"Sản suất năm | 2022-:-2023","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"Sản xuất năm 2022 đến 2023"},{"item":"Máy phát điện diezen: Công suất","quote":"≥ 400 KVA / 320 KW.","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"Từ 400 kVA / 320 k