W trở lên"},{"item":"Máy phát điện diezen: Hệ số công suất","quote":"Hệ số công suất (cos ) | 0.8","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"cos = 0.8"},{"item":"Máy phát điện diezen: Tần số","quote":"Tần số | 50 Hz","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"50 Hz"},{"item":"Máy phát điện diezen: Điện áp","quote":"Điện áp | 220/380V","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"220/380V"},{"item":"Máy phát điện diezen: Vận tốc quay","quote":"Vận tốc quay | 1500 v/ph.","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"1500 v/ph"},{"item":"Máy phát điện diezen: Cơ cấu làm mát","quote":"Cơ cấu làm mát | Két nước và quạt gió.","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"Két nước và quạt gió"},{"item":"Máy phát điện diezen: Tiêu hao nhiên liệu","quote":"100% tải | ≤ 81.3 lít/giờ","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"100% tải ≤ 81.3 lít/giờ; 75% tải ≤ 61 lít/giờ; 50% tải ≤ 42.1 lít/giờ"},{"item":"Máy phát điện diezen: Cấp cách điện","quote":"Cấp cách điện | Cấp H","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"Cấp H"},{"item":"Máy phát điện diezen: Cấp bảo vệ","quote":"Cấp bảo vệ | IP 23","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"IP 23"},{"item":"Máy phát điện diezen: Ắc quy","quote":"Bình ắc qui 24V và phụ kiện dây Đồng bộ theo máy","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"Bình ắc qui 24V và phụ kiện dây cọc bình ắc quy đồng bộ theo máy"},{"item":"Máy phát điện diezen: Tình trạng thiết bị","quote":"Thiết bị mới | 100%","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"Thiết bị mới 100%"},{"item":"Máy phát điện diezen - Động cơ: Loại động cơ","quote":"Đốt trong, phun nhiên liệu trực","reference":"Chương V, mục 1.2.b, hạng mục III.1","requirement":"Đốt trong, phun nhiên liệu trực tiếp, diesel, 4 kỳ"},{"item":"Máy phát điện diezen - Động cơ: Tốc độ quay","quote":"Tốc độ quay | 1500 vòng / phút","reference":"Chương V, mục 1.2.b, hạng mục III.1","requirement":"1500 vòng/phút"},{"item":"Máy phát điện diezen - Động cơ: Số xi lanh","quote":"Số xi - lanh | 6 xi lanh","reference":"Chương V, mục 1.2.b, hạng mục III.1","requirement":"6 xi lanh"},{"item":"Máy phát điện diezen - Động cơ: Đường kính xy lanh x hành trình piston","quote":"Đường kính xy lanh x hành trình 115 mm x 149 mm.","reference":"Chương V, mục 1.2.b, hạng mục III.1","requirement":"115 mm x 149 mm"},{"item":"Máy phát điện diezen - Động cơ: Tỉ số nén","quote":"Tỉ số nén | 16.5:1","reference":"Chương V, mục 1.2.b, hạng mục III.1","requirement":"16.5:1"},{"item":"Máy phát điện diezen - Động cơ: Cơ cấu làm mát","quote":"Cơ cấu làm mát | Két nước kết hợp quạt gió đầu","reference":"Chương V, mục 1.2.b, hạng mục III.1","requirement":"Két nước kết hợp quạt gió đầu trục"},{"item":"Máy phát điện diezen - Động cơ: Hệ thống khởi động","quote":"Hệ thống khởi động | Khởi động bằng điện 1 chiều ắc","reference":"Chương V, mục 1.2.b, hạng mục III.1","requirement":"Khởi động bằng điện 1 chiều ắc qui 24VDC"},{"item":"Máy phát điện diezen - Động cơ: Máy phát nạp điện ắc quy","quote":"Loại 220V - 240V đồng bộ theo","reference":"Chương V, mục 1.2.b, hạng mục III.1","requirement":"Loại 220V - 240V đồng bộ theo máy"},{"item":"Máy phát điện diezen - Động cơ: Cơ cấu điều tốc","quote":"Cơ cấu điều tốc | Điện tử","reference":"Chương V, mục 1.2.b, hạng mục III.1","requirement":"Điện tử"},{"item":"Máy phát điện diezen - Động cơ: Hệ thống nhiên liệu","quote":"Bơm trực tiếp, có hệ thống lọc dầu","reference":"Chương V, mục 1.2.b, hạng mục III.1","requirement":"Bơm trực tiếp, có hệ thống lọc dầu và hệ thống bơm cao áp; tự động điều khiển nhiên liệu; bầu lọc nhiên liệu có thể thay thế màng lọc; hệ thống bình phun nhiên liệu áp suất cao"},{"item":"Máy phát điện diezen - Động cơ: Nhiên liệu sử dụng","quote":"Dầu Diesel và dầu bôi trơn thông","reference":"Chương V, mục 1.2.b, hạng mục III.1","requirement":"Dầu Diesel và dầu bôi trơn thông dụng tại Việt Nam"},{"item":"Máy phát điện diezen - Đầu phát: Loại","quote":"Loại tự kích từ bằng cuộn cấp","reference":"Chương V, mục 1.2.b, hạng mục III.2","requirement":"Tự kích từ bằng cuộn cấp nguồn độc lập; 4 cực từ trường quay; không dùng chổi than; kín; điều chỉnh điện áp tự động AVR"},{"item":"Máy phát điện diezen - Đầu phát: Công suất","quote":"Công suất | ≥ 400 KVA/320kW","reference":"Chương V, mục 1.2.b, hạng mục III.2","requirement":"Từ 400 KVA/320kW trở lên"},{"item":"Máy phát điện diezen - Đầu phát: Điện áp – pha – dây","quote":"Điện áp – pha – dây | 220V/380V, 3 pha - 4 dây.","reference":"Chương V, mục 1.2.b, hạng mục III.2","requirement":"220V/380V, 3 pha - 4 dây"},{"item":"Máy phát điện diezen - Đầu phát: Tốc độ","quote":"Tốc độ | 1500 vòng / phút","reference":"Chương V, mục 1.2.b, hạng mục III.2","requirement":"1500 vòng/phút"},{"item":"Máy phát điện diezen - Đầu phát: Tần số","quote":"Tần số | 50 Hz","reference":"Chương V, mục 1.2.b, hạng mục III.2","requirement":"50 Hz"},{"item":"Máy phát điện diezen - Đầu phát: Cấp cách điện","quote":"Cấp cách điện | Cấp H","reference":"Chương V, mục 1.2.b, hạng mục III.2","requirement":"Cấp H"},{"item":"Máy phát điện diezen - Đầu phát: Biến thiên tần số","quote":"0,5% từ không tải đến đầy tải","reference":"Chương V, mục 1.2.b, hạng mục III.2","requirement":"0,5% từ không tải đến đầy tải (ký hiệu dấu trước 0,5% không đọc được trong văn bản)"},{"item":"Máy phát điện diezen - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ | IP 23","reference":"Chương V, mục 1.2.b, hạng mục III.2","requirement":"IP 23"},{"item":"Máy phát điện diezen - Đầu phát: Quá tốc độ trong vòng 2 phút","quote":"Quá tốc độ trong vòng 2 phút | ≥2250 Vòng/ phút","reference":"Chương V, mục 1.2.b, hạng mục III.2","requirement":"Từ 2250 vòng/phút trở lên"},{"item":"Máy phát điện diezen - Đầu phát: Khả năng quá tải trong 1 giờ","quote":"Khả năng quá tải trong 1 giờ | ≥ 110%","reference":"Chương V, mục 1.2.b, hạng mục III.2","requirement":"≥ 110%"},{"item":"Máy phát điện diezen - Đầu phát: Khả năng quá tải trong 2 phút","quote":"Khả năng quá tải trong 2 phút | ≥ 150%","reference":"Chương V, mục 1.2.b, hạng mục III.2","requirement":"≥ 150%"},{"item":"Máy phát điện diezen - Bộ điều khiển và bảo vệ: Chức năng giám sát","quote":"Bộ điều khiển có chức năng theo Có","reference":"Chương V, mục 1.2.b, hạng mục III.3","requirement":"Có chức năng theo dõi giám sát và hiển thị thông tin tình trạng vận hành của máy phát"},{"item":"Máy phát điện diezen - Bộ điều khiển và bảo vệ: Các chức năng điều khiển chính","quote":"Màn hình hiển thị kỹ thuật số và","reference":"Chương V, mục 1.2.b, hạng mục III.3","requirement":"Màn hình hiển thị kỹ thuật số và bàn phím truy cập dữ liệu; có thể kết nối trực tiếp với máy tính hoặc hệ thống thông qua modem"},{"item":"Máy phát điện diezen - Bộ điều khiển và bảo vệ: Chức năng hiển thị và bảo vệ","quote":"- Giám sát điện áp ắc quy.","reference":"Chương V, mục 1.2.b, hạng mục III.3","requirement":"Hiển thị thông số bằng số và chữ trên màn hình tinh thể lỏng; tùy chọn hiển thị nhiệt độ làm việc; đo điện áp 3 pha; giám sát công suất tải và máy phát (kW, KVA, A, V, Cos…); bảo vệ quá tải; cài đặt tín hiệu đầu vào/ra; điều khiển mở nhiên liệu và khởi động qua CAN; tự động phát hiện mất điện lưới và tự khởi động trong cùng một modul; bảo vệ tốc độ động cơ, ghi số giờ hoạt động, trễ làm nóng động cơ trước khi khởi động, lập trình hoạt động, điều khiển động cơ chạy làm mát trước khi khởi động hoặc dừng máy; giám sát điện áp ắc quy; nhật ký sự kiện 50 sự kiện; cài đặt cấu hình bằng phần mềm máy tính"},{"item":"Máy phát điện diezen - Bộ ATS: Điện áp","quote":"Điện áp | ≥ 380V","reference":"Chương V, mục 1.2.b, hạng mục III.4","requirement":"≥ 380V"},{"item":"Máy phát điện diezen - Bộ ATS: Dòng điện","quote":"Dòng điện | ≥ 800A","reference":"Chương V, mục 1.2.b, hạng mục III.4","requirement":"≥ 800A"},{"item":"Máy phát điện diezen - Bộ ATS: Số pha","quote":"Số pha | 3 pha","reference":"Chương V, mục 1.2.b, hạng mục III.4","requirement":"3 pha"},{"item":"Máy phát điện diezen - Bộ ATS: Số cực","quote":"Số cực | 4 cực","reference":"Chương V, mục 1.2.b, hạng mục III.4","requirement":"4 cực"},{"item":"Máy phát điện diezen - Bộ ATS: Điện áp điều khiển","quote":"Điện áp điều khiển: | VAC 220V.","reference":"Chương V, mục 1.2.b, hạng mục III.4","requirement":"VAC 220V"},{"item":"Máy phát điện diezen - Bộ ATS: Vỏ tủ","quote":"Vỏ tủ | Vật liệu Thép sơn tĩnh điện","reference":"Chương V, mục 1.2.b, hạng mục III.4","requirement":"Vật liệu thép sơn tĩnh điện"},{"item":"Máy phát điện diezen - Bộ ATS: Chế độ vận hành, bảo vệ","quote":"vận hành tự động (ATS) Tự động","reference":"Chương V, mục 1.2.b, hạng mục III.4","requirement":"Chế độ vận hành tự động (ATS): tự động chuyển sang nguồn dự phòng khi mất nguồn hoặc sự cố nguồn chính; tự động tắt máy khi có nguồn điện lưới; cho phép cài đặt thời gian chuyển đổi nguồn chính sang nguồn máy phát và nguồn máy phát sang nguồn điện lưới"},{"item":"Yêu cầu chung hàng hóa: Tình trạng, năm sản xuất, chứng chỉ","quote":"Hàng hóa phải mới 100%, đầy đủ chi tiết chưa qua sử dụng và được sản xuất","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2022, có chứng chỉ xuất xứ hàng hóa, chứng nhận chất lượng"},{"item":"Yêu cầu chung hàng hóa: Xuất xứ","quote":"Nhà thầu phải chỉ ra xuất xứ của hàng hóa mà mình cung cấp bao gồm: Hãng","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu phải chỉ ra hãng sản xuất, nước sản xuất, chứng chỉ kiểm tra chất lượng"},{"item":"Yêu cầu chung hàng hóa: Vận hành ngay sau lắp đặt","quote":"Khi lắp đặt xong hàng hóa có thể vận hành được ngay mà chủ đầu tư không","reference":"Chương V, mục 1.2.a","requirement":"Khi lắp đặt xong hàng hóa có thể vận hành được ngay mà chủ đầu tư không cần bổ sung thêm chi tiết nào"},{"item":"Yêu cầu khác: Bảo hành","quote":"Bảo hành thiết bị theo quy định của E-HSMT.","reference":"Chương V, mục 3","requirement":"Bảo hành thiết bị theo quy định của E-HSMT (không nêu thời hạn trong Chương V)"},{"item":"Yêu cầu khác: Catalogue và dụng cụ đồ nghề","quote":"Cung cấp dụng cụ đồ nghề phục vụ sửa chữa đầy đủ theo tiêu chuẩn của nhà","reference":"Chương V, mục 3","requirement":"Cung cấp catalogue và tài liệu kỹ thuật (dịch sang tiếng Việt nếu là tiếng nước ngoài); cung cấp dụng cụ đồ nghề sửa chữa đầy đủ theo tiêu chuẩn nhà sản xuất (nếu có)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:18:29.324Z"}},"IB2300305637":{"u":"2026-11-03T18:59:43.189+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V .YÊU CẦU KỸ THUẬT.docx), chưa phân tích cả HSMT.","Gói thầu là đại tu tổ máy phát điện đồng bộ 120 MW (tua bin hơi) của nhà máy nhiệt điện, không phải tổ máy phát điện diesel/gas. Văn bản không nêu động cơ, bộ điều khiển, vỏ chống ồn, bình nhiên liệu, ATS, cáp hay mức ồn.","Dòng 'Cos = 0,85.' ghi đúng như văn bản, không có ký hiệu φ.","Bỏ qua yêu cầu kinh nghiệm 15 năm của nhà sản xuất hàng hóa tương đương (mục 3.1.1) vì thuộc yêu cầu năng lực, không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Đại tu máy phát điện số 3; Đại tu thiết bị sau máy phát điện số 3; Đại tu tự dùng trung thế chính khối 3 và Đại tu tự dùng hạ thế chính khối 3 - Kế hoạch sửa chữa lớn năm 2023 Công ty Cổ phần Nhiệt điện Phả Lại","notifyNo":"IB2300305637","generatorCapacity":"120 MW (công suất hữu công)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện số 3: Chủng loại","quote":"Chủng loại: TBФ – 120 – 2T3","reference":"Chương V, mục 3.2 - Thông số cơ bản Máy phát điện","requirement":"Máy phát điện chủng loại TBФ – 120 – 2T3"},{"item":"Máy phát điện số 3: Xuất xứ","quote":"Do Liên Xô cũ sản xuất","reference":"Chương V, mục 3.2 - Thông số cơ bản Máy phát điện","requirement":"Do Liên Xô cũ sản xuất"},{"item":"Máy phát điện số 3: Công suất","quote":"Công suất hữu công: P = 120 MW","reference":"Chương V, mục 3.2 - Thông số cơ bản Máy phát điện","requirement":"Công suất hữu công P = 120 MW"},{"item":"Máy phát điện số 3: Điện áp đầu cực","quote":"Điện áp đầu cực: | U = 10,5 kV","reference":"Chương V, mục 3.2 - Thông số cơ bản Máy phát điện","requirement":"U = 10,5 kV"},{"item":"Máy phát điện số 3: Vòng quay","quote":"Vòng quay: n = 3000 vòng/phút.","reference":"Chương V, mục 3.2 - Thông số cơ bản Máy phát điện","requirement":"n = 3000 vòng/phút"},{"item":"Máy phát điện số 3: Hệ số công suất","quote":"Cos = 0,85.","reference":"Chương V, mục 3.2 - Thông số cơ bản Máy phát điện","requirement":"Cos = 0,85"},{"item":"Máy phát điện số 3: Dòng điện Stato","quote":"Dòng điện Stato: | Istato = 7760 A","reference":"Chương V, mục 3.2 - Thông số cơ bản Máy phát điện","requirement":"Istato = 7760 A"},{"item":"Máy phát điện số 3: Dòng điện Roto","quote":"Dòng điện Roto: | Irôto = 1830 A","reference":"Chương V, mục 3.2 - Thông số cơ bản Máy phát điện","requirement":"Irôto = 1830 A"},{"item":"Máy phát điện số 3: Hệ thống kích thích","quote":"2. hệ thống kích thích máy phát ВТД-490-3000Т3","reference":"Chương V, mục 3.2.7.1.1 - Bảng khối lượng công việc Đại tu Máy phát điện số 3, mục 2","requirement":"Hệ thống kích thích máy phát ВТД-490-3000Т3"},{"item":"Máy phát điện số 3: Giàn làm mát (thiết bị nhà thầu cấp, SL 01 bộ)","quote":"Giàn làm mát cho máy phát loại TBФ – 120 – 2T3;","reference":"Chương V, mục 2.2.2.2, hàng 2","requirement":"Giàn làm mát cho máy phát loại TBФ – 120 – 2T3, type ГО-258/5175-M2-T4 (54 ống đồng Ф19x1,25); số lượng 1 bộ; yêu cầu CO, CQ, TLKT"},{"item":"Máy phát điện số 3: Chổi than (vật tư nhà thầu cấp, SL 81 cái)","quote":"MORGAN grade 634; phôi sản xuất (Theo bản vẽ TL-PL 20032019)","reference":"Chương V, mục 2.2.2.1, hàng 6","requirement":"Chổi than máy phát 22x30x60, MORGAN grade 634, phôi sản xuất theo bản vẽ TL-PL 20032019; yêu cầu CO, CQ, bản vẽ, TLKT, Data sheet"},{"item":"Máy phát điện số 3: Gioăng cao su bộ làm mát (SL 12 cái)","quote":"Theo thông số của giàn làm mát: ГО-258/5175-M2-T4","reference":"Chương V, mục 2.2.2.1, hàng 16","requirement":"Gioăng cao su bộ làm mát máy phát chịu dầu, nhiệt, áp suất phi 120-2T3, theo thông số của giàn làm mát ГО-258/5175-M2-T4; yêu cầu CO, CQ, TLKT"},{"item":"Máy phát điện số 3: Sứ đỡ ống dẫn dòng (SL 3 cái)","quote":"Loại: UΦP-20 (gồm sứ đỡ 20kV, ty sứ bằng bi có lò xo)","reference":"Chương V, mục 2.2.2.1, hàng 38","requirement":"Loại UΦP-20 (gồm sứ đỡ 20kV, ty sứ bằng bi có lò xo); yêu cầu CO, CQ, TLKT"},{"item":"Máy phát điện số 3: Sơn cách điện máy phát (SL 30 kg)","quote":"Sơn cách điện máy phát GF 92 (màu đỏ gạch)","reference":"Chương V, mục 2.2.2.1, hàng 33","requirement":"Sơn cách điện máy phát GF 92 (màu đỏ gạch); yêu cầu CO, CQ, TLKT"},{"item":"Máy phát điện số 3: Sơn băng đa Rôto (SL 5 kg)","quote":"Sơn băng đa Rôto (KO-855M)","reference":"Chương V, mục 2.2.2.1, hàng 31","requirement":"Sơn băng đa Rôto KO-855M; yêu cầu CO, CQ, TLKT"},{"item":"Thiết bị sau máy phát số 3: Ổ bi (SL 16 cái)","quote":"Ổ bi 62307-2Z (2RS1)","reference":"Chương V, mục 2.2.2.4, hàng 1","requirement":"Ổ bi 62307-2Z (2RS1); yêu cầu CO, CQ, TLKT"},{"item":"Máy biến áp T3: Chủng loại và xuất xứ","quote":"Chủng loại: TДU- 125000/220-73T1","reference":"Chương V, mục 3.2 - Thông số cơ bản Máy biến áp T3","requirement":"Chủng loại TДU- 125000/220-73T1, do Liên Xô cũ sản xuất"},{"item":"Máy biến áp T3: Công suất","quote":"Công suất: 125.000 KVA","reference":"Chương V, mục 3.2 - Thông số cơ bản Máy biến áp T3","requirement":"125.000 KVA"},{"item":"Máy biến áp T3: Điện áp định mức","quote":"Điện áp phía cao định mức: | Uđm = 242 kV","reference":"Chương V, mục 3.2 - Thông số cơ bản Máy biến áp T3","requirement":"Phía cao Uđm = 242 kV; phía hạ Uđm = 10,5 kV"},{"item":"Máy biến áp T3: Dòng điện định mức","quote":"Dòng điện phía cao định mức: Iđm = 299 A","reference":"Chương V, mục 3.2 - Thông số cơ bản Máy biến áp T3","requirement":"Phía cao Iđm = 299 A; phía hạ Iđm = 6870 A"},{"item":"Máy biến áp tự dùng TD93: Công suất","quote":"Đại tu máy biến thế tự dùng TD93 công xuất 25.000KVA","reference":"Chương V, mục 3.2.7.1.3, hàng 1.8","requirement":"Đại tu máy biến thế tự dùng TD93 công suất 25.000 KVA, SL 1 máy"},{"item":"Tự dùng hạ thế chính khối 3: Máy biến áp hạ thế","quote":"Đại tu máy biến áp hạ thế chính công suất 630kVA","reference":"Chương V, mục 3.2.7.1.4, hàng 1.1.6","requirement":"Đại tu máy biến áp hạ thế chính công suất 630kVA, SL 2 máy"},{"item":"Máy phát điện số 3: Phạm vi đại tu (tiêu biểu)","quote":"Đóng lại nêm chèn 60 rãnh mạch từ của toàn bộ máy phát","reference":"Chương V, mục 3.2.7.1.1, hàng 1.3, 1.4, 1.15, 4.7 và mục 3.2.2","requirement":"Đóng lại nêm chèn 60 rãnh mạch từ toàn bộ máy phát; tiện, đánh bóng cổ góp mức 1; kiểm tra siêu âm kim loại 54 cánh quạt làm mát hai đầu Roto và 02 băng đa Rô to; thay mới 12 đường nước vào ra bộ làm mát trong lòng Stato; thí nghiệm máy phát điện; chạy thử tổng hợp 72 giờ liên tục"},{"item":"Hàng hóa chào thầu: Tình trạng và năm sản xuất","quote":"Hàng hóa chào thầu là hàng hóa mới 100% chưa qua sử dụng;","reference":"Chương V, mục 3.1.1","requirement":"Hàng hóa mới 100% chưa qua sử dụng; sản xuất từ năm 2022"},{"item":"Hàng hóa chào thầu: Năm sản xuất","quote":"Hàng hoá được sản xuất từ năm 2022;","reference":"Chương V, mục 3.1.1","requirement":"Hàng hóa được sản xuất từ năm 2022"},{"item":"Hàng hóa chào thầu: Xuất xứ, CO/CQ","quote":"Hàng hóa chào thầu phải có xuất xứ rõ ràng (nêu rõ nước hoặc vùng lãnh thổ nơi sản xuất hàng hóa), yêu cầu bắt buộc đối với tất cả các mục hàng hóa trong phần phạm vi cung cấp hàng hóa.","reference":"Chương V, mục 3.1.3 và 3.1.5.1","requirement":"Có xuất xứ rõ ràng, nêu rõ nước hoặc vùng lãnh thổ sản xuất, bắt buộc với mọi mục hàng; cấp CO, CQ (và tờ khai hải quan với hàng nhập khẩu) theo các mục hàng có yêu cầu trong bảng phạm vi cung cấp"},{"item":"Hàng hóa chào thầu: Tiêu chuẩn","quote":"Hàng hóa chào thầu phải tuân thủ theo các quy định về tiêu chuẩn hiện hành tại quốc gia mà hàng hóa có xuất xứ","reference":"Chương V, mục 3.1.1","requirement":"Tuân thủ tiêu chuẩn hiện hành tại quốc gia mà hàng hóa có xuất xứ; đồng bộ, tương thích về công nghệ sản xuất và kích thước lắp đặt với thiết bị đang sử dụng tại Nhiệt điện Phả Lại"},{"item":"Bảo hành hàng hóa","quote":"Nhà thầu phải cam kết và bảo hành hàng hoá không ít hơn 12 tháng kể từ ngày nghiệm thu bàn giao sau sửa chữa;","reference":"Chương V, mục 3.1.6","requirement":"Bảo hành hàng hóa không ít hơn 12 tháng kể từ ngày nghiệm thu bàn giao sau sửa chữa"},{"item":"Bảo hành công trình","quote":"Thời gian bảo hành đối với toàn bộ công trình tối thiểu là 2160 giờ vận hành thực tế nhưng không quá 180 ngày kể từ ngày nghiệm thu bàn giao đưa vào vận hành thương mại chính thức;","reference":"Chương V, mục 3.2.5","requirement":"Tối thiểu 2160 giờ vận hành thực tế nhưng không quá 180 ngày kể từ ngày nghiệm thu bàn giao đưa vào vận hành thương mại chính thức"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:59:42.327Z"}},"IB2300305914":{"u":"2026-11-03T13:33:09.532+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2 Tieu chuan ky thuat dieu chinh.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng máy, hãng/model/xuất xứ động cơ và đầu phát, chế độ prime/standby, thời gian bảo hành, tiêu chuẩn áp dụng ngoài ISO9001/ISO14001/CE, cáp, hay phạm vi lắp đặt.","Bảng đánh số TT không liên tục (thiếu TT 7 ở phần tổ máy và đầu phát, thiếu TT 6 ở đầu phát) và có hai phần đánh số 'I'; đã giữ nguyên số TT như văn bản.","Cột 'Chỉ tiêu bắt buộc' đánh dấu X cho hầu hết các dòng; riêng dòng 'Dao động điện áp đầu ra' (động cơ) và 'Hệ thống kết nối điện áp ra' (phần IV) không có dấu X."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 7,2KVA","notifyNo":"IB2300305914","generatorCapacity":"≥ 7,2 KVA / 7,2 KW (máy phát điện 1 pha; văn bản không nêu rõ chế độ prime/standby và không nêu số lượng máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Yêu cầu chung - Tài liệu kỹ thuật","quote":"Nhà thầu cung cấp tài liệu kỹ thuật của hãng sản xuất, thuyết minh tiếng Việt, phải chịu trách nhiệm về tính trung thực, chính xác của các thông tin, các tuyên bố đáp ứng trong HSDT. Các tài liệu phải là tiếng Anh hoặc tiếng Việt và được kiểm chứng trên web site hoặc là tài liệu của chính nhà sản xuất;","reference":"Chương V, mục 1.2, phần I (Yêu cầu chung), TT 1","requirement":"Nhà thầu cung cấp tài liệu kỹ thuật của hãng sản xuất, thuyết minh tiếng Việt. Tài liệu bằng tiếng Anh hoặc tiếng Việt, kiểm chứng được trên website hoặc là tài liệu của chính nhà sản xuất."},{"item":"Yêu cầu chung - Nguồn gốc hàng hóa (C/O, CQ)","quote":"Hàng hóa nhập khẩu phải có đầy đủ C/O, CQ, hàng hóa trong nước phải có Giấy chứng nhận chất lượng Xuất xưởng","reference":"Chương V, mục 1.2, phần I (Yêu cầu chung), TT 2","requirement":"Hàng nhập khẩu phải có đầy đủ C/O, CQ; hàng trong nước phải có Giấy chứng nhận chất lượng xuất xưởng."},{"item":"Yêu cầu chung - Nhãn hiệu hàng hóa","quote":"Có giấy chứng nhận đăng ký nhãn hiệu hàng hóa do cục sở hữu trí tuệ quốc gia nhà sản xuất cấp hoặc Tổ chức sở hữu trí tuế quốc tế cấp","reference":"Chương V, mục 1.2, phần I (Yêu cầu chung), TT 3","requirement":"Có giấy chứng nhận đăng ký nhãn hiệu hàng hóa do cục sở hữu trí tuệ quốc gia của nhà sản xuất hoặc tổ chức sở hữu trí tuệ quốc tế cấp."},{"item":"Yêu cầu chung - Tiêu chuẩn ISO, CE","quote":"Cung cấp các tài liệu chứng minh mã hiệu sản phẩm cung cấp đạt các tiêu chuẩn về ISO9001, ISO14001, CE.","reference":"Chương V, mục 1.2, phần I (Yêu cầu chung), TT 4","requirement":"Cung cấp tài liệu chứng minh mã hiệu sản phẩm đạt các tiêu chuẩn ISO9001, ISO14001, CE."},{"item":"Tổ máy phát điện: Tình trạng tổ máy","quote":"Mới 100%, sản xuất năm 2023 trở về sau. Có giấy tờ chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, phần I (Tổ máy phát điện), TT 1","requirement":"Mới 100%, sản xuất năm 2023 trở về sau; có giấy tờ chứng nhận nguồn gốc xuất xứ và chất lượng khi giao hàng."},{"item":"Tổ máy phát điện: Cơ chế hoạt động","quote":"Máy vận hành bằng khóa điện đề nổ; tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có đồng hồ hiển thị điện áp ra; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí kèm theo máy tối thiểu 12V/14Ah;","reference":"Chương V, mục 1.2, phần I (Tổ máy phát điện), TT 2","requirement":"Vận hành bằng khóa điện đề nổ; tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có đồng hồ hiển thị điện áp ra; kèm bộ sạc ắc quy và ắc quy kín khí tối thiểu 12V/14Ah."},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ (700x520x570) mm","reference":"Chương V, mục 1.2, phần I (Tổ máy phát điện), TT 3","requirement":"Không lớn hơn 700x520x570 mm."},{"item":"Tổ máy phát điện: Sơn bảo vệ khung máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2, phần I (Tổ máy phát điện), TT 4","requirement":"Sơn tĩnh điện."},{"item":"Tổ máy phát điện: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 1.2, phần I (Tổ máy phát điện), TT 5","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục."},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"≤ 80kg","reference":"Chương V, mục 1.2, phần I (Tổ máy phát điện), TT 6","requirement":"Không lớn hơn 80 kg."},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện 1 pha","reference":"Chương V, mục 1.2, phần I (Tổ máy phát điện), TT 8","requirement":"Máy phát điện 1 pha."},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"220/230 V","reference":"Chương V, mục 1.2, phần I (Tổ máy phát điện), TT 9","requirement":"220/230 V."},{"item":"Tổ máy phát điện: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, phần I (Tổ máy phát điện), TT 10","requirement":"50 Hz."},{"item":"Tổ máy phát điện: Công suất định mức","quote":"≥ 7,2 KVA / 7,2 KW","reference":"Chương V, mục 1.2, phần I (Tổ máy phát điện), TT 11","requirement":"Không nhỏ hơn 7,2 KVA / 7,2 KW."},{"item":"Tổ máy phát điện: Công suất tối đa","quote":"≥ 8,0 KVA / 8,0 KW","reference":"Chương V, mục 1.2, phần I (Tổ máy phát điện), TT 12","requirement":"Không nhỏ hơn 8,0 KVA / 8,0 KW."},{"item":"Tổ máy phát điện: Dung tích bình chứa nhiên liệu sẵn theo máy (bằng thép)","quote":"≥ 25 lít","reference":"Chương V, mục 1.2, phần I (Tổ máy phát điện), TT 13","requirement":"Không nhỏ hơn 25 lít, bình bằng thép."},{"item":"Tổ máy phát điện: Khung máy","quote":"Khung đế máy được chế tạo chắc chắn, chịu lực. Có bánh xe","reference":"Chương V, mục 1.2, phần I (Tổ máy phát điện), TT 14","requirement":"Khung đế chế tạo chắc chắn, chịu lực; có bánh xe."},{"item":"Tổ máy phát điện: Độ ồn","quote":"≤ 82dB ±3","reference":"Chương V, mục 1.2, phần I (Tổ máy phát điện), TT 15","requirement":"Đo ở 75% công suất định mức, không gian mở, khoảng cách 7 m (trung bình 4 hướng đo): không lớn hơn 82 dB ±3."},{"item":"Đầu phát điện: Tình trạng","quote":"Mới 100%, sản xuất năm 2023 trở về sau. Có giấy tờ chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, phần II (Đầu phát điện), TT 1","requirement":"Mới 100%, sản xuất năm 2023 trở về sau; có giấy tờ chứng nhận nguồn gốc xuất xứ và chất lượng khi giao hàng."},{"item":"Đầu phát điện: Loại đầu phát","quote":"1 Pha, 2 dây","reference":"Chương V, mục 1.2, phần II (Đầu phát điện), TT 2","requirement":"1 pha, 2 dây."},{"item":"Đầu phát điện: Công suất định mức","quote":"≥ 7,2KVA","reference":"Chương V, mục 1.2, phần II (Đầu phát điện), TT 3","requirement":"Không nhỏ hơn 7,2 KVA."},{"item":"Đầu phát điện: Hệ số công suất","quote":"1","reference":"Chương V, mục 1.2, phần II (Đầu phát điện), TT 4","requirement":"Hệ số công suất bằng 1."},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, phần II (Đầu phát điện), TT 5","requirement":"AVR."},{"item":"Đầu phát điện: Cấp cách điện","quote":"Tối thiểu cấp F","reference":"Chương V, mục 1.2, phần II (Đầu phát điện), TT 7","requirement":"Tối thiểu cấp F."},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP21","reference":"Chương V, mục 1.2, phần II (Đầu phát điện), TT 8","requirement":"Không thấp hơn IP21."},{"item":"Động cơ: Tình trạng","quote":"Mới 100%, sản xuất năm 2023 trở về sau","reference":"Chương V, mục 1.2, phần III (Động cơ), TT 1","requirement":"Mới 100%, sản xuất năm 2023 trở về sau."},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 500cc","reference":"Chương V, mục 1.2, phần III (Động cơ), TT 2","requirement":"Không nhỏ hơn 500 cc."},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"≥ 1.1L","reference":"Chương V, mục 1.2, phần III (Động cơ), TT 3","requirement":"Không nhỏ hơn 1.1 L."},{"item":"Động cơ: Loại động cơ","quote":"Động cơ 4 thì, giải nhiệt cưỡng bức bằng gió","reference":"Chương V, mục 1.2, phần III (Động cơ), TT 4","requirement":"Động cơ 4 thì, giải nhiệt cưỡng bức bằng gió."},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Xăng","reference":"Chương V, mục 1.2, phần III (Động cơ), TT 5","requirement":"Xăng."},{"item":"Động cơ: Công suất tối đa","quote":"≥ 19.5Hp","reference":"Chương V, mục 1.2, phần III (Động cơ), TT 6","requirement":"Không nhỏ hơn 19.5 Hp."},{"item":"Động cơ: Tốc độ quay","quote":"3000 Rpm","reference":"Chương V, mục 1.2, phần III (Động cơ), TT 7","requirement":"3000 vòng/phút (Rpm)."},{"item":"Động cơ: Số xilanh","quote":"≥ 1","reference":"Chương V, mục 1.2, phần III (Động cơ), TT 8","requirement":"Không ít hơn 1 xilanh."},{"item":"Động cơ: Tỷ số nén","quote":"≥ 8.5:1","reference":"Chương V, mục 1.2, phần III (Động cơ), TT 9","requirement":"Không nhỏ hơn 8.5:1."},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 3,8 L/h","reference":"Chương V, mục 1.2, phần III (Động cơ), TT 10","requirement":"Không lớn hơn 3,8 L/h."},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 3,5 L/h","reference":"Chương V, mục 1.2, phần III (Động cơ), TT 11","requirement":"Không lớn hơn 3,5 L/h."},{"item":"Động cơ: Dao động điện áp đầu ra","quote":"≤ +/- 1%","reference":"Chương V, mục 1.2, phần III (Động cơ), TT 12","requirement":"Không lớn hơn +/- 1%."},{"item":"Động cơ: Hình thức khởi động","quote":"Đề nổ + giật nổ","reference":"Chương V, mục 1.2, phần III (Động cơ), TT 13","requirement":"Đề nổ + giật nổ."},{"item":"Hệ thống điều khiển và bảo vệ","quote":"+ Công tắc đóng ngắt nguồn điện\n+ Chìa khóa cấp nguồn khởi động điện hoặc nút nhấn khóa cấp nguồn khởi động điện\n+ Tự động dừng máy khi mức nhớt thấp\n+ Bảo vệ quá tải bằng aptomat","reference":"Chương V, mục 1.2, phần IV, TT 1","requirement":"Công tắc đóng ngắt nguồn điện; chìa khóa hoặc nút nhấn khóa cấp nguồn khởi động điện; tự động dừng máy khi mức nhớt thấp; bảo vệ quá tải bằng aptomat."},{"item":"Hệ thống đo lường, hiển thị","quote":"+ Hiển thị bằng màn hình LED\n+ Hiển thị các thông số: điện áp, dòng điện, tần số, công suất, số giờ vận hành..","reference":"Chương V, mục 1.2, phần IV, TT 2","requirement":"Hiển thị bằng màn hình LED; hiển thị các thông số điện áp, dòng điện, tần số, công suất, số giờ vận hành."},{"item":"Hệ thống kết nối điện áp ra","quote":"Đầu cắm điện áp ra, an toàn cho người và thiết bị.","reference":"Chương V, mục 1.2, phần IV, TT 3","requirement":"Đầu cắm điện áp ra, an toàn cho người và thiết bị."},{"item":"Ổ cắm ngõ ra","quote":"Cấp tải ngõ ra, Ổ cắm công nghiệp, ổ cắm có nắp đậy, lắp cố định trên máy, dòng tải đảm bảo dòng định mức của máy: 1x 6A và 1x32A","reference":"Chương V, mục 1.3","requirement":"Ổ cắm công nghiệp có nắp đậy, lắp cố định trên máy, dòng tải đảm bảo dòng định mức của máy: 1 x 6A và 1 x 32A."},{"item":"Phích cắm công nghiệp kèm máy","quote":"Mỗi máy phải kèm theo phích cắm công nghiệp, tương thích với ổ cắm lắp trên máy phát điện: Cấp điện ra tải sử dụng, phù hợp với dòng tải của máy: kèm theo máy để nối dây cấp điện ra tải sử dụng.","reference":"Chương V, mục 1.3","requirement":"Mỗi máy kèm phích cắm công nghiệp tương thích với ổ cắm trên máy, phù hợp dòng tải của máy, để nối dây cấp điện ra tải."},{"item":"Nối đất","quote":"Máy có vị trí nối tiếp đất.","reference":"Chương V, mục 1.3","requirement":"Máy có vị trí nối tiếp đất."},{"item":"Bảng thông số đặc trưng","quote":"Bảng thông số đặc trưng: Tất cả các máy đều phải có bảng thông số đặc trưng; bảng thông số phải làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau: Tên hoặc thương hiệu của nhà chế tạo; Số seri của chế tạo, hoặc nhãn hiệu nhận biết; Công suất ra danh định; Điện áp danh định; Tần số danh định; Hệ số công suất danh định; Kích thước, khối lượng tổng của máy phát. Năm sản xuất","reference":"Chương V, mục 1.3","requirement":"Mọi máy đều có bảng thông số bằng vật liệu đủ bền, lắp chắc chắn trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri hoặc nhãn hiệu nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước, khối lượng tổng, năm sản xuất."},{"item":"Bộ hiển thị","quote":"Có Bộ hiển thị, hiển thị đầy đủ các thông số điện Áp, tần số, dòng điện tải: bằng màn hình LED hoặc tương đương.","reference":"Chương V, mục 1.3","requirement":"Hiển thị đầy đủ điện áp, tần số, dòng điện tải, bằng màn hình LED hoặc tương đương."},{"item":"Khung máy bằng ống thép","quote":"Khung máy bằng ống thép: Khung đế máy được làm bằng thép chế tạo chắc chắn, toàn bộ tổ máy được lắp đặt trên cao su giảm chấn chống rung để vận hành êm, cân bằng dùng cố định máy, dễ dàng nâng máy, bằng thép ống fi 32, chống được tác động của khí hậu nhiệt đới (độ ẩm và nhiệt độ cao).","reference":"Chương V, mục 1.3","requirement":"Khung đế bằng thép ống fi 32, chế tạo chắc chắn; toàn bộ tổ máy lắp trên cao su giảm chấn chống rung; chống được tác động của khí hậu nhiệt đới (độ ẩm và nhiệt độ cao)."},{"item":"Năm sản xuất tổ máy","quote":"Tổ máy phát điện được sản xuất/lắp ráp năm 2023.","reference":"Chương V, mục 1.3","requirement":"Tổ máy được sản xuất/lắp ráp năm 2023."},{"item":"Kết nối ATS","quote":"Cho phép mở rộng kết nối ATS khi cần thiết.","reference":"Chương V, mục 1.3","requirement":"Cho phép mở rộng kết nối ATS khi cần thiết."},{"item":"Đầu ra điện DC","quote":"Có đầu ra điện DC","reference":"Chương V, mục 1.3","requirement":"Có đầu ra điện DC."},{"item":"Tình trạng máy","quote":"Tình trạng máy: Mới100%, chưa qua sử dụng, không bị móp méo, biến dạng.","reference":"Chương V, mục 1.3","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:33:08.772Z"}},"IB2300307198":{"u":"2026-11-03T09:19:44.702+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết của máy phát điện (động cơ, đầu phát, điện áp, tần số, vỏ cách âm, độ ồn, bình nhiên liệu, tiêu chuẩn khí thải...); chỉ ghi 'Theo thuyết minh thiết kế' và thuyết minh thiết kế/bản vẽ không có trong văn bản được cung cấp.","Không nêu rõ công suất là liên tục (prime) hay dự phòng (standby); 'dự phòng' ở đây theo tên máy phát điện dự phòng của gói thầu.","Mục kiểm định: trích dẫn null do văn bản gốc bị xuống dòng và lỗi chính tả ('dám tem'), không sao chép nguyên văn chắc chắn.","Cáp trong bảng STT 8 (CXV 0,6/1kV...) là cáp của hệ thống cấp điện, không xác định rõ là cáp của máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"XLTB-02: Cung cấp, thi công và lắp đặt Hệ thống cấp điện ngoài nhà và trạm biến áp, máy phát điện dự phòng","notifyNo":"IB2300307198","generatorCapacity":"250 kVA (dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: Công suất và số lượng","quote":"Máy phát điện dự phòng, công suất 250kVA | Máy | 01","reference":"Chương V, mục I.5.1, bảng quy mô đầu tư, STT 4","requirement":"Máy phát điện dự phòng, công suất 250kVA, số lượng 01 máy."},{"item":"Máy phát điện dự phòng: Model tham chiếu","quote":"Máy phát điện dự phòng C275D","reference":"Chương V, mục III.3.3.2, bảng thiết bị chính, STT 5","requirement":"Thiết bị chính được nêu là Máy phát điện dự phòng C275D; yêu cầu kỹ thuật theo thuyết minh thiết kế (thuyết minh thiết kế không có trong phần Chương V được cung cấp). Có yêu cầu giấy phép/giấy ủy quyền bán hàng của nhà sản xuất hoặc giấy chứng nhận quan hệ đối tác, và yêu cầu tài liệu chứng minh tính hợp lệ của hàng hóa."},{"item":"Máy phát điện dự phòng: Tính tham khảo của model/hãng","quote":"Nhà thầu có thể thay thế bằng các loại vật liệu, thiết bị khác nhưng phải đạt tiêu chuẩn tương đương hoặc cao hơn","reference":"Chương V, mục III.3.3.2","requirement":"Chủng loại, model, hãng, nước sản xuất ghi trong thiết kế, thuyết minh và E-HSMT mang tính tham khảo; nhà thầu có thể thay thế bằng thiết bị khác có tiêu chuẩn tương đương hoặc cao hơn."},{"item":"Tủ ATS: Dòng định mức và số lượng","quote":"Tủ đóng cắt tự động hạ áp ATS 400A 3P | Tủ | 01","reference":"Chương V, mục I.5.1, bảng quy mô đầu tư, STT 5","requirement":"Tủ đóng cắt tự động hạ áp ATS 400A 3P, số lượng 01 tủ."},{"item":"Đường dây hạ thế nối tủ ATS – máy phát điện","quote":"Đường dây hạ thế (Nối từ tủ điện ATS – Máy phát | m | 21,4","reference":"Chương V, mục I.5.1, bảng quy mô đầu tư, STT 6","requirement":"Đường dây hạ thế nối từ tủ điện ATS đến máy phát điện dự phòng, khối lượng 21,4 m."},{"item":"Thiết bị (gồm máy phát điện): Tình trạng","quote":"Thiết bị lắp đặt vào công trình mới 100%, được đóng gói theo tiêu chuẩn của\nnhà sản xuất, bàn giao nguyên đai, nguyên kiện, có đầy đủ phiếu bảo hành, tài liệu\nhướng dẫn","reference":"Chương V, mục III.3.3.1","requirement":"Thiết bị lắp đặt vào công trình mới 100%, đóng gói theo tiêu chuẩn nhà sản xuất, bàn giao nguyên đai, nguyên kiện, có đầy đủ phiếu bảo hành và tài liệu hướng dẫn."},{"item":"Thiết bị (gồm máy phát điện): Năm sản xuất","quote":"Năm sản xuất 2022 trở đi, được phép nhập khẩu\nvà lưu hành ở Việt Nam, được bảo hành theo đúng tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục III.3.3.1","requirement":"Năm sản xuất từ 2022 trở đi, được phép nhập khẩu và lưu hành ở Việt Nam, bảo hành theo tiêu chuẩn nhà sản xuất."},{"item":"Thiết bị (gồm máy phát điện): Giấy phép bán hàng","quote":"Nhà thầu phải cung cấp giấy phép bán hàng của nhà sản xuất hoặc giấy phép\nbán hàng của đại lý/ nhà phân phối được hãng ủy quyền hợp pháp tại Việt Nam","reference":"Chương V, mục III.3.3.1","requirement":"Nhà thầu cung cấp giấy phép bán hàng của nhà sản xuất hoặc của đại lý/nhà phân phối được hãng ủy quyền hợp pháp tại Việt Nam (cung cấp khi thương thảo hợp đồng)."},{"item":"Thiết bị nhập khẩu (gồm máy phát điện): Bản dịch","quote":"Đối với thiết bị nhập khẩu, Nhà thầu phải có bản dịch sang tiếng Việt.","reference":"Chương V, mục III.3.3.1","requirement":"Thiết bị nhập khẩu phải có bản dịch sang tiếng Việt, nếu không thì thiết bị không được đánh giá và không hợp lệ."},{"item":"Thiết bị (gồm máy phát điện): Kiểm định","quote":null,"reference":"Chương V, mục III.3.3.1","requirement":"Toàn bộ thiết bị phải được đơn vị kiểm định và giám định có năng lực kiểm định và dán tem tại chân công trình trước khi thi công, nghiệm thu lắp đặt, không phát sinh chi phí của Chủ đầu tư."},{"item":"Thiết bị điện (gồm máy phát điện, ATS): Tiêu chuẩn","quote":"TCVN6188-1-2-2008\nBS3676-1; BS5733;\nBS1363","reference":"Chương V, mục III.3.2, bảng tiêu chuẩn, STT 7","requirement":"Tính năng, thông số kỹ thuật từng loại theo hồ sơ thiết kế và thuyết minh thiết kế; áp dụng TCVN6188-1-2-2008, BS3676-1, BS5733, BS1363."},{"item":"Thiết bị lắp đặt (gồm máy phát điện): Bảo hành","quote":"Có đề xuất thời gian bảo hành ≥ thời\ngian bảo hành được quy định theo nhà sản xuất.","reference":"Chương V, mục III.5","requirement":"Thời gian bảo hành đề xuất không thấp hơn thời gian bảo hành theo quy định của nhà sản xuất; cam kết sẵn sàng sửa chữa bảo hành khi chủ đầu tư yêu cầu."},{"item":"Lắp đặt, thử nghiệm: Phạm vi","quote":"28 ngày kể cả ngày\nnghỉ (Vì điều kiện thời\ntiết, ngày lễ, tết…), thí\nnghiệm, chạy thử và\ndọn dẹp hoàn trả mặt\nbằng.","reference":"Chương V, mục II","requirement":"Gói thầu gồm cung cấp, thi công và lắp đặt hệ thống cấp điện ngoài nhà, trạm biến áp và máy phát điện dự phòng; thời gian hoàn thành toàn bộ 28 ngày, bao gồm thí nghiệm, chạy thử và dọn dẹp hoàn trả mặt bằng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:19:43.712Z"}},"IB2300307604":{"u":"2026-11-03T19:01:28.71+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Đây là gói dịch vụ sửa chữa máy phát điện hiện có; Chương V không nêu thông số kỹ thuật của động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp hay tiêu chuẩn áp dụng.","Công suất chỉ được nêu bằng số cho 2 máy GENMAC MASTER 45KVA (Ngọc Hồi, Ia H'Drai); các máy P275H-3 và G60PSA chỉ ghi model.","Số lượng, đơn vị (công, cái, lít, bộ) có trong bảng nhưng không có số lượng cụ thể cho từng hạng mục.","Bảng bị phân tích từ PDF nên một số dòng bị mất cột (ví dụ dòng Stt 77 của Sa Thầy, một số dòng thiếu '100/100' hoặc 'tháng'); thời hạn bảo hành 06 tháng và 'Mới' được áp dụng theo các dòng đọc được rõ.","Cột 'Hãng SX/xuất xứ' ghi 'Chính hảng hoặc tương đương' (đúng như văn bản)."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ sửa chữa máy phát điện cho Cục Thuế tỉnh Kon Tum và các Chi cục Thuế trực thuộc","notifyNo":"IB2300307604","generatorCapacity":"2 x 45KVA (GENMAC MASTER 45KVA); các máy Caterpillar FG Wilson Model P275H-3 và 4 máy GENMAC MASTER G60PSA không ghi công suất bằng số trong văn bản"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Chất lượng hàng hoá","quote":"Hàng hoá nhà thầu cung cấp phải mới 100%,","reference":"Chương V, mục 3","requirement":"Hàng hoá nhà thầu cung cấp phải mới 100%, chưa qua sử dụng, có nguồn gốc xuất xứ rõ ràng, sản xuất hoàn thiện trong năm 2023, đáp ứng yêu cầu kỹ thuật của E-HSMT."},{"item":"Chung - Năm sản xuất","quote":"được sản xuất hoàn thiện\ntrong năm 2023","reference":"Chương V, mục 3","requirement":"Hàng hoá được sản xuất hoàn thiện trong năm 2023."},{"item":"Chung - Xuất xứ, CO/CQ","quote":"cung cấp giấy chứng nhận nguồn gốc xuất xứ và chứng nhận\nchất lượng (CO/CQ) của thiết bị nhập khẩu","reference":"Chương V, mục 3","requirement":"Nhà thầu phải có đầy đủ chứng từ chứng minh nguồn gốc xuất xứ, cung cấp giấy chứng nhận nguồn gốc xuất xứ và chứng nhận chất lượng (CO/CQ) của thiết bị nhập khẩu."},{"item":"Chung - Vận chuyển, thử nghiệm, bàn giao","quote":"Nhà thầu phải vận chuyển, thử nghiệm, hướng dẫn vận hành và bàn giao","reference":"Chương V, mục 3","requirement":"Nhà thầu phải vận chuyển, thử nghiệm, hướng dẫn vận hành và bàn giao đến địa điểm cơ quan, đơn vị trực tiếp quản lý, sử dụng tài sản; toàn bộ chi phí do nhà thầu chi trả."},{"item":"Chung - Cấu hình chào thầu","quote":"hoặc có cấu hình tương đương","reference":"Chương V, mục 3","requirement":"Sản phẩm chào thầu phải có thông số kỹ thuật đáp ứng từng loại sản phẩm quy định trong bảng hoặc có cấu hình tương đương."},{"item":"Chung - Hãng sản xuất/xuất xứ và bảo hành (áp dụng cho các hạng mục trong bảng)","quote":"công | Mới | Chính hảng hoặc | 06","reference":"Chương V, mục 3, bảng, các dòng Stt 4-91","requirement":"Chất lượng: Mới 100/100; Hãng SX/xuất xứ: Chính hảng hoặc tương đương; Thời gian bảo hành: 06 tháng."},{"item":"Chung - Kiểm tra, thử nghiệm","quote":"Kiểm tra chất lượng sửa chữa thay thế linh kiện, thiết bị: Nhãn mác, nước\nsản xuất, thời gian sản xuất, chất lượng hoạt động, chạy thử","reference":"Chương V, mục 5.1","requirement":"Kiểm tra chất lượng sửa chữa thay thế linh kiện, thiết bị: nhãn mác, nước sản xuất, thời gian sản xuất, chất lượng hoạt động, chạy thử, cam kết của nhà sản xuất, hãng sản xuất, đại lý của hãng sản xuất tại Việt Nam hoặc các loại giấy tờ tương đương."},{"item":"Chung - Nghiệm thu","quote":"Công việc chỉ được coi là hoàn thành khi hai bên ký biên bản\nnghiệm thu bàn giao đưa vào sử dụng.","reference":"Chương V, mục 5.2","requirement":"Công việc chỉ được coi là hoàn thành khi hai bên ký biên bản nghiệm thu bàn giao đưa vào sử dụng."},{"item":"Máy 1 - Cục Thuế tỉnh Kon Tum (Caterpillar, FG Wilson, Model P275H-3): Thiết bị","quote":"Model: P275H-3","reference":"Chương V, mục 3, bảng, Stt 2","requirement":"Máy phát điện hãng sản xuất Caterpillar, tên máy FG Wilson, Model P275H-3 (công suất không nêu)."},{"item":"Máy 1 - Cục Thuế tỉnh Kon Tum (P275H-3): Phần máy phát","quote":"Sửa chữa mô tơ khởi động 12/24","reference":"Chương V, mục 3, bảng, Stt 3-11","requirement":"Kiểm tra cuộn dây rôto (phần cảm); bảo dưỡng cổ góp - chổi than; sửa chữa mô tơ khởi động 12/24 VDC, 3kW; thay lọc nhiên liệu cho động cơ; thay dầu bôi trơn cho động cơ (đơn vị lít, số lượng không nêu); thay bộ điều khiển bị hỏng; thay bình ắc quy đề nổ; nhiên liệu cho máy phát (đơn vị lít, số lượng không nêu)."},{"item":"Máy 1 - Cục Thuế tỉnh Kon Tum (P275H-3): Phần kích từ máy phát","quote":"Kiểm tra bảo dưỡng bộ khuyết đại","reference":"Chương V, mục 3, bảng, Stt 12-17","requirement":"Kiểm tra I.T (máy biến dòng) phản hồi dòng; kiểm tra cách điện phản hồi dòng; kiểm tra, thay thế đi ốt, cầu chỉnh lưu; kiểm tra bảo dưỡng bộ khuyết đại (AMCR); kiểm tra cuộn dây từ dây thiết bị phụ trợ (Re le, Aptomat…)."},{"item":"Máy 2 - Chi cục Thuế Khu vực số 01 (GENMAC MASTER G60PSA): Thiết bị","quote":"GENMAC MASTER G60PSA","reference":"Chương V, mục 3, bảng, Stt 19","requirement":"Máy phát điện GENMAC MASTER G60PSA (công suất không nêu)."},{"item":"Máy 2 - Chi cục Thuế Khu vực số 01 (G60PSA): Phần máy phát","quote":"Thay bộ điều khiển bị hỏng","reference":"Chương V, mục 3, bảng, Stt 20-26","requirement":"Kiểm tra cuộn dây rôto (phần cảm); bảo dưỡng cổ góp - chổi than; sửa chữa mô tơ khởi động 12/24; thay lọc nhiên liệu cho động cơ; thay dầu bôi trơn cho động cơ; thay bộ điều khiển bị hỏng."},{"item":"Máy 2 - Chi cục Thuế Khu vực số 01 (G60PSA): Phần kích từ máy phát","quote":"Kiểm tra cách điện phản hồi dòng","reference":"Chương V, mục 3, bảng, Stt 27-29","requirement":"Kiểm tra I.T (máy biến dòng) phản hồi dòng; kiểm tra cách điện phản hồi dòng."},{"item":"Máy 3 - Chi cục Thuế Khu vực số 02 (GENMAC MASTER G60PSA): Thiết bị","quote":"GENMAC MASTER G60PSA","reference":"Chương V, mục 3, bảng, Stt 31","requirement":"Máy phát điện GENMAC MASTER G60PSA (công suất không nêu)."},{"item":"Máy 3 - Chi cục Thuế Khu vực số 02 (G60PSA): Phần máy phát","quote":"Thay bình ắc quy đề nổ","reference":"Chương V, mục 3, bảng, Stt 32-39","requirement":"Kiểm tra cuộn dây rôto (phần cảm); bảo dưỡng cổ góp - chổi than; sửa chữa mô tơ khởi động 12/24; thay lọc nhiên liệu cho động cơ; thay dầu bôi trơn cho động cơ; thay bộ điều khiển bị hỏng; thay bình ắc quy đề nổ; nhiên liệu cho máy phát (lít)."},{"item":"Máy 3 - Chi cục Thuế Khu vực số 02 (G60PSA): Phần kích từ máy phát","quote":"Kiểm tra cách điện phản hồi dòng","reference":"Chương V, mục 3, bảng, Stt 40-42","requirement":"Kiểm tra I.T (máy biến dòng) phản hồi dòng; kiểm tra cách điện phản hồi dòng."},{"item":"Máy 4 - Chi cục Thuế huyện Đăkglei (GENMAC MASTER G60PSA): Thiết bị","quote":"GENMAC MASTER G60PSA","reference":"Chương V, mục 3, bảng, Stt 44","requirement":"Máy phát điện GENMAC MASTER G60PSA (công suất không nêu)."},{"item":"Máy 4 - Chi cục Thuế huyện Đăkglei (G60PSA): Phần máy phát","quote":"Thay bộ điều khiển bị hỏng","reference":"Chương V, mục 3, bảng, Stt 45-51","requirement":"Kiểm tra cuộn dây rôto (phần cảm); bảo dưỡng cổ góp - chổi than; sửa chữa mô tơ khởi động 12/24; thay lọc nhiên liệu cho động cơ; thay dầu bôi trơn cho động cơ; thay bộ điều khiển bị hỏng."},{"item":"Máy 4 - Chi cục Thuế huyện Đăkglei (G60PSA): Phần kích từ máy phát","quote":"Kiểm tra cách điện phản hồi dòng","reference":"Chương V, mục 3, bảng, Stt 52-54","requirement":"Kiểm tra I.T (máy biến dòng) phản hồi dòng; kiểm tra cách điện phản hồi dòng."},{"item":"Máy 5 - Chi cục Thuế huyện Ngọc Hồi (GENMAC MASTER 45KVA): Thiết bị","quote":"GENMAC MASTER 45KVA","reference":"Chương V, mục 3, bảng, Stt 56","requirement":"Máy phát điện GENMAC MASTER 45KVA."},{"item":"Máy 5 - Chi cục Thuế huyện Ngọc Hồi (45KVA): Phần máy phát","quote":"Thay bình ắc quy đề nổ","reference":"Chương V, mục 3, bảng, Stt 57-64","requirement":"Kiểm tra cuộn dây rôto (phần cảm); bảo dưỡng cổ góp - chổi than; sửa chữa mô tơ khởi động 12/24; thay lọc nhiên liệu cho động cơ; thay dầu bôi trơn cho động cơ; thay bộ điều khiển bị hỏng; thay bình ắc quy đề nổ; nhiên liệu cho máy phát (lít)."},{"item":"Máy 5 - Chi cục Thuế huyện Ngọc Hồi (45KVA): Phần kích từ máy phát","quote":"Kiểm tra cách điện phản hồi dòng","reference":"Chương V, mục 3, bảng, Stt 65-67","requirement":"Kiểm tra I.T (máy biến dòng) phản hồi dòng; kiểm tra cách điện phản hồi dòng."},{"item":"Máy 6 - Chi cục Thuế huyện Sa Thầy (GENMAC MASTER G60PSA): Thiết bị","quote":"GENMAC MASTER G60PSA","reference":"Chương V, mục 3, bảng, Stt 69","requirement":"Máy phát điện GENMAC MASTER G60PSA (công suất không nêu)."},{"item":"Máy 6 - Chi cục Thuế huyện Sa Thầy (G60PSA): Phần máy phát","quote":"Thay bộ điều khiển bị hỏng","reference":"Chương V, mục 3, bảng, Stt 70-76","requirement":"Kiểm tra cuộn dây rôto (phần cảm); bảo dưỡng cổ góp - chổi than; sửa chữa mô tơ khởi động 12/24; thay lọc nhiên liệu cho động cơ; thay dầu bôi trơn cho động cơ; thay bộ điều khiển bị hỏng."},{"item":"Máy 6 - Chi cục Thuế huyện Sa Thầy (G60PSA): Phần kích từ máy phát","quote":"Kiểm tra cách điện phản hồi dòng","reference":"Chương V, mục 3, bảng, Stt 77-79","requirement":"Kiểm tra I.T (máy biến dòng) phản hồi dòng; kiểm tra cách điện phản hồi dòng."},{"item":"Máy 7 - Chi cục Thuế huyện Ia H'Drai (GENMAC MASTER 45KVA): Thiết bị","quote":"GENMAC MASTER 45KVA","reference":"Chương V, mục 3, bảng, Stt 81","requirement":"Máy phát điện GENMAC MASTER 45KVA."},{"item":"Máy 7 - Chi cục Thuế huyện Ia H'Drai (45KVA): Phần máy phát","quote":"Thay bộ điều khiển bị hỏng","reference":"Chương V, mục 3, bảng, Stt 82-88","requirement":"Kiểm tra cuộn dây rôto (phần cảm); bảo dưỡng cổ góp - chổi than; sửa chữa mô tơ khởi động 12/24; thay lọc nhiên liệu cho động cơ; thay dầu bôi trơn cho động cơ; thay bộ điều khiển bị hỏng."},{"item":"Máy 7 - Chi cục Thuế huyện Ia H'Drai (45KVA): Phần kích từ máy phát","quote":"Kiểm tra cách điện phản hồi dòng","reference":"Chương V, mục 3, bảng, Stt 89-91","requirement":"Kiểm tra I.T (máy biến dòng) phản hồi dòng; kiểm tra cách điện phản hồi dòng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:01:27.796Z"}},"IB2300307974":{"u":"2026-11-03T09:21:02.242+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V- Yeu Cau Ky thuat.pdf, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ/đầu phát, không nêu công suất prime/standby rõ ràng (chỉ ghi 110/120KVA), không nêu mức tiêu thụ ngoài 28.8 lít/h, không nêu thời hạn bảo hành, không nêu dòng định mức ATS và tiết diện cáp.","Dòng 'Độ ẩm tương đối 80oC, độ ẩm tối đa 100oC' được chép nguyên văn như trong tệp (đơn vị có vẻ sai).","Một số quote của các mục gộp nhiều ý chỉ trích một phần nguyên văn; bảng PDF bị xuống dòng nên có ngắt dòng trong quote.","Tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf chỉ là mẫu, không chứa thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho Chi nhánh Ngân hàng Chính sách xã hội tỉnh Bình Thuận","notifyNo":"IB2300307974","generatorCapacity":"110/120 kVA (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy: Tình trạng, xuất xứ, đồng bộ","quote":"Máy phát điện mới 100%, nhập khẩu đồng\nbộ nguyên chiếc bao gồm có vỏ cách âm,\nđộng cơ, đầu phát cùng một hãng sản xuất\nvới tổ máy","reference":"Chương V, mục 1.2, hạng mục I, dòng 1","requirement":"Máy phát điện mới 100%, nhập khẩu đồng bộ nguyên chiếc gồm vỏ cách âm, động cơ, đầu phát cùng một hãng sản xuất với tổ máy"},{"item":"Tổ máy: Số lượng","quote":"01 máy","reference":"Chương V, mục 1.2, hạng mục I, dòng 2","requirement":"01 máy"},{"item":"Tổ máy: Tiêu chuẩn chất lượng","quote":"ISO 9001: 2015","reference":"Chương V, mục 1.2, hạng mục I, dòng 3","requirement":"ISO 9001: 2015"},{"item":"Tổ máy: Tiêu chuẩn quản lý môi trường","quote":"ISO 14001: 2015","reference":"Chương V, mục 1.2, hạng mục I, dòng 4","requirement":"ISO 14001: 2015"},{"item":"Tổ máy: Tiêu chuẩn máy","quote":"EN 60204-1:92, ISO 8528, ISO 12100,\nISO13849, EN12601, GB12786,\nGB/T2820, IEC60034, IEC60204, CE,\nRETIE","reference":"Chương V, mục 1.2, hạng mục I, dòng 5","requirement":"EN 60204-1:92, ISO 8528, ISO 12100, ISO13849, EN12601, GB12786, GB/T2820, IEC60034, IEC60204, CE, RETIE"},{"item":"Tổ máy: Công suất","quote":"110/120KVA","reference":"Chương V, mục 1.2, hạng mục I, dòng 6","requirement":"110/120KVA"},{"item":"Tổ máy: Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 1.2, hạng mục I, dòng 7","requirement":"03 pha, 04 dây"},{"item":"Tổ máy: Điện áp","quote":"400/230V (+ 0.5%)","reference":"Chương V, mục 1.2, hạng mục I, dòng 8","requirement":"400/230V (+ 0.5%)"},{"item":"Tổ máy: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, hạng mục I, dòng 9","requirement":"Dầu Diesel"},{"item":"Tổ máy: Tần số","quote":"50Hz (+ 0,5%)","reference":"Chương V, mục 1.2, hạng mục I, dòng 10","requirement":"50Hz (+ 0,5%)"},{"item":"Tổ máy: Hệ số công suất","quote":"0.8","reference":"Chương V, mục 1.2, hạng mục I, dòng 11","requirement":"0.8"},{"item":"Tổ máy: Điện áp khởi động","quote":"Điện","reference":"Chương V, mục 1.2, hạng mục I, dòng 12","requirement":"Điện"},{"item":"Tổ máy: Thùng nhiên liệu","quote":"Theo máy, bảo đảm hoạt động liên tục > 8\ngiờ","reference":"Chương V, mục 1.2, hạng mục I, dòng 13","requirement":"Theo máy, bảo đảm hoạt động liên tục > 8 giờ"},{"item":"Tổ máy: Chế độ tải","quote":"100% tải","reference":"Chương V, mục 1.2, hạng mục I, dòng 14","requirement":"100% tải"},{"item":"Tổ máy: Điều chỉnh công suất","quote":"Tự động điều chỉnh khi có thay đổi điện\náp","reference":"Chương V, mục 1.2, hạng mục I, dòng 15","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Tổ máy: Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, mục 1.2, hạng mục I, dòng 16","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy: Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 1.2, hạng mục I, dòng 17","requirement":"Bằng điện (bình ắc quy)"},{"item":"Tổ máy: Điều kiện hoạt động","quote":"+ Nhiệt độ môi trường: 10oC=>50oC\n+ Độ ẩm tương đối 80oC, độ ẩm tối đa\n100oC\n+ Độ cao: 1000m","reference":"Chương V, mục 1.2, hạng mục I, dòng 18","requirement":"Nhiệt độ môi trường 10oC=>50oC; độ ẩm tương đối 80oC, độ ẩm tối đa 100oC (như văn bản ghi); độ cao 1000m"},{"item":"Tổ máy: Kích thước (Dài x Rộng x Cao)","quote":"3.200 x 1130 x 1.730 (mm)","reference":"Chương V, mục 1.2, hạng mục I, dòng 19","requirement":"3.200 x 1130 x 1.730 (mm)"},{"item":"Tổ máy: Tiêu hao nhiên liệu","quote":"Tại 100% tải < 28.8 lít/h","reference":"Chương V, mục 1.2, hạng mục I, dòng 20","requirement":"Tại 100% tải < 28.8 lít/h"},{"item":"Động cơ: Thương hiệu","quote":"Cùng thương hiệu với đầu phát và tổ máy\nphát điện để đảm bảo tính đồng bộ","reference":"Chương V, mục 1.2, hạng mục II","requirement":"Cùng thương hiệu với đầu phát và tổ máy phát điện để đảm bảo tính đồng bộ"},{"item":"Động cơ: Kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 1.2, hạng mục II, dòng 1","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: Tốc độ","quote":"1.500 V/p","reference":"Chương V, mục 1.2, hạng mục II, dòng 2","requirement":"1.500 V/p"},{"item":"Động cơ: Công suất động cơ liên tục","quote":">105 kW","reference":"Chương V, mục 1.2, hạng mục II, dòng 3","requirement":">105 kW"},{"item":"Động cơ: Số xylanh","quote":"06 xylanh","reference":"Chương V, mục 1.2, hạng mục II, dòng 4","requirement":"06 xylanh"},{"item":"Động cơ: Tỷ số nén","quote":"16: 1","reference":"Chương V, mục 1.2, hạng mục II, dòng 5","requirement":"16: 1"},{"item":"Động cơ: Mortor khởi động","quote":"7.5kW, 24 V","reference":"Chương V, mục 1.2, hạng mục II, dòng 6","requirement":"7.5kW, 24 V"},{"item":"Động cơ: Bộ tools kết nối","quote":"Bộ tools kết nối , nâng cấp, điều khiển\nmáy","reference":"Chương V, mục 1.2, hạng mục II, dòng 7","requirement":"Bộ tools kết nối, nâng cấp, điều khiển máy; kết nối với thiết bị tổ máy, động cơ: cài đặt, điều khiển"},{"item":"Động cơ: Tiêu chuẩn","quote":"Tiêu chuẩn ISO 8528 và ISO 3046","reference":"Chương V, mục 1.2, hạng mục II, dòng 8","requirement":"ISO 8528 và ISO 3046"},{"item":"Đầu phát: Thương hiệu","quote":"Cùng thương hiệu với động cơ và tổ máy\nphát điện để đảm bảo tính đồng bộ","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Cùng thương hiệu với động cơ và tổ máy phát điện để đảm bảo tính đồng bộ"},{"item":"Đầu phát: Loại","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 1.2, hạng mục III, dòng 1","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: Cấp cách điện","quote":"H","reference":"Chương V, mục 1.2, hạng mục III, dòng 2","requirement":"H"},{"item":"Đầu phát: Công suất liên tục","quote":">110 KVA","reference":"Chương V, mục 1.2, hạng mục III, dòng 3","requirement":">110 KVA"},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2, hạng mục III, dòng 4","requirement":"IP23"},{"item":"Đầu phát: Điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 1.2, hạng mục III, dòng 5","requirement":"3 pha, 400/230V"},{"item":"Đầu phát: Tốc độ","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, hạng mục III, dòng 6","requirement":"1.500 vòng/phút"},{"item":"Đầu phát: Bộ kích từ","quote":"AVR","reference":"Chương V, mục 1.2, hạng mục III, dòng 7","requirement":"AVR"},{"item":"Đầu phát: Tiêu chuẩn","quote":"BS EN 61000-6-2 /6-4, VDE 0875G, VDE\n0875N, ISO 8528-3, IEC 60034","reference":"Chương V, mục 1.2, hạng mục III, dòng 8","requirement":"BS EN 61000-6-2 /6-4, VDE 0875G, VDE 0875N, ISO 8528-3, IEC 60034"},{"item":"Vỏ chống ồn: Thương hiệu","quote":"Cùng thương hiệu với động cơ và đầu phát","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Cùng thương hiệu với động cơ và đầu phát"},{"item":"Vỏ chống ồn: Độ ồn","quote":"Độ ồn : 68 + 3 dB(A) tại khoảng cách 7\nmét","reference":"Chương V, mục 1.2, hạng mục IV, dòng 1","requirement":"68 + 3 dB(A) tại khoảng cách 7 mét"},{"item":"Vỏ chống ồn: Vật liệu, sơn, cửa, cách âm","quote":"Vật liệu chế tạo: bằng thép dày 2.5mm","reference":"Chương V, mục 1.2, hạng mục IV, dòng 1","requirement":"Vật liệu thép dày 2.5mm; sơn tĩnh điện, chống ăn mòn; cánh cửa bố trí hai bên thuận tiện cho vận hành; vật liệu cách âm bằng mút cách âm"},{"item":"Bảng điều khiển: Thông số chính","quote":"Sử dụng bảng điều khiển kỹ thuật số, màn\nhình LCD","reference":"Chương V, mục 1.2, hạng mục V, dòng 1","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD"},{"item":"Bảng điều khiển: Chức năng hiển thị","quote":"Hiển thị: Volt, Ampe, Công suất, số giờ\nchạy máy, số lần khởi động, lịch sử vận\nhành, Áp suất nhớt, nhiệt độ, điện áp máy\nphát điện, điện áp bình ác quy, điện áp sạc,\ntần số, số pha,……","reference":"Chương V, mục 1.2, hạng mục V, dòng 2","requirement":"Hiển thị Volt, Ampe, Công suất, số giờ chạy máy, số lần khởi động, lịch sử vận hành, áp suất nhớt, nhiệt độ, điện áp máy phát điện, điện áp bình ắc quy, điện áp sạc, tần số, số pha"},{"item":"Bảng điều khiển: Chức năng cảnh báo và bảo vệ","quote":"cảnh báo và tắt máy: Nhiệt độ (cao), áp\nsuất nhớt (thấp/cao), điện áp (thấp/cao),\nquá tải, lỗi khởi động, tần số\n(thấp/cao)……điện áp bình ác quy\n(thấp/cao)","reference":"Chương V, mục 1.2, hạng mục V, dòng 3","requirement":"Cảnh báo và tắt máy khi: nhiệt độ cao, áp suất nhớt thấp/cao, điện áp thấp/cao, quá tải, lỗi khởi động, tần số thấp/cao, điện áp bình ắc quy thấp/cao"},{"item":"Bảng điều khiển: Tính năng kết nối","quote":"Cài đặt kết nối máy tính điều khiển từ xa","reference":"Chương V, mục 1.2, hạng mục V, dòng 4","requirement":"Cài đặt kết nối máy tính điều khiển từ xa"},{"item":"Bảng điều khiển: Tính năng ATS","quote":"Tích hợp tính năng điều khiển tự động\nATS","reference":"Chương V, mục 1.2, hạng mục V, dòng 5","requirement":"Tích hợp tính năng điều khiển tự động ATS"},{"item":"Bộ tủ tự động chuyển nguồn ATS","quote":"Bộ đóng cắt khối, 3 pha 4 cực, có cần đảo\nbằng tay khi ATS có sự cố","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Bộ đóng cắt khối, 3 pha 4 cực, có cần đảo bằng tay khi ATS có sự cố; nút dừng khẩn cấp trên ATS (không nêu dòng điện định mức)"},{"item":"Lắp đặt: Phạm vi và vật tư","quote":"Gói lắp đặt được thực hiện 02\nlần:","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Gói lắp đặt trọn gói phạm vi 50m, thực hiện 02 lần: lần 1 vận chuyển, lắp đặt tạm để máy hoạt động trong quá trình xây dựng nhà đặt máy; lần 2 di chuyển máy ra khỏi vị trí cũ, đưa vào vị trí mới (nhà đặt máy) và hoàn thiện"},{"item":"Lắp đặt: Hệ thống thoát nhiệt, ống khói","quote":"Ống khói sắt bọc Inox 304 dày 0,4mm, bên\ntrong bông thủy tinh dạng ống dày 50mm,\ntỷ trọng 100kg/m3","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Hộp thoát nhiệt cuốn mí bằng tole tráng kẽm kèm phụ kiện; co 90° chuyển hướng hộp thoát nhiệt; khớp nối mềm 400x900x300mm; khung lá sách, lưới chắn côn trùng bằng tole tráng kẽm dày 1.5mm; ống khói sắt bọc Inox 304 dày 0,4mm, bông thủy tinh dạng ống dày 50mm, tỷ trọng 100kg/m3, có nón che mưa hoặc co thổi ngang; co hàn sắt; ống nhún inox"},{"item":"Lắp đặt: Cáp, tiếp địa và phụ kiện","quote":"Cọc đồng tiếp địa 2,4m + phụ kiện","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Dây cáp điện động lực; dây tín hiệu; dây tiếp đất (te); cọc đồng tiếp địa 2,4m + phụ kiện; cos bít 16 – 8 + bọc; ống nhựa xoắn; co nhựa vuông; cao su đệm chân MPĐ; phụ kiện lắp đặt (băng keo, silicon, dây rút, ty treo cáp, bas, tắc kê, ốc vít…) (không nêu tiết diện cáp)"},{"item":"Lắp đặt: Chạy thử","quote":"Dầu Diesel chạy thử test máy (chạy thử 48\ngiờ tại 100% tải)","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Dầu Diesel chạy thử test máy (chạy thử 48 giờ tại 100% tải); tải giả tại chân công trình"},{"item":"Phụ kiện kèm theo","quote":"- Pô giảm thanh (theo máy).\n- Bình ắc quy khô (theo máy).\n- Nhớt (đổ sẵn trong động cơ).","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Pô giảm thanh (theo máy); bình ắc quy khô (theo máy); nhớt đổ sẵn trong động cơ; nước làm mát (nước xanh) đổ sẵn trong động cơ; ống dầu"},{"item":"Hàng hóa: Mới 100%, nguồn gốc, CO/CQ, catalogue","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.3, phần ii","requirement":"Toàn bộ hàng hóa và vật tư mới 100%, chưa qua sử dụng; nhà thầu cung cấp chứng chỉ nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), thông số và đặc tính kỹ thuật; hàng hóa có catalogue của nhà sản xuất; không chấp thuận thay đổi nguồn gốc, chủng loại, quy cách kỹ thuật"},{"item":"Hàng hóa: Kết nối PCCC","quote":"Kết nối hoạt động với hệ thống PCCC của đơn vị","reference":"Chương V, mục 1.3, phần ii","requirement":"Kết nối hoạt động với hệ thống PCCC của đơn vị"},{"item":"Kiểm tra và thử nghiệm","quote":"Chạy thử có tải thiết bị","reference":"Chương V, mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; chạy thử đơn động không tải; chạy thử liên động không tải; chạy thử có tải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:21:01.546Z"}},"IB2300308025":{"u":"2026-11-03T19:01:51.625+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phu luc bang gia hop dong.pdf, Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Đây là gói bảo trì, bảo dưỡng máy phát điện hiện hữu 377kVA, không phải cung cấp tổ máy mới; văn bản không nêu chế độ prime/standby, model động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ chống ồn, bồn nhiên liệu.","Tiêu đề tệp ghi 'Chương III' trong khi gói dữ liệu ghi là Chương V; phần tham chiếu dùng tên Chương V theo yêu cầu.","Một số trích dẫn là đoạn của dòng bảng bị ngắt dòng trong bản trích PDF; các hạng mục đèn chiếu sáng, UPS và trạm biến áp không phải thông số tổ máy phát nên không liệt kê."],"result":{"keyInfo":{"bidName":"Bảo trì tủ điện ATS 800A, tủ điện phân phối tổng, tủ tụ bù, MCCB định kì, sửa chữa, bảo dưỡng máy phát điện, đầu chạy máy phát điện, bảo trì, bảo dưỡng hệ thống bộ lưu điện UPS 3P 50KVA trong hội trường; thí nghiệm thiết bị trung hạ thế TBA 400kVA, 560Kva, tủ tụ bù, cáp ngầm trung thế. Cáp hạ thế, MCCB; thay mới một số đèn chiếu sáng gốc cây, đèn chiếu sáng sân vườn trên toàn bộ công viên; sửa chữa, thay thế mới đèn chiếu sáng nghệ thuật trước tiền sảnh hội trường, chiếu sáng trên sân khấu; thay thế bóng đèn điện phòng họp, phòng Khánh tiết và các kho lưu trữ, kho thiết bị","notifyNo":"IB2300308025","generatorCapacity":"377 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 377kVA: Công suất","quote":"Hạng mục: Bảo trì bảo dưỡng máy phát điện 377kVA","reference":"Chương V (ghi là Chương III), mục 1.2, hạng mục II","requirement":"Hạng mục bảo trì bảo dưỡng máy phát điện công suất 377kVA (văn bản không nêu rõ chế độ prime/standby)."},{"item":"Máy phát điện 377kVA: Số lượng","quote":null,"reference":"Chương V, mục 1.2, hạng mục II, các dòng 1-6, 9, 10","requirement":"01 hệ thống máy phát điện được bảo trì, bảo dưỡng."},{"item":"Máy phát điện 377kVA: Hệ thống bôi trơn","quote":"Kiểm tra, bảo dưỡng hệ thống bôi trơn (Nhãn hiệu Caterpillar/USA)","reference":"Chương V, mục 1.2, hạng mục II, mục 1","requirement":"Kiểm tra, bảo dưỡng hệ thống bôi trơn, nhãn hiệu Caterpillar, xuất xứ USA."},{"item":"Máy phát điện 377kVA: Nước làm mát","quote":"Kiểm tra, bảo dưỡng nước làm mát, thay nước làm mát (Nhãn hiệu Caterpillar/USA)","reference":"Chương V, mục 1.2, hạng mục II, mục 2","requirement":"Kiểm tra, bảo dưỡng nước làm mát, thay nước làm mát, nhãn hiệu Caterpillar, xuất xứ USA."},{"item":"Máy phát điện 377kVA: Động cơ","quote":"Kiểm tra động cơ, đo tốc độ vòng tua (Nhãn hiệu Caterpillar/USA)","reference":"Chương V, mục 1.2, hạng mục II, mục 3","requirement":"Kiểm tra động cơ, đo tốc độ vòng tua, nhãn hiệu Caterpillar, xuất xứ USA (không nêu model, số xi lanh, tốc độ định mức, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải)."},{"item":"Máy phát điện 377kVA: Hệ thống điện AC, DC","quote":"Kiểm tra, bảo dưỡng hệ thống điện (AC, DC ) (Nhãn hiệu Caterpillar/USA)","reference":"Chương V, mục 1.2, hạng mục II, mục 4","requirement":"Kiểm tra, bảo dưỡng hệ thống điện (AC, DC), nhãn hiệu Caterpillar, xuất xứ USA."},{"item":"Máy phát điện 377kVA: Ắc quy","quote":"Kiểm tra cáp, các tiếp điểm đầu cực ắc quy (Nhãn hiệu Caterpillar/USA)","reference":"Chương V, mục 1.2, hạng mục II, mục 5","requirement":"Kiểm tra cáp, các tiếp điểm đầu cực ắc quy, 01 bộ, nhãn hiệu Caterpillar, xuất xứ USA."},{"item":"Máy phát điện 377kVA: Bộ trao đổi nhiệt","quote":"Kiểm tra vệ sinh bộ trao đổi nhiệt (Nhãn hiệu Caterpillar/USA)","reference":"Chương V, mục 1.2, hạng mục II, mục 6","requirement":"Kiểm tra vệ sinh bộ trao đổi nhiệt, 01 bộ, nhãn hiệu Caterpillar, xuất xứ USA."},{"item":"Máy phát điện 377kVA: MCCB đầu ra","quote":"Kiểm tra thông số tải ngỏ ra MCCB 3P-600A (Nhãn hiệu Schneider)","reference":"Chương V, mục 1.2, hạng mục II, mục 7","requirement":"Kiểm tra thông số tải ngõ ra MCCB 3P-600A, 01 cái, nhãn hiệu Schneider."},{"item":"Máy phát điện 377kVA: Nhiên liệu","quote":"Dầu D.O chạy máy phát điện","reference":"Chương V, mục 1.2, hạng mục II, mục 8","requirement":"Dầu D.O chạy máy phát điện, khối lượng 170 lít."},{"item":"Máy phát điện 377kVA: Vận hành thử","quote":"Vận hành chạy đơn động","reference":"Chương V, mục 1.2, hạng mục II, mục 9 và 10","requirement":"Vận hành chạy đơn động 01 hệ thống và vận hành chạy liên động 01 hệ thống."},{"item":"Tủ ATS 800A: Phạm vi bảo trì","quote":"Hạng mục: Bảo trì bảo dưỡng tủ điện chuyển nguồn ATS 800A, Tủ","reference":"Chương V, mục 1.2, hạng mục I, mục 1","requirement":"Bảo trì bảo dưỡng tủ điện chuyển nguồn ATS 800A, tủ điện phân phối tổng 800A, tủ điện bù cos phi, MCCB: kiểm tra an toàn điện, thông số đo lường, siết lại ốc vít, cân pha, vệ sinh trong và ngoài tủ bằng máy hút bụi chuyên dụng, đo cách điện, dùng foam bịt kín, bọc cách nhiệt, thay đầu cos hư hỏng; số lượng 7 tủ."},{"item":"Tủ ATS 800A: Thiết bị đóng cắt","quote":"Kiểm tra nhiệt độ thiết bị đóng cắt","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Kiểm tra nhiệt độ thiết bị đóng cắt, nhãn hiệu LS/Mitsubishi/Schneider."},{"item":"ATS 800A (thí nghiệm): Nhãn hiệu","quote":"ATS 800A (Hiệu Socomes)","reference":"Chương V, mục 1.2, hạng mục IV, mục 11","requirement":"Thí nghiệm ATS 800A, hiệu Socomes, 01 cái."},{"item":"Thiết bị liên quan: Cáp","quote":"Cáp ngầm trung thế (hiệu LS)","reference":"Chương V, mục 1.2, hạng mục IV mục 10 và hạng mục V mục 4","requirement":"Thay dây cấp nguồn đèn bị hư hỏng 3Cx2.5mm2, 50 mét; cáp ngầm trung thế hiệu LS, 2 đoạn (thí nghiệm)."},{"item":"Yêu cầu chung: Chất lượng, năm sản xuất, bảo hành","quote":"Cam kết vật tư, hàng hóa chính hãng, mới 100%,\nsản xuất từ 2023 trở về sau, được bảo hành theo tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục 1.3","requirement":"Cam kết vật tư, hàng hóa chính hãng, mới 100%, sản xuất từ 2023 trở về sau, bảo hành theo tiêu chuẩn của nhà sản xuất."},{"item":"Yêu cầu chung: Tiêu chuẩn nghiệm thu","quote":"Tuân thủ quy định hiện hành","reference":"Chương V, mục 2","requirement":"Kiểm tra, nghiệm thu sản phẩm tuân thủ quy định hiện hành (không nêu tiêu chuẩn cụ thể)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:01:50.741Z"}},"IB2300308988":{"u":"2026-11-03T09:20:12.123+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị ngắt dòng/lẫn cột ở phần Nhà chứa máy nên việc ghép kích thước và vật liệu giữa bệ đỡ và khung nhà có thể chưa chính xác hoàn toàn.","Chương V không nêu ATS (định mức), cáp, tiêu chuẩn áp dụng, CO/CQ, hãng/xuất xứ cụ thể của động cơ và đầu phát ngoài model; thời hạn bảo hành nằm ở Chương III, không có trong văn bản này.","Số lượng tổ máy không được nêu rõ; hiểu là 1 tổ máy theo mô tả catalogue."],"result":{"keyInfo":{"bidName":"Mua sắm Máy phát điện 3 pha cho Trung tâm Y tế huyện Mang Yang","notifyNo":"IB2300308988","generatorCapacity":"Liên tục ≥ 90/113 kW/kVA; dự phòng ≥ 100/125 kW/kVA (1 tổ máy, tham khảo HYUNDAI DHY125KSE hoặc tương đương)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát: Yêu cầu chung","quote":"Sản phẩm mới 100%, có nêu nguồn gốc xuất xứ rõ ràng (hãng sản xuất, nước sản xuất, xuất xứ);","reference":"Chương V, mục 1.2","requirement":"Sản phẩm mới 100%, nêu rõ nguồn gốc xuất xứ (hãng sản xuất, nước sản xuất, xuất xứ)."},{"item":"Tổ máy phát: Yêu cầu chung","quote":"Hàng hóa dự thầu có đặc tính kỹ thuật tương đương và không thấp hơn với hàng hóa","reference":"Chương V, mục 1.2","requirement":"Hàng hóa dự thầu có đặc tính kỹ thuật tương đương và không thấp hơn hàng hóa mời thầu; đặc tính kỹ thuật tham khảo theo Catalogue."},{"item":"Tổ máy phát: Thương hiệu","quote":"HYUNDAI DHY125KSE hoặc tương","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"HYUNDAI DHY125KSE hoặc tương đương"},{"item":"Tổ máy phát: Năm sản xuất","quote":"Năm sản xuất | 2023","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"2023"},{"item":"Tổ máy phát: Tình trạng máy","quote":"Máy mới 100%, nhập khẩu nguyên chiếc","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"Máy mới 100%, nhập khẩu nguyên chiếc về Việt Nam"},{"item":"Tổ máy phát: Công suất liên tục","quote":"Công suất liên tục (KW/KVA) | ≥ 90/113","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"≥ 90/113 (kW/kVA)"},{"item":"Tổ máy phát: Công suất dự phòng","quote":"Công suất dự phòng (KW/KVA) | ≥ 100/125","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"≥ 100/125 (kW/kVA)"},{"item":"Tổ máy phát: Tần số","quote":"Tần số (Hz) | 50","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"50 Hz"},{"item":"Tổ máy phát: Điện áp","quote":"Điện áp (V) | 230/400","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"230/400 V"},{"item":"Tổ máy phát: Dòng điện","quote":"Dòng điện (A) | 163,11","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"163,11 A"},{"item":"Tổ máy phát: Cổng kết nối ATS","quote":"Cổng kết nối ATS | Có","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"Có"},{"item":"Tổ máy phát: Bình nhiên liệu","quote":"Bình nhiên liệu (L) | ≥ 260","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"≥ 260 L"},{"item":"Tổ máy phát: Ắc quy","quote":"Ắc quy | 2x12V-60Ah","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"2x12V-60Ah"},{"item":"Tổ máy phát: Dung tích nước làm mát","quote":"Dung tích nước làm mát (L) | 24","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"24 L"},{"item":"Tổ máy phát: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu với 100% CS (L/h) | 25,1","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"25,1 L/h với 100% công suất"},{"item":"Tổ máy phát: Thời gian chạy liên tục","quote":"Thời gian chạy liên tục với 100% CS (h) | ≥ 11","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"≥ 11 giờ với 100% công suất"},{"item":"Tổ máy phát: Độ ồn","quote":"Độ ồn cách 7m (dB) | ≤ 72","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"≤ 72 dB cách 7 m"},{"item":"Tổ máy phát: Trọng lượng toàn bộ","quote":"Trọng lượng toàn bộ (kg) | 1770","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"1770 kg"},{"item":"Tổ máy phát: Kích thước L×W×H","quote":"Kích thước L×W×H (mm) | 2900x1080x2050","reference":"Chương V, mục 1.2 - Tổ máy phát","requirement":"2900x1080x2050 mm"},{"item":"Động cơ: Model","quote":"Model | HY4H160D hoặc tương đương","reference":"Chương V, mục 1.2 - Động cơ","requirement":"HY4H160D hoặc tương đương"},{"item":"Động cơ: Công suất liên tục","quote":"Công suất liên tục (kW) | ≥ 105","reference":"Chương V, mục 1.2 - Động cơ","requirement":"≥ 105 kW"},{"item":"Động cơ: Tốc độ quay","quote":"Tốc độ quay (Vòng/Phút) | ≥ 1500","reference":"Chương V, mục 1.2 - Động cơ","requirement":"≥ 1500 vòng/phút"},{"item":"Động cơ: Điều chỉnh tốc độ","quote":"Điều chỉnh tốc độ | Điện tử","reference":"Chương V, mục 1.2 - Động cơ","requirement":"Điện tử"},{"item":"Động cơ: Khởi động","quote":"Khởi động | Đề nổ","reference":"Chương V, mục 1.2 - Động cơ","requirement":"Đề nổ"},{"item":"Động cơ: Số xi lanh","quote":"Số Xilanh | ≥4","reference":"Chương V, mục 1.2 - Động cơ","requirement":"≥ 4"},{"item":"Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh (L) | ≥ 4,3","reference":"Chương V, mục 1.2 - Động cơ","requirement":"≥ 4,3 L"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn (L) | ≥ 13","reference":"Chương V, mục 1.2 - Động cơ","requirement":"≥ 13 L"},{"item":"Đầu phát: Model","quote":"Model | 274G90 hoặc tương đương","reference":"Chương V, mục 1.2 - Đầu phát","requirement":"274G90 hoặc tương đương"},{"item":"Đầu phát: Loại","quote":"Loại | Hệ thống kích từ không chổi than","reference":"Chương V, mục 1.2 - Đầu phát","requirement":"Hệ thống kích từ không chổi than"},{"item":"Đầu phát: Công suất liên tục","quote":"Công suất liên tục (KVA) | ≥ 113","reference":"Chương V, mục 1.2 - Đầu phát","requirement":"≥ 113 kVA"},{"item":"Đầu phát: Số pha","quote":"Số pha | 3 phase","reference":"Chương V, mục 1.2 - Đầu phát","requirement":"3 pha"},{"item":"Đầu phát: Hệ số công suất","quote":"Hệ số công suất (Cosφ) | 0,8","reference":"Chương V, mục 1.2 - Đầu phát","requirement":"Cosφ 0,8"},{"item":"Đầu phát: Cấp cách nhiệt và cách điện","quote":"Cấp cách nhiệt và cách điện | Class H","reference":"Chương V, mục 1.2 - Đầu phát","requirement":"Class H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục 1.2 - Đầu phát","requirement":"IP23"},{"item":"Đầu phát: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp | AVR","reference":"Chương V, mục 1.2 - Đầu phát","requirement":"AVR"},{"item":"Hệ thống điều khiển - cảnh báo: Bảng điều khiển","quote":"Bảng điều khiển: | Comap hoặc tương đương","reference":"Chương V, mục 1.2 - Hệ thống điều khiển - cảnh báo","requirement":"Comap hoặc tương đương"},{"item":"Nhà chứa máy: Bệ đỡ bê tông","quote":"Bê tông thủ công đá 1x2 M200","reference":"Chương V, mục 1.2 - Nhà chứa máy","requirement":"Kích thước W3400xD1400xH200; bê tông thủ công đá 1x2 M200; thép D10, a150; xây dựng bệ đỡ bê tông, mái che tôn; gia công lắp đặt tại chỗ."},{"item":"Nhà chứa máy: Khung nhà và mái","quote":"Mái lợp tôn mạ màu 4,0 dzem, xà gồ thép","reference":"Chương V, mục 1.2 - Nhà chứa máy","requirement":"Kích thước W3400xD1400xH2500; mái lợp tôn mạ màu 4,0 dzem, xà gồ thép hộp 30x60x1,2 mm; khung nhà thép hộp 30x50x1,2mm và lớp thép B40; sơn dầu và sơn chống rỉ; khung cửa ra vào."},{"item":"Bảo hành, bảo trì","quote":"Đáp ứng theo yêu cầu tại Mục 3 – Chương III. Tiêu chuẩn đánh giá.","reference":"Chương V, mục 1.3 c), d)","requirement":"Đáp ứng theo yêu cầu tại Mục 3 – Chương III. Tiêu chuẩn đánh giá (Chương V không nêu thời hạn cụ thể)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:20:11.433Z"}},"IB2300310408":{"u":"2026-11-03T19:01:18.4+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 14 L3 Chương V _YCKT_Broad Duezt - Copy.docx), chưa phân tích cả HSMT.","Đây là gói vật tư, phụ tùng cho máy phát điện (động cơ DEUTZ), không có thông số tổ máy phát điện hoàn chỉnh (công suất kVA/kW, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, phạm vi lắp đặt), nên generatorCapacity để null.","Phần lớn 86 hạng mục chỉ có mã phụ tùng; chỉ liệt kê riêng các hạng mục thuộc máy phát chính, bộ điều khiển và thiết bị đo. Các hạng mục còn lại gộp vào một dòng.","Mục 1.3 nêu danh mục không có thông số kỹ thuật và ký mã hiệu, nhà thầu tham dự lần đầu có thể tham khảo mẫu của Bên mời thầu.","Số lượng từng hạng mục nằm ở Mẫu 01A, Chương IV, không có trong văn bản này."],"result":{"keyInfo":{"bidName":"gói số “14 Mua sắm Vật tư máy phát điện (Broadcrowns; Conlonia6.E; DS-475)”","notifyNo":"IB2300310408","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu: Vật tư máy phát điện (86 chủng loại)","quote":"Danh mục hàng hóa: 86 chủng loại","reference":"Chương V, mục 1.1","requirement":"Gói thầu mua sắm vật tư, phụ tùng cho máy phát điện, danh mục 86 chủng loại, không phải tổ máy phát điện hoàn chỉnh."},{"item":"Động cơ: hãng","quote":"Hiện tại bên mời thầu đang sử dụng máy phát điện có động cơ của hãng DEUTZ","reference":"Chương V, mục 1.3","requirement":"Hàng hóa dự thầu dùng cho động cơ máy phát điện phải là vật tư phụ tùng chính hãng. Bên mời thầu đang sử dụng máy phát điện có động cơ hãng DEUTZ."},{"item":"Hộp điều khiển (bộ điều khiển)","quote":"Model 501K - 1","reference":"Chương V, mục 1.2, hạng mục 75","requirement":"Hộp điều khiển Deep Sea Electronics PLC, model 501K - 1."},{"item":"Máy phát điện chính: AVR","quote":"SX 440","reference":"Chương V, mục 1.2, hạng mục 76","requirement":"AVR máy phát điện chính ký mã hiệu SX 440."},{"item":"Máy phát điện chính: bộ điôt máy phát kích từ","quote":"RSK 5001","reference":"Chương V, mục 1.2, hạng mục 77","requirement":"Bộ điôt máy phát kích từ ký mã hiệu RSK 5001."},{"item":"Máy phát điện chính: vòng bi","quote":"SKF 6314 RS","reference":"Chương V, mục 1.2, hạng mục 84","requirement":"Vòng bi máy phát điện chính SKF 6314 RS."},{"item":"Động cơ: bộ điều tốc điện tử","quote":"EMR2","reference":"Chương V, mục 1.2, hạng mục 78","requirement":"Bộ điều tốc điện tử ký mã hiệu EMR2."},{"item":"Động cơ: máy khởi động","quote":"0165 – 44 – 0510 1443","reference":"Chương V, mục 1.2, hạng mục 59","requirement":"Máy khởi động ký mã hiệu 0165 – 44 – 0510 1443."},{"item":"Máy nạp ắc quy","quote":"44/1(2-5)-0510 1442","reference":"Chương V, mục 1.2, hạng mục 66, 67, 68, 85, 86","requirement":"Máy nạp ắc quy ký mã hiệu 44/1(2-5)-0510 1442. AVR máy nạp ắc quy 44/5-0510 1442. Dây curoa lai máy nạp A46. Vòng bi máy nạp SKF 6303 RS và SKF 6201 RS."},{"item":"Đồng hồ, thiết bị đo trên tủ điều khiển","quote":"Đồng hồ VOL (0-500VAC)","reference":"Chương V, mục 1.2, hạng mục 72, 73, 74","requirement":"Đồng hồ tần số 620-045. Đồng hồ VOL (0-500VAC) hiệu MURPHY. Đồng hồ báo dòng điện (0 - 600A) hiệu MURPHY."},{"item":"Động cơ DEUTZ: phụ tùng cơ khí, nhiên liệu, làm mát (hạng mục 1-58, 60-64, 79-83)","quote":"04/1-0510 1509(series máy 915)","reference":"Chương V, mục 1.2, hạng mục 1-58, 60-64, 79-83","requirement":"Các phụ tùng (trục khuỷ, pit tông, xi lanh, xéc măng, bơm, vòi phun, gioăng, cảm biến...) theo ký mã hiệu từng hạng mục. Ví dụ xi lanh loại máy không đường hồi 04/1-0510 1509 (series máy 915), loại máy có đường hồi 04/1-0510 1509 (series máy 914)."},{"item":"Chung: tình trạng hàng hóa và năm sản xuất","quote":"đảm bảo mới 100% chưa qua sử dụng, sản xuất từ năm 2020 trở lại đây","reference":"Chương V, mục 1.3","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2020 trở lại đây."},{"item":"Chung: chính hãng, đúng ký mã hiệu","quote":"Nhà thầu phải cam kết hàng hóa (86 danh mục) trong E-HSMT đúng theo yêu cầu kỹ thuật và đúng ký mã hiệu, hàng hóa chính hãng.","reference":"Chương V, mục 1.3","requirement":"Nhà thầu cam kết hàng hóa (86 danh mục) đúng yêu cầu kỹ thuật, đúng ký mã hiệu, là hàng chính hãng. Hàng hóa phải như mẫu đã được hai bên xác nhận và đủ điều kiện lắp, sử dụng an toàn trên Đường Sắt Việt Nam."},{"item":"Chung: xuất xứ, chất lượng (CO, CQ)","quote":"Có cam kết cung cấp giấy chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa (CO,CQ)","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp CO, CQ đối với hàng nhập khẩu (bản gốc hoặc bản sao y công chứng kèm bản dịch công chứng), hoặc chứng nhận xuất xưởng nếu là hàng sản xuất trong nước."},{"item":"Chung: đóng gói, tem nhãn","quote":"Mỗi mặt hàng phải được đóng gói riêng và có tem nhãn của sản phẩm, tem nhãn của nhà sản xuất.","reference":"Chương V, mục 1.3","requirement":"Mỗi mặt hàng đóng gói riêng, có tem nhãn của sản phẩm và tem nhãn của nhà sản xuất."},{"item":"Chung: bảo hành","quote":"Tối thiểu 12 tháng kể từ ngày bên mời thầu ký biên bản nghiệm thu và nhập kho.","reference":"Chương V, mục 1.3","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu và nhập kho. Giá trị bảo hành 3% giá trị hợp đồng. Nhà thầu bảo hành, thay thế trong 7 ngày kể từ khi nhận thông báo hàng hư hỏng do lỗi kỹ thuật."},{"item":"Chung: kiểm tra và thử nghiệm","quote":"Thử nghiệm tối thiểu 10% số lượng hàng hóa","reference":"Chương V, mục 3","requirement":"Kiểm tra tất cả hàng hóa khi giao nhận. Thử nghiệm tối thiểu 10% số lượng hàng hóa nếu thấy cần thiết."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:01:17.878Z"}},"IB2300312776":{"u":"2026-11-03T09:15:48.215+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHAN 2-CHUONG V-HSMT MUA SAM 19 MPD 10KVA - 13112023.pdf, PHAN 4-MAU HOP DONG-HSMT MUA SAM 19 MPD 10KVA-13112023.pdf), chưa phân tích cả HSMT.","Hãng, nơi sản xuất động cơ, đầu phát và bộ điều khiển không được nêu cụ thể; E-HSMT để nhà thầu tự cung cấp thông tin.","Chương V không nêu hãng, model ATS; chỉ có dòng định mức và chức năng.","Tệp Phần 4 (Mẫu hợp đồng) không chứa thông số kỹ thuật nên không được dùng.","Một số ô bảng bị tách dòng khi trích từ PDF nên mục quote chỉ chép một dòng liền của ô đó."],"result":{"keyInfo":{"bidName":"Mua sắm 19 máy phát điện 10KVA 1 pha","notifyNo":"IB2300312776","generatorCapacity":"19 máy x 10 KVA 1 pha (công suất liên tục ≥ 10,0 KVA; công suất dự phòng ≥ 11,0 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp - Số lượng","quote":"- Nội dung gói thầu: Cung cấp và lắp đặt mới 19 máy phát điện 10KVA 1 pha;","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt mới 19 máy phát điện 10KVA 1 pha; 19 bộ chuyển đổi tự động (ATS); vật tư và nhân công lắp đặt hoàn chỉnh, đào tạo chuyển giao công nghệ."},{"item":"Tổ máy phát điện - Tình trạng, năm sản xuất, nguồn gốc","quote":"Toàn bộ máy phát điện mới 100%, sản xuất năm 2023, chưa","reference":"Chương V, mục 1.2, bảng A, STT 1","requirement":"Mới 100%, sản xuất năm 2023, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Tổ máy phát điện - Công suất liên tục","quote":"Công suất liên tục (100 % tải) ≥ 10,0 KVA","reference":"Chương V, mục 1.2, bảng A, STT 2","requirement":"Công suất liên tục (100% tải) ≥ 10,0 KVA."},{"item":"Tổ máy phát điện - Công suất dự phòng","quote":"≥ 11,0 KVA.","reference":"Chương V, mục 1.2, bảng A, STT 3","requirement":"Công suất dự phòng ≥ 11,0 KVA."},{"item":"Tổ máy phát điện - Điện áp, số pha, tần số, hệ số công suất","quote":"220V, xoay chiều.","reference":"Chương V, mục 1.2, bảng A, STT 4, 6, 7, 9","requirement":"Điện áp định mức 220V xoay chiều; 1 pha, 2 dây; tần số 50 Hz; Cosφ = 1."},{"item":"Tổ máy phát điện - Dao động điện áp và sai lệch tần số","quote":"≤ ± 1%","reference":"Chương V, mục 1.2, bảng A, STT 5, 8","requirement":"Dao động điện áp đầu ra (tải định mức) và sai lệch tần số cho phép (tải định mức) sau khi đóng tải 30s đều ≤ ± 1%."},{"item":"Tổ máy phát điện - Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng A, STT 10","requirement":"1.500 vòng/phút."},{"item":"Tổ máy phát điện - Nhiên liệu","quote":"Dầu Diesel (dầu DO thông thường).","reference":"Chương V, mục 1.2, bảng A, STT 11","requirement":"Dầu Diesel (dầu DO thông thường)."},{"item":"Tổ máy phát điện - Hệ thống khởi động","quote":"- Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc","reference":"Chương V, mục 1.2, bảng A, STT 12","requirement":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy; có khả năng khởi động từ 0% tải lên 100% trong vòng 30s."},{"item":"Tổ máy phát điện - Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 1.2, bảng A, STT 13","requirement":"Trực tiếp bằng khớp nối đồng trục."},{"item":"Tổ máy phát điện - Chế độ chạy liên tục và quá tải","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.","reference":"Chương V, mục 1.2, bảng A, STT 15-17","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục ở 100% công suất liên tục ≥ 12 giờ; quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục."},{"item":"Tổ máy phát điện - Mức tiêu thụ nhiên liệu","quote":"≤ 3,5 lít/giờ tại (75 %) tải định mức.","reference":"Chương V, mục 1.2, bảng A, STT 18","requirement":"≤ 3,5 lít/giờ tại 75% tải định mức; ≤ 4 lít/giờ tại 100% tải định mức."},{"item":"Tổ máy phát điện - Độ ồn","quote":"≤ 68dB","reference":"Chương V, mục 1.2, bảng A, STT 19","requirement":"Khi đã đóng vỏ cách âm (ở 100% công suất định mức, không gian mở, đo cách tâm máy 7m) ≤ 68dB."},{"item":"Tổ máy phát điện - Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp","reference":"Chương V, mục 1.2, bảng A, STT 20","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Tổ máy phát điện - Điều kiện hoạt động","quote":"Nhiệt độ môi trường: 0oC đến +50oC","reference":"Chương V, mục 1.2, bảng A, STT 21","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường 0oC đến +50oC; độ ẩm môi trường ≤ 80%."},{"item":"Tổ máy phát điện - Thùng nhiên liệu","quote":"đảm bảo máy chạy tối thiểu 10h ở mức 100% tải","reference":"Chương V, mục 1.2, bảng A, STT 22-23","requirement":"Gắn liền khung bệ máy, bằng thép xử lý hóa học chống rỉ sét; dung tích đảm bảo máy chạy tối thiểu 10h ở mức 100% tải."},{"item":"Tổ máy phát điện - Vỏ cách âm","quote":"- Bằng thép, độ dày vỏ cách âm ≥ 2mm; được xử lý bề mặt","reference":"Chương V, mục 1.2, bảng A, STT 24","requirement":"Bằng thép, độ dày ≥ 2mm; xử lý bề mặt hóa học, sơn tĩnh điện, có khóa; đặt ngoài trời được, có hệ thống thoát nhiệt thoát xả."},{"item":"Tổ máy phát điện - Khung đế máy và chống rung","quote":"≥ 3mm, Chắc chắn, chịu lực, có độ giảm chấn, chống rung để","reference":"Chương V, mục 1.2, bảng A, STT 25-26","requirement":"Khung - đế máy ≥ 3mm, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Tổ máy phát điện - Kích thước và trọng lượng","quote":"Tương đương ≤ (1700 x 800 x 1300) mm","reference":"Chương V, mục 1.2, bảng A, STT 27-28","requirement":"Kích thước (D x R x C) cả vỏ tương đương ≤ (1700 x 800 x 1300) mm; trọng lượng tịnh ≤ 650 Kg."},{"item":"Tổ máy phát điện - Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất","reference":"Chương V, mục 1.2, bảng A, STT 29-30","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)."},{"item":"Tổ máy phát điện - Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp","reference":"Chương V, mục 1.2, bảng A, STT 31","requirement":"Đáp ứng QCVN 19:2009/BTNMT / Euro stage II về khí thải công nghiệp đối với bụi và các chất vô cơ, có xác nhận của đơn vị có chức năng."},{"item":"Tổ máy phát điện - Nối đất, ghi nhãn, bảng thông số","quote":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu","reference":"Chương V, mục 1.2, bảng A, STT 32-34","requirement":"Có đầu nối đất hoặc phương tiện đấu nối dây bảo vệ/dây nối đất; ghi nhãn đầu nối; có bảng thông số đặc trưng (nhà chế tạo, số serial, công suất, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng)."},{"item":"Tổ máy phát điện - Tài liệu kèm theo","quote":"Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt).","reference":"Chương V, mục 1.2, bảng A, STT 35-36 và bảng B, mục V.7","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt); catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành (mỗi máy 1 bộ)."},{"item":"Tổ máy phát điện - Vận hành","quote":"Máy vận hành bằng khóa điện đề nổ hoặc phím bấm mềm;","reference":"Chương V, mục 1.2, bảng A, STT 37","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi thay đổi tải (AVR)."},{"item":"Động cơ - Hãng, nơi sản xuất, năm sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng B, phần I, mục 1-3","requirement":"Hãng và nơi sản xuất do nhà thầu cung cấp thông tin (không nêu hãng cụ thể); năm sản xuất 2023."},{"item":"Động cơ - Loại động cơ và tốc độ","quote":"Diesel 4 kỳ.","reference":"Chương V, mục 1.2, bảng B, phần I, mục 4-5","requirement":"Diesel 4 kỳ; tốc độ 1.500 vòng/phút."},{"item":"Động cơ - Công suất","quote":"≥ 17,0KW(KWm)","reference":"Chương V, mục 1.2, bảng B, phần I, mục 6-7","requirement":"Công suất liên tục ≥ 15,5KW(KWm); công suất tối đa ≥ 17,0KW(KWm)."},{"item":"Động cơ - Xy lanh","quote":"≥ 3 thẳng hàng.","reference":"Chương V, mục 1.2, bảng B, phần I, mục 8-12","requirement":"Số xy lanh ≥ 3 thẳng hàng; tổng dung tích ≤ 2,28 lít; đường kính ≥ 85 mm; hành trình ≥ 100 mm; tỉ số nén ≥ 18:1."},{"item":"Động cơ - Điều tốc, bôi trơn, lọc","quote":"Bơm nhớt, bôi trơn cưỡng bức.","reference":"Chương V, mục 1.2, bảng B, phần I, mục 13-17","requirement":"Điều tốc điện tử; bơm nhớt bôi trơn cưỡng bức; phin lọc dầu bôi trơn; phin lọc nhiên liệu (lọc tinh và thô); ruột lọc thay lắp thuận tiện."},{"item":"Động cơ - Cảm biến, khởi động, làm mát","quote":"Cảm biến áp suất dầu bôi trơn.","reference":"Chương V, mục 1.2, bảng B, phần I, mục 18-22","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu; motor khởi động điện DC có sạc ắc quy khi chạy máy; làm mát bằng nước có dung dịch chống đông kết hợp quạt gió đầu trục."},{"item":"Đầu phát - Hãng, nơi sản xuất, năm sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng B, phần II, mục 1-3","requirement":"Hãng và nơi sản xuất do nhà thầu cung cấp thông tin (không nêu hãng cụ thể); năm sản xuất 2023."},{"item":"Đầu phát - Loại, công suất, điện áp","quote":"≥ 10.5KVA.","reference":"Chương V, mục 1.2, bảng B, phần II, mục 4-8, 10","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha 2 dây; công suất liên tục ≥ 10.5KVA; Cosφ = 1; 1.500 vòng/phút; 220V/1 pha, 2 dây; 50 Hz."},{"item":"Đầu phát - Dao động điện áp, quá công suất, AVR","quote":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy","reference":"Chương V, mục 1.2, bảng B, phần II, mục 9, 11-13","requirement":"Dao động điện áp ≤ 1% (tốc độ thay đổi -2% đến +5%, hệ số công suất 0,8 đến 1); chạy 110% công suất trong 1 giờ/12 giờ chạy liên tục; AVR tự động điều chỉnh điện áp; tự kích từ, không chổi than."},{"item":"Đầu phát - Cấp bảo vệ và cấp cách điện","quote":"Tối thiểu đạt IP23.","reference":"Chương V, mục 1.2, bảng B, phần II, mục 14-15","requirement":"Cấp bảo vệ tối thiểu IP23; cấp cách điện tối thiểu cấp H."},{"item":"Bộ điều khiển - Hãng, nơi sản xuất, năm sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng B, phần III, mục 1-3","requirement":"Hãng và nơi sản xuất do nhà thầu cung cấp thông tin (không nêu hãng cụ thể); năm sản xuất 2023."},{"item":"Bộ điều khiển - Yêu cầu chung","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2, bảng B, phần III, mục 4","requirement":"Gắn mặt trước máy phát; màn hình LCD; nút RUN, OFF, AUTO và dừng khẩn cấp; ngôn ngữ tiếng Việt (hoặc tiếng Anh); cài đặt qua phím; cảnh báo bằng đèn LED và LCD; khởi động bằng tay (ổ khóa đề) khi khẩn cấp; tự khởi động khi có tín hiệu dòng điện tổ ắc quy trạm BTS thấp; lưu thời gian chạy máy."},{"item":"Bộ điều khiển - Chức năng hiển thị","quote":"(1) Tổng công suất máy phát ra (Kw-h)","reference":"Chương V, mục 1.2, bảng B, phần III, mục 5","requirement":"Hiển thị tổng công suất (Kw-h), điện áp, dòng tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu, số giờ cộng dồn, báo lỗi máy phát."},{"item":"Bộ điều khiển - Chức năng bảo vệ và tự động dừng máy","quote":"Nhiệt độ nước làm mát cao.","reference":"Chương V, mục 1.2, bảng B, phần III, mục 6","requirement":"Bảo vệ/dừng máy khi: điện áp, tần số cao/thấp; nhiệt độ nước làm mát cao; áp suất dầu thấp; quá tải; vượt tốc; không đạt tốc độ; mức nhiên liệu thấp; nhấn dừng khẩn cấp; không cho đề lại khi máy đang chạy trong trường hợp AVR, đầu phát hỏng."},{"item":"Bộ điều khiển - Chức năng điều khiển","quote":"Điều khiển chế độ tự động.","reference":"Chương V, mục 1.2, bảng B, phần III, mục 7","requirement":"Điều khiển chế độ tự động, nhân công; van nhiên liệu; khởi động động cơ; chạy làm mát động cơ; có giao diện kết nối ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa."},{"item":"ATS - Loại tủ và dòng định mức","quote":"Dòng điện định mức: ≥ 100A.","reference":"Chương V, mục 1.2, bảng B, phần IV, mục 1-2","requirement":"19 bộ ATS loại treo tường; dòng điện định mức ≥ 100A."},{"item":"ATS - Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2, bảng B, phần IV, mục 2","requirement":"Tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải lưới - máy phát và ngược lại; công tắc Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; vỏ tủ sơn tĩnh điện; chỉnh được thời gian chờ điện lưới ổn định, thời gian đóng contactor lưới và máy phát, thời gian làm nguội máy."},{"item":"Phụ kiện kèm máy - Ắc quy, bộ lọc, xả, cao su chống rung","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, mục 1.2, bảng B, phần V, mục 1-5","requirement":"Kèm 01 bộ ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và đầu cọc; bộ lọc nhiên liệu tháo lắp được; làm mát bằng nước có bình nước phụ; hệ thống xả gồm xả tiêu âm công nghiệp, khớp nối mềm; bộ cao su chống rung nguyên thủy theo máy."},{"item":"Lắp đặt - Vật tư phụ trợ","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây","reference":"Chương V, mục 1.2, bảng B, phần V, mục 6","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) để lắp đặt, đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu."},{"item":"Lắp đặt - Tiết diện dây đất và dây nguồn","quote":"≥ 25 mm2","reference":"Chương V, mục 1.2, bảng B, phần VI, mục 3-4","requirement":"Dây đất ≥ 16 mm2; dây nguồn ≥ 25 mm2."},{"item":"Lắp đặt - Phạm vi vận chuyển, lắp đặt, chạy thử","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.1 và mục 1.2, bảng B, phần VI, mục 1-2, 5","requirement":"Vận chuyển và lắp vào đúng vị trí Chủ đầu tư chỉ định, đặt cân bằng, an toàn; cam kết chạy thử tải theo yêu cầu của chủ đầu tư; địa điểm tại các trạm BTS/NodeB thuộc Viễn thông Kiên Giang; thực hiện trong 20 ngày kể từ ngày hợp đồng có hiệu lực."},{"item":"Bảo hành, bảo trì","quote":"định kỳ miễn phí 06 tháng 01 lần tại địa điểm lắp đặt máy phát điện.","reference":"Chương V, mục 1.3","requirement":"Bảo hành ≥ 36 tháng cho toàn bộ thiết bị, tại các trạm BTS/NodeB; bảo hành một đổi một; khắc phục sự cố trong 24 giờ; bảo trì - bảo dưỡng định kỳ miễn phí 06 tháng 01 lần tại địa điểm lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:15:47.506Z"}},"IB2300312898":{"u":"2026-11-03T18:55:45.329+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 13 L3 Chương V YCKT WILSON.docx), chưa phân tích cả HSMT.","Đây là gói mua vật tư, phụ tùng cho máy phát điện Wilson P300, không phải gói mua tổ máy phát điện. Văn bản không nêu công suất kVA/kW nên generatorCapacity là null.","Số lượng từng hạng mục nằm ở Mẫu 01A, Chương IV, không có trong đoạn văn bản được cung cấp.","Hạng mục 2, 36 và 37 chỉ ghi 'Tham khảo mẫu Bên mời thầu', không có thông số cụ thể.","Mã hiệu Perkins hoặc GEN/PART chỉ ghi như văn bản, không suy diễn thêm hãng sản xuất cho từng hạng mục."],"result":{"keyInfo":{"bidName":"Gói thầu số 13: Mua vật tư máy phát điện Wilson","notifyNo":"IB2300312898","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện Wilson P300 - Phạm vi gói thầu","quote":"Gói thầu số 13: Mua sắm Vật tư máy phát điện Wilson P300","reference":"Chương V, mục 1.1","requirement":"Gói thầu mua sắm vật tư cho máy phát điện Wilson P300 (37 chủng loại), không phải mua tổ máy phát điện. Số lượng từng chủng loại nằm ở Mẫu 01A, Chương IV."},{"item":"Động cơ máy phát điện đang sử dụng - Hãng","quote":"Cam kết hàng hóa dự thầu dùng cho động cơ máy phát điện phải là chủng loại vật tư phụ tùng của chính hãng (Hiện tại bên mời thầu đang sử dụng máy phát điện có động cơ của hãng PERKINS)","reference":"Chương V, mục 1.3","requirement":"Vật tư dùng cho động cơ máy phát điện phải là chủng loại phụ tùng chính hãng. Bên mời thầu hiện dùng máy phát điện có động cơ hãng PERKINS."},{"item":"Tình trạng và năm sản xuất (toàn bộ 37 hạng mục)","quote":"đảm bảo mới 100% chưa qua sử dụng, sản xuất từ năm 2020 trở lại đây.","reference":"Chương V, mục 1.3","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất từ năm 2020 trở lại đây."},{"item":"Ký mã hiệu và khả năng lắp lẫn (toàn bộ 37 hạng mục)","quote":"Nhà thầu phải cam kết hàng hóa (37 danh mục) trong E-HSMT đúng theo yêu cầu kỹ thuật và đúng ký mã hiệu, như mẫu đã được hai bên xác nhận, hàng hóa phải đảm bảo đủ điều kiện lắp và sử dụng an toàn trên Đường Sắt Việt Nam.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa phải đúng yêu cầu kỹ thuật và đúng ký mã hiệu như mẫu hai bên đã xác nhận, đảm bảo đủ điều kiện lắp và sử dụng an toàn trên Đường Sắt Việt Nam. Nếu có sai khác, nhà thầu phải thuyết minh rõ và kèm tài liệu, catalog."},{"item":"Hàng hóa không có thông số kỹ thuật và ký mã hiệu","quote":"Danh mục hàng hóa không có thông số kỹ thuật và ký mã hiệu. Nhà thầu (Tham dự lần đầu) có thể tham khảo mẫu của Bên mời thầu để làm cơ sở tham dự thầu.","reference":"Chương V, mục 1.3","requirement":"Danh mục không có thông số kỹ thuật và ký mã hiệu cho các hạng mục tham khảo mẫu. Nhà thầu tham dự lần đầu có thể tham khảo mẫu của Bên mời thầu làm cơ sở dự thầu."},{"item":"Xuất xứ, CO/CQ (toàn bộ 37 hạng mục)","quote":"Có cam kết cung cấp giấy chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa (CO,CQ) đối với vật tư thiết bị nhập khẩu bản gốc hoặc bản sao y công chứng và kèm theo bản dịch công chứng hoặc chứng nhận xuất xưởng nếu là hàng sx trong nước.","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp CO, CQ cho vật tư nhập khẩu (bản gốc hoặc bản sao y công chứng kèm bản dịch công chứng), hoặc chứng nhận xuất xưởng nếu là hàng sản xuất trong nước."},{"item":"Đóng gói, tem nhãn (toàn bộ 37 hạng mục)","quote":"Mỗi mặt hàng phải được đóng gói riêng và có tem nhãn của sản phẩm, tem nhãn của nhà sản xuất.","reference":"Chương V, mục 1.3","requirement":"Mỗi mặt hàng đóng gói riêng, có tem nhãn của sản phẩm và tem nhãn của nhà sản xuất."},{"item":"Bản vẽ kèm hàng hóa","quote":"Có cam kết cung cấp đầy đủ Bản vẽ (nếu có) khi giao hàng, đối với vật tư thiết bị nhập khẩu bản gốc hoặc bản sao y công chứng và kèm theo bản dịch công chứng.","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp đầy đủ bản vẽ (nếu có) khi giao hàng. Với vật tư nhập khẩu: bản gốc hoặc bản sao y công chứng kèm bản dịch công chứng."},{"item":"Bảo hành (toàn bộ 37 hạng mục)","quote":"Tối thiểu 12 tháng kể từ ngày bên mời thầu ký biên bản nghiệm thu và nhập kho.","reference":"Chương V, mục 1.3","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu và nhập kho. Giá trị bảo hành 3% giá trị hợp đồng. Phải bảo hành, cung cấp thay thế trong 7 ngày kể từ khi nhận thông báo hàng hóa hư hỏng do lỗi kỹ thuật."},{"item":"Kiểm tra và thử nghiệm","quote":"Thử nghiệm tối thiểu 10% số lượng hàng hóa (nếu thấy cần thiết)","reference":"Chương V, mục 3","requirement":"Kiểm tra tất cả hàng hóa khi giao nhận. Thử nghiệm tối thiểu 10% số lượng hàng hóa nếu thấy cần thiết."},{"item":"Hạng mục 1 - Bép phun","quote":"OD220812","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Mã hiệu OD220812"},{"item":"Hạng mục 2 - Khung liên kết Động cơ với MPĐ","quote":"Tham khảo mẫu Bên mời thầu","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Tham khảo mẫu Bên mời thầu"},{"item":"Hạng mục 3 - Phớt trước trục cơ","quote":"902-020 (OE50254)","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Mã hiệu 902-020 (OE50254)"},{"item":"Hạng mục 4 - Phớt sau trục cơ","quote":"902-020 (OE52521)","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Mã hiệu 902-020 (OE52521)"},{"item":"Hạng mục 5 - ống cao su sinh hàn dầu bôi trơn","quote":"ST91588","reference":"Chương V, mục 1.2, hạng mục 5","requirement":"Mã hiệu ST91588"},{"item":"Hạng mục 6 - ống cao su sinh hàn dầu bôi trơn","quote":"ST91207","reference":"Chương V, mục 1.2, hạng mục 6","requirement":"Mã hiệu ST91207"},{"item":"Hạng mục 7 - ống cao su đường nước làm mát","quote":"ST91207","reference":"Chương V, mục 1.2, hạng mục 7","requirement":"Mã hiệu ST91207"},{"item":"Hạng mục 8 - ống cao su đường nước làm mát","quote":"ST91588","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Mã hiệu ST91588"},{"item":"Hạng mục 9 - ống cao su đường khí nạp","quote":"OE48286","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Mã hiệu OE48286"},{"item":"Hạng mục 10 - Bulông bắt cánh quạt","quote":"UF1565","reference":"Chương V, mục 1.2, hạng mục 10","requirement":"Mã hiệu UF1565"},{"item":"Hạng mục 11 - Long đen đệm bulông cánh quạt","quote":"920.054","reference":"Chương V, mục 1.2, hạng mục 11","requirement":"Mã hiệu 920.054"},{"item":"Hạng mục 12 - Bulông bắt cổ xả","quote":"OE52323","reference":"Chương V, mục 1.2, hạng mục 12","requirement":"Mã hiệu OE52323"},{"item":"Hạng mục 13 - Bulông bắt cổ xả","quote":"UF1569","reference":"Chương V, mục 1.2, hạng mục 13","requirement":"Mã hiệu UF1569"},{"item":"Hạng mục 14 - ống cao su đường ra két nước","quote":"ST91204","reference":"Chương V, mục 1.2, hạng mục 14","requirement":"Mã hiệu ST91204"},{"item":"Hạng mục 15 - ống cao su đường ra két nước","quote":"ST91207","reference":"Chương V, mục 1.2, hạng mục 15","requirement":"Mã hiệu ST91207"},{"item":"Hạng mục 16 - ống cao su đường ra két nước","quote":"CV10900","reference":"Chương V, mục 1.2, hạng mục 16","requirement":"Mã hiệu CV10900"},{"item":"Hạng mục 17 - Giảm chấn chân trước Động cơ","quote":"OE51294","reference":"Chương V, mục 1.2, hạng mục 17","requirement":"Mã hiệu OE51294"},{"item":"Hạng mục 18 - Dây cu roa lai máy nạp ắc quy","quote":"909-011 (A36)","reference":"Chương V, mục 1.2, hạng mục 18","requirement":"Mã hiệu 909-011 (A36)"},{"item":"Hạng mục 19 - Dây cu roa lai cánh quạt gió","quote":"904-004 (A52)","reference":"Chương V, mục 1.2, hạng mục 19","requirement":"Mã hiệu 904-004 (A52)"},{"item":"Hạng mục 20 - Gioăng cao su","quote":"OE44678","reference":"Chương V, mục 1.2, hạng mục 20","requirement":"Mã hiệu OE44678"},{"item":"Hạng mục 21 - AVR máy nạp ắc quy","quote":"926-002 (OD 20687)","reference":"Chương V, mục 1.2, hạng mục 21","requirement":"Mã hiệu 926-002 (OD 20687)"},{"item":"Hạng mục 22 - Cảm biến áp lực dầu bôi trơn","quote":"622-333 (923-024)","reference":"Chương V, mục 1.2, hạng mục 22","requirement":"Mã hiệu 622-333 (923-024)"},{"item":"Hạng mục 23 - Cảm biến nhiệt độ nước","quote":"622-351","reference":"Chương V, mục 1.2, hạng mục 23","requirement":"Mã hiệu 622-351"},{"item":"Hạng mục 24 - Đồng hồ VOL","quote":"Đồng hồ VOL (0-500VAC)","reference":"Chương V, mục 1.2, hạng mục 24","requirement":"Dải đo 0-500VAC, mã hiệu GEN/PART"},{"item":"Hạng mục 25 - Đồng hồ Amp","quote":"Đồng hồ Amp ( Loại 500/5)","reference":"Chương V, mục 1.2, hạng mục 25","requirement":"Loại 500/5, mã hiệu GEN/PART"},{"item":"Hạng mục 26 - Đồng hồ tần số","quote":"Đồng hồ tần số (loai 0-65 HZ)","reference":"Chương V, mục 1.2, hạng mục 26","requirement":"Loại 0-65 HZ, mã hiệu GEN/PART (620-278)"},{"item":"Hạng mục 27 - Đồng hồ báo nạp ắc quy","quote":"Đồng hồ báo nạp ắc quy (Loại 18-28 VDC)","reference":"Chương V, mục 1.2, hạng mục 27","requirement":"Loại 18-28 VDC, mã hiệu GEN/PART"},{"item":"Hạng mục 28 - Đồng hồ báo áp lực dầu bôi trơn","quote":"GEN/PART","reference":"Chương V, mục 1.2, hạng mục 28","requirement":"Mã hiệu GEN/PART"},{"item":"Hạng mục 29 - Đồng hồ báo nhiệt độ nước","quote":"GEN/PART","reference":"Chương V, mục 1.2, hạng mục 29","requirement":"Mã hiệu GEN/PART"},{"item":"Hạng mục 30 - Modul Động cơ EIM","quote":"GEN/PART(630-089)","reference":"Chương V, mục 1.2, hạng mục 30","requirement":"Mã hiệu GEN/PART(630-089)"},{"item":"Hạng mục 31 - Đồng hồ báo giờ","quote":"3020885","reference":"Chương V, mục 1.2, hạng mục 31","requirement":"Mã hiệu 3020885"},{"item":"Hạng mục 32 - Cổ đồng máy nạp ắc quy","quote":"28429443","reference":"Chương V, mục 1.2, hạng mục 32","requirement":"Mã hiệu 28429443"},{"item":"Hạng mục 33 - Cuộn hút kéo thanh răng nhiên liệu","quote":"923 - 014","reference":"Chương V, mục 1.2, hạng mục 33","requirement":"Mã hiệu 923 - 014"},{"item":"Hạng mục 34 - Chổi than máy nạp","quote":"OD19442","reference":"Chương V, mục 1.2, hạng mục 34","requirement":"Mã hiệu OD19442"},{"item":"Hạng mục 35 - Chổi than máy đề","quote":"OD15415","reference":"Chương V, mục 1.2, hạng mục 35","requirement":"Mã hiệu OD15415"},{"item":"Hạng mục 36 - Nước chống đóng cặn Prime","quote":"Tham khảo mẫu Bên mời thầu","reference":"Chương V, mục 1.2, hạng mục 36","requirement":"Tham khảo mẫu Bên mời thầu"},{"item":"Hạng mục 37 - Nước chống đóng cặn Life coolant","quote":"Tham khảo mẫu Bên mời thầu","reference":"Chương V, mục 1.2, hạng mục 37","requirement":"Tham khảo mẫu Bên mời thầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:55:44.638Z"}},"IB2300315082":{"u":"2026-11-03T13:32:31.372+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ của động cơ và đầu phát; không nêu tiêu chuẩn khí thải, không nêu mức dòng định mức cụ thể của ATS ngoài 1.200A.","Hạng mục bảo vệ và tự động dừng máy chỉ trích nguyên văn dòng đầu; các dòng còn lại được tóm tắt trong phần yêu cầu."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 750KVA kèm theo phụ kiện lắp đắt cho Khách sạn Bình Mình","notifyNo":"IB2300315082","generatorCapacity":"750 kVA liên tục (Prime) / 825 kVA dự phòng (Standby), 1 tổ máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Tổ máy phát điện 750kVA: Số lượng, dạng máy","quote":"Tổ máy phát điện có vỏ đồng bộ","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Gói thầu mua sắm máy phát điện 750 kVA kèm phụ kiện lắp đặt, tổ máy có vỏ đồng bộ (hạng mục 1)"},{"item":"Hạng mục 1 - Tổ máy: Công suất dự phòng","quote":"Công suất dự phòng (Standby): 660 kW / 825 kVA","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"660 kW / 825 kVA (Standby)"},{"item":"Hạng mục 1 - Tổ máy: Công suất liên tục","quote":"Công suất liên tục (Prime): 600 kW / 750 kVA","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"600 kW / 750 kVA (Prime)"},{"item":"Hạng mục 1 - Tổ máy: Hệ số công suất","quote":"Hệ số công suất (p.f): 0,8 P.f","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"0,8"},{"item":"Hạng mục 1 - Tổ máy: Điện áp, số pha","quote":"Điện áp: 230/400Volts, 3 pha, 4 dây","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"230/400 Volts, 3 pha, 4 dây"},{"item":"Hạng mục 1 - Tổ máy: Tần số, vòng quay","quote":"Tần số / vòng quay: 50Hz, 1500vòng/phút","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"50Hz, 1500 vòng/phút"},{"item":"Hạng mục 1 - Tổ máy: Tủ MCCB đầu ra","quote":"Tủ MCCB đầu ra cực ra: 1200 A","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tủ MCCB đầu cực ra 1200 A"},{"item":"Hạng mục 1 - Tổ máy: Khả năng đáp ứng tải","quote":"Khả năng đáp ứng tải: Class G2","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Class G2"},{"item":"Hạng mục 1 - Tổ máy: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 25% / 50% / 75% / 100%: 47 L / 83 L / 123 L / 167 L","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tại 25% / 50% / 75% / 100% tải: 47 L / 83 L / 123 L / 167 L"},{"item":"Hạng mục 1 - Tổ máy: Kích thước máy có vỏ","quote":"Kích thước máy có vỏ: Dài x Rộng x Cao: 5030 mm x 1660 mm x 2250 mm","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Dài x Rộng x Cao: 5030 mm x 1660 mm x 2250 mm"},{"item":"Hạng mục 1 - Tổ máy: Trọng lượng máy có vỏ","quote":"Trọng lượng máy có vỏ (+ Dầu bôi trơn): 5700 kg","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"5700 kg (kèm dầu bôi trơn)"},{"item":"Hạng mục 1 - Tổ máy: Bồn dầu chân đế","quote":"Bồn dầu chấn đế chạy liên tục 8 giờ: 1500 lít","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"1500 lít, chạy liên tục 8 giờ"},{"item":"Hạng mục 1 - Động cơ diesel: Công suất cực đại","quote":"Công suất cực đại của động cơ (kW): 735kW","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"735 kW"},{"item":"Hạng mục 1 - Động cơ diesel: Biến thiên tần số","quote":"Biến thiên tần số, trạng thái xác lập (%):≤+/-0.5%","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Trạng thái xác lập ≤ ±0.5%"},{"item":"Hạng mục 1 - Động cơ diesel: Tỉ số nén","quote":"Tỉ số nén: 14.6","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"14.6"},{"item":"Hạng mục 1 - Động cơ diesel: Dung tích xi lanh","quote":"Dung tích xi lanh: 21.927 L","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"21.927 L"},{"item":"Hạng mục 1 - Động cơ diesel: Đường kính xi lanh","quote":"Đường kính xi lanh: 128 x 142 mm","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"128 x 142 mm"},{"item":"Hạng mục 1 - Động cơ diesel: Loại động cơ","quote":"Loại động cơ diesel: Động cơ điện tử, 4 thì, trục bô tăng áp và làm mát bằng quạt gió, két nước","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Động cơ điện tử, 4 thì, tăng áp, làm mát bằng quạt gió, két nước"},{"item":"Hạng mục 1 - Động cơ diesel: Tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500rpm","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"1500 rpm"},{"item":"Hạng mục 1 - Động cơ diesel: Hệ thống điều tốc","quote":"Hệ thống điều tốc: Điện tử tự động theo phụ tải","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Điện tử, tự động theo phụ tải"},{"item":"Hạng mục 1 - Động cơ diesel: Số xi lanh, bố trí","quote":"Số xy-lanh / Bố trí: 12 xy lanh xếp hình chữ V","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"12 xi lanh xếp hình chữ V"},{"item":"Hạng mục 1 - Động cơ diesel: Hệ thống khởi động","quote":"Hệ thống khởi động: Động cơ điện 1 chiều 24 VDC, bình ắc-quy axít chì, bộ dynamo sạc bình.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Động cơ điện 1 chiều 24 VDC, bình ắc-quy axít chì, bộ dynamo sạc bình"},{"item":"Hạng mục 1 - Đầu phát điện: Điện áp, hệ số công suất, tần số","quote":"Điện áp/ Hệ số công suất/ Tần số: 230/400Volts / 0,8Pf / 50Hz","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"230/400 Volts, 0,8 Pf, 50 Hz"},{"item":"Hạng mục 1 - Đầu phát điện: Kiểu kích từ","quote":"Kiểu kích từ: Kích từ đầu trục không chổi than","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Kích từ đầu trục, không chổi than"},{"item":"Hạng mục 1 - Đầu phát điện: Hệ thống ổn định điện áp (AVR)","quote":"Hệ thống ổn định điện áp: Tự động AVR","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tự động AVR"},{"item":"Hạng mục 1 - Đầu phát điện: Độ biến thiên điện áp","quote":"Độ biến thiên điện áp: ± 0.5% từ không tải đến 100% tải","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"± 0.5% từ không tải đến 100% tải"},{"item":"Hạng mục 1 - Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện: Class H","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Class H"},{"item":"Hạng mục 1 - Đầu phát điện: Tiêu chuẩn nhiệt đới hóa","quote":"Tiêu chuẩn nhiệt đới hóa: IP 23","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"IP 23"},{"item":"Hạng mục 1 - Bộ điều khiển: Hiển thị và trạng thái","quote":"Màng hình LCD kỹ thuật số lập trình PLC, Điện áp 3 pha. Dòng điện 3 pha. Tần số. Điện áp ắc qui . Nhiệt độ máy. Áp suất dầu nhớt. Số giờ hoạt động của máy. Trạng thái hoạt động/ sự cố của máy. Hiển thị kVAh. kWh. Hệ thống báo sự cố. Nút nhấn Reset, Run, Strar, Auto. 01 nút tắt khẩn cấp. 01 đèn, còi báo động sự cố.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Màn hình LCD kỹ thuật số lập trình PLC hiển thị điện áp 3 pha, dòng điện 3 pha, tần số, điện áp ắc quy, nhiệt độ máy, áp suất dầu nhớt, số giờ hoạt động, trạng thái hoạt động/sự cố, kVAh, kWh, báo sự cố; nút Reset, Run, Start, Auto; 01 nút tắt khẩn cấp; 01 đèn, còi báo động sự cố"},{"item":"Hạng mục 1 - Bộ điều khiển: Bảo vệ và tự động dừng máy","quote":"Nhiệt độ máy cao: Dừng máy và báo động","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Nhiệt độ máy cao, áp suất nhớt thấp, động cơ vượt tốc, tần số quá thấp, tần số quá cao, mực nước thấp: dừng máy và báo động; quá tải, ngắn mạch: cắt điện, dừng máy; không nạp bình, hư khởi động: báo động"},{"item":"Hạng mục 1 - Hệ thống khung máy","quote":"Hệ thống khung máy: Khung bệ được thiết kế gọn nhẹ, chắc chắn, cơ động đễ vận chuyển, có bộ giảm chấn đặt giữa động cơ, đầu phát, bệ máy, có thiết kế lỗ bắt xuống nền móng.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Khung bệ gọn nhẹ, chắc chắn, cơ động dễ vận chuyển, có bộ giảm chấn đặt giữa động cơ, đầu phát và bệ máy, có lỗ bắt xuống nền móng"},{"item":"Hạng mục 1 - Vỏ cách âm: Vật liệu, xử lý bề mặt","quote":"Làm bằng thép tấm dày 2 ly","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Thép tấm dày 2 ly; bề mặt xử lý chống rỉ, ăn mòn, sơn tĩnh điện bền, chịu nhiệt, chống thấm"},{"item":"Hạng mục 1 - Vỏ cách âm: Vật liệu cách âm","quote":"Vật liệu cách âm chống cháy dày 50mm.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Vật liệu cách âm chống cháy dày 50 mm"},{"item":"Hạng mục 1 - Vỏ cách âm: Cửa và thông gió","quote":"Thiết kế 04 cửa để việc bảo trì, bảo dưỡng kiểm tra toàn bộ máy cách dễ giàng và tiện lợi.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Có cửa kính quan sát tủ điều khiển khi máy hoạt động; 04 cửa bảo trì, bảo dưỡng; cửa lấy gió làm mát và thoát khí nóng"},{"item":"Hạng mục 1 - Vỏ cách âm: Độ ồn","quote":"Độ ồn cách xa 7m khi máy hoạt động ở chế độ 100% tải ≤ 75dB(A)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≤ 75 dB(A) tại khoảng cách 7 m khi chạy 100% tải"},{"item":"Hạng mục 1 - Vỏ cách âm: Tài liệu kèm theo","quote":"Phụ kiện kèm theo: Tài liệu thiết kế bảng vẽ chi tiết","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tài liệu thiết kế bản vẽ chi tiết"},{"item":"Hạng mục 1 - Phụ kiện kèm theo máy: Giảm thanh, giảm chấn","quote":"Pô giảm thanh, khớp nối đàn hồi, nắp chụp nhả khe nước mưa đầu ra ống khói.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Pô giảm thanh, khớp nối đàn hồi, nắp chụp chắn mưa đầu ống khói; 06 cục cao su giảm chấn đặt dưới giữa động cơ, đầu phát và khung bệ"},{"item":"Hạng mục 1 - Phụ kiện kèm theo máy: Ắc quy, sạc, dầu nước","quote":"Bình ắc-quy, cọc, dây đầu bình và giá để bình.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Bình ắc-quy, cọc, dây đầu bình và giá để bình; bộ sạc ắc-quy điện lưới tự động; nhớt bôi trơn và nước giải nhiệt làm mát"},{"item":"Hạng mục 1 - Phụ kiện kèm theo máy: Tủ MCCB, khung bệ, vỏ","quote":"Tủ MCCB 1.200A, 3P, đầu cục ra, dây cáp mềm từ cực đầu phát ra đến MCCB.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tủ MCCB 1.200A, 3P đầu cực ra, dây cáp mềm từ cực đầu phát ra MCCB; khung bệ tích hợp bồn dầu 1.500 lít đồng bộ; vỏ cách âm đồng bộ"},{"item":"Hạng mục 1 - Phụ kiện kèm theo máy: Tài liệu","quote":"Sách hướng dẫn vận hành dịch sang tiếng Việt","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tài liệu kỹ thuật, catalogues, hồ sơ nhập khẩu kèm theo (nếu là máy nhập); sách hướng dẫn vận hành dịch sang tiếng Việt"},{"item":"Hạng mục 2 - Tủ chuyển nguồn tự động ATS 1.200A","quote":"Vỏ tủ bằng thép đen dày 1,5mm, sơn tĩnh điện","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"ATS 1.200A; vỏ tủ thép đen dày 1,5 mm sơn tĩnh điện; bộ chuyển đổi nguồn tự động; phụ kiện đèn báo, rơ le, thanh đồng dẫn điện, cầu chì bảo vệ, thanh ray và dây tín hiệu các loại"},{"item":"Hạng mục 3 - Dây cáp điện","quote":"CXV 185mm2, bao gồm đầu cos và nắp chụp","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"CXV 185 mm2, bao gồm đầu cos và nắp chụp"},{"item":"Hạng mục 4 - Cáp điều khiển","quote":"CV 8 x 1,5mm2, bao gồm đầu cos và nắp chụp","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"CV 8 x 1,5 mm2, bao gồm đầu cos và nắp chụp"},{"item":"Hạng mục 5 - Dây nối đất","quote":"CV 35mm2","reference":"Chương V, mục 1.2, hạng mục 5","requirement":"CV 35 mm2"},{"item":"Hạng mục 6 - Ống ruột gà luồn dây cấp đi ngầm","quote":"D140","reference":"Chương V, mục 1.2, hạng mục 6","requirement":"D140"},{"item":"Hạng mục 7 - Hộp thoát gió","quote":"Kích thước: 1.800x1.000mm, tôn mạ kẽm dày 0,8mm, có trang bị lưới chắn côn trùng","reference":"Chương V, mục 1.2, hạng mục 7","requirement":"Kích thước 1.800x1.000 mm, tôn mạ kẽm dày 0,8 mm, có lưới chắn côn trùng"},{"item":"Hạng mục 8 - Ống khói nối dài D250","quote":"Tổn cuốn dày 2ly, sơn chịu nhiệt, bọc cách nhiệt rockwool tỷ trọng 80kg/m3, dày 50mm, ngoài bọc inxo 304, dày 0.4mm, có trang bị nón chê mưa.","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Tôn cuốn dày 2 ly, sơn chịu nhiệt, bọc cách nhiệt rockwool tỷ trọng 80 kg/m3 dày 50 mm, ngoài bọc inox 304 dày 0.4 mm, có nón che mưa"},{"item":"Hạng mục 9 - Chạy thử tải giả tại chân công trình","quote":"Chi phí tải giả 660kw chạy thử tại chân công trình.","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Tải giả 660 kW, nhà thầu tự xây dựng chi phí; quy trình: 0% tải 5 phút, 25% tải 30 phút, 50% tải 30 phút, 75% tải 60 phút, 100% tải 60 phút, 110% tải 5 phút"},{"item":"Hạng mục 10 - Đổ dầu diesel vào bồn dầu","quote":"Chi phí đổ dầu diesel vào bồn dầu","reference":"Chương V, mục 1.2, hạng mục 10","requirement":"Nhà thầu tự xây dựng chi phí đổ dầu diesel vào bồn dầu"},{"item":"Hạng mục 11 - Giám định tình trạng máy","quote":"Chi phí giám định tình trạng máy (chất lượng, độ ồn và khí thải…)","reference":"Chương V, mục 1.2, hạng mục 11","requirement":"Giám định chất lượng, độ ồn và khí thải; nhà thầu tự xây dựng chi phí"},{"item":"Hạng mục 12 - Vận chuyển vào vị trí lắp đặt","quote":"Chi phí vận chuyển đưa máy vào vị trí lắp đặt","reference":"Chương V, mục 1.2, hạng mục 12","requirement":"Nhà thầu tự xây dựng chi phí vận chuyển đưa máy vào vị trí lắp đặt"},{"item":"Hạng mục 13 - Lắp đặt, vận hành chạy thử, đào tạo","quote":"Chi phí nhận cộng ăn ở đi lại, lắp đặt hoàn thiện vận hành chạy thử và hướng dẫn đào tạo chuyển giao công nghệ.","reference":"Chương V, mục 1.2, hạng mục 13","requirement":"Lắp đặt hoàn thiện, vận hành chạy thử, hướng dẫn đào tạo chuyển giao công nghệ; nhà thầu tự xây dựng chi phí"},{"item":"Hạng mục 14 - Vật tư phụ","quote":"Cos, dây rút, đầu chụp…","reference":"Chương V, mục 1.2, hạng mục 14","requirement":"Cos, dây rút, đầu chụp…"},{"item":"Chung - Tình trạng, năm sản xuất","quote":"Các thiết bị chào hàng cạnh tranh mới 100% sản xuất năm 2023, nguyên đai, nguyên kiện, đóng theo tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục 1.2, yêu cầu kỹ thuật chung","requirement":"Thiết bị mới 100%, sản xuất năm 2023, nguyên đai, nguyên kiện, đóng theo tiêu chuẩn của nhà sản xuất"},{"item":"Chung - CO/CQ","quote":"Cam kết cung cấp giấy chứng nhận lượng hàng hóa (C/Q), giấy chứng nhận xuất xứ hàng hóa (C/O) đối với hàng hóa nhập khẩu khi bàn giao hàng.","reference":"Chương V, mục 1.2, yêu cầu kỹ thuật chung","requirement":"Cung cấp giấy chứng nhận chất lượng (C/Q) và giấy chứng nhận xuất xứ (C/O) đối với hàng nhập khẩu khi bàn giao"},{"item":"Chung - Nhãn hiệu tương đương","quote":null,"reference":"Chương V, mục 1.2, b)","requirement":"Thương hiệu, mã hiệu nêu trong yêu cầu chỉ để minh họa; nhà thầu được chào hàng khác nhưng phải tương đương hoặc ưu việt hơn yêu cầu tối thiểu, kèm bảng so sánh, phân tích, tài liệu chứng minh"},{"item":"Chung - Lắp đặt, vận hành thử, đào tạo","quote":"Việc lắp ráp, vận hành thử, tập huấn sử dụng thiết bị do cán bộ kỹ thuật của nhà thầu thực hiện.","reference":"Chương V, mục 1.2, yêu cầu kỹ thuật chung","requirement":"Cán bộ kỹ thuật của nhà thầu thực hiện lắp ráp, vận hành thử, tập huấn sử dụng; đào tạo cán bộ kỹ thuật của Chủ đầu tư tại địa điểm giao hàng"},{"item":"Chung - Bảo hành","quote":"Thời gian bảo hành: Theo quy định của nhà sản xuất (nhưng khống dười 24 tháng)","reference":"Chương V, mục 1.3","requirement":"Theo quy định của nhà sản xuất nhưng không dưới 24 tháng; bảo hành định kỳ và khi có sự cố; hỗ trợ 24/7 tối thiểu 01 kênh, khắc phục sự cố dưới 24 giờ kể từ khi tiếp nhận thông báo"},{"item":"Chung - Kiểm tra, nghiệm thu","quote":"Kiểm tra thông số cấu hình của hàng hóa so với các yều cầu của E-HSMT và bàn giao, nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; kiểm tra thông số cấu hình so với yêu cầu E-HSMT rồi bàn giao, nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:32:30.259Z"}},"IB2300319233":{"u":"2026-11-04T00:43:41.205+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Văn bản là bản OCR từ ảnh quét, có nhiều lỗi chữ nên một số trích dẫn giữ nguyên lỗi chính tả của OCR.","Cột số lượng của dòng máy phát điện bị lỗi; đọc được là 2 bộ nhưng chưa chắc chắn.","Chương V không nêu hãng, model, xuất xứ của động cơ, đầu phát, bộ điều khiển, số xy lanh, mức tiêu hao nhiên liệu, cấp cách điện, AVR, tiêu chuẩn khí thải, ATS, CO/CQ. Phần ghi chú chỉ yêu cầu nhà thầu kê khai nhà sản xuất, model, xuất xứ; model, nhãn hiệu trong HSMT chỉ mang tính tham khảo, được chào hàng tương đương hoặc tốt hơn.","Cuối dòng 'Vỏ cách âm đồng bộ' trong bảng bị cắt chữ; nội dung '75% tải liên tục' được đọc từ ngữ cảnh.","Nhà đặt máy phát điện (diện tích khoảng 75m2) thuộc phần xây lắp, không phải thông số tổ máy nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Gói thầu số 15: Toàn bộ phần xây lắp và thiết bị (mới 100%) các hạng mục: Hệ thống kỹ thuật khối nhà 9 tầng xây mới (gồm: Khí, nước y tế , điện nhẹ, điều hòa, phòng cháy chữa cháy, thang máy); nhà đặt máy phát điện, máy phát điện; đường dây trung thế và trạm biến áp","notifyNo":"IB2300319233","generatorCapacity":"Công suất liên tục > 500 kVA; công suất dự phòng > 550 kVA (số lượng xem _notes)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng","quote":null,"reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Cột số lượng của dòng máy phát điện bị OCR lỗi, đọc được là 2 bộ, nhưng chưa chắc chắn. Tủ hòa đồng bộ kèm theo cho thấy có nhiều hơn một máy."},{"item":"Máy phát điện: Tình trạng","quote":"Máy mới: 100%","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Máy mới 100%"},{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục: > 500 kVA","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Công suất liên tục > 500 kVA"},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: > 550 kVA","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Công suất dự phòng > 550 kVA"},{"item":"Máy phát điện: Tần số, tốc độ","quote":"Tân số: 50Hz, tốc độ 1500 v/phút.","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Tần số 50Hz, tốc độ 1500 v/phút"},{"item":"Máy phát điện: Điện áp","quote":"Diện áp: 230/400V.","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Điện áp 230/400V"},{"item":"Máy phát điện: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Hệ số công suất 0.8"},{"item":"Máy phát điện: Cấu hình tổ máy","quote":"Tô máy có vỏ cách âm: đồng bộ đầy đủ phụ kiện dé","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Tổ máy có vỏ cách âm, đồng bộ đầy đủ phụ kiện để vận hành"},{"item":"Máy phát điện: Bảo vệ đầu cực","quote":"- MCCB bảo vệ đầu cực máy phát","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Có MCCB bảo vệ đầu cực máy phát (không nêu dòng định mức)"},{"item":"Máy phát điện: Ắc quy","quote":"- Ac quy theo máy","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Ắc quy theo máy (không nêu dung lượng)"},{"item":"Máy phát điện: Thùng dầu","quote":"- Thùng dầu dưới dé máy 1000 L","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Thùng dầu dưới đế máy 1000 L"},{"item":"Máy phát điện: Vỏ cách âm, độ ồn","quote":"- Vỏ cách âm đồng bộ (độ dn 72dB cách 7m, ở mức","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Vỏ cách âm đồng bộ, độ ồn 72dB ở cách 7m, ở mức 75% tải liên tục"},{"item":"Máy phát điện: Hệ thống ống giảm âm","quote":"- Đây đủ hệ thống ống bộ giám âm","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Đầy đủ hệ thống ống bộ giảm âm"},{"item":"Tủ hòa đồng bộ (TĐ-HĐB): Số lượng","quote":null,"reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng II","requirement":"Tủ hòa đồng bộ, 1 tủ. Số lượng đọc từ bảng OCR, chưa chắc chắn."},{"item":"Tủ hòa đồng bộ: ACB","quote":"ACB 4P 800A 85kA, loại cố định, tích hợp chức","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng II","requirement":"ACB 4P 800A 85kA, loại cố định, tích hợp chức năng bảo vệ quá tải, ngắn mạch (LSI), tiếp điểm phụ báo On/Off/Trip; số lượng đọc được là 2 cái"},{"item":"Tủ hòa đồng bộ: Phụ kiện ACB","quote":"- Động cơ sạc cót lò xo đóng Cái 3","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng II","requirement":"Động cơ sạc cót lò xo đóng 3 cái; cuộn đóng 2 cái; cuộn cắt 2 cái; cuộn bảo vệ thấp áp 2 cái"},{"item":"Tủ hòa đồng bộ: Bộ điều khiển hòa đồng bộ","quote":"Bộ điều khiến hoa đồng bộ Bộ 2","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng II","requirement":"Bộ điều khiển hòa đồng bộ, 2 bộ"},{"item":"Tủ hòa đồng bộ: Biến dòng, đèn báo pha, cầu chì","quote":"Biến dòng 800/5A Cái 8","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng II","requirement":"Biến dòng 800/5A (8 cái); đèn báo pha đỏ - vàng - xanh (6 cái); cầu chì 1P 2A (6 cái)"},{"item":"Tủ hòa đồng bộ: Đầu ra MCCB","quote":"MCCB 4P 800A 50kA Cái 2","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng II, mục Đầu ra","requirement":"MCCB 4P 800A 50kA (2 cái); MCCB 4P 320A 50kA (1 cái)"},{"item":"Tủ hòa đồng bộ: Thanh cái, cáp nối","quote":"Hệ thông đông thanh cái, cáp nôi thông","reference":"Chương V, mục 2.8, bảng Máy phát điện và tủ hòa đồng bộ, dòng II","requirement":"Hệ thống đồng thanh cái, cáp nối, 1 hệ; vật tư phụ, nhân công, 1 hệ thống"},{"item":"Chung (toàn gói thầu, gồm máy phát điện): Tình trạng và năm sản xuất","quote":"đều mới 100%, chưa từng qua sử dụng và được sản xuất từ năm 2022 trở lại đây.","reference":"Chương V, mục 2.8","requirement":"Hàng hóa, vật tư mới 100%, chưa qua sử dụng, sản xuất từ năm 2022 trở lại đây"},{"item":"Chung: Bảo hành, bảo trì","quote":"Thực hiện bảo hành, bảo trì theo công bố của nhà sản xuất và > 12 tháng.","reference":"Chương V, mục 4 (Yêu cầu về bảo hành, bảo trì)","requirement":"Bảo hành, bảo trì theo công bố của nhà sản xuất và tối thiểu 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T00:43:40.561Z"}},"IB2300319854":{"u":"2026-11-03T09:14:24.826+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể, số xi lanh, mức tiêu hao nhiên liệu, khí thải của động cơ; không nêu thông số đầu phát (cấp cách điện, AVR), bộ điều khiển, mức ồn; dung tích bồn nhiên liệu không được nêu.","Bảng thông số bị vỡ định dạng khi trích từ PDF nên một số trích dẫn bị cắt ở cuối dòng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho trường Phổ thông dân tộc nội trú THCS Bá Thước","notifyNo":"IB2300319854","generatorCapacity":"75 kVA (công suất liên tục 73kVA/58kW; công suất dự phòng 80kVA/64kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Tổ máy phát điện 75kVA: Công suất","quote":"- Công suất liên tục: 73kVA/ 58kW","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tổ máy phát điện công suất 75kVA; công suất liên tục 73kVA/58kW; công suất dự phòng 80kVA/64kW"},{"item":"Hạng mục 1 - Tổ máy phát điện 75kVA: Điện áp","quote":"- Điện áp: 3 pha 230V/380V","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"3 pha 230V/380V"},{"item":"Hạng mục 1 - Tổ máy phát điện 75kVA: Tần số","quote":"- Tần số: 50Hz","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"50Hz"},{"item":"Hạng mục 1 - Tổ máy phát điện 75kVA: Hệ số công suất","quote":"- Hệ số công suất: 0.8","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"0.8"},{"item":"Hạng mục 1 - Tổ máy phát điện 75kVA: Tốc độ vòng quay","quote":"- Tốc độ vòng quay: 1500 vòng/phút","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"1500 vòng/phút"},{"item":"Hạng mục 1 - Tổ máy phát điện 75kVA: Vỏ cách âm","quote":"Vỏ cách âm: Kích thước 2500x1000x1300mm","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Kích thước 2500x1000x1300mm (LxWxH); không nêu mức ồn"},{"item":"Hạng mục 1 - Tổ máy phát điện 75kVA: Phụ kiện","quote":"Ắc quy, cáp ắc quy, sạc ắc quy","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Ắc quy, cáp ắc quy, sạc ắc quy; tủ đóng cắt đầu cực theo máy; bồn chứa nhiên liệu; phụ kiện và dụng cụ theo máy; pô giảm thanh trong máy"},{"item":"Hạng mục 2 - Tủ chuyển nguồn tự động ATS: Thông số","quote":"Tủ chuyển nguồn tự động ATS 100A 3 pha bao gồm:","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"ATS 100A 3 pha; thiết bị chuyển nguồn: Contactor; gồm vỏ tủ điện, màn hình điều khiển ATS, phụ kiện lắp đặt"},{"item":"Hạng mục 3 - Cáp động lực","quote":"Dây cáp nguồn Cu/PVC/XLPE 4x30, nối từ máy","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Dây cáp nguồn Cu/PVC/XLPE 4x30, nối từ máy phát điện tới ATS và từ ATS tới tủ điện nguồn"},{"item":"Hạng mục 4 - Dây tín hiệu","quote":"Dây tín hiệu 5x1.5 từ máy phát tới tủ ATS","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Dây tín hiệu 5x1.5 từ máy phát tới tủ ATS"},{"item":"Hạng mục 5 - Ống nhựa bảo vệ cáp","quote":"Ống nhựa HDPE bảo vệ cáp","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Ống nhựa HDPE bảo vệ cáp"},{"item":"Hạng mục 6 - Dây tiếp địa","quote":"Chất liệu: dây đồng; 1x1,6mm","reference":"Chương V, mục 1.2.b, hạng mục 6","requirement":"Chất liệu dây đồng; 1x1,6mm"},{"item":"Hạng mục 7 - Cọc tiếp địa","quote":"Kích thước: D14.2; dài 2,4m","reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"Kích thước D14.2; dài 2,4m"},{"item":"Hạng mục 8 - Đầu cosse nối cáp điện","quote":"Chất liệu: Đồng","reference":"Chương V, mục 1.2.b, hạng mục 8","requirement":"Chất liệu đồng"},{"item":"Hạng mục 9 - Dầu Diesel chạy thử máy","quote":"Dầu Deiezel chạy thử máy (đủ chạy liên tục 4h)","reference":"Chương V, mục 1.2.b, hạng mục 9","requirement":"Đủ chạy liên tục 4h"},{"item":"Hạng mục 10 - Vận chuyển","quote":"Cước vận chuyển bằng xe cẩu tới vị trí lặp đặt(Địa hình","reference":"Chương V, mục 1.2.b, hạng mục 10","requirement":"Cước vận chuyển bằng xe cẩu tới vị trí lắp đặt (địa hình thuận tiện xe cẩu máy đi vừa, không bị sụt lún, dễ thao tác nâng hạ máy vào vị trí)"},{"item":"Hạng mục 11 - Vật tư phụ và thi công lắp đặt","quote":"Vật tư phụ và thi công lắp đặt hoàn thiện","reference":"Chương V, mục 1.2.b, hạng mục 11","requirement":"Vật tư phụ và thi công lắp đặt hoàn thiện"},{"item":"Toàn gói - Tình trạng hàng hóa","quote":"- Toàn bộ hàng hóa cung cấp cho gói thầu phải mới 100%, chưa qua sử","reference":"Chương V, mục 1.2.a","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2022 trở về sau"},{"item":"Toàn gói - Xuất xứ, CO/CQ","quote":"Giấy chứng nhận xuất xứ (C/O) và giấy chứng nhận chất lượng (C/Q) của","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa có nguồn gốc trong hoặc ngoài nước; cung cấp C/O và C/Q, tờ khai hải quan (nếu nhập khẩu); giấy chứng nhận xuất xưởng, hợp chuẩn, hợp quy (nếu sản xuất trong nước)"},{"item":"Toàn gói - Bảo hành","quote":"Thời gian bảo hành là ít nhất 24 tháng kể từ","reference":"Chương V, mục 1.2.a","requirement":"Ít nhất 24 tháng kể từ ngày nhà thầu cung cấp hàng hóa cho Chủ đầu tư và Chủ đầu tư nghiệm thu"},{"item":"Tổ máy phát điện - Đồng bộ thương hiệu","quote":"- Tổ máy phát điện đồng bộ thương hiệu: Tổ máy, động cơ, đầu phát;","reference":"Chương V, mục 1.3","requirement":"Tổ máy, động cơ, đầu phát đồng bộ thương hiệu (không nêu hãng, model cụ thể)"},{"item":"Tổ máy phát điện - Tiêu chuẩn","quote":"- Tổ máy phát điện đạt tiêu chuẩn: ISO 9001:2015, tài liệu chứng minh có dấu","reference":"Chương V, mục 1.3","requirement":"Đạt tiêu chuẩn ISO 9001:2015, tài liệu chứng minh có dấu xác nhận của nhà sản xuất hoặc nhà phân phối ủy quyền tại Việt Nam kèm giấy ủy quyền bán hàng"},{"item":"Tổ máy phát điện - Thời gian khắc phục hư hỏng","quote":"- Thời gian sửa chữa, khắc phục các hư hỏng, sai sót trong vòng 04 giờ (giờ làm việc) kể từ khi nhận được yêu cầu của đơn vị thụ hưởng;","reference":"Chương V, mục 1.3","requirement":"Sửa chữa, khắc phục hư hỏng, sai sót trong vòng 04 giờ (giờ làm việc) kể từ khi nhận được yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:14:24.351Z"}},"IB2300320471":{"u":"2026-11-03T08:52:34.651+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.Yeu cau ky thuat.docx, Mẫu Phụ lục Hợp đồng.docx), chưa phân tích cả HSMT.","Gói thầu chỉ cung cấp nước giải nhiệt (vật tư) cho 04 máy phát điện Caterpillar hiện hữu G1-G4, không bán máy phát điện; Chương V không nêu công suất, động cơ, đầu phát, ATS, vỏ cách âm, bảo hành hay tiêu chuẩn của máy phát.","Các thông số trên là của vật tư nước giải nhiệt, không phải của tổ máy phát điện."],"result":{"keyInfo":{"bidName":"Thay thế nước giải nhiệt 04 máy phát điện dự phòng G1, G2, G3, G4 ga Quốc tế theo định kỳ 06 năm/lần","notifyNo":"IB2300320471","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Nước giải nhiệt máy phát điện: Chủng loại, mã hiệu và số lượng","quote":"Nước giải nhiệt loại ELC - hiệu Caterpillar, mã 365-8397 (208 lít/thùng) hoặc tương đương","reference":"Chương V, mục 1.1 (Quy mô dự án, STT 1)","requirement":"Nước giải nhiệt loại ELC hiệu Caterpillar, mã 365-8397, 208 lít/thùng hoặc tương đương; số lượng 71 thùng cho 04 máy phát điện dự phòng G1, G2, G3, G4."},{"item":"Nước giải nhiệt máy phát điện: Chủng loại","quote":"Nước giải nhiệt động cơ pha sẵn Cat ELC Premix (Hoặc tương đương)","reference":"Chương V, mục 1.2.b, Bảng 1","requirement":"Nước giải nhiệt động cơ pha sẵn Cat ELC Premix hoặc tương đương."},{"item":"Nước giải nhiệt máy phát điện: Tuổi thọ","quote":"Tuổi thọ hoạt động 12,000 giờ chạy máy phát hoặc 6 năm","reference":"Chương V, mục 1.2.b, Bảng 1","requirement":"Tuổi thọ hoạt động 12,000 giờ chạy máy phát hoặc 6 năm."},{"item":"Nước giải nhiệt máy phát điện: Nhiệt độ sôi","quote":"Nhiệt độ sôi của nước giải nhiệt 129ºC","reference":"Chương V, mục 1.2.b, Bảng 1","requirement":"Nhiệt độ sôi của nước giải nhiệt 129ºC."},{"item":"Nước giải nhiệt máy phát điện: Nhiệt độ đông đặc","quote":"Nhiệt độ đông đặc của nước giải nhiệt là -37ºC","reference":"Chương V, mục 1.2.b, Bảng 1","requirement":"Nhiệt độ đông đặc của nước giải nhiệt là -37ºC."},{"item":"Nước giải nhiệt máy phát điện: Dung tích","quote":"Dung tích: 208l/thùng","reference":"Chương V, mục 1.2.b, Bảng 1","requirement":"Dung tích 208 lít/thùng."},{"item":"Nước giải nhiệt máy phát điện: Tính tương thích","quote":"Sử dụng phù hợp cho máy phát điện caterpillar hiện hữu.","reference":"Chương V, mục 1.2.b, Bảng 1","requirement":"Sử dụng phù hợp cho máy phát điện Caterpillar hiện hữu."},{"item":"Nước giải nhiệt máy phát điện: Mã sản phẩm, nhà sản xuất","quote":"365-8397 – Nhà sản xuất: Caterpillar (hoặc tương đương).","reference":"Chương V, mục 1.2.b, Bảng 1","requirement":"Mã sản phẩm 365-8397, nhà sản xuất Caterpillar hoặc tương đương."},{"item":"Nước giải nhiệt máy phát điện: Hàng hóa tương đương","quote":"phải là loại có đặc tính kỹ thuật và tính năng sử dụng tương đương hoặc tốt hơn","reference":"Chương V, mục 1.2.b","requirement":"Nếu chào thiết bị có đặc tính khác thì phải tương đương hoặc tốt hơn về đặc tính kỹ thuật và tính năng sử dụng, kèm tài liệu kỹ thuật và catalog chứng minh."},{"item":"Nước giải nhiệt máy phát điện: Kết quả thí nghiệm khi giao hàng","quote":"Kết quả thí nghiệm nhiệt độ sôi và nhiệt độ đông đặc của nước giải nhiệt được thực hiện bởi một đơn vị thứ 3 độc lập.","reference":"Chương V, mục 1.2.b, Bảng 1","requirement":"Cam kết cung cấp khi giao hàng kết quả thí nghiệm nhiệt độ sôi và nhiệt độ đông đặc do đơn vị thứ 3 độc lập thực hiện."},{"item":"Nước giải nhiệt máy phát điện: Chất lượng, năm sản xuất","quote":"Hàng mới 100%, sản xuất từ năm 2023 trở đi","reference":"Chương V, mục 1.2.a, Chất lượng","requirement":"Hàng mới 100%, sản xuất từ năm 2023 trở đi."},{"item":"Nước giải nhiệt máy phát điện: Xuất xứ, CO/CQ","quote":"Nhà thầu nêu rõ xuất xứ hàng hóa và có cam kết cung cấp các giấy tờ chứng minh nguồn gốc xuất xứ (CO, CQ, tờ khai hải quan, Packing List, Bill of Lading hoặc các giấy tờ tương đương để chứng minh nguồn gốc xuất xứ) khi giao hàng.","reference":"Chương V, mục 1.2.a, Nguồn gốc","requirement":"Nêu rõ xuất xứ hàng hóa và cam kết cung cấp giấy tờ chứng minh nguồn gốc xuất xứ (CO, CQ, tờ khai hải quan, Packing List, Bill of Lading hoặc tương đương) khi giao hàng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:52:33.795Z"}},"IB2300320688":{"u":"2026-11-03T09:10:17.22+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V Yeu cau ky thuat MFD 2023 17.11.23.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model/xuất xứ động cơ và đầu phát, bộ điều khiển, ATS, cáp, phạm vi lắp đặt; không nêu rõ công suất chính hay dự phòng (chỉ nêu 'công suất liên tục').","Mức tiêu thụ nhiên liệu '≤ 3.5 lít' không ghi đơn vị thời gian (ví dụ lít/giờ).","Dòng 'Vận hành' gồm nhiều ý trong một ô; trường quote chỉ trích một dòng (AVR), các ý còn lại: vận hành bằng khóa điện đề nổ, tự động kích từ, có đồng hồ hiển thị điện áp ra, có bộ sạc ắc quy kèm theo máy, ắc quy kín.","Mục 'Bảng thông số' và 'Tài liệu kèm theo' cũng gồm nhiều dòng; quote chỉ trích dòng đầu của ô."],"result":{"keyInfo":{"bidName":"Máy phát điện chạy xăng công suất 5,5KVA và 6,5 KVA","notifyNo":"IB2300320688","generatorCapacity":"42 máy 5,5 KVA và 27 máy 6,5 KVA (công suất liên tục, 100% tải); không nêu rõ dự phòng hay chính"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng và nhiên liệu","quote":"Trang bị 42 máy phát điện công suất 5,5 KVA và 27 máy phát điện công suất 6,5 KVA sử dụng nhiên liệu xăng","reference":"Chương V, mục 1.1","requirement":"42 máy phát điện công suất 5,5 KVA và 27 máy phát điện công suất 6,5 KVA, sử dụng nhiên liệu xăng"},{"item":"Chung - Tình trạng máy, CO/CQ","quote":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng","reference":"Chương V, mục 1.2, bảng I, dòng 1","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Chung - Năm sản xuất","quote":"2023 trở lại đây","reference":"Chương V, mục 1.2, bảng I, dòng 2","requirement":"Sản xuất từ năm 2023 trở lại đây"},{"item":"Chung - Nối đất","quote":"Phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đât; đảm bảo nối đất an toàn.","reference":"Chương V, mục 1.2, bảng I, dòng 3","requirement":"Phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; đảm bảo nối đất an toàn"},{"item":"Chung - Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT)","reference":"Chương V, mục 1.2, bảng I, dòng 4","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT)"},{"item":"Chung - Hệ thống làm mát (thông tin nhà sản xuất)","quote":"Yêu cầu nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)","reference":"Chương V, mục 1.2, bảng I, dòng 5","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát, tuân thủ TCVN 6627-6:2011"},{"item":"Chung - Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam và có khả năng hoạt động trong điều kiện nhiệt độ môi trường từ 0 đến 40oc và độ ẩm môi trường < 80%.","reference":"Chương V, mục 1.2, bảng I, dòng 6","requirement":"Phù hợp khí hậu Việt Nam, hoạt động được ở nhiệt độ môi trường từ 0 đến 40°C và độ ẩm môi trường < 80%"},{"item":"Chung - Ghi nhãn đầu nối","quote":"Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.","reference":"Chương V, mục 1.2, bảng I, dòng 7","requirement":"Ghi nhãn đầu nối phải nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được"},{"item":"Chung - Bảng thông số","quote":"Bảng thông số đặc trưng làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc và gồm tối thiểu các nội dung:","reference":"Chương V, mục 1.2, bảng I, dòng 8","requirement":"Bảng thông số làm bằng vật liệu đủ bền, lắp chắc chắn trên vỏ máy (hoặc in trực tiếp), dễ đọc, tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng máy phát"},{"item":"Chung - Tài liệu kèm theo","quote":"Tài liệu kỹ thuật (Tiếng Anh/tiếng việt)","reference":"Chương V, mục 1.2, bảng I, dòng 9","requirement":"Tài liệu kỹ thuật (tiếng Anh/tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Máy 5,5 KVA: Vận hành","quote":"Tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR;","reference":"Chương V, mục 1.2, bảng II, dòng 1","requirement":"Vận hành bằng khóa điện đề nổ; tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có đồng hồ hiển thị điện áp ra; có bộ sạc ắc quy kèm theo máy, ắc quy kín"},{"item":"Máy 5,5 KVA: Loại máy phát điện","quote":"Máy phát điện 1 pha, 2 dây","reference":"Chương V, mục 1.2, bảng II, dòng 2","requirement":"Máy phát điện 1 pha, 2 dây"},{"item":"Máy 5,5 KVA: Động cơ","quote":"Động cơ xăng, 4 kỳ","reference":"Chương V, mục 1.2, bảng II, dòng 3","requirement":"Động cơ xăng, 4 kỳ"},{"item":"Máy 5,5 KVA: Công suất liên tục (100% tải)","quote":"5.5 ± 0.5 KVA.","reference":"Chương V, mục 1.2, bảng II, dòng 4","requirement":"5.5 ± 0.5 KVA"},{"item":"Máy 5,5 KVA: Công suất tối đa","quote":"≥ 110%* Công suất liên tục","reference":"Chương V, mục 1.2, bảng II, dòng 5","requirement":"≥ 110% công suất liên tục"},{"item":"Máy 5,5 KVA: Hệ số công suất","quote":"Cos =1","reference":"Chương V, mục 1.2, bảng II, dòng 6","requirement":"Cos = 1"},{"item":"Máy 5,5 KVA: Điện áp ra","quote":"220VAC","reference":"Chương V, mục 1.2, bảng II, dòng 7","requirement":"220VAC"},{"item":"Máy 5,5 KVA: Dao động điện áp đầu ra","quote":"<±1%","reference":"Chương V, mục 1.2, bảng II, dòng 8","requirement":"< ±1%"},{"item":"Máy 5,5 KVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng II, dòng 9","requirement":"50 Hz"},{"item":"Máy 5,5 KVA: Tốc độ vòng quay","quote":"3.000 vòng/phút","reference":"Chương V, mục 1.2, bảng II, dòng 10","requirement":"3.000 vòng/phút"},{"item":"Máy 5,5 KVA: Độ ồn","quote":"≤ 75 dB(A)","reference":"Chương V, mục 1.2, bảng II, dòng 11","requirement":"≤ 75 dB(A) ở khoảng cách 7m, 75% tải"},{"item":"Máy 5,5 KVA: Nhiên liệu - mức tiêu thụ","quote":"Mức tiêu thụ nhiên liệu (100%) tải ≤ 3.5 lít.","reference":"Chương V, mục 1.2, bảng II, dòng 12","requirement":"Xăng; mức tiêu thụ nhiên liệu ở 100% tải ≤ 3.5 lít"},{"item":"Máy 5,5 KVA: Bình nhiên liệu","quote":"Bình nhiên liệu: Bằng thép, gắn liền với khung máy, dung tích bình nhiên liệu đảm bảo chạy tối thiểu 8h ở mức 100% tải.","reference":"Chương V, mục 1.2, bảng II, dòng 12","requirement":"Bằng thép, gắn liền với khung máy, dung tích đảm bảo chạy tối thiểu 8h ở mức 100% tải"},{"item":"Máy 5,5 KVA: Vỏ máy - chống rung, sơn","quote":"Máy có cơ chế chống rung. Khung máy sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới (độ ẩmvà nhiệt độ cao).","reference":"Chương V, mục 1.2, bảng II, dòng 13","requirement":"Có cơ chế chống rung; khung máy sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới (độ ẩm và nhiệt độ cao)"},{"item":"Máy 5,5 KVA: Vỏ máy - cấp bảo vệ","quote":"Cấp bảo vệ bằng vỏ ngoài nhờ thiết kế tích hợp: tối thiểu là IP21.","reference":"Chương V, mục 1.2, bảng II, dòng 13","requirement":"Cấp bảo vệ vỏ ngoài tối thiểu IP21"},{"item":"Máy 5,5 KVA: Cách điện","quote":"Tối thiểu cấp F","reference":"Chương V, mục 1.2, bảng II, dòng 14","requirement":"Tối thiểu cấp F"},{"item":"Máy 5,5 KVA: Hệ thống làm mát","quote":"Làm mát bằng khí","reference":"Chương V, mục 1.2, bảng II, dòng 15","requirement":"Làm mát bằng khí"},{"item":"Máy 6,5 KVA: Vận hành","quote":"Tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR;","reference":"Chương V, mục 1.2, bảng III, dòng 1","requirement":"Vận hành bằng khóa điện đề nổ; tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có đồng hồ hiển thị điện áp ra; có bộ sạc ắc quy kèm theo máy, ắc quy kín"},{"item":"Máy 6,5 KVA: Loại máy phát điện","quote":"Máy phát điện 1 pha, 2 dây","reference":"Chương V, mục 1.2, bảng III, dòng 2","requirement":"Máy phát điện 1 pha, 2 dây"},{"item":"Máy 6,5 KVA: Động cơ","quote":"Động cơ xăng, 4 kỳ","reference":"Chương V, mục 1.2, bảng III, dòng 3","requirement":"Động cơ xăng, 4 kỳ"},{"item":"Máy 6,5 KVA: Công suất liên tục (100% tải)","quote":"6,5KVA","reference":"Chương V, mục 1.2, bảng III, dòng 4","requirement":"6,5KVA"},{"item":"Máy 6,5 KVA: Công suất tối đa","quote":"≥ 110%* Công suất liên tục","reference":"Chương V, mục 1.2, bảng III, dòng 5","requirement":"≥ 110% công suất liên tục"},{"item":"Máy 6,5 KVA: Hệ số công suất","quote":"Cos =1","reference":"Chương V, mục 1.2, bảng III, dòng 6","requirement":"Cos = 1"},{"item":"Máy 6,5 KVA: Điện áp ra","quote":"220VAC","reference":"Chương V, mục 1.2, bảng III, dòng 7","requirement":"220VAC"},{"item":"Máy 6,5 KVA: Dao động điện áp đầu ra","quote":"<±1%","reference":"Chương V, mục 1.2, bảng III, dòng 8","requirement":"< ±1%"},{"item":"Máy 6,5 KVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng III, dòng 9","requirement":"50 Hz"},{"item":"Máy 6,5 KVA: Tốc độ vòng quay","quote":"3.000 vòng/phút","reference":"Chương V, mục 1.2, bảng III, dòng 10","requirement":"3.000 vòng/phút"},{"item":"Máy 6,5 KVA: Độ ồn","quote":"≤ 75 dB(A)","reference":"Chương V, mục 1.2, bảng III, dòng 11","requirement":"≤ 75 dB(A) ở khoảng cách 7m, 75% tải"},{"item":"Máy 6,5 KVA: Nhiên liệu - mức tiêu thụ","quote":"Mức tiêu thụ nhiên liệu (100%) tải ≤ 3.5 lít.","reference":"Chương V, mục 1.2, bảng III, dòng 12","requirement":"Xăng; mức tiêu thụ nhiên liệu ở 100% tải ≤ 3.5 lít"},{"item":"Máy 6,5 KVA: Bình nhiên liệu","quote":"Bình nhiên liệu: Bằng thép, gắn liền với khung máy, dung tích bình nhiên liệu đảm bảo chạy tối thiểu 8h ở mức 100% tải.","reference":"Chương V, mục 1.2, bảng III, dòng 12","requirement":"Bằng thép, gắn liền với khung máy, dung tích đảm bảo chạy tối thiểu 8h ở mức 100% tải"},{"item":"Máy 6,5 KVA: Vỏ máy - chống rung, sơn","quote":"Máy có cơ chế chống rung. Khung máy sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới (độ ẩmvà nhiệt độ cao).","reference":"Chương V, mục 1.2, bảng III, dòng 13","requirement":"Có cơ chế chống rung; khung máy sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới (độ ẩm và nhiệt độ cao)"},{"item":"Máy 6,5 KVA: Vỏ máy - cấp bảo vệ","quote":"Cấp bảo vệ bằng vỏ ngoài nhờ thiết kế tích hợp: tối thiểu là IP21.","reference":"Chương V, mục 1.2, bảng III, dòng 13","requirement":"Cấp bảo vệ vỏ ngoài tối thiểu IP21"},{"item":"Máy 6,5 KVA: Cách điện","quote":"Tối thiểu cấp F","reference":"Chương V, mục 1.2, bảng III, dòng 14","requirement":"Tối thiểu cấp F"},{"item":"Máy 6,5 KVA: Hệ thống làm mát","quote":"Làm mát bằng khí","reference":"Chương V, mục 1.2, bảng III, dòng 15","requirement":"Làm mát bằng khí"},{"item":"Chung - Bảo hành","quote":"Thời hạn bảo hành tối thiểu là 36 tháng được tính kể từ khi ký Biên bản nghiệm thu hàng hóa.","reference":"Chương V, mục 1.3","requirement":"Thời hạn bảo hành tối thiểu 36 tháng kể từ khi ký Biên bản nghiệm thu hàng hóa"},{"item":"Chung - Bảo hành \"một đổi một\"","quote":"Trong vòng 12 tháng kể từ ngày ký biên bản nghiệm thu nếu máy phát điện bị hỏng do lỗi của nhà sản xuất quá 1 lần (bất kỳ lỗi nào) thì Bên bán phải thực hiện bảo hành “một đổi một” (một thiết bị hư hỏng đổi một thiết bị mới tốt cùng loại).","reference":"Chương V, mục 1.3","requirement":"Trong 12 tháng kể từ ngày ký biên bản nghiệm thu, nếu máy hỏng do lỗi nhà sản xuất quá 1 lần thì bảo hành \"một đổi một\" (đổi thiết bị mới tốt cùng loại)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:10:16.559Z"}},"IB2300321317":{"u":"2026-11-03T18:56:43.738+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V Yeu cau ve ky thuat.rar), chưa phân tích cả HSMT.","Bản vẽ thiết kế (BV thiet ke MPD TTr HKH) là bản quét/CAD, chỉ đọc được ghi chú đặt máy trên bệ có sẵn; không đọc được thông số kỹ thuật khác từ bản vẽ.","Văn bản không nêu hãng, model, xuất xứ động cơ và đầu phát; không nêu cáp, ATS; chỉ yêu cầu nhà thầu cung cấp mã hiệu AVR, ắc quy, bộ nạp.","Nhiều ô bảng bị ngắt dòng khi trích; các trích dẫn để null là do không có đoạn liền mạch."],"result":{"keyInfo":{"bidName":"14-2023-Codien-Cung cấp, lắp đặt vật tư, thiết bị máy phát điện công suất liên tục 2.400kW cho Tổng trạm Hòa Khánh","notifyNo":"IB2300321317","generatorCapacity":"2 x 2.400 kW / 3000 kVA công suất liên tục (DCP)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Số lượng","quote":"Cung cấp 02 hệ thống máy phát điện công suất liên tục","reference":"Chương V, Mục 1, điều 1","requirement":"Cung cấp 02 hệ thống máy phát điện công suất liên tục 2.400kW"},{"item":"Máy 2400 kW/3000 kVA: Tình trạng máy","quote":"Mới 100%","reference":"Phụ lục 1, mục I.1","requirement":"Mới 100%"},{"item":"Máy 2400 kW/3000 kVA: Chủng loại máy","quote":null,"reference":"Phụ lục 1, mục I.2","requirement":"Máy phát điện xoay chiều, ba pha, bốn cực"},{"item":"Máy 2400 kW/3000 kVA: Điện áp danh định","quote":"220/380V hoặc 230/400V","reference":"Phụ lục 1, mục I.3","requirement":"220/380V hoặc 230/400V"},{"item":"Máy 2400 kW/3000 kVA: Tần số danh định","quote":"50Hz","reference":"Phụ lục 1, mục I.4","requirement":"50Hz"},{"item":"Máy 2400 kW/3000 kVA: Công suất đầu ra ứng dụng trung tâm dữ liệu (DCP)","quote":"2400/3000","reference":"Phụ lục 1, mục I.5","requirement":"≥ 2400/3000 (kW/kVA); catalogue phải thể hiện rõ máy có ứng dụng cho Data center với mức công suất đáp ứng yêu cầu; theo tiêu chuẩn Uptime Tier III và IV, thời gian hoạt động không giới hạn"},{"item":"Máy 2400 kW/3000 kVA: Công suất đầu ra ở 40 độ C","quote":"≥ 2.400 kW","reference":"Phụ lục 1, mục I.6","requirement":"≥ 2.400 kW tại độ cao ≤100m, độ ẩm 30%"},{"item":"Máy 2400 kW/3000 kVA: Khả năng đóng tải 1 cấp","quote":"100% công suất DCP","reference":"Phụ lục 1, mục I.7","requirement":"Sau khi khởi động thành công 10s, đóng tải 1 cấp ≥ 100% công suất DCP"},{"item":"Máy 2400 kW/3000 kVA: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 1, mục I.8","requirement":"THD ≤ 5%"},{"item":"Máy 2400 kW/3000 kVA: Đầu phát - Công suất định mức","quote":"≥ 3000 kVA","reference":"Phụ lục 1, mục II.1","requirement":"≥ 3000 kVA"},{"item":"Máy 2400 kW/3000 kVA: Đầu phát - Số pha, số cực","quote":"03 pha 4 cực","reference":"Phụ lục 1, mục II.3","requirement":"03 pha 4 cực"},{"item":"Máy 2400 kW/3000 kVA: Đầu phát - Điện áp, tần số","quote":"220/380V hoặc 230/400V","reference":"Phụ lục 1, mục II.2, II.4","requirement":"220/380V hoặc 230/400V; 50Hz"},{"item":"Máy 2400 kW/3000 kVA: Đầu phát - Hệ số công suất","quote":"≥ 0,8","reference":"Phụ lục 1, mục II.5","requirement":"≥ 0,8"},{"item":"Máy 2400 kW/3000 kVA: Đầu phát - Kích từ","quote":"Tự kích từ, không chổi than","reference":"Phụ lục 1, mục II.6","requirement":"Tự kích từ, không chổi than"},{"item":"Máy 2400 kW/3000 kVA: Đầu phát - Bộ điều chỉnh điện áp tự động (AVR)","quote":"thông tin chi tiết mã hiệu bộ","reference":"Phụ lục 1, mục II.7","requirement":"Nhà thầu cung cấp đầy đủ thông tin chi tiết mã hiệu bộ AVR"},{"item":"Máy 2400 kW/3000 kVA: Đầu phát - Độ chính xác điện áp","quote":"giá trị điện áp thuộc dải điện áp định mức ± 1%","reference":"Phụ lục 1, mục II.8","requirement":"Khi tải thay đổi từ không tải đến tải định mức, trong vòng 30 giây sau đó điện áp thuộc dải điện áp định mức ± 1%"},{"item":"Máy 2400 kW/3000 kVA: Đầu phát - Cấp cách điện cuộn dây","quote":"Từ cấp H trở lên","reference":"Phụ lục 1, mục II.9","requirement":"Từ cấp H trở lên"},{"item":"Máy 2400 kW/3000 kVA: Đầu phát - Cấp bảo vệ","quote":"≥ IP23","reference":"Phụ lục 1, mục II.10","requirement":"≥ IP23"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Chủng loại","quote":"Động cơ diesel, 4 kỳ","reference":"Phụ lục 1, mục III.1","requirement":"Động cơ diesel, 4 kỳ"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Số xi lanh, kiểu bố trí, tổng dung tích xilanh","quote":null,"reference":"Phụ lục 1, mục III.2","requirement":"Nhà thầu cung cấp đầy đủ thông tin chi tiết"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Tỷ số nén","quote":"≥ 15,5:1","reference":"Phụ lục 1, mục III.3","requirement":"≥ 15,5:1"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Nhiên liệu sử dụng","quote":"Dầu diesel theo tiêu chuẩn Việt","reference":"Phụ lục 1, mục III.4","requirement":"Dầu diesel theo tiêu chuẩn Việt Nam"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Tốc độ danh định","quote":"1.500 RPM","reference":"Phụ lục 1, mục III.5","requirement":"1.500 RPM"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Dung tích dầu bôi trơn, nước làm mát","quote":null,"reference":"Phụ lục 1, mục III.6, III.7","requirement":"Nhà thầu cung cấp đầy đủ thông tin (dung tích dầu bôi trơn bao gồm lọc dầu và không gồm lọc dầu; dung tích nước làm mát)"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Công suất tối đa (Standby Power)","quote":"≥ 2590 kW (3472HP)","reference":"Phụ lục 1, mục III.8","requirement":"≥ 2590 kW (3472HP)"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Hệ thống nạp khí","quote":"Có hỗ trợ Turbo tăng áp và làm","reference":"Phụ lục 1, mục III.9","requirement":"Có hỗ trợ Turbo tăng áp và làm mát khí nạp"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Bơm chuyển tiếp nhiên liệu","quote":null,"reference":"Phụ lục 1, mục III.10","requirement":"Sử dụng bơm cơ hoặc bơm điện chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Hệ thống phun nhiên liệu","quote":"Common-Rail","reference":"Phụ lục 1, mục III.11","requirement":"Nhà thầu cung cấp đầy đủ thông tin chi tiết: áp dụng hay không áp dụng công nghệ Common-Rail"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Tiêu thụ nhiên liệu","quote":"≤ 613 l/h (tại 2400kW với dầu","reference":"Phụ lục 1, mục III.12, III.13","requirement":"≤ 613 l/h tại 2400kW với dầu diesel tỷ trọng 840 kg/m3 (đánh giá theo công thức quy đổi (*)); nhà thầu cung cấp bảng tiêu thụ nhiên liệu ở tải 25%, 50%, 75% công suất DCP"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Hệ thống lọc","quote":null,"reference":"Phụ lục 1, mục III.14","requirement":"Có bộ lọc khí, bộ lọc nhiên liệu (có lọc tách nước), bộ lọc dầu bôi trơn có thể thay thế"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Hệ thống khởi động","quote":"Bằng động cơ điện sử dụng","reference":"Phụ lục 1, mục III.15","requirement":"Bằng động cơ điện dùng nguồn DC 24V; ắc quy khởi động cố định hoàn toàn bên trong máy, gồm đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối)"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Hệ thống làm mát","quote":"Làm mát bằng nước pha dung","reference":"Phụ lục 1, mục III.16","requirement":"Làm mát bằng nước pha dung dịch; nhà thầu nêu rõ thông tin về giải pháp làm mát"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Điều tốc","quote":"Điều tốc điện tử (Electronic governor)","reference":"Phụ lục 1, mục III.17","requirement":"Điều tốc điện tử (Electronic governor)"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Độ chính xác tần số","quote":"giá trị tần số thuộc dải tần số định mức ± 1%","reference":"Phụ lục 1, mục III.18","requirement":"Khi tải thay đổi từ không tải đến tải định mức 2400kW, trong vòng 30 giây sau đó tần số thuộc dải tần số định mức ± 1%"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Tiêu chuẩn khí thải","quote":"QCVN 19:2009/BTNMT","reference":"Chương V, Mục 1, điều 2.2; Phụ lục 1, mục III.19","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương; cung cấp test report của hãng hoặc chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Sấy động cơ","quote":"Có sấy nước làm mát","reference":"Phụ lục 1, mục III.20","requirement":"Có sấy nước làm mát"},{"item":"Máy 2400 kW/3000 kVA: Động cơ - Điều kiện nhiệt độ môi trường thấp","quote":"< 5oC","reference":"Phụ lục 1, mục III.21","requirement":"Cung cấp giải pháp đảm bảo hoạt động của tổ máy trong điều kiện nhiệt độ môi trường < 5oC mà không làm thay đổi kết cấu tổ máy"},{"item":"Máy 2400 kW/3000 kVA: Tủ điều khiển - Chủng loại","quote":"Điều khiển điện tử, vi xử lý kỹ","reference":"Phụ lục 1, mục V.1","requirement":"Điều khiển điện tử, vi xử lý kỹ thuật số"},{"item":"Máy 2400 kW/3000 kVA: Tủ điều khiển - Cấp bảo vệ và môi trường hoạt động","quote":"≥ IP54 (đi kèm phụ kiện)","reference":"Phụ lục 1, mục V.2, V.3","requirement":"Cấp bảo vệ bảng điều khiển ≥ IP54 (đi kèm phụ kiện); nhiệt độ hoạt động 0oC đến +55°C"},{"item":"Máy 2400 kW/3000 kVA: Tủ điều khiển - Chức năng điều khiển","quote":"OFF/MANUAL/AUTO","reference":"Phụ lục 1, mục V.4","requirement":"Có công tắc/phím bấm chọn chế độ OFF/MANUAL/AUTO trên màn hình điều khiển; có công tắc dừng máy khẩn cấp; có thể cài đặt điện áp, tần số đầu ra"},{"item":"Máy 2400 kW/3000 kVA: Tủ điều khiển - Hiển thị","quote":"Sai số cho phép 5%","reference":"Phụ lục 1, mục V.5","requirement":"Hiển thị điện áp, tần số, dòng điện, hệ số công suất, tốc độ động cơ, điện áp ắc quy, điện áp nạp ắc quy, phụ tải đang hoạt động, số giờ vận hành, mức nhiên liệu, áp suất dầu bôi trơn, nhiệt độ nước làm mát; sai số cho phép 5%"},{"item":"Máy 2400 kW/3000 kVA: Tủ điều khiển - Cảnh báo bảo vệ","quote":null,"reference":"Phụ lục 1, mục V.6","requirement":"Quá tải, quá dòng, không cân đối các pha, điện áp cao/thấp, tần số cao/thấp, ngắn mạch, nhiệt độ nước làm mát cao, áp suất dầu bôi trơn thấp, điện áp ắc quy thấp/bộ sạc hỏng, dừng khẩn cấp"},{"item":"Máy 2400 kW/3000 kVA: Tủ điều khiển - Lưu sự kiện","quote":"tối thiểu 100 sự","reference":"Phụ lục 1, mục V.7","requirement":"Lưu lại các sự kiện xảy ra, tối thiểu 100 sự kiện"},{"item":"Máy 2400 kW/3000 kVA: Tủ điều khiển - Giao diện và truyền thông","quote":"Modbus","reference":"Phụ lục 1, mục V.8, V.9","requirement":"Có giao diện kết nối với máy tính để kiểm tra trạng thái qua phần mềm và cáp kết nối; chuẩn truyền thông Modbus RS485 (cung cấp cấu hình modbus và địa chỉ thanh ghi của bộ điều khiển)"},{"item":"Máy 2400 kW/3000 kVA: Tủ điều khiển - Hòa đồng bộ","quote":"cho phép hòa đồng bộ tối thiểu","reference":"Phụ lục 1, mục V.10","requirement":"Tính năng hòa đồng bộ tích hợp sẵn trên bảng điều khiển, cho phép hòa đồng bộ tối thiểu 4 máy"},{"item":"Máy 2400 kW/3000 kVA: Phụ kiện - Vỏ cách âm","quote":"<85dB (ở 75% công suất DCP","reference":"Phụ lục 1, mục VI.1","requirement":"Có bản vẽ thiết kế sơ bộ; vỏ ngoài bằng thép dày ≥ 2mm, sơn tĩnh điện chống ăn mòn và gỉ sét; hoạt động ngoài trời, không mái che, cấp bảo vệ vỏ máy ≥ IP23; độ ồn <85dB (ở 75% công suất DCP yêu cầu, đo tại khoảng cách 1m); mức chấp nhận được độ ồn ≤ 87dB; nhà thầu cung cấp kích thước, thuyết minh, bản vẽ thiết kế vỏ chống ồn"},{"item":"Máy 2400 kW/3000 kVA: Phụ kiện - Bồn chứa nhiên liệu","quote":"Dung tích ≥7000 lít","reference":"Phụ lục 1, mục VI.2","requirement":"Dung tích ≥7000 lít (theo thiết kế); hiển thị mức nhiên liệu theo mức chia vạch (mỗi bước 100 lít), có sensor kết nối bộ điều khiển; cung cấp bản vẽ thiết kế bồn dầu"},{"item":"Máy 2400 kW/3000 kVA: Phụ kiện - Ắc quy đề và bộ nạp bù","quote":"tự ngắt khi ắc quy đầy","reference":"Phụ lục 1, mục VI.3, VI.4","requirement":"Ắc quy khởi động theo quy định của hãng, có mã hiệu, xuất xứ, điện áp, dung lượng, kèm theo máy; bộ nạp bù ắc quy bằng điện lưới có hãng, mã hiệu, xuất xứ, kèm theo máy, có chế độ tự ngắt khi ắc quy đầy"},{"item":"Máy 2400 kW/3000 kVA: Phụ kiện - Bộ giảm chấn","quote":"lò xo; cao su hoặc các","reference":"Phụ lục 1, mục VI.5","requirement":"Cấu tạo từ lò xo, cao su hoặc các vật liệu tương đương"},{"item":"Máy 2400 kW/3000 kVA: Phụ kiện - Hệ thống khí xả","quote":"cách nhiệt bằng bông thủy tỉnh, vải thủy tinh, ốp inox ngoài","reference":"Phụ lục 1, mục VI.6","requirement":"Ống xả được bọc cách nhiệt bằng bông thủy tinh, vải thủy tinh, ốp inox ngoài"},{"item":"Máy 2400 kW/3000 kVA: Phụ kiện - Vật tư bảo dưỡng dự phòng","quote":"để dự phòng thay thế cho 1","reference":"Phụ lục 1, mục VI.7","requirement":"Kèm theo bộ đầy đủ lọc gió, lọc dầu bôi trơn, lọc nhiên liệu để dự phòng thay thế cho 1 lần bảo dưỡng máy"},{"item":"Máy 2400 kW/3000 kVA: Chứng chỉ","quote":"ISO 9001","reference":"Phụ lục 1, mục VII.1-4","requirement":"ISO 9001 của nhà sản xuất; CO, CQ (cam kết cung cấp theo hàng hóa); thư xác nhận của đại diện kỹ thuật hãng có đóng dấu công bố công suất liên tục ứng dụng trung tâm dữ liệu đáp ứng Tier III/IV của Uptime; thư xác nhận hoặc test report của Uptime (hoặc cam kết cung cấp khi giao hàng)"},{"item":"Tài liệu kỹ thuật","quote":"Hướng dẫn lắp đặt, vận hành, bảo trì máy phát điện.","reference":"Chương V, Mục 1, điều 2.2","requirement":"Cung cấp hướng dẫn lắp đặt, vận hành, bảo trì; danh mục hàng hóa chi tiết có xuất xứ từng thành phần (BOM); bảng lịch trình bảo dưỡng theo giờ vận hành và theo thời gian định kỳ"},{"item":"Phạm vi lắp đặt","quote":"Hoàn thành lắp đặt hàng hóa (bao gồm cả phụ kiện lắp đặt liên quan) theo thiết kế","reference":"Chương V, Mục 1, điều 4","requirement":"Khảo sát hiện trường, hoàn thiện bản vẽ shop drawing; hoàn thành lắp đặt hàng hóa (gồm phụ kiện lắp đặt liên quan) theo thiết kế được phê duyệt; đo kiểm thông số kỹ thuật khi nghiệm thu; hướng dẫn vận hành cho nhân sự Chủ đầu tư"},{"item":"Bảo hành","quote":"Thời gian bảo hành: Tối thiểu 02 năm hoặc 1000 giờ vận hành (tùy điều kiện nào","reference":"Chương V, Mục 1, điều 3.3.a","requirement":"Tối thiểu 02 năm hoặc 1000 giờ vận hành (tùy điều kiện nào đến trước) cho toàn bộ hàng hóa, tính từ ngày phát hành Chứng nhận nghiệm thu kỹ thuật (TAC), tại địa điểm lắp đặt"},{"item":"Vị trí lắp đặt","quote":"Máy phát điện được đặt trên bệ có sẵn","reference":"Bản vẽ thiết kế, ghi chú","requirement":"Máy phát điện được đặt trên bệ có sẵn (theo bản vẽ thiết kế)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:56:42.567Z"}},"IB2300321444":{"u":"2026-11-03T09:02:41.9+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Chương V không nêu động cơ (hãng, model, xuất xứ, số xy lanh, vòng tua, mức tiêu thụ nhiên liệu, khí thải), đầu phát, AVR, bộ điều khiển, điện áp/tần số/số pha của máy phát, độ ồn, thùng nhiên liệu, CO/CQ riêng cho máy phát hay tiêu chuẩn riêng cho máy phát.","Văn bản chỉ ghi '250kVA (liên tục)' ở mục I.2.3 và Bảng 2; chỗ khác ghi 'công suất dự phòng', nên không có công suất prime/standby tách bạch.","Yêu cầu năm sản xuất, mới 100%, xuất xứ và bảo hành là yêu cầu chung cho thiết bị của gói thầu, không riêng máy phát điện.","Bảng 2 bị vỡ định dạng khi trích từ PDF; một số dòng của tủ ATS (MCCB 250A trở xuống, biến dòng, đồng hồ) được tổng hợp từ nhiều dòng, nhưng trích dẫn chỉ lấy một dòng nguyên văn."],"result":{"keyInfo":{"bidName":"Gói thầu số 05: Thi công xây lắp Kho lưu trữ chuyên dụng tỉnh Thái Bình (gồm: phần xây dựng, hệ thống phòng cháy chữa cháy, trạm biến áp và máy phát điện dự phòng)","notifyNo":"IB2300321444","generatorCapacity":"250 kVA liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250 kVA: Số lượng và công suất","quote":"Lắp đặt 01 máy phát điện dự phòng công suất dự phòng công suất 250kVA","reference":"Chương V, mục I.2.3 (Máy phát điện dự phòng)","requirement":"Lắp đặt 01 máy phát điện dự phòng công suất 250 kVA (liên tục), cấp điện cho các phụ tải ưu tiên của công trình."},{"item":"Máy phát điện 250 kVA: Kiểu vỏ","quote":"có vỏ hợp bộ cách âm đặt ngoài trời.","reference":"Chương V, mục I.2.3 (Máy phát điện dự phòng)","requirement":"Loại có vỏ hợp bộ cách âm, đặt ngoài trời."},{"item":"Máy phát điện 250 kVA: Danh mục thiết bị cung cấp","quote":"Máy phát điện 250kva, liên tục, loại có vỏ","reference":"Chương V, mục III.2.b, Bảng 2, mục III (Máy phát điện dự phòng)","requirement":"Máy phát điện 250 kVA, liên tục, loại có vỏ hợp bộ: 1 cái."},{"item":"Máy phát điện 250 kVA: Tiêu âm ống khói","quote":"Tiêu âm ống khói: 1 cái","reference":"Chương V, mục III.2.b, Bảng 2, mục III","requirement":"01 cái tiêu âm ống khói."},{"item":"Máy phát điện 250 kVA: Ống xả khói","quote":"Ống xả khói, thép đen D100: 5m","reference":"Chương V, mục III.2.b, Bảng 2, mục III","requirement":"Ống xả khói thép đen D100, dài 5 m."},{"item":"Máy phát điện 250 kVA: Bệ máy","quote":"DxRxC=3800x1500x300mm: 1 cái","reference":"Chương V, mục III.2.b, Bảng 2, mục III","requirement":"Bệ máy bê tông kích thước DxRxC = 3800x1500x300mm, 01 cái."},{"item":"Máy phát điện 250 kVA: Chuyển đổi nguồn","quote":"chuyển đổi nguồn tự động (ATS).","reference":"Chương V, mục I.2.3 (Máy phát điện dự phòng)","requirement":"Đóng cắt liên lạc giữa máy biến áp và máy phát điện dự phòng bằng tủ chuyển đổi nguồn tự động (ATS)."},{"item":"Tủ ATS: Vỏ tủ","quote":"Tủ điện vỏ tôn dày 1.5mm, 2 lớp cánh,","reference":"Chương V, mục III.2.b, Bảng 2, mục II.2","requirement":"Tủ điện vỏ tôn dày 1.5mm, 2 lớp cánh."},{"item":"Tủ ATS: Kích thước, sơn, cấp bảo vệ","quote":"kích thước 800x600x350mm, sơn tĩnh điện,","reference":"Chương V, mục III.2.b, Bảng 2, mục II.2","requirement":"Kích thước 800x600x350mm, sơn tĩnh điện, IP54, số lượng 1 tủ."},{"item":"Tủ ATS: Bộ chuyển nguồn ATS","quote":"ATS-4P-400A, Icu=36kA: 1 cái;","reference":"Chương V, mục III.2.b, Bảng 2, mục II.2","requirement":"ATS-4P-400A, Icu=36kA: 1 cái."},{"item":"Tủ ATS: MCCB tổng 400A","quote":"MCCB-3P-400A, Icu=36kA (tích hợp cuộn","reference":"Chương V, mục III.2.b, Bảng 2, mục II.2","requirement":"MCCB-3P-400A, Icu=36kA, tích hợp cuộn shuntrip: 1 cái."},{"item":"Tủ ATS: MCCB nhánh","quote":"MCCB-3P-250A, Icu=25kA : 1 cái;","reference":"Chương V, mục III.2.b, Bảng 2, mục II.2","requirement":"MCCB-3P-250A Icu=25kA, MCCB-3P-125A Icu=25kA, MCCB-3P-80A Icu=25kA, MCCB-3P-25A Icu=25kA (mỗi loại 1 cái); MCB-2P-16A Icu=6kA: 1 cái."},{"item":"Tủ ATS: Biến dòng, đồng hồ đo","quote":"Biến dòng 400/5a, cấp chính xác 0.5: 6 cái;","reference":"Chương V, mục III.2.b, Bảng 2, mục II.2","requirement":"Biến dòng 400/5A cấp chính xác 0.5: 6 cái; ampe kế 0-400A: 6 cái; vôn kế 0-500V kèm chuyển mạch: 2 cái."},{"item":"Tủ ATS: Cầu chì, đèn báo pha, thanh cái, bệ tủ","quote":"- Thanh cái đồng (30x4)mm: 3 m;","reference":"Chương V, mục III.2.b, Bảng 2, mục II.2","requirement":"Cầu chì hạ thế 220V-2A: 6 cái; đèn tín hiệu báo pha 220V/2A: 6 cái; thanh cái đồng (30x4)mm: 3 m; phụ kiện: 1 gói; bệ tủ điện xây gạch DxRxC = 650x400x500mm: 1 bệ."},{"item":"Tụ bù hạ thế (đi kèm trạm/máy phát)","quote":"Lắp đặt 01 tủ tụ bù hạ thế tự động 120kVAr.","reference":"Chương V, mục I.2.3 (Máy phát điện dự phòng)","requirement":"Lắp đặt 01 tủ tụ bù hạ thế tự động 120kVAr."},{"item":"Thiết bị cung cấp lắp đặt (gồm máy phát điện): Năm sản xuất, tình trạng, xuất xứ","quote":"có xuất xứ rõ ràng, sản xuất từ năm 2022 trở về sau, mới 100% chưa qua sử dụng và","reference":"Chương V, mục III.2.b","requirement":"Thiết bị có xuất xứ rõ ràng, sản xuất từ năm 2022 trở về sau, mới 100% chưa qua sử dụng, đáp ứng thông số kỹ thuật theo hồ sơ thiết kế."},{"item":"Thiết bị cung cấp lắp đặt (gồm máy phát điện): Bảo hành","quote":"nhà sản xuất nhưng tối thiểu là 12 tháng.","reference":"Chương V, mục III.15.1","requirement":"Bảo hành thiết bị theo quy định của nhà sản xuất nhưng tối thiểu là 12 tháng."},{"item":"Lắp đặt điện (gồm máy phát điện, ATS): Tiêu chuẩn","quote":"Lắp đặt điện phải tuân theo tiêu chuẩn TCVN 9206:2012 và theo các yêu","reference":"Chương V, mục III.11","requirement":"Lắp đặt điện tuân theo tiêu chuẩn TCVN 9206:2012 và các yêu cầu của thiết kế công trình."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:02:41.291Z"}},"IB2300322971":{"u":"2026-11-04T01:06:39.218+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Tieu chuan ky thuat.pdf, Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số riêng của tổ máy phát điện: không có hãng, mã hiệu, xuất xứ, động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm và độ ồn, bình nhiên liệu, tiêu hao nhiên liệu, khí thải hay tiêu chuẩn áp dụng. Các bảng f.1 đến f.6 chỉ là thông số tủ trung thế, máy biến áp 750kVA, cáp ngầm và tủ hạ thế, không có bảng cho máy phát.","Văn bản không nêu chế độ công suất (liên tục hay dự phòng) của máy phát 250kVA.","Chương V ghi E-HSMT có kèm bản vẽ (Mục 2) nhưng bản vẽ không có trong văn bản, nên thông số máy phát theo thiết kế được duyệt chưa đọc được.","Năm sản xuất (từ 2022) và yêu cầu mới 100% nằm trong tiêu chuẩn đánh giá (Mục 3) của Chương V, áp dụng chung cho thiết bị cung cấp, không riêng cho máy phát.","Các thông số máy biến áp, tủ trung thế, đèn chiếu sáng và cáp trung thế không liên quan đến máy phát nên không liệt kê."],"result":{"keyInfo":{"bidName":"HH-01: Xây dựng, lắp đặt máy biến áp, máy phát điện","notifyNo":"IB2300322971","generatorCapacity":"250 kVA (01 máy; văn bản không nêu chế độ liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250 kVA: Công suất, số lượng, vị trí đặt","quote":"f. Máy phát điện: Lắp mới 01 máy phát điện có công suất 250kVA. Đặt ngoài trời","reference":"Chương V, Mục 1, B.I.2.1 điểm f","requirement":"Lắp mới 01 máy phát điện công suất 250kVA, đặt ngoài trời."},{"item":"Máy phát điện 250 kVA: Phạm vi cung cấp, lắp đặt","quote":"Cung cấp, lắp đặt Trạm biến áp 750kVA, máy phát điện 250kVA, hệ thống điện mạng ngoài theo đúng thiết kế\nđược duyệt.","reference":"Chương V, Mục 1, B.I.1","requirement":"Cung cấp, lắp đặt máy phát điện 250kVA cùng trạm biến áp 750kVA và hệ thống điện mạng ngoài, theo đúng thiết kế được duyệt."},{"item":"Máy phát điện 250 kVA: Nhà đặt máy","quote":"Nhà 01 tầng, diện tích sàn xây dựng 40m2; gồm 03 gian","reference":"Chương V, Mục 1, B.I.1","requirement":"Xây dựng Nhà trạm biến áp + máy phát điện, 01 tầng, diện tích sàn 40m2, gồm 03 gian."},{"item":"Tủ ATS đi kèm máy phát 250 kVA","quote":"Lắp mới 01 tủ ATS 600V- 400A. Tủ ATS được đặt trên giá đỡ tủ bằng thép mạ kẽm nhúng nóng.","reference":"Chương V, Mục 1, B.I.2.1 điểm b (Buồng hạ thế TBA nhà công vụ)","requirement":"Lắp mới 01 tủ ATS 600V-400A, đặt trên giá đỡ tủ bằng thép mạ kẽm nhúng nóng."},{"item":"Máy phát 250 kVA: Cáp từ máy phát sang tủ ATS","quote":"cáp từ máy phát điện sang tủ ATS dùng loại cáp ngầm 0.6KV Cu/XLPE/PVC/DSTA/PVC 4x240mm2.","reference":"Chương V, Mục 1, B.I.2.1 điểm b","requirement":"Cáp từ máy phát điện sang tủ ATS (và từ tủ điện hạ thế sang tủ ATS) dùng cáp ngầm 0.6KV Cu/XLPE/PVC/DSTA/PVC 4x240mm2."},{"item":"Tủ hạ thế: ATM nhánh cấp cho tủ ATS","quote":"01 ATM nhánh 400A-600V đấu cho tủ ATS","reference":"Chương V, Mục 1, B.I.2.1 điểm b (Ngăn đóng cắt)","requirement":"01 ATM nhánh 400A-600V đấu cho tủ ATS."},{"item":"Cáp từ tủ ATS đến tủ điện ưu tiên","quote":"Kéo rải 02 lộ xuất tuyến hạ thế Cu/XLPE/PVC/DSTA/PVC 4x150mm2 sau aptomat nhánh của Tủ ATS\nđến tủ điện ưu tiên đặt tại phòng kỹ thuật của tòa nhà với tổng chiều dài 45m/1 lộ.","reference":"Chương V, Mục 1, B.I.2.1 điểm d.2","requirement":"Kéo rải 02 lộ cáp hạ thế Cu/XLPE/PVC/DSTA/PVC 4x150mm2 sau aptomat nhánh của tủ ATS đến tủ điện ưu tiên đặt tại phòng kỹ thuật của tòa nhà, tổng chiều dài 45m/lộ."},{"item":"Thiết bị cung cấp (gồm máy phát điện): Tình trạng và năm sản xuất","quote":"Có cam kết các thiết cung cấp mới 100% và được sản xuất từ năm 2022 trở lại đây;","reference":"Chương V, Mục 3, tiêu chuẩn 7.2 (Bảo hành thiết bị)","requirement":"Cam kết thiết bị cung cấp mới 100% và sản xuất từ năm 2022 trở lại đây."},{"item":"Thiết bị nhập khẩu (gồm máy phát điện): CO","quote":"Chứng chỉ xuất xứ hàng hóa (CO)","reference":"Chương V, Mục 1, B.II.b","requirement":"Hàng hóa nhập khẩu phải có chứng chỉ xuất xứ (CO), gửi kèm bản sao chứng thực trước khi lắp đặt."},{"item":"Thiết bị nhập khẩu (gồm máy phát điện): CQ","quote":"Chứng chỉ chất lượng (CQ)","reference":"Chương V, Mục 1, B.II.b","requirement":"Hàng hóa nhập khẩu phải có chứng chỉ chất lượng (CQ). Hàng sản xuất trong nước phải có chứng nhận xuất xưởng và chứng nhận chất lượng."},{"item":"Bảo hành thiết bị, công trình","quote":"Tối thiểu 12 tháng, kể từ ngày ký biên bản nghiệm thu đưa vào sử dụng","reference":"Chương V, Mục 1, B.IV; Mục 3, tiêu chuẩn 7.1 và 7.2","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu đưa vào sử dụng. Thiết bị có bảo hành của nhà sản xuất dài hơn 12 tháng thì cam kết theo nhà sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T01:06:38.450Z"}},"IB2300324220":{"u":"2026-11-03T09:13:47.206+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Mục 3-Yeu cau ky thuat.pdf, Phần 2-Yeu cau ky thuat cu the.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ, số xi lanh, tốc độ vòng quay hay tiêu chuẩn khí thải của động cơ; cũng không nêu hãng, model, xuất xứ của đầu phát.","Văn bản không nêu mức độ ồn theo tiêu chuẩn cụ thể, dây cáp, phạm vi lắp đặt hay tiêu chuẩn áp dụng cụ thể cho máy phát điện (chỉ nêu chung \"tiêu chuẩn ghi trong yêu cầu kỹ thuật\").","Thông số kỹ thuật của tủ ATS 250A trong bảng bị cắt giữa các trang, chỉ đọc được thông tin về vỏ tủ (\"sơn tĩnh điện\"); các thông số khác của tủ ATS (nếu có) không có trong văn bản.","Mục bảo hành ghi \"2.000 chạy máy\", không rõ đơn vị (giờ) nên giữ nguyên như văn bản.","Mục 3 (Tiêu chuẩn đánh giá về kỹ thuật) chủ yếu là tiêu chí đạt/không đạt về tiến độ, bảo hành, uy tín nhà thầu nên không đưa vào danh sách thông số."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2300324220","generatorCapacity":"1 máy: công suất liên tục 125/100 (KVA/KW); công suất dự phòng 145/116 KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng","quote":"Máy phát điện | 1 | Chiếc","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"01 chiếc máy phát điện"},{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục: 125/100 (KVA/KW)","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"125/100 (KVA/KW)"},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: 145/116 KVA","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"145/116 KVA"},{"item":"Máy phát điện: Tần số","quote":"Tần số 50 Hz","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"50 Hz"},{"item":"Máy phát điện: Điện thế","quote":"Điện thế: 230/400 V","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"230/400 V"},{"item":"Máy phát điện: Dòng điện","quote":"Dòng điện: 180,43 A","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"180,43 A"},{"item":"Máy phát điện: Cổng kết nối ATS","quote":"Cổng kết nối ATS: Có","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"Có cổng kết nối ATS"},{"item":"Máy phát điện: Ắc quy","quote":"Ắc quy: 60*2 Ah","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"60*2 Ah"},{"item":"Máy phát điện: Bình nhiên liệu","quote":"Bình nhiên liệu: 260L","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"260 L"},{"item":"Máy phát điện: Dung tích nước làm mát","quote":"Dung tích nước làm mát: 31,8L","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"31,8 L"},{"item":"Máy phát điện: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu: 28,7 L/h","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"28,7 L/h"},{"item":"Máy phát điện: Thời gian chạy liên tục","quote":"Thời gian chạy liên tục: 10 giờ","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"10 giờ"},{"item":"Máy phát điện: Độ ồn","quote":"Độ ồn cách 7m: 72 dBA","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"72 dBA ở khoảng cách 7 m"},{"item":"Máy phát điện: Bộ điều khiển","quote":"COMAP iL-NT MRS 10","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"Sử dụng bảng điều khiển chất lượng cao COMAP iL-NT MRS 10"},{"item":"Máy phát điện: Thiết bị ngắt mạch","quote":"4 cực ngắt mạch với thiết bị ngắt mạch tự","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"4 cực ngắt mạch với thiết bị ngắt mạch tự động RCD"},{"item":"Máy phát điện: Bộ điều chỉnh điện áp (AVR)","quote":"Automatic Voltage Regulator – AVR","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"Có tích hợp bộ tự động điều chỉnh điện áp, tần số (AVR)"},{"item":"Máy phát điện: Động cơ","quote":"được khởi động bằng đề điện","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"Khởi động bằng đề điện, điều chỉnh tốc độ điện. Văn bản không nêu hãng, model, xuất xứ, số xi lanh, tốc độ hay tiêu chuẩn khí thải của động cơ."},{"item":"Máy phát điện: Đầu phát","quote":"Đầu phát: Có cấp bảo vệ IP23, cấp cách điện","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"Cấp bảo vệ IP23, cấp cách điện H"},{"item":"Máy phát điện: Hệ thống cảnh báo","quote":"Hệ thống cảnh báo: Báo cường độ dòng","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"Báo cường độ dòng điện, tần số, điện áp các pha cả điện áp trung lập, hệ số công suất, tự động điều chỉnh mức nhiên liệu, áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp pin, tốc độ vòng quay động cơ, số giờ chạy của động cơ"},{"item":"Máy phát điện: Chức năng cảnh báo và tự động tắt máy","quote":"Chức năng cảnh báo và tự động tắt máy:","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"Cảnh báo điện áp cao và thấp, tần số cao và thấp, áp suất dầu thấp, nhiệt độ động cơ cao, điện áp ắc quy cao và thấp, cường độ dòng điện cao"},{"item":"Máy phát điện: Vỏ chống ồn","quote":"Vỏ chống ồn: Chất liệu vỏ chống ồn được","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"Vỏ chống ồn bằng thép, sơn phủ tĩnh điện chống ăn mòn, trầy xước, vỏ cách âm được đệm lớp mút cách âm"},{"item":"Máy phát điện: Bảo hành","quote":"Bảo hành: 12 tháng hoặc 2.000 chạy máy bắt","reference":"Chương V, Mục 1.3 a), bảng Stt 1","requirement":"12 tháng hoặc 2.000 (đơn vị theo văn bản: \"chạy máy\"), tính từ ngày bàn giao nghiệm thu thiết bị"},{"item":"Máy phát điện: Tình trạng và năm sản xuất","quote":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 phải phù hợp với các","reference":"Chương V, Mục 1.3 (Yêu cầu chung - Đối với máy phát điện)","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2023, phù hợp các tiêu chuẩn ghi trong yêu cầu kỹ thuật và tiêu chuẩn hiện hành tại quốc gia xuất xứ"},{"item":"Máy phát điện: Nguồn gốc, xuất xứ, CO/CQ","quote":"Đối với hàng hóa nhập khẩu nhà thầu phải cung cấp đầy đủ CO,","reference":"Chương V, Mục 1.3 (Yêu cầu chung - Đối với máy phát điện)","requirement":"Hàng nhập khẩu phải có đầy đủ CO, CQ/CA, MSDS hợp lệ, tờ khai hải quan (nếu có). Hàng trong nước phải có CQ hoặc phiếu xuất xưởng đạt yêu cầu"},{"item":"Tủ ATS 250A: Số lượng","quote":"Tủ ATS 250A | 1 | Chiếc","reference":"Chương V, Mục 1.3 a), bảng Stt 2","requirement":"01 chiếc tủ ATS 250A"},{"item":"Tủ ATS 250A: Vỏ tủ","quote":"Vỏ tủ lắp ráp, 01 lớp cánh nổi, sơn tĩnh","reference":"Chương V, Mục 1.3 a), bảng Stt 2","requirement":"Vỏ tủ lắp ráp, 01 lớp cánh nổi, sơn tĩnh điện"},{"item":"Tủ ATS 250A: Tình trạng và năm sản xuất","quote":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2023.","reference":"Chương V, Mục 1.3 (Yêu cầu chung - Đối với tủ ATS 250A)","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2023"},{"item":"Máy phát điện và tủ ATS: Địa điểm bảo hành và thời gian có mặt khi sự cố","quote":"Bảo hành tại địa điểm theo yêu cầu của Bên mời","reference":"Chương V, Mục 1.4","requirement":"Bảo hành tại địa điểm theo yêu cầu của Bên mời thầu. Cán bộ kỹ thuật của nhà thầu có mặt tại địa điểm cung cấp trong vòng 24 giờ kể từ khi nhận thông báo sự cố trong suốt thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:13:46.737Z"}},"IB2300324990":{"u":"2026-11-03T22:05:13.93+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III.docx), chưa phân tích cả HSMT.","Văn bản không nêu công suất (kVA/kW), điện áp/tần số định mức, hãng/model động cơ hay đầu phát; chỉ nêu ký hiệu máy HT5I10 và các hạng mục bảo dưỡng, vật tư.","Gói thầu là dịch vụ bảo dưỡng, không phải cung cấp tổ máy mới nên generatorCapacity để null.","Đã bỏ các yêu cầu về kinh nghiệm nhà thầu, tiến độ, nghiệm thu và đào tạo vì không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Bảo dưỡng máy phát điện HT5I10","notifyNo":"IB2300324990","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Máy phát điện HT5I10: Hệ thống nước làm mát máy","quote":"Xả nước làm mát, tháo các ống nối, kiểm tra, vệ sinh xúc rửa sinh hàn động cơ, kiểm tra áp lực sinh hàn nước, thay roăng làm kín, lắp lại, đổ nước làm mát máy, thử độ kín của hệ thống và kiểm tra nhiệt độ của máy ở các chế độ công tác.","reference":"Chương V, mục 3.2, A.I.1","requirement":"Xả nước làm mát, tháo các ống nối, kiểm tra, vệ sinh xúc rửa sinh hàn động cơ, kiểm tra áp lực sinh hàn nước, thay roăng làm kín, lắp lại, đổ nước làm mát máy, thử độ kín của hệ thống và kiểm tra nhiệt độ của máy ở các chế độ công tác. Đơn vị: Hệ thống, khối lượng 1."},{"item":"Phạm vi - Máy phát điện HT5I10: Hệ thống nhiên liệu máy","quote":"Vệ sinh két trực nhật, tháo các ống nối, kiểm tra bơm nhiên liệu, vệ sinh kim phun, thay roăng làm kín, thay bầu lọc thô, tinh, lắp lại, bổ sung nhiên liệu, xả e, thử độ kín và sự làm việc của hệ thống ở các chế độ công tác.","reference":"Chương V, mục 3.2, A.I.2","requirement":"Vệ sinh két trực nhật, tháo các ống nối, kiểm tra bơm nhiên liệu, vệ sinh kim phun, thay roăng làm kín, thay bầu lọc thô, tinh, lắp lại, bổ sung nhiên liệu, xả e, thử độ kín và sự làm việc của hệ thống ở các chế độ công tác. Đơn vị: Hệ thống, khối lượng 1."},{"item":"Phạm vi - Máy phát điện HT5I10: Hệ thống dầu bôi trơn máy","quote":"Xả nhớt cũ, tháo các ống nối, kiểm tra bơm nhớt, thay roăng làm kín, thay bầu lọc thô, tinh, lắp lại, thay nhớt, thử độ kín, kiểm tra áp xuất dầu bôi trơn và sự làm việc của hệ thống ở các chế độ công tác.","reference":"Chương V, mục 3.2, A.I.3","requirement":"Xả nhớt cũ, tháo các ống nối, kiểm tra bơm nhớt, thay roăng làm kín, thay bầu lọc thô, tinh, lắp lại, thay nhớt, thử độ kín, kiểm tra áp xuất dầu bôi trơn và sự làm việc của hệ thống ở các chế độ công tác. Đơn vị: Hệ thống, khối lượng 1."},{"item":"Phạm vi - Máy phát điện HT5I10: Hệ thống khí nạp, xả, ống hơi","quote":"Tháo bầu lọc khí, tháo các ống nối, kiểm tra vệ sinh bên trong, làm sạch ống xả, thay vòng kẹp làm kín, thay bầu lọc khí, lắp lại sau khi hoàn thành.","reference":"Chương V, mục 3.2, A.I.4","requirement":"Tháo bầu lọc khí, tháo các ống nối, kiểm tra vệ sinh bên trong, làm sạch ống xả, thay vòng kẹp làm kín, thay bầu lọc khí, lắp lại sau khi hoàn thành. Đơn vị: Hệ thống, khối lượng 1."},{"item":"Phạm vi - Máy phát điện HT5I10: Phần động cơ","quote":"Tháo nắp máy, thay roăng làm kín, vệ sinh buồng đốt, khắc phục tiếng ồn, căn chỉnh khe hở nhiệt, lắp lại.","reference":"Chương V, mục 3.2, A.I.5","requirement":"Tháo nắp máy, thay roăng làm kín, vệ sinh buồng đốt, khắc phục tiếng ồn, căn chỉnh khe hở nhiệt, lắp lại. Đơn vị: Hệ thống, khối lượng 1."},{"item":"Phạm vi - Máy phát điện HT5I10: Phần điện","quote":"Cân chỉnh lại đồng hồ, kiểm tra, hiệu chỉnh điện áp, tần số, khắc phục lỗi tín hiệu.","reference":"Chương V, mục 3.2, A.I.6","requirement":"Cân chỉnh lại đồng hồ, kiểm tra, hiệu chỉnh điện áp, tần số, khắc phục lỗi tín hiệu. Đơn vị: Hệ thống, khối lượng 1."},{"item":"Vật tư - Mạch AVR SA100","quote":"-Điện áp vào: 180-240VAC | -Điện áp ra: 0-90VDC | -Dòng max: 15A","reference":"Chương V, mục 3.2, A.II.1","requirement":"Điện áp vào 180-240VAC; điện áp ra 0-90VDC; dòng max 15A. Đơn vị: Bộ, khối lượng 2."},{"item":"Vật tư - Đồng hồ vôn kế 400v","quote":"-Tỷ lệ: 0-500V | -Cấp chính xác: 1.5 | -Cấp bảo vệ: IP52 | -Tiêu chuẩn: IEC","reference":"Chương V, mục 3.2, A.II.2","requirement":"Tỷ lệ 0-500V; cấp chính xác 1.5; cấp bảo vệ IP52; tiêu chuẩn IEC. Đơn vị: Cái, khối lượng 1."},{"item":"Vật tư - Bầu lọc dầu nhớt Donaldson P550250","quote":"- Size: M27x2 | - Dài: 175mm | - Đường kính trong, ngoài: 62, 72 mm\n-Hiệu quả lọc sạch: 99%","reference":"Chương V, mục 3.2, A.II.3","requirement":"Size M27x2; dài 175mm; đường kính trong, ngoài 62, 72 mm; hiệu quả lọc sạch 99%. Đơn vị: Bộ, khối lượng 2."},{"item":"Vật tư - Dung dịch nước làm mát máy Model ST-R 20L","quote":"-Tuổi thọ 3 năm | -Chống ăn mòn kim loại, giải nhiệt nhanh | -Tiêu chuẩn ASTM","reference":"Chương V, mục 3.2, A.II.4","requirement":"Tuổi thọ 3 năm; chống ăn mòn kim loại, giải nhiệt nhanh; tiêu chuẩn ASTM. Đơn vị: Lít, khối lượng 60."},{"item":"Vật tư - Bầu lọc dầu cháy Donaldson P551425","quote":"- Đường kính ngoài: 80 mm | - Chiều cao: 196,3 mm | -Hiệu quả: 99% | -Loại: tách nước","reference":"Chương V, mục 3.2, A.II.5","requirement":"Đường kính ngoài 80 mm; chiều cao 196,3 mm; hiệu quả 99%; loại tách nước. Đơn vị: Bộ, khối lượng 2."},{"item":"Vật tư - Nhớt máy Vanellus C3-40","quote":"-Giảm mài mòn động cơ | -Ngăn ngừa đóng cặn đến 30% so với tiêu chuẩn AIP CF-4 | - Kiểm soát muội than tốt hơn 25% - Độ nhớt SAE 15W40","reference":"Chương V, mục 3.2, A.II.6","requirement":"Giảm mài mòn động cơ; ngăn ngừa đóng cặn đến 30% so với tiêu chuẩn AIP CF-4; kiểm soát muội than tốt hơn 25%; độ nhớt SAE 15W40. Đơn vị: Lít, khối lượng 25."},{"item":"Vật tư - Dây curoa IVECO","quote":"Thông số: 260, 504013617, 1381, K8, 12032013\n-Loại: có răng","reference":"Chương V, mục 3.2, A.II.7","requirement":"Thông số: 260, 504013617, 1381, K8, 12032013; loại có răng. Đơn vị: Cái, khối lượng 2."},{"item":"Vật tư - Joăng nắp xi lanh","quote":"- Ký hiệu: 7E-6000","reference":"Chương V, mục 3.2, A.II.8","requirement":"Ký hiệu 7E-6000. Đơn vị: Cái, khối lượng 1."},{"item":"Vật tư - Joint kín buồng đốt","quote":"- Ký hiệu: 4N-7253","reference":"Chương V, mục 3.2, A.II.9","requirement":"Ký hiệu 4N-7253. Đơn vị: Cái, khối lượng 6."},{"item":"Vật tư - Joăng nắp chụp","quote":"- Ký hiệu: 5P-5678","reference":"Chương V, mục 3.2, A.II.10","requirement":"Ký hiệu 5P-5678. Đơn vị: Cái, khối lượng 3."},{"item":"Vật tư - Microcheck","quote":"- Loại: JIP 141\n-Công dụng: Kiểm tra các vết nứt","reference":"Chương V, mục 3.2, A.II.11","requirement":"Loại JIP 141; công dụng kiểm tra các vết nứt. Đơn vị: Hộp, khối lượng 6."},{"item":"Vật tư - Tương đương/chào hàng","quote":"Nhà thầu phải chào đích danh tên sản phẩm, xuất xứ, mã hiệu, không được ghi tương đương.","reference":"Chương V, mục 3.1","requirement":"Nhà thầu có thể chào sản phẩm đã nêu hoặc sản phẩm có chất lượng tương đương trở lên; phải chào đích danh tên sản phẩm, xuất xứ, mã hiệu, không được ghi tương đương."},{"item":"Xuất xứ - CO/CQ hàng nhập khẩu","quote":"Đối với mặt hàng nhập khẩu, khi bàn giao hàng hóa nhà thầu phải cung cấp đầy đủ giấy chứng nhận xuất xứ (CO), giấy chứng nhận chất lượng (CQ) (bản photo và dịch sang tiếng Việt có chứng nhận của cơ quan dịch thuật) và các tài liệu khác có liên quan.","reference":"Chương V, mục 5","requirement":"Với mặt hàng nhập khẩu, khi bàn giao phải cung cấp đầy đủ CO, CQ (bản photo và dịch sang tiếng Việt có chứng nhận của cơ quan dịch thuật) và các tài liệu liên quan."},{"item":"Bảo hành - Nội dung bảo dưỡng động cơ HT5I10 và vật tư","quote":"Nhà thầu phải thực hiện bảo hành các nội dung bảo dưỡng Động cơ HT5I10 trong vòng 06 tháng, vật tư cung cấp là 24 tháng kể từ ngày nghiệm thu, đưa vào sử dụng.","reference":"Chương V, mục 6","requirement":"Bảo hành nội dung bảo dưỡng Động cơ HT5I10 06 tháng; vật tư cung cấp 24 tháng kể từ ngày nghiệm thu, đưa vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T22:05:12.679Z"}},"IB2300325153":{"u":"2026-11-03T09:14:29.106+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5.pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR nhiều lỗi nên một số trích dẫn giữ nguyên lỗi chính tả/dấu của bản OCR (ví dụ \"Cosg=1\", \"Diezen thông dung\").","Một số mức chấm điểm (dung tích bình nhiên liệu, độ ồn, trọng lượng, tổng dung tích xi lanh, bộ điều tốc, điểm bảo hành trên 36 tháng) bị lỗi OCR nên không đọc rõ hết số liệu.","Tên gói thầu ghi công suất 8 kVA, trong khi bảng yêu cầu bắt buộc công suất liên tục lớn hơn 8.5 kVA.","Trang cuối của tệp (sau trang 32) chỉ còn ký tự rác, không đọc được nội dung."],"result":{"keyInfo":{"bidName":"Cung cấp Máy phát điện 8KVA","notifyNo":"IB2300325153","generatorCapacity":"5 x 8 kVA (công suất liên tục > 8.5 kVA; công suất dự phòng > 110% công suất liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và loại máy","quote":"Cung câp 05 Máy phát điện động cơ diesel, công suất 8KVA, 1 pha, điện áp","reference":"Chương V, mục 1.1 (Qui mô)","requirement":"Cung cấp 05 máy phát điện động cơ diesel, công suất 8 kVA, 1 pha, 220 V, 50 Hz."},{"item":"Phạm vi lắp đặt","quote":"Tên gói thầu: Cung cấp và lắp đặt thiết bị","reference":"Chương V, mục 1.1","requirement":"Gói thầu là cung cấp và lắp đặt thiết bị; giao tại Kho Viễn thông Hà Giang, hợp đồng thực hiện trong 30 ngày kể từ ngày hợp đồng có hiệu lực."},{"item":"Máy phát điện: Loại máy","quote":"Máy phát điện bao gdm cả vỏ chống","reference":"Chương V, Bảng chấm điểm, mục I.1","requirement":"Máy phát điện bao gồm cả vỏ chống ồn theo máy. Bắt buộc."},{"item":"Máy phát điện: Xuất xứ và tài liệu","quote":"-Nhà thầu nêu rõ xuất xứ có cataloge","reference":"Chương V, Bảng chấm điểm, mục I.1.1","requirement":"Nhà thầu nêu rõ xuất xứ, có catalogue sản phẩm và website nhà sản xuất để kiểm chứng. Tài liệu kỹ thuật, chứng chỉ ISO bằng tiếng nước ngoài phải photo công chứng kèm bản dịch tiếng Việt có chứng thực. Bắt buộc."},{"item":"Máy phát điện: Nhiên liệu","quote":"Dầu Diezen thông dung","reference":"Chương V, Bảng chấm điểm, mục I.2","requirement":"Dầu diesel thông dụng. Bắt buộc."},{"item":"Máy phát điện: Năm sản xuất","quote":"Từ Năm 2022 trở lên","reference":"Chương V, Bảng chấm điểm, mục I.3","requirement":"Từ năm 2022 trở lên. Bắt buộc."},{"item":"Máy phát điện: Tình trạng máy","quote":"Máy mới 100% chưa qua sử dụng.","reference":"Chương V, Bảng chấm điểm, mục I.4","requirement":"Máy mới 100%, chưa qua sử dụng. Bắt buộc."},{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục >8.5KVA","reference":"Chương V, Bảng chấm điểm, mục I.5","requirement":"Lớn hơn 8.5 kVA. Bắt buộc."},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng > 110% công suất liên tục","reference":"Chương V, Bảng chấm điểm, mục I.6","requirement":"Lớn hơn 110% công suất liên tục. Bắt buộc."},{"item":"Máy phát điện: Hệ số công suất","quote":"Cosg=1","reference":"Chương V, Bảng chấm điểm, mục I.7","requirement":"Cosφ = 1 (văn bản OCR ghi \"Cosg=1\"). Bắt buộc."},{"item":"Máy phát điện: Tần số làm việc","quote":"Tần số làm việc 50 Hz","reference":"Chương V, Bảng chấm điểm, mục I.8","requirement":"50 Hz. Bắt buộc."},{"item":"Máy phát điện: Tốc độ làm việc","quote":"Tốc độ làm việc 1500 vòng/phút","reference":"Chương V, Bảng chấm điểm, mục I.9","requirement":"1500 vòng/phút. Bắt buộc."},{"item":"Máy phát điện: Điện áp đầu ra","quote":"Điện áp đầu ra 220V, 1 pha; <+ 1%","reference":"Chương V, Bảng chấm điểm, mục I.10","requirement":"220 V, 1 pha, sai số theo văn bản là ±1% (OCR ghi \"<+ 1%\")."},{"item":"Máy phát điện: Dung tích bình nhiên liệu","quote":"- z>50lít 6","reference":"Chương V, Bảng chấm điểm, mục I.11","requirement":"Chấm điểm theo dung tích bình nhiên liệu; mức điểm cao nhất (6 điểm) là trên 50 lít, các mức thấp hơn khoảng 50±40 lít (2 điểm) và 40±35 lít (1 điểm). Số liệu các mức thấp bị lỗi OCR."},{"item":"Máy phát điện: Tiêu chuẩn chất lượng","quote":"Đạt tiêu chuẩn quản lý chất lượng ISO","reference":"Chương V, Bảng chấm điểm, mục I.12","requirement":"Đạt tiêu chuẩn quản lý chất lượng ISO. Bắt buộc."},{"item":"Máy phát điện: Nhiệt độ làm việc","quote":"Nhiệt độ làm việc 0%C — 40°C","reference":"Chương V, Bảng chấm điểm, mục I.13","requirement":"0°C đến 40°C. Bắt buộc."},{"item":"Máy phát điện: Độ ồn (khoảng cách 7 m)","quote":"<65dB 6","reference":"Chương V, Bảng chấm điểm, mục I.14","requirement":"Chấm điểm theo độ ồn đo ở 7 m; mức cao nhất (6 điểm) là dưới 65 dB, mức 70–72 dB được 2 điểm, các trường hợp khác 0 điểm."},{"item":"Máy phát điện: Trọng lượng tịnh","quote":"- <500kg 1","reference":"Chương V, Bảng chấm điểm, mục I.15","requirement":"Có chấm điểm theo trọng lượng tịnh (các mức quanh 650 kg, 500 kg; số liệu bị lỗi OCR); mức nhẹ nhất dưới 500 kg được 1 điểm."},{"item":"Động cơ: Kiểu động cơ","quote":"Diesel 4 thì, nhiên liệu và không khí","reference":"Chương V, Bảng chấm điểm, mục II.1","requirement":"Diesel 4 thì, nhiên liệu và không khí được trộn trước khi vào buồng đốt, làm mát bằng nước. Bắt buộc."},{"item":"Động cơ: Tiêu chuẩn sản xuất","quote":"Đạt tiêu chuẩn quản lý chất lượng môi","reference":"Chương V, Bảng chấm điểm, mục II.2","requirement":"Đạt tiêu chuẩn quản lý chất lượng môi trường ISO. Bắt buộc."},{"item":"Động cơ: Hệ thống cấp nhiên liệu","quote":"“Phun nhiên liệu trực tiếp","reference":"Chương V, Bảng chấm điểm, mục II.3","requirement":"Phun nhiên liệu trực tiếp; bơm tự động cấp nhiên liệu; bầu lọc nhiên liệu điều tiết lượng nhiên liệu và lọc trước khi vào buồng đốt. Bắt buộc."},{"item":"Động cơ: Công suất liên tục","quote":">13KW 10","reference":"Chương V, Bảng chấm điểm, mục II.5","requirement":"Mức điểm cao nhất (10 điểm) khi công suất động cơ liên tục từ 13 kW trở lên; 12–13 kW được 5 điểm; các trường hợp khác 2 điểm."},{"item":"Động cơ: Công suất dự phòng","quote":">14KW 10","reference":"Chương V, Bảng chấm điểm, mục II.6","requirement":"Mức điểm cao nhất (10 điểm) khi công suất động cơ dự phòng từ 14 kW trở lên; 13–14 kW được 5 điểm; các trường hợp khác 2 điểm."},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, Bảng chấm điểm, mục II.7","requirement":"1500 vòng/phút. Bắt buộc."},{"item":"Động cơ: Số xi lanh","quote":"-Máy 04 xilanh 6","reference":"Chương V, Bảng chấm điểm, mục II.8","requirement":"Máy 04 xi lanh được 6 điểm; 03 xi lanh được 3 điểm; trường hợp khác 0 điểm."},{"item":"Động cơ: Tổng dung tích xi lanh","quote":"->1.80 5","reference":"Chương V, Bảng chấm điểm, mục II.9","requirement":"Mức điểm cao nhất (5 điểm) khi từ 1.80 trở lên (đơn vị không rõ do OCR); trường hợp khác 2 điểm."},{"item":"Động cơ: Đường kính xi lanh","quote":"-> 80mm, 5","reference":"Chương V, Bảng chấm điểm, mục II.9.1","requirement":"Mức điểm cao nhất (5 điểm) khi từ 80 mm trở lên; trường hợp khác 2 điểm."},{"item":"Động cơ: Hệ thống làm mát","quote":"Bằng két nước kết hợp với quạt gió","reference":"Chương V, Bảng chấm điểm, mục II.10","requirement":"Bằng két nước kết hợp với quạt gió đầu trục. Bắt buộc."},{"item":"Động cơ: Hệ thống khởi động","quote":"quy 12V-60Ah x 1 bình;","reference":"Chương V, Bảng chấm điểm, mục II.12","requirement":"Khởi động bằng động cơ đề, bình ắc quy 12V-60Ah x 1 bình. Bắt buộc."},{"item":"Động cơ: Tiêu hao nhiên liệu tại 100% tải","quote":"-<3.5lígiờ 2","reference":"Chương V, Bảng chấm điểm, mục II.15","requirement":"Dưới 3.5 lít/giờ được 2 điểm; trên 3.5 lít/giờ được 1 điểm."},{"item":"Động cơ: Bộ điều tốc","quote":"Bộ điều tộc","reference":"Chương V, Bảng chấm điểm, mục II.16","requirement":"Có chấm điểm theo loại bộ điều tốc (loại cơ khí được 3 điểm, loại khác 1 điểm; chữ OCR không rõ)."},{"item":"Động cơ: Hệ thống dầu bôi trơn","quote":"Bôi trơn cưỡng bức + tự vung","reference":"Chương V, Bảng chấm điểm, mục II.18","requirement":"Bôi trơn cưỡng bức + tự vung. Bắt buộc."},{"item":"Đầu phát: Số pha, điện áp","quote":"220V, 1 pha Bắt buộc","reference":"Chương V, Bảng chấm điểm, mục III.1","requirement":"220 V, 1 pha. Bắt buộc."},{"item":"Đầu phát: Công suất liên tục","quote":"Công suất liên tục >8.5KVA","reference":"Chương V, Bảng chấm điểm, mục III.2","requirement":"Lớn hơn 8.5 kVA. Bắt buộc."},{"item":"Đầu phát: Tần số","quote":"Tần số 50 Hz(+0,1)","reference":"Chương V, Bảng chấm điểm, mục III.5","requirement":"50 Hz (±0,1). Bắt buộc."},{"item":"Đầu phát: Làm mát","quote":"Làm mát đầu phát bằng quạt ly tâm","reference":"Chương V, Bảng chấm điểm, mục III.6","requirement":"Làm mát đầu phát bằng quạt ly tâm thổi trực tiếp. Bắt buộc."},{"item":"Đầu phát: Kiểu máy","quote":"- Máy kiêu kín, từ trường quay không","reference":"Chương V, Bảng chấm điểm, mục III.7","requirement":"Máy kiểu kín, từ trường quay không chổi than kết hợp AVR; cuộn dây sơn cách điện, hoạt động được trong môi trường hơi nước và độ ẩm cao. Bắt buộc."},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp F hoặc H 3","reference":"Chương V, Bảng chấm điểm, mục III.8","requirement":"Cấp F hoặc H (3 điểm)."},{"item":"Đầu phát: Kiểu kích từ","quote":"-Tự kích từ có nam châm vĩnh cửu","reference":"Chương V, Bảng chấm điểm, mục III.9","requirement":"Tự kích từ có nam châm vĩnh cửu cấp từ dư ban đầu, bộ AVR cấp điện nuôi cuộn kích từ (5 điểm); kiểu khác 2 điểm."},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Đầu phát điện được trang bị bộ điều","reference":"Chương V, Bảng chấm điểm, mục III.10","requirement":"Trang bị bộ điều áp điện tử (AVR) tự động điều chỉnh điện áp. Bắt buộc."},{"item":"Đầu phát: Bảo vệ điện áp","quote":"- AVR có khả năng bảo vệ quá kích","reference":"Chương V, Bảng chấm điểm, mục III.11","requirement":"Aptomat bảo vệ quá tải và ngắn mạch; AVR có khả năng bảo vệ quá kích thích điện áp. Bắt buộc."},{"item":"Đầu phát: Cấp bảo vệ cơ học","quote":"->IP23 3","reference":"Chương V, Bảng chấm điểm, mục III.13","requirement":"Từ IP23 trở lên (3 điểm)."},{"item":"Bảng điều khiển: Chức năng điều khiển","quote":"- Nút dừng máy khẩn cấp","reference":"Chương V, Bảng chấm điểm, mục IV.1","requirement":"Khóa chọn chế độ vận hành (Ngừng/Khởi động lại - Kiểm tra/Tự động/Bằng tay), nút nhấn khởi động, nút dừng máy khẩn cấp; thiếu một chức năng thì 0 điểm."},{"item":"Bảng điều khiển: Kiểu bảng điều khiển","quote":"Các loại khác 1","reference":"Chương V, Bảng chấm điểm, mục IV.2","requirement":"Điều khiển bằng tín hiệu tương tự, hiển thị bằng đồng hồ kim hoặc kỹ thuật số có màn hình LCD (3 điểm); loại khác 1 điểm."},{"item":"Bảng điều khiển: Đo lường và chỉ thị","quote":"- Nhiệt độ động cơ","reference":"Chương V, Bảng chấm điểm, mục IV.3","requirement":"Hiển thị điện áp (V), dòng điện (A), tần số (Hz) của đầu phát; thời gian vận hành, nhiệt độ động cơ, mức nhiên liệu, đèn cảnh báo. Thiếu một chức năng thì 0 điểm."},{"item":"Bảng điều khiển: Hệ thống cảnh báo và bảo vệ","quote":"- Rơle nhiệt bảo vệ quá tải","reference":"Chương V, Bảng chấm điểm, mục IV.4","requirement":"Tự động ngưng máy khi áp lực dầu thấp và khi nhiệt độ nước làm mát cao; cảnh báo lỗi khởi động; cảnh báo/ngưng máy khi tần số, điện áp cao/thấp, quá tốc, dòng điện cao; ngưng máy khi sai lệch điện áp xoay chiều quá lớn; ngắt mạch; aptomat bảo vệ quá tải và ngắn mạch; rơle nhiệt bảo vệ quá tải."},{"item":"Bảng điều khiển: Ngõ ra áp xoay chiều","quote":"- Có cực đâu điện cấp nguôn cho phụ tải","reference":"Chương V, Bảng chấm điểm, mục IV.5","requirement":"Có cực đấu điện cấp nguồn cho phụ tải và ổ cắm cấp điện cho phụ tải điện (2 điểm); không đáp ứng 0 điểm."},{"item":"Vỏ chống ồn","quote":"dày 2 ly trở lên, có cửa, lưới thông","reference":"Chương V, Bảng chấm điểm, mục V.1","requirement":"Vỏ thép tấm xử lý oxy hóa và mạ tĩnh điện trước khi sơn; tôn dày từ 2 ly trở lên, có cửa, lưới thông gió; cửa panel điều khiển gắn kính mica; có chức năng chống cháy, chống tác động khí hậu nhiệt đới và động vật phá hoại. Bắt buộc."},{"item":"Khung đế máy (bộ chống rung)","quote":"-Khung thiết kê gọn nhẹ chắc chăn cơ","reference":"Chương V, Bảng chấm điểm, mục V.2","requirement":"Khung thiết kế gọn nhẹ, chắc chắn, dễ vận chuyển, có bộ phận giảm chấn đặt giữa động cơ, đầu phát và bệ máy. Bắt buộc."},{"item":"Phụ kiện đồng bộ kèm theo","quote":"phụ khác đồng bộ kèm theo như: Bình","reference":"Chương V, Bảng chấm điểm, mục VI","requirement":"Gồm bình ắc quy, dây cáp, thùng nhiên liệu, hệ thống giảm chấn chống rung, hệ thống làm mát, bộ giảm thanh (gồm ống xả và khớp nối tiêu chuẩn), bơm cấp nhiên liệu, dầu bảo dưỡng và phụ kiện, bộ dụng cụ sửa chữa, tài liệu hướng dẫn vận hành, bảo dưỡng, catalogue. Bắt buộc."},{"item":"Chứng chỉ chất lượng CE","quote":"Sản phẩm có chứng chỉ","reference":"Chương V, Bảng chấm điểm, mục B.1","requirement":"Sản phẩm có chứng chỉ đạt chất lượng CE được 4 điểm; không đáp ứng 1 điểm."},{"item":"Bảo hành","quote":"gian yêu cu (24 tháng)","reference":"Chương V, Bảng chấm điểm, mục B.2","requirement":"Yêu cầu bảo hành 24 tháng (đúng bằng yêu cầu được 2 điểm); 30–36 tháng được 4 điểm; trên 36 tháng được điểm cao hơn (số điểm bị lỗi OCR)."},{"item":"Chạy thử, nghiệm thu","quote":"Phải có thiết bị đo kiểm điện áp, dòng","reference":"Chương V, Bảng chấm điểm, mục B.3-B.4","requirement":"Nhà thầu cung cấp nhiên liệu chạy thử; khi vận hành kiểm tra, nghiệm thu phải có thiết bị đo điện áp, dòng điện, phụ tải ở 50%, 75%, 100%. Bắt buộc."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:14:28.560Z"}},"IB2300327096":{"u":"2026-11-03T09:12:30.383+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V-E-HSMT GT MUA SAM MAY PHAT DIEN CA TINH BIEN-PHAT HANH.pdf, MAU HOP DONG-E-HSMT GT MUA SAM MAY PHAT DIEN CA TINH BIEN-PHAT HANH.docx, PL HOP DONG-E-HSMT GT MUA SAM MAY PHAT DIEN CA TINH BIEN-PHAT HANH.docx), chưa phân tích cả HSMT.","Bảng ở mục 1.2 bị vỡ định dạng khi trích từ PDF; các dòng 'Model: Nhà thầu đề xuất' không gắn chắc chắn với từng hạng mục, chỉ suy ra theo thứ tự (động cơ, đầu phát, bộ điều khiển).","Không có thông tin về vỏ chống ồn, độ ồn, bình nhiên liệu, ATS, cáp, tiêu chuẩn áp dụng và bảo hành trong phần được cung cấp.","Hai tệp hợp đồng (mẫu hợp đồng, phụ lục) chỉ là biểu mẫu, không chứa thông số kỹ thuật.","Số lượng bộ không được ghi trong bảng đã trích."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Mua sắm máy phát điện","notifyNo":"IB2300327096","generatorCapacity":"40 kW / 50 kVA liên tục; 44 kW / 55 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất","quote":"40 | 50 | 44 | 55","reference":"Chương V, mục 1.2, bảng Stt 1","requirement":"Công suất liên tục 40 kW / 50 kVA; công suất dự phòng 44 kW / 55 kVA."},{"item":"Tổ máy phát điện: Điện áp, tần số, số pha, hệ số công suất","quote":"Điện áp 400/230V\n3 phase, 50Hz, 0,8pf,","reference":"Chương V, mục 1.2","requirement":"Điện áp 400/230V, 3 pha, 50Hz, hệ số công suất 0,8."},{"item":"Tổ máy phát điện: Tốc độ quay và dòng điện","quote":"1500v/ph, 560A Stanby","reference":"Chương V, mục 1.2","requirement":"Tốc độ 1500 v/ph, dòng điện 560A (ghi là \"Stanby\", tức dự phòng). Số liệu 560A như trong văn bản; không tương ứng với công suất 55 kVA ở 400V, cần đối chiếu lại với bên mời thầu."},{"item":"Tổ máy phát điện: Số lượng","quote":null,"reference":"Chương V, mục 1.2, bảng Stt 1","requirement":"Một dòng hàng hóa (Stt 1); văn bản không ghi rõ số lượng bộ."},{"item":"Tổ máy phát điện: Động cơ","quote":"Ðộng cơ: HYUNDAI hoặc tương đương","reference":"Chương V, mục 1.2, bảng Stt 1","requirement":"Hãng HYUNDAI hoặc tương đương; model do nhà thầu đề xuất."},{"item":"Tổ máy phát điện: Đầu phát","quote":"Ðầu phát: HYUNDAI hoặc tương đương","reference":"Chương V, mục 1.2, bảng Stt 1","requirement":"Hãng HYUNDAI hoặc tương đương; model do nhà thầu đề xuất."},{"item":"Tổ máy phát điện: Bộ điều khiển","quote":"Bộ điều khiển:","reference":"Chương V, mục 1.2, bảng Stt 1","requirement":"Model do nhà thầu đề xuất; không nêu hãng."},{"item":"Phạm vi cung cấp, lắp đặt","quote":"vị trí, đào tạo chuyển giao công nghệ tại công","reference":"Chương V, mục 1.2, bảng Stt 1","requirement":"Bao gồm chi phí vận chuyển, đặt vào vị trí, đào tạo chuyển giao công nghệ tại công trình, 30L dầu chạy máy vận hành."},{"item":"Tình trạng và năm sản xuất","quote":"Hàng hóa mới 100%, sản xuất từ năm 2023 trở về sau.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2023 trở về sau; không có lỗi về vật liệu, sản xuất, thiết kế, vận hành."},{"item":"Xuất xứ, chất lượng: CO/CQ","quote":"Cung cấp bản gốc (hoặc được chứng thực bởi cơ quan chức năng) giấy chứng\nnhận xuất xứ hàng hóa (C/O) và chứng nhận chất lượng hàng hóa (C/Q)","reference":"Chương V, mục 1.3","requirement":"Cung cấp bản gốc (hoặc bản chứng thực) C/O và C/Q; thiết bị nhập khẩu kèm hồ sơ hải quan (tờ khai nhập khẩu, hóa đơn vận tải, packing list); hàng trong nước cung cấp phiếu xuất xưởng và chứng nhận chất lượng của nhà sản xuất."},{"item":"Hàng tương đương","quote":"Khái niệm “Tương đương” nghĩa là có đặc tính kỹ thuật tương tự, có tính năng sử\ndụng tương đương với hàng hóa đã nêu.","reference":"Chương V, mục 1.3, Ghi chú","requirement":"Tên hãng, xuất xứ nêu trong yêu cầu được hiểu là sản phẩm tương tự, tương đương (đặc tính kỹ thuật và tính năng sử dụng tương đương). Thiết bị tốt hơn phải kèm bảng so sánh thông số."},{"item":"Kiểm tra, nghiệm thu","quote":"- Kiểm tra về hình thức, kết cấu của thiết bị.","reference":"Chương V, mục 3","requirement":"Kiểm tra hình thức, kết cấu và tình trạng vận hành thiết bị; nghiệm thu kỹ thuật tại đơn vị sử dụng, chi phí do nhà thầu chịu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:12:29.456Z"}},"IB2300329118":{"u":"2026-11-03T08:55:39.309+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu máy phát điện dự phòng 200 kVA và tủ ATS ở dạng danh mục; không có thông số động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, độ ồn, bồn dầu, dòng định mức ATS hay cáp. Các yêu cầu chi tiết nằm ở Chương III - Hồ sơ Chỉ dẫn kỹ thuật và thuyết minh thiết kế bộ môn trạm biến áp và máy phát điện, không có trong văn bản này.","Văn bản là bản OCR có nhiều lỗi ký tự (ví dụ 'Ta ATS'); phần trích dẫn được giữ nguyên như trong văn bản.","Các yêu cầu về mới 100%, xuất xứ, CO/CQ, đóng gói và bảo hành là yêu cầu chung cho toàn bộ vật tư, thiết bị của gói thầu, không riêng máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu số 11: Thi công xây lắp, cung cấp lắp đặt thiết bị công trình (bao gồm: Phá dỡ, thi công xây lắp công trình chính và một số Hạng mục phụ trợ, chống sét, thang máy, TBA, Máy phát điện, nén tĩnh cọc, ĐHKK, thông gió và điện nhẹ, nội thất...)","notifyNo":"IB2300329118","generatorCapacity":"200 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 200 kVA: Công suất và chủng loại","quote":"Máy phát điện dự phòng 200 kVA","reference":"Chương V, Mục A.II.2, Bảng số 04, phần XIII, dòng 5","requirement":"Máy phát điện dự phòng công suất 200 kVA, thuộc Phần Trạm biến áp và máy phát điện dự phòng, nhóm thiết bị có yêu cầu đề xuất mã hiệu (Bảng số 04). Yêu cầu cụ thể về thiết bị được quy định tại khoản II Chương III - Hồ sơ Chỉ dẫn kỹ thuật kèm theo E-HSMT (không có trong Chương V này)."},{"item":"Máy phát điện dự phòng 200 kVA: Số lượng","quote":null,"reference":"Chương V, Mục A.II.2, Bảng số 04, phần XIII","requirement":"Bảng không ghi số lượng máy phát điện; chỉ ghi tên thiết bị là máy phát điện dự phòng 200 kVA."},{"item":"Tủ ATS","quote":"Ta ATS","reference":"Chương V, Mục A.II.2, Bảng số 01, phần XIII, dòng 6","requirement":"Tủ ATS thuộc nhóm vật tư, vật liệu không yêu cầu đề xuất mã hiệu (Bảng số 01), phần Trạm biến áp và máy phát điện dự phòng. Chương V không nêu dòng điện định mức hay thông số khác của tủ ATS."},{"item":"Máy phát điện: Tình trạng, năm sản xuất (yêu cầu chung cho vật tư, thiết bị)","quote":"Vật liệu, vật tư, thiết bi/cum thiết bị phải mới 100%, sản xuất từ năm 2023","reference":"Chương V, Mục A.II.1","requirement":"Vật liệu, vật tư, thiết bị/cụm thiết bị phải mới 100%, sản xuất từ năm 2023 và được sử dụng rộng rãi trên thị trường Việt Nam."},{"item":"Máy phát điện: Xuất xứ, nhãn mác (yêu cầu chung)","quote":"Nhà thầu phải nêu rõ ký hiệu, mã hiệu, nhãn\nmác (nếu có) và xuất xứ của vật tư, thiết bị.","reference":"Chương V, Mục A.II.1","requirement":"Vật tư, thiết bị phải có xuất xứ rõ ràng, hợp pháp; nhà thầu nêu rõ ký hiệu, mã hiệu, nhãn mác (nếu có) và xuất xứ. Bên mời thầu có thể yêu cầu bằng chứng về xuất xứ."},{"item":"Máy phát điện: Tài liệu chứng minh xuất xứ, chất lượng (CO/CQ) (yêu cầu chung)","quote":"Chứng nhận xuất xứ, chứng nhận chất lượng, vận đơn, tài\nliệu kỹ thuật liên quan của vật tư thiết bi","reference":"Chương V, Mục A.II.1","requirement":"Tài liệu chứng minh xuất xứ và tính hợp lệ có thể gồm chứng nhận xuất xứ, chứng nhận chất lượng, vận đơn, tài liệu kỹ thuật liên quan. Sản phẩm mua trên thị trường hoặc nhập khẩu phải có tài liệu chứng minh tiêu chuẩn do nhà sản xuất phát hành hoặc cơ quan chức năng cấp (catalogue, chứng chỉ/chứng nhận chất lượng, công bố tiêu chuẩn sản phẩm hoặc kết quả thí nghiệm)."},{"item":"Máy phát điện: Đóng gói, phụ kiện (yêu cầu chung)","quote":"Phụ kiện phải đồng bộ với vật tư, thiết bị chính","reference":"Chương V, Mục A.II.1","requirement":"Phụ kiện phải đồng bộ với vật tư, thiết bị chính; thiết bị khi vận chuyển đến công trường phải đóng gói nguyên đai, nguyên kiện theo quy định của nhà sản xuất."},{"item":"Máy phát điện: Bảo hành","quote":"Thời hạn bảo hành công trình tối thiểu 12 tháng","reference":"Chương V, Mục F.1 (Công tác bảo hành)","requirement":"Nhà thầu bảo hành thiết bị lắp đặt cho công trình; thời hạn bảo hành công trình tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao đưa vào sử dụng. Nhà thầu sửa chữa sai sót trong tối đa 05 ngày kể từ khi nhận thông báo bằng văn bản của chủ đầu tư."},{"item":"Máy phát điện: Phạm vi lắp đặt","quote":null,"reference":"Chương V, Phụ lục 02, Hạng mục cơ điện - Điện, dòng 42-46","requirement":"Gói thầu gồm cung cấp và lắp đặt máy phát điện; bản vẽ chi tiết máy phát điện ký hiệu EE4-05-001 và các chi tiết lắp đặt EE4-05-002 đến EE4-05-005 nằm trong hồ sơ thiết kế kèm theo E-HSMT (không có nội dung trong Chương V này)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:55:38.360Z"}},"IB2300329294":{"u":"2026-11-03T18:56:13.801+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Gói thầu là bảo dưỡng, sửa chữa, thay thế vật tư cho máy phát điện Cummins hiện có (KTA50) và UPS; Chương V không nêu công suất (kVA/kW), số lượng, thông số động cơ/đầu phát, điện áp, tần số, ATS, vỏ cách âm hay mức ồn nên generatorCapacity là null.","Bảng trong PDF bị vỡ định dạng khi trích xuất, một số cột (số lượng, đơn vị) không đọc được; các trích dẫn 'quote' chỉ lấy đoạn nằm trọn trên một dòng của văn bản.","Chương V chỉ nêu mục UPS trong tên gói thầu, không có thông số kỹ thuật riêng của UPS."],"result":{"keyInfo":{"bidName":"Bảo dưỡng, sửa chữa hệ thống máy phát điện dự phòng, UPS","notifyNo":"IB2300329294","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Bình ắc quy máy phát điện (STT 1)","quote":"Ắc quy nước, điện áp 12V, dung","reference":"Chương V, mục 3, bảng Stt 1","requirement":"Ắc quy nước, điện áp 12V, dung lượng 200Ah, kích thước DxRxC: 521x278x270mm; tiêu chuẩn Việt Nam; vị trí: Phòng máy phát điện tầng 1 nhà C"},{"item":"Lọc nhiên liệu, tách nước (STT 2)","quote":"Hình dáng lọc: trụ tròn (spin on)","reference":"Chương V, mục 3, bảng Stt 2","requirement":"Dùng cho động cơ Cummins QSK78; QSK60; QSK45; KT50; KT38; mã hiệu FS1006; đường kính ngoài 120.29mm, chiều cao 313mm, ren 1 1/4-12 UNS-2B; dạng trụ tròn (spin on); tiêu chuẩn Mỹ hoặc tương đương; vị trí: Phòng máy phát điện tầng 1 nhà C"},{"item":"Lọc nhớt (STT 3)","quote":"Lọc nhớt dùng cho máy phát điện","reference":"Chương V, mục 3, bảng Stt 3","requirement":"Lọc nhớt dùng cho máy phát điện hiệu Cummins KTA50 (LF9024); mã hiệu LF9050; hãng sản xuất Donaldson; Outer Diameter 117 mm, Thread Size M90x2, Length 297 mm; tiêu chuẩn Mỹ hoặc tương đương; vị trí: Phòng máy phát điện tầng 1 nhà C"},{"item":"Lọc gió (STT 4)","quote":"Mã hiệu: AH1135; Chiều cao kết","reference":"Chương V, mục 3, bảng Stt 4","requirement":"Mã hiệu AH1135; chiều cao kết nối cuối 40,64 mm; đường kính ngoài kết nối cuối 177,8 mm; đường kính ngoài vỏ 342,9 mm; chiều cao tổng thể 653,29 mm; tiêu chuẩn Mỹ hoặc tương đương; vị trí: Phòng máy phát điện tầng 1 nhà C"},{"item":"Lọc nước (STT 5)","quote":"Lọc nước dùng cho máy phát điện","reference":"Chương V, mục 3, bảng Stt 5","requirement":"Lọc nước dùng cho máy phát điện hiệu Cummins; mã hiệu WF2076; chiều cao thực 137,16 mm (5,4 inch); đường kính ngoài 94,49 mm (3,72 inch); gioăng OD 71,88 mm (2,83 inch); đường kính bên trong 62,48 mm; vị trí: Phòng máy phát điện tầng 1 nhà C"},{"item":"Nhớt động cơ (STT 6)","quote":"Dầu động cơ Diesel All Fleet","reference":"Chương V, mục 3, bảng Stt 6","requirement":"Dầu động cơ Diesel All Fleet HD40 Premium; mã hiệu 15W40 - CF4; hãng Vavoline; tiêu chuẩn Singapore hoặc tương đương; vị trí: Phòng máy phát điện tầng 1 nhà C"},{"item":"Dung dịch làm mát (STT 7)","quote":"Nước giải nhiệt xanh; Mã hiệu","reference":"Chương V, mục 3, bảng Stt 7","requirement":"Nước giải nhiệt xanh; mã hiệu DCA65L; dung tích 0,5 gallon ~ 1,89 lít; khối lượng ~ 2kg; tiêu chuẩn Mỹ hoặc tương đương; vị trí: Phòng máy phát điện tầng 1 nhà C"},{"item":"Cảm biến áp suất nước làm mát (STT 8)","quote":"Mã số 5594377","reference":"Chương V, mục 3, bảng Stt 8","requirement":"Dùng cho máy phát điện hiệu Cummins; mã số 5594377; tiêu chuẩn Châu Á hoặc tương đương; vị trí: Phòng máy phát điện tầng 1 nhà C"},{"item":"Bộ sạc bình ắc quy của máy phát điện (STT 9)","quote":"Mã số A048G602","reference":"Chương V, mục 3, bảng Stt 9","requirement":"Bộ sạc bình ắc quy dùng cho máy phát điện hiệu Cummins; mã số A048G602; tiêu chuẩn Mỹ hoặc tương đương; vị trí: Phòng máy phát điện tầng 1 nhà C"},{"item":"Phạm vi lắp đặt/nhân công","quote":"Giá dự thầu đã bao gồm các chi phí nhân công lắp đặt, kiểm tra, sửa chữa, bảo","reference":"Chương V, mục 3, Ghi chú","requirement":"Giá dự thầu đã bao gồm chi phí nhân công lắp đặt, kiểm tra, sửa chữa, bảo hành đối với linh kiện, hàng hóa nêu trên"},{"item":"Nhãn hiệu và tính đồng bộ","quote":"nhà thầu có thể chào thầu hàng hóa (vật tư, linh kiện) có nhãn hiệu khác với","reference":"Chương V, mục 3, Ghi chú","requirement":"Được chào hàng hóa có nhãn hiệu khác nhãn hiệu đang sử dụng nhưng phải đồng bộ, tương thích với các hệ thống kỹ thuật hiện có của Bệnh viện Bà Rịa; nếu không đồng bộ, nhà thầu phải thay hàng hóa mới tương thích và chịu mọi chi phí"},{"item":"Chất lượng hàng hóa","quote":"mới 100%, chưa qua sử dụng theo yêu cầu cụ thể tiêu chuẩn chất","reference":"Chương V, mục 3.2","requirement":"Mới 100%, chưa qua sử dụng"},{"item":"Bảo hành","quote":"Thời gian bảo hành đối với các hàng hóa cung cấp ≥ 12 tháng trở lên theo tiêu","reference":"Chương V, mục 3.2","requirement":"Thời gian bảo hành hàng hóa ≥ 12 tháng theo tiêu chuẩn nhà sản xuất, tính từ thời điểm nghiệm thu bàn giao cho đơn vị sử dụng tài sản"},{"item":"Tài liệu kỹ thuật, nguồn gốc xuất xứ","quote":"Nguồn gốc, xuất xứ (mã hiệu, hãng, nước, năm sản xuất), các thông","reference":"Chương V, mục 3.2","requirement":"Phải cung cấp catalogue, tài liệu kỹ thuật của hãng sản xuất chứng minh đặc tính, thông số chào thầu (có bản dịch tiếng Việt nếu là ngôn ngữ khác); hồ sơ chứng từ về nguồn gốc, xuất xứ (mã hiệu, hãng, nước, năm sản xuất) và các thông số kỹ thuật"},{"item":"Đóng gói và hàng thay thế","quote":"Thiết bị được cung cấp tới địa điểm yêu cầu của E-HSMT phải trong dạng đóng","reference":"Chương V, mục 3.2","requirement":"Thiết bị phải ở dạng đóng gói của nhà sản xuất; nhà thầu phải có hàng hóa thay thế sẵn sàng khi hàng cung cấp có sự cố"},{"item":"Tiêu chuẩn chung","quote":"Áp dụng theo các tiêu chuẩn hiện hành của nhà nước.","reference":"Chương V, mục 3","requirement":"Áp dụng theo các tiêu chuẩn hiện hành của nhà nước"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:56:12.886Z"}},"IB2300329670":{"u":"2026-11-03T18:54:19.361+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - MPĐ.doc), chưa phân tích cả HSMT.","Gói thầu là sửa chữa, bảo trì máy phát điện nên Chương V không nêu thông số kỹ thuật của máy như công suất liên tục hay dự phòng, điện áp, tần số, số pha, alternator, vỏ cách âm, độ ồn, bình nhiên liệu, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn. Chỉ có danh mục vật tư, công việc theo từng máy.","Bảng trong tệp bị mất định dạng cột, nên số lượng được suy ra từ chuỗi chữ liền nhau và có thể cần đối chiếu với bản gốc.","Phần V ghi hai dòng 'Bộ sạc nguồn tự động cho Ắc quy 12 V' trùng nhau (dòng 6 và 8).","Phần VI và VII ghi đơn vị của cảm biến nhớt là 'Mét', có thể là lỗi của văn bản gốc.","Phần VIII (máy 60 kVA, Như Thanh - Như Xuân) không nêu hãng sản xuất."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện, năm 2023","notifyNo":"IB2300329670","generatorCapacity":"1 x 400 kVA, 1 x 100 kVA, 4 x 60 kVA, 1 x 40 kVA, 1 x 10 kVA (văn bản không nêu công suất liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần I - Máy 400 kVA: Chủng loại máy","quote":"máy phát điện Vietgen 400Kva ( Perkins 2206A-E13TAG3 )","reference":"Chương V, mục 3.1, phần I","requirement":"Máy phát điện Vietgen 400 kVA, động cơ Perkins 2206A-E13TAG3, đặt tại Văn phòng Cục Thuế tỉnh Thanh Hóa"},{"item":"Phần I - Máy 400 kVA: Lọc nhiên liệu","quote":"Lọc nhiên liệu CH10931 + CH10930 (máy 400KVA)","reference":"Chương V, mục 3.1, phần I, dòng 1","requirement":"Kiểm tra, thay thế lọc nhiên liệu CH10931 + CH10930, số lượng 2 cái"},{"item":"Phần I - Máy 400 kVA: Lọc dầu nhớt","quote":"Lọc dầu nhớt - CH10929","reference":"Chương V, mục 3.1, phần I, dòng 2","requirement":"Kiểm tra, thay thế lọc dầu nhớt CH10929, số lượng 1 cái"},{"item":"Phần I - Máy 400 kVA: Lọc gió","quote":"Lọc gió - CH11217","reference":"Chương V, mục 3.1, phần I, dòng 3","requirement":"Kiểm tra, thay thế lọc gió CH11217, số lượng 1 cái"},{"item":"Phần I - Máy 400 kVA: Dầu nhớt máy","quote":"Dầu nhớt máy (GB/OIL/CF4/15W40 )","reference":"Chương V, mục 3.1, phần I, dòng 4","requirement":"Thay dầu nhớt GB/OIL/CF4/15W40, 55 lít"},{"item":"Phần I - Máy 400 kVA: Nước làm mát","quote":"Dung dịch Nước làm mát và chống đóng cặn - Tubor","reference":"Chương V, mục 3.1, phần I, dòng 5","requirement":"Thay dung dịch nước làm mát và chống đóng cặn Tubor, 12 lít"},{"item":"Phần I - Máy 400 kVA: Hệ thống nhiên liệu","quote":"Cân chỉnh bơm cao áp","reference":"Chương V, mục 3.1, phần I, dòng 6-7","requirement":"Kiểm tra, sửa chữa: cân chỉnh bơm cao áp (1 cái) và cân chỉnh kim phun (4 cái)"},{"item":"Phần I - Máy 400 kVA: Quạt làm mát","quote":"Căn chỉnh cánh quạt + lồng quạt","reference":"Chương V, mục 3.1, phần I, dòng 8","requirement":"Kiểm tra, sửa chữa: căn chỉnh cánh quạt + lồng quạt, 1 bộ"},{"item":"Phần I - Máy 400 kVA: Hộp thoát nhiệt, dây curoa, dây tín hiệu","quote":"Hộp thoát nhiệt","reference":"Chương V, mục 3.1, phần I, dòng 9-12","requirement":"Kiểm tra, thay thế hộp thoát nhiệt 4 mét, dây curoa 1 máy, dây tín hiệu 65 mét"},{"item":"Phần I - Máy 400 kVA: Công bảo dưỡng","quote":"thông xục két nước và thoát xả, chạy thử,... hướng dẫn vận hành","reference":"Chương V, mục 3.1, phần I, dòng 13","requirement":"Kiểm tra, bảo dưỡng máy, vệ sinh máy, thay thế vật tư, thông xục két nước và thoát xả, chạy thử, hướng dẫn vận hành, 1 máy"},{"item":"Phần II - Máy Fuka 60 kVA (Chi cục thuế KV Nga Sơn - Hậu Lộc): Chủng loại máy","quote":"máy phát điện Fuka 60Kva","reference":"Chương V, mục 3.1, phần II","requirement":"Máy phát điện Fuka 60 kVA"},{"item":"Phần II - Máy Fuka 60 kVA (Nga Sơn - Hậu Lộc): Hạng mục sửa chữa, thay thế","quote":"bộ điểu khiển điện áp","reference":"Chương V, mục 3.1, phần II, dòng 1-10","requirement":"Thay lọc nhiên liệu 1 cái, cân chỉnh bơm cao áp 1 cái, cân chỉnh kim phun 1 máy, thay bộ điều khiển điện áp 1 bộ, lọc dầu nhớt 1 cái, lọc gió 1 cái, dầu nhớt 9 lít, nước làm mát Tubor 6 lít, bộ sạc nguồn tự động cho ắc quy 12 V 1 cái"},{"item":"Phần III - Máy Fuka 60 kVA (Yên Định, Chi cục thuế Yên Định - Thiệu Hóa): Chủng loại máy","quote":"máy phát điện Fuka 60Kva thuộc Chi cục thuế Yên Định - Thiệu Hóa","reference":"Chương V, mục 3.1, phần III","requirement":"Máy phát điện Fuka 60 kVA"},{"item":"Phần III - Máy Fuka 60 kVA (Yên Định): Ắc quy, bộ sạc","quote":"Ắc quy 12V- 90AH (12V-75AH)","reference":"Chương V, mục 3.1, phần III, dòng 6, 8","requirement":"Thay ắc quy 12V-90AH (12V-75AH) 1 cái; bộ sạc nguồn tự động cho ắc quy 12 V 1 cái"},{"item":"Phần III - Máy Fuka 60 kVA (Yên Định): Động cơ và AVR","quote":"Sửa chữa Pitstong, xecmăng máy","reference":"Chương V, mục 3.1, phần III, dòng 9-10","requirement":"Sửa chữa piston, xéc măng máy (1 máy); thay AVR (1 cái)"},{"item":"Phần III - Máy Fuka 60 kVA (Yên Định): Vật tư tiêu hao","quote":"Lọc nhiên liệu (máy 60KVA)","reference":"Chương V, mục 3.1, phần III, dòng 1-5, 7","requirement":"Thay lọc nhiên liệu 1 cái, lọc dầu nhớt 1 cái, lọc gió 1 cái, dầu nhớt 16 lít, nước làm mát Tubor 6 lít, dây curoa 1 cái"},{"item":"Phần IV - Máy 10 kVA (Thiệu Hóa): Chủng loại máy","quote":"máy phát điện 10Kva ( SH 7600EX )","reference":"Chương V, mục 3.1, phần IV","requirement":"Máy phát điện 10 kVA, model SH 7600EX"},{"item":"Phần IV - Máy 10 kVA (Thiệu Hóa): Hạng mục sửa chữa, thay thế","quote":"Ắc quy 45AH","reference":"Chương V, mục 3.1, phần IV, dòng 1-10","requirement":"Thay lọc nhiên liệu, lọc dầu nhớt, lọc gió (mỗi loại 1 cái), dầu nhớt 9 lít, nước làm mát Tubor 3 lít, dây curoa 1 cái, ắc quy 45AH 1 cái, bộ sạc ắc quy 12 V 1 cái, sửa chữa piston và xéc măng (1 máy), thay AVR 1 cái"},{"item":"Phần V - Máy Vietgen 100 kVA (Chi cục thuế KV Triệu Sơn - Nông Cống): Chủng loại máy","quote":"máy phát điện Vietgen 100Kva","reference":"Chương V, mục 3.1, phần V","requirement":"Máy phát điện Vietgen 100 kVA"},{"item":"Phần V - Máy Vietgen 100 kVA (Triệu Sơn - Nông Cống): Hạng mục thay thế","quote":"Ắc quy 90AH","reference":"Chương V, mục 3.1, phần V, dòng 1-8","requirement":"Thay lọc nhiên liệu, lọc dầu nhớt, lọc gió (mỗi loại 1 cái), dầu nhớt 22 lít, nước làm mát Tubor 6 lít, ắc quy 90AH 1 cái, bộ sạc nguồn tự động cho ắc quy 12 V (văn bản ghi hai dòng, mỗi dòng 1 cái)"},{"item":"Phần VI - Máy Hyundai 40 kVA (Vĩnh Lộc): Chủng loại máy","quote":"máy phát điện hyundai 40Kva ( DHY45KSE )","reference":"Chương V, mục 3.1, phần VI","requirement":"Máy phát điện Hyundai 40 kVA, model DHY45KSE"},{"item":"Phần VI - Máy Hyundai 40 kVA (Vĩnh Lộc): Bảng điều khiển, cảm biến, ắc quy","quote":"Bảng điều khiển (máy 40KVA)","reference":"Chương V, mục 3.1, phần VI, dòng 1, 7-10","requirement":"Thay bảng điều khiển 1 bộ, cảm biến nước 1 cái, cảm biến nhớt 1 (đơn vị ghi là mét), ắc quy 12V-90AH 1 cái, bộ sạc ắc quy 12 V 1 cái"},{"item":"Phần VI - Máy Hyundai 40 kVA (Vĩnh Lộc): Vật tư tiêu hao","quote":"Dung dịch Nước làm mát và chống đóng cặn - Tubor","reference":"Chương V, mục 3.1, phần VI, dòng 2-6","requirement":"Thay lọc nhiên liệu, lọc dầu nhớt, lọc gió (mỗi loại 1 cái), dầu nhớt 8 lít, nước làm mát Tubor 6 lít"},{"item":"Phần VII - Máy Fuka 60 kVA (Thạch Thành): Chủng loại máy","quote":"máy phát điện Fuka 60Kva thuộc Chi cục thuế Vĩnh Lộc -Thạch Thành","reference":"Chương V, mục 3.1, phần VII","requirement":"Máy phát điện Fuka 60 kVA thuộc Chi cục thuế Vĩnh Lộc - Thạch Thành"},{"item":"Phần VII - Máy Fuka 60 kVA (Thạch Thành): Hạng mục thay thế","quote":"Bảng điều khiển (máy 60KVA)","reference":"Chương V, mục 3.1, phần VII, dòng 1-10","requirement":"Thay bảng điều khiển 1 bộ, lọc nhiên liệu, lọc dầu nhớt, lọc gió (mỗi loại 1 cái), dầu nhớt 8 lít, nước làm mát Tubor 6 lít, ắc quy 12V-90AH (12V-75AH) 1 cái, cảm biến nước 1 cái, cảm biến nhớt 1 (đơn vị ghi là mét), bộ sạc ắc quy 12 V 1 cái"},{"item":"Phần VIII - Máy 60 kVA (Chi cục thuế KV Như Thanh - Như Xuân): Chủng loại máy","quote":"máy phát điện 60 Kva","reference":"Chương V, mục 3.1, phần VIII","requirement":"Máy phát điện 60 kVA (văn bản không nêu hãng, model)"},{"item":"Phần VIII - Máy 60 kVA (Như Thanh - Như Xuân): ATS","quote":"Thay ATS","reference":"Chương V, mục 3.1, phần VIII, dòng 7","requirement":"Thay ATS, 1 bộ (văn bản không nêu dòng điện định mức)"},{"item":"Phần VIII - Máy 60 kVA (Như Thanh - Như Xuân): Vật tư tiêu hao, ắc quy","quote":"Ắc quy 12V- 90AH (12V-75AH)","reference":"Chương V, mục 3.1, phần VIII, dòng 1-6","requirement":"Thay lọc nhiên liệu, lọc dầu nhớt, lọc gió (mỗi loại 1 cái), dầu nhớt 10 lít, nước làm mát Tubor 6 lít, ắc quy 12V-90AH (12V-75AH) 1 cái"},{"item":"Tất cả các máy: Phạm vi công việc chung","quote":"Công kiểm tra, bảo dưỡng máy vệ sinh máy, thay thế vật tư","reference":"Chương V, mục 3.1","requirement":"Mỗi máy có một hạng mục công kiểm tra, bảo dưỡng, vệ sinh máy, thay thế vật tư, thông xục két nước và thoát xả, chạy thử, hướng dẫn vận hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:54:18.291Z"}},"IB2300329776":{"u":"2026-11-04T01:07:45.522+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản chỉ nêu yêu cầu cho một loại tổ máy 8.5 KVA; không nêu số lượng tổ máy hoặc số trạm BTS cần cung cấp.","Thời gian bảo hành mâu thuẫn: bảng yêu cầu kỹ thuật (mục VII.1) ghi ≥ 36 tháng, còn mục 1.3 ghi tối thiểu 24 tháng. Cần đối chiếu hoặc làm rõ với bên mời thầu.","Văn bản không nêu thông số riêng của ATS (dòng định mức); chỉ yêu cầu bảng điều khiển có giao diện kết nối bộ ATS.","Văn bản không nêu hãng, model cụ thể của động cơ và đầu phát; chỉ yêu cầu cùng nhãn hiệu với tổ máy và tra cứu được trên website hãng.","Văn bản không có yêu cầu về CO/CQ; chỉ nêu cung cấp chứng nhận, cam kết chất lượng và tài liệu kỹ thuật chung.","Các bảng trong PDF bị vỡ dòng khi trích xuất; một số trích dẫn là đoạn ngắn trong một dòng của bảng. Hệ số công suất cos φ = 1 (mục I.6) bị tách khỏi ký hiệu φ nên không có trích dẫn nguyên văn."],"result":{"keyInfo":{"bidName":"Mua sắm và lắp đặt máy phát điện phục vụ thay thế cho các trạm Viễn thông hiện hữu bị hư hỏng(đợt 2)","notifyNo":"IB2300329776","generatorCapacity":"≥ 8.5 KVA công suất liên tục; công suất tối đa ≥ 9.0 kVA (máy phát điện diesel 1 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 8.5 KVA - Yêu cầu chung: tình trạng, năm sản xuất","quote":"Mới 100%, lắp ráp năm 2023 trong","reference":"Chương V, mục 1.2.c, bảng a, mục I.1; mục 1.3 (Bảo hành hàng hóa, khoản 1)","requirement":"Mới 100%, lắp ráp năm 2023 trong nước hoặc nhập khẩu. Hàng hóa sản xuất từ năm 2023 trở về sau, chưa sử dụng."},{"item":"Tổ máy phát điện 8.5 KVA - Chứng chỉ chất lượng","quote":"nhà sản xuất: ISO9001:2015; ISO","reference":"Chương V, mục 1.2.c, bảng a, mục I.1","requirement":"Hãng sản xuất hoặc nhà sản xuất có chứng chỉ ISO9001:2015 và ISO 14001:2015."},{"item":"Tổ máy phát điện 8.5 KVA - Tính đồng bộ","quote":"gồm đồng bộ động cơ, đầu phát và vỏ","reference":"Chương V, mục 1.2.c, bảng a, mục I.1","requirement":"Máy phát điện chạy dầu diesel gồm động cơ, đầu phát và vỏ chống ồn đồng bộ, cùng một nhãn hiệu; thông tin này có trên website nhà sản xuất tổ máy."},{"item":"Tổ máy phát điện 8.5 KVA - Khí thải","quote":"gia về khí thải công nghiệp đối với bụi","reference":"Chương V, mục 1.2.c, bảng a, mục I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; cung cấp chứng nhận kiểm định của bên thứ 3 cho hàng hóa chào thầu. Hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh."},{"item":"Tổ máy phát điện 8.5 KVA - Hệ thống làm mát (yêu cầu chung)","quote":"6627-6:2011).","reference":"Chương V, mục 1.2.c, bảng a, mục I.1","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát, tuân thủ TCVN 6627-6:2011."},{"item":"Tổ máy phát điện 8.5 KVA - Điều kiện hoạt động","quote":"trường từ 0 đến 40oC và độ ẩm môi","reference":"Chương V, mục 1.2.c, bảng a, mục I.1","requirement":"Phù hợp khí hậu Việt Nam; hoạt động được ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%."},{"item":"Tổ máy phát điện 8.5 KVA - Ghi nhãn và bảng thông số","quote":"Bảng thông số đặc trưng: tất cả các","reference":"Chương V, mục 1.2.c, bảng a, mục I.1","requirement":"Ghi nhãn đầu nối nhận biết được mọi đầu nối dây quấn và đầu nối thiết bị phụ. Mỗi máy có bảng thông số bền, lắp chắc trên vỏ (hoặc in trực tiếp), tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng của máy."},{"item":"Tổ máy phát điện 8.5 KVA - Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở","reference":"Chương V, mục 1.2.c, bảng a, mục I.2","requirement":"Nhãn hiệu có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp; xuất xứ do nhà thầu tự đề xuất."},{"item":"Tổ máy phát điện 8.5 KVA - Công suất liên tục","quote":"≥ 8.5 KVA","reference":"Chương V, mục 1.2.c, bảng a, mục I.3","requirement":"≥ 8.5 KVA"},{"item":"Tổ máy phát điện 8.5 KVA - Công suất tối đa","quote":"≥ 9.0 kVA","reference":"Chương V, mục 1.2.c, bảng a, mục I.4","requirement":"≥ 9.0 kVA"},{"item":"Tổ máy phát điện 8.5 KVA - Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.c, bảng a, mục I.5","requirement":"220-230V/50Hz"},{"item":"Tổ máy phát điện 8.5 KVA - Hệ số công suất cos φ","quote":null,"reference":"Chương V, mục 1.2.c, bảng a, mục I.6","requirement":"cos φ = 1"},{"item":"Tổ máy phát điện 8.5 KVA - Dao động điện áp/tần số (từ không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 1.2.c, bảng a, mục I.7","requirement":"≤ ±1,5%/5%"},{"item":"Tổ máy phát điện 8.5 KVA - Loại máy","quote":"ATS; không chổi than, tự động kích từ;","reference":"Chương V, mục 1.2.c, bảng a, mục I.8","requirement":"Máy chạy dầu diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên máy và ổ khóa điện đề nổ khi bảng điều khiển lỗi, hoặc từ xa qua ATS; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi thay đổi tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Tổ máy phát điện 8.5 KVA - Tính minh bạch và catalog","quote":"- Có bản gốc của hãng và có bản dịch","reference":"Chương V, mục 1.2.c, bảng a, mục I.9, I.10","requirement":"Mọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website hãng sản xuất hoặc nhà sản xuất (nhà thầu cung cấp địa chỉ website). Catalog tổ máy, động cơ, đầu phát và tiêu chuẩn kỹ thuật phải có bản gốc của hãng, có bản dịch tiếng Việt nếu là tiếng nước ngoài, và tải được từ website hãng."},{"item":"Tổ máy phát điện 8.5 KVA - Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 75","reference":"Chương V, mục 1.2.c, bảng a, mục I.11, I.12; mục 1.2.a","requirement":"Độ ồn ở khoảng cách 7m, tại 75% tải: ≤ 75 dB(A); độ ồn trung bình đo tại 4 hướng cũng ≤ 75 dB(A). Viện dẫn TCVN 6627-9: 2011 (IEC 60034-9: 2007) về giới hạn mức ồn."},{"item":"Tổ máy phát điện 8.5 KVA - Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ","reference":"Chương V, mục 1.2.c, bảng a, mục I.13","requirement":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa."},{"item":"Tổ máy phát điện 8.5 KVA - Dung tích thùng nhiên liệu và thời gian vận hành liên tục","quote":"Đảm bảo vận hành 6 giờ liên tục tại","reference":"Chương V, mục 1.2.c, bảng a, mục I.14, I.15","requirement":"Đảm bảo vận hành 6 giờ liên tục tại 100% tải định mức (thời gian vận hành liên tục tại 100% tải định mức ≥ 6 giờ)."},{"item":"Tổ máy phát điện 8.5 KVA - Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải","reference":"Chương V, mục 1.2.c, bảng a, mục I.16","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s."},{"item":"Tổ máy phát điện 8.5 KVA - Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1","reference":"Chương V, mục 1.2.c, bảng a, mục I.17","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ."},{"item":"Tổ máy phát điện 8.5 KVA - Vỏ máy","quote":"Cấp bảo vệ bằng vỏ ngoài: ≥IP23","reference":"Chương V, mục 1.2.c, bảng a, mục I.18","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống tác động của khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, có khóa an toàn; có móc cẩu trên nóc; ống pô giảm thanh nằm bên trong vỏ; thoát nhiệt nóng và ống khói theo chiều dọc của máy; có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát trên nóc vỏ; mối lắp ghép từ ngoài vỏ bằng bu lông có ê cu hàn gắn cố định; có ống dẫn dầu thải ra ngoài vỏ máy; cấp bảo vệ vỏ ngoài ≥ IP23 (cung cấp chứng nhận kiểm định của bên thứ 3 cho model chào thầu)."},{"item":"Tổ máy phát điện 8.5 KVA - Khung bệ máy","quote":"chấn.","reference":"Chương V, mục 1.2.c, bảng a, mục I.19","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung; có đế cao su giảm chấn; khung gấp và hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện."},{"item":"Tổ máy phát điện 8.5 KVA - Hệ thống xả dầu bôi trơn, nước làm mát, nhiên liệu","quote":"Có ống thoát ra ngoài vỏ chống ồn kết","reference":"Chương V, mục 1.2.c, bảng a, mục I.20","requirement":"Có ống thoát ra ngoài vỏ chống ồn kết hợp vít khóa hoặc van/khóa bên trong, hoặc có bơm tay/thiết bị hỗ trợ thay dầu."},{"item":"Tổ máy phát điện 8.5 KVA - Kích thước máy (Dài x Rộng x Cao)","quote":"≤ 1310 x 700 x 790 mm","reference":"Chương V, mục 1.2.c, bảng a, mục I.21","requirement":"≤ 1310 x 700 x 790 mm"},{"item":"Tổ máy phát điện 8.5 KVA - Trọng lượng khô (bao gồm ắc quy)","quote":"≤ 454 Kg","reference":"Chương V, mục 1.2.c, bảng a, mục I.22","requirement":"≤ 454 Kg"},{"item":"Tổ máy phát điện 8.5 KVA - Tài liệu kỹ thuật kèm theo máy","quote":"- Có bản vẽ 2D, 3D về cấu tạo máy phát","reference":"Chương V, mục 1.2.c, bảng a, mục I.1 (Tài liệu kèm theo), I.23","requirement":"Có bản vẽ 2D, 3D về cấu tạo máy; sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể; bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn. Kèm tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt) và tài liệu hướng dẫn vận hành (tiếng Việt)."},{"item":"Động cơ - Xuất xứ/Nhãn hiệu, năm sản xuất, tính chính hãng","quote":"2023 trở về sau","reference":"Chương V, mục 1.2.c, bảng a, mục II.1, II.2, II.3","requirement":"Nhà thầu đề xuất, cùng nhãn hiệu với tổ máy. Năm sản xuất 2023 trở về sau. Model, số serial, thông số kỹ thuật, ngày tháng năm sản xuất động cơ phải tra cứu được trên website của hãng sản xuất."},{"item":"Động cơ - Loại động cơ","quote":"4 kỳ làm mát bằng nước, phun nhiêu","reference":"Chương V, mục 1.2.c, bảng a, mục II.4","requirement":"4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp."},{"item":"Động cơ - Dung tích xilanh","quote":"≥ 1.64 lít","reference":"Chương V, mục 1.2.c, bảng a, mục II.5","requirement":"≥ 1.64 lít"},{"item":"Động cơ - Đường kính xilanh","quote":"≥ 87 mm","reference":"Chương V, mục 1.2.c, bảng a, mục II.6","requirement":"≥ 87 mm"},{"item":"Động cơ - Hành trình xilanh","quote":"≥ 90.4 mm","reference":"Chương V, mục 1.2.c, bảng a, mục II.7","requirement":"≥ 90.4 mm"},{"item":"Động cơ - Tỉ số nén","quote":"≥ 19:1","reference":"Chương V, mục 1.2.c, bảng a, mục II.8","requirement":"≥ 19:1"},{"item":"Động cơ - Số xilanh","quote":"≥3","reference":"Chương V, mục 1.2.c, bảng a, mục II.9","requirement":"≥ 3"},{"item":"Động cơ - Công suất liên tục (Continuous) đầu ra Net tại 1500 vòng/phút","quote":"≥ 12.8 kW","reference":"Chương V, mục 1.2.c, bảng a, mục II.10","requirement":"≥ 12.8 kW"},{"item":"Động cơ - Công suất dự phòng (Standby) đầu ra Net tại 1500 vòng/phút","quote":"≥ 15.0 kW","reference":"Chương V, mục 1.2.c, bảng a, mục II.11","requirement":"≥ 15.0 kW"},{"item":"Động cơ - Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng a, mục II.12","requirement":"1500 vòng/phút"},{"item":"Động cơ - Nhiên liệu sử dụng","quote":"Diesel","reference":"Chương V, mục 1.2.c, bảng a, mục II.13","requirement":"Diesel"},{"item":"Động cơ - Hình thức khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2.c, bảng a, mục II.14","requirement":"Khởi động điện, 12VDC"},{"item":"Động cơ - Ắc quy khởi động","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 1.2.c, bảng a, mục II.15; mục 1.2.a","requirement":"≥ 45Ah, loại kín khí (theo TCVN 7916-1:2008 về acquy khởi động loại chì-axit được viện dẫn tại mục 1.2.a)"},{"item":"Động cơ - Công suất mô tơ khởi động và máy phát sạc ắc quy","quote":"≥ 12V - 2,5kW","reference":"Chương V, mục 1.2.c, bảng a, mục II.16, II.17","requirement":"Mô tơ khởi động ≥ 12V - 2,5kW; máy phát sạc ắc quy ≥ 14V - 0.35kW."},{"item":"Động cơ - Kiểu điều tốc","quote":"Cơ khí hoặc điện tử","reference":"Chương V, mục 1.2.c, bảng a, mục II.18","requirement":"Cơ khí hoặc điện tử"},{"item":"Động cơ - Hệ thống lọc và bôi trơn","quote":"≤ 7.0 lít","reference":"Chương V, mục 1.2.c, bảng a, mục II.19, II.20, II.21","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế. Bôi trơn gồm bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc. Dung tích dầu bôi trơn (gồm cả lọc dầu bôi trơn) ≤ 7.0 lít."},{"item":"Động cơ - Hệ thống làm mát","quote":"≤ 8.2 lít","reference":"Chương V, mục 1.2.c, bảng a, mục II.22, II.23","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, kết hợp quạt gió đầu trục. Dung tích nước làm mát (gồm động cơ, két nước và đường ống) ≤ 8.2 lít."},{"item":"Động cơ - Tự động xả Air","quote":"Động cơ được trang bị hệ thống tự động","reference":"Chương V, mục 1.2.c, bảng a, mục II.24","requirement":"Động cơ được trang bị hệ thống tự động xả Air."},{"item":"Động cơ - Tiêu thụ nhiên liệu theo công bố của nhà sản xuất động cơ (máy 8.5kW)","quote":"Tại 100% tải: ≤ 3,3 lít/giờ","reference":"Chương V, mục 1.2.c, bảng a, mục II.25","requirement":"Tại 100% tải: ≤ 3,3 lít/giờ; tại 75% tải: ≤ 2,9 lít/giờ; tại 50% tải: ≤ 2,3 lít/giờ; tại 25% tải: ≤ 1,9 lít/giờ."},{"item":"Đầu phát điện - Xuất xứ/Nhãn hiệu, tính chính hãng, năm sản xuất","quote":"2023 trở lại đây","reference":"Chương V, mục 1.2.c, bảng a, mục III.1, III.2, III.3","requirement":"Nhà thầu đề xuất, cùng nhãn hiệu với động cơ. Model, số serial, thông số kỹ thuật, ngày tháng năm sản xuất đầu phát tra cứu được trên website hãng sản xuất. Năm sản xuất 2023 trở lại đây."},{"item":"Đầu phát điện - Hệ số công suất, điện áp ra, số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2.c, bảng a, mục III.4, III.5, III.6","requirement":"cos φ = 1; điện áp ra 220-230 VAC; 1 pha, 2 dây."},{"item":"Đầu phát điện - Dao động điện áp và tần số đầu ra, tần số","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.c, bảng a, mục III.7, III.8, III.9","requirement":"Dao động điện áp đầu ra ≤ ± 1%; tần số 50 Hz; dao động tần số đầu ra ≤ ± 5%."},{"item":"Đầu phát điện - Công suất liên tục và dự phòng tại 40oC, Class H","quote":"≥ 10,7 KVA","reference":"Chương V, mục 1.2.c, bảng a, mục III.10, III.11","requirement":"Công suất liên tục tại 40oC, Class H ≥ 10,7 KVA; công suất dự phòng ≥ 110%* công suất liên tục."},{"item":"Đầu phát điện - Khả năng quá tải và quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2.c, bảng a, mục III.12, III.13","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ; khả năng quá tốc độ ≥ 2250 vòng."},{"item":"Đầu phát điện - Kích từ và AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.c, bảng a, mục III.14, III.15","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR."},{"item":"Đầu phát điện - Cấp cách nhiệt, cấp bảo vệ, hiệu suất","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.c, bảng a, mục III.16, III.17, III.18","requirement":"Cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ đầu phát ≥ IP23; hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 84,2%."},{"item":"Hệ thống điều khiển - Bảng điều khiển, màn hình, thông số vận hành","quote":"≥132x64 LCD","reference":"Chương V, mục 1.2.c, bảng a, mục IV.1, IV.5 đến IV.11","requirement":"Có ổ khóa cấp nguồn khởi động. Bảng điều khiển kỹ thuật số; màn hình ≥132x64 LCD; nhiệt độ hoạt động từ -25oC đến 70oC; điện áp cấp nguồn sử dụng liên tục 8-35V; cấp bảo vệ ≥ IP65. Có đèn báo máy phát và nút dừng khẩn cấp."},{"item":"Hệ thống điều khiển - Chế độ vận hành, phím điều khiển, đèn báo trạng thái","quote":"Tự động khởi động máy phát điện khi","reference":"Chương V, mục 1.2.c, bảng a, mục IV.2, IV.3, IV.4","requirement":"Vận hành bằng phím mềm trên bảng điều khiển hoặc ổ khóa đề khi bảng điều khiển sự cố. Tự động khởi động khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS. Có các phím: Stop, Start, Auto, Manual, C/O, Set, phím dịch chuyển lên/xuống; đèn LED báo trạng thái bảng điều khiển, Stop, Auto, C/O, Manual và cảnh báo."},{"item":"Hệ thống điều khiển - Đo lường hiển thị trên màn hình LCD","quote":"Điện áp máy phát (V)","reference":"Chương V, mục 1.2.c, bảng a, mục IV.12, IV.13","requirement":"Hiển thị thông số máy phát: điện áp, tần số, dòng điện, công suất (kW, kVA, KVAr; kWh), mức % tải, trình tự pha, điện áp ắc quy trạm BTS, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc ắc quy, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu. Hiển thị thông số điện lưới khi kết nối với ATS: điện áp, tần số, trình tự pha."},{"item":"Hệ thống điều khiển - Bảo vệ dừng máy tự động và bảo vệ cảnh báo","quote":"Quá tải/quá dòng/ngắn mạch","reference":"Chương V, mục 1.2.c, bảng a, mục IV.14, IV.15","requirement":"Bảo vệ dừng máy tự động: quá tải/quá dòng/ngắn mạch, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy. Bảo vệ cảnh báo: điện áp máy phát cao/thấp, tần số máy phát cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp, cùng các mục trên."},{"item":"Hệ thống điều khiển - Giao diện kết nối bộ ATS","quote":"Máy có giao diện kết nối với bộ ATS","reference":"Chương V, mục 1.2.c, bảng a, mục IV.16","requirement":"Máy có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa. (Văn bản không nêu dòng điện định mức của ATS.)"},{"item":"Hệ thống điều khiển - Chức năng mở rộng và catalogue","quote":"Có cổng RS232; RS485 tương thích","reference":"Chương V, mục 1.2.c, bảng a, mục IV.17, IV.18","requirement":"Giao diện kết nối máy tính qua cổng USB; có cổng RS232, RS485 tương thích để kết nối giám sát vận hành từ xa qua Internet bằng máy tính và ứng dụng smartphone; phần mềm trên máy tính cho phép tải miễn phí từ website nhà sản xuất. Có catalogue bản gốc của chính hãng cho bảng điều khiển và sơ đồ kết nối hệ thống điều khiển."},{"item":"Hệ thống kết nối điện áp ra - Cực đấu cấp nguồn cho phụ tải và cơ chế bảo vệ","quote":"Dùng cọc kết nối cố định:","reference":"Chương V, mục 1.2.c, bảng a, mục V.1, V.2","requirement":"Cọc kết nối cố định: đầu nối có ren vít và bu lông bằng đồng, cách điện, phù hợp kích thước đầu cos, Ø ≥ 8, có nắp bảo vệ. Sử dụng Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch."},{"item":"Hệ thống nạp ắc quy khởi động từ điện lưới - Công nghệ, điện áp và dòng","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 1.2.c, bảng a, mục VI.1 đến VI.6","requirement":"Công nghệ Switchmode, flyback 65 kHz; điện áp đầu ra tự động chọn 13.5 hoặc 27.0VDC; dòng điện đầu ra ≥ 4.0 ADC (liên tục); dải điện áp đầu vào 170-300 VAC; dòng đầu vào tối đa 1.7 A; dải tần số đầu vào 45-68 Hz."},{"item":"Hệ thống nạp ắc quy khởi động từ điện lưới - Công suất, hiệu suất, điều kiện môi trường, bảo vệ","quote":"Liên tục tối đa 108 W","reference":"Chương V, mục 1.2.c, bảng a, mục VI.7 đến VI.16","requirement":"Làm mát đối lưu tự nhiên; công suất đầu vào tối đa < 125 W; hiệu suất cao nhất ≥ 92%; công suất đầu ra liên tục tối đa 108 W; nhiệt độ hoạt động -30 ºC đến +80 ºC; cung cấp công suất không sụt giảm từ -30oC đến +50oC; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức độ bảo vệ ≥ IP20; vỏ ABS / PC chống cháy, UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao."},{"item":"Bảo hành (bảng yêu cầu kỹ thuật)","quote":"≥ 36 tháng","reference":"Chương V, mục 1.2.c, bảng a, mục VII.1","requirement":"Thời gian bảo hành ≥ 36 tháng."},{"item":"Bảo hành (mục Các yêu cầu khác)","quote":"tối thiểu 24 tháng ngày","reference":"Chương V, mục 1.3, Mục 1 (Yêu cầu về Bảo hành hàng hóa), khoản 2, 3","requirement":"Bảo hành tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa; địa điểm bảo hành tại nơi lắp đặt; hàng hóa sửa chữa, thay thế được bảo hành thêm 180 ngày hoặc đến hết bảo hành tùy trường hợp nào đến sau."},{"item":"Vật tư kèm theo máy - Dây tiếp đất, cáp điện đấu nối, cáp điều khiển","quote":"Trung bình 10 m.","reference":"Chương V, mục 1.2.c, bảng a, mục VIII.2, VIII.3, VIII.4","requirement":"Dây điện lắp tiếp đất cho máy phát (cáp đồng 10mm2 bọc PVC vàng sọc xanh): 6 m. Cáp điện đấu nối (cáp đồng 2x10 mm2 bọc PVC): trung bình 10 m. Cáp điều khiển (loại 7x1.5 mm2): trung bình 10 m."},{"item":"Vật tư kèm theo máy - Ống thoát khói, nhiên liệu chạy thử, nhớt, nước giải nhiệt","quote":"8 lít.","reference":"Chương V, mục 1.2.c, bảng a, mục VIII.5, VIII.6, VIII.7, VIII.8","requirement":"Ống thoát khói ra khỏi phòng máy: 1 bộ. Nhiên liệu chạy thử máy trong khoảng 2 giờ: 8 lít. Nhớt máy và nước xanh giải nhiệt: đầy đủ theo máy."},{"item":"Phạm vi lắp đặt - Giải pháp lắp đặt, vận hành chạy thử, vận chuyển","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu","reference":"Chương V, mục 1.2.c, bảng a, mục IX.1, IX.2","requirement":"Có giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật và thực tế; có phương án vận chuyển, bảo quản an toàn từ nhà máy sản xuất đến kho tập kết và từ kho tập kết tới công trình theo điều kiện thực tế từng trạm."},{"item":"Kiểm tra và thử nghiệm","quote":"Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi tiến hành lắp đặt","reference":"Chương V, mục 1.3, Mục 2","requirement":"Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi lắp đặt đưa vào sử dụng, có sự chứng kiến của Bên bán và Bên mua."},{"item":"Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động","reference":"Chương V, mục 1.2.a","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông; QCVN 19:2009/BTNMT/B về khí thải; TCVN 7916-1:2008 về acquy khởi động loại chì-axit; TCVN 6627-9: 2011 (IEC 60034-9: 2007) về giới hạn mức ồn."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T01:07:44.358Z"}},"IB2300331197":{"u":"2026-11-03T08:59:53.291+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2. CHƯƠNG V. YÊU CẦU VỀ KỸ THUẬT GÓI THẦU XL-01.pdf, 4. PHỤ LỤC BẢNG GIÁ HĐ GÓI THẦU XL-01.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu thông số máy phát điện ở mức: dự phòng, 3 pha, Diesel, 1250kVA, 380/220V, bảo vệ đầu cực, vỏ chống ồn, ATS 2000A; các thông số chi tiết khác nằm trong Hồ sơ thiết kế bản vẽ thi công (không có trong văn bản được cung cấp).","Tệp Phụ lục bảng giá hợp đồng chỉ là mẫu biểu, không chứa thông số kỹ thuật.","Một số dòng trong bảng thiết bị bị mất chữ khi trích xuất PDF (ví dụ STT 76-78 chỉ còn phần cuối câu 'hoặc chỉ dẫn kỹ thuật và đảm bảo đồng bộ'); các trích dẫn dùng đúng phần chữ đọc được."],"result":{"keyInfo":{"bidName":"Gói thầu XL-01: Xây dựng toàn bộ công trình chính, công trình phụ trợ; cung cấp và lắp đặt hệ thống thang máy, điều hòa không khí, PCCC, điện nhẹ, máy phát điện 1.250KVA, trạm biến áp 2.000KVA, tủ điện.","notifyNo":"IB2300331197","generatorCapacity":"1.250 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 1250kVA: Loại, công suất, điện áp","quote":"Máy phát điện dự phòng 3 pha\nDiesel 1250kVA-380/220V","reference":"Chương V, mục III.3.c.3, bảng thiết bị, STT 76","requirement":"Máy phát điện dự phòng 3 pha Diesel 1250kVA, điện áp 380/220V. Theo mô tả tại Hồ sơ thiết kế bản vẽ thi công hoặc chỉ dẫn kỹ thuật và đảm bảo đồng bộ."},{"item":"Máy phát điện 1250kVA: Số lượng","quote":"máy phát điện 1.250KVA","reference":"Chương V, mục I.1.2 (tên gói thầu)","requirement":"Số lượng không được nêu rõ trong Chương V; tên gói thầu nêu 01 cụm 'máy phát điện 1.250KVA' (số lượng cụ thể xem Phụ lục bảng giá/hồ sơ thiết kế)."},{"item":"Máy phát điện 1250kVA: Bảo vệ đầu cực","quote":"Bảo vệ đầu cực Máy phát điện","reference":"Chương V, mục III.3.c.3, bảng thiết bị, STT 77","requirement":"Có bảo vệ đầu cực máy phát điện, theo hồ sơ thiết kế bản vẽ thi công hoặc chỉ dẫn kỹ thuật và đảm bảo đồng bộ."},{"item":"Máy phát điện 1250kVA: Vỏ chống ồn và độ ồn","quote":"Vỏ chống ồn Máy phát điện,\nđảm bảo độ ồn theo tiêu chuẩn","reference":"Chương V, mục III.3.c.3, bảng thiết bị, STT 78","requirement":"Có vỏ chống ồn cho máy phát điện, đảm bảo độ ồn theo tiêu chuẩn (không nêu trị số dB)."},{"item":"Máy phát điện 1250kVA: Tủ ATS T4 - bộ ATS","quote":"Bộ ATS 2000A","reference":"Chương V, mục III.3.c.3, bảng thiết bị, STT 126-133","requirement":"Bộ ATS 2000A, đặt trong tủ điện ATS T4 (kích thước dự kiến C2200xR800xS800mm, tôn dày 1,5-2mm, 2 lớp cánh, sơn tĩnh điện màu RAL7032 hoặc tương đương); đèn báo pha Đỏ-Vàng-Xanh; đồng hồ Ampe 0-3000A; đồng hồ Volt 0-500V."},{"item":"Máy phát điện 1250kVA: Động cơ, đầu phát, bộ điều khiển, tần số, bình nhiên liệu, tiêu hao nhiên liệu, khí thải","quote":null,"reference":"Chương V, mục III.3.c.3","requirement":"Chương V không nêu các thông số này; thực hiện theo Hồ sơ thiết kế bản vẽ thi công hoặc chỉ dẫn kỹ thuật."},{"item":"Máy phát điện 1250kVA: Tình trạng hàng hóa và năm sản xuất","quote":"phải đảm bảo mới 100% và được sản xuất\ntừ năm 2022 trở lại đây","reference":"Chương V, mục III.3.c.2","requirement":"Thiết bị phải mới 100%, chưa qua sử dụng, được sản xuất từ năm 2022 trở lại đây; có ký hiệu, nhãn mác, xuất xứ rõ ràng, ghi rõ tính năng, thông số kỹ thuật."},{"item":"Máy phát điện 1250kVA: Xuất xứ, CO/CQ","quote":"Giấy chứng nhận xuất xứ thiết bị CO, giấy chứng nhận chất lượng thiết bị CQ (hoặc\ncác tài liệu chứng minh tương đương).","reference":"Chương V, mục III.3.c.2","requirement":"Thiết bị nhập khẩu: nhà thầu cam kết giao Giấy chứng nhận xuất xứ CO và giấy chứng nhận chất lượng CQ (hoặc tài liệu chứng minh tương đương). Thiết bị sản xuất trong nước: cam kết giao CQ."},{"item":"Máy phát điện 1250kVA: Thông tin nhà thầu phải kê khai","quote":"Đặc tính kỹ thuật, mã hiệu, tên Nhà sản xuất, nước sản xuất và năm sản xuất.","reference":"Chương V, mục III.3.c.1","requirement":"Nhà thầu điền đặc tính kỹ thuật, mã hiệu, tên nhà sản xuất, nước sản xuất, năm sản xuất; thời gian và trách nhiệm bảo hành."},{"item":"Máy phát điện 1250kVA: Bảo hành và phụ tùng","quote":"Nhà thầu có bản cam kết cung cấp\nphụ tùng thay thế chính hãng với thời gian tối thiểu là 01 năm sau thời gian bảo\nhành với giá cả hợp lý.","reference":"Chương V, mục III.3.c.1 và III.12.a","requirement":"Thời gian bảo hành do nhà thầu cam kết (không nêu số tháng cho thiết bị). Phụ tùng thay thế chính hãng, mới 100%; cam kết cung cấp phụ tùng chính hãng tối thiểu 01 năm sau thời gian bảo hành. Thời gian xử lý bảo hành không quá 05 ngày làm việc kể từ khi nhận thông báo."},{"item":"Máy phát điện 1250kVA: Phạm vi cung cấp, lắp đặt","quote":"buộc phải có để đấu nối, kết nối giữa thiết bị với nguồn điện\nhoặc với các thiết bị khác trong hệ thống, phục vụ công tác kiểm tra thử nghiệm…","reference":"Chương V, mục III.3.c.1, c.3 và III.5","requirement":"Cung cấp và lắp đặt máy phát điện; nhà thầu tự cung cấp vật tư, vật liệu phụ cần thiết để đấu nối với nguồn điện và các thiết bị khác, phục vụ kiểm tra thử nghiệm; phải vận hành thử nghiệm trước khi nghiệm thu; cung cấp kế hoạch bảo dưỡng định kỳ, tài liệu kỹ thuật, hướng dẫn sử dụng, bảo trì."},{"item":"Máy phát điện 1250kVA: Tiêu chuẩn áp dụng","quote":"Ngoài\nra nếu không có chỉ dẫn trong thiết kế thì tất cả sản phẩm cần phải tuân thủ theo Tiêu\nchuẩn Việt Nam hiện hành.","reference":"Chương V, mục III.3 và bảng vật tư STT 42","requirement":"Không có tiêu chuẩn riêng cho máy phát điện; thiết bị theo chỉ dẫn thiết kế, nếu không có thì tuân thủ Tiêu chuẩn Việt Nam hiện hành. Các tiêu chuẩn về tủ điện đóng cắt hạ áp liên quan ATS/tủ điện: TCVN 6592:2009, TCVN 7994:2009."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:59:52.750Z"}},"IB2300331398":{"u":"2026-11-03T09:01:53.609+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V.pdf), chưa phân tích cả HSMT.","Bảng thông số bị vỡ dòng/cột do trích từ PDF nên một số trích dẫn chỉ là một dòng của ô tương ứng.","Văn bản không nêu số lượng từng hạng mục, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, bình nhiên liệu, dòng định mức ATS, bảo hành và tiêu chuẩn áp dụng nên không liệt kê.","Các nhãn hiệu/mã hiệu chỉ mang tính minh họa, nhà thầu được chào hàng 'tương đương' hoặc 'ưu việt hơn'."],"result":{"keyInfo":{"bidName":"Gói thầu số 1: Mua sắm máy phát điện","notifyNo":"IB2300331398","generatorCapacity":"355/325 kva (công suất dự phòng/liên tục), 230/400 V, 3 pha 4 dây, 50 Hz"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Máy phát điện: Công suất, điện áp","quote":"355/325 kva, điện áp 230/400 V, 3 pha","reference":"Chương V, mục 1.2.b, hạng mục A.1","requirement":"Công suất dự phòng/liên tục 355/325 kva, điện áp 230/400 V, 3 pha"},{"item":"Hạng mục 1 - Máy phát điện: Số dây, tần số","quote":"– 4 dây, tần số 50 HZ.","reference":"Chương V, mục 1.2.b, hạng mục A.1","requirement":"4 dây, tần số 50 Hz"},{"item":"Hạng mục 1 - Máy phát điện: Động cơ","quote":"Động cơ: Cummins thương hiệu Mỹ","reference":"Chương V, mục 1.2.b, hạng mục A.1","requirement":"Cummins thương hiệu Mỹ, mã 6LTAA9.5-G1 hoặc tương đương"},{"item":"Hạng mục 1 - Máy phát điện: Đầu phát","quote":"Đầu phát: Leroy Somer thương hiệu","reference":"Chương V, mục 1.2.b, hạng mục A.1","requirement":"Leroy Somer thương hiệu Pháp, mã TAL-A46-G hoặc tương đương"},{"item":"Hạng mục 1 - Máy phát điện: Bộ điều khiển","quote":"Bộ điều khiển: ComAp thương hiệu","reference":"Chương V, mục 1.2.b, hạng mục A.1","requirement":"ComAp thương hiệu Bỉ, mã IL4-AMF8 hoặc tương đương"},{"item":"Hạng mục 1 - Máy phát điện: MCCB bảo vệ đầu cực","quote":"MCCB bảo vệ đầu cực: Delixi","reference":"Chương V, mục 1.2.b, hạng mục A.1","requirement":"Delixi"},{"item":"Hạng mục 1 - Máy phát điện: Bồn chân máy","quote":"Bồn chân máy","reference":"Chương V, mục 1.2.b, hạng mục A.1","requirement":"Có bồn chân máy"},{"item":"Hạng mục 1 - Máy phát điện: Phụ kiện ắc quy khởi động","quote":"+ Bộ ắc quy khởi động bao gồm cả giá","reference":"Chương V, mục 1.2.b, hạng mục A.1","requirement":"Bộ ắc quy khởi động bao gồm cả giá đỡ, cáp nối bình"},{"item":"Hạng mục 1 - Máy phát điện: Bộ sạc ắc quy","quote":"+ Bộ tự động sạc ắc quy từ điện lưới.","reference":"Chương V, mục 1.2.b, hạng mục A.1","requirement":"Bộ tự động sạc ắc quy từ điện lưới"},{"item":"Hạng mục 1 - Máy phát điện: Phụ kiện khác","quote":"+ Bộ dụng cụ tiêu chuẩn","reference":"Chương V, mục 1.2.b, hạng mục A.1","requirement":"Dầu bôi trơn, nước mát, bộ dụng cụ tiêu chuẩn, hướng dẫn vận hành/bảo trì"},{"item":"Hạng mục 1 - Máy phát điện: Vỏ cách âm, độ ồn","quote":"máy phát: 70dB@5m","reference":"Chương V, mục 1.2.b, hạng mục A.1","requirement":"Vỏ cách âm chống ồn đồng bộ theo máy phát, độ ồn 70dB@5m"},{"item":"Hạng mục 2 - Tủ ATS 400 - 3P (ngoài trời)","quote":"Tủ chuyển đổi điện tự động (ATS) 400","reference":"Chương V, mục 1.2.b, hạng mục B.2","requirement":"Tủ chuyển đổi điện tự động (ATS) 400, 3P, ngoài trời, Vitzro Korea hoặc tương đương"},{"item":"Hạng mục 3 - Tủ ATS 100 - 3P (ngoài trời)","quote":"– 3P (ngoài trời)Vitzro Korea hoặc","reference":"Chương V, mục 1.2.b, hạng mục B.3","requirement":"Tủ chuyển đổi điện tự động (ATS) 100, 3P, ngoài trời, Vitzro Korea hoặc tương đương"},{"item":"Hạng mục 4 - Tủ ATS 100 - 3P (trong nhà)","quote":"– 3P (trong nhà)Vitzro Korea hoặc","reference":"Chương V, mục 1.2.b, hạng mục B.4","requirement":"Tủ chuyển đổi điện tự động (ATS) 100, 3P, trong nhà, Vitzro Korea hoặc tương đương"},{"item":"Hạng mục 5 - Tủ phân phối chia tải (trong nhà)","quote":"nhà) HADICO hoặc tương đương","reference":"Chương V, mục 1.2.b, hạng mục B.5","requirement":"HADICO hoặc tương đương"},{"item":"Hạng mục 6 - Dây cáp điện Cu/PVC CV 185","quote":"Dây cáp điện Cu/PVC CV 185","reference":"Chương V, mục 1.2.b, hạng mục B.6","requirement":"Cáp Cu/PVC CV 185, 06/1kV đen, CADIVI hoặc tương đương"},{"item":"Hạng mục 7 - Dây cáp điện nhôm LV-ABC","quote":"sợi x35mm2 0.6.kV XLPE","reference":"Chương V, mục 1.2.b, hạng mục B.7","requirement":"LV-ABC 4 sợi x35mm2 0.6.kV XLPE, CADIVI hoặc tương đương"},{"item":"Hạng mục 8 - Dây tín hiệu","quote":"Dây tính hiệu 1.25mm2 (7 sợi)","reference":"Chương V, mục 1.2.b, hạng mục B.8","requirement":"1.25mm2 (7 sợi), thương hiệu do nhà thầu đề xuất"},{"item":"Hạng mục 9 - Dây cáp điện 4x25 CVV","quote":"Dây cáp điện I 4x25 0.6/1kV đen","reference":"Chương V, mục 1.2.b, hạng mục B.9","requirement":"4x25 0.6/1kV đen CVV, CADIVI hoặc tương đương"},{"item":"Hạng mục 10 - Dây cáp điện 4x16 CVV","quote":"Dây cáp điện CADIVI 4x16 0.6/1kV","reference":"Chương V, mục 1.2.b, hạng mục B.10","requirement":"CADIVI 4x16 0.6/1kV đen CVV"},{"item":"Hạng mục 11 - Dây cáp điện CV 16","quote":"Dây cáp điện CV 16 450/750V","reference":"Chương V, mục 1.2.b, hạng mục B.11","requirement":"CV 16 450/750V xanh lá sọc vàng, NGÔ HAN hoặc tương đương"},{"item":"Hạng mục 12-13 - Tiếp đất","quote":"Kẹp cọc tiếp đất 2.4m","reference":"Chương V, mục 1.2.b, hạng mục B.12-13","requirement":"Cọc tiếp đất và kẹp cọc tiếp đất 2.4m, thương hiệu do nhà thầu đề xuất"},{"item":"Hạng mục 14 - Ống ruột gà","quote":"Ống ruột gà cam | HDPE phi","reference":"Chương V, mục 1.2.b, hạng mục B.14","requirement":"Ống ruột gà cam HDPE phi 125/160, thương hiệu do nhà thầu đề xuất"},{"item":"Hạng mục 15 - Hộp thoát nhiệt","quote":"(1340x600)mm","reference":"Chương V, mục 1.2.b, hạng mục B.15","requirement":"Kích thước (1340x600)mm, thương hiệu do nhà thầu đề xuất"},{"item":"Hạng mục 16 - Ống khói","quote":"Ống khói thép đen phi 140mm2 –","reference":"Chương V, mục 1.2.b, hạng mục B.16","requirement":"Ống khói thép đen phi 140mm2 – 2ly, thương hiệu do nhà thầu đề xuất"},{"item":"Hạng mục 17 - Trụ điện","quote":"Trụ điện ly tâm 8m","reference":"Chương V, mục 1.2.b, hạng mục B.17","requirement":"Trụ điện ly tâm 8m, thương hiệu do nhà thầu đề xuất"},{"item":"Hạng mục 18-21 - Phụ kiện lắp đặt","quote":"Bu Lông Móc phi 16 – Mạ kẽm","reference":"Chương V, mục 1.2.b, hạng mục B.18-21","requirement":"Kẹp dừng cáp; bu lông móc phi 16 mạ kẽm; lông đền 50x50 dày 2.5mm phi 18; vòng treo cáp gắn tường + tắc kê sắt; thương hiệu do nhà thầu đề xuất"},{"item":"Hạng mục 22-23 - Can nhựa và dầu DO thử tải","quote":"Can nhựa 30 lít","reference":"Chương V, mục 1.2.b, hạng mục B.22-23","requirement":"Can nhựa 30 lít; dầu DO (thử tải); thương hiệu do nhà thầu đề xuất"},{"item":"Hạng mục 24 - Nhà máy phát điện","quote":"Đạt yêu cầu kỹ thuật","reference":"Chương V, mục 1.2.b, hạng mục B.24","requirement":"Đạt yêu cầu kỹ thuật"},{"item":"Hạng mục 25 - Camera giám sát","quote":"Thiết bị camera wifi giám sát","reference":"Chương V, mục 1.2.b, hạng mục B.25","requirement":"Thiết bị camera wifi giám sát máy phát điện kèm thẻ nhớ 64GB, thương hiệu do nhà thầu đề xuất"},{"item":"Chung: Hàng mới","quote":"cam kết Sản phẩm mới 100% và nêu rõ ràng","reference":"Chương V, mục 1.2","requirement":"Cam kết sản phẩm mới 100%"},{"item":"Chung: Nguồn gốc, xuất xứ","quote":"nguồn gốc, xuất xứ nước sản xuất và ký mã hiệu của hàng hóa.","reference":"Chương V, mục 1.2","requirement":"Nêu rõ nguồn gốc, xuất xứ nước sản xuất và ký mã hiệu của hàng hóa"},{"item":"Chung: C/O, C/Q","quote":"chứng nhận chất lượng hàng hóa (C/Q); Có văn bản cam kết cung cấp giấy","reference":"Chương V, mục 1.2","requirement":"Hàng nhập khẩu: cam kết cung cấp bản gốc giấy chứng nhận chất lượng (C/Q) và giấy chứng nhận xuất xứ (C/O)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:01:52.851Z"}},"IB2300335088":{"u":"2026-11-03T09:02:43.972+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat_VNPT Gia Lai-ok (1).docx), chưa phân tích cả HSMT.","Văn bản không thống nhất về năm sản xuất: mục 1.2 chung ghi từ năm 2022 trở về sau, Hạng mục I.1 ghi sản xuất và lắp ráp năm 2023, mục 1.3 và hạng mục II, III ghi 2023 trở về sau.","Dao động điện áp/tần số đầu ra ghi khác nhau: tổ máy ≤ ±1,5%/5%, đầu phát ≤ ± 1%/ ± 5%.","Một số dòng được gộp nhiều chỉ tiêu cùng nhóm; quote của dòng gộp chỉ trích một chỉ tiêu tiêu biểu. Một số hạng mục bảng (ví dụ I.21) chứa nhiều gạch đầu dòng, quote chỉ lấy một dòng trong đó.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển (nhà thầu đề xuất), không nêu tiết diện cáp, không nêu mức phát thải cụ thể ngoài việc viện dẫn QCVN 19:2009/BTNMT.","Công suất đầu phát (≥ 10 kVA liên tục, ≥ 11 kVA dự phòng) cao hơn công suất tổ máy (≥ 8,5 kVA, ≥ 9,35 kVA), đã ghi đúng như văn bản."],"result":{"keyInfo":{"bidName":"Mua sắm Máy phát điện","notifyNo":"IB2300335088","generatorCapacity":"20 x 8,5 kVA diesel (công suất liên tục ≥ 8,5kVA; công suất dự phòng tối đa ≥ 9,35 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và loại máy","quote":"Trang bị 20 máy phát điện diesel 8,5KVA (kèm ATS)","reference":"Chương V, mục 1.1","requirement":"20 máy phát điện diesel 8,5 kVA kèm ATS, dự phòng cấp nguồn cho thiết bị khi mất điện lưới (trạm BTS/NodeB VNPT Gia Lai)"},{"item":"Chung: tình trạng, năm sản xuất","quote":"Hàng hoá chào hàng phải được sản xuất từ năm 2022 trở về sau, mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2, Yêu cầu về kỹ thuật chung","requirement":"Hàng hóa sản xuất từ năm 2022 trở về sau, mới 100%, chưa qua sử dụng"},{"item":"Tổ máy: tình trạng, năm sản xuất","quote":"- Mới 100%, sản xuất và lắp ráp năm 2023 trong nước hoặc nhập khẩu.","reference":"Chương V, mục 1.2, Hạng mục I.1","requirement":"Mới 100%, sản xuất và lắp ráp năm 2023, trong nước hoặc nhập khẩu"},{"item":"Chung: bảo hành","quote":"- Thời gian bảo hành ≥ 24 tháng.","reference":"Chương V, mục 1.2, Yêu cầu về kỹ thuật chung","requirement":"Thời gian bảo hành ≥ 24 tháng"},{"item":"Bảo hành (yêu cầu khác)","quote":"sản phẩm được bảo hành tối thiểu 24 tháng (02 năm) kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa","reference":"Chương V, mục 1.3, Mục 1","requirement":"Bảo hành tối thiểu 24 tháng (02 năm) kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa; hàng sửa chữa, thay thế được bảo hành thêm 180 ngày hoặc đến hết bảo hành, tùy trường hợp nào đến sau"},{"item":"Chung: ký mã hiệu, xuất xứ, CO/CQ","quote":"- Hàng hoá chào hàng có đủ giấy chứng nhận xuất xứ (C/O), giấy chứng nhận chất lượng của nhà sản xuất (C/Q).","reference":"Chương V, mục 1.2, Yêu cầu về kỹ thuật chung","requirement":"Hàng hóa có ký mã hiệu, model, xuất xứ rõ ràng; có đủ C/O và C/Q của nhà sản xuất"},{"item":"Tiêu chuẩn viện dẫn: tổ máy","quote":"- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.","reference":"Chương V, mục 1.2, Tài liệu viện dẫn","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông"},{"item":"Tiêu chuẩn viện dẫn: khí thải, ắc quy, độ ồn","quote":"- TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.","reference":"Chương V, mục 1.2, Tài liệu viện dẫn","requirement":"QCVN 19:2009/BTNMT/B về khí thải; TCVN 7916-1:2008 về ắc quy khởi động chì-axit; TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn"},{"item":"Tổ máy: chứng chỉ","quote":"- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015","reference":"Chương V, mục 1.2, Hạng mục I.1","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001:2015"},{"item":"Tổ máy: cấu hình đồng bộ","quote":"- Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn, thông tin này có trên website nhà sản xuất tổ máy.","reference":"Chương V, mục 1.2, Hạng mục I.1","requirement":"Gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn; thông tin có trên website nhà sản xuất"},{"item":"Tổ máy: khí thải","quote":"+ Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, Hạng mục I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT đối với bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy: điều kiện hoạt động","quote":"- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2, Hạng mục I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%"},{"item":"Tổ máy: bảng thông số đặc trưng","quote":"- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục 1.2, Hạng mục I.1","requirement":"Mỗi máy có bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy: tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2, Hạng mục I.1 và I.25","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt); sơ đồ, bản vẽ cấu tạo tổ máy, động cơ, đầu phát và hệ thống điều khiển"},{"item":"Tổ máy: nhãn hiệu/xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/ Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2, Hạng mục I.2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ do nhà thầu tự đề xuất"},{"item":"Tổ máy: công suất liên tục (100% tải)","quote":"≥ 8,5kVA","reference":"Chương V, mục 1.2, Hạng mục I.3","requirement":"≥ 8,5kVA"},{"item":"Tổ máy: công suất dự phòng tối đa","quote":"≥ 9,35 kVA","reference":"Chương V, mục 1.2, Hạng mục I.4","requirement":"≥ 9,35 kVA"},{"item":"Tổ máy: số pha, số dây","quote":"1 pha, 2 dây.","reference":"Chương V, mục 1.2, Hạng mục I.5","requirement":"1 pha, 2 dây"},{"item":"Tổ máy: điện áp/tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2, Hạng mục I.6","requirement":"220-230V/50Hz"},{"item":"Tổ máy: hệ số công suất","quote":"Cosφ = 1.","reference":"Chương V, mục 1.2, Hạng mục I.7","requirement":"Cosφ = 1"},{"item":"Tổ máy: dao động điện áp/tần số đầu ra (không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 1.2, Hạng mục I.8","requirement":"≤ ±1,5%/5%"},{"item":"Tổ máy: loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 1.2, Hạng mục I.9","requirement":"Máy diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy: tính minh bạch và catalog","quote":"Mọi số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, mục 1.2, Hạng mục I.10, I.11","requirement":"Mọi thông số kỹ thuật công bố rõ trên website nhà sản xuất (nhà thầu cung cấp địa chỉ website); catalog bản gốc của hãng có đóng dấu, ký xác nhận, kèm bản dịch tiếng Việt nếu là tiếng nước ngoài"},{"item":"Tổ máy: độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 75 dB(A)","reference":"Chương V, mục 1.2, Hạng mục I.12","requirement":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)"},{"item":"Tổ máy: thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa để đảm bảo an toàn","reference":"Chương V, mục 1.2, Hạng mục I.13","requirement":"Bằng thép, gắn bên trong vỏ cách âm (không gắn dưới đế máy); cửa tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; có khóa"},{"item":"Tổ máy: dung tích thùng nhiên liệu","quote":"≥ 50 lít","reference":"Chương V, mục 1.2, Hạng mục I.14","requirement":"≥ 50 lít"},{"item":"Tổ máy: tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 3.5 L/h","reference":"Chương V, mục 1.2, Hạng mục I.15","requirement":"≤ 3.5 L/h"},{"item":"Tổ máy: tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 3 L/h","reference":"Chương V, mục 1.2, Hạng mục I.16","requirement":"≤ 3 L/h"},{"item":"Tổ máy: chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.","reference":"Chương V, mục 1.2, Hạng mục I.17","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy: chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ.","reference":"Chương V, mục 1.2, Hạng mục I.18","requirement":"≥ 12 giờ"},{"item":"Tổ máy: quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng trong khoản thời gian hoạt động 06 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, Hạng mục I.19","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng trong khoảng thời gian chạy máy liên tục 06 giờ"},{"item":"Tổ máy: khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng <=30s.","reference":"Chương V, mục 1.2, Hạng mục I.20","requirement":"Khởi động từ 0% tải lên 100% trong vòng <=30s"},{"item":"Tổ máy: vỏ máy cách âm","quote":"- Cấp bảo vệ vỏ ngoài: IP23","reference":"Chương V, mục 1.2, Hạng mục I.21","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời, thoát nhiệt hướng lên nóc; máy liên kết khung bằng cao su chống rung; vỏ thép dày ≥ 2mm, dạng module; vật liệu chống ồn là cao su non chống cháy; cửa điều khiển có kính, cửa có khóa an toàn và gioăng; cấp bảo vệ vỏ IP23"},{"item":"Tổ máy: khung bệ máy","quote":"- Khung dập & hàn tấm bằng thép tiêu chuẩn chữ U, I hoặc V có độ dày ≥ 4mm chất lượng cao.","reference":"Chương V, mục 1.2, Hạng mục I.22","requirement":"Khung dập và hàn tấm bằng thép chữ U, I hoặc V dày ≥ 4mm; có đế cao su giảm chấn; khung bệ liên kết chân động cơ và đầu phát bằng cao su giảm chấn"},{"item":"Tổ máy: kích thước (Dài x Rộng x Cao)","quote":"≤ 1600 x 800 x 1000 mm","reference":"Chương V, mục 1.2, Hạng mục I.23","requirement":"≤ 1600 x 800 x 1000 mm"},{"item":"Tổ máy: trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, Hạng mục I.24","requirement":"≤ 650 Kg"},{"item":"Động cơ: xuất xứ/thương hiệu/model, năm sản xuất","quote":"2023 trở về sau","reference":"Chương V, mục 1.2, Hạng mục II.1, II.2","requirement":"Nhà thầu đề xuất; năm sản xuất 2023 trở về sau"},{"item":"Động cơ: loại","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, Hạng mục II.3","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: dung tích, đường kính, hành trình xilanh, tỉ số nén","quote":"≥ 85 mm","reference":"Chương V, mục 1.2, Hạng mục II.4 - II.7","requirement":"Dung tích xilanh ≥ 2 lít; đường kính ≥ 85 mm; hành trình ≥ 100 mm; tỉ số nén ≤ 19"},{"item":"Động cơ: số xilanh","quote":"≥ 3","reference":"Chương V, mục 1.2, Hạng mục II.8","requirement":"≥ 3"},{"item":"Động cơ: công suất (1500rpm)","quote":"≥ 17kW","reference":"Chương V, mục 1.2, Hạng mục II.9, II.10","requirement":"Công suất liên tục ≥ 17kW; công suất tối đa ≥ 19kW"},{"item":"Động cơ: tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2, Hạng mục II.11","requirement":"1500 vòng/phút"},{"item":"Động cơ: nhiên liệu và phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, Hạng mục II.12, II.13","requirement":"Nhiên liệu Diesel; phun nhiên liệu trực tiếp"},{"item":"Động cơ: khởi động, ắc quy, mô tơ đề, máy phát sạc","quote":"≥ 50Ah, loại kín khí, 12Vdc","reference":"Chương V, mục 1.2, Hạng mục II.14 - II.17","requirement":"Khởi động điện 12VDC; ắc quy ≥ 50Ah, loại kín khí, 12Vdc; công suất mô tơ khởi động ≥ 3,5kW; máy phát sạc ắc quy ≥ 12V-45A"},{"item":"Động cơ: sấy động cơ, điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, Hạng mục II.18, II.19","requirement":"Có sấy động cơ; điều tốc điện tử"},{"item":"Động cơ: hệ thống lọc, bôi trơn","quote":"≤ 6.5 lít","reference":"Chương V, mục 1.2, Hạng mục II.20 - II.22","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, thay thế được; bơm dầu bôi trơn, phin lọc, bầu lọc; dung tích dầu bôi trơn gồm cả lọc dầu ≤ 6.5 lít"},{"item":"Động cơ: hệ thống làm mát, cảm biến, cơ cấu chuyển động","quote":"Cảm biến áp suất dầu bôi trơn. Cảm biến nhiệt độ nước","reference":"Chương V, mục 1.2, Hạng mục II.23 - II.25","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ và quạt gió đầu trục; cảm biến áp suất dầu bôi trơn và nhiệt độ nước; truyền động trực tiếp bằng khớp nối đồng trục"},{"item":"Đầu phát: xuất xứ/thương hiệu/model, năm sản xuất","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Hạng mục III.1, III.2","requirement":"Nhà thầu đề xuất; năm sản xuất 2023 trở về sau"},{"item":"Đầu phát: điện áp, pha, tần số, hệ số công suất","quote":"1 pha 2 dây","reference":"Chương V, mục 1.2, Hạng mục III.3 - III.5, III.7","requirement":"Điện áp ra 220 VAC; 1 pha 2 dây; 50 Hz; cos phi = 1"},{"item":"Đầu phát: dao động điện áp/tần số đầu ra","quote":"≤ ± 1%/ ± 5%","reference":"Chương V, mục 1.2, Hạng mục III.6","requirement":"≤ ± 1%/ ± 5%"},{"item":"Đầu phát: công suất tại 40oC, Class H","quote":"≥ 10 KVA","reference":"Chương V, mục 1.2, Hạng mục III.8, III.9","requirement":"Công suất liên tục ≥ 10 KVA; công suất dự phòng ≥ 11 kVA"},{"item":"Đầu phát: kích từ, AVR","quote":"Tự kích từ, không chổi than, từ trường quay đồng bộ","reference":"Chương V, mục 1.2, Hạng mục III.11, III.12","requirement":"Tự kích từ, không chổi than, từ trường quay đồng bộ; AVR tự động điều chỉnh khi tải thay đổi"},{"item":"Đầu phát: cấp cách nhiệt, cấp bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, Hạng mục III.13, III.14","requirement":"Cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23"},{"item":"Đầu phát: quá tốc độ, hiệu suất, quá tải","quote":"110% công suất định mức trong vòng 1 giờ cho mỗi 6 giờ hoạt động","reference":"Chương V, mục 1.2, Hạng mục III.10, III.15, III.16","requirement":"Quá tốc độ ≥ 2250 vòng; hiệu suất tại 100% tải liên tục ≥ 85%; quá tải 110% công suất định mức trong 1 giờ cho mỗi 6 giờ hoạt động"},{"item":"Đầu phát: kết cấu, làm mát","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2, Hạng mục III.17, III.18","requirement":"Một ổ trục, tự bôi trơn; làm mát trực tiếp bằng quạt li tâm"},{"item":"Điều khiển: vận hành, khởi động","quote":"Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố","reference":"Chương V, mục 1.2, Hạng mục IV.1 - IV.5","requirement":"Xuất xứ/thương hiệu/model do nhà thầu đề xuất; có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm trên bảng điều khiển hoặc ổ khóa đề khi bảng điều khiển sự cố; có nút RUN, OFF/STOP, AUTO, chuyển trang, đèn LED cảnh báo lỗi/bảo dưỡng/trạng thái, kết nối PC, chức năng AMF, nút dừng khẩn cấp"},{"item":"Điều khiển: bảng điều khiển, màn hình, môi trường","quote":"≥ IP65, BS EN 60529","reference":"Chương V, mục 1.2, Hạng mục IV.6 - IV.9","requirement":"Bảng điều khiển kỹ thuật số; màn hình LCD; nhiệt độ hoạt động từ -30oC đến 70oC; cấp bảo vệ ≥ IP65, BS EN 60529"},{"item":"Điều khiển: đo lường hiển thị","quote":"- Lịch sử vận hàng (100 sự kiện gần nhất)","reference":"Chương V, mục 1.2, Hạng mục IV.10, IV.11","requirement":"Hiển thị đồng thời trên LCD: điện áp, tần số, dòng điện, công suất kW, cos; tốc độ động cơ, điện áp ắc quy, nhiệt độ nước làm mát, điện áp bộ sạc, mức nhiên liệu; ngoài ra hiển thị logo hãng, danh sách cảnh báo, phiên bản phần mềm, số giờ hoạt động, kW-h, thời gian bảo trì, số lần đề máy, lịch sử 100 sự kiện gần nhất"},{"item":"Điều khiển: bảo vệ dừng máy và cảnh báo","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2, Hạng mục IV.12, IV.13","requirement":"Dừng máy tự động khi: điện áp/tần số máy phát cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, dừng khẩn cấp, lỗi sạc ắc quy; cảnh báo cho các sự cố tương tự (không có áp suất dầu thấp)"},{"item":"Điều khiển: giao diện kết nối ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục 1.2, Hạng mục IV.14","requirement":"Có giao diện kết nối ATS để tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha,2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2, Hạng mục V.1, V.2","requirement":"Cọc kết nối cố định, đầu nối có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha 2 cực, dòng phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp ắc quy từ điện lưới: đặc tính điện","quote":"Tự động chọn, 13,5 hoặc 27,0VDC","reference":"Chương V, mục 1.2, Hạng mục VI.1 - VI.10","requirement":"Switchmode, flyback 65 kHz; điện áp ra tự chọn 13,5 hoặc 27,0VDC; dòng ra ≥ 4.0 ADC liên tục; đầu vào 170-300 VAC, 45-68 Hz, dòng tối đa 1.7A; công suất vào tối đa < 125W; hiệu suất cao nhất ≥ 92%; công suất ra liên tục tối đa 108W"},{"item":"Bộ nạp ắc quy từ điện lưới: bảo vệ, môi trường, vỏ","quote":"ABS / PC chống cháy, UL94-V0","reference":"Chương V, mục 1.2, Hạng mục VI.7, VI.11 - VI.17","requirement":"Nguồn không tải < 0,3W @ 230VAC / 24VDC và < 0,15W @ 230VAC / 12VDC; bảo vệ quá tải, ngắn mạch, nhiệt độ cao; hoạt động -30 ºC đến +80 ºC; không giảm công suất từ -300C đến 500C; độ ẩm ≥ 95% không ngưng tụ; làm mát đối lưu tự nhiên; ≥ IP20; vỏ ABS / PC chống cháy, UL94-V0"},{"item":"ATS: loại tủ và dòng định mức","quote":"Dòng điện định mức: ≥ 65 A.","reference":"Chương V, mục 1.2, Hạng mục VII.1, VII.2","requirement":"Tủ loại treo tường; dòng điện định mức ≥ 65 A"},{"item":"ATS: chức năng","quote":"Vỏ tủ được sơn tĩnh điện, khung chắc chắn, dày 2,3mm","reference":"Chương V, mục 1.2, Hạng mục VII.2","requirement":"Tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải lưới sang máy phát và ngược lại; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; vỏ tủ sơn tĩnh điện dày 2,3mm; người dùng chỉnh được thời gian chờ lưới ổn định, thời gian đóng contactor lưới và máy phát, thời gian làm nguội máy"},{"item":"Lắp đặt: vận chuyển, đặt máy, đấu nối","quote":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.","reference":"Chương V, mục 1.2, Hạng mục VIII.1 - VIII.3","requirement":"Vận chuyển và lắp đặt đúng vị trí chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành bảo dưỡng; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa"},{"item":"Lắp đặt: vật tư phụ kiện","quote":"Nhà thầu phải cam kết cung cấp vật tư, phụ kiện lắp đặt hoàn chỉnh đến cầu dao điện được lắp đặt trong nhà trạm, vật tư thiết bị lắp đặt phải phù hợp với công suất máy chào thầu./.","reference":"Chương V, mục 1.2, Hạng mục VIII.5","requirement":"Cung cấp vật tư, phụ kiện lắp đặt hoàn chỉnh đến cầu dao điện lắp trong nhà trạm, phù hợp công suất máy chào thầu"},{"item":"Chạy thử và đào tạo","quote":"- Chạy thử có tải thực tế tại các trạm sau khi hoàn thành lắp đặt để bàn giao đưa vào sử dụng.","reference":"Chương V, mục 1.2 (VIII.4) và mục 1.3, Mục 3","requirement":"Biên bản nghiệm thu chạy thử tải và đào tạo vận hành cho từng máy; chạy thử tải giả từng máy tại kho Bên mua trước khi lắp đặt; chạy thử có tải thực tế tại các trạm sau lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:02:43.343Z"}},"IB2300335255":{"u":"2026-11-03T09:10:08.018+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Số lượng: 01 tổ máy phát và 01 tủ ATS (theo tiêu đề bảng).","Cột tên hàng của dòng Tủ ATS ghi \"400A\" trong khi nội dung thông số ghi 200A; có thể do lỗi trích xuất PDF, cần đối chiếu bản gốc.","Văn bản không nêu thời hạn bảo hành cụ thể, tiêu chuẩn áp dụng cụ thể (ISO, IEC...), cáp, hay thông số bộ AVR.","Văn bản có câu \"sản xuất trong nước hoặc nhập ngoại trong năm 2023\" cùng \"sản xuất từ năm 2023 trở về sau\" và \"không trước năm 2023\"; các cách diễn đạt này hơi khác nhau."],"result":{"keyInfo":{"bidName":"Gói thầu số 07: Cung cấp lắp đặt máy phát điện","notifyNo":"IB2300335255","generatorCapacity":"200 kVA dự phòng (≥ 200kVA/160kW); 180 kVA liên tục (≥ 180kVA/144kW) - 01 tổ máy phát và 01 tủ ATS"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 200kVA: Số lượng/phạm vi","quote":"Máy phát điện công suất 200kVA\n(gồm 01 tổ máy phát và 01 tủ ATS)","reference":"Chương V, mục 1.2, bảng thông số, phần I","requirement":"Máy phát điện công suất 200kVA gồm 01 tổ máy phát và 01 tủ ATS"},{"item":"Máy phát điện 200kVA: Tình trạng, năm sản xuất","quote":"Mới 100%, sản xuất năm 2023","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2023; mới 100%, sản xuất năm 2023"},{"item":"Máy phát điện 200kVA: Tính đồng bộ","quote":"Tổ máy phát Diesel bao gồm: 01 động cơ, 01 đầu phát, 01 bảng\nđiều khiển được sản xuất hoặc chế tạo hoặc lắp ráp hoàn chỉnh tại\ncác nước thuộc ASEAN","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"Tổ máy phát Diesel gồm 01 động cơ, 01 đầu phát, 01 bảng điều khiển được sản xuất hoặc chế tạo hoặc lắp ráp hoàn chỉnh tại các nước thuộc ASEAN"},{"item":"Máy phát điện 200kVA: Xuất xứ, CO/CQ","quote":"Thiết bị cung cấp phải mới 100%, sản xuất từ năm 2023 trở về\nsau, hãng sản xuất hoặc chế tạo hoặc lắp ráp tại các nước thuộc\nASEAN, cung cấp đầy đủ giấy chứng nhận xuất xứ (CO), giấy\nchứng nhận chất lượng (CQ).","reference":"Chương V, mục 1.2, bảng STT 3","requirement":"Thiết bị mới 100%, sản xuất từ năm 2023 trở về sau, hãng sản xuất hoặc chế tạo hoặc lắp ráp tại các nước thuộc ASEAN; cung cấp đầy đủ CO, CQ"},{"item":"Máy phát điện 200kVA: Hoàn thiện","quote":"Tất cả các bộ phận, linh kiện, phụ kiện, phụ tùng của tổ máy phát\ndiesel đều phải mới 100% và được lắp đặt hoàn chỉnh sẵn trên một\nkhung đế chung.","reference":"Chương V, mục 1.2, bảng STT 4","requirement":"Tất cả bộ phận, linh kiện, phụ kiện, phụ tùng của tổ máy phát diesel mới 100% và lắp đặt hoàn chỉnh sẵn trên một khung đế chung"},{"item":"Máy phát điện 200kVA: Yêu cầu vận hành","quote":"Máy có chế độ tự động vận hành & dừng máy","reference":"Chương V, mục 1.2, bảng STT 5","requirement":"Máy có chế độ tự động vận hành và dừng máy"},{"item":"Máy phát điện 200kVA: Tổ máy - công suất","quote":"- Công suất dự phòng: ≥ 200kVA/160kW.\n- Công suất liên tục: ≥ 180kVA/144kW.\n- Hệ số công suất cosfi: 0,8.","reference":"Chương V, mục 1.2, bảng STT 6","requirement":"Công suất dự phòng ≥ 200kVA/160kW; công suất liên tục ≥ 180kVA/144kW; hệ số công suất cosfi 0,8"},{"item":"Máy phát điện 200kVA: Tổ máy - điện áp, tần số, tốc độ","quote":"- Điện áp: 230V/400V, 3 pha.\n- Tần số dòng điện ngõ ra: 50Hz.\n- Tốc độ vòng quay: 1500 rpm.","reference":"Chương V, mục 1.2, bảng STT 6","requirement":"Điện áp 230V/400V, 3 pha; tần số 50Hz; tốc độ vòng quay 1500 rpm"},{"item":"Máy phát điện 200kVA: Tổ máy - khởi động, nhiên liệu","quote":"- Khởi động: Điện accu.\n- Nhiên liệu sử dụng: Dầu Diesel.","reference":"Chương V, mục 1.2, bảng STT 6","requirement":"Khởi động bằng điện accu; nhiên liệu dầu Diesel"},{"item":"Máy phát điện 200kVA: Tổ máy - thời gian vận hành","quote":"- Thời gian vận hành liên tục ở chế độ 100% công suất liên tục\n(khi có đủ nhiên liệu thực hiện): ≥ 12 giờ.\n- Thời gian hoạt động liên tục ở chế độ 100% công suất dự phòng:\n≥ 30 phút.","reference":"Chương V, mục 1.2, bảng STT 6","requirement":"Vận hành liên tục ở 100% công suất liên tục (khi đủ nhiên liệu) ≥ 12 giờ; hoạt động liên tục ở 100% công suất dự phòng ≥ 30 phút"},{"item":"Máy phát điện 200kVA: Động cơ - hãng, model, công suất","quote":"- Hãng: Nhà thầu đề xuất\n- Model: Nhà thầu đề xuất\n- Công suất động cơ: ≥ 180 kWm.","reference":"Chương V, mục 1.2, bảng STT 6.1","requirement":"Hãng và model do nhà thầu đề xuất; công suất động cơ ≥ 180 kWm"},{"item":"Máy phát điện 200kVA: Động cơ - sức hút, điều chỉnh","quote":"- Sức hút và làm mát: Tăng áp và bình làm lạnh trung gian.\n- Cụm điều chỉnh: Điện tử.","reference":"Chương V, mục 1.2, bảng STT 6.1","requirement":"Tăng áp và bình làm lạnh trung gian; cụm điều chỉnh điện tử"},{"item":"Máy phát điện 200kVA: Động cơ - xy lanh","quote":"- Số xy lanh: ≤ 6, xếp thẳng hàng\n- Đường kính và khoảng chạy của pittong: ≤ 114 x 135.\n- Dung tích xy lanh: ≥ 8.0 lít.\n- Tỷ số nén tĩnh: ≤ 17.3:1","reference":"Chương V, mục 1.2, bảng STT 6.1","requirement":"Số xy lanh ≤ 6, xếp thẳng hàng; đường kính và khoảng chạy pittong ≤ 114 x 135; dung tích xy lanh ≥ 8.0 lít; tỷ số nén tĩnh ≤ 17.3:1"},{"item":"Máy phát điện 200kVA: Động cơ - tiêu hao nhiên liệu, bình nhiên liệu","quote":"- Mức tiêu hao nhiên liệu tại 100% công suất liên tục: ≤ 45 lít/giờ\n- Dung tích bình nhiên liệu: ≥ 350 lít.","reference":"Chương V, mục 1.2, bảng STT 6.1","requirement":"Mức tiêu hao nhiên liệu tại 100% công suất liên tục ≤ 45 lít/giờ; dung tích bình nhiên liệu ≥ 350 lít"},{"item":"Máy phát điện 200kVA: Đầu phát - hãng, model, điện","quote":"- Hãng: Nhà thầu đề xuất\n- Model: Nhà thầu đề xuất\n- Số pha: 3.\n- Điện áp: 230/400V.\n- Tần số: 50Hz.\n- Hệ số công suất: 0,8.","reference":"Chương V, mục 1.2, bảng STT 6.2","requirement":"Hãng và model do nhà thầu đề xuất; 3 pha; điện áp 230/400V; tần số 50Hz; hệ số công suất 0,8"},{"item":"Máy phát điện 200kVA: Đầu phát - cấu tạo","quote":"- Thiết kế: Ổ trục không chổi điện, từ trường quay\n- Stator: 2/3 bước\n- Rotor: Ổ trục đơn, đĩa mềm\n- Chiều quay pha: A(U), B(V), C(W)","reference":"Chương V, mục 1.2, bảng STT 6.2","requirement":"Ổ trục không chổi điện, từ trường quay; stator 2/3 bước; rotor ổ trục đơn, đĩa mềm; chiều quay pha A(U), B(V), C(W)"},{"item":"Máy phát điện 200kVA: Đầu phát - cách điện, kích điện, bảo vệ, làm mát","quote":"- Hệ thống cách điện: Tối thiểu Cấp H\n- Loại Bộ kích điện: Tự kích điện\n- Mức bảo vệ tiêu chuẩn: Tối thiểu IP23\n- Thiết bị làm mát: Quạt thổi ly tâm trực tiếp","reference":"Chương V, mục 1.2, bảng STT 6.2","requirement":"Hệ thống cách điện tối thiểu Cấp H; tự kích điện; mức bảo vệ tối thiểu IP23; làm mát bằng quạt thổi ly tâm trực tiếp"},{"item":"Máy phát điện 200kVA: Bảng điều khiển - hãng, model, lắp đặt","quote":"- Hãng: Nhà thầu đề xuất\n- Model: Nhà thầu đề xuất\n- Bảng điều khiển giám sát và bảo vệ được gắn trên khung giá đỡ\ncủa máy phát điện.","reference":"Chương V, mục 1.2, bảng STT 6.3","requirement":"Hãng và model do nhà thầu đề xuất; bảng điều khiển giám sát và bảo vệ gắn trên khung giá đỡ của máy phát điện"},{"item":"Máy phát điện 200kVA: Bảng điều khiển - chức năng","quote":"- Điều khiển bằng các nút chức năng khác nhau.\n- Có đèn LED cảnh báo\n- Điều khiển tự động dây tải điện và rơ-le máy phát điện\n- Giám sát hiệu suất động cơ và công suất dòng điện xoay chiều\n- Có bộ hẹn giờ và điểm ngắt báo động","reference":"Chương V, mục 1.2, bảng STT 6.3","requirement":"Điều khiển bằng các nút chức năng; có đèn LED cảnh báo; điều khiển tự động dây tải điện và rơ-le máy phát điện; giám sát hiệu suất động cơ và công suất dòng điện xoay chiều; có bộ hẹn giờ và điểm ngắt báo động"},{"item":"Máy phát điện 200kVA: Bảng điều khiển - chỉ số đo, báo động","quote":"- Chỉ số đo qua màn hình: Điện áp, áp suất dầu, cường độ dòng\nđiện...\n- Các báo động: Tốc độ, điện áp, áp suất dầu, nhiệt độ động cơ...","reference":"Chương V, mục 1.2, bảng STT 6.3","requirement":"Chỉ số đo qua màn hình: điện áp, áp suất dầu, cường độ dòng điện...; báo động: tốc độ, điện áp, áp suất dầu, nhiệt độ động cơ..."},{"item":"Máy phát điện 200kVA: Vỏ cách âm","quote":"- Đồng bộ thương hiệu tổ máy phát.\n- Chức năng: Bảo vệ động cơ, đầu phát và các linh kiện bên trong\nkhỏi mưa nắng, đảm bảo máy phát hoạt động bình thường khi đặt\nngoài trời.\n- Cấu tạo: Làm bằng thép độ bền cao, sơn phủ tĩnh điện. Chất liệu\nchống ồn, chống cháy bằng mút chống cháy hoặc bông thuỷ tinh\nđảm bảo kỹ thuật.","reference":"Chương V, mục 1.2, bảng STT 6.4","requirement":"Đồng bộ thương hiệu tổ máy phát; bảo vệ động cơ, đầu phát và linh kiện khỏi mưa nắng, hoạt động bình thường khi đặt ngoài trời; thép độ bền cao, sơn phủ tĩnh điện; vật liệu chống ồn, chống cháy bằng mút chống cháy hoặc bông thuỷ tinh"},{"item":"Máy phát điện 200kVA: Vỏ cách âm - độ ồn","quote":"- Khả năng chống ồn: Vỏ chống ồn đạt 73±3 dBA cách 7 mét\nkhông gian mở.","reference":"Chương V, mục 1.2, bảng STT 6.4","requirement":"Vỏ chống ồn đạt 73±3 dBA cách 7 mét không gian mở"},{"item":"Máy phát điện 200kVA: Tủ ATS","quote":"Tủ chuyển nguồn tự động 200A được lắp ráp hoàn thiện tại Việt\nNam hoặc tương đương","reference":"Chương V, mục 1.2, bảng STT 7","requirement":"Tủ chuyển nguồn tự động 200A (bảng ghi kèm \"400A\" ở cột tên hàng) lắp ráp hoàn thiện tại Việt Nam hoặc tương đương"},{"item":"Toàn gói: Tài liệu kỹ thuật, catalogue","quote":"cho từng bộ\nphận của tổ máy phát điện: Động cơ, đầu phát, bộ điều khiển và tủ ATS.","reference":"Chương V, mục 1.2","requirement":"Có catalogue hoặc tài liệu kỹ thuật của nhà sản xuất (bản dịch tiếng Việt nếu tiếng nước ngoài) cho từng bộ phận: động cơ, đầu phát, bộ điều khiển và tủ ATS; hàng hóa phải ghi rõ tên, mã hiệu, xuất xứ; có giấy chứng nhận chất lượng sản phẩm"},{"item":"Toàn gói: Phạm vi lắp đặt, thử nghiệm, bảo hành","quote":"Bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao hàng hóa;","reference":"Chương V, mục 1.3.i","requirement":"Cung cấp, vận chuyển, bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao hàng hóa; bảo hành theo hợp đồng; đào tạo hướng dẫn sử dụng vận hành"},{"item":"Toàn gói: Yêu cầu chung về hàng hóa","quote":"Toàn bộ hàng hóa cung cấp phải mới 100%, sản xuất không trước năm 2023.","reference":"Chương V, mục 1.3.ii","requirement":"Hàng hóa mới 100%, sản xuất không trước năm 2023; có catalogue đính kèm; hàng nhập khẩu có chứng nhận CO, CQ; giao trong dạng đóng gói của nhà sản xuất lắp ráp"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:10:07.540Z"}},"IB2300335322":{"u":"2026-11-03T09:04:50.057+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ của động cơ, đầu phát và bộ điều khiển; không nêu mức tiêu hao nhiên liệu, dung tích thùng nhiên liệu, CO/CQ cho máy phát điện.","Bảng thông số bị PDF cắt dòng, nhiều trích dẫn chỉ là đoạn nằm trên một dòng của ô bảng. Các mục 'Tình trạng: Mới' lặp lại nhiều lần nên một số mục để quote null.","Bản vẽ thiết kế (hồ sơ thiết kế bản vẽ thi công) không có trong văn bản; nhiều thông số chỉ dẫn 'theo chỉ định của Bản vẽ thiết kế' nên chưa đọc được."],"result":{"keyInfo":{"bidName":"Gói thầu XL02: Thi công, lắp đặt hệ thống cấp điện cho công trình (đường dây trung thế; trạm biến áp 630KVA; hệ thống chiếu sáng ngoài nhà; máy phát điện dự phòng công suất 400KVA)","notifyNo":"IB2300335322","generatorCapacity":"400 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 400 kVA: Số lượng và phạm vi","quote":"01 Máy phát điện dự phòng 400kVA (bao gồm cả vỏ)","reference":"Chương V, mục I.3","requirement":"01 máy phát điện dự phòng 400 kVA, bao gồm cả vỏ giảm âm"},{"item":"Tổ máy phát điện 400 kVA: Phạm vi cung cấp, lắp đặt","quote":"cung cấp lắp đặt 01 máy phát điện 3 pha công suất 400KVA","reference":"Chương V, mục I.2.1","requirement":"Cung cấp và lắp đặt 01 máy phát điện 3 pha công suất 400 kVA, cấp điện dự phòng cho các phụ tải điện ưu tiên của công trình"},{"item":"Tổ máy phát điện 400 kVA: Loại máy","quote":"công suất 400kVA, 03 pha","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 400 kVA, 3 pha"},{"item":"Tổ máy phát điện 400 kVA: Tình trạng","quote":"Tình trạng | Mới","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Mới"},{"item":"Tổ máy phát điện 400 kVA: Công suất liên tục","quote":"Công suất liên tục ≥ 400 kVA/320kW","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"≥ 400 kVA/320kW"},{"item":"Tổ máy phát điện 400 kVA: Công suất tối đa","quote":"Công suất tối đa ≥ 440 kVA/352kW","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"≥ 440 kVA/352kW"},{"item":"Tổ máy phát điện 400 kVA: Hệ số công suất","quote":"Hệ số công suất | ≥ 0,8","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"≥ 0,8"},{"item":"Tổ máy phát điện 400 kVA: Điện áp định mức","quote":"Điện áp định mức 400V/230V","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"400V/230V"},{"item":"Tổ máy phát điện 400 kVA: Tốc độ vòng quay","quote":"Tốc độ vòng quay ≤ 1500 vòng/phút","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"≤ 1500 vòng/phút"},{"item":"Tổ máy phát điện 400 kVA: Tần số","quote":"Tần số | 50Hz","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"50Hz"},{"item":"Tổ máy phát điện 400 kVA: Điều chỉnh công suất khi thay đổi tải","quote":"Tự động điều chỉnh","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Tự động điều chỉnh"},{"item":"Tổ máy phát điện 400 kVA: Khung bệ máy","quote":"lực dầy 6mm. Sử dụng thép hình","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Thiết kế chắc chắn, thép chịu lực dày 6mm, sử dụng thép hình chữ U, I"},{"item":"Tổ máy phát điện 400 kVA: Nhiên liệu sử dụng","quote":"Dầu Diezel","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Dầu diesel"},{"item":"Tổ máy phát điện 400 kVA: Thời gian chạy liên tục","quote":"Không hạn chế","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Không hạn chế"},{"item":"Tổ máy phát điện 400 kVA: Động cơ - công suất liên tục","quote":"Công suất liên tục ≥ 370 kWm/1500rpm/50Hz","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"≥ 370 kWm/1500rpm/50Hz"},{"item":"Tổ máy phát điện 400 kVA: Động cơ - công suất tối đa","quote":"Công suất tối đa ≥ 390 kWm/1500rpm/50Hz","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"≥ 390 kWm/1500rpm/50Hz"},{"item":"Tổ máy phát điện 400 kVA: Động cơ - loại động cơ","quote":"Diesel 4 kỳ","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Diesel 4 kỳ"},{"item":"Tổ máy phát điện 400 kVA: Động cơ - hệ thống nhiên liệu","quote":"Bơm phun trực tiếp, điều khiển","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Bơm phun trực tiếp, điều khiển bằng điện tử"},{"item":"Tổ máy phát điện 400 kVA: Động cơ - kiểu điều tốc","quote":"Điện tử, tự động theo phụ tải","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Điện tử, tự động theo phụ tải"},{"item":"Tổ máy phát điện 400 kVA: Động cơ - số xy lanh","quote":"Số xy lanh | 6","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"6"},{"item":"Tổ máy phát điện 400 kVA: Động cơ - tốc độ quay","quote":"≤ 1500 vòng / phút","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"≤ 1500 vòng/phút"},{"item":"Tổ máy phát điện 400 kVA: Động cơ - tiêu chuẩn khí thải","quote":"Phù hợp với điều kiện của Việt","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Phù hợp với điều kiện của Việt Nam"},{"item":"Tổ máy phát điện 400 kVA: Động cơ - hệ thống khởi động","quote":"Bằng môtơ DC khởi động, kèm","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Bằng môtơ DC khởi động, kèm theo ắc quy"},{"item":"Tổ máy phát điện 400 kVA: Động cơ - hệ thống làm mát","quote":"Làm mát cưỡng bức tuần hoàn bằng","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió"},{"item":"Tổ máy phát điện 400 kVA: Độ ồn","quote":"≤ 78±3dB","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Độ ồn cách 7 mét (không vật chắn) ≤ 78±3dB"},{"item":"Tổ máy phát điện 400 kVA: Đầu phát - tình trạng","quote":null,"reference":"Chương V, mục III.3.1, bảng IV.3 (Thông số kỹ thuật đầu phát điện)","requirement":"Mới"},{"item":"Tổ máy phát điện 400 kVA: Đầu phát - điện áp","quote":"Điện áp | 400V/230V","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"400V/230V"},{"item":"Tổ máy phát điện 400 kVA: Đầu phát - số pha, số dây","quote":"Số pha - số dây | 3 pha - 4 dây","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"3 pha - 4 dây"},{"item":"Tổ máy phát điện 400 kVA: Đầu phát - kiểu đầu phát","quote":"Xoay chiều, từ trường quay, không","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Tổ máy phát điện 400 kVA: Đầu phát - công suất liên tục","quote":"Công suất liên tục ≥ 400 kVA","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"≥ 400 kVA"},{"item":"Tổ máy phát điện 400 kVA: Đầu phát - tần số định mức","quote":"Tần số định mức | 50 Hz","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"50 Hz"},{"item":"Tổ máy phát điện 400 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện | Cấp H","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Cấp H"},{"item":"Tổ máy phát điện 400 kVA: Đầu phát - dao động điện áp","quote":"≤ ± 1% Uđm (khi tải ổn định)","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"≤ ± 1% Uđm (khi tải ổn định)"},{"item":"Tổ máy phát điện 400 kVA: Đầu phát - dao động tần số","quote":"≤ ± 1% fđm (khi tải ổn định)","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"≤ ± 1% fđm (khi tải ổn định)"},{"item":"Tổ máy phát điện 400 kVA: Đầu phát - điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng AVR","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Tự động điều chỉnh bằng AVR"},{"item":"Tổ máy phát điện 400 kVA: Đầu phát - số vòng quay","quote":"Số vòng quay | ≤ 1500 vòng/phút","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"≤ 1500 vòng/phút"},{"item":"Tổ máy phát điện 400 kVA: Bộ điều khiển - bảng điều khiển","quote":"Bảng điều khiển được bố trí thuận","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Mới; bảng điều khiển bố trí thuận lợi, dễ thấy, dễ thao tác; chỉ thị, cảnh báo rõ ràng, chính xác; gắn trên máy phát"},{"item":"Tổ máy phát điện 400 kVA: Bộ điều khiển - nguyên lý","quote":"Nguyên lý điều","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Kỹ thuật số"},{"item":"Tổ máy phát điện 400 kVA: Bộ điều khiển - chức năng điều khiển","quote":"+ Kết hợp được với tủ ATS.","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Kết hợp được với tủ ATS; khởi động và tắt máy; dừng máy khẩn cấp; chọn lựa các chế độ làm việc, điều khiển trạng thái"},{"item":"Tổ máy phát điện 400 kVA: Bộ điều khiển - đo lường, hiển thị","quote":"+ Số giờ vận hành máy.","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Số giờ vận hành máy, điện áp các pha, dòng điện các pha, tần số, tốc độ động cơ, nhiệt độ nước làm mát, nhiệt độ dầu bôi trơn"},{"item":"Tổ máy phát điện 400 kVA: Bộ điều khiển - bảo vệ","quote":"+ Quá tải.","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Quá tải; ngắn mạch; điện áp cao/thấp; nhiệt độ nước làm mát quá cao; áp lực dầu nhớt thấp; vượt tốc hoặc dưới tốc độ động cơ; tần số máy phát cao/thấp; điện áp quá cao/quá thấp; mức nhiên liệu thấp/hết nhiên liệu; lỗi khởi động"},{"item":"Tổ máy phát điện 400 kVA: Vỏ giảm âm - vật liệu","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Mới; thép dày ≥ 2mm, sơn tĩnh điện"},{"item":"Tổ máy phát điện 400 kVA: Vỏ giảm âm - lỗ thông hơi","quote":"Được ngăn bằng lưới để chống","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Được ngăn bằng lưới để chống chuột, rắn thâm nhập vào thùng máy"},{"item":"Tổ máy phát điện 400 kVA: Vỏ giảm âm - vật liệu cách âm","quote":"50mm","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Vật liệu chống cháy, dày 20 ÷ 50mm"},{"item":"Tổ máy phát điện 400 kVA: Vỏ giảm âm - sơn và móc cẩu","quote":"Sơn tĩnh diện","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Sơn tĩnh điện; có móc cẩu để cẩu tổ máy"},{"item":"Tổ máy phát điện 400 kVA: Phụ kiện kèm theo","quote":"Bộ giảm âm và bộ","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Có bình ắc quy (bao gồm dây và cọc); có bộ giảm âm và bộ cao su giảm chấn"},{"item":"Tủ ATS 500V - 400A: Số lượng và quy cách","quote":"01 Tủ ATS 500V - 400A","reference":"Chương V, mục I.3","requirement":"01 tủ ATS 500V - 400A"},{"item":"Tủ ATS 500V - 400A: Tình trạng","quote":null,"reference":"Chương V, mục III.3.1, bảng IV.4","requirement":"Mới"},{"item":"Tủ ATS 500V - 400A: Dòng tải định mức","quote":"Dòng tải định mức | ≥ 400A","reference":"Chương V, mục III.3.1, bảng IV.4","requirement":"≥ 400A"},{"item":"Tủ ATS 500V - 400A: Điện áp - tần số làm việc","quote":"Điện áp - tần số làm việc 230/400V - 50 Hz","reference":"Chương V, mục III.3.1, bảng IV.4","requirement":"230/400V - 50 Hz"},{"item":"Tủ ATS 500V - 400A: Nguyên lý điều khiển","quote":"Nguyên lý điều khiển | Kỹ thuật số","reference":"Chương V, mục III.3.1, bảng IV.4","requirement":"Kỹ thuật số"},{"item":"Tủ ATS 500V - 400A: Chế độ vận hành","quote":"Chế độ vận hành | Tự động hoặc bằng tay","reference":"Chương V, mục III.3.1, bảng IV.4","requirement":"Tự động hoặc bằng tay"},{"item":"Tủ ATS 500V - 400A: Cấu tạo","quote":"Đặt trong hộp kim loại.","reference":"Chương V, mục III.3.1, bảng IV.4","requirement":"Đặt trong hộp kim loại"},{"item":"Tủ ATS 500V - 400A: Tính đồng bộ","quote":"Bộ ATS phải được đấu nối","reference":"Chương V, mục III.3.1, bảng IV.4","requirement":"Bộ ATS đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện, có đầu chờ để đấu nối với điện lưới và phụ tải"},{"item":"Tủ ATS 500V - 400A: Chức năng","quote":"Bộ ATS có chức năng tự","reference":"Chương V, mục III.3.1, bảng IV.4","requirement":"Tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới"},{"item":"Máy phát điện 400 kVA và ATS: Kiểm định, đào tạo","quote":"- Các thiết bị phải được kiểm định về chất lượng,","reference":"Chương V, mục III.3.1, bảng IV.3 và IV.4","requirement":"Thiết bị phải được kiểm định về chất lượng, chủng loại, mẫu mã theo quy định; có kế hoạch đào tạo, chuyển giao công nghệ hợp lý, khả thi (kế hoạch này ghi ở phần máy phát điện)"},{"item":"Thiết bị (gồm máy phát điện): Mới 100%, năm sản xuất","quote":"- Các thiết bị đưa vào sử dụng đảm bảo mới 100%, sản xuất từ năm 2021 trở lại","reference":"Chương V, mục III.3.2","requirement":"Thiết bị đảm bảo mới 100%, sản xuất từ năm 2021 trở lại đây"},{"item":"Thiết bị (gồm máy phát điện): Hãng, xuất xứ, tiêu chuẩn chất lượng","quote":"- Vật liệu, thiết bị sử dụng phải nêu rõ tên hãng sản xuất, nhãn hiệu, tính năng,","reference":"Chương V, mục III.3.2","requirement":"Phải nêu rõ tên hãng sản xuất, nhãn hiệu, tính năng, thông số kỹ thuật, xuất xứ, các tiêu chuẩn chất lượng; ưu tiên vật liệu của nhà cung cấp đạt tiêu chuẩn ISO"},{"item":"Thiết bị (gồm máy phát điện): Chứng chỉ nhà sản xuất","quote":"chỉ cần thiết của nhà sản xuất chứng minh các chỉ tiêu đạt yêu cầu: hồ sơ thiết kế, HSMT,","reference":"Chương V, mục III.3.3","requirement":"Trước khi đưa vật liệu, thiết bị đến công trường, phải cung cấp các chứng chỉ cần thiết của nhà sản xuất chứng minh các chỉ tiêu đạt yêu cầu"},{"item":"Thiết bị (gồm máy phát điện): Bảo hành","quote":"Đối với thiết bị, cam kết bảo hành ít nhất 12 tháng và không ít hơn thời gian","reference":"Chương V, mục III.13","requirement":"Bảo hành thiết bị ít nhất 12 tháng và không ít hơn thời gian bảo hành theo quy định của Hãng; bảo hành tính từ khi nghiệm thu hoàn thành công tác lắp đặt thiết bị"},{"item":"Máy phát điện 400 kVA: Chất lượng","quote":"- Chất lượng: Theo chỉ dẫn tại hồ sơ thiết kế","reference":"Chương V, mục III.3.1, bảng IV.3","requirement":"Chất lượng theo chỉ dẫn tại hồ sơ thiết kế; thông số kỹ thuật theo chỉ định của Bản vẽ thiết kế"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:04:49.413Z"}},"IB2300335607":{"u":"2026-11-03T18:55:51.691+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - May phat dien.pdf), chưa phân tích cả HSMT.","Văn bản là gói bảo trì, bảo dưỡng nên không có thông số chi tiết của tổ máy phát (điện áp, tần số, số pha, động cơ, đầu phát, tiêu hao nhiên liệu, độ ồn, bồn dầu, ATS, cáp); chỉ có công suất, số lượng và mã vật tư thay thế.","Bảng ở mục 2 bị vỡ định dạng khi trích xuất nên việc ghép cột Đặc tính kỹ thuật, Số lượng, Bảo hành của STT 03 và 04 dựa trên thứ tự văn bản; quote của các dòng này để null vì không chắc chuỗi gốc.","Cơ cấu phát điện dự phòng được hiểu theo tên gói thầu (máy phát điện dự phòng); văn bản Chương V không ghi rõ prime hay standby cho từng máy."],"result":{"keyInfo":{"bidName":"Bảo trì, bảo dưỡng định kỳ và thay thế vật tư tiêu hao 04 máy phát điện dự phòng FG Wilson của Văn phòng Chính phủ năm 2023","notifyNo":"IB2300335607","generatorCapacity":"03 máy 2000 kVA và 01 máy 2500 kVA (FG Wilson, dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng quan - Máy phát điện FG Wilson: Số lượng và công suất","quote":"Bảo trì, bảo dưỡng 03 máy phát điện FG Wilson 2000KVA và 01 máy 2500KVA","reference":"Chương V, mục 2, bảng STT 01","requirement":"Bảo trì, bảo dưỡng 03 máy phát điện FG Wilson 2000KVA và 01 máy 2500KVA, tổng cộng 04 máy."},{"item":"Tổng quan - Máy phát điện FG Wilson: Tần suất dịch vụ","quote":null,"reference":"Chương V, mục 2, bảng STT 01","requirement":"Tần suất dịch vụ 1 lần, tối thiểu 3 tháng, và hỗ trợ xử lý sự cố khẩn cấp 24/24."},{"item":"Vật tư thay mới - Phin lọc nhiên liệu (STT 02)","quote":"Mã hiệu 901-227","reference":"Chương V, mục 2, bảng STT 02","requirement":"Mã hiệu 901-227, xuất xứ FG Wilson, số lượng 04 cái."},{"item":"Vật tư thay mới - Phin lọc nhiên liệu (STT 03)","quote":null,"reference":"Chương V, mục 2, bảng STT 03","requirement":"Mã hiệu 10000-77728, xuất xứ FG Wilson, số lượng 04 cái."},{"item":"Vật tư thay mới - Phin lọc dầu bôi trơn (STT 04)","quote":null,"reference":"Chương V, mục 2, bảng STT 04","requirement":"Mã hiệu 10.000-51283, số lượng 24 cái."},{"item":"Vật tư thay mới - Dầu bôi trơn (STT 05)","quote":"15W-40: API; CH4","reference":"Chương V, mục 2, bảng STT 05","requirement":"Dầu bôi trơn 15W-40, tiêu chuẩn API CH4, số lượng 800 lít."},{"item":"Vật tư thay mới: Bảo hành","quote":"Vật tư, thiết bị phải được bảo hành chính hãng tối thiểu 12 tháng;","reference":"Chương V, mục 2 (bảng) và mục 3.2","requirement":"Bảo hành 12 tháng kể từ ngày nghiệm thu (bảng); vật tư, thiết bị bảo hành chính hãng tối thiểu 12 tháng."},{"item":"Vật tư, thiết bị cung cấp: Nguồn gốc, CO/CQ","quote":"Chứng nhận\nxuất xứ C/O; Chứng nhận chất lượng hàng hóa C/Q hoặc Chứng chỉ xuất xưởng của\nNhà sản xuất, phiếu xuất kho","reference":"Chương V, mục 3.2","requirement":"Có nguồn gốc xuất xứ rõ ràng; có giấy tờ chứng minh gồm C/O, C/Q hoặc chứng chỉ xuất xưởng của nhà sản xuất, phiếu xuất kho."},{"item":"Vật tư, thiết bị cung cấp: Tình trạng và năm sản xuất","quote":"Các vật tư, thiết bị phải đảm bảo chính hãng mới 100%, chưa qua sử dụng\nvà phải có năm sản xuất từ năm 2018 trở lại đây;","reference":"Chương V, mục 3.2","requirement":"Chính hãng, mới 100%, chưa qua sử dụng, năm sản xuất từ năm 2018 trở lại đây."},{"item":"Vật tư, thiết bị cung cấp: Chủng loại, tương thích","quote":"Các vật tư, linh\nkiện, thiết bị phải lắp đặt, tương thích với hệ thống hiện có;","reference":"Chương V, mục 3.2","requirement":"Đúng chủng loại, thông số kỹ thuật, xuất xứ theo yêu cầu (hoặc tương đương); lắp đặt, tương thích với hệ thống hiện có."},{"item":"Máy phát điện 2000 kVA và 2500 kVA: Yêu cầu sau bảo trì","quote":"Đảm bảo sau khi thực hiện công tác bảo trì, bảo dưỡng các máy phát điện\nhoạt động bình thường, đảm bảo các thông số kỹ thuật của nhà sản xuất","reference":"Chương V, mục 3.1","requirement":"Sau bảo trì, bảo dưỡng các máy hoạt động bình thường, đảm bảo các thông số kỹ thuật của nhà sản xuất."},{"item":"Máy phát điện 2000 kVA và 2500 kVA: Quy trình bảo trì","quote":"Nhà thầu có quy trình bảo trì, bảo dưỡng dòng Máy phát điện 2000 KVA và\n2500 KVA.","reference":"Chương V, mục 3.1","requirement":"Nhà thầu có quy trình bảo trì, bảo dưỡng dòng máy phát điện 2000 KVA và 2500 KVA."},{"item":"Máy phát điện FG Wilson: Bộ điều khiển","quote":"Phần điện bảng điều khiển máy phát: Power Wizard","reference":"Chương V, mục 3.3, A.I.1","requirement":"Bảng điều khiển máy phát: Power Wizard."},{"item":"Máy phát điện FG Wilson: Đầu phát","quote":"Kiểm tra, vệ sinh hiệu chỉnh điện áp (AVR) đầu ra của máy phát\nđiện…","reference":"Chương V, mục 3.3, A.I.3","requirement":"Có hệ thống máy phát kích từ và bộ điều chỉnh điện áp AVR đầu ra; thiết bị đóng cắt MCB, MCCB, ACB."},{"item":"Máy phát điện FG Wilson: Tủ chuyển đổi nguồn tự động ATS (nếu có)","quote":"Phần tủ chuyển đổi nguồn tự động (ATS) nếu có:","reference":"Chương V, mục 3.3, A.I.4","requirement":"Bảo trì tủ ATS (nếu có), gồm chế độ Auto/Men; không nêu thông số định mức."},{"item":"Máy phát điện FG Wilson: Động cơ","quote":null,"reference":"Chương V, mục 3.3, A.I.2 và A.II","requirement":"Động cơ có hệ thống khí nạp, khí xả, tăng áp (turbo), làm mát bằng nước, dầu bôi trơn, nhiên liệu cao áp và điều tốc; không nêu hãng, model, số xi lanh, tốc độ, suất tiêu hao hay mức phát thải."},{"item":"Máy phát điện FG Wilson: Phòng/vỏ chống ồn và bồn nhiên liệu","quote":"Hệ thống phòng, vỏ chống ồn bồn nhiên liệu:","reference":"Chương V, mục 3.3, A.III","requirement":"Có phòng/vỏ chống ồn (hệ thống tiêu âm, vách cách âm) và bồn dầu kèm hệ thống bơm dầu; không nêu mức ồn hay dung tích."},{"item":"Máy phát điện FG Wilson: Chạy thử sau bảo trì","quote":null,"reference":"Chương V, mục 3.3, B","requirement":"Chạy thử không tải và có tải, ghi lại thông số điện một chiều và xoay chiều (điện áp dây, điện áp pha, tần số, công suất); báo cáo kết quả và khuyến cáo."},{"item":"Dịch vụ bảo trì: Bảo hành công việc","quote":"Nhà thầu phải có cam kết bảo hành thời gian tối thiểu 06 tháng đối với các\ncông việc đã thực hiện xong.","reference":"Chương V, mục 3.4","requirement":"Cam kết bảo hành tối thiểu 06 tháng đối với các công việc đã thực hiện xong."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:55:51.339Z"}},"IB2300336709":{"u":"2026-11-03T18:56:35.128+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V HSMT gói thầu bảo trì máy phát điện.pdf), chưa phân tích cả HSMT.","Đây là gói bảo trì, sửa chữa, thay thế vật tư; Chương V không nêu thông số kỹ thuật của chính tổ máy phát (động cơ, đầu phát, điện áp, tần số, vỏ cách âm, độ ồn, bình nhiên liệu, tiêu chuẩn, bảo hành, CO/CQ, năm sản xuất, mới 100%).","Cột nhãn hiệu, xuất xứ của bảng kê khai hàng hóa chào thầu để trống trong văn bản.","Bảng khối lượng bị vỡ bố cục khi trích xuất nên việc gán dòng vào từng tòa nhà dựa trên thứ tự và cột địa điểm. STT 29 (tủ ATS trọn bộ) đứng sau mục bảo dưỡng của nhà 17T11 nên được gán cho nhà này, độ chắc chắn thấp hơn các dòng khác.","Công suất chỉ ghi kva, không nêu dự phòng hay liên tục."],"result":{"keyInfo":{"bidName":"Gói thầu số 07: Thi công Bảo trì, sửa chữa thay thế thiết bị máy phát điện","notifyNo":"IB2300336709","generatorCapacity":"IVECO 110kva; Huyndai 275kva; Daewoo 110kva; SUNTECH 110kva; 2 x Huyndai 65kva; 2 x ASKA 155kva; 2 x Magic Wave 150kva; Huyndai 165 kva; Gesan 165kva; 2 x TL Power 100kva; Cumis 100kva; IVECO 110kva (nhà No6). Văn bản không nêu dự phòng hay liên tục."},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Nhà N05 - Khu Dịch Vọng - máy phát điện số 1 (IVECO 110kva): vật tư thay thế","quote":"Nhớt 15W40 API, CH4.","reference":"Chương V, mục I, bảng nội dung công việc chính, STT 1-8, 11, 13","requirement":"Lọc nhiên liệu (dầu diesel) 1 cái; lọc nhớt 1 cái; lọc gió 1 cái; nhớt 15W40 API CH4 22 lít; nước làm mát 3 bình; ắc quy 120ah 12V 2 bình; mạch sạc tự động ắc quy 12V 1 cái; bộ đường ống dầu cấp và bộ dầu hồi, ống dầu bố thép ép ti ô 2 đầu 2 bộ; cảm biến áp suất nhớt 1 cái; dầu diesel thử máy 20 lít."},{"item":"Nhà N05 - Khu Dịch Vọng - máy phát điện số 1 (IVECO 110kva): bộ điều tốc, AVR, đầu phát, bảo dưỡng","quote":"Bộ điều tốc GAC cho máy phát điện","reference":"Chương V, mục I, STT 9, 10, 12, 14","requirement":"Bộ điều tốc GAC 1 bộ; bộ AVR 1 bộ; tháo đầu phát, cẩu đi tẩm sấy bọc lại cuộn dây của đầu phát bị chuột cắn 1 bộ; bảo dưỡng tổng thể hệ thống máy phát theo chế độ B, 1 hệ thống."},{"item":"Nhà 17T11 - khu Trung Hòa - máy phát điện số 1 (Huyndai 275kva): vật tư thay thế","quote":"Ắc quy 150ah 12V","reference":"Chương V, mục I, STT 15-22, 27","requirement":"Lọc nhiên liệu (dầu diesel) 2 cái; lọc nhớt 1 cái; lọc gió 1 cái; nhớt 15W40 API CH4 55 lít; nước làm mát 3 bình; ắc quy 150ah 12V 2 bình; mạch sạc tự động ắc quy 12V 1 cái; bộ đường ống dầu cấp và dầu hồi, ống dầu bố thép ép ti ô 2 đầu 2 bộ; dầu diesel thử máy 20 lít."},{"item":"Nhà 17T11 - khu Trung Hòa - máy phát điện số 1 (Huyndai 275kva): thiết bị điều khiển, sửa chữa, ATS, bảo dưỡng","quote":"Tủ chuyển nguồn ATS trọn bộ","reference":"Chương V, mục I, STT 23-26, 28, 29","requirement":"Củ đề 1 bộ; bộ AVR 1 bộ; bảng điều khiển 1 cái; xử lý két nước bị thủng, hàn lại 1 lượt; bảo dưỡng tổng thể theo chế độ B, 1 hệ thống; tủ chuyển nguồn ATS trọn bộ 1 tủ (không nêu dòng điện định mức)."},{"item":"Nhà CC2 - Khu Đồng Tàu - máy phát điện (Daewoo 110kva): vật tư thay thế","quote":"Nước làm mát - hàng chính hãng","reference":"Chương V, mục I, STT 30-37, 40","requirement":"Lọc nhiên liệu (dầu diezel) 2 cái; lọc nhớt 1 cái; lọc gió 1 cái; nhớt máy loại chuyên dụng cho động cơ diezel 18 lít; nước làm mát hàng chính hãng 1 bình; bình ắc quy 150Ah - 12V 2 bình; mạch sạc tự động ắc quy 12V 1 cái; bộ đầu cos và bộ dây nối cọc bình ắc quy 1 bộ; dầu diezel chạy thử máy 50 lít."},{"item":"Nhà CC2 - Khu Đồng Tàu - máy phát điện (Daewoo 110kva): thiết bị điều khiển, bảo dưỡng","quote":"Rơ le điều khiển máy phát","reference":"Chương V, mục I, STT 38, 39, 41","requirement":"Củ đề máy phát điện 1 bộ; rơ le điều khiển máy phát 3 bộ; bảo dưỡng tổng thể hệ thống máy phát theo chế độ B, 1 hệ thống."},{"item":"Nhà N4 - Khu Đồng Tàu - máy phát điện (SUNTECH 110kva): vật tư thay thế","quote":"Bình ắc quy 150Ah - 12V","reference":"Chương V, mục I, STT 42-50, 53","requirement":"Lọc nhiên liệu (dầu diezel) 1 cái; lọc nhớt 1 cái; lọc gió 1 cái; nhớt máy loại chuyên dụng cho động cơ diezel 18 lít; nước làm mát hàng chính hãng 1 bình; bình ắc quy 150Ah - 12V 2 bình; mạch sạc tự động ắc quy 12V 1 cái; bộ đầu cos và bộ dây nối cọc bình ắc quy 1 bộ; bộ đường ống dầu cấp + dầu hồi, ống dầu bố thép ép ti ô 2 đầu 2 bộ; dầu diezel chạy thử máy 50 lít."},{"item":"Nhà N4 - Khu Đồng Tàu - máy phát điện (SUNTECH 110kva): củ đề, ATS, bảo dưỡng","quote":"Xử lý ATS - hệ thống ATS bị lỗi","reference":"Chương V, mục I, STT 51, 52, 54","requirement":"Cóc đề máy phát điện 1 cái; xử lý ATS - hệ thống ATS bị lỗi 1 gói; bảo dưỡng máy theo chế độ B, 1 hệ thống."},{"item":"Nhà A1 Sống Hoàng - máy phát điện (Huyndai 65kva)","quote":"Bình ắc quy 120Ah - 12V","reference":"Chương V, mục I, STT 55-68","requirement":"Lọc nhiên liệu (dầu diesel) 1 cái; lọc nhớt 1 cái; lọc dầu tách nước 1 cái; lọc gió 1 cái; nhớt máy loại chuyên dụng cho động cơ diezel 18 lít; nước làm mát hàng chính hãng 1 bình; bình ắc quy 120Ah - 12V 2 bình; mạch sạc tự động ắc quy 12V 1 cái; bộ đường ống dầu cấp + dầu hồi, ống dầu bố thép ép ti ô 2 đầu 2 bộ; cảm biến áp suất nhớt 1 cái; bơm dầu tay 1 cái; bộ rơ le dầu 1 bộ; dầu diezel chạy thử máy 50 lít; bảo dưỡng máy theo chế độ B, 1 hệ thống."},{"item":"Nhà A2 Sống Hoàng - máy phát điện (Huyndai 65kva)","quote":"Ống bơm dầu vào kim phun","reference":"Chương V, mục I, STT 69-81","requirement":"Lọc nhiên liệu (dầu diesel) 1 cái; lọc nhớt 1 cái; lọc dầu tách nước 1 cái; lọc gió 1 cái; nhớt máy loại chuyên dụng cho động cơ diezel 18 lít; nước làm mát hàng chính hãng 1 bình; bình ắc quy 100Ah - 12V 2 bình; mạch sạc tự động ắc quy 12V 1 cái; bộ đường ống dầu cấp + dầu hồi, ống dầu bố thép ép ti ô 2 đầu 2 bộ; ống bơm dầu vào kim phun 2 m; cóc đề máy phát điện 1 cái; dầu diezel chạy thử máy 50 lít; bảo dưỡng máy theo chế độ B, 1 hệ thống."},{"item":"Nhà CT2X2 - Khu Bắc Linh Đàm - máy số 1 (ASKA 155kva)","quote":"Bộ điều tốc GAC cho máy phát điện","reference":"Chương V, mục I, STT 82-97","requirement":"Lọc nhiên liệu (dầu diezel) 2 cái; lọc nhớt 1 cái; lọc gió 1 cái; nhớt máy loại chuyên dụng cho động cơ diezel 18 lít; nước làm mát hàng chính hãng 1 bình; bình ắc quy 100Ah - 12V 2 bình; mạch sạc tự động ắc quy 12V 1 cái; bộ đầu cos và bộ dây nối cọc bình ắc quy 1 bộ; củ đề máy phát điện 1 bộ; bộ đường ống dầu cấp + dầu hồi, ống dầu bố thép ép ti ô 2 đầu 2 bộ; bộ điều tốc GAC 1 bộ; cảm biến áp suất nhớt 1 cái; cảm biến nhiệt độ nước làm mát 1 cái; rơ le điều khiển máy phát 3 bộ; dầu diezel chạy thử máy 50 lít; bảo dưỡng máy theo chế độ B, 1 hệ thống."},{"item":"Nhà CT2X2 - Khu Bắc Linh Đàm - máy số 2 (ASKA 155kva)","quote":"Cảm biến nhiệt độ nước làm mát","reference":"Chương V, mục I, STT 98-111","requirement":"Lọc nhiên liệu (dầu diezel) 2 cái; lọc nhớt 1 cái; lọc gió 1 cái; nhớt máy loại chuyên dụng cho động cơ diezel 28 lít; nước làm mát hàng chính hãng 1 bình; bình ắc quy 100Ah - 12V 2 bình; mạch sạc tự động ắc quy 12V 1 cái; bộ đầu cos và bộ dây nối cọc bình ắc quy 1 bộ; cóc đề máy phát điện 1 cái; cảm biến áp suất nhớt 1 cái; cảm biến nhiệt độ nước làm mát 1 cái; rơ le điều khiển máy phát 3 bộ; dầu diezel chạy thử máy 50 lít; bảo dưỡng máy theo chế độ B, 1 hệ thống."},{"item":"Nhà N2C và N5A - khu Trung Hòa Nhân Chính - máy phát điện (Magic Wave 150kva)","quote":"Magic Wave công","reference":"Chương V, mục I, STT 112, 113","requirement":"Mỗi nhà (N2C, N5A) thay bảng điều khiển 1 chiếc."},{"item":"Nhà CT14A1 khu Nam Thăng Long - máy phát điện (Huyndai 165 kva)","quote":"Sửa chữa két nước làm mát (hàn lại)","reference":"Chương V, mục I, STT 114","requirement":"Sửa chữa két nước làm mát (hàn lại) 1 lượt."},{"item":"Nhà CT14A2 khu Nam Thăng Long - máy phát điện (Gesan 165kva)","quote":"Gesan công suất","reference":"Chương V, mục I, STT 115","requirement":"Thay bảng điều khiển 1 chiếc."},{"item":"Nhà C-NoCT khu Cầu Diễn - máy số 1 và số 2 (TL Power 100kva)","quote":"Board điều tốc AVR.","reference":"Chương V, mục I, STT 116-120","requirement":"Máy số 1: tủ ATS trọn bộ 1 tủ, dây điều khiển 1,5 x 6 dài 60 mét, board điều tốc AVR 1 chiếc. Máy số 2: tủ ATS trọn bộ 1 tủ, dây điều khiển 1,5 x 6 dài 60 mét. Không nêu dòng điện định mức của ATS."},{"item":"Nhà No3 khu Láng Thượng - máy phát điện (Cumis 100kva)","quote":"Nhớt 15W40-API CH4","reference":"Chương V, mục I, STT 121-129","requirement":"Lọc dầu DIEZEL 2 chiếc; lọc nhớt 1 chiếc; lọc gió 1 chiếc; nhớt 15W40-API CH4 58 lít; nước làm mát 2 bình; ắc quy 150ah-12V 2 bình; mạch sạc tự động ắc quy 1 cái; xử lý két nước thủng (hàn) 1 lần; bảo dưỡng tổng thể hệ thống 1 HT."},{"item":"Nhà No6 Khu Dịch Vọng - máy phát điện (IVECO 110kva)","quote":"Dây điều khiển 1,5 x 6","reference":"Chương V, mục I, STT 130, 131","requirement":"Tủ ATS trọn bộ 1 tủ; dây điều khiển 1,5 x 6 dài 60 mét. Không nêu dòng điện định mức của ATS."},{"item":"Yêu cầu chung: chủng loại hàng thay thế","quote":"Nhà thầu có trách nhiệm khảo sát hiện trạng của máy phát điện","reference":"Chương V, mục I (lưu ý dưới bảng kê khai hàng hóa)","requirement":"Nhà thầu có trách nhiệm khảo sát hiện trạng máy phát điện để chào đúng chủng loại hàng hoá thay thế phù hợp với từng loại máy, đảm bảo sau khi thay thế máy hoạt động bình thường và ổn định. Nhà thầu phải có bảng kê khai hàng hóa chào thầu gồm tên thiết bị/vật tư, nhãn hiệu, xuất xứ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:56:34.612Z"}},"IB2300337008":{"u":"2026-11-03T09:03:32.934+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V ss.doc), chưa phân tích cả HSMT.","Tệp bị lỗi mã hóa (văn bản UTF-16 bị đọc sai thành ký tự CJK), nên toàn bộ trích dẫn để null. Tôi đã giải mã thủ công bằng cách đảo từng cặp byte.","Nhiều chữ có dấu tiếng Việt đã mất thành dấu '?', nên một số giá trị được suy ra từ phần còn đọc được: khoảng cách đo độ ồn (7m), kiểu khởi động và dòng ắc quy chưa chắc chắn hoàn toàn, cần đối chiếu với tệp gốc.","Không đọc được số lượng máy. Phần danh sách các Chi cục Thuế nhận hàng chỉ có đánh số thứ tự, không thấy số lượng bộ máy.","Không thấy thông số về CO/CQ, bảo hành, ATS, cáp, vỏ chống ồn, tiêu chuẩn cụ thể hay phạm vi lắp đặt trong phần đọc được. Thời gian hoàn thành (30 ngày) thuộc điều kiện hợp đồng nên không đưa vào.","Kiểm tra tự động: 14 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát điện: Tình trạng hàng hóa (100); Máy phát điện: Năm sản xuất, nguồn gốc (2023); Máy phát điện: Công suất liên tục (56); Máy phát điện: Công suất tối đa (65); Máy phát điện: Điện áp ra AC (220); Máy phát điện: Tần số (50); Máy phát điện: Điện áp ra DC (12); Máy phát điện: Hệ số công suất (10); Máy phát điện: Kiểu khởi động (12); Máy phát điện: Bình nhiên liệu (28); Máy phát điện: Trọng lượng (78); Máy phát điện: Độ ồn (73); Máy phát điện: Thời gian hoạt động liên tục (85); Máy phát điện: Ắc quy theo máy (35, 12)."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện phục vụ tại cơ quan Cục Thuế tỉnh Nghệ An và các Chi cục Thuế","notifyNo":"IB2300337008","generatorCapacity":"> 5.6 KVA liên tục; > 6.5 KVA tối đa"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Tình trạng hàng hóa","quote":null,"reference":"Chương V, bảng Máy phát điện","unverified":true,"requirement":"Mới 100%"},{"item":"Máy phát điện: Năm sản xuất, nguồn gốc","quote":null,"reference":"Chương V, mục Yêu cầu về chất lượng","unverified":true,"requirement":"Hàng hóa chưa qua sử dụng, nguồn gốc xuất xứ rõ ràng, sản xuất từ năm 2023 trở về sau, đúng chủng loại và yêu cầu kỹ thuật nêu trong E-HSMT"},{"item":"Máy phát điện: Động cơ","quote":null,"reference":"Chương V, bảng Máy phát điện","requirement":"HONDA - Nhật Bản hoặc tương đương"},{"item":"Máy phát điện: Đầu phát","quote":null,"reference":"Chương V, bảng Máy phát điện","requirement":"SAWAFUJI - Nhật Bản hoặc tương đương"},{"item":"Máy phát điện: Công suất liên tục","quote":null,"reference":"Chương V, bảng Máy phát điện","unverified":true,"requirement":"> 5.6 KVA"},{"item":"Máy phát điện: Công suất tối đa","quote":null,"reference":"Chương V, bảng Máy phát điện","unverified":true,"requirement":"> 6.5 KVA"},{"item":"Máy phát điện: Điện áp ra AC","quote":null,"reference":"Chương V, bảng Máy phát điện","unverified":true,"requirement":"220V, 1 pha"},{"item":"Máy phát điện: Tần số","quote":null,"reference":"Chương V, bảng Máy phát điện","unverified":true,"requirement":"50 Hz"},{"item":"Máy phát điện: Điện áp ra DC","quote":null,"reference":"Chương V, bảng Máy phát điện","unverified":true,"requirement":"12V"},{"item":"Máy phát điện: Hệ số công suất","quote":null,"reference":"Chương V, bảng Máy phát điện","unverified":true,"requirement":"1.0"},{"item":"Máy phát điện: Nhiên liệu sử dụng","quote":null,"reference":"Chương V, bảng Máy phát điện","requirement":"Xăng"},{"item":"Máy phát điện: Kiểu khởi động","quote":null,"reference":"Chương V, bảng Máy phát điện","unverified":true,"requirement":"Đề điện, ắc quy 12VDC"},{"item":"Máy phát điện: Bình nhiên liệu","quote":null,"reference":"Chương V, bảng Máy phát điện","unverified":true,"requirement":"> 28 L"},{"item":"Máy phát điện: Trọng lượng","quote":null,"reference":"Chương V, bảng Máy phát điện","unverified":true,"requirement":"> 78 Kg"},{"item":"Máy phát điện: Độ ồn","quote":null,"reference":"Chương V, bảng Máy phát điện","unverified":true,"requirement":"< 73 dBA (đo ở khoảng cách 7m)"},{"item":"Máy phát điện: Thời gian hoạt động liên tục","quote":null,"reference":"Chương V, bảng Máy phát điện","unverified":true,"requirement":"> 8.5h"},{"item":"Máy phát điện: Ắc quy theo máy","quote":null,"reference":"Chương V, bảng Máy phát điện","unverified":true,"requirement":"35A - 12V"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:03:31.923Z"}},"IB2300338844":{"u":"2026-11-03T18:50:56.839+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 7. Chương III Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Đây là gói bảo dưỡng 04 máy phát hiện có, không phải mua mới hay lắp đặt. Hồ sơ không nêu thông số động cơ, đầu phát, điện áp, tần số, vỏ chống ồn, bình nhiên liệu, ATS, cáp hay CO/CQ.","Công suất 2250 kVA, 1900 kVA, 550 kVA, 580 kVA là của máy hiện có, hồ sơ chỉ ghi chế độ dự phòng chung cho cả bốn máy.","Tệp có tiêu đề 'Chương III. YÊU CẦU VỀ KỸ THUẬT' dù được xử lý như Chương V. Tên hãng ở mục II ghi là 'KOLER' (có thể là Kohler); đã giữ nguyên như hồ sơ.","Cột Ghi chú của bảng không có nội dung."],"result":{"keyInfo":{"bidName":"Bảo dưỡng máy phát điện tại Cục Công nghệ thông tin và TTDLDP Sơn Tây","notifyNo":"IB2300338844","generatorCapacity":"4 máy dự phòng: 2250 kVA (Cummins C2250-D5), 1900 kVA (Kohler KM1900), 550 kVA (Cummins DFED-3376700), 580 kVA (Mitsubishi MGS0500B)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng quan - Máy phát tại Cục Công nghệ thông tin (Hà Nội)","quote":"Máy phát Cummins C2250-D5 2250kVA và Máy phát Kohler KM1900 1900kVA","reference":"Chương V (tệp ghi Chương III), phần Yêu cầu kỹ thuật của gói thầu","requirement":"Tòa nhà Cục CNTT, số 64 Nguyễn Chí Thanh, Đống Đa, Hà Nội có 02 máy phát điện hoạt động ở chế độ dự phòng: Cummins C2250-D5 2250kVA và Kohler KM1900 1900kVA."},{"item":"Tổng quan - Máy phát tại Trung tâm dữ liệu dự phòng Sơn Tây","quote":"Cummins DFED-3376700 550kVA và Mitsubishi MGS0500B 580kVA","reference":"Chương V (tệp ghi Chương III), phần Yêu cầu kỹ thuật của gói thầu","requirement":"Trung tâm dữ liệu dự phòng Sơn Tây (Phố Thanh Vị, Thị xã Sơn Tây, Hà Nội) có 02 máy phát điện hoạt động ở chế độ dự phòng: Cummins DFED-3376700 550kVA và Mitsubishi MGS0500B 580kVA."},{"item":"Phần I - Máy Cummins C2250D5 2250kVA: Số lượng","quote":"MÁY PHÁT ĐIỆN CUMMINS C2250D5 2250kVA","reference":"Chương V, mục I","requirement":"01 máy cần bảo dưỡng."},{"item":"Phần I - Máy Cummins C2250D5 2250kVA: Phụ tùng thay thế","quote":"Thay thế dung dịch nước làm mát","reference":"Chương V, mục I - Phụ tùng thay thế","requirement":"Thay lọc nhiên liệu 03 cái; lọc nhớt 04 cái; lọc nước 02 cái; lọc gió 04 cái; nhớt máy 280 lít; dung dịch nước làm mát 455 lít."},{"item":"Phần I - Máy Cummins C2250D5 2250kVA: Công tác bảo dưỡng","quote":"Bảo dưỡng toàn bộ phần cơ máy phát điện (Hệ thống nạp, xả khí; Hệ thống Turbo tăng áp, van gió; Các loại phin lọc không khí, cảnh báo nghẹt khí; Cơ cấu dừng máy phát thủ công)","reference":"Chương V, mục I - Công tác bảo dưỡng","requirement":"01 gói gồm: bảo dưỡng toàn bộ phần cơ (hệ thống nạp, xả khí; turbo tăng áp, van gió; phin lọc không khí, cảnh báo nghẹt khí; cơ cấu dừng máy thủ công); hệ thống nước làm mát động cơ; hệ thống dầu bôi trơn; phần điện động cơ (gồm cả bộ sấy); đầu phát điện (kiểm tra AVR, điện trở cách điện); phần điện của hệ thống (bảng điều khiển, hiệu chỉnh thông số hiển thị)."},{"item":"Phần I - Máy Cummins C2250D5 2250kVA: Dịch vụ khác","quote":"Chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế","reference":"Chương V, mục I - Dịch vụ khác","requirement":"01 gói chạy thử tải, kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và các hạng mục khác theo điều kiện thực tế."},{"item":"Phần II - Máy Kohler KM1900 1900kVA: Số lượng","quote":"MÁY PHÁT ĐIỆN KOLER KM1900 1900kVA","reference":"Chương V, mục II","requirement":"01 máy cần bảo dưỡng (tên trong hồ sơ ghi là KOLER KM1900)."},{"item":"Phần II - Máy Kohler KM1900 1900kVA: Phụ tùng thay thế","quote":"Thay lọc nhớt nhánh (Bypass filter)","reference":"Chương V, mục II - Phụ tùng thay thế","requirement":"Thay lọc nhiên liệu tách nước 01 cái; lọc nhiên liệu 04 cái; lọc nhớt 04 cái; lọc nhớt nhánh (Bypass filter) 01 cái; lọc gió 04 cái; nhớt máy 230 lít; dung dịch nước làm mát 420 lít."},{"item":"Phần II - Máy Kohler KM1900 1900kVA: Công tác bảo dưỡng","quote":"Bảo dưỡng toàn bộ phần cơ máy phát điện (Hệ thống nạp, xả khí; Hệ thống Turbo tăng áp, van gió; Các loại phin lọc không khí, cảnh báo nghẹt khí; Cơ cấu dừng máy phát thủ công)","reference":"Chương V, mục II - Công tác bảo dưỡng","requirement":"01 gói gồm: bảo dưỡng toàn bộ phần cơ (hệ thống nạp, xả khí; turbo tăng áp, van gió; phin lọc không khí, cảnh báo nghẹt khí; cơ cấu dừng máy thủ công); hệ thống nước làm mát động cơ; hệ thống dầu bôi trơn; phần điện động cơ; đầu phát điện (kiểm tra AVR, điện trở cách điện); phần điện của hệ thống (bảng điều khiển, hiệu chỉnh thông số hiển thị)."},{"item":"Phần II - Máy Kohler KM1900 1900kVA: Dịch vụ khác","quote":"Chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế","reference":"Chương V, mục II - Dịch vụ khác","requirement":"01 gói chạy thử tải, kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và các hạng mục khác theo điều kiện thực tế."},{"item":"Phần III - Máy Cummins DFED-3376700 550kVA: Số lượng","quote":"MÁY PHÁT ĐIỆN CUMMINS DFED-3376700 550kVA","reference":"Chương V, mục III","requirement":"01 máy cần bảo dưỡng."},{"item":"Phần III - Máy Cummins DFED-3376700 550kVA: Phụ tùng thay thế","quote":"Thay thế dung dịch nước làm mát","reference":"Chương V, mục III - Phụ tùng thay thế","requirement":"Thay lọc nhiên liệu 02 cái; lọc nhớt 02 cái; lọc nước 01 cái; lọc gió 01 cái; nhớt máy 50 lít; dung dịch nước làm mát 93 lít."},{"item":"Phần III - Máy Cummins DFED-3376700 550kVA: Công tác bảo dưỡng","quote":"Bảo dưỡng toàn bộ phần cơ máy phát điện (Hệ thống nạp, xả khí; Hệ thống Turbo tăng áp, van gió; Các loại phin lọc không khí, cảnh báo nghẹt khí; Cơ cấu dừng máy phát thủ công)","reference":"Chương V, mục III - Công tác bảo dưỡng","requirement":"01 gói gồm: bảo dưỡng toàn bộ phần cơ (hệ thống nạp, xả khí; turbo tăng áp, van gió; phin lọc không khí, cảnh báo nghẹt khí; cơ cấu dừng máy thủ công); hệ thống nước làm mát động cơ; hệ thống dầu bôi trơn; phần điện động cơ; đầu phát điện (kiểm tra AVR, điện trở cách điện); phần điện của hệ thống (bảng điều khiển, hiệu chỉnh thông số hiển thị)."},{"item":"Phần III - Máy Cummins DFED-3376700 550kVA: Dịch vụ khác","quote":"Chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế","reference":"Chương V, mục III - Dịch vụ khác","requirement":"01 gói chạy thử tải, kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và các hạng mục khác theo điều kiện thực tế."},{"item":"Phần IV - Máy Mitsubishi MGS0500B 580kVA: Số lượng","quote":"MÁY PHÁT ĐIỆN MITSUBISHI MGS0500B 580kVA","reference":"Chương V, mục IV","requirement":"01 máy cần bảo dưỡng."},{"item":"Phần IV - Máy Mitsubishi MGS0500B 580kVA: Phụ tùng thay thế","quote":"Thay lọc nhớt nhánh","reference":"Chương V, mục IV - Phụ tùng thay thế","requirement":"Thay lọc nhiên liệu 01 cái; lọc nhớt 02 cái; lọc nhớt nhánh 01 cái; lọc gió 01 cái; nhớt máy 80 lít; dung dịch nước làm mát 45 lít."},{"item":"Phần IV - Máy Mitsubishi MGS0500B 580kVA: Công tác bảo dưỡng","quote":"Bảo dưỡng toàn bộ phần cơ máy phát điện (Hệ thống nạp, xả khí; Hệ thống Turbo tăng áp, van gió; Các loại phin lọc không khí, cảnh báo nghẹt khí; Cơ cấu dừng máy phát thủ công)","reference":"Chương V, mục IV - Công tác bảo dưỡng","requirement":"01 gói gồm: bảo dưỡng toàn bộ phần cơ (hệ thống nạp, xả khí; turbo tăng áp, van gió; phin lọc không khí, cảnh báo nghẹt khí; cơ cấu dừng máy thủ công); hệ thống nước làm mát động cơ; hệ thống dầu bôi trơn; phần điện động cơ; đầu phát điện (kiểm tra AVR, điện trở cách điện); phần điện của hệ thống (bảng điều khiển, hiệu chỉnh thông số hiển thị)."},{"item":"Phần IV - Máy Mitsubishi MGS0500B 580kVA: Dịch vụ khác","quote":"Chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế","reference":"Chương V, mục IV - Dịch vụ khác","requirement":"01 gói chạy thử tải, kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và các hạng mục khác theo điều kiện thực tế."},{"item":"Chung cho cả 04 máy: Tiêu chuẩn thực hiện","quote":"Hoạt động bảo dưỡng đảm bảo an toàn, tuân thủ các khuyến cáo của nhà sản xuất và các quy định của NHNN","reference":"Chương V, phần Yêu cầu khác","requirement":"Bảo dưỡng an toàn, tuân thủ khuyến cáo của nhà sản xuất và các quy định của NHNN."},{"item":"Chung cho cả 04 máy: Chất lượng vật tư, phụ tùng","quote":"Vật tư, phụ tùng thay thế chính hãng, mới 100%.","reference":"Chương V, phần Yêu cầu khác","requirement":"Vật tư, phụ tùng thay thế chính hãng, mới 100%."},{"item":"Chung cho cả 04 máy: Bảo hành phụ tùng","quote":"Bảo hành 12 tháng đối với các phụ tùng thay thế (Lọc dầu, lọc nhiên liệu, lọc nước, lọc gió) kể từ ngày nghiệm thu hợp đồng","reference":"Chương V, phần Yêu cầu khác","requirement":"Bảo hành 12 tháng cho các phụ tùng thay thế (lọc dầu, lọc nhiên liệu, lọc nước, lọc gió), tính từ ngày nghiệm thu hợp đồng."},{"item":"Chung cho cả 04 máy: Kiểm tra tổng thể và báo cáo","quote":"Kiểm tra hoạt động tổng thể của từng máy và các thiết bị bên trong, có biên bản đánh giá tình trạng, đề xuất.","reference":"Chương V, phần Yêu cầu khác","requirement":"Kiểm tra hoạt động tổng thể của từng máy và các thiết bị bên trong; lập biên bản đánh giá tình trạng và đề xuất."},{"item":"Chung cho cả 04 máy: Thu dọn, vệ sinh, an toàn PCCC","quote":"Hoàn thành triển khai đến đâu, thu dọn vật tư đến đó, đảm bảo vệ sinh và an toàn phòng chống cháy nổ.","reference":"Chương V, phần Yêu cầu khác","requirement":"Thu dọn vật tư đến đâu làm xong đến đó, đảm bảo vệ sinh và an toàn phòng chống cháy nổ."},{"item":"Chung cho cả 04 máy: Nghiệm thu - tình trạng vận hành","quote":"Máy phát hoạt động ổn định, không có tiếng động lạ, bất thường, không rò rỉ nhiên liệu, dầu nhớt,...","reference":"Chương V, mục 2 - Quy định về kiểm tra, nghiệm thu sản phẩm","requirement":"Sau bảo dưỡng máy phát hoạt động ổn định, không có tiếng động lạ hoặc bất thường, không rò rỉ nhiên liệu, dầu nhớt."},{"item":"Chung cho cả 04 máy: Nghiệm thu - chỉ số làm việc","quote":"Các chỉ số làm việc (điện áp, tần số, tốc độ, công suất, nhiệt độ,...) trong tiêu chuẩn cho phép.","reference":"Chương V, mục 2 - Quy định về kiểm tra, nghiệm thu sản phẩm","requirement":"Các chỉ số làm việc (điện áp, tần số, tốc độ, công suất, nhiệt độ,...) phải nằm trong tiêu chuẩn cho phép; hồ sơ không nêu giá trị cụ thể."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:50:55.960Z"}},"IB2300340070":{"u":"2026-11-03T09:09:09.901+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V may phat dien.pdf), chưa phân tích cả HSMT.","Bảng kỹ thuật trích từ PDF bị vỡ định dạng ở một số dòng (ví dụ 'Tự động điều chỉnh mức nhiên liệu', 'Báo điện áp các pha cả điện áp pha trung lập', phần mô tả vỏ chống ồn), nên các mục này để quote null hoặc gộp nhiều dòng.","Văn bản không nêu hãng, model, xuất xứ động cơ và đầu phát, không nêu tiêu chuẩn áp dụng, CO/CQ, ATS (chỉ có cổng kết nối ATS), cáp hay phạm vi lắp đặt ngoài chạy thử.","Số lượng không ghi rõ; chỉ có số thứ tự hạng mục 1 nên hiểu là 1 tổ máy."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2300340070","generatorCapacity":"30 kVA liên tục / 33 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Tình trạng hàng hóa","quote":"Hàng hóa mới 100%, chưa qua sử dụng và được sản xuất từ năm 2022 trở lại","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2022 trở lại đây, có nhãn mác, xuất xứ, tên hãng sản xuất rõ ràng, còn nguyên đai, nguyên kiện."},{"item":"Chung: Bảo hành","quote":"Thời gian bảo hành của máy phát điện: 12 tháng hoặc 2000h chạy máy bắt","reference":"Chương V, mục 1.2.a","requirement":"Bảo hành máy phát điện 12 tháng hoặc 2000h chạy máy, tính từ ngày bàn giao nghiệm thu thiết bị."},{"item":"Chung: Thương hiệu, mã hiệu","quote":"đặc tính kỹ thuật, tính năng sử dụng \"tương đương\" hoặc \"ưu việt hơn\" so với các","reference":"Chương V, mục 1.2.b","requirement":"Thương hiệu, mã hiệu trong bảng chỉ để minh họa; nhà thầu được chào hàng hóa có tiêu chuẩn, đặc tính kỹ thuật, tính năng tương đương hoặc ưu việt hơn yêu cầu tối thiểu."},{"item":"Tổ máy phát (1 bộ): Số lượng và cấu hình","quote":null,"reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"Máy phát điện số thứ tự 1, đã bao gồm vỏ chống ồn."},{"item":"Tổ máy phát: Công suất liên tục","quote":"Công suất liên tục (KVA) | 30","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"30 kVA"},{"item":"Tổ máy phát: Công suất dự phòng","quote":"Công suất dự phòng (KVA) | 33","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"33 kVA"},{"item":"Tổ máy phát: Tần số","quote":"Tần số (Hz) | 50","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"50 Hz"},{"item":"Tổ máy phát: Điện thế","quote":"Điện thế (V) | 230/400","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"230/400 V"},{"item":"Tổ máy phát: Dòng điện","quote":"Dòng điện (A) | 47,6","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"47,6 A"},{"item":"Tổ máy phát: Cổng kết nối ATS","quote":"Cổng kết nối ATS | Có","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"Có"},{"item":"Tổ máy phát: Ắc quy","quote":"Ắc quy | 60 Ah","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"60 Ah"},{"item":"Tổ máy phát: Bình nhiên liệu","quote":"Bình nhiên liệu (L) | 75","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"75 L"},{"item":"Tổ máy phát: Dung tích nước làm mát","quote":"Dung tích nước làm mát (L) | 5,2","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"5,2 L"},{"item":"Tổ máy phát: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu | 9.5 (L/h)","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"9.5 L/h"},{"item":"Tổ máy phát: Thời gian chạy liên tục","quote":"Thời gian chạy liên tục(h 100%) 10,8","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"10,8 h (ở tải 100%)"},{"item":"Tổ máy phát: Độ ồn","quote":"Độ ồn cách 7m (dBA) | 68","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"68 dBA ở khoảng cách 7 m"},{"item":"Tổ máy phát: Trọng lượng toàn bộ","quote":"Trọng lượng toàn bộ (kg) | 900","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"900 kg"},{"item":"Tổ máy phát: Kích thước L×W×H","quote":"Kích thước L×W×H (mm) | 2100x900x1400","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"2100x900x1400 mm"},{"item":"Động cơ: Công suất","quote":"Công suất (kW/1500tr/mn) | 32","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"32 kW tại 1500 vòng/phút"},{"item":"Động cơ: Tốc độ quay","quote":"Tốc độ quay | 1.500 V/Ph","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"1.500 V/Ph"},{"item":"Động cơ: Điều chỉnh tốc độ","quote":"Điều chỉnh tốc độ | Cơ học","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"Cơ học"},{"item":"Động cơ: Số xi lanh","quote":"Số xi lanh | 4","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"4"},{"item":"Động cơ: Khởi động","quote":"Khởi động | Đề điện","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"Đề điện"},{"item":"Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh (CC) | 3800","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"3800 cc"},{"item":"Động cơ: Hành trình piston","quote":"Hành trình Piston (mm) | 90x100","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"90x100 mm"},{"item":"Động cơ: Tỉ số nén","quote":"Tỉ số nén | 17:1","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"17:1"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn (L) | 8","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"8 L"},{"item":"Đầu phát: Loại","quote":"Loại | Không chổi than","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"Không chổi than"},{"item":"Đầu phát: Công suất liên tục","quote":"Công suất liên tục (KVA) | 31","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"31 kVA"},{"item":"Đầu phát: Hệ số công suất","quote":"Hệ số công suất (Cosφ) | 0.8","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"Cosφ 0.8"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"Cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"IP23"},{"item":"Đầu phát: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp | Tự động AVR","reference":"Chương V, mục 1.2.b, bảng hạng mục 1","requirement":"Tự động AVR"},{"item":"Hệ thống cảnh báo/bộ điều khiển: Hiển thị đo lường","quote":"Báo cường độ dòng điện | Có","reference":"Chương V, mục 1.2.b, bảng hạng mục 1 - Hệ thống cảnh báo","requirement":"Báo cường độ dòng điện; báo tần số; báo điện áp các pha cả điện áp pha trung lập; báo hệ số công suất; báo áp suất dầu bôi trơn; báo nhiệt độ nước làm mát cao; báo điện áp pin; báo tốc độ vòng quay động cơ; đếm số giờ chạy của động cơ."},{"item":"Hệ thống cảnh báo/bộ điều khiển: Tự động điều chỉnh mức nhiên liệu","quote":null,"reference":"Chương V, mục 1.2.b, bảng hạng mục 1 - Hệ thống cảnh báo","requirement":"Có"},{"item":"Hệ thống cảnh báo/bộ điều khiển: Chức năng giám sát","quote":"Giám sát Rơle đầu ra | Có","reference":"Chương V, mục 1.2.b, bảng hạng mục 1 - Chức năng giám sát","requirement":"Giám sát rơle đầu ra: Có; điều chỉnh độ sáng màn LCD: Có; PIN password: Có; chức năng đa ngôn ngữ: Có."},{"item":"Hệ thống cảnh báo/bộ điều khiển: Cảnh báo và tự động tắt máy","quote":"Báo điện áp cao/thấp | Có","reference":"Chương V, mục 1.2.b, bảng hạng mục 1 - Chức năng cảnh báo và tự động tắt máy","requirement":"Báo điện áp cao/thấp; báo tần số cao/thấp; tốc độ quay động cơ cao/thấp; áp suất dầu thấp; nhiệt độ động cơ cao; điện áp ắc quy cao/thấp; cường độ dòng điện cao; điều chỉnh thời gian khởi động: Có."},{"item":"Vỏ chống ồn: Hãng","quote":"Vỏ chống ồn | Hyundai đồng bộ","reference":"Chương V, mục 1.2.b, bảng hạng mục 1 - Vỏ chống ồn","requirement":"Hyundai đồng bộ"},{"item":"Vỏ chống ồn: Chất liệu","quote":null,"reference":"Chương V, mục 1.2.b, bảng hạng mục 1 - Vỏ chống ồn","requirement":"Chế tạo bằng thép."},{"item":"Vỏ chống ồn: Sơn","quote":null,"reference":"Chương V, mục 1.2.b, bảng hạng mục 1 - Vỏ chống ồn","requirement":"Sơn phủ tĩnh điện chống ăn mòn, trầy sước, phù hợp với điều kiện khí hậu Việt Nam."},{"item":"Vỏ chống ồn: Cách âm","quote":null,"reference":"Chương V, mục 1.2.b, bảng hạng mục 1 - Vỏ chống ồn","requirement":"Vỏ được đệm lớp mút cách âm với khả năng cách âm cao."},{"item":"Kiểm tra và thử nghiệm","quote":"Hàng hóa phải được kiểm tra, lắp đặt chạy thử và thử nhiệm trước khi bàn giao.","reference":"Chương V, mục 3","requirement":"Hàng hóa phải được kiểm tra, lắp đặt chạy thử và thử nghiệm trước khi bàn giao."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:09:08.875Z"}},"IB2300340114":{"u":"2026-11-03T09:09:25.843+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Bảng đầu phát điện trong tệp PDF bị lệch cột khi trích xuất (giá trị không nằm cùng dòng với tên mục), nên các giá trị như \"cách điện cấp H,125\", \"BS800,VDE class G,N\", \"Hệ số nhiễu\" không ghép chắc chắn được với đúng tên mục; đã chép nguyên văn, cần đối chiếu bản gốc.","Model động cơ ghi 4R810TAG1 nhưng số xi lanh ghi 06; đây là nội dung nguyên văn của văn bản, chưa được đối chiếu.","Văn bản không nêu vỏ cách âm/độ ồn, bình nhiên liệu, mức tiêu hao nhiên liệu, khí thải, định mức ATS, cáp, CO/CQ, phạm vi lắp đặt chi tiết.","Phần chức năng bộ điều khiển cũng bị lệch cột; một số mục chỉ tóm tắt và để quote là null hoặc chỉ trích một dòng đầu."],"result":{"keyInfo":{"bidName":"Gói thầu 01: Cung cấp, lắp đặt đồng bộ 01 máy phát điện 62,5 kva.","notifyNo":"IB2300340114","generatorCapacity":"62,5 KVA liên tục; 70 KVA dự phòng (01 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi: Cung cấp, lắp đặt đồng bộ","quote":"Cung cấp, lắp đặt đồng bộ 01 máy phát điện 62,5 kva.","reference":"Chương V, mục 1","requirement":"Cung cấp và lắp đặt đồng bộ 01 máy phát điện 62,5 kVA"},{"item":"Tổ máy 62,5 kVA: Chất lượng, năm sản xuất","quote":"Mới 100%, sản xuất năm 2023","reference":"Chương V, mục 2 (bảng yêu cầu kỹ thuật chi tiết, dòng Chất lượng)","requirement":"Mới 100%, sản xuất năm 2023"},{"item":"Tổ máy 62,5 kVA: Bảo hành","quote":"-Thời gian bảo hành của hàng hóa là 24 tháng kể từ ngày bàn giao hàng hóa.","reference":"Chương V, mục 2","requirement":"Bảo hành hàng hóa 24 tháng kể từ ngày bàn giao hàng hóa"},{"item":"Tổ máy 62,5 kVA: Tiêu chuẩn quản lý","quote":"ISO 9001, 9002","reference":"Chương V, mục 2 (bảng, dòng Tiêu Chuẩn Quản Lý)","requirement":"ISO 9001, 9002"},{"item":"Tổ máy 62,5 kVA: Tiêu chuẩn chế tạo","quote":"Các tiêu chuẩn ISO3046, IEC, BS,","reference":"Chương V, mục 2 (bảng, dòng Tiêu Chuẩn Chế Tạo)","requirement":"Các tiêu chuẩn ISO3046, IEC, BS, NEMA…"},{"item":"Tổ máy 62,5 kVA: Hiệu máy/model, xuất xứ","quote":"KIRLOSKAR - ẤN ĐỘ hoặc tương","reference":"Chương V, mục 2 (bảng, dòng HIỆU MÁY/ MODEL)","requirement":"KIRLOSKAR - Ấn Độ hoặc tương đương"},{"item":"Tổ máy 62,5 kVA: Công suất liên tục","quote":"C/suất liên tục | 62,5 KVA","reference":"Chương V, mục 2 (bảng)","requirement":"62,5 KVA"},{"item":"Tổ máy 62,5 kVA: Công suất dự phòng","quote":"C/suất dự phòng | 70 KVA","reference":"Chương V, mục 2 (bảng)","requirement":"70 KVA"},{"item":"Tổ máy 62,5 kVA: Điện thế","quote":"Điện thế | 380/ 220V, 3PHA","reference":"Chương V, mục 2 (bảng)","requirement":"380/ 220V, 3 pha"},{"item":"Tổ máy 62,5 kVA: Tần số/tốc độ","quote":"Tần số/ Tốc độ | 50 Hz/1500 v/p","reference":"Chương V, mục 2 (bảng)","requirement":"50 Hz / 1500 v/p"},{"item":"Tổ máy 62,5 kVA: Khởi động","quote":"Khởi động | Điện 24VDC","reference":"Chương V, mục 2 (bảng)","requirement":"Khởi động điện 24VDC"},{"item":"Tổ máy 62,5 kVA: Cơ cấu truyền động","quote":"Cơ cấu truyền động | Đồng trục","reference":"Chương V, mục 2 (bảng)","requirement":"Đồng trục"},{"item":"Tổ máy 62,5 kVA: Điều kiện hoạt động","quote":"Điều kiện hoạt động | Khí hậu nhiệt đới","reference":"Chương V, mục 2 (bảng)","requirement":"Khí hậu nhiệt đới"},{"item":"Tổ máy 62,5 kVA: Trọng lượng","quote":"Trọng lượng (kg) | 3,300","reference":"Chương V, mục 2 (bảng)","requirement":"3,300 (kg)"},{"item":"Tổ máy 62,5 kVA: Động cơ - hãng","quote":"ĐỘNG CƠ | KIRLOSKAR hoặc tương đương","reference":"Chương V, mục 2 (bảng, phần ĐỘNG CƠ)","requirement":"KIRLOSKAR hoặc tương đương"},{"item":"Tổ máy 62,5 kVA: Động cơ - model","quote":"Model | 4R810TAG1 hoặc tương đương","reference":"Chương V, mục 2 (bảng, phần ĐỘNG CƠ)","requirement":"4R810TAG1 hoặc tương đương"},{"item":"Tổ máy 62,5 kVA: Động cơ - loại","quote":"Diesel 4 thì, Phun trực tiếp","reference":"Chương V, mục 2 (bảng, phần ĐỘNG CƠ)","requirement":"Diesel 4 thì, phun trực tiếp"},{"item":"Tổ máy 62,5 kVA: Động cơ - cơ cấu điều tốc","quote":"Tự động theo tải","reference":"Chương V, mục 2 (bảng, phần ĐỘNG CƠ)","requirement":"Tự động theo tải"},{"item":"Tổ máy 62,5 kVA: Động cơ - vòng quay","quote":"Vòng quay | 1500 V/P","reference":"Chương V, mục 2 (bảng, phần ĐỘNG CƠ)","requirement":"1500 V/P"},{"item":"Tổ máy 62,5 kVA: Động cơ - số xi lanh","quote":"Số xi lanh | 06 xi lanh","reference":"Chương V, mục 2 (bảng, phần ĐỘNG CƠ)","requirement":"06 xi lanh"},{"item":"Tổ máy 62,5 kVA: Động cơ - độ dao động tần số","quote":"Độ dao động tần số | +/- 0.5%","reference":"Chương V, mục 2 (bảng, phần ĐỘNG CƠ)","requirement":"+/- 0.5%"},{"item":"Tổ máy 62,5 kVA: Động cơ - cơ cấu làm mát","quote":"Cơ cấu làm mát | Quạt gió, két nước","reference":"Chương V, mục 2 (bảng, phần ĐỘNG CƠ)","requirement":"Quạt gió, két nước"},{"item":"Tổ máy 62,5 kVA: Đầu phát điện - loại, cách điện","quote":"Xoay chiều, 3 pha, cách điện cấp H,125","reference":"Chương V, mục 2 (bảng, phần ĐẦU PHÁT ĐIỆN)","requirement":"Xoay chiều, 3 pha, cách điện cấp H (văn bản bị lệch cột nên phần đi kèm \"125 độ C\" không xác định được ý nghĩa chính xác)"},{"item":"Tổ máy 62,5 kVA: Đầu phát điện - điện áp, vòng quay","quote":"380V/220V","reference":"Chương V, mục 2 (bảng, phần ĐẦU PHÁT ĐIỆN)","requirement":"380V/220V; 1500V/P"},{"item":"Tổ máy 62,5 kVA: Đầu phát điện - hệ thống kích từ","quote":"Kích từ tự động, không dùng chổi than","reference":"Chương V, mục 2 (bảng, phần ĐẦU PHÁT ĐIỆN)","requirement":"Kích từ tự động, không dùng chổi than"},{"item":"Tổ máy 62,5 kVA: Đầu phát điện - hệ thống điều áp (AVR)","quote":"Tự động bằng bộ điều áp AVR","reference":"Chương V, mục 2 (bảng, phần ĐẦU PHÁT ĐIỆN)","requirement":"Tự động bằng bộ điều áp AVR"},{"item":"Tổ máy 62,5 kVA: Đầu phát điện - độ dao động điện áp","quote":"(+/-) 1%","reference":"Chương V, mục 2 (bảng, phần ĐẦU PHÁT ĐIỆN)","requirement":"(+/-) 1%"},{"item":"Tổ máy 62,5 kVA: Đầu phát điện - hệ số quá tải ngắn hạn","quote":"300%","reference":"Chương V, mục 2 (bảng, phần ĐẦU PHÁT ĐIỆN)","requirement":"300%"},{"item":"Tổ máy 62,5 kVA: Đầu phát điện - tiêu chuẩn","quote":"Tuân theo tiêu chuẩn BS800,VDE class","reference":"Chương V, mục 2 (bảng, phần ĐẦU PHÁT ĐIỆN)","requirement":"Tuân theo tiêu chuẩn BS800, VDE class G, N"},{"item":"Tổ máy 62,5 kVA: Đầu phát điện - phụ kiện","quote":"Phụ kiện theo tiêu chuẩn – đã bao gồm","reference":"Chương V, mục 2 (bảng, phần ĐẦU PHÁT ĐIỆN)","requirement":"Phụ kiện theo tiêu chuẩn, đã bao gồm"},{"item":"Tổ máy 62,5 kVA: Đầu phát điện - nhà máy đặt","quote":"Nhà máy đặt tại china","reference":"Chương V, mục 2 (bảng, phần ĐẦU PHÁT ĐIỆN)","requirement":"Nhà máy đặt tại China (Trung Quốc)"},{"item":"Tổ máy 62,5 kVA: Bộ điều khiển - hãng","quote":"DEEPSEA (Sản Xuất ANH QUỐC)","reference":"Chương V, mục 2 (bảng, phần HỆ THỐNG ĐIỀU KHIỂN)","requirement":"Bộ điều khiển LCD DEEPSEA (sản xuất Anh Quốc) hoặc tương đương"},{"item":"Tổ máy 62,5 kVA: Bộ điều khiển - chế độ vận hành","quote":"01 NÚT DỪNG KHẨN CẤP","reference":"Chương V, mục 2 (bảng, phần HỆ THỐNG ĐIỀU KHIỂN)","requirement":"Phím chọn 3 chế độ OFF – AUTO – MANUAL; 01 nút dừng khẩn cấp"},{"item":"Tổ máy 62,5 kVA: Bộ điều khiển - kết nối ATS","quote":"- Có tính năng kết nối với ATS (Khởi","reference":"Chương V, mục 2 (bảng, chức năng đặc biệt / chức năng điều khiển)","requirement":"Có tính năng kết nối với ATS (khởi động, tắt máy từ xa); có chức năng tự động chuyển đổi nguồn từ máy phát sang lưới và ngược lại"},{"item":"Tổ máy 62,5 kVA: Bộ điều khiển - truyền thông","quote":null,"reference":"Chương V, mục 2 (bảng, chức năng đặc biệt / chức năng hiển thị và giám sát)","requirement":"Có cổng giao tiếp với máy tính bằng phần mềm chuyên dụng; có cổng truyền thông Modbus (RS-485) để kết nối BMS"},{"item":"Tổ máy 62,5 kVA: Bộ điều khiển - điều kiện môi trường","quote":null,"reference":"Chương V, mục 2 (bảng, chức năng đặc biệt)","requirement":"Vận hành bình thường từ nhiệt độ môi trường -40oC ~ 70oC, độ ẩm tương đối lên tới 95%"},{"item":"Tổ máy 62,5 kVA: Bộ điều khiển - hiển thị","quote":"- Bảng điều khiển có màn hình hiển thị","reference":"Chương V, mục 2 (bảng, hệ thống chỉ thị / hiển thị thông số điện)","requirement":"Màn hình kỹ thuật số hiển thị điện áp các pha, dòng điện các pha, tần số/tốc độ quay, điện áp ắc qui, nhiệt độ máy, áp suất dầu nhớt, số giờ hoạt động, trạng thái hoạt động/sự cố, mức nhiên liệu, hệ thống đèn báo, báo bảo trì định kỳ; hiển thị đầy đủ thông số điện (điện thế pha–pha, pha–trung tính, ampere kế 3 pha, kVA, kW, kVAr, hệ số công suất)"},{"item":"Tổ máy 62,5 kVA: Bộ điều khiển - chức năng bảo vệ","quote":"- Vượt tốc.","reference":"Chương V, mục 2 (bảng, Chức năng bảo vệ)","requirement":"Bảo vệ vượt tốc, áp lực nhớt thấp, nhiệt độ nước làm mát cao/thấp, mực nước làm mát thấp, mức nhiên liệu thấp, nhiệt độ nhớt cao, điện áp AC cao/thấp, tần số quá thấp/quá cao, quá dòng và ngắn mạch theo đường đặc tính phá hủy nhiệt của đầu phát, bình yếu, điện thế DC cao/thấp, sự cố cảm biến, sự cố không đề được"},{"item":"Tổ máy 62,5 kVA: Bộ điều khiển - cảnh báo ngoài","quote":null,"reference":"Chương V, mục 2 (bảng, cuối phần hệ thống điều khiển)","requirement":"Cho phép cài đặt hiển thị thêm cảnh báo với 4 ngõ vào và đưa tín hiệu cảnh báo ra ngoài qua 4 ngõ ra (tiếp điểm khô)"},{"item":"Tổ máy 62,5 kVA: Điều kiện tương đương","quote":"Khái niệm “tương đương” nghĩa là các thiết bị, hàng hóa có đặc tính kỹ","reference":"Chương V, mục 2 (Ghi chú)","requirement":"\"Tương đương\" nghĩa là hàng hóa có đặc tính kỹ thuật tương tự, tính năng sử dụng tương đương hoặc tốt hơn; nhãn hiệu, model ghi trong E-HSMT được hiểu là tương đương với hàng hóa đó"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:09:25.522Z"}},"IB2300340274":{"u":"2026-11-03T08:56:26.895+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V Yêu cầu kỹ thuật - Goi 06 TTCTXH-lan3.pdf), chưa phân tích cả HSMT.","Chương V không nêu động cơ (hãng, model, xuất xứ, số xi lanh, tiêu hao nhiên liệu, khí thải), đầu phát (hãng, cấp cách điện, AVR), bộ điều khiển, mức ồn, thùng nhiên liệu, ATS, cáp, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn riêng cho máy phát điện.","Điện áp ở mục I.1.4 ghi 230V, còn ở bảng thông số ghi 400V/3pha; văn bản không giải thích sự khác biệt.","Các thiết bị trạm biến áp, PCCC, chống sét trong Chương V không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 06 (xây dựng và thiết bị): Xây dựng, cung cấp và lắp đặt thiết bị Hệ thống Phòng cháy chữa cháy, Chống sét, Trạm biến áp 630 KVA và máy phát điện dự phòng; nội dung công việc theo Quyết định số 4276 QĐ-UBND ngày 13 11 2020 của Chủ tịch UBND tỉnh và Phụ lục II đính kèm.","notifyNo":"IB2300340274","generatorCapacity":"150 kVA liên tục (120 kW); 165 kVA dự phòng (132 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 150 kVA: Số lượng","quote":"01 máy phát điện 230V- 50Hz-150kVA.","reference":"Chương V, mục I.1.4","requirement":"01 máy phát điện dự phòng 150 kVA (điện áp 230V, tần số 50Hz theo phần quy mô đầu tư)."},{"item":"Máy phát điện dự phòng 150 kVA: Công suất liên tục","quote":"- Công suất liên tục: 150kVA/ 120kW","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Công suất liên tục 150kVA/120kW."},{"item":"Máy phát điện dự phòng 150 kVA: Công suất dự phòng","quote":"- Công suất dự phòng: 165kVA/ 132kW","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Công suất dự phòng 165kVA/132kW."},{"item":"Máy phát điện dự phòng 150 kVA: Điện áp, số pha","quote":"- Điện áp: 400V/3pha","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Điện áp 400V, 3 pha."},{"item":"Máy phát điện dự phòng 150 kVA: Tần số, tốc độ","quote":"- Tần số: 50Hz, tốc độ 1500 Vòng/phút","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Tần số 50Hz, tốc độ 1500 vòng/phút."},{"item":"Máy phát điện dự phòng 150 kVA: Tình trạng","quote":"- Tình trạng: MỚI 100%","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Mới 100%."},{"item":"Máy phát điện dự phòng 150 kVA: Vỏ cách âm","quote":"+ Vỏ cách âm: đồng bộ","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Vỏ cách âm đồng bộ (không nêu mức ồn)."},{"item":"Máy phát điện dự phòng 150 kVA: Pô giảm thanh","quote":"+ Pô giảm thanh nhập khẩu cùng máy","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Pô giảm thanh nhập khẩu cùng máy."},{"item":"Máy phát điện dự phòng 150 kVA: Thiết bị đóng cắt đầu cực","quote":"+ Thiết bị đóng cắt đầu cực theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Thiết bị đóng cắt đầu cực theo tiêu chuẩn của nhà sản xuất."},{"item":"Máy phát điện dự phòng 150 kVA: Ắc quy","quote":"+ Ắc quy và bộ sạc ắc quy","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Kèm ắc quy và bộ sạc ắc quy."},{"item":"Máy phát điện dự phòng 150 kVA: Nút dừng khẩn cấp","quote":"+ Nút dừng khẩn cấp","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Kèm nút dừng khẩn cấp."},{"item":"Máy phát điện dự phòng 150 kVA: Tài liệu","quote":"+ Sách hướng dẫn vận hành.","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Kèm sách hướng dẫn vận hành."},{"item":"Máy phát điện dự phòng 150 kVA: Tính đồng bộ","quote":"- Tổ máy được sản xuất đồng bộ","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Tổ máy được sản xuất đồng bộ."},{"item":"Máy phát điện dự phòng 150 kVA: Hệ thống thoát gió","quote":"Hệ thống thoát gió 1 cụm","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Hệ thống thoát gió 1 cụm."},{"item":"Máy phát điện dự phòng 150 kVA: Hệ thống ống khói","quote":"Hệ thống ống khói 3m","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Hệ thống ống khói 3m."},{"item":"Máy phát điện dự phòng 150 kVA: Phạm vi lắp đặt","quote":"Bao gồm: Chi phí kiểm định, vận chuyển, lắp đặt và hướng dẫn vận hành.","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Bao gồm chi phí kiểm định, vận chuyển, lắp đặt và hướng dẫn vận hành."},{"item":"Chung: Hãng, xuất xứ thiết bị","quote":"Nhà thầu phải nêu đầy đủ tất cả các loại thiết bị và ghi rõ nhãn hiệu, nơi sản xuất hoặc xuất xứ","reference":"Chương V, mục II (phần cuối)","requirement":"Nhà thầu phải ghi rõ nhãn hiệu, nơi sản xuất hoặc xuất xứ thiết bị (nhãn hiệu, xuất xứ chỉ mang tính định hướng, được chào hàng tương đương kèm tài liệu chứng minh)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:56:26.166Z"}},"IB2300340671":{"u":"2026-11-03T09:08:24.808+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Ch5.pdf), chưa phân tích cả HSMT.","Không có yêu cầu về bảo hành (thời hạn), tiêu chuẩn áp dụng, cáp hay lắp đặt; mục 1.4 ghi dịch vụ liên quan: không yêu cầu.","Văn bản bảng bị ngắt dòng khi trích xuất nên một số quote ở các mục gộp chỉ trích dòng đầu đại diện."],"result":{"keyInfo":{"bidName":"Mua 01 máy phát điện 75kVA 3 pha","notifyNo":"IB2300340671","generatorCapacity":"75 kVA/60 kW liên tục; 80 kVA/64 kW dự phòng (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Số lượng","quote":"Mua 01 máy phát điện 75k VA 3 pha.","reference":"Chương V, mục 1.1","requirement":"Mua 01 máy phát điện 75kVA 3 pha"},{"item":"Chung: Tình trạng, năm sản xuất, xuất xứ","quote":"Hàng hóa thuộc gói thầu phải mới 100%, chưa qua sử dụng được sản xuất\nnăm 2023 trở lại đây, có nguồn gốc xuất xứ rõ ràng, với đầy đủ các thông số kỹ\nthuật kèm theo.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở lại đây, có nguồn gốc xuất xứ rõ ràng, đầy đủ thông số kỹ thuật kèm theo"},{"item":"Chung: Vật tư, phụ kiện","quote":"Đã bao gồm đầy đủ các vật tư, phụ kiện, dịch vụ kỹ\nthuật kèm theo để bàn giao theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2.a","requirement":"Đã bao gồm đầy đủ vật tư, phụ kiện, dịch vụ kỹ thuật kèm theo để bàn giao theo yêu cầu của chủ đầu tư"},{"item":"Chung: Đóng gói, bàn giao","quote":"Hàng hóa được đóng gói theo tiêu chuẩn của nhà sản xuất, bàn giao nguyên\nđai, nguyên kiện, phiếu bảo hành, tài liệu hướng dẫn sử dụng chính hãng (nếu có);","reference":"Chương V, mục 1.2.a","requirement":"Đóng gói theo tiêu chuẩn nhà sản xuất, bàn giao nguyên đai, nguyên kiện, kèm phiếu bảo hành, tài liệu hướng dẫn sử dụng chính hãng (nếu có)"},{"item":"Chung: CO/CQ","quote":"+ Giấy chứng nhận xuất xứ hàng hóa (CO) và Giấy chứng nhận chất lượng\nhàng hóa (CQ) bản gốc hoặc bản sao y công chứng đối với hàng hóa nhập khẩu;","reference":"Chương V, mục 1.2.a","requirement":"Hàng nhập khẩu: CO và CQ bản gốc hoặc bản sao y công chứng; hàng sản xuất trong nước: phiếu xuất xưởng và giấy chứng nhận chất lượng bản gốc (nếu có). Tài liệu bằng tiếng nước ngoài phải kèm bản dịch tiếng Việt có xác nhận"},{"item":"Chung: Tương đương kỹ thuật","quote":"Nhà thầu có thể chào các hàng hóa có thông số kỹ thuật, cấu\nhình tương đương hoặc cao hơn về đặc tính kỹ thuật, tính năng sử dụng, tiêu\nchuẩn công nghệ.","reference":"Chương V, mục 1.2.b","requirement":"Nhãn hiệu, model, thông số nêu trong bảng chỉ mang tính tham chiếu; nhà thầu có thể chào hàng tương đương hoặc cao hơn về đặc tính kỹ thuật, tính năng sử dụng, tiêu chuẩn công nghệ"},{"item":"Tủ chuyển nguồn ATS","quote":"- Thông số kỹ thuật: 160A, đồng bộ","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"160A, đồng bộ"},{"item":"Máy phát điện: Model, vỏ, tình trạng, xuất xứ","quote":"Hyundai DHY 85KSE/ 1.500V/P/ 50Hz. Có vỏ chống\nồn, mới 100%, nhập khẩu nguyên chiếc hoặc tương đương về đặc tính kỹ thuật, tính năng sử dụng, tiêu\nchuẩn công nghệ","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Hyundai DHY 85KSE/ 1.500V/P/ 50Hz, có vỏ chống ồn, mới 100%, nhập khẩu nguyên chiếc hoặc tương đương"},{"item":"Tổ máy phát: Công suất liên tục","quote":"- Công suất liên tục: 75KVA/60KW","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"75KVA/60KW"},{"item":"Tổ máy phát: Công suất dự phòng","quote":"- Công suất dự phòng: 80KVA/64KW","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"80KVA/64KW"},{"item":"Tổ máy phát: Tần số","quote":"- Tần số: 50Hz","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"50Hz"},{"item":"Tổ máy phát: Điện thế","quote":"- Điện thế: 230/400V","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"230/400V"},{"item":"Tổ máy phát: Dòng điện","quote":"- Dòng điện: 115A","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"115A"},{"item":"Tổ máy phát: Cổng kết nối ATS","quote":"- Cổng kết nối ATS: có","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Có"},{"item":"Tổ máy phát: Ắc quy","quote":"- Ắc quy: 110 Ah","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"110 Ah"},{"item":"Tổ máy phát: Bình nhiên liệu","quote":"- Bình nhiên liệu: 240l","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"240l"},{"item":"Tổ máy phát: Dung tích nước làm mát","quote":"- Dung tích nước làm mát: 20l","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"20l"},{"item":"Tổ máy phát: Tiêu hao nhiên liệu","quote":"- Tiêu hao nhiên liệu (100% CS): 17.7 L/h","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"17.7 L/h (100% CS)"},{"item":"Tổ máy phát: Thời gian chạy liên tục","quote":"- Thời gian chạy liên tục (h 100%): 13,56","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"13,56 (h, 100%)"},{"item":"Tổ máy phát: Độ ồn","quote":"- Độ ồn cách 7m: 72dBA","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"72dBA cách 7m"},{"item":"Tổ máy phát: Trọng lượng","quote":"- Trọng lượng toàn bộ: 1.500kg","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Toàn bộ 1.500kg"},{"item":"Tổ máy phát: Kích thước","quote":"- Kích thước LxWxH: 2670x1100x1960mm","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"LxWxH: 2670x1100x1960mm"},{"item":"Động cơ: Model","quote":"- Model: HY4A100Z hoặc tương đương về đặc tính kỹ thuật,\ntính năng sử dụng, tiêu chuẩn công nghệ","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"HY4A100Z hoặc tương đương"},{"item":"Động cơ: Công suất duy trì","quote":"- Công suất duy trì: 70 KW/1500 rpm","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"70 KW/1500 rpm"},{"item":"Động cơ: Tốc độ quay","quote":"- Tốc độ quay: 1.500 V/Ph","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"1.500 V/Ph"},{"item":"Động cơ: Điều chỉnh tốc độ","quote":"- Điều chỉnh tốc độ: điện","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Điện"},{"item":"Động cơ: Dung tích xi lanh","quote":"- Dung tích xi lanh: 4830CC","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"4830CC"},{"item":"Động cơ: Số xi lanh","quote":"- Số xi lanh: 4","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"4"},{"item":"Động cơ: Hành trình piston","quote":"- Hành trình pistong: 180x132","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"180x132"},{"item":"Động cơ: Tỉ số nén","quote":"- Tỉ số nén: 17:1","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"17:1"},{"item":"Động cơ: Khởi động","quote":"- Khởi động: đề điện","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Đề điện"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"- Dung tích dầu bôi trơn: 12l","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"12l"},{"item":"Đầu phát: Model","quote":"- Model: 224G","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"224G"},{"item":"Đầu phát: Loại","quote":"- Loại: Không chổi than","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Không chổi than"},{"item":"Đầu phát: Công suất liên tục","quote":"- Công suất liên tục (KVA): 85","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"85 KVA"},{"item":"Đầu phát: Hệ số công suất","quote":"- Hệ số công suất (Cosφ): 0.8","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Cosφ 0.8"},{"item":"Đầu phát: Cấp bảo vệ","quote":"- Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"IP23"},{"item":"Đầu phát: Cấp cách điện","quote":"- Cấp cách điện: H","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"H"},{"item":"Đầu phát: Điều chỉnh điện áp tự động (AVR)","quote":"- Điều chỉnh điện áp tự động: AVR AS460","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"AVR AS460"},{"item":"Hệ thống cảnh báo: Bảng điều khiển","quote":"- Bảng điều khiển: AMF20","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"AMF20"},{"item":"Hệ thống cảnh báo: Hiển thị đo lường","quote":"- Báo điện áp các pha cả điện áp pha trung lập: có","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Báo cường độ dòng điện, tần số, điện áp các pha cả điện áp pha trung lập, hệ số công suất, áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp pin, tốc độ vòng quay động cơ: có; đếm số giờ chạy của động cơ: có; tự động điều chỉnh mức nhiên liệu: có"},{"item":"Chức năng giám sát","quote":"- Giám sát Rơle đầu ra: có","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Giám sát rơle đầu ra, điều chỉnh độ sáng màn LCD, PIN password, chức năng đa ngôn ngữ: có"},{"item":"Chức năng cảnh báo và tự động tắt máy","quote":"- Áp suất dầu thấp: có","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Báo điện áp cao/thấp, tần số cao/thấp, tốc độ quay động cơ cao/thấp, áp suất dầu thấp, nhiệt độ động cơ cao, điện áp acquy cao/thấp, cường độ dòng điện cao; điều chỉnh thời gian khởi động: có"},{"item":"Vỏ chống ồn","quote":"- Vỏ chống ồn: Hyundai đồng bộ hoặc tương đương về đặc\ntính kỹ thuật, tính năng sử dụng, tiêu chuẩn công nghệ","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Hyundai đồng bộ hoặc tương đương"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:08:24.350Z"}},"IB2300340905":{"u":"2026-11-03T09:03:42.474+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YEU CAU KY THUAT .pdf, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị vỡ định dạng bảng nên một số ô bị lẫn dòng; các trích dẫn được chép theo đúng văn bản nhận được.","Tên hãng, model động cơ và đầu phát không được nêu (chỉ yêu cầu thông số tối thiểu hoặc tương đương); tiêu chuẩn tiếng ồn không được nêu rõ.","Số lượng 02 máy chỉ suy ra từ dòng 'Các vật tư phụ kèm theo 02 máy phát điện' và hai địa điểm thực hiện; bảng thông số không ghi số lượng riêng.","Mức tiêu chuẩn điện áp ghi 'Tối thiểu 220/380 VAC' ở phần chung và '230/400V' ở đầu phát, giữ nguyên như văn bản.","Phụ lục bảng giá hợp đồng không chứa thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện công suất 100KVA","notifyNo":"IB2300340905","generatorCapacity":"100 kVA / 80 kW liên tục; 110 kVA / 88 kW dự phòng (02 máy phát điện)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện - Tình trạng, năm sản xuất","quote":"Toàn bộ các máy phát điện được cung cấp phải mới 100%, nguyên đai,\nnguyên kiện, được sản xuất từ ngày 01/01/2023 trở lại đây","reference":"Chương V, mục 1.2.a","requirement":"Mới 100%, nguyên đai, nguyên kiện, sản xuất từ ngày 01/01/2023 trở lại đây, có ký mã hiệu/model, hãng sản xuất, nguồn gốc xuất xứ rõ ràng, kèm đầy đủ thông số kỹ thuật"},{"item":"Tổ máy phát điện - CO/CQ (nhập khẩu nguyên chiếc)","quote":"Đối với tổ máy phát điện nhập khẩu nguyên chiếc phải có giấy chứng\nnhận chất lượng sản phẩm (CQ) của nhà sản xuất, chứng nhận xuất xứ hàng hóa\n(CO) của cơ quan có thẩm quyền cấp.","reference":"Chương V, mục 1.2.a","requirement":"Phải có giấy chứng nhận chất lượng sản phẩm (CQ) của nhà sản xuất và chứng nhận xuất xứ hàng hóa (CO) của cơ quan có thẩm quyền cấp"},{"item":"Tổ máy phát điện - CO/CQ (lắp ráp trong nước)","quote":"các thiết bị chính của máy\nphát điện như: Động cơ, đầu phát, Bảng điều khiển phải có chứng nhận xuất xứ\nhàng hóa (CO) của cơ quan có thẩm quyền cấp, chứng nhận chất lượng sản\nphẩm (CQ) của nhà sản xuất.","reference":"Chương V, mục 1.2.a","requirement":"Các thiết bị chính gồm động cơ, đầu phát, bảng điều khiển phải có CO của cơ quan có thẩm quyền cấp và CQ của nhà sản xuất"},{"item":"Tổ máy phát điện - Catalogue, tài liệu kỹ thuật","quote":"Toàn bộ các thiết bị trong hồ sơ dự thầu phải có Catalogue hoặc tài liệu\nkỹ thuật bằng tiếng Việt do nhà sản xuất phát hành","reference":"Chương V, mục 1.2.a","requirement":"Toàn bộ thiết bị phải có catalogue hoặc tài liệu kỹ thuật bằng tiếng Việt do nhà sản xuất phát hành (tài liệu không phải tiếng Việt phải có bản dịch)"},{"item":"Tổ máy phát điện - Kiểm định","quote":"Máy phát điện phải được cơ quan có thẩm quyền kiểm định và nhà thầu\nchịu trách nhiệm cung cấp kết quả kiểm định cho bên mời thầu cùng với hàng\nhoá.","reference":"Chương V, mục 1.2.a","requirement":"Máy phát điện phải được cơ quan có thẩm quyền kiểm định; nhà thầu cung cấp kết quả kiểm định cho bên mời thầu cùng hàng hóa"},{"item":"Tổ máy phát điện - Tiêu chuẩn quản lý chất lượng","quote":"+ ISO 9001-2015: Hệ thống quản lý\nchất lượng","reference":"Chương V, mục 1.2.b, bảng A.I.1","requirement":"ISO 9001-2015: Hệ thống quản lý chất lượng; ISO14001:2015: Hệ thống quản lý môi trường"},{"item":"Tổ máy phát điện - Công suất liên tục","quote":"2 | Công suất liên tục | 100 kVA / 80 kW","reference":"Chương V, mục 1.2.b, bảng A.I.2","requirement":"100 kVA / 80 kW"},{"item":"Tổ máy phát điện - Công suất dự phòng","quote":"3 | Công suất dự phòng | 110 kVA / 88 kW","reference":"Chương V, mục 1.2.b, bảng A.I.3","requirement":"110 kVA / 88 kW"},{"item":"Tổ máy phát điện - Điện áp","quote":"4 | Điện áp | Tối thiểu 220 /380 VAC","reference":"Chương V, mục 1.2.b, bảng A.I.4","requirement":"Tối thiểu 220/380 VAC"},{"item":"Tổ máy phát điện - Số pha","quote":"5 | Số pha | 3 Pha – 4 dây","reference":"Chương V, mục 1.2.b, bảng A.I.5","requirement":"3 pha – 4 dây"},{"item":"Tổ máy phát điện - Tần số","quote":"6 | Tần số | 50 Hz","reference":"Chương V, mục 1.2.b, bảng A.I.6","requirement":"50 Hz"},{"item":"Tổ máy phát điện - Hệ số công suất","quote":"7 | Hệ số công suất | 0,8","reference":"Chương V, mục 1.2.b, bảng A.I.7","requirement":"0,8"},{"item":"Tổ máy phát điện - Nhiên liệu sử dụng","quote":"8 | Nhiên liệu sử dụng | Diesel","reference":"Chương V, mục 1.2.b, bảng A.I.8","requirement":"Diesel"},{"item":"Tổ máy phát điện - Kích thước máy bao gồm vỏ chống ồn","quote":"9 | Chiều cao tối đa 1.800mm","reference":"Chương V, mục 1.2.b, bảng A.I.9","requirement":"Chiều cao tối đa 1.800mm"},{"item":"Tổ máy phát điện - Kiểu khởi động","quote":"10 | Kiểu khởi động | Đề điện","reference":"Chương V, mục 1.2.b, bảng A.I.10","requirement":"Đề điện"},{"item":"Tổ máy phát điện - Dung tích thùng dầu","quote":"11 | Dung tích thùng dầu | <=170L","reference":"Chương V, mục 1.2.b, bảng A.I.11","requirement":"<=170L"},{"item":"Động cơ - Công suất động cơ lớn nhất (ESP)","quote":"1 | 100 KW","reference":"Chương V, mục 1.2.b, bảng A.II.1","requirement":"100 KW"},{"item":"Động cơ - Tốc độ","quote":"2 | Tốc độ động cơ (RPM) | 1.500 rpm","reference":"Chương V, mục 1.2.b, bảng A.II.2","requirement":"1.500 rpm"},{"item":"Động cơ - Kiểu động cơ","quote":"Động cơ đốt trong, 4 kỳ, Turbo tăng\náp và làm mát khí nạp","reference":"Chương V, mục 1.2.b, bảng A.II.3","requirement":"Động cơ đốt trong, 4 kỳ, turbo tăng áp và làm mát khí nạp"},{"item":"Động cơ - Tiêu hao nhiên liệu","quote":"Tại 100% tải: 21,25 lít/giờ\n4 | Tiêu hao nhiên liệu (lít/giờ) | Tại 75% tải: 16,01 lít/giờ\nTại 50% tải: 10,58 lít/giờ","reference":"Chương V, mục 1.2.b, bảng A.II.4","requirement":"Tại 100% tải: 21,25 lít/giờ; tại 75% tải: 16,01 lít/giờ; tại 50% tải: 10,58 lít/giờ"},{"item":"Động cơ - Nhiên liệu sử dụng","quote":"5 | Nhiên liệu sử dụng | Dầu Diesel","reference":"Chương V, mục 1.2.b, bảng A.II.5","requirement":"Dầu Diesel"},{"item":"Động cơ - Hệ thống phun nhiên liệu","quote":"6 | Hệ thống phun nhiên liệu | Trực tiếp","reference":"Chương V, mục 1.2.b, bảng A.II.6","requirement":"Trực tiếp"},{"item":"Động cơ - Tỷ số nén","quote":"7 | Tỷ số nén | 17,5:1","reference":"Chương V, mục 1.2.b, bảng A.II.7","requirement":"17,5:1"},{"item":"Động cơ - Dung tích xi lanh","quote":"8 | Dung tích xi lanh (lít) | 4,087 lít","reference":"Chương V, mục 1.2.b, bảng A.II.8","requirement":"4,087 lít"},{"item":"Động cơ - Số xi lanh","quote":"9 | Số xi lanh | 4 xi lanh","reference":"Chương V, mục 1.2.b, bảng A.II.9","requirement":"4 xi lanh"},{"item":"Động cơ - Hệ thống điều tốc","quote":"10 | Hệ thống điều tốc | Điện tử","reference":"Chương V, mục 1.2.b, bảng A.II.10","requirement":"Điện tử"},{"item":"Động cơ - Điện áp khởi động","quote":"11 | Điện áp khởi động | DC 12V","reference":"Chương V, mục 1.2.b, bảng A.II.11","requirement":"DC 12V"},{"item":"Động cơ - Hệ thống làm mát","quote":"Làm mát bằng két nước kết hợp với\nquạt gió","reference":"Chương V, mục 1.2.b, bảng A.II.12","requirement":"Làm mát bằng két nước kết hợp với quạt gió"},{"item":"Đầu phát điện - Tiêu chuẩn","quote":"BS 5000 Part 99;\nIEC 60034 hoặc IEC 34","reference":"Chương V, mục 1.2.b, bảng A.III.1","requirement":"BS 5000 Part 99; IEC 60034 hoặc IEC 34"},{"item":"Đầu phát điện - Loại","quote":"không chổi than, kích từ nam châm\nvĩnh cửu, tự động điều chỉnh điện\náp","reference":"Chương V, mục 1.2.b, bảng A.III.2","requirement":"Không chổi than, kích từ nam châm vĩnh cửu, tự động điều chỉnh điện áp"},{"item":"Đầu phát điện - Điện áp, số pha","quote":"3 | Điện áp, số pha | 230/400V, ± 1%, 3 pha, 4 dây","reference":"Chương V, mục 1.2.b, bảng A.III.3","requirement":"230/400V, ± 1%, 3 pha, 4 dây"},{"item":"Đầu phát điện - Tần số","quote":"4 | Tần số | 50 Hz","reference":"Chương V, mục 1.2.b, bảng A.III.4","requirement":"50 Hz"},{"item":"Đầu phát điện - Bộ điều chỉnh điện áp tự động (AVR)","quote":"Bộ điều chỉnh điện áp tự động | Bộ điều chỉnh điện áp tự động\n5\n(AVR) | (AVR)","reference":"Chương V, mục 1.2.b, bảng A.III.5","requirement":"Có bộ điều chỉnh điện áp tự động (AVR)"},{"item":"Đầu phát điện - Cấp cách điện","quote":"6 | Cấp cách điện | Cấp H","reference":"Chương V, mục 1.2.b, bảng A.III.6","requirement":"Cấp H"},{"item":"Đầu phát điện - Cấp bảo vệ","quote":"7 | Cấp bảo vệ đầu phát | IP23","reference":"Chương V, mục 1.2.b, bảng A.III.7","requirement":"IP23"},{"item":"Hệ thống điều khiển - Loại","quote":"1 | Loại | Màn hình hiển thị LCD","reference":"Chương V, mục 1.2.b, bảng A.IV.1","requirement":"Màn hình hiển thị LCD"},{"item":"Hệ thống điều khiển - Tiêu chuẩn","quote":"- BS EN 61000-6-2 hoặc EN61326-\n1: Tương thích điện từ","reference":"Chương V, mục 1.2.b, bảng A.IV.2","requirement":"BS EN 61000-6-2 hoặc EN61326-1 (tương thích điện từ); BS EN 60950 hoặc EN61010-1 (an toàn điện)"},{"item":"Hệ thống điều khiển - Chức năng điều khiển","quote":"3 | Chức năng điều khiển | Điều khiển bằng tay và tự động","reference":"Chương V, mục 1.2.b, bảng A.IV.3","requirement":"Điều khiển bằng tay và tự động"},{"item":"Hệ thống điều khiển - Chức năng cảnh báo, bảo vệ","quote":"- Áp suất dầu bôi trơn thấp\n- Nhiệt độ nước làm mát động cơ\ncao\n- Điện áp Acquy Cao/thấp","reference":"Chương V, mục 1.2.b, bảng A.IV.5","requirement":"Áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát động cơ cao; điện áp ắc quy cao/thấp; tốc độ vòng tua; dừng khẩn cấp; báo lỗi bật/tắt máy, không khởi động được"},{"item":"Vỏ cách âm - Yêu cầu chung","quote":"Vỏ cách âm chống ồn cho máy phát\nđiện đủ điều kiện hoạt động ngoài\ntrời.","reference":"Chương V, mục 1.2.b, bảng A.V","requirement":"Vỏ cách âm chống ồn đủ điều kiện hoạt động ngoài trời; vỏ thép 1,8mm, sơn tĩnh điện, xử lý bề mặt hóa chất, độ dày lớp phủ 100-120um; mút tiêu âm mật độ cao bên trong; thiết kế không khí ra vào đủ đảm bảo vận hành ổn định"},{"item":"Vỏ cách âm - Cửa thao tác, nút dừng khẩn cấp","quote":"gồm 5 cửa thao tác: 02 cửa bên hông\nvà 01 cửa mở bảng điều khiển.","reference":"Chương V, mục 1.2.b, bảng A.V","requirement":"Gồm 5 cửa thao tác: 02 cửa bên hông và 01 cửa mở bảng điều khiển; nút dừng khẩn cấp bố trí bên ngoài vỏ"},{"item":"Vật tư phụ kèm theo 02 máy phát điện","quote":"Ắc Quy, giá đỡ và cáp nối, Sạc\nắc quy tự động, MCCB, Khớp\nnối mềm, Pô giảm thanh, Bộ\ngiảm chấn, Tài liệu hướng dẫn\nsử dụng.","reference":"Chương V, mục 1.2.b, bảng A.VII","requirement":"Ắc quy, giá đỡ và cáp nối, sạc ắc quy tự động, MCCB, khớp nối mềm, pô giảm thanh, bộ giảm chấn, tài liệu hướng dẫn sử dụng"},{"item":"Vật tư phụ khác theo thực tế lắp đặt","quote":"Các vật tư phụ khác theo thực\ntế lắp đặt: Ống thoát khói và\ncác phụ kiện kèm theo ống\nkhói; Dây cáp tín hiệu kết nối\nmáy phát điện với tủ ATS; Dầu\ndiesel test thử máy; Dầu nhớt\nbôi trơn.","reference":"Chương V, mục 1.2.b, bảng A.VII.1","requirement":"Ống thoát khói và phụ kiện kèm theo; dây cáp tín hiệu kết nối máy phát điện với tủ ATS; dầu diesel test thử máy; dầu nhớt bôi trơn"},{"item":"Tủ chuyển nguồn tự động (ATS) - Thông số","quote":"Dòng điện định mức: 200A\nSố cực: 4P","reference":"Chương V, mục 1.2.b, bảng B","requirement":"Bộ chuyển nguồn hợp bộ; dòng điện định mức 200A; 4P; điện áp hoạt động định mức 600VAC; điện áp dây/pha 400/230VAC hoặc 380/220VAC; dòng ngắt mạch định mức 17kA; 5000 lần đóng cắt có điện"},{"item":"Tủ chuyển nguồn tự động (ATS) - Tiêu chuẩn","quote":"Tiêu chuẩn áp dụng: ISO\n9001:2015; IEC 60947-6-1; JEM\n1038; UL 1008.","reference":"Chương V, mục 1.2.b, bảng B","requirement":"ISO 9001:2015; IEC 60947-6-1; JEM 1038; UL 1008"},{"item":"Dây cáp điện (gồm ống nhựa xoắn cách điện)","quote":"CU/XLPE/PVC 4x70m2","reference":"Chương V, mục 1.2.b, bảng C","requirement":"CU/XLPE/PVC 4x70m2; cấp điện áp 0,6/1kV; Cadivi hoặc Cadisun hoặc tương đương"},{"item":"Lắp đặt","quote":"Nhà thầu phải trình bày chi tiết phương án lắp đặt hàng hoá thiết bị, đảm\nbảo tiến độ cung cấp hàng hoá nêu trong Hồ sơ mời thầu.","reference":"Chương V, mục 1.3.a","requirement":"Nhà thầu trình bày phương án lắp đặt chi tiết, thông qua vị trí lắp đặt với đơn vị nhận thiết bị; cung cấp, vận chuyển, lắp đặt theo yêu cầu kỹ thuật, an toàn lao động, thẩm mỹ, vệ sinh môi trường; thông báo chủ đầu tư kiểm tra kỹ thuật, chất lượng, chủng loại, số lượng trước khi lắp đặt"},{"item":"Bảo hành","quote":"Máy phát điện được bảo hành tối thiểu 12 tháng kể\ntừ ngày ký biên bản nghiệm thu hợp đồng.","reference":"Chương V, mục 1.3.b","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu; tại nơi lắp đặt; có mặt xử lý sự cố trong vòng 48 giờ; hỗ trợ từ xa 24/7; vật tư thay thế mới 100% sản xuất từ năm 2023 trở đi, chính hãng; cam kết cung cấp vật tư sửa chữa sau bảo hành tối thiểu 03 năm"},{"item":"Thử tải","quote":"Thử tải chạy biến thiên tải từ\n70% đến 110% công suất định mức của máy phát điện.","reference":"Chương V, mục 1.3.d","requirement":"Nhà thầu có hệ thống tải giả; thử tải chạy biến thiên từ 70% đến 110% công suất định mức của máy phát điện"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:03:41.676Z"}},"IB2300343208":{"u":"2026-11-03T08:50:54.17+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu Kỹ thuật.pdf), chưa phân tích cả HSMT.","Các ký hiệu so sánh (≤/≥) ở mục tiêu hao nhiên liệu 415/320 lít/giờ, tỷ số nén 14 : 1 và Icu 100kA/100 ka bị mất khi trích văn bản, nên giữ nguyên như đã đọc được.","Văn bản không nêu vỏ cách âm/độ ồn, công suất dự phòng (standby), tiêu chuẩn khí thải, ATS hay tủ hòa đồng bộ cụ thể (chỉ có yêu cầu tương thích với tủ hòa của bên thứ 3).","Hãng, model và xuất xứ của tổ máy, động cơ, đầu phát và bộ điều khiển do nhà thầu tự kê khai, không có giá trị cụ thể trong Chương V.","Một số quote chỉ là đoạn đầu của dòng vì nội dung yêu cầu bị ngắt dòng trong tệp PDF.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tổng thể: Số lượng (02)."],"result":{"keyInfo":{"bidName":"Gói thầu số 4: Cung cấp và lắp đặt 02 máy phát điện 2000kVA","notifyNo":"IB2300343208","generatorCapacity":"2 x ≥ 2000 kVA công suất liên tục (prime)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng thể: Số lượng","quote":"Mua sắm 2 máy phát điện 2000KVA để hòa động bộ vào trạm","reference":"Chương V, mục 1.2","unverified":true,"requirement":"Mua sắm 02 máy phát điện 2000 kVA để hòa đồng bộ vào trạm 4.1 mới"},{"item":"Máy phát điện (mỗi máy): Tiêu chuẩn áp dụng cho động cơ, đầu phát điện, bộ điều khiển","quote":"- ISO 9001:2015","reference":"Chương V, mục 1.3, I.1.1","requirement":"ISO 9001:2015, ISO 15550, ISO 8528, ISO 3046-1, BS 5514, IEC 60034, BS EN 60950, BS EN 61006, NEMA MG1-32 hoặc tương đương"},{"item":"Máy phát điện (mỗi máy): Chủng loại","quote":"Máy phát điện xoay chiều, ba pha, tự","reference":"Chương V, mục 1.3, I.1.2","requirement":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Máy phát điện (mỗi máy): Hãng sản xuất, model, xuất xứ tổ hợp","quote":"Nhà thầu cung cấp thông tin chi tiết.","reference":"Chương V, mục 1.3, I.1.3","requirement":"Nhà thầu cung cấp thông tin chi tiết (không quy định hãng/model/xuất xứ cụ thể)"},{"item":"Máy phát điện (mỗi máy): Chất lượng tổ hợp","quote":"năm sản xuất: 2023 trở về đây.","reference":"Chương V, mục 1.3, I.1.4","requirement":"Mới 100%, năm sản xuất 2023 trở về đây"},{"item":"Máy phát điện (mỗi máy): Công suất liên tục (prime)","quote":"≥ 2000KVA","reference":"Chương V, mục 1.3, I.1.5","requirement":"≥ 2000 kVA"},{"item":"Máy phát điện (mỗi máy): Tiêu hao nhiên liệu tại 100% công suất liên tục","quote":"(lít/giờ)  415","reference":"Chương V, mục 1.3, I.1.6","requirement":"Theo bảng yêu cầu: (lít/giờ) 415 (ký hiệu so sánh bị mất trong văn bản)"},{"item":"Máy phát điện (mỗi máy): Tiêu hao nhiên liệu tại 75% công suất liên tục","quote":"(lít/giờ)  320","reference":"Chương V, mục 1.3, I.1.7","requirement":"Theo bảng yêu cầu: (lít/giờ) 320 (ký hiệu so sánh bị mất trong văn bản)"},{"item":"Máy phát điện (mỗi máy): Hệ số công suất","quote":"Cos phi ≥ 0.8","reference":"Chương V, mục 1.3, I.1.8","requirement":"Cos phi ≥ 0.8"},{"item":"Động cơ: Hãng sản xuất, model, xuất xứ","quote":"Nhà thầu cung cấp thông tin chi tiết.","reference":"Chương V, mục 1.3, I.2.1","requirement":"Nhà thầu cung cấp thông tin chi tiết"},{"item":"Động cơ: Chất lượng","quote":"Mới 100%, năm sản xuất: 2023 trở về","reference":"Chương V, mục 1.3, I.2.2","requirement":"Mới 100%, năm sản xuất 2023 trở về đây"},{"item":"Động cơ: Tốc độ","quote":"1.500 rpm","reference":"Chương V, mục 1.3, I.2.3","requirement":"1.500 rpm"},{"item":"Động cơ: Kiểu động cơ","quote":"Động cơ đốt trong, 4 kỳ, có tăng áp và","reference":"Chương V, mục 1.3, I.2.4","requirement":"Động cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp"},{"item":"Động cơ: Dung tích xi lanh","quote":"≤ 66 lít","reference":"Chương V, mục 1.3, I.2.5","requirement":"≤ 66 lít"},{"item":"Động cơ: Tỷ số nén","quote":"14 : 1","reference":"Chương V, mục 1.3, I.2.6","requirement":"14 : 1 (ký hiệu so sánh bị mất trong văn bản)"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Dầu Diesel","reference":"Chương V, mục 1.3, I.2.7","requirement":"Dầu Diesel"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.3, I.2.8","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Động cơ: Bộ điều tốc","quote":"Điều khiển bằng điện tử / kỹ thuật số","reference":"Chương V, mục 1.3, I.2.9","requirement":"Điều khiển bằng điện tử / kỹ thuật số"},{"item":"Động cơ: Hệ thống lọc khí, nhiên liệu, dầu bôi trơn","quote":"Có hệ thống lọc, yêu cầu có thể thay","reference":"Chương V, mục 1.3, I.2.10","requirement":"Có hệ thống lọc, yêu cầu có thể thay thế"},{"item":"Động cơ: Hệ thống khởi động","quote":"Sử dụng động cơ, nguồn DC 24V.","reference":"Chương V, mục 1.3, I.2.11","requirement":"Sử dụng động cơ, nguồn DC 24V"},{"item":"Động cơ: Loại lọc khí (air cleaner)","quote":"Loại khô (dry), có thể thay thế","reference":"Chương V, mục 1.3, I.2.12","requirement":"Loại khô (dry), có thể thay thế"},{"item":"Động cơ: Hệ thống làm mát","quote":"Máy làm mát bằng két nước có quạt","reference":"Chương V, mục 1.3, I.2.13","requirement":"Làm mát bằng két nước có quạt gió tản nhiệt"},{"item":"Đầu phát điện: Tên loại, hãng sản xuất, model, xuất xứ","quote":"Nhà thầu cung cấp thông tin chi tiết.","reference":"Chương V, mục 1.3, I.3.1","requirement":"Nhà thầu cung cấp thông tin chi tiết"},{"item":"Đầu phát điện: Chất lượng","quote":"mới 100%, năm sản xuất: 2023 trở về","reference":"Chương V, mục 1.3, I.3.2","requirement":"Mới 100%, năm sản xuất 2023 trở về đây"},{"item":"Đầu phát điện: Điện áp, số pha, tần số","quote":"380/220 VAC ± 5%, 3 pha, 4 dây,","reference":"Chương V, mục 1.3, I.3.3","requirement":"380/220 VAC ± 5%, 3 pha, 4 dây, 50Hz"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp tự động (AVR)","quote":"Có","reference":"Chương V, mục 1.3, I.3.4","requirement":"Có AVR"},{"item":"Đầu phát điện: Độ ổn định điện áp","quote":"≤ ± 0,5% trong điều kiện ổn định","reference":"Chương V, mục 1.3, I.3.5","requirement":"≤ ± 0,5% trong điều kiện ổn định"},{"item":"Đầu phát điện: Độ ổn định tần số","quote":"≤ ± 0,5%","reference":"Chương V, mục 1.3, I.3.6","requirement":"≤ ± 0,5%"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Từ cấp H trở lên","reference":"Chương V, mục 1.3, I.3.7","requirement":"Từ cấp H trở lên"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"IP23 trở lên","reference":"Chương V, mục 1.3, I.3.8","requirement":"IP23 trở lên"},{"item":"Hệ thống điều khiển: Hãng sản xuất, model, xuất xứ","quote":"Nhà thầu cung cấp thông tin chi tiết.","reference":"Chương V, mục 1.3, I.4","requirement":"Nhà thầu cung cấp thông tin chi tiết"},{"item":"Hệ thống điều khiển: Chủng loại","quote":"Điều khiển điện tử vi xử lý kỹ thuật","reference":"Chương V, mục 1.3, I.4","requirement":"Điều khiển điện tử vi xử lý kỹ thuật số; nêu rõ model bộ điều khiển sử dụng"},{"item":"Hệ thống điều khiển: Chức năng điều khiển, cài đặt","quote":"- Công tắc dừng khẩn cấp tại chỗ","reference":"Chương V, mục 1.3, I.4","requirement":"Nút nhấn tại chỗ Start/Stop, chuyển chế độ Auto/Man/Off/Reset; công tắc dừng khẩn cấp tại chỗ; mọi điều chỉnh qua màn hình LCD / phần mềm; cài đặt thông số bảo vệ; khi mất điện lưới hoạt động 2 chế độ Automatic/Manual"},{"item":"Hệ thống điều khiển: Tương thích hòa đồng bộ","quote":"Bộ điều khiển tương thích với bảng","reference":"Chương V, mục 1.3, I.4","requirement":"Bộ điều khiển tương thích với bảng điều khiển hòa đồng bộ của bên thứ 3 tại tủ hòa (kết nối tín hiệu analog và digital, ví dụ deepsea, siemens)"},{"item":"Hệ thống điều khiển: Chức năng giám sát, đo lường","quote":"- Dòng điện máy phát: L1, L2, L3","reference":"Chương V, mục 1.3, I.4","requirement":"Điện áp máy phát (L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1), dòng điện L1, L2, L3, công suất kW, kVA, tần số, điện áp bình ắc quy, áp suất dầu nhớt, nhiệt độ nước giải nhiệt, số vòng quay động cơ, hiển thị trạng thái"},{"item":"Hệ thống điều khiển: Chức năng cảnh báo và bảo vệ","quote":"- Máy phát: Tần số cao, tần số thấp,","reference":"Chương V, mục 1.3, I.4","requirement":"Máy phát: tần số cao/thấp, điện áp cao/thấp, thứ tự pha, quá dòng tức thời, tải không cân bằng. Động cơ: điện áp ắc quy quá cao/thấp, áp suất nhớt thấp, nhiệt độ nước làm mát, quá tốc độ, dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Lưu sự kiện","quote":"Có tính năng lưu lại các dữ liệu, sự","reference":"Chương V, mục 1.3, I.4","requirement":"Lưu số lần khởi động, thời gian vận hành, lịch sử lỗi"},{"item":"Hệ thống điều khiển: Giao tiếp, kết nối","quote":"- Đảm bảo có các cổng kết nối:","reference":"Chương V, mục 1.3, I.4","requirement":"Có cổng USB/RS232/RS485/Ethernet; giao tiếp với hệ thống giám sát tại trung tâm điều khiển qua Modbus RTU/ModbusTCP; hỗ trợ giám sát từ xa qua máy tính"},{"item":"Thiết bị khởi động và bộ sạc: Thiết bị khởi động","quote":"Sử dụng nguồn DC 12/ 24V.","reference":"Chương V, mục 1.3, II.1","requirement":"Sử dụng nguồn DC 12/24V"},{"item":"Thiết bị khởi động và bộ sạc: Bộ sạc","quote":"Cho phép sạc ắc qui từ cả 2 nguồn:","reference":"Chương V, mục 1.3, II.2","requirement":"Sạc ắc quy từ cả điện lưới (khi lưới ổn định) và từ máy phát điện (khi máy phát hoạt động)"},{"item":"Thiết bị khởi động và bộ sạc: Ắc quy khởi động","quote":"Đáp ứng dòng khởi động cho động cơ","reference":"Chương V, mục 1.3, II.3","requirement":"Mới 100%, đáp ứng dòng khởi động cho động cơ"},{"item":"Thiết bị ACB 3200A: Yêu cầu chung","quote":"Thiết bị ACB 3200A","reference":"Chương V, mục 1.3, III.1","requirement":"Mới 100%; 4 cực; điện áp định mức 440/500V; tần số 50Hz; có bộ phụ kiện đóng ngắt điện; bộ bảo vệ undervolt điều chỉnh được; Motor Mechanism 220VAC/24VDC, Closing Coil và Shunt Trip 24VDC (Drawout Type); tích hợp O/C Relay, E/F Relay, 4a/b tiếp điểm phụ, 1a/b tiếp điểm báo lỗi"},{"item":"Thiết bị ACB 3200A: Khả năng cắt","quote":"Icu  100kA.","reference":"Chương V, mục 1.3, III.1","requirement":"Icu 100kA (ký hiệu so sánh bị mất trong văn bản)"},{"item":"Thiết bị ACB 3200A: Thời gian đóng và thử nghiệm","quote":"Thời gian đóng ≤70ms","reference":"Chương V, mục 1.3, III.1","requirement":"Thời gian đóng ≤ 70ms; thử nghiệm theo tiêu chuẩn IEC 60721-3-3 class 3M4"},{"item":"Thiết bị báo pha, điện áp, dòng điện","quote":"Biến dòng CT3200/5A","reference":"Chương V, mục 1.3, III.2","requirement":"Mới 100%; điện áp định mức 440/500V; tần số 50Hz; biến dòng CT3200/5A"},{"item":"Thiết bị ACB 5000A: Yêu cầu chung","quote":"Thiết bị ACB 5000A","reference":"Chương V, mục 1.3, III.3","requirement":"Mới 100%; 4 cực; điện áp định mức 440/500V; Icu 100 kA; tần số 50Hz; có bộ phụ kiện đóng ngắt điện; bộ bảo vệ undervolt điều chỉnh được; Motor Mechanism 220VAC/24VDC, Closing Coil 220VAC/24VDC, Shunt Trip 24VDC (Drawout Type); tích hợp O/C Relay, E/F Relay, 4a/b tiếp điểm phụ, 1a/b tiếp điểm báo lỗi; thử nghiệm theo IEC 60721-3-3 class 3M4"},{"item":"Hệ thống nhiên liệu: Đường ống dầu cấp, dầu hồi, ống thở, van khóa","quote":"Sử dụng ống kim loại chuyên dụng,","reference":"Chương V, mục 1.3, IV.1","requirement":"Mới 100%; ống kim loại chuyên dụng, không ảnh hưởng chất lượng dầu hoặc biến chất trong quá trình sử dụng"},{"item":"Hệ thống nhiên liệu: Ống xả và phụ kiện","quote":"- Ống xả cho máy","reference":"Chương V, mục 1.3, IV.2","requirement":"Mới 100%; ống xả bọc cách nhiệt, bọc inox; hộp thoát gió nóng; giá đỡ ống; pô giảm âm (Silencer); giá đỡ pô giảm âm kèm lò xo"},{"item":"Hệ thống nhiên liệu: Bồn dầu 5000l - tiêu chuẩn","quote":"- Tiêu chuẩn áp dụng: TCVN-10262-","reference":"Chương V, mục 1.3, IV.3","requirement":"Tiêu chuẩn áp dụng TCVN-10262-2014"},{"item":"Hệ thống nhiên liệu: Bồn dầu 5000l - vật liệu và kết cấu","quote":"- Bồn vuông. Bên trong bể có tăng","reference":"Chương V, mục 1.3, IV.3","requirement":"Thép tấm CT3, SS400, ASTM A36...; thân, đáy, tăng cường cổ bể dày 3mm; bồn vuông, tăng cứng bên trong bằng thép góc L50x50x5; sơn chống rỉ bên ngoài; nắp và vành cổ bể thép tấm dày 10mm"},{"item":"Hệ thống nhiên liệu: Bồn dầu 5000l - phụ kiện","quote":"- Mỗi bể có 04 móc cẩu bể bằng thép","reference":"Chương V, mục 1.3, IV.3","requirement":"Mỗi bể 04 móc cẩu bằng thép tròn DN18; 16 bộ bulông, ecu, gioăng chịu xăng dầu cho nắp bể; phụ kiện van thở, họng nhập kín, cửa đo mức, ống xuất đồng bộ với bồn"},