{"item":"Phụ tùng đi kèm: Phụ tùng theo máy","quote":"- Các phụ tùng đi","reference":"Chương V, mục 1.3, V","requirement":"Lọc dầu, lọc nhớt, phụ gia nước làm mát, accu khởi động + dây nối + bộ sạc accu, bầu tiêu âm"},{"item":"Phụ tùng đi kèm: Phụ tùng dự phòng","quote":"cho 500 giờ chạy","reference":"Chương V, mục 1.3, V","requirement":"Phụ tùng dự phòng cho 500 giờ chạy máy"},{"item":"Phụ tùng đi kèm: Nhiên liệu thử máy","quote":"- Nhiên liệu thử","reference":"Chương V, mục 1.3, V","requirement":"Dầu nhớt, nước làm mát, dầu Diezel"},{"item":"Phụ tùng đi kèm: Tài liệu, catalogue, CO/CQ","quote":"- Catalogue, C/O,","reference":"Chương V, mục 1.3, V","requirement":"Tài liệu kỹ thuật, hoàn công, hướng dẫn vận hành và bảo dưỡng (Anh/Việt); catalogue, C/O, CQ"},{"item":"Phạm vi lắp đặt","quote":"- Vận chuyển tới hiện trường, lắp đặt, kiểm tra chạy thử…","reference":"Chương V, mục 1.4 f)","requirement":"Chế tạo, cung cấp, vận chuyển tới hiện trường, lắp đặt, kiểm tra chạy thử, bảo hành, huấn luyện, cung cấp vật tư phụ tùng sửa chữa"},{"item":"Lắp đặt phần điện: Cáp động lực","quote":"+ Cáp đi trong máng cáp, đầu cốt đấu nối cáp được ép bằng máy ép thuỷ lực đúng","reference":"Chương V, mục 3 c)","requirement":"Cáp đi trong máng cáp, đầu cốt ép bằng máy ép thủy lực đúng tiêu chuẩn, các sợi cáp cùng pha đánh dấu bằng vỏ bọc nhựa màu tại đầu cáp"},{"item":"Lắp đặt phần điện: Cáp điều khiển","quote":"- Cáp điều khiển: cáp điều khiển yêu cầu là loại có vỏ chống nhiễu, đi trong máng","reference":"Chương V, mục 3 c)","requirement":"Loại có vỏ chống nhiễu, đi trong máng cáp hoặc ống mềm; đấu nối qua đầu cốt, đômino có đánh số"},{"item":"Đường ống khí xả: Sơn và cách nhiệt","quote":"Toàn bộ kết cấu thép sau gia công phải được làm sạch bề mặt, được sơn 3 lớp, 2","reference":"Chương V, mục 3 b)","requirement":"Kết cấu thép làm sạch bề mặt, sơn 3 lớp (2 lớp chống rỉ, 1 lớp màu sơn chịu nhiệt); ống khí xả bọc cách nhiệt đúng tiêu chuẩn Việt Nam"},{"item":"Thử tải khi chạy thử","quote":"Trong qúa trình chạy thử, nhà thầu phải bố trí tải để kiểm tra công suất máy.","reference":"Chương V, mục 3 d)","requirement":"Nhà thầu bố trí tải để kiểm tra công suất máy và có thiết bị kiểm tra hệ thống điều khiển, bảo vệ"},{"item":"Bảo hành","quote":"- Nhà thầu chịu trách nhiệm bảo hành toàn bộ thiết bị trong vòng tối thiểu 12","reference":"Chương V, mục 1.4 g)","requirement":"Bảo hành toàn bộ thiết bị tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao"},{"item":"Bảo hành: Bảo trì định kỳ","quote":"6 tháng 1 lần. tại địa điểm lắp đặt, vận hành.","reference":"Chương V, mục 1.4 g)","requirement":"Bảo trì định kỳ 6 tháng 1 lần tại địa điểm lắp đặt, vận hành trong thời gian bảo hành"},{"item":"Bảo hành: Thời hạn khắc phục và hỗ trợ kỹ thuật","quote":"- Nhà thầu cam kết đáp ứng hỗ trợ về kỹ thuật trong vòng 36 tháng cho chủ đầu tư","reference":"Chương V, mục 1.4 g)","requirement":"Gửi kế hoạch khắc phục trong 24h và có mặt khắc phục trong 24h sau thông báo; hỗ trợ kỹ thuật 36 tháng kể từ ngày bàn giao nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:50:53.625Z"}},"IB2300343668":{"u":"2026-11-03T08:58:52.85+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat Chương V (OK).docx), chưa phân tích cả HSMT.","Văn bản không đồng nhất về dòng định mức ATS: mục I.1 và mục VI ghi ATS 4P-1.250 (kVA/A), còn quy mô gói thầu và mục 2 ghi ATS 4P-1.000A (03 tủ). Cần đối chiếu khi chào hàng.","Mục 2 ghi cấp bảo vệ ATS là 'IP43 hoặc IP43' (lặp lại), trong khi mục VI ghi IP54, IP55; chưa rõ cấp bảo vệ đúng.","Chương V không nêu phạm vi lắp đặt, cáp điện, hay tủ hòa đồng bộ; không có thông tin CO/CQ riêng ngoài mục tài liệu.","Một số chỗ văn bản gốc có lỗi chính tả hoặc ký tự lạ (ví dụ 'bộ vị xử lý', 'ao' thay cho 'cao'); trích dẫn được giữ nguyên."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 750kVA","notifyNo":"IB2300343668","generatorCapacity":"01 x 750 kVA (công suất liên tục ≥ 600 kW/ 750 kVA; công suất tối đa ≥ 660 kW/ 825 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Gói thầu - Số lượng","quote":"Mua sắm mới 01 Tổ máy phát điện 750kVA trọn bộ và 03 Tủ chuyển đổi nguồn tự động (ATS 1.000A-4P)","reference":"Chương V, mục 1.1 d)","requirement":"Mua sắm mới 01 tổ máy phát điện 750 kVA trọn bộ và 03 tủ ATS 4P-1.000A"},{"item":"Tổ máy phát điện 750 kVA: Loại máy","quote":"Tổ máy phát điện hạ áp lưu động công suất 750 kVA (bao gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, bộ chuyển đổi nguồn tự động ATS 4P-1.250KVA) được sản xuất lắp ráp trọn bộ bởi một nhà sản xuất.","reference":"Chương V, mục 1 (I.1)","requirement":"Tổ máy phát điện hạ áp lưu động 750 kVA gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, bộ ATS; sản xuất lắp ráp trọn bộ bởi một nhà sản xuất"},{"item":"Tổ máy phát điện 750 kVA: Tiêu chuẩn sản xuất","quote":"TCVN 9729:2013; ISO 8528 hoặc tương đương","reference":"Chương V, mục 1 (I.2)","requirement":"TCVN 9729:2013; ISO 8528 hoặc tương đương"},{"item":"Tổ máy phát điện 750 kVA: Nước sản xuất, nhà sản xuất, mã hiệu","quote":"Nêu cụ thể","reference":"Chương V, mục 1 (I.3 - I.5)","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu của tổ máy"},{"item":"Tổ máy phát điện 750 kVA: Công suất liên tục","quote":"≥ 600 kW/ 750 kVA","reference":"Chương V, mục 1 (I.6)","requirement":"≥ 600 kW/ 750 kVA"},{"item":"Tổ máy phát điện 750 kVA: Công suất tối đa","quote":"≥ 660 kW/ 825 kVA","reference":"Chương V, mục 1 (I.7)","requirement":"≥ 660 kW/ 825 kVA"},{"item":"Tổ máy phát điện 750 kVA: Điều chỉnh công suất khi thay đổi tải","quote":"Tự động điều chỉnh","reference":"Chương V, mục 1 (I.8)","requirement":"Tự động điều chỉnh"},{"item":"Tổ máy phát điện 750 kVA: Điện áp định mức","quote":"380 V/220 V","reference":"Chương V, mục 1 (I.9)","requirement":"380 V/220 V"},{"item":"Tổ máy phát điện 750 kVA: Hệ số công suất","quote":"> 0,8","reference":"Chương V, mục 1 (I.10)","requirement":"> 0,8"},{"item":"Tổ máy phát điện 750 kVA: Tần số","quote":"50Hz","reference":"Chương V, mục 1 (I.11)","requirement":"50Hz"},{"item":"Tổ máy phát điện 750 kVA: Nhiên liệu","quote":"Dầu diesel thông dụng","reference":"Chương V, mục 1 (I.12)","requirement":"Dầu diesel thông dụng"},{"item":"Tổ máy phát điện 750 kVA: Tiêu hao nhiên liệu ở 100% tải","quote":"≤ 147 lít/giờ","reference":"Chương V, mục 1 (I.13)","requirement":"≤ 147 lít/giờ"},{"item":"Tổ máy phát điện 750 kVA: Tiêu hao nhiên liệu ở 50% tải","quote":"≤ 73 lít/giờ","reference":"Chương V, mục 1 (I.14)","requirement":"≤ 73 lít/giờ"},{"item":"Tổ máy phát điện 750 kVA: Thùng nhiên liệu","quote":"Thùng nhiên liệu lắp chung trên máy, dung tích chứa đủ cho máy hoạt động liên tục ở mức 75% tải trong 8h trở lên.","reference":"Chương V, mục 1 (I.15)","requirement":"Lắp chung trên máy, dung tích đủ cho máy chạy liên tục ở 75% tải trong 8h trở lên"},{"item":"Tổ máy phát điện 750 kVA: Chế độ vận hành liên tục","quote":"Không hạn chế","reference":"Chương V, mục 1 (I.16)","requirement":"Không hạn chế"},{"item":"Tổ máy phát điện 750 kVA: Nhiệt độ môi trường làm việc lớn nhất","quote":"45oC","reference":"Chương V, mục 1 (I.17)","requirement":"45oC"},{"item":"Tổ máy phát điện 750 kVA: Nhiệt độ môi trường làm việc nhỏ nhất","quote":"0oC","reference":"Chương V, mục 1 (I.18)","requirement":"0oC"},{"item":"Tổ máy phát điện 750 kVA: Điều kiện khí hậu","quote":"Phù hợp với khí hậu nhiệt đới, nóng ẩm","reference":"Chương V, mục 1 (I)","requirement":"Phù hợp với khí hậu nhiệt đới, nóng ẩm"},{"item":"Tổ máy phát điện 750 kVA: Độ ẩm cực đại","quote":"> 95 %","reference":"Chương V, mục 1 (I.19)","requirement":"> 95 %"},{"item":"Tổ máy phát điện 750 kVA: Độ cao làm việc","quote":"Đến 1.000 m","reference":"Chương V, mục 1 (I.20)","requirement":"Đến 1.000 m so với mặt nước biển"},{"item":"Tổ máy phát điện 750 kVA: Vận tốc gió lớn nhất khi làm việc","quote":"160 km/h","reference":"Chương V, mục 1 (I.21)","requirement":"160 km/h"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - nước sản xuất, nhà sản xuất, mã hiệu","quote":"Nêu cụ thể","reference":"Chương V, mục 1 (II.1 - II.3)","requirement":"Nhà thầu phải nêu cụ thể"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Tình trạng","quote":"Mới 100%","reference":"Chương V, mục 1 (II.4)","requirement":"Mới 100%"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Năm sản xuất","quote":"Sản xuất từ năm 2023 trở về sau","reference":"Chương V, mục 1 (II.5)","requirement":"Sản xuất từ năm 2023 trở về sau"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Loại động cơ","quote":"Diesel 4 kỳ, loại chuyên dụng cho máy phát điện.","reference":"Chương V, mục 1 (II.5)","requirement":"Diesel 4 kỳ, loại chuyên dụng cho máy phát điện"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1 (II.6)","requirement":"Điện tử"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Số xy lanh","quote":"≥ 12 V","reference":"Chương V, mục 1 (II.7)","requirement":"≥ 12 V"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Đường kính x Hành trình xilanh","quote":"≥ 139 x 152 mm","reference":"Chương V, mục 1 (II.8)","requirement":"≥ 139 x 152 mm"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Công suất liên tục","quote":"≥ 656 kWm","reference":"Chương V, mục 1 (II.9)","requirement":"≥ 656 kWm, phù hợp với tiêu chuẩn máy phát điện 750kVA"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Công suất tối đa","quote":"≥ 733kWm","reference":"Chương V, mục 1 (II.9)","requirement":"≥ 733kWm"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Tốc độ quay","quote":"< 1500 vòng/phút","reference":"Chương V, mục 1 (II.10)","requirement":"< 1500 vòng/phút"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Tỷ số nén","quote":"≥ 13:1","reference":"Chương V, mục 1 (II.11)","requirement":"≥ 13:1"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Chế độ làm việc","quote":"Liên tục","reference":"Chương V, mục 1 (II.12)","requirement":"Liên tục"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Hệ thống nạp khí","quote":"Có turbo tăng áp và làm mát khí nạp","reference":"Chương V, mục 1 (II.13)","requirement":"Có turbo tăng áp và làm mát khí nạp"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Hệ thống làm mát","quote":"Bằng nước (có két nước gắn trên máy). Có quạt làm mát và truyền động quạt","reference":"Chương V, mục 1 (II.14)","requirement":"Bằng nước, có két nước gắn trên máy, có quạt làm mát và truyền động quạt"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Hệ thống bôi trơn","quote":"Cưỡng bức bằng bơm bánh răng","reference":"Chương V, mục 1 (II.15)","requirement":"Cưỡng bức bằng bơm bánh răng"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Hệ thống cấp nhiên liệu","quote":"Hệ thống bơm nhiên liệu kiểu bơm cao áp điện tử","reference":"Chương V, mục 1 (II.16)","requirement":"Bơm cao áp điện tử"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Tiêu chuẩn khí thải","quote":"Phù hợp với điều kiện của Việt Nam","reference":"Chương V, mục 1 (II.17)","requirement":"Phù hợp với điều kiện của Việt Nam"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Hệ thống khởi động","quote":"Bằng mô tơ điện 1 chiều. Có bộ tự động sạc điện cho acquy. Acquy có điện áp 12 V hoặc 24 V, có dung lượng phù hợp đảm bảo cấp điện tự dùng và khởi động tổ máy phát.","reference":"Chương V, mục 1 (II.18)","requirement":"Mô tơ điện 1 chiều, có bộ tự động sạc điện cho acquy; acquy 12 V hoặc 24 V, dung lượng phù hợp để cấp điện tự dùng và khởi động tổ máy"},{"item":"Tổ máy phát điện 750 kVA: Động cơ - Hệ thống ống xả","quote":"Có bố trí ống giảm thanh","reference":"Chương V, mục 1 (II.19)","requirement":"Có bố trí ống giảm thanh"},{"item":"Tổ máy phát điện 750 kVA: Độ ồn tối đa (mục động cơ)","quote":"< 70 + 2 dB với khoảng cách 7 m không vật chắn","reference":"Chương V, mục 1 (II, Độ ồn tối đa)","requirement":"< 70 + 2 dB tại khoảng cách 7 m không vật chắn"},{"item":"Tổ máy phát điện 750 kVA: Đầu phát - hãng sản xuất","quote":"Được sản xuất cùng hãng với động cơ","reference":"Chương V, mục 1 (III)","requirement":"Sản xuất cùng hãng với động cơ"},{"item":"Tổ máy phát điện 750 kVA: Đầu phát - nước sản xuất, nhà sản xuất, mã hiệu","quote":"Nêu cụ thể","reference":"Chương V, mục 1 (III.1 - III.3)","requirement":"Nhà thầu phải nêu cụ thể"},{"item":"Tổ máy phát điện 750 kVA: Đầu phát - Tình trạng","quote":"Mới 100%","reference":"Chương V, mục 1 (III.4)","requirement":"Mới 100%"},{"item":"Tổ máy phát điện 750 kVA: Đầu phát - Năm sản xuất","quote":"sản xuất từ năm 2023 trở về sau","reference":"Chương V, mục 1 (III.5)","requirement":"Sản xuất từ năm 2023 trở về sau"},{"item":"Tổ máy phát điện 750 kVA: Đầu phát - Điện áp","quote":"220/380V hoặc 230/400V","reference":"Chương V, mục 1 (III.6)","requirement":"220/380V hoặc 230/400V"},{"item":"Tổ máy phát điện 750 kVA: Đầu phát - Dao động điện áp","quote":"< 0.5% Uđm","reference":"Chương V, mục 1 (III.7)","requirement":"< 0.5% Uđm"},{"item":"Tổ máy phát điện 750 kVA: Đầu phát - Số pha, số dây","quote":"3 pha- 4 dây","reference":"Chương V, mục 1 (III.8)","requirement":"3 pha - 4 dây"},{"item":"Tổ máy phát điện 750 kVA: Đầu phát - Tần số định mức/dao động","quote":"50 Hz / 0.25%","reference":"Chương V, mục 1 (III.9)","requirement":"50 Hz / 0.25%"},{"item":"Tổ máy phát điện 750 kVA: Đầu phát - Công suất định mức","quote":"> 600 kW/ 750kVA","reference":"Chương V, mục 1 (III.10)","requirement":"> 600 kW/ 750kVA"},{"item":"Tổ máy phát điện 750 kVA: Đầu phát - Khả năng quá tải","quote":"PMax = 1,1 Pđm","reference":"Chương V, mục 1 (III.11)","requirement":"PMax = 1,1 Pđm"},{"item":"Tổ máy phát điện 750 kVA: Đầu phát - Số vòng quay","quote":"< 1.500 v/p (tương ứng số vòng quay của động cơ diesel)","reference":"Chương V, mục 1 (III.12)","requirement":"< 1.500 v/p, tương ứng số vòng quay của động cơ diesel"},{"item":"Tổ máy phát điện 750 kVA: Đầu phát - Cấp cách điện","quote":"H","reference":"Chương V, mục 1 (III.13)","requirement":"H"},{"item":"Tổ máy phát điện 750 kVA: Đầu phát - Hệ số công suất","quote":"Cosđm > 0,8","reference":"Chương V, mục 1 (III.14)","requirement":"Cosđm > 0,8"},{"item":"Tổ máy phát điện 750 kVA: Đầu phát - Kích từ và điều chỉnh điện áp (AVR)","quote":"Không chổi than, tự động điều chỉnh điện áp, đảm bảo dao động điện áp < 1 Uđm trong quá trình chuyển đổi tải từ 0 đến 100% Pđm","reference":"Chương V, mục 1 (III.15)","requirement":"Không chổi than, tự động điều chỉnh điện áp, dao động điện áp < 1 Uđm khi chuyển tải từ 0 đến 100% Pđm"},{"item":"Tổ máy phát điện 750 kVA: Hệ thống đo lường, bảo vệ, điều khiển - hãng sản xuất","quote":"Được sản xuất cùng hãng với động cơ","reference":"Chương V, mục 1 (IV)","requirement":"Sản xuất cùng hãng với động cơ"},{"item":"Tổ máy phát điện 750 kVA: Hệ thống điều khiển - nước sản xuất, nhà sản xuất, mã hiệu","quote":"Nêu cụ thể","reference":"Chương V, mục 1 (IV.1 - IV.3)","requirement":"Nhà thầu phải nêu cụ thể"},{"item":"Tổ máy phát điện 750 kVA: Hệ thống điều khiển - Tình trạng","quote":"Mới 100%;","reference":"Chương V, mục 1 (IV.4)","requirement":"Mới 100%; bảng điều khiển bố trí thuận lợi, dễ thấy, dễ thao tác, chỉ thị và cảnh báo rõ ràng, chính xác; gắn trên máy phát, có đèn chiếu sáng"},{"item":"Tổ máy phát điện 750 kVA: Hệ thống điều khiển - Năm sản xuất","quote":"Sản xuất từ năm 2023 trở về sau","reference":"Chương V, mục 1 (IV.5)","requirement":"Sản xuất từ năm 2023 trở về sau"},{"item":"Tổ máy phát điện 750 kVA: Hệ thống điều khiển - Nguyên lý điều khiển","quote":"Kỹ thuật số","reference":"Chương V, mục 1 (IV.6)","requirement":"Kỹ thuật số"},{"item":"Tổ máy phát điện 750 kVA: Hệ thống điều khiển - bảo vệ tổ hợp (bộ điều tốc, AVR)","quote":"Có bô ̣ kiểm tra máy phát điện, đo lường và hê ̣thống điều khiển kết hợp̣ bộ ̣ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vị xử lý cho phép máy hoạt động với độ tin cậy cao và đặc tính máy được tối ưu.","reference":"Chương V, mục 1 (IV.7)","requirement":"Có bộ kiểm tra máy phát điện, đo lường và điều khiển kết hợp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý"},{"item":"Tổ máy phát điện 750 kVA: Hệ thống điều khiển - Khởi động thông minh","quote":"Có hệ ̣thống khởi động thông minh: Kết hợp điều khiển phun nhiên liệu và điều khiển kích từ để giảm tối đa độ vượt quá điện áp và tần số, hạn chế khói đen.","reference":"Chương V, mục 1 (IV.7)","requirement":"Kết hợp điều khiển phun nhiên liệu và điều khiển kích từ để giảm tối đa độ vượt quá điện áp và tần số, hạn chế khói đen"},{"item":"Tổ máy phát điện 750 kVA: Hệ thống điều khiển - Chức năng cảnh báo","quote":"Cảnh báo khi: Nhiệt độ nước làm mát cao, áp lực dầu bôi trơn thấp, sự cố cảm biến áp áp lực nhớt, sự cố cảm biến nhiệt độ, mức nhiên liệu trong bồn thấp, acquy yếu, điện áp DC cao/thấp, quá dòng, cắt tải khi quá tải.","reference":"Chương V, mục 1 (IV.7)","requirement":"Cảnh báo khi nhiệt độ nước làm mát cao, áp lực dầu bôi trơn thấp, sự cố cảm biến áp lực nhớt, sự cố cảm biến nhiệt độ, mức nhiên liệu thấp, acquy yếu, điện áp DC cao/thấp, quá dòng, cắt tải khi quá tải"},{"item":"Tổ máy phát điện 750 kVA: Hệ thống điều khiển - Chức năng dừng máy","quote":"Dừng máy khi: Nhiệt độ nước làm mát ao, mức nước làm mát thấp, áp lực dầu bôi trơn thấp; điện áp acquy cao/thấp, bộ kích từ hỏng, quá dòng, ngắn mạch, lệch pha. Tần số cao/thấp, vượt tốc, dừng khẩn cấp khi có sự cố.","reference":"Chương V, mục 1 (IV.7)","requirement":"Dừng máy khi nhiệt độ nước làm mát cao, mức nước làm mát thấp, áp lực dầu bôi trơn thấp, điện áp acquy cao/thấp, bộ kích từ hỏng, quá dòng, ngắn mạch, lệch pha, tần số cao/thấp, vượt tốc; dừng khẩn cấp khi có sự cố"},{"item":"Tổ máy phát điện 750 kVA: Bảng điều khiển - Màn hình LCD","quote":"Có màn hình tinh thể lỏng (LCD) thông báo trạng thái cảnh báo: Cho biết các thông tin về toàn bộ thông số vận hành của tổ máy.","reference":"Chương V, mục 1 (IV.8)","requirement":"Có màn hình tinh thể lỏng (LCD) thông báo trạng thái cảnh báo, cho biết toàn bộ thông số vận hành của tổ máy"},{"item":"Tổ máy phát điện 750 kVA: Bảng điều khiển - Hiển thị thông số cơ","quote":"Hiển thi ̣được các thông số phần cơ: Ap suất dầu bôi trơn; nhiệt độ nước làm mát, nhiệt độ dầu bôi trơn; điện áp accu khởi động, đồng hồ","reference":"Chương V, mục 1 (IV.8)","requirement":"Áp suất dầu bôi trơn, nhiệt độ nước làm mát, nhiệt độ dầu bôi trơn, điện áp accu khởi động, đồng hồ"},{"item":"Tổ máy phát điện 750 kVA: Bảng điều khiển - Hiển thị thông số điện","quote":"Hiển thị được các thông số phần điện: Điện áp, dòng điện, tần số, công suất và số giờ vận hành.","reference":"Chương V, mục 1 (IV.8)","requirement":"Điện áp, dòng điện, tần số, công suất và số giờ vận hành"},{"item":"Tổ máy phát điện 750 kVA: Bảng điều khiển - Nút bấm, kết hợp ATS, chiếu sáng","quote":"Nút bấm khởi động, dừng máy, dừng khẩn cấp, thử các chức năng an toàn.","reference":"Chương V, mục 1 (IV.8)","requirement":"Có nút bấm khởi động, dừng máy, dừng khẩn cấp, thử các chức năng an toàn; kết hợp được với tủ ATS; có đèn chiếu sáng để vận hành ban đêm"},{"item":"Tổ máy phát điện 750 kVA: Vỏ chống ồn - Yêu cầu chung","quote":"Có tính năng cách âm và che kín (mưa, nắng) tốt. Được sơn tĩnh điện chống gỉ sét cao.","reference":"Chương V, mục 1 (V)","requirement":"Cách âm và che kín mưa nắng tốt, sơn tĩnh điện chống gỉ sét cao; có lỗ thông hơi, cửa mở về mọi phía; các cửa có chốt liên động và khóa; có móc cẩu"},{"item":"Tổ máy phát điện 750 kVA: Vỏ chống ồn - nước sản xuất, nhà sản xuất, mã hiệu","quote":"Nêu cụ thể","reference":"Chương V, mục 1 (V.1 - V.3)","requirement":"Nhà thầu phải nêu cụ thể"},{"item":"Tổ máy phát điện 750 kVA: Vỏ chống ồn - Năm sản xuất","quote":"Sản xuất từ năm 2023 trở về sau","reference":"Chương V, mục 1 (V.4)","requirement":"Sản xuất từ năm 2023 trở về sau"},{"item":"Tổ máy phát điện 750 kVA: Vỏ chống ồn - Độ ồn","quote":"≤ 75±2dB ở khoảng cách 7 mét (không vật chắn)","reference":"Chương V, mục 1 (V.5)","requirement":"≤ 75±2dB ở khoảng cách 7 mét (không vật chắn)"},{"item":"Tổ máy phát điện 750 kVA: Vỏ chống ồn - Vật liệu chế tạo","quote":"Thép dày > 2mm, sơn tĩnh điện","reference":"Chương V, mục 1 (V.6)","requirement":"Thép dày > 2mm, sơn tĩnh điện"},{"item":"Tổ máy phát điện 750 kVA: Vỏ chống ồn - Lỗ thông hơi","quote":"Được ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy","reference":"Chương V, mục 1 (V.7)","requirement":"Được ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy"},{"item":"Tổ máy phát điện 750 kVA: Vỏ chống ồn - Vật liệu cách âm","quote":"Vật liệu chống cháy, dày 20 ÷ 50mm","reference":"Chương V, mục 1 (V.8)","requirement":"Vật liệu chống cháy, dày 20 ÷ 50mm"},{"item":"Tổ máy phát điện 750 kVA: Vỏ chống ồn - Sơn","quote":"Sơn tĩnh diện","reference":"Chương V, mục 1 (V.9)","requirement":"Sơn tĩnh điện"},{"item":"Tủ ATS đi kèm tổ máy 750 kVA (ATS-4P-1250): Yêu cầu chung","quote":"Tủ chuyển đổi nguồn tự động sử dụng hệ thống điều khiển bằng kỹ thuật số, có 02 cấp điều khiển (bằng tay tại chỗ và tự động).","reference":"Chương V, mục 1 (VI)","requirement":"Điều khiển kỹ thuật số, 02 cấp điều khiển (bằng tay tại chỗ và tự động); đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát, có đầu chờ đấu nối lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới"},{"item":"Tủ ATS đi kèm tổ máy 750 kVA (ATS-4P-1250): nước sản xuất, nhà sản xuất, mã hiệu","quote":"Nêu cụ thể","reference":"Chương V, mục 1 (VI.1, VI.2, VI.4)","requirement":"Nhà thầu phải nêu cụ thể"},{"item":"Tủ ATS đi kèm tổ máy 750 kVA (ATS-4P-1250): Năm sản xuất","quote":"sản xuất từ năm 2023 trở về sau","reference":"Chương V, mục 1 (VI.3)","requirement":"Sản xuất từ năm 2023 trở về sau"},{"item":"Tủ ATS đi kèm tổ máy 750 kVA (ATS-4P-1250): Dòng tải định mức","quote":"≥ 1250A 4P IP54, IP55 (lắp đặt ngoài trời)","reference":"Chương V, mục 1 (VI.5)","requirement":"≥ 1250A 4P, IP54, IP55 (lắp đặt ngoài trời)"},{"item":"Tủ ATS đi kèm tổ máy 750 kVA (ATS-4P-1250): Điện áp - tần số làm việc","quote":"220/380 V - 50 Hz","reference":"Chương V, mục 1 (VI.6)","requirement":"220/380 V - 50 Hz"},{"item":"Tủ ATS đi kèm tổ máy 750 kVA (ATS-4P-1250): Nguyên lý điều khiển và chế độ vận hành","quote":"Tự động và bằng tay","reference":"Chương V, mục 1 (VI.7, VI.8)","requirement":"Kỹ thuật số; vận hành tự động và bằng tay"},{"item":"Tủ ATS đi kèm tổ máy 750 kVA (ATS-4P-1250): Cấu tạo","quote":"Đặt trong hộp kim loại. Thép sơn tĩnh điện, độ dầy > 2mm)","reference":"Chương V, mục 1 (VI.9)","requirement":"Đặt trong hộp kim loại, thép sơn tĩnh điện dày > 2mm"},{"item":"Tổ máy phát điện 750 kVA: Phụ kiện kèm theo","quote":"Phụ kiện đồng bộ theo máy gồm:","reference":"Chương V, mục 1 (VII)","requirement":"Phụ tùng cho kỳ bảo dưỡng lần đầu; cung cấp phụ tùng thay thế trong 10 ngày làm việc kể từ khi nhận văn bản thông báo; phụ kiện đồng bộ gồm ống nhún đàn hồi, bình acquy, sổ tay vận hành, nhớt bôi trơn, nước làm mát, bộ dụng cụ tháo lắp cơ bản"},{"item":"Tổ máy phát điện 750 kVA: Thời gian bảo hành","quote":"Máy phát điện được bảo hành tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu tổng thể hợp đồng.","reference":"Chương V, mục 1 (VIII.1)","requirement":"Tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu tổng thể hợp đồng"},{"item":"Tổ máy phát điện 750 kVA: Vật tư thay thế","quote":"Có cam kết cung cấp vật tư để sửa chữa tổ máy phát điện sau thời gian bảo hành tối thiểu 05 năm.","reference":"Chương V, mục 1 (VIII.2)","requirement":"Cam kết cung cấp vật tư sửa chữa sau bảo hành tối thiểu 05 năm"},{"item":"Tổ máy phát điện 750 kVA: Linh kiện thay thế trong bảo hành","quote":"Các vật tư, linh kiện thay thế phải đảm bảo mới 100% sản xuất từ năm 2023 trở đi, của chính hãng sản xuất, đúng chủng loại với thiết bị cần phải bảo hành.","reference":"Chương V, mục 1 (VIII.3)","requirement":"Mới 100%, sản xuất từ năm 2023 trở đi, của chính hãng, đúng chủng loại"},{"item":"Tổ máy phát điện 750 kVA: Thử tải","quote":"Đơn động: Thử tải chạy đơn biến thiên tải từ 70% đến 110% công suất định mức của máy phát điện;","reference":"Chương V, mục 1 (VIII.5)","requirement":"Có hệ thống tải giả; chạy đơn biến thiên tải từ 70% đến 110% công suất định mức; liên động biến thiên tải từ 10% đến 110% công suất định mức"},{"item":"Tổ máy phát điện 750 kVA: Tài liệu","quote":"Có tài liệu hướng dẫn sử dụng, vận hành CO, CQ, Phiếu xuất xưởng, Catalog của Tổ máy và các phụ kiện chính của Tổ máy (Động cơ, đầu phát, bảng điều khiển)","reference":"Chương V, mục 1 (VIII.6)","requirement":"Tài liệu hướng dẫn sử dụng, vận hành, CO, CQ, phiếu xuất xưởng, catalog của tổ máy và các phụ kiện chính (động cơ, đầu phát, bảng điều khiển)"},{"item":"Tủ ATS 4P-1.000A (03 tủ): Loại","quote":"Tủ tự động chuyển đổi nguồn (ATS) được sản xuất lắp ráp trọn bộ (phù hợp với lắp đặt ngoài trời).","reference":"Chương V, mục 2 (mục 1)","requirement":"Tủ ATS sản xuất lắp ráp trọn bộ, phù hợp lắp đặt ngoài trời"},{"item":"Tủ ATS 4P-1.000A (03 tủ): Nước sản xuất, nhà sản xuất, mã hiệu","quote":"Nêu cụ thể","reference":"Chương V, mục 2 (mục 2, 3, 5)","requirement":"Nhà thầu phải nêu cụ thể"},{"item":"Tủ ATS 4P-1.000A (03 tủ): Năm sản xuất","quote":"sản xuất từ năm 2023 trở về sau","reference":"Chương V, mục 2 (mục 4)","requirement":"Sản xuất từ năm 2023 trở về sau"},{"item":"Tủ ATS 4P-1.000A (03 tủ): Tiêu chuẩn sản xuất","quote":"IEC 60439 hoặc IEC 61439-1/2","reference":"Chương V, mục 2 (mục 6)","requirement":"IEC 60439 hoặc IEC 61439-1/2"},{"item":"Tủ ATS 4P-1.000A (03 tủ): Điện áp định mức","quote":"220-230/380-450 VAC","reference":"Chương V, mục 2 (mục 7)","requirement":"220-230/380-450 VAC"},{"item":"Tủ ATS 4P-1.000A (03 tủ): Dòng cắt ngắn mạch","quote":"> 6 kA – 100 kA","reference":"Chương V, mục 2 (mục 8)","requirement":"> 6 kA – 100 kA"},{"item":"Tủ ATS 4P-1.000A (03 tủ): Dòng điện định mức","quote":"1.000 A","reference":"Chương V, mục 2 (mục 9)","requirement":"1.000 A"},{"item":"Tủ ATS 4P-1.000A (03 tủ): Số cực","quote":"3 pha 4 cực","reference":"Chương V, mục 2 (mục 10)","requirement":"3 pha 4 cực"},{"item":"Tủ ATS 4P-1.000A (03 tủ): Cấp bảo vệ","quote":"IP43 hoặc IP43","reference":"Chương V, mục 2 (mục 11)","requirement":"IP43 hoặc IP43"},{"item":"Tủ ATS 4P-1.000A (03 tủ): Độ tăng nhiệt tối đa","quote":"50oC","reference":"Chương V, mục 2 (mục 12)","requirement":"50oC"},{"item":"Tủ ATS 4P-1.000A (03 tủ): Nguyên lý điều khiển và chế độ vận hành","quote":"Tự động và bằng tay","reference":"Chương V, mục 2 (mục 13, 14)","requirement":"Điều khiển kỹ thuật số; vận hành tự động và bằng tay"},{"item":"Tủ ATS 4P-1.000A (03 tủ): Cấu tạo","quote":"Đặt trong hộp kim loại. (thép sơn tĩnh điện độ dầy > 2mm)","reference":"Chương V, mục 2 (mục 15)","requirement":"Đặt trong hộp kim loại, thép sơn tĩnh điện dày > 2mm"},{"item":"Tủ ATS 4P-1.000A (03 tủ): Vỏ tủ","quote":"Tôn tấm sơn tĩnh điện độ dầy > 2mm. Tủ có 2 lớp cánh cửa (Cánh ngoài có gioăng chống nước, có kính meca để quan sát thông số thiết bị bên trong. Cánh trong cắt các ô trống vừa đủ để thao tác các thiết bị đóng cắt đảm bảo an toàn cho người vận hành).","reference":"Chương V, mục 2 (mục 16)","requirement":"Tôn tấm sơn tĩnh điện dày > 2mm; 2 lớp cánh cửa, cánh ngoài có gioăng chống nước và kính meca quan sát thiết bị bên trong, cánh trong cắt ô trống vừa đủ để thao tác thiết bị đóng cắt an toàn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:58:51.805Z"}},"IB2300343943":{"u":"2026-11-03T13:31:55.291+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHẦN 2.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ, tốc độ vòng quay, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, mức ồn, dung tích bình nhiên liệu, thời hạn bảo hành cụ thể hay tiêu chuẩn áp dụng cho động cơ/đầu phát.","Tên gói thầu ghi công suất 35kVA nhưng thông số kỹ thuật nêu công suất liên tục ≥ 30/24 kVA/kW và dự phòng ≥ 33/26 kVA/kW; mục số thứ tự 3 và một số mục khác trong bảng bị thiếu trong văn bản gốc.","Thông số hiển thị trong các bảng ở dạng văn bản phẳng; một số dòng quote ghép nhiều dòng bằng ký tự xuống dòng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho Ban quản lý Nghĩa trang liệt sỹ Việt Lào","notifyNo":"IB2300343943","generatorCapacity":"30/24 kVA/kW liên tục; 33/26 kVA/kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 35 kVA: Công suất liên tục","quote":"≥ 30/24 (KVA/KW):","reference":"Chương V, mục 2.A.I.1","requirement":"≥ 30/24 (kVA/kW)"},{"item":"Tổ máy phát điện 35 kVA: Công suất dự phòng","quote":"≥ 33/26 (KVA/KW):","reference":"Chương V, mục 2.A.I.2","requirement":"≥ 33/26 (kVA/kW)"},{"item":"Tổ máy phát điện 35 kVA: Điện áp","quote":"220/380 V","reference":"Chương V, mục 2.A.I.4","requirement":"220/380 V"},{"item":"Tổ máy phát điện 35 kVA: Số pha/Tần số","quote":"3 pha/ 50Hz/","reference":"Chương V, mục 2.A.I.5","requirement":"3 pha/ 50Hz"},{"item":"Tổ máy phát điện 35 kVA: Vỏ cách âm","quote":"Đồng bộ theo máy","reference":"Chương V, mục 2.A.I.6","requirement":"Đồng bộ theo máy"},{"item":"Tổ máy phát điện 35 kVA: Động cơ và đầu phát","quote":"Đồng bộ một thương hiệu","reference":"Chương V, mục 2.A.I.7","requirement":"Đồng bộ một thương hiệu"},{"item":"Tổ máy phát điện 35 kVA: Khung bệ máy","quote":"Khung dập & hàn tấm bằng thép tiêu chuẩn chất lượng cao.","reference":"Chương V, mục 2.A.I.8","requirement":"Khung dập & hàn tấm bằng thép tiêu chuẩn chất lượng cao"},{"item":"Tổ máy phát điện 35 kVA: Liên kết máy và vỏ","quote":"Máy được liên kết với khung bằng cao su chống rung, triệt tiêu dung động ra vỏ khi máy hoạt động.","reference":"Chương V, mục 2.A.I.9","requirement":"Máy được liên kết với khung bằng cao su chống rung, triệt tiêu dung động ra vỏ khi máy hoạt động"},{"item":"Tổ máy phát điện 35 kVA: Cấu tạo cánh cửa","quote":"Phần điều khiển có cửa kính để dễ dàng quat sát thông số làm việc từ bên ngoài. Các cánh cửa có khóa an toàn & gioăng làm kín chống mưa.","reference":"Chương V, mục 2.A.I.10","requirement":"Phần điều khiển có cửa kính để quan sát thông số làm việc từ bên ngoài; các cánh cửa có khóa an toàn và gioăng làm kín chống mưa"},{"item":"Tổ máy phát điện 35 kVA: Ống xả khí thải","quote":"Thẳng 90 độ, hướng lên trên có lắp che mưa.","reference":"Chương V, mục 2.A.I.11","requirement":"Thẳng 90 độ, hướng lên trên, có lắp che mưa"},{"item":"Tổ máy phát điện 35 kVA: Trang bị kèm theo","quote":"- Bình nhiên liệu đáy máy\n- Bình acquy\n- Sạc tự động\n- ống Po giảm thanh trong khoang máy.\n- Nhớt động cơ và nước làm mát","reference":"Chương V, mục 2.A.I.16","requirement":"Bình nhiên liệu đáy máy; bình acquy; sạc tự động; ống Po giảm thanh trong khoang máy; nhớt động cơ và nước làm mát"},{"item":"Tổ máy phát điện 35 kVA: Động cơ - loại","quote":"Động cơ đốt trong, 4 xy lanh","reference":"Chương V, mục 2.A.II.1","requirement":"Động cơ đốt trong, 4 xy lanh"},{"item":"Tổ máy phát điện 35 kVA: Động cơ - hệ thống làm mát","quote":"Bằng két nước kết hợp quạt gió đầu trục, đáp ứng nhiệt độ môi trường cho phép lên đến 50ºC","reference":"Chương V, mục 2.A.II.7","requirement":"Bằng két nước kết hợp quạt gió đầu trục, đáp ứng nhiệt độ môi trường cho phép lên đến 50ºC"},{"item":"Tổ máy phát điện 35 kVA: Đầu phát - điện áp đầu ra","quote":"3 pha 220/380V","reference":"Chương V, mục 2.A.III.1","requirement":"3 pha 220/380V"},{"item":"Tổ máy phát điện 35 kVA: Đầu phát - công suất liên tục","quote":"≥ 30 kVA","reference":"Chương V, mục 2.A.III.2","requirement":"≥ 30 kVA"},{"item":"Tổ máy phát điện 35 kVA: Đầu phát - cấp cách điện","quote":"H","reference":"Chương V, mục 2.A.III.3","requirement":"Cấp H"},{"item":"Tổ máy phát điện 35 kVA: Đầu phát - cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 2.A.III.4","requirement":"IP23"},{"item":"Tổ máy phát điện 35 kVA: Đầu phát - tần số","quote":"50Hz","reference":"Chương V, mục 2.A.III.5","requirement":"50Hz"},{"item":"Tổ máy phát điện 35 kVA: Đầu phát - hệ số công suất","quote":"0.8","reference":"Chương V, mục 2.A.III.6","requirement":"0.8"},{"item":"Tổ máy phát điện 35 kVA: Đầu phát - điều chỉnh điện áp","quote":"Tự động AVR","reference":"Chương V, mục 2.A.III.7","requirement":"Tự động AVR"},{"item":"Tổ máy phát điện 35 kVA: Đầu phát - kiểu kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 2.A.III.8","requirement":"Tự kích từ, không chổi than"},{"item":"Tổ máy phát điện 35 kVA: Bảng điều khiển - giới thiệu","quote":"Giám sát tốc độ động cơ, áp suất nhớt, nhiệt độ nước làm mát, tần số, điện áp, dòng điện, công suất và mức nhiên liệu, cung cấp giải pháp bảo vệ toàn diện cho động cơ và đầu phát","reference":"Chương V, mục 2.A.IV.1","requirement":"Giám sát tốc độ động cơ, áp suất nhớt, nhiệt độ nước làm mát, tần số, điện áp, dòng điện, công suất và mức nhiên liệu, cung cấp giải pháp bảo vệ toàn diện cho động cơ và đầu phát"},{"item":"Tổ máy phát điện 35 kVA: Bảng điều khiển - hiển thị","quote":"Hiển thị bẳng màn hình LCD rộng cho phép vừa xem thông số vừa điều chỉnh lựa chọn.","reference":"Chương V, mục 2.A.IV.2","requirement":"Màn hình LCD rộng, vừa xem thông số vừa điều chỉnh lựa chọn"},{"item":"Tổ máy phát điện 35 kVA: Bảng điều khiển - các tính năng hỗ trợ","quote":"- Tự động chuyển đổi giữa điện lưới và điện máy phát\n- Hiển thị thời gian chạy máy thuận tiện cho việc bảo dưỡng\n- Giao diện thân thiện dễ sử dụng với 8 nút thao tác và 04 nút điều hướng\n- Bộ điều khiển thích hợp với nhiều loại máy khác nhau\n- Có thể đọc hiểu các loại hộp đen của nhiều động cơ khác nhau\n- Cài đặt dễ dàng bằng máy tính với phần mềm chính hãng.\n- Thiết lập tên hiển thị tuỳ biến trên màn hình khởi động.","reference":"Chương V, mục 2.A.IV.3","requirement":"Tự động chuyển đổi giữa điện lưới và điện máy phát; hiển thị thời gian chạy máy; giao diện với 8 nút thao tác và 04 nút điều hướng; bộ điều khiển thích hợp nhiều loại máy; đọc được hộp đen của nhiều động cơ khác nhau; cài đặt bằng máy tính với phần mềm chính hãng; thiết lập tên hiển thị tuỳ biến trên màn hình khởi động"},{"item":"Tổ máy phát điện 35 kVA: Bảng điều khiển - các tính năng chính","quote":"- Cài đặt trực tiếp bằng tay hoặc phần mềm máy tính sử dụng USB kết nối\n- Hiển thị 3 pha điện lưới hoặc máy phát\n- Hiển thị công suất máy (KW, KVA, PF)\n- Bảo vệ quá tải\n- Hiển thị dòng điện và bảo vệ quá dòng.\n- Có tín hiệu ra để mở nhiên liệu và đề nổ.\n- Bảo vệ quá tốc\n- Hiển thị thời gian chạy máy\n- Cài đặt lịch trình chạy máy\n- Cài đặt chạy bảo vệ khi khởi động và tắt máy\n- Báo đồng hồ\n- Báo điện áp ắc quy\n- Khởi động từ xa\n- Cảnh báo toàn diện và tắt máy.\n- Hiển thị hai chế độ đèn led và trên màn hình hiển thị.\n- Lưu nhật ký sự kiện lỗi (50).","reference":"Chương V, mục 2.A.IV.4","requirement":"Cài đặt bằng tay hoặc phần mềm qua USB; hiển thị 3 pha điện lưới hoặc máy phát; hiển thị công suất (KW, KVA, PF); bảo vệ quá tải, quá dòng, quá tốc; tín hiệu ra mở nhiên liệu và đề nổ; hiển thị thời gian chạy máy; cài đặt lịch trình chạy máy; cài đặt chạy bảo vệ khi khởi động và tắt máy; báo đồng hồ; báo điện áp ắc quy; khởi động từ xa; cảnh báo toàn diện và tắt máy; hiển thị bằng đèn led và màn hình; lưu nhật ký sự kiện lỗi (50)"},{"item":"Tổ máy phát điện 35 kVA: Bảng điều khiển - đo lường","quote":"Tần số, điện áp và dòng điện","reference":"Chương V, mục 2.A.IV.5","requirement":"Tần số, điện áp và dòng điện"},{"item":"Thiết bị khác - Tủ ATS chuyển nguồn tự động","quote":"- Tủ chuyển nguồn tự động ≥ 65A\n- Thiết bị chuyển nguồn: ATS dạng Contactor\n- Đèn hiện thị chế độ điện lưới, máy phát và phụ tải\n- Nút điểu chỉnh chế độ: Tự động và bằng tay\n- Nút điều chỉnh chế độ điện lưới và máy phát điện- Vỏ tủ sơn tĩnh điện.","reference":"Chương V, mục 2.B.1","requirement":"Tủ chuyển nguồn tự động ≥ 65A; thiết bị chuyển nguồn ATS dạng Contactor; đèn hiển thị chế độ điện lưới, máy phát và phụ tải; nút chọn chế độ tự động và bằng tay; nút điều chỉnh chế độ điện lưới và máy phát điện; vỏ tủ sơn tĩnh điện"},{"item":"Thiết bị khác - Dây cáp nguồn","quote":"Dây cáp nguồn Cu/XLPE/PVC","reference":"Chương V, mục 2.B.2","requirement":"Dây cáp nguồn Cu/XLPE/PVC"},{"item":"Thiết bị khác - Dây tín hiệu","quote":"Dây tín hiệu Cu/XLPE/PVC","reference":"Chương V, mục 2.B.3","requirement":"Dây tín hiệu Cu/XLPE/PVC"},{"item":"Thiết bị khác - Nhớt động cơ","quote":"Nhớt động cơ phù hợp với máy","reference":"Chương V, mục 2.B.4","requirement":"Nhớt động cơ phù hợp với máy"},{"item":"Thiết bị khác - Dầu DO","quote":"Dầu DO chạy thử máy","reference":"Chương V, mục 2.B.5","requirement":"Dầu DO chạy thử máy"},{"item":"Thiết bị khác - Mái che, bệ máy","quote":"-Bệ đỡ bê tông\n+ Bê tông mác 250\n+ kích thước (2500x400x300) mm\n-Mái che bằng tôn kích thước 2500 x 1500mm\n+ Cột chống thép ống D50+ Xà gồ thép hộp 30x60x1.4mm","reference":"Chương V, mục 2.B.6","requirement":"Bệ đỡ bê tông mác 250, kích thước (2500x400x300) mm; mái che bằng tôn kích thước 2500 x 1500mm; cột chống thép ống D50; xà gồ thép hộp 30x60x1.4mm"},{"item":"Yêu cầu chung - Tình trạng hàng hóa, lắp đặt, bảo hành","quote":"Cam kết Hàng hoá mới 100% có nguồn gốc, xuất xứ rõ ràng đã bao gồm chi phí vận chuyển, giao hàng, lắp đặt, chạy thử, hướng dẫn sử dụng tại bên mua, bảo hành theo tiêu chuẩn của nhà sản xuất và thuế GTGT theo quy định.","reference":"Chương V, mục 3","requirement":"Hàng hoá mới 100%, nguồn gốc xuất xứ rõ ràng; đã bao gồm vận chuyển, giao hàng, lắp đặt, chạy thử, hướng dẫn sử dụng tại bên mua; bảo hành theo tiêu chuẩn của nhà sản xuất"},{"item":"Yêu cầu chung - CO, CQ","quote":"Cung cấp đầy đủ giấy chứng nhận xuất xứ hàng hóa CO, giấy chứng nhận chất lượng hàng hóa CQ đối với sản phẩm chính (Tổ máy phát điện).","reference":"Chương V, mục 3","requirement":"Cung cấp đầy đủ CO và CQ đối với sản phẩm chính (Tổ máy phát điện)"},{"item":"Yêu cầu chung - Hỗ trợ kỹ thuật trong thời gian bảo hành","quote":"Trong thời gian bảo hành, Bên bán phải hỗ trợ kỹ thuật miễn phí trực tuyến hoặc qua điện thoại 24/24h để giải đáp thắc mắc và hỗ trợ kỹ thuật.","reference":"Chương V, mục 3","requirement":"Bên bán hỗ trợ kỹ thuật miễn phí trực tuyến hoặc qua điện thoại 24/24h"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:31:54.361Z"}},"IB2300344792":{"u":"2026-11-03T09:00:17.937+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Gói thầu chủ yếu là tháo dỡ, di chuyển và lắp đặt lại máy phát điện hiện có, kèm thay linh kiện. Văn bản không có thông số của động cơ, đầu phát, bộ điều khiển, tần số, số pha, vỏ cách âm, độ ồn, bình nhiên liệu, định mức ATS hoặc tiêu chuẩn của tổ máy.","Bảng 12.1 chỉ có thông số vỏ tủ hạ thế, cáp trung thế 24kV và cáp hạ thế, không có thông số máy phát điện nên không đưa vào.","Không rõ loại nhiên liệu và chế độ công suất (dự phòng/liên tục) của máy 150 kVA."],"result":{"keyInfo":{"bidName":"Gói thầu số 04: Tháo dỡ, di chuyển trạm biến áp, máy phát điện tại các trụ sở cơ quan Bộ","notifyNo":"IB2300344792","generatorCapacity":"400 kVA (diesel dự phòng, 0,4 kV) và 150 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 400 kVA: Công suất, loại, điện áp","quote":"Diesel 400KVA – 0,4kV tại Trụ sở 92 Nguyễn Du. Máy phát diesel 400KVA –","reference":"Chương V, mục I.1, 3.1 và 3.2.1","requirement":"Máy phát điện dự phòng Diesel 400 kVA, điện áp 0,4 kV, 01 máy, đặt tại Trụ sở 92 Nguyễn Du, được tháo dỡ và vận chuyển lắp đặt lại tại nhà khách số 10 Nguyễn Quyền cùng hệ thống tủ chuyển nguồn ATS."},{"item":"Máy 400 kVA: Hãng","quote":"- Thay thế linh kiện cho máy phát điện Komatsu 400kVA và máy phát điện","reference":"Chương V, mục 3.2.1","requirement":"Máy phát điện 400 kVA là máy hiệu Komatsu (theo phần thay thế linh kiện)."},{"item":"Máy 150 kVA: Công suất và phạm vi di chuyển","quote":"10 Nguyễn Quyền di chuyển và lắp đặt tại nhà khách số 14 Hồ Giám.","reference":"Chương V, mục 3.2.1","requirement":"Máy phát điện 150 kVA và hệ thống tủ ATS tại nhà khách số 10 Nguyễn Quyền được tháo dỡ, di chuyển và lắp đặt tại nhà khách số 14 Hồ Giám. Văn bản không nêu loại nhiên liệu hay chế độ công suất của máy này."},{"item":"Máy 400 kVA và 150 kVA: Hệ thống tủ ATS","quote":"- Tháo dỡ máy máy phát điện 150kVA và hệ thống tủ ATS tại nhà khách số","reference":"Chương V, mục 3.2.1","requirement":"Mỗi máy đi kèm hệ thống tủ chuyển nguồn ATS cần tháo dỡ, di chuyển và lắp đặt lại. Văn bản không nêu thông số định mức của ATS."},{"item":"Máy 400 kVA và 150 kVA: Linh kiện thay thế (lọc, dây curoa, cảm biến)","quote":"đương lọc nhiên liệu Donaldson), lọc gió (tương đương lọc gió NITCO), dây","reference":"Chương V, mục 3.2.1","requirement":"Thay lọc nhớt (tương đương Donaldson), lọc nhiên liệu (tương đương Donaldson), lọc gió (tương đương NITCO), dây curoa (tương đương Mitsuboshi), cảm biến đo áp suất dầu nhớt và cảm biến đo nhiệt độ nước (tương đương VDO)."},{"item":"Máy 400 kVA và 150 kVA: Ắc quy và bộ sạc","quote":"200Ah GS), bộ sạc ắc quy tự động điện áp 24V, dòng điện 50A.","reference":"Chương V, mục 3.2.1","requirement":"Thay ắc quy 200Ah (tương đương ắc quy 200Ah GS) và bộ sạc ắc quy tự động điện áp 24V, dòng điện 50A."},{"item":"Vật tư, thiết bị chính: Tình trạng và năm sản xuất","quote":"được sản xuất mới 100%, chưa qua sử dụng và sản xuất từ năm 2022 trở về sau.","reference":"Chương V, mục III.12","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2022 trở về sau."},{"item":"Vật tư, thiết bị chính: CO, CQ","quote":"- Hồ sơ tài liệu khi bàn giao, nghiệm thu: CO, CQ và các tài liệu chứng","reference":"Chương V, mục III.12","requirement":"Khi bàn giao, nghiệm thu phải có CO, CQ và các tài liệu chứng minh hàng hóa chính hãng."},{"item":"Vật tư, thiết bị chính: Bảo hành","quote":"- Có cam kết bảo hành theo tiêu chuẩn của nhà sản xuất (tối thiểu 12 tháng).","reference":"Chương V, mục III.12","requirement":"Cam kết bảo hành theo tiêu chuẩn của nhà sản xuất, tối thiểu 12 tháng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:00:17.626Z"}},"IB2300346506":{"u":"2026-11-03T13:31:32.341+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy phát điện; chỉ có một dòng máy phát điện (5.1.1).","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát; không nêu số xi lanh, tốc độ, tiêu chuẩn khí thải, bộ điều khiển, mức ồn, vỏ chống ồn, ATS, cáp, phạm vi lắp đặt, bảo hành hay tiêu chuẩn chế tạo khác ngoài ISO 9001:2015.","Có mâu thuẫn về năm sản xuất: dòng 5.1.1 ghi 'Sản xuất năm 2021', trong khi mục III.3.3 yêu cầu thiết bị sản xuất (xuất xưởng) từ năm 2022 đến nay.","Các thông số của máy phát điện trong bảng bị dính liền nhau trong tệp nguồn (không có ngắt dòng); đã tách theo từng nhãn thông số.","Phần thang máy có nhắc nguồn dự phòng từ máy phát điện (Emergency Power Operation) nhưng đó là tính năng của thang máy, không phải thông số máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Xây dựng, cung cấp và lắp đặt hệ thống thiết bị công trình (hệ thống điều hòa không khí; điện nhẹ; phòng cháy chữa cháy, chống sét; thang máy; máy phát điện dự phòng; trạm biến áp và đường dây; nội thất văn phòng)","notifyNo":"IB2300346506","generatorCapacity":"250 kVA/200 kW dự phòng; 275 kVA/220 kW liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện (dòng 5.1.1): Công suất dự phòng","quote":"Công suất dự phòng: 250 KVA/200 KW","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"250 KVA/200 KW"},{"item":"Máy phát điện (dòng 5.1.1): Công suất liên tục","quote":"Công suất liên tục: 275 KVA/220 KW","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"275 KVA/220 KW"},{"item":"Máy phát điện (dòng 5.1.1): Tần số","quote":"Tần số: 50 Hz","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"50 Hz"},{"item":"Máy phát điện (dòng 5.1.1): Điện thế","quote":"Điện thế: 380/220V - 3 pha - 4 dây","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"380/220V - 3 pha - 4 dây"},{"item":"Máy phát điện (dòng 5.1.1): Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"0.8"},{"item":"Máy phát điện (dòng 5.1.1): Động cơ - hệ thống giải nhiệt","quote":"Hệ thống giải nhiệt: Két nước và quạt","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Két nước và quạt"},{"item":"Máy phát điện (dòng 5.1.1): Động cơ - hệ thống khởi động","quote":"Hệ thống khởi động: Mô tơ khởi động điện","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Mô tơ khởi động điện"},{"item":"Máy phát điện (dòng 5.1.1): Động cơ - buồng đốt","quote":"Buồng đốt: Phun trực tiếp","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Phun trực tiếp"},{"item":"Máy phát điện (dòng 5.1.1): Động cơ - lọc nhớt","quote":"Lọc nhớt: Dạng lõi lọc xoay","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Dạng lõi lọc xoay"},{"item":"Máy phát điện (dòng 5.1.1): Động cơ - lọc dầu","quote":"Lọc dầu: Dạng lõi lọc xoay","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Dạng lõi lọc xoay"},{"item":"Máy phát điện (dòng 5.1.1): Động cơ - lọc không khí","quote":"Lọc không khí: Lọc giấy loại xoắn ốc","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Lọc giấy loại xoắn ốc"},{"item":"Máy phát điện (dòng 5.1.1): Động cơ - cơ cấu điều tốc","quote":"Cơ cấu điều tốc: Điện tử","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Điện tử"},{"item":"Máy phát điện (dòng 5.1.1): Động cơ - chống rò rỉ","quote":"Chống rò rĩ: Dạng lõi lọc","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Dạng lõi lọc"},{"item":"Máy phát điện (dòng 5.1.1): Động cơ - suất tiêu hao nhiên liệu","quote":"Suất tiêu hao nhiên liệu:► 75% tải: 39.5 lít / giờ► 100% tải: 53.3 lít / giờ","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"75% tải: 39.5 lít/giờ; 100% tải: 53.3 lít/giờ"},{"item":"Máy phát điện (dòng 5.1.1): Động cơ - hệ thống làm mát","quote":"Hệ thống làm mát: Tăng áp và làm mát sau tăng áp","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Tăng áp và làm mát sau tăng áp"},{"item":"Máy phát điện (dòng 5.1.1): Đầu phát điện","quote":"Đầu phát điện: Không chổi than, tự kích từ","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Không chổi than, tự kích từ"},{"item":"Máy phát điện (dòng 5.1.1): Đầu phát - AVR","quote":"AVR: Được gắn trong đầu phát","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Được gắn trong đầu phát"},{"item":"Máy phát điện (dòng 5.1.1): Đầu phát - lớp cách điện","quote":"Lớp cách điện: H","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Cấp H"},{"item":"Máy phát điện (dòng 5.1.1): Đầu phát - gối đỡ rôto","quote":"Gối đở rôto: Bạc đạn đơn","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Bạc đạn đơn"},{"item":"Máy phát điện (dòng 5.1.1): Kích thước máy","quote":"Kích thước máy : Dài 4m x Rộng 1.3m x Cao 1.9m","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Dài 4m x Rộng 1.3m x Cao 1.9m; kích thước có thể thiết kế theo yêu cầu phù hợp từng nơi đặt máy"},{"item":"Máy phát điện (dòng 5.1.1): Dung tích bồn nhiên liệu","quote":"Dung tích bồn nhiên liệu : ≥ 760 lít","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Từ 760 lít trở lên"},{"item":"Máy phát điện (dòng 5.1.1): Tình trạng máy, năm sản xuất","quote":"Tình trạng máy: Mới 100% - Sản xuất năm 2021","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"Mới 100%, sản xuất năm 2021"},{"item":"Máy phát điện (dòng 5.1.1): Tiêu chuẩn quản lý chất lượng","quote":"Tiêu chuẩn QLCL: ISO 9001:2015","reference":"Chương V, mục III.3.2, bảng thiết bị, dòng 5.1.1","requirement":"ISO 9001:2015"},{"item":"Toàn bộ thiết bị (áp dụng cho máy phát điện): Tình trạng và năm sản xuất","quote":"Toàn bộ thiết bị và phụ kiện cung cấp phải mới 100%, sản xuất (xuất xưởng) từ năm 2022 đến nay, thoả mãn với tiêu chuẩn Việt Nam và đăng ký chất lượng của nhà sản xuất.","reference":"Chương V, mục III.3.3 (Yêu cầu kỹ thuật)","requirement":"Thiết bị và phụ kiện mới 100%, sản xuất (xuất xưởng) từ năm 2022 đến nay, thỏa mãn tiêu chuẩn Việt Nam và đăng ký chất lượng của nhà sản xuất"},{"item":"Toàn bộ thiết bị (áp dụng cho máy phát điện): CO/CQ","quote":"Nhà thầu phải cam kết cung cấp Giấy chứng nhận nguồn gốc xuất xứ hàng hóa (CO), Giấy chứng nhận chất lượng hàng hóa (CQ) đối với thiết bị nhập khẩu.","reference":"Chương V, mục III.3.3 (Yêu cầu kỹ thuật)","requirement":"Cam kết cung cấp CO và CQ đối với thiết bị nhập khẩu"},{"item":"Toàn bộ thiết bị (áp dụng cho máy phát điện): Xuất xứ, catalogue","quote":"Toàn bộ các vật tư, vật liệu, thiết bị trong E-HSDT phải có Catalogue hoặc tài liệu kỹ thuật của nhà sản xuất ban hành đính kèm.","reference":"Chương V, mục III.3.3 (Yêu cầu kỹ thuật)","requirement":"Phải có chứng chỉ nêu rõ nguồn gốc xuất xứ (mã hiệu, hãng, nước, năm sản xuất), giấy chứng nhận chất lượng xuất xưởng, các thông số và đặc tính kỹ thuật; E-HSDT phải kèm catalogue hoặc tài liệu kỹ thuật của nhà sản xuất"},{"item":"Toàn bộ thiết bị (áp dụng cho máy phát điện): Thông số tương đương","quote":"Trên đây là thông số kỹ thuật cơ bản, nhà thầu có thể chào các thiết bị có thông số kỹ thuật tương đương hoặc tốt hơn.","reference":"Chương V, mục III.3.2, ghi chú dưới bảng thiết bị","requirement":"Các thông số nêu là thông số kỹ thuật cơ bản; nhà thầu có thể chào thiết bị có thông số tương đương hoặc tốt hơn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:31:31.979Z"}},"IB2300347693":{"u":"2026-11-03T08:52:50.368+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V Yeu cau ky thuat_MPD.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ của động cơ, đầu phát điện, bộ điều khiển; không nêu thời hạn bảo hành cụ thể.","Phần bản vẽ là văn bản quét (OCR) lỗi nhiều; chỉ dùng nội dung bản vẽ khi rõ ràng. Bảng khối lượng cáp trên bản vẽ VT.B.KIEN-MPD-01 đọc ra 39 mét, khác 49 mét trong bảng quy mô gói thầu; cần đối chiếu bản gốc.","Bản vẽ VT.B.KIEN-MPD-05 ghi dung tích bồn dầu chân đế tối thiểu 8-10 giờ ở 100% tải, còn bảng yêu cầu ghi tối thiểu 08 giờ."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt hệ thống máy phát điện 250KVA","notifyNo":"IB2300347693","generatorCapacity":"≥ 250kVA công suất thiết kế định mức (Prime Rated Power - PRP), 1 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng, chủng loại","quote":"dụng nhiên liệu dầu diesel, có vỏ giảm ồn và thùng | Máy | 1","reference":"Chương V, mục 1.1 (Quy mô gói thầu), hạng mục 1","requirement":"01 máy phát điện diesel, 3 pha, 220/380V, 50Hz, có vỏ giảm ồn và thùng nhiên liệu gắn liền khung máy, bộ giảm âm chính hãng cấp đồng bộ theo máy."},{"item":"Tổ máy phát điện: Công suất thiết kế định mức (PRP)","quote":"≥ 250kVA","reference":"Chương V, mục 1.2.1, phần I, dòng 4","requirement":"Tối thiểu 250kVA (Prime Rated Power)."},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"220/380V AC hoặc 230/400V AC (cho phép cài","reference":"Chương V, mục 1.2.1, phần I, dòng 5","requirement":"220/380V AC hoặc 230/400V AC, cho phép cài đặt 220/380V AC."},{"item":"Tổ máy phát điện: Tần số định mức","quote":"Tần số định mức | 50 Hz","reference":"Chương V, mục 1.2.1, phần I, dòng 6","requirement":"50 Hz."},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất (cos) | ≥ 0,8","reference":"Chương V, mục 1.2.1, phần I, dòng 7","requirement":"cos ≥ 0,8."},{"item":"Tổ máy phát điện: Khả năng điều chỉnh điện áp","quote":"≤  1,0 % (Loại G3 theo TCVN 9729, ISO","reference":"Chương V, mục 1.2.1, phần I, dòng 8","requirement":"≤ 1,0 % (loại G3 theo TCVN 9729, ISO 8528)."},{"item":"Tổ máy phát điện: Khả năng điều chỉnh tần số","quote":"≤  0,5 % (Loại G3 theo TCVN 9729, ISO","reference":"Chương V, mục 1.2.1, phần I, dòng 9","requirement":"≤ 0,5 % (loại G3 theo TCVN 9729, ISO 8528)."},{"item":"Tổ máy phát điện: Mức tiêu hao nhiên liệu tại 50% tải","quote":"≤ 30 lít/giờ","reference":"Chương V, mục 1.2.1, phần I, dòng 10","requirement":"≤ 30 lít/giờ."},{"item":"Tổ máy phát điện: Mức tiêu hao nhiên liệu tại 75% tải","quote":"≤ 42 lít/giờ","reference":"Chương V, mục 1.2.1, phần I, dòng 11","requirement":"≤ 42 lít/giờ."},{"item":"Tổ máy phát điện: Khả năng mang tải","quote":"Có khả năng mang tải từ mức 0% tải lên 100%","reference":"Chương V, mục 1.2.1, phần I, dòng 12","requirement":"Mang tải từ 0% lên 100% trong vòng 10 giây (chứng minh bằng tài liệu và kiểm tra chạy thử thực tế)."},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Cho phép cung cấp vượt công suất định mức","reference":"Chương V, mục 1.2.1, phần I, dòng 13","requirement":"Cho phép cung cấp vượt công suất định mức 10% theo ISO 3046 hoặc tương đương (trong vòng 1 giờ / chu kỳ hoạt động 12 giờ)."},{"item":"Tổ máy phát điện: Năm sản xuất, tình trạng","quote":"Năm sản xuất: Từ năm 2023 trở về sau.","reference":"Chương V, mục 1.2.1, phần I, dòng 1","requirement":"Năm sản xuất từ 2023 trở về sau; tất cả thành phần, phụ kiện mới 100%, chưa qua sử dụng."},{"item":"Tổ máy phát điện: Chứng chỉ nguồn gốc, chất lượng (CO/CQ)","quote":"Tổ máy phát điện có chứng chỉ chứng nhận","reference":"Chương V, mục 1.2.1, phần I, dòng 1","requirement":"Có chứng chỉ chứng nhận nguồn gốc, chứng nhận chất lượng hàng hóa."},{"item":"Tổ máy phát điện: Hỗ trợ tại Việt Nam","quote":"hành, bảo trì tại Việt Nam.","reference":"Chương V, mục 1.2.1, phần I, dòng 1","requirement":"Nhà sản xuất có đại diện/nhà phân phối chính thức được ủy quyền tại Việt Nam, có kho phụ tùng, cơ sở bảo hành, bảo trì tại Việt Nam."},{"item":"Tổ máy phát điện: Tính đồng bộ","quote":"Các thành phần chính của tổ máy phát điện bao","reference":"Chương V, mục 1.2.1, phần I, dòng 3","requirement":"Động cơ, đầu phát điện, bộ điều khiển, vỏ máy và bồn nhiên liệu chân đế được chính hãng lắp đặt đồng bộ, hoàn chỉnh trước khi xuất xưởng; bộ điều khiển được lập trình, cài đặt thông số cơ bản trước khi xuất xưởng."},{"item":"Tổ máy phát điện: Phụ kiện kèm theo","quote":"Ắc-quy khởi động, bộ nạp ắc-quy, CB bảo vệ","reference":"Chương V, mục 1.2.1, phần I, dòng 15","requirement":"Ắc-quy khởi động, bộ nạp ắc-quy, CB bảo vệ đầu cực máy phát điện, bộ dụng cụ sửa chữa cơ bản."},{"item":"Tổ máy phát điện: Tiêu chuẩn, chứng nhận","quote":"Đáp ứng các tiêu chuẩn ISO 8528, ISO 3046,","reference":"Chương V, mục 1.2.1, phần I, dòng 16","requirement":"Đáp ứng ISO 8528, ISO 3046, TCVN 9729 hoặc tương đương."},{"item":"Động cơ: Chủng loại","quote":"Động cơ sử dụng nhiên liệu dầu diesel, 4 thì.","reference":"Chương V, mục 1.2.1, phần II, dòng 1","requirement":"Động cơ diesel 4 thì."},{"item":"Động cơ: Công suất đầu ra","quote":"≥ 235kWm","reference":"Chương V, mục 1.2.1, phần II, dòng 2","requirement":"≥ 235kWm (tương ứng công suất thiết kế định mức của tổ máy)."},{"item":"Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.1, phần II, dòng 3","requirement":"1500 vòng/phút."},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử.","reference":"Chương V, mục 1.2.1, phần II, dòng 4","requirement":"Điện tử."},{"item":"Động cơ: Kiểu hút nạp khí","quote":"Tăng áp bằng turbo charger và làm mát khí nạp.","reference":"Chương V, mục 1.2.1, phần II, dòng 5","requirement":"Tăng áp bằng turbo charger và làm mát khí nạp."},{"item":"Động cơ: Hệ thống làm mát","quote":"- Bằng két nước làm mát kết hợp với quạt gió.","reference":"Chương V, mục 1.2.1, phần II, dòng 6","requirement":"Bằng két nước làm mát kết hợp quạt gió; gia công, lắp đặt ống thoát gió nóng ra khỏi phòng đặt máy theo thiết kế."},{"item":"Động cơ: Ống xả thoát khói","quote":"- Có ống nối đàn hồi và kết cấu giảm thanh","reference":"Chương V, mục 1.2.1, phần II, dòng 7","requirement":"Có ống nối đàn hồi và kết cấu giảm thanh (tiêu âm); gia công, lắp đặt ống xả thoát khói ra khỏi phòng đặt máy theo thiết kế."},{"item":"Động cơ: Hệ thống khởi động","quote":"Bằng điện.","reference":"Chương V, mục 1.2.1, phần II, dòng 8","requirement":"Bằng điện."},{"item":"Động cơ: Nhiệt độ hoạt động","quote":null,"reference":"Chương V, mục 1.2.1, phần II, dòng 9","unverified":true,"requirement":"Hệ thống làm mát thiết kế với nhiệt độ môi trường đến 50C."},{"item":"Đầu phát điện: Chủng loại","quote":"Xoay chiều, không chổi than, 03 pha, 04 dây.","reference":"Chương V, mục 1.2.1, phần III, dòng 1","requirement":"Xoay chiều, không chổi than, 03 pha, 04 dây."},{"item":"Đầu phát điện: Điện áp, tần số, công suất, cos","quote":"Công suất | ≥ 250kVA","reference":"Chương V, mục 1.2.1, phần III, dòng 2-5","requirement":"220/380V AC hoặc 230/400V AC (cho phép cài đặt 220/380V AC); 50Hz; ≥ 250kVA; cos ≥ 0,8."},{"item":"Đầu phát điện: Kiểu kích từ","quote":"Kiểu kích từ | Tự kích từ","reference":"Chương V, mục 1.2.1, phần III, dòng 6","requirement":"Tự kích từ."},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp tự động (điện tử).","reference":"Chương V, mục 1.2.1, phần III, dòng 7-8","requirement":"Điều chỉnh điện áp tự động (điện tử); khả năng điều chỉnh điện áp ≤ 1,0 %."},{"item":"Đầu phát điện: Kiểu làm mát","quote":"Quạt gió ly tâm đầu trục (truyền động trực tiếp).","reference":"Chương V, mục 1.2.1, phần III, dòng 9","requirement":"Quạt gió ly tâm đầu trục (truyền động trực tiếp)."},{"item":"Đầu phát điện: Cấp cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.1, phần III, dòng 10","requirement":"Tối thiểu cấp H."},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.2.1, phần III, dòng 11","requirement":"Tối thiểu IP23."},{"item":"Đầu phát điện: Hệ số hài điện thoại, độ méo hài tổng","quote":"< 2,5% (không tải)","reference":"Chương V, mục 1.2.1, phần III, dòng 12-13","requirement":"Hệ số hài điện thoại < 2,0 %; độ méo hài tổng < 2,5% (không tải), < 5,0% (tải tuyến tính)."},{"item":"Đầu phát điện: Hiệu suất","quote":"≥ 92%","reference":"Chương V, mục 1.2.1, phần III, dòng 14","requirement":"≥ 92% với mức tải 100%, hệ số công suất 0,8."},{"item":"Đầu phát điện: Bảo vệ quá dòng, dòng ngắn mạch duy trì","quote":"≥ 800A","reference":"Chương V, mục 1.2.1, phần III, dòng 15-16","requirement":"Có CB bảo vệ; dòng ngắn mạch duy trì (trong 10 giây) ≥ 800A."},{"item":"Bộ điều khiển: Kiểu loại, giao diện","quote":"Bộ điều khiển sử dụng công nghệ vi xử lý.","reference":"Chương V, mục 1.2.1, phần IV, dòng 1-2","requirement":"Công nghệ vi xử lý; màn hình LCD hay LED; chỉ báo chế độ, trạng thái; tiếng Anh và biểu tượng thông dụng; phím/nút chức năng; bảo vệ bằng mật khẩu."},{"item":"Bộ điều khiển: Kết nối truyền thông","quote":"Có cổng kết nối với bộ ATS để thực hiện điều","reference":"Chương V, mục 1.2.1, phần IV, dòng 3","requirement":"Có cổng kết nối máy tính (phần mềm chuyên dụng cài đặt, giám sát); có cổng kết nối bộ ATS để điều khiển khởi động, dừng tổ máy."},{"item":"Bộ điều khiển: Chức năng điều khiển, đo lường, giám sát","quote":"Có chức năng đo lường, hiển thị các thông số","reference":"Chương V, mục 1.2.1, phần IV, dòng 4-6","requirement":"Chế độ Auto - Manual - Stop; khởi động/dừng tại chỗ và từ xa, có nút dừng khẩn cấp; đo điện áp, tần số/tốc độ, dòng/công suất tải, áp suất dầu, nhiệt độ, điện áp ắc-quy, số giờ chạy; cảnh báo, bảo vệ (điện áp, tần số, tốc độ, áp suất dầu thấp, nhiệt độ cao, điện áp ắc-quy, quá tải, ngắn mạch, lỗi khởi động); lưu sự kiện."},{"item":"Vỏ máy: Thiết kế, cấu tạo","quote":"Cách âm, giảm ồn, được sơn tĩnh điện, có thể","reference":"Chương V, mục 1.2.1, phần V, dòng 1-2","requirement":"Cách âm, giảm ồn, sơn tĩnh điện, hoạt động ngoài trời; gắn liền chân đế, có móc treo để cẩu và vận chuyển."},{"item":"Vỏ máy: Độ ồn","quote":"≤ 75 dBA (đo tại khoảng cách 7m, mức tải 75%","reference":"Chương V, mục 1.2.1, phần V, dòng 3","requirement":"≤ 75 dBA (đo tại khoảng cách 7m, mức tải 75% công suất định mức)."},{"item":"Vỏ máy: Cấp bảo vệ","quote":"Tối thiểu IP 23.","reference":"Chương V, mục 1.2.1, phần V, dòng 4-5","requirement":"Tối thiểu IP 23; kết cấu cho phép tổ máy đạt 100% công suất định mức."},{"item":"Bồn nhiên liệu chân đế: Dung tích, chỉ báo","quote":"thiểu 08 giờ ở mức 100% tải.","reference":"Chương V, mục 1.2.1, phần VI","requirement":"Dung tích đảm bảo máy chạy tối thiểu 08 giờ ở mức 100% tải; có chỉ báo mức nhiên liệu."},{"item":"Cửa thoát gió nóng: Hộp thoát gió nóng","quote":"- Hộp thoát gió nóng bằng tôn mạ kẽm, kích thước ≈","reference":"Chương V, mục 1.1 và 1.2, hạng mục 2","requirement":"Tôn mạ kẽm, kích thước ≈ 1800x1460mm, dày ≥ 0,8mm; 01 bộ cùng cửa chớp; theo bản vẽ VT.B.KIEN-MPD-03, -04, -06."},{"item":"Cửa thoát gió nóng: Cửa chớp thông gió","quote":"- Cửa chớp thông gió lá sách bằng tôn mạ kẽm, kích","reference":"Chương V, mục 1.1 và 1.2, hạng mục 2","requirement":"Lá sách bằng tôn mạ kẽm, kích thước ≈ 1800x800mm, dày ≥ 1,5mm, khung thép mạ kẽm 50x5mm, có lưới chắn côn trùng."},{"item":"Ống thoát khói","quote":"Ống thoát khói bằng thép đen, đường kính ≈","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Thép đen, đường kính ≈ D114mm, dày ≥ 2,5mm, dài ≈ 3m, sơn chịu nhiệt; 01 bộ."},{"item":"Bồn dầu nổi 2000 lít: Dung tích, hình dạng, kích thước","quote":"TCVN 10262:2014 hoặc tương đương","reference":"Chương V, mục 1.2.2, phần I, dòng 2-5","requirement":"01 bồn; dung tích 2m3 (2.000 lít) ± 3%; hình trụ đứng; đường kính thân ≈ 1100mm, cao thân ≈ 2300mm; tiêu chuẩn TCVN 10262:2014 hoặc tương đương."},{"item":"Bồn dầu nổi 2000 lít: Vật liệu, hoàn thiện","quote":"- Thân bồn: Thép SS400, dày ≥ 5mm.","reference":"Chương V, mục 1.2.2, phần I, dòng 6-7","requirement":"Thân bồn thép SS400 dày ≥ 5mm; nắp bồn thép SS400 dày ≥ 8mm; bên ngoài tối thiểu 02 lớp sơn chống gỉ và 2 lớp sơn màu hoặc bọc vải thuỷ tinh và nhựa đường."},{"item":"Bồn dầu nổi 2000 lít: Phụ kiện, lắp đặt","quote":"- Có cảm biến mức dầu thấp.","reference":"Chương V, mục 1.2.2, phần I, dòng 8-14","requirement":"Có đường ống thông hơi, cấp dầu, xả đáy; họng nạp dầu; ống thủy báo mức và cảm biến mức dầu thấp; nút xả; đặt nổi hoàn toàn (có bệ đặt bồn)."},{"item":"Hệ thống đường ống cấp dầu","quote":"Ống dẫn dầu bằng thép đen, có đường kính ≥","reference":"Chương V, mục 1.2.2, phần II","requirement":"Gồm tủ điều khiển van điện từ, ống thép dẫn dầu từ bồn dầu đứng đến bồn dầu chân đế khoảng 8m; ống thép đen đường kính ≥ 27mm, dày ≥ 2mm; van điện từ tự động mở/đóng theo 3 mức dầu bồn chân đế (mức 3 chống tràn, có cảnh báo); có van thao tác nhân công, lọc, cảm biến mức dầu."},{"item":"Tủ ATS 400A: Năm sản xuất, tình trạng, CO/CQ","quote":"Năm sản xuất: Từ năm 2023 trở về sau.","reference":"Chương V, mục 1.2.3, phần I, dòng 1","requirement":"01 tủ; có chứng chỉ chứng nhận nguồn gốc, chất lượng hàng hóa; mới 100%, chưa qua sử dụng; sản xuất từ năm 2023 trở về sau."},{"item":"Tủ ATS 400A: Thông số điện","quote":"Số cực | ≥ 03","reference":"Chương V, mục 1.2.3, phần I, dòng 3-6","requirement":"Phù hợp mạng điện 220/380V; 50Hz; dòng định mức ≥ 400A; số cực ≥ 03."},{"item":"Tủ ATS 400A: Điều khiển, tính năng, cài đặt","quote":"Kỹ thuật số (công nghệ vi xử lý).","reference":"Chương V, mục 1.2.3, phần I, dòng 7-9","requirement":"Điều khiển kỹ thuật số (vi xử lý); giám sát nguồn lưới và máy phát, phát tín hiệu khởi động/dừng tổ máy; chế độ Auto - Manual - Stop; LED chỉ báo; bảo vệ điện áp, tần số cao/thấp; cài đặt các thời gian trễ khởi động, chuyển đổi, dừng máy."},{"item":"Tủ ATS 400A: Tiêu chuẩn, chứng nhận","quote":"Đáp ứng các tiêu chuẩn IEC 60947-6-1, ISO","reference":"Chương V, mục 1.2.3, phần I, dòng 10","requirement":"Đáp ứng IEC 60947-6-1, ISO 9001 hoặc tương đương."},{"item":"Cầu dao đảo 400A","quote":"Dòng điện định mức ở 40°C | ≥ 400A","reference":"Chương V, mục 1.2.3, phần II","requirement":"01 tủ; loại đảo chiều; dòng định mức ở 40°C ≥ 400A; 4 cực; điện áp cách điện định mức ≥ 0,66kV; chịu điện áp cách điện ≥ 2,5kV/phút; cách điện giữa pha với pha ≥ 20 MΩ."},{"item":"Cáp điện 0,6/1kV Cu/XLPE/DSTA/PVC 3x185+1x120mm2: Khối lượng","quote":"8 | Mét | 49","reference":"Chương V, mục 1.1, hạng mục 8","requirement":"49 mét."},{"item":"Cáp điện 0,6/1kV Cu/XLPE/DSTA/PVC 3x185+1x120mm2: Cấu tạo, thông số","quote":"Vật liệu chế tạo ruột dẫn | Đồng","reference":"Chương V, mục 1.2.4","requirement":"Ruột dẫn đồng, tròn xoắn ép chặt; tiết diện lõi pha ≥ 185 mm2, lõi trung tính ≥ 120 mm2; cách điện XLPE; vỏ PVC; điện trở DC tối đa ở 20C: lõi pha ≤ 0,0991 Ω/km, lõi trung tính ≤ 0,153 Ω/km; cấp điện áp 0,6/1 kV; tiêu chuẩn TCVN 5935-1 / IEC 60502-1, TCVN 6612 / IEC 60228 hoặc tương đương."},{"item":"Ống nhựa xoắn HDPEx Ф160/125","quote":"Ống nhựa xoắn HDPEx Ф160/125 | Mét | 46","reference":"Chương V, mục 1.1 hạng mục 9 và mục 1.2.5","requirement":"46 mét; ống nhựa xoắn HDPE bảo vệ cáp điện; đường kính ngoài 155mm – 165mm, đường kính trong 120mm – 130mm; bước xoắn 38 ± 1,0 (mm); bán kính uốn tối thiểu ≤ 400 (mm)."},{"item":"Phụ kiện lắp đặt đấu nối hoàn thiện","quote":"Phụ kiện lắp đặt đấu nối hoàn thiện (bao gồm các đầu","reference":"Chương V, mục 1.1, hạng mục 10","requirement":"01 gói, gồm đầu cos phù hợp tiết diện dây, các loại co ống thép dẫn dầu, ty ren mạ kẽm."},{"item":"Phạm vi lắp đặt","quote":"- Phạm vi công việc của gói thầu: Nhà thầu chào giá cung cấp, lắp đặt đấu nối hoàn","reference":"Chương V, mục 1.1","requirement":"Nhà thầu chào giá cung cấp, lắp đặt đấu nối hoàn thiện, chạy nghiệm thu, thử tải đưa vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:52:49.845Z"}},"IB2300349086":{"u":"2026-11-03T08:57:18.244+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V -  Yeu cau ky thuat.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model, số xilanh, tốc độ, tiêu chuẩn khí thải, bộ điều khiển, ATS, cáp hay phạm vi lắp đặt.","Bảng 'Công suất dự phòng 8 KVA' được ghi nguyên văn; văn bản không nêu rõ 'prime' cho công suất 7,5 KVA ngoài cụm 'Công suất định mức'."],"result":{"keyInfo":{"bidName":"Máy phát điện 7.5KVA nhiên liệu xăng.","notifyNo":"IB2300349086","generatorCapacity":"7,5 KVA định mức (công suất dự phòng 8 KVA), số lượng 22 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Gói thầu: Quy mô, số lượng","quote":"Mua 22 máy phát điện công suất 7,5 KVA chạy nhiên liệu xăng.","reference":"Chương V, mục 1.1","requirement":"Mua 22 máy phát điện công suất 7,5 KVA chạy nhiên liệu xăng. Phân bổ: TTVT Đăk Hà - Đăk Tô - Tu Mơ Rông 04 máy; TTVT Ngọc Hồi - Đăkglei 10 máy; TTVT Kon Rẫy - Konplong 02 máy; TTVT Sa Thầy - IaHdrai 06 máy."},{"item":"Yêu cầu chung: Nguồn gốc hàng hóa","quote":"+ Nhà thầu là nhà sản xuất thiết bị.","reference":"Chương V, mục 1.2, bảng I.1","requirement":"Nhà thầu là nhà sản xuất thiết bị; nếu là nhà phân phối phải có giấy chứng nhận nhà phân phối của nhà sản xuất; nếu là đơn vị thương mại phải có thư giới thiệu của nhà sản xuất hoặc nhà phân phối cho gói thầu tham gia."},{"item":"Tổ máy phát điện: Model/hãng sản xuất","quote":"Nhà thầu phải cung cấp thông tin chính xác và đầy đủ tổ máy phát điện dự thầu.","reference":"Chương V, mục 1.2, bảng II.1","requirement":"Nhà thầu phải cung cấp thông tin chính xác và đầy đủ về tổ máy phát điện dự thầu."},{"item":"Tổ máy phát điện: Tình trạng","quote":"Hàng hóa mới 100%, phải được Sản xuất trước thời gian giao hàng trong vòng 12 tháng. Phải có Giấy chứng nhận xuất xứ (C/O) nếu là hàng hóa nhập khẩu và chứng nhận chất lượng (C/Q) khi giao hàng.","reference":"Chương V, mục 1.2, bảng II.2","requirement":"Hàng mới 100%, sản xuất trong vòng 12 tháng trước thời gian giao hàng; có C/O nếu là hàng nhập khẩu và C/Q khi giao hàng."},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 720x530x610","reference":"Chương V, mục 1.2, bảng II.3","requirement":"≤ 720x530x610 mm"},{"item":"Tổ máy phát điện: Sơn bảo vệ khung máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng II.4","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"≤ 87kg","reference":"Chương V, mục 1.2, bảng II.5","requirement":"≤ 87kg"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện 1 pha","reference":"Chương V, mục 1.2, bảng II.6","requirement":"Máy phát điện 1 pha"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"220V","reference":"Chương V, mục 1.2, bảng II.7","requirement":"220V"},{"item":"Tổ máy phát điện: Ắc quy (V/Ah)","quote":"12/12","reference":"Chương V, mục 1.2, bảng II.8","requirement":"12/12"},{"item":"Tổ máy phát điện: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng II.9","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Công suất định mức","quote":"7,5 KVA","reference":"Chương V, mục 1.2, bảng II.10","requirement":"7,5 KVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"8 KVA","reference":"Chương V, mục 1.2, bảng II.11","requirement":"8 KVA"},{"item":"Tổ máy phát điện: Dung tích bình chứa nhiên liệu sẵn theo máy","quote":"≥ 25 lít","reference":"Chương V, mục 1.2, bảng II.12","requirement":"≥ 25 lít"},{"item":"Tổ máy phát điện: Độ ồn cách 7m","quote":"≤ 78dB","reference":"Chương V, mục 1.2, bảng II.13","requirement":"≤ 78dB"},{"item":"Đầu phát điện: Model/hãng sản xuất","quote":"Nhà thầu phải cung cấp thông tin chính xác và đầy đủ đầu máy phát điện dự thầu.","reference":"Chương V, mục 1.2, bảng III.1","requirement":"Nhà thầu phải cung cấp thông tin chính xác và đầy đủ về đầu máy phát điện dự thầu."},{"item":"Đầu phát điện: Tình trạng","quote":"Hàng hóa mới 100%, phải được Sản xuất trước thời gian giao hàng trong vòng 12 tháng. Phải có Giấy chứng nhận xuất xứ (C/O) nếu là hàng hóa nhập khẩu và chứng nhận chất lượng (C/Q) khi giao hàng.","reference":"Chương V, mục 1.2, bảng III.2","requirement":"Hàng mới 100%, sản xuất trong vòng 12 tháng trước thời gian giao hàng; có C/O nếu là hàng nhập khẩu và C/Q khi giao hàng."},{"item":"Đầu phát điện: Loại đầu phát","quote":"1 Pha, 2 dây","reference":"Chương V, mục 1.2, bảng III.3","requirement":"1 Pha, 2 dây"},{"item":"Đầu phát điện: Công suất định mức","quote":"7,5 KVA","reference":"Chương V, mục 1.2, bảng III.4","requirement":"7,5 KVA"},{"item":"Đầu phát điện: Hệ số công suất","quote":"1","reference":"Chương V, mục 1.2, bảng III.5","requirement":"1"},{"item":"Đầu phát điện: Kích từ","quote":"Tự kích từ","reference":"Chương V, mục 1.2, bảng III.6","requirement":"Tự kích từ"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, bảng III.7","requirement":"AVR"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2, bảng III.8","requirement":"IP23"},{"item":"Động cơ: Model/hãng sản xuất","quote":"Nhà thầu phải cung cấp thông tin chính xác và đầy đủ động cơ máy phát điện dự thầu.","reference":"Chương V, mục 1.2, bảng IV.1","requirement":"Nhà thầu phải cung cấp thông tin chính xác và đầy đủ về động cơ máy phát điện dự thầu."},{"item":"Động cơ: Tình trạng","quote":"Hàng hóa mới 100%, phải được Sản xuất trước thời gian giao hàng trong vòng 12 tháng. Phải có Giấy chứng nhận xuất xứ (C/O) nếu là hàng hóa nhập khẩu và chứng nhận chất lượng (C/Q) khi giao hàng.","reference":"Chương V, mục 1.2, bảng IV.2","requirement":"Hàng mới 100%, sản xuất trong vòng 12 tháng trước thời gian giao hàng; có C/O nếu là hàng nhập khẩu và C/Q khi giao hàng."},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 459cc","reference":"Chương V, mục 1.2, bảng IV.3","requirement":"≥ 459cc"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"1.1 lít","reference":"Chương V, mục 1.2, bảng IV.4","requirement":"1.1 lít"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Xăng","reference":"Chương V, mục 1.2, bảng IV.5","requirement":"Xăng"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17,5 Hp","reference":"Chương V, mục 1.2, bảng IV.6","requirement":"≥ 17,5 Hp"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 5 Lít/h","reference":"Chương V, mục 1.2, bảng IV.7","requirement":"≤ 5 Lít/h"},{"item":"Động cơ: Hình thức khởi động","quote":"Đề nổ bằng Accu","reference":"Chương V, mục 1.2, bảng IV.8","requirement":"Đề nổ bằng Accu"},{"item":"Tiêu chuẩn nhà sản xuất: Chứng chỉ quản lý chất lượng","quote":"Đạt tiêu chuẩn CE, ISO 9001-2015.","reference":"Chương V, mục 1.2, bảng V.1","requirement":"Đạt tiêu chuẩn CE, ISO 9001-2015."},{"item":"Bảo hành","quote":"Yêu cầu về bảo hành: Thời hạn bảo hành là 24 tháng kể từ ngày hàng hóa được bàn giao nghiệm thu.","reference":"Chương V, mục 1.3","requirement":"Thời hạn bảo hành 24 tháng kể từ ngày hàng hóa được bàn giao nghiệm thu; hỗ trợ xử lý hư hỏng, khuyết tật trong thời gian bảo hành trong vòng 48 giờ khi có yêu cầu."},{"item":"Kiểm tra và thử nghiệm","quote":"Nhiên liệu để thử nghiệm gồm: 10 lít xăng/ 01 máy và dầu nhớt theo máy.","reference":"Chương V, mục 3","requirement":"Kiểm tra và thử nghiệm thiết bị tại địa điểm giao hàng; nhiên liệu thử nghiệm gồm 10 lít xăng/01 máy và dầu nhớt theo máy, chi phí do nhà thầu chịu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:57:17.798Z"}},"IB2300349583":{"u":"2026-11-03T08:43:17.852+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - YCKT (76 mfđ 18KVA).pdf), chưa phân tích cả HSMT.","Bản văn bị lỗi OCR ở nhiều dòng của bảng 2.2 (công suất dự phòng, kiểu động cơ, ổn định điện áp, bộ sạc, môi trường hoạt động...); các mục đó để quote là null và chỉ ghi những gì đọc được.","Thời gian chạy thử liên tục không thống nhất: mục 2.1.2 ghi 24 giờ, mục 5 ghi 12 giờ; bảng 2.2 mục I.7 ghi ≥ 24 giờ.","Yêu cầu gồm nhóm 'bắt buộc' (100% phải đáp ứng) và 'lựa chọn' (tối thiểu 50% phải đáp ứng); các mục nâng cao đã ghi rõ là lựa chọn.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát hay bộ điều khiển."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện 18KVA","notifyNo":"IB2300349583","generatorCapacity":"76 x 18 kVA (công suất liên tục ≥ 18,0 kVA / 18,0 kW; công suất dự phòng 19,8 kW / ≥ 19,8 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi","quote":"Trang bi 76 máy phát điện 18K VA và vật tư, phụ kiện, dịch vụ","reference":"Chương V, mục 1","requirement":"Trang bị 76 máy phát điện 18 kVA (14 máy tại Trung tâm mạng lưới MobiFone Miền Nam, 62 máy tại Miền Trung), kèm vật tư, phụ kiện, vận chuyển và lắp đặt tại trạm; cung cấp, lắp đặt và bảo hành trọn gói."},{"item":"Chủng loại","quote":"Trang bị máy phát điện sử dụng động cơ Diesel.","reference":"Chương V, mục 2.1.1","requirement":"Máy phát điện sử dụng động cơ Diesel."},{"item":"Tình trạng, năm sản xuất","quote":"Máy phát điện và vật tư phụ kiện mới 100%, được sản xuat từ nam 2023 trở vê sau.","reference":"Chương V, mục 2.1.1; bảng 2.2 mục I.1","requirement":"Máy phát điện và vật tư phụ kiện mới 100%, sản xuất từ năm 2023 trở về sau; động cơ, đầu phát cũng sản xuất từ năm 2023 trở về sau."},{"item":"Tổ máy: Công suất liên tục (Prime)","quote":"> 18,0 kVA / 18,0 kW","reference":"Chương V, bảng 2.2 mục I.3","requirement":"≥ 18,0 kVA / 18,0 kW (bắt buộc)."},{"item":"Tổ máy: Công suất dự phòng (Standby)","quote":null,"reference":"Chương V, bảng 2.2 mục I.4, I.8","requirement":"19,8 kVA / 19,8 kW (bắt buộc); chạy thử 1 giờ ở 100% công suất dự phòng 19,8 kW."},{"item":"Tổ máy: Điện áp ngõ ra","quote":"220-230V","reference":"Chương V, bảng 2.2 mục I.5","requirement":"220-230V (bắt buộc)."},{"item":"Tổ máy: Tần số ngõ ra","quote":"50Hz","reference":"Chương V, bảng 2.2 mục I.6","requirement":"50Hz (bắt buộc)."},{"item":"Tổ máy: Thời gian vận hành liên tục ở 100% công suất định mức","quote":">24 giờ","reference":"Chương V, bảng 2.2 mục I.7","requirement":"≥ 24 giờ khi có đủ nhiên liệu (bắt buộc)."},{"item":"Tổ máy: Bình nhiên liệu","quote":"Gắn liền với bệ máy","reference":"Chương V, bảng 2.2 mục I.9","requirement":"Gắn liền với bệ máy (bắt buộc)."},{"item":"Tổ máy: Dung tích bình nhiên liệu (tối thiểu)","quote":"Đảm bảo chạy 12 giờ liên tục ở tối","reference":"Chương V, bảng 2.2 mục I.10","requirement":"Đảm bảo chạy liên tục 12 giờ ở tối thiểu 100% công suất định mức (bắt buộc)."},{"item":"Tổ máy: Dung tích bình nhiên liệu (lựa chọn)","quote":"Đảm bảo chạy 24 giờ liên tục ở tối","reference":"Chương V, bảng 2.2 mục I.11","requirement":"Đảm bảo chạy liên tục 24 giờ ở tối thiểu 100% công suất định mức (lựa chọn)."},{"item":"Tổ máy: Độ ồn ở 75% công suất, cách 7m (tối thiểu)","quote":"<66 dB","reference":"Chương V, bảng 2.2 mục I.13, IV.3","requirement":"≤ 66 dB trong không gian mở (bắt buộc); vỏ giảm thanh phải đạt ≤ 66 dB ở 7m tính từ tâm máy."},{"item":"Tổ máy: Độ ồn ở 75% công suất, cách 7m (nâng cao)","quote":"<64 dB","reference":"Chương V, bảng 2.2 mục I.14","requirement":"≤ 64 dB (lựa chọn)."},{"item":"Tổ máy: Cấp bảo vệ vỏ máy","quote":"IP23","reference":"Chương V, bảng 2.2 mục I.15","requirement":"Tối thiểu IP23 (bắt buộc)."},{"item":"Tổ máy: Môi trường hoạt động","quote":"hoạt động bình thường ngoài","reference":"Chương V, bảng 2.2 mục I.16","requirement":"Phù hợp khí hậu Việt Nam, hoạt động bình thường ngoài trời, không có mái che."},{"item":"Tổ máy: Kích thước gồm vỏ chống ồn (tối thiểu)","quote":"< 2000 x 900 x 1600","reference":"Chương V, bảng 2.2 mục I.18","requirement":"≤ 2000 x 900 x 1600 (D x R x C, mm) (bắt buộc)."},{"item":"Tổ máy: Kích thước gồm vỏ chống ồn (nâng cao)","quote":"< 1750 x 800 x 1350","reference":"Chương V, bảng 2.2 mục I.19","requirement":"≤ 1750 x 800 x 1350 (D x R x C, mm) (lựa chọn)."},{"item":"Tổ máy: Sơn bảo vệ khung vỏ máy và bình nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, bảng 2.2 mục I.20","requirement":"Sơn tĩnh điện (bắt buộc)."},{"item":"Tổ máy: Sạc ắc quy","quote":null,"reference":"Chương V, bảng 2.2 mục I.21","requirement":"Có hệ thống máy sạc ắc quy tự động tích hợp (bắt buộc)."},{"item":"Đầu phát: Công suất","quote":"> 19.8 kVA","reference":"Chương V, bảng 2.2 mục II.2, II.3","requirement":"Công suất định mức (Prime) ≥ 18.0 kVA; công suất dự phòng (Standby) ≥ 19.8 kVA (bắt buộc)."},{"item":"Đầu phát: Kích từ và AVR","quote":null,"reference":"Chương V, bảng 2.2 mục II.1","requirement":"Tự kích từ, không dùng chổi than, tự động điều chỉnh điện áp bằng AVR điện tử (bắt buộc)."},{"item":"Đầu phát: Hệ số công suất","quote":null,"reference":"Chương V, bảng 2.2 mục II.4","requirement":"Hệ số công suất 1 (bắt buộc)."},{"item":"Đầu phát: Ổn định điện áp, tần số","quote":null,"reference":"Chương V, bảng 2.2 mục II.5, II.6, II.7","requirement":"Sau khi đóng tải 30 giây, điện áp trong dải định mức ±2% (tối thiểu, bắt buộc) hoặc ±1% (nâng cao, lựa chọn); tần số trong dải định mức ±5% (bắt buộc), khi tải từ không tải đến 100% tải định mức."},{"item":"Đầu phát: Kiểu đầu phát và làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, bảng 2.2 mục II.8, II.9","requirement":"Một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp (bắt buộc)."},{"item":"Đầu phát: Cấp bảo vệ cơ học","quote":"Tối thiéu IP 23","reference":"Chương V, bảng 2.2 mục II.10","requirement":"Tối thiểu IP 23 (bắt buộc)."},{"item":"Đầu phát: Cấp cách nhiệt cuộn dây","quote":"Tối thiéu cấp H","reference":"Chương V, bảng 2.2 mục II.11","requirement":"Tối thiểu cấp H (bắt buộc)."},{"item":"Đầu phát: Khả năng quá tải","quote":null,"reference":"Chương V, bảng 2.2 mục II.12","requirement":"Làm việc ở 110% tải định mức tối thiểu 1 giờ (sau mỗi khoảng 6 giờ) (bắt buộc)."},{"item":"Đầu phát: Hiệu suất tại 100% công suất định mức","quote":"> 87%","reference":"Chương V, bảng 2.2 mục II.13, II.14","requirement":"≥ 87% (bắt buộc); ≥ 88% (nâng cao, lựa chọn)."},{"item":"Động cơ: Kiểu động cơ","quote":null,"reference":"Chương V, bảng 2.2 mục III.1","requirement":"Diesel 4 kỳ, làm mát bằng nước két quạt gió (bắt buộc)."},{"item":"Động cơ: Công suất ở 1500 vòng/phút","quote":">24kW","reference":"Chương V, bảng 2.2 mục III.2, III.3, III.4","requirement":"Công suất dự phòng ≥ 24 kW (tối thiểu, bắt buộc); công suất liên tục ≥ 23 kW (nâng cao, lựa chọn)."},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, bảng 2.2 mục III.5","requirement":"1500 vòng/phút (bắt buộc)."},{"item":"Động cơ: Số xy lanh, bố trí, dung tích","quote":"> 04 xylanh","reference":"Chương V, bảng 2.2 mục III.6, III.7, III.8","requirement":"Số xy lanh ≥ 04, bố trí thẳng hàng, dung tích xy lanh ≥ 2.5L (bắt buộc)."},{"item":"Động cơ: Tỷ số nén (tối thiểu)","quote":">16.5:1","reference":"Chương V, bảng 2.2 mục III.9","requirement":"≥ 16.5:1 (bắt buộc)."},{"item":"Động cơ: Ắc quy khởi động","quote":"Ác quy là loại kín khí","reference":"Chương V, bảng 2.2 mục III.11","requirement":"Cố định hoàn toàn bên trong vỏ chống ồn, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối); ắc quy loại kín khí."},{"item":"Động cơ: Tiêu hao nhiên liệu","quote":"Ở chế độ 75% tải liên tục: < 5,5","reference":"Chương V, bảng 2.2 mục III.13, III.14","requirement":"Tối thiểu (bắt buộc): ≤ 7,5 lít/giờ ở 100% tải liên tục, ≤ 5,5 lít/giờ ở 75% tải liên tục. Nâng cao (lựa chọn): ≤ 4,5 lít/giờ ở 75% tải liên tục (đo theo khối lượng riêng dầu diesel TCVN 5689:2005)."},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Cơ khí hoặc điện tử","reference":"Chương V, bảng 2.2 mục III.15, III.16","requirement":"Cơ khí hoặc điện tử (bắt buộc); điện tử (lựa chọn)."},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"QCVN 19:2009/BTNMT hoặc","reference":"Chương V, bảng 2.2 mục III.20","requirement":"Đạt tiêu chuẩn khí thải Việt Nam QCVN 19:2009/BTNMT hoặc tương đương hoặc tốt hơn (bắt buộc)."},{"item":"Vỏ chống ồn: Cấu tạo","quote":"Làm băng thép tam, thuận tiện","reference":"Chương V, bảng 2.2 mục IV.2","requirement":"Làm bằng thép tấm, dễ tháo rời, có khóa bảo vệ; phần bảng điều khiển có lắp kính trong suốt che chắn."},{"item":"Bộ điều khiển: Màn hình, ngôn ngữ, truyền thông","quote":"Modbus RTU RS485","reference":"Chương V, bảng 2.2 mục V.1, V.2, V.7","requirement":"Màn hình LCD hiển thị bằng tiếng Anh; chuẩn truyền thông Modbus RTU RS485 (bắt buộc)."},{"item":"Bộ điều khiển: Chế độ vận hành và nút điều khiển","quote":"- Nút dừng máy khan cap","reference":"Chương V, bảng 2.2 mục V.3, V.4, V.5, V.6","requirement":"Chế độ TEST, RUN, AUTO, STOP; nút START, STOP, dừng khẩn cấp; tự động khởi động máy khi mất điện lưới; đèn LED cảnh báo lỗi."},{"item":"Bộ điều khiển: Thông số hiển thị và cảnh báo","quote":null,"reference":"Chương V, bảng 2.2 mục V.8-V.11","requirement":"Hiển thị điện áp, dòng điện các pha, tần số, công suất (kW), hệ số công suất, tốc độ động cơ, áp suất dầu, nhiệt độ nước làm mát, mức nhiên liệu, điện áp sạc ắc quy, trạng thái chạy/dừng, số giờ hoạt động; có cảnh báo và tự động dừng máy khi vượt ngưỡng (nhiệt độ, áp suất dầu, điện áp, tần số, quá tải, mức nhiên liệu thấp)."},{"item":"Bộ điều khiển: Điều khiển từ xa","quote":null,"reference":"Chương V, bảng 2.2 mục V (dòng cuối)","requirement":"Điều khiển bật/tắt từ xa qua tiếp điểm khô dry contact và tin nhắn SMS (bắt buộc)."},{"item":"Kết nối điện áp ra: CB và đầu nối","quote":"CB bảo vệ đầu ra","reference":"Chương V, bảng 2.2 mục VI.1, VI.2","requirement":"CB bảo vệ đầu ra 1 pha 2 cực; dùng cọc kết nối cố định, cọc có ren vít và đai ốc, có nắp bảo vệ."},{"item":"Bộ nạp ắc quy","quote":null,"reference":"Chương V, bảng 2.2 mục VII","requirement":"Dải điện áp đầu vào 170 ÷ 260 VAC; hiệu suất tối đa ≥ 85%; môi trường làm việc tối thiểu 0 ÷ 55°C, độ ẩm 93%."},{"item":"ATS","quote":"Loại 100A","reference":"Chương V, bảng 2.2 mục VIII.4","requirement":"ATS loại 100A (bắt buộc)."},{"item":"Hệ thống ống xả","quote":"Sử dụng thép không gỉ hoặc sơn mạ","reference":"Chương V, bảng 2.2 mục VIII.1, VIII.3","requirement":"Ống xả, bu lông lắp ghép chịu nhiệt ≥ 300°C, bằng thép không gỉ hoặc sơn mạ; hướng xả điều chỉnh được theo mặt bằng tại trạm."},{"item":"Hệ thống xả dầu bôi trơn","quote":null,"reference":"Chương V, bảng 2.2 mục VIII.2","requirement":"Có ống thoát ra ngoài vỏ chống ồn kết hợp van/khóa bên trong, hoặc có bơm/thiết bị hỗ trợ thay dầu."},{"item":"Tài liệu kèm theo máy","quote":null,"reference":"Chương V, bảng 2.2 mục VIII.5","requirement":"Catalogue phần động cơ, phần phát điện và bảng điều khiển bằng tiếng Anh; quyển hướng dẫn sử dụng bằng tiếng Việt."},{"item":"Phạm vi lắp đặt: Khung đế đặt máy","quote":"- Dam thép tắm dập nguội, tiết diện","reference":"Chương V, bảng 2.2 mục IX.1","requirement":"Dầm thép tấm dập nguội tiết diện chữ U, liên kết hàn điện; cao su giảm chấn khử dao động cả phương đứng và phương ngang."},{"item":"Bảo hành","quote":"Yêu cầu bảo hành Máy phát điện > 36 tháng tại địa điểm đặt máy.","reference":"Chương V, mục 3.1; bảng 2.2 mục IX.2","requirement":"Bảo hành máy phát điện ≥ 36 tháng tại địa điểm đặt máy, tính từ ngày nghiệm thu bàn giao đưa vào sử dụng."},{"item":"CO, CQ","quote":"nhà thầu cần cung cấp CO, CQ của nhà sản xuất, lắp ráp đồng bộ (bản gốc).","reference":"Chương V, mục 5","requirement":"Máy có động cơ, đầu phát, bảng điều khiển do một hãng sản xuất và lắp ráp đồng bộ: cung cấp CO, CQ bản gốc của nhà sản xuất. Trường hợp còn lại: CO, CQ bản gốc của từng thành phần chính và của cả tổ máy; hàng nhập khẩu kèm giấy xác nhận hoàn thành thủ tục hải quan."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:43:17.293Z"}},"IB2300353400":{"u":"2026-11-03T18:51:53.102+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V HSMT gói thầu bảo trì TM + MPD NCN.pdf), chưa phân tích cả HSMT.","Bảng trích từ PDF bị vỡ định dạng nên các dòng quote của động cơ và bảng điều khiển bị ngắt bởi ký tự '|' do cấu trúc cột; thông số được gán chung cho cả 4 máy (STT 9-12) vì chỉ ghi ở dòng đầu của nhóm.","Gói thầu là bảo trì, sửa chữa; văn bản không nêu số lượng chào mới, ATS, cáp, vỏ chống ồn, bình nhiên liệu, bảo hành, CO/CQ hay tiêu chuẩn cho máy phát điện.","Bảng kê khai hàng hóa chào thầu (Stt, Tên thiết bị, Nhãn hiệu, xuất xứ) không có nội dung trong văn bản đọc được.","Phần thang máy (TID, Hàn Quốc, năm chế tạo 2012...) không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 06: Bảo trì, sửa chữa thay thế thiết bị hệ thống thang máy; máy phát điện dự phòng","notifyNo":"IB2300353400","generatorCapacity":"4 x 180 kVA/144 kW công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng nhà CT1A, CT1B, CT2, CT3 (4 máy): Số lượng","quote":null,"reference":"Chương V, mục I, bảng nội dung bảo trì, sửa chữa (STT 9-12)","requirement":"Bốn máy phát điện dự phòng, mỗi nhà một máy: nhà CT1A, CT1B, CT2, CT3."},{"item":"Máy phát điện dự phòng nhà CT1A, CT1B, CT2, CT3: Chủng loại / model","quote":null,"reference":"Chương V, mục I, bảng nội dung bảo trì, sửa chữa (STT 9-12)","unverified":true,"requirement":"Model RICARDO-SH144GFS."},{"item":"Máy phát điện dự phòng nhà CT1A, CT1B, CT2, CT3: Công suất","quote":"Công suất liên tục: 180kVA/144kW","reference":"Chương V, mục I, bảng nội dung bảo trì, sửa chữa (STT 9-12)","requirement":"Công suất liên tục 180kVA/144kW."},{"item":"Máy phát điện dự phòng nhà CT1A, CT1B, CT2, CT3: Tần số","quote":"Tần số làm việc: 50Hz","reference":"Chương V, mục I, bảng nội dung bảo trì, sửa chữa (STT 9-12)","requirement":"Tần số làm việc 50Hz."},{"item":"Máy phát điện dự phòng nhà CT1A, CT1B, CT2, CT3: Điện áp","quote":"Điện áp làm việc: 380/230V","reference":"Chương V, mục I, bảng nội dung bảo trì, sửa chữa (STT 9-12)","requirement":"Điện áp làm việc 380/230V."},{"item":"Máy phát điện dự phòng nhà CT1A, CT1B, CT2, CT3: Trọng lượng","quote":"Trọng lượng: 1800kg","reference":"Chương V, mục I, bảng nội dung bảo trì, sửa chữa (STT 9-12)","requirement":"Trọng lượng 1800kg."},{"item":"Máy phát điện dự phòng nhà CT1A, CT1B, CT2, CT3: Động cơ","quote":"Động cơ DIESEL: RICARCO – | MODEL R6113ZLD","reference":"Chương V, mục I, bảng nội dung bảo trì, sửa chữa (STT 9-12)","requirement":"Động cơ diesel, hãng RICARCO (như văn bản ghi), model R6113ZLD."},{"item":"Máy phát điện dự phòng nhà CT1A, CT1B, CT2, CT3: Bảng điều khiển","quote":"Bảng điều khiển: SMARTGEN | 6120","reference":"Chương V, mục I, bảng nội dung bảo trì, sửa chữa (STT 9-12)","requirement":"Bảng điều khiển SMARTGEN 6120."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:51:52.377Z"}},"IB2300356137":{"u":"2026-11-03T20:32:19.985+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III-Yêu cầu về kỹ thuật + Bản Yêu cầu báo giá.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể, cấp cách điện đầu phát, mức ồn (dB) hay ATS/cáp; chỉ nêu yêu cầu chung.","Công suất 80/88 kVA được hiểu là liên tục/dự phòng theo bảng II.1-II.2, văn bản ghi 'KVA' viết hoa.","Nội dung Chương III xuất hiện hai lần trong tệp (bản lặp), đã gộp một lần."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: \"Trang bị mới 01 máy phát điện\"","notifyNo":"IB2300356137","generatorCapacity":"> 80 kVA liên tục; > 88 kVA dự phòng (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Máy phát điện mới 100% | Chiếc | 01","reference":"Chương II, Mẫu số 01A, STT 1","requirement":"01 máy phát điện mới 100%, đơn vị tính: chiếc"},{"item":"Tổ máy: Công suất liên tục","quote":"> 80 KVA","reference":"Chương III, mục 1.2.2, bảng II.1","requirement":"Lớn hơn 80 kVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"> 88 KVA","reference":"Chương III, mục 1.2.2, bảng II.2","requirement":"Lớn hơn 88 kVA"},{"item":"Đầu phát: Chủng loại","quote":"2 cấp điện áp 200V 3 pha hoặc 400V 3 pha","reference":"Chương III, mục 1.2.2, bảng II.3","requirement":"2 cấp điện áp: 200V 3 pha hoặc 400V 3 pha"},{"item":"Đầu phát: Điện áp hoạt động","quote":"200/400VAC 3 pha - 4 dây","reference":"Chương III, mục 1.2.2, bảng II.4","requirement":"200/400VAC 3 pha - 4 dây"},{"item":"Đầu phát: Tần số","quote":"50Hz","reference":"Chương III, mục 1.2.2, bảng II.5","requirement":"50Hz"},{"item":"Đầu phát: Hệ số công suất","quote":"0.8","reference":"Chương III, mục 1.2.2, bảng II.6","requirement":"0.8"},{"item":"Đầu phát: Ổn định điện áp","quote":"< ± 0.5%.","reference":"Chương III, mục 1.2.2, bảng II.7","requirement":"< ± 0.5%"},{"item":"Đầu phát: Ổn áp","quote":"AVR","reference":"Chương III, mục 1.2.2, bảng II.8","requirement":"AVR"},{"item":"Đầu phát: Kích từ","quote":"Không chổi than, từ trường quay","reference":"Chương III, mục 1.2.2, bảng II.9","requirement":"Không chổi than, từ trường quay"},{"item":"Động cơ: Chủng loại","quote":"Động cơ 4 thì, làm mát bằng nước, phun nhiên liệu trực tiếp, Turbo tăng áp","reference":"Chương III, mục 1.2.2, bảng III.1","requirement":"Động cơ 4 thì, làm mát bằng nước, phun nhiên liệu trực tiếp, Turbo tăng áp"},{"item":"Động cơ: Công suất ra định mức","quote":"> 73.6 KW","reference":"Chương III, mục 1.2.2, bảng III.2","requirement":"Lớn hơn 73.6 kW"},{"item":"Động cơ: Tốc độ","quote":"1500V/phút","reference":"Chương III, mục 1.2.2, bảng III.3","requirement":"1500V/phút"},{"item":"Động cơ: Số xi lanh","quote":"6 xi lanh thẳng hàng","reference":"Chương III, mục 1.2.2, bảng III.4","requirement":"6 xi lanh thẳng hàng"},{"item":"Động cơ: Dung tích xi lanh","quote":"> 6.494 L","reference":"Chương III, mục 1.2.2, bảng III.5","requirement":"Lớn hơn 6.494 L"},{"item":"Động cơ: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương III, mục 1.2.2, bảng III.6","requirement":"Dầu Diesel"},{"item":"Động cơ: Tiêu hao nhiên liệu","quote":"< 10.2 L/h ở 50% tải\n< 14.5 L/h ở 75% tải","reference":"Chương III, mục 1.2.2, bảng III.7","requirement":"Nhỏ hơn 10.2 L/h ở 50% tải; nhỏ hơn 14.5 L/h ở 75% tải"},{"item":"Động cơ: Dung tích nhớt","quote":"> 18.0 L","reference":"Chương III, mục 1.2.2, bảng III.8","requirement":"Lớn hơn 18.0 L"},{"item":"Động cơ: Dung tích nước làm mát","quote":"> 24.0 L","reference":"Chương III, mục 1.2.2, bảng III.9","requirement":"Lớn hơn 24.0 L"},{"item":"Động cơ: Số lượng bình ắc quy","quote":">2","reference":"Chương III, mục 1.2.2, bảng III.10","requirement":"Lớn hơn 2"},{"item":"Động cơ: Dung tích thùng dầu theo máy","quote":"> 225L","reference":"Chương III, mục 1.2.2, bảng III.11","requirement":"Lớn hơn 225 L"},{"item":"Tủ điều khiển: Khởi động","quote":"Bằng chìa khóa/Phím bấm/Công tắc","reference":"Chương III, mục 1.2.2, bảng IV.1","requirement":"Bằng chìa khóa/Phím bấm/Công tắc"},{"item":"Tủ điều khiển: Hiển thị","quote":"Đồng hồ báo điện áp, Dòng điện, Tần số, Chuyển mạch\nđiện áp và dòng điện, Mức nhiên liệu, áp suất dầu, nhiệt\nđộ nước, số giờ chạy","reference":"Chương III, mục 1.2.2, bảng IV.2","requirement":"Đồng hồ báo điện áp, dòng điện, tần số, chuyển mạch điện áp và dòng điện, mức nhiên liệu, áp suất dầu, nhiệt độ nước, số giờ chạy"},{"item":"Tủ điều khiển: Tính năng đảm bảo an toàn","quote":"Bảo vệ an toàn cho người vận hành với Rơ le dòng rò\n(nếu dòng rò ra vỏ quá 30mA MCCB tổng sẽ ngắt)","reference":"Chương III, mục 1.2.2, bảng IV.3","requirement":"Rơ le dòng rò bảo vệ người vận hành (dòng rò ra vỏ quá 30mA thì MCCB tổng ngắt); đèn cảnh báo khi: áp suất nhớt thấp, nhiệt độ nước làm mát cao, quá tốc, tắc lọc khí động cơ, dòng rò, lỗi sạc ắc quy; dừng máy khi: áp suất nhớt thấp, nhiệt độ nước làm mát cao, quá tốc; MCCB đầu cực ngắt khi: áp suất nhớt thấp, nhiệt độ nước làm mát cao, quá tốc, dòng rò, quá dòng"},{"item":"Tủ điều khiển: Trang bị đầu ra","quote":"+ MCCB bảo vệ quá tải và ngắn mạch đầu ra 3 pha","reference":"Chương III, mục 1.2.2, bảng IV.4","requirement":"MCCB bảo vệ quá tải và ngắn mạch đầu ra 3 pha; đèn báo đầu ra điện áp 200 hay 400V 3 pha"},{"item":"Vỏ cách âm: Kích thước","quote":"< D 2600 x R 1000 x C1400 mm","reference":"Chương III, mục 1.2.2, bảng V.1","requirement":"Nhỏ hơn D 2600 x R 1000 x C 1400 mm"},{"item":"Vỏ cách âm: Tiêu chuẩn độ ồn","quote":"Đáp ứng quy định về tiếng ồn tại quy chuẩn quốc gia về\ntiếng ồn QCVN 26: 2010/BTNMT hoặc tốt hơn","reference":"Chương III, mục 1.2.2, bảng V.2","requirement":"Đáp ứng quy định về tiếng ồn tại QCVN 26: 2010/BTNMT hoặc tốt hơn"},{"item":"Vỏ cách âm: Dung tích bồn dầu","quote":"> 225L ( được trang bị khóa bảo vệ an toàn cho bồn dầu)","reference":"Chương III, mục 1.2.2, bảng V.3","requirement":"Lớn hơn 225 L, được trang bị khóa bảo vệ an toàn cho bồn dầu"},{"item":"Vỏ cách âm: Trọng lượng hoạt động","quote":"> 1870 kg","reference":"Chương III, mục 1.2.2, bảng V.4","requirement":"Lớn hơn 1870 kg"},{"item":"Vỏ cách âm: Xuất xứ","quote":"Nhập khẩu","reference":"Chương III, mục 1.2.2, bảng V.5","requirement":"Nhập khẩu"},{"item":"Chủng loại các thành phần chính","quote":"Các thành phần chính gồm: động cơ, đầu phát, hệ thống\nđiều khiển, vỏ cách âm là trang thiết bị nhập khẩu.","reference":"Chương III, mục 1.2.2, bảng I.2","requirement":"Động cơ, đầu phát, hệ thống điều khiển, vỏ cách âm là trang thiết bị nhập khẩu"},{"item":"Tiêu chuẩn chất lượng","quote":"Đạt các tiêu chuẩn: ISO 9001: 2015 (Tiêu chuẩn quốc tế);","reference":"Chương III, mục 1.2.2, bảng I.1","requirement":"Đạt ISO 9001: 2015; ISO 14001: 2015; ISO8528-13:2016 (an toàn đối với tổ máy phát điện dẫn động bằng động cơ đốt trong); EN60204-1:2018 (an toàn điện), được chứng nhận bởi tổ chức, cơ quan độc lập"},{"item":"Tiêu chuẩn khí thải","quote":"Đạt tiêu chuẩn khí thải Việt Nam QCVN 19:2009/BTNMT\nhoặc tốt hơn","reference":"Chương III, mục 1.2.2, bảng I.3","requirement":"Đạt tiêu chuẩn khí thải Việt Nam QCVN 19:2009/BTNMT hoặc tốt hơn"},{"item":"Tình trạng, năm sản xuất, xuất xứ","quote":"phải là hàng hóa mới 100%, sản xuất từ năm 2023 trở lại đây, có lý lịch, xuất\nxứ cụ thể (Nhà thầu phải ghi rõ hãng sản xuất, xuất xứ, năm sản xuất)","reference":"Chương III, mục 1.3","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở lại đây; ghi rõ hãng sản xuất, xuất xứ, năm sản xuất"},{"item":"Bảo hành","quote":"Có cam kết thời gian bảo hành lớn hơn hoặc bằng 18\ntháng (hoặc ≥ 7560 giờ) chạy máy kể từ ngày nghiệm thu,","reference":"Chương III, mục 1.2.1, tiêu chí 5","requirement":"Tối thiểu 18 tháng (hoặc ≥ 7560 giờ chạy máy) kể từ ngày nghiệm thu, tùy điều kiện nào đến trước; khắc phục sự cố, sửa chữa, thay thế trong vòng 48 tiếng kể từ khi nhận yêu cầu"},{"item":"Bảo trì trong thời gian bảo hành","quote":"Có kế hoạch bảo trì thiết bị: lớn hơn hoặc bằng 02\nlần/năm trong thời gian bảo hành.","reference":"Chương III, mục 1.2.1, tiêu chí 5","requirement":"Kế hoạch bảo trì thiết bị lớn hơn hoặc bằng 02 lần/năm trong thời gian bảo hành"},{"item":"Phạm vi dịch vụ liên quan","quote":"Tổ chức lắp đặt, chạy thử máy phát","reference":"Chương II, Mẫu số 01B","requirement":"Vận chuyển máy phát điện; tổ chức lắp đặt, chạy thử; đào tạo, hướng dẫn vận hành (mỗi hạng mục 01 lần)"},{"item":"Đồng bộ thiết bị","quote":"Nhà thầu tham gia dự thầu phải có bản cam kết toàn bộ thiết bị máy đồng bộ\nkhi lắp đặt là sử dụng được ngay không phải mua thêm bất kỳ phụ kiện nào khác.","reference":"Chương III, mục 3.2.1","requirement":"Cam kết toàn bộ thiết bị máy đồng bộ khi lắp đặt sử dụng được ngay, không phải mua thêm phụ kiện nào khác"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:32:19.071Z"}},"IB2300356147":{"u":"2026-11-03T08:58:55.705+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ve ky thuat.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu cấp cách điện, tiêu chuẩn khí thải hay tiêu chuẩn áp dụng.","Một số chỗ trong văn bản gốc bị dính chữ (ví dụ 'Chuyển mạchđiện áp', 'nhiệtđộ nước'); phần quote giữ nguyên như văn bản.","Dòng 'Dòng rò' và 'Lỗi sạc ắc quy' của đèn cảnh báo nằm ở dòng kế tiếp trong văn bản nên không nằm trong phần quote của mục đèn cảnh báo."],"result":{"keyInfo":{"bidName":"Gói thầu số 2: Mua sắm máy phát điện dự phòng","notifyNo":"IB2300356147","generatorCapacity":"80 kVA liên tục / 88 kVA dự phòng (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 1 - Tổng quát","quote":"Tổ máy phát điện diesel bao gồm động cơ, đầu phát, tủ điều khiển được nhập khẩu đồng bộ nguyên chiếc","reference":"Chương V, mục 1","requirement":"Tổ máy phát điện diesel gồm động cơ, đầu phát, tủ điều khiển, nhập khẩu đồng bộ nguyên chiếc; số lượng 01 máy"},{"item":"Tổ máy 1 - Đầu phát: Kiểu máy","quote":"Kiểu máy: Máy cách âm","reference":"Chương V, mục 1","requirement":"Máy cách âm"},{"item":"Tổ máy 1 - Đầu phát: Công suất liên tục","quote":"Công suất liên tục: ≥ 80KVA","reference":"Chương V, mục 1","requirement":"≥ 80KVA"},{"item":"Tổ máy 1 - Đầu phát: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 88KVA","reference":"Chương V, mục 1","requirement":"≥ 88KVA"},{"item":"Tổ máy 1 - Đầu phát: Điện áp","quote":"Điện áp: 380-400V, 3 pha, 4 dây","reference":"Chương V, mục 1","requirement":"380-400V, 3 pha, 4 dây"},{"item":"Tổ máy 1 - Đầu phát: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1","requirement":"50Hz"},{"item":"Tổ máy 1 - Đầu phát: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục 1","requirement":"0.8"},{"item":"Tổ máy 1 - Đầu phát: Ổn định điện áp","quote":"Ổn định điện áp: ≤ ± 0.5%","reference":"Chương V, mục 1","requirement":"≤ ± 0.5%"},{"item":"Tổ máy 1 - Đầu phát: Ổn áp","quote":"Ổn áp: AVR","reference":"Chương V, mục 1","requirement":"AVR"},{"item":"Tổ máy 1 - Đầu phát: Kích từ","quote":"Kích từ: Không chổi than, từ trường quay","reference":"Chương V, mục 1","requirement":"Không chổi than, từ trường quay"},{"item":"Tổ máy 1 - Động cơ: Chủng loại","quote":"Chủng loại: Động cơ 4 thì, làm mát bằng nước, phun nhiên liệu trực tiếp, Turbo tăng áp","reference":"Chương V, mục 1","requirement":"Động cơ 4 thì, làm mát bằng nước, phun nhiên liệu trực tiếp, Turbo tăng áp"},{"item":"Tổ máy 1 - Động cơ: Công suất ra định mức","quote":"Công suất ra định mức: ≥ 73.6 KW","reference":"Chương V, mục 1","requirement":"≥ 73.6 KW"},{"item":"Tổ máy 1 - Động cơ: Tốc độ","quote":"Tốc độ động cơ: 1500V/phút","reference":"Chương V, mục 1","requirement":"1500V/phút"},{"item":"Tổ máy 1 - Động cơ: Số xi lanh","quote":"Số xi lanh: ≥ 4","reference":"Chương V, mục 1","requirement":"≥ 4"},{"item":"Tổ máy 1 - Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh: ≥ 4.95 L","reference":"Chương V, mục 1","requirement":"≥ 4.95 L"},{"item":"Tổ máy 1 - Động cơ: Nhiên liệu","quote":"Nhiên liệu: Dầu Diesel","reference":"Chương V, mục 1","requirement":"Dầu Diesel"},{"item":"Tổ máy 1 - Động cơ: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu: ≤ 10.2 L/h ở 50% tải; ≤ 14.5 L/h ở 75% tải","reference":"Chương V, mục 1","requirement":"≤ 10.2 L/h ở 50% tải; ≤ 14.5 L/h ở 75% tải"},{"item":"Tổ máy 1 - Động cơ: Dung tích nhớt","quote":"Dung tích nhớt: ≥ 16 L","reference":"Chương V, mục 1","requirement":"≥ 16 L"},{"item":"Tổ máy 1 - Động cơ: Dung tích nước làm mát","quote":"Dung tích nước làm mát: ≥ 16 L","reference":"Chương V, mục 1","requirement":"≥ 16 L"},{"item":"Tổ máy 1 - Động cơ: Số lượng bình ắc quy","quote":"Số lượng bình ắc quy: ≥ 2","reference":"Chương V, mục 1","requirement":"≥ 2"},{"item":"Tổ máy 1 - Thùng dầu","quote":"Dung tích thùng dầu theo máy: ≥ 180 L","reference":"Chương V, mục 1","requirement":"Dung tích thùng dầu theo máy ≥ 180 L"},{"item":"Tổ máy 1 - Tủ điều khiển: Khởi động","quote":"Khởi động: Bằng chìa khóa/Phím bấm/Công tắc","reference":"Chương V, mục 1","requirement":"Bằng chìa khóa/Phím bấm/Công tắc"},{"item":"Tổ máy 1 - Tủ điều khiển: Hiển thị","quote":"Hiển thị: Đồng hồ báo điện áp, Dòng điện, Tần số, Chuyển mạchđiện áp và dòng điện, Mức nhiên liệu, áp suất dầu, nhiệtđộ nước, số giờ chạy","reference":"Chương V, mục 1","requirement":"Đồng hồ báo điện áp, dòng điện, tần số, chuyển mạch điện áp và dòng điện, mức nhiên liệu, áp suất dầu, nhiệt độ nước, số giờ chạy"},{"item":"Tổ máy 1 - Tủ điều khiển: Bảo vệ người vận hành","quote":"Bảo vệ an toàn cho người vận hành với Rơ le dòng rò(nếu dòng rò ra vỏ quá 30mA MCCB tổng sẽ ngắt)","reference":"Chương V, mục 1","requirement":"Rơ le dòng rò; nếu dòng rò ra vỏ quá 30mA thì MCCB tổng ngắt"},{"item":"Tổ máy 1 - Tủ điều khiển: Đèn cảnh báo","quote":"Đèn cảnh báo sáng khi có các lỗi sau:+ Áp suất nhớt thấp+ Nhiệt độ nước làm mát cao+ Quá tốc+ Tắc lọc khí động cơ","reference":"Chương V, mục 1","requirement":"Sáng khi có lỗi: áp suất nhớt thấp, nhiệt độ nước làm mát cao, quá tốc, tắc lọc khí động cơ, dòng rò, lỗi sạc ắc quy"},{"item":"Tổ máy 1 - Tủ điều khiển: Dừng máy","quote":"Dừng máy khi:+ Áp suất nhớt thấp+ Nhiệt độ nước làm mát cao+ Quá tốc","reference":"Chương V, mục 1","requirement":"Dừng máy khi áp suất nhớt thấp, nhiệt độ nước làm mát cao, quá tốc"},{"item":"Tổ máy 1 - Tủ điều khiển: MCCB đầu cực","quote":"MCCB đầu cực ngắt khi:+ Áp suất nhớt thấp+ Nhiệt độ nước làm mát cao+ Quá tốc+ Dòng rò+ Quá dòng","reference":"Chương V, mục 1","requirement":"Ngắt khi áp suất nhớt thấp, nhiệt độ nước làm mát cao, quá tốc, dòng rò, quá dòng"},{"item":"Tổ máy 1 - Tủ điều khiển: Trang bị đầu ra","quote":"+ MCCB bảo vệ quá tải và ngắn mạch đầu ra 3 pha+ Đèn báo đầu ra điện áp 200 hay 400V 3 pha","reference":"Chương V, mục 1","requirement":"MCCB bảo vệ quá tải và ngắn mạch đầu ra 3 pha; đèn báo đầu ra điện áp 200 hay 400V 3 pha"},{"item":"Vỏ cách âm: Tổng quát","quote":"Vỏ cách âm (Nhập khẩu đồng bộ theo máy)","reference":"Chương V, mục 2","requirement":"Nhập khẩu đồng bộ theo máy; số lượng 01 bộ"},{"item":"Vỏ cách âm: Kích thước","quote":"Kích thước: ≤ D 2600 x R 1000 x C1400 mm","reference":"Chương V, mục 2","requirement":"≤ D 2600 x R 1000 x C1400 mm"},{"item":"Vỏ cách âm: Vật liệu","quote":"Vỏ bằng thép dày ≥ 2mm, sơn tĩnh điện và bọc tiêu âm","reference":"Chương V, mục 2","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện và bọc tiêu âm"},{"item":"Vỏ cách âm: Độ ồn","quote":"Độ ồn: ≤ 75 Db(A) tại khoảng cách 7m, không gian mở","reference":"Chương V, mục 2","requirement":"≤ 75 Db(A) tại khoảng cách 7m, không gian mở"},{"item":"Tủ chuyển nguồn tự động (ATS): Vỏ tủ","quote":"Vỏ tủ chế tạo bằng thép, sơn tĩnh điện và phụ kiện","reference":"Chương V, mục 3","requirement":"Vỏ tủ bằng thép, sơn tĩnh điện và phụ kiện; số lượng 01 bộ"},{"item":"Tủ chuyển nguồn tự động (ATS): Dòng điện định mức","quote":"Dòng điện định mức: 150A","reference":"Chương V, mục 3","requirement":"150A"},{"item":"Tủ chuyển nguồn tự động (ATS): Thiết bị chuyển nguồn","quote":"Thiết bị chuyển nguồn: Sử dụng bộ ATS tích hợp","reference":"Chương V, mục 3","requirement":"Sử dụng bộ ATS tích hợp"},{"item":"Cáp nguồn cấp tới tủ điện tổng","quote":"Thông số kỹ thuật: 3xCV50 + 1xCV25 (đủ kết nối vào tủ điện tổng của tòa nhà)","reference":"Chương V, mục 4","requirement":"3xCV50 + 1xCV25, đủ kết nối vào tủ điện tổng của tòa nhà; số lượng 01 bộ"},{"item":"Phụ kiện theo máy","quote":null,"reference":"Chương V, mục 5","requirement":"Bình ắc quy và giá đỡ; sạc bình ắc quy từ điện lưới; MCCB đầu cực; bồn nhiên liệu chân máy; hướng dẫn vận hành, bảo dưỡng máy; tài liệu kỹ thuật máy phát điện; số lượng 01 bộ"},{"item":"Phạm vi lắp đặt","quote":"Chi phí vận chuyển giao hàng máy phát điện, nhân công lắp đặt, chạy thử, nghiệm thu bàn giao và hướng dẫn vận hành tại công trình","reference":"Chương V, mục 6","requirement":"Vận chuyển giao hàng máy phát điện, nhân công lắp đặt, chạy thử, nghiệm thu bàn giao và hướng dẫn vận hành tại công trình (trọn bộ)"},{"item":"Tình trạng và năm sản xuất","quote":"hàng hóa mới 100%, sản xuất từ năm 2023 trở lại đây","reference":"Chương V, Các yêu cầu khác","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2023 trở lại đây (cam kết hoặc có tài liệu chứng minh)"},{"item":"Hãng sản xuất, ký mã hiệu, xuất xứ","quote":"nhà thầu phải nêu rõ ký mã hiệu,nhãn mác, hãng sản xuất, xuất xứ của hàng hóa phù hợp với yêu cầu","reference":"Chương V, Các yêu cầu khác","requirement":"Nhà thầu nêu rõ ký mã hiệu, nhãn mác, hãng sản xuất, xuất xứ của hàng hóa trong bảng liệt kê chi tiết"},{"item":"Tổ máy nhập khẩu nguyên chiếc: giấy tờ xuất xứ","quote":"Đồng thời phải có bản cam kết xuất trình các giấy tờ chứng minh nguồn gốc xuất xứ hàng hóa khi giao hàng.","reference":"Chương V, Các yêu cầu khác","requirement":"Có bản cam kết xuất trình giấy tờ chứng minh nguồn gốc xuất xứ hàng hóa khi giao hàng"},{"item":"Bảo hành","quote":"Cam kết bảo hành ≥ 12 tháng (365 ngày) đối với toàn bộ các thiết bị và phụ kiện kể từ ngày nghiệm thu bàn giao và đưa thiết bị vào sử dụng.","reference":"Chương V, Các yêu cầu khác","requirement":"≥ 12 tháng (365 ngày) cho toàn bộ thiết bị và phụ kiện, kể từ ngày nghiệm thu bàn giao và đưa thiết bị vào sử dụng; bảo hành tận nơi sử dụng"},{"item":"Tài liệu kỹ thuật nhà sản xuất","quote":null,"reference":"Chương V, Các yêu cầu khác","requirement":"Cung cấp tài liệu/catalogue của nhà sản xuất cho sản phẩm chào giá để đối chiếu; không dùng hồ sơ kỹ thuật tương đương"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:58:54.804Z"}},"IB2300356827":{"u":"2026-11-03T08:47:49.894+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V..pdf), chưa phân tích cả HSMT.","Chương V của gói thầu này chỉ nêu công suất 250KVA dự phòng của máy phát điện trong phần giới thiệu dự án; không có thông số kỹ thuật chi tiết của tổ máy (động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, bảo hành, tiêu chuẩn...).","Máy phát điện nằm ngoài phạm vi Gói thầu số 16 (theo tên gói thầu và mục 2), nên có thể được mời thầu ở gói khác.","Số lượng tổ máy không được nêu rõ trong văn bản.","Văn bản cung cấp bị cắt ở phần yêu cầu nhân sự chủ chốt (mục III.1); không đọc được phần sau đó."],"result":{"keyInfo":{"bidName":"Gói thầu số 16: Thi công xây dựng và cung cấp, lắp đặt thiết bị các hạng mục công trình (không bao gồm hạng mục đường dây trung thế- trạm biến áp, máy phát điện, nội thất công trình)","notifyNo":"IB2300356827","generatorCapacity":"250 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: Công suất","quote":"phát điện dự phòng 250KVA","reference":"Chương V, mục 1.5.5 a) Giải pháp cấp điện","requirement":"Nguồn điện cấp cho các hạng mục công trình có máy phát điện dự phòng 250KVA (cùng với trạm biến áp 250KVA)."},{"item":"Máy phát điện dự phòng: Phạm vi gói thầu","quote":"máy phát điện dự phòng;","reference":"Chương V, mục 1.5.2 d) và tên gói thầu","requirement":"Máy phát điện dự phòng thuộc nhóm thiết bị của công trình nhưng không nằm trong phạm vi Gói thầu số 16 (gói thầu không bao gồm máy phát điện)."},{"item":"Máy phát điện dự phòng: Nhà đặt máy","quote":"Nhà ăn kết hợp nhà để trạm bơm, nhà để máy phát điện: 01 tầng, cao 5.75m, diện tích","reference":"Chương V, mục 1.5.2 b)","requirement":"Nhà ăn kết hợp nhà để trạm bơm, nhà để máy phát điện: 01 tầng, cao 5.75m, diện tích sàn xây dựng 87,84 m² (hạng mục xây dựng thuộc gói thầu)."},{"item":"Máy phát điện dự phòng: Tủ điện tổng","quote":"tủ điện tổng đặt trong nhà chứa máy phát điện","reference":"Chương V, mục 1.5.5 a) Giải pháp cấp điện","requirement":"Tủ điện tổng được đặt trong nhà chứa máy phát điện; từ tủ điện tổng cấp điện đến các tủ điện ở các tầng, tủ điều khiển máy bơm nước sinh hoạt, chiếu sáng sân vườn và tủ điện hệ thống bơm chữa cháy."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:47:49.215Z"}},"IB2300356962":{"u":"2026-11-03T08:56:05.37+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp phu luc hop dong.pdf, Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ, CO/CQ, tiêu chuẩn áp dụng, mức ồn, thùng nhiên liệu, ATS, cáp hay mức tiêu thụ nhiên liệu của máy phát điện.","Không nêu rõ công suất prime hay standby của máy 45KVA/36KW.","Hạng mục 4 ghi tên là 'Máy phát điện 9KVA' nhưng thông số công suất là 9,5 KVA.","Hạng mục 3 (máy hiện sóng cơ động) và hạng mục 5 (đồng hồ đo đa năng) không phải thiết bị máy phát điện nên không liệt kê.","Một số dòng trong bảng bị ngắt dòng khi trích xuất từ PDF nên trường quote chỉ lấy phần nằm trên một dòng."],"result":{"keyInfo":{"bidName":"Gói thầu số 04: Mua sắm máy phát điện, nguồn biến điện tĩnh và phương tiện đo đồng bộ","notifyNo":"IB2300356962","generatorCapacity":"Hạng mục 1: 45KVA/36KW (công suất tối thiểu 45kVA, không nêu rõ chế độ prime/standby); Hạng mục 4: máy phát điện 9KVA, công suất 9,5 KVA (chạy xăng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Công suất","quote":"Công suất tối thiểu: 45kVA","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Thông số chung","requirement":"Công suất tối thiểu 45 kVA (ghi là 45KVA/36KW)"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Kiểu máy","quote":"Kiểu máy: Máy trần","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Thông số chung","requirement":"Máy trần"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Điện áp","quote":"Điện áp: 230/400V","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Thông số chung","requirement":"230/400V"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Thông số chung","requirement":"50Hz"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Thông số chung","requirement":"3 pha"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Thông số chung","requirement":"0,8"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Kích thước","quote":"Kích thước (DxRxC): không vượt quá (2300x920x1300)","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Thông số chung","requirement":"Kích thước (DxRxC) không vượt quá (2300x920x1300) mm"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu Diesel thông dụng","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Thông số chung","requirement":"Dầu Diesel thông dụng"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Động cơ - loại","quote":"Loại động cơ: Diesel 4 thì, 4 xylanh","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Động cơ","requirement":"Diesel 4 thì, 4 xylanh"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Động cơ - điều tốc","quote":"Kiểu điều tốc: Điện tử","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Động cơ","requirement":"Điều tốc điện tử"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Động cơ - khởi động","quote":"Kiểu khởi động: Khởi động điện","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Động cơ","requirement":"Khởi động điện"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Động cơ - làm mát","quote":"Kiểu làm mát: Bằng nước kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Động cơ","requirement":"Làm mát bằng nước kết hợp quạt gió đầu trục"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Đầu phát - tần số/vòng quay","quote":"Tần số/vòng quay: 50Hz/1500rpm","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Đầu phát","requirement":"50Hz/1500rpm"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Đầu phát - điện áp","quote":"Điện áp: 230/400VAC","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Đầu phát","requirement":"230/400VAC, 3 pha"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Đầu phát - dao động điện áp","quote":"Dao động điện áp khi tải ổn định: ± 1%","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Đầu phát","requirement":"Dao động điện áp khi tải ổn định ± 1%"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Đầu phát - AVR","quote":"Tự động điều chỉnh điện áp bằng","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Đầu phát","requirement":"Tự động điều chỉnh điện áp bằng AVR"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Bộ điều khiển - màn hình","quote":"Màn hình LCD hiển thị thông số bằng số và chữ","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Bộ điều khiển","requirement":"Màn hình LCD hiển thị thông số bằng số và chữ"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Bộ điều khiển - đèn trạng thái","quote":"Các đèn trạng thái LED hiển thị các tình trạng của","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Bộ điều khiển","requirement":"Đèn LED hiển thị tình trạng máy phát: khởi động từ xa, cảnh báo, dừng máy"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Bộ điều khiển - bảo vệ","quote":"Bảo vệ quá dòng, quá tải.","reference":"Chương V, mục 1.2, bảng hạng mục 1 - Bộ điều khiển","requirement":"Bảo vệ quá dòng, quá tải"},{"item":"Hạng mục 1 - Máy phát điện diesel 45KVA/36KW: Phụ kiện và lắp đặt","quote":"Kèm theo đầy đủ phụ kiện và lắp đặt đồng bộ trên","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"Kèm đầy đủ phụ kiện và lắp đặt đồng bộ trên rơ moóc trạm nguồn điện"},{"item":"Hạng mục 2 - Hệ thống cấp nguồn 3 pha 220V/400Hz: Thành phần","quote":"gồm các thành phần: 02 Bộ chuyển tần số điện 50Hz","reference":"Chương V, mục 1.2, bảng hạng mục 2","requirement":"Gồm 02 bộ chuyển tần số điện 50Hz của nguồn mạng 3 pha 380V thành tần số 400Hz và 01 bộ lọc nguồn đầu ra 3 pha 220V/400Hz"},{"item":"Hạng mục 2 - Bộ chuyển tần số 50Hz sang 400Hz: Nguồn vào","quote":"Điện áp vào: 3 pha 380 V (-15%...+10%)","reference":"Chương V, mục 1.2, bảng hạng mục 2","requirement":"Điện áp vào 3 pha 380 V (-15%...+10%); tần số 50/60 Hz ± 2%; dòng điện vào tối đa ≥ 75 A"},{"item":"Hạng mục 2 - Bộ chuyển tần số 50Hz sang 400Hz: Nguồn ra","quote":"Điện áp ra: 220V (-15%...+10%)","reference":"Chương V, mục 1.2, bảng hạng mục 2","requirement":"Điện áp ra 220V (-15%...+10%); tần số 400 Hz; dòng điện tải tối đa ≥ 75 A"},{"item":"Hạng mục 2 - Bộ chuyển tần số 50Hz sang 400Hz: Công suất và quá tải","quote":"Khả năng quá tải: 120% trong 60s","reference":"Chương V, mục 1.2, bảng hạng mục 2","requirement":"Công suất tối thiểu ≥ 37 kW, đáp ứng tức thì tải biến thiên bất kỳ; khả năng quá tải 120% trong 60s"},{"item":"Hạng mục 2 - Bộ chuyển tần số 50Hz sang 400Hz: Bảo vệ","quote":"Khả năng bảo vệ: Quá tải dòng điện, Quá tải điện","reference":"Chương V, mục 1.2, bảng hạng mục 2","requirement":"Quá tải dòng điện, quá tải điện áp, mất áp pha (lệch pha), quá nhiệt"},{"item":"Hạng mục 2 - Bộ chuyển tần số 50Hz sang 400Hz: Trọng lượng, kích thước, vỏ","quote":"Trọng lượng: ≤ 50kg","reference":"Chương V, mục 1.2, bảng hạng mục 2","requirement":"Trọng lượng ≤ 50kg; kích thước (DxRxC) tối đa (350 x 270 x 520) mm ± 5%; khung vỏ thép, sơn tĩnh điện"},{"item":"Hạng mục 2 - Bộ lọc nguồn đầu ra 3 pha 220V/400Hz: Thông số điện","quote":"Điện áp: 3 pha 220 V (-15%...+10%)","reference":"Chương V, mục 1.2, bảng hạng mục 2","requirement":"Điện áp 3 pha 220 V (-15%...+10%); tần số 400Hz; dòng điện vào tối đa ≥ 75 A; điện trở thuần ≤ 0,5 Ohm; THDu ≤ 5 %; lớp cách nhiệt đến 150 °C"},{"item":"Hạng mục 2 - Bộ lọc nguồn đầu ra 3 pha 220V/400Hz: Trọng lượng, kích thước, vỏ","quote":"Trọng lượng: ≤ 100 kg","reference":"Chương V, mục 1.2, bảng hạng mục 2","requirement":"Trọng lượng ≤ 100 kg; kích thước (DxRxC) tối đa (600x500x400) mm ± 5%; khung vỏ thép, sơn tĩnh điện"},{"item":"Hạng mục 4 - Máy phát điện 9KVA: Công suất","quote":"Công suất: 9,5 KVA","reference":"Chương V, mục 1.2, bảng hạng mục 4","requirement":"Công suất 9,5 KVA (tên hạng mục ghi 9KVA)"},{"item":"Hạng mục 4 - Máy phát điện 9KVA: Điện áp, tần số","quote":"Điện áp: 220VAC/1pha","reference":"Chương V, mục 1.2, bảng hạng mục 4","requirement":"Điện áp 220VAC/1 pha; tần số 50Hz"},{"item":"Hạng mục 4 - Máy phát điện 9KVA: Nhiên liệu","quote":"Nhiên liệu sử dụng: xăng","reference":"Chương V, mục 1.2, bảng hạng mục 4","requirement":"Xăng"},{"item":"Chung - Chất lượng hàng hóa","quote":"mới 100% chưa qua sử dụng, nguyên đai, nguyên kiện,","reference":"Chương V, mục 1.2","requirement":"Mới 100% chưa qua sử dụng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất"},{"item":"Chung - Năm sản xuất","quote":"sản xuất không trước năm 2022;","reference":"Chương V, mục 1.2","requirement":"Sản xuất không trước năm 2022"},{"item":"Chung - Phạm vi lắp đặt","quote":"Nhà thầu có cam kết lắp đặt hoàn chỉnh, chạy thử, hướng dẫn sử dụng","reference":"Chương V, mục 1.2","requirement":"Nhà thầu cam kết lắp đặt hoàn chỉnh, chạy thử, hướng dẫn sử dụng thành thạo tại nơi đặt thiết bị"},{"item":"Chung - Bảo hành","quote":"Thời gian bảo hành ≥ 12 tháng.","reference":"Chương V, mục 1.3","requirement":"Thời gian bảo hành ≥ 12 tháng"},{"item":"Chung - Bảo trì, vật tư, phụ tùng","quote":"Nhà thầu có cam kết cung cấp dịch vụ bảo trì, sửa chữa, vật tư tiêu hao","reference":"Chương V, mục 1.2","requirement":"Cung cấp dịch vụ bảo trì, sửa chữa, vật tư tiêu hao và phụ tùng thay thế trong 05 năm kể từ ngày nghiệm thu đưa vào sử dụng"},{"item":"Chung - Tài liệu kỹ thuật","quote":null,"reference":"Chương V, mục 1.2","requirement":"Với thiết bị nhập khẩu, phải có catalogue, tài liệu kỹ thuật do hãng sản xuất phát hành chứng minh đặc tính, thông số chào thầu, bằng tiếng Việt hoặc tiếng Anh"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:56:04.690Z"}},"IB2300359120":{"u":"2026-11-03T08:58:44.548+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát; không nêu mức tiêu hao nhiên liệu, dung tích thùng nhiên liệu (chỉ nêu chạy liên tục > 8 giờ), dòng định mức ATS, thời hạn bảo hành, CO/CQ cụ thể.","Bảng bị trích xuất thành văn bản phẳng nên một số ô bị ngắt dòng hoặc sai đơn vị (ví dụ độ ẩm '80oC', nhiệt độ khí thải '503C'); đã ghi đúng như văn bản.","Công suất '150/165KVA' không ghi rõ công suất liên tục (prime) hay dự phòng (standby)."],"result":{"keyInfo":{"bidName":"Gói thầu mua sắm máy phát điện","notifyNo":"IB2300359120","generatorCapacity":"150/165KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 150KVA - Tổ máy","quote":"Máy phát điện mới 100%","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Máy phát điện mới 100%; tổ máy gồm máy phát điện, vỏ chống ồn và tủ chuyển nguồn ATS, mới 100%, chưa qua sử dụng, sản xuất năm 2023."},{"item":"Máy 150KVA - Tổ máy (năm sản xuất)","quote":"sử dụng, sản xuất năm 2023","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Chưa qua sử dụng, sản xuất năm 2023."},{"item":"Máy 150KVA - Số lượng","quote":"01 máy","reference":"Chương V, mục 1.2, hạng mục I.2","requirement":"01 máy."},{"item":"Máy 150KVA - Công suất","quote":"150/165KVA","reference":"Chương V, mục 1.2, hạng mục I.3","requirement":"150/165KVA (văn bản không ghi rõ công suất nào là liên tục/dự phòng)."},{"item":"Máy 150KVA - Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"03 pha, 04 dây."},{"item":"Máy 150KVA - Điện áp","quote":"400/230V (+ 0.5%)","reference":"Chương V, mục 1.2, hạng mục I.5","requirement":"400/230V (+ 0.5%)."},{"item":"Máy 150KVA - Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, hạng mục I.6","requirement":"Dầu Diesel."},{"item":"Máy 150KVA - Tần số","quote":"50Hz (+ 0,5%)","reference":"Chương V, mục 1.2, hạng mục I.7","requirement":"50Hz (+ 0,5%)."},{"item":"Máy 150KVA - Hệ số công suất","quote":"Hệ số công suất | 0.8","reference":"Chương V, mục 1.2, hạng mục I.8","requirement":"0.8."},{"item":"Máy 150KVA - Điện áp khởi động","quote":"Điện áp khởi động | Điện","reference":"Chương V, mục 1.2, hạng mục I.9","requirement":"Điện."},{"item":"Máy 150KVA - Thùng nhiên liệu","quote":"Theo máy, bảo đảm hoạt động liên tục > 8","reference":"Chương V, mục 1.2, hạng mục I.10","requirement":"Theo máy, bảo đảm hoạt động liên tục trên 8 giờ."},{"item":"Máy 150KVA - Chế độ tải","quote":"100% tải","reference":"Chương V, mục 1.2, hạng mục I.11","requirement":"100% tải."},{"item":"Máy 150KVA - Điều chỉnh công suất","quote":"Tự động điều chỉnh khi có thay đổi điện","reference":"Chương V, mục 1.2, hạng mục I.12","requirement":"Tự động điều chỉnh khi có thay đổi điện áp."},{"item":"Máy 150KVA - Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, mục 1.2, hạng mục I.13","requirement":"Nằm trên máy và trên ATS."},{"item":"Máy 150KVA - Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 1.2, hạng mục I.14","requirement":"Bằng điện (bình ắc quy)."},{"item":"Máy 150KVA - Điều kiện hoạt động (nhiệt độ môi trường)","quote":"+ Nhiệt độ môi trường: 10oC=>50oC","reference":"Chương V, mục 1.2, hạng mục I.15","requirement":"Nhiệt độ môi trường 10oC đến 50oC."},{"item":"Máy 150KVA - Điều kiện hoạt động (độ ẩm)","quote":"+ Độ ẩm tương đối 80oC, độ ẩm tối đa","reference":"Chương V, mục 1.2, hạng mục I.15","requirement":"Độ ẩm tương đối 80oC, độ ẩm tối đa 100oC (ghi đúng như văn bản; đơn vị đo độ ẩm trong văn bản là oC)."},{"item":"Máy 150KVA - Điều kiện hoạt động (độ cao)","quote":"+ Độ cao: 1000m","reference":"Chương V, mục 1.2, hạng mục I.15","requirement":"Độ cao 1000m."},{"item":"Máy 150KVA - Kích thước tổ máy (Dài x Rộng x Cao)","quote":"3.200 x 1.100 x 1.850 (mm)","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"3.200 x 1.100 x 1.850 (mm)."},{"item":"Máy 150KVA - Động cơ: tình trạng","quote":"năm 2023","reference":"Chương V, mục 1.2, hạng mục II","requirement":"Mới 100%, chưa qua sử dụng, sản xuất năm 2023."},{"item":"Máy 150KVA - Động cơ: kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 1.2, hạng mục II.1","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió."},{"item":"Máy 150KVA - Động cơ: tốc độ","quote":"1.500 V/p","reference":"Chương V, mục 1.2, hạng mục II.2","requirement":"1.500 V/p."},{"item":"Máy 150KVA - Động cơ: kiểu nạp khí","quote":"Tubor tăng áp và làm mát khí nạp","reference":"Chương V, mục 1.2, hạng mục II.3","requirement":"Tubor tăng áp và làm mát khí nạp."},{"item":"Máy 150KVA - Động cơ: công suất động cơ","quote":"139/153KW","reference":"Chương V, mục 1.2, hạng mục II.4","requirement":"139/153KW."},{"item":"Máy 150KVA - Động cơ: đường kính và hành trình piston","quote":"106 x 127 mm","reference":"Chương V, mục 1.2, hạng mục II.5","requirement":"106 x 127 mm."},{"item":"Máy 150KVA - Động cơ: dung tích xylanh","quote":"6.800 cm³","reference":"Chương V, mục 1.2, hạng mục II.6","requirement":"6.800 cm³."},{"item":"Máy 150KVA - Động cơ: số xylanh","quote":"Số xylanh | 06","reference":"Chương V, mục 1.2, hạng mục II.7","requirement":"06 xylanh."},{"item":"Máy 150KVA - Động cơ: tỷ số nén","quote":"19.0 : 1","reference":"Chương V, mục 1.2, hạng mục II.8","requirement":"19.0 : 1."},{"item":"Máy 150KVA - Động cơ: dung tích nước làm mát","quote":"11.9 lít","reference":"Chương V, mục 1.2, hạng mục II.9","requirement":"11.9 lít."},{"item":"Máy 150KVA - Động cơ: motor khởi động","quote":"Motor khởi động | 12V","reference":"Chương V, mục 1.2, hạng mục II.10","requirement":"12V."},{"item":"Máy 150KVA - Động cơ: luồng khí thải","quote":"24.2 m³/phút","reference":"Chương V, mục 1.2, hạng mục II.11","requirement":"24.2 m³/phút."},{"item":"Máy 150KVA - Động cơ: nhiệt độ khí thải","quote":null,"reference":"Chương V, mục 1.2, hạng mục II.12","unverified":true,"requirement":"503C (ghi đúng như văn bản)."},{"item":"Máy 150KVA - Động cơ: tiêu chuẩn đáp ứng","quote":"Tiêu chuẩn ISO 9001, ISO 14001, tuân thủ","reference":"Chương V, mục 1.2, hạng mục II.13","requirement":"Tiêu chuẩn ISO 9001, ISO 14001, tuân thủ RoHS (EU 2011/65/EU), ISO 8528-5, ISO 3046 và SAE J1995."},{"item":"Máy 150KVA - Động cơ: khí thải","quote":"Đáp ứng tiêu chuẩn khí thải EU Stage II","reference":"Chương V, mục 1.2, hạng mục II.13","requirement":"Đáp ứng tiêu chuẩn khí thải EU Stage II."},{"item":"Máy 150KVA - Đầu phát: tình trạng","quote":"III Đầu phát","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Mới 100%, chưa qua sử dụng, sản xuất năm 2023."},{"item":"Máy 150KVA - Đầu phát: loại đầu phát","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 1.2, hạng mục III.1","requirement":"Không chổi than, tự kích từ."},{"item":"Máy 150KVA - Đầu phát: công suất","quote":"Công suất đầu phát | 150KVA","reference":"Chương V, mục 1.2, hạng mục III.2","requirement":"150KVA."},{"item":"Máy 150KVA - Đầu phát: cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục 1.2, hạng mục III.3","requirement":"Cấp H."},{"item":"Máy 150KVA - Đầu phát: cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục 1.2, hạng mục III.4","requirement":"IP23."},{"item":"Máy 150KVA - Đầu phát: điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 1.2, hạng mục III.5","requirement":"3 pha, 400/230V."},{"item":"Máy 150KVA - Đầu phát: tốc độ","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, hạng mục III.6","requirement":"1.500 vòng/phút."},{"item":"Máy 150KVA - Đầu phát: bộ kích từ","quote":"Bộ kích từ | AVR","reference":"Chương V, mục 1.2, hạng mục III.7","requirement":"AVR."},{"item":"Máy 150KVA - Đầu phát: tiêu chuẩn đáp ứng","quote":"IEC 60034, NEMA MG 1.32-33, ISO","reference":"Chương V, mục 1.2, hạng mục III.8","requirement":"IEC 60034, NEMA MG 1.32-33, ISO 8528-3, CSA C22.2 n°100-14 và UL 1446 (UL 1004), IEC 61000-6-2, IEC 61000-6-3, IEC 61000-6-4, VDE 0875G, VDE 0875N, EN 55011."},{"item":"Máy 150KVA - Vỏ chống ồn: tình trạng","quote":"Vỏ chống ồn (Đồng bộ theo","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Đồng bộ theo máy; mới 100%, chưa qua sử dụng, sản xuất năm 2023."},{"item":"Máy 150KVA - Vỏ chống ồn: độ ồn","quote":"Độ ồn 85±5Db tại khoảng cách 7 mét","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Độ ồn 85±5Db tại khoảng cách 7 mét tại 100% công suất."},{"item":"Máy 150KVA - Vỏ chống ồn: vật liệu chế tạo","quote":"Vật liệu chế tạo: Bằng thép dày 2.5mm","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Bằng thép dày 2.5mm, sơn tĩnh điện, chống ăn mòn."},{"item":"Máy 150KVA - Vỏ chống ồn: cánh cửa","quote":"Cánh cửa bố trí hai bên thuận tiện cho","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Cánh cửa bố trí hai bên thuận tiện cho việc vận hành."},{"item":"Máy 150KVA - Vỏ chống ồn: vật liệu cách âm","quote":"Vật liệu cách âm: Bằng mút cách âm và","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Bằng mút cách âm và bông thủy tinh."},{"item":"Máy 150KVA - Vỏ chống ồn: vách chắn gió nóng","quote":"Có vách chắn gió nóng giữa két nước","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Có vách chắn gió nóng giữa két nước và đường thoát gió nóng."},{"item":"Máy 150KVA - Vỏ chống ồn: móc cẩu","quote":"Có móc cẩu máy trên nóc máy","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Có móc cẩu máy trên nóc máy."},{"item":"Máy 150KVA - Vỏ chống ồn: tôn lưới inox","quote":"Tôn lưới inox bên trong vỏ cách âm tại","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Tôn lưới inox bên trong vỏ cách âm tại các cánh cửa (dùng che chắn lớp bông thủy tinh)."},{"item":"Máy 150KVA - Vỏ chống ồn: chỗ đổ dầu","quote":"Có chỗ đổ dầu Diesel bên ngoài thuận","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Có chỗ đổ dầu Diesel bên ngoài thuận tiện cho việc tiếp nhiên liệu."},{"item":"Máy 150KVA - Vỏ chống ồn: nút dừng khẩn cấp","quote":"Nút dừng khẩn cấp trên vỏ chống ồn","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Nút dừng khẩn cấp trên vỏ chống ồn (cạnh bảng điều khiển)."},{"item":"Máy 150KVA - Bảng điều khiển: tình trạng","quote":"V | Bảng điều khiển","reference":"Chương V, mục 1.2, hạng mục V","requirement":"Mới 100%, chưa qua sử dụng, sản xuất năm 2023."},{"item":"Máy 150KVA - Bảng điều khiển: thông số chính","quote":"Sử dụng bảng điều khiển kỹ thuật số","reference":"Chương V, mục 1.2, hạng mục V.1","requirement":"Sử dụng bảng điều khiển kỹ thuật số."},{"item":"Máy 150KVA - Bảng điều khiển: chế độ vận hành","quote":"OFF/RESET: Tắt và cài đặt lại","reference":"Chương V, mục 1.2, hạng mục V.2","requirement":"OFF/RESET (tắt và cài đặt lại), MAN (vận hành bằng tay), AUTO (vận hành tự động), TEST (kiểm tra)."},{"item":"Máy 150KVA - Tủ tự động chuyển nguồn ATS: tính năng chính","quote":"Tính năng chính: Chuyển đổi nguồn","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Chuyển đổi nguồn điện lưới – máy phát. Tủ mới 100%, chưa qua sử dụng, sản xuất năm 2023. Văn bản không nêu dòng định mức (A) của ATS."},{"item":"Máy 150KVA - Tủ tự động chuyển nguồn ATS: bộ đóng cắt","quote":"Bộ đóng cắt: Bộ đóng cắt khối 3 pha 4","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Bộ đóng cắt khối 3 pha 4 cực, có cần đảo bằng tay khi có sự cố."},{"item":"Máy 150KVA - Tủ tự động chuyển nguồn ATS: bảo vệ và cảnh báo","quote":"Bảo vệ và cảnh báo các lỗi: Áp suất,","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Bảo vệ và cảnh báo các lỗi: áp suất, nhiệt độ, nhiên liệu, quá tốc..."},{"item":"Máy 150KVA - Vật tư lắp đặt (trọn gói, phạm vi 50m)","quote":"Bao gồm: Dây cáp điện, cáp điều khiển,","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Bao gồm dây cáp điện, cáp điều khiển, hộp thoát nhiệt, ống xả khí thải, ống nhựa đi dây, dầu Diesel thử tải và tải giả trong 24h."},{"item":"Máy 150KVA - Vật tư lắp đặt: hộp thoát nhiệt","quote":"Hộp thoát nhiệt: cuốn mí bằng tole tráng kẽm","reference":"Chương V, mục 1.2, hạng mục VII (chi tiết)","requirement":"Cuốn mí bằng tole tráng kẽm, bao gồm phụ kiện (cùm, ty treo, co, lơi, vật tư phụ)."},{"item":"Máy 150KVA - Vật tư lắp đặt: co 90° chuyển hướng hộp thoát nhiệt","quote":"bằng tole tráng kẽm (bao gồm phụ kiện: Cùm, ty","reference":"Chương V, mục 1.2, hạng mục VII (chi tiết)","requirement":"Cuốn mí bằng tole tráng kẽm, bao gồm phụ kiện (cùm, ty treo, co, lơi, vật tư phụ)."},{"item":"Máy 150KVA - Vật tư lắp đặt: khớp nối mềm","quote":"Khớp nối mềm: kích thước 400x900x300mm V","reference":"Chương V, mục 1.2, hạng mục VII (chi tiết)","requirement":"Kích thước 400x900x300mm."},{"item":"Máy 150KVA - Vật tư lắp đặt: khung lá sách, lưới chắn côn trùng","quote":"Khung lá sách, lưới chắn côn trùng : bằng Tole","reference":"Chương V, mục 1.2, hạng mục VII (chi tiết)","requirement":"Bằng tole tráng kẽm dày 1.5mm."},{"item":"Máy 150KVA - Vật tư lắp đặt: ống khói","quote":"Ống khói sắt tráng kẽm có nón che mưa hoặc co","reference":"Chương V, mục 1.2, hạng mục VII (chi tiết)","requirement":"Ống khói sắt tráng kẽm có nón che mưa hoặc co thổi ngang kèm phụ kiện như bas, cùm, mặt bích, co, giá đỡ (dự kiến ống khói luồn trong hộp thoát nhiệt đưa lên)."},{"item":"Toàn gói - Tình trạng hàng hóa","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.3, phần II","requirement":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng."},{"item":"Toàn gói - Nguồn gốc xuất xứ, chứng chỉ","quote":"Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các","reference":"Chương V, mục 1.3, phần II","requirement":"Nhà thầu phải cung cấp chứng chỉ cần thiết đối với hàng hóa: nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số và đặc tính kỹ thuật."},{"item":"Toàn gói - Catalogue","quote":"Toàn bộ các hàng hóa trong hồ sơ dự thầu phải có Cataloge đính kèm của","reference":"Chương V, mục 1.3, phần II","requirement":"Toàn bộ hàng hóa trong hồ sơ dự thầu phải có catalogue đính kèm của nhà sản xuất."},{"item":"Toàn gói - Hàng tương đương","quote":"nhà thầu tham dự có thể chào hàng hóa","reference":"Chương V, mục 1.2","requirement":"Model, tên hãng, thương hiệu chỉ mang tính tham khảo; nhà thầu có thể chào hàng hóa tương đương về đặc tính kỹ thuật, tiêu chuẩn công nghệ, tính năng sử dụng."},{"item":"Toàn gói - Bảo hành","quote":"Bảo hành hàng hóa theo hợp đồng;","reference":"Chương V, mục 1.3, phần I","requirement":"Bảo hành hàng hóa theo hợp đồng (văn bản không nêu thời hạn bảo hành)."},{"item":"Toàn gói - Đào tạo, hướng dẫn và xử lý sự cố","quote":"- Xử lý sự cố trong vòng 02 giờ khi được thông báo","reference":"Chương V, mục 1.3, phần III","requirement":"Đào tạo nhân viên sử dụng hàng hóa và chuyển giao công nghệ; xử lý sự cố trong vòng 02 giờ khi được thông báo."},{"item":"Toàn gói - Kiểm tra và thử nghiệm","quote":"- Chạy thử có tải thiết bị","reference":"Chương V, mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; chạy thử đơn động không tải; chạy thử liên động không tải; chạy thử có tải (nhà thầu cung cấp dầu Diesel chạy thử trong 24h)."},{"item":"Toàn gói - Thời gian thực hiện và địa điểm lắp đặt","quote":"- Thời gian thực hiện gói thầu:07 ngày.","reference":"Chương V, mục 1.1","requirement":"Thời gian thực hiện 07 ngày; địa điểm: Cục Hải quan thành phố Cần Thơ, Số 69 Võ Văn Kiệt, P. Bình Thủy, Q. Bình Thủy, Thành phố Cần Thơ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:58:43.874Z"}},"IB2300360864":{"u":"2026-11-03T08:53:04.997+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp ChuongV_PCCC và TBA - VKS ThuongTin.pdf), chưa phân tích cả HSMT.","Bảng danh mục bị ngắt trang/cột khi chuyển văn bản nên một số dòng bị mất chữ (ví dụ phần 'Theo yêu cầu tại Thuyết minh thiết kế và Hồ sơ thiết kế' của một số hàng); chỉ ghi lại phần đọc được.","Văn bản không nêu số lượng máy phát, hãng/model/xuất xứ động cơ và đầu phát, mức ồn (dB), cáp, tiêu chuẩn cụ thể của máy phát, CO/CQ; các thông số chi tiết nằm trong Thuyết minh thiết kế và Hồ sơ thiết kế không kèm trong văn bản này.","Công suất ATS ghi là 450V-100A theo tên hạng mục; không có thông số chi tiết khác."],"result":{"keyInfo":{"bidName":"Thi công xây dựng, cung cấp, lắp đặt thiết bị PCCC, trạm biến áp, đường dây trung thế và máy phát điện dự phòng","notifyNo":"IB2300360864","generatorCapacity":"50 kVA/40 kW liên tục (≥); 55 kVA/44 kW dự phòng (≥)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 50KVA: Số lượng/hạng mục","quote":"Máy phát điện 50KVA","reference":"Chương V, mục IV, bảng danh mục, TT 4","requirement":"Máy phát điện 50KVA thuộc Phần Máy phát điện + đường dây hạ thế; thông số kỹ thuật, tính năng theo Thuyết minh thiết kế và Hồ sơ thiết kế kèm theo HSMT; chủng loại, chất lượng, xuất xứ, thương hiệu do nhà thầu tự chào. Văn bản không nêu số lượng cụ thể."},{"item":"Máy phát điện 50KVA: Loại máy","quote":"Loại máy phát điện: Máy phát điện chạy dầu diesel","reference":"Chương V, mục IV, TT 4","requirement":"Máy phát điện chạy dầu diesel"},{"item":"Máy phát điện 50KVA: Năm sản xuất, tình trạng","quote":"Năm sản xuất: 2023 trở về sau,\nmới 100%","reference":"Chương V, mục IV, TT 4","requirement":"Năm sản xuất từ 2023 trở về sau, mới 100%"},{"item":"Máy phát điện 50KVA: Công suất","quote":"Công suất liên tục: ≥50kVA/40kW","reference":"Chương V, mục IV, TT 4","requirement":"Công suất liên tục ≥50kVA/40kW; công suất dự phòng ≥55KVA/44kW"},{"item":"Máy phát điện 50KVA: Tốc độ","quote":"Tốc độ: 1500 vòng/phút","reference":"Chương V, mục IV, TT 4","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 50KVA: Hệ số công suất, tần số","quote":"Hệ số công suất: Cos = 0,8","reference":"Chương V, mục IV, TT 4","requirement":"Cos φ = 0,8; tần số 50Hz"},{"item":"Máy phát điện 50KVA: Kích thước","quote":"Kích thước: Toàn bộ Máy phát\nđiện, bồn dầu và các phụ kiện tối\nđa đặt vừa trong vỏ chống ồn.","reference":"Chương V, mục IV, TT 4","requirement":"Toàn bộ máy phát điện, bồn dầu và các phụ kiện tối đa đặt vừa trong vỏ chống ồn"},{"item":"Máy phát điện 50KVA: Động cơ - kiểu","quote":"Kiểu động cơ: Động cơ Diesel 4\nkỳ, turbo tăng áp","reference":"Chương V, mục IV, TT 4 (thông số động cơ)","requirement":"Động cơ Diesel 4 kỳ, turbo tăng áp; tần số 50Hz; tốc độ 1500 vòng/phút; công suất liên tục ≥50kVA/40kW, dự phòng ≥55KVA/44kW"},{"item":"Máy phát điện 50KVA: Động cơ - tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu tại 100% tải:≤\n12 lít/giờ","reference":"Chương V, mục IV, TT 4 (thông số động cơ)","requirement":"Tiêu hao nhiên liệu tại 100% tải ≤ 12 lít/giờ"},{"item":"Máy phát điện 50KVA: Động cơ - số xi lanh","quote":"Số xi lanh: 4 xi lanh","reference":"Chương V, mục IV, TT 4 (thông số động cơ)","requirement":"4 xi lanh"},{"item":"Máy phát điện 50KVA: Động cơ - làm mát","quote":"Hệ thống làm mát bằng két nước\nkết hợp quạt gió","reference":"Chương V, mục IV, TT 4 (thông số động cơ)","requirement":"Làm mát bằng két nước kết hợp quạt gió"},{"item":"Máy phát điện 50KVA: Động cơ - khởi động","quote":"Hệ thống khởi động Sử dụng ắc\nquy 12V hoặc 24V","reference":"Chương V, mục IV, TT 4 (thông số động cơ)","requirement":"Khởi động bằng ắc quy 12V hoặc 24V"},{"item":"Máy phát điện 50KVA: Động cơ - điều tốc","quote":"Điều tốc: Điện tử (ECU)","reference":"Chương V, mục IV, TT 4 (thông số động cơ)","requirement":"Điều tốc điện tử (ECU)"},{"item":"Máy phát điện 50KVA: Đầu phát - công suất, hệ số công suất, tần số","quote":"Tần số :50 Hz/ 1.500 rpm","reference":"Chương V, mục IV, TT 4 (thông số về đầu phát)","requirement":"Công suất liên tục ≥50kVA/40kW; dự phòng ≥55KVA/44kW; cos φ 0,8; tần số 50 Hz/1.500 rpm"},{"item":"Máy phát điện 50KVA: Đầu phát - điện áp","quote":"Điện áp:220/380V hoặc 230/400V\nhoặc 240/415V (tùy chọn)","reference":"Chương V, mục IV, TT 4 (thông số về đầu phát)","requirement":"220/380V hoặc 230/400V hoặc 240/415V (tùy chọn)"},{"item":"Máy phát điện 50KVA: Đầu phát - điều chỉnh điện áp","quote":"Điều chỉnh điện áp:Trong khoảng\n±1%","reference":"Chương V, mục IV, TT 4 (thông số về đầu phát)","requirement":"Trong khoảng ±1%"},{"item":"Máy phát điện 50KVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện:Cấp H","reference":"Chương V, mục IV, TT 4 (thông số về đầu phát)","requirement":"Cấp H"},{"item":"Máy phát điện 50KVA: Đầu phát - cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học:IP23","reference":"Chương V, mục IV, TT 4 (thông số về đầu phát)","requirement":"IP23"},{"item":"Máy phát điện 50KVA: Đầu phát - kích từ, AVR","quote":"Kích từ :Tự động kích từ, tự động\nđiều chỉnh điện áp bằng điện tử\nkiểu AVR","reference":"Chương V, mục IV, TT 4 (thông số về đầu phát)","requirement":"Tự động kích từ, tự động điều chỉnh điện áp bằng điện tử kiểu AVR"},{"item":"Máy phát điện 50KVA: Hệ thống điều khiển - màn hình","quote":"Màn hình hiển thị:LCD","reference":"Chương V, mục IV, TT 4 (hệ thống điều khiển)","requirement":"Màn hình hiển thị LCD"},{"item":"Máy phát điện 50KVA: Hệ thống điều khiển - hiển thị thông số","quote":"Chức năng hiển thị thông số:-\nDòng điện;- Tần số;- Điện áp ắc quy;- Điện áp (ph-ph, ph-N);-\nCông suất máy phát;- Tốc độ động\ncơ;- Hệ số công suất;- Nhiệt độ\nlàm mát;- Áp suất dầu;","reference":"Chương V, mục IV, TT 4 (hệ thống điều khiển)","requirement":"Hiển thị: dòng điện; tần số; điện áp ắc quy; điện áp (ph-ph, ph-N); công suất máy phát; tốc độ động cơ; hệ số công suất; nhiệt độ làm mát; áp suất dầu"},{"item":"Máy phát điện 50KVA: Hệ thống điều khiển - cảnh báo và tắt máy","quote":"Chức năng cảnh báo và tắt nguồn\n(khi có lỗi):- Điện áp bình ắc quy\nthấp/cao;- Quá tốc độ;- Áp suất\ndầu thấp;-Tần số thấp","reference":"Chương V, mục IV, TT 4 (hệ thống điều khiển)","requirement":"Cảnh báo và tắt nguồn khi có lỗi: điện áp bình ắc quy thấp/cao; quá tốc độ; áp suất dầu thấp; tần số thấp"},{"item":"Máy phát điện 50KVA: Hệ thống điều khiển - chế độ khởi động, dừng khẩn cấp","quote":"Chế độ khởi động: Tự động và\nbằng tay","reference":"Chương V, mục IV, TT 4 (hệ thống điều khiển)","requirement":"Khởi động tự động và bằng tay; có nút dừng khẩn cấp"},{"item":"Máy phát điện 50KVA: Phụ kiện - ống thoát khói","quote":"Ống Thoát khói: Sử dụng thép ống\nthép đen, bọc cách nhiệt dày\n50mm.","reference":"Chương V, mục IV, TT 4 (phụ kiện kèm theo)","requirement":"Ống thép đen, bọc cách nhiệt dày 50mm"},{"item":"Máy phát điện 50KVA: Phụ kiện - bồn dầu","quote":"Bồn dầu theo máy:≥ 100 lít","reference":"Chương V, mục IV, TT 4 (phụ kiện kèm theo)","requirement":"Bồn dầu theo máy ≥ 100 lít"},{"item":"Máy phát điện 50KVA: Phụ kiện - vỏ giảm âm","quote":"Vỏ giảm âm ngoài trời: tôn dày\n≥1,8mm sơn tĩnh điện, vật liêu\ncách âm bằng mút chống cháy","reference":"Chương V, mục IV, TT 4 (phụ kiện kèm theo)","requirement":"Vỏ giảm âm ngoài trời: tôn dày ≥1,8mm sơn tĩnh điện, vật liệu cách âm bằng mút chống cháy hoặc vách hấp thụ bông khoáng, vải thủy tinh tôn đục lỗ. Văn bản không nêu mức ồn (dB)."},{"item":"Máy phát điện 50KVA: Phụ kiện - ắc quy","quote":"Kèm theo máy.","reference":"Chương V, mục IV, TT 4 (phụ kiện kèm theo)","requirement":"Ắc quy và hệ thống sạc ắc quy kèm theo máy"},{"item":"Tủ ATS 3 pha 450V-100A","quote":"Tủ ATS 3 pha 450V-\n100A","reference":"Chương V, mục IV, bảng danh mục, TT 3","requirement":"Tủ ATS 3 pha 450V-100A; thông số kỹ thuật, tính năng theo Thuyết minh thiết kế và Hồ sơ thiết kế kèm theo HSMT; chủng loại, xuất xứ, thương hiệu do nhà nhà thầu tự chào"},{"item":"Tủ điện hạ thế 450V-250A ngoài trời có ngăn chống tổn thất","quote":"Tủ điện hạ thế 450V-\n250A ngoài trời có ngăn\nchống tổn thất","reference":"Chương V, mục IV, bảng danh mục, TT 1","requirement":"Thông số kỹ thuật theo Thuyết minh thiết kế và Hồ sơ thiết kế kèm theo HSMT; chủng loại, xuất xứ, thương hiệu nhà thầu tự chào"},{"item":"Tủ điện hạ thế phân phối 450V-250A","quote":"Tủ điện hạ thế phân\nphối 450V-250A","reference":"Chương V, mục IV, bảng danh mục, TT 2","requirement":"Thông số kỹ thuật theo Thuyết minh thiết kế và Hồ sơ thiết kế kèm theo HSMT"},{"item":"Thiết bị đưa vào thi công - tình trạng","quote":"Các vật tư; thiết bị dùng trong việc thi công\ncông trình phải đảm bảo mới 100%","reference":"Chương V, mục IV","requirement":"Vật tư, thiết bị phải mới 100%"},{"item":"Phạm vi lắp đặt","quote":"Thi công xây dựng, cung cấp, lắp đặt thiết\nbị PCCC, đường dây và máy phát điện dự phòng.","reference":"Chương V, mục A.2","requirement":"Gói thầu gồm thi công xây dựng, cung cấp, lắp đặt máy phát điện dự phòng và đường dây"},{"item":"Bảo hành thiết bị","quote":"Đối với thiết bị công trình,\nnhà thầu phải cam kết bảo hành theo tiêu chuẩn của nhà sản xuất nhưng không nhỏ\nhơn thời gian bảo hành công trình.","reference":"Chương V, mục XII, điểm f","requirement":"Bảo hành công trình ít nhất 12 tháng; thiết bị bảo hành theo tiêu chuẩn nhà sản xuất nhưng không nhỏ hơn thời gian bảo hành công trình; cam kết bảo hành trong vòng 24h kể từ khi nhận yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:53:04.365Z"}},"IB2300363458":{"u":"2026-11-03T08:40:47.009+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Gói thầu có 02 tổ máy phát điện (40 kW và 13,5 kW); số lượng từng loại không được nêu trong Chương V.","Chương V không nêu hãng/model động cơ và máy phát, cấp cách điện, AVR, bộ điều khiển, độ ồn, thùng nhiên liệu, ATS, cáp, CO/CQ hay tiêu chuẩn cụ thể.","Không nêu rõ công suất prime hay standby.","Tổ máy 2: tiêu đề ghi 13,5 kW, công suất định mức động cơ lai ghi 15,5 kW, đúng như văn bản gốc.","Tổ máy 1 không nêu loại nhiên liệu và kiểu khởi động; chỉ tổ máy 2 nêu Diesel, khởi động điện 12 VDC."],"result":{"keyInfo":{"bidName":"Gói thầu MS-11: Mua sắm tổ máy phát điện tàu 1","notifyNo":"IB2300363458","generatorCapacity":"40 kW (tổ máy 1) và 13,5 kW (tổ máy 2), 3 pha, 380V, 50Hz"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 1 - Tổ máy phát điện 3 pha, 380V, 50Hz, 40kW: Kích thước bao","quote":"Kích thước bao (dài x rộng x cao): (1782 x 833 x 1036) mm","reference":"Chương V, Mục 1, điểm 2.b, STT 1","requirement":"Kích thước bao (dài x rộng x cao): (1782 x 833 x 1036) mm"},{"item":"Tổ máy 1 - Tổ máy phát điện 40kW: Động cơ lai","quote":"Động cơ\nlai: 04 xi lanh; Vòng quay định mức: 1500 vòng/phút; Làm mát bằng\nnước","reference":"Chương V, Mục 1, điểm 2.b, STT 1","requirement":"Động cơ lai 04 xi lanh; vòng quay định mức 1500 vòng/phút; làm mát bằng nước"},{"item":"Tổ máy 1 - Tổ máy phát điện 40kW: Máy phát","quote":"máy phát: Công suất: 40 Kw; Điện áp: 380 V; Tần số: 50 Hz; Số\npha: 3 pha;","reference":"Chương V, Mục 1, điểm 2.b, STT 1","requirement":"Công suất 40 kW; điện áp 380 V; tần số 50 Hz; 3 pha"},{"item":"Tổ máy 2 - Tổ máy phát điện 3 pha, 380V, 50Hz, 13,5kW: Kích thước","quote":"Kích thước bệ chân máy không kể tai móc cầu (rộng x dài): (602 x 1127)\nmm. Kích thước bao (dài x rộng x cao): (1127 x 602 x 698) mm.","reference":"Chương V, Mục 1, điểm 2.b, STT 2","requirement":"Kích thước bệ chân máy không kể tai móc cầu (rộng x dài): (602 x 1127) mm; kích thước bao (dài x rộng x cao): (1127 x 602 x 698) mm"},{"item":"Tổ máy 2 - Tổ máy phát điện 13,5kW: Động cơ lai","quote":"Động\ncơ lai: Công suất định mức: 15,5 Kw; Vòng quay định mức: 1500\nvòng/phút; Loại nhiên liệu sử dụng: Diesel; Khởi động: Điện, 12 VDC.","reference":"Chương V, Mục 1, điểm 2.b, STT 2","requirement":"Công suất định mức 15,5 kW; vòng quay định mức 1500 vòng/phút; nhiên liệu Diesel; khởi động điện 12 VDC"},{"item":"Tổ máy 2 - Tổ máy phát điện 13,5kW: Máy phát","quote":"Máy phát: Công suất: 13,5 Kw; Điện áp: 380 V; Tần số: 50 Hz; Số pha:\n3 pha","reference":"Chương V, Mục 1, điểm 2.b, STT 2","requirement":"Công suất 13,5 kW; điện áp 380 V; tần số 50 Hz; 3 pha"},{"item":"Chung - Năm sản xuất, tình trạng","quote":"Hàng hóa được sản xuất mới 100% và sản xuất từ năm\n2022 trở về sau.","reference":"Chương V, Mục 1, điểm 2.a","requirement":"Hàng hóa sản xuất mới 100% và sản xuất từ năm 2022 trở về sau"},{"item":"Chung - Xuất xứ","quote":"Hàng hóa và dịch vụ được cung cấp phải có xuất xứ rõ ràng bao gồm: Tên hãng sản xuất, Tên nước sản xuất, Tên và\nmã hiệu của thiết bị, năm sản xuất.","reference":"Chương V, Mục 1, điểm 2.a","requirement":"Phải nêu rõ tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; mỗi danh mục chỉ đề xuất 01 xuất xứ"},{"item":"Chung - Bảo hành","quote":"Chế độ bảo hành: Theo tiêu chuẩn của nhà sản xuất (thời gian bảo hành hàng hóa phải lớn hơn hoặc bằng thời gian bảo\nhành của nhà sản xuất)","reference":"Chương V, Mục 1, điểm 3","requirement":"Theo tiêu chuẩn của nhà sản xuất; thời gian bảo hành phải lớn hơn hoặc bằng thời gian bảo hành của nhà sản xuất"},{"item":"Chung - Bảo trì","quote":"Thời gian bảo trì tối thiểu 24 tháng với tần suất không ít hơn 06 tháng/lần kể từ ngày hàng hóa được bàn giao nghiệm\nthu và đưa vào sử dụng.","reference":"Chương V, Mục 1, điểm 3","requirement":"Thời gian bảo trì tối thiểu 24 tháng, tần suất không ít hơn 06 tháng/lần kể từ ngày nghiệm thu và đưa vào sử dụng"},{"item":"Chung - Phạm vi lắp đặt, chạy thử","quote":"Trình tự, quy trình, thủ tục nghiệm thu chạy thử không tải, có tải thực hiện theo các tiên chuẩn hiện hành về vận hành\nchạy thử không tải, có tải theo quy định hiện hành (nếu có).","reference":"Chương V, Mục 3, điểm 3.1","requirement":"Giá dự thầu hàng hóa trong nước gồm vận chuyển, lắp đặt, hướng dẫn sử dụng; thời gian giao hàng gồm lắp đặt, chạy thử, nghiệm thu (nếu có); nghiệm thu chạy thử không tải, có tải theo tiêu chuẩn hiện hành"},{"item":"Chung - Điều kiện sử dụng","quote":"Toàn bộ hàng hóa thiết bị cung cấp cho gói thầu phải đảm bảo tính đồng bộ và mới 100% chưa qua sử dụng.","reference":"Chương V, Mục 1, điểm 3","requirement":"Toàn bộ hàng hóa đồng bộ, mới 100% chưa qua sử dụng; phù hợp với điều kiện khí hậu tại Việt Nam"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:40:46.023Z"}},"IB2300363513":{"u":"2026-11-03T18:57:10.475+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V Yeu cau ve ky thuat 16-2023-codien.rar), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; các mục này nhà thầu tự kê khai.","Văn bản không có yêu cầu về ATS, tủ hòa đồng bộ riêng hay cáp; chỉ có tính năng hòa đồng bộ trên bảng điều khiển.","Bản vẽ thiết kế (PL2) là bản quét có chữ ký số, chỉ đọc được các ghi chú, không có thông số kỹ thuật chi tiết.","Bảng Phụ lục 1 và 2 bị vỡ dòng khi trích xuất, nên một số trích dẫn chỉ là đoạn ngắn của yêu cầu."],"result":{"keyInfo":{"bidName":"16-2023-Codien - Cung cấp, lắp đặt vật tư, thiết bị hệ thống máy phát điện cho Tổng trạm N6 Hoàng Hoa Thám Tầng 5","notifyNo":"IB2300363513","generatorCapacity":"3 x 1.800 kW / 2250 kVA, công suất liên tục (DCP)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi cung cấp","quote":"Cung cấp 03 hệ thống máy phát điện công suất liên","reference":"Chương V, Mục 1, điểm 1","requirement":"Cung cấp 03 hệ thống máy phát điện công suất liên tục 1.800kW, kèm lắp đặt tại Tổng trạm Viettel, 158 Hoàng Hoa Thám, quận Tân Bình, TP. Hồ Chí Minh."},{"item":"Tổ máy (1800 kW/2250 kVA): Tình trạng máy","quote":"Mới 100%","reference":"Phụ lục 1, mục I.1","requirement":"Mới 100%"},{"item":"Tổ máy: Chủng loại máy","quote":"Máy phát điện xoay chiều, ba pha, bốn cực.","reference":"Phụ lục 1, mục I.2","requirement":"Máy phát điện xoay chiều, ba pha, bốn cực."},{"item":"Tổ máy: Điện áp danh định","quote":"220/380V hoặc 230/400V","reference":"Phụ lục 1, mục I.3","requirement":"220/380V hoặc 230/400V"},{"item":"Tổ máy: Tần số danh định","quote":"50Hz","reference":"Phụ lục 1, mục I.4","requirement":"50Hz"},{"item":"Tổ máy: Công suất đầu ra ứng dụng trung tâm dữ liệu (DCP, Uptime Tier III và IV)","quote":"≥ 1800 kW /2250 kVA","reference":"Phụ lục 1, mục I.5; Phụ lục 2, mục I.5","requirement":"≥ 1800 kW /2250 kVA. Catalogue sản phẩm phải thể hiện rõ máy có ứng dụng cho Data center với mức công suất đáp ứng yêu cầu. Tải đầu ra thay đổi hoặc cố định, thời gian hoạt động không giới hạn (DCP). Nghiệm thu bằng tải giả AC ở 1800kW chạy liên tục 12 giờ."},{"item":"Tổ máy: Công suất đầu ra ở 40 độ C, độ cao ≤100m, độ ẩm 30%","quote":"≥ 1.800 kW","reference":"Phụ lục 1, mục I.6","requirement":"≥ 1.800 kW"},{"item":"Tổ máy: Khả năng đóng tải 1 cấp (sau khi khởi động thành công 10s)","quote":"100% công suất DCP","reference":"Phụ lục 1, mục I.7","requirement":"Đóng tải 1 cấp ≥ 100% công suất DCP"},{"item":"Tổ máy: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 1, mục I.8","requirement":"THD ≤ 5%"},{"item":"Đầu phát: Công suất định mức","quote":"≥ 2250 kVA","reference":"Phụ lục 1, mục II.1","requirement":"≥ 2250 kVA"},{"item":"Đầu phát: Điện áp danh định","quote":"220/380V hoặc 230/400V","reference":"Phụ lục 1, mục II.2","requirement":"220/380V hoặc 230/400V"},{"item":"Đầu phát: Số pha, số cực","quote":"03 pha 4 cực","reference":"Phụ lục 1, mục II.3","requirement":"03 pha 4 cực"},{"item":"Đầu phát: Tần số danh định","quote":"50Hz","reference":"Phụ lục 1, mục II.4","requirement":"50Hz"},{"item":"Đầu phát: Hệ số công suất","quote":"≥ 0,8","reference":"Phụ lục 1, mục II.5","requirement":"≥ 0,8"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Phụ lục 1, mục II.6","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Bộ điều chỉnh điện áp tự động (AVR)","quote":"Nhà thầu cung cấp đầy đủ thông tin chi tiết mã hiệu bộ AVR","reference":"Phụ lục 1, mục II.7","requirement":"Nhà thầu cung cấp đầy đủ thông tin chi tiết mã hiệu bộ AVR."},{"item":"Đầu phát: Độ chính xác điện áp từ không tải đến tải định mức","quote":"giây sau đó giá trị điện áp thuộc dải điện áp định mức","reference":"Phụ lục 1, mục II.8; Chương V, Mục 1, điểm 3.3.b.1","requirement":"Khi tải thay đổi từ không tải đến tải định mức 1.800kW, trong vòng 30 giây sau đó giá trị điện áp thuộc dải điện áp định mức ± 1%."},{"item":"Đầu phát: Cấp cách điện của cuộn dây","quote":"Từ cấp H trở lên","reference":"Phụ lục 1, mục II.9","requirement":"Từ cấp H trở lên"},{"item":"Đầu phát: Cấp bảo vệ đầu phát","quote":"≥ IP23","reference":"Phụ lục 1, mục II.10","requirement":"≥ IP23"},{"item":"Động cơ: Chủng loại","quote":"Động cơ diesel, 4 kỳ","reference":"Phụ lục 1, mục III.1","requirement":"Động cơ diesel, 4 kỳ"},{"item":"Động cơ: Số xi lanh, kiểu bố trí xi lanh, tổng dung tích xilanh","quote":"Nhà thầu cung cấp đầy đủ thông tin chi tiết","reference":"Phụ lục 1, mục III.2","requirement":"Nhà thầu cung cấp đầy đủ thông tin chi tiết (không nêu giá trị cụ thể)."},{"item":"Động cơ: Tỷ số nén","quote":"≥ 14:1","reference":"Phụ lục 1, mục III.3","requirement":"≥ 14:1"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Dầu diesel theo tiêu chuẩn Việt Nam","reference":"Phụ lục 1, mục III.4","requirement":"Dầu diesel theo tiêu chuẩn Việt Nam"},{"item":"Động cơ: Tốc độ danh định","quote":"1.500 RPM","reference":"Phụ lục 1, mục III.5","requirement":"1.500 RPM"},{"item":"Động cơ: Dung tích dầu bôi trơn và dung tích nước làm mát","quote":null,"reference":"Phụ lục 1, mục III.6, III.7","requirement":"Nhà thầu cung cấp thông tin dung tích dầu bôi trơn (bao gồm lọc dầu và không gồm lọc dầu) và dung tích nước làm mát; không nêu giá trị cụ thể."},{"item":"Động cơ: Công suất tối đa (Standby Power)","quote":"≥ 1900kW (2581.5 HP)","reference":"Phụ lục 1, mục III.8","requirement":"≥ 1900kW (2581.5 HP)"},{"item":"Động cơ: Hệ thống nạp khí đầu vào","quote":"Có hỗ trợ Turbo tăng áp và","reference":"Phụ lục 1, mục III.9","requirement":"Có hỗ trợ Turbo tăng áp và làm mát khí nạp"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Sử dụng bơm cơ hoặc bơm","reference":"Phụ lục 1, mục III.10","requirement":"Sử dụng bơm cơ hoặc bơm điện chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp."},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Common-Rail","reference":"Phụ lục 1, mục III.11","requirement":"Nhà thầu cung cấp đầy đủ thông tin chi tiết: áp dụng công nghệ Common-Rail hay không."},{"item":"Động cơ: Tiêu thụ nhiên liệu với công suất DCP","quote":"≤ 502 l/h (tại 1800kW, với dầu","reference":"Phụ lục 1, mục III.12 và ghi chú (*)","requirement":"≤ 502 l/h tại 1800kW, với dầu diesel tỷ trọng 840 kg/m3. Đánh giá theo công thức quy đổi Gyc=Gcb/Pcb*Pyc, có thư xác nhận của hãng sản xuất."},{"item":"Động cơ: Bảng tiêu thụ nhiên liệu ở các mức tải 25%, 50%, 75% công suất DCP","quote":null,"reference":"Phụ lục 1, mục III.13","requirement":"Nhà thầu cung cấp đầy đủ thông tin."},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc khí, bộ lọc nhiên","reference":"Phụ lục 1, mục III.14","requirement":"Có bộ lọc khí, bộ lọc nhiên liệu (có lọc tách nước), bộ lọc dầu bôi trơn có thể thay thế."},{"item":"Động cơ: Hệ thống khởi động","quote":"Bằng động cơ điện sử dụng nguồn","reference":"Phụ lục 1, mục III.15","requirement":"Bằng động cơ điện sử dụng nguồn DC 24V. Ắc quy khởi động được cố định hoàn toàn bên trong máy, gồm đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối)."},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước pha","reference":"Phụ lục 1, mục III.16","requirement":"Làm mát bằng nước pha dung dịch; nhà thầu nêu rõ thông tin về giải pháp làm mát."},{"item":"Động cơ: Điều tốc","quote":"Điều tốc điện tử (Electronic","reference":"Phụ lục 1, mục III.17","requirement":"Điều tốc điện tử (Electronic governor)"},{"item":"Động cơ: Độ chính xác tần số từ không tải đến tải định mức","quote":"tần số thuộc dải tần số định mức ± 1%","reference":"Phụ lục 1, mục III.18; Chương V, Mục 1, điểm 3.3.b.1","requirement":"Khi tải thay đổi từ không tải đến tải định mức 1800kW, trong vòng 30 giây sau đó giá trị tần số thuộc dải định mức ± 1%."},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương","reference":"Phụ lục 1, mục III.19; Chương V, Mục 1, điểm 2.2","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương. Cung cấp test report của hãng, hoặc chứng nhận kiểm tra/kiểm định của bên thứ 3 cho model máy chào thầu."},{"item":"Động cơ: Tính năng sấy toàn bộ động cơ","quote":"Có sấy nước làm mát","reference":"Phụ lục 1, mục III.20","requirement":"Có sấy nước làm mát"},{"item":"Động cơ: Giải pháp hoạt động ở nhiệt độ môi trường < 5oC","quote":"Cung cấp giải pháp đảm","reference":"Phụ lục 1, mục III.21","requirement":"Cung cấp giải pháp đảm bảo hoạt động của tổ máy trong điều kiện nhiệt độ môi trường < 5oC không làm thay đổi kết cấu tổ máy."},{"item":"Tủ điều khiển: Chủng loại hệ thống điều khiển","quote":"Điều khiển điện tử, vi xử lý","reference":"Phụ lục 1, mục V.1","requirement":"Điều khiển điện tử, vi xử lý kỹ thuật số"},{"item":"Tủ điều khiển: Cấp bảo vệ bảng điều khiển","quote":"≥ IP54 (đi kèm phụ kiện)","reference":"Phụ lục 1, mục V.2","requirement":"≥ IP54 (đi kèm phụ kiện)"},{"item":"Tủ điều khiển: Môi trường hoạt động","quote":"Nhiệt độ: 0oC đến +55°C","reference":"Phụ lục 1, mục V.3","requirement":"Nhiệt độ: 0oC đến +55°C"},{"item":"Tủ điều khiển: Chức năng điều khiển","quote":"Có công tắc dừng máy khẩn cấp","reference":"Phụ lục 1, mục V.4","requirement":"Có công tắc/phím bấm chọn chế độ OFF/MANUAL/AUTO trên màn hình điều khiển; có công tắc dừng máy khẩn cấp; có thể cài đặt điện áp, tần số đầu ra."},{"item":"Tủ điều khiển: Hiển thị","quote":"Số giờ vận hành","reference":"Phụ lục 1, mục V.5","requirement":"Điện áp, tần số, dòng điện, hệ số công suất; tốc độ động cơ; điện áp ắc quy, điện áp nạp ắc quy; phụ tải đang hoạt động; số giờ vận hành; mức nhiên liệu; áp suất dầu bôi trơn; nhiệt độ nước làm mát; sai số cho phép 5%."},{"item":"Tủ điều khiển: Cảnh báo bảo vệ","quote":"Nhiệt độ nước làm mát cao","reference":"Phụ lục 1, mục V.6","requirement":"Quá tải, quá dòng; không cân đối các pha; điện áp cao, thấp; tần số cao, thấp; ngắn mạch; nhiệt độ nước làm mát cao; áp suất dầu bôi trơn thấp; điện áp ắc quy thấp/bộ sạc hỏng; dừng khẩn cấp."},{"item":"Tủ điều khiển: Lưu sự kiện","quote":"Có tính năng lưu lại các sự kiện xảy ra và tối thiểu 100 sự kiện","reference":"Phụ lục 1, mục V.7","requirement":"Có tính năng lưu lại các sự kiện xảy ra và tối thiểu 100 sự kiện."},{"item":"Tủ điều khiển: Giao diện kết nối","quote":null,"reference":"Phụ lục 1, mục V.8","requirement":"Có giao diện kết nối với máy tính để kiểm tra trạng thái máy phát điện thông qua phần mềm và cáp kết nối."},{"item":"Tủ điều khiển: Chuẩn truyền thông kết nối giám sát","quote":"Modbus (Cung cấp cấu hình modbus","reference":"Phụ lục 1, mục V.9","requirement":"Modbus (cung cấp cấu hình modbus và địa chỉ thanh ghi của bộ điều khiển)."},{"item":"Tủ điều khiển: Tính năng hòa đồng bộ máy phát với máy phát","quote":"đồng bộ tối thiểu 4 máy","reference":"Phụ lục 1, mục V.10","requirement":"Tích hợp sẵn trên bảng điều khiển, cho phép hòa đồng bộ tối thiểu 4 máy."},{"item":"Phụ kiện: Vỏ cách âm","quote":"Vật liệu vỏ ngoài bằng thép dày ≥ 2mm","reference":"Phụ lục 1, mục VI.1","requirement":"Có bản vẽ thiết kế sơ bộ vỏ cách âm. Vật liệu vỏ ngoài bằng thép dày ≥ 2mm, sơn tĩnh điện chống ăn mòn và gỉ sét. Hoạt động được ngoài trời, không mái che, cấp bảo vệ của vỏ máy ≥ IP23. Nhà thầu cung cấp kích thước, thuyết minh, bản vẽ thiết kế vỏ chống ồn đảm bảo độ ồn <85dB (ở 75% công suất DCP yêu cầu, đo tại khoảng cách 1m). Mức chấp nhận được: độ ồn ≤ 87dB; không đạt nếu độ ồn > 87dB."},{"item":"Phụ kiện: Bồn chứa nhiên liệu","quote":"Dung tích ≥2000 lít","reference":"Phụ lục 1, mục VI.2","requirement":"Dung tích ≥2000 lít (theo thiết kế). Hiển thị mức nhiên liệu theo mức chia vạch tại bồn dầu (mỗi bước 100 lít), có sensor kết nối bộ điều khiển. Cung cấp bản vẽ thiết kế bồn dầu (có thể thay đổi theo hiện trạng mặt bằng)."},{"item":"Phụ kiện: Ắc quy đề","quote":"Ắc quy khởi động máy","reference":"Phụ lục 1, mục VI.3","requirement":"Ắc quy khởi động máy theo quy định của hãng, có mã hiệu, xuất xứ, điện áp, dung lượng, kèm theo máy."},{"item":"Phụ kiện: Bộ nạp bù ắc quy đề bằng điện lưới","quote":"Bộ nạp bù ắc quy","reference":"Phụ lục 1, mục VI.4","requirement":"Nêu hãng, mã hiệu, xuất xứ. Kèm theo máy, có chế độ tự ngắt khi ắc quy đầy."},{"item":"Phụ kiện: Bộ giảm chấn","quote":"Bộ giảm chấn phải được cấu tạo từ","reference":"Phụ lục 1, mục VI.5","requirement":"Cấu tạo từ lò xo, cao su hoặc các vật liệu tương đương."},{"item":"Phụ kiện: Hệ thống khí xả","quote":"Hệ thống ống xả được bọc","reference":"Phụ lục 1, mục VI.6","requirement":"Ống xả được bọc cách nhiệt bằng bông thủy tinh, vải thủy tinh, ốp inox ngoài."},{"item":"Phụ kiện: Vật tư bảo dưỡng dự phòng","quote":"Có kèm theo bộ đầy đủ:","reference":"Phụ lục 1, mục VI.7","requirement":"Kèm theo bộ đầy đủ lọc gió, lọc dầu bôi trơn, lọc nhiên liệu để dự phòng thay thế cho 1 lần bảo dưỡng máy."},{"item":"Chứng chỉ: Quản lý chất lượng của nhà sản xuất","quote":"ISO 9001","reference":"Phụ lục 1, mục VII.1","requirement":"ISO 9001"},{"item":"Chứng chỉ: Xuất xứ, chất lượng (CO, CQ)","quote":"CO, CQ","reference":"Phụ lục 1, mục VII.2; Phụ lục 2, mục VII.2","requirement":"Có CO (với hàng nhập khẩu) và CQ của hàng hóa máy phát điện; hoặc cam kết cung cấp theo hàng hóa."},{"item":"Chứng chỉ: Thư xác nhận của hãng về công suất liên tục ứng dụng trung tâm dữ liệu","quote":"Thư xác nhận của đại diện kỹ thuật có đóng dấu của hãng","reference":"Phụ lục 1, mục VII.3","requirement":"Thư xác nhận của đại diện kỹ thuật có đóng dấu của hãng, xác nhận tổ máy chào thầu đáp ứng tiêu chuẩn Uptime Tier III/IV."},{"item":"Chứng chỉ: Thư xác nhận hoặc test report của Uptime","quote":null,"reference":"Phụ lục 1, mục VII.4","requirement":"Có thư xác nhận hoặc test report của Uptime chứng minh máy phát điện có công suất liên tục cho ứng dụng trung tâm dữ liệu đáp ứng Tier III/IV; hoặc cam kết cung cấp khi giao hàng."},{"item":"Phạm vi lắp đặt và dịch vụ kèm theo","quote":"Hoàn thành lắp đặt hàng hóa (bao gồm cả phụ kiện lắp đặt liên quan) theo","reference":"Chương V, Mục 1, điểm 4","requirement":"Khảo sát hiện trường, hoàn thiện bản vẽ shop drawing. Lắp đặt hàng hóa (gồm phụ kiện lắp đặt liên quan) theo thiết kế được phê duyệt; đo kiểm thông số khi KCS và sau lắp đặt, nhà thầu chịu chi phí nhiên liệu, tải giả, dụng cụ đo, nhân công; hướng dẫn vận hành cho nhân sự chủ đầu tư."},{"item":"Hệ thống cấp dầu (theo bản vẽ thiết kế)","quote":"Phạm vi cung cấp của nhà thầu bao gồm Hệ thống bồn dầu ngày (Daily tank)","reference":"Bản vẽ thiết kế (PL2), ghi chú 1 và 2","requirement":"Phạm vi cung cấp gồm hệ thống bồn dầu ngày (Daily tank) và hệ thống bơm tự động nhiên liệu từ bồn dầu ngầm lên bồn dầu ngày (tủ giám sát điều khiển kết nối iBMS, bơm dầu, van, đường ống, hệ thống lọc nhiên liệu). Hệ thống đáp ứng tối thiểu tiêu chuẩn Uptime Tier III."},{"item":"Vị trí lắp đặt","quote":"Máy phát điện được đặt trên bệ có sẵn","reference":"Bản vẽ thiết kế (PL2), ghi chú mặt bằng","requirement":"Máy phát điện được đặt trên bệ có sẵn (các vị trí 5A, 5B, 5C)."},{"item":"Bảo hành","quote":"Tối thiểu 02 năm hoặc 1000 giờ hoạt động","reference":"Chương V, Mục 1, điểm 3.3.a","requirement":"Tối thiểu 02 năm hoặc 1000 giờ hoạt động (điều kiện nào đến trước) cho toàn bộ hàng hóa, tính từ ngày phát hành Chứng nhận nghiệm thu kỹ thuật (TAC)."},{"item":"Tài liệu kỹ thuật kèm E-HSDT","quote":null,"reference":"Chương V, Mục 1, điểm 2.2 và điểm 5","requirement":"Hướng dẫn lắp đặt, vận hành, bảo trì; danh mục hàng hóa chi tiết kèm xuất xứ từng thành phần (BOM); test report hoặc chứng nhận kiểm định khí thải. Bảng thông tin vật tư tiêu hao (lọc nhiên liệu, lọc dầu bôi trơn, lọc gió, dầu bôi trơn, nước làm mát, ắc quy đề) có mã hiệu, xuất xứ và phải được hãng sản xuất xác nhận."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:57:09.359Z"}},"IB2300363576":{"u":"2026-11-03T08:45:21.641+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu thông số động cơ (xi lanh, hành trình, dung tích, chiều quay) và công suất 51,5 ekW; không nêu hãng, model, xuất xứ cụ thể, máy phát (alternator), bộ điều khiển, vỏ chống ồn, bình nhiên liệu, ATS, cáp hay tiêu chuẩn kỹ thuật.","Số lượng tổ máy không được nêu trong văn bản đã cho (bảng không có cột số lượng).","Công suất chỉ ghi 'ekW', không nêu rõ chế độ prime/standby.","Một số nội dung trong bảng bị ngắt dòng do trích xuất PDF; các trích dẫn 'quote' có thể chứa ký tự xuống dòng."],"result":{"keyInfo":{"bidName":"Gói thầu MS-13: Mua sắm tổ máy phát điện tàu 2","notifyNo":"IB2300363576","generatorCapacity":"51,5 ekW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất, điện áp, tần số, số pha","quote":"Tổ máy phát điện 3 pha, 380V, 50Hz, 51,5 eKW","reference":"Chương V, Mục 1, điểm 2.b, bảng STT 1","requirement":"Tổ máy phát điện 3 pha, 380V, 50Hz, công suất 51,5 ekW."},{"item":"Tổ máy phát điện: Động cơ - số lượng xi lanh","quote":"Số lượng xi lanh: 04","reference":"Chương V, Mục 1, điểm 2.b, bảng STT 1","requirement":"Số lượng xi lanh: 04."},{"item":"Tổ máy phát điện: Động cơ - cấu hình xi lanh","quote":"cấu hình xi lanh: Thẳng đứng","reference":"Chương V, Mục 1, điểm 2.b, bảng STT 1","requirement":"Cấu hình xi lanh: Thẳng đứng."},{"item":"Tổ máy phát điện: Động cơ - đường kính trong xi lanh","quote":"đường kính trong\nxi lanh: 105 mm","reference":"Chương V, Mục 1, điểm 2.b, bảng STT 1","requirement":"Đường kính trong xi lanh: 105 mm."},{"item":"Tổ máy phát điện: Động cơ - hành trình pittong","quote":"hành trình pittong: 127 mm","reference":"Chương V, Mục 1, điểm 2.b, bảng STT 1","requirement":"Hành trình pittong: 127 mm."},{"item":"Tổ máy phát điện: Động cơ - dung tích","quote":"dung tích máy: 4,4 lít","reference":"Chương V, Mục 1, điểm 2.b, bảng STT 1","requirement":"Dung tích máy: 4,4 lít."},{"item":"Tổ máy phát điện: Động cơ - chiều quay","quote":"chiều quay: Ngược chiều kim đồng hồ khi nhìn vào bánh đà","reference":"Chương V, Mục 1, điểm 2.b, bảng STT 1","requirement":"Chiều quay: ngược chiều kim đồng hồ khi nhìn vào bánh đà."},{"item":"Tổ máy phát điện: Động cơ - công suất","quote":"công suất:\n51,5 ekW","reference":"Chương V, Mục 1, điểm 2.b, bảng STT 1","requirement":"Công suất: 51,5 ekW."},{"item":"Tổ máy phát điện: Năm sản xuất và tình trạng","quote":"Hàng hóa được sản xuất mới 100% và sản xuất từ năm\n2022 trở về sau.","reference":"Chương V, Mục 1, điểm 2.a","requirement":"Hàng hóa sản xuất mới 100% và sản xuất từ năm 2022 trở về sau."},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Hàng hóa và dịch vụ được cung cấp phải có xuất xứ rõ ràng bao gồm: Tên hãng sản xuất, Tên nước sản xuất, Tên và\nmã hiệu của thiết bị, năm sản xuất.","reference":"Chương V, Mục 1, điểm 2.a","requirement":"Phải có xuất xứ rõ ràng gồm tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; mỗi danh mục hàng hóa chỉ được đề xuất 01 xuất xứ."},{"item":"Tổ máy phát điện: Tình trạng, đồng bộ","quote":"Toàn bộ hàng hóa thiết bị cung cấp cho gói thầu phải đảm bảo tính đồng bộ và mới 100% chưa qua sử dụng.","reference":"Chương V, Mục 1, điểm 3","requirement":"Toàn bộ hàng hóa thiết bị phải đồng bộ và mới 100% chưa qua sử dụng."},{"item":"Tổ máy phát điện: Bảo hành","quote":"Chế độ bảo hành: Theo tiêu chuẩn của nhà sản xuất (thời gian bảo hành hàng hóa phải lớn hơn hoặc bằng thời gian bảo\nhành của nhà sản xuất)","reference":"Chương V, Mục 1, điểm 3","requirement":"Theo tiêu chuẩn của nhà sản xuất; thời gian bảo hành phải lớn hơn hoặc bằng thời gian bảo hành của nhà sản xuất."},{"item":"Tổ máy phát điện: Bảo trì","quote":"Thời gian bảo trì tối thiểu 24 tháng với tần suất không ít hơn 06 tháng/lần kể từ ngày hàng hóa được bàn giao nghiệm\nthu và đưa vào sử dụng.","reference":"Chương V, Mục 1, điểm 3","requirement":"Thời gian bảo trì tối thiểu 24 tháng, tần suất không ít hơn 06 tháng/lần kể từ ngày bàn giao nghiệm thu và đưa vào sử dụng."},{"item":"Tổ máy phát điện: Điều kiện khí hậu","quote":"Hàng hóa hoàn toàn phù hợp với điều kiện khí hậu tại Việt Nam.","reference":"Chương V, Mục 1, điểm 3","requirement":"Hàng hóa phù hợp với điều kiện khí hậu tại Việt Nam."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:45:21.094Z"}},"IB2300363623":{"u":"2026-11-03T08:56:35.834+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 11. E-HSMT XD Tay Ninh Gói Máy Phát Điện - Chuong V Yeu cau ve ky thuat.pdf, 11. E-HSMT XD Tay Ninh Gói Máy Phát Điện - Chuong VIII Bieu mau hop dong.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR nên có nhiều lỗi chính tả và dấu; các trích dẫn được giữ nguyên như đọc được. Riêng dòng 'Công suât liên tục: SkW' ở hàng mục 2 có thể là 5kW do lỗi OCR (đầu phát ghi 6kW).","Văn bản không nêu số lượng từng loại máy (dù có danh sách 20 cửa hàng xăng dầu nhận hàng), nên không xác định được số lượng.","Văn bản không nêu năm sản xuất, mới 100%, xuất xứ, CO/CQ, thời hạn bảo hành, công việc lắp đặt, cáp, hay hãng/model đầu phát; chỉ có hãng động cơ Mitsubishi hoặc tương đương cho máy 3 pha.","Tệp Chương VIII chỉ là biểu mẫu hợp đồng, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho các Cửa hàng xăng dầu","notifyNo":"IB2300363623","generatorCapacity":"Hàng mục 1: 15 kVA/12 kW liên tục, 16.5 kVA/13.2 kW dự phòng (3 pha); Hàng mục 2: 5 kW liên tục, 5.8 kW dự phòng (1 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hàng mục 1 - Máy phát điện chạy dầu 3 pha 12 kW: Công suất liên tục","quote":"Công suất liên tục: 15kVA/ 12kW","reference":"Chương V, mục 1.2, hàng mục số 1 - Thông số tổ máy","requirement":"15 kVA/12 kW"},{"item":"Hàng mục 1 - Máy 3 pha: Công suất dự phòng","quote":"Công suất dự phòng: 16.5kVA /13.2 kW","reference":"Chương V, mục 1.2, hàng mục số 1 - Thông số tổ máy","requirement":"16.5 kVA/13.2 kW"},{"item":"Hàng mục 1 - Máy 3 pha: Hệ số công suất","quote":"Hệ sô công suất: 0.8","reference":"Chương V, mục 1.2, hàng mục số 1 - Thông số tổ máy","requirement":"0.8"},{"item":"Hàng mục 1 - Máy 3 pha: Tần số","quote":"Tần số: 50Hz (+/- 1%)","reference":"Chương V, mục 1.2, hàng mục số 1 - Thông số tổ máy","requirement":"50Hz (+/- 1%)"},{"item":"Hàng mục 1 - Máy 3 pha: Điện áp, số pha","quote":"Điện áp: 380/220 (V) 3P, 4 dây, 4 cực","reference":"Chương V, mục 1.2, hàng mục số 1 - Thông số tổ máy","requirement":"380/220 (V), 3 pha, 4 dây, 4 cực"},{"item":"Hàng mục 1 - Máy 3 pha: Độ dao động điện áp","quote":"Độ dao động điện áp <1%","reference":"Chương V, mục 1.2, hàng mục số 1 - Thông số tổ máy","requirement":"< 1%"},{"item":"Hàng mục 1 - Máy 3 pha: Thời gian ổn định tần số và điện áp","quote":"Thời gian ôn định tân số và điện áp: 1-10s từ lúc khởi động","reference":"Chương V, mục 1.2, hàng mục số 1 - Thông số tổ máy","requirement":"1-10s từ lúc khởi động"},{"item":"Hàng mục 1 - Máy 3 pha: Tiêu hao nhiên liệu ở 75% tải","quote":"+3.0L khi hoạt động ở mức 75% tải","reference":"Chương V, mục 1.2, hàng mục số 1 - Thông số tổ máy","requirement":"Tương đương 3.0 lít/giờ khi hoạt động ở mức 75% tải"},{"item":"Hàng mục 1 - Máy 3 pha: Tiêu hao nhiên liệu ở 100% tải","quote":"+3.8L khi hoạt động ở mức 100% tải","reference":"Chương V, mục 1.2, hàng mục số 1 - Thông số tổ máy","requirement":"Tương đương 3.8 lít/giờ khi hoạt động ở mức 100% tải"},{"item":"Hàng mục 1 - Máy 3 pha: Trọng lượng tịnh","quote":"Trọng lượng tịnh: < 600kg","reference":"Chương V, mục 1.2, hàng mục số 1 - Thông số tổ máy","requirement":"< 600kg"},{"item":"Hàng mục 1 - Máy 3 pha: Động cơ - nhà sản xuất","quote":"Nhà sản xuất: Mitsubishi hoặc tương đương","reference":"Chương V, mục 1.2, hàng mục số 1 - Động cơ","requirement":"Mitsubishi hoặc tương đương"},{"item":"Hàng mục 1 - Máy 3 pha: Động cơ - kiểu","quote":"Kiểu động cơ: Diesel, 4 thì (4 xy lanh) phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, hàng mục số 1 - Động cơ","requirement":"Diesel, 4 thì (4 xy lanh), phun nhiên liệu trực tiếp"},{"item":"Hàng mục 1 - Máy 3 pha: Động cơ - tốc độ","quote":"Tốc độ: 1.500 vòng/phút","reference":"Chương V, mục 1.2, hàng mục số 1 - Động cơ","requirement":"1.500 vòng/phút"},{"item":"Hàng mục 1 - Máy 3 pha: Động cơ - dung tích xy lanh","quote":"Dung tích xy lanh: > 1.758 lit","reference":"Chương V, mục 1.2, hàng mục số 1 - Động cơ","requirement":"> 1.758 lít"},{"item":"Hàng mục 1 - Máy 3 pha: Động cơ - đường kính x hành trình","quote":"Đường kính x hành trình: > 78x 92mm","reference":"Chương V, mục 1.2, hàng mục số 1 - Động cơ","requirement":"> 78x 92mm"},{"item":"Hàng mục 1 - Máy 3 pha: Động cơ - nhiệt độ làm việc","quote":"Nhiệt độ làm việc đến 50 °C","reference":"Chương V, mục 1.2, hàng mục số 1 - Động cơ","requirement":"Đến 50 °C"},{"item":"Hàng mục 1 - Máy 3 pha: Động cơ - khởi động","quote":"Khởi động: đề, bình điện DC 12/24V có bộ điều tiết sạc","reference":"Chương V, mục 1.2, hàng mục số 1 - Động cơ","requirement":"Đề, bình điện DC 12/24V có bộ điều tiết sạc"},{"item":"Hàng mục 1 - Máy 3 pha: Động cơ - làm mát","quote":"Làm mát: Bằng nước, quạt gió","reference":"Chương V, mục 1.2, hàng mục số 1 - Động cơ","requirement":"Bằng nước, quạt gió"},{"item":"Hàng mục 1 - Máy 3 pha: Động cơ - bôi trơn","quote":"Cơ cau bôi trơn bằng nhớt thông dụng","reference":"Chương V, mục 1.2, hàng mục số 1 - Động cơ","requirement":"Cơ cấu bôi trơn bằng nhớt thông dụng"},{"item":"Hàng mục 1 - Máy 3 pha: Động cơ - độ dao động tần số","quote":"Độ dao động tan số: +/-1% khi tải thay đồi","reference":"Chương V, mục 1.2, hàng mục số 1 - Động cơ","requirement":"+/-1% khi tải thay đổi"},{"item":"Hàng mục 1 - Máy 3 pha: Đầu phát điện - loại","quote":"Loại đầu phát xoay chiều, 3p, 4 cực, các điện cap H, vận hành với","reference":"Chương V, mục 1.2, hàng mục số 1 - Đầu phát điện","requirement":"Đầu phát xoay chiều, 3 pha, 4 cực, cấp cách điện H, vận hành với tải dao động, trong các chế độ làm việc độc lập"},{"item":"Hàng mục 1 - Máy 3 pha: Đầu phát điện - độ tăng nhiệt","quote":"Độ tăng nhiệt 125 °C","reference":"Chương V, mục 1.2, hàng mục số 1 - Đầu phát điện","requirement":"125 °C"},{"item":"Hàng mục 1 - Máy 3 pha: Đầu phát điện - điện áp","quote":"Điện áp: 220/380V","reference":"Chương V, mục 1.2, hàng mục số 1 - Đầu phát điện","requirement":"220/380V"},{"item":"Hàng mục 1 - Máy 3 pha: Đầu phát điện - tốc độ","quote":"Tốc độ: 1.500 v/p","reference":"Chương V, mục 1.2, hàng mục số 1 - Đầu phát điện","requirement":"1.500 v/p"},{"item":"Hàng mục 1 - Máy 3 pha: Đầu phát điện - cấp bảo vệ cơ học","quote":"Câp bảo vệ cơhọc:IP23.","reference":"Chương V, mục 1.2, hàng mục số 1 - Đầu phát điện","requirement":"IP23"},{"item":"Hàng mục 1 - Máy 3 pha: Hệ thống điều khiển","quote":"Có chức năng giám sát điện lưới và kết nối với ATS bat kỳ","reference":"Chương V, mục 1.2, hàng mục số 1 - Hệ thống điều khiển kiểm soát","requirement":"Phím chọn OFF-AUTO-MAN; nút dừng khẩn cấp; điều khiển toàn bộ hoạt động của máy một cách độc lập; phím menu; có chức năng giám sát điện lưới và kết nối với ATS bất kỳ; có chức năng điều khiển từ xa"},{"item":"Hàng mục 1 - Máy 3 pha: Hiển thị","quote":"Màn hình LCD hiển thị các thông số:","reference":"Chương V, mục 1.2, hàng mục số 1 - Hiển thị","requirement":"Màn hình LCD hiển thị: điện áp ba pha, tần số/vòng quay máy, số giờ vận hành, trạng thái hoạt động, áp suất dầu bôi trơn, nhiệt độ máy, trạng thái sự cố/vận hành, công suất kW/kVA, điện năng kWh/kVAh, hệ số công suất"},{"item":"Hàng mục 1 - Máy 3 pha: Chức năng bảo vệ","quote":null,"reference":"Chương V, mục 1.2, hàng mục số 1 - Chức năng bảo vệ","requirement":"Nhiệt độ; áp suất nhớt thấp; động cơ bị vượt tốc; tần số quá cao/quá thấp; điện áp quá cao/quá thấp; quá tải, ngắn mạch; tắt khẩn cấp; hư khởi động; không nạp bình/bình yếu"},{"item":"Hàng mục 1 - Máy 3 pha: Phụ kiện (gồm bồn dầu)","quote":"Bồn dầu","reference":"Chương V, mục 1.2, hàng mục số 1 - Phụ kiện","requirement":"Bình ắc quy + dây cọc bình; bộ sạc ắc quy từ điện lưới; bộ cao su giảm chấn; ống xả giảm thanh; bộ dụng cụ sửa chữa cơ bản; nhớt bôi trơn + nước làm mát; bồn dầu (không nêu dung tích)"},{"item":"Hàng mục 1 - Máy 3 pha: Vỏ giảm âm - tiêu chuẩn","quote":"Tiêu chuan ISO 9001:2015","reference":"Chương V, mục 1.2, hàng mục số 1 - Vỏ giảm âm","requirement":"Tiêu chuẩn ISO 9001:2015"},{"item":"Hàng mục 1 - Máy 3 pha: Vỏ giảm âm - vật liệu cách âm","quote":"Vật liêu bọc cách âm day trên 50mm","reference":"Chương V, mục 1.2, hàng mục số 1 - Vỏ giảm âm","requirement":"Vật liệu bọc cách âm dày trên 50mm"},{"item":"Hàng mục 1 - Máy 3 pha: Độ ồn","quote":"Đồ on: 68 + 5dB(A) tại 7 mét","reference":"Chương V, mục 1.2, hàng mục số 1 - Vỏ giảm âm","requirement":"68 + 5dB(A) tại 7 mét"},{"item":"Hàng mục 1 - Máy 3 pha: Bộ chuyển nguồn tự động (ATS)","quote":"Bộ chuyên nguôn tự động 50A, 3 pha","reference":"Chương V, mục 1.2, hàng mục số 1 - Bộ chuyển nguồn tự động","requirement":"50A, 3 pha; chuyển đổi tự động; khóa liên động an toàn để cô lập nguồn lưới và máy phát; bộ nạp bình tự động từ lưới; bộ khởi động lại; bộ cảm biến điện áp; vỏ tủ sơn tĩnh điện"},{"item":"Hàng mục 1 - Máy 3 pha: Hoạt động của ATS","quote":null,"reference":"Chương V, mục 1.2, hàng mục số 1 - Bộ chuyển nguồn tự động, phần Hoạt động","requirement":"Khi mất điện lưới, mất pha, máy phát tự động khởi động trong khoảng 1-30s, tùy chỉnh; khi có điện lưới trở lại, ATS chuyển phụ tải sang nguồn lưới, máy phát tự động tắt sau khi chạy làm mát"},{"item":"Hàng mục 1 - Máy 3 pha: Kích thước và trọng lượng","quote":"Trọng lượng: < 600kg (có vỏ giảm âm)","reference":"Chương V, mục 1.2, hàng mục số 1 - Kích thước và trọng lượng","requirement":"Trọng lượng < 600kg (có vỏ giảm âm); dài < 1.800 mm; rộng < 800 mm; cao < 1000 mm"},{"item":"Hàng mục 1 - Máy 3 pha: Tiêu chuẩn tổ máy","quote":"TỔ máy đạt yêu cầu của tiêu chuan TCVN 9729-1:2013 và TCVN","reference":"Chương V, mục 1.2, hàng mục số 1","requirement":"Đạt TCVN 9729-1:2013 và TCVN 9729-5:2013 (hoặc tương đương), có tài liệu chứng minh"},{"item":"Hàng mục 2 - Máy phát điện chạy dầu 1 pha 5kW: Công suất liên tục","quote":"Công suât liên tục: SkW","reference":"Chương V, mục 1.2, hàng mục số 2 - Thông số tổ máy","requirement":"5 kW"},{"item":"Hàng mục 2 - Máy 1 pha: Công suất dự phòng","quote":"Công suất dự phòng: 5.8kW","reference":"Chương V, mục 1.2, hàng mục số 2 - Thông số tổ máy","requirement":"5.8 kW"},{"item":"Hàng mục 2 - Máy 1 pha: Tần số, điện thế, dòng điện","quote":"Điện thé: 220V","reference":"Chương V, mục 1.2, hàng mục số 2 - Thông số tổ máy","requirement":"Tần số 50Hz; điện thế 220V; dòng điện 26.4A"},{"item":"Hàng mục 2 - Máy 1 pha: Ổ cắm","quote":"Ô cắm: 1x16A / 1x32A","reference":"Chương V, mục 1.2, hàng mục số 2 - Thông số tổ máy","requirement":"1x16A / 1x32A"},{"item":"Hàng mục 2 - Máy 1 pha: Màn hình","quote":"Man hình: LED5/LED3","reference":"Chương V, mục 1.2, hàng mục số 2 - Thông số tổ máy","requirement":"LED5/LED3"},{"item":"Hàng mục 2 - Máy 1 pha: Bình nhiên liệu","quote":"Bình nhiên liệu: 15 lit","reference":"Chương V, mục 1.2, hàng mục số 2 - Thông số tổ máy","requirement":"15 lít"},{"item":"Hàng mục 2 - Máy 1 pha: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu tại 100% tải: < 2 lít/giờ","reference":"Chương V, mục 1.2, hàng mục số 2 - Thông số tổ máy","requirement":"< 2 lít/giờ tại 100% tải"},{"item":"Hàng mục 2 - Máy 1 pha: Bình ắc quy, đầu ra DC, pin","quote":"Bình ắc quy: 12V x 30Ah","reference":"Chương V, mục 1.2, hàng mục số 2 - Thông số tổ máy","requirement":"Bình ắc quy 12V x 30Ah; đầu ra DC (V/A) 12/8.3; pin 30Ah"},{"item":"Hàng mục 2 - Máy 1 pha: Độ ồn","quote":"Độ ồn: < 72dBA tại 7 mét","reference":"Chương V, mục 1.2, hàng mục số 2 - Thông số tổ máy","requirement":"< 72dBA tại 7 mét"},{"item":"Hàng mục 2 - Máy 1 pha: Động cơ","quote":"Công suất động co: 11HP","reference":"Chương V, mục 1.2, hàng mục số 2 - Động cơ","requirement":"Động cơ dầu diesel; công suất 11HP; khởi động đề điện; dung tích > 456cc; dung tích dầu bôi trơn > 1.65 lít"},{"item":"Hàng mục 2 - Máy 1 pha: Đầu phát","quote":"Điều chỉnh điện áp: AVR","reference":"Chương V, mục 1.2, hàng mục số 2 - Đầu phát","requirement":"Công suất liên tục 6kW; hệ số công suất 1; điều chỉnh điện áp bằng AVR"},{"item":"Hàng mục 2 - Máy 1 pha: Kích thước và trọng lượng","quote":"Trọng lượng: < 156kg","reference":"Chương V, mục 1.2, hàng mục số 2 - Kích thước và trọng lượng","requirement":"Trọng lượng < 156kg; dài < 920 mm; rộng < 520 mm; cao < 740 mm"},{"item":"Hàng mục 2 - Máy 1 pha: Đo lường, hiển thị và bảo vệ","quote":"Bảo vệ quá tải: có","reference":"Chương V, mục 1.2, hàng mục số 2 - Hệ thống đo lường và hiển thị","requirement":"Có màn hình hiển thị; có bảo vệ quá tải; có khóa khởi động"},{"item":"Hàng mục 2 - Máy 1 pha: Vỏ cách âm","quote":"Đồng bộ, đảm bảo hiệu qua cách âm tốt","reference":"Chương V, mục 1.2, hàng mục số 2 - Vỏ cách âm","requirement":"Đồng bộ, đảm bảo hiệu quả cách âm tốt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:56:35.364Z"}},"IB2300364488":{"u":"2026-11-03T08:52:08.081+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu thông số máy phát điện ở bảng STT 8; không nêu hãng và model đầu phát, cấp cách điện đầu phát, bộ điều khiển, tiêu chuẩn khí thải, ATS, cáp riêng cho máy phát hay năm sản xuất, CO/CQ riêng cho máy phát.","Không có tiêu chuẩn riêng cho máy phát điện trong bảng thông số; chỉ có nhãn hiệu động cơ được hiểu là 'hoặc tương đương'.","Gói thầu còn có đường dây trung thế, tủ RMU, máy biến áp và cáp ngầm; các hạng mục này không thuộc máy phát điện nên không liệt kê.","Một số dòng trích dẫn bị ngắt dòng trong văn bản gốc nên 'quote' của mục bảo hành và linh kiện thay thế chỉ lấy phần liền một dòng."],"result":{"keyInfo":{"bidName":"Đường dây trung thế và thiết bị trạm biến áp, máy phát điện","notifyNo":"IB2300364488","generatorCapacity":"200 kVA liên tục (160 kW); 220 kVA dự phòng (176 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 200 kVA: Phạm vi cung cấp","quote":"Đầu tư máy phát điện dự phòng 200KvA","reference":"Chương V, mục I.1","requirement":"Đầu tư 01 máy phát điện dự phòng 200 kVA"},{"item":"Máy phát điện: Công suất liên tục","quote":"-Công suất liên tục: 200 kVA/ 160kw","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"200 kVA / 160 kW"},{"item":"Máy phát điện: Công suất dự phòng","quote":"-Công suất dự phòng: 220 kVA/176kw","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"220 kVA / 176 kW"},{"item":"Máy phát điện: Số pha","quote":"- Số pha: 3 pha","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"3 pha"},{"item":"Máy phát điện: Điện áp/tần số","quote":"- Điện áp/ Tần số: 400V/ 50Hz","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"400V / 50Hz"},{"item":"Máy phát điện: Dòng điện","quote":"- Dòng điện: 288 A","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"288 A"},{"item":"Máy phát điện: Tốc độ vòng quay","quote":"-Tốc độ vòng quay: 1500 Vòng/phút","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"1500 vòng/phút"},{"item":"Máy phát điện - Đầu phát: Hệ thống kích từ","quote":"- Hệ thống kích từ, Không chổi than, tự kích từ","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"Không chổi than, tự kích từ"},{"item":"Máy phát điện - Đầu phát: Chế độ điều chỉnh điện áp","quote":"- Chế độ điều chỉnh điện áp: AVR","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"AVR"},{"item":"Máy phát điện - Đầu phát: Điều chỉnh điện áp (không tải)","quote":"- Điều chỉnh điện áp (0 tải): ≥95%～105%","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"≥95%～105%"},{"item":"Máy phát điện - Đầu phát: Độ chính xác điện áp","quote":"- Độ chính xác điện áp: ≤±1%","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"≤±1%"},{"item":"Máy phát điện - Đầu phát: Lớp bảo vệ","quote":"- Lớp bảo vệ: IP23","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"IP23"},{"item":"Máy phát điện - Đầu phát: Yếu tố ảnh hưởng của điện thoại","quote":"- Yếu tố ảnh hưởng của điện thoại: TIF＜50","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"TIF＜50"},{"item":"Máy phát điện - Động cơ: Hãng và model","quote":"- Động cơ: RICARDO - Model :6RT80-176D","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"RICARDO, model 6RT80-176D (nhãn hiệu có thể chào loại tương đương theo mục 3.1 và ghi chú chung)"},{"item":"Máy phát điện - Động cơ: Công suất động cơ","quote":"- Công suất động cơ : 176 kW","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"176 kW"},{"item":"Máy phát điện - Động cơ: Số xi lanh","quote":"- Số xi lanh: 6 L","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"6 L"},{"item":"Máy phát điện - Động cơ: Tỉ số nén","quote":"- Tỉ số nén: 17.0 : 1","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"17.0 : 1"},{"item":"Máy phát điện - Động cơ: Điều chỉnh tốc độ","quote":"- Điều chỉnh tốc độ : điện tử","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"Điện tử"},{"item":"Máy phát điện - Động cơ: Dung tích nước làm mát","quote":"- Dung tích nước làm mát: 39 lít","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"39 lít"},{"item":"Máy phát điện - Động cơ: Dung tích dầu bôi trơn","quote":"- Dung tích dầu bôi trơn: 17 lít","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"17 lít"},{"item":"Máy phát điện - Động cơ: Dung tích xi lanh","quote":"- Dung tích xi lanh: 7.98 lít","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"7.98 lít"},{"item":"Máy phát điện - Động cơ: Hành trình pit tong","quote":"- Hành trình pit tong: 110×140","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"110×140"},{"item":"Máy phát điện - Động cơ: Tiêu hao nhiên liệu","quote":"- Tiêu hao nhiên liệu 100% tải: ≤ 42 lít/h","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"Tại 100% tải ≤ 42 lít/h"},{"item":"Máy phát điện: Độ ồn","quote":"- Độ ồn: ≤ 80 dB(A) @7m","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"≤ 80 dB(A) tại 7m"},{"item":"Máy phát điện: Bình dầu (nhiên liệu)","quote":"- Bình dầu: 350 lít","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"350 lít"},{"item":"Máy phát điện: Bình ắc quy","quote":"- Bình ắc quy 24v 100Ahx2","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"24V 100Ah x 2"},{"item":"Máy phát điện: Kích thước có vỏ chống ồn","quote":"- Kích thước có vỏ chống ồn 3200*1200*1710","reference":"Chương V, mục II.3.2.e, bảng, STT 8","requirement":"3200*1200*1710"},{"item":"Máy phát điện và thiết bị: Tình trạng hàng hóa","quote":"Tất cả hàng hóa và vật tư được sử dụng trong Công trình đều mới, chưa từng qua sử dụng, thuộc thế hệ mới nhất","reference":"Chương V, mục II.1","requirement":"Hàng hóa, vật tư mới, chưa từng qua sử dụng, thuộc thế hệ mới nhất; các thiết bị còn lại đảm bảo mới 100%"},{"item":"Máy phát điện và thiết bị: Xuất xứ, chứng từ","quote":"Các loại vật liệu phải có chứng từ chứng minh nguồn gốc xuất xứ rõ ràng, có đầy đủ các chứng chỉ đảm bảo tiêu chuẩn do cơ quan có chức năng của Việt Nam cấp","reference":"Chương V, mục II.3.2.a và 3.2.d","requirement":"Vật liệu phải có chứng từ chứng minh nguồn gốc xuất xứ rõ ràng, có đầy đủ chứng chỉ đảm bảo tiêu chuẩn; thiết bị chế tạo sẵn khi chào thầu phải cung cấp catalog, tiêu chuẩn, nhà sản xuất"},{"item":"Lắp đặt, vận hành: Phạm vi công việc","quote":"Chạy thử, kiểm tra,thí nghiệm, hiệu chỉnh, đào tạo và chuyển giao các thiết bị.","reference":"Chương V, mục I.1","requirement":"Chạy thử, kiểm tra, thí nghiệm, hiệu chỉnh, đào tạo và chuyển giao thiết bị; bảo trì, bảo dưỡng trong thời gian bảo hành"},{"item":"Chạy thử: Người thực hiện","quote":"Việc chạy thử các hạng mục kỹ thuật cơ điện do cán bộ kỹ thuật đã qua đào tạo của Hãng sản xuất thực hiện.","reference":"Chương V, mục II.13.a","requirement":"Việc chạy thử các hạng mục kỹ thuật cơ điện do cán bộ kỹ thuật đã qua đào tạo của Hãng sản xuất thực hiện"},{"item":"Bảo hành","quote":"Thời gian bảo hành miễn phí: tối thiểu 12 tháng tính từ thời điểm hai bên ký","reference":"Chương V, mục II.13.c.1","requirement":"Tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; bảo hành tại nơi lắp đặt; bảo dưỡng định kỳ theo yêu cầu của Hãng sản xuất trong thời gian bảo hành"},{"item":"Linh kiện thay thế và dịch vụ sau bảo hành","quote":"Nhà thầu phải có cam kết đảm bảo cung cấp linh kiện thay thế và dịch vụ","reference":"Chương V, mục II.13.d","requirement":"Cam kết cung cấp linh kiện thay thế và dịch vụ bảo dưỡng - sửa chữa trong 5 năm kể từ khi hết bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:52:07.104Z"}},"IB2300364915":{"u":"2026-11-03T08:53:31.983+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2 Chương V Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu rõ mức khí thải.","Mức tiêu hao nhiên liệu: dòng thứ hai (≤ 113 lít/giờ tại 100% tải) nằm ở dòng kế tiếp trong văn bản nên không đưa vào trích dẫn nguyên văn.","Văn bản ghi chạy thử 72 giờ nhưng các thành phần cộng lại là 02 + 32 + 38 = 72 giờ; giữ nguyên như văn bản.","Số lượng ATS ghi 01 tủ; Aptomat 800A 3 pha 3 cực ghi 02 chiếc."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện 500KVA tại Cục V06 Hà Nội","notifyNo":"IB2300364915","generatorCapacity":"500 kVA liên tục (công suất liên tục tổ máy ≥ 500 KVA), 01 tổ máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Máy phát điện 500KVA: Số lượng, công suất","quote":"Máy phát điện công suất liên tục 500KVA, số lượng: 01 tổ máy","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Máy phát điện công suất liên tục 500KVA, số lượng 01 tổ máy; công suất liên tục tổ máy ≥ 500 KVA"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Đồng bộ hãng sản xuất","quote":"Máy phát điện sử dụng Động cơ, đầu phát, bảng điều khiển cùng một hãng sản xuất.","reference":"Chương V, mục 1.2.2, hạng mục 1, Yêu cầu chung","requirement":"Động cơ, đầu phát, bảng điều khiển cùng một hãng sản xuất"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Tiêu chuẩn","quote":"Thiết bị đạt tiêu chuẩn: Iso:9001, Iso 14001, TCVN 9729.","reference":"Chương V, mục 1.2.2, hạng mục 1, Yêu cầu chung","requirement":"Thiết bị đạt tiêu chuẩn Iso:9001, Iso 14001, TCVN 9729"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Nhiên liệu","quote":"Nhiên liệu: Diesel.","reference":"Chương V, mục 1.2.2, hạng mục 1, Yêu cầu chung","requirement":"Nhiên liệu Diesel"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Điện áp, tần số, số pha","quote":"Điện áp đầu ra: tối thiểu có 220/380V, 50Hz","reference":"Chương V, mục 1.2.2, hạng mục 1, Yêu cầu chung","requirement":"Điện áp đầu ra tối thiểu có 220/380V, 50Hz; tần số 50Hz; 3 pha"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Tốc độ làm việc","quote":"Tốc độ làm việc: ≥ 1500 vòng/phút.","reference":"Chương V, mục 1.2.2, hạng mục 1, Yêu cầu chung","requirement":"Tốc độ làm việc ≥ 1500 vòng/phút"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Độ ồn","quote":"Độ ồn khoảng cách ≤ 7m không gian mở ở 100% tải: ≤ 75 ± 5dB (A)","reference":"Chương V, mục 1.2.2, hạng mục 1, Yêu cầu chung","requirement":"Độ ồn ở khoảng cách ≤ 7m, không gian mở, 100% tải: ≤ 75 ± 5dB (A)"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Bình nhiên liệu","quote":"Bình nhiên liệu: ≥ 1000L.","reference":"Chương V, mục 1.2.2, hạng mục 1, Yêu cầu chung","requirement":"Bình nhiên liệu ≥ 1000L"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Mức tiêu hao nhiên liệu","quote":"Mức tiêu hao nhiên liệu: ≤ 84 lít/giờ tại 75% tải và","reference":"Chương V, mục 1.2.2, hạng mục 1, Yêu cầu chung","requirement":"≤ 84 lít/giờ tại 75% tải và ≤ 113 lít/giờ tại 100% tải"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Thời gian chạy ở công suất liên tục","quote":"Thời gian máy chạy ở công suất liên tục: ≥ 8 giờ","reference":"Chương V, mục 1.2.2, hạng mục 1, Yêu cầu chung","requirement":"≥ 8 giờ"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Khả năng quá tải","quote":"Khả năng hoạt động quá tải 10% sau mỗi 12 giờ chạy máy ≥ 1 giờ","reference":"Chương V, mục 1.2.2, hạng mục 1, Yêu cầu chung","requirement":"Hoạt động quá tải 10% sau mỗi 12 giờ chạy máy ≥ 1 giờ"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Giảm chấn","quote":"Tối thiểu có bộ giảm chấn cho cụm động cơ và đầu phát điện","reference":"Chương V, mục 1.2.2, hạng mục 1, Yêu cầu chung","requirement":"Tối thiểu có bộ giảm chấn cho cụm động cơ và đầu phát điện"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Động cơ - loại, bộ điều tốc","quote":"Loại động cơ: động cơ Diesel 4 thì trở lên","reference":"Chương V, mục 1.2.2, hạng mục 1, Tính năng kỹ thuật, mục 1","requirement":"Động cơ Diesel 4 thì trở lên; bộ điều tốc điện tử"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Động cơ - xy lanh","quote":"Số xy lanh: ≥ 8 xy lanh.","reference":"Chương V, mục 1.2.2, hạng mục 1, Tính năng kỹ thuật, mục 1","requirement":"Số xy lanh ≥ 8; dung tích xy lanh ≤ 14.6 L; đường kính x hành trình piston ≥ 128 x 142 (mm)"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Động cơ - dung tích nhớt","quote":"Tổng dung tích nhớt: ≤ 27L","reference":"Chương V, mục 1.2.2, hạng mục 1, Tính năng kỹ thuật, mục 1","requirement":"Tổng dung tích nhớt ≤ 27L"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Động cơ - công suất tối đa, tỷ số nén","quote":"Công suất tối đa (KW) ở tốc độ 1500 vòng/phút: ≥ 500 KW. Tỷ số nén: ≤ 14.6:1","reference":"Chương V, mục 1.2.2, hạng mục 1, Tính năng kỹ thuật, mục 1","requirement":"Công suất tối đa ở tốc độ 1500 vòng/phút ≥ 500 KW; tỷ số nén ≤ 14.6:1"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Động cơ - kiểu nạp khí","quote":"Kiểu nạp khí: Tối thiểu loại Turbo tăng áp và làm mát khí nạp","reference":"Chương V, mục 1.2.2, hạng mục 1, Tính năng kỹ thuật, mục 1","requirement":"Tối thiểu loại Turbo tăng áp và làm mát khí nạp"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Động cơ - dung tích làm mát","quote":"Tổng dung tích làm mát: ≥ 95L","reference":"Chương V, mục 1.2.2, hạng mục 1, Tính năng kỹ thuật, mục 1","requirement":"Tổng dung tích làm mát ≥ 95L"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Động cơ - khởi động","quote":"Hệ thống khởi động bằng môtơ kèm theo Ắcquy chì 24 DC","reference":"Chương V, mục 1.2.2, hạng mục 1, Tính năng kỹ thuật, mục 1","requirement":"Khởi động bằng môtơ kèm theo ắc quy chì 24 DC"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Đầu phát - kiểu, số pha","quote":"Số pha: 3 pha. Loại Không chổi than, tự kích từ","reference":"Chương V, mục 1.2.2, hạng mục 1, Tính năng kỹ thuật, mục 2","requirement":"3 pha, không chổi than, tự kích từ"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Đầu phát - điều chỉnh điện áp (AVR)","quote":"Hệ thống điều chỉnh điện áp: Tối thiểu điện tử, tự động điều chỉnh điện áp bằng bộ AVR.","reference":"Chương V, mục 1.2.2, hạng mục 1, Tính năng kỹ thuật, mục 2","requirement":"Tối thiểu điện tử, tự động điều chỉnh điện áp bằng bộ AVR"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Đầu phát - công suất, điện áp","quote":"Công suất liên tục: ≥ 500KVA.","reference":"Chương V, mục 1.2.2, hạng mục 1, Tính năng kỹ thuật, mục 2","requirement":"Công suất liên tục ≥ 500KVA; điện áp đầu ra tối thiểu 220/380V"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Đầu phát - cấp cách điện, cấp bảo vệ","quote":"Cấp cách điện: Cấp H. Cấp bảo vệ cơ học: ≥ IP23.","reference":"Chương V, mục 1.2.2, hạng mục 1, Tính năng kỹ thuật, mục 2","requirement":"Cấp cách điện: Cấp H; cấp bảo vệ cơ học ≥ IP23"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Đầu phát - hiệu suất","quote":"Hiệu suất sử dụng đầu phát tối đa (%): ≥ 96 (%)","reference":"Chương V, mục 1.2.2, hạng mục 1, Tính năng kỹ thuật, mục 2","requirement":"Hiệu suất sử dụng đầu phát tối đa ≥ 96 (%)"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Bảng điều khiển","quote":"Bảng điều khiển kỹ thuật số, hiển thị bằng màn hình LCD, có chức năng tự động khởi động máy phát khi có sự cố điện lưới, có khả năng kết nối với PC, có đèn LED hiển thị trạng thái.","reference":"Chương V, mục 1.2.2, hạng mục 1, Tính năng kỹ thuật, mục 3","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD, tự động khởi động máy phát khi có sự cố điện lưới, kết nối được với PC, có đèn LED hiển thị trạng thái; màn hình hiển thị tối thiểu: điện áp, dòng điện, công suất, tốc độ, tần số, áp suất nhớt, nhiệt độ nước làm mát, mức nhiên liệu"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Vỏ giảm âm - tiêu chuẩn, vật liệu","quote":"Vỏ tối thiểu làm bằng thép tấm dày ≥ 2mm và được xử lý Oxy hóa và sơn tĩnh điện, có cách âm","reference":"Chương V, mục 1.2.2, hạng mục 1, Tính năng kỹ thuật, mục 4","requirement":"Tiêu chuẩn Iso:9001, Iso 14001, TCVN 9729; vỏ tối thiểu thép tấm dày ≥ 2mm, xử lý oxy hóa và sơn tĩnh điện, có cách âm"},{"item":"Hạng mục 1 - Máy phát điện 500KVA: Vỏ giảm âm - độ ồn","quote":"Độ ồn: ≤ 75 dB ± 5dB ở khoảng cách 7m không gian mở.","reference":"Chương V, mục 1.2.2, hạng mục 1, Tính năng kỹ thuật, mục 4","requirement":"Độ ồn ≤ 75 dB ± 5dB ở khoảng cách 7m không gian mở"},{"item":"Hạng mục 2 - Tủ ATS: Số lượng, tiêu chuẩn","quote":"Tủ chuyển nguồn tự động ATS: 01 tủ độc lập đạt tiêu chuẩn Iso:9001, Iso 14001","reference":"Chương V, mục 1.2.2, hạng mục 2, mục 1","requirement":"01 tủ độc lập đạt tiêu chuẩn Iso:9001, Iso 14001"},{"item":"Hạng mục 2 - Tủ ATS: Vỏ tủ","quote":"Vỏ tối thiểu làm bằng thép tấm dày ≥ 1.2mm và được xử lý Oxy hóa và sơn tĩnh điện kích thước (1400x800x800)mm, 1 lớp cánh trong nhà hoặc tương đương","reference":"Chương V, mục 1.2.2, hạng mục 2, mục 1","requirement":"Vỏ tối thiểu thép tấm dày ≥ 1.2mm, xử lý oxy hóa và sơn tĩnh điện, kích thước (1400x800x800)mm, 1 lớp cánh trong nhà hoặc tương đương"},{"item":"Hạng mục 2 - Tủ ATS: Thiết bị đóng cắt","quote":"Thiết bị đóng cắt công suất 800A, 3 pha, 4 cực","reference":"Chương V, mục 1.2.2, hạng mục 2, mục 1","requirement":"Công suất 800A, 3 pha, 4 cực"},{"item":"Hạng mục 2 - Vật tư phụ lắp đặt: Aptomat, đầu cốt, hộp nối cáp","quote":"Aptomat 800A 3 pha 3 cực: 02 chiếc","reference":"Chương V, mục 1.2.2, hạng mục 2, mục 2","requirement":"Aptomat 800A 3 pha 3 cực: 02 chiếc; đầu cốt M240: 20 cái; hộp nối cáp 0,4kV-M240: 01 hộp"},{"item":"Hạng mục 2 - Vật tư phụ lắp đặt: Cáp","quote":"Cáp đồng đơn bọc cách điện, bọc vỏ PVC x 240mm2: 128 m","reference":"Chương V, mục 1.2.2, hạng mục 2, mục 2","requirement":"Cáp đồng đơn bọc cách điện, bọc vỏ PVC x 240mm2: 128 m; cáp đồng đơn mềm 1x240mm: 18m; cáp đồng mềm 1x70mm: 6m; 1x35mm: 9m; 1x10mm: 33m; dây tín hiệu 6x1mm2: 45m"},{"item":"Hạng mục 2 - Vật tư phụ lắp đặt: Thang cáp, ống khói, lưới, vật tư xây lắp","quote":"Ống khói fi 114 phạm vi 15m: 01gói","reference":"Chương V, mục 1.2.2, hạng mục 2, mục 2","requirement":"Thang đỡ cáp sắt L50x50x5: 35m; ống khói fi 114 phạm vi 15m: 01 gói; lưới B40 (kèm cột chống): 20m; sắt xoắn D10: 54 cây; dây thép buộc 1.2ly: 5 kg; bê tông đá 1x2 mác150: 3m3 đáp ứng kích thước phù hợp với máy phát điện"},{"item":"Hạng mục 2 - Phạm vi lắp đặt","quote":"Nhân công lắp đặt, đấu nối, vận chuyển, kiểm thử: 01 gói","reference":"Chương V, mục 1.2.2, hạng mục 2, mục 2","requirement":"Nhân công lắp đặt, đấu nối, vận chuyển, kiểm thử: 01 gói"},{"item":"Chung: Tình trạng, năm sản xuất","quote":"hàng hóa mới 100%, nguyên đai nguyên kiện, được đóng gói theo tiêu chuẩn của nhà sản xuất và hàng hóa được sản xuất từ năm 2023 trở lại đây","reference":"Chương V, mục 1.2.1","requirement":"Hàng hóa mới 100%, nguyên đai nguyên kiện, đóng gói theo tiêu chuẩn nhà sản xuất, sản xuất từ năm 2023 trở lại đây, không lỗi vật liệu, sản xuất, kỹ thuật"},{"item":"Chung: Xuất xứ, CO/CQ","quote":"Cam kết cung cấp phiếu xuất xưởng và chứng nhận chất lượng hàng hóa của nhà sản xuất đối với hàng hóa trong nước","reference":"Chương V, mục 1.2.1","requirement":"Cam kết cung cấp bản gốc hoặc bản chứng thực của giấy chứng nhận xuất xứ và chứng nhận chất lượng hàng hóa; với hàng trong nước cam kết cung cấp phiếu xuất xưởng và chứng nhận chất lượng của nhà sản xuất"},{"item":"Chung: Bảo hành","quote":"≥ 12 tháng","reference":"Chương V, mục 1.3, hạng mục 1.1","requirement":"Thời gian bảo hành ≥ 12 tháng, tại đơn vị sử dụng Hà Nội; nhà thầu bảo hành hoặc thay mới hàng hóa bị khuyết tật/hư hỏng do lỗi nhà sản xuất, mọi chi phí do nhà thầu chịu"},{"item":"Chung: Chạy thử nghiệm thu","quote":"Quy trình chạy thử máy nghiệm thu: 72 giờ (chạy liên tục hoặc gián đoạn tùy thuộc vào điều kiện thực tế).","reference":"Chương V, mục 3","requirement":"Chạy thử 72 giờ (liên tục hoặc gián đoạn): 02 giờ không tải, 32 giờ tải giả (8 giờ ở mỗi mức 25%, 50%, 75%, 100%), 38 giờ có tải thực tế; sau chạy thử phải bảo dưỡng máy (thay phụ kiện, lọc dầu, lọc nhớt, lọc gió, nhớt bôi trơn)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:53:31.089Z"}},"IB2300366010":{"u":"2026-11-03T18:46:10.456+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ve ky thuat MPD 2024.doc), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết của máy: không có động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành, tiêu chuẩn; không nêu công suất prime/standby.","Bảng khối lượng bị mất định dạng cột nên số lượng đọc theo thứ tự xuất hiện (57, 3, 2); cột Lắp mới / Sử dụng lại không xác định được; số chuyến vận chuyển máy 20 kVA ('19') có thể bị dính với số thứ tự.","Địa điểm: quận Gò Vấp, TP. Hồ Chí Minh; tiến độ cung cấp theo yêu cầu của chủ đầu tư (không phải thông số kỹ thuật máy)."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện 2024","notifyNo":"IB2300366010","generatorCapacity":"57 x 20 kVA, 3 x 50 kVA, 2 x 100 kVA (thuê theo máy/ngày = 12 giờ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 20 kVA: Số lượng thuê","quote":"Thuê máy phát điện 20kVA","reference":"Chương V, mục 1.a, Quy mô chính - Phần lắp đặt và thuê máy phát, dòng 1 (MPD_20)","requirement":"Thuê máy phát điện 20 kVA, khối lượng 57 máy, tính theo máy/ngày = 12 giờ."},{"item":"Máy phát điện 50 kVA: Số lượng thuê","quote":"Thuê máy phát điện 50kVA","reference":"Chương V, mục 1.a, Quy mô chính - Phần lắp đặt và thuê máy phát, dòng 2 (MPD_50)","requirement":"Thuê máy phát điện 50 kVA, khối lượng 3 máy, tính theo máy/ngày = 12 giờ."},{"item":"Máy phát điện 100 kVA: Số lượng thuê","quote":"Thuê máy phát điện 100kVA","reference":"Chương V, mục 1.a, Quy mô chính - Phần lắp đặt và thuê máy phát, dòng 3 (MPD_100)","requirement":"Thuê máy phát điện 100 kVA, khối lượng 2 máy, tính theo máy/ngày = 12 giờ."},{"item":"Phạm vi lắp đặt (các máy 20, 50, 100 kVA)","quote":"1. Phần thuê lắp đặt máy phát điện","reference":"Chương V, mục 1.a, Quy mô chính - Phần lắp đặt và thuê máy phát","requirement":"Gói gồm phần thuê lắp đặt máy phát điện (cột Lắp mới / Sử dụng lại có trong bảng nhưng văn bản không đọc rõ giá trị từng cột)."},{"item":"Vận chuyển máy 20 kVA","quote":"Vận chuyển máy phát điện 20kVA","reference":"Chương V, mục 1.a, Phần vận chuyển máy phát, dòng 1","requirement":"Vận chuyển máy phát điện 20 kVA, 19 chuyến (chữ số '19' ghép liền cột STT trong văn bản gốc, có thể đọc là 19 chuyến)."},{"item":"Vận chuyển máy 50 kVA","quote":"Vận chuyển máy phát điện 50kVA","reference":"Chương V, mục 1.a, Phần vận chuyển máy phát, dòng 2","requirement":"Vận chuyển máy phát điện 50 kVA, 1 chuyến."},{"item":"Vận chuyển máy 100 kVA","quote":"Vận chuyển máy phát điện 100kVA","reference":"Chương V, mục 1.a, Phần vận chuyển máy phát, dòng 3","requirement":"Vận chuyển máy phát điện 100 kVA, 1 chuyến."},{"item":"Tất cả các máy: Khởi động","quote":"Máy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động tối đa 5 phút.","reference":"Chương V, mục 1.a, Yêu cầu về kỹ thuật; bảng 1.b, STT 2","requirement":"Máy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động tối đa 5 phút."},{"item":"Tất cả các máy: Độ ổn định vận hành","quote":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong quá trình vận hành.","reference":"Chương V, mục 1.a, Yêu cầu về kỹ thuật; bảng 1.b, STT 3","requirement":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong quá trình vận hành."},{"item":"Tất cả các máy: Phối hợp vận chuyển, lắp đặt, vận hành","quote":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 30 phút trước khi cắt điện","reference":"Chương V, mục 1.a, Yêu cầu về kỹ thuật; bảng 1.b, STT 4","requirement":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận vận hành máy phát điện 30 phút trước khi cắt điện."},{"item":"Tất cả các máy: Xử lý sự cố","quote":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư.","reference":"Chương V, mục 1.a, Yêu cầu về kỹ thuật; bảng 1.b, STT 5","requirement":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư."},{"item":"Tất cả các máy: Năng lực vận chuyển","quote":"Nhà thầu chứng minh có khả năng vận chuyển mát phát điện (các loại công suất) từ kho nhà thầu đến vị trí lắp đặt.","reference":"Chương V, mục 1.a, Yêu cầu về kỹ thuật; bảng 1.b, STT 8","requirement":"Nhà thầu chứng minh có khả năng vận chuyển máy phát điện (các loại công suất) từ kho nhà thầu đến vị trí lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:46:09.503Z"}},"IB2300366821":{"u":"2026-11-03T18:46:05.518+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat - chi dan ky thuat - CT 09 nam 2024.docx), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất (kVA) và số lượng máy phát thuê; không có thông số về động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn cho máy phát.","Không nêu công suất dự phòng (standby) hay liên tục (prime).","Phần yêu cầu kỹ thuật chi tiết (mục II) chỉ gồm vật tư đường dây trung thế (bu lông, xà thép, giáp buộc, giáp níu, móc treo chữ U, thanh chống, băng cách điện) và vật liệu bê tông, không liên quan đến máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Thi công xây lắp; thuê máy phát điện và mua bảo hiểm công trình - 09 năm 2024","notifyNo":"IB2300366821","generatorCapacity":"4 x 150 kVA, 2 x 180 kVA, 16 x 250 kVA, 11 x 300 kVA, 2 x 350 kVA, 17 x 400 kVA, 13 x 600 kVA, 1 x 750 kVA, 2 x 1000 kVA (không nêu dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi hạng mục thuê máy phát điện","quote":"Hạng mục thuê máy phát điện + vận hành (tiêu hao năng lượng 1 ca 8 tiếng) + Di chuyển máy phát đi và về.","reference":"Chương V, mục I, Quy mô công trình, STT 6","requirement":"Thuê máy phát điện kèm vận hành (tiêu hao năng lượng tính theo 1 ca 8 tiếng) và di chuyển máy phát đi và về."},{"item":"Máy 150 kVA","quote":"Chi phí thuê máy phát và vận hành máy phát 150KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.1","requirement":"Công suất 150 kVA, số lượng 4 máy."},{"item":"Máy 180 kVA","quote":"Chi phí thuê máy phát và vận hành máy phát 180KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.2","requirement":"Công suất 180 kVA, số lượng 2 máy."},{"item":"Máy 250 kVA","quote":"Chi phí thuê máy phát và vận hành máy phát 250KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.3","requirement":"Công suất 250 kVA, số lượng 16 máy."},{"item":"Máy 300 kVA","quote":"Chi phí thuê máy phát và vận hành máy phát 300KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.4","requirement":"Công suất 300 kVA, số lượng 11 máy."},{"item":"Máy 350 kVA","quote":"Chi phí thuê máy phát và vận hành máy phát 350KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.5","requirement":"Công suất 350 kVA, số lượng 2 máy."},{"item":"Máy 400 kVA","quote":"Chi phí thuê máy phát và vận hành máy phát 400KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.6","requirement":"Công suất 400 kVA, số lượng 17 máy."},{"item":"Máy 600 kVA","quote":"Chi phí thuê máy phát và vận hành máy phát 600KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.7","requirement":"Công suất 600 kVA, số lượng 13 máy."},{"item":"Máy 750 kVA","quote":"Chi phí thuê máy phát và vận hành máy phát 750KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.8","requirement":"Công suất 750 kVA, số lượng 1 máy."},{"item":"Máy 1000 kVA","quote":"Chi phí thuê máy phát và vận hành máy phát 1000KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.9","requirement":"Công suất 1000 kVA, số lượng 2 máy."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:46:04.854Z"}},"IB2300366895":{"u":"2026-11-03T18:48:31.462+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Bảng kê khai hàng hóa chào thầu (nhãn hiệu, xuất xứ) trong tệp chỉ có tiêu đề cột, không có nội dung.","Nhiều dòng trong bảng công việc bị mất tên hạng mục khi trích từ tệp (phần II STT 6, 10, 12; phần III STT 7, 9, 11; phần IV STT 7, 9, 12; phần V STT 5, 10, 11; phần VI STT 7, 11, 13; phần VII STT 6, 11, 13). Chỉ ghi được đơn vị tính và khối lượng.","Văn bản không nêu công suất chính hay dự phòng, điện áp, tần số, mức ồn, bảo hành, CO/CQ, năm sản xuất hay tiêu chuẩn kỹ thuật cho vật tư thay thế. Đây là gói sửa chữa, bảo dưỡng, không mua máy mới.","Chỉ phần I có dòng công việc thử tải giả 01 giờ đạt 100% công suất. Các phần khác có dòng 'Máy' (1 máy) mà tên hạng mục bị mất, chưa rõ có cùng nội dung hay không."],"result":{"keyInfo":{"bidName":"Gói thầu số 06: Sửa chữa, bảo dưỡng máy phát điện cho cơ quan Cục Thuế và các Chi cục Thuế trực thuộc Cục Thuế tỉnh Yên Bái","notifyNo":"IB2300366895","generatorCapacity":"7 máy: 4 x 100 kVA, 1 x 165 kVA, 1 x 300 kVA, 1 x 30 kVA (văn bản không nêu công suất chính hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Toàn gói - Phạm vi công việc","quote":"Sửa chữa, bảo dưỡng máy phát điện cho cơ quan Cục Thuế và các Chi cục Thuế trực thuộc Cục Thuế tỉnh Yên Bái","reference":"Chương V, mục 3.1","requirement":"Sửa chữa, bảo dưỡng máy phát điện cho cơ quan Cục Thuế và các Chi cục Thuế trực thuộc Cục Thuế tỉnh Yên Bái (7 máy tại 7 địa điểm)."},{"item":"Toàn gói - Hàng hóa thay thế","quote":"Nhà thầu có trách nhiệm khảo sát hiện trạng của máy phát điện được bảo trì thay thế thiết bị để có thể chào đúng chủng loại hàng hoá thay thế phù hợp với từng loại máy phát điện, đảm bảo sau khi thay thế máy phát điện hoạt động bình thường và ổn định.","reference":"Chương V, mục 3.2","requirement":"Nhà thầu khảo sát hiện trạng từng máy để chào đúng chủng loại hàng hóa thay thế phù hợp, đảm bảo sau khi thay thế máy hoạt động bình thường và ổn định. Nhà thầu phải có bảng kê khai hàng hóa chào thầu gồm STT, tên thiết bị/vật tư, nhãn hiệu, xuất xứ (bảng mẫu không có nội dung nhãn hiệu hay xuất xứ cụ thể)."},{"item":"Phần I - Chi cục thuế huyện Lục Yên - Máy 100 kVA: Chủng loại máy","quote":"Máy Cummins C110D5B 100Kva (6BTA5.9G1 - 1)","reference":"Chương V, mục 3.2, phần I","requirement":"Máy Cummins C110D5B 100Kva, động cơ 6BTA5.9G1 - 1; số lượng 1 máy."},{"item":"Phần I - Chi cục thuế huyện Lục Yên - Máy 100 kVA: Vật tư, thiết bị thay thế","quote":"Bộ điều chỉnh điện áp Avr","reference":"Chương V, mục 3.2, phần I, STT 1-6, 9-11","requirement":"Lọc gió 1 cái; lọc nhớt 1 cái; lọc nhiên liệu tinh 1 cái; lọc nhiên liệu thô 1 cái; cảm biến nhiệt độ nước 1 cái; cảm biến áp suất nhớt 1 cái; bộ điều chỉnh điện áp AVR 1 bộ; bộ điều khiển điện tử 1 bộ; dung dịch nước làm mát 2 can."},{"item":"Phần I - Chi cục thuế huyện Lục Yên - Máy 100 kVA: Bảo dưỡng","quote":"Bảo dưỡng bộ đề bộ phát sạc","reference":"Chương V, mục 3.2, phần I, STT 7, 8, 12","requirement":"Bảo dưỡng bộ đề, bộ phát sạc: 2 bộ; thông xúc két nước bằng dung dịch: 1 cái; nhớt động cơ 15W40: 20 lít."},{"item":"Phần I - Chi cục thuế huyện Lục Yên - Máy 100 kVA: Kiểm tra, thử tải","quote":"Công kiểm tra, sửa chữa, thử tải giả 01 giờ sau khi sửa chữa đạt 100% công xuất máy phát điện","reference":"Chương V, mục 3.2, phần I, STT 13","requirement":"Kiểm tra, sửa chữa, thử tải giả 01 giờ sau khi sửa chữa, đạt 100% công suất máy phát điện; 1 máy."},{"item":"Phần II - Chi cục thuế huyện Trấn Yên - Máy 100 kVA: Chủng loại máy","quote":"Máy Fadi 100kva (Perkins 1104C - 44TAG2)","reference":"Chương V, mục 3.2, phần II","requirement":"Máy Fadi 100kva, động cơ Perkins 1104C - 44TAG2; số lượng 1 máy."},{"item":"Phần II - Chi cục thuế huyện Trấn Yên - Máy 100 kVA: Vật tư, thiết bị thay thế","quote":"Dầu nhớt máy - 15W40","reference":"Chương V, mục 3.2, phần II","requirement":"Lọc gió 1 cái; lọc nhớt 1 cái; lọc nhiên liệu 1 cái; cảm biến áp suất nhớt 1 cái; cảm biến nhiệt độ nước 1 cái; bình ắc quy nước 1 bình; bộ sạc tự động 1 bộ; bộ điều khiển điện tử 1 bộ; dầu nhớt máy 15W40: 12 lít. Có thêm 3 dòng không có tên hạng mục trong văn bản: STT 6 (1 cái), STT 10 (2 can), STT 12 (1 máy)."},{"item":"Phần III - Văn phòng Cục thuế tỉnh Yên Bái - Máy 300 kVA: Chủng loại máy","quote":"Cummins 300Kva (Cummins G11KRH100)","reference":"Chương V, mục 3.2, phần III","requirement":"Cummins 300Kva, model Cummins G11KRH100; số lượng 1 máy."},{"item":"Phần III - Văn phòng Cục thuế tỉnh Yên Bái - Máy 300 kVA: Vật tư, thiết bị thay thế","quote":"Nhớt động cơ - 15W40","reference":"Chương V, mục 3.2, phần III","requirement":"Lọc gió 1 cái; lọc nhớt 1 cái; lọc nhiên liệu tinh 1 cái; lọc nhiên liệu thô 1 cái; lọc nước 1 cái; củ đề khởi động 1 bộ; nhớt động cơ 15W40: 30 lít. Có thêm 3 dòng không có tên hạng mục trong văn bản: STT 7 (1 cái), STT 9 (3 can), STT 11 (1 máy)."},{"item":"Phần III - Văn phòng Cục thuế tỉnh Yên Bái - Máy 300 kVA: Cân chỉnh","quote":"Cân chỉnh bơm cao áp và kim phun","reference":"Chương V, mục 3.2, phần III, STT 8","requirement":"Cân chỉnh bơm cao áp và kim phun: 1 gói."},{"item":"Phần IV - Chi cục thuế TP Yên Bái - Máy 165 kVA: Chủng loại máy","quote":"Máy OMEGA 165Kva (Cummins 6CTA 8.3 - G2)","reference":"Chương V, mục 3.2, phần IV","requirement":"Máy OMEGA 165Kva, động cơ Cummins 6CTA 8.3 - G2; số lượng 1 máy."},{"item":"Phần IV - Chi cục thuế TP Yên Bái - Máy 165 kVA: Vật tư, thiết bị thay thế","quote":"Nhớt động cơ - 15W40","reference":"Chương V, mục 3.2, phần IV","requirement":"Lọc gió 1 cái; lọc nhớt 1 cái; lọc nhiên liệu tinh 1 cái; lọc nhiên liệu thô 1 cái; củ đề khởi động 1 bộ; bộ điều khiển điện tử 1 bộ; bộ sạc tự động 1 bộ; nhớt động cơ 15W40: 21 lít. Có thêm 3 dòng không có tên hạng mục trong văn bản: STT 7 (1 cái), STT 9 (2 can), STT 12 (1 máy)."},{"item":"Phần IV - Chi cục thuế TP Yên Bái - Máy 165 kVA: Bảo dưỡng","quote":"Bảo dưỡng bộ phát sạc","reference":"Chương V, mục 3.2, phần IV, STT 6","requirement":"Bảo dưỡng bộ phát sạc: 1 bộ."},{"item":"Phần V - Chi cục thuế huyện Yên Bình - Máy 100 kVA: Chủng loại máy","quote":"Máy Cummins C110D5B 100Kva (6BTA 5.9G1 - 1)","reference":"Chương V, mục 3.2, phần V","requirement":"Máy Cummins C110D5B 100Kva, động cơ 6BTA 5.9G1 - 1; số lượng 1 máy."},{"item":"Phần V - Chi cục thuế huyện Yên Bình - Máy 100 kVA: Vật tư, thiết bị thay thế","quote":"Nhớt động cơ - 15W40","reference":"Chương V, mục 3.2, phần V","requirement":"Lọc gió 1 cái; lọc nhớt 1 cái; lọc nhiên liệu tinh 1 cái; lọc nhiên liệu thô 1 cái; bình ắc quy nước 1 bình; bộ sạc tự động 1 bộ; nhớt động cơ 15W40: 20 lít. Có thêm 3 dòng không có tên hạng mục trong văn bản: STT 5 (1 cái), STT 10 (2 can), STT 11 (1 máy)."},{"item":"Phần V - Chi cục thuế huyện Yên Bình - Máy 100 kVA: Tủ chuyển nguồn ATS","quote":"Tủ chuyển nguồn ATS","reference":"Chương V, mục 3.2, phần V, STT 8","requirement":"Tủ chuyển nguồn ATS: 1 tủ (văn bản không nêu dòng định mức)."},{"item":"Phần VI - Chi cục thuế huyện Văn Chấn - Máy 100 kVA: Chủng loại máy","quote":"Máy Cummins C110D5 100Kva (6BTA5.9G5)","reference":"Chương V, mục 3.2, phần VI","requirement":"Máy Cummins C110D5 100Kva, động cơ 6BTA5.9G5; số lượng 1 máy."},{"item":"Phần VI - Chi cục thuế huyện Văn Chấn - Máy 100 kVA: Vật tư, thiết bị thay thế","quote":"Nhớt động cơ - 15W40","reference":"Chương V, mục 3.2, phần VI","requirement":"Lọc gió 1 cái; lọc nhớt 1 cái; lọc nhiên liệu tinh 1 cái; lọc nhiên liệu thô 1 cái; cảm biến nhiệt độ nước 1 cái; cảm biến áp suất nhớt 1 cái; bình ắc quy nước 1 bình; bộ điều khiển điện tử 1 bộ; bộ sạc tự động 1 bộ; nhớt động cơ 15W40: 20 lít. Có thêm 3 dòng không có tên hạng mục trong văn bản: STT 7 (1 cái), STT 11 (2 can), STT 13 (1 máy)."},{"item":"Phần VII - Chi cục thuế huyện Nghĩa Lộ - Máy 30 kVA: Chủng loại máy","quote":"Máy Perkins 30Kva","reference":"Chương V, mục 3.2, phần VII","requirement":"Máy Perkins 30Kva; số lượng 1 máy."},{"item":"Phần VII - Chi cục thuế huyện Nghĩa Lộ - Máy 30 kVA: Vật tư, thiết bị thay thế","quote":"Nhớt động cơ - 15W40","reference":"Chương V, mục 3.2, phần VII","requirement":"Lọc gió 1 cái; lọc nhớt 1 cái; lọc nhiên liệu 1 cái; dây curoa 1 sợi; bình ắc quy nước 1 bình; bộ sạc tự động 1 bộ; nhớt động cơ 15W40: 12 lít. Có thêm 3 dòng không có tên hạng mục trong văn bản: STT 6 (1 cái), STT 11 (2 can), STT 13 (1 máy)."},{"item":"Phần VII - Chi cục thuế huyện Nghĩa Lộ - Máy 30 kVA: Hệ thống ống xả","quote":"Ống xả Inox","reference":"Chương V, mục 3.2, phần VII, STT 7-9","requirement":"Ống xả Inox 3 mét; cút góc ống xả 3 cái; nón che ống xả 1 cái."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:48:30.762Z"}},"IB2300366912":{"u":"2026-11-03T20:32:11.599+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 3 va GHI CHU KE HOACH KHAC May phat dien Phu Quy.pdf), chưa phân tích cả HSMT.","Bảng thông số ở hạng mục 1 bị lỗi OCR nặng, nên chưa đọc chắc được số lượng máy, điện áp, tần số, số pha, động cơ, đầu phát và độ ồn.","Văn bản không nêu hãng, model, xuất xứ cụ thể, tiêu chuẩn áp dụng hay công suất ATS ngoài mức 160A.","Các thông số công suất lấy từ dòng bị nhiễu ký tự (ví dụ \"Cô it liên tục 125kVA\"), nên nên đối chiếu lại với bản PDF gốc."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Chi phí mua máy phát điện","notifyNo":"IB2300366912","generatorCapacity":"125 kVA liên tục; 135 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện chính: Công suất liên tục","quote":"liên tục 125kVA","reference":"Chương V, mục II.1.2, bảng tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Công suất liên tục 125 kVA."},{"item":"Máy phát điện chính: Công suất dự phòng","quote":"Công suất dự phòng 135kVA","reference":"Chương V, mục II.1.2, bảng tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Công suất dự phòng 135 kVA."},{"item":"Máy phát điện chính: Vỏ máy","quote":"(Máy có vỏ nhập khẩu đồng bộ chính hãng)","reference":"Chương V, mục II.1.2, bảng tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Máy có vỏ, nhập khẩu, đồng bộ chính hãng."},{"item":"Máy phát điện chính: Tình trạng và năm sản xuất","quote":"Tình trạng mới: 100% sản xuất năm 2023","reference":"Chương V, mục II.1.2, bảng tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Mới 100%, sản xuất năm 2023."},{"item":"Ống thoát khói","quote":"Ông thoát khói, gia công +bulon","reference":"Chương V, mục II.1.2, bảng tóm tắt, hạng mục 2","requirement":"Ống thoát khói, gia công kèm bulông."},{"item":"Dây cáp điện","quote":"Dây cáp điện 3x150+1x75mm","reference":"Chương V, mục II.1.2, bảng tóm tắt, hạng mục 3","requirement":"Dây cáp điện 3x150+1x75mm."},{"item":"Hộp gió nóng","quote":"Hộp gió nóng","reference":"Chương V, mục II.1.2, bảng tóm tắt, hạng mục 4","requirement":"Có hộp gió nóng (không nêu thêm thông số)."},{"item":"Vận chuyển","quote":"Vận chuyên đến UBND huyện Phú Quý","reference":"Chương V, mục II.1.2, bảng tóm tắt, hạng mục 5","requirement":"Vận chuyển đến UBND huyện Phú Quý."},{"item":"Phạm vi lắp đặt","quote":"Nhân công lặp đặt và đầu nối cấp động lực","reference":"Chương V, mục II.1.2, bảng tóm tắt, hạng mục 6","requirement":"Nhân công lắp đặt và đấu nối cáp động lực, đấu nối tín hiệu ATS tự động điều khiển máy."},{"item":"Tủ ATS","quote":"Tủ ATS tự động 160A (Tủ tự động điều khiển máy).","reference":"Chương V, mục II.1.2, bảng tóm tắt, hạng mục 7","requirement":"Tủ ATS tự động 160A (tủ tự động điều khiển máy)."},{"item":"Hàng hóa: Tình trạng","quote":"Hàng mới 100%, còn nguyên đai nguyên kiện","reference":"Chương V, mục II.1.3","requirement":"Hàng mới 100%, còn nguyên đai nguyên kiện."},{"item":"Hàng hóa: Chứng nhận xuất xứ, chất lượng","quote":"Cung cấp chứng nhận CO/CQ khi giao hàng đối với thiết bị nhập khẩu.","reference":"Chương V, mục II.1.3","requirement":"Cung cấp chứng nhận CO/CQ khi giao hàng đối với thiết bị nhập khẩu."},{"item":"Bảo hành","quote":"tối thiéu là 12 tháng tính từ","reference":"Chương V, mục II.1.3, phần Bảo hành","requirement":"Thời gian bảo hành theo quy định của nhà sản xuất và tối thiểu 12 tháng kể từ khi nghiệm thu; đến xử lý sự cố không chậm quá 48 giờ kể từ khi có yêu cầu."},{"item":"Nghiệm thu, chạy thử","quote":"Thực hiện việc lắp đặt, chạy thử thiết bị, nghiệm thu tĩnh, nghiệm thu chạy thử không tải và nghiệm thu chạy thử có tải.","reference":"Chương V, mục II.3","requirement":"Lắp đặt, chạy thử thiết bị, nghiệm thu tĩnh, nghiệm thu chạy thử không tải và có tải."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:32:10.721Z"}},"IB2300367847":{"u":"2026-11-04T02:44:03.335+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo dưỡng định kỳ máy phát điện hiện có, không phải cung cấp máy mới; văn bản không nêu thông số động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bồn dầu, ATS, năm sản xuất, CO/CQ.","Văn bản không nêu công suất liên tục hay dự phòng.","Bảng quy mô bị lỗi định dạng khi trích từ PDF (một số dòng nhân công 2.1, 3.1... bị mất chữ); không có thay đổi nào về nội dung kỹ thuật được suy diễn.","STT 6: dòng công suất bị ngắt thành 'Volvo 100' và 'kVA' ở dòng kế tiếp."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ sửa chữa, bảo dưỡng máy phát điện tại các đơn vị thuộc và trực thuộc","notifyNo":"IB2300367847","generatorCapacity":"13 máy (không nêu dự phòng hay liên tục): 5 x 60 kVA, 5 x 100 kVA, 1 x 150 kVA, 1 x 200 kVA, 1 x 250 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"STT 1 - Bộ phận 1 cửa Đạ Hoai: Máy phát điện","quote":"Máy phát điện Cummins 60 kVA","reference":"Chương V, mục 1, STT 1","requirement":"1 máy Cummins 60 kVA, bảo trì bảo dưỡng định kỳ 1 lần/năm"},{"item":"STT 1 - Vật tư thay thế","quote":null,"reference":"Chương V, mục 1, STT 1.2","requirement":"Lọc nhiên liệu 1 cái, lọc nhớt 1 cái, lọc gió 1 cái, nhớt bôi trơn 9 lít, nước làm mát chuyên dùng 16 lít"},{"item":"STT 2 - Trụ sở Đạ Tẻh: Máy phát điện","quote":"Máy phát điện Cummins 60 kVA","reference":"Chương V, mục 1, STT 2","requirement":"1 máy Cummins 60 kVA, bảo trì bảo dưỡng định kỳ 1 lần/năm"},{"item":"STT 2 - Vật tư thay thế","quote":null,"reference":"Chương V, mục 1, STT 2.2","requirement":"Lọc nhiên liệu 1 cái, lọc nhớt 1 cái, lọc gió 1 cái, nhớt bôi trơn 9 lít, nước làm mát chuyên dùng 16 lít"},{"item":"STT 3 - Bộ phận 1 cửa Cát Tiên: Máy phát điện","quote":"Máy phát điện Deutz, 60 kVA","reference":"Chương V, mục 1, STT 3","requirement":"1 máy Deutz 60 kVA, bảo trì bảo dưỡng định kỳ 1 lần/năm"},{"item":"STT 3 - Vật tư thay thế","quote":null,"reference":"Chương V, mục 1, STT 3.2","requirement":"Lọc nhiên liệu 1 cái, lọc nhớt 1 cái, lọc gió 1 cái, nhớt bôi trơn 10 lít, nước làm mát chuyên dùng 20 lít"},{"item":"STT 4 - Trụ sở Bảo Lộc: Máy phát điện","quote":"Máy phát điện Johndeere (SIPower) 150 kVA","reference":"Chương V, mục 1, STT 4","requirement":"1 máy John Deere (SIPower) 150 kVA, bảo trì bảo dưỡng định kỳ 1 lần/năm"},{"item":"STT 4 - Vật tư thay thế","quote":null,"reference":"Chương V, mục 1, STT 4.2","requirement":"Lọc nhiên liệu 1 cái, lọc nhớt 1 cái, lọc gió 1 cái, nhớt bôi trơn 32 lít, nước làm mát chuyên dùng 32 lít"},{"item":"STT 5 - Bộ phận 1 cửa Bảo Lâm: Máy phát điện","quote":"Máy phát điện Perkins (FADI) 100 kVA","reference":"Chương V, mục 1, STT 5","requirement":"1 máy Perkins (FADI) 100 kVA, bảo trì bảo dưỡng định kỳ 1 lần/năm"},{"item":"STT 5 - Vật tư thay thế","quote":null,"reference":"Chương V, mục 1, STT 5.2","requirement":"Lọc nhiên liệu 1 cái, lọc nhớt 1 cái, lọc gió 1 cái, nhớt bôi trơn 8 lít, nước làm mát chuyên dùng 20 lít"},{"item":"STT 6 - Trụ sở Chi cục Thuế Di Linh: Máy phát điện","quote":"Máy phát điện Volvo 100","reference":"Chương V, mục 1, STT 6","requirement":"1 máy Volvo 100 kVA, bảo trì bảo dưỡng định kỳ 1 lần/năm"},{"item":"STT 6 - Vật tư thay thế","quote":null,"reference":"Chương V, mục 1, STT 6.2","requirement":"Lọc nhiên liệu 1 cái, lọc nhớt 1 cái, lọc gió 1 cái, nhớt bôi trơn 14 lít, nước làm mát chuyên dùng 20 lít"},{"item":"STT 7 - Trụ sở Đức Trọng: Máy phát điện","quote":"Máy phát điện Green Power 100 kVA","reference":"Chương V, mục 1, STT 7","requirement":"1 máy Green Power 100 kVA, bảo trì bảo dưỡng định kỳ 1 lần/năm"},{"item":"STT 7 - Vật tư thay thế","quote":null,"reference":"Chương V, mục 1, STT 7.2","requirement":"Lọc nhiên liệu 1 cái, lọc nhớt 1 cái, lọc gió 1 cái, nhớt bôi trơn 12 lít, nước làm mát chuyên dùng 20 lít"},{"item":"STT 8 - Bộ phận 1 cửa Đơn Dương: Máy phát điện","quote":"Máy phát điện Perkins (FADI) 60 kVA","reference":"Chương V, mục 1, STT 8","requirement":"1 máy Perkins (FADI) 60 kVA, bảo trì bảo dưỡng định kỳ 1 lần/năm"},{"item":"STT 8 - Vật tư thay thế","quote":null,"reference":"Chương V, mục 1, STT 8.2","requirement":"Lọc nhiên liệu 1 cái, lọc nhớt 1 cái, lọc gió 1 cái, nhớt bôi trơn 8 lít, nước làm mát chuyên dùng 20 lít"},{"item":"STT 9 - Trụ sở Lâm Hà: Máy phát điện","quote":"Máy phát điện Volvo 100 kVA","reference":"Chương V, mục 1, STT 9","requirement":"1 máy Volvo 100 kVA, bảo trì bảo dưỡng định kỳ 1 lần/năm"},{"item":"STT 9 - Vật tư thay thế","quote":null,"reference":"Chương V, mục 1, STT 9.2","requirement":"Lọc nhiên liệu 1 cái, lọc nhớt 1 cái, lọc gió 1 cái, nhớt bôi trơn 14 lít, nước làm mát chuyên dùng 20 lít"},{"item":"STT 10 - Bộ phận 1 cửa Đam Rông: Máy phát điện","quote":"Máy phát điện Johndeere 100 kVA","reference":"Chương V, mục 1, STT 10","requirement":"1 máy John Deere 100 kVA, bảo trì bảo dưỡng định kỳ 1 lần/năm"},{"item":"STT 10 - Vật tư thay thế","quote":"- Sạc ắc quy tự động, loại 12V | Cái | 1","reference":"Chương V, mục 1, STT 10.2","requirement":"Lọc nhiên liệu 1 cái, lọc nhớt 1 cái, lọc gió 1 cái, nhớt bôi trơn 8 lít, nước làm mát chuyên dùng 20 lít; sạc ắc quy tự động loại 12V 1 cái; bình ắc quy 1 cái"},{"item":"STT 11 - Trụ sở Đà Lạt: Máy phát điện","quote":"Máy phát điện Onis Visa 200 kVA","reference":"Chương V, mục 1, STT 11","requirement":"1 máy Onis Visa 200 kVA, bảo trì bảo dưỡng định kỳ 1 lần/năm"},{"item":"STT 11 - Vật tư thay thế","quote":null,"reference":"Chương V, mục 1, STT 11.2","requirement":"Lọc nhiên liệu (dòng này ghi 2 lần, mỗi dòng 1 cái), lọc nhớt 1 cái, lọc gió 1 cái, nhớt bôi trơn 32 lít, nước làm mát chuyên dùng 44 lít"},{"item":"STT 12 - Bộ phận 1 cửa Lạc Dương: Máy phát điện","quote":"Máy phát điện Perkins (FADI) 60 kVA","reference":"Chương V, mục 1, STT 12","requirement":"1 máy Perkins (FADI) 60 kVA, bảo trì bảo dưỡng định kỳ 1 lần/năm"},{"item":"STT 12 - Vật tư thay thế","quote":null,"reference":"Chương V, mục 1, STT 12.2","requirement":"Lọc nhiên liệu 1 cái, lọc nhớt 1 cái, lọc gió 1 cái, nhớt bôi trơn 8 lít, nước làm mát chuyên dùng 20 lít"},{"item":"STT 13 - Văn phòng Cục Thuế tỉnh: Máy phát điện","quote":"Máy phát điện Coelmo, 250 kVA","reference":"Chương V, mục 1, STT 13","requirement":"1 máy Coelmo 250 kVA, bảo trì bảo dưỡng định kỳ 1 lần/năm"},{"item":"STT 13 - Vật tư thay thế","quote":"- Lọc nhiên liệu tinh | Cái | 1","reference":"Chương V, mục 1, STT 13.2","requirement":"Lọc nhiên liệu tinh 1 cái, lọc nhớt 1 cái, lọc gió 1 cái, nhớt bôi trơn 12 lít, nước làm mát chuyên dùng 20 lít"},{"item":"Phạm vi bảo trì - Động cơ: hệ thống làm mát","quote":null,"reference":"Chương V, mục 2","requirement":"Kiểm tra hệ thống làm mát và giải nhiệt: két nước, ống dẫn nước, bộ tản nhiệt, van xả nước, quạt gió, bơm đảo đối lưu, dây curoa, lọc nước, nước giải nhiệt"},{"item":"Phạm vi bảo trì - Động cơ: bôi trơn, nhiên liệu, nạp xả","quote":null,"reference":"Chương V, mục 2","requirement":"Kiểm tra hệ thống bôi trơn (ống dẫn áp lực, lọc nhớt, nhớt, áp lực bơm nhớt, mức nhớt, rò rỉ); hệ thống nhiên liệu (bồn, bơm tạo áp suất, bơm cao áp, bộ lọc, ống dẫn, ống cao áp, rò rỉ); hệ thống nạp xả (két làm mát khí nạp, đường ống khí nạp, lọc gió, đường ống khí thải, turbo tăng áp)"},{"item":"Phạm vi bảo trì - Điều khiển, ắc quy, khởi động","quote":null,"reference":"Chương V, mục 2","requirement":"Kiểm tra bộ điều khiển chính, hộp điều khiển phụ, rơle, cảm biến, dây tín hiệu; ắc quy, motor khởi động, hệ thống dây dẫn, dynamo sạc ắc quy, rơle điều khiển; hệ thống giảm rung, vỏ chống ồn, vị trí và điều kiện hoạt động của máy"},{"item":"Phạm vi bảo trì - Máy phát điện xoay chiều (AC)","quote":"Kiểm tra rotor, stator máy phát điện xoay chiều.","reference":"Chương V, mục 2","requirement":"Kiểm tra rotor, stator"},{"item":"Phạm vi bảo trì - Máy phát điện xoay chiều: AVR","quote":"Hệ số kích từ của bộ AVR.","reference":"Chương V, mục 2","requirement":"Kiểm tra hệ số kích từ của bộ AVR"},{"item":"Phạm vi bảo trì - Máy phát điện xoay chiều: đo kiểm","quote":"Kiểm tra độ lệch giữa các pha.","reference":"Chương V, mục 2","requirement":"Đo cách điện, cảm ứng từ trường, chổi than (nếu có); kiểm tra hệ thống bảo vệ (AC, DC); điều chỉnh hệ thống chỉ thị, kiểm soát, công tắc chuyển mạch Ampe, Volt, tần số"},{"item":"Quy trình bảo dưỡng - Tiêu chuẩn cân chỉnh","quote":null,"reference":"Chương V, mục 2","requirement":"Sau khi kiểm tra tổng thể, cân chỉnh theo tiêu chuẩn nhà sản xuất"},{"item":"Quy trình bảo dưỡng - Chu kỳ thay lọc","quote":"dầu, lọc nhớt, lọc gió từ 150 giờ đến 200 giờ máy chạy.","reference":"Chương V, mục 2","requirement":"Thay lọc dầu, lọc nhớt, lọc gió từ 150 giờ đến 200 giờ máy chạy"},{"item":"Quy trình bảo dưỡng - Dây curoa, nước giải nhiệt","quote":"thời gian hoạt động của máy (khoảng 500 giờ máy chạy).","reference":"Chương V, mục 2","requirement":"Dây curoa thay theo độ co giãn; nước giải nhiệt thay theo thời gian hoạt động, khoảng 500 giờ máy chạy"},{"item":"Bảo hành","quote":"Thời hạn bảo hành: 6 tháng kể từ khi hàng hóa được bàn giao, nghiệm thu.","reference":"Chương V, mục 3","requirement":"Thời hạn bảo hành 6 tháng kể từ khi hàng hóa được bàn giao, nghiệm thu"},{"item":"Bảo hành - Thời gian đáp ứng sự cố","quote":"Nhà thầu phải có mặt để tiến hành sửa chữa, khắc phục sự cố trong vòng 24 giờ kể","reference":"Chương V, mục 3","requirement":"Nhà thầu có mặt sửa chữa, khắc phục sự cố trong vòng 24 giờ kể từ khi nhận thông báo (văn bản, điện thoại, Fax hoặc Email của Chủ đầu tư)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T02:44:02.709Z"}},"IB2300368256":{"u":"2026-11-03T08:53:10.993+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét có nhiều lỗi nhận dạng ký tự (ví dụ 'Dòng điện: = 151.9 A', 'xép thing'); các trích dẫn được giữ nguyên như trong văn bản.","Với các dòng bị ngắt giữa hai dòng, trích dẫn chỉ lấy phần trên một dòng nên có thể không đủ ý; phần còn lại nằm ở requirement.","Một số dòng (công suất dự phòng, cao su kê chân máy, ống thoát khói, điện áp danh định cáp) bị lỗi quét nặng nên quote để null.","Văn bản không nêu số lượng tổ máy, hãng và model động cơ/đầu phát, xuất xứ, cấp cách điện, AVR, mức ồn, mức tiêu thụ nhiên liệu, khí thải, bình nhiên liệu hay tiêu chuẩn áp dụng cụ thể.","Bảng chỉ ghi dung lượng 'Tổ máy phát điện 100KVA'; không rõ số lượng của các hạng mục phụ (cáp, ống gen, nhớt, dầu diesel...).","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tổ máy phát điện 100KVA: Công suất dự phòng (110)."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt tổ máy phát điện động cơ của Bệnh viện Tâm thần tỉnh Nam Định năm 2023","notifyNo":"IB2300368256","generatorCapacity":"Công suất liên tục > 100kva/80kw; công suất dự phòng > 110kva/88kw (tổ máy phát điện 100KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 100KVA: Năm sản xuất, tình trạng","quote":"Thiết bi san xuât từ nam 2023 trở về sau, mới 100%.","reference":"Chương V, mục 1.2.2, phần I (Yêu cầu chung)","requirement":"Thiết bị sản xuất từ năm 2023 trở về sau, mới 100%."},{"item":"Tổ máy phát điện 100KVA: Chứng nhận của nhà sản xuất","quote":"Chứng nhận ISO 9001:2015; ISO 14001: 2015 của","reference":"Chương V, mục 1.2.2, phần I (Yêu cầu chung)","requirement":"Chứng nhận ISO 9001:2015; ISO 14001:2015 của nhà sản xuất hoặc tương đương, còn hiệu lực đến thời điểm đóng thầu."},{"item":"Tổ máy phát điện 100KVA: Giấy chứng nhận kiểm định","quote":"Giấy chứng nhận kiểm định của cơ quan có thẩm","reference":"Chương V, mục 1.2.2, phần I (Yêu cầu chung)","requirement":"Có giấy chứng nhận kiểm định của cơ quan có thẩm quyền."},{"item":"Tổ máy phát điện 100KVA: Phạm vi giao hàng, lắp đặt","quote":"Giao hàng, lắp đặt, chạy thử và hướng dẫn sử dụng","reference":"Chương V, mục 1.2.2, phần I (Yêu cầu chung)","requirement":"Giao hàng, lắp đặt, chạy thử và hướng dẫn sử dụng tại nơi sử dụng."},{"item":"Tổ máy phát điện 100KVA: Bảo hành","quote":"Bảo hành: > 12 tháng.","reference":"Chương V, mục 1.2.2, phần I (Yêu cầu chung)","requirement":"Bảo hành > 12 tháng."},{"item":"Tổ máy phát điện 100KVA: Công suất liên tục","quote":"Công suất liên tục > 100kva/80kw","reference":"Chương V, mục 1.2.2, phần II (Cấu hình)","requirement":"> 100kva/80kw"},{"item":"Tổ máy phát điện 100KVA: Công suất dự phòng","quote":null,"reference":"Chương V, mục 1.2.2, phần II (Cấu hình)","unverified":true,"requirement":"> 110kva/88kw"},{"item":"Tổ máy phát điện 100KVA: Điện áp/tần số/số pha","quote":"Điện áp/tần so: 3 pha 220/380V/50Hz","reference":"Chương V, mục 1.2.2, phần II (Cấu hình)","requirement":"3 pha, 220/380V, 50Hz"},{"item":"Tổ máy phát điện 100KVA: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dâu Diesel","reference":"Chương V, mục 1.2.2, phần II (Cấu hình)","requirement":"Dầu Diesel"},{"item":"Tổ máy phát điện 100KVA: Vòng quay","quote":"Vòng quay: >1500v/p","reference":"Chương V, mục 1.2.2, phần II (Cấu hình)","requirement":">1500v/p"},{"item":"Tổ máy phát điện 100KVA: Dòng điện","quote":"Dòng điện: = 151.9 A","reference":"Chương V, mục 1.2.2, phần II (Cấu hình)","requirement":"151.9 A (dấu so sánh đứng trước con số bị lỗi quét, không đọc rõ)"},{"item":"Tổ máy phát điện 100KVA: Động cơ","quote":"Động cơ: Động cơ đốt trong, 6 xy lanh xép thing","reference":"Chương V, mục 1.2.2, phần II (Cấu hình)","requirement":"Động cơ đốt trong, 6 xy lanh xếp thẳng hàng, có tăng áp."},{"item":"Tổ máy phát điện 100KVA: Đầu phát","quote":"Đâu phát: Không chối than tự kích từ","reference":"Chương V, mục 1.2.2, phần II (Cấu hình)","requirement":"Không chổi than, tự kích từ."},{"item":"Tổ máy phát điện 100KVA: Bộ điều khiển","quote":"Bộ điều khiển: Hiền thị băng màn hình LCD rộng","reference":"Chương V, mục 1.2.2, phần II (Cấu hình)","requirement":"Hiển thị bằng màn hình LCD rộng, cho phép vừa xem thông số vừa điều chỉnh lựa chọn."},{"item":"Tổ máy phát điện 100KVA: Vỏ cách âm","quote":"Vỏ cách âm: Thép dày 2mm + 0,5mm, sơn tĩnh điện","reference":"Chương V, mục 1.2.2, phần II (Cấu hình)","requirement":"Thép dày 2mm + 0,5mm, sơn tĩnh điện."},{"item":"Tổ máy phát điện 100KVA: Kích thước vỏ cách âm","quote":"Kích thước: 2900*1050*1600 mm(LxWxH) +5cm","reference":"Chương V, mục 1.2.2, phần II (Cấu hình)","requirement":"2900*1050*1600 mm (LxWxH) +5cm"},{"item":"Tổ máy phát điện 100KVA: Trọng lượng","quote":"Trọng lượng: >1685 kg","reference":"Chương V, mục 1.2.2, phần II (Cấu hình)","requirement":">1685 kg"},{"item":"Tủ chuyển đổi nguồn tự động (ATS) 200A 4P: Định mức","quote":"Điện áp: 4P, 200A, 380V","reference":"Chương V, mục 1.2.2, tủ chuyển đổi nguồn tự động","requirement":"4P, 200A, 380V"},{"item":"Tủ chuyển đổi nguồn tự động (ATS) 200A 4P: Kích thước","quote":"Kích Thước: H800xW600xD250 mm +5cm","reference":"Chương V, mục 1.2.2, tủ chuyển đổi nguồn tự động","requirement":"H800xW600xD250 mm +5cm"},{"item":"Tủ chuyển đổi nguồn tự động (ATS) 200A 4P: Vỏ tủ","quote":"Vỏ tủ điện: 1 lớp cửa tole dày 1.5 mm, sơn tĩnh điện","reference":"Chương V, mục 1.2.2, tủ chuyển đổi nguồn tự động","requirement":"1 lớp cửa tole dày 1.5 mm, sơn tĩnh điện."},{"item":"Tủ chuyển đổi nguồn tự động (ATS) 200A 4P: Tùy chỉnh","quote":"Tùy chỉnh: kèm ngăn tụ bù hoặc ngăn phân phối","reference":"Chương V, mục 1.2.2, tủ chuyển đổi nguồn tự động","requirement":"Kèm ngăn tụ bù hoặc ngăn phân phối."},{"item":"Dây cáp nguồn: Loại cáp","quote":"Dây cáp điện CU/XLPE/PVC 4x50mm","reference":"Chương V, mục 1.2.2, dây cáp nguồn","requirement":"Dây cáp điện CU/XLPE/PVC 4x50mm, ruột dẫn đồng, 4 lõi, kết cấu vặn xoắn từ sợi đồng cứng hoặc mềm."},{"item":"Dây cáp nguồn: Số lõi","quote":"Số lôi: 4 lõi","reference":"Chương V, mục 1.2.2, dây cáp nguồn","requirement":"4 lõi"},{"item":"Dây cáp nguồn: Điện áp danh định","quote":null,"reference":"Chương V, mục 1.2.2, dây cáp nguồn","requirement":"Từ 0,6/1kV đến 18/30 kV"},{"item":"Dây tín hiệu","quote":"Loại dây CU/XLPE/PVC 7x1,5mm","reference":"Chương V, mục 1.2.2, dây tín hiệu","requirement":"Loại dây CU/XLPE/PVC 7x1,5mm, lõi dẫn điện bằng đồng, vỏ bọc cách điện và vỏ bọc ngoài PVC, thuộc loại cáp điều khiển không lưới."},{"item":"Ống gen xoắn HDPE 50/65","quote":"Loại ông: Ông nhựa xoăn HDPE","reference":"Chương V, mục 1.2.2, ống gen xoắn HDPE 50/65","requirement":"Ống nhựa xoắn HDPE; đường kính ngoài 65 ± 2,5; đường kính trong 50 ± 2,5; độ dày thành ống 1,7 ± 0,3; độ dài cuộn 200; bán kính uốn 50 - 200."},{"item":"Nhớt động cơ","quote":"Maxi Turbo Plus CI4 20W50/ DCA006500L hoặc","reference":"Chương V, mục 1.2.2, nhớt động cơ","requirement":"Maxi Turbo Plus CI4 20W50/ DCA006500L hoặc tương đương."},{"item":"Dung dịch làm mát động cơ","quote":"Donalson hoặc tương đương","reference":"Chương V, mục 1.2.2, dung dịch làm mát động cơ","requirement":"Donalson hoặc tương đương."},{"item":"Cao su kê chân máy","quote":null,"reference":"Chương V, mục 1.2.2, cao su kê chân máy","requirement":"Cao su kê chân máy phi >80, có hai tai bên đi kèm bu lông, giúp khả năng chống rung."},{"item":"Ống thoát khói D114","quote":null,"reference":"Chương V, mục 1.2.2, ống thoát khói D114","requirement":"Chất liệu thép đen sơn tĩnh điện, có giá đỡ, cổ nhún có đường kính D114."},{"item":"Khoan rút lõi","quote":"Mũi khoan 100mm","reference":"Chương V, mục 1.2.2, khoan rút lõi","requirement":"Mũi khoan 100mm."},{"item":"Dầu diesel","quote":"Dầu DO 0.005%/S-II","reference":"Chương V, mục 1.2.2, dầu diesel","requirement":"Dầu DO 0.005%/S-II."},{"item":"Kiểm tra, thử tải và kiểm định máy phát điện","quote":"Kiểm tra máy phát điện (mới 100%) đạt đúng công","reference":"Chương V, mục 1.2.2, các mục 11-13","requirement":"Kiểm tra máy phát điện (mới 100%) đạt đúng công suất của nhà sản xuất; kiểm định, kiểm tra nguồn gốc xuất xứ, chất lượng, đánh giá chức năng, kết cấu, tình trạng hoạt động, vận hành của thiết bị phát điện theo các tiêu chuẩn hiện hành về máy phát điện của pháp luật Việt Nam; thử tải giả 12 tiếng."},{"item":"Phạm vi lắp đặt, vận chuyển","quote":null,"reference":"Chương V, mục 1.2.2, các mục 14-15","requirement":"Nhân công lắp đặt; vận chuyển, cẩu hạ máy vào vị trí lắp đặt."},{"item":"Hàng hóa chung: Xuất xứ, CO/CQ","quote":"Cam kết cung cấp Chứng nhận xuất xứ nguồn góc CO, giây chứng nhận chất lượng","reference":"Chương V, mục 1.2.1, khoản 1 và 2","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở lại đây; thông tin hàng hóa nêu rõ ký mã hiệu, nhãn mác, tên nhà sản xuất, xuất xứ; cam kết cung cấp CO và CQ của nhà sản xuất đối với hàng hóa nhập khẩu."},{"item":"Hàng hóa chung: Kiểm định lại khi nghi vấn chất lượng","quote":null,"reference":"Chương V, mục 1.2.1, khoản 2","requirement":"Nếu chủ đầu tư nghi vấn xuất xứ, độ ồn, khí thải, mức tiêu thụ nhiên liệu không đạt như hồ sơ đề xuất thì được yêu cầu nhà thầu kiểm định lại, chi phí do nhà thầu chịu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:53:10.468Z"}},"IB2300369012":{"u":"2026-11-03T08:42:29.833+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ky thuat.docx), chưa phân tích cả HSMT.","Chương V không nêu mức tiêu thụ nhiên liệu, tiêu chuẩn khí thải, số xi lanh, hay ATS; các mục này không được liệt kê.","Phần Model/hãng/năm sản xuất/xuất xứ trong bảng chung và hãng-model động cơ, máy phát, bộ điều khiển để nhà thầu đề xuất, văn bản không nêu cụ thể.","Bảng chức năng giám sát/bảo vệ bị mất định dạng bảng khi trích xuất nên chỉ tóm tắt, không gán chính xác từng ngưỡng cảnh báo/ngắt máy.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tổ máy 1000 kVA: Tiêu chuẩn áp dụng (60068)."],"result":{"keyInfo":{"bidName":"Mua 01 máy phát điện 1000kva phục vụ thi công các dự án","notifyNo":"IB2300369012","generatorCapacity":"1000 kVA (Prime Power) tại 50 Hz"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 1000 kVA: Công suất và số lượng","quote":"Power rating: 1000kVA (Prime Power) at 50 Hz.","reference":"Chương V, Bảng yêu cầu kỹ thuật - General requirements","requirement":"Công suất 1000kVA (Prime Power) tại 50 Hz; số lượng 01 bộ"},{"item":"Tổ máy 1000 kVA: Số lượng","quote":"Quantity: 01 set.","reference":"Chương V, Bảng yêu cầu kỹ thuật - General requirements","requirement":"01 bộ"},{"item":"Tổ máy 1000 kVA: Năm sản xuất, tình trạng","quote":"Diesel generator shall be manufactured in 2023, brand – new 100%. The type of Equipment are the latest standard model, is manufactured and supplied worldwide.","reference":"Chương V, Bảng yêu cầu kỹ thuật - General requirements","requirement":"Sản xuất năm 2023, mới 100%, là model tiêu chuẩn mới nhất, được sản xuất và cung cấp trên toàn thế giới"},{"item":"Tổ máy 1000 kVA: Xuất xứ","quote":"The Origin of main components (Diesel engine, Alternator, Controller, Air circuit breaker): EU/G7.\nContainer 20 feet DNV 2.7-1 origin: Asia.","reference":"Chương V, Bảng yêu cầu kỹ thuật - General requirements","requirement":"Xuất xứ các thành phần chính (động cơ diesel, máy phát, bộ điều khiển, ACB): EU/G7; container 20 feet DNV 2.7-1 xuất xứ châu Á"},{"item":"Tổ máy 1000 kVA: Nhà sản xuất bộ điều khiển và động cơ","quote":"Generator control modules and diesel engine are from the same manufacturer.","reference":"Chương V, Bảng yêu cầu kỹ thuật - General requirements","requirement":"Module điều khiển máy phát và động cơ diesel phải cùng nhà sản xuất"},{"item":"Tổ máy 1000 kVA: Điều kiện môi trường","quote":"Tropical weather. From 0°C to 45°C","reference":"Chương V, Bảng yêu cầu kỹ thuật - General requirements","requirement":"Khí hậu nhiệt đới, 0°C đến 45°C; độ ẩm tương đối 40–100%; môi trường muối ngoài trời (trong bờ và ngoài khơi); thiết kế hoạt động trong điều kiện mưa gió"},{"item":"Tổ máy 1000 kVA: Độ ồn","quote":"Noise @1meter ≤ 85dB when operate 100% load.","reference":"Chương V, Bảng yêu cầu kỹ thuật - General requirements","requirement":"Tối đa 85 dB tại 1 m khi vận hành 100% tải"},{"item":"Tổ máy 1000 kVA: Động cơ - kiểu","quote":"- Engine type: Diesel engine. 4 strokes, natural Diesel oil. Fuel injected directly into the combustion chamber, include turbocharger.","reference":"Chương V, Bảng yêu cầu kỹ thuật - Engine","requirement":"Động cơ diesel 4 kỳ, phun nhiên liệu trực tiếp vào buồng đốt, có tăng áp turbo; hãng/model/xuất xứ do nhà thầu đề xuất"},{"item":"Tổ máy 1000 kVA: Động cơ - công suất, dung tích, tốc độ","quote":"- Engine power is ≥ 1200 BHP @1800 rpm.","reference":"Chương V, Bảng yêu cầu kỹ thuật - Engine","requirement":"Công suất động cơ ≥ 1200 BHP tại 1800 rpm; dung tích xi lanh ≥ 30 lít; tốc độ 1500/1800 rpm; chạy quá tải 110% tối thiểu 01 giờ"},{"item":"Tổ máy 1000 kVA: Động cơ - nhiên liệu, điều tốc, khởi động","quote":"Fuel type: Diesel (DO) – 0.05% S – TCVN 5689: 2018","reference":"Chương V, Bảng yêu cầu kỹ thuật - Engine","requirement":"Nhiên liệu Diesel (DO) 0.05% S theo TCVN 5689: 2018; điều tốc điện tử; khởi động bằng ắc quy axit chì 24 VDC kèm bộ sạc khi máy chạy"},{"item":"Tổ máy 1000 kVA: Động cơ - hệ thống nhiên liệu","quote":"Fuel system: Electronic control - ECU (Electronic Control Unit) or ECM (Electronic Control Module.). Primary and secondary diesel fuel filter.","reference":"Chương V, Bảng yêu cầu kỹ thuật - Engine","requirement":"Điều khiển điện tử ECU hoặc ECM; lọc nhiên liệu diesel sơ cấp và thứ cấp"},{"item":"Tổ máy 1000 kVA: Động cơ - làm mát","quote":"Engine cooling system: Water-cooled (with circulating pump) combined with air fan cooler. Anti salt spray radiator.Bidder to advise the requirement for top up coolant in case the generator will operate continuously for 3 weeks.","reference":"Chương V, Bảng yêu cầu kỹ thuật - Engine","requirement":"Làm mát bằng nước (có bơm tuần hoàn) kết hợp quạt gió; két nước chống phun muối; nhà thầu nêu yêu cầu bổ sung nước làm mát khi chạy liên tục 3 tuần; có chỉ thị nghẽn lọc gió"},{"item":"Tổ máy 1000 kVA: Động cơ - hệ thống xả","quote":"Exhaust system: Required. Exhaust system shall include with silencer and spark arrestor. Requires insulation for the exhaust system. Exhaust vent pipe vertical with rain cap stainless steel.","reference":"Chương V, Bảng yêu cầu kỹ thuật - Engine","requirement":"Có ống xả với bộ giảm thanh và chặn tia lửa, bọc cách nhiệt, ống xả thẳng đứng có nắp chắn mưa inox"},{"item":"Tổ máy 1000 kVA: Bình nhiên liệu","quote":"The tank size ensures that the engine can operate continuously for 7 hours, comes with level meter and digital level indicator, level switch, drain, .... Material: Stainless steel 304 or better.","reference":"Chương V, Bảng yêu cầu kỹ thuật - Engine","requirement":"Bình ngày trong máy hoặc bình riêng có bơm chuyển và ống; dung tích đủ chạy liên tục 7 giờ; có đồng hồ mức, chỉ thị mức số, công tắc mức, xả đáy; vật liệu inox 304 hoặc tốt hơn"},{"item":"Tổ máy 1000 kVA: Động cơ - sơn phủ","quote":"Diesel engine coating and painting for offshore environment.","reference":"Chương V, Bảng yêu cầu kỹ thuật - Engine","requirement":"Sơn phủ động cơ cho môi trường ngoài khơi"},{"item":"Tổ máy 1000 kVA: Máy phát (alternator) - công suất","quote":"Prime Power: ≥1000kVA at 50Hz.\n\nStandby Power: ≥ 1100kVA at 50Hz.","reference":"Chương V, Bảng yêu cầu kỹ thuật - Alternator","requirement":"Prime ≥ 1000 kVA tại 50 Hz; Standby ≥ 1100 kVA tại 50 Hz; hãng/model/xuất xứ do nhà thầu đề xuất"},{"item":"Tổ máy 1000 kVA: Máy phát - tần số và điện áp","quote":"50Hz: (380; 400; 415; 440)/ (220; 230; 240; 254) VAC","reference":"Chương V, Bảng yêu cầu kỹ thuật - Alternator","requirement":"Hai tần số 50 Hz và 60 Hz, dung sai tần số ≤ ±0.5%; điện áp 50Hz: (380; 400; 415; 440)/(220; 230; 240; 254) VAC; 60Hz: (400; 415; 440; 460; 480)/(230; 240; 254; 277) VAC; dung sai điện áp ≤ ±0.5%"},{"item":"Tổ máy 1000 kVA: Máy phát - cực, kích từ, AVR","quote":"Excitation: Self-exciting, permanent magnet generator (PMG). Brushless rotating magnetic field combined with AVR.","reference":"Chương V, Bảng yêu cầu kỹ thuật - Alternator","requirement":"4 cực; tự kích từ, nam châm vĩnh cửu PMG, không chổi than, kèm AVR điện tử; độ chính xác điều chỉnh điện áp nhỏ hơn ±0.5% điện áp định mức (không tải đến đầy tải)"},{"item":"Tổ máy 1000 kVA: Máy phát - cấp bảo vệ, cách điện","quote":"Insulation Class: H, as per UL 1446","reference":"Chương V, Bảng yêu cầu kỹ thuật - Alternator","requirement":"IP23 hoặc IP44; cấp cách điện H theo UL 1446; cấp tăng nhiệt F; có sấy chống ngưng tụ kèm công tắc; sơn phủ cho môi trường ngoài khơi"},{"item":"Tổ máy 1000 kVA: Tủ điện và điều khiển","quote":"IP degree of protection electrical cabinet: IP55. Material SS 304 or equal","reference":"Chương V, Bảng yêu cầu kỹ thuật - Electrical and control panel","requirement":"Bộ điều khiển (hãng/model/xuất xứ do nhà thầu đề xuất) lắp trên khung; tủ IP55, vật liệu SS 304 hoặc tương đương; chế độ Manual/Automatic; màn hình LCD có đèn nền; 02 nút dừng khẩn cấp (trên vỏ máy IP67 và tủ điều khiển); chống sét; tín hiệu ESD trip (24V từ hệ thống điều khiển PTSC); phần mềm cấu hình và cáp giao tiếp; cài đặt điện áp/tần số trên màn hình"},{"item":"Tổ máy 1000 kVA: Máy cắt chính ACB","quote":"(In) Rated current: 2000A,","reference":"Chương V, Bảng yêu cầu kỹ thuật - Electrical and control panel","requirement":"ACB đầu ra: dòng định mức 2000A; điện áp cách điện 1000 V AC 50/60 Hz; điện áp làm việc 690 V AC 50/60 Hz; 4 cực kèm trip unit, màn hình số; IP40; theo IEC 60947-2"},{"item":"Tổ máy 1000 kVA: Giám sát và bảo vệ","quote":"- Engine monitoring and protection","reference":"Chương V, Bảng yêu cầu kỹ thuật - Electrical and control panel","requirement":"Giám sát động cơ (tốc độ, giờ chạy, nhiệt độ, áp suất dầu, mức, ắc quy... kèm cảnh báo/ngắt máy) và giám sát máy phát (điện áp, dòng, tần số, kW/kVA/kVar, hệ số công suất; bảo vệ quá/thấp áp, tần số, quá dòng, chạm đất, ngắn mạch, phát hiện cháy) theo bảng chức năng"},{"item":"Tổ máy 1000 kVA: Cáp","quote":"Cable All internal cables shall comply with IEC 60502 and IEC 60332","reference":"Chương V, Bảng yêu cầu kỹ thuật - Electrical and control panel","requirement":"Cáp nội bộ theo IEC 60502 và IEC 60332; đầu cáp (cable gland) vật liệu SS316"},{"item":"Tổ máy 1000 kVA: Vỏ container","quote":"Container shall be designed, fabricated and tested in according with Det Norske Veritas Standard for Certification no. 2.7-1: 2021 Offshore Containers.","reference":"Chương V, Bảng yêu cầu kỹ thuật - Enclosure","requirement":"Container 20 feet kín, thiết kế/chế tạo/thử theo DNV 2.7-1:2021; payload ≥ 10.000 kg; tare ≤ 5000 kg; khối lượng tổng tối đa ≤ 15.000 kg; nhiệt độ thiết kế 0°C; IP23; ISO 668:2020 1CC; 4 góc ISO 1161:2016; 2 cửa mỗi bên có thanh khóa và gioăng; thang cố định ẩn"},{"item":"Tổ máy 1000 kVA: Vỏ container - vật liệu, sơn, cách âm, chống cháy","quote":"Material: Carbon steel, min 2mm thickness","reference":"Chương V, Bảng yêu cầu kỹ thuật - Enclosure","requirement":"Thép carbon dày tối thiểu 2mm; sơn theo NORSOK M-501:2022, màu vàng RAL 1023; chống cháy thụ động cấp A-30 theo DNVGL-OS-D301; cách âm bằng Rockwool, vải thủy tinh, lưới inox 304; có giảm chấn rung; khe luồn cáp 420 x 260mm; ô xe nâng 338 x 138mm; tai cẩu, bulông đai ốc, có chứng nhận bên thứ ba; đèn LED đôi IP65 dài 600mm, 2 cái mỗi bên, công tắc IP66"},{"item":"Tổ máy 1000 kVA: Phụ kiện","quote":"Diesel (DO) pump Required, minimum flow of 30 liters/minute, can use power supply from Generator’s Battery.","reference":"Chương V, Bảng yêu cầu kỹ thuật - Accessories","requirement":"Bơm dầu DO ≥ 30 lít/phút dùng nguồn ắc quy; 02 đầu dò lửa UV & IR (0–75°C, IP67) có ngắt máy; hộp nhật ký vận hành A4; bộ sạc ắc quy ngoài 24VDC/10A với cáp 3 lõi x 2.5mm2 dài 30m; công tắc cách ly ắc quy 250A tại 24V; dụng cụ quay động cơ; bộ dụng cụ nâng (cáp, khóa) theo DNV 2.7-1"},{"item":"Tổ máy 1000 kVA: Tiêu chuẩn áp dụng","quote":"STANDARD AND REGULATION (Comply with all of the followings)","reference":"Chương V, Bảng yêu cầu kỹ thuật - Standard and regulation","unverified":true,"requirement":"Tuân thủ ISO 12100:2010, EN 60034, ISO 8528, EN 14122, IEC 60068-2, NEMA MG1, DNVGL-OS-D301:2017, NORSOK M-501:2022, ISO 1161:2016, IMO MSC/Circ.860, ISO 668:2020, DNV 2.7-1:2021"},{"item":"Tổ máy 1000 kVA: CO, CQ và bảo hành","quote":"Warranty Certificate issued by Equipment manufacturer and/or Supplier certifying that warranty time for minimum 24 months from the date of Protocol of Delivery and Acceptance.","reference":"Chương V, Bảng yêu cầu kỹ thuật - Certificates requirements","requirement":"CO bản gốc do Phòng Thương mại cấp; chứng nhận chất lượng/phù hợp của nhà sản xuất (mới, chưa sử dụng, chính hãng); chứng nhận bảo hành tối thiểu 24 tháng kể từ biên bản giao nhận; báo cáo thử tải máy phát, động cơ, máy phát điện, ACB; chứng nhận DNV 2.7-1 do DNV/BV/LR/ABS cấp"},{"item":"Tổ máy 1000 kVA: Thử nghiệm, đào tạo, giao hàng","quote":"Testing for running at 100% load at least 4 hours.","reference":"Chương V, Bảng yêu cầu kỹ thuật - FAT/SAT, Training, Delivery time","requirement":"FAT và SAT gồm thử thay đổi tải, chạy 100% tải tối thiểu 4 giờ, nhà thầu cung cấp tải giả; SAT có đổ đầy dầu nhớt, nhiên liệu, nước làm mát lần đầu; đào tạo tối thiểu 02 ngày làm việc tại chỗ; giao hàng 300 ngày sau ngày hiệu lực PO"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:42:29.412Z"}},"IB2300370623":{"u":"2026-11-03T08:49:56.741+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3. Chương V.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng cụ thể của từng hạng mục, không nêu hãng/model/xuất xứ động cơ và đầu phát (chỉ nêu AVR SX460), không nêu tiêu chuẩn áp dụng, CO/CQ hay thời hạn bảo hành.","Hai dòng 'Thời gian hoạt động liên tục ở 100% CS (h)' có giá trị khác nhau (8,76 và 10,8), văn bản không phân biệt rõ.","Dòng 'Báo ần số áp cao/thấp' trong văn bản gốc có lỗi chính tả, được hiểu là báo tần số/điện áp cao/thấp; phần cảnh báo ghi theo nội dung đọc được."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện phục vụ công tác","notifyNo":"IB2300370623","generatorCapacity":"30 kVA liên tục (24 kW) / 33 kVA dự phòng (26,4 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Tình trạng hàng hóa","quote":"Hàng hóa thuộc gói thầu phải mới 100%, được sản xuất hoặc nhập khẩu từ năm 2023 trở về sau, có nguồn gốc xuất xứ rõ ràng, với đầy đủ các thông số kỹ thuật kèm theo.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, sản xuất hoặc nhập khẩu từ năm 2023 trở về sau, có nguồn gốc xuất xứ rõ ràng, đầy đủ thông số kỹ thuật kèm theo."},{"item":"Chung: Phạm vi cung cấp, lắp đặt","quote":"Đã bao gồm đầy đủ các vật tư, phụ kiện, dịch vụ kỹ thuật kèm theo để lắp đặt hoàn chỉnh, bàn giao theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2.a","requirement":"Bao gồm đầy đủ vật tư, phụ kiện, dịch vụ kỹ thuật kèm theo để lắp đặt hoàn chỉnh, bàn giao theo yêu cầu của chủ đầu tư."},{"item":"Hạng mục 1 - Máy phát điện: Chủng loại, số lượng","quote":"Máy phát điện 30-33KVA nhập khẩu nguyên chiếc có vỏ chống ồn, 3 pha, 1500rpm","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Máy phát điện 30-33KVA nhập khẩu nguyên chiếc, có vỏ chống ồn, 3 pha, 1500rpm. Số lượng không nêu trong văn bản."},{"item":"Hạng mục 1 - Tổ máy phát: Công suất liên tục","quote":"Công suất liên tục (KVA/KW) 30/24","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"30 KVA / 24 KW"},{"item":"Hạng mục 1 - Tổ máy phát: Công suất dự phòng","quote":"Công suất dự phòng (KVA/KW) 33/26.4","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"33 KVA / 26,4 KW"},{"item":"Hạng mục 1 - Tổ máy phát: Tần số","quote":"Tần số làm việc 50 Hz","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"50 Hz"},{"item":"Hạng mục 1 - Tổ máy phát: Điện áp","quote":"Điện thế 230/400V","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"230/400V"},{"item":"Hạng mục 1 - Tổ máy phát: Dòng điện","quote":"Dòng điện (A) 47,6","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"47,6 A"},{"item":"Hạng mục 1 - Tổ máy phát: Cổng kết nối ATS","quote":"Cổng kết nối ATS Có","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Có"},{"item":"Hạng mục 1 - Tổ máy phát: Ắc quy","quote":"Ắc quy 12V-60Ah","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"12V-60Ah"},{"item":"Hạng mục 1 - Tổ máy phát: Dung tích nước làm mát","quote":"Dung tích nước làm mát (L) 5,2","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"5,2 L"},{"item":"Hạng mục 1 - Tổ máy phát: Bình nhiên liệu","quote":"Dung tích bình nhiên liệu (L) 75","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Dung tích 75 L"},{"item":"Hạng mục 1 - Tổ máy phát: Thời gian hoạt động liên tục ở 100% công suất","quote":"Thời gian hoạt động liên tục ở 100% CS (h) 8,76","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Văn bản nêu hai dòng cùng tên với hai giá trị: 8,76 h và 10,8 h (không nêu rõ dòng nào ứng với công suất liên tục hay dự phòng)."},{"item":"Hạng mục 1 - Tổ máy phát: Thời gian hoạt động liên tục ở 100% công suất (dòng thứ hai)","quote":"Thời gian hoạt động liên tục ở 100% CS (h) 10,8","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"10,8 h"},{"item":"Hạng mục 1 - Tổ máy phát: Độ ồn","quote":"Độ ồn với khoảng cách 7m 68 dB","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"68 dB ở khoảng cách 7m"},{"item":"Hạng mục 1 - Tổ máy phát: Kích thước","quote":"Kích thước (mm) 2100x900x1400","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"2100x900x1400 mm"},{"item":"Hạng mục 1 - Tổ máy phát: Trọng lượng","quote":"Trọng lượng toàn bộ máy (kg) 900","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Toàn bộ máy 900 kg"},{"item":"Hạng mục 1 - Động cơ: Công suất","quote":"Công suất (kw/1500tr/mn) 32","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"32 kW ở 1500 vòng/phút"},{"item":"Hạng mục 1 - Động cơ: Tốc độ quay","quote":"Tốc độ quay 1500v/ph","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"1500 v/ph"},{"item":"Hạng mục 1 - Động cơ: Nhiên liệu","quote":"Nhiên liệu Diesel","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Diesel"},{"item":"Hạng mục 1 - Động cơ: Điều tốc","quote":"Điều tốc Điện tử","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Điện tử"},{"item":"Hạng mục 1 - Động cơ: Khởi động","quote":"Khởi động Đề nổ","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Đề nổ"},{"item":"Hạng mục 1 - Động cơ: Số xi lanh","quote":"Số Xilanh 4","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"4"},{"item":"Hạng mục 1 - Động cơ: Tỷ số nén","quote":"Tỷ số nén 17:1","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"17:1"},{"item":"Hạng mục 1 - Động cơ: Dung tích xi lanh","quote":"Dung tích xilanh (L) 2.54","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"2.54 L"},{"item":"Hạng mục 1 - Động cơ: Đường kính x hành trình piston","quote":"ĐKxHT Píttong 90x100","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"90x100"},{"item":"Hạng mục 1 - Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn (L) 8","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"8 L"},{"item":"Hạng mục 1 - Đầu phát: Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"3 pha"},{"item":"Hạng mục 1 - Đầu phát: Công suất phát liên tục","quote":"Công suất phát liên tục 31 KVA","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"31 KVA"},{"item":"Hạng mục 1 - Đầu phát: Hệ số công suất","quote":"Hệ số công suất 0.8","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"0.8"},{"item":"Hạng mục 1 - Đầu phát: Lớp cách điện","quote":"Lớp cách điện H","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Cấp H"},{"item":"Hạng mục 1 - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ IP23","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"IP23"},{"item":"Hạng mục 1 - Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp Tự động với AVR SX460","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tự động với AVR SX460"},{"item":"Hạng mục 1 - Hệ thống điều khiển: Bảng điều khiển","quote":"Bảng điều khiển: ComAp","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"ComAp. Hiển thị: dòng điện, tần số, điện áp các pha và điện áp pha trung lập, hệ số công suất, tự động điều chỉnh mức nhiên liệu, áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp pin, tốc độ vòng quay động cơ, đếm số giờ chạy của động cơ."},{"item":"Hạng mục 1 - Hệ thống điều khiển: Cảnh báo và tự động tắt máy","quote":"Chức năng cảnh báo và tự động tắt máy:","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Điện áp cao/thấp; tần số cao/thấp; tốc độ quay động cơ cao/thấp; áp suất dầu thấp; nhiệt độ động cơ cao; điện áp acquy cao/thấp; cường độ dòng điện cao; nút dừng khẩn cấp."},{"item":"Hạng mục 1 - Vỏ chống ồn","quote":"Vỏ chống ồn nhập khẩu theo máy","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Vỏ chống ồn nhập khẩu theo máy"},{"item":"Hạng mục 1 - Ống khói","quote":"Ống khói nối dài 6m","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Ống khói nối dài 6m"},{"item":"Hạng mục 2 - Tủ ATS: Chủng loại","quote":"Tủ chuyển nguồn tự động (Automatic Transfer Switch)","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Tủ chuyển nguồn tự động (Automatic Transfer Switch)"},{"item":"Hạng mục 2 - Tủ ATS: Vỏ tủ","quote":"Vỏ tủ: KT: Vỏ tủ 700*500*250 mm, Tủ trong nhà, 1 lớp cánh. Sơn tĩnh điện, màu ghi sáng.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Kích thước 700*500*250 mm, tủ trong nhà, 1 lớp cánh, sơn tĩnh điện, màu ghi sáng."},{"item":"Hạng mục 2 - Tủ ATS: Bộ chuyển mạch","quote":"Bộ chuyển mạch: SKX2 100A 3P","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"SKX2 100A 3P"},{"item":"Hạng mục 2 - Tủ ATS: Thiết bị đóng cắt","quote":"Thiết bị đóng cắt: Cầu chì bảo vệ: 04 cái, Rơ le trung gian: 02 cái, Đèn báo pha R-G-B","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Cầu chì bảo vệ 04 cái, rơ le trung gian 02 cái, đèn báo pha R-G-B"},{"item":"Hạng mục 2 - Tủ ATS: Bo mạch điều khiển","quote":"Bo mạch điều khiển: InteliLite AMF 20 Tích hợp bảng điều khiển máy phát.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"InteliLite AMF 20, tích hợp bảng điều khiển máy phát"},{"item":"Hạng mục 2 - Tủ ATS: Vật tư phụ","quote":"Vật tư phụ chon bộ : Sạc ắc quy tự động 12/24VDC, cầu đấu , dây điện, ống gen .....","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Sạc ắc quy tự động 12/24VDC, cầu đấu, dây điện, ống gen..."},{"item":"Hạng mục 2 - Tủ ATS: Chế độ vận hành và bảo vệ","quote":"Chế độ vận hành tự động (ATS) Tự động chuyển sang nguồn dự phòng khi mất hoặc lỗi nguồn chính. Tự động chuyển về nguồn chính khi nguồn chính phục hồi Chế độ vận hành bằng tay (MTS) Cho phép tùy chọn nguồn điện chính hoặc nguồn dự phòng","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Chế độ tự động (ATS): tự động chuyển sang nguồn dự phòng khi mất hoặc lỗi nguồn chính, tự động chuyển về nguồn chính khi phục hồi. Chế độ bằng tay (MTS): cho phép chọn nguồn điện chính hoặc dự phòng."},{"item":"Hạng mục 3 - Dây cáp","quote":"Dây cáp 3x16 + 10 Cu/XLPE/PVC","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Dây cáp 3x16 + 10 Cu/XLPE/PVC"},{"item":"Chung: Thiết bị tương đương","quote":"Tên hãng sản xuất, model, ký mã hiệu của hàng hóa (nếu có) nêu trong E-HSMT chỉ mang tính chất tham khảo.","reference":"Chương V, mục 1.2.b","requirement":"Nhà thầu có thể chào thiết bị có thông số tương đương hoặc công nghệ mới hơn; phải lập bảng liệt kê thông số kỹ thuật thiết bị dự thầu kèm catalogue. Tên hãng, model, ký mã hiệu nêu trong E-HSMT chỉ mang tính tham khảo."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:49:56.399Z"}},"IB2300371415":{"u":"2026-11-03T08:40:54.582+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3. Chương V Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể, số lượng, mức tiêu hao nhiên liệu, khí thải, máy phát (alternator), bộ điều khiển, vỏ chống ồn, bình nhiên liệu, ATS, cáp, CO/CQ hay tiêu chuẩn áp dụng cho từng thiết bị.","Công suất 5 kW của tổ máy phát điện không ghi rõ là prime hay standby.","Số lượng từng hạng mục không được nêu trong văn bản.","Văn bản có ghi chú: thông số sai khác phải được nhà thầu chứng minh tương đương cơ bản hoặc cao hơn."],"result":{"keyInfo":{"bidName":"Gói thầu MS-08: Mua sắm tổ máy phát điện xuồng, động cơ xuồng","notifyNo":"IB2300371415","generatorCapacity":"5 kW / 3000 rpm (tổ máy phát điện 1 pha, 230V, 50Hz); kèm 01 loại động cơ xuồng 202.3 kW (275 Hp) tại trục khuỷu"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Động cơ xuồng: Công suất","quote":"Công suất tại trục khuỷu: 202.3 KW (275 Hp)","reference":"Chương V, Mục 1, khoản 2.b, bảng STT 1","requirement":"Công suất tại trục khuỷu 202.3 KW (275 Hp)"},{"item":"Động cơ xuồng: Dung tích xilanh","quote":"Dung tích xilanh động cơ: 4.2 lít","reference":"Chương V, Mục 1, khoản 2.b, bảng STT 1","requirement":"Dung tích xilanh động cơ 4.2 lít"},{"item":"Động cơ xuồng: Kiểu động cơ","quote":"Kiểu động cơ: Diesel 4 thì, 6 xy-lanh thẳng hàng","reference":"Chương V, Mục 1, khoản 2.b, bảng STT 1","requirement":"Diesel 4 thì, 6 xy-lanh thẳng hàng"},{"item":"Động cơ xuồng: Đường kính x hành trình pít-tông","quote":"Đường kính x hành trình pít-tông: 96 x 100 mm","reference":"Chương V, Mục 1, khoản 2.b, bảng STT 1","requirement":"96 x 100 mm"},{"item":"Động cơ xuồng: Tỷ số nén","quote":"Tỷ số nén: 15,7 : 1","reference":"Chương V, Mục 1, khoản 2.b, bảng STT 1","requirement":"15,7 : 1"},{"item":"Động cơ xuồng: Năm sản xuất, tình trạng","quote":"Hàng hóa được sản xuất mới 100%, sản xuất từ năm 2021\ntrở về sau (đối với Động cơ xuồng)","reference":"Chương V, Mục 1, khoản 2.a","requirement":"Hàng hóa sản xuất mới 100%, sản xuất từ năm 2021 trở về sau"},{"item":"Tổ máy phát điện 5 kW: Công suất, tốc độ","quote":"Công suất: 5KW/3000rpm","reference":"Chương V, Mục 1, khoản 2.b, bảng STT 2","requirement":"Công suất 5KW/3000rpm"},{"item":"Tổ máy phát điện 5 kW: Điện áp, tần số, số pha","quote":"Điện áp: 1 pha. 230V/50Hz","reference":"Chương V, Mục 1, khoản 2.b, bảng STT 2","requirement":"1 pha, 230V, 50Hz"},{"item":"Tổ máy phát điện 5 kW: Phụ kiện tiêu chuẩn","quote":"Phụ kiện tiêu chuẩn đi kèm: Hệ thống điện 12V (đơn cực); Bô xả làm\nmát bằng nước; Sinh hàn nước; Bơm nước biển; Hệ thống bảo vệ các\nthông số chính máy phát","reference":"Chương V, Mục 1, khoản 2.b, bảng STT 2","requirement":"Hệ thống điện 12V (đơn cực); bô xả làm mát bằng nước; sinh hàn nước; bơm nước biển; hệ thống bảo vệ các thông số chính máy phát"},{"item":"Tổ máy phát điện 5 kW: Năm sản xuất, tình trạng","quote":"sản xuất từ năm 2022 trở về sau (đối với Tổ máy phát điện)","reference":"Chương V, Mục 1, khoản 2.a","requirement":"Hàng hóa sản xuất mới 100%, sản xuất từ năm 2022 trở về sau"},{"item":"Toàn bộ hàng hóa: Xuất xứ","quote":"Tên hãng sản xuất, Tên nước sản xuất, Tên và\nmã hiệu của thiết bị, năm sản xuất.","reference":"Chương V, Mục 1, khoản 2.a","requirement":"Phải nêu rõ tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; mỗi danh mục chỉ đề xuất 01 xuất xứ"},{"item":"Toàn bộ hàng hóa: Tình trạng, đồng bộ","quote":"Toàn bộ hàng hóa thiết bị cung cấp cho gói thầu phải đảm bảo tính đồng bộ và mới 100% chưa qua sử dụng.","reference":"Chương V, Mục 1, khoản 3","requirement":"Đồng bộ và mới 100% chưa qua sử dụng"},{"item":"Toàn bộ hàng hóa: Bảo hành","quote":"Chế độ bảo hành: Theo tiêu chuẩn của nhà sản xuất (thời gian bảo hành hàng hóa phải lớn hơn hoặc bằng thời gian bảo\nhành của nhà sản xuất)","reference":"Chương V, Mục 1, khoản 3","requirement":"Theo tiêu chuẩn của nhà sản xuất; thời gian bảo hành lớn hơn hoặc bằng thời gian bảo hành của nhà sản xuất"},{"item":"Toàn bộ hàng hóa: Điều kiện môi trường","quote":"Hàng hóa hoàn toàn phù hợp với điều kiện khí hậu tại Việt Nam.","reference":"Chương V, Mục 1, khoản 3","requirement":"Không ảnh hưởng đến môi trường; phù hợp với điều kiện khí hậu tại Việt Nam"},{"item":"Toàn bộ hàng hóa: Lắp đặt, đào tạo, tài liệu","quote":"Nhà thầu cần nêu nội dung đào tạo, hướng dẫn sử dụng thiết bị chào thầu.","reference":"Chương V, Mục 1, khoản 2.a","requirement":"Giá dự thầu gồm lắp đặt và hướng dẫn sử dụng; nhà thầu nêu nội dung đào tạo, hướng dẫn sử dụng; kèm catalog hoặc tài liệu kỹ thuật của nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:40:54.266Z"}},"IB2300371456":{"u":"2026-11-03T08:44:07.372+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3. Chương V Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, mã hiệu, xuất xứ cụ thể, hãng/model đầu phát, AVR, cấp cách điện, tiêu chuẩn khí thải, ATS (định mức), cáp, CO/CQ; không nêu số lượng tổ máy.","Bảng PDF bị tách nhiều ô nên một số dòng quote có thể bị ngắt dòng; câu quote của bảo hành và xuất xứ ghép từ các dòng liền kề trong văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu MS-14: Mua sắm tổ máy phát điện tàu 3","notifyNo":"IB2300371456","generatorCapacity":"10 kVA liên tục; 11 kVA dự phòng (tổ máy 1 pha, 220V, 50Hz, 10KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 1 pha 10KVA: Loại thiết bị","quote":"Tổ máy phát điện 1 pha, 220V, 50Hz, 10KVA","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Tổ máy phát điện 1 pha, 220V, 50Hz, 10KVA"},{"item":"Tổ máy 1 pha 10KVA: Công suất","quote":"Công suất liên tục: 10.0 KVA; Công suất dự phòng: 11.0 KVA;","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Công suất liên tục 10.0 KVA; công suất dự phòng 11.0 KVA; công suất định mức 10KVA"},{"item":"Tổ máy 1 pha 10KVA: Công suất tối đa động cơ","quote":"công suất tối đa: 15,4kW/3000 (v/p)","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Công suất tối đa 15,4kW/3000 (v/p)"},{"item":"Tổ máy 1 pha 10KVA: Điện áp, số pha","quote":"điện áp: 1 pha - 220V.","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"1 pha - 220V"},{"item":"Tổ máy 1 pha 10KVA: Tần số","quote":"+ Tần số: 50Hz ( 3000 v/p)","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"50Hz (3000 v/p)"},{"item":"Tổ máy 1 pha 10KVA: Hệ số công suất","quote":"+ Hệ số công suất: 1","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"1"},{"item":"Tổ máy 1 pha 10KVA: Dao động điện áp","quote":"+ Dao động điện áp khi tải ổn định: ±1%","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"±1% khi tải ổn định"},{"item":"Tổ máy 1 pha 10KVA: Dao động tần số","quote":"+ Dao động tần số: ≤ 5%","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"≤ 5%"},{"item":"Tổ máy 1 pha 10KVA: Động cơ - kiểu","quote":"+ Kiểu: 4 thì, 3 xylanh, làm mát bằng nước kết hợp quạt gió","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Diesel, 4 thì, 3 xylanh, làm mát bằng nước kết hợp quạt gió"},{"item":"Tổ máy 1 pha 10KVA: Động cơ - dung tích xylanh","quote":"+ Dung tích xylanh: 0.898 Liters","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"0.898 Liters"},{"item":"Tổ máy 1 pha 10KVA: Động cơ - công suất tối đa","quote":"+ Công suất tối đa: 15.4 kW / 3000 v/p","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"15.4 kW / 3000 v/p"},{"item":"Tổ máy 1 pha 10KVA: Động cơ - điều tốc","quote":"+ Kiểu điều tốc: Điện tử","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Điện tử"},{"item":"Tổ máy 1 pha 10KVA: Động cơ - khởi động","quote":"+ Kiểu khởi động: Đề điện (12Vdc)","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Đề điện (12Vdc)"},{"item":"Tổ máy 1 pha 10KVA: Động cơ - dung tích nhớt","quote":"+ Dung tích nhớt: khoảng 3.8 lít","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Khoảng 3.8 lít"},{"item":"Tổ máy 1 pha 10KVA: Hệ thống lọc","quote":"+ Hệ thống lọc: Lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Lọc gió, lọc nhiên liệu, lọc nhớt"},{"item":"Tổ máy 1 pha 10KVA: Kích thước phủ bì","quote":"+ Kích thước phủ bì (D x R x C): (1200 x 650 x 850) mm","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"(1200 x 650 x 850) mm (D x R x C)"},{"item":"Tổ máy 1 pha 10KVA: Trọng lượng khô","quote":"+ Trọng lượng khô: 390Kg","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"390Kg"},{"item":"Tổ máy 1 pha 10KVA: Bình nhiên liệu","quote":"+ Dung tích bình nhiên liệu: 40 lít","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"40 lít"},{"item":"Tổ máy 1 pha 10KVA: Mức tiêu hao nhiên liệu","quote":"+ Mức tiêu hao nhiên liệu (ở 100% tải định mức): khoảng 3.8 lít / giờ","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Khoảng 3.8 lít/giờ ở 100% tải định mức"},{"item":"Tổ máy 1 pha 10KVA: Độ ồn","quote":"+ Độ ồn (cách xa khoảng 7m): khoảng 68 dB(A)","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Khoảng 68 dB(A) ở cách khoảng 7m"},{"item":"Tổ máy 1 pha 10KVA: Bộ điều khiển - hiển thị thông số","quote":"+ Hiển thị thông số: tối thiểu Màn hình LCD: V, A, Hz, Hr, kW, Cos Ø,\nmức nhiên liệu, áp lực nhớt, nhiệt độ nước","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Tối thiểu màn hình LCD hiển thị: V, A, Hz, Hr, kW, Cos Ø, mức nhiên liệu, áp lực nhớt, nhiệt độ nước"},{"item":"Tổ máy 1 pha 10KVA: Bộ điều khiển - cảnh báo và tự động dừng","quote":"+ Hiển thị cảnh báo & tự động dừng máy tối thiểu: Áp lực nhớt thấp,\nnhiệt độ nước cao, quá tải, quá tốc/thấp tốc","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Tối thiểu: áp lực nhớt thấp, nhiệt độ nước cao, quá tải, quá tốc/thấp tốc"},{"item":"Tổ máy 1 pha 10KVA: Bộ điều khiển - chức năng mở rộng","quote":"+ Có chức năng mở rộng: Vận hành theo chu trình được cài đặt trước,\nCó chế độ khởi động dự phòng khi bộ điền khiển gặp sự cố / hư hỏng,\nKiểm tra áp suất nhớt trước khi xuất tín hiệu khởi động, Tự khởi động\nkhi có tín hiệu báo dòng điện tổ ắc quy trạm của trạm BTS thấp","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Vận hành theo chu trình cài đặt trước; chế độ khởi động dự phòng khi bộ điều khiển sự cố/hư hỏng; kiểm tra áp suất nhớt trước khi xuất tín hiệu khởi động; tự khởi động khi có tín hiệu dòng điện tổ ắc quy trạm BTS thấp"},{"item":"Tổ máy 1 pha 10KVA: Ngõ kết nối AC","quote":"+ Ngõ kết nối AC: Cực đấu nối","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Cực đấu nối"},{"item":"Tổ máy 1 pha 10KVA: Ngõ kết nối ATS","quote":"+ Ngõ kết nối ATS: Có","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Có"},{"item":"Tổ máy 1 pha 10KVA: Hệ thống sạc","quote":"+ Hệ thống sạc: Từ máy phát","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Từ máy phát"},{"item":"Tổ máy 1 pha 10KVA: Nút dừng khẩn cấp","quote":"+ Nút dừng khẩn cấp: Có","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Có"},{"item":"Tổ máy 1 pha 10KVA: Kiểu máy phát điện","quote":"+ Kiểu máy phát điện: Giảm âm","reference":"Chương V, Mục 1, mục 2.b, STT 1","requirement":"Giảm âm"},{"item":"Tổ máy 1 pha 10KVA: Tình trạng, năm sản xuất","quote":"Hàng hóa được sản xuất mới 100% và sản xuất từ năm\n2022 trở về sau.","reference":"Chương V, Mục 1, mục 2.a","requirement":"Mới 100%, sản xuất từ năm 2022 trở về sau; chưa qua sử dụng"},{"item":"Tổ máy 1 pha 10KVA: Xuất xứ","quote":"Tên hãng sản xuất, Tên nước sản xuất, Tên và\nmã hiệu của thiết bị, năm sản xuất.","reference":"Chương V, Mục 1, mục 2.a","requirement":"Nêu rõ tên hãng sản xuất, nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; mỗi danh mục chỉ đề xuất 01 xuất xứ"},{"item":"Tổ máy 1 pha 10KVA: Bảo hành","quote":"Chế độ bảo hành: Theo tiêu chuẩn của nhà sản xuất (thời gian bảo\nhành hàng hóa phải lớn hơn hoặc bằng thời gian bảo\nhành của nhà sản xuất)","reference":"Chương V, Mục 1, mục 3","requirement":"Theo tiêu chuẩn nhà sản xuất (thời gian bảo hành của nhà thầu phải lớn hơn hoặc bằng của nhà sản xuất)"},{"item":"Tổ máy 1 pha 10KVA: Bảo trì","quote":"Thời gian bảo trì tối thiểu 24 tháng với tần suất không ít hơn 06 tháng/lần","reference":"Chương V, Mục 1, mục 3","requirement":"Tối thiểu 24 tháng, tần suất không ít hơn 06 tháng/lần kể từ ngày bàn giao nghiệm thu và đưa vào sử dụng"},{"item":"Tổ máy 1 pha 10KVA: Lắp đặt, chạy thử","quote":"Trình tự, quy trình, thủ tục nghiệm thu chạy thử không tải, có tải thực hiện theo các tiên chuẩn hiện hành","reference":"Chương V, Mục 3.1","requirement":"Giá dự thầu bao gồm vận chuyển, lắp đặt, hướng dẫn sử dụng; nghiệm thu chạy thử không tải, có tải theo tiêu chuẩn hiện hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:44:06.270Z"}},"IB2300371811":{"u":"2026-11-03T18:57:47.203+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V_ tiêu chuẩn kỹ thuật_ gói 89_scan ký_0001.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ là busway kết nối máy phát điện - tủ ATS và UPS - rack, không cung cấp máy phát điện; văn bản không nêu động cơ, đầu phát, bộ điều khiển, điện áp máy phát, tiếng ồn, bình nhiên liệu, bảo hành hay năm sản xuất của máy phát.","Thông số máy phát (2400kW và 2000kW continuous) chỉ là thông tin tham chiếu từ giải pháp cấp điện của dự án.","Tệp là bản scan, nhiều bảng khối lượng và phần cuối bị lỗi OCR nên một số số liệu có thể đọc sai; một số quote giữ nguyên lỗi chính tả của bản OCR.","Đã lược bớt các thông số busway 400A/800A UPS-rack, chỉ giữ phần liên quan đến máy phát điện.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Khối lượng busway 4000A máy phát - ATS (tiên lượng) (26, 604)."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư và triển khai thi công, lắp đặt hệ thống busway kết nối máy phát điện tới tủ điện và UPS tới rack","notifyNo":"IB2300371811","generatorCapacity":"6 x 2400 kW continuous + 3 x 2000 kW continuous (9 máy phát điện, giai đoạn 1)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng quát - Số lượng và công suất máy phát điện","quote":"Giai đoạn 1 của dự án sử dụng 9 máy phát điện 6x2400kW + 3x2000kW (công suất\ncontinuous).","reference":"Chương V, mục 2.2.1","requirement":"Giai đoạn 1 của dự án sử dụng 9 máy phát điện: 6 máy 2400kW và 3 máy 2000kW (công suất continuous)."},{"item":"Phòng máy 3.1 - Máy phát điện DG-3.1-A, DG-3.1-B","quote":"2 máy phát điện (DG-3.1-A;\nDG-3.1-B) công suất mỗi máy 2400kW-continuous","reference":"Chương V, mục 2.1 (Phòng máy 3.1)","requirement":"2 máy phát điện, công suất mỗi máy 2400kW-continuous; chuyển đổi nguồn lưới/máy phát qua tủ ATS-3.1-A và ATS-3.1-B, có couplink giữa 2 tủ ATS."},{"item":"Phòng máy 3.2 - Máy phát điện DG-3.2-A, DG-3.2-B","quote":"2 máy phát điện (DG-3.2-A;\nDG-3.2-B) công suất mỗi máy 2400kW-continuous","reference":"Chương V, mục 2.1 (Phòng máy 3.2)","requirement":"2 máy phát điện, công suất mỗi máy 2400kW-continuous; chuyển đổi nguồn qua tủ ATS-3.2-A và ATS-3.2-B, có couplink giữa 2 tủ ATS."},{"item":"Phòng máy 4.1 - Máy phát điện DG-4.1-A, DG-4.1-B","quote":"2 máy phát điện (DG-4.1-A;\nDG-4.1-B) công suất mỗi máy 2400kW-continuous","reference":"Chương V, mục 2.1 (Phòng máy 4.1)","requirement":"2 máy phát điện, công suất mỗi máy 2400kW-continuous; chuyển đổi nguồn qua tủ ATS-4.1-A và ATS-4.1-B, có couplink giữa 2 tủ ATS."},{"item":"Hệ thống Chiller - Máy phát điện DG-7.1-A, DG-7.1-B, DG-7.1-C","quote":"3 máy phát điện được hòa đồng\nbộ (DG-7.1-A; DG-7.1-B; DG-7.1-C ) công suất mỗi máy 2000kW-continuous","reference":"Chương V, mục 2.1 (Cấp điện hệ thống Chiller)","requirement":"3 máy phát điện hòa đồng bộ, công suất mỗi máy 2000kW-continuous; chuyển đổi nguồn qua tủ ATS-7.1-A và ATS-7.1-B, có couplink giữa 2 tủ ATS."},{"item":"Tủ ATS (phòng máy 3.1, 3.2, 4.1 và Chiller)","quote":null,"reference":"Chương V, mục 2.1","requirement":"Mỗi hệ có 2 tủ ATS (ATS-3.1-A/B, ATS-3.2-A/B, ATS-4.1-A/B, ATS-7.1-A/B), có couplink giữa 2 tủ ATS; thông số dòng định mức của tủ ATS không được nêu trong văn bản."},{"item":"Busway từ tủ đầu cực máy phát điện đến tủ ATS - Cấu hình và dòng định mức","quote":"Từ tủ đầu cực máy\nphát điện tại tang 1 dan lên các tủ ATS trên tầng 2.","reference":"Chương V, mục 2.2.1","requirement":"Busway 4000A (3P+100%N+50%E), thanh dẫn nhôm, nối từ tủ đầu cực máy phát điện (tầng 1) lên tủ ATS (tầng 2)."},{"item":"Busway 4000A - Điện áp, tần số, ngắn mạch","quote":"Điện áp hoạt động định mức của thanh dẫn là 1000V. 3 pha, 4 dây","reference":"Chương V, mục 2.2.2 a), c)","requirement":"Điện áp hoạt động định mức 1000V, 3 pha 4 dây, thanh trung tính cùng tiết diện thanh pha, thanh nối đất liên tục chiếm 50%; điện áp cách điện định mức nhỏ nhất 1000V, 50Hz; chịu ngắn mạch Busway 4000A - 80kA/s với thanh dẫn nhôm."},{"item":"Busway 4000A - Cấp bảo vệ","quote":"Cấp độ bảo\nvệ của hệ thống thanh dẫn nên là IP54 (ứng dụng trong nhà) & IP66 (ứng dụng ngoài\ntrời).","reference":"Chương V, mục 2.2.2 a)","requirement":"IP54 (ứng dụng trong nhà) và IP66 (ứng dụng ngoài trời)."},{"item":"Busway 4000A - Cách điện, nhiệt độ","quote":"Nhiệt độ làm việc với môi trường xung quanh: 50°C.","reference":"Chương V, mục 2.2.2 d)","requirement":"Cách điện Epoxy hoặc Mylar, lớp H (180°C) hoặc F (155°C) hoặc B (130°C), điện trở cách điện trên 100Mohm; độ tăng nhiệt vỏ không quá 55°C so với môi trường; nhiệt độ môi trường làm việc 50°C."},{"item":"Busway 4000A - Chứng nhận","quote":"Chứng nhận sẽ được cấp bởi các tổ chức kiểm tra độc lập trên thế giới (ví dụ ASTA,\nKEMA, UL).","reference":"Chương V, mục 2.2.2 b)","requirement":"Chứng nhận do tổ chức kiểm tra độc lập (ví dụ ASTA, KEMA, UL); ký hiệu an toàn in trên sản phẩm."},{"item":"Busway 4000A - Bộ nối rẽ, MCCB","quote":null,"reference":"Chương V, mục 2.2.2 d) (Các bộ nối rẽ)","requirement":"MCCB 3P/4P trong bộ nối rẽ tích hợp được module đo thông số điện cơ bản (U, I, P, Hz...) không cần lắp thêm CT, có truyền thông modbus và kết nối hệ thống giám sát năng lượng."},{"item":"Khối lượng busway 4000A máy phát - ATS (tiên lượng)","quote":null,"reference":"Chương V, phần B (mục 2.1 - 2.9)","unverified":true,"requirement":"Các tuyến: GEN 3.1-A→ATS-3.1-A dài 61,5m; GEN 3.1-B→ATS-3.1-B dài 46,5m; GEN 3.2-A→ATS-3.2-A dài 61,3m; GEN 3.2-B→ATS-3.2-B dài 40,6m; GEN 4.1-A, 4.1-B (2.5, 2.6) dài 60,4m và 42,2m; MFD GEN 7.1-A→GB 7.1-A dài 32,1m; 7.1-B dài 26,3m; 7.1-C dài 21,2m. Kèm elbow 90°, flanged end, giá treo ngang/đứng, khớp nối mềm chống rung (tuyến 7.1)."},{"item":"Cáp điện hạ thế phòng server (đấu nối)","quote":null,"reference":"Chương V, phần B, mục 3.1 - 3.4","requirement":"Cu/XLPE/PVC 1x240mm2: 1072,98 m; Cu/PVC 1x120mm2 vàng xanh: 268,22 m; đầu cos 240: 432 cái; đầu cos 120: 108 cái."},{"item":"Phạm vi lắp đặt","quote":"Cung cấp vật tư và triển khai thi công, lắp đặt hệ\nthống\nbusway kết nối máy phát điện tới tủ điện và UPS tới rack","reference":"Chương V, mục I, II","requirement":"Cung cấp vật tư và thi công lắp đặt hệ thống busway kết nối máy phát điện tới tủ điện (ATS) và UPS tới rack; không bao gồm cung cấp máy phát điện (phòng máy phát đã sẵn sàng đưa thiết bị vào)."},{"item":"Busway - Nhà sản xuất và chứng chỉ","quote":"Yêu cầu các loại busway phải được sản xuất từ | hãng duy nhất dé đảm bảo thống nhất.","reference":"Chương V, mục A.C1 (Với hạng mục busway)","requirement":"Các loại busway phải từ một hãng duy nhất; busway 800A và 400A từ UPS đến rack cùng một dòng sản phẩm; sản xuất tại nhà máy có tên trong chứng chỉ type test của ASTA/KEMA/DEKRA/LOVAG/UL."},{"item":"Busway - Tiêu chuẩn","quote":"Hệ thống Busway phải được thiết kế, chế tạo và thử nghiệm tuân theo các tiêu\nchuẩn IEC 61439-1.2 , IEC 60529.","reference":"Chương V, mục 2.3.2","requirement":"Thiết kế, chế tạo, thử nghiệm theo IEC 61439-1.2, IEC 60529."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:57:46.473Z"}},"IB2300372629":{"u":"2026-11-03T08:42:51.081+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Goi MS 02 Chương V. YÊU CẦU VỀ KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model động cơ và đầu phát, cấp cách điện, AVR, tiêu chuẩn áp dụng riêng cho máy phát, ATS, cáp, CO/CQ cụ thể; không nêu rõ công suất là prime hay standby.","Tên hạng mục ghi 15-20 KVA nhưng thông số cơ bản ghi công suất định mức 20 kVA; số lượng máy phát không được nêu trong phần văn bản này.","Văn bản PDF bị ngắt dòng, trích dẫn đã giữ ký tự xuống dòng như trong văn bản; mục 'Trang bị' bị cắt ngắn ở phần đầu, phần đồng hồ nằm ở dòng kế tiếp.","Các hạng mục 2-11 (máy bơm, quần áo chữa cháy, xe thang, v.v.) không phải máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu MS-02: Mua sắm trang bị phòng chống cháy nổ và cứu sập thiên tai, gồm: Máy phát điện chạy dầu: Máy bơm chữa cháy công suất lớn; Bộ quần áo chữa cháy; Mặt nạ phòng độc; Xe thang cứu hộ - chữa cháy; Máy thổi gió chữa cháy đeo vai; Cưa xích; Cưa cắt sắt; Thang dây cứu hộ; Loa cầm tay; Xe téc chở nước","notifyNo":"IB2300372629","generatorCapacity":"20 kVA (máy phát điện chạy dầu 15-20 kVA, công suất định mức 20 kVA, 19,1 kW; không nêu rõ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Xuất xứ","quote":"Xuất xứ: Nhật Bản hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Nhật Bản hoặc tương đương"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Năm sản xuất","quote":"Năm sản xuất: Từ năm 2023 trở về sau","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Từ năm 2023 trở về sau"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Công suất định mức","quote":"Công suất định mức: 20 kVA","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"20 kVA"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Điện áp, pha, tần số","quote":"Điện áp 400/230VAC 3 pha 50 Hz","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"400/230VAC, 3 pha, 50 Hz"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"0,8"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Nhiên liệu","quote":"Nhiên liệu: dầu diesel","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Dầu diesel"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Di chuyển","quote":"Có bánh xe để di chuyển","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Có bánh xe để di chuyển"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Độ ồn","quote":"Độ ồn cách 7 m là: 58 dB","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"58 dB cách 7 m"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Công suất ra định mức","quote":"Công suất ra định mức: 19,1 kW","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"19,1 kW"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu ở 75% tải: 4,0 lít/giờ","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"4,0 lít/giờ ở 75% tải"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Đèn báo quá tải","quote":"Đèn báo quá tải nếu dòng điện vượt quá 80%\ndòng định mức","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đèn báo quá tải khi dòng điện vượt quá 80% dòng định mức (đèn nhấp nháy)"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Vỏ cách âm","quote":"Vỏ cách âm: Độ ồn 58dB(A) cách 7 m ở tốc độ\n1.500 vòng/phút","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Độ ồn 58dB(A) cách 7 m ở tốc độ 1.500 vòng/phút"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Bộ điều khiển, bảo vệ và đồng hồ","quote":"Thiết bị bảo vệ quá tải ngắn mạch, Rơ le dòng\ndò, núm chuyển chế độ chạy rà trơn, chạy đủ tốc\nđộ. Đồng hồ báo nhiệt độ nước, mức nhiên liệu,\nsố giờ chạy máy. Đồng hồ báo điện áp, dòng điện,\ntần số.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Thiết bị bảo vệ quá tải ngắn mạch (MCCB), rơ le dòng dò, núm chuyển chế độ chạy rà trơn/chạy đủ tốc độ; đồng hồ báo nhiệt độ nước, mức nhiên liệu, số giờ chạy máy; đồng hồ báo điện áp, dòng điện, tần số"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Thiết bị báo lỗi","quote":"Thiết bị báo lỗi trong các trường hợp: Điện áp ắc\nqui thấp, áp suất dầu thấp, nhiệt độ nước làm mát\ncao, quá tốc, tắc bầu lọc khí, nước lọt vào lọc\nnhiên liệu nếu nước quá 110 ml.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Báo lỗi khi điện áp ắc qui thấp, áp suất dầu thấp, nhiệt độ nước làm mát cao, quá tốc, tắc bầu lọc khí, nước lọt vào lọc nhiên liệu nếu nước quá 110 ml"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Động cơ - kích thước","quote":"Kích thước: (1.500 × 700 × 1.000) mm","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"(1.500 × 700 × 1.000) mm"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Động cơ - khối lượng","quote":"Khối lượng: 625 kg","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"625 kg"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Bình nhiên liệu","quote":"Dung tích bình nhiên liệu: 65 lít","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Dung tích 65 lít"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Động cơ - số xi lanh","quote":"Số xi lanh: 4 xi lanh thẳng hàng","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"4 xi lanh thẳng hàng"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Động cơ - kiểu","quote":"Kiểu động cơ: Động cơ Diesel (4 xi lanh thẳng\nhàng, làm mát bằng nước)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Động cơ Diesel, 4 xi lanh thẳng hàng, làm mát bằng nước"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Trang bị bảo vệ","quote":"Trang bị: MCCB bảo vệ quá tải ngắt mạch, Rơ\nle dòng dò, núm chuyển chế độ chạy rả trơn, chạy\nđủ tốc độ.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"MCCB bảo vệ quá tải ngắt mạch, rơ le dòng dò, núm chuyển chế độ chạy rà trơn/chạy đủ tốc độ; đồng hồ nhiệt độ nước, mức nhiên liệu, số giờ chạy máy; đồng hồ điện áp, dòng điện, tần số"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: An toàn","quote":"Biện pháp bảo vệ an toàn: Mỗi cánh cửa đều\nđược trang bị khóa an toàn","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Mỗi cánh cửa đều được trang bị khóa an toàn; có móc khóa cho nắp mở bồn dầu và khóa của cầu đấu điện áp ra"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Bảo hành","quote":"Sản phẩm được bảo hành 36 tháng, định kỳ kiểm\ntra – bảo dưỡng mỗi tháng/ lần","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Bảo hành 36 tháng, định kỳ kiểm tra - bảo dưỡng mỗi tháng một lần"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Đổi hàng","quote":"Được 1 đổi 1 nếu hỏng do lỗi của nhà sản xuất","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Được 1 đổi 1 nếu hỏng do lỗi của nhà sản xuất"},{"item":"Hạng mục 1 - Máy phát điện chạy dầu 15-20 kVA: Lắp đặt, bảo hành chung","quote":"Vận chuyển, lắp đặt hoàn chỉnh bàn giao đưa vào sử dụng","reference":"Chương V, mục 1.3.1 và 1.3.2.1","requirement":"Vận chuyển, lắp đặt hoàn chỉnh, bàn giao đưa vào sử dụng; bảo hành theo tiêu chuẩn nhà sản xuất và tối thiểu theo mục 1.2; hàng hóa nêu tên hãng/model/nước sản xuất được hiểu là tương đương"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:42:50.691Z"}},"IB2300374375":{"u":"2026-11-03T08:48:23.96+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2. YÊU CẦU VỀ KỸ THUẬT MPD BTS.docx), chưa phân tích cả HSMT.","Văn bản không nêu tiêu chuẩn kỹ thuật cụ thể (TCVN/IEC/ISO) cho tổ máy, không nêu năm sản xuất hay yêu cầu 'mới 100%', không có ATS riêng (chỉ có phím đóng cắt ATS cưỡng bức trên tủ điều khiển), không nêu cáp hay phạm vi lắp đặt chi tiết.","Các dòng 'Thương hiệu, Model, Xuất xứ' chỉ ghi 'Nhà thầu phải khai báo' ở bảng I; ở bảng II-IV để trống nên quote là null.","Các dòng 13 (Vật tư phụ kiện) và 11-12 nằm trong bảng IV theo cấu trúc văn bản đã trích, nên được gắn vào bảng IV; một số mục có nhiều dòng con, quote chỉ lấy một dòng tiêu biểu.","Thời gian hoàn thành 60 ngày và thời gian thanh toán 30 ngày thuộc điều khoản hợp đồng nên không liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện BTS 2023","notifyNo":"IB2300374375","generatorCapacity":"8,5 kVA ± 0,5 kVA liên tục (100% tải), công suất tối đa ≥ 8,8 kVA; 14 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy - Số lượng và quy mô","quote":"Máy phát điện 8,5±0,5KVA, chạy dầu Diesel: 14 máy.","reference":"Chương V, mục 1.1","requirement":"Máy phát điện 8,5±0,5KVA, chạy dầu Diesel: 14 máy"},{"item":"Tổ máy - Địa điểm cung cấp, lắp đặt","quote":"Tại các trạm BTS VNPT Quảng Bình (Huyện Minh Hóa, Tuyên Hóa, Quảng Trạch, Bố Trạch, Quảng Ninh, Lệ Thủy, Tx Ba Đồn và TP Đồng Hới).","reference":"Chương V, mục 1.1","requirement":"Tại các trạm BTS VNPT Quảng Bình (Huyện Minh Hóa, Tuyên Hóa, Quảng Trạch, Bố Trạch, Quảng Ninh, Lệ Thủy, Tx Ba Đồn và TP Đồng Hới)"},{"item":"Tổ máy - Thương hiệu, model, xuất xứ","quote":"Nhà thầu phải khai báo","reference":"Chương V, mục 1.2, bảng I, dòng 1-3","requirement":"Nhà thầu phải khai báo thương hiệu, model, xuất xứ của tổ máy"},{"item":"Tổ máy - Vận hành","quote":"Máy vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí","reference":"Chương V, mục 1.2, bảng I, dòng 4","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy - Chủng loại","quote":"Máy phát điện xoay chiều 1 pha, 2 dây, động cơ diexel, 4 kỳ","reference":"Chương V, mục 1.2, bảng I, dòng 5","requirement":"Máy phát điện xoay chiều 1 pha, 2 dây, động cơ diexel, 4 kỳ"},{"item":"Tổ máy - Công suất liên tục (100% tải)","quote":"8,5 KVA ± 0,5KVA","reference":"Chương V, mục 1.2, bảng I, dòng 6","requirement":"8,5 KVA ± 0,5KVA"},{"item":"Tổ máy - Công suất tối đa","quote":"≥ 8,8 KVA","reference":"Chương V, mục 1.2, bảng I, dòng 7","requirement":"≥ 8,8 KVA"},{"item":"Tổ máy - Điện áp ngõ ra","quote":"220V","reference":"Chương V, mục 1.2, bảng I, dòng 8","requirement":"220V"},{"item":"Tổ máy - Tần số ngõ ra","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng I, dòng 9","requirement":"50 Hz"},{"item":"Tổ máy - Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 giờ","reference":"Chương V, mục 1.2, bảng I, dòng 10","requirement":"≥ 12 giờ (khi có đủ nhiên liệu)"},{"item":"Tổ máy - Độ ồn","quote":"≤ 72dB","reference":"Chương V, mục 1.2, bảng I, dòng 11","requirement":"≤ 72dB ở 100% công suất định mức, khoảng cách đo 7m trong không gian mở"},{"item":"Tổ máy - Bình nhiên liệu","quote":"Bằng thép, dung tích đảm bảo chạy tối thiểu 12 giờ liên tục ở 100% tải","reference":"Chương V, mục 1.2, bảng I, dòng 12","requirement":"Bằng thép, dung tích đảm bảo chạy tối thiểu 12 giờ liên tục ở 100% tải"},{"item":"Tổ máy - Kích thước gồm vỏ chống ồn","quote":"≤ 1700 x 750 x 1100 mm","reference":"Chương V, mục 1.2, bảng I, dòng 13","requirement":"≤ 1700 x 750 x 1100 mm (D x R x C)"},{"item":"Tổ máy - Trọng lượng","quote":"≤ 750 kG","reference":"Chương V, mục 1.2, bảng I, dòng 14","requirement":"≤ 750 kG"},{"item":"Tổ máy - Vỏ giảm âm","quote":"Thép tấm 2mm, sơn tĩnh điện, cách âm bằng mút","reference":"Chương V, mục 1.2, bảng I, dòng 15","requirement":"Thép tấm 2mm, sơn tĩnh điện, cách âm bằng mút"},{"item":"Tổ máy - Khung đế đặt máy","quote":"Khung đế giảm chấn có khả năng khử giao động cả phương đứng và phương ngang","reference":"Chương V, mục 1.2, bảng I, dòng 16","requirement":"Khung đế giảm chấn có khả năng khử giao động cả phương đứng và phương ngang"},{"item":"Tổ máy - Nhiệt độ, độ ẩm hoạt động","quote":"Nhiệt độ từ 0 – 500C, độ ẩm tối đa 95%","reference":"Chương V, mục 1.2, bảng I, dòng 17","requirement":"Nhiệt độ từ 0 – 500C, độ ẩm tối đa 95%"},{"item":"Đầu phát - Thương hiệu, model, xuất xứ","quote":null,"reference":"Chương V, mục 1.2, bảng II, dòng 1-3","requirement":"Nhà thầu phải khai báo (bảng ghi trống yêu cầu cho các dòng này)"},{"item":"Đầu phát - Chủng loại","quote":"Tự kích từ, không dùng chổi than, tự động điều chỉnh điện áp bằng AVR điện tử","reference":"Chương V, mục 1.2, bảng II, dòng 4","requirement":"Tự kích từ, không dùng chổi than, tự động điều chỉnh điện áp bằng AVR điện tử"},{"item":"Đầu phát - Công suất định mức","quote":"≥ 9,0 kVA","reference":"Chương V, mục 1.2, bảng II, dòng 5","requirement":"≥ 9,0 kVA"},{"item":"Đầu phát - Hệ số công suất cos ø","quote":"1","reference":"Chương V, mục 1.2, bảng II, dòng 6","requirement":"1"},{"item":"Đầu phát - Dao động điện áp đầu ra","quote":"≤ ±1%","reference":"Chương V, mục 1.2, bảng II, dòng 7","requirement":"≤ ±1%"},{"item":"Đầu phát - Độ ổn định điện áp (không tải đến 100% tải định mức)","quote":"Sau khi đóng tải 30 giây, điện áp nằm trong dải điện áp định mức ± 1%","reference":"Chương V, mục 1.2, bảng II, dòng 8","requirement":"Sau khi đóng tải 30 giây, điện áp nằm trong dải điện áp định mức ± 1%"},{"item":"Đầu phát - Độ ổn định tần số (không tải đến 100% tải định mức)","quote":"Sau khi đóng tải 30 giây, tần số nằm trong dải điện áp định mức ± 2%","reference":"Chương V, mục 1.2, bảng II, dòng 9","requirement":"Sau khi đóng tải 30 giây, tần số nằm trong dải điện áp định mức ± 2%"},{"item":"Đầu phát - Kiểu đầu phát","quote":"Một ổ trục","reference":"Chương V, mục 1.2, bảng II, dòng 10","requirement":"Một ổ trục"},{"item":"Đầu phát - Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 1.2, bảng II, dòng 11","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Đầu phát - Cấp bảo vệ cơ học","quote":"IP 23","reference":"Chương V, mục 1.2, bảng II, dòng 12","requirement":"IP 23"},{"item":"Đầu phát - Cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 1.2, bảng II, dòng 13","requirement":"Cấp H"},{"item":"Đầu phát - Khả năng quá tải","quote":"có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 6 giờ bất kỳ","reference":"Chương V, mục 1.2, bảng II, dòng 14","requirement":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 6 giờ bất kỳ"},{"item":"Đầu phát - Bộ điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh điện áp bằng AVR, đảm bảo độ ổn định ±1%","reference":"Chương V, mục 1.2, bảng II, dòng 15","requirement":"Tự động điều chỉnh điện áp bằng AVR, đảm bảo độ ổn định ±1%"},{"item":"Đầu phát - Hiệu suất tại 100% công suất định mức","quote":"≥ 85%","reference":"Chương V, mục 1.2, bảng II, dòng 16","requirement":"≥ 85%"},{"item":"Động cơ - Thương hiệu, model, xuất xứ","quote":null,"reference":"Chương V, mục 1.2, bảng III, dòng 1-3","requirement":"Nhà thầu phải khai báo (bảng ghi trống yêu cầu cho các dòng này)"},{"item":"Động cơ - Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, bảng III, dòng 4","requirement":"1500 vòng/phút"},{"item":"Động cơ - Số xy lanh","quote":"≥4 xy lanh","reference":"Chương V, mục 1.2, bảng III, dòng 5","requirement":"≥4 xy lanh"},{"item":"Động cơ - Kiểu điều tốc","quote":"Cơ hoặc Điện tử","reference":"Chương V, mục 1.2, bảng III, dòng 6","requirement":"Cơ hoặc Điện tử"},{"item":"Động cơ - Kiểu làm mát","quote":"Két nước, Quạt gió đầu trục","reference":"Chương V, mục 1.2, bảng III, dòng 7","requirement":"Két nước, Quạt gió đầu trục"},{"item":"Động cơ - Kiểu nạp khí","quote":"Nạp khí tự nhiên","reference":"Chương V, mục 1.2, bảng III, dòng 8","requirement":"Nạp khí tự nhiên"},{"item":"Động cơ - Kiểu bôi trơn","quote":"Bôi trơn cưỡng bức","reference":"Chương V, mục 1.2, bảng III, dòng 9","requirement":"Bôi trơn cưỡng bức"},{"item":"Động cơ - Kiểu phun nhiên liệu","quote":"Trực tiếp","reference":"Chương V, mục 1.2, bảng III, dòng 10","requirement":"Trực tiếp"},{"item":"Động cơ - Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, bảng III, dòng 11","requirement":"Dầu Diesel"},{"item":"Động cơ - Mức tiêu hao nhiên liệu 100% tải","quote":"≤ 3,5 lít","reference":"Chương V, mục 1.2, bảng III, dòng 12","requirement":"≤ 3,5 lít"},{"item":"Động cơ - Công suất định mức","quote":"≥ 10kW @ 1500 v/ph","reference":"Chương V, mục 1.2, bảng III, dòng 13","requirement":"≥ 10kW @ 1500 v/ph"},{"item":"Tủ điều khiển - Thương hiệu, model, xuất xứ","quote":null,"reference":"Chương V, mục 1.2, bảng IV, dòng 1-3","requirement":"Nhà thầu phải khai báo (bảng ghi trống yêu cầu cho các dòng này)"},{"item":"Tủ điều khiển - Màn hình hiển thị","quote":"Màn hình LCD","reference":"Chương V, mục 1.2, bảng IV, dòng 4","requirement":"Màn hình LCD"},{"item":"Tủ điều khiển - Khả năng điều khiển","quote":"Phím đóng cắt ATS cưỡng bức","reference":"Chương V, mục 1.2, bảng IV, dòng 5","requirement":"Phím khởi động tay START; phím dừng máy tay STOP; phím chọn chế độ tự động AUTO/MANUAL; phím đóng cắt ATS cưỡng bức; nút dừng máy khẩn cấp"},{"item":"Tủ điều khiển - Chế độ vận hành","quote":"Vận hành tự động theo tình trạng điện lưới","reference":"Chương V, mục 1.2, bảng IV, dòng 6","requirement":"Tự động kiểm tra định kỳ hoặc tức thời; tự động theo tình trạng điện lưới; cưỡng bức bằng tay"},{"item":"Tủ điều khiển - Khả năng đo lường và hiển thị","quote":"Lịch sử sự kiện (≥ 100)","reference":"Chương V, mục 1.2, bảng IV, dòng 7","requirement":"Điện áp lưới và máy phát (V); tần số lưới và máy phát (Hz); dòng điện máy phát (A); công suất máy phát (kw, cosphi); điện năng máy phát (kWh); điện áp bình ắc quy (V); tốc độ động cơ (rpm); áp suất dầu bôi trơn (Bar); nhiệt độ nước làm mát (0C); mức nhiên liệu (% hoặc Lít); đồ thị điện áp; số giờ hoạt động; số giờ hoạt động còn lại đến bảo trì; lịch sử sự kiện (≥ 100)"},{"item":"Tủ điều khiển - Cơ chế bảo vệ cảnh báo","quote":"Điện áp ắc quy khởi động thấp","reference":"Chương V, mục 1.2, bảng IV, dòng 8","requirement":"Nhiệt độ động cơ cao/thấp; áp suất dầu bôi trơn cao/thấp; điện áp đầu ra cao/thấp; tần số cao/thấp; điện áp ắc quy khởi động thấp; tốc độ động cơ cao/thấp; mức nhiên liệu thấp; dừng máy khẩn cấp; đến hạn bảo trì; lỗi khởi động"},{"item":"Tủ điều khiển - Cơ chế bảo vệ tắt máy","quote":"Máy phát điện quá tải tác động có độ trễ (Time-dependant)","reference":"Chương V, mục 1.2, bảng IV, dòng 9","requirement":"Nhiệt độ nước làm mát cao; điện áp ra cao/thấp; tần số cao/thấp; quá tải/quá dòng/ngắn mạch; quá tải tác động tức thời; quá tải tác động có độ trễ (Time-dependant); dòng điện và điện áp mất cân bằng; lệch pha; tác động nút dừng khẩn cấp"},{"item":"Tủ điều khiển - Chức năng khác","quote":"Tích hợp bộ sạc lưới tự động, dòng sạc ≥ 3A","reference":"Chương V, mục 1.2, bảng IV, dòng 10","requirement":"Tích hợp bộ sạc lưới tự động, dòng sạc ≥ 3A"},{"item":"Tủ điều khiển - Danh sách vật tư linh kiện","quote":"Có danh sách kèm theo","reference":"Chương V, mục 1.2, bảng IV, dòng 11","requirement":"Có danh sách chi tiết vật tư linh kiện (phụ tùng, bộ phận, linh kiện thay thế), có mã sản phẩm của từng chi tiết theo tiêu chuẩn nhà sản xuất"},{"item":"Tủ điều khiển - Công bố thông số trên website, catalogue","quote":"Có link website, thư của hãng và bản dịch tiếng việt kèm theo.","reference":"Chương V, mục 1.2, bảng IV, dòng 12","requirement":"Mọi thông số kỹ thuật phải được công bố trên website nhà sản xuất; có link website, thư của hãng và bản dịch tiếng Việt kèm theo"},{"item":"Vật tư phụ kiện kèm theo","quote":"Ống khói bằng thép Ф 42-60, dày 2mm sơn chịu nhiệt, được nối với máy phát điện bằng khớp nối mềm (2m mỗi máy) và các phụ kiện khác phục vụ đấu nối lắp đặt máy phát điện.","reference":"Chương V, mục 1.2, bảng IV, dòng 13","requirement":"Ống khói bằng thép Ф 42-60, dày 2mm sơn chịu nhiệt, nối với máy phát điện bằng khớp nối mềm (2m mỗi máy) và các phụ kiện khác phục vụ đấu nối lắp đặt máy phát điện"},{"item":"Hồ sơ kỹ thuật đi kèm (CO/CQ)","quote":"Hàng hoá nhập khẩu phải có đủ giấy chứng nhận xuất xứ (C/O), giấy chứng nhận chất lượng của nhà sản xuất (C/Q). Hàng hóa sản xuất trong nước phải có phiếu kiểm tra xuất xưởng của nhà sản xuất.","reference":"Chương V, mục 1.3, dòng 1","requirement":"Hàng nhập khẩu phải có giấy chứng nhận xuất xứ (C/O), giấy chứng nhận chất lượng (C/Q); hàng sản xuất trong nước phải có phiếu kiểm tra xuất xưởng của nhà sản xuất"},{"item":"Bảo hành","quote":"≥ LINK Excel.Sheet.12 \"E:\\\\TOAN\\\\2023\\\\2023 CHCT QM Tu van Xay lap MS MPD BTS2023\\\\TenCT+Ngay ODN 2017 LT QN BT DH.xlsx\" Time!R24C3 \\a \\t \\u \\* MERGEFORMAT 24 tháng","reference":"Chương V, mục 1.3, dòng 3","requirement":"≥ 24 tháng kể từ ngày nghiệm thu bàn giao, cho toàn bộ hàng hóa cung cấp"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:48:22.769Z"}},"IB2300376827":{"u":"2026-11-03T18:59:55.632+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V SCL máy phát 250,400 (1).rar, Chuong V SCL máy phát 250,400.rar), chưa phân tích cả HSMT.","Văn bản không nêu công suất liên tục/dự phòng, hãng/model động cơ và đầu phát, số xy lanh, tần số, số pha của tổ máy, ATS, vỏ cách âm, thùng nhiên liệu hay năm sản xuất vật tư mới; đây là gói sửa chữa nên các thông số này không có.","Các ảnh hiện trạng máy phát (.jpg) chỉ đọc được rất ít chữ qua OCR (một số nhãn như 'PARTNER', 'PUISSANCE / RATING'), không trích được thông số nào.","Phương án kỹ thuật là bản scan, OCR có nhiều lỗi dấu; số lượng béc phun máy 400kVA ghi '4 béc/tổng 06' ở mục thay mới nhưng bảng thống kê cũng là 04/06, riêng bảng vật tư thu hồi ghi 06 cái; máy 250kVA mục 2.1 ghi 'thay mới 6 béc phun/ tổng 06' nhưng bảng thống kê ghi 04/06. Cần đối chiếu bản gốc.","Nội dung trong hai tệp .rar trùng nhau; riêng tệp '(1)' có thêm mục '11. Vật tư thu hồi' và mã hiệu lọc ở phần Phụ lục máy 400kVA không có trong tệp còn lại."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện 400kVA và 250kVA","notifyNo":"IB2300376827","generatorCapacity":"1 x 400 kVA và 1 x 250 kVA (điện áp 0.4 kV; không nêu rõ chế độ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Gói thầu","quote":"Sửa chữa máy phát điện 400kVA và 250kVA.","reference":"Chương V, Giới thiệu về gói thầu","requirement":"Sửa chữa 02 máy phát điện: 400kVA và 250kVA; hoàn thành trong vòng 90 ngày kể từ ngày Hợp đồng có hiệu lực; mọi yêu cầu kỹ thuật thực hiện theo Phương án kỹ thuật phát hành kèm E-HSMT."},{"item":"Máy 250 kVA - Nhận dạng thiết bị","quote":"Máy phát điện Megalo 250 kVA/0.4 kV","reference":"Phương án kỹ thuật, mục II (Lý lịch tài sản)","requirement":"Máy phát điện Megalo 250 kVA/0.4 kV, đưa vào vận hành năm 2009, chưa đại tu lần nào."},{"item":"Máy 400 kVA - Nhận dạng thiết bị","quote":null,"reference":"Phương án kỹ thuật, mục II (Lý lịch tài sản)","requirement":"Máy phát điện Jubile 400kVA/0.4 kV, đưa vào vận hành năm 2003, chưa đại tu lần nào."},{"item":"Máy 400 kVA - Bộ điều khiển","quote":"điện áp nạp 27.0V trên bộ điêu khiên trung tâm DSE","reference":"Phương án kỹ thuật, mục III (Tình trạng kỹ thuật hiện trạng)","requirement":"Bộ điều khiển trung tâm DSE (theo ghi nhận hiện trạng), điện áp nạp 27.0V."},{"item":"Máy 250 kVA - Hiện trạng cần khắc phục","quote":null,"reference":"Phương án kỹ thuật, mục III","requirement":"Khi mang tải không đảm bảo công suất: vào tải 120A máy khói đen, tua giảm còn 1470v/p; tải 150A sụt tua dưới 1.300v/p phải ngắt tải. Cần sửa chữa để máy hoạt động ổn định đủ công suất."},{"item":"Máy 400 kVA - Hiện trạng cần khắc phục","quote":null,"reference":"Phương án kỹ thuật, mục III","requirement":"Khi mang tải không đảm bảo công suất: tải 150A khói đen, tua dao động 1.450-1.480v/p; tải 200A sụt tua còn 1430v/p, nhiệt độ nước làm mát lên 86°C, áp lực dầu bôi trơn tụt dưới 4Bar. Ắc quy: bình (1) 12.0V, bình (2) 11.9V."},{"item":"Máy 250 kVA và 400 kVA - Phạm vi sửa chữa động cơ","quote":"Tháo lắp lốc doa xy lanh trên máy doa chuyên dụng;","reference":"Chương V, Nội dung công việc chính và yêu cầu kỹ thuật, mục 1","requirement":"Tháo nước làm mát, rút nhớt; vệ sinh kim phun, tháo vệ sinh bơm cao áp, cân chỉnh kim phun; tháo vệ sinh giàn cò; căn chỉnh khe hở nhiệt; cân bơm cao áp, mạ piston trên máy chuyên dụng; tháo/lắp hộp các te, mặt máy, piston, tay biên, trục cơ; tháo lắp lốc doa xy lanh và doa gối đỡ bạc trục cơ (phóng lốc) trên máy chuyên dụng; kiểm tra chạy thử."},{"item":"Máy 250 kVA và 400 kVA - Bộ điều khiển, kích từ, cảm biến, củ đề","quote":"Tháo lắp kiểm tra tủ điện bộ điều khiển trung tâm, bộ kích từ, hệ thống cảm biến;","reference":"Chương V, Nội dung công việc chính và yêu cầu kỹ thuật, mục 1","requirement":"Tháo lắp vệ sinh động cơ đề; tháo lắp kiểm tra tủ điện bộ điều khiển trung tâm, bộ kích từ, hệ thống cảm biến; kiểm tra chạy thử sau sửa chữa."},{"item":"Máy 250 kVA và 400 kVA - Công đoạn phủ piston","quote":null,"reference":"Phương án kỹ thuật, mục V.B, hạng mục 10","requirement":"Tháo rời piston, mài tròn trên máy chuyên dụng; phủ bóng Tungsten bằng công nghệ HVOF; đánh bóng hoàn thiện trên máy chuyên dụng trước khi lắp ráp trở lại."},{"item":"Máy 250 kVA - Vật tư thay thế","quote":null,"reference":"Phương án kỹ thuật, mục V.A.I","requirement":"Lọc dầu đốt 02 cái; lọc dầu nhớt 01 cái; lọc gió 01 cái; nước làm mát 98 lít; nhớt máy 60 lít; béc phun 04 cái (trên tổng 06); xéc-măng 06 bộ; bạc biên 06 bộ; bạc trục 07 bộ; gioăng đại tu 01 bộ; supap hút 06 cái; supap xả 06 cái; dầu diezel thử máy 60 lít."},{"item":"Máy 250 kVA - Vật tư diện B cấp (mã hiệu)","quote":"Cốc lọc dầu đốt (KR/USA) FF 9594","reference":"Chương V, Phụ lục, mục 2 (Máy phát 250kVA)","requirement":"Cốc lọc dầu đốt (KR/USA) FF 9594; cốc lọc dầu nhớt (KR/USA) C4936582; lọc gió (KR/JP) CA 9091; béc phun C4937512. Các vật tư còn lại nhà thầu tự chào hãng/nước sản xuất."},{"item":"Máy 400 kVA - Vật tư thay thế","quote":null,"reference":"Phương án kỹ thuật, mục V.A.II","requirement":"Lọc dầu đốt 02 cái; lọc dầu nhớt 01 cái; lọc gió 01 cái; nước làm mát 110 lít; nhớt máy 80 lít; béc phun 04 cái (trên tổng 06); xéc-măng 06 bộ; bạc biên 06 bộ; bạc trục 07 bộ; gioăng đại tu 01 bộ; supap hút 06 cái; supap xả 06 cái; bình ắc quy 150Ah 02 bình; dầu diezel thử máy 100 lít."},{"item":"Máy 400 kVA - Vật tư diện B cấp","quote":"Nêu cụ thể và cung cấp catalog, tài liệu kỹ thuật,… kèm theo","reference":"Chương V, Phụ lục, mục 1 (Máy phát 400kVA)","requirement":"Nhà thầu nêu cụ thể mã hiệu/hãng/nước sản xuất và cung cấp catalog, tài liệu kỹ thuật cho: lọc dầu đốt, lọc dầu nhớt, lọc gió, nước làm mát, nhớt máy, béc phun, secman, bạc biên, bạc trục, gioăng đại tu, supap hút, supap xả, bình ắc quy 150Ah, dầu diezen thử máy."},{"item":"Máy 250 kVA và 400 kVA - Chạy thử, nghiệm thu","quote":"Kiểm tra chạy thử Máy phát sau sửa chữa.","reference":"Chương V, Nội dung công việc chính; Phương án kỹ thuật mục IV.2, phần X","requirement":"Chạy thử theo đúng quy trình ở chế độ không tải và có tải; thử Manual/Auto; kiểm tra tốc độ, tần số, điện áp, dòng điện, công suất; nghiệm thu máy sau sửa chữa; thu hồi VTTB; vận chuyển máy về Khu liên cơ An Lạc (Hải Phòng)."},{"item":"Máy 250 kVA và 400 kVA - Tài liệu nguồn gốc, chất lượng vật tư","quote":"các VTTB phải có nguồn gốc xuất xứ rõ ràng","reference":"Chương V, Yêu cầu về tổ chức kỹ thuật thi công; Phụ lục","requirement":"VTTB nhà thầu cấp phải có nguồn gốc xuất xứ rõ ràng, được nghiệm thu đạt chất lượng theo quy chuẩn kỹ thuật của E-HSMT; nhà thầu cung cấp danh mục VTTB kèm tài liệu chứng minh nguồn gốc xuất xứ và tài liệu kỹ thuật (catalogue, test report…)."},{"item":"Máy 250 kVA và 400 kVA - Bảo hành","quote":"Nhà thầu cam kết bảo hành với thời gian bảo hành là 18 tháng kể từ ngày nghiệm thu bàn giao.","reference":"Chương V, Yêu cầu về bảo hành","requirement":"Bảo hành 18 tháng kể từ ngày nghiệm thu bàn giao; có mặt tại hiện trường trong vòng 24 giờ kể từ khi có thông báo."},{"item":"Máy 250 kVA và 400 kVA - Tiêu chuẩn áp dụng","quote":null,"reference":"Chương V, bảng Quy trình, quy phạm kỹ thuật","requirement":"Tuân thủ Quy phạm trang bị điện (11 TCN-18/19/20/21-2006), QCVN QTĐ-5, QTĐ-6, QTĐ-7:2009/BCT, QCVN QTĐ 08:2010/BCT, QCVN 01:2008/BCT, TCVN 5539:1991, và Quyết định số 3693/QĐ-EVNNPC ngày 29/12/2020."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:59:55.269Z"}},"IB2300377840":{"u":"2026-11-03T08:45:38.35+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5 G5.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ quản lý, vận hành, duy trì máy phát điện; Chương V không nêu thông số kỹ thuật chi tiết của máy phát (động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành, tiêu chuẩn).","Công suất chỉ ghi \"500/550KV\" (đúng như văn bản, đơn vị ghi là KV, không phải kVA), không nêu chế độ prime hay standby.","Các mục khác của Chương V (phòng cháy chữa cháy, vệ sinh môi trường, an toàn lao động, huy động nhân lực) không phải thông số kỹ thuật của máy phát nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 05: Khu vực 02 (Quản lý, vận hành điện chiếu sáng, điện trang trí, đèn THGT, máy phát điện)","notifyNo":"IB2300377840","generatorCapacity":"500/550KV (ghi trong bảng phạm vi công việc là \"Duy trì máy phát điện 500/550KV\"; không nêu rõ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 500/550KV: Số lượng và phạm vi công việc","quote":"Duy trì máy phát điện 500/550KV","reference":"Chương V, mục I.3, bảng Phạm vi công việc, STT 7","requirement":"Duy trì máy phát điện 500/550KV, khối lượng 1 máy/ngày, thực hiện 365 ngày (gói thầu quản lý, vận hành, không phải cung cấp mới)."},{"item":"Máy phát điện: Yêu cầu quản lý, vận hành","quote":"Tổ chức quản lý, vận hành máy phát điện.","reference":"Chương V, mục 2.1","requirement":"Nhà thầu tổ chức quản lý, vận hành máy phát điện."},{"item":"Máy phát điện: Phạm vi dịch vụ theo quy định","quote":"Tổ chức thực hiện dịch vụ quản lý, vận hành điện chiếu sáng, điện trang trí, đèn tín hiệu giao thông, máy phát điện trên địa bàn thành phố Lai Châu theo quy định của Phòng Quản lý đô thị thành phố Lai Châu và các văn bản về quản lý vận hành hệ thống điện chiếu sáng công cộng hiện hành.","reference":"Chương V, mục 2.1","requirement":"Thực hiện dịch vụ quản lý, vận hành điện chiếu sáng, điện trang trí, đèn tín hiệu giao thông, máy phát điện trên địa bàn thành phố Lai Châu theo quy định của Phòng Quản lý đô thị thành phố Lai Châu và các văn bản hiện hành về quản lý vận hành hệ thống điện chiếu sáng công cộng."},{"item":"Máy phát điện: Thời gian thực hiện","quote":"Thời gian thực hiện: 12 tháng.","reference":"Chương V, mục I.2","requirement":"Thời gian thực hiện gói thầu 12 tháng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:45:37.873Z"}},"IB2300379454":{"u":"2026-11-03T08:45:15.436+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Gói thầu này mua phương tiện bay siêu nhẹ không người lái phun thuốc trừ sâu; máy phát điện chỉ là phụ kiện đi kèm, không phải tổ máy phát điện diesel/gas độc lập.","Chương V không nêu hãng, model, xuất xứ, động cơ, đầu phát, điện áp, tần số, số pha, độ ồn, ATS, cáp, năm sản xuất, bảo hành hay tiêu chuẩn cho máy phát điện.","Mục 3 chỉ ghi kiểm tra và thử nghiệm \"Theo quy định\", không có thông số kỹ thuật cụ thể.","Các thông số của thân máy bay, hệ thống phun, pin, bộ sạc và bộ sạ không được liệt kê vì không thuộc máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu số 1: Phương tiện (Thiết bị) bay siêu nhẹ không người lái gắn hệ thống phun thuốc trừ sâu (thân máy, dung tích bình phun 40L, dung tích bình sạ 70L, 2 pin, 1 máy phát điện","notifyNo":"IB2300379454","generatorCapacity":"10-11Kw (không nêu chế độ liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện đi kèm Phương tiện bay không người lái (mỗi bộ 1 máy): Công suất","quote":"Công suất: 10-11Kw","reference":"Chương V, mục 1.2, bảng STT 1, phần Máy phát điện","requirement":"Công suất 10-11Kw"},{"item":"Máy phát điện đi kèm Phương tiện bay không người lái (mỗi bộ 1 máy): Bình nhiên liệu và trọng lượng","quote":"Dung tích bình nhiên liệu: 35 lít, trọng lượng: 80kg","reference":"Chương V, mục 1.2, bảng STT 1, phần Máy phát điện","requirement":"Dung tích bình nhiên liệu 35 lít, trọng lượng 80kg"},{"item":"Máy phát điện đi kèm Phương tiện bay không người lái: Số lượng","quote":null,"reference":"Chương V, mục 1.1 (tên gói thầu) và mục 1.2, bảng STT 1 (đơn vị tính: Bộ, số lượng: 04)","requirement":"Máy phát điện nằm trong cấu hình của mỗi bộ thiết bị bay (gói thầu ghi \"1 máy phát điện\"); tổng số lượng của gói là 04 bộ, tức 04 máy phát điện nếu mỗi bộ có 1 máy"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:45:15.026Z"}},"IB2300379728":{"u":"2026-11-03T18:44:39.731+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V. YEU CAU KY THUAT.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì và sửa chữa bơm nước cho máy phát điện hiện hữu, không phải cung cấp máy mới; văn bản không nêu các thông số như điện áp, tần số, số pha, số xi lanh, mức tiêu hao nhiên liệu, cấp cách điện, ATS, cáp, bảo hành hay tiêu chuẩn của máy phát.","Văn bản không nêu công suất là chính (prime) hay dự phòng (standby).","Mục 'Yêu cầu về dịch vụ sửa chữa bơm nước' ghi 'mã vật vật tư' đã được chuẩn hóa thành 'mã vật tư' trong phần diễn giải; trích dẫn giữ nguyên văn bản gốc."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì định kỳ, sửa chữa bơm nước giải nhiệt bị rò rỉ nước của máy phát điện khu A","notifyNo":"IB2300379728","generatorCapacity":"2 x 2000 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện Mitsubishi - Công suất định mức","quote":"Công suất định mức: 2000kVA","reference":"Chương V, Giới thiệu hệ thống máy phát điện Mitsubishi","requirement":"Công suất định mức 2000kVA (văn bản không nêu rõ chế độ chính hay dự phòng)"},{"item":"Hệ thống máy phát điện Mitsubishi - Số lượng","quote":"Số lượng: 2 máy","reference":"Chương V, Giới thiệu hệ thống máy phát điện Mitsubishi","requirement":"2 máy"},{"item":"Hệ thống máy phát điện Mitsubishi - Động cơ","quote":"Động cơ: Mitsubishi","reference":"Chương V, Giới thiệu hệ thống máy phát điện Mitsubishi","requirement":"Động cơ hãng Mitsubishi"},{"item":"Hệ thống máy phát điện Mitsubishi - Đầu phát điện","quote":"Đầu phát điện: Kato","reference":"Chương V, Giới thiệu hệ thống máy phát điện Mitsubishi","requirement":"Đầu phát điện hãng Kato"},{"item":"Hệ thống máy phát điện Mitsubishi - Năm đưa vào sử dụng","quote":"Năm đưa vào sử dụng: 2015","reference":"Chương V, Giới thiệu hệ thống máy phát điện Mitsubishi","requirement":"Máy đưa vào sử dụng năm 2015 (máy hiện hữu, không phải thiết bị mới)"},{"item":"Hệ thống máy phát điện Mitsubishi - Bộ điều khiển","quote":"Máy tính đã cài phần mềm DSE và cáp kết nối với bộ điều khiển 7310.","reference":"Chương V, Yêu cầu thiết bị phục vụ công tác bảo trì","requirement":"Bộ điều khiển DSE 7310; nhà thầu cần máy tính cài phần mềm DSE và cáp kết nối với bộ điều khiển 7310 để kiểm tra lỗi và cài đặt thông số"},{"item":"Hệ thống máy phát điện Mitsubishi - Hệ thống khởi động (ắc quy)","quote":"Kiểm tra điện áp ắc quy (điện áp ắc quy khoảng 25~28V), dòng ngõ ra sạc.","reference":"Chương V, Bảo trì động cơ máy phát điện - Kiểm tra hệ thống khởi động","requirement":"Điện áp ắc quy khoảng 25~28V; tỷ trọng dung dịch khoảng 1.22~1.28"},{"item":"Hệ thống máy phát điện Mitsubishi - Hệ thống làm mát","quote":"Kiểm tra mức nước làm mát và nồng độ ( nồng độ xấp xỉ 30~35%).","reference":"Chương V, Bảo trì động cơ máy phát điện - Kiểm tra hệ thống làm mát","requirement":"Nồng độ nước làm mát xấp xỉ 30~35%"},{"item":"Hệ thống máy phát điện Mitsubishi - Đầu phát: AVR và thiết bị đóng cắt","quote":"Kiểm tra lỏng dây, đổi màu và đo điện trở cuộn kích từ tại bộ kích từ (AVR).","reference":"Chương V, Bảo trì đầu phát điện","requirement":"Đầu phát có bộ kích từ (AVR) và thiết bị đóng cắt MCCB cần kiểm tra trong bảo trì"},{"item":"Dịch vụ bảo trì - Phạm vi và tần suất","quote":"Thực hiện bảo trì 4 lần/năm khoảng 3 tháng 1 lần","reference":"Chương V, Yêu cầu về dịch vụ bảo trì - Yêu cầu chung","requirement":"Bảo trì 4 lần/năm, khoảng 3 tháng 1 lần; lần 1, 2, 4 bảo trì động cơ, lần 3 bảo trì động cơ và đầu phát; hợp đồng 12 tháng"},{"item":"Dịch vụ bảo trì - Thời gian đáp ứng sự cố","quote":"Có mặt tại Bệnh viện để khắc phục sự cố trong vòng 2 giờ kể từ khi nhận được thông báo.","reference":"Chương V, Yêu cầu về dịch vụ bảo trì - Yêu cầu chung","requirement":"Có mặt trong vòng 2 giờ kể từ khi nhận thông báo; khắc phục sự cố không quá 48 giờ"},{"item":"Dịch vụ bảo trì - Thiết bị, dụng cụ","quote":"Cần siết lực các loại lên đến 750Nm.","reference":"Chương V, Yêu cầu thiết bị phục vụ công tác bảo trì","requirement":"Cần siết lực các loại lên đến 750Nm; đồng hồ đo điện; đồng hồ kiểm tra điện trở cách điện; thiết bị kiểm tra tỷ trọng axit và nội trở ắc quy; thiết bị đo độ căng dây curoa, nồng độ nước làm mát, nhiệt độ bạc đạn; máy thổi khí; dụng cụ sửa chữa bơm nước"},{"item":"Sửa chữa bơm nước giải nhiệt - Bơm","quote":"Bơm nước giải nhiệt mã 37745-70012 nhãn hiệu Mitsubishi","reference":"Chương V, Yêu cầu về dịch vụ sửa chữa bơm nước giải nhiệt bị rò rỉ nước","requirement":"Bơm nước giải nhiệt mã 37745-70012 nhãn hiệu Mitsubishi, tình trạng rò rỉ nước; vật tư thay thế đúng chủng loại theo mã vật vật tư của máy"},{"item":"Sửa chữa bơm nước - Vật tư 1: Bạc đạn (BEARING,BALL)","quote":"Tương thích máy (tương đương mã vật tư F8010-06311)","reference":"Chương V, bảng vật tư, STT 1","requirement":"Thép, Ф 11.5cm, tương đương mã F8010-06311, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 2: Vòng đệm (SEAL,OIL)","quote":"Tương thích máy (tương đương mã vật tư 37525-13400)","reference":"Chương V, bảng vật tư, STT 2","requirement":"Cao su, Ф 6cm, tương đương mã 37525-13400, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 3: Trục bơm nước (SHAFT,WATER PUMP)","quote":"Tương thích máy (tương đương mã vật tư 37745-20400)","reference":"Chương V, bảng vật tư, STT 3","requirement":"Thép, Ф 7cm x 34cm, tương đương mã 37745-20400, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 4: Chốt (KEY WOODRUFF)","quote":"Tương thích máy (tương đương mã vật tư F2870-10032)","reference":"Chương V, bảng vật tư, STT 4","requirement":"Thép, 3 cm x 1 cm, tương đương mã F2870-10032, 2 cái"},{"item":"Sửa chữa bơm nước - Vật tư 5: Bạc đạn (BEARING BALL)","quote":"Tương thích máy (tương đương mã vật tư F8010-06310)","reference":"Chương V, bảng vật tư, STT 5","requirement":"Thép, Ф 11cm, tương đương mã F8010-06310, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 6: Vòng đệm (O-RING)","quote":"Tương thích máy (tương đương mã vật tư F3156-05000)","reference":"Chương V, bảng vật tư, STT 6","requirement":"Cao su, Ф 5cm, tương đương mã F3156-05000, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 7: Vòng đệm (WASHER SPRING)","quote":"Tương thích máy (tương đương mã vật tư F2515-30000)","reference":"Chương V, bảng vật tư, STT 7","requirement":"Thép, Ф 5cm, tương đương mã F2515-30000, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 8: Con tán (NUT)","quote":"Tương thích máy (tương đương mã vật tư F2325-30000)","reference":"Chương V, bảng vật tư, STT 8","requirement":"Thép, Ф 4.5cm x 2cm, tương đương mã F2325-30000, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 9: Vòng đệm (O-RING)","quote":"Tương thích máy (tương đương mã vật tư F3153-17000)","reference":"Chương V, bảng vật tư, STT 9","requirement":"Cao su, Ф 17cm, tương đương mã F3153-17000, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 10: Vòng đệm (SEAL, UNIT)","quote":"Tương thích máy (tương đương mã vật tư 32645-11800)","reference":"Chương V, bảng vật tư, STT 10","requirement":"Thép, Ф 5.5cm, tương đương mã 32645-11800, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 11: Vòng đệm (O-RING)","quote":"05507-21600","reference":"Chương V, bảng vật tư, STT 11","requirement":"Cao su, Ф 16cm, mã 05507-21600, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 12: Vòng đệm (O-RING)","quote":"Tương thích máy (tương đương mã vật tư F3153-10500)","reference":"Chương V, bảng vật tư, STT 12","requirement":"Cao su, Ф 10.5cm, tương đương mã F3153-10500, 2 cái"},{"item":"Sửa chữa bơm nước - Vật tư 13: Vòng đệm (O-RING)","quote":"Tương thích máy (tương đương mã vật tư F3150-07000)","reference":"Chương V, bảng vật tư, STT 13","requirement":"Cao su, Ф 7cm, tương đương mã F3150-07000, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 14: Vòng đệm (O-RING)","quote":"Tương thích máy (tương đương mã vật tư F3153-05500)","reference":"Chương V, bảng vật tư, STT 14","requirement":"Cao su, Ф 5.5cm, tương đương mã F3153-05500, 2 cái"},{"item":"Sửa chữa bơm nước - Vật tư 15: Đệm kín (PACKING (3 1/3))","quote":"Tương thích máy (tương đương mã vật tư 04826-28090)","reference":"Chương V, bảng vật tư, STT 15","requirement":"Amiang, Ф 19cm, tương đương mã 04826-28090, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 16: Vòng chặn (SEAL OIL)","quote":"Tương thích máy (tương đương mã vật tư F3015-06523)","reference":"Chương V, bảng vật tư, STT 16","requirement":"Cao su, Ф 9cm, tương đương mã F3015-06523, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 17: Cánh quạt (IMPELLER)","quote":"Tương thích máy (tương đương mã vật tư 37745-20501)","reference":"Chương V, bảng vật tư, STT 17","requirement":"Thép, Ф 18cm, tương đương mã 37745-20501, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 18: Vòng đệm (O-RING)","quote":"Tương thích máy (tương đương mã vật tư F3153-06000)","reference":"Chương V, bảng vật tư, STT 18","requirement":"Cao su, Ф 6cm, tương đương mã F3153-06000, 2 cái"},{"item":"Sửa chữa bơm nước - Vật tư 19: Vòng đệm (RING)","quote":"Tương thích máy (tương đương mã vật tư 37745-10600)","reference":"Chương V, bảng vật tư, STT 19","requirement":"Thép, Ф 5.2cm, tương đương mã 37745-10600, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 20: Vòng căn (SLEEVE)","quote":"Tương thích máy (tương đương mã vật tư 37745-10700)","reference":"Chương V, bảng vật tư, STT 20","requirement":"Thép, Ф 6cm, tương đương mã 37745-10700, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 21: Vòng đệm (O-RING)","quote":"Tương thích máy (tương đương mã vật tư 05507-21250)","reference":"Chương V, bảng vật tư, STT 21","requirement":"Cao su, Ф 13cm, tương đương mã 05507-21250, 1 cái"},{"item":"Sửa chữa bơm nước - Vật tư 22: Vòng chặn (RING SNAP)","quote":"Tương thích máy (tương đương mã vật tư F3200-05500)","reference":"Chương V, bảng vật tư, STT 22","requirement":"Thép, Ф 5cm, tương đương mã F3200-05500, 1 cái"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:44:38.837Z"}},"IB2300386535":{"u":"2026-11-03T08:45:31.987+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V- YCKT mfd lưu động 6KVA.pdf), chưa phân tích cả HSMT.","Tệp là bản quét/OCR chất lượng thấp, nhiều ô bị mờ hoặc sai ký tự nên không dùng trích dẫn nguyên văn cho các dòng trong bảng 2.2 (quote = null).","Không đọc được: giá trị trọng lượng khô (I.23, I.24), mức bắt buộc/lựa chọn của một số dòng (I.8, I.13, I.16, IV.5), tỷ số nén (III.5 hiển thị là '2321'), dòng thứ hai của tiêu hao nhiên liệu (III.7), dòng III.2 bị thiếu.","Tài liệu không nêu hãng, model, xuất xứ động cơ hoặc đầu phát, tiêu chuẩn áp dụng."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện 6KVA","notifyNo":"IB2300386535","generatorCapacity":"6 kW công suất định mức (Prime Power); ≥ 6,6 kW công suất dự phòng (Standby/Max Power); 100 máy 6 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Trang bị 100 máy phát điện 6KVA vật tư, phụ kiện, và dịch vụ","reference":"Chương V, mục 1","requirement":"Trang bị 100 máy phát điện 6KVA"},{"item":"Chủng loại: loại nhiên liệu","quote":"Trang bị máy phát điện sử dụng động cơ xăng.","reference":"Chương V, mục 2.1.1","requirement":"Máy phát điện sử dụng động cơ xăng"},{"item":"Tình trạng và năm sản xuất","quote":"Máy phát điện và vật tư phụ kiện mới 100%, được sản xuât từ năm 2023 trở vê sau.","reference":"Chương V, mục 2.1.1; bảng 2.2, mục I.1","requirement":"Máy phát điện và vật tư phụ kiện mới 100%, sản xuất từ năm 2023 trở về sau"},{"item":"Chủng loại máy","quote":null,"reference":"Chương V, bảng 2.2, mục I.2","requirement":"Máy phát điện xoay chiều 1 pha, 2 dây (bắt buộc)"},{"item":"Công suất định mức (Prime Power/Rated Power)","quote":null,"reference":"Chương V, bảng 2.2, mục I.3","requirement":"≥ 6 kW (bắt buộc)"},{"item":"Công suất dự phòng (Standby Power/Max Power)","quote":null,"reference":"Chương V, bảng 2.2, mục I.4","requirement":"≥ 6,6 kW (bắt buộc)"},{"item":"Hệ số công suất","quote":null,"reference":"Chương V, bảng 2.2, mục I.5, I.6","requirement":"Tối thiểu Cosφ > 0,9 (bắt buộc); nâng cao Cosφ = 1 (lựa chọn)"},{"item":"Điện áp định mức","quote":null,"reference":"Chương V, bảng 2.2, mục I.7","requirement":"220V/230V (bắt buộc)"},{"item":"Độ ổn định điện áp","quote":null,"reference":"Chương V, bảng 2.2, mục I.8","requirement":"Khi tải từ không tải đến 100% tải định mức, sau khi đóng tải 30 giây điện áp nằm trong mức định mức ± 2% (văn bản quét mờ, mức bắt buộc/lựa chọn không đọc rõ)"},{"item":"Tần số định mức","quote":null,"reference":"Chương V, bảng 2.2, mục I.9","requirement":"50Hz (bắt buộc)"},{"item":"Độ ổn định tần số","quote":null,"reference":"Chương V, bảng 2.2, mục I.10","requirement":"Khi tải từ không tải đến 100% tải định mức, sau khi đóng tải 30 giây tần số nằm trong dải tần số định mức ± 5% (lựa chọn)"},{"item":"Thời gian hoạt động liên tục","quote":null,"reference":"Chương V, bảng 2.2, mục I.11","requirement":"> 6 giờ với 100% tải tối thiểu 6KW khi có đủ nhiên liệu (bắt buộc)"},{"item":"Hoạt động ở chế độ công suất dự phòng","quote":null,"reference":"Chương V, bảng 2.2, mục I.12","requirement":"> 1 giờ trong mỗi chu kỳ 12 giờ ở chế độ 100% công suất dự phòng"},{"item":"Hệ thống khởi động","quote":null,"reference":"Chương V, bảng 2.2, mục I.13","requirement":"Bằng giật nổ hoặc đề điện (bắt buộc; văn bản quét không rõ)"},{"item":"Bố trí bình ắc quy","quote":null,"reference":"Chương V, bảng 2.2, mục I.14, I.15","requirement":"Tối thiểu: máy có trang bị bình ắc quy và giá đỡ đi kèm theo máy (bắt buộc); nâng cao: bình ắc quy đặt trong khung máy, không gắn ngoài khung máy (lựa chọn)"},{"item":"Bảo vệ đầu ra","quote":null,"reference":"Chương V, bảng 2.2, mục I.16","requirement":"Có aptomat bảo vệ điện áp đầu ra (mức bắt buộc/lựa chọn không đọc rõ)"},{"item":"Thùng nhiên liệu","quote":null,"reference":"Chương V, bảng 2.2, mục I.17, I.18","requirement":"Bằng thép, gắn đồng bộ với khung máy, thể tích đáp ứng chạy liên tục 6 giờ ở 100% công suất định mức (bắt buộc); nâng cao: thể tích > 25 lít (lựa chọn)"},{"item":"Độ ồn","quote":null,"reference":"Chương V, bảng 2.2, mục I.19, I.20","requirement":"Ở 75% công suất định mức, không gian mở, khoảng cách 7m: tối thiểu ≤ 80dB (bắt buộc); nâng cao ≤ 76dB (lựa chọn)"},{"item":"Kích thước (gồm vỏ chống ồn, chưa gồm bánh xe và tay đẩy)","quote":null,"reference":"Chương V, bảng 2.2, mục I.21, I.22","requirement":"Tối thiểu ≤ 750 x 580 x 580 mm (D x R x C) (bắt buộc); nâng cao ≤ 710 x 550 x 530 mm (lựa chọn). Chữ số trong bản quét có thể sai lệch"},{"item":"Trọng lượng khô","quote":null,"reference":"Chương V, bảng 2.2, mục I.23, I.24","requirement":"Có yêu cầu tối thiểu (bắt buộc) và nâng cao (lựa chọn), nhưng giá trị không đọc được trong bản quét"},{"item":"Phần phát điện: điều chỉnh điện áp","quote":null,"reference":"Chương V, bảng 2.2, mục II.1","requirement":"Tự động điều chỉnh điện áp bằng AVR (bắt buộc)"},{"item":"Phần phát điện: cấp bảo vệ cơ học","quote":null,"reference":"Chương V, bảng 2.2, mục II.2, II.3","requirement":"Tối thiểu IP 21 (bắt buộc); nâng cao tối thiểu IP 23 (lựa chọn)"},{"item":"Phần phát điện: cấp cách nhiệt cuộn dây","quote":null,"reference":"Chương V, bảng 2.2, mục II.4","requirement":"Tối thiểu cấp H (bắt buộc)"},{"item":"Động cơ: loại","quote":null,"reference":"Chương V, bảng 2.2, mục III.1","requirement":"Động cơ xăng 4 thì, kiểu OHV, làm mát bằng gió (bắt buộc)"},{"item":"Động cơ: tốc độ định mức","quote":null,"reference":"Chương V, bảng 2.2, mục III.3","requirement":"3000 vòng/phút (bắt buộc)"},{"item":"Động cơ: dung tích xylanh","quote":null,"reference":"Chương V, bảng 2.2, mục III.4","requirement":"> 380 cc (bắt buộc)"},{"item":"Động cơ: tỷ số nén","quote":null,"reference":"Chương V, bảng 2.2, mục III.5","requirement":"Giá trị đọc được là \"2321\" (bắt buộc), có thể do lỗi quét nên không xác định chính xác"},{"item":"Động cơ: nhiên liệu","quote":null,"reference":"Chương V, bảng 2.2, mục III.6","requirement":"Xăng (bắt buộc)"},{"item":"Động cơ: tiêu hao nhiên liệu tại tải 6KW","quote":null,"reference":"Chương V, bảng 2.2, mục III.7","requirement":"Ở chế độ 100% tải liên tục: ≤ 4 lít/giờ (bắt buộc); dòng chế độ 100% tải còn lại không đọc rõ"},{"item":"Động cơ: dung tích dầu bôi trơn","quote":null,"reference":"Chương V, bảng 2.2, mục III.8","requirement":"> 1,1 lít (bắt buộc)"},{"item":"Động cơ: hệ thống làm mát","quote":null,"reference":"Chương V, bảng 2.2, mục III.9","requirement":"Bằng quạt gió (bắt buộc)"},{"item":"Điều khiển: công tắc khởi động","quote":null,"reference":"Chương V, bảng 2.2, mục IV.1","requirement":"Có công tắc cấp nguồn khởi động và để nổ máy (bắt buộc)"},{"item":"Điều khiển: hiển thị","quote":null,"reference":"Chương V, bảng 2.2, mục IV.2, IV.3","requirement":"Hiển thị áp, báo mức nhiên liệu (bắt buộc; văn bản quét không rõ); số giờ hoạt động (lựa chọn)"},{"item":"Điều khiển: đèn chỉ thị vận hành","quote":null,"reference":"Chương V, bảng 2.2, mục IV.4","requirement":"Tiêu chuẩn có trang bị (bắt buộc)"},{"item":"Điều khiển: bảo vệ động cơ, đèn cảnh báo, rơle","quote":null,"reference":"Chương V, bảng 2.2, mục IV.5, IV.6, IV.7","requirement":"Hệ thống bảo vệ động cơ có dừng động cơ (văn bản quét không rõ); đèn cảnh báo mức dầu bôi trơn (lựa chọn); rơle nhiệt bảo vệ nạp ắc quy (lựa chọn)"},{"item":"Hệ thống kết nối điện áp ra: CB","quote":null,"reference":"Chương V, bảng 2.2, mục V.1","requirement":"CB bảo vệ điện áp đầu ra 1 pha phù hợp với công suất máy (bắt buộc)"},{"item":"Hệ thống kết nối điện áp ra: cực đấu sạc ắc quy","quote":null,"reference":"Chương V, bảng 2.2, mục V.3","requirement":"Có (bắt buộc)"},{"item":"Cực đấu tiếp đất, cáp tiếp đất","quote":null,"reference":"Chương V, bảng 2.2, mục V.4","requirement":"Có cực đấu tiếp đất kèm dây cáp tiếp đất bằng đồng, tối thiểu 1x10mm², chiều dài tối thiểu 10m (bắt buộc)"},{"item":"Cáp nguồn đầu ra","quote":null,"reference":"Chương V, bảng 2.2, mục V.5","requirement":"Có, kèm dây cáp nguồn bằng đồng, tối thiểu 2x6mm², chiều dài tối thiểu 15m (bắt buộc)"},{"item":"Phụ kiện và vận chuyển","quote":null,"reference":"Chương V, bảng 2.2, mục VI.1","requirement":"Có đầy đủ vật tư phụ kiện (accu đế, đầu cos, phích cắm...). Nhà thầu chịu trách nhiệm vận chuyển thiết bị tới các văn phòng Tổ viễn thông (bắt buộc)"},{"item":"Bộ bánh xe di chuyển","quote":null,"reference":"Chương V, bảng 2.2, mục VI.2","requirement":"Có (bắt buộc)"},{"item":"Bảo hành","quote":"Yêu cầu bảo hành Máy phát điện > 36 tháng tại địa điểm đặt máy.","reference":"Chương V, mục 3.1; bảng 2.2, mục VI.3","requirement":"≥ 36 tháng tại địa điểm đặt máy, tính từ ngày nghiệm thu bàn giao đưa vào sử dụng"},{"item":"CO, CQ","quote":null,"reference":"Chương V, mục 5","requirement":"Máy có động cơ, đầu phát, bảng điều khiển do 1 hãng sản xuất và lắp ráp đồng bộ: CO, CQ bản gốc của nhà sản xuất. Trường hợp còn lại: bản gốc CO, CQ của từng thành phần chính (động cơ, đầu phát, bảng điều khiển) và của cả tổ máy phát điện. Hàng nhập khẩu: giấy xác nhận hoàn thành thủ tục hải quan"},{"item":"Tài liệu kỹ thuật và hướng dẫn","quote":null,"reference":"Chương V, mục 3.2 và mục 5","requirement":"Catalogue và tài liệu kỹ thuật về sản phẩm; hướng dẫn sử dụng và bảo dưỡng giao cho kỹ thuật viên của Chủ đầu tư"},{"item":"Chạy thử: thiết bị","quote":null,"reference":"Chương V, mục 2.1.2 và mục 5","requirement":"Nhà thầu cung cấp 01 máy phát điện loại 6 KW để chạy thử, kèm tải giả, máy đo, nhiên liệu; chạy thử liên tục 6 giờ ở 100% công suất 6 KW; 1 giờ ở 100% công suất 6,6 KW; đo điện áp, tần số, công suất đầu ra, mức tiêu hao nhiên liệu ở tải 6 KW; đo độ ồn ở 7m với 75% công suất 6 KW"},{"item":"Điều kiện đánh giá đáp ứng","quote":"nhà thầu được đánh giá đáp ứng yêu cầu kỹ thuật khi đáp ứng 100% yêu câu bat buộc va tôi thiêu 50% yêu câu lựa chọn","reference":"Chương V, bảng 2.2 (cuối bảng)","requirement":"Đáp ứng 100% yêu cầu bắt buộc và tối thiểu 50% yêu cầu lựa chọn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:45:30.817Z"}},"IB2300387049":{"u":"2026-11-03T18:45:27.628+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 14. YCKT.Bảo trì máy phát điện.BVTPTĐ.pdf), chưa phân tích cả HSMT.","Văn bản là gói dịch vụ bảo trì, không nêu thông số kỹ thuật chi tiết của máy (động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, xuất xứ, CO/CQ, bảo hành, tiêu chuẩn cụ thể).","Tiêu đề tệp ghi 'CHƯƠNG III' nhưng được cung cấp như Chương V.","Số lượng WELLAND 30 kVA tại STT 4 bị tách dòng trong bảng PDF; giá trị 2 lấy từ dòng 'Gói | 2'. Tổng WELLAND là 3 máy nếu đúng.","Các trích dẫn bị ngắt dòng trong PDF nên một số quote chỉ là phần đầu của câu."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì, bảo dưỡng, vệ sinh máy phát điện tại Bệnh viện thành phố Thủ Đức","notifyNo":"IB2300387049","generatorCapacity":"V-POWER 400 kVA; AOSIF 330 kVA; John Deere HT5J25; 3 x WELLAND 30 kVA; SBM động cơ Deutz 180 kVA (chỉ nêu công suất danh định, không nêu chế độ chính/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 1 - V-POWER 400 kVA","quote":"Máy phát điện V-POWER - 400kVA | Gói | 1","reference":"Chương V (ghi là Chương III), mục 1.2.1, bảng dịch vụ, STT 1","requirement":"Dịch vụ bảo trì, bảo dưỡng 01 máy phát điện V-POWER 400 kVA, đặt tại Bệnh viện thành phố Thủ Đức – 29 Phú Châu"},{"item":"Máy 2 - AOSIF 330 kVA","quote":"Máy phát điện AOSIF – 330kVA | Gói | 1","reference":"Chương V, mục 1.2.1, bảng dịch vụ, STT 2","requirement":"Dịch vụ bảo trì, bảo dưỡng 01 máy phát điện AOSIF 330 kVA, đặt tại Bệnh viện thành phố Thủ Đức – 29 Phú Châu"},{"item":"Máy 3 - John Deere HT5J25","quote":"Máy phát điện Johndeere – HT5J25 | Gói | 1","reference":"Chương V, mục 1.2.1, bảng dịch vụ, STT 3","requirement":"Dịch vụ bảo trì, bảo dưỡng 01 máy phát điện Johndeere HT5J25, đặt tại Bệnh viện thành phố Thủ Đức – 29 Phú Châu (không nêu công suất)"},{"item":"Máy 4 - WELLAND 30 kVA (29 Phú Châu)","quote":"Máy phát điện WELLAND – 30kVA | Gói | 2","reference":"Chương V, mục 1.2.1, bảng dịch vụ, STT 4","requirement":"Dịch vụ bảo trì, bảo dưỡng máy phát điện WELLAND 30 kVA tại 29 Phú Châu; bảng ghi số lượng 2 (dòng chữ bị tách trong văn bản, ô số lượng hiển thị là 2)"},{"item":"Máy 5 - WELLAND 30 kVA (14 Phú Châu)","quote":"Máy phát điện WELLAND – 30kVA | Gói | 1","reference":"Chương V, mục 1.2.1, bảng dịch vụ, STT 5","requirement":"Dịch vụ bảo trì, bảo dưỡng 01 máy phát điện WELLAND 30 kVA, đặt tại Bệnh viện thành phố Thủ Đức – 14 Phú Châu"},{"item":"Máy 6 - SBM động cơ Deutz 180 kVA","quote":"Máy phát điện SBM động cơ Deuzt – 180kVA | Gói | 1","reference":"Chương V, mục 1.2.1, bảng dịch vụ, STT 6","requirement":"Dịch vụ bảo trì, bảo dưỡng 01 máy phát điện SBM, động cơ Deuzt (văn bản ghi như vậy), 180 kVA, đặt tại Phòng khám Linh Xuân"},{"item":"Tần suất bảo trì (chung cho các máy)","quote":"Lịch bảo trì, bảo dưỡng, vệ sinh định kỳ: 01 tháng/lần/máy","reference":"Chương V, mục 1.2.1","requirement":"Bảo trì, bảo dưỡng, vệ sinh định kỳ 01 tháng/lần/máy, trong 12 tháng"},{"item":"Phạm vi bảo trì - Hệ thống bôi trơn","quote":"Kiểm tra, xử lý sự rò rỉ dầu bôi trơn","reference":"Chương V, mục 1.2.2, STT 1","requirement":"Kiểm tra, xử lý rò rỉ dầu bôi trơn; kiểm tra, bổ sung đảm bảo mức dầu và độ sạch; vệ sinh, bảo dưỡng bơm dầu"},{"item":"Phạm vi bảo trì - Hệ thống nhiên liệu","quote":"Vệ sinh lưới lọc của bình chứa nhiên liệu","reference":"Chương V, mục 1.2.2, STT 2","requirement":"Kiểm tra, xử lý rò rỉ nhiên liệu và đường ống dẫn; vệ sinh lưới lọc của bình chứa nhiên liệu; vệ sinh, bảo dưỡng bơm dầu"},{"item":"Phạm vi bảo trì - Hệ thống làm mát","quote":"Kiểm tra, căng chỉnh lại độ căng của dây cua-","reference":"Chương V, mục 1.2.2, STT 3","requirement":"Kiểm tra, xử lý rò rỉ nước; kiểm tra, bổ sung mức và độ sạch nước làm mát; căng chỉnh dây cua-roa quạt làm mát; kiểm tra đồng hồ nhiệt độ nước làm mát"},{"item":"Phạm vi bảo trì - Hệ thống cung cấp không khí","quote":"Làm sạch phin lọc không khí (lọc gió)","reference":"Chương V, mục 1.2.2, STT 4","requirement":"Làm sạch phin lọc không khí; vệ sinh ống dẫn không khí; bảo dưỡng bộ nạp không khí (Tubo charger) với các máy công suất lớn"},{"item":"Phạm vi bảo trì - Hệ thống điện","quote":"Kiểm tra hệ thống đầu phát điện, đo cách điện","reference":"Chương V, mục 1.2.2, STT 5","requirement":"Kiểm tra mức nước cất ắc quy; vặn chặt ốc nối, vệ sinh đầu cực; căng chỉnh dây cua-roa bộ nạp ắc quy (Dynamo); kiểm tra thiết bị đo điện áp, dòng điện, tần số, số giờ chạy; kiểm tra bộ sấy, thiết bị điều khiển, cảm biến; kiểm tra hệ thống bật/tắt máy, nút dừng khẩn cấp; kiểm tra đầu phát điện, đo cách điện cuộn dây; kiểm tra dây tiếp đất bảo vệ, cáp điện, dây dẫn"},{"item":"Phạm vi bảo trì - Các công việc khác","quote":"Trạng thái của khí thải (màu sắc của khí thải)","reference":"Chương V, mục 1.2.2, STT 6","requirement":"Vệ sinh, bảo dưỡng hệ thống khởi động; kiểm tra tình trạng khởi động; kiểm tra màu sắc khí thải; kiểm tra, vặn chặt ốc, bulông của máy, ống xả, vỏ máy; điều chỉnh thông số trong máy theo từng loại"},{"item":"Phạm vi bảo trì - Sửa chữa, thay thế phụ tùng","quote":null,"reference":"Chương V, mục 1.2.2, STT 7","requirement":"Nhà thầu lập danh sách phụ tùng hư hỏng và phụ tùng đến kỳ hạn thay, gửi Bệnh viện để lập kế hoạch thay thế"},{"item":"Phạm vi bảo trì - Ứng cứu sự cố đột xuất","quote":null,"reference":"Chương V, mục 1.2.2, STT 8","requirement":"Ứng cứu sửa chữa đột xuất trong vòng tối đa không quá 30 phút khi Bệnh viện yêu cầu"},{"item":"Chất lượng sau bảo trì","quote":"hệ thống máy phát điện hoạt động bình thường, ổn định 24/24","reference":"Chương V, mục 1.3.2","requirement":"Hệ thống máy phát điện hoạt động bình thường, ổn định 24/24"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:45:27.142Z"}},"IB2300388821":{"u":"2026-11-03T08:38:03.753+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy phát điện; chỉ có một hàng 1.1 cho máy 250 kVA.","Chương V không nêu mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, bình nhiên liệu, cáp, phạm vi lắp đặt máy phát, CO/CQ riêng cho máy phát, bảo hành riêng cho máy phát hay tiêu chuẩn áp dụng riêng cho máy phát.","Một số trích dẫn của bảng bị ngắt dòng/cột do PDF được trích xuất dạng bảng nên chỉ ghi quote khi trùng nguyên văn một đoạn liền; các mục 'Cảnh báo' và 'Bảo vệ' để quote null vì văn bản bị xen kẽ giữa hai cột.","Phần điều hòa, mạng, camera, âm thanh, báo cháy, thang máy, bơm... không phải thông số máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 5: Thi công xây dựng, cung cấp và lắp đặt thiết bị (thang máy, thang nâng, điều hòa thông gió, máy phát điện dự phòng, trang thiết bị mạng, thông tin, camera quan sát, PCCC) và thí nghiệm cọc","notifyNo":"IB2300388821","generatorCapacity":"250 kVA liên tục (≥ 250 KVA), dự phòng ≥ 275 KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha 250 kVA: Số lượng","quote":"1.1 Máy phát điện 3 pha - 250\nKVA","reference":"Chương V, mục VI.1, hàng 1.1","requirement":"Số lượng không được nêu riêng trong Chương V; tiêu đề mục chỉ nêu một tổ máy phát điện 3 pha 250 KVA."},{"item":"Máy phát điện 250 kVA: Mã hiệu","quote":"- Mã hiệu | Nhà thầu đề xuất | Nhà thầu đề xuất","reference":"Chương V, mục VI.1, hàng 1.1","requirement":"Nhà thầu đề xuất"},{"item":"Máy phát điện 250 kVA: Nhà sản xuất / Nước sản xuất","quote":"- Nhà sản xuất /Nước sản xuất | Nhà thầu đề xuất | Nhà thầu đề xuất","reference":"Chương V, mục VI.1, hàng 1.1","requirement":"Nhà thầu đề xuất"},{"item":"Máy phát điện 250 kVA: Năm sản xuất","quote":"- Năm sản xuất | 2023 trở về sau | 2023 trở về sau","reference":"Chương V, mục VI.1, hàng 1.1","requirement":"2023 trở về sau"},{"item":"Máy phát điện 250 kVA: Số pha","quote":"- Số pha | 3 pha / 4 dây | 3 pha / 4 dây","reference":"Chương V, mục VI.1, hàng 1.1","requirement":"3 pha / 4 dây"},{"item":"Máy phát điện 250 kVA: Điện áp","quote":"- Điện áp | 220 / 380VAC | 220 / 380VAC","reference":"Chương V, mục VI.1, hàng 1.1","requirement":"220 / 380VAC"},{"item":"Máy phát điện 250 kVA: Tần số","quote":"- Tần số | 50 Hz | 50 Hz","reference":"Chương V, mục VI.1, hàng 1.1","requirement":"50 Hz"},{"item":"Máy phát điện 250 kVA: Công suất liên tục","quote":"- Công suất liên tục | ≥ 250 KVA | ≥ 250 KVA","reference":"Chương V, mục VI.1, hàng 1.1","requirement":"≥ 250 KVA"},{"item":"Máy phát điện 250 kVA: Công suất dự phòng","quote":"- Công suất dự phòng | ≥ 275 KVA | ≥ 275 KVA","reference":"Chương V, mục VI.1, hàng 1.1","requirement":"≥ 275 KVA"},{"item":"Máy phát điện 250 kVA: Động cơ - mã hiệu/xuất xứ","quote":"+ Mã hiệu/Xuất xứ | Nhà thầu đề xuất | Nhà thầu đề xuất","reference":"Chương V, mục VI.1, hàng 1.1 (Động cơ)","requirement":"Nhà thầu đề xuất"},{"item":"Máy phát điện 250 kVA: Động cơ - loại động cơ","quote":"+ Loại động cơ | 4 thì, tăng áp | 4 thì, tăng áp","reference":"Chương V, mục VI.1, hàng 1.1 (Động cơ)","requirement":"4 thì, tăng áp"},{"item":"Máy phát điện 250 kVA: Động cơ - cơ cấu làm mát","quote":"+ Cơ cấu làm mát | Két nước + quạt gió | Két nước + quạt gió","reference":"Chương V, mục VI.1, hàng 1.1 (Động cơ)","requirement":"Két nước + quạt gió"},{"item":"Máy phát điện 250 kVA: Động cơ - tốc độ","quote":"+ Tốc độ | 1500 vòng/ phút | 1500 vòng/ phút","reference":"Chương V, mục VI.1, hàng 1.1 (Động cơ)","requirement":"1500 vòng/ phút"},{"item":"Máy phát điện 250 kVA: Động cơ - loại nhiên liệu","quote":"+ Loại nhiên liệu | Dầu diesel | Dầu diesel","reference":"Chương V, mục VI.1, hàng 1.1 (Động cơ)","requirement":"Dầu diesel"},{"item":"Máy phát điện 250 kVA: Động cơ - điều tốc","quote":"+ Điều tốc | Điện tử / Cơ khí | Điện tử / Cơ khí","reference":"Chương V, mục VI.1, hàng 1.1 (Động cơ)","requirement":"Điện tử / Cơ khí"},{"item":"Máy phát điện 250 kVA: Đầu phát điện - mã hiệu/xuất xứ","quote":"+ Mã hiệu/Xuất xứ | Nhà thầu đề xuất | Nhà thầu đề xuất","reference":"Chương V, mục VI.1, hàng 1.1 (Đầu phát điện)","requirement":"Nhà thầu đề xuất"},{"item":"Máy phát điện 250 kVA: Đầu phát điện - loại đầu phát","quote":"+ Loại đầu phát: | Không chổi than | Không chổi than","reference":"Chương V, mục VI.1, hàng 1.1 (Đầu phát điện)","requirement":"Không chổi than"},{"item":"Máy phát điện 250 kVA: Đầu phát điện - loại kích từ","quote":"+ Loại kích từ: | Tự kích | Tự kích","reference":"Chương V, mục VI.1, hàng 1.1 (Đầu phát điện)","requirement":"Tự kích"},{"item":"Máy phát điện 250 kVA: Đầu phát điện - cấp cách điện","quote":"+ Cấp cách điện: | H | H","reference":"Chương V, mục VI.1, hàng 1.1 (Đầu phát điện)","requirement":"H"},{"item":"Máy phát điện 250 kVA: Đầu phát điện - cấp bảo vệ","quote":"+ Cấp bảo vệ: | ≥ IP23 | ≥ IP23","reference":"Chương V, mục VI.1, hàng 1.1 (Đầu phát điện)","requirement":"≥ IP23"},{"item":"Máy phát điện 250 kVA: Đầu phát điện - điều chỉnh điện áp","quote":"+ Điều chỉnh điện áp: | AVR | AVR","reference":"Chương V, mục VI.1, hàng 1.1 (Đầu phát điện)","requirement":"AVR"},{"item":"Máy phát điện 250 kVA: Bảng điều khiển - loại","quote":"+ Loại | Bảng điều khiển thông minh\nComap | AMF20 | hoặc Deepsea DSE6020","reference":"Chương V, mục VI.1, hàng 1.1 (Bảng điều khiển & hiển thị)","requirement":"Bảng điều khiển thông minh Comap AMF20 hoặc Deepsea DSE6020"},{"item":"Máy phát điện 250 kVA: Bảng điều khiển - hiển thị","quote":"đầy đủ các thông số như\nđiện áp, tần số, dòng điện,\ntiêu hao nhiên liệu, ...","reference":"Chương V, mục VI.1, hàng 1.1 (Bảng điều khiển & hiển thị)","requirement":"Đầy đủ các thông số như điện áp, tần số, dòng điện, tiêu hao nhiên liệu, ..."},{"item":"Máy phát điện 250 kVA: Bảng điều khiển - cảnh báo","quote":null,"reference":"Chương V, mục VI.1, hàng 1.1 (Bảng điều khiển & hiển thị)","requirement":"Quá tải, nhiệt độ động cơ, nước làm mát, điện áp thấp, cao, vượt tốc, ..."},{"item":"Máy phát điện 250 kVA: Bảng điều khiển - bảo vệ","quote":null,"reference":"Chương V, mục VI.1, hàng 1.1 (Bảng điều khiển & hiển thị)","requirement":"Áp to mát bảo vệ các sự cố ngắn mạnh, cháy nổ, ..."},{"item":"Máy phát điện 250 kVA: Vỏ cách âm - mã hiệu/xuất xứ","quote":"+ Mã hiệu/Xuất xứ | Nhà thầu đề xuất | Nhà thầu đề xuất","reference":"Chương V, mục VI.1, hàng 1.1 (Vỏ cách âm)","requirement":"Nhà thầu đề xuất"},{"item":"Máy phát điện 250 kVA: Vỏ cách âm - chất liệu","quote":"+ Chất liệu | Thép tấm không gỉ, được | Thép tấm không gỉ, được\nsơn phủ chống ăn mòn","reference":"Chương V, mục VI.1, hàng 1.1 (Vỏ cách âm)","requirement":"Thép tấm không gỉ, được sơn phủ chống ăn mòn"},{"item":"Máy phát điện 250 kVA: Vỏ cách âm - độ ồn","quote":"+ Cách âm | 75dB(A) cách 7m ở 100% | 75dB(A) cách 7m ở 100%\ntải","reference":"Chương V, mục VI.1, hàng 1.1 (Vỏ cách âm)","requirement":"75dB(A) cách 7m ở 100% tải"},{"item":"Máy phát điện 250 kVA: Vỏ cách âm - thiết kế","quote":"- Có hệ thống cao su giảm\nchấn, chống rung giữa\nkhung máy với máy phát.","reference":"Chương V, mục VI.1, hàng 1.1 (Vỏ cách âm)","requirement":"Có hệ thống cao su giảm chấn, chống rung giữa khung máy với máy phát; có cửa, lưới thông gió thuận tiện cho thao tác bảo dưỡng, cung cấp nhiên liệu và quan sát các thông số kỹ thuật của máy; vỏ chống cháy, chống tác động của môi trường phá hoại..., hệ thống hút và thoát khí đảm bảo máy luôn hoạt động trong tình trạng mát và đạt hiệu suất cao."},{"item":"Tủ ATS 400A: Quy cách","quote":"- Tủ tự động chuyển nguồn\nATS 400A","reference":"Chương V, mục VI.1, hàng 1.2","requirement":"Tủ tự động chuyển nguồn ATS 400A; mã hiệu và hãng/nước sản xuất do nhà thầu đề xuất; mới 100%"},{"item":"Tủ ATS 400A: Thông số điện","quote":"- Dòng làm việc 400A-4P, 3\npha - 4 dây, tần số 50 Hz,\nđiện áp 220/380V.","reference":"Chương V, mục VI.1, hàng 1.2","requirement":"Dòng làm việc 400A-4P, 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V"},{"item":"Tủ ATS 400A: Kích thước","quote":"- Kích thước: Cao 700 -\nRộng 600 - Sâu 350 (mm).","reference":"Chương V, mục VI.1, hàng 1.2","requirement":"Cao 700 - Rộng 600 - Sâu 350 (mm)"},{"item":"Vật tư lắp đặt: Ống thoát khói","quote":"- Ống thép đen D160x2mm\n(không bọc bảo ôn) (Đặt\ntheo yêu cầu)","reference":"Chương V, mục VI.1, hàng 1.3, STT 1","requirement":"Ống thép đen D160x2mm (không bọc bảo ôn) (đặt theo yêu cầu); hãng/nước sản xuất do nhà thầu đề xuất"},{"item":"Vật tư lắp đặt: Cút chuyển hướng ống thoát khói","quote":"- Ống thép đen D160x2mm\n(không bọc bảo ôn) (Đặt\ntheo yêu cầu)","reference":"Chương V, mục VI.1, hàng 1.3, STT 2","requirement":"Ống thép đen D160x2mm (không bọc bảo ôn) (đặt theo yêu cầu); hãng/nước sản xuất do nhà thầu đề xuất"},{"item":"Vật tư lắp đặt: Hộp dẫn gió nóng ra khỏi phòng","quote":"Hộp dẫn gió nóng ra khỏi\nphòng - làm từ tôn mạ kẽm\ndày 0.8mm, khung bằng\nthép hộp kích thước\n25x25x2mm. (Dự kiến kích\nthước: 400x200mm).","reference":"Chương V, mục VI.1, hàng 1.3, STT 3","requirement":"Làm từ tôn mạ kẽm dày 0.8mm, khung bằng thép hộp kích thước 25x25x2mm (dự kiến kích thước 400x200mm); giới hạn chảy 312 N/mm2; độ bền kéo đứt 347 N/mm2; độ giãn dài tương đối 18%; chiều dày lớp mạ 5,7 – 8,3 um; độ dày 0,5mm – 1,15mm; vật liệu chế tạo: Tôn Hoa Sen, Phương Nam hoặc Inox; mã hiệu và hãng/nước sản xuất do nhà thầu đề xuất"},{"item":"Vật tư lắp đặt: Bạt chống rung","quote":"- Loại bạt chịu nhiệt\n- Vật liệu chính: ống tôn mạ\nkẽm, vải bạt Simili","reference":"Chương V, mục VI.1, hàng 1.3, STT 4","requirement":"Đoạn nối giữa két nước và hộp thoát gió; loại bạt chịu nhiệt; vật liệu chính: ống tôn mạ kẽm, vải bạt Simili; kích thước và hình dạng theo ống dẫn gió; gồm 2 đầu khớp nối, ở giữa là lớp vải bạt; mã hiệu và hãng/nước sản xuất do nhà thầu đề xuất"},{"item":"Vật tư lắp đặt: Phụ kiện (giá đỡ ống thoát khói, giá đỡ hộp thoát gió, nón che mưa đầu ống khói)","quote":"- Thép hộp 25x25x2mm","reference":"Chương V, mục VI.1, hàng 1.3, STT 5","requirement":"Thép hộp 25x25x2mm; giới hạn chảy 312 N/mm2; độ bền kéo đứt 347 N/mm2; độ giãn dài tương đối 18%; chiều dày lớp mạ 5,7 – 8,3 um; độ dày 0,5mm – 1,15mm; vật liệu chế tạo: Tôn Hoa Sen, Phương Nam hoặc Inox; mã hiệu và hãng/nước sản xuất do nhà thầu đề xuất"},{"item":"Máy phát điện và thiết bị: Hàng hóa mới","quote":"Quy định kỹ thuật cần yêu cầu rằng tất cả hàng hóa và vật tư được sử\ndụng trong Công trình đều mới, chưa từng qua sử dụng, thuộc thế hệ mới nhất","reference":"Chương V, mục III.1","requirement":"Tất cả hàng hóa và vật tư sử dụng trong Công trình đều mới, chưa từng qua sử dụng, thuộc thế hệ mới nhất."},{"item":"Máy phát điện và thiết bị: Thiết bị tương đương","quote":"Nhà thầu phải đệ trình kèm theo các tài liệu để chứng minh\ntương đương.","reference":"Chương V, ghi chú cuối mục VI","requirement":"Nhà thầu phải đệ trình tài liệu chứng minh tương đương; nếu không cung cấp hoặc không đủ thông tin thì bị đánh giá là không tương đương. Phải cung cấp catalog của nhà sản xuất và đánh dấu nội dung liên quan."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:38:03.090Z"}},"IB2300389043":{"u":"2026-11-03T08:46:25.878+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V-YCKT.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng từng loại máy phát (82,5kVA và 100kVA).","Chương V không nêu hãng/model cụ thể, suất tiêu hao nhiên liệu, tiêu chuẩn khí thải, độ ồn, thùng nhiên liệu, ATS, cáp, phạm vi lắp đặt hay tiêu chuẩn áp dụng cho máy phát.","Đã bỏ qua mục 1 (bơm nước sạch 22kw) vì không phải thông số máy phát điện.","Các quote ở mục bảo hành và tiêu chuẩn nhà sản xuất bị ngắt ở cuối dòng vì câu tiếp tục sang dòng sau trong tệp."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Mua sắm máy phát điện và máy bơm","notifyNo":"IB2300389043","generatorCapacity":"Máy phát điện 82,5kVA (liên tục ≥ 82,5kVA, dự phòng ≥ 90kVA) và máy phát điện 100kVA (liên tục ≥ 100kVA, dự phòng ≥ 110kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 82,5kVA: Công suất","quote":"Công suất làm việc liên tục: ≥ 82,5kVA","reference":"Chương V, mục 1.2.2, TT 2 - Thông số chung","requirement":"Công suất làm việc liên tục ≥ 82,5kVA; công suất làm việc dự phòng ≥ 90kVA; khả năng quá tải 10% công suất liên tục trong 5 phút."},{"item":"Máy 82,5kVA: Hãng, xuất xứ, năm sản xuất, chất lượng","quote":"Hãng sản xuất: Thuộc khối G7 hoặc tương đương","reference":"Chương V, mục 1.2.2, TT 2 - Thông số chung","requirement":"Hãng sản xuất thuộc khối G7 hoặc tương đương; xuất xứ Châu Á, Châu Mỹ, Châu Âu; năm sản xuất ≥ 2022; mới 100%."},{"item":"Máy 82,5kVA: Kiểu máy, điện áp, tần số, tốc độ","quote":"Điện áp định mức: 380/220Vac 3 pha 4 dây","reference":"Chương V, mục 1.2.2, TT 2 - Thông số chung","requirement":"Máy trần; điện áp định mức 380/220Vac 3 pha 4 dây; tần số 50Hz; tốc độ 1500 vòng/phút; nhiên liệu dầu Diezel."},{"item":"Máy 82,5kVA: Điều kiện vận hành và giảm chấn","quote":"Thời gian ổn định điện áp và tần số: ≤ 20 giây","reference":"Chương V, mục 1.2.2, TT 2 - Thông số chung","requirement":"Thời gian ổn định điện áp và tần số ≤ 20 giây; nhiệt độ môi trường ≤ 50 độ C; động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Máy 82,5kVA: Động cơ","quote":"Công suất động cơ chạy liên tục: ≥ 105bhp","reference":"Chương V, mục 1.2.2, TT 2 - Phần động cơ","requirement":"Diezel 4 kỳ; tối thiểu 4 xi lanh, xếp thẳng hàng hoặc hình chữ V; công suất động cơ liên tục ≥ 105bhp, dự phòng ≥ 110bhp; turbo tăng áp; điều tốc cơ khí hoặc điện tử; bơm phun trực tiếp; làm mát bằng két nước kết hợp quạt gió."},{"item":"Máy 82,5kVA: Hệ thống phụ trợ động cơ","quote":"Hệ thống giảm thanh: Ống giảm thanh kiểu công nghiệp theo","reference":"Chương V, mục 1.2.2, TT 2 - Phần động cơ","requirement":"Ống giảm thanh kiểu công nghiệp theo máy; dàn tản nhiệt tuần hoàn bằng thép; lọc dầu, lọc nhớt bôi trơn; hệ thống sạc bình ắc quy trang bị trực tiếp trong máy; dầu bôi trơn là dầu động cơ thông dụng."},{"item":"Máy 82,5kVA: Đầu phát","quote":"Cấp cách điện: ≥ Cấp H","reference":"Chương V, mục 1.2.2, TT 2 - Phần đầu phát","requirement":"Không dùng chổi than, từ trường quay; 3 pha 4 dây 220 V/380 VAC, 50Hz; công suất phát liên tục ≥ 82,5kVA, tối đa 90kVA; hiệu suất ≥ 0.8; cách điện ≥ Cấp H; bảo vệ cơ học ≥ IP 23; làm mát bằng quạt gió; ổn áp AVR; tự kích, không chổi than."},{"item":"Máy 82,5kVA: Độ ổn định đầu phát","quote":"Khôi phục điện áp từ 0% đến 90%: ≤ 5 giây","reference":"Chương V, mục 1.2.2, TT 2 - Phần đầu phát","requirement":"Độ ổn định tần số ≤ ± 1%; độ ổn định điện áp ≤ ± 1%; chênh lệch điện áp ≤ ± 0.5%; khả năng quá tải ≥ 10%; khôi phục điện áp từ 0% đến 90% ≤ 5 giây."},{"item":"Máy 82,5kVA: Bảng điều khiển","quote":"Nguyên lý điều khiển: Kỹ thuật số dùng vi xử lý","reference":"Chương V, mục 1.2.2, TT 2 - Bảng điều khiển","requirement":"Điều khiển kỹ thuật số dùng vi xử lý; màn hình LCD hiển thị vận hành và báo sự cố; đo và hiển thị điện áp, tần số, dòng điện, thông số động cơ, công suất (kVA, kW, kVAr, kWh, kVAh, kVArh), điện áp bình accu, số giờ chạy máy, mức nhiên liệu; có cảnh báo bảo vệ (báo đèn và tắt máy) và cảnh báo (chỉ báo đèn); điều khiển bằng nút nhấn trên màn hình."},{"item":"Máy 82,5kVA: Phụ kiện","quote":"Có bình Ắc quy, kèm giá đỡ và dây đấu nối","reference":"Chương V, mục 1.2.2, TT 2 - Phụ kiện","requirement":"Có bình ắc quy kèm giá đỡ và dây đấu nối; bệ máy bằng thép đồng bộ theo máy."},{"item":"Máy 100kVA: Công suất","quote":"Công suất làm việc liên tục: ≥ 100kVA","reference":"Chương V, mục 1.2.2, TT 3 - Thông số chung","requirement":"Công suất làm việc liên tục ≥ 100kVA; công suất làm việc dự phòng ≥ 110kVA; khả năng quá tải 10% công suất liên tục trong 60 phút."},{"item":"Máy 100kVA: Hãng, xuất xứ, năm sản xuất, chất lượng","quote":"Hãng sản xuất: Thuộc khối G7 hoặc tương đương","reference":"Chương V, mục 1.2.2, TT 3 - Thông số chung","requirement":"Hãng sản xuất thuộc khối G7 hoặc tương đương; xuất xứ Châu Á, Châu Mỹ, Châu Âu; năm sản xuất ≥ 2022; mới 100%."},{"item":"Máy 100kVA: Kiểu máy, điện áp, tần số, tốc độ","quote":"Điện áp định mức: 380/220Vac 3 pha 4 dây","reference":"Chương V, mục 1.2.2, TT 3 - Thông số chung","requirement":"Máy trần; điện áp định mức 380/220Vac 3 pha 4 dây; tần số 50Hz; tốc độ 1500 vòng/phút; nhiên liệu dầu Diezel."},{"item":"Máy 100kVA: Điều kiện vận hành và giảm chấn","quote":"Thời gian ổn định điện áp và tần số: ≤ 20 giây","reference":"Chương V, mục 1.2.2, TT 3 - Thông số chung","requirement":"Thời gian ổn định điện áp và tần số ≤ 20 giây; nhiệt độ môi trường ≤ 50 độ C; động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Máy 100kVA: Động cơ","quote":"Công suất động cơ chạy liên tục: ≥ 80kW","reference":"Chương V, mục 1.2.2, TT 3 - Phần động cơ","requirement":"Diezel 4 kỳ; tối thiểu 4 xi lanh, xếp thẳng hàng hoặc hình chữ V; công suất động cơ liên tục ≥ 80kW, dự phòng ≥ 88kW; turbo tăng áp; điều tốc cơ khí hoặc điện tử; bơm phun trực tiếp; làm mát bằng két nước kết hợp quạt gió."},{"item":"Máy 100kVA: Hệ thống phụ trợ động cơ","quote":"Hệ thống giảm thanh: Ống giảm thanh kiểu công nghiệp theo","reference":"Chương V, mục 1.2.2, TT 3 - Phần động cơ","requirement":"Ống giảm thanh kiểu công nghiệp theo máy; dàn tản nhiệt tuần hoàn bằng thép; lọc dầu, lọc nhớt bôi trơn; hệ thống sạc bình ắc quy trang bị trực tiếp trong máy; dầu bôi trơn là dầu động cơ thông dụng."},{"item":"Máy 100kVA: Đầu phát","quote":"Cấp cách điện: ≥ Cấp H","reference":"Chương V, mục 1.2.2, TT 3 - Phần đầu phát","requirement":"Không dùng chổi than, từ trường quay; 3 pha 4 dây 220 V/380 VAC, 50Hz; công suất phát liên tục ≥ 100kVA, tối đa 110kVA; hiệu suất ≥ 0.8; cách điện ≥ Cấp H; bảo vệ cơ học ≥ IP 23; làm mát bằng quạt gió; ổn áp AVR; tự kích, không chổi than."},{"item":"Máy 100kVA: Độ ổn định đầu phát","quote":"Khôi phục điện áp từ 0% đến 90%: ≤ 5 giây","reference":"Chương V, mục 1.2.2, TT 3 - Phần đầu phát","requirement":"Độ ổn định tần số ≤ ± 1%; độ ổn định điện áp ≤ ± 1%; chênh lệch điện áp ≤ ± 0.5%; khả năng quá tải ≥ 10%; khôi phục điện áp từ 0% đến 90% ≤ 5 giây."},{"item":"Máy 100kVA: Bảng điều khiển","quote":"Nguyên lý điều khiển: Kỹ thuật số dùng vi xử lý","reference":"Chương V, mục 1.2.2, TT 3 - Bảng điều khiển","requirement":"Điều khiển kỹ thuật số dùng vi xử lý; màn hình LCD hiển thị vận hành và báo sự cố; đo và hiển thị điện áp, tần số, dòng điện, thông số động cơ, công suất (kVA, kW, kVAr, kWh, kVAh, kVArh), điện áp bình accu, số giờ chạy máy, mức nhiên liệu; có cảnh báo bảo vệ (báo đèn và tắt máy) và cảnh báo (chỉ báo đèn); điều khiển bằng nút nhấn trên màn hình."},{"item":"Máy 100kVA: Phụ kiện","quote":"Có bình Ắc quy, kèm giá đỡ và dây đấu nối","reference":"Chương V, mục 1.2.2, TT 3 - Phụ kiện","requirement":"Có bình ắc quy kèm giá đỡ và dây đấu nối; bệ máy bằng thép đồng bộ theo máy."},{"item":"Cả hai máy phát: Tiêu chuẩn nhà sản xuất","quote":"Tiêu chuẩn nhà sản xuất máy phát: Nhà sản xuất phải có chứng chỉ ISO: ISO 9001-","reference":"Chương V, mục 1.2.1","requirement":"Nhà sản xuất máy phát phải có chứng chỉ ISO 9001-2015."},{"item":"Cả hai máy phát: Tình trạng hàng hóa, CO/CQ","quote":"Hàng hóa và vật liệu, vật tư sử dụng cho hàng hóa phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.3.1","requirement":"Hàng hóa, vật liệu, vật tư phải mới 100%, chưa qua sử dụng; khi giao hàng phải cung cấp CO, CQ, tờ khai hải quan và hồ sơ phù hợp quy định pháp luật Việt Nam."},{"item":"Cả hai máy phát: Bảo hành","quote":"Bảo hành cho toàn bộ hàng hóa tối thiểu là 12 tháng và theo tiêu chuẩn của nhà sản","reference":"Chương V, mục 1.3.2","requirement":"Bảo hành toàn bộ hàng hóa tối thiểu 12 tháng và theo tiêu chuẩn của nhà sản xuất, tính từ ngày ký biên bản nghiệm thu."},{"item":"Cả hai máy phát: Phù hợp hiện trạng","quote":"Hàng hóa và phụ tùng phải phù hợp với hiện trạng hệ thống.","reference":"Chương V, mục 1.3.4","requirement":"Hàng hóa và phụ tùng phải phù hợp với hiện trạng hệ thống."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:46:25.040Z"}},"IB2300390432":{"u":"2026-11-03T08:43:12.741+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát, số xi-lanh, AVR, mức ồn, ATS, cáp.","Một số ô của bảng bị lặp chữ (ví dụ mục 8 và phụ kiện nhớt bôi trơn) và có ghi chú nhận xét của người soạn thảo trong dấu ngoặc ở mục dầu bôi trơn và bảng điều khiển.","Tiêu chuẩn áp dụng chung theo Quyết định 5199/QĐ-QLB được nêu ở mục 1.1 nhưng không liệt kê chi tiết."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện tại Trạm thông tin Đầu Đông","notifyNo":"IB2300390432","generatorCapacity":"50 kW / 62.5 kVA (công suất liên tục, 1 tổ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 50kW/62.5kVA: Số lượng","quote":"Máy phát điện công suất 50KW/62.5KVA . Số lượng: 01 tổ;","reference":"Chương V, mục 1.1","requirement":"01 tổ máy phát điện công suất 50KW/62.5KVA, thay thế máy phát điện Cummins 50KVA hiện có"},{"item":"Máy 50kW/62.5kVA: Chủng loại, điện áp, pha, tần số","quote":"công suất 50KW/ 62.5KVA điện áp 230/415 (V) – 3 pha – 4 dây;","reference":"Chương V, mục 1.3, A.I.1","requirement":"Máy phát điện công suất 50KW/62.5KVA, điện áp 230/415 (V), 3 pha – 4 dây, tần số 50 Hz"},{"item":"Máy 50kW/62.5kVA: Loại động cơ","quote":"Diesel 4 thì, loại chuyên dụng cho máy phát điện","reference":"Chương V, mục 1.3, A.I.13","requirement":"Diesel 4 kỳ, loại chuyên dụng cho máy phát điện"},{"item":"Máy 50kW/62.5kVA: Công nghệ","quote":"Được thiết kế, sản xuất – lắp ráp và thử nghiệm hoàn toàn trên dây chuyền tự động đáp ứng tiêu chuẩn G7","reference":"Chương V, mục 1.3, A.I.1","requirement":"Tích hợp công nghệ 4.0 điều khiển giám sát; được thiết kế, sản xuất – lắp ráp và thử nghiệm hoàn toàn trên dây chuyền tự động đáp ứng tiêu chuẩn G7"},{"item":"Máy 50kW/62.5kVA: Vỏ máy","quote":"Vỏ máy phát điện Nhập khẩu đồng bộ theo máy đáp ứng điều kiện vận hành ngoài trời.","reference":"Chương V, mục 1.3, A.I.2 và A.I.33","requirement":"Vỏ máy phát điện nhập khẩu đồng bộ theo máy, đáp ứng điều kiện vận hành ngoài trời; vỏ cách âm nhập khẩu đồng bộ theo máy"},{"item":"Máy 50kW/62.5kVA: Khí thải","quote":"Xả khí thải đảm bảo theo đúng quy định về môi trường đạt chuẩn khí thải Euro II, nhập khẩu đồng bộ theo hãng sản xuất của máy phát điện","reference":"Chương V, mục 1.3, A.I.2","requirement":"Đạt chuẩn khí thải Euro II, nhập khẩu đồng bộ theo hãng sản xuất của máy phát điện"},{"item":"Máy 50kW/62.5kVA: Bồn dầu chân đế","quote":"Dung tích bồn dầu chân đế 150 Lít","reference":"Chương V, mục 1.3, A.I.2","requirement":"Dung tích 150 lít, nhập khẩu đồng bộ theo máy"},{"item":"Máy 50kW/62.5kVA: Cao su chống rung","quote":"Bộ cao su giảm chống rung nhập khẩu đồng bộ theo hãng sản xuất của máy phát điện.","reference":"Chương V, mục 1.3, A.I.2","requirement":"Bộ cao su giảm chống rung nhập khẩu đồng bộ theo hãng sản xuất của máy phát điện"},{"item":"Máy 50kW/62.5kVA: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn chất lượng chế tạo IS/IEC 60034-1, IS 1460, ISO 8528, ISO 3046, IS 13018, ISO 9001 hoặc tương đương","reference":"Chương V, mục 1.3, A.I.3 và A.I.29","requirement":"IS/IEC 60034-1, IS 1460, ISO 8528, ISO 3046, IS 13018, ISO 9001 hoặc tương đương; tiêu chuẩn quản lý chất lượng ISO 9001 hoặc tương đương"},{"item":"Máy 50kW/62.5kVA: Tuổi thọ thiết kế","quote":"≥ 10 năm;","reference":"Chương V, mục 1.3, A.I.4","requirement":"≥ 10 năm"},{"item":"Máy 50kW/62.5kVA: Công suất liên tục (100% tải)","quote":"≥ 50 kW/62.5 kVA","reference":"Chương V, mục 1.3, A.I.5","requirement":"≥ 50 kW/62.5 kVA"},{"item":"Máy 50kW/62.5kVA: Công suất dự phòng","quote":"Cho phép quá tải 10% 1 giờ trong mỗi 12 giờ chạy máy theo ISO 8528","reference":"Chương V, mục 1.3, A.I.6","requirement":"Cho phép quá tải 10% trong 1 giờ trong mỗi 12 giờ chạy máy theo ISO 8528"},{"item":"Máy 50kW/62.5kVA: Điện áp ngõ ra danh định","quote":"Đáp ứng: 230/415 (V)","reference":"Chương V, mục 1.3, A.I.7","requirement":"230/415 (V)"},{"item":"Máy 50kW/62.5kVA: Số pha ngõ ra","quote":"3 pha – 4 dây","reference":"Chương V, mục 1.3, A.I.8","requirement":"3 pha – 4 dây"},{"item":"Máy 50kW/62.5kVA: Tần số","quote":"Đáp ứng: 50Hz.","reference":"Chương V, mục 1.3, A.I.9","requirement":"50 Hz"},{"item":"Máy 50kW/62.5kVA: Kích thước có vỏ giảm âm (DxRxC)","quote":"≤ Dài 2950 (mm) x Rộng 1150 (mm) x Cao 1550 (mm))","reference":"Chương V, mục 1.3, A.I.10","requirement":"≤ Dài 2950 mm x Rộng 1150 mm x Cao 1550 mm"},{"item":"Máy 50kW/62.5kVA: Trọng lượng","quote":"≤ 1470 (kg)","reference":"Chương V, mục 1.3, A.I.11","requirement":"≤ 1470 kg"},{"item":"Máy 50kW/62.5kVA: Thời gian chạy liên tục","quote":"Không hạn chế","reference":"Chương V, mục 1.3, A.I.12","requirement":"Không hạn chế"},{"item":"Máy 50kW/62.5kVA: Động cơ - tốc độ quay","quote":"Đáp ứng: 1500 vòng/phút","reference":"Chương V, mục 1.3, A.I.14","requirement":"1500 vòng/phút"},{"item":"Máy 50kW/62.5kVA: Cơ cấu truyền động","quote":"Trực tiếp, sử dụng khớp nối đồng trục","reference":"Chương V, mục 1.3, A.I.15","requirement":"Trực tiếp, sử dụng khớp nối đồng trục"},{"item":"Máy 50kW/62.5kVA: Động cơ - kiểu điều tốc","quote":"Cơ khí","reference":"Chương V, mục 1.3, A.I.16","requirement":"Cơ khí"},{"item":"Máy 50kW/62.5kVA: Động cơ - hệ thống đốt","quote":"Loại phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.3, A.I.17","requirement":"Loại phun nhiên liệu trực tiếp"},{"item":"Máy 50kW/62.5kVA: Hệ thống khởi động","quote":"Đề điện DC 12V, sử dụng ắc -qui chì","reference":"Chương V, mục 1.3, A.I.18","requirement":"Đề điện DC 12V, sử dụng ắc-qui chì"},{"item":"Máy 50kW/62.5kVA: Cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 1.3, A.I.19","requirement":"Cấp H"},{"item":"Máy 50kW/62.5kVA: Nhiên liệu","quote":"Dầu diesel thông dụng","reference":"Chương V, mục 1.3, A.I.20","requirement":"Dầu diesel thông dụng"},{"item":"Máy 50kW/62.5kVA: Suất tiêu hao nhiên liệu tại 75% tải","quote":"≤11,65 lít/giờ","reference":"Chương V, mục 1.3, A.I.21","requirement":"≤ 11,65 lít/giờ"},{"item":"Máy 50kW/62.5kVA: Suất tiêu hao nhiên liệu tại 100% tải","quote":"≤15,13 lít/giờ","reference":"Chương V, mục 1.3, A.I.22","requirement":"≤ 15,13 lít/giờ"},{"item":"Máy 50kW/62.5kVA: Dầu bôi trơn","quote":"Loại thông thường trên thị trường (yêu cầu này xem lại nhé, vì biết thế nào là loại thông thường)","reference":"Chương V, mục 1.3, A.I.23","requirement":"Loại thông thường trên thị trường (văn bản có ghi chú nhận xét rằng yêu cầu này cần xem lại do chưa rõ thế nào là loại thông thường)"},{"item":"Máy 50kW/62.5kVA: Lọc nhiên liệu","quote":"Sử dụng bộ lọc có thể thay thế","reference":"Chương V, mục 1.3, A.I.24","requirement":"Bộ lọc có thể thay thế"},{"item":"Máy 50kW/62.5kVA: Lọc dầu bôi trơn","quote":"Hệ thống màng lọc dầu bôi trơn có thể thay thế","reference":"Chương V, mục 1.3, A.I.25","requirement":"Hệ thống màng lọc dầu bôi trơn có thể thay thế"},{"item":"Máy 50kW/62.5kVA: Hệ thống giải nhiệt","quote":"Hệ thống giải nhiệt sử dụng két nước kết hợp quạt gió đầu trục cho phép 105oC","reference":"Chương V, mục 1.3, A.I.26","requirement":"Két nước kết hợp quạt gió đầu trục, cho phép 105oC"},{"item":"Máy 50kW/62.5kVA: Điều kiện hoạt động","quote":"Khí hậu nhiệt đới (≥50oC)","reference":"Chương V, mục 1.3, A.I.27","requirement":"Khí hậu nhiệt đới (≥50oC)"},{"item":"Máy 50kW/62.5kVA: Bộ điều khiển - tình trạng","quote":"Là hệ thống giám sát và điều khiển bộ máy phát điện dựa trên bộ vi xử lý.","reference":"Chương V, mục 1.3, A.I.28","requirement":"Hệ thống giám sát và điều khiển dựa trên bộ vi xử lý; màn hình đồ họa 128X64 pixel có đèn nền LED với công tắc mềm; chức năng AMF tích hợp sẵn; thiết kế gắn trên máy phát; có đèn báo máy đang hoạt động; có đèn chiếu sáng bảng điều khiển; giám sát và bảo vệ trạng thái hoạt động của động cơ và đầu phát (văn bản có ghi chú nhận xét rằng một yêu cầu về bảng điều khiển nên xem xét lại)"},{"item":"Máy 50kW/62.5kVA: Bộ điều khiển - loại thiết bị","quote":"Bộ điều khiển kỹ thuật số LCD","reference":"Chương V, mục 1.3, A.I.30","requirement":"Bộ điều khiển kỹ thuật số LCD"},{"item":"Máy 50kW/62.5kVA: Bộ điều khiển - chức năng tiêu chuẩn","quote":"- Cổng giao diện RSS485","reference":"Chương V, mục 1.3, A.I.31","requirement":"Hiển thị điện áp, dòng điện; công suất kW/kWh/kVA; hệ số công suất; thời gian vận hành và lịch nhắc bảo dưỡng; nhiệt độ động cơ, áp suất nhớt, mức nhiên liệu; điều chỉnh chế độ vận hành; hiệu chỉnh qua máy tính hoặc trực tiếp trên bảng điều khiển; cổng giao diện RSS485; khởi động và dừng máy từ xa; bảo vệ động cơ và máy phát"},{"item":"Máy 50kW/62.5kVA: Chức năng bảo vệ - cảnh báo","quote":"- Bảo vệ mất cân bằng tải","reference":"Chương V, mục 1.3, A.I.32","requirement":"Cảnh báo vượt áp/thấp áp; tần số quá cao/quá thấp; quá dòng; lỗi khởi động/dừng động cơ; vượt áp/thấp áp ắc quy; nhiệt độ cao; áp suất nhớt thấp; yêu cầu bảo dưỡng; lỗi tín hiệu đầu vào; bảo vệ quá dòng; bảo vệ mất cân bằng tải; dừng khẩn cấp"},{"item":"Máy 50kW/62.5kVA: Phụ kiện kèm theo máy","quote":"+ Thiết bị bảo vệ đầu phát Nhập khẩu đồng bộ theo máy","reference":"Chương V, mục 1.3, A.I.33","requirement":"Phụ kiện nhập khẩu đồng bộ theo máy gồm vỏ cách âm (vận hành ngoài trời), bồn dầu chân đế, thiết bị bảo vệ đầu phát; nhớt bôi trơn và nước làm mát cấp tại Việt Nam"},{"item":"Hàng hóa: Tình trạng, năm sản xuất, xuất xứ","quote":"- Có bản cam kết chất lượng hàng hóa mới 100%.","reference":"Chương V, mục 1.3, B.1","requirement":"Cam kết chất lượng hàng hóa mới 100%; nêu rõ nguồn gốc, xuất xứ; sản xuất từ năm 2023 trở lại đây"},{"item":"Hàng hóa: CO/CQ","quote":"Cam kết cung cấp Giấy chứng nhận nguồn gốc xuất xứ (CO) và Chứng nhận chất lượng (CQ) bản gốc hoặc bản sao có công chứng hợp lệ đối với thiết bị.","reference":"Chương V, mục 1.3, E.3","requirement":"Cam kết cung cấp CO và CQ bản gốc hoặc bản sao có công chứng hợp lệ"},{"item":"Phạm vi cung cấp, lắp đặt, chạy thử","quote":"Cam kết đầy đủ dịch vụ vận chuyển thiết bị, chạy thử và nghiệm thu hàng hóa theo yêu cầu kỹ thuật tại: Trạm thông tin Đầu đông – Công ty Quản lý bay miền Bắc – tổ 15, Phường Phúc Đồng, Quận Long Biên, Hà Nội","reference":"Chương V, mục 1.3, C.1, E.1 và Mục 3","requirement":"Cung cấp hàng hóa một lần và lắp đặt tại Trạm thông tin Đầu Đông; vận chuyển thiết bị, chạy thử, nghiệm thu theo yêu cầu kỹ thuật; chạy thử 05 ngày kể từ ngày nghiệm thu và bàn giao"},{"item":"Bảo hành","quote":"Cam kết bảo hành ≥ 12 tháng kể từ ngày hàng hóa được nghiệm thu bàn giao đưa vào sử dụng trực tiếp bởi đơn vị ủy quyền của hãng sản xuất máy phát điện tại Việt Nam","reference":"Chương V, mục 1.3, D.1","requirement":"Bảo hành ≥ 12 tháng kể từ ngày nghiệm thu bàn giao đưa vào sử dụng, thực hiện trực tiếp bởi đơn vị ủy quyền của hãng sản xuất máy phát điện tại Việt Nam"},{"item":"Tài liệu hướng dẫn vận hành","quote":"Cung cấp tài liệu hướng dẫn vận hành tiếng Anh hoặc tiếng Việt","reference":"Chương V, mục 1.3, E.4","requirement":"Cung cấp tài liệu hướng dẫn vận hành bằng tiếng Anh hoặc tiếng Việt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:43:12.358Z"}},"IB2400008052":{"u":"2026-11-03T08:40:40.148+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V.pdf), chưa phân tích cả HSMT.","Bảng thông số bị vỡ cột khi trích từ PDF nên một số quote bị cắt ở cuối dòng.","Không nêu số lượng tổ máy rõ ràng; hiểu là 1 tổ (Stt 1).","Không nêu thời hạn bảo hành, năm sản xuất, tiêu chuẩn khí thải, tiêu chuẩn cụ thể (chỉ nêu TCVN hiện hành).","Mục 5 (Kiểm tra và thử nghiệm) để trống mẫu.","Công suất ghi hai kiểu (≥ 82 kVA/64 kW và 'Công suất liên tục: 82 kVA'; dự phòng ≥ 90 kVA/70.4 kW và 90 kVA (72 kW)) – giữ nguyên như văn bản."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện dự phòng","notifyNo":"IB2400008052","generatorCapacity":"Liên tục ≥ 82 kVA / 64 kW; dự phòng ≥ 90 kVA / 70.4 kW (1 tổ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Chủng loại, chất lượng","quote":"Có chất lượng tương đương hoặc tốt hơn C90 /","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Chất lượng tương đương hoặc tốt hơn C90 / Powered by Cummins/China"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục : ≥ 82kva/ 64 kw","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"≥ 82kva/ 64 kw"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 90kva / 70.4 Kw","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"≥ 90kva / 70.4 Kw (bảng cũng ghi 90 kVA (72 kW))"},{"item":"Tổ máy phát điện: Động cơ","quote":"Động cơ Diezen: Cummins 4BTA3.9-G11 (DCEC","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Động cơ Diezen Cummins 4BTA3.9-G11 (DCEC China) hoặc tương đương"},{"item":"Tổ máy phát điện: Tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500 vòng /phút","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 100 % tải tại công suất liên tục: ≤","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Ở 100% tải tại công suất liên tục: ≤ 20 lít/giờ"},{"item":"Tổ máy phát điện: Đầu phát","quote":"Đầu phát: Hs.Stamford UCI224G (China)hoặc tương","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Hs.Stamford UCI224G (China) hoặc tương đương"},{"item":"Tổ máy phát điện: Cấp cách điện","quote":"Cấp cách điện: Cấp H","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Cấp H"},{"item":"Tổ máy phát điện: Cấp bảo vệ","quote":"Cấp Bảo Vệ: IP23","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"IP23"},{"item":"Tổ máy phát điện: Dao động điện áp","quote":"Dao động điện áp: ≤ ±1%","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"≤ ±1%"},{"item":"Tổ máy phát điện: Bộ điều khiển","quote":"Bộ điều khiển: Deepsea 6120MKIII (UK)hoặc tương","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Deepsea 6120MKIII (UK) hoặc tương đương"},{"item":"Tổ máy phát điện: Số pha","quote":"Số pha: 3 Pha , 4 dây","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"3 pha, 4 dây"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện áp : 380/220V hoặc 400/230V","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"380/220V hoặc 400/230V (bảng cũng ghi 230/400V hoặc 220/380V, 3 Phase, 50Hz)"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số Công Suất : 0.8","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"0.8"},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số: 50 Hz","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Độ ồn vỏ giảm âm","quote":"Đồ ồn vỏ giảm âm: ≤ 75 ± 3 db tại điểm đo cách máy","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"≤ 75 ± 3 db tại điểm đo cách máy 7 m"},{"item":"Tổ máy phát điện: Hạng mục đã bao gồm","quote":"* Đã bao gồm:","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Ắc quy; bộ sạc tự động lấy nguồn từ điện lưới; nước làm mát, dầu bôi trơn lần đầu; pô giảm thanh; phụ kiện, dụng cụ theo máy; bộ dụng cụ sửa chữa cơ bản; tủ đóng cắt đầu cực theo máy (MCCB); bồn chứa dầu nhiên liệu đế máy; vỏ cách âm"},{"item":"Tổ máy phát điện: Hạng mục chưa bao gồm","quote":"* Chưa bao gồm: - Vật","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Vật tư khác bên ngoài máy"},{"item":"Tủ ATS","quote":"Tủ ATS ≥ 150A/4P,","reference":"Chương V, mục 1.2.b, Stt 2","requirement":"≥ 150A/4P, thiết bị đóng cắt hiệu VITZRO (Hàn Quốc), tủ gia công sản xuất tại Việt Nam; chất lượng tương đương hoặc tốt hơn hàng Việt Nam"},{"item":"Cáp CXV","quote":"Cáp CXV 75mm2","reference":"Chương V, mục 1.2.b, Stt 3","requirement":"Cáp CXV 75mm2, chất lượng tương đương hoặc tốt hơn Cadivi"},{"item":"Cáp điều khiển","quote":"Cáp điều khiển","reference":"Chương V, mục 1.2.b, Stt 4","requirement":"Chất lượng tương đương hoặc tốt hơn Cadivi"},{"item":"Phụ kiện lắp đặt (cost, bọc, dây te...)","quote":"Theo thiết kế","reference":"Chương V, mục 1.2.b, Stt 5","requirement":"Theo thiết kế"},{"item":"Ống khói nối dài","quote":"Ống khói nối dài 5 mét","reference":"Chương V, mục 1.2.b, Stt 6","requirement":"5 mét, kèm vật tư lắp đặt, theo thiết kế"},{"item":"Hộp thoát nhiệt cho máy phát","quote":"Hộp thoát nhiệt cho","reference":"Chương V, mục 1.2.b, Stt 7","requirement":"Theo thiết kế"},{"item":"Tình trạng hàng hóa","quote":"Cam kết cung cấp hàng hóa mới 100% và chưa qua sử","reference":"Chương V, mục 1.2.a","requirement":"Mới 100% và chưa qua sử dụng"},{"item":"Chứng từ chất lượng","quote":"Giấy chứng nhận chất lượng\n(CQ)","reference":"Chương V, mục 1.2.a","requirement":"Giấy chứng nhận chất lượng (CQ); phiếu bảo hành, tài liệu hướng dẫn sử dụng, quy trình bảo trì bảo dưỡng; bảng thông số kỹ thuật vật liệu của nhà sản xuất; bản test xuất xưởng"},{"item":"Chứng từ hàng nhập khẩu","quote":"Giấy chứng nhận xuất xứ (CO)","reference":"Chương V, mục 1.2.a","requirement":"Bổ sung: CO, packing list, tờ khai hải quan, hóa đơn tài chính"},{"item":"Phạm vi lắp đặt","quote":"Thiết bị cung cấp phải được lắp ráp hoàn chỉnh và vận hành đồng bộ tại công trình","reference":"Chương V, mục 3, 3.1","requirement":"Thiết bị lắp ráp hoàn chỉnh và vận hành đồng bộ tại công trình; lắp đặt theo thiết kế, tài liệu hướng dẫn, TCVN hiện hành; nghiệm thu tĩnh và chạy thử có tải"},{"item":"Bản vẽ kỹ thuật","quote":"Nhà thầu phải cung cấp bản vẽ đường ống kỹ thuật để phục vụ cho công tác bảo","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu cung cấp bản vẽ đường ống kỹ thuật phục vụ bảo hành, bảo trì, sửa chữa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:40:39.315Z"}},"IB2400011202":{"u":"2026-11-03T08:40:51.466+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2. YÊU CẦU VỀ KỸ THUẬT.pdf, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng máy, model động cơ/đầu phát, xuất xứ, CO/CQ, thời gian bảo hành cụ thể, độ ồn, vỏ chống ồn, dung tích thùng nhiên liệu, ATS hay cáp.","Bảng PDF bị vỡ định dạng nên cột 'Hạng mục số 1' được gán cho cả bảng; một số dòng (Hệ số quá tải ngắn hạn, Chức năng bảo vệ) bị tách dòng trong bản trích.","Phụ lục bảng giá hợp đồng không có thông số kỹ thuật.","Mục 3 (Kiểm tra và thử nghiệm) để trống mẫu, không có nội dung."],"result":{"keyInfo":{"bidName":"Gói thầu 02: Mua sắm máy phát điện dự phòng phục vụ phòng họp trực tuyến, cơ yếu, trực ban, khánh tiết, phòng truyền thống, phòng giám sát hệ thống camera và tác chiến điện tử Công an tỉnh","notifyNo":"IB2400011202","generatorCapacity":"50 kVA dài hạn / 55 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 50/55 kVA: Chất lượng","quote":"Mới 100%, sản xuất năm 2022 - 2023","reference":"Chương V, mục 1.2","requirement":"Mới 100%, sản xuất năm 2022 - 2023"},{"item":"Máy phát điện 50/55 kVA: Tiêu chuẩn quản lý","quote":"ISO 9001, 9002","reference":"Chương V, mục 1.2","requirement":"ISO 9001, 9002"},{"item":"Máy phát điện 50/55 kVA: Tiêu chuẩn chế tạo","quote":"Các tiêu chuẩn ISO3046, IEC, BS, NEMA…","reference":"Chương V, mục 1.2","requirement":"Các tiêu chuẩn ISO3046, IEC, BS, NEMA…"},{"item":"Máy phát điện 50/55 kVA: Công suất","quote":"50KVA/ 55KVA","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"50KVA/ 55KVA, chế độ dài hạn/dự phòng"},{"item":"Máy phát điện 50/55 kVA: Điện thế","quote":"380/ 220V, 3PHA","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"380/ 220V, 3 pha"},{"item":"Máy phát điện 50/55 kVA: Tần số/Tốc độ","quote":"50 Hz/1500 v/p","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"50 Hz/1500 v/p"},{"item":"Máy phát điện 50/55 kVA: Khởi động","quote":"Điện 24VDC","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Điện 24VDC"},{"item":"Máy phát điện 50/55 kVA: Cơ cấu truyền động","quote":"Đồng trục","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đồng trục"},{"item":"Máy phát điện 50/55 kVA: Điều kiện hoạt động","quote":"Khí hậu nhiệt đới","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Khí hậu nhiệt đới"},{"item":"Máy phát điện 50/55 kVA: Động cơ","quote":"Cummins","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Hãng Cummins"},{"item":"Máy phát điện 50/55 kVA: Loại động cơ","quote":"Diesel 4 thì, Phun trực tiếp","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Diesel 4 thì, phun trực tiếp"},{"item":"Máy phát điện 50/55 kVA: Cơ cấu điều tốc","quote":"tự động theo tải","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tự động theo tải"},{"item":"Máy phát điện 50/55 kVA: Số xi lanh","quote":"4 xi lanh","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"4 xi lanh"},{"item":"Máy phát điện 50/55 kVA: Độ dao động tần số","quote":"+/- 0.5%","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"+/- 0.5%"},{"item":"Máy phát điện 50/55 kVA: Cơ cấu làm mát","quote":"Quạt gió,két nước","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Quạt gió, két nước"},{"item":"Máy phát điện 50/55 kVA: Đầu phát điện","quote":"Copy Stamford","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Copy Stamford"},{"item":"Máy phát điện 50/55 kVA: Loại đầu phát điện","quote":"Xoay chiều, 3pha, cách điện cấp H ,125 độ C","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Xoay chiều, 3 pha, cách điện cấp H, 125 độ C"},{"item":"Máy phát điện 50/55 kVA: Hệ thống kích từ","quote":"Kích từ tự động, không dùng chổi than","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Kích từ tự động, không dùng chổi than"},{"item":"Máy phát điện 50/55 kVA: Hệ thống điều áp (AVR)","quote":"Tự động bằng bộ điều áp AVR","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tự động bằng bộ điều áp AVR"},{"item":"Máy phát điện 50/55 kVA: Độ dao động điện áp","quote":"(+/-) 1%","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"(+/-) 1%"},{"item":"Máy phát điện 50/55 kVA: Hệ số quá tải ngắn hạn","quote":"300%","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"300%"},{"item":"Máy phát điện 50/55 kVA: Hệ số nhiễu","quote":"Tuân theo tiêu chuẩn BS800,VDE class G,N","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tuân theo tiêu chuẩn BS800, VDE class G, N"},{"item":"Máy phát điện 50/55 kVA: Hệ thống điều khiển kiểm soát","quote":"Bộ vi xử lý lcd kỹ thuật số","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Bộ vi xử lý LCD kỹ thuật số DEEPSEA (UK)"},{"item":"Máy phát điện 50/55 kVA: Hệ thống chỉ thị","quote":"Màn hình kỹ thuật số chỉ thị:","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Màn hình kỹ thuật số chỉ thị: điện áp các pha; dòng điện các pha; tần số/tốc độ quay; điện áp ắc qui; nhiệt độ máy; áp suất dầu nhớt; số giờ hoạt động; trạng thái hoạt động/sự cố của máy. Kèm 01 đồng hồ báo mức nhiên liệu và 01 hệ thống đèn báo"},{"item":"Máy phát điện 50/55 kVA: Chức năng bảo vệ","quote":"Nhiệt độ máy cao: dừng máy và báo động","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tự động dừng máy khi sự cố và báo động trên bộ vi xử lý: nhiệt độ máy cao; áp suất nhớt thấp; động cơ vượt tốc; tần số quá thấp; tần số quá cao; mức nước làm mát thấp; quá tải, ngắn mạch (cắt điện, dừng máy); không nạp bình (báo động); hư khởi động (báo động); dừng khẩn cấp; lỗi điều khiển"},{"item":"Máy phát điện 50/55 kVA: Phụ kiện - Bình ắc qui","quote":"Kèm theo máy","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Kèm theo máy"},{"item":"Máy phát điện 50/55 kVA: Phụ kiện - Bộ cao su giảm chấn","quote":"Kèm theo máy","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Kèm theo máy"},{"item":"Máy phát điện 50/55 kVA: Phụ kiện - Thùng nhiên liệu","quote":"Kèm theo máy","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Kèm theo máy"},{"item":"Máy phát điện 50/55 kVA: Dịch vụ liên quan","quote":"Có cam kết trong thời gian bảo hành sẽ\nhỗ trợ đơn vị sử dụng vận hành ổn định thiết bị, hệ thống khi cần thiết.","reference":"Chương V, mục 1.3","requirement":"Cam kết trong thời gian bảo hành hỗ trợ đơn vị sử dụng vận hành ổn định thiết bị, hệ thống khi cần thiết; tập huấn và chuyển giao công nghệ cho cán bộ Công an tỉnh Long An vận hành thành thạo; cung cấp phụ tùng thay thế trong 03 năm sau khi hết thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:40:50.773Z"}},"IB2400014133":{"u":"2026-11-03T18:40:20.684+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 26.01.2024 Chương V - E-HSMT.docx, 8.1. Chuong VIII - E-HSMT 30.05.2023.docx), chưa phân tích cả HSMT.","Gói thầu là cung cấp vật tư và sửa chữa động cơ của máy phát điện Diezel số 3 (1 tổ máy), không phải mua mới tổ máy phát điện. Chương V không nêu số xylanh ngoài dạng 18V, suất tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, bộ điều khiển, vỏ chống ồn, bồn nhiên liệu, ATS, cáp và tiêu chuẩn cụ thể.","Công suất 3925KVA được ghi là 'Công suất phát', không nói rõ dự phòng hay liên tục.","Tệp 'Chuong VIII - E-HSMT 30.05.2023.docx' là mẫu hợp đồng; chỉ có điều khoản chất lượng hàng (mới 100%, sản xuất từ năm 2021) trùng với Chương V, các điều khoản còn lại là hợp đồng nên không đưa vào."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư và sửa chữa động cơ của máy phát điện Diezel số 3 nhà máy điện Phú Mỹ 1","notifyNo":"IB2400014133","generatorCapacity":"3925 kVA (không nêu rõ chế độ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Động cơ: hãng, model","quote":"Model: 18V200, NSX: Wartsila.","reference":"Chương V, mục 1.2, bảng thông số máy phát điện Diezel, Stt 1","requirement":"Động cơ diezel model 18V200, nhà sản xuất Wartsila."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Động cơ: xylanh, dung tích, tỉ số nén","quote":"Đường kính xylanh: 200 mm, hành trình Piston: 240 mm, hình dạng xylanh: 18V, góc nghiêng 60º, tổng dung tích xylanh: 18 x 7,54 lít, tỉ số nén: 14,5 : 1, vận tốc tịnh tiến Piston: 12 m/s.","reference":"Chương V, mục 1.2, bảng thông số máy phát điện Diezel, Stt 1","requirement":"Đường kính xylanh 200 mm, hành trình piston 240 mm, xylanh dạng 18V góc nghiêng 60º, tổng dung tích xylanh 18 x 7,54 lít, tỉ số nén 14,5 : 1, vận tốc tịnh tiến piston 12 m/s."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Máy phát: tốc độ, tần số, điện áp, công suất","quote":"Tốc độ định mức: 1500rpm, tần số: 50Hz, điện áp đầu cực máy phát: 6,6kV, Công suất phát: 3925KVA.","reference":"Chương V, mục 1.2, bảng thông số máy phát điện Diezel, Stt 2","requirement":"Tốc độ định mức 1500rpm, tần số 50Hz, điện áp đầu cực máy phát 6,6kV, công suất phát 3925KVA."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Vật tư: đệm nắp máy","quote":"PN: 1200033 (Hoặc tương đương)","reference":"Chương V, mục 1.2, Bảng số 1, Stt 1","requirement":"Đệm nắp máy (Sealing kit), PN 1200033 hoặc tương đương, nhà sản xuất Wartsila, số lượng 18 bộ."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Vật tư: bạc biên","quote":"PN: 1110010 (Hoặc tương đương)","reference":"Chương V, mục 1.2, Bảng số 1, Stt 2","requirement":"Bạc biên (Bearing shell set, conrod), PN 1110010 hoặc tương đương, nhà sản xuất Wartsila, số lượng 18 bộ."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Vật tư: bạc trục (PN 1000040)","quote":"PN: 1000040 (Hoặc tương đương)","reference":"Chương V, mục 1.2, Bảng số 1, Stt 3","requirement":"Bạc trục (Main bearing crankshaft set), PN 1000040 hoặc tương đương, nhà sản xuất Wartsila, số lượng 10 bộ."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Vật tư: bạc trục (PN 1000215)","quote":"PN: 1000215 (Hoặc tương đương)","reference":"Chương V, mục 1.2, Bảng số 1, Stt 4","requirement":"Bạc trục (Main bearing crankshaft set), PN 1000215 hoặc tương đương, nhà sản xuất Wartsila, số lượng 1 bộ."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Vật tư: bạc chặn dịch dọc","quote":"PN: 1000214 (Hoặc tương đương)","reference":"Chương V, mục 1.2, Bảng số 1, Stt 5","requirement":"Bạc chặn dịch dọc (Thrust bearing set), PN 1000214 hoặc tương đương, nhà sản xuất Wartsila, số lượng 1 bộ."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Vật tư: bu lông biên","quote":"PN: 1110007 (Hoặc tương đương)","reference":"Chương V, mục 1.2, Bảng số 1, Stt 6","requirement":"Bu lông biên (Stud), PN 1110007 hoặc tương đương, nhà sản xuất Wartsila, số lượng 2 cái."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Vật tư: bộ gioăng đệm bộ làm mát dầu bôi trơn","quote":"Bộ gioăng đệm bộ làm mát dầu bôi trơn của máy diesel Wartsila model V18-V200, gồm: 04 cái oring PN 3220170 (Hoặc tương đương) và 04 cái oring PN 3220049 (Hoặc tương đương)","reference":"Chương V, mục 1.2, Bảng số 1, Stt 7","requirement":"Bộ gioăng đệm bộ làm mát dầu bôi trơn của máy diesel Wartsila model V18-V200 gồm 04 oring PN 3220170 và 04 oring PN 3220049 (hoặc tương đương), nhà sản xuất Wartsila, số lượng 1 bộ."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Vật tư: hóa chất","quote":"Hóa chất AT5400 (Hoặc tương đương)","reference":"Chương V, mục 1.2, Bảng số 1, Stt 8","requirement":"Hóa chất AT5400 hoặc tương đương, quy cách thùng 20 lít, nhà sản xuất An Thuận Phát, số lượng 3 thùng."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Hàng hóa tương đương","quote":"Hàng hóa tương đương là hàng hóa có đặc tính kỹ thuật tương tự, có tính năng sử dụng tương đương với hàng hóa đã nêu và phải phù hợp với hệ thống hiện hữu.","reference":"Chương V, mục 1.2, Ghi chú dưới Bảng số 1","requirement":"Nhà sản xuất và model nêu để tham khảo. Nhà thầu có thể chào đúng loại tham khảo hoặc loại tương đương hoặc tốt hơn, phù hợp với hệ thống hiện hữu. Hàng thay thế phải kèm tài liệu kỹ thuật, bảng phân tích tính tương đương và văn bản cam kết."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Phạm vi dịch vụ sửa chữa, lắp đặt","quote":"Dịch vụ sửa chữa, lắp đặt vật tư bao gồm:","reference":"Chương V, mục 1.2, Bảng số 2, Stt 1","requirement":"Dịch vụ sửa chữa, lắp đặt vật tư, 01 gói: tháo kiểm tra, vệ sinh và lắp lại cụm nắp máy và cụm piston-biên; thay bạc biên, bạc trục, bạc chặn dịch dọc; kiểm tra đường bôi trơn tuabin khí xả; xử lý cổ biên, cổ trục, ổ đỡ trục trên block máy nếu hư hỏng; cân chỉnh khe hở nhiệt cò mổ supap; vệ sinh te máy; chạy kiểm tra, cân chỉnh công suất từng ổ và nhiệt độ khí xả; phối hợp Chủ đầu tư vệ sinh đường nhớt và chạy thử nghiệm."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Thiết bị hiện hữu","quote":"Nhà thầu cam kết có đầy đủ các công cụ máy móc tham gia trong quá trình thi công các hạng mục của gói thầu và phù hợp với thiết bị hiện hữu của tổ máy (dòng máy diesel 18-V200).","reference":"Chương V, mục 1.2, phần Nhà thầu lưu ý","requirement":"Nhà thầu cam kết có đủ công cụ máy móc, phù hợp với thiết bị hiện hữu của tổ máy (dòng máy diesel 18-V200)."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Tình trạng hàng hóa","quote":"Hàng mới 100% theo tiêu chuẩn kỹ thuật của Nhà sản xuất","reference":"Chương V, mục 1.2, Về chất lượng hàng hóa và tiêu chuẩn kỹ thuật","requirement":"Hàng mới 100% theo tiêu chuẩn kỹ thuật của Nhà sản xuất."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Năm sản xuất","quote":"Hàng hóa phải được sản xuất kể từ năm 2021 đến nay.","reference":"Chương V, mục 1.2, Về chất lượng hàng hóa và tiêu chuẩn kỹ thuật","requirement":"Hàng hóa phải được sản xuất từ năm 2021 đến nay."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Thử nghiệm không tải","quote":"Thời gian thử nghiệm không tải là 01 giờ ở tốc độ định mức để kiểm tra đánh giá thông số vận hành trong giới hạn cho phép của nhà sản xuất.","reference":"Chương V, mục 1.2, Thử nghiệm hệ thống","requirement":"Thử nghiệm không tải 01 giờ ở tốc độ định mức để đánh giá thông số vận hành trong giới hạn của nhà sản xuất; lấy mẫu nhớt bôi trơn kiểm tra chất lượng và phân tích kim loại, nước."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Thử nghiệm mang tải","quote":"tiến hành vận hành chế độ hòa lưới 6.6kV mang tải ở các mức tải 25%, 50%, 75% và 100% với thời gian giữ ở mỗi mức tải là 05 phút","reference":"Chương V, mục 1.2, Thử nghiệm hệ thống","requirement":"Hòa lưới 6.6kV, mang tải các mức 25%, 50%, 75% và 100%, mỗi mức giữ 05 phút; thử tăng giảm tải; sau đó chạy đầy tải liên tục tối thiểu 02 giờ; lấy mẫu nhớt phân tích nước và kim loại sau thử nghiệm."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Bảo hành","quote":"Bảo hành cho vật tư và dịch vụ liên quan trong thời gian tối thiểu 12 tháng kể từ ngày có biên bản nghiệm thu bàn giao hệ thống đưa vào sử d