ụng.","reference":"Chương V, mục 1.2, Về thời gian bảo hành","requirement":"Bảo hành vật tư và dịch vụ liên quan tối thiểu 12 tháng kể từ ngày có biên bản nghiệm thu bàn giao hệ thống đưa vào sử dụng."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - Xuất xứ","quote":"nguồn gốc xuất xứ của hàng hóa (nêu 01 nước cụ thể)","reference":"Chương V, mục 3","requirement":"Nhà thầu nêu rõ nhà sản xuất và nguồn gốc xuất xứ của hàng hóa (01 nước cụ thể)."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - CO","quote":"Chứng chỉ xuất xứ do cơ quan có thẩm quyền nước sản xuất hoặc nước xuất khẩu cấp","reference":"Chương V, mục 3","requirement":"Cam kết cung cấp chứng chỉ xuất xứ do cơ quan có thẩm quyền nước sản xuất hoặc nước xuất khẩu cấp khi trúng thầu và ký hợp đồng."},{"item":"Máy phát điện Diezel số 3 Phú Mỹ 1 - CQ","quote":"Chứng chỉ chất lượng (hoặc chứng chỉ khác có giá trị tương đương) do Nhà sản xuất/Công ty được nhà sản xuất ủy quyền cấp","reference":"Chương V, mục 3","requirement":"Cam kết cung cấp chứng chỉ chất lượng (hoặc chứng chỉ tương đương) do Nhà sản xuất hoặc công ty được nhà sản xuất ủy quyền cấp."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:40:19.577Z"}},"IB2400023840":{"u":"2026-11-03T08:36:15.875+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5 - Yêu cầu kỹ thuật.doc, Phụ lục MPĐ.docx), chưa phân tích cả HSMT.","Tệp 'Chương 5 - Yêu cầu kỹ thuật.doc' bị lỗi mã hóa, toàn bộ nội dung là ký tự không đọc được nên không trích được thông số nào (động cơ, đầu phát, bộ điều khiển, điện áp, vỏ cách âm, bình nhiên liệu, ATS, xuất xứ, bảo hành, tiêu chuẩn...). Cần chuyển lại tệp sang văn bản đúng mã hóa hoặc đọc bản gốc rồi chạy lại.","Phụ lục I (danh mục hàng hóa) trong tệp 'Phụ lục MPĐ.docx' chỉ có bảng trống, không có mô tả kỹ thuật.","Số lượng mỗi loại máy được suy ra từ cột nào có số 01 trong bảng Phụ lục II. Nên đối chiếu lại với bản gốc."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện 3 pha, động cơ Diezel cho CHXD80 và 84","notifyNo":"IB2400023840","generatorCapacity":"1 x 20 kVA (CH 80) và 1 x 25 kVA (CH 84); không nêu công suất liên tục hay dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Cả gói: Loại máy, động cơ","quote":null,"reference":"Tên gói thầu IB2400023840","unverified":true,"requirement":"Máy phát điện 3 pha, động cơ Diezel cho cửa hàng xăng dầu (CHXD) 80 và 84"},{"item":"Cửa hàng 80 - Máy 20 kVA: Công suất và số lượng","quote":"Máy phát loại 20KVA","reference":"Phụ lục MPĐ, Phụ lục II, dòng 01","requirement":"Máy phát loại 20KVA, số lượng 01 máy, lắp tại Petrolimex cửa hàng 80 (Thôn 4, xã Đông Dư, huyện Gia Lâm, thành phố Hà Nội). Số lượng được suy ra từ vị trí cột trong bảng."},{"item":"Cửa hàng 84 - Máy 25 kVA: Công suất và số lượng","quote":"Máy phát loại 25KVA","reference":"Phụ lục MPĐ, Phụ lục II, dòng 02","requirement":"Máy phát loại 25KVA, số lượng 01 máy, lắp tại Petrolimex cửa hàng 84 (Ngã tư phố Hội Xá - Vũ Xuân Thiều, tổ 5, phường Phúc Lợi, Quận Long Biên, thành phố Hà Nội). Số lượng được suy ra từ vị trí cột trong bảng."},{"item":"Cả gói: Tổng số lượng","quote":"02 máy","reference":"Phụ lục MPĐ, Phụ lục II, dòng Cộng","requirement":"Tổng cộng 02 máy phát điện"},{"item":"Cả gói: Phạm vi lắp đặt","quote":"DANH SÁCH CÁC ĐƠN VỊ LẮP ĐẶT THIẾT BỊ MÁY PHÁT ĐIỆN","reference":"Phụ lục MPĐ, Phụ lục II","requirement":"Có lắp đặt thiết bị máy phát điện tại các cửa hàng nêu trên"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:36:15.138Z"}},"IB2400024056":{"u":"2026-11-03T08:33:25.699+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V Yeu cau ky thuat  và Phu luc ban ve.rar), chưa phân tích cả HSMT.","Văn bản là bản OCR lỗi dấu và nhiều đoạn bị méo, nên các trích dẫn được chép nguyên theo chuỗi OCR.","Chương V không nêu động cơ (hãng, model, xuất xứ, số xi lanh, vòng tua, mức tiêu hao nhiên liệu, khí thải), đầu phát (hãng, model, cấp cách điện, AVR), bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, dòng định mức ATS, năm sản xuất/mới 100%, CO/CQ, bảo hành hay tiêu chuẩn. Các nội dung này có thể nằm ở Chương III mục 3 và Chương IV (Mẫu số 01A, 01D), vốn không có trong văn bản.","Công suất máy phát mới đọc từ bản vẽ (26kVA). Bản vẽ CS-14 có chỗ OCR ghi 24KVA và 26KVA, và một chỗ ghi 15kVA/16KVA ở mặt bằng hiện trạng. Nên đối chiếu với bản vẽ gốc.","Các bản vẽ là ảnh quét, nên tiết diện cáp cấp nguồn cho máy phát mới không xác định chắc chắn được."],"result":{"keyInfo":{"bidName":"Gói thầu số 09: Cung cấp, lắp đặt máy phát điện","notifyNo":"IB2400024056","generatorCapacity":"2 x 26kVA (theo bản vẽ; Chương V không nêu rõ chạy liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện mới - Số lượng và công suất","quote":"02 MPĐ 26KVA LAP ĐẶT MỚI","reference":"Chương V, Phụ lục số 01, bản vẽ CS-D-06; Mục 2 (danh mục bản vẽ, bản vẽ CS-14)","requirement":"Lắp đặt mới 02 máy phát điện (MPĐ) công suất 26kVA tại nhà nguồn trạm thu VHF. Bản vẽ CS-14 ghi chữ \"24KVA\" ở tiêu đề, trong khi danh mục bản vẽ và sơ đồ CS-D-06 ghi 26kVA, nên cần đối chiếu lại."},{"item":"Máy phát điện mới - Số pha","quote":"phii kin ng kt ni may phát dien 1 pha 1p dt mi vi duèng ng cp du và bn du 1000L hien hiru","reference":"Chương V, mục 1.2.c","requirement":"Máy phát điện lắp mới là loại 1 pha (theo phụ kiện kết nối máy phát điện 1 pha lắp đặt mới)."},{"item":"Máy phát điện mới - Mục đích sử dụng","quote":"cp ngun n djnh, lien tiic 24/24h cho các phii tài","reference":"Chương V, mục 1.1.2","requirement":"Thay thế hệ thống cấp nguồn dự phòng, bảo đảm cấp nguồn ổn định, liên tục 24/24h cho các phụ tải tại tổ hợp trạm CNS Côn Sơn."},{"item":"Tủ ATS - Số lượng và lắp đặt","quote":"TỦ ATS TRAM THỦ VHF","reference":"Chương V, Phụ lục số 01, bản vẽ CS-D-06","requirement":"Bản vẽ có tủ ATS lắp mới tại trạm thu VHF. Chương V không nêu dòng định mức, số lượng cụ thể hay đặc tính kỹ thuật của ATS."},{"item":"Phụ kiện lắp đặt, cáp và dây","quote":"cap dien, day tip dja, cap tin hieu kt ni may phát din 1 pha và ATS","reference":"Chương V, mục 1.2.c","requirement":"Nhà thầu cung cấp đầy đủ phụ kiện lắp đặt gồm cáp điện, dây tiếp địa, cáp tín hiệu kết nối máy phát điện 1 pha và ATS. Chủng loại và tiết diện cáp riêng cho máy phát không đọc rõ được từ bản vẽ."},{"item":"Nhiên liệu - Bồn dầu","quote":"BON DẦU 1000L VÀ ĐƯỜNG ỐNG GAP DẦU HIEN HỮU","reference":"Chương V, mục 1.2.c; Phụ lục số 01, bản vẽ CS-D-06","requirement":"Máy phát điện mới dùng dầu diesel, kết nối với bồn dầu 1000L hiện hữu và dùng lại hệ thống cấp dầu hiện hữu. Nhà thầu bổ sung phụ kiện kết nối đường ống cấp dầu hiện hữu vào máy phát mới."},{"item":"Nhiên liệu - Bơm dầu điện","quote":"du?mg ng tü barn du din dn bn du 1 000L hin hu","reference":"Chương V, mục 1.3","requirement":"Bơm điện lắp cạnh vị trí bồn dầu 1000L hiện hữu, thuận tiện cho bơm dầu và quan sát mức dầu. Nhà thầu cung cấp đầy đủ phụ kiện lắp bơm: đường ống từ bơm đến bồn dầu hiện hữu (cố định, có khớp nối mềm giảm chấn và van khóa), đường ống hút dầu có van khóa dùng để hút dầu từ can, dây cấp nguồn cho bơm."},{"item":"Phạm vi lắp đặt - Vị trí và bệ máy","quote":"KÍCH THƯỚC BE MÓNG MAY PHÁT ĐIỆN, CUA CHOP S1 DƯỢC ĐIỀU CHÍNH CHO PHÙ HỢP VỚI MAY PHAT ĐIỆN MỚI","reference":"Chương V, mục 1.3; Phụ lục số 01, bản vẽ CS-14","requirement":"Lắp máy phát điện phù hợp với bệ móng máy phát điện cải tạo mới do Gói thầu số 10 thực hiện. Chi phí phát sinh do nhà thầu chịu. Bản vẽ CS-14 ghi kích thước bệ móng được điều chỉnh cho phù hợp với máy phát điện mới."},{"item":"Phạm vi lắp đặt - Tháo dỡ hệ thống cũ","quote":"02 may phát din 1 pha 15kVA + 01 tü ATS","reference":"Chương V, mục 1.1.2","requirement":"Tháo dỡ, đóng gói hệ thống cấp nguồn dự phòng hiện hữu gồm 02 máy phát điện 1 pha 15kVA và 01 tủ ATS, rồi vận chuyển về cơ sở sản xuất và cung cấp dịch vụ của Công ty TNHH Kỹ thuật Quản lý bay tại phường Phúc Đồng, quận Long Biên, Hà Nội."},{"item":"Phạm vi lắp đặt - Duy trì nguồn khi thi công","quote":null,"reference":"Chương V, mục 1.2.c; Phụ lục số 01, bản vẽ CS-14","requirement":"Nhà thầu phải có phương án thi công bảo đảm duy trì cấp nguồn ổn định, liên tục 24/24h cho hệ thống thiết bị CNS tại trạm khi đấu nối, lắp đặt. Hai máy phát hiện hữu phải hoạt động cho đến khi lắp xong 02 máy phát điện mới."},{"item":"Chạy thử hệ thống","quote":"500L du diesel phiic vii kim tra, chy thir va dir","reference":"Chương V, mục 1.2.c","requirement":"Nhà thầu tổ chức vận hành, chạy thử hệ thống thiết bị do mình cung cấp và lắp đặt. Chi phí chạy thử gồm 500L dầu diesel phục vụ kiểm tra, chạy thử và dự phòng, nhân công, dụng cụ và thiết bị đo kiểm do nhà thầu chịu."},{"item":"Hướng dẫn vận hành và tài liệu","quote":null,"reference":"Chương V, mục 1.2.c","requirement":"Nhà thầu hướng dẫn vận hành, khai thác cho nhân viên tại tổ hợp trạm CNS Côn Sơn và cung cấp 5 bộ tài liệu hướng dẫn vận hành khai thác."},{"item":"Yêu cầu kỹ thuật chi tiết của hàng hóa","quote":null,"reference":"Chương V, mục 1.2 (a, b)","requirement":"Chương V chỉ dẫn chiếu yêu cầu kỹ thuật chung và chi tiết của hàng hóa sang Mục 3 - Chương III E-HSMT. Phần đó không có trong văn bản được cung cấp."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:33:24.642Z"}},"IB2400026437":{"u":"2026-11-03T08:37:53.473+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển (nhà thầu đề xuất).","Văn bản không nêu dung tích thùng nhiên liệu, mức khí thải, phạm vi lắp đặt chi tiết riêng cho máy phát điện; không nêu tiêu chuẩn riêng cho máy phát điện.","Văn bản bị cắt ở cuối phần bảo hành (đoạn đánh giá E-HSDT), không ảnh hưởng đến thông số kỹ thuật máy phát điện."],"result":{"keyInfo":{"bidName":"Xây dựng nhà làm việc và các hạng mục phụ trợ (bao gồm: Kho tài liệu; nhà thường trực; sân đường nội bộ, bồn hoa, cổng, hàng rào; điện ngoài nhà; hệ thống PCCC; hệ thống ĐHKK; thang máy; điện nhẹ; đường dây và trạm biến áp; máy phát điện dự phòng; nội thất)","notifyNo":"IB2400026437","generatorCapacity":"350 kVA liên tục / 385 kVA dự phòng (công suất tổ máy: liên tục ≥ 350 kVA/ 280kW; dự phòng ≥ 385 kVA/ 308kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 350/385 kVA: Số lượng","quote":"MÁY PHÁT ĐIỆN CÔNG SUẤT 350KVA/385KVA","reference":"Chương V, Máy phát điện dự phòng, mục I (đơn vị Trọn bộ, số lượng 1,000)","requirement":"01 trọn bộ máy phát điện công suất 350kVA/385kVA, nhà thầu đề xuất ký hiệu mã"},{"item":"Tổ máy: Chủng loại","quote":"Chủng loại: Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp, tổ máy có vỏ chống ồn.","reference":"Chương V, Máy phát điện dự phòng, mục I.1","requirement":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp, tổ máy có vỏ chống ồn"},{"item":"Tổ máy: Công suất","quote":"Công suất tổ máy: + Liên tục: ≥ 350 kVA/ 280kW","reference":"Chương V, Máy phát điện dự phòng, mục I.1","requirement":"Liên tục ≥ 350 kVA/ 280kW; dự phòng ≥ 385 kVA/ 308kW"},{"item":"Tổ máy: Điện áp, hệ số công suất, tần số, vòng quay, số pha - số dây","quote":"Điện áp: 230/400V.","reference":"Chương V, Máy phát điện dự phòng, mục I.1","requirement":"Điện áp 230/400V; hệ số công suất 0,8; tần số 50Hz; vòng quay 1500 vòng/phút; 3 pha – 4 dây"},{"item":"Tổ máy: Xuất xứ, năm sản xuất","quote":"- Năm sản xuất: 2024 trở về sau","reference":"Chương V, Máy phát điện dự phòng, mục I (cột Mô tả hàng hoá)","requirement":"Xuất xứ do nhà thầu đề xuất; năm sản xuất 2024 trở về sau"},{"item":"Tổ máy: Đặc tính kỹ thuật khác","quote":"Đặc tính kỹ thuật: xem các bản vẽ thiết kế hệ thống máy phát điện và Chỉ dẫn kỹ thuật liên quan","reference":"Chương V, Máy phát điện dự phòng, mục I","requirement":"Xem các bản vẽ thiết kế hệ thống máy phát điện và Chỉ dẫn kỹ thuật liên quan (không có trong văn bản được cung cấp)"},{"item":"Động cơ: Chủng loại","quote":"Chủng loại: Diesel, 4 kỳ, có turbo tăng áp, kiểu làm mát két nước kết hợp quạt gió","reference":"Chương V, Máy phát điện dự phòng, mục 1.1","requirement":"Diesel, 4 kỳ, có turbo tăng áp, làm mát két nước kết hợp quạt gió"},{"item":"Động cơ: Công suất tại 1500 vòng/phút","quote":"+ Liên tục: ≥ 311 kW","reference":"Chương V, Máy phát điện dự phòng, mục 1.1","requirement":"Liên tục ≥ 311 kW; dự phòng ≥ 343 kW"},{"item":"Động cơ: Khả năng quá tải","quote":"Khả năng quá tải: cho phép quá tải 10% trong 1 giờ với mỗi 12h chạy máy.","reference":"Chương V, Máy phát điện dự phòng, mục 1.1","requirement":"Cho phép quá tải 10% trong 1 giờ với mỗi 12h chạy máy"},{"item":"Động cơ: Xylanh","quote":"Số xylanh ≥ 6 xylanh trên một đường thẳng","reference":"Chương V, Máy phát điện dự phòng, mục 1.1","requirement":"Số xylanh ≥ 6 trên một đường thẳng; dung tích ≥ 11,051 lít; tỷ số nén ≥ 16,3:1; đường kính xylanh ≥ 123 mm; hành trình piston ≥ 155 mm"},{"item":"Động cơ: Tốc độ, nhiên liệu, nạp khí, đốt, làm mát, điều tốc","quote":"Điều tốc: điện tử","reference":"Chương V, Máy phát điện dự phòng, mục 1.1","requirement":"Tốc độ 1500 vòng/phút; nhiên liệu Diesel; turbo tăng áp; phun nhiên liệu trực tiếp; làm mát két nước kết hợp quạt gió; điều tốc điện tử"},{"item":"Động cơ: Hệ thống khởi động","quote":"Hệ thống khởi động: Bằng động cơ điện dùng Acquy 2x12 VDC","reference":"Chương V, Máy phát điện dự phòng, mục 1.1","requirement":"Bằng động cơ điện dùng Acquy 2x12 VDC"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu","quote":"+ 100% tải: ≤ 76,0 lít/h","reference":"Chương V, Máy phát điện dự phòng, mục 1.1","requirement":"50% tải ≤ 40 lít/h; 75% tải ≤ 58 lít/h; 100% tải ≤ 76,0 lít/h"},{"item":"Đầu phát: Kiểu, AVR","quote":"Kiểu: Tự kích từ, không chổi than, tự động ổn định điện áp (AVR) điện tử","reference":"Chương V, Máy phát điện dự phòng, mục 1.2","requirement":"Tự kích từ, không chổi than, tự động ổn định điện áp (AVR) điện tử; điều chỉnh điện áp bằng AVR điện tử"},{"item":"Đầu phát: Công suất, điện áp, pha, tần số, hệ số công suất","quote":"Công suất phát điện liên tục: ≥ 350kVA","reference":"Chương V, Máy phát điện dự phòng, mục 1.2","requirement":"Công suất phát điện liên tục ≥ 350kVA; điện áp 230/400V; 3 pha - 4 dây; tần số 50Hz; hệ số công suất ≥ 0,8"},{"item":"Đầu phát: Độ ổn định điện áp, cấp bảo vệ, cấp cách điện","quote":"Cấp cách điện: Cấp H","reference":"Chương V, Máy phát điện dự phòng, mục 1.2","requirement":"Ổn định điện áp trong khoảng ±1% với mọi mức tải; cấp bảo vệ cơ học IP 23; cấp cách điện Cấp H"},{"item":"Bảng điều khiển: Chủng loại, màn hình","quote":"Chủng loại hệ thống điều khiển: Điều khiển điện tử, vi xử lý kỹ thuật số","reference":"Chương V, Máy phát điện dự phòng, mục 1.3","requirement":"Điều khiển điện tử, vi xử lý kỹ thuật số; màn hình LCD"},{"item":"Bảng điều khiển: Chức năng vận hành","quote":"+ Có nút bấm chọn chế độ làm việc OFF/MANUAL/AUTO (Dừng máy, chạy thủ công, chạy auto)","reference":"Chương V, Máy phát điện dự phòng, mục 1.3","requirement":"Nút chọn chế độ OFF/MANUAL/AUTO; nút dừng khẩn cấp"},{"item":"Bảng điều khiển: Đo lường hiển thị","quote":"+ Điện áp, cường độ dòng điện, tần số dòng điện","reference":"Chương V, Máy phát điện dự phòng, mục 1.3","requirement":"Điện áp, cường độ dòng điện, tần số dòng điện, số giờ vận hành, áp suất dầu bôi trơn, nhiệt độ nước làm mát, dòng nạp ắc quy"},{"item":"Bảng điều khiển: Cảnh báo, bảo vệ","quote":"Tạm dừng máy khi có sự cố:","reference":"Chương V, Máy phát điện dự phòng, mục 1.3","requirement":"Cảnh báo khi quá dòng, quá tải, điện áp ắc quy thấp; tạm dừng máy khi hiệu điện thế AC cao, nhiệt độ nước làm mát cao, áp lực nhớt thấp, quá dòng"},{"item":"Vỏ chống ồn","quote":"Chống ồn: Đảm bảo độ ồn <=75dB đo tại khoảng cách 7m từ vỏ máy phát điện;","reference":"Chương V, Máy phát điện dự phòng, mục II","requirement":"Hình dáng, kích thước theo thiết kế; thép tấm, sơn tĩnh điện, tiêu âm bằng mút tiêu âm; độ ồn <=75dB đo tại khoảng cách 7m từ vỏ máy phát điện"},{"item":"Tủ chuyển nguồn tự động (ATS)","quote":"-Thiết bị chính: Thiết bị chuyển nguồn 630A 3P, 50Hz","reference":"Chương V, Máy phát điện dự phòng, mục III","requirement":"Thiết bị chuyển nguồn 630A 3P, 50Hz"},{"item":"Cáp động lực từ máy đến tủ ATS","quote":"- Cu/XLPE/PVC-FR (4x150)mm2","reference":"Chương V, Máy phát điện dự phòng, mục IV","requirement":"Cu/XLPE/PVC-FR (4x150)mm2"},{"item":"Thiết bị nói chung (gồm máy phát điện): Tình trạng, nguồn gốc, năm sản xuất","quote":"Thiết bị (bao gồm thiết bị chính và các phụ kiện) mới 100% được nhập khẩu đồng bộ, nguyên chiếc hoặc sản xuất, lắp ráp tại Việt Nam","reference":"Chương V, mục 3.3 Đối với thiết bị","requirement":"Mới 100%, nhập khẩu đồng bộ nguyên chiếc hoặc sản xuất, lắp ráp tại Việt Nam; sản xuất năm 2024 trở về sau; cùng một hãng sản xuất; nhà máy có chứng chỉ chất lượng ISO hoặc EC, FDA; được chạy thử và hiệu chỉnh bởi chuyên gia của hãng chế tạo"},{"item":"Thiết bị nói chung: CO/CQ và chứng chỉ","quote":"Toàn bộ thiết bị cung cấp trong Hồ sơ dự thầu phải có Cataloge đính kèm của Nhà sản xuất (nếu có).","reference":"Chương V, mục 3.3 Đối với thiết bị","requirement":"Hàng nhập khẩu: cam kết cung cấp C/O, chứng nhận xuất xưởng, kết quả kiểm định và chứng chỉ bảo hành toàn cầu của chính hãng; hàng sản xuất trong nước: cam kết cung cấp C/O, chứng nhận xuất xưởng, công bố sự phù hợp chất lượng và chứng chỉ bảo hành của chính hãng; có catalogue của nhà sản xuất (nếu có)"},{"item":"Thiết bị nói chung: Bảo hành","quote":"Thời gian bảo hành đối với thiết bị: thời hạn bảo hành là tối thiểu 12 tháng","reference":"Chương V, mục II. Yêu cầu các thông số bảo hành","requirement":"Tối thiểu 12 tháng và bằng thời gian bảo hành của nhà sản xuất, tùy thời điểm nào đến sau"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:37:53.130Z"}},"IB2400027592":{"u":"2026-11-03T08:40:32.635+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật và sơ đồ 1 sợi.rar), chưa phân tích cả HSMT.","Văn bản không nêu bảo hành, ATS, mức ồn cụ thể (dB), CO/CQ cụ thể; chỉ nhắc 'Giấy tờ NK' và catalog của hãng trong danh mục kèm theo tổ máy.","Văn bản ghi 'Voltage Regulation ≥ ±5%' (dấu ≥), đã giữ nguyên như bản gốc, có thể là lỗi đánh máy.","Tệp sơ đồ 1 sợi bị lỗi font, đọc không rõ; chỉ nhận ra ký hiệu 'G (mới)', '600KW', '0.4kV'.","Một số trích dẫn bị ngắt dòng ở bản gốc nên chỉ trích đoạn nằm trên một dòng."],"result":{"keyInfo":{"bidName":"Đầu tư mua sắm 01 máy phát điện 600kW","notifyNo":"IB2400027592","generatorCapacity":"1 tổ máy 750kVA/600kW định mức (Rate Output); dự phòng (Standby) 825kVA/660kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":"Đầu tư mua sắm 01 máy phát điện 600kW.","reference":"Chương V, Mục 1, khoản 1","requirement":"01 máy phát điện 600kW"},{"item":"Tổ máy phát điện: Tình trạng, xuất xứ","quote":"Tổ máy mới 100%, nhập khẩu nguyên chiếc.","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Tổ máy mới 100%, nhập khẩu nguyên chiếc"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Tổ máy mới 100%, sản xuất năm 2023 hoặc","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Sản xuất năm 2023 hoặc 2024"},{"item":"Tổ máy phát điện: Công suất định mức (Rate Output)","quote":"750kVA/600kW","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"750kVA/600kW"},{"item":"Tổ máy phát điện: Công suất dự phòng (Standby)","quote":"825kVA/660kW","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"825kVA/660kW"},{"item":"Tổ máy phát điện: Tần số, tốc độ, điện áp","quote":"50Hz/1500 vòng/phút 400/230V, 380/220V","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"50Hz, 1500 vòng/phút, 400/230V, 380/220V"},{"item":"Tổ máy phát điện: Tiêu chuẩn quốc tế","quote":"Phù hợp với các tiêu chuẩn ISO15550,","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Phù hợp các tiêu chuẩn ISO15550, ISO3046/1, JISB8002, DIN6271, BS5514, ISO8528"},{"item":"Tổ máy phát điện: Tiêu chuẩn Việt Nam","quote":"Đáp ứng các tiêu chuẩn TCVN 6627-1: 2014,","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Đáp ứng TCVN 6627-1: 2014 và TCVN 9729"},{"item":"Tổ máy phát điện: Cơ sở tính suất tiêu hao nhiên liệu","quote":"Fuel rates: Base on ASTM D975, BS2869 and on","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Fuel rates theo ASTM D975, BS2869, dầu 35°API (16°C hoặc 60°F), LHV 42,780 Kj/Kg ở 29°C, khối lượng 83839g/liter"},{"item":"Tổ máy phát điện - Động cơ: Xuất xứ hãng","quote":"Ðộng cơ của hãng sản xuất thuộc nhóm các","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Động cơ của hãng sản xuất thuộc nhóm các nước G7"},{"item":"Tổ máy phát điện - Động cơ: Kiểu, số xylanh","quote":"Động cơ Turbocharged 4 thì, 6 xylanh","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Turbocharged 4 thì, 6 xylanh thẳng hàng"},{"item":"Tổ máy phát điện - Động cơ: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 145lit/giờ,","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"145lit/giờ, 205g/kWh"},{"item":"Tổ máy phát điện - Động cơ: Công suất đầu ra động cơ diesel","quote":"prime/standby 645/710 kW)","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Output prime/standby 645/710 kW"},{"item":"Tổ máy phát điện - Động cơ: Điều tốc","quote":"Sử dụng điều tốc điện tử","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Sử dụng điều tốc điện tử"},{"item":"Tổ máy phát điện - Động cơ: Tỉ lệ nén","quote":"Tỉ lệ nén 14.1:1","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"14.1:1"},{"item":"Tổ máy phát điện - Đầu phát: Xuất xứ hãng","quote":"Ðầu phát của hãng sản xuất thuộc nhóm các","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Đầu phát của hãng sản xuất thuộc nhóm các nước G7"},{"item":"Tổ máy phát điện - Đầu phát: Công suất","quote":"Standby output 825kVA/660kW","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Standby output 825kVA/660kW; Rate Output 750kVA/600kW"},{"item":"Tổ máy phát điện - Đầu phát: Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn BS EN 60034","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Đáp ứng tiêu chuẩn BS EN 60034"},{"item":"Tổ máy phát điện - Đầu phát: Cách điện, hệ số công suất","quote":"Cách điện cấp H, hệ số công suất định mức 0.8,","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Cách điện cấp H, hệ số công suất định mức 0.8"},{"item":"Tổ máy phát điện - Đầu phát: Điều chỉnh điện áp, cuộn dây stator","quote":"voltage regulation ≤ ±1%, Cuộn dây stator:","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Voltage regulation ≤ ±1%; cuộn dây stator double layer concentric, kiểu kết nối 3 pha 4 dây đấu hình Y"},{"item":"Tổ máy phát điện - Đầu phát: Kiểu kích từ","quote":"Kiểu kích từ không chổi than (brusless), tự kích","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Không chổi than (brusless), tự kích (self-exciting)"},{"item":"Tổ máy phát điện - Đầu phát: Hiệu suất","quote":"Hiệu suất máy phát 92.3%","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"92.3%"},{"item":"Tổ máy phát điện - Chỉ tiêu điện áp (Generating set data)","quote":"Voltage Regulation, Stead State ≤ ±1%","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Voltage Regulation ≥ ±5% (ghi như văn bản); Voltage Regulation, Stead State ≤ ±1%; Sudden Voltage Warp (100% Sudden reduce) ≤ +25%; (Sudden Increase) ≤ -20%; Voltage Stable Time (100% Sudden reduce) ≤ 6s; (Sudden Increase) ≤ 6s"},{"item":"Tổ máy phát điện - Chỉ tiêu tần số (Generating set data)","quote":"Frequency Regulation, Stead State ≤ 5%","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Frequency Regulation, Stead State ≤ 5%; Frequency Waving ≤ 1%; Sudden Frequency Warp (100% Sudden reduce) ≤ ±12%; (Sudden Increase) ≤ -10%; Frequency Recovery Time (100% Sudden Reduce) ≤ 5s; (Sudden Increase) ≤ 5s"},{"item":"Tổ máy phát điện - Bộ điều khiển: Xuất xứ","quote":"- Bộ điều khiển Xuất xứ thuộc nhóm các nước","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Xuất xứ thuộc nhóm các nước G7"},{"item":"Tổ máy phát điện - Bộ điều khiển: Giám sát","quote":"Có giám sát các thông số: tốc độ động cơ, áp suất","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Giám sát tốc độ động cơ, áp suất dầu, nhiệt độ nước làm mát, tần số, điện áp, dòng điện, công suất, mức dầu"},{"item":"Tổ máy phát điện - Bộ điều khiển: Tính năng","quote":"Bộ điều khiển bảo vệ toàn diện động cơ và máy","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Bảo vệ toàn diện động cơ và máy phát; màn hình LCD đa ngôn ngữ; cấu hình qua máy tính bằng giao tiếp USB; giám sát kW, kVA, kVr, pf, kWh, kVAh, kVArh; bảo vệ quá tải máy phát (kW); licence-free PC software; cấp bảo vệ IP65"},{"item":"Tổ máy phát điện: Chế độ làm việc","quote":"Chế độ làm việc: Hòa đồng bộ với thanh cái","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Hòa đồng bộ với thanh cái 0.4kV (đang có điện lưới) và làm việc độc lập khi mất điện lưới"},{"item":"Tổ máy phát điện: Nhiên liệu","quote":"Nhiên liệu: Dầu Diesel","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Dầu Diesel"},{"item":"Tổ máy phát điện: Phụ kiện kèm theo tổ máy","quote":"3. Bộ ắc quy + Xạc bù cho Acquy 24V;","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 1","requirement":"Bảng điều khiển kỹ thuật số; bộ cao su chống rung; bộ ắc quy + xạc bù cho ắc quy 24V; tài liệu hướng dẫn vận hành tiếng Anh và bản dịch tiếng Việt, bộ dụng cụ sửa chữa cơ bản, giấy tờ NK, catalog của hãng; dầu nhớt bôi trơn động cơ; dung dịch nước làm mát"},{"item":"Hạng mục 2 - Tủ bảo vệ đầu cực cho máy phát","quote":"Tủ bảo vệ đầu cực cho máy dòng định mức máy cắt đầu cực tối thiểu là","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 2","requirement":"Dòng định mức máy cắt đầu cực tối thiểu là 1250A"},{"item":"Hạng mục 3 - Vỏ cách âm","quote":"Khung bệ làm bằng thép dầy từ 2mm, chất liệu","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 3","requirement":"Khung bệ thép dày từ 2mm, chất liệu cách âm tôn đột lỗ, bông rockwool tỷ trọng 80kg/m3; bề mặt xử lý sạch trước khi sơn tĩnh điện. Văn bản không nêu mức ồn cụ thể"},{"item":"Hạng mục 4 - Bồn dầu 5000 lít","quote":"dung tích 5000 lít bằng thép dày 6mm đặt cạnh","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 4","requirement":"Dung tích 5000 lít, thép dày 6mm, đặt cạnh máy; sơn chống rỉ 2 lớp, sơn màu 2 lớp; có thước báo nhiên liệu, đường ống cấp và hồi tới máy phát, móc cẩu và thang, họng cấp dầu, van xả đáy, van thở và phụ kiện lắp đặt"},{"item":"Hạng mục 5 - Cáp tiếp địa","quote":"Cu, 1x70","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 5","requirement":"Cu, 1x70"},{"item":"Hạng mục 6 - Cáp điện mềm","quote":"Cu, 1x300","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 6","requirement":"Cu, 1x300"},{"item":"Hạng mục 7 - Cáp điện","quote":"Cu/XLPE/PVC 1x300","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 7","requirement":"Cu/XLPE/PVC 1x300"},{"item":"Hạng mục 8 - Móng máy","quote":"Móng bê tông cốt thép chịu tải tối thiểu gấp 2 lần","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 8","requirement":"Móng bê tông cốt thép chịu tải tối thiểu gấp 2 lần trọng lượng máy phát + thùng dầu"},{"item":"Hạng mục 9 - Thang cáp","quote":"300x100mm2 mạ kẽm nhúng nóng có nắp đậy","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 9","requirement":"300x100mm2, mạ kẽm nhúng nóng, có nắp đậy"},{"item":"Hạng mục 10 - Tủ nguồn một chiều (cung cấp, lắp đặt, hướng dẫn sử dụng)","quote":"110VDC 50A, sử dụng ắc quy khô 12VDC 150A","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 10","requirement":"Đầu vào 3 pha 0.4kV, đầu ra 220VDC và 110VDC 50A, ắc quy khô 12VDC 150A (gồm ắc quy, cáp kết nối ắc quy, cáp nguồn vào ra)"},{"item":"Hạng mục 11 - Hệ thống tủ điện trong nhà","quote":"700x800x2000 (có thể thay đổi)","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 11","requirement":"Dày 2mm, sơn tĩnh điện, kích thước 700x800x2000 (có thể thay đổi)"},{"item":"Hạng mục 12 - Bộ điều khiển hòa lưới","quote":"Loại 1 đầu vào, 2 cổng RS485, 3 cổng CAN,","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 12","requirement":"1 đầu vào, 2 cổng RS485, 3 cổng CAN, MSC dự phòng, truyền thông từ xa (RS232, RS485, Ethernet); xuất xứ G7; đặt tại phòng 0.4kV hiện có"},{"item":"Hạng mục 13 - Màn hình HMI","quote":"Giám sát và điều khiển máy phát tại vị trí đặt","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 13","requirement":"Giám sát và điều khiển máy phát tại vị trí đặt máy"},{"item":"Hạng mục 14 - Máy cắt không khí","quote":"3P/1600A/65KA/ Fix/ Trip 2.0","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 14","requirement":"3P/1600A/65KA/ Fix/ Trip 2.0"},{"item":"Hạng mục 15 - Động cơ lên cót cho máy cắt","quote":"Động cơ lên cót cho máy cắt, 220VAC","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 15","requirement":"220VAC"},{"item":"Hạng mục 16 - Cuộn đóng, cuộn cắt","quote":"220VAC, lắp tại máy cắt tổng, ACB-1600A","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 16","requirement":"220VAC, lắp tại máy cắt tổng, ACB-1600A"},{"item":"Hạng mục 17 - Tiếp điểm phụ máy cắt (loại Fix)","quote":"Tiếp điểm trạng thái máy cắt , loại dùng cho Fix","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 17","requirement":"Tiếp điểm trạng thái máy cắt, loại dùng cho Fix"},{"item":"Hạng mục 18 - Tiếp điểm phụ máy cắt (loại Drawout)","quote":"Drawout","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 18","requirement":"Tiếp điểm trạng thái máy cắt, loại dùng cho Drawout"},{"item":"Hạng mục 19 - UPS","quote":"1P, 2000VA, on line","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 19","requirement":"1P, 2000VA, on line"},{"item":"Hạng mục 20 - Biến dòng","quote":"Biến dòng kẹp, 4000/5A","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 20","requirement":"Biến dòng kẹp, 4000/5A"},{"item":"Hạng mục 21 - Cáp điều khiển","quote":"Dây điều khiển 12x2.5 có chống nhiễu, từ tủ","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 21","requirement":"Dây điều khiển 12x2.5 có chống nhiễu, từ tủ hòa đến máy phát"},{"item":"Hạng mục 22 - Dây cáp","quote":"Dây cáp 3x2.5 cấp nguồn sạc ắc quy từ tủ hòa","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 22","requirement":"Dây cáp 3x2.5 cấp nguồn sạc ắc quy từ tủ hòa đến máy phát, dây đưa tín hiệu từ TI về bộ điều khiển hòa, điều khiển giám sát ACB"},{"item":"Hạng mục 23 - Đồng thanh cái","quote":"Thanh cái tối thiểu 80x5 và đáp ứng dòng tải","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 23","requirement":"Thanh cái tối thiểu 80x5, đáp ứng dòng tải 1250A, mạ Niken, bọc ghen co nhiệt theo màu, đã bao gồm thanh cái mở rộng ACB cũ"},{"item":"Hạng mục 24 - Vật tư phụ","quote":"Attomat 2P 10A, đèn báo 220VAC, cầu chì","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 24","requirement":"Attomat 2P 10A, đèn báo 220VAC, cầu chì kèm đế, đầu cốt đồng lỗ 12, chụp đầu cốt"},{"item":"Hạng mục 25-27 - Phạm vi thiết kế, vận chuyển, lắp đặt","quote":"Nhân công lắp đặt, đấu nối","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 25, 26, 27","requirement":"Thiết kế; vận chuyển, cẩu hạ thiết bị; nhân công lắp đặt, đấu nối hoàn thiện (trừ dầu nhiên liệu để vận hành máy phát)"},{"item":"Hạng mục 28 - Chạy thử, hướng dẫn vận hành, kiểm tra định kỳ","quote":"Chạy thử tối thiểu 8 giờ liên tục ở 100% tải","reference":"Chương V, Mục 1, khoản 2.2, hạng mục 28","requirement":"Chạy thử tối thiểu 8 giờ liên tục ở 100% tải, chế độ định mức, máy phát hòa đồng bộ với lưới 0.4kV và chế độ độc lập; kiểm tra tổ máy phát và thiết bị hòa đồng bộ 3 tháng 1 lần trong 01 năm"},{"item":"Kiểm tra và thử nghiệm: Vận hành hòa đồng bộ","quote":"(tối đa là 72 giờ vận hành đầy tải liên tục).","reference":"Chương V, Mục 3, khoản 3.1","requirement":"Vận hành máy phát hòa đồng bộ với lưới điện 0.4kV, tối đa 72 giờ vận hành đầy tải liên tục"},{"item":"Kiểm tra và thử nghiệm: Khí thải, độ ồn","quote":"3.2 Kiểm tra khí thải, kiểm tra độ ồn khi vận hành máy phát ở 100% tải.","reference":"Chương V, Mục 3, khoản 3.2","requirement":"Kiểm tra khí thải, độ ồn khi vận hành máy phát ở 100% tải"},{"item":"Bản vẽ nhà thầu phải nộp cùng E-HSDT","quote":"Nhà thầu thiết kế và nộp các bản vẽ tối thiểu như sau cùng E-HSDT.","reference":"Chương V, Mục 2","requirement":"Bản vẽ móng đặt máy phát (gồm bố trí thiết bị); bản vẽ hệ thống hòa đồng bộ với lưới 0.4 kV (gồm sơ đồ 1 sợi, sơ đồ điều khiển, thuyết minh); bản vẽ chế tạo thanh cái đấu nối với thanh cái 0.4kV hiện có; khổ A3"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:40:32.015Z"}},"IB2400027657":{"u":"2026-11-03T08:48:00.934+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.rar), chưa phân tích cả HSMT.","Văn bản tệp Chương V bị lỗi mã hóa tiếng Việt ở nhiều chỗ (mất dấu, ký tự '≥/≤' và 'm i', 'ph a'...), nên các trích dẫn có ký tự bị mất chỉ được ghi khi sao chép chính xác được; những mục quote = null là do dòng gốc bị lỗi ký tự hoặc chỉ tóm tắt từ nhiều dòng.","Dung tích dầu nhớt '83 L' mất ký hiệu so sánh (≥/≤) trong văn bản gốc, cần kiểm tra lại bản gốc.","Chương V không nêu thương hiệu, model, xuất xứ, số xi lanh, mức tiêu hao nhiên liệu, khí thải, AVR, độ ồn, vỏ chống ồn, bồn dầu, ATS, cáp, phạm vi lắp đặt, thời hạn bảo hành hay tiêu chuẩn áp dụng cho máy phát điện; không ghi số lượng máy phát điện (chỉ có một hạng mục 'Máy phát điện').","Gói thầu còn gồm các hạng mục thang máy (hạng mục 2-6) và các bản vẽ thang máy/điện; đã bỏ qua vì không phải thông số máy phát điện. Các bản vẽ kèm theo (PDF) chủ yếu liên quan thang máy, kiến trúc, tủ điện; không có thông số kỹ thuật của máy phát điện.","Phần bản vẽ PDF bị lỗi mã hóa nặng, chỉ đọc được rời rạc."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt thiết bị thang máy, máy phát điện","notifyNo":"IB2400027657","generatorCapacity":"Dự phòng ≥ 706 kVA (≥ 565 kW); liên tục ≥ 640 kVA (≥ 512 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Điện áp, tần số, số pha","quote":"Điện áp 3 pha, 230/400V, 50Hz.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Điện áp 3 pha, 230/400V, tần số 50Hz"},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng kVA/kW : ≥ 706KVA (≥\n565KW)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≥ 706 kVA (≥ 565 kW)"},{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục kVA/kW : ≥ 640KVA (≥\n512KW)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≥ 640 kVA (≥ 512 kW)"},{"item":"Máy phát điện - Động cơ: Loại động cơ","quote":"Loại động cơ: Động cơ đốt trong, phun nhiên\nliệu kiểu trực tiếp Diesel .","reference":"Chương V, mục 1.2, hạng mục 1, phần 1. Động cơ","requirement":"Động cơ đốt trong, phun nhiên liệu kiểu trực tiếp, Diesel"},{"item":"Máy phát điện - Động cơ: Công suất động cơ","quote":"Công suất động cơ: ≥ 612 kWm ở chế độ dự\nphòng.","reference":"Chương V, mục 1.2, hạng mục 1, phần 1. Động cơ","requirement":"≥ 612 kWm ở chế độ dự phòng"},{"item":"Máy phát điện - Động cơ: Tốc độ quay","quote":"Tốc độ quay: 1500 vòng/phút.","reference":"Chương V, mục 1.2, hạng mục 1, phần 1. Động cơ","requirement":"1500 vòng/phút"},{"item":"Máy phát điện - Động cơ: Tỷ số nén","quote":"Tỷ số nén: ≥ (13.1:1)","reference":"Chương V, mục 1.2, hạng mục 1, phần 1. Động cơ","requirement":"≥ 13.1:1"},{"item":"Máy phát điện - Động cơ: Đường kính pít tông","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, phần 1. Động cơ","requirement":"≥ 140 mm"},{"item":"Máy phát điện - Động cơ: Hành trình pít tông","quote":"Hành trình pít tông: ≥ 152 mm.","reference":"Chương V, mục 1.2, hạng mục 1, phần 1. Động cơ","requirement":"≥ 152 mm"},{"item":"Máy phát điện - Động cơ: Dung tích dầu nhớt","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, phần 1. Động cơ","requirement":"Dung tích dầu nhớt 83 L (ký hiệu so sánh bị mất khi đọc tệp, không rõ là ≥ hay ≤)"},{"item":"Máy phát điện - Đầu phát điện: Tốc độ tối đa","quote":"Tốc độ tối đa: 2250 vòng/ phút.","reference":"Chương V, mục 1.2, hạng mục 1, phần 2. Đầu phát điện","requirement":"2250 vòng/phút"},{"item":"Máy phát điện - Đầu phát điện: Số cực","quote":"Số cực: 4.","reference":"Chương V, mục 1.2, hạng mục 1, phần 2. Đầu phát điện","requirement":"4 cực"},{"item":"Máy phát điện - Đầu phát điện: Tần số danh định","quote":"Tần số danh định: 50Hz.","reference":"Chương V, mục 1.2, hạng mục 1, phần 2. Đầu phát điện","requirement":"50Hz"},{"item":"Máy phát điện - Đầu phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ: IP 23.","reference":"Chương V, mục 1.2, hạng mục 1, phần 2. Đầu phát điện","requirement":"IP 23"},{"item":"Máy phát điện - Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện: Cấp H.","reference":"Chương V, mục 1.2, hạng mục 1, phần 2. Đầu phát điện","requirement":"Cấp H"},{"item":"Máy phát điện - Đầu phát điện: Tổng mức sóng hài","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, phần 2. Đầu phát điện","requirement":"Không tải < 1.5%; ở tải tuyến tính cân bằng không méo dạng < 5%"},{"item":"Máy phát điện - Bộ điều khiển: Đèn báo","quote":"Có đèn báo máy đang hoạt động.","reference":"Chương V, mục 1.2, hạng mục 1, phần 3. Bộ điều khiển","requirement":"Có đèn báo máy đang hoạt động"},{"item":"Máy phát điện - Bộ điều khiển: Giám sát và bảo vệ","quote":"Giám sát và bảo vệ các trạng thái hoạt động của\nđộng cơ và đầu phát.","reference":"Chương V, mục 1.2, hạng mục 1, phần 3. Bộ điều khiển","requirement":"Giám sát và bảo vệ các trạng thái hoạt động của động cơ và đầu phát"},{"item":"Máy phát điện - Bộ điều khiển: Bảo vệ nhiệt độ/áp suất dầu hộp số","quote":"Bảo vệ nhiệt độ/áp suất dầu hộp số.","reference":"Chương V, mục 1.2, hạng mục 1, phần 3. Bộ điều khiển","requirement":"Bảo vệ nhiệt độ/áp suất dầu hộp số"},{"item":"Máy phát điện - Bộ điều khiển: Báo lỗi cháy nổ","quote":"Báo lỗi cháy nổ.","reference":"Chương V, mục 1.2, hạng mục 1, phần 3. Bộ điều khiển","requirement":"Báo lỗi cháy nổ"},{"item":"Máy phát điện - Bộ điều khiển: Báo lỗi nguồn DC","quote":"Báo lỗi nguồn DC.","reference":"Chương V, mục 1.2, hạng mục 1, phần 3. Bộ điều khiển","requirement":"Báo lỗi nguồn DC"},{"item":"Máy phát điện - Bộ điều khiển: Cổng giao tiếp","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, phần 3. Bộ điều khiển","requirement":"Có cổng giao tiếp RS-485 với máy tính bằng phần mềm chuyên dụng"},{"item":"Máy phát điện - Bộ điều khiển: Chế độ chạy","quote":"Có chức năng chạy ở các chế độ Run/Off/Auto\nhoặc tương đương.","reference":"Chương V, mục 1.2, hạng mục 1, phần 3. Bộ điều khiển","requirement":"Có chức năng chạy ở các chế độ Run/Off/Auto hoặc tương đương"},{"item":"Máy phát điện - Bộ điều khiển: Reset cảnh báo lỗi","quote":"Có chức năng Reset cảnh báo lỗi.","reference":"Chương V, mục 1.2, hạng mục 1, phần 3. Bộ điều khiển","requirement":"Có chức năng Reset cảnh báo lỗi"},{"item":"Máy phát điện - Yêu cầu khác: Kiểm định của bên thứ 3","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, phần 4. Yêu cầu khác","requirement":"Có kiểm định hợp chuẩn hợp quy, độ ồn, khí thải của bên thứ 3"},{"item":"Máy phát điện - Yêu cầu khác: Bơm dầu từ bồn dầu chính cấp cho bồn dầu","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, phần 4. Yêu cầu khác","requirement":"02 cái"},{"item":"Máy phát điện - Yêu cầu khác: Tủ bơm dầu","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, phần 4. Yêu cầu khác","requirement":"01 tủ, bao gồm các công tắc tơ, cb, hệ nhận xuất tín hiệu điều khiển bơm dầu"},{"item":"Máy phát điện - Yêu cầu khác: Cảm biến mức dầu","quote":"Cảm biến mức dầu dạng quét siêu âm: 01 cái","reference":"Chương V, mục 1.2, hạng mục 1, phần 4. Yêu cầu khác","requirement":"Cảm biến mức dầu dạng quét siêu âm: 01 cái"},{"item":"Máy phát điện: Tình trạng và năm sản xuất","quote":"Bản cam kết các thiết bị hàng hóa phải bảo đảm m i 100%, sản xuất từ năm 2023 trở về\nsau.","reference":"Chương V, mục 1.3.2 d)","requirement":"Thiết bị hàng hóa phải mới 100%, sản xuất từ năm 2023 trở về sau (nhà thầu phải có bản cam kết)"},{"item":"Máy phát điện: Hỗ trợ kỹ thuật và bảo trì trong thời gian bảo hành","quote":null,"reference":"Chương V, mục 1.3.2 d)","requirement":"Có dịch vụ hỗ trợ kỹ thuật 24/24, 7 ngày/tuần; bảo trì định kỳ theo tiêu chuẩn nhà sản xuất; đáp ứng kiểm tra, sửa chữa đột xuất trong vòng 24-48 giờ kể từ khi nhận thông báo"},{"item":"Máy phát điện: Chứng từ xuất xứ, chất lượng khi giao hàng","quote":null,"reference":"Chương V, mục 1.3.2 d)","requirement":"Thiết bị nhập khẩu: CO và CQ (bản gốc hoặc sao chứng thực), vận đơn, packing list, invoice, tờ khai nhập khẩu; thiết bị sản xuất trong nước: CQ của nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:48:00.594Z"}},"IB2400029771":{"u":"2026-11-03T08:37:52.229+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng/model/xuất xứ động cơ và đầu phát, AVR, mức ồn, ATS, bảo hành, tiêu chuẩn áp dụng cho tổ máy phát điện.","Dòng 'Kiểu: 4 thì, turbo sạc' được ghi riêng; trích dẫn ở mục động cơ - kiểu chỉ lấy dòng mô tả 12 xilanh vì nguyên văn dòng này bị lẫn nội dung ('làm bằng két nước...').","Mục 1.3.1.d nêu 'sản xuất trong năm 2023' trong khi mục 1.2.a nêu 'năm 2023 trở về sau'; hai chỗ không hoàn toàn thống nhất.","Hạng mục II (buồng thổi khí Airshower) không phải thiết bị máy phát điện nên không liệt kê.","Các trang bản vẽ ở cuối tệp là ảnh scan, không đọc được nội dung."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện và buồng thổi khí","notifyNo":"IB2400029771","generatorCapacity":"1250 kVA/1000 kW công suất liên tục (dự phòng 1375 kVA/1100 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Nguồn gốc, xuất xứ","quote":"Thiết bị có nguồn gốc, xuất xứ rõ ràng.","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị có nguồn gốc, xuất xứ rõ ràng."},{"item":"Chung: Năm sản xuất","quote":"Thiết bị được sản xuất năm 2023 trở về sau.","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị được sản xuất năm 2023 trở về sau."},{"item":"Chung: Tình trạng thiết bị","quote":"Thiết bị phải mới 100% và chưa qua sử dụng.","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị phải mới 100% và chưa qua sử dụng."},{"item":"Chung: CO/CQ","quote":"Đối với hàng hóa, thiết bị nhập khẩu, phải có: Văn bản cam kết cung cấp giấy chứng nhận xuất xứ hàng hóa, thiết bị (C/O) và chứng nhận chất lượng hàng hóa, thiết bị (C/Q)","reference":"Chương V, mục 1.3.1.d","requirement":"Hàng hóa nhập khẩu phải có văn bản cam kết cung cấp giấy chứng nhận xuất xứ (C/O) và chứng nhận chất lượng (C/Q); hàng hóa trong nước phải có văn bản cam kết cung cấp chứng nhận chất lượng (CQ)."},{"item":"Mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Công suất liên tục","quote":"Công suất liên tục (kVA/kW): 1250kVA/1000KW","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Công suất liên tục 1250kVA/1000KW."},{"item":"Mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Công suất dự phòng","quote":"Công suất dự phòng (kVA/kW): 1375 kVA/1100KW","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Công suất dự phòng 1375 kVA/1100KW."},{"item":"Mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Điện áp, tần số, hệ số công suất","quote":"Điện áp 4000/230V, 50Hz, 0,8cosp","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Điện áp 4000/230V, 50Hz, 0,8cosp."},{"item":"Mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 100% tải: ≤ 266,8 l/h.","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Tiêu hao nhiên liệu ở 100% tải ≤ 266,8 l/h."},{"item":"Mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Phụ kiện","quote":"Phụ kiện cao su chống rung, acquy, cáp đầu nối, bộ sạc acquy 5A","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Phụ kiện gồm cao su chống rung, acquy, cáp đầu nối, bộ sạc acquy 5A."},{"item":"Mục I.1 - Tổ máy 1250kVA: Động cơ - vòng tua","quote":"Vòng tua máy: 1500 vòng/phút","reference":"Chương V, mục 1.2.b, hạng mục I.1, II","requirement":"Vòng tua máy 1500 vòng/phút."},{"item":"Mục I.1 - Tổ máy 1250kVA: Động cơ - nhiên liệu","quote":"Nhiên liệu: Diesel thông dụng.","reference":"Chương V, mục 1.2.b, hạng mục I.1, II","requirement":"Nhiên liệu diesel thông dụng."},{"item":"Mục I.1 - Tổ máy 1250kVA: Động cơ - kiểu","quote":"Kiểu: 12 xilanh thẳng hàng, động cơ diesel 4 kỳ, phun nhiên liệu trực tiếp, buồng đốt thống nhất, làm bằng két nước kết hợp với quạt gió.","reference":"Chương V, mục 1.2.b, hạng mục I.1, II","requirement":"4 thì, turbo sạc; 12 xilanh thẳng hàng, động cơ diesel 4 kỳ, phun nhiên liệu trực tiếp, buồng đốt thống nhất; đã được nhiệt đới hóa; thiết kế cho truyền động máy phát điện."},{"item":"Mục I.1 - Tổ máy 1250kVA: Động cơ - hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát bằng nước kết hợp với quạt gió đầu trục.","reference":"Chương V, mục 1.2.b, hạng mục I.1, II","requirement":"Làm mát bằng nước kết hợp với quạt gió đầu trục."},{"item":"Mục I.1 - Tổ máy 1250kVA: Động cơ - tỉ số nén","quote":"Tỉ số nén: 14.0:1","reference":"Chương V, mục 1.2.b, hạng mục I.1, II","requirement":"Tỉ số nén 14.0:1."},{"item":"Mục I.1 - Tổ máy 1250kVA: Đầu phát điện - loại","quote":"Loại đầu phát điện: Xoay chiều, kết cấu không chổi than, tụ kích từ.","reference":"Chương V, mục 1.2.b, hạng mục I.1, III","requirement":"Xoay chiều, kết cấu không chổi than, tụ kích từ."},{"item":"Mục I.1 - Tổ máy 1250kVA: Đầu phát điện - cấp bảo vệ, cấp cách nhiệt","quote":"Cấp bảo vệ cơ học, cấp cách nhiệt: IP 23, cấp H.","reference":"Chương V, mục 1.2.b, hạng mục I.1, III","requirement":"Cấp bảo vệ cơ học IP 23, cấp cách nhiệt H."},{"item":"Mục I.1 - Tổ máy 1250kVA: Bộ điều khiển - loại","quote":"Loại thiết bị: Bộ điều khiển kỹ thuật số và hiển thị LCD.","reference":"Chương V, mục 1.2.b, hạng mục I.1, IV","requirement":"Bộ điều khiển kỹ thuật số và hiển thị LCD."},{"item":"Mục I.1 - Tổ máy 1250kVA: Bộ điều khiển - bảo vệ cảnh báo/dừng máy","quote":"Có tính năng bảo vệ cảnh báo hoặc dừng máy khi động cơ:","reference":"Chương V, mục 1.2.b, hạng mục I.1, IV","requirement":"Vượt tốc: dừng máy; áp lực nhớt thấp: cảnh báo và dừng máy; nhiệt độ nước làm mát cao: cảnh báo và dừng máy; nhiệt độ nhớt cao: cảnh báo; mực nước làm mát thấp: cảnh báo và dừng máy; điện áp ắc quy cao/thấp: cảnh báo và dừng máy; ắc quy yếu: cảnh báo."},{"item":"Mục I.2 - Vỏ cách âm, ống bô tiêu âm, ống xả","quote":"Vỏ cách âm bằng tôn sơn tĩnh điện dày 2mm, 4 cửa thao tác. Tiêu âm bằng bông thủy tinh dày 100mm, kết hợp vải chống cháy và tôn đột lỗ lớp ngoài cùng. Ống bô tiêu âm, ống xả có bọc cách nhiệt bằng bông khoáng và inox.","reference":"Chương V, mục 1.2.b, hạng mục I.2","requirement":"Vỏ cách âm bằng tôn sơn tĩnh điện dày 2mm, 4 cửa thao tác; tiêu âm bằng bông thủy tinh dày 100mm kết hợp vải chống cháy và tôn đột lỗ lớp ngoài cùng; ống bô tiêu âm, ống xả bọc cách nhiệt bằng bông khoáng và inox."},{"item":"Mục I.2 - Phụ kiện lắp đặt vỏ cách âm/ống xả","quote":"Phụ kiện lắp đặt (co ống, giá đỡ, chữ Y,…) kèm theo.","reference":"Chương V, mục 1.2.b, hạng mục I.2","requirement":"Kèm phụ kiện lắp đặt (co ống, giá đỡ, chữ Y,…)."},{"item":"Mục I.3 - Bồn dầu","quote":"Bồn dầu 2000L, thép đen dày 3mm, hệ thống ống hút hồi kết nối máy.","reference":"Chương V, mục 1.2.b, hạng mục I.3","requirement":"Bồn dầu 2000L, thép đen dày 3mm, hệ thống ống hút hồi kết nối máy."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:37:51.349Z"}},"IB2400030247":{"u":"2026-11-03T08:35:38.156+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat.docx), chưa phân tích cả HSMT.","Công suất trong văn bản không thống nhất: dòng 'Công suất: 50KVA' và dòng 'Công suất liên tục: 60kva (48kw)'. Cần đối chiếu E-HSMT hoặc làm rõ với bên mời thầu.","Ký hiệu 'ATS-HT4C-100T HP-5S6' đứng cùng dòng với công suất, văn bản không nói rõ đó là model ATS hay model máy.","Văn bản không nêu: hãng và model động cơ, đầu phát, xuất xứ, điện áp, tần số, số pha, mức ồn, thùng nhiên liệu, tiêu hao nhiên liệu, cấp cách điện, tiêu chuẩn khí thải, dây cáp, CO/CQ.","Các thương hiệu, mã hiệu (nếu có) trong bảng chỉ để minh họa, nhà thầu được chào hàng 'tương đương' hoặc 'ưu việt hơn'.","Phần nội thất, âm thanh và các hạng mục khác trong bảng không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói MSHH01: Cung cấp, lắp đặt thiết bị doanh cụ, máy phát điện dự phòng","notifyNo":"IB2400030247","generatorCapacity":"50KVA (mục Công suất); công suất liên tục 60kva (48kw)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng - Công suất","quote":"Công suất: 50KVA, ATS-HT4C-100T HP-5S6","reference":"Chương V, mục 1.2.b, bảng, mục VI - Thiết bị khác","requirement":"Công suất ghi 50KVA, kèm ký hiệu ATS-HT4C-100T HP-5S6 trên cùng dòng."},{"item":"Máy phát điện dự phòng - Công suất liên tục","quote":"Công suất liên tục: 60kva (48kw)","reference":"Chương V, mục 1.2.b, bảng, mục VI - Thiết bị khác","requirement":"Công suất liên tục 60kva (48kw)."},{"item":"Máy phát điện dự phòng - Số lượng","quote":"01 bộ","reference":"Chương V, mục 1.2.b, bảng, mục VI - Thiết bị khác","requirement":"01 bộ."},{"item":"Máy phát điện dự phòng - Loại máy","quote":"Máy phát điện diesel giảm thanh","reference":"Chương V, mục 1.2.b, bảng, mục VI - Thiết bị khác","requirement":"Máy phát điện diesel giảm thanh."},{"item":"Máy phát điện dự phòng - Kiểu máy, đầu phát","quote":"Kiểu máy: Máy phát điện đồng bộ, ghép đồng trục, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, mục 1.2.b, bảng, mục VI - Thiết bị khác","requirement":"Máy phát điện đồng bộ, ghép đồng trục, không chổi than, tự động kích từ, tự động điều chỉnh điện áp."},{"item":"Máy phát điện dự phòng - Kích thước máy","quote":"Kích thước máy: khoảng 2.500 x 800 x 1.330 (mm)","reference":"Chương V, mục 1.2.b, bảng, mục VI - Thiết bị khác","requirement":"Khoảng 2.500 x 800 x 1.330 (mm)."},{"item":"Máy phát điện dự phòng - Cấu thành máy","quote":"Động cơ + Đầu phát","reference":"Chương V, mục 1.2.b, bảng, mục VI - Thiết bị khác","requirement":"Gồm động cơ, đầu phát và bộ điều khiển. Văn bản không nêu hãng, model, xuất xứ hay thông số chi tiết của các bộ phận này."},{"item":"Máy phát điện dự phòng - Bộ điều khiển","quote":"Bộ điều khiển","reference":"Chương V, mục 1.2.b, bảng, mục VI - Thiết bị khác","requirement":"Có bộ điều khiển (không nêu model hay chức năng chi tiết)."},{"item":"Máy phát điện dự phòng - ATS","quote":"Bộ chuyển đổi nguồn tự động (ATS) 100A (thiết bị tùy chọn ứng với công suất theo máy)","reference":"Chương V, mục 1.2.b, bảng, mục VI - Thiết bị khác","requirement":"Bộ chuyển đổi nguồn tự động (ATS) 100A, là thiết bị tùy chọn ứng với công suất theo máy."},{"item":"Máy phát điện dự phòng - Tiêu chuẩn","quote":"Tiêu chuẩn QLCL: ISO 9001:2015, ISO 14001:2015","reference":"Chương V, mục 1.2.b, bảng, mục VI - Thiết bị khác","requirement":"Tiêu chuẩn quản lý chất lượng ISO 9001:2015, ISO 14001:2015."},{"item":"Máy phát điện dự phòng - Vận chuyển, cẩu máy","quote":"Chi phí vận chuyển và cẩu máy đến công trình (trường hợp địa hình đơn giản)","reference":"Chương V, mục 1.2.b, bảng, mục VI - Thiết bị khác","requirement":"Gồm chi phí vận chuyển và cẩu máy đến công trình (trường hợp địa hình đơn giản)."},{"item":"Máy phát điện dự phòng - Phạm vi lắp đặt","quote":"Chi phí nhân công đưa máy vào vị trí đặt máy, lắp đặt, đấu nối, nghiệm thu","reference":"Chương V, mục 1.2.b, bảng, mục VI - Thiết bị khác","requirement":"Gồm nhân công đưa máy vào vị trí đặt máy, lắp đặt, đấu nối, nghiệm thu."},{"item":"Máy phát điện dự phòng - Phụ kiện lắp đặt","quote":"Phụ kiện lắp đặt (đầu cosbit, bọc nhựa, dây gút, băng keo, ốc vít, đai ốc, long nền…)","reference":"Chương V, mục 1.2.b, bảng, mục VI - Thiết bị khác","requirement":"Gồm đầu cosbit, bọc nhựa, dây gút, băng keo, ốc vít, đai ốc, long nền…"},{"item":"Máy phát điện dự phòng - Nhiên liệu, dầu nhớt kèm theo","quote":"Dầu diesel (100 lít)","reference":"Chương V, mục 1.2.b, bảng, mục VI - Thiết bị khác","requirement":"Cung cấp kèm dầu diesel 100 lít và nhớt máy (thùng 18 lít)."},{"item":"Máy phát điện dự phòng - Bảo hành","quote":"Thời gian bảo hành: 24 tháng","reference":"Chương V, mục 1.2.b, bảng, mục VI - Thiết bị khác","requirement":"Thời gian bảo hành 24 tháng."},{"item":"Chung - Chất lượng hàng hóa","quote":"mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, chưa qua sử dụng."},{"item":"Chung - Xuất xứ, chứng chỉ","quote":"Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất)","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu cung cấp chứng chỉ về nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất)."},{"item":"Chung - Bảo hành tối thiểu","quote":"tối thiểu 12 tháng và theo tiêu chuẩn của nhà sản xuất/hãng sản xuất tính từ thời điểm nhà thầu nghiệm thu bàn giao cho đơn vị sử dụng tài sản","reference":"Chương V, mục 1.2.a","requirement":"Bảo hành tối thiểu 12 tháng và theo tiêu chuẩn của nhà sản xuất, tính từ khi nghiệm thu bàn giao. Riêng máy phát điện yêu cầu 24 tháng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:35:37.276Z"}},"IB2400030643":{"u":"2026-11-04T00:42:55.504+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2. Yeu cau KT-Chuong V (1).pdf), chưa phân tích cả HSMT.","Văn bản là bản quét PDF có nhiều lỗi nhận dạng ký tự; các giá trị đã được đối chiếu hợp lý nhưng một số số liệu (cáp 3x120+1x70mm2 '1246', MCCB MTS '>2400A', mức tiêu hao '0.22 lí/giờ') có thể sai do OCR.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ/đầu phát, mức ồn (dB), dung tích bình nhiên liệu trên máy, bảo hành, hay công suất dự phòng (standby); chỉ nêu công suất liên tục.","Nhiều trường 'quote' đặt null do trích đoạn OCR bị lỗi dấu/ngắt dòng, không thể sao chép nguyên văn chính xác.","Các phần UPS, STS, ắc quy UPS, cắt lọc sét, tủ phân phối UPS không thuộc máy phát điện nên không liệt kê chi tiết."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt hệ thống máy phát điện và UPS tại Trung tâm KSTC- TS Đà Nẵng","notifyNo":"IB2400030643","generatorCapacity":"2 x 250 kVA (công suất liên tục ≥250kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần II - Máy phát điện 3P 250kVA: Số lượng và phạm vi cung cấp","quote":"Mỗi bộ máy phát điện bao\ngom: máy phát điện 3P\n\n19 Máy phát điện 3P Bộ 2.0000 250kVA có vỏ chông ôn, ông","reference":"Chương V, mục 1.1.b, STT 19","requirement":"02 bộ máy phát điện 3 pha 250kVA, mỗi bộ gồm máy phát điện có vỏ chống ồn, ống giảm thanh, xả khí đồng bộ và phụ kiện, tài liệu kỹ thuật của nhà sản xuất theo máy."},{"item":"Máy phát điện 250kVA: Phụ kiện theo máy","quote":"+ Bộ cao su chống rung\n\n+ Ắc quy, và bộ sạc ắc quy.\n\n+ Nhớt bôi trơn và nước làm\nmát.","reference":"Chương V, mục 1.1.b, STT 19","requirement":"Bộ cao su chống rung; ắc quy và bộ sạc ắc quy; nhớt bôi trơn và nước làm mát."},{"item":"Máy phát điện 250kVA: Tài liệu kỹ thuật","quote":null,"reference":"Chương V, mục 1.1.b, STT 19","requirement":"Tài liệu hướng dẫn vận hành, bảo trì bảo dưỡng của máy phát điện bằng tiếng Anh hoặc tiếng Việt."},{"item":"Máy phát điện 250kVA: Yêu cầu chung về động cơ và đầu phát điện","quote":"Máy phát có động cơ, đầu phát điện được hãng sản\nxuất máy phát điện thiết kế và lắp đặt đồng bộ.","reference":"Chương V, mục 1.2, STT 1.1","requirement":"Máy phát có động cơ, đầu phát điện do hãng sản xuất máy phát điện thiết kế và lắp đặt đồng bộ."},{"item":"Máy phát điện 250kVA: Công suất liên tục","quote":"Công suất liên tục >250KVA","reference":"Chương V, mục 1.2, STT 1.1 (dòng 2)","requirement":">250KVA"},{"item":"Máy phát điện 250kVA: Tần số danh định","quote":"Tần số danh định 50Hz","reference":"Chương V, mục 1.2, STT 1.1 (dòng 3)","requirement":"50Hz"},{"item":"Máy phát điện 250kVA: Hệ số công suất (Cos φ)","quote":null,"reference":"Chương V, mục 1.2, STT 1.1 (dòng 4)","requirement":">0.8"},{"item":"Máy phát điện 250kVA: Điện áp danh định","quote":"220/380V hoặc 230/400V, 3 pha - 4 dây","reference":"Chương V, mục 1.2, STT 1.1 (dòng 5)","requirement":"220/380V hoặc 230/400V, 3 pha - 4 dây"},{"item":"Máy phát điện 250kVA: Tiêu chuẩn máy phát điện","quote":"Đạt tiêu chuẩn UL hoặc CE hoặc CSA chứng\nnhận hoặc NEMA hoặc ISO 8528 hoặc JIS\nhoặc DIN .","reference":"Chương V, mục 1.2, STT 1.1 (dòng 6)","requirement":"Đạt tiêu chuẩn UL hoặc CE hoặc CSA chứng nhận hoặc NEMA hoặc ISO 8528 hoặc JIS hoặc DIN."},{"item":"Máy phát điện 250kVA: Nhiệt độ môi trường làm việc","quote":"Cho phép nhiệt độ môi trường hoạt động > 50","reference":"Chương V, mục 1.2, STT 1.1 (dòng 7)","requirement":"Cho phép nhiệt độ môi trường hoạt động > 50"},{"item":"Máy phát điện 250kVA: Hệ thống giảm tiếng ồn","quote":"Có ống. giảm thanh, xả khí đồng bộ của hãng\nsản xuất máy phát điện hoặc được sản xuất\ntheo thiết kế của hãng máy phát điện.","reference":"Chương V, mục 1.2, STT 1.1 (dòng 8)","requirement":"Có ống giảm thanh, xả khí đồng bộ của hãng sản xuất máy phát điện hoặc được sản xuất theo thiết kế của hãng máy phát điện. (Không nêu mức ồn cụ thể.)"},{"item":"Máy phát điện 250kVA: Yêu cầu vận hành","quote":null,"reference":"Chương V, mục 1.2, STT 1.1 (dòng 9)","requirement":"Cho phép đóng tải một bước từ không tải đến 100% tải định mức sau tối đa 15 giây khởi động."},{"item":"Máy phát điện 250kVA: Động cơ - Chủng loại","quote":"Động cơ diesel, loại 4 thì, tăng áp bằng turbo","reference":"Chương V, mục 1.2, STT 1.2.1","requirement":"Động cơ diesel, loại 4 thì, tăng áp bằng turbo"},{"item":"Máy phát điện 250kVA: Động cơ - Số xy lanh","quote":null,"reference":"Chương V, mục 1.2, STT 1.2.2","requirement":">= 6 xy lanh, xếp thẳng hàng"},{"item":"Máy phát điện 250kVA: Động cơ - Bộ điều tốc","quote":null,"reference":"Chương V, mục 1.2, STT 1.2.3","requirement":"Điện tử"},{"item":"Máy phát điện 250kVA: Động cơ - Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, STT 1.2.4","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 250kVA: Động cơ - Nhiên liệu và mức tiêu hao","quote":"Dầu diesel, phun trực tiếp, mức tiêu hao nhiên\nliệu <0.22 lí/giờ cho một KVA ở 100% tải liên\ntục.","reference":"Chương V, mục 1.2, STT 1.2.5","requirement":"Dầu diesel, phun trực tiếp, mức tiêu hao nhiên liệu <0.22 lít/giờ cho một KVA ở 100% tải liên tục (văn bản gốc ghi \"lí/giờ\")."},{"item":"Máy phát điện 250kVA: Động cơ - Độ ổn định tần số","quote":"Nằm trong dai -1,5 % đến +1,5% (ở chế độ xác\nlập) hoặc đáp ứng tiêu chuẩn ISO 8528 G2","reference":"Chương V, mục 1.2, STT 1.2.6","requirement":"Nằm trong dải -1,5% đến +1,5% (ở chế độ xác lập) hoặc đáp ứng tiêu chuẩn ISO 8528 G2"},{"item":"Máy phát điện 250kVA: Độ ổn định điện áp","quote":null,"reference":"Chương V, mục 1.2, STT 1.2.7","requirement":"Nằm trong dải từ -1% đến +1% ở chế độ xác lập"},{"item":"Máy phát điện 250kVA: Động cơ - Lọc dầu bôi trơn, lọc khí","quote":"Có lọc dầu bôi trơn, lọc khí","reference":"Chương V, mục 1.2, STT 1.2.8","requirement":"Có lọc dầu bôi trơn, lọc khí"},{"item":"Máy phát điện 250kVA: Động cơ - Hệ thống làm mát","quote":null,"reference":"Chương V, mục 1.2, STT 1.2.9","requirement":"Làm mát bằng nước; nước được làm mát bằng bộ tỏa nhiệt (radiator) kết hợp với quạt gió."},{"item":"Máy phát điện 250kVA: Động cơ - Hệ thống khởi động","quote":null,"reference":"Chương V, mục 1.2, STT 1.2.10","requirement":"Bằng động cơ điện, sử dụng ắc quy 12 Vdc hoặc 24 Vdc. Có hệ thống nạp ắc quy tự động từ cả hai nguồn: từ máy phát (khi mất điện lưới) và từ điện lưới."},{"item":"Máy phát điện 250kVA: Động cơ - Tiêu chuẩn khí thải","quote":null,"reference":"Chương V, mục 1.2, STT 1.2.11","requirement":"Đạt tối thiểu EURO II/EURO Stage II hoặc tương đương"},{"item":"Máy phát điện 250kVA: Đầu phát điện - Chủng loại","quote":null,"reference":"Chương V, mục 1.2, STT 1.3.1","requirement":"4 cực, từ trường quay, không chổi than"},{"item":"Máy phát điện 250kVA: Đầu phát điện - Kiểu kích từ","quote":"Tự động kích từ","reference":"Chương V, mục 1.2, STT 1.3.2","requirement":"Tự động kích từ"},{"item":"Máy phát điện 250kVA: Đầu phát điện - Cấp cách điện","quote":null,"reference":"Chương V, mục 1.2, STT 1.3.3","requirement":"Cấp H"},{"item":"Máy phát điện 250kVA: Đầu phát điện - Hệ thống điều chỉnh điện áp tự động (AVR)","quote":null,"reference":"Chương V, mục 1.2, STT 1.3.4","requirement":"Tự động điều chỉnh điện áp bằng điện tử"},{"item":"Máy phát điện 250kVA: Đầu phát điện - Cấp bảo vệ","quote":null,"reference":"Chương V, mục 1.2, STT 1.3.5","requirement":">=IP23"},{"item":"Máy phát điện 250kVA: Bảng điều khiển - Kết cấu","quote":null,"reference":"Chương V, mục 1.2, STT 1.4.1","requirement":"Đồng bộ theo máy và riêng biệt cho mỗi máy phát."},{"item":"Máy phát điện 250kVA: Bảng điều khiển - Màn hình","quote":null,"reference":"Chương V, mục 1.2, STT 1.4.2","requirement":"Có màn hình LCD hiển thị trạng thái hoạt động của máy phát điện (thông số, trạng thái, cảnh báo...)"},{"item":"Máy phát điện 250kVA: Bảng điều khiển - Chế độ hoạt động","quote":null,"reference":"Chương V, mục 1.2, STT 1.4.3","requirement":"Cho phép chọn các chế độ: dừng máy (Stop), chạy máy thủ công (manual) và tự động (auto)."},{"item":"Máy phát điện 250kVA: Bảng điều khiển - Nút dừng khẩn cấp","quote":null,"reference":"Chương V, mục 1.2, STT 1.4.4","requirement":"Có nút nhấn dừng khẩn cấp (Emergency button)."},{"item":"Máy phát điện 250kVA: Bảng điều khiển - Kết nối ATS","quote":null,"reference":"Chương V, mục 1.2, STT 1.4.5","requirement":"Có sẵn tín hiệu dạng tiếp điểm khô (dry-contact) cho phép kết nối với hệ thống ATS để điều khiển khởi động, dừng máy."},{"item":"Máy phát điện 250kVA: Bảng điều khiển - Reset cảnh báo lỗi","quote":null,"reference":"Chương V, mục 1.2, STT 1.4.6","requirement":"Có chức năng Reset cảnh báo lỗi."},{"item":"Máy phát điện 250kVA: Bảng điều khiển - Cảnh báo và tự động dừng máy","quote":null,"reference":"Chương V, mục 1.2, STT 1.4.7","requirement":"Có xuất các tín hiệu cảnh báo và có chức năng tự động dừng máy khi: áp suất nhớt thấp, vượt tốc, quá điện áp, quá dòng hoặc ngắn mạch, nhiệt độ động cơ cao."},{"item":"Máy phát điện 250kVA: Bảng điều khiển - Hiển thị thông số","quote":null,"reference":"Chương V, mục 1.2, STT 1.4.8","requirement":"Hiển thị tốc độ vòng quay động cơ, thời gian (giờ) chạy máy, điện áp, dòng điện (pha/dây), tần số, áp suất dầu nhớt, nhiệt độ động cơ."},{"item":"Hệ thống cấp nhiên liệu: Bồn ngầm chứa nhiên liệu dự phòng","quote":"- Bồn ngằm chứa nhiên liệu dự phòng 30001","reference":"Chương V, mục 1.1.b STT 32; mục 1.2 STT 1.6.1","requirement":"Dung tích 3000 lít (bản vẽ 22: Bồn dầu ngầm 3000L); bao gồm bồn chứa ngầm, bể chứa bồn (xây gạch, gồm chân đế), cụm bơm dầu (2 bơm chạy luân phiên), tủ điều khiển bơm, bộ hiển thị mức dầu bồn ngầm, phao tín hiệu gọi bơm 3 vị trí (có đồng hồ hiển thị), tủ chứa họng nhập dầu. SL 01 bộ."},{"item":"Hệ thống cấp nhiên liệu: Bồn chứa nhiên liệu cấp trực tiếp (Daily tank)","quote":"- Cấp dầu trực tiếp từ Daily tank vào máy phát\nđiện, không sử dụng thùng dầu chân máy.","reference":"Chương V, mục 1.1.b STT 33; mục 1.2 STT 1.6","requirement":"Dung tích 1000 lít, có khay hứng tràn; cấp dầu trực tiếp từ Daily tank vào máy phát điện, không sử dụng thùng dầu chân máy; có bộ thước thăm dầu, bộ phao kiểm soát mức dầu thấp, mức cao và mức tràn; có kết nối hệ thống PMS để giám sát từ xa. SL 01 bộ."},{"item":"Hệ thống cấp nhiên liệu: Thiết bị đo lượng dầu trong bồn ngầm","quote":null,"reference":"Chương V, mục 1.2, STT 1.6.2","requirement":"Thiết bị đo lường gắn trên tủ chứa họng nhập dầu nhanh, đo được lượng dầu còn trong bồn và hiển thị chính xác qua màn hình LCD; có kết nối với hệ thống PMS để giám sát mức dầu từ xa."},{"item":"Hệ thống cấp nhiên liệu: Vật liệu bồn dầu và ống dẫn dầu","quote":null,"reference":"Chương V, mục 1.1.b STT 34; mục 1.2 STT 1.6.4","requirement":"Bồn dầu: thép SS400 hoặc tương đương, độ dày đáp ứng bản vẽ thiết kế. Ống dẫn dầu: thép chịu dầu chống gỉ theo tiêu chuẩn ASTM hoặc TCVN, độ dày tối thiểu >1,65mm; mỗi máy phát điện lắp một đường ống cấp/hồi dầu riêng biệt. Ống dẫn nhiên liệu bằng thép: 70 mét."},{"item":"Tủ ATS (vỏ tủ)","quote":null,"reference":"Chương V, mục 1.2, STT 2.1 (dòng 1-5); mục 1.1.b STT 20","requirement":"Kích thước H2000xW1000xD500mm; tủ trong nhà, 2 lớp cánh, có busbar, có terminal đấu nối cáp vào ra; thép sơn tĩnh điện theo IEC 60439 hoặc IEC 61439; cửa và vách, nóc tủ thép dày tối thiểu 1.5mm; cấp bảo vệ ≥IP54. SL 01 tủ (MF-MF và ĐL-MF)."},{"item":"Tủ ATS: MCCB","quote":null,"reference":"Chương V, mục 1.2, STT 2.1 (dòng 6); mục 1.1.b STT 20","requirement":"Loại 4P; dòng định mức ≥400A; điện áp 220/380VAC (230/400VAC); tần số 50Hz; dòng cắt Icu ≥50kA; có tiếp điểm phụ kết nối hệ thống giám sát; tiêu chuẩn IEC 60947 hoặc tiêu chuẩn tương đương. Tủ gồm 03 MCCB 4P 400A 50kA."},{"item":"ATS MF-MF 4P 400A (Máy phát - Máy phát)","quote":null,"reference":"Chương V, mục 1.1.b STT 21; mục 1.2, STT 2.2, 2.2.1","requirement":"SL 01 bộ, điều khiển bằng bộ điều khiển PLC LOGO hoặc tương đương; dòng định mức trên 1 pha ≥400A; 4 cực; 3 vị trí có liên động cơ khí (đóng nguồn 1; cách ly không đóng nguồn nào; đóng nguồn 2); bộ điều khiển tự động, ngưỡng chuyển đổi điện áp và tần số điều chỉnh được; chuyển đổi khi điện áp/tần số vượt quá cao hoặc xuống quá thấp; thao tác tự động và bằng tay có cần gạt, chọn được máy phát ưu tiên; thời gian chuyển đổi máy phát - máy phát ≤15 giây điều chỉnh được (văn bản ghi \"15 sây\"); thời gian phát lệnh khởi động máy phát dự phòng khi mất lưới, máy phát chính lỗi: không quá 20 giây, điều chỉnh được; hiển thị nguồn máy phát G1, G2, kết nối nguồn máy phát, lỗi G1, G2; kết nối truyền thông Modbus TCP/IP hoặc RTU về chương trình giám sát; tiêu chuẩn CE hoặc UL hoặc IEC hoặc CSA."},{"item":"ATS ĐL-MF 4P 400A (Lưới - Máy phát)","quote":null,"reference":"Chương V, mục 1.1.b STT 22; mục 1.2, STT 2.2.2","requirement":"SL 01 bộ, điều khiển bằng bộ điều khiển PLC LOGO hoặc tương đương; dòng định mức trên 1 pha ≥400A; 4 cực; 3 vị trí có liên động cơ khí; switch chọn chế độ Auto/Man/Off; ngưỡng chuyển đổi điện áp và tần số điều chỉnh được; thao tác tự động và bằng tay có cần gạt; chuyển đổi Lưới - Máy phát khi lưới mất <15 giây điều chỉnh được; chuyển đổi Máy phát - Lưới khi lưới có trở lại tối thiểu 1 phút điều chỉnh được; hiển thị nguồn máy phát, kết nối nguồn máy phát, nguồn lưới, kết nối nguồn lưới, lỗi nguồn lưới, máy phát; kết nối truyền thông Modbus TCP/IP hoặc RTU; tiêu chuẩn CE hoặc UL hoặc IEC hoặc CSA."},{"item":"Tủ MTS MF-MF và ĐL-MF","quote":null,"reference":"Chương V, mục 1.1.b STT 23-24; mục 1.2, STT 2.3","requirement":"SL 01 tủ gồm 03 MCCB 4P 400A 50kA; kích thước H2000xW1000xD500mm, trong nhà, 2 lớp cánh, có busbar và terminal; thép sơn tĩnh điện theo IEC 60439 hoặc IEC 61439; cửa, vách, nóc tủ thép dày tối thiểu 1.5mm; cấp bảo vệ ≥IP54; MCCB loại 4P, Icu ≥50kA, có tiếp điểm phụ, tiêu chuẩn IEC 60947 hoặc tương đương; 3 vị trí có liên động cơ khí; 3 pha 220/380VAC (hoặc 230/400VAC), 50Hz; có cần gạt thao tác bằng tay; tiêu chuẩn CE hoặc UL hoặc IEC hoặc CSA. Bộ MTS MF-MF 4P 400A và MTS ĐL-MF 4P 400A: mỗi loại 01 bộ, dòng định mức theo bản vẽ thiết kế (≥400A). Văn bản ghi dòng định mức MCCB trong mục 2.3 là \">2400A\" (có thể lỗi quét)."},{"item":"Tủ phân phối tổng nhà máy phát điện (MFĐ)","quote":null,"reference":"Chương V, mục 1.1.b STT 27; mục 1.2, STT 6.1","requirement":"SL 01 tủ (Form 2b, IP54): 03 MCCB 4P 250A 50kA, 02 MCCB 4P 250A 36kA, 03 MCCB 4P 150A 36kA (loại plug-in, gắn được tiếp điểm phụ), 01 MCB 3P 100A, 01 MCB 3P 32A, 03 MCB 3P 20A, 03 đồng hồ Digital Meter; kích thước H2000xW1000xD500mm; MCCB tổng loại 4P, Icu >50kA; chứng nhận TTA theo IEC 60439 hoặc 61439."},{"item":"Vật tư trong tủ ATS nguồn đầu vào và cắt sét sơ cấp","quote":null,"reference":"Chương V, mục 1.1.b STT 25, 28","requirement":"03 cái MCCB 4P 400A 50kA (vật tư lắp bổ sung trong tủ ATS nguồn đầu vào); 01 bộ cắt sét sơ cấp 3P+N (nhánh điện lưới đầu vào tại tủ ATS nguồn và 02 ngõ ra tại tủ điện tổng nhà MFĐ)."},{"item":"Cáp điện (khu nhà máy phát điện)","quote":null,"reference":"Chương V, mục 1.1.b STT 30-31; mục 1.2, STT 9.1","requirement":"Cáp điện 3x120+1x70mm2 chôn ngầm: 1246 mét (số đọc từ bản quét \"1246/0000\", chưa chắc chắn); cáp 3x70+1x50mm2 chôn ngầm: 90 mét. Cáp Cu/XLPE/PVC, cấp điện áp 0,6/1kV, ruột đồng, cách điện XLPE, vỏ PVC; tiêu chuẩn TCVN 5935 hoặc IEC 60502-1, IEC 60228 hoặc tương đương; cáp chôn ngầm phải có giáp bảo vệ 2 lớp bằng thép."},{"item":"Hệ thống PMS giám sát máy phát điện","quote":null,"reference":"Chương V, mục 1.1.b STT 35; mục 1.2, STT 8; Phụ lục 1","requirement":"01 hệ thống giám sát cảnh báo hoạt động của máy phát điện, UPS, hệ thống phân phối điện; giám sát tối thiểu 91 đầu mục (trong đó máy phát điện MFĐ 02, bồn dầu 02), mở rộng lên 150 đầu mục; có giao diện web, lưu trữ, cảnh báo; driver một trong các giao thức Bacnet, OPC, Modbus, Lonwork, SNMP; máy tính giám sát tối thiểu Core i5, RAM 16GB, SSD 500GB, màn hình tối thiểu 24 inch, Windows 11 bản quyền; chương trình giám sát có bản quyền không giới hạn thời gian. Máy phát điện kết nối Modbus-RS485."},{"item":"Phạm vi lắp đặt máy phát điện","quote":null,"reference":"Chương V, mục 1.3.1; mục 3","requirement":"Nhà thầu di chuyển máy phát điện cũ ra vị trí tạm trước khi lắp máy mới tối thiểu 01 tháng; đấu nối máy phát tại vị trí tạm, di chuyển ATS và tủ cấp điện ra vị trí tạm; che chắn thời tiết; bảo đảm cấp điện liên tục khi di chuyển; thử nghiệm tải giả cho máy phát điện khi nghiệm thu; huấn luyện 02 khóa, mỗi khóa tối thiểu 01 tuần, tối thiểu 20 người."},{"item":"Yêu cầu chung thiết bị, vật tư","quote":"- Chất lượng: các vật tư mới nguyên 100%, chưa qua sử dụng, đảm bảo chất\nlượng;\n\n- _ Có xuất xứ rõ ràng (kèm theo CO/COC, CQ)","reference":"Chương V, mục 1.3.2","requirement":"Vật tư mới nguyên 100%, chưa qua sử dụng; xuất xứ rõ ràng kèm CO/COC, CQ; có tài liệu kỹ thuật kèm theo; năm sản xuất từ năm 2023 trở về sau."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T00:42:54.845Z"}},"IB2400031211":{"u":"2026-11-03T08:39:42.165+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT.rar), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, cấp khí thải; các thông tin này do nhà thầu tuyên bố trong E-HSDT.","Chương V không nêu dòng điện định mức của ATS (chỉ có galet 1000A); không có thông số bảo hành riêng cho máy phát ngoài quy định chung.","Bỏ qua thông số UPS 80KVA và điều hòa trường quay S1, S2 vì không thuộc tổ máy phát điện. Các tệp bản vẽ (Mục 2) là hình ảnh, không đọc được nội dung kỹ thuật."],"result":{"keyInfo":{"bidName":"Đầu tư thay thế hệ thống điện UPS và máy phát điện dự phòng VTV8, thay thế điều hòa cho các trường quay S1, S2","notifyNo":"IB2400031211","generatorCapacity":"500 kVA công suất liên tục (cosφ 0,8), 01 bộ; động cơ công suất dự phòng ≥400 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 500KVA: Số lượng","quote":"01 Máy phát điện dự phòng 500KVA | Bộ | 01","reference":"Chương V, mục 1.1 - Quy mô đầu tư, dòng 1","requirement":"01 máy phát điện dự phòng 500KVA, đơn vị tính Bộ, số lượng 01"},{"item":"Máy phát điện 500KVA: Công suất","quote":"Công suất liên tục của tổ máy phát điện: ≥500KVA","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"Công suất liên tục của tổ máy phát điện tối thiểu 500KVA"},{"item":"Máy phát điện 500KVA: Hệ số công suất","quote":"Hệ số công suất cosφ : 0,8","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"cosφ 0,8"},{"item":"Máy phát điện 500KVA: Điện áp","quote":"Điện áp: 3 pha, 230V/400V","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"3 pha, 230V/400V"},{"item":"Máy phát điện 500KVA: Tần số","quote":"Tần số danh định: 50Hz","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"Tần số danh định 50Hz"},{"item":"Máy phát điện 500KVA: Khả năng quá tải","quote":"Khả năng quá tải trong 60 phút: ≥10%","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"Khả năng quá tải trong 60 phút tối thiểu 10%"},{"item":"Máy phát điện 500KVA: Tiêu chuẩn quản lý chế tạo","quote":"Tiêu chuẩn quản lý chế tạo: ISO:9001","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"ISO:9001"},{"item":"Máy phát điện 500KVA: Động cơ - loại","quote":"Loại động cơ: Diesel 4 kỳ, phun nhiên liệu trực tiếp.","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"Diesel 4 kỳ, phun nhiên liệu trực tiếp"},{"item":"Máy phát điện 500KVA: Động cơ - công suất dự phòng","quote":"Công suất dự phòng của động cơ: ≥400kW","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"Công suất dự phòng của động cơ tối thiểu 400kW"},{"item":"Máy phát điện 500KVA: Đầu phát - kiểu","quote":"Kiểu máy phát: Tự kích từ trực tiếp (không dùng chổi than)","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"Tự kích từ trực tiếp, không dùng chổi than"},{"item":"Máy phát điện 500KVA: Đầu phát - AVR","quote":"Hệ thống điều chỉnh điện áp: Điện tử, tự động điều chỉnh","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"Điều chỉnh điện áp điện tử, tự động bằng AVR"},{"item":"Máy phát điện 500KVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện: Class H","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"Class H"},{"item":"Máy phát điện 500KVA: Cấp bảo vệ","quote":"Cấp bảo vệ: IP21/23","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"IP21/23"},{"item":"Máy phát điện 500KVA: Bộ điều khiển, hiển thị","quote":"Hệ thống điều khiển, hiển thị: Màn hình LCD, hiển thị các","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"Màn hình LCD hiển thị: điện áp mỗi pha và trung tính, điện áp giữa các pha, cường độ dòng điện, tần số, hệ số công suất, mức nhiên liệu, áp suất dầu nhớt, nhiệt độ làm mát, điện áp ắc quy, tốc độ động cơ, số giờ máy hoạt động"},{"item":"Máy phát điện 500KVA: Chức năng cảnh báo sự cố","quote":"Chức năng cảnh báo sự cố: Động cơ: Nhiệt độ nước làm mát","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"Động cơ: nhiệt độ nước làm mát cao, áp lực dầu nhớt thấp, mức nhiên liệu thấp, điện áp bình ắc quy. Đầu phát: điện áp cao/thấp, tần số thấp/cao, ngắn mạch, mất cân pha"},{"item":"Máy phát điện 500KVA: Chức năng bảo vệ","quote":"Chức năng bảo vệ: Báo động hoặc dừng máy trong các","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"Báo động hoặc dừng máy. Động cơ: nhiệt độ nước làm mát cao, áp lực dầu nhớt thấp, mức nhiên liệu, quá tốc độ, lỗi khởi động, nút dừng khẩn cấp. Đầu phát: tần số cao/thấp, điện áp cao/thấp, ngắn mạch, quá tải"},{"item":"Máy phát điện 500KVA: Làm việc kết hợp với ATS","quote":"Chức năng làm việc kết hợp với bộ chuyển đổi nguồn","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"Phù hợp chức năng tự động của bộ ATS, đồng bộ với máy công suất 500KVA; cài đặt chức năng đóng cắt tự động; cung cấp tín hiệu cho ATS nhận biết tình trạng, chất lượng nguồn điện lưới"},{"item":"Máy phát điện 500KVA: Bộ chuyển đổi nguồn ATS","quote":"Bộ chuyển đổi nguồn ATS: Sản xuất đồng bộ với máy phát","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"Sản xuất đồng bộ với máy phát điện, chuyển nguồn từ máy phát sang điện lưới và ngược lại (tự động và bằng tay). Văn bản không nêu dòng điện định mức của ATS"},{"item":"Máy phát điện 500KVA: Vỏ chống ồn","quote":"Vỏ chống ồn: Đồng bộ theo máy và đạt độ ồn 80dB(A) ở","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"Vỏ chống ồn đồng bộ theo máy, độ ồn 80dB(A) ở khoảng cách 7 mét tính từ vị trí đặt máy"},{"item":"Máy phát điện 500KVA: Tiêu chuẩn đáp ứng","quote":"Đáp ứng các tiêu chuẩn: 2006/42/CE về an toàn của thiết bị;","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"2006/42/CE (an toàn thiết bị); 2006/95/EC (điện áp thấp); 2004/108/CE (tương thích điện từ); 2000/14/EC (độ ồn)"},{"item":"Máy phát điện 500KVA: Tiêu chuẩn tổ máy phát điện dự phòng","quote":"Tiêu chuẩn tổ máy phát điện dự phòng","reference":"Chương V, mục 1.2.5, bảng mục 1","requirement":"Áp dụng bắt buộc các tiêu chuẩn của nhóm tổ máy phát điện dự phòng, gồm TCVN 9729 (ISO 8528) các phần 1 đến 10 và 12, TCN 18¸21:2006, TCVN-4756:1989, TCXD 25:1991, TCXD 27:1991, TCXDVN 394:2007"},{"item":"Máy phát điện 500KVA: Tình trạng và năm sản xuất","quote":"Mới 100% chưa qua sử dụng, còn nguyên đai nguyên kiện, được sản xuất","reference":"Chương V, mục 1.2.1","requirement":"Mới 100%, chưa qua sử dụng, còn nguyên đai nguyên kiện, sản xuất từ năm 2023 trở lại đây"},{"item":"Máy phát điện 500KVA: Xuất xứ, CO/CQ","quote":"xuất xứ nguồn gốc hàng hóa và chứng nhận chất lượng của nhà sản xuất (CO/CQ);","reference":"Chương V, mục 1.3.3.1","requirement":"Có nguồn gốc xuất xứ rõ ràng; hàng hóa giao kèm chứng từ thông tin xuất xứ và chứng nhận chất lượng của nhà sản xuất (CO/CQ), catalog, chứng nhận hợp quy (nếu thuộc danh mục phải chứng nhận). Hãng sản xuất, model, xuất xứ do nhà thầu tuyên bố trong E-HSDT"},{"item":"Máy phát điện 500KVA: Bảo hành","quote":"Thời hạn bảo hành đối với các thiết bị: Tối thiểu 12 tháng nhưng không","reference":"Chương V, mục 1.3.2","requirement":"Tối thiểu 12 tháng và không thấp hơn thời hạn bảo hành của nhà sản xuất, tính từ ngày nghiệm thu bàn giao; bảo hành trực tiếp qua điện thoại/email/hỗ trợ từ xa, không khắc phục được thì bảo hành tận nơi trong vòng 48 tiếng"},{"item":"Máy phát điện 500KVA: Cung ứng linh kiện thay thế","quote":"Nhà thầu phải có cam kết của nhà sản xuất trong việc cung ứng linh kiện","reference":"Chương V, mục 1.3.5","requirement":"Cam kết của nhà sản xuất cung ứng linh kiện thay thế hoặc sửa chữa chính hãng tối thiểu 05 năm kể từ ngày đưa vào sử dụng"},{"item":"Lắp đặt: Vận chuyển máy phát điện","quote":"Vận chuyển máy phát điện từ đường vào vị trí đặt","reference":"Chương V, mục 1.2.3, dòng 1","requirement":"Gói 1: vận chuyển máy phát từ đường vào vị trí đặt máy bằng phương pháp thủ công, gồm phá tường rào và sửa chữa lại, làm bệ đặt máy và ống PVC bảo vệ cáp"},{"item":"Lắp đặt: Máy phát điện","quote":"Lắp đặt máy phát điện 500KVA","reference":"Chương V, mục 1.2.3, dòng 2","requirement":"Lắp đặt máy phát điện 500KVA, 1 chiếc"},{"item":"Lắp đặt: Tủ ATS","quote":"Lắp đặt tủ ATS","reference":"Chương V, mục 1.2.3, dòng 3","requirement":"Lắp đặt tủ ATS, 1 chiếc"},{"item":"Lắp đặt: Chống rung máy phát điện","quote":"Lắp đặt chống rung cho máy phát điện","reference":"Chương V, mục 1.2.3, dòng 4; mục 1.2.4, dòng 2","requirement":"Lắp đặt chống rung cho máy phát điện, 8 chiếc; lò xo chống rung tải trọng tối thiểu 1.050kg"},{"item":"Lắp đặt: Cáp động lực 1x240 mm","quote":"Rải kéo cáp điện 1x240 mm từ phòng máy phát điện","reference":"Chương V, mục 1.2.3, dòng 5 và 8; mục 1.2.4, dòng 3","requirement":"Rải kéo cáp điện 1x240 mm từ phòng máy phát về tủ điện tổng, 280 m; ép đầu cost 240mm, 30 chiếc. Cáp ruột đồng, đường kính ruột dẫn tối thiểu 18.2mm, chiều dày cách điện tối thiểu 2,2mm, đường kính ngoài tối thiểu 22,6mm, điện trở 1 chiều lớn nhất tối đa 0,0754 Ohm"},{"item":"Lắp đặt: Cáp điều khiển 2x2,5 mm","quote":"Rải kéo cáp điện điều khiển 2x2,5 mm từ máy phát","reference":"Chương V, mục 1.2.3, dòng 6; mục 1.2.4, dòng 4","requirement":"Rải kéo cáp điều khiển 2x2,5 mm từ máy phát về phòng tủ điện tổng, 100 m; ruột đồng, cấp điện áp 300/500V, cách điện tối thiểu 0,8 mm, vỏ bọc tối thiểu 1,0 mm, kết cấu ruột dẫn tối thiểu 50/0,25"},{"item":"Lắp đặt: Cáp đồng tiếp đất 1x35 mm","quote":"Rải kéo cáp điện đồng tiếp đất 1x35 mm từ máy phát","reference":"Chương V, mục 1.2.3, dòng 7; mục 1.2.4, dòng 5","requirement":"Rải kéo cáp đồng tiếp đất 1x35 mm từ máy phát về phòng tủ điện tổng, 100 m; ruột đồng, đường kính ngoài tối thiểu 8.7mm, điện trở 1 chiều lớn nhất tối đa 0,524 Ohm"},{"item":"Lắp đặt: Galet 1000A","quote":"Lắp đặt galet 1000A chuyển đổi giữa 2 máy","reference":"Chương V, mục 1.2.3, dòng 9; mục 1.2.4, dòng 6","requirement":"Lắp đặt galet 1000A chuyển đổi giữa 2 máy, 1 chiếc; 3 cực, điện áp cách điện định mức 660V, dòng định mức ở 40 độ C tối thiểu 1000A, dòng tác động khi quá tải tối thiểu bằng 1,6 Iđm"},{"item":"Lắp đặt: Bồn chứa dầu dự phòng","quote":"Lắp đặt bồn chứa dầu dự phòng bằng thép thể tích","reference":"Chương V, mục 1.2.3, dòng 10; mục 1.2.4, dòng 7","requirement":"Bồn thép thể tích 1200 lít, 1 bể; thể tích tối thiểu 1.200 lít, hình hộp chữ nhật tối thiểu 1.000x1.000x1.200mm, thép Ct3 dày tối thiểu 4mm, gồm tối thiểu 1 ống đi, 1 ống hồi, 1 ống cấp, nắp vệ sinh, thước thủy thăm nhiên liệu, chân đế"},{"item":"Lắp đặt: Ống PVC bảo vệ cáp","quote":"Độ dày: tối thiểu 2,2mm","reference":"Chương V, mục 1.2.4, dòng 1","requirement":"Độ dày tối thiểu 2,2mm, đường kính tối thiểu 110mm"},{"item":"Lắp đặt: Ống, phụ kiện nhựa PVC D27 cho bồn dầu","quote":"Lắp đặt ống nhựa PVC D27","reference":"Chương V, mục 1.2.3, dòng 11 đến 16","requirement":"Ống nhựa PVC D27 0,24 (100m); cút 6 cái; van khóa 1 cái; van 1 chiều 1 cái; giắc co 1 cái; nối ren trong 2 cái"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:39:41.069Z"}},"IB2400031785":{"u":"2026-11-03T08:30:06.567+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V- Máy phát điện 3 pha.pdf), chưa phân tích cả HSMT.","Văn bản trích từ PDF bị mất nhiều dấu và ký tự tiếng Việt (ví dụ 'Má', 'iện', 'ắp'); các trường quote được giữ nguyên như trong văn bản.","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát; không nêu số xy lanh, cấp cách điện, AVR, tiêu chuẩn khí thải.","Văn bản không nêu thời hạn bảo hành, CO/CQ; mục 1.3 chỉ yêu cầu nộp quy trình bảo hành trước khi nghiệm thu.","Bộ điều khiển ghi 'EMKO TURKEY - TRANS AMF hoặc tương đương'; dòng tiếp theo của văn bản là 'tư ng ư ng'.","Mục tiêu hao nhiên liệu bị cắt dòng ('ít/gi'), được hiểu là lít/giờ."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt Máy phát điện (3 pha)","notifyNo":"IB2400031785","generatorCapacity":"23 KVA định mức; 25.3 KVA dự phòng (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha: Số lượng","quote":"1 | Máy phát điện (3 pha) | Máy | 1","reference":"Chương V, mục 1.2, STT 1","requirement":"01 máy phát điện (3 pha)."},{"item":"Máy phát điện 3 pha: Tình trạng","quote":"Má mới 100%","reference":"Chương V, mục 1.2, STT 1","requirement":"Máy mới 100%."},{"item":"Máy phát điện 3 pha: Công suất định mức","quote":"Công su t nh mức: 23 KVA.","reference":"Chương V, mục 1.2, STT 1","requirement":"23 KVA."},{"item":"Máy phát điện 3 pha: Công suất dự phòng","quote":"Công su t dự phòng: 25.3 KVA.","reference":"Chương V, mục 1.2, STT 1","requirement":"25.3 KVA."},{"item":"Máy phát điện 3 pha: Tần số và tốc độ","quote":"Tần số Hz : 50Hz / 1500 v/p","reference":"Chương V, mục 1.2, STT 1","requirement":"Tần số 50Hz, tốc độ 1500 v/p."},{"item":"Máy phát điện 3 pha: Động cơ - dung tích xi lanh","quote":"Dung tích xi lanh: 2434cc","reference":"Chương V, mục 1.2, STT 1","requirement":"2434cc."},{"item":"Máy phát điện 3 pha: Bộ điều khiển","quote":"Bộ iều khiển: EMKO TURKEY - TRANS AMF ho c","reference":"Chương V, mục 1.2, STT 1","requirement":"EMKO TURKEY - TRANS AMF hoặc tương đương."},{"item":"Máy phát điện 3 pha: Ngõ kết nối ATS","quote":"Ngõ kết nối ATS: Có","reference":"Chương V, mục 1.2, STT 1","requirement":"Có."},{"item":"Máy phát điện 3 pha: Ngõ kết nối AC","quote":"Ngõ kết nối AC: Cực u nối.","reference":"Chương V, mục 1.2, STT 1","requirement":"Cực đấu nối."},{"item":"Máy phát điện 3 pha: Hệ thống sạc","quote":"Hệ thống sạc: Từ má phát iện.","reference":"Chương V, mục 1.2, STT 1","requirement":"Sạc từ máy phát điện."},{"item":"Máy phát điện 3 pha: Đèn báo vận hành","quote":"èn báo vận h nh: Có","reference":"Chương V, mục 1.2, STT 1","requirement":"Có."},{"item":"Máy phát điện 3 pha: Công tắc ngắt điện AC","quote":"Công tắc ngắt iện AC: Có","reference":"Chương V, mục 1.2, STT 1","requirement":"Có."},{"item":"Máy phát điện 3 pha: Nút dừng khẩn cấp","quote":"N t dừng khẩn c p: Có","reference":"Chương V, mục 1.2, STT 1","requirement":"Có."},{"item":"Máy phát điện 3 pha: Kiểu máy","quote":"Kiểu má phát iện: Giảm âm.","reference":"Chương V, mục 1.2, STT 1","requirement":"Kiểu giảm âm."},{"item":"Máy phát điện 3 pha: Vật liệu vỏ máy","quote":"Vật iệu vỏ má : ≈ Thép d 2mm S n tĩnh iện.","reference":"Chương V, mục 1.2, STT 1","requirement":"Khoảng thép dày 2mm, sơn tĩnh điện."},{"item":"Máy phát điện 3 pha: Môi trường hoạt động","quote":"Môi trư ng hoạt ộng: Nhiệt ộ - 5...50°C","reference":"Chương V, mục 1.2, STT 1","requirement":"Nhiệt độ -5...50°C."},{"item":"Máy phát điện 3 pha: Điện thế / pha / dây","quote":"iện thế / pha / dâ : 220/380VAC 3 pha - 04 dây.","reference":"Chương V, mục 1.2, STT 1","requirement":"220/380VAC, 3 pha, 04 dây."},{"item":"Máy phát điện 3 pha: Kiểu khởi động","quote":"Kiểu khởi ộng: ề iện 12Vdc","reference":"Chương V, mục 1.2, STT 1","requirement":"Đề điện 12Vdc."},{"item":"Máy phát điện 3 pha: Kích thước phủ bì","quote":"Kích thước phủ bì D x R x C : ≈ (1620 x 755 x 960) mm.","reference":"Chương V, mục 1.2, STT 1","requirement":"Khoảng (1620 x 755 x 960) mm (D x R x C)."},{"item":"Máy phát điện 3 pha: Trọng lượng khô","quote":"Trọng ượng khô: ≤ 700 kg.","reference":"Chương V, mục 1.2, STT 1","requirement":"Không quá 700 kg."},{"item":"Máy phát điện 3 pha: Bình nhiên liệu","quote":"Dung tích bình nhi n iệu: 60 ít.","reference":"Chương V, mục 1.2, STT 1","requirement":"Dung tích 60 lít."},{"item":"Máy phát điện 3 pha: Dung tích nhớt","quote":"Dung tích nhớt: 9.5 ít","reference":"Chương V, mục 1.2, STT 1","requirement":"9.5 lít."},{"item":"Máy phát điện 3 pha: Mức tiêu hao nhiên liệu ở 100% tải định mức","quote":"Mức ti u hao nhi n iệu ở 100% tải tải | nh mức : ≤ 5.5","reference":"Chương V, mục 1.2, STT 1","requirement":"Không quá 5.5 lít/giờ."},{"item":"Máy phát điện 3 pha: Mức tiêu hao nhiên liệu ở 75% tải định mức","quote":"Mức ti u hao nhi n iệu ở 75% tải tải nh mức : ≤ 4.5 ít /","reference":"Chương V, mục 1.2, STT 1","requirement":"Không quá 4.5 lít/giờ."},{"item":"Máy phát điện 3 pha: Độ ồn","quote":"ộ n 75% công su t nh mức 7m: ≤ 64 dB A","reference":"Chương V, mục 1.2, STT 1","requirement":"Ở 75% công suất định mức, đo tại 7m: không quá 64 dB(A)."},{"item":"Máy phát điện 3 pha: Vỏ chống ồn","quote":"Vỏ chống n: có vỏ ệm ớp m t khả năng cách âm cao.","reference":"Chương V, mục 1.2, STT 1","requirement":"Có vỏ đệm lớp mút, khả năng cách âm cao."},{"item":"Máy phát điện 3 pha: Nơi lắp ráp","quote":"N i ắp ráp: Việt Nam.","reference":"Chương V, mục 1.2, STT 1","requirement":"Việt Nam."},{"item":"Máy phát điện 3 pha: Tính năng cộng thêm - chu trình vận hành","quote":"Vận h nh theo chu trình ược c i","reference":"Chương V, mục 1.2, STT 1 (Tính năng cộng thêm)","requirement":"Vận hành theo chu trình được cài đặt trước."},{"item":"Máy phát điện 3 pha: Tính năng cộng thêm - lưu dữ liệu","quote":"Lưu dữ iệu theo th i gian thực.","reference":"Chương V, mục 1.2, STT 1 (Tính năng cộng thêm)","requirement":"Lưu dữ liệu theo thời gian thực."},{"item":"Máy phát điện 3 pha: Tính năng cộng thêm - báo động","quote":"Cho phép c i | t các báo ộng v th i gian.","reference":"Chương V, mục 1.2, STT 1 (Tính năng cộng thêm)","requirement":"Cho phép cài đặt các báo động và thời gian."},{"item":"Máy phát điện 3 pha: Tính năng cộng thêm - vận hành tự động","quote":"Vận h nh tự ộng qua tủ chu ển ngu n tự ộng.","reference":"Chương V, mục 1.2, STT 1 (Tính năng cộng thêm)","requirement":"Vận hành tự động qua tủ chuyển nguồn tự động."},{"item":"Máy phát điện 3 pha: Tính năng cộng thêm - SMS","quote":"iều khiển v cảnh báo tình trạng má bằng tin nhắn SMS.","reference":"Chương V, mục 1.2, STT 1 (Tính năng cộng thêm)","requirement":"Điều khiển và cảnh báo tình trạng máy bằng tin nhắn SMS."},{"item":"Máy phát điện 3 pha: Tùy chọn - điều khiển từ xa","quote":"iều khiển v quản ý má từ xa thông qua internet.","reference":"Chương V, mục 1.2, STT 1 (Tùy chọn)","requirement":"Tùy chọn: điều khiển và quản lý máy từ xa thông qua internet."},{"item":"Máy phát điện 3 pha: Tùy chọn - cổng truyền thông","quote":"Có cổng kết nối tru ền thông RS232 v RS485.","reference":"Chương V, mục 1.2, STT 1 (Tùy chọn)","requirement":"Tùy chọn: có cổng kết nối truyền thông RS232 và RS485."},{"item":"Máy phát điện 3 pha: Chứng nhận - quản lý chất lượng","quote":"Quản ý ch t ượng theo ISO 9001:2015.","reference":"Chương V, mục 1.2, STT 1 (Chứng nhận liên quan)","requirement":"Quản lý chất lượng theo ISO 9001:2015."},{"item":"Máy phát điện 3 pha: Chứng nhận - môi trường","quote":"Chứng nhận môi trư ng ISO 14001:2015.","reference":"Chương V, mục 1.2, STT 1 (Chứng nhận liên quan)","requirement":"Chứng nhận môi trường ISO 14001:2015."},{"item":"Tủ ATS: Chủng loại và số lượng","quote":"2 Tủ chuyển nguồn tự động ATS 100A, 3 pha | Tủ | 1","reference":"Chương V, mục 1.2, STT 2","requirement":"01 tủ chuyển nguồn tự động ATS 100A, 3 pha."},{"item":"Tủ ATS: Dòng điện","quote":"Dòng iện: 100A","reference":"Chương V, mục 1.2, STT 2","requirement":"100A."},{"item":"Tủ ATS: Số pha","quote":"Số pha: 3pha","reference":"Chương V, mục 1.2, STT 2","requirement":"3 pha."},{"item":"Tủ ATS: Điện thế","quote":"iện thế: 220/380","reference":"Chương V, mục 1.2, STT 2","requirement":"220/380."},{"item":"Tủ ATS: Tần số","quote":"Tần số: 50 Hz","reference":"Chương V, mục 1.2, STT 2","requirement":"50 Hz."},{"item":"Tủ ATS: Kích thước","quote":"Kích thước W x H x D mm : ≈ 450 x 480x 170","reference":"Chương V, mục 1.2, STT 2","requirement":"Khoảng 450 x 480 x 170 mm (W x H x D)."},{"item":"Tủ ATS: Nơi lắp ráp","quote":"N i ắp ráp: Việt Nam","reference":"Chương V, mục 1.2, STT 2","requirement":"Việt Nam."},{"item":"Vật tư lắp đặt: Dây cáp điện CV/VCM 16 mm²","quote":"Dâ cáp iện CV/VCM 16 mm² 0.6_1kV v ng sọc xanh | Mét | 4","reference":"Chương V, mục 1.2, STT 3","requirement":"Dây cáp điện CV/VCM 16 mm² 0.6_1kV, vằn sọc xanh; 4 mét."},{"item":"Vật tư lắp đặt: Dây cáp điện CVV 4 x 16 mm²","quote":"Dâ cáp iện CVV4 x 16 mm² 0.6_1kV | Mét | 150","reference":"Chương V, mục 1.2, STT 3","requirement":"Dây cáp điện CVV4 x 16 mm² 0.6_1kV; 150 mét."},{"item":"Vật tư lắp đặt: Dây cáp điện CVV 10 x 2.5 mm²","quote":"Dâ cáp iện CVV10 x 2.5 mm² | Mét | 150","reference":"Chương V, mục 1.2, STT 3","requirement":"Dây cáp điện CVV10 x 2.5 mm²; 150 mét."},{"item":"Vật tư lắp đặt: Nẹp nhựa","quote":"Nẹp nhựa 2m/câ | Cây | 2","reference":"Chương V, mục 1.2, STT 3","requirement":"Nẹp nhựa 2m/cây; 2 cây."},{"item":"Vật tư lắp đặt: Cọc tiếp địa","quote":"Cọc tiếp a | Cây | 1","reference":"Chương V, mục 1.2, STT 3","requirement":"1 cây."},{"item":"Vật tư lắp đặt: Ống nối xả pô","quote":"Ống nối xả pô | Cái | 1","reference":"Chương V, mục 1.2, STT 3","requirement":"1 cái."},{"item":"Vật tư lắp đặt: Bộ khớp nối mềm họng gió","quote":"Bộ khớp nối mềm họng gió | Bộ | 1","reference":"Chương V, mục 1.2, STT 3","requirement":"1 bộ."},{"item":"Vận chuyển máy phát điện","quote":"Phí vận chu ển Má phát iện dầu 3 pha | Chu ến | 1","reference":"Chương V, mục 1.2, STT 3","requirement":"Phí vận chuyển máy phát điện dầu 3 pha, 1 chuyến; gói STT 3 gồm chi phí vận chuyển và vật tư thiết bị lắp đặt máy phát điện dầu (3 pha)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:30:06.111Z"}},"IB2400032584":{"u":"2026-11-03T08:40:04.394+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 18-Phụ lục bảng gia hợp đồng_0001.pdf, Chương V_0001.pdf), chưa phân tích cả HSMT.","Văn bản là bản scan có nhiều lỗi nhận dạng ký tự (ví dụ \"Tổ mát phát\", \"Công kết nối ATS\", \"1500V/P\"). Các trích dẫn được giữ nguyên như trong văn bản.","Văn bản không nêu số lượng tổ máy phát; không nêu hãng, model, xuất xứ động cơ và đầu phát; không nêu mức tiêu hao nhiên liệu, khí thải, mức ồn, cáp, phạm vi lắp đặt, CO/CQ, bảo hành, tiêu chuẩn áp dụng cho máy phát; không rõ có phải tủ ATS là hạng mục riêng không.","Gói thầu còn có máy điều hòa (hạng mục 1), bơm động cơ Diesel và bơm động cơ điện (hạng mục 2, 3); các hạng mục này không thuộc máy phát điện nên không liệt kê.","Mục 3 (Kiểm tra và thử nghiệm) chỉ ghi chung \"Số lượng\" và \"Thông số kỹ thuật\", không có thông số bổ sung.","Tệp phụ lục bảng giá hợp đồng không chứa thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy bơm, máy phát điện, máy điều hòa không khí của Công an thành phố Bến Tre, CÔng an các huyện Châu Thành, Mỏ Cày Nam và Bình Đại.","notifyNo":"IB2400032584","generatorCapacity":"50 kVA liên tục (50 kVA/40 kW liên tục; 55 kVA/40 kW tối đa)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 50 kVA: Công suất và loại tổ máy","quote":"Máy phát điện 50 Kva liên tục, 1500V/P, 50Hz, 3 pha.","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Máy phát điện 50 kVA liên tục, 3 pha, 50 Hz; tổ máy phát có vỏ chống ồn đồng bộ. Văn bản ghi \"1500V/P\" (có thể là tốc độ 1500 vòng/phút, văn bản scan không rõ)."},{"item":"Máy phát điện 50 kVA: Vỏ chống ồn","quote":"vỏ chống ồn đồng bộ","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Tổ máy phát có vỏ chống ồn đồng bộ. Văn bản không nêu mức ồn."},{"item":"Máy phát điện 50 kVA: Xuất xứ lắp ráp","quote":"lắp ráp tại Việt Nam","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Lắp ráp tại Việt Nam."},{"item":"Máy phát điện 50 kVA - Tổ máy phát: Công suất liên tục","quote":"Công suất liên tục (Kva/Kw): 50/40","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"50 kVA / 40 kW."},{"item":"Máy phát điện 50 kVA - Tổ máy phát: Công suất tối đa","quote":"Công suất tối đa (Kva/Kw): 55/40","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"55 kVA / 40 kW."},{"item":"Máy phát điện 50 kVA - Tổ máy phát: Số pha","quote":"Sb pha [Dây 3 pha] 4 dây","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"3 pha 4 dây."},{"item":"Máy phát điện 50 kVA - Tổ máy phát: Hệ số công suất","quote":"Hệ sô công suất (Cos Ø): 0,8","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Cos φ = 0,8."},{"item":"Máy phát điện 50 kVA - Tổ máy phát: Tần số","quote":"Tần số (Hz): 50","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"50 Hz."},{"item":"Máy phát điện 50 kVA - Tổ máy phát: Điện thế","quote":"Điện thế (V): 400/380","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"400/380 V."},{"item":"Máy phát điện 50 kVA - Tổ máy phát: Bình nhiên liệu","quote":"Dung tích bình nhiện liệu (L): 80","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Dung tích 80 lít."},{"item":"Máy phát điện 50 kVA - Tổ máy phát: Trọng lượng","quote":"Trọng lượng: 1060 kg","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"1060 kg."},{"item":"Máy phát điện 50 kVA - Tổ máy phát: Kích thước","quote":"Kích thước máy (Dài x Rộng x Cao) (mm): 2450 x 850 x 1290","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Dài x Rộng x Cao: 2450 x 850 x 1290 mm."},{"item":"Máy phát điện 50 kVA - Động cơ: Công suất liên tục","quote":"Công suất liên tục (Kw): 48","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"48 kW."},{"item":"Máy phát điện 50 kVA - Động cơ: Tốc độ","quote":"Tốc độ động cơ: 1500 vòng/phút","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"1500 vòng/phút."},{"item":"Máy phát điện 50 kVA - Động cơ: Hành trình piston","quote":"Hành trình Piston: 89x92","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"89x92."},{"item":"Máy phát điện 50 kVA - Động cơ: Dung tích nhớt","quote":"Dung tích nhớt (L): 9.2","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"9.2 lít."},{"item":"Máy phát điện 50 kVA - Đầu phát: Công suất liên tục","quote":"Công suất liên tục (Kva): 50","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"50 kVA."},{"item":"Máy phát điện 50 kVA - Đầu phát: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: Tự động AVR","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Tự động AVR."},{"item":"Máy phát điện 50 kVA - Đầu phát: Cấp cách nhiệt","quote":"Cấp cách nhiệt: H","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Cấp H."},{"item":"Máy phát điện 50 kVA - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: IP 23","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"IP 23."},{"item":"Máy phát điện 50 kVA - Bảng điều khiển: Kết nối ATS và bảo vệ","quote":"Công kết nối ATS: Có","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Có cổng kết nối ATS; có aptomat bảo vệ quá tải."},{"item":"Máy phát điện 50 kVA - Bảng điều khiển: Aptomat bảo vệ quá tải","quote":"Aptomat bảo vệ quá tải: Có","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Có aptomat bảo vệ quá tải."},{"item":"Máy phát điện 50 kVA - Bảng điều khiển: Hiển thị điện","quote":"Hiển thị công suất liên tục (KW): Có","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Hiển thị công suất liên tục (kW), công suất tổ máy (kW), dòng điện, tần số, hệ số công suất, điện áp trung tính, điện áp pha."},{"item":"Máy phát điện 50 kVA - Bảng điều khiển: Hiển thị động cơ","quote":"Áp suất dầu bôi trơn động cơ: Có","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Hiển thị tốc độ động cơ, áp suất dầu bôi trơn động cơ, nhiệt độ nước làm mát, mức nhiên liệu, thời gian chạy của tổ máy."},{"item":"Máy phát điện 50 kVA - Bảng điều khiển: Cảnh báo và tự động tắt máy","quote":"Cảnh báo quá tải, tự động tắt máy: Có","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Cảnh báo và tắt máy khi áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, tốc độ động cơ cao/thấp, điện áp cao/thấp, tần số cao/thấp, quá tải; cảnh báo điện áp ắc quy cao/thấp và lỗi sạc ắc quy."},{"item":"Máy phát điện 50 kVA - Tủ chuyển nguồn tự động ATS: Định mức","quote":"Ti chuyển ngun tự động ATS 160A, 3 Pha:","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"ATS 160A, 3 pha."},{"item":"Máy phát điện 50 kVA - Tủ ATS: Kích thước","quote":"Kích thước 600 x 400 x 200 mm","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"600 x 400 x 200 mm."},{"item":"Máy phát điện 50 kVA - Tủ ATS: Chất liệu","quote":"Chất liệu tủ: Nhôm, vỏ tủ dày 0.8 mm","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Nhôm, vỏ tủ dày 0.8 mm."},{"item":"Máy phát điện 50 kVA - Tủ ATS: Trọng lượng","quote":"Trọng lượng 28 kg","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"28 kg."},{"item":"Máy phát điện 50 kVA - Tủ ATS: Bộ chuyển nguồn","quote":"Bộ chuyển nguồn có 3 vị trí I-O-II","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Có 3 vị trí I-O-II."},{"item":"Máy phát điện 50 kVA và tủ ATS: Năm sản xuất","quote":"Năm sản xuất: Năm 2023 hoặc 2024","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Năm 2023 hoặc 2024 (dòng này nằm cuối mục thông số máy phát, ngay sau phần tủ ATS)."},{"item":"Máy phát điện 50 kVA: Chấp nhận hàng tương đương","quote":"Thông sô kỹ thuật (hodc tương đương):","reference":"Chương V, mục 1.2, hạng mục 4 và phần Ghi chú","requirement":"Thông số kỹ thuật được ghi \"hoặc tương đương\"; hàng chào tương đương hoặc tốt hơn phải được chứng minh bằng văn bản của đơn vị kiểm định hoặc nhà sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:40:03.507Z"}},"IB2400032948":{"u":"2026-11-03T08:46:42.268+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT may phat dan den TQ tang 2 OK.docx, HSMT, yêu cầu kỹ thuật.rar), chưa phân tích cả HSMT.","Gói thầu không cung cấp máy phát điện. Máy phát điện là nguồn sẵn có; gói chỉ gồm ACB 4P 1600A, ATS 4P 1600A, bộ điều khiển ATS, cáp 400mm2, giá đỡ, đầu cốt và gia công thanh cái. Vì vậy công suất, động cơ, đầu phát, vỏ cách âm, bồn dầu không có trong văn bản.","Tệp .rar và các tệp PDF (Mẫu số 01A, Bản vẽ thiết kế) là bản quét, chữ nhận dạng lỗi nhiều nên các số liệu khối lượng lấy từ Mẫu số 01A chưa có trích dẫn nguyên văn (quote = null). Cần đối chiếu lại với bản gốc, đặc biệt dòng thanh cái 5000A và 4 công.","Trong bản vẽ Đ-02, bản quét có ghi cáp điện CU/XLPE/PVC 4x2x(1cx400mm2) và tổng chiều dài 210m, nhưng ký tự bị lỗi nên không đưa vào danh sách.","Các yêu cầu về nhân sự, an toàn lao động, tiến độ 120 ngày, bảo đảm thực hiện hợp đồng không thuộc thông số kỹ thuật nên không liệt kê."],"result":{"keyInfo":{"bidName":"Lắp đặt hệ thống cấp nguồn dự phòng máy phát điện cho hệ thống chiếu sáng các trường quay tầng 2 tòa nhà TT THVN","notifyNo":"IB2400032948","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Cáp hạ thế CU/XLPE/PVC 1c x 400mm2","quote":"Cáp điện hãng Cadisun hoặc tương đương","reference":"Chương V, mục III.2, Stt 1","requirement":"Cáp hạ thế CU/XLPE/PVC 1c x 400mm2, hãng Cadisun hoặc tương đương. Khối lượng tham khảo 210 mét (theo Mẫu số 01A)."},{"item":"Máy cắt ACB 4P 1600A (tủ LVSB-9): Loại và phụ kiện","quote":"Máy cắt loại cố định (fixed)","reference":"Chương V, mục III.2, Stt 2","requirement":"Máy cắt ACB 4P 1600A loại cố định (Fixed Type), gồm đầy đủ phụ kiện. Số lượng 1 bộ (theo Mẫu số 01A)."},{"item":"Máy cắt ACB 4P 1600A: Dòng định mức","quote":"Dòng định mức: ≥ 1600A","reference":"Chương V, mục III.2, Stt 2","requirement":"Dòng định mức không nhỏ hơn 1600A."},{"item":"Máy cắt ACB 4P 1600A: Dòng cắt ngắn mạch","quote":"Dòng cắt ngắn mạch: ≥ 65kA;","reference":"Chương V, mục III.2, Stt 2","requirement":"Dòng cắt ngắn mạch không nhỏ hơn 65kA."},{"item":"Máy cắt ACB 4P 1600A: Điện áp cách điện","quote":"Điện áp cách điện: ≥ 1000V","reference":"Chương V, mục III.2, Stt 2","requirement":"Điện áp cách điện không nhỏ hơn 1000V."},{"item":"Máy cắt ACB 4P 1600A: Kích thước","quote":"Kích thước: lắp đặt vừa khoang tủ Technical connect dãy tủ LVSB-9, đảm bảo an toàn, thẩm mỹ, thuận tiện thao tác, vận hành.","reference":"Chương V, mục III.2, Stt 2","requirement":"Lắp đặt vừa khoang tủ Technical connect dãy tủ LVSB-9, đảm bảo an toàn, thẩm mỹ, thuận tiện thao tác, vận hành."},{"item":"Máy cắt ACB 4P 1600A: Nhãn hiệu tham khảo","quote":"Máy cắt Mitshubishi model: AE1600-SW 4P 65kA/ Mitshubishi hoặc tương đương","reference":"Chương V, mục III.2, Stt 2","requirement":"Máy cắt Mitshubishi model AE1600-SW 4P 65kA hoặc tương đương."},{"item":"Bộ chuyển nguồn tự động ATS 4P 1600A (tủ LVSB-3): Loại","quote":"Bộ chuyển nguồn tự động ATS 4P 1600A – loại tự động / có động cơ chuyển mạch (Automatic Transfer Switch (ATSE) / Motorised Transfer Switch (RTSE) ), gồm đầy đủ phụ kiện,","reference":"Chương V, mục III.2, Stt 3","requirement":"ATS 4P 1600A loại tự động / có động cơ chuyển mạch (ATSE / RTSE), gồm đầy đủ phụ kiện. Số lượng 1 bộ (theo Mẫu số 01A)."},{"item":"ATS 4P 1600A: Chuyển mạch","quote":"Chuyển mạch 3 vị trí On-Off-On;","reference":"Chương V, mục III.2, Stt 3","requirement":"Chuyển mạch 3 vị trí On-Off-On."},{"item":"ATS 4P 1600A: Dòng định mức","quote":"Dòng định mức: ≥ 1600A","reference":"Chương V, mục III.2, Stt 3","requirement":"Dòng định mức không nhỏ hơn 1600A."},{"item":"ATS 4P 1600A: Ngưỡng tần số","quote":"Ngưỡng tần số 45-65Hz;","reference":"Chương V, mục III.2, Stt 3","requirement":"Ngưỡng tần số 45-65Hz."},{"item":"ATS 4P 1600A: Điện áp định mức","quote":"Điện áp định mức: ≥ 400 VAC","reference":"Chương V, mục III.2, Stt 3","requirement":"Điện áp định mức không nhỏ hơn 400 VAC."},{"item":"ATS 4P 1600A: Số cực","quote":"Số cực : 4P","reference":"Chương V, mục III.2, Stt 3","requirement":"4 cực (4P)."},{"item":"ATS 4P 1600A: Kích thước","quote":"Kích thước: lắp đặt vừa khoang tủ 62 dãy tủ LVSB-3, đảm bảo an toàn, thẩm mỹ, thuận tiện thao tác, vận hành.","reference":"Chương V, mục III.2, Stt 3","requirement":"Lắp đặt vừa khoang tủ 62 dãy tủ LVSB-3, đảm bảo an toàn, thẩm mỹ, thuận tiện thao tác, vận hành."},{"item":"ATS 4P 1600A: Nhãn hiệu tham khảo","quote":"ATS Socomec model: ATS AtyS 4P 4x1600A SKU 95234160 - Socomec hoặc tương đương","reference":"Chương V, mục III.2, Stt 3","requirement":"ATS Socomec model ATS AtyS 4P 4x1600A SKU 95234160 hoặc tương đương."},{"item":"Bộ điều khiển cho ATS 4P 1600A: Chức năng","quote":"Có khả năng cài đặt độ trễ thời gian, lựa chọn nguồn ưu tiên (bộ hẹn giờ và thông số ngưỡng có thể cấu hình), chuyển chế độ Auto-Man, giúp đo đếm và bảo vệ điện áp, bảo vệ quá áp, thấp áp, bảo vệ ngược pha, mất pha.","reference":"Chương V, mục III.2, Stt 4","requirement":"Lắp đặt tương thích, hoạt động ổn định, tin cậy với ATS 4P 1600A. Cài đặt được độ trễ thời gian, chọn nguồn ưu tiên, chuyển chế độ Auto-Man; đo đếm và bảo vệ điện áp, quá áp, thấp áp, ngược pha, mất pha. Số lượng 1 bộ (theo Mẫu số 01A)."},{"item":"Bộ điều khiển cho ATS 4P 1600A: Nhãn hiệu tham khảo","quote":"Bộ điều khiển Socomec model: AtyS ATS Controller C20 - SKU 15993020/ Socomec hoặc tương đương","reference":"Chương V, mục III.2, Stt 4","requirement":"Bộ điều khiển Socomec model AtyS ATS Controller C20 SKU 15993020 hoặc tương đương."},{"item":"Giá đỡ máy cắt ACB 4P 1600A và giá đỡ ATS 4P 1600A","quote":"Đáp ứng TCVN, quy trình, quy phạm ngành điện hiện hành","reference":"Chương V, mục III.2, Stt 5 và 6","requirement":"Đáp ứng TCVN, quy trình, quy phạm ngành điện hiện hành. Mỗi loại 1 bộ (theo Mẫu số 01A)."},{"item":"Đầu cốt đồng, loại đúc (kèm chụp) 400 mm2","quote":"Đáp ứng TCVN, quy trình, quy phạm ngành điện hiện hành","reference":"Chương V, mục III.2, Stt 7","requirement":"Đầu cốt đồng loại đúc kèm chụp, 400 mm2, đáp ứng TCVN, quy trình, quy phạm ngành điện hiện hành. Khối lượng tham khảo 68 cái (theo Mẫu số 01A)."},{"item":"Yêu cầu chung vật tư, thiết bị chính: Mới và xuất xứ","quote":"phải có nguồn gốc xuất xứ rõ ràng, có đầy đủ hóa đơn, chứng từ hợp lệ","reference":"Chương V, mục III.2","requirement":"Vật tư, thiết bị chính mới 100%, có nguồn gốc xuất xứ rõ ràng, đầy đủ hóa đơn, chứng từ hợp lệ."},{"item":"Bảo hành","quote":"Phải bảo hành công trình tối thiếu 12 tháng.","reference":"Chương V, mục III.1","requirement":"Bảo hành công trình tối thiểu 12 tháng."},{"item":"Tiêu chuẩn áp dụng","quote":"theo quy trình, tiêu chuẩn TCVN và các quy phạm xây dựng, qui phạm ngành điện hiện hành","reference":"Chương V, mục III.1","requirement":"Thi công, nghiệm thu theo quy trình, tiêu chuẩn TCVN và các quy phạm xây dựng, quy phạm ngành điện hiện hành."},{"item":"Lắp đặt: Kéo rải cáp hạ thế 1c x 400mm2","quote":"Kéo rải trên thang máng cáp có sẵn, yêu cầu có giá đỡ từ thang máng cáp xuống tủ.","reference":"Chương V, mục III, Yêu cầu về lắp đặt, Stt 1","requirement":"Kéo rải cáp trên thang máng cáp có sẵn, có giá đỡ từ thang máng cáp xuống tủ. Khối lượng tham khảo 210 mét (theo Mẫu số 01A)."},{"item":"Lắp đặt: Máy cắt ACB 4P 1600A và giá đỡ (tủ LVSB-9)","quote":"Việc đấu điện, kết nối vào hệ thống chỉ thực hiện trong khoảng thời gian từ 02h00 đến 04h00 đêm, có biện pháp cấp điện dự phòng cho phụ tải quan trọng khi tạm ngắt để đấu nối.","reference":"Chương V, mục III, Yêu cầu về lắp đặt, Stt 2 và 4","requirement":"Lắp trong khi tủ LVSB-9 đang hoạt động; đấu điện, kết nối chỉ trong khoảng 02h00 đến 04h00 đêm, có biện pháp cấp điện dự phòng cho phụ tải quan trọng khi tạm ngắt; trước đó phải cấp nguồn dự phòng cho các phụ tải quan trọng của dãy tủ LVSB-9."},{"item":"Lắp đặt: ATS 4P 1600A và giá đỡ (tủ LVSB-3)","quote":"Thực hiện lắp đặt trong khi tủ điện LVSB-3 đang hoạt động.","reference":"Chương V, mục III, Yêu cầu về lắp đặt, Stt 3 và 5","requirement":"Lắp trong khi tủ LVSB-3 đang hoạt động; đấu điện, kết nối chỉ trong khoảng 02h00 đến 04h00 đêm, có biện pháp cấp điện dự phòng cho phụ tải quan trọng khi tạm ngắt."},{"item":"Lắp đặt, cài đặt bộ điều khiển ATS: Hoạt động cùng ATS cũ","quote":"Yêu cầu hệ thống chuyển nguồn (ATS) mới phải hoạt động đồng thời cùng hệ thống ATS cũ của dãy tủ LVSB-3, không gây ảnh hưởng chồng chéo, tác động lẫn nhau.","reference":"Chương V, mục III, Yêu cầu về lắp đặt, Stt 6","requirement":"ATS mới phải hoạt động đồng thời cùng ATS cũ của dãy tủ LVSB-3, không ảnh hưởng chồng chéo, tác động lẫn nhau."},{"item":"Lắp đặt, cài đặt bộ điều khiển ATS: Chuyển sang nguồn máy phát","quote":"Hệ thống chuyển nguồn (ATS) mới phải đảm bảo tính năng tự động chuyển sang nguồn máy phát khi mất cả 2 nguồn điện lưới thành phố.","reference":"Chương V, mục III, Yêu cầu về lắp đặt, Stt 6","requirement":"ATS mới tự động chuyển sang nguồn máy phát khi mất cả 2 nguồn điện lưới thành phố."},{"item":"Lắp đặt, cài đặt bộ điều khiển ATS: Nguồn ưu tiên","quote":"ưu tiên sử dụng nguồn đầu vào ATS từ điện lưới thành phố.","reference":"Chương V, mục III, Yêu cầu về lắp đặt, Stt 6","requirement":"Khi làm việc bình thường (không mất điện lưới) ưu tiên sử dụng nguồn đầu vào ATS từ điện lưới thành phố."},{"item":"Lắp đặt, cài đặt bộ điều khiển ATS: Thời gian trễ và chế độ vận hành","quote":"Có khả năng cài đặt, điều chỉnh thời gian trễ trong khoảng 0-15 giây giữa các thao tác chuyển nguồn/ chuyển trạng thái của ATS, có thể chuyển đổi chế độ vận hành tự động- bằng tay.","reference":"Chương V, mục III, Yêu cầu về lắp đặt, Stt 6","requirement":"Cài đặt, điều chỉnh thời gian trễ trong khoảng 0-15 giây giữa các thao tác chuyển nguồn; chuyển đổi chế độ vận hành tự động - bằng tay. Thử nghiệm, nghiệm thu chạy thử chỉ trong khoảng 02h00 đến 04h00 đêm."},{"item":"Lắp đặt: Đầu cáp 400mm2","quote":null,"reference":"Chương V, mục III, Yêu cầu về lắp đặt, Stt 7","requirement":"Làm và lắp đặt đầu cáp tiết diện ruột cáp 400mm2, ép cốt, đấu nối. Khối lượng tham khảo 1 đầu cáp (3 pha) (theo Mẫu số 01A)."},{"item":"Lắp đặt: Gia công, lắp đặt lại thanh cái hiện trạng (tủ LVSB-3)","quote":"đầy đủ phụ kiện, giá phíp đỡ, sứ cách điện, tấm chắn cách điện, đồng đệm thanh cái","reference":"Chương V, mục III, Yêu cầu về lắp đặt, Stt 8; Mẫu số 01A, dòng 15","requirement":"Lắp đặt theo tiêu chuẩn thanh cái hiện tại của tủ LVSB-3, đầy đủ phụ kiện, giá phíp đỡ, sứ cách điện, tấm chắn cách điện, đồng đệm thanh cái. Tháo và lắp lại chỉ trong khoảng 02h00 đến 04h00 đêm, có biện pháp cấp điện dự phòng. Mẫu số 01A ghi thanh cái 5000A tủ LVSB-3, 4 công."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:46:41.612Z"}},"IB2400033531":{"u":"2026-11-03T18:42:16.789+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong VIII_Phu luc_New_BD_SC_MPD.docx, Chương V_BD_SC_MPĐ_VTĐN_2024_V6_Final.pdf), chưa phân tích cả HSMT.","Chương V đây là yêu cầu bảo dưỡng, sửa chữa nên không có thông số của tổ máy phát mới (động cơ, đầu phát, độ ồn, bình nhiên liệu, ATS định mức, CO/CQ của máy); chỉ có thông số vật tư, linh kiện thay thế.","Công suất và loại nhiên liệu từng máy nằm trong Phụ lục danh sách trạm (khoảng 1097 dòng); chưa liệt kê từng máy mà chỉ tóm tắt dải 5-50 kVA và tổng 1348 máy.","Bảng PDF bị vỡ dòng ở một số mục (động cơ khởi động, rơle trung gian, đầu jack), nên một số trích dẫn chỉ là một đoạn trên một dòng.","Tệp Chuong VIII_Phu luc_New_BD_SC_MPD.docx được liệt kê nhưng không có nội dung trong văn bản đưa vào, nên chưa đọc được.","Một số nội dung bảo dưỡng định kỳ (kiểm tra độ ồn, độ rung, đo điện áp, tần số) chỉ là đầu việc, không có chỉ tiêu số."],"result":{"keyInfo":{"bidName":"Bảo dưỡng, sửa chữa máy phát điện tại khu vực Đài Viễn thông Đà Nẵng năm 2024","notifyNo":"IB2400033531","generatorCapacity":"Từ 5 kVA đến 50 kVA tùy trạm (máy chạy xăng và máy diesel), tổng 1348 máy theo Phụ lục; văn bản không nêu công suất liên tục hay dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Toàn bộ MPĐ: Phạm vi theo loại nhiên liệu","quote":null,"reference":"Chương V, Phụ lục (Danh sách các trạm)","requirement":"Gói thầu là bảo dưỡng, sửa chữa máy phát điện chạy xăng và chạy diesel (Phụ lục ghi nhiên liệu xăng/dầu/diesel). Công suất từng máy trong Phụ lục từ 5 đến 50 kVA, tổng 1348 máy."},{"item":"Vật tư thay thế (chung): Chất lượng, xuất xứ","quote":"Các vật tư đưa vào thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm","reference":"Chương V, mục 2.2.2","requirement":"Vật tư thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng và đáp ứng các yêu cầu quy định."},{"item":"Toàn bộ MPĐ sau sửa chữa: Bảo hành","quote":"Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày ký kết biên bản bàn giao hạng","reference":"Chương V, mục 2.3","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản bàn giao hạng mục sửa chữa."},{"item":"MPĐ diesel - Mạch điều khiển ATS","quote":"Bảo vệ phụ tải, tự khởi động máy phát","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 1","requirement":"Mới 100%; bảo vệ phụ tải, tự khởi động máy phát khi điện lưới mất 1, 2, 3 pha hoặc mất trung tính; có các biến trở chỉnh thời gian chờ điện lưới ổn định, thời gian đóng contactor nhanh/chậm, thời gian đóng contactor điện máy, thời gian làm nguội máy."},{"item":"MPĐ diesel - Bộ điều khiển (mạch điều khiển máy phát ≥8kW)","quote":"Giao tiếp RS485","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 13","requirement":"Màn hình LCD hiển thị chỉ dẫn và cảnh báo; hiển thị volt, ampe, tần số, thời gian chạy máy, nhiệt độ nước làm mát, mức nhiên liệu, điện thế accu, áp suất nhớt; điện áp đầu vào 8VDC đến 32VDC hoặc rộng hơn; nhiệt độ hoạt động -20°C đến +70°C hoặc rộng hơn; chế độ tự động start/stop; giao tiếp RS485; chống bụi, nước ≥IP65; khởi động từ xa; mới 100%."},{"item":"MPĐ diesel - Bộ điều khiển (mạch điều khiển máy phát <8kW)","quote":"Dòng điện hoạt động tối đa: 350mA","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 14","requirement":"Màn hình LCD hoặc LED; hiển thị volt, ampe, tần số, thời gian chạy máy, nhiệt độ nước làm mát, mức nhiên liệu, điện thế accu, áp suất nhớt; điện áp đầu vào 9VDC đến 30VDC hoặc rộng hơn; dòng điện hoạt động tối đa 350mA; nhiệt độ hoạt động -20°C đến +70°C hoặc rộng hơn; giao tiếp RS232 hoặc USB; chống bụi, nước ≥ IP65; khởi động từ xa."},{"item":"MPĐ diesel - Bộ dây tín hiệu điều khiển","quote":"7x2,5mm2, hiệu Cadivi hoặc tương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 10","requirement":"Dây 7x2,5mm2, hiệu Cadivi hoặc tương đương, mới 100%."},{"item":"MPĐ diesel - CB bảo vệ HVR","quote":"MCCB/MCB 63A, 2 cực, hiệu","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 12","requirement":"MCCB/MCB 63A, 2 cực, hiệu Mitsubishi, Hager, LS hoặc tương đương; mới 100%."},{"item":"MPĐ diesel - Két nước làm mát (đế két)","quote":"Chất liệu ống tản nhiệt bằng đồng.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 26","requirement":"Chất liệu ống tản nhiệt bằng đồng; mới 100%."},{"item":"MPĐ diesel - Dung dịch nước làm mát","quote":"Nước xanh tiêu chuẩn phụ gia","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 39","requirement":"Nước xanh tiêu chuẩn phụ gia Ethylene Glycol; mới 100%."},{"item":"MPĐ diesel - Ống bô (ống nhún)","quote":"Chất liệu inox 304","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 50","requirement":"Chất liệu inox 304; mới 100%."},{"item":"MPĐ diesel - Ống dẫn khói","quote":"Thép tráng kẽm, dày ≥ 1,2 mm.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 51","requirement":"Phù hợp với ống pô máy; thép tráng kẽm, dày ≥ 1,2 mm; mới 100%."},{"item":"MPĐ diesel - Dầu bôi trơn (nhớt)","quote":"Hãng Caltex hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 56","requirement":"Hãng Caltex hoặc tương đương; mới 100%."},{"item":"Yêu cầu chung (xăng và diesel) - Mạch điều chỉnh điện áp (AVR)","quote":"Điện áp ngõ ra: 180VDC, 20 ADC","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, dòng 8","requirement":"Hàng mới 100%; điện áp ngõ vào từ 180VAC đến 240VAC hoặc rộng hơn; điện áp ngõ ra 180VDC, 20 ADC; chức năng điều chỉnh ổn định điện áp."},{"item":"Yêu cầu chung - Quấn lại cuộn dây rotor, stator","quote":"Quấn lại bằng dây đồng.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, dòng 5 và 6","requirement":"Quấn lại bằng dây đồng."},{"item":"Yêu cầu chung - Cân chỉnh điện áp, tần số","quote":null,"reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, dòng 11","requirement":"Điều chỉnh điện áp, tần số của máy phát điện theo đúng yêu cầu kỹ thuật của catalogue hãng."},{"item":"Yêu cầu chung - Bộ sạc accu tự động","quote":"Điều tiết sạc ngõ ra 5A DC, 12VDC","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, dòng 13","requirement":"Mới 100%; điện áp ngõ vào 90VAC đến 305VAC hoặc rộng hơn; tần số 48Hz đến 64Hz hoặc rộng hơn; ngõ ra 5A DC, 12VDC; nhiệt độ hoạt động -30°C đến +55°C hoặc rộng hơn; tự ngắt và chuyển chế độ Eco Power khi accu đủ điện; bảo vệ ngắn mạch và giới hạn dòng."},{"item":"Yêu cầu chung - Dây điện 2x2,5mm2","quote":"2x2,5mm2, hiệu Cadivi hoặc tương","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, dòng 17","requirement":"Hiệu Cadivi hoặc tương đương; mới 100%."},{"item":"Yêu cầu chung - Dây điện 2x16mm2","quote":"2x16mm2, hiệu Cadivi hoặc tương","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, dòng 23","requirement":"Hiệu Cadivi hoặc tương đương; mới 100%."},{"item":"Yêu cầu chung - Rơle máy phát điện","quote":"Timer dạng đơn có nhiều mức chỉnh","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, dòng 22","requirement":"Timer dạng đơn có nhiều mức chỉnh thời gian phù hợp, hiệu Omron hoặc tương đương; mới 100%."},{"item":"Yêu cầu chung - Động cơ khởi động (motor đề)","quote":"Dải điện áp hoạt động từ 11VDC đến","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, dòng 46","requirement":"Điện áp hoạt động 11VDC đến 13VDC hoặc rộng hơn; công suất 1-1,5 KW; khối lượng <5kg; kích thước <15x10x10 inches; mới 100%."},{"item":"CCDC thay thế - Ắc quy 12V-90 Ah","quote":"MSP: GS MF 105d31l/r hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, dòng 1","requirement":"Mã sản phẩm GS MF 105d31l/r hoặc tương đương; mới 100%."},{"item":"CCDC thay thế - Ắc quy 12V-70 Ah","quote":"Dung lượng ≥70 Ah","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, dòng 2","requirement":"Dung lượng ≥70 Ah; mã sản phẩm GS MF 80d26l hoặc tương đương; mới 100%."},{"item":"CCDC thay thế - Ắc quy 12V-45 Ah","quote":"MSP: GS 46b24l hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, dòng 3","requirement":"Mã sản phẩm GS 46b24l hoặc tương đương; mới 100%."},{"item":"CCDC thay thế - Bơm nhiên liệu cầm tay 12V","quote":"MSP: LK-60-12DC hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, dòng 4","requirement":"Mã sản phẩm LK-60-12DC hoặc tương đương; mới 100%."},{"item":"CCDC thay thế - Đầu jack 3 chân nguồn ra MPĐ","quote":"MPS: PKE32M723 hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, dòng 5","requirement":"Mã PKE32M723 hoặc tương đương; mới 100%."},{"item":"CCDC thay thế - Rơle trung gian","quote":"MSP: MY2N-GS-AC220/240V hoặc tương","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, dòng 6","requirement":"Mã sản phẩm MY2N-GS-AC220/240V hoặc tương đương; mới 100%."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:42:15.839Z"}},"IB2400033711":{"u":"2026-11-03T18:42:22.606+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong VIII_Phu luc_New_BD_SC_MPD.docx, Chương V_BD_SC_MPĐ_VTBĐ_2024_V4_Final.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo dưỡng, sửa chữa nên Chương V không nêu thông số của một tổ máy cụ thể (động cơ, đầu phát, tiếng ồn, bình nhiên liệu...). Chỉ có yêu cầu đối với vật tư, thiết bị thay thế và công suất từng trạm trong Phụ lục.","Văn bản PDF bị vỡ định dạng bảng ở một số chỗ (ví dụ dòng motor đề, mạch điều khiển ATS), nên một số trích dẫn chỉ lấy được từng dòng riêng lẻ.","Phụ lục danh sách trạm bị cắt ở dòng 1256 (Khánh Hòa, KHNT2N), chưa đọc được phần còn lại. Dải công suất 5 - 380 kVA chỉ tính từ phần đã đọc.","Phụ lục có Site ID trùng và dòng thiếu cột (ví dụ BDQNMA01, QNQN2J), nên số máy thực tế cần đối chiếu lại với bản gốc.","Chương V không nêu tiêu chuẩn áp dụng, mức ồn hay năm sản xuất cho máy phát; ngoài \"mới 100%\" của vật tư thay thế, không có yêu cầu nào khác về các nội dung này."],"result":{"keyInfo":{"bidName":"Bảo dưỡng, sửa chữa máy phát điện tại khu vực Đài Viễn thông Bình Định năm 2024","notifyNo":"IB2400033711","generatorCapacity":"Nhiều máy ở nhiều trạm BTS, công suất từ 5 kVA đến 380 kVA (đa số 5,5 - 20 kVA; xăng và dầu diesel) theo Phụ lục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi dịch vụ","quote":"Bảo dưỡng, sửa chữa Máy phát điện.","reference":"Chương V, mục 1","requirement":"Bảo dưỡng, sửa chữa máy phát điện tại các trạm BTS thuộc Quảng Ngãi, Bình Định, Phú Yên và Khánh Hòa (danh sách trạm ở Phụ lục)."},{"item":"Công suất và nhiên liệu của các máy (Phụ lục)","quote":null,"reference":"Chương V, Phụ lục","requirement":"Phụ lục liệt kê từng trạm kèm loại nhiên liệu (xăng/dầu), công suất (kVA) và số lượng máy. Công suất gặp trong phụ lục từ 5 kVA đến 380 kVA, một số trạm có 2 máy (ví dụ trạm PYPY01 là 50 kVA, 2 máy)."},{"item":"Vật tư thay thế (chung)","quote":"Các vật tư đưa vào thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm","reference":"Chương V, mục 2.2.2","requirement":"Vật tư thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng và đáp ứng các yêu cầu quy định."},{"item":"Chất lượng sau bảo dưỡng và sửa chữa","quote":"Máy phát điện sau khi bảo dưỡng hoạt động ổn định, các thông số kỹ thuật đảm","reference":"Chương V, mục 2.1.2","requirement":"Máy hoạt động ổn định, các thông số kỹ thuật đạt yêu cầu của nhà sản xuất cho từng loại máy."},{"item":"Bảo hành sửa chữa","quote":"Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày ký kết biên bản bàn giao hạng","reference":"Chương V, mục 2.3","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản bàn giao hạng mục sửa chữa."},{"item":"Tài liệu chứng minh vật tư (CO/CQ)","quote":"Chứng chỉ nguồn gốc, xuất xứ sản phẩm (Hãng sản xuất, nơi sản xuất nếu có)","reference":"Chương V, mục 5","requirement":"Vật tư thay thế kèm catalogue, chứng chỉ nguồn gốc xuất xứ (nếu có), giấy chứng nhận chất lượng (nếu có)."},{"item":"MPĐ diesel - Mạch điều khiển ATS","quote":"Bảo vệ phụ tải, tự khởi động máy phát","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 1","requirement":"Mới 100%. Bảo vệ phụ tải, tự khởi động máy phát khi lưới mất 1, 2, 3 pha hoặc mất trung tính. Có biến trở chỉnh thời gian chờ lưới ổn định, thời gian đóng contactor nhanh/chậm, thời gian đóng contactor điện máy và thời gian làm nguội máy."},{"item":"MPĐ diesel - Mạch điều chỉnh điện áp (AVR) sửa chữa","quote":"Cân chỉnh lại điện áp đúng yêu cầu kỹ","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 8","requirement":"Kiểm tra các đầu điện áp ngõ ra, cân chỉnh lại điện áp đúng yêu cầu kỹ thuật, thay chân jack cắm lỗi."},{"item":"MPĐ diesel - Bộ dây tín hiệu điều khiển","quote":"7x2,5mm2, hiệu Cadivi hoặc tương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 10","requirement":"Dây 7x2,5mm2, hiệu Cadivi hoặc tương đương, mới 100%."},{"item":"MPĐ diesel - CB bảo vệ HVR","quote":"MCCB/MCB 63A, 2 cực, hiệu","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 12","requirement":"MCCB/MCB 63A, 2 cực, hiệu Mitsubishi, Hager, LS hoặc tương đương, mới 100%."},{"item":"MPĐ diesel ≥8kW - Mạch điều khiển máy phát","quote":"8VDC đến 32VDC hoặc rộng hơn.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 13","requirement":"Màn hình LCD hiển thị chỉ dẫn và cảnh báo; hiển thị Volt, Ampe, tần số, thời gian chạy máy, nhiệt độ nước làm mát, mức nhiên liệu, điện thế accu, áp suất nhớt. Điện áp đầu vào 8VDC đến 32VDC hoặc rộng hơn. Nhiệt độ hoạt động -20°C đến +70°C hoặc rộng hơn. Cảnh báo nhiệt độ, áp suất dầu, áp/dòng; chế độ tự động start/stop; điều khiển bơm nhiên liệu thủ công và tự động; đếm giờ theo dõi chu kỳ bảo dưỡng; giao tiếp RS485; chống bụi nước ≥IP65; khởi động từ xa; mới 100%."},{"item":"MPĐ diesel ≥8kW - Mạch điều khiển: giao tiếp và cấp bảo vệ","quote":"Chống bụi, nước ≥IP65","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 13","requirement":"Giao tiếp RS485; chống bụi, nước ≥IP65."},{"item":"MPĐ diesel <8kW - Mạch điều khiển máy phát","quote":"9VDC đến 30VDC hoặc rộng hơn.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 14","requirement":"Màn hình LCD hoặc LED; hiển thị Volt, Ampe, tần số, thời gian chạy máy, nhiệt độ nước làm mát, mức nhiên liệu, điện thế accu, áp suất nhớt. Điện áp đầu vào 9VDC đến 30VDC hoặc rộng hơn; dòng hoạt động tối đa 350mA; nhiệt độ hoạt động -20°C đến +70°C hoặc rộng hơn. Đo áp suất dầu, nhiệt độ làm mát, mức nhiên liệu, công suất hoạt động; chỉ báo bảo dưỡng định kỳ; khởi động từ xa; giao tiếp RS232 hoặc USB; chống bụi nước ≥IP65."},{"item":"MPĐ diesel <8kW - Mạch điều khiển: dòng hoạt động và giao tiếp","quote":"Dòng điện hoạt động tối đa: 350mA","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 14","requirement":"Dòng điện hoạt động tối đa 350mA; giao tiếp RS232 hoặc USB."},{"item":"MPĐ diesel - Đế két nước làm mát","quote":"Chất liệu ống tản nhiệt bằng đồng.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 26","requirement":"Ống tản nhiệt bằng đồng, mới 100%."},{"item":"MPĐ diesel - Dung dịch nước làm mát","quote":"Nước xanh tiêu chuẩn phụ gia","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 39","requirement":"Nước xanh tiêu chuẩn phụ gia Ethylene Glycol, mới 100%."},{"item":"MPĐ diesel - Ống bô (ống nhún)","quote":"Chất liệu inox 304","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 50","requirement":"Chất liệu inox 304, mới 100%."},{"item":"MPĐ diesel - Ống dẫn khói","quote":"Thép tráng kẽm, dày ≥ 1,2 mm.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 51","requirement":"Phù hợp với ống pô máy; thép tráng kẽm, dày ≥ 1,2 mm; mới 100%."},{"item":"MPĐ diesel - Nhớt thay/bổ sung","quote":"Hãng Caltex hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, dòng 56","requirement":"Hãng Caltex hoặc tương đương, mới 100%."},{"item":"Yêu cầu chung - Mạch điều chỉnh điện áp (AVR) thay thế","quote":"Điện áp ngõ ra: 180VDC, 20 ADC","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, dòng 8","requirement":"Hàng mới 100%. Điện áp ngõ vào 180VAC đến 240VAC hoặc rộng hơn; điện áp ngõ ra 180VDC, 20 ADC; có chức năng điều chỉnh ổn định điện áp."},{"item":"Yêu cầu chung - Bộ sạc accu tự động","quote":"Điều tiết sạc ngõ ra 5A DC, 12VDC","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, dòng 13","requirement":"Mới 100%. Điện áp ngõ vào 90VAC đến 305VAC hoặc rộng hơn; tần số 48Hz đến 64Hz hoặc rộng hơn; ngõ ra sạc 5A DC, 12VDC; nhiệt độ hoạt động -30°C đến +55°C hoặc rộng hơn; tự ngắt và chuyển sang chế độ Eco Power khi bình đủ điện; dòng ra ổn định; bảo vệ ngắn mạch và giới hạn dòng."},{"item":"Yêu cầu chung - Dây điện 2x2,5mm2","quote":"2x2,5mm2, hiệu Cadivi hoặc tương","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, dòng 17","requirement":"Dây 2x2,5mm2, hiệu Cadivi hoặc tương đương, mới 100%."},{"item":"Yêu cầu chung - Dây điện 2x16mm2","quote":"2x16mm2, hiệu Cadivi hoặc tương","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, dòng 23","requirement":"Dây 2x16mm2, hiệu Cadivi hoặc tương đương, mới 100%."},{"item":"Yêu cầu chung - Rơle máy phát điện","quote":"Timer dạng đơn có nhiều mức chỉnh","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, dòng 22","requirement":"Timer dạng đơn, nhiều mức chỉnh thời gian phù hợp, hiệu Omron hoặc tương đương, mới 100%."},{"item":"Yêu cầu chung - Động cơ khởi động (motor đề)","quote":"Khối lượng <5kg","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, dòng 46","requirement":"Điện áp hoạt động 11VDC đến 13VDC hoặc rộng hơn; công suất 1-1,5 KW; khối lượng <5kg; kích thước <15x10x10 inches; mới 100%."},{"item":"Yêu cầu chung - Nhớt thay/bổ sung","quote":"Hãng Caltex hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, dòng 54","requirement":"Hãng Caltex hoặc tương đương, mới 100%."},{"item":"CCDC thay thế - Ắc quy 12V-90Ah","quote":"MSP: GS MF 105d31l/r hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng CCDC, dòng 1","requirement":"Mã sản phẩm GS MF 105d31l/r hoặc tương đương, mới 100%."},{"item":"CCDC thay thế - Ắc quy 12V-70Ah","quote":"Dung lượng ≥70 Ah - MSP: GS MF 80d26l","reference":"Chương V, mục 2.2.2, bảng CCDC, dòng 2","requirement":"Dung lượng ≥70 Ah, mã sản phẩm GS MF 80d26l hoặc tương đương, mới 100%."},{"item":"CCDC thay thế - Ắc quy 12V-45Ah","quote":"MSP: GS 46b24l hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng CCDC, dòng 3","requirement":"Mã sản phẩm GS 46b24l hoặc tương đương, mới 100%."},{"item":"CCDC thay thế - Bơm nhiên liệu cầm tay 12V","quote":"MSP: LK-60-12DC hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng CCDC, dòng 4","requirement":"Mã sản phẩm LK-60-12DC hoặc tương đương, mới 100%."},{"item":"CCDC thay thế - Đầu jack 3 chân nguồn ra MPĐ","quote":"MPS: PKE32M723 hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng CCDC, dòng 5","requirement":"Mã PKE32M723 hoặc tương đương (văn bản ghi \"MPS\"), mới 100%."},{"item":"CCDC thay thế - Rơle trung gian","quote":"MSP: MY2N-GS-AC220/240V hoặc tương","reference":"Chương V, mục 2.2.2, bảng CCDC, dòng 6","requirement":"Mã sản phẩm MY2N-GS-AC220/240V hoặc tương đương, mới 100%."},{"item":"Phạm vi lắp đặt - Di dời máy phát điện","quote":"Đối với công tác di dời Máy phát điện: nội dung công việc bao gồm:","reference":"Chương V, mục 2.2.2","requirement":"Tháo rã máy tại trạm, vận chuyển thủ công ra điểm tập kết xe, vận chuyển tới trạm đến, vận chuyển thủ công vào trạm, lắp đặt chi tiết các bộ phận hoàn chỉnh, chạy thử vận hành, ký biên bản nghiệm thu với đại diện chủ đầu tư."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:42:21.602Z"}},"IB2400035190":{"u":"2026-11-03T18:38:09.792+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat - chi dan ky thuat - CT 07 nam 2024.docx), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất (kVA) và số lượng máy phát thuê ở bảng quy mô công trình (hạng mục 6.1-6.6); không có thông số kỹ thuật chi tiết nào của máy phát.","Không nêu: động cơ, đầu phát, bộ điều khiển, điện áp/tần số/số pha, vỏ cách âm và độ ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành, tiêu chuẩn của máy phát.","Phần yêu cầu kỹ thuật chi tiết (mục II.1-19) chỉ gồm vật tư đường dây trung thế (cáp bọc 24kV, sứ, giáp buộc, giáp níu, móc treo, băng keo, cosse, kẹp nối, xà, thanh chống, boulon), không liên quan đến máy phát nên không liệt kê.","Bảng khối lượng ghi 'Máy' là đơn vị tính; tổng cộng 35 máy.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát 250KVA: công suất và số lượng (06)."],"result":{"keyInfo":{"bidName":"Thi công xây lắp; thuê máy phát điện và mua bảo hiểm công trình - 07","notifyNo":"IB2400035190","generatorCapacity":"1 x 180KVA, 6 x 250KVA, 10 x 300KVA, 1 x 350KVA, 10 x 400KVA, 7 x 600KVA (thuê, không nêu rõ chế độ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi hạng mục thuê máy phát điện","quote":"Hạng mục thuê máy phát điện + vận hành (tiêu hao năng lượng 1 ca 8 tiếng) + Di chuyển máy phát đi và về.","reference":"Chương V, mục I, Quy mô công trình, hạng mục 6","requirement":"Thuê máy phát điện, kèm vận hành (tiêu hao năng lượng cho 1 ca 8 tiếng) và di chuyển máy phát đi và về."},{"item":"Máy phát 180KVA: công suất và số lượng","quote":"Chi phí thuê máy phát và vận hành máy phát 180KVA","reference":"Chương V, mục I, Quy mô công trình, hạng mục 6.1","requirement":"Thuê và vận hành 01 máy phát công suất 180KVA."},{"item":"Máy phát 250KVA: công suất và số lượng","quote":"Chi phí thuê máy phát và vận hành máy phát 250KVA","reference":"Chương V, mục I, Quy mô công trình, hạng mục 6.2","unverified":true,"requirement":"Thuê và vận hành 06 máy phát công suất 250KVA."},{"item":"Máy phát 300KVA: công suất và số lượng","quote":"Chi phí thuê máy phát và vận hành máy phát 300KVA","reference":"Chương V, mục I, Quy mô công trình, hạng mục 6.3","requirement":"Thuê và vận hành 10 máy phát công suất 300KVA."},{"item":"Máy phát 350KVA: công suất và số lượng","quote":"Chi phí thuê máy phát và vận hành máy phát 350KVA","reference":"Chương V, mục I, Quy mô công trình, hạng mục 6.4","requirement":"Thuê và vận hành 01 máy phát công suất 350KVA."},{"item":"Máy phát 400KVA: công suất và số lượng","quote":"Chi phí thuê máy phát và vận hành máy phát 400KVA","reference":"Chương V, mục I, Quy mô công trình, hạng mục 6.5","requirement":"Thuê và vận hành 10 máy phát công suất 400KVA."},{"item":"Máy phát 600KVA: công suất và số lượng","quote":"Chi phí thuê máy phát và vận hành máy phát 600KVA","reference":"Chương V, mục I, Quy mô công trình, hạng mục 6.6","requirement":"Thuê và vận hành 07 máy phát công suất 600KVA."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:38:08.943Z"}},"IB2400036211":{"u":"2026-11-03T18:38:03.499+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat - chi dan ky thuat - CT 08 nam 2024.docx), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất (KVA) và số lượng máy phát thuê; không có thông số về động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn cho máy phát.","Phần còn lại của Chương V là yêu cầu kỹ thuật vật tư đường dây trung thế (cáp, sứ, giáp buộc, giáp níu, móc treo, băng keo, cosse) nên không đưa vào danh sách.","Văn bản không ghi rõ công suất là liên tục hay dự phòng."],"result":{"keyInfo":{"bidName":"Thi công xây lắp; thuê máy phát điện và mua bảo hiểm công trình - 08","notifyNo":"IB2400036211","generatorCapacity":"1 x 62.5KVA, 4 x 250KVA, 14 x 300KVA, 2 x 350KVA, 8 x 400KVA, 4 x 600KVA, 1 x 750KVA, 2 x 1000KVA (thuê; không nêu công suất liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi hạng mục thuê máy phát điện","quote":"Hạng mục thuê máy phát điện + vận hành (tiêu hao năng lượng 1 ca 8 tiếng) + Di chuyển máy phát đi và về.","reference":"Chương V, mục I, Quy mô công trình, STT 6","requirement":"Thuê máy phát điện kèm vận hành (tiêu hao năng lượng tính theo 1 ca 8 tiếng) và di chuyển máy phát đi và về."},{"item":"Máy 62.5KVA: Công suất và số lượng","quote":"Chi phí thuê máy phát và vận hành máy phát 62.5KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.1","requirement":"Công suất 62.5KVA, số lượng 1 máy."},{"item":"Máy 250KVA: Công suất và số lượng","quote":"Chi phí thuê máy phát và vận hành máy phát 250KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.2","requirement":"Công suất 250KVA, số lượng 4 máy."},{"item":"Máy 300KVA: Công suất và số lượng","quote":"Chi phí thuê máy phát và vận hành máy phát 300KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.3","requirement":"Công suất 300KVA, số lượng 14 máy."},{"item":"Máy 350KVA: Công suất và số lượng","quote":"Chi phí thuê máy phát và vận hành máy phát 350KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.4","requirement":"Công suất 350KVA, số lượng 2 máy."},{"item":"Máy 400KVA: Công suất và số lượng","quote":"Chi phí thuê máy phát và vận hành máy phát 400KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.5","requirement":"Công suất 400KVA, số lượng 8 máy."},{"item":"Máy 600KVA: Công suất và số lượng","quote":"Chi phí thuê máy phát và vận hành máy phát 600KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.6","requirement":"Công suất 600KVA, số lượng 4 máy."},{"item":"Máy 750KVA: Công suất và số lượng","quote":"Chi phí thuê máy phát và vận hành máy phát 750KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.7","requirement":"Công suất 750KVA, số lượng 1 máy."},{"item":"Máy 1000KVA: Công suất và số lượng","quote":"Chi phí thuê máy phát và vận hành máy phát 1000KVA","reference":"Chương V, mục I, Quy mô công trình, STT 6.8","requirement":"Công suất 1000KVA, số lượng 2 máy."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:38:02.804Z"}},"IB2400036247":{"u":"2026-11-03T18:42:13.839+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong VIII_Phu luc_New_BD_SC_MPD.docx, Chương V_BD_SC_MPĐ_VTĐL_2024_V4_Final.pdf), chưa phân tích cả HSMT.","Đây là gói dịch vụ bảo dưỡng, sửa chữa máy phát điện hiện có, không phải cung cấp máy mới. Không nêu hãng, model, xuất xứ, số xi lanh, tốc độ, suất tiêu hao nhiên liệu, cấp cách điện, vỏ chống ồn, độ ồn, bình nhiên liệu, điện áp/tần số/số pha định mức hay tiêu chuẩn áp dụng của từng máy.","Phụ lục ghi công suất bằng KVA (từ 5 đến 22) nhưng không nêu chế độ dự phòng hay liên tục.","Bảng PDF bị vỡ dòng ở một số mục (ví dụ dòng Ắc quy 12V-70 Ah, mạch điều khiển ≥8Kw), nên một số trích dẫn chỉ là một dòng của ô bảng."],"result":{"keyInfo":{"bidName":"Bảo dưỡng, sửa chữa máy phát điện tại khu vực Đài Viễn thông Đắk Lắk năm 2024","notifyNo":"IB2400036247","generatorCapacity":"Từ 5 kVA đến 22 kVA, không nêu dự phòng hay liên tục (theo Phụ lục: 1302 máy, chạy xăng và diesel)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Số lượng máy","quote":"Tổng | 1302","reference":"Chương V, Phụ lục","requirement":"Phụ lục liệt kê tổng cộng 1302 máy phát điện cần bảo dưỡng, sửa chữa tại các trạm BTS thuộc Kon Tum, Gia Lai, Đắk Lắk và Đắk Nông. Công suất mỗi máy từ 5 đến 22 kVA, mỗi dòng 1 máy."},{"item":"Phạm vi - Loại nhiên liệu","quote":"Đối với MPĐ sử dụng nhiên liệu dầu diesel:","reference":"Chương V, mục 2.2.2","requirement":"Gồm máy phát điện động cơ xăng và động cơ diesel. Danh sách trong Phụ lục ghi nhiên liệu DIESEL hoặc XĂNG cho từng máy."},{"item":"Máy diesel - Bảo dưỡng lọc dầu","quote":"- Thay thế lọc dầu sau 2 năm sử dụng.","reference":"Chương V, mục 2.1.1, STT 2","requirement":"Thay thế lọc dầu sau 2 năm sử dụng."},{"item":"Chất lượng sau bảo dưỡng","quote":"- Máy phát điện sau khi bảo dưỡng hoạt động ổn định, các thông số kỹ thuật đảm","reference":"Chương V, mục 2.1.2","requirement":"Máy hoạt động ổn định, thông số kỹ thuật đạt yêu cầu của nhà sản xuất cho từng loại máy."},{"item":"Vật tư thay thế - Mới, xuất xứ","quote":"- Các vật tư đưa vào thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm","reference":"Chương V, mục 2.2.2","requirement":"Vật tư thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng và đáp ứng các yêu cầu quy định."},{"item":"Vật tư thay thế - CO/CQ, tài liệu","quote":"- Chứng chỉ nguồn gốc, xuất xứ sản phẩm (Hãng sản xuất, nơi sản xuất nếu có)","reference":"Chương V, mục 5","requirement":"Vật tư thay thế kèm catalogue và tài liệu kỹ thuật (nếu có), chứng chỉ nguồn gốc xuất xứ (nếu có) và giấy chứng nhận chất lượng (nếu có)."},{"item":"Máy diesel - Mạch điều khiển ATS","quote":"- Bảo vệ phụ tải, tự khởi động máy phát","reference":"Chương V, mục 2.2.2, bảng diesel, STT 1","requirement":"Bảo vệ phụ tải, tự khởi động máy phát điện khi điện lưới mất 1, 2, 3 pha hoặc mất trung tính. Có biến trở chỉnh thời gian chờ điện lưới ổn định, thời gian đóng contactor, thời gian làm nguội máy. Mới 100%."},{"item":"Máy diesel - Mạch điều khiển máy phát ≥8Kw: giao tiếp","quote":"- Giao tiếp RS485","reference":"Chương V, mục 2.2.2, bảng diesel, STT 13","requirement":"Giao tiếp RS485."},{"item":"Máy diesel - Mạch điều khiển máy phát ≥8Kw: cấp bảo vệ","quote":"- Chống bụi, nước ≥IP65","reference":"Chương V, mục 2.2.2, bảng diesel, STT 13","requirement":"Chống bụi, nước từ IP65 trở lên."},{"item":"Máy diesel - Mạch điều khiển máy phát <8Kw: dòng hoạt động","quote":"- Dòng điện hoạt động tối đa: 350mA","reference":"Chương V, mục 2.2.2, bảng diesel, STT 14","requirement":"Dòng điện hoạt động tối đa 350mA."},{"item":"Máy diesel - Mạch điều khiển máy phát <8Kw: giao tiếp","quote":"Giao tiếp RS232 hoặc USB","reference":"Chương V, mục 2.2.2, bảng diesel, STT 14","requirement":"Giao tiếp RS232 hoặc USB."},{"item":"Máy diesel - Dây tín hiệu điều khiển","quote":"- 7x2,5mm2, hiệu Cadivi hoặc tương","reference":"Chương V, mục 2.2.2, bảng diesel, STT 10","requirement":"Dây 7x2,5mm2, hiệu Cadivi hoặc tương đương, mới 100%."},{"item":"Máy diesel - CB bảo vệ HVR","quote":"- MCCB/MCB 63A, 2 cực, hiệu","reference":"Chương V, mục 2.2.2, bảng diesel, STT 12","requirement":"MCCB/MCB 63A, 2 cực, hiệu Mitsubishi, Hager, LS hoặc tương đương, mới 100%."},{"item":"Máy diesel - Đế két nước làm mát","quote":"- Chất liệu ống tản nhiệt bằng đồng.","reference":"Chương V, mục 2.2.2, bảng diesel, STT 26","requirement":"Chất liệu ống tản nhiệt bằng đồng, mới 100%."},{"item":"Máy diesel - Dung dịch nước làm mát","quote":"- Nước xanh tiêu chuẩn phụ gia","reference":"Chương V, mục 2.2.2, bảng diesel, STT 39","requirement":"Nước xanh tiêu chuẩn phụ gia Ethylene Glycol, mới 100%."},{"item":"Máy diesel - Ống bô (ống nhún)","quote":"- Chất liệu inox 304","reference":"Chương V, mục 2.2.2, bảng diesel, STT 50","requirement":"Chất liệu inox 304, mới 100%."},{"item":"Máy diesel - Ống dẫn khói","quote":"- Thép tráng kẽm, dày ≥ 1,2 mm.","reference":"Chương V, mục 2.2.2, bảng diesel, STT 51","requirement":"Thép tráng kẽm, dày từ 1,2 mm trở lên, phù hợp với ống pô máy, mới 100%."},{"item":"Máy diesel - Nhớt","quote":"- Hãng Caltex hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng diesel, STT 56","requirement":"Nhớt hãng Caltex hoặc tương đương, mới 100%."},{"item":"Yêu cầu chung (xăng và diesel) - Mạch điều chỉnh điện áp (AVR): điện áp ra","quote":"- Điện áp ngõ ra: 180VDC, 20 ADC","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, STT 8","requirement":"Điện áp ngõ ra 180VDC, 20 ADC. Điện áp ngõ vào từ 180VAC đến 240VAC hoặc rộng hơn. Hàng mới 100%."},{"item":"Yêu cầu chung (xăng và diesel) - Bộ sạc accu tự động","quote":"- Điều tiết sạc ngõ ra 5A DC, 12VDC","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, STT 13","requirement":"Điều tiết sạc ngõ ra 5A DC, 12VDC. Điện áp vào từ 90VAC đến 305VAC hoặc rộng hơn, tần số từ 48Hz đến 64Hz hoặc rộng hơn. Mới 100%."},{"item":"Yêu cầu chung (xăng và diesel) - Dây 2x2,5mm2","quote":"- 2x2,5mm2, hiệu Cadivi hoặc tương","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, STT 17","requirement":"Dây 2x2,5mm2, hiệu Cadivi hoặc tương đương, mới 100%."},{"item":"Yêu cầu chung (xăng và diesel) - Dây điện 2x16mm2","quote":"- 2x16mm2, hiệu Cadivi hoặc tương","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, STT 23","requirement":"Dây 2x16mm2, hiệu Cadivi hoặc tương đương, mới 100%."},{"item":"Yêu cầu chung (xăng và diesel) - Rơle máy phát điện","quote":"- Timer dạng đơn có nhiều mức chỉnh","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, STT 22","requirement":"Timer dạng đơn có nhiều mức chỉnh thời gian phù hợp, hiệu Omron hoặc tương đương, mới 100%."},{"item":"Yêu cầu chung (xăng và diesel) - Động cơ khởi động (motor đề): công suất","quote":"- Công suất 1-1,5 KW","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, STT 46","requirement":"Công suất 1-1,5 KW. Điện áp hoạt động từ 11VDC đến 13VDC hoặc rộng hơn, khối lượng <5kg, kích thước <15x10x10 inches. Mới 100%."},{"item":"CCDC thay thế - Ắc quy 12V-90","quote":"- MSP: GS MF 105d31l/r hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 1","requirement":"Mã sản phẩm GS MF 105d31l/r hoặc tương đương, mới 100%."},{"item":"CCDC thay thế - Ắc quy 12V-70 Ah","quote":"- Dung lượng ≥70 Ah - MSP: GS MF 80d26l","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 2","requirement":"Dung lượng từ 70 Ah trở lên, mã sản phẩm GS MF 80d26l hoặc tương đương, mới 100%."},{"item":"CCDC thay thế - Ắc quy 12V-45 Ah","quote":"- MSP: GS 46b24l hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 3","requirement":"Mã sản phẩm GS 46b24l hoặc tương đương, mới 100%."},{"item":"CCDC thay thế - Bơm nhiên liệu cầm tay 12V","quote":"- MSP: LK-60-12DC hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 4","requirement":"Mã sản phẩm LK-60-12DC hoặc tương đương, mới 100%."},{"item":"CCDC thay thế - Rơle trung gian","quote":"- MSP: MY2N-GS-AC220/240V hoặc tương","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 6","requirement":"Mã sản phẩm MY2N-GS-AC220/240V hoặc tương đương, mới 100%."},{"item":"Phạm vi lắp đặt - Di dời máy phát điện","quote":"+ Tháo rã máy phát điện tại trạm.","reference":"Chương V, mục 2.2.2","requirement":"Công việc di dời gồm tháo rã máy tại trạm, vận chuyển tới trạm đến, lắp đặt lại hoàn chỉnh, chạy thử vận hành và ký biên bản nghiệm thu."},{"item":"Bảo hành sửa chữa","quote":"- Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày ký kết biên bản bàn giao hạng","reference":"Chương V, mục 2.3","requirement":"Thời gian bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản bàn giao hạng mục sửa chữa."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:42:12.897Z"}},"IB2400037458":{"u":"2026-11-03T08:32:04.618+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2. Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Hồ sơ ghi tủ ATS đi kèm tổ máy là \"ATS 4P-1.250KVA\" ở mục 5.6 dòng 1 nhưng \"ATS 4P-1.250A\" ở các chỗ khác; phần trên lấy theo 1.250A.","Độ ồn: động cơ ≤ 70±5dB (mục 4.1 và bảng II), vỏ giảm âm ≤ 75±5dB (bảng V), cùng đo cách 7 mét không vật chắn.","Hệ số công suất: mục 4.2 ghi cosφ đm ≥ 0,8, bảng I ghi > 0,8.","Nhiều dòng yêu cầu chỉ ghi \"Nêu cụ thể\" (nước sản xuất, nhà sản xuất, mã hiệu, số xy lanh, tỉ số nén, hành trình xilanh, tiêu hao nhiên liệu, kích thước, trọng lượng), nên không có giá trị để so sánh.","Văn bản trích từ PDF bị ngắt dòng và vỡ bảng ở vài chỗ, nên một số trích dẫn là đoạn trên một dòng. Hồ sơ không nêu phạm vi lắp đặt tại hiện trường, không nêu loại cáp và không nêu đặc tính tủ hòa đồng bộ."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 750kVA","notifyNo":"IB2400037458","generatorCapacity":"1 x 750 kVA (công suất liên tục ≥ 750 kVA/600 kW, công suất tối đa ≥ 825 kVA/660 kW); kèm 03 tủ ATS 4P-1.000A"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 750 kVA: Số lượng và phạm vi cung cấp","quote":"Mua sắm 01 tổ máy phát điện công suất 750kVA (trọn bộ","reference":"Chương V, mục I.1","requirement":"01 tổ máy phát điện công suất 750kVA trọn bộ gồm động cơ, máy phát, bảng điều khiển, vỏ chống ồn, thùng bệ máy, bình nhiên liệu, tủ ATS 1.250 A-4P và phụ kiện kèm theo; ngoài ra cung cấp 03 tủ ATS 4P-1.000A."},{"item":"Tổ máy 750 kVA: Công suất liên tục","quote":"≥ 750 kVA/600 kW","reference":"Chương V, mục 5.6, bảng I, dòng 5","requirement":"≥ 750 kVA/600 kW"},{"item":"Tổ máy 750 kVA: Công suất tối đa","quote":"≥ 825 kVA/660 kW","reference":"Chương V, mục 5.6, bảng I, dòng 6","requirement":"≥ 825 kVA/660 kW"},{"item":"Tổ máy 750 kVA: Điện áp, tần số, tốc độ, hệ số công suất","quote":"Điện áp định mức | 380 V/220 V","reference":"Chương V, mục 5.6, bảng I, dòng 8-11","requirement":"Điện áp định mức 380 V/220 V; tần số 50Hz; tốc độ 1.500 vòng/phút; hệ số công suất > 0,8."},{"item":"Tổ máy 750 kVA: Khả năng quá tải","quote":"10% tải trong vòng 01 giờ cho mỗi 24 giờ","reference":"Chương V, mục 5.6, bảng I, dòng 15; mục 3.1 d)","requirement":"10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục; máy có khả năng đóng tại 100% công suất định mức chỉ trong một bước."},{"item":"Tổ máy 750 kVA: Điều chỉnh công suất khi thay đổi tải","quote":"Tự động điều chỉnh","reference":"Chương V, mục 5.6, bảng I, dòng 7 và 12","requirement":"Tự động điều chỉnh."},{"item":"Tổ máy 750 kVA: Tiêu hao nhiên liệu","quote":"Nêu cụ thể","reference":"Chương V, mục 5.6, bảng I, dòng 13-14","requirement":"Nhà thầu nêu cụ thể mức tiêu hao nhiên liệu ở 100% tải và ở 50% tải (hồ sơ không nêu giá trị yêu cầu)."},{"item":"Tổ máy 750 kVA: Nhiên liệu, dung tích bình, thời gian chạy","quote":"Dung tích bình nhiên liệu | ≥ 1000 lít","reference":"Chương V, mục 5.6, bảng I, dòng 17-19","requirement":"Nhiên liệu dầu Diezel; dung tích bình nhiên liệu ≥ 1000 lít; thời gian chạy liên tục không hạn chế."},{"item":"Tổ máy 750 kVA: Khung bệ máy","quote":"Được xử lý bề mặt bằng hóa chất để","reference":"Chương V, mục 5.6, bảng I, dòng 16","requirement":"Được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tĩnh điện."},{"item":"Tổ máy 750 kVA: Kích thước và trọng lượng tổ hợp","quote":"Nêu cụ thể","reference":"Chương V, mục 5.6, bảng I, dòng 20-21","requirement":"Nhà thầu nêu cụ thể kích thước (DxRxC) và trọng lượng (kg) của tổ hợp máy phát điện."},{"item":"Tổ máy 750 kVA: Tình trạng, xuất xứ, năm sản xuất","quote":"Sản xuất từ năm 2023 trở về sau","reference":"Chương V, mục 2.2 a); mục 5.6, các bảng II-VI","requirement":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ (CO) và chứng nhận chất lượng; động cơ, đầu phát, bộ điều khiển, vỏ giảm âm, ATS sản xuất từ năm 2023 trở về sau."},{"item":"Tổ máy 750 kVA: Điều kiện môi trường","quote":"Độ cao lắp đặt thiết bị | Đến 1000m","reference":"Chương V, mục II.1 a); mục 2.2 b)","requirement":"Nhiệt độ môi trường lớn nhất 45°C (ghi \"450C\"), nhỏ nhất 0°C (ghi \"00C\"); khí hậu nhiệt đới nóng ẩm; độ ẩm tương đối cao nhất 100%; độ cao lắp đặt đến 1000m; vận tốc gió lớn nhất 160 km/h; thiết bị được nhiệt đới hóa."},{"item":"Tổ máy 750 kVA: Hệ thống điện đấu nối","quote":"Chế độ nối đất trung tính | Trung tính nối đất trực tiếp","reference":"Chương V, mục II.1 b)","requirement":"Điện áp danh định 0,4 kV, 3 pha, trung tính nối đất trực tiếp, tần số 50 Hz."},{"item":"Tổ máy 750 kVA: Động cơ - loại, tốc độ, chế độ làm việc","quote":"Loại động cơ: Diesel 4 kỳ","reference":"Chương V, mục 4.1; mục 5.6, bảng II, dòng 6-8, 12","requirement":"Động cơ diesel 4 kỳ, công suất 750 kVA, tốc độ 1.500 vòng/phút, chế độ làm việc dài hạn."},{"item":"Tổ máy 750 kVA: Động cơ - nhà sản xuất, mã hiệu, nước sản xuất","quote":"Mới 100%","reference":"Chương V, mục 5.6, bảng II, dòng 1-4","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; tình trạng mới 100%."},{"item":"Tổ máy 750 kVA: Động cơ - số xy lanh, tỉ số nén, hành trình xilanh","quote":"Nêu cụ thể","reference":"Chương V, mục 5.6, bảng II, dòng 11, 13, 14","requirement":"Nhà thầu nêu cụ thể số xy lanh, tỉ số nén, hành trình xilanh (hồ sơ không nêu giá trị yêu cầu)."},{"item":"Tổ máy 750 kVA: Động cơ - hệ thống nhiên liệu và điều tốc","quote":"Bơm phun trực tiếp, điều khiển bằng điện","reference":"Chương V, mục 5.6, bảng II, dòng 9-10; mục 4.1","requirement":"Bơm phun trực tiếp, điều khiển bằng điện tử (bơm cao áp điện tử); kiểu điều tốc điện tử."},{"item":"Tổ máy 750 kVA: Động cơ - nạp khí","quote":"Hệ thống nạp khí: Có turbo tăng áp và làm mát khi nạp.","reference":"Chương V, mục 4.1; mục 5.6, bảng II, dòng 16","requirement":"Có turbo tăng áp và làm mát khi nạp."},{"item":"Tổ máy 750 kVA: Động cơ - làm mát và bôi trơn","quote":"Hệ thống bôi trơn: Cưỡng bức bằng bơm bánh răng.","reference":"Chương V, mục 4.1; mục 5.6, bảng II, dòng 18","requirement":"Làm mát bằng nước, két nước gắn trên máy, có quạt làm mát và truyền động quạt; bôi trơn cưỡng bức bằng bơm bánh răng."},{"item":"Tổ máy 750 kVA: Động cơ - khởi động, ắc quy, xả","quote":"Hệ thống xả: Có bố trí ống giảm thanh.","reference":"Chương V, mục 4.1","requirement":"Khởi động bằng môtơ điện một chiều, có bộ tự động sạc điện cho accu, accu 12 hoặc 24 vôn dung lượng phù hợp; có ống giảm thanh."},{"item":"Tổ máy 750 kVA: Động cơ - tiêu chuẩn khí thải","quote":"Phù hợp với điều kiện của Việt Nam","reference":"Chương V, mục 5.6, bảng II, dòng 15","requirement":"Phù hợp với điều kiện của Việt Nam."},{"item":"Tổ máy 750 kVA: Động cơ - độ ồn","quote":"Độ ồn tối đa: ≤ 70 ± 5dB với khoảng cách 7m không vật chắn.","reference":"Chương V, mục 4.1; mục 5.6, bảng II, dòng 19","requirement":"Độ ồn tối đa ≤ 70±5dB tại khoảng cách 7m không vật chắn."},{"item":"Tổ máy 750 kVA: Đầu phát - nhà sản xuất, mã hiệu, nước sản xuất","quote":"Nêu cụ thể","reference":"Chương V, mục 5.6, bảng III, dòng 1-4","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; mới 100%."},{"item":"Tổ máy 750 kVA: Đầu phát - công suất, điện áp, pha, tần số, tốc độ","quote":"Số pha - số dây | 3 pha - 4 dây","reference":"Chương V, mục 4.2; mục 5.6, bảng III, dòng 6-10, 13","requirement":"Công suất định mức ≥ 750 kVA; điện áp 380 V/220 V; 3 pha - 4 dây; tần số 50 Hz; 1.500 vòng/phút; khả năng quá tải PMax = 1,1 Pđm; cosφ đm ≥ 0,8."},{"item":"Tổ máy 750 kVA: Đầu phát - kiểu, kích từ, AVR","quote":"Kích từ: Không chổi than, tự động điều chỉnh điện áp, đảm bảo dao động","reference":"Chương V, mục 4.2; mục 5.6, bảng III, dòng 8, 12","requirement":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp (AVR); dao động điện áp ≤ ±1,0% Uđm (≤ 1% Uđm khi chuyển tải từ 0 đến 100% Pđm)."},{"item":"Tổ máy 750 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện | Cấp H","reference":"Chương V, mục 5.6, bảng III, dòng 11; mục 4.2","requirement":"Cấp H."},{"item":"Tổ máy 750 kVA: Bộ điều khiển - nguyên lý và nguồn gốc","quote":"Nguyên lý điều khiển | Kỹ thuật số","reference":"Chương V, mục 5.6, bảng IV, dòng 1-6; mục 4.3 a)","requirement":"Điều khiển kỹ thuật số, kết hợp bộ điều tốc và AVR điện tử dựa trên bộ vi xử lý; mới 100%, sản xuất từ năm 2023 trở về sau; nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu."},{"item":"Tổ máy 750 kVA: Bộ điều khiển - chức năng điều khiển","quote":"+ Kết hợp được với tủ ATS.","reference":"Chương V, mục 5.6, bảng IV, dòng 7","requirement":"Kết hợp được với tủ ATS; khởi động và tắt máy; dừng khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình; điều khiển từ xa qua cổng Internet/3G, đóng mở máy và đọc thông số như trên màn hình bộ điều khiển."},{"item":"Tổ máy 750 kVA: Bộ điều khiển - đo lường và hiển thị","quote":"Có màn hình tinh thể lỏng (LCD) thông báo trạng thái/cảnh báo: Cho biết","reference":"Chương V, mục 4.3 b); mục 5.6, bảng IV, dòng 8","requirement":"Màn hình LCD; hiển thị số giờ vận hành, số lần khởi động, nhật ký lỗi; công suất tác dụng và biểu kiến, điện áp, dòng điện các pha, hệ số công suất, tần số; tốc độ động cơ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ và áp suất bôi trơn, mức nhiên liệu."},{"item":"Tổ máy 750 kVA: Bộ điều khiển - chức năng bảo vệ","quote":"+ Phát ngược công suất.","reference":"Chương V, mục 5.6, bảng IV, dòng 8 (phần 2. Bảo vệ); mục 4.3 a)","requirement":"Bảo vệ quá tải, ngắn mạch, điện áp cao/thấp, quá dòng, phát ngược công suất, nhiệt độ nước làm mát quá cao, áp lực dầu nhớt thấp, vượt tốc, tần số quá cao/thấp, sai lệch điện áp AC giữa các pha, mức nhiên liệu thấp/hết nhiên liệu."},{"item":"Tổ máy 750 kVA: Bộ điều khiển - cổng giao tiếp","quote":"+ Cổng kết nối USB.","reference":"Chương V, mục 5.6, bảng IV, dòng 9","requirement":"Cổng kết nối với hệ thống kiểm soát từ xa; cổng USB; cổng liên kết và đọc dữ liệu trực tiếp từ động cơ."},{"item":"Tổ máy 750 kVA: Bảng điều khiển - thiết bị đóng cắt","quote":"- Có Áptômat tổng và cầu dao cach ly đầu cực máy phát.","reference":"Chương V, mục 4.3 b)","requirement":"Có Áptômat tổng và cầu dao cách ly đầu cực máy phát; nút bấm khởi động, dừng máy, dừng khẩn cấp, thử các chức năng an toàn; có đèn chiếu sáng để vận hành ban đêm."},{"item":"Tổ máy 750 kVA: Vỏ giảm âm - độ ồn","quote":"≤ 75±5dB","reference":"Chương V, mục 5.6, bảng V, dòng 5","requirement":"Độ ồn ≤ 75±5dB tại 7 mét không vật chắn."},{"item":"Tổ máy 750 kVA: Vỏ giảm âm - vật liệu và cấu tạo","quote":"Thép dày > 2mm, sơn tĩnh điện","reference":"Chương V, mục 5.6, bảng V, dòng 1-10; mục 4.4","requirement":"Thép dày > 2mm, sơn tĩnh điện; vật liệu cách âm chống cháy dày 20 ÷ 50mm; lỗ thông hơi có lưới chống chuột, rắn; có móc cẩu; cửa mở về mọi phía, có chốt liên động và khóa; nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu."},{"item":"Tủ ATS 4P-1.250A (đi kèm tổ máy 750 kVA): Thông số điện","quote":"≥ 1250A","reference":"Chương V, mục 5.6, bảng VI, dòng 5-8","requirement":"Dòng tải định mức ≥ 1250A; điện áp - tần số làm việc 220/380 V - 50 Hz; điều khiển kỹ thuật số; vận hành tự động và bằng tay."},{"item":"Tủ ATS 4P-1.250A (đi kèm tổ máy 750 kVA): Cấu tạo và chức năng","quote":"Đặt trong hộp kim loại. Thép sơn tĩnh điện,","reference":"Chương V, mục 5.6, bảng VI, dòng 1-4, 9-11; mục 4.5","requirement":"Đặt trong hộp kim loại, thép sơn tĩnh điện dày > 2mm; đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ nối lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới; năm sản xuất từ 2023 trở về sau; nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu."},{"item":"Tủ ATS 4P-1.000A (03 tủ): Số lượng và loại","quote":"và 03 tủ ATS 4P-","reference":"Chương V, mục I.1; mục III dòng 1","requirement":"03 tủ ATS 4P-1.000A, sản xuất lắp ráp trọn bộ, phù hợp lắp đặt ngoài trời."},{"item":"Tủ ATS 4P-1.000A (03 tủ): Thông số điện","quote":"Số cực | 3 pha 4 cực","reference":"Chương V, mục III, dòng 6-10","requirement":"Dòng tải định mức ≥ 1.000A; 3 pha 4 cực; điện áp - tần số làm việc 220/380 V - 50 Hz; điều khiển kỹ thuật số; vận hành tự động và bằng tay."},{"item":"Tủ ATS 4P-1.000A (03 tủ): Vỏ tủ và cấp bảo vệ","quote":"- Cấp bảo vệ | IP 54","reference":"Chương V, mục III, dòng 11","requirement":"Tôn tấm sơn tĩnh điện dày > 2mm; 2 lớp cánh cửa, cánh ngoài có gioăng chống nước và kính meca để quan sát; cấp bảo vệ IP 54."},{"item":"Tủ ATS 4P-1.000A (03 tủ): Chức năng, nguồn gốc","quote":"Năm sản xuất | Sản xuất từ năm 2023 trở về sau","reference":"Chương V, mục III, dòng 2-5, 12","requirement":"Tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới; năm sản xuất từ 2023 trở về sau; nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu."},{"item":"Tổ máy 750 kVA: Phụ kiện kèm theo","quote":"- 01 bộ dụng cụ tháo lắp cơ bản phù hợp với tổ máy phát phải được cung cấp đi","reference":"Chương V, mục 4.6; mục 5.6, bảng VII","requirement":"Bình ắc quy (gồm dây và cọc); bộ giảm âm và bình nhiên liệu; phụ tùng cho kỳ bảo dưỡng lần đầu; bộ dụng cụ tháo lắp cơ bản phù hợp với tổ máy; phụ tùng thay thế cung cấp trong vòng 10 ngày làm việc."},{"item":"Tổ máy 750 kVA: Bảo hành","quote":"Máy phát điện được bảo hành tối thiểu 24","reference":"Chương V, mục 5.6, bảng VIII, dòng 1-3","requirement":"Bảo hành tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu tổng thể hợp đồng; có mặt kiểm tra sự cố trong vòng 03 ngày; thay thế linh kiện hoặc thiết bị mới không quá 10 ngày; hỗ trợ từ xa 24/7; cam kết cung cấp vật tư sửa chữa sau bảo hành tối thiểu 05 năm."},{"item":"Tổ máy 750 kVA: Tiêu chuẩn chế tạo và chứng nhận","quote":"9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, mục 3.5; mục 2.1 e); mục 2.2 c)","requirement":"Chế tạo theo TCVN 9729:2013 hoặc tiêu chuẩn tương đương; có giấy chứng nhận đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương do tổ chức độc lập với nhà sản xuất ban hành; chi tiết thép mạ kẽm nhúng nóng theo TCVN 5408:2007."},{"item":"Tổ máy 750 kVA: Thí nghiệm, thử tải và hồ sơ","quote":"CO, CQ, Phiếu xuất xưởng, Catalog của Tổ","reference":"Chương V, mục 3.6; mục 5.6, bảng VIII, dòng 4-6; Mục 3","requirement":"Thí nghiệm xuất xưởng theo TCVN 9729-6:2013, TCVN 6627-1 hoặc tương đương (điện trở một chiều cuộn dây Stato và Roto, tổn hao không tải, điện áp chịu thử); chạy thử liên tục 2h đến Pđm; nhà thầu có tải giả (đơn động 70%-110% Pđm, liên động 10%-110% Pđm); đào tạo tối thiểu 01 ngày; cung cấp CO, CQ, phiếu xuất xưởng, catalog."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:32:03.915Z"}},"IB2400040566":{"u":"2026-11-03T08:29:27.34+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng máy; không nêu hãng, xuất xứ cụ thể, điện áp, số pha, mức ồn, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, thông tin đầu phát (alternator), ATS, cáp hay phạm vi lắp đặt.","Mục 'Dung tích thùng nhiên liệu', 'Bảng điều khiển' và 'Điều chỉnh điện áp' nằm trong danh sách ghi theo nhóm 'Động cơ' hoặc 'Thông số tổ máy' của văn bản gốc; đã giữ nguyên vị trí như trong văn bản.","Mục 'Tên gói thầu' trong văn bản ghi tên Công ty TNHH MTV Xăng dầu Hưng Yên (bên mời thầu), không phải tên hàng hóa; địa điểm giao hàng là các Cửa hàng Xăng dầu trên địa bàn tỉnh Hưng Yên, thời gian thực hiện hợp đồng 30 ngày (không đưa vào danh sách thông số)."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2400040566","generatorCapacity":"11 kVA/8,8 kW liên tục; 12 kVA/9,6 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hàng hóa: Tình trạng và năm sản xuất","quote":"Máy phát điện cung cấp cho gói thầu phải mới 100%, được sản xuất từ năm 2023 trở lại đây.","reference":"Chương V, mục 2.1","requirement":"Máy phát điện phải mới 100%, sản xuất từ năm 2023 trở lại đây."},{"item":"Hàng hóa: Xuất xứ","quote":"Toàn bộ các hàng hóa phải có xuất xứ rõ ràng;","reference":"Chương V, mục 2.1","requirement":"Toàn bộ hàng hóa phải có xuất xứ rõ ràng."},{"item":"Hàng hóa: Chứng từ CO, CQ","quote":"Giấy chứng nhận xuất xứ, chất lượng (CO), (CQ).","reference":"Chương V, mục 2.1","requirement":"Phải có giấy chứng nhận xuất xứ (CO) và chất lượng (CQ)."},{"item":"Hàng hóa: Yêu cầu khác về tình trạng thiết bị","quote":"Toàn bộ thiết bị cung cấp phải mới 100%, sản xuất năm 2023 trở về sau.","reference":"Chương V, mục 3","requirement":"Toàn bộ thiết bị cung cấp phải mới 100%, sản xuất năm 2023 trở về sau."},{"item":"Bảo hành","quote":"Thời gian bảo hành hàng hóa là 12 tháng kể từ khi ký biên bản nghiệm thu, bàn giao.","reference":"Chương V, mục 2.1.5","requirement":"Thời gian bảo hành 12 tháng kể từ khi ký biên bản nghiệm thu, bàn giao."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Công suất","quote":"Máy phát điện công suất:\n8,8 kW","reference":"Chương V, mục b, hạng mục 1","requirement":"Máy phát điện công suất 8,8 kW."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Kiểu máy","quote":"- Kiểu máy: Có vỏ chống ồn, bánh xe","reference":"Chương V, mục b, hạng mục 1 - Thông số tổ máy","requirement":"Có vỏ chống ồn, bánh xe."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Công suất liên tục","quote":"- Công suất liên tục: 11 kVA/8,8 kW","reference":"Chương V, mục b, hạng mục 1 - Thông số tổ máy","requirement":"11 kVA/8,8 kW."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Công suất dự phòng","quote":"- Công suất dự phòng: 12 kVA/9,6 kW","reference":"Chương V, mục b, hạng mục 1 - Thông số tổ máy","requirement":"12 kVA/9,6 kW."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Tần số","quote":"- Tần số dòng điện: 50 Hz","reference":"Chương V, mục b, hạng mục 1 - Thông số tổ máy","requirement":"50 Hz."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Thùng nhiên liệu","quote":"- Dung tích thùng nhiên liệu: 26 Lít","reference":"Chương V, mục b, hạng mục 1 - Thông số tổ máy","requirement":"Dung tích thùng nhiên liệu 26 Lít."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Kích thước, trọng lượng","quote":"- Kích thước (mm), trọng lượng (kg): 1200*650*890/\n310","reference":"Chương V, mục b, hạng mục 1 - Thông số tổ máy","requirement":"Kích thước (mm), trọng lượng (kg): 1200*650*890/310."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Động cơ - Model","quote":"- Model: TD2V80;","reference":"Chương V, mục b, hạng mục 1 - Động cơ","requirement":"TD2V80."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Động cơ - Số vòng quay","quote":"- Số vòng quay (v/p): 3000;","reference":"Chương V, mục b, hạng mục 1 - Động cơ","requirement":"3000 v/p."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Động cơ - Số xylanh","quote":"- Số xylanh: 2 xylanh, ohv","reference":"Chương V, mục b, hạng mục 1 - Động cơ","requirement":"2 xylanh, ohv."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Động cơ - Dung tích xylanh","quote":"- Dung tích xylanh: 0.794 lít","reference":"Chương V, mục b, hạng mục 1 - Động cơ","requirement":"0.794 lít."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Động cơ - Hệ thống khởi động","quote":"- Hệ thống khởi động: Đề nổ","reference":"Chương V, mục b, hạng mục 1 - Động cơ","requirement":"Đề nổ."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Động cơ - Dung tích dầu bôi trơn","quote":"- Dung tích dầu bôi trơn: 2.3 lít","reference":"Chương V, mục b, hạng mục 1 - Động cơ","requirement":"2.3 lít."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Động cơ - Đèn báo hết dầu bôi trơn","quote":"- Đèn báo hết dầu bôi trơn: Có","reference":"Chương V, mục b, hạng mục 1 - Động cơ","requirement":"Có."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Bảng điều khiển","quote":"- Bảng điều khiển: kỹ thuật số","reference":"Chương V, mục b, hạng mục 1 - Động cơ","requirement":"Kỹ thuật số."},{"item":"Hạng mục 1 - Máy phát điện 8,8 kW: Điều chỉnh điện áp","quote":"- Điều chỉnh điện áp: Điều áp tự động (AVR)","reference":"Chương V, mục b, hạng mục 1 - Động cơ","requirement":"Điều áp tự động (AVR)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:29:26.866Z"}},"IB2400041536":{"u":"2026-11-03T08:31:29.809+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V- moi.pdf), chưa phân tích cả HSMT.","Văn bản không nêu đầu phát (alternator), bộ điều khiển, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, hãng/model động cơ, thời hạn bảo hành và tiêu chuẩn áp dụng.","Bảng số 3 bị vỡ định dạng khi trích từ PDF; thứ tự một số dòng có thể không đúng, và cụm 'máy Đỏ nhỏ' có thể là lỗi đọc, đã sao chép nguyên văn trong trường quote.","Mục 6.4 (khảo sát, nộp bản vẽ trong 02 ngày) là yêu cầu thực hiện, không phải thông số kỹ thuật nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Mua sắm Máy phát điện cho Ban quản lý di tích và phát triển du lịch","notifyNo":"IB2400041536","generatorCapacity":"410 kVA liên tục (Prime) / 450 kVA dự phòng (Standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 410kVA: Số lượng","quote":"1 Máy phát điện 410kVA nhập khẩu | Bộ | 01","reference":"Chương V, mục 2, Bảng số 1","requirement":"01 bộ máy phát điện 410kVA nhập khẩu, máy đồng bộ gồm vỏ"},{"item":"Tổ máy 410kVA: Tình trạng, năm sản xuất, xuất xứ","quote":"Hàng hóa thuộc gói thầu phải mới 100%, được sản xuất hoặc nhập khẩu năm\n2024, có nguồn gốc xuất xứ rõ ràng, với đầy đủ các thông số kỹ thuật kèm theo.","reference":"Chương V, mục 4.1","requirement":"Hàng hóa mới 100%, sản xuất hoặc nhập khẩu năm 2024, có nguồn gốc xuất xứ rõ ràng, đầy đủ thông số kỹ thuật; đã bao gồm đầy đủ vật tư, phụ kiện, dịch vụ kỹ thuật để lắp đặt hoàn chỉnh, bàn giao theo yêu cầu của chủ đầu tư"},{"item":"Tổ máy 410kVA: Thiết bị tương đương","quote":"Nhà thầu phải lập bảng liệt kê thông số kỹ thuật thiết bị dự thầu và kèm\ncatalogue thiết bị để chứng minh.","reference":"Chương V, mục 4.1","requirement":"Được chào thiết bị có thông số tương đương hoặc công nghệ mới hơn; phải lập bảng liệt kê thông số kỹ thuật thiết bị dự thầu và kèm catalogue để chứng minh; tên hãng, model, ký mã hiệu nêu trong E-HSMT chỉ mang tính tham khảo"},{"item":"Tổ máy 410kVA: Công suất liên tục (Prime)","quote":"Công suất liên tục (Prime): 410/328 (kVA/kW)","reference":"Chương V, Bảng số 3, mục a","requirement":"410/328 (kVA/kW)"},{"item":"Tổ máy 410kVA: Công suất dự phòng (Standby)","quote":"Công suất dự phòng (Standby): 450/360 (kVA/kW)","reference":"Chương V, Bảng số 3, mục a","requirement":"450/360 (kVA/kW)"},{"item":"Tổ máy 410kVA: Số pha, số dây, điện áp, tần số","quote":"Số pha, Số dây, Điện áp, tần số: 3 pha ,4 dây, 400/230V, 50Hz","reference":"Chương V, Bảng số 3, mục a","requirement":"3 pha, 4 dây, 400/230V, 50Hz"},{"item":"Tổ máy 410kVA: Phụ kiện tiêu chuẩn đi kèm","quote":"Phụ kiện tiêu chuẩn đi kèm theo máy khi giao hàng: MCCB đầu\ncực, Pô, Ắc qui, sạc ắc qui, dầu bôi trơn, nước mát…","reference":"Chương V, Bảng số 3, mục a","requirement":"MCCB đầu cực, pô, ắc qui, sạc ắc qui, dầu bôi trơn, nước mát…"},{"item":"Tổ máy 410kVA: Pô giảm thanh","quote":"Pô giảm thanh được thiết kế bên ngoài nằm trên nóc máy vật liệu\nbằng Inox 304 chống gỉ sét nhập đồng bộ cùng tổ máy","reference":"Chương V, Bảng số 3, mục a","requirement":"Thiết kế bên ngoài, nằm trên nóc máy, vật liệu Inox 304 chống gỉ sét, nhập đồng bộ cùng tổ máy"},{"item":"Tổ máy 410kVA: Bồn dầu","quote":"Bồn dầu tích hợp dưới Đế máy: Dung tích ≥ 705 lít","reference":"Chương V, Bảng số 3, mục a","requirement":"Tích hợp dưới đế máy, dung tích ≥ 705 lít"},{"item":"Tổ máy 410kVA: Hồ sơ nhập khẩu, CO/CQ","quote":"Hồ sơ nhập khẩu: CO, CQ, PL, BL, Test Report","reference":"Chương V, Bảng số 3, mục a","requirement":"CO, CQ, PL, BL, Test Report"},{"item":"Tổ máy 410kVA: Vỏ máy","quote":"Vỏ máy phát điện được làm bằng tôn dày 2mm trở lên sơn tĩnh\nđiện, Vỏ được bảo ôn cách âm bằng bông mút chịu nhiệt chống\ncháy khả năng chống ồn cao","reference":"Chương V, Bảng số 3, mục a","requirement":"Vỏ bằng tôn dày 2mm trở lên sơn tĩnh điện; bảo ôn cách âm bằng bông mút chịu nhiệt chống cháy, khả năng chống ồn cao"},{"item":"Tổ máy 410kVA: Độ ồn","quote":"Độ chống ồn phải đạt 75±2 dB/7 mét tại không gian mở ở 75% tải","reference":"Chương V, Bảng số 3, mục a","requirement":"Đạt 75±2 dB/7 mét tại không gian mở ở 75% tải"},{"item":"Tổ máy 410kVA: Thoát xả, thoát nhiệt","quote":"Thoát xả, thoát nhiệt hướng ngang qua két nước về đuôi máy\nhướng thổi thẳng.","reference":"Chương V, Bảng số 3, mục a","requirement":"Thoát xả, thoát nhiệt hướng ngang qua két nước về đuôi máy, hướng thổi thẳng"},{"item":"Tổ máy 410kVA: Bộ lọc khói đen","quote":"Bộ lọc khói đen cho máy đạt từ 90% trở lên, sử dụng lõi lọc DPF\ncó chứng từ kiểm định kèm theo để chứng minh.","reference":"Chương V, Bảng số 3, mục a","requirement":"Hiệu suất từ 90% trở lên, dùng lõi lọc DPF, có chứng từ kiểm định kèm theo để chứng minh"},{"item":"Tổ máy 410kVA: Khóa cửa vỏ máy","quote":"Toàn bộ khóa cửa phải được làm bằng Inox dạng chốt ngang","reference":"Chương V, Bảng số 3, mục a","requirement":"Toàn bộ khóa cửa bằng Inox dạng chốt ngang"},{"item":"Tổ máy 410kVA: Vỏ và catalogue tổ máy","quote":"Vỏ sản xuất nhập khẩu đồng bộ từ nhà máy lắp ráp","reference":"Chương V, Bảng số 3, mục a","requirement":"Vỏ sản xuất nhập khẩu đồng bộ từ nhà máy lắp ráp; cung cấp catalogue nêu rõ tên, model, nhãn hiệu, xuất xứ của tổ máy, đầu phát, điều khiển…"},{"item":"Tổ máy 410kVA: Động cơ - tốc độ","quote":"Tốc độ làm việc của động cơ: 1500 vòng / 1 phút","reference":"Chương V, Bảng số 3, mục b","requirement":"1500 vòng/phút"},{"item":"Tổ máy 410kVA: Động cơ - số xilanh/kiểu","quote":"Số xilanh / Kiểu: 6 / xếp thẳng hàng 4 thì","reference":"Chương V, Bảng số 3, mục b","requirement":"6 xilanh, xếp thẳng hàng, 4 thì"},{"item":"Tổ máy 410kVA: Động cơ - công suất liên tục","quote":"Công suất liên tục yêu cầu của động cơ tại 1500V/p: ≥390kW","reference":"Chương V, Bảng số 3, mục b","requirement":"≥390kW tại 1500V/p"},{"item":"Tổ máy 410kVA: Động cơ - tỷ số nén","quote":"Tỷ số nén: 17:1","reference":"Chương V, Bảng số 3, mục b","requirement":"17:1"},{"item":"Tổ máy 410kVA: Động cơ - dung tích xi lanh","quote":"Dung tích xi lanh: 13L","reference":"Chương V, Bảng số 3, mục b","requirement":"13L"},{"item":"Tổ máy 410kVA: Động cơ - đường kính x hành trình","quote":"Đường kính x hành trình xi-lanh: 130x163 mm","reference":"Chương V, Bảng số 3, mục b","requirement":"130x163 mm"},{"item":"Tổ máy 410kVA: Động cơ - kiểu điều tốc","quote":"Kiểu điều tốc: Điện tử","reference":"Chương V, Bảng số 3, mục b","requirement":"Điện tử"},{"item":"Tổ máy 410kVA: Động cơ - làm mát","quote":"Làm mát: Bằng nước và Khí nạp Tubor tăng áp","reference":"Chương V, Bảng số 3, mục b","requirement":"Bằng nước và khí nạp tăng áp (Turbo)"},{"item":"Tổ máy 410kVA: Động cơ - catalogue","quote":"(Cung cấp Catalogue kèm theo nêu rõ Tên, model, nhãn hiệu, xuất\nxứ )","reference":"Chương V, Bảng số 3, mục b","requirement":"Cung cấp catalogue nêu rõ tên, model, nhãn hiệu, xuất xứ"},{"item":"Tủ ATS 630A","quote":"Tủ chuyển nguồn tự động ATS 630A, 3 pha, 4 cực, loại tủ 01 lớp\ncánh đặt trong nhà, bao gồm Chân đế giá đỡ, đèn báo đầy đủ: Sử\ndụng thiết bị đóng cắt ATS nhập khẩu.","reference":"Chương V, Bảng số 3, mục c","requirement":"Tủ chuyển nguồn tự động ATS 630A, 3 pha, 4 cực, loại tủ 01 lớp cánh đặt trong nhà, gồm chân đế giá đỡ, đèn báo đầy đủ; thiết bị đóng cắt ATS nhập khẩu"},{"item":"Tủ ATS 630A: Giám sát và điều khiển từ xa","quote":"Có khả năng giám sát qua\nmạng 4G , sử dụng app bằng Smartphone để điều khiển từ xa sử\ndụng ngôn ngữ tiếng việt, có khả năng lưu trữ 90 sự kiện lịch sử.","reference":"Chương V, Bảng số 3, mục c","requirement":"Giám sát qua mạng 4G, điều khiển từ xa bằng app Smartphone ngôn ngữ tiếng Việt, lưu trữ 90 sự kiện lịch sử"},{"item":"Cáp động lực","quote":"Cáp động lực 1x120mm (Cu/XLPE/PVC): Cadisun/Panapon...","reference":"Chương V, Bảng số 3, mục c","requirement":"1x120mm (Cu/XLPE/PVC): Cadisun/Panapon..."},{"item":"Dây điều khiển","quote":"Dây điều khiển 6x1,5mm (Cu/PVC/PVC): Cadisun/Panapon...","reference":"Chương V, Bảng số 3, mục c","requirement":"6x1,5mm (Cu/PVC/PVC): Cadisun/Panapon..."},{"item":"Phạm vi lắp đặt: Vận chuyển","quote":"Vận chuyển hàng hóa bằng cẩu tự hành phù hợp đến công trình tại\nphạm vi Lào Cai: Điều kiện mặt bằng thuận tiện, đảm bảo không\ngian cẩu thao tác","reference":"Chương V, Bảng số 3, mục c","requirement":"Vận chuyển hàng hóa bằng cẩu tự hành phù hợp đến công trình trong phạm vi Lào Cai; mặt bằng thuận tiện, đảm bảo không gian cẩu thao tác"},{"item":"Phạm vi lắp đặt: Lắp đặt, đấu nối, bàn giao","quote":"Lắp đặt, đấu nối hàng hóa, bàn giao: Tại công trình Bảo Hà, Lào\nCai","reference":"Chương V, Bảng số 3, mục c","requirement":"Tại công trình Bảo Hà, Lào Cai"},{"item":"Phạm vi lắp đặt: Vật tư phụ","quote":"Vật tư phụ phục vụ đấu nối, lắp đặt: Cos đồng, đai vít gá, băng\nkeo…","reference":"Chương V, Bảng số 3, mục c","requirement":"Cos đồng, đai vít gá, băng keo… phục vụ đấu nối, lắp đặt"},{"item":"Phạm vi lắp đặt: Bảo dưỡng và vận chuyển máy cũ","quote":"Bảo dưỡng thay dầu, lọc….. máy Cũ & Vận chuyển máy Cũ của\ncông trình giao đến huyện khác bán kính 40km.","reference":"Chương V, Bảng số 3, mục c","requirement":"Bảo dưỡng thay dầu, lọc… máy cũ và vận chuyển máy cũ của công trình đến huyện khác bán kính 40km; mặt bằng điểm đến thuận tiện, đảm bảo không gian cẩu thao tác"},{"item":"Phạm vi lắp đặt: Dịch chuyển máy nhỏ","quote":"Rút dịch chuyển máy Đỏ nhỏ cẩu đặt ra vị trí khác tại công trình\nlắp đặt","reference":"Chương V, Bảng số 3, mục c","requirement":"Rút dịch chuyển máy nhỏ, cẩu đặt ra vị trí khác tại công trình lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:31:28.940Z"}},"IB2400043110":{"u":"2026-11-03T18:42:07.777+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ động cơ và đầu phát, cấp cách điện, bình nhiên liệu, ATS, năm sản xuất, mới 100%, CO/CQ, bảo hành; không ghi chế độ prime hay standby cho từng công suất.","Gói là thuê máy; điều kiện nhiên liệu, thời gian cung cấp máy, kinh nghiệm nhà thầu không được liệt kê vì không phải thông số kỹ thuật của máy."],"result":{"keyInfo":{"bidName":"24S04MP: Thuê máy phát điện năm 2024 của Công ty Điện lực Phú Thọ","notifyNo":"IB2400043110","generatorCapacity":"32 x 80 kVA, 29 x 150 kVA, 3 x 250 kVA, 3 x 400 kVA, 3 x 500 kVA, 3 x 600 kVA (văn bản không nêu rõ chế độ dự phòng hay liên tục cho từng tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 80 kVA: Số lượng, thời gian thuê","quote":"Máy phát điện 80kVA | Máy | 32 | 1","reference":"Chương V, mục 1 (Quy mô của dự án), STT 1","requirement":"32 máy, thời gian thuê 1 ngày"},{"item":"Máy 150 kVA: Số lượng, thời gian thuê","quote":"Máy phát điện 150kVA | Máy | 29 | 1","reference":"Chương V, mục 1 (Quy mô của dự án), STT 2","requirement":"29 máy, thời gian thuê 1 ngày"},{"item":"Máy 250 kVA: Số lượng, thời gian thuê","quote":"Máy phát điện 250kVA | Máy | 3 | 1","reference":"Chương V, mục 1 (Quy mô của dự án), STT 3","requirement":"3 máy, thời gian thuê 1 ngày"},{"item":"Máy 400 kVA: Số lượng, thời gian thuê","quote":"Máy phát điện 400kVA | Máy | 3 | 1","reference":"Chương V, mục 1 (Quy mô của dự án), STT 4","requirement":"3 máy, thời gian thuê 1 ngày"},{"item":"Máy 500 kVA: Số lượng, thời gian thuê","quote":"Máy phát điện 500kVA | Máy | 3 | 1","reference":"Chương V, mục 1 (Quy mô của dự án), STT 5","requirement":"3 máy, thời gian thuê 1 ngày"},{"item":"Máy 600 kVA: Số lượng, thời gian thuê","quote":"Máy phát điện 600kVA | Máy | 3 | 1","reference":"Chương V, mục 1 (Quy mô của dự án), STT 6","requirement":"3 máy, thời gian thuê 1 ngày"},{"item":"Phạm vi lắp đặt","quote":"cung cấp phụ kiện đấu nối và nhân","reference":"Chương V, mục 1 (Yêu cầu về cung cấp dịch vụ)","requirement":"Nhà thầu vận chuyển đi và về, cung cấp phụ kiện đấu nối và nhân công lắp đặt, hướng dẫn vận hành trên địa bàn Quận 10, Quận 11, TP.HCM"},{"item":"Tất cả các máy: Điều kiện vận hành","quote":"Phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh.","reference":"Chương V, mục 3.1","requirement":"Phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh"},{"item":"Tất cả các máy: Khí thải","quote":"Theo quy chuẩn kỹ thuật Quốc gia về khí thải công nghiệp nhiệt điện QCVN 22:","reference":"Chương V, mục 3.2","requirement":"Theo quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp nhiệt điện QCVN 22:2009/BTNMT"},{"item":"Tất cả các máy: Vỏ máy, an toàn","quote":"Máy có buồng cách âm, chịu được nắng mưa, an","reference":"Chương V, mục II (Bảng tóm tắt thông số kỹ thuật), I.2","requirement":"Máy có buồng cách âm, chịu được nắng mưa, an toàn cho người vận hành khi sử dụng"},{"item":"Tất cả các máy: Số pha","quote":"Số pha: 3 pha.","reference":"Chương V, mục 3.3","requirement":"3 pha"},{"item":"Tất cả các máy: Số dây","quote":"Số dây: 4 dây.","reference":"Chương V, mục 3.3","requirement":"4 dây"},{"item":"Tất cả các máy: Điện áp danh định","quote":"Điện áp danh định: 220/380 VAC.","reference":"Chương V, mục 3.3","requirement":"220/380 VAC"},{"item":"Tất cả các máy: Tần số danh định","quote":"Tần số danh định: 50Hz.","reference":"Chương V, mục 3.3","requirement":"50Hz"},{"item":"Tất cả các máy: Chức năng bảo vệ","quote":"Có chức năng bảo vệ: quá tải, ngắn mạch, điện áp cao/thấp, tần số quá cao/quá thấp","reference":"Chương V, mục 3.3","requirement":"Quá tải, ngắn mạch, điện áp cao/thấp, tần số quá cao/quá thấp cho phép"},{"item":"Máy 80 kVA: Dòng phát","quote":"80 | ≥ 100","reference":"Chương V, mục 3.3 (bảng dòng phát)","requirement":"≥ 100 A"},{"item":"Máy 150 kVA: Dòng phát","quote":"150 | ≥200","reference":"Chương V, mục 3.3 (bảng dòng phát)","requirement":"≥ 200 A"},{"item":"Máy 250 kVA: Dòng phát","quote":"250 | ≥ 350","reference":"Chương V, mục 3.3 (bảng dòng phát)","requirement":"≥ 350 A"},{"item":"Máy 400 kVA: Dòng phát","quote":"400 | ≥ 580","reference":"Chương V, mục 3.3 (bảng dòng phát)","requirement":"≥ 580 A"},{"item":"Máy 500 kVA: Dòng phát","quote":"500 | ≥ 680","reference":"Chương V, mục 3.3 (bảng dòng phát)","requirement":"≥ 680 A"},{"item":"Máy 600 kVA: Dòng phát","quote":"600 | ≥ 810","reference":"Chương V, mục 3.3 (bảng dòng phát)","requirement":"≥ 810 A"},{"item":"Tất cả các máy: Khả năng quá tải","quote":"Khả năng quá tải: 1,1Pđm.","reference":"Chương V, mục 3.3","requirement":"1,1Pđm"},{"item":"Tất cả các máy: Cosφ","quote":"Cosφ: ≥ 0,8.","reference":"Chương V, mục 3.3","requirement":"≥ 0,8"},{"item":"Tất cả các máy: Độ ồn","quote":"Độ ồn của thiết bị khi vận hành: ≤ 85 dBA ở khoảng cách 7m.","reference":"Chương V, mục 3.3","requirement":"≤ 85 dBA ở khoảng cách 7m"},{"item":"Tất cả các máy: Khả năng đóng tải","quote":"Tổ máy phát điện dự phòng hạ áp, có khả năng đóng tải ≥ 75% công suất định mức","reference":"Chương V, mục 3.3","requirement":"Tổ máy phát điện dự phòng hạ áp, đóng tải ≥ 75% công suất định mức ngay tức thì (chỉ trong một bước)"},{"item":"Các máy 80, 150, 250, 400, 500, 600 kVA: Suất tiêu hao dầu tối đa","quote":"22 | 35 | 59 | 88,5 | 104,5 | 140","reference":"Chương V, mục 3.3 (bảng suất tiêu hao dầu)","requirement":"Tối đa lần lượt 22 / 35 / 59 / 88,5 / 104,5 / 140 lít/giờ cho các máy 80 / 150 / 250 / 400 / 500 / 600 kVA"},{"item":"Tất cả các máy: Bộ điều khiển, đo lường, điều tốc và AVR","quote":"điều áp (AVR) điện tử","reference":"Chương V, mục II (Bảng tóm tắt), III.7","requirement":"Có bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý, cho phép máy hoạt động với độ tin cậy cao và đặc tính máy được tối ưu"},{"item":"Máy ≥ 400 kVA (400, 500, 600 kVA): Màn hình theo dõi","quote":"Đối với máy phát có công suất ≥ 400kVA thì phải có màn hình tinh thể lỏng (LCD)","reference":"Chương V, mục 3.3","requirement":"Phải có màn hình tinh thể lỏng (LCD) để theo dõi các thông số vận hành"},{"item":"Tất cả các máy: Phụ kiện, cáp đấu nối","quote":"Cung cấp đầy đủ phụ kiện (cáp điện phù hợp công suất máy, bulon, ...) để đấu nối","reference":"Chương V, mục 4","requirement":"Cung cấp đầy đủ phụ kiện (cáp điện phù hợp công suất máy, bulon, ...) để đấu nối cấp điện ra phụ tải trong bán kính 20m, người sử dụng dịch vụ không phải trang bị thêm phụ kiện nào"},{"item":"Tất cả các máy: Bảo trì","quote":"Máy phát điện cung cấp cho dịch vụ phải được bảo trì định kỳ theo quy định;","reference":"Chương V, mục 5","requirement":"Phải được bảo trì định kỳ theo quy định (có giấy xác nhận)"},{"item":"Tất cả các máy: Công suất phát thực tế","quote":"yêu cầu kỹ thuật và có khả năng phát điện 100% công suất định mức của máy phát.","reference":"Chương V, mục 6","requirement":"Có văn bản cam kết chất lượng máy đáp ứng yêu cầu kỹ thuật và có khả năng phát điện 100% công suất định mức"},{"item":"Tất cả các máy: Thử nghiệm khả năng đáp ứng tải","quote":"Biên bản thử nghiệm khả năng đáp ứng tải của máy phát điện tham gia cung cấp","reference":"Chương V, mục I (Thử nghiệm)","requirement":"Có biên bản thử nghiệm khả năng đáp ứng tải của máy phát điện tham gia cung cấp dịch vụ"},{"item":"Tất cả các máy: Thử nghiệm độ ồn","quote":"Biên bản thử nghiệm độ ồn của máy phát điện tham gia cung cấp","reference":"Chương V, mục I (Thử nghiệm)","requirement":"Có biên bản thử nghiệm độ ồn của máy phát điện tham gia cung cấp dịch vụ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:42:06.710Z"}},"IB2400043707":{"u":"2026-11-03T13:30:20.885+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5.2. Tiêu chuẩn kỹ thuật.doc), chưa phân tích cả HSMT.","Số lượng từng loại tổ máy (150 kVA và 65 kVA) không được nêu trong đoạn Chương V này.","Văn bản không nêu hãng, model, xuất xứ cụ thể, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, bình nhiên liệu, cáp; chỉ yêu cầu chung là nhà thầu tự nêu.","Bảng thông số bị gộp thành một dòng; hai hạng mục (150 kVA và 65 kVA) được tách theo cấu trúc văn bản.","Các mục giống nhau của hai tổ (đầu phát, kích từ, bảo hành, năm sản xuất, ISO) được ghi trọn trong cùng một mục; trích dẫn chỉ lấy câu đại diện."],"result":{"keyInfo":{"bidName":"Mua sắm, lắp đặt máy phát điện","notifyNo":"IB2400043707","generatorCapacity":"Tổ máy 150 kVA và tổ máy 65 kVA, công suất định mức ở chế độ dự phòng (400V, 50 Hz, 3 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ 150 kVA: Loại tổ máy và tính đồng bộ","quote":"Tổ máy phát điện đồng bộ xoay chiều 3 pha, 4 dây và các trang thiết bị khác kèm theo. Các thiết bị chính gồm động cơ, đầu phát, bảng điều khiển, vỏ bảo vệ chống ồn, bộ chuyển nguồn tự động (ATS) do cùng một nhà sản xuất","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tổ máy phát điện đồng bộ xoay chiều 3 pha, 4 dây, kèm thiết bị khác. Động cơ, đầu phát, bảng điều khiển, vỏ chống ồn và ATS do cùng một nhà sản xuất."},{"item":"Tổ 150 kVA: Công suất","quote":"Công suất định mức ở chế độ dự phòng: S ≥ 150 kVA","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Công suất định mức dự phòng S ≥ 150 kVA; công suất đầu phát Pmax ≥ 120 kW; hệ số công suất ≥ 0,8."},{"item":"Tổ 150 kVA: Công suất đầu phát và hệ số công suất","quote":"Công suất đầu phát: Pmax ≥ 120 kW","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Pmax ≥ 120 kW; hệ số công suất η ≥ 0,8."},{"item":"Tổ 150 kVA: Điện áp, tần số","quote":"Điện áp ra: 220 V và 400 V","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Điện áp ra 220 V và 400 V; tần số 50 Hz."},{"item":"Tổ 150 kVA: Động cơ","quote":"Kiểu động cơ: Động cơ Diezel 4 kỳ, sử dụng nhiên liệu Diezel 0,05%S","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Động cơ Diezel 4 kỳ, sử dụng nhiên liệu Diezel 0,05%S; khởi động bằng điện 12 VDC hoặc 24 VDC."},{"item":"Tổ 150 kVA: Khởi động","quote":"Khởi động: Bằng điện 12 VDC hoặc 24 VDC","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Khởi động bằng điện 12 VDC hoặc 24 VDC."},{"item":"Tổ 150 kVA: Đầu phát điện","quote":"Kiểu đầu phát điện: Đồng bộ, không chổi than","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Đồng bộ, không chổi than, tự kích từ, cấp cách điện H trở lên, điều chỉnh điện áp tự động."},{"item":"Tổ 150 kVA: Kích từ, cách điện, điều chỉnh điện áp","quote":"Cấp cách điện: Cấp H trở lên","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tự kích từ; cấp cách điện H trở lên; điều chỉnh điện áp tự động."},{"item":"Tổ 150 kVA: Bảng điều khiển","quote":"Bảng điều khiển: Gồm màn hình LCD; công tắc chọn các chế độ làm việc START/STOP/AUTO; hệ thống đèn LED hiện thị trạng thái hoạt động của máy phát; chuẩn kết nối USB cho phép kết nối với máy tính ngoài","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Có màn hình LCD; công tắc chọn chế độ START/STOP/AUTO; đèn LED hiển thị trạng thái hoạt động; cổng USB kết nối máy tính ngoài."},{"item":"Tổ 150 kVA: Bộ chuyển nguồn tự động (ATS)","quote":"Bộ chuyển nguồn tự động (ATS): ≥ 250 A","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"ATS ≥ 250 A."},{"item":"Tổ 150 kVA: Cấp bảo vệ vỏ","quote":"Cấp bảo vệ vỏ bọc ≥ IP54 kèm theo bộ chống sét","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Cấp bảo vệ vỏ bọc ≥ IP54, kèm bộ chống sét."},{"item":"Tổ 150 kVA: Hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát trong bằng nước có sẵn theo máy và quạt gió","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Làm mát trong bằng nước có sẵn theo máy và quạt gió."},{"item":"Tổ 150 kVA: Vỏ chống ồn","quote":"Vỏ chống ồn: Độ ồn tiêu chuẩn ≤ 75 dB (A) ở 100% tải, đo ở khoảng cách 7 m","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Độ ồn tiêu chuẩn ≤ 75 dB(A) ở 100% tải, đo ở khoảng cách 7 m."},{"item":"Tổ 150 kVA: Tiêu chuẩn quản lý","quote":"Hệ thống quản lý chất lượng: ISO 9001:2015","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Hệ thống quản lý chất lượng ISO 9001:2015; hệ thống quản lý môi trường ISO 14001:2015."},{"item":"Tổ 150 kVA: Chất lượng, năm sản xuất, bảo hành","quote":"Chất lượng: Hàng hóa mới 100% chưa qua sử dụng","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Hàng mới 100%, chưa qua sử dụng; sản xuất năm 2024; bảo hành 24 tháng."},{"item":"Tổ 150 kVA: Bảo hành","quote":"Bảo hành: 24 tháng","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Bảo hành 24 tháng."},{"item":"Tổ 65 kVA: Loại tổ máy và tính đồng bộ","quote":"Tổ máy phát điện đồng bộ xoay chiều 3 pha, 4 dây và các trang thiết bị khác kèm theo. Các thiết bị chính gồm động cơ, đầu phát, bảng điều khiển, vỏ bảo vệ chống ồn, bộ chuyển nguồn tự động (ATS) do cùng một nhà sản xuất","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Tổ máy phát điện đồng bộ xoay chiều 3 pha, 4 dây, kèm thiết bị khác. Động cơ, đầu phát, bảng điều khiển, vỏ chống ồn và ATS do cùng một nhà sản xuất."},{"item":"Tổ 65 kVA: Công suất","quote":"Công suất định mức ở chế độ dự phòng: S ≥ 65 kVA","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Công suất định mức dự phòng S ≥ 65 kVA."},{"item":"Tổ 65 kVA: Công suất đầu phát và hệ số công suất","quote":"Công suất đầu phát: Pmax ≥ 52 kW","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Pmax ≥ 52 kW; hệ số công suất η ≥ 0,8."},{"item":"Tổ 65 kVA: Điện áp, tần số","quote":"Điện áp ra: 220 V và 400 V","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Điện áp ra 220 V và 400 V; tần số 50 Hz."},{"item":"Tổ 65 kVA: Động cơ","quote":"Kiểu động cơ: Động cơ Diezel 4 kỳ, sử dụng nhiên liệu Diezel 0,05%S","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Động cơ Diezel 4 kỳ, sử dụng nhiên liệu Diezel 0,05%S; khởi động bằng điện 12 VDC hoặc 24 VDC."},{"item":"Tổ 65 kVA: Đầu phát điện","quote":"Kiểu đầu phát điện: Đồng bộ, không chổi than","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Đồng bộ, không chổi than; tự kích từ; cấp cách điện H trở lên; điều chỉnh điện áp tự động."},{"item":"Tổ 65 kVA: Bảng điều khiển","quote":"Bảng điều khiển: Gồm màn hình LCD; công tắc chọn các chế độ làm việc START/STOP/AUTO; hệ thống đèn LED hiện thị trạng thái hoạt động của máy phát; chuẩn kết nối USB cho phép kết nối với máy tính ngoài","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Có màn hình LCD; công tắc chọn chế độ START/STOP/AUTO; đèn LED hiển thị trạng thái hoạt động; cổng USB kết nối máy tính ngoài."},{"item":"Tổ 65 kVA: Bộ chuyển nguồn tự động (ATS)","quote":"Bộ chuyển nguồn tự động (ATS): ≥ 160 A","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"ATS ≥ 160 A."},{"item":"Tổ 65 kVA: Cấp bảo vệ vỏ","quote":"Cấp bảo vệ vỏ bọc ≥ IP54 kèm theo bộ chống sét","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Cấp bảo vệ vỏ bọc ≥ IP54, kèm bộ chống sét."},{"item":"Tổ 65 kVA: Hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát trong bằng nước có sẵn theo máy và quạt gió","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Làm mát trong bằng nước có sẵn theo máy và quạt gió."},{"item":"Tổ 65 kVA: Vỏ chống ồn","quote":"Vỏ chống ồn: Độ ồn tiêu chuẩn ≤ 75 dB (A) ở 100% tải, đo ở khoảng cách 7 m","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Độ ồn tiêu chuẩn ≤ 75 dB(A) ở 100% tải, đo ở khoảng cách 7 m."},{"item":"Tổ 65 kVA: Tiêu chuẩn quản lý","quote":"Hệ thống quản lý môi trường: ISO 14001:2015","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Hệ thống quản lý chất lượng ISO 9001:2015; hệ thống quản lý môi trường ISO 14001:2015."},{"item":"Tổ 65 kVA: Chất lượng, năm sản xuất, bảo hành","quote":"Năm sản xuất: 2024","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Hàng mới 100%, chưa qua sử dụng; sản xuất năm 2024; bảo hành 24 tháng."},{"item":"Chung (mọi tổ máy): Xuất xứ, năm sản xuất","quote":"Hàng hóa được sản xuất mới 100% và sản xuất năm 2024","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa phải ghi rõ tên hãng sản xuất, nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; sản xuất mới 100% và sản xuất năm 2024."},{"item":"Chung (mọi tổ máy): Thiết bị mới","quote":"Các thiết bị được cung cấp phải là những thiết bị mới sản xuất, chưa qua sử dụng và phải phù hợp với chức năng công nghệ hiện đại, tiêu hao nhiên liệu thấp, vận hành an toàn, có tuổi thọ cao.","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị mới sản xuất, chưa qua sử dụng, công nghệ hiện đại, tiêu hao nhiên liệu thấp, vận hành an toàn, tuổi thọ cao."},{"item":"Chung (mọi tổ máy): Hoạt động ngoài trời","quote":"bảo đảm hoạt động ngoài trời của đơn vị nên yêu cầu vỏ bảo vệ phải có cấp bảo vệ cao","reference":"Chương V, mục 1.1.f","requirement":"Máy hoạt động ngoài trời nên vỏ bảo vệ phải có cấp bảo vệ cao."},{"item":"Chung (mọi tổ máy): Phạm vi lắp đặt","quote":"30 ngày lắp đặt, vận hành, hòa lưới điện, huấn luyện chuyển giao, nghiệm thu, bàn giao","reference":"Chương V, mục 1.1.d, 1.1.f","requirement":"Mua sắm, lắp đặt, vận hành, hòa lưới điện, huấn luyện chuyển giao, nghiệm thu, bàn giao trong 30 ngày sau giao hàng. Địa điểm: các đơn vị tại Hà Nội, Hải Phòng, Nghệ An, Đà Nẵng, Bình Định và Khánh Hòa; vị trí lắp đặt theo yêu cầu từng đơn vị."},{"item":"Chung (mọi tổ máy): CO/CQ và giấy tờ hàng hóa","quote":"Hàng hóa phải có Giấy chứng nhận xuất xứ hàng hóa (CO), Giấy chứng nhận chất lượng hàng hóa (CQ) hoặc các giấy tờ khác tương đương chứng minh tính hợp lệ về nguồn gốc, xuất xứ, chất lượng của hàng hóa","reference":"Chương V, mục 1.3 và 1.2.a","requirement":"Hàng hóa phải có CO, CQ hoặc giấy tờ tương đương; hàng nhập khẩu kèm tờ khai hải quan, vận đơn, invoice, packing list, CO, CQ/CC; có phiếu bảo hành và biên bản kiểm tra xuất xưởng."},{"item":"Chung (mọi tổ máy): Tài liệu kỹ thuật","quote":"Bản vẽ chi tiết của máy để phục vụ quá trình lắp đặt (outline)","reference":"Chương V, mục 1.3","requirement":"Catalog nhà sản xuất; hướng dẫn sử dụng, bảo dưỡng sửa chữa bằng tiếng Việt theo từng máy; bản vẽ chi tiết (outline) phục vụ lắp đặt."},{"item":"Chung (mọi tổ máy): Kiểm tra, thử nghiệm","quote":"Nghiệm thu, chạy thử, bàn giao.","reference":"Chương V, mục 3","requirement":"Kiểm tra hồ sơ kỹ thuật đối chiếu thực tế; nghiệm thu, chạy thử, bàn giao. Cán bộ kỹ thuật của nhà thầu đủ năng lực theo quy định của hãng sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:30:20.050Z"}},"IB2400044943":{"u":"2026-11-03T08:31:11.451+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YCKT.pdf), chưa phân tích cả HSMT.","Số lượng máy trong bảng quy mô (Mục 1) không đọc rõ do chất lượng văn bản quét; chỉ thấy ghi 'Máy 08' và 8 địa điểm trạm.","Văn bản có nhiều lỗi nhận dạng chữ (OCR); một số trích dẫn có thể không khớp hoàn toàn từng ký tự.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ/đầu phát, cũng như thông số định mức ATS.","Một số tiêu chuẩn/yêu cầu (công suất '8,5 + 0,5KVA') được giữ nguyên cách ghi trong văn bản gốc."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2400044943","generatorCapacity":"8,5 ± 0,5 kVA công suất liên tục (100% tải), loại 8KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 8KVA: Số lượng","quote":"Máy phát điện loại 8KVA, chạy dầu Diesel bao","reference":"Chương V, Mục 1","requirement":"Gói thầu cung cấp máy phát điện loại 8KVA chạy dầu Diesel, bao gồm vỏ chống ồn; cung cấp cho 8 trạm thông tin di động (ghi \"Máy 08\"). Số lượng cụ thể trong bảng quy mô không đọc rõ."},{"item":"Máy phát điện 8KVA: Tình trạng, năm sản xuất","quote":"Tình trạng máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng","reference":"Chương V, Mục 2, phần A","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng; năm sản xuất từ 2023 trở về sau."},{"item":"Máy phát điện 8KVA: Năm sản xuất","quote":"Năm sản xuất máy phát điện: Năm 2023 trở về sau.","reference":"Chương V, Mục 2, phần A","requirement":"Năm sản xuất máy phát điện: Năm 2023 trở về sau."},{"item":"Máy phát điện 8KVA: Nối đất","quote":null,"reference":"Chương V, Mục 2, phần A","requirement":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn."},{"item":"Máy phát điện 8KVA: Khí thải","quote":"Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường","reference":"Chương V, Mục 2, phần A","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN19:2009/BTNMT); hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh."},{"item":"Máy phát điện 8KVA: Hệ thống làm mát (yêu cầu chung)","quote":"Hệ thống làm mát: yêu cầu nhà sản xuất cung cấp thông tin đầy đủ về phương pháp","reference":"Chương V, Mục 2, phần A","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)."},{"item":"Máy phát điện 8KVA: Điều kiện hoạt động","quote":null,"reference":"Chương V, Mục 2, phần A","requirement":"Phù hợp với khí hậu Việt Nam, hoạt động được ở nhiệt độ môi trường từ 0 đến 40°C và độ ẩm môi trường < 80%."},{"item":"Máy phát điện 8KVA: Ghi nhãn và bảng thông số","quote":"+ Công suất ra danh định.","reference":"Chương V, Mục 2, phần A","requirement":"Ghi nhãn đầu nối dây quấn nhận biết được; mỗi máy có bảng thông số bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc, tối thiểu gồm: tên/thương hiệu nhà chế tạo, số Seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng của máy."},{"item":"Máy phát điện 8KVA: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, Mục 2, phần A","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt); các thông số kỹ thuật phải được công bố rõ ràng trên Website chính thức của nhà sản xuất (nhà thầu cung cấp địa chỉ Website trong hồ sơ dự thầu)."},{"item":"Máy phát điện 8KVA: Công suất","quote":"- Công suất liên tục (100% tải): 8,5 + 0,5KVA.","reference":"Chương V, Mục 2, phần B.1","requirement":"Công suất liên tục (100% tải): 8,5 ± 0,5 kVA; công suất tối đa > 110% x công suất liên tục."},{"item":"Máy phát điện 8KVA: Công suất tối đa","quote":"- Công suất tối đa: > 110% x Công suất liên tục.","reference":"Chương V, Mục 2, phần B.1","requirement":"> 110% x Công suất liên tục."},{"item":"Máy phát điện 8KVA: Kiểu máy, vận hành, kích từ, AVR, ắc quy","quote":null,"reference":"Chương V, Mục 2, phần B.1","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp theo tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Máy phát điện 8KVA: Số pha, loại động cơ","quote":"- Máy phát điện 1 pha, 2 dây; động cơ diesel, 4 kỳ.","reference":"Chương V, Mục 2, phần B.1","requirement":"Máy phát điện 1 pha, 2 dây; động cơ diesel, 4 kỳ."},{"item":"Máy phát điện 8KVA: Hệ số công suất","quote":null,"reference":"Chương V, Mục 2, phần B.1","requirement":"Cos φ = 1."},{"item":"Máy phát điện 8KVA: Điện áp ra","quote":"- Điện áp ra: 220VAC.","reference":"Chương V, Mục 2, phần B.1","requirement":"220VAC; dao động điện áp đầu ra < ± 1%."},{"item":"Máy phát điện 8KVA: Tần số","quote":"- Tần số: 50Hz.","reference":"Chương V, Mục 2, phần B.1","requirement":"50Hz."},{"item":"Máy phát điện 8KVA: Động cơ - tốc độ, số xy lanh","quote":"- Tốc độ vòng quay: 1500 vòng/phút.","reference":"Chương V, Mục 2, phần B.1","requirement":"Tốc độ vòng quay 1500 vòng/phút; số xy lanh > 3."},{"item":"Máy phát điện 8KVA: Khả năng khởi động","quote":"- Khả năng khởi động: Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, Mục 2, phần B.1","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s."},{"item":"Máy phát điện 8KVA: Khả năng quá tải","quote":null,"reference":"Chương V, Mục 2, phần B.1","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ."},{"item":"Máy phát điện 8KVA: Độ ồn","quote":"- Độ ồn ở khoảng cách 7m, 75% tải: < 75dB(A).","reference":"Chương V, Mục 2, phần B.1","requirement":"Ở khoảng cách 7m, 75% tải: < 75dB(A)."},{"item":"Máy phát điện 8KVA: Kích thước","quote":"- Kích thước (LxWxH): < (1500x740x940) mm.","reference":"Chương V, Mục 2, phần B.1","requirement":"(LxWxH) < (1500x740x940) mm."},{"item":"Máy phát điện 8KVA: Nhiên liệu - loại và mức tiêu thụ","quote":"+ Mức tiêu thụ nhiên liệu (100%) tải: < 3,5 lít/giờ.","reference":"Chương V, Mục 2, phần B.1","requirement":"Dầu Diesel; mức tiêu thụ nhiên liệu (100% tải) < 3,5 lít/giờ."},{"item":"Máy phát điện 8KVA: Bình nhiên liệu","quote":null,"reference":"Chương V, Mục 2, phần B.1","requirement":"Bằng thép, gắn liền với khung máy, dung tích đảm bảo máy chạy tối thiểu 10 giờ ở mức 100% tải."},{"item":"Máy phát điện 8KVA: Đồng bộ nhãn hiệu","quote":null,"reference":"Chương V, Mục 2, phần B.1","requirement":"Máy phát điện bao gồm đồng bộ động cơ, đầu phát và vỏ chống ồn cùng một nhãn hiệu."},{"item":"Máy phát điện 8KVA: Bộ điều khiển - màn hình, đèn, nút","quote":null,"reference":"Chương V, Mục 2, phần B.1 - Hệ thống điều khiển","requirement":"Màn hình LCD hiển thị điện áp, tần số, dòng điện, tốc độ động cơ; điện áp ắc quy; nhiệt độ động cơ hoặc nước làm mát; áp suất nhớt; mức nhiên liệu; thời gian chạy máy. Đèn hiển thị chế độ RUN, OFF, AUTO. Nút khởi động tay (RUN), dừng tay (OFF), chạy tự động (AUTO) và nút dừng khẩn cấp."},{"item":"Máy phát điện 8KVA: Bộ điều khiển - cảnh báo bảo vệ","quote":null,"reference":"Chương V, Mục 2, phần B.1 - Hệ thống điều khiển","requirement":"Cảnh báo bảo vệ: điện áp cao/thấp; tần số cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá dòng/ngắn mạch; áp suất nhớt thấp; nhiệt độ động cơ cao hoặc nhiệt độ nước làm mát cao; mức nhiên liệu thấp; dừng khẩn cấp, lỗi không thể dừng và không thể khởi động."},{"item":"Máy phát điện 8KVA: Kết nối ATS và giám sát từ xa","quote":null,"reference":"Chương V, Mục 2, phần B.1 - Hệ thống điều khiển","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới; có khả năng giám sát, điều khiển từ xa qua mạng internet. Không nêu thông số định mức ATS."},{"item":"Máy phát điện 8KVA: Khung máy","quote":null,"reference":"Chương V, Mục 2, phần B.1 - Vỏ máy và khung máy","requirement":"Khung đế chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng; có đế cao su giảm chấn."},{"item":"Máy phát điện 8KVA: Vỏ chống ồn","quote":"+ Cấp bảo vệ bằng vỏ ngoài nhờ thiết kế tích hợp: tối thiểu là IP23.","reference":"Chương V, Mục 2, phần B.1 - Vỏ máy và khung máy","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chống tác động khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, có khóa an toàn; cấp bảo vệ tối thiểu IP23."},{"item":"Máy phát điện 8KVA: Cấp cách điện","quote":null,"reference":"Chương V, Mục 2, phần B.1","requirement":"Tối thiểu cấp H."},{"item":"Máy phát điện 8KVA: Hệ thống làm mát","quote":"- Hệ thống làm mát: Làm mát bằng nước kết hợp quạt gió.","reference":"Chương V, Mục 2, phần B.1","requirement":"Làm mát bằng nước kết hợp quạt gió."},{"item":"Vật tư kèm theo mỗi máy: Cáp điện","quote":null,"reference":"Chương V, Mục 2, phần B.2","requirement":"Dây cáp điện từ máy phát đến cầu giao đảo chiều, loại Cu/XLPE/PVC/2x10mm2, trọn gói, độ dài trung bình khoảng 10m."},{"item":"Vật tư kèm theo mỗi máy: Dây tiếp đất","quote":null,"reference":"Chương V, Mục 2, phần B.2","requirement":"Cáp đồng 10mm2 bọc PVC vàng xanh, trọn gói, độ dài trung bình khoảng 5m."},{"item":"Vật tư kèm theo mỗi máy: Ống thoát khói","quote":null,"reference":"Chương V, Mục 2, phần B.2","requirement":"Ống thoát khói ra khỏi phòng máy có kèm ống giảm rung, trọn gói, độ dài trung bình khoảng 4m."},{"item":"Vật tư kèm theo mỗi máy: Nhiên liệu chạy thử, nhớt, nước giải nhiệt","quote":"- Nhiên liệu chạy thử máy phát điện trong khoảng 2 giờ: 06 lit.","reference":"Chương V, Mục 2, phần B.2","requirement":"Nhiên liệu chạy thử khoảng 2 giờ: 06 lít; nhớt máy đầy đủ theo máy; nước giải nhiệt đầy đủ theo máy."},{"item":"Phạm vi lắp đặt","quote":null,"reference":"Chương V, Mục 1","requirement":"Vật tư lắp đặt, đầu nối hoàn thiện (hệ thống xả thoát khí thải ra khỏi nhà đặt máy, cáp điện, cáp tiếp đất) và nhân công, ca máy đưa máy vào vị trí, lắp đặt, đấu nối hoàn thiện, chạy thử."},{"item":"Máy phát điện 8KVA: Bảo hành","quote":null,"reference":"Chương V, Mục 3, khoản 2","requirement":"Bảo hành tối thiểu 02 năm hoặc 3.600 giờ chạy máy (điều kiện nào đến trước) kể từ ngày ký biên bản nghiệm thu, bàn giao; có tem bảo hành dán cho từng máy ghi nhà thầu cung cấp, số điện thoại bảo hành, ngày hết hạn bảo hành; bảo hành tại địa điểm do Bên mua yêu cầu."},{"item":"Máy phát điện 8KVA: Kiểm tra, thử nghiệm","quote":null,"reference":"Chương V, Mục 4","requirement":"Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi lắp đặt đưa vào sử dụng, có sự chứng kiến của Bên bán và Bên mua."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:31:10.777Z"}},"IB2400052099":{"u":"2026-11-03T18:37:12.191+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5. Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Gói thầu chỉ sửa chữa, thay thế vật tư tiêu hao cho máy phát điện MTU 16V4000G63; văn bản không nêu công suất (kVA/kW), động cơ, đầu phát, điều khiển, ATS, bảo hành, xuất xứ, CO/CQ hay tiêu chuẩn.","Các mục 2-7 trong bảng không có cột yêu cầu công việc nên không có trích dẫn."],"result":{"keyInfo":{"bidName":"Sửa chữa, thay thế vật tư tiêu hao cho máy phát điện MTU Model 16V4000G63","notifyNo":"IB2400052099","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Model","quote":"Sửa chữa, thay thế vật tư tiêu hao cho máy phát điện MTU Model 16V4000G63","reference":"Chương V, Giới thiệu chung về gói thầu","requirement":"Máy phát điện MTU Model 16V4000G63 (đối tượng sửa chữa, thay thế vật tư tiêu hao)"},{"item":"Lọc nhớt 0031845301","quote":"Đối với công việc thay dầu phải chuẩn bị số lượng Phi chứa dầu thải thay ra, Phải súc rửa sạch sẽ trước khi thay dầu mới","reference":"Chương V, Yêu cầu kỹ thuật, bảng mục 1","requirement":"Số lượng 20 cái. Đối với công việc thay dầu phải chuẩn bị số lượng phi chứa dầu thải thay ra, phải súc rửa sạch sẽ trước khi thay dầu mới"},{"item":"Lọc nhiên liệu X57508300091","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật, bảng mục 2","requirement":"Số lượng 8 cái"},{"item":"Lọc tách nước XP57508300076","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật, bảng mục 3","requirement":"Số lượng 8 cái"},{"item":"Nút xả dầu lọc thô XP57508300073","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật, bảng mục 4","requirement":"Số lượng 8 cái"},{"item":"Dầu nhờn MTU 15W40","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật, bảng mục 5","requirement":"Số lượng 1080 lít"},{"item":"Cảm biến két nước làm mát X00E50205974","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật, bảng mục 6","requirement":"Số lượng 1 cái"},{"item":"Cảm biến tốc độ trục cam 0005357633","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật, bảng mục 7","requirement":"Số lượng 1 cái"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:37:11.303Z"}},"IB2400052694":{"u":"2026-11-03T08:31:15.876+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-Yêu cầu về kỹ thuật-.pdf, Phu Luc Hop Dong MFD.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, số xi lanh, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, cấp cách điện, dung tích bình nhiên liệu, ATS hay cáp điện; các mục này không được liệt kê.","Một số ô trong bảng 2.2 bị tách dòng khi trích xuất từ PDF (ví dụ bảng chức năng bảo vệ); phần III xuất hiện hai lần (Đầu phát điện và Hệ thống điều khiển và bảo vệ) và được ghi riêng theo tên.","Tệp Phu Luc Hop Dong MFD.pdf chỉ là mẫu bảng giá hợp đồng, không có thông số kỹ thuật.","Công suất liên tục/dự phòng chỉ nêu ở mục 2.1.1; bảng 2.2 chỉ nêu công suất liên tục."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 3 pha trang bị cho các Cửa hàng xăng dầu","notifyNo":"IB2400052694","generatorCapacity":"3 x 11 kVA (liên tục, dự phòng ≥ 12 kVA) và 1 x 35 kVA (liên tục, dự phòng ≥ 38.5 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng và địa điểm","quote":"Mua 01 máy phát điện 3 pha 35kva cho Petrolimex-Cửa hàng 01 và 03 máy phát điện 3 pha 11kva cho Petrolimex-Cửa hàng 12, 17, 33.","reference":"Chương V, mục 1.1","requirement":"Mua 01 máy phát điện 3 pha 35kva cho Petrolimex-Cửa hàng 01 và 03 máy phát điện 3 pha 11kva cho Petrolimex-Cửa hàng 12, 17, 33."},{"item":"Chung - Xuất xứ, CO/CQ, tình trạng, năm sản xuất","quote":"Toàn bộ hàng hóa cung cấp cho gói thầu phải có xuất xứ rõ ràng, có chứng nhận CO/CQ của hãng sản xuất, chất lượng hàng hoá mới 100%, chưa qua sử dụng, được sản xuất trong năm 2024.","reference":"Chương V, mục 2.1.1","requirement":"Hàng hóa có xuất xứ rõ ràng, có chứng nhận CO/CQ của hãng sản xuất, mới 100%, chưa qua sử dụng, sản xuất trong năm 2024."},{"item":"Máy 11 kVA (03 máy): Hình thức nhập khẩu, năm sản xuất","quote":"Máy phát nhập khẩu nguyên chiếc công suất 11KVA.","reference":"Chương V, mục 2.1.1 (mục 1)","requirement":"Máy phát nhập khẩu nguyên chiếc công suất 11KVA, sản xuất năm 2024, mới 100%."},{"item":"Máy 11 kVA: Động cơ","quote":"* Phần động cơ: Trung Quốc (hoặc tương đương)","reference":"Chương V, mục 2.1.1 (mục 1)","requirement":"Phần động cơ: Trung Quốc (hoặc tương đương); khởi động đề điện; nhiên liệu dầu Diezel."},{"item":"Máy 11 kVA: Đầu phát","quote":"* Phần đầu phát: Trung Quốc (hoặc tương đương)","reference":"Chương V, mục 2.1.1 (mục 1)","requirement":"Phần đầu phát: Trung Quốc (hoặc tương đương); điều chỉnh điện áp AVR."},{"item":"Máy 11 kVA: Công suất","quote":"+ Công suất liên tục ≥ 11 kVA (8.8 KW);","reference":"Chương V, mục 2.1.1 (mục 1)","requirement":"Công suất liên tục ≥ 11 kVA (8.8 KW); công suất dự phòng ≥ 12 kVA (9.6KW); khả năng quá tải 10%."},{"item":"Máy 11 kVA: Điện áp, tần số, hệ số công suất, tốc độ","quote":"+ Điện áp định mức: 380 V, 3 pha 4 dây;","reference":"Chương V, mục 2.1.1 (mục 1)","requirement":"Điện áp định mức 380 V, 3 pha 4 dây; tần số 50Hz; Cos ø 0,8; số vòng quay 1500 vòng."},{"item":"Máy 11 kVA: Vỏ máy","quote":"+ Kiểu máy vỏ cách âm, chống ồn; Khung vỏ sơn tĩnh điện đặt được ngoài trời.","reference":"Chương V, mục 2.1.1 (mục 1)","requirement":"Kiểu máy vỏ cách âm, chống ồn; khung vỏ sơn tĩnh điện đặt được ngoài trời."},{"item":"Máy 11 kVA: Độ ồn","quote":"≤ 70 dB đối với máy 11 KVA","reference":"Chương V, mục 2.2, phần I, mục 12","requirement":"≤ 70 dB đo ở khoảng cách 7m."},{"item":"Máy 11 kVA: Bảng điều khiển","quote":"+ Bảng điều khiển hiển thị số, giao diện tiếng Việt, tích hợp các chức năng\ngiám sát, bảo vệ: điện áp, % tải, tần số, tốc độ vòng quay, áp suất, nhiệt độ dầu bôi\ntrơn và nước làm mát, mức nước làm mát... Đưa ra cảnh báo lỗi cho người dùng.","reference":"Chương V, mục 2.1.1 (mục 1)","requirement":"Bảng điều khiển hiển thị số, giao diện tiếng Việt, tích hợp giám sát, bảo vệ: điện áp, % tải, tần số, tốc độ vòng quay, áp suất, nhiệt độ dầu bôi trơn và nước làm mát, mức nước làm mát; cảnh báo lỗi cho người dùng."},{"item":"Máy 11 kVA: Phụ kiện theo máy","quote":"01 Bộ ổ cắm kèm phích cắm 3 pha chống thấm 32A.","reference":"Chương V, mục 2.1.1 (mục 1)","requirement":"Át tô mát (MCCB); bình nhiên liệu; chân đế máy; bảng điều khiển kỹ thuật; bô giảm thanh; dầu bôi trơn; nước làm mát; 01 bộ ắc quy; 04 giá đỡ chân đế giảm chấn; dây cọc bình ắc quy; tài liệu hướng dẫn sử dụng; 01 bộ ổ cắm kèm phích cắm 3 pha chống thấm 32A."},{"item":"Máy 35 kVA (01 máy): Hình thức nhập khẩu, năm sản xuất","quote":"Máy phát nhập khẩu nguyên chiếc công suất 35KVA.","reference":"Chương V, mục 2.1.1 (mục 2)","requirement":"Máy phát nhập khẩu nguyên chiếc công suất 35KVA, sản xuất năm 2024, mới 100%."},{"item":"Máy 35 kVA: Động cơ","quote":"* Phần động cơ: Trung Quốc (hoặc tương đương);","reference":"Chương V, mục 2.1.1 (mục 2)","requirement":"Phần động cơ: Trung Quốc (hoặc tương đương); khởi động đề điện; nhiên liệu dầu Diezel."},{"item":"Máy 35 kVA: Đầu phát","quote":"* Phần đầu phát: Trung Quốc (hoặc tương đương);","reference":"Chương V, mục 2.1.1 (mục 2)","requirement":"Phần đầu phát: Trung Quốc (hoặc tương đương); điều chỉnh điện áp AVR."},{"item":"Máy 35 kVA: Công suất","quote":"+ Công suất liên tục ≥ 35 kVA (28 KW);","reference":"Chương V, mục 2.1.1 (mục 2)","requirement":"Công suất liên tục ≥ 35 kVA (28 KW); công suất dự phòng ≥ 38.5 kVA (30.8KW); khả năng quá tải 10%."},{"item":"Máy 35 kVA: Điện áp, tần số, hệ số công suất, tốc độ","quote":"+ Điện áp định mức 380 V, 3 pha 4 dây;","reference":"Chương V, mục 2.1.1 (mục 2)","requirement":"Điện áp định mức 380 V, 3 pha 4 dây; tần số 50Hz; Cos ø 0,8; số vòng quay 1500 vòng."},{"item":"Máy 35 kVA: Vỏ máy","quote":"+ Kiểu máy vỏ cách âm, chống ồn; Khung vỏ sơn tĩnh điện đặt được ngoài\ntrời.","reference":"Chương V, mục 2.1.1 (mục 2)","requirement":"Kiểu máy vỏ cách âm, chống ồn; khung vỏ sơn tĩnh điện đặt được ngoài trời."},{"item":"Máy 35 kVA: Độ ồn","quote":"≤ 80 dB đối với máy 35 KVA","reference":"Chương V, mục 2.2, phần I, mục 12","requirement":"≤ 80 dB đo ở khoảng cách 7m."},{"item":"Máy 35 kVA: Bảng điều khiển","quote":"+ Bảng điều khiển hiển thị số, giao diện tiếng Việt, tích hợp các chức năng\ngiám sát, bảo vệ: điện áp, % tải, tần số, tốc độ vòng quay, áp suất, nhiệt độ dầu bôi\ntrơn và nước làm mát, mức nước làm mát... Đưa ra cảnh báo lỗi cho người dùng","reference":"Chương V, mục 2.1.1 (mục 2)","requirement":"Bảng điều khiển hiển thị số, giao diện tiếng Việt, tích hợp giám sát, bảo vệ: điện áp, % tải, tần số, tốc độ vòng quay, áp suất, nhiệt độ dầu bôi trơn và nước làm mát, mức nước làm mát; cảnh báo lỗi cho người dùng."},{"item":"Máy 35 kVA: Phụ kiện theo máy","quote":"01 Bộ ổ cắm kèm phích cắm 3 pha chống thấm 50A.","reference":"Chương V, mục 2.1.1 (mục 2)","requirement":"Át tô mát (MCCB); bình nhiên liệu; chân đế máy; bảng điều khiển kỹ thuật; bô giảm thanh; dầu bôi trơn; nước làm mát; 01 bộ ắc quy; 04 giá đỡ chân đế giảm chấn; dây cọc bình ắc quy; tài liệu hướng dẫn sử dụng; 01 bộ ổ cắm kèm phích cắm 3 pha chống thấm 50A."},{"item":"Tổ máy (chung): Điện áp, hệ số công suất, tần số","quote":"380/220 VAC","reference":"Chương V, mục 2.2, phần I, mục 04-06","requirement":"Điện áp 380/220 VAC; hệ số công suất không nhỏ hơn 0,8; tần số 50 Hz."},{"item":"Tổ máy (chung): Thời gian hoạt động, nhiên liệu","quote":"Không hạn chế","reference":"Chương V, mục 2.2, phần I, mục 08-09","requirement":"Thời gian hoạt động liên tục không hạn chế; nhiên liệu dầu Diesel thông dụng."},{"item":"Tổ máy (chung): Vỏ chống ồn, kiểu máy","quote":"Có bánh xe phục vụ cho việc di chuyển,","reference":"Chương V, mục 2.2, phần I, mục 10-11","requirement":"Vỏ chống ồn đồng bộ theo máy, có các cửa mở dễ dàng thao tác vận hành; có bánh xe phục vụ di chuyển, khung vỏ sơn tĩnh điện đặt được ngoài trời."},{"item":"Động cơ (chung): Xuất xứ, hãng sản xuất","quote":"Nhà thầu phải nêu rõ nước sản xuất và hãng\nsản xuất (Trung Quốc hoặc tương đương)","reference":"Chương V, mục 2.2, phần II, mục 01-02","requirement":"Nhà thầu phải nêu rõ nước sản xuất và hãng sản xuất (Trung Quốc hoặc tương đương); mới 100%, chưa qua sử dụng, không trầy sước, tróc sơn, móp méo."},{"item":"Động cơ (chung): Khởi động, bộ nạp ắc quy, hệ thống xả","quote":"Bằng động cơ điện, đề điện sử dụng ắc quy\nmột chiều 12 VDC.","reference":"Chương V, mục 2.2, phần II, mục 03-05","requirement":"Khởi động bằng động cơ điện, đề điện sử dụng ắc quy một chiều 12 VDC; bộ nạp ắc quy lắp sẵn đồng bộ theo máy; có hệ thống bô giảm thanh và ống xả ra ngoài thân máy."},{"item":"Đầu phát điện (chung): Xuất xứ, kiểu loại","quote":"Nhà thầu phải nêu rõ nước sản xuất và hãng\nsản xuất","reference":"Chương V, mục 2.2, phần III (Đầu phát điện), mục 01-03","requirement":"Nhà thầu phải nêu rõ nước sản xuất và hãng sản xuất; điều chỉnh điện áp tự động (AVR); mới 100%, chưa qua sử dụng, không trầy sước, tróc sơn, móp méo."},{"item":"Đầu phát điện (chung): Công suất liên tục (Prime)","quote":"≥ 35 KVA đối với 01 Máy phát điện 35\nKVA.","reference":"Chương V, mục 2.2, phần III (Đầu phát điện), mục 04","requirement":"≥ 11 KVA đối với 03 máy phát điện 11 KVA; ≥ 35 KVA đối với 01 máy phát điện 35 KVA."},{"item":"Đầu phát điện (chung): Hệ số công suất, điện áp, tần số, AVR","quote":"Tự động điều chỉnh điện áp","reference":"Chương V, mục 2.2, phần III (Đầu phát điện), mục 05-08","requirement":"Hệ số công suất ≥ 0,8; điện áp 380/220 VAC; tần số 50 Hz; tự động điều chỉnh điện áp."},{"item":"Hệ thống điều khiển và bảo vệ: Kiểu loại, bộ điều khiển tiêu chuẩn","quote":"+ Công tắc dừng khẩn cấp","reference":"Chương V, mục 2.2, phần III (Hệ thống điều khiển và bảo vệ), mục 01-03","requirement":"Bộ điều khiển kỹ thuật số, mới 100%; gồm bảng điều khiển hiện số, công tắc dừng khẩn cấp, công tắc chức năng và đèn hiển thị, khởi động từ xa, công tắc dừng/khởi động bằng tay, công tắc reset sự cố, công tắc đèn bảng điều khiển/kiểm tra đèn, công tắc chọn trạng thái Off/Manual/Auto."},{"item":"Hệ thống điều khiển và bảo vệ: Chức năng báo động","quote":"+ Nhiệt độ nước làm mát cao hoặc thấp;","reference":"Chương V, mục 2.2, phần III (Hệ thống điều khiển và bảo vệ), mục 04","requirement":"Báo động khi: nhiệt độ nước làm mát cao hoặc thấp; điện áp ắc quy; áp lực nhớt thấp; quá dòng; tần số cao."},{"item":"Hệ thống điều khiển và bảo vệ: Chức năng tự động dừng máy","quote":"+ Vượt tốc","reference":"Chương V, mục 2.2, phần III (Hệ thống điều khiển và bảo vệ), mục 05","requirement":"Tự động dừng khi: dừng khẩn cấp; sự cố không đề được; điện áp AC cao hoặc thấp; áp lực nhớt thấp; nhiệt độ nước làm mát cao; quá dòng; vượt tốc; đề quá nhiều lần; ngắn mạch; tần số cao hoặc thấp; không khởi động được."},{"item":"Hệ thống điều khiển và bảo vệ: Thông số hiển thị","quote":"+ Mã số chẩn đoán sự cố","reference":"Chương V, mục 2.2, phần III (Hệ thống điều khiển và bảo vệ), mục 06","requirement":"Hiển thị: dòng các pha; công suất khả dụng kW; %kW; công suất toàn phần kVA; công suất phản kháng kVAR; điện năng tiêu thụ kWh; hệ số cos ɸ; điện áp từng pha V; tần số Hz; áp lực nhớt kPa; nhiệt độ nước làm mát °C; số giờ máy hoạt động h; điện áp DC V; mã số chẩn đoán sự cố; điện áp ắc quy."},{"item":"Bảo hành","quote":"Thời gian bảo hành ≥ 24 tháng kể từ khi hai bên ký biên bản nghiệm thu, bàn giao.","reference":"Chương V, mục 2.1.4","requirement":"Thời gian bảo hành ≥ 24 tháng kể từ khi hai bên ký biên bản nghiệm thu, bàn giao."},{"item":"Phạm vi lắp đặt, chạy thử","quote":"+ Lắp đặt máy tại đúng vị trí xác định trên bộ giảm chấn; lắp đặt các\nphụ kiện, phục vụ cho công tác sử dụng máy.","reference":"Chương V, mục 2.1.3 và mục 3.1","requirement":"Lắp đặt máy tại đúng vị trí trên bộ giảm chấn, lắp đặt phụ kiện; cài đặt, hiệu chỉnh để máy hoạt động ổn định; nhà thầu chịu chi phí lắp đặt và vận hành thử tại 04 cửa hàng trước khi nghiệm thu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:31:15.552Z"}},"IB2400054276":{"u":"2026-11-03T08:30:07.514+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị lỗi font/OCR (thiếu dấu, mất chữ như \"ảo hành\", \"Đ điện\"); các trích dẫn được giữ nguyên theo văn bản đọc được.","Tên hạng mục ghi \"Máy phát điện 15KVA\" nhưng dòng tiêu đề bảng ghi \"tổ máy phát điện 18KVA\"; thông số chi tiết nêu công suất liên tục 15 KVA, dự phòng 16 KVA, nên lấy 15 KVA.","Văn bản không nêu hãng và xuất xứ của động cơ và đầu phát, không nêu tiêu chuẩn khí thải, ATS (chỉ có cổng kết nối ATS), hay cáp.","Bảng thông số bị ngắt dòng nên nhiều trích dẫn chỉ là một phần dòng; mục 4 tham chiếu 'Mục 2 chương V' nhưng Mục 2 ghi không có bản vẽ."],"result":{"keyInfo":{"bidName":"Mua sắm hàng hoá (máy phát điện) phục vụ trạm kiểm soát liên hợp cửa khẩu Nam Giang","notifyNo":"IB2400054276","generatorCapacity":"15 kVA liên tục, 16 kVA dự phòng (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 15KVA: Số lượng","quote":"Tên gói thầu: Mua sắm 01 máy phát điện phục vụ tại Trạm kiểm soát liên","reference":"Chương V, mục 1.1","requirement":"01 máy phát điện"},{"item":"Máy phát điện 15KVA: Năm sản xuất","quote":"Sản xuất từ năm 2023 trở v","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"Sản xuất từ năm 2023 trở về sau"},{"item":"Máy phát điện 15KVA: Tình trạng máy","quote":"Mới 100% nhập khẩu nguyên","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"Mới 100%, nhập khẩu nguyên chiếc"},{"item":"Máy phát điện 15KVA: Công suất liên tục","quote":"- Công suất liên tục (KVA) | 15","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"15 KVA"},{"item":"Máy phát điện 15KVA: Công suất dự phòng","quote":"- Công suất dự ph ng (KVA) | 16","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"16 KVA"},{"item":"Máy phát điện 15KVA: Tần số","quote":"- Tần số (Hz) | 50","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"50 Hz"},{"item":"Máy phát điện 15KVA: Điện áp","quote":"- Điện áp (V) | 230","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"230 V"},{"item":"Máy phát điện 15KVA: Dòng điện","quote":"- D ng điện (A) | 23,8","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"23,8 A"},{"item":"Máy phát điện 15KVA: Cổng kết nối ATS","quote":"- Cổng kết nối ATS | Có","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"Có cổng kết nối ATS"},{"item":"Máy phát điện 15KVA: Bình nhiên liệu","quote":"- B nh nhiên liệu (L) | 133","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"133 L"},{"item":"Máy phát điện 15KVA: Ắc quy","quote":"- Ắc quy | 12v-60Ah","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"12V - 60Ah"},{"item":"Máy phát điện 15KVA: Dung tích nước làm mát","quote":"- Dung tích nước làm mát (L) | 5,2","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"5,2 L"},{"item":"Máy phát điện 15KVA: Tiêu hao nhiên liệu","quote":"(L/h) | 5,43","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"5,43 L/h ở 100% công suất"},{"item":"Máy phát điện 15KVA: Thời gian chạy liên tục","quote":"CS (h) | 17,5","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"17,5 giờ ở 100% công suất"},{"item":"Máy phát điện 15KVA: Độ ồn","quote":"- Độ ồn cách 7m (dB) | 68","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"68 dB tại khoảng cách 7 m"},{"item":"Máy phát điện 15KVA: Trọng lượng toàn bộ","quote":"- Trọng lượng toàn ộ (kg) | 735","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"735 kg"},{"item":"Máy phát điện 15KVA: Kích thước LxWxH","quote":"- Kích thước LxWxH (mm) | 2188x900x1280.","reference":"Chương V, mục 1.2, bảng, Stt I.1","requirement":"2188x900x1280 mm"},{"item":"Máy phát điện 15KVA: Động cơ - Model","quote":"- Model | HY 164D","reference":"Chương V, mục 1.2, bảng, Stt I.2","requirement":"HY 164D (văn bản không nêu hãng, xuất xứ)"},{"item":"Máy phát điện 15KVA: Động cơ - Công suất liên tục","quote":"- Công suất liên tục (kW) | 17","reference":"Chương V, mục 1.2, bảng, Stt I.2","requirement":"17 kW"},{"item":"Máy phát điện 15KVA: Động cơ - Tốc độ quay","quote":"- Tốc độ quay (Vòng/Phút) | 1500","reference":"Chương V, mục 1.2, bảng, Stt I.2","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 15KVA: Động cơ - Điều chỉnh tốc độ","quote":"- Đi u chỉnh tốc độ | Điện từ","reference":"Chương V, mục 1.2, bảng, Stt I.2","requirement":"Điện từ"},{"item":"Máy phát điện 15KVA: Động cơ - Khởi động","quote":"- Khởi động | Đ điện","reference":"Chương V, mục 1.2, bảng, Stt I.2","requirement":"Ghi là \"Đ điện\" (theo đúng văn bản)"},{"item":"Máy phát điện 15KVA: Động cơ - Số xi lanh","quote":"- Số Xilanh | 4","reference":"Chương V, mục 1.2, bảng, Stt I.2","requirement":"4"},{"item":"Máy phát điện 15KVA: Động cơ - Dung tích xi lanh","quote":"- Dung tích xi lanh(L) | 2,27","reference":"Chương V, mục 1.2, bảng, Stt I.2","requirement":"2,27 L"},{"item":"Máy phát điện 15KVA: Động cơ - Dung tích dầu bôi trơn","quote":"- Dung tích dầu ôi trơn (L) | 7,5","reference":"Chương V, mục 1.2, bảng, Stt I.2","requirement":"7,5 L"},{"item":"Máy phát điện 15KVA: Đầu phát điện - Model","quote":"- Model | 164D","reference":"Chương V, mục 1.2, bảng, Stt I.3","requirement":"164D (văn bản không nêu hãng, xuất xứ)"},{"item":"Máy phát điện 15KVA: Đầu phát điện - Loại","quote":"- Loại | Hệ thống kích từ không chổi","reference":"Chương V, mục 1.2, bảng, Stt I.3","requirement":"Hệ thống kích từ không chổi than"},{"item":"Máy phát điện 15KVA: Đầu phát điện - Công suất liên tục","quote":"- Công suất liên tục (kW) | 16","reference":"Chương V, mục 1.2, bảng, Stt I.3","requirement":"16 kW"},{"item":"Máy phát điện 15KVA: Đầu phát điện - Số pha","quote":"- Số pha | 3 phase","reference":"Chương V, mục 1.2, bảng, Stt I.3","requirement":"3 pha"},{"item":"Máy phát điện 15KVA: Đầu phát điện - Hệ số công suất","quote":"- Hệ số công suất (Cosφ) | 0,8","reference":"Chương V, mục 1.2, bảng, Stt I.3","requirement":"Cosφ 0,8"},{"item":"Máy phát điện 15KVA: Đầu phát điện - Cấp cách nhiệt và cách điện","quote":"- Cấp cách nhiệt và cách điện | Class H","reference":"Chương V, mục 1.2, bảng, Stt I.3","requirement":"Class H"},{"item":"Máy phát điện 15KVA: Đầu phát điện - Cấp bảo vệ","quote":"- Cấp ảo vệ | IP23","reference":"Chương V, mục 1.2, bảng, Stt I.3","requirement":"IP23"},{"item":"Máy phát điện 15KVA: Đầu phát điện - Điều chỉnh điện áp","quote":"- Đi u chỉnh điện áp | AVR","reference":"Chương V, mục 1.2, bảng, Stt I.3","requirement":"AVR"},{"item":"Máy phát điện 15KVA: Bộ điều khiển","quote":"Bảng điều khiển: | ComAp/DEEPSEA.","reference":"Chương V, mục 1.2, bảng, Stt I.4","requirement":"Bảng điều khiển ComAp/DEEPSEA"},{"item":"Máy phát điện 15KVA: Bộ điều khiển - Chức năng đo và giám sát","quote":"- Đếm số giờ chạy của động cơ | Có","reference":"Chương V, mục 1.2, bảng, Stt I.4","requirement":"Báo cường độ dòng điện, tần số, điện áp các pha (cả điện áp pha trung lập), hệ số công suất, mức nhiên liệu, áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp pin, tốc độ vòng quay động cơ, đếm số giờ chạy; điều chỉnh độ sáng màn LCD, mật khẩu PIN, đa ngôn ngữ"},{"item":"Máy phát điện 15KVA: Bộ điều khiển - Chức năng cảnh báo và tự động tắt máy","quote":"- Điện áp acquy cao/thấp | Có","reference":"Chương V, mục 1.2, bảng, Stt I.4","requirement":"Cảnh báo điện áp cao/thấp, tần số cao/thấp, tốc độ động cơ cao/thấp, áp suất dầu thấp, nhiệt độ động cơ cao, điện áp ắc quy cao/thấp, cường độ dòng điện cao; điều chỉnh thời gian khởi động"},{"item":"Máy phát điện 15KVA: Chống ồn, chống rung","quote":"Có hệ thống cao su chống rung giữa","reference":"Chương V, mục 1.2, bảng, Stt I.5","requirement":"Có hệ thống cao su chống rung giữa khung máy với máy phát"},{"item":"Máy phát điện 15KVA: Vỏ chống ồn - Chất liệu","quote":"Chất liệu: Thép, sơn tĩnh điện, được","reference":"Chương V, mục 1.2, bảng, Stt I.5","requirement":"Thép, sơn tĩnh điện, nhiệt đới hoá phù hợp khí hậu Việt Nam; theo tiêu chuẩn của nhà sản xuất"},{"item":"Máy phát điện 15KVA: Vỏ chống ồn - Cửa","quote":"Vỏ được thiết kế làm 2 cửa lớn, có","reference":"Chương V, mục 1.2, bảng, Stt I.5","requirement":"Vỏ thiết kế 2 cửa lớn, có khóa để theo dõi chăm sóc máy thuận tiện; theo tiêu chuẩn của nhà sản xuất"},{"item":"Máy phát điện 15KVA: Vỏ chống ồn - Cửa gió","quote":"Các cửa lấy gió mát và thoát khí nóng","reference":"Chương V, mục 1.2, bảng, Stt I.5","requirement":"Cửa lấy gió mát và thoát khí nóng hợp lý, đảm bảo nhiệt độ phù hợp khi máy hoạt động; theo tiêu chuẩn của nhà sản xuất"},{"item":"Máy phát điện 15KVA: Khung đế","quote":"Khung đế được chế tạo từ thép dầm","reference":"Chương V, mục 1.2, bảng, Stt I.5","requirement":"Chế tạo từ thép dầm chữ U, I, đảm bảo độ cứng vững và chịu lực; theo tiêu chuẩn của nhà sản xuất"},{"item":"Máy phát điện 15KVA: Độ ồn theo tiêu chuẩn","quote":"Độ ồn cách đạt tiêu chuẩn độ ồn Việt","reference":"Chương V, mục 1.2, bảng, Stt I.5","requirement":"Đạt tiêu chuẩn độ ồn Việt Nam và thế giới quy định trong khu dân cư; theo tiêu chuẩn của nhà sản xuất"},{"item":"Máy phát điện 15KVA: Phụ kiện - Bình ắc quy và bộ sạc","quote":"- B nh ắc quy và ộ sạc điện | Có","reference":"Chương V, mục 1.2, bảng, Stt I.6","requirement":"Có bình ắc quy và bộ sạc điện"},{"item":"Máy phát điện 15KVA: Phụ kiện - Bộ lọc","quote":"- Bộ lọc gió, lọc nhớt, lọc nhiên liệu Có","reference":"Chương V, mục 1.2, bảng, Stt I.6","requirement":"Có bộ lọc gió, lọc nhớt, lọc nhiên liệu"},{"item":"Máy phát điện 15KVA: Phụ kiện - Ống pô","quote":"- Ống pô giảm thanh | Có","reference":"Chương V, mục 1.2, bảng, Stt I.6","requirement":"Có ống pô giảm thanh"},{"item":"Chung: Tình trạng hàng hóa","quote":"- Các sản phẩm nhà thầu cung cấp phải là mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở về sau, nguồn gốc xuất xứ rõ ràng"},{"item":"Chung: CO/CQ","quote":"gốc xuất xứ của sản phẩm, cung cấp giấy chứng nhận nguồn gốc xuất xứ và","reference":"Chương V, mục 1.2","requirement":"Cung cấp giấy chứng nhận nguồn gốc xuất xứ và chứng nhận chất lượng (CO/CQ) đối với hàng hóa nhập khẩu"},{"item":"Chung: Tiêu chuẩn áp dụng","quote":"- Hàng hóa thiết ị phải tuân thủ theo các quy định v tiêu chuẩn hiện","reference":"Chương V, mục 1.2","requirement":"Tuân thủ quy định và tiêu chuẩn hiện hành tại các quốc gia hoặc vùng lãnh thổ nơi hàng hóa có xuất xứ (và tại Việt Nam)"},{"item":"Chung: Hãng/mã hiệu tương đương","quote":"- Đối với các hàng hóa có nêu nội dung mã hiệu và hãng sản xuất nhằm","reference":"Chương V, mục 1.2, Ghi chú","requirement":"Mã hiệu, hãng nêu để tham khảo; được chào hàng của hãng khác có tính năng kỹ thuật tương đương hoặc cao hơn, kèm hồ sơ minh chứng và phân tích tương đương"},{"item":"Chung: Phạm vi lắp đặt","quote":"- Nhà thầu chịu trách nhiệm cung cấp, lắp đặt, cài đặt thiết ị và tích hợp","reference":"Chương V, mục 1.2 và mục 2","requirement":"Cung cấp, lắp đặt, cài đặt thiết bị và tích hợp với hệ thống hiện hữu của bên mời thầu; vận chuyển lắp đặt đúng địa chỉ, đúng yêu cầu kỹ thuật; có phương án cụ thể trước khi lắp đặt; hướng dẫn sử dụng, vận hành chạy thử trước khi nghiệm thu"},{"item":"Chung: Bảo hành","quote":"- Thời gian ảo hành: Tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào","reference":"Chương V, mục 3","requirement":"Tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng và không thấp hơn chế độ bảo hành của nhà sản xuất; hỗ trợ kỹ thuật 24h/24h, 7 ngày/7; thay thế miễn phí sản phẩm hư hỏng do lỗi nhà sản xuất"},{"item":"Chung: Bảo trì","quote":"- Thời gian ảo tr : Trong thời gian ảo hành, nhà thầu phải ảo tr tối thiểu","reference":"Chương V, mục 5","requirement":"Trong thời gian bảo hành bảo trì tối thiểu 03 tháng 01 lần; sau bảo hành cam kết bảo trì tối thiểu 05 năm"},{"item":"Chung: Chạy thử nghiệm thu","quote":"Máy phát điện phải được chạy thử ở các chế độ: 0% tải ; 25% tải ; 50% tải ;","reference":"Chương V, mục 4","requirement":"Chạy thử ở các chế độ 0%, 25%, 50%, 75% và 100% tải trong vòng 1 giờ; chi phí nhiên liệu thử tải do nhà thầu chi trả; kết quả phải đáp ứng tiêu chí kỹ thuật"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:30:06.832Z"}},"IB2400058421":{"u":"2026-11-03T08:26:58.734+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong 5 yeu cau ky thuat.docx), chưa phân tích cả HSMT.","Văn bản không nêu: số lượng cụ thể, số xi-lanh, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, cấp cách điện, AVR, vỏ cách âm/độ ồn, dung tích bồn nhiên liệu, cáp, CO/CQ và tiêu chuẩn áp dụng cụ thể.","Mục 1.1 ghi động cơ model 6BT5.9-G1/G2, còn bảng thông số mục 1.2 chỉ ghi 6BT5.9-G1.","Mục 1.1 ghi đầu phát Leroysomer, mục 1.2 ghi cụ thể LEROYSOMER TAL A4 D.","Mục 1.2 ghi bảng điều khiển 'nhập khẩu theo máy' ở cả mục phụ kiện; không thấy ghi riêng số lượng từng phụ kiện.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát điện CUMMINS: Số lượng (01, 01)."],"result":{"keyInfo":{"bidName":"Gói thầu số 1:Mua máy phát điện trang bị cho Kho Xăng dầu Vịnh Tre","notifyNo":"IB2400058421","generatorCapacity":"100 kVA liên tục / 110 kVA dự phòng (100kVA/80kW liên tục; 110kVA/88kW dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện CUMMINS: Model tổ máy, nhãn hiệu, xuất xứ","quote":"Nhãn hiệu: CUMMINS (Công nghệ Mỹ/SX tại Trung Quốc)\nModel tổ máy: C110D5","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Nhãn hiệu CUMMINS (Công nghệ Mỹ, sản xuất tại Trung Quốc); model tổ máy C110D5"},{"item":"Máy phát điện CUMMINS: Công suất","quote":"Công suất liên tục: 100kVA/80kw; Công suất dự phòng: 110kVA/88kW","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Công suất liên tục 100kVA/80kW; công suất dự phòng 110kVA/88kW"},{"item":"Máy phát điện CUMMINS: Số lượng","quote":null,"reference":"Chương V, mục 1.1","unverified":true,"requirement":"Số lượng không được nêu rõ bằng con số trong văn bản; quy mô gói thầu nêu 01 mẫu máy phát điện CUMMINS C110D5 và 01 tủ ATS 160A"},{"item":"Máy phát điện CUMMINS: Động cơ","quote":"Động cơ diesel CUMMINS\nModel: 6BT5.9-G1","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Động cơ diesel CUMMINS, model 6BT5.9-G1 (quy mô gói thầu ghi 6BT5.9-G1/G2)"},{"item":"Máy phát điện CUMMINS: Đầu phát","quote":"Đầu phát điện LEROYSOMER TAL A4 D","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đầu phát điện LEROYSOMER TAL A4 D"},{"item":"Máy phát điện CUMMINS: Bộ điều khiển","quote":"Bảng điều khiển DEEPSEA DSE6120","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Bảng điều khiển DEEPSEA DSE6120 (Anh Quốc, nhập khẩu theo máy)"},{"item":"Máy phát điện CUMMINS: Điện áp, pha, tần số, tốc độ","quote":"Điện áp/pha/dây:(230/400V)/03 pha/04 dây; Tần số/tốc độ quay: 50Hz/(1500V/ph).","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Điện áp (230/400V), 03 pha, 04 dây; tần số 50Hz; tốc độ quay 1500 v/ph"},{"item":"Máy phát điện CUMMINS: Phụ kiện đồng bộ nhập khẩu theo máy","quote":"+ Bồn nhiên liệu ( nhập khẩu theo máy)\n+ Bảng điều khiển hiệu Deepsea DSE6120- Anh Quốc ( nhập khẩu theo máy)\n+ Tủ đóng cắt hiệu Chint 160ah ( nhập khẩu theo máy);\n+ Bình ac quy hiệu Camel/ GS ( nhập khẩu theo máy);\n+ Sạc tự động hiệu Smartgen ( nhập khẩu theo máy);\n+ Nhớt và nước làm mát ( nhập khẩu theo máy)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Bồn nhiên liệu; bảng điều khiển Deepsea DSE6120 (Anh Quốc); tủ đóng cắt hiệu Chint 160ah; bình ắc quy hiệu Camel/GS; sạc tự động hiệu Smartgen; nhớt và nước làm mát. Tất cả nhập khẩu theo máy"},{"item":"Máy phát điện CUMMINS: Tình trạng, năm sản xuất","quote":"Tình trạng: mới 100%; Sx: năm 2024","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Mới 100%; sản xuất năm 2024"},{"item":"Tủ ATS 160A: Thông số chung","quote":"Tủ chuyển nguồn tự động ATS 160A 03 pha, 4 cực (loại ON-OFF-ON), linh kiện chính Auto-Denyo, công nghệ Nhật Bản, lắp ráp tại Việt Nam phù hợp máy phát điện Cummins 100kVA.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Tủ chuyển nguồn tự động ATS 160A, 03 pha, 4 cực (loại ON-OFF-ON), linh kiện chính Auto-Denyo, công nghệ Nhật Bản, lắp ráp tại Việt Nam, phù hợp máy phát điện Cummins 100kVA"},{"item":"Phạm vi cung cấp và lắp đặt","quote":"Cung cấp, vận chuyển, lắp đặt chạy thử và hướng dẫn vận hành.","reference":"Chương V, mục 1.3","requirement":"Cung cấp, vận chuyển, lắp đặt, chạy thử và hướng dẫn vận hành"},{"item":"Hàng hóa: Chất lượng, tình trạng","quote":"Nhà thầu bảo đảm rằng hàng hóa được cung cấp theo hợp đồng là mới, chưa sử dụng, bảo đảm chất lượng theo tiêu chuẩn chế tạo.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa mới, chưa sử dụng, bảo đảm chất lượng theo tiêu chuẩn chế tạo, không có khuyết tật nảy sinh gây bất lợi khi sử dụng bình thường"},{"item":"Bảo hành","quote":"Thời hạn bảo hành tối đa 2 năm (24 tháng) thời gian từ lúc yêu cầu bảo hành đến lúc thực hiện bảo hành không quá 7 ngày.","reference":"Chương V, mục 1.3","requirement":"Thời hạn bảo hành tối đa 2 năm (24 tháng); từ lúc yêu cầu bảo hành đến lúc thực hiện bảo hành không quá 7 ngày"},{"item":"Bảo trì, bảo dưỡng sau bảo hành","quote":"Cam kết cung cấp dịch vụ bảo trì, bảo dưỡng sau bảo hành với phụ tùng chính hãng, thời gian bảo dưỡng dài hạn.","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp dịch vụ bảo trì, bảo dưỡng sau bảo hành với phụ tùng chính hãng, thời gian bảo dưỡng dài hạn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:26:57.660Z"}},"IB2400058723":{"u":"2026-11-03T08:16:18.52+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 02 Chuong V_Yêu cầu kỹ thuật.docx, 04 PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx), chưa phân tích cả HSMT.","Các yêu cầu về thời gian giao hàng, thanh toán và tài liệu chứng minh trong mục 1.2/1.3 không phải thông số kỹ thuật nên không liệt kê.","Tệp 04 Phụ lục bảng giá hợp đồng chỉ là mẫu trống, không có thông số kỹ thuật.","Chương V không nêu: ATS, cáp, bình nhiên liệu, mức ồn (dB), chứng nhận CO/CQ, mác hay model động cơ/đầu phát cụ thể, khí thải, phạm vi lắp đặt chi tiết.","Một số trường quote chỉ trích một dòng đại diện của nhóm yêu cầu; các dòng còn lại của nhóm nằm trong phần requirement."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho Trường đào tạo VCB","notifyNo":"IB2400058723","generatorCapacity":"1 x 630 kVA (liên tục ≥ 630KVA, dự phòng ≥ 693KVA) + 1 x 800 kVA (liên tục ≥ 800KVA, dự phòng ≥ 880KVA), kèm vỏ chống ồn"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng - Tổ máy 630 kVA","quote":"- Tổ máy phát điện 630 KVA (bao gồm vỏ chống ồn): 01 tổ máy","reference":"Chương V, mục 1.2 (Số lượng)","requirement":"01 tổ máy phát điện 630 kVA, bao gồm vỏ chống ồn"},{"item":"Số lượng - Tổ máy 800 kVA","quote":"- Tổ máy phát điện 800 KVA (bao gồm vỏ chống ồn): 01 tổ máy","reference":"Chương V, mục 1.2 (Số lượng)","requirement":"01 tổ máy phát điện 800 kVA, bao gồm vỏ chống ồn"},{"item":"Số lượng - Hộp tiêu âm đầu ra và ống thoát","quote":"- Hộp tiêu âm đầu ra và ống thoát cho hai tổ máy: 02 bộ","reference":"Chương V, mục 1.2 (Số lượng)","requirement":"02 bộ hộp tiêu âm đầu ra và ống thoát cho hai tổ máy"},{"item":"Máy 630 kVA: Nhãn hiệu, xuất xứ tổ máy","quote":"- Tổ máy có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 1","requirement":"Tổ máy có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu"},{"item":"Máy 630 kVA: Công suất liên tục","quote":"- Công suất liên tục: ≥ 630KVA;","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 1","requirement":"Công suất liên tục ≥ 630KVA"},{"item":"Máy 630 kVA: Công suất dự phòng","quote":"- Công suất dự phòng: ≥ 693KVA","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 1","requirement":"Công suất dự phòng ≥ 693KVA"},{"item":"Máy 630 kVA: Tần số, tốc độ","quote":"- Tần số: 50Hz","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 1","requirement":"Tần số 50Hz; tốc độ 1500 v/phút"},{"item":"Máy 630 kVA: Điện áp, số pha, số cực","quote":"- Điện áp 3 pha, 4 cực, 220/380V hoặc 230/400V","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 1","requirement":"Điện áp 3 pha, 4 cực, 220/380V hoặc 230/400V"},{"item":"Máy 630 kVA: Hệ số công suất","quote":"- Hệ số công suất: 0.8","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 1","requirement":"Hệ số công suất 0.8"},{"item":"Máy 630 kVA: Tiêu hao nhiên liệu tổ máy","quote":"- Tiêu hao nhiên liệu ở 100% tải liên tục (prime) ≤ 137 L/h","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 1","requirement":"Tiêu hao nhiên liệu ở 100% tải liên tục (prime) ≤ 137 L/h"},{"item":"Máy 630 kVA: Tiêu chuẩn tổ máy","quote":"- Đạt tiêu chuẩn ISO 9001; ISO 8528; ISO 14001","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 1","requirement":"Đạt tiêu chuẩn ISO 9001; ISO 8528; ISO 14001"},{"item":"Máy 630 kVA: Kích thước tổ máy trần (chưa lắp vỏ chống ồn)","quote":"- Kích thước tổ máy trần chưa lắp vỏ chống ồn (DxRxC) (mm):","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 1","requirement":"Dài D ≤ 3950 mm; rộng R ≤ 1650 mm; cao H ≤ 2250 mm"},{"item":"Máy 630 kVA: Động cơ - nhãn hiệu, xuất xứ","quote":"Động cơ có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 2","requirement":"Động cơ diesel làm mát bằng nước, nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu"},{"item":"Máy 630 kVA: Động cơ - kiểu loại","quote":"- Kiểu loại động cơ: Diesel 4 kỳ, làm mát bằng nước, sử dụng turbo tăng áp và làm mát khí nạp","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 2","requirement":"Diesel 4 kỳ, làm mát bằng nước, sử dụng turbo tăng áp và làm mát khí nạp"},{"item":"Máy 630 kVA: Động cơ - số xi lanh","quote":"- Số xy lanh: ≤ 6 xi lanh","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 2","requirement":"Số xi lanh ≤ 6"},{"item":"Máy 630 kVA: Động cơ - dung tích xi lanh","quote":"- Dung tích xy lanh: Dung tích xy lanh: 16.12 L ≤ Dung tích xy lanh ≤ 19.6 L","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 2","requirement":"16.12 L ≤ dung tích xi lanh ≤ 19.6 L"},{"item":"Máy 630 kVA: Động cơ - tỉ số nén","quote":"- Tỉ số nén: ≥ 14.5:1","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 2","requirement":"Tỉ số nén ≥ 14.5:1"},{"item":"Máy 630 kVA: Động cơ - điều tốc, khởi động","quote":"- Điều tốc điện, điện tử","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 2","requirement":"Điều tốc điện, điện tử; hệ thống khởi động điện"},{"item":"Máy 630 kVA: Động cơ - tốc độ vòng quay","quote":"- Tốc độ vòng quay: 1500v/phút","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 2","requirement":"1500 v/phút"},{"item":"Máy 630 kVA: Động cơ - công suất liên tục","quote":"+ Công suất liên tục: ≥ 556 kW","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 2","requirement":"Công suất liên tục ≥ 556 kW"},{"item":"Máy 630 kVA: Động cơ - công suất dự phòng/lớn nhất","quote":"+ Công suất dự phòng/ Công suất lớn nhất: ≥ 612 kW","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 2","requirement":"Công suất dự phòng/công suất lớn nhất ≥ 612 kW"},{"item":"Máy 630 kVA: Động cơ - tiêu hao nhiên liệu","quote":"- Tiêu hao nhiên liệu ở chế độ liên tục (prime) của động cơ ≤ 137 L/h","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 2","requirement":"Tiêu hao nhiên liệu ở chế độ liên tục (prime) của động cơ ≤ 137 L/h"},{"item":"Máy 630 kVA: Đầu phát điện - nhãn hiệu, xuất xứ","quote":"Đầu phát điện có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 3","requirement":"Đầu phát điện có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu"},{"item":"Máy 630 kVA: Đầu phát điện - loại","quote":"- Loại: 3 pha đồng bộ, tự động kích từ, không chổi than","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 3","requirement":"3 pha đồng bộ, tự động kích từ, không chổi than"},{"item":"Máy 630 kVA: Đầu phát điện - tần số, tốc độ, điện áp, hệ số công suất","quote":"- Tần số: 50Hz, tốc độ 1500v/phút","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 3","requirement":"Tần số 50Hz, tốc độ 1500v/phút; điện áp 220/380V hoặc 230/400V; hệ số công suất 0.8"},{"item":"Máy 630 kVA: Đầu phát điện - AVR","quote":"- Hệ thống ổn định điện áp tự động","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 3","requirement":"Có hệ thống ổn định điện áp tự động"},{"item":"Máy 630 kVA: Đầu phát điện - cấp cách điện","quote":"- Cấp cách điện: H","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 3","requirement":"Cấp cách điện H"},{"item":"Máy 630 kVA: Hệ thống điều khiển kỹ thuật số","quote":"Hệ thống điều khiển, giám sát và đo đạc các thông số máy phát điện dựa trên kỹ thuật vi xử lý.","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 4","requirement":"Điều khiển, giám sát, đo đạc dựa trên vi xử lý; chế độ vận hành: dừng máy, bằng tay, tự động, kiểm tra; hiển thị điện áp, dòng điện, tần số, thời gian chạy máy, mức nhiên liệu, áp suất dầu, nhiệt độ nước làm mát; bảo vệ quá dòng, ngắn mạch, mức nhiên liệu thấp, áp suất dầu thấp, nhiệt độ nước cao, mức nước thấp, điện áp/tần số cao/thấp, vượt/dưới tốc độ, lỗi khởi động"},{"item":"Máy 630 kVA: Vỏ cách âm chống ồn","quote":"- Vật liệu vỏ bằng thép tấm dày 2mm, được sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 5","requirement":"Vỏ thép tấm dày 2mm, sơn tĩnh điện; vật liệu cách âm dày 3-5cm bằng mút cách âm chống cháy; tiêu chuẩn sản xuất và lắp ráp ISO9001; ISO14001"},{"item":"Máy 630 kVA: Hộp tiêu âm đầu ra và ống thoát","quote":"Vật liệu ống thép đen dày 2mm","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 6","requirement":"Hệ thống ống thoát khói cho tổ máy cao quá tầng 5 tòa nhà; ống thép đen dày 2mm; bọc cách âm, cách nhiệt bằng bông khoáng thủy tinh 80Kg/m3, ngoài cùng bọc Inox; pô giảm thanh bọc bông khoáng thủy tinh và Inox"},{"item":"Máy 630 kVA: Bảo hành","quote":"Thời gian bảo hành: Theo quy định của nhà sản xuất, nhưng không dưới 12 tháng","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 7","requirement":"Theo quy định của nhà sản xuất, không dưới 12 tháng"},{"item":"Máy 630 kVA: Thời gian xử lý sự cố","quote":"Thời gian xử lý sự cố: Trong vòng 02 giờ kể từ thời điểm nhận được thông tin từ VCB, Đơn vị phải có mặt tại địa điểm đặt máy của VCB để xử lý sự cố","reference":"Chương V, mục 1.2, bảng máy 630 kVA, STT 7","requirement":"Trong vòng 02 giờ kể từ khi nhận thông tin từ VCB, đơn vị phải có mặt tại địa điểm đặt máy để xử lý sự cố"},{"item":"Máy 800 kVA: Nhãn hiệu, xuất xứ tổ máy","quote":"- Tổ máy có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 1","requirement":"Tổ máy có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu"},{"item":"Máy 800 kVA: Công suất liên tục","quote":"- Công suất liên tục: ≥ 800KVA","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 1","requirement":"Công suất liên tục ≥ 800KVA"},{"item":"Máy 800 kVA: Công suất dự phòng","quote":"- Công suất dự phòng: ≥ 880KVA","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 1","requirement":"Công suất dự phòng ≥ 880KVA"},{"item":"Máy 800 kVA: Tần số, tốc độ, điện áp, hệ số công suất","quote":"- Điện áp 3 pha, 4 cực, 220/380V hoặc 230/400V","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 1","requirement":"Tần số 50Hz; tốc độ 1500 v/phút; điện áp 3 pha, 4 cực, 220/380V hoặc 230/400V; hệ số công suất 0.8"},{"item":"Máy 800 kVA: Tiêu hao nhiên liệu tổ máy","quote":"- Tiêu hao nhiên liệu ở 100% tải liên tục (prime) ≤ 175L/h","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 1","requirement":"Tiêu hao nhiên liệu ở 100% tải liên tục (prime) ≤ 175L/h"},{"item":"Máy 800 kVA: Kích thước tổ máy trần (chưa lắp vỏ chống ồn)","quote":"Chiều dài D: D ≤ 4200","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 1","requirement":"Dài D ≤ 4200 mm; rộng R ≤ 1700 mm; cao H ≤ 2300 mm"},{"item":"Máy 800 kVA: Tiêu chuẩn tổ máy","quote":"- Đạt tiêu chuẩn ISO 9001; ISO 8528; ISO 14001","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 1","requirement":"Đạt tiêu chuẩn ISO 9001; ISO 8528; ISO 14001"},{"item":"Máy 800 kVA: Động cơ - nhãn hiệu, xuất xứ","quote":"Động cơ có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 2","requirement":"Động cơ diesel làm mát nước, nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu"},{"item":"Máy 800 kVA: Động cơ - loại","quote":"- Loại động cơ: diesel 4 kỳ, làm mát bằng nước, sử dụng turbo tăng áp và làm mát khí nạp","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 2","requirement":"Diesel 4 kỳ, làm mát bằng nước, sử dụng turbo tăng áp và làm mát khí nạp"},{"item":"Máy 800 kVA: Động cơ - số xi lanh","quote":"- Số xy lanh: ≤ 12 xy lanh","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 2","requirement":"Số xi lanh ≤ 12"},{"item":"Máy 800 kVA: Động cơ - dung tích xi lanh","quote":"- Dung tích xy lanh: 22 L ≤ Dung tích xy lanh ≤ 32 L","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 2","requirement":"22 L ≤ dung tích xi lanh ≤ 32 L"},{"item":"Máy 800 kVA: Động cơ - tỉ số nén","quote":"- Tỉ số nén: ≥ 15:1p","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 2","requirement":"Tỉ số nén ≥ 15:1 (văn bản ghi \"15:1p\")"},{"item":"Máy 800 kVA: Động cơ - điều tốc, khởi động, tốc độ","quote":"- Hệ thống khởi động điện","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 2","requirement":"Điều tốc điện, điện tử; hệ thống khởi động điện; tốc độ vòng quay 1500v/phút"},{"item":"Máy 800 kVA: Động cơ - công suất liên tục","quote":"+ Công suất liên tục: ≥ 709kW","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 2","requirement":"Công suất liên tục ≥ 709kW"},{"item":"Máy 800 kVA: Động cơ - công suất dự phòng/lớn nhất","quote":"+ Công suất dự phòng/Công suất lớn nhất: ≥ 780kW","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 2","requirement":"Công suất dự phòng/công suất lớn nhất ≥ 780kW"},{"item":"Máy 800 kVA: Động cơ - tiêu hao nhiên liệu","quote":"- Tiêu hao nhiên liệu ở chế độ liên tục (prime) của động cơ ≤ 175 L/h","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 2","requirement":"Tiêu hao nhiên liệu ở chế độ liên tục (prime) của động cơ ≤ 175 L/h"},{"item":"Máy 800 kVA: Đầu phát điện","quote":"- Loại: 3 pha đồng bộ, tự động kích từ, không chổi than","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 3","requirement":"Nhãn hiệu và xuất xứ G7/Châu Âu; 3 pha đồng bộ, tự động kích từ, không chổi than; 50Hz, 1500v/phút; 220/380V hoặc 230/400V; hệ số công suất 0.8; có hệ thống ổn định điện áp tự động; cấp cách điện H"},{"item":"Máy 800 kVA: Hệ thống điều khiển kỹ thuật số","quote":"Hệ thống điều khiển, giám sát và đo đạc các thông số máy phát điện dựa trên kỹ thuật vi xử lý.","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 4","requirement":"Điều khiển, giám sát, đo đạc dựa trên vi xử lý; chế độ vận hành: dừng máy, bằng tay, tự động, kiểm tra; hiển thị điện áp, dòng điện, tần số, thời gian chạy máy, mức nhiên liệu, áp suất dầu, nhiệt độ nước làm mát; bảo vệ quá dòng, ngắn mạch, mức nhiên liệu thấp, áp suất dầu thấp, nhiệt độ nước cao, mức nước thấp, điện áp/tần số cao/thấp, vượt/dưới tốc độ, lỗi khởi động"},{"item":"Máy 800 kVA: Vỏ cách âm chống ồn","quote":"- Vật liệu vỏ bằng thép tấm dày 2mm, được sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 5","requirement":"Vỏ thép tấm dày 2mm, sơn tĩnh điện; vật liệu cách âm dày 3-5cm bằng mút cách âm chống cháy; tiêu chuẩn sản xuất và lắp ráp ISO 9001; ISO14001"},{"item":"Máy 800 kVA: Hộp tiêu âm đầu ra và ống thoát","quote":"Vật liệu ống thép đen dày 2mm","reference":"Chương V, mục 1.2, bảng máy 800 kVA, STT 6","requirement":"Hệ thống ống thoát khói cho tổ máy cao quá tầng 5 tòa nhà; ống thép đen dày 2mm; bọc cách âm, cách nhiệt bằng bông khoáng thủy tinh 80Kg/m3, ngoài cùng bọc Inox; pô giảm thanh bọc bông khoáng thủy tinh và Inox"},{"item":"Máy 800 kVA: Bảo hành và xử lý sự cố","quote":"Thời gian bảo hành: Theo quy định của nhà sản xuất, nhưng không dưới 12 tháng","reference":"Chương V, mục 1.2, bảng máy 800 kVA, mục II","requirement":"Bảo hành theo quy định của nhà sản xuất, không dưới 12 tháng; có mặt xử lý sự cố trong vòng 02 giờ kể từ khi nhận thông tin từ VCB"},{"item":"Chung: Năm sản xuất của hàng hóa","quote":"Nhà thầu chào loại máy phát điện có đầy đủ tên mã hiệu nhãn hiệu, xuất xứ, và thời gian sản xuất hàng hóa không quá 12 tháng tính đến thời điểm đóng thầu.","reference":"Chương V, mục 1.3, STT 3","requirement":"Máy phát điện chào thầu phải có đầy đủ tên mã hiệu, nhãn hiệu, xuất xứ; thời gian sản xuất không quá 12 tháng tính đến thời điểm đóng thầu"},{"item":"Chung: Bảo hành","quote":"Yêu cầu về bảo hành: Bảo hành theo đúng tiêu chuẩn của hãng sản xuất hàng hóa chào thầu, nhưng không dưới 12 tháng.","reference":"Chương V, mục 1.3, STT 4","requirement":"Bảo hành theo tiêu chuẩn của hãng sản xuất, không dưới 12 tháng"},{"item":"Chung: Địa điểm giao hàng và lắp đặt","quote":"Giao hàng và lắp đặt tại Trường đào tạo và phát triển nguồn nhân lực VCB","reference":"Chương V, mục 1.3, STT 5","requirement":"Giao hàng và lắp đặt tại Trường đào tạo và phát triển nguồn nhân lực VCB"},{"item":"Chung: Nghiệm thu, kiểm tra và thử nghiệm","quote":"Nghiệm thu theo đúng tiêu chuẩn kỹ thuật và tiêu chuẩn hàng hóa được quy định tại Mục 1.2 Chương V. Yêu cầu về kỹ thuật chi tiết.","reference":"Chương V, mục 3","requirement":"Nghiệm thu theo đúng tiêu chuẩn kỹ thuật và tiêu chuẩn hàng hóa quy định tại Mục 1.2 Chương V"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:16:17.820Z"}},"IB2400060910":{"u":"2026-11-03T08:26:31.122+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. TCKT.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng cung cấp riêng; số lượng 1 máy và 1 tủ ATS chỉ là số lượng hàng mẫu kiểm tra.","Văn bản không nêu năm sản xuất, mới 100%, CO/CQ, model động cơ/đầu phát, tiêu chuẩn kỹ thuật khác ngoài ISO9001/ISO14001, cáp điện.","Thiết bị bảo vệ ATS ghi cả 'MCCB' và 'MCB 3 pha 3 cực'; đã giữ nguyên theo văn bản.","Yêu cầu nhà thầu là đại lý ủy quyền/đơn vị lắp ráp và 3 hợp đồng kinh nghiệm thuộc điều kiện năng lực nên không liệt kê."],"result":{"keyInfo":{"bidName":"Đầu tư Máy phát điện 40 KVA tại Chi nhánh 4","notifyNo":"IB2400060910","generatorCapacity":"40 kVA liên tục (32 kW), tối đa 44 kVA / 35 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 40 kVA: Số lượng","quote":"Máy phát điện 3 pha, công suất tối thiểu 40kVA:","reference":"Chương V, mục Yêu cầu về kỹ thuật","requirement":"01 máy phát điện 3 pha, công suất tối thiểu 40kVA (số lượng hàng mẫu kiểm tra: 1 máy; số lượng cung cấp không nêu riêng ngoài tên gói thầu)"},{"item":"Máy phát điện 40 kVA: Điện áp – Số pha – Hệ số công suất","quote":"220/380V – 3 – 0,8","reference":"Chương V, bảng Tổng quát","requirement":"220/380V – 3 pha – 0,8"},{"item":"Máy phát điện 40 kVA: Tần số","quote":"50Hz","reference":"Chương V, bảng Tổng quát","requirement":"50Hz"},{"item":"Máy phát điện 40 kVA: Công suất liên tục (Min)","quote":"40 kVA / 32 kW","reference":"Chương V, bảng Tổng quát","requirement":"40 kVA / 32 kW"},{"item":"Máy phát điện 40 kVA: Công suất tối đa (Min)","quote":"44 kVA / 35 kW","reference":"Chương V, bảng Tổng quát","requirement":"44 kVA / 35 kW"},{"item":"Máy phát điện 40 kVA: Kích thước bao gồm vỏ giảm âm (Dài x Rộng x Cao)","quote":"≤ (2300 x 900 x 1300) mm","reference":"Chương V, bảng Tổng quát","requirement":"≤ (2300 x 900 x 1300) mm; ghi chú: tham khảo"},{"item":"Máy phát điện 40 kVA: Dung tích thùng dầu (Min)","quote":"≥ 75 lít","reference":"Chương V, bảng Tổng quát","requirement":"≥ 75 lít; ghi chú: tham khảo"},{"item":"Máy phát điện 40 kVA: Độ ồn (Max)","quote":"68±2 dBA","reference":"Chương V, bảng Tổng quát","requirement":"68±2 dBA tại khoảng cách 7m – 75% tải"},{"item":"Máy phát điện 40 kVA: Chứng nhận chất lượng, bảo vệ môi trường","quote":"ISO9001:2015; ISO14001:2015","reference":"Chương V, bảng Tổng quát","requirement":"ISO9001:2015; ISO14001:2015"},{"item":"Máy phát điện 40 kVA: Động cơ - Thương hiệu / Hãng sản xuất","quote":"EU/G7","reference":"Chương V, bảng Động cơ","requirement":"EU/G7"},{"item":"Máy phát điện 40 kVA: Động cơ - Loại","quote":"4 thì, giải nhiệt bằng nước","reference":"Chương V, bảng Động cơ","requirement":"4 thì, giải nhiệt bằng nước"},{"item":"Máy phát điện 40 kVA: Động cơ - Số xy lanh, kiểu bố trí","quote":"≥ 4 – Thẳng hàng","reference":"Chương V, bảng Động cơ","requirement":"≥ 4 xy lanh, thẳng hàng"},{"item":"Máy phát điện 40 kVA: Động cơ - Tổng dung tích xy lanh","quote":"≥ 2.3 L","reference":"Chương V, bảng Động cơ","requirement":"≥ 2.3 L"},{"item":"Máy phát điện 40 kVA: Động cơ - Tỉ số nén","quote":"≥ 17: 1","reference":"Chương V, bảng Động cơ","requirement":"≥ 17: 1"},{"item":"Máy phát điện 40 kVA: Động cơ - Tốc độ quay","quote":"1500 rpm","reference":"Chương V, bảng Động cơ","requirement":"1500 rpm"},{"item":"Máy phát điện 40 kVA: Động cơ - Loại điều tốc","quote":"Cơ khí / Điện tử","reference":"Chương V, bảng Động cơ","requirement":"Cơ khí / Điện tử"},{"item":"Máy phát điện 40 kVA: Động cơ - Hệ thống khí nạp","quote":"Turbo tăng áp / Nạp tự nhiên","reference":"Chương V, bảng Động cơ","requirement":"Turbo tăng áp / Nạp tự nhiên"},{"item":"Máy phát điện 40 kVA: Động cơ - Hệ thống phun nhiên liệu","quote":"Phun trực tiếp (Hoặc tốt hơn)","reference":"Chương V, bảng Động cơ","requirement":"Phun trực tiếp (hoặc tốt hơn)"},{"item":"Máy phát điện 40 kVA: Động cơ - Loại nhiên liệu","quote":"Dầu diesel","reference":"Chương V, bảng Động cơ","requirement":"Dầu diesel"},{"item":"Máy phát điện 40 kVA: Động cơ - Tiêu hao nhiên liệu 100% tải","quote":"≤ 11,8 L/h","reference":"Chương V, bảng Động cơ","requirement":"≤ 11,8 L/h"},{"item":"Máy phát điện 40 kVA: Động cơ - Dung tích dầu bôi trơn (Min)","quote":"12 L","reference":"Chương V, bảng Động cơ","requirement":"12 L"},{"item":"Máy phát điện 40 kVA: Động cơ - Hệ thống làm mát","quote":"Nước kết hợp gió","reference":"Chương V, bảng Động cơ","requirement":"Nước kết hợp gió"},{"item":"Máy phát điện 40 kVA: Động cơ - Hệ thống khởi động","quote":"Đề điện với ắc quy 12VDC","reference":"Chương V, bảng Động cơ","requirement":"Đề điện với ắc quy 12VDC"},{"item":"Máy phát điện 40 kVA: Đầu phát - Thương hiệu / Hãng sản xuất","quote":"EU/G7","reference":"Chương V, bảng Đầu phát điện","requirement":"EU/G7"},{"item":"Máy phát điện 40 kVA: Đầu phát - Kiểu kích từ","quote":"Không chổi than","reference":"Chương V, bảng Đầu phát điện","requirement":"Không chổi than"},{"item":"Máy phát điện 40 kVA: Đầu phát - Bộ ổn định điện áp","quote":"AVR","reference":"Chương V, bảng Đầu phát điện","requirement":"AVR"},{"item":"Máy phát điện 40 kVA: Đầu phát - Cấp bảo vệ","quote":"IP23","reference":"Chương V, bảng Đầu phát điện","requirement":"IP23"},{"item":"Máy phát điện 40 kVA: Đầu phát - Cấp cách điện","quote":"H","reference":"Chương V, bảng Đầu phát điện","requirement":"H"},{"item":"Máy phát điện 40 kVA: Đầu phát - Khả năng quá tải dài hạn","quote":"110% (tối thiểu 01 giờ trong mỗi 12 giờ)","reference":"Chương V, bảng Đầu phát điện","requirement":"110% (tối thiểu 01 giờ trong mỗi 12 giờ)"},{"item":"Máy phát điện 40 kVA: Bộ điều khiển - Chức năng đo và hiển thị","quote":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới","reference":"Chương V, bảng Hệ thống điều khiển máy phát điện","requirement":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới; tần số và cường độ dòng điện các pha máy phát (L1, L2, L3); thông số động cơ (tốc độ động cơ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy máy; mức nhiên liệu"},{"item":"Máy phát điện 40 kVA: Bộ điều khiển - Chức năng cảnh báo (chỉ báo động bằng đèn, không tắt máy)","quote":"Chức năng cảnh báo (chỉ báo động bằng đèn nhưng không tắt máy)","reference":"Chương V, bảng Hệ thống điều khiển máy phát điện","requirement":"Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; mất cân bằng pha; không sạc bình accu"},{"item":"Máy phát điện 40 kVA: Bộ điều khiển - Chức năng bảo vệ (báo động bằng đèn và tắt máy)","quote":"Chức năng cảnh báo Bảo vệ (báo động bằng đèn và tắt máy)","reference":"Chương V, bảng Hệ thống điều khiển máy phát điện","requirement":"Áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao; điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép"},{"item":"Máy phát điện 40 kVA: Bộ điều khiển - Kết nối từ xa","quote":"Khả năng kết nối với mạng máy tính và điều khiển từ xa thông qua các cổng RS-232 / RS-485 và USB","reference":"Chương V, bảng Hệ thống điều khiển máy phát điện","requirement":"Hỗ trợ kết nối mạng máy tính và điều khiển từ xa qua cổng RS-232 / RS-485 và USB"},{"item":"Máy phát điện 40 kVA: Vỏ giảm âm - Vật liệu và độ dày","quote":"Được chế tạo từ thép tấm chất lượng cao, có độ dầy từ 1.5mm","reference":"Chương V, bảng Vỏ giảm âm","requirement":"Thép tấm chất lượng cao, độ dày từ 1.5mm"},{"item":"Máy phát điện 40 kVA: Vỏ giảm âm - Xử lý bề mặt","quote":"Được xử lý bề mặt bằng hóa chất và sơn tĩnh điện giúp tăng độ bền của vỏ máy","reference":"Chương V, bảng Vỏ giảm âm","requirement":"Xử lý bề mặt bằng hóa chất và sơn tĩnh điện"},{"item":"Máy phát điện 40 kVA: Vỏ giảm âm - Vật liệu cách âm","quote":"Vật liệu cách âm được làm bằng mút chống cháy, chất lượng cao","reference":"Chương V, bảng Vỏ giảm âm","requirement":"Mút chống cháy, chất lượng cao"},{"item":"Máy phát điện 40 kVA: Vỏ giảm âm - Cửa, móc cẩu, ống khói","quote":"Có trang bị 6 mét chiều cao ống khói (tính từ thân máy)","reference":"Chương V, bảng Vỏ giảm âm","requirement":"Các cánh cửa dùng khóa chất lượng cao; có móc cẩu; có 6 mét chiều cao ống khói (tính từ thân máy)"},{"item":"Tủ ATS 100A: Kiểu, số cực","quote":"Gắn trên tường","reference":"Chương V, bảng ATS","requirement":"Gắn trên tường; 3 cực"},{"item":"Tủ ATS 100A: Điện áp, tần số","quote":"220/380V- 50Hz","reference":"Chương V, bảng ATS","requirement":"220/380V - 50Hz; tần số 50 Hz"},{"item":"Tủ ATS 100A: Dòng điện định mức","quote":"100A","reference":"Chương V, bảng ATS","requirement":"100A"},{"item":"Tủ ATS 100A: Khóa liên động","quote":"Có trang bị","reference":"Chương V, bảng ATS","requirement":"Có trang bị"},{"item":"Tủ ATS 100A: Thiết bị đóng cắt","quote":"Contactor hoặc bộ chuyển nguồn tự động tích hợp bộ điều khiển","reference":"Chương V, bảng ATS","requirement":"Contactor hoặc bộ chuyển nguồn tự động tích hợp bộ điều khiển; xuất xứ EU/G7"},{"item":"Tủ ATS 100A: Thiết bị bảo vệ MCCB","quote":"(Bao gồm 3 MCCB: 1 MCCB điện lưới, 1 MCCB máy phát và 1 MCCB Out)","reference":"Chương V, bảng ATS","requirement":"Gồm 3 MCCB (1 MCCB điện lưới, 1 MCCB máy phát, 1 MCCB Out); xuất xứ EU/G7; 3 pha 3 cực; dòng định mức 75A; dòng cắt 50kA"},{"item":"Kiểm tra thiết bị","quote":"Kết quả kiểm tra với tải giả phải đáp ứng các thông số trong tiêu chuẩn kỹ thuật.","reference":"Chương V, mục Các yêu cầu về kiểm tra thiết bị","requirement":"Kiểm tra sản phẩm tại Tp.HCM bằng tải giả trước khi vận chuyển, lắp đặt; kết quả phải đáp ứng các thông số trong tiêu chuẩn kỹ thuật; nhà thầu chịu chi phí kiểm tra, thuê tải giả"},{"item":"Thi công lắp đặt máy phát điện 40kVA: Phạm vi lắp đặt","quote":"Thực hiện lắp đặt thiết bị một cách an toàn, không gây chạm chập và kiểm tra vận hành của thiết bị sau khi lắp đặt.","reference":"Chương V, mục Thi công lắp đặt máy phát điện 40kVA","requirement":"Lắp đặt tại TP.HCM; đóng gói, vận chuyển an toàn; lập phương án thi công được SCTV phê duyệt; trang bị công cụ, vật tư phụ; lắp đặt an toàn và kiểm tra vận hành sau lắp đặt"},{"item":"Bảo hành","quote":"Thời hạn bảo hành tối thiểu 02 năm đối với hàng hoá thuộc phạm vi cung cấp của hợp đồng được tính kể từ khi hàng hóa được bàn giao, nghiệm thu.","reference":"Chương V, mục Các yêu cầu khác","requirement":"Tối thiểu 02 năm kể từ khi bàn giao, nghiệm thu; bảo hành một đổi một miễn phí; hot-line 24/24; cử chuyên gia khắc phục không chậm quá 08 tiếng kể từ khi nhận yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:26:30.058Z"}},"IB2400061965":{"u":"2026-11-03T08:20:36.064+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu kỹ thuật gói thầu 05-2024-Codien.rar), chưa phân tích cả HSMT.","Phụ lục 1 áp dụng chung cho cả 3 phần thầu; các phần chỉ khác nhau về số lượng và kho giao hàng.","Bản văn bản trích từ PDF bị vỡ bố cục bảng nên nhiều trích dẫn chỉ là một dòng trong ô; một số dòng bị cắt giữa câu.","Dung tích bình nhiên liệu không có con số cụ thể, chỉ yêu cầu chạy 12h liên tục ở 75% công suất định mức; không nêu thông số ATS, cáp hay phạm vi lắp đặt chi tiết (chỉ có thời gian triển khai lắp đặt của Chủ đầu tư).","Bộ nạp bù ắc quy ghi CB trong Phụ lục 1 nhưng tiêu đề Phụ lục 2 ghi 'TÙY CHỌN PHỤ KIỆN'; nên kiểm tra lại với HSMT gốc."],"result":{"keyInfo":{"bidName":"05-2024-Codien - Cung cấp máy phát điện dầu 30kVA","notifyNo":"IB2400061965","generatorCapacity":"30 kVA (định mức ≥ 24kW/ 30 kVA; dự phòng ≥ 26,4 kW/ 33 kVA); Phần 1: 114 tổ, Phần 2: 35 tổ, Phần 3: 88 tổ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Số lượng","quote":"Phần 1: Cung cấp 114 tổ máy phát điện dầu 30kVA","reference":"Chương V, Mục 1, điểm 1 (Phạm vi cung cấp)","requirement":"Cung cấp 114 tổ máy phát điện dầu 30kVA, giao tại kho khu vực 1"},{"item":"Phần 2 - Số lượng","quote":"Phần 2: Cung cấp 35 tổ máy phát điện dầu 30kVA","reference":"Chương V, Mục 1, điểm 1 (Phạm vi cung cấp)","requirement":"Cung cấp 35 tổ máy phát điện dầu 30kVA, giao tại kho khu vực 2"},{"item":"Phần 3 - Số lượng","quote":"Phần 3: Cung cấp 88 tổ máy phát điện dầu 30kVA","reference":"Chương V, Mục 1, điểm 1 (Phạm vi cung cấp)","requirement":"Cung cấp 88 tổ máy phát điện dầu 30kVA, giao tại kho khu vực 3"},{"item":"Phần 1-3 - Tổ máy: Hãng sản xuất/ Mã hiệu/ Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục A.1","requirement":"Nhà thầu cung cấp thông tin về hãng sản xuất, mã hiệu, xuất xứ của tổ máy"},{"item":"Phần 1-3 - Tổ máy: Năm sản xuất","quote":"Từ 1 năm trước thời điểm mở thầu trở","reference":"Phụ lục 1, mục A.2","requirement":"Từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Phần 1-3 - Tổ máy: Loại máy","quote":"Máy phát điện xoay chiều, 3 pha 4 dây","reference":"Phụ lục 1, mục A.3","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây"},{"item":"Phần 1-3 - Tổ máy: Cấp điện áp","quote":"220/380 V - 230/400 V","reference":"Phụ lục 1, mục A.4","requirement":"220/380 V - 230/400 V"},{"item":"Phần 1-3 - Tổ máy: Tần số danh định","quote":"50 Hz","reference":"Phụ lục 1, mục A.5","requirement":"50 Hz"},{"item":"Phần 1-3 - Tổ máy: Công suất định mức","quote":"≥ 24kW/ 30 kVA","reference":"Phụ lục 1, mục A.6","requirement":"≥ 24kW/ 30 kVA"},{"item":"Phần 1-3 - Tổ máy: Công suất dự phòng","quote":"≥ 26,4 kW/ 33 kVA","reference":"Phụ lục 1, mục A.7","requirement":"≥ 26,4 kW/ 33 kVA"},{"item":"Phần 1-3 - Tổ máy: Công suất đầu ra ở 40˚C, áp suất khí quyển 1 atm (độ cao <100m), độ ẩm 30%","quote":"≥ 24kW/ 30 kVA","reference":"Phụ lục 1, mục A.8","requirement":"≥ 24kW/ 30 kVA ở nhiệt độ 40˚C, áp suất khí quyển 1 atm (vị trí có độ cao <100m), độ ẩm 30%"},{"item":"Phần 1-3 - Tổ máy: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 giờ","reference":"Phụ lục 1, mục A.9","requirement":"≥ 12 giờ"},{"item":"Phần 1-3 - Tổ máy: Thời gian vận hành liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ","reference":"Phụ lục 1, mục A.10","requirement":"≥ 1 giờ"},{"item":"Phần 1-3 - Tổ máy: Dung tích bình chứa nhiên liệu kèm theo máy","quote":"Đảm bảo chạy 12h liên tục ở 75% công","reference":"Phụ lục 1, mục A.11","requirement":"Đảm bảo chạy 12h liên tục ở 75% công suất định mức mà không cần tiếp thêm nhiên liệu (không nêu dung tích bằng số)"},{"item":"Phần 1-3 - Tổ máy: Khả năng đóng tải 1 cấp","quote":"≥ 65% công suất định mức","reference":"Phụ lục 1, mục A.12","requirement":"≥ 65% công suất định mức"},{"item":"Phần 1-3 - Tổ máy: Độ ồn","quote":"≤ 65dB (tại 18 kW)","reference":"Phụ lục 1, mục A.13","requirement":"≤ 65dB (tại 18 kW), đo ở 75% tải định mức trong không gian mở, khoảng cách 7m"},{"item":"Phần 1-3 - Tổ máy: Vỏ chống ồn (vật liệu)","quote":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh","reference":"Phụ lục 1, mục A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, bên trong có vật liệu tiêu âm"},{"item":"Phần 1-3 - Tổ máy: Vỏ chống ồn (cấp bảo vệ)","quote":"Cấp bảo vệ của vỏ máy ≥ IP23, phù","reference":"Phụ lục 1, mục A.14","requirement":"Cấp bảo vệ của vỏ máy ≥ IP23, phù hợp cho máy phát điện sử dụng ngoài trời, không có mái che"},{"item":"Phần 1-3 - Đầu phát: Hãng sản xuất / Mã hiệu / Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục B.1","requirement":"Nhà thầu cung cấp thông tin về hãng, mã hiệu, xuất xứ đầu phát"},{"item":"Phần 1-3 - Đầu phát: Năm sản xuất","quote":"Từ 1 năm trước thời điểm mở thầu trở","reference":"Phụ lục 1, mục B.2","requirement":"Từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Phần 1-3 - Đầu phát: Công suất định mức","quote":"≥ 30 kVA","reference":"Phụ lục 1, mục B.3","requirement":"≥ 30 kVA"},{"item":"Phần 1-3 - Đầu phát: Hệ số công suất","quote":"≥ 0,8","reference":"Phụ lục 1, mục B.4","requirement":"≥ 0,8"},{"item":"Phần 1-3 - Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Phụ lục 1, mục B.5","requirement":"Tự kích từ, không chổi than"},{"item":"Phần 1-3 - Đầu phát: Bộ điều chỉnh điện áp","quote":"Điều chỉnh điện áp tự động (AVR)","reference":"Phụ lục 1, mục B.6","requirement":"Điều chỉnh điện áp tự động (AVR)"},{"item":"Phần 1-3 - Đầu phát: Độ chính xác điện áp từ không tải đến tải định mức","quote":"mức ± 2.5%","reference":"Phụ lục 1, mục B.7","requirement":"Khi tải thay đổi từ không tải đến tải định mức, trong vòng 30 giây sau đó điện áp thuộc dải điện áp định mức ± 2.5%"},{"item":"Phần 1-3 - Đầu phát: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 1, mục B.8","requirement":"≤ 5%"},{"item":"Phần 1-3 - Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Phụ lục 1, mục B.9","requirement":"Tối thiểu cấp H"},{"item":"Phần 1-3 - Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Phụ lục 1, mục B.10","requirement":"≥ IP23"},{"item":"Phần 1-3 - Đầu phát: Kết cấu","quote":"Một ổ trục","reference":"Phụ lục 1, mục B.11","requirement":"Một ổ trục"},{"item":"Phần 1-3 - Đầu phát: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Phụ lục 1, mục B.12","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Phần 1-3 - Động cơ: Hãng sản xuất / mã hiệu / xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.1","requirement":"Nhà thầu cung cấp thông tin về hãng, mã hiệu, xuất xứ động cơ"},{"item":"Phần 1-3 - Động cơ: Năm sản xuất","quote":"Từ 1 năm trước thời điểm mở thầu trở","reference":"Phụ lục 1, mục C.2","requirement":"Từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Phần 1-3 - Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 1, mục C.3","requirement":"Động cơ diesel 4 kỳ"},{"item":"Phần 1-3 - Động cơ: Số xilanh, dung tích","quote":"≥3","reference":"Phụ lục 1, mục C.4","requirement":"≥3 (số xilanh)"},{"item":"Phần 1-3 - Động cơ: Dung tích dầu bôi trơn khi thay lọc/ không thay lọc","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.5","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Phần 1-3 - Động cơ: Dung tích nước làm mát","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.6","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Phần 1-3 - Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Phụ lục 1, mục C.7","requirement":"1500 vòng/phút"},{"item":"Phần 1-3 - Động cơ: Công suất tối đa","quote":"≥ 41HP ở 1500 vòng/phút","reference":"Phụ lục 1, mục C.8","requirement":"≥ 41HP ở 1500 vòng/phút"},{"item":"Phần 1-3 - Động cơ: Độ chính xác tần số từ không tải đến tải định mức","quote":"tần số thuộc dải tần số định mức ± 5%","reference":"Phụ lục 1, mục C.9","requirement":"Khi tải thay đổi từ không tải đến tải định mức, trong vòng 30 giây sau đó tần số thuộc dải tần số định mức ± 5%"},{"item":"Phần 1-3 - Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 7,5 l/h (tại 24 kW)","reference":"Phụ lục 1, mục C.10 và chú thích (*); Phụ lục 2, mục C.10","requirement":"≤ 7,5 l/h (tại 24 kW), quy đổi theo dầu diesel tỷ trọng 840 kg/m3"},{"item":"Phần 1-3 - Động cơ: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 5,8 l/h (tại 18kW)","reference":"Phụ lục 1, mục C.11 và chú thích (*); Phụ lục 2, mục C.11","requirement":"≤ 5,8 l/h (tại 18kW), quy đổi theo dầu diesel tỷ trọng 840 kg/m3"},{"item":"Phần 1-3 - Động cơ: Bảng tiêu thụ nhiên liệu ở tải 0-25%-50%-75%-100% định mức","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.12","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Phần 1-3 - Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm điện để bơm chuyển tiếp nhiên","reference":"Phụ lục 1, mục C.13","requirement":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Phần 1-3 - Động cơ: Hệ thống khởi động","quote":"Khởi động điện bằng ắc quy 12V","reference":"Phụ lục 1, mục C.14","requirement":"Khởi động điện bằng ắc quy 12V; ắc quy khởi động theo quy định của hãng: trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối"},{"item":"Phần 1-3 - Động cơ: Tiêu chuẩn ắc quy khởi động","quote":"mục 9.10 của tiêu chuẩn TCVN 7916-","reference":"Phụ lục 1, mục C.14","requirement":"Ắc quy đáp ứng bài kiểm tra theo mục 9.10 của tiêu chuẩn TCVN 7916-1:2008 hoặc tương đương"},{"item":"Phần 1-3 - Động cơ: Bộ lọc","quote":"Có bộ lọc nhiên liệu tách nước, lọc","reference":"Phụ lục 1, mục C.15","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt"},{"item":"Phần 1-3 - Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch","reference":"Phụ lục 1, mục C.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, có kèm theo bình nước phụ"},{"item":"Phần 1-3 - Động cơ: Hệ thống hỗ trợ khởi động ở nhiệt độ thấp","quote":"Nhiệt độ khởi động được ≤-5˚C","reference":"Phụ lục 1, mục C.17","requirement":"Nhiệt độ khởi động được ≤-5˚C"},{"item":"Phần 1-3 - Bộ điều khiển: Hãng sản xuất / mã hiệu / xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục D.1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Phần 1-3 - Bộ điều khiển: Hiển thị","quote":"Điện áp (V), dòng điện (A), tần số","reference":"Phụ lục 1, mục D.2","requirement":"Điện áp (V), dòng điện (A), tần số (Hz), công suất, hệ số công suất, số giờ vận hành (giờ), điện áp ắc quy đề (V), mức nhiên liệu, sai số cho phép ≤ 5%"},{"item":"Phần 1-3 - Bộ điều khiển: Hiển thị trạng thái hoạt động","quote":"Hiển thị trạng thái hoạt","reference":"Phụ lục 1, mục D.3","requirement":"Hiển thị trạng thái hoạt động (chạy/dừng)"},{"item":"Phần 1-3 - Bộ điều khiển: Cảnh báo","quote":"- Tác động nút dừng khẩn cấp","reference":"Phụ lục 1, mục D.4","requirement":"Cảnh báo: nhiệt độ nước làm mát/động cơ cao; áp suất dầu bôi trơn thấp; điện áp đầu ra cao/thấp; tần số đầu ra cao/thấp; quá tải; nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp (ngưỡng có thể thay đổi được)"},{"item":"Phần 1-3 - Bộ điều khiển: Bảo vệ tắt máy","quote":"- Quá tải (mặc định của nhà sản","reference":"Phụ lục 1, mục D.5","requirement":"Bảo vệ tắt máy khi: nhiệt độ nước làm mát/động cơ cao, áp suất dầu bôi trơn thấp (mặc định của nhà sản xuất); điện áp, tần số đầu ra cao/thấp (thay đổi được trên bộ điều khiển); quá tải (mặc định của nhà sản xuất); nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp (thay đổi được trên bộ điều khiển)"},{"item":"Phần 1-3 - Bộ điều khiển: Tiếp điểm cảnh báo mức nhiên liệu thấp","quote":"Có tiếp điểm NO/NC cảnh","reference":"Phụ lục 1, mục D.6","requirement":"Có tiếp điểm NO/NC cảnh báo khi mức nhiên liệu thấp hơn ngưỡng cho phép"},{"item":"Phần 1-3 - Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU, RS485","reference":"Phụ lục 1, mục D.7","requirement":"Modbus RTU, RS485"},{"item":"Phần 1-3 - Bộ điều khiển: Thông tin truyền thông","quote":"Cung cấp đầy đủ địa chỉ các thanh ghi","reference":"Phụ lục 1, mục D.8","requirement":"Các thông tin hiển thị và cảnh báo tối thiểu tại mục D.2, D.3, D4 đọc được qua cổng truyền thông Modbus; cung cấp đầy đủ địa chỉ các thanh ghi dữ liệu"},{"item":"Phần 1-3 - Bộ điều khiển: Khởi động từ xa","quote":"xa qua tiếp điểm khô","reference":"Phụ lục 1, mục D.9","requirement":"Có tính năng khởi động từ xa qua tiếp điểm khô"},{"item":"Phần 1-3 - Bộ điều khiển: Bản vẽ sơ đồ kết nối và đánh dấu dây","quote":"Bản vẽ sơ đồ kết nối của","reference":"Phụ lục 1, mục D.10, D.11","requirement":"Có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn; các dây tín hiệu điều khiển, cảm biến, cảnh báo được đánh số hoặc có quy định màu sắc kèm chú thích rõ ràng về chức năng từng dây"},{"item":"Phần 1-3 - Kết nối điện đầu ra: Thiết bị bảo vệ","quote":"Sử dụng Aptomat 3pha/4 cực hoặc 3","reference":"Phụ lục 1, mục E.1","requirement":"Sử dụng Aptomat 3pha/4 cực hoặc 3 cực phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Phần 1-3 - Kết nối điện đầu ra: Điểm kết nối điện động lực","quote":"Điểm kết nối cố định, dùng ren vít và","reference":"Phụ lục 1, mục E.2","requirement":"Điểm kết nối cố định, dùng ren vít và đai ốc, có nắp bảo vệ che mưa để đảm bảo an toàn"},{"item":"Phần 1-3 - Kết nối điện đầu ra: Điểm tiếp đất","quote":"Có điểm đấu tiếp đất trên vỏ máy","reference":"Phụ lục 1, mục E.3","requirement":"Có điểm đấu tiếp đất trên vỏ máy"},{"item":"Phần 1-3 - Yêu cầu khác: Bulong liên kết ngoài (KCB)","quote":"Loại bu lông chống trộm, không gỉ sét","reference":"Phụ lục 1, mục F.1","requirement":"Loại bu lông chống trộm, không gỉ sét"},{"item":"Phần 1-3 - Yêu cầu khác: Bản lề cửa (KCB)","quote":"Bản lề loại âm giấu bên trong, chống","reference":"Phụ lục 1, mục F.2","requirement":"Bản lề loại âm giấu bên trong, chống tháo trộm từ bên ngoài"},{"item":"Phần 1-3 - Yêu cầu khác: Hệ thống xả dầu bôi trơn (KCB)","quote":"Có ống thoát ra ngoài vỏ chống ồn kết","reference":"Phụ lục 1, mục F.3","requirement":"Có ống thoát ra ngoài vỏ chống ồn kết hợp với van/khóa bên trong, hoặc có bơm tay/thiết bị hỗ trợ thay dầu ngoài vỏ máy"},{"item":"Phần 1-3 - Yêu cầu khác: Đèn chiếu sáng trong khoang máy (KCB)","quote":"Có đèn led","reference":"Phụ lục 1, mục F.4","requirement":"Có đèn led"},{"item":"Phần 1-3 - Yêu cầu khác: Ống xả (KCB)","quote":"Sử dụng thép không gỉ hoặc sơn mạ","reference":"Phụ lục 1, mục F.5","requirement":"Thép không gỉ hoặc sơn mạ chịu nhiệt ≥300 độ C, được bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy"},{"item":"Phần 1-3 - Yêu cầu khác: Serial máy phát điện (KCB)","quote":"Bao gồm chữ, số và mã vạch","reference":"Phụ lục 1, mục F.6","requirement":"Gồm chữ, số và mã vạch; khắc chìm trên động cơ hoặc khắc tem Inox gắn vào vỏ chống ồn hoặc trên động cơ"},{"item":"Phần 1-3 - Yêu cầu khác: Decal hướng dẫn vận hành (KCB)","quote":"Có decal hướng dẫn vận hành máy","reference":"Phụ lục 1, mục F.7","requirement":"Có decal hướng dẫn vận hành máy phát điện"},{"item":"Phần 1-3 - Yêu cầu khác: Tem nhãn (KCB)","quote":"- Kích thước team nhôm tối thiểu 15x5 cm","reference":"Phụ lục 1, mục F.8","requirement":"Tem Inox khắc chìm \"VIETTEL\" gắn vào vỏ chống ồn bằng vít hoặc đinh rút; kích thước tối thiểu 15x5 cm; chiều cao chữ tối thiểu 1,5cm"},{"item":"Phần 1-3 - Chứng chỉ: ISO 9001 của nhà máy","quote":"Cung cấp chứng nhận ISO 9001 còn","reference":"Phụ lục 1, mục G.1","requirement":"Cung cấp chứng nhận ISO 9001 còn hạn của nhà máy sản xuất"},{"item":"Phần 1-3 - Chứng chỉ: CO, CQ","quote":"Đạt: Đáp ứng, cam kết cung","reference":"Phụ lục 1, mục G.2","requirement":"Cam kết cung cấp CO, CQ theo hàng hóa"},{"item":"Phần 1-3 - Tiêu chuẩn khí thải","quote":"Đáp ứng QCVN 19:2009/BTNMT","reference":"Phụ lục 1, mục G.3","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương (CO ≤ 800, NOx ≤ 680, SO2 ≤ 400, bụi PM ≤ 160); cung cấp test report của hãng hoặc chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu"},{"item":"Phần 1-3 - Phụ kiện: Bộ nạp bù ắc quy","quote":"Sử dụng nguồn đầu vào AC: 130V ÷","reference":"Phụ lục 1, mục I.1-I.11","requirement":"Nhà thầu cung cấp thông tin model/nhà sản xuất/xuất xứ; nguồn vào AC 130V ÷ 240V hoặc bao dải trên; hiệu suất tối đa ≥ 80%; tối thiểu 2 chế độ nạp ổn dòng (Boost) và ổn áp (Float); điện áp ra định mức 12VDC; dòng ra tối đa ≥ 5A; bảo vệ quá áp đầu vào; LED hiển thị trạng thái và cảnh báo; bảo vệ ngược cực đầu ra; nhiệt độ làm việc 0 ÷ 500C hoặc bao dải trên; độ ẩm 0÷90%RH hoặc bao dải trên, không đọng sương; đầy đủ phụ kiện lắp trong máy phát điện"},{"item":"Phần 1-3 - Bảo hành","quote":"Thời gian bảo hành: 730 ngày đối với toàn bộ hàng hóa","reference":"Chương V, Mục 1, điểm 3.2.a","requirement":"Bảo hành 730 ngày cho toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC), tại địa điểm lắp đặt của Chủ đầu tư"},{"item":"Phần 1-3 - Tài liệu kỹ thuật kèm theo","quote":"Hướng dẫn lắp đặt, vận hành, bảo trì máy phát điện.","reference":"Chương V, Mục 1, điểm 2.2","requirement":"Hướng dẫn lắp đặt, vận hành, bảo trì máy phát điện; danh mục hàng hóa chi tiết kèm xuất xứ từng thành phần (BOM); bảng lịch trình bảo dưỡng theo giờ vận hành và theo thời gian định kỳ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:20:34.970Z"}},"IB2400062394":{"u":"2026-11-03T08:19:36.083+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. Chuong V- Yeu cau ky thuat 04-2024-Codien.pdf), chưa phân tích cả HSMT.","Mục 'Năm sản xuất' của máy 100 kVA (tổ máy, đầu phát, động cơ) và của đầu phát/động cơ máy 50 kVA trong bản trích không đọc được nội dung yêu cầu do lỗi trích xuất bảng PDF; chỉ máy 50 kVA và 150 kVA (tổ máy) có ghi rõ 'Từ 1 năm trước thời điểm mở thầu trở về sau'.","Một số hàng (hãng/mã hiệu/xuất xứ, dung tích dầu bôi trơn, dung tích nước làm mát) chỉ ghi 'Nhà thầu cung cấp thông tin', không có giá trị cụ thể.","Văn bản không có yêu cầu về ATS, cáp hay phạm vi lắp đặt chi tiết; nhà cung cấp chỉ nêu thời gian triển khai lắp đặt của Chủ đầu tư.","Một số dòng bảng bị ngắt dòng khi trích xuất nên các trích dẫn (quote) có thể là đoạn ngắn của câu yêu cầu."],"result":{"keyInfo":{"bidName":"04-2024-Codien - Cung cấp máy phát điện dầu công suất lớn","notifyNo":"IB2400062394","generatorCapacity":"23 x 150 kVA (định mức ≥ 120 kW/150 kVA, dự phòng ≥ 132 kW/165 kVA); 41 x 100 kVA (định mức ≥ 80 kW/100 kVA, dự phòng ≥ 88 kW/110 kVA); 15 x 50 kVA (định mức ≥ 40 kW/50 kVA, dự phòng ≥ 44 kW/55 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Phạm vi cung cấp","quote":"Mua sắm 23 tổ máy phát điện dầu 150kVA, 41 tổ máy phát","reference":"Chương V, Mục 1, khoản 1","requirement":"23 tổ máy phát điện dầu 150kVA, 41 tổ máy 100kVA, 15 tổ máy 50kVA"},{"item":"Chung - Bảo hành","quote":"Thời gian bảo hành: Tối thiểu 730 ngày đối với toàn bộ hàng hóa kể từ ngày Chủ","reference":"Chương V, Mục 1, khoản 3.3.a","requirement":"Bảo hành tối thiểu 730 ngày cho toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC); bảo hành tại địa điểm lắp đặt của Chủ đầu tư"},{"item":"Chung - Khí thải","quote":"(Kv= 0,8; Kp=1) hoặc tương đương (với các thông số CO ≤ 800, NOx ≤ 680, SO2 ≤","reference":"Chương V, Mục 1, khoản 2.2 và Phụ lục 1 (G.3)","requirement":"Chứng nhận khí thải (test report của hãng hoặc kiểm định bên thứ 3) cho model máy/động cơ chào thầu, đáp ứng QCVN 19:2009/BTNMT hoặc tương đương, với CO ≤ 800, NOx ≤ 680, SO2 ≤ 400, bụi PM ≤ 160"},{"item":"Chung - Tài liệu kỹ thuật","quote":"- | Hướng dẫn lắp đặt, vận hành, bảo trì máy phát điện.","reference":"Chương V, Mục 1, khoản 2.2","requirement":"Cung cấp hướng dẫn lắp đặt, vận hành, bảo trì; danh mục hàng hóa chi tiết có xuất xứ từng thành phần (BOM); bảng lịch trình bảo dưỡng theo giờ vận hành và theo thời gian định kỳ"},{"item":"Chung - Chứng chỉ ISO 9001, CO, CQ","quote":"Cung cấp chứng nhận","reference":"Phụ lục 1 (G.1, G.2) của cả 3 loại máy","requirement":"Cung cấp chứng nhận ISO 9001 còn hạn của nhà máy; cam kết cung cấp CO, CQ theo hàng hóa"},{"item":"Máy 50 kVA - Tổ máy: loại máy","quote":"chiều, 3 pha 4 dây","reference":"Phụ lục 1, mục 1.A.3","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây"},{"item":"Máy 50 kVA - Tổ máy: năm sản xuất","quote":"Từ 1 năm trước thời điểm","reference":"Phụ lục 1, mục 1.A.2","requirement":"Từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Máy 50 kVA - Tổ máy: điện áp","quote":"220/380 V - 230/400 V","reference":"Phụ lục 1, mục 1.A.4","requirement":"220/380 V - 230/400 V"},{"item":"Máy 50 kVA - Tổ máy: tần số","quote":"50 Hz","reference":"Phụ lục 1, mục 1.A.5","requirement":"50 Hz"},{"item":"Máy 50 kVA - Tổ máy: công suất định mức","quote":"≥ 40 kW/ 50 kVA","reference":"Phụ lục 1, mục 1.A.6, 1.A.8","requirement":"≥ 40 kW/ 50 kVA (đo ở 40˚C, 1 atm, độ cao <100m, độ ẩm 30%)"},{"item":"Máy 50 kVA - Tổ máy: công suất dự phòng","quote":"≥ 44 kW/ 55 kVA","reference":"Phụ lục 1, mục 1.A.7","requirement":"≥ 44 kW/ 55 kVA"},{"item":"Máy 50 kVA - Tổ máy: thời gian vận hành liên tục","quote":"≥ 12 giờ","reference":"Phụ lục 1, mục 1.A.9, 1.A.10","requirement":"≥ 12 giờ ở 100% công suất định mức; ≥ 1 giờ ở 100% công suất dự phòng"},{"item":"Máy 50 kVA - Tổ máy: bình nhiên liệu","quote":"Đảm bảo chạy 12h liên","reference":"Phụ lục 1, mục 1.A.11","requirement":"Đảm bảo chạy 12h liên tục ở 75% công suất định mức mà không cần tiếp thêm nhiên liệu"},{"item":"Máy 50 kVA - Tổ máy: khả năng đóng tải 1 cấp","quote":"≥ 65% công suất định","reference":"Phụ lục 1, mục 1.A.12","requirement":"≥ 65% công suất định mức"},{"item":"Máy 50 kVA - Tổ máy: độ ồn","quote":"≤ 65dB (tại 30 kW)","reference":"Phụ lục 1, mục 1.A.13","requirement":"≤ 65dB tại 30 kW (75% tải, không gian mở, cách 7m)"},{"item":"Máy 50 kVA - Vỏ chống ồn","quote":"IP23, phù hợp cho máy","reference":"Phụ lục 1, mục 1.A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, bên trong có vật liệu tiêu âm; cấp bảo vệ ≥ IP23, dùng ngoài trời không mái che"},{"item":"Máy 50 kVA - Đầu phát","quote":"Tự kích từ, không chổi","reference":"Phụ lục 1, mục 1.B.3-1.B.12","requirement":"≥ 50 kVA, hệ số công suất ≥ 0,8, tự kích từ không chổi than, AVR; điện áp trong ± 2.5% định mức; THD ≤ 5%; cấp cách nhiệt tối thiểu H; ≥ IP23; một ổ trục; cánh quạt đầu trục thổi trực tiếp"},{"item":"Máy 50 kVA - Động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 1, mục 1.C.3-1.C.9","requirement":"Diesel 4 kỳ, ≥ 3 xilanh, 1500 vòng/phút, công suất tối đa ≥ 68 HP ở 1500 vòng/phút; tần số trong ± 5% định mức"},{"item":"Máy 50 kVA - Động cơ: tiêu thụ nhiên liệu","quote":"≤ 9 l/h (tại 30 kW)","reference":"Phụ lục 1, mục 1.C.10, 1.C.11 và nguyên tắc (*)","requirement":"≤ 12 l/h tại 40 kW (100% tải); ≤ 9 l/h tại 30 kW (75% tải); quy đổi theo công thức Gyc=Gcb/Pcb*Pyc, tỉ trọng dầu 840 kg/m3"},{"item":"Máy 50 kVA - Động cơ: khởi động, làm mát","quote":"≤-5˚C","reference":"Phụ lục 1, mục 1.C.13-1.C.17","requirement":"Khởi động điện bằng ắc quy 12V (trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối); bơm điện chuyển tiếp nhiên liệu; bộ lọc tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt; làm mát bằng nước có dung dịch chống đóng cặn kèm bình nước phụ; khởi động được ở ≤ -5˚C"},{"item":"Máy 50 kVA - Bộ điều khiển","quote":"Modbus RTU, RS485","reference":"Phụ lục 1, mục 1.D.2-1.D.9","requirement":"Hiển thị V, A, Hz, công suất, hệ số công suất, giờ vận hành, điện áp ắc quy, mức nhiên liệu (sai số ≤ 5%); cảnh báo và bảo vệ tắt máy; tiếp điểm NO/NC mức nhiên liệu thấp; truyền thông Modbus RTU, RS485; khởi động từ xa qua tiếp điểm khô"},{"item":"Máy 50 kVA - Kết nối điện đầu ra và yêu cầu khác","quote":"Loại bu lông chống trộm,","reference":"Phụ lục 1, mục 1.E, 1.F","requirement":"Aptomat 3 pha/4 cực hoặc 3 cực bảo vệ quá tải và ngắn mạch; điểm đấu nối bắt ren vít có nắp che mưa; điểm tiếp đất trên vỏ máy; bu lông chống trộm không gỉ; bản lề âm chống tháo trộm; đèn led khoang máy; ống xả thép không gỉ hoặc sơn mạ chịu nhiệt ≥300 độ C, bọc cách nhiệt"},{"item":"Máy 50 kVA - Bộ nạp bù ắc quy","quote":"≥ 5A","reference":"Phụ lục 1, mục 1.H.I","requirement":"Đầu vào AC 130V ÷ 240V hoặc bao dải trên; hiệu suất ≥ 80%; tối thiểu 2 chế độ Boost và Float; đầu ra 12VDC, ≥ 5A; bảo vệ quá áp đầu vào và ngược cực; nhiệt độ làm việc 0 ÷ 50 độ C, độ ẩm 0÷90%RH"},{"item":"Máy 100 kVA - Tổ máy: loại máy, điện áp, tần số","quote":"220/380 V - 230/400 V","reference":"Phụ lục 1, mục 2.A.3-2.A.5","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây; 220/380 V - 230/400 V; 50 Hz"},{"item":"Máy 100 kVA - Tổ máy: công suất","quote":"≥ 88 kW/ 110 kVA","reference":"Phụ lục 1, mục 2.A.6-2.A.8","requirement":"Định mức ≥ 80 kW/ 100 kVA (đo ở 40˚C, 1 atm, độ cao <100m, độ ẩm 30%); dự phòng ≥ 88 kW/ 110 kVA"},{"item":"Máy 100 kVA - Tổ máy: vận hành, nhiên liệu, tải","quote":"≥ 12 giờ","reference":"Phụ lục 1, mục 2.A.9-2.A.12","requirement":"Chạy liên tục ≥ 12 giờ ở 100% công suất định mức và ≥ 1 giờ ở 100% công suất dự phòng; bình nhiên liệu đủ chạy 12h ở 75% công suất định mức; đóng tải 1 cấp ≥ 65% công suất định mức"},{"item":"Máy 100 kVA - Tổ máy: độ ồn","quote":"≤ 65dB (tại 60 kW)","reference":"Phụ lục 1, mục 2.A.13","requirement":"≤ 65dB tại 60 kW (75% tải, không gian mở, cách 7m)"},{"item":"Máy 100 kVA - Vỏ chống ồn","quote":"IP23, phù hợp cho máy","reference":"Phụ lục 1, mục 2.A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, có vật liệu tiêu âm; cấp bảo vệ ≥ IP23, dùng ngoài trời không mái che"},{"item":"Máy 100 kVA - Đầu phát","quote":"≥ 100 kVA","reference":"Phụ lục 1, mục 2.B.3-2.B.12","requirement":"≥ 100 kVA, hệ số công suất ≥ 0,8, tự kích từ không chổi than, AVR; điện áp trong ± 2.5%; THD ≤ 5%; cấp cách nhiệt tối thiểu H; ≥ IP23; một ổ trục; cánh quạt đầu trục thổi trực tiếp"},{"item":"Máy 100 kVA - Động cơ","quote":"≥ 137 HP ở 1500","reference":"Phụ lục 1, mục 2.C.3-2.C.9","requirement":"Diesel 4 kỳ, ≥ 3 xilanh, 1500 vòng/phút, công suất tối đa ≥ 137 HP ở 1500 vòng/phút; tần số trong ± 5% định mức"},{"item":"Máy 100 kVA - Động cơ: tiêu thụ nhiên liệu","quote":"≤ 23 l/h (tại 80 kW)","reference":"Phụ lục 1, mục 2.C.10, 2.C.11","requirement":"≤ 23 l/h tại 80 kW (100% tải); ≤ 17 l/h tại 60kW (75% tải)"},{"item":"Máy 100 kVA - Động cơ: khởi động, làm mát","quote":"≤-5˚C","reference":"Phụ lục 1, mục 2.C.13-2.C.17","requirement":"Khởi động điện bằng ắc quy 12V trọn bộ; bơm điện chuyển tiếp nhiên liệu; bộ lọc tách nước, nhiên liệu tinh, gió, nhớt; làm mát bằng nước có dung dịch chống đóng cặn kèm bình nước phụ; khởi động được ở ≤ -5˚C"},{"item":"Máy 100 kVA - Bộ điều khiển","quote":"Modbus RTU, RS485","reference":"Phụ lục 1, mục 2.D","requirement":"Hiển thị thông số điện, giờ vận hành, điện áp ắc quy, mức nhiên liệu (sai số ≤ 5%); cảnh báo và bảo vệ tắt máy; tiếp điểm NO/NC; Modbus RTU, RS485; khởi động từ xa qua tiếp điểm khô"},{"item":"Máy 100 kVA - Kết nối điện đầu ra, yêu cầu khác, bộ nạp bù","quote":"Loại bu lông chống trộm,","reference":"Phụ lục 1, mục 2.E, 2.F, 2.H.I","requirement":"Aptomat 3 pha/4 cực hoặc 3 cực; điểm đấu nối có nắp che mưa; tiếp đất trên vỏ; bu lông chống trộm; bản lề âm; đèn led; ống xả chịu nhiệt ≥300 độ C; bộ nạp bù 12VDC ≥ 5A, hiệu suất ≥ 80%"},{"item":"Máy 150 kVA - Tổ máy: loại máy, điện áp, tần số","quote":"220/380 V - 230/400 V","reference":"Phụ lục 1, mục 3.A.2-3.A.5","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây; 220/380 V - 230/400 V; 50 Hz; năm sản xuất từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Máy 150 kVA - Tổ máy: công suất","quote":"≥ 132 kW/ 165 kVA","reference":"Phụ lục 1, mục 3.A.6-3.A.8","requirement":"Định mức ≥ 120kW/ 150 kVA (đo ở 40˚C, 1 atm, độ cao <100m, độ ẩm 30%); dự phòng ≥ 132 kW/ 165 kVA"},{"item":"Máy 150 kVA - Tổ máy: vận hành, nhiên liệu, tải","quote":"≥ 12 giờ","reference":"Phụ lục 1, mục 3.A.9-3.A.12","requirement":"Chạy liên tục ≥ 12 giờ ở 100% công suất định mức và ≥ 1 giờ ở 100% công suất dự phòng; bình nhiên liệu đủ chạy 12h ở 75% công suất định mức; đóng tải 1 cấp ≥ 65% công suất định mức"},{"item":"Máy 150 kVA - Tổ máy: độ ồn","quote":"≤ 70dB (tại 90 kW)","reference":"Phụ lục 1, mục 3.A.13","requirement":"≤ 70dB tại 90 kW (75% tải, không gian mở, cách 7m)"},{"item":"Máy 150 kVA - Vỏ chống ồn","quote":"2mm, sơn tĩnh điện, Bên","reference":"Phụ lục 1, mục 3.A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, có vật liệu tiêu âm; cấp bảo vệ ≥ IP23, dùng ngoài trời không mái che"},{"item":"Máy 150 kVA - Đầu phát","quote":"≥ 150 kVA","reference":"Phụ lục 1, mục 3.B.3-3.B.12","requirement":"≥ 150 kVA, hệ số công suất ≥ 0,8, tự kích từ không chổi than, AVR; điện áp trong ± 2.5%; THD ≤ 5%; cấp cách nhiệt tối thiểu H; ≥ IP23; một ổ trục; cánh quạt đầu trục thổi trực tiếp"},{"item":"Máy 150 kVA - Động cơ","quote":"206 HP (tại 1500rpm)","reference":"Phụ lục 1, mục 3.C.3-3.C.9","requirement":"Diesel 4 kỳ, ≥ 3 xilanh, 1500 vòng/phút, công suất tối đa 206 HP (tại 1500rpm); tần số trong ± 5% định mức"},{"item":"Máy 150 kVA - Động cơ: tiêu thụ nhiên liệu","quote":"≤ 37 l/h (120kW)","reference":"Phụ lục 1, mục 3.C.10, 3.C.11","requirement":"≤ 37 l/h tại 120kW (100% tải); ≤ 30 l/h tại 90 kW (75% tải)"},{"item":"Máy 150 kVA - Động cơ: khởi động, làm mát","quote":"được ≤-5˚C","reference":"Phụ lục 1, mục 3.C.13-3.C.17","requirement":"Khởi động điện bằng ắc quy 12V trọn bộ; bơm điện chuyển tiếp nhiên liệu; bộ lọc tách nước, nhiên liệu tinh, gió, nhớt; làm mát bằng nước có dung dịch chống đóng cặn kèm bình nước phụ; khởi động được ở ≤ -5˚C"},{"item":"Máy 150 kVA - Bộ điều khiển","quote":"Modbus RTU, RS485","reference":"Phụ lục 1, mục 3.D","requirement":"Hiển thị thông số điện, giờ vận hành, điện áp ắc quy, mức nhiên liệu (sai số ≤ 5%); cảnh báo và bảo vệ tắt máy; tiếp điểm NO/NC; Modbus RTU, RS485; khởi động từ xa qua tiếp điểm khô"},{"item":"Máy 150 kVA - Kết nối điện đầu ra, yêu cầu khác, bộ nạp bù","quote":"≥ 5A","reference":"Phụ lục 1, mục 3.E, 3.F, 3.H.I","requirement":"Aptomat 3 pha/4 cực hoặc 3 cực; điểm đấu nối có nắp che mưa; tiếp đất trên vỏ; bu lông chống trộm; bản lề âm; đèn led; ống xả chịu nhiệt ≥300 độ C; bộ nạp bù 12VDC ≥ 5A, hiệu suất ≥ 80%"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:19:35.387Z"}},"IB2400062449":{"u":"2026-11-03T08:19:00.938+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. Chuong V- Yeu cau ky thuat 07-2024-Codien.pdf), chưa phân tích cả HSMT.","Phụ lục 1 ghi máy 1 pha 2 dây, 220V/230V; Phụ lục 2 ghi 3 pha 4 dây, 220/380 V - 230/400 V. Hai phụ lục mâu thuẫn nhau, nên làm rõ với bên mời thầu.","Văn bản trích từ PDF bị vỡ cột bảng, nên một số trích dẫn chỉ là đoạn ngắn đọc được liền mạch; mục 'Hệ số công suất = 1' không có đoạn liền mạch nên để quote null.","Chương V không nêu rõ kích thước bồn nhiên liệu, cáp, ATS, hòa đồng bộ hay phạm vi lắp đặt phần cứng; chỉ nêu thời gian triển khai lắp đặt của Chủ đầu tư.","Các tiêu chí A đến G (trừ F) và phụ kiện nạp bù là tiêu chí cơ bản (CB), phải đạt 100%; mục F là không cơ bản (KCB), chấp nhận được nếu nhà thầu cam kết đáp ứng."],"result":{"keyInfo":{"bidName":"07-2024-Codien - Cung cấp máy phát điện dầu 12kVA","notifyNo":"IB2400062449","generatorCapacity":"≥ 12kW/ 12kVA định mức; ≥ 13,2 kW/ 13,2 kVA dự phòng (tổ máy phát điện dầu 12kVA; Phần 1: 135 tổ, Phần 2: 54 tổ, Phần 3: 326 tổ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Số lượng","quote":"Mua sắm 135 tổ máy phát điện dầu 12kVA giao tại kho Khu vực 1","reference":"Chương V, Mục 1, khoản 1 (Phạm vi cung cấp)","requirement":"Mua sắm 135 tổ máy phát điện dầu 12kVA, giao tại kho Khu vực 1 (Tổng kho Viettel Hòa Lạc, Hà Nội)"},{"item":"Phần 2 - Số lượng","quote":"Mua sắm 54 tổ máy phát điện dầu 12kVA giao tại kho Khu vực 2","reference":"Chương V, Mục 1, khoản 1 (Phạm vi cung cấp)","requirement":"Mua sắm 54 tổ máy phát điện dầu 12kVA, giao tại kho Khu vực 2 (Tổng kho Viettel Đà Nẵng)"},{"item":"Phần 3 - Số lượng","quote":"Mua sắm 326 tổ máy phát điện dầu 12kVA giao tại kho Khu vực 3","reference":"Chương V, Mục 1, khoản 1 (Phạm vi cung cấp)","requirement":"Mua sắm 326 tổ máy phát điện dầu 12kVA, giao tại kho Khu vực 3 (Tổng kho Viettel Đồng Nai, Biên Hòa)"},{"item":"Cả 3 phần - Tổ máy phát: Hãng sản xuất/Mã hiệu/Xuất xứ","quote":"Nhà thầu cung cấp","reference":"Phụ lục 1, mục A.1","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất, mã hiệu, xuất xứ (tiêu chí cơ bản)"},{"item":"Cả 3 phần - Tổ máy phát: Năm sản xuất","quote":"Từ 1 năm trước thời","reference":"Phụ lục 1, mục A.2","requirement":"Từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Cả 3 phần - Tổ máy phát: Loại máy","quote":"1 pha 2 dây","reference":"Phụ lục 1, mục A.3","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây (Phụ lục 1)"},{"item":"Cả 3 phần - Tổ máy phát: Loại máy (theo Phụ lục 2)","quote":"xoay chiều, 3 pha","reference":"Phụ lục 2, mục A.3","requirement":"Phụ lục 2 ghi máy phát điện xoay chiều, 3 pha 4 dây, khác với Phụ lục 1"},{"item":"Cả 3 phần - Tổ máy phát: Cấp điện áp","quote":"220V/230V","reference":"Phụ lục 1, mục A.4","requirement":"220V/230V (Phụ lục 1)"},{"item":"Cả 3 phần - Tổ máy phát: Cấp điện áp (theo Phụ lục 2)","quote":"220/380 V - 230/400 V","reference":"Phụ lục 2, mục A.4","requirement":"220/380 V - 230/400 V"},{"item":"Cả 3 phần - Tổ máy phát: Tần số danh định","quote":"50 Hz","reference":"Phụ lục 1, mục A.5","requirement":"50 Hz"},{"item":"Cả 3 phần - Tổ máy phát: Công suất định mức","quote":"≥ 12kW/ 12kVA","reference":"Phụ lục 1, mục A.6","requirement":"≥ 12kW/ 12kVA"},{"item":"Cả 3 phần - Tổ máy phát: Công suất dự phòng","quote":"≥ 13,2 kW/ 13,2","reference":"Phụ lục 1, mục A.7","requirement":"≥ 13,2 kW/ 13,2 kVA"},{"item":"Cả 3 phần - Tổ máy phát: Công suất đầu ra ở 40˚C, 1 atm (độ cao <100m), độ ẩm 30%","quote":"≥ 12kW/ 12kVA","reference":"Phụ lục 1, mục A.8","requirement":"≥ 12kW/ 12kVA"},{"item":"Cả 3 phần - Tổ máy phát: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 giờ (12kW)","reference":"Phụ lục 1, mục A.9","requirement":"≥ 12 giờ (12kW)"},{"item":"Cả 3 phần - Tổ máy phát: Thời gian vận hành liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ (13,2 kW)","reference":"Phụ lục 1, mục A.10","requirement":"≥ 1 giờ (13,2 kW)"},{"item":"Cả 3 phần - Tổ máy phát: Dung tích bình chứa nhiên liệu kèm theo máy","quote":"Đảm bảo chạy 12h","reference":"Phụ lục 1, mục A.11","requirement":"Đảm bảo chạy 12h liên tục ở 75% công suất định mức mà không cần tiếp thêm nhiên liệu"},{"item":"Cả 3 phần - Tổ máy phát: Khả năng đóng tải 1 cấp","quote":"≥ 65% công suất","reference":"Phụ lục 1, mục A.12","requirement":"≥ 65% công suất định mức"},{"item":"Cả 3 phần - Tổ máy phát: Độ ồn ở 75% tải định mức, không gian mở, cách 7m","quote":"≤ 65dB (tại 9 kW)","reference":"Phụ lục 1, mục A.13","requirement":"≤ 65dB (tại 9 kW)"},{"item":"Cả 3 phần - Tổ máy phát: Vỏ chống ồn","quote":"Vỏ thép ngoài dày ≥","reference":"Phụ lục 1, mục A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, bên trong có vật liệu tiêu âm, cấp bảo vệ vỏ máy ≥ IP23, phù hợp dùng ngoài trời, không có mái che"},{"item":"Cả 3 phần - Đầu phát: Hãng sản xuất/Mã hiệu/Xuất xứ, năm sản xuất","quote":"Từ 1 năm trước thời","reference":"Phụ lục 1, mục B.1, B.2","requirement":"Nhà thầu cung cấp thông tin hãng, mã hiệu, xuất xứ; năm sản xuất từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Cả 3 phần - Đầu phát: Công suất định mức","quote":"≥ 12kVA","reference":"Phụ lục 1, mục B.3","requirement":"≥ 12kVA"},{"item":"Cả 3 phần - Đầu phát: Hệ số công suất","quote":null,"reference":"Phụ lục 1, mục B.4","requirement":"1"},{"item":"Cả 3 phần - Đầu phát: Kích từ","quote":"Tự kích từ, không","reference":"Phụ lục 1, mục B.5","requirement":"Tự kích từ, không chổi than"},{"item":"Cả 3 phần - Đầu phát: Bộ điều chỉnh điện áp","quote":"tự động (AVR)","reference":"Phụ lục 1, mục B.6","requirement":"Điều chỉnh điện áp tự động (AVR)"},{"item":"Cả 3 phần - Đầu phát: Độ chính xác điện áp từ không tải đến tải định mức","quote":"mức ± 2,5%","reference":"Phụ lục 1, mục B.7","requirement":"Trong vòng 30 giây sau khi tải thay đổi, điện áp thuộc dải điện áp định mức ± 2,5%"},{"item":"Cả 3 phần - Đầu phát: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 1, mục B.8","requirement":"≤ 5%"},{"item":"Cả 3 phần - Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Phụ lục 1, mục B.9","requirement":"Tối thiểu cấp H"},{"item":"Cả 3 phần - Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Phụ lục 1, mục B.10","requirement":"≥ IP23"},{"item":"Cả 3 phần - Đầu phát: Kết cấu và làm mát","quote":"Một ổ trục","reference":"Phụ lục 1, mục B.11, B.12","requirement":"Một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Cả 3 phần - Động cơ: Hãng sản xuất/mã hiệu/xuất xứ, năm sản xuất","quote":"Từ 1 năm trước thời","reference":"Phụ lục 1, mục C.1, C.2","requirement":"Nhà thầu cung cấp thông tin hãng, mã hiệu, xuất xứ; năm sản xuất từ 1 năm trước thời điểm mở thầu trở về sau"},{"item":"Cả 3 phần - Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 1, mục C.3","requirement":"Động cơ diesel 4 kỳ"},{"item":"Cả 3 phần - Động cơ: Số xilanh, dung tích","quote":"≥3","reference":"Phụ lục 1, mục C.4","requirement":"≥3"},{"item":"Cả 3 phần - Động cơ: Dung tích dầu bôi trơn (khi thay lọc/không thay lọc) và dung tích nước làm mát","quote":"Nhà thầu cung cấp","reference":"Phụ lục 1, mục C.5, C.6","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Cả 3 phần - Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Phụ lục 1, mục C.7","requirement":"1500 vòng/phút"},{"item":"Cả 3 phần - Động cơ: Công suất tối đa","quote":"≥ 20 HP ở 1500","reference":"Phụ lục 1, mục C.8","requirement":"≥ 20 HP ở 1500 vòng/phút (≥ 20 HP at 1500rpm)"},{"item":"Cả 3 phần - Động cơ: Độ chính xác tần số từ không tải đến tải định mức","quote":"± 5%","reference":"Phụ lục 1, mục C.9","requirement":"Trong vòng 30 giây sau khi tải thay đổi, tần số thuộc dải tần số định mức ± 5%"},{"item":"Cả 3 phần - Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 4,5 l/h (tại 12kW)","reference":"Phụ lục 1, mục C.10 và Ghi chú (*)","requirement":"≤ 4,5 l/h (tại 12kW), đánh giá theo công thức quy đổi (*)"},{"item":"Cả 3 phần - Động cơ: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 3,6 l/h (tại 9kW)","reference":"Phụ lục 1, mục C.11 và Ghi chú (*)","requirement":"≤ 3,6 l/h (tại 9kW), đánh giá theo công thức quy đổi (*)"},{"item":"Cả 3 phần - Động cơ: Bảng tiêu thụ nhiên liệu ở tải 0-25%-50%-75%-100% định mức","quote":"Nhà thầu cung cấp","reference":"Phụ lục 1, mục C.12","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Cả 3 phần - Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm điện để bơm","reference":"Phụ lục 1, mục C.13","requirement":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Cả 3 phần - Động cơ: Hệ thống khởi động","quote":"bằng ắc quy 12V","reference":"Phụ lục 1, mục C.14","requirement":"Khởi động điện bằng ắc quy 12V; ắc quy theo quy định của hãng gồm trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối; ắc quy đáp ứng bài kiểm tra theo mục 9.10 của tiêu chuẩn TCVN 7916-1:2008 hoặc tương đương"},{"item":"Cả 3 phần - Động cơ: Bộ lọc","quote":"Có bộ lọc nhiên liệu","reference":"Phụ lục 1, mục C.15","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt"},{"item":"Cả 3 phần - Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước","reference":"Phụ lục 1, mục C.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, có kèm theo bình nước phụ"},{"item":"Cả 3 phần - Động cơ: Hệ thống hỗ trợ khởi động ở nhiệt độ thấp","quote":"được ≤-5˚C","reference":"Phụ lục 1, mục C.17","requirement":"Nhiệt độ khởi động được ≤-5˚C"},{"item":"Cả 3 phần - Bộ điều khiển: Hãng sản xuất/mã hiệu/xuất xứ","quote":"Nhà thầu cung cấp","reference":"Phụ lục 1, mục D.1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Cả 3 phần - Bộ điều khiển: Hiển thị","quote":"sai số cho phép ≤ 5%","reference":"Phụ lục 1, mục D.2, D.3","requirement":"Điện áp (V), dòng điện (A), tần số (Hz), công suất, hệ số công suất, số giờ vận hành (giờ), điện áp ắc quy đề (V), mức nhiên liệu; sai số cho phép ≤ 5%; hiển thị trạng thái hoạt động (chạy/dừng)"},{"item":"Cả 3 phần - Bộ điều khiển: Cảnh báo","quote":"- Quá tải","reference":"Phụ lục 1, mục D.4","requirement":"Nhiệt độ nước làm mát/nhiệt độ động cơ cao; áp suất dầu bôi trơn thấp; điện áp đầu ra cao/thấp; tần số đầu ra cao/thấp; quá tải; tác động nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp (ngưỡng thay đổi được)"},{"item":"Cả 3 phần - Bộ điều khiển: Bảo vệ tắt máy","quote":"(mặc định của nhà sản xuất)","reference":"Phụ lục 1, mục D.5","requirement":"Tắt máy khi: nhiệt độ nước làm mát/động cơ cao và áp suất dầu thấp (mặc định nhà sản xuất); điện áp, tần số đầu ra cao/thấp (thay đổi được trên bộ điều khiển); quá tải (mặc định nhà sản xuất); nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp (thay đổi được)"},{"item":"Cả 3 phần - Bộ điều khiển: Tiếp điểm cảnh báo mức nhiên liệu thấp","quote":"NO/NC cảnh báo","reference":"Phụ lục 1, mục D.6","requirement":"Có tiếp điểm NO/NC cảnh báo khi mức nhiên liệu thấp hơn ngưỡng cho phép"},{"item":"Cả 3 phần - Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU,","reference":"Phụ lục 1, mục D.7, D.8","requirement":"Modbus RTU, RS485; thông tin hiển thị và cảnh báo tối thiểu tại mục D.2, D.3, D4 đọc được qua cổng Modbus; cung cấp đầy đủ địa chỉ các thanh ghi dữ liệu"},{"item":"Cả 3 phần - Bộ điều khiển: Khởi động từ xa","quote":"điểm khô","reference":"Phụ lục 1, mục D.9","requirement":"Có tính năng khởi động từ xa qua tiếp điểm khô"},{"item":"Cả 3 phần - Bộ điều khiển: Bản vẽ sơ đồ kết nối và đánh dấu dây","quote":"Bản vẽ sơ đồ kết","reference":"Phụ lục 1, mục D.10, D.11","requirement":"Bản vẽ sơ đồ kết nối hệ thống điều khiển có đầy đủ chỉ dẫn; dây tín hiệu điều khiển, cảm biến, cảnh báo đánh số hoặc quy định màu sắc kèm chú thích chức năng từng dây"},{"item":"Cả 3 phần - Hệ thống kết nối điện đầu ra: Thiết bị bảo vệ","quote":"Sử dụng Aptomat","reference":"Phụ lục 1, mục E.1","requirement":"Aptomat 1 pha/2 cực phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Cả 3 phần - Hệ thống kết nối điện đầu ra: Điểm kết nối động lực và tiếp đất","quote":"Điểm kết nối cố","reference":"Phụ lục 1, mục E.2, E.3","requirement":"Điểm kết nối cố định, dùng ren vít và đai ốc, có nắp bảo vệ che mưa; có điểm đấu tiếp đất trên vỏ máy"},{"item":"Cả 3 phần - Yêu cầu khác (không cơ bản): Bu lông và bản lề","quote":"Bản lề loại âm giấu","reference":"Phụ lục 1, mục F.1, F.2","requirement":"Bu lông liên kết ngoài loại chống trộm, không gỉ sét; bản lề cửa loại âm giấu bên trong, chống tháo trộm từ bên ngoài"},{"item":"Cả 3 phần - Yêu cầu khác (không cơ bản): Xả dầu bôi trơn và đèn chiếu sáng","quote":"Có đèn led","reference":"Phụ lục 1, mục F.3, F.4","requirement":"Có ống thoát dầu ra ngoài vỏ chống ồn kết hợp van/khóa bên trong, hoặc bơm tay/thiết bị hỗ trợ thay dầu ngoài vỏ máy; có đèn led trong khoang máy"},{"item":"Cả 3 phần - Yêu cầu khác (không cơ bản): Ống xả","quote":"nhiệt ≥300 độ C,","reference":"Phụ lục 1, mục F.5","requirement":"Thép không gỉ hoặc sơn mạ chịu nhiệt ≥300 độ C, bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy"},{"item":"Cả 3 phần - Yêu cầu khác (không cơ bản): Serial, decal, tem nhãn","quote":"Có decal hướng dẫn","reference":"Phụ lục 1, mục F.6, F.7, F.8","requirement":"Serial gồm chữ, số và mã vạch, khắc chìm trên động cơ hoặc khắc tem Inox gắn vào vỏ chống ồn hoặc động cơ; có decal hướng dẫn vận hành; tem Inox khắc chìm \"VIETTEL\" gắn vào vỏ chống ồn bằng vít hoặc đinh rút, kích thước tối thiểu 15x5 cm, chiều cao chữ tối thiểu 1,5cm"},{"item":"Cả 3 phần - Chứng chỉ: ISO 9001 của nhà máy","quote":"Cung cấp chứng","reference":"Phụ lục 1, mục G.1","requirement":"Cung cấp chứng nhận ISO 9001 còn hạn"},{"item":"Cả 3 phần - Chứng chỉ: CO, CQ","quote":"cam kết","reference":"Phụ lục 1, mục G.2","requirement":"Cam kết cung cấp CO, CQ theo hàng hóa"},{"item":"Cả 3 phần - Tiêu chuẩn khí thải","quote":"QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1)","reference":"Chương V, Mục 1, khoản 2.2 và Phụ lục 1, mục G.3","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương (CO ≤ 800, NOx ≤ 680, SO2 ≤ 400, bụi PM ≤ 160); cung cấp test report của hãng hoặc chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu"},{"item":"Cả 3 phần - Bảo hành","quote":"Thời gian bảo hành: Tối thiểu 730 ngày","reference":"Chương V, Mục 1, khoản 3.3.a","requirement":"Tối thiểu 730 ngày cho toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC), bảo hành tại địa điểm lắp đặt của Chủ đầu tư"},{"item":"Cả 3 phần - Phụ kiện bộ nạp bù ắc quy: Thông tin và nguồn vào","quote":"≥ 80%","reference":"Phụ lục 1, mục I.1, I.2, I.3","requirement":"Model/nhà sản xuất/xuất xứ do nhà thầu cung cấp; nguồn đầu vào AC 130V ÷ 240V hoặc bao dải trên; hiệu suất tối đa ≥ 80%"},{"item":"Cả 3 phần - Phụ kiện bộ nạp bù ắc quy: Đầu ra và chế độ nạp","quote":"12VDC","reference":"Phụ lục 1, mục I.4, I.5, I.6","requirement":"Tối thiểu 2 chế độ nạp ổn dòng (Boost) và nạp ổn áp (Float); điện áp đầu ra định mức 12VDC; dòng điện đầu ra tối đa ≥ 5A"},{"item":"Cả 3 phần - Phụ kiện bộ nạp bù ắc quy: Bảo vệ, hiển thị, môi trường, lắp đặt","quote":"0÷90%RH hoặc bao","reference":"Phụ lục 1, mục I.7 đến I.11","requirement":"Tự động bảo vệ khi điện áp đầu vào vượt dải làm việc; hiển thị trạng thái và cảnh báo bằng LED; không hư hỏng khi đấu ngược cực ắc quy; nhiệt độ làm việc 0 ÷ 50˚C hoặc bao dải trên; độ ẩm 0÷90%RH hoặc bao dải trên, không đọng sương; đầy đủ phụ kiện lắp bộ nạp bù trong máy phát điện"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:18:59.776Z"}},"IB2400063033":{"u":"2026-11-03T08:32:20.836+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét PDF có nhiều lỗi nhận dạng chữ; các trích dẫn được chép nguyên văn theo bản đọc được, kể cả chữ lỗi.","Không đọc được rõ: điện áp danh định dòng 5 (ghi '23oV'), hệ số công suất tổ máy dòng 6, dung tích thùng nhiên liệu ('>381ít'), kích thước máy (chỉ thấy '660 x 900 mm'), khối lượng khô, công suất mô tơ khởi động, cấp bảo vệ đầu phát ('> P23').","Bảng tiêu thụ nhiên liệu bị lỗi đơn vị trong bản quét ('IHƯglờ', 'líUgiờ'); đơn vị lít/giờ được suy ra từ các dòng còn đọc được.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát: do nhà thầu đề xuất.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát điện 8KVA: Thùng nhiên liệu (38)."],"result":{"keyInfo":{"bidName":"Cung cấp Máy phát điện 8KVA","notifyNo":"IB2400063033","generatorCapacity":"4 x 8KVA diesel, 1 pha (công suất liên tục >8.5kVA, công suất tối đa >9.0kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 8KVA: Số lượng và công suất","quote":"Cung câp, lắp đặt 04 Máy phát điện động cơ diesel, công suất 8KVA, 1 pha,","reference":"Chương V, mục I (Quy mô)","requirement":"Cung cấp, lắp đặt 04 máy phát điện động cơ diesel, công suất 8KVA, 1 pha"},{"item":"Máy phát điện 8KVA: Điện áp, tần số","quote":"điện áp 220V, tân số 50Hz;","reference":"Chương V, mục I (Quy mô)","requirement":"Điện áp 220V, tần số 50Hz"},{"item":"Máy phát điện 8KVA: Công suất liên tục","quote":"Công suất liên tục >8.5kVA","reference":"Chương V, mục 2.1.3, bảng I, dòng 3","requirement":"Lớn hơn hoặc bằng 8.5kVA"},{"item":"Máy phát điện 8KVA: Công suất tối đa","quote":"Công suất tối da >9.0kVA","reference":"Chương V, mục 2.1.3, bảng I, dòng 4","requirement":"Lớn hơn hoặc bằng 9.0kVA"},{"item":"Máy phát điện 8KVA: Điện áp/tần số danh định","quote":null,"reference":"Chương V, mục 2.1.3, bảng I, dòng 5","requirement":"Dòng 5 bảng I bị lỗi chữ khi quét (đọc được '23oV/50Hz'); phần đầu phát yêu cầu 220-230 VAC, 50 Hz"},{"item":"Máy phát điện 8KVA: Tình trạng, năm sản xuất","quote":"từ năm 2023 trở về sau, máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2.1.2 a)","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở về sau (động cơ, đầu phát, bảng điều khiển)"},{"item":"Máy phát điện 8KVA: Cấu hình tổ máy","quote":null,"reference":"Chương V, mục 2.1.3, bảng I, dòng 1","requirement":"Máy phát điện chạy dầu diesel gồm đồng bộ động cơ, đầu phát, hệ thống điều khiển và vỏ chống ồn; thông tin có trên website của hãng sản xuất tổ máy"},{"item":"Máy phát điện 8KVA: Loại máy","quote":null,"reference":"Chương V, mục 2.1.3, bảng I, dòng 8","requirement":"Không chổi than, tự kích từ, tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí; vận hành bằng phím bấm trên bảng điều khiển và ổ khóa điện để nổ khi bảng điều khiển lỗi"},{"item":"Máy phát điện 8KVA: Xuất xứ, CO/CQ","quote":"chứng nhận chất lượng-CQ của tổ máy","reference":"Chương V, mục 2.1.2 a)","requirement":"Hàng nhập khẩu đồng bộ nguyên máy: CO và CQ của tổ máy (bản gốc hoặc bản chứng thực công chứng); hàng sản xuất trong nước: CO và CQ cho động cơ, đầu phát, bảng điều khiển"},{"item":"Máy phát điện 8KVA: Điều kiện hoạt động","quote":"0 đến 40°C","reference":"Chương V, mục 2.1.3, bảng I, dòng 1","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40°C, độ ẩm môi trường < 80%"},{"item":"Máy phát điện 8KVA: Khí thải","quote":"về khí thải công nghiệp đối với bụi và","reference":"Chương V, mục 2.1.3, bảng I, dòng 1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp (bụi và chất vô cơ), có chứng nhận kiểm định bên thứ 3; ống xả hướng theo chiều dọc của máy và không cao hơn nóc máy"},{"item":"Máy phát điện 8KVA: Độ ồn","quote":"Độ ôn ở khoảng cách 7m, 75% tải: < 80","reference":"Chương V, mục 2.1.3, bảng I, dòng 11","requirement":"Độ ồn ở khoảng cách 7m, tải 75%: < 80 dB(A) (trung bình đo tại 4 hướng)"},{"item":"Máy phát điện 8KVA: Thùng nhiên liệu","quote":">381ít","reference":"Chương V, mục 2.1.3, bảng I, dòng 12-13","unverified":true,"requirement":"Bằng thép, bố trí gắn liền bên trong máy phát điện (không gắn dưới máy); vị trí tiếp nhiên liệu trên nóc máy; dung tích theo bản quét ghi '>381ít' (có thể là >38 lít, chữ không rõ)"},{"item":"Máy phát điện 8KVA: Thời gian vận hành liên tục","quote":"> 10 giờ","reference":"Chương V, mục 2.1.3, bảng I, dòng 14","requirement":"Tối thiểu 10 giờ tại 100% tải định mức"},{"item":"Máy phát điện 8KVA: Khởi động và quá tải","quote":null,"reference":"Chương V, mục 2.1.3, bảng I, dòng 15-16","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s; hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng 06 giờ bất kỳ"},{"item":"Máy phát điện 8KVA: Vỏ máy","quote":"Vỏ máy được thiết kế kiểu nửa kín nửa","reference":"Chương V, mục 2.1.3, bảng I, dòng 17","requirement":"Vỏ kiểu nửa kín nửa hở; nóc che chắn bằng thép tấm sơn tĩnh điện; ống pô giảm thanh nằm trong máy; có ống dẫn dầu thải ra ngoài bệ máy"},{"item":"Máy phát điện 8KVA: Khung bệ máy","quote":null,"reference":"Chương V, mục 2.1.3, bảng I, dòng 18","requirement":"Khung chắc chắn, chịu lực, chống rung, có đế cao su giảm chấn; gấp và hàn bằng thép tấm chất lượng cao, sơn tĩnh điện"},{"item":"Máy phát điện 8KVA: Kích thước, khối lượng","quote":null,"reference":"Chương V, mục 2.1.3, bảng I, dòng 19-20","requirement":"Dòng 19-20 bị lỗi chữ khi quét: kích thước đọc được '660 x 900 mm' (chưa rõ đủ ba chiều), khối lượng khô (gồm ắc quy) không đọc được"},{"item":"Máy phát điện 8KVA - Động cơ: Xuất xứ, nhãn hiệu","quote":"Nhà thâu đề xuât/Có cùng nhãn hiệu với","reference":"Chương V, mục 2.1.3, bảng II, dòng 1","requirement":"Nhà thầu đề xuất; cùng nhãn hiệu với đầu phát điện"},{"item":"Máy phát điện 8KVA - Động cơ: Năm sản xuất","quote":null,"reference":"Chương V, mục 2.1.3, bảng II, dòng 2-3","requirement":"2023 trở lại đây; model, số serial, thông số, ngày sản xuất tra cứu được trên website hãng"},{"item":"Máy phát điện 8KVA - Động cơ: Dung tích, đường kính, hành trình xilanh","quote":"Dung tích xilanh >1.64 lít","reference":"Chương V, mục 2.1.3, bảng II, dòng 5-7","requirement":"Dung tích xilanh >1.64 lít; đường kính xilanh >87 mm; hành trình xilanh >90.4 mm"},{"item":"Máy phát điện 8KVA - Động cơ: Tỉ số nén, số xilanh","quote":"Số xilanh >3","reference":"Chương V, mục 2.1.3, bảng II, dòng 8-9","requirement":"Tỉ số nén >19:1; số xilanh >3"},{"item":"Máy phát điện 8KVA - Động cơ: Công suất liên tục","quote":">12.8kW","reference":"Chương V, mục 2.1.3, bảng II, dòng 10","requirement":"Công suất liên tục (Continuous) đầu ra Net tại 1500 vòng/phút >12.8kW"},{"item":"Máy phát điện 8KVA - Động cơ: Công suất dự phòng","quote":">15.0kW","reference":"Chương V, mục 2.1.3, bảng II, dòng 11","requirement":"Công suất dự phòng (Standby) đầu ra Net tại 1500 vòng/phút >15.0kW"},{"item":"Máy phát điện 8KVA - Động cơ: Tốc độ, nhiên liệu","quote":"1500 vòng/ phút","reference":"Chương V, mục 2.1.3, bảng II, dòng 12-13","requirement":"Tốc độ vòng quay 1500 vòng/phút; nhiên liệu Diesel"},{"item":"Máy phát điện 8KVA - Động cơ: Khởi động, ắc quy, sạc","quote":"> 14V - 0.35kW","reference":"Chương V, mục 2.1.3, bảng II, dòng 14-17","requirement":"Khởi động điện 12VDC; ắc quy khởi động >45Ah, loại kín khí; công suất máy phát sạc ắc quy >14V - 0.35kW"},{"item":"Máy phát điện 8KVA - Động cơ: Điều tốc, lọc, bôi trơn","quote":"<7.0 lít","reference":"Chương V, mục 2.1.3, bảng II, dòng 18-21","requirement":"Điều tốc cơ khí hoặc điện tử; có bộ lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; dung tích dầu bôi trơn (gồm lọc) <7.0 lít"},{"item":"Máy phát điện 8KVA - Động cơ: Hệ thống làm mát","quote":"<8.2 lít","reference":"Chương V, mục 2.1.3, bảng II, dòng 22-24","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ; dung tích nước làm mát (gồm động cơ, két nước, đường ống) <8.2 lít; có hệ thống tự động xả Air"},{"item":"Máy phát điện 8KVA - Động cơ: Tiêu thụ nhiên liệu (máy 8.5kW)","quote":null,"reference":"Chương V, mục 2.1.3, bảng II, dòng 25","requirement":"Theo công bố của nhà sản xuất động cơ: 100% tải < 3,18 lít/giờ; 75% tải < 2,60 lít/giờ; 50% tải < 2,05 lít/giờ; 25% tải < 1,65 lít/giờ"},{"item":"Máy phát điện 8KVA - Đầu phát: Xuất xứ, năm sản xuất","quote":"Nhà thầu de xuat/Cé cùng nhãn hiệu với","reference":"Chương V, mục 2.1.3, bảng III, dòng 1-3","requirement":"Nhà thầu đề xuất, cùng nhãn hiệu với động cơ; sản xuất 2023 trở lại đây; thông tin tra cứu được trên website hãng"},{"item":"Máy phát điện 8KVA - Đầu phát: Điện áp ra, số pha","quote":"220-230 VAC","reference":"Chương V, mục 2.1.3, bảng III, dòng 5-8","requirement":"Điện áp ra 220-230 VAC; 1 pha, 2 dây; tần số 50 Hz"},{"item":"Máy phát điện 8KVA - Đầu phát: Dao động điện áp, tần số","quote":"<+1%","reference":"Chương V, mục 2.1.3, bảng III, dòng 7, 9","requirement":"Dao động điện áp đầu ra ≤ ±1%; dao động tần số ≤ ±5%"},{"item":"Máy phát điện 8KVA - Đầu phát: Công suất","quote":">10,7KVA","reference":"Chương V, mục 2.1.3, bảng III, dòng 10-12","requirement":"Công suất liên tục tại 40°C, Class H >10,7KVA; công suất dự phòng ≥ 110% công suất liên tục; chịu quá tải 110% trong 1 giờ trong khoảng 06 giờ bất kỳ"},{"item":"Máy phát điện 8KVA - Đầu phát: Kích từ, AVR, cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2.1.3, bảng III, dòng 13-16","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR; cấp cách nhiệt tối thiểu cấp H; quá tốc độ > 2250 vòng"},{"item":"Máy phát điện 8KVA - Đầu phát: Cấp bảo vệ, hiệu suất","quote":"> 84.2%","reference":"Chương V, mục 2.1.3, bảng III, dòng 17-18","requirement":"Cấp bảo vệ đầu phát theo bản quét '> P23' (có thể là IP23); hiệu suất tại 100% tải công suất liên tục > 84.2%"},{"item":"Máy phát điện 8KVA - Bảng điều khiển: Loại, màn hình","quote":">128x64 LCD","reference":"Chương V, mục 2.1.3, bảng IV, dòng 1-11","requirement":"Kỹ thuật số; màn hình >128x64 LCD; nhiệt độ hoạt động từ -25°C đến 70°C (theo bản quét); nguồn cấp liên tục 8-35V; cấp bảo vệ ≥ IP65; có ổ khóa cấp nguồn khởi động, đèn báo máy phát, nút dừng khẩn cấp"},{"item":"Máy phát điện 8KVA - Bảng điều khiển: Chức năng","quote":null,"reference":"Chương V, mục 2.1.3, bảng IV, dòng 3-15","requirement":"Phím Stop, Start, Auto, Manual, C/O, Set, dịch chuyển lên/xuống; tự động khởi động khi điện áp dc quy trạm BTS thấp hơn ngưỡng; hiển thị thông số máy phát và điện lưới; bảo vệ dừng máy và cảnh báo (quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp...)"},{"item":"Máy phát điện 8KVA - Bảng điều khiển: Giao tiếp","quote":"Có công RS232; RS485 tương thích để","reference":"Chương V, mục 2.1.3, bảng IV, dòng 16-17","requirement":"Giao diện kết nối bộ ATS; kết nối máy tính qua cổng USB; có cổng RS232, RS485 để kết nối giám sát từ xa; phần mềm tải miễn phí từ website nhà sản xuất"},{"item":"Máy phát điện 8KVA - Điện áp ra: Đầu cấp nguồn, ổ cắm, bảo vệ","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng","reference":"Chương V, mục 2.1.3, bảng V, dòng 1-3","requirement":"Cực đầu cấp nguồn cho phụ tải bằng cọc kết nối cố định (ren vít, bu lông bằng đồng, cách điện, có nắp bảo vệ); ổ cắm cấp điện cho phụ tải, số lượng theo bản quét '> 02'; dùng Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Máy phát điện 8KVA - Bộ nạp ắc quy từ điện lưới: Thông số","quote":"170-300 VAC","reference":"Chương V, mục 2.1.3, bảng VI","requirement":"Công nghệ Switchmode, flyback 65 kHz; điện áp ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC liên tục; dải điện áp vào 170-300 VAC; dòng vào tối đa 1.7 A; tần số vào 45-68 Hz; công suất ra liên tục tối đa 108 W; hiệu suất cao nhất > 92%; IP20; vỏ ABS/PC chống cháy UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao"},{"item":"Máy phát điện 8KVA - Vật tư kèm theo mỗi máy","quote":"> 10 lit.","reference":"Chương V, mục 2.1.3, bảng VIII","requirement":"Dây tiếp đất cáp đồng 10 m bọc PVC vàng sọc xanh; cáp điện đầu nối cáp đồng 2x10 mm² bọc PVC trung bình 10 m/máy; cáp điều khiển 7x1.5 mm² trung bình 10 m/máy; ống thoát khí phòng máy 01 m/máy; ống nhựa gân xoắn HDPE 40/30 trung bình 10 m/máy; nhiên liệu chạy thử > 10 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Máy phát điện 8KVA - Bảo hành","quote":"Sản phẩm được bảo hành tối thiểu 24 tháng, kể từ ngày ký","reference":"Chương V, mục III.2","requirement":"Bảo hành tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; địa điểm bảo hành tại các trạm BTS của VNPT Hà Giang"},{"item":"Máy phát điện 8KVA - Lắp đặt, vận chuyển","quote":"( 20 ngày cung cấp thiết bị + 10","reference":"Chương V, mục I và mục 2.1.3, bảng IX","requirement":"Lắp đặt tại 4 trạm BTS (Linh Cao và Nà Nhùng huyện Bắc Mê, Pc Ngàn huyện Yên Minh, Nậm Cương huyện Xín Mần); thời gian hợp đồng 30 ngày (20 ngày cung cấp thiết bị + 10 ngày lắp đặt); có giải pháp lắp đặt, chạy thử và phương án vận chuyển, bảo quản đến từng trạm"},{"item":"Máy phát điện 8KVA - Tiêu chuẩn","quote":"TCVN 6627-9: 2011(IEC 60034-9: 2007)","reference":"Chương V, mục 2.1.1","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005; QCVN 19:2009/BTNMT về khí thải; TCVN 7916-1:2008 (ắc quy khởi động); TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn"},{"item":"ATS - Bộ giám sát, điều khiển: Số lượng và tình trạng","quote":"04 bộ Thiết bị điều khiển, giám sát, cảnh báo nguồn điện trạm","reference":"Chương V, mục I và mục 2.2","requirement":"04 bộ thiết bị điều khiển, giám sát, cảnh báo nguồn điện trạm Viễn thông - ATS 1 pha; mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở lại đây"},{"item":"ATS: Điện áp, dòng điện trạm","quote":"+ Điện áp AC: 160VAC - 280VAC (pha-","reference":"Chương V, mục 2.2.2, A.7-8","requirement":"Nguồn điện trạm 1 pha, dòng tải 100A mỗi pha, điện áp AC 160VAC - 280VAC (pha-trung tính); đo dòng 1 pha 0-100A, điện áp 0~275 VAC, tần số 0~100 Hz, đo điện áp DC trạm 0~70VDC, ắc quy máy phát 0~36VDC"},{"item":"ATS: Máy cắt phối nguồn","quote":"+ Dòng điện In: > 100A","reference":"Chương V, mục 2.2.2, A.8","requirement":"Đóng ngắt các pha và trung tính; Ue ≥ 690V; Ui ≥ 1000V; Uimp ≥ 6000V; dòng In ≥ 100A; 4 cực"},{"item":"ATS: Chống sét","quote":"+ Chống sét cho điện lưới: 40kA (Max)","reference":"Chương V, mục 2.2.2, A.8","requirement":"Chống sét cho điện lưới 40kA (Max); có thể mở rộng chống sét nguồn tại trạm; có thể nâng cấp 100kA (Max) khi máy phát ở xa trạm; thiết bị chống sét và cầu chì thiết kế riêng biệt, thay thế độc lập"},{"item":"ATS: Kết nối và truyền thông","quote":"Cổng truyền thông Modbus 485, Tiếp điểm","reference":"Chương V, mục 2.2.2, A.1, A.3","requirement":"Kết nối Internet 2.5/3G/4G (SIM) tương thích VINAPHONE, MOBIFONE, VIETTEL, VIETNAMMOBILE; Ethernet RJ45 tùy chọn; cổng Modbus 485, tiếp điểm đầu vào/ra; kết nối ngoại vi Modbus, Dry contact, không dây khi có yêu cầu"},{"item":"ATS: Hoạt động độc lập, lưu trữ","quote":"Lưu trữ tối thiểu 5.000 bản tin cảnh báo","reference":"Chương V, mục 2.2.2, A.4","requirement":"Hoạt động độc lập khi mất kết nối với trung tâm; lưu trữ tối thiểu 5.000 bản tin cảnh báo khi mất kết nối; đồng bộ lại bản tin sau khi kết nối lại"},{"item":"ATS: Nguồn cấp, môi trường","quote":"10°C ~ 75°C, 0%RH ~ 85%RH","reference":"Chương V, mục 2.2.2, A.9-12","requirement":"Nguồn sử dụng 12VDC, 24VDC, 48VDC, ngưỡng cho phép 36 ~ 70VDC; môi trường hoạt động 10°C ~ 75°C, 0%RH ~ 85%RH; môi trường lưu kho 10°C ~ 60°C, 0%RH ~ 80%RH; lắp đặt trong trạm hoặc nhà máy phát điện, treo tường"},{"item":"ATS: Chức năng điều khiển, giám sát","quote":null,"reference":"Chương V, mục 2.2.2, B-C","requirement":"Điều khiển tự động và nhân công (tại chỗ bằng công tắc, nút nhấn; từ xa qua phần mềm trên máy tính và smartphone); tự động khởi động/tắt máy phát khi mất/có điện lưới, tự động đóng/chuyển tải, tự động bảo dưỡng máy phát, kiểm tra máy phát và phóng kiểm tra ắc quy trạm từ xa; giám sát nguồn DC, AC, máy phát và cảnh báo qua SMS"},{"item":"ATS: Phần mềm trung tâm","quote":null,"reference":"Chương V, mục 2.2.3","requirement":"Quản lý tới 5.000 trạm viễn thông; mô hình web based; cài đặt trên server của Viễn thông Hà Giang, đồng bộ với hệ thống đang sử dụng tại Viễn thông Hà Giang; kết nối dịch vụ SMS của chủ đầu tư; giao diện tiếng Việt; chạy trên trình duyệt IE, Firefox, Chrome, Safari"},{"item":"ATS: Bảo hành","quote":null,"reference":"Chương V, mục 2.2.4, dòng 3","requirement":"Bảo hành từ 24 tháng kể từ ngày ban giao nghiệm thu, tại vị trí lắp đặt của Viễn thông Hà Giang"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:32:20.141Z"}},"IB2400063357":{"u":"2026-11-03T18:36:18.494+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong5_ThueMPD_GH2024.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ, động cơ, đầu phát, bộ điều khiển, mức ồn, bình nhiên liệu, ATS, cáp, CO/CQ, bảo hành hay tiêu chuẩn cụ thể."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện phục vụ khảo sát địa vật lý biển năm 2024","notifyNo":"IB2400063357","generatorCapacity":"Công suất định mức tối thiểu 1200KW / 1500KVA; công suất dự phòng tối thiểu 1320 KW/ 1650KVA (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Cung cấp 01 máy phát điện (Bao gồm thiết bị, vật tư phụ để vận hành, bảo dưỡng máy trong suốt quá trình hoạt động; Không bao gồm dầu chạy máy và Kỹ thuật viên vận hành máy phát điện)","reference":"Chương V, mục 2","requirement":"Cung cấp 01 máy phát điện, bao gồm thiết bị, vật tư phụ để vận hành, bảo dưỡng máy trong suốt quá trình hoạt động; không bao gồm dầu chạy máy và kỹ thuật viên vận hành máy phát điện."},{"item":"Điện áp, số pha, tần số","quote":"Máy phát điện 3 pha, điện áp 380V/440V, tần số 50Hz/60Hz","reference":"Chương V, mục 3","requirement":"Máy phát điện 3 pha, điện áp 380V/440V, tần số 50Hz/60Hz."},{"item":"Công suất định mức (Rated Power)","quote":"Công suất định mức (Rated Power) tối thiểu đạt: 1200KW / 1500KVA","reference":"Chương V, mục 3","requirement":"Tối thiểu đạt 1200KW / 1500KVA."},{"item":"Công suất dự phòng (Standby Power)","quote":"Công suất dự phòng (Standby Power) tối thiểu đạt: 1320 KW/ 1650KVA","reference":"Chương V, mục 3","requirement":"Tối thiểu đạt 1320 KW/ 1650KVA."},{"item":"Dòng định mức","quote":"Dòng định mức tối thiểu đạt: 1900A ở điện áp 400V","reference":"Chương V, mục 3","requirement":"Tối thiểu đạt 1900A ở điện áp 400V."},{"item":"Năm sản xuất","quote":"Máy phát điện được sản xuất từ 2010 đến nay","reference":"Chương V, mục 3","requirement":"Máy phát điện được sản xuất từ 2010 đến nay."},{"item":"Điều kiện vận hành","quote":"Máy phát điện đáp ứng phục vụ phát điện trong điều kiện hoạt động liên tục 24/24h trên biển (nhà thầu có tài liệu chứng minh kèm theo).","reference":"Chương V, mục 3","requirement":"Đáp ứng phát điện liên tục 24/24h trên biển; nhà thầu có tài liệu chứng minh kèm theo."},{"item":"Vỏ/container và cẩu lắp","quote":"Máy phát điện được tích hợp trong contener phù hợp, có đai/móc hỗ trợ cẩu lên/xuống, di chuyển, cố định máy trên tàu khảo sát.","reference":"Chương V, mục 3","requirement":"Máy được tích hợp trong container phù hợp, có đai/móc hỗ trợ cẩu lên/xuống, di chuyển, cố định máy trên tàu khảo sát."},{"item":"Giấy chứng nhận kiểm tra thiết bị","quote":"Có giấy chứng nhận kiểm tra thiết bị còn hiệu lực trong thời gian thực hiện hợp đồng.","reference":"Chương V, mục 3","requirement":"Có giấy chứng nhận kiểm tra thiết bị còn hiệu lực trong thời gian thực hiện hợp đồng."},{"item":"Tài liệu và ảnh chứng minh","quote":"Nhà thầu cung cấp tối thiểu 05 ảnh màu (kích thước tối thiểu 15x20cm) chụp tổng quan máy phát điện, bảng các thông số kỹ thuật của máy, đai/móc hỗ trợ cẩu lên/xuống, di chuyển, cố định máy trên tàu...","reference":"Chương V, mục 3","requirement":"Nhà thầu cung cấp tài liệu kỹ thuật của máy phát điện để chứng minh; tối thiểu 05 ảnh màu (tối thiểu 15x20cm) chụp tổng quan máy, bảng thông số kỹ thuật, đai/móc hỗ trợ cẩu lên/xuống, di chuyển, cố định máy trên tàu."},{"item":"Lắp đặt và địa điểm","quote":"Địa điểm thực hiện: Vùng biển Nam Phú Khánh (máy phát điện được lắp đặt trên tàu khảo sát)","reference":"Chương V, mục 1","requirement":"Máy phát điện được lắp đặt trên tàu khảo sát tại vùng biển Nam Phú Khánh; nhận/trả máy tại cảng thuộc thành phố Vũng Tàu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:36:17.961Z"}},"IB2400064046":{"u":"2026-11-03T18:42:00.619+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5 thiết bị.pdf), chưa phân tích cả HSMT.","Tiêu đề phần III.1 ghi \"Thuê 4 máy phát 800 kva\" nhưng các dòng chi tiết chỉ ghi 1 máy (27/4) và 2 máy (28-30/4); tổng số máy 800 kVA thực tế không thống nhất trong văn bản.","Văn bản không nêu thông số động cơ (hãng, model, xuất xứ, số xi lanh, tốc độ, khí thải), đầu phát (hãng, model, cấp cách điện, AVR), bộ điều khiển, điện áp/tần số/số pha, vỏ cách âm và độ ồn, thùng nhiên liệu, năm sản xuất, mới 100%, CO/CQ, bảo hành hay tiêu chuẩn riêng cho máy phát.","Một số dòng trong bảng bị ngắt dòng hoặc trộn cột khi trích xuất PDF (ví dụ cột Ghi chú của dòng dầu máy), nên trích dẫn chỉ lấy đoạn nằm trọn trên một dòng.","Chương V chủ yếu là dịch vụ sân khấu, âm thanh, ánh sáng; chỉ phần III (Chi phí thuê máy phát và vận hành) liên quan đến máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu 04: Thuê lắp dựng sân khấu, khán đài, thiết bị âm thanh, ánh sáng, máy phát điện, trang trí xung quanh khu vực tổ chức chương trình","notifyNo":"IB2400064046","generatorCapacity":"800 kVA (tiêu đề ghi 4 máy, sân khấu chính, lớp 1 bãi cát); 650 kVA (02 máy trên 02 xà lan) và 650 kVA (01 máy trên 01 xà lan); không nêu dự phòng hay liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 800 kVA sân khấu chính: Công suất và số lượng","quote":"Thuê 4 máy phát 800 kva sân khấu chính","reference":"Chương V, mục 3.1, phần III, mục 1","requirement":"Thuê 4 máy phát công suất 800 kva cho sân khấu chính (lớp 1, bãi cát). Bảng chi tiết ghi 1 máy thuê ngày 27/4/2024 và 2 máy thuê ngày 28-30/04/2024 (thuê 3 ngày). Số máy ở tiêu đề (4) khác với số máy ở các dòng chi tiết (1 và 2). Không nêu chế độ công suất (liên tục hay dự phòng)."},{"item":"Máy 800 kVA sân khấu chính: Thời gian thuê","quote":"Thuê máy ngày 28-30/04/2024 | Máy | 2 | Thuê 3 ngày","reference":"Chương V, mục 3.1, phần III, mục 1","requirement":"Thuê 1 máy ngày 27/4/2024 (phục vụ lắp đặt hệ thống thiết bị, chạy thử); thuê 2 máy ngày 28-30/04/2024, thuê 3 ngày."},{"item":"Máy 800 kVA sân khấu chính: Mức tiêu thụ nhiên liệu","quote":"mỗi giờ mất 150 lít/máy","reference":"Chương V, mục 3.1, phần III, mục 1","requirement":"Mỗi máy chạy 8h/ngày, mỗi giờ mất 150 lít/máy. Dầu máy: 1.200 lít cho 1 máy chạy 1 ngày 27/4; 7.200 lít cho 2 máy chạy 3 ngày 28/4 - 30/4."},{"item":"Máy 800 kVA sân khấu chính: Tủ chuyển đổi điện tự động (ATS)","quote":"Tủ chuyển đổi điện tự động 1000A","reference":"Chương V, mục 3.1, phần III, mục 1","requirement":"Tủ chuyển đổi điện tự động 1000A, số lượng 2 tủ, thuê 3 ngày."},{"item":"Máy 800 kVA sân khấu chính: Cáp điện và đấu nối","quote":"Cáp điện, đấu nối với tủ 400 KVA của Sun","reference":"Chương V, mục 3.1, phần III, mục 1","requirement":"Cáp điện đấu nối với tủ 400 KVA của Sun, gồm cáp tổng (3*240) và cáp tổng (1*185), dài 300m/sợi, cần 6 sợi x 4 máy, tổng 1.800 m."},{"item":"Máy 800 kVA sân khấu chính: Phạm vi lắp đặt, vận hành","quote":"Nhân công đấu nối thiết bị, cáp tủ điện | Người | 4 | Trong 2 ngày","reference":"Chương V, mục 3.1, phần III, mục 1","requirement":"Vận chuyển lắp đặt, xe cẩu và đấu nối bằng xe 18 tấn: 2 xe x 2 lượt (1 xe chỉ chở được 1 máy). Nhân công đấu nối thiết bị, cáp tủ điện: 4 người trong 2 ngày. Nhân công vận hành, tiếp nhiên liệu: 4 người, trong 1 ngày và trong 3 ngày."},{"item":"Phần 2 - Máy 650 kVA (02 máy) trên xà lan: Công suất và số lượng","quote":"Máy phát 650 kva (02) đặt trên xà lan","reference":"Chương V, mục 3.1, phần III, mục 2","requirement":"Máy phát 650 kva, 02 máy, đặt trên 02 xà lan dưới biển. Thuê 1 máy ngày 26-27/4/2024 (phục vụ lắp đặt, chạy thử hệ thống thiết bị ATAS, Layer, truss, dron) và 2 máy ngày 28-30/04/2024. Không nêu chế độ công suất."},{"item":"Phần 2 - Máy 650 kVA (02 máy) trên xà lan: Mức tiêu thụ nhiên liệu","quote":"mỗi giờ mất 130 lít/máy","reference":"Chương V, mục 3.1, phần III, mục 2","requirement":"Mỗi máy chạy 8h/ngày, mỗi giờ mất 130 lít/máy. Dầu máy: 2.080 lít cho 1 máy chạy 2 ngày 26, 27/4; 6.240 lít cho 2 máy chạy 3 ngày."},{"item":"Phần 2 - Máy 650 kVA (02 máy) trên xà lan: Tủ chuyển đổi điện tự động (ATS)","quote":"Tủ chuyển đổi điện tự động 1000A","reference":"Chương V, mục 3.1, phần III, mục 2","requirement":"Tủ chuyển đổi điện tự động 1000A, số lượng 2 tủ, thuê 5 ngày."},{"item":"Phần 2 - Máy 650 kVA (02 máy) trên xà lan: Phạm vi lắp đặt, vận hành","quote":"Nhân công đấu nối | Người | 4 | Tính trong 4 ngày","reference":"Chương V, mục 3.1, phần III, mục 2","requirement":"Vận chuyển lắp đặt, xe cẩu và đấu nối bằng xe 12 tấn: 02 xe x 2 lượt (4 lượt), cẩu từ đất liền xuống tàu. Nhân công đấu nối: 4 người trong 4 ngày. Nhân công vận hành, tiếp nhiên liệu: 4 người trong 4 ngày. Cano chuyển công nhân, vật tư, tiếp nhiên liệu: 2 chuyến/ngày x 5 ngày (10 chuyến). Áo phao cứu hộ người lớn: 6 bộ, tính trong 5 ngày."},{"item":"Phần 3 - Máy 650 kVA (01 máy) trên xà lan: Công suất và số lượng","quote":"Máy phát 650 kva( 01) đặt trên xà lan","reference":"Chương V, mục 3.1, phần III, mục 3","requirement":"Máy phát 650 kva, 01 máy, đặt trên 01 xà lan dưới biển. Thuê 1 máy ngày 25-27/4/2024 (phục vụ sản xuất, lắp đặt, chạy thử mô hình núi, hệ thống thiết bị ATAS, Layer, truss) và 2 máy ngày 28-30/04/2024. Không nêu chế độ công suất."},{"item":"Phần 3 - Máy 650 kVA (01 máy) trên xà lan: Mức tiêu thụ nhiên liệu","quote":"mỗi giờ mất 130 lít/máy","reference":"Chương V, mục 3.1, phần III, mục 3","requirement":"Mỗi máy chạy 8h/ngày, mỗi giờ mất 130 lít/máy. Dầu máy: 3.120 lít cho 1 máy chạy 3 ngày; 6.240 lít cho 2 máy chạy 3 ngày."},{"item":"Phần 3 - Máy 650 kVA (01 máy) trên xà lan: Tủ chuyển đổi điện tự động (ATS)","quote":"Tủ chuyển đổi điện tự động 1000A","reference":"Chương V, mục 3.1, phần III, mục 3","requirement":"Tủ chuyển đổi điện tự động 1000A, số lượng 1 tủ, tính cho 3 ngày."},{"item":"Phần 3 - Máy 650 kVA (01 máy) trên xà lan: Phạm vi lắp đặt, vận hành","quote":"Nhân công đấu nối | Người | 2 | Tính 1 ngày","reference":"Chương V, mục 3.1, phần III, mục 3","requirement":"Vận chuyển lắp đặt, xe cẩu và đấu nối bằng xe 12 tấn: 01 xe (1 lượt), cẩu từ đất liền xuống tàu. Nhân công đấu nối: 2 người, tính 1 ngày. Nhân công vận hành, tiếp nhiên liệu: 2 người, tính trong 3 ngày. Cano chuyển công nhân, vật tư, tiếp nhiên liệu: 2 chuyến/ngày x 6 ngày (12 chuyến). Áo phao cứu hộ người lớn: 4 bộ, tính trong 6 ngày."},{"item":"Chung - Nguồn gốc xuất xứ thiết bị","quote":"Cam kết máy móc thiết bị phục vụ cho gói thầu có nguồn gốc xuất xứ rõ ràng","reference":"Chương V, mục 3.2","requirement":"Cam kết máy móc thiết bị phục vụ gói thầu có nguồn gốc xuất xứ rõ ràng và đảm bảo an toàn xuyên suốt quá trình tổ chức chương trình. Khi Bên mời thầu yêu cầu, nhà thầu chuẩn bị tài liệu chứng minh (hóa đơn nếu thiết bị thuộc sở hữu, hoặc hợp đồng thuê và hóa đơn của bên cho thuê). Không nêu năm sản xuất, CO/CQ hay mức mới."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:41:59.848Z"}},"IB2400064139":{"u":"2026-11-03T08:19:43.046+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu kỹ thuật gói thầu 06-2024-Codien.rar), chưa phân tích cả HSMT.","Dung tích bình nhiên liệu chỉ nêu theo thời gian chạy (12h ở 75% tải), không có số lít.","Một số trích dẫn là đoạn ngắn vì bảng PDF bị ngắt dòng; một số mục không có đoạn liền mạch nên quote để null.","Văn bản không nêu hãng, model, xuất xứ cụ thể (nhà thầu tự khai) và không có yêu cầu 'mới 100%'.","Phạm vi lắp đặt do Chủ đầu tư thực hiện, văn bản không nêu yêu cầu kỹ thuật lắp đặt đối với nhà thầu, không có ATS hay cáp."],"result":{"keyInfo":{"bidName":"06-2024-Codien - Cung cấp máy phát điện dầu 20kVA","notifyNo":"IB2400064139","generatorCapacity":"20 kVA (định mức ≥ 16 kW/ 20 kVA; dự phòng ≥ 17,5 kW/ 22 kVA); Phần 1: 282 tổ, Phần 2: 92 tổ, Phần 3: 323 tổ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Số lượng","quote":"Cung cấp 282 tổ máy phát điện dầu 20kVA","reference":"Chương V, Mục 1, điểm 1","requirement":"Cung cấp 282 tổ máy phát điện dầu 20kVA, giao tại kho khu vực 1"},{"item":"Phần 2 - Số lượng","quote":"Cung cấp 92 tổ máy phát điện dầu 20kVA","reference":"Chương V, Mục 1, điểm 1","requirement":"Cung cấp 92 tổ máy phát điện dầu 20kVA, giao tại kho khu vực 2"},{"item":"Phần 3 - Số lượng","quote":"Cung cấp 323 tổ máy phát điện dầu 20kVA","reference":"Chương V, Mục 1, điểm 1","requirement":"Cung cấp 323 tổ máy phát điện dầu 20kVA, giao tại kho khu vực 3"},{"item":"Cả 3 phần - Tổ máy: Hãng sản xuất/ Mã hiệu/ Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục A.1","requirement":"Nhà thầu tự cung cấp thông tin về hãng sản xuất, mã hiệu, xuất xứ (yêu cầu cơ bản)"},{"item":"Cả 3 phần - Tổ máy: Năm sản xuất","quote":"Từ 1 năm trước thời điểm mở thầu trở về sau","reference":"Phụ lục 1, mục A.2, B.2, C.2","requirement":"Sản xuất từ 1 năm trước thời điểm mở thầu trở về sau (áp dụng tương tự cho đầu phát, động cơ)"},{"item":"Cả 3 phần - Tổ máy: Loại máy","quote":"Máy phát điện xoay chiều, 3 pha 4 dây","reference":"Phụ lục 1, mục A.3","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây"},{"item":"Cả 3 phần - Tổ máy: Cấp điện áp","quote":"220/380 V - 230/400 V","reference":"Phụ lục 1, mục A.4","requirement":"220/380 V - 230/400 V"},{"item":"Cả 3 phần - Tổ máy: Tần số danh định","quote":"50 Hz","reference":"Phụ lục 1, mục A.5","requirement":"50 Hz"},{"item":"Cả 3 phần - Tổ máy: Công suất định mức","quote":"≥ 16 kW/ 20 kVA","reference":"Phụ lục 1, mục A.6","requirement":"≥ 16 kW/ 20 kVA"},{"item":"Cả 3 phần - Tổ máy: Công suất dự phòng","quote":"≥ 17,5 kW/ 22 kVA","reference":"Phụ lục 1, mục A.7","requirement":"≥ 17,5 kW/ 22 kVA"},{"item":"Cả 3 phần - Tổ máy: Công suất đầu ra ở điều kiện chuẩn","quote":"≥ 16 kW/ 20 kVA","reference":"Phụ lục 1, mục A.8","requirement":"≥ 16 kW/ 20 kVA ở nhiệt độ 40˚C, áp suất khí quyển 1 atm (độ cao < 100m), độ ẩm 30%"},{"item":"Cả 3 phần - Tổ máy: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 giờ","reference":"Phụ lục 1, mục A.9","requirement":"≥ 12 giờ"},{"item":"Cả 3 phần - Tổ máy: Thời gian vận hành liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ","reference":"Phụ lục 1, mục A.10","requirement":"≥ 1 giờ"},{"item":"Cả 3 phần - Tổ máy: Dung tích bình chứa nhiên liệu kèm theo máy","quote":"Đảm bảo chạy 12h liên tục ở 75% công","reference":"Phụ lục 1, mục A.11","requirement":"Đảm bảo chạy 12h liên tục ở 75% công suất định mức mà không cần tiếp thêm nhiên liệu (không nêu dung tích bằng số)"},{"item":"Cả 3 phần - Tổ máy: Khả năng đóng tải 1 cấp","quote":"≥ 65% công suất định mức","reference":"Phụ lục 1, mục A.12","requirement":"≥ 65% công suất định mức"},{"item":"Cả 3 phần - Tổ máy: Độ ồn","quote":"≤ 65dB (tại 12 kW)","reference":"Phụ lục 1, mục A.13","requirement":"≤ 65dB tại tải 12 kW (75% tải định mức), không gian mở, khoảng cách 7m"},{"item":"Cả 3 phần - Tổ máy: Vỏ chống ồn","quote":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, Bên trong có vật liệu tiêu âm.","reference":"Phụ lục 1, mục A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, bên trong có vật liệu tiêu âm"},{"item":"Cả 3 phần - Tổ máy: Cấp bảo vệ của vỏ máy","quote":"Cấp bảo vệ của vỏ máy ≥ IP23","reference":"Phụ lục 1, mục A.14","requirement":"≥ IP23, phù hợp sử dụng ngoài trời, không có mái che"},{"item":"Cả 3 phần - Đầu phát: Hãng sản xuất/ Mã hiệu/ Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục B.1","requirement":"Nhà thầu tự cung cấp thông tin"},{"item":"Cả 3 phần - Đầu phát: Công suất định mức","quote":"≥ 20 kVA","reference":"Phụ lục 1, mục B.3","requirement":"≥ 20 kVA"},{"item":"Cả 3 phần - Đầu phát: Hệ số công suất","quote":"≥ 0,8","reference":"Phụ lục 1, mục B.4","requirement":"≥ 0,8"},{"item":"Cả 3 phần - Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Phụ lục 1, mục B.5","requirement":"Tự kích từ, không chổi than"},{"item":"Cả 3 phần - Đầu phát: Bộ điều chỉnh điện áp","quote":"Điều chỉnh điện áp tự động (AVR)","reference":"Phụ lục 1, mục B.6","requirement":"Điều chỉnh điện áp tự động (AVR)"},{"item":"Cả 3 phần - Đầu phát: Độ chính xác điện áp","quote":"± 2.5%","reference":"Phụ lục 1, mục B.7","requirement":"Khi tải thay đổi từ không tải đến tải định mức, trong vòng 30 giây điện áp thuộc dải định mức ± 2.5%"},{"item":"Cả 3 phần - Đầu phát: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 1, mục B.8","requirement":"≤ 5%"},{"item":"Cả 3 phần - Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Phụ lục 1, mục B.9","requirement":"Tối thiểu cấp H"},{"item":"Cả 3 phần - Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Phụ lục 1, mục B.10","requirement":"≥ IP23"},{"item":"Cả 3 phần - Đầu phát: Kết cấu","quote":"Một ổ trục","reference":"Phụ lục 1, mục B.11","requirement":"Một ổ trục"},{"item":"Cả 3 phần - Đầu phát: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Phụ lục 1, mục B.12","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Cả 3 phần - Động cơ: Hãng sản xuất/ mã hiệu/ xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.1","requirement":"Nhà thầu tự cung cấp thông tin"},{"item":"Cả 3 phần - Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 1, mục C.3","requirement":"Động cơ diesel 4 kỳ"},{"item":"Cả 3 phần - Động cơ: Số xilanh","quote":"≥3","reference":"Phụ lục 1, mục C.4","requirement":"≥ 3 xilanh"},{"item":"Cả 3 phần - Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.5, C.6","requirement":"Nhà thầu tự cung cấp thông tin (dung tích dầu bôi trơn khi thay lọc/ không thay lọc; dung tích nước làm mát)"},{"item":"Cả 3 phần - Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Phụ lục 1, mục C.7","requirement":"1500 vòng/phút"},{"item":"Cả 3 phần - Động cơ: Công suất tối đa","quote":"≥ 27 HP ở 1500 vòng/phút","reference":"Phụ lục 1, mục C.8","requirement":"≥ 27 HP ở 1500 vòng/phút"},{"item":"Cả 3 phần - Động cơ: Độ chính xác tần số","quote":"± 5%","reference":"Phụ lục 1, mục C.9","requirement":"Khi tải thay đổi từ không tải đến tải định mức, trong vòng 30 giây tần số thuộc dải định mức ± 5%"},{"item":"Cả 3 phần - Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 5,5 l/h (tại 16kW)","reference":"Phụ lục 1, mục C.10; Phụ lục 2, mục C.10","requirement":"≤ 5,5 l/h tại 16kW, quy đổi theo dầu diesel tỷ trọng 840 kg/m3"},{"item":"Cả 3 phần - Động cơ: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 4,5 l/h (tại 12kW)","reference":"Phụ lục 1, mục C.11","requirement":"≤ 4,5 l/h tại 12kW, quy đổi theo dầu diesel tỷ trọng 840 kg/m3"},{"item":"Cả 3 phần - Động cơ: Quy đổi tiêu thụ nhiên liệu","quote":"lấy tỉ trọng dầu 840 kg/m3 để làm mốc quy đổi","reference":"Phụ lục 1, Chú thích (*)","requirement":"Đánh giá tại mức công suất chung 12 kW, lấy tỷ trọng dầu 840 kg/m3 làm mốc quy đổi, theo công thức Gyc=Gcb/Pcb*Pyc"},{"item":"Cả 3 phần - Động cơ: Bảng tiêu thụ nhiên liệu","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.12","requirement":"Nhà thầu cung cấp bảng tiêu thụ nhiên liệu của tổ máy ở tải 0-25%-50%-75%-100% định mức"},{"item":"Cả 3 phần - Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm điện để bơm chuyển tiếp nhiên liệu","reference":"Phụ lục 1, mục C.13","requirement":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Cả 3 phần - Động cơ: Hệ thống khởi động","quote":"Khởi động điện bằng ắc quy 12V","reference":"Phụ lục 1, mục C.14","requirement":"Khởi động điện bằng ắc quy 12V; ắc quy theo quy định của hãng gồm trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối; ắc quy đáp ứng bài kiểm tra theo mục 9.10 của TCVN 7916-1:2008 hoặc tương đương"},{"item":"Cả 3 phần - Động cơ: Bộ lọc","quote":"Có bộ lọc nhiên liệu tách nước, lọc","reference":"Phụ lục 1, mục C.15","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt"},{"item":"Cả 3 phần - Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch","reference":"Phụ lục 1, mục C.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ"},{"item":"Cả 3 phần - Động cơ: Hỗ trợ khởi động ở nhiệt độ thấp","quote":"Nhiệt độ khởi động được ≤-5˚C","reference":"Phụ lục 1, mục C.17","requirement":"Khởi động được ở nhiệt độ ≤ -5˚C"},{"item":"Cả 3 phần - Bộ điều khiển: Hãng sản xuất/ mã hiệu/ xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục D.1","requirement":"Nhà thầu tự cung cấp thông tin"},{"item":"Cả 3 phần - Bộ điều khiển: Hiển thị","quote":"Điện áp (V), dòng điện (A), tần số","reference":"Phụ lục 1, mục D.2","requirement":"Hiển thị điện áp (V), dòng điện (A), tần số (Hz), công suất, hệ số công suất, số giờ vận hành (giờ), điện áp ắc quy đề (V), mức nhiên liệu; sai số cho phép ≤ 5%"},{"item":"Cả 3 phần - Bộ điều khiển: Hiển thị trạng thái hoạt động","quote":"Hiển thị trạng thái hoạt","reference":"Phụ lục 1, mục D.3","requirement":"Hiển thị trạng thái chạy/dừng"},{"item":"Cả 3 phần - Bộ điều khiển: Cảnh báo","quote":"- Nhiệt độ nước làm mát cao hoặc","reference":"Phụ lục 1, mục D.4","requirement":"Cảnh báo: nhiệt độ nước làm mát/động cơ cao; áp suất dầu bôi trơn thấp; điện áp, tần số đầu ra cao/thấp; quá tải; tác động nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp (ngưỡng thay đổi được)"},{"item":"Cả 3 phần - Bộ điều khiển: Bảo vệ tắt máy","quote":"- Quá tải (mặc định của nhà sản xuất)","reference":"Phụ lục 1, mục D.5","requirement":"Tắt máy khi: nhiệt độ nước làm mát/động cơ cao, áp suất dầu thấp (mặc định nhà sản xuất); điện áp, tần số đầu ra cao/thấp (thay đổi được trên bộ điều khiển); quá tải (mặc định nhà sản xuất); nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp (thay đổi được)"},{"item":"Cả 3 phần - Bộ điều khiển: Tiếp điểm cảnh báo mức nhiên liệu","quote":"Có tiếp điểm NO/NC","reference":"Phụ lục 1, mục D.6","requirement":"Có tiếp điểm NO/NC cảnh báo khi mức nhiên liệu thấp hơn ngưỡng cho phép"},{"item":"Cả 3 phần - Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU, RS485","reference":"Phụ lục 1, mục D.7","requirement":"Modbus RTU, RS485"},{"item":"Cả 3 phần - Bộ điều khiển: Thông tin truyền thông","quote":"Cung cấp đầy đủ địa chỉ các thanh ghi","reference":"Phụ lục 1, mục D.8","requirement":"Thông tin hiển thị và cảnh báo tối thiểu tại mục D.2, D.3, D4 đọc được qua cổng Modbus; cung cấp đầy đủ địa chỉ các thanh ghi dữ liệu"},{"item":"Cả 3 phần - Bộ điều khiển: Khởi động từ xa","quote":null,"reference":"Phụ lục 1, mục D.9","requirement":"Có tính năng khởi động từ xa qua tiếp điểm khô"},{"item":"Cả 3 phần - Bộ điều khiển: Bản vẽ sơ đồ kết nối và đánh dấu dây","quote":null,"reference":"Phụ lục 1, mục D.10, D.11","requirement":"Có bản vẽ sơ đồ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn; dây tín hiệu điều khiển, cảm biến, cảnh báo được đánh số hoặc quy định màu kèm chú thích chức năng từng dây"},{"item":"Cả 3 phần - Kết nối điện đầu ra: Thiết bị bảo vệ","quote":"Sử dụng Aptomat 3pha/4 cực hoặc 3","reference":"Phụ lục 1, mục E.1","requirement":"Aptomat 3 pha/4 cực hoặc 3 cực phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Cả 3 phần - Kết nối điện đầu ra: Điểm kết nối điện động lực","quote":"Điểm kết nối cố định, dùng ren vít và","reference":"Phụ lục 1, mục E.2","requirement":"Điểm kết nối cố định, dùng ren vít và đai ốc, có nắp bảo vệ che mưa"},{"item":"Cả 3 phần - Kết nối điện đầu ra: Điểm tiếp đất","quote":"Có điểm đấu tiếp đất trên vỏ máy","reference":"Phụ lục 1, mục E.3","requirement":"Có điểm đấu tiếp đất trên vỏ máy"},{"item":"Cả 3 phần - Yêu cầu khác: Bulong liên kết ngoài","quote":"Loại bu lông chống trộm, không gỉ sét","reference":"Phụ lục 1, mục F.1","requirement":"Bu lông chống trộm, không gỉ sét (không cơ bản)"},{"item":"Cả 3 phần - Yêu cầu khác: Bản lề cửa","quote":"chống tháo trộm từ bên ngoài","reference":"Phụ lục 1, mục F.2","requirement":"Bản lề âm giấu bên trong, chống tháo trộm từ bên ngoài (không cơ bản)"},{"item":"Cả 3 phần - Yêu cầu khác: Hệ thống xả dầu bôi trơn","quote":"Có ống thoát ra ngoài vỏ chống ồn kết","reference":"Phụ lục 1, mục F.3","requirement":"Có ống thoát ra ngoài vỏ chống ồn kết hợp van/khóa bên trong, hoặc có bơm tay/thiết bị hỗ trợ thay dầu ngoài vỏ máy (không cơ bản)"},{"item":"Cả 3 phần - Yêu cầu khác: Đèn chiếu sáng trong khoang máy","quote":"Có đèn led","reference":"Phụ lục 1, mục F.4","requirement":"Có đèn led (không cơ bản)"},{"item":"Cả 3 phần - Yêu cầu khác: Ống xả","quote":"≥300 độ C","reference":"Phụ lục 1, mục F.5","requirement":"Thép không gỉ hoặc sơn mạ chịu nhiệt ≥300 độ C, bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy (không cơ bản)"},{"item":"Cả 3 phần - Yêu cầu khác: Serial máy phát điện","quote":"Bao gồm chữ, số và mã vạch","reference":"Phụ lục 1, mục F.6","requirement":"Gồm chữ, số và mã vạch; khắc chìm trên động cơ hoặc khắc tem Inox gắn vào vỏ chống ồn hoặc trên động cơ (không cơ bản)"},{"item":"Cả 3 phần - Yêu cầu khác: Decal hướng dẫn vận hành","quote":"Có decal hướng dẫn vận hành máy","reference":"Phụ lục 1, mục F.7","requirement":"Có decal hướng dẫn vận hành máy (không cơ bản)"},{"item":"Cả 3 phần - Yêu cầu khác: Tem nhãn","quote":"Chiều cao chữ tối thiểu 1,5cm","reference":"Phụ lục 1, mục F.8","requirement":"Tem Inox khắc chìm \"VIETTEL\" gắn vào vỏ chống ồn bằng vít hoặc đinh rút; kích thước tối thiểu 15x5 cm; chiều cao chữ tối thiểu 1,5cm (không cơ bản)"},{"item":"Cả 3 phần - Chứng chỉ: ISO 9001","quote":"Cung cấp chứng nhận ISO 9001 còn","reference":"Phụ lục 1, mục G.1","requirement":"Cung cấp chứng nhận ISO 9001 còn hạn của nhà máy sản xuất"},{"item":"Cả 3 phần - Chứng chỉ: CO, CQ","quote":"cam kết cung cấp CO, CQ theo hàng hóa","reference":"Phụ lục 1, mục G.2","requirement":"Cam kết cung cấp CO, CQ theo hàng hóa"},{"item":"Cả 3 phần - Tiêu chuẩn khí thải","quote":"Đáp ứng QCVN 19:2009/BTNMT","reference":"Phụ lục 1, mục G.3","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv=0,8; Kp=1) hoặc tương đương (CO ≤ 800, NOx ≤ 680, SO2 ≤ 400, bụi PM ≤ 160); cung cấp test report của hãng hoặc chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu"},{"item":"Cả 3 phần - Phụ kiện bộ nạp bù ắc quy: Model/nhà sản xuất/xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục H.I.1","requirement":"Nhà thầu tự cung cấp thông tin"},{"item":"Cả 3 phần - Bộ nạp bù ắc quy: Điện áp đầu vào","quote":"Sử dụng nguồn đầu vào AC: 130V ÷","reference":"Phụ lục 1, mục H.I.2","requirement":"Nguồn đầu vào AC 130V ÷ 240V hoặc bao dải trên"},{"item":"Cả 3 phần - Bộ nạp bù ắc quy: Hiệu suất tối đa","quote":"≥ 80%","reference":"Phụ lục 1, mục H.I.3","requirement":"≥ 80%"},{"item":"Cả 3 phần - Bộ nạp bù ắc quy: Chế độ nạp","quote":"Tối thiểu 2 chế độ: Nạp ổn dòng","reference":"Phụ lục 1, mục H.I.4","requirement":"Tối thiểu 2 chế độ: nạp ổn dòng (Boost) và nạp ổn áp (Float)"},{"item":"Cả 3 phần - Bộ nạp bù ắc quy: Đầu ra","quote":"12VDC","reference":"Phụ lục 1, mục H.I.5, H.I.6","requirement":"Điện áp đầu ra định mức 12VDC; dòng điện đầu ra tối đa ≥ 5A"},{"item":"Cả 3 phần - Bộ nạp bù ắc quy: Bảo vệ và hiển thị","quote":"Khi đấu ngược cực ắc quy ở phía đầu","reference":"Phụ lục 1, mục H.I.7, H.I.8, H.I.9","requirement":"Tự động bảo vệ khi điện áp đầu vào vượt dải làm việc; có LED hiển thị trạng thái và cảnh báo; không hỏng khi đấu ngược cực ắc quy ở đầu ra"},{"item":"Cả 3 phần - Bộ nạp bù ắc quy: Môi trường làm việc","quote":"0÷90%RH hoặc bao dải trên, không","reference":"Phụ lục 1, mục H.I.10","requirement":"Nhiệt độ làm việc 0 ÷ 50°C hoặc bao dải trên; độ ẩm 0÷90%RH hoặc bao dải trên, không đọng sương"},{"item":"Cả 3 phần - Bộ nạp bù ắc quy: Phụ kiện lắp đặt","quote":"Đầy đủ phụ kiện lắp bộ nạp bù trong","reference":"Phụ lục 1, mục H.I.11","requirement":"Đầy đủ phụ kiện lắp bộ nạp bù trong máy phát điện"},{"item":"Cả 3 phần - Bảo hành","quote":"Thời gian bảo hành: 730 ngày đối với toàn bộ hàng hóa","reference":"Chương V, Mục 1, điểm 3.2.a","requirement":"Bảo hành 730 ngày cho toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC), tại địa điểm lắp đặt của Chủ đầu tư"},{"item":"Cả 3 phần - Sửa chữa, thay thế trong bảo hành","quote":"trong vòng 35 ngày kể từ ngày nhà thầu nhận được thông báo của chủ đầu tư","reference":"Chương V, Mục 1, điểm 3.2.c","requirement":"Sửa chữa, thay thế hàng hóa/bộ phận/linh kiện lỗi trong vòng 35 ngày kể từ khi nhận thông báo; chi phí đóng gói, vận chuyển do nhà thầu chịu"},{"item":"Cả 3 phần - Tài liệu kỹ thuật","quote":"Hướng dẫn lắp đặt, vận hành, bảo trì máy phát điện.","reference":"Chương V, Mục 1, điểm 2.2","requirement":"Cung cấp hướng dẫn lắp đặt, vận hành, bảo trì; danh mục hàng hóa chi tiết kèm xuất xứ từng thành phần (BOM); bảng lịch trình bảo dưỡng theo giờ vận hành và theo thời gian định kỳ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:19:42.479Z"}},"IB2400064176":{"u":"2026-11-03T08:29:59.321+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật 2.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy phát điện không được nêu rõ trong văn bản; chỉ có một hạng mục tổ máy 1250kVA/1000KW.","Văn bản không nêu hãng/model/xuất xứ động cơ và đầu phát, AVR, ATS, cáp (ngoài 'cáp đầu nối'), tiêu chuẩn áp dụng cụ thể, thời hạn bảo hành, mức phát thải.","Điểm không nhất quán trong văn bản: mục 1.2.a ghi 'sản xuất năm 2023 trở về sau', còn mục 1.3.1.c ghi 'được sản xuất trong năm 2023'.","Các trang bản vẽ cuối tệp là ảnh quét, OCR lỗi nên không đọc được; không trích thông số từ phần này.","Chức năng bảo vệ của bộ điều khiển đã được tóm tắt đầy đủ trong phần requirement; trích dẫn chỉ lấy dòng dẫn nhập vì danh sách gốc xuống dòng nhiều lần.","Hạng mục II (buồng thổi khí) không phải máy phát điện nhưng nằm trong cùng chương nên vẫn được liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện và buồng thổi khí","notifyNo":"IB2400064176","generatorCapacity":"1250 kVA/1000 kW liên tục; 1375 kVA/1100 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Công suất liên tục","quote":"Công suất liên tục (kVA/kW): 1250kVA/1000KW","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần I","requirement":"Công suất liên tục 1250kVA/1000KW"},{"item":"Hạng mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Công suất dự phòng","quote":"Công suất dự phòng (kVA/kW): 1375 kVA/1100KW","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần I","requirement":"Công suất dự phòng 1375 kVA/1100KW"},{"item":"Hạng mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Điện áp, tần số, hệ số công suất","quote":"Điện áp 4000/230V, 50Hz, 0,8cosp","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần I","requirement":"Điện áp 4000/230V, tần số 50Hz, hệ số công suất 0,8"},{"item":"Hạng mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 100% tải: ≤ 266,8 l/h.","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần I","requirement":"Tiêu hao nhiên liệu ở 100% tải không quá 266,8 l/h"},{"item":"Hạng mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Phụ kiện","quote":"Phụ kiện cao su chống rung, acquy, cáp đầu nối, bộ sạc acquy 5A","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần I","requirement":"Kèm phụ kiện cao su chống rung, acquy, cáp đầu nối, bộ sạc acquy 5A"},{"item":"Hạng mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Động cơ - tốc độ","quote":"Vòng tua máy: 1500 vòng/phút","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần II","requirement":"Vòng tua máy 1500 vòng/phút"},{"item":"Hạng mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Động cơ - nhiên liệu","quote":"Nhiên liệu: Diesel thông dụng.","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần II","requirement":"Nhiên liệu diesel thông dụng"},{"item":"Hạng mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Động cơ - kiểu","quote":"Kiểu: 4 thì, turbo sạc","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần II","requirement":"Động cơ 4 thì, turbo sạc"},{"item":"Hạng mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Động cơ - số xilanh, cấu tạo","quote":"Kiểu: 12 xilanh thẳng hàng, động cơ diesel 4 kỳ, phun nhiên liệu trực tiếp, buồng đốt thống nhất, làm bằng két nước kết hợp với quạt gió. Động cơ đã được nhiệt đới hóa. Thiết kế cho truyền động máy phát điện.","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần II","requirement":"12 xilanh thẳng hàng, động cơ diesel 4 kỳ, phun nhiên liệu trực tiếp, buồng đốt thống nhất; đã được nhiệt đới hóa; thiết kế cho truyền động máy phát điện"},{"item":"Hạng mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Động cơ - hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát bằng nước kết hợp với quạt gió đầu trục.","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần II","requirement":"Làm mát bằng nước kết hợp với quạt gió đầu trục"},{"item":"Hạng mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Động cơ - tỉ số nén","quote":"Tỉ số nén: 14.0:1","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần II","requirement":"Tỉ số nén 14.0:1"},{"item":"Hạng mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Đầu phát điện - loại","quote":"Loại đầu phát điện: Xoay chiều, kết cấu không chổi than, tụ kích từ.","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần III","requirement":"Xoay chiều, kết cấu không chổi than, tụ kích từ"},{"item":"Hạng mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Đầu phát điện - cấp bảo vệ, cấp cách nhiệt","quote":"Cấp bảo vệ cơ học, cấp cách nhiệt: IP 23, cấp H.","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần III","requirement":"Cấp bảo vệ cơ học IP 23, cấp cách nhiệt H"},{"item":"Hạng mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Bộ điều khiển - loại","quote":"Loại thiết bị: Bộ điều khiển kỹ thuật số và hiển thị LCD.","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần IV","requirement":"Bộ điều khiển kỹ thuật số và hiển thị LCD"},{"item":"Hạng mục I.1 - Tổ máy phát điện 1250kVA/1000KW: Bộ điều khiển - chức năng bảo vệ","quote":"Có tính năng bảo vệ cảnh báo hoặc dừng máy khi động cơ:","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần IV","requirement":"Cảnh báo hoặc dừng máy: vượt tốc (dừng máy); áp lực nhớt thấp (cảnh báo và dừng máy); nhiệt độ nước làm mát cao (cảnh báo và dừng máy); nhiệt độ nhớt cao (cảnh báo); mực nước làm mát thấp (cảnh báo và dừng máy); điện áp ắc quy cao/thấp (cảnh báo và dừng máy); ắc quy yếu (cảnh báo)"},{"item":"Hạng mục I.2 - Vỏ cách âm: Độ dày vỏ","quote":"Vỏ cách âm dày 100mm.","reference":"Chương V, mục 1.2.b, Hạng mục I.2","requirement":"Vỏ cách âm dày 100mm"},{"item":"Hạng mục I.2 - Vỏ cách âm: Độ ồn","quote":"Độ ồn đạt 78 dBA cách xa 7m.","reference":"Chương V, mục 1.2.b, Hạng mục I.2","requirement":"Độ ồn đạt 78 dBA ở khoảng cách 7m"},{"item":"Hạng mục I.2 - Ống bô tiêu âm, ống xả","quote":"Ống bô tiêu âm, ống xả có bọc cách nhiệt bằng bông khoáng và inox.","reference":"Chương V, mục 1.2.b, Hạng mục I.2","requirement":"Ống bô tiêu âm, ống xả có bọc cách nhiệt bằng bông khoáng và inox"},{"item":"Hạng mục I.2 - Phụ kiện lắp đặt","quote":"Phụ kiện lắp đặt (co ống, giá đỡ, chữ Y,…) kèm theo.","reference":"Chương V, mục 1.2.b, Hạng mục I.2","requirement":"Kèm phụ kiện lắp đặt (co ống, giá đỡ, chữ Y,…)"},{"item":"Hạng mục I.3 - Bồn dầu: Dung tích, vật liệu","quote":"Bồn dầu 2000L, thép đen dày 3mm, hệ thống ống hút hồi kết nối máy.","reference":"Chương V, mục 1.2.b, Hạng mục I.3","requirement":"Bồn dầu 2000L, thép đen dày 3mm, kèm hệ thống ống hút hồi kết nối máy"},{"item":"Hàng hóa chung (toàn gói thầu): Tình trạng, năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2023 trở về sau","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, sản xuất năm 2023 trở về sau"},{"item":"Hàng hóa chung (toàn gói thầu): Nhà sản xuất, xuất xứ","quote":"Nhà thầu phải nêu rõ nhà sản xuất, nhãn hiệu, tên thương mại, xuất xứ, nhà cung cấp.","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu phải nêu rõ nhà sản xuất, nhãn hiệu, tên thương mại, xuất xứ, nhà cung cấp"},{"item":"Hàng hóa chung (toàn gói thầu): CO/CQ","quote":"Đối với hàng hóa, thiết bị nhập khẩu, phải có: Văn bản cam kết cung cấp giấy chứng nhận xuất xứ hàng hóa, thiết bị (C/O) và chứng nhận chất lượng hàng hóa, thiết bị (C/Q)","reference":"Chương V, mục 1.3.1.c","requirement":"Hàng nhập khẩu: cam kết cung cấp C/O và C/Q; hàng trong nước: cam kết cung cấp CQ"},{"item":"Buồng thổi khí số 1 (Airshower 1800Wx2250Hx1320D): Kích thước","quote":"KT ngoài 1800Wx2250Hx1320D mm","reference":"Chương V, mục 1.2.b, Hạng mục II.1","requirement":"Kích thước ngoài 1800Wx2250Hx1320D mm; kích thước trong 1730Wx1950Hx930D mm"},{"item":"Buồng thổi khí số 1: Vật liệu","quote":"Vật liệu cửa SS304, xuất xứ Posco Việt Nam","reference":"Chương V, mục 1.2.b, Hạng mục II.1","requirement":"Vật liệu ngoài/trong SS304 dày 1,2mm; vật liệu cửa SS304, xuất xứ Posco Việt Nam; tấm sàn/cover cửa SUS304 dày 1,5mm; vòi phun khí SUS304"},{"item":"Buồng thổi khí số 1: Vòi phun và hướng thổi","quote":"Số lượng vòi 20 vòi","reference":"Chương V, mục 1.2.b, Hạng mục II.1","requirement":"20 vòi, hướng thổi gió (12 + 8), dễ điều chỉnh hướng phun; thời gian thổi khí 15s (có thể điều chỉnh)"},{"item":"Buồng thổi khí số 1: Điều khiển, cửa","quote":"Cửa trượt tự động loại 1 cánh trượt sang 1 bên, board điều khiển, động cơ đảo chiều, dây curoa, pulley, bánh xe","reference":"Chương V, mục 1.2.b, Hạng mục II.1","requirement":"Bộ điều khiển thông minh PLC cảm ứng, điều chỉnh được hướng thổi khí ra hoặc vào phòng; cửa trượt tự động 1 cánh trượt sang 1 bên (board điều khiển, động cơ đảo chiều, dây curoa, pulley, bánh xe); cảm biến tay không chạm cửa"},{"item":"Buồng thổi khí số 1: Diệt khuẩn, chiếu sáng","quote":"Bộ diệt vi khuẩn virus CV19, đèn UV 32W UVC, chiếu sáng Led, khóa liên động điện","reference":"Chương V, mục 1.2.b, Hạng mục II.1","requirement":"Bộ diệt vi khuẩn virus CV19, đèn UV 32W UVC, chiếu sáng Led, khóa liên động điện"},{"item":"Buồng thổi khí số 1: Bộ lọc","quote":"KT lọc hepa - H13 762 x 610x69mm - 2 cái","reference":"Chương V, mục 1.2.b, Hạng mục II.1","requirement":"Lọc thô pre filter G4 hiệu suất hơn 90%; lọc hepa H13 hiệu suất 99,99@0,3 micro/99,95@MPPS, kích thước 762x610x69mm, 2 cái"},{"item":"Buồng thổi khí số 1: Quạt, nguồn điện","quote":"Quạt ly tâm bôi trơn liên tục, tốc độ gió hơn 20 m/s, công suất 1350Wx2pcs","reference":"Chương V, mục 1.2.b, Hạng mục II.1","requirement":"Quạt ly tâm bôi trơn liên tục, tốc độ gió hơn 20 m/s, công suất 1350W x 2; điện áp 3P/380V/50-60Hz; kèm hệ thống dây nguồn"},{"item":"Buồng thổi khí số 2 (Airshower 1500Wx2250Hx2000D): Kích thước","quote":"KT ngoài 1500Wx2250Hx2000D mm","reference":"Chương V, mục 1.2.b, Hạng mục II.2","requirement":"Kích thước ngoài 1500Wx2250Hx2000D mm; kích thước trong 800Wx1950Hx1930D mm"},{"item":"Buồng thổi khí số 2: Vật liệu","quote":"Vật liệu ngoài/trong SS304, độ dày 1,2mm","reference":"Chương V, mục 1.2.b, Hạng mục II.2","requirement":"Vật liệu ngoài/trong SS304 dày 1,2mm; vật liệu cửa SS304; tấm sàn/cover cửa SUS304 dày 1,5mm; vòi phun khí SUS304"},{"item":"Buồng thổi khí số 2: Vòi phun và hướng thổi","quote":"Số lượng vòi 32 vòi","reference":"Chương V, mục 1.2.b, Hạng mục II.2","requirement":"32 vòi, hướng thổi gió (12 + 12 + 8), dễ điều chỉnh hướng phun; thời gian thổi khí 15s (có thể điều chỉnh)"},{"item":"Buồng thổi khí số 2: Điều khiển","quote":"Bộ điều khiển thông minh PLC cảm ứng, điều chỉnh được hướng thổi khí ra hoặc vào phòng","reference":"Chương V, mục 1.2.b, Hạng mục II.2","requirement":"Bộ điều khiển thông minh PLC cảm ứng, điều chỉnh được hướng thổi khí ra hoặc vào phòng; cảm biến tay không chạm cửa"},{"item":"Buồng thổi khí số 2: Diệt khuẩn, chiếu sáng","quote":"Bộ diệt vi khuẩn virus CV19, đèn UV 64W UVC, chiếu sáng Led, khóa liên động điện","reference":"Chương V, mục 1.2.b, Hạng mục II.2","requirement":"Bộ diệt vi khuẩn virus CV19, đèn UV 64W UVC, chiếu sáng Led, khóa liên động điện"},{"item":"Buồng thổi khí số 2: Bộ lọc","quote":"KT lọc hepa - H13 762 x 610x69mm - 4 cái","reference":"Chương V, mục 1.2.b, Hạng mục II.2","requirement":"Lọc thô pre filter G4 hiệu suất hơn 90%; lọc hepa H13 hiệu suất 99,99@0,3 micro/99,95@MPPS, kích thước 762x610x69mm, 4 cái"},{"item":"Buồng thổi khí số 2: Quạt, nguồn điện","quote":"Quạt ly tâm bôi trơn liên tục, tốc độ gió hơn 20 m/s, công suất 1350Wx4pcs","reference":"Chương V, mục 1.2.b, Hạng mục II.2","requirement":"Quạt ly tâm bôi trơn liên tục, tốc độ gió hơn 20 m/s, công suất 1350W x 4; điện áp 3P/380V/50-60Hz; kèm hệ thống dây nguồn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:29:58.253Z"}},"IB2400065926":{"u":"2026-11-03T08:13:35.013+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C5 TB2.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy phát điện; chỉ có một bảng thông số (mục k) nên được hiểu là một tổ máy, nhưng văn bản không ghi rõ.","Không có yêu cầu về ATS, tủ hòa đồng bộ, cáp của máy phát điện, vỏ cách âm/độ ồn, hãng hoặc model động cơ và đầu phát, bộ điều khiển (hãng/model), AVR, hay thời hạn bảo hành cụ thể.","Các yêu cầu 'Toàn gói thầu' là yêu cầu chung của cả gói TB2 (thang máy, bãi đỗ xe, TBA, máy phát điện), được liệt kê vì áp dụng cho cả máy phát điện.","Văn bản PDF bị vỡ định dạng bảng ở một số dòng (ví dụ nhiệt độ 40 độ C ở mục C.4, tốc độ ở mục C.5) nên một số trích dẫn chỉ lấy phần liền mạch đọc được."],"result":{"keyInfo":{"bidName":"Gói thầu TB2: Cung cấp, lắp đặt thiết bị công trình, gồm: Thang máy, bãi đỗ xe cơ khí; Trạm biến áp (bao gồm cả thí nghiệm tuyến cáp và vật liệu TBA sau lắp đặt); Máy phát điện","notifyNo":"IB2400065926","generatorCapacity":"≥ 650 kVA/≥ 520 kW công suất liên tục; ≥ 715 kVA/≥ 572 kW công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Loại máy","quote":"Máy phát điện diesel, công suất liên tục ≥ 650","reference":"Chương V, mục III.4.k, A.1","requirement":"Máy phát điện diesel, công suất liên tục ≥ 650 kVA, 03 pha - 4 dây"},{"item":"Máy phát điện: Tiêu chuẩn sản xuất","quote":"ISO14001","reference":"Chương V, mục III.4.k, A.2","requirement":"ISO 9001 và ISO14001 (do đơn vị có thẩm quyền cung cấp xác nhận)"},{"item":"Máy phát điện: Tiêu chuẩn thí nghiệm xuất xưởng","quote":"EN ISO 8528-13, EN 60034-1, EN 61000-6-1,","reference":"Chương V, mục III.4.k, A.3","requirement":"EN ISO 8528-13, EN 60034-1, EN 61000-6-1, EN 61000-6-2, EN 61000-6-3, EN 55011, EN 1679-1 và EN 60204-1"},{"item":"Máy phát điện: Khả năng đáp ứng của tổ máy","quote":"Class G3","reference":"Chương V, mục III.4.k, A.4","requirement":"Class G3"},{"item":"Máy phát điện: Công suất liên tục","quote":"≥ 650 kVA/≥ 520 kW","reference":"Chương V, mục III.4.k, A.5","requirement":"≥ 650 kVA/≥ 520 kW"},{"item":"Máy phát điện: Công suất dự phòng","quote":"≥ 715 kVA/≥ 572 kW","reference":"Chương V, mục III.4.k, A.6","requirement":"≥ 715 kVA/≥ 572 kW"},{"item":"Máy phát điện: Hệ số công suất","quote":"Hệ số công suất | ≥ 0.8","reference":"Chương V, mục III.4.k, A.7","requirement":"≥ 0.8"},{"item":"Máy phát điện: Điện áp đầu ra","quote":"Điện áp đầu ra (VAC) | 400/230","reference":"Chương V, mục III.4.k, A.8","requirement":"400/230 VAC"},{"item":"Máy phát điện: Tốc độ vòng quay","quote":"Tốc độ vòng quay | 1500 vòng/phút","reference":"Chương V, mục III.4.k, A.9","requirement":"1500 vòng/phút"},{"item":"Máy phát điện: Tần số định mức","quote":"Tần số định mức (Hz) | 50Hz","reference":"Chương V, mục III.4.k, A.10","requirement":"50Hz"},{"item":"Máy phát điện: Khả năng chạy quá tải cho phép","quote":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ","reference":"Chương V, mục III.4.k, A.11","requirement":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ 12 giờ hoạt động liên tục"},{"item":"Máy phát điện: Bình chứa nhiên liệu đáy máy","quote":"≥ 610 Lít","reference":"Chương V, mục III.4.k, A.12","requirement":"Dung tích ≥ 610 Lít"},{"item":"Máy phát điện: Nhiên liệu sử dụng","quote":"Tương thích sử dụng với các loại dầu Diesel và","reference":"Chương V, mục III.4.k, A.13","requirement":"Tương thích với dầu Diesel và dầu thực vật đã qua xử lý Hydro (HVO) theo tiêu chuẩn EN15940"},{"item":"Máy phát điện: Tiêu hao nhiên liệu 100% tải (chế độ liên tục)","quote":"≤ 131.2 lít/giờ ở tỷ trọng dầu diezel 0.85 kg/L","reference":"Chương V, mục III.4.k, A.14","requirement":"≤ 131.2 lít/giờ ở tỷ trọng dầu diezel 0.85 kg/L"},{"item":"Máy phát điện: Tiêu hao nhiên liệu 75% tải (chế độ liên tục)","quote":"≤ 98.4 lít/giờ ở tỷ trọng dầu diezel 0.85 kg/L","reference":"Chương V, mục III.4.k, A.15","requirement":"≤ 98.4 lít/giờ ở tỷ trọng dầu diezel 0.85 kg/L"},{"item":"Máy phát điện: Tiêu hao nhiên liệu 50% tải (chế độ liên tục)","quote":"≤ 66.3 lít/giờ ở tỷ trọng dầu diezel 0.85 kg/L","reference":"Chương V, mục III.4.k, A.16","requirement":"≤ 66.3 lít/giờ ở tỷ trọng dầu diezel 0.85 kg/L"},{"item":"Máy phát điện: Các chế độ hoạt động","quote":"OFF/MAN/AUTO/TEST hoặc tương đương","reference":"Chương V, mục III.4.k, A.17","requirement":"OFF/MAN/AUTO/TEST hoặc tương đương"},{"item":"Máy phát điện: Kích thước tổng thể yêu cầu (mm)","quote":"≤ 3500 x 1630 x 2050","reference":"Chương V, mục III.4.k, A.18","requirement":"≤ 3500 x 1630 x 2050"},{"item":"Máy phát điện: Tiêu chuẩn khí thải","quote":"QCVN19:2009/BTNMT ngày 16/11/2009","reference":"Chương V, mục III.4.k, A.19","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ QCVN19:2009/BTNMT ngày 16/11/2009"},{"item":"Máy phát điện - Động cơ: Loại động cơ","quote":"Động cơ Diesel 4 kỳ","reference":"Chương V, mục III.4.k, B.1","requirement":"Động cơ Diesel 4 kỳ"},{"item":"Máy phát điện - Động cơ: Số xi lanh","quote":"6 xy lanh","reference":"Chương V, mục III.4.k, B.2","requirement":"6 xy lanh"},{"item":"Máy phát điện - Động cơ: Công suất động cơ","quote":"≥ 630 kW","reference":"Chương V, mục III.4.k, B.3","requirement":"≥ 630 kW"},{"item":"Máy phát điện - Động cơ: Tốc độ vòng quay định mức trục động cơ","quote":"1.500 vòng/phút","reference":"Chương V, mục III.4.k, B.4","requirement":"1.500 vòng/phút"},{"item":"Máy phát điện - Động cơ: Tỷ số nén","quote":"≥ 16.8: 1","reference":"Chương V, mục III.4.k, B.5","requirement":"≥ 16.8: 1"},{"item":"Máy phát điện - Động cơ: Hệ thống phun nhiên liệu","quote":"Hệ thống phun nhiên liệu | Trực tiếp","reference":"Chương V, mục III.4.k, B.6","requirement":"Trực tiếp"},{"item":"Máy phát điện - Động cơ: Hệ thống nạp khí (Aspiration)","quote":"Tubocharged","reference":"Chương V, mục III.4.k, B.7","requirement":"Tubocharged (ghi đúng như văn bản)"},{"item":"Máy phát điện - Động cơ: Điều tốc","quote":"Điều tốc | Điện tử","reference":"Chương V, mục III.4.k, B.8","requirement":"Điện tử"},{"item":"Máy phát điện - Động cơ: Điều chỉnh tần số ở trạng thái ổn định","quote":"≤ ± 0.25%","reference":"Chương V, mục III.4.k, B.9","requirement":"≤ ± 0.25%"},{"item":"Máy phát điện - Động cơ: Tiêu chuẩn khí thải","quote":"EU Stage II hoặc tương đương","reference":"Chương V, mục III.4.k, B.10","requirement":"EU Stage II hoặc tương đương"},{"item":"Máy phát điện - Đầu phát: Kiểu đầu phát","quote":"Kiểu đầu phát | Xoay chiều","reference":"Chương V, mục III.4.k, C.1","requirement":"Xoay chiều"},{"item":"Máy phát điện - Đầu phát: Điện áp","quote":"400/230 V","reference":"Chương V, mục III.4.k, C.2","requirement":"400/230 V"},{"item":"Máy phát điện - Đầu phát: Số pha - số dây","quote":"3 pha - 4 dây","reference":"Chương V, mục III.4.k, C.3","requirement":"3 pha - 4 dây"},{"item":"Máy phát điện - Đầu phát: Công suất liên tục tại 40 độ C","quote":"≥ 660 kVA","reference":"Chương V, mục III.4.k, C.4","requirement":"≥ 660 kVA"},{"item":"Máy phát điện - Đầu phát: Tốc độ quay","quote":"(đồng bộ với số vòng quay","reference":"Chương V, mục III.4.k, C.5","requirement":"1.500 vòng/phút (đồng bộ với số vòng quay động cơ Diesel)"},{"item":"Máy phát điện - Đầu phát: Hệ số công suất","quote":"Hệ số công suất | ≥ 0.8","reference":"Chương V, mục III.4.k, C.6","requirement":"≥ 0.8"},{"item":"Máy phát điện - Đầu phát: Độ lệch điện áp ở thời điểm xác lập","quote":"≤ ±0,5%","reference":"Chương V, mục III.4.k, C.7","requirement":"≤ ±0,5%"},{"item":"Máy phát điện - Đầu phát: Cấp cách điện cuộn dây","quote":"Cấp H","reference":"Chương V, mục III.4.k, C.8","requirement":"Cấp H"},{"item":"Máy phát điện - Đầu phát: Cấp bảo vệ đầu phát","quote":"≥ IP23","reference":"Chương V, mục III.4.k, C.9","requirement":"≥ IP23"},{"item":"Máy phát điện - Đầu phát: Hiệu suất tại 100% tải","quote":"≥ 94.1%","reference":"Chương V, mục III.4.k, C.10","requirement":"≥ 94.1%"},{"item":"Máy phát điện - Đầu phát: Khả năng chịu vượt tốc","quote":"≥ 150%","reference":"Chương V, mục III.4.k, C.11","requirement":"≥ 150%"},{"item":"Máy phát điện - Đầu phát: Khả năng chịu dòng ngắn mạch","quote":"300% tải định mức trong vòng 10 giây","reference":"Chương V, mục III.4.k, C.12","requirement":"300% tải định mức trong vòng 10 giây"},{"item":"Máy phát điện - Hệ thống điều khiển: Tình trạng bảng điều khiển","quote":"Bảng điều khiển được bố trí thuận lợi, ở nơi dễ","reference":"Chương V, mục III.4.k, D.1","requirement":"Bảng điều khiển được bố trí thuận lợi, ở nơi dễ thấy, dễ nhìn, dễ thao tác"},{"item":"Máy phát điện - Hệ thống điều khiển: Chế độ hoạt động","quote":"Chế độ hoạt động | OFF/MAN/AUTO/TEST hoặc tương đương","reference":"Chương V, mục III.4.k, D.2","requirement":"OFF/MAN/AUTO/TEST hoặc tương đương"},{"item":"Máy phát điện - Hệ thống điều khiển: Chức năng đo lường","quote":"Các thông số hoạt động của máy phát điện, của","reference":"Chương V, mục III.4.k, D.3","requirement":"Hiển thị các thông số hoạt động của máy phát điện, của động cơ như: điện áp, dòng điện, tần số, áp suất dầu bôi trơn,…"},{"item":"Máy phát điện: Sai số cho phép","quote":"Sai số cho phép về kích thước, khối lượng, mức tiêu thụ điện (nếu có): 5%","reference":"Chương V, mục III.4.k","requirement":"Sai số cho phép về kích thước, khối lượng, mức tiêu thụ điện (nếu có): 5%"},{"item":"Toàn gói thầu (áp dụng cho máy phát điện): Tình trạng và năm sản xuất","quote":"được sản xuất từ năm 2023 trở lại đây.","reference":"Chương V, mục III.3 (Yêu cầu cụ thể với vật tư, hàng hóa thiết bị)","requirement":"Hàng hóa, thiết bị mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở lại đây"},{"item":"Toàn gói thầu (áp dụng cho máy phát điện): Xuất xứ, model, nhà sản xuất","quote":"model (nếu có), xuất xứ rõ ràng, đơn vị sản xuất hợp pháp.","reference":"Chương V, mục III.3","requirement":"Phải nêu rõ tên, thông số kỹ thuật, năm sản xuất, model (nếu có), xuất xứ rõ ràng, đơn vị sản xuất hợp pháp; không được ghi “hoặc tương đương” khi định rõ chủng loại, mã hiệu, nguồn gốc, xuất xứ"},{"item":"Toàn gói thầu (áp dụng cho máy phát điện): CO/CQ","quote":"Cam kết cung cấp Giấy chứng nhận xuất xứ hàng hóa (C/O) và Giấy chứng","reference":"Chương V, mục III.3","requirement":"Cam kết cung cấp C/O và C/Q đối với thiết bị nhập khẩu khi giao hàng"},{"item":"Toàn gói thầu (áp dụng cho máy phát điện): Catalogue, tài liệu kỹ thuật","quote":"- Tất cả các thiết bị phải có catalogue, tài liệu kỹ thuật, hình ảnh thể hiện đầy đủ","reference":"Chương V, mục III.3","requirement":"Thiết bị phải có catalogue, tài liệu kỹ thuật, hình ảnh thể hiện đầy đủ các thông số kỹ thuật của thiết bị chào thầu"},{"item":"Toàn gói thầu (áp dụng cho máy phát điện): Phạm vi lắp đặt, vận hành thử","quote":"Bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao thiết","reference":"Chương V, mục I.1","requirement":"Bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao thiết bị; hướng dẫn sử dụng vận hành, bảo trì"},{"item":"Toàn gói thầu (áp dụng cho máy phát điện): Bảo hành","quote":"Theo dõi vận hành hệ thống, bảo trì, bảo hành thiết bị theo luật định;","reference":"Chương V, mục I.1","requirement":"Theo dõi vận hành hệ thống, bảo trì, bảo hành thiết bị theo luật định (không nêu thời hạn bảo hành cụ thể)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:13:34.480Z"}},"IB2400067035":{"u":"2026-11-03T08:29:44.698+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu mức ồn, vỏ chống ồn, ATS (dòng định mức), số xy lanh, khí thải, CO/CQ riêng cho máy phát.","Số lượng tổ máy không được nêu rõ trong văn bản (tên gói thầu chỉ ghi máy phát điện 250KVA).","Văn bản PDF bị gãy dòng ở bảng; một số trích dẫn (tiêu chuẩn sản xuất, mới 100%) bị ngắt giữa các trang nên trích dẫn chỉ lấy phần đọc được liền mạch.","Các dòng cáp và tủ điện hạ thế được liệt kê vì là thiết bị liên quan; cột số thứ tự cáp theo thứ tự trong bảng."],"result":{"keyInfo":{"bidName":"Gói thầu số 15: Hệ thống điện hạ thế và máy phát điện 250 KVA","notifyNo":"IB2400067035","generatorCapacity":"250 kVA liên tục (Prime), ≥275 kVA dự phòng (Standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250kVA: Công suất dự phòng","quote":"Công suất dự phòng của tổ máy phải đạt (Standby rating): ≥275 kVA (220kW).","reference":"Chương V, mục III.5, Bảng số 01, mục III.1","requirement":"Công suất dự phòng của tổ máy phải đạt (Standby rating) ≥275 kVA (220kW)."},{"item":"Máy phát điện 250kVA: Công suất liên tục","quote":"Công suất liên tục của tổ máy phải đạt (Prime rating): ≥250 kVA (200kW).","reference":"Chương V, mục III.5, Bảng số 01, mục III.1","requirement":"Công suất liên tục của tổ máy phải đạt (Prime rating) ≥250 kVA (200kW)."},{"item":"Máy phát điện 250kVA: Tình trạng, cấu hình tổ máy","quote":"Tất cả các bộ phận, linh kiện, phụ kiện, phụ tùng của tổ máy phát diesel đều phải mới 100% và được lắp đặt hoàn chỉnh sẵn","reference":"Chương V, mục III.5, Bảng số 01, mục III.1","requirement":"Tất cả các bộ phận, linh kiện, phụ kiện, phụ tùng của tổ máy phát diesel đều phải mới 100% và được lắp đặt hoàn chỉnh sẵn trong 1 khung chung."},{"item":"Máy phát điện 250kVA: Chế độ vận hành","quote":"Máy phải có chế độ tự động vận hành & dừng máy","reference":"Chương V, mục III.5, Bảng số 01, mục III.1","requirement":"Máy phải có chế độ tự động vận hành & dừng máy."},{"item":"Máy phát điện 250kVA: Dòng điện","quote":"Dòng điện: ≥ 340 (A)","reference":"Chương V, mục III.5, Bảng số 01, mục III.1","requirement":"Dòng điện ≥ 340 (A)."},{"item":"Máy phát điện 250kVA: Hệ số công suất","quote":"Hệ số công suất: Cos φ ≥ 0,8","reference":"Chương V, mục III.5, Bảng số 01, mục III.1","requirement":"Cos φ ≥ 0,8."},{"item":"Máy phát điện 250kVA: Tần số","quote":"Tần số danh định: 50Hz","reference":"Chương V, mục III.5, Bảng số 01, mục III.1","requirement":"Tần số danh định 50Hz."},{"item":"Máy phát điện 250kVA: Điện áp, số pha","quote":"Điện thế danh định: 230/400V AC, 3 pha, 4 cực","reference":"Chương V, mục III.5, Bảng số 01, mục III.1","requirement":"Điện thế danh định 230/400V AC, 3 pha, 4 cực."},{"item":"Máy phát điện 250kVA: Ắc quy","quote":"Ac quy: 150(Ah)","reference":"Chương V, mục III.5, Bảng số 01, mục III.1","requirement":"Ắc quy 150(Ah)."},{"item":"Máy phát điện 250kVA: Cổng kết nối ATS","quote":"Cổng kết nối ATS: Có.","reference":"Chương V, mục III.5, Bảng số 01, mục III.1","requirement":"Có cổng kết nối ATS."},{"item":"Máy phát điện 250kVA: Bình nhiên liệu","quote":"Bình nhiên liệu: ≥ 300(l)","reference":"Chương V, mục III.5, Bảng số 01, mục III.1","requirement":"Bình nhiên liệu ≥ 300(l)."},{"item":"Máy phát điện 250kVA: Đầu phát (alternator)","quote":"Đầu phát loại 4 cực, 3 pha, từ trường xoay, kích từ tự động không chổi than; bộ điều thế tự động (AVR) bằng mạch điện; cấp cách điện có H nhiệt đới hoá, cấp bảo vệ ≥ IP23","reference":"Chương V, mục III.5, Bảng số 01, mục III.1","requirement":"Đầu phát loại 4 cực, 3 pha, từ trường xoay, kích từ tự động không chổi than; bộ điều thế tự động (AVR) bằng mạch điện; cấp cách điện H nhiệt đới hoá, cấp bảo vệ ≥ IP23."},{"item":"Máy phát điện 250kVA: Động cơ","quote":"Động cơ diesel đốt trong, phun dầu điện tử 4 kỳ; tốc độ quay 1500 vòng/phút, tiêu thụ ≤ 55 lít/ giờ","reference":"Chương V, mục III.5, Bảng số 01, mục III.1","requirement":"Động cơ diesel đốt trong, phun dầu điện tử 4 kỳ; tốc độ quay 1500 vòng/phút, tiêu thụ nhiên liệu ≤ 55 lít/giờ."},{"item":"Máy phát điện 250kVA: Điều khiển","quote":"Chức năng điều khiển, giám sát, cảnh báo và tự động tắt máy","reference":"Chương V, mục III.5, Bảng số 01, mục III.1","requirement":"Chức năng điều khiển, giám sát, cảnh báo và tự động tắt máy."},{"item":"Máy phát điện 250kVA: Bảo hành (theo bảng thông số)","quote":"Thời gian bảo hành >=24 tháng","reference":"Chương V, mục III.5, Bảng số 01, mục III.1","requirement":"Thời gian bảo hành ≥ 24 tháng."},{"item":"Máy phát điện 250kVA: Tiêu chuẩn sản xuất","quote":"Đáp ứng tiêu chuẩn sản xuất","reference":"Chương V, mục III.5, Bảng số 01, mục III","requirement":"Đáp ứng tiêu chuẩn sản xuất IEC 60034-22; GB 755; BS 4999-5000; NEMA MG 1.22; 8528-5; ISO3046/1:1986; BS5514/1; ISO 9001-2015; ISO14001-2015."},{"item":"Máy phát điện 250kVA: Tình trạng, năm sản xuất, xuất xứ, tài liệu","quote":"Thiết bị máy phát điện 250kVA cung cấp phải đảm bảo mới 100%, đúng chủng loại theo yêu cầu của E-HSMT, sản xuất từ năm 2023 trở lại đây có nguồn gốc xuất xứ rõ ràng, có catalogue hoặc tài liệu kỹ thuật với đầy đủ các thông số kỹ thuật kèm theo.","reference":"Chương V, mục III.5","requirement":"Thiết bị máy phát điện 250kVA phải mới 100%, đúng chủng loại theo yêu cầu E-HSMT, sản xuất từ năm 2023 trở lại đây, có nguồn gốc xuất xứ rõ ràng, có catalogue hoặc tài liệu kỹ thuật với đầy đủ các thông số kỹ thuật kèm theo."},{"item":"Máy phát điện 250kVA: Phạm vi cung cấp, lắp đặt","quote":"Đã bao gồm đầy đủ vật tư, phụ kiện kèm theo để lắp đặt hoàn chỉnh, vận hành theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục III.5","requirement":"Bao gồm đầy đủ vật tư, phụ kiện kèm theo để lắp đặt hoàn chỉnh, vận hành theo yêu cầu của chủ đầu tư."},{"item":"Máy phát điện 250kVA: Bảo hành, bảo trì","quote":"Thời gian bảo hành cho toàn bộ gói thầu tối thiểu là 12 tháng, máy phát điện tối thiểu 24 tháng và không ít hơn thời gian bảo hành của nhà sản xuất, kể từ\nngày nghiệm thu đưa vào sử dụng. Bảo trì hàng hóa, thiết bị trong thời gian bảo\nhành tối thiểu 02 lần/năm.","reference":"Chương V, mục III.5","requirement":"Bảo hành máy phát điện tối thiểu 24 tháng và không ít hơn thời gian bảo hành của nhà sản xuất, kể từ ngày nghiệm thu đưa vào sử dụng; bảo trì trong thời gian bảo hành tối thiểu 02 lần/năm. (Toàn bộ gói thầu bảo hành tối thiểu 12 tháng.)"},{"item":"Vật tư chung: Nguồn gốc xuất xứ, CO","quote":"Yêu cầu phải có chứng nhận nguồn gốc xuất xứ của các loại vật tư, vật liệu.","reference":"Chương V, mục III.5","requirement":"Tất cả vật tư, vật liệu, thiết bị đưa vào thi công và lắp đặt phải có nguồn gốc xuất xứ rõ ràng, đầy đủ hóa đơn, chứng từ hợp lệ; yêu cầu có chứng nhận nguồn gốc xuất xứ của các loại vật tư, vật liệu."},{"item":"Cáp đồng hạ thế 4X120mm2","quote":"Trần Phú, Cadisun hoặc tương\nđương","reference":"Chương V, mục III.5, Bảng số 01, mục II.5","requirement":"Cáp đồng hạ thế Cu/XLPE/PVC/DSTA/PVC-0,6/1kV-4X120mm2; hãng Trần Phú, Cadisun hoặc tương đương."},{"item":"Cáp đồng hạ thế 4X95mm2","quote":"Trần Phú, Cadisun hoặc tương\nđương","reference":"Chương V, mục III.5, Bảng số 01, mục II.6","requirement":"Cáp đồng hạ thế Cu/XLPE/PVC/DSTA/PVC-0,6/1kV-4X95mm2; hãng Trần Phú, Cadisun hoặc tương đương."},{"item":"Cáp đồng hạ thế 4X25mm2","quote":"Trần Phú, Cadisun hoặc tương\nđương","reference":"Chương V, mục III.5, Bảng số 01, mục II.7","requirement":"Cáp đồng hạ thế Cu/XLPE/PVC/DSTA/PVC-0,6/1kV-4X25mm2; hãng Trần Phú, Cadisun hoặc tương đương."},{"item":"Cáp đồng hạ thế 2X4mm2","quote":"Trần Phú, Cadisun hoặc tương\nđương","reference":"Chương V, mục III.5, Bảng số 01, mục II.8","requirement":"Cáp đồng hạ thế Cu/XLPE/PVC/DSTA/PVC-0,6/1kV-2X4mm2; hãng Trần Phú, Cadisun hoặc tương đương."},{"item":"Tủ điện hạ thế, tủ xoay chiều 3 pha","quote":"- Cấp bảo vệ: Đến IP54","reference":"Chương V, mục III.5, Bảng số 01, mục II.4","requirement":"Cấp bảo vệ đến IP54."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:29:44.380Z"}},"IB2400067509":{"u":"2026-11-03T08:28:07.84+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. TCKT.pdf), chưa phân tích cả HSMT.","Bảng khối lượng ghi ATS 'có công suất ≥ 85' nhưng không có đơn vị; mục IV ghi rõ dòng điện định mức ≥ 85 A.","Văn bản không chỉ định hãng hay model động cơ, đầu phát, bộ điều khiển; nhà thầu tự cung cấp thông tin hãng và nơi sản xuất.","Văn bản nêu cổng kết nối 'RS-45' (giữ nguyên như trong tài liệu, có thể là lỗi đánh máy), và 'Điện áp ắc quy (A)' với đơn vị đúng như tài liệu ghi.","Một số bảng bị vỡ định dạng khi trích xuất (bảng danh sách trạm BTS, bảng thông số), nên các quote được chép theo từng dòng văn bản đọc được."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện và tủ ATS","notifyNo":"IB2400067509","generatorCapacity":"16 x 12 kVA (công suất liên tục ≥ 12,5 ± 0,5 KVA; dự phòng ≥ 13,2KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng - Máy phát điện 12 KVA","quote":"Máy phát điện 12 KVA","reference":"Chương V, mục 1 (Khối lượng cung cấp và lắp đặt, TT 1)","requirement":"16 chiếc máy phát điện 12 KVA, mỗi trạm BTS lắp 01 máy, tại 16 trạm BTS của Viễn thông Yên Bái"},{"item":"Số lượng - Bộ chuyển đổi nguồn ATS","quote":"Bộ chuyển đổi nguồn ATS có công suất ≥ 85","reference":"Chương V, mục 1 (Khối lượng cung cấp và lắp đặt, TT 2)","requirement":"16 chiếc bộ chuyển đổi nguồn ATS có công suất ≥ 85 (bảng khối lượng không ghi đơn vị)"},{"item":"Tổ máy phát điện: Tình trạng máy","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng,","reference":"Chương V, mục 2, phần A, dòng 1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Tổ máy phát điện được sản xuất/lắp ráp từ năm 2023","reference":"Chương V, mục 2, phần A, dòng 2","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất từ năm 2023 trở về sau; tổ máy phát điện sản xuất/lắp ráp từ năm 2023 trở về sau"},{"item":"Tổ máy phát điện: Công suất liên tục (100 % tải)","quote":"≥ 12,5 ± 0,5 KVA","reference":"Chương V, mục 2, phần A, dòng 3","requirement":"≥ 12,5 ± 0,5 KVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 13,2KVA.","reference":"Chương V, mục 2, phần A, dòng 4","requirement":"≥ 13,2KVA"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"220V, xoay chiều.","reference":"Chương V, mục 2, phần A, dòng 5","requirement":"220V, xoay chiều"},{"item":"Tổ máy phát điện: Dao động điện áp đầu ra (tải định mức), sau khi đóng tải 30s","quote":"≤ ± 1%","reference":"Chương V, mục 2, phần A, dòng 6","requirement":"≤ ± 1%"},{"item":"Tổ máy phát điện: Số pha, số dây","quote":"1 pha, 2 dây.","reference":"Chương V, mục 2, phần A, dòng 7","requirement":"1 pha, 2 dây"},{"item":"Tổ máy phát điện: Tần số","quote":"50 Hz.","reference":"Chương V, mục 2, phần A, dòng 8","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Sai lệch tần số cho phép (tải định mức) sau khi đóng tải 30s","quote":"≤ ± 1%","reference":"Chương V, mục 2, phần A, dòng 9","requirement":"≤ ± 1%"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Cosφ = 1.","reference":"Chương V, mục 2, phần A, dòng 10","requirement":"Cosφ = 1"},{"item":"Tổ máy phát điện: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 2, phần A, dòng 11","requirement":"1.500 vòng/phút"},{"item":"Tổ máy phát điện: Nhiên liệu sử dụng","quote":"Dầu Diesel (dầu DO thông thường).","reference":"Chương V, mục 2, phần A, dòng 12","requirement":"Dầu Diesel (dầu DO thông thường)"},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự","reference":"Chương V, mục 2, phần A, dòng 13","requirement":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy; có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy phát điện: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 2, phần A, dòng 14","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy phát điện: Bộ nạp bình ắc quy","quote":"Kèm theo máy.","reference":"Chương V, mục 2, phần A, dòng 15","requirement":"Kèm theo máy"},{"item":"Tổ máy phát điện: Máy chạy liên tục 24/24 ở 75 % công suất liên tục của máy","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.","reference":"Chương V, mục 2, phần A, dòng 16","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy phát điện: Thời gian chạy liên tục ở chế độ 100% công suất liên tục","quote":"≥ 12 giờ.","reference":"Chương V, mục 2, phần A, dòng 17","requirement":"≥ 12 giờ"},{"item":"Tổ máy phát điện: Khả năng hoạt động quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01","reference":"Chương V, mục 2, phần A, dòng 18","requirement":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy phát điện: Độ ồn khi đã đóng vỏ cách âm (100% công suất định mức, không gian mở, đo cách tâm máy 7m)","quote":"≤ 68 dB","reference":"Chương V, mục 2, phần A, dòng 19","requirement":"≤ 68 dB"},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết","reference":"Chương V, mục 2, phần A, dòng 20","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy phát điện: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: -10oC đến +50oC","reference":"Chương V, mục 2, phần A, dòng 21","requirement":"Nhiệt đới hóa toàn bộ các bộ phận, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy phát điện: Thùng chứa nhiên liệu","quote":"Thùng nhiên liệu dạng treo không được nằm dưới đế","reference":"Chương V, mục 2, phần A, dòng 22","requirement":"Thùng nhiên liệu dạng treo, không nằm dưới đế máy; chế tạo chắc chắn bằng thép đã qua xử lý hóa học chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 65 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 2, phần A, dòng 23","requirement":"≥ 65 lít, gắn trực tiếp trong máy"},{"item":"Tổ máy phát điện: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm","reference":"Chương V, mục 2, phần A, dòng 24","requirement":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; xử lý bề mặt hóa học chống oxy hóa, sơn tĩnh điện, có khóa an toàn; đặt được ngoài trời, có hệ thống thoát nhiệt thoát xả; cửa khu điều khiển có kính quan sát, các cánh cửa có khóa và gioăng kín; vật liệu chống ồn là cao su non chống cháy"},{"item":"Tổ máy phát điện: Khung – đế máy","quote":"có đế cao su giảm","reference":"Chương V, mục 2, phần A, dòng 25","requirement":"Chắc chắn, chịu lực, giảm chấn, chống rung để máy vận hành êm, cân bằng; có đế cao su giảm chấn"},{"item":"Tổ máy phát điện: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su","reference":"Chương V, mục 2, phần A, dòng 26","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao"},{"item":"Tổ máy phát điện: Kích thước (D x R x C) cả vỏ","quote":"Tương đương ≤ (1700 x 800 x 1000) mm ± 5%","reference":"Chương V, mục 2, phần A, dòng 27","requirement":"Tương đương ≤ (1700 x 800 x 1000) mm ± 5%"},{"item":"Tổ máy phát điện: Trọng lượng tịnh","quote":"≤ 650 Kg","reference":"Chương V, mục 2, phần A, dòng 28","requirement":"≤ 650 Kg"},{"item":"Tổ máy phát điện: Chứng nhận chất lượng","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/sản","reference":"Chương V, mục 2, phần A, dòng 29","requirement":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy phát điện: Chứng nhận môi trường","quote":"ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản","reference":"Chương V, mục 2, phần A, dòng 30","requirement":"ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy phát điện: Khí thải","quote":"19:2009/BTNMT/ Euro stage II","reference":"Chương V, mục 2, phần A, dòng 31","requirement":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT/ Euro stage II); có xác nhận của đơn vị có chức năng"},{"item":"Tổ máy phát điện: Nối đất","quote":"Máy phát phải có đầu nối đất hoặc phương tiện khác để","reference":"Chương V, mục 2, phần A, dòng 32","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; đảm bảo nối đất an toàn"},{"item":"Tổ máy phát điện: Ghi nhãn","quote":"Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả","reference":"Chương V, mục 2, phần A, dòng 33","requirement":"Ghi nhãn đầu nối nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được"},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng","quote":"Kích thước, khối lượng tổng của máy phát.","reference":"Chương V, mục 2, phần A, dòng 34","requirement":"Mọi máy có bảng thông số bền, lắp chắc chắn trên vỏ (hoặc in trực tiếp), dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số serial hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy phát điện: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 2, phần A, dòng 35","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Tổ máy phát điện: Tính minh bạch của sản phẩm chào thầu","quote":"website nhà sản xuất (nhà thầu phải cung cấp địa chỉ","reference":"Chương V, mục 2, phần A, dòng 36","requirement":"Mọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất; nhà thầu cung cấp địa chỉ website trong hồ sơ dự thầu"},{"item":"Tổ máy phát điện: Vận hành","quote":"chỉnh điện áp khi có sự thay đổi về mức tải AVR.","reference":"Chương V, mục 2, phần A, dòng 37","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi (AVR)"},{"item":"Động cơ: Hãng sản xuất / Nơi sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 2, phần B.I, dòng 1-2","requirement":"Nhà thầu tự cung cấp thông tin hãng và nơi sản xuất; E-HSMT không chỉ định hãng"},{"item":"Động cơ: Năm sản xuất","quote":"Năm 2023 trở về sau","reference":"Chương V, mục 2, phần B.I, dòng 3","requirement":"Năm 2023 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ.","reference":"Chương V, mục 2, phần B.I, dòng 4","requirement":"Diesel 4 kỳ"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 2, phần B.I, dòng 5","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Công suất liên tục của động cơ","quote":"≥ 15,5KW.","reference":"Chương V, mục 2, phần B.I, dòng 6","requirement":"≥ 15,5KW"},{"item":"Động cơ: Công suất tối đa của động cơ","quote":"≥ 17KW.","reference":"Chương V, mục 2, phần B.I, dòng 7","requirement":"≥ 17KW"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng.","reference":"Chương V, mục 2, phần B.I, dòng 8","requirement":"≥ 3 xy lanh thẳng hàng"},{"item":"Động cơ: Tổng dung tích xilanh","quote":"≤ 2,27 lít","reference":"Chương V, mục 2, phần B.I, dòng 9","requirement":"≤ 2,27 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 85 mm","reference":"Chương V, mục 2, phần B.I, dòng 10","requirement":"≥ 85 mm"},{"item":"Động cơ: Hành trình của xilanh","quote":"≥ 100 mm","reference":"Chương V, mụ