uirement":"Cùng nhà sản xuất tổ máy"},{"item":"Máy 200 kVA: Động cơ - công suất","quote":"Công suất động cơ liên tục: ≥ 248hp","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"Công suất động cơ liên tục ≥ 248hp"},{"item":"Máy 200 kVA: Động cơ - làm mát, nạp khí","quote":"Làm mát: Làm mát bằng quạt gió và két nước","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"Làm mát bằng quạt gió và két nước; tăng áp, làm mát khí nạp"},{"item":"Máy 200 kVA: Động cơ - xi lanh","quote":"Số xi lanh: ≥ 6, xếp thẳng hàng","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"≥ 6 xi lanh, xếp thẳng hàng; đường kính piston ≤ 108 mm; hành trình piston ≤ 125 mm; tỷ số nén ≥ 17:1; dung tích xy lanh ≤ 6.8 lít"},{"item":"Máy 200 kVA: Động cơ - nhiên liệu, phun","quote":"Kiểu phun nhiên liệu: Tiêu thụ nhiên liệu tối ưu với hệ thống phun điện tử common rail.","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"Dầu Diesel; phun điện tử common rail"},{"item":"Máy 200 kVA: Động cơ - tiêu thụ nhiên liệu","quote":"Mức tiêu thụ nhiên liệu tại 100% tải ≤ 45 Lít/giờ","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"Tại 100% tải ≤ 45 Lít/giờ"},{"item":"Máy 200 kVA: Động cơ - khởi động, bôi trơn, nước làm mát, khí thải","quote":"Hệ thống khởi động: Điện 24 VDC","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"Khởi động điện 24 VDC; dung tích hệ thống bôi trơn ≤ 21 lít; dung tích nước làm mát ≤ 33 lít; nhiệt độ khí thải ≤ 550 °C"},{"item":"Máy 200 kVA: Đầu phát - cấp bảo vệ, cách điện","quote":"Cấp cách điện: H Class","reference":"Chương V, mục 3.2, bảng TT 1.4","requirement":"Cấp bảo vệ ≥ IP 23; cấp cách điện H Class"},{"item":"Máy 200 kVA: Đầu phát - dao động điện áp, dây quấn","quote":"Dao động điện áp (Tối đa): ± 0,5%","reference":"Chương V, mục 3.2, bảng TT 1.4","requirement":"Dao động điện áp tối đa ±0,5%; bước quấn dây 2/3; dây quấn stato vòng quấn hai lớp; rôto cân bằng động"},{"item":"Máy 200 kVA: Đầu phát - méo hài, mất cân bằng tải","quote":"Méo dạng sóng/Tổng độ méo hài: Không mang tải < 1.5 %, Tải trọng tuyến tính cân bằng không biến dạng < 5 %","reference":"Chương V, mục 3.2, bảng TT 1.4","requirement":"Méo dạng sóng/tổng độ méo hài: không tải < 1.5 %, tải tuyến tính cân bằng < 5 %; tải không cân bằng tối đa giữa các pha ≤ 25%"},{"item":"Máy 200 kVA: Bộ điều khiển - hãng, vận hành","quote":"Hãng sản xuất: Cùng nhà sản suất tổ máy.","reference":"Chương V, mục 3.2, bảng TT 1.5","requirement":"Cùng nhà sản xuất tổ máy; vận hành bằng phím mềm trên bảng điều khiển; ổn định tốc độ tích hợp (Electronic Governing)"},{"item":"Máy 200 kVA: Bộ điều khiển - nút và chức năng","quote":"Chức năng AMF","reference":"Chương V, mục 3.2, bảng TT 1.5","requirement":"Nút RUN, OFF/STOP, AUTO, chuyển trang trái/phải, đèn LED cảnh báo lỗi, đèn LED chế độ tự động, đèn LED trạng thái hoạt động, chức năng AMF, nút dừng khẩn cấp; đèn báo máy phát"},{"item":"Máy 200 kVA: Bộ điều khiển - màn hình","quote":"Bảng điều khiển: Kỹ thuật số màn hình hiển thị LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.","reference":"Chương V, mục 3.2, bảng TT 1.5","requirement":"Kỹ thuật số, LCD 128 x 64 pixels, nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS"},{"item":"Máy 200 kVA: Bộ điều khiển - giao diện ATS, CAN","quote":"Kết nối CAN J1939: có","reference":"Chương V, mục 3.2, bảng TT 1.5","requirement":"Có giao diện kết nối ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa; kết nối CAN J1939; đáp ứng ISO, EN, Mil Std. và CE"},{"item":"Máy 160 kVA: Hãng sản xuất","quote":"Hãng sản xuất: Nhà thầu đề xuất","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Nhà thầu đề xuất"},{"item":"Máy 160 kVA: Tình trạng, năm sản xuất","quote":"Mới 100%, sản xuất năm 2024","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Mới 100%, sản xuất năm 2024"},{"item":"Máy 160 kVA: Tiêu chuẩn","quote":"Tiêu chuẩn đáp ứng: IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460"},{"item":"Máy 160 kVA: Tính đồng bộ, ngoài trời","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ máy chống ồn cùng một nhà sản xuất","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ chống ồn đồng bộ cùng một nhà sản xuất, có thông tin trên website hãng; hoạt động được ngoài trời"},{"item":"Máy 160 kVA: Khí thải","quote":"Khí thải: Có chứng nhận bên thứ ba chứng minh model hàng hóa chào thầu đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Có chứng nhận bên thứ ba chứng minh model chào thầu đáp ứng QCVN 19:2009/BTNMT"},{"item":"Máy 160 kVA: Chế độ, công suất","quote":"Công suất liên tục ≥ 160kVA","reference":"Chương V, mục 3.2, bảng TT 2.2","requirement":"Liên tục (Prime), công suất liên tục ≥ 160kVA"},{"item":"Máy 160 kVA: Điện áp, tần số, pha, hệ số công suất, tốc độ","quote":"Điện áp: 400V (hoặc 415V)","reference":"Chương V, mục 3.2, bảng TT 2.2","requirement":"3 pha 4 dây; 400V (hoặc 415V); 50Hz; hệ số công suất 0.8; 1500 vòng/phút"},{"item":"Máy 160 kVA: Loại máy","quote":"Loại máy: Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển, máy phát không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 3.2, bảng TT 2.2","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm, không chổi than, tự động kích từ, AVR, có bộ sạc ắc quy kèm theo, ắc quy kín khí"},{"item":"Máy 160 kVA: Kích thước tổ máy có vỏ","quote":null,"reference":"Chương V, mục 3.2, bảng TT 2.2","requirement":"Dài ≤ 4000 mm, rộng ≤ 1150 mm, cao ≤ 1850 mm"},{"item":"Máy 160 kVA: Bình nhiên liệu, độ ồn, tiêu âm","quote":"Dung tích bình nhiên liệu tiêu chuẩn: ≤ 290 lít","reference":"Chương V, mục 3.2, bảng TT 2.2","requirement":"Bình nhiên liệu tiêu chuẩn ≤ 290 lít; độ ồn ≤ 75dbA/7m tại 75% tải; vật liệu tiêu âm PU Foam theo IS8183"},{"item":"Máy 160 kVA: Động cơ - công suất, làm mát, nạp khí","quote":"Công suất liên tục: ≥ 196 bhp","reference":"Chương V, mục 3.2, bảng TT 2.3","requirement":"Công suất liên tục ≥ 196 bhp; làm mát bằng quạt gió và két nước; tăng áp, làm mát khí nạp"},{"item":"Máy 160 kVA: Động cơ - cấu tạo","quote":"Số xi lanh: ≥ 6, xếp thẳng hàng","reference":"Chương V, mục 3.2, bảng TT 2.3","requirement":"≥ 6 xi lanh xếp thẳng hàng; đường kính piston ≤ 103mm; hành trình piston ≤ 125mm; tỷ số nén ≥ 16:1; dung tích ≤ 5.88 lít"},{"item":"Máy 160 kVA: Động cơ - nhiên liệu, khởi động","quote":"Mức tiêu thụ nhiên liệu tại 100% tải ≤ 36 Lít/giờ","reference":"Chương V, mục 3.2, bảng TT 2.3","requirement":"Dầu Diesel, phun điện tử common rail; tiêu thụ tại 100% tải ≤ 36 Lít/giờ; khởi động điện 24 V DC; bôi trơn ≤ 16 lít; nước làm mát ≤ 26 lít; nhiệt độ khí thải ≤ 530 °C"},{"item":"Máy 160 kVA: Đầu phát","quote":"Cấp cách điện: H Class","reference":"Chương V, mục 3.2, bảng TT 2.4","requirement":"Cấp bảo vệ ≥ IP 23; dao động điện áp tối đa ±0,5%; cấp cách điện H Class; bước quấn dây 2/3; stato hai lớp, roto cân bằng động; méo hài không tải < 2 %, tải tuyến tính cân bằng < 5 %; mất cân bằng tải giữa các pha ≤ 25%"},{"item":"Máy 160 kVA: Bộ điều khiển","quote":"Đồng hồ công tơ điện độc lập (kWh): Có","reference":"Chương V, mục 3.2, bảng TT 2.5","requirement":"Vận hành bằng phím mềm; Electronic Governing; nút RUN, OFF/STOP, AUTO, chuyển trang, đèn LED, AMF, dừng khẩn cấp; đồng hồ công tơ điện độc lập (kWh); LCD 128 x 64 pixels; giao diện kết nối ATS; CAN J1939; tiêu chuẩn ISO, EN, Mil Std. và CE"},{"item":"ATS 4P 400A (3 bộ): Hãng, xuất xứ, năm sản xuất","quote":"Năm sản xuất: 2024 trở về sau","reference":"Chương V, mục 3.2, bảng TT 3.1","requirement":"Hãng và xuất xứ do nhà thầu đề xuất; năm sản xuất 2024 trở về sau"},{"item":"ATS 4P 400A: Chế độ, chức năng","quote":"Có 2 chế độ tự động hoặc bằng tay","reference":"Chương V, mục 3.2, bảng TT 3.1","requirement":"2 chế độ tự động hoặc bằng tay; tự động chuyển tải từ điện lưới sang máy phát và ngược lại khi mất/có điện"},{"item":"ATS 4P 400A: Thiết bị đóng cắt","quote":"Sử dụng thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức 400A, 4 cực.","reference":"Chương V, mục 3.2, bảng TT 3.1","requirement":"Thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức 400A, 4 cực; nhà thầu cung cấp link website trong E-HSDT"},{"item":"ATS 4P 400A: Bộ điều khiển","quote":"Có bộ điều khiển đo lường và điều khiển tự động và màn hình LCD 2,8 Inch, có giao diện kết nối RS485 với hệ thống giám sát từ xa","reference":"Chương V, mục 3.2, bảng TT 3.1","requirement":"Bộ điều khiển đo lường và điều khiển tự động, màn hình LCD 2,8 Inch, giao diện RS485 kết nối giám sát từ xa, giao diện USB; hiển thị trạng thái điện áp, tần số nguồn lưới và máy phát, trạng thái đóng công tắc, đầu vào/ra, thời gian bật nguồn tích lũy, đồng hồ thời gian thực"},{"item":"ATS 4P 400A: Bộ sạc ắc quy","quote":"Bộ sạc tự động ắc quy được tích hợp trong tủ ATS, là loại sạc công suất đầu ra 144W, điện áp sạc trung bình 28,8V, nguồn điện đầu vào chịu được phạm vi từ 90VAC-305VAC","reference":"Chương V, mục 3.2, bảng TT 3.1","requirement":"Bộ sạc tự động tích hợp trong tủ ATS, công suất đầu ra 144W, điện áp sạc trung bình 28,8V, nguồn vào chịu được 90VAC-305VAC"},{"item":"ATS 4P 400A: Vỏ tủ, tiêu chuẩn","quote":"Vỏ tủ làm bằng thép sơn tĩnh điện, độ dày tôn thép từ 1-2mm.","reference":"Chương V, mục 3.2, bảng TT 3.1","requirement":"Thép sơn tĩnh điện, dày 1-2mm; phù hợp IEC 61439-1&2 hoặc TCVN 4255:2008 (IEC 60529 : 2001) hoặc TCVN 7994-1 hoặc IEC-60947-2 hoặc IEC-60529"},{"item":"Lắp đặt: Vị trí, môi trường đặt máy","quote":"Độ dày tối thiểu của nền nhà phải từ 8cm","reference":"Chương V, mục III.3.3.1","requirement":"Đặt nơi khô ráo, thoáng mát, hạn chế nắng trực tiếp; có mái che khi thời tiết không ổn định; bề mặt phẳng, nền chịu lực tốt, dày tối thiểu 8cm; khu vực không rung lắc, địa chấn"},{"item":"Lắp đặt: Cáp ngầm","quote":"Tại chỗ cáp đổi hướng bán kính cong lượn của cáp phải đảm bảo yêu cầu kỹ thuật > 0,6 m.","reference":"Chương V, mục III.3.3.3","requirement":"Ống HDPE rải theo độ sâu thiết kế, bán kính cong của cáp > 0,6 m, khoảng cách cáp tới đường ống nước > 0,5m, khoảng cách ngang tới công trình xây dựng > 1m"},{"item":"Lắp đặt: Quy trình","quote":"Tiến hành đấu nối đường cáp điện vào MFĐ.","reference":"Chương V, mục III.4.1","requirement":"Lắp thùng nhiên liệu, ống khói xả ra khu vực thông thoáng, hệ thống thông gió và cách âm cho phòng máy (nếu có), đấu nối cáp điện vào máy phát; kiểm tra ắc quy, chức năng điều khiển, thông mạch và cách điện cáp, thanh cái, CB đầu nguồn; chạy thử không tải và có tải"},{"item":"Hồ sơ hàng hóa: CO, CQ","quote":"Chứng nhận xuất xứ - (CO –","reference":"Chương V, mục III.4.3 (Kiểm tra và thử nghiệm)","requirement":"Có CO (nếu hàng nhập khẩu), CQ, chứng thư giám định, biên bản kiểm nghiệm (Test Report) và giấy kiểm tra xuất xưởng cho từng chủng loại hàng"},{"item":"Bảo hành","quote":"nhưng tối thiểu 12 tháng kể từ khi được bàn giao, nghiệm thu kèm theo phiếu bảo hành","reference":"Chương V, mục III.4.2","requirement":"Theo tiêu chuẩn nhà sản xuất nhưng tối thiểu 12 tháng kể từ khi bàn giao, nghiệm thu, kèm phiếu bảo hành; thực hiện bảo trì, bảo dưỡng trong thời gian bảo hành; khuyến khích tăng thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:07:41.917Z"}},"IB2400253176":{"u":"2026-11-03T18:15:32.887+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. YEU CAU VE KY THUAT.pdf), chưa phân tích cả HSMT.","Gói thầu là đại tu máy phát điện Kohler 200 KVA hiện có, không cung cấp máy mới; Chương V không nêu động cơ, đầu phát, điện áp, tần số, ATS, tiêu chuẩn, bảo hành hay CO/CQ.","Bảng bị vỡ định dạng khi trích từ PDF nên một số trích dẫn ghép từ nhiều dòng; cột 'Nội dung công việc' của các dòng 1-11 chỉ đọc được 'Thay mới vật tư thiết bị, đảm bảo thiết bị hoạt động tốt'.","Chương V không nêu công suất là prime hay standby ngoài chữ 'dự phòng' trong tên gói thầu."],"result":{"keyInfo":{"bidName":"Đại tu máy phát điện dự phòng 200 KVA tại Nhà khách 17 Thùy Vân","notifyNo":"IB2400253176","generatorCapacity":"200 KVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện - Công suất và hãng","quote":"Đại tu máy phát điện dự phòng 200 KVA tại Nhà khách 17\nThùy Vân.","reference":"Chương V, mục 1","requirement":"Đại tu máy phát điện dự phòng 200 KVA, máy phát điện hiệu Kohler, đặt tại Nhà khách 17 Thùy Vân."},{"item":"Phạm vi đại tu","quote":"Thay Lọc nhớt, Lọc dầu, Lọc gió, Nhớt động cơ, Nước giải nhiệt, Dây Curoa, Bạc đạn, Gia công xoáy, cân chỉnh xú pắp… máy phát điện\nKohler","reference":"Chương V, mục 1 (Quy mô dự án)","requirement":"Thay lọc nhớt, lọc dầu, lọc gió, nhớt động cơ, nước giải nhiệt, dây curoa, bạc đạn, gia công xoáy, cân chỉnh xú pắp cho máy phát điện Kohler."},{"item":"Thời gian thực hiện","quote":"Thời gian thực hiện: 15 ngày.","reference":"Chương V, mục 1","requirement":"15 ngày."},{"item":"Lọc nhớt","quote":"1 Lọc nhớt | Cái | 1","reference":"Chương V, mục 3, dòng 1","requirement":"1 cái, thay mới vật tư thiết bị, đảm bảo thiết bị hoạt động tốt."},{"item":"Lọc dầu","quote":"2 Lọc dầu | Cái | 1","reference":"Chương V, mục 3, dòng 2","requirement":"1 cái, thay mới vật tư thiết bị, đảm bảo thiết bị hoạt động tốt."},{"item":"Lọc gió","quote":"3 Lọc gió | Cái | 1","reference":"Chương V, mục 3, dòng 3","requirement":"1 cái, thay mới vật tư thiết bị, đảm bảo thiết bị hoạt động tốt."},{"item":"Nhớt động cơ","quote":"4 Nhớt động cơ (18lit/thùng) | Thùng | 2","reference":"Chương V, mục 3, dòng 4","requirement":"2 thùng, quy cách 18 lít/thùng, thay mới."},{"item":"Nước giải nhiệt","quote":"5 Nước giải nhiệt 1.89lit/bình | Bình | 2","reference":"Chương V, mục 3, dòng 5","requirement":"2 bình, quy cách 1.89 lít/bình, thay mới."},{"item":"Cảm biến mực nước","quote":"6 | Cảm biến mực nước | Bộ | 1","reference":"Chương V, mục 3, dòng 6","requirement":"1 bộ, thay mới."},{"item":"Dây curoa quạt giải nhiệt","quote":"7 | Dây Curoa quạt giải nhiệt | Bộ | 1","reference":"Chương V, mục 3, dòng 7","requirement":"1 bộ, thay mới."},{"item":"Bạc đạn cánh quạt giải nhiệt hơi nước","quote":"Bạc đạn cánh quạt giải nhiệt hơi\nnước","reference":"Chương V, mục 3, dòng 8","requirement":"1 bộ, thay mới."},{"item":"Bạc đạn căn đai","quote":"9 | Bạc đạn căn đai | Bộ | 1","reference":"Chương V, mục 3, dòng 9","requirement":"1 bộ, thay mới."},{"item":"Bạc đạn chổi than dynamo sạc","quote":"10 Bạc đạn chổi than dynamo sạc | Bộ | 1","reference":"Chương V, mục 3, dòng 10","requirement":"1 bộ, thay mới."},{"item":"Bộ ron","quote":"Bộ ron (Ron qui láp, ron cổ hút, ron\ncổ thoát…","reference":"Chương V, mục 3, dòng 11","requirement":"1 bộ, gồm ron qui láp, ron cổ hút, ron cổ thoát…, thay mới."},{"item":"Gia công xoáy, cân chỉnh xú pắp","quote":"12 Gia công xoáy, cân chỉnh xú pắp | Bộ | 1 | Căn chỉnh","reference":"Chương V, mục 3, dòng 12","requirement":"1 bộ, căn chỉnh."},{"item":"Phục hồi, cân chỉnh kim phun nhiên liệu","quote":"Dịch vụ phục hồi, cân chỉnh kim | Thay oring kim\n13 | Bộ | 1\nphun nhiên liệu | phun, cân chỉnh","reference":"Chương V, mục 3, dòng 13","requirement":"1 bộ, thay oring kim phun, cân chỉnh."},{"item":"Xông xoáy đầu phát điện, tra vecni","quote":"Dịch vụ xông xoáy đầu phát điện, | Vệ sinh xông xoáy\n14 | Lần | 1\ntra vecni | đầu phát","reference":"Chương V, mục 3, dòng 14","requirement":"1 lần, vệ sinh xông xoáy đầu phát."},{"item":"Bạc đạn đầu phát điện","quote":"15 Bạc đạn đầu phát điện | Lần | 1 | Thay mới","reference":"Chương V, mục 3, dòng 15","requirement":"1 lần, thay mới."},{"item":"Vệ sinh, sơn lại máy phát, bồn dầu","quote":"Dịch vụ vệ sinh, sơn lại máy phát, | Vệ sinh bề mặt, sơn\n16 | Bộ | 1\nbồn dầu | cọ sơn máy","reference":"Chương V, mục 3, dòng 16","requirement":"1 bộ, vệ sinh bề mặt, sơn cọ sơn máy."},{"item":"Thay chổi than bộ đề, vệ sinh","quote":"Dịch vụ thay chổi than bộ đề, vệ | thay chổi than, vệ\n17 | Bộ | 1\nsinh | sinh bộ đề","reference":"Chương V, mục 3, dòng 17","requirement":"1 bộ, thay chổi than, vệ sinh bộ đề."},{"item":"Xe cẩu vận chuyển máy phát","quote":"18 Xe cẩu vận chuyển máy phát | Lượt | 2","reference":"Chương V, mục 3, dòng 18","requirement":"2 lượt, cẩu vận chuyển máy."},{"item":"Thử tải tại xưởng APS sau sửa chữa","quote":"Dịch vụ thử tải tại xưởng APS sau | Test công suất máy\n19 | Gói | 1\nsửa chữa (bao gồm dầu chạy máy)","reference":"Chương V, mục 3, dòng 19","requirement":"1 gói, test công suất máy sau sửa chữa, bao gồm dầu chạy máy."},{"item":"Vật tư sửa chữa phụ","quote":"Vật tư sửa chữa (ron, keo, giấy\n20 | Bộ | 1 | Vật tư phụ\nnhám, mỡ bò…)","reference":"Chương V, mục 3, dòng 20","requirement":"1 bộ gồm ron, keo, giấy nhám, mỡ bò…, vật tư phụ."},{"item":"Nhân công thực hiện sửa chữa","quote":"21 | Nhân công thực hiện sửa chữa | Gói | 1","reference":"Chương V, mục 3, dòng 21","requirement":"1 gói, nhân công thực hiện công việc, đảm bảo thiết bị hoạt động tốt."},{"item":"Yêu cầu chung về hàng hóa, vật tư","quote":"Nhà thầu phải có nêu thương hiệu, mã hiệu và xuất xứ hàng hóa, vật tư, thiết bị\nrõ ràng, chất lượng tốt, đúng quy cách, chưa qua sử dụng phù hợp với máy phát\nđiện.","reference":"Chương V, mục 3 (ghi chú cuối bảng)","requirement":"Nhà thầu nêu rõ thương hiệu, mã hiệu và xuất xứ; hàng hóa, vật tư, thiết bị chất lượng tốt, đúng quy cách, chưa qua sử dụng, phù hợp với máy phát điện."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:15:31.696Z"}},"IB2400254417":{"u":"2026-11-03T07:15:58.026+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V (Sửa đổi).docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy (chỉ có tên gói thầu 'Máy phát điện dự phòng 500Kva'); không ghi số lượng.","Văn bản không nêu: hãng/model/xuất xứ động cơ và đầu phát, số xy lanh, tốc độ vòng quay, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, cấp cách điện, ATS, cáp, CO/CQ, tiêu chuẩn áp dụng cụ thể.","Công suất được nêu là công suất liên tục (100% tải); tên gói thầu gọi là máy phát điện dự phòng."],"result":{"keyInfo":{"bidName":"Gói thầu MS-13: Mua sắm, lắp đặt máy phát điện dự phòng 500kVA+phụ kiện","notifyNo":"IB2400254417","generatorCapacity":"≥ 500 kVA/400 kW công suất liên tục (100% tải)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 500KVA: Loại máy, xuất xứ, năm sản xuất","quote":"- Loại máy: máy mới 100% sản xuất từ năm 2024, nhập khẩu nguyên chiếc bao gồm võ cách âm và phụ kiện đồng bộ từ một nhà sản xuất.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Máy mới 100%, sản xuất từ năm 2024, nhập khẩu nguyên chiếc, gồm vỏ cách âm và phụ kiện đồng bộ từ một nhà sản xuất."},{"item":"Máy phát điện dự phòng 500KVA: Công suất","quote":"- Công suất liên tục (100% tải): ≥ 500 kVA/400 kW.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Công suất liên tục (100% tải) từ 500 kVA/400 kW trở lên."},{"item":"Máy phát điện dự phòng 500KVA: Điện áp ngõ ra","quote":"- Điện áp ngõ ra danh định: 380/400 /415V.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Điện áp ngõ ra danh định 380/400/415V."},{"item":"Máy phát điện dự phòng 500KVA: Số pha ngõ ra","quote":"- Số pha dòng điện ngõ ra: 3 pha – 4 dây","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"3 pha – 4 dây."},{"item":"Máy phát điện dự phòng 500KVA: Tần số","quote":"- Tần số: 50 Hz.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Tần số 50 Hz."},{"item":"Máy phát điện dự phòng 500KVA: Hệ thống chống rung","quote":"- Hệ thống chống rung: Có hệ thống chống rung bằng đệm cao su","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Có hệ thống chống rung bằng đệm cao su."},{"item":"Máy phát điện dự phòng 500KVA: Độ ồn","quote":"- Độ ồn: ≤ 75 dB(A) @7m.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Độ ồn không quá 75 dB(A) tại khoảng cách 7 m."},{"item":"Máy phát điện dự phòng 500KVA: Khung bệ máy","quote":"- Khung bệ máy: Được xử lý bề mặt bằng hóa chất để tránh oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Xử lý bề mặt bằng hóa chất để tránh oxy hóa và sơn tĩnh điện."},{"item":"Máy phát điện dự phòng 500KVA: Nhiên liệu","quote":"- Nhiên liệu sử dụng: Dầu diesel thông dụng.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Sử dụng dầu diesel thông dụng."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - loại động cơ","quote":"- Loại động cơ: Diesel 4 thì, loại chuyên dụng cho máy phát điện","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Diesel 4 thì, loại chuyên dụng cho máy phát điện."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - cơ cấu truyền động","quote":"- Cơ cấu truyền động: Trực tiếp, sử dụng khớp nối đồng trục","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Truyền động trực tiếp, sử dụng khớp nối đồng trục."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - cơ cấu điều tốc","quote":"- Cơ cấu điều tốc: Điện tử","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Điều tốc điện tử."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - hệ thống đốt","quote":"- Hệ thống đốt: Loại phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Loại phun nhiên liệu trực tiếp."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - hệ thống khởi động","quote":"- Hệ thống khởi động: Đề điện DC 12V-24V, sử dụng ắc quy chì","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Đề điện DC 12V-24V, sử dụng ắc quy chì."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - lọc nhiên liệu","quote":"- Lọc nhiên liệu: Sử dụng bộ lọc có thể thay thế","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Bộ lọc nhiên liệu có thể thay thế."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - lọc dầu bôi trơn","quote":"- Lọc dầu bôi trơn: Hệ thống màng lọc dầu bôi trơn có thể thay thế","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Hệ thống màng lọc dầu bôi trơn có thể thay thế."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - hệ thống lọc gió","quote":"- Hệ thống lọc gió: Đi kèm theo máy, loại màng khô, có thể thay thế và Ống góp gió vào","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Đi kèm theo máy, loại màng khô, có thể thay thế và có ống góp gió vào."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - hệ thống giải nhiệt làm mát","quote":"- Hệ thống giải nhiệt làm mát: Bộ tản nhiệt nước (dàn giải nhiệt tuần hoàn bằng thép không rỉ) kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi ở chế độ quá tải.","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Bộ tản nhiệt nước (dàn giải nhiệt tuần hoàn bằng thép không rỉ) kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi quá tải."},{"item":"Máy phát điện dự phòng 500KVA: Đầu phát điện - loại","quote":"- Loại đầu phát điện: 4 cực, không chổi than, kích từ nam châm vĩnh cữu","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Đầu phát điện xoay chiều)","requirement":"4 cực, không chổi than, kích từ nam châm vĩnh cửu."},{"item":"Máy phát điện dự phòng 500KVA: Đầu phát điện - số pha","quote":"- Số pha:3 pha / 4 dây (có dây trung tính)","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Đầu phát điện xoay chiều)","requirement":"3 pha / 4 dây (có dây trung tính)."},{"item":"Máy phát điện dự phòng 500KVA: Đầu phát điện - tần số danh định","quote":"- Tần số danh định: 50Hz","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Đầu phát điện xoay chiều)","requirement":"Tần số danh định 50Hz."},{"item":"Máy phát điện dự phòng 500KVA: Đầu phát điện - bộ điều áp (AVR)","quote":"- Bộ điều thế tự động","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Đầu phát điện xoay chiều)","requirement":"Có bộ điều thế tự động."},{"item":"Máy phát điện dự phòng 500KVA: Bộ điều khiển - loại","quote":"- Loại: Điện tử","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Bộ điều khiển)","requirement":"Bộ điều khiển loại điện tử."},{"item":"Máy phát điện dự phòng 500KVA: Bộ điều khiển - hiển thị","quote":"- Hiển thị: Màn hình LCD","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Bộ điều khiển)","requirement":"Màn hình LCD; hiển thị đầy đủ thông số của máy phát điện."},{"item":"Máy phát điện dự phòng 500KVA: Bộ điều khiển - hiển thị thông số","quote":"- Hiển thị đầy đủ thông số của máy phát điện.","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Bộ điều khiển)","requirement":"Hiển thị đầy đủ thông số của máy phát điện."},{"item":"Máy phát điện dự phòng 500KVA: Bộ điều khiển - cảnh báo và bảo vệ","quote":"- Các chế độ cảnh báo và bảo vệ: Dừng khẩn cấp, quá tải, tốc độ động cơ, nhiệt độ động cơ, áp suất dầu....","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Bộ điều khiển)","requirement":"Các chế độ cảnh báo và bảo vệ: dừng khẩn cấp, quá tải, tốc độ động cơ, nhiệt độ động cơ, áp suất dầu..."},{"item":"Máy phát điện dự phòng 500KVA: Phụ kiện - ống xả, tiêu âm, vỏ cách âm","quote":"- Ống xả, Bình tiêu âm ống xả, vỏ cách âm tiêu chuẩn","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Phụ kiện đi kèm)","requirement":"Kèm ống xả, bình tiêu âm ống xả, vỏ cách âm tiêu chuẩn."},{"item":"Máy phát điện dự phòng 500KVA: Phụ kiện - bình chứa nhiên liệu","quote":"- Bình chứa nghiên liệu chạy trong 8 giờ liên tục","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Phụ kiện đi kèm)","requirement":"Bình chứa nhiên liệu chạy được 8 giờ liên tục."},{"item":"Máy phát điện dự phòng 500KVA: Phụ kiện - ắc quy và sạc","quote":"- Sạc bình ắc quy tự động","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Phụ kiện đi kèm)","requirement":"Kèm bình ắc quy và sạc bình ắc quy tự động."},{"item":"Máy phát điện dự phòng 500KVA: Phụ kiện - tài liệu","quote":"- Tài liệu kỹ thuật và sách hướng dẫn vận hành.","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Phụ kiện đi kèm)","requirement":"Kèm tài liệu kỹ thuật và sách hướng dẫn vận hành."},{"item":"Máy phát điện dự phòng 500KVA: Bảo hành","quote":"* Thời hạn bảo hành: ≥ 24 tháng hoặc ≥ 1.200 giờ tùy thuộc theo điều kiện nào đến trước kể từ ngày ký nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Bảo hành từ 24 tháng hoặc từ 1.200 giờ trở lên, tùy điều kiện nào đến trước, tính từ ngày ký nghiệm thu đưa vào sử dụng."},{"item":"Máy phát điện dự phòng 500KVA: Phạm vi lắp đặt","quote":"* Vận chuyển, nâng hạ tại côngtrình, lắp đặt, đấu nối nguồn điện, vận hành chạy thử tải và nghiệm thu bàn giao.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Vận chuyển, nâng hạ tại công trình, lắp đặt, đấu nối nguồn điện, vận hành chạy thử tải và nghiệm thu bàn giao."},{"item":"Máy phát điện dự phòng 500KVA: Hàng hóa tương đương","quote":"Trong yêu cầu về kỹ thuật, model hay tên hãng sản xuất, thương hiệu ... (nếu có) chỉ mang tính chất tham khảo, nhà thầu tham dự có thể chào hàng hóa tương đương (hàng hóa tương đương được hiểu là tương đương về đặc tính kỹ thuật, tiêu chuẩn công nghệ, tính năng sử dụng…).","reference":"Chương V, mục 1.2","requirement":"Model, tên hãng, thương hiệu (nếu có) chỉ mang tính tham khảo; được chào hàng hóa tương đương về đặc tính kỹ thuật, tiêu chuẩn công nghệ, tính năng sử dụng."},{"item":"Kiểm tra và thử nghiệm","quote":"Các kiểm tra và thử nghiệm cần tiến hành gồm có: Nghiệm thu, vận hành thử thiết bị trước khi đưa vào sử dụng.","reference":"Chương V, mục 3","requirement":"Nghiệm thu, vận hành thử thiết bị trước khi đưa vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:15:57.122Z"}},"IB2400255232":{"u":"2026-11-03T06:54:51.631+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. 15-2024-Codien.rar), chưa phân tích cả HSMT.","Các bảng trong tệp PDF bị dàn phẳng, nên một số trích dẫn chỉ lấy đoạn ngắn nằm trên cùng một dòng; các yêu cầu có trích dẫn null hoặc ngắn được diễn đạt lại theo ô bảng liên quan.","Yêu cầu kỹ thuật áp dụng chung cho cả 3 phần thầu (khác nhau ở số lượng và địa điểm giao hàng).","Gói thầu không có ATS, tủ hòa đồng bộ, cáp hay phạm vi lắp đặt; Chương V không nêu mã hiệu, xuất xứ cụ thể của động cơ, đầu phát hay bộ điều khiển (nhà thầu tự kê khai)."],"result":{"keyInfo":{"bidName":"15-2024-Codien: Cung cấp máy phát điện dầu 30kVA","notifyNo":"IB2400255232","generatorCapacity":"30 kVA (công suất định mức ≥ 24 kW/ 30 kVA; công suất dự phòng ≥ 26,4 kW/ 33 kVA); Phần 1: 220 tổ máy, Phần 2: 73 tổ máy, Phần 3: 180 tổ máy (tổng 473 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1, 2, 3 - Tổ máy: Số lượng","quote":null,"reference":"Chương V, mục 1 và 3.2","requirement":"Phần 1: 220 tổ máy; Phần 2: 73 tổ máy; Phần 3: 180 tổ máy máy phát điện dầu 30kVA."},{"item":"Phần 1, 2, 3 - Tổ máy: Hãng sản xuất/ mã hiệu/ xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục A.1","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất, mã hiệu, xuất xứ tổ máy phát điện (yêu cầu cơ bản)."},{"item":"Phần 1, 2, 3 - Tổ máy: Năm sản xuất","quote":"Từ 1 năm trước thời điểm mở thầu trở về sau","reference":"Phụ lục 2, mục A.2","requirement":"Sản xuất từ 1 năm trước thời điểm mở thầu trở về sau."},{"item":"Phần 1, 2, 3 - Tổ máy: Loại máy","quote":"Máy phát điện xoay chiều, 3 pha 4 dây","reference":"Phụ lục 2, mục A.3","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây."},{"item":"Phần 1, 2, 3 - Tổ máy: Cấp điện áp danh định","quote":"220/380 V - 230/400 V","reference":"Phụ lục 2, mục A.4","requirement":"220/380 V - 230/400 V."},{"item":"Phần 1, 2, 3 - Tổ máy: Tần số danh định","quote":"50 Hz","reference":"Phụ lục 2, mục A.5","requirement":"50 Hz."},{"item":"Phần 1, 2, 3 - Tổ máy: Công suất định mức","quote":"≥ 24 kW/ 30 kVA","reference":"Phụ lục 2, mục A.6","requirement":"≥ 24 kW/ 30 kVA."},{"item":"Phần 1, 2, 3 - Tổ máy: Công suất dự phòng","quote":"≥ 26,4 kW/ 33 kVA","reference":"Phụ lục 2, mục A.7","requirement":"≥ 26,4 kW/ 33 kVA."},{"item":"Phần 1, 2, 3 - Tổ máy: Công suất đầu ra ở 40˚C, 1 atm (độ cao <100m), độ ẩm 30%","quote":"≥ 24 kW/ 30 kVA","reference":"Phụ lục 2, mục A.8","requirement":"≥ 24 kW/ 30 kVA ở nhiệt độ 40˚C, áp suất khí quyển 1 atm (vị trí có độ cao <100m), độ ẩm 30%."},{"item":"Phần 1, 2, 3 - Tổ máy: Thời gian vận hành liên tục","quote":"≥ 12 giờ","reference":"Phụ lục 2, mục A.9, A.10","requirement":"≥ 12 giờ ở 100% công suất định mức; ≥ 1 giờ ở 100% công suất dự phòng."},{"item":"Phần 1, 2, 3 - Tổ máy: Khả năng đóng tải 1 cấp","quote":"≥ 100% công suất định mức","reference":"Phụ lục 2, mục A.12","requirement":"≥ 100% công suất định mức."},{"item":"Phần 1, 2, 3 - Tổ máy: Dung tích bình nhiên liệu kèm theo máy","quote":"Đảm bảo chạy 12h liên tục ở","reference":"Phụ lục 2, mục A.11","requirement":"Đảm bảo chạy 12h liên tục ở 100% công suất định mức mà không cần tiếp thêm nhiên liệu."},{"item":"Phần 1, 2, 3 - Tổ máy: Độ ồn","quote":"≤ 60dB (sai lệch +3dB)","reference":"Phụ lục 2, mục A.13","requirement":"Độ ồn ≤ 60dB (sai lệch +3dB) tại 18 kW, ở 75% tải định mức, trong không gian mở, khoảng cách 7m."},{"item":"Phần 1, 2, 3 - Tổ máy: Vỏ chống ồn","quote":"Vỏ thép ngoài dày ≥ 2mm","reference":"Phụ lục 1, mục A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện màu xanh (green), độ dày lớp sơn ≥ 80µm; bên trong có vật liệu tiêu âm; cấp bảo vệ vỏ máy ≥ IP23, phù hợp dùng ngoài trời, không có mái che, không đọng nước mưa."},{"item":"Phần 1, 2, 3 - Đầu phát: Hãng/ mã hiệu/ xuất xứ, năm sản xuất","quote":"Từ 1 năm trước thời điểm mở thầu trở về sau","reference":"Phụ lục 2, mục B.1, B.2","requirement":"Nhà thầu cung cấp thông tin hãng, mã hiệu, xuất xứ đầu phát; sản xuất từ 1 năm trước thời điểm mở thầu trở về sau."},{"item":"Phần 1, 2, 3 - Đầu phát: Công suất và hệ số công suất","quote":"≥ 30 kVA","reference":"Phụ lục 2, mục B.3, B.4","requirement":"Công suất định mức ≥ 30 kVA; hệ số công suất ≥ 0,8."},{"item":"Phần 1, 2, 3 - Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Phụ lục 2, mục B.5","requirement":"Tự kích từ, không chổi than."},{"item":"Phần 1, 2, 3 - Đầu phát: Bộ điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp tự động","reference":"Phụ lục 2, mục B.6","requirement":"Điều chỉnh điện áp tự động (AVR)."},{"item":"Phần 1, 2, 3 - Đầu phát: Độ chính xác điện áp","quote":"áp định mức ± 2,5%","reference":"Phụ lục 2, mục B.7","requirement":"Khi tải thay đổi tăng hoặc giảm ở các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó điện áp thuộc dải điện áp định mức ± 2,5%."},{"item":"Phần 1, 2, 3 - Đầu phát: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 2, mục B.8","requirement":"≤ 5%."},{"item":"Phần 1, 2, 3 - Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Phụ lục 2, mục B.9","requirement":"Tối thiểu cấp H."},{"item":"Phần 1, 2, 3 - Đầu phát: Cấp bảo vệ, kết cấu, làm mát","quote":"Một ổ trục","reference":"Phụ lục 2, mục B.10, B.11, B.12","requirement":"Cấp bảo vệ đầu phát ≥ IP23; kết cấu một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp."},{"item":"Phần 1, 2, 3 - Động cơ: Hãng/ mã hiệu/ xuất xứ, năm sản xuất","quote":"Từ 1 năm trước thời điểm mở thầu trở về sau","reference":"Phụ lục 2, mục C.1, C.2","requirement":"Nhà thầu cung cấp thông tin hãng, mã hiệu, xuất xứ động cơ; sản xuất từ 1 năm trước thời điểm mở thầu trở về sau."},{"item":"Phần 1, 2, 3 - Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 2, mục C.3","requirement":"Động cơ diesel 4 kỳ."},{"item":"Phần 1, 2, 3 - Động cơ: Số xi lanh, dung tích","quote":"≥ 3, cung cấp thông tin dung","reference":"Phụ lục 2, mục C.4","requirement":"Số xi lanh ≥ 3, cung cấp thông tin dung tích xi lanh."},{"item":"Phần 1, 2, 3 - Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Phụ lục 2, mục C.7","requirement":"1500 vòng/phút."},{"item":"Phần 1, 2, 3 - Động cơ: Công suất tối đa","quote":"≥ 41HP ở 1500 vòng/phút","reference":"Phụ lục 2, mục C.8","requirement":"≥ 41HP ở 1500 vòng/phút."},{"item":"Phần 1, 2, 3 - Động cơ: Độ chính xác tần số","quote":"định mức ± 5%","reference":"Phụ lục 2, mục C.9","requirement":"Khi tải thay đổi ở các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó tần số thuộc dải tần số định mức ± 5%."},{"item":"Phần 1, 2, 3 - Động cơ: Mức tiêu thụ nhiên liệu","quote":"≤ 7,5 l/h (tại 24 kW)","reference":"Phụ lục 2, mục C.10, C.11, C.12; Phụ lục 1, ghi chú (*)","requirement":"≤ 7,5 l/h (tại 24 kW) ở tải 100% định mức; ≤ 5,4 l/h (tại 18kW) ở tải 75% định mức; nhà thầu cung cấp bảng tiêu thụ nhiên liệu ở tải 0-25%-50%-75%-100% định mức. Quy đổi theo tỉ trọng dầu 840 kg/m3."},{"item":"Phần 1, 2, 3 - Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 2, mục C.5, C.6","requirement":"Nhà thầu cung cấp thông tin dung tích dầu bôi trơn (khi thay lọc/ không thay lọc) và dung tích nước làm mát."},{"item":"Phần 1, 2, 3 - Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm điện để bơm chuyển","reference":"Phụ lục 2, mục C.13","requirement":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp."},{"item":"Phần 1, 2, 3 - Động cơ: Hệ thống khởi động","quote":"Khởi động bằng điện DC","reference":"Phụ lục 2, mục C.14","requirement":"Khởi động bằng điện DC 12V; ắc quy khởi động theo quy định của hãng (trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối); ắc quy đáp ứng bài kiểm tra theo mục 9.10 của tiêu chuẩn TCVN 7916-1:2008 hoặc IEC60095-1 hoặc tương đương."},{"item":"Phần 1, 2, 3 - Động cơ: Bộ lọc","quote":null,"reference":"Phụ lục 2, mục C.15","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt có thể thay thế."},{"item":"Phần 1, 2, 3 - Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha","reference":"Phụ lục 2, mục C.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, có kèm theo bình nước phụ."},{"item":"Phần 1, 2, 3 - Động cơ: Hỗ trợ khởi động ở nhiệt độ thấp","quote":"Nhiệt độ khởi động được","reference":"Phụ lục 2, mục C.17","requirement":"Khởi động được ở nhiệt độ ≤ -5˚C."},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Hãng/ mã hiệu/ xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 2, mục D.1","requirement":"Nhà thầu cung cấp thông tin hãng, mã hiệu, xuất xứ bộ điều khiển."},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Hiển thị","quote":"Sai số cho phép ≤ 5%","reference":"Phụ lục 2, mục D.2, D.3, D.4","requirement":"Hiển thị điện áp (V), dòng điện (A), tần số (Hz), công suất, hệ số công suất, số giờ vận hành, điện áp ắc quy đề (V), mức nhiên liệu, nhiệt độ nước làm mát hoặc động cơ; sai số hiển thị cho phép ≤ 5%; hiển thị trạng thái hoạt động (chạy/dừng)."},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Cảnh báo và bảo vệ tắt máy","quote":"Có tiếp điểm NO/NC","reference":"Phụ lục 2, mục D.5, D.6, D.7","requirement":"Cảnh báo: điện áp, tần số ra cao/thấp, quá tải, không cân bằng pha, nhiệt độ nước làm mát/động cơ cao, áp suất dầu bôi trơn thấp, nút dừng khẩn cấp, bộ sạc ắc quy hỏng, mức nhiên liệu thấp (ngưỡng thay đổi được). Bảo vệ tắt máy: các sự cố tương tự (trừ bộ sạc ắc quy hỏng). Có tiếp điểm NO/NC cảnh báo khi mức nhiên liệu thấp hơn ngưỡng cho phép."},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Truyền thông và khởi động từ xa","quote":"Modbus RS485","reference":"Phụ lục 2, mục D.8, D.9, D.10","requirement":"Chuẩn truyền thông Modbus RS485; thông tin hiển thị và cảnh báo tối thiểu đọc được qua cổng Modbus, cung cấp đầy đủ địa chỉ thanh ghi dữ liệu; có tính năng khởi động từ xa qua tiếp điểm khô."},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Sơ đồ và đánh dấu dây","quote":null,"reference":"Phụ lục 2, mục D.11, D.12","requirement":"Bản vẽ sơ đồ kết nối hệ thống điều khiển dán ở vị trí dễ quan sát; dây tín hiệu điều khiển, cảm biến, cảnh báo được đánh số hoặc có quy định màu sắc kèm chú thích chức năng."},{"item":"Phần 1, 2, 3 - Hệ thống kết nối điện đầu ra: Thiết bị bảo vệ","quote":"Sử dụng Aptomat 3 pha 4","reference":"Phụ lục 2, mục E.1","requirement":"Sử dụng Aptomat 3 pha 4 cực phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch."},{"item":"Phần 1, 2, 3 - Hệ thống kết nối điện đầu ra: Điểm kết nối và tiếp đất","quote":"Có điểm đấu tiếp đất trên vỏ","reference":"Phụ lục 2, mục E.2, E.3","requirement":"Điểm kết nối cố định dùng cầu đấu domino, ren vít và đai ốc, vật liệu dẫn điện bằng đồng, có nắp bảo vệ che mưa; có điểm đấu tiếp đất trên vỏ máy."},{"item":"Phần 1, 2, 3 - Yêu cầu khác: Vỏ máy và phụ trợ","quote":"Có đèn led","reference":"Phụ lục 2, mục F.1 - F.5","requirement":"Bu lông liên kết ngoài loại chống trộm, không gỉ bằng inox 304; bản lề âm giấu bên trong chống tháo trộm; có ống thoát dầu bôi trơn ra ngoài vỏ hoặc bơm tay/ thiết bị hỗ trợ thay dầu; đèn led chiếu sáng trong khoang máy; ống xả bằng thép không gỉ hoặc sơn mạ chịu nhiệt ≥300 độ C, bọc cách nhiệt, xả theo chiều dọc về phía sau của máy."},{"item":"Phần 1, 2, 3 - Yêu cầu khác: Serial, decal, tem nhãn","quote":"Có decal hướng dẫn vận","reference":"Phụ lục 2, mục F.6, F.7, F.8","requirement":"Serial gồm chữ, số và mã vạch, khắc chìm trên động cơ hoặc tem Inox gắn vào vỏ chống ồn hoặc động cơ; có decal hướng dẫn vận hành; tem Inox khắc chìm \"VIETTEL\" gắn vào vỏ bằng vít hoặc đinh rút, kích thước tối thiểu 15x5 cm, chiều cao chữ tối thiểu 1,5cm."},{"item":"Phần 1, 2, 3 - Chứng chỉ: ISO 9001 của nhà máy sản xuất tổ máy","quote":"Chứng nhận ISO 9001 còn","reference":"Phụ lục 1, mục G.1","requirement":"Chứng nhận ISO 9001 còn hạn tính đến thời điểm đóng thầu của nhà máy trực tiếp sản xuất tổ máy phát điện."},{"item":"Phần 1, 2, 3 - Chứng chỉ: CO, CQ","quote":"CO, CQ","reference":"Phụ lục 1, mục G.2","requirement":"Nhà thầu cam kết cung cấp CO, CQ theo hàng hóa."},{"item":"Phần 1, 2, 3 - Tiêu chuẩn khí thải","quote":"NOx ≤ 680, SO2 ≤ 400","reference":"Phụ lục 2, mục G.3","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương, với CO ≤ 800, NOx ≤ 680, SO2 ≤ 400, bụi PM ≤ 160; cung cấp test report của hãng hoặc chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu."},{"item":"Phần 1, 2, 3 - Phụ kiện bộ nạp bù ắc quy","quote":"12VDC","reference":"Phụ lục 2, mục H.I.1 - H.I.11","requirement":"Nhà thầu cung cấp thông tin model, nhà sản xuất, xuất xứ; nguồn vào AC 130V ÷ 240V hoặc bao dải trên; hiệu suất tối đa ≥ 80%; tối thiểu 2 chế độ nạp ổn dòng (Boost) và nạp ổn áp (Float), có tự ngắt khi đầy; điện áp ra 12VDC; dòng ra tối đa ≥ 5A; bảo vệ quá áp đầu vào và ngược cực đầu ra; hiển thị LED; nhiệt độ làm việc 0 ÷ 500C, độ ẩm 0÷90%RH hoặc bao dải trên, không đọng sương; lắp đặt bên trong máy phát điện với đầy đủ phụ kiện."},{"item":"Phần 1, 2, 3 - Phụ kiện cắt lọc sét bảo vệ","quote":"Công nghệ: Spark gap","reference":"Phụ lục 2, mục H.II.1","requirement":"Type 1+2/Class I + II; công nghệ Spark gap (Voltage switching); Iimp (10/350 μs) ≥ 25 kA/100kA; In (8/20 μs) ≥ 25/100 kA; Up ≤ 1.5 kV /≤ 1.5 kV; cấu hình 3+1 (L-N, N-PE); tiêu chuẩn EN/IEC61643-11; có cảnh báo lỗi thiết bị bằng chỉ thị màu."},{"item":"Phần 1, 2, 3 - Bảo hành","quote":"Tối thiểu 1.095 ngày đối với toàn bộ hàng hóa","reference":"Chương V, mục 3.3.a","requirement":"Bảo hành tối thiểu 1.095 ngày đối với toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC), tại địa điểm lắp đặt của Chủ đầu tư."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:54:50.498Z"}},"IB2400257226":{"u":"2026-11-03T18:13:54.934+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YCKT.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ mua động cơ diesel lai máy phát điện (hạng mục 1), không phải tổ máy phát điện hoàn chỉnh: không có đầu phát, bộ điều khiển, ATS, cáp, vỏ chống ồn, bình nhiên liệu hay phạm vi lắp đặt.","Công suất chỉ nêu cho động cơ (57 bhp ± 2.5%), không nêu kVA/kW hay chế độ chính/dự phòng; số lượng động cơ không được nêu trong văn bản.","Văn bản không nêu số xi lanh, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải và tiêu chuẩn áp dụng cụ thể.","Bảng thông số trích từ PDF bị vỡ định dạng nên một số dòng trích dẫn được ghép lại từ các dòng của bảng."],"result":{"keyInfo":{"bidName":"Mua sắm động cơ lai máy phát điện phục vụ sửa chữa tàu","notifyNo":"IB2400257226","generatorCapacity":"57 bhp ± 2.5% (công suất định mức của động cơ diesel thủy lai máy phát điện), số lượng không nêu"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Mã hiệu","quote":"Mã hiệu: CAT C4.4 hoặc tương đương.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"CAT C4.4 hoặc tương đương"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Kích thước không bao gồm bệ máy","quote":"Dài: 962 mm; Rộng: 686 mm; Cao: 870 mm;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Dài 962 mm; Rộng 686 mm; Cao 870 mm"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Dung tích","quote":"Dung tích: 4.4 lít","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"4.4 lít"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Công suất định mức","quote":"Công suất định mức: 57 bhp ± 2.5%;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"57 bhp ± 2.5%"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Vòng quay định mức","quote":"Vòng quay định mức: 1500 vòng/phút;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"1500 vòng/phút"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Loại nhiên liệu","quote":"Loại nhiên liệu sử dụng: Diesel;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Diesel"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Khởi động","quote":"Khởi động: Điện, 24 VDC;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Điện, 24 VDC"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Đường kính xylanh","quote":"Đường kính xylanh: 105 mm","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"105 mm"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Hành trình pittong","quote":"Hành trình pittong: 127 mm","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"127 mm"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Kiểu đốt","quote":"Kiểu đốt: Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Hệ thống điều tốc","quote":"Hệ thống điều tốc: Điều tốc điện tử","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Điều tốc điện tử"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Khối lượng khô","quote":"Khối lượng khô của Động cơ: Khoảng 460 Kg","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Khoảng 460 Kg"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Điều khiển","quote":"Điều khiển: Điện tử","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Điện tử"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Chiều quay (nhìn từ bánh đà)","quote":"Chiều quay (nhìn từ bánh đà): Ngược chiều kim đồng hồ","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Ngược chiều kim đồng hồ"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Năm sản xuất","quote":"Năm sản xuất: Không trước năm 2023","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Không trước năm 2023"},{"item":"Yêu cầu chung: Tình trạng hàng hóa","quote":"Hàng hóa mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2.a","requirement":"Mới 100%, chưa qua sử dụng"},{"item":"Yêu cầu chung: Năm sản xuất","quote":"Sản xuất không trước năm 2023.","reference":"Chương V, mục 1.2.a","requirement":"Sản xuất không trước năm 2023"},{"item":"Yêu cầu chung: Bảo hành","quote":"Thời gian bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 1.2.a","requirement":"Tối thiểu 12 tháng kể từ ngày nghiệm thu, bàn giao hàng hóa"},{"item":"Yêu cầu chung: Hàng hóa tương đương","quote":"Nhà thầu phải chào đích danh tên vật tư, hàng hóa, xuất xứ, mã hiệu, không được ghi tương đương (Phải có chứng nhận của hãng sản xuất về tính tương đương với vật tư, hàng hóa được yêu cầu trong gói thầu và có thể lắp lẫn nhau mà không ảnh hưởng đến hoạt động của thiết bị chính.)","reference":"Chương V, mục 1.2.a","requirement":"Được chào hàng hóa tương đương (đặc tính kỹ thuật, thông số tương tự, tính năng sử dụng tương đương); phải chào đích danh tên vật tư, hàng hóa, xuất xứ, mã hiệu, không ghi tương đương; phải có chứng nhận của hãng sản xuất về tính tương đương và lắp lẫn được mà không ảnh hưởng hoạt động của thiết bị chính"},{"item":"Hồ sơ chất lượng, xuất xứ: C/O, C/Q hoặc C/C","quote":"chứng nhận xuất xứ của (C/O) do Phòng Thương mại của nước xuất khẩu phát hành; Chứng nhận chất lượng (C/Q) hoặc chứng chỉ phù hợp (C/C)","reference":"Chương V, mục 3","requirement":"Hồ sơ giám định gồm chứng nhận xuất xứ (C/O) do Phòng Thương mại của nước xuất khẩu phát hành; chứng nhận chất lượng (C/Q) hoặc chứng chỉ phù hợp (C/C); các giấy tờ liên quan dịch công chứng ra tiếng Việt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:13:53.814Z"}},"IB2400257256":{"u":"2026-11-03T07:23:36.067+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2-Chương V-Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu thời hạn bảo hành.","Một số quote được cắt ngắn từ các ô bảng bị xuống dòng; số thứ tự trong bảng gốc có điểm bất thường (thiếu mục 3, số 29 thay cho 19/20, mục 30 bị ngắt trang) nên phần tham chiếu theo thứ tự văn bản.","Không có thông tin về ATS rời, cáp hay phạm vi lắp đặt."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện 12KVA","notifyNo":"IB2400257256","generatorCapacity":"10 x 12 kVA/1 pha (công suất liên tục ≥ 12.5 kVA ± 0.5; công suất tối đa ≥ 13.5 kVA ± 0.5)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng, loại máy","quote":"Đầu tư trang bị mới 10 máy phát điện 12KVA/1 pha","reference":"Chương V, mục 1.1","requirement":"Đầu tư trang bị mới 10 máy phát điện 12KVA/1 pha, Diesel, vỏ cách âm"},{"item":"Tình trạng, năm sản xuất","quote":"Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển) sản xuất","reference":"Chương V, mục 1.2 a)","requirement":"Tất cả hàng hóa (động cơ, đầu phát, bảng điều khiển) sản xuất từ năm 2024 trở về sau, máy phát điện mới 100% chưa qua sử dụng"},{"item":"Xuất xứ","quote":"Hàng hóa có\nxuất xứ thuộc nhóm nước G7 hoặc Việt Nam.","reference":"Bảng A.I.1","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam"},{"item":"CO/CQ","quote":"Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối với động cơ, đầu phát, bảng điều khiển)","reference":"Chương V, mục 1.2 a)","requirement":"Hàng Việt Nam: CO và CQ cho động cơ, đầu phát, bảng điều khiển (bản gốc hoặc công chứng); hàng G7: cam kết cung cấp CO và CQ cho tổ máy và bảng điều khiển khi giao hàng; có giấy chứng nhận xuất xưởng"},{"item":"Chứng nhận chất lượng","quote":"CE còn thời hạn (đối với hàng hóa có","reference":"Bảng A.I.28-30","requirement":"ISO 9001:2015, ISO 14001:2015 còn hiệu lực (chỉ yêu cầu với nhà thầu là nhà sản xuất); CE còn thời hạn đối với hàng xuất xứ Việt Nam, tra cứu được trên website đơn vị cấp"},{"item":"Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi","reference":"Chương V, mục 1, tài liệu viện dẫn","requirement":"QCVN 19:2009/BTNMT/B; TCVN 9729:2013 hoặc ISO 8528:2005; TCVN 7916-1:2008; TCVN 6627-9:2011 (IEC 60034-9:2007)"},{"item":"Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc\ngia về khí thải công nghiệp đối với bụi\nvà các chất vô cơ (QCVN\n19:2009/BTNMT).","reference":"Bảng A.I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT, có chứng nhận kiểm định của bên thứ 3; hệ thống thoát khí thải thông thoáng; hướng xả theo chiều dọc của máy"},{"item":"Điều kiện hoạt động","quote":"nhiệt độ môi\ntrường từ 0 đến 40oC và độ ẩm môi\ntrường ≤80%.","reference":"Bảng A.I.1","requirement":"Nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤80%"},{"item":"Bảng thông số, tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng\nViệt).","reference":"Bảng A.I.1; A.V.5","requirement":"Bảng thông số đặc trưng gồm tên nhà chế tạo, số seri, công suất, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng; tài liệu kỹ thuật (Tiếng Anh/Việt), hướng dẫn vận hành (Tiếng Việt), mỗi máy 1 bộ catalog, sách hướng dẫn vận hành và bảo dưỡng"},{"item":"Tổ máy: Công suất","quote":"≥ 12.5 KVA ± 0.5","reference":"Bảng A.I.2, A.I.4","requirement":"Công suất liên tục ≥ 12.5 KVA ± 0.5; công suất tối đa ≥ 13.5 kVA± 0.5"},{"item":"Tổ máy: Điện áp, tần số, pha","quote":"220-230V/50Hz","reference":"Bảng A.I.5-8, 10","requirement":"220-230V/50Hz; 1 pha, 2 dây; dao động điện áp ≤ 1%; sai lệch tần số ≤ 1% (tải định mức); Cosϕ = 1"},{"item":"Tổ máy: Nhiên liệu, tốc độ, khởi động, truyền động","quote":"Khởi động điện, 12VDC","reference":"Bảng A.I.9, 11-13","requirement":"Dầu Diesel thông dụng trên thị trường VN; 1.500 vòng/phút; khởi động điện 12VDC; truyền động trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy: Aptomat đầu ra","quote":"Mitsubishi, Schneider, Clipsal, LS","reference":"Bảng A.I.14","requirement":"CB chất lượng tương đương Mitsubishi, Schneider, Clipsal, LS, lắp tại máy, dòng định mức phù hợp"},{"item":"Tổ máy: Vận hành","quote":"Máy chạy liên tục 24/24 ở 100 %\ncông suất liên tục của máy","reference":"Bảng A.I.15-16","requirement":"Chạy liên tục 24/24 ở 100% công suất liên tục; quá tải 110% trong ≥ 01 giờ/12 giờ chạy liên tục"},{"item":"Tổ máy: Tiêu thụ nhiên liệu","quote":"≤ 4 lít/giờ tại (75 %) tải định mức","reference":"Bảng A.I.17","requirement":"≤ 4 lít/giờ tại 75% tải; ≤ 4,5 lít/giờ tại 100% tải"},{"item":"Tổ máy: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤\n69 dB(A)","reference":"Bảng A.I.18","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 69 dB(A)"},{"item":"Tổ máy: Làm mát","quote":"Làm mát bằng nước (có pha dung\ndịch chống đông) kết hợp quạt gió","reference":"Bảng A.I.29 (số thứ tự theo văn bản)","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy: Thùng nhiên liệu","quote":"≥ 70 lít","reference":"Bảng A.I.21-22","requirement":"Bằng thép, sơn tĩnh điện, thiết kế cao hơn hệ thống lọc; dung tích ≥ 70 lít"},{"item":"Tổ máy: Vỏ máy, khung bệ, chống rung","quote":"Máy có bố trí móc cẩu trên nóc vỏ","reference":"Bảng A.I.23-25","requirement":"Vỏ giảm ồn, sơn tĩnh điện, có khóa, móc cẩu trên nóc, ống pô giảm thanh bên trong vỏ; khung thép tấm sơn tĩnh điện có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Tổ máy: Kích thước, trọng lượng","quote":"≤ ( 1500 x 800 x 1400 mm)","reference":"Bảng A.I.26-27","requirement":"Kích thước ≤ 1500 x 800 x 1400 mm (D x R x C); trọng lượng khô gồm vỏ chống ồn, ắc quy ≤ 700 KG"},{"item":"Động cơ: Loại, xuất xứ, năm sản xuất","quote":"Từ năm 2024 trở về sau","reference":"Bảng A.II.1-3, 9","requirement":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp; xuất xứ/nhãn hiệu nhà thầu khai báo; sản xuất từ 2024 trở về sau; Diesel"},{"item":"Động cơ: Công suất, tốc độ","quote":"≥ 15KW","reference":"Bảng A.II.4-6","requirement":"1.500 vòng/phút; PRP ≥ 15KW; ESP ≥ 16 KW"},{"item":"Động cơ: Xy lanh","quote":"≥ 4, thẳng hàng","reference":"Bảng A.II.7-8","requirement":"Số xy lanh ≥ 4, thẳng hàng; dung tích ≥ 2300 cc"},{"item":"Động cơ: Khởi động, ắc quy, điều tốc","quote":"≥ 70Ah, loại kín khí","reference":"Bảng A.II.10-12","requirement":"Khởi động điện 12VDC; ắc quy ≥ 70Ah, loại kín khí; điều tốc điện tử"},{"item":"Động cơ: Bôi trơn, lọc, cảm biến, làm mát","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt,\nlọc tách nước và có thể thay thế","reference":"Bảng A.II.13-17","requirement":"Bơm dầu, phin lọc, bầu lọc; lọc gió, nhiên liệu, nhớt, tách nước thay thế được; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu; dung tích nước làm mát nhà thầu khai báo; làm mát bằng nước pha dung dịch chống đóng cặn, có bình nước phụ, quạt gió đầu trục"},{"item":"Đầu phát: Xuất xứ, năm, kích từ","quote":"Tự kích từ, không chổi than","reference":"Bảng A.III.1-3","requirement":"Xuất xứ/nhãn hiệu nhà thầu khai báo; từ 2024 trở về sau; tự kích từ, không chổi than"},{"item":"Đầu phát: Điện, công suất","quote":"≥ 12 KVA","reference":"Bảng A.III.4-8","requirement":"220V/1 pha, 2 dây; dao động điện áp ≤ ± 1%; công suất liên tục tại 40oC, Class H ≥ 12 KVA; dự phòng ≥ 110% công suất liên tục; quá tải 110% 1 giờ trong 12 giờ"},{"item":"Đầu phát: AVR, cách điện, bảo vệ","quote":"Tối thiểu là IP23","reference":"Bảng A.III.9-15","requirement":"Tự động điều chỉnh bằng AVR; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23; Cosϕ = 1; 1.500 vòng/phút; 50 Hz; dao động tần số ≤ ± 1%"},{"item":"Bộ điều khiển: Cấu hình chung","quote":"≥ IP65","reference":"Bảng A.IV.1, 5-10","requirement":"Bảng điều khiển kỹ thuật số, ổ khóa cấp nguồn khởi động, nút dừng khẩn cấp, đèn báo vận hành; nhiệt độ hoạt động -20oC đến 70oC; cấp bảo vệ ≥ IP65; điện áp cấp nguồn nhà thầu đề xuất"},{"item":"Bộ điều khiển: Chế độ vận hành, phím, đèn","quote":"Tự động khởi động máy phát điện\nkhi điện áp ắc quy của trạm BTS thấp","reference":"Bảng A.IV.2-4","requirement":"Vận hành bằng phím mềm; tự động khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng; các phím Stop, Start, Auto, Man, ON, Test, Prog, dịch chuyển; đèn LED trạng thái"},{"item":"Bộ điều khiển: Đo lường hiển thị","quote":"Lưu trữ dữ liệu và sự kiện ≥ 500\nevent log","reference":"Bảng A.IV.11-12","requirement":"Màn hình LCD hiển thị thông số máy phát (điện áp, tần số, dòng, công suất kW/kVA/kVAr/kWh, % tải, thứ tự pha, hệ số công suất, tốc độ, giờ chạy, số lần khởi động, điện áp sạc/ắc quy, nhiệt độ nước, áp suất dầu, mức nhiên liệu, lưu trữ ≥ 500 event log, sóng hài THD) và thông số điện lưới khi kết nối ATS"},{"item":"Bộ điều khiển: Bảo vệ, giao diện ATS","quote":"Máy có giao diện kết nối với bộ ATS","reference":"Bảng A.IV.13-15","requirement":"Bảo vệ dừng máy tự động và cảnh báo (điện áp, tần số, ắc quy, tốc độ, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, dừng khẩn cấp, lỗi sạc ắc quy); có giao diện kết nối bộ ATS"},{"item":"Yêu cầu khác kèm máy","quote":"Hệ thống xả bao gồm xả tiêu âm công\nnghiệp, khớp nối mềm","reference":"Bảng A.V.1-6","requirement":"Bộ lọc nhiên liệu tháo lắp được; hệ thống làm mát và bộ cao su chống rung nguyên thủy theo máy; hệ thống xả gồm xả tiêu âm công nghiệp, khớp nối mềm và phụ tùng cần thiết; nhà thầu cam kết chạy thử tải theo yêu cầu chủ đầu tư"},{"item":"Hỗ trợ kỹ thuật, đào tạo","quote":"Phải có cam kết có đội ngũ kỹ thuật hỗ trợ kỹ thuật\n24/7.","reference":"Mục C.1-2","requirement":"Cam kết đội ngũ kỹ thuật hỗ trợ 24/7; đào tạo hướng dẫn sử dụng, bảo hành bảo dưỡng cho nhân viên chủ đầu tư, nhà thầu chịu chi phí"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:23:34.971Z"}},"IB2400257900":{"u":"2026-11-03T07:15:40.457+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ve ky thuat - MPD.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét/OCR nhiều lỗi chính tả; các trích dẫn được giữ nguyên như đọc được.","Điện áp tổ máy ghi 400/230V (mục I.8) nhưng điện áp đầu phát ghi 3 pha, 380/220V (mục III.4); hai giá trị không khớp, cần đối chiếu bản gốc.","Hiệu suất đầu phát (mục III.9, III.10) và THD/THF (mục III.11) bị lỗi OCR, không đọc chắc được số liệu nên không liệt kê.","Độ ẩm tương đối ghi là 80oC và độ ẩm tối đa 100oC (đúng như văn bản); đây có thể là lỗi đơn vị trong nguồn.","Tiêu chuẩn động cơ ghi 1SO 3046-8528 bị lỗi OCR; chỉ ghi nhận SAE J1995 và EU Stage II.","Số thứ tự các hạng mục IV, V, VI, VII (bảng điều khiển, vỏ cách âm, ATS, vật tư) suy ra từ vị trí trong bảng do OCR mất số hiệu.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; thời hạn bảo hành chỉ nêu chung là bảo hành theo hợp đồng, không có số tháng."],"result":{"keyInfo":{"bidName":"Gói thầu số 21: Cung cấp, lắp đặt máy phát điện dự phòng 180 KVA","notifyNo":"IB2400257900","generatorCapacity":"180KVA liên tục / 200kva dự phòng (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 180KVA: Công suất","quote":"Máy phát điện công suất 180KVA động cơ,","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Máy phát điện công suất 180KVA"},{"item":"Tổ máy phát điện 180KVA: Tình trạng, năm sản xuất, vỏ cách âm","quote":"100%, năm 2024 bao gom vỏ cách âm","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Mới 100%, năm 2024, bao gồm vỏ cách âm; động cơ và đầu phát cùng một hãng sản xuất để đảm bảo tính ổn định, tin cậy của hệ thống"},{"item":"Tổ máy phát điện 180KVA: Số lượng","quote":"Số lượng 01 máy","reference":"Chương V, mục 1.2, hạng mục I.2","requirement":"01 máy"},{"item":"Tổ máy phát điện 180KVA: Tiêu chuẩn chất lượng","quote":"Tiêu chuẩn chat lượng ISO 9001: 2015","reference":"Chương V, mục 1.2, hạng mục I.3","requirement":"ISO 9001: 2015"},{"item":"Tổ máy phát điện 180KVA: Tiêu chuẩn quản lý môi trường","quote":"Tiêu chuân quản lý môi trường 1SO 14001: 2015","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"ISO 14001: 2015"},{"item":"Tổ máy phát điện 180KVA: Tiêu chuẩn đáp ứng khác","quote":"ISO 8528, ISO 12100, ISO13849, EN12601,","reference":"Chương V, mục 1.2, hạng mục I.5","requirement":"ISO 8528, ISO 12100, ISO13849, EN12601, GB12786, GB/T2820, IEC60034, IEC60204, CE, RETIE"},{"item":"Tổ máy phát điện 180KVA: Công suất liên tục/dự phòng","quote":"Công suất liên tục/dự phòng 180KVA/200kva","reference":"Chương V, mục 1.2, hạng mục I.6","requirement":"180KVA liên tục / 200kva dự phòng"},{"item":"Tổ máy phát điện 180KVA: Số pha, số dây","quote":"Số pha, số dây 03 pha, 04 dây","reference":"Chương V, mục 1.2, hạng mục I.7","requirement":"03 pha, 04 dây"},{"item":"Tổ máy phát điện 180KVA: Điện áp","quote":"Điện áp 400/230V (+ 0.5%)","reference":"Chương V, mục 1.2, hạng mục I.8","requirement":"400/230V (+ 0.5%)"},{"item":"Tổ máy phát điện 180KVA: Nhiên liệu","quote":"Nhiên liệu Dầu Diesel","reference":"Chương V, mục 1.2, hạng mục I.9","requirement":"Dầu Diesel"},{"item":"Tổ máy phát điện 180KVA: Tần số","quote":"Tan số 50Hz (+ 0,5%)","reference":"Chương V, mục 1.2, hạng mục I.10","requirement":"50Hz (+ 0,5%)"},{"item":"Tổ máy phát điện 180KVA: Hệ số công suất","quote":"Hệ số công suất 0.8","reference":"Chương V, mục 1.2, hạng mục I.11","requirement":"0.8"},{"item":"Tổ máy phát điện 180KVA: Điện áp khởi động","quote":"Điện áp khởi động Điện","reference":"Chương V, mục 1.2, hạng mục I.12","requirement":"Điện"},{"item":"Tổ máy phát điện 180KVA: Thùng nhiên liệu","quote":"Thùng nhiên liệu >400 lít","reference":"Chương V, mục 1.2, hạng mục I.13","requirement":">400 lít"},{"item":"Tổ máy phát điện 180KVA: Chế độ tải","quote":"Chê độ tai 100% tải","reference":"Chương V, mục 1.2, hạng mục I.14","requirement":"100% tải"},{"item":"Tổ máy phát điện 180KVA: Điều chỉnh công suất","quote":"Điều chỉnh công suất Tự động điều chỉnh khi có thay đổi điện áp","reference":"Chương V, mục 1.2, hạng mục I.15","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Tổ máy phát điện 180KVA: Nút dừng khẩn cấp","quote":"Nút dừng khan cấp Nam trên máy và trên ATS","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy phát điện 180KVA: Kiểu khởi động","quote":"Kiều khởi động Bằng điện (bình ắc quy)","reference":"Chương V, mục 1.2, hạng mục I.17","requirement":"Bằng điện (bình ắc quy)"},{"item":"Tổ máy phát điện 180KVA: Điều kiện hoạt động","quote":"Nhiệt độ môi trường: 10oC => 50oC","reference":"Chương V, mục 1.2, hạng mục I.18","requirement":"Nhiệt độ môi trường 10oC => 50oC; độ ẩm tương đối 80oC, độ ẩm tối đa 100oC (đúng như văn bản ghi); độ cao 1000M"},{"item":"Tổ máy phát điện 180KVA: MCCB","quote":"MCCB 4P","reference":"Chương V, mục 1.2, hạng mục I.19","requirement":"MCCB 4P"},{"item":"Tổ máy phát điện 180KVA: Kích thước","quote":"Kích thước dài x rộng x cao >4.000 x 1600 x 2100 mm","reference":"Chương V, mục 1.2, hạng mục I.20","requirement":"Dài x rộng x cao >4.000 x 1600 x 2100 mm"},{"item":"Động cơ: Tình trạng, hãng","quote":"Mới 100% năm 2024, nhà sản xuất chính hãng","reference":"Chương V, mục 1.2, hạng mục II","requirement":"Mới 100% năm 2024, nhà sản xuất chính hãng (văn bản không nêu tên hãng, model, xuất xứ)"},{"item":"Động cơ: Kiểu động cơ","quote":"Kiều động cơ 4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 1.2, hạng mục II.1","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: Tốc độ","quote":"Tốc độ động cơ 1.500 V/p","reference":"Chương V, mục 1.2, hạng mục II.2","requirement":"1.500 V/p"},{"item":"Động cơ: Công suất","quote":"Công suất động cơ > 180kW","reference":"Chương V, mục 1.2, hạng mục II.3","requirement":"> 180kW"},{"item":"Động cơ: Số xylanh","quote":"Số xylanh 06 xylanh","reference":"Chương V, mục 1.2, hạng mục II.4","requirement":"06 xylanh"},{"item":"Động cơ: Hệ thống khởi động","quote":"Hệ thống khởi động 24V","reference":"Chương V, mục 1.2, hạng mục II.5","requirement":"24V"},{"item":"Động cơ: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu <37.5 lít/giờ","reference":"Chương V, mục 1.2, hạng mục II.6","requirement":"<37.5 lít/giờ"},{"item":"Động cơ: Bộ Tool hỗ trợ cài đặt ECU","quote":"Bộ Tool hô trợ cai đặt ECU","reference":"Chương V, mục 1.2, hạng mục II.7","requirement":"Cung cấp bộ Tool chính hãng kết nối và đọc (theo SAE J1995)"},{"item":"Động cơ: Khí thải","quote":"Đáp ứng tiêu chuân khí thải EU Stage II","reference":"Chương V, mục 1.2, hạng mục II.8","requirement":"Đáp ứng tiêu chuẩn khí thải EU Stage II"},{"item":"Đầu phát: Tình trạng, hãng","quote":"Mới 100% nam 2024, nhà sản xuât chính","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Mới 100% năm 2024, nhà sản xuất chính hãng (văn bản không nêu tên hãng, model, xuất xứ)"},{"item":"Đầu phát: Loại đầu phát","quote":"Loại đầu phát Không choi than, tự kích từ","reference":"Chương V, mục 1.2, hạng mục III.1","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện H","reference":"Chương V, mục 1.2, hạng mục III.2","requirement":"Cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ IP23","reference":"Chương V, mục 1.2, hạng mục III.3","requirement":"IP23"},{"item":"Đầu phát: Điện áp","quote":"Điện áp 3 pha, 380/220V","reference":"Chương V, mục 1.2, hạng mục III.4","requirement":"3 pha, 380/220V"},{"item":"Đầu phát: Tốc độ","quote":"Tóc độ đầu phát 1.500 vòng/phút","reference":"Chương V, mục 1.2, hạng mục III.5","requirement":"1.500 vòng/phút"},{"item":"Đầu phát: Bộ kích từ AVR","quote":"Bộ kích từ AVR có ho trợ PMG/ AREP (Có chức năng","reference":"Chương V, mục 1.2, hạng mục III.6","requirement":"AVR có hỗ trợ PMG/AREP (có chức năng hòa đồng bộ)"},{"item":"Đầu phát: Dao động điện áp","quote":"Dao động điện áp +0,5%","reference":"Chương V, mục 1.2, hạng mục III.7","requirement":"+0,5%"},{"item":"Đầu phát: Thời gian hoạt động","quote":"Thoi gian hoat dong dau phat > 20.000 giờ","reference":"Chương V, mục 1.2, hạng mục III.8","requirement":"> 20.000 giờ"},{"item":"Đầu phát: Đáp ứng quá tải","quote":"10% trong 1 giờ / 15% trong 10 phút / 30%","reference":"Chương V, mục 1.2, hạng mục III.12","requirement":"10% trong 1 giờ / 15% trong 10 phút / 30% trong 4 phút / 50% trong 2 phút"},{"item":"Đầu phát: Hệ thống tăng cường","quote":"Hệ thống tăng cường Cuộn dây phụ /PMG","reference":"Chương V, mục 1.2, hạng mục III.13","requirement":"Cuộn dây phụ / PMG"},{"item":"Đầu phát: Dòng ngắn mạch 3 pha","quote":"hon 3 lân dòng định mức (In): Icc > 3 In trong","reference":"Chương V, mục 1.2, hạng mục III.14","requirement":"Máy phát có cuộn dây phụ hoặc PMG đảm bảo dòng ngắn mạch ba pha (Icc) cao hơn 3 lần dòng định mức (In): Icc > 3 In trong 10 giây"},{"item":"Đầu phát: Nhiễu sóng vô tuyến","quote":"(Class B Group 1 as EN 55011) Cấp B nhóm","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Cấp B nhóm 1 theo tiêu chuẩn EN 55011"},{"item":"Đầu phát: Tiêu chuẩn đáp ứng","quote":"Tiêu chuân EC 60034-1; BS 4999-5000;","reference":"Chương V, mục 1.2, hạng mục III.15","requirement":"IEC 60034-1; BS 4999-5000; NEMA MG.1.52; UL 1004-1, UL 1004-4, C22.2 No. 100 (văn bản ghi EC 60034-1)"},{"item":"Bảng điều khiển máy phát: Tình trạng","quote":"Mới 100% , chưa qua sử dụng","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Mới 100%, chưa qua sử dụng"},{"item":"Bảng điều khiển máy phát: Loại","quote":"Sử dụng bảng điều khiển kỹ thuật số, man hình","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD"},{"item":"Bảng điều khiển máy phát: Cảnh báo và bảo vệ","quote":"Cảnh báo và tắt máy: Nhiệt độ (cao), áp suất","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Cảnh báo và tắt máy: nhiệt độ (cao), áp suất nhớt (thấp/cao), điện áp (thấp/cao), quá tải, lỗi khởi động, tần số (thấp/cao), điện áp bình ắc quy (thấp/cao)"},{"item":"Bảng điều khiển máy phát: Chức năng hiển thị","quote":"Volt, Ampe, Công suất, số giờ chạy máy, số lần","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Volt, Ampe, công suất, số giờ chạy máy, số lần khởi động, lịch sử vận hành, áp suất nhớt, nhiệt độ, điện áp máy phát, điện áp bình ắc quy, điện áp sạc, tần số, số pha"},{"item":"Bảng điều khiển máy phát: Kết nối","quote":"Khả năng kết nối với mạng may tính va diéu","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Kết nối mạng máy tính và điều khiển từ xa qua cổng RS-232 / RS-485 và USB"},{"item":"Bảng điều khiển máy phát: Hòa đồng bộ","quote":"Có chức năng hòa đông bộ","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Có chức năng hòa đồng bộ"},{"item":"Bảng điều khiển máy phát: Lưu sự kiện","quote":"Có thé lưu chữ tối thiêu 160 sự kiện","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Lưu tối thiểu 160 sự kiện"},{"item":"Bảng điều khiển máy phát: Tích hợp ATS","quote":"Tích hợp tính năng điều khiển tự động ATS","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Tích hợp tính năng điều khiển tự động ATS"},{"item":"Vỏ cách âm: Tình trạng","quote":"Mới 100%, 2024 chưa qua sử dụng","reference":"Chương V, mục 1.2, hạng mục V","requirement":"Mới 100%, 2024 chưa qua sử dụng"},{"item":"Vỏ cách âm: Độ ồn","quote":"- Độ ồn 68dB không gian mở 1m","reference":"Chương V, mục 1.2, hạng mục V","requirement":"68dB, không gian mở, đo ở 1m"},{"item":"Vỏ cách âm: Vật liệu và sơn","quote":"- Vật liệu chế tạo: bằng thép.","reference":"Chương V, mục 1.2, hạng mục V","requirement":"Vật liệu chế tạo bằng thép; sơn tĩnh điện; vật liệu cách âm bằng bông thủy tinh, mút cách âm"},{"item":"Vỏ cách âm: Cửa","quote":"(6 cánh cửa).","reference":"Chương V, mục 1.2, hạng mục V","requirement":"Cánh cửa bố trí bốn bên thuận tiện cho vận hành (6 cánh cửa)"},{"item":"Vỏ cách âm: Cấu tạo khác","quote":"- Có vách chắn gió nóng giữa két nước và","reference":"Chương V, mục 1.2, hạng mục V","requirement":"Có vách chắn gió nóng giữa két nước và đường thoát gió nóng; tôn lưới Inox bên trong vỏ cách âm che chắn lớp bông thủy tinh; có chỗ đổ dầu Diesel bên ngoài thuận tiện cho việc tiếp nhiên liệu"},{"item":"Tủ chuyển nguồn tự động ATS: Tình trạng và chức năng","quote":"Tự động chuyên nguon từ điện lưới sang máy","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Mới 100%, 2024 chưa qua sử dụng; tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại"},{"item":"Tủ ATS: Môi trường hoạt động","quote":"độ: - 5 độ C đến 40 độ C (có thể chịu đựng tối","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Nhiệt độ -5 độ C đến 40 độ C (có thể chịu đựng tối đa thêm 35 độ C)"},{"item":"Tủ ATS: Cấp bảo vệ","quote":"Cấp bảo vệ IP20","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"IP20"},{"item":"Tủ ATS: Thời gian chuyển đổi lưới - máy phát","quote":"0.6 giây","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"0.6 giây"},{"item":"Tủ ATS: Cấu tạo","quote":"Điện áp cách điện định mức tối đa: 1000V","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Bộ đóng cắt khối, có cần đảo bằng tay; điện áp cách điện định mức tối đa 1000V; định mức xung chịu được điện áp 12kA; tiêu chuẩn IEC 60947, G/T 14048.11"},{"item":"Tủ ATS: Số cực","quote":"4 Số cực 4 cực","reference":"Chương V, mục 1.2, hạng mục VI.4","requirement":"4 cực"},{"item":"Tủ ATS: Dòng điện","quote":"5 Dòng điện 400A","reference":"Chương V, mục 1.2, hạng mục VI.5","requirement":"400A"},{"item":"Bộ điều khiển ATS: Màn hình, nguồn, dải điện áp","quote":"Nguồn 230V","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Bộ điều khiển có màn hình LCD; nguồn 230V; khoảng điện áp hoạt động AC170V đến AC277V"},{"item":"Bộ điều khiển ATS: Cấp bảo vệ, cổng kết nối, tiêu chuẩn","quote":"Cấp bảo vệ IP55","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"IP55; cổng kết nối RS485 và MODBUS; điều kiện hoạt động âm 20 độ C đến dương 70 độ C; tiêu chuẩn IEC 688-1992"},{"item":"Bộ điều khiển ATS: Chế độ hiển thị và cài đặt","quote":"Chế độ cải đặt bảo vệ: Cài đặt bảo vệ áp, dòng","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Hiển thị chế độ tự động (đóng lưới/tắt máy phát, đóng máy/tắt lưới); cài đặt bảo vệ áp, dòng điện (V, A)"},{"item":"Vật tư lắp đặt (phạm vi 50m): Ống khói, khớp nối, hộp thoát nhiệt","quote":"Khớp nối mềm","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Ống khói sắt tráng kẽm có nón che mưa hoặc co thổi ngang kèm phụ kiện; co hàn sắt; ống nhún Inox; khớp nối mềm; khung lá sách, lưới chắn côn trùng bằng tôn tráng kẽm; cao su đệm chân máy phát; hộp thoát nhiệt và co chuyển hướng hộp thoát nhiệt cuốn mí bằng tôn tráng kẽm kèm phụ kiện"},{"item":"Vật tư lắp đặt (phạm vi 50m): Cáp điện, tín hiệu, tiếp địa","quote":"Dây cáp điện","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Dây cáp điện; dây tín hiệu; dây tiếp đất; cọc đồng tiếp địa và phụ kiện; cos bít và bọc; ống nhựa xoăn; co nhựa vuông"},{"item":"Vật tư lắp đặt (phạm vi 50m): Bệ đặt máy, phụ kiện lắp đặt","quote":"Bệ đặt máy","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Bệ đặt máy; phụ kiện lắp đặt: băng keo, silicon, dây rút, ty treo cáp, bas, tắc kê, ốc vít"},{"item":"Phạm vi lắp đặt: Thử tải và chạy thử","quote":"Tải giả (Thiết bị thử tải) tại công trình","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Cung cấp tải giả (thiết bị thử tải) tại công trình; dầu Diesel chạy thử test máy (chạy thử 48 giờ tại 100% tải)"},{"item":"Yêu cầu chung: Tình trạng, CO/CQ, kiểm định","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, năm 2024 chưa qua sử dụng, có kèm CO,CQ,","reference":"Chương V, mục 1.3.2","requirement":"Toàn bộ hàng hóa và vật tư mới 100%, năm 2024 chưa qua sử dụng, kèm CO, CQ, danh mục đóng gói, tờ khai, kiểm định xuất xứ, chất lượng, độ ồn, khí thải khói bụi của Trung tâm kiểm định khi giao hàng"},{"item":"Yêu cầu chung: Kết nối PCCC","quote":"Kết nói hoạt động với hệ thong PCCC của đơn vị","reference":"Chương V, mục 1.3.2","requirement":"Kết nối hoạt động với hệ thống PCCC của đơn vị"},{"item":"Yêu cầu chung: Catalogue","quote":"Toàn bộ các hàng hóa trong hồ sơ dự thầu phải có Cataloge đính kèm của Nhà sản xuất.","reference":"Chương V, mục 1.3.2","requirement":"Toàn bộ hàng hóa trong hồ sơ dự thầu phải có catalogue đính kèm của nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:15:39.350Z"}},"IB2400258097":{"u":"2026-11-04T00:02:14.798+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét, có nhiều lỗi nhận dạng chữ (ví dụ \"Œ7m\", \"Công suật\", \"Sô pha\"). Phần trích dẫn giữ nguyên như văn bản gốc.","Điện áp ghi không thống nhất: mục I.1.1 ghi 440/380V, bảng thông số ghi 400V/50Hz.","Mục I.1.1 gọi máy là 'dự phòng 400kVA (công suất liên tục)', còn bảng thông số ghi công suất liên tục 400 kVA và công suất dự phòng 440 kVA.","Thông số động cơ (hãng Cummins, 360 kW, 6 xi lanh, tỉ số nén 17.0:1) chỉ mang tính tham khảo theo chính văn bản.","Văn bản không nêu hãng và model đầu phát, cấp cách điện, AVR, bộ điều khiển, bình nhiên liệu, xuất xứ, CO/CQ, năm sản xuất hay tiêu chuẩn riêng của máy phát điện. Có thể các thông tin này nằm trong hồ sơ thiết kế, nhưng hồ sơ này không có trong văn bản được cung cấp.","Dòng cắt ngắn mạch Icu của tủ ATS ghi '> 65' mà không có đơn vị. Chỉ tiêu đi kèm trong dòng thiết bị ATS ghi 65kA."],"result":{"keyInfo":{"bidName":"Gói thầu XL03: Thi công đường dây 22KV, Trạm biến áp 750KV-22/0,4kV, máy phát điện","notifyNo":"IB2400258097","generatorCapacity":"1 x 400 kVA công suất liên tục (công suất dự phòng 440 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 400 kVA: Số lượng, loại","quote":"b.Máy phát điện dự phòng: 01 Máy phát điện 400K VA ngoài trời","reference":"Chương V, mục I.1.2.b","requirement":"01 máy phát điện dự phòng 400 kVA, kiểu chống ồn trọn bộ, đặt ngoài trời."},{"item":"Máy phát điện 400 kVA: Công suất và điện áp theo phạm vi công việc","quote":"Bố. trí 01 máy phát điện dự phòng 400kVA — 440/380V(công suất liên tục) kiểu","reference":"Chương V, mục I.1.1","requirement":"Máy phát điện dự phòng 400 kVA, điện áp 440/380V, công suất liên tục, kiểu chống ồn trọn bộ."},{"item":"Máy phát điện 400 kVA: Công suất liên tục","quote":"-Công suật liên tục: 400 kVA","reference":"Chương V, mục III.3.2.e, bảng thông số, dòng Máy phát điện 400 kVA ngoài trời","requirement":"Công suất liên tục 400 kVA."},{"item":"Máy phát điện 400 kVA: Công suất dự phòng","quote":"-Công suất dự phòng: 440 kVA .","reference":"Chương V, mục III.3.2.e, bảng thông số, dòng Máy phát điện 400 kVA ngoài trời","requirement":"Công suất dự phòng 440 kVA."},{"item":"Máy phát điện 400 kVA: Số pha, điện áp, tần số","quote":"- Sô pha: 3 pha - Điện áp/ Tân sô: 400V/ 50Hz","reference":"Chương V, mục III.3.2.e, bảng thông số, dòng Máy phát điện 400 kVA ngoài trời","requirement":"3 pha, điện áp 400V, tần số 50Hz."},{"item":"Máy phát điện 400 kVA: Tốc độ vòng quay","quote":"-Toc độ vòng quay: 1500 Vòng/phút","reference":"Chương V, mục III.3.2.e, bảng thông số, dòng Máy phát điện 400 kVA ngoài trời","requirement":"Tốc độ vòng quay 1500 vòng/phút."},{"item":"Máy phát điện 400 kVA: Dòng điện và tiêu hao nhiên liệu","quote":"May phát điện 400 KVA | - Dòng điện: 580 A - Tiêu hao nhiên liệu 100% tai: < 78 lit/h","reference":"Chương V, mục III.3.2.e, bảng thông số, dòng Máy phát điện 400 kVA ngoài trời","requirement":"Dòng điện 580 A; tiêu hao nhiên liệu tại 100% tải không quá 78 lít/giờ."},{"item":"Máy phát điện 400 kVA: Độ ồn","quote":"- Độ ôn: < 75 dB(A) Œ7m","reference":"Chương V, mục III.3.2.e, bảng thông số, dòng Máy phát điện 400 kVA ngoài trời","requirement":"Độ ồn không quá 75 dB(A). Điều kiện đo viết là \"Œ7m\", có thể là lỗi chữ quét (đo ở khoảng cách 7 m)."},{"item":"Máy phát điện 400 kVA: Động cơ - hãng","quote":"- Động cơ: hãng Cummins (hoặc tương đương) có các thông","reference":"Chương V, mục III.3.2.e, bảng thông số, dòng Máy phát điện 400 kVA ngoài trời","requirement":"Động cơ hãng Cummins (hoặc tương đương); các thông số động cơ dưới đây chỉ để tham khảo."},{"item":"Máy phát điện 400 kVA: Động cơ - công suất","quote":"sô kỹ thuật ( tham khảo) như sau: Công suat động cơ 360k W;","reference":"Chương V, mục III.3.2.e, bảng thông số, dòng Máy phát điện 400 kVA ngoài trời","requirement":"Công suất động cơ 360 kW (thông số tham khảo)."},{"item":"Máy phát điện 400 kVA: Động cơ - số xi lanh, tỉ số nén, điều chỉnh tốc độ","quote":"Sô xi lanh: 6 L; Ti sô nén: 17.0:1 Điều chỉnh tộc độ : Điện tử;","reference":"Chương V, mục III.3.2.e, bảng thông số, dòng Máy phát điện 400 kVA ngoài trời","requirement":"6 xi lanh; tỉ số nén 17.0:1; điều chỉnh tốc độ điện tử (thông số tham khảo)."},{"item":"Máy phát điện 400 kVA: Động cơ - làm mát","quote":"Làm mát quạt gió két nước","reference":"Chương V, mục III.3.2.e, bảng thông số, dòng Máy phát điện 400 kVA ngoài trời","requirement":"Làm mát bằng quạt gió két nước (thông số tham khảo)."},{"item":"Máy phát điện 400 kVA: Thông số khác theo hồ sơ thiết kế","quote":"- Một sô đặc tính kỹ thuật chính xem thêm tai ho so thiét kê","reference":"Chương V, mục III.3.2.e, bảng thông số","requirement":"Một số đặc tính kỹ thuật chính xem thêm tại hồ sơ thiết kế. Hồ sơ thiết kế không nằm trong văn bản được cung cấp."},{"item":"Máy phát điện 400 kVA: Tình trạng thiết bị","quote":"Đảm bảo mới 100 % theo yêu cầu của hd sơ thiết kế và tiêu","reference":"Chương V, mục III.3.2.e, bảng thông số, dòng thiết bị còn lại","requirement":"Thiết bị mới 100% theo yêu cầu của hồ sơ thiết kế và tiêu chuẩn, quy chuẩn hiện hành (dòng này nằm ở hàng vật tư, thiết bị còn lại khác đưa vào thi công)."},{"item":"Máy phát điện 400 kVA: Tủ chuyển nguồn ATS đi kèm","quote":"chống ồn trọn bộ. Kết nối với hệ thống điện lưới bằng tủ chuyển nguồn ATS 600A.","reference":"Chương V, mục I.1.1","requirement":"Kết nối máy phát với hệ thống điện lưới bằng tủ chuyển nguồn ATS 600A."},{"item":"Tủ ATS 600A: Thiết bị ATS","quote":"-Thiết bị ATS: 4P-600A-65kA có khóa liên động cơ và điện","reference":"Chương V, mục III.3.2.e, bảng thông số, hàng Tủ ATS 600 A","requirement":"Thiết bị ATS 4P-600A-65kA, có khóa liên động cơ và điện."},{"item":"Tủ ATS 600A: Hệ thống đóng cắt chính","quote":"Dòng điện định mức In: 600A","reference":"Chương V, mục III.3.2.e, bảng thông số, hàng Tủ ATS 600 A, mục 2","requirement":"4 cực; dòng điện định mức In 600A; dòng cắt ngắn mạch Icu > 65 (đơn vị không ghi trong văn bản); Ics = 100% Icu."},{"item":"Tủ ATS 600A: Hệ điều khiển","quote":"Thiết bị PLC lập trình điều khiển ATS: Siemens, Schneider","reference":"Chương V, mục III.3.2.e, bảng thông số, hàng Tủ ATS 600 A, mục 4","requirement":"PLC lập trình điều khiển ATS hãng Siemens, Schneider hoặc tương đương; khóa liên động ACB dùng khóa cơ và điện."},{"item":"Tủ ATS 600A: Kết cấu vỏ tủ","quote":"- Đạt IP 65 trở lên.","reference":"Chương V, mục III.3.2.e, bảng thông số, hàng Tủ ATS 600 A, mục 5","requirement":"Vỏ tủ bằng tole sơn tĩnh điện dày từ 2,0 mm trở lên; cấp bảo vệ IP 65 trở lên; đặt ngoài trời, làm việc liên tục."},{"item":"Lắp đặt, chạy thử, đào tạo","quote":"1.3 Chạy thử, kiểm tra,thí nghiệm, hiệu chỉnh, đào tạo và chuyển giao các thiết bị.","reference":"Chương V, mục I.1.3","requirement":"Cung cấp, lắp đặt thiết bị; chạy thử, kiểm tra, thí nghiệm, hiệu chỉnh, đào tạo và chuyển giao các thiết bị."},{"item":"Đào tạo vận hành","quote":"địa điểm (tại Công trình), số lượng cán bộ được đào tạo (tối thiểu 06 người), tài","reference":"Chương V, mục III.13.b","requirement":"Số lượng cán bộ được đào tạo tối thiểu 06 người."},{"item":"Bảo hành","quote":"- Thời gian bảo hành miễn phí: tối thiểu 12 tháng tính từ thời điểm hai bên ký biên","reference":"Chương V, mục III.13.c.1","requirement":"Bảo hành miễn phí tối thiểu 12 tháng kể từ khi hai bên ký biên bản nghiệm thu, bàn giao."},{"item":"Bảo trì, bảo dưỡng và phụ tùng","quote":"- Nhà thầu phải có cam kết đảm bảo cung cấp linh kiện thay thế và dịch vụ bảo","reference":"Chương V, mục I.1.4 và mục III.13.d","requirement":"Bảo trì, bảo dưỡng trong thời gian bảo hành; cam kết cung cấp linh kiện thay thế và dịch vụ bảo dưỡng, sửa chữa trong 5 năm kể từ khi hết bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T00:02:13.823Z"}},"IB2400258597":{"u":"2026-11-04T00:42:54.764+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Bảng thông số ghi điện áp máy phát là 200V, trong khi mục 1.1 ghi 220/380V và lưới 380/220V; đã chép đúng như bản gốc, cần đối chiếu bản vẽ thiết kế.","Thông số động cơ (Cummins, 183kW, 6 xi lanh, tỉ số nén 16.0:1...) được ghi là thông số tham khảo, nhãn hiệu đi kèm 'hoặc tương đương'.","Bản văn bị lỗi nhận dạng chữ (OCR) ở nhiều chỗ, các trích dẫn giữ nguyên lỗi như bản gốc.","Văn bản không nêu: đầu phát (alternator), bộ điều khiển, bình nhiên liệu, cáp riêng cho máy phát, năm sản xuất, CO/CQ riêng cho máy phát, tiêu chuẩn riêng cho máy phát. Chỉ có tiêu chuẩn chung và 'xem thêm tại hồ sơ thiết kế'.","Không liệt kê MBA 560kVA, tủ RMU, tủ hạ thế, tụ bù, cáp trung/hạ thế, ống HDPE vì không thuộc tổ máy phát và ATS."],"result":{"keyInfo":{"bidName":"Gói thầu 03: Thi công Đường dây, trạm biến áp, máy phát điện","notifyNo":"IB2400258597","generatorCapacity":"1 x 200 kVA công suất liên tục (ngoài trời, chống ồn); công suất dự phòng 220 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 200 kVA: Số lượng, kiểu lắp đặt","quote":"b. Máy phát điện dự phòng: 01 Máy phát điện 200K VA ngoài trời","reference":"Chương V, mục I.1.2.b","requirement":"01 máy phát điện 200 kVA đặt ngoài trời."},{"item":"Máy phát điện 200 kVA: Công suất và điện áp theo phạm vi công việc","quote":"Bố trí 01 máy phát điện dự phòng 200kVA — 220/380V(công. suất liên tục)","reference":"Chương V, mục I.1.1","requirement":"Máy phát điện dự phòng 200 kVA, 220/380V, ghi là công suất liên tục."},{"item":"Máy phát điện 200 kVA: Kiểu vỏ và kết nối lưới","quote":"kiểu chống ồn trọn bộ. Kết nối với hệ thống điện lưới bằng tủ chuyển nguồn ATS","reference":"Chương V, mục I.1.1","requirement":"Kiểu chống ồn trọn bộ, kết nối với hệ thống điện lưới bằng tủ chuyển nguồn ATS 400A."},{"item":"Máy phát điện 200 kVA: Công suất liên tục","quote":"-Công suất liên tục: 200 kVA","reference":"Chương V, mục III.3.2.e, bảng thông số, máy phát điện 200 kVA ngoài trời","requirement":"Công suất liên tục 200 kVA."},{"item":"Máy phát điện 200 kVA: Công suất dự phòng","quote":"-Công suất dự phòng: 220 kVA","reference":"Chương V, mục III.3.2.e, bảng thông số, máy phát điện 200 kVA ngoài trời","requirement":"Công suất dự phòng 220 kVA."},{"item":"Máy phát điện 200 kVA: Số pha","quote":"- Số pha: 3 pha","reference":"Chương V, mục III.3.2.e, bảng thông số, máy phát điện 200 kVA ngoài trời","requirement":"3 pha."},{"item":"Máy phát điện 200 kVA: Điện áp, tần số, tốc độ quay","quote":"- Điện áp/ Tần số: 200V/ 50Hz -Tốc độ vòng quay: 1500","reference":"Chương V, mục III.3.2.e, bảng thông số, máy phát điện 200 kVA ngoài trời","requirement":"Điện áp 200V, tần số 50Hz, tốc độ vòng quay 1500 vòng/phút (theo bảng thông số)."},{"item":"Máy phát điện 200 kVA: Dòng điện, tiêu hao nhiên liệu","quote":"Dòng điện: 288 A - Tiêu hao nhiên liệu 100%","reference":"Chương V, mục III.3.2.e, bảng thông số, máy phát điện 200 kVA ngoài trời","requirement":"Dòng điện 288 A; tiêu hao nhiên liệu tại 100% tải tối đa 29 lít/giờ."},{"item":"Máy phát điện 200 kVA: Tiêu hao nhiên liệu 100% tải và độ ồn","quote":"tải: < 29 lit/h - Độ ồn: < 75 dB(A) @7m","reference":"Chương V, mục III.3.2.e, bảng thông số, máy phát điện 200 kVA ngoài trời","requirement":"Tiêu hao nhiên liệu dưới 29 lít/giờ; độ ồn dưới 75 dB(A) tại khoảng cách 7 m."},{"item":"Máy phát điện 200 kVA: Động cơ (hãng)","quote":"- Động cơ: hãng Cummins (hoặc tương đương) có các","reference":"Chương V, mục III.3.2.e, bảng thông số, máy phát điện 200 kVA ngoài trời","requirement":"Động cơ hãng Cummins hoặc tương đương, có các thông số tham khảo nêu tiếp theo."},{"item":"Máy phát điện 200 kVA: Động cơ (công suất, xi lanh, tỉ số nén, điều tốc, làm mát)","quote":"cơ 183kW; Số xi lanh: 6 L; Ti số nén: 16.0:1; Điều chỉnh","reference":"Chương V, mục III.3.2.e, bảng thông số, máy phát điện 200 kVA ngoài trời","requirement":"Công suất động cơ 183kW; 6 xi lanh (6 L); tỉ số nén 16.0:1; điều chỉnh tốc độ điện tử; làm mát bằng quạt gió két nước (thông số tham khảo)."},{"item":"Máy phát điện 200 kVA: Động cơ (điều tốc, làm mát)","quote":"tốc độ : Điện tử; Làm mát quạt gió két nước","reference":"Chương V, mục III.3.2.e, bảng thông số, máy phát điện 200 kVA ngoài trời","requirement":"Điều chỉnh tốc độ điện tử; làm mát quạt gió két nước."},{"item":"Tủ ATS 400A: Thiết bị ATS","quote":"-Thiết bị ATS: 3P-400A-65kA có khóa liên động cơ và điện","reference":"Chương V, mục III.3.2.e, tủ ATS 400A, mục 1","requirement":"Thiết bị ATS 3P-400A-65kA, có khóa liên động cơ và điện, chuyển đổi nguồn với nhau."},{"item":"Tủ ATS 400A: Hệ thống đóng cắt chính","quote":"Dòng điện định mức In: 400A","reference":"Chương V, mục III.3.2.e, tủ ATS 400A, mục 2","requirement":"3 cực, dòng định mức In 400A, dòng cắt ngắn mạch Icu > 65, Ics 100% Icu, Icw (1s, 3s) > 65, thời gian cắt lớn nhất < 25 ms, loại máy cắt ACB vỏ đúc, đế quay Draw out cố định."},{"item":"Tủ ATS 400A: Thiết bị đóng cắt phân phối (ACB)","quote":"Dòng điện định mức: 250A","reference":"Chương V, mục III.3.2.e, tủ ATS 400A, mục 3","requirement":"3 cực, dòng định mức 250A, Icu > 42, kiểu lắp đặt khối."},{"item":"Tủ ATS 400A: Hệ điều khiển ATS","quote":"Thiết bị PLC lập trình điều khiển ATS: Siemens, Schneider","reference":"Chương V, mục III.3.2.e, tủ ATS 400A, mục 4","requirement":"Khóa liên động ACB bằng khóa cơ và điện; PLC lập trình điều khiển ATS hãng Siemens, Schneider hoặc tương đương."},{"item":"Tủ ATS 400A: Nhãn hiệu thiết bị đóng cắt","quote":"- Tất cả thiết bị đóng cắt của Tủ điện ATS phải cùng một","reference":"Chương V, mục III.3.2.e, tủ ATS 400A, mục 1","requirement":"Tất cả thiết bị đóng cắt của tủ ATS phải cùng một nhãn hiệu và cùng nhãn hiệu với thiết bị đóng cắt của tủ điện hạ thế."},{"item":"Tủ ATS 400A: Vỏ tủ và cấp bảo vệ","quote":"Vỏ tủ điện ATS: Vỏ tủ được làm bằng tole sơn tĩnh điện,","reference":"Chương V, mục III.3.2.e, tủ ATS 400A, mục 5","requirement":"Vỏ tủ làm bằng tole sơn tĩnh điện dày 2,0 mm trở lên, đạt IP 65 trở lên, đặt ngoài trời, làm việc liên tục."},{"item":"Phạm vi công việc: Cung cấp, lắp đặt, chạy thử, đào tạo","quote":"1.3 Chạy thử, kiểm tra,thí nghiệm, hiệu chỉnh, đào tạo và chuyển giao các thiết bị.","reference":"Chương V, mục I.1.3","requirement":"Cung cấp, lắp đặt thiết bị; chạy thử, kiểm tra, thí nghiệm, hiệu chỉnh, đào tạo và chuyển giao các thiết bị."},{"item":"Phạm vi công việc: Bảo trì, bảo dưỡng trong thời gian bảo hành","quote":"1.4 Bảo trì, bảo dưỡng trong thời gian bảo hành;","reference":"Chương V, mục I.1.4","requirement":"Bảo trì, bảo dưỡng trong thời gian bảo hành."},{"item":"Chạy thử: Người thực hiện","quote":"- Việc chạy thử các hạng mục kỹ thuật cơ điện do c cán bộ kỹ thuật đã qua đào","reference":"Chương V, mục III.13.a","requirement":"Chạy thử các hạng mục kỹ thuật cơ điện do cán bộ kỹ thuật đã qua đào tạo của hãng sản xuất thực hiện."},{"item":"Đào tạo vận hành, bảo dưỡng","quote":"sô lượng cán bộ được đào tạo (tối thiểu 06 người)","reference":"Chương V, mục III.13.b","requirement":"Phương án đào tạo, chuyển giao công nghệ cho tối thiểu 06 cán bộ, tài liệu bằng tiếng Việt."},{"item":"Thiết bị: Tình trạng mới","quote":"Đảm bảo mới 100 % theo yêu cầu của hd sơ thiết kế và tiêu","reference":"Chương V, mục III.3.2.e, dòng các loại vật tư, vật liệu, thiết bị còn lại","requirement":"Thiết bị đưa vào công trình phải mới, chưa qua sử dụng. Với vật tư, thiết bị còn lại thì đảm bảo mới 100%."},{"item":"Thiết bị: Nguồn gốc xuất xứ, chứng từ","quote":"nguồn gốc xuất xứ 16 ràng, có đầy đủ các chứng chỉ đảm bảo tiêu chuẩn do cơ","reference":"Chương V, mục III.3.2.a","requirement":"Vật liệu phải có chứng từ chứng minh nguồn gốc xuất xứ rõ ràng và chứng chỉ đảm bảo tiêu chuẩn do cơ quan chức năng của Việt Nam cấp."},{"item":"Thiết bị: Catalog, tiêu chuẩn, nhà sản xuất","quote":"buộc phải cung cấp catalog, tiêu chuẩn, nhà sản xuất.","reference":"Chương V, mục III.3.2.d","requirement":"Sản phẩm thiết bị chế tạo sẵn khi chào thầu bắt buộc phải cung cấp catalog, tiêu chuẩn, nhà sản xuất."},{"item":"Bảo hành thiết bị","quote":"- Thời gian bảo hành miễn phí: tối thiểu 12 tháng tính từ thời điểm hai bên ký","reference":"Chương V, mục III.13.c.1","requirement":"Bảo hành miễn phí tối thiểu 12 tháng kể từ ngày hai bên ký biên bản nghiệm thu, bàn giao; bảo hành tại nơi lắp đặt."},{"item":"Hỗ trợ kỹ thuật trong thời gian bảo hành","quote":"hô trợ kỹ thuật cho đơn vi sử dụng 24h/ngày va 7 ngay/tuan (nhà thâu cung cap","reference":"Chương V, mục III.13.c.1","requirement":"Hỗ trợ kỹ thuật từ xa cho đơn vị sử dụng 24h/ngày, 7 ngày/tuần."},{"item":"Linh kiện thay thế và bảo dưỡng sau bảo hành","quote":"bảo dưỡng — sửa chữa trong thời gian 5 năm kê từ khi hét bảo hành.","reference":"Chương V, mục III.13.c.2.d","requirement":"Cam kết cung cấp linh kiện thay thế và dịch vụ bảo dưỡng, sửa chữa trong 5 năm kể từ khi hết bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T00:42:53.879Z"}},"IB2400265203":{"u":"2026-11-03T06:55:07.368+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 4. 14_Chuong V.rar), chưa phân tích cả HSMT.","Văn bản không nêu dung tích bình nhiên liệu cụ thể (chỉ yêu cầu chạy 12h liên tục ở 100% công suất định mức), không nêu hãng/model động cơ hay đầu phát (nhà thầu tự cung cấp thông tin).","Văn bản không có yêu cầu về ATS, tủ hòa đồng bộ hay cáp. Phạm vi gói thầu là cung cấp tổ máy; lắp đặt do Chủ đầu tư triển khai sau biên bản kiểm tra lô cuối.","Chuẩn truyền thông của bộ điều khiển ghi \"Modbus RS485\" ở Phụ lục 1 nhưng \"Modbus RTU, RS485\" ở Phụ lục 2 (tiêu chí nghiệm thu).","Các ô bảng trong PDF bị tách dòng nên một số trích dẫn chỉ là đoạn đầu của ô.","Phụ lục 2 (tiêu chí nghiệm thu) lặp lại các thông số của Phụ lục 1 nên không liệt kê lại."],"result":{"keyInfo":{"bidName":"14-2024-Codien: Cung cấp máy phát điện dầu công suất lớn","notifyNo":"IB2400265203","generatorCapacity":"26 tổ máy 100 kVA (định mức ≥ 80 kW/ 100 kVA, dự phòng ≥ 88 kW/ 110 kVA); 234 tổ máy 50 kVA (định mức ≥ 40 kW/ 50 kVA, dự phòng ≥ 44 kW/ 55 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Toàn gói - Số lượng, phạm vi cung cấp","quote":"Cung cấp 26 tổ máy phát điện dầu 100kVA, 234 tổ máy phát điện dầu 50kVA.","reference":"Chương V, Mục 1, khoản 1","requirement":"Cung cấp 26 tổ máy phát điện dầu 100 kVA và 234 tổ máy phát điện dầu 50 kVA."},{"item":"Toàn gói - Bảo hành","quote":"Thời gian bảo hành: Tối thiểu 1.095 ngày đối với toàn bộ hàng hóa kể từ ngày Chủ đầu tư","reference":"Chương V, Mục 1, khoản 3.3.a","requirement":"Bảo hành tối thiểu 1.095 ngày cho toàn bộ hàng hóa, tính từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC), tại địa điểm lắp đặt của Chủ đầu tư."},{"item":"Toàn gói - Chứng chỉ chất lượng nhà máy","quote":"Chứng nhận ISO 9001 còn","reference":"Phụ lục 1, mục G.1","requirement":"Chứng nhận ISO 9001 của nhà máy trực tiếp sản xuất tổ máy phát điện, còn hạn tính đến thời điểm đóng thầu."},{"item":"Toàn gói - CO, CQ","quote":"cam kết cung cấp CO, CQ","reference":"Phụ lục 1, mục G.2","requirement":"Nhà thầu cam kết cung cấp CO, CQ theo hàng hóa."},{"item":"Phần 1 - Máy 50 kVA: Tổ máy phát - Hãng, mã hiệu, xuất xứ, năm sản xuất","quote":"Từ 1 năm trước thời điểm mở","reference":"Phụ lục 1, mục 1.A.1-2","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất, mã hiệu, xuất xứ tổ máy. Năm sản xuất từ 1 năm trước thời điểm mở thầu trở về sau."},{"item":"Phần 1 - Máy 50 kVA: Tổ máy phát - Loại máy, điện áp, tần số","quote":"220/380 V - 230/400 V","reference":"Phụ lục 1, mục 1.A.3-5","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây; cấp điện áp 220/380 V - 230/400 V; tần số danh định 50 Hz."},{"item":"Phần 1 - Máy 50 kVA: Tổ máy phát - Công suất","quote":"≥ 44 kW/ 55 kVA","reference":"Phụ lục 1, mục 1.A.6-8","requirement":"Công suất định mức ≥ 40 kW/ 50 kVA; công suất dự phòng ≥ 44 kW/ 55 kVA; công suất đầu ra ở 40˚C, 1 atm (độ cao <100m), độ ẩm 30% ≥ 40 kW/ 50 kVA."},{"item":"Phần 1 - Máy 50 kVA: Tổ máy phát - Thời gian vận hành liên tục","quote":"≥ 12 giờ","reference":"Phụ lục 1, mục 1.A.9-10, 1.A.12","requirement":"Vận hành liên tục ở 100% công suất định mức ≥ 12 giờ; ở 100% công suất dự phòng ≥ 1 giờ. Khả năng đóng tải 1 cấp ≥ 100% công suất định mức."},{"item":"Phần 1 - Máy 50 kVA: Tổ máy phát - Bình chứa nhiên liệu","quote":"Đảm bảo chạy 12h liên tục ở","reference":"Phụ lục 1, mục 1.A.11","requirement":"Bình nhiên liệu kèm theo máy đảm bảo chạy 12h liên tục ở 100% công suất định mức mà không cần tiếp thêm nhiên liệu (văn bản không nêu dung tích cụ thể)."},{"item":"Phần 1 - Máy 50 kVA: Tổ máy phát - Độ ồn","quote":"≤ 60dB (sai lệch +3dB) tại 30","reference":"Phụ lục 1, mục 1.A.13","requirement":"Độ ồn ở 75% tải định mức, trong không gian mở, khoảng cách 7m: ≤ 60dB (sai lệch +3dB) tại 30 kW."},{"item":"Phần 1 - Máy 50 kVA: Tổ máy phát - Vỏ chống ồn","quote":"Vỏ thép ngoài dày ≥ 2mm,","reference":"Phụ lục 1, mục 1.A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện màu xanh (green), lớp sơn dày ≥ 80µm, bên trong có vật liệu tiêu âm, cấp bảo vệ vỏ ≥ IP23, phù hợp sử dụng ngoài trời, không có mái che, không đọng nước mưa."},{"item":"Phần 1 - Máy 50 kVA: Đầu phát - Công suất, hệ số công suất, kích từ","quote":"Tự kích từ, không chổi than","reference":"Phụ lục 1, mục 1.B.3-5","requirement":"Công suất định mức ≥ 50 kVA; hệ số công suất ≥ 0,8; tự kích từ, không chổi than."},{"item":"Phần 1 - Máy 50 kVA: Đầu phát - AVR, độ chính xác điện áp, THD","quote":"Điều chỉnh điện áp tự động","reference":"Phụ lục 1, mục 1.B.6-8","requirement":"Bộ điều chỉnh điện áp tự động (AVR); điện áp thuộc dải định mức ± 2,5% trong vòng 30 giây khi tải thay đổi 0% - 25% - 50% - 75% - 100%; tổng biến dạng sóng hài điện áp (THD) ≤ 5%."},{"item":"Phần 1 - Máy 50 kVA: Đầu phát - Cách nhiệt, bảo vệ, kết cấu, làm mát","quote":"Tối thiểu cấp H","reference":"Phụ lục 1, mục 1.B.1-2, 1.B.9-12","requirement":"Cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; kết cấu một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp. Hãng, mã hiệu, xuất xứ và năm sản xuất (từ 1 năm trước thời điểm mở thầu trở về sau) do nhà thầu cung cấp."},{"item":"Phần 1 - Máy 50 kVA: Động cơ - Loại, số xilanh","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 1, mục 1.C.1-4","requirement":"Động cơ diesel 4 kỳ; số xilanh ≥ 3, cung cấp thông tin dung tích xi lanh. Hãng, mã hiệu, xuất xứ và năm sản xuất (từ 1 năm trước thời điểm mở thầu trở về sau) do nhà thầu cung cấp."},{"item":"Phần 1 - Máy 50 kVA: Động cơ - Tốc độ, công suất tối đa, tần số","quote":"≥ 68 HP ở 1500 vòng/phút","reference":"Phụ lục 1, mục 1.C.7-9","requirement":"Tốc độ định mức 1500 vòng/phút; công suất tối đa ≥ 68 HP ở 1500 vòng/phút; tần số thuộc dải định mức ± 5% trong vòng 30 giây khi tải thay đổi 0% - 25% - 50% - 75% - 100%."},{"item":"Phần 1 - Máy 50 kVA: Động cơ - Mức tiêu thụ nhiên liệu","quote":"≤ 12 l/h (tại 40 kW) (*)","reference":"Phụ lục 1, mục 1.C.5-6, 1.C.10-12 và phần (*)","requirement":"≤ 12 l/h tại 40 kW (tải 100% định mức) và ≤ 9 l/h tại 30 kW (tải 75% định mức), quy đổi theo công thức (*), tỉ trọng dầu 840 kg/m3; nhà thầu cung cấp thêm bảng tiêu thụ nhiên liệu ở tải 0-25%-50%-75%-100%. Dung tích dầu bôi trơn và nước làm mát do nhà thầu cung cấp thông tin."},{"item":"Phần 1 - Máy 50 kVA: Động cơ - Bơm, khởi động, lọc, làm mát","quote":"Khởi động bằng điện DC 12V","reference":"Phụ lục 1, mục 1.C.13-17","requirement":"Có bơm điện chuyển tiếp nhiên liệu; khởi động điện DC 12V, kèm trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối (ắc quy đáp ứng mục 9.10 TCVN 7916-1:2008 hoặc IEC60095-1 hoặc tương đương); có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt thay thế được; làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ; hỗ trợ khởi động ở nhiệt độ thấp, khởi động được ở ≤ -5˚C."},{"item":"Phần 1 - Máy 50 kVA: Bộ điều khiển - Hiển thị, cảnh báo, bảo vệ","quote":"Sai số cho phép ≤ 5%","reference":"Phụ lục 1, mục 1.D.2-7","requirement":"Hiển thị điện áp, dòng điện, tần số, công suất, hệ số công suất, số giờ vận hành, điện áp ắc quy đề, mức nhiên liệu, nhiệt độ nước làm mát hoặc động cơ; sai số hiển thị ≤ 5%; hiển thị trạng thái chạy/dừng; có các cảnh báo và bảo vệ tắt máy (điện áp, tần số, quá tải, không cân bằng pha, nhiệt độ, áp suất dầu, dừng khẩn cấp, mức nhiên liệu thấp); có tiếp điểm NO/NC cảnh báo mức nhiên liệu thấp."},{"item":"Phần 1 - Máy 50 kVA: Bộ điều khiển - Truyền thông, khởi động từ xa","quote":"Modbus RS485","reference":"Phụ lục 1, mục 1.D.1, 1.D.8-12","requirement":"Chuẩn truyền thông Modbus RS485, đọc được các thông tin hiển thị và cảnh báo qua cổng Modbus, cung cấp đầy đủ địa chỉ thanh ghi dữ liệu; khởi động từ xa qua tiếp điểm khô; có sơ đồ kết nối dán ở vị trí dễ quan sát; dây tín hiệu được đánh số hoặc có quy định màu sắc kèm chú thích. Hãng, mã hiệu, xuất xứ do nhà thầu cung cấp."},{"item":"Phần 1 - Máy 50 kVA: Kết nối điện đầu ra","quote":"Có điểm đấu tiếp đất trên vỏ","reference":"Phụ lục 1, mục 1.E.1-3","requirement":"Aptomat 3 pha 4 cực phù hợp công suất máy, bảo vệ quá tải và ngắn mạch; điểm kết nối cố định dùng cầu đấu domino, ren vít và đai ốc, vật liệu dẫn điện bằng đồng, có nắp bảo vệ che mưa; có điểm đấu tiếp đất trên vỏ máy."},{"item":"Phần 1 - Máy 50 kVA: Yêu cầu khác (cơ khí, nhận diện)","quote":"Loại bu lông chống trộm,","reference":"Phụ lục 1, mục 1.F.1-8","requirement":"Bu lông liên kết ngoài chống trộm, inox 304; bản lề âm giấu bên trong, chống tháo trộm; hệ thống xả dầu bôi trơn có ống thoát ra ngoài vỏ kết hợp van/khóa hoặc bơm tay/thiết bị hỗ trợ thay dầu; đèn led chiếu sáng khoang máy; ống xả thép không gỉ hoặc sơn mạ chịu nhiệt ≥300 độ C, bọc cách nhiệt, xả dọc hướng về phía sau; serial khắc chìm (chữ, số, mã vạch); decal hướng dẫn vận hành; tem Inox khắc chìm \"VIETTEL\" kích thước tối thiểu 15x5 cm, chiều cao chữ tối thiểu 1,5cm."},{"item":"Phần 1 - Máy 50 kVA: Tiêu chuẩn khí thải","quote":"19:2009/BTNMT (Kv= 0,8;","reference":"Phụ lục 1, mục 1.G.3","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương, với CO ≤ 800, NOx ≤ 680, SO2 ≤ 400, bụi PM ≤ 160; cung cấp test report của hãng hoặc chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu."},{"item":"Phần 1 - Máy 50 kVA: Bộ nạp bù ắc quy","quote":"12VDC","reference":"Phụ lục 1, mục 1.H.I.1-11","requirement":"Nguồn vào AC 130V ÷ 240V hoặc bao dải trên; hiệu suất tối đa ≥ 80%; tối thiểu 2 chế độ nạp ổn dòng (Boost) và ổn áp (Float) tự ngắt khi đầy; điện áp ra 12VDC; dòng ra tối đa ≥ 5A; bảo vệ quá áp đầu vào và ngược cực đầu ra; hiển thị LED; nhiệt độ làm việc 0 ÷ 50°C hoặc bao dải trên; độ ẩm 0÷90%RH hoặc bao dải trên, không đọng sương; đầy đủ phụ kiện lắp trong máy phát."},{"item":"Phần 1 - Máy 50 kVA: Cắt lọc sét bảo vệ","quote":"- Sản xuất theo tiêu chuẩn:","reference":"Phụ lục 1, mục 1.H.II.1","requirement":"Trang bị cắt lọc sét: Type 1+2/Class I + II, công nghệ Spark gap (Voltage switching); Iimp (10/350 μs) ≥ 25 kA/100kA; In (8/20 μs) ≥25/100 kA; Up ≤ 1.5 kV /≤ 1.5 kV; cấu hình 3+1 (L-N, N-PE); tiêu chuẩn EN/IEC61643-11; có cảnh báo lỗi bằng chỉ thị màu."},{"item":"Phần 2 - Máy 100 kVA: Tổ máy phát - Hãng, mã hiệu, xuất xứ, năm sản xuất","quote":"Từ 1 năm trước thời điểm mở","reference":"Phụ lục 1, mục 2.A.1-2","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất, mã hiệu, xuất xứ tổ máy. Năm sản xuất từ 1 năm trước thời điểm mở thầu trở về sau."},{"item":"Phần 2 - Máy 100 kVA: Tổ máy phát - Loại máy, điện áp, tần số","quote":"220/380 V - 230/400 V","reference":"Phụ lục 1, mục 2.A.3-5","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây; cấp điện áp 220/380 V - 230/400 V; tần số danh định 50 Hz."},{"item":"Phần 2 - Máy 100 kVA: Tổ máy phát - Công suất","quote":"≥ 88 kW/ 110 kVA","reference":"Phụ lục 1, mục 2.A.6-8","requirement":"Công suất định mức ≥ 80 kW/ 100 kVA; công suất dự phòng ≥ 88 kW/ 110 kVA; công suất đầu ra ở 40˚C, 1 atm (độ cao <100m), độ ẩm 30% ≥ 80 kW/ 100 kVA."},{"item":"Phần 2 - Máy 100 kVA: Tổ máy phát - Thời gian vận hành liên tục, bình nhiên liệu","quote":"≥ 12 giờ","reference":"Phụ lục 1, mục 2.A.9-12","requirement":"Vận hành liên tục ở 100% công suất định mức ≥ 12 giờ; ở 100% công suất dự phòng ≥ 1 giờ; đóng tải 1 cấp ≥ 100% công suất định mức; bình nhiên liệu kèm theo đảm bảo chạy 12h liên tục ở 100% công suất định mức mà không cần tiếp thêm nhiên liệu (không nêu dung tích cụ thể)."},{"item":"Phần 2 - Máy 100 kVA: Tổ máy phát - Độ ồn","quote":"≤ 60dB (sai lệch +3dB) tại 60","reference":"Phụ lục 1, mục 2.A.13","requirement":"Độ ồn ở 75% tải định mức, trong không gian mở, khoảng cách 7m: ≤ 60dB (sai lệch +3dB) tại 60 kW."},{"item":"Phần 2 - Máy 100 kVA: Tổ máy phát - Vỏ chống ồn","quote":"Vỏ thép ngoài dày ≥ 2mm, sơn","reference":"Phụ lục 1, mục 2.A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện màu xanh (green), lớp sơn dày ≥ 80µm, bên trong có vật liệu tiêu âm, cấp bảo vệ vỏ ≥ IP23, dùng ngoài trời, không có mái che, không đọng nước mưa."},{"item":"Phần 2 - Máy 100 kVA: Đầu phát - Công suất, hệ số công suất, kích từ, AVR","quote":"≥ 100 kVA","reference":"Phụ lục 1, mục 2.B.3-8","requirement":"Công suất định mức ≥ 100 kVA; hệ số công suất ≥ 0,8; tự kích từ, không chổi than; có bộ điều chỉnh điện áp tự động (AVR); điện áp thuộc dải định mức ± 2,5% trong vòng 30 giây khi tải thay đổi 0% - 25% - 50% - 75% - 100%; THD ≤ 5%."},{"item":"Phần 2 - Máy 100 kVA: Đầu phát - Cách nhiệt, bảo vệ, kết cấu, làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Phụ lục 1, mục 2.B.1-2, 2.B.9-12","requirement":"Cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; kết cấu một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp. Hãng, mã hiệu, xuất xứ và năm sản xuất (từ 1 năm trước thời điểm mở thầu trở về sau) do nhà thầu cung cấp."},{"item":"Phần 2 - Máy 100 kVA: Động cơ - Loại, số xilanh","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 1, mục 2.C.1-4","requirement":"Động cơ diesel 4 kỳ; số xilanh ≥ 3, cung cấp thông tin dung tích xi lanh. Hãng, mã hiệu, xuất xứ và năm sản xuất (từ 1 năm trước thời điểm mở thầu trở về sau) do nhà thầu cung cấp."},{"item":"Phần 2 - Máy 100 kVA: Động cơ - Tốc độ, công suất tối đa, tần số","quote":"≥ 137 HP ở 1500 vòng/phút","reference":"Phụ lục 1, mục 2.C.7-9","requirement":"Tốc độ định mức 1500 vòng/phút; công suất tối đa ≥ 137 HP ở 1500 vòng/phút; tần số thuộc dải định mức ± 5% trong vòng 30 giây khi tải thay đổi 0% - 25% - 50% - 75% - 100%."},{"item":"Phần 2 - Máy 100 kVA: Động cơ - Mức tiêu thụ nhiên liệu","quote":"≤ 23 l/h (tại 80 kW) (*)","reference":"Phụ lục 1, mục 2.C.5-6, 2.C.10-12 và phần (*)","requirement":"≤ 23 l/h tại 80 kW (tải 100% định mức) và ≤ 17 l/h tại 60kW (tải 75% định mức), quy đổi theo công thức (*), tỉ trọng dầu 840 kg/m3; nhà thầu cung cấp thêm bảng tiêu thụ nhiên liệu ở tải 0-25%-50%-75%-100%. Dung tích dầu bôi trơn và nước làm mát do nhà thầu cung cấp thông tin."},{"item":"Phần 2 - Máy 100 kVA: Động cơ - Bơm, khởi động, lọc, làm mát","quote":"Khởi động bằng điện DC 12V","reference":"Phụ lục 1, mục 2.C.13-17","requirement":"Có bơm điện chuyển tiếp nhiên liệu; khởi động điện DC 12V, kèm trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối (ắc quy đáp ứng mục 9.10 TCVN 7916-1:2008 hoặc IEC60095-1 hoặc tương đương); có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt thay thế được; làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ; khởi động được ở nhiệt độ ≤ -5˚C."},{"item":"Phần 2 - Máy 100 kVA: Bộ điều khiển","quote":"Modbus RS485","reference":"Phụ lục 1, mục 2.D.1-12","requirement":"Hiển thị điện áp, dòng điện, tần số, công suất, hệ số công suất, số giờ vận hành, điện áp ắc quy đề, mức nhiên liệu, nhiệt độ nước làm mát hoặc động cơ; sai số hiển thị ≤ 5%; hiển thị trạng thái chạy/dừng; có cảnh báo và bảo vệ tắt máy; tiếp điểm NO/NC cảnh báo mức nhiên liệu thấp; truyền thông Modbus RS485, cung cấp địa chỉ thanh ghi; khởi động từ xa qua tiếp điểm khô; có sơ đồ kết nối dán ở vị trí dễ quan sát; dây tín hiệu được đánh số hoặc có quy định màu sắc. Hãng, mã hiệu, xuất xứ do nhà thầu cung cấp."},{"item":"Phần 2 - Máy 100 kVA: Kết nối điện đầu ra","quote":"Có điểm đấu tiếp đất trên vỏ","reference":"Phụ lục 1, mục 2.E.1-3","requirement":"Aptomat 3 pha 4 cực phù hợp công suất máy, bảo vệ quá tải và ngắn mạch; điểm kết nối cố định dùng cầu đấu domino, ren vít và đai ốc, vật liệu dẫn điện bằng đồng, có nắp bảo vệ che mưa; có điểm đấu tiếp đất trên vỏ máy."},{"item":"Phần 2 - Máy 100 kVA: Yêu cầu khác (cơ khí, nhận diện)","quote":"Có đèn led","reference":"Phụ lục 1, mục 2.F.1-8","requirement":"Bu lông liên kết ngoài chống trộm, inox 304; bản lề âm giấu bên trong, chống tháo trộm; hệ thống xả dầu bôi trơn có ống thoát ra ngoài vỏ kết hợp van/khóa hoặc bơm tay/thiết bị hỗ trợ thay dầu; đèn led chiếu sáng khoang máy; ống xả thép không gỉ hoặc sơn mạ chịu nhiệt ≥300 độ C, bọc cách nhiệt, xả dọc hướng về phía sau; serial khắc chìm (chữ, số, mã vạch); decal hướng dẫn vận hành; tem Inox khắc chìm \"VIETTEL\" kích thước tối thiểu 15x5 cm, chiều cao chữ tối thiểu 1,5cm."},{"item":"Phần 2 - Máy 100 kVA: Tiêu chuẩn khí thải","quote":"Đáp ứng QCVN","reference":"Phụ lục 1, mục 2.G.3","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương, với CO ≤ 800, NOx ≤ 680, SO2 ≤ 400, bụi PM ≤ 160; cung cấp test report của hãng hoặc chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu."},{"item":"Phần 2 - Máy 100 kVA: Bộ nạp bù ắc quy","quote":"12VDC","reference":"Phụ lục 1, mục 2.H.I.1-11","requirement":"Nguồn vào AC 130V ÷ 240V hoặc bao dải trên; hiệu suất tối đa ≥ 80%; tối thiểu 2 chế độ nạp ổn dòng (Boost) và ổn áp (Float) tự ngắt khi đầy; điện áp ra 12VDC; dòng ra tối đa ≥ 5A; bảo vệ quá áp đầu vào và ngược cực đầu ra; hiển thị LED; nhiệt độ làm việc 0 ÷ 50°C hoặc bao dải trên; độ ẩm 0÷90%RH hoặc bao dải trên, không đọng sương; đầy đủ phụ kiện lắp trong máy phát."},{"item":"Phần 2 - Máy 100 kVA: Cắt lọc sét bảo vệ","quote":"- Cấu hình bảo vệ: 3+1 (L-N, N-","reference":"Phụ lục 1, mục 2.H.II.1","requirement":"Trang bị cắt lọc sét: Type 1+2/Class I + II, công nghệ Spark gap (Voltage switching); Iimp (10/350 μs) ≥ 25 kA/100kA; In (8/20 μs) ≥25/100 kA; Up ≤ 1.5 kV /≤ 1.5 kV; cấu hình 3+1 (L-N, N-PE); tiêu chuẩn EN/IEC61643-11; có cảnh báo lỗi bằng chỉ thị màu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:55:06.556Z"}},"IB2400265303":{"u":"2026-11-03T07:13:04.534+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - MFĐ VTBL 2024 (1).pdf), chưa phân tích cả HSMT.","Chương V không nêu rõ số lượng máy là 34; số lượng suy ra từ câu 'máy phát điện 8,5KVA cho 34 trạm BTS' và danh sách 34 trạm.","Chương V ghi 'ISO 1400: 2015' (có thể là lỗi đánh máy của HSMT); đã giữ nguyên theo văn bản.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát (nhà thầu tự đề xuất, thương hiệu G7/EU), cũng không nêu thông số tổ máy theo chế độ dự phòng/prime riêng cho cả tổ máy; chỉ nêu công suất liên tục và tối đa.","Văn bản dạng bảng bị vỡ định dạng ở một số ô nên một số trích dẫn chỉ là một dòng của ô nhiều dòng."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 8,5KVA-1 pha","notifyNo":"IB2400265303","generatorCapacity":"8,5 kVA công suất liên tục (≥ 8.5 ±0.5 KVA), công suất tối đa ≥ 9.35 KVA, 1 pha; cho 34 trạm BTS"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi","quote":"đầu tư máy phát điện 8,5KVA cho 34 trạm BTS","reference":"Chương V, mục 1.1","requirement":"Máy phát điện 8,5KVA cho 34 trạm BTS (Viễn thông Bạc Liêu)"},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"Mới 100%, lắp ráp năm 2023 trở về sau trong nước hoặc nhập","reference":"Chương V, mục 1.2.c, bảng I","requirement":"Mới 100%, lắp ráp năm 2023 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy phát điện: Chứng chỉ","quote":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015;","reference":"Chương V, mục 1.2.c, bảng I","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015 và ISO 1400: 2015 (theo đúng chữ trong HSMT)"},{"item":"Tổ máy phát điện: Cấu thành","quote":"Tổ máy phát điện chạy dầu diesel bao gồm: động cơ, đầu phát,","reference":"Chương V, mục 1.2.c, bảng I, mục 1","requirement":"Tổ máy chạy dầu diesel gồm động cơ, đầu phát, bảng điều khiển, vỏ chống ồn; thông tin động cơ, đầu phát, bảng điều khiển có trên website chính hãng"},{"item":"Tổ máy phát điện: Nhãn hiệu và xuất xứ","quote":"Nhãn hiệu và xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2.c, bảng I, mục 2","requirement":"Nhà thầu tự đề xuất"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 8.5 ±0.5 KVA","reference":"Chương V, mục 1.2.c, bảng I, mục 3","requirement":"≥ 8.5 ±0.5 KVA"},{"item":"Tổ máy phát điện: Công suất tối đa","quote":"≥ 9.35 KVA","reference":"Chương V, mục 1.2.c, bảng I, mục 4","requirement":"≥ 9.35 KVA"},{"item":"Tổ máy phát điện: Dòng định mức","quote":"≥ 38.6 A","reference":"Chương V, mục 1.2.c, bảng I, mục 5","requirement":"≥ 38.6 A"},{"item":"Tổ máy phát điện: Điện áp/tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.c, bảng I, mục 6","requirement":"220-230V/50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất cos Ø | 1","reference":"Chương V, mục 1.2.c, bảng I, mục 7","requirement":"cos Ø = 1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 1.2.c, bảng I, mục 8","requirement":"≤ ±1,5%/5%"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn","reference":"Chương V, mục 1.2.c, bảng I, mục 9","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy phát điện: Tính minh bạch sản phẩm chào thầu","quote":"Mọi số kỹ thuật phải được công bố cụ thể, rõ ràng trên website","reference":"Chương V, mục 1.2.c, bảng I, mục 10","requirement":"Mọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất; nhà thầu cung cấp địa chỉ website trong HSDT"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 68 dB(A)","reference":"Chương V, mục 1.2.c, bảng I, mục 11","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)"},{"item":"Tổ máy phát điện: Cấp bảo vệ vỏ ngoài","quote":"IP23","reference":"Chương V, mục 1.2.c, bảng I, mục 12","requirement":"IP23"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn","reference":"Chương V, mục 1.2.c, bảng I, mục 13","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; có khóa bình nhiên liệu"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 3,5 L/h","reference":"Chương V, mục 1.2.c, bảng I, mục 14","requirement":"≤ 3,5 L/h"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 2,9 L/h","reference":"Chương V, mục 1.2.c, bảng I, mục 15","requirement":"≤ 2,9 L/h"},{"item":"Tổ máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng","reference":"Chương V, mục 1.2.c, bảng I, mục 16","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"110% công suất liên tục trong vòng 1 giờ cho mỗi 12 giờ hoạt","reference":"Chương V, mục 1.2.c, bảng I, mục 17","requirement":"110% công suất liên tục trong 1 giờ cho mỗi 12 giờ hoạt động bất kỳ"},{"item":"Tổ máy phát điện: Vỏ máy","quote":"Công nghệ chế tạo vỏ: Tôn dày 2 ly trở lên, chế tạo thành các","reference":"Chương V, mục 1.2.c, bảng I, mục 18","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời, thoát nhiệt hướng lên nóc vỏ; tôn dày 2 ly trở lên, chế tạo dạng module tháo lắp dễ; vật liệu chống ồn là cao su non chống cháy; cửa phần điều khiển có kính, cửa có khóa an toàn và gioăng; máy liên kết với khung bằng cao su chống rung"},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"Khung dập & hàn tấm bằng thép tiêu chuẩn chất lượng cao.","reference":"Chương V, mục 1.2.c, bảng I, mục 19","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung; có đế cao su giảm chấn; khung dập và hàn tấm bằng thép tiêu chuẩn chất lượng cao"},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1800 x 810 x 1360 mm","reference":"Chương V, mục 1.2.c, bảng I, mục 20","requirement":"≤ 1800 x 810 x 1360 mm"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2.c, bảng I, mục 21","requirement":"≤ 650 Kg"},{"item":"Tổ máy phát điện: Bản vẽ khi chào thầu","quote":"- Bản vẽ cấu tạo của sản phẩm","reference":"Chương V, mục 1.2.c, bảng I, mục 22","requirement":"Bản vẽ cấu tạo sản phẩm; bản vẽ sơ đồ kết nối hệ thống điều khiển"},{"item":"Tổ máy phát điện: Khí thải","quote":"+ Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp","reference":"Chương V, mục 1.2.c, bảng I, mục 1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2.c, bảng I, mục 1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%"},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"- Hệ thống làm mát: yêu cầu nhà sản xuất cung cấp thông tin","reference":"Chương V, mục 1.2.c, bảng I, mục 1","requirement":"Nhà sản xuất cung cấp đầy đủ thông tin về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)"},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng","quote":"+ Công suất ra danh định.","reference":"Chương V, mục 1.2.c, bảng I, mục 1","requirement":"Mỗi máy có bảng thông số bền, lắp chắc chắn hoặc in trên vỏ, gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy phát điện: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2.c, bảng I, mục 1","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Động cơ: Xuất xứ và thương hiệu","quote":"Xuất xứ nhà thầu đề xuất; Thương hiệu thuộc các nước G7","reference":"Chương V, mục 1.2.c, bảng II, mục 1","requirement":"Xuất xứ nhà thầu đề xuất; thương hiệu thuộc các nước G7 hoặc EU, có giấy chứng nhận CE"},{"item":"Động cơ: Năm sản xuất","quote":"2023 trở lại đây","reference":"Chương V, mục 1.2.c, bảng II, mục 2","requirement":"2023 trở lại đây"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2.c, bảng II, mục 3","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Số xilanh","quote":"≥4","reference":"Chương V, mục 1.2.c, bảng II, mục 4","requirement":"≥ 4"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 13.9 kW ở ~1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng II, mục 5","requirement":"≥ 13.9 kW ở ~1500 vòng/phút"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 15.3 kW ở ~1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng II, mục 6","requirement":"≥ 15.3 kW ở ~1500 vòng/phút"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng II, mục 7","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu và phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.c, bảng II, mục 8-9","requirement":"Nhiên liệu Diesel; phun nhiên liệu trực tiếp"},{"item":"Động cơ: Hình thức khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2.c, bảng II, mục 10","requirement":"Khởi động điện, 12VDC"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.c, bảng II, mục 11","requirement":"≥ 60Ah, loại kín khí"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"≥ 12V-1,7kw","reference":"Chương V, mục 1.2.c, bảng II, mục 12","requirement":"≥ 12V-1,7kw"},{"item":"Động cơ: Công suất máy phát sạc ắc quy","quote":"≥ 12V- 35A","reference":"Chương V, mục 1.2.c, bảng II, mục 13","requirement":"≥ 12V- 35A"},{"item":"Động cơ: Sấy động cơ, kiểu điều tốc","quote":"Cơ khí hoặc điện tử","reference":"Chương V, mục 1.2.c, bảng II, mục 14-15","requirement":"Có sấy động cơ; điều tốc cơ khí hoặc điện tử"},{"item":"Động cơ: Hệ thống lọc và bôi trơn","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế","reference":"Chương V, mục 1.2.c, bảng II, mục 16-17","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, thay thế được; bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn - Có","reference":"Chương V, mục 1.2.c, bảng II, mục 18","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục và dầu bôi trơn"},{"item":"Đầu phát điện: Xuất xứ, thương hiệu, năm sản xuất","quote":"Xuất xứ nhà thầu đề xuất; Thương hiệu thuộc các nước G7","reference":"Chương V, mục 1.2.c, bảng III, mục 1-2","requirement":"Xuất xứ nhà thầu đề xuất; thương hiệu thuộc các nước G7 hoặc EU, có giấy chứng nhận CE; năm sản xuất 2023 trở lại đây"},{"item":"Đầu phát điện: Điện áp ra, pha, tần số, cos Ø","quote":"1 pha 2 dây","reference":"Chương V, mục 1.2.c, bảng III, mục 3-7","requirement":"220-230 VAC, 1 pha 2 dây, 50 Hz, cos Ø = 1"},{"item":"Đầu phát điện: Dao động điện áp đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.c, bảng III, mục 6","requirement":"≤ ± 1%"},{"item":"Đầu phát điện: Công suất liên tục tại 40oC, Class H","quote":"≥ 11 KVA","reference":"Chương V, mục 1.2.c, bảng III, mục 8","requirement":"≥ 11 KVA"},{"item":"Đầu phát điện: Công suất dự phòng tại 40oC, Class H","quote":"≥ 12.1 KVA","reference":"Chương V, mục 1.2.c, bảng III, mục 9","requirement":"≥ 12.1 KVA"},{"item":"Đầu phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động 01 giờ ở chế độ quá tải 110% trong","reference":"Chương V, mục 1.2.c, bảng III, mục 10","requirement":"Hoạt động 01 giờ ở quá tải 110% trong khoảng 12 giờ hoạt động bất kỳ"},{"item":"Đầu phát điện: Kích từ và AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.c, bảng III, mục 11-12","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR"},{"item":"Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.c, bảng III, mục 13","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.c, bảng III, mục 14","requirement":"≥ IP23"},{"item":"Đầu phát điện: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 80%","reference":"Chương V, mục 1.2.c, bảng III, mục 15","requirement":"≥ 80%"},{"item":"Hệ thống điều khiển: Chế độ vận hành","quote":"Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ","reference":"Chương V, mục 1.2.c, bảng IV, mục 1-2","requirement":"Có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm trên bảng điều khiển hoặc ổ khóa đề khi bảng điều khiển sự cố"},{"item":"Hệ thống điều khiển: Nút và chức năng","quote":"- Chức năng AMF","reference":"Chương V, mục 1.2.c, bảng IV, mục 3","requirement":"Nút RUN, OFF/STOP, AUTO, chuyển trang trái/phải; đèn LED cảnh báo lỗi, cảnh báo bảo dưỡng, trạng thái hoạt động; kết nối PC; chức năng AMF; nút dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Bảng điều khiển, màn hình, nhiệt độ, cấp bảo vệ","quote":"Từ -20 oC đến 70 oC","reference":"Chương V, mục 1.2.c, bảng IV, mục 4-8","requirement":"Có đèn báo máy phát; bảng điều khiển kỹ thuật số; màn hình LCD; nhiệt độ hoạt động từ -20 oC đến 70 oC; cấp bảo vệ ≥ IP65"},{"item":"Hệ thống điều khiển: Đo lường hiển thị trên LCD","quote":"- Nhiệt độ nước làm mát (oC)","reference":"Chương V, mục 1.2.c, bảng IV, mục 9","requirement":"Phát điện: điện áp, tần số, dòng điện, công suất (kW), cos Ø; động cơ: tốc độ, điện áp ắc quy, nhiệt độ nước làm mát, điện áp bộ sạc, mức nhiên liệu"},{"item":"Hệ thống điều khiển: Các hiển thị khác","quote":"- Lịch sử vận hàng (100 sự kiện gần nhất)","reference":"Chương V, mục 1.2.c, bảng IV, mục 10","requirement":"Danh sách cảnh báo, phiên bản phần mềm, số giờ hoạt động, tổng công suất phát (kW-h), số giờ còn lại đến bảo trì, thời gian bảo trì, tổng số lần đề máy, tổng số lần máy hoạt động, điện áp dạng đồ thị, lịch sử vận hành (100 sự kiện gần nhất)"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2.c, bảng IV, mục 11","requirement":"Điện áp, tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ắc quy"},{"item":"Hệ thống điều khiển: Bảo vệ cảnh báo","quote":"- Tốc độ động cơ cao/thấp","reference":"Chương V, mục 1.2.c, bảng IV, mục 12","requirement":"Điện áp, tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ắc quy"},{"item":"Hệ thống điều khiển: Giao diện kết nối bộ ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển","reference":"Chương V, mục 1.2.c, bảng IV, mục 13","requirement":"Có giao diện kết nối ATS để điều khiển tắt/bật máy phát khi không có điện lưới"},{"item":"Hệ thống kết nối điện áp ra: Cực đấu cấp nguồn cho phụ tải","quote":"+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;","reference":"Chương V, mục 1.2.c, bảng V, mục 1","requirement":"Cọc kết nối cố định; đầu nối có ren vít và bu lông bằng đồng, cách điện; phù hợp đầu cos Ø ≥ 8; có nắp bảo vệ"},{"item":"Hệ thống kết nối điện áp ra: Cơ chế bảo vệ","quote":"Sử dụng Aptomat 1pha, dòng điện phù hợp với công suất máy,","reference":"Chương V, mục 1.2.c, bảng V, mục 2","requirement":"Dùng Aptomat 1 pha, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Hệ thống nạp ắc quy từ điện lưới: Công nghệ và đầu ra","quote":"Switchmode, flyback 65 - 68 kHz","reference":"Chương V, mục 1.2.c, bảng VI, mục 1-3, 10","requirement":"Switchmode, flyback 65 - 68 kHz; điện áp đầu ra ≥ 13.5 VDC; dòng đầu ra ≥ 3.0 ADC (liên tục); công suất đầu ra liên tục tối đa ≥ 68W"},{"item":"Hệ thống nạp ắc quy từ điện lưới: Đầu vào","quote":"≥ 90-290 VAC","reference":"Chương V, mục 1.2.c, bảng VI, mục 4-6, 8","requirement":"Dải điện áp vào ≥ 90-290 VAC; dòng vào tối đa 2,1A; dải tần số vào Min ≤ 50 - Max ≥ 60 Hz; công suất vào tối đa < 160W"},{"item":"Hệ thống nạp ắc quy từ điện lưới: Làm mát, hiệu suất, môi trường, vỏ","quote":"ABS / PC chống cháy, UL94-V0","reference":"Chương V, mục 1.2.c, bảng VI, mục 7, 9, 11-15","requirement":"Đối lưu tự nhiên; hiệu suất cao nhất ≥ 91%; nhiệt độ hoạt động từ -30 ºC đến +60 ºC; không sụt công suất từ -20 0C đến 50 0C; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức bảo vệ ≥ IP20; vỏ ABS / PC chống cháy, UL94-V0"},{"item":"Bộ tự động chuyển nguồn ATS: Tính năng","quote":"- Sử dụng chức năng AMF (Automatic Mains Failure) với máy","reference":"Chương V, mục 1.2.c, bảng VII, mục 1-2","requirement":"Tự động nổ máy, tắt máy; hai chế độ AUTO-MANUAL có công tắc chuyển MAN-GEN; chức năng AMF; mất điện thì điều khiển máy phát đề nổ và chuyển nguồn sang máy phát, có điện thì chuyển về lưới và tắt máy; thông số cài đặt chỉnh trên máy phát"},{"item":"Bộ tự động chuyển nguồn ATS: Thiết bị đóng cắt","quote":"- Thiết bị đóng cắt :Chuyên dụng 2 vị trí ON-ON- AC 250V-","reference":"Chương V, mục 1.2.c, bảng VII, mục 2","requirement":"Chuyên dụng 2 vị trí ON-ON, AC 250V-100A, ≥ 8KA, 2P"},{"item":"Bộ tự động chuyển nguồn ATS: Vỏ tủ và đèn báo","quote":"- Vỏ tủ: sơn tĩnh điện, có khóa an toàn, chắc chắn.","reference":"Chương V, mục 1.2.c, bảng VII, mục 2","requirement":"Vỏ tủ sơn tĩnh điện, có khóa an toàn, chắc chắn; đèn hiển thị đang dùng điện lưới hay máy phát, đóng tải hay không tải"},{"item":"Bộ tự động chuyển nguồn ATS: Dòng điện","quote":"≥ 65 A","reference":"Chương V, mục 1.2.c, bảng VII, mục 3","requirement":"≥ 65 A"},{"item":"Vật tư kèm theo: Cáp tiếp đất","quote":"- Dây điện để lắp tiếp đất cho máy máy phát điện (loại cáp đồng 16mm2 bọc PVC- vàng sọc","reference":"Chương V, mục 1.2.c, phần VIII","requirement":"Cáp đồng 16mm2 bọc PVC vàng sọc xanh: 5 m"},{"item":"Vật tư kèm theo: Cáp đấu nối và cáp điều khiển","quote":"- Cáp điện đấu nối (loại cáp đồng 2x16 mm2 ): 10 m.","reference":"Chương V, mục 1.2.c, phần VIII","requirement":"Cáp đồng 2x16 mm2: 10 m; cáp điều khiển 7x1,5mm2: 10 m"},{"item":"Vật tư kèm theo: Ống thoát khói, nhiên liệu chạy thử, nhớt, nước giải nhiệt","quote":"- Ống thoát khói ra khỏi phòng máy: 1 m","reference":"Chương V, mục 1.2.c, phần VIII","requirement":"Ống thoát khói ra khỏi phòng máy 1 m; nhiên liệu chạy thử khoảng 2 giờ: 5 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Vật tư kèm theo: Hệ thống thoát hơi nóng","quote":"- Hệ thống thoát hơi nóng làm bằng tôn tráng kẽm dày 2 mm kết hợp bạt chống nhiệt có khung","reference":"Chương V, mục 1.2.c, phần VIII","requirement":"Tôn tráng kẽm dày 2 mm kết hợp bạt chống nhiệt có khung bảo vệ áp vào tường; lưới chắn côn trùng bằng Inox; có mái che trên hệ thống"},{"item":"Bảo hành","quote":"- Thời gian bảo hành ≥ 36 tháng","reference":"Chương V, mục 1.2.c, phần IX; mục d.1","requirement":"Thời gian bảo hành ≥ 36 tháng; cam kết cung cấp phụ tùng thay thế trong 10 năm sau thời hạn bảo hành"},{"item":"Phạm vi lắp đặt","quote":"X. Địa điểm lắp đặt: Tại các trạm BTS trên địa bàn tỉnh Bạc Liêu (danh sách kèm theo)","reference":"Chương V, mục 1.2.c, phần X; mục d.1","requirement":"Lắp đặt hoàn chỉnh máy phát điện tại 34 trạm BTS trên địa bàn tỉnh Bạc Liêu (theo danh sách); thử tải nghiệm thu tại trạm; đào tạo, hướng dẫn vận hành cho nhân viên Viễn thông Bạc Liêu"},{"item":"Hàng hóa: Mới 100%, CO/CQ, catalogue","quote":"- Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2.d.2","requirement":"Toàn bộ hàng hóa và vật tư mới 100%, chưa qua sử dụng; có CO, CQ chứng minh nguồn gốc xuất xứ (mã hiệu, hãng, nước, năm sản xuất); có catalogue của nhà sản xuất"},{"item":"Thử nghiệm nghiệm thu","quote":"- Chạy thử có tải thiết bị tại các mức 25%, 50%, 75%, 100% và 110%.","reference":"Chương V, mục 2","requirement":"Chạy thử đơn động và liên động không tải; chạy thử có tải tại các mức 25%, 50%, 75%, 100% và 110%"},{"item":"Tiêu chuẩn viện dẫn","quote":"- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt","reference":"Chương V, mục 1.2.a","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005; QCVN 19:2009/BTNMT/B; TCVN 7916-1:2008 (ắc quy khởi động chì-axit); TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:13:03.811Z"}},"IB2400267274":{"u":"2026-11-03T07:12:12.853+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp mẫu phụ lục hợp đồng.docx, yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Tệp 'mẫu phụ lục hợp đồng.docx' không chứa thông số kỹ thuật.","Văn bản không nêu hãng/model/xuất xứ cụ thể của AVR, bộ điều khiển máy phát, vỏ cách âm/độ ồn, tiêu chuẩn, CO/CQ, năm sản xuất; mục Kiểm tra và thử nghiệm để trống.","Phần hãng 'Huyndai' được ghi đúng như trong văn bản."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 40KVA","notifyNo":"IB2400267274","generatorCapacity":"40 kVA liên tục / 44 kVA tối đa (1 máy, 3 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 40KVA: Model","quote":"Máy phát điện Huyndai DHY45KSE (3 pha) hoặc tương đương","reference":"Chương V, mục 1.2 a)","requirement":"Máy phát điện Huyndai DHY45KSE (3 pha) hoặc tương đương"},{"item":"Máy phát điện 40KVA: Công suất","quote":"Công suất liên tục/tối đa: 40/44 KVA)","reference":"Chương V, mục 1.2 a)","requirement":"Công suất liên tục/tối đa: 40/44 KVA"},{"item":"Máy phát điện 40KVA: Dòng điện/điện thế/tần số","quote":"Dòng điện/Điện thế: 63.5A/400V/50Hz","reference":"Chương V, mục 1.2 a)","requirement":"63.5A/400V/50Hz"},{"item":"Máy phát điện 40KVA: Tốc độ quay","quote":"Tốc độ quay: 1500 vòng/phút","reference":"Chương V, mục 1.2 a)","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 40KVA: Bình nhiên liệu","quote":"Bình nhiên liệu: 75 lít","reference":"Chương V, mục 1.2 a)","requirement":"75 lít"},{"item":"Máy phát điện 40KVA: Trọng lượng","quote":"Trọng lượng: 940 Kg","reference":"Chương V, mục 1.2 a)","requirement":"940 Kg"},{"item":"Máy phát điện 40KVA: Kích thước","quote":"KT: 2000 x 950 x 1400 (mm)","reference":"Chương V, mục 1.2 a)","requirement":"2000 x 950 x 1400 (mm)"},{"item":"Máy phát điện 40KVA: Động cơ - model","quote":"Động cơ: Model: HY4105D hoặc tương đương","reference":"Chương V, mục 1.2 a)","requirement":"HY4105D hoặc tương đương"},{"item":"Máy phát điện 40KVA: Động cơ - số xi lanh","quote":"Số xi lanh: 4","reference":"Chương V, mục 1.2 a)","requirement":"4"},{"item":"Máy phát điện 40KVA: Động cơ - tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (100% CS): 11.77L/h","reference":"Chương V, mục 1.2 a)","requirement":"11.77L/h tại 100% công suất"},{"item":"Máy phát điện 40KVA: Đầu phát - model","quote":"Đầu phát: Model: 184J","reference":"Chương V, mục 1.2 a)","requirement":"Model 184J"},{"item":"Máy phát điện 40KVA: Đầu phát - công suất","quote":"Công suất liên tục: 40KVA","reference":"Chương V, mục 1.2 a)","requirement":"Công suất liên tục 40KVA"},{"item":"Máy phát điện 40KVA: Tình trạng hàng hóa","quote":"Hàng hóa và các vật tư kèm theo đảm bảo mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2 a)","requirement":"Hàng hóa và vật tư kèm theo mới 100%, chưa qua sử dụng"},{"item":"Máy phát điện 40KVA: Bảo hành","quote":"Bảo hành: 12 tháng từ ngày nghiệm thu bàn giao","reference":"Chương V, mục 1.2 a)","requirement":"12 tháng từ ngày nghiệm thu bàn giao"},{"item":"Máy phát điện 40KVA: Nguồn gốc","quote":"Hàng hóa chính hãng sản xuất.","reference":"Chương V, mục 1.2 a)","requirement":"Hàng hóa chính hãng sản xuất"},{"item":"Máy phát điện 40KVA: Hỗ trợ kỹ thuật bảo hành","quote":"Được hãng sản xuất hoặc đại lý được ủy quyền của nhà sản xuất cam kết hỗ trợ kỹ thuật bảo hành theo tiêu chuẩn của hãng sản xuất bằng thư cam kết.","reference":"Chương V, mục 1.2 a)","requirement":"Hãng sản xuất hoặc đại lý được ủy quyền cam kết hỗ trợ kỹ thuật bảo hành theo tiêu chuẩn của hãng sản xuất bằng thư cam kết"},{"item":"Tủ ATS 60A: Dòng điện định mức","quote":"Dòng điện định mức: 60A","reference":"Chương V, mục 1.2 b)","requirement":"60A"},{"item":"Tủ ATS 60A: Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 1.2 b)","requirement":"3 pha"},{"item":"Tủ ATS 60A: Thời gian chuyển nguồn","quote":"Thời gian chuyển nguồn ≤ 15s","reference":"Chương V, mục 1.2 b)","requirement":"≤ 15s"},{"item":"Tủ ATS 60A: Bộ sạc ắc quy","quote":"Bộ sạc Ắc quy 12/24V","reference":"Chương V, mục 1.2 b)","requirement":"12/24V"},{"item":"Tủ ATS 60A: Vỏ tủ","quote":"Vỏ tủ: Vỏ bằng thép không gỉ, sơn tĩnh điện, độ dày ≥2mm","reference":"Chương V, mục 1.2 b)","requirement":"Vỏ thép không gỉ, sơn tĩnh điện, độ dày ≥2mm"},{"item":"Tủ ATS 60A: Thiết bị đóng cắt","quote":"Thiết bị đóng cắt Khởi động từ: Có","reference":"Chương V, mục 1.2 b)","requirement":"Khởi động từ: Có"},{"item":"Tủ ATS 60A: Bộ điều khiển","quote":"Bộ điều khiển rơ-le: Có","reference":"Chương V, mục 1.2 b)","requirement":"Rơ-le: Có"},{"item":"Tủ ATS 60A: Cầu chì bảo vệ mất pha","quote":"Cầu chì bảo vệ mất pha: Có","reference":"Chương V, mục 1.2 b)","requirement":"Có"},{"item":"Máy phát điện và ATS: Thời gian có mặt khắc phục hỏng hóc","quote":"Trong quá trình sử dụng, trường hợp thiết bị hỏng hóc, nhà thầu phải có mặt trong vòng 48 tiếng để khắc phục xử lý.","reference":"Chương V, mục 1.3","requirement":"Nhà thầu có mặt trong vòng 48 tiếng để khắc phục xử lý khi thiết bị hỏng hóc"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:12:12.310Z"}},"IB2400268013":{"u":"2026-11-03T06:55:46.542+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. 16-2024-Codien.rar), chưa phân tích cả HSMT.","Văn bản là bảng PDF đã chuyển thành chữ nên một số ô bị ngắt dòng; các trích dẫn chỉ lấy đoạn liền mạch, những ô bị ngắt quá nhiều để quote là null.","Chương V không nêu hãng, model cụ thể của động cơ, đầu phát, bộ điều khiển; không có ATS, tủ hòa đồng bộ hay cáp.","Chương V không nêu thể tích bình nhiên liệu bằng lít, chỉ nêu yêu cầu chạy 12h ở 100% công suất định mức.","Phụ lục 2 là tiêu chí nghiệm thu, lặp lại các thông số của Phụ lục 1 nên không liệt kê riêng."],"result":{"keyInfo":{"bidName":"16-2024-Codien: Cung cấp máy phát điện dầu 20kVA","notifyNo":"IB2400268013","generatorCapacity":"170 tổ máy, mỗi tổ máy 20 kVA (định mức ≥ 16 kW/ 20 kVA; dự phòng ≥ 17,5 kW/ 22 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng, loại nhiên liệu","quote":"Cung cấp 170 tổ máy phát điện dầu 20kVA.","reference":"Chương V, mục 1; mục 3.2","requirement":"Cung cấp 170 tổ máy phát điện dầu 20kVA (85 tổ máy giao Hà Nội, 27 tổ máy giao Đà Nẵng, 58 tổ máy giao Đồng Nai)."},{"item":"Tổ máy phát điện: Hãng sản xuất/ Mã hiệu/ Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục A.1","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất, mã hiệu, xuất xứ của tổ máy phát điện (không nêu hãng cụ thể)."},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Từ 1 năm trước thời điểm","reference":"Phụ lục 1, mục A.2, B.2, C.2","requirement":"Từ 1 năm trước thời điểm mở thầu trở về sau (áp dụng cho tổ máy, đầu phát và động cơ)."},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện xoay chiều, 3 pha 4 dây","reference":"Phụ lục 1, mục A.3","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây."},{"item":"Tổ máy phát điện: Cấp điện áp danh định","quote":"220/380 V - 230/400 V","reference":"Phụ lục 1, mục A.4","requirement":"220/380 V - 230/400 V."},{"item":"Tổ máy phát điện: Tần số danh định","quote":"50 Hz","reference":"Phụ lục 1, mục A.5","requirement":"50 Hz."},{"item":"Tổ máy phát điện: Công suất định mức","quote":"≥ 16 kW/ 20 kVA","reference":"Phụ lục 1, mục A.6","requirement":"≥ 16 kW/ 20 kVA."},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 17,5 kW/ 22 kVA","reference":"Phụ lục 1, mục A.7","requirement":"≥ 17,5 kW/ 22 kVA."},{"item":"Tổ máy phát điện: Công suất đầu ra ở 40˚C, 1 atm (độ cao < 100m), độ ẩm 30%","quote":null,"reference":"Phụ lục 1, mục A.8","requirement":"≥ 16 kW/ 20 kVA."},{"item":"Tổ máy phát điện: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 giờ","reference":"Phụ lục 1, mục A.9","requirement":"≥ 12 giờ."},{"item":"Tổ máy phát điện: Thời gian vận hành liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ","reference":"Phụ lục 1, mục A.10","requirement":"≥ 1 giờ."},{"item":"Tổ máy phát điện: Dung tích bình chứa nhiên liệu kèm theo máy","quote":null,"reference":"Phụ lục 1, mục A.11","requirement":"Đảm bảo chạy 12h liên tục ở 100% công suất định mức mà không cần tiếp thêm nhiên liệu (không nêu dung tích bằng lít)."},{"item":"Tổ máy phát điện: Khả năng đóng tải 1 cấp","quote":"≥ 100% công suất định mức","reference":"Phụ lục 1, mục A.12","requirement":"≥ 100% công suất định mức."},{"item":"Tổ máy phát điện: Độ ồn","quote":"≤ 60dB (sai lệch +3dB)","reference":"Phụ lục 1, mục A.13","requirement":"Ở 75% tải định mức trong không gian mở, khoảng cách 7m: ≤ 60dB (sai lệch +3dB) tại 12 kW."},{"item":"Tổ máy phát điện: Vỏ chống ồn","quote":"Vỏ thép ngoài dày ≥ 2mm,","reference":"Phụ lục 1, mục A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện màu xanh (green), độ dày lớp sơn ≥ 80µm; bên trong có vật liệu tiêu âm; cấp bảo vệ vỏ máy ≥ IP23, phù hợp dùng ngoài trời, không có mái che, không đọng nước mưa."},{"item":"Đầu phát điện: Hãng sản xuất/ Mã hiệu/ Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục B.1","requirement":"Nhà thầu cung cấp thông tin hãng, mã hiệu, xuất xứ đầu phát điện (không nêu hãng cụ thể)."},{"item":"Đầu phát điện: Công suất định mức","quote":"≥ 20 kVA","reference":"Phụ lục 1, mục B.3","requirement":"≥ 20 kVA."},{"item":"Đầu phát điện: Hệ số công suất","quote":"≥ 0,8","reference":"Phụ lục 1, mục B.4","requirement":"≥ 0,8."},{"item":"Đầu phát điện: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Phụ lục 1, mục B.5","requirement":"Tự kích từ, không chổi than."},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp","quote":"Điều chỉnh điện áp tự động (AVR)","reference":"Phụ lục 1, mục B.6","requirement":"Điều chỉnh điện áp tự động (AVR)."},{"item":"Đầu phát điện: Độ chính xác điện áp từ không tải đến tải định mức","quote":null,"reference":"Phụ lục 1, mục B.7","requirement":"Khi tải thay đổi tăng hoặc giảm ở các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó điện áp thuộc dải điện áp định mức ± 2,5%."},{"item":"Đầu phát điện: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 1, mục B.8","requirement":"≤ 5%."},{"item":"Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Phụ lục 1, mục B.9","requirement":"Tối thiểu cấp H."},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Phụ lục 1, mục B.10","requirement":"≥ IP23."},{"item":"Đầu phát điện: Kết cấu","quote":"Một ổ trục","reference":"Phụ lục 1, mục B.11","requirement":"Một ổ trục."},{"item":"Đầu phát điện: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Phụ lục 1, mục B.12","requirement":"Cánh quạt đầu trục thổi trực tiếp."},{"item":"Động cơ: Hãng sản xuất/ Mã hiệu/ Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.1","requirement":"Nhà thầu cung cấp thông tin hãng, mã hiệu, xuất xứ động cơ (không nêu hãng cụ thể)."},{"item":"Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 1, mục C.3","requirement":"Động cơ diesel 4 kỳ."},{"item":"Động cơ: Số xi lanh, dung tích","quote":"≥ 3, cung cấp thông tin dung tích xi lanh","reference":"Phụ lục 1, mục C.4","requirement":"Số xi lanh ≥ 3, cung cấp thông tin dung tích xi lanh."},{"item":"Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":null,"reference":"Phụ lục 1, mục C.5, C.6","requirement":"Nhà thầu cung cấp thông tin dung tích dầu bôi trơn (khi thay lọc/ không thay lọc) và dung tích nước làm mát; không nêu giá trị yêu cầu."},{"item":"Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Phụ lục 1, mục C.7","requirement":"1500 vòng/phút."},{"item":"Động cơ: Công suất tối đa","quote":"≥ 27 HP ở 1500 vòng/phút","reference":"Phụ lục 1, mục C.8","requirement":"≥ 27 HP ở 1500 vòng/phút."},{"item":"Động cơ: Độ chính xác tần số từ không tải đến tải định mức","quote":null,"reference":"Phụ lục 1, mục C.9","requirement":"Khi tải thay đổi ở các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó tần số thuộc dải tần số định mức ± 5%."},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 5,5 l/h (tại 16kW)","reference":"Phụ lục 1, mục C.10 và Ghi chú (*)","requirement":"≤ 5,5 l/h (tại 16kW); quy đổi theo công thức (*) và tỷ trọng dầu 840 kg/m3."},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 4,5 l/h (tại 12kW)","reference":"Phụ lục 1, mục C.11 và Ghi chú (*)","requirement":"≤ 4,5 l/h (tại 12kW); quy đổi theo công thức (*) và tỷ trọng dầu 840 kg/m3."},{"item":"Động cơ: Bảng tiêu thụ nhiên liệu ở tải 0-25%-50%-75%-100% định mức","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.12","requirement":"Nhà thầu cung cấp thông tin (chỉ tiêu không cơ bản - KCB)."},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm điện để bơm chuyển","reference":"Phụ lục 1, mục C.13","requirement":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp."},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động bằng điện DC 12V","reference":"Phụ lục 1, mục C.14","requirement":"Khởi động bằng điện DC 12V; ắc quy khởi động theo quy định của hãng (trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối); ắc quy đáp ứng bài kiểm tra theo mục 9.10 của tiêu chuẩn TCVN 7916-1:2008 hoặc IEC60095-1 hoặc tương đương."},{"item":"Động cơ: Bộ lọc","quote":"Có bộ lọc nhiên liệu tách nước, lọc","reference":"Phụ lục 1, mục C.15","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt có thể thay thế."},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha","reference":"Phụ lục 1, mục C.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm theo bình nước phụ."},{"item":"Động cơ: Hệ thống hỗ trợ khởi động ở nhiệt độ thấp","quote":"Nhiệt độ khởi động được ≤-5˚C","reference":"Phụ lục 1, mục C.17","requirement":"Nhiệt độ khởi động được ≤ -5˚C."},{"item":"Bộ điều khiển: Hãng sản xuất/ Mã hiệu/ Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục D.1","requirement":"Nhà thầu cung cấp thông tin hãng, mã hiệu, xuất xứ bộ điều khiển (không nêu hãng cụ thể)."},{"item":"Bộ điều khiển: Hiển thị","quote":"Sai số cho phép ≤ 5%","reference":"Phụ lục 1, mục D.2, D.3, D.4","requirement":"Hiển thị điện áp (V), dòng điện (A), tần số (Hz), công suất, hệ số công suất, số giờ vận hành (giờ), điện áp ắc quy đề (V), mức nhiên liệu, nhiệt độ nước làm mát hoặc động cơ; sai số cho phép ≤ 5%; hiển thị trạng thái hoạt động (chạy/dừng)."},{"item":"Bộ điều khiển: Cảnh báo","quote":null,"reference":"Phụ lục 1, mục D.5","requirement":"Cảnh báo: điện áp đầu ra cao/thấp; tần số cao/thấp; quá tải; không cân bằng pha; nhiệt độ nước làm mát hoặc động cơ cao; áp suất dầu bôi trơn thấp; tác động nút dừng khẩn cấp; bộ sạc ắc quy hỏng; mức nhiên liệu thấp (ngưỡng có thể thay đổi được)."},{"item":"Bộ điều khiển: Bảo vệ tắt máy","quote":null,"reference":"Phụ lục 1, mục D.6","requirement":"Tắt máy khi: điện áp đầu ra cao/thấp; tần số cao/thấp; quá tải; không cân bằng pha; nhiệt độ nước làm mát hoặc động cơ cao; áp suất dầu bôi trơn thấp; tác động nút dừng khẩn cấp; mức nhiên liệu thấp (ngưỡng có thể thay đổi được)."},{"item":"Bộ điều khiển: Tiếp điểm cảnh báo mức nhiên liệu thấp","quote":"Có tiếp điểm NO/NC","reference":"Phụ lục 1, mục D.7","requirement":"Có tiếp điểm NO/NC cảnh báo khi mức nhiên liệu thấp hơn ngưỡng cho phép."},{"item":"Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RS485","reference":"Phụ lục 1, mục D.8, D.9","requirement":"Modbus RS485; các thông tin hiển thị và cảnh báo tối thiểu tại mục D.2, D.4, D.5 đọc được qua cổng truyền thông Modbus; cung cấp đầy đủ địa chỉ các thanh ghi dữ liệu."},{"item":"Bộ điều khiển: Khởi động từ xa","quote":null,"reference":"Phụ lục 1, mục D.10","requirement":"Có tính năng khởi động từ xa qua tiếp điểm khô."},{"item":"Bộ điều khiển: Sơ đồ kết nối và đánh dấu dây tín hiệu","quote":null,"reference":"Phụ lục 1, mục D.11, D.12","requirement":"Sơ đồ kết nối hệ thống điều khiển có đầy đủ chỉ dẫn, dán vào vị trí dễ quan sát khi thao tác đấu nối; dây tín hiệu điều khiển, cảm biến, cảnh báo được đánh số hoặc có quy định màu sắc kèm chú thích rõ ràng về chức năng từng dây."},{"item":"Hệ thống kết nối điện đầu ra: Thiết bị bảo vệ điện đầu ra","quote":"Sử dụng Aptomat 3 pha 4","reference":"Phụ lục 1, mục E.1","requirement":"Sử dụng Aptomat 3 pha 4 cực phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch."},{"item":"Hệ thống kết nối điện đầu ra: Điểm kết nối điện động lực đầu ra","quote":"Điểm kết nối cố định, dùng","reference":"Phụ lục 1, mục E.2","requirement":"Điểm kết nối cố định, dùng cầu đấu domino, ren vít và đai ốc, vật liệu dẫn điện bằng đồng, có nắp bảo vệ che mưa để đảm bảo an toàn."},{"item":"Hệ thống kết nối điện đầu ra: Điểm tiếp đất","quote":"Có điểm đấu tiếp đất trên vỏ","reference":"Phụ lục 1, mục E.3","requirement":"Có điểm đấu tiếp đất trên vỏ máy."},{"item":"Yêu cầu khác: Bu lông liên kết ngoài, bản lề cửa","quote":"Loại bu lông chống trộm, không gỉ bằng inox 304","reference":"Phụ lục 1, mục F.1, F.2","requirement":"Bu lông loại chống trộm, không gỉ bằng inox 304; bản lề loại âm giấu bên trong chống tháo trộm từ bên ngoài (chỉ tiêu KCB)."},{"item":"Yêu cầu khác: Hệ thống xả dầu bôi trơn, đèn chiếu sáng, ống xả","quote":"Có đèn led","reference":"Phụ lục 1, mục F.3, F.4, F.5","requirement":"Có ống thoát dầu ra ngoài vỏ chống ồn kết hợp van/khóa bên trong, hoặc bơm tay/thiết bị hỗ trợ thay dầu ngoài vỏ máy; có đèn led trong khoang máy; ống xả bằng thép không gỉ hoặc sơn mạ chịu nhiệt ≥300 độ C, bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy."},{"item":"Yêu cầu khác: Serial, decal, tem nhãn","quote":null,"reference":"Phụ lục 1, mục F.6, F.7, F.8","requirement":"Serial máy gồm chữ, số và mã vạch, khắc chìm trên động cơ hoặc khắc tem Inox gắn vào vỏ chống ồn hoặc trên động cơ; có decal hướng dẫn vận hành máy phát điện; tem Inox khắc chìm \"VIETTEL\" gắn vào vỏ chống ồn bằng vít hoặc đinh rút, kích thước tối thiểu 15x5 cm, chiều cao chữ tối thiểu 1,5cm."},{"item":"Chứng chỉ: ISO 9001, CO, CQ","quote":"Chứng nhận ISO 9001 còn hạn","reference":"Phụ lục 1, mục G.1, G.2; Phụ lục 2, mục G.1, G.2","requirement":"Chứng nhận ISO 9001 của nhà máy trực tiếp sản xuất tổ máy phát điện còn hạn tính đến thời điểm đóng thầu; nhà thầu cam kết cung cấp CO, CQ theo hàng hóa."},{"item":"Chứng chỉ: Tiêu chuẩn khí thải","quote":"Đáp ứng QCVN","reference":"Phụ lục 1, mục G.3; Phụ lục 2, mục G.3","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương, với CO ≤ 800, NOx ≤ 680, SO2 ≤ 400, bụi PM ≤ 160; cung cấp test report của hãng hoặc chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu; đo kiểm bên thứ 3 tại Việt Nam (1 mẫu)."},{"item":"Phụ kiện - Bộ nạp bù ắc quy: Thông số điện","quote":"≥ 80%","reference":"Phụ lục 1, mục H.I.1 - H.I.6","requirement":"Nhà thầu cung cấp model/nhà sản xuất/xuất xứ; đầu vào AC 130V ÷ 240V hoặc bao dải trên; hiệu suất tối đa ≥ 80%; điện áp đầu ra định mức 12VDC; dòng điện đầu ra tối đa ≥ 5A."},{"item":"Phụ kiện - Bộ nạp bù ắc quy: Chế độ nạp, bảo vệ, môi trường, lắp đặt","quote":null,"reference":"Phụ lục 1, mục H.I.4, H.I.7 - H.I.11","requirement":"Tối thiểu 2 chế độ nạp ổn dòng (Boost) và nạp ổn áp (Float), có tự ngắt khi đầy; bảo vệ quá áp đầu vào; hiển thị trạng thái và cảnh báo bằng LED; bảo vệ ngược cực đầu ra; nhiệt độ làm việc 0 ÷ 500C hoặc bao dải trên; độ ẩm 0÷90%RH hoặc bao dải trên, không đọng sương; lắp đặt bên trong máy phát điện với đầy đủ phụ kiện."},{"item":"Phụ kiện - Cắt lọc sét bảo vệ máy phát","quote":"Sản xuất theo tiêu chuẩn:","reference":"Phụ lục 1, mục H.II.1","requirement":"Loại Type 1+2/Class I + II; công nghệ Spark gap (Voltage switching); Iimp (10/350 μs) [L-N]/[N-PE] ≥ 25 kA/100kA; In (8/20 μs) [L-N]/[N-PE] ≥ 25/100 kA; Up [L-N]/[N-PE] ≤ 1.5 kV /≤ 1.5 kV; cấu hình bảo vệ 3+1 (L-N, N-PE); sản xuất theo tiêu chuẩn EN/IEC61643-11; có cảnh báo lỗi thiết bị bằng chỉ thị màu."},{"item":"Bảo hành","quote":"Thời gian bảo hành: Tối thiểu 1.095 ngày đối với toàn bộ hàng hóa","reference":"Chương V, mục 3.3.a","requirement":"Thời gian bảo hành tối thiểu 1.095 ngày đối với toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC); bảo hành tại địa điểm lắp đặt của Chủ đầu tư; trung tâm bảo hành tại Hà Nội, Đà Nẵng, TP. Hồ Chí Minh, làm việc 24/7."},{"item":"Phạm vi lắp đặt/ nghiệm thu","quote":null,"reference":"Chương V, mục 1 và mục 4","requirement":"Thời gian triển khai lắp đặt hàng hóa của Chủ đầu tư là 50 ngày kể từ ngày ký biên bản kiểm tra lô cuối; nhà thầu đo kiểm các thông số kỹ thuật sau khi hoàn thành lắp đặt, chi phí nhiên liệu, tải giả, dụng cụ đo, nhân công do nhà thầu chịu. Chương V không nêu nhà thầu thực hiện lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:55:45.832Z"}},"IB2400268027":{"u":"2026-11-03T06:54:24.215+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. 17-2024-Codien.rar), chưa phân tích cả HSMT.","Phụ lục 1 và Phụ lục 2 không thống nhất ở một số chỉ tiêu: số xi lanh động cơ (Phụ lục 1: ≥ 3; Phụ lục 2: ≥ 2); hệ thống làm mát (Phụ lục 1: làm mát bằng nước có pha dung dịch chống đóng cặn kèm bình nước phụ; Phụ lục 2: làm mát bằng dung dịch hoặc bằng khí); chuẩn truyền thông (Phụ lục 1: Modbus RS485; Phụ lục 2: Modbus RTU, RS485). Bảng trích xuất ở trên lấy theo Phụ lục 1.","Văn bản bảng bị ngắt dòng/cột ở nhiều chỗ, nên một số mục để quote là null do không có đoạn liền mạch.","Không có thông tin về ATS, cáp, nhãn hiệu cụ thể của động cơ/đầu phát hay phạm vi lắp đặt chi tiết trong Chương V này; tiêu chí nghiệm thu chi tiết ở Phụ lục 2 chỉ lặp lại các chỉ tiêu của Phụ lục 1."],"result":{"keyInfo":{"bidName":"17-2024-Codien: Cung cấp máy phát điện dầu 12kVA","notifyNo":"IB2400268027","generatorCapacity":"Công suất định mức ≥ 12kW/ 12kVA; công suất dự phòng ≥ 13,2 kW/ 13,2 kVA (Phần 1: 387 tổ, Phần 2: 135 tổ, Phần 3: 258 tổ máy phát điện dầu 12kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Máy phát điện dầu 12kVA: Số lượng","quote":"Phần 1: Cung cấp 387 tổ máy phát điện dầu 12kVA.","reference":"Chương V, mục 1","requirement":"Cung cấp 387 tổ máy phát điện dầu 12kVA, giao tại Tổng kho Viettel Hòa Lạc, Hà Nội"},{"item":"Phần 2 - Máy phát điện dầu 12kVA: Số lượng","quote":"Phần 2: Cung cấp 135 tổ máy phát điện dầu 12kVA","reference":"Chương V, mục 1","requirement":"Cung cấp 135 tổ máy phát điện dầu 12kVA, giao tại Tổng kho Viettel Đà Nẵng"},{"item":"Phần 3 - Máy phát điện dầu 12kVA: Số lượng","quote":"Phần 3: Cung cấp 258 tổ máy phát điện dầu 12kVA.","reference":"Chương V, mục 1","requirement":"Cung cấp 258 tổ máy phát điện dầu 12kVA, giao tại Tổng kho Viettel Đồng Nai, Biên Hòa"},{"item":"Phần 1-3 - Tổ máy phát: Hãng sản xuất/Mã hiệu/Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục A.1","requirement":"Nhà thầu cung cấp thông tin (kèm tài liệu tổ máy phát điện)"},{"item":"Phần 1-3 - Tổ máy phát: Năm sản xuất","quote":"Từ 1 năm trước thời điểm mở thầu trở về sau","reference":"Phụ lục 1, mục A.2, B.2, C.2","requirement":"Từ 1 năm trước thời điểm mở thầu trở về sau (áp dụng cả tổ máy, đầu phát, động cơ)"},{"item":"Phần 1-3 - Tổ máy phát: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Phụ lục 1, mục A.3","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Phần 1-3 - Tổ máy phát: Cấp điện áp","quote":"220V/230V","reference":"Phụ lục 1, mục A.4","requirement":"220V/230V"},{"item":"Phần 1-3 - Tổ máy phát: Tần số danh định","quote":"50 Hz","reference":"Phụ lục 1, mục A.5","requirement":"50 Hz"},{"item":"Phần 1-3 - Tổ máy phát: Công suất định mức","quote":"≥ 12kW/ 12kVA","reference":"Phụ lục 1, mục A.6","requirement":"≥ 12kW/ 12kVA"},{"item":"Phần 1-3 - Tổ máy phát: Công suất dự phòng","quote":"≥ 13,2 kW/ 13,2 kVA","reference":"Phụ lục 1, mục A.7","requirement":"≥ 13,2 kW/ 13,2 kVA"},{"item":"Phần 1-3 - Tổ máy phát: Công suất đầu ra ở nhiệt độ 40˚C, áp suất khí quyển 1 atm (độ cao <100m), độ ẩm 30%","quote":"≥ 12kW/ 12kVA","reference":"Phụ lục 1, mục A.8","requirement":"≥ 12kW/ 12kVA ở nhiệt độ 40˚C, áp suất 1 atm (vị trí có độ cao <100m), độ ẩm 30%"},{"item":"Phần 1-3 - Tổ máy phát: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 giờ (12kW)","reference":"Phụ lục 1, mục A.9","requirement":"≥ 12 giờ (12kW)"},{"item":"Phần 1-3 - Tổ máy phát: Thời gian vận hành liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ (13,2 kW)","reference":"Phụ lục 1, mục A.10","requirement":"≥ 1 giờ (13,2 kW)"},{"item":"Phần 1-3 - Tổ máy phát: Bình chứa nhiên liệu kèm theo máy","quote":"Đảm bảo chạy 12h liên tục ở 100% công suất định mức mà không cần tiếp thêm nhiên liệu","reference":"Phụ lục 1, mục A.11","requirement":"Đảm bảo chạy 12h liên tục ở 100% công suất định mức mà không cần tiếp thêm nhiên liệu"},{"item":"Phần 1-3 - Tổ máy phát: Khả năng đóng tải 1 cấp","quote":"≥ 100% công suất định mức","reference":"Phụ lục 1, mục A.12","requirement":"≥ 100% công suất định mức"},{"item":"Phần 1-3 - Tổ máy phát: Độ ồn","quote":"≤ 60dB (sai lệch +3dB) tại 9kW","reference":"Phụ lục 1, mục A.13","requirement":"Độ ồn ở 75% tải định mức trong không gian mở, khoảng cách 7m: ≤ 60dB (sai lệch +3dB) tại 9kW"},{"item":"Phần 1-3 - Vỏ chống ồn: Vỏ thép, sơn, vật liệu tiêu âm","quote":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, màu sơn xanh (green) độ dày lớp sơn ≥ 80µm. Bên trong có vật liệu tiêu âm.","reference":"Phụ lục 1, mục A.14 (KCB)","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện màu xanh (green), độ dày lớp sơn ≥ 80µm; bên trong có vật liệu tiêu âm"},{"item":"Phần 1-3 - Vỏ chống ồn: Cấp bảo vệ","quote":"Cấp bảo vệ của vỏ máy ≥ IP23","reference":"Phụ lục 1, mục A.14 (KCB)","requirement":"Cấp bảo vệ của vỏ máy ≥ IP23, phù hợp cho máy phát điện sử dụng ngoài trời, không có mái che, không đọng nước mưa"},{"item":"Phần 1-3 - Vỏ chống ồn: Khung đế","quote":"Khung đế máy bằng thép mạ kẽm nhúng nóng","reference":"Phụ lục 1, mục A.14 (KCB)","requirement":"Khung đế máy bằng thép mạ kẽm nhúng nóng"},{"item":"Phần 1-3 - Đầu phát điện: Hãng sản xuất/Mã hiệu/Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục B.1","requirement":"Nhà thầu cung cấp thông tin (kèm tài liệu đầu phát điện)"},{"item":"Phần 1-3 - Đầu phát điện: Công suất định mức","quote":"≥ 12kVA","reference":"Phụ lục 1, mục B.3","requirement":"≥ 12kVA"},{"item":"Phần 1-3 - Đầu phát điện: Hệ số công suất","quote":null,"reference":"Phụ lục 1, mục B.4","requirement":"1"},{"item":"Phần 1-3 - Đầu phát điện: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Phụ lục 1, mục B.5","requirement":"Tự kích từ, không chổi than"},{"item":"Phần 1-3 - Đầu phát điện: Bộ điều chỉnh điện áp","quote":"Điều chỉnh điện áp tự động","reference":"Phụ lục 1, mục B.6","requirement":"Điều chỉnh điện áp tự động (AVR)"},{"item":"Phần 1-3 - Đầu phát điện: Độ chính xác điện áp từ không tải đến tải định mức","quote":"dải điện áp định mức ± 2,5%","reference":"Phụ lục 1, mục B.7","requirement":"Khi tải thay đổi tăng hoặc giảm ở các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó điện áp thuộc dải điện áp định mức ± 2,5%"},{"item":"Phần 1-3 - Đầu phát điện: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 1, mục B.8","requirement":"≤ 5%"},{"item":"Phần 1-3 - Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Phụ lục 1, mục B.9","requirement":"Tối thiểu cấp H"},{"item":"Phần 1-3 - Đầu phát điện: Cấp bảo vệ đầu phát","quote":"≥ IP23","reference":"Phụ lục 1, mục B.10","requirement":"≥ IP23"},{"item":"Phần 1-3 - Đầu phát điện: Kết cấu","quote":"Một ổ trục","reference":"Phụ lục 1, mục B.11","requirement":"Một ổ trục"},{"item":"Phần 1-3 - Đầu phát điện: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Phụ lục 1, mục B.12","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Phần 1-3 - Động cơ: Hãng sản xuất/Mã hiệu/Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.1","requirement":"Nhà thầu cung cấp thông tin (kèm tài liệu động cơ)"},{"item":"Phần 1-3 - Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 1, mục C.3","requirement":"Động cơ diesel 4 kỳ"},{"item":"Phần 1-3 - Động cơ: Số xilanh, dung tích","quote":"≥ 3, thông tin dung tích xi lanh","reference":"Phụ lục 1, mục C.4","requirement":"Số xi lanh ≥ 3, nhà thầu cung cấp thông tin dung tích xi lanh"},{"item":"Phần 1-3 - Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.5, C.6","requirement":"Nhà thầu cung cấp thông tin dung tích dầu bôi trơn khi thay lọc/không thay lọc và dung tích nước làm mát"},{"item":"Phần 1-3 - Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Phụ lục 1, mục C.7","requirement":"1500 vòng/phút"},{"item":"Phần 1-3 - Động cơ: Công suất tối đa","quote":"≥ 20 HP ở 1500 vòng/phút","reference":"Phụ lục 1, mục C.8","requirement":"≥ 20 HP ở 1500 vòng/phút"},{"item":"Phần 1-3 - Động cơ: Độ chính xác tần số từ không tải đến tải định mức","quote":"giá trị tần số thuộc dải tần số định mức ± 5%","reference":"Phụ lục 1, mục C.9","requirement":"Khi tải thay đổi các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó tần số thuộc dải tần số định mức ± 5%"},{"item":"Phần 1-3 - Động cơ: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 3,6 l/h (tại 9kW) (*)","reference":"Phụ lục 1, mục C.11 và Ghi chú (*)","requirement":"≤ 3,6 l/h (tại 9kW), đánh giá theo công thức quy đổi (*) và tỉ trọng dầu 840 kg/m3"},{"item":"Phần 1-3 - Động cơ: Mức tiêu thụ nhiên liệu tại 12kW","quote":"≤ 4,5 l/h (tại 12kW) (*)","reference":"Phụ lục 1, mục C.10","requirement":"≤ 4,5 l/h (tại 12kW), tính theo công thức (*)"},{"item":"Phần 1-3 - Động cơ: Bảng tiêu thụ nhiên liệu ở tải 0-25%-50%-75%-100% định mức","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục C.12","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Phần 1-3 - Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp","reference":"Phụ lục 1, mục C.13","requirement":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Phần 1-3 - Động cơ: Hệ thống khởi động","quote":"Khởi động điện DC 12V","reference":"Phụ lục 1, mục C.14","requirement":"Khởi động điện DC 12V; ắc quy khởi động theo quy định của hãng gồm trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối; ắc quy đáp ứng bài kiểm tra theo mục 9.10 của TCVN 7916-1:2008 hoặc IEC60095-1 hoặc tương đương"},{"item":"Phần 1-3 - Động cơ: Bộ lọc","quote":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt có thể thay thế","reference":"Phụ lục 1, mục C.15","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt có thể thay thế"},{"item":"Phần 1-3 - Động cơ: Hệ thống làm mát","quote":null,"reference":"Phụ lục 1, mục C.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm theo bình nước phụ"},{"item":"Phần 1-3 - Động cơ: Hệ thống hỗ trợ khởi động ở nhiệt độ thấp","quote":"Nhiệt độ khởi động được ≤-5˚C","reference":"Phụ lục 1, mục C.17","requirement":"Nhiệt độ khởi động được ≤-5˚C"},{"item":"Phần 1-3 - Bộ điều khiển: Hãng sản xuất/Mã hiệu/Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục D.1","requirement":"Nhà thầu cung cấp thông tin (kèm tài liệu bộ điều khiển)"},{"item":"Phần 1-3 - Bộ điều khiển: Hiển thị","quote":"Điện áp (V), dòng điện (A), tần","reference":"Phụ lục 1, mục D.2","requirement":"Điện áp (V), dòng điện (A), tần số (Hz), công suất, hệ số công suất, số giờ vận hành (giờ), điện áp ắc quy đề (V), mức nhiên liệu, nhiệt độ nước làm mát hoặc động cơ"},{"item":"Phần 1-3 - Bộ điều khiển: Sai số hiển thị","quote":"Sai số cho phép ≤ 5%","reference":"Phụ lục 1, mục D.3","requirement":"Sai số cho phép ≤ 5% (không cơ bản)"},{"item":"Phần 1-3 - Bộ điều khiển: Hiển thị trạng thái hoạt động","quote":null,"reference":"Phụ lục 1, mục D.4","requirement":"Hiển thị trạng thái chạy/dừng"},{"item":"Phần 1-3 - Bộ điều khiển: Cảnh báo","quote":"- Bộ sạc ắc quy hỏng","reference":"Phụ lục 1, mục D.5","requirement":"Cảnh báo: điện áp, tần số đầu ra cao/thấp hơn ngưỡng; quá tải; nhiệt độ nước làm mát hoặc động cơ cao; áp suất dầu bôi trơn thấp; tác động nút dừng khẩn cấp; bộ sạc ắc quy hỏng; mức nhiên liệu thấp hơn ngưỡng (ngưỡng thay đổi được)"},{"item":"Phần 1-3 - Bộ điều khiển: Bảo vệ tắt máy","quote":null,"reference":"Phụ lục 1, mục D.6","requirement":"Tắt máy khi: điện áp, tần số đầu ra cao/thấp hơn ngưỡng (thay đổi được trên bộ điều khiển); quá tải, nhiệt độ nước làm mát hoặc động cơ cao, áp suất dầu bôi trơn thấp (mặc định của nhà sản xuất); tác động nút dừng khẩn cấp; mức nhiên liệu thấp hơn ngưỡng (thay đổi được)"},{"item":"Phần 1-3 - Bộ điều khiển: Tiếp điểm cảnh báo mức nhiên liệu thấp","quote":null,"reference":"Phụ lục 1, mục D.6 (thứ hai)","requirement":"Có tiếp điểm NO/NC cảnh báo khi mức nhiên liệu thấp hơn ngưỡng cho phép"},{"item":"Phần 1-3 - Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RS485","reference":"Phụ lục 1, mục D.7, D.8","requirement":"Modbus RS485; thông tin hiển thị và cảnh báo tối thiểu tại mục D.2, D.4, D5 đọc được qua cổng Modbus, cung cấp đầy đủ địa chỉ các thanh ghi dữ liệu"},{"item":"Phần 1-3 - Bộ điều khiển: Khởi động từ xa","quote":null,"reference":"Phụ lục 1, mục D.9","requirement":"Có tính năng khởi động từ xa qua tiếp điểm khô"},{"item":"Phần 1-3 - Bộ điều khiển: Sơ đồ kết nối và dây tín hiệu","quote":"Đáp ứng, Sơ đồ dán vào vị trí dễ quan sát khi thao tác đấu nối","reference":"Phụ lục 1, mục D.10, D.11","requirement":"Sơ đồ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn dán ở vị trí dễ quan sát; dây tín hiệu điều khiển, cảm biến, cảnh báo được đánh số hoặc có màu sắc kèm chú thích rõ ràng chức năng từng dây"},{"item":"Phần 1-3 - Hệ thống kết nối điện đầu ra: Thiết bị bảo vệ","quote":"Sử dụng Aptomat 1pha/2 cực phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Phụ lục 1, mục E.1","requirement":"Sử dụng Aptomat 1pha/2 cực phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Phần 1-3 - Hệ thống kết nối điện đầu ra: Điểm kết nối điện động lực","quote":"Điểm kết nối cố định, dùng cầu đấu domino ren vít và đai ốc, vật liệu dẫn điện bằng đồng, có nắp bảo vệ che mưa để đảm bảo an toàn","reference":"Phụ lục 1, mục E.2","requirement":"Điểm kết nối cố định, dùng cầu đấu domino ren vít và đai ốc, vật liệu dẫn điện bằng đồng, có nắp bảo vệ che mưa"},{"item":"Phần 1-3 - Hệ thống kết nối điện đầu ra: Điểm tiếp đất","quote":"Có điểm đấu tiếp đất trên vỏ máy","reference":"Phụ lục 1, mục E.3","requirement":"Có điểm đấu tiếp đất trên vỏ máy"},{"item":"Phần 1-3 - Yêu cầu khác: Bu lông liên kết ngoài","quote":"Loại bu lông chống trộm, không gỉ bằng inox 304","reference":"Phụ lục 1, mục F.1 (KCB)","requirement":"Loại bu lông chống trộm, không gỉ bằng inox 304"},{"item":"Phần 1-3 - Yêu cầu khác: Bản lề cửa","quote":"Bản lề loại âm giấu bên trong","reference":"Phụ lục 1, mục F.2 (KCB)","requirement":"Bản lề loại âm giấu bên trong, chống tháo trộm từ bên ngoài"},{"item":"Phần 1-3 - Yêu cầu khác: Hệ thống xả dầu bôi trơn","quote":null,"reference":"Phụ lục 1, mục F.3 (KCB)","requirement":"Có ống thoát ra ngoài vỏ chống ồn kết hợp với van/khóa bên trong, hoặc có bơm tay/thiết bị hỗ trợ thay dầu ra ngoài vỏ máy"},{"item":"Phần 1-3 - Yêu cầu khác: Đèn chiếu sáng trong khoang máy","quote":"Có đèn led","reference":"Phụ lục 1, mục F.4 (KCB)","requirement":"Có đèn led"},{"item":"Phần 1-3 - Yêu cầu khác: Ống xả","quote":null,"reference":"Phụ lục 1, mục F.5 (KCB)","requirement":"Thép không gỉ hoặc sơn mạ chịu nhiệt ≥300 độ C, bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy"},{"item":"Phần 1-3 - Yêu cầu khác: Serial, decal, tem nhãn","quote":"Có decal hướng dẫn vận hành máy","reference":"Phụ lục 1, mục F.6, F.7, F.8 (KCB)","requirement":"Serial gồm chữ, số và mã vạch, khắc chìm trên động cơ hoặc tem Inox gắn vào vỏ chống ồn/động cơ; có decal hướng dẫn vận hành máy; tem Inox khắc chìm \"VIETTEL\" gắn vỏ chống ồn bằng vít hoặc đinh rút, kích thước tối thiểu 15x5 cm, chiều cao chữ tối thiểu 1,5cm"},{"item":"Phần 1-3 - Bộ nạp bù ắc quy: Model/nhà sản xuất/xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục I.1","requirement":"Nhà thầu cung cấp thông tin (kèm tài liệu bộ nạp bù)"},{"item":"Phần 1-3 - Bộ nạp bù ắc quy: Điện áp đầu vào","quote":"Sử dụng nguồn đầu vào AC: 130V ÷ 240Vhoặc bao dải trên","reference":"Phụ lục 1, mục I.2","requirement":"Nguồn đầu vào AC: 130V ÷ 240V hoặc bao dải trên"},{"item":"Phần 1-3 - Bộ nạp bù ắc quy: Hiệu suất tối đa","quote":"≥ 80%","reference":"Phụ lục 1, mục I.3","requirement":"≥ 80%"},{"item":"Phần 1-3 - Bộ nạp bù ắc quy: Chế độ nạp","quote":"Tối thiểu 2 chế độ: Nạp ổn dòng (Boost) và nạp ổn áp (Float) tự ngắt khi đầy","reference":"Phụ lục 1, mục I.4","requirement":"Tối thiểu 2 chế độ: nạp ổn dòng (Boost) và nạp ổn áp (Float), tự ngắt khi đầy"},{"item":"Phần 1-3 - Bộ nạp bù ắc quy: Điện áp và dòng điện đầu ra","quote":"12VDC","reference":"Phụ lục 1, mục I.5, I.6","requirement":"Điện áp đầu ra định mức 12VDC; dòng điện đầu ra tối đa ≥ 5A"},{"item":"Phần 1-3 - Bộ nạp bù ắc quy: Bảo vệ và hiển thị","quote":"Khi đấu ngược cực ắc quy ở phía đầu ra thì bộ nạp bù không bị hư hỏng","reference":"Phụ lục 1, mục I.7, I.8, I.9","requirement":"Tự động bảo vệ quá áp đầu vào; hiển thị trạng thái làm việc và cảnh báo bằng LED; bảo vệ ngược cực đầu ra, không hư hỏng khi đấu ngược cực ắc quy"},{"item":"Phần 1-3 - Bộ nạp bù ắc quy: Môi trường làm việc và lắp đặt","quote":"0÷90%RH hoặc bao dải trên, không đọng sương","reference":"Phụ lục 1, mục I.10, I.11","requirement":"Nhiệt độ làm việc 0 ÷ 50°C hoặc bao dải trên; độ ẩm 0÷90%RH hoặc bao dải trên, không đọng sương; lắp bên trong máy phát điện với đầy đủ phụ kiện"},{"item":"Phần 1-3 - Cắt lọc sét bảo vệ máy phát","quote":"Loại: Type 1+2/Class I + II","reference":"Phụ lục 1, mục II.1","requirement":"Loại Type 1+2/Class I + II; công nghệ Spark gap (Voltage switching); Iimp (10/350 μs) ≥ 25 kA/50kA; In (8/20 μs) ≥25/50 kA; Up ≤ 1.5 kV /≤ 1.5 kV; cấu hình 1+1 (L-N, N-PE); tiêu chuẩn EN/IEC61643-11; có cảnh báo lỗi bằng chỉ thị màu"},{"item":"Phần 1-3 - Chứng chỉ: ISO 9001 của nhà máy sản xuất","quote":"Chứng nhận ISO 9001 còn hạn tính đến thời điểm đóng thầu","reference":"Phụ lục 1, mục G.1","requirement":"Chứng nhận ISO 9001 còn hạn tính đến thời điểm đóng thầu của nhà máy trực tiếp sản xuất tổ máy phát điện"},{"item":"Phần 1-3 - Chứng chỉ: CO, CQ","quote":"CO, CQ","reference":"Phụ lục 1, mục G.2","requirement":"Nhà thầu cam kết cung cấp CO, CQ theo hàng hóa"},{"item":"Phần 1-3 - Tiêu chuẩn khí thải","quote":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương","reference":"Phụ lục 1, mục G.3","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương, với CO ≤ 800, NOx ≤ 680, SO2 ≤ 400, bụi PM ≤ 160; cung cấp test report của hãng hoặc chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu"},{"item":"Phần 1-3 - Bảo hành","quote":"Tối thiểu 1.095 ngày đối với toàn bộ hàng hóa","reference":"Chương V, mục 3.3.a","requirement":"Thời gian bảo hành tối thiểu 1.095 ngày đối với toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC); bảo hành tại địa điểm lắp đặt của Chủ đầu tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:54:23.067Z"}},"IB2400270154":{"u":"2026-11-03T07:06:35.914+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V_E -HSMT_Yeu cau ky thuat 21.08.2024 (BV).pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR nhiều chỗ lỗi chữ; các trích dẫn được giữ nguyên như trong văn bản, kể cả lỗi.","Dòng nạp khí của động cơ (tăng áp bằng turbo) và hiệu suất đầu phát điện (đọc ra '> 929', có thể là hiệu suất theo %) không đọc rõ nên không đưa vào chi tiết số liệu.","Văn bản không nêu hãng, model động cơ/đầu phát/bộ điều khiển, cấp tiêu chuẩn khí thải, thời gian bảo hành.","Các bản vẽ ở cuối tệp chỉ đọc được một phần, không đưa vào yêu cầu kỹ thuật."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 150KVA","notifyNo":"IB2400270154","generatorCapacity":"2 x >150 kVA công suất chính (PRP), diesel, 220/380V, 50Hz (Trạm QNI 01 máy, Trạm NTG 01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 150kVA: Số lượng, phạm vi","quote":null,"reference":"Chương V, mục 1.b (Quy mô gói thầu), STT 1","requirement":"02 tổ máy (Trạm QNI 01 máy, Trạm NTG 01 máy), diesel, có vỏ giảm ồn, thùng nhiên liệu gắn liền khung máy, bộ giảm âm chính hãng cấp đồng bộ theo máy; phụ kiện kèm theo gồm bộ nạp và ắc-quy khởi động, dụng cụ sửa chữa cơ bản."},{"item":"Tổ máy phát điện 150kVA: Công suất chính PRP","quote":">150 kVA.","reference":"Chương V, mục 2, I.1.4","requirement":"Công suất chính/thiết kế định mức (PRP) của tổ máy lớn hơn 150 kVA."},{"item":"Tổ máy phát điện 150kVA: Chủng loại, điện áp, tần số","quote":"- Máy phát điện 3 pha, điện áp 220/380V, tần","reference":"Chương V, mục 2, I.1.2","requirement":"Máy phát điện 3 pha, điện áp 220/380V, tần số 50Hz, động cơ sử dụng nhiên liệu diesel."},{"item":"Tổ máy phát điện 150kVA: Điện áp định mức","quote":"220/380V AC hoặc 230/400V AC (cho phép","reference":"Chương V, mục 2, I.1.5","requirement":"220/380V AC hoặc 230/400V AC (cho phép cài đặt 220/380V AC)."},{"item":"Tổ máy phát điện 150kVA: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 2, I.1.6","requirement":"50 Hz."},{"item":"Tổ máy phát điện 150kVA: Hệ số công suất","quote":">0.8","reference":"Chương V, mục 2, I.1.7","requirement":"cos φ lớn hơn 0.8."},{"item":"Tổ máy phát điện 150kVA: Tiêu hao nhiên liệu 100% tải Prime","quote":"<37 lítgiờ","reference":"Chương V, mục 2, I.1.8","requirement":"Không quá 37 lít/giờ."},{"item":"Tổ máy phát điện 150kVA: Tiêu hao nhiên liệu 75% tải Prime","quote":"<31 líưgiờ","reference":"Chương V, mục 2, I.1.9","requirement":"Không quá 31 lít/giờ."},{"item":"Tổ máy phát điện 150kVA: Tiêu hao nhiên liệu 50% tải Prime","quote":"<21 lit/gio","reference":"Chương V, mục 2, I.1.10","requirement":"Không quá 21 lít/giờ."},{"item":"Tổ máy phát điện 150kVA: Tiêu hao nhiên liệu 25% tải Prime","quote":"<13 lit/gio","reference":"Chương V, mục 2, I.1.11","requirement":"Không quá 13 lít/giờ."},{"item":"Tổ máy phát điện 150kVA: Vỏ cách âm","quote":"- Có vỏ cách âm, giảm ồn.","reference":"Chương V, mục 2, I.1.2","requirement":"Có vỏ cách âm, giảm ồn."},{"item":"Tổ máy phát điện 150kVA: Bồn nhiên liệu gắn khung","quote":"Có bồn nhiên liệu gắn liền với khung máy.","reference":"Chương V, mục 2, I.1.2","requirement":"Có bồn nhiên liệu gắn liền với khung máy."},{"item":"Tổ máy phát điện 150kVA: Ống xả khói","quote":"Có ống xa khói giảm thanh bố trí đặt trong","reference":"Chương V, mục 2, I.1.2","requirement":"Có ống xả khói giảm thanh bố trí đặt trong vỏ cách âm."},{"item":"Tổ máy phát điện 150kVA: Tình trạng hàng hóa","quote":"phát điện đều phải mới 100%.","reference":"Chương V, mục 2, I.1.2","requirement":"Tất cả thành phần, phụ kiện của tổ máy phải mới 100%."},{"item":"Tổ máy phát điện 150kVA: Năm sản xuất","quote":"- Sản xuất từ năm 2024 trở về sau.","reference":"Chương V, mục 2, I.1.1","requirement":"Sản xuất từ năm 2024 trở về sau."},{"item":"Tổ máy phát điện 150kVA: Xuất xứ, chất lượng (CO/CQ)","quote":"- Có Giấy chứng nhận nguồn gốc xuất xứ,","reference":"Chương V, mục 2, I.1.1","requirement":"Có Giấy chứng nhận nguồn gốc xuất xứ và chứng nhận chất lượng xuất xưởng."},{"item":"Tổ máy phát điện 150kVA: Hàng nhập khẩu","quote":"phải có kho phụ tùng, cơ sở bảo hành, bảo trì","reference":"Chương V, mục 2, I.1.1","requirement":"Nếu nhập khẩu thì phải có đại diện chính hãng hoặc nhà phân phối chính thức được hãng ủy quyền, có kho phụ tùng, cơ sở bảo hành, bảo trì tại Việt Nam."},{"item":"Tổ máy phát điện 150kVA: Tài liệu kỹ thuật","quote":null,"reference":"Chương V, mục 2, I.1.1","requirement":"Tài liệu kỹ thuật của tổ máy phải chỉ rõ kiểu loại (model) của động cơ, đầu phát điện, bộ điều khiển."},{"item":"Tổ máy phát điện 150kVA: Phụ kiện kèm theo máy","quote":"Bộ nạp va ắc-quy khởi động (ắc-quy kín)","reference":"Chương V, mục 2, I.1.12","requirement":"Bộ nạp và ắc-quy khởi động (ắc-quy kín)."},{"item":"Tổ máy phát điện 150kVA: Khả năng mang tải","quote":"100% tải trong vòng 12 giây (chứng minh bằng","reference":"Chương V, mục 2, I.1.14","requirement":"Mang tải từ 0% lên 100% tải trong vòng 12 giây (chứng minh bằng tài liệu hoặc kiểm tra thực tế)."},{"item":"Tổ máy phát điện 150kVA: Khả năng quá tải","quote":"10% trong vòng 1 giờ / chu kỳ làm việc 12 giờ,","reference":"Chương V, mục 2, I.1.15","requirement":"Cho phép cung cấp vượt công suất định mức 10% trong 1 giờ / chu kỳ làm việc 12 giờ, theo ISO 8528-1:2005, ISO 3046 hoặc tương đương."},{"item":"Tổ máy phát điện 150kVA: Điều kiện hoạt động","quote":"Nhiệt độ từ 0°C đến 40°C, độ ẩm 80%.","reference":"Chương V, mục 2, I.1.16","requirement":"Phù hợp khí hậu Việt Nam; nhiệt độ từ 0°C đến 40°C, độ ẩm 80%."},{"item":"Tổ máy phát điện 150kVA: Tiêu chuẩn","quote":"Đáp ứng các tiêu chuân ISO 8528, ISO 3046,","reference":"Chương V, mục 2, I.1.17","requirement":"Đáp ứng ISO 8528, ISO 3046, TCVN 9729 hoặc tiêu chuẩn tương đương."},{"item":"Tổ máy phát điện 150kVA: Động cơ - chủng loại","quote":"Sử dụng động cơ 04 thì dùng nhiên liệu diesel","reference":"Chương V, mục 2, I.2 (dòng 1.1)","requirement":"Động cơ 04 thì dùng nhiên liệu diesel."},{"item":"Tổ máy phát điện 150kVA: Động cơ - công suất liên tục","quote":"Công suất liên tục > 141.0 kW","reference":"Chương V, mục 2, I.2 (dòng 1.2)","requirement":"Lớn hơn 141.0 kW."},{"item":"Tổ máy phát điện 150kVA: Động cơ - tốc độ định mức","quote":"1500 vòng/phút","reference":"Chương V, mục 2, I.2 (dòng 1.3)","requirement":"1500 vòng/phút."},{"item":"Tổ máy phát điện 150kVA: Động cơ - số xy-lanh","quote":"> 06 xy-lanh.","reference":"Chương V, mục 2, I.2 (dòng 1.4)","requirement":"Tối thiểu 06 xy-lanh."},{"item":"Tổ máy phát điện 150kVA: Động cơ - nạp khí","quote":"(băng turbo charger)","reference":"Chương V, mục 2, I.2 (dòng 1.5)","requirement":"Nạp khí có tăng áp bằng turbo charger và làm mát (dòng bị lỗi chữ)."},{"item":"Tổ máy phát điện 150kVA: Động cơ - hệ thống làm mát","quote":"Bằng két nước kết hợp với quạt gió.","reference":"Chương V, mục 2, I.2 (dòng 1.7)","requirement":"Bằng két nước kết hợp với quạt gió."},{"item":"Tổ máy phát điện 150kVA: Động cơ - khởi động","quote":">100Ah","reference":"Chương V, mục 2, I.2 (dòng 1.8, 1.9)","requirement":"Khởi động bằng điện; dung lượng ắc-quy khởi động từ 100Ah trở lên."},{"item":"Tổ máy phát điện 150kVA: Động cơ - nhiệt độ môi trường cho phép","quote":">50°C","reference":"Chương V, mục 2, I.2 (dòng 1.11)","requirement":"Trên 50°C (theo thiết kế hệ thống làm mát)."},{"item":"Tổ máy phát điện 150kVA: Động cơ - tỉ số nén","quote":">16.5:1","reference":"Chương V, mục 2, I.2 (dòng 1.12)","requirement":"Từ 16.5:1 trở lên."},{"item":"Tổ máy phát điện 150kVA: Đầu phát - chủng loại","quote":"Xoay chiều, không chổi than, 03 pha, 04 dây.","reference":"Chương V, mục 2, I.3 (dòng 3.1)","requirement":"Xoay chiều, không chổi than, 03 pha, 04 dây."},{"item":"Tổ máy phát điện 150kVA: Đầu phát - công suất định mức","quote":"Công suất định mức > 150kVA","reference":"Chương V, mục 2, I.3 (dòng 3.4)","requirement":"Lớn hơn 150kVA."},{"item":"Tổ máy phát điện 150kVA: Đầu phát - kiểu kích từ","quote":"Tự kích từ.","reference":"Chương V, mục 2, I.3 (dòng 3.6)","requirement":"Tự kích từ."},{"item":"Tổ máy phát điện 150kVA: Đầu phát - bộ điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp tự động (điện tử).","reference":"Chương V, mục 2, I.3 (dòng 3.7)","requirement":"Điều chỉnh điện áp tự động (điện tử)."},{"item":"Tổ máy phát điện 150kVA: Đầu phát - cấp cách điện","quote":"Tối thiểu cấp H.","reference":"Chương V, mục 2, I.3 (dòng 3.8)","requirement":"Tối thiểu cấp H."},{"item":"Tổ máy phát điện 150kVA: Đầu phát - cấp bảo vệ","quote":"Tối thiéu IP 23.","reference":"Chương V, mục 2, I.3 (dòng 3.10)","requirement":"Tối thiểu IP 23."},{"item":"Tổ máy phát điện 150kVA: Đầu phát - bảo vệ quá dòng","quote":"(MCCB).","reference":"Chương V, mục 2, I.3 (dòng 3.13)","requirement":"Bằng thiết bị đóng cắt (MCCB)."},{"item":"Tổ máy phát điện 150kVA: Đầu phát - dòng ngắn mạch duy trì","quote":"> 750A","reference":"Chương V, mục 2, I.3 (dòng 3.14)","requirement":"Lớn hơn 750A."},{"item":"Tổ máy phát điện 150kVA: Bộ điều khiển - yêu cầu chung","quote":"- Điều chỉnh tốc độ động cơ kỹ thuật số.","reference":"Chương V, mục 2, I.4 (dòng 4.1)","requirement":"Do cùng nhà sản xuất tổ máy sản xuất, lắp đồng bộ trước khi xuất xưởng; điều chỉnh tốc độ động cơ và điện áp kỹ thuật số; đáp ứng ISO 9001, ISO 7637-2 hoặc tương đương."},{"item":"Tổ máy phát điện 150kVA: Bộ điều khiển - màn hình","quote":"Có màn hình hiển thi LCD hay LED, có đèn","reference":"Chương V, mục 2, I.4 (dòng 4.2)","requirement":"Màn hình LCD hay LED, có đèn nền, điều chỉnh được độ sáng và độ tương phản; dùng tiếng Anh và các biểu tượng thông dụng."},{"item":"Tổ máy phát điện 150kVA: Bộ điều khiển - kết nối ATS","quote":"Có giao diện kết nối với bộ ATS để thực","reference":"Chương V, mục 2, I.4 (dòng 4.3)","requirement":"Có giao diện kết nối với bộ ATS để điều khiển khởi động/dừng máy phát; có cổng kết nối máy tính; chế độ Auto - Manual - Stop."},{"item":"Tổ máy phát điện 150kVA: Bồn nhiên liệu gắn khung máy","quote":"phát điện hoạt động liên tục 07 giờ với tải đạt","reference":"Chương V, mục 2, I.5.1","requirement":"Đồng bộ theo máy, đủ nhiên liệu cho máy chạy liên tục 07 giờ ở 100% công suất định mức, có chỉ báo mức nhiên liệu."},{"item":"Tổ máy phát điện 150kVA: Bộ nạp ắc-quy khởi động","quote":"Điện áp ngõ vào định mức: 220VAC.","reference":"Chương V, mục 2, I.5 (bộ nạp điện ắc-quy)","requirement":"Ngõ vào 220VAC; ngõ ra 12VDC hoặc 24VDC; dòng ra từ 2A DC trở lên."},{"item":"Tổ máy phát điện 150kVA: Ắc-quy khởi động","quote":"dung lượng > 100 Ah.","reference":"Chương V, mục 2, I.5 (ắc-quy khởi động)","requirement":"Ắc-quy kín, dung lượng từ 100 Ah trở lên, đồng bộ theo máy."},{"item":"Tổ máy phát điện 150kVA: Vỏ máy - độ ồn","quote":"< (75 + 3) dBA khi đo tại khoảng cách 7m,","reference":"Chương V, mục 2, I.6.3","requirement":"Không quá (75 + 3) dBA đo tại khoảng cách 7m, ở mức tải 75% công suất định mức."},{"item":"Tổ máy phát điện 150kVA: Vỏ máy - thiết kế","quote":"Có thê làm việc ngoài trời.","reference":"Chương V, mục 2, I.6.1","requirement":"Cách âm, giảm ồn, sơn tĩnh điện (dòng bị lỗi chữ); làm việc được ngoài trời."},{"item":"Bồn dầu 1000 lít: Dung tích","quote":"Dung tích lưu trữ nhiên liệu 10001it £3%.","reference":"Chương V, mục 2, II.2","requirement":"Bồn chứa tự đứng chứa dầu diesel dự phòng, dung tích 1000 lít ±3%; mỗi trạm 01 bồn."},{"item":"Bồn dầu 1000 lít: Vật liệu","quote":"Thép SS400, dày > 4mm.","reference":"Chương V, mục 2, II.4, II.5","requirement":"Thép SS400, dày từ 4mm trở lên; mặt ngoài tối thiểu 02 lớp sơn chống gỉ và 2 lớp sơn màu."},{"item":"Hệ thống đường ống cấp nhiên liệu: Đường ống dẫn","quote":"Chất liệu thép đen dày > 2mm chuyên dùng","reference":"Chương V, mục 2, III.1-III.3","requirement":"Thép đen dày từ 2mm trở lên, đường kính từ 27mm trở lên, dài khoảng 5000mm; tiếp vận bằng van điện từ tự động hoặc van nhân công; có cảnh báo chống tràn; đủ phụ kiện (van điện tử, van cổng, lọc, cảm biến mức); mỗi trạm 01 hệ thống."},{"item":"Hộp, cửa dẫn thoát khí nóng: Hộp thoát gió nóng","quote":"Tôn mạ kẽm, dày: > 0.8mm.","reference":"Chương V, mục 2, IV.2, IV.3; mục 1.b STT 4","requirement":"Tôn mạ kẽm, dày từ 0.8mm trở lên, chiều dài khoảng 1460mm; kích thước khoảng 1000*600mm; mỗi trạm 01 bộ."},{"item":"Hộp, cửa dẫn thoát khí nóng: Cửa chớp thông gió","quote":null,"reference":"Chương V, mục 1.b (Quy mô gói thầu), STT 4","requirement":"Cửa chớp lá sách tôn mạ kẽm, kích thước khoảng 1500*600mm, dày từ 1.5mm trở lên, khung 50*5mm, có lưới chắn côn trùng."},{"item":"Ống thoát khói: Vật liệu, kích thước","quote":"Thép đen; độ dày chat liệu: > 2.5mm.","reference":"Chương V, mục 2, V.2-V.4","requirement":"Thép đen dày từ 2.5mm trở lên, đường kính khoảng 110mm, dài khoảng 4m (gồm co góc), sơn chịu nhiệt; mỗi trạm 01 bộ."},{"item":"Tủ cầu dao đảo 3P/250A: Đặc tính","quote":"Tủ cầu dao đảo 3P/250A","reference":"Chương V, mục 2, VI.1-VI.9","requirement":"Mới 100%, đảo chiều nguồn điện, 220/380V AC, 50 Hz, dòng định mức từ 250A, từ 04 cực, điện áp cách điện từ 660V; tiêu chuẩn TCVN 6592-3 hoặc tương đương; mỗi trạm 01 tủ."},{"item":"Dây cáp điện chôn ngầm 3*95+1*70mm2 0.6/1kV: Cấu tạo","quote":"3*95+1*70mm2 0.6/1kV","reference":"Chương V, mục 2, VII; mục 1.b STT 7","requirement":"Ruột đồng, cách điện XLPE, vỏ PVC, có giáp băng kim loại; lõi pha từ 95mm2 trở lên, lõi trung tính từ 70mm2 trở lên; cấp điện áp 0.6/1kV; đáp ứng TCVN 5935-1/IEC 60502-1, TCVN 6612/IEC 60228 hoặc tương đương. Chiều dài: QNI 19m, NTG 48m (số liệu đọc từ bảng bị lỗi chữ)."},{"item":"Ống nhựa xoắn HDPE Ø70/90: Quy cách","quote":"Nhựa HDPE.","reference":"Chương V, mục 2, VIII","requirement":"Nhựa HDPE, đường kính trong 65mm đến 80mm, đường kính ngoài 85mm đến 105mm, độ dày thành 1.9 ± 0.5 mm."},{"item":"Cáp tiếp đất 1*50mm2: Quy cách","quote":"Vàng sọc xanh.","reference":"Chương V, mục 2, IX","requirement":"Ruột đồng tiết diện từ 50mm2, vỏ PVC màu vàng sọc xanh, cấp điện áp 0.6/1kV hoặc 0.45/0.75kV, điện trở DC tối đa 0.387 Ω/km ở 20°C."},{"item":"Phạm vi lắp đặt, nghiệm thu","quote":"thử tải trong vòng 8 giờ/ mỗi máy","reference":"Chương V, mục 1.b (Phạm vi công việc của gói thầu)","requirement":"Cung cấp, lắp đặt đấu nối hoàn thiện, chạy nghiệm thu, thử tải 8 giờ cho mỗi máy (gồm 300 lít dầu diesel và tải giả cho mỗi máy)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:06:34.945Z"}},"IB2400270596":{"u":"2026-11-03T18:16:59.938+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Gói thầu là sửa chữa, bảo dưỡng và thay vật tư; văn bản không nêu công suất (kVA/kW), động cơ, đầu phát hay số lượng tổ máy, chỉ nêu ký hiệu dòng máy KK16, KD22, DK33, KD165, nên generatorCapacity là null.","Văn bản PDF có lỗi nhận dạng ký tự (ví dụ \"thiệt\", \"thiêt\", \"mấy\", \"võ\"); các trích dẫn giữ nguyên như bản đọc được.","Số lượng từng hạng mục không được nêu trong Chương V (có thể nằm ở Mẫu số 01A/01B Chương IV).","Một số ô thông số bị tách dòng nên các khối thông số của hạng mục 2, 3, 4 và 7 được ghép theo thứ tự đọc."],"result":{"keyInfo":{"bidName":"Sửa chữa, bảo dưỡng máy phát điện Bảo hiểm xã hội tỉnh cơ sở 1 và Bảo hiểm xã hội các huyện, thị năm 2024","notifyNo":"IB2400270596","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Lọc nhớt động cơ: Phạm vi","quote":"Phạm vi: Thay mới vật tư thiệt bị, đảm bảo thiêt bị hoạt động tốt","reference":"Chương V, mục 3, hạng mục 1","requirement":"Thay mới vật tư thiết bị, đảm bảo thiết bị hoạt động tốt."},{"item":"Hạng mục 1 - Lọc nhớt động cơ: Màng lọc","quote":"Màng lọc gồm các lớp phim xếp gấp","reference":"Chương V, mục 3, hạng mục 1","requirement":"Màng lọc gồm các lớp phim xếp gấp."},{"item":"Hạng mục 1 - Lọc nhớt động cơ: Cốc lọc nhớt","quote":"Cốc lọc nhớt (võ bọc bên ngoài) được phủ một lớp","reference":"Chương V, mục 3, hạng mục 1","requirement":"Cốc lọc nhớt (vỏ bọc bên ngoài) được phủ một lớp sơn vecni có khả năng chống ăn mòn, bảo vệ bộ phận lọc nhớt tránh tác động nhiệt trong quá trình vận hành."},{"item":"Hạng mục 1 - Lọc nhớt động cơ: Bảo hành","quote":"Bảo hành: 12 tháng","reference":"Chương V, mục 3, hạng mục 1","requirement":"Bảo hành 12 tháng."},{"item":"Hạng mục 2 - Lọc nhiên liệu động cơ: Cấu tạo","quote":"Vỏ lọc: Là phần bên ngoài của bộ lọc.","reference":"Chương V, mục 3, hạng mục 2","requirement":"Thay mới vật tư thiết bị. Thông số chính gồm vỏ lọc (phần bên ngoài của bộ lọc), các lớp vật liệu lọc (giấy, vải hoặc nhựa xếp lớp chồng lên nhau) và thiết bị đệm (giữa nắp đậy và vỏ lọc, giữ các lớp vật liệu lọc đúng vị trí và giảm rung động). Bảo hành 12 tháng."},{"item":"Hạng mục 3 - Lọc gió động cơ","quote":"Giấy lọc.","reference":"Chương V, mục 3, hạng mục 3","requirement":"Thay mới vật tư thiết bị. Thông số chính gồm giấy lọc và khung lọc. Bảo hành 12 tháng."},{"item":"Hạng mục 4 - Phao nhiên liệu","quote":"Phao xốp: là một khối xốp nhẹ, có khả năng nồi trên","reference":"Chương V, mục 3, hạng mục 4","requirement":"Thay mới vật tư thiết bị. Gồm phao xốp (khối xốp nhẹ, nổi trên mặt nước), thanh kim loại dẹt (một đầu nối phao xốp, một đầu nối biến trở), biến trở (thay đổi điện trở theo vị trí thanh kim loại) và dây dẫn (hai đầu nối biến trở, hai đầu còn lại nối đồng hồ báo nhiên liệu). Bảo hành 12 tháng."},{"item":"Hạng mục 5 - Nhớt bôi trơn","quote":"Đảm bảo tiêu chuẩn nhớt CI-4 15W 40","reference":"Chương V, mục 3, hạng mục 5","requirement":"Thay mới, đảm bảo tiêu chuẩn nhớt CI-4 15W 40."},{"item":"Hạng mục 6 - Nước chống đóng cặn: Dung tích","quote":"Dung tích: 3-4 lít","reference":"Chương V, mục 3, hạng mục 6","requirement":"Dung tích 3-4 lít."},{"item":"Hạng mục 6 - Nước chống đóng cặn: Loại, màu, thành phần","quote":"Màu sắc : màu xanh","reference":"Chương V, mục 3, hạng mục 6","requirement":"Loại đậm đặc pha cùng nước sạch, an toàn khi thay thế bảo dưỡng; màu xanh; thành phần cơ bản: chất chống đóng băng, chất chống tạo cặn và ăn mòn, chất tạo màu, nước cất."},{"item":"Hạng mục 7 - Tủ chuyển nguồn tự động (ATS): Máy cắt","quote":"Máy cắt: Công suất 100A-4P;","reference":"Chương V, mục 3, hạng mục 7","requirement":"Máy cắt công suất 100A-4P."},{"item":"Hạng mục 7 - Tủ chuyển nguồn tự động (ATS): Vật tư phụ và bảo hành","quote":null,"reference":"Chương V, mục 3, hạng mục 7","requirement":"Vật tư phụ gồm vỏ tủ, rơ le, bộ dây nhị thứ, máng nhôm, máng nhựa...; bảo hành 12 tháng."},{"item":"Hạng mục 8 - Nạp ắc quy tự động (12vdc/6a): Điện áp đầu vào","quote":"Điện áp đầu vào: 100-240V AC, 50-60Hz.","reference":"Chương V, mục 3, hạng mục 8","requirement":"Điện áp đầu vào 100-240V AC, 50-60Hz."},{"item":"Hạng mục 8 - Nạp ắc quy tự động (12vdc/6a): Thông số làm việc","quote":"Công suất: 85W","reference":"Chương V, mục 3, hạng mục 8","requirement":"Điện áp làm việc 12V; điện áp khởi động tối thiểu 7,5 (không ghi đơn vị trong văn bản); công suất 85W; hiệu quả khoảng 85%; bảo hành 12 tháng."},{"item":"Hạng mục 9 - Ắc quy khởi động","quote":"Loại ắc quy: Ắc quy khô","reference":"Chương V, mục 3, hạng mục 9","requirement":"Điện áp 12V; dung lượng 70Ah (văn bản ghi là \"Công suất\"); ắc quy khô; công nghệ khô ME ngăn ngừa rò rỉ axit; bảo hành 6 tháng."},{"item":"Hạng mục 10 - Chi phí nhân công: Phạm vi dòng máy","quote":"các dòng mấy: KK16; KD22; DK33; KD165 cụ thể như","reference":"Chương V, mục 3, hạng mục 10","requirement":"Nhân công sửa chữa, bảo dưỡng cho các dòng máy KK16; KD22; DK33; KD165. Máy KK16 tại BHXH thị xã Mường Lay, Mường Chà, Tủa Chùa, Tuần Giáo, Điện Biên Đông; máy KD22 và DK33 tại BHXH huyện Mường Nhé, Điện Biên, Mường Ảng, Nậm Pồ; máy KD165 tại Văn phòng BHXH tỉnh."},{"item":"Chung - Tình trạng, năm sản xuất, xuất xứ","quote":"năm sản xuất từ năm 2023 trở về sau","reference":"Chương V, mục 3 (yêu cầu chung)","requirement":"Hàng hóa mới 100%, chưa qua sử dụng; nêu rõ nguồn gốc, xuất xứ, ký mã hiệu; năm sản xuất từ năm 2023 trở về sau."},{"item":"Chung - CO, CQ","quote":"Nhà thầu cam kết cung cấp giấy tờ CO, CQ đối với thiết bị và giấy tờ","reference":"Chương V, mục 3 (yêu cầu chung)","requirement":"Cung cấp CO, CQ đối với thiết bị và giấy chứng nhận xuất xưởng đối với thiết bị sản xuất trong nước, không bao gồm linh phụ kiện."},{"item":"Chung - Bảo hành và khắc phục sự cố","quote":"Nhà thầu phải cam kết bảo hành cho từng loại hàng hóa theo yêu cầu tại","reference":"Chương V, mục 3 (yêu cầu chung)","requirement":"Bảo hành từng loại hàng hóa theo bảng thông số kể từ khi bàn giao; khắc phục sự cố hỏng hóc, chập cháy do lỗi nhà sản xuất trong 08 tiếng; thu hồi hàng bị lỗi do nhà sản xuất hoặc vận chuyển."},{"item":"Chung - Vận chuyển, lắp đặt","quote":"Vận chuyển, lắp đặt: Nhà thầu cam kết giá chào thầu đã bao gồm chi phí","reference":"Chương V, mục 3 (yêu cầu chung)","requirement":"Giá chào thầu đã gồm chi phí vận chuyển, lắp đặt hoàn chỉnh tại văn phòng BHXH tỉnh cơ sở 1 và các trụ sở BHXH huyện thị còn lại."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:16:58.851Z"}},"IB2400275648":{"u":"2026-11-03T07:08:22.623+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V_Yeu cau ky thuat _ mua MPD cho AGG 2024_V1.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model động cơ và đầu phát (chỉ yêu cầu xuất xứ/thương hiệu G7), không nêu dòng định mức của ATS, không nêu rõ công suất dự phòng hay chính.","Phần III (60 kVA) không có yêu cầu riêng về kích thước và trọng lượng tổ máy; vật liệu bình nhiên liệu chung được nêu ở phần I (bằng thép).","Phần 2 và Phần 3 có cùng yêu cầu kỹ thuật máy 60 kVA nên được gộp chung. Các yêu cầu hàng mẫu, thanh toán, bảo lãnh và quy trình kiểm tra nghiệm thu không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện chạy dầu các loại","notifyNo":"IB2400275648","generatorCapacity":"05 máy 30 kVA (Phần 1) và 05 máy 60 kVA (Phần 2: 03 máy, Phần 3: 02 máy), diesel 3 pha, kèm ATS đồng bộ; văn bản không ghi rõ dự phòng hay chính (prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng, chủng loại","quote":"Mua sắm 05 máy phát điện chạy dầu 30KVA và 05 máy phát điện chạy dầu 60KVA","reference":"Chương V, mục 1","requirement":"Mua sắm 05 máy phát điện chạy dầu 30 kVA và 05 máy phát điện chạy dầu 60 kVA, 3 pha, kèm ATS đồng bộ. Phần 1: 05 máy 30 kVA; Phần 2: 03 máy 60 kVA; Phần 3: 02 máy 60 kVA."},{"item":"Chung - Phạm vi lắp đặt","quote":"Dịch vụ lắp đặt, vật tư đấu nối trong phạm vi 30m/máy (trọn gói cho 10 máy nêu trên)","reference":"Chương V, mục 1, bảng quy mô, dòng 3","requirement":"Dịch vụ lắp đặt và vật tư đấu nối trong phạm vi 30m/máy, trọn gói cho 10 máy."},{"item":"Chung - Tình trạng máy","quote":"Mới 100% chưa qua sử dụng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 2.1, phần I","requirement":"Mới 100%, chưa qua sử dụng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Chung - Năm sản xuất","quote":"Năm sản xuất/lắp ráp (động cơ, đầu phát, hoàn thiện máy, bộ ATS) từ năm 2023 trở về sau","reference":"Chương V, mục 2.1, phần I","requirement":"Động cơ, đầu phát, hoàn thiện máy và bộ ATS sản xuất/lắp ráp từ năm 2023 trở về sau."},{"item":"Chung - Xuất xứ máy phát điện","quote":"Máy phát điện xuất xứ G7 hoặc Việt Nam","reference":"Chương V, mục 2.1, phần I","requirement":"Máy phát điện xuất xứ G7 hoặc Việt Nam."},{"item":"Chung - Xuất xứ động cơ","quote":"và động cơ có xuất xứ G7","reference":"Chương V, mục 2.1, phần I","requirement":"Động cơ có xuất xứ G7."},{"item":"Chung - Thương hiệu đầu phát","quote":"và đầu phát có thương hiệu G7","reference":"Chương V, mục 2.1, phần I","requirement":"Đầu phát có thương hiệu G7."},{"item":"Chung - Bảng thông số đặc trưng","quote":"Tất cả các máy đều phải có bảng thông số đặc trưng","reference":"Chương V, mục 2.1, phần I","requirement":"Mọi máy phải có bảng thông số làm bằng vật liệu đủ bền, lắp chắc chắn trên vỏ máy (hoặc in trực tiếp), dễ đọc. Nội dung tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước, khối lượng tổng của máy phát."},{"item":"Chung - Loại máy, động cơ","quote":"Máy phát điện xoay chiều, 3 pha 4 dây, phần nổ là động cơ Diesel 4 kỳ, số xylanh ≥ 4, tốc độ vòng quay động cơ 1500 vòng/phút.","reference":"Chương V, mục 2.1, phần I","requirement":"Máy phát điện xoay chiều 3 pha 4 dây, động cơ Diesel 4 kỳ, số xylanh ≥ 4, tốc độ 1500 vòng/phút."},{"item":"Chung - Khung bệ, vỏ máy, bình nhiên liệu","quote":"Bình nhiên liệu: Bằng thép, sơn chống rỉ, gắn liền với khung máy.","reference":"Chương V, mục 2.1, phần I","requirement":"Khung đế chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn. Vỏ giảm ồn, sơn tĩnh điện, chịu khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, có khóa. Bình nhiên liệu bằng thép, sơn chống rỉ, gắn liền khung máy. Cấp cách điện tối thiểu cấp H. Cấp bảo vệ vỏ tối thiểu IP23."},{"item":"Chung - Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT)","reference":"Chương V, mục 2.1, phần I","requirement":"Đáp ứng QCVN 19:2009/BTNMT. Hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh."},{"item":"Chung - Chứng nhận CE","quote":"Tuân thủ tiêu chuẩn Châu Âu đối với tổ máy hoàn chỉnh","reference":"Chương V, mục 2.1, phần I","requirement":"Tổ máy hoàn chỉnh tuân thủ tiêu chuẩn Châu Âu."},{"item":"Chung - Chứng nhận nhà sản xuất","quote":"Có chứng nhận chất lượng ISO 9001:2015 và ISO 14001:2015","reference":"Chương V, mục 2.1, phần I","requirement":"Có chứng nhận chất lượng ISO 9001:2015 và ISO 14001:2015."},{"item":"Chung - Hệ thống làm mát, tiếng ồn (tiêu chuẩn)","quote":"yêu cầu nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011).","reference":"Chương V, mục 2.1, phần I","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát, tuân thủ TCVN 6627-6:2011."},{"item":"Chung - Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam, và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 2.1, phần I","requirement":"Phù hợp khí hậu Việt Nam; hoạt động ở nhiệt độ môi trường 0 đến 40 độ C, độ ẩm ≤ 80%."},{"item":"Chung - Xả nhớt khi bảo dưỡng","quote":"Ngoài ốc xả nhớt ở mặt đáy của máy phát điện, cần phải có ống dẫn nhớt thải đưa ra ngoài, thao tác bên hông máy và có van xả (khóa) đi kèm để thuận tiện cho việc thay nhớt trong quá trình bảo dưỡng","reference":"Chương V, mục 2.1, phần I","requirement":"Ngoài ốc xả nhớt ở đáy máy, phải có ống dẫn nhớt thải ra ngoài, thao tác bên hông máy, kèm van xả (khóa)."},{"item":"Chung - Sơ đồ, bản vẽ","quote":"Sơ đồ bản vẽ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn.","reference":"Chương V, mục 2.1, phần I","requirement":"Có sơ đồ cụm chi tiết và sơ đồ lắp ráp; sơ đồ kết nối hệ thống điều khiển; dây tín hiệu điều khiển, cảm biến, cảnh báo được đánh số hoặc màu kèm chú thích chức năng."},{"item":"Chung - Ghi nhãn, nối đất","quote":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; đảm bảo nối đất an toàn","reference":"Chương V, mục 2.1, phần I","requirement":"Ghi nhãn đầu nối nhận biết được mọi đầu nối dây quấn và thiết bị phụ. Máy phát có đầu nối đất hoặc phương tiện khác để đấu dây bảo vệ/nối đất an toàn."},{"item":"Chung - Danh sách vật tư cấu kiện, mã sản phẩm","quote":"Phải có mã sản phẩm in chìm hoặc dán bằng vật liệu không bong tróc để thuận tiện cho quá trình mua sắm phục vụ bảo dưỡng bảo hành sau này.","reference":"Chương V, mục 2.1, phần I","requirement":"Có danh sách chi tiết vật tư cấu kiện (động cơ, đầu phát, lọc dầu, lọc gió, lọc nhớt, bộ điều khiển). Phải có mã sản phẩm in chìm hoặc dán bằng vật liệu không bong tróc; sản phẩm không bị sơn phủ che hết thông số kỹ thuật."},{"item":"Chung - Bộ điều khiển, hiển thị, cảnh báo","quote":"Màn hình hiển thị (LCD), có thể hiển thị các thông số gồm Điện áp(V), dòng điện(A), tần số (Hz), tốc độ động cơ của máy phát; điện áp ắc quy; nhiệt độ động cơ hoặc nhiệt độ nước làm mát; áp suất nhớt; mức nhiên liệu, số giờ vận hành, đèn báo máy hoạt động.","reference":"Chương V, mục 2.1, phần I","requirement":"Đèn hiển thị RUN, OFF, AUTO. Màn hình LCD hiển thị điện áp (V), dòng điện (A), tần số (Hz), tốc độ động cơ, điện áp ắc quy, nhiệt độ động cơ/nước làm mát, áp suất nhớt, mức nhiên liệu, số giờ vận hành. Khởi động điện tử. Cảnh báo điện áp, tần số, điện áp ắc quy, tốc độ động cơ cao/thấp, quá dòng/ngắn mạch, áp suất nhớt thấp, nhiệt độ nước làm mát cao và tự động dừng động cơ. Nút RUN, OFF, AUTO và nút dừng khẩn cấp một thao tác ấn. Có giao diện kết nối ATS để điều khiển tắt/bật máy khi mất điện lưới."},{"item":"Chung - Cơ cấu động cơ và đầu phát","quote":"Trực tiếp, gắn liền trên một trục","reference":"Chương V, mục 2.1, phần I","requirement":"Động cơ và đầu phát nối trực tiếp, gắn liền trên một trục."},{"item":"Chung - Hệ thống bảo vệ máy","quote":"Tự động bảo vệ máy khi mức nhớt thấp hơn mức an toàn cho phép;","reference":"Chương V, mục 2.1, phần I","requirement":"Tự bảo vệ khi mức nhớt thấp hơn mức an toàn; bảo vệ vượt tốc, thấp tốc, quá tải, ngắn mạch; có nút dừng khẩn cấp một thao tác ấn kèm chế độ dừng khẩn cấp bằng chìa khóa."},{"item":"Chung - Hệ thống khởi động, kích từ, AVR, ắc quy","quote":"không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 2.1, phần I","requirement":"Khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm máy, ắc quy kín khí. Khởi động điện qua accu trọn bộ (accu theo quy định của hãng, giá đỡ, dây nối, tự động nạp accu). Khởi động qua hệ thống ATS."},{"item":"Chung - Hệ thống làm mát","quote":"Quạt gió cưỡng bức kết hợp làm mát bằng nước có pha dung dung dịch chống đóng cặn.","reference":"Chương V, mục 2.1, phần I","requirement":"Quạt gió cưỡng bức kết hợp làm mát bằng nước có pha dung dịch chống đóng cặn."},{"item":"Chung - Hệ thống bôi trơn, lọc khí","quote":"Bôi trơn cưỡng bức","reference":"Chương V, mục 2.1, phần I","requirement":"Bôi trơn cưỡng bức; lọc khí khô, góp gió vào."},{"item":"Chung - Bảng điều khiển, đấu nối ATS","quote":"Có tính năng về điều khiển và có sẵn bộ phận đấu nối với bộ điều khiển tự động ATS.","reference":"Chương V, mục 2.1, phần I","requirement":"Có sẵn bộ phận đấu nối với bộ điều khiển tự động ATS; bảng điều khiển và điểm đấu nối bố trí thuận lợi; bộ điều khiển giám sát được điện áp, dòng điện, số giờ chạy, cài đặt bảo vệ máy."},{"item":"Chung - Hệ thống ATS","quote":"Có hệ thống ATS tương thích, đồng bộ với máy phát điện, tích hợp tính năng nạp accu tự động, tự động chuyển đổi tải từ điện lưới sang tải máy phát và ngược lại.","reference":"Chương V, mục 2.1, phần I","requirement":"ATS tương thích, đồng bộ với máy phát, tích hợp nạp accu tự động, tự động chuyển tải từ điện lưới sang máy phát và ngược lại. Văn bản không nêu dòng định mức của ATS."},{"item":"Chung - Tài liệu kèm theo","quote":"Tài liệu kỹ thuật (Tiếng Việt).","reference":"Chương V, mục 2.1, phần I","requirement":"Tài liệu kỹ thuật và tài liệu hướng dẫn vận hành bằng tiếng Việt."},{"item":"Chung - Bảo hành","quote":"Thời hạn bảo hành: Tối thiểu 03 năm cho máy phát điện cùng bộ ATS, 12 tháng cho ACCU kể từ khi hàng hóa được bàn giao, nghiệm thu kèm theo cam kết bảo hành.","reference":"Chương V, mục 3 - Yêu cầu về bảo hành","requirement":"Tối thiểu 03 năm cho máy phát điện cùng bộ ATS, 12 tháng cho ACCU, tính từ khi bàn giao, nghiệm thu."},{"item":"Phần 1 - Máy 30 kVA: Công suất định mức","quote":"30 ± 0,5 kVA","reference":"Chương V, mục 2.1, phần II","requirement":"30 ± 0,5 kVA; công suất tối đa ≥ 110% công suất định mức."},{"item":"Phần 1 - Máy 30 kVA: Hệ số công suất, điện áp, tần số","quote":"220/380 VAC ± 1,5%","reference":"Chương V, mục 2.1, phần II","requirement":"Cosφ ≥ 0,8; điện áp ra 220/380 VAC ± 1,5%; tần số 50Hz."},{"item":"Phần 1 - Máy 30 kVA: Khả năng khởi động, quá tải","quote":"Từ 0% đến 100% tải trong thời gian 30s.","reference":"Chương V, mục 2.1, phần II","requirement":"Từ 0% đến 100% tải trong 30s. Hoạt động 1 giờ ở quá tải 110% (trong chu kỳ 12 giờ) và đóng tải 1 bước 100% tải."},{"item":"Phần 1 - Máy 30 kVA: Độ ồn","quote":"≤ 68 dB(A) ± 5 dB (A)","reference":"Chương V, mục 2.1, phần II","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 68 dB(A) ± 5 dB (A)."},{"item":"Phần 1 - Máy 30 kVA: Nhiên liệu, bình nhiên liệu, tiêu hao","quote":"≤ 8,0 lít/giờ (100% tải), ≤ 6,2lít/giờ (80% tải)","reference":"Chương V, mục 2.1, phần II","requirement":"Nhiên liệu Diesel. Bình bằng thép, gắn liền khung máy, dung tích ≥ 95 lít (đủ chạy 10 giờ liên tục ở 100% tải). Tiêu hao ≤ 8,0 lít/giờ (100% tải), ≤ 6,2 lít/giờ (80% tải). Hoạt động liên tục ở 100% tải ≥ 10 giờ."},{"item":"Phần 1 - Máy 30 kVA: Hiển thị và cảnh báo","quote":"Màn hình LCD: V, A, Hz, Hr, kW, Cosφ, mức nhiên liệu, áp lực nhớt, nhiệt độ nước làm mát.","reference":"Chương V, mục 2.1, phần II","requirement":"LCD hiển thị V, A, Hz, Hr, kW, Cosφ, mức nhiên liệu, áp lực nhớt, nhiệt độ nước làm mát. Cảnh báo và tự tắt máy khi áp lực nhớt thấp, nhiệt độ nước làm mát cao, quá tải, quá tốc/thấp tốc."},{"item":"Phần 1 - Máy 30 kVA: Kích thước, trọng lượng","quote":"≤ 2100x900x1150mm","reference":"Chương V, mục 2.1, phần II","requirement":"Kích thước tổ máy (dài x rộng x cao) ≤ 2100x900x1150mm; trọng lượng thô ≤ 1100 kg."},{"item":"Phần 1 - Máy 30 kVA: Động cơ","quote":"≥ 26 KW","reference":"Chương V, mục 2.1, phần II.A","requirement":"Công suất liên tục ≥ 26 KW; số xylanh ≥ 4; 1500 vòng/phút; điều tốc cơ khí hoặc điện tử; dung tích xilanh ≥ 3,3 lít; đường kính xilanh ≥ 98 mm; hành trình ≥ 110 mm; tỷ số nén ≥ 19:1; turbocharged hoặc nạp khí tự nhiên; phun trực tiếp hoặc gián tiếp; đề điện 12 VDC."},{"item":"Phần 1 - Máy 30 kVA: Đầu phát","quote":"≥ 30 kVA","reference":"Chương V, mục 2.1, phần II.B","requirement":"Không chổi than, tự kích từ, AVR; hệ số công suất ≥ 0,8; 03 pha 04 dây; 380 V; 50 Hz; công suất liên tục ≥ 30 kVA; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp; cấp bảo vệ tối thiểu IP 23; cấp cách nhiệt tối thiểu cấp H; làm việc ở 110% tải định mức tối thiểu 1 giờ (sau mỗi 12 giờ)."},{"item":"Phần 1 - Máy 30 kVA: Cáp và phụ kiện lắp đặt (mỗi máy)","quote":"Cáp đồng 4x16mm","reference":"Chương V, mục 2.2","requirement":"Cáp đồng 4x16mm: 30 mét; cáp tiếp đất 16mm2 (đơn cứng): 30 mét; cáp điều khiển 10 X 1.25mm: 10 mét; đầu cod 16 và bọc nhựa cod 16: 18 cái mỗi loại; họng gió thổi đuôi máy: 1 bộ; ống nối máy: 1 bộ; cao su chống rung: 4 cái; cọc tiếp địa mạ đồng 1.2m: 1 cái và các phụ kiện khác theo bảng. Số lượng là tạm tính, nhà thầu khảo sát và nêu rõ xuất xứ vật tư lắp đặt."},{"item":"Phần 2, Phần 3 - Máy 60 kVA: Công suất","quote":"60 ± 0,5 Kva","reference":"Chương V, mục 2.1, phần III","requirement":"Công suất liên tục 60 ± 0,5 kVA; công suất tối đa ≥ 110% công suất liên tục."},{"item":"Phần 2, Phần 3 - Máy 60 kVA: Hệ số công suất, điện áp, tần số","quote":"220/380 VAC ± 1.5%","reference":"Chương V, mục 2.1, phần III","requirement":"Cosφ ≥ 0,8; điện áp ra 220/380 VAC ± 1.5%; tần số 50Hz."},{"item":"Phần 2, Phần 3 - Máy 60 kVA: Khả năng khởi động, quá tải","quote":"Từ 0% đến 100% tải trong thời gian 30s.","reference":"Chương V, mục 2.1, phần III","requirement":"Từ 0% đến 100% tải trong 30s. Hoạt động 1 giờ ở quá tải 110% (trong chu kỳ 12 giờ) và đóng tải 1 bước 100% tải."},{"item":"Phần 2, Phần 3 - Máy 60 kVA: Độ ồn","quote":"≤ 75 ± 5 dB(A).","reference":"Chương V, mục 2.1, phần III","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 75 ± 5 dB(A)."},{"item":"Phần 2, Phần 3 - Máy 60 kVA: Nhiên liệu, bình nhiên liệu, tiêu hao","quote":"≤ 14,5 lít/giờ (100% tải), ≤ 11 lít/giờ (80% tải)","reference":"Chương V, mục 2.1, phần III","requirement":"Nhiên liệu Diesel. Bình nhiên liệu ≥ 100 lít (đủ chạy 10 giờ liên tục ở 100% tải). Tiêu hao ≤ 14,5 lít/giờ (100% tải), ≤ 11 lít/giờ (80% tải). Hoạt động liên tục ở 100% tải ≥ 10 giờ."},{"item":"Phần 2, Phần 3 - Máy 60 kVA: Hiển thị và cảnh báo","quote":"Màn hình LCD: V, A, Hz, Hr, kW, Cosφ, mức nhiên liệu, áp lực nhớt, nhiệt độ nước làm mát.","reference":"Chương V, mục 2.1, phần III","requirement":"LCD hiển thị V, A, Hz, Hr, kW, Cosφ, mức nhiên liệu, áp lực nhớt, nhiệt độ nước làm mát. Cảnh báo và tự tắt máy khi áp lực nhớt thấp, nhiệt độ nước làm mát cao, quá tải, quá tốc/thấp tốc."},{"item":"Phần 2, Phần 3 - Máy 60 kVA: Động cơ","quote":"≥ 42 KW","reference":"Chương V, mục 2.1, phần III.A","requirement":"Công suất liên tục ≥ 42 KW; số xylanh ≥ 4; 1500 vòng/phút; điều tốc cơ khí; dung tích xilanh ≥ 4,5 lít; đường kính xilanh ≥ 104 mm; hành trình ≥ 130 mm; tỷ số nén ≥ 17:1; turbocharged hoặc nạp khí tự nhiên; phun trực tiếp hoặc gián tiếp; đề điện 12 VDC."},{"item":"Phần 2, Phần 3 - Máy 60 kVA: Đầu phát","quote":"≥ 60 kVA","reference":"Chương V, mục 2.1, phần III.B","requirement":"Không chổi than, tự kích từ, AVR; hệ số công suất ≥ 0,8; 03 pha 04 dây; 380 V; 50 Hz; công suất liên tục ≥ 60 kVA; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp; cấp bảo vệ tối thiểu IP 23; cấp cách nhiệt tối thiểu cấp H; làm việc ở 110% tải định mức tối thiểu 1 giờ (sau mỗi 12 giờ)."},{"item":"Phần 2, Phần 3 - Máy 60 kVA: Cáp và phụ kiện lắp đặt (mỗi máy)","quote":"Cáp đồng 4x35mm","reference":"Chương V, mục 2.2","requirement":"Cáp đồng 4x35mm: 30 mét; cáp tiếp đất 16mm2 (đơn cứng): 30 mét; cáp điều khiển 10 X 1.25mm: 10 mét; đầu cod 35 và bọc nhựa cod 35: 16 cái mỗi loại; họng gió thổi đuôi máy: 1 bộ; ống nối máy: 1 bộ; cao su chống rung: 4 cái; cọc tiếp địa mạ đồng 1.2m: 1 cái và các phụ kiện khác theo bảng. Số lượng là tạm tính."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:08:21.875Z"}},"IB2400276301":{"u":"2026-11-03T07:09:53.969+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.Bodieukhien.ECM.BVVT.2024.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ mua bộ điều khiển động cơ (ECM) cho máy phát điện dự phòng cơ sở An Đồng; văn bản không nêu công suất kVA/kW của tổ máy, số lượng ECM, điện áp, tần số, ATS, vỏ chống ồn, bình nhiên liệu, cáp, phạm vi lắp đặt, CO/CQ hay tiêu chuẩn áp dụng.","Văn bản chỉ nêu động cơ Perkins 2506C-E15TAG2 làm cơ sở tương thích, không nêu thêm số xy-lanh, tốc độ, mức tiêu hao nhiên liệu hay khí thải.","Bảng ở mục 1.2.2 bị vỡ định dạng khi trích xuất từ PDF nên quote ở dòng tương thích có xuống dòng theo bản gốc."],"result":{"keyInfo":{"bidName":"Mua bộ điều khiển động cơ (ECM) cho máy phát điện","notifyNo":"IB2400276301","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Bộ điều khiển động cơ (ECM) cho máy phát điện - Số lượng","quote":null,"reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật chi tiết, Stt 1","requirement":"Bảng yêu cầu chỉ ghi số thứ tự 1 cho hạng mục bộ điều khiển động cơ cho máy phát điện; không nêu số lượng cụ thể."},{"item":"Bộ điều khiển động cơ (ECM) cho máy phát điện - Chủng loại","quote":"Chủng loại: ECM","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật chi tiết, Stt 1","requirement":"Chủng loại: ECM"},{"item":"Bộ điều khiển động cơ (ECM) cho máy phát điện - Tương thích động cơ","quote":"Tích hợp tương thích hoàn toàn (100%)\nvới máy phát điện động cơ Perkins\n2506C-E15TAG2.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật chi tiết, Stt 1","requirement":"Tích hợp tương thích hoàn toàn (100%) với máy phát điện động cơ Perkins 2506C-E15TAG2."},{"item":"Bộ điều khiển động cơ (ECM) cho máy phát điện - Chất lượng","quote":"Hàng hóa cung cấp phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2.1 và bảng mục 1.2.2, Stt 1","requirement":"Chất lượng mới 100%; hàng hóa cung cấp phải mới 100%, chưa qua sử dụng."},{"item":"Bộ điều khiển động cơ (ECM) cho máy phát điện - Bảo hành","quote":"Bảo hành: tối thiểu 12 tháng","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật chi tiết, Stt 1","requirement":"Bảo hành tối thiểu 12 tháng."},{"item":"Bộ điều khiển động cơ (ECM) cho máy phát điện - Thông tin chào hàng","quote":"Nhà thầu phải chào rõ: Tên hàng hóa, ký mã hiệu, hãng sản xuất, xuất xứ của hàng\nhóa mà nhà thầu chào cho gói thầu này.","reference":"Chương V, mục 1.2.1 và 1.2.2","requirement":"Nhà thầu phải chào rõ tên hàng hóa, ký mã hiệu, hãng sản xuất, xuất xứ của hàng hóa chào thầu. Thương hiệu, nhãn hiệu trong bảng yêu cầu chỉ mang tính minh họa; được chào hàng hóa tương đương hoặc tốt hơn kèm tài liệu chứng minh."},{"item":"Bộ điều khiển động cơ (ECM) cho máy phát điện - Kiểm tra khi giao hàng","quote":"Kiểm tra: Số lượng, quy cách, chủng loại và các thông số kỹ thuật của hàng hóa.","reference":"Chương V, mục 3","requirement":"Kiểm tra số lượng, quy cách, chủng loại và các thông số kỹ thuật của hàng hóa ngay sau khi giao tới địa điểm quy định."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:09:53.397Z"}},"IB2400281588":{"u":"2026-11-03T18:15:10.218+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Phi tư vấn 1 túi_sua chua MFĐ NAN.pdf), chưa phân tích cả HSMT.","Đây là gói sửa chữa, thay thế linh kiện máy phát điện hiện hữu; văn bản không nêu công suất, số lượng, động cơ, đầu phát, ATS, cáp, độ ồn, thùng nhiên liệu, xuất xứ, CO/CQ cho một tổ máy cụ thể.","Khối lượng chi tiết nằm ở mẫu số 01B - Chương IV, không có trong văn bản đã cung cấp.","Các bảng trong PDF bị vỡ định dạng nên một số dòng không xác định chắc chắn yêu cầu thuộc dòng nào (đặc biệt cột Bảo hành ở mục 3.1.c và cột Thông số kỹ thuật ở mục 3.2).","Giữ nguyên lỗi chính tả trong văn bản gốc khi trích dẫn."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện khu vực Đài VTNA","notifyNo":"IB2400281588","generatorCapacity":"Linh kiện máy xăng công suất <=6,5KVA; linh kiện máy dầu công suất <=20KVA (gói sửa chữa nhiều máy hiện hữu, không nêu công suất dự phòng/liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Sửa chữa thiết bị máy phát điện hỏng","quote":"Sửa chữa các hạng mục thiết bị của máy phát điện hỏng: AVR, bộ chế hòa khí, củ đề,","reference":"Chương V, mục 1 (Nội dung công việc)","requirement":"Sửa chữa các hạng mục thiết bị của máy phát điện hỏng: AVR, bộ chế hòa khí, củ đề, bơm cao áp, cảm biến nhớt..."},{"item":"Phạm vi - Tháo dỡ, lắp đặt, bảo dưỡng","quote":"Công tác tháo dỡ, lắp đặt máy phát điện, thay nhớt, lọc gió, lọc dầu;","reference":"Chương V, mục 1 (Nội dung công việc)","requirement":"Tháo dỡ, lắp đặt máy phát điện, thay nhớt, lọc gió, lọc dầu."},{"item":"Nhiên liệu/loại máy hiện hữu","quote":"sử dụng nhiên liệu xăng, dầu với nhiều loại động cơ từ các nhà sản xuất khác","reference":"Chương V, mục 3.2","requirement":"Địa bàn có nhiều loại máy phát điện dùng nhiên liệu xăng, dầu, động cơ của nhiều nhà sản xuất khác nhau; vật tư, linh kiện thay thế phải tương thích với máy hiện hữu."},{"item":"Vật tư, linh kiện thay thế - Chất lượng và tính tương thích chung","quote":"Các vật tư, linh kiện mới 100% và tương thích với MPĐ hiện tại đang cần","reference":"Chương V, mục 3.2","requirement":"Vật tư, linh kiện mới 100% và tương thích với máy phát điện hiện tại cần sửa chữa, thay thế."},{"item":"Dịch vụ sửa chữa - Tình trạng sau sửa chữa","quote":"Tình trạng sau sửa chữa: hoạt động","reference":"Chương V, mục 3.1.c (bảng yêu cầu chất lượng)","requirement":"Sau sửa chữa các hạng mục phải hoạt động; sửa chữa phải đảm bảo sử dụng được trong thời gian dài."},{"item":"Dịch vụ sửa chữa - Bảo hành","quote":"Bảo hành: ≥ 12 tháng","reference":"Chương V, mục 3.1.c (bảng yêu cầu chất lượng)","requirement":"Bảo hành ≥ 12 tháng cho các dịch vụ: cài đặt bộ điều khiển, cân chỉnh cần ga/cần gió, đóng bạc lót (sơ mi) roto, quấn lại củ phát <=10KVA và <=20KVA, sửa chữa bộ kích từ AVR, sửa chữa mạch điều khiển điện tử, sửa chữa/phục hồi bộ chế hòa khí, sửa chữa/vệ sinh két nước, thông xục bình xăng/dầu. Bảng bị vỡ định dạng nên các dòng còn lại (cân chỉnh kim phun, piston, gia công bô lửa/xy lanh, sửa bơm, củ đề, đầu phát, bộ điều tốc, xu páp...) không đọc rõ có yêu cầu bảo hành hay không."},{"item":"Dịch vụ sửa chữa - Quấn lại củ phát","quote":"Quấn lại củ phát","reference":"Chương V, mục 3.1.c, STT 9-10","requirement":"Quấn lại củ phát công suất <=10KVA và <=20KVA."},{"item":"Dịch vụ sửa chữa - Sửa đầu phát","quote":"Sửa đầu phát <=10KVA","reference":"Chương V, mục 3.1.c, STT 21-22","requirement":"Sửa đầu phát <=10KVA và <=20KVA."},{"item":"Linh kiện máy xăng (<=6,5KVA) - Chất lượng","quote":"Chất lượng: Mới 100%","reference":"Chương V, mục 3.2, phần I","requirement":"Linh kiện máy xăng (bộ chế hòa khí, bộ khoá xăng, bugi, bộ kích từ AVR/piston, bô lửa, dây giật, IC/dây đánh lửa, kim phao xăng/git lơ, piston máy xăng): mới 100%, tương thích với các loại máy hiện hữu đang sử dụng trên mạng lưới."},{"item":"Linh kiện máy xăng (<=6,5KVA) - Bô lửa","quote":"Thép tráng kẽm, dày ≥ 1,2 mm.","reference":"Chương V, mục 3.2, phần I, STT 5","requirement":"Thép tráng kẽm, dày ≥ 1,2 mm."},{"item":"Linh kiện máy dầu (<=20KVA) - Tương thích","quote":"Tương thích với các loại máy hiện hữu","reference":"Chương V, mục 3.2, phần II","requirement":"Các linh kiện máy dầu (bộ kích từ AVR, bộ roăng quy lát, lọc dầu, bộ nạp accu, cảm biến, ống dẫn, rơle đề, phốt bơm nước, cảm biến dòng, v.v.) phải tương thích với các loại máy hiện hữu đang sử dụng trên mạng lưới."},{"item":"Linh kiện máy dầu (<=20KVA) - Bơm cao áp và nhóm linh kiện STT 19-46","quote":"Chất lượng: Mới 100%","reference":"Chương V, mục 3.2, phần II, STT 19-46","requirement":"Bạc trục cơ, bạc biên, bộ điều tốc, bộ nạp accu, bơm cao áp, bơm nhiên liệu, cảm biến dòng/nhiệt độ nước/nhớt, cầu chì, CB bảo vệ AVR (32A), chổi than, kim phun, nút dừng khẩn cấp, rơle, xu páp, sensor áp suất nhớt, bảng điều khiển điện tử, van hằng nhiệt...: mới 100% và tương thích máy hiện hữu (bảng vỡ định dạng nên không đọc rõ yêu cầu gắn với từng dòng)."},{"item":"Linh kiện máy dầu - Củ đề","quote":"Củ đề <=10KVA","reference":"Chương V, mục 3.2, phần II, STT 5-6","requirement":"Củ đề <=10KVA và củ đề ≥ 10KVA."},{"item":"Linh kiện máy dầu - Ắc quy 50Ah","quote":"Dung lượng danh định: 50Ah.","reference":"Chương V, mục 3.2, phần II, STT 16","requirement":"Ắc quy khô, điện áp danh định 12V, dung lượng danh định 50Ah, điện áp đầu vào AC 220VAC, kích thước (Dài x Rộng x Cao) <=258x171x175 mm, điện cực hợp kim chì."},{"item":"Linh kiện máy dầu - Ắc quy 75Ah","quote":"Dung lượng danh định: 75Ah.","reference":"Chương V, mục 3.2, phần II, STT 17","requirement":"Ắc quy khô, điện áp danh định 12V, dung lượng danh định 75Ah, điện áp đầu vào AC 220VAC, kích thước (Dài x Rộng x Cao) <=303x171x203 mm, điện cực hợp kim chì."},{"item":"Linh kiện máy dầu - Bộ lưu điện (LFP 12V20Ah)","quote":"Dòng phóng đột biến tối đa: 200A","reference":"Chương V, mục 3.2, phần II, STT 18","requirement":"Điện áp danh định 12V; dung lượng danh định 20Ah; điện áp đầu vào AC 220VAC; dải điện áp AC hoạt động 90 – 264VDC (như văn bản ghi); dòng phóng khởi động 10A; dòng phóng đột biến tối đa 200A (<30s); dòng phóng DC cực đại 400A (<3s); điện áp DC ngắt phóng điện 10.0V; kích thước (Dài x Rộng x Cao) <=240x130x250mm; trọng lượng <=5.5Kg."},{"item":"Linh kiện máy dầu - Dung dịch chống đóng cặn","quote":"Dung dịch nước làm mát DCA4 -","reference":"Chương V, mục 3.2, phần II, STT 48","requirement":"Dung dịch nước làm mát DCA4 - DCA65L hoặc tương đương."},{"item":"Linh kiện máy dầu - Dầu nhớt động cơ diesel","quote":"Msp: 15W-40, Diesel SAE 15W40","reference":"Chương V, mục 3.2, phần II, STT 49","requirement":"Msp: 15W-40, Diesel SAE 15W40 hoặc tương đương."},{"item":"Linh kiện máy dầu - Nước cất pha dung dịch nước làm mát","quote":"Chất lượng: Mới 100%","reference":"Chương V, mục 3.2, phần II, STT 47","requirement":"Chất lượng mới 100%."},{"item":"Tiêu chuẩn an toàn điện khi thi công","quote":"tiêu chuẩn “An toàn điện trong xây dựng” TCVN","reference":"Chương V, mục 3.3.3","requirement":"Lắp đặt và sử dụng thiết bị điện thi công tuân thủ tiêu chuẩn \"An toàn điện trong xây dựng\" TCVN 4036 – 85."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:15:09.475Z"}},"IB2400281653":{"u":"2026-11-03T18:15:06.638+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Phi tư vấn 1 túi_sua chua DH.MFD HN2.pdf), chưa phân tích cả HSMT.","Đây là gói thầu sửa chữa, thay thế linh kiện, không phải mua tổ máy phát điện; văn bản không nêu công suất định mức, số lượng, động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ chống ồn, bình nhiên liệu, ATS, năm sản xuất, xuất xứ, CO/CQ của một tổ máy cụ thể.","Bảng trong tệp PDF bị vỡ dòng/cột nên một số thông số không xác định chắc là thuộc hạng mục nào (ví dụ thép tráng kẽm dày ≥ 1,2 mm ở mục 3.2.2 I; thông số cáp CVV ở dòng 38-39).","Mục 3.2 ghi 'tương thích với ĐHKK hiện tại' trong phần máy phát điện, có thể là lỗi soạn thảo của E-HSMT; đã chỉ lấy phần yêu cầu mới 100% và tương thích.","Văn bản có một số lỗi chính tả được giữ nguyên trong phần trích (ví dụ 'Điên áp', 'Dài điện áp AC hoạt đồng: 90 – 264VDC').","Không đưa vào danh sách các yêu cầu về điều hòa không khí, tiến độ, ATLĐ vì không thuộc thông số kỹ thuật tổ máy phát điện."],"result":{"keyInfo":{"bidName":"Sửa chữa điều hòa, máy phát điện khu vực Đài VTHN2","notifyNo":"IB2400281653","generatorCapacity":"Máy xăng ≤6,5KVA; máy dầu ≤20KVA (phạm vi linh kiện máy phát điện cần sửa chữa, thay thế; không nêu công suất định mức của một tổ máy cụ thể)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện - Phạm vi sửa chữa","quote":"Công tác tháo dỡ, lắp đặt máy phát điện, thay nhớt, lọc gió, lọc dầu;","reference":"Chương V, mục 1 - Sửa chữa MPĐ","requirement":"Tháo dỡ, lắp đặt máy phát điện; thay nhớt, lọc gió, lọc dầu."},{"item":"Máy phát điện - Bộ phận hỏng thay thế","quote":"kích từ AVR, củ đề, bảng điều khiển, rơle đề, chuột, solenol…","reference":"Chương V, mục 1 - Sửa chữa MPĐ","requirement":"Thay thế các bộ phận hỏng không sửa chữa được: bộ kích từ AVR, củ đề, bảng điều khiển, rơle đề, chuột, solenol; thay accu đề, bộ sạc bù cho các trạm bị hỏng, thiếu bộ sạc bù."},{"item":"Máy phát điện - Chất lượng vật tư, linh kiện thay thế","quote":"Các vật tư, linh kiện mới 100%","reference":"Chương V, mục 3.2","requirement":"Vật tư, linh kiện mới 100%; có thông số kỹ thuật như nhau và đáp ứng tính năng của vật tư, linh kiện cần thay thế."},{"item":"Máy phát điện - Bảo hành sau sửa chữa","quote":"Bảo hành: ≥ 12 tháng","reference":"Chương V, mục 3.1.3 b), bảng Sửa chữa Máy phát điện, các dòng 1-24","requirement":"Các hạng mục sửa chữa máy phát điện (cài đặt bộ điều khiển, cân chỉnh kim phun, piston, bơm cao áp, bơm nhiên liệu, bộ kích từ AVR, bộ điều tốc, xu páp...) bảo hành ≥ 12 tháng."},{"item":"Máy phát điện - Tình trạng sau sửa chữa","quote":"Tình trạng sau sửa chữa: hoạt động","reference":"Chương V, mục 3.1.3 b)","requirement":"Một số hạng mục (cài đặt bộ điều khiển, cân chỉnh cần ga/cần gió, đóng bạc lót, quấn lại củ phát, bộ kích từ AVR, mạch điều khiển điện tử, bộ chế hòa khí, két nước, thông xục bình xăng/dầu, thay/bổ sung nhớt hoặc nước làm mát) yêu cầu tình trạng sau sửa chữa là hoạt động."},{"item":"Máy phát điện - Đầu phát (alternator)","quote":"Sửa đầu phát <=10KVA","reference":"Chương V, mục 3.1.3 b), dòng 9, 10, 21, 22","requirement":"Sửa đầu phát công suất ≤10KVA và ≤20KVA; quấn lại củ phát ≤10KVA và ≤20KVA."},{"item":"Máy phát điện - Củ đề","quote":"Sửa củ đề <=10KVA","reference":"Chương V, mục 3.1.3 b), dòng 14, 15; mục 3.2.2 II, dòng 5, 6","requirement":"Sửa củ đề ≤10KVA và ≤20KVA; thay thế củ đề ≤ 10KVA và > 10KVA."},{"item":"Máy phát điện - Phân nhóm linh kiện máy xăng","quote":"LINH KIỆN MÁY XĂNG (CÔNG SUẤT ≤6,5KVA)","reference":"Chương V, mục 3.2.2 I","requirement":"Linh kiện máy xăng công suất ≤6,5KVA: bộ chế hòa khí, bộ khoá xăng, bugi, bộ kích từ AVR/piston máy xăng, bô lửa, dây giật, IC, dây đánh lửa, kim phao xăng, git lơ."},{"item":"Máy phát điện - Phân nhóm linh kiện máy dầu","quote":"LINH KIỆN MÁY DẦU (CÔNG SUẤT ≤20KVA)","reference":"Chương V, mục 3.2.2 II","requirement":"Linh kiện máy dầu công suất ≤20KVA: bộ kích từ AVR, roăng quy lát, bộ điều tốc, củ đề, dây cu-roa, kim phun, lọc dầu, lọc gió, lọc nhớt, piston, quạt gió, bơm cao áp, bơm nhiên liệu, xu páp, v.v."},{"item":"Máy phát điện - Tính tương thích linh kiện","quote":"Tương thích với các loại máy hiện hữu","reference":"Chương V, mục 3.2.2","requirement":"Linh kiện thay thế phải tương thích với các loại máy hiện hữu đang sử dụng trên mạng lưới."},{"item":"Máy xăng - Bô lửa / dây giật (vật liệu)","quote":"Thép tráng kẽm, dày ≥ 1,2 mm.","reference":"Chương V, mục 3.2.2 I, dòng 5-6 (bảng bị vỡ dòng, chưa xác định chắc hạng mục áp dụng)","requirement":"Thép tráng kẽm, dày ≥ 1,2 mm."},{"item":"Máy phát điện - Ắc quy 50Ah","quote":"Dung lượng danh định: 50Ah.","reference":"Chương V, mục 3.2.2 II, dòng 16","requirement":"Ắc quy khô; điện áp danh định 12V; dung lượng danh định 50Ah; điện áp đầu vào AC 220VAC; kích thước (Dài x Rộng x Cao) ≤258x171x175 mm; điện cực hợp kim chì."},{"item":"Máy phát điện - Ắc quy 75Ah","quote":"Dung lượng danh định: 75Ah.","reference":"Chương V, mục 3.2.2 II, dòng 17","requirement":"Ắc quy khô; điện áp danh định 12V; dung lượng danh định 75Ah; điện áp đầu vào AC 220VAC; kích thước (Dài x Rộng x Cao) ≤303x171x203 mm; điện cực hợp kim chì."},{"item":"Máy phát điện - Bộ lưu điện (LFP 12V20Ah)","quote":"Dòng phóng đột biến tối đa: 200A","reference":"Chương V, mục 3.2.2 II, dòng 18","requirement":"Điện áp danh định 12V; dung lượng danh định 20Ah; điện áp đầu vào AC 220VAC; dải điện áp AC hoạt động 90 – 264VDC (theo đúng văn bản); dòng phóng khởi động 10A; dòng phóng đột biến tối đa 200A (<30s); dòng phóng DC cực đại 400A (<3s); điện áp DC ngắt phóng điện 10.0V; kích thước ≤240x130x250mm; trọng lượng ≤5.5Kg."},{"item":"Máy phát điện - Nước làm mát","quote":"Dung dịch nước làm mát DCA4 -","reference":"Chương V, mục 3.2.2 II, dòng 35-36","requirement":"Nước cất pha dung dịch nước làm mát mới 100%; dung dịch chống đóng cặn mới 100%, loại DCA4 - DCA65L hoặc tương đương."},{"item":"Máy phát điện - Nhớt","quote":"Hiệu Shell (Diala S3 ZX-I) hoặc tương","reference":"Chương V, mục 3.2.2 II, dòng 37","requirement":"Hiệu Shell (Diala S3 ZX-I) hoặc tương đương."},{"item":"Máy phát điện - Dây điện CVV 2x16mm2","quote":"Dây điện CVV 2x16mm2","reference":"Chương V, mục 3.2.2 II, dòng 38 (dòng 39 ghi 'Dây điện CVV x2,5mm2' cùng nhóm thông số)","requirement":"Cấp điện áp Uo/U: 0,6/1 kV; nhiệt độ làm việc dài hạn cho phép của ruột dẫn là 70 độ C; ruột dẫn đồng; cách điện PVC; vỏ bọc ngoài PVC."},{"item":"Máy phát điện - Lắp đặt cáp điện","quote":"Không được đi cùng với hệ thống dây điện","reference":"Chương V, mục 3.1.3 b), dòng 27","requirement":"Lắp đặt cáp điện tiết diện dây dẫn S ≤ 6 mm2 / 16 mm2 theo hệ thống hộp máng nhựa tại trạm (nếu có); không được đi cùng với hệ thống dây điện DC của thiết bị trong phòng máy."},{"item":"Tiêu chuẩn áp dụng khi lắp đặt, sử dụng thiết bị điện","quote":"TCVN 4036","reference":"Chương V, mục 3.3.3","requirement":"Tuân thủ tiêu chuẩn 'An toàn điện trong xây dựng' TCVN 4036 – 85."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:15:06.143Z"}},"IB2400282042":{"u":"2026-11-03T07:09:51.278+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5 -Yeu cau ve ky thuat Mayphatdien.2024.pdf), chưa phân tích cả HSMT.","Bảng trong tệp PDF bị vỡ dòng, một số ô gộp nên có chỗ chỉ trích được một phần câu.","Dải nhiệt độ môi trường được ghi là \"00C đến 400C\", có thể là lỗi trích xuất của 0°C đến 40°C; đã chép đúng như văn bản.","Văn bản không nêu hãng/model động cơ và đầu phát, cấp phát thải của động cơ, dòng điện định mức tủ ATS, cáp điện, chế độ công suất chính (prime) hay dự phòng (standby) của công suất 8,5kVA.","Phạm vi lắp đặt chỉ nêu \"Trang bị + lắp đặt\" 16 máy tại 16 trạm BTS, không mô tả chi tiết công việc lắp đặt."],"result":{"keyInfo":{"bidName":"Mua máy phát điện công suất 8,5KVA, chạy dầu Diesel","notifyNo":"IB2400282042","generatorCapacity":"16 x 8,5 kVA (công suất định mức ≥ 8,5kW / 8,5KVA; công suất tối đa ≥ 9,4kW / 9,4KVA), chạy dầu Diesel"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi lắp đặt","quote":"Quy mô đầu tư: Trang bị + lắp đặt 16 máy phát điện công suất 8,5KVA, chạy dầu","reference":"Chương V, mục 1.1","requirement":"Trang bị và lắp đặt 16 máy phát điện 8,5KVA chạy dầu Diesel, mỗi trạm BTS 01 máy, tại các trạm thuộc Viễn thông Lạng Sơn (bảng địa điểm lắp đặt gồm 16 trạm)"},{"item":"Cấu hình tổ máy","quote":"Thông tin phải có trên website của hãng sản xuất tổ máy.","reference":"Chương V, mục 2.3, phần I, dòng 1","requirement":"Máy phát điện chạy dầu diesel đồng bộ gồm động cơ, đầu phát, hệ thống điều khiển và vỏ chống ồn; thông tin phải có trên website của hãng sản xuất tổ máy"},{"item":"Tình trạng máy, chứng nhận","quote":"Máy mới 100%, có chứng nhận nguồn gốc và chất lượng khi","reference":"Chương V, mục 2.3, phần I, dòng 2","requirement":"Máy mới 100%, có chứng nhận nguồn gốc và chất lượng khi giao hàng"},{"item":"Năm sản xuất","quote":"Năm 2024","reference":"Chương V, mục 2.3, phần I, dòng 3","requirement":"Năm 2024"},{"item":"Xuất xứ, nhãn hiệu","quote":"Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 2.3, phần II, dòng 2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp; xuất xứ do nhà thầu tự đề xuất"},{"item":"Máy phát điện: Loại máy","quote":null,"reference":"Chương V, mục 2.3, phần II, dòng 1","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy phát điện: Công suất định mức","quote":"≥ 8,5kW / 8,5KVA","reference":"Chương V, mục 2.3, phần II, dòng 6-7","requirement":"≥ 8,5kW / 8,5KVA (hệ số công suất Cos φ = 1)"},{"item":"Máy phát điện: Công suất tối đa","quote":"≥ 9,4kW / 9,4KVA","reference":"Chương V, mục 2.3, phần II, dòng 8","requirement":"≥ 9,4kW / 9,4KVA"},{"item":"Máy phát điện: Điện áp, số pha, tần số","quote":"220-230V","reference":"Chương V, mục 2.3, phần II, dòng 9, 10, 13","requirement":"Điện áp định mức 220-230V; 1 pha; tần số 50Hz"},{"item":"Máy phát điện: Hình thức khởi động, tốc độ quay","quote":"≤ 1500 vòng/phút","reference":"Chương V, mục 2.3, phần II, dòng 5, 11","requirement":"Khởi động điện; tốc độ quay ≤ 1500 vòng/phút"},{"item":"Máy phát điện: Dao động điện áp/tần số (từ không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 2.3, phần II, dòng 12","requirement":"≤ ±1,5%/5%"},{"item":"Máy phát điện: Nhiên liệu, bình nhiên liệu, thời gian vận hành","quote":"≥ 35 lít","reference":"Chương V, mục 2.3, phần II, dòng 14-16","requirement":"Nhiên liệu Diesel; dung tích bình nhiên liệu ≥ 35 lít; vận hành liên tục tại 100% tải định mức ≥ 10 giờ"},{"item":"Máy phát điện: Kích thước, trọng lượng","quote":"≤ 1850 x 900 x 1150 mm","reference":"Chương V, mục 2.3, phần II, dòng 17-18","requirement":"Kích thước (dài x rộng x cao) ≤ 1850 x 900 x 1150 mm; trọng lượng (gồm ắc quy, dầu bôi trơn, nước làm mát) ≤ 650 kg"},{"item":"Máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng","reference":"Chương V, mục 2.3, phần II, dòng 19","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Máy phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ công suất","reference":"Chương V, mục 2.3, phần II, dòng 20","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Máy phát điện: Độ ồn","quote":"≤ 70 dB(A).","reference":"Chương V, mục 2.3, phần II, dòng 21","requirement":"≤ 70 dB(A) ở khoảng cách 7m, 80% tải"},{"item":"Máy phát điện: Điều kiện làm việc","quote":"Phù hợp với khí hậu Việt Nam, và có khả năng hoạt động ở","reference":"Chương V, mục 2.3, phần I, dòng 7","requirement":"Phù hợp khí hậu Việt Nam, hoạt động được ở nhiệt độ môi trường theo văn bản là \"00C đến 400C\" và độ ẩm < 80%"},{"item":"Máy phát điện: Vỏ máy và khung bệ","quote":"- Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, mục 2.3, phần II, dòng 3-4","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chịu khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời, có khóa; có móc cẩu trên nóc; ống pô giảm thanh bên trong vỏ; nắp tháo lắp nhanh trên nóc để kiểm tra và đổ nước làm mát; có ống dẫn dầu thải ra ngoài vỏ; khung chịu lực, chống rung, có đế cao su giảm chấn, gấp và hàn bằng thép tấm, sơn tĩnh điện"},{"item":"Máy phát điện: Nối đất","quote":null,"reference":"Chương V, mục 2.3, phần I, dòng 5","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn"},{"item":"Máy phát điện: Khí thải và hệ thống làm mát (cam kết)","quote":"+ Cam kết Hệ thống làm mát tuân thủ theo TCVN 6627-","reference":"Chương V, mục 2.3, phần I, dòng 6","requirement":"Cam kết đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thông thoáng; hệ thống làm mát tuân thủ TCVN 6627-6:2011"},{"item":"Máy phát điện: Ghi nhãn và bảng thông số","quote":"Máy phải có bảng thông số đặc trưng;","reference":"Chương V, mục 2.3, phần I, dòng 8-9","requirement":"Ghi nhãn đầu nối dây quấn và đầu nối thiết bị phụ; có bảng thông số dễ đọc trên vỏ gồm tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Động cơ: Kiểu và loại","quote":"3 xilanh, 4 thì, bố trí thẳng","reference":"Chương V, mục 2.3, phần III, dòng 2, 3, 7","requirement":"3 xilanh, 4 thì, bố trí thẳng; phun nhiên liệu trực tiếp; số xi lanh ≥ 3"},{"item":"Động cơ: Công suất","quote":"≥ 11KW ở 1500 vòng/ phút","reference":"Chương V, mục 2.3, phần III, dòng 4-5","requirement":"Công suất tối đa ≥ 11KW ở 1500 vòng/phút; công suất liên tục ≥ 10KW ở 1500 vòng/phút"},{"item":"Động cơ: Tỷ số nén, dung tích xi lanh, hành trình pittong","quote":"≥ 1.532 lít","reference":"Chương V, mục 2.3, phần III, dòng 6, 8, 25","requirement":"Tỷ số nén ≥ 18:1; dung tích xi lanh ≥ 1.532 lít; hành trình pittong ≥ 85 x 90 mm"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở công suất liên tục 8,5kW","quote":"Tại 100% tải: ≤ 3,10 lít/giờ","reference":"Chương V, mục 2.3, phần III, dòng 10","requirement":"100% tải ≤ 3,10 lít/giờ; 75% tải ≤ 2,26 lít/giờ; 50% tải ≤ 1,61 lít/giờ"},{"item":"Động cơ: Làm mát","quote":"Làm mát bằng nước kết hợp với quạt gió đầu trục (có pha dung","reference":"Chương V, mục 2.3, phần III, dòng 11, 23-24","requirement":"Làm mát bằng nước kết hợp quạt gió đầu trục, có pha dung dịch chống đóng cặn; dung tích nước của két nước ≤ 6.5 lít"},{"item":"Động cơ: Bôi trơn, lọc, nạp và xả khí","quote":"≤ 4.0 lít","reference":"Chương V, mục 2.3, phần III, dòng 9, 13, 14, 19-22","requirement":"Bôi trơn tự vung, có bơm dầu, phin lọc, bầu lọc; dung tích dầu bôi trơn ≤ 4.0 lít; có bộ lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; nạp khí qua lọc khí vào buồng đốt; xả khí bằng ống xả; kiểu điều tốc cơ khí hoặc điện tử"},{"item":"Động cơ: Hệ thống khởi động, ắc quy","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 2.3, phần III, dòng 15-18","requirement":"Khởi động đề điện bằng ắc quy 12V, tự động sạc khi chạy máy; ắc quy ≥ 60Ah loại kín khí; mô tơ khởi động ≥ 12V - 3kW; máy phát sạc ắc quy ≥ 14V - 0.5kW"},{"item":"Động cơ: Tự động tắt máy an toàn và ghi nhãn","quote":"Áp suất dầu động cơ thấp/ Nhiệt độ nước làm mát cao","reference":"Chương V, mục 2.3, phần III, dòng 1, 12","requirement":"Tự tắt khi áp suất dầu động cơ thấp hoặc nhiệt độ nước làm mát cao; thông số model, series, trọng lượng, công suất, tốc độ vòng quay, năm sản xuất khắc trên mác nhôm gắn trên lốc động cơ"},{"item":"Đầu phát: Công suất","quote":"≥ 9,5 kW","reference":"Chương V, mục 2.3, phần IV, dòng 1-2","requirement":"Công suất định mức ≥ 9 kW; công suất tối đa ≥ 9,5 kW"},{"item":"Đầu phát: Số pha, tần số, điện áp","quote":"1 pha, 2 dây","reference":"Chương V, mục 2.3, phần IV, dòng 3-7","requirement":"1 pha, 2 dây; tần số 50Hz, dao động ≤ ± 5%; điện áp đầu ra 220-230 VAC; độ ổn định điện áp ≤ ± 1.0%"},{"item":"Đầu phát: Kiểu máy, kích từ, AVR","quote":"- Máy kiểu kín, từ trường không chổi than","reference":"Chương V, mục 2.3, phần IV, dòng 8-10","requirement":"Máy kiểu kín, từ trường không chổi than, kết hợp AVR; kích từ điều chỉnh điện áp bằng AVR; dải điều chỉnh điện áp ± 1.0%"},{"item":"Đầu phát: Cấp cách điện, cấp bảo vệ","quote":null,"reference":"Chương V, mục 2.3, phần IV, dòng 11-12","requirement":"Cấp cách điện H; cấp bảo vệ đầu phát ≥ IP23"},{"item":"Đầu phát: Bảo vệ điện áp ra","quote":"- AVR có khả năng bảo vệ quá kích thích điện áp","reference":"Chương V, mục 2.3, phần IV, dòng 13","requirement":"Aptomat bảo vệ quá tải và ngắn mạch; AVR có khả năng bảo vệ quá kích thích điện áp"},{"item":"Đầu phát: Hiệu suất, quá tải, quá tốc độ","quote":"≥ 75,9%","reference":"Chương V, mục 2.3, phần IV, dòng 14-16","requirement":"Hiệu suất tại 100% tải công suất liên tục, hệ số công suất 1 (4/4) ≥ 75,9%; hoạt động 1 giờ ở chế độ quá tải 110% trong 12 giờ bất kỳ; khả năng quá tốc độ ≥ 2250 vòng"},{"item":"Bộ điều khiển và bảo vệ","quote":"- Bộ điều khiển máy phát (AMF) cũng là bộ điều khiển ATS","reference":"Chương V, mục 2.3, phần V, dòng 1","requirement":"Màn hình LCD hiển thị điện áp, tần số, dòng điện, tốc độ động cơ, điện áp ắc quy, nhiệt độ động cơ hoặc nước làm mát, áp suất nhớt, mức nhiên liệu, thời gian chạy máy; đèn chế độ STOP, AUTO, C/O, MANUAL; nút Stop, Start, Auto, Manual, C/O, Set và phím lên/xuống; bộ điều khiển máy phát (AMF) cũng là bộ điều khiển ATS gắn ngay trên máy; aptomat bảo vệ quá tải và ngắn mạch"},{"item":"Đo lường, chỉ thị, bảo vệ và cảnh báo","quote":"- Khởi động không thành công.","reference":"Chương V, mục 2.3, phần V, dòng 2-3","requirement":"Đo điện áp, dòng tải, tần số, điện áp ắc quy, số giờ chạy cộng dồn, báo lỗi; bảo vệ/cảnh báo điện áp máy phát cao/thấp, tần số cao/thấp, điện áp ắc quy cao/thấp, nhiệt độ nước làm mát cao, áp suất dầu bôi trơn thấp, quá tải, khởi động không thành công, nút dừng khẩn cấp"},{"item":"Kết nối tủ ATS và phụ tải","quote":"- Các cực đấu điện ra phụ tải","reference":"Chương V, mục 2.3, phần VI","requirement":"Máy kết nối được với tủ ATS đóng ngắt tự động, có hệ thống kết nối ATS; có các cực đấu điện ra phụ tải và aptomat bảo vệ quá tải, ngắn mạch (văn bản không nêu dòng điện định mức ATS)"},{"item":"Vỏ chống ồn: Độ ồn","quote":"≤ 70 Db cách tâm máy 7 mét. Đảm bảo hoạt động trong môi","reference":"Chương V, mục 2.3, phần VIII, dòng 1","requirement":"≤ 70 dB cách tâm máy 7 mét tại 80% tải, đảm bảo hoạt động trong khu dân cư"},{"item":"Vỏ chống ồn: Vật liệu và cấu tạo","quote":"Tối thiểu là IP23.","reference":"Chương V, mục 2.3, phần VIII, dòng 2-10","requirement":"Vỏ và thùng nhiên liệu bằng thép tấm dập nguội, sơn tĩnh điện dày 2 – 3 mm, xử lý chống ăn mòn; vật liệu cách âm chống cháy; cửa 2 bên; ắc quy đặt bên trong vỏ; thùng nhiên liệu hàn chắc chắn dưới máy; ống pô giảm thanh bên trong vỏ; cấp bảo vệ vỏ tối thiểu IP23"},{"item":"Phụ kiện theo máy","quote":"Sách hướng dẫn vận hành, các dụng cụ bảo trì, bảo dưỡng máy.","reference":"Chương V, mục 2.3, phần IX","requirement":"Sách hướng dẫn vận hành, các dụng cụ bảo trì, bảo dưỡng máy"},{"item":"Bảo hành","quote":"≥ 24 tháng hoặc ≥ 2000 giờ chạy máy (tùy theo điều kiện nào","reference":"Chương V, mục 2.3, phần X, dòng 3-4","requirement":"≥ 24 tháng hoặc ≥ 2000 giờ chạy máy (điều kiện nào đến trước); cử cán bộ kỹ thuật trong không quá 48 giờ kể từ khi nhận thông báo sửa chữa; có thiết bị thay thế tạm thời nếu hỏng do lỗi nhà sản xuất"},{"item":"CO, CQ và chứng từ giao hàng","quote":"quốc tế: CO, CQ (nếu là hàng nhập khẩu). Trường hợp là hàng","reference":"Chương V, mục 2.3, phần X, dòng 5","requirement":"Giấy chứng nhận chất lượng, CO, CQ (nếu nhập khẩu); hàng sản xuất trong nước cung cấp CQ và giấy chứng nhận xuất xưởng; cam kết bảo hành của bên bán (bản gốc)"},{"item":"Tiêu chuẩn áp dụng","quote":"- TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.","reference":"Chương V, mục 2.2","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông); QCVN 19:2009/BTNMT/B (khí thải); TCVN 7916-1:2008 (acquy khởi động chì-axit); TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn"},{"item":"Chứng chỉ của nhà thầu là nhà sản xuất","quote":null,"reference":"Chương V, mục 2.3, phần I, dòng 4","requirement":"Có các chứng chỉ còn hiệu lực ISO9001:2015 và ISO 14001:2015"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:09:50.124Z"}},"IB2400285076":{"u":"2026-11-03T07:08:04.792+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V_Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model động cơ/đầu phát, cấp cách điện, AVR, độ ồn, dung tích thùng nhiên liệu, tiêu chuẩn khí thải.","Công suất liên tục chỉ nêu '>= 200 kVA'; 220 kVA/176 kW là công suất dự phòng."],"result":{"keyInfo":{"bidName":"GT02: Cung cấp, lắp đặt máy phát điện dự phòng","notifyNo":"IB2400285076","generatorCapacity":"200 kVA liên tục (công suất dự phòng tổ máy 220 kVA / 176 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện dự phòng: Số lượng","quote":"1 | Hệ thống máy phát điện dự phòng | HT | 1","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"01 hệ thống (HT); gồm 01 máy phát điện diesel."},{"item":"Máy phát điện diesel: Công suất liên tục","quote":"Máy phát điện diesel, công suất liên tục>= 200 kVA,\nbao gồm động cơ, đầu phát và hệ thống điều khiển\nđược sản xuất đồng bộ bởi một nhà sản xuất: 01 máy","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Công suất liên tục >= 200 kVA, gồm động cơ, đầu phát và hệ thống điều khiển được sản xuất đồng bộ bởi một nhà sản xuất, 01 máy."},{"item":"Máy phát điện diesel: Công suất dự phòng","quote":"Công xuất dự phòng tổ máy (kVA / kW): 220/176","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Công suất dự phòng tổ máy (kVA / kW): 220/176."},{"item":"Máy phát điện diesel: Chứng chỉ nhà sản xuất","quote":"Các chứng chỉ đạt được của nhà sản xuất: ISO9001","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Nhà sản xuất có chứng chỉ ISO9001."},{"item":"Máy phát điện diesel: Điện áp ra","quote":"Điện áp ra (V): 230/400","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Điện áp ra 230/400 V."},{"item":"Máy phát điện diesel: Tần số, số pha","quote":"Tần số: 50Hz; Số pha: 3","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Tần số 50Hz; 3 pha."},{"item":"Máy phát điện diesel: Hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Hệ số công suất 0,8."},{"item":"Máy phát điện diesel: Kiểu điều tốc","quote":"Kiểu điều tốc: Điện tử","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Điều tốc điện tử."},{"item":"Máy phát điện diesel: Hệ thống khởi động","quote":"Hệ thống khởi động: Đề nổ, 12VDC, có bình Ắc quy\nkèm theo","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Đề nổ, 12VDC, có bình ắc quy kèm theo."},{"item":"Máy phát điện diesel: Hệ thống làm mát","quote":"Hệ thống làm mát: Bằng két nước, kết hợp với quạt gió\nđầu trục","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Làm mát bằng két nước, kết hợp với quạt gió đầu trục."},{"item":"Máy phát điện diesel: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu Diesel thông dụng","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Sử dụng dầu Diesel thông dụng."},{"item":"Máy phát điện diesel: Thùng nhiên liệu","quote":"Kiểu thùng nhiên liệu: Bồn dầu đáy máy","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Bồn dầu đáy máy."},{"item":"Máy phát điện diesel: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 100% tải ở chế độ liên tục: ≤45.8\nlít/giờ","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Tiêu hao nhiên liệu ở 100% tải chế độ liên tục ≤45.8 lít/giờ."},{"item":"Máy phát điện diesel: Cơ cấu truyền động","quote":"Cơ cấu truyền động: Đồng trục, truyền động trực tiếp","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Đồng trục, truyền động trực tiếp."},{"item":"Động cơ","quote":"Động cơ: 6 xilanh, bố trí thẳng hàng, tỷ số nén ≥ 17: 1","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"6 xilanh, bố trí thẳng hàng, tỷ số nén ≥ 17:1."},{"item":"Bảng điều khiển","quote":"Kiểu bảng điều khiển: Bảng điều khiển kỹ thuật số,\nđồng bộ với máy phát, với mạch bảo vệ đầu phát\nAmpSentry.","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Bảng điều khiển kỹ thuật số, đồng bộ với máy phát, với mạch bảo vệ đầu phát AmpSentry."},{"item":"ATS tủ chuyển nguồn tự động","quote":"ATS tủ chuyển nguồn tự động sử dụng bộ chuyển\nnguồn 400A, 3P (Bao gồm cả bộ sạc ắc quy 12V): 01\ntủ","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Bộ chuyển nguồn 400A, 3P, bao gồm bộ sạc ắc quy 12V; 01 tủ."},{"item":"Vật tư lắp đặt, cáp","quote":"Vật tư lắp đặt (Ống khói, cút ống khói, đầu cos, đầu\nbọp, que hàn, lạt thít, cáp nguồn Cadisun CXV\n3x150+1x120 mm; Dây tín hiệu 7x1.5mm,….): 01 gói","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Ống khói, cút ống khói, đầu cos, đầu bọp, que hàn, lạt thít, cáp nguồn Cadisun CXV 3x150+1x120 mm, dây tín hiệu 7x1.5mm; 01 gói."},{"item":"Phạm vi lắp đặt","quote":"Vận chuyển, lắp đặt, nhiên liệu chạy thử: 01 gói","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Vận chuyển, lắp đặt, nhiên liệu chạy thử; 01 gói."},{"item":"Xuất xứ","quote":"Xuất xứ: G7, EU, Ấn độ, Singapore, Hàn Quốc.","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"G7, EU, Ấn độ, Singapore, Hàn Quốc."},{"item":"Năm sản xuất","quote":"Năm sản xuất: 2023-2024","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"2023-2024."},{"item":"Phụ kiện trọn bộ, vỏ cách âm","quote":"Trọn bộ theo máy phát điện, Máy phát điện, Thùng dầu đáy máy, ắc quy-bộ sạc, tủ\ncắt đầu cực, pô giảm thanh, dầu nhớt, nước làm mát, vỏ cách âm tiêu chuẩn loại lắp đặt ngoài trời, … và các phụ kiện lắp đặt trọn bộ kèm theo.","reference":"Chương V, mục 2.2, bảng STT 1","requirement":"Trọn bộ theo máy gồm máy phát điện, thùng dầu đáy máy, ắc quy-bộ sạc, tủ cắt đầu cực, pô giảm thanh, dầu nhớt, nước làm mát, vỏ cách âm tiêu chuẩn loại lắp đặt ngoài trời và phụ kiện lắp đặt trọn bộ kèm theo."},{"item":"Hàng hóa: Tình trạng, năm sản xuất","quote":"còn nguyên đai nguyên kiện, mới\n100% và được sản xuất từ 2023 trở lại đây;","reference":"Chương V, mục 2.1","requirement":"Nguyên đai nguyên kiện, mới 100%, sản xuất từ 2023 trở lại đây."},{"item":"Hàng hóa: C/O, C/Q","quote":"Cam kết cung cấp Giấy chứng nhận xuất xứ hàng hóa (C/O) và Giấy chứng nhận\nchất lượng hàng hóa (C/Q) đối với các thiết bị nhập khẩu (bản gốc hoặc bản sao có chứng\nthực) khi giao hàng;","reference":"Chương V, mục 2.1","requirement":"Cung cấp C/O và C/Q đối với thiết bị nhập khẩu (bản gốc hoặc bản sao có chứng thực) khi giao hàng."},{"item":"Bảo hành","quote":"nhà thầu cam kết bảo hành tối thiểu 12 tháng với các\nsản phẩm;","reference":"Chương V, mục 2.1","requirement":"Bảo hành theo tiêu chuẩn nhà sản xuất; mặt hàng không có tiêu chuẩn thì tối thiểu 12 tháng; bảo hành miễn phí theo chính sách hãng, không ít hơn 12 tháng kể từ khi ký biên bản nghiệm thu/thanh lý hợp đồng."},{"item":"Hạng mục phát sinh trọn gói","quote":"Làm lán che máy phát điện, bệ đỡ máy\nphát điện, vật tư phụ kiện phục vụ công tác lắp đặt máy phát điện.","reference":"Chương V, mục 2.1","requirement":"Nhà thầu không yêu cầu tăng chi phí cho lán che máy phát điện, bệ đỡ máy phát điện, vật tư phụ kiện lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:08:03.800Z"}},"IB2400289478":{"u":"2026-11-03T18:12:21.329+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V.docx), chưa phân tích cả HSMT.","Gói thầu là tư vấn lập phương án kỹ thuật và dự toán sửa chữa lớn máy phát của nhà máy nhiệt điện (396 MVA, GE), không phải mua sắm hay lắp đặt tổ máy phát điện diesel/gas. Các thông số trên là của thiết bị hiện hữu, nên có thể không dùng để so sánh cấu hình khi gợi ý giá đấu.","Bảng thông số kỹ thuật chính bị tách thành từng dòng khi trích từ tệp; các giá trị theo cột được ghép lại theo thứ tự xuất hiện (4.2 / 3.3 / 2.1 kg/cm2). Vì vậy trường quote của các dòng bảng chỉ chép nhãn dòng.","Văn bản không nêu tần số, số pha, tốc độ, cấp cách điện, bộ AVR riêng, ATS, cáp, bảo hành, CO/CQ hay tiêu chuẩn kỹ thuật cụ thể của thiết bị.","Nhãn gốc trong bảng viết 'statorr' (thừa chữ r); đã chép nguyên văn trong quote."],"result":{"keyInfo":{"bidName":"Tư vấn lập phương án kỹ thuật, dự toán sửa chữa lớn máy phát điện số 5 - Nguồn vốn sửa chữa lớn năm 2025","notifyNo":"IB2400289478","generatorCapacity":"396 MVA (áp suất H2 4.2 kg/cm2); 356 MVA (H2 3.3 kg/cm2); 277 MVA (H2 2.1 kg/cm2). Văn bản không nêu rõ chế độ liên tục hay dự phòng."},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện số 5: Hãng, số hiệu, năm sản xuất","quote":"Máy phát điện số 5 số hiệu 290T422 do hãng GE/Mỹ sản xuất, lắp đặt và đưa vào vận hành năm 2001","reference":"Chương V, mục I.2.2","requirement":"Máy phát điện số 5 số hiệu 290T422 do hãng GE (Mỹ) sản xuất, lắp đặt và đưa vào vận hành năm 2001."},{"item":"Máy phát điện số 5: Quy mô dây chuyền","quote":"quy mô công suất phát điện 2x300MW, cấu hình tổ máy gồm 1 lò hơi và 1 tuabin hơi - máy phát điện","reference":"Chương V, mục I.2.2","requirement":"Dây chuyền 2 có quy mô công suất phát điện 2x300MW, mỗi tổ máy gồm 1 lò hơi và 1 tuabin hơi - máy phát điện."},{"item":"Máy phát điện số 5: Công suất định mức theo áp suất H2","quote":"Sđm (MVA)","reference":"Chương V, mục I.2.2 (bảng thông số kỹ thuật chính)","requirement":"Sđm: 396 MVA ở áp suất H2 4.2 kg/cm2; 356 MVA ở 3.3 kg/cm2; 277 MVA ở 2.1 kg/cm2."},{"item":"Máy phát điện số 5: Dòng điện định mức stato","quote":"I đm statorr (A)","reference":"Chương V, mục I.2.2 (bảng thông số kỹ thuật chính)","requirement":"I đm stato: 12033 A (H2 4.2 kg/cm2); 10829 A (H2 3.3 kg/cm2); 8423 A (H2 2.1 kg/cm2)."},{"item":"Máy phát điện số 5: Điện áp định mức stato","quote":"U đm statorr (V)","reference":"Chương V, mục I.2.2 (bảng thông số kỹ thuật chính)","requirement":"U đm stato: 19000 V ở cả ba mức áp suất H2."},{"item":"Máy phát điện số 5: Dòng điện định mức rôto","quote":"I đm Rotor (A)","reference":"Chương V, mục I.2.2 (bảng thông số kỹ thuật chính)","requirement":"I đm rôto: 1783 A (H2 4.2 kg/cm2); 1616 A (H2 3.3 kg/cm2); 1372 A (H2 2.1 kg/cm2)."},{"item":"Máy phát điện số 5: Điện áp định mức rôto","quote":"U đm Rotor (V)","reference":"Chương V, mục I.2.2 (bảng thông số kỹ thuật chính)","requirement":"U đm rôto: 750 V ở cả ba mức áp suất H2."},{"item":"Máy phát điện số 5: Hệ số công suất","quote":"Hệ số công suất","reference":"Chương V, mục I.2.2 (bảng thông số kỹ thuật chính)","requirement":"Hệ số công suất 0.85 ở cả ba mức áp suất H2."},{"item":"Máy phát điện số 5: Làm mát khí Hyđrô","quote":"Bốn bộ nước làm mát khí Hyđrô làm việc bình thường","reference":"Chương V, mục I.2.2, phần Tình trạng hiện tại, a)","requirement":"Có bốn bộ nước làm mát khí Hyđrô; hệ thống cấp, xả khí hyđrô, CO2; bộ làm khô khí hydro; hệ thống dầu chèn Hyđrô."},{"item":"Máy phát điện số 5: Cổ góp","quote":"(bổ xung giá trị tiêu chuẩn kỹ thuật <0,025mm)","reference":"Chương V, mục I.2.2, phần Tình trạng hiện tại, a)","requirement":"Giá trị tiêu chuẩn kỹ thuật của bề mặt cổ góp là <0,025mm; theo khuyến cáo cần dùng máy mài, rà để đảm bảo tiêu chuẩn này."},{"item":"Máy phát điện số 5: Van điều chỉnh lưu lượng nước","quote":"Van điều chỉnh lưu lượng nước 1GMH-TV100 làm việc bình thường","reference":"Chương V, mục I.2.2, phần Tình trạng hiện tại, a)","requirement":"Van điều chỉnh lưu lượng nước ký hiệu 1GMH-TV100."},{"item":"Máy phát điện số 5: Số giờ vận hành","quote":"Tổng số giờ vận hành đến tháng 7/2024 khoảng 145.000 giờ","reference":"Chương V, mục I.2.2","requirement":"Tổng số giờ vận hành đến tháng 7/2024 khoảng 145.000 giờ; đại tu gần nhất năm 2021."},{"item":"Máy phát điện số 5: Hệ thống kích từ","quote":"Hệ thống EX2000 đã được nâng cấp lên EX2100e từ tháng 9 năm 2018","reference":"Chương V, mục I.2.2, phần Tình trạng hiện tại, b)","requirement":"Hệ thống kích từ EX2000 đã được nâng cấp lên EX2100e từ tháng 9 năm 2018; cần bảo dưỡng, thí nghiệm trong các kỳ sửa chữa lớn."},{"item":"Máy phát điện số 5: Rơ le bảo vệ máy phát","quote":"Máy phát điện số 5 được bảo vệ bởi 2 rơ le kỹ thuật số có ký hiệu trên tủ bảo vệ là: 1GMS-M3430 và 1GMS-G60.","reference":"Chương V, mục I.2.2, phần Tình trạng hiện tại, b)","requirement":"Được bảo vệ bởi 2 rơ le kỹ thuật số ký hiệu 1GMS-M3430 và 1GMS-G60; cần thí nghiệm định kỳ 3-6 năm/lần theo quy định."},{"item":"Máy phát điện số 5: Rơ le bảo vệ máy biến áp kích từ T-EX-M5","quote":"Kiểu rơle: M-3310#3404.","reference":"Chương V, mục I.2.2, phần Tình trạng hiện tại, b)","requirement":"Rơ le kỹ thuật số 1PPT-M3310, kiểu M-3310#3404, hãng BECKWITH - Mỹ, lắp tại tủ 1SPX-PNLA (tủ bảo vệ rơle A - khối 5) ở phòng FCS."},{"item":"Phạm vi công việc tư vấn","quote":"Lập phương án kỹ thuật và dự toán sửa chữa lớn máy phát điện số 5","reference":"Chương V, mục III.1","requirement":"Lập phương án kỹ thuật và dự toán sửa chữa lớn máy phát điện số 5: khảo sát, nghiên cứu tài liệu kỹ thuật và hệ thống giám sát, lập tiêu chuẩn/quy chuẩn áp dụng, phụ lục tính toán, bản vẽ, giải pháp bảo vệ môi trường."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:12:20.249Z"}},"IB2400291063":{"u":"2026-11-03T07:00:44.31+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp ChuongV_YeuCaukyThuat.pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR nên nhiều ký tự lỗi (ví dụ \"Cosd\", \"mm?\", \"băng bd AVR\"); các trích dẫn được giữ nguyên như văn bản.","Công suất dự phòng ghi \"> 132KVA/13,2 KW\" có vẻ sai (có thể là 13,2 KVA), nhưng được giữ đúng như văn bản.","Tổng dung tích xi lanh ghi \">1,81ít\" (OCR), có thể là 1,8 lít.","Văn bản chỉ có một cấu hình tổ máy 12 KVA/1 pha (50 máy), không có nhiều phần hay nhiều lô.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2400291063","generatorCapacity":"50 máy x 12 KVA/12 KW (công suất liên tục); công suất dự phòng ghi trong văn bản là > 132KVA/13,2 KW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 12 KVA: Số lượng, chủng loại","quote":"Cung cấp và lắp đặt 50 máy phát điện 1 pha, diesel, có","reference":"Chương V, mục 1.1","requirement":"50 máy phát điện 1 pha, diesel, có ATS và vỏ cách âm, công suất 12 KVA/12 KW"},{"item":"Tổ máy 12 KVA: Công suất liên tục","quote":"Công suất liên tục (100% tải) > 12,0 KVA/ 12,0 KW","reference":"Chương V, mục 1.2, bảng A.I, dòng 3","requirement":"Công suất liên tục (100% tải) > 12,0 KVA/12,0 KW"},{"item":"Tổ máy 12 KVA: Công suất dự phòng","quote":"Công suất dự phòng > 132KVA/13,2 KW","reference":"Chương V, mục 1.2, bảng A.I, dòng 4","requirement":"Công suất dự phòng > 132KVA/13,2 KW (đúng như văn bản ghi)"},{"item":"Tổ máy 12 KVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa","reference":"Chương V, mục 1.2, bảng A.I, dòng 1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có giấy chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy 12 KVA: Năm sản xuất","quote":"Từ năm 2024 trở về sau.","reference":"Chương V, mục 1.2, bảng A.I, dòng 2","requirement":"Từ năm 2024 trở về sau"},{"item":"Tổ máy 12 KVA: Điện áp định mức","quote":"220V, xoay chiều","reference":"Chương V, mục 1.2, bảng A.I, dòng 5","requirement":"220V, xoay chiều"},{"item":"Tổ máy 12 KVA: Sai lệch điện áp cho phép (tải định mức)","quote":"< 1%","reference":"Chương V, mục 1.2, bảng A.I, dòng 6","requirement":"< 1%"},{"item":"Tổ máy 12 KVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2, bảng A.I, dòng 7","requirement":"1 pha, 2 dây"},{"item":"Tổ máy 12 KVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng A.I, dòng 8","requirement":"50 Hz"},{"item":"Tổ máy 12 KVA: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục 1.2, bảng A.I, dòng 10","requirement":"Dầu Diesel thông dụng trên thị trường VN"},{"item":"Tổ máy 12 KVA: Hệ số công suất","quote":"Cosd =1","reference":"Chương V, mục 1.2, bảng A.I, dòng 11","requirement":"Cosφ = 1 (văn bản OCR ghi \"Cosd =1\")"},{"item":"Tổ máy 12 KVA: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng A.I, dòng 12","requirement":"1.500 vòng/phút"},{"item":"Tổ máy 12 KVA: Hệ thống khởi động","quote":"Khởi động đề điện băng ắc quy kín khí","reference":"Chương V, mục 1.2, bảng A.I, dòng 13","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Tổ máy 12 KVA: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2, bảng A.I, dòng 14","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy 12 KVA: Bộ nạp bình ắc quy","quote":"Kèm theo máy","reference":"Chương V, mục 1.2, bảng A.I, dòng 16","requirement":"Kèm theo máy"},{"item":"Tổ máy 12 KVA: Aptomat (CB) ngõ ra","quote":"Mitsubishi, Schneider, Clipsal, LS, Rogy.","reference":"Chương V, mục 1.2, bảng A.I, dòng 17","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, LS, Rogy; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát"},{"item":"Tổ máy 12 KVA: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng < 30 phút cho mỗi 12","reference":"Chương V, mục 1.2, bảng A.I, dòng 18","requirement":"Chỉ nghỉ 1 lần khoảng < 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy 12 KVA: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"> 12 giờ","reference":"Chương V, mục 1.2, bảng A.I, dòng 19","requirement":"> 12 giờ"},{"item":"Tổ máy 12 KVA: Khả năng quá tải","quote":"Có thể hoạt động quá tải 110% trong thời","reference":"Chương V, mục 1.2, bảng A.I, dòng 20","requirement":"Hoạt động quá tải 110% trong thời gian > 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy 12 KVA: Mức tiêu thụ nhiên liệu","quote":"< 4.0 lít/giờ tai 100 % tải định mức","reference":"Chương V, mục 1.2, bảng A.I, dòng 21","requirement":"< 3,0 lít/giờ tại 75% tải định mức; < 4.0 lít/giờ tại 100% tải định mức"},{"item":"Tổ máy 12 KVA: Độ ồn khi đã đóng vỏ cách âm","quote":"< 64 dB (Mức độ ôn lớn nhất khi chạy >","reference":"Chương V, mục 1.2, bảng A.I, dòng 22","requirement":"< 64 dB (mức ồn lớn nhất khi chạy 100% tải, đo cách tâm máy 7m)"},{"item":"Tổ máy 12 KVA: Hệ thống làm mát","quote":"mát bằng nước (có pha dung dịch","reference":"Chương V, mục 1.2, bảng A.I, dòng 23","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy 12 KVA: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: -10°C đến +50°C","reference":"Chương V, mục 1.2, bảng A.I, dòng 24","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10°C đến +50°C; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy 12 KVA: Thùng chứa nhiên liệu","quote":"> 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2, bảng A.I, dòng 25-26","requirement":"Gắn liền khung bệ máy, bằng thép đã xử lý hóa học chống rỉ sét, tăng độ bám dính của sơn; dung tích > 50 lít, gắn trực tiếp trong máy"},{"item":"Tổ máy 12 KVA: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm > 1,5mm;","reference":"Chương V, mục 1.2, bảng A.I, dòng 27","requirement":"Bằng thép, độ dày > 1,5mm, xử lý bề mặt bằng hóa học chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy 12 KVA: Khung - đế máy","quote":"dụng thép chữ U, I hoặc V có độ dày >","reference":"Chương V, mục 1.2, bảng A.I, dòng 28","requirement":"Thép chữ U, I hoặc V có độ dày > 2mm, xử lý bề mặt bằng hóa chất chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy 12 KVA: Hệ thống chống rung","quote":"cao su chong rung, đảm bảo khả năng chịu","reference":"Chương V, mục 1.2, bảng A.I, dòng 29","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Tổ máy 12 KVA: Chứng nhận chất lượng","quote":"ISO 9001:2015 (đối với đơn vị thực hiện","reference":"Chương V, mục 1.2, bảng A.I, dòng 30","requirement":"ISO 9001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy 12 KVA: Chứng nhận môi trường","quote":"ISO 14001:2015 (đối với đơn vị thực hiện","reference":"Chương V, mục 1.2, bảng A.I, dòng 31","requirement":"ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy 12 KVA: Khí thải","quote":"(QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, bảng A.I, dòng 34","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy 12 KVA: Vận hành, AVR","quote":"tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, mục 1.2, bảng A.I, dòng 38","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than, tự động kích từ, tự động điều chỉnh điện áp (AVR) khi tải thay đổi"},{"item":"Tổ máy 12 KVA: Bảng thông số đặc trưng","quote":"- Công suất ra danh định;","reference":"Chương V, mục 1.2, bảng A.I, dòng 36","requirement":"Mỗi máy có bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy 12 KVA: Động cơ - tình trạng","quote":"Toàn bộ động cơ mới 100%, chưa qua sử","reference":"Chương V, mục 1.2, bảng A.II, dòng 1","requirement":"Mới 100%, chưa qua sử dụng, có giấy chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy 12 KVA: Động cơ - công suất liên tục","quote":"Công suất liên tục của động cơ >15,5KW","reference":"Chương V, mục 1.2, bảng A.II, dòng 3","requirement":"> 15,5 KW"},{"item":"Tổ máy 12 KVA: Động cơ - công suất tối đa","quote":"Công suất tối đa của dong cơ >17KW","reference":"Chương V, mục 1.2, bảng A.II, dòng 4","requirement":"> 17 KW"},{"item":"Tổ máy 12 KVA: Động cơ - tốc độ vòng quay","quote":"Tốc độ vòng quay 1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng A.II, dòng 2","requirement":"1.500 vòng/phút"},{"item":"Tổ máy 12 KVA: Động cơ - số xi lanh, kiểu bố trí","quote":"Số xy lanh, kiểu bố trí > 3 thắng hàng","reference":"Chương V, mục 1.2, bảng A.II, dòng 5","requirement":"> 3 xi lanh thẳng hàng"},{"item":"Tổ máy 12 KVA: Động cơ - tổng dung tích xi lanh","quote":"Tổng dung tích xilanh >1,81ít","reference":"Chương V, mục 1.2, bảng A.II, dòng 6","requirement":"> 1,8 lít (văn bản OCR ghi \">1,81ít\")"},{"item":"Tổ máy 12 KVA: Động cơ - tỉ số nén","quote":"Tisốnén >20:1","reference":"Chương V, mục 1.2, bảng A.II, dòng 7","requirement":"> 20:1"},{"item":"Tổ máy 12 KVA: Động cơ - kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, bảng A.II, dòng 8","requirement":"Điện tử"},{"item":"Tổ máy 12 KVA: Động cơ - hệ thống bôi trơn","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục 1.2, bảng A.II, dòng 9","requirement":"Bơm nhớt, bôi trơn cưỡng bức"},{"item":"Tổ máy 12 KVA: Động cơ - hệ thống cảm biến","quote":"Cảm biển nhiệt độ nước","reference":"Chương V, mục 1.2, bảng A.II, dòng 11","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu"},{"item":"Tổ máy 12 KVA: Động cơ - hệ thống khởi động","quote":"Motor khỏi dong dién DC, trực ti€p trong","reference":"Chương V, mục 1.2, bảng A.II, dòng 12","requirement":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy"},{"item":"Tổ máy 12 KVA: Đầu phát - tình trạng","quote":"Toàn bộ đầu phát mới 100%, chưa qua sử","reference":"Chương V, mục 1.2, bảng A.III, dòng 1","requirement":"Mới 100%, chưa qua sử dụng, có giấy chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy 12 KVA: Đầu phát - loại","quote":"Kích từ tự động, không chối than, kín","reference":"Chương V, mục 1.2, bảng A.III, dòng 1 (loại đầu phát)","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây"},{"item":"Tổ máy 12 KVA: Đầu phát - điện áp ra/số pha","quote":"220V/1 pha","reference":"Chương V, mục 1.2, bảng A.III, dòng 2","requirement":"220V/1 pha"},{"item":"Tổ máy 12 KVA: Đầu phát - công suất liên tục","quote":"> 12KVA/ 12KW","reference":"Chương V, mục 1.2, bảng A.III, dòng 4","requirement":"> 12KVA/12KW"},{"item":"Tổ máy 12 KVA: Đầu phát - điều chỉnh điện áp","quote":"Tự động điều chỉnh băng bd AVR, cho","reference":"Chương V, mục 1.2, bảng A.III, dòng 6","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải"},{"item":"Tổ máy 12 KVA: Đầu phát - cấp cách điện/nhiệt","quote":"Cấp H/H","reference":"Chương V, mục 1.2, bảng A.III, dòng 8","requirement":"Cấp H/H"},{"item":"Tổ máy 12 KVA: Đầu phát - cấp bảo vệ","quote":"Tối thiều là IP23","reference":"Chương V, mục 1.2, bảng A.III, dòng 9","requirement":"Tối thiểu IP23"},{"item":"Tổ máy 12 KVA: Đầu phát - kết cấu","quote":"Một 6 trục, tự bôi tron","reference":"Chương V, mục 1.2, bảng A.III, dòng 7","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Tổ máy 12 KVA: Bộ điều khiển và hiển thị - yêu cầu chung","quote":"Lưu trữ: > 500 event log","reference":"Chương V, mục 1.2, bảng A.IV, dòng 1","requirement":"Gắn trực tiếp trên máy; màn hình LCD; công nghệ vi xử lý; có nút dừng khẩn cấp; nút RUN, OFF, AUTO; ngôn ngữ tiếng Việt (hoặc tiếng Anh); lưu > 500 event log"},{"item":"Tổ máy 12 KVA: Bộ điều khiển - chức năng hiển thị","quote":"Điện áp ac quy.","reference":"Chương V, mục 1.2, bảng A.IV, dòng 2","requirement":"Hiển thị điện áp và dòng cấp tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu %, số giờ hoạt động cộng dồn, báo lỗi"},{"item":"Tổ máy 12 KVA: Bộ điều khiển - chức năng bảo vệ, tự dừng máy","quote":"Động cơ vượt quá tốc độ cho phép.","reference":"Chương V, mục 1.2, bảng A.IV, dòng 3","requirement":"Bảo vệ điện áp cao/thấp, tần số cao/thấp, nhiệt độ nước cao, áp suất dầu thấp, quá tải, vượt tốc, không đạt tốc độ, mức nhiên liệu thấp, nút dừng khẩn cấp"},{"item":"Tổ máy 12 KVA: Bộ điều khiển - cài đặt thời gian trễ","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải","reference":"Chương V, mục 1.2, bảng A.IV, dòng 4","requirement":"Trễ khởi động máy từ 0,5 đến 10 phút; trễ chuyển máy phát sang lưới từ 0,5 đến 5 phút; trễ chuyển lưới sang máy phát từ 0,5 đến 10 phút (điều chỉnh được); chạy làm mát sau ngắt tải từ 0,5 phút tới 01 giờ"},{"item":"Tổ máy 12 KVA: Bộ điều khiển - chức năng điều khiển","quote":"Điều khiển công tắc chuyển mạch ATS.","reference":"Chương V, mục 1.2, bảng A.IV, dòng 5","requirement":"Điều khiển chế độ tự động và nhân công, van nhiên liệu, khởi động và chạy làm mát động cơ, công tắc chuyển mạch ATS; tự khởi động và chuyển sang máy phát khi lưới không đạt chất lượng điện áp, tần số hoặc mất pha, chuyển lại lưới khi lưới đảm bảo"},{"item":"Tổ máy 12 KVA: ATS - dòng điện định mức","quote":"Dòng điện định mức: > 100A.","reference":"Chương V, mục 1.2, bảng A.V, dòng 1","requirement":"> 100A"},{"item":"Tổ máy 12 KVA: ATS - chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2, bảng A.V, dòng 1","requirement":"Tự động điều khiển khởi động máy phát khi lưới có sự cố; tự động chuyển tải giữa lưới và máy phát; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; thông số chỉnh được: thời gian chờ lưới ổn định, thời gian đóng contactor lưới, contactor máy phát, thời gian làm nguội máy"},{"item":"Tổ máy 12 KVA: Ắc quy khởi động","quote":"12VDC, > 70Ah.","reference":"Chương V, mục 1.2, bảng A.VI, dòng 4","requirement":"Kèm theo máy 01 bộ, ắc quy kín khí 12VDC, > 70Ah, dây nối và đầu cọc đầy đủ"},{"item":"Tổ máy 12 KVA: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gom xả tiêu âm công","reference":"Chương V, mục 1.2, bảng A.VI, dòng 3","requirement":"Gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác"},{"item":"Tổ máy 12 KVA: Bộ lọc nhiên liệu","quote":"Bộ lọc nhiên liệu","reference":"Chương V, mục 1.2, bảng A.VI, dòng 1","requirement":"Tháo lắp được, thuận tiện cho việc thay thế bảo dưỡng"},{"item":"Tổ máy 12 KVA: Vật tư phụ trợ lắp đặt","quote":"Cung cấp day đủ các vật tư phụ trợ (dây dat,","reference":"Chương V, mục 1.2, bảng A.VI, dòng 6","requirement":"Cung cấp đầy đủ dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa... để lắp đặt, đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu"},{"item":"Tổ máy 12 KVA: Bộ dụng cụ sửa chữa","quote":"Mỗi máy phải kèm theo bộ dụng cu sửa","reference":"Chương V, mục 1.2, bảng A.VI, dòng 8","requirement":"Mỗi máy kèm theo bộ dụng cụ sửa chữa cơ bản"},{"item":"Tổ máy 12 KVA: Tài liệu kèm theo","quote":"- Tài liệu hướng dẫn vận hành (tiếng Việt).","reference":"Chương V, mục 1.2, bảng A.I, dòng 37 và bảng A.VI, dòng 7","requirement":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng (mỗi máy 1 bộ); tài liệu kỹ thuật tiếng Anh hoặc tiếng Việt, hướng dẫn vận hành tiếng Việt"},{"item":"Lắp đặt: Phạm vi lắp đặt","quote":"Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, dam bảo các yêu cầu về","reference":"Chương V, mục 1.2","requirement":"Lắp đặt hoàn chỉnh, vận hành liên tục; đầu nối chắc chắn có đầu cose, băng keo, đánh dấu rõ ràng; ống bảo vệ liên tục, cố định chắc chắn; hệ thống thoát gió, thoát khí thải; khoan cắt tường/bê tông và hoàn thiện lại tô trát khi cần"},{"item":"Lắp đặt: Đi dây trong ống nhựa","quote":"dây điều khiển phải đi trong ống","reference":"Chương V, mục 1.2, bảng B, dòng 3","requirement":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa"},{"item":"Lắp đặt: Tiết diện dây đất","quote":"Tiết diện dây đất > 16 mm?","reference":"Chương V, mục 1.2, bảng B, dòng 4","requirement":"> 16 mm² (văn bản OCR ghi \"mm?\")"},{"item":"Lắp đặt: Tiết diện dây nguồn","quote":"Tiết diện dây nguồn > 16 mm?","reference":"Chương V, mục 1.2, bảng B, dòng 5","requirement":"> 16 mm² (văn bản OCR ghi \"mm?\")"},{"item":"Lắp đặt: Chạy thử tải","quote":"Nhà thầu có cam kết cung cấp nhiên liệu và","reference":"Chương V, mục 1.2, bảng B, dòng 6; mục 3","requirement":"Nhà thầu cung cấp nhiên liệu và dụng cụ tải giả để chạy thử tải theo yêu cầu của chủ đầu tư; chạy thử tải tại nhà máy hoặc kho Bên mua trước khi lắp đặt, chi phí do Nhà thầu chịu"},{"item":"Hàng hóa: Xuất xứ, CO/CQ, catalog","quote":"hoặc có giấy chứng nhận xuất xứ, giấy chứng nhận chất lượng hàng hóa nêu hàng","reference":"Chương V, mục 1.3.1","requirement":"Mới 100%, sản xuất từ năm 2024 trở về sau; có giấy chứng nhận chất lượng nếu sản xuất trong nước, hoặc giấy chứng nhận xuất xứ và chất lượng nếu nhập khẩu; ghi rõ tên, mã hiệu, xuất xứ; có catalogue của nhà sản xuất"},{"item":"Hàng hóa: Catalog từng bộ phận","quote":"Nhà thầu phải cung cấp đầy đủ catalog gốc (bằng tiếng Anh) và bản dịch tiếng","reference":"Chương V, mục 1.2","requirement":"Catalog gốc (tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất cho động cơ, đầu phát, bộ điều khiển và tủ ATS"},{"item":"Bảo hành: Thời hạn","quote":"+ Thời hạn bảo hành: >24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"≥ 24 tháng kể từ ngày bàn giao nghiệm thu, tại địa bàn tỉnh Tây Ninh"},{"item":"Bảo hành: Bảo trì định kỳ","quote":"định kỳ miên phí > 04 lân tại địa diém lap đặt máy phát điện.","reference":"Chương V, mục 1.3.4 và bảng C","requirement":"Bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt (cứ 6 tháng 01 lần trong thời gian bảo hành)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:00:43.258Z"}},"IB2400294286":{"u":"2026-11-03T18:10:53.413+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V.YÊU CẦU VỀ KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu thông số của chính tổ máy phát: động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, cáp, tiêu chuẩn. Chương V chỉ yêu cầu vật tư bảo dưỡng và dịch vụ.","Máy SS3 (C110D5), Radar thời tiết (Kohler KD88) và K2 (Kubota ER1400-N) không có công suất trong văn bản.","Trạm SS5/SS6 có mâu thuẫn giữa mục 1.3.f và bảng Hạng mục II.F. Mục 1.3.f ghi cả ba loại phin cùng mã 10000-59653 và ắc quy 120Ah. Bảng ghi mã 10000-59653 (tách nước), 10000-59652 (nhiên liệu tinh), 10000-59645 (dầu bôi trơn) và ắc quy ≥ 150Ah. Cần đối chiếu hoặc làm rõ với bên mời thầu.","Mục 1.3.f ghi \"phin lọc nhiên liệu thô\" nhưng bảng Hạng mục II.F ghi \"phin lọc nhiên liệu tách nước\" cho dòng tương ứng.","Bản trích PDF bị mất chữ ở một số dòng: mục 1.4 b-f thiếu nhiều nội dung bảo dưỡng, bảng Hạng mục II có ô bị gộp và cắt. Các mục quote trả null hoặc chỉ một phần dòng là do vậy.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Phần e - Máy trạm K2 (Kubota ER1400-N): Dầu bôi trơn (05)."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư và bảo dưỡng định kỳ cấp độ 01 năm các máy phát điện dự phòng tại các trạm điện trong khu bay","notifyNo":"IB2400294286","generatorCapacity":"2 x 200 kVA (trạm SS2); 2 x 200 kVA (trạm SS4); 4 x 300 kVA (trạm SS5, SS6). Các máy SS3 (C110D5), Radar thời tiết (Kohler KD88) và K2 (Kubota ER1400-N) chỉ nêu mã hiệu, không nêu công suất. Văn bản không nêu prime/standby, chỉ ghi \"dự phòng\"."},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Phạm vi gói thầu","quote":"Cung cấp vật tư và bảo dưỡng định kỳ cấp độ 01 năm các","reference":"Chương V, mục 1.2","requirement":"Cung cấp vật tư và bảo dưỡng định kỳ cấp độ 01 năm các máy phát điện dự phòng tại các trạm điện trong khu bay, Cảng hàng không quốc tế Nội Bài. Hợp đồng trọn gói, thời gian thực hiện 45 ngày."},{"item":"Chung - Xuất xứ, chất lượng (C/O, CQ)","quote":"Nhà thầu có cam kết cung cấp khi bàn giao","reference":"Chương V, mục 2, Hạng mục I.1","requirement":"Nhà thầu cam kết cung cấp khi bàn giao: C/O và CQ (bản gốc hoặc bản sao công chứng) đối với hàng nhập khẩu; CQ (bản gốc hoặc bản sao công chứng) đối với hàng sản xuất trong nước."},{"item":"Chung - Tình trạng và năm sản xuất","quote":"Cam kết cung cấp hàng hóa mới 100%, sản xuất năm 2023 trở về sau.","reference":"Chương V, mục 2, Hạng mục I.2","requirement":"Hàng hóa mới 100%, sản xuất năm 2023 trở về sau."},{"item":"Chung - Tính tương thích","quote":"Cam kết về tính tương thích của linh kiện đã","reference":"Chương V, mục 2, Hạng mục I.2","requirement":"Cam kết về tính tương thích của linh kiện với các máy phát điện hiện hữu."},{"item":"Chung - Bảo hành","quote":"Cam kết bảo hành toàn bộ hàng hóa và công","reference":"Chương V, mục 2 (Hạng mục I.2) và mục 3.6","requirement":"Bảo hành toàn bộ hàng hóa và công việc bảo dưỡng tối thiểu 12 tháng, tính từ ngày hai bên ký nghiệm thu hoàn thành, bàn giao đưa vào sử dụng. Địa chỉ bảo hành: Cảng hàng không quốc tế Nội Bài. Có mặt kiểm tra sự cố trong 48 giờ kể từ khi nhận yêu cầu; sửa chữa/thay mới trong vòng 01 tuần, tổng thời gian khắc phục không quá 02 tuần. Hàng hóa sửa chữa hoặc thay mới được bảo hành tiếp 12 tháng."},{"item":"Phần a - Máy 200 kVA số 1, số 2 trạm SS2 (WCS200/Cummins): Phin lọc nhiên liệu tinh","quote":"Phin lọc nhiên liệu tinh, gioăng cao su chịu dầu (Mã hiệu: FF5612/Fleetguard","reference":"Chương V, mục 1.3.a và bảng Hạng mục II.A.1","requirement":"02 bộ, mã hiệu FF5612 hãng Fleetguard (Trung Quốc), kèm gioăng cao su chịu dầu, hoặc loại có thông số kỹ thuật lắp đặt tương thích với máy hiện hữu."},{"item":"Phần a - Máy 200 kVA SS2: Phin lọc nhiên liệu tách nước","quote":"Phin lọc nhiên liệu tách nước, gioăng cao su chịu dầu (Mã hiệu:","reference":"Chương V, mục 1.3.a và bảng Hạng mục II.A.2","requirement":"02 bộ, mã hiệu FS19732 hãng Fleetguard (Trung Quốc), kèm gioăng cao su chịu dầu, hoặc loại tương thích."},{"item":"Phần a - Máy 200 kVA SS2: Phin lọc dầu bôi trơn","quote":"Phin lọc dầu bôi trơn, gioăng cao su chịu dầu (Mã hiệu: LF3970/Fleetguard","reference":"Chương V, mục 1.3.a và bảng Hạng mục II.A.3","requirement":"02 bộ, mã hiệu LF3970 hãng Fleetguard (Trung Quốc), kèm gioăng cao su chịu dầu, hoặc loại tương thích."},{"item":"Phần a - Máy 200 kVA SS2: Dầu bôi trơn","quote":"Dầu bôi trơn (Mã hiệu: SAE 15w-40, API: CI/Việt Nam): 40 lít.","reference":"Chương V, mục 1.3.a và bảng Hạng mục II.A.4","requirement":"40 lít, SAE 15w-40, API: CI (Việt Nam), hoặc loại có thông số kỹ thuật tương đương."},{"item":"Phần a - Máy 200 kVA SS2: Ắc quy khởi động","quote":"Dung lượng: ≥ 70Ah","reference":"Chương V, mục 1.3.a và bảng Hạng mục II.A.5","requirement":"04 cái, ắc quy khô, 12VDC, dung lượng ≥ 70Ah (GS, Việt Nam)."},{"item":"Phần b - Máy 200 kVA số 1, số 2 trạm SS4 (C220D5E/Cummins): Phin lọc nhiên liệu tinh","quote":"- Phin lọc nhiên liệu tinh, gioăng cao su chịu dầu (Mã hiệu: FF5421/","reference":"Chương V, mục 1.3.b và bảng Hạng mục II.B.1","requirement":"02 bộ, mã hiệu FF5421 hãng Fleetguard (Trung Quốc), kèm gioăng cao su chịu dầu, hoặc loại tương thích."},{"item":"Phần b - Máy 200 kVA SS4: Phin lọc nhiên liệu tách nước","quote":null,"reference":"Chương V, mục 1.3.b và bảng Hạng mục II.B.2","requirement":"02 bộ, mã hiệu FS1003 hãng Fleetguard (Trung Quốc), kèm gioăng cao su chịu dầu, hoặc loại tương thích."},{"item":"Phần b - Máy 200 kVA SS4: Phin lọc dầu bôi trơn","quote":null,"reference":"Chương V, mục 1.3.b và bảng Hạng mục II.B.3","requirement":"02 bộ, mã hiệu LF16015 hãng Fleetguard (Trung Quốc), kèm gioăng cao su chịu dầu, hoặc loại tương thích."},{"item":"Phần b - Máy 200 kVA SS4: Dầu bôi trơn","quote":"Dầu bôi trơn (Mã hiệu: SAE 15w-40, API: CH, CI...): 40 lít.","reference":"Chương V, mục 1.3.b và bảng Hạng mục II.B.4","requirement":"40 lít, SAE 15w-40, API: CH, CI..."},{"item":"Phần b - Máy 200 kVA SS4: Ắc quy khởi động","quote":"Dung lượng: ≥ 120Ah","reference":"Chương V, mục 1.3.b và bảng Hạng mục II.B.5","requirement":"04 cái, ắc quy axit-chì, 12VDC, dung lượng ≥ 120Ah (GS, Việt Nam)."},{"item":"Phần c - Máy trạm SS3 Đài K1 (C110D5/Cummins): Phin lọc nhiên liệu tinh","quote":"Phin lọc nhiên liệu tinh, FF42000 của hãng Fleetguard hoặc loại có","reference":"Chương V, mục 1.3.c và bảng Hạng mục II.C.1","requirement":"01 bộ, mã hiệu FF42000 hãng Fleetguard (Trung Quốc), kèm gioăng cao su chịu dầu, hoặc loại tương thích."},{"item":"Phần c - Máy trạm SS3 Đài K1: Phin lọc nhiên liệu tách nước","quote":"Phin lọc nhiên liệu tách nước, FS1280 của hãng Fleetguard hoặc loại có","reference":"Chương V, mục 1.3.c và bảng Hạng mục II.C.2","requirement":"01 bộ, mã hiệu FS1280 hãng Fleetguard (Trung Quốc), kèm gioăng cao su chịu dầu, hoặc loại tương thích."},{"item":"Phần c - Máy trạm SS3 Đài K1: Phin lọc dầu bôi trơn","quote":"Phin lọc dầu bôi trơn, gioăng LF3349 của hãng Fleetguard hoặc loại có","reference":"Chương V, mục 1.3.c và bảng Hạng mục II.C.3","requirement":"01 bộ, mã hiệu LF3349 hãng Fleetguard (Trung Quốc), kèm gioăng cao su chịu dầu, hoặc loại tương thích."},{"item":"Phần c - Máy trạm SS3 Đài K1: Dầu bôi trơn","quote":"Dầu bôi trơn (Mã hiệu: SAE 15w-40, API: CI/ Việt Nam): 18 lít.","reference":"Chương V, mục 1.3.c và bảng Hạng mục II.C.4","requirement":"18 lít, SAE 15w-40, API: CI (Việt Nam)."},{"item":"Phần c - Máy trạm SS3 Đài K1: Ắc quy khởi động","quote":"Ắc quy khô khởi động máy phát điện loại 12vdc 70Ah (GS; Việt Nam): 02","reference":"Chương V, mục 1.3.c và bảng Hạng mục II.C.5","requirement":"02 cái, ắc quy khô, 12VDC, dung lượng ≥ 70Ah (GS, Việt Nam)."},{"item":"Phần d - Máy trạm Radar thời tiết (Kohler KD88): Phin lọc nhiên liệu","quote":"P551429/Donaldson/Anh): 01 bộ;","reference":"Chương V, mục 1.3.d và bảng Hạng mục II.D.1","requirement":"01 bộ, mã hiệu P551429 hãng Donaldson (Anh), kèm gioăng cao su chịu dầu, hoặc loại tương thích."},{"item":"Phần d - Máy trạm Radar thời tiết (Kohler KD88): Phin lọc dầu bôi trơn","quote":"P550779/Donaldson/Anh): 01 bộ;","reference":"Chương V, mục 1.3.d và bảng Hạng mục II.D.2","requirement":"01 bộ, mã hiệu P550779 hãng Donaldson (Anh), kèm gioăng cao su chịu dầu, hoặc loại tương thích."},{"item":"Phần d - Máy trạm Radar thời tiết (Kohler KD88): Dầu bôi trơn","quote":"- Dầu bôi trơn (Mã hiệu: SAE 15w-40, API: CI): 18 lít.","reference":"Chương V, mục 1.3.d và bảng Hạng mục II.D.3","requirement":"18 lít, SAE 15w-40, API: CI."},{"item":"Phần e - Máy trạm K2 (Kubota ER1400-N): Lọc nhiên liệu","quote":"Tương thích với thiết bị: Kubota ER1400-N","reference":"Chương V, mục 1.3.e và bảng Hạng mục II.E.1","requirement":"01 bộ, tương thích với thiết bị Kubota ER1400-N."},{"item":"Phần e - Máy trạm K2 (Kubota ER1400-N): Dầu bôi trơn","quote":"- Dầu bôi trơn (Mã hiệu: SAE 15w-40, API: CI): 5 lít.","reference":"Chương V, mục 1.3.e và bảng Hạng mục II.E.2","unverified":true,"requirement":"05 lít, SAE 15w-40, API: CI."},{"item":"Phần f - Trạm SS5, SS6 (04 máy 300 kVA P300P1 Fg Wilson): Phin lọc nhiên liệu","quote":"- Phin lọc nhiên liệu thô, gioăng cao su chịu dầu (Mã hiệu 10000-59653, Fg","reference":"Chương V, mục 1.3.f và bảng Hạng mục II.F.1-2","requirement":"Mục 1.3.f: phin lọc nhiên liệu thô 04 bộ và phin lọc nhiên liệu tinh 04 bộ (mã hiệu 10000-59653, Fg Wilson/Séc), kèm gioăng cao su chịu dầu. Bảng Hạng mục II.F ghi phin tách nước mã 10000-59653 và phin nhiên liệu tinh mã 10000-59652 của hãng Fg Wilson, hoặc loại tương thích."},{"item":"Phần f - Trạm SS5, SS6 (04 máy 300 kVA P300P1): Phin lọc dầu bôi trơn","quote":"10000-59645 của hãng Fg wilson hoặc loại có","reference":"Chương V, mục 1.3.f và bảng Hạng mục II.F.3","requirement":"04 bộ, kèm gioăng cao su chịu dầu, Fg Wilson (Séc). Mục 1.3.f ghi mã 10000-59653, bảng Hạng mục II.F.3 ghi mã 10000-59645, hoặc loại tương thích."},{"item":"Phần f - Trạm SS5, SS6 (04 máy 300 kVA P300P1): Dầu bôi trơn","quote":"- Dầu bôi trơn (Mã hiệu: SAE 15w-40, API: CI): 288 lít.","reference":"Chương V, mục 1.3.f và bảng Hạng mục II.F.4","requirement":"288 lít, SAE 15w-40, API: CI."},{"item":"Phần f - Trạm SS5, SS6 (04 máy 300 kVA P300P1): Ắc quy khởi động","quote":"Dung lượng: ≥ 150Ah","reference":"Chương V, mục 1.3.f và bảng Hạng mục II.F.5","requirement":"08 cái, ắc quy axit-chì, 12VDC (GS, Việt Nam). Mục 1.3.f ghi 120 Ah, bảng Hạng mục II.F.5 ghi dung lượng ≥ 150Ah."},{"item":"Dịch vụ liên quan - Phạm vi bảo dưỡng (các máy SS2, SS4, SS3, Radar, K2, SS5-SS6)","quote":"Nhân công thay vật tư, phụ tùng [bao gồm phin lọc nhiên liệu tách nước và","reference":"Chương V, mục 1.4","requirement":"Nhân công thay vật tư, phụ tùng (phin lọc nhiên liệu, phin lọc dầu, gioăng, dầu SAE 15w-40, ắc quy) và nhân công bảo dưỡng. Nội dung bảo dưỡng nêu rõ cho máy SS2: bảo dưỡng motor khởi động; loại bỏ nước và cặn trong bình nhiên liệu, kiểm tra rò rỉ hệ thống cấp nhiên liệu; chẩn đoán điện tử, chỉnh định thông số làm việc; kiểm tra, vệ sinh linh kiện điện tử; kiểm tra, vệ sinh hệ thống khí nạp, khí xả; kiểm tra, xiết chặt cơ cấu phối khí, bảo dưỡng cơ cấu chuyển động; vệ sinh thông tắc két nước và két làm nguội khí nạp; kiểm tra hệ thống tiêu âm; kiểm tra và điều chỉnh tỷ lệ chất đông dung dịch làm mát."},{"item":"Dịch vụ liên quan - Máy Fg Wilson (SS5, SS6): Nhân sự","quote":"Nhân công bảo dưỡng phải có chứng chỉ đào tạo của hãng sản xuất máy phát điện;","reference":"Chương V, mục 1.4.f và bảng Hạng mục III.1","requirement":"Nhân sự thay thế, bảo dưỡng phải có chứng chỉ đào tạo của hãng sản xuất máy phát điện. Thực hiện thay vật tư, bảo dưỡng, hiệu chỉnh theo đúng quy trình, quy định của nhà sản xuất."},{"item":"Chạy thử và nghiệm thu","quote":"- Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng.","reference":"Chương V, mục 3.2 và Mục 3 (Kiểm tra và thử nghiệm)","requirement":"Chạy thử toàn hệ thống sau khi lắp đặt, cài đặt, hiệu chỉnh, đảm bảo ổn định điện áp và hòa đồng bộ được theo quy trình của đơn vị quản lý vận hành. Kiểm tra chạy thử không tải sau bảo dưỡng, sau đó chạy thử liên động có tải khi không tải đạt yêu cầu. Chủ đầu tư chỉ nghiệm thu khi toàn bộ máy đã được thay vật tư, bảo dưỡng, hiệu chỉnh và chạy thử."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:10:52.290Z"}},"IB2400295710":{"u":"2026-11-03T22:03:13.934+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 15. QCKT MF DU PHONG GIU DIEN.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model/xuất xứ động cơ và đầu phát, cấp cách điện, bình nhiên liệu, ATS, năm sản xuất, CO/CQ, bảo hành; không nêu số lượng từng loại máy và chế độ prime/standby.","Các bảng (dòng phát, suất tiêu hao dầu) bị tách dòng trong bản trích PDF nên quote để null; giá trị lấy từ bảng.","Một số quote nhiều dòng được ghép lại có thể lệch ký tự xuống dòng so với bản gốc; bản tóm tắt ghi 'Cos phi ≥ 0,8' và 'đóng tải >75%' hơi khác phần mô tả chính.","Bảng tóm tắt bị lỗi OCR một số chỗ (ví dụ 'l,l*Pđm'); đã dùng phần mô tả chính để đối chiếu.","Các yêu cầu về nhân viên vận hành, kinh nghiệm nhà cung cấp (≥ 3 năm) thuộc điều kiện năng lực/nhân sự nên không đưa vào danh sách thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện phục vụ các công tác giữ điện ưu tiên, xử lý sự cố, bảo trì lưới điện, thi công các công trình không mất điện khách hàng thuộc nguồn vốn SXKD năm 2024","notifyNo":"IB2400295710","generatorCapacity":"80 kVA, 150 kVA, 250 kVA, 400 kVA, 500 kVA, 600 kVA (máy phát điện diesel lưu động cho thuê, dự phòng; không nêu số lượng từng loại)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Loại thiết bị / phạm vi","quote":"Quy cách kỹ thuật này được áp dụng cho gói thầu cung cấp dịch vụ thuê các máy\nphát điện lưu động phục vụ cấp điện dự phòng.","reference":"Chương V, mục I","requirement":"Dịch vụ thuê máy phát điện lưu động phục vụ cấp điện dự phòng; máy phát điện diesel"},{"item":"Mô tả chung - Máy phát điện xoay chiều","quote":"Máy phát điện xoay chiều cung cấp nguồn điện liên tục cho phụ tải.","reference":"Chương V, mục II; Bảng tóm tắt IV, mục I.1","requirement":"Máy phát điện xoay chiều cung cấp nguồn điện liên tục cho phụ tải"},{"item":"Vỏ máy / an toàn","quote":"Máy có buồng cách âm, chịu được nắng mưa, an toàn cho người vận hành khi\nsử dụng.","reference":"Chương V, mục II (An toàn); Bảng tóm tắt IV, mục I.2","requirement":"Máy có buồng cách âm, chịu được nắng mưa, an toàn cho người vận hành khi sử dụng"},{"item":"Điều kiện vận hành","quote":"Phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh.","reference":"Chương V, mục II.1; Bảng tóm tắt IV, mục I.3","requirement":"Phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh"},{"item":"Khí thải / bảo vệ môi trường","quote":"Theo quy chuẩn kỹ thuật Quốc gia về khí thải công nghiệp nhiệt điện QCVN 22:\n2009/BTNMT.","reference":"Chương V, mục II.2; Bảng tóm tắt IV, mục I.4","requirement":"Theo quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp nhiệt điện QCVN 22:2009/BTNMT"},{"item":"Điện áp ngõ ra - Số pha","quote":"Số pha: 3 pha.","reference":"Chương V, mục II.3; Bảng tóm tắt IV, mục II.1","requirement":"3 pha"},{"item":"Điện áp ngõ ra - Số dây","quote":"Số dây: 4 dây.","reference":"Chương V, mục II.3; Bảng tóm tắt IV, mục II.2","requirement":"4 dây"},{"item":"Điện áp ngõ ra - Điện áp danh định","quote":"Điện áp danh định: 220/380 VAC.","reference":"Chương V, mục II.3; Bảng tóm tắt IV, mục II.3","requirement":"220/380 VAC"},{"item":"Điện áp ngõ ra - Tần số danh định","quote":"Tần số danh định: 50Hz.","reference":"Chương V, mục II.3; Bảng tóm tắt IV, mục II.4","requirement":"50Hz"},{"item":"Chức năng bảo vệ","quote":"Có chức năng bảo vệ: quá tải, ngắn mạch, điện áp cao/thấp, tần số quá cao/quá\nthấp cho phép.","reference":"Chương V, mục II.3; Bảng tóm tắt IV, mục II.5","requirement":"Có chức năng bảo vệ: quá tải, ngắn mạch, điện áp cao/thấp, tần số quá cao/quá thấp cho phép"},{"item":"Công suất","quote":"Công suất: 80kVA, 150kVA, 250kVA, 400kVA, 500kVA, 600kVA.","reference":"Chương V, mục II.3","requirement":"Các mức công suất: 80kVA, 150kVA, 250kVA, 400kVA, 500kVA, 600kVA (không nêu rõ chế độ prime/standby; không nêu số lượng)"},{"item":"Dòng phát tương ứng công suất máy","quote":null,"reference":"Chương V, mục II.3 (bảng dòng phát); Bảng tóm tắt IV, mục III.1","requirement":"80 kVA ≥ 100 A; 150 kVA ≥ 200 A; 250 kVA ≥ 350 A; 400 kVA ≥ 580 A; 500 kVA ≥ 680 A; 600 kVA ≥ 810 A"},{"item":"Khả năng quá tải","quote":"Khả năng quá tải: 1,1 Pđm.","reference":"Chương V, mục II.3; Bảng tóm tắt IV, mục III.2","requirement":"1,1 Pđm (bảng tóm tắt ghi ≥ 1,1*Pđm)"},{"item":"Hệ số công suất","quote":"Cos Ø: > 0,8.","reference":"Chương V, mục II.3; Bảng tóm tắt IV, mục III.3","requirement":"Cos Ø > 0,8 (bảng tóm tắt ghi ≥ 0,8)"},{"item":"Độ ồn","quote":"Độ ồn của thiết bị khi vận hành: ≤ 85 dBA ở khoảng cách 7m.","reference":"Chương V, mục II.3; Bảng tóm tắt IV, mục III.4","requirement":"≤ 85 dBA ở khoảng cách 7m"},{"item":"Khả năng đóng tải","quote":"Tổ máy phát điện dự phòng hạ áp, có khả năng đóng tải ≥ 75% công suất định\nmức ngay tức thì (chỉ trong một bước).","reference":"Chương V, mục II.3; Bảng tóm tắt IV, mục III.5","requirement":"Tổ máy phát điện dự phòng hạ áp, có khả năng đóng tải ≥ 75% công suất định mức ngay tức thì (chỉ trong một bước) (bảng tóm tắt ghi >75%)"},{"item":"Suất tiêu hao dầu tối đa","quote":null,"reference":"Chương V, mục II.3 (bảng suất tiêu hao dầu); Bảng tóm tắt IV, mục III.6","requirement":"80 kVA: 22 lít/giờ; 150 kVA: 35; 250 kVA: 59; 400 kVA: 88,5; 500 kVA: 104,5; 600 kVA: 140 lít/giờ"},{"item":"Bộ điều khiển / AVR","quote":"Có bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp bộ điều\ntốc và điều áp (AVR) cho phép máy hoạt động với độ tin cậy cao và đặc tính máy\nđược tối ưu.","reference":"Chương V, mục II.3; Bảng tóm tắt IV, mục III.7","requirement":"Có bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp bộ điều tốc và điều áp (AVR) cho phép máy hoạt động với độ tin cậy cao và đặc tính máy được tối ưu; bảng tóm tắt nêu thêm AVR điện tử kỹ thuật số dựa trên bộ vi xử lý"},{"item":"Màn hình điều khiển (máy > 400 kVA)","quote":"Đối với máy phát có công suất > 400kVA thì phải có màn hình tinh thể lỏng\n(LCD) để theo dõi các thông số vận hành.","reference":"Chương V, mục II.3","requirement":"Máy phát có công suất > 400kVA phải có màn hình tinh thể lỏng (LCD) để theo dõi các thông số vận hành"},{"item":"Phụ kiện đấu nối / cáp điện","quote":"Cung cấp đầy đủ phụ kiện (cáp điện phù hợp công suất máy, bulon,...) để đấu nối\ncấp điện ra phụ tải trong bán kính 20m mà người sử dụng dịch vụ không phải trang bị\nthêm bất kỳ phụ kiện nào.","reference":"Chương V, mục II.4; Bảng tóm tắt IV, mục III (Phụ kiện)","requirement":"Cung cấp đầy đủ phụ kiện (cáp điện phù hợp công suất máy, bulon,...) để đấu nối cấp điện ra phụ tải trong bán kính 20m, người sử dụng dịch vụ không phải trang bị thêm phụ kiện nào"},{"item":"Bảo trì định kỳ","quote":"Máy phát điện cung cấp cho dịch vụ phải được bảo trì định kỳ theo quy định;","reference":"Chương V, mục II.5; Bảng tóm tắt IV, mục IV.1","requirement":"Máy phát điện phải được bảo trì định kỳ theo quy định (bảng tóm tắt: có giấy xác nhận/chứng nhận)"},{"item":"Cung cấp điện liên tục","quote":"Đảm bảo cung cấp điện liên tục trong thời gian mất điện lưới.","reference":"Chương V, mục II.5; Bảng tóm tắt IV, mục IV.3","requirement":"Đảm bảo cung cấp điện liên tục trong thời gian mất điện lưới"},{"item":"Cam kết chất lượng - phát 100% công suất","quote":"Có văn bản cam kết về chất lượng máy phát điện cung cấp cho dịch vụ đáp ứng\nyêu cầu kỹ thuật và có khả năng phát điện 100% công suất định mức của máy phát.","reference":"Chương V, mục II.6","requirement":"Có văn bản cam kết chất lượng máy phát đáp ứng yêu cầu kỹ thuật và có khả năng phát điện 100% công suất định mức của máy phát"},{"item":"Thử nghiệm khả năng đáp ứng tải","quote":"Biên bản thử nghiệm khả năng đáp ứng tải của máy phát điện tham gia cung cấp\ndịch vụ.","reference":"Chương V, mục III; Bảng tóm tắt IV, mục VI.1","requirement":"Có biên bản thử nghiệm khả năng đáp ứng tải của máy phát điện tham gia cung cấp dịch vụ"},{"item":"Thử nghiệm độ ồn","quote":"Biên bản thử nghiệm độ ồn của máy phát điện tham gia cung cấp\ndịch vụ.","reference":"Chương V, mục III; Bảng tóm tắt IV, mục VI.2","requirement":"Có biên bản thử nghiệm độ ồn của máy phát điện tham gia cung cấp dịch vụ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T22:03:13.235Z"}},"IB2400296884":{"u":"2026-11-03T07:06:11.033+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ky thuat-Fn.docx), chưa phân tích cả HSMT.","Mục 1.1 ghi quy mô \"12 ± 5KVA\" còn bảng thông số ghi công suất liên tục \"≥ 12 ± 0,5 KVA\"; đã giữ nguyên cả hai như văn bản.","Hãng, nơi sản xuất của động cơ, đầu phát, bộ điều khiển do nhà thầu tự nêu; văn bản không chỉ định hãng hay model.","Văn bản không nêu tiêu chuẩn riêng cho cáp ngoài tiết diện dây đất, dây nguồn; dòng vật liệu chống ồn ở mục A.24 bị cắt dở (\"độ bên cao\").","Một số mục gộp nhiều dòng của bảng vào một item; trích dẫn chỉ lấy câu đại diện của dòng đầu."],"result":{"keyInfo":{"bidName":"Cung cấp lắp đặt máy phát điện","notifyNo":"IB2400296884","generatorCapacity":"39 máy, công suất liên tục ≥ 12 ± 0,5 KVA (100% tải), công suất dự phòng ≥ 13,2KVA, có ATS"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng, phạm vi","quote":"Quy mô: Trang bị 39 máy phát điện 12 ± 5KVA có ATS","reference":"Chương V, mục 1.1","requirement":"Trang bị 39 máy phát điện 12 ± 5KVA có ATS, lắp tại 39 trạm Macro trên địa bàn TP Cần Thơ"},{"item":"Tình trạng máy","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, bảng A, dòng 1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng khi giao hàng"},{"item":"Năm sản xuất - các bộ phận","quote":"Động cơ, đầu phát, bộ điều khiển, tủ chuyển đổi nguồn tự động ATS: được sản xuất từ tháng 09 năm 2023 trở về sau","reference":"Chương V, mục 1.2, bảng A, dòng 2","requirement":"Động cơ, đầu phát, bộ điều khiển, ATS sản xuất từ tháng 09 năm 2023 trở về sau"},{"item":"Năm sản xuất - tổ máy","quote":"Tổ máy phát điện được sản xuất/lắp ráp trong năm 2024","reference":"Chương V, mục 1.2, bảng A, dòng 2","requirement":"Tổ máy được sản xuất/lắp ráp trong năm 2024"},{"item":"Tổ máy: Công suất liên tục (100% tải)","quote":"≥ 12 ± 0,5 KVA","reference":"Chương V, mục 1.2, bảng A, dòng 3","requirement":"≥ 12 ± 0,5 KVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 13,2KVA.","reference":"Chương V, mục 1.2, bảng A, dòng 4","requirement":"≥ 13,2KVA"},{"item":"Tổ máy: Điện áp định mức","quote":"220V, xoay chiều.","reference":"Chương V, mục 1.2, bảng A, dòng 5","requirement":"220V, xoay chiều"},{"item":"Tổ máy: Dao động điện áp đầu ra (tải định mức, sau khi đóng tải 30s)","quote":"≤ ± 1%","reference":"Chương V, mục 1.2, bảng A, dòng 6","requirement":"≤ ± 1%"},{"item":"Tổ máy: Số pha, số dây","quote":"1 pha, 2 dây.","reference":"Chương V, mục 1.2, bảng A, dòng 7","requirement":"1 pha, 2 dây"},{"item":"Tổ máy: Tần số","quote":"50 Hz.","reference":"Chương V, mục 1.2, bảng A, dòng 8","requirement":"50 Hz"},{"item":"Tổ máy: Sai lệch tần số cho phép (tải định mức, sau khi đóng tải 30s)","quote":"≤ ± 1%","reference":"Chương V, mục 1.2, bảng A, dòng 9","requirement":"≤ ± 1%"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosφ = 1.","reference":"Chương V, mục 1.2, bảng A, dòng 10","requirement":"Cosφ = 1"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng A, dòng 11","requirement":"1.500 vòng/phút"},{"item":"Tổ máy: Nhiên liệu","quote":"Dầu Diesel (dầu DO thông thường).","reference":"Chương V, mục 1.2, bảng A, dòng 12","requirement":"Dầu Diesel (dầu DO thông thường)"},{"item":"Tổ máy: Hệ thống khởi động","quote":"- Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy.","reference":"Chương V, mục 1.2, bảng A, dòng 13","requirement":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc khi chạy máy; khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 1.2, bảng A, dòng 14","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy: Bộ nạp bình ắc quy","quote":"Kèm theo máy.","reference":"Chương V, mục 1.2, bảng A, dòng 15","requirement":"Kèm theo máy"},{"item":"Tổ máy: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.","reference":"Chương V, mục 1.2, bảng A, dòng 16","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ.","reference":"Chương V, mục 1.2, bảng A, dòng 17","requirement":"≥ 12 giờ"},{"item":"Tổ máy: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, bảng A, dòng 18","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy: Độ ồn (đã đóng vỏ cách âm, 100% công suất định mức, không gian mở, cách tâm máy 7m)","quote":"≤ 68 dB","reference":"Chương V, mục 1.2, bảng A, dòng 19","requirement":"≤ 68 dB"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.","reference":"Chương V, mục 1.2, bảng A, dòng 20","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy: Điều kiện hoạt động","quote":"Toàn bộ các bộ phận được nhiệt đới hóa, phù hợp với điều kiện khí hậu tại Việt Nam.","reference":"Chương V, mục 1.2, bảng A, dòng 21","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm 80% đến 100%"},{"item":"Tổ máy: Thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.","reference":"Chương V, mục 1.2, bảng A, dòng 22","requirement":"Gắn liền khung bệ máy; bằng thép đã xử lý hóa học chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":"≥ 45 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2, bảng A, dòng 23","requirement":"≥ 45 lít, gắn trực tiếp trong máy"},{"item":"Tổ máy: Vỏ cách âm","quote":"- Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện, có khóa đảm bảo an toàn cho vỏ máy.","reference":"Chương V, mục 1.2, bảng A, dòng 24","requirement":"Vỏ thép dày ≥ 1.5mm, xử lý bề mặt hóa học, sơn tĩnh điện, có khóa, đặt ngoài trời được, có hệ thống thoát nhiệt thoát xả; cửa phần điều khiển có kính quan sát, cánh cửa có khóa an toàn và gioăng kín; vật liệu chống ồn là cao su non chống cháy"},{"item":"Tổ máy: Khung - đế máy và hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục 1.2, bảng A, dòng 25-26","requirement":"Khung đế chắc chắn, chịu lực, giảm chấn, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Tổ máy: Kích thước (D x R x C) cả vỏ","quote":"Tương đương ≤ (1550 x 800 x 1200) mm ± 5%","reference":"Chương V, mục 1.2, bảng A, dòng 27","requirement":"Tương đương ≤ (1550 x 800 x 1200) mm ± 5%"},{"item":"Tổ máy: Trọng lượng tịnh","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, bảng A, dòng 28","requirement":"≤ 650 Kg (sai số trọng lượng cho phép không quá ± 3%)"},{"item":"Tổ máy: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước).","reference":"Chương V, mục 1.2, bảng A, dòng 29-30","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy: Chứng nhận CE","quote":"Tuân thủ tiêu chuẩn Châu Âu đối với tổ máy hoàn chỉnh","reference":"Chương V, mục 1.2, bảng A, dòng 31","requirement":"Tuân thủ tiêu chuẩn Châu Âu đối với tổ máy hoàn chỉnh"},{"item":"Tổ máy: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT/ Euro stage II). Có xác nhận của đơn vị có chức năng","reference":"Chương V, mục 1.2, bảng A, dòng 32","requirement":"Đáp ứng QCVN 19:2009/BTNMT / Euro stage II, có xác nhận của đơn vị có chức năng"},{"item":"Tổ máy: Nối đất, ghi nhãn, bảng thông số","quote":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.","reference":"Chương V, mục 1.2, bảng A, dòng 33-35","requirement":"Có đầu nối đất; ghi nhãn đầu nối; bảng thông số bền, gắn chắc trên vỏ máy, gồm tên nhà chế tạo, số serial, công suất, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng"},{"item":"Tổ máy: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2, bảng A, dòng 36","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Tổ máy: Vận hành","quote":"Máy vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR.","reference":"Chương V, mục 1.2, bảng A, dòng 38","requirement":"Khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp AVR khi tải thay đổi"},{"item":"Động cơ: Hãng, nơi sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng B.I, dòng 1-2","requirement":"Nhà thầu tự cung cấp thông tin hãng sản xuất và nơi sản xuất"},{"item":"Động cơ: Năm sản xuất","quote":"Tháng 9 năm 2023 trở về sau","reference":"Chương V, mục 1.2, bảng B.I, dòng 3","requirement":"Tháng 9 năm 2023 trở về sau"},{"item":"Động cơ: Loại","quote":"Diesel 4 kỳ.","reference":"Chương V, mục 1.2, bảng B.I, dòng 4","requirement":"Diesel 4 kỳ"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, bảng B.I, dòng 5","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 15,5KW.","reference":"Chương V, mục 1.2, bảng B.I, dòng 6","requirement":"≥ 15,5KW"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17KW.","reference":"Chương V, mục 1.2, bảng B.I, dòng 7","requirement":"≥ 17KW"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng.","reference":"Chương V, mục 1.2, bảng B.I, dòng 8","requirement":"≥ 3 thẳng hàng"},{"item":"Động cơ: Dung tích, đường kính, hành trình xilanh, tỉ số nén","quote":"≥ 2,27 lít","reference":"Chương V, mục 1.2, bảng B.I, dòng 9-12","requirement":"Tổng dung tích ≥ 2,27 lít; đường kính ≥ 85 mm; hành trình ≥ 95 mm; tỉ số nén ≥ 17:1"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử.","reference":"Chương V, mục 1.2, bảng B.I, dòng 13","requirement":"Điện tử"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm nhớt, bôi trơn cưỡng bức.","reference":"Chương V, mục 1.2, bảng B.I, dòng 14","requirement":"Bơm nhớt, bôi trơn cưỡng bức"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu","quote":"≤ 4,9 L/h","reference":"Chương V, mục 1.2, bảng B.I, dòng 15-17","requirement":"Tải 100%: ≤ 4,9 L/h; tải 75%: ≤ 3,85 L/h; tải 50%: ≤ 3,1 L/h"},{"item":"Động cơ: Hệ thống lọc nhiên liệu, dầu bôi trơn","quote":"Phin lọc dầu bôi trơn.","reference":"Chương V, mục 1.2, bảng B.I, dòng 18","requirement":"Phin lọc dầu bôi trơn; phin lọc nhiên liệu, màng lọc tinh và thô; ruột thay lắp thuận tiện"},{"item":"Động cơ: Cảm biến","quote":"Cảm biến áp suất dầu bôi trơn.","reference":"Chương V, mục 1.2, bảng B.I, dòng 19","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu"},{"item":"Động cơ: Hệ thống khởi động","quote":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy.","reference":"Chương V, mục 1.2, bảng B.I, dòng 20","requirement":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy"},{"item":"Động cơ: Hệ thống làm mát","quote":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp với quạt gió đầu trục.","reference":"Chương V, mục 1.2, bảng B.I, dòng 21","requirement":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục"},{"item":"Động cơ: Dung tích dầu bôi trơn, thời gian thay nhớt, sấy","quote":"≥ 7 lít","reference":"Chương V, mục 1.2, bảng B.I, dòng 22-24","requirement":"Dầu bôi trơn ≥ 7 lít; thay nhớt ≥ 500h; có tính năng sấy trước khi khởi động"},{"item":"Đầu phát: Hãng, nơi sản xuất, năm sản xuất","quote":"Tháng 9 năm 2023 trở về sau","reference":"Chương V, mục 1.2, bảng B.II, dòng 1-3","requirement":"Nhà thầu nêu hãng và nơi sản xuất; năm sản xuất từ tháng 9 năm 2023 trở về sau"},{"item":"Đầu phát: Loại","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây.","reference":"Chương V, mục 1.2, bảng B.II, dòng 4","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha, 2 dây"},{"item":"Đầu phát: Công suất liên tục","quote":"≥ 12KVA.","reference":"Chương V, mục 1.2, bảng B.II, dòng 5","requirement":"≥ 12KVA"},{"item":"Đầu phát: Hệ số công suất, tốc độ, điện áp, tần số","quote":"220V/1 pha, 2 dây.","reference":"Chương V, mục 1.2, bảng B.II, dòng 6-8, 10","requirement":"Cosφ = 1; 1.500 vòng/phút; 220V/1 pha, 2 dây; 50 Hz"},{"item":"Đầu phát: Dao động điện áp ở mức tải cố định","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)","reference":"Chương V, mục 1.2, bảng B.II, dòng 9","requirement":"≤ 1% (tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)"},{"item":"Đầu phát: Quá công suất","quote":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, bảng B.II, dòng 11","requirement":"Chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR), kích từ","quote":"Tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR, cho phép hoạt động ở nhiều mức tải.","reference":"Chương V, mục 1.2, bảng B.II, dòng 12-13","requirement":"Tự động điều chỉnh điện áp AVR, hoạt động ở nhiều mức tải; tự kích từ, không chổi than"},{"item":"Đầu phát: Cấp bảo vệ và cấp cách điện","quote":"Tối thiểu đạt IP23.","reference":"Chương V, mục 1.2, bảng B.II, dòng 14-15","requirement":"Bảo vệ tối thiểu IP23; cách điện cấp H/H"},{"item":"Bộ điều khiển: Hãng, nơi sản xuất, năm sản xuất","quote":"Tháng 9 năm 2023 trở về sau","reference":"Chương V, mục 1.2, bảng B.III, dòng 1-3","requirement":"Nhà thầu nêu hãng và nơi sản xuất; năm sản xuất từ tháng 9 năm 2023 trở về sau"},{"item":"Bộ điều khiển: Yêu cầu chung","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2, bảng B.III, dòng 4","requirement":"Gắn mặt trước máy; màn hình LCD; vi xử lý; nút dừng khẩn cấp ngoài; nút RUN, OFF, AUTO; hiển thị tiếng Việt (hoặc tiếng Anh); cài đặt qua phím; chuyển khởi động tay bằng ổ khóa khi LCD sự cố; tự khởi động khi tín hiệu dòng điện tổ ắc quy trạm BTS thấp; lưu thời gian thực, yêu cầu mật mã khi đổi cài đặt"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"(1) Tổng công suất máy phát ra (Kw-h)(2) Điện áp máy phát điện (V)(3) Dòng tải máy phát điện (A)(4) Tần số máy phát điện (Hz).(5) Điện áp ắc quy (A)(6) Nhiệt độ nước làm mát (oC)(7) Áp suất dầu bôi trơn (bar)(8) Mức nhiên liệu trong thùng (%)(9) Số giờ cộng dồn máy phát điện hoạt động (h).(10) Số giờ hoạt động còn lại phải bảo trì(11) Báo lỗi máy phát.(12) Thời gian bảo trì.","reference":"Chương V, mục 1.2, bảng B.III, dòng 5","requirement":"Hiển thị 12 thông số: công suất phát (Kw-h), điện áp, dòng tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu, số giờ cộng dồn, số giờ còn lại phải bảo trì, báo lỗi, thời gian bảo trì"},{"item":"Bộ điều khiển: Bảo vệ và tự động dừng máy","quote":"Nhiệt độ nước làm mát cao.","reference":"Chương V, mục 1.2, bảng B.III, dòng 6","requirement":"Dừng khi điện áp, tần số cao/thấp; nhiệt độ nước cao; áp suất dầu thấp; quá tải; quá tốc, không đạt tốc độ; mức nhiên liệu thấp; nhấn nút dừng khẩn cấp; bảo vệ không cho đề lại khi máy đang chạy nếu AVR, đầu phát hỏng"},{"item":"Bộ điều khiển: Cài đặt thời gian trễ","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.","reference":"Chương V, mục 1.2, bảng B.III, dòng 7","requirement":"Trễ khởi động máy từ 0,5 đến 10 phút; trễ đóng điện máy phát sang lưới từ 0,5 đến 5 phút; trễ đóng điện lưới sang máy phát từ 0,5 đến 10 phút; chạy làm mát sau ngắt tải từ 0,5 phút tới 01 giờ; hẹn bảo hành, bảo trì theo ngày hoặc số giờ chạy; cài đặt số lần khởi động"},{"item":"Bộ điều khiển: Chức năng điều khiển và mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB hoặc RS-485.","reference":"Chương V, mục 1.2, bảng B.III, dòng 8-9","requirement":"Điều khiển tự động, nhân công, van nhiên liệu, khởi động, chạy làm mát và công tắc ATS; kết nối máy tính qua USB hoặc RS-485, có phần mềm điều khiển và lập trình trên máy tính"},{"item":"ATS: Loại tủ","quote":"Loại treo tường.","reference":"Chương V, mục 1.2, bảng B.IV, dòng 1","requirement":"Loại treo tường"},{"item":"ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 85 A.","reference":"Chương V, mục 1.2, bảng B.IV, dòng 2","requirement":"≥ 85 A"},{"item":"ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2, bảng B.IV, dòng 2","requirement":"Tự động khởi động máy phát khi lưới có sự cố; tự động chuyển tải lưới/máy phát; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; vỏ sơn tĩnh điện; thông số người dùng điều chỉnh được: thời gian chờ lưới ổn định, thời gian đóng Contactor lưới và máy phát, thời gian làm nguội máy"},{"item":"Phụ kiện: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, mục 1.2, bảng B.V, dòng 3","requirement":"Xả tiêu âm công nghiệp, khớp nối mềm và linh kiện phụ tùng cần thiết khác"},{"item":"Phụ kiện: Ắc quy đề máy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, mục 1.2, bảng B.V, dòng 4","requirement":"01 bộ kèm máy, ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và đầu cọc đầy đủ"},{"item":"Phụ kiện: Bộ lọc nhiên liệu, làm mát, cao su chống rung, dụng cụ, tài liệu","quote":"Nguyên thủy theo máy.","reference":"Chương V, mục 1.2, bảng B.V, dòng 1-2, 5, 7-8","requirement":"Bộ lọc nhiên liệu tháo lắp được; có bình nước phụ; bộ cao su chống rung nguyên thủy theo máy; mỗi máy 1 bộ dụng cụ sửa chữa cơ bản; mỗi máy 1 bộ catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng"},{"item":"Lắp đặt: Phạm vi vật tư và đấu nối","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.","reference":"Chương V, mục 1.2, bảng B.V dòng 6 và B.VI dòng 1-3","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) để lắp đặt, đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu; vận chuyển và lắp đúng vị trí chủ đầu tư chỉ định, đặt cân bằng; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa"},{"item":"Lắp đặt: Tiết diện dây","quote":"≥ 25 mm2","reference":"Chương V, mục 1.2, bảng B.VI, dòng 4-5","requirement":"Dây đất ≥ 16 mm2; dây nguồn ≥ 25 mm2"},{"item":"Lắp đặt: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2, bảng B.VI, dòng 6","requirement":"Cam kết cung cấp máy test và chạy thử tải theo yêu cầu của chủ đầu tư"},{"item":"Bảo hành, bảo trì","quote":"- Nhà thầu cam kết bảo hành hàng hóa do nhà thầu cung cấp là ≥ 3 năm (36 tháng)","reference":"Chương V, mục 1.3, phần I","requirement":"Bảo hành ≥ 3 năm (36 tháng) kể từ bàn giao, nghiệm thu; sửa chữa, thay thế không quá 03 ngày, quá hạn thì gửi máy khác cấu hình tương đương; miễn phí nhân công bảo dưỡng trong bảo hành, thay nhớt miễn phí lần đầu; 06 tháng 01 lần cử cán bộ kỹ thuật kiểm tra, bảo trì; cung cấp quy trình bảo trì, bảo dưỡng"},{"item":"Yêu cầu chào thầu về ký mã hiệu, nguồn gốc","quote":"Trong quá trình chào thầu nhà thầu phải ghi rõ ràng và chi tiết ký mã hiệu, chủng loại, hãng chế tạo, nguồn gốc, xuất xứ mà không được ghi kèm theo cụm từ “hoặc tương đương” nếu ghi thì hồ sơ dự thầu của nhà thầu sẽ bị đánh giá là không đạt","reference":"Chương V, mục 1.2 và bảng A, dòng 37","requirement":"Ghi rõ ký mã hiệu, chủng loại, hãng chế tạo, nguồn gốc, xuất xứ, không ghi kèm \"hoặc tương đương\"; thông số trong catalogue phải phù hợp, nếu sai lệch thì catalogue được ưu tiên; mọi thông số kỹ thuật của động cơ, đầu phát, bảng điều khiển và tổ máy phải công bố trên website nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:06:09.883Z"}},"IB2400298819":{"u":"2026-11-03T07:05:21.115+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. tiêu chuẩn kỹ thuật.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy rõ ràng, chỉ có tên gói thầu 'công suất 250kVA' và một bộ thông số.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ hoặc đầu phát, không nêu CO/CQ, thời gian bảo hành, tiêu chuẩn khí thải, dòng định mức ATS và tiết diện cáp động lực.","Mục I.4 chỉ mô tả bốn loại tính năng G1-G4 mà không chỉ định loại áp dụng cho gói thầu này.","Bảng thông số ghi một số giá trị không thống nhất, nên các dòng được chép nguyên văn: tốc độ động cơ ≤ 1500 vòng/phút; ắc quy '12v or 24v' ở bảng tổ máy nhưng '24V (2 bình 12V)' ở bảng động cơ; quá tải '01 giờ cho mỗi 24 giờ' ở tổ máy nhưng 'một giờ với mỗi 12 giờ' ở động cơ."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện công suất 250kVA","notifyNo":"IB2400298819","generatorCapacity":"≥ 250 kVA / 200 kW liên tục; ≥ 275 kVA / 220 kW dự phòng (1 tổ máy diesel có vỏ cách âm, 3 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy: Loại máy","quote":"Máy phát Diezel có vỏ cách âm, công suất 250kVA, 03 pha","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Máy phát diesel có vỏ cách âm, công suất 250kVA, 3 pha"},{"item":"Tổ máy: Công suất liên tục","quote":"≥ 250 kVA / 200 kW","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"≥ 250 kVA / 200 kW"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 275 kVA / 220 kW","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"≥ 275 kVA / 220 kW"},{"item":"Tổ máy: Tốc độ","quote":"≤ 1500vòng/ phút","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"≤ 1500 vòng/phút"},{"item":"Tổ máy: Tần số, điện áp, hệ số công suất","quote":"400/230 V","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Tần số 50Hz; điện áp 400/230 V; hệ số công suất ≥ 0,8"},{"item":"Tổ máy: Số pha","quote":"Xoay chiều, 3pha – 4 dây, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Xoay chiều, 3 pha 4 dây, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Tổ máy: Hệ thống xả và độ ồn","quote":"≤ 75dB với khoảng cách 7m không vật chắn.","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Có bố trí ống giảm thanh; độ ồn tiêu chuẩn ≤ 75dB ở khoảng cách 7m không vật chắn"},{"item":"Tổ máy: Hệ thống nhiên liệu","quote":"Hệ thống bơm nhiên liệu kiểu bơm cao áp điện tử. Thùng nhiên liệu lắp chung trên máy.","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Bơm nhiên liệu kiểu bơm cao áp điện tử; thùng nhiên liệu lắp chung trên máy"},{"item":"Tổ máy: Nhiên liệu và dung tích bình nhiên liệu","quote":"≥ 500 lít","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Nhiên liệu dầu diesel; dung tích bình nhiên liệu ≥ 500 lít"},{"item":"Tổ máy: Hệ thống khởi động","quote":"Khởi động bằng mô tơ điện 1 chiều. Có bộ tự động sạc điện cho Acquy. Acquy có điện áp 12v or 24v, có dung lượng phù hợp đảm bảo cấp điện tự dùng và tự khởi động tổ máy phát.","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Khởi động bằng mô tơ điện 1 chiều, có bộ tự động sạc điện cho ắc quy; ắc quy 12V hoặc 24V, dung lượng phù hợp để cấp điện tự dùng và tự khởi động tổ máy"},{"item":"Tổ máy: Khả năng quá tải","quote":"10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục"},{"item":"Tổ máy: Khung bệ và vật liệu cách âm","quote":"Thép sơn tĩnh điện được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tĩnh điện, vật liệu cách âm bằng mút tiêu âm.","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Khung bệ bằng thép sơn tĩnh điện, xử lý bề mặt bằng hóa chất chống oxy hóa; vật liệu cách âm bằng mút tiêu âm"},{"item":"Tổ máy: Thời gian chạy liên tục","quote":"Không hạn chế","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Không hạn chế"},{"item":"Tổ máy: Tiêu chuẩn quản lý chất lượng của nhà sản xuất","quote":"ISO 9001:2015; ISO14001:2015","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"ISO 9001:2015; ISO14001:2015"},{"item":"Tổ máy: Tiêu chuẩn sản xuất","quote":"TCVN 9729-1:2013 và TCVN 9729-5:2013","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"TCVN 9729-1:2013 và TCVN 9729-5:2013"},{"item":"Tổ máy: Tiêu chuẩn chế tạo chung","quote":"Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, mục I.5","requirement":"Chế tạo theo TCVN 9729:2013 hoặc các tiêu chuẩn tương đương"},{"item":"Tổ máy: Tình trạng hàng và nguồn gốc","quote":"được sản xuất mới nguyên 100%, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp.","reference":"Chương V, mục I.1, khoản 2","requirement":"Tổ máy (máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển) sản xuất mới 100%, chất lượng tốt, nguồn gốc xuất xứ rõ ràng, hợp pháp"},{"item":"Tổ máy: Lắp ráp, thử nghiệm xuất xưởng và nhà sản xuất","quote":"phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi 1 Nhà sản xuất.","reference":"Chương V, mục I.1, khoản 3","requirement":"Trọn bộ tổ máy (kèm bộ chuyển đổi nguồn tự động) lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 1 nhà sản xuất chịu trách nhiệm"},{"item":"Tổ máy: Khả năng đóng tải","quote":"Tổ máy điện dự phòng hạ áp có khả năng đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước).","reference":"Chương V, mục I.1, khoản 4","requirement":"Có khả năng đóng tải 100% công suất định mức ngay tức thì (một bước); tùy nhu cầu người mua có thể áp dụng hoặc không áp dụng"},{"item":"Động cơ: Chủng loại","quote":"Động cơ Diezel 4 kỳ, bơm phun trực tiếp, điều khiển bằng điện tử, có turbo tăng áp, làm mát làm mát khí nạp, 6 Cylinders xếp thẳng hàng","reference":"Chương V, mục II, 2. Thông số kỹ thuật động cơ","requirement":"Động cơ diesel 4 kỳ, phun trực tiếp, điều khiển điện tử, có turbo tăng áp, làm mát khí nạp, 6 xy lanh xếp thẳng hàng; điều tốc điện tử"},{"item":"Động cơ: Tốc độ","quote":"≤ 1500 vòng/ phút","reference":"Chương V, mục II, 2. Thông số kỹ thuật động cơ","requirement":"≤ 1500 vòng/phút"},{"item":"Động cơ: Kích thước xy lanh và tỷ số nén","quote":null,"reference":"Chương V, mục II, 2. Thông số kỹ thuật động cơ","requirement":"Đường kính (Bore) 123 mm; hành trình piston (Stroke) 155 mm; dung tích xi lanh 11.051 L; tỷ số nén 17,1:1"},{"item":"Động cơ: Công suất","quote":null,"reference":"Chương V, mục II, 2. Thông số kỹ thuật động cơ","requirement":"Công suất liên tục 241 kW; công suất dự phòng 272 kW; khả năng quá tải 10% trong một giờ với mỗi 12 giờ chạy máy"},{"item":"Động cơ: Mức tiêu hao nhiên liệu","quote":"58.1 lít/giờ","reference":"Chương V, mục II, 2. Thông số kỹ thuật động cơ","requirement":"58.1 lít/giờ ở 100% công suất định mức; 43.6 lít/giờ ở 75%; 30.0 lít/giờ ở 50%"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc dầu bôi trơn, có thể thay thế","reference":"Chương V, mục II, 2. Thông số kỹ thuật động cơ","requirement":"Có bộ lọc khí, bộ lọc nhiên liệu, bộ lọc dầu bôi trơn, đều thay thế được"},{"item":"Động cơ: Làm mát, bôi trơn, khởi động","quote":"Bằng động cơ điện dùng nguồn điện ắc quy 24V (2 bình 12V)","reference":"Chương V, mục II, 2. Thông số kỹ thuật động cơ","requirement":"Làm mát bằng két nước kết hợp quạt gió; bôi trơn cưỡng bức bằng bơm bánh răng; khởi động bằng động cơ điện dùng ắc quy 24V (2 bình 12V); chế độ làm việc dài hạn"},{"item":"Đầu phát điện: Kiểu","quote":"4 cực, tự kích từ, kích từ không chổi than, đảm bảo dao động điện áp 1% Uđm trong quá trình chuyển đổi tải từ 0 đến 100% Pđm.","reference":"Chương V, mục II, 3. Thông số kỹ thuật đầu phát điện","requirement":"4 cực, tự kích từ, kích từ không chổi than, dao động điện áp 1% Uđm khi chuyển tải từ 0 đến 100% Pđm"},{"item":"Đầu phát điện: Công suất, điện áp, tần số, pha","quote":"3 pha 4 dây","reference":"Chương V, mục II, 3. Thông số kỹ thuật đầu phát điện","requirement":"Công suất liên tục 250 kVA; điện áp 400/230 V; tần số 50Hz; số vòng quay ≤ 1500 vòng/phút; hệ số công suất cos ≥ 0,8; 3 pha 4 dây"},{"item":"Đầu phát điện: Cấp bảo vệ, cấp cách điện, ổn định điện áp","quote":"IP23","reference":"Chương V, mục II, 3. Thông số kỹ thuật đầu phát điện","requirement":"Cấp bảo vệ IP23; cấp cách điện H; độ ổn định điện áp ≤ ± 1% Udm"},{"item":"Đầu phát điện: Điều chỉnh điện áp (AVR)","quote":"Điều áp, tự động điều chỉnh điện áp bằng bộ AVR.","reference":"Chương V, mục II, 3. Thông số kỹ thuật đầu phát điện","requirement":"Tự động điều chỉnh điện áp bằng bộ AVR"},{"item":"Bảng điều khiển: Màn hình và thông số hiển thị","quote":"Màn hình hiển thị kỹ thuật số LCD kết hợp với đèn diot phát quang (LED) để hiện thị các biểu tượng cảnh báo:","reference":"Chương V, mục II, 4. Thông số kỹ thuật bảng điều khiển","requirement":"Màn hình LCD kết hợp đèn LED cảnh báo; hiển thị điện áp 3 pha và dây, dòng điện, công suất kVA/kW, hệ số công suất pf, tần số, số giờ vận hành, áp suất bôi trơn, nhiệt độ nước làm mát, tốc độ động cơ, điện áp ắc quy, số lần khởi động"},{"item":"Bảng điều khiển: Chế độ điều khiển","quote":"Cơ chế điều khiển: Có công tắc chọn chế độ làm việc: OFF/MANUAL/AUTO (dừng máy/chạy nhân công/chạy tự động)","reference":"Chương V, mục II, 4. Thông số kỹ thuật bảng điều khiển","requirement":"Có công tắc chọn chế độ OFF/MANUAL/AUTO và công tắc dừng khẩn cấp"},{"item":"Bảng điều khiển: Cảnh báo, bảo vệ","quote":null,"reference":"Chương V, mục II, 4. Thông số kỹ thuật bảng điều khiển","requirement":"Cảnh báo khi quá dòng, quá tải, điện áp ắc quy thấp; tạm dừng máy khi không đề được, điện áp AC cao/thấp, nhiệt độ nước làm mát cao, áp lực nhớt thấp, đề quá nhiều lần, quá dòng, vượt tốc, ngắn mạch, tần số quá thấp"},{"item":"Hệ thống đo lường bảo vệ: Bộ điều khiển","quote":"Có hệ thống khởi động thông minh: kết hợp điều khiển phun nhiên liệu và điều khiển kích từ để giảm tối đa độ vượt quá điện áp và tần số, hạn chế khói đen.","reference":"Chương V, mục II, 5. Hệ thống đo lường bảo vệ","requirement":"Bộ kiểm tra máy phát, đo lường và điều khiển kết hợp bộ điều tốc và AVR điện tử kỹ thuật số dựa trên bộ vi xử lý; có hệ thống khởi động thông minh (kết hợp điều khiển phun nhiên liệu và kích từ) để giảm vượt áp, vượt tần số và hạn chế khói đen"},{"item":"Hệ thống đo lường bảo vệ: Chức năng bảo vệ tiêu chuẩn","quote":"Có các chức năng bảo vệ tiêu chuẩn:","reference":"Chương V, mục II, 5. Hệ thống đo lường bảo vệ","requirement":"Cảnh báo: nhiệt độ nước làm mát cao, áp lực dầu thấp, sự cố cảm biến, mức nhiên liệu thấp, ắc quy yếu, điện áp DC cao/thấp, quá dòng, cắt tải khi quá tải. Dừng máy: nhiệt độ nước làm mát cao, mức nước làm mát thấp, áp lực dầu thấp, điện áp AC cao/thấp, bộ kích từ hỏng, quá dòng, ngắn mạch, lệch pha, tần số quá cao/thấp, vượt tốc, dừng khẩn cấp"},{"item":"Bảng điều khiển: Trang bị bắt buộc","quote":"e. Có áptômát tổng và cầu dao cách ly đầu cực máy phát.","reference":"Chương V, mục II, 5. Hệ thống đo lường bảo vệ, điểm a-f","requirement":"Màn hình LCD hiển thị trạng thái/cảnh báo và thông số cơ (áp suất dầu, nhiệt độ nước làm mát, nhiệt độ dầu bôi trơn, điện áp ắc quy, đồng hồ tốc độ), thông số điện (điện áp, dòng điện, tần số, công suất, số giờ vận hành); nút khởi động, dừng máy, dừng khẩn cấp, thử chức năng an toàn; có áptômát tổng và cầu dao cách ly đầu cực máy phát; có đèn chiếu sáng vận hành ban đêm"},{"item":"Thùng cách âm","quote":"Các cửa đều phải có chốt liên động và có khóa.","reference":"Chương V, mục II, 6. Thùng cách âm","requirement":"Cách âm và che kín mưa nắng tốt; sơn tĩnh điện, chống gỉ cao; có lỗ thông hơi và cửa mở mọi phía; các cửa có chốt liên động và có khóa; có móc cẩu"},{"item":"Tủ chuyển đổi nguồn tự động (ATS)","quote":"Bộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải.","reference":"Chương V, mục II, 7. Tủ chuyển đổi nguồn tự động (ATS)","requirement":"Điều khiển kỹ thuật số, 02 cấp điều khiển (bằng tay tại chỗ và tự động); đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ nối điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới. Văn bản không nêu dòng định mức của ATS"},{"item":"Phụ kiện tiêu chuẩn kèm theo máy","quote":"01 Bộ dây cáp nối bình ắc quy","reference":"Chương V, mục II, 8. Phụ kiện tiêu chuẩn lắp đặt kèm theo máy","requirement":"01 bảng điều khiển kỹ thuật số; 01 bộ cao su giảm chấn chống rung; 01 bộ dây cáp nối bình ắc quy; 01 bộ bình ắc quy 2x12V; 01 bộ pô giảm thanh; 01 bộ tài liệu kỹ thuật; 01 thùng nhiên liệu đáy máy"},{"item":"Thí nghiệm xuất xưởng","quote":"Khi giao hàng Nhà cung cấp phải kèm biên bản thí nghiệm xuất xưởng của thiết bị để chứng minh các đặc tính kỹ thuật chào thầu.","reference":"Chương V, mục I.6, khoản 1-2","requirement":"Khi giao hàng phải kèm biên bản thí nghiệm xuất xưởng; máy phát thí nghiệm theo TCVN 9729-6:201, TCVN 6627-1 hoặc tương đương gồm đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử nghiệm điện áp chịu thử"},{"item":"Nghiệm thu sơ bộ: Chạy thử","quote":null,"reference":"Chương V, mục I.6, khoản 3","requirement":"Trước khi tiếp nhận, chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm, có bên mua chứng kiến; nhà thầu chuẩn bị nhiên liệu, dầu bôi trơn, nước làm mát, điện accu, bộ thử tải"},{"item":"Xuất xứ, nhãn mác và tài liệu hàng hóa","quote":"Hàng hóa phải có xuất xứ rõ ràng bao gồm: Tên hãng sản xuất, Tên nước sản xuất, tên và mã hiệu của thiết bị, năm sản xuất.","reference":"Chương V, mục III","requirement":"Nêu rõ tên hãng sản xuất, nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; mỗi danh mục chỉ đề xuất 01 xuất xứ; kèm catalog nhà sản xuất hoặc tài liệu tương đương"},{"item":"Phạm vi cung cấp và lắp đặt","quote":"Hàng hóa mua sắm đã bao gồm chi phí hàng hóa, vận chuyển, lắp đặt, các loại thuế, phí theo quy định và hướng dẫn sử dụng, các chi phí khác để thực hiện mua sắm.","reference":"Chương V, mục III và IV","requirement":"Giá bao gồm hàng hóa, vận chuyển, lắp đặt, thuế, phí và hướng dẫn sử dụng; nhà thầu trình bày nội dung đào tạo, hướng dẫn sử dụng; lắp đặt không ảnh hưởng tổ chức sản xuất của Công ty trong giờ làm việc"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:05:20.410Z"}},"IB2400299108":{"u":"2026-11-03T07:06:32.337+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf), chưa phân tích cả HSMT.","Công suất liên tục đầu phát của máy 100 kVA được ghi là '≥ 1000 kVA' trong văn bản (có thể là lỗi đánh máy so với 100 kVA); đã chép đúng như văn bản.","Máy 50 kVA ghi 'sản xuất từ năm 2024', hai loại còn lại ghi 'sản xuất năm 2024'.","Văn bản không nêu hãng, model, xuất xứ, số xy lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, AVR, mức ồn, thùng nhiên liệu, ATS, cáp, CO/CQ, bảo hành.","Phụ lục bảng giá hợp đồng không chứa thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Đầu tư máy phát điện phục vụ sản xuất","notifyNo":"IB2400299108","generatorCapacity":"1 x 50 kVA, 2 x 60 kVA, 1 x 100 kVA (công suất liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng và công suất các tổ máy","quote":"01 máy phát điện công suất 50 KVA phục vụ sản xuất tại cụm kho VLNCN","reference":"Chương V, mục 1.1","requirement":"Gói thầu gồm 01 máy 50 kVA, 02 máy 60 kVA và 01 máy 100 kVA."},{"item":"Chung - Cấu hình tổ máy, tiêu chuẩn","quote":"phát trước khi xuất xưởng, đáp ứng ISO 8528.","reference":"Chương V, mục 1.2.2, STT 1-3","requirement":"Tổ máy phát điện xoay chiều 3 pha, đồng bộ, gồm động cơ và đầu phát cùng một hãng sản xuất, lắp ráp tổng thành và test trước khi xuất xưởng, đáp ứng ISO 8528."},{"item":"Chung - Tình trạng hàng hóa","quote":"Hàng hóa cung cấp cho gói thầu phải mới 100%","reference":"Chương V, mục 1.2.1","requirement":"Hàng hóa mới 100%."},{"item":"Máy 50 kVA (01 máy): Năm sản xuất","quote":"Chất lượng mới 100%, sản xuất từ năm 2024.","reference":"Chương V, mục 1.2.2, STT 1","requirement":"Chất lượng mới 100%, sản xuất từ năm 2024."},{"item":"Máy 50 kVA: Công suất tổ máy","quote":"Công suất liên tục: ≥ 50/40 (KVA/KW).","reference":"Chương V, mục 1.2.2, STT 1, phần 1","requirement":"Công suất liên tục ≥ 50/40 (kVA/kW)."},{"item":"Máy 50 kVA: MCCB đầu cực","quote":"MCCB đầu cực: ≥ 75A.","reference":"Chương V, mục 1.2.2, STT 1, phần 1","requirement":"MCCB đầu cực ≥ 75A."},{"item":"Máy 50 kVA: Điện áp, số pha, tần số","quote":"Số pha/ Tần số: 3 pha/ 50Hz.","reference":"Chương V, mục 1.2.2, STT 1, phần 1","requirement":"Điện áp 220/380 V hoặc 230/400 V; 3 pha, 50Hz."},{"item":"Máy 50 kVA: Kích thước có vỏ chống ồn","quote":"2300*1100*1550 mm.","reference":"Chương V, mục 1.2.2, STT 1, phần 1","requirement":"Kích thước máy có vỏ chống ồn (LxWxH) ≤ 2300*1100*1550 mm."},{"item":"Máy 50 kVA: Động cơ","quote":"Dung tích xy lanh: ≥2.6 L.","reference":"Chương V, mục 1.2.2, STT 1, phần 1","requirement":"Động cơ đốt trong; công suất ≥ 50 kW; dung tích xy lanh ≥ 2.6 L."},{"item":"Máy 50 kVA: Hệ thống làm mát","quote":"Hệ thống làm mát: Bằng két nước kết hợp quạt gió","reference":"Chương V, mục 1.2.2, STT 1, phần 1","requirement":"Làm mát bằng két nước kết hợp quạt gió đầu trục, đáp ứng nhiệt độ môi trường cho phép lên đến 50ºC."},{"item":"Máy 50 kVA: Đầu phát","quote":"Công suất liên tục đầu phát: ≥ 50 kVA.","reference":"Chương V, mục 1.2.2, STT 1, phần 2","requirement":"Điện áp đầu ra 220/380 V hoặc 230/400 V; công suất liên tục đầu phát ≥ 50 kVA; cấp cách điện H; cấp bảo vệ IP23; tần số 50Hz; hệ số công suất 0.8."},{"item":"Máy 50 kVA: Bảng điều khiển","quote":"3. Bảng điều khiển: Giám sát hoạt động của máy","reference":"Chương V, mục 1.2.2, STT 1, phần 3","requirement":"Giám sát hoạt động của máy phát điện; hiển thị và hiệu chỉnh tần số, điện áp và dòng điện."},{"item":"Máy 60 kVA (02 máy): Năm sản xuất","quote":"Chất lượng mới 100%, sản xuất năm 2024.","reference":"Chương V, mục 1.2.2, STT 2","requirement":"Chất lượng mới 100%, sản xuất năm 2024."},{"item":"Máy 60 kVA: Công suất tổ máy","quote":"Công suất liên tục: ≥ 60/48 (KVA/KW)","reference":"Chương V, mục 1.2.2, STT 2, phần 1","requirement":"Công suất liên tục ≥ 60/48 (kVA/kW)."},{"item":"Máy 60 kVA: MCCB đầu cực","quote":"MCCB đầu cực: ≥ 100A.","reference":"Chương V, mục 1.2.2, STT 2, phần 1","requirement":"MCCB đầu cực ≥ 100A."},{"item":"Máy 60 kVA: Điện áp, số pha, tần số","quote":"Số pha/ Tần số: 3 pha/ 50Hz.","reference":"Chương V, mục 1.2.2, STT 2, phần 1","requirement":"Điện áp 220/380 V hoặc 230/400 V; 3 pha, 50Hz."},{"item":"Máy 60 kVA: Kích thước có vỏ chống ồn","quote":"2500*1100*1550 mm.","reference":"Chương V, mục 1.2.2, STT 2, phần 1","requirement":"Kích thước máy có vỏ chống ồn (LxWxH) ≤ 2500*1100*1550 mm."},{"item":"Máy 60 kVA: Động cơ","quote":"Dung tích xy lanh: ≥3.5 L.","reference":"Chương V, mục 1.2.2, STT 2, phần 1","requirement":"Động cơ đốt trong; công suất ≥ 58 kW; dung tích xy lanh ≥ 3.5 L."},{"item":"Máy 60 kVA: Hệ thống làm mát","quote":"Hệ thống làm mát: Bằng két nước kết hợp quạt gió","reference":"Chương V, mục 1.2.2, STT 2, phần 1","requirement":"Làm mát bằng két nước kết hợp quạt gió đầu trục, đáp ứng nhiệt độ môi trường cho phép lên đến 50ºC."},{"item":"Máy 60 kVA: Đầu phát","quote":"Công suất liên tục đầu phát: ≥ 60 kVA.","reference":"Chương V, mục 1.2.2, STT 2, phần 2","requirement":"Điện áp đầu ra 3 pha 220/380V; công suất liên tục đầu phát ≥ 60 kVA; cấp cách điện H; cấp bảo vệ IP23; tần số 50Hz; hệ số công suất 0.8."},{"item":"Máy 60 kVA: Bảng điều khiển","quote":"3. Bảng điều khiển: Giám sát hoạt động của máy","reference":"Chương V, mục 1.2.2, STT 2, phần 3","requirement":"Giám sát hoạt động của máy phát điện; hiển thị và hiệu chỉnh tần số, điện áp và dòng điện."},{"item":"Máy 100 kVA (01 máy): Năm sản xuất","quote":"Chất lượng mới 100%, sản xuất năm 2024.","reference":"Chương V, mục 1.2.2, STT 3","requirement":"Chất lượng mới 100%, sản xuất năm 2024."},{"item":"Máy 100 kVA: Công suất tổ máy","quote":"Công suất liên tục: ≥ 100/80 (KVA/KW)","reference":"Chương V, mục 1.2.2, STT 3, phần 1","requirement":"Công suất liên tục ≥ 100/80 (kVA/kW)."},{"item":"Máy 100 kVA: MCCB đầu cực","quote":"MCCB đầu cực: ≥ 160A.","reference":"Chương V, mục 1.2.2, STT 3, phần 1","requirement":"MCCB đầu cực ≥ 160A."},{"item":"Máy 100 kVA: Điện áp, số pha, tần số","quote":"Số pha/ Tần số: 3 pha/ 50Hz.","reference":"Chương V, mục 1.2.2, STT 3, phần 1","requirement":"Điện áp 220/380 V hoặc 230/400 V; 3 pha, 50Hz."},{"item":"Máy 100 kVA: Kích thước có vỏ chống ồn","quote":"3000*1200*1850 mm.","reference":"Chương V, mục 1.2.2, STT 3, phần 1","requirement":"Kích thước máy có vỏ chống ồn (LxWxH) ≤ 3000*1200*1850 mm."},{"item":"Máy 100 kVA: Động cơ","quote":"Dung tích xy lanh: ≥5.5 L.","reference":"Chương V, mục 1.2.2, STT 3, phần 1","requirement":"Động cơ đốt trong; công suất ≥ 100 kW; dung tích xy lanh ≥ 5.5 L."},{"item":"Máy 100 kVA: Hệ thống làm mát","quote":"Hệ thống làm mát: Bằng két nước kết hợp quạt gió","reference":"Chương V, mục 1.2.2, STT 3, phần 1","requirement":"Làm mát bằng két nước kết hợp quạt gió đầu trục, đáp ứng nhiệt độ môi trường cho phép lên đến 50ºC."},{"item":"Máy 100 kVA: Đầu phát","quote":"Công suất liên tục đầu phát: ≥ 1000 kVA.","reference":"Chương V, mục 1.2.2, STT 3, phần 2","requirement":"Điện áp đầu ra 3 pha 220/380V hoặc 230/400V; công suất liên tục đầu phát ≥ 1000 kVA (ghi đúng như văn bản); cấp cách điện H; cấp bảo vệ IP23; tần số 50Hz; hệ số công suất 0.8."},{"item":"Máy 100 kVA: Bảng điều khiển","quote":"3. Bảng điều khiển: Giám sát hoạt động của máy","reference":"Chương V, mục 1.2.2, STT 3, phần 3","requirement":"Giám sát hoạt động của máy phát điện; hiển thị và hiệu chỉnh tần số, điện áp và dòng điện."},{"item":"Dịch vụ liên quan: Thử tải","quote":"Thử tải | 01 lần","reference":"Chương V, mục 1.2.2, mục II, STT 1","requirement":"01 lần."},{"item":"Dịch vụ liên quan: Kiểm định","quote":"Kiểm định | 01 lần","reference":"Chương V, mục 1.2.2, mục II, STT 2","requirement":"01 lần."},{"item":"Dịch vụ liên quan: Nhiên liệu dầu","quote":"Nhiên liệu dầu | 30 lít","reference":"Chương V, mục 1.2.2, mục II, STT 3","requirement":"30 lít."},{"item":"Dịch vụ liên quan: Vận chuyển","quote":"Vận chuyển | 1 bộ","reference":"Chương V, mục 1.2.2, mục II, STT 4","requirement":"1 bộ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:06:31.835Z"}},"IB2400302325":{"u":"2026-11-03T06:59:22.776+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V_Vỏ chứa MPĐ_UP.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ gồm vỏ chứa máy phát điện và thùng dầu 150 lít; Chương V không nêu thông số tổ máy phát (công suất kVA/kW, động cơ, đầu phát, bộ điều khiển, ATS, điện áp, mức ồn dB), nên generatorCapacity là null.","Văn bản là bản quét OCR có nhiều lỗi ký tự (ví dụ 'thùng dầu 1501' tương ứng 'thùng dầu 150 lít' ở mục 2.4); các trích dẫn được giữ nguyên theo bản OCR.","Kích thước cửa chính 'chiều rộng > 2020mm' lớn hơn bề rộng phủ bì 1200 mm của vỏ, có thể là lỗi OCR hoặc lỗi gốc; cần đối chiếu bản gốc.","Bản vẽ đính kèm của thùng dầu và vỏ chứa (trang cuối) không đọc được do OCR hỏng; danh sách 64 trạm chỉ có địa điểm, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Trang bị vỏ chứa máy phát điện kèm hệ thống chứa nhiên liệu dự phòng cho các trạm tại Trung tâm Mạng lưới MobiFone miền Trung","notifyNo":"IB2400302325","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Số lượng và địa điểm","quote":"Tổng cộng 64 trạm","reference":"Chương V, mục 1","requirement":"Trang bị tại 64 trạm BTS khu vực miền Trung và Tây Nguyên (danh sách theo phụ lục)."},{"item":"Phạm vi - Vận chuyển","quote":"Vận chuyển vỏ chứa máy phát điện và vật tư phụ phục vụ lắp đặt đến vị trí cần thực","reference":"Chương V, mục 1","requirement":"Vận chuyển vỏ chứa máy phát điện và vật tư phụ phục vụ lắp đặt đến vị trí cần thực hiện."},{"item":"Phạm vi - Lắp đặt thùng dầu","quote":"Lắp đặt thùng dầu 1501.","reference":"Chương V, mục 1","requirement":"Lắp đặt vỏ chứa máy phát điện và thùng dầu 150 lít."},{"item":"Thùng dầu 150 lít: Dung tích","quote":"Dung tích tối thiều: >150 lít","reference":"Chương V, mục 2.1, STT 1","requirement":"Dung tích chứa tối thiểu lớn hơn 150 lít; sản xuất, gia công theo đúng bản vẽ đính kèm."},{"item":"Thùng dầu 150 lít: Kích thước bao ngoài","quote":"800 (dai) x 400 (rộng) x 650 (cao) mm (£5mm)","reference":"Chương V, mục 2.1, STT 2","requirement":"800 (dài) x 400 (rộng) x 650 (cao) mm, dung sai 5 mm."},{"item":"Thùng dầu 150 lít: Kích thước hữu dụng","quote":"790 (dài) x 390 (rộng) x 490 (cao) mm (+5mm)","reference":"Chương V, mục 2.1, STT 3","requirement":"790 (dài) x 390 (rộng) x 490 (cao) mm, dung sai 5 mm."},{"item":"Thùng dầu 150 lít: Khung thép","quote":"Được thiết kế chắc chăn bởi khung thép V40x40x5","reference":"Chương V, mục 2.1, STT 4","requirement":"Khung thép V40x40x5, thép SS400 hoặc tương đương, mạ kẽm."},{"item":"Thùng dầu 150 lít: Chân đế","quote":"Chân dé thùng dầu cao 150mm, làm bằng thép tâm dày 5mm","reference":"Chương V, mục 2.1, STT 5","requirement":"Chân đế cao 150 mm bằng thép tấm dày 5 mm; bản đế 120x120 mm bằng thép tấm dày 5 mm; thép SS400 hoặc tương đương, mạ kẽm."},{"item":"Thùng dầu 150 lít: Vỏ chứa","quote":"Thép tâm dày 3mm","reference":"Chương V, mục 2.1, STT 6","requirement":"Thép tấm dày 3 mm, thép SS400 hoặc tương đương, mạ kẽm."},{"item":"Thùng dầu 150 lít: Mặt trên","quote":"Có 1 nắp dầu cao 40mm gia công bang thép ống D90x3mm,","reference":"Chương V, mục 2.1, STT 6.1","requirement":"Có 1 nắp dầu cao 40 mm bằng thép ống D90x3mm, có ren vặn; có 1 lỗ thăm dầu D21x3mm, nắp ren vặn gắn liền thước đo mức dầu (thước khắc vạch dung tích, thép dài 400 mm, rộng 25 mm, dày 4 mm); mạ kẽm, sơn tĩnh điện mặt ngoài."},{"item":"Thùng dầu 150 lít: Mặt dưới","quote":"Có 1 van xả đáy D21x3mm đề loại bỏ nước, cặn dầu do hoạt","reference":"Chương V, mục 2.1, STT 6.2","requirement":"Có 1 van xả đáy D21x3mm để loại bỏ nước, cặn dầu; có 1 ống D21x3mm liên kết qua bộ chuyển đổi, dầu đi qua dây dẫn D8 tới máy phát điện; mạ kẽm, sơn tĩnh điện mặt ngoài."},{"item":"Thùng dầu 150 lít: Mặt bên","quote":"Có 1 ống hồi dầu D21x3mm","reference":"Chương V, mục 2.1, STT 6.3","requirement":"Có 1 ống hồi dầu D21x3mm; mạ kẽm, sơn tĩnh điện mặt ngoài."},{"item":"Thùng dầu 150 lít: Khối lượng","quote":"Khối lượng thùng dầu khi không chứa nhiên liệu <=83kg","reference":"Chương V, mục 2.1, STT 7","requirement":"Khối lượng khi không chứa nhiên liệu không quá 83 kg."},{"item":"Vật tư phụ - Ống dẫn dầu","quote":"Chất liệu: nhựa dẻo cao cấp","reference":"Chương V, mục 2.1, vật tư phụ STT 1","requirement":"Nhựa dẻo cao cấp, đường kính ống 8 mm, nhiệt độ làm việc 20-60 độ C hoặc rộng hơn, áp suất làm việc > 20 bar/300 PSI, áp suất nổ tại 20 độ C > 60 bar/900 PSI."},{"item":"Vật tư phụ - Ống nhựa PVC D25x3mm","quote":"Nhiệt độ hóa mềm: >80 độ C","reference":"Chương V, mục 2.1, vật tư phụ STT 2","requirement":"Nhựa PVC, đường kính 25 mm, dày 3 mm, nhiệt độ làm việc 0-45 độ C hoặc rộng hơn, nhiệt độ hóa mềm > 80 độ C."},{"item":"Vật tư phụ - Co nhựa uPVC D25x3mm","quote":"Nhiệt độ hóa mềm: >74 độ C","reference":"Chương V, mục 2.1, vật tư phụ STT 3","requirement":"Nhựa PVC, đường kính 25 mm, dày 3 mm, nhiệt độ làm việc 0-45 độ C hoặc rộng hơn, nhiệt độ hóa mềm > 74 độ C."},{"item":"Vật tư phụ - Đầu chuyển ống D21-D8","quote":"Đường kính đầu: 21mm","reference":"Chương V, mục 2.1, vật tư phụ STT 4","requirement":"Nhựa PVC, đường kính đầu 21 mm, đường kính đuôi 8 mm."},{"item":"Vật tư phụ - Đai siết Inox D8","quote":"Chất liệu: Inox 304","reference":"Chương V, mục 2.1, vật tư phụ STT 5","requirement":"Inox 304, kết nối ren, đường kính siết 8 mm."},{"item":"Vỏ chứa máy phát điện: Kết cấu","quote":"Dạng module, lắp ghép từng phân, chồng tháo từ bên","reference":"Chương V, mục 2.2, STT 1","requirement":"Dạng module, lắp ghép từng phần, tháo lắp từ bên ngoài."},{"item":"Vỏ chứa máy phát điện: Kích thước phủ bì","quote":"<1900 (Cao) x1200 (Rộng)x 2400 (Dài) mm","reference":"Chương V, mục 2.2, STT 2","requirement":"Tối đa 1900 (cao) x 1200 (rộng) x 2400 (dài) mm."},{"item":"Vỏ chứa máy phát điện: Kích thước hữu dụng","quote":">1550 (Cao) x 1050 (Rộng) x 2250 (Dài) mm","reference":"Chương V, mục 2.2, STT 3","requirement":"Tối thiểu 1550 (cao) x 1050 (rộng) x 2250 (dài) mm."},{"item":"Vỏ chứa máy phát điện: Khung đế bao quanh","quote":"Cấu tạo bởi thép định hình có độ dày > 2,5mm","reference":"Chương V, mục 2.2, STT 4","requirement":"Thép định hình dày > 2,5 mm; mạ nhúng kẽm nóng, chống gỉ sét."},{"item":"Vỏ chứa máy phát điện: Vách, cửa chính (cấu tạo 3 lớp)","quote":"Lớp ngoài: Là tắm tôn mạ màu hợp kim nhôm kẽm có độ","reference":"Chương V, mục 2.2, STT 5","requirement":"Lớp ngoài tôn mạ màu hợp kim nhôm kẽm dày > 0,6 mm; lớp giữa cách nhiệt PU dày > 59 mm ± 2 mm, tỉ trọng > 45 kg/m3; lớp trong cùng tôn mạ màu hợp kim nhôm kẽm dày > 0,4 mm."},{"item":"Vỏ chứa máy phát điện: Cửa và khung cửa chính","quote":"Kích thước cửa: chiều rộng > 2020mm, chiều cao","reference":"Chương V, mục 2.2, STT 5","requirement":"Bố trí cửa mặt trước và mặt sau, mỗi mặt 2 cánh, mở ra bên ngoài; kích thước cửa chiều rộng > 2020 mm, chiều cao > 1300 mm; cửa gồm các lá chớp lưu thông không khí để máy phát hoạt động bình thường."},{"item":"Vỏ chứa máy phát điện: Tấm nóc (mái)","quote":"- Cấu tạo 3 lớp như tam vách, cửa chính.","reference":"Chương V, mục 2.2, STT 6","requirement":"Cấu tạo 3 lớp như tấm vách, cửa chính; độ dốc mái từ 2% đến 5% để thoát nước."},{"item":"Vỏ chứa máy phát điện: Cửa thoát gió (thông lò)","quote":"Kích thước cửa tính cả khung bao: chiều rộng = 880mm,","reference":"Chương V, mục 2.2, STT 7","requirement":"Kích thước cả khung bao: chiều rộng = 880 mm, chiều cao > 1370 mm; thép dày > 1,5 mm; bên trong lắp lưới Inox chống côn trùng; toàn bộ cửa mạ nhúng kẽm (trừ lưới)."},{"item":"Vỏ chứa máy phát điện: Đáy","quote":null,"reference":"Chương V, mục 2.2, STT 8","requirement":"Đáy rỗng, máy gá lên sàn bê tông."},{"item":"Vỏ chứa máy phát điện: Tấm cách âm","quote":"25mm < xốp cách âm chuyên dụng dày <30mm, phủ hết","reference":"Chương V, mục 2.2, STT 9","requirement":"Xốp cách âm chuyên dụng dày từ 25 mm đến 30 mm, phủ hết diện tích mặt trong của vỏ trừ cửa thoát gió, cố định chắc chắn vào mặt trong của vỏ. Văn bản không nêu mức ồn (dB)."},{"item":"Vỏ chứa máy phát điện: Khóa cửa","quote":"Bao gôm 2 khóa sô (khóa có tôi thiêu 4 sô)","reference":"Chương V, mục 2.2, STT 10","requirement":"Khóa chốt bay tạo lực ép khi đóng, có hộp che khóa chống cắt; gồm 2 khóa số (tối thiểu 4 số)."},{"item":"Vỏ chứa máy phát điện: Khối lượng","quote":"Khối lượng toàn bộ vỏ chứa Máy phát điện < 250kg","reference":"Chương V, mục 2.2, STT 11","requirement":"Khối lượng toàn bộ vỏ chứa máy phát điện không quá 250 kg."},{"item":"Vỏ chứa máy phát điện: Yêu cầu khác (bulong, ốc vít)","quote":"Bulong, ốc vit ngoài trời sử dụng loại mạ kẽm nhúng","reference":"Chương V, mục 2.2, STT 12","requirement":"Bulong, ốc vít ngoài trời dùng loại mạ kẽm nhúng nóng hoặc thép không gỉ."},{"item":"Vỏ chứa máy phát điện: Catalogue và tài liệu chứng minh","quote":"Nhà thầu phải cung cấp catalogue của vỏ chứa máy phát điện chào thầu.","reference":"Chương V, mục 2.2","requirement":"Nhà thầu phải cung cấp catalogue của vỏ chứa chào thầu; nếu chào hàng hóa theo tiêu chuẩn tương đương phải có tài liệu chứng minh tính tương đương."},{"item":"Vỏ chứa máy phát điện: Tình trạng, năm sản xuất","quote":"mới 100%, sản xuất","reference":"Chương V, mục 2.6","requirement":"Sản phẩm mới 100%, không méo mó biến dạng, sản xuất và lắp ráp hoàn chỉnh từ năm 2024 trở về sau."},{"item":"Vỏ chứa máy phát điện: Xuất xứ, CO/CQ","quote":"chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng","reference":"Chương V, mục 2.6","requirement":"Thiết bị nhập khẩu: cam kết cung cấp tờ khai hải quan, chứng nhận xuất xứ (CO), chứng nhận chất lượng (CQ). Hàng sản xuất trong nước: cung cấp giấy tờ về chất lượng/nhãn hiệu/kiểu dáng hoặc giấy kiểm định của đơn vị kiểm định độc lập (kiểm tra kích thước, khối lượng, độ dày tôn, khối lượng thể tích và độ dày lớp PU)."},{"item":"Lắp đặt","quote":"Quá trình lắp đặt phải có sự giám sát trực tiếp của chủ đầu tư.","reference":"Chương V, mục 2.3","requirement":"Lắp đặt có giám sát trực tiếp của chủ đầu tư; thay đổi so với thiết kế phải báo chủ đầu tư; không ảnh hưởng các hạng mục, thiết bị khác."},{"item":"Bảo hành","quote":"Thời hạn bảo hành: tối thiểu 12 tháng ké từ khi hàng hóa được ban giao, nghiệm thu kèm","reference":"Chương V, mục 2.5","requirement":"Tối thiểu 12 tháng kể từ khi bàn giao, nghiệm thu, kèm phiếu bảo hành; bảo hành tại nơi lắp đặt; khắc phục sự cố trong 24 giờ kể từ khi có thông báo; hỗ trợ kỹ thuật 24h/24h, 7 ngày/7 ngày."},{"item":"Bảo trì, bảo dưỡng trong thời gian bảo hành","quote":"(6 tháng/1 lần)","reference":"Chương V, mục 2.5","requirement":"Bảo trì, bảo dưỡng thiết bị 6 tháng/1 lần trong thời gian bảo hành; mọi chi phí phát sinh do nhà cung cấp chịu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:59:21.996Z"}},"IB2400302943":{"u":"2026-11-03T07:01:17.249+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chương 5 + bve.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy phát điện không được nêu trong văn bản; chỉ có một dòng hạng mục 1 và không thấy cột số lượng.","Tên gói thầu ghi 'máy phát điện dự phòng', nhưng bảng thông số ghi 'Công suất liên tục: ≥ 350 kVA'. Công suất được lấy theo bảng thông số.","Văn bản không nêu: mức ồn (dB) của vỏ chống ồn, thể tích bình nhiên liệu, hãng và model động cơ hay đầu phát, cáp, CO/CQ, thời hạn bảo hành, hay phạm vi lắp đặt chi tiết ngoài dòng 'lắp đặt' trong tên hạng mục.","Bảng được trích từ PDF bị vỡ cột nên các cụm trong cột tên hàng hóa của hạng mục 1 bị xen dòng và không trích dẫn nguyên văn liền mạch được (quote = null). Một số trích dẫn chỉ lấy đến hết dòng vì câu bị ngắt dòng.","Đã bỏ qua các hạng mục 2-41 (điều hòa, quạt, đồ nội thất, hệ thống âm thanh) vì không phải thiết bị của tổ máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu MSHH01: Cung cấp lắp đặt thiết bị doanh cụ; máy phát điện dự phòng và thiết bị điều hòa không khí thông gió","notifyNo":"IB2400302943","generatorCapacity":"≥ 350 kVA công suất liên tục, 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 350 kVA: Phạm vi cung cấp","quote":null,"reference":"Chương V, mục 2.3, hạng mục 1","requirement":"Máy phát điện 3 pha ≥ 350kVA, bao gồm vỏ chống ồn, tủ điều khiển, máy sử dụng xăng hoặc diesel, tủ ATS 600A 3 pha 3 cực, thiết bị đóng cắt, chi phí vận chuyển đến công trình, lắp đặt. Số lượng tổ máy không được nêu trong đoạn văn bản này."},{"item":"Máy phát điện 350 kVA: ATS","quote":null,"reference":"Chương V, mục 2.3, hạng mục 1","requirement":"Tủ ATS 600A, 3 pha, 3 cực"},{"item":"Máy phát điện 350 kVA: Tiêu chuẩn tối thiểu","quote":"Đáp ứng các tiêu chuẩn tối thiểu như sau: ISO9001, ISO14001,","reference":"Chương V, mục 2.3, hạng mục 1","requirement":"ISO9001, ISO14001, ISO8528, CE Certificate hoặc tương đương"},{"item":"Máy phát điện 350 kVA: Năm sản xuất","quote":"Năm sản xuất: 2024 trở đi","reference":"Chương V, mục 2.3, hạng mục 1","requirement":"Năm sản xuất: 2024 trở đi (cũng được yêu cầu riêng cho động cơ, đầu phát và bộ điều khiển)"},{"item":"Máy phát điện 350 kVA: Công suất","quote":"Công suất liên tục: ≥ 350 kVA","reference":"Chương V, mục 2.3, hạng mục 1","requirement":"Công suất liên tục ≥ 350 kVA"},{"item":"Máy phát điện 350 kVA: Thời gian vận hành","quote":"Thời gian vận hành: ≥ 1000 giờ/năm","reference":"Chương V, mục 2.3, hạng mục 1","requirement":"≥ 1000 giờ/năm"},{"item":"Máy phát điện 350 kVA: Hệ số tải trung bình","quote":"Hệ số tải trung bình: ≥ 85% tải định mức","reference":"Chương V, mục 2.3, hạng mục 1","requirement":"≥ 85% tải định mức"},{"item":"Máy phát điện 350 kVA: Điện áp đầu ra","quote":"Điện áp điện đầu ra: 400/230V","reference":"Chương V, mục 2.3, hạng mục 1","requirement":"400/230V, độ biến thiên ≤ ±1% từ không tải đến đầy tải"},{"item":"Máy phát điện 350 kVA: Tốc độ và tần số","quote":"Số vòng quay / Tần số điện đầu ra: 1500 vòng/phút, 50Hz","reference":"Chương V, mục 2.3, hạng mục 1","requirement":"1500 vòng/phút, 50Hz, độ biến thiên ≤ ±1% từ không tải đến đầy tải"},{"item":"Máy phát điện 350 kVA: Tiêu chuẩn môi trường","quote":"Đáp ứng Tiêu chuẩn môi trường: QCVN 19:2009/BTNMT","reference":"Chương V, mục 2.3, hạng mục 1","requirement":"QCVN 19:2009/BTNMT hoặc tương đương"},{"item":"Máy phát điện 350 kVA: Điều kiện vận hành","quote":"Điều kiện vận hành: Nhiệt đới hóa, phù hợp với nhiệt độ môi","reference":"Chương V, mục 2.3, hạng mục 1","requirement":"Nhiệt đới hóa, phù hợp với nhiệt độ môi trường 40oC và cao độ 400m so với mực nước biển"},{"item":"Máy phát điện 350 kVA: Nhiên liệu","quote":"Khả năng đáp ứng về nhiên liệu: Dầu Diesel (DO 0,05S hoặc","reference":"Chương V, mục 2.3, hạng mục 1","requirement":"Dầu Diesel (DO 0,05S hoặc tương đương)"},{"item":"Máy phát điện 350 kVA: Động cơ - loại","quote":"Loại: Diesel 4 kỳ","reference":"Chương V, mục 2.3, hạng mục 1 - Động cơ Diesel","requirement":"Diesel 4 kỳ"},{"item":"Máy phát điện 350 kVA: Động cơ - công suất","quote":"Công suất động cơ: ≥ 350kvA","reference":"Chương V, mục 2.3, hạng mục 1 - Động cơ Diesel","requirement":"≥ 350kvA"},{"item":"Máy phát điện 350 kVA: Động cơ - số xylanh","quote":"Số lượng xylanh: 6 xylanh","reference":"Chương V, mục 2.3, hạng mục 1 - Động cơ Diesel","requirement":"6 xylanh"},{"item":"Máy phát điện 350 kVA: Động cơ - kiểu bố trí xylanh","quote":"Kiểu bố trí xylanh: Xếp hình Thẳng hàng","reference":"Chương V, mục 2.3, hạng mục 1 - Động cơ Diesel","requirement":"Xếp hình thẳng hàng"},{"item":"Máy phát điện 350 kVA: Động cơ - tỷ số nén","quote":"Tỷ số nén: ≥ 15.0 : 1","reference":"Chương V, mục 2.3, hạng mục 1 - Động cơ Diesel","requirement":"≥ 15.0 : 1"},{"item":"Máy phát điện 350 kVA: Động cơ - dung tích xylanh","quote":"Tổng dung tích xylanh: ≥ 6 lít","reference":"Chương V, mục 2.3, hạng mục 1 - Động cơ Diesel","requirement":"Tổng dung tích xylanh ≥ 6 lít"},{"item":"Máy phát điện 350 kVA: Động cơ - bộ điều tốc","quote":"Bộ điều tốc: Hoàn toàn bằng điện tử","reference":"Chương V, mục 2.3, hạng mục 1 - Động cơ Diesel","requirement":"Hoàn toàn bằng điện tử (Advanced Diesel Engine Control)"},{"item":"Máy phát điện 350 kVA: Động cơ - suất tiêu hao nhiên liệu","quote":"Suất tiêu hao nhiên liệu: 100% tải ≤ 50 lít/giờ","reference":"Chương V, mục 2.3, hạng mục 1 - Động cơ Diesel","requirement":"Ở 100% tải ≤ 50 lít/giờ"},{"item":"Máy phát điện 350 kVA: Động cơ - hệ thống khí nạp","quote":"Hệ thống khí nạp: Sử dụng turbocharger tăng áp có làm mát khí","reference":"Chương V, mục 2.3, hạng mục 1 - Động cơ Diesel","requirement":"Sử dụng turbocharger tăng áp có làm mát khí nạp bằng chất lỏng và bộ lọc khí nạp"},{"item":"Máy phát điện 350 kVA: Động cơ - hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu: Phun nhiên liệu điện tử","reference":"Chương V, mục 2.3, hạng mục 1 - Động cơ Diesel","requirement":"Phun nhiên liệu điện tử"},{"item":"Máy phát điện 350 kVA: Động cơ - hệ thống giải nhiệt","quote":"Hệ thống giải nhiệt: Giải nhiệt bằng nước giải nhiệt","reference":"Chương V, mục 2.3, hạng mục 1 - Động cơ Diesel","requirement":"Giải nhiệt bằng nước giải nhiệt"},{"item":"Máy phát điện 350 kVA: Động cơ - hệ thống khởi động","quote":"Hệ thống khởi động: 24VDC","reference":"Chương V, mục 2.3, hạng mục 1 - Động cơ Diesel","requirement":"24VDC"},{"item":"Máy phát điện 350 kVA: Đầu phát - loại","quote":"Loại: Không chổi than, 4 cực, từ trường quay, tự động ổn định","reference":"Chương V, mục 2.3, hạng mục 1 - Đầu phát điện xoay chiều","requirement":"Không chổi than, 4 cực, từ trường quay, tự động ổn định điện áp, tự động làm mát bằng quạt"},{"item":"Máy phát điện 350 kVA: Đầu phát - thông số","quote":"Thông số: 3 pha, 4 dây, 1500 vòng/phút, hệ số công suất 0.8","reference":"Chương V, mục 2.3, hạng mục 1 - Đầu phát điện xoay chiều","requirement":"3 pha, 4 dây, 1500 vòng/phút, hệ số công suất 0.8"},{"item":"Máy phát điện 350 kVA: Đầu phát - tiêu chuẩn sản xuất","quote":"Tiêu chuẩn sản xuất: IEC 60034, NEMA MG 1.32-33, BS 5000","reference":"Chương V, mục 2.3, hạng mục 1 - Đầu phát điện xoay chiều","requirement":"IEC 60034, NEMA MG 1.32-33, BS 5000 Part 99, VDE 0530, ISO 8528/3, UL 1446, UL 1004, ISO 9001, ISO 14001 hoặc tương đương"},{"item":"Máy phát điện 350 kVA: Đầu phát - hệ thống kích từ","quote":"Hệ thống kích từ: Kích từ tự động","reference":"Chương V, mục 2.3, hạng mục 1 - Đầu phát điện xoay chiều","requirement":"Kích từ tự động"},{"item":"Máy phát điện 350 kVA: Đầu phát - bộ ổn định điện áp (AVR)","quote":"Bộ ổn định điện áp: Hoàn toàn tự động","reference":"Chương V, mục 2.3, hạng mục 1 - Đầu phát điện xoay chiều","requirement":"Hoàn toàn tự động, độ biến thiên ≤ ±1% từ không tải đến đầy tải"},{"item":"Máy phát điện 350 kVA: Đầu phát - cấp cách điện / bảo vệ","quote":"Cấp cách điện / bảo vệ: Tối thiểu Cấp H / IP23","reference":"Chương V, mục 2.3, hạng mục 1 - Đầu phát điện xoay chiều","requirement":"Tối thiểu Cấp H / IP23"},{"item":"Máy phát điện 350 kVA: Bộ điều khiển - loại","quote":"Loại: Kỹ thuật số, có thể kết nối với máy tính và có thể lập","reference":"Chương V, mục 2.3, hạng mục 1 - Bộ điều khiển kỹ thuật số","requirement":"Kỹ thuật số, có thể kết nối với máy tính và có thể lập trình bằng PLC"},{"item":"Máy phát điện 350 kVA: Bộ điều khiển - chế độ vận hành","quote":"Chế độ vận hành: Chế độ tự động hoặc bằng tay","reference":"Chương V, mục 2.3, hạng mục 1 - Bộ điều khiển kỹ thuật số","requirement":"Chế độ tự động hoặc bằng tay"},{"item":"Máy phát điện 350 kVA: Bộ điều khiển - nút dừng khẩn cấp","quote":"Nút dừng khẩn cấp: Có trang bị để dừng trong trường hợp khẩn","reference":"Chương V, mục 2.3, hạng mục 1 - Bộ điều khiển kỹ thuật số","requirement":"Có trang bị nút dừng khẩn cấp để dừng trong trường hợp khẩn cấp"},{"item":"Máy phát điện 350 kVA: Bộ điều khiển - hòa đồng bộ","quote":"Chức năng hòa đồng bộ: Có khả năng hòa đồng bộ với các tổ","reference":"Chương V, mục 2.3, hạng mục 1 - Bộ điều khiển kỹ thuật số","requirement":"Có khả năng hòa đồng bộ với các tổ máy khác"},{"item":"Máy phát điện 350 kVA: Bộ điều khiển - giám sát","quote":"Chức năng giám sát hệ thống: Giám sát hệ thống tối thiểu","reference":"Chương V, mục 2.3, hạng mục 1 - Bộ điều khiển kỹ thuật số","requirement":"Giám sát hệ thống tối thiểu nhưng không giới hạn: tốc độ động cơ, các thông số điện lưới, các thông số vận hành máy phát"},{"item":"Máy phát điện 350 kVA: Bộ điều khiển - hiển thị","quote":"Chức năng hiển thị: Bằng màn hình LCD, có thể hiện tối thiểu","reference":"Chương V, mục 2.3, hạng mục 1 - Bộ điều khiển kỹ thuật số","requirement":"Màn hình LCD, hiện tối thiểu nhưng không giới hạn: điện lưới (Volt, Ampere); máy phát (Volt, Ampere, Hz, kW, RPM); điện áp giữa các pha; số giờ vận hành máy; tỷ lệ phụ tải đang hoạt động; nhiệt độ động cơ; áp lực nhớt; điện áp ắc quy; sự cố máy hiển thị bằng mã hiệu hoặc chữ"},{"item":"Máy phát điện 350 kVA: Bộ điều khiển - bảo vệ, báo lỗi tự động","quote":"Chức năng bảo vệ, báo lỗi tự động khi:","reference":"Chương V, mục 2.3, hạng mục 1 - Bộ điều khiển kỹ thuật số","requirement":"Báo lỗi khi ắc quy khởi động không sạc; điện áp DC quá cao / quá thấp"},{"item":"Máy phát điện 350 kVA: Bộ điều khiển - bảo vệ dừng máy","quote":"Chức năng bảo vệ dừng máy và báo lỗi, tắt máy tự động khi","reference":"Chương V, mục 2.3, hạng mục 1 - Bộ điều khiển kỹ thuật số","requirement":"Bảo vệ dừng máy, báo lỗi, tắt máy tự động khi: tốc độ động cơ quá cao / quá thấp; điện áp quá cao / quá thấp; dòng điện quá cao; tần số quá cao / quá thấp; nhiệt độ động cơ quá cao; áp lực dầu bôi trơn quá thấp; tải đầu ra quá cao; có ngắn mạch trong hệ thống; đầu phát điện mất dòng kích từ tự động; nút dừng khẩn cấp đang được kích hoạt"},{"item":"Thiết bị chính (gồm máy phát điện): Xuất xứ, mới 100%, hãng sản xuất","quote":"có xuất xứ rõ ràng, mới 100%. Nhà thầu cần chào rõ Hãng sản xuất, xuất xứ, mã","reference":"Chương V, mục 2.1 (Yêu cầu chung) và phần Lưu ý sau bảng mục 2.3","requirement":"Thiết bị phải có xuất xứ rõ ràng, mới 100%. Nhà thầu chào rõ hãng sản xuất, xuất xứ, mã hiệu, tên thương mại của thiết bị chính và gửi kèm catalogue hoặc tài liệu kỹ thuật do hãng/nhà sản xuất phát hành. Riêng máy phát điện phải có tài liệu kỹ thuật hoặc catalogue chứng minh đáp ứng thông số."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:01:16.174Z"}},"IB2400303471":{"u":"2026-11-03T07:03:52.933+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ky thuat.pdf, Mau Hop dong va Phu luc Hop dong.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể, mức ồn (dB) hay tiêu chuẩn khí thải của động cơ và đầu phát.","Số lượng tổ máy phát điện không ghi rõ trong Chương V (bảng Phạm vi cung cấp hàng hóa nằm ở phần khác của E-HSMT); chỉ có một tổ máy 150/165 kVA được mô tả.","Bảng thông số bị vỡ định dạng khi trích xuất từ PDF, nên một số trích dẫn là phần đầu dòng và dòng bị ngắt giữa chừng; mục kiểu bảng điều khiển ('Bộ điều khiển giám sát máy phát') ghi gộp với màn hình LCD.","Hạng mục 1-3 (SAN switch, thiết bị lưu trữ SAN, HBA) không phải thiết bị phát điện nên không liệt kê. Tệp Mẫu Hợp đồng không chứa thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Mua sắm máy móc, thiết bị xây dựng hệ thống nâng cao năng lực xử lý, lưu trữ dữ liệu của Trung tâm tích hợp dữ liệu tỉnh và đầu tư hệ thống nguồn, máy phát điện cho Trung tâm dữ liệu chuyển đổi số của tỉnh","notifyNo":"IB2400303471","generatorCapacity":"Công suất liên tục ≥ 150 kVA; công suất dự phòng ≥ 165 kVA (số lượng tổ máy không được nêu rõ trong văn bản)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Tiêu chuẩn sản xuất","quote":"tiêu chuẩn: ISO 9001:2015, TCVN 9729-","reference":"Chương V, mục 1.2 b, hạng mục 4.1","requirement":"Máy được sản xuất, lắp ráp, hoàn thiện theo tiêu chuẩn ISO 9001:2015, TCVN 9729-1:2013, TCVN 9729-5:2013"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"- Công suất liên tục: ≥ 150 kVA","reference":"Chương V, mục 1.2 b, hạng mục 4.1","requirement":"≥ 150 kVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"- Công suất dự phòng: ≥ 165 kVA","reference":"Chương V, mục 1.2 b, hạng mục 4.1","requirement":"≥ 165 kVA"},{"item":"Tổ máy phát điện: Điện áp","quote":"- Điện áp: 230/400 V","reference":"Chương V, mục 1.2 b, hạng mục 4.1","requirement":"230/400 V"},{"item":"Tổ máy phát điện: Loại điều tốc","quote":"- Loại điều tốc: Điện tử","reference":"Chương V, mục 1.2 b, hạng mục 4.1","requirement":"Điện tử"},{"item":"Tổ máy phát điện: Khung bệ và vỏ máy","quote":"- Khung bệ và vỏ máy: Khung dập & hàn tấm","reference":"Chương V, mục 1.2 b, hạng mục 4.1","requirement":"Khung dập và hàn tấm bằng thép, vỏ dày 2mm trở lên, sơn tĩnh điện"},{"item":"Tổ máy phát điện: Bồn dầu","quote":"giờ tại 100% tải: ≥ 350 lít","reference":"Chương V, mục 1.2 b, hạng mục 4.1","requirement":"Bồn dầu gắn đế máy, phù hợp chạy liên tục 8 giờ tại 100% tải, dung tích ≥ 350 lít"},{"item":"Động cơ Diesel: Công suất dự phòng","quote":"- Công suất dự phòng động cơ tại 1500 rpm: ≥","reference":"Chương V, mục 1.2 b, hạng mục 4.1.1","requirement":"≥ 152 kWm tại 1500 rpm"},{"item":"Động cơ Diesel: Công suất liên tục","quote":"- Công suất liên tục động cơ tại 1500 rpm: ≥","reference":"Chương V, mục 1.2 b, hạng mục 4.1.1","requirement":"≥ 138 kWm tại 1500 rpm"},{"item":"Động cơ Diesel: Tốc độ","quote":"- Tốc độ: 1500 Rpm","reference":"Chương V, mục 1.2 b, hạng mục 4.1.1","requirement":"1500 Rpm"},{"item":"Động cơ Diesel: Đường kính x hành trình","quote":"- Đường kính x hành trình: ≥ 105 x 130 mm","reference":"Chương V, mục 1.2 b, hạng mục 4.1.1","requirement":"≥ 105 x 130 mm"},{"item":"Động cơ Diesel: Dung tích xilanh","quote":"- Dung tích xilanh: ≥ 6.75 L","reference":"Chương V, mục 1.2 b, hạng mục 4.1.1","requirement":"≥ 6.75 L"},{"item":"Động cơ Diesel: Số xylanh, cách bố trí","quote":"- Số xylanh, cách bố trí: 6, thẳng hàng","reference":"Chương V, mục 1.2 b, hạng mục 4.1.1","requirement":"6 xylanh, thẳng hàng"},{"item":"Động cơ Diesel: Tỉ số nén","quote":"- Tỉ số nén: 18:01","reference":"Chương V, mục 1.2 b, hạng mục 4.1.1","requirement":"18:01"},{"item":"Động cơ Diesel: Bôi trơn","quote":"- Phương pháp bôi trơn: Bơm dầu","reference":"Chương V, mục 1.2 b, hạng mục 4.1.1","requirement":"Bơm dầu; loại bơm nối tiếp có loại truyền động điện từ tích hợp"},{"item":"Động cơ Diesel: Tiêu hao nhiên liệu 50% Prime Power","quote":"- Tiêu hao nhiên liệu tại 50% công suất Prime","reference":"Chương V, mục 1.2 b, hạng mục 4.1.1","requirement":"≤ 14.1 L/h"},{"item":"Động cơ Diesel: Tiêu hao nhiên liệu 75% Prime Power","quote":"- Tiêu hao nhiên liệu tại 75% công suất Prime","reference":"Chương V, mục 1.2 b, hạng mục 4.1.1","requirement":"≤ 20.59 L/h"},{"item":"Động cơ Diesel: Tiêu hao nhiên liệu 100% Prime Power","quote":"- Tiêu hao nhiên liệu tại 100% công suất Prime","reference":"Chương V, mục 1.2 b, hạng mục 4.1.1","requirement":"≤ 27.46 L/h"},{"item":"Động cơ Diesel: Làm mát","quote":"- Phương pháp làm mát: Bằng nước với quạt gió","reference":"Chương V, mục 1.2 b, hạng mục 4.1.1","requirement":"Bằng nước với quạt gió"},{"item":"Động cơ Diesel: Khả năng chịu quá tải","quote":"- Khả năng chịu quá tải: ≥ 110 %","reference":"Chương V, mục 1.2 b, hạng mục 4.1.1","requirement":"≥ 110 %"},{"item":"Đầu phát: Công suất liên tục","quote":"- Công suất liên tục: ≥ 150 kVA","reference":"Chương V, mục 1.2 b, hạng mục 4.1.2","requirement":"≥ 150 kVA"},{"item":"Đầu phát: Loại roto","quote":"- Loại Roto: Kiểu một điện áp","reference":"Chương V, mục 1.2 b, hạng mục 4.1.2","requirement":"Kiểu một điện áp"},{"item":"Đầu phát: Hệ số công suất","quote":"- Hệ số công suất: 0.8 Cos φ","reference":"Chương V, mục 1.2 b, hạng mục 4.1.2","requirement":"0.8 Cos φ"},{"item":"Đầu phát: Điện áp danh nghĩa","quote":"- Điện áp danh nghĩa: 230/400 V","reference":"Chương V, mục 1.2 b, hạng mục 4.1.2","requirement":"230/400 V"},{"item":"Đầu phát: Dao động điện áp","quote":"- Dao động điện áp: ≤ ±1%","reference":"Chương V, mục 1.2 b, hạng mục 4.1.2","requirement":"≤ ±1%"},{"item":"Đầu phát: Tần số danh nghĩa","quote":"- Tần số danh nghĩa: 50 Hz","reference":"Chương V, mục 1.2 b, hạng mục 4.1.2","requirement":"50 Hz"},{"item":"Đầu phát: Độ biến dạng sóng (không tải)","quote":"- Độ biến dạng sóng (không tải): < 1,5 %","reference":"Chương V, mục 1.2 b, hạng mục 4.1.2","requirement":"< 1,5 %"},{"item":"Đầu phát: Điều chỉnh điện áp","quote":"- Điều chỉnh điện áp: AVR","reference":"Chương V, mục 1.2 b, hạng mục 4.1.2","requirement":"AVR"},{"item":"Đầu phát: Cấp cách điện","quote":"- Cấp cách điện: H","reference":"Chương V, mục 1.2 b, hạng mục 4.1.2","requirement":"Cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"- Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2 b, hạng mục 4.1.2","requirement":"IP23"},{"item":"Hệ thống điều khiển: Kiểu bảng điều khiển và màn hình","quote":"- Màn hình hiển thị: LCD","reference":"Chương V, mục 1.2 b, hạng mục 4.1.3","requirement":"Bộ điều khiển giám sát máy phát, màn hình hiển thị LCD"},{"item":"Hệ thống điều khiển: Giám sát thông số","quote":"- Giám sát các thông số: Giám sát tốc độ động","reference":"Chương V, mục 1.2 b, hạng mục 4.1.3","requirement":"Giám sát tốc độ động cơ, áp suất nhớt, nhiệt độ nước làm mát, tần số, điện áp, dòng điện, công suất và mức nhiên liệu, bảo vệ toàn diện cho động cơ và đầu phát"},{"item":"Hệ thống điều khiển: AUTO START và REMOTE START","quote":"+ Có chức năng AUTO START, nhận tín hiệu","reference":"Chương V, mục 1.2 b, hạng mục 4.1.3","requirement":"Có chức năng AUTO START, nhận tín hiệu nổ máy từ xa bằng tín hiệu REMOTE START thông qua tủ ATS; có tín hiệu điều khiển nổ máy, tắt máy, điều khiển ATS"},{"item":"Hệ thống điều khiển: Truyền thông","quote":"+ Modbus RTU qua cổng RS485","reference":"Chương V, mục 1.2 b, hạng mục 4.1.3","requirement":"Modbus RTU qua cổng RS485; phần mềm cài đặt qua PC, ngôn ngữ tiếng Anh và tiếng Việt, giám sát scada qua cổng USB"},{"item":"Hệ thống điều khiển: Lưu sự kiện","quote":"+ Lưu trữ ≥ 90 sự kiện lịch sử theo thời gian","reference":"Chương V, mục 1.2 b, hạng mục 4.1.3","requirement":"Lưu trữ ≥ 90 sự kiện lịch sử theo thời gian thực, theo số giờ chạy máy"},{"item":"Hệ thống điều khiển: Giám sát từ xa","quote":"+ Kết nối với SIM 4G, định vị Googlemap, gửi","reference":"Chương V, mục 1.2 b, hạng mục 4.1.3","requirement":"Kết nối SIM 4G, định vị Googlemap, gửi dữ liệu lên Server của hãng tại Việt Nam; giám sát và điều khiển qua WEBSERVER hoặc APP điện thoại (iOS và Android); lưu trữ dữ liệu trên Server đến 1 năm; giám sát tập trung đến ≥ 1000 thiết bị"},{"item":"Hệ thống điều khiển: Làm việc với ATS","quote":"- Chức năng làm việc với bộ chuyển nguồn ATS:","reference":"Chương V, mục 1.2 b, hạng mục 4.1.3","requirement":"Nhận tín hiệu nổ máy từ xa bằng tín hiệu REMOTE START thông qua tủ ATS"},{"item":"Vỏ cách âm: Khung bệ và liên kết","quote":"- Khung bệ máy: Khung dập & hàn tấm bằng","reference":"Chương V, mục 1.2 b, hạng mục 4.1.4","requirement":"Khung dập và hàn tấm bằng thép; máy liên kết với khung bằng cao su chống rung"},{"item":"Vỏ cách âm: Công nghệ chế tạo và sơn vỏ","quote":"- Bề mặt sơn vỏ: sơn tĩnh điện","reference":"Chương V, mục 1.2 b, hạng mục 4.1.4","requirement":"Tôn dày ≥ 2ly trở lên, chế tạo thành các module, tháo lắp dễ dàng; sơn tĩnh điện"},{"item":"Vỏ cách âm: Vật liệu chống ồn","quote":"- Vật liệu chống ồn : Sử dụng Bông thủy tinh","reference":"Chương V, mục 1.2 b, hạng mục 4.1.4","requirement":"Sử dụng Bông thủy tinh Rockwool"},{"item":"Vỏ cách âm: Khối tiêu âm gió vào/gió ra","quote":"- Khối tiêu âm gió ra: Bông rockwwool cách âm","reference":"Chương V, mục 1.2 b, hạng mục 4.1.4","requirement":"Bông rockwool cách âm tỷ trọng ≥ 80kg/m3, dày ≥ 100mm, lớp vải thủy tinh dán bề mặt, mặt ngoài tole lỗ mạ kẽm dày ≥ 0.38mm (cả khối gió vào và gió ra)"},{"item":"Vỏ cách âm: Cánh cửa","quote":"- Cấu tạo cánh cửa: Phần điều khiển có cửa","reference":"Chương V, mục 1.2 b, hạng mục 4.1.4","requirement":"Phần điều khiển có cửa kính quan sát thông số từ bên ngoài; cánh cửa có khóa an toàn và gioăng làm kín khít"},{"item":"Tủ ATS: Cấu tạo tủ","quote":"- Kích thước tủ: 800x600x300 mm","reference":"Chương V, mục 1.2 b, hạng mục 4.2","requirement":"Chất liệu tôn, sơn tĩnh điện; kích thước 800x600x300 mm; độ dày ≥ 1.5 mm; có đèn báo"},{"item":"Tủ ATS: Điện áp, tần số, số cực","quote":"- Điện áp làm việc: 230/400 V","reference":"Chương V, mục 1.2 b, hạng mục 4.2","requirement":"Điện áp làm việc 230/400 V; tần số 50Hz; 3 Pole"},{"item":"Tủ ATS: Công suất","quote":"- Công suất: ≥200 A","reference":"Chương V, mục 1.2 b, hạng mục 4.2","requirement":"≥ 200 A"},{"item":"Tủ ATS: Thiết bị chính","quote":"+ Khởi động từ MC-225A","reference":"Chương V, mục 1.2 b, hạng mục 4.2","requirement":"Khởi động từ MC-225A; bộ điều khiển (ngõ ra điều khiển 16A, điện áp ngõ vào AC160V - AC280V, tần số AC 50/60Hz, công suất tiêu thụ ≤ 2W); bộ sạc acquy tự động 24V; rơ le, phụ kiện"},{"item":"Dây, cáp điện hạ thế và phụ kiện: Điện áp và tiêu chuẩn","quote":"- Điện áp định mức: 0.6/1kV","reference":"Chương V, mục 1.2 b, hạng mục 4.3","requirement":"Điện áp định mức 0.6/1kV; tiêu chuẩn áp dụng IEC 60228, TCVN 5935, TCVN 6612 hoặc tương đương"},{"item":"Dây, cáp điện hạ thế và phụ kiện: Vật liệu","quote":"- Vật liệu lõi dẫn: Đồng","reference":"Chương V, mục 1.2 b, hạng mục 4.3","requirement":"Lõi dẫn bằng đồng; cách điện XLPE cho cáp pha, trung tính và PVC cho cáp tiếp địa"},{"item":"Dây, cáp điện hạ thế và phụ kiện: Chủng loại và số lượng","quote":"- Chủng loại cáp: Cáp điện 4x95mm2","reference":"Chương V, mục 1.2 b, hạng mục 4.3","requirement":"Cáp điện 4x95mm2 CU/PVC/XLPE ≥ 20 mét; dây điện kết nối điều khiển tự động 4x2.5mm2 Cu/PVC/PVC ≥ 50 mét; ống nhựa ren xoắn HDPE 40/30 ≥ 50 mét; đầy đủ phụ kiện lắp đặt kèm theo (bu long, ê cu, đầu cốt, bọc đầu cốt...)"},{"item":"Dây, cáp điện hạ thế và phụ kiện: Quy cách nhiệt độ","quote":"+ 70°C đối với cáp Cu/PVC & Cu/PVC/PVC","reference":"Chương V, mục 1.2 b, hạng mục 4.3","requirement":"70°C đối với cáp Cu/PVC & Cu/PVC/PVC; 90°C đối với cáp Cu/XLPE/PVC"},{"item":"Hệ thống máy phát điện: Phạm vi lắp đặt","quote":"▪ Có phương án lắp đặt thùng chứa nhiên liệu cho máy phát điện;","reference":"Chương V, mục 1.2 a (iii)","requirement":"Có phương án lắp đặt thùng chứa nhiên liệu, tủ điều khiển (hiển thị điện áp, tần số, dòng điện, thời gian hoạt động), kết nối hệ thống dẫn dầu, nước giải nhiệt, xả khí; đo điện trở cách điện, thông mạch cáp điện; đấu nối cáp điện vào máy phát"},{"item":"Hệ thống máy phát điện: Kiểm tra chạy thử","quote":"▪ Có phương án tiến hành chạy thử không tải, cho máy chạy thử tải với công","reference":"Chương V, mục 1.2 a (iii)","requirement":"Kiểm tra ắc quy, chức năng điều khiển, thông mạch và cách điện cáp, thanh cái, CB đầu nguồn; chạy thử không tải, chạy thử tải với công suất tăng dần từ 0 đến 100% và ghi lại thông số"},{"item":"Toàn bộ hàng hóa: Tình trạng, năm sản xuất","quote":"phải đảm bảo mới 100%, chưa qua sử dụng, được sản xuất từ năm 2023 trở lại đây,","reference":"Chương V, mục 1.2 a","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở lại đây, có đầy đủ model, ký mã hiệu, hãng sản xuất, nước sản xuất, tài liệu chứng minh tiêu chuẩn"},{"item":"Toàn bộ hàng hóa: Chứng từ CO/CQ","quote":"(CQ); hồ sơ khác theo quy định pháp luật (nếu có); các tài liệu kỹ thuật như: Catalô","reference":"Chương V, mục 1.2 a","requirement":"Kèm CO do nước sản xuất cung cấp, CQ của nhà sản xuất, catalô hoặc datasheet, tài liệu hướng dẫn sử dụng và tài liệu bảo hành, bảo trì"},{"item":"Toàn bộ hàng hóa: Bảo hành, bảo trì","quote":"+ Thời gian bảo hành cho toàn bộ hàng hóa, dịch vụ của gói thầu tối thiểu 12","reference":"Chương V, mục 1.2 a","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng; bảo trì tối thiểu 02 lần/năm trong thời gian bảo hành; cử cán bộ kỹ thuật khắc phục sự cố không chậm quá 02 giờ kể từ khi được yêu cầu. Hệ thống máy phát điện (mục 4) không có yêu cầu bảo hành riêng trong bảng nên áp dụng mức chung"},{"item":"Toàn bộ hàng hóa: Hàng tương đương","quote":"- Tên hãng sản xuất, model, ký mã hiệu của hàng hóa (nếu có) nêu trong E-","reference":"Chương V, mục 1.2 b, phần Ghi chú","requirement":"Được chào thiết bị có thông số đúng, tương đương hoặc công nghệ mới hơn; tên hãng, model, ký mã hiệu chỉ mang tính tham khảo; sai số kích thước, trọng lượng cho phép không quá ± 3%"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:03:51.958Z"}},"IB2400311120":{"u":"2026-11-03T06:59:33.34+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-YÊU CẦU VỀ KỸ THUẬT (1).pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu số lượng từng loại máy.","Một số dòng 'Tình trạng thiết bị' của mục Động cơ và Đầu phát bị mất chữ khi trích xuất PDF (chỉ còn 'dạng. Chứng nhận chất lượng và nguồn gốc'), nên không liệt kê riêng.","Tên gói thầu ghi '30KVA/' không rõ số pha, còn Chương V ghi 30KVA/1 pha (mục 1.2.2) nên giữ theo Chương V.","Mục 1.2.2 (30 kVA) trong văn bản còn đánh số 1.2.2 dù mục 12 kVA là 1.1.1. Mục B.1-3 của máy 30 và 45 kVA ghi 'Cam kết đáp ứng'.","Độ ồn máy 45 kVA ghi '≥ 100% tải' (có thể lỗi in), giữ nguyên như văn bản; yêu cầu CE và ISO nêu cho các máy, trong khi mục 1.3.1 yêu cầu sản xuất trong nước.","Một số ô dài bị ngắt dòng khi trích xuất nên trường quote chỉ lấy đúng dòng đọc được, hoặc để null khi không chắc."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện 12KVA/1pha, 30KVA/ và 45KVA/3Pha","notifyNo":"IB2400311120","generatorCapacity":"3 loại máy phát điện Diesel kèm ATS, vỏ cách âm (chưa ghi số lượng từng loại): 12 kVA/1 pha (liên tục ≥ 12,0 kVA, dự phòng ≥ 13,2 kVA); 30 kVA/1 pha (liên tục ≥ 30,0 kVA, dự phòng ≥ 33,0 kVA); 45 kVA/3 pha (liên tục ≥ 45,0 kVA, dự phòng ≥ 50 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 12 kVA/1 pha: Tình trạng thiết bị","quote":"Máy phát điện mới 100%, nguyên đai,","reference":"Chương V, mục 1.1.1, A.I.1","requirement":"Mới 100%, nguyên đai, nguyên kiện không biến dạng, nguồn gốc rõ ràng, kèm chứng nhận chất lượng khi giao hàng"},{"item":"Máy 12 kVA/1 pha: Năm sản xuất","quote":"Từ năm 2024 trở về sau.","reference":"Chương V, mục 1.1.1, A.I.2","requirement":"Từ năm 2024 trở về sau"},{"item":"Máy 12 kVA/1 pha: Công suất liên tục","quote":"≥ 12,0 KVA/ 12,0 KW","reference":"Chương V, mục 1.1.1, A.I.3","requirement":"≥ 12,0 KVA / 12,0 KW (100% tải)"},{"item":"Máy 12 kVA/1 pha: Công suất dự phòng","quote":"≥ 13,2KVA/ 13,2 KW","reference":"Chương V, mục 1.1.1, A.I.4","requirement":"≥ 13,2 KVA / 13,2 KW"},{"item":"Máy 12 kVA/1 pha: Điện áp, số pha, tần số","quote":"220V, xoay chiều","reference":"Chương V, mục 1.1.1, A.I.5-9","requirement":"220V xoay chiều; 1 pha, 2 dây; 50 Hz; sai lệch điện áp và tần số ≤ 1% ở tải định mức"},{"item":"Máy 12 kVA/1 pha: Hệ số công suất và tốc độ","quote":"Cosϕ = 1","reference":"Chương V, mục 1.1.1, A.I.10-12","requirement":"Cosϕ = 1; tốc độ 1.500 vòng/phút; nhiên liệu dầu Diesel"},{"item":"Máy 12 kVA/1 pha: Mức tiêu thụ nhiên liệu","quote":"≤ 3,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.1.1, A.I.20","requirement":"≤ 3,0 lít/giờ ở 75% tải định mức; ≤ 4.0 lít/giờ ở 100% tải định mức"},{"item":"Máy 12 kVA/1 pha: Vận hành liên tục và quá tải","quote":"≥ 12 giờ","reference":"Chương V, mục 1.1.1, A.I.17-19","requirement":"Chạy liên tục ≥ 12 giờ ở 100% công suất liên tục; quá tải 110% trong ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 12 kVA/1 pha: Độ ồn","quote":"≤ 64 dB (Mức độ ồn lớn nhất khi chạy >","reference":"Chương V, mục 1.1.1, A.I.21","requirement":"≤ 64 dB khi đã đóng vỏ cách âm (đo cách tâm máy 7m)"},{"item":"Máy 12 kVA/1 pha: Thùng nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.1.1, A.I.25","requirement":"Dung tích ≥ 50 lít, gắn trực tiếp trong máy"},{"item":"Máy 12 kVA/1 pha: Vỏ cách âm, khung đế","quote":"Bằng thép, độ dày vỏ cách âm >= 1.5mm;","reference":"Chương V, mục 1.1.1, A.I.26-27","requirement":"Vỏ thép dày ≥ 1.5mm, xử lý hóa học, sơn tĩnh điện; khung đế thép U, I hoặc V dày ≥ 2mm"},{"item":"Máy 12 kVA/1 pha: Kích thước và trọng lượng","quote":"Tương đương ≤ (1500 x 770 x 970) mm","reference":"Chương V, mục 1.1.1, A.I.29-30","requirement":"Kích thước cả vỏ tương đương ≤ (1500 x 770 x 970) mm; trọng lượng tịnh ≤ 620 KG"},{"item":"Máy 12 kVA/1 pha: Chứng nhận","quote":"ISO 9001:2015 (đối với đơn vị thực hiện","reference":"Chương V, mục 1.1.1, A.I.31-33","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước); chứng nhận CE về sức khỏe và an toàn điện còn hiệu lực"},{"item":"Máy 12 kVA/1 pha: Khí thải","quote":"- Đáp ứng Quy chuẩn kỹ thuật quốc gia về","reference":"Chương V, mục 1.1.1, A.I.36","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải thông thoáng"},{"item":"Máy 12 kVA/1 pha: Động cơ","quote":"≥ 15,5 KW","reference":"Chương V, mục 1.1.1, A.II","requirement":"Công suất liên tục ≥ 15,5 KW; tối đa ≥ 17 KW; ≥ 3 xy lanh thẳng hàng; dung tích ≤ 1,826 lít; đường kính xilanh ≤ 87 mm; hành trình ≥ 102,4 mm; tỉ số nén ≥ 20:1; điều tốc điện tử ECU; 1.500 vòng/phút"},{"item":"Máy 12 kVA/1 pha: Đầu phát","quote":"Cấp H/H","reference":"Chương V, mục 1.1.1, A.III","requirement":"Kích từ tự động, không chổi than, 1 pha 2 dây, 220V; công suất liên tục ≥ 12KVA/12 KW; AVR; một ổ trục; cấp cách điện H/H; cấp bảo vệ tối thiểu IP23; Cosϕ = 1; 1.500 vòng/phút; 50 Hz"},{"item":"Máy 12 kVA/1 pha: Bộ điều khiển","quote":"≥ 500 event log","reference":"Chương V, mục 1.1.1, A.IV","requirement":"Gắn trên máy, màn hình LCD, vi xử lý, nút dừng khẩn cấp; ngôn ngữ tiếng Việt hoặc tiếng Anh; ≥ 500 event log; kết nối máy tính USB hoặc RS-485; hẹn giờ 4 lần/ngày, 7 ngày/tuần; tự khởi động khi ắc quy trạm BTS thấp"},{"item":"Máy 12 kVA/1 pha: ATS","quote":"Dòng điện định mức: ≥ 100A.","reference":"Chương V, mục 1.1.1, A.V","requirement":"Dòng điện định mức ≥ 100A; tự động khởi động máy phát và chuyển tải; chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động"},{"item":"Máy 12 kVA/1 pha: Ắc quy và phụ kiện","quote":"12VDC, ≥ 70Ah.","reference":"Chương V, mục 1.1.1, A.VI","requirement":"Kèm 01 bộ ắc quy kín khí 12VDC, ≥ 70Ah; hệ xả giảm thanh công nghiệp; vật tư phụ trợ lắp đặt; catalog, sách hướng dẫn (mỗi máy 1 bộ)"},{"item":"Máy 12 kVA/1 pha: Lắp đặt, cáp","quote":"≥ 16 mm2","reference":"Chương V, mục 1.1.1, B.1-6","requirement":"Vận chuyển và lắp đặt đúng vị trí Chủ đầu tư chỉ định; dây nối trong ống nhựa; tiết diện dây đất ≥ 16 mm2, dây nguồn ≥ 16 mm2; chạy thử tải theo yêu cầu"},{"item":"Máy 30 kVA/1 pha: Công suất","quote":"≥ 30,0 KVA/ 30,0 KW","reference":"Chương V, mục 1.2.2, A.I.3-4","requirement":"Liên tục ≥ 30,0 KVA/30,0 KW; dự phòng ≥ 33,0 KVA/33.0 KW"},{"item":"Máy 30 kVA/1 pha: Điện áp, pha, tần số, hệ số công suất","quote":"220V, xoay chiều","reference":"Chương V, mục 1.2.2, A.I.1-12","requirement":"220V xoay chiều; 1 pha, 2 dây; 50 Hz; Cosϕ = 1; 1.500 vòng/phút; sai lệch điện áp và tần số ≤ 1%; sản xuất từ năm 2024 trở về sau, mới 100%"},{"item":"Máy 30 kVA/1 pha: Mức tiêu thụ nhiên liệu","quote":"≤ 8,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2.2, A.I.20","requirement":"≤ 8,0 lít/giờ ở 75% tải; ≤ 10.0 lít/giờ ở 100% tải"},{"item":"Máy 30 kVA/1 pha: Độ ồn","quote":"≤ 75 dB (Mức độ ồn lớn nhất khi chạy 100%","reference":"Chương V, mục 1.2.2, A.I.21","requirement":"≤ 75 dB khi đã đóng vỏ cách âm (100% tải, đo cách tâm máy 7m)"},{"item":"Máy 30 kVA/1 pha: Thùng nhiên liệu, vỏ, khung","quote":"≥ 90 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2.2, A.I.25-27","requirement":"Thùng ≥ 90 lít gắn trong máy; vỏ thép dày >= 2 mm; khung thép U, I hoặc V dày ≥ 3mm"},{"item":"Máy 30 kVA/1 pha: Kích thước và trọng lượng","quote":"Tương đương ≤ (2400 x 1100 x 1500) mm","reference":"Chương V, mục 1.2.2, A.I.29-30","requirement":"Kích thước cả vỏ tương đương ≤ (2400 x 1100 x 1500) mm; trọng lượng tịnh ≤ 2000 KG"},{"item":"Máy 30 kVA/1 pha: Chứng nhận và khí thải","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp","reference":"Chương V, mục 1.2.2, A.I.31-36","requirement":"ISO 9001:2015, ISO 14001:2015 (đơn vị lắp ráp/sản xuất trong nước); CE còn hiệu lực; QCVN 19:2009/BTNMT"},{"item":"Máy 30 kVA/1 pha: Động cơ","quote":"≥ 55 KW","reference":"Chương V, mục 1.2.2, A.II","requirement":"Công suất liên tục (prime) ≥ 55 KW; tối đa (stand by) ≥ 61 KW; ≥ 4 xy lanh thẳng hàng; dung tích ≥ 3,3 lít; đường kính ≤ 96 mm; hành trình ≥ 116 mm; tỉ số nén ≥ 18:1; điều tốc điện tử hoặc cơ khí; 1.500 vòng/phút"},{"item":"Máy 30 kVA/1 pha: Đầu phát","quote":"≥ 30 KVA","reference":"Chương V, mục 1.2.2, A.III","requirement":"Kích từ tự động, không chổi than, 1 pha 2 dây, 220V; công suất liên tục ≥ 30 KVA; AVR; cấp cách điện H/H; tối thiểu IP23; Cosϕ = 1"},{"item":"Máy 30 kVA/1 pha: Bộ điều khiển","quote":"≥ 500 event log","reference":"Chương V, mục 1.2.2, A.IV","requirement":"Gắn trên máy, màn hình LCD, vi xử lý; ≥ 500 event log; kết nối USB hoặc RS-485; hẹn giờ 4 lần/ngày, 7 ngày/tuần"},{"item":"Máy 30 kVA/1 pha: ATS","quote":"Dòng điện định mức: ≥ 150A.","reference":"Chương V, mục 1.2.2, A.V","requirement":"Dòng điện định mức ≥ 150A; tự động khởi động máy phát và chuyển tải; chọn chế độ Auto/Gen/Man"},{"item":"Máy 30 kVA/1 pha: Ắc quy và phụ kiện","quote":"12VDC, ≥ 90Ah.","reference":"Chương V, mục 1.2.2, A.VI","requirement":"Kèm 01 bộ ắc quy kín khí 12VDC, ≥ 90Ah; hệ xả giảm thanh; vật tư phụ trợ; tài liệu (mỗi máy 1 bộ)"},{"item":"Máy 30 kVA/1 pha: Lắp đặt, cáp","quote":"≥ 35 mm2","reference":"Chương V, mục 1.2.2, B.3-6","requirement":"Tiết diện dây đất ≥ 16 mm2; dây nguồn ≥ 35 mm2; dây đi trong ống nhựa; cam kết chạy thử tải theo yêu cầu Chủ đầu tư"},{"item":"Máy 45 kVA/3 pha: Công suất","quote":"≥ 45,0 KVA/ 36,0 KW","reference":"Chương V, mục 1.2.3, A.I.3-4","requirement":"Liên tục ≥ 45,0 KVA/36,0 KW; dự phòng ≥ 50 KVA/40 KW"},{"item":"Máy 45 kVA/3 pha: Điện áp, pha, tần số, hệ số công suất","quote":"380V, xoay chiều","reference":"Chương V, mục 1.2.3, A.I.1-12","requirement":"380V xoay chiều; 3 pha, 4 dây; 50 Hz; Cosϕ = 0,8; 1.500 vòng/phút; sai lệch điện áp và tần số ≤ 1%; sản xuất từ năm 2024 trở về sau, mới 100%"},{"item":"Máy 45 kVA/3 pha: Mức tiêu thụ nhiên liệu","quote":"≤ 9,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2.3, A.I.20","requirement":"≤ 9,0 lít/giờ ở 75% tải; ≤ 12 lít/giờ ở 100% tải"},{"item":"Máy 45 kVA/3 pha: Độ ồn","quote":"≤ 75 dB (Mức độ ồn lớn nhất khi chạy ≥","reference":"Chương V, mục 1.2.3, A.I.21","requirement":"≤ 75 dB khi đã đóng vỏ cách âm (đo cách tâm máy 7m)"},{"item":"Máy 45 kVA/3 pha: Thùng nhiên liệu, vỏ, khung","quote":"≥ 100 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2.3, A.I.25-27","requirement":"Thùng ≥ 100 lít gắn trong máy; vỏ thép dày >= 1.5mm; khung thép U, I hoặc V dày ≥ 2mm"},{"item":"Máy 45 kVA/3 pha: Kích thước và trọng lượng","quote":"Tương đương ≤ (2400 x 1200 x 1500) mm","reference":"Chương V, mục 1.2.3, A.I.29-30","requirement":"Kích thước cả vỏ tương đương ≤ (2400 x 1200 x 1500) mm; trọng lượng tịnh ≤ 2000 KG"},{"item":"Máy 45 kVA/3 pha: Chứng nhận và khí thải","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp","reference":"Chương V, mục 1.2.3, A.I.31-36","requirement":"ISO 9001:2015, ISO 14001:2015 (đơn vị lắp ráp/sản xuất trong nước); CE còn hiệu lực; QCVN 19:2009/BTNMT"},{"item":"Máy 45 kVA/3 pha: Động cơ","quote":"≥ 4,5 lít","reference":"Chương V, mục 1.2.3, A.II","requirement":"Công suất liên tục (Prime) ≥ 45 KW; tối đa (stand by) ≥ 50 KW; ≥ 4 xy lanh thẳng hàng; dung tích ≥ 4,5 lít; đường kính ≤ 104 mm; hành trình ≥ 132 mm; tỉ số nén ≥ 17.5:1; điều tốc điện tử hoặc cơ khí; 1.500 vòng/phút"},{"item":"Máy 45 kVA/3 pha: Đầu phát","quote":"≥ 45 KVA","reference":"Chương V, mục 1.2.3, A.III","requirement":"Kích từ tự động, không chổi than, 3 pha 4 dây, 380V; công suất liên tục ≥ 45 KVA; AVR; cấp cách điện H/H; tối thiểu IP23; Cosϕ = 0,8"},{"item":"Máy 45 kVA/3 pha: Bộ điều khiển","quote":"≥ 500 event log","reference":"Chương V, mục 1.2.3, A.IV","requirement":"Gắn trên máy, màn hình LCD, vi xử lý; ≥ 500 event log; kết nối USB hoặc RS-485; hẹn giờ 4 lần/ngày, 7 ngày/tuần"},{"item":"Máy 45 kVA/3 pha: ATS","quote":"Dòng điện định mức: ≥ 100A.","reference":"Chương V, mục 1.2.3, A.V","requirement":"Dòng điện định mức ≥ 100A; tự động khởi động máy phát và chuyển tải; chọn chế độ Auto/Gen/Man"},{"item":"Máy 45 kVA/3 pha: Ắc quy và phụ kiện","quote":"12VDC, ≥ 90Ah.","reference":"Chương V, mục 1.2.3, A.VI","requirement":"Kèm 01 bộ ắc quy kín khí 12VDC, ≥ 90Ah; hệ xả giảm thanh; vật tư phụ trợ; tài liệu (mỗi máy 1 bộ)"},{"item":"Máy 45 kVA/3 pha: Lắp đặt, cáp","quote":"≥ 35 mm2","reference":"Chương V, mục 1.2.3, B.3-6","requirement":"Tiết diện dây đất ≥ 16 mm2; dây nguồn ≥ 35 mm2; dây đi trong ống nhựa; cam kết chạy thử tải theo yêu cầu Chủ đầu tư"},{"item":"Chung cho cả gói: Chất lượng, xuất xứ","quote":null,"reference":"Chương V, mục 1.3.1","requirement":"Hàng mới nguyên 100% chưa qua sử dụng, sản xuất trong nước từ năm 2024 trở về sau; giấy chứng nhận chất lượng ghi rõ tên, mã hiệu, xuất xứ; có catalogue, hướng dẫn lắp đặt, vận hành, bảo dưỡng của nhà sản xuất"},{"item":"Chung cho cả gói: Bảo hành","quote":"+ Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Bảo hành ≥ 24 tháng kể từ ngày bàn giao nghiệm thu, tại các trạm VT/BTS thuộc Viễn thông Bình Thuận; bảo trì, bảo dưỡng định kỳ miễn phí ≥ 04 lần trong thời gian bảo hành"},{"item":"Chung cho cả gói: Kiểm tra, thử nghiệm","quote":null,"reference":"Chương V, Mục 3","requirement":"Chạy thử tải từ 30-50% máy tại kho của Bên mua trước khi lắp đặt, có Bên bán và Bên mua chứng kiến, chi phí do Nhà thầu chịu; hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật sau nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:59:33.006Z"}},"IB2400311289":{"u":"2026-11-03T18:12:23.01+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Chương V không nêu thông số động cơ (hãng, model, xuất xứ, số xy lanh, tốc độ, mức tiêu thụ nhiên liệu, khí thải) và đầu phát (hãng, model, xuất xứ, AVR).","Không nêu vỏ cách âm, độ ồn, thùng nhiên liệu, cáp (ngoài cáp điện 25 mét khi thử tải), dòng định mức ATS và thời hạn bảo hành.","Gói thầu là sửa chữa, thay thế phụ tùng và bảo dưỡng tổ máy hiện hữu, nên không có số lượng tổ máy mới.","Nhiều hạng mục ghi 'Nhà thầu tự đề xuất' cho model và thương hiệu, và cột 'Yêu cầu' chỉ ghi 'Có' cho một số thông số.","Chương V ghi 'Hiệu suất: 99.9' của lọc gió không kèm đơn vị; giữ nguyên như văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Sửa chữa, thay hệ điều khiển, phụ kiện và bảo dưỡng động cơ tổ máy phát điện hiệu FG Wilson (Engineering) Ltd công suất 900KVA tại Bệnh viện đa khoa tỉnh","notifyNo":"IB2400311289","generatorCapacity":"900KVA dự phòng (công suất liên tục ≧820KVA), 1 đầu phát điện, tổ máy hiệu FG Wilson (Engineering) Ltd"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy hiện hữu: Tổ máy phát điện FG Wilson","quote":"tổ máy phát điện hiệu FG Wilson (Engineering) Ltd công suất ≧ 900KVA","reference":"Chương V, mục 3.b, bảng thiết bị, mục I","requirement":"Sửa chữa, thay hệ điều khiển, phụ kiện và bảo dưỡng động cơ của tổ máy phát điện hiệu FG Wilson (Engineering) Ltd, công suất ≧ 900KVA. Phụ tùng phải tương thích, đồng bộ với máy phát điện hiện hữu."},{"item":"Đầu phát điện thay mới: Công suất","quote":"Công suất liên tục: ≧820KVA Công suất dự phòng: 900KVA","reference":"Chương V, mục 3.b, bảng thiết bị, mục 1.1","requirement":"Công suất liên tục ≧820KVA; công suất dự phòng 900KVA. Số lượng 1 cái."},{"item":"Đầu phát điện thay mới: Điện áp, số pha, hệ số công suất","quote":"Voltage: ≧ 400V, 3 phase, (0.8 PF)","reference":"Chương V, mục 3.b, bảng thiết bị, mục 1.1","requirement":"Điện áp ≧ 400V, 3 pha, hệ số công suất 0.8."},{"item":"Đầu phát điện thay mới: Tần số, cấp cách điện, cấp bảo vệ","quote":"Tần số: 50Hz Cấp Cách điện: H, Cấp bảo vệ: IP23","reference":"Chương V, mục 3.b, bảng thiết bị, mục 1.1","requirement":"Tần số 50Hz; cấp cách điện H; cấp bảo vệ IP23."},{"item":"Đầu phát điện thay mới: Tháo lắp","quote":"Chi phí tháo và lắp đầu phát điện, Chi phí đi lại và lưu trú tại Hậu Giang","reference":"Chương V, mục 3.b, bảng thiết bị, mục 1.2","requirement":"Gói chi phí tháo và lắp đầu phát điện, kèm chi phí đi lại và lưu trú tại Hậu Giang (1 gói)."},{"item":"Thử tải máy phát điện","quote":"Chi phí thử tải máy phát điện","reference":"Chương V, mục 3.b, bảng thiết bị, mục 1.3","requirement":"Thử tải máy phát điện 1 ngày, dùng cáp điện 25 mét, không bao gồm nhiên liệu (dầu diesel chạy máy)."},{"item":"Hệ điều khiển tự động: Bộ điều khiển máy phát","quote":"Bộ điều khiển phù hợp với máy phát điện PowerWizard 2.1 FG Willson (Module PW2.1)","reference":"Chương V, mục 3.b, bảng thiết bị, mục 2.1; bảng chức năng mục 1.1","requirement":"1 bộ điều khiển phù hợp với máy phát điện PowerWizard 2.1 FG Willson (Module PW2.1). Model và thương hiệu do nhà thầu tự đề xuất."},{"item":"Bộ điều khiển máy phát: Hiển thị","quote":"Hiển thị: Điện áp AC, dòng điện, tần số, công suất, …","reference":"Chương V, mục 3.b, bảng chức năng mục 1.1","requirement":"Hiển thị điện áp AC, dòng điện, tần số, công suất; điện áp DC ắc quy, số giờ chạy, tần số, nhiệt độ, áp suất nhớt; hiển thị thời gian thực."},{"item":"Bộ điều khiển máy phát: Ngõ vào/ra và cảnh báo","quote":"Số lỗi hiển thị cảnh báo","reference":"Chương V, mục 3.b, bảng chức năng mục 1.1","requirement":"Ngõ vào analog: 3; kênh ngõ vào: 6; tiếp điểm ngõ ra: 8; số lỗi hiển thị cảnh báo: 40."},{"item":"Bộ điều khiển máy phát: Cổng kết nối","quote":"Cổng kết nối CANI SH","reference":"Chương V, mục 3.b, bảng chức năng mục 1.1","requirement":"Có các cổng kết nối CANI +, CANI -, CANI SH, và các thông số cơ bản khác."},{"item":"Hệ điều khiển tự động: Bộ điều khiển ATS","quote":"Bộ điều khiển ATS","reference":"Chương V, mục 3.b, bảng thiết bị, mục 2.2; bảng chức năng mục 1.2","requirement":"1 bộ điều khiển ATS. Model và thương hiệu do nhà thầu tự đề xuất. Văn bản không nêu dòng định mức của ATS."},{"item":"Bộ điều khiển ATS: Đèn báo nguồn A/B","quote":null,"reference":"Chương V, mục 3.b, bảng chức năng mục 1.2","requirement":"Đèn A (B) sáng khi nguồn A (B) bình thường, tắt khi nguồn tắt, nhấp nháy khoảng 0.1 giây khi nguồn bất thường (điện áp cao/thấp, tần số cao/thấp)."},{"item":"Bộ điều khiển ATS: Đèn trạng thái đóng nguồn, chế độ, khóa","quote":null,"reference":"Chương V, mục 3.b, bảng chức năng mục 1.2","requirement":"Đèn sáng khi nguồn A đóng và tắt khi nguồn B đóng; nhấp nháy khoảng 0.25 giây khi ATS đồng bộ chuyển từ nguồn B sang nguồn A. Đèn chế độ AUTO sáng/MANUAL tắt. Đèn LOCK sáng/UNLOCK tắt."},{"item":"Bộ điều khiển ATS: Chức năng","quote":"Thay đổi chế độ hoạt động Tự động / Bằng tay","reference":"Chương V, mục 3.b, bảng chức năng mục 1.2","requirement":"Nguồn A đóng; nguồn B đóng; thay đổi chế độ hoạt động Tự động / Bằng tay; lựa chọn khóa / mở khóa."},{"item":"Hệ điều khiển tự động: Cài đặt","quote":"Chi phí thực hiện thay thế vật tư, cài đặt thông số bộ điều khiển cho máy phát điện","reference":"Chương V, mục 3.b, bảng thiết bị, mục 2.3; bảng chức năng mục 1.3","requirement":"Nhà thầu thực hiện trọn gói thay thế vật tư, thiết bị và cài đặt thông số điều khiển cho máy phát điện (1 gói)."},{"item":"Nút nhấn khẩn cấp: Số lượng","quote":"Nút nhấn khẩn cấp","reference":"Chương V, mục 3.b, bảng thiết bị, mục 3; bảng chức năng mục 2","requirement":"1 cái. Model và thương hiệu do nhà thầu tự đề xuất."},{"item":"Nút nhấn khẩn cấp: Thông số điện","quote":"Điện áp: 600V","reference":"Chương V, mục 3.b, bảng chức năng mục 2","requirement":"Điện áp 600V; dòng điện 10A; tiếp điểm ON - OFF."},{"item":"Nút nhấn khẩn cấp: Nhiệt độ, vật liệu","quote":"Nhiệt độ: 25-70oC","reference":"Chương V, mục 3.b, bảng chức năng mục 2","requirement":"Nhiệt độ làm việc 25-70oC; chất liệu nhựa, kim loại."},{"item":"Động cơ - Cảm biến tốc độ","quote":"Độ tự cảm: 142MH+25%","reference":"Chương V, mục 3.b, bảng thiết bị, mục 4.1; bảng chức năng mục 3.1","requirement":"1 cái. Tần số 50-5000Hz; ngõ ra tốc độ quay tối thiểu 1.5VAC; ngõ ra lớn nhất 30VAC; độ tự cảm 142MH+25%. Model và thương hiệu do nhà thầu tự đề xuất."},{"item":"Động cơ - Gioăng nắp cò","quote":"Vật liệu: Cao su","reference":"Chương V, mục 3.b, bảng thiết bị, mục 4.2; bảng chức năng mục 3.2","requirement":"6 cái, vật liệu cao su. Model và thương hiệu do nhà thầu tự đề xuất."},{"item":"Động cơ - Lọc nhớt","quote":"Tiêu chuẩn: SAE J1858","reference":"Chương V, mục 3.b, bảng thiết bị, mục 4.3; bảng chức năng mục 3.3","requirement":"3 cái; hiệu suất 99%: 21 micron; tiêu chuẩn SAE J1858."},{"item":"Động cơ - Lọc dầu","quote":"Vật liệu: giấy lọc","reference":"Chương V, mục 3.b, bảng thiết bị, mục 4.4; bảng chức năng mục 3.4","requirement":"1 cái; vật liệu giấy lọc; có van bypass; có van chống tràn ngược."},{"item":"Động cơ - Lọc gió","quote":"Tiêu chuẩn: ISO 5011","reference":"Chương V, mục 3.b, bảng thiết bị, mục 4.5; bảng chức năng mục 3.5","requirement":"2 cái; hiệu suất 99.9; tiêu chuẩn ISO 5011; kiểu Radiaseal; chất liệu Cellulose."},{"item":"Động cơ - Nước giải nhiệt","quote":"Tiêu chuẩn: ASTM D-3306; AS/NZS 2108:2004 \"Type B\"; SAE J1034 / J194","reference":"Chương V, mục 3.b, bảng thiết bị, mục 4.6; bảng chức năng mục 3.6","requirement":"5 bình, 20 lít/bình; đạt tiêu chuẩn ASTM D-3306; AS/NZS 2108:2004 \"Type B\"; SAE J1034 / J194."},{"item":"Động cơ - Cân chỉnh cò, xupap và kim phun nhiên liệu","quote":"Nhà thầu thực hiện kiểm tra, cân chỉnh các thiết bị phụ tùng: Đáp ứng động cơ vận hành ổn định","reference":"Chương V, mục 3.b, bảng thiết bị, mục 4.7; bảng chức năng mục 3.7","requirement":"1 gói; nhà thầu kiểm tra, cân chỉnh các phụ tùng để động cơ vận hành ổn định."},{"item":"Động cơ - Dầu động cơ","quote":"Tiêu chuẩn: API: CF-4","reference":"Chương V, mục 3.b, bảng thiết bị, mục 4.8; bảng chức năng mục 3.8","requirement":"126 lít, phù hợp máy phát điện FG WILSON (ENGINEERING) Ltd công suất ≧ 900 KVA; SAE 15W-40; tiêu chuẩn API CF-4; dùng cho động cơ turbo tăng áp."},{"item":"Động cơ - Bảo dưỡng","quote":"Nhà thầu thực hiện trọn gói: bảo dưỡng động cơ","reference":"Chương V, mục 3.b, bảng thiết bị, mục 4.9; bảng chức năng mục 3.9","requirement":"Nhà thầu thực hiện trọn gói bảo dưỡng động cơ (1 gói)."},{"item":"Chung - Tình trạng hàng hóa và năm sản xuất","quote":"Tất cả các phụ tùng cung cấp đảm bảo mới 100%, phải ghi rõ xuất xứ, được sản xuất trong năm gần nhất với thời điểm lựa chọn nhà thầu.","reference":"Chương V, mục 3.a","requirement":"Tất cả phụ tùng mới 100%, ghi rõ xuất xứ, sản xuất trong năm gần nhất với thời điểm lựa chọn nhà thầu."},{"item":"Chung - Thương hiệu, xuất xứ phụ tùng","quote":"Chủ đầu tư không yêu cầu cụ thể thương hiệu, xuất xứ phụ tùng thay thế","reference":"Chương V, mục 3.a","requirement":"Chủ đầu tư không yêu cầu cụ thể thương hiệu, xuất xứ phụ tùng thay thế, nhưng phụ tùng phải tương thích, đồng bộ với máy phát điện hiện hữu. Nhà thầu đến xem xét tình trạng máy."},{"item":"Chung - CO/CQ, chất lượng","quote":"Có chứng chỉ CO/CQ rõ ràng.","reference":"Chương V, mục 3.b","requirement":"Có chứng chỉ CO/CQ rõ ràng; phụ tùng có xuất xứ rõ ràng, có chứng chỉ chất lượng theo quy định (nếu có)."},{"item":"Chung - Vật tư lắp đặt","quote":"Vật liệu, vật tư sản xuất lắp đặt sử dụng trong việc thực hiện hợp đồng phải mới 100%, có nguồn gốc hợp lệ.","reference":"Chương V, mục 3.b","requirement":"Vật liệu, vật tư sản xuất lắp đặt phải mới 100%, có nguồn gốc hợp lệ; cung cấp đầy đủ phụ kiện kèm theo."},{"item":"Chung - Lắp đặt, vận hành thử, nghiệm thu","quote":"Việc lắp ráp, vận hành thử do chuyên gia kỹ thuật của nhà thầu thực hiện.","reference":"Chương V, mục 3.a, 3.b và mục 5","requirement":"Việc lắp ráp, vận hành thử do chuyên gia kỹ thuật của nhà thầu thực hiện; hàng hóa giao và lắp đặt tại địa điểm cung cấp; nghiệm thu trước khi đưa vào sử dụng."},{"item":"Chung - Bảo hành","quote":"Trong thời gian bảo hành, nếu hàng hóa không đảm bảo chất lượng, thì nhà cung cấp hàng hóa sẽ phải chịu mọi phí tổn để thay mới hoặc khắc phục những hư hỏng trên.","reference":"Chương V, mục 3.a","requirement":"Trong thời gian bảo hành, hàng hóa không đảm bảo chất lượng thì nhà cung cấp chịu mọi phí tổn thay mới hoặc khắc phục. Văn bản không nêu thời hạn bảo hành."},{"item":"Chung - Bảng kê khai thông số hàng hóa","quote":null,"reference":"Chương V, mục 3.b","requirement":"Nhà thầu lập bảng kê khai thông số kỹ thuật hàng hóa dự thầu so với hàng hóa mời thầu, ghi chú rõ \"tương đương\" hoặc \"tiên tiến hơn\"; nếu khác yêu cầu thì giải trình và cam kết."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:12:22.469Z"}},"IB2400311290":{"u":"2026-11-03T07:01:21.842+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng/model/xuất xứ động cơ và đầu phát, cấp cách điện, AVR, bộ điều khiển, mức ồn, ATS, CO/CQ, thời hạn bảo hành (số tháng) và số lượng máy phát; các nội dung này không được liệt kê.","Bảng PDF bị vỡ định dạng nhưng phần máy phát điện (hàng II) đọc được đầy đủ.","Các hạng mục thang máy và hệ thống xử lý nước thải không thuộc thông số máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Lắp đặt thang máy, Máy phát điện, Thiết bị Bể xử lý nước thải","notifyNo":"IB2400311290","generatorCapacity":"30 kVA liên tục (24 kW); 33 kVA dự phòng (26.4 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 30kVA: Chất lượng, năm sản xuất","quote":"Chất lượng Mới 100%, năm sản xuất 2023 trở về sau.","reference":"Chương V, mục 1.2, hàng II","requirement":"Mới 100%, năm sản xuất 2023 trở về sau."},{"item":"Máy phát điện 30kVA: Tiêu chuẩn quản lý","quote":"Tiêu chuẩn quản lý ISO 9001/9002 hoặc tương đương.","reference":"Chương V, mục 1.2, hàng II","requirement":"ISO 9001/9002 hoặc tương đương."},{"item":"Máy phát điện 30kVA: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn chế tạo Các tiêu chuẩn ISO3046, IEC, BS, NEMA… hoặc tương đương.","reference":"Chương V, mục 1.2, hàng II","requirement":"Các tiêu chuẩn ISO3046, IEC, BS, NEMA… hoặc tương đương."},{"item":"Máy phát điện 30kVA: Công suất liên tục","quote":"* Công suất liên tục: 30kVA/24kW","reference":"Chương V, mục 1.2, hàng II","requirement":"30kVA/24kW"},{"item":"Máy phát điện 30kVA: Công suất dự phòng","quote":"* Công suất dự phòng: 33kVA/26.4kW","reference":"Chương V, mục 1.2, hàng II","requirement":"33kVA/26.4kW"},{"item":"Máy phát điện 30kVA: Điện áp, số pha, hệ số công suất","quote":"* Điện áp: 230/400VAC, 3P/4W, Pf0.8","reference":"Chương V, mục 1.2, hàng II","requirement":"230/400VAC, 3P/4W, Pf0.8"},{"item":"Máy phát điện 30kVA: Tần số, tốc độ","quote":"* Tần số: 50Hz, tốc độ 1500 Vòng/phút","reference":"Chương V, mục 1.2, hàng II","requirement":"50Hz, tốc độ 1500 Vòng/phút"},{"item":"Máy phát điện 30kVA: Ắc quy","quote":"* Bao gồm Ắc quy, cáp ắc quy","reference":"Chương V, mục 1.2, hàng II","requirement":"Bao gồm ắc quy, cáp ắc quy"},{"item":"Máy phát điện 30kVA: Dầu nhớt, nước làm mát","quote":"* Bao gồm Dầu nhớt, nước làm mát","reference":"Chương V, mục 1.2, hàng II","requirement":"Bao gồm dầu nhớt, nước làm mát"},{"item":"Máy phát điện 30kVA: Phụ kiện, dụng cụ","quote":"* Bao gồm Phụ kiện, dụng cụ theo máy.","reference":"Chương V, mục 1.2, hàng II","requirement":"Bao gồm phụ kiện, dụng cụ theo máy"},{"item":"Máy phát điện 30kVA: Tủ đóng cắt đầu cực","quote":"* Bao gồm tủ đóng cắt đầu cực theo máy","reference":"Chương V, mục 1.2, hàng II","requirement":"Bao gồm tủ đóng cắt đầu cực theo máy"},{"item":"Máy phát điện 30kVA: Bồn chứa nhiên liệu","quote":