A","reference":"Chương V, mục 3, phần II","requirement":"Lọc dầu tinh LS36260 hoặc tương đương, số lượng 1 cái"},{"item":"Phần II - MPĐ Cummins 500KVA: Lọc nhiên liệu","quote":"Lọc nhiên liệu LF9080 hoặc tương đương - MPĐ Cummins 500KVA","reference":"Chương V, mục 3, phần II","requirement":"Lọc nhiên liệu LF9080 hoặc tương đương, số lượng 1 cái"},{"item":"Phần II - MPĐ Cummins 500KVA: Lọc khí (gió)","quote":"Lọc khí (gió) AF 26433 hoặc tương đương -Cummins 500KVA","reference":"Chương V, mục 3, phần II","requirement":"Lọc khí (gió) AF 26433 hoặc tương đương, số lượng 2 cái"},{"item":"Phần II - MPĐ Cummins 500KVA: Nước làm mát","quote":"Nước làm mát (chai 1,8 lít)","reference":"Chương V, mục 3, phần II","requirement":"Nước làm mát loại chai 1,8 lít, số lượng 4 can"},{"item":"Phần II - MPĐ Cummins 500KVA: Dầu máy","quote":"Dầu máy 15W-40 - MPĐ Cummins 500KVA (loại can 18 lít)","reference":"Chương V, mục 3, phần II","requirement":"Dầu máy 15W-40, loại can 18 lít, số lượng 6 can"},{"item":"Phần II - MPĐ Cummins 500KVA: Nhân công","quote":null,"reference":"Chương V, mục 3, phần II","requirement":"5 công"},{"item":"Phần III - Tủ điện tổng nhà A - B (2 tủ): Thiết bị","quote":"02 AT 500A; 02 AT 400A; 02 AT 100A; 04 AT 75A; 16 AT 40A; 02 AT 50A; 04 AT 20A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; 02 hệ thống tiếp địa","reference":"Chương V, mục 3, phần III","requirement":"02 AT 500A; 02 AT 400A; 02 AT 100A; 04 AT 75A; 16 AT 40A; 02 AT 50A; 04 AT 20A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; 02 hệ thống tiếp địa"},{"item":"Phần III - Tủ điện tổng nhà C - D - E - F (4 tủ): Thiết bị","quote":"04 AT 500A; 08 AT 100A; 04 AT 60A; 32 AT 50A; 04 AT 30A;04 đồng hồ vôn; 16 đồng hồ ampe; 04 khóa chuyển mạch; 04 hệ thống tiếp địa","reference":"Chương V, mục 3, phần III","requirement":"04 AT 500A; 08 AT 100A; 04 AT 60A; 32 AT 50A; 04 AT 30A; 04 đồng hồ vôn; 16 đồng hồ ampe; 04 khóa chuyển mạch; 04 hệ thống tiếp địa"},{"item":"Phần III - Tủ bù công suất phản kháng nhà G (LV1, LV7) (2 tủ): Thiết bị","quote":"Bao gồm các thiết bị: 02 AT 600A; 06 AT 100A; 18 AT 50A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; 01 hệ thống tiếp địa","reference":"Chương V, mục 3, phần III","requirement":"02 AT 600A; 06 AT 100A; 18 AT 50A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; 01 hệ thống tiếp địa"},{"item":"Phần III - Tủ đo đếm và phân phối nhà G (LV2, LV6) (2 tủ): Thiết bị","quote":"Bao gồm các thiết bị: 01 AT 1000A; 01 AT 800A; 01 AT 500A; 01 AT 400A 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch","reference":"Chương V, mục 3, phần III","requirement":"01 AT 1000A; 01 AT 800A; 01 AT 500A; 01 AT 400A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch"},{"item":"Phần III - Tủ chuyển nguồn tự động nhà G (LV3, LV5) (2 tủ): Thiết bị","quote":"Bao gồm các thiết bị: 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; các đầu cốt và hệ thống dây dẫn nguồn","reference":"Chương V, mục 3, phần III","requirement":"02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; các đầu cốt và hệ thống dây dẫn nguồn (văn bản không nêu dòng định mức ATS)"},{"item":"Phần III - Tủ đo đếm và phân phối tủ điện sự cố nhà G (LV8, LV9) (2 tủ): Thiết bị","quote":"Bao gồm các thiết bị: 02 AT 500A; 04 AT 400A; 02 AT 75A; 01 AT 60A; 01 AT 50A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; 01 hệ thống tiếp địa","reference":"Chương V, mục 3, phần III","requirement":"02 AT 500A; 04 AT 400A; 02 AT 75A; 01 AT 60A; 01 AT 50A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; 01 hệ thống tiếp địa"},{"item":"Phần III - Các tủ điện (phạm vi bảo dưỡng chung)","quote":"Vận hành tủ đảm bảo hoạt động bình thường, hệ thống tiếp địa đảm bảo hoạt động an toàn","reference":"Chương V, mục 3, phần III","requirement":"Tháo hệ thống atomat và vệ sinh toàn bộ hệ thống điện, dây dẫn; kiểm tra thử tải bằng ampe kìm (với các tủ có nêu); cân bằng phase hệ thống 3 pha; thay thế, đấu nối lại dây kém chất lượng hoặc bị côn trùng cắn; kiểm tra tải atomat; siết lại đấu nối, bu lông, ốc vít; băng dính cách điện; đo thí nghiệm hiệu chỉnh hệ thống tiếp địa; vận hành tủ đảm bảo hoạt động bình thường"},{"item":"Phần IV - Tủ điện tổng tòa nhà số 1, số 2 (2 tủ): Thiết bị","quote":"02 AT 500A; 14 AT 100A; 02 AT 200A; 02AT 250A;02 đồng hồ vôn; 8 đồng hồ ampe; 02 khóa chuyển mạch; 02 hệ thống tiếp địa","reference":"Chương V, mục 3, phần IV","requirement":"02 AT 500A; 14 AT 100A; 02 AT 200A; 02 AT 250A; 02 đồng hồ vôn; 8 đồng hồ ampe; 02 khóa chuyển mạch; 02 hệ thống tiếp địa"},{"item":"Phần IV - Tủ bù công suất phản kháng (1 tủ): Thiết bị","quote":"Bao gồm các thiết bị: 06 AT 125A; 02 đồng hồ vôn; 02 đồng hồ ampe; 1 khóa chuyển mạch; 01 hệ thống tiếp địa","reference":"Chương V, mục 3, phần IV","requirement":"06 AT 125A; 02 đồng hồ vôn; 02 đồng hồ ampe; 1 khóa chuyển mạch; 01 hệ thống tiếp địa"},{"item":"Phần IV - Tủ đo đếm và phân phối (1 tủ): Thiết bị","quote":"Bao gồm các thiết bị: 01 AT 1200A; 02 AT 500A, 01 đồng hồ vôn; 02 đồng hồ ampe; 01 khóa chuyển mạch","reference":"Chương V, mục 3, phần IV","requirement":"01 AT 1200A; 02 AT 500A; 01 đồng hồ vôn; 02 đồng hồ ampe; 01 khóa chuyển mạch"},{"item":"Phần IV - Tủ chuyển nguồn tự động (ATS) (1 tủ): Thiết bị","quote":"Bao gồm các thiết bị: 01 AT 1200A; 02 AT 500A, 01 AT 150A, 01 AT 80A, 01 đồng hồ vôn; 02 đồng hồ ampe; 01 khóa chuyển mạch; các đầu cốt và hệ thống dây dẫn nguồn","reference":"Chương V, mục 3, phần IV","requirement":"01 AT 1200A; 02 AT 500A; 01 AT 150A; 01 AT 80A; 01 đồng hồ vôn; 02 đồng hồ ampe; 01 khóa chuyển mạch; các đầu cốt và hệ thống dây dẫn nguồn"},{"item":"Phần IV - Các tủ điện (phạm vi bảo dưỡng chung)","quote":"Vận hành tủ đảm bảo hoạt động bình thường, hệ thống tiếp địa đảm bảo hoạt động an toàn","reference":"Chương V, mục 3, phần IV","requirement":"Tháo hệ thống atomat và vệ sinh (trừ tủ chuyển nguồn tự động chỉ vệ sinh); cân bằng phase hệ thống 3 pha; thay thế, đấu nối lại dây kém chất lượng hoặc bị côn trùng cắn; kiểm tra tải; siết lại đấu nối, bu lông, ốc vít; băng dính cách điện; đo thí nghiệm hiệu chỉnh hệ thống tiếp địa; vận hành tủ đảm bảo hoạt động bình thường"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:58:54.978Z"}},"IB2400438227":{"u":"2026-11-03T06:18:24.787+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V va ban ve.rar), chưa phân tích cả HSMT.","Bản vẽ là bản scan, văn bản OCR bị nhiễu; các thông số ATS (4P-320A) và cáp CXV/DSTA (3X240+1X120)MM2 lấy từ OCR bản vẽ Đ-13 nên cần đối chiếu lại bản gốc.","Bản vẽ Đ-07 ghi máy phát 65/72KVA, khác với 80kVA/96kVA ở bảng thông số Chương V và bản vẽ Đ-32; cần làm rõ với bên mời thầu.","Số lượng tổ máy không được nêu rõ bằng chữ trong Chương V; các bản vẽ chỉ thể hiện một vị trí đặt máy phát.","Chương V không nêu rõ hãng, model động cơ và đầu phát, xuất xứ yêu cầu cụ thể, kích thước dây cáp, hay thời gian chạy liên tục; các mục này để nhà thầu 'Nêu rõ'. Mục 3 'Kiểm tra và thử nghiệm' còn để trống mẫu '[ghi danh sách các kiểm tra và thử nghiệm]'."],"result":{"keyInfo":{"bidName":"PC3I-TSLV-G07: Cung cấp và lắp đặt máy phát điện dự phòng","notifyNo":"IB2400438227","generatorCapacity":"80 kVA liên tục / 96 kVA dự phòng (1 tổ máy phát điện đồng bộ, 80kVA/96kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 80kVA/96kVA: Loại","quote":"Loại: Tổ máy phát điện đồng bộ, công suất 80kVA/96kVA","reference":"Chương V, mục 1.2.b, bảng I.3","requirement":"Tổ máy phát điện đồng bộ, công suất 80kVA/96kVA"},{"item":"Tổ máy 80kVA/96kVA: Nhà sản xuất, mã hiệu","quote":"Nhà sản xuất/nước sản xuất: Nêu rõ","reference":"Chương V, mục 1.2.b, bảng I.1-I.2","requirement":"Nhà nước sản xuất/nhà sản xuất và mã hiệu do nhà thầu nêu rõ"},{"item":"Tổ máy 80kVA/96kVA: Tiêu chuẩn sản xuất, thí nghiệm","quote":"Tiêu chuẩn sản xuất, thí nghiệm: là phiên bản mới nhất của TCVN 9729 hoặc ISO 8528 hoặc tương đương","reference":"Chương V, mục 1.2.b, bảng I.4","requirement":"Phiên bản mới nhất của TCVN 9729 hoặc ISO 8528 hoặc tương đương"},{"item":"Tổ máy 80kVA/96kVA: Công suất liên tục","quote":"Công suất liên tục: ≥ 80 kVA","reference":"Chương V, mục 1.2.b, bảng I.5","requirement":"≥ 80 kVA"},{"item":"Tổ máy 80kVA/96kVA: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 96 kVA","reference":"Chương V, mục 1.2.b, bảng I.6","requirement":"≥ 96 kVA"},{"item":"Tổ máy 80kVA/96kVA: Hệ số công suất","quote":"Hệ số công suất: ≥ 0,8","reference":"Chương V, mục 1.2.b, bảng I.7","requirement":"≥ 0,8"},{"item":"Tổ máy 80kVA/96kVA: Điện áp định mức","quote":"Điện áp định mức: 380V/220V","reference":"Chương V, mục 1.2.b, bảng I.8","requirement":"380V/220V"},{"item":"Tổ máy 80kVA/96kVA: Tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500 vòng/phút","reference":"Chương V, mục 1.2.b, bảng I.9","requirement":"1500 vòng/phút"},{"item":"Tổ máy 80kVA/96kVA: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2.b, bảng I.10","requirement":"50Hz"},{"item":"Tổ máy 80kVA/96kVA: Điều chỉnh công suất khi thay đổi tải","quote":"Điều chỉnh công suất khi thay đổi tải: Tự động điều chỉnh","reference":"Chương V, mục 1.2.b, bảng I.11","requirement":"Tự động điều chỉnh"},{"item":"Tổ máy 80kVA/96kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu ở mức 100% tải: Nêu rõ","reference":"Chương V, mục 1.2.b, bảng I.12-I.13","requirement":"Nhà thầu nêu rõ mức tiêu hao ở 100% tải và ở 50% tải"},{"item":"Tổ máy 80kVA/96kVA: Khả năng quá tải","quote":"Khả năng quá tải: Nêu rõ","reference":"Chương V, mục 1.2.b, bảng I.14","requirement":"Nhà thầu nêu rõ"},{"item":"Tổ máy 80kVA/96kVA: Khung bệ máy","quote":"Khung bệ máy: bằng thép chịu lực cao, được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện","reference":"Chương V, mục 1.2.b, bảng I.15","requirement":"Thép chịu lực cao, xử lý bề mặt bằng hóa chất chống ôxy hóa và sơn tỉnh điện"},{"item":"Tổ máy 80kVA/96kVA: Nhiên liệu sử dụng","quote":"Nhiên liệu sử dụng: Dầu Diezel","reference":"Chương V, mục 1.2.b, bảng I.16","requirement":"Dầu Diezel"},{"item":"Tổ máy 80kVA/96kVA: Thời gian chạy liên tục, dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu: Nêu rõ","reference":"Chương V, mục 1.2.b, bảng I.17-I.18","requirement":"Nhà thầu nêu rõ thời gian chạy liên tục và dung tích bình nhiên liệu"},{"item":"Tổ máy 80kVA/96kVA: Kích thước và trọng lượng","quote":"Trọng lượng tổ máy phát điện (kg): Nêu rõ","reference":"Chương V, mục 1.2.b, bảng I.19-I.20","requirement":"Nhà thầu nêu rõ kích thước (DxRxC) và trọng lượng tổ máy (kg)"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - loại","quote":"Loại động cơ: Diesel 4 kỳ","reference":"Chương V, mục 1.2.b, bảng II.3","requirement":"Diesel 4 kỳ"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - mã hiệu, xuất xứ, số xy lanh","quote":"Số xy lanh: Nêu rõ","reference":"Chương V, mục 1.2.b, bảng II.2, II.6","requirement":"Nhà thầu nêu rõ mã hiệu và số xy lanh"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu: Bơm phun trực tiếp","reference":"Chương V, mục 1.2.b, bảng II.4","requirement":"Bơm phun trực tiếp"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - kiểu điều tốc","quote":"Kiểu điều tốc: Điện tử","reference":"Chương V, mục 1.2.b, bảng II.5","requirement":"Điện tử"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - tốc độ quay","quote":"Tốc độ quay: 1500 vòng / phút","reference":"Chương V, mục 1.2.b, bảng II.7","requirement":"1500 vòng / phút"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - tỉ số nén, hành trình xilanh","quote":"Tỉ số nén: Nêu cụ thể","reference":"Chương V, mục 1.2.b, bảng II.8-II.9","requirement":"Nhà thầu nêu cụ thể"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - tiêu chuẩn khí thải","quote":"Tiêu chuẩn khí thải: Phù hợp với điều kiện của Việt Nam","reference":"Chương V, mục 1.2.b, bảng II.10","requirement":"Phù hợp với điều kiện của Việt Nam"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - hệ thống nạp khí","quote":"Hệ thống nạp khí: Tăng áp khí nạp","reference":"Chương V, mục 1.2.b, bảng II.11","requirement":"Tăng áp khí nạp"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - điều tốc điện tử","quote":"Điều tốc điện tử: Đáp ứng","reference":"Chương V, mục 1.2.b, bảng II.12","requirement":"Đáp ứng"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát bằng két nước kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2.b, bảng II.13","requirement":"Làm mát bằng két nước kết hợp quạt gió đầu trục"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - độ ồn","quote":"Độ ồn cách 7 mét (không vật chắn): ≤ 70±5dB","reference":"Chương V, mục 1.2.b, bảng II.14","requirement":"≤ 70±5dB cách 7 mét, không vật chắn"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - mã hiệu","quote":"Mã hiệu: Nêu rõ","reference":"Chương V, mục 1.2.b, bảng III.2","requirement":"Nhà thầu nêu rõ"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - chủng loại","quote":"Chủng loại: Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, mục 1.2.b, bảng III.3","requirement":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - điện áp","quote":"Điện áp: 380V/220V","reference":"Chương V, mục 1.2.b, bảng III.4","requirement":"380V/220V"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - số pha, số dây","quote":"Số pha - số dây: 3 pha - 4 dây","reference":"Chương V, mục 1.2.b, bảng III.5","requirement":"3 pha - 4 dây"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - tần số định mức","quote":"Tần số định mức: 50 Hz","reference":"Chương V, mục 1.2.b, bảng III.6","requirement":"50 Hz"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện: H","reference":"Chương V, mục 1.2.b, bảng III.7","requirement":"Cấp H"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2.b, bảng III.8","requirement":"IP23"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - điều áp điện tử (AVR)","quote":"Điều áp điện tử: Đáp ứng","reference":"Chương V, mục 1.2.b, bảng III.9","requirement":"Đáp ứng"},{"item":"Tổ máy 80kVA/96kVA: Bộ điều khiển - chủng loại","quote":"Chủng loại: Loại kỹ thuật số, màn hình LCD","reference":"Chương V, mục 1.2.b, bảng IV.2-IV.3","requirement":"Loại kỹ thuật số, màn hình LCD; mã hiệu nhà thầu nêu rõ"},{"item":"Tổ máy 80kVA/96kVA: Bộ điều khiển - chức năng điều khiển","quote":"- Kết nối với tủ chuyển nguồn tự động ATS.","reference":"Chương V, mục 1.2.b, bảng IV.4","requirement":"Kết nối tủ ATS; khởi động và tắt máy; dừng khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình; điều khiển từ xa, đóng mở máy và đọc thông số như trên màn hình bộ điều khiển"},{"item":"Tổ máy 80kVA/96kVA: Bộ điều khiển - đo lường và bảo vệ","quote":"- Bảo vệ quá tải, Bảo vệ điện áp cao/ thấp, Bảo vệ tần số cao/ thấp","reference":"Chương V, mục 1.2.b, bảng IV.5","requirement":"Hiển thị giờ vận hành, nhật ký lỗi, thông số đầu phát và động cơ; bảo vệ quá tải, điện áp cao/thấp, tần số cao/thấp; cảnh báo nhiệt độ nước làm mát quá cao, áp lực dầu nhớt thấp, mức nhiên liệu thấp/hết"},{"item":"Tổ máy 80kVA/96kVA: Bộ điều khiển - cổng giao tiếp","quote":"- Cổng kết nối USB.","reference":"Chương V, mục 1.2.b, bảng IV.6","requirement":"Cổng kết nối hệ thống kiểm soát từ xa và cổng USB"},{"item":"Tổ máy 80kVA/96kVA: Vỏ máy giảm âm - vật liệu","quote":"Vật liệu chế tạo: Vỏ máy làm bằng thép tấm chịu lực dày ≥ 2mm, được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện","reference":"Chương V, mục 1.2.b, bảng V.3","requirement":"Thép tấm chịu lực dày ≥ 2mm, xử lý bề mặt bằng hóa chất chống ôxy hóa và sơn tỉnh điện"},{"item":"Tổ máy 80kVA/96kVA: Vỏ máy giảm âm - độ ồn","quote":"Độ ồn cách 7m không vật chắn: ≤ 70±5dB","reference":"Chương V, mục 1.2.b, bảng V.4","requirement":"≤ 70±5dB cách 7m, không vật chắn"},{"item":"Tổ máy 80kVA/96kVA: Vỏ máy giảm âm - lỗ thông hơi","quote":"Các lỗ thông hơi: Được ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy","reference":"Chương V, mục 1.2.b, bảng V.5","requirement":"Có lưới ngăn chuột, rắn thâm nhập vào thùng máy"},{"item":"Tổ máy 80kVA/96kVA: Vỏ máy giảm âm - vật liệu cách âm","quote":"Vật liệu cách âm: Vật liệu chống cháy, dày 20 ÷ 50mm","reference":"Chương V, mục 1.2.b, bảng V.6","requirement":"Vật liệu chống cháy, dày 20 ÷ 50mm"},{"item":"Tổ máy 80kVA/96kVA: Vỏ máy giảm âm - móc cẩu","quote":"Móc cẩu để cẩu tổ máy: Đáp ứng","reference":"Chương V, mục 1.2.b, bảng V.7 và VI.8","requirement":"Đáp ứng"},{"item":"Tổ máy 80kVA/96kVA: Phụ kiện, phụ tùng đi kèm","quote":"Ắc-quy kèm dây và cọc bình: Đáp ứng","reference":"Chương V, mục 1.2.b, bảng VI.1-VI.8","requirement":"Ắc-quy kèm dây và cọc bình; cao su chống rung; bồn dầu chân đế máy; ống khói; cảm biến nhiệt độ, áp suất nhớt, mức nhiên liệu; bình chữa cháy cầm tay; bộ đồ nghề cơ bản; móc cẩu"},{"item":"Tổ máy 80kVA/96kVA: Phụ kiện kèm theo thiết bị","quote":"Phụ kiện kèm theo thiết bị: trọn bộ đầy đủ theo tiêu chuẩn của Nhà sản xuất để thực hiện đầy đủ các chức năng đã nêu.","reference":"Chương V, mục 1.2.b","requirement":"Trọn bộ đầy đủ theo tiêu chuẩn của nhà sản xuất để thực hiện đầy đủ các chức năng đã nêu"},{"item":"Tổ máy 80kVA/96kVA: Tình trạng, năm sản xuất","quote":"Hàng hóa chào thầu phải là mới nguyên 100%, sản xuất từ năm 2023 trở về sau, không có khiếm khuyết, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp;","reference":"Chương V, mục 1.2.a.2","requirement":"Hàng mới nguyên 100%, sản xuất từ năm 2023 trở về sau, không khiếm khuyết, nguồn gốc xuất xứ rõ ràng, hợp pháp"},{"item":"Tổ máy 80kVA/96kVA: Điều kiện môi trường","quote":"được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành","reference":"Chương V, mục 1.2.a.2","requirement":"Nhiệt đới hóa, phù hợp điều kiện môi trường lắp đặt vận hành"},{"item":"Tổ máy 80kVA/96kVA: Xuất xứ, chế tạo trọn bộ","quote":"Trọn bộ tổ máy phát điện dự phòng phải được thiết kế, chế tạo, lắp ráp, thí nghiệm xuất xưởng trọn bộ bởi một nhà sản xuất có xuất xứ yêu cầu nêu trên và được đóng gói theo tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục 1.2.a.3","requirement":"Trọn bộ tổ máy được thiết kế, chế tạo, lắp ráp, thí nghiệm xuất xưởng bởi một nhà sản xuất; kê khai ký mã hiệu, nhãn mác, nguồn gốc xuất xứ"},{"item":"Tổ máy 80kVA/96kVA: Chứng từ CO/CQ","quote":"+ Chứng nhận xuất xứ hàng hoá (C/O) đối với hàng hoá nhập khẩu;","reference":"Chương V, mục 1.2.a.4","requirement":"Khi cấp hàng cung cấp C/Q của nhà sản xuất, C/O đối với hàng nhập khẩu, biên bản thử nghiệm xuất xưởng, kiểm định theo quy định pháp luật; catalogue và công bố hợp quy"},{"item":"Tổ máy 80kVA/96kVA: Thí nghiệm xuất xưởng","quote":"Tổ máy phát phải được thí nghiệm xuất xưởng theo tiêu chuẩn TCVN 9729-6, TCVN 6627-1 hoặc tiêu chuẩn tương đương","reference":"Chương V, mục 3.1","requirement":"Theo TCVN 9729-6, TCVN 6627-1 hoặc tương đương: đo điện trở một chiều cuộn dây Stato và Roto; đo tổn hao không tải ở hệ số công suất bằng 1; thử nghiệm điện áp chịu thử"},{"item":"Phạm vi cung cấp và lắp đặt","quote":"+ Cung cấp, lắp đặt toàn bộ các vật tư thiết bị thuộc phạm vi cung cấp bao gồm kết nối hệ thống cấp nguồn, hệ thống tiếp địa của công trình để hoàn thiện và đưa vào vận hành.","reference":"Chương V, mục 1.1.a","requirement":"Cung cấp, lắp đặt toàn bộ vật tư thiết bị, kết nối hệ thống cấp nguồn và hệ thống tiếp địa của công trình; kiểm tra, đào tạo vận hành, thí nghiệm hiệu chỉnh, chạy thử, kiểm định an toàn; vận chuyển, bảo hiểm vận chuyển"},{"item":"Phạm vi lắp đặt: Hạng mục phụ trợ","quote":"bệ đở máy, mương thu dầu, hồ ga thu dầu…","reference":"Chương V, mục 1.1.a (Ghi chú)","requirement":"Nhà thầu phối hợp, đề xuất kích thước bệ đỡ máy, mương thu dầu, hồ ga thu dầu"},{"item":"Bảo hành","quote":"Nhà thầu cam kết bảo hành thời gian tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 1.3.c","requirement":"Tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng"},{"item":"Tủ ATS (theo bản vẽ)","quote":"ATS 4P-320A","reference":"Bản vẽ Đ-13 (Sơ đồ nguyên lý cấp nguồn tủ)","requirement":"ATS 4P-320A"},{"item":"Cáp cấp nguồn máy phát đến tủ ATS (theo bản vẽ)","quote":"CAP CXV/DSTA (3X240+1X120)MM2","reference":"Bản vẽ Đ-13 (Sơ đồ nguyên lý cấp nguồn tủ)","requirement":"Cáp CXV/DSTA (3X240+1X120)MM2"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:18:24.160Z"}},"IB2400439995":{"u":"2026-11-03T06:25:36.376+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. tiêu chuẩn kỹ thuật.bổ sung (22.10).docx), chưa phân tích cả HSMT.","Chương V không nêu hãng/model/xuất xứ cụ thể của động cơ và đầu phát, không nêu tiêu chuẩn khí thải, thời gian bảo hành, yêu cầu CO/CQ, dòng định mức của ATS và tiết diện cáp.","Số lượng tổ máy không ghi rõ bằng số trong Chương V; chỉ có tên gói thầu 'công suất 250kVA' và các phụ kiện '01 Bộ...'.","Văn bản ghi 'TCVN 9729-6:201' (thiếu một chữ số) ở mục I.6; đã chép nguyên văn.","Một số mục dạng bảng (ví dụ danh sách thông số hiển thị, danh sách cảnh báo/dừng máy) được tóm lược trong 'requirement'; 'quote' chỉ chép một dòng đại diện vì bảng tách thành nhiều dòng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện công suất 250kVA","notifyNo":"IB2400439995","generatorCapacity":"250 kVA (liên tục ≥ 250 kVA / 200 kW; dự phòng ≥ 275 kVA / 220 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát 250 kVA: Loại máy","quote":"Máy phát Diezel có vỏ cách âm, công suất 250kVA, 03 pha","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Máy phát Diezel có vỏ cách âm, công suất 250kVA, 03 pha"},{"item":"Tổ máy phát 250 kVA: Công suất liên tục","quote":"≥ 250 kVA / 200 kW","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"≥ 250 kVA / 200 kW"},{"item":"Tổ máy phát 250 kVA: Công suất dự phòng","quote":"≥ 275 kVA / 220 kW","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"≥ 275 kVA / 220 kW"},{"item":"Tổ máy phát 250 kVA: Tốc độ","quote":"≤ 1500vòng/ phút","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"≤ 1500 vòng/phút"},{"item":"Tổ máy phát 250 kVA: Tần số","quote":"50Hz","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"50Hz"},{"item":"Tổ máy phát 250 kVA: Điện áp","quote":"400/230 V","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"400/230 V"},{"item":"Tổ máy phát 250 kVA: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"≥ 0,8"},{"item":"Tổ máy phát 250 kVA: Số pha","quote":"Xoay chiều, 3pha – 4 dây, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Xoay chiều, 3 pha – 4 dây, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Tổ máy phát 250 kVA: Hệ thống xả","quote":"Có bố trí ống giảm thanh","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Có bố trí ống giảm thanh"},{"item":"Tổ máy phát 250 kVA: Độ ồn","quote":"≤ 75dB với khoảng cách 7m không vật chắn.","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"≤ 75dB với khoảng cách 7m không vật chắn"},{"item":"Tổ máy phát 250 kVA: Hệ thống nhiên liệu","quote":"Hệ thống bơm nhiên liệu kiểu bơm cao áp điện tử. Thùng nhiên liệu lắp chung trên máy.","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Bơm nhiên liệu kiểu bơm cao áp điện tử; thùng nhiên liệu lắp chung trên máy"},{"item":"Tổ máy phát 250 kVA: Hệ thống khởi động","quote":"Khởi động bằng mô tơ điện 1 chiều. Có bộ tự động sạc điện cho Acquy. Acquy có điện áp 12v or 24v, có dung lượng phù hợp đảm bảo cấp điện tự dùng và tự khởi động tổ máy phát.","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Khởi động bằng mô tơ điện 1 chiều; có bộ tự động sạc điện cho ắc quy; ắc quy 12V hoặc 24V, dung lượng phù hợp để cấp điện tự dùng và tự khởi động tổ máy"},{"item":"Tổ máy phát 250 kVA: Khả năng quá tải","quote":"10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục"},{"item":"Tổ máy phát 250 kVA: Khung bệ máy","quote":"Thép sơn tĩnh điện được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tĩnh điện, vật liệu cách âm bằng mút tiêu âm.","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Thép sơn tĩnh điện, xử lý bề mặt bằng hóa chất chống ôxy hóa; vật liệu cách âm bằng mút tiêu âm"},{"item":"Tổ máy phát 250 kVA: Thời gian chạy liên tục","quote":"Không hạn chế","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Không hạn chế"},{"item":"Tổ máy phát 250 kVA: Nhiên liệu sử dụng","quote":"Dầu Diezel","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Dầu Diezel"},{"item":"Tổ máy phát 250 kVA: Dung tích bình nhiên liệu","quote":"≥ 500 lít","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"≥ 500 lít"},{"item":"Tổ máy phát 250 kVA: Tiêu chuẩn quản lý chất lượng của nhà sản xuất","quote":"ISO 9001:2015; ISO14001:2015","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"ISO 9001:2015; ISO14001:2015"},{"item":"Tổ máy phát 250 kVA: Tiêu chuẩn sản xuất","quote":"TCVN 9729-1:2013 và TCVN 9729-5:2013","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"TCVN 9729-1:2013 và TCVN 9729-5:2013"},{"item":"Tổ máy phát 250 kVA: Tiêu chuẩn chế tạo","quote":"Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, mục I.5","requirement":"Chế tạo theo TCVN 9729:2013 hoặc các tiêu chuẩn tương đương"},{"item":"Tổ máy phát 250 kVA: Tình trạng, xuất xứ","quote":"được sản xuất mới nguyên 100%, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp.","reference":"Chương V, mục I.1, khoản 2","requirement":"Sản xuất mới nguyên 100%, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp; tổ máy gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển"},{"item":"Tổ máy phát 250 kVA: Cấu hình trọn bộ","quote":"phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi 1 Nhà sản xuất.","reference":"Chương V, mục I.1, khoản 3","requirement":"Trọn bộ gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi nguồn tự động; lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 1 nhà sản xuất chịu trách nhiệm"},{"item":"Tổ máy phát 250 kVA: Khả năng đóng tải","quote":"Tổ máy điện dự phòng hạ áp có khả năng đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước).","reference":"Chương V, mục I.1, khoản 4","requirement":"Có khả năng đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước); người mua có thể áp dụng hoặc không áp dụng quy định này"},{"item":"Tổ máy phát 250 kVA: Thí nghiệm xuất xưởng","quote":"Máy phát phải được thí nghiệm xuất xưởng theo tiêu chuẩn TCVN 9729-6:201, TCVN 6627-1 hoặc tiêu chuẩn tương đương gồm các hạng mục chính sau:","reference":"Chương V, mục I.6, khoản 1-2","requirement":"Khi giao hàng kèm biên bản thí nghiệm xuất xưởng; thí nghiệm theo TCVN 9729-6:201, TCVN 6627-1 hoặc tương đương: đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử nghiệm điện áp chịu thử"},{"item":"Tổ máy phát 250 kVA: Chạy thử nghiệm thu sơ bộ","quote":"cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm","reference":"Chương V, mục I.6, khoản 3","requirement":"Trước khi tiếp nhận, chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm, có đại diện bên mua chứng kiến"},{"item":"Động cơ: Tốc độ","quote":"≤ 1500 vòng/ phút","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"≤ 1500 vòng/phút"},{"item":"Động cơ: Chủng loại","quote":"Động cơ Diezel 4 kỳ, bơm phun trực tiếp, điều khiển bằng điện tử, có turbo tăng áp, làm mát khí nạp, 6 Cylinders xếp thẳng hàng.","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Động cơ Diezel 4 kỳ, bơm phun trực tiếp, điều khiển bằng điện tử, có turbo tăng áp, làm mát khí nạp, 6 xi lanh xếp thẳng hàng"},{"item":"Động cơ: Số xi lanh, kiểu xếp","quote":"6 xy lanh, xếp trên 1 đường thẳng","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"6 xi lanh, xếp trên 1 đường thẳng"},{"item":"Động cơ: Điều tốc","quote":"Điện tử","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Điện tử"},{"item":"Động cơ: Đường kính xi lanh (Bore)","quote":"123 mm","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"123 mm"},{"item":"Động cơ: Hành trình piston (Stroke)","quote":"155 mm","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"155 mm"},{"item":"Động cơ: Dung tích xi lanh","quote":"11.051 L","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"11.051 L"},{"item":"Động cơ: Tỷ số nén","quote":"17,1:1","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"17,1:1"},{"item":"Động cơ: Công suất liên tục","quote":"241 kW","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"241 kW"},{"item":"Động cơ: Công suất dự phòng","quote":"272 kW","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"272 kW"},{"item":"Động cơ: Khả năng quá tải","quote":"Khả năng quá tải (trong một giờ với mỗi 12 giờ chạy máy)","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"10% (trong một giờ với mỗi 12 giờ chạy máy)"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc dầu bôi trơn, có thể thay thế","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Có bộ lọc khí, bộ lọc nhiên liệu, bộ lọc dầu bôi trơn, đều có thể thay thế"},{"item":"Động cơ: Chế độ làm việc","quote":"Dài hạn","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Dài hạn"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Turbo tăng áp và làm mát bằng khí nạp","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Turbo tăng áp và làm mát bằng khí nạp"},{"item":"Động cơ: Hệ thống đốt","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Động cơ: Hệ thống làm mát","quote":"Két nước kết hợp với quạt gió","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Két nước kết hợp với quạt gió"},{"item":"Động cơ: Hệ thống khởi động","quote":"Bằng động cơ điện dùng nguồn điện ắc quy 24V (2 bình 12V)","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Bằng động cơ điện dùng nguồn ắc quy 24V (2 bình 12V)"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Cưỡng bức bằng bơm bánh răng","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Cưỡng bức bằng bơm bánh răng"},{"item":"Động cơ: Mức tiêu hao nhiên liệu ở 100% công suất định mức","quote":"58.1 lít/giờ","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"58.1 lít/giờ"},{"item":"Động cơ: Mức tiêu hao nhiên liệu ở 75% công suất định mức","quote":"43.6 lít/giờ","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"43.6 lít/giờ"},{"item":"Động cơ: Mức tiêu hao nhiên liệu ở 50% công suất định mức","quote":"30.0 lít/giờ","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"30.0 lít/giờ"},{"item":"Đầu phát điện: Kiểu","quote":"4 cực, tự kích từ, kích từ không chổi than, đảm bảo dao động điện áp 1% Uđm trong quá trình chuyển đổi tải từ 0 đến 100% Pđm.","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"4 cực, tự kích từ, kích từ không chổi than, dao động điện áp 1% Uđm khi chuyển tải từ 0 đến 100% Pđm"},{"item":"Đầu phát điện: Công suất liên tục","quote":"250 kVA","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"250 kVA"},{"item":"Đầu phát điện: Điện áp, tần số","quote":"400/230 V","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"Điện áp 400/230 V; tần số 50Hz"},{"item":"Đầu phát điện: Số vòng quay","quote":"≤1500vòng/ phút (tương ứng số vòng quay của động cơ diesel)","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"≤ 1500 vòng/phút (tương ứng số vòng quay của động cơ diesel)"},{"item":"Đầu phát điện: Hệ số công suất cos","quote":"≥0,8","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"≥ 0,8"},{"item":"Đầu phát điện: Số pha","quote":"3 pha 4 dây","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"3 pha 4 dây"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"IP23"},{"item":"Đầu phát điện: Độ ổn định điện áp","quote":"≤ ± 1% Udm","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"≤ ± 1% Udm"},{"item":"Đầu phát điện: Cấp cách điện","quote":"H","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"Cấp H"},{"item":"Đầu phát điện: Điều chỉnh điện áp","quote":"Điều áp, tự động điều chỉnh điện áp bằng bộ AVR.","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"Tự động điều chỉnh điện áp bằng bộ AVR"},{"item":"Bảng điều khiển: Màn hình","quote":"Loại màn hình: Màn hình hiển thị kỹ thuật số LCD kết hợp với đèn diot phát quang (LED) để hiện thị các biểu tượng cảnh báo:","reference":"Chương V, mục II.4, Thông số kỹ thuật bảng điều khiển","requirement":"Màn hình hiển thị kỹ thuật số LCD kết hợp đèn LED hiển thị biểu tượng cảnh báo"},{"item":"Bảng điều khiển: Thông số hiển thị","quote":"Số giờ vận hành máy (hour)","reference":"Chương V, mục II.4, Thông số kỹ thuật bảng điều khiển","requirement":"Điện áp 3 pha và dây, dòng điện, công suất kVA/kW, hệ số công suất pf, tần số, số giờ vận hành, áp suất bôi trơn, nhiệt độ nước làm mát; thông số động cơ: nhiệt độ nước làm mát, tốc độ động cơ, điện áp ắc quy, số giờ hoạt động, số lần khởi động"},{"item":"Bảng điều khiển: Cơ chế điều khiển","quote":"Cơ chế điều khiển: Có công tắc chọn chế độ làm việc: OFF/MANUAL/AUTO (dừng máy/chạy nhân công/chạy tự động)","reference":"Chương V, mục II.4, Thông số kỹ thuật bảng điều khiển","requirement":"Có công tắc chọn chế độ OFF/MANUAL/AUTO và công tắc dừng khẩn cấp"},{"item":"Bảng điều khiển: Truyền thông","quote":"Cho phép kết nối điều khiển và hiển thị các thông số máy phát thông qua cổng truyền thông Modbus (RS-485).","reference":"Chương V, mục II.4, Thông số kỹ thuật bảng điều khiển","requirement":"Cổng truyền thông Modbus (RS-485); cổng giao tiếp máy tính bằng phần mềm chuyên dụng để cài đặt, cân chỉnh, lưu thông số; có thể kết nối BMS và giám sát từ xa"},{"item":"Bảng điều khiển: Cảnh báo, dừng máy khi sự cố","quote":"Tạm dừng máy khi có sự cố:","reference":"Chương V, mục II.4, Thông số kỹ thuật bảng điều khiển","requirement":"Cảnh báo khi quá dòng, quá tải, điện áp ắc quy thấp, cảnh báo bằng mã số; dừng máy khi không đề được, điện áp AC cao/thấp, nhiệt độ nước làm mát cao, áp lực nhớt thấp, đề quá nhiều lần, quá dòng, vượt tốc, ngắn mạch, tần số quá thấp"},{"item":"Hệ thống đo lường bảo vệ: Điều khiển - bảo vệ tổ hợp","quote":"Có hệ thống khởi động thông minh: kết hợp điều khiển phun nhiên liệu và điều khiển kích từ để giảm tối đa độ vượt quá điện áp và tần số, hạn chế khói đen.","reference":"Chương V, mục II.5","requirement":"Bộ kiểm tra, đo lường và điều khiển kết hợp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý; hệ thống khởi động thông minh hạn chế vượt điện áp, tần số và khói đen"},{"item":"Hệ thống đo lường bảo vệ: Chức năng bảo vệ tiêu chuẩn","quote":"Có các chức năng bảo vệ tiêu chuẩn:","reference":"Chương V, mục II.5","requirement":"Cảnh báo (nhiệt độ nước làm mát cao, áp lực dầu thấp, mức nhiên liệu thấp, accu yếu, quá dòng, cắt tải khi quá tải...) và dừng máy (nhiệt độ cao, mức nước làm mát thấp, áp lực dầu thấp, điện áp AC cao/thấp, bộ kích từ hỏng, quá dòng, ngắn mạch, lệch pha, tần số quá cao/thấp, vượt tốc, dừng khẩn cấp)"},{"item":"Hệ thống đo lường bảo vệ: Trang bị bảng điều khiển bắt buộc","quote":"e. Có áptômát tổng và cầu dao cách ly đầu cực máy phát.","reference":"Chương V, mục II.5","requirement":"Màn hình LCD; hiển thị thông số cơ và điện; nút khởi động, dừng máy, dừng khẩn cấp, thử chức năng an toàn; có áptômát tổng và cầu dao cách ly đầu cực máy phát; có đèn chiếu sáng vận hành ban đêm"},{"item":"Thùng cách âm","quote":"Có tính năng cách âm và che kín (mưa, nắng) tốt. Được sơn tĩnh điện, chống sét gỉ cao.","reference":"Chương V, mục II.6","requirement":"Cách âm và che kín mưa nắng tốt; sơn tĩnh điện chống rỉ cao; có lỗ thông hơi, cửa mở mọi phía; các cửa có chốt liên động và khóa; có móc cẩu"},{"item":"Tủ chuyển đổi nguồn tự động (ATS)","quote":"Tủ chuyển đổi nguồn tự động sử dụng hệ thống điều khiển bằng kỹ thuật số, có 02 cấp điều khiển bằng tay tại chổ và tự động.","reference":"Chương V, mục II.7","requirement":"Điều khiển kỹ thuật số, 02 cấp điều khiển bằng tay tại chỗ và tự động; đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ nối lưới và phụ tải; tự khởi động máy phát và đóng điện cấp tải khi mất điện lưới (không nêu dòng định mức)"},{"item":"Phụ kiện tiêu chuẩn kèm theo máy","quote":"01 Bộ bình ắc quy 2x12V","reference":"Chương V, mục II.8","requirement":"01 bảng điều khiển kỹ thuật số; 01 bộ cao su giảm chấn chống rung; 01 bộ dây cáp nối bình ắc quy; 01 bộ bình ắc quy 2x12V; 01 bộ pô giảm thanh; 01 bộ tài liệu kỹ thuật; 01 thùng nhiên liệu đáy máy"},{"item":"Xuất xứ, chất lượng hàng hóa","quote":"Hàng hóa phải có xuất xứ rõ ràng bao gồm: Tên hãng sản xuất, Tên nước sản xuất, tên và mã hiệu của thiết bị, năm sản xuất.","reference":"Chương V, mục III","requirement":"Nêu rõ tên hãng sản xuất, nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; mỗi danh mục chỉ đề xuất 01 xuất xứ; gửi kèm catalog của nhà sản xuất hoặc tài liệu tương đương"},{"item":"Phạm vi cung cấp, lắp đặt","quote":"Hàng hóa mua sắm đã bao gồm chi phí hàng hóa, vận chuyển, lắp đặt, các loại thuế, phí theo quy định và hướng dẫn sử dụng, các chi phí khác để thực hiện mua sắm.","reference":"Chương V, mục III","requirement":"Giá hàng hóa đã bao gồm chi phí hàng hóa, vận chuyển, lắp đặt, thuế phí và hướng dẫn sử dụng; nhà thầu trình bày nội dung đào tạo, hướng dẫn sử dụng thiết bị"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:25:35.275Z"}},"IB2400440222":{"u":"2026-11-03T06:24:35.834+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V va BV.rar), chưa phân tích cả HSMT.","Tệp 'TM Minh 19.9.doc' bị lỗi mã hóa, không đọc được nên không dùng.","Bảng 5.4 (điều khiển) và 5.5 (vỏ chống ồn) trong PDF bị vỡ định dạng, một số dòng chỉ diễn giải lại được, không trích nguyên văn.","Văn bản không nêu số lượng tổ máy, mức ồn (dB), thùng nhiên liệu, cáp, tiêu chuẩn phát thải hay tiêu chuẩn áp dụng riêng cho máy phát; không nêu CO/CQ.","Thời gian bảo hành nằm ở Chương III, không có trong văn bản.","Máy biến áp 400 kVA, tủ RMU 22kV, trụ đỡ trạm và tủ hạ thế tổng không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu TB-01: Cung cấp, lắp đặt trạm biến áp và máy phát điện","notifyNo":"IB2400440222","generatorCapacity":"125 KVA/100 KW công suất liên tục; 137.5 KVA/110 KW công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện dự phòng: Loại và phạm vi","quote":"Máy phát điện dự phòng công suất 125 kVA, động cơ Diesel có vỏ chống ồn","reference":"Chương V, mục 1.2.b(5)","requirement":"Máy phát điện dự phòng công suất 125 kVA, động cơ Diesel, có vỏ chống ồn, kèm tủ ATS 250A"},{"item":"Tổ máy phát điện: Model","quote":"AS138C","reference":"Chương V, mục 1.2.b(5), bảng 5.1, dòng 1","requirement":"AS138C (hoặc tương đương)"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"125KVA/100KW","reference":"Chương V, mục 1.2.b(5), bảng 5.1, dòng 2","requirement":"125KVA/100KW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"137.5KVA/110KW","reference":"Chương V, mục 1.2.b(5), bảng 5.1, dòng 3","requirement":"137.5KVA/110KW"},{"item":"Tổ máy phát điện: Điện áp, số pha","quote":"230/400V, 3 pha","reference":"Chương V, mục 1.2.b(5), bảng 5.1, dòng 4","requirement":"230/400V, 3 pha"},{"item":"Tổ máy phát điện: Tần số, tốc độ động cơ","quote":"50Hz, 1500 vòng/phút","reference":"Chương V, mục 1.2.b(5), bảng 5.1, dòng 5","requirement":"50Hz, 1500 vòng/phút"},{"item":"Tổ máy phát điện: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2.b(5), bảng 5.1, dòng 6","requirement":"Dầu Diesel"},{"item":"Tổ máy phát điện: Kích thước/trọng lượng (máy có vỏ chống ồn)","quote":null,"reference":"Chương V, mục 1.2.b(5), bảng 5.1, dòng 7","requirement":"2880x1060x1550mm / 1550 kg"},{"item":"Động cơ: Model","quote":"6BTA5.9-G2","reference":"Chương V, mục 1.2.b(5), bảng 5.2, dòng 1","requirement":"6BTA5.9-G2 (hoặc tương đương)"},{"item":"Động cơ: Kiểu","quote":"4 kỳ, tu-bô tăng áp","reference":"Chương V, mục 1.2.b(5), bảng 5.2, dòng 2","requirement":"4 kỳ, tu-bô tăng áp"},{"item":"Động cơ: Số xi lanh","quote":"6 xi lanh","reference":"Chương V, mục 1.2.b(5), bảng 5.2, dòng 3","requirement":"6 xi lanh"},{"item":"Động cơ: Tổng dung tích xy lanh","quote":"5.9 Lít","reference":"Chương V, mục 1.2.b(5), bảng 5.2, dòng 4","requirement":"5.9 Lít"},{"item":"Động cơ: Đường kính & hành trình","quote":"102x120 mm","reference":"Chương V, mục 1.2.b(5), bảng 5.2, dòng 5","requirement":"102x120 mm"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"16.3 Lít","reference":"Chương V, mục 1.2.b(5), bảng 5.2, dòng 6","requirement":"16.3 Lít"},{"item":"Động cơ: Tiêu hao nhiên liệu","quote":"20 L/h ( tại 75% công","reference":"Chương V, mục 1.2.b(5), bảng 5.2, dòng 7","requirement":"20 L/h tại 75% công suất"},{"item":"Đầu phát điện: Model","quote":"SP125","reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 1","requirement":"SP125 (hoặc tương đương)"},{"item":"Đầu phát điện: Kiểu","quote":null,"reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 2","requirement":"Từ trường quay, không chổi than"},{"item":"Đầu phát điện: Điện áp, số pha, tần số","quote":"230/400V, 50Hz","reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 3","requirement":"230/400V, 50Hz"},{"item":"Đầu phát điện: Kiểu điều chỉnh điện áp (AVR)","quote":"Tự động AVR","reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 4","requirement":"Tự động AVR"},{"item":"Đầu phát điện: Số pha, số dây","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 5","requirement":"3 pha, 4 dây"},{"item":"Đầu phát điện: Hệ số công suất","quote":"0,8","reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 6","requirement":"0,8"},{"item":"Đầu phát điện: Lớp cách điện","quote":null,"reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 7","requirement":"H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 8","requirement":"IP23"},{"item":"Hệ thống điều khiển: Phím chức năng","quote":null,"reference":"Chương V, mục 1.2.b(5), bảng 5.4, dòng 1","requirement":"Phím nhấn chọn các chức năng vận hành: bằng tay, tự động, tắt, bật, dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Chức năng hiển thị","quote":"Số giờ chạy máy (h)","reference":"Chương V, mục 1.2.b(5), bảng 5.4, dòng 2","requirement":"Hiển thị điện áp (V), tần số (Hz), dòng điện (A), áp suất dầu (Bar), nhiệt độ nước làm mát (ºC), điện áp sạc ắc qui (VDC), số giờ chạy máy (h)"},{"item":"Hệ thống điều khiển: Cảnh báo và bảo vệ","quote":"Nhiệt độ nước làm mát\ncao","reference":"Chương V, mục 1.2.b(5), bảng 5.4, dòng 3","requirement":"Tự động dừng máy khi quá tải, vượt tốc, áp suất nhớt thấp, nhiệt độ nước làm mát cao"},{"item":"Hệ thống điều khiển: Tắt khẩn cấp","quote":null,"reference":"Chương V, mục 1.2.b(5), bảng 5.4, dòng 4","requirement":"Có chức năng tắt khẩn cấp trong những trường hợp sự cố đặc biệt"},{"item":"Vỏ chống ồn: Chống rung","quote":null,"reference":"Chương V, mục 1.2.b(5), bảng 5.5, dòng 1 và 5","requirement":"Máy có hệ thống khung bệ chắc chắn và hệ thống chống rung, cao su giảm chấn"},{"item":"Vỏ chống ồn: Pô giảm thanh","quote":null,"reference":"Chương V, mục 1.2.b(5), bảng 5.5, dòng 2","requirement":"Pô giảm thanh và khớp nối đàn hồi đi kèm với máy, giảm độ ồn cho máy phát điện"},{"item":"Vỏ chống ồn: Khởi động","quote":null,"reference":"Chương V, mục 1.2.b(5), bảng 5.5, dòng 3","requirement":"Có bình ắc-quy và bộ sạc tự động để đề khởi động máy phát"},{"item":"Vỏ chống ồn: Dầu bôi trơn và nước làm mát","quote":null,"reference":"Chương V, mục 1.2.b(5), bảng 5.5, dòng 4","requirement":"Dầu bôi trơn trong động cơ và nước làm mát có sẵn trong máy"},{"item":"Tủ ATS","quote":"kèm tủ ATS 250A.","reference":"Chương V, mục 1.2.b(5)","requirement":"Kèm tủ ATS 250A"},{"item":"Phạm vi cung cấp, lắp đặt","quote":"Tên gói thầu TB-01: Cung cấp, lắp đặt trạm biến áp và máy phát điện.","reference":"Chương V, mục 1.1.2 và 1.3.2","requirement":"Gói thầu cung cấp, lắp đặt trạm biến áp và máy phát điện; hàng hóa được vận chuyển, lắp đặt (nếu có) và bàn giao theo chỉ định của Chủ đầu tư"},{"item":"Chất lượng, năm sản xuất","quote":"sản xuất không trước năm 2023;","reference":"Chương V, mục 1.2.a","requirement":"Mới 100% chưa qua sử dụng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn nhà sản xuất; sản xuất không trước năm 2023"},{"item":"Xuất xứ, tài liệu chứng minh","quote":"Nhà thầu phải có đầy đủ Tài liệu chứng minh về tính hợp lệ của hàng hóa.","reference":"Chương V, mục 1.2.a","requirement":"Phải nêu rõ xuất xứ, ký mã hiệu, nhãn mác và tài liệu kèm theo chứng minh tính hợp lệ của hàng hóa; mã hiệu, xuất xứ do nhà thầu đề xuất phù hợp thông số kỹ thuật đã duyệt"},{"item":"Tương đương cơ bản","quote":null,"reference":"Chương V, mục 1.2.b, phần Ghi chú","requirement":"Model, nhãn hiệu, nhà sản xuất chỉ mang tính tham khảo; nhà thầu được chào hàng khác nếu chứng minh tương đương cơ bản hoặc cao hơn"},{"item":"Bảo hành","quote":"Thời gian bảo hành: Theo quy định nêu tại mục “Ghi chú” tại Chương III.","reference":"Chương V, mục 1.3.3","requirement":"Thời gian bảo hành theo mục Ghi chú tại Chương III (không có trong văn bản được cung cấp)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:24:35.487Z"}},"IB2400440257":{"u":"2026-11-03T06:22:00.243+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Văn bản không nêu thời hạn bảo hành, hãng/model cụ thể của động cơ và đầu phát, tiết diện hay chiều dài cáp động lực và cáp điều khiển.","Có chỗ không nhất quán trong văn bản: điện áp tổ máy 380/220V nhưng đầu phát và bộ đóng cắt ATS ghi 400/230V; đầu phát ghi số dây 12 trong khi tổ máy 03 pha 04 dây; độ giảm âm vỏ cách âm ghi 61-(A) ở 7m còn độ ồn tổ máy ghi < 62Dba ở 1m; nhiệt độ ghi 100C=>500C (có thể là 10°C đến 50°C).","Số thứ tự hạng mục trong bảng bị nhảy (ví dụ I.14 sang I.16, I.17 sang I.20) và một số tiêu chuẩn/giá trị có vẻ sai chính tả; đã chép nguyên văn."],"result":{"keyInfo":{"bidName":"Mua máy phát điện cho PGD Nam Lâm Đồng","notifyNo":"IB2400440257","generatorCapacity":"> 23KVA công suất liên tục, 01 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy: Tình trạng và hãng sản xuất","quote":"Máy phát điện bao gồm động cơ, đầu phát, bảng điều khiển và tủ tự động chuyển nguồn ATS yêu cầu cùng một hãng sản xuất để đảm bảo tính đồng bộ","reference":"Chương V, Mục 1, hạng mục I.1","requirement":"Máy phát điện mới 100%. Động cơ, đầu phát, bảng điều khiển và tủ ATS cùng một hãng sản xuất. Thông số phải nêu rõ trong hồ sơ chào thầu bằng catalog và link website nhà sản xuất."},{"item":"Tổ máy: Số lượng","quote":"01 máy","reference":"Chương V, Mục 1, hạng mục I.2","requirement":"01 máy"},{"item":"Tổ máy: Tiêu chuẩn","quote":"ISO 9001:2015, ISO 14001:2015, EN 60204-1:92, EN 1088:9, ISO 8528-6, ISO 12100: 2010, ISO 13857:2019, IEC 90034:-9: 2006","reference":"Chương V, Mục 1, hạng mục I.3","requirement":"ISO 9001:2015, ISO 14001:2015, EN 60204-1:92, EN 1088:9, ISO 8528-6, ISO 12100: 2010, ISO 13857:2019, IEC 90034:-9: 2006"},{"item":"Tổ máy: Công suất liên tục","quote":"> 23KVA","reference":"Chương V, Mục 1, hạng mục I.4","requirement":"> 23KVA"},{"item":"Tổ máy: Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, Mục 1, hạng mục I.5","requirement":"03 pha, 04 dây"},{"item":"Tổ máy: Điện áp","quote":"380/220V (+0.5%)","reference":"Chương V, Mục 1, hạng mục I.6","requirement":"380/220V (+0.5%)"},{"item":"Tổ máy: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, Mục 1, hạng mục I.7","requirement":"Dầu Diesel"},{"item":"Tổ máy: Tần số","quote":"50Hz (+0.5%)","reference":"Chương V, Mục 1, hạng mục I.8","requirement":"50Hz (+0.5%)"},{"item":"Tổ máy: Hệ số công suất","quote":"0.8","reference":"Chương V, Mục 1, hạng mục I.9","requirement":"0.8"},{"item":"Tổ máy: Điện áp khởi động","quote":"Điện","reference":"Chương V, Mục 1, hạng mục I.10","requirement":"Điện"},{"item":"Tổ máy: Điều chỉnh công suất","quote":"Tự động điều chỉnh khi có thay đổi điện áp","reference":"Chương V, Mục 1, hạng mục I.11","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Tổ máy: Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, Mục 1, hạng mục I.12","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy: Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, Mục 1, hạng mục I.13","requirement":"Bằng điện (bình ắc quy)"},{"item":"Tổ máy: Điều kiện hoạt động - nhiệt độ môi trường","quote":"+ Nhiệt độ môi trường: 100C=>500C","reference":"Chương V, Mục 1, hạng mục I.14","requirement":"100C=>500C (như văn bản ghi)"},{"item":"Tổ máy: Điều kiện hoạt động - độ cao","quote":"+ Độ cao: 1000m","reference":"Chương V, Mục 1, hạng mục I.14","requirement":"1000m"},{"item":"Tổ máy: Tiêu hao nhiên liệu tại 100% tải 23kVA","quote":"< 5,0 Lít/h","reference":"Chương V, Mục 1, hạng mục I.16","requirement":"< 5,0 Lít/h"},{"item":"Tổ máy: Thùng nhiên liệu","quote":"> 60 lít","reference":"Chương V, Mục 1, hạng mục I.17","requirement":"> 60 lít"},{"item":"Tổ máy: Độ ồn","quote":"< 62Dba @ khoảng cách 1m","reference":"Chương V, Mục 1, hạng mục I.20","requirement":"< 62Dba @ khoảng cách 1m"},{"item":"Động cơ: Tình trạng và thương hiệu","quote":"Mới 100% , cùng thương hiệu với hãng sản xuất tổ máy","reference":"Chương V, Mục 1, hạng mục II","requirement":"Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy"},{"item":"Động cơ: Xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, Mục 1, hạng mục II.1","requirement":"EU/G7 hoặc tương đương"},{"item":"Động cơ: Kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, Mục 1, hạng mục II.2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: Tốc độ","quote":"1.500 Vòng/phút","reference":"Chương V, Mục 1, hạng mục II.3","requirement":"1.500 Vòng/phút"},{"item":"Động cơ: Kiểu nạp khí","quote":"Tubor tăng áp và làm mát khí nạp","reference":"Chương V, Mục 1, hạng mục II.4","requirement":"Tubor tăng áp và làm mát khí nạp (như văn bản ghi)"},{"item":"Động cơ: Số xylanh","quote":"> 4","reference":"Chương V, Mục 1, hạng mục II.5","requirement":"> 4"},{"item":"Động cơ: Đường kính và khoảng cách","quote":"> 90 x 105 mm","reference":"Chương V, Mục 1, hạng mục II.6","requirement":"> 90 x 105 mm"},{"item":"Động cơ: Dung tích xylanh","quote":"> 2.672 lít","reference":"Chương V, Mục 1, hạng mục II.7","requirement":"> 2.672 lít"},{"item":"Động cơ: Tỷ số nén","quote":"18: 1","reference":"Chương V, Mục 1, hạng mục II.8","requirement":"18: 1"},{"item":"Động cơ: Dung tích nhớt bôi trơn","quote":"> 6.5 Lít","reference":"Chương V, Mục 1, hạng mục II.9","requirement":"> 6.5 Lít"},{"item":"Động cơ: Dung tích nước làm mát","quote":"> 13.1 Lít","reference":"Chương V, Mục 1, hạng mục II.10","requirement":"> 13.1 Lít"},{"item":"Động cơ: Công suất động cơ","quote":"> 24/26kW","reference":"Chương V, Mục 1, hạng mục II.11","requirement":"> 24/26kW"},{"item":"Động cơ: Motor khởi động","quote":"3kW, 12V","reference":"Chương V, Mục 1, hạng mục II.12","requirement":"3kW, 12V"},{"item":"Động cơ: Tốc độ pittong","quote":"> 5,3 m/s","reference":"Chương V, Mục 1, hạng mục II.13","requirement":"> 5,3 m/s"},{"item":"Đầu phát: Tình trạng và thương hiệu","quote":"Mới 100% cùng thương hiệu với hãng sản xuất tổ máy","reference":"Chương V, Mục 1, hạng mục III","requirement":"Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy"},{"item":"Đầu phát: Xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, Mục 1, hạng mục III.1","requirement":"EU/G7 hoặc tương đương"},{"item":"Đầu phát: Công suất liên tục","quote":"> 23 kVA","reference":"Chương V, Mục 1, hạng mục III.2","requirement":"> 23 kVA"},{"item":"Đầu phát: Loại đầu phát","quote":"Không chổi than, tự kích từ","reference":"Chương V, Mục 1, hạng mục III.5","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: Số vòng quay","quote":"1.500 Vòng/phút","reference":"Chương V, Mục 1, hạng mục III.6","requirement":"1.500 Vòng/phút"},{"item":"Đầu phát: Cấp cách điện","quote":"H","reference":"Chương V, Mục 1, hạng mục III.8","requirement":"H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP23","reference":"Chương V, Mục 1, hạng mục III.9","requirement":"IP23"},{"item":"Đầu phát: Điện áp","quote":"3 pha, 400/230V","reference":"Chương V, Mục 1, hạng mục III.10","requirement":"3 pha, 400/230V"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, Mục 1, hạng mục III.11","requirement":"AVR"},{"item":"Đầu phát: Số dây","quote":"12","reference":"Chương V, Mục 1, hạng mục III.14","requirement":"12"},{"item":"Đầu phát: Tiêu chuẩn","quote":"BS EN 61000-6-2 /6-4,VDE 0875G, VDE0875N.","reference":"Chương V, Mục 1, hạng mục III.15","requirement":"BS EN 61000-6-2 /6-4,VDE 0875G, VDE0875N."},{"item":"Đầu phát: Biến dạng dạng sóng với tuyến tính cân bằng khi có tải","quote":"< 5%","reference":"Chương V, Mục 1, hạng mục III.15 (thứ hai)","requirement":"< 5%"},{"item":"Đầu phát: Dao động điện áp","quote":"+1%","reference":"Chương V, Mục 1, hạng mục III.16","requirement":"+1%"},{"item":"Đầu phát: THF / TIF","quote":"Thông thường THF <2% và TIF < 50","reference":"Chương V, Mục 1, hạng mục III.17","requirement":"Thông thường THF <2% và TIF < 50"},{"item":"Bảng điều khiển: Tình trạng, thương hiệu, xuất xứ","quote":"Mới 100% cùng thương hiệu với hãng sản xuất tổ máy","reference":"Chương V, Mục 1, hạng mục IV","requirement":"Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy; xuất xứ EU/G7 hoặc tương đương"},{"item":"Bảng điều khiển: Loại","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, Mục 1, hạng mục IV.1","requirement":"Kỹ thuật số màn hình LCD"},{"item":"Bảng điều khiển: Tích hợp ATS","quote":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển","reference":"Chương V, Mục 1, hạng mục IV.2","requirement":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển"},{"item":"Bảng điều khiển: Chức năng đo và hiển thị","quote":"Các thông số động cơ (tốc độ động cơ, áp lực nhớt, nhiệt độ nước làm mát)","reference":"Chương V, Mục 1, hạng mục IV.3","requirement":"Điện áp; tần số và cường độ dòng điện; thông số động cơ (tốc độ động cơ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy máy"},{"item":"Bảng điều khiển: Chức năng cảnh báo","quote":"Cảnh báo quá tải: Cảnh báo khi vượt quá công suất của máy phát.","reference":"Chương V, Mục 1, hạng mục IV.4","requirement":"Cảnh báo nhiệt độ, áp suất đầu ra (áp suất thấp), điện áp và tần số, quá tải, lỗi khởi động, nhiên liệu gần cạn; báo bằng đèn LED và âm thanh, có thể tắt âm thanh nhưng vẫn giữ đèn báo đến khi khắc phục lỗi; điện áp bình accu quá cao/thấp; mức nhiên liệu thấp; không sạc bình accu"},{"item":"Bảng điều khiển: Chức năng bảo vệ (báo động bằng đèn và tắt máy)","quote":"Khởi động quá số lần cho phép","reference":"Chương V, Mục 1, hạng mục IV.5","requirement":"Áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao; điện áp máy phát quá cao/thấp; tần số quá cao/thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép"},{"item":"Bảng điều khiển: Chế độ vận hành","quote":"AUTO: Vận hành tự động","reference":"Chương V, Mục 1, hạng mục IV.6","requirement":"OFF/RESET, MAN (bằng tay), AUTO (tự động), TEST (kiểm tra)"},{"item":"Bảng điều khiển: Chức năng khác","quote":"Khả năng kết nối với mạng máy tính và điều khiển từ xa thông qua các cổng RS-232 / RS-485 và USB","reference":"Chương V, Mục 1, hạng mục IV.7","requirement":"Kết nối mạng máy tính và điều khiển từ xa qua cổng RS-232 / RS-485 và USB"},{"item":"Vỏ cách âm: Tình trạng và chức năng","quote":"Mới 100% cùng thương hiệu với hãng sản xuất tổ máy.","reference":"Chương V, Mục 1, hạng mục V","requirement":"Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy; có chức năng hòa đồng bộ"},{"item":"Vỏ cách âm: Độ giảm âm","quote":"Độ giảm âm thanh: trong khoảng từ 61-(A) ở khoảng cách 7m (mức giảm âm tiêu chuẩn, giảm thiểu tiếng ồn trong quá trình vận hành.","reference":"Chương V, Mục 1, hạng mục V.1","requirement":"Trong khoảng 61-(A) ở khoảng cách 7m (như văn bản ghi)"},{"item":"Vỏ cách âm: Chất liệu và độ bền","quote":"Chất liệu và độ bền: Đáp ứng khả năng chống ăn mòn theo tiêu chuẩn IP23 hoặc cao hơn.","reference":"Chương V, Mục 1, hạng mục V.1","requirement":"Chống ăn mòn theo tiêu chuẩn IP23 hoặc cao hơn"},{"item":"Vỏ cách âm: Tháo lắp, bảo trì","quote":"Khả năng tháo lắp, bảo trì: Yêu cầu vỏ cách âm có thiết kế dễ dàng tháo lắp để thuận tiện cho việc bảo trì, sửa chữa máy móc.","reference":"Chương V, Mục 1, hạng mục V.1","requirement":"Thiết kế dễ tháo lắp để bảo trì, sửa chữa"},{"item":"Vỏ cách âm: Vật liệu cách âm","quote":"- Vật liệu cách âm: bằng mút cách âm.","reference":"Chương V, Mục 1, hạng mục V.1","requirement":"Bằng mút cách âm"},{"item":"Vỏ cách âm: Cửa đổ dầu","quote":"- Có chỗ đổ dầu Diesel bên ngoài thuận tiện cho việc tiếp nhiên liệu.","reference":"Chương V, Mục 1, hạng mục V.1","requirement":"Có chỗ đổ dầu Diesel bên ngoài"},{"item":"Vỏ cách âm: Nút dừng khẩn cấp","quote":"- Nút dừng khẩn cấp trên vỏ chống ồn.","reference":"Chương V, Mục 1, hạng mục V.1","requirement":"Có nút dừng khẩn cấp trên vỏ chống ồn"},{"item":"ATS: Tình trạng và thương hiệu","quote":"Mới 100% cùng thương hiệu với hãng sản xuất tổ máy","reference":"Chương V, Mục 1, hạng mục VI","requirement":"Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy"},{"item":"ATS: Chức năng","quote":"Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại","reference":"Chương V, Mục 1, hạng mục VI.1","requirement":"Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại; dùng bộ đóng cắt khối, có cần đảo bằng tay khi ATS sự cố, có nút chuyển đổi trên bộ đóng cắt ATS"},{"item":"ATS: Bộ đóng cắt","quote":"63A, 400V","reference":"Chương V, Mục 1, hạng mục VI.2","requirement":"63A, 400V; dòng điện 63A; điện áp 400/230V; 4 pha/cực; điện áp cách điện định mức tối đa 1000V; định mức xung chịu được điện áp 12kA; tiêu chuẩn IEC 60947, G/T 14048.11"},{"item":"ATS: Điều kiện hoạt động","quote":"Thời gian chuyển mạch: dưới 5 giây, đảm bảo nguồn điện không bị gián đoạn.","reference":"Chương V, Mục 1, hạng mục VI.3","requirement":"Cấp bảo vệ trong nhà IP20 đến 42; thời gian chuyển mạch dưới 5 giây"},{"item":"ATS: Giới hạn ngắn mạch định mức","quote":"Cầu chì bảo vệ/ngắn mạch Cb bảo vệ (65/120KV)","reference":"Chương V, Mục 1, hạng mục VI.4","requirement":"Cầu chì bảo vệ/ngắn mạch Cb bảo vệ (65/120KV) (như văn bản ghi)"},{"item":"Vật tư lắp đặt trọn gói: Cáp","quote":"Cáp động lực","reference":"Chương V, Mục 1, hạng mục VII","requirement":"Cáp động lực và cáp điều khiển (không nêu tiết diện, chiều dài)"},{"item":"Vật tư lắp đặt trọn gói: Bộ cos chụp","quote":"Bộ cos chụp 30 bộ","reference":"Chương V, Mục 1, hạng mục VII","requirement":"30 bộ"},{"item":"Vật tư lắp đặt trọn gói: Hộp thoát nhiệt","quote":"Hộp thoát nhiệt: tole dày >1,2mm+ phụ kiện (cùm, ty treo, co; lơi, vật tư phụ… dự kiến đưa gió nóng ra khỏi phòng đặt máy vượt qua mái nhà.","reference":"Chương V, Mục 1, hạng mục VII","requirement":"Tôn dày >1,2mm kèm phụ kiện, dự kiến đưa gió nóng ra khỏi phòng đặt máy vượt qua mái nhà"},{"item":"Vật tư lắp đặt trọn gói: Khung lá sách, lưới chắn côn trùng","quote":"Khung lá sách, lưới chắn côn trùng bằng Tole tráng kẽm dày >1.5mm; 01 bộ","reference":"Chương V, Mục 1, hạng mục VII","requirement":"Tôn tráng kẽm dày >1.5mm; 01 bộ"},{"item":"Vật tư lắp đặt trọn gói: Co chuyển hướng hộp thoát nhiệt","quote":"Co chuyển hướng hộp thoát nhiệt: 01 cái","reference":"Chương V, Mục 1, hạng mục VII","requirement":"01 cái"},{"item":"Vật tư lắp đặt trọn gói: Ống khói","quote":"Ống khói: 3M","reference":"Chương V, Mục 1, hạng mục VII","requirement":"3M"},{"item":"Vật tư lắp đặt trọn gói: Co ống khói","quote":"Co ống khói: 02 cái","reference":"Chương V, Mục 1, hạng mục VII","requirement":"02 cái"},{"item":"Vật tư lắp đặt trọn gói: Ống nhựa đi dây","quote":"Ống nhựa đi dây: 25M","reference":"Chương V, Mục 1, hạng mục VII","requirement":"25M"},{"item":"Vật tư lắp đặt trọn gói: Cao su giảm chấn","quote":"Cao su giảm chấn: 06 bộ","reference":"Chương V, Mục 1, hạng mục VII","requirement":"06 bộ"},{"item":"Vật tư lắp đặt trọn gói: Cọc tiếp địa và dây nối","quote":"Cọc tiếp địa và dây nối: 01 bộ","reference":"Chương V, Mục 1, hạng mục VII","requirement":"01 bộ"},{"item":"Vật tư lắp đặt trọn gói: Thanh đồng đấu nối","quote":"Thanh đồng đấu nối: 01 bộ","reference":"Chương V, Mục 1, hạng mục VII","requirement":"01 bộ"},{"item":"Vật tư lắp đặt trọn gói: Bộ sạc tự động bình ắc quy","quote":"Bộ sạc tự động bình ắc quy: 01 bộ","reference":"Chương V, Mục 1, hạng mục VII","requirement":"01 bộ"},{"item":"Vật tư lắp đặt trọn gói: Bộ đóng ngắt điện áp bình","quote":"Bộ đóng ngắt điện áp bình: 01 bộ","reference":"Chương V, Mục 1, hạng mục VII","requirement":"01 bộ"},{"item":"Vật tư lắp đặt trọn gói: Vận hành, tải giả, chạy thử","quote":"Vận hành và tải giả tại công trình, Dầu diesel và các chi phí chạy thử tại trong vòng 24h","reference":"Chương V, Mục 1, hạng mục VII","requirement":"Vận hành và tải giả tại công trình, dầu diesel và chi phí chạy thử trong vòng 24h"},{"item":"Phụ kiện kèm theo","quote":"- Bình ắc quy khô (theo máy)","reference":"Chương V, Mục 1, hạng mục VIII","requirement":"Pô giảm thanh (theo máy); bình ắc quy khô (theo máy); nhớt đổ sẵn trong động cơ; nước làm mát (nước xanh) đổ sẵn trong động cơ; ống dầu"},{"item":"Yêu cầu chung: Mới 100%, CO, CQ","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100% , chưa qua sử dụng, có kèm CO, CQ, danh mục đóng gói hàng hóa.","reference":"Chương V, mục 3.2","requirement":"Toàn bộ hàng hóa và vật tư mới 100%, chưa qua sử dụng, kèm CO, CQ, danh mục đóng gói hàng hóa"},{"item":"Yêu cầu chung: Kết nối PCCC","quote":"Kết nối hoạt động với hệ thống PCCC của đơn vị","reference":"Chương V, mục 3.2","requirement":"Kết nối hoạt động với hệ thống PCCC của đơn vị"},{"item":"Yêu cầu chung: Nguồn gốc xuất xứ","quote":"Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất)","reference":"Chương V, mục 3.2","requirement":"Nêu rõ nguồn gốc xuất xứ (mã hiệu, hãng, nước, năm sản xuất), thông số và đặc tính kỹ thuật"},{"item":"Yêu cầu chung: Catalog và link nhà sản xuất","quote":"Toàn bộ các hàng hóa trong hồ sơ dự thầu phải có Cataloge đính kèm và link tham chiếu thông tin trên website của Nhà sản xuất.","reference":"Chương V, mục 3.2","requirement":"Toàn bộ hàng hóa có catalog đính kèm và link tham chiếu website nhà sản xuất"},{"item":"Phạm vi công việc: Bảo hành","quote":"Bảo hành hàng hóa theo hợp đồng;","reference":"Chương V, mục 3.1","requirement":"Bảo hành hàng hóa theo hợp đồng (không nêu thời hạn)"},{"item":"Phạm vi công việc: Đào tạo","quote":"Đào tạo và hướng dẫn sử dụng hàng hóa;","reference":"Chương V, mục 3.1","requirement":"Đào tạo và hướng dẫn sử dụng hàng hóa"},{"item":"Kiểm tra và thử nghiệm","quote":"- Chạy thử có tải thiết bị","reference":"Chương V, Mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; chạy thử đơn động không tải; chạy thử liên động không tải; chạy thử có tải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:21:59.096Z"}},"IB2400440445":{"u":"2026-11-03T13:27:15.735+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp TIÊU CHUẨN KỸ THUẬT MÁY PHÁT ĐIỆN  .pdf), chưa phân tích cả HSMT.","Tệp là bản quét/OCR chất lượng thấp, nhiều ký tự bị lỗi nên các trích dẫn giữ nguyên lỗi chữ như trong văn bản.","Công suất động cơ '258/284' (kW) không khớp với tổ máy 15 kVA, có thể do lỗi quét dấu thập phân; giữ nguyên số liệu như văn bản.","Công suất đầu phát (kVA) chỉ đọc được là '2', không đủ để ghi nhận; số xi lanh không đọc được.","Kích thước 'J750x850x1150' có ký tự đầu bị lỗi; ký mã hiệu tổ máy 'BMG GML' có thể bị sai chữ.","Văn bản không nêu số lượng, năm sản xuất/mới 100%, CO/CQ, bảo hành, tiêu chuẩn áp dụng, phạm vi lắp đặt, nên không đưa vào danh sách.","Dòng chân trang về BIDV/B.ONE và 'Nhungnt17/Ban QLTSNN' không phải thông số kỹ thuật nên bỏ qua."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện công suất 15KVA/16.5KVA, 3 pha có vỏ chống ồn.","notifyNo":"IB2400440445","generatorCapacity":"15 kVA/12 kW liên tục, 16.5 kVA/13.2 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát: Loại, cấu hình","quote":"ồn công suất 15KVA liên tục, 3 pha, 1500rpm","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1","requirement":"Máy phát điện động cơ Mitsubishi, có vỏ chống ồn, công suất 15 kVA liên tục, 3 pha, 1500 vòng/phút"},{"item":"Tổ máy phát: Ký mã hiệu, xuất xứ","quote":"Lắp ráp tại Việt","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1","requirement":"Ký mã hiệu BMG GML (chữ quét mờ), lắp ráp tại Việt Nam"},{"item":"Tổ máy phát: Công suất liên tục","quote":"Công suất liên tue (KVA/KW) | 15/12","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Tổ máy phát","requirement":"15 kVA / 12 kW"},{"item":"Tổ máy phát: Công suất dự phòng","quote":"(KVA/KW) 16.5/13.2","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Tổ máy phát","requirement":"16.5 kVA / 13.2 kW"},{"item":"Tổ máy phát: Cổng kết nối ATS","quote":"Cong kết nối ATS Có","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Tổ máy phát","requirement":"Có"},{"item":"Tổ máy phát: Tần số","quote":"Tần số 50Hz","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Tổ máy phát","requirement":"50 Hz"},{"item":"Tổ máy phát: Điện thế","quote":"Điện thế 380","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Tổ máy phát","requirement":"380 (không ghi đơn vị)"},{"item":"Tổ máy phát: Hệ số công suất/số pha","quote":"Hệ số công suất/Pha 0.8/3 pha","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Tổ máy phát","requirement":"0.8 / 3 pha"},{"item":"Tổ máy phát: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu (L) 72","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Tổ máy phát","requirement":"72 lít"},{"item":"Tổ máy phát: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 75% cs tải 5","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Tổ máy phát","requirement":"5 L/h tại 75% tải"},{"item":"Tổ máy phát: Độ ồn","quote":"Độ ôn cach 7m (dBA) tai 75% 62","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Tổ máy phát","requirement":"62 dBA tại 7 m, tại 75% tải (chữ quét mờ)"},{"item":"Tổ máy phát: Kích thước","quote":"Kích thước may LxWxH (mm) | J750x850x1150","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Tổ máy phát","requirement":"Dài x rộng x cao (mm): J750x850x1150 (ký tự đầu bị lỗi quét)"},{"item":"Tổ máy phát: Trọng lượng","quote":"Trọng lượng (kg) 690","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Tổ máy phát","requirement":"690 kg"},{"item":"Động cơ: Model, xuất xứ","quote":"Macel: Mirsubish) MVS4L2 T61BM An Độ","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Động cơ","requirement":"Mitsubishi, model MVS4L2 T61BM (chữ quét mờ), xuất xứ Ấn Độ"},{"item":"Động cơ: Công suất liên tục/dự phòng","quote":"258/284","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Động cơ","requirement":"258/284 (đơn vị ghi là kW; số liệu quét có thể sai dấu thập phân)"},{"item":"Động cơ: Tốc độ quay","quote":"Tốc độ quay 1500 V/Ph","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Động cơ","requirement":"1500 vòng/phút"},{"item":"Động cơ: Điều chỉnh tốc độ","quote":"Điều chính tốc độ Cơ học","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Động cơ","requirement":"Cơ học"},{"item":"Động cơ: Làm mát","quote":"Làm mát Turbocharging & IC","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Động cơ","requirement":"Turbocharging & IC"},{"item":"Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh (CC) 1758","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Động cơ","requirement":"1758 cc"},{"item":"Động cơ: Dung tích nước làm mát","quote":"Dung tích nước làm mát (L) 2.5","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Động cơ","requirement":"2.5 lít"},{"item":"Động cơ: Hành trình piston","quote":"Hành trình Pitton 78x92","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Động cơ","requirement":"78x92"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn (L) 6","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Động cơ","requirement":"6 lít"},{"item":"Đầu phát: Model, xuất xứ","quote":"Model: Leroy Somer LSAP 40 H An Độ","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Đầu phát","requirement":"Leroy Somer LSAP 40 H, xuất xứ Ấn Độ"},{"item":"Đầu phát: Hệ số công suất","quote":"Hệ số công suất 0.8","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Đầu phát","requirement":"0.8"},{"item":"Đầu phát: Lớp cách điện","quote":"Lớp cách điện H","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Đầu phát","requirement":"Cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ IP23","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Đầu phát","requirement":"IP23"},{"item":"Đầu phát: Điều chỉnh điện áp","quote":"Điều chinh điện áp Tự động với AVR","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Đầu phát","requirement":"Tự động với AVR"},{"item":"Bộ điều khiển: Model, xuất xứ","quote":"Bing điều khiển: Datakom D-300 MK3 Thổ nhĩ kỳ","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Hệ thống điều khiển cảnh báo","requirement":"Datakom D-300 MK3, xuất xứ Thổ Nhĩ Kỳ"},{"item":"Bộ điều khiển: Màn hình","quote":"ngữ Tiêng Anh","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Hệ thống điều khiển cảnh báo","requirement":"Màn hình hiển thị LCD, ngôn ngữ tiếng Anh"},{"item":"Bộ điều khiển: Chế độ vận hành","quote":"Test/Auto Có:","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Hệ thống điều khiển cảnh báo","requirement":"Có chế độ Test/Auto; có nút dừng khẩn cấp; có khởi động bằng tay (Run/Start/Stop)"},{"item":"Bộ điều khiển: Thông số hiển thị trên LCD","quote":"Số giờ hoạt động còn lại máy","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Hiển thị trên màn hình LCD","requirement":"Điện áp, dòng điện các pha, tần số, công suất (kW, kVA), tải máy phát (%), hệ số công suất, tốc độ quay động cơ, áp suất bôi trơn, nhiệt độ nước làm mát, mức nhiên liệu, điện áp ắc quy, số giờ hoạt động, số giờ còn lại đến kỳ bảo trì, trạng thái chạy/dừng"},{"item":"Bộ điều khiển: Cảnh báo, tự động dừng máy","quote":"Điện ap dau ra cao/thap hơn Cảnh báo, tặt máy","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Hệ thống điều khiển cảnh báo","requirement":"Cảnh báo/tắt máy khi: nhiệt độ động cơ cao, áp suất dầu bôi trơn thấp, áp suất động cơ thấp, điện áp đầu ra cao/thấp, quá tải, tác động nút dừng khẩn cấp, điện áp ắc quy khởi động thấp, mức nhiên liệu thấp; cảnh báo hiển thị trên LCD và có đèn nháy sáng"},{"item":"Bộ nạp ắc quy","quote":"Bộ nạp ắc quy (ACCu) DATAKOM BC-4AP","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1","requirement":"DATAKOM BC-4AP; dải điện áp đầu vào 170-305VAC; hiệu suất 92%"},{"item":"Tính năng an toàn","quote":"Bảo vệ quá tải ngắn mạch Có","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, STT 1, Tính năng an toàn","requirement":"Bảo vệ quá tải ngắn mạch, bảo vệ ngược cực, bảo vệ quá nhiệt"},{"item":"Vỏ chống ồn","quote":"Vi chống ồn sin xuất đồng bộ","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, mục Vỏ chống ồn","requirement":"Vỏ chống ồn sản xuất đồng bộ với máy phát điện, xuất xứ Việt Nam"},{"item":"Phụ kiện lắp đặt: Tủ ATS","quote":"1 Tu ATS 100A Viét Nam","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, mục II, STT 1","requirement":"Tủ ATS 100A, xuất xứ Việt Nam"},{"item":"Phụ kiện lắp đặt: Dây cáp điện","quote":"2 Day cáp điện Việt Nam","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, mục II, STT 2","requirement":"Dây cáp điện, xuất xứ Việt Nam (không nêu tiết diện, chiều dài)"},{"item":"Phụ kiện lắp đặt: Dây tín hiệu","quote":"3 Dây tín hiệu Việt Nam","reference":"Phụ lục chi tiết tiêu chuẩn kỹ thuật, mục II, STT 3","requirement":"Dây tín hiệu, xuất xứ Việt Nam"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:27:14.657Z"}},"IB2400440704":{"u":"2026-11-03T06:24:57.705+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 6-5-Chương V Yêu cầu về kỹ thuật-Máy phát điện.pdf), chưa phân tích cả HSMT.","Đây là máy phát điện chạy xăng cỡ nhỏ (công suất định mức 5 KVA, 1 pha); văn bản không nêu thông số về đầu phát (hãng, model, cấp cách điện, AVR), bộ điều khiển, ATS, cáp, vỏ chống ồn/độ ồn, mức tiêu hao nhiên liệu, khí thải, năm sản xuất/mới 100%, CO/CQ.","Văn bản không ghi máy là công suất dự phòng (standby) hay liên tục (prime); chỉ ghi công suất cực đại và công suất định mức (đầu phát).","Tiêu chuẩn duy nhất được nêu là SAE J1349 (cho công suất cực đại động cơ).","Nhãn hiệu, model, loại máy và xuất xứ do nhà thầu đề xuất.","Các nội dung kiểm tra, thử nghiệm ở Mục 3 và điều kiện thanh toán ở mục 1.3 không phải thông số kỹ thuật nên không liệt kê."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện phục vụ công tác","notifyNo":"IB2400440704","generatorCapacity":"50 máy, mỗi máy công suất định mức (đầu phát) 5 KVA, công suất cực đại (đầu phát) 5,5 KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng","quote":"50 chiếc","reference":"Chương V, mục 1.2, Stt 1","requirement":"50 chiếc"},{"item":"Máy phát điện: Xuất xứ","quote":"Xuất xứ: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Stt 1","requirement":"Nhà thầu đề xuất"},{"item":"Máy phát điện: Nhãn hiệu","quote":"Nhãn hiệu: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Stt 1","requirement":"Nhà thầu đề xuất"},{"item":"Máy phát điện: Model","quote":"Model: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Stt 1","requirement":"Nhà thầu đề xuất"},{"item":"Máy phát điện: Loại máy","quote":"Loại máy: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Stt 1","requirement":"Nhà thầu đề xuất"},{"item":"Máy phát điện: Nhiên liệu sử dụng","quote":"Nhiên liệu sử dụng: xăng","reference":"Chương V, mục 1.2, Stt 1","requirement":"Xăng"},{"item":"Máy phát điện: Dung tích xi lanh","quote":"Dung tích xi lanh: 389 (cc)","reference":"Chương V, mục 1.2, Stt 1","requirement":"389 (cc)"},{"item":"Máy phát điện: Đường kính x hành trình piston","quote":"Đường kính x hành trình piston: 88 x 64 (mm)","reference":"Chương V, mục 1.2, Stt 1","requirement":"88 x 64 (mm)"},{"item":"Máy phát điện: Công suất cực đại động cơ theo tiêu chuẩn SAE J1349","quote":"Công suất cực đại theo tiêu chuẩn SAE J1349 (*) 8,7 (kW)","reference":"Chương V, mục 1.2, Stt 1","requirement":"8,7 (kW) (11.7 mã lực) tại 3600 (vòng/ phút)"},{"item":"Máy phát điện: Tỉ số nén","quote":"Tỉ số nén: 8,2 ± 0,2: 1","reference":"Chương V, mục 1.2, Stt 1","requirement":"8,2 ± 0,2: 1"},{"item":"Máy phát điện: Kiểu đánh lửa","quote":"Kiểu đánh lửa: Transito từ tính (IC)","reference":"Chương V, mục 1.2, Stt 1","requirement":"Transito từ tính (IC)"},{"item":"Máy phát điện: Loại bugi","quote":"Loại bugi: W16EPR-U (DENSO)/ BPR5ES (NGK)-hoặc","reference":"Chương V, mục 1.2, Stt 1","requirement":"W16EPR-U (DENSO)/ BPR5ES (NGK) hoặc tương đương"},{"item":"Máy phát điện: Dung tích nhớt","quote":"Dung tích nhớt: 1,1 (lít)","reference":"Chương V, mục 1.2, Stt 1","requirement":"1,1 (lít)"},{"item":"Máy phát điện: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu: 15,5 (lít)","reference":"Chương V, mục 1.2, Stt 1","requirement":"15,5 (lít)"},{"item":"Máy phát điện: Kiểu khởi động","quote":"Kiểu khởi động: Bằng tay & điện (đã bao gồm bình Ắc Quy)","reference":"Chương V, mục 1.2, Stt 1","requirement":"Bằng tay và điện (đã bao gồm bình ắc quy)"},{"item":"Máy phát điện: Thời gian hoạt động liên tục (tại tải liên tục)","quote":"Thời gian hoạt động liên tục (tại tải liên tục): 5,8 (giờ)","reference":"Chương V, mục 1.2, Stt 1","requirement":"5,8 (giờ)"},{"item":"Máy phát điện: Điện thế xoay chiều","quote":"Điện thế xoay chiều: 1 pha, 220 (V)","reference":"Chương V, mục 1.2, Stt 1","requirement":"1 pha, 220 (V)"},{"item":"Máy phát điện: Tần số","quote":"Tần số: 50 (Hz)","reference":"Chương V, mục 1.2, Stt 1","requirement":"50 (Hz)"},{"item":"Máy phát điện: Công suất cực đại (đầu phát)","quote":"Công suất cực đại (đầu phát): 5,5 (KVA)","reference":"Chương V, mục 1.2, Stt 1","requirement":"5,5 (KVA)"},{"item":"Máy phát điện: Công suất định mức (đầu phát)","quote":"Công suất định mức (đầu phát): 5 (KVA)","reference":"Chương V, mục 1.2, Stt 1","requirement":"5 (KVA)"},{"item":"Máy phát điện: Kích thước phủ bì","quote":"Kích thước phủ bì khoảng: 690 x 535 x 540 (mm) / 690 x 670","reference":"Chương V, mục 1.2, Stt 1","requirement":"Khoảng 690 x 535 x 540 (mm) / 690 x 670 x 610 (mm); có bánh xe"},{"item":"Máy phát điện: Trọng lượng khô","quote":"Trọng lượng khô khoảng: 80 (kg)","reference":"Chương V, mục 1.2, Stt 1","requirement":"Khoảng 80 (kg)"},{"item":"Máy phát điện: Bảo hành","quote":"Bảo hành: 12 tháng","reference":"Chương V, mục 1.2, Stt 1","requirement":"12 tháng"},{"item":"Dịch vụ liên quan (lắp đặt, duy tu, bảo dưỡng, đào tạo...)","quote":"không","reference":"Chương V, mục 1.3","requirement":"Không yêu cầu"},{"item":"Đồng bộ thiết bị và hàng hóa","quote":"+ Yêu cầu về đồng bộ thiết bị và hàng hóa: không","reference":"Chương V, mục 1.3","requirement":"Không yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:24:57.221Z"}},"IB2400440994":{"u":"2026-11-03T06:27:30.704+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị vỡ định dạng ở nhiều chỗ nên một số dòng bị đứt; các trích dẫn chỉ lấy trong một dòng.","Điện áp ghi không thống nhất: tổ máy 380/220V (+1%), đầu phát 400/230V, ATS 400/230V; bảng này giữ đúng như văn bản.","Hạng mục I.15 chỉ ghi nhiệt độ môi trường 10oC=>50oC; I.16 'Khả năng quá tải 10%' bị đứt dòng (1 giờ trong 12 giờ vận hành).","Cấp cách điện đầu phát 'H' nằm ở dòng bị gộp nên không có trích dẫn nguyên văn.","Hãng và model động cơ, đầu phát, bộ điều khiển chỉ ghi 'G7/EU hoặc tương đương', không nêu tên hãng, model hay xuất xứ cụ thể.","Không nêu tiêu chuẩn khí thải của động cơ, chỉ yêu cầu kiểm định khí thải khói bụi khi giao hàng; không nêu thời hạn bảo hành.","Một số giá trị ATS có vẻ sai đơn vị trong văn bản gốc (xung chịu được '12kA', '65/120KV'), giữ nguyên như ghi.","Phần 'Mô tả chi tiết thông số kỹ thuật' ở cuối bảng là mẫu để trống."],"result":{"keyInfo":{"bidName":"Mua sắm và lắp đặt Máy phát điện cho PGD Bảo Lâm","notifyNo":"IB2400440994","generatorCapacity":"20/22KVA liên tục/dự phòng, 01 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 20/22KVA: Tình trạng","quote":"Máy phát điện mới 100%","reference":"Chương V, mục 2, hạng mục I","requirement":"Máy phát điện mới 100%, công suất 20/22KVA, năm 2024; thông số phải thể hiện rõ trong catalog của nhà sản xuất (dịch sang tiếng Việt nếu là tiếng nước ngoài), có trang website hoặc tài liệu của nhà sản xuất chứng minh"},{"item":"Tổ máy 20/22KVA: Số lượng","quote":"01 máy","reference":"Chương V, mục 2, hạng mục I.2","requirement":"01 máy"},{"item":"Tổ máy 20/22KVA: Tiêu chuẩn","quote":"ISO 9001:2015, ISO 14001:2015","reference":"Chương V, mục 2, hạng mục I.3","requirement":"ISO 9001:2015, ISO 14001:2015"},{"item":"Tổ máy 20/22KVA: Công suất liên tục/dự phòng","quote":"20/22KVA","reference":"Chương V, mục 2, hạng mục I.4","requirement":"20/22KVA"},{"item":"Tổ máy 20/22KVA: Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 2, hạng mục I.5","requirement":"03 pha, 04 dây"},{"item":"Tổ máy 20/22KVA: Điện áp","quote":"380/220V (+1%)","reference":"Chương V, mục 2, hạng mục I.6","requirement":"380/220V (+1%)"},{"item":"Tổ máy 20/22KVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 2, hạng mục I.7","requirement":"Dầu Diesel"},{"item":"Tổ máy 20/22KVA: Tần số","quote":"50Hz (+1%)","reference":"Chương V, mục 2, hạng mục I.8","requirement":"50Hz (+1%)"},{"item":"Tổ máy 20/22KVA: Hệ số công suất","quote":"0.8","reference":"Chương V, mục 2, hạng mục I.9","requirement":"0.8"},{"item":"Tổ máy 20/22KVA: Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 2, hạng mục I.13","requirement":"Bằng điện (bình ắc quy)"},{"item":"Tổ máy 20/22KVA: Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, mục 2, hạng mục I.12","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy 20/22KVA: MCCB đầu ra","quote":"75A (4P) 4 cực, dòng cắt 50kA","reference":"Chương V, mục 2, hạng mục I.14","requirement":"75A (4P) 4 cực, dòng cắt 50kA"},{"item":"Tổ máy 20/22KVA: Điều kiện hoạt động","quote":"+ Nhiệt độ môi trường: 10oC=>50oC","reference":"Chương V, mục 2, hạng mục I.15","requirement":"Nhiệt độ môi trường 10oC đến 50oC"},{"item":"Tổ máy 20/22KVA: Khả năng quá tải","quote":"Có khả năng quá tải 10% trên 1 giờ trong","reference":"Chương V, mục 2, hạng mục I.16","requirement":"Quá tải 10% trong 1 giờ, trong 12 giờ vận hành"},{"item":"Tổ máy 20/22KVA: Thùng nhiên liệu","quote":">60 lít","reference":"Chương V, mục 2, hạng mục I.17","requirement":">60 lít"},{"item":"Tổ máy 20/22KVA: Kích thước","quote":">1.900 x 900 x 1.200 mm","reference":"Chương V, mục 2, hạng mục I.18","requirement":">1.900 x 900 x 1.200 mm"},{"item":"Tổ máy 20/22KVA: Trọng lượng","quote":">700 KG","reference":"Chương V, mục 2, hạng mục I.19","requirement":">700 KG"},{"item":"Tổ máy 20/22KVA: Độ ồn","quote":"65Dba @ khoảng cách 1m","reference":"Chương V, mục 2, hạng mục I.20","requirement":"65Dba @ khoảng cách 1m"},{"item":"Tổ máy 20/22KVA: Két nước","quote":"Tiêu chuẩn 50 độ C","reference":"Chương V, mục 2, hạng mục I.21","requirement":"Tiêu chuẩn 50 độ C"},{"item":"Tổ máy 20/22KVA: Tiêu hao nhiên liệu tại 100% tải","quote":"<5.4 lít/ giờ","reference":"Chương V, mục 2, hạng mục I.22","requirement":"<5.4 lít/giờ"},{"item":"Động cơ: Thương hiệu/Hãng/Xuất xứ","quote":"G7/EU hoặc tương đương","reference":"Chương V, mục 2, hạng mục II.1","requirement":"Nhà sản xuất chính hãng; G7/EU hoặc tương đương"},{"item":"Động cơ: Kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 2, hạng mục II.2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: Kiểu điều tốc và kim phun","quote":"Cơ khí","reference":"Chương V, mục 2, hạng mục II.3, II.4","requirement":"Điều tốc cơ khí; kim phun cơ khí"},{"item":"Động cơ: Tốc độ","quote":"1.500 Vòng/phút","reference":"Chương V, mục 2, hạng mục II.5","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Kiểu nạp khí","quote":"Tự nhiên","reference":"Chương V, mục 2, hạng mục II.6","requirement":"Tự nhiên"},{"item":"Động cơ: Dung tích nhớt bôi trơn","quote":">10.6 Lít","reference":"Chương V, mục 2, hạng mục II.7","requirement":">10.6 lít"},{"item":"Động cơ: Dung tích nước làm mát","quote":">7.0 Lít","reference":"Chương V, mục 2, hạng mục II.8","requirement":">7.0 lít"},{"item":"Động cơ: Công suất tại chế độ dự phòng (net)","quote":">20kW","reference":"Chương V, mục 2, hạng mục II.9","requirement":">20kW"},{"item":"Động cơ: Tiêu chuẩn","quote":"Tiêu chuẩn ISO 8528/1, ISO 3046/1:1986,","reference":"Chương V, mục 2, hạng mục II.10","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1"},{"item":"Đầu phát: Thương hiệu/Hãng/Xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 2, hạng mục III.1","requirement":"Nhà sản xuất chính hãng; EU/G7 hoặc tương đương"},{"item":"Đầu phát: Công suất liên tục","quote":"20kVA","reference":"Chương V, mục 2, hạng mục III.2","requirement":"20kVA"},{"item":"Đầu phát: Thời gian chạy liên tục","quote":"theo tiêu chuẩn 8258-3","reference":"Chương V, mục 2, hạng mục III.3","requirement":"Theo tiêu chuẩn 8258-3"},{"item":"Đầu phát: Loại","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 2, hạng mục III.4","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: Số vòng quay","quote":"2.250 Vòng/phút","reference":"Chương V, mục 2, hạng mục III.5, III.6","requirement":"1.500 vòng/phút; quá tốc 2.250 vòng/phút"},{"item":"Đầu phát: Bước cuốn dây","quote":"2/3","reference":"Chương V, mục 2, hạng mục III.7","requirement":"2/3"},{"item":"Đầu phát: Cấp cách điện","quote":null,"reference":"Chương V, mục 2, hạng mục III.8","requirement":"H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 2, hạng mục III.9","requirement":"IP23"},{"item":"Đầu phát: Điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 2, hạng mục III.10","requirement":"3 pha, 400/230V"},{"item":"Đầu phát: Bộ điều chỉnh điện áp (AVR)","quote":"AVR có hỗ trợ PMG và AREP+","reference":"Chương V, mục 2, hạng mục III.11","requirement":"AVR có hỗ trợ PMG và AREP+"},{"item":"Đầu phát: Thông số khác","quote":"Tổng sóng hài khi không tải | < 2%","reference":"Chương V, mục 2, hạng mục III.12-18","requirement":"Dòng khí ở 50Hz 0.10m3/s; tổng sóng hài khi không tải <2%; ngắn mạch 5 giây; cuộn dây bảo vệ trong môi trường độ ẩm <95%; nhiệt độ môi trường 40 độ C; 12 dây; hệ thống tăng cường cuộn dây phụ/PMG"},{"item":"Đầu phát: Tiêu chuẩn","quote":"VDE 0875G, VDE 0875N, EN 55011","reference":"Chương V, mục 2, hạng mục III.19","requirement":"IEC 60034, NEMA MG1.32-33, ISO 8528-3, CSA C22.2 N0100-14 và UL 1446 (UL 1004), IEC 61000-6-2, IEC 61000-6-3, IEC 61000-6-4, VDE 0875G, VDE 0875N, EN 55011, ISO 9001, ISO 14001"},{"item":"Bảng điều khiển: Thương hiệu/Hãng/Xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 2, hạng mục IV.1","requirement":"Nhà sản xuất chính hãng; EU/G7 hoặc tương đương"},{"item":"Bảng điều khiển: Loại và tích hợp ATS","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, mục 2, hạng mục IV.2, IV.3","requirement":"Kỹ thuật số màn hình LCD; tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển"},{"item":"Bảng điều khiển: Chức năng đo và hiển thị","quote":"Số giờ chạy máy","reference":"Chương V, mục 2, hạng mục IV.4","requirement":"Điện áp dây, điện áp pha của máy phát và lưới; tần số và dòng điện các pha; thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy máy; mức nhiên liệu và tiêu hao nhiên liệu"},{"item":"Bảng điều khiển: Chức năng cảnh báo và bảo vệ","quote":"Số đèn báo led: 4","reference":"Chương V, mục 2, hạng mục IV.5, IV.6","requirement":"Cảnh báo bằng đèn (4 đèn led): điện áp bình quá cao/thấp, mức nhiên liệu thấp, không sạc bình. Bảo vệ (báo động và tắt máy): áp lực nhớt thấp, nhiệt độ nước quá cao, điện áp và tần số quá cao/thấp, quá dòng, quá công suất, ngắn mạch, khởi động quá số lần"},{"item":"Bảng điều khiển: Chế độ vận hành và chức năng khác","quote":"Cổng Ethernet (10/100Mb)","reference":"Chương V, mục 2, hạng mục IV.7-10","requirement":"OFF/RESET, MAN, AUTO, TEST; kết nối máy tính và điều khiển từ xa qua RS-232/RS-485, USB, Canbus; cài đặt thời gian bảo trì; hòa đồng bộ từ 2 tổ máy trở lên; cổng Ethernet (10/100Mb); tin nhắn SMS, e-Email"},{"item":"Vỏ cách âm: Cấu tạo","quote":"- Vật liệu chế tạo: bằng thép dày 2.5mm","reference":"Chương V, mục 2, hạng mục V.1","requirement":"Nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế; thép dày 2.5mm, sơn tĩnh điện; cánh cửa hai bên; cách âm bằng mút cách âm và bông thủy tinh; vách chắn gió nóng giữa két nước và đường thoát gió; tôn lưới Inox bên trong tại các cánh cửa; chỗ đổ dầu Diesel bên ngoài; nút dừng khẩn cấp cạnh bảng điều khiển; thùng nhiên liệu dời phía đầu động cơ, dễ tháo lắp"},{"item":"Vỏ cách âm: Độ ồn","quote":"-Độ ồn: 65Dba @ khoảng cách 1m","reference":"Chương V, mục 2, hạng mục V.1","requirement":"65Dba @ khoảng cách 1m"},{"item":"Tủ ATS: Chức năng","quote":"Tự động chuyển nguồn từ điện lưới sang","reference":"Chương V, mục 2, hạng mục VI.1","requirement":"Nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế; tự động chuyển nguồn từ lưới sang máy phát và ngược lại; dùng bộ đóng cắt khối, có cần đảo bằng tay khi sự cố, có nút chuyển đổi trên bộ đóng cắt"},{"item":"Tủ ATS: Bộ đóng cắt","quote":"100A, 4P, 400V","reference":"Chương V, mục 2, hạng mục VI.2","requirement":"100A, 4P, 400V; dòng điện 100A; điện áp 400/230V; 4 pha/cực; điện áp cách điện định mức tối đa 1000V; định mức xung chịu được điện áp 12kA; tiêu chuẩn IEC 60947, G/T 14048.11"},{"item":"Tủ ATS: Điều kiện hoạt động","quote":"Cấp bảo vệ IP20","reference":"Chương V, mục 2, hạng mục VI.3","requirement":"Nhiệt độ -5 độ C đến 40 độ C (chịu tối đa thêm 35 độ C); cấp bảo vệ IP20; thời gian chuyển đổi I-II (lưới và máy phát) 0.6 giây"},{"item":"Tủ ATS: Giới hạn ngắn mạch định mức","quote":"(65/120KV)","reference":"Chương V, mục 2, hạng mục VI.4","requirement":"Cầu chì bảo vệ/ngắn mạch Cb bảo vệ (65/120KV) như văn bản ghi"},{"item":"Tủ ATS: Bộ điều khiển","quote":"Cổng kết nối: RS485 và MODBUS","reference":"Chương V, mục 2, hạng mục VI.5","requirement":"Màn hình LCD; nguồn 230V; điện áp hoạt động Ac170V đến Ac277V; IP55; cổng RS485 và MODBUS; hoạt động -20 độ C đến +70 độ C; tiêu chuẩn IEC 688-1992; chế độ tự động, đóng lưới/đóng máy; cài đặt bảo vệ áp, dòng điện (V, A)"},{"item":"Tủ ATS: Vỏ tủ","quote":"Thiết kế (đặt ngoài trời có chân đế)","reference":"Chương V, mục 2, hạng mục VI.6","requirement":"Đặt ngoài trời có chân đế; 2 lớp vỏ (lớp 1 bao che, lớp 2 lắp đặt thiết bị; 2 khung vỏ và 2 cánh cửa)"},{"item":"Vật tư lắp đặt (phạm vi 50m): Cáp","quote":"Cáp động lực 50m (4x25)","reference":"Chương V, mục 2, hạng mục VII","requirement":"Cáp động lực 50m (4x25); cáp điều khiển 50m (8x1.25); bộ cos chụp 30 bộ"},{"item":"Vật tư lắp đặt: Bệ đặt máy","quote":null,"reference":"Chương V, mục 2, hạng mục VII","requirement":"Bệ đặt máy (dài x rộng x cao) 2.500 x 1.800 x 200 mm"},{"item":"Vật tư lắp đặt: Thoát nhiệt, ống khói","quote":"Ống khói : 06 M","reference":"Chương V, mục 2, hạng mục VII","requirement":"Hộp thoát nhiệt tole dày 1,2mm + phụ kiện, 6 M; khung lá sách, lưới chắn côn trùng (400x920mm) tole tráng kẽm dày 1.5mm, 01 bộ; co chuyển hướng hộp thoát nhiệt 01 cái; ống khói 06 M; co ống khói 02 cái, 01 cái co nhún"},{"item":"Vật tư lắp đặt: Vật tư khác","quote":"Cao su giảm chấn : 06 bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"Ống nhựa đi dây 50M; cao su giảm chấn 06 bộ; cọc tiếp địa và dây nối 01 bộ; thanh đồng đấu nối 01 bộ; bộ sạc tự động bình ắc quy 01 bộ; bộ đóng ngắt điện áp bình 01 bộ"},{"item":"Phụ kiện kèm theo","quote":"- Bình ắc quy khô (theo máy).","reference":"Chương V, mục 2, hạng mục VIII","requirement":"Pô giảm thanh (theo máy); bình ắc quy khô (theo máy); nhớt đổ sẵn trong động cơ; nước làm mát chính hãng đổ sẵn trong động cơ; ống dầu"},{"item":"Nghiệm thu: Thử tải","quote":"-Thời gian thử tải: 24h, trong đó: thời gian","reference":"Chương V, mục 2, hạng mục IX","requirement":"Thử tải giả, nhà thầu cung cấp vật tư, tải, nhiên liệu; thời gian thử 24h gồm chạy liên tục 8h/100% tải và quá tải 10%/1 giờ trong 12 giờ vận hành; có đơn vị đo lường có thẩm quyền giám sát và cấp chứng thư kiểm định"},{"item":"Xuất xứ, chất lượng, hồ sơ hàng hóa","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, năm 2024 chưa qua sử","reference":"Chương V, mục 1.3.ii và hạng mục IX","requirement":"Hàng hóa và vật tư mới 100%, năm 2024, chưa qua sử dụng, kèm CO, CQ, danh mục đóng gói; kiểm định xuất xứ, chất lượng, độ ồn, khí thải khói bụi của Trung tâm kiểm định khi giao hàng; hồ sơ kèm theo gồm CO, CQ, PL, BL, thông báo lịch tàu và hàng đến, tờ khai hải quan, tem và giấy chứng nhận kiểm định; phải có catalog của nhà sản xuất"},{"item":"Phạm vi công việc và bảo hành","quote":"Bảo hành hàng hóa theo hợp đồng;","reference":"Chương V, mục 1.3.i","requirement":"Cung cấp, vận chuyển, thử nghiệm, nghiệm thu, bàn giao, đào tạo hướng dẫn sử dụng; bảo hành theo hợp đồng (không nêu thời hạn)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:27:29.949Z"}},"IB2400442989":{"u":"2026-11-03T06:24:36.165+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật _ May phat.pdf), chưa phân tích cả HSMT.","Văn bản không nêu: dòng điện định mức và thông số của tủ ATS, tiết diện/loại cáp, dung tích thùng nhiên liệu, mức ồn (dB), thời hạn bảo hành, CO/CQ, tiêu chuẩn chế tạo (ISO 8528, v.v.).","Ký hiệu φ trong 'Cos φ' bị mất khi trích xuất từ PDF nên trích dẫn có hai dấu cách.","Một số dòng trong bảng bị ngắt dòng khi trích xuất PDF; phần quote đã nối các dòng bằng một dấu cách.","Các dòng 'Hệ thống nhiên liệu, dầu bôi trơn' và 'Hệ thống giải nhiệt' của phần động cơ không đọc được cột mức độ đáp ứng.","Các mục đo lường, cảnh báo, đèn Led của hệ thống điều khiển là danh sách gạch đầu dòng nhiều dòng; quote chỉ lấy dòng tiêu đề, các nội dung con nằm ở phần requirement.","Văn bản bị cắt ở Mục 3 (Kiểm tra và thử nghiệm) nên phần này không đọc được.","Chương V nêu thương hiệu, mã hiệu chỉ mang tính minh họa, nhà thầu được chào tương đương hoặc ưu việt hơn."],"result":{"keyInfo":{"bidName":"Máy phát điện 30kVA; tủ ATS và các phụ kiện, dây nối","notifyNo":"IB2400442989","generatorCapacity":"≥ 30 kVA / ≥ 24 kW liên tục; ≥ 33 kVA / ≥ 26,4 kW dự phòng (01 bộ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Cấu hình cung cấp - Số lượng","quote":"Máy phát điện 30kVA, tủ ATS và các phụ kiện dây nối: 01 Bộ, bao gồm:","reference":"Chương V, mục 1.2 (Cấu hình cung cấp)","requirement":"01 bộ gồm máy phát điện 30 kVA, tủ ATS và các phụ kiện dây nối."},{"item":"Cấu hình cung cấp - Tủ ATS","quote":"5. Tủ chuyển nguồn tự động ATS: 01 Bộ.","reference":"Chương V, mục 1.2 (Cấu hình cung cấp), mục 5","requirement":"Tủ chuyển nguồn tự động ATS: 01 bộ (văn bản không nêu dòng điện định mức hay thông số khác)."},{"item":"Cấu hình cung cấp - Phụ kiện dây nối","quote":"6. Các phụ kiện dây nối: 01 Bộ.","reference":"Chương V, mục 1.2 (Cấu hình cung cấp), mục 6","requirement":"Các phụ kiện dây nối: 01 bộ (văn bản không nêu tiết diện, loại cáp)."},{"item":"Cấu hình cung cấp - Vỏ bao che giảm âm","quote":"7. Vỏ bao che - giảm âm: 01 Bộ","reference":"Chương V, mục 1.2 (Cấu hình cung cấp), mục 7","requirement":"Vỏ bao che - giảm âm: 01 bộ."},{"item":"Cấu hình cung cấp - Hướng dẫn sử dụng","quote":"8. Hướng dẫn sử dụng tiếng Anh và tiếng Việt: 01 Bộ.","reference":"Chương V, mục 1.2 (Cấu hình cung cấp), mục 8","requirement":"Hướng dẫn sử dụng bằng tiếng Anh và tiếng Việt: 01 bộ."},{"item":"Yêu cầu chung - Năm sản xuất, tình trạng","quote":"Hàng hóa, thiết bị phải được sản xuất từ năm 2024 trở về sau, mới 100%.","reference":"Chương V, mục 1.2 (Yêu cầu chung, mục 1.1)","requirement":"Hàng hóa, thiết bị sản xuất từ năm 2024 trở về sau, mới 100%."},{"item":"Yêu cầu chung - Model, hãng sản xuất, xuất xứ","quote":"Xuất xứ: Chào rõ xuất xứ của hàng hóa, thiết bị dự thầu","reference":"Chương V, mục 1.2 (mục 1.1 và 1.2)","requirement":"Nhà thầu phải chào rõ model hoặc mã hiệu, hãng sản xuất và xuất xứ của hàng hóa, thiết bị dự thầu (áp dụng cho tổ máy, phần động cơ, phần phát điện, hệ thống điều khiển)."},{"item":"Tổ máy phát điện - Tiêu chuẩn quản lý chất lượng của hãng","quote":"Hãng sản xuất hàng hóa dự thầu đạt tiêu chuẩn quản lý chất lượng: ISO 9001 và ISO 14001","reference":"Chương V, mục 1.2 (Cấu hình cung cấp), mục 1","requirement":"Hãng sản xuất đạt tiêu chuẩn quản lý chất lượng ISO 9001 và ISO 14001."},{"item":"Tổ máy phát điện - Điều kiện hoạt động","quote":"Điều kiện hoạt động: Hoàn toàn phù hợp với khí hậu Việt Nam.","reference":"Chương V, mục 1.2 (Cấu hình cung cấp), mục 1","requirement":"Hoàn toàn phù hợp với khí hậu Việt Nam."},{"item":"Tổ máy phát điện - Loại","quote":"Loại: Kích từ tự động, không dung chổi than.","reference":"Chương V, mục 1.3, phần 1","requirement":"Kích từ tự động, không dùng chổi than."},{"item":"Tổ máy phát điện - Công suất liên tục","quote":"Công suất liên tục: ≥ 30 kVA / ≥ 24 kW.","reference":"Chương V, mục 1.3, phần 1","requirement":"≥ 30 kVA / ≥ 24 kW."},{"item":"Tổ máy phát điện - Công suất dự phòng","quote":"Công suất dự phòng: ≥ 33 kVA / ≥ 26,4 kW.","reference":"Chương V, mục 1.3, phần 1","requirement":"≥ 33 kVA / ≥ 26,4 kW."},{"item":"Tổ máy phát điện - Hệ số công suất","quote":"Hệ số công suất (p.f): Cos  = 0.8","reference":"Chương V, mục 1.3, phần 1","requirement":"Cos φ = 0.8 (ký hiệu φ không hiển thị trong văn bản gốc)."},{"item":"Tổ máy phát điện - Điện thế","quote":"Điện thế: 230V / 400V","reference":"Chương V, mục 1.3, phần 1","requirement":"230V / 400V, sai số nguồn điện cho phép ± 10%."},{"item":"Tổ máy phát điện - Số pha","quote":"Số pha: 3 pha, ≥ 4 dây.","reference":"Chương V, mục 1.3, phần 1","requirement":"3 pha, ≥ 4 dây."},{"item":"Tổ máy phát điện - Tần số / vòng quay","quote":"Tần số / Vòng quay: 50Hz – ≥ 1500 rpm.","reference":"Chương V, mục 1.3, phần 1","requirement":"50Hz, ≥ 1500 rpm."},{"item":"Tổ máy phát điện - Hệ thống giải nhiệt","quote":"Hệ thống giải nhiệt: Két nước và quạt làm mát hoặc tốt hơn","reference":"Chương V, mục 1.3, phần 1","requirement":"Két nước và quạt làm mát hoặc tốt hơn."},{"item":"Tổ máy phát điện - Hệ thống khởi động","quote":"Hệ thống khởi động: Đề điện, có bộ điều tiết sạc.","reference":"Chương V, mục 1.3, phần 1","requirement":"Đề điện, có bộ điều tiết sạc."},{"item":"Tổ máy phát điện - Kiểu điều tốc","quote":"Kiểu điều tốc: Tự động","reference":"Chương V, mục 1.3, phần 1","requirement":"Tự động."},{"item":"Tổ máy phát điện - Khả năng quá tải","quote":"Khả năng quá tải: Quá tải ≤ 10% trong 1 giờ, trong mỗi 12 giờ","reference":"Chương V, mục 1.3, phần 1","requirement":"Quá tải ≤ 10% trong 1 giờ, trong mỗi 12 giờ."},{"item":"Phần động cơ - Tốc độ quay","quote":"Tốc độ quay: ≥ 1500 vòng / phút","reference":"Chương V, mục 1.3, phần 2","requirement":"≥ 1500 vòng / phút."},{"item":"Phần động cơ - Loại động cơ","quote":"Loại động cơ: Diesel, làm mát bằng nước hoặc tốt hơn","reference":"Chương V, mục 1.3, phần 2","requirement":"Diesel, làm mát bằng nước hoặc tốt hơn."},{"item":"Phần động cơ - Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 75% tải: ≤ 5.2 Lít / giờ","reference":"Chương V, mục 1.3, phần 2","requirement":"Ở 75% tải: ≤ 5.2 lít / giờ."},{"item":"Phần động cơ - Số xy-lanh / cách bố trí","quote":"Số xy lanh / cách bố trí: 4 xy-lanh, Xếp thẳng hàng.","reference":"Chương V, mục 1.3, phần 2","requirement":"4 xy-lanh, xếp thẳng hàng."},{"item":"Phần động cơ - Công suất (standby)","quote":"Công suất (standby): ≥ 31 kW","reference":"Chương V, mục 1.3, phần 2","requirement":"≥ 31 kW."},{"item":"Phần động cơ - Tổng dung tích xy-lanh","quote":"Tổng dung tích xy-lanh: ≥ 2,4 lít.","reference":"Chương V, mục 1.3, phần 2","requirement":"≥ 2,4 lít."},{"item":"Phần động cơ - Tỷ số nén","quote":"Tỷ số nén: ≥ 17.8:1","reference":"Chương V, mục 1.3, phần 2","requirement":"≥ 17.8:1."},{"item":"Phần động cơ - Đường kính x hành trình","quote":"Đường kính x hành trình: 87mm x 103 mm.","reference":"Chương V, mục 1.3, phần 2","requirement":"87mm x 103 mm, sai số kích thước cho phép ± 10%."},{"item":"Phần động cơ - Loại điều tốc","quote":"Loại điều tốc: Điện tử","reference":"Chương V, mục 1.3, phần 2","requirement":"Điện tử."},{"item":"Phần động cơ - Hệ thống điện","quote":"Hệ thống điện: Bộ đề 12V - ≥ 30kW, Đầu phát 12V - ≥ 40A","reference":"Chương V, mục 1.3, phần 2","requirement":"Bộ đề 12V - ≥ 30kW, đầu phát 12V - ≥ 40A."},{"item":"Phần động cơ - Hệ thống nhiên liệu, dầu bôi trơn","quote":"Hệ thống nhiên liệu, dầu bôi trơn: Sử dụng bộ lọc nhiên liệu tinh và thô. Có hệ thống màng lọc dầu bôi trơn","reference":"Chương V, mục 1.3, phần 2","requirement":"Sử dụng bộ lọc nhiên liệu tinh và thô; có hệ thống màng lọc dầu bôi trơn."},{"item":"Phần động cơ - Hệ thống giải nhiệt","quote":"Hệ thống giải nhiệt: Bộ tản nhiệt két nước làm mát kèm quạt gió làm mát có lưới bảo vệ","reference":"Chương V, mục 1.3, phần 2","requirement":"Bộ tản nhiệt két nước làm mát kèm quạt gió làm mát có lưới bảo vệ."},{"item":"Phần động cơ - Bình ắc-qui","quote":"Bình ắc-qui: 12V ≥ 85Ah Kèm theo máy","reference":"Chương V, mục 1.3, phần 2","requirement":"12V ≥ 85Ah, kèm theo máy."},{"item":"Phần phát điện - Hệ số công suất","quote":"Hệ số công suất (p.f): Cos  = 0.8","reference":"Chương V, mục 1.3, phần 3","requirement":"Cos φ = 0.8 (ký hiệu φ không hiển thị trong văn bản gốc)."},{"item":"Phần phát điện - Điện thế","quote":"Điện thế: 230V / 400V.","reference":"Chương V, mục 1.3, phần 3","requirement":"230V / 400V, sai số nguồn điện cho phép ± 10%."},{"item":"Phần phát điện - Số pha, số cực, số dây","quote":"Số pha, số cực, số dây: ≥ 3 pha, ≥ 4 cực, ≥ 12 dây.","reference":"Chương V, mục 1.3, phần 3","requirement":"≥ 3 pha, ≥ 4 cực, ≥ 12 dây."},{"item":"Phần phát điện - Hệ thống kích từ","quote":"Hệ thống kích từ: Không chổi than","reference":"Chương V, mục 1.3, phần 3","requirement":"Không chổi than."},{"item":"Phần phát điện - Bộ ổn định điện áp (AVR)","quote":"Bộ ổn định điện áp: Tự động điều chỉnh điện áp (AVR) bằng bộ DSR hoặc tương đương","reference":"Chương V, mục 1.3, phần 3","requirement":"Tự động điều chỉnh điện áp (AVR) bằng bộ DSR hoặc tương đương."},{"item":"Phần phát điện - Bước quấn dây","quote":"Bước quấn dây: 2/3 hoặc tương đương","reference":"Chương V, mục 1.3, phần 3","requirement":"2/3 hoặc tương đương."},{"item":"Phần phát điện - Hệ số sóng dài điện thoại","quote":"Hệ số sóng dài điện thoại: < 2%","reference":"Chương V, mục 1.3, phần 3","requirement":"< 2%."},{"item":"Phần phát điện - Cấp cách điện","quote":"Cấp cách điện: Cấp H hoặc tương đương hoặc cao hơn","reference":"Chương V, mục 1.3, phần 3","requirement":"Cấp H hoặc tương đương hoặc cao hơn."},{"item":"Phần phát điện - Cấp cách nhiệt","quote":"Cấp cách nhiệt: Cấp H hoặc tương đương hoặc cao hơn","reference":"Chương V, mục 1.3, phần 3","requirement":"Cấp H hoặc tương đương hoặc cao hơn."},{"item":"Phần phát điện - Cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học: IP 23 hoặc tương đương hoặc cao hơn","reference":"Chương V, mục 1.3, phần 3","requirement":"IP 23 hoặc tương đương hoặc cao hơn."},{"item":"Hệ thống điều khiển - Kiểu","quote":"Kiểu: Bảng điều khiển kỹ thuật số, màn hình LCD hoặc tương đương","reference":"Chương V, mục 1.3, phần 4","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD hoặc tương đương."},{"item":"Hệ thống điều khiển - Chức năng đo lường hiển thị","quote":"Chức năng đo lường hiển thị qua màn hình:","reference":"Chương V, mục 1.3, phần 4","requirement":"Hiển thị: điện áp máy phát (L-L/L-N), áp suất dầu động cơ (PSI-Bar), dòng điện, nhiệt độ chất làm mát, tần số máy phát (Hz), số giờ hoạt động, công suất máy (kW, kVA, kVAr), tốc độ động cơ, hệ số công suất, mức nhiên liệu."},{"item":"Hệ thống điều khiển - Chức năng cảnh báo","quote":"Chức năng cảnh báo:","reference":"Chương V, mục 1.3, phần 4","requirement":"Cảnh báo: tốc độ quá cao và quá thấp; điện áp ắc quy thấp và cao; lỗi khởi động và dừng máy; lỗi sạc; quá dòng; điện áp máy dưới/trên mức; áp suất dầu thấp; dừng khẩn cấp; nhiệt độ động cơ cao; quá tải kW."},{"item":"Hệ thống điều khiển - Đèn Led chỉ báo","quote":"Đèn Led chỉ báo:","reference":"Chương V, mục 1.3, phần 4","requirement":"Đèn báo: nguồn điện khả dụng, máy phát điện khả dụng, nguồn điện lưới có tải, máy phát điện có tải."},{"item":"Hệ thống điều khiển - Tính năng khác","quote":"Tính năng khác: Khả năng kết nối với mạng máy tính qua giao tiếp USB","reference":"Chương V, mục 1.3, phần 4","requirement":"Khả năng kết nối với mạng máy tính qua giao tiếp USB."},{"item":"Vỏ bao che - giảm âm - Vật liệu","quote":"Làm từ tole thép dày, bền chắc và giảm âm hiệu quả.","reference":"Chương V, mục 1.3, phần 5","requirement":"Làm từ tole thép dày, bền chắc và giảm âm hiệu quả (không nêu mức ồn cụ thể)."},{"item":"Vỏ bao che - giảm âm - Bệ máy","quote":"Bệ máy được chế tạo từ thép, có gắn cao su giảm chấn với động cơ và đầu phát điện.","reference":"Chương V, mục 1.3, phần 5","requirement":"Bệ máy chế tạo từ thép, có gắn cao su giảm chấn với động cơ và đầu phát điện."},{"item":"Vỏ bao che - giảm âm - Sơn","quote":"Vỏ máy sơn tĩnh điện, phù hợp với khí hậu nhiệt đới gió mùa.","reference":"Chương V, mục 1.3, phần 5","requirement":"Vỏ máy sơn tĩnh điện, phù hợp với khí hậu nhiệt đới gió mùa."},{"item":"Phạm vi lắp đặt và dịch vụ liên quan","quote":"Dịch vụ liên quan là dịch vụ trọn gói đã bao gồm tất cả các chi phí đảm bảo hàng hóa thiết bị được cung cấp, lắp đặt, chạy thử, vận hành, hướng dẫn sử dụng, đào tạo chuyển giao công nghệ đạt yêu cầu nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 1.3.1 (Yêu cầu về dịch vụ liên quan)","requirement":"Dịch vụ trọn gói gồm cung cấp, lắp đặt, chạy thử, vận hành, hướng dẫn sử dụng, đào tạo chuyển giao công nghệ đạt yêu cầu nghiệm thu đưa vào sử dụng."},{"item":"Bảo hành, bảo trì","quote":"Dịch vụ bảo hành, bảo trì, duy tu, bảo dưỡng trong thời gian bảo hành các thiết bị của gói thầu.","reference":"Chương V, mục 1.3.1 (Yêu cầu về dịch vụ liên quan)","requirement":"Có dịch vụ bảo hành, bảo trì, duy tu, bảo dưỡng trong thời gian bảo hành các thiết bị của gói thầu (không nêu thời hạn bảo hành)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:24:35.094Z"}},"IB2400444280":{"u":"2026-11-03T06:17:48.581+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 6.4 Phần 2-Chương V. YÊU CẦU VỀ KỸ THUẬT Mẫu số 4A E-HSMT -HH-1 túi hồ sơ.docx, 6.7.1 Phần 4. BIỂU MẪU HỢP ĐỒNG-Mẫu số 4A E-HSMT -HH-1 túi hồ sơ.docx), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu trong Chương V (tên gói thầu chỉ ghi 'máy phát điện 320 KVA'); cần xem bảng phạm vi cung cấp.","Chương V không nêu hãng/model cụ thể của động cơ, đầu phát, bộ điều khiển (chỉ yêu cầu thương hiệu thuộc khối G7); không nêu cỡ ATS (dòng định mức), cáp, thời gian bảo hành hay CO/CQ.","Ba mục có nhiều dòng liệt kê (hiển thị, bảo vệ, cài đặt) được gộp lại; quote chỉ trích dòng đầu của mục.","Tệp Phần 4 (biểu mẫu hợp đồng) không có thông số kỹ thuật nên không được dùng.","Văn bản gốc có lỗi chính tả (ví dụ 'Máv phát điện') được giữ nguyên trong phần trích dẫn."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 320 KVA","notifyNo":"IB2400444280","generatorCapacity":"≥ 320 KVA công suất liên tục (100% tải); công suất tối đa ≥ 340 KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp","quote":"Cung cấp, vận chuyển, lắp đặt máy phát điện tại Lào Cai.","reference":"Chương V, mục 1.1","requirement":"Cung cấp, vận chuyển, lắp đặt máy phát điện tại Lào Cai; 05 ngày để lắp đặt, hoàn thiện và chạy thử."},{"item":"Tình trạng máy / năm sản xuất","quote":"Máy mới 100% sản xuất năm 2024","reference":"Chương V, mục 1.2, phần I, dòng 1","requirement":"Máy mới 100%, sản xuất năm 2024."},{"item":"Tính đồng bộ","quote":"Tổ máy phát điện đồng bộ bao gồm động cơ, đầu phát điện, bảng điều khiển, vỏ chống ồn.","reference":"Chương V, mục 1.2, phần I, dòng 2","requirement":"Tổ máy phát điện đồng bộ gồm động cơ, đầu phát điện, bảng điều khiển, vỏ chống ồn."},{"item":"Xuất xứ tổ máy","quote":"Tổ máy phát điện được sản xuất lắp ráp tại các nước thuộc khối G7 hoặc Việt Nam","reference":"Chương V, mục 1.2, phần I, dòng 3","requirement":"Tổ máy được sản xuất, lắp ráp tại các nước thuộc khối G7 hoặc Việt Nam."},{"item":"Chứng nhận / tiêu chuẩn của nhà sản xuất","quote":"Nhà sản xuất tổ máy có các chứng nhận ISO9001, ISO14001, ISO8525-5 (TCVN9729-5).","reference":"Chương V, mục 1.2, phần I, dòng 4","requirement":"Nhà sản xuất tổ máy có các chứng nhận ISO9001, ISO14001, ISO8525-5 (TCVN9729-5)."},{"item":"Tổ máy: Kiểu máy","quote":"Máv phát điện 3 pha, động cơ diesel, 4 kỳ, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, phần II, dòng 1","requirement":"Máy phát điện 3 pha, động cơ diesel, 4 kỳ, phun nhiên liệu trực tiếp."},{"item":"Tổ máy: Công suất liên tục (100% tải)","quote":"≥ 320 KVA","reference":"Chương V, mục 1.2, phần II, dòng 2","requirement":"≥ 320 KVA."},{"item":"Tổ máy: Công suất tối đa","quote":"≥ 340 KVA","reference":"Chương V, mục 1.2, phần II, dòng 3","requirement":"≥ 340 KVA."},{"item":"Tổ máy: Hệ số công suất","quote":"Cos= 0,8","reference":"Chương V, mục 1.2, phần II, dòng 4","requirement":"Cos = 0,8."},{"item":"Tổ máy: Điện áp ra","quote":"220/380 V","reference":"Chương V, mục 1.2, phần II, dòng 5","requirement":"220/380 V."},{"item":"Tổ máy: Tần số","quote":"50 Hz.","reference":"Chương V, mục 1.2, phần II, dòng 6","requirement":"50 Hz."},{"item":"Tổ máy: Mức tiêu thụ nhiên liệu 100% tải","quote":"< 70 lít/giờ.","reference":"Chương V, mục 1.2, phần II, dòng 7","requirement":"< 70 lít/giờ."},{"item":"Tổ máy: Mức tiêu thụ nhiên liệu 75% tải","quote":"< 47 lít/giờ","reference":"Chương V, mục 1.2, phần II, dòng 8","requirement":"< 47 lít/giờ."},{"item":"Tổ máy: Kích thước cả vỏ chống ồn (Rộng x Dài x Cao)","quote":"≤ 1620 x 4450 x 2200 mm","reference":"Chương V, mục 1.2, phần II, dòng 9","requirement":"≤ 1620 x 4450 x 2200 mm."},{"item":"Tổ máy: Bồn dầu theo máy","quote":"≥ 650 lít (Đảm bảo máy chạy ≥ 10 giờ ở 100% công suất liên tục)","reference":"Chương V, mục 1.2, phần II, dòng 10","requirement":"≥ 650 lít, đảm bảo máy chạy ≥ 10 giờ ở 100% công suất liên tục."},{"item":"Tổ máy: Tính minh bạch của sản phẩm chào thầu","quote":"Mọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, mục 1.2, phần II, dòng 11","requirement":"Mọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất; nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu."},{"item":"Động cơ: Kiểu động cơ","quote":"Động cơ diesel, 4 kỳ, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, phần III, dòng 1","requirement":"Động cơ diesel, 4 kỳ, phun nhiên liệu trực tiếp."},{"item":"Động cơ: Thương hiệu","quote":"Các nước thuộc khối G7","reference":"Chương V, mục 1.2, phần III, dòng 2","requirement":"Thương hiệu thuộc các nước khối G7."},{"item":"Động cơ: Công suất liên tục (Prime Power)","quote":"> 290 KW","reference":"Chương V, mục 1.2, phần III, dòng 3","requirement":"> 290 KW."},{"item":"Động cơ: Công suất tối đa (Standby power)","quote":"> 315 KW","reference":"Chương V, mục 1.2, phần III, dòng 4","requirement":"> 315 KW."},{"item":"Động cơ: Số xy lanh","quote":"≥ 6","reference":"Chương V, mục 1.2, phần III, dòng 5","requirement":"≥ 6."},{"item":"Động cơ: Điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, phần III, dòng 6","requirement":"Điện tử."},{"item":"Động cơ: Mức tiêu thụ nhiên liệu 100% tải","quote":"< 70 lít/giờ.","reference":"Chương V, mục 1.2, phần III, dòng 7","requirement":"< 70 lít/giờ."},{"item":"Động cơ: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT/Euro stage II).","reference":"Chương V, mục 1.2, phần III, dòng 8","requirement":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT/Euro stage II)."},{"item":"Đầu phát: Thương hiệu","quote":"Các nước thuộc khối G7","reference":"Chương V, mục 1.2, phần IV, dòng 1","requirement":"Thương hiệu thuộc các nước khối G7."},{"item":"Đầu phát: Số pha","quote":"3","reference":"Chương V, mục 1.2, phần IV, dòng 2","requirement":"3 pha."},{"item":"Đầu phát: Tần số hoạt động","quote":"50Hz","reference":"Chương V, mục 1.2, phần IV, dòng 3","requirement":"50Hz."},{"item":"Đầu phát: Điện áp đầu ra","quote":"220/380V","reference":"Chương V, mục 1.2, phần IV, dòng 4","requirement":"220/380V."},{"item":"Đầu phát: Loại đầu phát","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước","reference":"Chương V, mục 1.2, phần IV, dòng 5","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước."},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục 1.2, phần IV, dòng 6","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải."},{"item":"Đầu phát: Dao động điện áp","quote":"±1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất ≥ 0, 9)","reference":"Chương V, mục 1.2, phần IV, dòng 7","requirement":"±1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất ≥ 0, 9)."},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2, phần IV, dòng 8","requirement":"Một ổ trục, tự bôi trơn."},{"item":"Đầu phát: Cấp cách điện/nhiệt","quote":"Cấp H/H","reference":"Chương V, mục 1.2, phần IV, dòng 9","requirement":"Cấp H/H."},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP 23","reference":"Chương V, mục 1.2, phần IV, dòng 10","requirement":"IP 23."},{"item":"Đầu phát: Hệ số công suất","quote":"Cos = 0,8","reference":"Chương V, mục 1.2, phần IV, dòng 11","requirement":"Cos = 0,8."},{"item":"Bảng điều khiển: Yêu cầu chung - thương hiệu","quote":"- Bộ điều khiển có thương hiệu các nước thuộc khối G7.","reference":"Chương V, mục 1.2, phần V, dòng 1","requirement":"Bộ điều khiển có thương hiệu các nước thuộc khối G7."},{"item":"Bảng điều khiển: Yêu cầu chung - lắp đặt","quote":"- Bộ điều khiển được gắn trực tiếp trên máy phát điện, bố trí panel điều khiển vị trí thuận tiện thao tác, dễ dàng giám sát điều khiển.","reference":"Chương V, mục 1.2, phần V, dòng 1","requirement":"Bộ điều khiển gắn trực tiếp trên máy phát điện, panel điều khiển bố trí ở vị trí thuận tiện thao tác, dễ giám sát điều khiển."},{"item":"Bảng điều khiển: Yêu cầu chung - công nghệ và chế độ vận hành","quote":"- Dùng công nghệ vi xử lý, lập trình theo yêu cầu sử dụng, có nút dừng khẩn cấp lắp bên ngoài, dễ dàng thao tác. Có chế độ vận hành máy: khởi động (RUN); dừng máy (STOP); chạy nhân công (MAN); chạy tự động (AUTO); chạy kiểm tra (TEST)","reference":"Chương V, mục 1.2, phần V, dòng 1","requirement":"Công nghệ vi xử lý, lập trình theo yêu cầu sử dụng, có nút dừng khẩn cấp lắp bên ngoài; các chế độ: RUN, STOP, MAN, AUTO, TEST."},{"item":"Bảng điều khiển: Chức năng hiển thị","quote":"Điện áp máy phát điện, dòng cấp tải máy phát điện.","reference":"Chương V, mục 1.2, phần V, dòng 2","requirement":"Hiển thị điện áp máy phát, dòng cấp tải, tần số (Hz), điện áp ắc qui, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu trong thùng (%), số giờ cộng dồn máy hoạt động, báo lỗi máy phát."},{"item":"Bảng điều khiển: Chức năng bảo vệ và tự động dừng máy","quote":"Chức năng bảo vệ và tự động dừng máy khi xảy ra sự cố sau:","reference":"Chương V, mục 1.2, phần V, dòng 3","requirement":"Tự động dừng khi: điện áp máy phát cao/thấp, tần số cao/thấp, điện áp ắc qui (DC) cao/thấp, nhiệt độ nước làm mát cao, áp suất dầu bôi trơn thấp, quá tải, động cơ vượt quá tốc độ cho phép, động cơ không đạt tốc độ, khởi động không thành công, mức nhiên liệu thấp hơn giới hạn cài đặt, nhấn nút dừng khẩn cấp."},{"item":"Bảng điều khiển: Chức năng cài đặt - bảo hành, bảo trì","quote":"Cài đặt tự động hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy máy","reference":"Chương V, mục 1.2, phần V, dòng 4","requirement":"Cài đặt tự động hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy máy; cài đặt số lần khởi động; hiển thị đầy đủ số giờ vận hành và lưu thời gian, ngày tháng hoạt động chính xác."},{"item":"Bảng điều khiển: Chức năng cài đặt - thời gian trễ","quote":"Cài đặt được thời gian trễ khởi động máy phát điện (không khởi động máy phát điện ngay sau khi mất điện lưới hoặc điện lưới không ổn định): ít nhất từ 0.5 phút : 10 phút (Thời gian điều chỉnh được)","reference":"Chương V, mục 1.2, phần V, dòng 4","requirement":"Trễ khởi động máy phát: ít nhất từ 0.5 phút : 10 phút (điều chỉnh được); trễ đóng điện máy phát sang điện lưới: ít nhất từ 0.5 phút : 5 phút (điều chỉnh được); trễ đóng điện lưới sang điện máy phát: ít nhất từ 0.5 phút : 10 phút (điều chỉnh được); chạy làm mát máy sau khi ngắt tải: từ 0, 5 Phút tới 1 giờ."},{"item":"Bảng điều khiển: Chức năng điều khiển","quote":"Điều khiển công tắc chuyển mạch ATS. Khi điện lưới không đạt chất lượng về điện áp, tần số hoặc mất pha thì bộ điều khiển sẽ phát tín hiệu khởi động động cơ sau đó chuyển qua điện máy phát, khi điện lưới đảm bảo chất lượng thì sẽ chuyển sang lại điện lưới.","reference":"Chương V, mục 1.2, phần V, dòng 5","requirement":"Điều khiển chế độ tự động, nhân công, van nhiên liệu, khởi động động cơ, chạy làm mát động cơ; điều khiển công tắc chuyển mạch ATS: khi điện lưới không đạt chất lượng về điện áp, tần số hoặc mất pha thì phát tín hiệu khởi động động cơ rồi chuyển qua điện máy phát, khi điện lưới đảm bảo chất lượng thì chuyển lại điện lưới."},{"item":"Bảng điều khiển: Chức năng mở rộng","quote":"Bảng điều khiển có giao diện kết nối máy tính thông qua cổng kết nối RS485.","reference":"Chương V, mục 1.2, phần V, dòng 6","requirement":"Có giao diện kết nối máy tính qua cổng RS485; kết hợp phần mềm điều khiển máy phát điện và lập trình trên máy vi tính."},{"item":"Vỏ chống ồn: Đồng bộ và xuất xứ","quote":"- Vỏ chống ồn đồng bộ với tổ máy phát điện được sản xuất bởi hãng máy phát điện chào thầu. Xuất xứ từ các nước thuộc khối G7 hoặc Việt Nam.","reference":"Chương V, mục 1.2, phần VI","requirement":"Vỏ chống ồn đồng bộ với tổ máy, do hãng máy phát điện chào thầu sản xuất; xuất xứ từ các nước khối G7 hoặc Việt Nam."},{"item":"Vỏ chống ồn: Độ ồn","quote":"- Giảm độ ồn của máy khi hoạt động tại 100% tải : ≤ 75 dB(A) cách tâm máy 7 mét.","reference":"Chương V, mục 1.2, phần VI","requirement":"≤ 75 dB(A) cách tâm máy 7 mét, tại 100% tải."},{"item":"Vỏ chống ồn: Vật liệu cách âm","quote":"- Vật liệu cách âm: chống cháy, đảm bảo an toàn cho máy.","reference":"Chương V, mục 1.2, phần VI","requirement":"Chống cháy, đảm bảo an toàn cho máy."},{"item":"Vỏ chống ồn: Vị trí ắc quy","quote":"- Có vị trí lắp đặt ắc quy bên trong vỏ cách âm, dễ kiểm tra và đảm bảo an toàn.","reference":"Chương V, mục 1.2, phần VI","requirement":"Có vị trí lắp đặt ắc quy bên trong vỏ cách âm, dễ kiểm tra và đảm bảo an toàn."},{"item":"Vỏ chống ồn: Thùng nhiên liệu","quote":"- Thùng nhiên liệu được hàn nối chắc chắn và cố định ngay dưới máy phát điện, dễ kiểm tra và thêm nhiên liệu.","reference":"Chương V, mục 1.2, phần VI","requirement":"Hàn nối chắc chắn và cố định ngay dưới máy phát điện, dễ kiểm tra và thêm nhiên liệu."},{"item":"Tủ ATS: Chuyển nguồn và điều khiển máy phát","quote":"- Tự động chuyển nguồn, tự động bật/ tắt máy phát điện theo các chế độ cài đặt: theo giờ hẹn trước, hoặc trên ứng dụng điện thoại của người quản lý.","reference":"Chương V, mục 1.2, phần VII","requirement":"Tự động chuyển nguồn, tự động bật/tắt máy phát điện theo các chế độ cài đặt: theo giờ hẹn trước, hoặc trên ứng dụng điện thoại của người quản lý."},{"item":"Tủ ATS: Cảnh báo và lưu trữ","quote":"- Tự động cảnh báo tới người quản lý và lưu trữ thông tin lịch sử.","reference":"Chương V, mục 1.2, phần VII","requirement":"Tự động cảnh báo tới người quản lý và lưu trữ thông tin lịch sử."},{"item":"Tài liệu kỹ thuật / catalogue","quote":"- Nhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm.","reference":"Chương V, mục 1.3","requirement":"Nhà thầu cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm; các yêu cầu kỹ thuật phải được chỉ dẫn đến tài liệu, catalogue của hãng sản xuất để đánh giá."},{"item":"Kiểm tra và thử nghiệm","quote":"Nhà thầu phải cung cấp các bài đo kiểm và nghiệm thu","reference":"Chương V, mục 3","requirement":"Nhà thầu phải cung cấp các bài đo kiểm và nghiệm thu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:17:47.465Z"}},"IB2400446772":{"u":"2026-11-12T08:24:17.986+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CDKT+Bản vẽ.rar), chưa phân tích cả HSMT.","Chương V dài 187.277 ký tự: đọc hết bằng 2 lần gọi, ghép bằng mã (mỗi phần lặp lại 3.000 ký tự cuối phần trước).","Mục \"Tổ máy phát điện 1000 kVA: Động cơ - Hút khí, tốc độ, điều t\": phần 1 và phần 2 đọc khác nhau ở cùng một trích dẫn, chưa rõ.","Mục \"Tổ máy phát điện 1000 kVA: Đầu phát điện - Chủng loại, điện \": phần 1 và phần 2 đọc khác nhau ở cùng một trích dẫn, chưa rõ.","Số lượng 2 tổ máy được suy ra từ ghi chú \"cho 2 máy\" ở hệ thống ống khói và số lượng 2 của tủ đầu cực MF, ACB đầu vào. Không có dòng nào ghi số lượng tổ máy riêng.","Công suất chỉ được ghi dưới dạng \"Công suất liên tục\", nên được xếp vào prime. Hồ sơ không nêu công suất dự phòng (standby).","Chưa tìm thấy mức độ ồn (dB) của tổ máy, thông số vỏ chống ồn kèm tổ máy, dung tích thùng nhiên liệu trên máy, hãng, model, AVR, dòng ATS theo kW và loại cáp nối máy phát trong phần 1/2 này. Hồ sơ chỉ nêu bồn dầu 5000 L và 1000 L.","Phần Chỉ dẫn kỹ thuật (CDKT TRAM BIEN AP.pdf) trong phần này chỉ đến mục 1.2 và có mục lục liệt kê \"8. Máy phát điện dự phòng\" (trang 40); nội dung mục này chưa xuất hiện trong phần 1/2 (nằm ở phần sau). Bản scan PDF này có chữ OCR lỗi ở phần bìa.","Tủ điện trung thế, máy biến áp 1600kVA, thanh dẫn, thiết bị trạm xăng dầu không phải thông số máy phát điện nên không liệt kê. Thông số máy phát theo bản vẽ thiết kế sẽ ưu tiên nếu khác với HSMT (mục 1.7).","Phần này không nêu số lượng tổ máy; chỉ có một bảng yêu cầu cho một tổ máy diesel dự phòng, nên qty = null.","Công suất ≥1000/800 được ghi là 'Công suất liên tục' nên xếp vào prime (kVA/kW), không quy đổi.","Phần này không nêu thông số riêng của ATS (dòng định mức), thùng nhiên liệu, vỏ cách âm/độ ồn, tiêu chuẩn khí thải, AVR; các mục này không được liệt kê.","Một số ô trong bảng bị lỗi định dạng khi trích văn bản (ví dụ 'NANUAL', ô Uimp thiếu nhãn); đã chép nguyên văn.","Phần trước của Chương V (dòng 1–2194) không có trong văn bản này nên có thể còn thông số khác chưa được đọc."],"result":{"keyInfo":{"bidName":"Gói thầu MS-04: Cung cấp, lắp đặt Máy phát điện; Thiết bị trạm biến áp; Thiết bị trạm xăng dầu","notifyNo":"IB2400446772","generatorCapacity":"2 x 1000 kVA liên tục"},"summary":null,"highlights":[],"generatorSets":[{"qty":2,"quote":"Công suất liên tục (kVA/kW) | ≥1000/800","phases":3,"primeKw":800,"primeKva":1000,"standbyKw":null,"standbyKva":null}],"technicalSpecs":[{"item":"Tổ máy: Kiểu máy","quote":"Máy phát điện chạy dầu diesel; Tổ máy\nphát điện bao gồm: Động cơ, đầu phát,\nbảng điều khiển, phụ tùng,.. Tổ máy phát\nđiện được thiết kế và bảo hành bởi 1 nhà\nsản xuất. Đầy đủ giấy tờ chứng nhận của\nhãng sản xuất để chứng minh","reference":"Chương V, mục 8, A.1","requirement":"Máy phát điện chạy dầu diesel; tổ máy gồm động cơ, đầu phát, bảng điều khiển, phụ tùng; được thiết kế và bảo hành bởi 1 nhà sản xuất; đầy đủ giấy tờ chứng nhận của hãng sản xuất để chứng minh."},{"item":"Tổ máy phát điện 1000 kVA - Số lượng","quote":"Cung cấp và lắp đặt khớp giãn nở ống khói (cho","reference":"Chương V, mục 1.3, bảng phụ kiện, mục 2.5 và 2.8","requirement":"Hồ sơ ghi hệ thống ống khói, giá đỡ ống khói là cho 2 máy, ống khói cho máy 1000kVA. Hệ thống thiết bị đi kèm (ACB đầu vào, tủ đầu cực MF) cũng có số lượng 2. Số lượng 2 tổ máy suy ra từ các ghi chú này, không có dòng ghi số lượng tổ máy riêng."},{"item":"Tổ máy phát điện 1000 kVA - Nhà sản xuất","quote":"Thương hiệu G7","reference":"Chương V, mục 1.3, bảng A.2","requirement":"Thương hiệu thuộc nhóm G7."},{"item":"Tổ máy phát điện 1000 kVA - Xuất xứ","quote":"G20","reference":"Chương V, mục 1.3, bảng A.3","requirement":"Xuất xứ thuộc nhóm G20."},{"item":"Tổ máy phát điện 1000 kVA - Tình trạng máy và năm sản xuất","quote":"Máy mới 100%, sản xuất năm 2024 trở về sau","reference":"Chương V, mục 1.3, bảng A.4; Mục II.IV","requirement":"Máy mới 100%, sản xuất năm 2024 trở về sau. Mục Các yêu cầu khác ghi hàng hóa mới 100%, năm sản xuất 2024."},{"item":"Tổ máy phát điện 1000 kVA - Công suất liên tục","quote":"≥1000/800","reference":"Chương V, mục 1.3, bảng A.5","requirement":"Công suất liên tục (kVA/kW) tối thiểu 1000/800."},{"item":"Tổ máy phát điện 1000 kVA - Điện áp ra, tần số, số pha, cosφ","quote":"3 pha 4 dây","reference":"Chương V, mục 1.3, bảng A.6 đến A.9","requirement":"Điện áp ra 400/230V; tần số 50 Hz; 3 pha 4 dây; hệ số công suất cosφ 0.8."},{"item":"Tổ máy phát điện 1000 kVA - Tiêu hao nhiên liệu","quote":"≤ 203 lít/ giờ/ Chào cụ thể","reference":"Chương V, mục 1.3, bảng A.10","requirement":"Tiêu hao nhiên liệu ở 100% tải, chế độ công suất liên tục: không quá 203 lít/giờ, nhà thầu chào cụ thể."},{"item":"Tổ máy phát điện 1000 kVA - Tốc độ quay trục chính","quote":"1.500 vòng / phút","reference":"Chương V, mục 1.3, bảng A.11","requirement":"1.500 vòng/phút."},{"item":"Tổ máy phát điện 1000 kVA - Kích thước và trọng lượng","quote":"Chào cụ thể","reference":"Chương V, mục 1.3, bảng A.12, A.13","requirement":"Kích thước tổng thể máy trần và trọng lượng khô: nhà thầu chào cụ thể (hồ sơ không nêu số liệu)."},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - Nước sản xuất, thương hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.3, bảng B.1 đến B.4","requirement":"Nước sản xuất thuộc nhóm G20; thương hiệu thuộc nhóm G7; ký hiệu (model) do nhà thầu đề xuất; nhà thầu cung cấp link website hoặc catalogue để kiểm chứng."},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - Công suất định mức tối đa","quote":"≥ 970kWm","reference":"Chương V, mục 1.3, bảng B.5","requirement":"Công suất định mức tối đa (Gross prime engine power) tối thiểu 970kWm."},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - Phun nhiên liệu, xilanh","quote":"≥ 12 xilanh, kiểu V/ Chào cụ thể","reference":"Chương V, mục 1.3, bảng B.6 đến B.10","requirement":"Phun nhiên liệu trực tiếp; từ 12 xilanh trở lên, kiểu V (bố trí chào cụ thể); đường kính xilanh, khoảng chạy, dung tích xilanh, tỷ số nén: chào cụ thể."},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - Hút khí, tốc độ, điều tốc","quote":"Turbo tăng áp và có làm mát sau tăng áp","reference":"Chương V, mục 1.3, bảng B.11, B.12, B.13, B.17","unverified":true,"requirement":"Turbo tăng áp và có làm mát sau tăng áp; tốc độ vòng quay 1500 vòng/phút; điều tốc điện tử (loại điện)."},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - Bôi trơn, làm mát, khởi động, nhiên liệu","quote":"Két nước kết hợp với quạt gió đầu trục","reference":"Chương V, mục 1.3, bảng B.14 đến B.24","requirement":"Bôi trơn bằng bơm; phin lọc nhớt và lọc nhiên liệu loại dễ thay thế; làm mát bằng két nước kết hợp quạt gió đầu trục; khởi động đề nổ bằng điện; cấp nhiên liệu bằng bơm cao áp; có hệ thống khớp nối mềm; dung tích dầu bôi trơn, nước làm mát, nguồn ắc quy: chào cụ thể."},{"item":"Đầu phát: Ký hiệu, nước sản xuất","quote":"Nước sản xuất | G20","reference":"Chương V, mục 8, C.1–C.3","requirement":"Ký hiệu do nhà thầu đề xuất; nước sản xuất G20; nhà thầu cung cấp đường link website hoặc catalogue để kiểm chứng."},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát điện - Chủng loại, điện áp, tần số, tốc độ","quote":"Tự kích từ; không chổi than","reference":"Chương V, mục 1.3, bảng C.4 đến C.7","unverified":true,"requirement":"Tự kích từ, không chổi than; điện áp danh định 230/400V @50Hz; tần số 50/60 Hz; tốc độ quay 1500/1800 V/phút."},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát điện - Công suất, hiệu suất","quote":"≥ 1000 KVA","reference":"Chương V, mục 1.3, bảng C.8, C.9","requirement":"Công suất liên tục tối thiểu 1000 KVA; hiệu suất tối thiểu 94%."},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát điện - Cấp cách điện, IP, số pha, cosφ, quá tải","quote":"Cấp H.","reference":"Chương V, mục 1.3, bảng C.10 đến C.14","requirement":"Cấp cách điện H; 3 pha 4 dây; cấp bảo vệ IP 23; cosφ 0.8; khả năng quá tải 110% trong 1 giờ với chu kỳ 12 giờ chạy máy. Hồ sơ không nêu AVR."},{"item":"Tổ máy phát điện 1000 kVA: Bộ điều khiển - Ký hiệu, màn hình, phím","quote":"Màn hình loại back-lit LCD 132 x 64 pixel","reference":"Chương V, mục 1.3, bảng D.1 đến D.5","requirement":"Ký hiệu và nước sản xuất do nhà thầu đề xuất; màn hình back-lit LCD 132 x 64 pixel, chuyển trạng thái chờ tiết kiệm năng lượng khi không thao tác; có phím chức năng START, STOP, AUTO, MAIN, RESET, MANUAL và phím chuyển đổi giao diện; có nút dừng máy khẩn cấp."},{"item":"Tổ máy phát điện 1000 kVA: Bộ điều khiển - Hiển thị và bảo vệ","quote":"Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.3, bảng D.6, D.7","requirement":"Hiển thị điện áp ắc quy, điện áp lưới và máy phát, dòng điện, công suất S và P, hệ số công suất, tần số, áp suất dầu, nhiệt độ nước làm mát, số vòng tua, giờ chạy, số lần khởi động; có thể lập kế hoạch chạy máy. Bảo vệ: nhiệt độ động cơ cao, áp suất dầu thấp, mức nhiên liệu, điện áp ắc quy, lỗi sạc, tốc độ cao/thấp, khởi động lỗi, dừng khẩn cấp, tần số và điện áp máy phát cao/thấp, bất đối xứng điện áp, quá tải."},{"item":"Điều khiển: Chức năng hòa đồng bộ","quote":"Chức năng hòa đồng bộ được tích hợp\ntrong bộ điều khiển","reference":"Chương V, mục 8, D.8","requirement":"Chức năng hòa đồng bộ được tích hợp trong bộ điều khiển."},{"item":"Tổ máy: Thời gian bảo hành","quote":"12 tháng không giới hạn số giờ vận hành hoặc 24\ntháng - 1000 giờ cho máy phát dự phòng tùy điều kiện\nnào đến trước","reference":"Chương V, mục 8, E.3","requirement":"12 tháng không giới hạn số giờ vận hành hoặc 24 tháng - 1000 giờ cho máy phát dự phòng, tùy điều kiện nào đến trước."},{"item":"Dịch vụ sau bán hàng, bảo trì sửa chữa","quote":"Có mặt ở hiện trường trong vòng 24 giờ kể từ khi tư\nvấn qua đường dây nóng không thành công.","reference":"Chương V, mục 8, E.1–E.2","requirement":"Đội ngũ kỹ thuật được đào tạo bởi chính hãng; tư vấn đường dây nóng 24/7 khi nhận được thông tin báo hỏng; có mặt ở hiện trường trong vòng 24 giờ kể từ khi tư vấn qua đường dây nóng không thành công."},{"item":"Tổ máy phát điện 1000 kVA - CO/CQ và kiểm tra","quote":"Tiến hành kiểm tra thông tin trên các giấy tờ CO, CQ","reference":"Chương V, Mục 3","requirement":"Hàng hóa nhập khẩu được kiểm tra thông tin trên giấy tờ CO, CQ của từng hàng hóa; thông tin phải đầy đủ, phù hợp với yêu cầu kỹ thuật."},{"item":"Hệ thống cách âm phòng máy (2 tổ máy)","quote":"(339m2)","reference":"Chương V, mục 1.3, bảng phụ kiện, mục 1.1 đến 1.9","requirement":"Cách âm tường và trần dày 100mm (bông thủy tinh tỉ trọng 80kg/m3, vải thủy tinh, khung xương U100x20, tôn lỗ 0,4±5%mm, lá nhôm), 339m2, khối lượng 1 tủ. Kèm 2 bộ khối tiêu âm cửa hút gió (4,4x2.0x1.5m), 2 bộ khối tiêu âm cửa xả gió (2,8x2.0x1,5m), 4 bộ giá đỡ khối tiêu âm, 2 bộ cửa chớp cho cửa hút gió và 2 bộ cho cửa xả gió, 2 bộ bọc bảo ôn cửa ra vào phòng máy, 2 hộp tôn dẫn gió xả, 2 bạt nối mềm két nước."},{"item":"Hệ thống ống khói (2 tổ máy)","quote":"Độ dày bảo ôn đảm bảo yêu cầu về độ ồn theo yêu cầu( cho máy","reference":"Chương V, mục 1.3, bảng phụ kiện, mục 2.1 đến 2.8","requirement":"2 bộ pô thoát khói sơ cấp và thứ cấp bằng thép dày 2.5±5%mm, bọc bảo ôn bông thủy tinh 80kg/m3 và Inox 304 dày 0,4mm, độ dày bảo ôn đảm bảo yêu cầu về độ ồn (cho máy 1000kVA); 2 bộ lọc khói; 2 ống khói D350mm và cút chuyển hướng; 2 nón che mưa D400x100mm Inox 304 dày 2mm; 2 khớp giãn nở; 2 ống khói D400mm dày 5mm; 2 bích DN400; 2 giá đỡ ống khói kèm lò xo giảm rung. Hồ sơ không nêu mức độ ồn cụ thể (dB) của tổ máy."},{"item":"Hệ thống cấp dầu - Bồn dầu dự trữ 5000 L","quote":"Bồn Dầu dự trữ 5000 L, hình vuông (dài 3000x","reference":"Chương V, mục 1.3, bảng phụ kiện, mục 3.1","requirement":"Bồn dầu dự trữ 5000 L, thép SS400, độ dày 5mm, hình trụ tròn (dài 3000 x D1500mm), miệng xả D32, miệng cấp D90, có chân bồn, nắp đậy, van thở, ống hồi, ống cấp, sơn chống rỉ. Khối lượng 1 gói; kích thước làm theo thực tế hiện trường."},{"item":"Hệ thống cấp dầu - Bồn dầu ngày 1000 L","quote":"Bồn Dầu ngày 1000 L, hình vuông (dài 1000x","reference":"Chương V, mục 1.3, bảng phụ kiện, mục 3.2","requirement":"Bồn dầu ngày 1000 L, thép SS400, độ dày 4mm, hình trụ tròn (dài 1000 x D1200mm), miệng xả D25, miệng cấp D32, có chân bồn, nắp đậy, van thở, ống hồi, ống cấp, sơn chống rỉ. Khối lượng 1 gói; kích thước làm theo thực tế hiện trường."},{"item":"Hệ thống cấp dầu - Tủ họng cấp dầu, đường ống, bơm dầu, tủ điều khiển bơm","quote":"Bơm dầu Q=56l/m, H =15m, 3p-370W","reference":"Chương V, mục 1.3, bảng phụ kiện, mục 3.3 đến 3.7","requirement":"1 tủ họng cấp dầu kèm bộ hiển thị mức, vỏ 600x450x400, IP65, thép dày 2mm; hệ thống dẫn dầu bằng ống thép D25, van chặn D25, y lọc D25, van thở D50 (2 bộ); 2 bơm dầu Q=56l/m, H=15m, 3p-370W; 1 tủ điều khiển bơm dầu vỏ 1200x600x250, IP65, thép dày 2mm; 2 gói phụ kiện lắp đặt, ống mềm kết nối với máy."},{"item":"Phạm vi lắp đặt - Chi phí đi kèm","quote":"Các chi phí khác có liên quan (Vận chuyển,","reference":"Chương V, mục 1.3, bảng phụ kiện, mục 4; Mục I.7","requirement":"Gói chi phí khác liên quan: vận chuyển, kiểm định, thử tải, cẩu lắp. Phạm vi gói thầu còn gồm đào tạo, chuyển giao công nghệ, hướng dẫn vận hành, bảo trì bảo dưỡng trong thời gian bảo hành."},{"item":"Tủ điện máy phát - Tủ HĐB (hòa đồng bộ)","quote":"Bộ điều khiển hoà đồng bộ máy phát điện","reference":"Chương V, mục 1.4.16, phần I.1","requirement":"1 tủ, đầu vào 2 ACB 3P-1600A-85kA, ekip Touch LI, loại cố định, kèm động cơ sạc cót, cuộn đóng, cuộn cắt, cuộn thấp áp 220VAC (mỗi loại 2 cái), 6 biến dòng đo lường 1600/5A, 2 bộ điều khiển hoà đồng bộ máy phát điện; đầu ra ACB 3P-2000A-85kA (1 cái); hệ thống thanh cái chính 3P+N 3200A; vỏ tủ có thử nghiệm mẫu toàn phần (TTA) theo IEC 61439-1/2, 61641, Form 3b, IP43."},{"item":"Tủ điện máy phát - Tủ điện đầu cực MF (2 tủ)","quote":"Hệ thống thanh cái chính 3P+N 1600A","reference":"Chương V, mục 1.4.16, phần I.2","requirement":"2 tủ, đầu vào ACB 3P-1600A-85kA, kèm cầu chì hạ thế 220v-2A và đèn báo pha (3 cái mỗi loại), hệ thống thanh cái chính 3P+N 1600A."},{"item":"ATS - Tủ ATS-1","quote":"Bộ điều khiển ATS, kèm phụ kiện","reference":"Chương V, mục 1.4.16, phần II.5","requirement":"1 tủ, đầu vào 2 ACB 3P-2000A-85kA, ekip Touch LI, phần di động, kèm động cơ sạc cót, cuộn đóng, cuộn cắt 220VAC, cáp liên động loại A, tấm gắn và phụ kiện liên động cho ACB cố định loại E2.2, 1 bộ điều khiển ATS kèm phụ kiện; thanh cái chính 3P+N 2000A."},{"item":"ATS - Tủ ATS-2","quote":"ACB 3P-1250A-85kA, chức năng bảo vệ quá tải,","reference":"Chương V, mục 1.4.16, phần II.9","requirement":"1 tủ, đầu vào 2 ACB 3P-1250A-85kA, ekip Touch LI, phần di động, kèm động cơ sạc cót, cuộn đóng, cuộn cắt 220VAC, cáp liên động loại A, tấm gắn và phụ kiện liên động cho ACB cố định loại E2.2, 1 bộ điều khiển ATS kèm phụ kiện; thanh cái chính 3P+N 1250A."},{"item":"Tủ điện MDB-1 (có ATS và ACB liên động)","quote":"Bộ điều khiển ATS, kèm phụ kiện | Cái | 1","reference":"Chương V, mục 1.4.16, phần II.1; mục 1.4.2","requirement":"1 tủ, đầu vào ACB 4P-2500A-85kA; đầu ra ACB 4P-2500A-85kA kèm cáp liên động loại C và bộ điều khiển ATS; bộ cảnh báo và bảo vệ hồ quang sớm TVOC-2 (SIL2); thanh cái chính 3P+N 2500A. Tủ ATS thuộc nhóm tủ chính yêu cầu thử nghiệm mẫu toàn phần (TTA) theo IEC 61439-1/2."},{"item":"Tiêu chuẩn tủ điện máy phát và tủ ATS, hòa đồng bộ","quote":"Tủ điện ATS","reference":"Chương V, mục 1.4.2; bảng đáp ứng kỹ thuật hệ thống tủ điện hạ thế chính, mục 3","requirement":"Tủ điện hạ thế tổng, tủ ATS, tủ hòa đồng bộ phải có thử nghiệm mẫu toàn phần (TTA) theo IEC 61439-1/2, thử nghiệm chịu hồ quang nội bộ theo IEC 61641 (đủ 7 tiêu chí) và chịu xung chấn động đất theo IEEE Std 693 hoặc tương đương."},{"item":"Tiêu chuẩn và yêu cầu chung","quote":"Hàng hóa phải mới 100%.","reference":"Chương V, Mục II.IV và Mục 1.7","requirement":"Hàng hóa mới 100%, tuân thủ các quy định về tiêu chuẩn hiện hành; nhà thầu phải cung cấp bảng liệt kê chi tiết hàng hóa với đầy đủ chủng loại, hãng sản xuất, nước sản xuất, mã hiệu, thông số kỹ thuật, không được ghi \"hoặc tương đương\"."},{"item":"Tổ máy: Nhà sản xuất","quote":"Nhà sản xuất | Thương hiệu G7","reference":"Chương V, mục 8, A.2","requirement":"Thương hiệu G7."},{"item":"Tổ máy: Xuất xứ","quote":"Xuất xứ | G20","reference":"Chương V, mục 8, A.3","requirement":"G20."},{"item":"Tổ máy: Công suất liên tục","quote":"Công suất liên tục (kVA/kW) | ≥1000/800","reference":"Chương V, mục 8, A.5","requirement":"≥1000/800 (kVA/kW)."},{"item":"Tổ máy: Điện áp ra","quote":"Điện áp ra (V) | 400/230V","reference":"Chương V, mục 8, A.6","requirement":"400/230V."},{"item":"Tổ máy: Tần số","quote":"Tần số (Hz) | 50","reference":"Chương V, mục 8, A.7","requirement":"50 Hz."},{"item":"Tổ máy: Số pha","quote":"Số pha | 3 pha 4 dây","reference":"Chương V, mục 8, A.8","requirement":"3 pha 4 dây."},{"item":"Tổ máy: Hệ số công suất","quote":"Hệ số công suất (Cosφ) | 0.8","reference":"Chương V, mục 8, A.9","requirement":"Cosφ 0.8."},{"item":"Tổ máy: Số vòng quay trục chính","quote":"Số vòng quay trục chính | 1.500 vòng / phút","reference":"Chương V, mục 8, A.11","requirement":"1.500 vòng/phút."},{"item":"Tổ máy: Kích thước tổng thể máy trần và trọng lượng khô","quote":"Kích thước tổng thể máy trần | Chào cụ thể","reference":"Chương V, mục 8, A.12–A.13","requirement":"Nhà thầu chào cụ thể."},{"item":"Động cơ: Ký hiệu, nước sản xuất, thương hiệu","quote":"Nước sản xuất | G20","reference":"Chương V, mục 8, B.1–B.4","requirement":"Ký hiệu do nhà thầu đề xuất; nước sản xuất G20; thương hiệu G7; nhà thầu cung cấp đường link website hoặc catalogue để kiểm chứng thông số."},{"item":"Động cơ: Cơ chế phun nhiên liệu","quote":"Cơ chế phun nhiên liệu | Trực tiếp","reference":"Chương V, mục 8, B.6","requirement":"Trực tiếp."},{"item":"Động cơ: Đường kính xilanh và khoảng chạy, dung tích xilanh, tỷ số nén, dung tích dầu bôi trơn, dung tích nước làm mát, nguồn ắc quy","quote":"Tỷ số nén | Chào cụ thể","reference":"Chương V, mục 8, B.8–B.10, B.14–B.16","requirement":"Nhà thầu chào cụ thể."},{"item":"Động cơ: Tốc độ vòng quay","quote":"Tốc độ vòng quay | 1500 vòng/phút","reference":"Chương V, mục 8, B.12","requirement":"1500 vòng/phút."},{"item":"Động cơ: Cơ chế điều tốc và loại điều tốc","quote":"Cơ chế điều tốc | Điện tử","reference":"Chương V, mục 8, B.13, B.17","requirement":"Cơ chế điều tốc điện tử; loại điều tốc điện."},{"item":"Động cơ: Khởi động, nhiên liệu, khớp nối","quote":"Đề nổ bằng điện","reference":"Chương V, mục 8, B.21–B.24","requirement":"Đề nổ bằng điện; bơm cao áp; lọc nhiên liệu loại phin lọc dễ thay thế; có hệ thống khớp nối mềm."},{"item":"Đầu phát: Điện áp danh định, tần số, tốc độ quay","quote":"230/400V @50Hz","reference":"Chương V, mục 8, C.5–C.7","requirement":"230/400V @50Hz; tần số 50/60 Hz; tốc độ quay 1500/1800 V/phút."},{"item":"Đầu phát: Công suất liên tục","quote":"Công suất liên tục | ≥ 1000 KVA","reference":"Chương V, mục 8, C.8","requirement":"≥ 1000 KVA."},{"item":"Đầu phát: Hiệu suất","quote":"Hiệu suất | ≥ 94%","reference":"Chương V, mục 8, C.9","requirement":"≥ 94%."},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện | Cấp H.","reference":"Chương V, mục 8, C.10","requirement":"Cấp H."},{"item":"Đầu phát: Số pha, cấp bảo vệ, hệ số công suất","quote":"Cấp bảo vệ | Cấp IP 23","reference":"Chương V, mục 8, C.11–C.13","requirement":"3 pha, 4 dây; cấp IP 23; Cosφ 0.8."},{"item":"Đầu phát: Khả năng quá tải","quote":"110% trong thời gian 1 giờ với chu kỳ 12\ngiờ chạy máy","reference":"Chương V, mục 8, C.14","requirement":"110% trong thời gian 1 giờ với chu kỳ 12 giờ chạy máy."},{"item":"Điều khiển: Ký hiệu, nước sản xuất","quote":"Nước sản xuất | Nhà thầu đề xuất","reference":"Chương V, mục 8, D.1–D.2","requirement":"Nhà thầu đề xuất."},{"item":"Điều khiển: Phím chức năng và nút dừng khẩn cấp","quote":"Nút dừng máy khẩn cấp | Có","reference":"Chương V, mục 8, D.4–D.5","requirement":"6 phím chức năng START, STOP, AUTO, MAIN, RESET, NANUAL; 4 phím chuyển đổi giao diện và 1 phím chọn; có nút dừng máy khẩn cấp."},{"item":"Điều khiển: Chức năng hiển thị","quote":"Số giờ thực tế làm việc của máy (để tính\nmức độ làm việc - không thể Reset)","reference":"Chương V, mục 8, D.6","requirement":"Hiển thị điện áp ắc quy, điện áp lưới 3 pha, điện áp máy phát 3 pha, dòng điện, công suất S (kVA) và P (kW) từng pha và tổng, hệ số công suất, tần số, áp suất dầu bôi trơn, nhiệt độ nước làm mát, số vòng tua, giờ chạy với mức nhiên liệu, số lần khởi động, số giờ làm việc thực tế (không thể reset); có thể thiết lập kế hoạch chạy máy."},{"item":"Điều khiển: Chức năng bảo vệ","quote":"Máy phát bị quá tải","reference":"Chương V, mục 8, D.7","requirement":"Bảo vệ: nhiệt độ động cơ cao, áp suất dầu thấp, cảnh báo mức nhiên liệu, điện áp ắc quy cao/thấp, lỗi ắc quy/nguồn nạp, tốc độ động cơ thấp/cao, khởi động lỗi, dừng khẩn cấp, tần số máy phát thấp/cao, điện áp máy phát thấp/cao, bất đối xứng điện áp, quá tải."},{"item":"Tủ ATS và tủ hòa đồng bộ: Thử nghiệm mẫu","quote":"- Tủ điện ATS\n- Tủ điện hòa đồng bộ","reference":"Chương V, mục 5.2","requirement":"Tủ điện ATS và tủ điện hòa đồng bộ thuộc nhóm tủ điện chính phải được xác minh theo IEC 61439-1/2 (TTA), thử nghiệm hồ quang nội bộ theo IEC 61641 và thử nghiệm xung chấn động đất theo IEEE Std 693."},{"item":"Tủ điện hạ thế chính: Thông số chung","quote":"Form, cấp độ bảo vệ | 3b (tủ bù form 2b), IP43","reference":"Chương V, mục 5 (Hệ thống tủ điện hạ thế chính)","requirement":"Điện áp làm việc định mức 415V; điện áp cách điện định mức ≥ 800V; tần số 50Hz; form 3b (tủ bù form 2b), IP43."},{"item":"Cáp: Tiêu chuẩn cáp lực hạ thế","quote":"Tiêu chuẩn áp dụng : IEC 60502-1 &\nIEC 60331","reference":"Chương V, mục 3.3–3.4 (Chỉ dẫn kỹ thuật, trang 9–13)","requirement":"Cáp bọc hạ thế Cu/XLPE/PVC 0.6/1kV theo IEC 60502-1; cáp chống cháy Cu/Mica/XLPE/FR-PVC 0.6/1kV theo IEC 60502-1 và IEC 60331; cáp chống cháy cho tải PCCC thử cháy 180 phút theo BS6387."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-12T08:24:16.835Z"}},"IB2400448320":{"u":"2026-11-03T06:21:07.004+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Các ô Hãng sản xuất (động cơ, đầu phát), Xuất xứ, Kích thước, Trọng lượng của vỏ máy trong bảng bị trống hoặc chỉ còn mảnh chữ do trích xuất PDF nên không ghi được giá trị.","Phần Vỏ máy chỉ xuất hiện sau bảng máy 150 kVA, không rõ áp dụng cho một hay cả hai máy.","Văn bản không nêu mức ồn, bình nhiên liệu, ATS, cáp, hồ sơ CO/CQ riêng cho máy phát điện, nên không đưa vào danh sách.","Tần số máy 300 kVA ghi 50/60 Hz, máy 150 kVA ghi 50 Hz."],"result":{"keyInfo":{"bidName":"Gói thầu số 05: Cung cấp thiết bị kiểm nghiệm than và 02 máy phát điện","notifyNo":"IB2400448320","generatorCapacity":"300 kVA dự phòng (1 máy) và 150 kVA dự phòng (1 máy), tổng cộng 2 máy phát điện Diesel"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Phạm vi cung cấp, lắp đặt","quote":"Cung cấp, lắp đặt, hướng dẫn sử dụng, bảo","reference":"Chương V, mục 1.1.2","requirement":"Cung cấp, lắp đặt, hướng dẫn sử dụng, bảo hành 01 máy phát điện 150 kVA và 01 máy phát điện 300 kVA; chất lượng mới 100%, đảm bảo tiêu chuẩn của nhà sản xuất."},{"item":"Chung - Tình trạng, năm sản xuất, xuất xứ","quote":"Tất cả hàng hóa thiết bị được cung cấp phải là loại mới 100%, chưa qua","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở về đây. Nhà thầu phải chỉ rõ xuất xứ gồm hãng sản xuất, nước sản xuất, chứng chỉ kiểm tra chất lượng. Hàng hóa phải nhiệt đới hóa theo điều kiện khí hậu Việt Nam."},{"item":"Phần 8 - Máy 300 kVA: Số lượng","quote":"Máy phát điện Diezel công suất 300 KVA | Cái | 01","reference":"Chương V, mục 1.1.2 (bảng khối lượng) và bảng thông số mục 8","requirement":"01 cái, máy phát điện Diesel công suất 300 kVA."},{"item":"Phần 8 - Máy 300 kVA: Tính đồng bộ","quote":"Tổ máy phát điện phải là loại đồng","reference":"Chương V, mục 1.2.b, bảng thông số mục 8, Yêu cầu chung","requirement":"Tổ máy phát điện đồng bộ: động cơ dầu Diesel, đầu phát điện và bộ điều khiển tích hợp được thiết kế, sản xuất và lắp ráp cùng một nhà sản xuất."},{"item":"Phần 8 - Máy 300 kVA: Tiêu chuẩn chế tạo, khả năng đáp ứng tải","quote":"AS1359, CSA C22.2 No100-04,","reference":"Chương V, bảng thông số mục 8, Yêu cầu chung","requirement":"Tiêu chuẩn chất lượng chế tạo: AS1359, CSA C22.2 No100-04, UL142, UL489, UL869, UL2200, NFPA37, NFPA70, NFPA99, NFPA110, IBC, IEC60034-1, ISO3046, ISO8528, NEMA MG1-22, NEMA MG1-33, 2006/95/EC, 2006/42/EC, 2004/108/EC hoặc tương đương. Khả năng đáp ứng tải theo ISO 8528 hoặc tương đương."},{"item":"Phần 8 - Máy 300 kVA: Công suất, điện áp, tần số, số pha","quote":"Công suất dự phòng | 300 kVA","reference":"Chương V, bảng thông số mục 8, Yêu cầu chung","requirement":"Công suất dự phòng 300 kVA; điện áp 400 V; tần số 50/60 Hz; 3 pha; vòng quay 1500 vòng/phút; hệ số công suất ≥ 0,8."},{"item":"Phần 8 - Máy 300 kVA: Biến thiên điện áp, tần số","quote":"Biến thiên tần số | ≤ ±0.2 Hz (0,4%)","reference":"Chương V, bảng thông số mục 8, Yêu cầu chung","requirement":"Biến thiên điện áp ≤ ±1% ở trạng thái ổn định và trạng thái 3% thay đổi tốc độ động cơ; biến thiên tần số ≤ ±0.2 Hz (0,4%)."},{"item":"Phần 8 - Máy 300 kVA: Cấp cách điện, cấp bảo vệ, giải nhiệt, chống rung","quote":"Hệ thống giải nhiệt | Bằng két nước kết hợp quạt gió.","reference":"Chương V, bảng thông số mục 8, Yêu cầu chung","requirement":"Cấp cách điện cấp H trở lên; cấp bảo vệ IP21 trở lên; giải nhiệt bằng két nước kết hợp quạt gió; có hệ thống giảm chấn, chống rung giữa thân động cơ và bệ máy."},{"item":"Phần 8 - Máy 300 kVA: Động cơ","quote":"Công suất động cơ | ≥ 277 bkW","reference":"Chương V, bảng thông số mục 8, Động cơ DIESEL","requirement":"Hãng sản xuất đồng bộ theo nhà sản xuất tổ máy phát điện. Động cơ đốt trong 4 kỳ, 6 xy-lanh xếp thẳng; đường kính xy-lanh ≤ 112 mm; khoảng chạy ≤ 149 mm; tổng dung tích xy-lanh ≤ 8,8 L; tỷ số nén ≥ 16.1:1; bộ điều tốc điện tử; công suất động cơ ≥ 277 bkW; tổng dung tích nước làm mát ≤ 57 L; kim phun điện tử EUI, phun trực tiếp; tăng áp bằng turbo có làm mát khí nạp; khởi động bằng motor 24V + bình ắc quy."},{"item":"Phần 8 - Máy 300 kVA: Tiêu hao nhiên liệu","quote":"≤ 65 L/hr (Lít/giờ)","reference":"Chương V, bảng thông số mục 8, Động cơ DIESEL","requirement":"Tại 100% công suất dự phòng ≤ 65 L/giờ; tại 75% ≤ 49 L/giờ; tại 50% ≤ 35 L/giờ."},{"item":"Phần 8 - Máy 300 kVA: Đầu phát điện","quote":"Không chổi than, 4 cực, từ trường","reference":"Chương V, bảng thông số mục 8, Đầu máy phát điện","requirement":"Hãng sản xuất đồng bộ theo tổ máy. Loại không chổi than, 4 cực, từ trường quay; 400 V, 3 pha, 50/60 Hz; biến thiên điện áp ≤ ±1%; biến thiên tần số ≤ ±0.2 Hz (0,4%); kích từ tự kích; bộ điều chỉnh điện áp tự động (AVR) tích hợp; khả năng quá tốc ≥ 150%; hệ số công suất ≥ 0,8; cấp cách điện cấp H trở lên; cấp bảo vệ IP21 trở lên; tổng mức sóng hài < 3%."},{"item":"Phần 8 - Máy 300 kVA: Bộ điều khiển","quote":"Kết nối | USB, CAN, RS485","reference":"Chương V, bảng thông số mục 8, Bộ điều khiển","requirement":"Do nhà sản xuất máy phát điện cung cấp. Tiêu chuẩn: BS 4884-1/-2/-3, BS EN 60068-2-1, BS EN 60068-2-2, BS EN 61000-6-2, BS EN 61000-6-4, UL508 NEMA rating, IEEE C37.2 hoặc tương đương. Điều khiển điện tử kỹ thuật số, START/STOP/AUTO, nút dừng khẩn cấp, chế độ Manual/Auto; reset xóa lỗi, khởi động từ xa, tự động chuyển tải. Bảo vệ: quá tải, AC quá/thấp áp, AC quá/thấp tần số, quá dòng, áp suất nhớt thấp, nhiệt độ động cơ cao, động cơ quá tốc, tải không cân bằng, điện áp ắc quy thấp, lỗi sạc ắc quy, hỗ trợ tải giả, cảnh báo nhiên liệu thấp, báo bảo trì, đếm giờ chạy. Kết nối USB, CAN, RS485."},{"item":"Phần 9 - Máy 150 kVA: Số lượng","quote":"Máy phát điện Diezel công suất 150 KVA | Cái | 01","reference":"Chương V, mục 1.1.2 (bảng khối lượng) và bảng thông số mục 9","requirement":"01 cái, máy phát điện Diesel công suất 150 kVA."},{"item":"Phần 9 - Máy 150 kVA: Tính đồng bộ","quote":"Tổ máy phát điện phải là loại đồng","reference":"Chương V, bảng thông số mục 9, Yêu cầu chung","requirement":"Tổ máy phát điện đồng bộ: động cơ dầu điêzen, đầu phát điện và bộ điều khiển tích hợp được thiết kế, sản xuất và lắp ráp bởi một nhà sản xuất duy nhất."},{"item":"Phần 9 - Máy 150 kVA: Tiêu chuẩn chế tạo, khả năng đáp ứng tải","quote":"Khả năng đáp ứng tải | ISO 8528 “hoặc tương đương”;","reference":"Chương V, bảng thông số mục 9, Yêu cầu chung","requirement":"Tiêu chuẩn chế tạo: AS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1, ISO 3046, ISO 8528, 2006/95/EC, 2006/42/EC, 2004/108/EC hoặc tương đương. Khả năng đáp ứng tải theo ISO 8528 hoặc tương đương."},{"item":"Phần 9 - Máy 150 kVA: Công suất, điện áp, tần số, số pha","quote":"Công suất dự phòng | 150 kVA","reference":"Chương V, bảng thông số mục 9, Yêu cầu chung","requirement":"Công suất dự phòng 150 kVA; điện áp 400 V; tần số 50 Hz; 3 pha; vòng quay 1500 vòng/phút; hệ số công suất ≥ 0,8."},{"item":"Phần 9 - Máy 150 kVA: Biến thiên, cấp cách điện, cấp bảo vệ, giải nhiệt, chống rung","quote":"Hệ thống giải nhiệt | Bằng két nước kết hợp quạt gió.","reference":"Chương V, bảng thông số mục 9, Yêu cầu chung","requirement":"Biến thiên điện áp ≤ ±1% ở trạng thái ổn định và trạng thái 3% thay đổi tốc độ động cơ; biến thiên tần số ≤ ±0.2 Hz (0,4%); cấp cách điện cấp H trở lên; cấp bảo vệ IP21 trở lên; giải nhiệt bằng két nước kết hợp quạt gió; có hệ thống giảm chấn, chống rung giữa thân động cơ và bệ máy."},{"item":"Phần 9 - Máy 150 kVA: Động cơ","quote":"Công suất động cơ | ≥ 139 bkW","reference":"Chương V, bảng thông số mục 9, Động cơ DIESEL","requirement":"Động cơ đốt trong 4 kỳ, 6 xy-lanh xếp thẳng; đường kính xy-lanh ≤ 105 mm; khoảng chạy ≤ 135 mm; tổng dung tích xy-lanh ≤ 7 L; tỷ số nén ≥ 18.2:1; bộ điều tốc cơ học; công suất động cơ ≥ 139 bkW; tổng dung tích nước làm mát ≤ 21 L; hệ thống phun nhiên liệu thẳng hàng; tăng áp khí nạp bằng turbo; khởi động bằng motor 12V + bình ắc quy."},{"item":"Phần 9 - Máy 150 kVA: Tiêu hao nhiên liệu","quote":"≤ 34 L/hr (Lít/giờ)","reference":"Chương V, bảng thông số mục 9, Động cơ DIESEL","requirement":"Tại 100% công suất dự phòng ≤ 34 L/giờ; tại 75% ≤ 25 L/giờ; tại 50% ≤ 18 L/giờ."},{"item":"Phần 9 - Máy 150 kVA: Đầu phát điện","quote":"Không chổi than, 4 cực, từ trường","reference":"Chương V, bảng thông số mục 9, Đầu máy phát điện","requirement":"Loại không chổi than, 4 cực, từ trường quay; 400 V, 3 pha, 50 Hz; biến thiên điện áp ≤ ±1%; kích từ tự kích; bộ điều chỉnh điện áp tự động (AVR) tích hợp; khả năng quá tốc ≥ 150%; hệ số công suất ≥ 0,8; cấp cách điện cấp H trở lên; cấp bảo vệ IP21 trở lên; tổng mức sóng hài < 3%."},{"item":"Phần 9 - Máy 150 kVA: Bộ điều khiển","quote":"Kết nối | USB, CAN","reference":"Chương V, bảng thông số mục 9, Bộ điều khiển","requirement":"Do nhà sản xuất máy phát điện cung cấp. Tiêu chuẩn: BS 4884-1/-2/-3, BS EN 60068-2-1, BS EN 60068-2-2, BS EN 61000-6-2, BS EN 61000-6-4, UL508 NEMA rating, IEEE C37.2 hoặc tương đương. Điều khiển điện tử kỹ thuật số, START/STOP/AUTO, nút dừng khẩn cấp, chế độ Manual/Auto; reset xóa lỗi, khởi động từ xa, tự động chuyển tải. Bảo vệ: quá tải, quá dòng, AC quá/thấp áp, AC quá/thấp tần số, áp suất nhớt thấp, nhiệt độ động cơ cao, động cơ quá tốc, điện áp ắc quy thấp, lỗi sạc ắc quy, cảnh báo nhiên liệu thấp, báo bảo trì, đếm giờ chạy. Kết nối USB, CAN."},{"item":"Phần 9 - Máy 150 kVA: Vỏ máy (đặt cuối bảng mục 9, có thể áp dụng cho cả hai máy)","quote":"Thép mạ kẽm; Sơn tĩnh điện;","reference":"Chương V, bảng thông số mục 9, Vỏ máy","requirement":"Vỏ thép mạ kẽm, sơn tĩnh điện; khung đế mở rộng ra ngoài vỏ bảo vệ; dùng bu lông mạ kẽm; mái nghiêng chống đọng và thấm nước; cửa có khóa an toàn ngăn truy cập trái phép vào bảng điều khiển, đường cấp nhiên liệu và ắc quy; có nắp tháo rời để nạp nước làm mát, có van xả nước làm mát; panel đuôi tháo rời được."},{"item":"Phần 8 và 9 - Cả hai máy: Bảo hành","quote":"≥ 12 tháng","reference":"Chương V, mục 1.2.b, Về chỉ tiêu thông số bảo hành, dòng 8 và 9","requirement":"Bảo hành tối thiểu 12 tháng cho mỗi máy (300 kVA và 150 kVA), tính từ ngày bàn giao, nghiệm thu đưa vào sử dụng, theo quy chuẩn của nhà sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:21:06.615Z"}},"IB2400449941":{"u":"2026-11-03T06:19:49.235+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ky thuat (MPD TTHC).docx), chưa phân tích cả HSMT.","Gói thầu là thay thế vật tư và lắp ráp lại hệ thống máy phát điện hiện hữu; Chương V không nêu công suất (kVA/kW), điện áp, tần số, đầu phát, bộ điều khiển, ATS hay tiêu chuẩn cụ thể nên generatorCapacity là null.","Chương V chỉ nêu model động cơ S16R-PTA2-S và số lượng 2 gói cho các hạng mục lắp lại (suy ra 2 máy nhưng văn bản không ghi rõ 'số lượng máy').","Văn bản có hai mục đánh số 'A' (Phần vật tư thay mới và Lắp ráp lại toàn bộ hệ thống); số dòng tham chiếu theo từng phần."],"result":{"keyInfo":{"bidName":"Mua sắm, thay thế thiết bị hệ thống máy phát điện cho Tòa nhà Trung tâm Hành chính thành phố Đà Nẵng","notifyNo":"IB2400449941","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Tình trạng hàng hóa","quote":"Thiết bị, hàng hóa phải là hàng mới 100% (nguyên đai, nguyên kiện), không được qua sử dụng.","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị, hàng hóa phải là hàng mới 100% (nguyên đai, nguyên kiện), không được qua sử dụng."},{"item":"Chung: Nguồn gốc, hồ sơ chất lượng","quote":"Thiết bị, hàng hóa phải là hàng chính hãng, có đầy đủ catalogue, các hồ sơ chất lượng được chứng nhận bởi nhà sản xuất.","reference":"Chương V, mục 1.2.a","requirement":"Hàng chính hãng, có đầy đủ catalogue, các hồ sơ chất lượng được chứng nhận bởi nhà sản xuất."},{"item":"Chung: Bảo hành","quote":"Thời gian bảo hành các hạng mục thay thế: 12 tháng hoặc theo tiêu chuẩn nhà sản xuất kể từ lúc ký biên bản nghiệm thu hợp đồng.","reference":"Chương V, mục 1.2.a","requirement":"Thời gian bảo hành các hạng mục thay thế: 12 tháng hoặc theo tiêu chuẩn nhà sản xuất kể từ lúc ký biên bản nghiệm thu hợp đồng."},{"item":"Chung: Tính đồng bộ vật tư thay mới","quote":"Vì là vật tư thay thế và để đảm bảo tính đồng bộ trên hệ thống máy phát điện sẵn có nên thông số kỹ thuật của vật tư thay mới phải đáp ứng theo thống số dưới đây","reference":"Chương V, mục 1.2.b, Phần A (vật tư thay mới)","requirement":"Vật tư thay thế phải đáp ứng thông số bên dưới để đảm bảo đồng bộ với hệ thống máy phát điện sẵn có."},{"item":"Vật tư thay mới - Lọc nhiên liệu","quote":"Nhãn hiệu: Mitsubishi, Mã số: 32562-70300; Xuất xứ: Nhật","reference":"Chương V, mục 1.2.b, Phần A, dòng 1","requirement":"Nhãn hiệu Mitsubishi, mã số 32562-70300, xuất xứ Nhật; số lượng 8 cái."},{"item":"Vật tư thay mới - Lọc nhớt by pass","quote":"Nhãn hiệu: Mitsubishi, Mã số: 37540-02100A; Xuất xứ: Indonesia","reference":"Chương V, mục 1.2.b, Phần A, dòng 2","requirement":"Nhãn hiệu Mitsubishi, mã số 37540-02100A, xuất xứ Indonesia; số lượng 2 cái."},{"item":"Vật tư thay mới - Lọc nhớt Lub.oil","quote":"Nhãn hiệu: Mitsubishi, Mã số: 37540-11100A; Xuất xứ: Indonesia","reference":"Chương V, mục 1.2.b, Phần A, dòng 3","requirement":"Nhãn hiệu Mitsubishi, mã số 37540-11100A, xuất xứ Indonesia; số lượng 8 cái."},{"item":"Vật tư thay mới - Bơm nhớt","quote":"Nhãn hiệu: Mitsubishi, Mã số: 37735-00033; Xuất xứ: Nhật","reference":"Chương V, mục 1.2.b, Phần A, dòng 4","requirement":"Nhãn hiệu Mitsubishi, mã số 37735-00033, xuất xứ Nhật; số lượng 2 cái."},{"item":"Vật tư thay mới - Séc măng (Ring set, piston)","quote":"Nhãn hiệu: Mitsubishi, Mã số: 37517-10010; Xuất xứ: Nhật","reference":"Chương V, mục 1.2.b, Phần A, dòng 5","requirement":"Nhãn hiệu Mitsubishi, mã số 37517-10010, xuất xứ Nhật; số lượng 32 cái."},{"item":"Vật tư thay mới - Bộ roang cam lê","quote":"Nhãn hiệu: Mitsubishi, Mã số: 37894-0110; Xuất xứ: Nhật","reference":"Chương V, mục 1.2.b, Phần A, dòng 6","requirement":"Nhãn hiệu Mitsubishi, mã số 37894-0110, xuất xứ Nhật; số lượng 2 bộ."},{"item":"Vật tư thay mới - Nước giải nhiệt Glassy 200L","quote":"Nhãn hiệu: Mitsubishi, Mã số: 05393-25300; Xuất xứ: Nhật","reference":"Chương V, mục 1.2.b, Phần A, dòng 7","requirement":"Nhãn hiệu Mitsubishi, mã số 05393-25300, xuất xứ Nhật; số lượng 1 thùng."},{"item":"Vật tư thay mới - Nhớt động cơ Castrol 15w 40","quote":"Nhớt động cơ Castrol 15w 40 (2 phi x 200L)","reference":"Chương V, mục 1.2.b, Phần A, dòng 8","requirement":"Nhớt động cơ Castrol 15w 40 (2 phi x 200L); số lượng 2 cái."},{"item":"Vật tư thay mới - Dầu Diesel vệ sinh máy","quote":"Dầu Diesel để vệ sinh máy (phi 200L)","reference":"Chương V, mục 1.2.b, Phần A, dòng 9","requirement":"Dầu Diesel để vệ sinh máy (phi 200L); số lượng 2 thùng."},{"item":"Động cơ (số lượng máy)","quote":"Hệ thống động cơ (Model: S16R-PTA2-S)","reference":"Chương V, mục 1.2.b, Phần lắp ráp lại, mục III","requirement":"Hệ thống động cơ Model S16R-PTA2-S; các hạng mục lắp lại tính theo 2 máy (số lượng 2 gói). Nắp kylat: 32 nắp."},{"item":"Phạm vi công việc - Vệ sinh các phần chính trước khi lắp","quote":null,"reference":"Chương V, mục 1.2.b, Phần lắp ráp lại, mục I","requirement":"Vệ sinh lốc máy, cốt máy, sơ mi và piston, các mặt nhông và nhông cam, sinh hàn nhớt và sinh hàn gió, bơm nước, nắp quy lách (mỗi hạng mục 2 gói)."},{"item":"Phạm vi công việc - Gia công","quote":null,"reference":"Chương V, mục 1.2.b, Phần lắp ráp lại, mục II","requirement":"Xúc sinh hàn nhớt (2 gói); tháo bảo dưỡng kiểm tra đề ma rơ, thay bi, than (4 gói); tháo bảo dưỡng kiểm tra đề dynamo sạc (2 gói); đánh bóng các búa trục cơ (2 gói)."},{"item":"Phạm vi công việc - Lắp lại hệ thống động cơ","quote":"Lắp lại nắp kylat (nắp máy)- 32 nắp","reference":"Chương V, mục 1.2.b, Phần lắp ráp lại, mục III, dòng 1-11","requirement":"Lắp lại vỏ (thùng máy phát), hệ thống ống bô và khớp nối, động cơ từ trên xuống kèm turbo, sinh hàn gió, sinh hàn nhớt; nắp kylat (32 nắp); hệ thống bôi trơn, nhiên liệu, bơm cao áp, ống dầu cao áp, điều khiển cần ga, cơ cấu chấp hành; sơ mi (xi lanh), bạc xéc măng, piston, cơ cấu cam, cò, béc phun; cân chỉnh bơm cao áp khi lắp vào (4 gói); kiểm tra các hệ thống phụ; lắp lại chi tiết, cảm biến, rờ le, thiết bị điện điều khiển trên máy phát và tủ điều khiển đã tháo rời; lắp cốt vào lốc, bạc zên, nhông; di chuyển và đưa động cơ vào vị trí."},{"item":"Phạm vi công việc - Hoàn thiện, vận hành thử","quote":"Lưu ý: Mọi chi phí phát sinh để máy phát hoạt động trở lại đều do nhà thầu chi trả.","reference":"Chương V, mục 1.2.b, Phần lắp ráp lại, mục IV, dòng 1","requirement":"Nổ máy, kiểm tra và vận hành đưa vào hệ thống theo đúng quy định, tiêu chuẩn kỹ thuật (2 gói); mọi chi phí phát sinh để máy phát hoạt động trở lại do nhà thầu chi trả."},{"item":"Phạm vi công việc - Kết nối IBMS","quote":"Phối hợp cùng nhà thầu trong việc kết nối với hệ thống IBMS","reference":"Chương V, mục 1.2.b, Phần lắp ráp lại, mục IV, dòng 2","requirement":"Phối hợp cùng nhà thầu trong việc kết nối với hệ thống IBMS (1 gói)."},{"item":"Kiểm tra và thử nghiệm","quote":"Hàng hóa phải được kiểm tra, thử nghiệm khi bàn giao nghiệm thu hàng hóa.","reference":"Chương V, mục 3","requirement":"Hàng hóa phải được kiểm tra, thử nghiệm khi bàn giao nghiệm thu hàng hóa."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:19:48.386Z"}},"IB2400452091":{"u":"2026-11-03T17:57:22.315+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V lần 2.docx, TCKT Lần 2.docx), chưa phân tích cả HSMT.","Chương V không nêu thông số của tổ máy phát điện (công suất, động cơ, đầu phát, bộ điều khiển...). Gói thầu chỉ cung cấp thiết bị, vật tư đấu nối (ATS, tủ điện, cáp, phụ kiện) để dùng máy phát điện số 2 có sẵn của Viễn thông Quảng Ninh, nên generatorCapacity là null.","Văn bản không nêu hãng, model, xuất xứ cụ thể, năm sản xuất hay tiêu chuẩn riêng cho cáp và tủ điện ngoài những gì đã liệt kê.","Tệp TCKT Lần 2 là tiêu chí đánh giá nên không trích thêm thông số kỹ thuật. Có nêu cam kết thời gian lắp đặt, đấu nối không quá 12h liên tục, thuộc điều kiện đánh giá nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Mua sắm thiết bị, vật tư phục vụ đấu nối, sử dụng máy phát điện số 2 đảm bảo cấp điện an toàn, ổn định cho Trung tâm THDL tỉnh","notifyNo":"IB2400452091","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Bộ chuyển nguồn ATS (SL: 01 bộ): Loại và dòng định mức","quote":"Bộ chuyển nguồn ATS 3 pha 4 cực 600A","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Bộ chuyển nguồn ATS 3 pha 4 cực, dòng định mức 600A; cấu hình tương đương hoặc cao hơn. Số lượng 01 bộ."},{"item":"Bộ chuyển nguồn ATS: Chế độ chuyển đổi","quote":"Chế độ chuyển đổi giữa 2 nguồn điện: Auto/manual","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Chuyển đổi giữa 2 nguồn điện ở chế độ Auto/manual."},{"item":"Bộ chuyển nguồn ATS: Điện áp hoạt động","quote":"Điện áp hoạt động: AC 600V","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Điện áp hoạt động AC 600V."},{"item":"Bộ chuyển nguồn ATS: Điện áp cuộn coil","quote":"Điện áp cuộn coil: AC 220V - DC 125V","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Điện áp cuộn coil AC 220V - DC 125V."},{"item":"Bộ chuyển nguồn ATS: Chuyển mạch tuần tự","quote":"Chuyển mạch tuần tự: A ↔ Neutral (off) ↔ B (On-Off-On)","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Chuyển mạch tuần tự A ↔ Neutral (off) ↔ B (On-Off-On)."},{"item":"Bộ chuyển nguồn ATS: Thời gian chuyển mạch và ngắt","quote":"Thời gian chuyển mạch ≤ 50 ms; Thời gian ngắt ≤ 30 ms","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Thời gian chuyển mạch ≤ 50 ms; thời gian ngắt ≤ 30 ms."},{"item":"Bộ chuyển nguồn ATS: Độ bền","quote":"Độ bền cao (Điện/cơ): 5000/10000 lần","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Độ bền điện/cơ: 5000/10000 lần."},{"item":"Bộ chuyển nguồn ATS: Kiểu cực đấu nối và số cực","quote":"Kiểu cực đấu nối phía trước (Front)- Số cực: 4 Pha","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Kiểu cực đấu nối phía trước (Front); số cực: 4 Pha."},{"item":"Bộ chuyển nguồn ATS: Kích thước và trọng lượng","quote":"Kích thước: 400x278x143 (mm)- Trọng lượng: 18 kg","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Kích thước 400x278x143 (mm); trọng lượng 18 kg."},{"item":"Bộ chuyển nguồn ATS: Tiêu chuẩn","quote":"Theo tiêu chuẩn:* IEC 60947-3 (Switches)* IEC 60947-6 (Tranfer Switching Equipements)","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Theo tiêu chuẩn IEC 60947-3 (Switches) và IEC 60947-6 (Tranfer Switching Equipements)."},{"item":"Tủ điện (SL: 01 tủ): Loại tủ","quote":"Tủ điện loại gắn nổi - ngoài trời - sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"Tủ điện loại gắn nổi, ngoài trời, sơn tĩnh điện. Số lượng 01 tủ."},{"item":"Tủ điện: Kiểu cửa, kích thước, cấp bảo vệ","quote":"Kiểu cửa: 1 lớp cánh treo tường ngoài trời, kích thước HxWxD=1000x800x400, đạt tiêu chuẩn chống bụi bẩn, chịu nước IP54","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"Cửa 1 lớp cánh treo tường ngoài trời, kích thước HxWxD=1000x800x400, chống bụi bẩn, chịu nước IP54."},{"item":"Dây cáp điện Cu/PVC 1x300 (SL: 45 m): Cấu tạo","quote":"Dây cáp điện đồng Cu/PVC 1x300m2 (Ruột dẫn bằng đồng, số lõi 1; cáp có kết cấu nhiều sợi bện tròn/Tròn có ép nén; mặt cắt danh định 300mm2;","reference":"Chương V, mục 1.2, bảng STT 3","requirement":"Cáp đồng Cu/PVC 1x300, ruột dẫn bằng đồng, số lõi 1, kết cấu nhiều sợi bện tròn/tròn có ép nén, mặt cắt danh định 300mm2. Số lượng 45 m."},{"item":"Dây cáp điện Cu/PVC 1x300: Điện áp và nhiệt độ làm việc","quote":"Điện áp danh định 0,6/1 kV; nhiệt độ làm việc dài hạn cho phép tối đa 70 độ C","reference":"Chương V, mục 1.2, bảng STT 3","requirement":"Điện áp danh định 0,6/1 kV; nhiệt độ làm việc dài hạn cho phép tối đa 70 độ C."},{"item":"Dây cáp điện Cu/PVC 1x240 (SL: 15 m): Cấu tạo","quote":"Dây cáp điện đồng Cu/PVC 1x240m2 (Ruột dẫn bằng đồng, số lõi 1; cáp có kết cấu nhiều sợi bện tròn/Tròn có ép nén; mặt cắt danh định 240mm2;","reference":"Chương V, mục 1.2, bảng STT 4","requirement":"Cáp đồng Cu/PVC 1x240, ruột dẫn bằng đồng, số lõi 1, kết cấu nhiều sợi bện tròn/tròn có ép nén, mặt cắt danh định 240mm2. Số lượng 15 m."},{"item":"Dây cáp điện Cu/PVC 1x240: Điện áp và nhiệt độ làm việc","quote":"Điện áp danh định 0,6/1 kV; nhiệt độ làm việc dài hạn cho phép tối đa 70 độ C","reference":"Chương V, mục 1.2, bảng STT 4","requirement":"Điện áp danh định 0,6/1 kV; nhiệt độ làm việc dài hạn cho phép tối đa 70 độ C."},{"item":"Phụ kiện (SL: 01 gói)","quote":"Đầu cốt, ống suncam d260/200, đinh vít,… đảm bảo việc lắp đặt, đấu nối với máy phát điện của VNPT","reference":"Chương V, mục 1.2, bảng STT 5","requirement":"Đầu cốt, ống suncam d260/200, đinh vít... đảm bảo việc lắp đặt, đấu nối với máy phát điện của VNPT. Số lượng 01 gói."},{"item":"Phạm vi lắp đặt: Lắp đặt, cài đặt và đấu nối","quote":"Lắp đặt, cài đặt chế độ ưu tiên là Auto (tự động); đấu nối tủ điện, dây cáp điện và các vật tư, vật liệu khác phục vụ việc kết nối giữa 2 máy phát điện.","reference":"Chương V, mục 1.3","requirement":"Lắp đặt, cài đặt chế độ ưu tiên là Auto (tự động); đấu nối tủ điện, dây cáp điện và vật tư, vật liệu khác để kết nối giữa 2 máy phát điện."},{"item":"Phạm vi lắp đặt: Vận hành thử và hoàn thiện","quote":"Vận hành thử, hướng dẫn sử dụng, cấu hình, có sơ đồ cắm nối, dán nhãn, bó gọn dây cắm nối.","reference":"Chương V, mục 1.3","requirement":"Vận hành thử, hướng dẫn sử dụng, cấu hình, có sơ đồ cắm nối, dán nhãn, bó gọn dây cắm nối."},{"item":"Tình trạng hàng hóa: Mới 100%","quote":"Tất cả các hàng hóa và vật liệu, vật tư sử dụng cho hàng hóa phải mới 100%, chưa qua sử dụng, sử dụng toàn bộ các cải tiến mới nhất về thiết kế và vật liệu.","reference":"Chương V, mục 1.3","requirement":"Tất cả hàng hóa và vật liệu, vật tư sử dụng cho hàng hóa phải mới 100%, chưa qua sử dụng, sử dụng toàn bộ các cải tiến mới nhất về thiết kế và vật liệu."},{"item":"Bảo hành","quote":"Thời gian bảo hành: ≥ 12 tháng trở lên theo tiêu chuẩn của nhà sản xuất tính từ thời điểm nhà thầu nghiệm thu bàn giao cho đơn vị quản lý vận hành.","reference":"Chương V, mục 1.3","requirement":"Thời gian bảo hành ≥ 12 tháng theo tiêu chuẩn của nhà sản xuất, tính từ thời điểm nhà thầu nghiệm thu bàn giao cho đơn vị quản lý vận hành."},{"item":"Xuất xứ, CO/CQ","quote":"Nhà thầu phải xuất trình cho Chủ đầu tư giấy chứng nhận chất lượng (CQ) đối với hàng hoá trong nước, chứng chỉ xuất xứ (C/O), chứng chỉ chất lượng (C/Q) bản sao công chứng kèm bản dịch công chứng với tất cả các thiết bị nhập khẩu.","reference":"Chương V, mục 3","requirement":"Trước khi ký biên bản bàn giao, nghiệm thu, nhà thầu phải xuất trình CQ đối với hàng trong nước; C/O và C/Q bản sao công chứng kèm bản dịch công chứng với thiết bị nhập khẩu."},{"item":"Xuất xứ, catalogue","quote":"Hàng hóa có xuất xứ, có cataloge hàng hoá.","reference":"Chương V, mục 3","requirement":"Hàng hóa có xuất xứ và có catalogue hàng hóa."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:57:21.726Z"}},"IB2400453053":{"u":"2026-11-03T06:17:48.719+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V + bản vẽ.rar), chưa phân tích cả HSMT.","Chương V không nêu rõ hãng/model động cơ và đầu phát, ATS, cáp, bảo hành, tiêu chuẩn áp dụng cho tổ máy; không nêu mức ồn/bồn dầu riêng ngoài vỏ chống ồn.","Một số dòng trong bảng PDF bị ngắt dòng nên trích dẫn chỉ lấy phần đầu dòng đọc được.","Các hạng mục thang máy (hạng mục 2-6) và bản vẽ nhà máy phát điện/thang máy không thuộc thông số tổ máy phát điện nên không liệt kê; bản vẽ nhà phát điện là bản scan, chủ yếu là kiến trúc, không đọc được thông số tổ máy."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt thang máy và máy phát điện","notifyNo":"IB2400453053","generatorCapacity":"500 kVA liên tục (≥ 500 kVA), dự phòng ≥ 550 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 500 kVA: Tình trạng","quote":"Mới 100%, sản xuất năm 2024 trở","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Mới 100%, sản xuất năm 2024 trở về sau"},{"item":"Tổ máy phát điện 500 kVA: Công suất liên tục","quote":"≥ 500 KVA","reference":"Chương V, mục 1.2.b, hạng mục 1, I","requirement":"≥ 500 KVA"},{"item":"Tổ máy phát điện 500 kVA: Công suất dự phòng","quote":"≥ 550 KVA","reference":"Chương V, mục 1.2.b, hạng mục 1, I","requirement":"≥ 550 KVA"},{"item":"Tổ máy phát điện 500 kVA: Hệ số công suất","quote":"Cosφ ≥ 0.8","reference":"Chương V, mục 1.2.b, hạng mục 1, I","requirement":"Cosφ ≥ 0.8"},{"item":"Tổ máy phát điện 500 kVA: Tần số làm việc","quote":"50Hz","reference":"Chương V, mục 1.2.b, hạng mục 1, I","requirement":"50Hz"},{"item":"Tổ máy phát điện 500 kVA: Điện áp","quote":"230/400VAC","reference":"Chương V, mục 1.2.b, hạng mục 1, I","requirement":"230/400VAC"},{"item":"Tổ máy phát điện 500 kVA: Số pha, số dây","quote":"3 pha, 4 dây, 4 cực","reference":"Chương V, mục 1.2.b, hạng mục 1, I","requirement":"3 pha, 4 dây, 4 cực"},{"item":"Tổ máy phát điện 500 kVA: Hệ thống làm mát","quote":"Tăng áp và làm mát bằng không","reference":"Chương V, mục 1.2.b, hạng mục 1, I","requirement":"Tăng áp và làm mát bằng không khí"},{"item":"Tổ máy phát điện 500 kVA: Điều kiện làm việc","quote":"Làm việc trong môi trường nhiệt","reference":"Chương V, mục 1.2.b, hạng mục 1, I","requirement":"Làm việc trong môi trường nhiệt độ 40°C (đã được nhiệt đới hóa)"},{"item":"Tổ máy phát điện 500 kVA: Tốc độ làm việc","quote":"1500Vòng/ phút","reference":"Chương V, mục 1.2.b, hạng mục 1, I","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện 500 kVA: Hệ thống khởi động","quote":"Đề nổ bằng acquy có kèm theo bộ","reference":"Chương V, mục 1.2.b, hạng mục 1, I","requirement":"Đề nổ bằng acquy có kèm theo bộ nạp điện đồng bộ theo máy"},{"item":"Tổ máy phát điện 500 kVA: Hệ thống chống rung","quote":"Có giảm chấn đồng bộ theo máy","reference":"Chương V, mục 1.2.b, hạng mục 1, I","requirement":"Có giảm chấn đồng bộ theo máy"},{"item":"Tổ máy phát điện 500 kVA: Xuất xứ thương hiệu","quote":"G7","reference":"Chương V, mục 1.2.b, hạng mục 1, I","requirement":"G7"},{"item":"Tổ máy phát điện 500 kVA: Xuất xứ hàng hóa","quote":"G20","reference":"Chương V, mục 1.2.b, hạng mục 1, I","requirement":"G20"},{"item":"Tổ máy phát điện 500 kVA: Động cơ - loại","quote":"Động cơ Diesel 6 xi lanh, 4 chu kỳ.","reference":"Chương V, mục 1.2.b, hạng mục 1, II","requirement":"Động cơ Diesel 6 xi lanh, 4 chu kỳ"},{"item":"Tổ máy phát điện 500 kVA: Động cơ - công suất","quote":"≥ 509kWm ở chế độ dự phòng","reference":"Chương V, mục 1.2.b, hạng mục 1, II","requirement":"≥ 509kWm ở chế độ dự phòng; ≥ 463kWm ở chế độ liên tục"},{"item":"Tổ máy phát điện 500 kVA: Động cơ - hệ thống ống xả","quote":"Hệ thống ống xả đồng bộ theo máy","reference":"Chương V, mục 1.2.b, hạng mục 1, II","requirement":"Hệ thống ống xả đồng bộ theo máy"},{"item":"Tổ máy phát điện 500 kVA: Động cơ - hệ thống đốt","quote":"Loại phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.b, hạng mục 1, II","requirement":"Loại phun nhiên liệu trực tiếp"},{"item":"Tổ máy phát điện 500 kVA: Động cơ - khả năng quá tải chế độ Standby","quote":"Cho phép chạy quá tải 10% trong","reference":"Chương V, mục 1.2.b, hạng mục 1, II","requirement":"Cho phép chạy quá tải 10% trong vòng 1 giờ với chu kỳ 12 giờ chạy máy"},{"item":"Tổ máy phát điện 500 kVA: Động cơ - mức tiêu hao nhiên liệu","quote":"Tại 100% tải ≤ 94 lít/h","reference":"Chương V, mục 1.2.b, hạng mục 1, II","requirement":"Tại 100% tải ≤ 94 lít/h; 75% tải ≤ 71 lít/h; 50% tải ≤ 50 lít/h; 25% tải ≤ 29 lít/h"},{"item":"Tổ máy phát điện 500 kVA: Động cơ - số lượng xi lanh","quote":"6 xi lanh","reference":"Chương V, mục 1.2.b, hạng mục 1, II","requirement":"6 xi lanh"},{"item":"Tổ máy phát điện 500 kVA: Động cơ - điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.b, hạng mục 1, II","requirement":"Điện tử"},{"item":"Tổ máy phát điện 500 kVA: Động cơ - tốc độ quay, quá tốc","quote":"1500 ±10%","reference":"Chương V, mục 1.2.b, hạng mục 1, II","requirement":"Tốc độ quay 1500 vòng/phút; quá tốc 1500 ±10%"},{"item":"Tổ máy phát điện 500 kVA: Động cơ - tỷ số nén","quote":"≥17,1:1","reference":"Chương V, mục 1.2.b, hạng mục 1, II","requirement":"≥17,1:1"},{"item":"Tổ máy phát điện 500 kVA: Động cơ - dung tích dầu nhớt","quote":"75,3 L","reference":"Chương V, mục 1.2.b, hạng mục 1, II","requirement":"75,3 L"},{"item":"Tổ máy phát điện 500 kVA: Đầu phát - loại","quote":"Không chổi than, 4 cực, kích từ","reference":"Chương V, mục 1.2.b, hạng mục 1, III","requirement":"Không chổi than, 4 cực, kích từ nam châm vĩnh cửu, từ trường xoay"},{"item":"Tổ máy phát điện 500 kVA: Đầu phát - tốc độ tối đa","quote":"1500 vòng / phút","reference":"Chương V, mục 1.2.b, hạng mục 1, III","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện 500 kVA: Đầu phát - cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2.b, hạng mục 1, III","requirement":"IP23"},{"item":"Tổ máy phát điện 500 kVA: Đầu phát - cấp cách điện","quote":"H","reference":"Chương V, mục 1.2.b, hạng mục 1, III","requirement":"H (có nhiệt đới hóa)"},{"item":"Tổ máy phát điện 500 kVA: Đầu phát - tổng mức sóng hài","quote":"<1,5%","reference":"Chương V, mục 1.2.b, hạng mục 1, III","requirement":"THDV không tải <1,5%; THDV ở tải tuyến tính cân bằng không méo dạng <5%"},{"item":"Tổ máy phát điện 500 kVA: Đầu phát - tần số danh định, hệ số công suất","quote":"50Hz","reference":"Chương V, mục 1.2.b, hạng mục 1, III","requirement":"Tần số 50Hz; cos φ 0,8"},{"item":"Tổ máy phát điện 500 kVA: Đầu phát - tăng nhiệt","quote":"150o C ở chế độ dự phòng","reference":"Chương V, mục 1.2.b, hạng mục 1, III","requirement":"150o C ở chế độ dự phòng"},{"item":"Tổ máy phát điện 500 kVA: Đầu phát - kiểu máy","quote":"- Máy kiểu kín, từ trường quay","reference":"Chương V, mục 1.2.b, hạng mục 1, III","requirement":"Máy kiểu kín, từ trường quay không chổi than kết hợp AVR; cuộn dây sơn cách điện kỹ thuật, làm việc ở môi trường hơi nước và độ ẩm cao phù hợp điều kiện Việt Nam"},{"item":"Tổ máy phát điện 500 kVA: Đầu phát - điều chỉnh điện áp","quote":"± 0,5% ở bất kỳ chế độ tải nào từ","reference":"Chương V, mục 1.2.b, hạng mục 1, III","requirement":"± 0,5% ở bất kỳ chế độ tải nào từ không tải đến đầy tải"},{"item":"Tổ máy phát điện 500 kVA: Đầu phát - đặc điểm vận hành, kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.b, hạng mục 1, III","requirement":"Độc lập hoặc hòa đồng bộ giữa các tổ máy; tự kích từ, không chổi than"},{"item":"Tổ máy phát điện 500 kVA: Đầu phát - dòng ngắn mạch duy trì","quote":">4.500A trong vòng 10 giây","reference":"Chương V, mục 1.2.b, hạng mục 1, III","requirement":">4.500A trong vòng 10 giây"},{"item":"Tổ máy phát điện 500 kVA: Đầu phát - bộ điều thế tự động (DVR)","quote":"- Điều chỉnh tự động bằng mạch","reference":"Chương V, mục 1.2.b, hạng mục 1, III","requirement":"Điều chỉnh tự động bằng mạch điện (tích hợp trong bảng điều khiển)"},{"item":"Tổ máy phát điện 500 kVA: Đầu phát - bảo vệ điện áp ra","quote":"- Aptomat bảo vệ quá tải và ngắn","reference":"Chương V, mục 1.2.b, hạng mục 1, III","requirement":"Aptomat bảo vệ quá tải và ngắn mạch; AVR có khả năng bảo vệ quá kích thích điện áp"},{"item":"Tổ máy phát điện 500 kVA: Hệ thống điều khiển - cấu hình","quote":"+ Có tính năng kết nối với ATS","reference":"Chương V, mục 1.2.b, hạng mục 1, IV","requirement":"Bảng điều khiển gắn trên máy phát; đèn báo máy hoạt động; đèn chiếu sáng bảng; giám sát và bảo vệ động cơ, đầu phát; điều tốc điện tử và điều chỉnh điện thế tự động kỹ thuật số; kết nối ATS (khởi động, tắt máy từ xa); cổng giao tiếp máy tính; cổng kết nối BMS và giám sát từ xa qua RS485; chế độ Run/Off/Auto hoặc tương đương, Reset cảnh báo lỗi; vận hành từ -5oC ~ 70oC, độ ẩm tương đối tới 95%"},{"item":"Tổ máy phát điện 500 kVA: Hệ thống điều khiển - chức năng hòa đồng bộ","quote":"- Chức năng hòa đồng bộ máy phát","reference":"Chương V, mục 1.2.b, hạng mục 1, IV","requirement":"Bộ điều khiển tích hợp hòa đồng bộ, chức năng như ATS hoặc hòa và sang tải với nguồn lưới/máy phát không gián đoạn; hòa đồng bộ máy phát với điện lưới; chức năng Master first start, không cho phép ra lệnh đóng ACB cùng lúc"},{"item":"Tổ máy phát điện 500 kVA: Hệ thống điều khiển - chức năng hiển thị","quote":"- Điện áp (V)","reference":"Chương V, mục 1.2.b, hạng mục 1, IV","requirement":"Điện áp, dòng điện, tần số, thời gian vận hành, áp suất dầu, nhiệt độ nước, điện áp acquy, vòng tua, công suất kW, kVA, mức nhiên liệu tiêu thụ, nhiệt độ hoạt động"},{"item":"Tổ máy phát điện 500 kVA: Hệ thống điều khiển - chức năng bảo vệ, cảnh báo, lưu trữ","quote":"Lưu trữ (History) tất cả các thông","reference":"Chương V, mục 1.2.b, hạng mục 1, IV","requirement":"Bảo vệ quá dòng, điện áp cao/thấp, tần số cao/thấp, ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, vượt tốc, điện áp acquy thấp, quá kích từ, mất cân bằng, mức nhiên liệu thấp, tắt máy khẩn cấp; có cảnh báo dừng máy, quá tải, sự cố; lưu trữ (History) các thông số đo được"},{"item":"Tổ máy phát điện 500 kVA: Phụ kiện kèm theo","quote":"Bao gồm","reference":"Chương V, mục 1.2.b, hạng mục 1, V","requirement":"Chân đế và bộ cao su giảm chấn; bình ắc quy + máy nạp ắc quy 24VDC + dây nối bình; bồn dầu chân máy (lắp trên máy); nhớt bôi trơn; bộ tản nhiệt và quạt; bơm dầu làm trơn; bơm nước tuần hoàn + nước làm mát; hồ sơ kỹ thuật; bộ dụng cụ sửa chữa cơ bản; sổ tay vận hành bằng tiếng Việt"},{"item":"Tổ máy phát điện 500 kVA: Bộ tạo trễ thời gian","quote":"Có bộ tạo trễ thời gian chỉ định","reference":"Chương V, mục 1.2.b, hạng mục 1, VI","requirement":"Có bộ tạo trễ thời gian chỉ định được (0-5s) để ngừa khởi động máy khi điện lưới mất giả hoặc chập chờn và ngừa tắt máy khi điện lưới có lại giả"},{"item":"Vỏ chống ồn tổ máy phát điện: Kích thước và vật liệu","quote":"Kích thước: L5800 x W2200 x","reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"L5800 x W2200 x H2400, tole dày 2mm, sơn tĩnh điện, bọc rockwool"},{"item":"Vỏ chống ồn tổ máy phát điện: Độ ồn","quote":"Độ ồn đạt ≤ 75dB ở khoảng cách","reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"≤ 75dB ở khoảng cách 7m, đo xung quanh máy ở không gian mở không vật chắn (trị số đo trung bình)"},{"item":"Vỏ chống ồn tổ máy phát điện: Xuất xứ hàng hóa","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"Nhà thầu đề xuất"},{"item":"Phụ kiện tổ máy phát điện: Ống khói, ống xả","quote":"5m ống khói DN250 bằng thép dày","reference":"Chương V, mục 1.2.b, hạng mục 8","requirement":"5m ống khói DN250 bằng thép dày 2,5mm, bô giảm âm, ống xả, bọc bảo ôn trong nhà cho ống xả, bô giảm âm, ống thoát gió nóng, giá đỡ, phụ kiện"},{"item":"Phụ kiện tổ máy phát điện: Xuất xứ hàng hóa","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, hạng mục 8","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện: Cam kết mới 100%, CO/CQ","quote":"Đối với hàng hóa, thiết bị nhập khẩu, phải có: Văn bản cam kết cung cấp giấy chứng","reference":"Chương V, mục 1.3.1.d","requirement":"Hàng hóa mới 100%, sản xuất năm 2024 trở về sau; hàng nhập khẩu có cam kết cung cấp C/O và C/Q; hàng trong nước có cam kết CQ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:17:47.893Z"}},"IB2400453359":{"u":"2026-11-03T06:10:45.562+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHAN 2-CHUONG V-HSMT-MS 11 MAY PHAT DIEN 12KVA 1PHA.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; chỉ nêu hãng tương đương cho aptomat.","Mục 1.1 nêu tủ ATS 100A – 1pha, trong khi bảng yêu cầu ATS ghi dòng điện định mức ≥ 85 A.","Một số ô của bảng có nhiều dòng; trường quote chỉ trích một dòng tiêu biểu, các nội dung còn lại tóm trong requirement."],"result":{"keyInfo":{"bidName":"Mua sắm 11 máy phát điện 12KVA 1 pha","notifyNo":"IB2400453359","generatorCapacity":"11 x 12 KVA 1 pha (liên tục ≥ 12,0 KVA/12,0 KW; dự phòng ≥ 13,2 KVA/13,2 KW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi, số lượng: Máy phát điện Diesel 12KVA/1pha, kèm ATS, vỏ cách âm","quote":"Mua sắm và lắp đặt trọn gói 11 máy phát điện công suất 12KVA 1 pha (bao gồm tủ chuyển đổi nguồn ATS 100A – 1pha và chi phí vận chuyển, vật tư, nhân công lắp đặt).","reference":"Chương V, mục 1.1","requirement":"Mua sắm và lắp đặt trọn gói 11 máy phát điện 12KVA 1 pha, gồm tủ chuyển đổi nguồn ATS 100A – 1 pha, vận chuyển, vật tư, nhân công lắp đặt."},{"item":"Máy 12KVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Máy 12KVA: Năm sản xuất","quote":"Động cơ, đầu phát, bộ điều khiển, tủ chuyển đổi nguồn tự động ATS: được sản xuất từ năm 2023 trở về sau;","reference":"Chương V, mục 1.2, bảng A.I.2","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất từ năm 2023 trở về sau; tổ máy sản xuất/lắp ráp từ năm 2023 trở về sau."},{"item":"Máy 12KVA: Xuất xứ, chất lượng hàng hóa","quote":"được sản xuất trong nước hoặc nhập ngoại từ năm 2023 trở về sau, có giấy chứng nhận chất lượng sản phẩm","reference":"Chương V, mục 1.3.a","requirement":"Hàng hóa sản xuất trong nước hoặc nhập ngoại từ năm 2023 trở về sau, có giấy chứng nhận chất lượng sản phẩm; ghi rõ tên, mã hiệu, xuất xứ, kèm catalogue."},{"item":"Máy 12KVA: Công suất liên tục (100% tải)","quote":"≥ 12,0 KVA/ 12,0 KW","reference":"Chương V, mục 1.2, bảng A.I.3","requirement":"≥ 12,0 KVA/12,0 KW"},{"item":"Máy 12KVA: Công suất dự phòng","quote":"≥ 13,2KVA/ 13,2 KW","reference":"Chương V, mục 1.2, bảng A.I.4","requirement":"≥ 13,2 KVA/13,2 KW"},{"item":"Máy 12KVA: Điện áp định mức","quote":"220V, xoay chiều","reference":"Chương V, mục 1.2, bảng A.I.5","requirement":"220V, xoay chiều"},{"item":"Máy 12KVA: Sai lệch điện áp cho phép (tải định mức)","quote":"≤ 1%","reference":"Chương V, mục 1.2, bảng A.I.6","requirement":"≤ 1%"},{"item":"Máy 12KVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2, bảng A.I.7","requirement":"1 pha, 2 dây"},{"item":"Máy 12KVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng A.I.8-9","requirement":"50 Hz; sai lệch tần số cho phép (tải định mức) ≤ 1%"},{"item":"Máy 12KVA: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục 1.2, bảng A.I.10","requirement":"Dầu Diesel thông dụng trên thị trường VN"},{"item":"Máy 12KVA: Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2, bảng A.I.11","requirement":"Cosϕ = 1"},{"item":"Máy 12KVA: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng A.I.12","requirement":"1.500 vòng/phút"},{"item":"Máy 12KVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2, bảng A.I.13, A.I.16","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy; kèm bộ nạp bình ắc quy."},{"item":"Máy 12KVA: Cơ cấu truyền động, kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2, bảng A.I.14-15","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát nối ghép bằng khớp nối đồng trục, chịu chấn động cao."},{"item":"Máy 12KVA: Aptomat tại ngõ ra của máy","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS","reference":"Chương V, mục 1.2, bảng A.I.17","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, LS; lắp tại máy phát, dòng định mức phù hợp dòng điện máy phát."},{"item":"Máy 12KVA: Chế độ chạy liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy","reference":"Chương V, mục 1.2, bảng A.I.18-19","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần khoảng ≤ 30 phút mỗi 12 giờ chạy; chạy liên tục ở 100% công suất liên tục ≥ 12 giờ."},{"item":"Máy 12KVA: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, bảng A.I.20","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục."},{"item":"Máy 12KVA: Mức tiêu thụ nhiên liệu","quote":"≤ 3,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2, bảng A.I.21","requirement":"≤ 3,0 lít/giờ tại 75% tải định mức; ≤ 4.0 lít/giờ tại 100% tải định mức."},{"item":"Máy 12KVA: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 64 dB (Mức độ ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2, bảng A.I.22","requirement":"≤ 64 dB (mức ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)."},{"item":"Máy 12KVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2, bảng A.I.23","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Máy 12KVA: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: -10oC đến +50oC","reference":"Chương V, mục 1.2, bảng A.I.24","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%."},{"item":"Máy 12KVA: Thùng chứa và dung tích nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2, bảng A.I.25-26","requirement":"Thùng gắn liền khung bệ máy, bằng thép xử lý hóa học chống rỉ; dung tích ≥ 50 lít, gắn trực tiếp trong máy."},{"item":"Máy 12KVA: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm >= 1.5mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng A.I.27","requirement":"Vỏ bằng thép, dày ≥ 1.5mm, xử lý bề mặt hóa học chống oxy hóa, sơn tĩnh điện."},{"item":"Máy 12KVA: Khung – đế máy","quote":"Được thiết kế chắc chắn, chịu lực cao; sử dụng thép chữ U, I hoặc V có độ dày ≥ 2mm; được xử lý bề mặt bằng hoá chất để chống oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng A.I.28","requirement":"Thép chữ U, I hoặc V dày ≥ 2mm, xử lý bề mặt hóa chất chống oxy hóa, sơn tĩnh điện."},{"item":"Máy 12KVA: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục 1.2, bảng A.I.29, A.VI.7","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung; bộ cao su chống rung nguyên thủy theo máy."},{"item":"Máy 12KVA: Kích thước và trọng lượng","quote":"Tương đương ≤ (1550 x 770 x 970) mm","reference":"Chương V, mục 1.2, bảng A.I.30-31","requirement":"Kích thước (D x R x C) cả vỏ tương đương ≤ (1550 x 770 x 970) mm; trọng lượng tịnh ≤ 650 KG."},{"item":"Máy 12KVA: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước)","reference":"Chương V, mục 1.2, bảng A.I.32-33","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)."},{"item":"Máy 12KVA: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, bảng A.I.36","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải thông thoáng cho môi trường xung quanh."},{"item":"Máy 12KVA: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.","reference":"Chương V, mục 1.2, bảng A.I.35","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ/dây nối đất, bảo đảm nối đất an toàn."},{"item":"Máy 12KVA: Bảng thông số đặc trưng","quote":"Tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục 1.2, bảng A.I.38","requirement":"Mỗi máy có bảng thông số bền, lắp chắc trên vỏ (hoặc in trực tiếp), tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng."},{"item":"Máy 12KVA: Vận hành","quote":"Máy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR","reference":"Chương V, mục 1.2, bảng A.I.40","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp theo tải bằng AVR."},{"item":"Máy 12KVA: Động cơ - Loại động cơ","quote":"Diesel 4 kỳ","reference":"Chương V, mục 1.2, bảng A.II.1","requirement":"Diesel 4 kỳ"},{"item":"Máy 12KVA: Động cơ - Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng A.II.2","requirement":"1.500 vòng/phút"},{"item":"Máy 12KVA: Động cơ - Công suất","quote":"≥ 15,5 KW","reference":"Chương V, mục 1.2, bảng A.II.3-4","requirement":"Công suất liên tục ≥ 15,5 KW; công suất tối đa ≥ 17 KW."},{"item":"Máy 12KVA: Động cơ - Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.2, bảng A.II.5","requirement":"≥ 3 xy lanh thẳng hàng"},{"item":"Máy 12KVA: Động cơ - Dung tích, đường kính, hành trình xi lanh, tỉ số nén","quote":"≤1,826 lít","reference":"Chương V, mục 1.2, bảng A.II.6-9","requirement":"Tổng dung tích xilanh ≤ 1,826 lít; đường kính xilanh ≤ 87 mm; hành trình xilanh ≥ 102,4 mm; tỉ số nén ≥ 20:1."},{"item":"Máy 12KVA: Động cơ - Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, bảng A.II.10","requirement":"Điện tử"},{"item":"Máy 12KVA: Động cơ - Bôi trơn, lọc, cảm biến","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục 1.2, bảng A.II.11-13","requirement":"Bơm nhớt bôi trơn cưỡng bức; phin lọc dầu bôi trơn, phin lọc nhiên liệu (màng lọc tinh và thô); cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu."},{"item":"Máy 12KVA: Động cơ - Khởi động và làm mát","quote":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy","reference":"Chương V, mục 1.2, bảng A.II.14-15","requirement":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy; két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục."},{"item":"Máy 12KVA: Đầu phát - Loại đầu phát","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây","reference":"Chương V, mục 1.2, bảng A.III.1-2","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha, 2 dây; điện áp ra 220V/1 pha."},{"item":"Máy 12KVA: Đầu phát - Dao động điện áp","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)","reference":"Chương V, mục 1.2, bảng A.III.3","requirement":"≤ 1% (tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)."},{"item":"Máy 12KVA: Đầu phát - Công suất liên tục, quá công suất","quote":"≥ 12KVA/ 12 KW","reference":"Chương V, mục 1.2, bảng A.III.4-5","requirement":"Công suất liên tục ≥ 12KVA/12 KW; cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục."},{"item":"Máy 12KVA: Đầu phát - Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục 1.2, bảng A.III.6","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải."},{"item":"Máy 12KVA: Đầu phát - Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2, bảng A.III.7","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Máy 12KVA: Đầu phát - Cấp cách điện/nhiệt, cấp bảo vệ","quote":"Cấp H/H","reference":"Chương V, mục 1.2, bảng A.III.8-9","requirement":"Cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23."},{"item":"Máy 12KVA: Đầu phát - Hệ số công suất, tốc độ, tần số","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2, bảng A.III.10-12","requirement":"Cosϕ = 1; 1.500 vòng/phút; 50 Hz."},{"item":"Máy 12KVA: Bộ điều khiển - Yêu cầu chung","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2, bảng A.IV.1","requirement":"Gắn trực tiếp trên máy; màn hình LCD; công nghệ vi xử lý; nút RUN, OFF, AUTO và dừng khẩn cấp; hiển thị tiếng Việt (hoặc tiếng Anh); vận hành theo thời gian biểu 4 lần/ngày, 7 ngày/tuần; tự khởi động khi dòng điện tổ ắc quy trạm BTS thấp; lưu thời gian thực, yêu cầu mật mã khi đổi cài đặt."},{"item":"Máy 12KVA: Bộ điều khiển - Chức năng hiển thị","quote":"Số giờ cộng dồn máy phát điện hoạt động.","reference":"Chương V, mục 1.2, bảng A.IV.2","requirement":"Hiển thị điện áp, dòng cấp tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu %, số giờ hoạt động cộng dồn, báo lỗi."},{"item":"Máy 12KVA: Bộ điều khiển - Chức năng bảo vệ, tự dừng máy","quote":"Động cơ vượt quá tốc độ cho phép.","reference":"Chương V, mục 1.2, bảng A.IV.3","requirement":"Bảo vệ và tự dừng khi điện áp, tần số cao/thấp; nhiệt độ nước cao; áp suất dầu thấp; quá tải; vượt tốc/không đạt tốc độ; mức nhiên liệu thấp; nhấn dừng khẩn cấp."},{"item":"Máy 12KVA: Bộ điều khiển - Cài đặt thời gian trễ","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.","reference":"Chương V, mục 1.2, bảng A.IV.4","requirement":"Trễ khởi động máy 0,5–10 phút; trễ đóng điện máy phát sang lưới 0,5–5 phút; trễ đóng điện lưới sang máy phát 0,5–10 phút (điều chỉnh được); chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ."},{"item":"Máy 12KVA: Bộ điều khiển - Chức năng điều khiển và kết nối","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB hoặc RS-485.","reference":"Chương V, mục 1.2, bảng A.IV.5-6","requirement":"Điều khiển tự động/nhân công, van nhiên liệu, khởi động, làm mát, công tắc chuyển mạch ATS; cổng kết nối máy tính USB hoặc RS-485 kèm phần mềm điều khiển."},{"item":"Máy 12KVA: Bộ tự động chuyển nguồn ATS","quote":"Dòng điện định mức: ≥ 85 A.","reference":"Chương V, mục 1.2, bảng A.V.1","requirement":"Dòng điện định mức ≥ 85 A; tự khởi động máy phát khi lưới sự cố, tự chuyển tải lưới/máy phát; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; chỉnh được thời gian chờ lưới ổn định, thời gian đóng contactor lưới và máy phát, thời gian làm nguội máy."},{"item":"Máy 12KVA: Ắc quy đề máy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, mục 1.2, bảng A.VI.6","requirement":"Kèm máy 01 bộ ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và đầu cọc đầy đủ."},{"item":"Máy 12KVA: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, mục 1.2, bảng A.VI.5","requirement":"Gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác."},{"item":"Máy 12KVA: Vật tư phụ trợ, cáp lắp đặt","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây điện cấp nguồn có tiết diện ≥ 16 mm2 và cáp điều khiển, cọc tiếp địa mạ đồng (tối thiểu 1,2m), cáp tiếp đất tiết diện ≥ 16 mm2, ống nhựa, hệ thống thoát khói và thoát nhiệt,…) và các phụ trợ khác khèm theo phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.","reference":"Chương V, mục 1.2, bảng A.VI.8","requirement":"Cung cấp dây điện cấp nguồn tiết diện ≥ 16 mm2, cáp điều khiển, cọc tiếp địa mạ đồng tối thiểu 1,2m, cáp tiếp đất ≥ 16 mm2, ống nhựa, hệ thống thoát khói và thoát nhiệt, và phụ trợ khác để đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu."},{"item":"Máy 12KVA: Phạm vi lắp đặt","quote":"Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, đảm bảo các yêu cầu về chất lượng, an toàn, thẩm mỹ, đảm bảo toàn bộ hệ thống có thể vận hành liên tục và đạt công suất tối đa.","reference":"Chương V, mục 1.2 (Yêu cầu về kỹ thuật lắp đặt)","requirement":"Lắp đặt hoàn chỉnh, vận hành liên tục, đạt công suất tối đa; đầu nối dây chắc chắn, có đầu code, băng keo, đánh dấu rõ ràng; ống bảo vệ liên tục, cố định chắc; hệ thống thoát gió, thoát khí thải chắc chắn; có thể phải khoan cắt tường/bê tông và tô trát hoàn chỉnh."},{"item":"Máy 12KVA: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2, bảng A.VI.9","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư."},{"item":"Máy 12KVA: Bảo hành, bảo trì","quote":"≥ 24 tháng","reference":"Chương V, mục 1.2, bảng A.VI.1-2; mục 1.3.c","requirement":"Bảo hành ≥ 24 tháng; bảo trì bảo dưỡng ít nhất 2 lần/năm (06 tháng 01 lần) trong thời gian bảo hành."},{"item":"Máy 12KVA: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (tiếng Việt).","reference":"Chương V, mục 1.2, bảng A.I.39, A.VI.10","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt) và tài liệu hướng dẫn vận hành (tiếng Việt); catalog, sách hướng dẫn vận hành và bảo dưỡng, mỗi máy 1 bộ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:10:44.364Z"}},"IB2400453417":{"u":"2026-11-03T05:51:56.301+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp EHSMT - Chương 5.rar, ĐH - EHSMT - C3.pdf), chưa phân tích cả HSMT.","Kích thước ghi '920 x 520 x 7400(mm)' được chép nguyên văn; số 7400 có thể là lỗi đánh máy trong E-HSMT.","Hiệu thiết bị, động cơ (hãng, model, xuất xứ), đầu phát, ATS, cáp, tiêu chuẩn, mức ồn máy phát (dB) không được nêu trong Chương V; các thông số 57 dB(A) và các thông số khác thuộc máy điều hòa nên không đưa vào.","Bản vẽ chỉ liên quan kiến trúc và điều hòa, không có thông số máy phát điện.","Thời gian bảo hành ≥ 5 năm áp dụng cho máy nén điều hòa nên không đưa vào.","Công suất liên tục/dự phòng ghi '6.3' và '7.3' với đơn vị 'KVA/ KW' như văn bản, không phân biệt được kVA hay kW; tên hàng ghi '7kva'."],"result":{"keyInfo":{"bidName":"Gói thầu số 10: Thiết bị điều hòa không khí, máy phát điện","notifyNo":"IB2400453417","generatorCapacity":"7 kVA (công suất liên tục 6.3 kVA/kW; công suất dự phòng 7.3 kVA/kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện diesel (7kva) - Số lượng","quote":"01 Máy phát điện chạy dầu diesel","reference":"Chương V, mục I.3","requirement":"01 máy phát điện chạy dầu diesel, đơn vị tính: Bộ"},{"item":"Máy phát điện diesel (7kva) - Công suất liên tục","quote":"Công suất liên tục (KVA/ KW): 6.3","reference":"Chương V, mục II.2, bảng STT 2","requirement":"Công suất liên tục (KVA/ KW): 6.3"},{"item":"Máy phát điện diesel (7kva) - Công suất dự phòng","quote":"Công suất dự phòng (KVA/ KW): 7.3","reference":"Chương V, mục II.2, bảng STT 2","requirement":"Công suất dự phòng (KVA/ KW): 7.3"},{"item":"Máy phát điện diesel (7kva) - Dòng điện","quote":"Dòng điện: 10.5A","reference":"Chương V, mục II.2, bảng STT 2","requirement":"Dòng điện: 10.5A"},{"item":"Máy phát điện diesel (7kva) - Điện thế","quote":"Điện thế: 230V","reference":"Chương V, mục II.2, bảng STT 2","requirement":"Điện thế: 230V"},{"item":"Máy phát điện diesel (7kva) - Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục II.2, bảng STT 2","requirement":"Tần số: 50Hz"},{"item":"Máy phát điện diesel (7kva) - Tốc độ quay","quote":"Tốc độ quay: 3000 vòng/phút","reference":"Chương V, mục II.2, bảng STT 2","requirement":"Tốc độ quay: 3000 vòng/phút"},{"item":"Máy phát điện diesel (7kva) - Bình nhiên liệu","quote":"Bình nhiên liệu: 15 lít","reference":"Chương V, mục II.2, bảng STT 2","requirement":"Bình nhiên liệu: 15 lít; cung cấp đến 12h chạy liên tục"},{"item":"Máy phát điện diesel (7kva) - Thời gian chạy liên tục","quote":"Bình nhiên liệu có\nthể cung cấp đến 12h chạy liên tục.","reference":"Chương V, mục II.2, bảng STT 2","requirement":"Bình nhiên liệu có thể cung cấp đến 12h chạy liên tục"},{"item":"Máy phát điện diesel (7kva) - AVR","quote":"Được\ntích hợp công nghệ AVR tự động đảm bảo\nđiện áp tiệu thụ ổn định","reference":"Chương V, mục II.2, bảng STT 2","requirement":"Tích hợp công nghệ AVR tự động đảm bảo điện áp tiêu thụ ổn định"},{"item":"Máy phát điện diesel (7kva) - Chống ồn, giảm âm","quote":"Máy có khả năng chống ồn, khởi động nhanh\nchóng bằng cách đề điện.","reference":"Chương V, mục II.2, bảng STT 2","requirement":"Có khả năng chống ồn và có bộ giảm âm làm giảm tiếng ồn (không nêu mức dB)"},{"item":"Máy phát điện diesel (7kva) - Khởi động","quote":"khởi động nhanh\nchóng bằng cách đề điện","reference":"Chương V, mục II.2, bảng STT 2","requirement":"Khởi động nhanh bằng đề điện"},{"item":"Máy phát điện diesel (7kva) - Gia nhiệt","quote":"Phía dưới bình nhiên liệu là\nhệ thông gia nhiệt giúp máy khởi động dễ\ndàng.","reference":"Chương V, mục II.2, bảng STT 2","requirement":"Phía dưới bình nhiên liệu có hệ thống gia nhiệt giúp máy khởi động dễ dàng"},{"item":"Máy phát điện diesel (7kva) - Bảng điều khiển","quote":"Bảng điều khiển chuyên nghiệp, có nút\ndừng khẩn cấp, đầu ra có bảo vệ chống thấm\nnước.","reference":"Chương V, mục II.2, bảng STT 2","requirement":"Bảng điều khiển chuyên nghiệp, có nút dừng khẩn cấp, đầu ra có bảo vệ chống thấm nước"},{"item":"Máy phát điện diesel (7kva) - Trọng lượng","quote":"Trọng lượng: 165 Kg","reference":"Chương V, mục II.2, bảng STT 2","requirement":"Trọng lượng: 165 Kg"},{"item":"Máy phát điện diesel (7kva) - Kích thước","quote":"Kích thước: 920 x 520 x 7400(mm).","reference":"Chương V, mục II.2, bảng STT 2","requirement":"Kích thước: 920 x 520 x 7400(mm) (đúng như văn bản ghi)"},{"item":"Máy phát điện diesel (7kva) - Hàng mới, nguồn gốc","quote":"Các sản phẩm nhà thầu cung cấp phải là mới\n100%","reference":"Chương V, mục II.1","requirement":"Sản phẩm mới 100%, chưa qua sử dụng, có ký mã hiệu, nhãn hiệu, năm sản xuất, nguồn gốc xuất xứ rõ ràng (năm sản xuất từ 01/01/2024 được nêu cho thiết bị điều hòa)"},{"item":"Máy phát điện diesel (7kva) - CO/CQ","quote":"Đối với hàng hóa nhập khẩu phải cam kết cung cấp đầy đủ các chứng chỉ\nxuất xứ hàng hóa (CO), chứng chỉ chất lượng (CQ) bản gốc khi giao hàng hoặc\nbản sao có chứng thực khi hàng hóa nhập theo lô.","reference":"Chương V, mục II.1","requirement":"Hàng nhập khẩu: cung cấp CO, CQ bản gốc khi giao hàng hoặc bản sao có chứng thực khi nhập theo lô; hàng trong nước: giấy chứng nhận hợp quy và giấy chứng nhận chất lượng khi bàn giao"},{"item":"Máy phát điện diesel (7kva) - Phạm vi lắp đặt","quote":"Nhà thầu lắp đặt hàng hóa đúng vị trí yêu cầu của Chủ đầu tư.","reference":"Chương V, mục I.3 và I.6","requirement":"Cung cấp, lắp đặt máy phát điện đúng vị trí yêu cầu của Chủ đầu tư; tại phường Hương Văn, thị xã Hương Trà, tỉnh TT – Huế"},{"item":"Máy phát điện diesel (7kva) - Bảo hành","quote":"+ Đối với các thiết bị khác: ≥ 12 tháng.","reference":"Chương V, mục II.3.9.b-c","requirement":"Thời gian bảo hành do nhà thầu đề xuất, không ngắn hơn bảo hành của nhà sản xuất; thiết bị khác (không phải máy nén) tối thiểu ≥ 12 tháng, tính từ khi lắp đặt xong và có biên bản nghiệm thu; có mặt xử lý sự cố trong 48 giờ"},{"item":"Máy phát điện diesel (7kva) - Bảo trì","quote":"tần suất thực hiện bảo\ntrì tối thiểu 2 lần /năm.","reference":"Chương V, mục II.3.8.c","requirement":"Tần suất bảo trì tối thiểu 2 lần/năm"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:51:55.838Z"}},"IB2400454375":{"u":"2026-11-03T17:56:44.394+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Gói thầu này là vật tư rơ le bảo vệ máy phát điện (rơ le G60) của nhà máy nhiệt điện, không phải tổ máy phát điện diesel/gas; Chương V không nêu công suất tổ máy nên generatorCapacity là null.","Không có thông số về động cơ, đầu phát, tủ ATS, cáp, vỏ chống ồn, bình nhiên liệu hay phạm vi lắp đặt trong văn bản."],"result":{"keyInfo":{"bidName":"SCTX-2024-134 Cung cấp vật tư để xử lý sự cố rơ le bảo vệ máy phát điện 6","notifyNo":"IB2400454375","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Rơ le G60: Model","quote":"Model G60-N00-HKH-F8L-H6D-M8N-P6C-U6C-WXX; phần mềm giao diện; cáp kết nối (P40U Px40 USB Adaptor)","reference":"Chương V, mục 1.2.2 b) Bảng thông số kỹ thuật, hạng mục 1","requirement":"Rơ le G60 model G60-N00-HKH-F8L-H6D-M8N-P6C-U6C-WXX, kèm phần mềm giao diện và cáp kết nối (P40U Px40 USB Adaptor). Ký mã hiệu là thiết bị đang sử dụng tại chủ đầu tư để tham khảo; nhà thầu có thể chào hàng tương đương hoặc tốt hơn (tương đương về đặc tính, tiêu chuẩn kỹ thuật, tính năng sử dụng và kích thước lắp đặt)."},{"item":"Hạng mục 1 - Rơ le G60: Số lượng","quote":"Bộ\n01","reference":"Chương V, mục 1.2.1, STT 1","requirement":"01 bộ"},{"item":"Hạng mục 1 - Rơ le G60: Nguồn cấp một chiều","quote":"88÷250VDC/0,75A","reference":"Chương V, mục 1.2.2 b) Bảng thông số kỹ thuật, hạng mục 1","requirement":"88÷250VDC/0,75A"},{"item":"Hạng mục 1 - Rơ le G60: Nguồn cấp xoay chiều","quote":"100 ÷240VAC/0,75A/50/60Hz","reference":"Chương V, mục 1.2.2 b) Bảng thông số kỹ thuật, hạng mục 1","requirement":"100 ÷240VAC/0,75A/50/60Hz"},{"item":"Hạng mục 1 - Rơ le G60: Ngõ vào tiếp điểm","quote":"Contact inputs:300VDC/Max 10mA","reference":"Chương V, mục 1.2.2 b) Bảng thông số kỹ thuật, hạng mục 1","requirement":"Contact inputs: 300VDC/Max 10mA"},{"item":"Hạng mục 1 - Rơ le G60: Tiêu chuẩn","quote":"IEC61850; IEEE C37.102/C37.118","reference":"Chương V, mục 1.2.2 b) Bảng thông số kỹ thuật, hạng mục 1","requirement":"IEC61850; IEEE C37.102/C37.118"},{"item":"Hạng mục 1 - Rơ le G60: Xuất xứ","quote":"Hàng hóa chào thầu phải có xuất xứ rõ ràng (nêu rõ hãng và nước sản xuất). Hàng hóa thuộc nhóm các nền kinh tế lớn G7.","reference":"Chương V, mục 1.2.2.1","requirement":"Xuất xứ rõ ràng (nêu rõ hãng và nước sản xuất); hàng hóa thuộc nhóm các nền kinh tế lớn G7."},{"item":"Hạng mục 1 - Rơ le G60: Tình trạng và năm sản xuất","quote":"Hàng hóa chào thầu phải là hàng hóa mới 100% chưa qua sử dụng, được sản xuất từ năm 2024 trở lại đây;","reference":"Chương V, mục 1.2.2.2","requirement":"Hàng mới 100% chưa qua sử dụng, sản xuất từ năm 2024 trở lại đây."},{"item":"Hạng mục 1 - Rơ le G60: Đồng bộ, tương thích","quote":"Hàng hoá trong E-HSDT phải đảm bảo tính đồng bộ, tương thích về công nghệ và kích thước lắp đặt với thiết bị đang sử dụng tại Công ty cổ phần Nhiệt điện Phả Lại;","reference":"Chương V, mục 1.2.2.2","requirement":"Đảm bảo tính đồng bộ, tương thích về công nghệ và kích thước lắp đặt với thiết bị đang sử dụng tại Công ty Cổ phần Nhiệt điện Phả Lại."},{"item":"Hạng mục 1 - Rơ le G60: CO, CQ","quote":"Nhà thầu phải cam kết cấp chứng chỉ CO, CQ khi giao hàng, cụ thể:","reference":"Chương V, mục 1.2.2.3","requirement":"Cam kết cấp chứng chỉ CO, CQ khi giao hàng (hàng nhập khẩu: CO, CQ và tờ khai hải quan; hàng sản xuất trong nước: CQ)."},{"item":"Hạng mục 1 - Rơ le G60: Bảo hành","quote":"Nhà thầu phải bảo hành và cam kết bảo hành hàng hoá tối thiểu là 18 tháng kể từ khi nhập kho hoặc tối thiểu là 12 tháng kể từ khi đưa vào sử dụng tùy theo điều kiện nào đến trước.","reference":"Chương V, mục 1.2.2.5","requirement":"Tối thiểu 18 tháng kể từ khi nhập kho hoặc tối thiểu 12 tháng kể từ khi đưa vào sử dụng, tùy điều kiện nào đến trước."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:56:43.246Z"}},"IB2400457172":{"u":"2026-11-03T06:18:49.18+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau Ky thuat MPĐ Diesel 8,5KVA (1).pdf), chưa phân tích cả HSMT.","Bảng trong tệp PDF bị vỡ định dạng ở một số dòng (ví dụ cos φ, bảo hành, danh sách trạm), nên một số trích dẫn là đoạn ngắn trên một dòng và mục cos φ không có trích dẫn nguyên văn.","Yêu cầu về hàng mẫu (máy phát điện diesel 1 pha công suất tối thiểu 8,0KVA nộp để đo kiểm) và chứng chỉ ISO là điều kiện đánh giá hồ sơ, không phải thông số thiết bị; chỉ ghi chứng chỉ ISO vì nằm trong bảng yêu cầu tổ máy."],"result":{"keyInfo":{"bidName":"Trang bị 12 máy phát điện diesel 8,5KVA (bao gồm ATS, vận chuyển lắp đặt tại các trạm)","notifyNo":"IB2400457172","generatorCapacity":"12 x 8,5 kVA chạy diesel, 1 pha (công suất liên tục ≥ 8,5 ±5KVA; công suất tối đa ≥ 10,0 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng và phạm vi","quote":"Trang bị 12 máy phát điện diesel 8,5KVA (kèm ATS)","reference":"Chương V, mục 1.1","requirement":"12 máy phát điện diesel 8,5 kVA kèm ATS, trang bị tại 12 trạm trên địa bàn tỉnh Phú Yên"},{"item":"Tổ máy phát điện: Năm sản xuất, tình trạng","quote":"Hàng hoá chào hàng phải được sản xuất từ năm 2023 trở về sau, mới","reference":"Chương V, mục 1.2 a)","requirement":"Sản xuất từ năm 2023 trở về sau, mới 100%, chưa qua sử dụng"},{"item":"Tổ máy phát điện: Ký mã hiệu, model, xuất xứ","quote":"- Tất cả hàng hoá đều phải có ký mã hiệu, model, xuất xứ rõ ràng.","reference":"Chương V, mục 1.2 a)","requirement":"Tất cả hàng hoá phải có ký mã hiệu, model, xuất xứ rõ ràng"},{"item":"Tổ máy phát điện: CO/CQ","quote":"Hàng hoá chào hàng có đủ giấy chứng nhận xuất xứ (C/O), giấy chứng","reference":"Chương V, mục 1.2 a)","requirement":"Có đủ giấy chứng nhận xuất xứ (C/O) và giấy chứng nhận chất lượng của nhà sản xuất (C/Q)"},{"item":"Tổ máy phát điện: Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản","reference":"Chương V, mục 1.2 a) và c), phần VII (dòng 1, 2)","requirement":"Bảo hành ≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa; cam kết cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành"},{"item":"Tổ máy phát điện: Tiêu chuẩn viện dẫn","quote":"- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều","reference":"Chương V, mục 1.2 b)","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông); QCVN 19:2009/BTNMT/B (khí thải); TCVN 7916-1:2008 (acquy khởi động chì-axit); TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn"},{"item":"Tổ máy phát điện: Chứng chỉ nhà sản xuất hoặc nhà thầu","quote":null,"reference":"Chương V, mục 1.2 c), phần I dòng 1","requirement":"ISO 9001:2015; ISO 14001:2015; ISO 45001:2018"},{"item":"Tổ máy phát điện: Đồng bộ nhãn hiệu","quote":"- Máy phát điện chạy dầu diesel bao","reference":"Chương V, mục 1.2 c), phần I dòng 1","requirement":"Máy phát điện diesel gồm động cơ, đầu phát và vỏ chống ồn đồng bộ cùng một nhãn hiệu, thông tin này có trên website hãng sản xuất tổ máy"},{"item":"Tổ máy phát điện: Khí thải","quote":"+ Hướng xả khí thải của miệng ống xả","reference":"Chương V, mục 1.2 c), phần I dòng 1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và chất vô cơ (Kv = 0,8; Kp = 1 hoặc Kv = 1; Kp = 1), có test chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu; hướng xả khí thải theo chiều dọc của máy"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"- Điều kiện hoạt động: Phù hợp với","reference":"Chương V, mục 1.2 c), phần I dòng 1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≥ 80%"},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"- Hệ thống làm mát: yêu cầu nhà sản","reference":"Chương V, mục 1.2 c), phần I dòng 1","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)"},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng và tài liệu kèm theo","quote":"+ Hệ số công suất danh định.","reference":"Chương V, mục 1.2 c), phần I dòng 1","requirement":"Có bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng; tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt), tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Tổ máy phát điện: Nhãn hiệu","quote":"hữu trí tuệ do cơ quan có thẩm quyền Đạt | Không đạt","reference":"Chương V, mục 1.2 c), phần I dòng 1 (Nhãn hiệu)","requirement":"Nhãn hiệu có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp"},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm nước","reference":"Chương V, mục 1.2 c), phần I dòng 2","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 8,5 ±5KVA","reference":"Chương V, mục 1.2 c), phần I dòng 3","requirement":"≥ 8,5 ±5KVA"},{"item":"Tổ máy phát điện: Công suất tối đa","quote":"≥ 10,0 kVA","reference":"Chương V, mục 1.2 c), phần I dòng 4","requirement":"≥ 10,0 kVA"},{"item":"Tổ máy phát điện: Điện áp/tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2 c), phần I dòng 5","requirement":"220-230V/50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất cos φ","quote":null,"reference":"Chương V, mục 1.2 c), phần I dòng 6","requirement":"cos φ = 1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số (từ không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 1.2 c), phần I dòng 7","requirement":"≤ ±1,5%/5%"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới","reference":"Chương V, mục 1.2 c), phần I dòng 8","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và có ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp theo tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy phát điện: Tính minh bạch và catalog","quote":"Có bản gốc của hãng (có đóng dấu và","reference":"Chương V, mục 1.2 c), phần I dòng 9, 10","requirement":"Mọi thông số kỹ thuật phải được công bố cụ thể trên website nhà sản xuất (nhà thầu cung cấp địa chỉ website trong hồ sơ dự thầu); catalog tổ máy, động cơ, đầu phát có bản gốc của hãng (đóng dấu, ký xác nhận) và bản dịch tiếng Việt nếu là tiếng nước ngoài"},{"item":"Tổ máy phát điện: Độ ồn","quote":"73 dB(A)","reference":"Chương V, mục 1.2 c), phần I dòng 11","requirement":"≤ 73 dB(A) ở khoảng cách 7m, 75% tải"},{"item":"Tổ máy phát điện: Cấp bảo vệ bằng vỏ ngoài","quote":"IP23 (Cung cấp chứng nhận kiểm định","reference":"Chương V, mục 1.2 c), phần I dòng 12","requirement":"IP23, cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥ IP23"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ","reference":"Chương V, mục 1.2 c), phần I dòng 13","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa"},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 1.2 c), phần I dòng 14","requirement":"≥ 65 lít"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu","quote":"≤ 3,6 L/h","reference":"Chương V, mục 1.2 c), phần I dòng 15, 16","requirement":"≤ 3,6 L/h tại 100% tải liên tục (39,9A); ≤ 3,2 L/h tại 75% tải liên tục (29,2A)"},{"item":"Tổ máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải","reference":"Chương V, mục 1.2 c), phần I dòng 17","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"giờ ở chế độ công suất dự phòng trong","reference":"Chương V, mục 1.2 c), phần I dòng 18","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy phát điện: Vỏ máy","quote":"- Công nghệ chế tạo vỏ: Tôn dày ≥1.5","reference":"Chương V, mục 1.2 c), phần I dòng 19","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chịu khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời, có hệ thống thoát nhiệt, thoát xả theo chiều dọc máy; liên kết khung bằng cao su chống rung; có móc cẩu trên nóc; tôn dày ≥ 1.5 ly, chế tạo dạng module dễ tháo lắp; vật liệu chống ồn là cao su non chống cháy; có nắp tháo nhanh đổ nước làm mát trên nóc; có ống dẫn dầu thải ra ngoài vỏ; cửa điều khiển có kính quan sát, có khóa an toàn và gioăng làm kín"},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"chấn.","reference":"Chương V, mục 1.2 c), phần I dòng 20","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; khung dập và hàn tấm bằng thép tiêu chuẩn chất lượng cao"},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1450 x 695 x 940 mm","reference":"Chương V, mục 1.2 c), phần I dòng 21","requirement":"≤ 1450 x 695 x 940 mm"},{"item":"Tổ máy phát điện: Trọng lượng tổ máy","quote":"≤ 610 Kg","reference":"Chương V, mục 1.2 c), phần I dòng 22","requirement":"≤ 610 Kg"},{"item":"Tổ máy phát điện: Sơ đồ, bản vẽ cấu tạo","quote":"- Có bản vẽ 2D, 3D về cấu tạo máy","reference":"Chương V, mục 1.2 c), phần I dòng 23","requirement":"Có bản vẽ 2D, 3D về cấu tạo máy; sơ đồ chỉ dẫn các cụm chi tiết và sơ đồ lắp ráp tổng thể; bản vẽ sơ đồ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn"},{"item":"Động cơ: Nhãn hiệu và năm sản xuất","quote":"Cùng nhãn hiệu tổ máy","reference":"Chương V, mục 1.2 c), phần II dòng 1, 2","requirement":"Cùng nhãn hiệu tổ máy; sản xuất từ năm 2023 trở lại đây"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2 c), phần II dòng 3","requirement":"4 kỳ, làm mát bằng nước"},{"item":"Động cơ: Dung tích, đường kính, hành trình xilanh, tỉ số nén","quote":"≥ 2,3 lít","reference":"Chương V, mục 1.2 c), phần II dòng 4-7","requirement":"Dung tích xilanh ≥ 2,3 lít; đường kính xilanh ≥ 87 mm; hành trình xilanh ≤ 103 mm; tỉ số nén ≥ 19:1"},{"item":"Động cơ: Số xilanh","quote":"≥3","reference":"Chương V, mục 1.2 c), phần II dòng 8","requirement":"≥ 3"},{"item":"Động cơ: Công suất định mức (PRP) và dự phòng (ESP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 17 kW","reference":"Chương V, mục 1.2 c), phần II dòng 9, 10","requirement":"PRP ≥ 17 kW; ESP ≥ 19 kW"},{"item":"Động cơ: Tốc độ vòng quay và nhiên liệu","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2 c), phần II dòng 11, 12","requirement":"1500 vòng/phút; nhiên liệu diesel"},{"item":"Động cơ: Khởi động và ắc quy khởi động","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 1.2 c), phần II dòng 13-16","requirement":"Khởi động điện 12VDC; ắc quy ≥ 45Ah loại kín khí; công suất mô tơ khởi động ≥ 3,0 kW; máy phát sạc ắc quy ≥ 35A"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử hoặc Cơ khí","reference":"Chương V, mục 1.2 c), phần II dòng 17","requirement":"Điện tử hoặc cơ khí"},{"item":"Động cơ: Hệ thống lọc và bôi trơn","quote":"≤ 8,0 lít","reference":"Chương V, mục 1.2 c), phần II dòng 18-20","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế; bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; dung tích dầu bôi trơn ≤ 8,0 lít"},{"item":"Động cơ: Hệ thống làm mát","quote":"≤ 14 lít","reference":"Chương V, mục 1.2 c), phần II dòng 21, 22","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục, có kèm bình nước phụ; dung tích nước làm mát (gồm két nước và đường ống) ≤ 14 lít"},{"item":"Động cơ: Tiêu thụ nhiên liệu theo công bố của nhà sản xuất động cơ (máy phát điện 8,0kW)","quote":"Tại 50% tải: ≤ 3,1 lít/giờ","reference":"Chương V, mục 1.2 c), phần II dòng 23","requirement":"100% tải ≤ 3,6 lít/giờ; 75% tải ≤ 3,2 lít/giờ; 50% tải ≤ 3,1 lít/giờ; 25% tải ≤ 2,8 lít/giờ"},{"item":"Đầu phát điện: Nhãn hiệu và năm sản xuất","quote":"Cùng nhãn hiệu tổ máy","reference":"Chương V, mục 1.2 c), phần III dòng 1, 2","requirement":"Cùng nhãn hiệu tổ máy; sản xuất từ năm 2023 trở lại đây"},{"item":"Đầu phát điện: Điện áp, số pha, tần số, hệ số công suất","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2 c), phần III dòng 3-5, 7","requirement":"Điện áp ra 220-230 VAC; 1 pha, 2 dây; tần số 50 Hz; cos φ = 1"},{"item":"Đầu phát điện: Dao động điện áp và tần số đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2 c), phần III dòng 6, 8","requirement":"Dao động điện áp đầu ra ≤ ± 1%; dao động tần số đầu ra ≤ ± 5%"},{"item":"Đầu phát điện: Công suất liên tục và dự phòng tại 40oC, Class H","quote":"≥ 13 KVA","reference":"Chương V, mục 1.2 c), phần III dòng 9, 10","requirement":"Công suất liên tục ≥ 13 KVA; công suất dự phòng ≥ 110% công suất liên tục"},{"item":"Đầu phát điện: Khả năng quá tải và quá tốc độ","quote":"≥ 2.250 vòng","reference":"Chương V, mục 1.2 c), phần III dòng 11, 12","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ; khả năng quá tốc độ ≥ 2.250 vòng"},{"item":"Đầu phát điện: Kích từ, AVR, cấp cách nhiệt","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2 c), phần III dòng 13-15","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR; cấp cách nhiệt tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ và hiệu suất","quote":"≥ 88,2%","reference":"Chương V, mục 1.2 c), phần III dòng 16, 17","requirement":"Cấp bảo vệ đầu phát ≥ IP23; hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 88,2%"},{"item":"Hệ thống điều khiển: Bảng điều khiển và màn hình","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 1.2 c), phần IV dòng 1, 5-11","requirement":"Bảng điều khiển kỹ thuật số; màn hình LCD ≥ 128 x 64; nhiệt độ hoạt động từ -25oC đến 70oC; điện áp cấp nguồn liên tục 8-35V; cấp bảo vệ ≥ IP65; có ổ khóa cấp nguồn khởi động, đèn báo máy phát, nút dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Chế độ vận hành và phím điều khiển","quote":"- Stop (Dừng máy)","reference":"Chương V, mục 1.2 c), phần IV dòng 2-4","requirement":"Vận hành bằng phím mềm trên bảng điều khiển hoặc ổ khóa đề khi bảng điều khiển sự cố; tự động khởi động khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép để cấp nguồn sạc ắc quy trạm; có các phím Stop, Start, Auto, Manual, C/O, Set, dịch chuyển lên/xuống; có đèn LED hiển thị trạng thái"},{"item":"Hệ thống điều khiển: Tính năng đo lường hiển thị trên LCD","quote":"- Điện áp máy phát (V)","reference":"Chương V, mục 1.2 c), phần IV dòng 12, 13","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất (kW, kVA, KVAr, kWh), mức % tải, trình tự pha, điện áp ắc quy trạm BTS, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc ắc quy, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu; khi kết nối ATS hiển thị điện áp, tần số, trình tự pha điện lưới"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động và cảnh báo","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2 c), phần IV dòng 14, 15","requirement":"Bảo vệ dừng máy tự động: quá tải/quá dòng/ngắn mạch, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy, điện áp/tần số máy phát cao/thấp, tốc độ động cơ cao/thấp, điện áp ắc quy thấp; có bảo vệ cảnh báo các lỗi tương ứng"},{"item":"Hệ thống điều khiển: Giao diện kết nối ATS, truyền thông, máy tính","quote":"Modbus RS485","reference":"Chương V, mục 1.2 c), phần IV dòng 16-19","requirement":"Có giao diện kết nối bộ ATS để điều khiển tắt/bật máy khi không có điện lưới hoặc điều khiển cưỡng bức từ xa, điều khiển và hiển thị đóng cắt được 2 ATS; chuẩn truyền thông Modbus RS485 kèm thông tin chi tiết địa chỉ thanh ghi; kết nối máy tính qua cổng USB; mở rộng giám sát từ xa qua Internet bằng máy tính và ứng dụng smartphone"},{"item":"Hệ thống điều khiển: Phần mềm và catalogue","quote":"Có bản gốc của chính hãng","reference":"Chương V, mục 1.2 c), phần IV dòng 20, 21","requirement":"Phần mềm điều khiển tải miễn phí từ website nhà sản xuất, cài trên máy vi tính, điều khiển qua cổng USB hoặc RS485; catalogue bảng điều khiển và sơ đồ kết nối có bản gốc của chính hãng"},{"item":"Hệ thống kết nối điện áp ra: Cực đấu cấp nguồn cho phụ tải và bảo vệ","quote":"Dùng cọc kết nối cố định:","reference":"Chương V, mục 1.2 c), phần V dòng 1, 2","requirement":"Cọc kết nối cố định, đầu nối có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Hệ thống nạp accu khởi động từ điện lưới: Thông số đầu ra","quote":"≥ 5.0 ADC (liên tục)","reference":"Chương V, mục 1.2 c), phần VI dòng 1, 2, 9","requirement":"Tự động chọn ắc quy 12VDC hoặc 24VDC; dòng điện đầu ra ≥ 5.0 ADC (liên tục); công suất đầu ra liên tục tối đa 135 W"},{"item":"Hệ thống nạp accu khởi động từ điện lưới: Thông số đầu vào và hiệu suất","quote":"170-300 VAC","reference":"Chương V, mục 1.2 c), phần VI dòng 3-5, 7, 8, 10","requirement":"Dải điện áp đầu vào 170-300 VAC; dòng đầu vào tối đa 2.1 A; dải tần số 45-68 Hz; công suất đầu vào tối đa < 160 W; hiệu suất cao nhất ≥ 91%; nguồn không tải < 0,3W @ 230VAC / 24VDC và < 0,15W @ 230VAC / 12VDC"},{"item":"Hệ thống nạp accu khởi động từ điện lưới: Điều kiện môi trường, vỏ, bảo vệ","quote":"ABS / PC chống cháy, UL94-V0","reference":"Chương V, mục 1.2 c), phần VI dòng 6, 11-17","requirement":"Làm mát đối lưu tự nhiên; nhiệt độ hoạt động -30 ºC đến +80 ºC, cung cấp công suất liên tục không sụt giảm từ -30 ºC đến +50 ºC; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức bảo vệ ≥ IP20; vỏ ABS / PC chống cháy UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao; catalogue có bản gốc của chính hãng"},{"item":"Vật tư kèm theo máy: Dây tiếp đất và cáp","quote":"Trung bình 08 m/máy.","reference":"Chương V, mục 1.2 c), phần VIII dòng 1-3","requirement":"Dây điện tiếp đất cho máy phát (cáp đồng 16mm2 bọc PVC vàng sọc xanh) 5 m/máy; cáp điện đấu nối (cáp đồng 2x16 mm2 bọc PVC) trung bình 08 m/máy; cáp điều khiển (7x1.5 mm2) trung bình 05 m/máy"},{"item":"Vật tư kèm theo máy: Ống thoát khói, hệ thống thoát hơi nóng, nhiên liệu, nhớt, nước giải nhiệt","quote":"03 m/máy","reference":"Chương V, mục 1.2 c), phần VIII dòng 4-8","requirement":"Ống thoát khói ra khỏi phòng máy 03 m/máy; hệ thống thoát hơi nóng bằng tôn tráng kẽm dày ít nhất 2 mm, có che mưa, chắn côn trùng, 01 m/máy; nhiên liệu chạy thử trong khoảng 2 giờ: 8 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Vận chuyển, lắp đặt","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu","reference":"Chương V, mục 1.2 c), phần IX dòng 1, 2","requirement":"Có giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật; có phương án vận chuyển, bảo quản an toàn từ nhà máy sản xuất đến kho tập kết và từ kho tập kết tới chân công trình theo điều kiện thực tế từng trạm"},{"item":"Bộ tự động chuyển nguồn ATS: Năm sản xuất và tương thích","quote":"2023 trở về sau, lắp đặt tương thích","reference":"Chương V, mục 1.2 c), phần X dòng 1","requirement":"Sản xuất từ năm 2023 trở về sau, lắp đặt tương thích với tổ máy phát điện cung cấp"},{"item":"Bộ tự động chuyển nguồn ATS: Dòng, điện áp, số pha, số cực","quote":"≥ 65A","reference":"Chương V, mục 1.2 c), phần X dòng 2-5","requirement":"Dòng định mức ≥ 65A; điện áp định mức 220-230V; 1 pha; 2 cực"},{"item":"Bộ tự động chuyển nguồn ATS: Thiết bị đóng cắt","quote":"Chuyên dụng 2 vị trí ON-ON AC","reference":"Chương V, mục 1.2 c), phần X dòng 6","requirement":"Chuyên dụng 2 vị trí ON-ON AC 250V-100A, 10KA -2P"},{"item":"Bộ tự động chuyển nguồn ATS: Chức năng chính","quote":"- Sử dụng chức năng AMF (Automatic","reference":"Chương V, mục 1.2 c), phần X dòng 7","requirement":"Hai chế độ AUTO-MANUAL có công tắc chuyển MAN-GEN; chức năng AMF: mất điện thì điều khiển máy phát đề nổ và tự động chuyển nguồn sang máy phát; có điện thì chuyển về điện lưới và điều khiển tắt máy; thông số cài đặt dễ điều chỉnh trên máy phát điện"},{"item":"Bộ tự động chuyển nguồn ATS: Đèn hiển thị và vỏ tủ","quote":"Sơn tĩnh điện, có khóa an toàn, chắc","reference":"Chương V, mục 1.2 c), phần X dòng 8, 9","requirement":"Có đèn hiển thị trạng thái đang dùng điện lưới hay máy phát, đóng tải hay không tải; vỏ tủ sơn tĩnh điện, có khóa an toàn, chắc chắn, lắp đặt được trong nhà hoặc ngoài trời"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:18:48.538Z"}},"IB2400459339":{"u":"2026-11-03T06:18:17.776+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V GÓI 08.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, nước sản xuất cụ thể của động cơ và đầu phát; không nêu hệ thống điều khiển, vỏ chống ồn, bình nhiên liệu, ATS, cáp, mức tiêu hao nhiên liệu hay tiêu chuẩn khí thải.","Công suất 50kW và 75kW là công suất đầu phát; văn bản không ghi rõ chế độ prime/standby và không ghi số lượng từng hạng mục (số lượng nằm ở Mẫu số 01A, Chương IV, không có trong văn bản được cung cấp).","Đây là tổ máy phát điện thủy (dùng cho tàu), không phải tổ máy dân dụng; yêu cầu Đăng kiểm áp dụng."],"result":{"keyInfo":{"bidName":"Gói thầu số 08: Mua sắm các tổ máy phát điện thủy","notifyNo":"IB2400459339","generatorCapacity":"Hạng mục 1: tổ máy phát điện thủy 50kW; Hạng mục 2: tổ máy phát điện thủy 75kW (công suất đầu phát)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Tổ máy 50kW: Động cơ diesel lai","quote":"Động cơ diesel lai có Công suất động cơ lai, 62kW; Vòng quay, 1500 vòng/phút; Đường kính xi lanh, 105mm; Hành trình piston, 124mm; Dung tích xi lanh 4,3 lít; Motor khởi động DC24V.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Công suất động cơ lai 62kW; vòng quay 1500 vòng/phút; đường kính xi lanh 105mm; hành trình piston 124mm; dung tích xi lanh 4,3 lít; motor khởi động DC24V."},{"item":"Hạng mục 1 - Tổ máy 50kW: Đầu phát điện","quote":"Đầu phát điện có Công suất đầu phát 50kW; Điện áp 400V/50Hz/3pha; Cấp bảo vệ, IP23; Cấp cách điện, H.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Công suất đầu phát 50kW; điện áp 400V/50Hz/3 pha; cấp bảo vệ IP23; cấp cách điện H."},{"item":"Hạng mục 1 - Tổ máy 50kW: Làm mát, điều tốc, trang bị kèm theo","quote":"Kiểu làm mát, Heat exchanger. Loại điều tốc, Điều tốc điện tử. Bao gồm Bơm làm mát, Bộ tự động điều chỉnh điện áp (không bao gồm vỏ bảo vệ).","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Kiểu làm mát Heat exchanger; điều tốc điện tử; bao gồm bơm làm mát, bộ tự động điều chỉnh điện áp (AVR); không bao gồm vỏ bảo vệ."},{"item":"Hạng mục 1 - Tổ máy 50kW: Kích thước, khối lượng","quote":"Kích thước (mm), L1500 x W980 x H1176.6. Khối lượng 850 kg. Cho phép dung sai theo tiêu chuẩn của nhà sản xuất và được Đăng kiểm chấp nhận.","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Kích thước L1500 x W980 x H1176.6 mm; khối lượng 850 kg; cho phép dung sai theo tiêu chuẩn của nhà sản xuất và được Đăng kiểm chấp nhận."},{"item":"Hạng mục 1 - Tổ máy 50kW: Kiểm tra vận hành và chức năng bảo vệ","quote":"Tổ máy phát điện đồng bộ đảm bảo được kiểm tra hoạt động ổn định tại các chế độ 50% tải, 75% tải, 100% tải, 110% tải và có các chức năng bảo vệ (dừng quá tốc độ, nhiệt độ nước làm mát cao, áp lực dầu thấp, lỗi bộ nạp ắc quy).","reference":"Chương V, mục 1.2.b, hạng mục số 1","requirement":"Tổ máy phát điện đồng bộ được kiểm tra hoạt động ổn định tại các chế độ 50%, 75%, 100%, 110% tải; có các chức năng bảo vệ: dừng quá tốc độ, nhiệt độ nước làm mát cao, áp lực dầu thấp, lỗi bộ nạp ắc quy."},{"item":"Hạng mục 2 - Tổ máy 75kW: Động cơ diesel lai","quote":"Động cơ diesel lai có Công suất động cơ lai 90kW; Vòng quay, 1500 vòng/phút; Đường kính xi lanh, 105mm; Hành trình piston, 130mm; Dung tích xi lanh: 4,5 lít; Motor khởi động: DC24V.","reference":"Chương V, mục 1.2.b, hạng mục số 2","requirement":"Công suất động cơ lai 90kW; vòng quay 1500 vòng/phút; đường kính xi lanh 105mm; hành trình piston 130mm; dung tích xi lanh 4,5 lít; motor khởi động DC24V."},{"item":"Hạng mục 2 - Tổ máy 75kW: Đầu phát điện","quote":"Đầu phát điện có Công suất đầu phát 75kW; Điện áp 400V/50Hz/3pha; Cấp bảo vệ IP23; Cấp cách điện H.","reference":"Chương V, mục 1.2.b, hạng mục số 2","requirement":"Công suất đầu phát 75kW; điện áp 400V/50Hz/3 pha; cấp bảo vệ IP23; cấp cách điện H."},{"item":"Hạng mục 2 - Tổ máy 75kW: Làm mát, điều tốc, trang bị kèm theo","quote":"Kiểu làm mát Heat exchanger. Loại điều tốc, Điều tốc điện tử; Bao gồmBơm làm mát, Bộ tự động điều chỉnh điện áp (không bao gồm vỏ bảo vệ).","reference":"Chương V, mục 1.2.b, hạng mục số 2","requirement":"Kiểu làm mát Heat exchanger; điều tốc điện tử; bao gồm bơm làm mát, bộ tự động điều chỉnh điện áp (AVR); không bao gồm vỏ bảo vệ."},{"item":"Hạng mục 2 - Tổ máy 75kW: Kích thước, khối lượng","quote":"Kích thước (mm): L1760 x W1100 x H1180. Khối lượng: 1150 kg. Cho phép dung sai theo tiêu chuẩn của nhà sản xuất và được Đăng kiểm chấp nhận.","reference":"Chương V, mục 1.2.b, hạng mục số 2","requirement":"Kích thước L1760 x W1100 x H1180 mm; khối lượng 1150 kg; cho phép dung sai theo tiêu chuẩn của nhà sản xuất và được Đăng kiểm chấp nhận."},{"item":"Hạng mục 2 - Tổ máy 75kW: Kiểm tra vận hành và chức năng bảo vệ","quote":"Tổ máy phát điện đồng bộ đảm bảo được kiểm tra hoạt động ổn định tại các chế độ 50% tải, 75% tải, 100% tải, 110% tải và có các chức năng bảo vệ (dừng quá tốc độ, nhiệt độ nước làm mát cao, áp lực dầu thấp, lỗi bộ nạp ắc quy).","reference":"Chương V, mục 1.2.b, hạng mục số 2","requirement":"Tổ máy phát điện đồng bộ được kiểm tra hoạt động ổn định tại các chế độ 50%, 75%, 100%, 110% tải; có các chức năng bảo vệ: dừng quá tốc độ, nhiệt độ nước làm mát cao, áp lực dầu thấp, lỗi bộ nạp ắc quy."},{"item":"Chung (cả hai hạng mục): Thông số theo catalog","quote":"Hàng hóa phải có thông số kỹ thuật đúng theo Catalog kỹ thuật của hàng hóa do nhà sản xuất ra hàng hóa phát hành.","reference":"Chương V, mục 1.2.b","requirement":"Hàng hóa phải có thông số kỹ thuật đúng theo catalog kỹ thuật do nhà sản xuất phát hành."},{"item":"Chung (cả hai hạng mục): Xuất xứ, hãng, mã hiệu, năm sản xuất","quote":"Hàng hóa cung cấp phải có xuất xứ rõ ràng, hợp pháp bao gồm: Tên hãng sản xuất, tên nước sản xuất, tên và mã ký hiệu của thiết bị, năm sản xuất;mỗi danh mục hàng hóa trong phạm vi cung cấp của gói thầu, nhà thầu chỉ được đề xuất 01 xuất xứ hàng hóa tương ứng;","reference":"Chương V, mục 1.2.a","requirement":"Phải nêu rõ tên hãng sản xuất, tên nước sản xuất, tên và mã ký hiệu thiết bị, năm sản xuất; mỗi danh mục chỉ đề xuất 01 xuất xứ."},{"item":"Chung (cả hai hạng mục): Tình trạng hàng hóa, năm sản xuất","quote":"Hàng hóa là hàng mới, chưa qua sử dụng; sản xuất không trước năm 2024.","reference":"Chương V, mục 1.2.a và 1.3.a","requirement":"Hàng mới, chưa qua sử dụng; sản xuất không trước năm 2024; hàng mới 100%."},{"item":"Chung (cả hai hạng mục): Bảo hành","quote":"Thời gian bảo hành: ≥ 24 tháng kể từ ngày nghiệm thu, bàn giao.","reference":"Chương V, mục 1.2.a và 1.3.c","requirement":"Thời gian bảo hành ≥ 24 tháng kể từ ngày nghiệm thu, bàn giao; cam kết thực hiện nghĩa vụ bảo hành trong vòng 7 ngày làm việc, địa điểm bảo hành tại nơi sử dụng."},{"item":"Chung (cả hai hạng mục): CO, CQ, chứng nhận Đăng kiểm","quote":"Hàng hoá phải có giấy chứng nhận xuất xứ (CO), giấy chứng nhận chất lượng (CQ) hoặc giấy chứng nhận xuất xưởng (Test report) của nhà sản xuất, giấy chứng nhận sản phẩm của Tổ chức Đăng kiểm cho tổ hợp máy phát điện đồng bộ, đầu động cơ diesel và đầu phát điện;","reference":"Chương V, mục 1.3.a","requirement":"Phải có CO, CQ hoặc giấy chứng nhận xuất xưởng (Test report) của nhà sản xuất, và giấy chứng nhận sản phẩm của tổ chức Đăng kiểm cho tổ hợp máy phát điện đồng bộ, đầu động cơ diesel và đầu phát điện."},{"item":"Chung (cả hai hạng mục): Tài liệu kỹ thuật","quote":"Nhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật, catalog sản phẩm, hướng dẫn tháo lắp củahàng hóa theo gói thầu.","reference":"Chương V, mục 1.2.a","requirement":"Phải cung cấp tài liệu kỹ thuật, catalog sản phẩm, hướng dẫn tháo lắp do nhà sản xuất hoặc đại lý ủy quyền phát hành; tài liệu tiếng nước ngoài phải có bản dịch công chứng (03 bộ)."},{"item":"Chung (cả hai hạng mục): Ngoại quan","quote":"Hàng hóa bảo đảm đúng các thông số về kích thước, độ nhẵn bóng các bề mặt, không rỉ sét, không dập móp, nứt gãy, trầy xước.","reference":"Chương V, mục 1.3.a","requirement":"Đúng các thông số về kích thước, độ nhẵn bóng bề mặt, không rỉ sét, không dập móp, nứt gãy, trầy xước."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:18:16.791Z"}},"IB2400466201":{"u":"2026-11-03T06:14:29.481+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V- Yeu cau ky thuat 8.11.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số xi lanh, mức tiêu hao nhiên liệu của động cơ, hãng/model cụ thể của động cơ, đầu phát và bộ điều khiển (chỉ yêu cầu 'EU/G7 hoặc tương đương').","Điện áp tổ máy ghi 380/220V (+1%) nhưng đầu phát và ATS ghi 400/230V; đã chép đúng như văn bản.","Thời hạn bảo hành không được nêu trong Chương V.","Một số dòng văn bản bị ngắt hoặc thiếu do định dạng PDF (ví dụ các dòng 'sơ chào thầu bằng catalog' bị cắt đầu câu, mục I.16 và mục IX không có), nên một số trích dẫn chỉ là phần đọc được."],"result":{"keyInfo":{"bidName":"Mua máy phát điện cho PGD Ea Súp","notifyNo":"IB2400466201","generatorCapacity":"40/44KVA (liên tục/dự phòng), 01 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 40/44KVA: Tình trạng, năm sản xuất","quote":"Máy phát điện mới 100%","reference":"Chương V, mục 2, hạng mục I","requirement":"Máy phát điện mới 100%, công suất 40/44KVA, năm 2024; thông số phải thể hiện rõ trong catalog nhà sản xuất (dịch sang tiếng Việt nếu là tiếng nước ngoài) kèm website hoặc tài liệu của nhà sản xuất"},{"item":"Tổ máy 40/44KVA: Số lượng","quote":"01 máy","reference":"Chương V, mục 2, hạng mục I.2","requirement":"01 máy"},{"item":"Tổ máy 40/44KVA: Tiêu chuẩn","quote":"ISO 9001:2015, ISO 14001:2015","reference":"Chương V, mục 2, hạng mục I.3","requirement":"ISO 9001:2015, ISO 14001:2015"},{"item":"Tổ máy 40/44KVA: Công suất liên tục/dự phòng","quote":"Công suất liên tục/dự phòng | 40/44KVA","reference":"Chương V, mục 2, hạng mục I.4","requirement":"40/44KVA"},{"item":"Tổ máy 40/44KVA: Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 2, hạng mục I.5","requirement":"03 pha, 04 dây"},{"item":"Tổ máy 40/44KVA: Điện áp","quote":"380/220V (+1%)","reference":"Chương V, mục 2, hạng mục I.6","requirement":"380/220V (+1%)"},{"item":"Tổ máy 40/44KVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 2, hạng mục I.7","requirement":"Dầu Diesel"},{"item":"Tổ máy 40/44KVA: Tần số","quote":"50Hz (+1%)","reference":"Chương V, mục 2, hạng mục I.8","requirement":"50Hz (+1%)"},{"item":"Tổ máy 40/44KVA: Hệ số công suất","quote":"Hệ số công suất | 0.8","reference":"Chương V, mục 2, hạng mục I.9","requirement":"0.8"},{"item":"Tổ máy 40/44KVA: Điện áp khởi động","quote":"Điện áp khởi động | Điện","reference":"Chương V, mục 2, hạng mục I.10","requirement":"Điện"},{"item":"Tổ máy 40/44KVA: Điều chỉnh công suất","quote":"Tự động điều chỉnh khi có thay đổi điện","reference":"Chương V, mục 2, hạng mục I.11","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Tổ máy 40/44KVA: Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, mục 2, hạng mục I.12","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy 40/44KVA: Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 2, hạng mục I.13","requirement":"Bằng điện (bình ắc quy)"},{"item":"Tổ máy 40/44KVA: MCCB đầu ra máy phát điện","quote":"75A (4P) 4 cực, dòng cắt 50kA","reference":"Chương V, mục 2, hạng mục I.14","requirement":"75A (4P) 4 cực, dòng cắt 50kA"},{"item":"Tổ máy 40/44KVA: Điều kiện hoạt động","quote":"+ Nhiệt độ môi trường: 10oC=>50oC","reference":"Chương V, mục 2, hạng mục I.15","requirement":"Nhiệt độ môi trường: 10oC=>50oC; độ cao: 1000m"},{"item":"Tổ máy 40/44KVA: Thùng nhiên liệu","quote":">60 lít","reference":"Chương V, mục 2, hạng mục I.17","requirement":">60 lít"},{"item":"Tổ máy 40/44KVA: Kích thước","quote":">2.200x1450x900 mm","reference":"Chương V, mục 2, hạng mục I.18","requirement":">2.200x1450x900 mm"},{"item":"Tổ máy 40/44KVA: Trọng lượng","quote":">1.000 KG","reference":"Chương V, mục 2, hạng mục I.19","requirement":">1.000 KG"},{"item":"Tổ máy 40/44KVA: Độ ồn","quote":"65Dba @ khoảng cách 1m","reference":"Chương V, mục 2, hạng mục I.20","requirement":"65Dba @ khoảng cách 1m"},{"item":"Tổ máy 40/44KVA: Két nước","quote":"Tiêu chuẩn 50 độ C","reference":"Chương V, mục 2, hạng mục I.21","requirement":"Tiêu chuẩn 50 độ C"},{"item":"Tổ máy 40/44KVA: Bộ phụ tùng động cơ","quote":"Chính hãng động cơ","reference":"Chương V, mục 2, hạng mục I.22","requirement":"Gồm lọc dầu, lọc nhớt, lọc gió, Dianmo sạc, nước giải nhiệt; chính hãng động cơ"},{"item":"Tổ máy 40/44KVA: Bộ phụ tùng đầu phát","quote":"Chính hãng đầu phát","reference":"Chương V, mục 2, hạng mục I.23","requirement":"Gồm đi ốt, bộ điều chỉnh điện áp; chính hãng đầu phát"},{"item":"Động cơ: Nhà sản xuất","quote":"Nhà sản xuất chính hãng","reference":"Chương V, mục 2, hạng mục II","requirement":"Nhà sản xuất chính hãng; thông số cung cấp rõ ràng bằng catalog nhà sản xuất (dịch sang tiếng Việt nếu bằng tiếng nước ngoài)"},{"item":"Động cơ: Thương hiệu/Hãng sản xuất/Xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 2, hạng mục II.1","requirement":"EU/G7 hoặc tương đương"},{"item":"Động cơ: Kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 2, hạng mục II.2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: Kiểu điều tốc","quote":"Kiểu điều tốc | Cơ khí","reference":"Chương V, mục 2, hạng mục II.3","requirement":"Cơ khí"},{"item":"Động cơ: Kim phun","quote":"Kim phun | Cơ khí","reference":"Chương V, mục 2, hạng mục II.4","requirement":"Cơ khí"},{"item":"Động cơ: Tốc độ","quote":"1.500 Vòng/phút","reference":"Chương V, mục 2, hạng mục II.5","requirement":"1.500 Vòng/phút"},{"item":"Động cơ: Kiểu nạp khí","quote":"Turbo và làm mát khí nạp","reference":"Chương V, mục 2, hạng mục II.6","requirement":"Turbo và làm mát khí nạp"},{"item":"Động cơ: Dung tích nhớt bôi trơn","quote":"8 Lít","reference":"Chương V, mục 2, hạng mục II.7","requirement":"8 Lít"},{"item":"Động cơ: Dung tích nước làm mát động cơ","quote":"5.7 Lít","reference":"Chương V, mục 2, hạng mục II.8","requirement":"5.7 Lít"},{"item":"Động cơ: Dung tích két nước","quote":"7.6 Lít","reference":"Chương V, mục 2, hạng mục II.9","requirement":"7.6 Lít"},{"item":"Động cơ: Công suất động cơ, hiệu suất liên tục/dự phòng","quote":"38kW, 90%/100%","reference":"Chương V, mục 2, hạng mục II.10","requirement":"38kW, 90%/100%"},{"item":"Động cơ: Motor khởi động","quote":"3,2kW, 12V","reference":"Chương V, mục 2, hạng mục II.11","requirement":"3,2kW, 12V"},{"item":"Động cơ: Tiêu chuẩn đáp ứng","quote":"Tiêu chuẩn ISO 9001, ISO 14001, tuân thủ","reference":"Chương V, mục 2, hạng mục II.12","requirement":"ISO 9001, ISO 14001, tuân thủ RoHS (EU 2011/65/EU), ISO 8528-5, ISO 3046 và SAE J1995"},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"Đáp ứng tiêu chuẩn khí thải EU Stage III","reference":"Chương V, mục 2, hạng mục II.12","requirement":"Đáp ứng tiêu chuẩn khí thải EU Stage III A và EPA Tier 4"},{"item":"Đầu phát: Nhà sản xuất","quote":"Nhà sản xuất chính hãng","reference":"Chương V, mục 2, hạng mục III","requirement":"Nhà sản xuất chính hãng; thông số cung cấp bằng catalog nhà sản xuất"},{"item":"Đầu phát: Thương hiệu/Hãng sản xuất/Xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 2, hạng mục III.1","requirement":"EU/G7 hoặc tương đương"},{"item":"Đầu phát: Công suất liên tục","quote":">40kva","reference":"Chương V, mục 2, hạng mục III.2","requirement":">40kva"},{"item":"Đầu phát: Công suất dự phòng","quote":">44kva","reference":"Chương V, mục 2, hạng mục III.3","requirement":">44kva"},{"item":"Đầu phát: Thời gian chạy liên tục","quote":"theo tiêu chuẩn 8258-3","reference":"Chương V, mục 2, hạng mục III.4","requirement":"Theo tiêu chuẩn 8258-3 (ghi đúng như văn bản)"},{"item":"Đầu phát: Loại đầu phát","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 2, hạng mục III.5","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: Số vòng quay","quote":"2.250 Vòng/phút","reference":"Chương V, mục 2, hạng mục III.6-7","requirement":"1.500 Vòng/phút; quá tốc 2.250 Vòng/phút"},{"item":"Đầu phát: Bước cuốn dây","quote":"Bước cuốn dây | 2/3","reference":"Chương V, mục 2, hạng mục III.8","requirement":"2/3"},{"item":"Đầu phát: Độ cao","quote":"< 1000m","reference":"Chương V, mục 2, hạng mục III.9","requirement":"< 1000m"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục 2, hạng mục III.10","requirement":"H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 2, hạng mục III.11","requirement":"IP23"},{"item":"Đầu phát: Điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 2, hạng mục III.12","requirement":"3 pha, 400/230V (ghi đúng như văn bản; khác với 380/220V ở mục tổ máy)"},{"item":"Đầu phát: Bộ điều chỉnh điện áp (AVR)","quote":"AVR có hỗ trợ PMG và AREP+","reference":"Chương V, mục 2, hạng mục III.13","requirement":"AVR có hỗ trợ PMG và AREP+"},{"item":"Đầu phát: Dòng khí ở tần số 50hz","quote":"0.10m 3/s","reference":"Chương V, mục 2, hạng mục III.14","requirement":"0.10m 3/s"},{"item":"Đầu phát: Tổng sóng hài khi không tải","quote":"Tổng sóng hài khi không tải < 2%","reference":"Chương V, mục 2, hạng mục III.15","requirement":"< 2%"},{"item":"Đầu phát: Ngắn mạch","quote":"5 giây","reference":"Chương V, mục 2, hạng mục III.16","requirement":"5 giây"},{"item":"Đầu phát: Bảo vệ cuộn dây","quote":"độ ẩm < 95%","reference":"Chương V, mục 2, hạng mục III.17","requirement":"Cuộn dây được bảo vệ trong môi trường độ ẩm < 95%"},{"item":"Đầu phát: Nhiệt độ môi trường","quote":"40 độC","reference":"Chương V, mục 2, hạng mục III.18","requirement":"40 độC"},{"item":"Đầu phát: Số dây","quote":"Số dây | 12","reference":"Chương V, mục 2, hạng mục III.19","requirement":"12"},{"item":"Đầu phát: Hệ thống tăng cường","quote":"Cuộn dây phụ / PMG","reference":"Chương V, mục 2, hạng mục III.20","requirement":"Cuộn dây phụ / PMG"},{"item":"Đầu phát: Tiêu chuẩn đáp ứng","quote":"VDE 0875G, VDE 0875N, EN 55011","reference":"Chương V, mục 2, hạng mục III.21","requirement":"IEC 60034, NEMA MG1.32-33, ISO 8528-3, CSA C22.2 N0100-14 và UL 1446 (UL 1004), IEC 61000-6-2, IEC 61000-6-3, IEC 61000-6-4, VDE 0875G, VDE 0875N, EN 55011, ISO 9001, ISO 14001"},{"item":"Bảng điều khiển: Thương hiệu/Hãng sản xuất/Xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 2, hạng mục IV.1","requirement":"EU/G7 hoặc tương đương; nhà sản xuất chính hãng"},{"item":"Bảng điều khiển: Loại","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, mục 2, hạng mục IV.2","requirement":"Kỹ thuật số màn hình LCD"},{"item":"Bảng điều khiển: Tích hợp tính năng ATS","quote":"Tích hợp tính năng kết nối ATS và kết nối","reference":"Chương V, mục 2, hạng mục IV.3","requirement":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển"},{"item":"Bảng điều khiển: Chức năng đo và hiển thị","quote":"Điện áp dây (L-L), điện áp pha (L-N) của","reference":"Chương V, mục 2, hạng mục IV.4","requirement":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát và điện lưới; tần số và cường độ dòng điện các pha (L1, L2, L3); thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy máy; mức nhiên liệu và tiêu hao nhiên liệu"},{"item":"Bảng điều khiển: Chức năng cảnh báo (chỉ báo bằng đèn, không tắt máy)","quote":"Số đèn báo led: 4","reference":"Chương V, mục 2, hạng mục IV.5","requirement":"Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; không sạc bình accu; số đèn báo led: 4"},{"item":"Bảng điều khiển: Chức năng cảnh báo bảo vệ (báo đèn và tắt máy)","quote":"Nhiệt độ nước làm mát quá cao","reference":"Chương V, mục 2, hạng mục IV.6","requirement":"Áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao; điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép"},{"item":"Bảng điều khiển: Chế độ vận hành","quote":"AUTO: Vận hành tự động","reference":"Chương V, mục 2, hạng mục IV.7","requirement":"OFF/RESET, MAN (bằng tay), AUTO (tự động), TEST (kiểm tra)"},{"item":"Bảng điều khiển: Chức năng khác","quote":"Cài đặt thời gian bảo trì bảo dưỡng","reference":"Chương V, mục 2, hạng mục IV.8","requirement":"Kết nối mạng máy tính và điều khiển từ xa qua cổng RS-232 / RS-485, USB và Canbus; cài đặt thời gian bảo trì bảo dưỡng"},{"item":"Bảng điều khiển: Chức năng đặc biệt","quote":"Có chức năng hòa đồng bộ từ 2 tổ máy trở","reference":"Chương V, mục 2, hạng mục IV.9","requirement":"Có chức năng hòa đồng bộ từ 2 tổ máy trở lên"},{"item":"Bảng điều khiển: Chức năng kết nối","quote":"Cổng Ethernet (10/100Mb)","reference":"Chương V, mục 2, hạng mục IV.10","requirement":"Cổng Ethernet (10/100Mb); tin nhắn SMS, e-Email"},{"item":"Vỏ cách âm: Nhà sản xuất và hồ sơ","quote":"Nhà sản xuất chính hãng, có catalog và bản","reference":"Chương V, mục 2, hạng mục V","requirement":"Nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế kèm theo"},{"item":"Vỏ cách âm: Vật liệu, cấu tạo","quote":"- Vật liệu chế tạo: bằng thép dày","reference":"Chương V, mục 2, hạng mục V.1","requirement":"Chế tạo bằng thép dày, sơn tĩnh điện; cánh cửa bố trí hai bên; vật liệu cách âm bằng mút cách âm và bông thủy tinh; có vách chắn gió nóng giữa két nước và đường thoát gió nóng; có móc cẩu máy trên nóc; tôn lưới Inox bên trong vỏ tại các cánh cửa che lớp bông thủy tinh; có chỗ đổ dầu Diesel bên ngoài"},{"item":"Vỏ cách âm: Nút dừng khẩn cấp, thùng nhiên liệu, độ ồn","quote":"-Độ ồn: 65Dba @ khoảng cách 1m","reference":"Chương V, mục 2, hạng mục V.1","requirement":"Nút dừng khẩn cấp trên vỏ chống ồn (cạnh bảng điều khiển); thùng nhiên liệu dời, nằm phía đầu động cơ, dễ tháo lắp (không gắn liền sắt si); độ ồn 65Dba @ khoảng cách 1m"},{"item":"ATS: Nhà sản xuất và hồ sơ","quote":"Nhà sản xuất chính hãng, có catalog và bản","reference":"Chương V, mục 2, hạng mục VI","requirement":"Nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế kèm theo"},{"item":"ATS: Chức năng","quote":"Tự động chuyển nguồn từ điện lưới sang","reference":"Chương V, mục 2, hạng mục VI.1","requirement":"Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại; dùng bộ đóng cắt khối, có cần đảo bằng tay khi có sự cố ATS, có nút chuyển đổi trên bộ đóng cắt ATS"},{"item":"ATS: Bộ đóng cắt","quote":"100A, 4P, 400V","reference":"Chương V, mục 2, hạng mục VI.2","requirement":"100A, 4P, 400V; dòng điện 100A; điện áp 400/230V; số pha/cực 4; điện áp cách điện định mức tối đa 1000V; định mức xung chịu được điện áp 12kA; tiêu chuẩn IEC 60947, G/T 14048.11"},{"item":"ATS: Điều kiện hoạt động","quote":"Cấp bảo vệ IP20","reference":"Chương V, mục 2, hạng mục VI.3","requirement":"Nhiệt độ -5 độ C đến 40 độ C (có thể chịu đựng tối đa thêm 35 độ C); cấp bảo vệ IP20; thời gian chuyển đổi I-II (lưới và máy phát) 0.6 giây"},{"item":"ATS: Giới hạn ngắn mạch định mức","quote":"Cầu chì bảo vệ/ngắn mạch Cb bảo vệ","reference":"Chương V, mục 2, hạng mục VI.4","requirement":"Cầu chì bảo vệ/ngắn mạch Cb bảo vệ (65/120KV) (ghi đúng như văn bản)"},{"item":"ATS: Bộ điều khiển","quote":"Cổng kết nối: RS485 và MODBUS","reference":"Chương V, mục 2, hạng mục VI.5","requirement":"Màn hình LCD; nguồn 230V; điện áp hoạt động Ac170V đến Ac 277 V; cấp bảo vệ IP55; cổng kết nối RS485 và MODBUS; môi trường hoạt động âm 20 độ C đến dương 70 độ C; tiêu chuẩn IEC 688-1992; hiển thị chế độ tự động, đóng lưới (tắt máy phát), đóng máy (tắt lưới); cài đặt bảo vệ áp, dòng điện (V, A)"},{"item":"ATS: Vỏ tủ","quote":"Thiết kế (đặt ngoài trời có chân đế)","reference":"Chương V, mục 2, hạng mục VI.6","requirement":"Thiết kế đặt ngoài trời có chân đế; 2 lớp vỏ tủ (lớp 1 bao che, lớp 2 lắp đặt thiết bị; 2 khung vỏ và 2 cánh cửa)"},{"item":"Lắp đặt: Cáp","quote":"Cáp động lực 50m (4x25)","reference":"Chương V, mục 2, hạng mục VII","requirement":"Cáp động lực 50m (4x25); cáp điều khiển 50M (8x1.25); bộ cos chụp 30 bộ; ống nhựa đi dây 50M; vật tư lắp đặt phạm vi 50m"},{"item":"Lắp đặt: Bệ đặt máy","quote":"Bệ đặt máy (dài x rộng x cao): 3.000 x","reference":"Chương V, mục 2, hạng mục VII","requirement":"Dài x rộng x cao: 3.000 x 2.000 x 200 mm, bê tông cốt thép mác 250, gồm mái tôn che 8 rem (kiểu mái vòm), tường xây cao 1m xung quanh, cửa 2 cánh, lưới B40, cột bê tông 200x200 mm"},{"item":"Lắp đặt: Hộp thoát nhiệt, ống khói, khung lá sách","quote":"Ống khói : 06 M","reference":"Chương V, mục 2, hạng mục VII","requirement":"Hộp thoát nhiệt (kiểu chạy mí-ép mí tôn) tole dày 1,2mm cùng phụ kiện, dự kiến đưa gió nóng ra khỏi phòng đặt máy: 6 M; co chuyển hướng hộp thoát nhiệt 01 cái; ống khói 06 M; co ống khói 02 cái (01 cái co nhún); khung lá sách, lưới chắn côn trùng (400x920mm) bằng tole tráng kẽm dày 1.5mm: 01 bộ"},{"item":"Lắp đặt: Vật tư khác","quote":"Cao su giảm chấn : 06 bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"Cao su giảm chấn 06 bộ; cọc tiếp địa và dây nối 01 bộ; thanh đồng đấu nối 01 bộ; bộ sạc tự động bình ắc quy 01 bộ; bộ đóng ngắt điện áp bình 01 bộ"},{"item":"Phụ kiện kèm theo","quote":"- Bình ắc quy khô 100AH (theo máy).","reference":"Chương V, mục 2, hạng mục VIII","requirement":"Pô giảm thanh (theo máy); bình ắc quy khô 100AH (theo máy); nhớt đổ sẵn trong động cơ; nước làm mát chính hãng đổ sẵn trong động cơ; ống dầu"},{"item":"Nghiệm thu: Thử tải","quote":"-Thời gian thử tải: 24h, trong đó: thời gian","reference":"Chương V, mục 2, hạng mục X","requirement":"Nhà thầu cung cấp vật tư, tải, nhiên liệu để thử tải; thử tải 24h, gồm chạy liên tục 8h/100% tải và thử quá tải 10%/1 giờ trong 12 giờ vận hành; có đơn vị kiểm tra đo lường có thẩm quyền giám sát và cấp chứng thư kiểm định (nhà thầu chịu chi phí)"},{"item":"Hàng hóa: Tình trạng, CO/CQ, kiểm định","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, năm 2024 chưa qua sử","reference":"Chương V, mục 1.3.ii","requirement":"Toàn bộ hàng hóa và vật tư mới 100%, năm 2024, chưa qua sử dụng, kèm CO, CQ, danh mục đóng gói, kiểm định xuất xứ, chất lượng, độ ồn, khí thải khói bụi của Trung tâm kiểm định khi giao hàng; có catalog của nhà sản xuất"},{"item":"Hồ sơ giấy tờ kèm theo","quote":"- CO (xuất xứ hàng hóa)","reference":"Chương V, mục 2, hạng mục X","requirement":"CO (xuất xứ hàng hóa), CQ (chất lượng hàng hóa), PL (danh mục đóng gói), BL, thông báo lịch tàu, tờ khai hải quan, tem kiểm định, chứng nhận kiểm định, giám định"},{"item":"Bảo hành","quote":"Bảo hành hàng hóa theo hợp đồng;","reference":"Chương V, mục 1.3.i","requirement":"Bảo hành hàng hóa theo hợp đồng (văn bản không nêu thời hạn)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:14:28.848Z"}},"IB2400470041":{"u":"2026-11-03T05:55:41.829+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V (bao gồm YCKT và bản vẽ).rar), chưa phân tích cả HSMT.","File Chương V (.doc) bị lỗi mã hóa ký tự nên gần như toàn bộ chữ không đọc được nguyên văn. Các mục lấy từ file này chỉ là phần giải mã được từng đoạn, quote để null vì không thể sao chép nguyên văn chắc chắn.","Không đọc được: hãng, model, xuất xứ, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, cấp khí thải của động cơ. Cũng không đọc được: đầu phát, cấp cách điện, AVR, bộ điều khiển, vỏ chống ồn, bảo hành, CO/CQ, năm sản xuất, phạm vi lắp đặt.","Các bản vẽ PDF (E-01-104, E-01-111, E-01-116, E-02-103) là ảnh quét có OCR lỗi, các con số trên bản vẽ cần đối chiếu lại với bản gốc.","Nên tải lại hoặc chuyển đổi file .doc sang UTF-8, hoặc đọc bản PDF của Chương V, rồi chạy lại lệnh specs để có đủ thông số.","Kiểm tra tự động: 4 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tổ máy phát điện: Công suất (1800, 2250, 8528); Tổ máy phát điện: Điện áp, tần số, số pha (400); Tổ máy phát điện: Độ ồn (75); Tiêu chuẩn áp dụng (8528, 8528)."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt hệ thống máy phát điện cho dự án 29/2024/PKTH","notifyNo":"IB2400470041","generatorCapacity":"3 x 1800 kW chạy chính (Prime), tương đương 2250 kVA (đọc từ dòng \"1800/2250 (kW/kVA)\" trong Chương V và nhãn GEN 01, GEN 02, GEN 03 trên bản vẽ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":null,"reference":"E-01-104 (Single Line Diagram ATS & SYNC Panel); E-02-103 (Layout generator station)","requirement":"3 tổ máy, ký hiệu GEN 01, GEN 02, GEN 03. Bản vẽ mặt bằng ghi thêm PHASE 1 và PHASE 2 cho các tổ máy. Gói này thuộc giai đoạn PHASE 1, cần xác nhận số máy cấp trong gói với HSMT."},{"item":"Tổ máy phát điện: Công suất","quote":null,"reference":"Chương V, mục 1 (tệp .doc, lỗi mã hóa); E-01-104","unverified":true,"requirement":"1800 kW / 2250 kVA, công suất chạy chính (Prime Power) theo ISO 8528. Phần này đọc được từ đoạn chữ lỗi mã hóa của file Chương V. Nhãn công suất trên bản vẽ sơ đồ nguyên lý bị mờ nên chưa đối chiếu được."},{"item":"Tổ máy phát điện: Điện áp, tần số, số pha","quote":null,"reference":"Chương V (tệp .doc, lỗi mã hóa)","unverified":true,"requirement":"Tần số 50 Hz. Điện áp 400 V, 3 pha 4 dây. Hai thông số này chỉ đọc được từng phần từ đoạn chữ lỗi mã hóa, cần kiểm tra lại với bản gốc."},{"item":"Tổ máy phát điện: Độ ồn","quote":null,"reference":"Chương V (tệp .doc, lỗi mã hóa)","unverified":true,"requirement":"Có yêu cầu mức ồn, đọc được khoảng 75 dB ở khoảng cách 7 m khi tải 100%. Con số này đọc chưa chắc chắn, cần xác minh với bản gốc."},{"item":"Hệ thống nhiên liệu: Bồn dầu chính","quote":"OIL TANK 20m3 (BY OTHER)","reference":"E-02-103 (Layout generator station)","requirement":"Bồn dầu 20 m3 do đơn vị khác cung cấp (không thuộc phạm vi gói)."},{"item":"Hệ thống nhiên liệu: Bồn dầu nhật dụng (Daily tank)","quote":null,"reference":"E-01-116 (Diesel Fuel System Schematic); E-02-103","requirement":"Mỗi tổ máy có một bồn nhật dụng (DAILY TANK 01, 02, 03). Sơ đồ nhiên liệu ghi dung tích 2000 L, bản vẽ mặt bằng ghi dạng m3 nhưng bị mờ, hai nguồn chưa khớp nhau."},{"item":"Hệ thống nhiên liệu: Bơm dầu, hộp cấp dầu và đường ống","quote":null,"reference":"E-01-116; E-02-103","requirement":"Gồm bơm dầu, tủ điều khiển bơm dầu, hộp cấp dầu (OIL SUPPLY BOX) và đường ống dầu, ống ký hiệu OR-D80, OR-D100, VP-D40, DN80. Sơ đồ nguyên lý cấp dầu cho các tổ máy GEN 01, GEN 02, GEN 03."},{"item":"Phòng/khu đặt máy","quote":"3m HIGH FENCE","reference":"E-02-103","requirement":"Khu đặt máy phát có hàng rào cao 3 m. Đường dầu và hầm cáp được thể hiện trên mặt bằng, phần hầm cáp ghi do đơn vị khác thực hiện (BY OTHER)."},{"item":"Tủ ATS và tủ hòa đồng bộ (SYNC panel)","quote":null,"reference":"E-01-104 (Single Line Diagram ATS & SYNC Panel)","requirement":"Có tủ ATS và tủ hòa đồng bộ, sơ đồ nguyên lý ghi tên \"ATS & SYNC PANEL\". Mạch nguồn dùng thanh dẫn nhôm (AL BUSWAY) 3200 A, 4000 A và 6300 A, bảo vệ bằng ACB 4P và MCCB, có SPD loại 1+2, khóa liên động cơ khí (M&E interlock). Giá trị cụ thể do ảnh quét mờ nên cần đối chiếu bản gốc."},{"item":"Tủ điện tiện ích (Utility Panel) và cáp","quote":null,"reference":"E-01-111 (Single Line Diagram Utility Panel)","requirement":"Có tủ Utility Panel Phase 1 với ATS-6.1, cáp Cu/XLPE/PVC. Các tiết diện đọc được: 4x1C-50 mm2, 1x4C-6 mm2, 1x4C-10 mm2."},{"item":"Cáp nối máy phát","quote":null,"reference":"E-01-104","requirement":"Cáp Cu/XLPE/PVC/DATA/PVC kèm dây tiếp địa Cu/PVC 2x1C-300 mm2, đường cáp lớn tiết diện đến 300 mm2 trên sơ đồ nguyên lý."},{"item":"Tiêu chuẩn áp dụng","quote":null,"reference":"Chương V (tệp .doc, lỗi mã hóa)","unverified":true,"requirement":"Chương V có viện dẫn ISO 8528 (công suất Prime Power) và các tiêu chuẩn IEC ở phần động cơ, máy phát, tủ điện. Số hiệu cụ thể không đọc chắc chắn, chỉ đọc chắc ISO 8528."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:55:41.153Z"}},"IB2400470242":{"u":"2026-11-03T20:27:29.204+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Tieu chuan ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy; chỉ có một hàng hàng hóa 'Máy phát điện', nên không xác định được số lượng.","Công suất không nhất quán: tiêu đề ghi 'công suất dự phòng 33KVA', nhưng bảng thông số ghi dự phòng ≥ 30KVA và liên tục ≥ 33KVA. Đã giữ nguyên cả hai theo văn bản.","Văn bản không nêu mức ồn (dB), dung tích bình nhiên liệu, suất tiêu hao nhiên liệu, tiêu chuẩn khí thải, hãng/model cụ thể của động cơ, đầu phát và bộ điều khiển (chỉ yêu cầu thương hiệu thuộc nhóm nước G7), năm sản xuất, mới 100%, CO/CQ, bảo hành.","Ở hàng ATS, văn bản ghi 'cẩn đào bằng tay'; đã giữ nguyên chữ trong phần trích dẫn và hiểu là cần đảo bằng tay.","Phần Bảng điều khiển có dòng 'Hiển thị' lặp lại hai lần trong văn bản gốc; chỉ ghi một lần."],"result":{"keyInfo":{"bidName":"MUA SẮM TỔ MÁY PHÁT ĐIỆN CÔNG SUẤT 30/33KVA","notifyNo":"IB2400470242","generatorCapacity":"30 kVA (24 kW) dự phòng / 33 kVA (26.4 kW) liên tục, 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Loại và công suất chung","quote":"Máy phát điện công suất dự phòng 33KVA 3 Pha","reference":"Chương V, mục 1.2, hàng 1","requirement":"Máy phát điện công suất dự phòng 33KVA, 3 pha"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng (kVA/kW): ≥ 30KVA (≥ 24KW)","reference":"Chương V, mục 1.2, hàng 1 - Tính năng kỹ thuật","requirement":"≥ 30KVA (≥ 24KW)"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục (kVA/kW): ≥ 33KVA (≥ 26.4KW)","reference":"Chương V, mục 1.2, hàng 1 - Tính năng kỹ thuật","requirement":"≥ 33KVA (≥ 26.4KW)"},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số: 50 Hz","reference":"Chương V, mục 1.2, hàng 1 - Tính năng kỹ thuật","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện áp: 230/400 V","reference":"Chương V, mục 1.2, hàng 1 - Tính năng kỹ thuật","requirement":"230/400 V"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục 1.2, hàng 1 - Tính năng kỹ thuật","requirement":"0.8"},{"item":"Tổ máy phát điện: Chứng nhận nhà sản xuất","quote":"Nhà sản xuất phải có chứng nhận ISO 9001 hoặc cao hơn.","reference":"Chương V, mục 1.2, hàng 1 - Yêu cầu chung","requirement":"Nhà sản xuất phải có chứng nhận ISO 9001 hoặc cao hơn"},{"item":"Động cơ: Thương hiệu","quote":"Động cơ: thương hiệu thuộc các nhóm nước G7","reference":"Chương V, mục 1.2, hàng 1, phần 1","requirement":"Thương hiệu thuộc các nhóm nước G7"},{"item":"Động cơ: Loại động cơ, nhiên liệu, tiêu chuẩn","quote":"Loại động cơ: Động cơ đốt trong, sử dụng nhiên liệu dầu diesel, đạt tiêu","reference":"Chương V, mục 1.2, hàng 1, phần 1","requirement":"Động cơ đốt trong, sử dụng nhiên liệu dầu diesel, đạt tiêu chuẩn ISO 3046 và ISO 8528 hoặc tương đương"},{"item":"Động cơ: Công suất","quote":"Công suất động cơ: 30kw/1500rpm ở chế độ dự phòng.","reference":"Chương V, mục 1.2, hàng 1, phần 1","requirement":"30kw/1500rpm ở chế độ dự phòng"},{"item":"Động cơ: Tốc độ quay","quote":"Tốc độ quay: 1500 vòng/phút.","reference":"Chương V, mục 1.2, hàng 1, phần 1","requirement":"1500 vòng/phút"},{"item":"Động cơ: Số xy lanh","quote":"Số xy lanh: 4.","reference":"Chương V, mục 1.2, hàng 1, phần 1","requirement":"4"},{"item":"Động cơ: Bố trí xy lanh","quote":"Bố trí xy lanh: thẳng hàng.","reference":"Chương V, mục 1.2, hàng 1, phần 1","requirement":"Thẳng hàng"},{"item":"Động cơ: Điều tốc","quote":"Điều tốc: cơ khí hoặc điện tử.","reference":"Chương V, mục 1.2, hàng 1, phần 1","requirement":"Cơ khí hoặc điện tử"},{"item":"Động cơ: Phương thức làm mát","quote":"Phương thức làm mát : làm mát bằng quạt gió kết hợp két nước.","reference":"Chương V, mục 1.2, hàng 1, phần 1","requirement":"Làm mát bằng quạt gió kết hợp két nước"},{"item":"Động cơ: Phương thức khởi động","quote":"Phương thức khởi động : Khởi động điện 1 chiều 12V hoặc 24V.","reference":"Chương V, mục 1.2, hàng 1, phần 1","requirement":"Khởi động điện 1 chiều 12V hoặc 24V"},{"item":"Động cơ: Dung tích xy lanh","quote":"Dung tích xy lanh: 3.9L","reference":"Chương V, mục 1.2, hàng 1, phần 1","requirement":"3.9L"},{"item":"Động cơ: Đường kính pít tông","quote":"Đường kính pít tông: 102 mm.","reference":"Chương V, mục 1.2, hàng 1, phần 1","requirement":"102 mm"},{"item":"Động cơ: Hành trình pít tông","quote":"Hành trình pít tông: 120 mm.","reference":"Chương V, mục 1.2, hàng 1, phần 1","requirement":"120 mm"},{"item":"Động cơ: Dung tích nước làm mát","quote":"Dung tích nước làm mát (chỉ phần động cơ): 7.2 L.","reference":"Chương V, mục 1.2, hàng 1, phần 1","requirement":"7.2 L (chỉ phần động cơ)"},{"item":"Động cơ: Dung tích nhớt","quote":"Dung tích nhớt: 10.9 L.","reference":"Chương V, mục 1.2, hàng 1, phần 1","requirement":"10.9 L"},{"item":"Đầu phát điện: Thương hiệu","quote":"Đầu phát điện: thương hiệu thuộc các nhóm nước G7","reference":"Chương V, mục 1.2, hàng 1, phần 2","requirement":"Thương hiệu thuộc các nhóm nước G7"},{"item":"Đầu phát điện: Loại đầu phát, AVR","quote":"Loại đầu phát: Không chổi than, tự động điều chỉnh điện áp bằng AVR, đáp","reference":"Chương V, mục 1.2, hàng 1, phần 2","requirement":"Không chổi than, tự động điều chỉnh điện áp bằng AVR"},{"item":"Đầu phát điện: Tiêu chuẩn áp dụng","quote":"ứng các yêu cầu BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC34,","reference":"Chương V, mục 1.2, hàng 1, phần 2","requirement":"Đáp ứng các yêu cầu BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2-100, AS1359 hoặc tương đương"},{"item":"Đầu phát điện: Điện áp định mức","quote":"Điện áp định mức: 400V/230V.","reference":"Chương V, mục 1.2, hàng 1, phần 2","requirement":"400V/230V"},{"item":"Đầu phát điện: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2, hàng 1, phần 2","requirement":"50Hz"},{"item":"Đầu phát điện: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục 1.2, hàng 1, phần 2","requirement":"0.8"},{"item":"Đầu phát điện: Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 1.2, hàng 1, phần 2","requirement":"3 pha"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ: IP 23.","reference":"Chương V, mục 1.2, hàng 1, phần 2","requirement":"IP 23"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện: Cấp H.","reference":"Chương V, mục 1.2, hàng 1, phần 2","requirement":"Cấp H"},{"item":"Đầu phát điện: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: ±1%","reference":"Chương V, mục 1.2, hàng 1, phần 2","requirement":"±1%"},{"item":"Đầu phát điện: Biên dạng sóng","quote":"Biên dạng sóng: Không tải < 1.5%. Ở tải tuyến tính < 5%.","reference":"Chương V, mục 1.2, hàng 1, phần 2","requirement":"Không tải < 1.5%; ở tải tuyến tính < 5%"},{"item":"Đầu phát điện: THF","quote":"THF <2%","reference":"Chương V, mục 1.2, hàng 1, phần 2","requirement":"THF < 2%"},{"item":"Đầu phát điện: Tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500rpm","reference":"Chương V, mục 1.2, hàng 1, phần 2","requirement":"1500rpm"},{"item":"Đầu phát điện: Khả năng chịu ngắn mạch","quote":"Khả năng chịu ngắn mạch: 150Amps ở tần số 50Hz","reference":"Chương V, mục 1.2, hàng 1, phần 2","requirement":"150Amps ở tần số 50Hz"},{"item":"Bộ điều khiển: Thương hiệu","quote":"Bộ điều khiển: thương hiệu thuộc các nhóm nước G7","reference":"Chương V, mục 1.2, hàng 1, phần 3","requirement":"Thương hiệu thuộc các nhóm nước G7"},{"item":"Bộ điều khiển: Tính năng chính","quote":null,"reference":"Chương V, mục 1.2, hàng 1, phần 3","requirement":"Báo tần số, điện áp máy phát, áp suất dầu bôi trơn, nhiệt độ nước làm mát, tốc độ vòng quay động cơ, điện áp cao/thấp, tần số áp cao/thấp; cảnh báo tốc độ quay động cơ cao/thấp, áp suất nhớt thấp, nhiệt độ động cơ cao (tất cả đều yêu cầu \"Có\")"},{"item":"Bộ tủ tự động chuyển nguồn ATS: Dòng đóng cắt","quote":"Dòng đóng cắt: 100A","reference":"Chương V, mục 1.2, hàng 4","requirement":"100A"},{"item":"Bộ tủ tự động chuyển nguồn ATS: Bộ đóng cắt","quote":"Bộ đóng cắt khối, 3 pha 4 cực, không ngậm điện, có cẩn đào bằng tay khi ATS","reference":"Chương V, mục 1.2, hàng 4","requirement":"Bộ đóng cắt khối, 3 pha 4 cực, không ngậm điện, có cần đảo bằng tay khi ATS có sự cố (theo đúng chữ trong văn bản: \"cẩn đào\")"},{"item":"Bộ tủ tự động chuyển nguồn ATS: Nút dừng khẩn cấp","quote":"Nút dừng khẩn cấp trên ATS","reference":"Chương V, mục 1.2, hàng 4","requirement":"Có nút dừng khẩn cấp trên ATS"},{"item":"Bảng điều khiển: Loại","quote":"Sử dụng bảng điều khiển kỹ thuật số, màn hình LCD","reference":"Chương V, mục 1.2, hàng 5","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD"},{"item":"Bảng điều khiển: Hiển thị","quote":"Hiển thị: Volt, Ampe, Công suất, số giờ chạy máy, số lần khởi động, lịch sử","reference":"Chương V, mục 1.2, hàng 5","requirement":"Hiển thị Volt, Ampe, công suất, số giờ chạy máy, số lần khởi động, lịch sử vận hành, áp suất nhớt, nhiệt độ, điện áp máy phát điện, điện áp bình ác quy, điện áp sạc, tần số, số pha"},{"item":"Bảng điều khiển: Cảnh báo và tắt máy","quote":"Cảnh báo và tắt máy: Nhiệt độ (cao), áp suất nhớt (thấp/cao), điện áp (thấp/cao),","reference":"Chương V, mục 1.2, hàng 5","requirement":"Cảnh báo và tắt máy khi nhiệt độ (cao), áp suất nhớt (thấp/cao), điện áp (thấp/cao), quá tải, lỗi khởi động, tần số (thấp/cao), điện áp bình ác quy (thấp/cao)"},{"item":"Bảng điều khiển: Kết nối từ xa","quote":"Cài đặt kết nối máy tính điều khiển từ xa","reference":"Chương V, mục 1.2, hàng 5","requirement":"Cài đặt kết nối máy tính điều khiển từ xa"},{"item":"Bảng điều khiển: Điều khiển ATS","quote":"Tích hợp tính năng điều khiển tự động ATS","reference":"Chương V, mục 1.2, hàng 5","requirement":"Tích hợp tính năng điều khiển tự động ATS"},{"item":"Vỏ chống ồn: Vật liệu và sơn","quote":"Vật liệu chế tạo: Bằng thép.","reference":"Chương V, mục 1.2, hàng 6","requirement":"Chế tạo bằng thép, sơn tĩnh điện"},{"item":"Vỏ chống ồn: Cánh cửa","quote":"Cánh cửa bố trí bốn bên thuận tiện cho việc vận hành (6 cánh cửa).","reference":"Chương V, mục 1.2, hàng 6","requirement":"Cánh cửa bố trí bốn bên thuận tiện cho việc vận hành (6 cánh cửa)"},{"item":"Vỏ chống ồn: Vách chắn gió nóng","quote":"Có vách chắn gió nóng giữa két nước và đường thoát gió nóng.","reference":"Chương V, mục 1.2, hàng 6","requirement":"Có vách chắn gió nóng giữa két nước và đường thoát gió nóng"},{"item":"Vỏ chống ồn: Lớp lót bên trong","quote":"Tôn lưới Inox bên trong vỏ cách âm.","reference":"Chương V, mục 1.2, hàng 6","requirement":"Tôn lưới Inox bên trong vỏ cách âm"},{"item":"Vỏ chống ồn: Cửa tiếp nhiên liệu","quote":"Có chỗ đổ dầu Diesel bên ngoài thuận tiện cho việc tiếp nhiên liệu.","reference":"Chương V, mục 1.2, hàng 6","requirement":"Có chỗ đổ dầu Diesel bên ngoài thuận tiện cho việc tiếp nhiên liệu"},{"item":"Vỏ chống ồn: Nút dừng khẩn cấp","quote":"Nút dừng khẩn cấp trên vỏ chống ồn (cạnh bảng điều khiển).","reference":"Chương V, mục 1.2, hàng 6","requirement":"Nút dừng khẩn cấp trên vỏ chống ồn (cạnh bảng điều khiển)"},{"item":"Vỏ chống ồn: Đường gió","quote":"Tổng cộng 3 đường gió, hai bên hông đầu phát và phía trước đầu phát","reference":"Chương V, mục 1.2, hàng 6","requirement":"Tổng cộng 3 đường gió, hai bên hông đầu phát và phía trước đầu phát"},{"item":"Vật tư và phạm vi lắp đặt","quote":"Vật tư lắp đặt trọn gói trong phạm vi 35m: Cáp động lực, cáp điều khiển, cọc","reference":"Chương V, mục 1.2, hàng 7","requirement":"Vật tư lắp đặt trọn gói trong phạm vi 35m: cáp động lực, cáp điều khiển, cọc tiếp địa, cos, chụp, co, hộp thoát nhiệt, vật tư phụ, ống luồn dây, dầu diesel chạy thử máy, cao su giảm chấn, nhân công, vận chuyển và lắp đặt"},{"item":"Phụ kiện kèm theo: Pô giảm thanh","quote":"Pô giảm thanh (theo máy).","reference":"Chương V, mục 1.2, hàng 8","requirement":"Pô giảm thanh theo máy"},{"item":"Phụ kiện kèm theo: Bình ắc quy","quote":"Bình ắc quy khô (theo máy).","reference":"Chương V, mục 1.2, hàng 8","requirement":"Bình ắc quy khô theo máy"},{"item":"Phụ kiện kèm theo: Nhớt","quote":"Nhớt (đổ sẵn trong động cơ).","reference":"Chương V, mục 1.2, hàng 8","requirement":"Nhớt đổ sẵn trong động cơ"},{"item":"Phụ kiện kèm theo: Nước làm mát","quote":"Nước làm mát (nước xanh): Đổ sẵn trong động cơ.","reference":"Chương V, mục 1.2, hàng 8","requirement":"Nước làm mát (nước xanh) đổ sẵn trong động cơ"},{"item":"Phụ kiện kèm theo: Ống dầu","quote":"Ống dầu.","reference":"Chương V, mục 1.2, hàng 8","requirement":"Kèm theo ống dầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:27:28.746Z"}},"IB2400473260":{"u":"2026-11-03T06:18:17.247+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5 (1).pdf), chưa phân tích cả HSMT.","Số lượng máy phát điện không được nêu trong phần Chương V này.","Chương V không nêu thông số ATS (dòng định mức), chỉ yêu cầu bộ điều khiển có giao diện kết nối ATS.","Chương V không nêu yêu cầu về cáp và không có công tác lắp đặt riêng; phạm vi chỉ gồm cung cấp, vận chuyển, thử nghiệm, nghiệm thu, bàn giao, bảo hành, đào tạo.","Một số dòng trong bảng bị lỗi định dạng khi trích xuất từ PDF (ví dụ điều kiện nhiệt độ môi trường STT 6 phần I, ký hiệu oC), nên các trích dẫn chỉ lấy phần đọc được nguyên văn.","Hãng, model, xuất xứ của động cơ và đầu phát do nhà thầu tự kê khai, tài liệu không nêu cụ thể."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 12KVA","notifyNo":"IB2400473260","generatorCapacity":"12 kVA / 1 pha, diesel, có vỏ cách âm; công suất liên tục ≥ 12,0 kVA/12,0 kW (100% tải), công suất dự phòng ≥ 13,2 kVA/13,2 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 12 kVA: Loại máy","quote":"Máy phát điện Diesel 12KVA/1pha, có vỏ cách âm.","reference":"Chương V, mục 1.2.c, phần A","requirement":"Máy phát điện Diesel 12KVA, 1 pha, có vỏ cách âm; không chổi than, tự kích từ, có AVR tự điều chỉnh điện áp khi tải thay đổi, có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy phát điện 12 kVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa","reference":"Chương V, mục 1.2.c, phần I, STT 1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Máy phát điện 12 kVA: Năm sản xuất","quote":"2024 trở về sau","reference":"Chương V, mục 1.2.c, phần I, STT 3","requirement":"Từ năm 2024 trở về sau"},{"item":"Máy phát điện 12 kVA: Thương hiệu","quote":"nước EU; G7 hoặc Việt Nam","reference":"Chương V, mục 1.2.c, phần I, STT 4","requirement":"Hàng hóa có thương hiệu thuộc nhóm nước EU, G7 hoặc Việt Nam"},{"item":"Máy phát điện 12 kVA: Công suất liên tục","quote":"≥ 12,0 kVA/ 12,0 kW","reference":"Chương V, mục 1.2.c, phần I, STT 11","requirement":"≥ 12,0 kVA/12,0 kW (100% tải)"},{"item":"Máy phát điện 12 kVA: Công suất dự phòng","quote":"≥ 13,2 kVA/ 13,2 kW","reference":"Chương V, mục 1.2.c, phần I, STT 12","requirement":"≥ 13,2 kVA/13,2 kW"},{"item":"Máy phát điện 12 kVA: Điện áp định mức","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, mục 1.2.c, phần I, STT 13","requirement":"220-230V, ±1,5%, xoay chiều"},{"item":"Máy phát điện 12 kVA: Dao động điện áp (không tải đến 100% tải)","quote":"≤ ±1,5%","reference":"Chương V, mục 1.2.c, phần I, STT 14","requirement":"≤ ±1,5%"},{"item":"Máy phát điện 12 kVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2.c, phần I, STT 15","requirement":"1 pha, 2 dây"},{"item":"Máy phát điện 12 kVA: Hệ số công suất","quote":"Cos ϕ = 1","reference":"Chương V, mục 1.2.c, phần I, STT 16","requirement":"Cos ϕ = 1"},{"item":"Máy phát điện 12 kVA: Tần số","quote":"50 Hz, ±5%","reference":"Chương V, mục 1.2.c, phần I, STT 17-18","requirement":"50 Hz, ±5%; dao động tần số từ không tải đến 100% tải ≤ ±5%"},{"item":"Máy phát điện 12 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục 1.2.c, phần I, STT 20","requirement":"1.500 vòng/phút ±5%"},{"item":"Máy phát điện 12 kVA: Nhiên liệu sử dụng","quote":"Dầu Diesel thông dụng trên thị trường","reference":"Chương V, mục 1.2.c, phần I, STT 19","requirement":"Dầu Diesel thông dụng trên thị trường"},{"item":"Máy phát điện 12 kVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí","reference":"Chương V, mục 1.2.c, phần I, STT 21","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Máy phát điện 12 kVA: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2.c, phần I, STT 22","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Máy phát điện 12 kVA: Aptomat tại ngõ ra của máy","quote":"Mitsubishi, Schneider, Clipsal, Chint,","reference":"Chương V, mục 1.2.c, phần I, STT 25","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát"},{"item":"Máy phát điện 12 kVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên","reference":"Chương V, mục 1.2.c, phần I, STT 26","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Máy phát điện 12 kVA: Chế độ chạy liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi","reference":"Chương V, mục 1.2.c, phần I, STT 27-28","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục ≥ 12 giờ ở 100% công suất liên tục"},{"item":"Máy phát điện 12 kVA: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời","reference":"Chương V, mục 1.2.c, phần I, STT 29","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy phát điện 12 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 3,5 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2.c, phần I, STT 30","requirement":"≤ 3,5 lít/giờ tại 75% tải định mức; ≤ 4,5 lít/giờ tại 100% tải định mức"},{"item":"Máy phát điện 12 kVA: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 73 dB (Mức độ ồn lớn nhất khi chạy","reference":"Chương V, mục 1.2.c, phần I, STT 31","requirement":"≤ 73 dB (mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Máy phát điện 12 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, mục 1.2.c, phần I, STT 32","requirement":"Làm mát bằng nước (có pha dung dịch chống đóng cặn) kết hợp quạt gió đầu trục"},{"item":"Máy phát điện 12 kVA: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ","reference":"Chương V, mục 1.2.c, phần I, STT 33-34","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp có khóa; dung tích ≥ 60 lít"},{"item":"Máy phát điện 12 kVA: Vỏ chống ồn","quote":"Cấp bảo vệ bằng vỏ ngoài: ≥IP23","reference":"Chương V, mục 1.2.c, phần I, STT 35","requirement":"Vỏ nhập khẩu đồng bộ theo máy hoặc sản xuất trong nước theo tiêu chuẩn; sơn tĩnh điện, đặt được ngoài trời, có khóa; ống pô giảm thanh nằm bên trong vỏ; vật liệu chống ồn là cao su non cách nhiệt, cách âm, chống cháy; cấp bảo vệ vỏ ngoài ≥ IP23"},{"item":"Máy phát điện 12 kVA: Khung bệ và chống rung","quote":"Động cơ và đầu phát được lắp trên hệ","reference":"Chương V, mục 1.2.c, phần I, STT 36-37","requirement":"Khung gấp và hàn bằng thép tấm, sơn tĩnh điện, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Máy phát điện 12 kVA: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1450 x 750 x 950 mm (Cung cấp bản vẽ","reference":"Chương V, mục 1.2.c, phần I, STT 38","requirement":"≤ 1450 x 750 x 950 mm, cung cấp bản vẽ chi tiết thể hiện kích thước máy"},{"item":"Máy phát điện 12 kVA: Trọng lượng khô (gồm vỏ máy, ắc quy)","quote":"≤ 700 KG","reference":"Chương V, mục 1.2.c, phần I, STT 39","requirement":"≤ 700 kg"},{"item":"Máy phát điện 12 kVA: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện","reference":"Chương V, mục 1.2.c, phần I, STT 45-46","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Máy phát điện 12 kVA: Động cơ - Hãng, xuất xứ, năm sản xuất","quote":"Thương hiệu thuộc các hãng EU hoặc G7","reference":"Chương V, mục 1.2.c, phần II, STT 1-3","requirement":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương; xuất xứ do nhà thầu cung cấp thông tin; năm sản xuất 2024 trở lại đây"},{"item":"Máy phát điện 12 kVA: Động cơ - Loại động cơ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 1.2.c, phần II, STT 4, 12, 14, 15","requirement":"Diesel 4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp, hệ thống nạp khí tự nhiên, kiểu điều tốc điện tử hoặc cơ khí"},{"item":"Máy phát điện 12 kVA: Động cơ - Số xy lanh, dung tích, tỉ số nén","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.2.c, phần II, STT 7, 8, 11","requirement":"≥ 3 xy lanh thẳng hàng; tổng dung tích xilanh ≥ 2.0 lít; tỉ số nén ≥ 17,5:1"},{"item":"Máy phát điện 12 kVA: Động cơ - Tốc độ vòng quay định mức","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục 1.2.c, phần II, STT 5","requirement":"1.500 vòng/phút ±5%"},{"item":"Máy phát điện 12 kVA: Động cơ - Công suất đầu ra Net tại 1500 vòng/phút","quote":"≥ 18.0 kW","reference":"Chương V, mục 1.2.c, phần II, STT 9-10","requirement":"Công suất định mức (PRP) ≥ 18.0 kW; công suất dự phòng (ESP) ≥ 19.8 kW"},{"item":"Máy phát điện 12 kVA: Động cơ - Hệ thống bôi trơn, lọc, cảm biến","quote":"≤ 9 lít","reference":"Chương V, mục 1.2.c, phần II, STT 16-19","requirement":"Bơm dầu bôi trơn, phin lọc, bầu lọc; dung tích dầu bôi trơn (gồm lọc dầu) ≤ 9 lít; có lọc gió, lọc nhiên liệu, lọc nhớt; cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu"},{"item":"Máy phát điện 12 kVA: Động cơ - Khởi động và ắc quy","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 1.2.c, phần II, STT 20-22","requirement":"Motor khởi động điện 12VDC, có sạc ắc quy khi chạy máy; ắc quy khởi động ≥ 45Ah, loại kín khí; công suất máy phát sạc ắc quy ≥ 35A"},{"item":"Máy phát điện 12 kVA: Động cơ - Làm mát","quote":"≤ 14 lít","reference":"Chương V, mục 1.2.c, phần II, STT 23-24","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục, có bình nước phụ; dung tích nước làm mát (gồm két nước và đường ống) ≤ 14 lít"},{"item":"Máy phát điện 12 kVA: Động cơ - Tiêu thụ nhiên liệu theo công bố nhà sản xuất động cơ (máy 12,0 kW)","quote":"Tại 50% tải: ≤ 3,1 lít/giờ","reference":"Chương V, mục 1.2.c, phần II, STT 25","requirement":"100% tải ≤ 4,5 lít/giờ; 75% tải ≤ 3,5 lít/giờ; 50% tải ≤ 3,1 lít/giờ; 25% tải ≤ 2,8 lít/giờ"},{"item":"Máy phát điện 12 kVA: Đầu phát - Hãng, xuất xứ, năm sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2.c, phần III, STT 1-3","requirement":"Hãng và xuất xứ do nhà thầu cung cấp thông tin; năm sản xuất 2024 trở lại đây"},{"item":"Máy phát điện 12 kVA: Đầu phát - Điện áp, pha, tần số, hệ số công suất","quote":"220-230 VAC","reference":"Chương V, mục 1.2.c, phần III, STT 4-9","requirement":"Điện áp ra 220-230 VAC, 1 pha 2 dây, 50 Hz, cos φ = 1; dao động điện áp ≤ ± 1%; dao động tần số ≤ ± 5%"},{"item":"Máy phát điện 12 kVA: Đầu phát - Công suất","quote":"≥ 15.0 KVA","reference":"Chương V, mục 1.2.c, phần III, STT 10-11","requirement":"Công suất liên tục tại 40oC, Class H ≥ 15.0 KVA; công suất dự phòng ≥ 110%* công suất liên tục"},{"item":"Máy phát điện 12 kVA: Đầu phát - Quá tải, quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2.c, phần III, STT 12-13","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ; chịu quá tốc độ ≥ 2250 vòng"},{"item":"Máy phát điện 12 kVA: Đầu phát - Kích từ, AVR, cách điện, bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.c, phần III, STT 14-17","requirement":"Tự kích từ, không chổi than; có AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ đầu phát ≥ IP23"},{"item":"Máy phát điện 12 kVA: Đầu phát - Hiệu suất, kết cấu, làm mát","quote":"≥ 88%","reference":"Chương V, mục 1.2.c, phần III, STT 18-20","requirement":"Hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 88%; kết cấu một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Máy phát điện 12 kVA: Bộ điều khiển - Loại, màn hình, môi trường","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 1.2.c, phần IV, STT 7-11","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128 x 64 LCD, nhiệt độ hoạt động từ -25oC đến 70oC, điện áp cấp nguồn liên tục 8-35V, cấp bảo vệ ≥ IP65"},{"item":"Máy phát điện 12 kVA: Bộ điều khiển - Chế độ vận hành","quote":"Tự động khởi động máy phát điện khi","reference":"Chương V, mục 1.2.c, phần IV, STT 1-6","requirement":"Có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố; tự động khởi động máy khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; có đèn báo máy phát và nút dừng khẩn cấp"},{"item":"Máy phát điện 12 kVA: Bộ điều khiển - Đo lường và bảo vệ","quote":"- Quá tải/quá dòng/ngắn mạch","reference":"Chương V, mục 1.2.c, phần IV, STT 12-15","requirement":"Hiển thị trên LCD các thông số máy phát (điện áp, tần số, dòng điện, công suất, % tải, hệ số công suất, tốc độ động cơ, số giờ chạy, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu...); bảo vệ dừng máy tự động và bảo vệ cảnh báo (điện áp, tần số, tốc độ, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp...)"},{"item":"Máy phát điện 12 kVA: Bộ điều khiển - Kết nối ATS và truyền thông","quote":"Điều khiển và hiển thị đóng cắt được 2","reference":"Chương V, mục 1.2.c, phần IV, STT 16-20","requirement":"Có giao diện kết nối bộ ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa, điều khiển và hiển thị đóng cắt được 2 ATS; chuẩn truyền thông Modbus RS485; kết nối máy tính qua cổng USB; phần mềm điều khiển tải miễn phí từ website nhà sản xuất"},{"item":"Máy phát điện 12 kVA: Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện","reference":"Chương V, mục 1.2.c, phần V, STT 1-2","requirement":"Cực đấu cấp nguồn bằng cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; bảo vệ bằng Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Máy phát điện 12 kVA: Bộ nạp ắc quy khởi động từ điện lưới","quote":"12VDC và 24 VDC tự chuyển đổi","reference":"Chương V, mục 1.2.c, phần VI, STT 1-14","requirement":"Công nghệ Switchmode; đầu ra 12VDC và 24 VDC tự chuyển đổi, dòng ≥ 5.0 ADC (liên tục), công suất ≥ 120 W; đầu vào 170-300 VAC, 45-68 Hz; hiệu suất cao nhất ≥ 90%; làm mát đối lưu tự nhiên; mức bảo vệ ≥ IP20; vỏ ABS/PC chống cháy UL94-V0; có bảo vệ quá tải, ngắn mạch, nhiệt độ cao"},{"item":"Máy phát điện 12 kVA: Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm","reference":"Chương V, mục 1.2.c, phần VII, STT 1","requirement":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa"},{"item":"Máy phát điện 12 kVA: Phụ tùng thay thế","quote":"thế trong 10 năm sau khi hết thời gian bảo","reference":"Chương V, mục 1.2.c, phần VII, STT 2","requirement":"Có cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành"},{"item":"Máy phát điện 12 kVA: Vật tư kèm theo máy","quote":"Đầy đủ theo máy","reference":"Chương V, mục 1.2.c, phần VIII, STT 1-4","requirement":"Nhiên liệu chạy máy 15 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy; bổ sung vật tư thiếu không tính thêm chi phí"},{"item":"Máy phát điện 12 kVA: Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động","reference":"Chương V, mục 1.2.a","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện); QCVN 19:2009/BTNMT/B (khí thải); TCVN 7916-1:2008 (ắc quy khởi động chì-axit); TCVN 6627-9: 2011 (IEC 60034-9: 2007) (giới hạn mức ồn)"},{"item":"Máy phát điện 12 kVA: Phạm vi công việc cung cấp","quote":"Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp;","reference":"Chương V, mục 1.2.d","requirement":"Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp; bảo quản, thử nghiệm, nghiệm thu, bàn giao; bảo hành; đào tạo và hướng dẫn sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:18:16.580Z"}},"IB2400474549":{"u":"2026-11-03T06:15:32.126+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng máy phát điện; chỉ mô tả một cấu hình nên ghi là 1 máy theo cách hiểu từ mô tả.","Kích thước máy ghi '1280x820x930cm' trong văn bản (có thể là sai đơn vị, nên là mm), được giữ nguyên theo văn bản.","Văn bản không nêu hãng/model động cơ và đầu phát, bộ điều khiển, vỏ chống ồn, ATS, cáp, xuất xứ, CO/CQ, năm sản xuất, tiêu chuẩn cho máy phát điện.","Hạng mục I (hệ thống bếp điện) không phải thiết bị máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 13: Mua sắm hệ thống bếp điện, máy phát điện dự phòng","notifyNo":"IB2400474549","generatorCapacity":"Công suất cực đại 18Kw / 22KVA; công suất liên tục 16Kw / 20KVA (1 máy 3 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha: Loại máy","quote":"Máy phát điện 3 pha","reference":"Chương V, mục 1.2, hạng mục II","requirement":"Máy phát điện 3 pha"},{"item":"Máy phát điện 3 pha: Công suất cực đại","quote":"Công suất cực đại: 18Kw / 22KVA","reference":"Chương V, mục 1.2, hạng mục II","requirement":"18Kw / 22KVA"},{"item":"Máy phát điện 3 pha: Công suất liên tục","quote":"Công suất liên tục: 16Kw / 20KVA","reference":"Chương V, mục 1.2, hạng mục II","requirement":"16Kw / 20KVA"},{"item":"Máy phát điện 3 pha: Điện áp","quote":"Điện áp: 380V / 3 Phase","reference":"Chương V, mục 1.2, hạng mục II","requirement":"380V / 3 Phase"},{"item":"Máy phát điện 3 pha: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2, hạng mục II","requirement":"50Hz"},{"item":"Máy phát điện 3 pha: Loại động cơ","quote":"Loại động cơ: 4 thì 2 xi lanh","reference":"Chương V, mục 1.2, hạng mục II","requirement":"4 thì 2 xi lanh"},{"item":"Máy phát điện 3 pha: Tốc độ","quote":"Tốc độ: 3000 vòng/phút","reference":"Chương V, mục 1.2, hạng mục II","requirement":"3000 vòng/phút"},{"item":"Máy phát điện 3 pha: Hệ số cos φ","quote":"Hệ số cos φ: 0.8","reference":"Chương V, mục 1.2, hạng mục II","requirement":"0.8"},{"item":"Máy phát điện 3 pha: Phương thức kích từ","quote":"Phương thức kích từ: Tự kích từ","reference":"Chương V, mục 1.2, hạng mục II","requirement":"Tự kích từ"},{"item":"Máy phát điện 3 pha: Kiểu khởi động","quote":"Kiểu khởi độn:g Đề","reference":"Chương V, mục 1.2, hạng mục II","requirement":"Đề"},{"item":"Máy phát điện 3 pha: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu: 30L","reference":"Chương V, mục 1.2, hạng mục II","requirement":"30L"},{"item":"Máy phát điện 3 pha: Dung tích nhớt","quote":"Dung tích nhớt: 4L","reference":"Chương V, mục 1.2, hạng mục II","requirement":"4L"},{"item":"Máy phát điện 3 pha: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu: 3.5 – 4L/giờ","reference":"Chương V, mục 1.2, hạng mục II","requirement":"3.5 – 4L/giờ"},{"item":"Máy phát điện 3 pha: Hệ thống làm mát","quote":"Hệ thống làm mát: Quạt gió","reference":"Chương V, mục 1.2, hạng mục II","requirement":"Quạt gió"},{"item":"Máy phát điện 3 pha: Kích thước","quote":"Kích thước: 1280x820x930cm","reference":"Chương V, mục 1.2, hạng mục II","requirement":"1280x820x930cm (ghi đúng như văn bản)"},{"item":"Máy phát điện 3 pha: Trọng lượng","quote":"Trọng lượng: 380Kg","reference":"Chương V, mục 1.2, hạng mục II","requirement":"380Kg"},{"item":"Máy phát điện 3 pha: Bảo hành","quote":"Bảo hành: 12 tháng","reference":"Chương V, mục 1.2, hạng mục II","requirement":"12 tháng"},{"item":"Máy phát điện 3 pha: Hàng hóa tham khảo","quote":"Thương hiệu: Honda GS 20KVA 3 Pha","reference":"Chương V, mục 1.2, hạng mục II và Ghi chú","requirement":"Honda GS 20KVA 3 Pha (chỉ mang tính tham khảo; nhà thầu được chào hàng hóa tương đương hoặc tốt hơn)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:15:31.303Z"}},"IB2400475109":{"u":"2026-11-03T06:02:24.69+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V + thông số kt.rar), chưa phân tích cả HSMT.","Gói thầu gồm cả máy biến áp 1250 kVA, tủ trung thế RMU, tủ hạ thế trong nhà và tủ hạ thế TBA ngoài nhà; các thiết bị này không phải thông số tổ máy phát điện nên không liệt kê.","Văn bản không nêu số lượng tổ máy (chỉ có 1 tổ 1000 kVA theo tên gói thầu), hãng/model động cơ và đầu phát, cấp cách điện, AVR, vỏ chống ồn và độ ồn, ATS, cáp, phạm vi lắp đặt, CO/CQ.","Mục 1.19 (tiêu chuẩn) bị lẫn hai cột khi trích xuất từ PDF nên danh sách tiêu chuẩn được ghép lại từ các đoạn rời; nên đối chiếu bản gốc.","Văn bản cho biết model và tên hãng chỉ mang tính tham khảo, được chào hàng hóa tương đương."],"result":{"keyInfo":{"bidName":"Gói thầu MS-05: Mua sắm thiết bị máy phát điện 1000KVA và máy biến áp 1250KVA, tủ trung thế, hạ thế","notifyNo":"IB2400475109","generatorCapacity":"≥ 1000 kVA / 800 kW liên tục; ≥ 1100 kVA / 880 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 1000 kVA: Loại tổ máy","quote":"Tổ máy phát điện diesel, công suất liên tục ≥ 1000","reference":"Máy phát điện.pdf, mục 1","requirement":"Tổ máy phát điện diesel, công suất liên tục ≥ 1000 kVA. Động cơ, đầu phát và hệ thống điều khiển được nhập khẩu đồng bộ từ một nhà sản xuất."},{"item":"Tổ máy phát điện 1000 kVA: Kiểu máy","quote":"Nhà thầu ghi rõ theo đúng quy cách của nhà sản xuất.","reference":"Máy phát điện.pdf, mục 1.1","requirement":"Nhà thầu ghi rõ theo đúng quy cách của nhà sản xuất."},{"item":"Tổ máy phát điện 1000 kVA: Xuất xứ cả tổ máy","quote":"Nhập khẩu nguyên chiếc hoặc lắp ráp đồng bộ trong nước","reference":"Máy phát điện.pdf, mục 1.2","requirement":"Nhập khẩu nguyên chiếc hoặc lắp ráp đồng bộ trong nước."},{"item":"Tổ máy phát điện 1000 kVA: Tình trạng máy và năm sản xuất","quote":"Máy mới 100%, sản xuất năm 2024 trở về sau","reference":"Máy phát điện.pdf, mục 1.3","requirement":"Máy mới 100%, sản xuất năm 2024 trở về sau."},{"item":"Tổ máy phát điện 1000 kVA: Công suất liên tục (kVA / kW)","quote":"≥ 1000/800","reference":"Máy phát điện.pdf, mục 1.4","requirement":"≥ 1000/800"},{"item":"Tổ máy phát điện 1000 kVA: Công suất dự phòng (kVA / kW)","quote":"≥ 1100/880","reference":"Máy phát điện.pdf, mục 1.5","requirement":"≥ 1100/880"},{"item":"Tổ máy phát điện 1000 kVA: Điện áp ra, tần số, số pha, hệ số công suất","quote":"230/400","reference":"Máy phát điện.pdf, mục 1.6 - 1.9","requirement":"Điện áp ra 230/400 V; tần số 50 Hz; 3 pha; hệ số công suất 0,8."},{"item":"Tổ máy phát điện 1000 kVA: Kiểu điều tốc","quote":"Điện tử","reference":"Máy phát điện.pdf, mục 1.10","requirement":"Điện tử."},{"item":"Tổ máy phát điện 1000 kVA: Hệ thống khởi động và ắc quy","quote":"Đề nổ, 24VDC, có bình Ắc quy kèm theo","reference":"Máy phát điện.pdf, mục 1.11 - 1.12","requirement":"Đề nổ, 24 VDC, có bình ắc quy kèm theo máy."},{"item":"Tổ máy phát điện 1000 kVA: Hệ thống làm mát","quote":"Bằng két nước, kết hợp với quạt gió đầu trục","reference":"Máy phát điện.pdf, mục 1.13","requirement":"Bằng két nước, kết hợp với quạt gió đầu trục."},{"item":"Tổ máy phát điện 1000 kVA: Nhiên liệu sử dụng","quote":"Dầu Diesel thông dụng","reference":"Máy phát điện.pdf, mục 1.14","requirement":"Dầu Diesel thông dụng."},{"item":"Tổ máy phát điện 1000 kVA: Thùng nhiên liệu","quote":"Bồn nhiên liệu dưới đế máy, dung tích ≥2000 lít","reference":"Máy phát điện.pdf, mục 1.15","requirement":"Bồn nhiên liệu dưới đế máy, dung tích ≥ 2000 lít."},{"item":"Tổ máy phát điện 1000 kVA: Tiêu hao nhiên liệu","quote":"≤ 115 lit/giờ (lit/hr)","reference":"Máy phát điện.pdf, mục 1.16 - 1.18","requirement":"Ở chế độ liên tục: 50% tải ≤ 115 lít/giờ; 75% tải ≤ 165 lít/giờ; 100% tải ≤ 210 lít/giờ."},{"item":"Tổ máy phát điện 1000 kVA: Tiêu chuẩn đáp ứng","quote":"ISO 3046; ISO 8528; ISO 9001…","reference":"Máy phát điện.pdf, mục 1.19","requirement":"Tổ máy đáp ứng các tiêu chuẩn: BS EN 60034; BS 5000; VDE 0530; NEMA MG 1-32; IEC 60034; CSA C 22.2-100; AS1539; BS EN 61000-1-2 và BS EN 61000-1-4; VDE 0875G; VDE0875N; ISO 3046; ISO 8528; ISO 9001; CE; 2006/42/EC; 2006/95/EC; EN 60204-1:2006+A1:2009; EN ISO 12100:2010; EN ISO 13849-1:2008; EN 12601:2010; ISO 8528-1:2018."},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - xuất xứ","quote":"Động cơ máy phát được sản xuất tại các nước thuộc G7","reference":"Máy phát điện.pdf, mục 2.1","requirement":"Động cơ máy phát được sản xuất tại các nước thuộc G7."},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - kiểu động cơ","quote":"Động cơ diesel, 4 thì, làm mát bằng nước","reference":"Máy phát điện.pdf, mục 2.2","requirement":"Động cơ diesel, 4 thì, làm mát bằng nước."},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - số xy lanh và cách bố trí","quote":"12 xilanh, bố trí hình V","reference":"Máy phát điện.pdf, mục 2.3","requirement":"12 xi lanh, bố trí hình V."},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - tỉ số nén, dung tích, kích thước xy lanh","quote":"≥ 13.9:1","reference":"Máy phát điện.pdf, mục 2.4 - 2.6","requirement":"Tỉ số nén ≥ 13.9:1; dung tích xy lanh ≤ 38 L; đường kính x hành trình ≤ 150 x 160 mm."},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - xuất xứ","quote":"Đầu phát của máy phát điện được sản xuất tại các nước thuộc G7","reference":"Máy phát điện.pdf, mục 3.1","requirement":"Đầu phát của máy phát điện được sản xuất tại các nước thuộc G7."},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - khả năng chịu quá dòng","quote":"Hệ thống kích từ cho phép đầu phát có thể chịu quá dòng đến 30%","reference":"Máy phát điện.pdf, mục 3.2","requirement":"Hệ thống kích từ cho phép đầu phát chịu quá dòng đến 30% trong 10 giây."},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - thông số điện","quote":"3 pha - 4 cực từ","reference":"Máy phát điện.pdf, mục 3.3 - 3.6","requirement":"Điện áp định mức 230/400 V; 3 pha - 4 cực từ; tần số 50 Hz; hệ số công suất 0,8."},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - cấp bảo vệ","quote":"≥ IP23","reference":"Máy phát điện.pdf, mục 3.7","requirement":"≥ IP23."},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - biến thiên điện áp và tần số ở chế độ xác lập","quote":"£ ±0,5%","reference":"Máy phát điện.pdf, mục 3.8 - 3.9","requirement":"Biến thiên điện áp ở chế độ xác lập £ ±0,5%; biến thiên tần số ở chế độ xác lập ổn định £ ±0,25% (ký hiệu \"£\" như trong văn bản gốc)."},{"item":"Tổ máy phát điện 1000 kVA: Hệ thống điều khiển - xuất xứ","quote":"Bảng điều khiển của máy phát điện được sản xuất tại các nước G7","reference":"Máy phát điện.pdf, mục 4.1","requirement":"Bảng điều khiển của máy phát điện được sản xuất tại các nước G7."},{"item":"Tổ máy phát điện 1000 kVA: Hệ thống điều khiển - kiểu bảng điều khiển","quote":"Màn hình cảm ứng 100% để người vận hành dễ dàng thao tác và lựa","reference":"Máy phát điện.pdf, mục 4.2","requirement":"Màn hình cảm ứng 100% để người vận hành dễ dàng thao tác và lựa chọn."},{"item":"Tổ máy phát điện 1000 kVA: Hệ thống điều khiển - chức năng hiển thị","quote":"- Điện áp pha, điện áp dây","reference":"Máy phát điện.pdf, mục 4.3","requirement":"Hiển thị thông số máy phát: điện áp pha, điện áp dây, dòng điện các pha, tần số, công suất tác dụng, công suất biểu kiến. Hiển thị thông số động cơ: tốc độ (vòng/phút), áp lực dầu bôi trơn, nhiệt độ nước làm mát, số giờ động cơ vận hành, điện áp/dòng nạp ắc quy."},{"item":"Tổ máy phát điện 1000 kVA: Hệ thống điều khiển - chức năng bảo vệ an toàn","quote":"- Lỗi khởi động hoặc lỗi dừng","reference":"Máy phát điện.pdf, mục 4.4","requirement":"Thông báo bằng đèn và âm thanh khi động cơ bất thường (nhiệt độ động cơ quá cao, tốc độ quá cao hoặc quá thấp, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát quá cao, lỗi phần ắc quy, lỗi phần khởi động) và khi đầu phát bất thường (điện áp quá cao hoặc quá thấp, tần số quá cao hoặc quá thấp, quá dòng). Chỉ thị và tắt máy khi: tốc độ, điện áp, tần số quá cao hoặc quá thấp; quá dòng; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát quá cao; lỗi khởi động hoặc lỗi dừng."},{"item":"Tổ máy phát điện 1000 kVA: Thời gian bảo hành","quote":"≥ 12 tháng hoặc 1000 giờ ở chế độ","reference":"Máy phát điện.pdf, mục 5.1","requirement":"≥ 12 tháng hoặc 1000 giờ ở chế độ dự phòng, tùy điều kiện nào đến trước."},{"item":"Tổ máy phát điện 1000 kVA: Kiểm tra và thử nghiệm","quote":"Nghiệm thu, vận hành thử thiết bị trước khi đưa vào sử dụng.","reference":"Chương V.docx, Mục 3","requirement":"Nghiệm thu, vận hành thử thiết bị trước khi đưa vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:02:23.795Z"}},"IB2400475145":{"u":"2026-11-03T06:16:13.933+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V_Yeu_cau_ky_thuat (1).pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển (nhà thầu tự khai); không có thông số ATS riêng (chỉ có chức năng điều khiển ATS trong bộ điều khiển) và không có yêu cầu CO/CQ riêng.","Bảng trong tệp bị vỡ định dạng ở một số chỗ (ví dụ danh sách trạm BTS, giá trị ắc quy '≥ 70Ah' bị tách dòng), nên một số trích dẫn chỉ lấy phần nằm trọn trên một dòng.","Điều khoản bảo đảm bảo hành 5% và các điều kiện hợp đồng khác không được liệt kê vì không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện cho các trạm BTS phát triển mới năm 2024","notifyNo":"IB2400475145","generatorCapacity":"8 x 8.5 kVA, 1 pha, diesel (liên tục ≥ 8,5 ± 0,5 kVA; dự phòng ≥ 10 ± 0,5 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp - Số lượng, loại máy","quote":"Máy phát điện 8.5kVA - 1 pha chạy Diesel, có vỏ chống","reference":"Chương V, mục 1.1 (Phạm vi cung cấp)","requirement":"Máy phát điện 8.5kVA, 1 pha, chạy Diesel, có vỏ chống ồn; 08 chiếc, gồm thiết bị, vật tư lắp đặt, vật tư phụ, nhân công vận chuyển, lắp đặt, bàn giao công nghệ"},{"item":"Số lượng","quote":"Chiếc | 08","reference":"Chương V, mục 1.1 (Phạm vi cung cấp)","requirement":"08 chiếc, mỗi trạm BTS 1 máy (8 trạm)"},{"item":"Tổ máy: Tình trạng máy","quote":"không bị móp méo, biến dạng, có chứng chỉ chứng","reference":"Chương V, mục 1.2, bảng A, dòng 1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy: Năm sản xuất","quote":"Tổ máy phát điện được sản xuất/lắp ráp từ năm 2023","reference":"Chương V, mục 1.2, bảng A, dòng 2","requirement":"Động cơ, đầu phát, bộ điều khiển sản xuất từ năm 2023 trở về sau; tổ máy sản xuất/lắp ráp từ năm 2023 trở về sau"},{"item":"Tổ máy: Công suất liên tục (100% tải)","quote":"≥ 8,5 ± 0,5 KVA","reference":"Chương V, mục 1.2, bảng A, dòng 3","requirement":"≥ 8,5 ± 0,5 kVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 10 ± 0,5 KVA","reference":"Chương V, mục 1.2, bảng A, dòng 4","requirement":"≥ 10 ± 0,5 kVA"},{"item":"Tổ máy: Điện áp định mức","quote":"220V, xoay chiều.","reference":"Chương V, mục 1.2, bảng A, dòng 5","requirement":"220V, xoay chiều"},{"item":"Tổ máy: Dao động điện áp đầu ra (tải định mức, sau khi đóng tải 30s)","quote":"≤ ± 1%","reference":"Chương V, mục 1.2, bảng A, dòng 6","requirement":"≤ ± 1%"},{"item":"Tổ máy: Số pha, số dây","quote":"1 pha, 2 dây.","reference":"Chương V, mục 1.2, bảng A, dòng 7","requirement":"1 pha, 2 dây"},{"item":"Tổ máy: Tần số","quote":"50 Hz.","reference":"Chương V, mục 1.2, bảng A, dòng 8","requirement":"50 Hz"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosφ = 1.","reference":"Chương V, mục 1.2, bảng A, dòng 10","requirement":"Cosφ = 1"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng A, dòng 11","requirement":"1.500 vòng/phút"},{"item":"Tổ máy: Nhiên liệu sử dụng","quote":"Dầu Diesel (dầu DO thông thường).","reference":"Chương V, mục 1.2, bảng A, dòng 12","requirement":"Dầu Diesel (dầu DO thông thường)"},{"item":"Tổ máy: Hệ thống khởi động","quote":"- Khởi động đề điện bằng ắc quy kín khí 12VDC, tự","reference":"Chương V, mục 1.2, bảng A, dòng 13","requirement":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy; khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.","reference":"Chương V, mục 1.2, bảng A, dòng 16","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ.","reference":"Chương V, mục 1.2, bảng A, dòng 17","requirement":"≥ 12 giờ"},{"item":"Tổ máy: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01","reference":"Chương V, mục 1.2, bảng A, dòng 18","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Vỏ cách âm: Độ ồn (đã đóng vỏ, 75% công suất định mức, không gian mở, cách tâm máy 7m)","quote":"≤ 69 dB","reference":"Chương V, mục 1.2, bảng A, dòng 19","requirement":"≤ 69 dB"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết","reference":"Chương V, mục 1.2, bảng A, dòng 20","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy: Điều kiện hoạt động - nhiệt độ môi trường","quote":"Nhiệt độ môi trường: -10oC đến +50oC","reference":"Chương V, mục 1.2, bảng A, dòng 21","requirement":"Nhiệt hóa phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC"},{"item":"Tổ máy: Điều kiện hoạt động - độ ẩm","quote":"Độ ẩm hoạt động: 80% đến 100%","reference":"Chương V, mục 1.2, bảng A, dòng 21","requirement":"Độ ẩm hoạt động 80% đến 100%"},{"item":"Thùng nhiên liệu: Dung tích","quote":"≥ 70 lít","reference":"Chương V, mục 1.2, bảng A, dòng 23","requirement":"≥ 70 lít"},{"item":"Thùng nhiên liệu: Kết cấu","quote":"Thùng nhiên liệu dạng treo không được nằm dưới đế","reference":"Chương V, mục 1.2, bảng A, dòng 22","requirement":"Dạng treo, không nằm dưới đế máy; chế tạo chắc chắn bằng thép đã xử lý hóa học chống rỉ sét"},{"item":"Vỏ cách âm: Vật liệu, kết cấu","quote":"- Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; được xử lý","reference":"Chương V, mục 1.2, bảng A, dòng 24","requirement":"Vỏ thép dày ≥ 1.5mm, xử lý bề mặt hóa học, sơn tĩnh điện, có khóa; đặt được ngoài trời, có hệ thống thoát nhiệt, thoát xả; cửa phần điều khiển có kính quan sát, cửa có khóa và gioăng kín; vật liệu chống ồn là cao su non chống cháy"},{"item":"Tổ máy: Khung - đế máy, hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su","reference":"Chương V, mục 1.2, bảng A, dòng 25-26","requirement":"Khung đế chắc chắn, chịu lực, chống rung, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Tổ máy: Kích thước (D x R x C) cả vỏ","quote":"Tương đương ≤ (1450 x 800 x 1150) mm ± 5%","reference":"Chương V, mục 1.2, bảng A, dòng 27","requirement":"Tương đương ≤ (1450 x 800 x 1150) mm ± 5%"},{"item":"Tổ máy: Trọng lượng tịnh","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, bảng A, dòng 28","requirement":"≤ 650 kg"},{"item":"Chứng nhận chất lượng","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/sản","reference":"Chương V, mục 1.2, bảng A, dòng 29","requirement":"ISO 9001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Chứng nhận môi trường","quote":"ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản","reference":"Chương V, mục 1.2, bảng A, dòng 30","requirement":"ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Chứng nhận sức khỏe và an toàn về điện","quote":"CE. Chứng nhận phải kiểm tra được trên website của","reference":"Chương V, mục 1.2, bảng A (sau dòng 30)","requirement":"CE; chứng nhận phải kiểm tra được trên website của đơn vị cấp và có thể hiện sản phẩm chào thầu"},{"item":"Khí thải","quote":"19:2009/BTNMT/ Euro stage II). Có xác nhận của đơn","reference":"Chương V, mục 1.2, bảng A, dòng 31","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Euro stage II) về bụi và chất vô cơ; có xác nhận của đơn vị có chức năng"},{"item":"Vận hành, kích từ, AVR của tổ máy","quote":"không chổi than, tự động kích từ; tự động điều","reference":"Chương V, mục 1.2, bảng A, dòng 37","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi (AVR)"},{"item":"Nối đất, ghi nhãn, bảng thông số","quote":"Máy phát phải có đầu nối đất hoặc phương tiện khác","reference":"Chương V, mục 1.2, bảng A, dòng 32-34","requirement":"Có đầu nối đất; ghi nhãn đầu nối; bảng thông số gồm tên nhà chế tạo, số serial, công suất, điện áp, tần số, hệ số công suất danh định"},{"item":"Tài liệu kèm theo, minh bạch thông số","quote":"Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt).","reference":"Chương V, mục 1.2, bảng A, dòng 35-36 và bảng B.IV, dòng 7","requirement":"Tài liệu kỹ thuật tiếng Anh hoặc tiếng Việt; thông số công bố trên website nhà sản xuất; mỗi máy 1 bộ catalog, sách hướng dẫn vận hành và bảo dưỡng"},{"item":"Tiêu chuẩn viện dẫn - tổ máy phát điện","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi","reference":"Chương V, mục 1.2 a)","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005"},{"item":"Tiêu chuẩn viện dẫn - mức ồn","quote":"TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.","reference":"Chương V, mục 1.2 a)","requirement":"TCVN 6627-9: 2011 (IEC 60034-9: 2007)"},{"item":"Tiêu chuẩn viện dẫn - ắc quy khởi động","quote":"TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.","reference":"Chương V, mục 1.2 a)","requirement":"TCVN 7916-1:2008 (ắc quy khởi động chì-axit)"},{"item":"Động cơ: Hãng, nơi sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng B.I, dòng 1-2","requirement":"Nhà thầu tự cung cấp thông tin hãng sản xuất và nơi sản xuất; không nêu hãng, model hay xuất xứ cụ thể"},{"item":"Động cơ: Năm sản xuất","quote":"Năm 2023 trở về sau","reference":"Chương V, mục 1.2, bảng B.I, dòng 3","requirement":"Năm 2023 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ.","reference":"Chương V, mục 1.2, bảng B.I, dòng 4","requirement":"Diesel 4 kỳ"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, bảng B.I, dòng 5","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 16 KW.","reference":"Chương V, mục 1.2, bảng B.I, dòng 6","requirement":"≥ 16 kW"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 18 KW.","reference":"Chương V, mục 1.2, bảng B.I, dòng 7","requirement":"≥ 18 kW"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng.","reference":"Chương V, mục 1.2, bảng B.I, dòng 8","requirement":"≥ 3 xy lanh thẳng hàng"},{"item":"Động cơ: Tổng dung tích xilanh","quote":"≥ 2,3 lít","reference":"Chương V, mục 1.2, bảng B.I, dòng 9","requirement":"≥ 2,3 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 85 mm","reference":"Chương V, mục 1.2, bảng B.I, dòng 10","requirement":"≥ 85 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≥ 100 mm","reference":"Chương V, mục 1.2, bảng B.I, dòng 11","requirement":"≥ 100 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 18:1","reference":"Chương V, mục 1.2, bảng B.I, dòng 12","requirement":"≥ 18:1"},{"item":"Động cơ: Kiểu điều tốc, phun nhiên liệu","quote":"Điện tử.","reference":"Chương V, mục 1.2, bảng B.I, dòng 13-14","requirement":"Điều tốc điện tử; phun nhiên liệu trực tiếp"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 3,5 L/h","reference":"Chương V, mục 1.2, bảng B.I, dòng 16","requirement":"≤ 3,5 L/h"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 3,2 L/h","reference":"Chương V, mục 1.2, bảng B.I, dòng 17","requirement":"≤ 3,2 L/h"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 50% định mức","quote":"≤ 2,5 L/h","reference":"Chương V, mục 1.2, bảng B.I, dòng 18","requirement":"≤ 2,5 L/h"},{"item":"Động cơ: Hệ thống bôi trơn, dung tích dầu, chu kỳ thay nhớt","quote":"Bơm nhớt, bôi trơn cưỡng bức.","reference":"Chương V, mục 1.2, bảng B.I, dòng 15, 23, 24","requirement":"Bơm nhớt, bôi trơn cưỡng bức; dung tích dầu bôi trơn ≤ 6 lít; thời gian thay nhớt ≥ 500h"},{"item":"Động cơ: Hệ thống làm mát","quote":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết","reference":"Chương V, mục 1.2, bảng B.I, dòng 22","requirement":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục"},{"item":"Động cơ: Cảm biến","quote":"Cảm biến áp suất dầu bôi trơn.","reference":"Chương V, mục 1.2, bảng B.I, dòng 20","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu"},{"item":"Động cơ: Hệ thống khởi động, sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, mục 1.2, bảng B.I, dòng 21, 25","requirement":"Motor khởi động điện DC, có sạc ắc quy khi chạy máy; có tính năng sấy trước khi khởi động"},{"item":"Đầu phát: Hãng, nơi sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng B.II, dòng 1-2","requirement":"Nhà thầu tự cung cấp thông tin hãng sản xuất và nơi sản xuất; không nêu hãng, model hay xuất xứ cụ thể"},{"item":"Đầu phát: Năm sản xuất","quote":"Năm 2023 trở về sau","reference":"Chương V, mục 1.2, bảng B.II, dòng 3","requirement":"Năm 2023 trở về sau"},{"item":"Đầu phát: Loại đầu phát","quote":"Kích từ tự động, không chổi than, kín không bị thấm","reference":"Chương V, mục 1.2, bảng B.II, dòng 4","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha, 2 dây"},{"item":"Đầu phát: Công suất liên tục","quote":"≥ 10 KVA.","reference":"Chương V, mục 1.2, bảng B.II, dòng 5","requirement":"≥ 10 kVA"},{"item":"Đầu phát: Điện áp ra / số pha - dây","quote":"220V/1 pha, 2 dây.","reference":"Chương V, mục 1.2, bảng B.II, dòng 8","requirement":"220V/1 pha, 2 dây"},{"item":"Đầu phát: Hệ số công suất, tốc độ, tần số","quote":"Cosφ = 1.","reference":"Chương V, mục 1.2, bảng B.II, dòng 6, 7, 10","requirement":"Cosφ = 1; 1.500 vòng/phút; 50 Hz"},{"item":"Đầu phát: Dao động điện áp ở mức tải cố định","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ","reference":"Chương V, mục 1.2, bảng B.II, dòng 9","requirement":"≤ 1% (tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)"},{"item":"Đầu phát: Khả năng chạy quá công suất","quote":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ","reference":"Chương V, mục 1.2, bảng B.II, dòng 11","requirement":"Chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh điện áp khi có sự thay đổi về mức","reference":"Chương V, mục 1.2, bảng B.II, dòng 12-13","requirement":"Tự động điều chỉnh điện áp khi tải thay đổi (AVR), hoạt động ở nhiều mức tải; tự kích từ, không chổi than"},{"item":"Đầu phát: Cấp bảo vệ vỏ ngoài","quote":"Tối thiểu đạt IP23.","reference":"Chương V, mục 1.2, bảng B.II, dòng 14","requirement":"Tối thiểu IP23"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp H/H.","reference":"Chương V, mục 1.2, bảng B.II, dòng 15","requirement":"Cấp H/H"},{"item":"Bộ điều khiển: Hãng, nơi sản xuất, năm sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng B.III, dòng 1-3","requirement":"Nhà thầu tự cung cấp thông tin hãng và nơi sản xuất; không nêu hãng, model hay xuất xứ cụ thể; sản xuất năm 2023 trở về sau"},{"item":"Bộ điều khiển: Yêu cầu chung","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2, bảng B.III, dòng 4","requirement":"Gắn mặt trước máy phát; màn hình LCD; công nghệ vi xử lý, lập trình được; nút dừng khẩn cấp lắp bên ngoài; các nút RUN, OFF, AUTO; hiển thị tiếng Việt hoặc tiếng Anh; chuyển được sang khởi động bằng tay (ổ khóa đề) khi khẩn cấp; tự khởi động khi tín hiệu dòng điện tổ ắc quy trạm BTS thấp"},{"item":"Bộ điều khiển: Lưu sự kiện","quote":"Lưu sự kiện ≥ 500 event log","reference":"Chương V, mục 1.2, bảng B.III, dòng 4","requirement":"≥ 500 event log"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"(9) Số giờ cộng dồn máy phát điện hoạt động (h).","reference":"Chương V, mục 1.2, bảng B.III, dòng 5","requirement":"Hiển thị 12 thông số: công suất phát, điện áp, dòng tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu, số giờ cộng dồn, số giờ còn lại phải bảo trì, báo lỗi, thời gian bảo trì"},{"item":"Bộ điều khiển: Bảo vệ và tự động dừng máy","quote":"Nhiệt độ nước làm mát cao.","reference":"Chương V, mục 1.2, bảng B.III, dòng 6","requirement":"Điện áp và tần số cao/thấp, nhiệt độ nước làm mát cao, áp suất dầu thấp, quá tải, vượt tốc, không đạt tốc độ, mức nhiên liệu thấp, nút dừng khẩn cấp; không cho đề lại khi máy đang chạy nếu AVR, đầu phát hỏng"},{"item":"Bộ điều khiển: Cài đặt thời gian trễ","quote":"Cài đặt được thời gian trễ khởi động máy phát điện","reference":"Chương V, mục 1.2, bảng B.III, dòng 7","requirement":"Trễ khởi động máy khi mất lưới 0,5-10 phút; trễ đóng điện máy phát sang lưới 0,5-5 phút; trễ đóng điện lưới sang máy phát 0,5-10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ; đều chỉnh được"},{"item":"Bộ điều khiển: Chức năng điều khiển ATS","quote":"Điều khiển công tắc chuyển mạch ATS. Khi điện lưới","reference":"Chương V, mục 1.2, bảng B.III, dòng 8","requirement":"Điều khiển công tắc chuyển mạch ATS: khi lưới sai điện áp, tần số hoặc mất pha thì khởi động động cơ rồi chuyển sang điện máy phát, lưới đảm bảo thì chuyển lại; không nêu thông số định mức của ATS"},{"item":"Bộ điều khiển: Kết nối mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua","reference":"Chương V, mục 1.2, bảng B.III, dòng 9","requirement":"Giao diện kết nối máy tính qua cổng USB hoặc RS-45 (nguyên văn trong HSMT); kết hợp phần mềm điều khiển và lập trình trên máy vi tính"},{"item":"Phụ kiện: Ắc quy khởi động","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥","reference":"Chương V, mục 1.2, bảng B.IV, dòng 4","requirement":"01 bộ kèm theo máy, ắc quy kín khí 12VDC, ≥ 70Ah, có dây nối và đầu cọc đầy đủ"},{"item":"Phụ kiện: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp","reference":"Chương V, mục 1.2, bảng B.IV, dòng 3","requirement":"Xả tiêu âm công nghiệp, khớp nối mềm và linh kiện phụ tùng cần thiết"},{"item":"Phụ kiện: Bộ lọc nhiên liệu, cao su chống rung, dụng cụ","quote":"Nguyên thủy theo máy.","reference":"Chương V, mục 1.2, bảng B.IV, dòng 1, 5, 8","requirement":"Bộ lọc nhiên liệu tháo lắp được; bộ cao su chống rung nguyên thủy theo máy; mỗi máy 1 bộ dụng cụ sửa chữa cơ bản"},{"item":"Lắp đặt: Vật tư phụ trợ, đấu nối","quote":"lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ","reference":"Chương V, mục 1.2, bảng B.V (B.IV, dòng 6)","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa...) để đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu"},{"item":"Lắp đặt: Vận chuyển, vị trí, đấu nối trong ống nhựa","quote":"Bắt buộc","reference":"Chương V, mục 1.2, bảng B.V, dòng 1-3","requirement":"Vận chuyển, lắp đặt đúng vị trí Chủ đầu tư chỉ định, đặt cân bằng, an toàn; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa (bắt buộc)"},{"item":"Lắp đặt: Cáp - tiết diện dây đất","quote":"≥ 16 mm2","reference":"Chương V, mục 1.2, bảng B.V, dòng 4","requirement":"≥ 16 mm2"},{"item":"Lắp đặt: Cáp - tiết diện dây nguồn","quote":"≥ 16 mm2","reference":"Chương V, mục 1.2, bảng B.V, dòng 5","requirement":"≥ 16 mm2"},{"item":"Lắp đặt: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của","reference":"Chương V, mục 1.2, bảng B.V, dòng 6","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư"},{"item":"Hàng hóa: Mới 100%, năm sản xuất","quote":"được sản xuất từ năm 2023 trở về sau, không hư hỏng hay khiếm khuyết về vật","reference":"Chương V, mục 1.3, Mục 1, khoản 1","requirement":"Mới 100%, chưa sử dụng, sản xuất từ năm 2023 trở về sau"},{"item":"Bảo hành: Thời hạn, địa điểm","quote":"sản phẩm được bảo hành tối thiểu 24 tháng ngày kể từ","reference":"Chương V, mục 1.3, Mục 1, khoản 2","requirement":"Tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; bảo hành tại địa điểm lắp đặt"},{"item":"Bảo hành: Bảo trì định kỳ","quote":"miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện","reference":"Chương V, mục 1.3, Mục 1, khoản 3","requirement":"Bảo trì - bảo dưỡng định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt trong thời gian bảo hành"},{"item":"Bảo hành: Thời gian xử lý sự cố","quote":"thì Nhà thầu phải có mặt trong vòng 8 giờ để xử lý","reference":"Chương V, mục 1.3, Mục 1, khoản 3","requirement":"Phối hợp xử lý sự cố 24/24; có mặt trong vòng 8 giờ nếu không tự xử lý được; sửa chữa/thay thế không quá 03 ngày trong nước, 30 ngày ở nước ngoài"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:16:13.062Z"}},"IB2400479497":{"u":"2026-11-03T23:49:07.709+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu: số lượng tổ máy, hãng/model/xuất xứ động cơ và đầu phát, số xi lanh, mức tiêu hao nhiên liệu, cấp cách điện, AVR, bộ điều khiển, vỏ chống ồn và độ ồn, bình nhiên liệu, ATS, năm sản xuất, thời hạn bảo hành riêng cho máy phát.","Công suất máy phát không thống nhất trong văn bản: mục I.1.6 ghi \"25kVA/220kw\", bảng thông số ghi \"25 kVA/ 00 KW\" (liên tục) và \"27.5 kVA /22 KW\" (dự phòng).","Chi tiết kỹ thuật còn lại nằm trong hồ sơ thiết kế/bản vẽ đính kèm E-HSMT, không có trong văn bản này.","Các thiết bị khác trong bảng (máy biến áp 50kVA, cáp ngầm hạ thế, tủ bù, cột bê tông, cầu dao phụ tải, chống sét van, dây nhôm trung thế) không phải thiết bị của tổ máy phát nên không liệt kê.","Bảo hành chỉ ghi chung \"theo quy định hiện hành của Nhà nước\", không có thời hạn cụ thể nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 17: Xây dựng hệ thống điện mạng ngoài, mua sắm lắp đặt máy biến áp và máy phát điện","notifyNo":"IB2400479497","generatorCapacity":"25 kVA liên tục (công suất kW ghi là \"00 KW\"); 27.5 kVA / 22 KW dự phòng; 1 tổ máy phát điện diesel (số lượng không ghi rõ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện diesel: Phạm vi cung cấp","quote":"máy phát điện diesel công suất 25kVA/220kw","reference":"Chương V, mục I.1.6","requirement":"Cung cấp và lắp đặt máy phát điện diesel, công suất ghi trong quy mô gói thầu là 25kVA/220kw. Số liệu 220kw mâu thuẫn với bảng thông số (22 KW dự phòng)."},{"item":"Tổ máy phát điện diesel: Công suất liên tục","quote":"Công suất liên tục: 25 kVA/ 00 KW","reference":"Chương V, mục III.3, bảng thông số kỹ thuật yêu cầu, STT 1","requirement":"Công suất liên tục 25 kVA; phần kW ghi là \"00 KW\" (có thể là lỗi văn bản)."},{"item":"Tổ máy phát điện diesel: Công suất dự phòng","quote":"Công suất dự phòng: 27.5 kVA /22 KW","reference":"Chương V, mục III.3, bảng thông số kỹ thuật yêu cầu, STT 1","requirement":"Công suất dự phòng 27.5 kVA / 22 KW."},{"item":"Tổ máy phát điện diesel: Điện áp","quote":"Điện áp: 220/380 V/3P/4W","reference":"Chương V, mục III.3, bảng thông số kỹ thuật yêu cầu, STT 1","requirement":"Điện áp 220/380 V, 3 pha 4 dây."},{"item":"Tổ máy phát điện diesel: Tốc độ","quote":"Tốc độ: 1500 V/p","reference":"Chương V, mục III.3, bảng thông số kỹ thuật yêu cầu, STT 1","requirement":"Tốc độ 1500 V/p (vòng/phút)."},{"item":"Tổ máy phát điện diesel: Tần số","quote":"Tần số: 50 Hz","reference":"Chương V, mục III.3, bảng thông số kỹ thuật yêu cầu, STT 1","requirement":"Tần số 50 Hz."},{"item":"Tổ máy phát điện diesel: Pha","quote":"Pha: 3 pha – 4 dây.","reference":"Chương V, mục III.3, bảng thông số kỹ thuật yêu cầu, STT 1","requirement":"3 pha - 4 dây."},{"item":"Tổ máy phát điện diesel: Tiêu chuẩn","quote":"Tiêu chuẩn: TCVN 8525:2015 và các TCVN liên quan","reference":"Chương V, mục III.3, bảng thông số kỹ thuật yêu cầu, STT 1","requirement":"Áp dụng TCVN 8525:2015 và các TCVN liên quan. Dòng này nằm ngay sau các thông số máy phát, trước dòng máy biến áp, nên được xếp vào máy phát."},{"item":"Thiết bị chào thầu (gồm máy phát): Tình trạng","quote":"Các thiết bị chào thầu phải mới 100%, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục III.3, yêu cầu về tính hợp lệ của thiết bị","requirement":"Thiết bị mới 100%, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất."},{"item":"Thiết bị chào thầu (gồm máy phát): Danh mục, xuất xứ, hãng sản xuất","quote":"Bảng liệt kê chi tiết danh mục thiết bị phù hợp với yêu cầu nêu tại Chương V với đầy đủ thông số kỹ thuật, xuất xứ, thương hiệu, mã hiệu, nhãn mác, hãng sản xuất","reference":"Chương V, mục III.3, yêu cầu về tính hợp lệ của thiết bị","requirement":"Nhà thầu phải nộp bảng liệt kê chi tiết danh mục thiết bị với đầy đủ thông số kỹ thuật, xuất xứ, thương hiệu, mã hiệu, nhãn mác, hãng sản xuất. Văn bản không nêu hãng hay model cụ thể."},{"item":"Thiết bị chào thầu (gồm máy phát): Catalogue","quote":"Tất cả các thiết bị tại Phạm vi cung cấp phải có catalogue, tài liệu kỹ thuật để chứng minh tính đáp ứng về yêu cầu kỹ thuật tại Chương V.","reference":"Chương V, mục III.3, yêu cầu về tính hợp lệ của thiết bị","requirement":"Phải có catalogue và tài liệu kỹ thuật chứng minh đáp ứng yêu cầu kỹ thuật tại Chương V."},{"item":"Thiết bị chào thầu (gồm máy phát): CO/CQ","quote":"Cam kết cung cấp Giấy chứng nhận xuất xứ (CO) và Giấy chứng nhận chất lượng hàng hóa (CQ) đối với các hàng hóa nhập khẩu.","reference":"Chương V, mục III.3, yêu cầu về tính hợp lệ của thiết bị","requirement":"Cam kết cung cấp CO và CQ cho hàng nhập khẩu. Hàng sản xuất trong nước cần giấy chứng nhận xuất xưởng hoặc giấy chứng nhận chất lượng hàng hóa."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:49:06.960Z"}},"IB2400479634":{"u":"2026-11-03T06:00:05.316+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2. YEU CAU VE KY THUAT.docx, 4. PHU LUC HOP DONG.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng/model/xuất xứ động cơ và đầu phát cụ thể (chỉ tham chiếu Caterpillar C7.1 'hoặc tương đương'), không nêu bộ điều khiển, vỏ chống ồn, bình nhiên liệu, ATS, cáp, CO/CQ, mức tiêu hao nhiên liệu, khí thải.","Tệp '4. PHU LUC HOP DONG.docx' chỉ có tiêu đề phụ lục bảng giá, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói số 1: Mua tổ hợp máy phát điện thủy","notifyNo":"IB2400479634","generatorCapacity":"2 x (100±10%) ekW, chế độ làm việc liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng thể - Số lượng và loại","quote":"hàng hóa gồm 02 tổ máy phát điện thủy đồng bộ xoay chiều 3 pha , có công suất mỗi tổ đạt (100±10%)ekW, 380V, 50Hz, 3 pha.","reference":"Chương V, Mục 1.2 a)","requirement":"02 tổ hợp máy phát điện thủy đồng bộ xoay chiều 3 pha, công suất mỗi tổ đạt (100±10%) ekW, 380V, 50Hz, 3 pha"},{"item":"Hạng mục 1 - Máy phát: Loại","quote":"Loại máy phát điện đồng bộ xoay chiều 3 pha, 380V, 50Hz","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"Máy phát điện đồng bộ xoay chiều 3 pha, 380V, 50Hz"},{"item":"Hạng mục 1 - Máy phát: Công suất điện","quote":"Công suất điện: (100±10%) ekW","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"(100±10%) ekW"},{"item":"Hạng mục 1 - Máy phát: Hệ số công suất","quote":"Hệ số công suất: ≥ 0,8","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"≥ 0,8"},{"item":"Hạng mục 1 - Máy phát: Chế độ làm việc","quote":"Chế độ làm việc: Liên tục","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"Liên tục"},{"item":"Hạng mục 1 - Máy phát: Tần số","quote":"Tần số: 50 Hz","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"50 Hz"},{"item":"Hạng mục 1 - Máy phát: Điện áp","quote":"Điện áp: 380V AC, 3 pha","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"380V AC, 3 pha"},{"item":"Hạng mục 1 - Máy phát: Cấp độ cách điện","quote":"Cấp độ cách điện: H trở lên","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"H trở lên"},{"item":"Hạng mục 1 - Máy phát: Số cực từ","quote":"Số cực từ: 04","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"04"},{"item":"Hạng mục 1 - Máy phát: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23trở lên","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"IP23 trở lên"},{"item":"Hạng mục 1 - Máy phát: Phương pháp làm mát","quote":"Phương pháp làm mát: Gió tự nhiên","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"Gió tự nhiên"},{"item":"Hạng mục 1 - Động cơ lai: Kiểu động cơ","quote":"Kiểu động cơ: Động cơ diesel 4 kỳ, tăng áp, sử dụng nhiên liệu dầu diesel, được kết nối với đầu phát bằng khớp nối.","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"Động cơ diesel 4 kỳ, tăng áp, dùng nhiên liệu dầu diesel, kết nối với đầu phát bằng khớp nối"},{"item":"Hạng mục 1 - Động cơ lai: Công suất động cơ","quote":"Công suất động cơ: (109 ±10%) bkW","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"(109 ±10%) bkW"},{"item":"Hạng mục 1 - Động cơ lai: Khởi động","quote":"Khởi động: Bằng điện 24 DC","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"Bằng điện 24 DC"},{"item":"Hạng mục 1 - Động cơ lai: Làm mát","quote":"Làm mát: Bằng nước","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"Bằng nước"},{"item":"Hạng mục 1 - Động cơ lai: Chế độ hoạt động","quote":"Chế độ hoạt động: Đồng bộ theo máy phát điện","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"Đồng bộ theo máy phát điện"},{"item":"Hạng mục 1 - Động cơ lai: Điều khiển động cơ","quote":"Điều khiển động cơ: Điện tử đơn (có thể điều khiển số vòng quay của động cơ, điều khiển mô men xoắn, chẩn đoán sự cố của động cơ).","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"Điện tử đơn (có thể điều khiển số vòng quay của động cơ, điều khiển mô men xoắn, chẩn đoán sự cố của động cơ)"},{"item":"Hạng mục 1 - Chất lượng hàng hóa","quote":"Chất lượng: Mới 100% chưa qua sử dụng","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"Mới 100% chưa qua sử dụng; hàng chính hãng sản xuất"},{"item":"Hạng mục 1 - Tiêu chuẩn chất lượng","quote":"Tiêu chuẩn chất lượng: ISO 9001:2015 trở lêncủa nhà sản xuất","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"ISO 9001:2015 trở lên của nhà sản xuất"},{"item":"Hạng mục 1 - Năm sản xuất","quote":"Năm sản xuất: 2024 trở về sau","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"2024 trở về sau"},{"item":"Hạng mục 1 - Bảo hành","quote":"Bảo hành: 18 tháng kể từ ngày ký biên bản nghiệm thu,bàn giao hàng hóa (nghiệm thu tĩnh)tại Việt Nam cho toàn bộ hàng hóa.","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"18 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa (nghiệm thu tĩnh) tại Việt Nam cho toàn bộ hàng hóa"},{"item":"Hạng mục 1 - Mẫu tham chiếu","quote":"Hoặc tương đương với tổ hợp máy phát điện thủy C7.1 loại 100ekW của hãng Caterpillar về các thông số kỹ thuật nêu trên.","reference":"Chương V, Mục 1.2, hạng mục số 1","requirement":"Hoặc tương đương với tổ hợp máy phát điện thủy C7.1 loại 100ekW của hãng Caterpillar về các thông số kỹ thuật nêu trên"},{"item":"Hạng mục 1 - Tài liệu và nguồn gốc","quote":"hàng hóa cung cấp phải chính hãng sản xuất, đúng chủng loại, danh điểm của từng loại động cơ và có các thông số kỹ thuật theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, Mục 1.1","requirement":"Hàng chính hãng, đúng chủng loại, danh điểm của từng loại động cơ; có tài liệu kỹ thuật, hướng dẫn lắp đặt, khai thác sử dụng"},{"item":"Kiểm tra, nghiệm thu","quote":"Hàng hóa được kiểm tra và được cơ quan chức năng kiểm tra giám định chất lượng đạt yêu cầutrước khi tiến hành nghiệm thu, bàn giao.","reference":"Chương V, Mục 3","requirement":"Hàng hóa được cơ quan chức năng kiểm tra giám định chất lượng đạt yêu cầu trước khi nghiệm thu, bàn giao"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:00:04.509Z"}},"IB2400481114":{"u":"2026-11-03T06:08:40.151+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2 Chuong V.pdf), chưa phân tích cả HSMT.","Hãng, model, xuất xứ của tổ máy, động cơ, đầu phát và bộ điều khiển chỉ ghi \"Ghi rõ\" nên nhà thầu tự kê khai; HSMT không nêu giá trị cụ thể.","Mâu thuẫn trong HSMT: bình dầu theo máy ≥ 370 lít (mục 1) và ≥ 395 lít (mục 5, phụ kiện).","Chương V không nêu năm sản xuất, yêu cầu mới 100%, tiêu chuẩn phát thải, tiêu chuẩn riêng cho máy phát điện, cáp riêng cho máy phát, hay thời hạn bảo hành riêng cho thiết bị.","Một số ô bảng bị tách dòng khi trích từ PDF (công suất prime/standby, chế độ vận hành, cảnh báo/dừng máy, bộ sạc ắc quy); các quote chỉ lấy phần nằm trọn trên một dòng.","Mục C (xử lý nước thải) và các thiết bị trạm biến áp, cáp trung thế không thuộc thông số tổ máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu XL-05: Thi công hạ tầng kỹ thuật (Cấp, thoát nước, hệ thống xử lý nước thải, lắp đặt hệ thống trạm biến áp và máy phát điện dự phòng 250KVA, điện mạng ngoài","notifyNo":"IB2400481114","generatorCapacity":"250 kVA liên tục (prime); 275 kVA dự phòng (standby); số lượng 1 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250 kVA: Số lượng, phạm vi lắp đặt","quote":"Lắp đặt 1 máy phát điện 250kVA để cấp điện dự phòng cho các phụ tải ưu tiên.","reference":"Chương V, mục I.3.4.2","requirement":"Lắp đặt 1 máy phát điện 250kVA để cấp điện dự phòng cho các phụ tải ưu tiên."},{"item":"Máy phát điện 250 kVA: Loại máy","quote":"Loại máy phát điện | Diesel xoay chiều 3 pha","reference":"Chương V, mục III.B.1","requirement":"Diesel xoay chiều 3 pha"},{"item":"Máy phát điện 250 kVA: Hãng lắp ráp, model, xuất xứ","quote":"Hãng lắp ráp | Ghi rõ","reference":"Chương V, mục III.B.1","requirement":"Nhà thầu phải ghi rõ hãng lắp ráp, model và xuất xứ của tổ máy (HSMT không nêu giá trị cụ thể)."},{"item":"Máy phát điện 250 kVA: Công suất liên tục (prime)","quote":"Liên tục (prime) 250 kVA","reference":"Chương V, mục III.B.1","requirement":"250 kVA"},{"item":"Máy phát điện 250 kVA: Công suất dự phòng (standby)","quote":"Dự phòng (standby) 275 kVA","reference":"Chương V, mục III.B.1","requirement":"275 kVA"},{"item":"Máy phát điện 250 kVA: Điện áp, tần số, số pha","quote":"Điện áp, tần số | 230/400V, 3 pha - 4 dây, 50 Hz","reference":"Chương V, mục III.B.1","requirement":"230/400V, 3 pha - 4 dây, 50 Hz"},{"item":"Máy phát điện 250 kVA: Độ ổn định điện áp","quote":"Độ ổn định điện áp | ± 1%","reference":"Chương V, mục III.B.1","requirement":"± 1%"},{"item":"Máy phát điện 250 kVA: Vỏ tiêu âm, độ ồn","quote":"Vỏ tiêu âm | ≤ độ ồn 75 ± 5 dB(A) (ngoài 7m)","reference":"Chương V, mục III.B.1","requirement":"Vỏ tiêu âm, độ ồn ≤ 75 ± 5 dB(A) đo ngoài 7m"},{"item":"Máy phát điện 250 kVA: Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu | ≤ 55 lít/giờ ở 100% tải","reference":"Chương V, mục III.B.1","requirement":"≤ 55 lít/giờ ở 100% tải"},{"item":"Máy phát điện 250 kVA: Bình dầu theo máy","quote":"Bình dầu theo máy | ≥ 370 lít, đủ cho máy vận hành trong 8 giờ","reference":"Chương V, mục III.B.1","requirement":"≥ 370 lít, đủ cho máy vận hành trong 8 giờ"},{"item":"Máy phát điện 250 kVA: Chế độ vận hành","quote":"Vận hành tự động (auto) hoặc điều khiển bằng tay","reference":"Chương V, mục III.B.1","requirement":"Vận hành tự động (auto) hoặc điều khiển bằng tay (manual)"},{"item":"Máy phát điện 250 kVA: Động cơ - hãng, model, xuất xứ","quote":"Hãng sản xuất | Ghi rõ","reference":"Chương V, mục III.B.2","requirement":"Nhà thầu phải ghi rõ hãng sản xuất, model và xuất xứ động cơ (HSMT không nêu giá trị cụ thể)."},{"item":"Máy phát điện 250 kVA: Động cơ - loại","quote":"Loại động cơ | Diesel 4 thì có turbo tăng áp","reference":"Chương V, mục III.B.2","requirement":"Diesel 4 thì có turbo tăng áp"},{"item":"Máy phát điện 250 kVA: Động cơ - công suất cực đại","quote":"Công suất cực đại | 240 kW","reference":"Chương V, mục III.B.2","requirement":"240 kW"},{"item":"Máy phát điện 250 kVA: Động cơ - két nước làm mát","quote":"Két nước làm mát | Loại két nước 500C","reference":"Chương V, mục III.B.2","requirement":"Loại két nước 500C"},{"item":"Máy phát điện 250 kVA: Động cơ - số xi-lanh","quote":"Số xi-lanh | 6 xi-lanh xếp thẳng hàng","reference":"Chương V, mục III.B.2","requirement":"6 xi-lanh xếp thẳng hàng"},{"item":"Máy phát điện 250 kVA: Động cơ - dung tích xi-lanh","quote":"Dung tích xi-lanh | ≤ 8 lít","reference":"Chương V, mục III.B.2","requirement":"≤ 8 lít"},{"item":"Máy phát điện 250 kVA: Động cơ - tỷ số nén","quote":"Tỷ số nén | ≥ 16.5:1","reference":"Chương V, mục III.B.2","requirement":"≥ 16.5:1"},{"item":"Máy phát điện 250 kVA: Động cơ - dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn | ≤ 28 lít","reference":"Chương V, mục III.B.2","requirement":"≤ 28 lít"},{"item":"Máy phát điện 250 kVA: Động cơ - kiểu phun nhiên liệu","quote":"Kiểu phun nhiên liệu | Trực tiếp","reference":"Chương V, mục III.B.2","requirement":"Trực tiếp"},{"item":"Máy phát điện 250 kVA: Động cơ - điều tốc","quote":"Điều tốc | Điện tử","reference":"Chương V, mục III.B.2","requirement":"Điện tử"},{"item":"Máy phát điện 250 kVA: Đầu phát - hãng, model, xuất xứ","quote":"Xuất xứ | Ghi rõ","reference":"Chương V, mục III.B.3","requirement":"Nhà thầu phải ghi rõ hãng sản xuất, model và xuất xứ đầu phát (HSMT không nêu giá trị cụ thể)."},{"item":"Máy phát điện 250 kVA: Đầu phát - công suất","quote":"Công suất | 250 kVA","reference":"Chương V, mục III.B.3","requirement":"250 kVA"},{"item":"Máy phát điện 250 kVA: Đầu phát - điện áp, tần số","quote":"Điện áp, tần số | 230/400V, tần số 50 Hz","reference":"Chương V, mục III.B.3","requirement":"230/400V, tần số 50 Hz"},{"item":"Máy phát điện 250 kVA: Đầu phát - số pha, dây","quote":"Số pha, dây | 3 pha, 4 dây","reference":"Chương V, mục III.B.3","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện 250 kVA: Đầu phát - độ ổn định điện áp","quote":"Độ ổn định điện áp | ±1%","reference":"Chương V, mục III.B.3","requirement":"±1%"},{"item":"Máy phát điện 250 kVA: Đầu phát - hệ số công suất","quote":"Hệ số công suất | 0.8","reference":"Chương V, mục III.B.3","requirement":"0.8"},{"item":"Máy phát điện 250 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện | Cấp H","reference":"Chương V, mục III.B.3","requirement":"Cấp H"},{"item":"Máy phát điện 250 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục III.B.3","requirement":"IP23"},{"item":"Máy phát điện 250 kVA: Bộ điều khiển - màn hình","quote":"Màn hình hiển thị | LCD","reference":"Chương V, mục III.B.4","requirement":"Màn hình hiển thị LCD; nhà thầu ghi rõ hãng sản xuất và model bộ điều khiển."},{"item":"Máy phát điện 250 kVA: Bộ điều khiển - hiển thị thông số","quote":"Hiển thị thông số hoạt động của máy: Công suất","reference":"Chương V, mục III.B.4","requirement":"Hiển thị thông số hoạt động của máy: công suất (kVA), điện áp (V), tần số (Hz), mức nhiên liệu (%), số giờ hoạt động."},{"item":"Máy phát điện 250 kVA: Bộ điều khiển - cảnh báo và dừng máy","quote":"Bộ điều khiển sẽ đưa ra các tín hiệu cảnh báo khi các","reference":"Chương V, mục III.B.4","requirement":"Đưa ra tín hiệu cảnh báo khi các thông số sắp vượt ngưỡng an toàn; ra lệnh dừng máy khi các thông số vượt ngưỡng cảnh báo."},{"item":"Máy phát điện 250 kVA: Bộ điều khiển - kết nối","quote":"Kết nối với tủ ATS","reference":"Chương V, mục III.B.4","requirement":"Kết nối với tủ ATS và kết nối với máy tính (PC)"},{"item":"Máy phát điện 250 kVA: Phụ kiện - ắc quy khởi động","quote":"- 02 bình ≥ 100Ah","reference":"Chương V, mục III.B.5","requirement":"02 bình, mỗi bình ≥ 100Ah, loại ắc quy khô không cần bảo dưỡng"},{"item":"Máy phát điện 250 kVA: Phụ kiện - bộ sạc ắc quy","quote":"điện áp 220 VAC, đầu ra 24 VDC, 3A.","reference":"Chương V, mục III.B.5","requirement":"Bộ sạc (bù) tự động, đầu vào lấy từ nguồn điện lưới, điện áp 220 VAC, đầu ra 24 VDC, 3A"},{"item":"Máy phát điện 250 kVA: Phụ kiện - bình dầu","quote":"Dung tích ≥ 395 lít nằm trong máy","reference":"Chương V, mục III.B.5","requirement":"Dung tích ≥ 395 lít nằm trong máy"},{"item":"Máy phát điện 250 kVA: Phụ kiện - bình giảm thanh","quote":"Bình giảm thanh | 01 bình – đồng bộ theo máy","reference":"Chương V, mục III.B.5","requirement":"01 bình, đồng bộ theo máy"},{"item":"Máy phát điện 250 kVA: Phụ kiện - tủ bảo vệ đầu phát","quote":"Tủ bảo vệ đầu phát | Loại 400A-3P","reference":"Chương V, mục III.B.5","requirement":"Loại 400A-3P"},{"item":"Máy phát điện 250 kVA: Phụ kiện - dầu bôi trơn, dung dịch làm mát, dụng cụ","quote":"Dung dịch chống đông cặn | Dung dịch nước làm mát","reference":"Chương V, mục III.B.5","requirement":"Kèm dầu bôi trơn, dung dịch nước làm mát (chống đông cặn) và bộ dụng cụ cơ bản (tua-vít, mỏ lết, bộ lục giác, bộ cờ-lê, bút thử điện, bộ dụng cụ mở lọc)."},{"item":"ATS đi kèm máy phát điện: Tủ chuyển đổi nguồn tự động","quote":"Tủ chuyển đổi nguồn tự động: tủ ATS 400A","reference":"Chương V, mục I.3.4.2","requirement":"Tủ ATS 400A trong khoang hạ thế của trạm biến áp"},{"item":"Máy phát điện 250 kVA: Tủ điện hạ thế ưu tiên (cấp điện từ máy phát)","quote":"Tủ điện hạ thế ưu tiên: trong tủ lắp đặt attomat tổng MCCB 0,6kV – 3P/400A và","reference":"Chương V, mục I.3.4.2","requirement":"Tủ điện hạ thế ưu tiên lắp attomat tổng MCCB 0,6kV – 3P/400A và các MCCB nhánh, hệ thống thanh cái, đồng hồ Vôn, đồng hồ ampe, công tắc chuyển mạch, đèn báo."},{"item":"Máy phát điện 250 kVA: Xuất xứ, CO/CQ khi cung cấp thiết bị","quote":"xuất xứ (CO), chứng nhận chất lượng của nhà sản xuất (CQ)","reference":"Chương V, mục III.3","requirement":"Hàng nhập khẩu phải có chứng nhận xuất xứ (CO) và chứng nhận chất lượng của nhà sản xuất (CQ), nộp trước khi đưa vào lắp đặt nếu trúng thầu."},{"item":"Máy phát điện 250 kVA: Bảo hành","quote":"Thời hạn bảo hành công trình: tối thiểu 12 tháng kể từ ngày Chủ đầu","reference":"Chương V, mục III.13.1","requirement":"Bảo hành công trình và thiết bị lắp đặt, thời hạn tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:08:39.583Z"}},"IB2400481610":{"u":"2026-11-03T06:09:53.619+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5 TCKT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model hay xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; chỉ yêu cầu nhà thầu tự đề xuất và công bố trên website của hãng.","Đặc tính của hệ thống ATS (module giám sát, phần mềm trung tâm, SMS) chỉ được tóm tắt các thông số điện chính; các chức năng điều khiển, giám sát và cảnh báo của ATS không liệt kê hết.","Bảng trích từ PDF có lỗi định dạng (dòng bị tách), nên một số dòng và số thứ tự được đối chiếu theo thứ tự xuất hiện."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện và thiết bị giám sát nhà trạm","notifyNo":"IB2400481610","generatorCapacity":"9 x 8,5 KVA (diesel, 1 pha; công suất liên tục ≥ 8.5KVA, công suất tối đa ≥ 9.0 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng và loại","quote":"8,5 KVA, 1 pha, điện áp 220V, tần số 50Hz và 6 bộ ATS cho các trạm Viễn","reference":"Chương V, mục I.4","requirement":"Trang bị 9 máy phát điện động cơ diesel công suất 8,5 KVA, 1 pha, 220V, 50Hz và 6 bộ ATS cho các trạm BTS tại Tuyên Quang"},{"item":"Máy phát điện: Công suất liên tục","quote":"≥ 8.5KVA","reference":"Chương V, mục 2.2.b, bảng I, dòng 3","requirement":"≥ 8.5KVA"},{"item":"Máy phát điện: Công suất tối đa","quote":"≥ 9.0 kVA","reference":"Chương V, mục 2.2.b, bảng I, dòng 4","requirement":"≥ 9.0 kVA"},{"item":"Máy phát điện: Điện áp/tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 2.2.b, bảng I, dòng 5","requirement":"220-230V/50Hz"},{"item":"Máy phát điện: Hệ số công suất cos Ø","quote":null,"reference":"Chương V, mục 2.2.b, bảng I, dòng 6","requirement":"Hệ số công suất bằng 1"},{"item":"Máy phát điện: Dao động điện áp/tần số (từ không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 2.2.b, bảng I, dòng 7","requirement":"≤ ±1,5%/5%"},{"item":"Máy phát điện: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn","reference":"Chương V, mục 2.2.b, bảng I, dòng 8","requirement":"Chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy phát điện: Năm sản xuất, tình trạng","quote":"- Mới 100%, lắp ráp năm 2024 trở về sau trong nước hoặc","reference":"Chương V, mục 2.2.b, bảng I, dòng 1","requirement":"Mới 100%, chưa qua sử dụng, lắp ráp/sản xuất từ năm 2024 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Máy phát điện: Khí thải","quote":"+ Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công","reference":"Chương V, mục 2.2.b, bảng I, dòng 1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; cung cấp chứng nhận kiểm định của bên thứ 3; ống xả theo chiều dọc của máy và không cao hơn nóc máy"},{"item":"Máy phát điện: Điều kiện hoạt động","quote":"0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 2.2.b, bảng I, dòng 1","requirement":"Nhiệt độ môi trường từ 0 đến 40oC, độ ẩm môi trường ≤ 80%"},{"item":"Máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)","reference":"Chương V, mục 2.2.b, bảng I, dòng 11","requirement":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)"},{"item":"Máy phát điện: Cấp bảo vệ vỏ ngoài","quote":"≥ IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho","reference":"Chương V, mục 2.2.b, bảng I, dòng 12","requirement":"≥ IP23, cung cấp chứng nhận kiểm định của bên thứ 3 cho model chào thầu"},{"item":"Máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn","reference":"Chương V, mục 2.2.b, bảng I, dòng 13","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); tiếp nhiên liệu trên nóc máy; nắp có khóa"},{"item":"Máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 40 lít","reference":"Chương V, mục 2.2.b, bảng I, dòng 14","requirement":"≥ 40 lít"},{"item":"Máy phát điện: Thời gian vận hành liên tục tại 100% tải định mức","quote":"≥ 10 giờ","reference":"Chương V, mục 2.2.b, bảng I, dòng 15","requirement":"≥ 10 giờ"},{"item":"Máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng","reference":"Chương V, mục 2.2.b, bảng I, dòng 16","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Máy phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ công","reference":"Chương V, mục 2.2.b, bảng I, dòng 17","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Máy phát điện: Vỏ máy và khung bệ","quote":"- Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, mục 2.2.b, bảng I, dòng 18, 19","requirement":"Vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời, có khóa; có móc cẩu trên nóc; ống pô giảm thanh nằm trong vỏ; khung thép sơn tĩnh điện, có đế cao su giảm chấn"},{"item":"Máy phát điện: Kích thước máy (Dài x Rộng x Cao)","quote":"≤ 1350 x 700 x 800 mm","reference":"Chương V, mục 2.2.b, bảng I, dòng 20","requirement":"≤ 1350 x 700 x 800 mm"},{"item":"Máy phát điện: Trọng lượng (gồm ắc quy, dầu bôi trơn, nước làm mát)","quote":"≤ 456 Kg","reference":"Chương V, mục 2.2.b, bảng I, dòng 21","requirement":"≤ 456 Kg"},{"item":"Động cơ: Năm sản xuất","quote":"Năm 2024","reference":"Chương V, mục 2.2.b, bảng II, dòng 3","requirement":"Năm 2024"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước, phun nhiêu liệu trực tiếp","reference":"Chương V, mục 2.2.b, bảng II, dòng 4","requirement":"4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 1.645 lít","reference":"Chương V, mục 2.2.b, bảng II, dòng 5","requirement":"≥ 1.645 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 87 mm","reference":"Chương V, mục 2.2.b, bảng II, dòng 6","requirement":"≥ 87 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≥ 90.4 mm","reference":"Chương V, mục 2.2.b, bảng II, dòng 7","requirement":"≥ 90.4 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 19:1","reference":"Chương V, mục 2.2.b, bảng II, dòng 8","requirement":"≥ 19:1"},{"item":"Động cơ: Số xilanh","quote":"≥3","reference":"Chương V, mục 2.2.b, bảng II, dòng 9","requirement":"≥ 3"},{"item":"Động cơ: Công suất liên tục (Continuous) đầu ra Net tại 1500 vòng/phút","quote":"≥ 12.8 kW","reference":"Chương V, mục 2.2.b, bảng II, dòng 10","requirement":"≥ 12.8 kW"},{"item":"Động cơ: Công suất dự phòng (Standby) đầu ra Net tại 1500 vòng/phút","quote":"≥ 15.0 kW","reference":"Chương V, mục 2.2.b, bảng II, dòng 11","requirement":"≥ 15.0 kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 2.2.b, bảng II, dòng 12","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu và khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 2.2.b, bảng II, dòng 13, 14","requirement":"Nhiên liệu Diesel; khởi động điện 12VDC"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 2.2.b, bảng II, dòng 15","requirement":"≥ 45Ah, loại kín khí"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"≥ 12V - 2,5kW","reference":"Chương V, mục 2.2.b, bảng II, dòng 16","requirement":"≥ 12V - 2,5kW"},{"item":"Động cơ: Công suất máy phát sạc ắc quy","quote":"≥ 14V - 0.35kW","reference":"Chương V, mục 2.2.b, bảng II, dòng 17","requirement":"≥ 14V - 0.35kW"},{"item":"Động cơ: Dung tích dầu bôi trơn (gồm lọc dầu)","quote":"≤ 7.0 lít","reference":"Chương V, mục 2.2.b, bảng II, dòng 21","requirement":"≤ 7.0 lít"},{"item":"Động cơ: Dung tích nước làm mát (gồm động cơ, két nước và đường ống)","quote":"≤ 8.2 lít","reference":"Chương V, mục 2.2.b, bảng II, dòng 23","requirement":"≤ 8.2 lít"},{"item":"Động cơ: Tiêu thụ nhiên liệu theo công bố của nhà sản xuất động cơ (máy 8.5kW)","quote":"Tại 100% tải: ≤ 3,18 lít/giờ","reference":"Chương V, mục 2.2.b, bảng II, dòng 25","requirement":"Tại 100% tải ≤ 3,18 lít/giờ; 75% tải ≤ 2,60 lít/giờ; 50% tải ≤ 2,05 lít/giờ; 25% tải ≤ 1,65 lít/giờ"},{"item":"Đầu phát: Năm sản xuất","quote":"2024 trở lại đây","reference":"Chương V, mục 2.2.b, bảng III, dòng 3","requirement":"2024 trở lại đây"},{"item":"Đầu phát: Điện áp ra, số pha, số dây, tần số","quote":"1 pha, 2 dây","reference":"Chương V, mục 2.2.b, bảng III, dòng 5, 6, 8","requirement":"220-230 VAC; 1 pha, 2 dây; 50 Hz"},{"item":"Đầu phát: Dao động điện áp và tần số đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 2.2.b, bảng III, dòng 7, 9","requirement":"Điện áp ≤ ± 1%; tần số ≤ ± 5%"},{"item":"Đầu phát: Công suất liên tục tại 40oC, Class H","quote":"≥ 10,7 KVA","reference":"Chương V, mục 2.2.b, bảng III, dòng 10","requirement":"≥ 10,7 KVA"},{"item":"Đầu phát: Công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liện tục","reference":"Chương V, mục 2.2.b, bảng III, dòng 11","requirement":"≥ 110% công suất liên tục"},{"item":"Đầu phát: Khả năng quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 2.2.b, bảng III, dòng 13","requirement":"≥ 2250 vòng"},{"item":"Đầu phát: Kích từ và AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 2.2.b, bảng III, dòng 14, 15","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2.2.b, bảng III, dòng 16","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 2.2.b, bảng III, dòng 17","requirement":"≥ IP23"},{"item":"Đầu phát: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 84,2%","reference":"Chương V, mục 2.2.b, bảng III, dòng 18","requirement":"≥ 84,2%"},{"item":"Hệ thống điều khiển máy phát: Bảng điều khiển và màn hình","quote":"≥ 128x64 LCD","reference":"Chương V, mục 2.2.b, bảng IV, dòng 1, 5, 6, 7, 8","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128x64 LCD, có ổ khóa cấp nguồn khởi động, đèn báo, nút dừng khẩn cấp"},{"item":"Hệ thống điều khiển máy phát: Nhiệt độ hoạt động, điện áp cấp nguồn, cấp bảo vệ","quote":"Từ -25oC đến 70oC","reference":"Chương V, mục 2.2.b, bảng IV, dòng 9, 10, 11","requirement":"Nhiệt độ từ -25oC đến 70oC; điện áp cấp nguồn liên tục 8-35V; cấp bảo vệ ≥ IP65"},{"item":"Hệ thống điều khiển máy phát: Kết nối ATS và mở rộng","quote":"- Có cổng RS232; RS485 tương thích để kết nối với thiết bị","reference":"Chương V, mục 2.2.b, bảng IV, dòng 16, 17","requirement":"Có giao diện kết nối bộ ATS để tắt/bật máy phát khi mất điện lưới; cổng USB, RS232, RS485"},{"item":"Đầu ra điện áp: Cực đấu tải và bảo vệ","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công","reference":"Chương V, mục 2.2.b, bảng V, dòng 1, 2","requirement":"Cọc kết nối cố định, đầu nối bằng đồng có nắp bảo vệ; Aptomat 1 pha, 2 cực, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp ắc quy khởi động từ điện lưới: Điện áp và dòng ra","quote":"Tự động chọn, 13.5 hoặc 27.0VDC","reference":"Chương V, mục 2.2.b, bảng VI, dòng 2, 3, 10","requirement":"Điện áp ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC (liên tục); công suất ra liên tục tối đa 108 W"},{"item":"Bộ nạp ắc quy khởi động từ điện lưới: Đầu vào","quote":"170-300 VAC","reference":"Chương V, mục 2.2.b, bảng VI, dòng 4, 5, 6","requirement":"Dải điện áp vào 170-300 VAC; dòng vào tối đa 1.7 A; tần số 45-68 Hz"},{"item":"Bộ nạp ắc quy khởi động từ điện lưới: Công nghệ, bảo vệ","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 2.2.b, bảng VI, dòng 1, 9, 14, 16","requirement":"Switchmode, flyback 65 kHz; hiệu suất cao nhất ≥ 92%; mức bảo vệ ≥ IP20; bảo vệ quá tải, ngắn mạch, nhiệt độ cao"},{"item":"Vật tư kèm theo mỗi máy: Cáp tiếp đất, cáp đấu nối, cáp điều khiển, ống HDPE","quote":"Trung bình 10 m/máy","reference":"Chương V, mục 2.2.b, bảng VIII, dòng 2, 3, 4, 7","requirement":"Dây tiếp đất cáp đồng 10mm2 bọc PVC, cáp đấu nối đồng 2x10 mm2 bọc PVC, cáp điều khiển 7x1.5 mm2, ống nhựa gân xoắn HDPE 40/30; mỗi loại trung bình 10 m/máy"},{"item":"Vật tư kèm theo mỗi máy: Ống thoát khói, nhiên liệu chạy thử, nhớt, nước giải nhiệt","quote":"≥ 8 lít.","reference":"Chương V, mục 2.2.b, bảng VIII, dòng 5, 6, 8, 9","requirement":"Ống thoát khói 01 m/máy; nhiên liệu chạy thử ≥ 8 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Phạm vi lắp đặt: Máy phát điện","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu thực tế","reference":"Chương V, mục 2.2.b, bảng IX, dòng 1, 2","requirement":"Nhà thầu có giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật và phương án vận chuyển, bảo quản đến chân công trình từng trạm"},{"item":"Xuất xứ, CO/CQ, tình trạng hàng hóa","quote":"và chứng nhận chất lượng-CQ(đối với động cơ, đầu phát, bảng điều khiển) (bản gốc","reference":"Chương V, mục 2.2.a","requirement":"Hàng nhập khẩu đồng bộ nguyên máy: CO và CQ của tổ máy; hàng trong nước: CO và CQ cho động cơ, đầu phát, bảng điều khiển; tất cả hàng hóa sản xuất từ 2024 trở về sau, mới 100%"},{"item":"Tiêu chuẩn viện dẫn","quote":"- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục 2.1","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005; QCVN 19:2009/BTNMT/B; TCVN 7916-1:2008; TCVN 6627-9:2011 (IEC 60034-9:2007)"},{"item":"Bảo hành (máy phát điện)","quote":"≥ 36 tháng","reference":"Chương V, mục 2.2.b, bảng VII; mục 2.4","requirement":"Tối thiểu 36 tháng (03 năm) kể từ ngày ký biên bản nghiệm thu, bàn giao; bảo hành tại các trạm BTS của VNPT Tuyên Quang"},{"item":"ATS (6 bộ): Máy cắt phối nguồn","quote":"+ Dòng điện In: ≥ 85A;","reference":"Chương V, mục II.1, mục A.3","requirement":"Máy cắt phối nguồn 3 pha 4 dây, 3 vị trí (Lưới/Máy phát/Ngắt), 4 cực; Ue ≥ 690V; Ui ≥ 1000V; Uimp ≥ 6000V; In ≥ 85A"},{"item":"ATS: Dải đo và tải trạm","quote":"+ Đo dòng 1pha, Dải dòng điện: 0 - 100A;","reference":"Chương V, mục II.1, mục A.2","requirement":"Đo dòng 1 pha 0 - 100A; đo điện áp 1 pha 0 ~ 275 VAC; đo tần số 0 ~ 100 Hz; dòng tải trạm 100A mỗi pha; điện áp AC 160VAC - 280VAC"},{"item":"ATS: Bộ xạc ắc quy máy phát và chống sét","quote":"+ Chống sét cho điện lưới: 40kA (Max);","reference":"Chương V, mục II.1, mục A.3","requirement":"Xạc ắc quy máy phát công suất 4A (max), nguồn cấp 220VAC, nguồn xạc 12VDC/24VDC; chống sét lưới 40kA (Max)"},{"item":"ATS: Kết nối mạng, nguồn sử dụng, môi trường","quote":"10oC ~ 75oC, 0%RH ~ 85%RH.","reference":"Chương V, mục II.1, mục A.1, A.5, A.6","requirement":"Module kết nối mạng qua Sim data 3G và 4G; nguồn 12VDC, 24VDC, 48VDC (ngưỡng 9 ~ 70VDC); môi trường 10oC ~ 75oC, 0%RH ~ 85%RH"},{"item":"ATS: Điều kiện lắp đặt","quote":"- Thiết bị được lắp đặt, cấu hình, đồng bộ","reference":"Chương V, mục II.1, mục A.4","requirement":"Thiết kế và lắp đặt trong trạm hoặc trong nhà máy phát điện, treo tường; lắp đặt, cấu hình, đồng bộ phần mềm trung tâm trọn gói tại các trạm viễn thông"},{"item":"ATS: Bảo hành","quote":"≥ 36 tháng","reference":"Chương V, mục II.1, mục D.3","requirement":"≥ 36 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:09:52.911Z"}},"IB2400482148":{"u":"2026-11-03T17:58:24.157+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V- yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị lỗi định dạng bảng nên một số dòng bị đứt đoạn hoặc thiếu tiêu đề; các trích dẫn được chọn từ đoạn văn bản đọc được nguyên vẹn.","Bảng Đầu phát của máy 250/275 kVA không có dòng số 3; bảng máy 9.5/10.5 kVA không có hạng mục ATS và bảng điều khiển riêng (chỉ có mục đo và hiển thị trong Đầu phát).","Vỏ cách âm máy 9.5/10.5 kVA ghi 'bằng thép dày' nhưng không nêu độ dày.","Không thấy nêu thời gian bảo hành cụ thể (chỉ ghi 'Bảo hành hàng hóa theo hợp đồng'), nên không đưa vào danh sách.","Phần vật tư thiết bị PCCC (bình chữa cháy, vòi, lăng phun, quần áo, mũ, ủng) không phải thông số tổ máy phát điện nên không liệt kê.","Các hạng mục có ghi mã hãng chỉ ở mức 'G7 hoặc tương đương' hoặc 'EU/G7 hoặc tương đương'; văn bản không nêu tên hãng, model hay xuất xứ cụ thể của động cơ và đầu phát."],"result":{"keyInfo":{"bidName":"Máy phát điện và thiết bị vật tư Phòng cháy chữa cháy","notifyNo":"IB2400482148","generatorCapacity":"01 x 250/275 kVA (liên tục/dự phòng) và 02 x 9.5/10.5 kVA (liên tục/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng hàng hóa","quote":"phải mới 100%, năm 2024 chưa qua sử","reference":"Chương V, mục 1.3 ii","requirement":"Toàn bộ hàng hóa và vật tư mới 100%, sản xuất năm 2024, chưa qua sử dụng."},{"item":"Chung - Hồ sơ chứng từ và kiểm định","quote":"có kèm CO,CQ, danh mục đóng gói hàng hóa, kiểm định kiểm định: xuất","reference":"Chương V, mục 1.3 ii","requirement":"Kèm CO, CQ, danh mục đóng gói; kiểm định xuất xứ, chất lượng, độ ồn, khí thải khói bụi của Trung tâm kiểm định khi giao hàng. Toàn bộ hàng hóa phải có catalog của nhà sản xuất."},{"item":"Máy 250/275 kVA: Số lượng","quote":"2 | Số lượng | 01 máy","reference":"Chương V, mục 2, Hạng mục I.2","requirement":"01 máy"},{"item":"Máy 250/275 kVA: Tổ máy","quote":"Máy phát điện mới 100%","reference":"Chương V, mục 2, Hạng mục I.1","requirement":"Máy phát điện mới 100%, công suất 250/275 kVA, năm 2024; thông số phải được chứng minh bằng catalog nhà sản xuất (dịch sang tiếng Việt nếu là tiếng nước ngoài)."},{"item":"Máy 250/275 kVA: Công suất","quote":"Công suất liên tục/dự phòng | 250/275KVA","reference":"Chương V, mục 2, Hạng mục I.4","requirement":"Công suất liên tục/dự phòng 250/275 kVA"},{"item":"Máy 250/275 kVA: Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 2, Hạng mục I.5","requirement":"03 pha, 04 dây"},{"item":"Máy 250/275 kVA: Điện áp","quote":"380/220V (+0.5%)","reference":"Chương V, mục 2, Hạng mục I.6","requirement":"380/220V (+0.5%)"},{"item":"Máy 250/275 kVA: Tần số, hệ số công suất","quote":"50Hz (+0.5%)","reference":"Chương V, mục 2, Hạng mục I.8-9","requirement":"Tần số 50Hz (+0.5%); hệ số công suất 0.8"},{"item":"Máy 250/275 kVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 2, Hạng mục I.7","requirement":"Dầu Diesel"},{"item":"Máy 250/275 kVA: Khởi động, điều chỉnh công suất, nút dừng khẩn cấp","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 2, Hạng mục I.10-13","requirement":"Khởi động bằng điện (bình ắc quy); tự động điều chỉnh khi có thay đổi điện áp; nút dừng khẩn cấp nằm trên máy và trên ATS."},{"item":"Máy 250/275 kVA: MCCB đầu ra","quote":"400A (4P) 4 cực, dòng cắt 50kA","reference":"Chương V, mục 2, Hạng mục I.14","requirement":"400A (4P) 4 cực, dòng cắt 50kA"},{"item":"Máy 250/275 kVA: Thùng nhiên liệu, kích thước, độ ồn, két nước","quote":">3.400x2050x1300 mm","reference":"Chương V, mục 2, Hạng mục I.15-18","requirement":"Thùng nhiên liệu >600 lít; kích thước >3.400x2050x1300 mm; độ ồn 68Dba @ khoảng cách 1m; két nước tiêu chuẩn 50 độ C."},{"item":"Máy 250/275 kVA: Tiêu chuẩn tổ máy","quote":"ISO 9001:2015, ISO 14001:2015","reference":"Chương V, mục 2, Hạng mục I.3","requirement":"ISO 9001:2015, ISO 14001:2015"},{"item":"Máy 250/275 kVA: Bộ phụ tùng","quote":"Chính hãng động cơ","reference":"Chương V, mục 2, Hạng mục I.19-20","requirement":"Bộ phụ tùng động cơ (lọc dầu, lọc nhớt, lọc gió, dianmo sạc, nước giải nhiệt) chính hãng động cơ; bộ phụ tùng đầu phát (đi ốt, bộ điều chỉnh điện áp) chính hãng đầu phát."},{"item":"Máy 250/275 kVA: Động cơ - hãng/xuất xứ","quote":"G7 hoặc tương đương","reference":"Chương V, mục 2, Hạng mục II.1","requirement":"Nhà sản xuất chính hãng; thương hiệu/hãng sản xuất/xuất xứ G7 hoặc tương đương."},{"item":"Máy 250/275 kVA: Động cơ - kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 2, Hạng mục II.2, II.6","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió; nạp khí tự nhiên"},{"item":"Máy 250/275 kVA: Động cơ - điều tốc, kim phun, tốc độ","quote":"1.500 Vòng/phút","reference":"Chương V, mục 2, Hạng mục II.3-5","requirement":"Điều tốc điện tử; kim phun điện tử; tốc độ 1.500 vòng/phút."},{"item":"Máy 250/275 kVA: Động cơ - dung tích","quote":"32.5 Lít","reference":"Chương V, mục 2, Hạng mục II.7-9","requirement":"Nhớt bôi trơn 32.5 lít; nước làm mát động cơ 12.7 lít; két nước 18.8 lít."},{"item":"Máy 250/275 kVA: Động cơ - công suất cực đại, motor khởi động, dianmo sạc","quote":"250kW, 93%","reference":"Chương V, mục 2, Hạng mục II.10-12","requirement":"Công suất cực đại 250kW, hiệu suất 93%; motor khởi động 4,2kW, 24V; dianmo sạc 90A."},{"item":"Máy 250/275 kVA: Động cơ - tiêu chuẩn và khí thải","quote":"Đáp ứng tiêu chuẩn khí thải EU Stage III","reference":"Chương V, mục 2, Hạng mục II.12 (tiêu chuẩn đáp ứng động cơ)","requirement":"ISO 9001, ISO 14001, tuân thủ RoHS (EU 2011/65/EU), ISO 8528-5, ISO 3046 và SAE J1995; đáp ứng tiêu chuẩn khí thải EU Stage III A và EPA Tier 4."},{"item":"Máy 250/275 kVA: Đầu phát - hãng/xuất xứ, công suất","quote":"Công suất liên tục | 250kva","reference":"Chương V, mục 2, Hạng mục III.1-2","requirement":"Thương hiệu/hãng sản xuất/xuất xứ G7 hoặc tương đương; công suất liên tục 250kva."},{"item":"Máy 250/275 kVA: Đầu phát - loại, tốc độ","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 2, Hạng mục III.4-7","requirement":"Không chổi than, tự kích từ; số vòng quay 1.500 vòng/phút; số vòng quay quá tốc 2.250 vòng/phút; thời gian chạy liên tục theo tiêu chuẩn 8258-3."},{"item":"Máy 250/275 kVA: Đầu phát - cấp cách điện, cấp bảo vệ, điện áp","quote":"Cấp cách điện | H","reference":"Chương V, mục 2, Hạng mục III.9-11","requirement":"Cấp cách điện H; cấp bảo vệ IP23; điện áp 3 pha, 400/230V."},{"item":"Máy 250/275 kVA: Đầu phát - AVR","quote":"AVR có hỗ trợ PMG và AREP+","reference":"Chương V, mục 2, Hạng mục III.12, III.19","requirement":"AVR có hỗ trợ PMG và AREP+; hệ thống tăng cường cuộn dây phụ / PMG."},{"item":"Máy 250/275 kVA: Đầu phát - thông số khác","quote":"Tổng sóng hài khi không tải | < 2%","reference":"Chương V, mục 2, Hạng mục III.8, 13-18","requirement":"Bước cuốn dây 2/3; dòng khí ở 50Hz 0.10m3/s; tổng sóng hài không tải < 2%; ngắn mạch 5 giây; bảo vệ cuộn dây trong môi trường độ ẩm < 95%; nhiệt độ môi trường 40 độC; số dây 12."},{"item":"Máy 250/275 kVA: Đầu phát - tiêu chuẩn","quote":"VDE 0875G, VDE 0875N, EN 55011","reference":"Chương V, mục 2, Hạng mục III.21","requirement":"IEC 60034, NEMA MG1.32-33, ISO 8528-3, CSA C22.2 N0100-14 và UL 1446 (UL 1004), IEC 61000-6-2, IEC 61000-6-3, IEC 61000-6-4, VDE 0875G, VDE 0875N, EN 55011, ISO 9001, ISO 14001."},{"item":"Máy 250/275 kVA: Bảng điều khiển - hãng, loại","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, mục 2, Hạng mục IV.1-2","requirement":"Hãng EU/G7 hoặc tương đương; bảng điều khiển kỹ thuật số màn hình LCD; tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển."},{"item":"Máy 250/275 kVA: Bảng điều khiển - đo và hiển thị","quote":"Số giờ chạy máy","reference":"Chương V, mục 2, Hạng mục IV.3","requirement":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát và điện lưới; tần số và dòng điện các pha (L1, L2, L3); thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy; mức nhiên liệu và tiêu hao nhiên liệu."},{"item":"Máy 250/275 kVA: Bảng điều khiển - cảnh báo và bảo vệ","quote":"Số đèn báo led: 4","reference":"Chương V, mục 2, Hạng mục IV.4-5","requirement":"Cảnh báo (chỉ báo bằng đèn, không tắt máy): điện áp bình accu quá cao/thấp, mức nhiên liệu thấp, không sạc bình accu, số đèn báo led: 4. Bảo vệ (báo động và tắt máy): áp lực nhớt quá thấp, nhiệt độ nước làm mát quá cao, điện áp máy phát quá cao/thấp, tần số quá cao/thấp, quá dòng, quá công suất, ngắn mạch, khởi động quá số lần cho phép, mực nước giải nhiệt thấp."},{"item":"Máy 250/275 kVA: Bảng điều khiển - chế độ vận hành, kết nối","quote":"Có chức năng hòa đồng bộ từ 2 tổ máy trở","reference":"Chương V, mục 2, Hạng mục IV.6-9","requirement":"Chế độ OFF/RESET, MAN, AUTO, TEST; kết nối máy tính và điều khiển từ xa qua RS-232 / RS-485, USB và Canbus; cài đặt thời gian bảo trì bảo dưỡng; có chức năng hòa đồng bộ từ 2 tổ máy trở lên; cổng Ethernet (10/100Mb); tin nhắn SMS, e-Email."},{"item":"Máy 250/275 kVA: Vỏ cách âm","quote":"- Vật liệu chế tạo: bằng thép dày 2.5mm","reference":"Chương V, mục 2, Hạng mục V","requirement":"Nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế; thép dày 2.5mm, sơn tĩnh điện; cửa hai bên; cách âm bằng mút cách âm và bông thủy tinh; có vách chắn gió nóng giữa két nước và đường thoát gió nóng; móc cẩu trên nóc; tôn lưới Inox bên trong vỏ tại các cánh cửa; chỗ đổ dầu Diesel bên ngoài; nút dừng khẩn cấp trên vỏ cạnh bảng điều khiển; thùng nhiên liệu dời, nằm phía đầu động cơ, dễ tháo lắp; độ ồn 68Dba @ khoảng cách 1m."},{"item":"Máy 250/275 kVA: ATS - bộ đóng cắt","quote":"400A, 4P, 400V","reference":"Chương V, mục 2, Hạng mục VI.1-4","requirement":"Tủ ATS tự động chuyển nguồn từ lưới sang máy phát và ngược lại, dùng bộ đóng cắt khối, có cần đảo bằng tay; bộ đóng cắt 400A, 4P, 400V; điện áp 400/230V; điện áp cách điện định mức tối đa 1000V; định mức xung chịu được điện áp 12kA; tiêu chuẩn IEC 60947, G/T 14048.11; cấp bảo vệ IP20; thời gian chuyển đổi lưới - máy phát 0.6 giây."},{"item":"Máy 250/275 kVA: ATS - bộ điều khiển","quote":"Cổng kết nối: RS485 và MODBUS","reference":"Chương V, mục 2, Hạng mục VI.5","requirement":"Màn hình LCD; nguồn 230V; khoảng điện áp hoạt động Ac170V đến Ac 277 V; cấp bảo vệ IP55; cổng kết nối RS485 và MODBUS; tiêu chuẩn IEC 688-1992; chế độ tự động, đóng lưới (tắt máy phát), đóng máy (tắt lưới); cài đặt bảo vệ áp, dòng điện (V, A)."},{"item":"Máy 250/275 kVA: ATS - vỏ tủ","quote":"Thiết kế (đặt ngoài trời có chân đế)","reference":"Chương V, mục 2, Hạng mục VI.6","requirement":"Đặt ngoài trời có chân đế; 2 lớp vỏ tủ (lớp 1 bao che, lớp 2 lắp đặt thiết bị; 2 khung vỏ và 2 cánh cửa)."},{"item":"Máy 250/275 kVA: Vật tư lắp đặt (phạm vi 50m)","quote":"Cáp động lực 50m (4x150)","reference":"Chương V, mục 2, Hạng mục VII","requirement":"Cáp động lực 50m (4x150); cáp điều khiển 50M (8x1.25); bệ đặt máy 5.000 x 2.000 x 200 mm bê tông cốt thép mác 250 kèm mái tôn che, tường xây cao 1m, cửa 2 cánh, lưới B40, cột bê tông 200x200 mm; bộ cos chụp 30 bộ; hộp thoát nhiệt tole dày 1,2mm 6 M; khung lá sách lưới chắn côn trùng (400x920mm) tole tráng kẽm dày 1.5mm 01 bộ; co chuyển hướng hộp thoát nhiệt 01 cái; ống khói 06 M; co ống khói 02 cái (01 cái co nhún); ống nhựa đi dây 50M; cao su giảm chấn 06 bộ; cọc tiếp địa và dây nối 01 bộ; thanh đồng đấu nối 01 bộ; bộ sạc tự động bình ắc quy 01 bộ; bộ đóng ngắt điện áp bình 01 bộ."},{"item":"Máy 250/275 kVA: Phụ kiện kèm theo","quote":"- Bình ắc quy khô 120AH x 2 (theo máy).","reference":"Chương V, mục 2, Hạng mục VIII","requirement":"Pô giảm thanh (theo máy); bình ắc quy khô 120AH x 2 (theo máy); nhớt đổ sẵn trong động cơ; nước làm mát chính hãng đổ sẵn trong động cơ; ống dầu."},{"item":"Máy 250/275 kVA: Nghiệm thu - thử tải","quote":"-Thời gian thử tải: 24h, trong đó: thời gian","reference":"Chương V, mục 2, Hạng mục X (Nghiệm thu Bàn giao và Hướng dẫn sử dụng)","requirement":"Nhà thầu cung cấp vật tư, tải, nhiên liệu để thử tải; thời gian thử tải 24h, trong đó chạy liên tục 8h/100% tải và thử quá tải 10%/1 giờ trong 12 giờ vận hành; có đơn vị kiểm tra đo lường có thẩm quyền giám sát và cung cấp chứng thư kiểm định (nhà thầu chịu chi phí)."},{"item":"Máy 9.5/10.5 kVA: Số lượng","quote":"2 | Số lượng | 02 máy","reference":"Chương V, mục 2, bảng máy 9.5/10.5KVA, Hạng mục I.2","requirement":"02 máy"},{"item":"Máy 9.5/10.5 kVA: Tổ máy","quote":"Máy phát điện mới 100%","reference":"Chương V, mục 2, bảng máy 9.5/10.5KVA, Hạng mục I.1","requirement":"Máy phát điện mới 100%, công suất 9.5/10.5 kVA, năm 2024; thông số phải được chứng minh bằng catalog nhà sản xuất (dịch sang tiếng Việt nếu là tiếng nước ngoài)."},{"item":"Máy 9.5/10.5 kVA: Công suất","quote":"Công suất liên tục/dự phòng | 9.5/10.5KVA","reference":"Chương V, mục 2, bảng máy 9.5/10.5KVA, Hạng mục I.4","requirement":"Công suất liên tục/dự phòng 9.5/10.5 kVA"},{"item":"Máy 9.5/10.5 kVA: Số pha, điện áp, tần số, hệ số công suất","quote":"01 pha, 02 dây","reference":"Chương V, mục 2, bảng máy 9.5/10.5KVA, Hạng mục I.5-9","requirement":"01 pha, 02 dây; điện áp 220V (+1%); tần số 50Hz (+1%); hệ số công suất 1."},{"item":"Máy 9.5/10.5 kVA: Nhiên liệu","quote":"Xăng","reference":"Chương V, mục 2, bảng máy 9.5/10.5KVA, Hạng mục I.7","requirement":"Xăng"},{"item":"Máy 9.5/10.5 kVA: Khởi động, MCCB, thùng nhiên liệu, kích thước, độ ồn","quote":"65A (1P) 2 cực, dòng cắt 50kA","reference":"Chương V, mục 2, bảng máy 9.5/10.5KVA, Hạng mục I.10-16","requirement":"Khởi động bằng điện (bình ắc quy); tự động điều chỉnh khi có thay đổi điện áp; MCCB đầu ra 65A (1P) 2 cực, dòng cắt 50kA; thùng nhiên liệu >15 lít; kích thước >1.200x1150x700 mm; độ ồn 65Dba @ khoảng cách 1m."},{"item":"Máy 9.5/10.5 kVA: Tiêu chuẩn tổ máy, bộ phụ tùng","quote":"ISO 9001:2015, ISO 14001:2015","reference":"Chương V, mục 2, bảng máy 9.5/10.5KVA, Hạng mục I.3, I.17-18","requirement":"ISO 9001:2015, ISO 14001:2015; bộ phụ tùng động cơ (lọc xăng, lọc nhớt, lọc gió, dianmo sạc) chính hãng động cơ; bộ phụ tùng đầu phát (đi ốt, bộ điều chỉnh điện áp) chính hãng đầu phát."},{"item":"Máy 9.5/10.5 kVA: Động cơ","quote":"4 kỳ, làm mát bằng gió, kết hợp quạt gió, 2","reference":"Chương V, mục 2, bảng máy 9.5/10.5KVA, Hạng mục II.1-9","requirement":"Hãng EU/G7 hoặc tương đương; 4 kỳ, làm mát bằng gió, kết hợp quạt gió, 2 xy lanh; điều tốc cơ khí; kim phun cơ khí; tốc độ 3.000 vòng/phút; nạp khí tự nhiên; dung tích nhớt bôi trơn 1.7 lít; công suất động cơ 15.2kW; tiêu chuẩn ISO 9001, ISO 14001."},{"item":"Máy 9.5/10.5 kVA: Đầu phát - công suất, loại, tốc độ","quote":"Công suất dự phòng | 10.5kva","reference":"Chương V, mục 2, bảng máy 9.5/10.5KVA, Hạng mục III.1-7","requirement":"Hãng EU/G7 hoặc tương đương; công suất liên tục 9.5kva, dự phòng 10.5kva; không chổi than, tự kích từ; số vòng quay 3.000 vòng/phút; quá tốc 3.600 vòng/phút; thời gian chạy liên tục theo tiêu chuẩn 8258-3."},{"item":"Máy 9.5/10.5 kVA: Đầu phát - cách điện, bảo vệ, điện áp, AVR","quote":"Bộ điều chỉnh điện áp | AVR","reference":"Chương V, mục 2, bảng máy 9.5/10.5KVA, Hạng mục III.8-12","requirement":"Cấp cách điện H; cấp bảo vệ IP23; điện áp 1 pha, 220V; AVR; nhiệt độ môi trường 40 độC."},{"item":"Máy 9.5/10.5 kVA: Đầu phát - tiêu chuẩn, đo và hiển thị","quote":"Đồng hồ báo nhiệt","reference":"Chương V, mục 2, bảng máy 9.5/10.5KVA, Hạng mục III.13-14","requirement":"EN 60034-1 CEI 2-3, IEC34-1, VDE 0530, BS4999-5000 và N.F. 51.111, ISO 9001, ISO 14001; đo và hiển thị: Vôn, I (Ampe), Hz, số giờ chạy máy, đồng hồ báo nhiệt."},{"item":"Máy 9.5/10.5 kVA: Vỏ cách âm","quote":"- 04 bánh xe (có thể di chuyển máy)","reference":"Chương V, mục 2, bảng máy 9.5/10.5KVA, Hạng mục V","requirement":"Nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế; thép, sơn tĩnh điện; cửa hai bên; cách âm bằng mút cách âm và bông thủy tinh; vách chắn gió nóng giữa két nước và đường thoát gió nóng; tôn lưới Inox bên trong vỏ; 04 bánh xe; thùng nhiên liệu dời; độ ồn 65Dba @ khoảng cách 1m."},{"item":"Máy 9.5/10.5 kVA: Vật tư lắp đặt (phạm vi 50m/máy)","quote":"Cáp động lực 50m (2x16)","reference":"Chương V, mục 2, bảng máy 9.5/10.5KVA, Hạng mục VII","requirement":"Cáp động lực 50m (2x16); bộ cos chụp 30 bộ; ống khói 06 M; co ống khói 02 cái (01 cái co nhún); ống nhựa đi dây 50M; cao su giảm chấn 06 bộ; cọc tiếp địa và dây nối 01 bộ; bộ sạc tự động bình ắc quy 01 bộ; bộ đóng ngắt điện áp bình 01 bộ."},{"item":"Máy 9.5/10.5 kVA: Phụ kiện kèm theo","quote":"- Bình ắc quy khô 70AH (theo máy).","reference":"Chương V, mục 2, bảng máy 9.5/10.5KVA, Hạng mục VIII","requirement":"Pô giảm thanh (theo máy); bình ắc quy khô 70AH (theo máy); nhớt đổ sẵn trong động cơ; nước làm mát chính hãng đổ sẵn trong động cơ; ống xăng."},{"item":"Chung - Hồ sơ giấy tờ kèm theo máy phát điện","quote":"- Tem kiểm định, chứng nhận kiểm định,","reference":"Chương V, mục 2 (Hồ sơ giấy tờ liên quan)","requirement":"CO, CQ, PL, BL, thông báo lịch tàu và thông báo hàng đến, tờ khai hải quan; tem kiểm định, chứng nhận kiểm định, giám định đối với máy phát điện."},{"item":"Chung - Kiểm tra và thử nghiệm","quote":"- Chạy thử thiết bị liên động không tải.","reference":"Chương V, Mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; chạy thử thiết bị đơn động không tải; chạy thử thiết bị liên động không tải; chạy thử có tải."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:58:23.151Z"}},"IB2400482562":{"u":"2026-11-03T06:13:23.94+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V- Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Số thứ tự trong bảng thiếu nhiều dòng (động cơ 6-8; đầu phát 3-4, 7, 12-13), có thể do lỗi trích xuất PDF; chỉ ghi các dòng có trong văn bản.","Điện áp ghi không thống nhất: tổ máy 380/220V (+1%), đầu phát và ATS 400/230V.","Công suất tổ máy ghi '>23KVA', đầu phát ghi '23kVA'. Văn bản không ghi rõ prime hay standby, chỉ ghi 'Công suất liên tục' cho 'Máy phát điện dự phòng'.","Văn bản không nêu thời gian bảo hành, năm sản xuất cụ thể hay mức phát thải. Phần 'Mô tả chi tiết thông số kỹ thuật' là mẫu để trống.","Một số ô bảng (hạng mục II, III, IV, V, VI) bị cắt dòng khi trích xuất, nên một số yêu cầu về catalog/dịch thuật chỉ đọc được một phần."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho PGD KIm Biên và PGD Bảy Hiền","notifyNo":"IB2400482562","generatorCapacity":"2 x >23KVA công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện dự phòng: Tình trạng và cấu thành","quote":"Máy phát điện mới 100%","reference":"Chương V, mục 2, hạng mục I.1","requirement":"Máy phát điện mới 100%, gồm động cơ, đầu phát, bảng điều khiển đảm bảo tính đồng bộ. Toàn bộ thông số phải nêu rõ trong hồ sơ chào thầu bằng catalog của nhà sản xuất (dịch sang tiếng Việt nếu bằng tiếng nước ngoài), có website hoặc tài liệu liên quan từ nhà sản xuất chứng minh."},{"item":"Tổ máy phát điện: Số lượng","quote":"02 máy","reference":"Chương V, mục 2, hạng mục I.2","requirement":"02 máy"},{"item":"Tổ máy phát điện: Thương hiệu / hãng sản xuất / xuất xứ","quote":"EU/G7","reference":"Chương V, mục 2, hạng mục I.3","requirement":"EU/G7"},{"item":"Tổ máy phát điện: Tiêu chuẩn đáp ứng","quote":"ISO 9001:2015, ISO 14001:2015, EN","reference":"Chương V, mục 2, hạng mục I.4","requirement":"ISO 9001:2015, ISO 14001:2015, EN 60204-1:92, EN 1088:9, ISO 8528-6, ISO 12100: 2010, ISO 13857:2019, IEC 90034:-9: 2006 (ghi đúng như văn bản)"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục | >23KVA","reference":"Chương V, mục 2, hạng mục I.5","requirement":">23KVA"},{"item":"Tổ máy phát điện: Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 2, hạng mục I.6","requirement":"03 pha, 04 dây"},{"item":"Tổ máy phát điện: Điện áp","quote":"380/220V (+1%)","reference":"Chương V, mục 2, hạng mục I.7","requirement":"380/220V (+1%)"},{"item":"Tổ máy phát điện: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 2, hạng mục I.8","requirement":"Dầu Diesel"},{"item":"Tổ máy phát điện: Tần số","quote":"50Hz (+1%)","reference":"Chương V, mục 2, hạng mục I.9","requirement":"50Hz (+1%)"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất | 0.8","reference":"Chương V, mục 2, hạng mục I.10","requirement":"0.8"},{"item":"Tổ máy phát điện: Điều chỉnh công suất","quote":"Tự động điều chỉnh khi có thay đổi điện","reference":"Chương V, mục 2, hạng mục I.12","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Tổ máy phát điện: Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, mục 2, hạng mục I.13","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy phát điện: Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 2, hạng mục I.14","requirement":"Bằng điện (bình ắc quy)"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"+ Nhiệt độ môi trường: 10oC=>50oC","reference":"Chương V, mục 2, hạng mục I.15","requirement":"Nhiệt độ môi trường 10oC=>50oC; độ cao 1000m"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu","quote":"< 5,0 Lít/h","reference":"Chương V, mục 2, hạng mục I.16","requirement":"< 5,0 Lít/h tại 100% tải 23kVA"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":">60 lít","reference":"Chương V, mục 2, hạng mục I.17","requirement":">60 lít"},{"item":"Tổ máy phát điện: Kích thước (DxRxC)","quote":"1800 x1200x1600 mm","reference":"Chương V, mục 2, hạng mục I.18","requirement":"1800 x1200x1600 mm; có thể thay đổi phù hợp yêu cầu của Chủ đầu tư để thuận lợi cho lắp đặt, vận hành theo vị trí đặt máy thực tế"},{"item":"Tổ máy phát điện: Trọng lượng","quote":"734 KG","reference":"Chương V, mục 2, hạng mục I.19","requirement":"734 KG"},{"item":"Tổ máy phát điện: Độ ồn","quote":"65Dba @ khoảng cách 1m","reference":"Chương V, mục 2, hạng mục I.20","requirement":"65Dba tại khoảng cách 1m"},{"item":"Động cơ: Tình trạng, thương hiệu","quote":"Mới 100% , đồng bộ hãng sản xuất tổ máy","reference":"Chương V, mục 2, hạng mục II.1","requirement":"Mới 100%, đồng bộ hãng sản xuất tổ máy; thương hiệu/hãng sản xuất EU/G7"},{"item":"Động cơ: Kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 2, hạng mục II.2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: Tốc độ","quote":"1.500 Vòng/phút","reference":"Chương V, mục 2, hạng mục II.3","requirement":"1.500 Vòng/phút"},{"item":"Động cơ: Kiểu nạp khí","quote":"Tubor tăng áp và làm mát khí nạp","reference":"Chương V, mục 2, hạng mục II.4","requirement":"Tubor tăng áp và làm mát khí nạp (ghi đúng như văn bản)"},{"item":"Động cơ: Số xylanh","quote":"Số xylanh | >4","reference":"Chương V, mục 2, hạng mục II.5","requirement":">4"},{"item":"Động cơ: Dung tích nhớt bôi trơn","quote":">6.5 Lít","reference":"Chương V, mục 2, hạng mục II.9","requirement":">6.5 Lít"},{"item":"Động cơ: Dung tích nước làm mát","quote":">13.1 Lít","reference":"Chương V, mục 2, hạng mục II.10","requirement":">13.1 Lít"},{"item":"Động cơ: Công suất động cơ","quote":">24/26kW","reference":"Chương V, mục 2, hạng mục II.11","requirement":">24/26kW"},{"item":"Động cơ: Motor khởi động","quote":">3kW, 12V","reference":"Chương V, mục 2, hạng mục II.12","requirement":">3kW, 12V"},{"item":"Động cơ: Tốc độ pittong","quote":">5,3 m/s","reference":"Chương V, mục 2, hạng mục II.13","requirement":">5,3 m/s"},{"item":"Đầu phát: Tình trạng, thương hiệu, công suất","quote":"Mới 100% đồng bộ với hãng sản xuất tổ","reference":"Chương V, mục 2, hạng mục III.1-2","requirement":"Mới 100%, đồng bộ với hãng sản xuất tổ máy; thương hiệu/hãng sản xuất EU/G7; công suất liên tục 23kVA"},{"item":"Đầu phát: Loại đầu phát","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 2, hạng mục III.5","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: Số vòng quay","quote":"1.500 Vòng/phút","reference":"Chương V, mục 2, hạng mục III.6","requirement":"1.500 Vòng/phút"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục 2, hạng mục III.8","requirement":"Cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 2, hạng mục III.9","requirement":"IP23"},{"item":"Đầu phát: Điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 2, hạng mục III.10","requirement":"3 pha, 400/230V"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 2, hạng mục III.11","requirement":"AVR"},{"item":"Đầu phát: Số dây","quote":"Số dây | 12","reference":"Chương V, mục 2, hạng mục III.14","requirement":"12"},{"item":"Đầu phát: Tiêu chuẩn","quote":"BS EN 61000-6-2 /6-4,VDE 0875G, VDE","reference":"Chương V, mục 2, hạng mục III.15","requirement":"BS EN 61000-6-2 /6-4, VDE 0875G, VDE 0875N"},{"item":"Đầu phát: Biến dạng dạng sóng với tuyến tính cân bằng khi có tải","quote":"< 5%","reference":"Chương V, mục 2, hạng mục III.15 (dòng thứ hai)","requirement":"< 5%"},{"item":"Đầu phát: Dao động điện áp","quote":"+1%","reference":"Chương V, mục 2, hạng mục III.16","requirement":"+1%"},{"item":"Đầu phát: THF / TIF","quote":"Thông thường THF <2% và TIF < 50","reference":"Chương V, mục 2, hạng mục III.17","requirement":"Thông thường THF <2% và TIF < 50"},{"item":"Bảng điều khiển: Hãng, loại màn hình","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, mục 2, hạng mục IV.1-2","requirement":"Thương hiệu/hãng sản xuất EU/G7; kỹ thuật số màn hình LCD; nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế kèm theo"},{"item":"Bảng điều khiển: Tính năng ATS","quote":"Tích hợp tính năng kết nối ATS và kết nối","reference":"Chương V, mục 2, hạng mục IV.3","requirement":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển"},{"item":"Bảng điều khiển: Chức năng đo và hiển thị","quote":"Số đèn led: 4","reference":"Chương V, mục 2, hạng mục IV.4","requirement":"Điện áp; tần số và cường độ dòng điện; các thông số động cơ (tốc độ động cơ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy máy; số đèn led: 4"},{"item":"Bảng điều khiển: Chức năng cảnh báo (chỉ báo bằng đèn, không tắt máy)","quote":"Mức nhiên liệu thấp","reference":"Chương V, mục 2, hạng mục IV.5","requirement":"Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; không sạc bình accu; áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao"},{"item":"Bảng điều khiển: Chức năng cảnh báo bảo vệ (báo bằng đèn và tắt máy)","quote":"Ngắn mạch","reference":"Chương V, mục 2, hạng mục IV.6","requirement":"Điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép"},{"item":"Bảng điều khiển: Chế độ vận hành","quote":"AUTO: Vận hành tự động","reference":"Chương V, mục 2, hạng mục IV.7","requirement":"OFF/RESET (tắt và cài đặt lại), MAN (vận hành bằng tay), AUTO (vận hành tự động), TEST (kiểm tra)"},{"item":"Bảng điều khiển: Chức năng khác, đặc biệt và kết nối","quote":"Cổng Ethernet (10/100Mb)","reference":"Chương V, mục 2, hạng mục IV.8-10","requirement":"Kết nối mạng máy tính và điều khiển từ xa qua cổng RS-232 / RS-485, USB và Canbus; cài đặt thời gian bảo trì bảo dưỡng; có chức năng hòa đồng bộ từ 2 tổ máy trở lên; cổng Ethernet (10/100Mb); tin nhắn SMS, e-Email"},{"item":"Vỏ cách âm theo máy","quote":"Vật liệu cách âm: bằng mút cách âm","reference":"Chương V, mục 2, hạng mục V.1","requirement":"Nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế; vật liệu thép dày, sơn tĩnh điện; cánh cửa bố trí hai bên; vật liệu cách âm bằng mút cách âm; có móc cẩu máy; có chỗ đổ dầu Diesel bên ngoài; nút dừng khẩn cấp trên vỏ chống ồn (cạnh bảng điều khiển)"},{"item":"Tủ ATS: Chức năng","quote":"Tự động chuyển nguồn từ điện lưới sang","reference":"Chương V, mục 2, hạng mục VI.1","requirement":"Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại; dùng bộ đóng cắt khối, có cần đảo bằng tay khi có sự cố ATS, có nút chuyển đổi trên bộ đóng cắt ATS; nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế"},{"item":"Tủ ATS: Bộ đóng cắt","quote":"100A, 4P, 400V","reference":"Chương V, mục 2, hạng mục VI.2","requirement":"100A, 4P, 400V; dòng điện 100A; điện áp 400/230V; số pha/cực 4; điện áp cách điện định mức tối đa 1000V; định mức xung chịu được điện áp 12kA; tiêu chuẩn IEC 60947, G/T 14048.11 (ghi đúng như văn bản)"},{"item":"Tủ ATS: Điều kiện hoạt động","quote":"Cấp bảo vệ IP20","reference":"Chương V, mục 2, hạng mục VI.3","requirement":"Nhiệt độ -5 độ C đến 40 độ C (có thể chịu đựng tối đa thêm 35 độ C); cấp bảo vệ IP20; thời gian chuyển đổi I-II (lưới và máy phát): 0.6 giây"},{"item":"Tủ ATS: Giới hạn ngắn mạch / bảo vệ","quote":"Giới hạn ngắn mạch định mức","reference":"Chương V, mục 2, hạng mục VI.4","requirement":"Cầu chì bảo vệ/ngắn mạch, giới hạn ngắn mạch định mức (65/120KV) (ghi đúng như văn bản)"},{"item":"Tủ ATS: Bộ điều khiển ATS","quote":"Cổng kết nối: RS485 và MODBUS","reference":"Chương V, mục 2, hạng mục VI.5","requirement":"Màn hình LCD; nguồn 230V; khoảng điện áp hoạt động Ac170V đến Ac 277 V; cấp bảo vệ IP55; cổng kết nối RS485 và MODBUS; môi trường hoạt động âm 20 độ C đến dương 70 độ C; tiêu chuẩn IEC 688-1992; hiển thị chế độ tự động (đóng lưới/tắt máy phát, đóng máy/tắt lưới); cài đặt bảo vệ áp, dòng điện (V, A)"},{"item":"Tủ ATS: Vỏ tủ","quote":"Thiết kế (đặt ngoài trời có chân đế)","reference":"Chương V, mục 2, hạng mục VI.6","requirement":"Thiết kế đặt ngoài trời có chân đế; 2 lớp vỏ tủ (lớp 1 bao che, lớp 2 lắp đặt thiết bị), 2 khung vỏ và 2 cánh cửa"},{"item":"Vật tư lắp đặt (50M/máy): Cáp và phụ kiện","quote":"Ống nhựa đi dây : 50M","reference":"Chương V, mục 2, hạng mục VII","requirement":"Cáp động lực; cáp điều khiển; bộ cos chụp 30 Bộ; ống nhựa đi dây 50M; cọc tiếp địa và dây nối 01 Bộ; thanh đồng đấu nối 01 Bộ"},{"item":"Vật tư lắp đặt: Hộp thoát nhiệt, ống khói, giảm chấn","quote":"Cao su giảm chấn : 06 bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"Hộp thoát nhiệt tole dày 1,2mm + phụ kiện, 3 M, đưa gió nóng ra khỏi phòng đặt máy; khung lá sách, lưới chắn côn trùng bằng tole tráng kẽm dày 1.5mm: 01 Bộ; co chuyển hướng hộp thoát nhiệt 01 Cái; ống khói 6 M; co ống khói 02 cái; cao su giảm chấn 06 bộ"},{"item":"Vật tư lắp đặt: Sạc và đóng ngắt bình","quote":"Bộ sạc tự động bình ắc quy : 01 Bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"Bộ sạc tự động bình ắc quy 01 Bộ; bộ đóng ngắt điện áp bình 01 Bộ"},{"item":"Phụ kiện kèm theo","quote":"- Pô giảm thanh (theo máy).","reference":"Chương V, mục 2, hạng mục VIII","requirement":"Pô giảm thanh (theo máy); bình ắc quy khô (theo máy); nhớt đổ sẵn trong động cơ; nước làm mát (nước xanh) đổ sẵn trong động cơ; ống dầu"},{"item":"Vận hành, chạy thử và thử tải giả tại công trình","quote":"-Thời gian thử tải: 24h, trong đó: thời gian","reference":"Chương V, mục 2, hạng mục VIII và X","requirement":"Vận hành và tải giả tại công trình, dầu diesel và chi phí chạy thử trong vòng 24h; nhà thầu cung cấp vật tư, tải, nhiên liệu để thử tải; thời gian thử tải 24h gồm chạy liên tục 8h/100% tải và thử quá tải 10%/1 giờ trong 12 giờ vận hành; có đơn vị kiểm tra đo lường có thẩm quyền giám sát và cung cấp chứng thư kiểm định (nhà thầu chịu chi phí)"},{"item":"Đào tạo, chuyển giao công nghệ","quote":"Tài liệu, hướng dẫn vận hành, chuyển giao","reference":"Chương V, mục 2, hạng mục X.1","requirement":"Tài liệu, hướng dẫn vận hành, chuyển giao công nghệ"},{"item":"Hồ sơ giấy tờ kèm theo (CO, CQ)","quote":"- CO (xuất xứ hàng hóa)","reference":"Chương V, mục 2, hạng mục X.2","requirement":"CO (xuất xứ hàng hóa), CQ (chất lượng hàng hóa), PL (danh mục đóng gói), BL, thông báo lịch tàu và thông báo hàng đến, tờ khai hải quan, tem kiểm định, chứng nhận kiểm định, giám định, giấy tờ khác có liên quan"},{"item":"Yêu cầu chung: Hàng mới, CO/CQ, catalog, kết nối PCCC","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100 , chưa qua sử dụng, có","reference":"Chương V, mục 1.3.ii","requirement":"Toàn bộ hàng hóa và vật tư mới 100%, chưa qua sử dụng, kèm CO, CQ, danh mục đóng gói; có catalog của nhà sản xuất; kết nối hoạt động với hệ thống PCCC của đơn vị; nêu rõ nguồn gốc xuất xứ (mã hiệu, hãng, nước, năm sản xuất)"},{"item":"Phạm vi công việc cung cấp và lắp đặt","quote":"Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp;","reference":"Chương V, mục 1.3.i","requirement":"Cung cấp, vận chuyển tới địa điểm; bảo quản, thử nghiệm, nghiệm thu, bàn giao; giao nhận đúng vị trí; bảo hành theo hợp đồng; đào tạo và hướng dẫn sử dụng"},{"item":"Kiểm tra và thử nghiệm","quote":"- Chạy thử thiết bị đơn động không tải.","reference":"Chương V, Mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; chạy thử thiết bị đơn động không tải; chạy thử thiết bị liên động không tải; chạy thử có tải thiết bị"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:13:23.205Z"}},"IB2400483900":{"u":"2026-11-03T17:56:26.693+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YCKT.doc), chưa phân tích cả HSMT.","Bảng danh mục máy trong tệp bị mất định dạng cột (chữ dính liền), nên các dòng của bảng được ghi theo từng nhóm và không có trích dẫn nguyên văn (quote = null).","Dòng 'F1- F2 350KVA' không nói rõ là một hay hai máy nên số lượng ghi như trong bảng.","Văn bản không nêu điện áp, tần số, số pha, vỏ cách âm, bình nhiên liệu, ATS, bộ điều khiển, tiêu chuẩn hay chế độ prime/standby của các máy."],"result":{"keyInfo":{"bidName":"Dịch vụ phi tư vấn Bảo trì, bảo dưỡng các máy phát điện Ký túc xá khu A và khu B","notifyNo":"IB2400483900","generatorCapacity":"28 vị trí máy phát điện: 10 x 125 kVA, 10 x 200 kVA, 6 x 300 kVA, 1 x 350 kVA (vị trí F1- F2, ghi như trong bảng), 1 x 150 kVA (không nêu chế độ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi: Danh mục máy phát điện cần bảo trì, bảo dưỡng","quote":"Danh mục máy phát điện cần bảo trì, bảo dưỡng theo chi tiết sau:","reference":"Chương V, mục 2","requirement":"Bảo trì, bảo dưỡng 28 vị trí máy phát điện tại Ký túc xá khu A và khu B, Đại học Quốc gia TP. Hồ Chí Minh, Dĩ An, Bình Dương"},{"item":"Khu A - Công suất máy","quote":null,"reference":"Chương V, mục 2, bảng danh mục, STT 1-4","requirement":"H1 và H2: 300 kVA; G4 (H3) và G3 (H4): 200 kVA"},{"item":"Khu B - Công suất máy (tòa A, B)","quote":null,"reference":"Chương V, mục 2, bảng danh mục, STT 5-13","requirement":"A1, A2, B1: 125 kVA; A3, A4, A5, B3, B4, B5: 200 kVA"},{"item":"Khu B - Công suất máy (tòa C, D)","quote":null,"reference":"Chương V, mục 2, bảng danh mục, STT 14-24","requirement":"C1, C2, C3, C4, D2, D3, D4: 125 kVA; C5, C6, D5, D6: 300 kVA"},{"item":"Khu B - Công suất máy (tòa E, F, G)","quote":null,"reference":"Chương V, mục 2, bảng danh mục, STT 25-27","requirement":"E1 và G1: 200 kVA; F1- F2: 350 kVA (ghi như trong bảng)"},{"item":"Trạm xử lý nước thải - Công suất máy","quote":null,"reference":"Chương V, mục 2, bảng danh mục, STT 28","requirement":"150 kVA"},{"item":"Động cơ (hãng) - tất cả 28 vị trí","quote":null,"reference":"Chương V, mục 2, bảng danh mục, cột Hãng động cơ","requirement":"Hãng động cơ John deere"},{"item":"Đầu máy phát (hãng) - STT 1-27","quote":null,"reference":"Chương V, mục 2, bảng danh mục, cột Hãng đầu máy phát","requirement":"Hãng đầu máy phát Marelli"},{"item":"Trạm xử lý nước thải 150 kVA: Đầu máy phát (hãng)","quote":null,"reference":"Chương V, mục 2, bảng danh mục, STT 28","requirement":"Hãng đầu máy phát Kohler"},{"item":"Vật tư, linh kiện thay thế: Chính hãng, sẵn sàng","quote":"đáp ứng sẵn sàng linh kiện thay thế đột xuất chính hãng, kịp thời đáp ứng yêu cầu vận hành.","reference":"Chương V, mục 3.2","requirement":"Sẵn sàng cung cấp linh kiện thay thế đột xuất chính hãng, kịp thời đáp ứng yêu cầu vận hành"},{"item":"Vật tư, linh kiện thay thế: Nguồn gốc, xuất xứ","quote":"Các vật tư, thiết bị nhà thầu cung cấp phải có nguồn gốc, xuất xứ rõ ràng, có giấy tờ chứng minh nguồn gốc, chất lượng sản phẩm, phải phù hợp với hiện trạng từng loại máy phát điện.","reference":"Chương V, mục 3.2","requirement":"Có nguồn gốc, xuất xứ rõ ràng, có giấy tờ chứng minh nguồn gốc, chất lượng sản phẩm, phù hợp với hiện trạng từng loại máy phát điện"},{"item":"Vật tư, linh kiện thay thế: Tình trạng, năm sản xuất, bảo hành","quote":"Các vật tư phải đảm bảo mới 100%, được sản xuất từ năm 2023 trở về sau, bảo hành tối thiểu 12 tháng hoặc theo quy định của nhà sản xuất.","reference":"Chương V, mục 3.2","requirement":"Mới 100%, sản xuất từ năm 2023 trở về sau, bảo hành tối thiểu 12 tháng hoặc theo quy định của nhà sản xuất"},{"item":"Chu kỳ bảo trì","quote":"Nhà thầu thực hiện công tác bảo trì các nội dung theo yêu cầu của E-HSMT định kỳ 06 tháng/lần trong thời gian 02 năm (24 tháng)","reference":"Chương V, mục 2","requirement":"Bảo trì định kỳ 06 tháng/lần trong 02 năm (24 tháng)"},{"item":"Phạm vi bảo trì - Hệ thống bôi trơn","quote":"Kiểm tra mức dầu và độ sạch của dầu bôi trơn.","reference":"Chương V, mục 3.3.1","requirement":"Kiểm tra, xử lý rò rỉ dầu bôi trơn; kiểm tra mức dầu và độ sạch; kiểm tra chỉ thị áp suất dầu; thay dầu nhớt và lọc dầu, nhớt (nếu có)"},{"item":"Phạm vi bảo trì - Hệ thống nhiên liệu","quote":"Vệ sinh lưới lọc của bình chứa nhiên liệu.","reference":"Chương V, mục 3.3.2","requirement":"Kiểm tra, xử lý rò rỉ nhiên liệu và đường ống dẫn; vệ sinh lưới lọc của bình chứa nhiên liệu; vệ sinh, bảo dưỡng bơm dầu"},{"item":"Phạm vi bảo trì - Hệ thống làm mát","quote":"Kiểm tra, bổ sung đảm bảo mức và độ sạch của nước làm mát.","reference":"Chương V, mục 3.3.3","requirement":"Kiểm tra, xử lý rò rỉ nước; kiểm tra, bổ sung mức và độ sạch nước làm mát; căng chỉnh dây cua-roa quạt làm mát; kiểm tra đồng hồ nhiệt độ nước làm mát"},{"item":"Phạm vi bảo trì - Hệ thống cung cấp không khí","quote":"Bảo dưỡng bộ nạp không khí (Tubo charger) với các máy công suất lớn.","reference":"Chương V, mục 3.3.4","requirement":"Làm sạch phin lọc không khí; vệ sinh hệ thống ống dẫn không khí cấp cho máy; bảo dưỡng bộ nạp không khí (Tubo charger) với các máy công suất lớn"},{"item":"Phạm vi bảo trì - Hệ thống điện","quote":"Kiểm tra dây tiếp đất bảo vệ, xử lý tiếp xúc, kiểm tra cách điện của cuộn dây máy phát, hệ thống cáp điện, dây dẫn.","reference":"Chương V, mục 3.3.5","requirement":"Kiểm tra mức nước, bổ sung nước cất cho ắc quy; vặn chặt ốc nối, vệ sinh đầu cực ắc quy; căng chỉnh dây cua-roa bộ nạp ắc quy (Dynamo); kiểm tra thiết bị đo điện áp, dòng điện, tần số, số giờ chạy; kiểm tra bộ sấy, thiết bị điều khiển, cảm biến; kiểm tra hệ thống bật/tắt máy, nút dừng khẩn cấp; kiểm tra dây tiếp đất bảo vệ, cách điện cuộn dây máy phát, cáp điện, dây dẫn; vệ sinh, bảo dưỡng hệ thống khởi động"},{"item":"Phạm vi bảo trì - Các công việc khác","quote":"Kiểm tra tình trạng khởi động máy.","reference":"Chương V, mục 3.3.6","requirement":"Kiểm tra tình trạng khởi động máy; kiểm tra màu sắc khí thải; kiểm tra, vặn chặt ốc, bulông của máy, ống xả, vỏ máy; vệ sinh tổng thể phòng máy"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequ