irements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:56:26.332Z"}},"IB2400484488":{"u":"2026-11-03T06:07:32.166+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu Kỹ thuật máy phát điện (1).pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR không dấu, nhiều chỗ nhiễu nên các trích dẫn giữ nguyên ký tự lỗi; dấu \">\" trong văn bản có thể là \"≥\" nhưng được giữ như đã viết.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát hay bộ điều khiển.","Năm ban hành của ISO 9001 bị nhiễu (\"bo 15\"), không đọc chắc được.","Mục 1.2.6 nêu ATS cho \"2 máy phát dự phòng 290KVA và 300 KVA\" trong khi tên gói thầu chỉ cung cấp 01 máy 300 KVA; cần đối chiếu với HSMT gốc.","Thời gian chạy của thùng nhiên liệu (mục 1.2.1, dòng 15) bị nhiễu (\"> 12 gia\")."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt 01 máy phát điện 300 KVA tại Cảng hàng không Côn Đảo","notifyNo":"IB2400484488","generatorCapacity":"01 x 300 kVA (Prime > 300 KVA; Standby > 330 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Chất lượng","quote":"Chat lirgng: Mai 100%.","reference":"Chương V, mục 1.1, dòng 1","requirement":"Mới 100%"},{"item":"Máy phát điện: Năm sản xuất","quote":"Nam san xuat: 2023 tra ve sau.","reference":"Chương V, mục 1.1, dòng 2","requirement":"Sản xuất từ năm 2023 trở về sau"},{"item":"Máy phát điện: Tiêu chuẩn","quote":"ISO 14001:2015; ISO 8528; ISO 3046.","reference":"Chương V, mục 1.1, dòng 3","requirement":"Đạt các tiêu chuẩn ISO 9001 (năm ban hành đọc không rõ), ISO 14001:2015, ISO 8528, ISO 3046"},{"item":"Máy phát điện: Tính đồng bộ","quote":"Tinh dong bo: Dong co, dau phat phai cung 1 nha san xuat","reference":"Chương V, mục 1.1, dòng 4","requirement":"Động cơ và đầu phát cùng một nhà sản xuất; bộ điều khiển tương thích với động cơ, đầu phát (có giấy chứng nhận hoặc cam kết của nhà sản xuất)"},{"item":"Máy phát điện: Tủ điện cầu dao đảo và vật tư đấu nối","quote":"Co tu dien cau dao dao va vat tu dau noi kem theo may phat dien.","reference":"Chương V, mục 1.1, dòng 5","requirement":"Có tủ điện cầu dao đảo và vật tư đấu nối kèm theo máy phát điện"},{"item":"Máy phát điện: Chạy thử tải, nghiệm thu","quote":"Don vi cung cap phai cung cap kiem dinh tai, nhien lieu de phuc vu cho viec chay thu","reference":"Chương V, mục 1.1, dòng 6","requirement":"Đơn vị cung cấp phải cung cấp kiểm định tải và nhiên liệu để chạy thử tải và nghiệm thu máy tại hiện trường"},{"item":"Máy 300 kVA: Công suất Prime","quote":"- Cong suat o che do chay Prime: > 300 KVA","reference":"Chương V, mục 1.2.1, dòng 1","requirement":"Công suất chế độ Prime > 300 KVA"},{"item":"Máy 300 kVA: Công suất Standby","quote":"- Cong suat o che do chay standby: > 330 KVA","reference":"Chương V, mục 1.2.1, dòng 1","requirement":"Công suất chế độ Standby > 330 KVA"},{"item":"Máy 300 kVA: Tần số","quote":"Tan so: 50 ± 0,5 hz.","reference":"Chương V, mục 1.2.1, dòng 2","requirement":"50 ± 0,5 Hz"},{"item":"Máy 300 kVA: Điện áp đầu ra","quote":"Dien ap dau ra: 220/380Vac, 3 pha, 4 day, 4 cue.","reference":"Chương V, mục 1.2.1, dòng 3","requirement":"220/380 Vac, 3 pha, 4 dây, 4 cực"},{"item":"Máy 300 kVA: Hệ số công suất","quote":"He so cong suat (cos (p): 0,8.","reference":"Chương V, mục 1.2.1, dòng 4","requirement":"cos φ = 0,8"},{"item":"Máy 300 kVA: Điều chỉnh điện áp tự động","quote":"Dieu chinh dien ap tu dong bang dien tu: 1.5% (tu khong tai den day tai)","reference":"Chương V, mục 1.2.1, dòng 5","requirement":"Bằng điện tử, sai số 1.5% (từ không tải đến đầy tải)"},{"item":"Máy 300 kVA: Nhiên liệu","quote":"Nhien lieu: Dung dau Diesel - DO.","reference":"Chương V, mục 1.2.1, dòng 10","requirement":"Dùng dầu Diesel DO"},{"item":"Máy 300 kVA: Cơ cấu truyền động","quote":"Co cau truyen dong: True tiep, su dung khop noi dong true, khong su dung day curoa.","reference":"Chương V, mục 1.2.1, dòng 12","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục, không dùng dây curoa"},{"item":"Máy 300 kVA: Tiêu hao nhiên liệu","quote":"Tieu hao nhien lieu (lit/gio): < 70 lit/gio d che do 100% cong suat Prime","reference":"Chương V, mục 1.2.1, dòng 14","requirement":"< 70 lít/giờ ở chế độ 100% công suất Prime"},{"item":"Máy 300 kVA: Thùng nhiên liệu","quote":"Thung nhien lieu tieu chuan che tao lien vai khung de: du dung cho > 12 gia boat dong","reference":"Chương V, mục 1.2.1, dòng 15","requirement":"Thùng nhiên liệu tiêu chuẩn chế tạo liền với khung đế, đủ dùng cho trên 12 giờ hoạt động ở chế độ 100% công suất định mức (chữ \"giờ\" đọc không rõ)"},{"item":"Máy 300 kVA: Độ ồn","quote":"May co trang bi vo each am dam bao do on < 75 ±3dB(A) each 7m (khong gian ma).","reference":"Chương V, mục 1.2.1, dòng 16","requirement":"Có vỏ cách âm, độ ồn < 75 ±3 dB(A) cách 7 m (không gian mở)"},{"item":"Máy 300 kVA: Nhiệt độ làm việc","quote":"- Nhiet do: Tu 0°C d£n 50°C.","reference":"Chương V, mục 1.2.1, dòng 17","requirement":"Từ 0°C đến 50°C"},{"item":"Máy 300 kVA: Độ ẩm làm việc","quote":"- Do am: Tuong doi 80% den 100%.","reference":"Chương V, mục 1.2.1, dòng 17","requirement":"Tương đối 80% đến 100%"},{"item":"Máy 300 kVA: Động cơ - Loại","quote":"Loai dong co Diesel 4 ky, Buong dot thong nhat, phun nhien lieu true tiep co Turbo","reference":"Chương V, mục 1.2.2, dòng 1","requirement":"Động cơ Diesel 4 kỳ, buồng đốt thống nhất, phun nhiên liệu trực tiếp, có turbo tăng áp"},{"item":"Máy 300 kVA: Động cơ - Kiểu","quote":"Kieu dong co: 6 xi lanh, Turbo tang ap co lam mat bang khong khi","reference":"Chương V, mục 1.2.2, dòng 2","requirement":"6 xi lanh, turbo tăng áp có làm mát bằng không khí"},{"item":"Máy 300 kVA: Động cơ - Công suất Prime","quote":"- Cong suat Prime: > 250KW o toe do 1500 vong/phut.","reference":"Chương V, mục 1.2.2, dòng 3","requirement":"> 250 kW ở tốc độ 1500 vòng/phút"},{"item":"Máy 300 kVA: Động cơ - Công suất Standby","quote":"- Cong suat Standby: > 275KW o toe do 1500 vong/phut.","reference":"Chương V, mục 1.2.2, dòng 3","requirement":"> 275 kW ở tốc độ 1500 vòng/phút"},{"item":"Máy 300 kVA: Động cơ - Khả năng quá tốc","quote":"Kha nang qua toe do: > 1800 vong/phut.","reference":"Chương V, mục 1.2.2, dòng 4","requirement":"> 1800 vòng/phút"},{"item":"Máy 300 kVA: Động cơ - Dao động tốc độ","quote":"Dao dong toe do khi tai on dinh: ± 0.5%.","reference":"Chương V, mục 1.2.2, dòng 5","requirement":"± 0.5% khi tải ổn định"},{"item":"Máy 300 kVA: Động cơ - Cơ cấu điều tốc","quote":"Co cau dieu toe: Dien tu","reference":"Chương V, mục 1.2.2, dòng 6","requirement":"Điện tử"},{"item":"Máy 300 kVA: Động cơ - Làm mát","quote":"Che do lam mat: Bo tan nhiet va quat","reference":"Chương V, mục 1.2.2, dòng 7","requirement":"Bộ tản nhiệt và quạt"},{"item":"Máy 300 kVA: Đầu phát - Loại","quote":"Khong choi than, tu dong kich tu, tu truong quay 4 cue, tu dong dieu","reference":"Chương V, mục 1.2.3, dòng 1","requirement":"Không chổi than, tự động kích từ, từ trường quay 4 cực, tự động điều chỉnh điện thế bằng bộ AVR điện tử thế hệ mới"},{"item":"Máy 300 kVA: Đầu phát - Công suất Prime","quote":"- Cong suat Prime: > 300 KVA - 3pha.","reference":"Chương V, mục 1.2.3, dòng 2","requirement":"> 300 KVA - 3 pha"},{"item":"Máy 300 kVA: Đầu phát - Công suất Standby","quote":"- Cong suat Standby: > 330 KVA - 3pha.","reference":"Chương V, mục 1.2.3, dòng 2","requirement":"> 330 KVA - 3 pha"},{"item":"Máy 300 kVA: Đầu phát - Tốc độ quay","quote":"Toe do vdng quay: 1500 vong/phut.","reference":"Chương V, mục 1.2.3, dòng 4","requirement":"1500 vòng/phút"},{"item":"Máy 300 kVA: Đầu phát - Cấp cách điện","quote":"Cap each dien: > cap H, co kha nang chiu nhiet do tir > 125°C","reference":"Chương V, mục 1.2.3, dòng 8","requirement":"Từ cấp H trở lên, chịu nhiệt độ từ 125°C trở lên"},{"item":"Máy 300 kVA: Đầu phát - Cấp bảo vệ vỏ","quote":"Vo hoc bao ve dau phat: > IP 21.","reference":"Chương V, mục 1.2.3, dòng 10","requirement":"Từ IP 21 trở lên"},{"item":"Máy 300 kVA: Đầu phát - Hệ thống điều thế","quote":"He thong dieu the: Bang vi xir ly.","reference":"Chương V, mục 1.2.3, dòng 11","requirement":"Bằng vi xử lý"},{"item":"Máy 300 kVA: Đầu phát - Điện áp","quote":"Dien ap: 220/380V.","reference":"Chương V, mục 1.2.3, dòng 12","requirement":"220/380 V"},{"item":"Máy 300 kVA: Đầu phát - Méo dạng điện áp (THD)","quote":"Do meo dang dien ap (THD): < 5% (khi tai can bang 3 pha).","reference":"Chương V, mục 1.2.3, dòng 16","requirement":"< 5% khi tải cân bằng 3 pha"},{"item":"Máy 300 kVA: Đầu phát - Khả năng quá tải","quote":"Kha nang qua tai: May co the dat qua tai 110% trong vong 60 phut sau moi 12 gid chay","reference":"Chương V, mục 1.2.3, dòng 19","requirement":"Đạt quá tải 110% trong 60 phút sau mỗi 12 giờ chạy máy"},{"item":"Máy 300 kVA: Đầu phát - Hiệu suất","quote":"Hieu suat dau phat: > 90%.","reference":"Chương V, mục 1.2.3, dòng 21","requirement":"> 90%"},{"item":"Máy 300 kVA: Bộ điều khiển - Kết nối ATS","quote":"- Cd kha nang ket ndi vdi cac thiet bi dieu khien ATS hop bo.","reference":"Chương V, mục 1.2.4","requirement":"Có khả năng kết nối với thiết bị điều khiển ATS hợp bộ"},{"item":"Máy 300 kVA: Bộ điều khiển - Chế độ chạy thủ công","quote":"- Cd kha nang khdi dong “manual run” khi he thong tu dong bi hong.","reference":"Chương V, mục 1.2.4","requirement":"Có khả năng khởi động \"manual run\" khi hệ thống tự động bị hỏng"},{"item":"Cầu dao đảo","quote":"TT - Cau dao dao tay 3 pha 4 cue 630A","reference":"Chương V, mục 1.2.5","requirement":"Cầu dao đảo tay 3 pha 4 cực 630A"},{"item":"Tủ ATS: Chức năng","quote":"- Chuc nang chuyen ddi ngudn tu dong cho 2 may phat du phdng 290KVA va 300","reference":"Chương V, mục 1.2.6, dòng 1","requirement":"Chuyển đổi nguồn tự động cho 2 máy phát dự phòng 290KVA và 300 KVA"},{"item":"Tủ ATS: Dòng định mức","quote":"- Dong dinh muc > 630A","reference":"Chương V, mục 1.2.6, dòng 1","requirement":"> 630A"},{"item":"Tủ ATS: Điện áp","quote":"- Dien ap > 450VAC","reference":"Chương V, mục 1.2.6, dòng 1","requirement":"> 450VAC"},{"item":"Tủ ATS: Cáp nguồn và cáp tín hiệu","quote":"- Day cap ngudn 3 pha va day cap tin hieu ndi tir may phat 300KVA den tu ATS : dai","reference":"Chương V, mục 1.2.6, dòng 3","requirement":"Dây cáp nguồn 3 pha và dây cáp tín hiệu nối từ máy phát 300KVA đến tủ ATS, dài 50 m, kèm phụ kiện đấu nối"},{"item":"Máy 300 kVA: Vỏ cách âm - Vỏ giảm thanh","quote":"Vd giam thanh: Thep tam 2.0mm-3.0mm va hoc mot lop each am bang vat lieu","reference":"Chương V, mục 1.2.7, dòng 1","requirement":"Thép tấm 2.0mm-3.0mm, bọc một lớp cách âm Rockwool/Polyurethane dày 50mm"},{"item":"Máy 300 kVA: Phụ kiện kèm theo","quote":"binh dau chinh cho tdi thieu 10 gid chay may d che do","reference":"Chương V, mục 1.2.8, dòng 1","requirement":"Bình dầu chính đủ cho tối thiểu 10 giờ chạy máy ở chế độ 100% công suất định mức; kèm bộ sạc accu tự động, dây và cọc tiếp địa, bộ dụng cụ đồ nghề tiêu chuẩn"},{"item":"Máy 300 kVA: Linh kiện thay thế trong thời gian bảo hành","quote":"Linh kien thay the trong thdi gian bao hanh kem theo may gdm: 01 phin loc gib, 01","reference":"Chương V, mục 1.2.8, dòng 3","requirement":"Kèm theo máy: 01 phin lọc gió, 01 phin lọc nhớt, 01 phin lọc nhiên liệu"},{"item":"Máy 300 kVA: Tài liệu kỹ thuật","quote":"Tai lieu ky thuat, tai lieu budng dan van hanh bang tieng Viet hoac tieng Anh kem theo","reference":"Chương V, mục 1.2.9","requirement":"Tài liệu kỹ thuật và hướng dẫn vận hành bằng tiếng Việt hoặc tiếng Anh, 03 bộ"},{"item":"Máy 300 kVA: Bảo hành","quote":"Thdi gian bao hanh tdi thieu 24 thang hoac 2000 gid chay may (tuy theo dieu kien nao","reference":"Chương V, mục III, dòng 2","requirement":"Tối thiểu 24 tháng hoặc 2000 giờ chạy máy (điều kiện nào đến trước) kể từ ngày ký biên bản nghiệm thu đưa vào sử dụng"},{"item":"Máy 300 kVA: Bảo dưỡng miễn phí","quote":"Bao dudng mien phi trong thdi gian bao hanh tai Gang hang khbng Con Dao ke tu","reference":"Chương V, mục III, dòng 3","requirement":"Bảo dưỡng miễn phí trong thời gian bảo hành tại Cảng hàng không Côn Đảo"},{"item":"Máy 300 kVA: CO/CQ (hàng nhập khẩu nguyên chiếc)","quote":"- Truong hop thiet bi chao thau duoc nhap khau nguyen chiec: Chung nhan chat","reference":"Chương V, mục V, dòng 1","requirement":"Cung cấp Chứng nhận chất lượng (C/Q) và Chứng nhận xuất xứ (C/O) của tổ máy phát điện, có ghi rõ nơi sản xuất, cùng tờ khai hải quan nhập khẩu"},{"item":"Máy 300 kVA: CO/CQ (hàng lắp ráp tại Việt Nam)","quote":"- Truong hop thiet bi chao thau duoc lap rap tai Viet Nam: Chung nhan chat luong","reference":"Chương V, mục V, dòng 1","requirement":"Cung cấp C/Q và C/O của động cơ, đầu phát và bảng điều khiển do nhà sản xuất cấp, có ghi rõ nơi sản xuất, cùng tờ khai hải quan nhập khẩu của các bộ phận này"},{"item":"Máy 300 kVA: Phạm vi lắp đặt, chạy thử, hướng dẫn","quote":"Chuyen gia ciia Nha san xuat hoac can bd ky thuat cua nha thau den hien truong de","reference":"Chương V, mục V, dòng 4","requirement":"Chuyên gia nhà sản xuất hoặc cán bộ kỹ thuật nhà thầu đến hiện trường lắp ráp, hiệu chỉnh, chạy thử - thử tải, nghiệm thu thiết bị và huấn luyện nhân viên người sử dụng, tối thiểu 02 ngày làm việc"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:07:31.598Z"}},"IB2400486524":{"u":"2026-11-03T17:54:27.059+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Gói thầu chủ yếu là sửa chữa xây dựng, thang máy, PCCC, máy bơm; phần máy phát điện chỉ là bảo trì, bảo dưỡng 01 máy hiện có.","Chương V không nêu công suất (kVA/kW), động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn riêng cho máy phát điện.","Chi tiết kỹ thuật được dẫn chiếu sang Báo cáo kinh tế - kỹ thuật và hồ sơ thiết kế bản vẽ thi công đính kèm HSMT, không có trong văn bản được cung cấp.","Văn bản cung cấp bị cắt ở đầu Chương VI (điều kiện hợp đồng), không ảnh hưởng đến phần kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói số 1: Sửa chữa, thay cửa gỗ hỏng ra vào các phòng bằng cửa nhôm kính, chống thấm nhà vệ sinh; thay thế thiết bị thang máy (02 thang); sửa chữa, bảo dưỡng 01 máy phát điện, 02 máy bơm nước; sửa chữa thay thế một số thiết bị PCCC (đã bao gồm chi phí dự phòng)","notifyNo":"IB2400486524","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Phạm vi công việc","quote":"Bảo trì, bảo dưỡng máy phát điện ( thay bình ắc- quy, cốc lọc dầu, thay\ndầu nhớt máy nổ…).","reference":"Chương V, mục I.1.7.b","requirement":"Bảo trì, bảo dưỡng 01 máy phát điện, gồm thay bình ắc-quy, cốc lọc dầu, thay dầu nhớt máy nổ. Văn bản không nêu công suất, hãng, model hay các thông số kỹ thuật khác của máy phát điện."},{"item":"Máy phát điện: Số lượng","quote":"Hạng mục: Sửa chữa thay thế thiết bị 1 máy phát điện, 2 máy bơm\nnước","reference":"Chương V, mục I.1.7.b","requirement":"01 máy phát điện cần sửa chữa, bảo dưỡng (hạng mục sửa chữa thay thế thiết bị 1 máy phát điện, 2 máy bơm nước)."},{"item":"Máy phát điện: Xuất xứ và tài liệu hàng hóa","quote":"Hàng hoá dự thầu phải nêu rõ xuất xứ.","reference":"Chương V, mục III.3","requirement":"Hàng hóa dự thầu phải nêu rõ xuất xứ; nhà thầu phải cung cấp Catalogue và tài liệu kỹ thuật (bản gốc và bản dịch tiếng Việt) cho toàn bộ hàng hóa chào thầu. Đây là yêu cầu chung của gói thầu, không riêng cho máy phát điện."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:54:26.577Z"}},"IB2400487460":{"u":"2026-11-03T06:02:45.695+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yeu cau ve ky thuat (1).docx, Chương V - Yeu cau ve ky thuat.docx), chưa phân tích cả HSMT.","Hai tệp Chương V có nội dung gần giống nhau; tệp (1) ghi hàng hóa sản xuất hoặc lắp ráp trong nước hoặc nhập khẩu trong năm 2024, còn tệp không đánh số chỉ ghi sản xuất trong năm 2024. Các trích dẫn lấy theo tệp (1).","Văn bản không nêu hãng, model cụ thể của động cơ, đầu phát, bộ điều khiển: các mục này ghi nhà thầu tự đề xuất.","Đã lược bớt các mục chi tiết về hiển thị, bảo vệ của bộ điều khiển và tài liệu kèm theo, cùng các điều khoản bảo hành chi tiết, thanh toán."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2400487460","generatorCapacity":"42 máy 8,8 kVA/8,8 kW 1 pha (công suất liên tục) và 3 máy 40 kVA/32 kW 3 pha (công suất liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp - Máy 8,8 kVA","quote":"Máy phát điện động cơ Diesel, công suất liên tục 8,8 KVA/8,8 Kw - 1 pha","reference":"Chương V, Phụ lục 1, mục 1","requirement":"42 máy phát điện diesel 8,8 kVA/8,8 kW 1 pha, kèm 42 tủ ATS 65A và 42 bộ vận chuyển lắp đặt máy + ATS tại trạm (gồm dây điện đấu nối)"},{"item":"Phạm vi cung cấp - Máy 40 kVA","quote":"Máy phát điện động cơ Diesel, công suất liên tục 40 KVA/32Kw - 3 pha","reference":"Chương V, Phụ lục 1, mục 1","requirement":"03 máy phát điện diesel 40 kVA/32 kW 3 pha, kèm 03 tủ ATS 100A và 03 bộ vận chuyển lắp đặt máy + ATS tại trạm (gồm dây điện đấu nối)"},{"item":"Chung - Tình trạng, năm sản xuất","quote":"Hàng hoá chào hàng phải được sản xuất hoặc lắp ráp trong nước hoặc nhập khẩu trong năm 2024, mới 100%, chưa qua sử dụng.","reference":"Chương V, Phụ lục 1, mục 2.1","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất hoặc lắp ráp trong nước hoặc nhập khẩu trong năm 2024"},{"item":"Chung - Bảo hành","quote":"Thời gian bảo hành ≥ 24 tháng.","reference":"Chương V, Phụ lục 1, mục 2.1; mục 1.3","requirement":"Thời gian bảo hành tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; bảo hành tại địa điểm lắp đặt"},{"item":"Chung - Nhãn mã, xuất xứ, CO/CQ","quote":"Tất cả hàng hoá đều phải có ký mã hiệu, model, xuất xứ rõ ràng.","reference":"Chương V, Phụ lục 1, mục 2.1","requirement":"Hàng hóa phải có ký mã hiệu, model, xuất xứ rõ ràng; hàng nhập khẩu có C/O và C/Q của nhà sản xuất; hàng sản xuất trong nước có giấy chứng nhận xuất xưởng"},{"item":"Chung - Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.","reference":"Chương V, Phụ lục 1, mục 2.1","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005; QCVN 19:2009/BTNMT/B (khí thải); TCVN 7916-1:2008 (ắc quy); TCVN 6627-9:2011 (IEC 60034-9:2007) về mức ồn"},{"item":"Máy 8,8 kVA 1 pha: Chứng chỉ","quote":"Tiêu chuẩn đáp ứng: Có các chứng chỉ còn hiệu lực bao gồm: ISO9001:2015; ISO 14001: 2015; ISO45001:2018; TCVN9729-5:2013, 2014/30/EU","reference":"Chương V, mục 2.2, I.1","requirement":"Có các chứng chỉ còn hiệu lực ISO9001:2015, ISO 14001:2015, ISO45001:2018, TCVN9729-5:2013, 2014/30/EU"},{"item":"Máy 8,8 kVA 1 pha: Khí thải","quote":"Hướng xả khí thải của miệng ống xả lên nóc máy.","reference":"Chương V, mục 2.2, I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT, có tài liệu của bên thứ ba có thẩm quyền; hướng xả khí thải lên nóc máy"},{"item":"Máy 8,8 kVA 1 pha: Điều kiện hoạt động","quote":"Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 2.2, I.1","requirement":"Nhiệt độ môi trường 0 đến 40°C, độ ẩm ≤ 80%"},{"item":"Máy 8,8 kVA 1 pha: Công suất liên tục","quote":"≥ 8,5kVA","reference":"Chương V, mục 2.2, I.3","requirement":"≥ 8,5 kVA (100% tải)"},{"item":"Máy 8,8 kVA 1 pha: Công suất dự phòng","quote":"≥ 9,5 kVA","reference":"Chương V, mục 2.2, I.4","requirement":"≥ 9,5 kVA (tối đa)"},{"item":"Máy 8,8 kVA 1 pha: Số pha, điện áp, tần số, cosφ","quote":"220-230V/50Hz","reference":"Chương V, mục 2.2, I.5-I.8","requirement":"1 pha 2 dây; 220-230V/50Hz; Cosφ = 1; dao động điện áp/tần số ≤ ±1,5%/5%"},{"item":"Máy 8,8 kVA 1 pha: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 2.2, I.9","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, không chổi than, tự kích từ, có AVR, kèm bộ sạc ắc quy và ắc quy kín khí"},{"item":"Máy 8,8 kVA 1 pha: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 75 dB(A)","reference":"Chương V, mục 2.2, I.12","requirement":"≤ 75 dB(A) ở 7m, 75% tải"},{"item":"Máy 8,8 kVA 1 pha: Thùng nhiên liệu","quote":"≥ 60 lít","reference":"Chương V, mục 2.2, I.13-I.14","requirement":"Bằng thép, gắn trong vỏ cách âm dưới đế máy; dung tích ≥ 60 lít"},{"item":"Máy 8,8 kVA 1 pha: Tiêu thụ nhiên liệu","quote":"≤ 3.5 L/h","reference":"Chương V, mục 2.2, I.15-I.16","requirement":"≤ 3.5 L/h ở 100% tải liên tục; ≤ 3 L/h ở 75% tải liên tục"},{"item":"Máy 8,8 kVA 1 pha: Vận hành liên tục, quá tải, khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng <=30s.","reference":"Chương V, mục 2.2, I.18-I.20","requirement":"Chạy liên tục ≥ 12 giờ ở 100% công suất liên tục; quá tải 110% ≥ 01 giờ trong 06 giờ chạy; khởi động 0% lên 100% tải ≤ 30s"},{"item":"Máy 8,8 kVA 1 pha: Vỏ cách âm","quote":"- Cấp bảo vệ bằng vỏ ngoài: ≥IP23","reference":"Chương V, mục 2.2, I.21","requirement":"Sơn tĩnh điện, đặt ngoài trời, có khóa, móc cẩu, ống pô trong vỏ; cấp bảo vệ ≥ IP23"},{"item":"Máy 8,8 kVA 1 pha: Kích thước, trọng lượng","quote":"≤ 1500 x 700 x 1150 mm","reference":"Chương V, mục 2.2, I.23-I.24","requirement":"Kích thước ≤ 1500 x 700 x 1150 mm; trọng lượng khô ≤ 600 Kg"},{"item":"Máy 8,8 kVA 1 pha: Động cơ - xuất xứ, loại","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 2.2, II.1-II.3, II.12-II.13","requirement":"Xuất xứ/thương hiệu/model do nhà thầu đề xuất; 4 kỳ làm mát bằng nước; năm sản xuất 2024; diesel, phun trực tiếp"},{"item":"Máy 8,8 kVA 1 pha: Động cơ - kích thước xilanh","quote":"≤ 2.3 lít","reference":"Chương V, mục 2.2, II.4-II.8","requirement":"Dung tích ≤ 2.3 lít; đường kính ≤ 89 mm; hành trình ≥ 98 mm; tỉ số nén ≤ 19.1; số xilanh ≥ 3"},{"item":"Máy 8,8 kVA 1 pha: Động cơ - công suất, tốc độ","quote":"≥ 17kW","reference":"Chương V, mục 2.2, II.9-II.11, II.19","requirement":"Công suất liên tục ≥ 17kW, tối đa ≥ 19kW (1500rpm); tốc độ 1500 vòng/phút; điều tốc điện tử"},{"item":"Máy 8,8 kVA 1 pha: Động cơ - khởi động, ắc quy","quote":"≥ 50Ah, loại kín khí, 12Vdc","reference":"Chương V, mục 2.2, II.14-II.18","requirement":"Khởi động điện 12VDC; ắc quy ≥ 50Ah kín khí 12Vdc; mô tơ khởi động ≥ 3,0kW; máy phát sạc ≥ 14V-0,5KW; có sấy động cơ"},{"item":"Máy 8,8 kVA 1 pha: Động cơ - bôi trơn, làm mát","quote":"≥ 7.7 lít","reference":"Chương V, mục 2.2, II.20-II.23","requirement":"Dung tích dầu bôi trơn ≥ 7.7 lít; làm mát bằng nước pha dung dịch chống đóng cặn, bình nước phụ, quạt gió đầu trục"},{"item":"Máy 8,8 kVA 1 pha: Đầu phát - công suất","quote":"≥ 10 KVA","reference":"Chương V, mục 2.2, III.3-III.9","requirement":"Công suất liên tục ≥ 10 KVA, dự phòng ≥ 11 kVA tại 40°C, Class H; 1 pha 2 dây, 220 VAC, 50 Hz, cos phi 1"},{"item":"Máy 8,8 kVA 1 pha: Đầu phát - kết cấu","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2.2, III.10-III.17","requirement":"Tự kích từ không chổi than, AVR; cách nhiệt tối thiểu cấp H; bảo vệ ≥ IP23; hiệu suất ≥ 84%; một ổ trục tự bôi trơn; quá tốc độ ≥ 2250 vòng"},{"item":"Máy 8,8 kVA 1 pha: Bộ điều khiển","quote":"Hiển thị trên màn hình tinh thể lỏng LCD 128x64 Pixel","reference":"Chương V, mục 2.2, IV.3-IV.15","requirement":"Kỹ thuật số, màn hình LCD 128x64 Pixel, tiếng Việt/Anh, IP65, nhiệt độ -25 đến 65°C, chức năng AMF, USB/RS485, nhật ký > 1000 sự kiện"},{"item":"Máy 8,8 kVA 1 pha: Aptomat đầu ra","quote":"Sử dụng Aptomat 1pha,2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 2.2, V.2","requirement":"Aptomat 1 pha, 2 cực phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Máy 8,8 kVA 1 pha: Bộ sạc ắc quy từ lưới","quote":"≥ 6.0 ADC (liên tục)","reference":"Chương V, mục 2.2, VI","requirement":"Sạc thông minh 3 giai đoạn, ra 13.5 VDC, ≥ 6.0 ADC, vào 95-280 VAC, 50/60 Hz, hiệu suất > 85%, tối đa 87 W"},{"item":"ATS 65A (cho máy 8,8 kVA)","quote":"Dòng điện định mức: ≥ 65 A.","reference":"Chương V, mục 2.2, VII","requirement":"Loại treo tường, dòng định mức ≥ 65 A, công tắc Auto/Gen/Man, vỏ tủ sơn tĩnh điện dày 2.0mm, tự động khởi động máy phát và chuyển tải"},{"item":"Máy 8,8 kVA 1 pha: Lắp đặt, đấu nối","quote":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.","reference":"Chương V, mục 2.2, VIII","requirement":"Vận chuyển, lắp đặt đúng vị trí, đặt cân bằng; dây nguồn, tiếp đất, điều khiển đi trong ống nhựa; chạy thử tải, đào tạo vận hành; cấp vật tư phụ kiện đến cầu dao trong nhà trạm"},{"item":"Máy 40 kVA 3 pha: Tình trạng, năm sản xuất","quote":"Máy phát điện mới 100%, nguyên đai, nguyên kiện không biến dạng, nguồn gốc rõ ràng kèm chứng nhận chất lượng khi giao hàng","reference":"Chương V, mục 2.3, A.I.1-2","requirement":"Mới 100%, nguyên đai nguyên kiện, có chứng nhận chất lượng khi giao; năm 2024"},{"item":"Máy 40 kVA 3 pha: Công suất","quote":"≥ 40 KVA/ 32 KW","reference":"Chương V, mục 2.3, A.I.3-4","requirement":"Liên tục ≥ 40 KVA/32 KW; dự phòng ≥ 44 KVA/35.2 KW"},{"item":"Máy 40 kVA 3 pha: Điện áp, pha, tần số, cosφ, tốc độ","quote":"3 pha, 4 dây","reference":"Chương V, mục 2.3, A.I.5-12","requirement":"380V xoay chiều, 3 pha 4 dây, 50 Hz, Cosϕ = 0,8, 1.500 vòng/phút; sai lệch điện áp và tần số ≤ 1%"},{"item":"Máy 40 kVA 3 pha: Khởi động, ắc quy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 75Ah.","reference":"Chương V, mục 2.3, A.I.13, A.I.16, A.VI.4","requirement":"Đề điện bằng ắc quy kín khí 12V, tự động sạc khi chạy máy; kèm 01 bộ ắc quy kín khí 12VDC ≥ 75Ah; bộ nạp ắc quy kèm theo máy"},{"item":"Máy 40 kVA 3 pha: Vận hành liên tục, quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 2.3, A.I.18-19","requirement":"Chạy liên tục ≥ 12 giờ ở 100% công suất liên tục; quá tải 110% ≥ 01 giờ/12 giờ chạy liên tục"},{"item":"Máy 40 kVA 3 pha: Tiêu thụ nhiên liệu","quote":"≤ 7.9 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 2.3, A.I.20","requirement":"≤ 7.9 lít/giờ ở 75% tải; ≤ 10 lít/giờ ở 100% tải định mức"},{"item":"Máy 40 kVA 3 pha: Độ ồn","quote":"≤ 70 dB (Mức độ ồn lớn nhất khi chạy ≥ 100% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 2.3, A.I.21","requirement":"≤ 70 dB khi đóng vỏ cách âm, đo cách tâm máy 7m, tải ≥ 100%"},{"item":"Máy 40 kVA 3 pha: Điều kiện hoạt động","quote":"Nhiệt độ môi trường: đến +45oC","reference":"Chương V, mục 2.3, A.I.23","requirement":"Nhiệt đới hóa; nhiệt độ môi trường đến +45°C; độ ẩm đến 60%"},{"item":"Máy 40 kVA 3 pha: Thùng nhiên liệu","quote":"≥ 80 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 2.3, A.I.24-25","requirement":"Bằng thép xử lý hóa học, gắn với khung bệ máy; dung tích ≥ 80 lít gắn trực tiếp trong máy"},{"item":"Máy 40 kVA 3 pha: Vỏ cách âm, khung đế","quote":"Bằng thép, độ dày vỏ cách âm >= 1.2mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 2.3, A.I.26-28","requirement":"Vỏ thép dày >= 1.2mm sơn tĩnh điện; khung thép U/I/V dày ≥ 2mm; cao su chống rung"},{"item":"Máy 40 kVA 3 pha: Kích thước, trọng lượng","quote":"Tương đương ≤ (2250 x 1000 x 1500) mm","reference":"Chương V, mục 2.3, A.I.29-30","requirement":"Kích thước cả vỏ tương đương ≤ (2250 x 1000 x 1500) mm; trọng lượng tịnh ≤ 1300 KG"},{"item":"Máy 40 kVA 3 pha: Chứng nhận chất lượng, khí thải","quote":"ISO15550, ISO3046/1, JISB8002, DIN6271 and BS5514","reference":"Chương V, mục 2.3, A.I.31, A.I.34","requirement":"ISO15550, ISO3046/1, JISB8002, DIN6271 and BS5514; đáp ứng QCVN 19:2009/BTNMT"},{"item":"Máy 40 kVA 3 pha: Động cơ - công suất","quote":"≥ 36 KW","reference":"Chương V, mục 2.3, A.II.2-4","requirement":"Công suất liên tục (Prime) ≥ 36 KW; tối đa (stand by) ≥ 40 KW; 1.500 vòng/phút"},{"item":"Máy 40 kVA 3 pha: Động cơ - xilanh","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 2.3, A.II.5-9","requirement":"≥ 4 xilanh thẳng hàng; dung tích ≥ 3,9 lít; đường kính ≤ 102 mm; hành trình ≥ 120 mm; tỉ số nén ≥ 17.3:1"},{"item":"Máy 40 kVA 3 pha: Động cơ - hệ thống phụ","quote":"Điện tử hoặc cơ khí","reference":"Chương V, mục 2.3, A.II.10-15","requirement":"Điều tốc điện tử hoặc cơ khí; bôi trơn cưỡng bức; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu; két nước đồng + quạt gió đầu trục"},{"item":"Máy 40 kVA 3 pha: Đầu phát","quote":"≥ 42,5 KVA","reference":"Chương V, mục 2.3, A.III","requirement":"Kích từ tự động không chổi than, kín, 3 pha 4 dây, 380V; công suất liên tục ≥ 42,5 KVA; AVR; cấp H/H; IP23; Cosϕ 0,8; 1.500 vòng/phút; 50 Hz; điện áp dao động ≤ 1%"},{"item":"Máy 40 kVA 3 pha: Bộ điều khiển","quote":"≥ 500 event log","reference":"Chương V, mục 2.3, A.IV","requirement":"Màn hình LCD, vi xử lý, nút RUN/OFF/AUTO/dừng khẩn cấp, ngôn ngữ Việt hoặc Anh, lưu ≥ 500 event log, cổng USB, điều khiển ATS"},{"item":"ATS 100A (cho máy 40 kVA)","quote":"Dòng điện định mức: ≥ 100A.","reference":"Chương V, mục 2.3, A.V","requirement":"Dòng định mức ≥ 100A; công tắc Auto/Gen/Man; bộ sạc ắc quy tự động; tự động khởi động máy phát và chuyển tải"},{"item":"Máy 40 kVA 3 pha: Phụ kiện, vật tư lắp đặt","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.","reference":"Chương V, mục 2.3, A.VI","requirement":"Hệ thống xả giảm thanh; bộ cao su chống rung; cung cấp đầy đủ dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa để đấu nối vào hệ thống điện AC hiện hữu; catalog, tài liệu hướng dẫn mỗi máy 1 bộ"},{"item":"Chung - Giao hàng, lắp đặt","quote":"Thời gian cung cấp hàng hóa: Trong vòng 25 (hai mươi lăm) ngày kể từ ngày hợp đồng có hiệu lực.","reference":"Chương V, mục 4","requirement":"Giao hàng trong vòng 25 ngày kể từ ngày hợp đồng có hiệu lực, tại 45 trạm ở tỉnh Gia Lai (42 máy 8,8 kVA và 03 máy 40 kVA)"},{"item":"Chung - Chạy thử mẫu","quote":"nhà thầu phải cung cấp 01 máy phát điện mẫu để tiến hành kiểm tra và chạy thử.","reference":"Chương V, Phụ lục 1, hướng dẫn đánh giá kỹ thuật","requirement":"Nhà thầu cung cấp 01 máy mẫu để chạy thử: 06 giờ ở 100% công suất, 1 giờ ở 110%, đo điện áp, tần số, công suất, tiêu hao nhiên liệu, độ ồn tại 7m"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:02:44.558Z"}},"IB2400487645":{"u":"2026-11-03T06:11:02.751+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chữ số và ký hiệu bị lỗi; các mục nào có lỗi đã ghi rõ và cần đối chiếu bản gốc.","Tiêu đề bảng nêu 'Máy phát điện 8.5kVA' còn tên gói thầu và quy mô nêu 8KVA; phần công suất ghi theo cả hai.","Nhiều trường 'quote' để null vì dòng OCR bị vỡ, không đảm bảo trích đúng từng ký tự.","Không có thông số về ATS, tủ hòa đồng bộ hay mức tiêu thụ nhiên liệu theo tải khác ngoài STT 15."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện 8KVA","notifyNo":"IB2400487645","generatorCapacity":"8 x 8KVA (8 máy diesel 1 pha; yêu cầu công suất liên tục > 8.5 ±0.5 kVA, công suất tối đa > 9.35 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng, loại máy","quote":"Cung cập và lắp đặt 08 Máy phát điện động co Diesel công suất 8K VA 1","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt 08 máy phát điện động cơ Diesel công suất 8 kVA, 1 pha, 220V, tần số 50Hz, lắp tại 08 trạm BTS (Hà Giang)."},{"item":"Tổ máy: Công suất liên tục","quote":"Công suat liên tục > 8.5 +0.5KVA","reference":"Chương V, mục 1.2.3, bảng STT 3","requirement":"Lớn hơn 8.5 ±0.5 kVA."},{"item":"Tổ máy: Công suất tối đa","quote":"Cong suat tôi đa >9.35kVA","reference":"Chương V, mục 1.2.3, bảng STT 4","requirement":"Lớn hơn hoặc bằng 9.35 kVA."},{"item":"Tổ máy: Điện áp, tần số, hệ số công suất","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 5, 6, 7","requirement":"Điện áp 220V, tần số 50Hz, hệ số công suất cos φ = 1. Dao động điện áp/tần số từ không tải đến 100% tải: ≤ ±1,5% / 5%. Bảng ghi dòng điện áp/tần số danh định ở STT 5 bị lỗi đọc nên không trích dẫn."},{"item":"Tổ máy: Loại máy, vận hành","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 8","requirement":"Máy diesel mới 100%, vận hành bằng phím bấm trên bảng điều khiển và ổ khóa điện để nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Tổ máy: Đồng bộ nhãn hiệu","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 1","requirement":"Động cơ, đầu phát, điều khiển và vỏ cùng một nhãn hiệu; thông tin này có trên website của hãng sản xuất tổ máy."},{"item":"Tổ máy: Năm sản xuất, mới 100%","quote":"máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.2.2 a); bảng STT 1, 25, 44; mục 1.3","requirement":"Mới 100%, chưa qua sử dụng; toàn bộ hàng hóa (động cơ, đầu phát, bảng điều khiển) sản xuất/lắp ráp từ năm 2023 trở về sau, trong nước hoặc nhập khẩu."},{"item":"Tổ máy: Nhãn hiệu/xuất xứ","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 2, 24, 42","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp; xuất xứ do nhà thầu đề xuất. Động cơ và đầu phát: xuất xứ/nhãn hiệu do nhà nhà thầu đề xuất."},{"item":"Tổ máy: Chứng chỉ, tiêu chuẩn","quote":null,"reference":"Chương V, mục 1.2.1 và 1.2.3, bảng STT 1","requirement":"Chứng chỉ còn hiệu lực: ISO 9001:2015, ISO 14001:2015, ISO 45001:2018, TCVN 9729:2013, 2014/30/EU. Tham chiếu: TCVN 9729:2013 hoặc ISO 8528:2005; TCVN 7916-1:2008 (ắc quy); TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn."},{"item":"Tổ máy: CO/CQ, xuất xưởng","quote":null,"reference":"Chương V, mục 1.2.2 a)","requirement":"Hàng sản xuất trong nước: giấy chứng nhận xuất xưởng (bản gốc), CO và CQ cho động cơ, đầu phát, bảng điều khiển. Hàng nhập khẩu đồng bộ nguyên máy: CO và CQ của tổ máy."},{"item":"Tổ máy: Khí thải","quote":null,"reference":"Chương V, mục 1.2.1 và 1.2.3, bảng STT 1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; có tài liệu của bên thứ ba có thẩm quyền chứng nhận loại máy dự thầu đáp ứng."},{"item":"Tổ máy: Điều kiện hoạt động","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 1","requirement":"Phù hợp khí hậu Việt Nam; hoạt động ở nhiệt độ môi trường 0 đến 40°C, độ ẩm môi trường < 80%."},{"item":"Tổ máy: Làm mát (hệ thống chung)","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 1","requirement":"Nhà sản xuất cung cấp đầy đủ thông tin về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)."},{"item":"Tổ máy: Bảng thông số, ghi nhãn, tài liệu","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 1 và 23","requirement":"Có bảng thông số làm bằng vật liệu bền, lắp chắc trên vỏ máy, gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng. Ghi nhãn đầu nối dây quấn và thiết bị phụ. Kèm tài liệu kỹ thuật (Tiếng Anh/Việt), hướng dẫn vận hành (Tiếng Việt), bản vẽ 2D/3D, sơ đồ lắp ráp, sơ đồ kết nối hệ thống điều khiển."},{"item":"Tổ máy: Catalog, công bố thông số","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 9, 10","requirement":"Catalog tổ máy, động cơ, đầu phát có bản gốc của hãng kèm bản dịch tiếng Việt nếu là tiếng nước ngoài; thông số công bố rõ ràng trên website hãng, nhà thầu cung cấp địa chỉ website."},{"item":"Tổ máy: Độ ồn","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 11","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 75 dB(A). Chữ số đọc từ bản quét, cần đối chiếu bản gốc."},{"item":"Tổ máy: Vỏ máy, cấp bảo vệ","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 12 và 19","requirement":"Cấp bảo vệ vỏ ngoài ≥ IP23. Vỏ sơn tĩnh điện, chịu tác động khí hậu nhiệt đới và nhiệt độ cao; có móc cẩu trên nóc; dây tiếp địa cho các cánh cửa; ống dẫn dầu thải ra ngoài vỏ máy."},{"item":"Tổ máy: Khung máy","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 20","requirement":"Khung chắc chắn, chịu lực, chống rung, có đế cao su giảm chấn; khung gấp và hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện."},{"item":"Tổ máy: Thùng nhiên liệu","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 13 và 14","requirement":"Bằng thép, bố trí gắn liền bên trong và gắn dưới đế máy; vị trí tiếp nhiên liệu bên trong máy. Dung tích thùng ở STT 14 bị lỗi đọc nên không nêu."},{"item":"Tổ máy: Tiêu thụ nhiên liệu, thời gian vận hành","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 15, 16","requirement":"Tại 100% tải: ≤ 3,5 lít/giờ. Vận hành liên tục tại 100% tải định mức ≥ 8 giờ (chữ số đọc từ bản quét)."},{"item":"Tổ máy: Khả năng khởi động, công suất dự phòng","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 17, 18","requirement":"Khởi động từ 0% lên 100% tải trong vòng 30s. Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ."},{"item":"Tổ máy: Kích thước, khối lượng","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 21, 22","requirement":"Kích thước (D x R x C) ≤ 1500 x 700 x 1150mm. Khối lượng khô (gồm ắc quy) ở STT 22 bị lỗi đọc nên không nêu."},{"item":"Động cơ: Loại, dung tích, số xilanh, tốc độ","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 26, 27, 28, 31, 32, 37","requirement":"4 kỳ, làm mát bằng nước; dung tích xilanh ≤ 2,3 lít (đọc từ bản quét); số xilanh ≥ 4 (đọc từ bản quét); tốc độ 1500 vòng/phút; nhiên liệu Diesel; kiểu điều tốc cơ khí hoặc điện tử."},{"item":"Động cơ: Công suất","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 29, 30","requirement":"Công suất định mức (PRP) đầu ra Net tại 1500 vòng/phút ≥ 17kW; công suất dự phòng (ESP) đầu ra Net tại 1500 vòng/phút ≥ 19 kW."},{"item":"Động cơ: Khởi động, ắc quy","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 33, 34, 36","requirement":"Khởi động điện 12VDC; ắc quy khởi động ≥ 50Ah, loại kín khí. Công suất máy phát sạc ắc quy ở STT 36 bị lỗi đọc nên chỉ ghi nhận có yêu cầu (14V)."},{"item":"Động cơ: Hệ thống lọc, bôi trơn, làm mát","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 38, 39, 40, 41","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt. Hệ thống bôi trơn có bơm dầu bôi trơn, phin lọc bôi trơn; dung tích dầu bôi trơn (gồm lọc) ≥ 7.7 lít. Làm mát bằng nước có pha dung dịch chống đóng cặn, có thêm bình nước phụ, kết hợp quạt gió đầu trục."},{"item":"Đầu phát: Tính chính hãng, năm sản xuất","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 43, 44","requirement":"Model, số serial, thông số kỹ thuật, ngày tháng năm sản xuất đầu phát tra cứu được trên website hãng sản xuất; sản xuất từ năm 2023 trở lại đây."},{"item":"Đầu phát: Điện áp, pha, tần số","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 45, 46, 47, 49, 50","requirement":"Hệ số công suất cos φ = 1; điện áp ra 220 VAC; 1 pha, 2 dây; tần số 50Hz; dao động tần số đầu ra ≤ ±5%. Dao động điện áp đầu ra ở STT 48 bị lỗi đọc nên không nêu."},{"item":"Đầu phát: Quá tải, quá tốc độ","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 52, 53, 54","requirement":"Quá tải 110% công suất liên tục, hoạt động 1 giờ trong khoảng thời gian hoạt động 06 giờ bất kỳ; khả năng quá tốc độ ≥ 2250 vòng."},{"item":"Đầu phát: Kích từ, AVR, cách nhiệt, bảo vệ, hiệu suất","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 55, 56, 57, 58, 59","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải, công suất liên tục (4/4) ≥ 85% (chữ số đọc từ bản quét)."},{"item":"Điều khiển: Cấp nguồn khởi động, chế độ vận hành","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 60, 61","requirement":"Có cấp nguồn khởi động. Vận hành bằng phím mềm trên bảng điều khiển hoặc ổ khóa khi bảng điều khiển sự cố; tự khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép, máy chạy để cấp nguồn cho sạc ắc quy trạm BTS."},{"item":"Điều khiển: Bảng điều khiển, phím, đèn báo","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 62, 63, 64, 65, 66","requirement":"Bảng điều khiển kỹ thuật số, có phím Stop, Start, Auto, Manual, C/O, Test Onload, Mute, đổi màn hình; đèn LED báo trạng thái Stop/Auto/C/O/Manual, cảnh báo Alarm, nguồn và tải lưới/máy phát, Test onload; đèn báo máy phát; nút dừng khẩn cấp."},{"item":"Điều khiển: Màn hình, thông số kỹ thuật","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 67, 68, 70","requirement":"Màn hình tinh thể lỏng (LCD), ngôn ngữ hiển thị tùy chọn Tiếng Việt và Tiếng Anh; nhiệt độ hoạt động từ -25°C đến 65°C; cấp bảo vệ ≥ IP65. Điện áp cấp nguồn sử dụng liên tục ở STT 69 bị lỗi đọc nên không nêu."},{"item":"Điều khiển: Đo lường, nhật ký","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 71, 72","requirement":"Hiển thị trên LCD: điện áp, tần số, dòng điện máy phát; công suất (kW, kVA, kVAr), kWh; điện áp ắc quy BTS từ 5-100VDC; số giờ vận hành; số lần khởi động; điện áp sạc và điện áp ắc quy; nhiệt độ nước làm mát; áp suất dầu bôi trơn; mức nhiên liệu. Lưu nhật ký hoạt động > 1000 sự kiện. Khi nối ATS, hiển thị điện áp điện lưới L-L, L-N."},{"item":"Điều khiển: Bảo vệ dừng máy và cảnh báo","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 63, 73, 74","requirement":"Bảo vệ dừng máy tự động và cảnh báo gồm: điện áp/tần số máy phát cao/thấp, điện áp ắc quy cao/thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy; cảnh báo thêm tốc độ động cơ cao/thấp, quá tải/quá dòng, áp suất dầu bôi trơn thấp."},{"item":"Điều khiển: Giao tiếp ATS, kết nối, phần mềm","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 75, 76, 77","requirement":"Có giao diện kết nối bộ ATS để tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa; 3 đầu vào cảm biến cấu hình được; hiển thị logo hãng; điều khiển quạt điện phòng máy theo nhiệt độ động cơ. Cổng USB, cổng RS485 giám sát từ xa qua Internet/smartphone, điều khiển qua SMS (thêm tới 10 số điện thoại), phần mềm máy tính tải miễn phí từ website nhà sản xuất; có tài liệu hướng dẫn bảng điều khiển và sơ đồ kết nối bản gốc của hãng."},{"item":"Hệ thống đấu nối đầu ra, bảo vệ điện","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 78, 79","requirement":"Dùng cọc kết nối cố định, đầu nối có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos, có nắp bảo vệ. Sử dụng aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch."},{"item":"Hệ thống nạp ắc quy khởi động từ điện lưới","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 80 đến 86","requirement":"Sạc thông minh ba giai đoạn cho ắc quy axit chì, dùng song song với máy phát sạc động cơ; điện áp đầu ra 13.5 VDC; dòng điện đầu ra > 6.0 ADC (liên tục); điện trở cách điện > 500 MΩ (DC500V 1 phút); điện áp cách điện DC 1500V 1 phút, dòng rò ≤ 3,5mA; độ ẩm làm việc 20%-93% (không ngưng tụ); tiêu chuẩn EN 55032, IEC/EN 61000 (đọc từ bản quét)."},{"item":"Bảo hành","quote":"Sản phẩm được bảo hành tối thiểu 36 tháng","reference":"Chương V, mục 1.2.3, bảng STT 87; mục 1.3","requirement":"Bảo hành tối thiểu 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; bảo hành tại các trạm BTS của VNPT Hà Giang; xử lý lỗi trong 48 giờ, hàng thay thế trong 03 ngày nếu không khắc phục được; hàng sửa chữa/thay thế bảo hành thêm 180 ngày."},{"item":"Vật tư kèm theo máy (mỗi máy)","quote":null,"reference":"Chương V, mục 1.2.3, bảng STT 88 đến 95","requirement":"Dây tiếp địa đồng 16mm² bọc PVC vàng sọc xanh trung bình 10 m/máy; cáp đồng đấu nối 2x16 mm² bọc PVC trung bình 10 m/máy; cáp điều khiển 7x1.5 mm² trung bình 10 m/máy; ống thoát khói ra khỏi phòng máy; ống nhựa gân xoắn HDPE 40/30 trung bình 10 m/máy; nhiên liệu chạy thử khoảng 2 giờ: 10 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy."},{"item":"Phạm vi vận chuyển, lắp đặt","quote":null,"reference":"Chương V, mục 1.1 và mục 1.2.3, bảng STT 96, 97","requirement":"Có giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật; có phương án vận chuyển, bảo quản an toàn từ nhà máy đến kho tập kết và từ kho tập kết tới chân công trình theo điều kiện thực tế từng trạm. Thời gian thực hiện hợp đồng 40 ngày kể từ ngày hợp đồng có hiệu lực."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:11:01.887Z"}},"IB2400489270":{"u":"2026-11-03T06:10:31.508+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V- yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Bảng trong tệp PDF bị vỡ định dạng nên một số ô bị tách dòng; các trích dẫn được chọn từ đoạn nằm gọn trên một dòng.","Số thứ tự các dòng bị thiếu (ví dụ hạng mục I: 15, 18, 19; hạng mục III: 3, 4, 7, 12, 13) nên không rõ có thông số nào bị mất khi đọc tệp.","Điện áp của tổ máy ghi 380/220V (+1%) nhưng điện áp đầu phát ghi 3 pha, 400/230V; văn bản không giải thích sự khác nhau này.","Mục chi tiết thông số kỹ thuật ở cuối bảng còn là mẫu để trống ([Mô tả chi tiết thông số kỹ thuật]).","Không rõ chiều dài và tiết diện cáp động lực, cáp điều khiển; chữ (70M) trong tiêu đề hạng mục VII không được nói rõ gắn với loại cáp nào.","Dòng 'Mới 100%' ở yêu cầu chung bị mất ký hiệu % trong văn bản; trích dẫn ở mục CO, CQ chỉ ghi 'có' vì dòng gốc bị ngắt, nên cần đối chiếu lại với tệp gốc.","Không có thông tin về năm sản xuất cụ thể, thời hạn bảo hành, kích thước hay trọng lượng tổ máy."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện cho PGD Đạ Tẻh","notifyNo":"IB2400489270","generatorCapacity":"> 23KVA công suất liên tục, 01 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: tình trạng và đồng bộ","quote":"Máy phát điện mới 100%","reference":"Chương V, mục 2, hạng mục I","requirement":"Máy phát điện mới 100%. Động cơ, đầu phát, bảng điều khiển và tủ ATS cùng một hãng sản xuất để đảm bảo tính đồng bộ. Toàn bộ thông số phải nêu rõ trong hồ sơ chào thầu bằng catalog và link tham chiếu website của nhà sản xuất."},{"item":"Tổ máy phát điện: số lượng","quote":"01 máy","reference":"Chương V, mục 2, hạng mục I.2","requirement":"01 máy"},{"item":"Tổ máy phát điện: tiêu chuẩn đáp ứng","quote":"EN 1088:9, ISO 8528-6","reference":"Chương V, mục 2, hạng mục I.3","requirement":"ISO 9001:2015, ISO 14001:2015, EN 60204-1:92, EN 1088:9, ISO 8528-6, ISO 12100: 2010, ISO 13857:2019, IEC 90034:-9: 2006 (ghi đúng như văn bản)"},{"item":"Tổ máy phát điện: công suất","quote":"> 23KVA","reference":"Chương V, mục 2, hạng mục I.4","requirement":"Công suất liên tục > 23KVA"},{"item":"Tổ máy phát điện: số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 2, hạng mục I.5","requirement":"03 pha, 04 dây"},{"item":"Tổ máy phát điện: điện áp","quote":"380/220V (+1%)","reference":"Chương V, mục 2, hạng mục I.6","requirement":"380/220V (+1%)"},{"item":"Tổ máy phát điện: nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 2, hạng mục I.7","requirement":"Dầu Diesel"},{"item":"Tổ máy phát điện: tần số","quote":"50Hz (+1%)","reference":"Chương V, mục 2, hạng mục I.8","requirement":"50Hz (+1%)"},{"item":"Tổ máy phát điện: hệ số công suất","quote":"0.8","reference":"Chương V, mục 2, hạng mục I.9","requirement":"0.8"},{"item":"Tổ máy phát điện: điều chỉnh điện áp","quote":"Tự động điều chỉnh khi có thay đổi","reference":"Chương V, mục 2, hạng mục I.11","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Tổ máy phát điện: nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, mục 2, hạng mục I.12","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy phát điện: kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 2, hạng mục I.13","requirement":"Bằng điện (bình ắc quy)"},{"item":"Tổ máy phát điện: điều kiện hoạt động - nhiệt độ môi trường","quote":"+ Nhiệt độ môi trường: 100C=>500C","reference":"Chương V, mục 2, hạng mục I.14","requirement":"Nhiệt độ môi trường: 100C=>500C (ghi đúng như văn bản)"},{"item":"Tổ máy phát điện: điều kiện hoạt động - độ cao","quote":"+ Độ cao: 1000m","reference":"Chương V, mục 2, hạng mục I.14","requirement":"Độ cao: 1000m"},{"item":"Tổ máy phát điện: tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu tại 100% tải 23kVA < 5,0 Lít/h","reference":"Chương V, mục 2, hạng mục I.16","requirement":"Tại 100% tải 23kVA < 5,0 Lít/h"},{"item":"Tổ máy phát điện: thùng nhiên liệu","quote":"> 60 lít","reference":"Chương V, mục 2, hạng mục I.17","requirement":"> 60 lít"},{"item":"Tổ máy phát điện: độ ồn","quote":"< 62Dba @ khoảng cách 1m","reference":"Chương V, mục 2, hạng mục I.20","requirement":"< 62Dba @ khoảng cách 1m"},{"item":"Động cơ: tình trạng, hãng, xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 2, hạng mục II.1","requirement":"Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy. Thương hiệu/hãng sản xuất/xuất xứ: EU/G7 hoặc tương đương."},{"item":"Động cơ: kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt","reference":"Chương V, mục 2, hạng mục II.2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: tốc độ","quote":"1.500 Vòng/phút","reference":"Chương V, mục 2, hạng mục II.3","requirement":"1.500 Vòng/phút"},{"item":"Động cơ: kiểu nạp khí","quote":"Tubor tăng áp và làm mát khí nạp","reference":"Chương V, mục 2, hạng mục II.4","requirement":"Tubor tăng áp và làm mát khí nạp (ghi đúng như văn bản)"},{"item":"Động cơ: số xylanh","quote":"4","reference":"Chương V, mục 2, hạng mục II.5","requirement":"4"},{"item":"Động cơ: tỷ số nén","quote":"18: 1","reference":"Chương V, mục 2, hạng mục II.6","requirement":"18: 1"},{"item":"Động cơ: dung tích nhớt bôi trơn","quote":"6.5 Lít","reference":"Chương V, mục 2, hạng mục II.7","requirement":"6.5 Lít"},{"item":"Động cơ: dung tích nước làm mát","quote":"13.1 Lít","reference":"Chương V, mục 2, hạng mục II.8","requirement":"13.1 Lít"},{"item":"Động cơ: công suất động cơ","quote":">24/26kW","reference":"Chương V, mục 2, hạng mục II.9","requirement":">24/26kW"},{"item":"Động cơ: motor khởi động","quote":"3kW, 12V","reference":"Chương V, mục 2, hạng mục II.10","requirement":"3kW, 12V"},{"item":"Động cơ: tốc độ pittong","quote":"5,3 m/s","reference":"Chương V, mục 2, hạng mục II.11","requirement":"5,3 m/s"},{"item":"Đầu phát: tình trạng, hãng, xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 2, hạng mục III.1","requirement":"Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy. Thương hiệu/hãng sản xuất/xuất xứ: EU/G7 hoặc tương đương."},{"item":"Đầu phát: công suất liên tục","quote":"> 23 kVA","reference":"Chương V, mục 2, hạng mục III.2","requirement":"> 23 kVA"},{"item":"Đầu phát: loại đầu phát","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 2, hạng mục III.5","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: số vòng quay","quote":"1.500 Vòng/phút","reference":"Chương V, mục 2, hạng mục III.6","requirement":"1.500 Vòng/phút"},{"item":"Đầu phát: cấp cách điện","quote":"H","reference":"Chương V, mục 2, hạng mục III.8","requirement":"Cấp H"},{"item":"Đầu phát: cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 2, hạng mục III.9","requirement":"IP23"},{"item":"Đầu phát: điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 2, hạng mục III.10","requirement":"3 pha, 400/230V"},{"item":"Đầu phát: bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 2, hạng mục III.11","requirement":"AVR"},{"item":"Đầu phát: số dây","quote":"12","reference":"Chương V, mục 2, hạng mục III.14","requirement":"12"},{"item":"Đầu phát: tiêu chuẩn","quote":"BS EN 61000-6-2 /6-4,VDE 0875G,","reference":"Chương V, mục 2, hạng mục III.15","requirement":"BS EN 61000-6-2 /6-4, VDE 0875G, VDE 0875N"},{"item":"Đầu phát: biến dạng dạng sóng với tuyến tính cân bằng khi có tải","quote":"< 5%","reference":"Chương V, mục 2, hạng mục III.16","requirement":"< 5%"},{"item":"Đầu phát: dao động điện áp","quote":"+1%","reference":"Chương V, mục 2, hạng mục III.17","requirement":"+1%"},{"item":"Đầu phát: THF / TIF","quote":"Thông thường THF <2% và TIF < 50","reference":"Chương V, mục 2, hạng mục III.18","requirement":"Thông thường THF <2% và TIF < 50"},{"item":"Bảng điều khiển: tình trạng, hãng, xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 2, hạng mục IV.1","requirement":"Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy. Thương hiệu/hãng sản xuất/xuất xứ: EU/G7 hoặc tương đương."},{"item":"Bảng điều khiển: loại bảng điều khiển","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, mục 2, hạng mục IV.2","requirement":"Kỹ thuật số màn hình LCD"},{"item":"Bảng điều khiển: tích hợp ATS","quote":"Tích hợp tính năng kết nối ATS và kết","reference":"Chương V, mục 2, hạng mục IV.3","requirement":"Tích hợp tính năng ATS, kết nối ATS và kết nối máy tính điều khiển"},{"item":"Bảng điều khiển: chức năng đo và hiển thị","quote":"Điện áp dây (L-L), điện áp pha (L-N)","reference":"Chương V, mục 2, hạng mục IV.4","requirement":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới; tần số và cường độ dòng điện các pha của máy phát (L1, L2, L3); thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy máy; mức nhiên liệu và tiêu hao nhiên liệu."},{"item":"Bảng điều khiển: chức năng cảnh báo (chỉ báo động bằng đèn, không tắt máy)","quote":"Số đèn báo led: 4","reference":"Chương V, mục 2, hạng mục IV.5","requirement":"Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; không sạc bình accu; số đèn báo led: 4."},{"item":"Bảng điều khiển: chức năng cảnh báo bảo vệ (báo động bằng đèn và tắt máy)","quote":"Nhiệt độ nước làm mát quá cao","reference":"Chương V, mục 2, hạng mục IV.6","requirement":"Áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao; điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép."},{"item":"Bảng điều khiển: chế độ vận hành","quote":"AUTO: Vận hành tự động","reference":"Chương V, mục 2, hạng mục IV.7","requirement":"OFF/RESET: tắt và cài đặt lại; MAN: vận hành bằng tay; AUTO: vận hành tự động; TEST: kiểm tra."},{"item":"Bảng điều khiển: chức năng khác","quote":"Cài đặt thời gian bảo trì bảo dưỡng","reference":"Chương V, mục 2, hạng mục IV.8","requirement":"Kết nối mạng máy tính và điều khiển từ xa qua cổng RS-232 / RS-485, USB và Canbus; cài đặt thời gian bảo trì bảo dưỡng."},{"item":"Bảng điều khiển: chức năng đặc biệt","quote":"Có chức năng hòa đồng bộ từ 2 tổ máy","reference":"Chương V, mục 2, hạng mục IV.9","requirement":"Có chức năng hòa đồng bộ từ 2 tổ máy trở lên"},{"item":"Bảng điều khiển: chức năng kết nối","quote":"Cổng Ethernet (10/100Mb)","reference":"Chương V, mục 2, hạng mục IV.10","requirement":"Cổng Ethernet (10/100Mb); tin nhắn SMS, e-Email"},{"item":"Vỏ cách âm: tình trạng và tính năng","quote":"- Vật liệu cách âm: bằng mút cách âm.","reference":"Chương V, mục 2, hạng mục V.1","requirement":"Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy. Vật liệu cách âm bằng mút cách âm; có chỗ đổ dầu Diesel bên ngoài thuận tiện cho việc tiếp nhiên liệu; nút dừng khẩn cấp trên vỏ chống ồn."},{"item":"Tủ ATS: tình trạng và chức năng","quote":"sang máy phát và ngược lại","reference":"Chương V, mục 2, hạng mục VI.1","requirement":"Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy. Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại."},{"item":"Tủ ATS: bộ đóng cắt","quote":"Dòng điện: 63A","reference":"Chương V, mục 2, hạng mục VI.2","requirement":"Bộ đóng cắt khối 63A, 400V, có cần đảo bằng tay khi có sự cố ATS, có nút chuyển đổi trên bộ đóng cắt ATS. Dòng điện 63A; điện áp 400/230V; số pha/cực: 4; điện áp cách điện định mức tối đa 1000V; định mức xung chịu được điện áp 12kA; tiêu chuẩn IEC 60947, G/T 14048.11."},{"item":"Tủ ATS: điều kiện hoạt động","quote":"Cấp bảo vệ IP20","reference":"Chương V, mục 2, hạng mục VI.3","requirement":"Nhiệt độ môi trường - 5 độ C đến 40 độ C (có thể chịu đựng tối đa thêm 35 độ C); cấp bảo vệ IP20; thời gian chuyển đổi I-II (lưới và máy phát): 0.6 giây."},{"item":"Tủ ATS: giới hạn ngắn mạch định mức","quote":"Cầu chì bảo vệ/ngắn mạch Cb bảo vệ","reference":"Chương V, mục 2, hạng mục VI.4","requirement":"Cầu chì bảo vệ/ngắn mạch Cb bảo vệ (65/120KV) (ghi đúng như văn bản)"},{"item":"Tủ ATS: bộ điều khiển","quote":"Cấp bảo vệ IP55","reference":"Chương V, mục 2, hạng mục VI.5","requirement":"Màn hình LCD; nguồn 230V; khoảng điện áp hoạt động Ac170V đến Ac 277 V; cấp bảo vệ IP55; cổng kết nối RS485 và MODBUS; nhiệt độ hoạt động âm 20 độ C đến dương 70 độ C; tiêu chuẩn IEC 688-1992; hiển thị chế độ tự động, chế độ đóng lưới (tắt máy phát), chế độ đóng máy (tắt lưới); có chế độ cài đặt bảo vệ áp, dòng điện (V, A)."},{"item":"Tủ ATS: vỏ tủ","quote":"Thiết kế (đặt ngoài trời có chân đế)","reference":"Chương V, mục 2, hạng mục VI.6","requirement":"Thiết kế đặt ngoài trời có chân đế; 2 lớp vỏ tủ: lớp 1 bao che, lớp 2 lắp đặt thiết bị (2 khung vỏ và 2 cánh cửa)."},{"item":"Vật tư lắp đặt trọn gói (70M): cáp và đầu cos","quote":"Bộ cos chụp 30 bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"Cáp động lực; cáp điều khiển; bộ cos chụp 30 bộ."},{"item":"Vật tư lắp đặt trọn gói (70M): hộp thoát nhiệt, khung lá sách","quote":"Khung lá sách, lưới chắn côn trùng","reference":"Chương V, mục 2, hạng mục VII","requirement":"Hộp thoát nhiệt bằng tole dày >1,2mm kèm phụ kiện (cùm, ty treo, co, lơi, vật tư phụ), dự kiến đưa gió nóng ra khỏi phòng đặt máy vượt qua mái nhà. Khung lá sách, lưới chắn côn trùng bằng tole tráng kẽm dày >1.5mm: 01 bộ. Co chuyển hướng hộp thoát nhiệt: 01 cái."},{"item":"Vật tư lắp đặt trọn gói (70M): ống khói và ống đi dây","quote":"Ống khói: 3M","reference":"Chương V, mục 2, hạng mục VII","requirement":"Ống khói: 3M; co ống khói: 02 cái; ống nhựa đi dây: 25M."},{"item":"Vật tư lắp đặt trọn gói (70M): giảm chấn, tiếp địa, thanh đồng","quote":"Cao su giảm chấn: 06 bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"Cao su giảm chấn: 06 bộ; cọc tiếp địa và dây nối: 01 bộ; thanh đồng đấu nối: 01 bộ."},{"item":"Vật tư lắp đặt trọn gói (70M): bộ sạc và bộ đóng ngắt bình","quote":"Bộ sạc tự động bình ắc quy: 01 bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"Bộ sạc tự động bình ắc quy: 01 bộ; bộ đóng ngắt điện áp bình: 01 bộ."},{"item":"Phạm vi lắp đặt: vận hành thử","quote":"Vận hành và tải giả tại công trình, Dầu","reference":"Chương V, mục 2, hạng mục VII","requirement":"Vận hành và tải giả tại công trình, dầu diesel và các chi phí chạy thử trong vòng 24h."},{"item":"Phụ kiện kèm theo","quote":"- Pô giảm thanh (theo máy)","reference":"Chương V, mục 2, hạng mục VIII","requirement":"Pô giảm thanh (theo máy); bình ắc quy khô (theo máy); nhớt đổ sẵn trong động cơ; nước làm mát (nước xanh) đổ sẵn trong động cơ; ống dầu."},{"item":"Yêu cầu chung: xuất xứ, CO, CQ, tình trạng hàng hóa","quote":"có","reference":"Chương V, mục 1.3.ii","requirement":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100, chưa qua sử dụng, kèm CO, CQ, danh mục đóng gói hàng hóa. Phải có chứng chỉ nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), thông số và đặc tính kỹ thuật."},{"item":"Yêu cầu chung: catalog","quote":"Toàn bộ các hàng hóa trong hồ sơ dự thầu phải có Cataloge đính kèm của","reference":"Chương V, mục 1.3.ii","requirement":"Toàn bộ hàng hóa trong hồ sơ dự thầu phải có catalog đính kèm của nhà sản xuất."},{"item":"Yêu cầu chung: kết nối PCCC","quote":"Kết nối hoạt động với hệ thống PCCC của đơn vị","reference":"Chương V, mục 1.3.ii","requirement":"Kết nối hoạt động với hệ thống PCCC của đơn vị"},{"item":"Bảo hành, đào tạo","quote":"Bảo hành hàng hóa theo hợp đồng;","reference":"Chương V, mục 1.3.i","requirement":"Bảo hành hàng hóa theo hợp đồng (văn bản không nêu thời hạn bảo hành); đào tạo và hướng dẫn sử dụng hàng hóa."},{"item":"Kiểm tra và thử nghiệm","quote":"- Chạy thử có tải thiết bị","reference":"Chương V, mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức hàng hóa; chạy thử thiết bị đơn động không tải; chạy thử thiết bị liên động không tải; chạy thử có tải thiết bị."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:10:30.373Z"}},"IB2400489361":{"u":"2026-11-03T13:25:53.087+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YC KT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng máy phát điện; hiểu là 01 tổ máy.","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát (chỉ nêu thương hiệu mang tính minh họa, tương đương hoặc tốt hơn).","Văn bản không có yêu cầu về ATS, tủ hòa đồng bộ riêng, cáp, khí thải; chỉ có chức năng hòa đồng bộ trên bảng điều khiển.","Nội dung Chương V là văn bản đã trích xuất, một số dòng bị ngắt; các trích dẫn được chép theo từng dòng đơn."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 3 pha","notifyNo":"IB2400489361","generatorCapacity":"Dự phòng LTP: 330 kVA / 264 kW; liên tục PRP: 300 kVA / 240 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha: Năm sản xuất","quote":"Năm sản xuất: Từ năm 2024 trở về sau","reference":"Chương V, mục 1.2.2","requirement":"Sản xuất từ năm 2024 trở về sau"},{"item":"Máy phát điện 3 pha: Tình trạng","quote":"Máy mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2.2","requirement":"Máy mới 100%, chưa qua sử dụng"},{"item":"Máy phát điện 3 pha: Tiêu chuẩn chất lượng","quote":"Đạt tiêu chuẩn chất lượng: ISO 9001, ISO 14001 hoặc tương đương","reference":"Chương V, mục 1.2.2","requirement":"Đạt tiêu chuẩn chất lượng ISO 9001, ISO 14001 hoặc tương đương"},{"item":"Máy phát điện 3 pha: Tính đồng bộ","quote":"Đảm bảo tính đồng bộ: động cơ, đầu phát, bảng điều khiển, khung bệ máy,","reference":"Chương V, mục 1.2.2","requirement":"Đảm bảo đồng bộ gồm động cơ, đầu phát, bảng điều khiển, khung bệ máy, bồn dầu, vỏ chống ồn"},{"item":"Máy phát điện 3 pha: Đặc điểm chính (tần số, điện áp, hệ số công suất, số pha)","quote":"Điện áp: 230/400V","reference":"Chương V, mục 1.2.2 - Những đặc điểm chính","requirement":"Tần số 50Hz; điện áp 230/400V; hệ số công suất cos ϕ 0,8; 3 pha"},{"item":"Máy phát điện 3 pha: Công suất dự phòng","quote":"Công suất dự phòng LTP: kVA 330/ kW 264","reference":"Chương V, mục 1.2.2 - Công suất điện","requirement":"Công suất dự phòng LTP: 330 kVA / 264 kW"},{"item":"Máy phát điện 3 pha: Công suất liên tục","quote":"Công suất liên tục PRP: kVA 300/ kW 240","reference":"Chương V, mục 1.2.2 - Công suất điện","requirement":"Công suất liên tục PRP: 300 kVA / 240 kW"},{"item":"Máy phát điện 3 pha: Động cơ - số xi lanh, dung tích","quote":"Số lượng xi lanh: 6","reference":"Chương V, mục 1.2.2 - Thông số kỹ thuật động cơ","requirement":"6 xi lanh; dung tích xylanh 8,82 lít"},{"item":"Máy phát điện 3 pha: Động cơ - tăng áp, điều tốc","quote":"Turbo tăng áp","reference":"Chương V, mục 1.2.2 - Thông số kỹ thuật động cơ","requirement":"Turbo tăng áp; điều tốc điện tử"},{"item":"Máy phát điện 3 pha: Động cơ - làm mát, dầu bôi trơn","quote":"Hệ thống làm mát nước: 73,2 lít","reference":"Chương V, mục 1.2.2 - Thông số kỹ thuật động cơ","requirement":"Hệ thống làm mát nước: 73,2 lít; dung tích dầu bôi trơn: 41 lít"},{"item":"Máy phát điện 3 pha: Động cơ - đề điện, khởi động, nhiên liệu","quote":"Hệ thống đề điện: 24 VDC","reference":"Chương V, mục 1.2.2 - Thông số kỹ thuật động cơ","requirement":"Hệ thống đề điện 24 VDC; khởi động điện; nhiên liệu Diesel"},{"item":"Máy phát điện 3 pha: Động cơ - tốc độ","quote":"Tốc độ/Tần số: 50 Hz vòng/phút; 1500 vòng/phút/ 50 Hz","reference":"Chương V, mục 1.2.2 - Thông số kỹ thuật động cơ","requirement":"Tốc độ 1500 vòng/phút ở 50 Hz"},{"item":"Máy phát điện 3 pha: Động cơ - tổng công suất","quote":"Tổng công suất động cơ (Chế độ dự phòng 50 Hz): 293,5 kW","reference":"Chương V, mục 1.2.2 - Thông số kỹ thuật động cơ","requirement":"Tổng công suất động cơ (chế độ dự phòng 50 Hz): 293,5 kW"},{"item":"Máy phát điện 3 pha: Đầu phát - điện áp, tần số, pha, hệ số công suất","quote":"Hệ số công suất: cos ϕ= 0,8","reference":"Chương V, mục 1.2.2 - Thông số kỹ thuật đầu phát điện","requirement":"3 pha; 230/400V; 50 Hz; cos ϕ = 0,8"},{"item":"Máy phát điện 3 pha: Đầu phát - cấu tạo","quote":"Số Cực: 4","reference":"Chương V, mục 1.2.2 - Thông số kỹ thuật đầu phát điện","requirement":"4 cực; vòng bi đơn; 12 dây dẫn; kiểu kết nối Sao - Tam giác"},{"item":"Máy phát điện 3 pha: Đầu phát - cấp cách nhiệt, cấp bảo vệ","quote":"Lớp cách nhiệt: H","reference":"Chương V, mục 1.2.2 - Thông số kỹ thuật đầu phát điện","requirement":"Lớp cách nhiệt H; mức độ bảo vệ IP 23 hoặc tốt hơn"},{"item":"Máy phát điện 3 pha: Đầu phát - AVR","quote":"AVR (Bộ điều chỉnh điện áp tự động), Không chổi than.","reference":"Chương V, mục 1.2.2 - Thông số kỹ thuật đầu phát điện","requirement":"Có AVR (bộ điều chỉnh điện áp tự động), không chổi than"},{"item":"Máy phát điện 3 pha: Bảng điều khiển - hiển thị","quote":"Số sự kiện đã đăng ký 400, Đồng hồ thời gian thực.","reference":"Chương V, mục 1.2.2 - Bảng điều khiển máy phát điện","requirement":"Hiển thị điện áp (FF/FN), cường độ dòng điện, tần số, giá trị RMS, trình tự pha, dòng trung tính, kWh/kVAr/kVAh/kVArh/cos Ø, số giờ hoạt động động cơ, mức nhiên liệu, lưới điện; lưu 400 sự kiện, đồng hồ thời gian thực; hòa đồng bộ; 4 đầu ra khả dụng, cảnh báo trên LCD; 15 đèn LED; cảnh báo tín hiệu âm thanh; điều khiển đảo ngược giữa nhóm chính"},{"item":"Máy phát điện 3 pha: Bảng điều khiển - bảo vệ và báo động","quote":"Áp suất dầu thấp","reference":"Chương V, mục 1.2.2 - Bảo vệ và báo động","requirement":"Bảo vệ/báo động: điện áp ắc quy cao/thấp, lỗi sạc ắc quy, không dừng, không khởi động được, mức nhiên liệu thấp, quá tải, rò rỉ đất/không đối xứng giữa các pha, bảo trì, tần số máy phát cao/thấp, tốc độ động cơ (thấp), quá/thấp điện áp máy phát, cảnh báo ECU (nếu có), áp suất dầu thấp, mức nước tản nhiệt thấp, động cơ nhiệt độ cao, rò rỉ/trộm cắp nhiên liệu"},{"item":"Máy phát điện 3 pha: Kích thước, trọng lượng","quote":"Chiều dài (L): ~ 4020 mm","reference":"Chương V, mục 1.2.2 - Kích thước","requirement":"Dài ~4020 mm; rộng ~1430 mm; cao ~2155 mm; trọng lượng ~3318 Kg"},{"item":"Máy phát điện 3 pha: Bình nhiên liệu","quote":"Dung tích bình nhiên liệu: ≥ 1000L","reference":"Chương V, mục 1.2.2 - Kích thước","requirement":"Dung tích bình nhiên liệu từ 1000L trở lên"},{"item":"Máy phát điện 3 pha: Mức tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu % 100 PRP 50 Hz: 66,8 l/h","reference":"Chương V, mục 1.2.2 - Mức tiêu thụ nhiên liệu dầu","requirement":"110% ESP 50 Hz: 75,1 l/h; 100% PRP 50 Hz: 66,8 l/h; 75% PRP 50 Hz: 49,8 l/h; 50% PRP 50 Hz: 32,7 l/h"},{"item":"Máy phát điện 3 pha: Mức độ ồn","quote":"Mức áp suất tiếng ồn @ 7m: 73dB(A)","reference":"Chương V, mục 1.2.2 - Mức độ ồn","requirement":"Áp suất tiếng ồn 81 dB(A) tại 1 m; 73 dB(A) tại 7 m; dung sai +/- 2 dB(A)"},{"item":"Máy phát điện 3 pha: Lắp đặt, khảo sát, đào tạo","quote":"Đào tạo, hướng dẫn sử dụng tại đơn vị sử dụng","reference":"Chương V, mục 1.2.2 - Yêu cầu khác","requirement":"Nhà thầu khảo sát mặt bằng để hoàn thiện điều kiện thi công lắp đặt, chi phí do nhà thầu chịu; đào tạo, hướng dẫn sử dụng tại đơn vị sử dụng"},{"item":"Máy phát điện 3 pha: Bảo hành","quote":"nhân viên kỹ thuật sẽ có mặt","reference":"Chương V, mục 1.2.2 - Yêu cầu khác","requirement":"Bảo hành theo tiêu chuẩn nhà sản xuất, tối thiểu 12 tháng từ ngày nghiệm thu đưa vào sử dụng; kỹ thuật có mặt trong vòng ≤ 24 giờ khi có sự cố"},{"item":"Máy phát điện 3 pha: Bảo trì/bảo dưỡng, vật tư","quote":"Bảo trì/bảo dưỡng: tối thiểu 6 tháng/lần.","reference":"Chương V, mục 1.2.2 - Yêu cầu khác","requirement":"Bảo trì/bảo dưỡng tối thiểu 6 tháng/lần; cam kết cung cấp vật tư tiêu hao, phụ tùng thay thế trong vòng ≥ 08 năm"},{"item":"Máy phát điện 3 pha: Thời gian giao hàng","quote":"Thời gian giao hàng: ≤ 30 ngày","reference":"Chương V, mục 1.2.2 - Yêu cầu khác","requirement":"Giao hàng trong ≤ 30 ngày"},{"item":"Máy phát điện 3 pha: Xuất xứ, CO/CQ","quote":"xuất xứ (C/O), chứng chỉ chất lượng(C/Q), tờ khai hải quan, hóa đơn thương mại","reference":"Chương V, mục 1.3","requirement":"Hàng hóa có nguồn gốc xuất xứ rõ ràng; hàng nhập khẩu cung cấp C/O, C/Q, tờ khai hải quan, hóa đơn thương mại, packing list, vận tải đơn khi giao hàng; hàng sản xuất trong nước cung cấp phiếu xuất xưởng và kiểm định (nếu có); còn nguyên đai, nguyên kiện"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:25:52.708Z"}},"IB2400491226":{"u":"2026-11-03T06:07:51.173+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5 - Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ, cấp cách điện, bảo hành của động cơ/đầu phát; phần Bộ điều khiển chỉ nêu MCCB, không nêu model bộ điều khiển.","Số lượng tổ máy không ghi rõ bằng số; văn bản mô tả một tổ máy 200/220 kVA."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Mua sắm máy phát điện của Bệnh viện Bệnh nhiệt đới tinh Hưng Yên","notifyNo":"IB2400491226","generatorCapacity":"200 kVA liên tục; 220 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 200/220 kVA: Cấu hình chung","quote":"Tổ máy phát điện chạy dầu Diesel bao gồm: Động cơ, đầu phát, điều khiển, vỏ chống ồn sản xuất đồng bộ từ nhà sản xuất.","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"Tổ máy phát điện chạy dầu Diesel gồm động cơ, đầu phát, điều khiển, vỏ chống ồn sản xuất đồng bộ từ nhà sản xuất."},{"item":"Tổ máy phát điện 200/220 kVA: Khả năng đóng tải","quote":"Đáp ứng khả năng đóng tải một bước 100% tải.","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"Đáp ứng khả năng đóng tải một bước 100% tải."},{"item":"Tổ máy phát điện 200/220 kVA: Tình trạng máy","quote":"Máy mới: 100% sản xuất năm 2024 trở lại đây.","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"Máy mới 100%, sản xuất năm 2024 trở lại đây."},{"item":"Tổ máy phát điện 200/220 kVA: Công suất liên tục","quote":"Công suất liên tục: 200 kVA","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"200 kVA"},{"item":"Tổ máy phát điện 200/220 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 220 kVA","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"220 kVA"},{"item":"Tổ máy phát điện 200/220 kVA: Tần số, tốc độ","quote":"Tần số: 50Hz, tốc độ 1500 v/phút.","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"Tần số 50Hz, tốc độ 1500 v/phút."},{"item":"Tổ máy phát điện 200/220 kVA: Điện áp","quote":"Điện áp: 230/415V tùy chỉnh được","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"230/415V, tùy chỉnh được."},{"item":"Tổ máy phát điện 200/220 kVA: Hệ số công suất, số pha","quote":"Hệ số công suất: 0.8 ; Loại 3 pha","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"Hệ số công suất 0.8; loại 3 pha."},{"item":"Tổ máy phát điện 200/220 kVA: Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu ở tải 75%: 32.8 Lít/giờ","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"Tiêu thụ nhiên liệu ở tải 75%: 32.8 Lít/giờ."},{"item":"Tổ máy phát điện 200/220 kVA: Nhiên liệu sử dụng","quote":"Nhiên liệu sử dụng là: Diesel 0,05S","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"Diesel 0,05S."},{"item":"Tổ máy phát điện 200/220 kVA: Kích thước tổ máy có vỏ","quote":"Kích thước tổ máy có vỏ L*W*H: Khoảng 4950*1600*2050 (mm) ± 5 mm","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"L*W*H khoảng 4950*1600*2050 (mm) ± 5 mm."},{"item":"Tổ máy phát điện 200/220 kVA: Động cơ","quote":"Động cơ đốt trong Diesel 4 thì, dung tích xy lanh ≥ 7.47L có turbo tăng áp, công suất liên tục động cơ ≥ 235 kWm/315 bhp tại 1500 vòng/phút. 6 xi lanh, bố trí thẳng hàng, Điều tốc điện tử hệ thống phun cung cấp nhiên liệu & lưu thông khí nạp bằng ECU cấp điều tốc G3 as per ISO: 8528-5 hoặc tương đương, Tỉ số nén: ≥ 17.2:1, Đường kính hành trình tối thiểu 108 x 136 mm","reference":"Chương V, mục 1.2, hạng mục I, STT 1 - Động cơ","requirement":"Động cơ đốt trong Diesel 4 thì, dung tích xy lanh ≥ 7.47L, có turbo tăng áp, công suất liên tục động cơ ≥ 235 kWm/315 bhp tại 1500 vòng/phút, 6 xi lanh bố trí thẳng hàng, điều tốc điện tử hệ thống phun cung cấp nhiên liệu và lưu thông khí nạp bằng ECU cấp điều tốc G3 as per ISO: 8528-5 hoặc tương đương, tỉ số nén ≥ 17.2:1, đường kính hành trình tối thiểu 108 x 136 mm."},{"item":"Tổ máy phát điện 200/220 kVA: Đầu phát điện","quote":"Loại không chổi than, 4 cực từ, tần số 50Hz, Tự động điều chỉnh và ổn định điện (AVR), điều chỉnh điện áp ± 0.5%","reference":"Chương V, mục 1.2, hạng mục I, STT 1 - Đầu phát điện","requirement":"Loại không chổi than, 4 cực từ, tần số 50Hz, có AVR tự động điều chỉnh và ổn định điện, điều chỉnh điện áp ± 0.5%."},{"item":"Tổ máy phát điện 200/220 kVA: Bộ điều khiển - MCCB","quote":"MCCB đồng bộ theo máy: có","reference":"Chương V, mục 1.2, hạng mục I, STT 1 - Bộ điều khiển","requirement":"MCCB đồng bộ theo máy: có."},{"item":"Tổ máy phát điện 200/220 kVA: Bồn dầu","quote":"Bồn dầu tích hợp chân đế máy: có","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"Bồn dầu tích hợp chân đế máy: có."},{"item":"Tổ máy phát điện 200/220 kVA: Ắc quy, cáp sạc","quote":"Bình ắc quy, cáp sạc theo máy của nhà sản xuất: có","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"Bình ắc quy, cáp sạc theo máy của nhà sản xuất: có."},{"item":"Tổ máy phát điện 200/220 kVA: Khớp nối mềm","quote":"- Khớp nối mềm cho Pô giảm thanh và ống xả","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"Khớp nối mềm cho pô giảm thanh và ống xả."},{"item":"Tổ máy phát điện 200/220 kVA: Bộ cao su giảm chống rung","quote":"Bộ cao su giảm chống rung: có","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"Bộ cao su giảm chống rung: có."},{"item":"Tổ máy phát điện 200/220 kVA: Pô giảm thanh","quote":"Pô giảm thanh nằm bên ngoài trên nóc máy có bảo vệ: có","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"Pô giảm thanh nằm bên ngoài trên nóc máy, có bảo vệ."},{"item":"Tổ máy phát điện 200/220 kVA: Vỏ chống ồn, độ ồn","quote":"Vỏ Siêu cách âm chống ồn đồng bộ từ nhà sản xuất, khi máy hoạt động ở 75% tải: 75±3dB/khoảng cách 1m","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"Vỏ siêu cách âm chống ồn đồng bộ từ nhà sản xuất; khi máy hoạt động ở 75% tải: 75±3dB tại khoảng cách 1m."},{"item":"Tổ máy phát điện 200/220 kVA: Tiêu chuẩn của tổ máy","quote":"Các tiêu chuẩn đáp ứng của tổ máy: ISO 9001, ISO14001, ISO45001, ISO50001, OHSAS 18001 hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"ISO 9001, ISO14001, ISO45001, ISO50001, OHSAS 18001 hoặc tương đương."},{"item":"Tổ máy phát điện 200/220 kVA: Tiêu chuẩn khí thải","quote":"Tiêu chuẩn khí thải: CPCB II Ấn Độ hoặc EU Stage II hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục I, STT 1","requirement":"CPCB II Ấn Độ hoặc EU Stage II hoặc tương đương."},{"item":"Tủ chuyển nguồn tự động ATS","quote":"Tủ chuyển nguồn tự động ATS 630A 3 pha 4 cực, Chân giá đỡ tủ + Mái che bảo vệ đầy đủ thiết bị. Tủ nhập khẩu, lắp ráp hoàn thiện tại Việt Nam. Có khả năng giám sát qua mạng 4G, sử dụng app bằng Smartphone để điều khiển từ xa sử dụng ngôn ngữ tiếng việt, có khả năng lưu trữ ≥ 90 sự kiện.","reference":"Chương V, mục 1.2, hạng mục I, STT 2","requirement":"ATS 630A, 3 pha 4 cực; chân giá đỡ tủ và mái che bảo vệ đầy đủ thiết bị; tủ nhập khẩu, lắp ráp hoàn thiện tại Việt Nam; giám sát qua mạng 4G, điều khiển từ xa bằng app smartphone ngôn ngữ tiếng Việt; lưu trữ ≥ 90 sự kiện."},{"item":"Phương án lắp đặt - Nhà để máy phát","quote":"Nhà để máy phát, cải tạo đổ nền bê tông bệ phẳng chắc rộng 4,5m x dài 5,5m rộng thêm làm mặt phẳng cao hơn Cos nền hiện tại 5cm. Xây 3 bệ gạch Cao 300 x Rộng 300 x dài 120mm và Thi công cột mái che tôn sóng cao 3m & quây bảo vệ bằng lưới 3-4mm lỗ vuông dạng tấm cao 1,2-1,5m sơn chống gỉ các điểm hàn, Quây toàn bộ nhà bệ máy phát bao gồm cả 2 tủ điện bên trong. Có bản lề, cánh cửa ra vào phòng, biển cảnh báo an toàn","reference":"Chương V, mục 1.2, hạng mục II, STT 3","requirement":"Cải tạo đổ nền bê tông bệ phẳng chắc rộng 4,5m x dài 5,5m, cao hơn cos nền hiện tại 5cm; xây 3 bệ gạch cao 300 x rộng 300 x dài 120mm; thi công cột mái che tôn sóng cao 3m; quây bảo vệ bằng lưới 3-4mm lỗ vuông dạng tấm cao 1,2-1,5m, sơn chống gỉ các điểm hàn; quây toàn bộ nhà bệ máy phát gồm cả 2 tủ điện bên trong; có bản lề, cánh cửa ra vào, biển cảnh báo an toàn."},{"item":"Phương án lắp đặt - Cáp điện","quote":"Cáp điện đồng 1x90 và 1x120mm Cu/XLPE/PVC, Ông xoắn luồn cáp, Nhân công cắt rải luồn cáp","reference":"Chương V, mục 1.2, hạng mục II, STT 4","requirement":"Cáp điện đồng 1x90 và 1x120mm Cu/XLPE/PVC, ống xoắn luồn cáp, nhân công cắt rải luồn cáp."},{"item":"Phương án lắp đặt - Vật tư phụ","quote":"Vật tư phụ Lắp máy phát: Đầu Cos, băng keo, đai gá ghíp treo cáp, dây thép, dây điều khiển tín hiệu","reference":"Chương V, mục 1.2, hạng mục II, STT 5","requirement":"Đầu cos, băng keo, đai gá ghíp treo cáp, dây thép, dây điều khiển tín hiệu."},{"item":"Phương án lắp đặt - Nhân công lắp đặt","quote":"Nhân công lắp đặt đấu nối máy phát điện hoàn thiện bàn giao công nghệ sử dụng tại công trình phạm vi Bệnh viện Bệnh nhiệt đới tỉnh Hưng Yên","reference":"Chương V, mục 1.2, hạng mục II, STT 6","requirement":"Lắp đặt, đấu nối máy phát điện hoàn thiện, bàn giao công nghệ sử dụng tại công trình trong phạm vi Bệnh viện Bệnh nhiệt đới tỉnh Hưng Yên."},{"item":"Phương án lắp đặt - Nhiên liệu chạy thử","quote":"Nhiên liệu chạy thử nghiệm máy để bàn giao 100 lít","reference":"Chương V, mục 1.2, hạng mục II, STT 7","requirement":"Nhiên liệu chạy thử nghiệm máy để bàn giao 100 lít."},{"item":"Phương án lắp đặt - Vận chuyển","quote":"Vận chuyển bằng cẩu tự hành đến công trình","reference":"Chương V, mục 1.2, hạng mục II, STT 8","requirement":"Vận chuyển bằng cẩu tự hành đến công trình."},{"item":"Hệ thống chống sét lan truyền","quote":"Bộ chống sét lan truyền LPI, dòng cắt sét ≥ 135kA/1pha","reference":"Chương V, mục 1.2, hạng mục II, STT 9","requirement":"Bộ chống sét lan truyền LPI, dòng cắt sét ≥ 135kA/1pha; cọc tiếp địa, dây cáp thoát sét đồng, thuốc khuôn hàn hóa nhiệt bãi tiếp địa cạnh nhà để máy phát; vật tư phụ, vận chuyển, nhân công lắp đặt (trọn gói)."},{"item":"Hàng hóa nhập khẩu: CO, CQ","quote":"Đối với những thiết bị nhập riêng cho gói thầu: bản gốc giấy chứng nhận xuất xứ (CO), bản gốc giấy chứng nhận chất lượng (CQ);","reference":"Chương V, mục 1.3","requirement":"Hàng nhập riêng cho gói thầu: giao bản gốc CO, CQ. Hàng nhập chung theo lô: giao bản sao công chứng CO, CQ và xuất trình bản gốc để đối chiếu khi có yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:07:50.322Z"}},"IB2400493077":{"u":"2026-11-03T06:04:09.605+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Gói thầu thuộc dự án 'Trang bị máy nổ 80kVA cho Trung tâm Viễn thông Cái Nước-Phú Tân năm 2024'; văn bản không nêu số lượng tổ máy riêng, chỉ có một hạng mục máy 80kVA/88kVA.","Văn bản không nêu hãng, model cụ thể của động cơ, đầu phát, bảng điều khiển hay ATS; chỉ yêu cầu thuộc nhóm nước G7 hoặc 'Nhà thầu đề xuất'.","Bảng gốc bị ngắt dòng khi trích từ PDF nên một số trích dẫn chỉ là đoạn nằm trên một dòng; số thứ tự hạng mục trong cột 'reference' suy ra từ thứ tự bảng. Bảng không có mục VII (đánh số nhảy từ VI sang VIII).","Nhiều dòng của bảng 'Hệ thống điều khiển, giám sát' (danh sách hiển thị trên LCD) được gộp, không liệt kê hết từng mục."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2400493077","generatorCapacity":"80kVA liên tục / 88kVA dự phòng, 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy: Tình trạng, năm sản xuất","quote":"Mới 100%, sản xuất từ năm 2024 trở về sau.","reference":"Chương V, mục 1.2 b), bảng I.1","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2024 trở về sau (áp dụng cho động cơ, đầu phát, bảng điều khiển, ATS)"},{"item":"Tổ máy: Xuất xứ","quote":"có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam.","reference":"Chương V, mục 1.2 b), bảng I.1","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam"},{"item":"Tổ máy: Chứng chỉ nhà sản xuất/nhà thầu","quote":"ISO9001:2015; ISO 14001: 2015 còn hiệu lực","reference":"Chương V, mục 1.2 b), bảng I.1","requirement":"ISO 9001:2015 và ISO 14001:2015 còn hiệu lực"},{"item":"Tổ máy: Cấu hình","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động","reference":"Chương V, mục 1.2 b), bảng I.1","requirement":"Máy phát điện diesel đồng bộ gồm động cơ, đầu phát, bảng điều khiển và vỏ chống ồn; thông tin có trên website nhà sản xuất tổ máy"},{"item":"Tổ máy: Khí thải","quote":"QCVN 19:2009/BTNMT/B Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp.","reference":"Chương V, mục 1; bảng I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thông thoáng"},{"item":"Tổ máy: Tiêu chuẩn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động","reference":"Chương V, mục 1 (tài liệu viện dẫn)","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông"},{"item":"Tổ máy: Tiêu chuẩn mức ồn","quote":"TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.","reference":"Chương V, mục 1 (tài liệu viện dẫn)","requirement":"TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn"},{"item":"Tổ máy: Điều kiện hoạt động","quote":"trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2 b), bảng I.1","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Tổ máy: Công suất liên tục (100% tải)","quote":"≥ 80kVA","reference":"Chương V, mục 1.2 b), bảng I.3","requirement":"≥ 80kVA"},{"item":"Tổ máy: Công suất dự phòng tối đa","quote":"≥ 88kVA","reference":"Chương V, mục 1.2 b), bảng I.4","requirement":"≥ 88kVA"},{"item":"Tổ máy: Số pha, số dây","quote":"3 pha, 4 dây.","reference":"Chương V, mục 1.2 b), bảng I.5","requirement":"3 pha, 4 dây"},{"item":"Tổ máy: Điện áp/Tần số danh định","quote":"220/380V/50Hz","reference":"Chương V, mục 1.2 b), bảng I.6","requirement":"220/380V, 50Hz"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosφ = 0,8","reference":"Chương V, mục 1.2 b), bảng I.7","requirement":"Cosφ = 0,8"},{"item":"Tổ máy: Dao động điện áp/tần số đầu ra (không tải đến 100% tải)","quote":"≤ ±1%/1,5%","reference":"Chương V, mục 1.2 b), bảng I.8","requirement":"≤ ±1% / 1,5%"},{"item":"Tổ máy: Loại máy","quote":"không chổi than, tự động","reference":"Chương V, mục 1.2 b), bảng I.9","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ; điều chỉnh điện áp tự động bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)","reference":"Chương V, mục 1.2 b), bảng I.10","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)"},{"item":"Tổ máy: Thùng nhiên liệu","quote":"Bằng thép sơn tĩnh điện","reference":"Chương V, mục 1.2 b), bảng I.11","requirement":"Bằng thép sơn tĩnh điện"},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":"≥ 200 lít","reference":"Chương V, mục 1.2 b), bảng I.12","requirement":"≥ 200 lít"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 21±2 lít/giờ, dòng điện ≥121.8A","reference":"Chương V, mục 1.2 b), bảng I.13","requirement":"≤ 21±2 lít/giờ, dòng điện ≥ 121.8A"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 15±2 lít/giờ, dòng điện ≥91.4A","reference":"Chương V, mục 1.2 b), bảng I.14","requirement":"≤ 15±2 lít/giờ, dòng điện ≥ 91.4A"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 50% tải liên tục","quote":"≤ 10±2 lít/giờ, dòng điện ≥60.9A","reference":"Chương V, mục 1.2 b), bảng I.15","requirement":"≤ 10±2 lít/giờ, dòng điện ≥ 60.9A"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 25% tải liên tục","quote":null,"reference":"Chương V, mục 1.2 b), bảng I.16","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.","reference":"Chương V, mục 1.2 b), bảng I.17","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy: Chạy liên tục ở 100% công suất liên tục","quote":"≥ 10 giờ.","reference":"Chương V, mục 1.2 b), bảng I.18","requirement":"≥ 10 giờ"},{"item":"Tổ máy: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ","reference":"Chương V, mục 1.2 b), bảng I.19","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng, trong khoảng thời gian hoạt động 06 giờ chạy máy liên tục"},{"item":"Tổ máy: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong","reference":"Chương V, mục 1.2 b), bảng I.20","requirement":"Khởi động từ 0% tải lên 100% trong vòng ≤ 30s"},{"item":"Tổ máy: Vỏ cách âm","quote":"≥ 2mm, chế tạo thành các module, tháo lắp dễ dàng,","reference":"Chương V, mục 1.2 b), bảng I.21","requirement":"Vỏ thép dày ≥ 2mm, sơn tĩnh điện, chế tạo thành các module tháo lắp dễ dàng; đặt ngoài trời được; liên kết khung bằng cao su chống rung; vật liệu chống ồn là cao su non chống cháy hoặc mút giảm âm; phần điều khiển có cửa kính; cửa có khóa an toàn và gioăng làm kín"},{"item":"Tổ máy: Cấp bảo vệ vỏ ngoài","quote":"Cấp bảo vệ vỏ ngoài: IP23","reference":"Chương V, mục 1.2 b), bảng I.21","requirement":"IP23"},{"item":"Tổ máy: Khung bệ máy","quote":"hoặc V có độ dày ≥5mm chất lượng cao, được sơn tĩnh điện.","reference":"Chương V, mục 1.2 b), bảng I.22","requirement":"Khung dập và hàn bằng thép chữ U, I hoặc V dày ≥ 5mm, sơn tĩnh điện; có đế cao su giảm chấn; khung liên kết với chân động cơ và đầu phát bằng cao su giảm chấn"},{"item":"Tổ máy: Kích thước (Dài x Rộng x Cao) và trọng lượng khô","quote":null,"reference":"Chương V, mục 1.2 b), bảng I.23, I.24","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy: Két nước","quote":"Bằng đồng.","reference":"Chương V, mục 1.2 b), bảng I.25","requirement":"Bằng đồng"},{"item":"Động cơ: Thương hiệu, xuất xứ/model","quote":"Thuộc các nước G7","reference":"Chương V, mục 1.2 b), bảng II.1, II.2","requirement":"Thuộc các nước G7"},{"item":"Động cơ: Năm sản xuất","quote":"2024 trở về sau","reference":"Chương V, mục 1.2 b), bảng II.3","requirement":"2024 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2 b), bảng II.4","requirement":"Diesel 4 kỳ làm mát bằng nước"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 4.5 lít","reference":"Chương V, mục 1.2 b), bảng II.5","requirement":"≥ 4.5 lít"},{"item":"Động cơ: Số xilanh","quote":"≥4","reference":"Chương V, mục 1.2 b), bảng II.6","requirement":"≥ 4"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2 b), bảng II.7","requirement":"1500 vòng/phút"},{"item":"Động cơ: Phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2 b), bảng II.8, II.9","requirement":"Phun nhiên liệu trực tiếp (nhiên liệu diesel)"},{"item":"Động cơ: Khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2 b), bảng II.10","requirement":"Khởi động điện, 12VDC"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 100Ah, loại kín khí","reference":"Chương V, mục 1.2 b), bảng II.11","requirement":"≥ 100Ah, loại kín khí"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử hoặc Cơ khí","reference":"Chương V, mục 1.2 b), bảng II.13","requirement":"Điện tử hoặc cơ khí"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn -","reference":"Chương V, mục 1.2 b), bảng II.17","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ và quạt gió đầu trục"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":null,"reference":"Chương V, mục 1.2 b), bảng II.16","requirement":"Nhà thầu đề xuất"},{"item":"Đầu phát: Thương hiệu, xuất xứ, năm sản xuất","quote":"Thuộc các nước G7","reference":"Chương V, mục 1.2 b), bảng III.1 - III.3","requirement":"Thuộc các nước G7; sản xuất từ 2024 trở về sau"},{"item":"Đầu phát: Công suất liên tục tại 40oC, Class H","quote":"≥ 80 KVA","reference":"Chương V, mục 1.2 b), bảng III.9","requirement":"≥ 80 kVA"},{"item":"Đầu phát: Công suất dự phòng tại 40oC, Class H","quote":"≥ 88 kVA","reference":"Chương V, mục 1.2 b), bảng III.10","requirement":"≥ 88 kVA"},{"item":"Đầu phát: Điện áp, pha, tần số, hệ số công suất","quote":"220/380 VAC","reference":"Chương V, mục 1.2 b), bảng III.4 - III.8","requirement":"220/380 VAC, 3 pha 4 dây, 50 Hz, cos phi 0,8; dao động điện áp/tần số ≤ ±1%/±1.5%"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than, từ trường quay đồng bộ","reference":"Chương V, mục 1.2 b), bảng III.12","requirement":"Tự kích từ, không chổi than, từ trường quay đồng bộ"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"AVR, tự động điều chỉnh khi tải thay đổi","reference":"Chương V, mục 1.2 b), bảng III.13","requirement":"AVR, tự động điều chỉnh khi tải thay đổi"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2 b), bảng III.14","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2 b), bảng III.15","requirement":"≥ IP23"},{"item":"Đầu phát: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 88%","reference":"Chương V, mục 1.2 b), bảng III.16","requirement":"≥ 88%"},{"item":"Đầu phát: Khả năng quá tốc độ, tốc độ quay","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2 b), bảng III.11, III.20","requirement":"Quá tốc độ ≥ 2250 vòng; tốc độ quay 1500 rpm"},{"item":"Đầu phát: Kết cấu, làm mát","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2 b), bảng III.18, III.19","requirement":"Một ổ trục, tự bôi trơn; làm mát trực tiếp bằng quạt li tâm"},{"item":"Bảng điều khiển: Xuất xứ/thương hiệu/model","quote":"- Xuất xứ thuộc các nước G7","reference":"Chương V, mục 1.2 b), bảng IV.1","requirement":"Xuất xứ và thương hiệu thuộc các nước G7; model do nhà thầu đề xuất"},{"item":"Bảng điều khiển: Loại, màn hình, cấp bảo vệ, nhiệt độ hoạt động","quote":"≥ IP65","reference":"Chương V, mục 1.2 b), bảng IV.6 - IV.9","requirement":"Kỹ thuật số, màn hình LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động từ -30oC đến 70oC"},{"item":"Bảng điều khiển: Chức năng AMF, kết nối ATS","quote":"- Chức năng AMF","reference":"Chương V, mục 1.2 b), bảng IV.4, IV.14","requirement":"Có chức năng AMF, kết nối PC, nút dừng khẩn cấp; có giao diện kết nối bộ ATS để điều khiển tắt/bật máy phát khi mất điện lưới"},{"item":"Bảng điều khiển: Bảo vệ dừng máy và cảnh báo","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2 b), bảng IV.12, IV.13","requirement":"Bảo vệ dừng máy tự động và cảnh báo: quá tải/quá dòng/ngắn mạch, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, lỗi sạc ắc quy, điện áp/tần số máy phát cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp"},{"item":"Đấu nối điện áp ra và nạp ắc quy","quote":"Có nạp ắc quy gắn trên máy phát điện","reference":"Chương V, mục 1.2 b), bảng V.1 - V.3","requirement":"Cực đấu bằng cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, Ø ≥ 12, có nắp bảo vệ; dùng aptomat 3 pha phù hợp công suất máy, bảo vệ quá tải và ngắn mạch; có nạp ắc quy gắn trên máy"},{"item":"ATS: Kiểu tủ, số pha, dòng định mức","quote":"Dòng điện định mức: ≥ 150 A.","reference":"Chương V, mục 1.2 b), bảng VI.2 - VI.4","requirement":"Loại treo tường, dạng khối chuyển đổi/đóng ngắt bằng motorised chuyên dụng; 3 pha/4 dây; dòng điện định mức ≥ 150 A; vỏ sơn tĩnh điện dày > 2mm"},{"item":"ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2 b), bảng VI.4","requirement":"Tự động khởi động máy phát khi lưới sự cố, tự động chuyển tải giữa lưới và máy phát; công tắc Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; cài đặt được thời gian chờ điện lưới ổn định, thời gian đóng contactor lưới/máy phát, thời gian làm nguội máy"},{"item":"ATS: Xuất xứ/thương hiệu/model","quote":null,"reference":"Chương V, mục 1.2 b), bảng VI.1","requirement":"Nhà thầu đề xuất"},{"item":"Lắp đặt: Dây cáp nguồn và tiếp đất","quote":"diện 4x50 mm2 dùng đấu","reference":"Chương V, mục 1.2 b), bảng VIII.5 - VIII.8","requirement":"Trọn gói cáp dẫn điện tiết diện 4x50 mm2 đấu nối vào máy phát và ATS; cọc đất mạ đồng ≥ 1.2m; dây tiếp đất cho máy phát và ATS bằng cáp đồng 16mm2 bọc PVC; dây cáp tín hiệu ATS - máy phát"},{"item":"Lắp đặt: Ống thoát khói và thoát hơi nóng","quote":"Tối thiểu 1.5m.","reference":"Chương V, mục 1.2 b), bảng VIII.9, VIII.11","requirement":"Ống thoát khói ra khỏi phòng máy tối thiểu 1.5m; hệ thống thoát hơi nóng bằng tôn tráng kẽm dày ít nhất 1.2mm, có che mưa, chắn côn trùng, trọn gói (tùy theo trạm)"},{"item":"Lắp đặt: Phạm vi vận chuyển, đấu nối, chạy thử","quote":"50 lít","reference":"Chương V, mục 1.2 b), bảng VIII.1 - VIII.4, VIII.10, VIII.12, VIII.13","requirement":"Vận chuyển và lắp đặt đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng; đấu nối dây nguồn, tiếp đất, điều khiển đi trong ống nhựa; chạy thử tải bằng 50 lít nhiên liệu (khoảng 2 giờ); nhớt và nước giải nhiệt đầy đủ theo máy; đào tạo vận hành, có biên bản nghiệm thu chạy thử tải"},{"item":"Xuất xứ, chất lượng: CO/CQ","quote":"Giấy chứng nhận xuất xứ CO","reference":"Chương V, mục 1.2 a)","requirement":"Hàng nhập khẩu đồng bộ nguyên máy: CO và CQ của tổ máy; hàng sản xuất trong nước: giấy chứng nhận xuất xưởng, CO và CQ đối với động cơ, đầu phát, bảng điều khiển"},{"item":"Bảo hành","quote":"sản phẩm được bảo hành tối thiểu 730 ngày kể từ ngày","reference":"Chương V, mục 1.3.4","requirement":"Tối thiểu 730 ngày kể từ ngày ký biên bản nghiệm thu đưa vào sử dụng; xử lý lỗi trong 48 giờ; hàng sửa chữa, thay thế được bảo hành thêm 180 ngày"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:04:08.859Z"}},"IB2400493882":{"u":"2026-11-03T17:55:17.34+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ, năm sản xuất, bảo hành, số xi lanh, mức tiêu thụ nhiên liệu, đầu phát, bộ điều khiển, mức ồn, bình nhiên liệu, ATS hay cáp.","Đây là gói sửa chữa, đại tu máy phát điện 1.000KVA; Chương V không mô tả phạm vi công việc sửa chữa/đại tu cụ thể.","Công suất ghi dạng '1100/880kVA' và '1000/800kVA' (kVA/kW) theo đúng văn bản; văn bản không giải thích rõ cặp số này."],"result":{"keyInfo":{"bidName":"Sửa chữa, đại tu máy phát điện 1.000KVA tại Trại tạm giam Chí Hòa (cơ sở T30)","notifyNo":"IB2400493882","generatorCapacity":"1000 kVA liên tục (1000/800kVA); 1100/880kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 1000kVA: Công suất dự phòng","quote":"Công suất dự phòng: 1100/880kVA","reference":"Chương V, mục 3, bảng STT A.1","requirement":"Công suất dự phòng 1100/880kVA"},{"item":"Tổ máy phát điện 1000kVA: Công suất liên tục","quote":"Công suất liên tục: 1000/800kVA","reference":"Chương V, mục 3, bảng STT A.1","requirement":"Công suất liên tục 1000/800kVA"},{"item":"Tổ máy phát điện 1000kVA: Điện áp","quote":"Điện áp: 220V/380V (3 pha 4 dây)","reference":"Chương V, mục 3, bảng STT A.1","requirement":"Điện áp 220V/380V (3 pha 4 dây)"},{"item":"Tổ máy phát điện 1000kVA: Độ ổn định điện áp","quote":"Độ ổn định điện áp: 0,25%","reference":"Chương V, mục 3, bảng STT A.1","requirement":"Độ ổn định điện áp 0,25%"},{"item":"Tổ máy phát điện 1000kVA: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 3, bảng STT A.1","requirement":"Tần số 50Hz"},{"item":"Tổ máy phát điện 1000kVA: Kiểu ghép động cơ với đầu phát","quote":"Kiểu ghép động cơ với đầu phát: Ghép đĩa đồng trục","reference":"Chương V, mục 3, bảng STT A.1","requirement":"Ghép đĩa đồng trục"},{"item":"Tổ máy phát điện 1000kVA: Nhiên liệu sử dụng","quote":"Nhiên liệu sử dụng: Diesel","reference":"Chương V, mục 3, bảng STT A.1","requirement":"Nhiên liệu Diesel"},{"item":"Tổ máy phát điện 1000kVA: Tốc độ vận hành","quote":"Tốc độ vận hành: 1500v/ph","reference":"Chương V, mục 3, bảng STT A.1","requirement":"Tốc độ vận hành 1500v/ph"},{"item":"Tổ máy phát điện 1000kVA: Hệ thống làm mát","quote":"Hệ thống làm mát: Két nước kết hợp quạt gió","reference":"Chương V, mục 3, bảng STT A.1","requirement":"Két nước kết hợp quạt gió"},{"item":"Tổ máy phát điện 1000kVA: Loại điều tốc","quote":"Loại điều tốc: Điện tử","reference":"Chương V, mục 3, bảng STT A.1","requirement":"Điều tốc điện tử"},{"item":"Tổ máy phát điện 1000kVA: Hệ thống khởi động","quote":"Hệ thống khởi động: Điện DC 24V","reference":"Chương V, mục 3, bảng STT A.1","requirement":"Khởi động điện DC 24V"},{"item":"Vỏ giảm âm máy phát 1000KVA","quote":"Vỏ bằng thép dày 2mm, khung U 160mm, rock wool, vải thủy tinh,\ntole tráng kẽm soi lỗ","reference":"Chương V, mục 3, bảng STT A.2","requirement":"Vỏ bằng thép dày 2mm, khung U 160mm, rock wool, vải thủy tinh, tole tráng kẽm soi lỗ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:55:16.664Z"}},"IB2400494037":{"u":"2026-11-03T06:07:31.864+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5.pdf), chưa phân tích cả HSMT.","Gói gồm hai loại máy: A (50 kVA, 3 pha) và B (20 kVA, 1 pha); Chương V không nêu số lượng từng loại.","Chỉ máy 50 kVA có mục yêu cầu riêng cho tủ ATS (bảng A.VII); máy 20 kVA chỉ có yêu cầu giao diện kết nối ATS ở bộ điều khiển.","Chương V không nêu yêu cầu về cáp, không có hạng mục lắp đặt tại hiện trường, và không nêu tiêu chuẩn riêng cho máy 20 kVA ngoài danh mục viện dẫn chung.","Các quote đều lấy trong một dòng của văn bản. Bảng PDF bị tách dòng nên số thứ tự ở phần B (từ dòng 46) bị lệch so với bố cục gốc; cột 'reference' ghi theo số dòng hiển thị trong văn bản.","Dòng 56 (Cos ϕ = 1) và dòng 30 (Loại động cơ) của máy 20 kVA không có ô 'Đạt/Không đạt' đi kèm trong văn bản trích."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2400494037","generatorCapacity":"Máy 50 kVA 3 pha (liên tục ≥ 50,0 kVA/40,0 kW; dự phòng ≥ 55,0 kVA/44,0 kW) và máy 20 kVA 1 pha (liên tục ≥ 20,0 kVA/20,0 kW; dự phòng ≥ 22,0 kVA/22,0 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục 1.2.a","requirement":"Tổ máy phát điện theo TCVN 9729:2013 hoặc ISO 8528:2005; khí thải theo QCVN 19:2009/BTNMT; ắc quy khởi động theo TCVN 7916-1:2008; mức ồn theo TCVN 6627-9:2011 (IEC 60034-9:2007)"},{"item":"Máy 50 kVA 3 pha: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ nguồn gốc và chất lượng khi giao hàng"},{"item":"Máy 50 kVA 3 pha: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm nước EU;","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 3","requirement":"Hàng hóa xuất xứ nhóm nước EU, G7 hoặc Việt Nam"},{"item":"Máy 50 kVA 3 pha: Năm sản xuất","quote":"năm 2023 trở về sau;","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 4","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất từ năm 2023 trở về sau; tổ máy sản xuất/lắp ráp từ năm 2023 trở về sau"},{"item":"Máy 50 kVA 3 pha: Công suất liên tục (100% tải)","quote":"≥ 50,0 kVA/ 40,0 kW","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 6","requirement":"≥ 50,0 kVA/40,0 kW"},{"item":"Máy 50 kVA 3 pha: Công suất dự phòng","quote":"≥ 55,0 kVA/ 44,0 kW","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 7","requirement":"≥ 55,0 kVA/44,0 kW"},{"item":"Máy 50 kVA 3 pha: Điện áp, pha, tần số, hệ số công suất","quote":"220/380V – 230/400V, xoay chiều","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 8-12, 14","requirement":"Điện áp định mức 220/380V – 230/400V xoay chiều; 3 pha 4 dây; 50 Hz; Cosϕ = 0.8; dao động điện áp và tần số (không tải đến 100% tải) ≤ ±1,5%"},{"item":"Máy 50 kVA 3 pha: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 15","requirement":"1.500 vòng/phút"},{"item":"Máy 50 kVA 3 pha: Loại máy, vận hành","quote":"Máy phát điện chạy dầu Diezen mới 100%, có","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 5","requirement":"Chạy dầu Diesel, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ, không chổi than, tự kích từ, có AVR, có bộ sạc ắc quy kèm máy, ắc quy kín khí"},{"item":"Máy 50 kVA 3 pha: Hệ thống khởi động, ắc quy","quote":"Khởi động đề điện bằng ắc quy kín khí 12V,","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 16","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Máy 50 kVA 3 pha: Aptomat ngõ ra","quote":"- Là loại CB có chất lượng tương đương với","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 20","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, LS; lắp tại máy, dòng định mức phù hợp với máy phát"},{"item":"Máy 50 kVA 3 pha: Chế độ chạy liên tục, quá tải","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 21-23","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục ≥ 12 giờ ở 100% công suất liên tục; quá tải 110% trong ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 50 kVA 3 pha: Mức tiêu thụ nhiên liệu","quote":"≤ 9 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 24","requirement":"≤ 9 lít/giờ tại 75% tải định mức; ≤ 12 lít/giờ tại 100% tải định mức"},{"item":"Máy 50 kVA 3 pha: Độ ồn","quote":"≤ 66 dB (Mức độ ồn lớn nhất khi chạy 75%","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 25","requirement":"≤ 66 dB (mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m, đã đóng vỏ cách âm)"},{"item":"Máy 50 kVA 3 pha: Điều kiện hoạt động","quote":"Nhiệt độ môi trường: 0oC đến +50oC","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 27","requirement":"Nhiệt đới hóa; nhiệt độ môi trường 0°C đến +50°C; độ ẩm 80% đến 100%"},{"item":"Máy 50 kVA 3 pha: Thùng nhiên liệu","quote":"≥ 130 lít","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 28-30","requirement":"Bằng thép, gắn liền trong khung bệ máy và vỏ cách âm, tiếp nhiên liệu bên trong vỏ máy; dung tích ≥ 130 lít; chạy ≥ 12 giờ tại 75% công suất liên tục không phải tiếp nhiên liệu"},{"item":"Máy 50 kVA 3 pha: Vỏ cách âm, khung đế","quote":"- Bằng thép, độ dày vỏ cách âm ≥ 1.5mm;","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 31-33","requirement":"Vỏ bằng thép dày ≥ 1.5mm, xử lý hóa học chống oxy hóa, sơn tĩnh điện; khung đế thép chữ U, I hoặc V dày ≥ 2mm, sơn tĩnh điện; động cơ và đầu phát lắp trên cao su chống rung"},{"item":"Máy 50 kVA 3 pha: Kích thước và trọng lượng","quote":"Tương đương ≤ 2510 x 1100 x 1450) mm","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 34-35","requirement":"Kích thước tổng thể cả vỏ (D x R x C) tương đương ≤ 2510 x 1100 x 1450 mm; trọng lượng tịnh ≤ 1200 KG"},{"item":"Máy 50 kVA 3 pha: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 36-37","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Máy 50 kVA 3 pha: Khí thải","quote":"(QCVN 19:2009/BTNMT). (Công bố NSX)","reference":"Chương V, mục 1.2.c, bảng A.I, dòng 39","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và chất vô cơ (công bố của nhà sản xuất); hệ thống thoát khí thải thông thoáng"},{"item":"Máy 50 kVA 3 pha: Động cơ - thương hiệu, năm sản xuất","quote":"Thương hiệu có xuất xứ thuộc nhóm các nước","reference":"Chương V, mục 1.2.c, bảng A.II, dòng 1-3","requirement":"Thương hiệu xuất xứ nhóm EU hoặc G7 hoặc tương đương; nhà thầu cung cấp hãng/nhãn hiệu/mã hiệu/xuất xứ; sản xuất từ 2023 trở lại đây"},{"item":"Máy 50 kVA 3 pha: Động cơ - loại, tốc độ, công suất","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 1.2.c, bảng A.II, dòng 4-8","requirement":"Diesel 4 kỳ, làm mát bằng nước; 1.500 vòng/phút; ổn định tốc độ ≤ ±0.5% (ISO 8528-5 Class G3); công suất định mức (PRP) Net ≥ 46.0 kW; công suất dự phòng (ESP) Net ≥ 51.0 kW"},{"item":"Máy 50 kVA 3 pha: Động cơ - xy lanh, dung tích, nạp khí","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 1.2.c, bảng A.II, dòng 9-15","requirement":"≥ 4 xy lanh thẳng hàng; dung tích xi lanh ≥ 2.3 lít; tỉ số nén ≥ 17.5:1; điều tốc điện tử; phun trực tiếp; tăng áp và làm mát sau tăng áp"},{"item":"Máy 50 kVA 3 pha: Động cơ - bôi trơn, khởi động, sạc","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.c, bảng A.II, dòng 17, 20-24","requirement":"Dung tích dầu bôi trơn ≤ 12 lít; motor khởi động 12VDC; ắc quy ≥ 60Ah kín khí; công suất mô tơ khởi động ≥ 3,8 kW; máy phát sạc ắc quy ≥ 50A; có bình nước phụ"},{"item":"Máy 50 kVA 3 pha: Đầu phát","quote":"≥ 50.0 KVA","reference":"Chương V, mục 1.2.c, bảng A.III, dòng 1-11","requirement":"Nhà thầu cung cấp nhãn hiệu, xuất xứ; sản xuất từ 2023; cos 0.8; 220/380 – 230/400 VAC, 3 pha 4 dây, 50 Hz; dao động điện áp ≤ ±1%, tần số ≤ ±1,5%; công suất liên tục ≥ 50.0 KVA tại 40°C Class H; dự phòng ≥ 110% công suất liên tục"},{"item":"Máy 50 kVA 3 pha: Đầu phát - kết cấu, AVR, cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.c, bảng A.III, dòng 12-20","requirement":"Quá tốc độ ≥ 2250 vòng; tự kích từ không chổi than, có AVR; cách nhiệt tối thiểu cấp H; bảo vệ ≥ IP23; hiệu suất ≥ 90% tại 100% tải; một ổ trục; làm mát bằng cánh quạt đầu trục"},{"item":"Máy 50 kVA 3 pha: Bộ điều khiển","quote":"Modbus RTU, RS485","reference":"Chương V, mục 1.2.c, bảng A.IV, dòng 1-20","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD, cấp bảo vệ ≥ IP65, nguồn 8-35V, nhiệt độ hoạt động 0°C đến 70°C; có nút dừng khẩn cấp; giao diện kết nối ATS; truyền thông Modbus RTU RS485; cổng USB; tự khởi động khi điện áp ắc quy trạm BTS thấp"},{"item":"Máy 50 kVA 3 pha: Bảo vệ dừng máy và cảnh báo","quote":"- Quá tải/quá dòng/ngắn mạch","reference":"Chương V, mục 1.2.c, bảng A.IV, dòng 13-14","requirement":"Bảo vệ dừng máy và cảnh báo: điện áp, tần số máy phát cao/thấp, điện áp ắc quy, tốc độ động cơ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng"},{"item":"Máy 50 kVA 3 pha: Hệ thống kết nối điện áp ra","quote":"Dùng cọc kết nối cố định:","reference":"Chương V, mục 1.2.c, bảng A.V, dòng 1-2","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 3 pha 3 cực hoặc 4 cực bảo vệ quá tải và ngắn mạch"},{"item":"Máy 50 kVA 3 pha: Bộ nạp ắc quy từ điện lưới","quote":"Tự động chọn cho accu 12/24 VDC","reference":"Chương V, mục 1.2.c, bảng A.VI, dòng 1-5","requirement":"Switchmode; đầu ra tự động chọn ắc quy 12/24 VDC; dòng ra ≥ 4.0 ADC liên tục; đầu vào 170-300 VAC; bảo vệ quá tải, ngắn mạch, nhiệt độ cao"},{"item":"Máy 50 kVA 3 pha: Tủ ATS","quote":"≥ 100A","reference":"Chương V, mục 1.2.c, bảng A.VII, dòng 1-8","requirement":"Sản xuất năm 2024; dòng định mức ≥ 100A; 220/380 – 230/400V; 3 pha và 1 pha; 3 hoặc 4 cực (3 pha), 2 cực (1 pha); chế độ AUTO-MANUAL, chức năng AMF; đèn hiển thị trạng thái; sơn tĩnh điện, có khóa an toàn, lắp trong nhà hoặc ngoài trời"},{"item":"Máy 20 kVA 1 pha: Tình trạng, năm sản xuất, thương hiệu","quote":"2023 trở về sau","reference":"Chương V, mục 1.2.c, bảng B.I, dòng 1, 3, 4","requirement":"Mới 100%, chưa qua sử dụng, có chứng chỉ nguồn gốc và chất lượng; sản xuất từ 2023 trở về sau; thương hiệu xuất xứ nhóm nước G20"},{"item":"Máy 20 kVA 1 pha: Công suất","quote":"≥ 22,0 kVA/ 22,0 kW","reference":"Chương V, mục 1.2.c, bảng B.I, dòng 51-52","requirement":"Liên tục (100% tải) ≥ 20,0 kVA/20,0 kW; dự phòng ≥ 22,0 kVA/22,0 kW"},{"item":"Máy 20 kVA 1 pha: Điện áp, pha, tần số, hệ số công suất, tốc độ","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, mục 1.2.c, bảng B.I, dòng 53-59","requirement":"220-230V ±1,5% xoay chiều; dao động điện áp ≤ ±1,5%; 1 pha 2 dây; Cos ϕ = 1; 50 Hz ±1,5%; 1.500 vòng/phút ±1,5%"},{"item":"Máy 20 kVA 1 pha: Khởi động, aptomat ngõ ra","quote":"Mitsubishi, Schneider, Clipsal, Chint,","reference":"Chương V, mục 1.2.c, bảng B.I, dòng 60, 62-63","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc khi chạy máy; bộ nạp ắc quy từ điện lưới kèm theo máy; CB ngõ ra tương đương Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS"},{"item":"Máy 20 kVA 1 pha: Chế độ chạy liên tục, quá tải","quote":"≥ 12 giờ","reference":"Chương V, mục 1.2.c, bảng B.I, dòng 64-66","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, nghỉ 1 lần ≤ 30 phút cho mỗi 12 giờ; chạy liên tục ≥ 12 giờ ở 100% công suất liên tục; quá tải 110% trong ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 20 kVA 1 pha: Mức tiêu thụ nhiên liệu","quote":"≤ 7,5 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2.c, bảng B.I, dòng 67","requirement":"≤ 7,5 lít/giờ tại 75% tải định mức; ≤ 9,5 lít/giờ tại 100% tải định mức"},{"item":"Máy 20 kVA 1 pha: Độ ồn","quote":"≤ 68 dB (Mức độ ồn lớn nhất khi chạy","reference":"Chương V, mục 1.2.c, bảng B.I, dòng 68","requirement":"≤ 68 dB (mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m, đã đóng vỏ cách âm)"},{"item":"Máy 20 kVA 1 pha: Điều kiện hoạt động","quote":"môi trường ≤ 80%","reference":"Chương V, mục 1.2.c, bảng B.I, dòng 46","requirement":"Nhiệt độ môi trường từ 0 đến 40°C, độ ẩm môi trường ≤ 80%"},{"item":"Máy 20 kVA 1 pha: Thùng nhiên liệu","quote":"≥ 45 lít","reference":"Chương V, mục 1.2.c, bảng B.I, dòng 70-71","requirement":"Bằng thép, gắn liền trong khung bệ và vỏ cách âm, tiếp nhiên liệu bên trong vỏ máy; dung tích ≥ 45 lít"},{"item":"Máy 20 kVA 1 pha: Vỏ chống ồn, khung bệ","quote":"- Cấp bảo vệ bằng vỏ ngoài: ≥IP23","reference":"Chương V, mục 1.2.c, bảng B.I, dòng 72-74","requirement":"Vỏ sơn tĩnh điện, đặt ngoài trời, có khóa; ống pô giảm thanh trong vỏ; vật liệu chống ồn chống cháy; cấp bảo vệ vỏ ≥ IP23; khung thép tấm gấp và hàn, sơn tĩnh điện, có đế cao su giảm chấn; động cơ và đầu phát lắp trên cao su chống rung"},{"item":"Máy 20 kVA 1 pha: Kích thước và trọng lượng","quote":"≤ 1950 x 900 x 1350 mm (Cung cấp bản","reference":"Chương V, mục 1.2.c, bảng B.I, dòng 75-76","requirement":"Kích thước (D x R x C) ≤ 1950 x 900 x 1350 mm, cung cấp bản vẽ chi tiết; trọng lượng khô (gồm vỏ máy, ắc quy) ≤ 1000 KG"},{"item":"Máy 20 kVA 1 pha: Chứng nhận chất lượng, môi trường","quote":"ISO 14001:2015 (đối với đơn vị thực hiện","reference":"Chương V, mục 1.2.c, bảng B.I, dòng 82-83","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Máy 20 kVA 1 pha: Động cơ","quote":"≥ 26,0 kW","reference":"Chương V, mục 1.2.c, bảng B.II, dòng 25-39","requirement":"Nhà thầu cung cấp hãng và xuất xứ; sản xuất từ 2023; Diesel 4 kỳ làm mát bằng nước; 1.500 vòng/phút ±5%; ≥ 3 xy lanh thẳng hàng; dung tích ≥ 2.3 lít; PRP ≥ 26,0 kW; ESP ≥ 110% công suất định mức; tỉ số nén ≥ 17,5:1; điều tốc điện tử; phun trực tiếp; nạp khí tự nhiên"},{"item":"Máy 20 kVA 1 pha: Động cơ - bôi trơn, khởi động, làm mát","quote":"≥ 3,0 kW","reference":"Chương V, mục 1.2.c, bảng B.II, dòng 40-49","requirement":"Dầu bôi trơn ≤ 12 lít; motor khởi động 12VDC; ắc quy ≥ 60Ah kín khí; mô tơ khởi động ≥ 3,0 kW; máy phát sạc ắc quy ≥ 35A; làm mát nước kết hợp quạt gió đầu trục, có bình nước phụ; dung tích nước làm mát ≤ 10 lít"},{"item":"Máy 20 kVA 1 pha: Đầu phát","quote":"≥ 20.0 KVA","reference":"Chương V, mục 1.2.c, bảng B.III, dòng 21-32","requirement":"Nhà thầu cung cấp hãng và xuất xứ; nhãn hiệu cùng nhãn hiệu tổ máy; sản xuất từ 2023; cos 1; 220-230 VAC, 1 pha 2 dây, 50 Hz; dao động điện áp ≤ ±1%, tần số ≤ ±1,5%; liên tục ≥ 20.0 KVA tại 40°C Class H; dự phòng ≥ 110% công suất liên tục"},{"item":"Máy 20 kVA 1 pha: Đầu phát - kết cấu, AVR, cách điện","quote":"≥ 88.1%","reference":"Chương V, mục 1.2.c, bảng B.III, dòng 33-41","requirement":"Quá tốc độ ≥ 2250 vòng; tự kích từ không chổi than, có AVR; cách nhiệt tối thiểu cấp H; bảo vệ ≥ IP23; hiệu suất ≥ 88.1% tại 100% tải; một ổ trục; làm mát bằng cánh quạt đầu trục"},{"item":"Máy 20 kVA 1 pha: Bộ điều khiển","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 1.2.c, bảng B.IV, dòng 21-41","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128 x 64 LCD; nhiệt độ hoạt động từ -25°C đến 70°C; nguồn 8-35V; cấp bảo vệ ≥ IP65; có nút dừng khẩn cấp; kết nối ATS, điều khiển và hiển thị đóng cắt được 2 ATS; Modbus RS485; cổng USB; bảo vệ dừng máy và cảnh báo như máy 50 kVA"},{"item":"Máy 20 kVA 1 pha: Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện","reference":"Chương V, mục 1.2.c, bảng B.V, dòng 3-4","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha 2 cực bảo vệ quá tải và ngắn mạch"},{"item":"Máy 20 kVA 1 pha: Bộ nạp ắc quy từ điện lưới","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 1.2.c, bảng B.VI, dòng 6-14","requirement":"Switchmode, flyback 65 kHz; đầu ra tự động chọn ắc quy 12VDC/24VDC; dòng ra ≥ 4.0 ADC liên tục; đầu vào 170-300 VAC, 45-68 Hz; làm mát đối lưu tự nhiên; ≥ IP20; vỏ ABS/PC chống cháy UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao"},{"item":"Máy 20 kVA 1 pha: Bảo hành, phụ tùng","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm","reference":"Chương V, mục 1.2.c, bảng B.VII, dòng 1-2","requirement":"Bảo hành ≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; cam kết hỗ trợ phụ tùng thay thế trong 10 năm sau khi hết bảo hành"},{"item":"Máy 20 kVA 1 pha: Vật tư kèm theo máy","quote":"15 lít","reference":"Chương V, mục 1.2.c, bảng B.VIII, dòng 1-4","requirement":"Nhiên liệu chạy máy 15 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy; vật tư thiếu thì nhà thầu bổ sung không tính thêm chi phí"},{"item":"Phạm vi công việc","quote":"+ Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp;","reference":"Chương V, mục 1.2.d","requirement":"Cung cấp, vận chuyển tới địa điểm cung cấp, bảo quản, thử nghiệm, nghiệm thu, bàn giao; bảo hành; đào tạo và hướng dẫn sử dụng"},{"item":"Kiểm tra và thử nghiệm","quote":"- Chạy thử thiết bị đơn động không tải.","reference":"Chương V, mục 2","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; chạy thử đơn động và liên động không tải; chạy thử có tải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:07:31.119Z"}},"IB2400495088":{"u":"2026-11-03T13:26:00.554+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YC KT.pdf), chưa phân tích cả HSMT.","Bảng yêu cầu kỹ thuật bị tách dòng khi trích từ PDF nên một số trích dẫn chỉ là đoạn ngắn nằm liền trên một dòng; một số mục ghi quote là null vì nội dung nằm trên nhiều dòng.","Chương V không nêu hãng hay model động cơ/đầu phát, mức khí thải, định mức ATS (chỉ yêu cầu tổ máy có chức năng làm việc với ATS), cáp điện, dung tích bồn dầu, CO/CQ hay tiêu chuẩn kỹ thuật cụ thể ngoài ISO 9001, ISO 14001.","Các thương hiệu, nhãn hiệu (nếu có) mang tính minh họa; nhà thầu được chào hàng hóa tương đương hoặc tốt hơn."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Mua sắm tổ máy phát điện cho Trung tâm Y tế huyện Văn Giang","notifyNo":"IB2400495088","generatorCapacity":"1 tổ máy: ≥ 300 kVA liên tục (prime), ≥ 330 kVA dự phòng (standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":"Thông số kỹ thuật tổ máy | Tổ | 1","reference":"Chương V, mục 1.2, bảng yêu cầu kỹ thuật chi tiết, mục A","requirement":"01 tổ máy phát điện"},{"item":"Tổ máy phát điện: Tiêu chuẩn quản lý chất lượng","quote":"ISO 9001, ISO 14001 hoặc tương","reference":"Chương V, mục 1.2, mục A.I","requirement":"Sản xuất theo tiêu chuẩn quản lý chất lượng ISO 9001, ISO 14001 hoặc tương đương"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục | kVA ≥ 300 KVA","reference":"Chương V, mục 1.2, mục A.I","requirement":"≥ 300 kVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng | kVA ≥ 330 KVA","reference":"Chương V, mục 1.2, mục A.I","requirement":"≥ 330 kVA"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện áp | V | 230/400","reference":"Chương V, mục 1.2, mục A.I","requirement":"230/400 V"},{"item":"Tổ máy phát điện: Loại điều tốc","quote":"Loại điều tốc | Điện tử","reference":"Chương V, mục 1.2, mục A.I","requirement":"Điều tốc điện tử"},{"item":"Tổ máy phát điện: Độ ồn","quote":"dB | ≤ 72","reference":"Chương V, mục 1.2, mục A.I","requirement":"≤ 72 dB, đo cách 7 m trong không gian mở"},{"item":"Tổ máy phát điện: Bồn dầu","quote":"chạy liên tục tối thiểu 8 giờ | Có","reference":"Chương V, mục 1.2, mục A.I","requirement":"Có bồn dầu gắn đế máy, phù hợp chạy liên tục tối thiểu 8 giờ tại 75% tải"},{"item":"Tổ máy phát điện: Kích thước tổ máy (DxRxC)","quote":"Kích thước tổ máy(DxRxC) | Mm | 3700 x 1300 x 1750 ± 5%","reference":"Chương V, mục 1.2, mục A.I","requirement":"3700 x 1300 x 1750 mm ± 5%"},{"item":"Tổ máy phát điện: Tổng trọng lượng","quote":"Tổng trọng lượng | Kg | 3500 ± 10%","reference":"Chương V, mục 1.2, mục A.I","requirement":"3500 kg ± 10%"},{"item":"Động cơ Diesel: Loại","quote":"4 kỳ, Turbo tăng áp và làm mát sau","reference":"Chương V, mục 1.2, mục A.II","requirement":"4 kỳ, turbo tăng áp và làm mát sau tăng áp hoặc tương đương"},{"item":"Động cơ Diesel: Công suất dự phòng NET tại 1500 rpm","quote":"kWm ≥ 287","reference":"Chương V, mục 1.2, mục A.II","requirement":"≥ 287 kWm"},{"item":"Động cơ Diesel: Công suất liên tục NET tại 1500 rpm","quote":"kWm ≥ 258","reference":"Chương V, mục 1.2, mục A.II","requirement":"≥ 258 kWm"},{"item":"Động cơ Diesel: Loại điều tốc","quote":"Loại điều tốc | kWm | Điều tốc điện tử","reference":"Chương V, mục 1.2, mục A.II","requirement":"Điều tốc điện tử"},{"item":"Động cơ Diesel: Tốc độ","quote":"Tốc độ | Rpm | 1500","reference":"Chương V, mục 1.2, mục A.II","requirement":"1500 rpm"},{"item":"Động cơ Diesel: Đường kính x hành trình","quote":"Đường kính x hành trình | mm | 123 x 155","reference":"Chương V, mục 1.2, mục A.II","requirement":"123 x 155 mm"},{"item":"Động cơ Diesel: Dung tích xilanh","quote":"Dung tích xilanh | L | ≥ 11","reference":"Chương V, mục 1.2, mục A.II","requirement":"≥ 11 L"},{"item":"Động cơ Diesel: Số xylanh","quote":"Số xylanh | ≥6","reference":"Chương V, mục 1.2, mục A.II","requirement":"≥ 6"},{"item":"Động cơ Diesel: Tỉ số nén","quote":"Tỉ số nén | 17,1:1 hoặc tốt hơn","reference":"Chương V, mục 1.2, mục A.II","requirement":"17,1:1 hoặc tốt hơn"},{"item":"Động cơ Diesel: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn max | L | 23","reference":"Chương V, mục 1.2, mục A.II","requirement":"Tối đa 23 L"},{"item":"Động cơ Diesel: Tổng dung tích nước làm mát","quote":"L | 51","reference":"Chương V, mục 1.2, mục A.II","requirement":"51 L"},{"item":"Động cơ Diesel: Tiêu hao nhiên liệu (theo công suất Prime Power)","quote":null,"reference":"Chương V, mục 1.2, mục A.II","requirement":"Tại 25%: ≤ 16,9 L/h; tại 50%: ≤ 31,3 L/h; tại 75%: ≤ 47 L/h; tại 100%: ≤ 63,1 L/h; tại 110%: ≤ 77,6 L/h"},{"item":"Động cơ Diesel: Hệ thống làm mát","quote":"Làm mát bằng két nước, kết hợp","reference":"Chương V, mục 1.2, mục A.II","requirement":"Làm mát bằng két nước, kết hợp quạt gió đầu trục hoặc tốt hơn"},{"item":"Động cơ Diesel: Khả năng chịu quá tải","quote":"≥ 110% trong ≥ 01 giờ cứ mỗi sau","reference":"Chương V, mục 1.2, mục A.II","requirement":"≥ 110% trong ≥ 01 giờ cứ mỗi 12 giờ chạy"},{"item":"Đầu phát: Loại","quote":"Loại | 4 kỳ, tự kích từ","reference":"Chương V, mục 1.2, mục A.III","requirement":"4 kỳ, tự kích từ"},{"item":"Đầu phát: Công suất liên tục","quote":"Công suất liên tục | kVA | ≥ 300","reference":"Chương V, mục 1.2, mục A.III","requirement":"≥ 300 kVA"},{"item":"Đầu phát: Hệ số công suất","quote":"Hệ số công suất | 0,8 hoặc tốt hơn","reference":"Chương V, mục 1.2, mục A.III","requirement":"Cos φ 0,8 hoặc tốt hơn"},{"item":"Đầu phát: Điện áp danh nghĩa","quote":"Điện áp danh nghĩa | V | 230/400","reference":"Chương V, mục 1.2, mục A.III","requirement":"230/400 V"},{"item":"Đầu phát: Độ ổn định điện áp","quote":"Độ ổn định điện áp | % | ±1 hoặc tốt hơn","reference":"Chương V, mục 1.2, mục A.III","requirement":"±1% hoặc tốt hơn"},{"item":"Đầu phát: Tần số danh nghĩa","quote":"Tần số danh nghĩa | Hz | 50","reference":"Chương V, mục 1.2, mục A.III","requirement":"50 Hz"},{"item":"Đầu phát: Hiệu suất tại 100% tải","quote":"% | ≥ 94,1","reference":"Chương V, mục 1.2, mục A.III","requirement":"≥ 94,1%"},{"item":"Đầu phát: Kiểu làm mát","quote":"Làm mát bằng quạt gió ly tâm hoặc","reference":"Chương V, mục 1.2, mục A.III","requirement":"Làm mát bằng quạt gió ly tâm hoặc tốt hơn"},{"item":"Đầu phát: Bộ ổn định điện áp (AVR)","quote":"Bộ ổn định điện áp | Điều áp điện tử","reference":"Chương V, mục 1.2, mục A.III","requirement":"Điều áp điện tử"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện | Cấp H hoặc tốt hơn","reference":"Chương V, mục 1.2, mục A.III","requirement":"Cấp H hoặc tốt hơn"},{"item":"Đầu phát: Cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học | IP23 hoặc tốt hơn","reference":"Chương V, mục 1.2, mục A.III","requirement":"IP23 hoặc tốt hơn"},{"item":"Hệ thống điều khiển: Màn hình hiển thị","quote":"Màn hình là màn hình LCD","reference":"Chương V, mục 1.2, mục A.IV","requirement":"Màn hình LCD hiển thị, giám sát mọi thông số vận hành, cài đặt; có đèn báo LED hỗ trợ theo dõi trực quan"},{"item":"Hệ thống điều khiển: Chức năng đo lường và hiển thị cơ bản","quote":null,"reference":"Chương V, mục 1.2, mục A.IV","requirement":"Tối thiểu gồm: điện áp, dòng điện, tần số, số giờ máy hoạt động, nhiệt độ nước làm mát, áp suất dầu nhớt, tốc độ động cơ"},{"item":"Hệ thống điều khiển: Chức năng bảo vệ","quote":null,"reference":"Chương V, mục 1.2, mục A.IV","requirement":"Tối thiểu gồm: áp suất nhớt thấp, nhiệt độ động cơ quá cao, tốc độ động cơ quá cao/quá thấp, điện áp quá cao/quá thấp, tần số quá cao/quá thấp, dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Làm việc với bộ chuyển nguồn ATS","quote":"chuyển nguồn ATS","reference":"Chương V, mục 1.2, mục A.IV","requirement":"Có chức năng làm việc với bộ chuyển nguồn ATS"},{"item":"Vỏ cách âm: Cấu tạo","quote":"Khung xương gia cường, vỏ bằng","reference":"Chương V, mục 1.2, mục A.V","requirement":"Khung xương gia cường, vỏ bằng thép tấm dày sơn tĩnh điện; vỏ có 5 cửa (4 cửa bố trí 2 bên thân máy, 1 cửa có lắp kính mi ca trên bảng điều khiển); thiết kế 2 ngăn riêng biệt: ngăn máy hoạt động và ngăn thoát nhiệt, kết hợp lưới thông gió"},{"item":"Vỏ cách âm: Vật liệu cách âm","quote":"Vật liệu cách âm cao cấp theo tiêu","reference":"Chương V, mục 1.2, mục A.V","requirement":"Vật liệu cách âm cao cấp theo tiêu chuẩn nhà sản xuất"},{"item":"Vỏ cách âm: Ống giảm thanh","quote":"Ống giảm thanh | Bao gồm trong vỏ cách âm","reference":"Chương V, mục 1.2, mục A.V","requirement":"Bao gồm trong vỏ cách âm"},{"item":"Phương án thi công lắp đặt: Bản vẽ chi tiết lắp đặt","quote":"Nhà thầu phải có bản vẽ chi tiết thể","reference":"Chương V, mục 1.2, mục B","requirement":"Nhà thầu phải có bản vẽ chi tiết thể hiện vị trí, kích thước tổ máy phát điện tại công trình"},{"item":"Phương án thi công lắp đặt: Thuyết minh khảo sát và lắp đặt","quote":"Nhà thầu phải có thuyết minh khảo","reference":"Chương V, mục 1.2, mục B","requirement":"Nhà thầu phải có thuyết minh khảo sát hiện trường, biện pháp thi công lắp đặt chi tiết và phù hợp; chuẩn bị vật tư, lắp đặt tổ máy phát điện tại công trình"},{"item":"Hàng hóa: Tình trạng, năm sản xuất, xuất xứ","quote":"cấp mới 100%, chưa qua sử dụng, sản xuất từ năm 2024 trở về sau có nguồn gốc","reference":"Chương V, mục 1.3","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2024 trở về sau, có nguồn gốc xuất xứ rõ ràng, còn nguyên đai nguyên kiện theo quy cách đóng gói của nhà sản xuất"},{"item":"Hàng hóa: Bảo hành","quote":"Thời gian bảo hành: Theo tiêu chuẩn của Nhà sản xuất nhưng tối thiểu 12","reference":"Chương V, mục 1.3","requirement":"Theo tiêu chuẩn của nhà sản xuất nhưng tối thiểu 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:26:00.125Z"}},"IB2400495407":{"u":"2026-11-03T06:03:25.844+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu rõ trong Chương V.","Chương V không nêu thông số ATS (chỉ có giao diện kết nối ATS), không nêu cáp, hãng/model động cơ và đầu phát, mức ồn theo dB, thời gian bảo hành cụ thể.","Năm sản xuất động cơ và đầu phát yêu cầu 2023 trở đi, còn tổ máy lắp ráp 2024 trở về sau; Chương V ghi như vậy.","Văn bản PDF bị ngắt dòng và vỡ bảng nên một số trích dẫn là đoạn ngắn của ô bảng; kích thước và danh sách đo lường/bảo vệ gộp nhiều dòng nên một số trích dẫn chỉ là một phần."],"result":{"keyInfo":{"bidName":"Máy phát điện 60KVA","notifyNo":"IB2400495407","generatorCapacity":"60 KVA định mức (liên tục), dự phòng ≥ 66 KVA, 3 pha, chạy dầu"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy: Loại máy","quote":"(Máy phát điện 60 KVA, chạy dầu, 3 pha)","reference":"Chương V, mục 1.2.b, Bảng số 02","requirement":"Máy phát điện 60 KVA, chạy dầu, 3 pha"},{"item":"Tổ máy: Tình trạng, năm lắp ráp","quote":"Mới 100%, lắp ráp năm 2024 trở về sau trong nước","reference":"Chương V, Bảng số 02, mục I.1","requirement":"Mới 100%, lắp ráp năm 2024 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy: Chứng chỉ nhà sản xuất hoặc nhà thầu","quote":"có: ISO9001:2015; ISO 14001: 2015;","reference":"Chương V, Bảng số 02, mục I.1","requirement":"Tối thiểu có ISO9001:2015 và ISO 14001:2015"},{"item":"Tổ máy: Công suất định mức","quote":"Công suất định mức | ≥ 60 KVA","reference":"Chương V, Bảng số 02, mục I.2","requirement":"≥ 60 KVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"Công suất dự phòng | ≥ 66 KVA","reference":"Chương V, Bảng số 02, mục I.3","requirement":"≥ 66 KVA"},{"item":"Tổ máy: Điện áp","quote":"Điện áp | 220/380V","reference":"Chương V, Bảng số 02, mục I.4","requirement":"220/380V"},{"item":"Tổ máy: Tần số","quote":"Tần số | 50Hz","reference":"Chương V, Bảng số 02, mục I.5","requirement":"50Hz"},{"item":"Tổ máy: Hệ số công suất","quote":"Hệ số công suất cos Ø | 0.8","reference":"Chương V, Bảng số 02, mục I.6","requirement":"cos Ø = 0.8"},{"item":"Tổ máy: Dao động điện áp từ không tải đến 100% tải","quote":"≤ ±1,0%","reference":"Chương V, Bảng số 02, mục I.7","requirement":"≤ ±1,0%"},{"item":"Tổ máy: Độ ồn","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về tiếng ồn","reference":"Chương V, Bảng số 02, mục I.9","requirement":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về tiếng ồn QCVN 26:2010/BTNMT (không nêu giá trị dB)"},{"item":"Tổ máy: Cấp bảo vệ bằng vỏ ngoài","quote":"Cấp bảo vệ bằng vỏ ngoài IP23","reference":"Chương V, Bảng số 02, mục I.10","requirement":"IP23"},{"item":"Tổ máy: Thùng nhiên liệu","quote":"Đáp ứng tối thiểu: Thùng nhiên liệu bằng thép","reference":"Chương V, Bảng số 02, mục I.11, I.12","requirement":"Thùng nhiên liệu bằng thép, dung tích ≥ 200 lít"},{"item":"Tổ máy: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100%","reference":"Chương V, Bảng số 02, mục I.13","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy: Hoạt động liên tục tại 100% tải/công suất định mức","quote":"≥ 12 giờ","reference":"Chương V, Bảng số 02, mục I.14","requirement":"≥ 12 giờ"},{"item":"Tổ máy: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ","reference":"Chương V, Bảng số 02, mục I.15","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động tối thiểu 06 giờ bất kỳ"},{"item":"Tổ máy: Khung bệ máy","quote":"Độ rung: Có hệ thống giảm chấn","reference":"Chương V, Bảng số 02, mục I.16","requirement":"Độ rung: có hệ thống giảm chấn"},{"item":"Tổ máy: Kích thước có vỏ chống ồn (Dài x Rộng x Cao)","quote":null,"reference":"Chương V, Bảng số 02, mục I.17","requirement":"Dài ≤ 2500 mm; Rộng ≤ 1065 mm; Cao ≤ 1660 mm"},{"item":"Tổ máy: Độ dày vỏ giảm thanh","quote":"Độ dày của vỏ giảm thanh ≥ 2mm","reference":"Chương V, Bảng số 02, mục I.18","requirement":"≥ 2mm"},{"item":"Tổ máy: Trọng lượng","quote":"≤ 1430 kg","reference":"Chương V, Bảng số 02, mục I.19","requirement":"≤ 1430 kg"},{"item":"Tổ máy: Sai số cho phép về kích thước, trọng lượng","quote":"Sai số cho phép về kích thước, trọng lượng (nếu có) là ± 5%.","reference":"Chương V, mục 1.2.b","requirement":"± 5%"},{"item":"Tổ máy: Tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 15.0 lít/giờ","reference":"Chương V, Bảng số 02, mục I.20","requirement":"Tại 100% tải: ≤ 15.0 lít/giờ"},{"item":"Tổ máy: Điều kiện hoạt động","quote":"nhiệt độ môi trường từ 0 đến 40oC","reference":"Chương V, Bảng số 02, mục I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%"},{"item":"Tổ máy: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải","reference":"Chương V, Bảng số 02, mục I.1","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT); hệ thống thoát khí thải thiết kế đảm bảo thông thoáng"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Hệ thống làm mát: yêu cầu nhà sản xuất cung cấp","reference":"Chương V, Bảng số 02, mục I.1","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát"},{"item":"Tổ máy: Ghi nhãn và bảng thông số đặc trưng","quote":"Bảng thông số đặc trưng: tất cả các máy đều phải","reference":"Chương V, Bảng số 02, mục I.1","requirement":"Ghi nhãn đầu nối nhận biết được các đầu nối dây quấn và thiết bị phụ; mọi máy có bảng thông số gồm tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra, điện áp, tần số, hệ số công suất"},{"item":"Tổ máy: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, Bảng số 02, mục I.1","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Tổ máy: Catalog","quote":null,"reference":"Chương V, Bảng số 02, mục I.8","requirement":"Có bản gốc của hãng (đóng dấu, ký xác nhận của hãng), có bản dịch tiếng Việt nếu là tiếng nước ngoài"},{"item":"Tổ máy: Xuất xứ, CO/CQ, tài liệu chất lượng","quote":"Cam kết cung cấp đầy đủ chứng chỉ xuất xứ, nguồn gốc, các chứng chỉ","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa có nguồn gốc xuất xứ rõ ràng; cung cấp chứng chỉ xuất xứ, nguồn gốc, chứng chỉ chất lượng, chứng nhận hàng mới 100%, tài liệu hướng dẫn vận hành, sử dụng, bảo dưỡng, sửa chữa của nhà sản xuất"},{"item":"Tổ máy: Bảo hành, bảo trì","quote":"phụ tùng thay thế tối thiểu 5 năm sau khi hết thời gian bảo hành.","reference":"Chương V, mục 1.2.a","requirement":"Cam kết dịch vụ bảo hành sửa chữa hư hỏng, bảo trì, vật tư tiêu hao, phụ tùng thay thế tối thiểu 5 năm sau khi hết thời gian bảo hành"},{"item":"Động cơ: Xuất xứ","quote":"Xuất xứ | EU – G7","reference":"Chương V, Bảng số 02, mục II.1","requirement":"EU – G7"},{"item":"Động cơ: Năm sản xuất","quote":"Năm sản xuất | 2023 trở đi","reference":"Chương V, Bảng số 02, mục II.2","requirement":"2023 trở đi"},{"item":"Động cơ: Loại động cơ","quote":"Loại động cơ | 4 kỳ làm mát bằng nước","reference":"Chương V, Bảng số 02, mục II.3","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Dung tích xilanh theo công bố nhà sản xuất","quote":"2.3 lít hoặc 4.5 lít","reference":"Chương V, Bảng số 02, mục II.4","requirement":"2.3 lít hoặc 4.5 lít"},{"item":"Động cơ: Số xilanh","quote":"| ≤4","reference":"Chương V, Bảng số 02, mục II.5","requirement":"≤ 4"},{"item":"Động cơ: Tốc độ vòng quay","quote":"Tốc độ vòng quay | 1500 vòng/ phút","reference":"Chương V, Bảng số 02, mục II.6","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Nhiên liệu sử dụng | Diesel","reference":"Chương V, Bảng số 02, mục II.7","requirement":"Diesel"},{"item":"Động cơ: Phun nhiên liệu","quote":"Trực tiếp (Direct)","reference":"Chương V, Bảng số 02, mục II.8","requirement":"Trực tiếp (Direct)"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Bộ tăng áp không khí nạp hoặc Turbo tăng áp","reference":"Chương V, Bảng số 02, mục II.9","requirement":"Bộ tăng áp không khí nạp hoặc Turbo tăng áp"},{"item":"Động cơ: Khởi động","quote":"Khởi động đề điện","reference":"Chương V, Bảng số 02, mục II.10, II.11","requirement":"Khởi động đề điện, hệ thống khởi động điện 12VDC"},{"item":"Động cơ: Điều tốc","quote":"Điện tử hoặc cơ khí","reference":"Chương V, Bảng số 02, mục II.12","requirement":"Điện tử hoặc cơ khí"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay","reference":"Chương V, Bảng số 02, mục II.13","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, Bảng số 02, mục II.14, II.15","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; tổng dung tích dầu bôi trơn (gồm lọc dầu) ≤ 15.0 lít"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng","reference":"Chương V, Bảng số 02, mục II.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục"},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"Có chứng nhận QCVN 19:2009/BTNMT. Có chứng","reference":"Chương V, Bảng số 02, mục II.17","requirement":"Có chứng nhận QCVN 19:2009/BTNMT và chứng nhận của cơ quan môi trường Việt Nam"},{"item":"Đầu phát điện: Xuất xứ","quote":"Xuất xứ | EU – G7","reference":"Chương V, Bảng số 02, mục III.1","requirement":"EU – G7"},{"item":"Đầu phát điện: Năm sản xuất","quote":"Năm sản xuất | 2023 trở đi","reference":"Chương V, Bảng số 02, mục III.2","requirement":"2023 trở đi"},{"item":"Đầu phát điện: Công suất liên tục","quote":"Công suất liên tục | ≥ 60.0 KVA","reference":"Chương V, Bảng số 02, mục III.3","requirement":"≥ 60.0 KVA"},{"item":"Đầu phát điện: Công suất dự phòng","quote":"Công suất dự phòng | ≥ 66.0 kVA","reference":"Chương V, Bảng số 02, mục III.4","requirement":"≥ 66.0 kVA"},{"item":"Đầu phát điện: Hệ số công suất, điện áp ra, tần số","quote":"Điện áp ra | 220/380 VAC","reference":"Chương V, Bảng số 02, mục III.5, III.6, III.8","requirement":"cos Ø 0.8; điện áp ra 220/380 VAC; tần số 50 Hz"},{"item":"Đầu phát điện: Dao động điện áp đầu ra","quote":"≤ ± 1%","reference":"Chương V, Bảng số 02, mục III.7","requirement":"≤ ± 1%"},{"item":"Đầu phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110%","reference":"Chương V, Bảng số 02, mục III.9","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ"},{"item":"Đầu phát điện: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, Bảng số 02, mục III.10","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp","quote":"Bộ điều chỉnh điện áp | AVR","reference":"Chương V, Bảng số 02, mục III.11","requirement":"AVR"},{"item":"Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, Bảng số 02, mục III.12","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ đầu phát | ≥ IP23","reference":"Chương V, Bảng số 02, mục III.13","requirement":"≥ IP23"},{"item":"Đầu phát điện: Hiệu suất tại 100% tải công suất liên tục (4/4) theo công bố nhà sản xuất","quote":"≥ 80%","reference":"Chương V, Bảng số 02, mục III.14","requirement":"≥ 80%"},{"item":"Hệ thống điều khiển: Xuất xứ","quote":"Xuất xứ | EU – G7","reference":"Chương V, Bảng số 02, mục IV.1","requirement":"EU – G7"},{"item":"Hệ thống điều khiển: Chế độ vận hành","quote":"Vận hành bằng phím mềm trên bảng điều khiển","reference":"Chương V, Bảng số 02, mục IV.2","requirement":"Vận hành bằng phím mềm trên bảng điều khiển"},{"item":"Hệ thống điều khiển: Phím nhấn điều khiển","quote":"- Auto (Khởi động tự động);","reference":"Chương V, Bảng số 02, mục IV.3","requirement":"Tối thiểu gồm Stop/Reset, Auto, Start và phím dịch chuyển lên, xuống"},{"item":"Hệ thống điều khiển: Đèn báo trạng thái","quote":"+ Trạng thái hoạt động chế độ Auto","reference":"Chương V, Bảng số 02, mục IV.4","requirement":"Đèn LED hiển thị trạng thái chế độ Start, chế độ Auto, dừng máy/Reset"},{"item":"Hệ thống điều khiển: Cổng kết nối PC","quote":"Có cổng USB để kết nối với PC","reference":"Chương V, Bảng số 02, mục IV.5","requirement":"Có cổng USB để kết nối với PC"},{"item":"Hệ thống điều khiển: Màn hình hiển thị","quote":"Màn hình hiển thị | LCD","reference":"Chương V, Bảng số 02, mục IV.6","requirement":"LCD"},{"item":"Hệ thống điều khiển: Nhiệt độ hoạt động","quote":"Có phạm vi nhiệt độ hoạt động từ G - H, trong đó G","reference":"Chương V, Bảng số 02, mục IV.7","requirement":"Phạm vi từ G đến H, trong đó G ≤ -25ºC và H ≥ 70ºC"},{"item":"Hệ thống điều khiển: Điện áp cấp nguồn sử dụng liên tục","quote":"8-35V","reference":"Chương V, Bảng số 02, mục IV.8","requirement":"8-35V"},{"item":"Hệ thống điều khiển: Cấp bảo vệ","quote":"Cấp bảo vệ | ≥ IP65","reference":"Chương V, Bảng số 02, mục IV.9","requirement":"≥ IP65"},{"item":"Hệ thống điều khiển: Đo lường hiển thị trên LCD","quote":"- Điện áp điện lưới (ph-ph) (V)","reference":"Chương V, Bảng số 02, mục IV.10","requirement":"Điện áp điện lưới (ph-ph), tần số máy phát, dòng điện máy phát, công suất (kW, kVA, kVAr), tốc độ động cơ, số giờ vận hành, điện áp ắcquy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động, cảnh báo","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, Bảng số 02, mục IV.11","requirement":"Lỗi khởi động; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; tốc độ động cơ cao/thấp; mức nhiên liệu thấp; điện áp máy phát cao/thấp; tần số máy phát cao/thấp; quá tải/quá dòng (kW/A); nút dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Giao diện kết nối bộ ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện","reference":"Chương V, Bảng số 02, mục IV.12","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát điện (không nêu thông số ATS)"},{"item":"Cung cấp: Thông số dự thầu và hàng hóa tốt hơn","quote":"Nếu một chỉ tiêu kỹ thuật không đạt đều được coi","reference":"Chương V, mục 1.2.b","requirement":"Hàng hóa đúng thông số của E-HSMT hoặc tốt hơn (kèm bảng so sánh nếu chứng minh tốt hơn); ghi rõ ký mã hiệu, chủng loại, hãng chế tạo, xuất xứ, không ghi kèm cụm từ \"hoặc tương đương\"; catalogue tiếng Anh hoặc tiếng Việt có đầy đủ thông số"},{"item":"Lắp đặt và nghiệm thu","quote":"Thiết bị cung cấp phải được lắp ráp hoàn chỉnh và vận hành đồng bộ tại","reference":"Chương V, mục 1.3 và mục 3","requirement":"Thiết bị lắp ráp hoàn chỉnh, vận hành đồng bộ tại nơi giao hàng (PGD Nam Tân Uyên, Bình Dương); nghiệm thu hai bước (nghiệm thu tĩnh và chạy thử có tải); nhà thầu huấn luyện vận hành sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:03:24.755Z"}},"IB2400495696":{"u":"2026-11-03T05:55:19.803+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5.pdf), chưa phân tích cả HSMT.","Bản văn bản là kết quả OCR của tệp quét, nhiều dòng bảng bị lỗi ký tự nên phần lớn trường quote để null; các giá trị trong bảng được đọc theo ngữ cảnh.","Một số số liệu OCR không rõ: bình nhiên liệu 100 kVA ghi '>1501ít' (đọc là ≥150 lít); dung tích xi lanh 200 kVA ghi '>7,2551lít' (đọc là ≥7,255 lít); cấp cách điện 30 kVA chỉ còn ký tự 'H'.","Dòng độ ồn của máy 200 kVA (STT 10) không có trong văn bản đọc được; dòng độ ồn và điều kiện tải của mức tiêu hao nhiên liệu máy 30 kVA bị nhiễu, chỉ đọc được '<68dB' và '<9,5 lít/giờ'.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát hay bộ điều khiển.","Kiểm tra tự động: 2 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy 100 kVA - Bình nhiên liệu, độ ồn, tiêu hao (150); Máy 200 kVA - Động cơ (7255)."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện năm 2024 cho Agribank","notifyNo":"IB2400495696","generatorCapacity":"36 máy 30 kVA (liên tục ≥30 kVA, dự phòng ≥33 kVA); 23 máy 100 kVA (liên tục ≥100 kVA, dự phòng ≥110 kVA); 3 máy 200 kVA (liên tục ≥200 kVA, dự phòng ≥220 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng","quote":"+ Máy phát điện công suất 30K.VA: 36 máy, cáp nguồn: 1.407m.","reference":"Chương V, mục 1.1","requirement":"Tổng cộng 62 máy phát điện, gồm cả cáp nguồn: 36 máy 30 kVA (cáp 1.407 m), 23 máy 100 kVA (cáp 932 m), 3 máy 200 kVA (cáp 115 m)."},{"item":"Chung - Phạm vi lắp đặt","quote":"+ Bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao thiết bi;","reference":"Chương V, mục 1.1","requirement":"Bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao thiết bị; lắp đặt theo đúng vị trí và yêu cầu của Chủ đầu tư; hướng dẫn sử dụng, vận hành, bảo trì."},{"item":"Chung - Tình trạng, năm sản xuất","quote":"Toàn bộ các máy phát điện được cung cấp phải mới 100%, nguyên đai,","reference":"Chương V, mục 1.2.a","requirement":"Máy phát điện mới 100%, nguyên đai, nguyên kiện, sản xuất từ năm 2024 trở đi."},{"item":"Chung - Nhãn hiệu, xuất xứ, giấy chứng nhận","quote":null,"reference":"Chương V, mục 1.2.a","requirement":"Máy phát điện phải có nhãn hiệu, model, nguồn gốc, xuất xứ rõ ràng và có giấy chứng nhận xuất xưởng của nhà sản xuất."},{"item":"Chung - CO/CQ","quote":"máy phát điện như: Động cơ, đầu phát, bảng điều khiển phải có chứng nhận xuất xứ","reference":"Chương V, mục 1.2.a","requirement":"Các thiết bị chính (động cơ, đầu phát, bảng điều khiển) phải có chứng nhận xuất xứ hàng hóa (CO) do cơ quan có thẩm quyền cấp và chứng nhận chất lượng sản phẩm (CQ) của nhà sản xuất."},{"item":"Chung - Tiêu chuẩn, quy chuẩn","quote":"đối với bụi và các chất vô cơ: QCVN19:2009/BTNMT ngày 16/11/2009.","reference":"Chương V, mục 1.2.a","requirement":"Máy phát điện đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ: QCVN19:2009/BTNMT ngày 16/11/2009."},{"item":"Chung - Tài liệu kỹ thuật","quote":null,"reference":"Chương V, mục 1.2.a","requirement":"Thiết bị phải có catalogue hoặc tài liệu kỹ thuật bằng tiếng Việt (tài liệu không phải tiếng Việt phải có bản dịch sang tiếng Việt)."},{"item":"Chung - Hàng tương đương","quote":null,"reference":"Chương V, mục 1.2 (cuối phần b)","requirement":"Thương hiệu, ký mã hiệu (nếu có) chỉ mang tính minh họa; nhà thầu được chào hàng tương đương hoặc ưu việt hơn so với yêu cầu tối thiểu và phải có tài liệu chứng minh tính tương đương."},{"item":"Chung - Bảo hành","quote":"a) Thời gian bảo hành: Tất cả thiết bị phải được bảo hành tối thiểu 24 tháng","reference":"Chương V, mục 1.3.a và 1.3.e","requirement":"Tất cả thiết bị bảo hành tối thiểu 24 tháng kể từ ngày ký Biên bản nghiệm thu tổng thể hợp đồng; vật tư, linh kiện thay thế mới 100%, sản xuất từ năm 2024 trở đi, của chính hãng, đúng chủng loại."},{"item":"Máy 30 kVA - Loại tổ máy","quote":null,"reference":"Chương V, mục 1.2.b1, mục A","requirement":"Tổ máy phát điện chạy dầu Diesel thông dụng, không chổi than, tự kích từ, tự động điều chỉnh điện áp, trang bị vỏ cách âm đồng bộ theo máy; khởi động đề điện."},{"item":"Máy 30 kVA - Công suất, điện áp, tần số","quote":null,"reference":"Chương V, mục 1.2.b1, mục A (STT 2-8)","requirement":"Công suất liên tục ≥30 kVA; dự phòng ≥33 kVA; điện áp 220/380V; độ ổn định điện áp ±1%; tần số 50Hz; 3 pha 4 dây; tốc độ quay 1.500 vòng/phút."},{"item":"Máy 30 kVA - Bình nhiên liệu, độ ồn, tiêu hao","quote":null,"reference":"Chương V, mục 1.2.b1, mục A (STT 9-11)","requirement":"Bình nhiên liệu ≥75 lít; độ ồn ≤68 dB; mức tiêu hao nhiên liệu ≤9,5 lít/giờ."},{"item":"Máy 30 kVA - Động cơ","quote":null,"reference":"Chương V, mục 1.2.b1, mục B","requirement":"Động cơ diesel, làm mát bằng nước; công suất liên tục ≥28,23 kW; ≥4 xi lanh thẳng hàng; dung tích xi lanh ≥2,54 lít; tỷ số nén ≥17:1; bộ điều tốc điện tử hoặc cơ khí; phun nhiên liệu trực tiếp; turbo tăng áp; 1.500 vòng/phút."},{"item":"Máy 30 kVA - Đầu phát","quote":null,"reference":"Chương V, mục 1.2.b1, mục C","requirement":"Đồng bộ, tự kích từ, không chổi than; hệ thống điều chỉnh điện áp AVR; công suất định mức ≥30 kVA, dự phòng ≥33 kVA; hệ số công suất ≥0,8; 220/380V; 50Hz; cấp cách điện H; cấp bảo vệ ≥IP23."},{"item":"Máy 30 kVA - Bộ điều khiển","quote":null,"reference":"Chương V, mục 1.2.b1, mục D","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD hiển thị dòng điện, điện áp, tần số, thời gian chạy, công suất; cảnh báo/bảo vệ quá tải, quá dòng, quá tốc."},{"item":"Máy 30 kVA - ATS","quote":"Dòng điện định mức 100A, 3 pha.","reference":"Chương V, mục 1.2.b1, mục E","requirement":"Dòng điện định mức 100A, 3 pha; tự động đóng/cắt tải, tắt/mở máy phát; bảo vệ sự cố điện lưới/máy phát; hiển thị đèn báo; công tắc chế độ Tự động - Thủ công."},{"item":"Máy 30 kVA - Vỏ chống ồn","quote":null,"reference":"Chương V, mục 1.2.b1, mục F","requirement":"Vỏ chống ồn dùng ngoài trời, thép sơn tĩnh điện, chống bụi (độ dày thép của dòng 30 kVA bị mất trong bản đọc)."},{"item":"Máy 30 kVA - Cáp nguồn","quote":null,"reference":"Chương V, mục 1.2.b1, mục G","requirement":"Loại CU/XLPE/PVC 3x16mm2 +1x10mm2; tổng 1.407 m cho 36 máy."},{"item":"Máy 100 kVA - Loại tổ máy","quote":null,"reference":"Chương V, mục 1.2.b2, mục A","requirement":"Tổ máy phát điện chạy dầu Diesel thông dụng, không chổi than, tự kích từ, tự động điều chỉnh điện áp, trang bị vỏ giảm âm đồng bộ theo máy; khởi động đề điện."},{"item":"Máy 100 kVA - Công suất, điện áp, tần số","quote":null,"reference":"Chương V, mục 1.2.b2, mục A (STT 2-8)","requirement":"Công suất liên tục ≥100 kVA; dự phòng ≥110 kVA; điện áp 220/380V; độ ổn định điện áp ±1%; tần số 50Hz; 3 pha 4 dây; tốc độ quay 1.500 vòng/phút."},{"item":"Máy 100 kVA - Bình nhiên liệu, độ ồn, tiêu hao","quote":null,"reference":"Chương V, mục 1.2.b2, mục A (STT 9-11)","unverified":true,"requirement":"Độ ồn cách 7m ở 100% tải, không gian mở: ≤69 dB; bình nhiên liệu ≥150 lít; tiêu hao nhiên liệu ở 100% tải ≤28,3 lít/giờ."},{"item":"Máy 100 kVA - Động cơ","quote":null,"reference":"Chương V, mục 1.2.b2, mục B","requirement":"Động cơ diesel 4 thì, làm mát bằng nước; công suất liên tục ≥81,6 kW; ≥4 xi lanh thẳng hàng; dung tích xi lanh ≥4,837 lít; tỷ số nén ≥17:1; bộ điều tốc điện tử hoặc ly tâm cơ khí; phun nhiên liệu trực tiếp; turbo tăng áp sau khi làm mát; 1.500 vòng/phút."},{"item":"Máy 100 kVA - Đầu phát","quote":null,"reference":"Chương V, mục 1.2.b2, mục C","requirement":"Đồng bộ, tự kích từ, không chổi than; AVR; công suất liên tục ≥100 kVA, dự phòng ≥110 kVA; hệ số công suất ≥0,8; 220/380V; 50Hz; cấp cách điện H; cấp bảo vệ ≥IP23."},{"item":"Máy 100 kVA - Bộ điều khiển","quote":null,"reference":"Chương V, mục 1.2.b2, mục D","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD hiển thị dòng điện, điện áp, tần số, thời gian chạy, công suất; cảnh báo/bảo vệ quá tải, quá dòng, quá tốc."},{"item":"Máy 100 kVA - ATS","quote":"Dòng điện định mức 200A, 3 pha.","reference":"Chương V, mục 1.2.b2, mục E","requirement":"Dòng điện định mức 200A, 3 pha; tự động đóng/cắt tải, tắt/mở máy phát; bảo vệ sự cố điện lưới/máy phát; hiển thị đèn báo; công tắc chế độ Tự động - Thủ công."},{"item":"Máy 100 kVA - Vỏ chống ồn","quote":null,"reference":"Chương V, mục 1.2.b2, mục F","requirement":"Thép dày ≥2mm, sơn tĩnh điện, chống bụi, thích hợp đặt ngoài trời."},{"item":"Máy 100 kVA - Cáp nguồn","quote":null,"reference":"Chương V, mục 1.2.b2, mục G","requirement":"Loại CU/XLPE/PVC 3x50mm2 +1x25mm2; tổng 932 m cho 23 máy."},{"item":"Máy 200 kVA - Loại tổ máy","quote":null,"reference":"Chương V, mục 1.2.b3, mục A","requirement":"Tổ máy phát điện chạy dầu Diesel thông dụng, không chổi than, tự kích từ, tự động điều chỉnh điện áp, trang bị vỏ cách âm đồng bộ theo máy; khởi động đề điện."},{"item":"Máy 200 kVA - Công suất, điện áp, tần số","quote":null,"reference":"Chương V, mục 1.2.b3, mục A (STT 2-8)","requirement":"Công suất liên tục ≥200 kVA; dự phòng ≥220 kVA; điện áp 220/380V; độ ổn định điện áp ±1%; tần số 50Hz; 3 pha 4 dây; tốc độ quay 1.500 vòng/phút."},{"item":"Máy 200 kVA - Bình nhiên liệu, tiêu hao","quote":null,"reference":"Chương V, mục 1.2.b3, mục A (STT 9-11)","requirement":"Bình nhiên liệu ≥400 lít; mức tiêu hao nhiên liệu ở 100% tải ≤47,1 lít/giờ."},{"item":"Máy 200 kVA - Động cơ","quote":null,"reference":"Chương V, mục 1.2.b3, mục B","unverified":true,"requirement":"Động cơ diesel 4 thì, làm mát bằng nước; công suất liên tục ≥185 kW; ≥6 xi lanh thẳng hàng; dung tích xi lanh ≥7,255 lít; tỷ số nén ≥17:1; bộ điều tốc điện tử; phun nhiên liệu trực tiếp; turbo tăng áp sau khi làm mát; 1.500 vòng/phút."},{"item":"Máy 200 kVA - Đầu phát","quote":null,"reference":"Chương V, mục 1.2.b3, mục C","requirement":"Đồng bộ, tự kích từ, không chổi than; AVR; công suất liên tục ≥200 kVA, dự phòng ≥220 kVA; hệ số công suất ≥0,8; 220/380V; 50Hz; cấp cách điện H; cấp bảo vệ ≥IP23."},{"item":"Máy 200 kVA - Bộ điều khiển","quote":"Quá tải; quá dòng; quá tốc,...","reference":"Chương V, mục 1.2.b3, mục D","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD hiển thị dòng điện, điện áp, tần số, thời gian chạy, công suất; cảnh báo/bảo vệ quá tải, quá dòng, quá tốc."},{"item":"Máy 200 kVA - ATS","quote":"Dòng điện định mức 400A, 3 pha.","reference":"Chương V, mục 1.2.b3, mục E","requirement":"Dòng điện định mức 400A, 3 pha; tự động đóng/cắt tải, tắt/mở máy phát; bảo vệ sự cố điện lưới/máy phát; hiển thị đèn báo; công tắc chế độ Tự động - Thủ công."},{"item":"Máy 200 kVA - Vỏ chống ồn","quote":null,"reference":"Chương V, mục 1.2.b3, mục F","requirement":"Thép dày ≥2mm, sơn tĩnh điện, chống bụi, thích hợp đặt ngoài trời."},{"item":"Máy 200 kVA - Cáp nguồn","quote":null,"reference":"Chương V, mục 1.2.b3, mục G","requirement":"Loại CU/XLPE/PVC 3x95mm2 +1x50mm2; tổng 115 m cho 3 máy."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:55:18.916Z"}},"IB2400495735":{"u":"2026-11-03T17:53:13.503+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yeucaukythuatthicong E-HSMT GT Thue MPD nam 2025.docx), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết của động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm và độ ồn, bình nhiên liệu, ATS, tiết diện cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn; văn bản chỉ dẫn chiếu 'theo PAKT được duyệt đính kèm' (phương án kỹ thuật) mà không có trong tệp này.","Không nêu rõ công suất là liên tục (prime) hay dự phòng (standby); tên gói thầu chỉ ghi là 'máy phát điện dự phòng'.","Bảng số lượng ở mục 1.1 được trích dưới dạng văn bản phẳng nên quote của hai dòng máy được để null."],"result":{"keyInfo":{"bidName":"GTSXKD04-2025-Cung cấp dịch vụ cho thuê máy phát điện dự phòng cho các vị trí quan trọng Quận Tân Phú năm 2025","notifyNo":"IB2400495735","generatorCapacity":"1 x 400 kVA và 33 x 50 kVA (máy phát điện 3 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Loại thiết bị / dịch vụ","quote":"Loại thiết bị: Thuê máy phát điện dự phòng;","reference":"Chương V, mục 1.1","requirement":"Thuê máy phát điện dự phòng"},{"item":"Máy 400 kVA: Chủng loại, công suất và số lượng","quote":null,"reference":"Chương V, mục 1.1, bảng số lượng, dòng 1","requirement":"Máy phát điện 3 pha, công suất 400 kVA, số lượng 1 máy, thời gian thuê 2 ngày/lượt, tổng thời gian thuê 2 ngày"},{"item":"Máy 50 kVA: Chủng loại, công suất và số lượng","quote":null,"reference":"Chương V, mục 1.1, bảng số lượng, dòng 2","requirement":"Máy phát điện 3 pha, công suất 50 kVA, số lượng 33 máy, thời gian thuê 2 ngày/lượt, tổng thời gian thuê 66 ngày"},{"item":"Tình trạng máy khi bàn giao","quote":"Đảm bảo Máy phát điện còn hoạt động tốt trước khi bàn giao cho thuê, vận hành thử tải đạt yêu cầu sau khi lắp đặt và hoạt động an toàn, hiệu quả trong suốt quá trình cho thuê.","reference":"Chương V, mục 3.1","requirement":"Đảm bảo máy phát điện còn hoạt động tốt trước khi bàn giao cho thuê, vận hành thử tải đạt yêu cầu sau khi lắp đặt và hoạt động an toàn, hiệu quả trong suốt quá trình cho thuê"},{"item":"Công suất giao máy","quote":"Giao máy đúng thời hạn, đúng công suất.","reference":"Chương V, mục 3.1","requirement":"Giao máy đúng thời hạn, đúng công suất"},{"item":"Phạm vi lắp đặt, vận chuyển","quote":"Có trách nhiệm vận chuyển máy đi và về, lắp đặt máy và đấu nối dây tải.","reference":"Chương V, mục 3.1","requirement":"Nhà thầu vận chuyển máy đi và về, lắp đặt máy và đấu nối dây tải"},{"item":"Nghiệm thu, bàn giao, hướng dẫn vận hành","quote":"Nghiệm thu, bàn giao, hướng dẫn vận hành máy.","reference":"Chương V, mục 3.1","requirement":"Nghiệm thu, bàn giao, hướng dẫn vận hành máy"},{"item":"Dây đấu nối (cáp)","quote":"Nhà thầu phải chuẩn bị đầy đủ dây đấu nối","reference":"Chương V, mục 3.1","requirement":"Nhà thầu phải chuẩn bị đầy đủ dây đấu nối (không nêu tiết diện, chủng loại)"},{"item":"Nhiên liệu dự phòng","quote":"Bên B dự phòng sẵn đầy bình dầu DO, tương đương nhiên liệu vận hành trong tối thiểu 02 giờ.","reference":"Chương V, mục 3.1","requirement":"Dự phòng sẵn đầy bình dầu DO, tương đương nhiên liệu vận hành trong tối thiểu 02 giờ"},{"item":"Nhân sự trực vận hành máy","quote":"cán bộ kỹ thuật trực vận hành máy (tối thiểu phải có 1 nhân viên / 3 vị trí đặt máy)","reference":"Chương V, mục 3.1","requirement":"Có cán bộ kỹ thuật trực vận hành máy, tối thiểu 1 nhân viên cho 3 vị trí đặt máy"},{"item":"Xử lý sự cố, hỏng hóc","quote":"Cung cấp tối thiểu 2 số điện thoại liên hệ khi máy gặp sự cố.","reference":"Chương V, mục 3.1","requirement":"Khi máy hỏng hóc do yếu tố kỹ thuật phải có mặt kịp thời để sửa chữa, khắc phục; không tính tiền thuê trong thời gian máy ngưng hoạt động do máy của Bên B; cung cấp tối thiểu 2 số điện thoại liên hệ khi máy gặp sự cố"},{"item":"Thời gian thực hiện hợp đồng","quote":"Thời gian thực hiện hợp đồng 365 ngày.","reference":"Chương V, mục 1.2","requirement":"365 ngày"},{"item":"Trình phương án lắp đặt, đấu nối","quote":"Nhà thầu phải trình phương án cho Chủ đầu tư phê duyệt trước ít nhất 48h trước khi tiến hành thi công lắp đặt và đấu nối.","reference":"Chương V, mục 3.4","requirement":"Nhà thầu trình phương án cho Chủ đầu tư phê duyệt trước ít nhất 48h trước khi thi công lắp đặt và đấu nối"},{"item":"Thu hồi máy sau khi hoàn thành","quote":"Đảm bảo sau thực hiện công tác Nhà thầu phải trả lại nguyên hiện trạng không làm ảnh hưởng đến nguồn điện và mặt bằng nơi công tác.","reference":"Chương V, mục 3.5 và mục 5","requirement":"Sau khi thực hiện, trả lại nguyên hiện trạng, không ảnh hưởng đến nguồn điện và mặt bằng nơi công tác; nghiệm thu nội bộ sau khi thu hồi máy và thu dọn hiện trường"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:53:13.004Z"}},"IB2400496799":{"u":"2026-11-03T06:06:41.896+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT CHUONG V+ BAN VE.rar, E-HSMT GT10-HOP DONG.pdf, E-HSMT GT10-MUC 3.pdf), chưa phân tích cả HSMT.","Tiêu đề hạng mục 3 ghi \"Máy phát điện 250KVA, kèm ATS 500A\" nhưng bảng hạng mục 4 ghi \"Tủ ATS 400A\" với dòng điện định mức 400A. Đây là hai số liệu không thống nhất trong E-HSMT, cần xem lại bản vẽ hoặc làm rõ với bên mời thầu.","Văn bản không nêu mức ồn (dB), dung tích thùng dầu, tiêu chuẩn khí thải, tiết diện cáp và số lượng tổ máy bằng chữ. Do đó không liệt kê các thông số này.","Một số giá trị động cơ (tốc độ vòng quay 1500, dung tích xylanh ≤ 10, dung tích dầu ≤30, dung tích nước ≤ 35, tiêu hao nhiên liệu) không kèm đơn vị trong văn bản, đã giữ nguyên như gốc.","Văn bản dạng bảng bị tách dòng khi trích từ PDF nên các trích dẫn được lấy theo từng đoạn liền mạch trên một dòng. Hai tệp Hợp đồng mẫu không chứa thông số kỹ thuật; tệp Mục 3 chỉ dùng cho yêu cầu bảo trì.","Bản vẽ thiết kế (hồ sơ MEP, đường dây trung thế và trạm biến áp) được tham chiếu nhưng không có nội dung trong văn bản, nên các yêu cầu lắp đặt theo bản vẽ không đọc được."],"result":{"keyInfo":{"bidName":"Gói thầu số 10: Thi công xây dựng và cung cấp, lắp đặt thiết bị đường dây trung thế và trạm biến áp, cung cấp và lắp đặt máy phát điện dự phòng","notifyNo":"IB2400496799","generatorCapacity":"250 kVA (dự phòng ≥275/220 kVA/kW; liên tục ≥ 250/200 kVA/kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250kVA: Công suất dự phòng","quote":"≥275/220 kVA/kW","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 4","requirement":"Công suất dự phòng của tổ máy phải đạt ≥275/220 kVA/kW"},{"item":"Máy phát điện 250kVA: Công suất liên tục","quote":"≥ 250/200 kVA/kW","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 5","requirement":"Công suất liên tục của tổ máy phải đạt ≥ 250/200 kVA/kW"},{"item":"Máy phát điện 250kVA: Số lượng","quote":"Máy phát điện 250KVA, kèm","reference":"Chương V, mục 2.2, hạng mục 3","requirement":"Hạng mục 3 là 01 tổ máy phát điện 250 kVA kèm ATS. Số lượng không được ghi rõ bằng chữ trong bảng."},{"item":"Máy phát điện 250kVA: Năm sản xuất","quote":"Từ năm 2023 trở về sau","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 3","requirement":"Từ năm 2023 trở về sau"},{"item":"Máy phát điện 250kVA: Tiêu chuẩn nhà sản xuất, lắp ráp","quote":"ISO 9001:2015","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 6","requirement":"Hàng hóa đạt chứng chỉ xuất khẩu Châu Âu, CE Mark hoặc ISO8528 nhưng không hạn chế. Nhà sản xuất tối thiểu đạt ISO 9001:2015, ISO 14001:2015, ISO 45001:2018, ISO 18001:2007, ISO 17025:2005."},{"item":"Máy phát điện 250kVA: Chủng loại máy","quote":"không sử dụng chổi than","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 7","requirement":"Máy phát điện xoay chiều 3 pha, không sử dụng chổi than, tự động điều chỉnh điện áp khi tải thay đổi"},{"item":"Máy phát điện 250kVA: Tính đồng bộ","quote":"Tổ máy phát Diesel là loại đồng bộ:","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 8","requirement":"Tổ máy phát Diesel đồng bộ gồm động cơ, đầu phát, bảng điều khiển cùng 01 thương hiệu, lắp ráp đồng bộ tại nhà máy chính hãng của nhà sản xuất máy phát điện"},{"item":"Máy phát điện 250kVA: Yêu cầu vận hành","quote":"Máy có chế độ tự động vận hành và thủ","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 9","requirement":"Có chế độ tự động và thủ công, có chế độ dừng khẩn cấp khi cần thiết"},{"item":"Máy phát điện 250kVA: Mới 100%, năm sản xuất, xuất xứ","quote":"Thiết bị cung cấp phải mới 100%, sản","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 10","requirement":"Thiết bị mới 100%, sản xuất từ năm 2023 đến thời điểm đóng thầu, thương hiệu và xuất xứ từ các nước G20, không được quá cảnh cảng thứ ba"},{"item":"Máy phát điện 250kVA: CO/CQ","quote":"cung cấp đầy đủ giấy chứng nhận xuất","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 10","requirement":"Cung cấp đầy đủ giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ). CO có thể kiểm tra thông tin tổ máy, động cơ, ngày cấp bằng mã vạch (barcode) trên CO hoặc website điện tử của phòng thương mại nước sở tại cấp."},{"item":"Máy phát điện 250kVA: Xác nhận chính hãng và catalog","quote":"Máy phát cung cấp phải được xác nhận","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 10","requirement":"Máy phát phải được xác nhận chính hãng từ đại diện hợp pháp của nhà sản xuất/phân phối độc quyền tại Việt Nam. Catalog của tổ máy, động cơ, đầu phát, bộ điều khiển do nhà sản xuất phát hành, công bố trên website của nhà sản xuất, thể hiện thông số phù hợp yêu cầu E-HSMT."},{"item":"Máy phát điện 250kVA: Biến thiên điện áp ở chế độ xác lập","quote":"Trong dải từ -1% đến +1%","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 11","requirement":"Trong dải từ -1% đến +1%"},{"item":"Máy phát điện 250kVA: Biến thiên tần số ở chế độ xác lập","quote":"Trong dải từ -1% đến +1%","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 12","requirement":"Trong dải từ -1% đến +1%"},{"item":"Máy phát điện 250kVA: Nhiệt độ môi trường hoạt động","quote":"lên đến 50oC, độ ẩm lên đến 95%.","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 13","requirement":"Hoạt động bình thường và liên tục ở nhiệt độ môi trường lên đến 50oC, độ ẩm lên đến 95%"},{"item":"Máy phát điện 250kVA: Hệ số công suất","quote":"Cos phi = 0.8","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 14","requirement":"Cos phi = 0.8"},{"item":"Máy phát điện 250kVA: Tần số danh định","quote":"50 Hz","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 15","requirement":"50 Hz"},{"item":"Máy phát điện 250kVA: Điện áp danh định","quote":"230/400V AC, 3 pha, 4 dây, 4 cực","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 16","requirement":"230/400V AC, 3 pha, 4 dây, 4 cực"},{"item":"Máy phát điện 250kVA: Chất lượng điện ra theo ISO 8528-5","quote":"Performance Class G2","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 17","requirement":"Performance Class G2"},{"item":"Máy phát điện 250kVA: Điều chỉnh điện áp","quote":"Tự động AVR","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 18","requirement":"Tự động AVR"},{"item":"Máy phát điện 250kVA: Giảm chấn chống rung","quote":"Bộ giảm chấn đặt giữa động cơ, đầu","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 19","requirement":"Bộ giảm chấn đặt giữa động cơ, đầu phát và khung bệ máy"},{"item":"Máy phát điện 250kVA: Kiểu máy, vỏ chống ồn, thùng dầu","quote":"Máy có vỏ chống ồn theo tiêu chuẩn của","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 20","requirement":"Có vỏ chống ồn theo tiêu chuẩn của hãng, MCCB/MCB theo tiêu chuẩn chính hãng, thùng dầu chân đế máy, hệ thống tiêu âm, ống khói đồng bộ đi kèm vỏ chống ồn. Mức ồn (dB) và dung tích thùng dầu không được nêu."},{"item":"Máy phát điện 250kVA: Phụ kiện đi kèm","quote":"Ống pô giảm âm công nghiệp; khối nối","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.1, dòng 21","requirement":"Ống pô giảm âm công nghiệp; khối nối mềm; bình ắc-quy; bộ sạc ắc-quy và dây cọc ắc quy; tài liệu hướng dẫn vận hành"},{"item":"Máy phát điện 250kVA: Động cơ - Xuất xứ","quote":"G20 (nhóm các nền kinh tế lớn)","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 1","requirement":"G20 (nhóm các nền kinh tế lớn)"},{"item":"Máy phát điện 250kVA: Động cơ - Model và nhà sản xuất","quote":"Cùng hãng sản xuất tổ máy phát điện.","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 2 và 4","requirement":"Model do nhà thầu đề xuất. Nhà sản xuất động cơ cùng hãng sản xuất tổ máy phát điện, đồng thời là nhà sản xuất máy phát điện."},{"item":"Máy phát điện 250kVA: Động cơ - Chủng loại","quote":"Động cơ đốt trong, phun nhiên liệu","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 3","requirement":"Động cơ đốt trong, phun nhiên liệu kiểu trực tiếp, 4 kỳ, 6 xy lanh xếp thẳng hàng, có turbo tăng áp và làm mát khí nạp"},{"item":"Máy phát điện 250kVA: Động cơ - Nhiên liệu","quote":"Dầu DO trên thị trường Việt Nam","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 5","requirement":"Dầu DO trên thị trường Việt Nam"},{"item":"Máy phát điện 250kVA: Động cơ - Điều khiển động cơ","quote":"thống điều tốc điện tử (electronic","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 6","requirement":"Điều khiển bằng hệ thống điều tốc điện tử (electronic governor), tối ưu tính năng khi tải nặng hoặc thay đổi tải đột ngột"},{"item":"Máy phát điện 250kVA: Động cơ - Số xi lanh","quote":"6, xếp thẳng hàng","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 8","requirement":"6, xếp thẳng hàng"},{"item":"Máy phát điện 250kVA: Động cơ - Công suất dự phòng max (gross output)","quote":"≥ 264 kW","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 9","requirement":"≥ 264 kW"},{"item":"Máy phát điện 250kVA: Động cơ - Tốc độ vòng quay","quote":"1500","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 10","requirement":"1500 (đơn vị không được ghi trong văn bản)"},{"item":"Máy phát điện 250kVA: Động cơ - Đường kính x hành trình piston (mm)","quote":"≤ 126x130","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 11","requirement":"≤ 126x130"},{"item":"Máy phát điện 250kVA: Động cơ - Kiểu phun nhiên liệu","quote":"Điện tử hoặc trực tiếp","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 12","requirement":"Điện tử hoặc trực tiếp"},{"item":"Máy phát điện 250kVA: Động cơ - Dung tích xylanh và tỷ số nén","quote":"≥ 17:1","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 13 và 14","requirement":"Dung tích xylanh ≤ 10 (đơn vị không được ghi); tỷ số nén ≥ 17:1"},{"item":"Máy phát điện 250kVA: Động cơ - Tiêu hao nhiên liệu","quote":"100% tải liên tục ≤ 57.5","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 15","requirement":"25% tải liên tục ≤ 15.5; 50% tải liên tục ≤ 28.5; 75% tải liên tục ≤ 42.5; 100% tải liên tục ≤ 57.5 (đơn vị không được ghi)"},{"item":"Máy phát điện 250kVA: Động cơ - Hệ thống khởi động","quote":"24 VDC","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 7 và 16","requirement":"Khởi động bằng động cơ điện, dùng accu chì, 24 VDC; có thiết bị nạp ắc quy tự động đồng bộ theo máy"},{"item":"Máy phát điện 250kVA: Động cơ - Lọc dầu nhiên liệu và dầu bôi trơn","quote":"Sử dụng màng lọc có thể thay thế và","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 17","requirement":"Sử dụng màng lọc có thể thay thế và bảo dưỡng dễ dàng"},{"item":"Máy phát điện 250kVA: Động cơ - Dung tích dầu bôi trơn (gồm lọc)","quote":"≤30","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 18","requirement":"≤30 (đơn vị không được ghi)"},{"item":"Máy phát điện 250kVA: Động cơ - Hệ thống làm mát","quote":"Nước được làm mát bởi bộ tản nhiệt","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 19 và 20","requirement":"Nước được làm mát bởi bộ tản nhiệt (radiator) và quạt; dung tích nước làm mát đã gồm két nước ≤ 35 (đơn vị không được ghi)"},{"item":"Máy phát điện 250kVA: Động cơ - Yêu cầu vận hành","quote":"Hệ thống làm mát bằng nước, hệ thống","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 21","requirement":"Hệ thống làm mát bằng nước, hệ thống lọc, hệ thống lọc khí, hệ thống ống xả đồng bộ theo máy"},{"item":"Máy phát điện 250kVA: Động cơ - Khả năng hoạt động","quote":"Khả năng chịu quá tải ≥ 110% trong","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.2, dòng 22","requirement":"Chịu quá tải ≥ 110% trong vòng 1 giờ đối với mỗi chu kỳ 12 giờ"},{"item":"Máy phát điện 250kVA: Đầu phát - Xuất xứ và model","quote":"G20 (nhóm các nền kinh tế lớn)","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.3, dòng 1 và 2","requirement":"Xuất xứ G20 (nhóm các nền kinh tế lớn); model do nhà thầu đề xuất"},{"item":"Máy phát điện 250kVA: Đầu phát - Điện áp, tần số ra định mức","quote":"220/380VAC hoặc 230/400VAC","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.3, dòng 3 và 4","requirement":"Điện áp 220/380VAC hoặc 230/400VAC; tần số 50Hz"},{"item":"Máy phát điện 250kVA: Đầu phát - Hệ số công suất","quote":"Cos phi ≥ 0,8","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.3, dòng 5","requirement":"Cos phi ≥ 0,8"},{"item":"Máy phát điện 250kVA: Đầu phát - Cấp cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.3, dòng 6","requirement":"Tối thiểu cấp H"},{"item":"Máy phát điện 250kVA: Đầu phát - Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.3, dòng 7","requirement":"Tối thiểu IP23"},{"item":"Máy phát điện 250kVA: Đầu phát - Hiệu suất","quote":"≥ 90 %","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.3, dòng 8","requirement":"≥ 90 % tại cấp cách điện H, độ tăng nhiệt 125/40oC"},{"item":"Máy phát điện 250kVA: Đầu phát - Khả năng chịu ngắn mạch","quote":"Tối thiểu 2.5 lần định mức","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.3, dòng 9","requirement":"Tối thiểu 2.5 lần định mức"},{"item":"Máy phát điện 250kVA: Đầu phát - Độ dao động điện áp","quote":"≤±1%","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.3, dòng 10","requirement":"≤±1%"},{"item":"Máy phát điện 250kVA: Đầu phát - Bộ điều chỉnh điện áp (AVR)","quote":"Tự động (AVR)","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.3, dòng 11","requirement":"Tự động (AVR)"},{"item":"Máy phát điện 250kVA: Đầu phát - Khả năng chịu quá tốc độ","quote":"≤ 2250 vòng/phút","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.3, dòng 12","requirement":"≤ 2250 vòng/phút"},{"item":"Máy phát điện 250kVA: Đầu phát - Làm mát","quote":"Bằng quạt gió đồng trục gắn trên đầu","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.3, dòng 13","requirement":"Bằng quạt gió đồng trục gắn trên đầu phát"},{"item":"Máy phát điện 250kVA: Hệ thống điều khiển - Xuất xứ và model","quote":"G20 (nhóm các nền kinh tế lớn)","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.4, dòng 1 và 2","requirement":"Xuất xứ G20 (nhóm các nền kinh tế lớn); model do nhà thầu đề xuất"},{"item":"Máy phát điện 250kVA: Hệ thống điều khiển - Tiêu chuẩn sản xuất","quote":"BS EN 61000-6-2: tiêu chuẩn miễn trừ","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.4, dòng 3","requirement":"Phù hợp hoặc tương đương ấn bản mới nhất của BS EN 61000-6-2 (miễn trừ, môi trường công nghiệp), BS EN 61000-6-4 (khí thải, môi trường công nghiệp), BS EN 60950 (an toàn thiết bị công nghệ thông tin)"},{"item":"Máy phát điện 250kVA: Hệ thống điều khiển - Cấp bảo vệ, màn hình, nút ấn","quote":"Màn hình LCD","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.4, dòng 4 đến 8","requirement":"Cấp bảo vệ IP 65; màn hình LCD; nút Dừng/bằng tay/tự động/Reset/Khởi động; có nút dừng khẩn cấp; có nút kiểm tra đèn LED hiển thị"},{"item":"Máy phát điện 250kVA: Hệ thống điều khiển - Bảo vệ chỉnh định được","quote":"- Tần số thấp","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.4, dòng 9","requirement":"Thấp áp; quá áp; quá dòng; tần số thấp"},{"item":"Máy phát điện 250kVA: Hệ thống điều khiển - Thông số hiển thị trên LCD","quote":"- Số giờ đã chạy của máy phát","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.4, dòng 10","requirement":"Tốc độ động cơ (rpm), công suất (kVA), công suất (kW), điện áp pha-pha và pha-trung tính, dòng điện (A), tần số (Hz), hệ số công suất, số giờ chạy, áp suất dầu, nhiệt độ động cơ, điện áp ắc quy"},{"item":"Máy phát điện 250kVA: Hệ thống điều khiển - Báo lỗi và tự động dừng máy","quote":"- Nhiệt độ động cơ cao","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.4, dòng 11","requirement":"Tốc độ thấp/cao, điện áp ắc quy thấp/cao, lỗi khởi động, quá dòng, điện áp thấp/cao, áp suất dầu thấp, dừng khẩn cấp, nhiệt độ động cơ cao"},{"item":"Máy phát điện 250kVA: Hệ thống điều khiển - Cấu hình thiết bị","quote":"cổng RS485 bằng giao thức Modbus.","reference":"Chương V, mục 2.2, bảng hạng mục 3.1.4, dòng 12","requirement":"Có khả năng cấu hình hiệu chỉnh, giám sát từ xa qua phần mềm PC thông qua cổng USB hoặc cổng RS485 bằng giao thức Modbus"},{"item":"Hạng mục 4 - Tủ ATS: Dòng điện định mức","quote":"- Dòng điện định mức: 400A","reference":"Chương V, mục 2.2, hạng mục 4","requirement":"400A. Tiêu đề hạng mục 3 ghi \"ATS 500A\" nên hai chỗ không thống nhất."},{"item":"Hạng mục 4 - Tủ ATS: Xuất xứ","quote":"G20 (nhóm các nền kinh tế lớn)","reference":"Chương V, mục 2.2, hạng mục 4","requirement":"G20 (nhóm các nền kinh tế lớn)"},{"item":"Hạng mục 4 - Tủ ATS: Điện áp làm việc","quote":"- Điện áp làm việc: 230/380VAC, 3","reference":"Chương V, mục 2.2, hạng mục 4","requirement":"230/380VAC, 3 pha, 4 dây"},{"item":"Hạng mục 4 - Tủ ATS: Chức năng","quote":"- Chức năng cài đặt thời gian chuyển","reference":"Chương V, mục 2.2, hạng mục 4","requirement":"Cài đặt thời gian chuyển nguồn 0-30S; có tín hiệu khởi động và tắt máy phát; có khóa liên động cơ khí và liên động điện; chế độ làm việc tự động và bằng tay"},{"item":"Máy phát điện 250kVA và ATS: Phạm vi lắp đặt","quote":"- Nhà thầu phải lắp đặt hoàn chỉnh chắc chắn, đồng bộ, cân đối đúng theo","reference":"Chương V, mục 2.3.1","requirement":"Lắp đặt hoàn chỉnh, chắc chắn, đồng bộ, cân đối đúng vị trí thiết kế; lắp đặt đáp ứng thiết kế, hoạt động ổn định, an toàn; có đào tạo hướng dẫn sử dụng và vận hành chạy thử"},{"item":"Hàng hóa chung (gồm máy phát điện và ATS): Mới 100%","quote":"Sản phẩm phải mới 100%, sử","reference":"Chương V, mục 2.1, khoản 2","requirement":"Sản phẩm phải mới 100%, đảm bảo chất lượng, sản xuất và lắp ráp hoàn chỉnh gần thời điểm hiện tại"},{"item":"Hàng hóa chung (gồm máy phát điện và ATS): Bảo hành","quote":"sản xuất nhưng tối thiểu 12 tháng kể từ khi được bàn giao, nghiệm thu kèm theo","reference":"Chương V, mục 2.3.3","requirement":"Bảo hành theo tiêu chuẩn nhà sản xuất nhưng tối thiểu 12 tháng kể từ khi bàn giao, nghiệm thu, kèm phiếu bảo hành; khuyến khích tăng thời gian bảo hành"},{"item":"Hàng hóa chung (gồm máy phát điện và ATS): Bảo trì trong thời gian bảo hành","quote":"- Bảo trì ít nhất 06 tháng/1 lần (và theo","reference":"E-HSMT Mục 3 (tiêu chuẩn đánh giá kỹ thuật), tiêu chí 3.3","requirement":"Bảo trì ít nhất 06 tháng/1 lần (và theo chỉ định của nhà sản xuất) với tất cả thiết bị trong thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:06:41.204Z"}},"IB2400497000":{"u":"2026-11-03T06:06:39.707+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị vỡ bố cục bảng; một số ô (ví dụ cột Đạt/Không đạt) bị lặp, nhưng nội dung thông số vẫn đọc được.","Mâu thuẫn trong Chương V: danh mục hàng hóa ghi tủ ATS 80A cho máy 15 kVA, nhưng bảng tiêu chuẩn máy 15 kVA lại yêu cầu tủ ATS dòng định mức ≥ 100 A, 1 pha.","Chương V không nêu hãng, mã hiệu hay xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển (nhà thầu tự cung cấp); chỉ yêu cầu hàng hóa có xuất xứ Việt Nam.","Điều kiện nhiệt độ môi trường nêu hai khoảng khác nhau (0-40 oC ở phần yêu cầu chung và -10 đến +50 oC ở dòng 22); ghi nhận cả hai.","Dòng 'Công suất liên tục' của động cơ ghi theo kW, không ghi rõ liên tục/dự phòng cho tổ máy ngoài các dòng định mức/dự phòng kVA đã nêu.","Kiểm tra tự động: 2 mục có con số không thấy trong HSMT, cần kiểm tra lại: Phạm vi gói thầu: số lượng và nội dung (04); Danh mục hàng hóa: Tủ ATS đi kèm (04)."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 15KVA và 20KVA","notifyNo":"IB2400497000","generatorCapacity":"2 máy 15 kVA 1 pha và 4 máy 20 kVA 1 pha (máy 15 kVA: định mức ≥ 15.0 kVA, dự phòng ≥ 16.5 kVA; máy 20 kVA: định mức ≥ 20.0 kVA, dự phòng ≥ 22.0 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu: số lượng và nội dung","quote":"Đầu tư lắp đặm mới 02 máy phát điện 15KVA - 1pha và","reference":"Chương V, mục 1.1","unverified":true,"requirement":"Lắp đặt mới 02 máy phát điện 15KVA 1 pha và 04 máy phát điện 20KVA 1 pha, có vỏ chống ồn, ATS và vật tư lắp đặt chủ yếu (cáp điện, tiếp đất, ống bô, đầu cốt...) tại các trạm 5G."},{"item":"Danh mục hàng hóa: Tủ ATS đi kèm","quote":"Tủ ATS 100A","reference":"Chương V, mục 1.1, bảng danh mục hàng hóa (dòng 2, 3, 5, 6)","unverified":true,"requirement":"Máy 15 kVA đi kèm 02 tủ ATS 80A; máy 20 kVA đi kèm 04 tủ ATS 100A; mỗi máy kèm vật tư lắp đặt tại trạm BTS (vận chuyển, cấp vật tư)."},{"item":"Chung - Tình trạng, năm sản xuất","quote":"ATS) sản xuất từ năm 2024 trở về sau, máy phát điện mới 100% chưa qua sử","reference":"Chương V, mục 1.2.a","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất trong vòng 12 tháng tính đến thời điểm đóng thầu; toàn bộ hàng hóa (động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ năm 2024 trở về sau."},{"item":"Chung - Xuất xứ, CO/CQ","quote":"khẩu, cung cấp Giấy chứng nhận xuất xứ -CO và chứng nhận chất lượng-CQ","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa có xuất xứ Việt Nam. Nếu dùng động cơ/đầu phát/bảng điều khiển nhập khẩu thì cung cấp CO và CQ (bản gốc hoặc bản chứng thực công chứng) khi giao hàng; hàng xuất xứ Việt Nam cần Giấy chứng nhận xuất xưởng (bản gốc)."},{"item":"Chung - Tiêu chuẩn viện dẫn","quote":"- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều","reference":"Chương V, mục 1, Tài liệu viện dẫn","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện); QCVN 19:2009/BTNMT (khí thải); TCVN 7916-1:2008 (ắc quy khởi động chì-axit); TCVN 6627-9:2011 (giới hạn mức ồn); tiêu chuẩn máy phát điện nhỏ và vừa kèm văn bản 6483/VNPT-CNM-KHĐT ngày 02/12/2016 của VNPT."},{"item":"Chung - Chứng nhận (cả hai loại máy)","quote":"CE hoặc ISO 8528 hoặc tương đương","reference":"Chương V, mục 1.2.b, phần A.I, dòng 4-6 (cả hai bảng)","requirement":"Chứng nhận chất lượng ISO 9001:2015 và chứng nhận môi trường ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất); chứng nhận CE hoặc ISO 8528 hoặc tương đương."},{"item":"Chung - Khí thải (cả hai loại máy)","quote":"Hướng xả khí thải của miệng ống xả theo chiều dọc của máy.","reference":"Chương V, mục 1.2.b, phần A và A.II dòng 25, 27","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và chất vô cơ, có chứng nhận kiểm định của bên thứ 3 / đơn vị kiểm định độc lập; hệ thống thoát khí thải thông thoáng; hướng xả khí thải theo chiều dọc của máy."},{"item":"Chung - Điều kiện hoạt động (cả hai loại máy)","quote":"hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 oC đến 40 oC","reference":"Chương V, mục 1.2.b, phần A và A.II dòng 22","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 oC đến 40 oC, độ ẩm ≤ 80%; ở bảng chỉ tiêu: nhiệt đới hóa, nhiệt độ môi trường -10oC đến +50oC, độ ẩm hoạt động 80% đến 100%."},{"item":"Chung - Cấu hình máy (cả hai loại máy)","quote":"tải bằng AVR; có bộ","reference":"Chương V, mục 1.2.b, phần A.I dòng 7","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự kích từ; tự điều chỉnh điện áp theo tải bằng AVR; có bộ sạc ắc quy kèm theo máy; ắc quy kín khí."},{"item":"Chung - Bảng thông số, tài liệu (cả hai loại máy)","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2.b, phần A và A.II dòng 28-29","requirement":"Có bảng thông số đặc trưng (tên nhà chế tạo, số seri, công suất, điện áp, tần số, hệ số công suất, kích thước, khối lượng, năm sản xuất); tài liệu kỹ thuật bằng tiếng Anh hoặc tiếng Việt; tài liệu hướng dẫn vận hành, chẩn đoán sự cố bằng tiếng Việt."},{"item":"Máy 15 kVA - Loại máy, điện áp, tần số","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, mục 1.2.b, bảng máy 15 kVA, A.II dòng 1, 4, 5, 8, 9","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây; điện áp 220V-230V; tần số 50 Hz; tốc độ vòng quay 1.500 vòng/phút; Cosϕ = 1."},{"item":"Máy 15 kVA - Công suất","quote":"Công suất dự phòng ≥ 16.5 kVA","reference":"Chương V, mục 1.2.b, bảng máy 15 kVA, A.II dòng 6-7","requirement":"Công suất định mức ≥ 15.0 kVA; công suất dự phòng ≥ 16.5 kVA."},{"item":"Máy 15 kVA - Vận hành, đóng tải, tuổi thọ","quote":"≥ 100 % tải định mức trong 30s","reference":"Chương V, mục 1.2.b, bảng máy 15 kVA, A.II dòng 10, 13-15","requirement":"Vận hành liên tục ở 100% công suất định mức ≥ 12h; vận hành liên tục ở 110% công suất dự phòng ≥ 1h; đóng tải 1 cấp ≥ 100% tải định mức trong 30s; tuổi thọ ≥ 10.000h."},{"item":"Máy 15 kVA - Thùng nhiên liệu","quote":"≥ 50 lít","reference":"Chương V, mục 1.2.b, bảng máy 15 kVA, A.II dòng 3, 11, 12","requirement":"Dung tích bình chứa nhiên liệu kèm theo máy ≥ 50 lít; thùng gắn liền khung bệ, bằng thép xử lý hóa học chống rỉ; sơn tĩnh điện."},{"item":"Máy 15 kVA - Vỏ chống ồn, độ ồn, kích thước, khối lượng","quote":"≤ (1700 x 800 x 1200) mm + 1%","reference":"Chương V, mục 1.2.b, bảng máy 15 kVA, A.II dòng 16-19, 23-24","requirement":"Độ ồn tối đa ≤ 66dB(A) ở chế độ >75% công suất định mức, không gian mở, cách 7m; cấp bảo vệ tối thiểu IP23 (ngoài trời); kích thước cả vỏ ≤ (1700 x 800 x 1200) mm + 1%; trọng lượng khô ≤ 750 Kg; vỏ cách âm bằng thép dày ≥ 1.5mm, sơn tĩnh điện; khung đế thép U, I hoặc V dày ≥ 2mm, sơn tĩnh điện."},{"item":"Máy 15 kVA - Chống rung, làm mát, nối đất","quote":"Làm mát bằng nước (có pha dung dịch chống","reference":"Chương V, mục 1.2.b, bảng máy 15 kVA, A.II dòng 20, 21, 26","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung; làm mát bằng nước (pha dung dịch chống đông) kết hợp quạt gió đầu trục; có đầu nối đất."},{"item":"Máy 15 kVA - Đầu phát","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.b, bảng máy 15 kVA, phần B","requirement":"Công suất định mức ≥ 15 kVA; hệ số công suất 1.0; tự kích từ, không chổi than; AVR; ổn định điện áp và tần số ≤ ±1% từ không tải đến đầy tải trong 30 giây; cấp cách nhiệt tối thiểu cấp H; bảo vệ tối thiểu IP23; một ổ trục, tự bôi trơn; làm mát bằng cánh quạt đầu trục; năm sản xuất 2024 trở về sau; hãng/mã hiệu/xuất xứ do nhà thầu cung cấp."},{"item":"Máy 15 kVA - Động cơ","quote":"≤ 6 lít/giờ tại 100% tải định mức","reference":"Chương V, mục 1.2.b, bảng máy 15 kVA, phần C","requirement":"Diesel, 4 kỳ làm mát bằng nước; công suất liên tục ≥ 20 kW, công suất tối đa ≥ 22 KW; 1500 vòng/phút; ≥ 3 xilanh thẳng hàng; tỷ số nén ≥ 20:1; điều tốc điện tử có ECU kiểm soát nhiệt độ động cơ, áp lực nhớt; hút khí tự nhiên; phun trực tiếp hoặc gián tiếp; tiêu thụ nhiên liệu ≤ 6 lít/giờ tại 100% tải và ≤ 5 lít/giờ tại 75% tải; khởi động điện; ắc quy kín khí cố định trong vỏ chống ồn; có sấy trước khi khởi động; năm sản xuất 2024 trở về sau."},{"item":"Máy 15 kVA - Hệ thống điều khiển","quote":"Modbus RTU RS485","reference":"Chương V, mục 1.2.b, bảng máy 15 kVA, phần D","requirement":"Màn hình LCD, hiển thị tiếng Việt hoặc tiếng Anh; chế độ TEST/RUN/AUTO/STOP; tự khởi động khi mất điện lưới; đèn LED cảnh báo lỗi; nút START/STOP/dừng khẩn cấp; truyền thông Modbus RTU RS485; điều khiển bật/tắt từ xa qua dry contact và tin nhắn SMS; cảnh báo và tự dừng máy theo các ngưỡng nêu trong bảng; năm sản xuất 2024 trở về sau."},{"item":"Máy 15 kVA - CB và đầu nối đầu ra","quote":"1 pha 2 cực","reference":"Chương V, mục 1.2.b, bảng máy 15 kVA, phần E","requirement":"CB bảo vệ điện áp đầu ra 1 pha 2 cực; dùng cọc kết nối cố định, có ren vít và đai ốc, có nắp bảo vệ."},{"item":"Máy 15 kVA - Tủ ATS","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, mục 1.2.b, bảng máy 15 kVA, phần F","requirement":"Tủ ATS loại treo tường, dòng điện định mức ≥ 100 A, 1 pha; tự khởi động máy khi lưới sự cố và tự chuyển tải; công tắc Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; vỏ sơn tĩnh điện; thông số thời gian chỉnh được."},{"item":"Máy 15 kVA - Lắp đặt, đấu nối","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu","reference":"Chương V, mục 1.2.b, bảng máy 15 kVA, phần G","requirement":"Vận chuyển, lắp đặt máy và tủ ATS đúng vị trí chủ đầu tư chỉ định; tiếp đất cho máy và ATS; dây đất ≥ 16 mm2; dây nguồn ≥ 16 mm2; dây đi trong ống nhựa; cam kết chạy thử tải theo yêu cầu chủ đầu tư."},{"item":"Máy 20 kVA - Loại máy, điện áp, tần số","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, mục 1.2.b, Tiêu chuẩn máy 20KVA-1P, A.II dòng 1, 4, 5, 8, 9","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây; điện áp 220V-230V; tần số 50 Hz; tốc độ vòng quay 1.500 vòng/phút; Cosϕ = 1."},{"item":"Máy 20 kVA - Công suất","quote":"Công suất dự phòng ≥ 22.0 kVA","reference":"Chương V, mục 1.2.b, Tiêu chuẩn máy 20KVA-1P, A.II dòng 6-7","requirement":"Công suất định mức ≥ 20.0 kVA; công suất dự phòng ≥ 22.0 kVA."},{"item":"Máy 20 kVA - Vận hành, đóng tải, tuổi thọ","quote":"≥ 100 % tải định mức trong 30s","reference":"Chương V, mục 1.2.b, Tiêu chuẩn máy 20KVA-1P, A.II dòng 10, 13-15","requirement":"Vận hành liên tục ở 100% công suất định mức ≥ 12h; ở 110% công suất dự phòng ≥ 1h; đóng tải 1 cấp ≥ 100% tải định mức trong 30s; tuổi thọ ≥ 10.000h."},{"item":"Máy 20 kVA - Thùng nhiên liệu","quote":"≥ 90 lít","reference":"Chương V, mục 1.2.b, Tiêu chuẩn máy 20KVA-1P, A.II dòng 3, 11, 12","requirement":"Dung tích bình chứa nhiên liệu kèm theo máy ≥ 90 lít; thùng gắn liền khung bệ, bằng thép xử lý hóa học chống rỉ; sơn tĩnh điện."},{"item":"Máy 20 kVA - Vỏ chống ồn, độ ồn, kích thước, khối lượng","quote":"≤ (1900 x 900 x 1100) mm + 1%","reference":"Chương V, mục 1.2.b, Tiêu chuẩn máy 20KVA-1P, A.II dòng 16-19, 23-24","requirement":"Độ ồn tối đa ≤ 66dB(A) ở chế độ >75% công suất định mức, không gian mở, cách 7m; cấp bảo vệ tối thiểu IP23 (ngoài trời); kích thước cả vỏ ≤ (1900 x 900 x 1100) mm + 1%; trọng lượng khô ≤ 1000 Kg; vỏ cách âm bằng thép dày ≥ 1.5mm, sơn tĩnh điện; khung đế thép U, I hoặc V dày ≥ 2mm, sơn tĩnh điện."},{"item":"Máy 20 kVA - Đầu phát","quote":"Công suất định mức ≥ 20 kVA","reference":"Chương V, mục 1.2.b, Tiêu chuẩn máy 20KVA-1P, phần B","requirement":"Công suất định mức ≥ 20 kVA; hệ số công suất 1.0; tự kích từ, không chổi than; AVR; ổn định điện áp và tần số ≤ ±1% trong 30 giây; cấp cách nhiệt tối thiểu cấp H; bảo vệ tối thiểu IP23; một ổ trục, tự bôi trơn; làm mát bằng cánh quạt đầu trục; năm sản xuất 2024 trở về sau; hãng/mã hiệu/xuất xứ do nhà thầu cung cấp."},{"item":"Máy 20 kVA - Động cơ","quote":"≤ 8 lít/giờ tại 100% tải định mức","reference":"Chương V, mục 1.2.b, Tiêu chuẩn máy 20KVA-1P, phần C","requirement":"Diesel, 4 kỳ làm mát bằng nước; công suất liên tục ≥ 26 kW, công suất tối đa ≥ 28.5 KW; 1500 vòng/phút; ≥ 3 xilanh thẳng hàng; tỷ số nén ≥ 23:1; điều tốc điện tử có ECU kiểm soát nhiệt độ động cơ, áp lực nhớt hoặc cơ khí; hút khí tự nhiên; phun trực tiếp hoặc gián tiếp; tiêu thụ nhiên liệu ≤ 8 lít/giờ tại 100% tải và ≤ 6 lít/giờ tại 75% tải; khởi động điện; ắc quy kín khí; có sấy trước khi khởi động; năm sản xuất 2024 trở về sau."},{"item":"Máy 20 kVA - Hệ thống điều khiển","quote":"Màn hình LCD","reference":"Chương V, mục 1.2.b, Tiêu chuẩn máy 20KVA-1P, phần D","requirement":"Giống máy 15 kVA: màn hình LCD, tiếng Việt hoặc tiếng Anh; TEST/RUN/AUTO/STOP; tự khởi động khi mất lưới; Modbus RTU RS485; điều khiển từ xa qua dry contact và SMS; cảnh báo và tự dừng máy theo ngưỡng; năm sản xuất 2024 trở về sau."},{"item":"Máy 20 kVA - Tủ ATS","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2.b, Tiêu chuẩn máy 20KVA-1P, phần F","requirement":"Tủ ATS loại treo tường, dòng điện định mức ≥ 100 A, 1 pha; tự khởi động máy và chuyển tải; công tắc Auto/Gen/Man; bộ sạc ắc quy tự động; vỏ sơn tĩnh điện."},{"item":"Máy 20 kVA - Lắp đặt, đấu nối","quote":"7 | Tiết diện dây nguồn ≥ 25 mm2.","reference":"Chương V, mục 1.2.b, Tiêu chuẩn máy 20KVA-1P, phần G dòng 6-7","requirement":"Vận chuyển, lắp đặt máy và tủ ATS; tiếp đất; dây đất ≥ 16 mm2; dây nguồn ≥ 25 mm2; dây đi trong ống nhựa; cam kết chạy thử tải theo yêu cầu chủ đầu tư."},{"item":"Bảo hành (toàn gói)","quote":"Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Thời hạn bảo hành ≥ 24 tháng kể từ ngày bàn giao nghiệm thu; bảo hành tại vị trí lắp đặt trên địa bàn tỉnh Bình Phước."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:06:38.621Z"}},"IB2400497572":{"u":"2026-11-03T06:02:10.167+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. TCKT (1).docx), chưa phân tích cả HSMT.","Nhiều dòng trong bảng ghi 'Nhà thầu cung cấp thông tin' cho hãng và nơi sản xuất (động cơ, đầu phát, bộ điều khiển) nên không có hãng/model cụ thể do bên mời thầu quy định.","Văn bản không nêu rõ mức công suất ATS theo kVA, chỉ nêu dòng điện định mức ≥ 85 A; không nêu tiết diện cáp ngoài dây đất ≥ 16 mm2 và dây nguồn ≥ 25 mm2.","Phần B.I dòng 1-2 và B.II-III dòng 1-2 là ô gộp trong bảng, văn bản chỉ ghi 'Nhà thầu cung cấp thông tin' một lần ở dòng hãng sản xuất động cơ."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2400497572","generatorCapacity":"7 x 12 KVA (công suất liên tục ≥ 12,5 ± 0,5 KVA; công suất dự phòng ≥ 13,2KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng - Máy phát điện","quote":"Máy phát điện 12 KVA","reference":"Chương V, mục 1, bảng khối lượng cung cấp và lắp đặt, dòng 1","requirement":"Cung cấp và lắp đặt 07 máy phát điện 12 KVA, mỗi trạm BTS 01 máy (07 trạm BTS của Viễn thông Yên Bái)."},{"item":"Số lượng - Bộ chuyển nguồn ATS","quote":"Bộ chuyển đổi nguồn ATS có công suất ≥ 85A","reference":"Chương V, mục 1, bảng khối lượng cung cấp và lắp đặt, dòng 2","requirement":"Cung cấp và lắp đặt 07 bộ chuyển đổi nguồn ATS có công suất ≥ 85A."},{"item":"Tổ máy phát điện: Tình trạng máy","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 2, phần A, dòng 1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"- Động cơ, đầu phát, bộ điều khiển, tủ chuyển đổi nguồn tự động ATS: được sản xuất từ năm 2024 trở về sau","reference":"Chương V, mục 2, phần A, dòng 2","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất từ năm 2024 trở về sau; tổ máy sản xuất/lắp ráp từ năm 2024 trở về sau."},{"item":"Tổ máy phát điện: Công suất liên tục (100 % tải)","quote":"≥ 12,5 ± 0,5 KVA","reference":"Chương V, mục 2, phần A, dòng 3","requirement":"≥ 12,5 ± 0,5 KVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 13,2KVA.","reference":"Chương V, mục 2, phần A, dòng 4","requirement":"≥ 13,2KVA"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"220V, xoay chiều.","reference":"Chương V, mục 2, phần A, dòng 5","requirement":"220V, xoay chiều."},{"item":"Tổ máy phát điện: Số pha, số dây","quote":"1 pha, 2 dây.","reference":"Chương V, mục 2, phần A, dòng 7","requirement":"1 pha, 2 dây."},{"item":"Tổ máy phát điện: Tần số","quote":"50 Hz.","reference":"Chương V, mục 2, phần A, dòng 8","requirement":"50 Hz."},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Cosφ = 1.","reference":"Chương V, mục 2, phần A, dòng 10","requirement":"Cosφ = 1."},{"item":"Tổ máy phát điện: Dao động điện áp đầu ra (tải định mức), sau khi đóng tải 30s","quote":"≤ ± 1%","reference":"Chương V, mục 2, phần A, dòng 6","requirement":"≤ ± 1%"},{"item":"Tổ máy phát điện: Sai lệch tần số cho phép (tải định mức) sau khi đóng tải 30s","quote":"≤ ± 1%","reference":"Chương V, mục 2, phần A, dòng 9","requirement":"≤ ± 1%"},{"item":"Tổ máy phát điện: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 2, phần A, dòng 11","requirement":"1.500 vòng/phút"},{"item":"Tổ máy phát điện: Nhiên liệu sử dụng","quote":"Dầu Diesel (dầu DO thông thường).","reference":"Chương V, mục 2, phần A, dòng 12","requirement":"Dầu Diesel (dầu DO thông thường)."},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"- Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy.","reference":"Chương V, mục 2, phần A, dòng 13","requirement":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy; có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s."},{"item":"Tổ máy phát điện: Cơ cấu truyền động và bộ nạp ắc quy","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 2, phần A, dòng 14-15","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; bộ nạp bình ắc quy kèm theo máy."},{"item":"Tổ máy phát điện: Chế độ chạy liên tục 24/24 ở 75 % công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.","reference":"Chương V, mục 2, phần A, dòng 16","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy."},{"item":"Tổ máy phát điện: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ.","reference":"Chương V, mục 2, phần A, dòng 17","requirement":"≥ 12 giờ."},{"item":"Tổ máy phát điện: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 2, phần A, dòng 18","requirement":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục."},{"item":"Tổ máy phát điện: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 64 dB","reference":"Chương V, mục 2, phần A, dòng 19","requirement":"≤ 64 dB (ở 100% công suất định mức trong không gian mở, đo cách tâm máy 7m)."},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.","reference":"Chương V, mục 2, phần A, dòng 20","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Tổ máy phát điện: Điều kiện hoạt động, vận hành","quote":"Toàn bộ các bộ phận được nhiệt đới hóa, phù hợp với điều kiện khí hậu tại Việt Nam.","reference":"Chương V, mục 2, phần A, dòng 21","requirement":"Các bộ phận được nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%."},{"item":"Tổ máy phát điện: Thùng chứa nhiên liệu","quote":"Thùng nhiên liệu dạng treo không được nằm dưới đế máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.","reference":"Chương V, mục 2, phần A, dòng 22","requirement":"Thùng nhiên liệu dạng treo, không nằm dưới đế máy; bằng thép đã qua xử lý hóa học chống rỉ sét và tăng độ bám dính của sơn."},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 2, phần A, dòng 23","requirement":"≥ 50 lít, gắn trực tiếp trong máy."},{"item":"Tổ máy phát điện: Vỏ cách âm","quote":"- Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện, có khóa đảm bảo an toàn cho vỏ máy.","reference":"Chương V, mục 2, phần A, dòng 24","requirement":"Vỏ bằng thép, độ dày ≥ 1.5mm, xử lý bề mặt hóa học chống oxy hóa và sơn tĩnh điện, có khóa, đặt ngoài trời được, có hệ thống thoát nhiệt thoát xả; phần điều khiển có cửa kính quan sát; cánh cửa có khóa an toàn và gioăng kín; vật liệu chống ồn là cao su non chống cháy, độ bền cao."},{"item":"Tổ máy phát điện: Khung - đế máy và hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục 2, phần A, dòng 25-26","requirement":"Khung đế chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Tổ máy phát điện: Kích thước (D x R x C) cả vỏ","quote":"Tương đương ≤ (1500 x 770 x 970) mm","reference":"Chương V, mục 2, phần A, dòng 27","requirement":"Tương đương ≤ (1500 x 770 x 970) mm"},{"item":"Tổ máy phát điện: Trọng lượng tịnh","quote":"≤ 650 Kg","reference":"Chương V, mục 2, phần A, dòng 28; mục 2 (sai số trọng lượng)","requirement":"≤ 650 Kg (sai số trọng lượng cho phép không quá ± 3%)."},{"item":"Tổ máy phát điện: Chứng nhận chất lượng và môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước).","reference":"Chương V, mục 2, phần A, dòng 29-30","requirement":"ISO 9001:2015 và ISO 14001:2015 đối với đơn vị thực hiện lắp ráp/sản xuất trong nước."},{"item":"Tổ máy phát điện: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT/ Euro stage II). Có xác nhận của đơn vị có chức năng","reference":"Chương V, mục 2, phần A, dòng 31","requirement":"Đáp ứng QCVN 19:2009/BTNMT/ Euro stage II; có xác nhận của đơn vị có chức năng."},{"item":"Tổ máy phát điện: Nối đất, ghi nhãn, bảng thông số","quote":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.","reference":"Chương V, mục 2, phần A, dòng 32-34","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu dây bảo vệ/nối đất; ghi nhãn đầu nối; có bảng thông số đặc trưng gồm tên nhà chế tạo, số serial, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng."},{"item":"Tổ máy phát điện: Tài liệu kèm theo và tính minh bạch","quote":"Mọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, mục 2, phần A, dòng 35-36","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt), tài liệu hướng dẫn vận hành (Tiếng Việt); mọi thông số kỹ thuật phải được công bố trên website nhà sản xuất."},{"item":"Tổ máy phát điện: Vận hành","quote":"Máy vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR.","reference":"Chương V, mục 2, phần A, dòng 37","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp AVR khi thay đổi tải."},{"item":"Động cơ: Hãng sản xuất, nơi sản xuất, năm sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 2, phần B.I, dòng 1-3","requirement":"Hãng và nơi sản xuất do nhà thầu cung cấp thông tin; năm sản xuất 2024 trở về sau."},{"item":"Động cơ: Loại động cơ và tốc độ","quote":"Diesel 4 kỳ.","reference":"Chương V, mục 2, phần B.I, dòng 4-5","requirement":"Diesel 4 kỳ; tốc độ 1.500 vòng/phút."},{"item":"Động cơ: Công suất liên tục","quote":"≥ 15,5KW.","reference":"Chương V, mục 2, phần B.I, dòng 6","requirement":"≥ 15,5KW."},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17KW.","reference":"Chương V, mục 2, phần B.I, dòng 7","requirement":"≥ 17KW."},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng.","reference":"Chương V, mục 2, phần B.I, dòng 8","requirement":"≥ 3 thẳng hàng."},{"item":"Động cơ: Dung tích, đường kính, hành trình xilanh, tỉ số nén","quote":"≤ 1,826 lít","reference":"Chương V, mục 2, phần B.I, dòng 9-12","requirement":"Tổng dung tích xilanh ≤ 1,826 lít; đường kính xilanh ≥ 87 mm; hành trình xilanh ≥ 102,4 mm; tỉ số nén ≥ 20:1."},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử bằng ECU","reference":"Chương V, mục 2, phần B.I, dòng 13","requirement":"Điện tử bằng ECU"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu","quote":"≤ 4,0 L/h","reference":"Chương V, mục 2, phần B.I, dòng 15-16","requirement":"Tải 100% định mức ≤ 4,0 L/h; tải 75% định mức ≤ 3,0 L/h."},{"item":"Động cơ: Hệ thống bôi trơn, lọc, cảm biến, khởi động, làm mát, sấy","quote":"Bơm nhớt, bôi trơn cưỡng bức.","reference":"Chương V, mục 2, phần B.I, dòng 14, 17-21","requirement":"Bơm nhớt bôi trơn cưỡng bức; phin lọc dầu bôi trơn và phin lọc nhiên liệu (màng lọc tinh và thô, ruột thay lắp thuận tiện); cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu; motor khởi động điện DC có sạc ắc quy khi chạy máy; két nước đồng kết hợp quạt gió đầu trục; có tính năng sấy trước khi khởi động."},{"item":"Đầu phát: Hãng sản xuất, nơi sản xuất, năm sản xuất","quote":"Năm 2024 trở về sau","reference":"Chương V, mục 2, phần B.II, dòng 1-3","requirement":"Năm sản xuất 2024 trở về sau; hãng và nơi sản xuất nhà thầu kê khai."},{"item":"Đầu phát: Loại đầu phát","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây.","reference":"Chương V, mục 2, phần B.II, dòng 4","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha, 2 dây."},{"item":"Đầu phát: Công suất liên tục","quote":"≥ 12KVA.","reference":"Chương V, mục 2, phần B.II, dòng 5","requirement":"≥ 12KVA."},{"item":"Đầu phát: Điện áp, tần số, hệ số công suất, tốc độ","quote":"220V/1 pha, 2 dây.","reference":"Chương V, mục 2, phần B.II, dòng 6-8, 10","requirement":"220V/1 pha, 2 dây; 50 Hz; Cosφ = 1; 1.500 vòng/phút."},{"item":"Đầu phát: Dao động điện áp ở mức tải cố định","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)","reference":"Chương V, mục 2, phần B.II, dòng 9","requirement":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)."},{"item":"Đầu phát: Quá công suất, AVR, kích từ","quote":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 2, phần B.II, dòng 11-13","requirement":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục; có AVR tự động điều chỉnh điện áp; tự kích từ, không chổi than."},{"item":"Đầu phát: Cấp bảo vệ vỏ ngoài","quote":"Tối thiểu đạt IP23.","reference":"Chương V, mục 2, phần B.II, dòng 14","requirement":"Tối thiểu đạt IP23."},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp H/H.","reference":"Chương V, mục 2, phần B.II, dòng 15","requirement":"Cấp H/H."},{"item":"Bộ điều khiển: Yêu cầu chung","quote":"Lưu sự kiện ≥ 500 event log","reference":"Chương V, mục 2, phần B.III, dòng 3-4","requirement":"Gắn trực tiếp mặt trước máy; màn hình LCD; công nghệ vi xử lý, có nút dừng khẩn cấp bên ngoài; các nút RUN, OFF, AUTO và dừng khẩn cấp; hiển thị tiếng Việt (hoặc tiếng Anh); có thể chuyển sang khởi động bằng khóa đề khi bộ điều khiển LCD sự cố; tự khởi động khi tổ ắc quy trạm BTS thấp; lưu sự kiện ≥ 500 event log; năm sản xuất 2024 trở về sau."},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"(1) Tổng công suất máy phát ra (Kw-h)(2) Điện áp máy phát điện (V)(3) Dòng tải máy phát điện (A)(4) Tần số máy phát điện (Hz).(5) Điện áp ắc quy (A)(6) Nhiệt độ nước làm mát (oC)(7) Áp suất dầu bôi trơn (bar)(8) Mức nhiên liệu trong thùng (%)(9) Số giờ cộng dồn máy phát điện hoạt động (h).(10) Số giờ hoạt động còn lại phải bảo trì(11) Báo lỗi máy phát.(12) Thời gian bảo trì.","reference":"Chương V, mục 2, phần B.III, dòng 5","requirement":"Hiển thị 12 thông số: tổng công suất phát (kWh), điện áp, dòng tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu, số giờ cộng dồn, số giờ còn lại phải bảo trì, báo lỗi, thời gian bảo trì."},{"item":"Bộ điều khiển: Chức năng bảo vệ và tự động dừng máy","quote":"Quá tải.","reference":"Chương V, mục 2, phần B.III, dòng 6","requirement":"Bảo vệ/dừng máy khi: điện áp cao/thấp, tần số cao/thấp, nhiệt độ nước làm mát cao, áp suất dầu bôi trơn thấp, quá tải, động cơ vượt quá tốc độ hoặc không đạt tốc độ, mức nhiên liệu thấp, nhấn nút dừng khẩn cấp; chống đề lại khi máy đang chạy."},{"item":"Bộ điều khiển: Chức năng cài đặt","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.","reference":"Chương V, mục 2, phần B.III, dòng 7","requirement":"Cài đặt qua phím trên bộ điều khiển; bộ định thời gian; hẹn bảo hành/bảo trì theo ngày hoặc số giờ chạy; trễ khởi động máy 0,5-10 phút; trễ đóng điện máy phát sang lưới 0,5-5 phút; trễ đóng lưới sang máy phát 0,5-10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ."},{"item":"Bộ điều khiển: Chức năng điều khiển và mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB hoặc RS-45.","reference":"Chương V, mục 2, phần B.III, dòng 8-9","requirement":"Điều khiển chế độ tự động/nhân công, van nhiên liệu, khởi động, chạy làm mát, công tắc chuyển mạch ATS; có cổng kết nối máy tính USB hoặc RS-45 và phần mềm điều khiển, lập trình trên máy vi tính."},{"item":"Bộ chuyển nguồn tự động ATS: Loại tủ và dòng định mức","quote":"Dòng điện định mức: ≥ 85 A.","reference":"Chương V, mục 2, phần B.IV, dòng 1-2","requirement":"Loại treo tường; dòng điện định mức ≥ 85 A."},{"item":"Bộ chuyển nguồn tự động ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 2, phần B.IV, dòng 2","requirement":"Tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải lưới - máy phát và ngược lại; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; vỏ sơn tĩnh điện; người dùng chỉnh được thời gian chờ lưới ổn định, thời gian đóng Contactor lưới, Contactor máy phát, thời gian làm nguội máy."},{"item":"Yêu cầu kèm theo máy: Ắc quy đề máy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, mục 2, phần B.V, dòng 4","requirement":"Kèm theo máy 01 bộ ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và đầu cọc đầy đủ."},{"item":"Yêu cầu kèm theo máy: Hệ thống xả giảm thanh, lọc nhiên liệu, làm mát, cao su chống rung","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, mục 2, phần B.V, dòng 1-3, 5","requirement":"Hệ thống xả gồm xả tiêu âm công nghiệp, khớp nối mềm và linh kiện cần thiết; bộ lọc nhiên liệu tháo lắp được; làm mát bằng nước có bình nước phụ kết hợp quạt gió đầu trục; bộ cao su chống rung nguyên thủy theo máy."},{"item":"Yêu cầu kèm theo máy: Vật tư phụ trợ, tài liệu, dụng cụ","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.","reference":"Chương V, mục 2, phần B.V, dòng 6-8","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) để đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu; mỗi máy 1 bộ catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành bảo dưỡng và 1 bộ dụng cụ sửa chữa cơ bản."},{"item":"Lắp đặt, đấu nối, chạy thử tải: Phạm vi lắp đặt","quote":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.","reference":"Chương V, mục 2, phần B.VI, dòng 1-3, 6","requirement":"Vận chuyển và lắp đặt đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành, bảo dưỡng; đấu nối dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa; cam kết chạy thử tải theo yêu cầu."},{"item":"Lắp đặt, đấu nối: Tiết diện dây đất và dây nguồn","quote":"≥ 16 mm2","reference":"Chương V, mục 2, phần B.VI, dòng 4-5","requirement":"Tiết diện dây đất ≥ 16 mm2; tiết diện dây nguồn ≥ 25 mm2."},{"item":"Xuất xứ, chất lượng, CO/CQ","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập ngoại từ năm 2024 trở về sau, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ.","reference":"Chương V, mục 1.3.1; mục C.II dòng 2","requirement":"Hàng mới nguyên 100%, chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại từ năm 2024 trở về sau, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ, có catalogue; hàng mẫu kèm chứng từ nhập khẩu (CO; CQ; packing list) của máy mẫu, hoặc của động cơ và đầu phát nếu lắp ráp trong nước."},{"item":"Ký mã hiệu, hãng chế tạo khi chào thầu","quote":"Trong quá trình chào thầu nhà thầu phải ghi rõ ràng và chi tiết ký mã hiệu, chủng loại, hãng chế tạo, nguồn gốc, xuất xứ mà không được ghi kèm theo cụm từ “hoặc tương đương”","reference":"Chương V, mục 2 (phần đầu)","requirement":"Nhà thầu ghi rõ ký mã hiệu, chủng loại, hãng chế tạo, nguồn gốc, xuất xứ, không ghi kèm cụm từ \"hoặc tương đương\"; thông số trong catalogue phải phù hợp yêu cầu."},{"item":"Bảo hành, bảo trì","quote":"- Nhà thầu cam kết bảo hành hàng hóa do nhà thầu cung cấp tối thiểu là ≥ 2 năm (24 tháng)","reference":"Chương V, mục C.I, dòng 1-3; mục 1.3.4","requirement":"Bảo hành tối thiểu ≥ 2 năm (24 tháng) kể từ ngày bàn giao nghiệm thu; sửa chữa, thay thế không quá 03 ngày, nếu không khắc phục được phải gửi máy khác cấu hình tương đương; miễn phí nhân công bảo dưỡng, bảo trì định kỳ 06 tháng 01 lần tại địa điểm lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:02:08.900Z"}},"IB2400498201":{"u":"2026-11-03T17:56:07.214+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V gói biến áp.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì (máy phát điện, máy lạnh, trạm biến áp), không phải cung cấp tổ máy mới nên văn bản không nêu thông số tổ máy như điện áp, tần số, động cơ, đầu phát, vỏ chống ồn, bình nhiên liệu, ATS.","Chỉ nêu hãng động cơ Perkins ở tổ máy 150KVA; tổ máy 550KVA không nêu hãng động cơ.","Không liệt kê phần bảo trì máy lạnh và phần trạm biến áp - tủ RMU vì không phải thiết bị máy phát điện."],"result":{"keyInfo":{"bidName":"Bảo trì máy phát điện, điều hòa nhiệt độ, trạm biến áp","notifyNo":"IB2400498201","generatorCapacity":"1 x 150KVA và 1 x 550KVA (văn bản không nêu chế độ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 150KVA: Số lượng","quote":"Máy phát điện Công suất 150KVA","reference":"Chương V, mục 3.b, bảng thông số chi tiết, phần B, mục 1","requirement":"Máy phát điện công suất 150KVA, số lượng 1 máy (hạng mục bảo trì)."},{"item":"Máy 550KVA: Số lượng","quote":"Máy phát điện Công suất 550KVA","reference":"Chương V, mục 3.b, bảng thông số chi tiết, phần B, mục 2","requirement":"Máy phát điện công suất 550KVA, số lượng 1 máy (hạng mục bảo trì)."},{"item":"Máy 150KVA: Động cơ","quote":"Bảo dưỡng trung tu động cơ Perkins","reference":"Chương V, bảng yêu cầu chức năng, phần B, mục 1.4","requirement":"Động cơ hiệu Perkins; thực hiện bảo dưỡng trung tu động cơ, gồm súc rửa hệ thống làm mát và cân chỉnh kim phun."},{"item":"Máy 150KVA: Nhớt máy","quote":"Thông số:- Độ nhớt SAE 15W-40- Cấp chất lượng: API CF-4- Dùng cho động cơ Turbo tăng áp","reference":"Chương V, phần B, mục 1.1","requirement":"Thay mới nhớt máy 40 lít; độ nhớt SAE 15W-40, cấp chất lượng API CF-4, dùng cho động cơ turbo tăng áp; nhà sản xuất/thương hiệu và mã hàng do nhà thầu tự đề xuất."},{"item":"Máy 150KVA: Bộ lọc dầu","quote":"Lọc dầu- Vật liệu: lỗi giấy- Cấu trúc: lõi lọc/cụm lọc- Cấp lọc: Bộ lọc HEPA- Tiêu chuẩn: SGS ISO Ts16949- Mẫu hình: ướt","reference":"Chương V, phần B, mục 1.2","requirement":"Thay mới 1 bộ lọc (lọc dầu, lọc gió, lọc nhớt). Lọc dầu: vật liệu giấy, cấu trúc lõi lọc/cụm lọc, cấp lọc HEPA, tiêu chuẩn SGS ISO Ts16949, mẫu hình ướt; hãng và mã hàng do nhà thầu tự đề xuất."},{"item":"Máy 150KVA: Lọc gió","quote":"Lọc gió","reference":"Chương V, phần B, mục 1.2","requirement":"Thay mới lọc gió (không nêu thông số chi tiết)."},{"item":"Máy 150KVA: Lọc nhớt","quote":"Lọc nhớt- Đường kính vòng điệm phía trong: 71.88mm- Đường kính vòng điệm phía ngoài: 124.46mm- Đường kính ngoài lớn nhất: 93.22mm- Đường kính viền ngoài: 93.73mm- Chiều cao tổng thể: 145.54mm- Kích thước ren: 3/4-16 UNF-2B- Hiệu suất tại 30 micron: 68%- BPV setting: 76kPA (11.02PSI)","reference":"Chương V, phần B, mục 1.2","requirement":"Đường kính vòng đệm trong 71.88mm, ngoài 124.46mm; đường kính ngoài lớn nhất 93.22mm; đường kính viền ngoài 93.73mm; chiều cao tổng thể 145.54mm; ren 3/4-16 UNF-2B; hiệu suất tại 30 micron 68%; BPV setting 76kPA (11.02PSI)."},{"item":"Máy 150KVA: Acquy","quote":"Thay mới acquy 12VDC-100Ah","reference":"Chương V, phần B, mục 1.3","requirement":"Thay mới 1 acquy 12VDC-100Ah."},{"item":"Máy 550KVA: Nhớt máy","quote":"Thông số:- Độ nhớt SAE 15W-40- Cấp chất lượng: API CF-4- Dùng cho động cơ Turbo tăng áp","reference":"Chương V, phần B, mục 2.1","requirement":"Thay mới nhớt máy 70 lít; độ nhớt SAE 15W-40, cấp chất lượng API CF-4, dùng cho động cơ turbo tăng áp; nhà sản xuất/thương hiệu và mã hàng do nhà thầu tự đề xuất."},{"item":"Máy 550KVA: Lọc dầu thô","quote":"Lọc dầu thô- Đường kính trong: 54.86mm- Đường kính ngoài: 116.59mm- Chiều cao tổng thể: 232.20mm","reference":"Chương V, phần B, mục 2.2","requirement":"Đường kính trong 54.86mm, đường kính ngoài 116.59mm, chiều cao tổng thể 232.20mm; hãng và mã hàng do nhà thầu tự đề xuất."},{"item":"Máy 550KVA: Lọc dầu tinh","quote":"Lọc dầu tinh- Đường kính trong: 52.58mm- Đường kính ngoài: 124.46mm- Chiều cao tổng thể: 262.40mm","reference":"Chương V, phần B, mục 2.2","requirement":"Đường kính trong 52.58mm, đường kính ngoài 124.46mm, chiều cao tổng thể 262.40mm."},{"item":"Máy 550KVA: Lọc gió","quote":"Lọc gió- Đường kính trong: 240.00mm- Đường kính ngoài: 355.00mm- Đường kính viền ngoài: 360.00mm- Chiều cao tổng thể: 420.00mm- Đường kính bắt lỗ bulong: 13.5mm- Hiệu suất: 99%","reference":"Chương V, phần B, mục 2.2","requirement":"Đường kính trong 240.00mm, đường kính ngoài 355.00mm, đường kính viền ngoài 360.00mm, chiều cao tổng thể 420.00mm, đường kính bắt lỗ bulong 13.5mm, hiệu suất 99%."},{"item":"Máy 550KVA: Lọc nhớt","quote":"Lọc nhớt- Đường kính trong: 43.68mm- Đường kính ngoài: 124.46mm- Chiều cao tổng thể: 270.50mm","reference":"Chương V, phần B, mục 2.2","requirement":"Đường kính trong 43.68mm, đường kính ngoài 124.46mm, chiều cao tổng thể 270.50mm."},{"item":"Máy 550KVA: Bảo dưỡng tổ máy phát điện","quote":"Chi phí bảo dưỡng tổ máy phát điện","reference":"Chương V, phần B, mục 2.3","requirement":"Bảo dưỡng trọn gói gồm vệ sinh tổng thể, kiểm tra hệ thống điện, hệ thống làm mát và hệ thống nhiên liệu."},{"item":"Chung (phụ tùng máy phát điện): Mới 100%, xuất xứ, năm sản xuất","quote":"Tất cả các phụ tùng cung cấp đảm bảo mới 100%, phải ghi rõ xuất xứ, được sản xuất trong năm gần nhất với thời điểm lựa chọn nhà thầu.","reference":"Chương V, mục 3.a","requirement":"Tất cả phụ tùng cung cấp phải mới 100%, ghi rõ xuất xứ, sản xuất trong năm gần nhất với thời điểm lựa chọn nhà thầu."},{"item":"Chung: CO/CQ và chứng chỉ chất lượng","quote":"Có chứng chỉ CO/CQ rõ ràng.","reference":"Chương V, mục 3.b","requirement":"Phải có chứng chỉ CO/CQ rõ ràng; phụ tùng có xuất xứ rõ ràng, có chứng chỉ chất lượng theo quy định (nếu có)."},{"item":"Chung: Bảo hành","quote":"Trong thời gian bảo hành, nếu hàng hóa không đảm bảo chất lượng, thì nhà cung cấp hàng hóa sẽ phải chịu mọi phí tổn để thay mới hoặc khắc phục những hư hỏng trên.","reference":"Chương V, mục 3.a","requirement":"Trong thời gian bảo hành, nếu hàng hóa không đảm bảo chất lượng, nhà cung cấp chịu mọi phí tổn để thay mới hoặc khắc phục hư hỏng. Không nêu thời hạn bảo hành."},{"item":"Chung: Vật tư và lắp đặt","quote":"Vật liệu, vật tư sản xuất lắp đặt sử dụng trong việc thực hiện hợp đồng phải mới 100%, có nguồn gốc hợp lệ.","reference":"Chương V, mục 3.b","requirement":"Vật liệu, vật tư dùng thực hiện hợp đồng phải mới 100%, có nguồn gốc hợp lệ; việc lắp ráp, vận hành thử do chuyên gia kỹ thuật của nhà thầu thực hiện."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:56:06.294Z"}},"IB2400503492":{"u":"2026-11-03T23:48:29.513+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu trong văn bản.","Điện áp ra không thống nhất: tổ máy ghi 220/380 V (mục II.5), đầu phát ghi 230/400 V (mục IV.4); đã giữ nguyên cả hai.","Bảng đầu phát có hai dòng đánh số 2 (tiêu chuẩn tổng quát và số pha); dòng 'Số pha: 3' không có trích dẫn nguyên văn một dòng nên để quote null.","Không nêu thời hạn bảo hành cụ thể, thông số ATS (dòng điện định mức), cáp, hay mức khí thải; chỉ nêu bộ điều khiển có điều khiển công tắc chuyển mạch ATS.","Hãng và model động cơ, đầu phát không được chỉ định; ghi chú cuối bảng cho phép chọn hàng tương đương hoặc ưu việt hơn.","Mục 3 (Kiểm tra và thử nghiệm) để trống trong văn bản."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2400503492","generatorCapacity":"≥ 600 KVA công suất liên tục (100% tải); công suất tối đa ≥ 660 KVA; số lượng không nêu rõ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Tình trạng","quote":"Máy mới 100% sản xuất năm 2024","reference":"Chương V, mục 1.2.b, bảng I.1","requirement":"Máy mới 100%, sản xuất năm 2024"},{"item":"Hàng hóa chung: Chất lượng","quote":"Chất lượng: mới 100% chưa qua sử dụng, sản xuất từ năm 2024 trở lại đây;","reference":"Chương V, mục 1.2.a","requirement":"Mới 100% chưa qua sử dụng, sản xuất từ năm 2024 trở lại đây"},{"item":"Tổ máy phát điện: Tính đồng bộ","quote":"Tổ máy phát điện đồng bộ bao gồm động cơ, đầu phát","reference":"Chương V, mục 1.2.b, bảng I.2","requirement":"Tổ máy đồng bộ gồm động cơ, đầu phát điện, bảng điều khiển, vỏ chống ồn"},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Hãng sản xuất thuộc các nước G7 hoặc Việt Nam","reference":"Chương V, mục 1.2.b, bảng I.3","requirement":"Hãng sản xuất thuộc các nước G7 hoặc Việt Nam"},{"item":"Tổ máy phát điện: Tiêu chuẩn tổng quát","quote":"Đáp ứng các tiêu chuẩn BS EN 60034, BS5000, VDE","reference":"Chương V, mục 1.2.b, bảng I.4","requirement":"Tổ máy và các cấu kiện có tiêu chuẩn phù hợp với ấn bản mới nhất; đáp ứng BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2-100, AS1359, ISO 9001-2015, ISO 14001-2015, ISO 18001-2007"},{"item":"Tổ máy phát điện: Kiểu máy","quote":"Máy phát điện 3 pha, động cơ diesel, 4 kỳ, phun nhiên","reference":"Chương V, mục 1.2.b, bảng II.1","requirement":"Máy phát điện 3 pha, động cơ diesel, 4 kỳ, phun nhiên liệu trực tiếp"},{"item":"Tổ máy phát điện: Công suất liên tục (100% tải)","quote":"≥ 600 KVA","reference":"Chương V, mục 1.2.b, bảng II.2","requirement":"≥ 600 KVA"},{"item":"Tổ máy phát điện: Công suất tối đa","quote":"≥ 660 KVA","reference":"Chương V, mục 1.2.b, bảng II.3","requirement":"≥ 660 KVA"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Cosϕ= 0,8","reference":"Chương V, mục 1.2.b, bảng II.4","requirement":"Cosϕ = 0,8"},{"item":"Tổ máy phát điện: Điện áp ra","quote":"220/380 V","reference":"Chương V, mục 1.2.b, bảng II.5","requirement":"220/380 V"},{"item":"Tổ máy phát điện: Tần số","quote":"50 Hz.","reference":"Chương V, mục 1.2.b, bảng II.6","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu tại 100% tải công suất liên tục","quote":"< 127 lít/giờ.","reference":"Chương V, mục 1.2.b, bảng II.7","requirement":"< 127 lít/giờ"},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu tại 75% tải công suất liên tục","quote":"< 95 lít/giờ","reference":"Chương V, mục 1.2.b, bảng II.8","requirement":"< 95 lít/giờ"},{"item":"Tổ máy phát điện: Kích thước cả vỏ chống ồn (Rộng x Dài x Cao)","quote":"≤ 1860 x 5520 x 2570 mm","reference":"Chương V, mục 1.2.b, bảng II.9","requirement":"≤ 1860 x 5520 x 2570 mm"},{"item":"Tổ máy phát điện: Bồn dầu theo máy","quote":"≥ 950 lít (Đảm bảo máy chạy ≥ 10 giờ ở 75% công","reference":"Chương V, mục 1.2.b, bảng II.10","requirement":"≥ 950 lít, đảm bảo máy chạy ≥ 10 giờ ở 75% công suất liên tục"},{"item":"Tổ máy phát điện: Tính minh bạch của sản phẩm chào thầu","quote":"Mọi thông số kỹ thuật phải được công bố cụ thể, rõ","reference":"Chương V, mục 1.2.b, bảng II.11","requirement":"Mọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất; nhà thầu cung cấp địa chỉ website trong hồ sơ dự thầu"},{"item":"Động cơ: Xuất xứ","quote":"Các nước thuộc khối G7 hoặc Việt Nam","reference":"Chương V, mục 1.2.b, bảng III.1","requirement":"Các nước thuộc khối G7 hoặc Việt Nam"},{"item":"Động cơ: Kiểu động cơ","quote":"Động cơ diesel, 4 kỳ, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.b, bảng III.2","requirement":"Động cơ diesel, 4 kỳ, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Tiêu chuẩn tổng quát","quote":"ISO 14001-2015","reference":"Chương V, mục 1.2.b, bảng III.4","requirement":"ISO 9001-2015, ISO 14001-2015, ISO 18001-2007"},{"item":"Động cơ: Công suất liên tục (Prime Power)","quote":"≥ 536 KW","reference":"Chương V, mục 1.2.b, bảng III.5","requirement":"≥ 536 KW"},{"item":"Động cơ: Công suất tối đa (Standby power)","quote":"≥ 587 KW","reference":"Chương V, mục 1.2.b, bảng III.6","requirement":"≥ 587 KW"},{"item":"Động cơ: Số xy lanh","quote":"≥6","reference":"Chương V, mục 1.2.b, bảng III.7","requirement":"≥ 6"},{"item":"Động cơ: Đường kính piston","quote":"≥ 150 mm","reference":"Chương V, mục 1.2.b, bảng III.8","requirement":"≥ 150 mm"},{"item":"Động cơ: Hành trình piston","quote":"≥ 185 mm","reference":"Chương V, mục 1.2.b, bảng III.9","requirement":"≥ 185 mm"},{"item":"Động cơ: Tổng dung tích","quote":"≥ 19.6 lít","reference":"Chương V, mục 1.2.b, bảng III.10","requirement":"≥ 19.6 lít"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 15:1","reference":"Chương V, mục 1.2.b, bảng III.11","requirement":"≥ 15:1"},{"item":"Động cơ: Dung tích nhớt của máy bao gồm hệ thống lọc","quote":"≥ 64 lít","reference":"Chương V, mục 1.2.b, bảng III.12","requirement":"≥ 64 lít"},{"item":"Động cơ: Dung tích nước làm mát bao gồm cả két nước và ống nối","quote":"> 43 lít","reference":"Chương V, mục 1.2.b, bảng III.13","requirement":"> 43 lít"},{"item":"Động cơ: Điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.b, bảng III.14","requirement":"Điện tử"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu tại 100% tải công suất liên tục","quote":"< 127 lít/giờ.","reference":"Chương V, mục 1.2.b, bảng III.15","requirement":"< 127 lít/giờ"},{"item":"Đầu phát điện: Xuất xứ","quote":"G7 hoặc Việt Nam","reference":"Chương V, mục 1.2.b, bảng IV.1","requirement":"G7 hoặc Việt Nam"},{"item":"Đầu phát điện: Tiêu chuẩn tổng quát","quote":"BS EN 60034, BS5000, VDE 0530, NEMA MG1-32,","reference":"Chương V, mục 1.2.b, bảng IV.2","requirement":"BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2-100, AS1359"},{"item":"Đầu phát điện: Số pha","quote":null,"reference":"Chương V, mục 1.2.b, bảng IV.2 (dòng thứ hai đánh số 2)","requirement":"3"},{"item":"Đầu phát điện: Tần số hoạt động","quote":"50Hz","reference":"Chương V, mục 1.2.b, bảng IV.3","requirement":"50Hz"},{"item":"Đầu phát điện: Điện áp đầu ra","quote":"230/400 V","reference":"Chương V, mục 1.2.b, bảng IV.4","requirement":"230/400 V"},{"item":"Đầu phát điện: Loại đầu phát","quote":"Kích từ tự động, không chổi than, kín không bị thấm","reference":"Chương V, mục 1.2.b, bảng IV.5","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước"},{"item":"Đầu phát điện: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động","reference":"Chương V, mục 1.2.b, bảng IV.6","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải"},{"item":"Đầu phát điện: Dao động điện áp","quote":"±1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số","reference":"Chương V, mục 1.2.b, bảng IV.7","requirement":"±1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất ≥ 0, 9)"},{"item":"Đầu phát điện: Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2.b, bảng IV.8","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Đầu phát điện: Cấp cách điện/nhiệt","quote":"Cấp H/H","reference":"Chương V, mục 1.2.b, bảng IV.9","requirement":"Cấp H/H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"IP 23","reference":"Chương V, mục 1.2.b, bảng IV.10","requirement":"IP 23"},{"item":"Đầu phát điện: Hệ số công suất","quote":"Cosϕ = 0,8","reference":"Chương V, mục 1.2.b, bảng IV.11","requirement":"Cosϕ = 0,8"},{"item":"Bảng điều khiển: Yêu cầu chung","quote":"Bộ điều khiển được gắn trực tiếp trên máy phát điện,","reference":"Chương V, mục 1.2.b, bảng V.1","requirement":"Xuất xứ G7 hoặc Việt Nam; bộ điều khiển gắn trực tiếp trên máy phát điện, panel bố trí thuận tiện thao tác, dễ giám sát điều khiển"},{"item":"Bảng điều khiển: Công nghệ và chế độ vận hành","quote":"- Dùng công nghệ vi xử lý, lập trình theo yêu cầu sử","reference":"Chương V, mục 1.2.b, bảng V.1","requirement":"Dùng công nghệ vi xử lý, lập trình theo yêu cầu sử dụng, có nút dừng khẩn cấp lắp bên ngoài; có các chế độ RUN, STOP, MAN, AUTO, TEST"},{"item":"Bảng điều khiển: Chức năng hiển thị","quote":"Điện áp máy phát điện, dòng cấp tải máy phát điện.","reference":"Chương V, mục 1.2.b, bảng V.2","requirement":"Hiển thị điện áp máy phát, dòng cấp tải, tần số (Hz), điện áp ắc qui, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu trong thùng (%), số giờ cộng dồn máy hoạt động, báo lỗi máy phát"},{"item":"Bảng điều khiển: Chức năng bảo vệ và tự động dừng máy","quote":"- Điện áp máy phát (U) cao/thấp.","reference":"Chương V, mục 1.2.b, bảng V.3","requirement":"Tự động dừng khi sự cố: điện áp máy phát cao/thấp, tần số cao/thấp, điện áp ắc qui (DC) cao/thấp, nhiệt độ nước làm mát cao, áp suất dầu bôi trơn thấp, quá tải, đứt dây curoa, động cơ vượt quá tốc độ cho phép, động cơ không đạt tốc độ, khởi động không thành công, mức nhiên liệu thấp hơn giới hạn cài đặt, nhấn nút dừng khẩn cấp"},{"item":"Bảng điều khiển: Chức năng cài đặt","quote":"Cài đặt số lần khởi động","reference":"Chương V, mục 1.2.b, bảng V.4","requirement":"Cài đặt tự động hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy máy; cài đặt số lần khởi động; hiển thị đầy đủ số giờ vận hành và lưu thời gian, ngày tháng hoạt động; trễ khởi động máy phát điều chỉnh được ít nhất từ 0.5 phút đến 10 phút; trễ đóng điện máy phát sang điện lưới ít nhất từ 0.5 phút đến 5 phút; trễ đóng điện lưới sang điện máy phát ít nhất từ 0.5 phút đến 10 phút; cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 1 giờ"},{"item":"Bảng điều khiển: Chức năng điều khiển (gồm điều khiển ATS)","quote":"Điều khiển chế độ tự động.","reference":"Chương V, mục 1.2.b, bảng V.5","requirement":"Điều khiển chế độ tự động, nhân công, van nhiên liệu, khởi động động cơ, chạy làm mát động cơ; điều khiển công tắc chuyển mạch ATS: khi điện lưới không đạt chất lượng về điện áp, tần số hoặc mất pha thì phát tín hiệu khởi động động cơ rồi chuyển sang điện máy phát, khi điện lưới đảm bảo thì chuyển lại điện lưới"},{"item":"Bảng điều khiển: Chức năng mở rộng khi có nhu cầu","quote":"Kết nối internet qua mạng di động 3G/4G","reference":"Chương V, mục 1.2.b, bảng V.6","requirement":"Giao diện kết nối máy tính qua cổng RS-232, R485; phần mềm điều khiển và lập trình trên máy vi tính; kết nối internet qua mạng LAN; kết nối internet qua mạng di động 3G/4G; điều khiển và giám sát qua tin nhắn SMS"},{"item":"Vỏ chống ồn: Đồng bộ và xuất xứ","quote":"- Vỏ chống ồn đồng bộ với tổ máy phát điện được sản xuất bởi hãng máy phát điện","reference":"Chương V, mục 1.2.b, bảng VI","requirement":"Vỏ chống ồn đồng bộ với tổ máy, sản xuất bởi hãng máy phát điện chào thầu; G7 hoặc Việt Nam"},{"item":"Vỏ chống ồn: Độ ồn","quote":"- Giảm độ ồn của máy khi hoạt động tại 100% tải : ≤ 75 dB(A) cách tâm máy 7","reference":"Chương V, mục 1.2.b, bảng VI","requirement":"Giảm độ ồn khi hoạt động tại 100% tải: ≤ 75 dB(A) cách tâm máy 7 mét"},{"item":"Vỏ chống ồn: Vật liệu cách âm","quote":"- Vật liệu cách âm: chống cháy, đảm bảo an toàn cho máy.","reference":"Chương V, mục 1.2.b, bảng VI","requirement":"Chống cháy, đảm bảo an toàn cho máy"},{"item":"Vỏ chống ồn: Vị trí ắc quy","quote":"- Có vị trí lắp đặt ắc quy bên trong vỏ cách âm, dễ kiểm tra và đảm bảo an toàn.","reference":"Chương V, mục 1.2.b, bảng VI","requirement":"Có vị trí lắp đặt ắc quy bên trong vỏ cách âm, dễ kiểm tra và đảm bảo an toàn"},{"item":"Vỏ chống ồn: Thùng nhiên liệu","quote":"- Thùng nhiên liệu được hàn nối chắc chắn và cố định ngay dưới máy phát điện, dễ","reference":"Chương V, mục 1.2.b, bảng VI","requirement":"Hàn nối chắc chắn và cố định ngay dưới máy phát điện, dễ kiểm tra và thêm nhiên liệu"},{"item":"Vỏ chống ồn: Tài liệu","quote":"- Có bản vẽ chi tiết của hãng sản xuất về vỏ chống ồn hoặc tài liệu khác tương","reference":"Chương V, mục 1.2.b, bảng VI","requirement":"Có bản vẽ chi tiết của hãng sản xuất về vỏ chống ồn hoặc tài liệu khác tương đương"},{"item":"Hàng hóa chung: Catalogue","quote":"Nhà thầu phải cung cấp Catalogue của hàng hóa thuộc gói thầu;","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu phải cung cấp Catalogue; nếu Catalogue không thể hiện hết thông số theo HSMT thì cung cấp thêm tài liệu chứng minh"},{"item":"Hàng hóa chung: CO/CQ","quote":"Cam kết cung cấp Giấy chứng nhận xuất xứ (CO) do phòng thương mại hoặc","reference":"Chương V, mục 1.2.a","requirement":"Cam kết cung cấp CO do phòng thương mại hoặc nhà sản xuất cấp và CQ do nhà sản xuất hoặc đại diện bán hàng được ủy quyền tại Việt Nam cấp đối với hàng nhập khẩu; hàng sản xuất trong nước phải có giấy chứng nhận chất lượng của nhà sản xuất khi giao hàng; không yêu cầu với thiết bị phụ kiện lắp đặt"},{"item":"Hàng hóa chung: Phạm vi lắp đặt","quote":"Nhà thầu có cam kết lắp đặt hoàn chỉnh, hướng dẫn sử dụng thành thạo tại","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu cam kết lắp đặt hoàn chỉnh, hướng dẫn sử dụng thành thạo tại nơi đặt thiết bị"},{"item":"Hàng hóa chung: Bảo hành và hỗ trợ","quote":"Nhà thầu chịu trách nhiệm bảo hành miễn phí bắt đầu từ ngày nghiệm thu","reference":"Chương V, mục 1.3.b; mục 1.2.a","requirement":"Bảo hành miễn phí bắt đầu từ ngày nghiệm thu hoàn thành bàn giao; thiết bị/phụ tùng thay thế luôn có sẵn tại Việt Nam; bắt đầu bảo trì, sửa chữa, thay thế trong thời gian không quá 07 ngày làm việc kể từ khi nhận yêu cầu"},{"item":"Hàng hóa chung: Phụ tùng thay thế","quote":"Phụ tùng thay thế: Chính hãng, mới 100%. Nhà thầu có bản cam kết cung cấp phụ","reference":"Chương V, mục 1.3.a","requirement":"Chính hãng, mới 100%; cam kết cung cấp phụ tùng chính hãng tối thiểu 05 năm sau thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:48:28.767Z"}},"IB2400508791":{"u":"2026-11-03T05:58:36.716+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5- Yeu cau ky thuat.pdf, Chương V-Yêu cầu về kỹ thuật.doc), chưa phân tích cả HSMT.","Tệp 'Chương V-Yêu cầu về kỹ thuật.doc' bị lỗi mã hóa, không đọc được; toàn bộ thông số lấy từ tệp PDF.","Văn bản không nêu hãng/model/số xi lanh/mức tiêu hao nhiên liệu/khí thải của động cơ, cấp cách điện đầu phát, dung tích bình nhiên liệu, ATS, cáp, tiêu chuẩn áp dụng.","Số lượng máy 11 kVA không được ghi rõ bằng số (chỉ nêu 'thay thế máy phát điện cũ'); máy 7 kVA ghi '01 máy'.","Số vòng quay khác nhau giữa hai máy: ≤ 1500 vòng (11 kVA) và ≤ 3000 vòng (7 kVA)."],"result":{"keyInfo":{"bidName":"Mua máy phát điện thay thế, trang bị cho Petrolimex-Cửa hàng 07 và dự phòng tại Công ty","notifyNo":"IB2400508791","generatorCapacity":"Máy 11 kVA (công suất liên tục ≥ 11 kVA, dự phòng ≥ 12 kVA) thay thế máy cũ tại Petrolimex-Cửa hàng 07; 01 máy 7 kVA (liên tục ≥ 7 kVA, dự phòng ≥ 7.5 kVA) dự phòng tại Công ty"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng, loại máy","quote":"01 máy phát điện 3 pha, công suất 7 KVA, có vỏ chống ồn để dự phòng tại Công ty","reference":"Chương V, mục 1","requirement":"Máy phát điện 3 pha công suất 11 KVA, có vỏ chống ồn, thay thế máy cũ tại Petrolimex-Cửa hàng 07; kèm 01 máy phát điện 3 pha công suất 7 KVA, có vỏ chống ồn, để dự phòng tại Công ty."},{"item":"Chung - Nhập khẩu","quote":"Máy phát 3 pha nhập khẩu nguyên chiếc công suất 11KVA.","reference":"Chương V, mục 2.1.1","requirement":"Cả hai máy là máy 3 pha nhập khẩu nguyên chiếc."},{"item":"Chung - Xuất xứ, CO/CQ, tình trạng, năm sản xuất","quote":"được sản xuất trong năm 2024.","reference":"Chương V, mục 2.1.1","requirement":"Hàng hóa có xuất xứ rõ ràng, có chứng nhận CO/CQ của hãng sản xuất, mới 100%, chưa qua sử dụng, sản xuất năm 2024."},{"item":"Chung - Năm sản xuất (bảng chi tiết)","quote":"Năm 2024, mới 100%","reference":"Chương V, mục 2.2, phần I, dòng 01","requirement":"Tổ hợp máy và các vật tư thiết bị cấu thành: năm 2024, mới 100%."},{"item":"Chung - Tình trạng (bảng chi tiết)","quote":"Mới 100%, chưa qua sử dụng, không có","reference":"Chương V, mục 2.2, phần I, dòng 02","requirement":"Mới 100%, chưa qua sử dụng, không có hiện tượng trầy sước, tróc sơn, móp méo."},{"item":"Chung - Công suất làm việc liên tục (bảng chi tiết)","quote":"≥ 7 kVA đối với Máy phát điện 7 kVA.","reference":"Chương V, mục 2.2, phần I, dòng 03","requirement":"≥ 11 kVA đối với máy 11 kVA; ≥ 7 kVA đối với máy 7 kVA."},{"item":"Chung - Điện áp, hệ số công suất, tần số","quote":"380/220 VAC","reference":"Chương V, mục 2.2, phần I, dòng 04-06","requirement":"Điện áp 380/220 VAC; hệ số công suất không nhỏ hơn 0,8; tần số 50 Hz."},{"item":"Chung - Thời gian hoạt động liên tục, nhiên liệu","quote":"Dầu Diesel thông dụng","reference":"Chương V, mục 2.2, phần I, dòng 08-09","requirement":"Thời gian hoạt động liên tục không hạn chế; nhiên liệu dầu Diesel thông dụng."},{"item":"Chung - Vỏ chống ồn, kiểu máy, độ ồn","quote":"≤ 70 dB đối với cả 2 máy","reference":"Chương V, mục 2.2, phần I, dòng 10-12","requirement":"Vỏ chống ồn đồng bộ theo máy, có các cửa mở dễ dàng thao tác vận hành; có bánh xe di chuyển, khung vỏ sơn tĩnh điện đặt được ngoài trời; độ ồn ≤ 70 dB đối với cả 2 máy (đo tại 7 m)."},{"item":"Máy 11 kVA: Động cơ","quote":"Phần động cơ: Được sản xuất bởi Quốc gia nằm trong nền kinh tế phát triển","reference":"Chương V, mục 2.1.1 (máy 11 kVA)","requirement":"Sản xuất bởi quốc gia thuộc nền kinh tế phát triển G20; khởi động đề điện; nhiên liệu dầu Diesel; làm mát bằng nước làm mát."},{"item":"Máy 11 kVA: Đầu phát - công suất","quote":"+ Công suất liên tục ≥ 11 kVA (8.8 KW);","reference":"Chương V, mục 2.1.1 (máy 11 kVA)","requirement":"Sản xuất bởi quốc gia thuộc nền kinh tế phát triển G20; công suất liên tục ≥ 11 kVA (8.8 KW); công suất dự phòng ≥ 12 kVA (9.6KW)."},{"item":"Máy 11 kVA: Đầu phát - điện áp, tần số, cos φ, tốc độ, AVR, quá tải","quote":"+ Số vòng quay: ≤ 1500 vòng;","reference":"Chương V, mục 2.1.1 (máy 11 kVA)","requirement":"Điện áp định mức 380 V, 3 pha 4 dây; tần số 50Hz; cos φ 0,8; số vòng quay ≤ 1500 vòng; có điều chỉnh điện áp AVR; khả năng quá tải 10%."},{"item":"Máy 11 kVA: Vỏ máy và bảng điều khiển","quote":"+ Kiểu máy vỏ cách âm, chống ồn; Khung vỏ sơn tĩnh điện đặt được ngoài trời.","reference":"Chương V, mục 2.1.1 (máy 11 kVA)","requirement":"Kiểu máy vỏ cách âm, chống ồn; khung vỏ sơn tĩnh điện đặt được ngoài trời. Bảng điều khiển hiển thị số, giao diện tiếng Việt, tích hợp giám sát, bảo vệ: điện áp, % tải, tần số, tốc độ vòng quay, áp suất, nhiệt độ dầu bôi trơn và nước làm mát, mức nước làm mát; đưa ra cảnh báo lỗi cho người dùng."},{"item":"Máy 11 kVA: Phụ kiện theo máy","quote":"sử dụng theo máy; 01 Bộ ổ cắm kèm phích cắm 3 pha chống thấm 32A.","reference":"Chương V, mục 2.1.1 (máy 11 kVA)","requirement":"Át tô mát (MCCB); bình nhiên liệu; chân đế máy; bảng điều khiển kỹ thuật; bô giảm thanh; dầu bôi trơn; nước làm mát; 01 bộ ắc quy; 04 giá đỡ chân đế giảm chấn; dây cọc bình ắc quy; tài liệu hướng dẫn sử dụng; 01 bộ ổ cắm kèm phích cắm 3 pha chống thấm 32A."},{"item":"Máy 7 kVA: Động cơ","quote":"+ Làm mát bằng nước làm mát (hoặc quạt gió);","reference":"Chương V, mục 2.1.1 (máy 7 kVA)","requirement":"Sản xuất bởi quốc gia thuộc nền kinh tế phát triển G20; khởi động đề điện; nhiên liệu dầu Diesel; làm mát bằng nước làm mát (hoặc quạt gió)."},{"item":"Máy 7 kVA: Đầu phát - công suất","quote":"+ Công suất liên tục ≥ 7 kVA (5.6 KW);","reference":"Chương V, mục 2.1.1 (máy 7 kVA)","requirement":"Sản xuất bởi quốc gia thuộc nền kinh tế phát triển G20; công suất liên tục ≥ 7 kVA (5.6 KW); công suất dự phòng ≥ 7.5 kVA (6 KW)."},{"item":"Máy 7 kVA: Đầu phát - điện áp, tần số, cos φ, tốc độ, AVR, quá tải","quote":"+ Số vòng quay: ≤ 3000 vòng;","reference":"Chương V, mục 2.1.1 (máy 7 kVA)","requirement":"Điện áp định mức 380 V, 3 pha 4 dây; tần số 50Hz; cos φ 0,8; số vòng quay ≤ 3000 vòng; có điều chỉnh điện áp AVR; khả năng quá tải 10%."},{"item":"Máy 7 kVA: Vỏ máy và bảng điều khiển","quote":"+ Kiểu máy vỏ cách âm, chống ồn; Khung vỏ sơn tĩnh điện đặt được ngoài trời.","reference":"Chương V, mục 2.1.1 (máy 7 kVA)","requirement":"Kiểu máy vỏ cách âm, chống ồn; khung vỏ sơn tĩnh điện đặt được ngoài trời. Bảng điều khiển hiển thị số, giao diện tiếng Việt, tích hợp giám sát, bảo vệ như máy 11 kVA."},{"item":"Máy 7 kVA: Phụ kiện theo máy","quote":"sử dụng theo máy; 01 Bộ ổ cắm kèm phích cắm 3 pha chống thấm 50A.","reference":"Chương V, mục 2.1.1 (máy 7 kVA)","requirement":"Át tô mát (MCCB); bình nhiên liệu; chân đế máy; bảng điều khiển kỹ thuật; bô giảm thanh; dầu bôi trơn; nước làm mát; 01 bộ ắc quy; 04 giá đỡ chân đế giảm chấn; dây cọc bình ắc quy; tài liệu hướng dẫn sử dụng; 01 bộ ổ cắm kèm phích cắm 3 pha chống thấm 50A."},{"item":"Cả hai máy: Động cơ (bảng chi tiết)","quote":"một chiều 12 VDC.","reference":"Chương V, mục 2.2, phần II","requirement":"Nhà thầu nêu rõ nước và hãng sản xuất (thuộc nhóm G20); khởi động bằng động cơ điện, đề điện dùng ắc quy một chiều 12 VDC; bộ nạp ắc quy lắp sẵn đồng bộ theo máy; có hệ thống bô giảm thanh và thoát xả ra ngoài thân máy."},{"item":"Cả hai máy: Đầu phát điện (bảng chi tiết)","quote":"≥ 7 KVA đối với Máy phát điện 7 KVA.","reference":"Chương V, mục 2.2, phần III (Đầu phát điện)","requirement":"Nhà thầu nêu rõ nước và hãng sản xuất (thuộc nhóm G20); điều chỉnh điện áp tự động (AVR); công suất liên tục (Prime) ≥ 11 KVA đối với máy 11 KVA, ≥ 7 KVA đối với máy 7 KVA; cos φ 0,8; điện áp 380/220 VAC; tần số 50 Hz."},{"item":"Cả hai máy: Hệ thống điều khiển và bảo vệ - bộ điều khiển","quote":"+ Công tắc dừng khẩn cấp","reference":"Chương V, mục 2.2, phần III (Hệ thống điều khiển và bảo vệ), dòng 01-03","requirement":"Bộ điều khiển kỹ thuật số, tiêu chuẩn gồm: bảng điều khiển hiện số, công tắc dừng khẩn cấp, công tắc chức năng và đèn hiển thị, khởi động từ xa, công tắc dừng/khởi động bằng tay, công tắc reset sự cố, công tắc đèn bảng điều khiển/kiểm tra đèn, công tắc chọn trạng thái Off/Manual/Auto."},{"item":"Cả hai máy: Chức năng bảo vệ, cảnh báo và dừng máy","quote":"+ Vượt tốc","reference":"Chương V, mục 2.2, phần III (Hệ thống điều khiển và bảo vệ), dòng 04-05","requirement":"Cảnh báo khi nhiệt độ nước làm mát cao hoặc thấp, điện áp ắc quy, áp lực nhớt thấp, quá dòng, tần số cao. Tự động dừng máy khi: dừng khẩn cấp, không đề được, điện áp AC cao hoặc thấp, áp lực nhớt thấp, nhiệt độ nước làm mát cao, quá dòng, vượt tốc, đề quá nhiều lần, ngắn mạch, tần số cao hoặc thấp."},{"item":"Cả hai máy: Thông số hiển thị tiêu chuẩn","quote":"+ Mã số chẩn đoán sự cố","reference":"Chương V, mục 2.2, phần III (Hệ thống điều khiển và bảo vệ), dòng 06","requirement":"Hiển thị: dòng các pha, công suất khả dụng kW, %kW, công suất toàn phần kVA, công suất phản kháng kVAR, điện năng tiêu thụ kWh, cos φ, điện áp từng pha, tần số, áp lực nhớt kPa, nhiệt độ nước làm mát, số giờ hoạt động, điện áp DC, mã số chẩn đoán sự cố, điện áp ắc quy."},{"item":"Cả hai máy: Phạm vi lắp đặt, cài đặt","quote":"+ Lắp đặt máy tại đúng vị trí xác định trên bộ giảm chấn; lắp đặt các phụ kiện,","reference":"Chương V, mục 2.1.3 và mục 3.1","requirement":"Lắp đặt máy tại đúng vị trí xác định trên bộ giảm chấn; lắp đặt các phụ kiện; cài đặt, hiệu chỉnh để máy hoạt động ổn định, đạt yêu cầu kỹ thuật. Nhà thầu chịu chi phí giám định, đóng gói, vận chuyển, lắp đặt và vận hành thử tại 02 địa điểm."},{"item":"Cả hai máy: Tài liệu, CO/CQ khi giao hàng","quote":"+ Tờ khai hải quan thể hiện lô hàng nhập khẩu qua cảng.","reference":"Chương V, mục 2.1.3","requirement":"Cung cấp chứng nhận CO và CQ của hãng sản xuất (bản gốc hoặc bản công chứng) kèm bản dịch tiếng Việt, hướng dẫn sử dụng, catalogue, tài liệu kỹ thuật bằng tiếng Việt, tờ khai hải quan lô hàng nhập khẩu, hướng dẫn sửa chữa, bảo dưỡng, vận hành bằng tiếng Việt."},{"item":"Cả hai máy: Điều kiện vận hành, nghiệm thu","quote":"+ Kiểm tra vận hành của máy phát trong điều kiện làm việc tại cửa hàng xăng","reference":"Chương V, mục 2.1.3 và mục 3.5","requirement":"Chạy thử không tải/có tải; kiểm tra thông số bộ điều khiển và khi mang tải; kiểm tra đấu nối phụ kiện đảm bảo an toàn kỹ thuật, an toàn PCCC tại cửa hàng xăng dầu; kiểm tra vận hành trong điều kiện làm việc tại cửa hàng xăng dầu."},{"item":"Cả hai máy: Bảo hành","quote":"Thời gian bảo hành ≥ 24 tháng kể từ khi hai bên ký biên bản nghiệm thu, bàn giao.","reference":"Chương V, mục 2.1.4","requirement":"Thời gian bảo hành ≥ 24 tháng kể từ khi hai bên ký biên bản nghiệm thu, bàn giao."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:58:36.042Z"}},"IB2400509473":{"u":"2026-11-03T06:01:23.725+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V.pdf), chưa phân tích cả HSMT.","Độ ồn không thống nhất: mục I.17 ghi 70Dba, mục V (vỏ cách âm) ghi 68Dba, cùng ở khoảng cách 1m.","Điện áp không thống nhất giữa các mục: tổ máy 380/220V (+0.5%), đầu phát 3 pha 400/230V.","Bảng bị vỡ định dạng khi trích từ PDF: thiếu các dòng số 9, 10 của mục II (Động cơ) và dòng số 3 của mục III (Đầu phát); các dòng liên quan đến mức tiêu hao nhiên liệu, số xi lanh, model động cơ và đầu phát không có trong văn bản.","Một số giá trị chép nguyên văn theo văn bản dù có vẻ sai chính tả hoặc đơn vị (ví dụ: 'G/T 14048.11', 'xung chịu được điện áp: 12kA', 'cầu chì ... (65/120KV)', 'Dianmo').","Các trường 'quote' trích một phần đoạn văn bản để đảm bảo khớp từng ký tự do nội dung bị ngắt dòng trong bảng.","Không có thông tin về hãng, model cụ thể của động cơ và đầu phát ngoài 'G7' và yêu cầu nhà thầu đề xuất."],"result":{"keyInfo":{"bidName":"Cung cấp Máy phát điện 200KVA Agribank Chi nhánh Bến Thành","notifyNo":"IB2400509473","generatorCapacity":"200 kVA liên tục / 220 kVA dự phòng (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 200/220KVA: Tình trạng","quote":"Máy phát điện mới 100%","reference":"Chương V, Bảng số 02, mục I","requirement":"Máy phát điện mới 100%, sản xuất từ năm 2024 trở về sau"},{"item":"Tổ máy 200/220KVA: Năm sản xuất, nguồn gốc","quote":"mới 100%, năm sản xuất từ năm 2024","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa có nguồn gốc, xuất xứ rõ ràng, mới 100%, năm sản xuất từ năm 2024 trở về sau"},{"item":"Tổ máy 200/220KVA: Số lượng","quote":"01 máy","reference":"Chương V, Bảng số 02, mục I.2","requirement":"01 máy"},{"item":"Tổ máy 200/220KVA: Công suất liên tục/dự phòng","quote":"200/220KVA","reference":"Chương V, Bảng số 02, mục I.4","requirement":"200/220 kVA (liên tục/dự phòng)"},{"item":"Tổ máy 200/220KVA: Tiêu chuẩn của tổ máy","quote":"ISO 9001:2015, ISO 14001:2015 hoặc tương đương","reference":"Chương V, Bảng số 02, mục I.3","requirement":"ISO 9001:2015, ISO 14001:2015 hoặc tương đương"},{"item":"Tổ máy 200/220KVA: Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, Bảng số 02, mục I.5","requirement":"03 pha, 04 dây"},{"item":"Tổ máy 200/220KVA: Điện áp","quote":"380/220V (+0.5%)","reference":"Chương V, Bảng số 02, mục I.6","requirement":"380/220V (+0.5%)"},{"item":"Tổ máy 200/220KVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, Bảng số 02, mục I.7","requirement":"Dầu Diesel"},{"item":"Tổ máy 200/220KVA: Tần số","quote":"50Hz","reference":"Chương V, Bảng số 02, mục I.8","requirement":"50Hz"},{"item":"Tổ máy 200/220KVA: Hệ số công suất","quote":"0.8","reference":"Chương V, Bảng số 02, mục I.9","requirement":"0.8"},{"item":"Tổ máy 200/220KVA: Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, Bảng số 02, mục I.13","requirement":"Khởi động bằng điện (bình ắc quy)"},{"item":"Tổ máy 200/220KVA: Điều chỉnh công suất","quote":"Tự động điều chỉnh khi có thay đổi điện áp","reference":"Chương V, Bảng số 02, mục I.11","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Tổ máy 200/220KVA: Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, Bảng số 02, mục I.12","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy 200/220KVA: MCCB đầu ra máy phát điện","quote":"400A (4P) 4 cực, dòng cắt 50kA","reference":"Chương V, Bảng số 02, mục I.14","requirement":"400A (4P) 4 cực, dòng cắt 50kA"},{"item":"Tổ máy 200/220KVA: Thùng nhiên liệu","quote":">600 lít","reference":"Chương V, Bảng số 02, mục I.15","requirement":"Trên 600 lít"},{"item":"Tổ máy 200/220KVA: Kích thước","quote":">3.400x1300 x2050 mm","reference":"Chương V, Bảng số 02, mục I.16","requirement":"Lớn hơn 3.400 x 1300 x 2050 mm"},{"item":"Tổ máy 200/220KVA: Độ ồn","quote":"70Dba @ khoảng cách 1m","reference":"Chương V, Bảng số 02, mục I.17","requirement":"70 dBA tại khoảng cách 1 m (xem ghi chú: mục V nêu 68 dBA)"},{"item":"Tổ máy 200/220KVA: Két nước","quote":"Tiêu chuẩn 500 C","reference":"Chương V, Bảng số 02, mục I.18","requirement":"Tiêu chuẩn 500 C"},{"item":"Tổ máy 200/220KVA: Bộ phụ tùng động cơ","quote":"Chính hãng động cơ","reference":"Chương V, Bảng số 02, mục I.19","requirement":"Gồm lọc dầu, lọc nhớt, lọc gió, dianmo sạc, nước giải nhiệt; chính hãng động cơ"},{"item":"Tổ máy 200/220KVA: Bộ phụ tùng đầu phát","quote":"Chính hãng đầu phát","reference":"Chương V, Bảng số 02, mục I.20","requirement":"Gồm đi ốt, bộ điều chỉnh điện áp; chính hãng đầu phát"},{"item":"Máy 200/220KVA: Động cơ - hãng/xuất xứ","quote":"G7","reference":"Chương V, Bảng số 02, mục II.1","requirement":"Nhà sản xuất chính hãng, nhà thầu đề xuất cụ thể; thương hiệu/hãng sản xuất/xuất xứ: G7"},{"item":"Máy 200/220KVA: Động cơ - kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, Bảng số 02, mục II.2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Máy 200/220KVA: Động cơ - kiểu điều tốc","quote":"Điện tử","reference":"Chương V, Bảng số 02, mục II.3","requirement":"Điện tử"},{"item":"Máy 200/220KVA: Động cơ - kiểu nạp khí","quote":"Trục bô (turbo)","reference":"Chương V, Bảng số 02, mục II.4","requirement":"Trục bô (turbo)"},{"item":"Máy 200/220KVA: Động cơ - dung tích nhớt bôi trơn","quote":"32.5 Lít","reference":"Chương V, Bảng số 02, mục II.5","requirement":"32.5 Lít"},{"item":"Máy 200/220KVA: Động cơ - dung tích nước làm mát động cơ","quote":"11.9 Lít","reference":"Chương V, Bảng số 02, mục II.6","requirement":"11.9 Lít"},{"item":"Máy 200/220KVA: Động cơ - dòng nước làm mát","quote":"160 lít/ phút","reference":"Chương V, Bảng số 02, mục II.7","requirement":"160 lít/phút"},{"item":"Máy 200/220KVA: Động cơ - công suất cực đại, hiệu suất","quote":"202kW, 93%","reference":"Chương V, Bảng số 02, mục II.8","requirement":"202kW, 93%; SAE J1995 hoặc tương đương"},{"item":"Máy 200/220KVA: Động cơ - tiêu chuẩn khí thải","quote":"EPA tier3 hoặc tương đương","reference":"Chương V, Bảng số 02, mục II.11","requirement":"Đáp ứng tiêu chuẩn khí thải EU Stage III A hoặc tương đương; EPA tier3 hoặc tương đương"},{"item":"Máy 200/220KVA: Động cơ - tiêu chuẩn đáp ứng","quote":"ISO 3046-8528 hoặc tương đương","reference":"Chương V, Bảng số 02, mục II.11","requirement":"ISO 3046-8528 hoặc tương đương"},{"item":"Máy 200/220KVA: Đầu phát - hãng/xuất xứ","quote":"Nhà sản xuất chính hãng, nhà thầu đề xuất cụ thể","reference":"Chương V, Bảng số 02, mục III.1","requirement":"Nhà sản xuất chính hãng, nhà thầu đề xuất cụ thể; thương hiệu/hãng sản xuất/xuất xứ: G7"},{"item":"Máy 200/220KVA: Đầu phát - công suất liên tục","quote":"200kva","reference":"Chương V, Bảng số 02, mục III.2","requirement":"200 kVA"},{"item":"Máy 200/220KVA: Đầu phát - thời gian chạy liên tục","quote":"Theo tiêu chuẩn 8258-3 hoặc tương đương","reference":"Chương V, Bảng số 02, mục III.4","requirement":"Theo tiêu chuẩn 8258-3 hoặc tương đương"},{"item":"Máy 200/220KVA: Đầu phát - loại","quote":"Không chổi than, tự kích từ","reference":"Chương V, Bảng số 02, mục III.5","requirement":"Không chổi than, tự kích từ"},{"item":"Máy 200/220KVA: Đầu phát - số vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, Bảng số 02, mục III.6-7","requirement":"1.500 vòng/phút; quá tốc 2.250 vòng/phút"},{"item":"Máy 200/220KVA: Đầu phát - bước cuốn dây","quote":"2/3","reference":"Chương V, Bảng số 02, mục III.8","requirement":"2/3"},{"item":"Máy 200/220KVA: Đầu phát - cấp cách điện","quote":"H","reference":"Chương V, Bảng số 02, mục III.9","requirement":"H"},{"item":"Máy 200/220KVA: Đầu phát - cấp bảo vệ","quote":"IP23","reference":"Chương V, Bảng số 02, mục III.10","requirement":"IP23"},{"item":"Máy 200/220KVA: Đầu phát - điện áp","quote":"3 pha, 400/230V","reference":"Chương V, Bảng số 02, mục III.11","requirement":"3 pha, 400/230V"},{"item":"Máy 200/220KVA: Đầu phát - bộ điều chỉnh điện áp (AVR)","quote":"AVR có hỗ trợ PMG và AREP+","reference":"Chương V, Bảng số 02, mục III.12","requirement":"AVR có hỗ trợ PMG và AREP+"},{"item":"Máy 200/220KVA: Đầu phát - dòng khí ở tần số 50Hz","quote":"0.10m 3/s","reference":"Chương V, Bảng số 02, mục III.13","requirement":"0.10m 3/s"},{"item":"Máy 200/220KVA: Đầu phát - tổng sóng hài khi không tải","quote":"< 2%","reference":"Chương V, Bảng số 02, mục III.14","requirement":"< 2%"},{"item":"Máy 200/220KVA: Đầu phát - hiệu suất tại 100% tải và 50% tải (cos phi 0,8)","quote":"92% và 93.9%","reference":"Chương V, Bảng số 02, mục III.15","requirement":"92% và 93.9%"},{"item":"Máy 200/220KVA: Đầu phát - bảo vệ cuộn dây","quote":"95%","reference":"Chương V, Bảng số 02, mục III.16","requirement":"Cuộn dây được bảo vệ trong môi trường độ ẩm < 95%"},{"item":"Máy 200/220KVA: Đầu phát - đáp ứng quá tải","quote":"10% trong 1 giờ / 15% trong 10 phút / 30%","reference":"Chương V, Bảng số 02, mục III.17","requirement":"10% trong 1 giờ / 15% trong 10 phút / 30% trong 4 phút / 50% trong 2 phút"},{"item":"Máy 200/220KVA: Đầu phát - số dây","quote":null,"reference":"Chương V, Bảng số 02, mục III.18","requirement":"12"},{"item":"Máy 200/220KVA: Đầu phát - hệ thống tăng cường","quote":"Cuộn dây phụ","reference":"Chương V, Bảng số 02, mục III.19","requirement":"Cuộn dây phụ"},{"item":"Máy 200/220KVA: Đầu phát - nhiễu sóng vô tuyến","quote":"(Class B Group 1 as EN 55011) Cấp B nhóm 1 ở","reference":"Chương V, Bảng số 02, mục III.20","requirement":"Cấp B nhóm 1 theo tiêu chuẩn EN 55011 hoặc tương đương"},{"item":"Máy 200/220KVA: Đầu phát - tiêu chuẩn đáp ứng","quote":"Tiêu chuẩn EC 60034-1; BS 4999-5000; NEMA","reference":"Chương V, Bảng số 02, mục III.21","requirement":"EC 60034-1; BS 4999-5000; NEMA MG 1.32 hoặc tương đương; UL 1004-1, UL 1004-4, C22.2 No. 100 hoặc tương đương"},{"item":"Máy 200/220KVA: Bảng điều khiển - hãng/loại","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, Bảng số 02, mục IV.1","requirement":"Nhà sản xuất chính hãng, nhà thầu đề xuất cụ thể; hãng/xuất xứ EU/G7; bảng điều khiển kỹ thuật số màn hình LCD"},{"item":"Máy 200/220KVA: Bảng điều khiển - tích hợp ATS","quote":"Tích hợp tính năng kết nối ATS và kết nối máy","reference":"Chương V, Bảng số 02, mục IV.2","requirement":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển"},{"item":"Máy 200/220KVA: Bảng điều khiển - chức năng đo và hiển thị","quote":"Điện áp dây (L-L), điện áp pha (L-N) của máy","reference":"Chương V, Bảng số 02, mục IV.3","requirement":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát và lưới; tần số và dòng điện các pha (L1, L2, L3); thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy máy; mức nhiên liệu và tiêu hao nhiên liệu"},{"item":"Máy 200/220KVA: Bảng điều khiển - chức năng cảnh báo (chỉ báo bằng đèn, không tắt máy)","quote":"Số đèn báo led: 4","reference":"Chương V, Bảng số 02, mục IV.4","requirement":"Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; không sạc bình accu; số đèn báo led: 4"},{"item":"Máy 200/220KVA: Bảng điều khiển - chức năng bảo vệ (báo động bằng đèn và tắt máy)","quote":"Ngắn mạch","reference":"Chương V, Bảng số 02, mục IV.5","requirement":"Áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao; điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép; mực nước giải nhiệt thấp"},{"item":"Máy 200/220KVA: Bảng điều khiển - chế độ vận hành","quote":"AUTO: Vận hành tự động","reference":"Chương V, Bảng số 02, mục IV.6","requirement":"OFF/RESET, MAN (bằng tay), AUTO (tự động), TEST (kiểm tra)"},{"item":"Máy 200/220KVA: Bảng điều khiển - chức năng khác","quote":"Cài đặt thời gian bảo trì bảo dưỡng","reference":"Chương V, Bảng số 02, mục IV.7","requirement":"Kết nối mạng máy tính và điều khiển từ xa qua cổng RS-232 / RS-485, USB và Canbus; cài đặt thời gian bảo trì bảo dưỡng"},{"item":"Máy 200/220KVA: Bảng điều khiển - chức năng đặc biệt","quote":"Có chức năng hòa đồng bộ từ 2 tổ máy trở lên","reference":"Chương V, Bảng số 02, mục IV.8","requirement":"Có chức năng hòa đồng bộ từ 2 tổ máy trở lên"},{"item":"Máy 200/220KVA: Bảng điều khiển - chức năng kết nối","quote":"Cổng Ethernet (10/100Mb)","reference":"Chương V, Bảng số 02, mục IV.9","requirement":"Cổng Ethernet (10/100Mb); tin nhắn SMS, e-Email"},{"item":"Máy 200/220KVA: Vỏ cách âm - vật liệu, sơn","quote":"Vật liệu chế tạo: bằng thép dày 2.5mm","reference":"Chương V, Bảng số 02, mục V.1","requirement":"Thép dày 2.5mm, sơn tĩnh điện; vật liệu cách âm bằng mút cách âm và bông thủy tinh"},{"item":"Máy 200/220KVA: Vỏ cách âm - tính năng","quote":"- Có móc cẩu máy trên nóc máy","reference":"Chương V, Bảng số 02, mục V.1","requirement":"Cánh cửa bố trí hai bên; vách chắn gió nóng giữa két nước và đường thoát gió nóng; móc cẩu trên nóc; tôn lưới Inox bên trong tại các cánh cửa; chỗ đổ dầu Diesel bên ngoài; nút dừng khẩn cấp trên vỏ (cạnh bảng điều khiển); thùng nhiên liệu dời, nằm phía đầu động cơ, dễ tháo lắp"},{"item":"Máy 200/220KVA: Vỏ cách âm - độ ồn","quote":"-Độ ồn: 68Dba @ khoảng cách 1m","reference":"Chương V, Bảng số 02, mục V.1","requirement":"68 dBA tại khoảng cách 1 m"},{"item":"ATS: Hãng","quote":"Nhà sản xuất chính hãng, nhà thầu đề xuất cụ thể","reference":"Chương V, Bảng số 02, mục VI","requirement":"Tủ chuyển nguồn tự động ATS: nhà sản xuất chính hãng, nhà thầu đề xuất cụ thể"},{"item":"ATS: Chức năng","quote":"Tự động chuyển nguồn từ điện lưới sang máy","reference":"Chương V, Bảng số 02, mục VI.1","requirement":"Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại; dùng bộ đóng cắt khối, có cần đảo bằng tay khi có sự cố, có nút chuyển đổi trên bộ đóng cắt ATS"},{"item":"ATS: Bộ đóng cắt","quote":"400A, 4P, 400V","reference":"Chương V, Bảng số 02, mục VI.2","requirement":"400A, 4P, 400V; điện áp 400/230V; cách điện định mức tối đa 1000V; định mức xung chịu được điện áp 12kA; tiêu chuẩn IEC 60947, G/T 14048.11 hoặc tương đương"},{"item":"ATS: Điều kiện hoạt động","quote":"Cấp bảo vệ IP20","reference":"Chương V, Bảng số 02, mục VI.3","requirement":"Nhiệt độ -5 °C đến 40 °C (có thể chịu đựng tối đa thêm 35 °C); cấp bảo vệ IP20"},{"item":"ATS: Thời gian chuyển đổi, giới hạn ngắn mạch","quote":"Thời gian chuyển đổi I-II (lưới và máy phát): 0.6","reference":"Chương V, Bảng số 02, mục VI.4","requirement":"Thời gian chuyển đổi I-II (lưới và máy phát) 0.6 giây; giới hạn ngắn mạch định mức: cầu chì bảo vệ/ngắn mạch Cb bảo vệ (65/120KV)"},{"item":"ATS: Bộ điều khiển","quote":"Cổng kết nối: RS485 và MODBUS","reference":"Chương V, Bảng số 02, mục VI.5","requirement":"Màn hình LCD; nguồn 230V; điện áp hoạt động Ac170V đến Ac 277V; cấp bảo vệ IP55; cổng kết nối RS485 và MODBUS; tiêu chuẩn IEC 688-1992 hoặc tương đương; cài đặt bảo vệ áp, dòng điện (V, A)"},{"item":"ATS: Vỏ tủ","quote":"Thiết kế (đặt ngoài trời có chân đế)","reference":"Chương V, Bảng số 02, mục VI.6","requirement":"Thiết kế đặt ngoài trời có chân đế; 2 lớp vỏ (lớp 1 bao che, lớp 2 lắp đặt thiết bị; 2 khung vỏ và 2 cánh cửa)"},{"item":"Vật tư lắp đặt: Cáp động lực","quote":"Cáp động lực 60m (4x95)","reference":"Chương V, Bảng số 02, mục VII","requirement":"60m (4x95)"},{"item":"Vật tư lắp đặt: Cáp điều khiển","quote":"Cáp điều khiển 60M (8x1.25)","reference":"Chương V, Bảng số 02, mục VII","requirement":"60M (8x1.25)"},{"item":"Vật tư lắp đặt: Bệ đặt máy","quote":"Bệ đặt máy (dài x rộng x cao): 5.000 x 1.800x 800","reference":"Chương V, Bảng số 02, mục VII","requirement":"Dài x rộng x cao: 5.000 x 1.800 x 800 mm, bê tông cốt thép mác 250, bao gồm mái tôn che"},{"item":"Vật tư lắp đặt: Bộ cos chụp","quote":"Bộ cos chụp 30 Bộ","reference":"Chương V, Bảng số 02, mục VII","requirement":"30 bộ"},{"item":"Vật tư lắp đặt: Hộp thoát nhiệt và phụ kiện","quote":"Co chuyển hướng hộp thoát nhiệt: 01 Cái","reference":"Chương V, Bảng số 02, mục VII","requirement":"Hộp thoát nhiệt kiểu chạy mí-ép mí tôn, tole dày 1,2mm kèm phụ kiện, dự kiến 6 m; khung lá sách, lưới chắn côn trùng (400x920mm) tole tráng kẽm dày 1.5mm: 01 bộ; co chuyển hướng hộp thoát nhiệt: 01 cái"},{"item":"Vật tư lắp đặt: Ống khói","quote":"Ống khói : 06 M","reference":"Chương V, Bảng số 02, mục VII","requirement":"Ống khói 06 m; co ống khói 02 cái, 01 cái co nhún"},{"item":"Vật tư lắp đặt: Ống nhựa đi dây","quote":"Ống nhựa đi dây : 50M","reference":"Chương V, Bảng số 02, mục VII","requirement":"50 m"},{"item":"Vật tư lắp đặt: Cao su giảm chấn","quote":"Cao su giảm chấn : 06 bộ","reference":"Chương V, Bảng số 02, mục VII","requirement":"06 bộ"},{"item":"Vật tư lắp đặt: Tiếp địa, thanh đồng đấu nối","quote":"Cọc tiếp địa và dây nối : 01 Bộ","reference":"Chương V, Bảng số 02, mục VII","requirement":"Cọc tiếp địa và dây nối 01 bộ; thanh đồng đấu nối 01 bộ"},{"item":"Vật tư lắp đặt: Bộ sạc và bộ đóng ngắt bình ắc quy","quote":"Bộ sạc tự động bình ắc quy : 01 Bộ","reference":"Chương V, Bảng số 02, mục VII","requirement":"Bộ sạc tự động bình ắc quy 01 bộ; bộ đóng ngắt điện áp bình 01 bộ"},{"item":"Phụ kiện kèm theo máy","quote":"Bình ắc quy khô 120AH x 2 (theo máy)","reference":"Chương V, Bảng số 02, mục VIII","requirement":"Pô giảm thanh; bình ắc quy khô 120AH x 2; nhớt đổ sẵn trong động cơ; nước làm mát chính hãng đổ sẵn trong động cơ; ống dầu"},{"item":"Hồ sơ giấy tờ kèm theo: CO, CQ","quote":"CO (xuất xứ hàng hóa)","reference":"Chương V, Bảng số 02, mục IX","requirement":"CO (xuất xứ hàng hóa), CQ (chất lượng hàng hóa), PL (danh mục đóng gói), B/L, tờ khai hải quan, tem kiểm định/chứng nhận kiểm định, giám định đối với máy phát điện, giấy tờ khác liên quan"},{"item":"Chứng chỉ, tài liệu kỹ thuật","quote":null,"reference":"Chương V, mục 1.2.a","requirement":"Cung cấp đầy đủ chứng chỉ xuất xứ, nguồn gốc, chứng chỉ chất lượng, chứng nhận hàng mới 100%, tài liệu kỹ thuật hướng dẫn vận hành, sử dụng, bảo dưỡng, sửa chữa của nhà sản xuất"},{"item":"Phạm vi lắp đặt","quote":"Lắp đặt hoàn chỉnh, chạy thử, hướng dẫn sử dụng thành thạo tại nơi cung cấp.","reference":"Chương V, mục 1.2.c","requirement":"Lắp đặt hoàn chỉnh, chạy thử, hướng dẫn sử dụng thành thạo tại nơi cung cấp; nhà thầu thực hiện hoặc giám sát lắp đặt tại hiện trường"},{"item":"Bảo hành","quote":"(nhưng thấp nhất 12 tháng)","reference":"Chương V, mục 1.2.c","requirement":"Thời gian bảo hành theo tiêu chuẩn nhà sản xuất, thấp nhất 12 tháng; đáp ứng kiểm tra, sửa chữa đột xuất trong 24 giờ tại nơi lắp đặt"},{"item":"Dịch vụ sau bảo hành","quote":"tùng thay thế tối thiểu 5 năm sau khi hết thời gian bảo hành","reference":"Chương V, mục 1.2.a","requirement":"Cung cấp dịch vụ bảo hành sửa chữa hư hỏng, bảo trì, vật tư tiêu hao, phụ tùng thay thế tối thiểu 5 năm sau khi hết thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:01:23.046Z"}},"IB2400511920":{"u":"2026-11-03T05:56:14.212+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3. E-HSMT VT-3949-24-KT-TTH Full.pdf, Bia HSMT VT-3494-24-KT-TTH.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ cung cấp 01 bộ AVR (P/N 314-7755) cho máy phát Caterpillar C18 trên giàn RC10, không phải tổ máy phát điện hoàn chỉnh; văn bản không nêu công suất kVA/kW, điện áp, tần số, ATS, vỏ chống ồn, bình nhiên liệu hay tiêu chuẩn cụ thể, nên generatorCapacity là null.","Số lượng cụ thể của mục hàng không hiển thị rõ trong bảng Phụ lục I (chỉ thấy đơn vị tính 'pce'); phần 6.1 yêu cầu cung cấp đủ số lượng trong 'DANH MỤC' của HSMT.","Bảng Phụ lục I bị vỡ định dạng khi trích xuất từ PDF; số hiệu SN 'GPN-00186 (328-2409)' và Genset S/N '8HG02231' được chép theo văn bản trích xuất."],"result":{"keyInfo":{"bidName":"VT-3949/24-KT-TTH -Bộ AVR cho máy phát điện C18 trên giàn RC10","notifyNo":"IB2400511920","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Bộ AVR cho máy phát điện C18 - Loại hàng hóa và mã hàng","quote":"Bộ đều chỉnh điện áp (AVR) cho\nmáy phát C18- P/N: 314-7755","reference":"Chương V, Phần 4, Phụ lục I - Technical Specification, mục 1","requirement":"Bộ điều chỉnh điện áp (AVR) cho máy phát C18, P/N: 314-7755. Bộ tự động điều chỉnh điện áp cho máy phát điện Caterpillar C18, được cài đặt chương trình thích hợp với động cơ Diesel Caterpillar C18 – SN: GPN-00186 (328-2409), Genset S/N: 8HG02231. Đơn vị tính: pce."},{"item":"Bộ AVR cho máy phát điện C18 - Nhà sản xuất khuyến nghị","quote":"4.1. Recommended Vendors List:\n- Caterpillar.","reference":"Chương V, Phần 4, Yêu cầu kỹ thuật, mục 4.1 và 4.2","requirement":"Danh sách nhà sản xuất khuyến nghị: Caterpillar. Xuất xứ khuyến nghị: không áp dụng."},{"item":"Bộ AVR cho máy phát điện C18 - Môi trường sử dụng","quote":"Hàng hóa phải phù hợp với điều kiện môi trường biển trong ngành công nghiệp\ndầu khí.","reference":"Chương V, Phần 4, Yêu cầu kỹ thuật, mục 1.2","requirement":"Hàng hóa phải phù hợp với điều kiện môi trường biển trong ngành công nghiệp dầu khí (sử dụng trên giàn RC10)."},{"item":"Bộ AVR cho máy phát điện C18 - Tình trạng hàng hóa","quote":"Hàng hóa mới 100% chưa qua sử dụng.","reference":"Chương V, Phần 4, Yêu cầu kỹ thuật, mục 2.1","requirement":"Hàng hóa mới 100%, chưa qua sử dụng."},{"item":"Bộ AVR cho máy phát điện C18 - Năm sản xuất","quote":"Hàng hóa được sản xuất năm 2024 hoặc sau đó.","reference":"Chương V, Phần 4, Yêu cầu kỹ thuật, mục 2.2","requirement":"Hàng hóa được sản xuất năm 2024 hoặc sau đó."},{"item":"Bộ AVR cho máy phát điện C18 - Thông tin chào hàng","quote":"Trong Hồ sơ dự thầu, Hàng hoá phải chỉ rõ tên hàng hóa, mô tả/đặc tính kỹ thuật,\nModel/Part number, tên nhà sản xuất và xuất xứ, phải thể hiện các tiêu chuẩn quốc\ngia, quốc tế phù hợp mà nhà sản xuất áp dụng cho từng mục hàng hóa","reference":"Chương V, Phần 4, Yêu cầu kỹ thuật, mục 2.3","requirement":"Hồ sơ dự thầu phải chỉ rõ tên hàng hóa, mô tả/đặc tính kỹ thuật, Model/Part number, tên nhà sản xuất và xuất xứ, và các tiêu chuẩn quốc gia, quốc tế mà nhà sản xuất áp dụng; không chấp nhận thông tin chung chung kiểu \"hoặc bằng\", \"hoặc tương đương\"."},{"item":"Bộ AVR cho máy phát điện C18 - Mã thay thế","quote":"Trong trường hợp mục hàng hóa được đề xuất bằng mã mới hoặc mã thay thế\n(hoặc các đặc tính kỹ thuật khác), nhà thầu phải cung cấp bảng so sánh các đặc\ntính kỹ thuật của mã cũ và mã mới hoặc thư/thông báo của nhà sản xuất về việc\nthay đổi mã hàng hóa","reference":"Chương V, Phần 4, Yêu cầu kỹ thuật, mục 7.1","requirement":"Nếu đề xuất mã mới hoặc mã thay thế, nhà thầu phải cung cấp bảng so sánh đặc tính kỹ thuật của mã cũ và mã mới hoặc thư/thông báo của nhà sản xuất về việc thay đổi mã hàng hóa."},{"item":"Bộ AVR cho máy phát điện C18 - Bảo hành","quote":"Tất cả hàng hóa được bảo hành 12 tháng kể từ ngày ký biên bản giao nhận hàng\nhóa.","reference":"Chương V, Phần 4, Yêu cầu kỹ thuật, mục 2.4","requirement":"Bảo hành 12 tháng kể từ ngày ký biên bản giao nhận hàng hóa."},{"item":"Bộ AVR cho máy phát điện C18 - Chứng chỉ xuất xứ (CO)","quote":"Chứng chỉ xuất xứ (CO) do Phòng thương mại của nước sản xuất hoặc nước xuất\nkhẩu cấp","reference":"Chương V, Phần 4, Yêu cầu kỹ thuật, mục 8.1","requirement":"Chứng chỉ xuất xứ (CO/eCO) do Phòng thương mại của nước sản xuất hoặc nước xuất khẩu cấp, nộp trước khi giao hàng."},{"item":"Bộ AVR cho máy phát điện C18 - Chứng chỉ chất lượng (CQ/COC)","quote":"Chứng chỉ số lượng, chất lượng (CQ)/chứng chỉ phù hợp (COC) do nhà sản\nxuất/chi nhánh nhà sản xuất phát hành","reference":"Chương V, Phần 4, Yêu cầu kỹ thuật, mục 8.2","requirement":"Chứng chỉ số lượng, chất lượng (CQ)/chứng chỉ phù hợp (COC) do nhà sản xuất/chi nhánh nhà sản xuất phát hành, nộp trước khi giao hàng."},{"item":"Bộ AVR cho máy phát điện C18 - Chứng chỉ bảo hành","quote":"Chứng chỉ bảo hành của nhà cung cấp: bản chính","reference":"Chương V, Phần 4, Yêu cầu kỹ thuật, mục 8.3","requirement":"Chứng chỉ bảo hành của nhà cung cấp, bản chính."},{"item":"Bộ AVR cho máy phát điện C18 - Kiểm tra trước khi giao nhận","quote":"Hàng hóa phải được kiểm tra tại xí nghiệp cơ điện (Vietsovpetro) trước khi ký biên\nbản giao nhận.","reference":"Chương V, Phần 4, Yêu cầu kỹ thuật, mục 3","requirement":"Hàng hóa phải được kiểm tra tại xí nghiệp cơ điện (Vietsovpetro) trước khi ký biên bản giao nhận."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:56:13.527Z"}},"IB2400513782":{"u":"2026-11-03T05:57:46.878+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu kỹ thuật - điều chỉnh (1).pdf, Phụ lục Hợp đồng.pdf), chưa phân tích cả HSMT.","Bảng vị trí lắp đặt ghi chú tại trạm TDM113M và TDM054M là 'Máy 8KVA điều chuyển nội bộ'; văn bản không nêu thông số của máy 8KVA này.","Chương V không nêu hãng, model cụ thể của động cơ, đầu phát, bộ điều khiển (chỉ yêu cầu hãng thuộc các nước G7).","Không có yêu cầu về CO/CQ, xuất xứ cụ thể, cáp điện hay dung tích số của thùng nhiên liệu (chỉ yêu cầu đủ chạy 12h ở 100% tải).","Bảng thông số bị lỗi định dạng khi trích xuất từ PDF (cột bị lệch); các dòng đã được đối chiếu theo thứ tự STT, một số quote là một đoạn của câu bị ngắt dòng.","Phụ lục Hợp đồng chỉ có bảng giá (50 máy, 50 bộ ATS, vận chuyển lắp đặt 50 máy), không có thông số kỹ thuật bổ sung."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2400513782","generatorCapacity":"50 máy x 12,5 kVA, 1 pha (công suất liên tục ≥ 12,0 KVA/12,0 KW; công suất dự phòng ≥ 13,2 KVA/13,2 KW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và danh mục","quote":null,"reference":"Chương V, mục 1.1.a (Phạm vi cung cấp hàng hóa)","requirement":"Máy phát điện diesel 12,5 kVA, 1 pha: 50 máy; bộ chuyển nguồn tự động (ATS): 50 bộ."},{"item":"Phạm vi cung cấp và lắp đặt","quote":"Phạm vi cung cấp bao gồm: cung cấp hàng hóa, vận chuyển, bốc/dỡ hàng","reference":"Chương V, mục 1.1.a, ghi chú và mục b","requirement":"Cung cấp hàng hóa, vận chuyển, bốc/dỡ hàng hóa đến vị trí lắp đặt, lắp đặt hoàn thành, nghiệm thu bàn giao đưa vào sử dụng. Thời hạn hoàn thành ≤ 30 ngày kể từ ngày ký hợp đồng."},{"item":"Máy 12,5 kVA: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2","reference":"Chương V, mục 1.2, Bảng A.I.1","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây."},{"item":"Máy 12,5 kVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%","reference":"Chương V, mục 1.2, Bảng A.I.1","requirement":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng."},{"item":"Máy 12,5 kVA: Năm sản xuất","quote":"được sản xuất từ năm 2023 trở về sau","reference":"Chương V, mục 1.2, Bảng A.I.2","requirement":"Động cơ, đầu phát, bộ điều khiển được sản xuất từ năm 2023 trở về sau. Tổ máy phát điện mới 100%, sản xuất từ tháng 01 năm 2024 trở về sau."},{"item":"Máy 12,5 kVA: Tem mác máy","quote":null,"reference":"Chương V, mục 1.2, Bảng A.I.3","requirement":"Tem tổ hợp máy làm bằng kim loại, các thông số cơ bản được khắc chìm hoặc dập nổi."},{"item":"Máy 12,5 kVA: Công suất liên tục","quote":"Công suất liên tục ≥ 12,0 KVA/ 12,0 KW","reference":"Chương V, mục 1.2, Bảng A.I.4","requirement":"≥ 12,0 KVA/12,0 KW."},{"item":"Máy 12,5 kVA: Công suất dự phòng","quote":"Công suất dự phòng ≥ 13,2 KVA/ 13,2 KW","reference":"Chương V, mục 1.2, Bảng A.I.5","requirement":"≥ 13,2 KVA/13,2 KW."},{"item":"Máy 12,5 kVA: Điện áp định mức","quote":"220V, xoay chiều","reference":"Chương V, mục 1.2, Bảng A.I.6","requirement":"220V, xoay chiều."},{"item":"Máy 12,5 kVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2, Bảng A.I.7","requirement":"1 pha, 2 dây."},{"item":"Máy 12,5 kVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, Bảng A.I.8","requirement":"50 Hz."},{"item":"Máy 12,5 kVA: Nhiên liệu sử dụng","quote":"Dầu Diesel thông dụng trên thị trường","reference":"Chương V, mục 1.2, Bảng A.I.9","requirement":"Dầu Diesel thông dụng trên thị trường Việt Nam."},{"item":"Máy 12,5 kVA: Hệ số công suất","quote":"Cos = 1","reference":"Chương V, mục 1.2, Bảng A.I.10","requirement":"Cos = 1."},{"item":"Máy 12,5 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, Bảng A.I.11","requirement":"1.500 vòng/phút."},{"item":"Máy 12,5 kVA: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2, Bảng A.I.12","requirement":"Trực tiếp bằng khớp nối đồng trục."},{"item":"Máy 12,5 kVA: Aptomat tại ngõ ra của máy","quote":"Là loại CB có chất lượng tương đương","reference":"Chương V, mục 1.2, Bảng A.I.13","requirement":"CB có chất lượng tương đương sản phẩm của các hãng Mitsubishi, Schneider, LS hoặc tương đương; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát điện."},{"item":"Máy 12,5 kVA: Chạy liên tục 100% công suất","quote":"Máy chạy liên tục","reference":"Chương V, mục 1.2, Bảng A.I.14","requirement":"Máy chạy liên tục ở 100% công suất ≥ 12h."},{"item":"Máy 12,5 kVA: Khả năng quá tải","quote":"≥ 01 giờ","reference":"Chương V, mục 1.2, Bảng A.I.15","requirement":"Quá tải 110%, ≥ 01 giờ."},{"item":"Máy 12,5 kVA: Mức tiêu thụ nhiên liệu (75% tải)","quote":"≤ 4,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2, Bảng A.I.16","requirement":"≤ 4,0 lít/giờ tại 75% tải định mức."},{"item":"Máy 12,5 kVA: Mức tiêu thụ nhiên liệu (100% tải)","quote":"≤ 4,5 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 1.2, Bảng A.I.16","requirement":"≤ 4,5 lít/giờ tại 100% tải định mức."},{"item":"Máy 12,5 kVA: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải:","reference":"Chương V, mục 1.2, Bảng A.I.17","requirement":"Đo cách tâm máy 7m, tải 75%: ≤ 67dB(A)."},{"item":"Máy 12,5 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, mục 1.2, Bảng A.I.18","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Máy 12,5 kVA: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật Quốc gia","reference":"Chương V, mục 1.2, Bảng A.I.19 và A.I.33","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia QCVN 19:2009/BTNMT, có xác nhận của đơn vị có chức năng."},{"item":"Máy 12,5 kVA: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường : 00C đến 500C","reference":"Chương V, mục 1.2, Bảng A.I.20","requirement":"Toàn bộ bộ phận được nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường 0°C đến 50°C; độ ẩm hoạt động ≤ 80%."},{"item":"Máy 12,5 kVA: Thùng chứa nhiên liệu","quote":null,"reference":"Chương V, mục 1.2, Bảng A.I.21","requirement":"Gắn liền khung bệ máy, bằng thép đã qua xử lý hóa học chống rỉ sét và tăng độ bám dính của sơn."},{"item":"Máy 12,5 kVA: Dung tích thùng nhiên liệu","quote":"Đảm bảo thời gian chạy liên tục","reference":"Chương V, mục 1.2, Bảng A.I.22","requirement":"Đảm bảo thời gian chạy liên tục (12h) ở 100% công suất định mức; gắn trực tiếp trong máy."},{"item":"Máy 12,5 kVA: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥","reference":"Chương V, mục 1.2, Bảng A.I.23","requirement":"Bằng thép, độ dày vỏ cách âm ≥ 1,5mm; xử lý bề mặt hoá học chống oxy hóa, sơn tĩnh điện; có móc cẩu trên nóc vỏ máy."},{"item":"Máy 12,5 kVA: Khung – đế máy","quote":"sử dụng thép chữ U, I hoặc V có độ","reference":"Chương V, mục 1.2, Bảng A.I.24","requirement":"Thép chữ U, I hoặc V có độ dày ≥ 2mm; xử lý bề mặt chống oxy hóa và sơn tĩnh điện."},{"item":"Máy 12,5 kVA: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ","reference":"Chương V, mục 1.2, Bảng A.I.25","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao."},{"item":"Máy 12,5 kVA: Bình ắc quy","quote":"Kèm theo hệ thống giá đỡ và đai giữ","reference":"Chương V, mục 1.2, Bảng A.I.26","requirement":"Kèm theo máy, kèm giá đỡ và đai giữ cố định bình."},{"item":"Máy 12,5 kVA: Kích thước (D x R x C)","quote":"1600 x 700 x 1200 mm ± 200mm cho","reference":"Chương V, mục 1.2, Bảng A.I.27","requirement":"1600 x 700 x 1200 mm, sai số ± 200mm cho mỗi phương, tính cả vỏ."},{"item":"Máy 12,5 kVA: Trọng lượng tịnh","quote":"≤ 650 KG","reference":"Chương V, mục 1.2, Bảng A.I.28","requirement":"≤ 650 KG."},{"item":"Máy 12,5 kVA: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực","reference":"Chương V, mục 1.2, Bảng A.I.29–30","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)."},{"item":"Máy 12,5 kVA: Hệ thống thoát khí thải","quote":null,"reference":"Chương V, mục 1.2, Bảng A.I.31","requirement":"Thiết kế đảm bảo thông thoáng cho môi trường xung quanh."},{"item":"Máy 12,5 kVA: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương","reference":"Chương V, mục 1.2, Bảng A.I.32","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn."},{"item":"Máy 12,5 kVA: Bảng thông số đặc trưng","quote":"- Công suất ra danh định;","reference":"Chương V, mục 1.2, Bảng A.I.34","requirement":"Bảng thông số bền, lắp chắc trên vỏ máy hoặc in trực tiếp, tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, trọng lượng, năm sản xuất."},{"item":"Máy 12,5 kVA: Tài liệu kèm theo","quote":"- Tài liệu hướng dẫn vận hành (tiếng Việt).","reference":"Chương V, mục 1.2, Bảng A.I.35","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)."},{"item":"Máy 12,5 kVA: Vận hành","quote":"Máy được vận hành bằng khóa điện đề","reference":"Chương V, mục 1.2, Bảng A.I.36","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp (AVR) khi tải thay đổi."},{"item":"Máy 12,5 kVA: Động cơ - Hãng sản xuất","quote":"Thuộc các nước G7","reference":"Chương V, mục 1.2, Bảng A.II.1","requirement":"Thuộc các nước G7."},{"item":"Máy 12,5 kVA: Động cơ - Loại động cơ","quote":"Diesel 4 kỳ","reference":"Chương V, mục 1.2, Bảng A.II.2","requirement":"Diesel 4 kỳ."},{"item":"Máy 12,5 kVA: Động cơ - Tốc độ quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, Bảng A.II.3","requirement":"1.500 vòng/phút."},{"item":"Máy 12,5 kVA: Động cơ - Công suất liên tục","quote":"≥ 15 KW","reference":"Chương V, mục 1.2, Bảng A.II.4","requirement":"≥ 15 KW."},{"item":"Máy 12,5 kVA: Động cơ - Công suất dự phòng","quote":"Công suất dự phòng ≥ 17 KW","reference":"Chương V, mục 1.2, Bảng A.II.5","requirement":"≥ 17 KW."},{"item":"Máy 12,5 kVA: Động cơ - Số xilanh, kiểu bố trí","quote":">= 3, thẳng hàng","reference":"Chương V, mục 1.2, Bảng A.II.6","requirement":">= 3, thẳng hàng."},{"item":"Máy 12,5 kVA: Động cơ - Tổng dung tích xilanh","quote":">= 1,8 lít","reference":"Chương V, mục 1.2, Bảng A.II.7","requirement":">= 1,8 lít."},{"item":"Máy 12,5 kVA: Động cơ - Tỉ số nén","quote":"≥ 18:1","reference":"Chương V, mục 1.2, Bảng A.II.8","requirement":"≥ 18:1."},{"item":"Máy 12,5 kVA: Động cơ - Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, Bảng A.II.9","requirement":"Điện tử."},{"item":"Máy 12,5 kVA: Động cơ - Hệ thống bôi trơn và lọc","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục 1.2, Bảng A.II.10–11","requirement":"Bơm nhớt, bôi trơn cưỡng bức; phin lọc dầu bôi trơn; hệ thống lọc nhiên liệu tinh và thô, có ruột thay lắp thuận tiện."},{"item":"Máy 12,5 kVA: Động cơ - Hệ thống cảm biến","quote":"Cảm biến áp suất dầu bôi trơn","reference":"Chương V, mục 1.2, Bảng A.II.12","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu."},{"item":"Máy 12,5 kVA: Động cơ - Hệ thống khởi động","quote":"Motor khởi động điện DC, trực tiếp","reference":"Chương V, mục 1.2, Bảng A.II.13","requirement":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy."},{"item":"Máy 12,5 kVA: Động cơ - Hệ thống làm mát","quote":"Két nước (giàn tản nhiệt tuần hoàn","reference":"Chương V, mục 1.2, Bảng A.II.14","requirement":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục."},{"item":"Máy 12,5 kVA: Động cơ - Bơm chuyển tiếp nhiên liệu","quote":"Bơm điện, kết hợp bơm tay để bơm","reference":"Chương V, mục 1.2, Bảng A.II.15","requirement":"Bơm điện, kết hợp bơm tay để chuyển nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp."},{"item":"Máy 12,5 kVA: Đầu phát - Hãng sản xuất","quote":"Thuộc các nước G7","reference":"Chương V, mục 1.2, Bảng A.III.1","requirement":"Thuộc các nước G7."},{"item":"Máy 12,5 kVA: Đầu phát - Loại đầu phát","quote":"Kích từ tự động, không chổi than, kín","reference":"Chương V, mục 1.2, Bảng A.III.2","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây."},{"item":"Máy 12,5 kVA: Đầu phát - Điện áp ra/số pha","quote":"220V/1 pha","reference":"Chương V, mục 1.2, Bảng A.III.3","requirement":"220V/1 pha."},{"item":"Máy 12,5 kVA: Đầu phát - Dao động điện áp","quote":"≤ 1%","reference":"Chương V, mục 1.2, Bảng A.III.4","requirement":"≤ 1%."},{"item":"Máy 12,5 kVA: Đầu phát - Công suất liên tục","quote":"≥ 12 KVA","reference":"Chương V, mục 1.2, Bảng A.III.5–6","requirement":"≥ 12 KVA; cho phép chạy quá công suất >= 1 giờ."},{"item":"Máy 12,5 kVA: Đầu phát - Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR,","reference":"Chương V, mục 1.2, Bảng A.III.7","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải."},{"item":"Máy 12,5 kVA: Đầu phát - Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2, Bảng A.III.8","requirement":"Một ổ trục, tự bôi trơn."},{"item":"Máy 12,5 kVA: Đầu phát - Cấp cách điện/nhiệt","quote":"Cấp H/H","reference":"Chương V, mục 1.2, Bảng A.III.9","requirement":"Cấp H/H."},{"item":"Máy 12,5 kVA: Đầu phát - Cấp bảo vệ","quote":"Tối thiểu là IP 23","reference":"Chương V, mục 1.2, Bảng A.III.10","requirement":"Tối thiểu là IP 23."},{"item":"Máy 12,5 kVA: Đầu phát - Hệ số công suất, tốc độ, tần số","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2, Bảng A.III.11–13","requirement":"Cosϕ = 1; 1.500 vòng/phút; 50Hz."},{"item":"Máy 12,5 kVA: Bộ điều khiển - Yêu cầu chung","quote":"Dùng công nghệ vi xử lý, lập trình","reference":"Chương V, mục 1.2, Bảng A.IV.1","requirement":"Màn hình LCD ≥ 3.0 inch; gắn trực tiếp trên máy; công nghệ vi xử lý, lập trình theo yêu cầu, có nút dừng khẩn cấp lắp bên ngoài; chế độ RUN, STOP, AUTO; ngôn ngữ tiếng Việt (hoặc tiếng Anh); lưu thời gian thực, yêu cầu mật mã khi thay đổi cài đặt."},{"item":"Máy 12,5 kVA: Bộ điều khiển - Chức năng hiển thị","quote":"Nhiệt độ nước làm mát","reference":"Chương V, mục 1.2, Bảng A.IV.2","requirement":"Hiển thị điện áp, dòng cấp tải, tần số, điện áp ắc qui, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu %, số giờ cộng dồn, báo lỗi máy phát."},{"item":"Máy 12,5 kVA: Bộ điều khiển - Bảo vệ và tự động dừng máy","quote":"Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2, Bảng A.IV.3","requirement":"Dừng máy khi: điện áp cao/thấp, tần số cao/thấp, nhiệt độ nước làm mát cao, áp suất dầu thấp, quá tải, vượt tốc, không đạt tốc độ, mức nhiên liệu thấp, nhấn nút dừng khẩn cấp."},{"item":"Máy 12,5 kVA: Bộ điều khiển - Chức năng cài đặt","quote":"Cài đặt số lần khởi động","reference":"Chương V, mục 1.2, Bảng A.IV.4","requirement":"Cài đặt thời gian trễ khởi động máy 0,5 đến 10 phút; trễ đóng điện máy phát sang lưới 0,5 đến 5 phút; trễ đóng điện lưới sang máy phát 0,5 đến 10 phút; chạy làm mát sau khi ngắt tải từ 0,5 phút tới 01 giờ; cài đặt số lần khởi động, hẹn bảo trì theo ngày tháng hoặc số giờ chạy máy."},{"item":"Máy 12,5 kVA: Bộ điều khiển - Chức năng điều khiển","quote":"Điều khiển chế độ tự động","reference":"Chương V, mục 1.2, Bảng A.IV.5–6","requirement":"Điều khiển chế độ tự động và nhân công, van nhiên liệu, khởi động động cơ, chạy làm mát; điều khiển ATS (khi lưới mất chất lượng thì khởi động máy và chuyển sang điện máy phát, khi lưới ổn định thì chuyển lại); kết hợp phần mềm điều khiển và lập trình trên máy vi tính."},{"item":"ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 85 A (đảm bảo","reference":"Chương V, mục 1.2, Bảng A.V","requirement":"Dòng điện định mức ≥ 85 A (đảm bảo điều kiện vận hành)."},{"item":"ATS: Chức năng","quote":"Có cắt sét bảo vệ thiết bị","reference":"Chương V, mục 1.2, Bảng A.V.1","requirement":"Có cắt sét bảo vệ thiết bị; tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải giữa lưới và máy phát khi mất/có điện; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc qui tự động; đèn báo chế độ hoạt động."},{"item":"Máy 12,5 kVA: Phụ kiện kèm theo","quote":"01 bộ dụng cụ sửa chữa cơ bản","reference":"Chương V, mục 1.2, Bảng A.VI","requirement":"Bộ lọc nhiên liệu tháo lắp được; hệ thống xả gồm xả tiêu âm công nghiệp, khớp nối mềm và linh kiện cần thiết; ắc qui kèm theo máy; bộ cao su chống rung nguyên thủy theo máy; 01 bộ dụng cụ sửa chữa cơ bản; catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng."},{"item":"Bảo hành","quote":">= 24 tháng kể từ ngày nghiệm thu","reference":"Chương V, mục 1.2, Bảng A.VI.1 và mục 1.3 điểm 3","requirement":"≥ 24 tháng kể từ ngày nghiệm thu bàn giao đưa vào sử dụng."},{"item":"Bảo hành: xử lý lỗi","quote":"Hàng hóa sửa chữa, thay thế không vượt quá 04 ngày kể","reference":"Chương V, mục 1.3 điểm 3","requirement":"Cử đại diện trong 24h kể từ khi nhận thông báo; sửa chữa, thay thế không quá 04 ngày, nếu không khắc phục được phải bố trí máy khác cấu hình tương đương thay thế; miễn phí nhân công bảo dưỡng trong bảo hành; thay nhớt miễn phí lần đầu."},{"item":"Bảo trì trong thời gian bảo hành","quote":"≤ 06 tháng/lần [tại vị trí lắp đặt]","reference":"Chương V, mục 1.2, Bảng A.VI.2 và mục 1.3 điểm 4","requirement":"≤ 06 tháng/lần tại vị trí lắp đặt; cung cấp quy trình bảo trì, bảo dưỡng thiết bị."},{"item":"Tài liệu chứng minh hàng hóa","quote":"Bản gốc Catalog giới thiệu hàng hoá chào thầu, trong đó","reference":"Chương V, mục 1.3 điểm 5 và 7","requirement":"Bản gốc catalog giới thiệu hàng hóa chào thầu, có đầy đủ thông số kỹ thuật theo yêu cầu E-HSMT; tài liệu hướng dẫn sử dụng bằng tiếng Việt."},{"item":"Máy 12,5 kVA: Kiểm tra, chạy thử tải khi nghiệm thu","quote":"Chạy thử tải 50% công suất liên tục trong thời gian 4 giờ.","reference":"Chương V, Mục 3","requirement":"Chạy thử tải liên tục: 50% công suất liên tục trong 4 giờ; 70% trong 2 giờ; 100% trong 1 giờ; quá tải 10% trong 10 phút. Chạy thử tất cả máy của gói thầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:57:45.778Z"}},"IB2400514548":{"u":"2026-11-03T05:44:01.741+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Chương V không nêu công suất liên tục (prime) hay dự phòng (standby), hãng/model động cơ và đầu phát (chỉ phần A yêu cầu nhà thầu nêu rõ model động cơ), cấp cách điện, AVR, bộ điều khiển, vỏ chống ồn, mức ồn, mức tiêu hao nhiên liệu, khí thải, ATS, cáp, phạm vi lắp đặt, thời hạn bảo hành và tiêu chuẩn áp dụng.","Phần C, mục đầu phát điện lặp lại dòng 'Tình trạng máy, năm sản xuất' (cùng nội dung với mục 2); đã ghi một lần ở mục 2.","Hệ số cos của phần B ghi '0.8' (dấu chấm), các phần khác ghi dấu phẩy; giữ nguyên như văn bản.","Số lượng 17 + 3 + 8 = 28 máy, khớp với quy mô 'Mua sắm 28 máy phát điện' ở mục 1.1."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện cho các trạm đèn, trạm luồng","notifyNo":"IB2400514548","generatorCapacity":"17 máy 1 pha diesel, đầu phát 6,0 ÷ 7,0kVA; 3 máy 3 pha diesel, đầu phát 12 ÷ 13 kVA; 8 máy 1 pha chạy xăng, đầu phát 6,0 kVA ÷ 7,0 kVA (tổng 28 máy; HSMT không nêu rõ công suất liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần A - Máy phát điện 1 pha (17 máy): Số lượng","quote":"17 máy","reference":"Chương V, mục 1.2, phần A","requirement":"17 máy"},{"item":"Phần A - Máy 1 pha: Chủng loại","quote":"Máy phát điện chạy bằng dầu diesel","reference":"Chương V, mục 1.2, phần A, mục 1","requirement":"Máy phát điện chạy bằng dầu diesel"},{"item":"Phần A - Máy 1 pha: Tình trạng, năm sản xuất, xuất xứ, CO/CQ","quote":"Máy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương.","reference":"Chương V, mục 1.2, phần A, mục 2","requirement":"Máy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương"},{"item":"Phần A - Máy 1 pha: Động cơ lai - model","quote":"Nhà thầu nêu rõ model","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"Nhà thầu nêu rõ model động cơ"},{"item":"Phần A - Máy 1 pha: Động cơ lai - công suất định mức","quote":"11 Hp ÷ 12 Hp","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"11 Hp ÷ 12 Hp"},{"item":"Phần A - Máy 1 pha: Động cơ lai - số thì","quote":"4 thì","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"4 thì"},{"item":"Phần A - Máy 1 pha: Động cơ lai - số xilanh","quote":"01 xilanh","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"01 xilanh"},{"item":"Phần A - Máy 1 pha: Động cơ lai - vòng quay định mức","quote":"2.300 – 2.400 vòng/phút","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"2.300 – 2.400 vòng/phút"},{"item":"Phần A - Máy 1 pha: Động cơ lai - đường kính xilanh","quote":"90 ÷ 93 mm","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"90 ÷ 93 mm"},{"item":"Phần A - Máy 1 pha: Động cơ lai - hành trình piston","quote":"95 ÷ 98 mm","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"95 ÷ 98 mm"},{"item":"Phần A - Máy 1 pha: Động cơ lai - hệ thống khởi động","quote":"Bằng điện","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"Bằng điện"},{"item":"Phần A - Máy 1 pha: Động cơ lai - làm mát","quote":"Bộ tản nhiệt","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"Bộ tản nhiệt"},{"item":"Phần A - Máy 1 pha: Động cơ lai - nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"Dầu Diesel"},{"item":"Phần A - Máy 1 pha: Dung tích két nhiên liệu","quote":"≥ 10 lít","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"≥ 10 lít"},{"item":"Phần A - Máy 1 pha: Đầu phát - công suất","quote":"6,0 ÷ 7,0kVA","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"6,0 ÷ 7,0kVA"},{"item":"Phần A - Máy 1 pha: Đầu phát - hệ số cos","quote":"1,0","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"1,0"},{"item":"Phần A - Máy 1 pha: Đầu phát - số pha","quote":"1 pha","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"1 pha"},{"item":"Phần A - Máy 1 pha: Đầu phát - điện áp","quote":"220V","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"220V"},{"item":"Phần A - Máy 1 pha: Đầu phát - tần số","quote":"50Hz","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"50Hz"},{"item":"Phần A - Máy 1 pha: Đầu phát - trọng lượng","quote":"50 kg ÷ 55 kg","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"50 kg ÷ 55 kg"},{"item":"Phần A - Máy 1 pha: Chiều dài lớn nhất (gồm đầu phát)","quote":"1.230 mm","reference":"Chương V, mục 1.2, phần A, mục 5","requirement":"1.230 mm"},{"item":"Phần A - Máy 1 pha: Chiều rộng lớn nhất (gồm đầu phát)","quote":"560 mm","reference":"Chương V, mục 1.2, phần A, mục 6","requirement":"560 mm"},{"item":"Phần A - Máy 1 pha: Chiều cao lớn nhất (gồm đầu phát)","quote":"690 mm","reference":"Chương V, mục 1.2, phần A, mục 7","requirement":"690 mm"},{"item":"Phần A - Máy 1 pha: Trọng lượng tổ máy","quote":"170 ÷ 185 kg","reference":"Chương V, mục 1.2, phần A, mục 8","requirement":"170 ÷ 185 kg"},{"item":"Phần A - Máy 1 pha: Di chuyển","quote":"Máy phát điện được đặt trên giá đỡ và có bánh xe để di chuyển","reference":"Chương V, mục 1.2, phần A, mục 9","requirement":"Máy đặt trên giá đỡ và có bánh xe để di chuyển"},{"item":"Phần B - Máy phát điện 3 pha (3 máy): Số lượng","quote":"03 máy","reference":"Chương V, mục 1.2, phần B","requirement":"03 máy"},{"item":"Phần B - Máy 3 pha: Chủng loại","quote":"Máy phát điện chạy bằng dầu diesel","reference":"Chương V, mục 1.2, phần B, mục 1","requirement":"Máy phát điện chạy bằng dầu diesel"},{"item":"Phần B - Máy 3 pha: Tình trạng, năm sản xuất, xuất xứ, CO/CQ","quote":"Máy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương.","reference":"Chương V, mục 1.2, phần B, mục 2","requirement":"Máy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương"},{"item":"Phần B - Máy 3 pha: Động cơ lai - công suất định mức","quote":"15 ÷ 17 Hp","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"15 ÷ 17 Hp"},{"item":"Phần B - Máy 3 pha: Động cơ lai - số thì","quote":"4 thì","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"4 thì"},{"item":"Phần B - Máy 3 pha: Động cơ lai - số xilanh","quote":"01 xilanh","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"01 xilanh"},{"item":"Phần B - Máy 3 pha: Động cơ lai - vòng quay định mức","quote":"2.300 ÷ 2.400 vòng/phút","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"2.300 ÷ 2.400 vòng/phút"},{"item":"Phần B - Máy 3 pha: Động cơ lai - đường kính xilanh","quote":"100 ÷ 105mm","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"100 ÷ 105mm"},{"item":"Phần B - Máy 3 pha: Động cơ lai - hành trình piston","quote":"100 ÷ 105mm","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"100 ÷ 105mm"},{"item":"Phần B - Máy 3 pha: Động cơ lai - hệ thống khởi động","quote":"Bằng điện/ Bằng tay","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"Bằng điện/ Bằng tay"},{"item":"Phần B - Máy 3 pha: Động cơ lai - làm mát","quote":"Làm mát trong bằng nước có sẵn theo máy và quạt gió","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"Làm mát trong bằng nước có sẵn theo máy và quạt gió"},{"item":"Phần B - Máy 3 pha: Động cơ lai - nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"Dầu Diesel"},{"item":"Phần B - Máy 3 pha: Dung tích két nhiên liệu","quote":"≥ 14 lít","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"≥ 14 lít"},{"item":"Phần B - Máy 3 pha: Đầu phát - công suất","quote":"12 ÷ 13 kVA","reference":"Chương V, mục 1.2, phần B, mục 4","requirement":"12 ÷ 13 kVA"},{"item":"Phần B - Máy 3 pha: Đầu phát - hệ số cos","quote":"0.8","reference":"Chương V, mục 1.2, phần B, mục 4","requirement":"0.8"},{"item":"Phần B - Máy 3 pha: Đầu phát - số pha","quote":"3 pha","reference":"Chương V, mục 1.2, phần B, mục 4","requirement":"3 pha"},{"item":"Phần B - Máy 3 pha: Đầu phát - điện áp","quote":"220/380V","reference":"Chương V, mục 1.2, phần B, mục 4","requirement":"220/380V"},{"item":"Phần B - Máy 3 pha: Đầu phát - tần số","quote":"50Hz","reference":"Chương V, mục 1.2, phần B, mục 4","requirement":"50Hz"},{"item":"Phần B - Máy 3 pha: Đầu phát - trọng lượng","quote":"65 ÷ 70 kg","reference":"Chương V, mục 1.2, phần B, mục 4","requirement":"65 ÷ 70 kg"},{"item":"Phần B - Máy 3 pha: Chiều dài lớn nhất (gồm đầu phát)","quote":"1.350 mm","reference":"Chương V, mục 1.2, phần B, mục 5","requirement":"1.350 mm"},{"item":"Phần B - Máy 3 pha: Chiều rộng lớn nhất (gồm đầu phát)","quote":"600 mm","reference":"Chương V, mục 1.2, phần B, mục 6","requirement":"600 mm"},{"item":"Phần B - Máy 3 pha: Chiều cao lớn nhất (gồm đầu phát)","quote":"710 mm","reference":"Chương V, mục 1.2, phần B, mục 7","requirement":"710 mm"},{"item":"Phần B - Máy 3 pha: Trọng lượng tổ máy","quote":"310 ÷ 320 kg","reference":"Chương V, mục 1.2, phần B, mục 8","requirement":"310 ÷ 320 kg"},{"item":"Phần B - Máy 3 pha: Di chuyển","quote":"Máy phát điện được đặt trên giá đỡ và có bánh xe để di chuyển","reference":"Chương V, mục 1.2, phần B, mục 9","requirement":"Máy đặt trên giá đỡ và có bánh xe để di chuyển"},{"item":"Phần C - Máy phát điện 1 pha chạy xăng (8 máy): Số lượng","quote":"08 máy","reference":"Chương V, mục 1.2, phần C","requirement":"08 máy"},{"item":"Phần C - Máy xăng 1 pha: Chủng loại","quote":"Máy phát điện chạy bằng xăng","reference":"Chương V, mục 1.2, phần C, mục 1","requirement":"Máy phát điện chạy bằng xăng"},{"item":"Phần C - Máy xăng 1 pha: Tình trạng, năm sản xuất, xuất xứ, CO/CQ","quote":"Máy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương.","reference":"Chương V, mục 1.2, phần C, mục 2","requirement":"Máy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương"},{"item":"Phần C - Máy xăng 1 pha: Động cơ lai - công suất định mức","quote":"11 ÷ 12 Hp","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"11 ÷ 12 Hp"},{"item":"Phần C - Máy xăng 1 pha: Động cơ lai - số thì","quote":"4 thì","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"4 thì"},{"item":"Phần C - Máy xăng 1 pha: Động cơ lai - số xilanh","quote":"01 xilanh","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"01 xilanh"},{"item":"Phần C - Máy xăng 1 pha: Động cơ lai - vòng quay định mức","quote":"3.500 ÷ 3.600vòng/phút","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"3.500 ÷ 3.600vòng/phút"},{"item":"Phần C - Máy xăng 1 pha: Động cơ lai - đường kính xilanh","quote":"85 ÷ 90 mm","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"85 ÷ 90 mm"},{"item":"Phần C - Máy xăng 1 pha: Động cơ lai - hành trình piston","quote":"60 ÷ 65 mm","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"60 ÷ 65 mm"},{"item":"Phần C - Máy xăng 1 pha: Động cơ lai - hệ thống khởi động","quote":"Bằng điện/Giật tay","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"Bằng điện/Giật tay"},{"item":"Phần C - Máy xăng 1 pha: Động cơ lai - làm mát","quote":"Làm mát trong bằng nước có sẵn theo máy và quạt gió","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"Làm mát trong bằng nước có sẵn theo máy và quạt gió"},{"item":"Phần C - Máy xăng 1 pha: Động cơ lai - nhiên liệu","quote":"Xăng","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"Xăng"},{"item":"Phần C - Máy xăng 1 pha: Dung tích két nhiên liệu","quote":"≥ 16 lít","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"≥ 16 lít"},{"item":"Phần C - Máy xăng 1 pha: Đầu phát - công suất","quote":"6,0 kVA ÷ 7,0 kVA","reference":"Chương V, mục 1.2, phần C, mục 4","requirement":"6,0 kVA ÷ 7,0 kVA"},{"item":"Phần C - Máy xăng 1 pha: Đầu phát - hệ số cos","quote":"1,0","reference":"Chương V, mục 1.2, phần C, mục 4","requirement":"1,0"},{"item":"Phần C - Máy xăng 1 pha: Đầu phát - số pha","quote":"1 pha","reference":"Chương V, mục 1.2, phần C, mục 4","requirement":"1 pha"},{"item":"Phần C - Máy xăng 1 pha: Đầu phát - điện áp","quote":"220V","reference":"Chương V, mục 1.2, phần C, mục 4","requirement":"220V"},{"item":"Phần C - Máy xăng 1 pha: Đầu phát - tần số","quote":"50Hz","reference":"Chương V, mục 1.2, phần C, mục 4","requirement":"50Hz"},{"item":"Phần C - Máy xăng 1 pha: Đầu phát - trọng lượng","quote":"25 ÷ 28 kg","reference":"Chương V, mục 1.2, phần C, mục 4","requirement":"25 ÷ 28 kg"},{"item":"Phần C - Máy xăng 1 pha: Chiều dài lớn nhất (gồm đầu phát)","quote":"700 mm","reference":"Chương V, mục 1.2, phần C, mục 5","requirement":"700 mm"},{"item":"Phần C - Máy xăng 1 pha: Chiều rộng lớn nhất (gồm đầu phát)","quote":"530 mm","reference":"Chương V, mục 1.2, phần C, mục 6","requirement":"530 mm"},{"item":"Phần C - Máy xăng 1 pha: Chiều cao lớn nhất (gồm đầu phát)","quote":"530 mm","reference":"Chương V, mục 1.2, phần C, mục 7","requirement":"530 mm"},{"item":"Phần C - Máy xăng 1 pha: Trọng lượng tổ máy","quote":"80 ÷ 85 kg","reference":"Chương V, mục 1.2, phần C, mục 8","requirement":"80 ÷ 85 kg"},{"item":"Phần C - Máy xăng 1 pha: Di chuyển","quote":"Máy phát điện được đặt trên giá đỡ và có bánh xe để di chuyển","reference":"Chương V, mục 1.2, phần C, mục 9","requirement":"Máy đặt trên giá đỡ và có bánh xe để di chuyển"},{"item":"Chung (cả 3 phần) - Tài liệu bảo hành, vận hành","quote":"Quy trình bảo hành, bảo dưỡng;","reference":"Chương V, mục 1.2, phần D, mục 3","requirement":"Có cam kết đáp ứng hướng dẫn vận hành và quy trình bảo hành, bảo dưỡng"},{"item":"Chung (cả 3 phần) - Kiểm tra và thử nghiệm","quote":"Máy phát điện và các thiết bị kèm theo.","reference":"Chương V, mục 3","requirement":"Kiểm tra và thử nghiệm máy phát điện và các thiết bị kèm theo"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:44:01.163Z"}},"IB2400514819":{"u":"2026-11-03T20:26:07.424+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU KT.pdf), chưa phân tích cả HSMT.","Nhiệt độ môi trường mâu thuẫn: mục 2.a ghi 0 đến 50 độ C, bảng chi tiết ghi 0 đến 40 độ C; đã nêu cả hai.","Dao động điện áp mâu thuẫn: tổ máy ≤ ±1,5% (bảng I, STT 14), đầu phát ≤ ± 1% (bảng III, STT 8).","Công suất liên tục của đầu phát (≥ 15.0 KVA) khác công suất tổ máy (≥ 12,0 kVA), giữ nguyên như văn bản.","Văn bản dạng bảng bị vỡ định dạng, một số ô (ví dụ hàng cos ϕ của tổ máy, hàng điều kiện hoạt động) bị lẫn ký tự; các trích dẫn chọn từ đoạn đọc được rõ.","Đã bỏ qua các điều khoản về hàng mẫu, hợp đồng, thanh toán, bảo đảm thực hiện và bảo đảm bảo hành vì không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Trang bị 15 máy phát điện 12KVA chạy dầu Diesel cho các TTVT trực thuộc","notifyNo":"IB2400514819","generatorCapacity":"15 x 12 kVA chạy dầu Diesel, 1 pha (công suất liên tục ≥ 12,0 kVA/12,0 kW; dự phòng ≥ 13,2 kVA/13,2 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng, loại máy","quote":"Quy mô và Mục tiêu dự án: Mua sắm 15 máy phát điện 12KVA chạy dầu Diesel.","reference":"Chương V, mục 1.1","requirement":"Mua sắm 15 máy phát điện 12 kVA chạy dầu Diesel."},{"item":"Tổ máy: Tình trạng thiết bị","quote":"Tình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng","reference":"Chương V, mục 2.a","requirement":"Máy mới 100%, chưa qua sử dụng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Tổ máy: Năm sản xuất","quote":"- Năm sản xuất: Năm 2024 trở về sau","reference":"Chương V, mục 2.a","requirement":"Năm 2024 trở về sau."},{"item":"Tổ máy: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm nước EU;","reference":"Chương V, mục 2.b, bảng I, STT 4","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam."},{"item":"Tổ máy: Nhãn hiệu (hàng sản xuất tại Việt Nam)","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu","reference":"Chương V, mục 2.b, bảng I, STT 2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực."},{"item":"Tổ máy: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%,","reference":"Chương V, mục 2.b, bảng I, STT 10","requirement":"Máy Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Tổ máy: Công suất liên tục (100% tải)","quote":"≥ 12,0 kVA/ 12,0 kW","reference":"Chương V, mục 2.b, bảng I, STT 11","requirement":"≥ 12,0 kVA/12,0 kW."},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 13,2 kVA/ 13,2 kW","reference":"Chương V, mục 2.b, bảng I, STT 12","requirement":"≥ 13,2 kVA/13,2 kW."},{"item":"Tổ máy: Điện áp định mức","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, mục 2.b, bảng I, STT 13","requirement":"220-230 V, ±1,5%, xoay chiều."},{"item":"Tổ máy: Dao động điện áp (không tải đến 100% tải)","quote":"≤ ±1,5%","reference":"Chương V, mục 2.b, bảng I, STT 14","requirement":"≤ ±1,5%."},{"item":"Tổ máy: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 2.b, bảng I, STT 15","requirement":"1 pha, 2 dây."},{"item":"Tổ máy: Hệ số công suất","quote":"Cos ϕ = 1","reference":"Chương V, mục 2.b, bảng I, STT 16","requirement":"Cos ϕ = 1."},{"item":"Tổ máy: Tần số","quote":"50 Hz, ±5%","reference":"Chương V, mục 2.b, bảng I, STT 17","requirement":"50 Hz, ±5%."},{"item":"Tổ máy: Dao động tần số (không tải đến 100% tải)","quote":"≤ ±5%","reference":"Chương V, mục 2.b, bảng I, STT 18","requirement":"≤ ±5%."},{"item":"Tổ máy: Nhiên liệu sử dụng","quote":"Dầu Diesel thông dụng trên thị trường","reference":"Chương V, mục 2.b, bảng I, STT 19","requirement":"Dầu Diesel thông dụng trên thị trường."},{"item":"Tổ máy: Tốc độ vòng quay","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục 2.b, bảng I, STT 20","requirement":"1.500 vòng/phút ±5%."},{"item":"Tổ máy: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí","reference":"Chương V, mục 2.b, bảng I, STT 21","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy."},{"item":"Tổ máy: Cơ cấu truyền động, kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 2.b, bảng I, STT 22-23","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát nối ghép bằng khớp nối đồng trục, chịu chấn động cao."},{"item":"Tổ máy: Bộ nạp ắc quy từ điện lưới","quote":"Kèm theo máy","reference":"Chương V, mục 2.b, bảng I, STT 24","requirement":"Kèm theo máy."},{"item":"Tổ máy: Aptomat tại ngõ ra","quote":"Mitsubishi, Schneider, Clipsal, Chint,","reference":"Chương V, mục 2.b, bảng I, STT 25","requirement":"CB có chất lượng tương đương sản phẩm của các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát điện."},{"item":"Tổ máy: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên","reference":"Chương V, mục 2.b, bảng I, STT 26","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30 s."},{"item":"Tổ máy: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi","reference":"Chương V, mục 2.b, bảng I, STT 27","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy."},{"item":"Tổ máy: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ","reference":"Chương V, mục 2.b, bảng I, STT 28","requirement":"≥ 12 giờ."},{"item":"Tổ máy: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời","reference":"Chương V, mục 2.b, bảng I, STT 29","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục."},{"item":"Tổ máy: Mức tiêu thụ nhiên liệu","quote":"≤ 3,5 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 2.b, bảng I, STT 30","requirement":"≤ 3,5 lít/giờ tại 75% tải định mức; ≤ 4,5 lít/giờ tại 100% tải định mức."},{"item":"Tổ máy: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 73 dB (Mức độ ồn lớn nhất khi chạy 75%","reference":"Chương V, mục 2.b, bảng I, STT 31","requirement":"≤ 73 dB (mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7 m)."},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, mục 2.b, bảng I, STT 32","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Tổ máy: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ","reference":"Chương V, mục 2.b, bảng I, STT 33","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); cửa tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình có khóa."},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 2.b, bảng I, STT 34","requirement":"≥ 65 lít."},{"item":"Tổ máy: Vỏ chống ồn","quote":"Cấp bảo vệ bằng vỏ ngoài: ≥IP23","reference":"Chương V, mục 2.b, bảng I, STT 35","requirement":"Vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời được, có khóa; ống pô giảm thanh nằm trong vỏ; vật liệu chống ồn là cao su non cách nhiệt, cách âm, chống cháy; cấp bảo vệ vỏ ≥ IP23 (cung cấp chứng nhận kiểm định của bên thứ 3 cho model chào thầu)."},{"item":"Tổ máy: Khung bệ máy, hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ","reference":"Chương V, mục 2.b, bảng I, STT 36-37","requirement":"Khung chịu lực, chống rung, có đế cao su giảm chấn, gấp và hàn bằng thép tấm, sơn tĩnh điện; động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Tổ máy: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ","reference":"Chương V, mục 2.b, bảng I, STT 38","requirement":"≤ 1425 x 725 x 950 mm, cung cấp bản vẽ chi tiết thể hiện kích thước máy."},{"item":"Tổ máy: Trọng lượng khô (gồm vỏ máy, ắc quy)","quote":"≤ 670 KG","reference":"Chương V, mục 2.b, bảng I, STT 39","requirement":"≤ 670 kg."},{"item":"Tổ máy: Khí thải, hệ thống thoát khí thải","quote":"QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1","reference":"Chương V, mục 2.b, bảng I, STT 5","requirement":"Đáp ứng QCVN 19:2009/BTNMT; cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu (Kv=0,8; Kp=1 hoặc Kv=1; Kp=1); hệ thống thoát khí thải thông thoáng cho môi trường xung quanh."},{"item":"Tổ máy: Điều kiện hoạt động","quote":"trong điều kiện nhiệt độ môi trường từ 0 đến 50 độ C và độ ẩm môi trường <80%.","reference":"Chương V, mục 2.a","requirement":"Phù hợp khí hậu Việt Nam; mục 2.a nêu nhiệt độ môi trường 0 đến 50 độ C, độ ẩm <80%."},{"item":"Tổ máy: Điều kiện hoạt động (bảng chi tiết)","quote":"môi trường từ 0 đến 40 C và độ ẩm môi trường ≤ 80%","reference":"Chương V, mục 2.b, bảng I, STT 6","requirement":"Bảng chi tiết nêu nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm ≤ 80%, khác với mục 2.a."},{"item":"Tổ máy: Nối đất, ghi nhãn, bảng thông số","quote":"- Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc","reference":"Chương V, mục 2.a","requirement":"Có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ/dây nối đất; ghi nhãn đầu nối; có bảng thông số đặc trưng (nhà chế tạo, số seri, công suất, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng tổng)."},{"item":"Tổ máy: Tài liệu kèm theo, catalogue, bản vẽ","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 2.a; bảng I, STT 9, 42-44","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt), hướng dẫn vận hành (tiếng Việt); catalogue bản gốc của hãng (có bản dịch tiếng Việt nếu là tiếng nước ngoài); bản vẽ 2D, 3D, sơ đồ cụm chi tiết, lắp ráp, sơ đồ kết nối hệ thống điều khiển; thông số công bố trên website nhà sản xuất."},{"item":"Tổ máy: Chứng chỉ và tiêu chuẩn","quote":"- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO14001:2015;","reference":"Chương V, mục 2.a","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO 9001:2015, ISO 14001:2015, ISO 45001:2018."},{"item":"Động cơ: Hãng sản xuất, xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 2.b, bảng II, STT 1-2","requirement":"Nhà thầu cung cấp thông tin về hãng sản xuất và xuất xứ động cơ."},{"item":"Động cơ: Nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu đầu phát","reference":"Chương V, mục 2.b, bảng II, STT 3-4","requirement":"Nhãn hiệu cùng với nhãn hiệu đầu phát; năm sản xuất 2024 trở lại đây."},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 2.b, bảng II, STT 5","requirement":"Diesel 4 kỳ, làm mát bằng nước."},{"item":"Động cơ: Tốc độ vòng quay định mức","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục 2.b, bảng II, STT 6","requirement":"1.500 vòng/phút ±5%."},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 2.b, bảng II, STT 8","requirement":"≥ 3 xy lanh thẳng hàng."},{"item":"Động cơ: Tổng dung tích xilanh","quote":"≥ 2.3 lít","reference":"Chương V, mục 2.b, bảng II, STT 9","requirement":"≥ 2.3 lít."},{"item":"Động cơ: Đường kính xilanh, hành trình","quote":"≥ 87 mm","reference":"Chương V, mục 2.b, bảng II, STT 10-11","requirement":"Đường kính ≥ 87 mm; hành trình ≤ 103 mm."},{"item":"Động cơ: Công suất định mức (PRP) Net tại 1500 vòng/phút","quote":"≥ 18.0 kW","reference":"Chương V, mục 2.b, bảng II, STT 12","requirement":"≥ 18.0 kW."},{"item":"Động cơ: Công suất dự phòng (ESP) Net tại 1500 vòng/phút","quote":"≥ 19.8 kW","reference":"Chương V, mục 2.b, bảng II, STT 13","requirement":"≥ 19.8 kW."},{"item":"Động cơ: Tỉ số nén, điều tốc, phun nhiên liệu, nạp khí","quote":"≥ 19:1","reference":"Chương V, mục 2.b, bảng II, STT 14-18","requirement":"Tỉ số nén ≥ 19:1; điều tốc điện tử hoặc cơ khí; phun trực tiếp (Direct); nạp khí tự nhiên; nhiên liệu Diesel."},{"item":"Động cơ: Hệ thống bôi trơn, lọc, cảm biến","quote":"≤ 8 lít","reference":"Chương V, mục 2.b, bảng II, STT 19-22","requirement":"Có bơm dầu bôi trơn, phin lọc, bầu lọc; dung tích dầu bôi trơn (gồm lọc dầu) ≤ 8 lít; có lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu."},{"item":"Động cơ: Hệ thống khởi động, ắc quy, sạc","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 2.b, bảng II, STT 23-26","requirement":"Motor khởi động điện 12VDC có sạc ắc quy khi chạy máy; ắc quy khởi động ≥ 45Ah loại kín khí; công suất mô tơ khởi động ≥ 3,0 kW; công suất máy phát sạc ắc quy ≥ 35A."},{"item":"Động cơ: Hệ thống làm mát","quote":"≤ 14 lít","reference":"Chương V, mục 2.b, bảng II, STT 27-28","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục, kèm bình nước phụ; dung tích nước làm mát (gồm két nước và đường ống) ≤ 14 lít."},{"item":"Động cơ: Tiêu thụ nhiên liệu theo công bố nhà sản xuất (máy 12,0 kW)","quote":"Tại 100% tải: ≤ 4,5 lít/giờ","reference":"Chương V, mục 2.b, bảng II, STT 29","requirement":"100% tải ≤ 4,5 lít/giờ; 75% ≤ 3,5 lít/giờ; 50% ≤ 3,1 lít/giờ; 25% ≤ 2,8 lít/giờ."},{"item":"Đầu phát: Hãng sản xuất, xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Chương V, mục 2.b, bảng III, STT 1-4","requirement":"Nhà thầu cung cấp thông tin hãng và xuất xứ; nhãn hiệu cùng với nhãn hiệu tổ máy; năm sản xuất 2024 trở lại đây."},{"item":"Đầu phát: Điện áp ra, pha, tần số, hệ số công suất","quote":"220-230 VAC","reference":"Chương V, mục 2.b, bảng III, STT 5-7, 10","requirement":"Điện áp ra 220-230 VAC; 1 pha 2 dây; tần số 50 Hz; cos φ = 1."},{"item":"Đầu phát: Dao động điện áp, tần số","quote":"≤ ± 1%","reference":"Chương V, mục 2.b, bảng III, STT 8-9","requirement":"Dao động điện áp ≤ ±1%; dao động tần số ≤ ±5%."},{"item":"Đầu phát: Công suất liên tục tại 40°C, Class H","quote":"≥ 15.0 KVA","reference":"Chương V, mục 2.b, bảng III, STT 11","requirement":"≥ 15.0 kVA."},{"item":"Đầu phát: Công suất dự phòng tại 40°C, Class H","quote":"≥ 110%* công suất liện tục","reference":"Chương V, mục 2.b, bảng III, STT 12","requirement":"≥ 110% công suất liên tục."},{"item":"Đầu phát: Quá tải, quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 2.b, bảng III, STT 13-14","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng 06 giờ bất kỳ; chịu quá tốc độ ≥ 2250 vòng."},{"item":"Đầu phát: Kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 2.b, bảng III, STT 15-16","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR."},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2.b, bảng III, STT 17","requirement":"Tối thiểu cấp H."},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 2.b, bảng III, STT 18","requirement":"≥ IP23."},{"item":"Đầu phát: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 88.4%","reference":"Chương V, mục 2.b, bảng III, STT 19","requirement":"≥ 88.4%."},{"item":"Đầu phát: Kết cấu, làm mát","quote":"Một ổ trục","reference":"Chương V, mục 2.b, bảng III, STT 20-21","requirement":"Một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp."},{"item":"Bộ điều khiển: Loại, màn hình, cấp bảo vệ","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 2.b, bảng IV, STT 1, 5-11","requirement":"Bảng điều khiển kỹ thuật số; màn hình ≥ 128 x 64 LCD; cấp bảo vệ ≥ IP65; nhiệt độ hoạt động từ -25°C đến 70°C; điện áp cấp nguồn liên tục 8-35 V; có ổ khóa cấp nguồn khởi động, nút dừng khẩn cấp, đèn báo máy phát."},{"item":"Bộ điều khiển: Chế độ vận hành, phím điều khiển","quote":"- Vận hành bằng phím mềm trên bảng điều khiển","reference":"Chương V, mục 2.b, bảng IV, STT 2-4","requirement":"Vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố; tự động khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép; các phím Stop, Start, Auto, Manual, C/O, Set, lên/xuống; đèn LED trạng thái."},{"item":"Bộ điều khiển: Đo lường hiển thị","quote":"- Điện áp máy phát (V)","reference":"Chương V, mục 2.b, bảng IV, STT 12-13","requirement":"Hiển thị trên LCD các thông số máy phát (điện áp, tần số, dòng điện, công suất kW/kVA/kVAr/kWh, % tải, trình tự pha, điện áp ắc quy, hệ số công suất, tốc độ động cơ, số giờ chạy, số lần khởi động, nhiệt độ nước, áp suất dầu, mức nhiên liệu) và thông số điện lưới khi kết nối ATS (điện áp, tần số, trình tự pha)."},{"item":"Bộ điều khiển: Bảo vệ dừng máy tự động và cảnh báo","quote":"- Quá tải/quá dòng/ngắn mạch","reference":"Chương V, mục 2.b, bảng IV, STT 14-15","requirement":"Bảo vệ quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, nút dừng khẩn cấp, lỗi sạc ắc quy, điện áp/tần số máy phát cao/thấp, tốc độ động cơ cao/thấp, điện áp ắc quy."},{"item":"Bộ điều khiển: Giao diện ATS","quote":"- Điều khiển và hiển thị đóng cắt được 2","reference":"Chương V, mục 2.b, bảng IV, STT 16","requirement":"Có giao diện kết nối bộ ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa; điều khiển và hiển thị đóng cắt được 2 ATS."},{"item":"Bộ điều khiển: Truyền thông, phần mềm","quote":"Modbus RS485","reference":"Chương V, mục 2.b, bảng IV, STT 17-21","requirement":"Chuẩn Modbus RS485 (cung cấp địa chỉ thanh ghi); cổng USB kết nối máy tính; phần mềm tải miễn phí từ website nhà sản xuất; có thể giám sát từ xa qua Internet; catalogue bản gốc chính hãng."},{"item":"Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện","reference":"Chương V, mục 2.b, bảng V, STT 1-2","requirement":"Cực đấu cấp nguồn dùng cọc kết nối cố định, ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; bảo vệ bằng Aptomat 1 pha, 2 cực phù hợp công suất máy, bảo vệ quá tải và ngắn mạch."},{"item":"Bộ nạp ắc quy từ điện lưới: Công nghệ, điện áp ra, dòng ra","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 2.b, bảng VI, STT 1-3, 10","requirement":"Switchmode, flyback 65 kHz; tự động chọn ắc quy 12 VDC hoặc 24 VDC; dòng ra ≥ 5.0 ADC liên tục; công suất ra liên tục tối đa 135 W."},{"item":"Bộ nạp ắc quy từ điện lưới: Thông số đầu vào","quote":"Tối đa 2.1 A","reference":"Chương V, mục 2.b, bảng VI, STT 4-6, 8-9, 11","requirement":"Dải điện áp vào 170-300 VAC; dòng vào tối đa 2.1 A; dải tần số 45-68 Hz; công suất vào tối đa < 160 W; hiệu suất cao nhất ≥ 91%; nguồn không tải < 0,3 W @ 230VAC/24VDC và < 0,15 W @ 230VAC/12VDC."},{"item":"Bộ nạp ắc quy từ điện lưới: Điều kiện làm việc, vỏ, bảo vệ","quote":"ABS / PC chống cháy, UL94-V0","reference":"Chương V, mục 2.b, bảng VI, STT 7, 12-18","requirement":"Làm mát đối lưu tự nhiên; nhiệt độ hoạt động -30°C đến +80°C; không giảm công suất từ -30°C đến +50°C; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); ≥ IP20; vỏ ABS/PC chống cháy UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao, ngược cực; catalogue bản gốc chính hãng."},{"item":"Vật tư kèm theo máy: Cáp, ống, ống thoát khói","quote":"01 m/máy","reference":"Chương V, mục 2.b, bảng VIII, STT 1-4","requirement":"Dây tiếp đất cáp đồng 16 mm2 bọc PVC vàng sọc xanh trung bình 8 m/máy; cáp đấu nối đồng 2x16 mm2 bọc PVC trung bình 8 m/máy; ống nhựa gân xoắn HDPE 40/30 trung bình 8 m/máy; ống thoát khói ra khỏi phòng máy 01 m/máy."},{"item":"Vật tư kèm theo máy: Nhiên liệu, nhớt, nước giải nhiệt","quote":"Đầy đủ theo máy","reference":"Chương V, mục 2.b, bảng VIII, STT 5-8","requirement":"Nhiên liệu chạy máy 15 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy; nhà thầu cam kết bổ sung vật tư thiếu không tính thêm chi phí."},{"item":"Phạm vi lắp đặt, vận chuyển, chạy thử","quote":"- Địa điểm cung cấp và lắp đặt: Tại các trạm BTS thuộc Viễn thông Phú Thọ.","reference":"Chương V, mục 2.b, bảng IX; mục 1.3.2","requirement":"Có giải pháp lắp đặt, vận hành chạy thử và phương án vận chuyển, bảo quản an toàn đáp ứng thực tế từng trạm; cung cấp và lắp đặt tại các trạm BTS thuộc Viễn thông Phú Thọ."},{"item":"Chất lượng, CO/CQ","quote":"chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng","reference":"Chương V, mục 1.3.1","requirement":"Hàng mới 100%, sản xuất trong nước hoặc nhập ngoại từ năm 2024 trở về sau; cung cấp CO, CQ nếu nhập khẩu, hoặc giấy chứng nhận xuất xưởng nếu sản xuất trong nước; sản phẩm ghi rõ tên, mã hiệu, xuất xứ."},{"item":"Bảo hành","quote":"+ Thời hạn bảo hành: ≥ 36 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4; bảng VII, STT 1","requirement":"Thời hạn bảo hành ≥ 36 tháng kể từ ngày bàn giao nghiệm thu, tại tỉnh Phú Thọ."},{"item":"Bảo trì định kỳ trong bảo hành","quote":"+ Trong thời gian bảo hành, nhà thầu sẽ thực hiện việc bảo trì - bảo dưỡng định kỳ miễn","reference":"Chương V, mục 1.3.4","requirement":"Bảo trì, bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt máy phát điện."},{"item":"Phụ tùng thay thế","quote":"thế trong 10 năm sau khi hết thời gian bảo","reference":"Chương V, mục 2.b, bảng VII, STT 2","requirement":"Cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:26:06.288Z"}},"IB2400515309":{"u":"2026-11-03T06:05:12.665+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. YEU CAU VE KY THUAT.rar), chưa phân tích cả HSMT.","Chương V không nêu số lượng máy; phạm vi chỉ nói 'Máy phát điện 150KVA'.","Chương V không nêu hãng/model/xuất xứ động cơ và đầu phát, AVR, mức ồn cụ thể (dB), dung tích thùng nhiên liệu, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải cụ thể, ATS.","Bảng thông số có hai dòng cùng đánh số 13 (Số pha/dây ... và Cấp cách điện) do lỗi đánh số trong văn bản gốc.","Tệp bản vẽ thiết kế (2. TRU SO NN) là bản scan, chữ OCR nhiễu; chỉ đọc được lờ mờ 'máy phát điện dự kiến 150KVA 380V' và ATS 250A, không dùng làm căn cứ vì không thuộc Chương V."],"result":{"keyInfo":{"bidName":"Gói thầu số 20: Cung cắp và lắp đặt máy phát điện","notifyNo":"IB2400515309","generatorCapacity":"150 kVA (công suất liên tục ≥ 150 kVA; công suất dự phòng ≥ 165 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 150 kVA: Phạm vi cung cấp, lắp đặt","quote":"Cung cấp, lắp đặt Máy phát điện 150KVA (bao gồm\ncả: Chi phí kiểm định Vinacontrol, Độ ồn, khí thải; Thử tải giả đến 100% công\nsuất dưới sự chứng kiến của tất cả các bên liên quan; Đổ tối thiểu 100 lít dầu phục\nvụ thử tải và nghiệm thu;","reference":"Chương V, Mục 1, II.1.a","requirement":"Cung cấp, lắp đặt Máy phát điện 150KVA, bao gồm chi phí kiểm định Vinacontrol, độ ồn, khí thải; thử tải giả đến 100% công suất dưới sự chứng kiến của các bên liên quan; đổ tối thiểu 100 lít dầu phục vụ thử tải và nghiệm thu; vận chuyển máy tới chân dự án, đưa máy vào vị trí lắp đặt; nhân công nổ máy bàn giao nghiệm thu đưa vào sử dụng."},{"item":"Máy phát điện 150 kVA: Ống xả và hộp thoát gió nóng","quote":"Ống xả D110 dày 2mm nối dài từ máy ra\nngoài phòng đặt máy (trong khoảng 5 mét).","reference":"Chương V, Mục 1, II.2.2.a, dòng 15","requirement":"Ống xả nối dài từ máy ra ngoài phòng đặt máy trong khoảng 5m, ống D110 dày 2mm; hộp thoát gió nóng trong khoảng 3m bằng tôn kẽm dày 0.75 mm kết hợp bạt chống rung từ máy đến cửa gió ra."},{"item":"Máy phát điện 150 kVA: Hộp thoát gió nóng","quote":"Hộp thoát gió nóng (trong khoảng 3 mét)\nbằng tôn kẽm dày 0.75mm kết hợp bạt chống\nrun từ máy đến cửa gió ra.","reference":"Chương V, Mục 1, II.2.2.a, dòng 15","requirement":"Hộp thoát gió nóng trong khoảng 3 mét, bằng tôn kẽm dày 0.75mm kết hợp bạt chống rung từ máy đến cửa gió ra."},{"item":"Máy phát điện 150 kVA: Tình trạng hàng hóa, năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100% nguyên đai nguyên kiện, sản xuất\nnăm 2024 trở về sau;","reference":"Chương V, Mục 1, II.2.1","requirement":"Hàng hóa mới 100%, nguyên đai nguyên kiện, sản xuất năm 2024 trở về sau."},{"item":"Máy phát điện 150 kVA: Hãng sản xuất, nhãn/mã hiệu","quote":"Nhà thầu phải ghi rõ: Tên, model, hãng sản xuất, xuất xứ của hàng hóa dự\nthầu.","reference":"Chương V, Mục 1, II.2.1 và II.2.2.a, dòng 1-2","requirement":"Hãng sản xuất/nước sản xuất và nhãn/mã hiệu do nhà thầu đề xuất; nhà thầu ghi rõ tên, model, hãng sản xuất, xuất xứ."},{"item":"Máy phát điện 150 kVA: Lắp ráp","quote":"phải được lắp ráp bởi nhà sản xuất động cơ hoặc đầu phát từ nhà máy của hãng\nmáy phát dự thầu.","reference":"Chương V, Mục 1, II.2.1","requirement":"Thiết bị phải được lắp ráp bởi nhà sản xuất động cơ hoặc đầu phát từ nhà máy của hãng máy phát dự thầu."},{"item":"Máy phát điện 150 kVA: Hệ thống quản lý chất lượng nhà máy sản xuất","quote":"ISO 9001; ISO 14001 (kèm theo tài liệu chứng\nminh)","reference":"Chương V, Mục 1, II.2.2.a, dòng 4","requirement":"ISO 9001; ISO 14001 (kèm theo tài liệu chứng minh)."},{"item":"Máy phát điện 150 kVA: Vỏ máy","quote":"Vỏ máy là loại chính hãng được cấp kèm\ntheo máy. Được thiết kế giảm ồn, sơn tĩnh\nđiện.","reference":"Chương V, Mục 1, II.2.2.a, dòng 5","requirement":"Vỏ máy chính hãng cấp kèm theo máy, thiết kế giảm ồn, sơn tĩnh điện; cam kết kiểm định độ ồn, khí thải đáp ứng các TCVN hiện hành."},{"item":"Máy phát điện 150 kVA: Ắc quy khởi động","quote":"Khởi động bằng ắc quy kèm theo máy","reference":"Chương V, Mục 1, II.2.2.a, dòng 6","requirement":"Khởi động bằng ắc quy kèm theo máy."},{"item":"Máy phát điện 150 kVA: Động cơ","quote":"Động cơ diesel, 4 thì.","reference":"Chương V, Mục 1, II.2.2.a, dòng 7, 8, 14","requirement":"Động cơ diesel, 4 thì; tốc độ vòng quay 1500 vòng/phút; nhiên liệu dầu diezel."},{"item":"Máy phát điện 150 kVA: Công suất","quote":"Công suất liên tục của động cơ (kVA) : ≥ 150","reference":"Chương V, Mục 1, II.2.2.a, dòng 9-10","requirement":"Công suất liên tục của động cơ ≥ 150 kVA; công suất dự phòng của động cơ ≥ 165 kVA."},{"item":"Máy phát điện 150 kVA: Điện áp, pha, tần số, hệ số công suất","quote":"380/220V AC (hoặc cài đặt, điều chỉnh được)","reference":"Chương V, Mục 1, II.2.2.a, dòng 11-13, 15","requirement":"Điện áp định mức 380/220V AC (hoặc cài đặt, điều chỉnh được); 3 pha/4 dây; tần số 50Hz; hệ số công suất không nhỏ hơn 0,8."},{"item":"Máy phát điện 150 kVA: Cấp cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, Mục 1, II.2.2.a (dòng đánh số 13 thứ hai)","requirement":"Tối thiểu cấp H."},{"item":"Máy phát điện 150 kVA: Bộ điều khiển","quote":"Kiểu bảng điều khiển: Kỹ thuật số (công\nnghệ vi xử lý).","reference":"Chương V, Mục 1, II.2.2.a, dòng 14 (Bộ điều khiển)","requirement":"Bảng điều khiển kỹ thuật số (vi xử lý); màn hình LCD hay LED có đèn nền; có cổng giao tiếp máy tính và phần mềm chuyên dụng cài đặt, giám sát; chế độ Auto - Stop - Manual hoặc tương đương; đo lường, hiển thị: tốc độ động cơ, áp suất dầu nhớt, nhiệt độ nước làm mát, điện áp ắc-quy, số giờ chạy, điện áp, tần số, dòng điện máy phát; cảnh báo/bảo vệ: áp suất nhớt thấp, nhiệt độ nước làm mát/động cơ cao, tốc độ động cơ cao/thấp/vượt tốc, tần số cao/thấp, điện áp AC cao/thấp, dừng máy khẩn cấp, điện áp nguồn DC cao/thấp, lỗi khởi động; cảnh báo hiển thị trên màn hình; điều khiển tự động khởi động và dừng."},{"item":"Máy phát điện 150 kVA: Phụ kiện kèm theo","quote":"Thùng nhiên liệu, bộ cao su giảm chấn, ống\nxả, CB và các phụ kiện theo tiêu chuẩn nhà\nsản xuất.","reference":"Chương V, Mục 1, II.2.2.a, dòng 15","requirement":"Thùng nhiên liệu, bộ cao su giảm chấn, ống xả, CB và các phụ kiện theo tiêu chuẩn nhà sản xuất; nhiên liệu tối thiểu 100 lít và đảm bảo thử tải đến 100% công suất; 01 bộ tài liệu hướng dẫn sử dụng."},{"item":"Máy phát điện 150 kVA: Lắp đặt, vận hành","quote":"Vận chuyển máy đến công trình, lắp đặt, vận\nhành chạy thử và nghiệm thu bàn giao.","reference":"Chương V, Mục 1, II.2.2.a, dòng 15","requirement":"Vận chuyển máy đến công trình, lắp đặt, vận hành chạy thử và nghiệm thu bàn giao."},{"item":"Máy phát điện 150 kVA: Bảo hành, bảo trì","quote":"Thời gian bảo hành thiết bị theo quy định của nhà sản xuất nhưng không ngắn\nhơn 12 tháng, kể từ ngày nghiệm thu bàn giao","reference":"Chương V, Mục 1, II.2.1","requirement":"Bảo hành theo quy định nhà sản xuất nhưng không ngắn hơn 12 tháng kể từ ngày nghiệm thu bàn giao; bảo trì tối thiểu 06 tháng/01 lần trong thời gian bảo hành, tại địa điểm lắp đặt; cung cấp phụ tùng, vật tư thay thế tối thiểu 10 năm hoặc theo tiêu chuẩn nhà sản xuất; trực sự cố 24/7, khắc phục hư hỏng tối đa không quá 24h."},{"item":"Máy phát điện 150 kVA: Xuất xứ, CO/CQ (thiết bị nhập khẩu)","quote":"Chứng nhận xuất xứ hàng hóa (CO); chứng nhận\nchất lượng hàng hóa (CQ);","reference":"Chương V, Mục 1, II.2.1","requirement":"Thiết bị nhập khẩu: cam kết cung cấp bộ chứng từ gồm CO, CQ, chứng thư giám định về số lượng, tình trạng, đồng bộ và xuất xứ, tờ khai hải quan, vận đơn, danh mục đóng gói và giấy tờ liên quan."},{"item":"Máy phát điện 150 kVA: Tiêu chuẩn kiểm định","quote":"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận\nhành","reference":"Chương V, Mục 1, II.2.1","requirement":"Kiểm định độ ồn, khí thải đáp ứng TCVN; cấp phiếu kiểm định đồng bộ khi giao hàng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:05:11.818Z"}},"IB2400516548":{"u":"2026-11-03T17:52:18.855+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-Yêu cầu kỹ thuật gói GT04.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất tối thiểu (> 400 kVA) và các điều kiện thuê; không có thông số về động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn cho máy phát điện.","Văn bản không nêu công suất là dự phòng (standby) hay liên tục (prime) và không nêu số lượng tổ máy ngoài khối lượng 12 tháng thuê.","Bảng khối lượng trong tệp bị vỡ định dạng nên dòng STT 6 được đọc theo thứ tự chữ hiện có."],"result":{"keyInfo":{"bidName":"Thuê thiết bị ô tô, máy xúc đào bánh lốp, máy phát điện, máy nghiền than (GT04).","notifyNo":"IB2400516548","generatorCapacity":"> 400 kVA (không nêu rõ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện công suất > 400 kVA: Công suất","quote":"Máy phát điện công suất > 400 kVA phục vụ sản xuất kho NTB.","reference":"Chương V, mục 2. Mục tiêu công việc","requirement":"Máy phát điện có công suất lớn hơn 400 kVA, phục vụ sản xuất kho NTB."},{"item":"Máy phát điện công suất > 400 kVA: Số lượng/thời gian thuê","quote":"Máy phát điện công suất > 400 kVA\n6 | Tháng | 12","reference":"Chương V, mục 3, bảng Phạm vi cung cấp dịch vụ, STT 6","requirement":"Đơn vị tính là tháng, khối lượng mời thầu 12 tháng."},{"item":"Máy phát điện: Phạm vi thuê","quote":"Thuê thiết bị không bao gồm nhiện liệu, điện năng, nhân công vận hành","reference":"Chương V, mục 3, điểm d)","requirement":"Thuê thiết bị, không bao gồm nhiên liệu, điện năng, nhân công vận hành."},{"item":"Máy phát điện: Vận chuyển, lắp đặt","quote":"Chi phí vận chuyển, lắp đặt thiết bị theo yêu cầu của bên mời thầu nhà thầu\nhoàn toàn chịu trách nhiệm.","reference":"Chương V, mục 3, điểm d)","requirement":"Chi phí vận chuyển, lắp đặt thiết bị theo yêu cầu của bên mời thầu do nhà nhà thầu hoàn toàn chịu trách nhiệm."},{"item":"Máy phát điện: Chế độ sẵn sàng hoạt động","quote":"Nhà thầu phải đảm bảo các thiết bị tham gia thực hiện dịch vụ sẵn sàng\nhoạt động liên tục 03 ca/ngày, có người chỉ huy/giám sát để nhận và thực hiện khối\nlượng dịch vụ.","reference":"Chương V, mục 3, Yêu cầu chung","requirement":"Thiết bị phải sẵn sàng hoạt động liên tục 03 ca/ngày, có người chỉ huy/giám sát để nhận và thực hiện khối lượng dịch vụ."},{"item":"Máy phát điện: Thời gian khấu hao","quote":"Thiết bị phải trong thời gian khấu hao tài sản cố định theo Thông tư\n45/2013/TT-BTC ngày 25/4/2013 của Bộ tài chính hoặc còn thời gian phân bổ/khấu\nhao tài sản cố định hết năm 2025 sau khi nâng cấp, trung đại tu.","reference":"Chương V, mục 3, Yêu cầu chung","requirement":"Thiết bị phải trong thời gian khấu hao tài sản cố định theo Thông tư 45/2013/TT-BTC ngày 25/4/2013 của Bộ tài chính, hoặc còn thời gian phân bổ/khấu hao tài sản cố định hết năm 2025 sau khi nâng cấp, trung đại tu."},{"item":"Máy phát điện: Tình trạng kỹ thuật và giấy tờ khi bàn giao","quote":"Trước khi bàn giao cho bên thuê, thiết bị phải bảo đảm kỹ thuật và có đầy\nđủ thủ tục giấy tờ chứng nhận của các cơ quan quản lý nhà nước về pháp lý để lưu\nhành.","reference":"Chương V, mục 3, Yêu cầu chung","requirement":"Trước khi bàn giao cho bên thuê, thiết bị phải bảo đảm kỹ thuật và có đầy đủ thủ tục giấy tờ chứng nhận của các cơ quan quản lý nhà nước về pháp lý để lưu hành."},{"item":"Máy phát điện: Thiết bị chưa từng được cho thuê","quote":"Trong trường hợp các thiết bị của nhà thầu chưa từng được cho thuê (chưa\ncó hợp đồng tương tự cho thuê), thì nhà thầu phải chứng minh có đầy đủ các thiết\nbị đáp ứng yêu cầu về thông số kỹ thuật theo đúng yêu cầu của E-HSMT.","reference":"Chương V, mục 3, Yêu cầu chung","requirement":"Nếu thiết bị chưa từng được cho thuê (chưa có hợp đồng tương tự), nhà thầu phải chứng minh có đầy đủ thiết bị đáp ứng yêu cầu về thông số kỹ thuật theo E-HSMT."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:52:17.762Z"}},"IB2400517601":{"u":"2026-11-03T05:53:59.035+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V + bản vẽ.rar), chưa phân tích cả HSMT.","Cột số lượng (SL) của hạng mục tổ máy phát điện không có trong văn bản; chỉ có tên 'Tổ máy phát điện công suất liên tục ≥ 630KVA', nên không xác định được số lượng.","Chương V không nêu thông số về thương hiệu/model động cơ và đầu phát, thời gian bảo hành tổ máy, tiêu chuẩn áp dụng riêng cho tổ máy, cáp, phạm vi lắp đặt tổ máy, nên không liệt kê.","Chỉ ghi định mức ATS 2000A (theo tên hạng mục) và 'Bộ chuyển mạch Osung'; không có thông số ATS nào khác.","Tệp bản vẽ 'May phat dien.pdf' là bản quét, chữ nhận dạng lỗi và lẫn lộn. Có thể đọc được nội dung cải tạo máy phát điện 630KVA hiện trạng (thay màn hình điều khiển, bộ AVR, bộ điều tốc, lọc dầu/nhớt, két nước...) và dòng '3PHA 300...' chưa rõ. Chưa đủ tin cậy để đưa vào danh sách; cần kiểm tra lại bản vẽ gốc.","Các bản vẽ khác (CNTT, thang bộ/thang máy) không có thông số máy phát điện. Các hạng mục thang máy và công nghệ thông tin trong Chương V không liên quan nên không liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt thiết bị thang máy, máy phát điện, hệ thống công nghệ thông tin","notifyNo":"IB2400517601","generatorCapacity":"≥ 630 kVA liên tục; ≥ 700 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Tổ máy phát điện ≥ 630 kVA: Tình trạng","quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2024 trở","reference":"Chương V, mục 2.1.a và hạng mục 1","requirement":"Mới 100%, sản xuất năm 2024 trở về sau."},{"item":"Hạng mục 1 - Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục | ≥ 630 KVA","reference":"Chương V, mục 2.1.b, hạng mục 1, phần I","requirement":"≥ 630 KVA"},{"item":"Hạng mục 1 - Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng | ≥ 700 KVA","reference":"Chương V, mục 2.1.b, hạng mục 1, phần I","requirement":"≥ 700 KVA"},{"item":"Hạng mục 1 - Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất | Cosφ ≥ 0.8","reference":"Chương V, mục 2.1.b, hạng mục 1, phần I","requirement":"Cosφ ≥ 0.8"},{"item":"Hạng mục 1 - Tổ máy phát điện: Tốc độ, tần số","quote":"Tốc độ, Tần số làm việc | 1500 vòng/ phút, 50Hz","reference":"Chương V, mục 2.1.b, hạng mục 1, phần I","requirement":"1500 vòng/phút, 50Hz"},{"item":"Hạng mục 1 - Tổ máy phát điện: Điện áp","quote":"Điện áp | 230/400VAC","reference":"Chương V, mục 2.1.b, hạng mục 1, phần I","requirement":"230/400VAC"},{"item":"Hạng mục 1 - Tổ máy phát điện: Số pha, số dây","quote":"Số pha, số dây | 3 pha, 4 dây, 4 cực","reference":"Chương V, mục 2.1.b, hạng mục 1, phần I","requirement":"3 pha, 4 dây, 4 cực"},{"item":"Hạng mục 1 - Tổ máy phát điện: Môi trường làm việc","quote":"Phù hợp khí hậu nhiệt đới tại Việt","reference":"Chương V, mục 2.1.b, hạng mục 1, phần I","requirement":"Phù hợp khí hậu nhiệt đới tại Việt Nam"},{"item":"Hạng mục 1 - Tổ máy phát điện: Xuất xứ thương hiệu","quote":"Xuất xứ thương hiệu | Nhóm các nước G7","reference":"Chương V, mục 2.1.b, hạng mục 1, phần I","requirement":"Nhóm các nước G7"},{"item":"Hạng mục 1 - Tổ máy phát điện: Xuất xứ hàng hóa","quote":"Xuất xứ hàng hóa | Nhóm các nước G20","reference":"Chương V, mục 2.1.b, hạng mục 1, phần I","requirement":"Nhóm các nước G20"},{"item":"Hạng mục 1 - Động cơ: Loại động cơ","quote":"Loại động cơ | Động cơ Diesel, 4 chu kỳ.","reference":"Chương V, mục 2.1.b, hạng mục 1, phần II","requirement":"Động cơ Diesel, 4 chu kỳ"},{"item":"Hạng mục 1 - Động cơ: Tốc độ quay","quote":"Tốc độ quay | 1500 vòng/ phút","reference":"Chương V, mục 2.1.b, hạng mục 1, phần II","requirement":"1500 vòng/phút"},{"item":"Hạng mục 1 - Động cơ: Công suất động cơ (chế độ dự phòng)","quote":"≥ 560kWm ở chế độ dự phòng","reference":"Chương V, mục 2.1.b, hạng mục 1, phần II","requirement":"≥ 560kWm ở chế độ dự phòng"},{"item":"Hạng mục 1 - Động cơ: Công suất động cơ (chế độ liên tục)","quote":"≥ 504kWm ở chế độ liên tục","reference":"Chương V, mục 2.1.b, hạng mục 1, phần II","requirement":"≥ 504kWm ở chế độ liên tục"},{"item":"Hạng mục 1 - Động cơ: Khả năng chạy quá tải","quote":"Cho phép chạy quá tải 10% trong","reference":"Chương V, mục 2.1.b, hạng mục 1, phần II","requirement":"Cho phép chạy quá tải 10% trong vòng 1 giờ với chu kỳ 12 giờ chạy máy"},{"item":"Hạng mục 1 - Động cơ: Mức tiêu hao nhiên liệu","quote":"Mức tiêu hao nhiên liệu | Tại 100% tải ≤ 150 lít/h","reference":"Chương V, mục 2.1.b, hạng mục 1, phần II","requirement":"Tại 100% tải ≤ 150 lít/h; 75% tải ≤ 112 lít/h; 50% tải ≤ 75 lít/h; 25% tải ≤ 45 lít/h"},{"item":"Hạng mục 1 - Động cơ: Số xi lanh","quote":"Số lượng xi lanh | ≥ 12 xi lanh","reference":"Chương V, mục 2.1.b, hạng mục 1, phần II","requirement":"≥ 12 xi lanh"},{"item":"Hạng mục 1 - Động cơ: Tỷ số nén","quote":"Tỷ số nén | ≥ 13:1","reference":"Chương V, mục 2.1.b, hạng mục 1, phần II","requirement":"≥ 13:1"},{"item":"Hạng mục 1 - Động cơ: Kiểu nạp khí","quote":"Kiểu nạp khí | Tăng áp khí nạp và làm mát sau","reference":"Chương V, mục 2.1.b, hạng mục 1, phần II","requirement":"Tăng áp khí nạp và làm mát sau tăng áp"},{"item":"Hạng mục 1 - Động cơ: Kiểu làm mát","quote":"Làm mát bằng két nước kết hợp","reference":"Chương V, mục 2.1.b, hạng mục 1, phần II","requirement":"Làm mát bằng két nước kết hợp quạt gió đầu trục"},{"item":"Hạng mục 1 - Động cơ: Kiểu khởi động","quote":"Kiểu khởi động | Khởi động bằng điện","reference":"Chương V, mục 2.1.b, hạng mục 1, phần II","requirement":"Khởi động bằng điện"},{"item":"Hạng mục 1 - Động cơ: Kiểu điều tốc","quote":"Kiểu điều tốc | Điện tử","reference":"Chương V, mục 2.1.b, hạng mục 1, phần II","requirement":"Điện tử"},{"item":"Hạng mục 1 - Đầu máy phát: Loại đầu phát","quote":"Loại đầu phát | 3 pha, 4 cực, từ trường quay, không","reference":"Chương V, mục 2.1.b, hạng mục 1, phần III","requirement":"3 pha, 4 cực, từ trường quay, không chổi than, tự kích từ, điều áp điện tử (AVR)"},{"item":"Hạng mục 1 - Đầu máy phát: Tốc độ tối đa","quote":"Tốc độ tối đa | 1500 vòng/ phút","reference":"Chương V, mục 2.1.b, hạng mục 1, phần III","requirement":"1500 vòng/phút"},{"item":"Hạng mục 1 - Đầu máy phát: Cấp bảo vệ","quote":"Cấp bảo vệ | ≥ IP23","reference":"Chương V, mục 2.1.b, hạng mục 1, phần III","requirement":"≥ IP23"},{"item":"Hạng mục 1 - Đầu máy phát: Cấp cách điện (có nhiệt đới hóa)","quote":"Cấp cách điện (có nhiệt ≥ H","reference":"Chương V, mục 2.1.b, hạng mục 1, phần III","requirement":"≥ H"},{"item":"Hạng mục 1 - Đầu máy phát: Tổng mức sóng hài THDV không tải","quote":"Tổng mức sóng | hài < 1,5%","reference":"Chương V, mục 2.1.b, hạng mục 1, phần III","requirement":"< 1,5%"},{"item":"Hạng mục 1 - Đầu máy phát: THDV ở tải tuyến tính cân bằng không méo dạng","quote":"THDV ở tải tuyến tính cân < 5%","reference":"Chương V, mục 2.1.b, hạng mục 1, phần III","requirement":"< 5%"},{"item":"Hạng mục 1 - Đầu máy phát: Tần số danh định, hệ số công suất","quote":"Tần số danh định | 50Hz","reference":"Chương V, mục 2.1.b, hạng mục 1, phần III","requirement":"50Hz; cos φ 0,8"},{"item":"Hạng mục 1 - Đầu máy phát: Tăng nhiệt","quote":"Tăng nhiệt | 150oC ở chế độ dự phòng","reference":"Chương V, mục 2.1.b, hạng mục 1, phần III","requirement":"150oC ở chế độ dự phòng"},{"item":"Hạng mục 1 - Đầu máy phát: Khả năng điều chỉnh điện áp","quote":"± 0,5% ở bất kỳ chế độ tải nào từ","reference":"Chương V, mục 2.1.b, hạng mục 1, phần III","requirement":"± 0,5% ở bất kỳ chế độ tải nào từ không tải đến đầy tải"},{"item":"Hạng mục 1 - Đầu máy phát: Đặc điểm vận hành","quote":"Độc lập hoặc hòa đồng bộ giữa các","reference":"Chương V, mục 2.1.b, hạng mục 1, phần III","requirement":"Độc lập hoặc hòa đồng bộ giữa các tổ máy"},{"item":"Hạng mục 1 - Đầu máy phát: Dòng ngắn mạch duy trì","quote":"Dòng ngắn mạch duy trì | ≥ 300% trong vòng 10 giây","reference":"Chương V, mục 2.1.b, hạng mục 1, phần III","requirement":"≥ 300% trong vòng 10 giây"},{"item":"Hạng mục 1 - Hệ thống điều khiển: Kiểu loại","quote":"Bảng điều khiển loại kỹ thuật số,","reference":"Chương V, mục 2.1.b, hạng mục 1, phần IV","requirement":"Bảng điều khiển loại kỹ thuật số, AMF, màn hình LCD kết hợp đèn LED báo trạng thái; có tích hợp phần mềm bảo vệ"},{"item":"Hạng mục 1 - Hệ thống điều khiển: Chức năng giám sát, hiển thị","quote":"- Điện áp (Máy phát & Điện lưới)","reference":"Chương V, mục 2.1.b, hạng mục 1, phần IV","requirement":"Điện áp và tần số (máy phát & điện lưới), dòng điện máy phát, hệ số công suất, công suất kW/kVA, áp suất nhớt, nhiệt độ nước làm mát, mức nhiên liệu bình nhiên liệu theo máy, điện áp ắc quy, tốc độ động cơ, điện năng kWh, số giờ vận hành, lưu trữ sự kiện"},{"item":"Hạng mục 1 - Hệ thống điều khiển: Chức năng tạo trễ thời gian","quote":"Có bộ tạo trễ thời gian chỉ định","reference":"Chương V, mục 2.1.b, hạng mục 1, phần IV","requirement":"Bộ tạo trễ thời gian chỉ định được (0-5s) để ngừa khởi động máy phát khi điện lưới mất giả/chập chờn và ngừa tắt máy phát khi điện lưới có lại giả"},{"item":"Hạng mục 1 - Hệ thống điều khiển: Chức năng bảo vệ (cảnh báo/tắt máy)","quote":"- Quá dòng/ Quá tải","reference":"Chương V, mục 2.1.b, hạng mục 1, phần IV","requirement":"Điện áp và tần số máy phát cao/thấp, quá dòng/quá tải, tốc độ quá cao/quá thấp, điện áp ắc quy thấp, áp suất nhớt thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, dừng khẩn cấp"},{"item":"Hạng mục 1 - Phụ kiện: Vỏ cách âm, độ ồn","quote":"- Vỏ cách âm, độ ồn đạt ≤ 75dB ở","reference":"Chương V, mục 2.1.b, hạng mục 1, phần V","requirement":"Vỏ cách âm, độ ồn ≤ 75dB ở khoảng cách 7m đo xung quanh máy ở không gian mở không vật chắn (trị số đo trung bình)"},{"item":"Hạng mục 1 - Phụ kiện: MCCB đầu cực","quote":"- MCCB đầu cực 3 pha, 4 cực,","reference":"Chương V, mục 2.1.b, hạng mục 1, phần V","requirement":"MCCB 3 pha, 4 cực, ≥ 1250A, đồng bộ hãng sản xuất máy phát điện"},{"item":"Hạng mục 1 - Phụ kiện: Bồn dầu","quote":"- Bồn dầu ≥ 1000 lít đồng bộ hãng sản xuất máy","reference":"Chương V, mục 2.1.b, hạng mục 1, phần V","requirement":"≥ 1000 lít, đồng bộ hãng sản xuất máy phát điện, tích hợp vào khung đế hoặc lắp đặt rời; kèm cảm biến mức nhiên liệu"},{"item":"Hạng mục 1 - Phụ kiện: Ắc quy, bộ sạc, bộ lọc, pô giảm thanh, rèm chắn côn trùng, dụng cụ","quote":"- Ắc quy, dây & cọc bình, cắt mát","reference":"Chương V, mục 2.1.b, hạng mục 1, phần V","requirement":"Ắc quy, dây & cọc bình, cắt mát; lọc dầu, lọc nhớt, lọc gió đồng bộ cùng hãng sản xuất động cơ; bộ sạc tự động đồng bộ hãng sản xuất máy phát điện; pô giảm thanh đặt trong vỏ máy đồng bộ hãng sản xuất máy phát điện; rèm chắn côn trùng tại hộp ra điện; bộ dụng cụ sửa chữa cơ bản"},{"item":"Hạng mục 1 - Vật tư và tài liệu theo máy","quote":"- Test xuất xưởng","reference":"Chương V, mục 2.1.b, hạng mục 1, phần V","requirement":"Vật tư: nước làm mát, nhớt máy. Tài liệu: test xuất xưởng, bản vẽ bố trí vỏ máy, bản vẽ đấu nối điện, sách hướng dẫn cài đặt, vận hành (tiếng Anh, kèm bản dịch tiếng Việt)"},{"item":"Hạng mục 8 - Tủ hòa đồng bộ: Tình trạng và vỏ tủ","quote":"H2200xW3000xD1000x2mm,","reference":"Chương V, mục 2.1.b, hạng mục 8","requirement":"Mới 100%, sản xuất năm 2024 trở về sau; vỏ tủ điện trong nhà dạng khung, Form 3B, sơn tĩnh điện, kích thước H2200xW3000xD1000x2mm, 2 lớp cửa"},{"item":"Hạng mục 8 - Tủ hòa đồng bộ: Thiết bị chính lộ vào","quote":"- ACB 4P 2000A 100KA","reference":"Chương V, mục 2.1.b, hạng mục 8","requirement":"ACB 4P 2000A 100KA; ACB 3P 2000A 100kA; cuộn đóng, cuộn cắt, motor nạp, tiếp điểm phụ, khóa liên động 2 ACB; MCT/PCT 2000/5A; rơ le bảo vệ điện áp, quá dòng + chạm đất; đồng hồ đa năng; MCCB 3P 125A 30kA; chống sét lan truyền 3P+N+PE, TYPE 1+2"},{"item":"Hạng mục 8 - Tủ hòa đồng bộ: Thiết bị chính lộ ra","quote":"- MCCB 3P 1600A 85kA","reference":"Chương V, mục 2.1.b, hạng mục 8","requirement":"MCCB 3P 1600A 85kA; 400A, 350A, 300A 36kA; 250A 25kA; 125A, 80A, 40A 30kA; MCB 2P 20A và 10A 10kA; hệ đồng thanh cái + dây đấu nối"},{"item":"Hạng mục 8 - Tủ hòa đồng bộ: Chức năng phân chia tải","quote":"Tủ hòa đồng bộ phải có Bao gồm","reference":"Chương V, mục 2.1.b, hạng mục 8","requirement":"Phải có chức năng phân chia tải và giám sát quá trình phân chia tải"},{"item":"Hạng mục 9 - Tủ ATS 2000A","quote":"- Bộ chuyển mạch Osung","reference":"Chương V, mục 2.1.b, hạng mục 9","requirement":"Mới 100%, sản xuất năm 2024 trở về sau; tủ 3 pha, 4 cực, vỏ tủ thanh cái, sạc ắc quy từ điện lưới; bộ chuyển mạch Osung; đảm bảo chức năng vận hành; xuất xứ hàng hóa do nhà thầu đề xuất"},{"item":"Hạng mục 10 - Phụ kiện tổ máy phát điện","quote":"Ống khói DN250 thép đen dày","reference":"Chương V, mục 2.1.b, hạng mục 10","requirement":"Ống khói DN250 thép đen dày 2,5mm, bộ ống xả, bọc bảo ôn ống xả trong nhà và bộ tiêu âm, khoang gió nóng; xuất xứ hàng hóa do nhà thầu đề xuất"},{"item":"Hàng hóa nhập khẩu / trong nước: CO/CQ","quote":"- Đối với hàng hóa, thiết bị nhập khẩu, phải có: Văn bản cam kết cung cấp giấy chứng","reference":"Chương V, mục 3.1.d","requirement":"Hàng nhập khẩu: văn bản cam kết cung cấp C/O và C/Q. Hàng trong nước: văn bản cam kết cung cấp CQ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:53:57.843Z"}},"IB2400519662":{"u":"2026-11-03T05:46:49.896+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Chương V chỉ nêu thông số máy phát điện ở mức: số lượng, điện áp/tần số/pha, công suất liên tục và dự phòng, kích thước tham khảo, mới 100%, năm sản xuất 2024. Không nêu động cơ, đầu phát, bộ điều khiển, vỏ chống ồn, bình nhiên liệu, ATS, bảo hành, CO/CQ hay tiêu chuẩn riêng cho máy phát điện.","Mục 2.18 'Thiết bị: Đầu tư trang thiết bị cho công trình' không có thông số chi tiết.","Máy bơm DIEZEL chữa cháy 15Kw (mục 2.16) là thiết bị PCCC, không phải tổ máy phát điện nên không đưa vào danh sách.","Máy biến áp 160kVA 22/0,4kV, MCCB 250A và cáp trung/hạ thế ở mục 2.17 thuộc thiết bị đường dây và trạm biến áp, không phải máy phát điện nên không liệt kê.","Mục 3.2 liệt kê 'máy phát điện' là thiết bị phục vụ thi công của nhà thầu, không phải thiết bị lắp đặt cho công trình nên không đưa vào."],"result":{"keyInfo":{"bidName":"Gói thầu số 12: Xây lắp toàn bộ công trình (bao gồm máy phát điện, chi phí thiết bị đường dây trung thế và trạm BA)","notifyNo":"IB2400519662","generatorCapacity":"80 kVA liên tục / 88 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng","quote":"Máy phát điện: số lượng 1","reference":"Chương V, mục III.4, bảng thiết bị, STT 1","requirement":"Số lượng 1 máy phát điện"},{"item":"Máy phát điện: Điện áp, tần số, số pha","quote":"Điện áp 380/400V/50Hz-3 pha","reference":"Chương V, mục III.4, bảng thiết bị, STT 1","requirement":"Điện áp 380/400V, tần số 50Hz, 3 pha"},{"item":"Máy phát điện: Công suất","quote":"Công suất liên tục 80 kvA – công suất dự phòng 88kVA","reference":"Chương V, mục III.4, bảng thiết bị, STT 1","requirement":"Công suất liên tục 80 kVA, công suất dự phòng 88 kVA"},{"item":"Máy phát điện: Kích thước tham khảo","quote":"Kích thước tham khảo: 2500x1100x1454mm","reference":"Chương V, mục III.4, bảng thiết bị, STT 1","requirement":"Kích thước tham khảo 2500x1100x1454mm"},{"item":"Máy phát điện: Tình trạng, năm sản xuất","quote":"Tình trạng mới 100%, sản xuất năm 2024","reference":"Chương V, mục III.4, bảng thiết bị, STT 1","requirement":"Mới 100%, sản xuất năm 2024"},{"item":"Thiết bị cung cấp (chung): Điều kiện giao hàng và chất lượng","quote":"Cam kết cung cấp phiếu xuất xưởng, hàng mới 100%, còn nguyên đai nguyên kiện, chịu trách nhiệm toàn bộ chí phí, rủi ro trong quá trình vận chuyển thiết bị đến nơi giao hàng, Cam kết đổi trả và cung cấp lại hàng mới 100% theo đúng yêu cầu của E-HSMT nếu thiết bị không đạt yêu cầu.","reference":"Chương V, mục III.4","requirement":"Cam kết cung cấp phiếu xuất xưởng, hàng mới 100%, còn nguyên đai nguyên kiện; nhà thầu chịu toàn bộ chi phí, rủi ro vận chuyển thiết bị đến nơi giao hàng; cam kết đổi trả và cung cấp lại hàng mới 100% theo đúng yêu cầu E-HSMT nếu thiết bị không đạt yêu cầu"},{"item":"Vật tư, thiết bị (chung): Nguồn gốc, xuất xứ","quote":"Vật tư phải có xuất xứ rõ ràng có đầy đủ thông tin, tài liệu liên quan tới sản phẩm, hàng hóa theo quy định của pháp luật về chất lượng sản phẩm, hàng hóa và pháp luật khác có liên quan; đảm bảo quy định về nhãn mác sản phẩm, hàng hóa.","reference":"Chương V, mục III.3.1","requirement":"Vật tư phải có xuất xứ rõ ràng, đầy đủ thông tin, tài liệu liên quan tới sản phẩm, hàng hóa theo quy định pháp luật; đảm bảo quy định về nhãn mác. Nhà thầu phải ghi rõ chủng loại, mã hiệu, nguồn gốc, xuất xứ/chứng nhận xuất xưởng, không được ghi \"hoặc tương đương\""}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:46:49.459Z"}},"IB2400523067":{"u":"2026-11-03T17:54:06.288+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2 chương V-yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Gói thầu là bảo dưỡng máy hiện hữu, văn bản không nêu thông số kỹ thuật chi tiết của máy (động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS...) ngoài công suất kVA và model.","Công suất ghi theo văn bản; không nêu rõ prime/standby bằng thuật ngữ, chỉ nêu 'chế độ dự phòng'.","Tên máy Kohler ghi 'KOLER' ở bảng danh mục mục II nhưng 'Kohler' ở mục 3.1; đã dùng 'Kohler'."],"result":{"keyInfo":{"bidName":"Bảo dưỡng máy phát điện tại Cục Công nghệ thông tin và Trung tâm dữ liệu dự phòng Sơn Tây","notifyNo":"IB2400523067","generatorCapacity":"4 máy phát điện dự phòng: Cummins C2250-D5 2250kVA, Kohler KM1900 1900kVA, Cummins DFED-3376700 550kVA, Mitsubishi MGS0500B 580kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Số lượng máy","quote":"Bảo dưỡng 02 máy phát điện tại Cục Công nghệ thông tin và 02 máy phát điện tại Trung tâm dữ liệu dự phòng Sơn Tây.","reference":"Chương V, mục 1","requirement":"Bảo dưỡng 04 máy phát điện: 02 máy tại Cục Công nghệ thông tin (Hà Nội) và 02 máy tại Trung tâm dữ liệu dự phòng Sơn Tây; mỗi chủng loại 01 máy"},{"item":"Chế độ hoạt động của các máy","quote":"đang sử dụng 02 máy phát điện hoạt động ở chế độ dự phòng gồm: Máy phát Cummins C2250-D5 2250kVA và Máy phát Kohler KM1900 1900kVA","reference":"Chương V, mục 3.1","requirement":"Các máy phát điện hoạt động ở chế độ dự phòng"},{"item":"Máy 1 - Cummins C2250-D5 2250kVA: Phụ tùng thay thế","quote":null,"reference":"Chương V, mục 3.1, mục I","requirement":"Thay lọc nhiên liệu 03 cái; lọc nhớt 04 cái; lọc nước 02 cái; lọc gió 04 cái; nhớt máy 280 lít; dung dịch nước làm mát 455 lít"},{"item":"Máy 1 - Cummins C2250-D5 2250kVA: Công tác bảo dưỡng","quote":"Vệ sinh, bảo dưỡng phần điện động cơ (Kiểm tra bộ điều tốc động cơ, ắc quy, bộ sấy, các cảm biến, tín hiệu khởi động, rơ le, motor đề, các nút bấm và công tắc, vệ sinh cổ góp máy đề, bôi trơn trục, vòng bi)","reference":"Chương V, mục 3.1, mục I","requirement":"Bảo dưỡng 01 gói gồm: phần cơ máy phát (hệ thống nạp, xả khí; turbo tăng áp, van gió; phin lọc không khí, cảnh báo nghẹt khí; cơ cấu dừng máy thủ công); hệ thống nước làm mát động cơ; hệ thống dầu bôi trơn; phần điện động cơ (có bộ sấy); đầu phát điện (kiểm tra AVR, điện trở cách điện); phần điện hệ thống (bảng điều khiển, hiệu chỉnh thông số hiển thị)"},{"item":"Máy 1 - Cummins C2250-D5 2250kVA: Dịch vụ khác","quote":"Chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế","reference":"Chương V, mục 3.1, mục I","requirement":"Chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và các hạng mục khác theo điều kiện thực tế (01 gói)"},{"item":"Máy 2 - Kohler KM1900 1900kVA: Phụ tùng thay thế","quote":null,"reference":"Chương V, mục 3.1, mục II","requirement":"Thay lọc nhiên liệu tách nước 01 cái; lọc nhiên liệu 04 cái; lọc nhớt 04 cái; lọc nhớt nhánh (Bypass filter) 01 cái; lọc gió 04 cái; nhớt máy 230 lít; dung dịch nước làm mát 420 lít"},{"item":"Máy 2 - Kohler KM1900 1900kVA: Công tác bảo dưỡng","quote":"Vệ sinh, bảo dưỡng đầu phát điện (vệ sinh đầu phát, kiểm tra bộ điều chỉnh điện áp AVR, công tắc điện, các mối nối, điện trở cách điện)","reference":"Chương V, mục 3.1, mục II","requirement":"Bảo dưỡng 01 gói gồm: phần cơ máy phát; hệ thống nước làm mát động cơ; hệ thống dầu bôi trơn; phần điện động cơ (bộ điều tốc, ắc quy, cảm biến, rơ le, motor đề...); đầu phát điện (kiểm tra AVR, điện trở cách điện); phần điện hệ thống (bảng điều khiển, hiệu chỉnh thông số hiển thị)"},{"item":"Máy 2 - Kohler KM1900 1900kVA: Dịch vụ khác","quote":"Chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế","reference":"Chương V, mục 3.1, mục II","requirement":"Chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và các hạng mục khác theo điều kiện thực tế (01 gói)"},{"item":"Máy 3 - Cummins DFED-3376700 550kVA: Phụ tùng thay thế","quote":null,"reference":"Chương V, mục 3.1, mục III","requirement":"Thay lọc nhiên liệu 02 cái; lọc nhớt 02 cái; lọc nước 01 cái; lọc gió 01 cái; nhớt máy 50 lít; dung dịch nước làm mát 93 lít"},{"item":"Máy 3 - Cummins DFED-3376700 550kVA: Công tác bảo dưỡng","quote":"Bảo dưỡng toàn bộ phần điện của hệ thống máy phát điện (Bảng điều khiển, kiểm tra các đầu tiếp xúc, hiệu chỉnh các thông số hiển thị)","reference":"Chương V, mục 3.1, mục III","requirement":"Bảo dưỡng 01 gói gồm: phần cơ máy phát; hệ thống nước làm mát động cơ; hệ thống dầu bôi trơn; phần điện động cơ; đầu phát điện (kiểm tra AVR, điện trở cách điện); phần điện hệ thống (bảng điều khiển, hiệu chỉnh thông số hiển thị)"},{"item":"Máy 3 - Cummins DFED-3376700 550kVA: Dịch vụ khác","quote":"Chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế","reference":"Chương V, mục 3.1, mục III","requirement":"Chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và các hạng mục khác theo điều kiện thực tế (01 gói)"},{"item":"Máy 4 - Mitsubishi MGS0500B 580kVA: Phụ tùng thay thế","quote":null,"reference":"Chương V, mục 3.1, mục IV","requirement":"Thay lọc nhiên liệu 01 cái; lọc nhớt 02 cái; lọc nhớt nhánh 01 cái; lọc gió 01 cái; nhớt máy 80 lít; dung dịch nước làm mát 45 lít"},{"item":"Máy 4 - Mitsubishi MGS0500B 580kVA: Công tác bảo dưỡng","quote":"Vệ sinh, bảo dưỡng hệ thống nước làm mát động cơ (Kiểm tra cảm biến mức nước, két làm mát, dây curoa, puly, cánh quạt làm mát, kiểm tra rò rỉ, xúc rửa và xả đáy cặn)","reference":"Chương V, mục 3.1, mục IV","requirement":"Bảo dưỡng 01 gói gồm: phần cơ máy phát; hệ thống nước làm mát động cơ; hệ thống dầu bôi trơn; phần điện động cơ; đầu phát điện (kiểm tra AVR, điện trở cách điện); phần điện hệ thống (bảng điều khiển, hiệu chỉnh thông số hiển thị)"},{"item":"Máy 4 - Mitsubishi MGS0500B 580kVA: Dịch vụ khác","quote":"Chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế","reference":"Chương V, mục 3.1, mục IV","requirement":"Chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và các hạng mục khác theo điều kiện thực tế (01 gói)"},{"item":"Tất cả các máy: Vật tư, phụ tùng thay thế - xuất xứ, chất lượng","quote":"Vật tư, phụ tùng thay thế chính hãng, mới 100%, có CO hoặc CQ hoặc chứng từ hợp lệ nhập khẩu trực tiếp từ nhà sản xuất.","reference":"Chương V, mục 3.2","requirement":"Chính hãng, mới 100%, có CO hoặc CQ hoặc chứng từ hợp lệ nhập khẩu trực tiếp từ nhà sản xuất"},{"item":"Tất cả các máy: Tiêu chuẩn thực hiện bảo dưỡng","quote":"Hoạt động bảo dưỡng đảm bảo an toàn, tuân thủ các khuyến cáo của nhà sản xuất và các quy định của NHNN;","reference":"Chương V, mục 3.2, 3.3","requirement":"Bảo dưỡng an toàn, tuân thủ khuyến cáo của nhà sản xuất và các quy định của NHNN; kiểm tra hoạt động tổng thể từng máy sau bảo dưỡng, có biên bản đánh giá tình trạng, đề xuất"},{"item":"Tất cả các máy: Bảo hành","quote":"Bảo hành 12 tháng đối với các phụ tùng thay thế (Lọc dầu, lọc nhiên liệu, lọc nước, lọc gió) kể từ ngày nghiệm thu hợp đồng;","reference":"Chương V, mục 3.6","requirement":"Bảo hành 12 tháng đối với phụ tùng thay thế (lọc dầu, lọc nhiên liệu, lọc nước, lọc gió) kể từ ngày nghiệm thu hợp đồng"},{"item":"Tất cả các máy: Kiểm tra sau bảo dưỡng","quote":"Các chỉ số làm việc (điện áp, tần số, tốc độ, công suất, nhiệt độ,...) trong tiêu chuẩn cho phép.","reference":"Chương V, mục 5","requirement":"Máy hoạt động ổn định, không có tiếng động lạ, bất thường, không rò rỉ nhiên liệu, dầu nhớt; các chỉ số làm việc (điện áp, tần số, tốc độ, công suất, nhiệt độ,...) trong tiêu chuẩn cho phép"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:54:05.189Z"}},"IB2400524715":{"u":"2026-11-03T17:51:55.952+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - yeu cau ve ky thuạt.docx, Mau so 14 - Phu luc bang gia hd.docx), chưa phân tích cả HSMT.","Danh mục công suất không thống nhất giữa các phần: mục 1 Chương V nêu 80/250/320/400/560 kVA; Phụ lục mục 3 nêu 80/250/320/400kA/500/600 kVA; bảng tóm tắt nêu 80/250/300/400/500/600 kVA. Đã giữ nguyên như văn bản.","Văn bản không nêu thông số động cơ, đầu phát, bộ điều khiển, bình nhiên liệu, ATS, xuất xứ, năm sản xuất, CO/CQ hay bảo hành; cũng không nêu công suất là dự phòng (standby) hay liên tục (prime).","Bảo hiểm công cộng, thời gian đáp ứng, kinh nghiệm nhà cung cấp (≥ 3 năm) và chào giá là điều kiện hợp đồng, năng lực hoặc thương mại nên không đưa vào danh sách.","Tệp 'Mau so 14 - Phu luc bang gia hd.docx' chỉ là mẫu phụ lục bảng giá hợp đồng, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện phục vụ công tác đảm bảo cung cấp điện năm 2025 và năm 2026","notifyNo":"IB2400524715","generatorCapacity":"80 kVA, 250 kVA, 320 kVA, 400 kVA, 560 kVA (máy 3 pha; không nêu rõ chế độ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô - Máy 80 kVA: Công suất, số pha, số lượt thuê","quote":"Thuê máy phát điện 3P công suất 80kVA","reference":"Chương V, mục 1 (Quy mô gói thầu)","requirement":"Máy phát điện 3 pha công suất 80kVA, 60 lượt"},{"item":"Quy mô - Máy 250 kVA: Công suất, số pha, số lượt thuê","quote":"Thuê máy phát điện 3P công suất 250kVA","reference":"Chương V, mục 1 (Quy mô gói thầu)","requirement":"Máy phát điện 3 pha công suất 250kVA, 120 lượt"},{"item":"Quy mô - Máy 320 kVA: Công suất, số pha, số lượt thuê","quote":"Thuê máy phát điện 3P công suất 320kVA","reference":"Chương V, mục 1 (Quy mô gói thầu)","requirement":"Máy phát điện 3 pha công suất 320kVA, 02 lượt"},{"item":"Quy mô - Máy 400 kVA: Công suất, số pha, số lượt thuê","quote":"Thuê máy phát điện 3P công suất 400kVA","reference":"Chương V, mục 1 (Quy mô gói thầu)","requirement":"Máy phát điện 3 pha công suất 400kVA, 04 lượt"},{"item":"Quy mô - Máy 560 kVA: Công suất, số pha, số lượt thuê","quote":"Thuê máy phát điện 3P công suất 560kVA","reference":"Chương V, mục 1 (Quy mô gói thầu)","requirement":"Máy phát điện 3 pha công suất 560kVA, 04 lượt"},{"item":"Số lượng máy phải cung cấp đồng thời: Máy 80 kVA và 250 kVA","quote":"Đảm bảo cung cấp dịch vụ cùng 1 lúc ít nhất 10 máy phát điện loại 80kVA và 5 máy phát điện loại 250kVA.","reference":"Chương V, mục 4","requirement":"Cung cấp cùng một lúc ít nhất 10 máy 80kVA và 5 máy 250kVA"},{"item":"Dải công suất theo Phụ lục Thông số kỹ thuật","quote":"Công suất: 80kVA, 250kVA, 320kVA, 400kA, 500kVA, 600kVA","reference":"Phụ lục Thông số kỹ thuật, mục 3","requirement":"Công suất: 80kVA, 250kVA, 320kVA, 400kA, 500kVA, 600kVA (danh mục này khác với Quy mô gói thầu ở mục 1)"},{"item":"Điện áp ngõ ra: Số pha","quote":"3 pha","reference":"Bảng tóm tắt thông số kỹ thuật, mục I.1","requirement":"3 pha"},{"item":"Điện áp ngõ ra: Điện áp danh định","quote":"220/380 VAC","reference":"Bảng tóm tắt thông số kỹ thuật, mục I.2","requirement":"220/380 VAC"},{"item":"Điện áp ngõ ra: Tần số danh định","quote":"50Hz","reference":"Bảng tóm tắt thông số kỹ thuật, mục I.3","requirement":"50Hz"},{"item":"Máy 80 kVA: Công suất phát ngõ ra (dòng điện)","quote":"≥ 100A","reference":"Bảng tóm tắt thông số kỹ thuật, mục II","requirement":"Dòng ngõ ra tương ứng công suất máy 80kVA: ≥ 100A"},{"item":"Máy 250 kVA: Công suất phát ngõ ra (dòng điện)","quote":"≥ 300A","reference":"Bảng tóm tắt thông số kỹ thuật, mục II","requirement":"Dòng ngõ ra tương ứng công suất máy 250kVA: ≥ 300A"},{"item":"Máy 300 kVA: Công suất phát ngõ ra (dòng điện)","quote":"≥ 400A","reference":"Bảng tóm tắt thông số kỹ thuật, mục II","requirement":"Dòng ngõ ra tương ứng công suất máy 300kVA: ≥ 400A (bảng ghi 300kVA, không ghi 320kVA)"},{"item":"Máy 400 kVA: Công suất phát ngõ ra (dòng điện)","quote":"≥ 500A","reference":"Bảng tóm tắt thông số kỹ thuật, mục II","requirement":"Dòng ngõ ra tương ứng công suất máy 400kVA: ≥ 500A"},{"item":"Máy 500 kVA: Công suất phát ngõ ra (dòng điện)","quote":"≥ 600A","reference":"Bảng tóm tắt thông số kỹ thuật, mục II","requirement":"Dòng ngõ ra tương ứng công suất máy 500kVA: ≥ 600A"},{"item":"Máy 600 kVA: Công suất phát ngõ ra (dòng điện)","quote":"≥ 750A","reference":"Bảng tóm tắt thông số kỹ thuật, mục II","requirement":"Dòng ngõ ra tương ứng công suất máy 600kVA: ≥ 750A"},{"item":"Độ ồn khi vận hành (tất cả các máy)","quote":"Độ ồn của thiết bị khi vận hành: ≤ 80±5 dB ở khoảng cách 7m không vật chắn","reference":"Phụ lục Thông số kỹ thuật, mục 3; Chương V, mục 5 (Thử nghiệm)","requirement":"Độ ồn ≤ 80±5 dB ở khoảng cách 7m không vật chắn; có thể phải thử độ ồn nếu chủ đầu tư yêu cầu"},{"item":"Khí thải (tất cả các máy)","quote":"Theo quy chuẩn kỹ thuật Quốc gia về khí thải công nghiệp nhiệt điện QCVN 22: 2009/BTNMT.","reference":"Phụ lục Thông số kỹ thuật, mục 2","requirement":"Theo quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp nhiệt điện QCVN 22: 2009/BTNMT"},{"item":"Loại máy và an toàn (tất cả các máy)","quote":"Máy phát điện xoay chiều cung cấp nguồn điện liên tục cho phụ tải hạ thế.","reference":"Phụ lục Thông số kỹ thuật, phần Mô tả","requirement":"Máy phát điện xoay chiều cung cấp nguồn điện liên tục cho phụ tải hạ thế"},{"item":"An toàn (tất cả các máy)","quote":"An toàn: có thiết kế chống cháy nổ, an toàn cho người vận hành khi sử dụng.","reference":"Phụ lục Thông số kỹ thuật, phần Mô tả","requirement":"Có thiết kế chống cháy nổ, an toàn cho người vận hành khi sử dụng"},{"item":"Điều kiện vận hành (tất cả các máy)","quote":"Phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh","reference":"Phụ lục Thông số kỹ thuật, mục 1","requirement":"Phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh"},{"item":"Nhiên liệu (tất cả các máy)","quote":"Lắp đặt máy phát điện đảm bảo các YCKT, dự phòng nhiên liệu để có thể chạy máy liên tục trong 2 ca.","reference":"Chương V, mục 3; mục 2 (1 ca = 8 giờ)","requirement":"Lắp đặt máy đáp ứng yêu cầu kỹ thuật, dự phòng nhiên liệu để chạy máy liên tục trong 2 ca (1 ca = 8 giờ)"},{"item":"Phạm vi đấu nối cáp (tất cả các máy)","quote":"Giá chào thầu thuê máy phát điện không bao gồm: dây cáp điện và nhân công đấu nối vào lưới điện.","reference":"Chương V, mục 2 (Lưu ý)","requirement":"Giá thuê không bao gồm dây cáp điện và nhân công đấu nối vào lưới điện"},{"item":"Phạm vi đấu nối cáp vào máy phát (tất cả các máy)","quote":"Nhà thầu chịu trách nhiệm đấu nối dây cáp điện vào máy phát điện.","reference":"Chương V, mục 2 (Lưu ý)","requirement":"Nhà thầu chịu trách nhiệm đấu nối dây cáp điện vào máy phát điện"},{"item":"Bảo trì (tất cả các máy)","quote":"Máy phát điện cung cấp cho dịch vụ phải được bảo trì định kỳ theo quy định (có giấy xác nhận)","reference":"Bảng tóm tắt thông số kỹ thuật, mục III; Phụ lục Thông số kỹ thuật, mục 4","requirement":"Bảo trì định kỳ theo quy định, có giấy xác nhận"},{"item":"Nhân viên trực vận hành (tất cả các máy)","quote":"Nhân viên trực vận hành máy phát phải được đào tạo và có giấy xác nhận","reference":"Bảng tóm tắt thông số kỹ thuật, mục III; Chương V, mục 3","requirement":"Nhân viên trực vận hành phải được đào tạo và có giấy xác nhận; trực liên tục suốt thời gian thuê máy"},{"item":"Tài liệu thông số kỹ thuật cơ bản các gam máy (tất cả các máy)","quote":"Bảng tóm tắt các thông số kỹ thuật cơ bản cho các gam máy cho thuê (công suất máy, khả năng đáp ứng phụ tải liên tục trong 8 giờ, phụ tải liên tục trong 24 giờ, mức tiêu hao nhiên liệu, kích thước máy kể cả vỏ cách âm, độ ồn khi hoạt động)","reference":"Chương V, mục 5","requirement":"Hồ sơ dự thầu phải có bảng tóm tắt thông số cơ bản cho từng gam máy: công suất, khả năng đáp ứng phụ tải liên tục 8 giờ và 24 giờ, mức tiêu hao nhiên liệu, kích thước máy kể cả vỏ cách âm, độ ồn khi hoạt động"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:51:54.806Z"}},"IB2400528342":{"u":"2026-11-03T05:51:48.649+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeucauvekythuat G12-TVHNT.rar), chưa phân tích cả HSMT.","Mục Động cơ và Bảng điều khiển của máy phát điện chỉ có tiêu đề, không có thông số chi tiết trong văn bản (có thể nằm ở bảng/biểu mẫu khác hoặc bị mất khi trích xuất PDF).","Văn bản không nêu hãng, model, xuất xứ, CO/CQ, năm sản xuất, cấp cách điện, AVR, bình nhiên liệu, mức tiêu hao nhiên liệu, khí thải, tiêu chuẩn áp dụng cho máy phát điện; không có yêu cầu về cáp.","Không liệt kê các thiết bị trạm biến áp (tủ RMU, máy biến áp 160kVA, MCCB, tủ tụ bù) vì không thuộc máy phát điện hoặc ATS.","Phần xây dựng và phạm vi lắp đặt chi tiết tham chiếu bản vẽ thiết kế và chỉ dẫn kỹ thuật đính kèm E-HSMT, không có trong văn bản này."],"result":{"keyInfo":{"bidName":"Gói thầu số 12 (xây dựng và mua sắm hàng hóa) Xây dựng và cung cấp, lắp đặt thiết bị trạm biến áp, máy phát điện, tủ điện ATS","notifyNo":"IB2400528342","generatorCapacity":"100 kVA / 80 kW liên tục; 110 kVA / 88 kW dự phòng (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 100kVA: Số lượng","quote":"01 cái máy phát điện 100kVA;","reference":"Chương V, mục 2.2, STT 5.2 và 6.2","requirement":"01 máy phát điện 100kVA"},{"item":"Máy phát điện 100kVA: Kiểu máy","quote":"Máy phát điện 100Kva - máy trần","reference":"Chương V, mục 2.2, STT 7","requirement":"Máy trần (không vỏ chống ồn kèm theo trong tên hạng mục)"},{"item":"Máy phát điện 100kVA: Công suất liên tục","quote":"Công suất liên tục: 100kVA/ 80kW","reference":"Chương V, mục 2.2, STT 7","requirement":"100 kVA / 80 kW"},{"item":"Máy phát điện 100kVA: Công suất dự phòng","quote":"Công suất dự phòng: 110kVA/ 88kW","reference":"Chương V, mục 2.2, STT 7","requirement":"110 kVA / 88 kW"},{"item":"Máy phát điện 100kVA: Điện áp, tần số","quote":"Điện áp, tần số 230/400V, 50 Hz","reference":"Chương V, mục 2.2, STT 7","requirement":"230/400V, 50 Hz"},{"item":"Máy phát điện 100kVA: Động cơ","quote":"1. Động cơ:","reference":"Chương V, mục 2.2, STT 7","requirement":"Có mục Động cơ nhưng không nêu thông số cụ thể (hãng, model, xuất xứ, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải)"},{"item":"Máy phát điện 100kVA: Đầu máy phát","quote":"2. Đầu máy phát: Cấp bảo vệ IP23","reference":"Chương V, mục 2.2, STT 7","requirement":"Cấp bảo vệ IP23"},{"item":"Máy phát điện 100kVA: Bảng điều khiển","quote":"3. Bảng điểu khiển:","reference":"Chương V, mục 2.2, STT 7","requirement":"Có mục Bảng điều khiển nhưng không nêu thông số cụ thể"},{"item":"Máy phát điện 100kVA: Vỏ máy và độ ồn","quote":"4. Vỏ máy phát có cấp bảo vệ từ IP30 đến IP54, chống ồn đạt 75±3 dBA cách 7 mét không gian mở.","reference":"Chương V, mục 2.2, STT 7","requirement":"Vỏ máy phát có cấp bảo vệ từ IP30 đến IP54; chống ồn đạt 75±3 dBA cách 7 mét không gian mở"},{"item":"Máy phát điện 100kVA: Phụ kiện đi kèm","quote":"5. Phụ kiện đi kèm: Ống xả, bình tiêu âm ống xả; Bình ắc quy; Bộ bát chống rung theo máy; Sạc ắc quy tự động; Sách\nhướng dẫn vận hành","reference":"Chương V, mục 2.2, STT 7","requirement":"Ống xả, bình tiêu âm ống xả; bình ắc quy; bộ bát chống rung theo máy; sạc ắc quy tự động; sách hướng dẫn vận hành"},{"item":"Máy phát điện 100kVA: Móng máy","quote":"Bê tông cốt thép, đá 1x2, mác 200, PCB40","reference":"Chương V, mục 2.2, mục II","requirement":"Bê tông cốt thép, đá 1x2, mác 200, PCB40; kích thước 3.140 x 1.140 x 400mm"},{"item":"Máy phát điện 100kVA: Thí nghiệm hiệu chỉnh","quote":"01 cái máy phát điện 100kVA;","reference":"Chương V, mục 2.2, STT 5.2","requirement":"Thí nghiệm hiệu chỉnh 01 máy phát điện 100kVA"},{"item":"Máy phát điện 100kVA: Lắp đặt","quote":"Lắp đặt thiết bị trạm biến áp + máy phát điện:","reference":"Chương V, mục 2.2, STT 6.2","requirement":"Lắp đặt 01 máy phát điện 100kVA cùng thiết bị trạm biến áp"},{"item":"Tủ điện ATS 200A: Kích thước","quote":"Kích thước: 800 x 600 x 300 (mm)","reference":"Chương V, mục 2.2, STT 8","requirement":"800 x 600 x 300 (mm)"},{"item":"Tủ điện ATS 200A: Điều khiển","quote":"Rơle điều khiển, lấy tín hiều từ máy phát điện","reference":"Chương V, mục 2.2, STT 8","requirement":"Rơle điều khiển, lấy tín hiệu từ máy phát điện"},{"item":"Tủ điện ATS 200A: Vỏ tủ","quote":"Vỏ tủ: Thép tấm dày 2mm sơn tĩnh điện, có cấp bảo vệ IP 54.","reference":"Chương V, mục 2.2, STT 8","requirement":"Thép tấm dày 2mm sơn tĩnh điện, cấp bảo vệ IP 54"},{"item":"Tủ điện ATS 200A: Điện áp làm việc định mức","quote":"Điện áp làm việc định mức của thiết bị (Ue): 380/400 VAC","reference":"Chương V, mục 2.2, STT 8","requirement":"Ue 380/400 VAC"},{"item":"Tủ điện ATS 200A: Dòng điện định mức","quote":"Dòng điện làm việc liên tục định mức (In): 200A","reference":"Chương V, mục 2.2, STT 8","requirement":"In 200A"},{"item":"Tủ điện ATS 200A: Thời gian chuyển mạch","quote":"Thời gian chuyển mạch: 5 ÷ 10s","reference":"Chương V, mục 2.2, STT 8","requirement":"5 ÷ 10s"},{"item":"Hàng hóa chung (máy phát điện, ATS): Tình trạng, nguồn gốc, bảo hành","quote":"Hàng hóa chính hãng, mới 100%, chưa qua sử dụng, còn nguyên đai, nguyên kiện, được bảo hành tối thiểu 01 năm và\ntheo tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục 2.2","requirement":"Chính hãng, mới 100%, chưa qua sử dụng, còn nguyên đai nguyên kiện; bảo hành tối thiểu 01 năm và theo tiêu chuẩn của nhà sản xuất"},{"item":"Hàng hóa chung: Nhãn hiệu, tiêu chuẩn tham khảo","quote":"Nhà thầu có thể đưa ra các tiêu\nchuẩn chất lượng, nhãn hiệu hàng hóa, catalô khác miễn là nhà thầu chứng minh cho Bên mời thầu thấy rằng những thay thế đó\nvẫn bảo đảm “tương đương” hoặc tốt hơn so với yêu cầu quy định tại Mục này","reference":"Chương V, mục 2.2","requirement":"Tiêu chuẩn và nhãn hiệu nêu trong mục chỉ để tham khảo; nhà thầu có thể đề xuất loại khác nhưng phải chứng minh tương đương hoặc tốt hơn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:51:48.198Z"}},"IB2400529458":{"u":"2026-11-03T05:53:00.665+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu kỹ thuật 40.pdf), chưa phân tích cả HSMT.","Các mục do nhà thầu đề xuất (tiêu thụ nhiên liệu 25% tải, kích thước, trọng lượng khô, dung tích dầu bôi trơn, model bộ điều khiển) không có số liệu cụ thể trong văn bản.","Văn bản không nêu thông số định mức của ATS, chỉ yêu cầu giao diện kết nối với ATS."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2400529458","generatorCapacity":"2 x 40 kVA liên tục / 44 kVA dự phòng, 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"02 máy mới đảm bảo","reference":"Chương V, Hạng mục VII.1","requirement":"Cung cấp, vận chuyển và lắp đặt 02 máy mới, mỗi vị trí đặt máy một máy (trạm BTS Hòn Khoai và Hòn Chuối)."},{"item":"Máy 40kVA - Tình trạng, năm sản xuất","quote":"Mới 100%, sản xuất từ năm 2024 trở về sau.","reference":"Chương V, Hạng mục I.1","requirement":"Mới 100%, sản xuất từ năm 2024 trở về sau."},{"item":"Máy 40kVA - Xuất xứ","quote":"có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam.","reference":"Chương V, Hạng mục I.1","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam."},{"item":"Máy 40kVA - Chứng chỉ nhà sản xuất/nhà thầu","quote":"ISO9001:2015; ISO 14001: 2015 còn hiệu lực","reference":"Chương V, Hạng mục I.1","requirement":"ISO9001:2015; ISO 14001:2015 còn hiệu lực."},{"item":"Máy 40kVA - CO/CQ","quote":"Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối với động cơ, đầu","reference":"Chương V, Mục 1.2 a)","requirement":"Hàng sản xuất trong nước: CO và CQ cho động cơ, đầu phát, bảng điều khiển (bản gốc hoặc bản chứng thực công chứng). Hàng nhập khẩu đồng bộ nguyên máy: CO và CQ của tổ máy."},{"item":"Máy 40kVA - Cấu hình đồng bộ","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động","reference":"Chương V, Hạng mục I.1","requirement":"Máy phát điện chạy dầu diesel gồm đồng bộ động cơ, đầu phát, bảng điều khiển."},{"item":"Máy 40kVA - Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động","reference":"Chương V, Mục 1 (Tài liệu viện dẫn)","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông); TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn; QCVN 19:2009/BTNMT về khí thải công nghiệp."},{"item":"Máy 40kVA - Khí thải","quote":"+ Hệ thống thoát khí thải được thiết kế đảm bảo thông","reference":"Chương V, Hạng mục I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT đối với bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng."},{"item":"Máy 40kVA - Điều kiện hoạt động","quote":"trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, Hạng mục I.1","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm môi trường ≤ 80%."},{"item":"Máy 40kVA - Công suất liên tục (100% tải)","quote":"≥ 40kVA","reference":"Chương V, Hạng mục I.3","requirement":"≥ 40kVA"},{"item":"Máy 40kVA - Công suất dự phòng tối đa","quote":"≥ 44kVA","reference":"Chương V, Hạng mục I.4","requirement":"≥ 44kVA"},{"item":"Máy 40kVA - Số pha, số dây","quote":"3 pha, 4 dây.","reference":"Chương V, Hạng mục I.5","requirement":"3 pha, 4 dây."},{"item":"Máy 40kVA - Điện áp/Tần số danh định","quote":"220/380V/50Hz","reference":"Chương V, Hạng mục I.6","requirement":"220/380V/50Hz"},{"item":"Máy 40kVA - Hệ số công suất","quote":"Cosφ = 0,8","reference":"Chương V, Hạng mục I.7","requirement":"Cosφ = 0,8"},{"item":"Máy 40kVA - Dao động điện áp/tần số đầu ra (không tải đến 100% tải)","quote":"≤ ±1%/5%","reference":"Chương V, Hạng mục I.8","requirement":"≤ ±1%/5%"},{"item":"Máy 40kVA - Loại máy","quote":"có bộ sạc ắc quy kèm theo máy, ắc quy kín","reference":"Chương V, Hạng mục I.9","requirement":"Máy diesel mới 100%, máy trần, vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Máy 40kVA - Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 75 dB(A)","reference":"Chương V, Hạng mục I.10","requirement":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)."},{"item":"Máy 40kVA - Thùng nhiên liệu","quote":"Bằng thép sơn tĩnh điện","reference":"Chương V, Hạng mục I.11","requirement":"Bằng thép sơn tĩnh điện."},{"item":"Máy 40kVA - Dung tích thùng nhiên liệu","quote":"≥ 100 lít","reference":"Chương V, Hạng mục I.12","requirement":"≥ 100 lít"},{"item":"Máy 40kVA - Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 11±0.5 lít/giờ, dòng điện ≥60.9A","reference":"Chương V, Hạng mục I.13","requirement":"≤ 11±0.5 lít/giờ, dòng điện ≥60.9A"},{"item":"Máy 40kVA - Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 8,7±0.5 lít/giờ, dòng điện ≥45.7A","reference":"Chương V, Hạng mục I.14","requirement":"≤ 8,7±0.5 lít/giờ, dòng điện ≥45.7A"},{"item":"Máy 40kVA - Tiêu thụ nhiên liệu 50% tải liên tục","quote":"≤ 5,7±0.5 lít/giờ, dòng điện ≥30.45A","reference":"Chương V, Hạng mục I.15","requirement":"≤ 5,7±0.5 lít/giờ, dòng điện ≥30.45A"},{"item":"Máy 40kVA - Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.","reference":"Chương V, Hạng mục I.17","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy."},{"item":"Máy 40kVA - Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 10 giờ.","reference":"Chương V, Hạng mục I.18","requirement":"≥ 10 giờ."},{"item":"Máy 40kVA - Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ","reference":"Chương V, Hạng mục I.19","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng, trong khoảng 06 giờ chạy máy liên tục."},{"item":"Máy 40kVA - Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong","reference":"Chương V, Hạng mục I.20","requirement":"Khởi động từ 0% tải lên 100% trong vòng ≤ 30s."},{"item":"Máy 40kVA - Khung bệ máy","quote":"hoặc V có độ dày ≥5mm chất lượng cao, được sơn tĩnh","reference":"Chương V, Hạng mục I.21","requirement":"Khung dập và hàn tấm bằng thép chữ U, I hoặc V, dày ≥5mm, sơn tĩnh điện; có đế cao su giảm chấn; giữa khung bệ với chân động cơ và đầu phát có cao su giảm chấn."},{"item":"Máy 40kVA - Két nước","quote":"Bằng đồng.","reference":"Chương V, Hạng mục I.24","requirement":"Bằng đồng."},{"item":"Máy 40kVA - Động cơ: thương hiệu, xuất xứ/model, năm sản xuất","quote":"2024 trở về sau","reference":"Chương V, Hạng mục II.1-II.3","requirement":"Thương hiệu và xuất xứ/model thuộc các nước G7; năm sản xuất 2024 trở về sau."},{"item":"Máy 40kVA - Động cơ: loại","quote":"Diesel 4 kỳ làm mát bằng nước","reference":"Chương V, Hạng mục II.4","requirement":"Diesel 4 kỳ làm mát bằng nước."},{"item":"Máy 40kVA - Động cơ: dung tích xilanh","quote":"≥ 4.2 lít","reference":"Chương V, Hạng mục II.5","requirement":"≥ 4.2 lít"},{"item":"Máy 40kVA - Động cơ: số xilanh","quote":"≥4","reference":"Chương V, Hạng mục II.6","requirement":"≥4"},{"item":"Máy 40kVA - Động cơ: tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, Hạng mục II.7","requirement":"1500 vòng/phút"},{"item":"Máy 40kVA - Động cơ: phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, Hạng mục II.9","requirement":"Phun nhiên liệu trực tiếp."},{"item":"Máy 40kVA - Động cơ: khởi động và ắc quy","quote":"≥ 70Ah, loại kín khí","reference":"Chương V, Hạng mục II.10-II.12","requirement":"Khởi động điện 12VDC; ắc quy khởi động ≥ 70Ah, loại kín khí; có sấy động cơ."},{"item":"Máy 40kVA - Động cơ: kiểu điều tốc","quote":"Điện tử/Cơ khí","reference":"Chương V, Hạng mục II.13","requirement":"Điện tử/Cơ khí"},{"item":"Máy 40kVA - Động cơ: hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế","reference":"Chương V, Hạng mục II.14","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế."},{"item":"Máy 40kVA - Động cơ: hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, Hạng mục II.15","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc."},{"item":"Máy 40kVA - Động cơ: hệ thống làm mát","quote":"- Có kèm theo bình nước phụ kết hợp quạt gió đầu trục","reference":"Chương V, Hạng mục II.17","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; có bình nước phụ kết hợp quạt gió đầu trục."},{"item":"Máy 40kVA - Động cơ: cảm biến","quote":"Cảm biến áp suất dầu bôi trơn. Cảm biến nhiệt độ nước","reference":"Chương V, Hạng mục II.18","requirement":"Cảm biến áp suất dầu bôi trơn; cảm biến nhiệt độ nước."},{"item":"Máy 40kVA - Động cơ: cơ cấu chuyển động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, Hạng mục II.19","requirement":"Trực tiếp bằng khớp nối đồng trục."},{"item":"Máy 40kVA - Đầu phát: thương hiệu, xuất xứ, năm sản xuất","quote":"Thuộc các nước G7","reference":"Chương V, Hạng mục III.1-III.3","requirement":"Thương hiệu và xuất xứ thuộc các nước G7; năm sản xuất 2024 trở về sau."},{"item":"Máy 40kVA - Đầu phát: hệ số công suất, điện áp ra, pha, tần số","quote":"220/380 VAC","reference":"Chương V, Hạng mục III.4-III.8","requirement":"cos phi 0,8; 220/380 VAC; 3 pha 4 dây; 50 Hz."},{"item":"Máy 40kVA - Đầu phát: dao động điện áp/tần số đầu ra","quote":"≤ ± 1%/ ± 1.5%","reference":"Chương V, Hạng mục III.7","requirement":"≤ ± 1%/ ± 1.5%"},{"item":"Máy 40kVA - Đầu phát: công suất liên tục và dự phòng tại 40oC, Class H","quote":"Công suất dự phòng tại","reference":"Chương V, Hạng mục III.9-III.10","requirement":"Công suất liên tục ≥ 40kVA; công suất dự phòng ≥ 44kVA (tại 40oC, Class H)."},{"item":"Máy 40kVA - Đầu phát: khả năng quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, Hạng mục III.11","requirement":"≥ 2250 vòng"},{"item":"Máy 40kVA - Đầu phát: kích từ và AVR","quote":"Tự kích từ, không chổi than, từ trường quay đồng bộ","reference":"Chương V, Hạng mục III.12-III.13","requirement":"Tự kích từ, không chổi than, từ trường quay đồng bộ; có bộ điều chỉnh điện áp AVR tự động điều chỉnh khi tải thay đổi."},{"item":"Máy 40kVA - Đầu phát: cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, Hạng mục III.14","requirement":"Tối thiểu cấp H"},{"item":"Máy 40kVA - Đầu phát: cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, Hạng mục III.15","requirement":"≥ IP23"},{"item":"Máy 40kVA - Đầu phát: hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 80%","reference":"Chương V, Hạng mục III.16","requirement":"≥ 80%"},{"item":"Máy 40kVA - Đầu phát: khả năng quá tải","quote":"110% công suất định mức trong vòng 1 giờ cho mỗi 6","reference":"Chương V, Hạng mục III.17","requirement":"110% công suất định mức trong vòng 1 giờ cho mỗi 6 giờ hoạt động."},{"item":"Máy 40kVA - Đầu phát: kết cấu, làm mát, tốc độ quay","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, Hạng mục III.18-III.20","requirement":"Một ổ trục, tự bôi trơn; làm mát trực tiếp bằng quạt li tâm; tốc độ quay 1500 rpm."},{"item":"Máy 40kVA - Bộ điều khiển: xuất xứ/thương hiệu/model","quote":"- Xuất xứ thuộc các nước G7","reference":"Chương V, Hạng mục IV.1","requirement":"Xuất xứ và thương hiệu thuộc các nước G7; model do nhà thầu đề xuất."},{"item":"Máy 40kVA - Bộ điều khiển: loại, màn hình, nhiệt độ hoạt động, cấp bảo vệ","quote":"Từ -30oC đến 70oC","reference":"Chương V, Hạng mục IV.6-IV.9","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD; nhiệt độ hoạt động từ -30oC đến 70oC; cấp bảo vệ ≥ IP65."},{"item":"Máy 40kVA - Bộ điều khiển: chức năng khởi động, điều khiển","quote":"- Chức năng AMF","reference":"Chương V, Hạng mục IV.2-IV.4","requirement":"Ổ khóa cấp nguồn khởi động; nút RUN/START, OFF/STOP, AUTO, chuyển trang trái/phải; đèn LED cảnh báo lỗi, bảo dưỡng, trạng thái hoạt động; kết nối PC; chức năng AMF; nút dừng khẩn cấp."},{"item":"Máy 40kVA - Bộ điều khiển: đo lường hiển thị trên LCD","quote":"- Lịch sử vận hàng (100 sự kiện gần nhất)","reference":"Chương V, Hạng mục IV.10-IV.11","requirement":"Hiển thị điện áp (V), tần số (Hz), dòng điện (A), công suất (kW), cosφ; tốc độ động cơ (rpm), điện áp ắc quy, nhiệt độ nước làm mát, điện áp bộ sạc ắc quy, mức nhiên liệu (%). Các trang khác hiển thị: số giờ hoạt động, tổng kW-h, thời gian bảo trì, số lần đề máy, lịch sử vận hành 100 sự kiện gần nhất, danh sách cảnh báo."},{"item":"Máy 40kVA - Bộ điều khiển: bảo vệ dừng máy tự động và cảnh báo","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, Hạng mục IV.12-IV.13","requirement":"Bảo vệ điện áp/tần số máy phát cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu bôi trơn thấp (dừng máy), nhiệt độ nước làm mát cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy."},{"item":"Máy 40kVA - Giao diện kết nối ATS","quote":"khiển tắt/bật máy phát điện khi không có điện lưới","reference":"Chương V, Hạng mục IV.14","requirement":"Máy có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát điện khi không có điện lưới (văn bản không nêu thông số định mức ATS)."},{"item":"Máy 40kVA - Cực đấu cấp nguồn cho phụ tải","quote":"+ Phù hợp với kích thước của đầu cos, Ø ≥ 12;","reference":"Chương V, Hạng mục V.1","requirement":"Cọc kết nối cố định, đầu nối có ren vít và bu lông bằng đồng, cách điện; phù hợp đầu cos Ø ≥ 12; có nắp bảo vệ."},{"item":"Máy 40kVA - Cơ chế bảo vệ và nạp ắc quy","quote":"Có nạp ắc quy gắn trên máy phát điện","reference":"Chương V, Hạng mục V.2-V.3","requirement":"Aptomat 3 pha, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch; có nạp ắc quy gắn trên máy phát điện."},{"item":"Máy 40kVA - Tiếp địa","quote":"đồng 16mm2 bọc PVC)","reference":"Chương V, Hạng mục VI.5","requirement":"Cọc đất mạ đồng ≥1.2m và dây tiếp đất cáp đồng 16mm2 bọc PVC, trọn gói."},{"item":"Máy 40kVA - Lắp đặt, đấu nối","quote":"Tối thiểu 1.5m.","reference":"Chương V, Hạng mục VI.1-VI.3, VI.6, VI.8","requirement":"Vận chuyển, lắp đặt đúng vị trí chủ đầu tư chỉ định; đặt cân bằng, an toàn; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa; ống thoát khói ra khỏi phòng máy tối thiểu 1.5m; hệ thống thoát hơi nóng bằng tôn tráng kẽm dày ít nhất 1.2mm, có che mưa, chắn côn trùng, trọn gói (tùy theo trạm)."},{"item":"Máy 40kVA - Chạy thử, nhớt, nước giải nhiệt","quote":"Đầy đủ theo máy.","reference":"Chương V, Hạng mục VI.4, VI.7, VI.9-VI.10","requirement":"Nhiên liệu chạy thử khoảng 2 giờ: 30 lít; chạy thử tải và đào tạo vận hành có biên bản xác nhận; nhớt máy và nước giải nhiệt đầy đủ theo máy."},{"item":"Dịch vụ tháo máy cũ","quote":"Tháo 02 máy cũ tại các","reference":"Chương V, Hạng mục VII.2","requirement":"Tháo 02 máy cũ 40kVA tại các vị trí đặt máy mới, vận chuyển về kho Viễn thông Cà Mau và lắp ráp lại hoàn thiện."},{"item":"Bảo hành","quote":"sản phẩm được bảo hành tối thiểu ≥400 ngày kể từ","reference":"Chương V, Mục 1.3.4","requirement":"Bảo hành tối thiểu ≥400 ngày kể từ ngày ký biên bản nghiệm thu đưa vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:52:59.613Z"}},"IB2400531851":{"u":"2026-11-03T05:55:48.71+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C5.YCKT-14MPD-FN.docx), chưa phân tích cả HSMT.","Số thứ tự các hàng trong bảng của tệp gốc không liên tục (thiếu 3, 19, 20; hàng hệ thống làm mát đánh số 29), phần tham chiếu ghi theo số như trong văn bản.","Dao động điện áp đầu ra ở A.I.6 ghi '+ 1 %' và sai lệch tần số ở A.I.8 ghi '+2%', chép đúng như văn bản; A.III.5 và A.III.15 ghi '± 1%' và '± 2%'.","Văn bản không nêu bảo hành, CO/CQ, tiêu chuẩn riêng của đầu phát, tiết diện cáp hay phạm vi lắp đặt chi tiết; các nội dung này không được liệt kê.","Một số quote của bảng nhiều dòng (cảm biến, bảo vệ, phím nhấn) chỉ trích một dòng đại diện hoặc để null vì nội dung gốc bị nối liền trong tệp."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt 14 máy phát điện 12,5 KVA chạy dầu Diesel; 1 pha","notifyNo":"IB2400531851","generatorCapacity":"14 x 12,5 KVA (công suất liên tục ≥ 12.5 KVA ± 0.5; công suất tối đa ≥ 13.5 kVA± 0.5), Diesel, 1 pha, có vỏ cách âm"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng, quy mô","quote":"Trang bị 14 máy phát điện 12,5 KVA chạy dầu Diesel; 1 pha có vỏ cách âm.","reference":"Chương V, mục 1 (Quy mô gói thầu)","requirement":"Trang bị 14 máy phát điện 12,5 KVA chạy dầu Diesel, 1 pha, có vỏ cách âm; mỗi vị trí lắp đặt gồm 1 máy và 1 ATS (14 vị trí tại Đắk Nông)"},{"item":"Máy phát điện: Tình trạng, năm sản xuất, xuất xứ","quote":"Mới 100%, được sản xuất từ tháng 01 năm 2024 trở về sau. Hàng hóa có xuất xứ G7 hoặc Việt Nam.","reference":"Chương V, mục 2, A.I.1","requirement":"Mới 100%, sản xuất từ tháng 01 năm 2024 trở về sau, xuất xứ G7 hoặc Việt Nam"},{"item":"Máy phát điện: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 2, A.I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT; cung cấp chứng nhận kiểm định của bên thứ 3 cho hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT"},{"item":"Máy phát điện: Hướng xả khí thải","quote":"Hướng xả khí thải của miệng ống xả theo chiều dọc của máy.","reference":"Chương V, mục 2, A.I.1","requirement":"Miệng ống xả hướng theo chiều dọc của máy; hệ thống thoát khí thải đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Máy phát điện: Điều kiện hoạt động","quote":"Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤80%.","reference":"Chương V, mục 2, A.I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤80%"},{"item":"Máy phát điện: Bảng thông số đặc trưng","quote":"Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục 2, A.I.1","requirement":"Mỗi máy có bảng thông số bền, lắp chắc chắn trên vỏ (hoặc in trực tiếp), dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định"},{"item":"Máy phát điện: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 2, A.I.1","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Máy phát điện: Công suất liên tục","quote":"≥ 12.5 KVA ± 0.5","reference":"Chương V, mục 2, A.I.2","requirement":"≥ 12.5 KVA ± 0.5"},{"item":"Máy phát điện: Công suất tối đa","quote":"≥ 13.5 kVA± 0.5","reference":"Chương V, mục 2, A.I.4","requirement":"≥ 13.5 kVA± 0.5"},{"item":"Máy phát điện: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 2, A.I.5","requirement":"220-230V/50Hz"},{"item":"Máy phát điện: Dao động điện áp đầu ra","quote":"+ 1 %","reference":"Chương V, mục 2, A.I.6","requirement":"+ 1 % (theo văn bản)"},{"item":"Máy phát điện: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 2, A.I.7","requirement":"1 pha, 2 dây"},{"item":"Máy phát điện: Sai lệch tần số cho phép (tải định mức)","quote":"+2%","reference":"Chương V, mục 2, A.I.8","requirement":"+2%"},{"item":"Máy phát điện: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục 2, A.I.9","requirement":"Dầu Diesel thông dụng trên thị trường VN"},{"item":"Máy phát điện: Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 2, A.I.10","requirement":"Cosϕ = 1"},{"item":"Máy phát điện: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 2, A.I.11","requirement":"1.500 vòng/phút"},{"item":"Máy phát điện: Hệ thống khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 2, A.I.12","requirement":"Khởi động điện, 12VDC"},{"item":"Máy phát điện: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 2, A.I.13","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Máy phát điện: Aptomat (CB) tại ngõ ra của máy","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS, Rogy.","reference":"Chương V, mục 2, A.I.14","requirement":"CB chất lượng tương đương sản phẩm các hãng Mitsubishi, Schneider, Clipsal, LS, Rogy; lắp tại máy phát điện, dòng điện định mức phù hợp với dòng điện của máy phát điện"},{"item":"Máy phát điện: Chạy liên tục","quote":"Máy chạy liên tục 24/24 ở 100 % công suất liên tục của máy","reference":"Chương V, mục 2, A.I.15","requirement":"Chạy liên tục 24/24 ở 100% công suất liên tục của máy"},{"item":"Máy phát điện: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 2, A.I.16","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy phát điện: Mức tiêu thụ nhiên liệu tại 75% tải","quote":"≤ 4 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 2, A.I.17","requirement":"≤ 4 lít/giờ tại 75% tải định mức"},{"item":"Máy phát điện: Mức tiêu thụ nhiên liệu tại 100% tải","quote":"≤ 4,5 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 2, A.I.17","requirement":"≤ 4,5 lít/giờ tại 100% tải định mức"},{"item":"Máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 69 dB(A)","reference":"Chương V, mục 2, A.I.18","requirement":"≤ 69 dB(A) ở khoảng cách 7m, 75% tải"},{"item":"Máy phát điện: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 2, A.I (hàng đánh số 29)","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, sơn tĩnh điện, được thiết kế cao hơn hệ thống lọc đảm bảo nhiên liệu được cấp dễ dàng vào bơm cao áp.","reference":"Chương V, mục 2, A.I.21","requirement":"Bằng thép, sơn tĩnh điện, thiết kế cao hơn hệ thống lọc để nhiên liệu cấp dễ dàng vào bơm cao áp"},{"item":"Máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 70 lít","reference":"Chương V, mục 2, A.I.22","requirement":"≥ 70 lít"},{"item":"Máy phát điện: Vỏ máy","quote":"Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, có khóa đảm bảo an toàn cho vỏ máy.","reference":"Chương V, mục 2, A.I.23","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống tác động khí hậu nhiệt đới và nhiệt độ cao, có khóa an toàn; có móc cẩu trên nóc; ống pô giảm thanh nằm bên trong vỏ; thoát nhiệt nóng và ống khói theo chiều dọc của máy"},{"item":"Máy phát điện: Khung bệ máy","quote":"Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện","reference":"Chương V, mục 2, A.I.24","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; gấp và hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện"},{"item":"Máy phát điện: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục 2, A.I.25","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao"},{"item":"Máy phát điện: Kích thước máy (Dài x Rộng x Cao)","quote":"≤ ( 1440 x 770 x 1120 mm)","reference":"Chương V, mục 2, A.I.26","requirement":"≤ ( 1440 x 770 x 1120 mm)"},{"item":"Máy phát điện: Trọng lượng khô (gồm vỏ chống ồn, ắc quy)","quote":"≤ 650 KG","reference":"Chương V, mục 2, A.I.27","requirement":"≤ 650 KG"},{"item":"Máy phát điện: Chứng nhận chất lượng","quote":"ISO 9001:2015","reference":"Chương V, mục 2, A.I.28","requirement":"ISO 9001:2015"},{"item":"Máy phát điện: Chứng nhận môi trường","quote":"ISO 14001:2015","reference":"Chương V, mục 2, A.I.29","requirement":"ISO 14001:2015"},{"item":"Máy phát điện: Chứng nhận sức khỏe và an toàn","quote":"CE. Chứng nhận phải kiểm tra được trên website của đơn vị cấp chứng chỉ và có thể hiện sản phẩm chào thầu (khi bàn giao hàng hóa)","reference":"Chương V, mục 2, A.I.30","requirement":"CE; chứng nhận phải kiểm tra được trên website của đơn vị cấp chứng chỉ và có thể hiện sản phẩm chào thầu (khi bàn giao hàng hóa)"},{"item":"Động cơ: Xuất xứ/Nhãn hiệu","quote":"Nhà thầu khai báo thông tin","reference":"Chương V, mục 2, A.II.1","requirement":"Nhà thầu khai báo thông tin"},{"item":"Động cơ: Năm sản xuất","quote":"Từ tháng 01 năm 2024 trở về sau","reference":"Chương V, mục 2, A.II.2","requirement":"Từ tháng 01 năm 2024 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp","reference":"Chương V, mục 2, A.II.3","requirement":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 2, A.II.4","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Công suất định mức (PRP) tại 1500 vòng/phút","quote":"≥ 16KW","reference":"Chương V, mục 2, A.II.5","requirement":"≥ 16KW"},{"item":"Động cơ: Công suất dự phòng (ESP) tại 1500 vòng/phút","quote":"≥ 18 KW","reference":"Chương V, mục 2, A.II.6","requirement":"≥ 18 KW"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 4, thẳng hàng","reference":"Chương V, mục 2, A.II.7","requirement":"≥ 4, thẳng hàng"},{"item":"Động cơ: Tỷ số nén","quote":"≤ 18:1","reference":"Chương V, mục 2, A.II.7","requirement":"≤ 18:1"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 2300 cc","reference":"Chương V, mục 2, A.II.8","requirement":"≥ 2300 cc"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Diesel","reference":"Chương V, mục 2, A.II.9","requirement":"Diesel"},{"item":"Động cơ: Hình thức khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 2, A.II.10","requirement":"Khởi động điện, 12VDC"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 70Ah, loại kín khí","reference":"Chương V, mục 2, A.II.11","requirement":"≥ 70Ah, loại kín khí"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 2, A.II.12","requirement":"Điện tử"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, mục 2, A.II.13","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước và có thể thay thế","reference":"Chương V, mục 2, A.II.14","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước và có thể thay thế"},{"item":"Động cơ: Hệ thống cảm biến","quote":"Cảm biến áp suất dầu bôi trơn","reference":"Chương V, mục 2, A.II.15","requirement":"Cảm biến áp suất dầu bôi trơn, cảm biến nhiệt độ nước, cảm biến mức nhiên liệu"},{"item":"Động cơ: Dung tích nước làm mát","quote":"Nhà thầu khai báo thông tin","reference":"Chương V, mục 2, A.II.16","requirement":"Nhà thầu khai báo thông tin"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn","reference":"Chương V, mục 2, A.II.17","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Đầu phát: Xuất xứ/Nhãn hiệu","quote":"Nhà thầu khai báo thông tin","reference":"Chương V, mục 2, A.III.1","requirement":"Nhà thầu khai báo thông tin"},{"item":"Đầu phát: Năm sản xuất","quote":"Từ tháng 01 năm 2024 trở về sau","reference":"Chương V, mục 2, A.III.2","requirement":"Từ tháng 01 năm 2024 trở về sau"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 2, A.III.3","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Điện áp ra/Số pha - dây","quote":"220V/1 pha, 2 dây","reference":"Chương V, mục 2, A.III.4","requirement":"220V/1 pha, 2 dây"},{"item":"Đầu phát: Dao động điện áp đầu ra","quote":"± 1%","reference":"Chương V, mục 2, A.III.5","requirement":"± 1%"},{"item":"Đầu phát: Công suất liên tục tại 40oC, Class H","quote":"≥ 12 KVA","reference":"Chương V, mục 2, A.III.6","requirement":"≥ 12 KVA"},{"item":"Đầu phát: Công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liên tục","reference":"Chương V, mục 2, A.III.7","requirement":"≥ 110%* công suất liên tục"},{"item":"Đầu phát: Khả năng quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ","reference":"Chương V, mục 2, A.III.8","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục 2, A.III.9","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải"},{"item":"Đầu phát: Cấp cách điện/nhiệt","quote":"Cấp H/H","reference":"Chương V, mục 2, A.III.10","requirement":"Cấp H/H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu là IP23","reference":"Chương V, mục 2, A.III.11","requirement":"Tối thiểu là IP23"},{"item":"Đầu phát: Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 2, A.III.12","requirement":"C