rement":"220V/380V hoặc 230V/400V"},{"item":"Máy phát điện 500 kVA - Đầu phát: Tần số","quote":"50 Hz","reference":"Chương V, Bảng 01, mục A.III.4","requirement":"50 Hz"},{"item":"Máy phát điện 500 kVA - Đầu phát: Số pha","quote":"3 pha, 4 dây","reference":"Chương V, Bảng 01, mục A.III.5","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện 500 kVA - Đầu phát: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, Bảng 01, mục A.III.6","requirement":"≥ 0,8"},{"item":"Máy phát điện 500 kVA - Đầu phát: Cấp cách điện","quote":"≥ H","reference":"Chương V, Bảng 01, mục A.III.7","requirement":"≥ H"},{"item":"Máy phát điện 500 kVA - Đầu phát: AVR","quote":"Loại bán dẫn, cảm biến trên tất cả các pha, bảo vệ quá tải gắn kèm, bảo vệ điện áp thoáng qua","reference":"Chương V, Bảng 01, mục A.III.8","requirement":"Loại bán dẫn, cảm biến trên tất cả các pha, bảo vệ quá tải gắn kèm, bảo vệ điện áp thoáng qua"},{"item":"Máy phát điện 500 kVA - Bộ điều khiển: Tiêu chuẩn sản xuất","quote":"Đáp ứng/tương đương các tiêu chuẩn: BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60951","reference":"Chương V, Bảng 01, mục A.IV.1","requirement":"Đáp ứng/tương đương BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60951"},{"item":"Máy phát điện 500 kVA - Bộ điều khiển: Chức năng cơ bản","quote":"Hệ thống điều khiển, giám sát và đo đạc các thông số máy phát điện dựa trên kỹ thuật vi xử lý.","reference":"Chương V, Bảng 01, mục A.IV.2","requirement":"Hệ thống điều khiển, giám sát và đo đạc các thông số máy phát điện dựa trên kỹ thuật vi xử lý; công nghệ kỹ thuật số + mạch vi xử lý để điều khiển hoạt động và ghi nhận các thông số của hệ thống"},{"item":"Máy phát điện 500 kVA - Bộ điều khiển: Chế độ vận hành trên màn hình","quote":"+ Dừng máy khẩn cấp;","reference":"Chương V, Bảng 01, mục A.IV.3","requirement":"Dừng máy khẩn cấp; khởi động/dừng máy có hiển thị đèn LED; vận hành bằng tay; tự động vận hành; nút hiển thị tất cả các thông số động cơ; kiểm tra"},{"item":"Máy phát điện 500 kVA - Bộ điều khiển: Thông số đo lường và hiển thị","quote":"+ Điện áp (V);+ Dòng điện tiêu thụ (A);+ Tần số (Hz);+ Thời gian chạy máy (hour);+ Mức nhiên liệu (%);+ Áp suất dầu nhớt bôi trơn (bar);+ Nhiệt độ nước làm mát (0C).","reference":"Chương V, Bảng 01, mục A.IV.4","requirement":"Điện áp (V); dòng điện tiêu thụ (A); tần số (Hz); thời gian chạy máy (hour); mức nhiên liệu (%); áp suất dầu nhớt bôi trơn (bar); nhiệt độ nước làm mát (0C)"},{"item":"Máy phát điện 500 kVA - Bộ điều khiển: Chức năng bảo vệ","quote":"+ Quá dòng;","reference":"Chương V, Bảng 01, mục A.IV.5","requirement":"Quá dòng; ngắn mạch máy phát; mức nhiên liệu thấp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nước làm mát thấp; điện áp máy phát cao/thấp; điện ắc quy cao/thấp; tần số máy phát cao/thấp; vượt tốc độ động cơ hoặc dưới tốc độ cho phép; lỗi khởi động"},{"item":"Bộ ATS","quote":"Tự động chuyển đổi nguồn 3 pha, 220V/380V, dòng định mức ≥ 800A; 3 pha – 04 dây:- Thiết bị đóng cắt loại dòng định mức ≥ 800A và ≤ 850A;- Chế độ hoạt động tự động, bằng tay","reference":"Chương V, Bảng 01, mục B","requirement":"Tự động chuyển đổi nguồn 3 pha, 220V/380V, dòng định mức ≥ 800A; 3 pha – 04 dây; thiết bị đóng cắt dòng định mức ≥ 800A và ≤ 850A; chế độ hoạt động tự động, bằng tay; kèm catalogue"},{"item":"Ống thoát khói","quote":"- Được làm bằng thép thép đen dày ≥1,8mm, sơn chịu nhiệt; bọc bảo ôn Rockwool dày ≥ 50mm; bọc ngoài cùng bằng inox 304 (chiều dày ≥ 0.4 mm); có lưới chắn côn trùng.","reference":"Chương V, Bảng 01, mục C","requirement":"Thoát khói từ phòng máy qua mái nhà đặt máy phát điện; thép đen dày ≥ 1,8mm, sơn chịu nhiệt; bọc bảo ôn Rockwool dày ≥ 50mm; bọc ngoài cùng inox 304 (dày ≥ 0.4 mm); có lưới chắn côn trùng"},{"item":"Phạm vi lắp đặt","quote":"Nhà thầu bố trí đặt bộ ATS trong tủ điện tổng sau đó kết nối Máy phát điện với hệ thống điện tòa nhà hoàn chỉnh trước khi nghiệm thu bàn giao.","reference":"Chương V, mục 2","requirement":"Máy phát điện 500 kVA đặt cùng phòng với tủ điện tổng; nhà thầu bố trí đặt bộ ATS trong tủ điện tổng, kết nối máy phát điện với hệ thống điện tòa nhà hoàn chỉnh trước khi nghiệm thu bàn giao"},{"item":"Bảo hành","quote":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày Chủ đầu tư, Nhà thầu và các bên liên quan ký Biên bản nghiệm thu bàn giao đưa vào sử dụng;","reference":"Chương V, mục 1.3.b","requirement":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày ký Biên bản nghiệm thu bàn giao đưa vào sử dụng; sửa chữa, khắc phục trong tối đa 48 giờ kể từ khi nhận thông báo bằng văn bản; cử cán bộ kỹ thuật có mặt trong vòng 24 giờ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:30:23.887Z"}},"IB2500161081":{"u":"2026-11-03T17:34:27.633+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Phi tư vấn 1 túi_BD Đài ND_Phat hanh.pdf), chưa phân tích cả HSMT.","Đây là gói bảo dưỡng, không phải mua sắm: Chương V không nêu công suất cụ thể, hãng, model, xuất xứ, động cơ, đầu phát, mức ồn, cáp, CO/CQ, bảo hành hay tiêu chuẩn của tổ máy phát điện nên generatorCapacity là null.","Bảng số lượng ở mục 1 bị vỡ định dạng khi trích văn bản, chỉ đọc chắc được tổng 477 máy phát điện (số theo từng khu vực Hòa Bình, Hà Nam, Ninh Bình, Nam Định không tách rõ).","Văn bản không cho biết có bao nhiêu máy thuộc từng nhóm công suất (P ≤ 15kVA xăng, P ≤ 15kVA diesel, P>15 kVA)."],"result":{"keyInfo":{"bidName":"Bảo dưỡng cột anten, điều hòa, máy phát điện tại Đài viễn thông Nam Định năm 2025","notifyNo":"IB2500161081","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện - Số lượng bảo dưỡng","quote":"Bảo dưỡng máy phát điện (1 lần/năm): 477 máy phát điện.","reference":"Chương V, mục 1","requirement":"Bảo dưỡng 477 máy phát điện, 1 lần/năm (số lượng theo từng khu vực nằm trong bảng ở mục 1)."},{"item":"Máy phát điện - Chu kỳ bảo dưỡng site cấp 1, 2","quote":"Máy phát điện dự phòng tại site cấp 1,2 chu kỳ: 06 tháng/ 1 lần.","reference":"Chương V, mục 3.3.a","requirement":"Máy phát điện dự phòng tại site cấp 1, 2: chu kỳ 06 tháng/lần."},{"item":"Máy phát điện - Chu kỳ bảo dưỡng site cấp 3","quote":"Máy phát điện dự phòng tại site cấp 3 chu kỳ: 12 tháng/ lần (máy chạy quá 200h giữa 2 chu kỳ bảo dưỡng thì bảo dưỡng thêm 1 lần).","reference":"Chương V, mục 3.3.a","requirement":"Máy phát điện dự phòng tại site cấp 3: chu kỳ 12 tháng/lần; nếu máy chạy quá 200h giữa 2 chu kỳ thì bảo dưỡng thêm 1 lần."},{"item":"Nhóm máy động cơ xăng P ≤ 15kVA: Công suất, loại động cơ","quote":"Bảo dưỡng MFĐ động cơ xăng công suất P ≤ 15kVA:","reference":"Chương V, mục 3.3.b","requirement":"Máy phát điện động cơ xăng, công suất P ≤ 15kVA (không nêu công suất cụ thể từng máy)."},{"item":"Nhóm máy động cơ xăng P ≤ 15kVA: Đầu phát","quote":"Kiểm tra bộ kích từ AVR:","reference":"Chương V, mục 3.3.b (Kiểm tra đầu phát)","requirement":"Đầu phát có chổi than, cổ góp và bộ kích từ AVR (kiểm tra độ mòn chổi than, cổ góp; đo điện áp kích, dòng kích)."},{"item":"Nhóm máy động cơ diesel P ≤ 15kVA: Công suất, loại động cơ","quote":"Bảo dưỡng MFĐ động cơ diesel P ≤ 15kVA","reference":"Chương V, mục 3.3.b","requirement":"Máy phát điện động cơ diesel, công suất P ≤ 15kVA (không nêu công suất cụ thể từng máy)."},{"item":"Nhóm máy động cơ diesel P ≤ 15kVA: Làm mát","quote":"Kiểm tra, vệ sinh hệ thống làm mát bằng gió:","reference":"Chương V, mục 3.3.b","requirement":"Có máy làm mát bằng gió và máy làm mát bằng nước (không nêu máy nào thuộc loại nào)."},{"item":"Nhóm máy động cơ diesel P ≤ 15kVA: Vỏ chống ồn","quote":"Kiểm tra, vệ sinh vỏ chống ồn.","reference":"Chương V, mục 3.3.b","requirement":"Có vỏ chống ồn (chỉ nêu việc kiểm tra, vệ sinh; không nêu mức ồn)."},{"item":"Nhóm máy động cơ diesel P ≤ 15kVA: Bộ điều khiển","quote":"Kiểm tra chức năng hệ thống điều khiển:","reference":"Chương V, mục 3.3.b","requirement":"Hệ thống điều khiển có khởi động/dừng bằng tay, chạy tự động, hiển thị điện áp, dòng điện, tần số, điện áp ắc quy, mức nhiên liệu, áp suất nhớt, nhiệt độ nước làm mát; có dừng khẩn cấp và cảnh báo áp lực nhớt thấp, nhiệt độ nước làm mát cao, điện áp cao/thấp."},{"item":"Nhóm máy động cơ diesel P ≤ 15kVA: ATS","quote":"Kiểm tra hệ thống chuyển đổi nguồn ATS:","reference":"Chương V, mục 3.3.b","requirement":"Có hệ thống chuyển đổi nguồn ATS, đóng cắt bằng tay và tự động, có bộ sạc tự động (không nêu dòng định mức)."},{"item":"Nhóm máy công suất lớn P>15 KVA: Công suất","quote":"Bảo dưỡng MFĐ có công suất lớn P>15 KVA","reference":"Chương V, mục 3.3.b","requirement":"Máy phát điện công suất lớn P>15 KVA (không nêu công suất cụ thể từng máy)."},{"item":"Nhóm máy công suất lớn P>15 KVA: Nhiên liệu","quote":"Vật liệu, nhiên liệu, năng lượng tiêu thụ: Dầu diesel.","reference":"Chương V, mục 3.3.b","requirement":"Sử dụng nhiên liệu diesel."},{"item":"Nhóm máy công suất lớn P>15 KVA: Bồn chứa dầu","quote":"Bảo dưỡng bồn chứa dầu:","reference":"Chương V, mục 3.3.b","requirement":"Có bồn chứa dầu với hệ thống dẫn dầu, van vòi và hệ thống bơm dầu (không nêu dung tích)."},{"item":"Nhóm máy công suất lớn P>15 KVA: ATS","quote":"Bảo dưỡng thiết bị ATS:","reference":"Chương V, mục 3.3.b","requirement":"Có thiết bị ATS đóng ngắt tự động và bằng tay (không nêu dòng định mức)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:34:26.936Z"}},"IB2500161148":{"u":"2026-11-03T17:32:51.253+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Phi tư vấn 1 túi_BD Đài NA.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo dưỡng, không phải mua sắm máy phát điện. Chương V không nêu công suất định mức (kVA/kW) của từng máy cụ thể, hãng, model, xuất xứ, động cơ, đầu phát, điện áp, tần số, vỏ chống ồn (mức ồn), bình nhiên liệu, định mức ATS, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn.","Chỉ có các nhóm công suất phân loại quy trình bảo dưỡng (P ≤ 15kVA động cơ xăng, P ≤ 15kVA động cơ diesel, P > 15 KVA) nên generatorCapacity để null.","Phần bảo dưỡng cột anten và điều hòa không thuộc thiết bị phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Bảo dưỡng cột anten, điều hòa, máy phát điện tại Đài viễn thông Nghệ An năm 2025","notifyNo":"IB2500161148","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng cần bảo dưỡng","quote":"Bảo dưỡng máy phát điện (1 lần/năm): 1101 máy phát điện.","reference":"Chương V, mục 1","requirement":"Bảo dưỡng 1101 máy phát điện, 1 lần/năm."},{"item":"Máy phát điện: Phân bổ số lượng theo tỉnh","quote":"1 máy | 379 | 198 | 178 | 346 | 1101","reference":"Chương V, mục 1 (bảng số lượng, dòng Bảo dưỡng MFĐ)","requirement":"Nghệ An 379 máy, Hà Tĩnh 198 máy, Quảng Bình 178 máy, Thanh Hóa 346 máy, tổng 1101 máy."},{"item":"Máy phát điện dự phòng site cấp 1, 2: Chu kỳ bảo dưỡng","quote":"Máy phát điện dự phòng tại site cấp 1,2 chu kỳ: 06 tháng/ 1 lần.","reference":"Chương V, mục 3.1.3.a","requirement":"Bảo dưỡng 06 tháng/1 lần."},{"item":"Máy phát điện dự phòng site cấp 3: Chu kỳ bảo dưỡng","quote":"Máy phát điện dự phòng tại site cấp 3 chu kỳ: 12 tháng/ lần","reference":"Chương V, mục 3.1.3.a","requirement":"Bảo dưỡng 12 tháng/lần. Máy chạy quá 200h giữa 2 chu kỳ bảo dưỡng thì bảo dưỡng thêm 1 lần."},{"item":"Máy phát điện động cơ xăng, P ≤ 15kVA: Nhóm công suất và loại nhiên liệu","quote":"Bảo dưỡng MFĐ động cơ xăng công suất P ≤ 15kVA","reference":"Chương V, mục 3.1.3.b","requirement":"Nhóm máy động cơ xăng, công suất P ≤ 15kVA. Quy trình gồm hệ thống nhiên liệu (bộ chế hòa khí, lọc xăng, bơm xăng), hệ thống đánh lửa (bugi, mobin), đầu phát (chổi than, cổ góp, bộ kích từ AVR)."},{"item":"Máy phát điện động cơ diesel, P ≤ 15kVA: Nhóm công suất và loại nhiên liệu","quote":"Bảo dưỡng MFĐ động cơ diesel P ≤ 15kVA","reference":"Chương V, mục 3.1.3.b","requirement":"Nhóm máy động cơ diesel, công suất P ≤ 15kVA. Quy trình gồm hệ thống nhiên liệu (bơm cao áp, bơm tay, lọc tách nước), đầu phát và bộ kích từ AVR, hệ thống điều khiển, ATS."},{"item":"Máy phát điện diesel P ≤ 15kVA: Hệ thống làm mát","quote":"Kiểm tra, vệ sinh hệ thống làm mát bằng gió","reference":"Chương V, mục 3.1.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Quy trình bảo dưỡng nêu cả hệ thống làm mát bằng gió và làm mát bằng nước."},{"item":"Máy phát điện diesel P ≤ 15kVA: Vỏ chống ồn","quote":"Kiểm tra, vệ sinh vỏ chống ồn.","reference":"Chương V, mục 3.1.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Có hạng mục kiểm tra, vệ sinh vỏ chống ồn. Không nêu mức ồn."},{"item":"Máy phát điện công suất lớn, P > 15 kVA: Nhóm công suất","quote":"Bảo dưỡng MFĐ có công suất lớn P>15 KVA","reference":"Chương V, mục 3.1.3.b","requirement":"Nhóm máy công suất lớn P > 15 kVA. Quy trình gồm động cơ, hệ thống làm mát, nhiên liệu, dầu bôi trơn, xả khí, bảng điều khiển, đầu phát, bồn chứa dầu."},{"item":"Máy phát điện P > 15 kVA: Chức năng bảo vệ cần kiểm tra","quote":"Kiểm tra chức năng “Emergency stop”","reference":"Chương V, mục 3.1.3.b (MFĐ P>15 KVA)","requirement":"Kiểm tra các chức năng dừng khẩn cấp, dừng khi áp lực dầu thấp, dừng khi nhiệt độ cao."},{"item":"Máy phát điện P > 15 kVA: Bồn chứa dầu","quote":"Bảo dưỡng bồn chứa dầu","reference":"Chương V, mục 3.1.3.b (MFĐ P>15 KVA)","requirement":"Bảo dưỡng bồn chứa dầu (hệ thống dẫn dầu, van vòi, hệ thống bơm dầu). Không nêu dung tích."},{"item":"Máy phát điện P > 15 kVA: Tủ ATS","quote":"Bảo dưỡng thiết bị ATS","reference":"Chương V, mục 3.1.3.b (MFĐ P>15 KVA)","requirement":"Bảo dưỡng thiết bị ATS: đo điện áp vào/ra, dòng điện từng pha, vệ sinh đầu nối cáp, kiểm tra đóng ngắt tự động và bằng tay. Không nêu định mức ATS."},{"item":"Máy phát điện: Yêu cầu về vật tư thay thế","quote":"Các vật tư thay thế (nếu có) phải đảm bảo theo đúng chủng loại và chất","reference":"Chương V, mục 3.1.3.c","requirement":"Vật tư thay thế (nếu có) phải đúng chủng loại và chất lượng yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:32:50.205Z"}},"IB2500173287":{"u":"2026-11-03T04:37:52.984+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Bảng trong tệp bị vỡ định dạng nên một số dòng bị tách, quote chỉ lấy đoạn liền nhau.","Văn bản không nêu công suất kVA/kW, chế độ prime/standby của 04 máy XS2200F 16V4000G61.","Công suất 350 kVA (Cummin) và 500 kVA (Volvo) chỉ xuất hiện trong tiêu đề danh mục phụ tùng.","Văn bản không nêu thông số động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, bồn nhiên liệu ngày, ATS, cáp, tiêu chuẩn áp dụng.","Gói thầu chủ yếu là thay thế linh kiện, vật tư và bảo trì cho hệ thống máy phát điện hiện có, không phải cung cấp tổ máy mới."],"result":{"keyInfo":{"bidName":"Thay thế linh kiện, thiết bị hệ thống máy phát điện dự phòng","notifyNo":"IB2500173287","generatorCapacity":"Không nêu công suất kVA/kW và chế độ prime/standby cho 04 máy Model XS2200F: 16V4000G61; có danh mục phụ tùng cho tổ 350 kVA (Cummin) và 500 kVA (Volvo)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Chất lượng hàng hóa","quote":"mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2","requirement":"Hàng mới 100%, chưa qua sử dụng."},{"item":"Chung - Năm sản xuất","quote":"được sản xuất từ đầu năm 2024 trở lại đây","reference":"Chương V, mục 1.2","requirement":"Hàng hóa được sản xuất từ đầu năm 2024 trở lại đây."},{"item":"Chung - Tài liệu C/O, C/Q","quote":"Tài liệu chứng minh nguồn gốc xuất xứ của hàng hóa, thiết bị do cơ quan có thẩm","reference":"Chương V, mục 1.2","requirement":"Cung cấp tài liệu chứng minh nguồn gốc xuất xứ (C/O) và chứng nhận chất lượng/chứng nhận xuất xưởng (C/Q) trước khi bàn giao, nghiệm thu. Không bắt buộc với linh kiện, phụ kiện kèm theo."},{"item":"Chung - Tương đương","quote":"phải có bảng so sánh,","reference":"Chương V, mục 1.2 (sau bảng dịch vụ liên quan)","requirement":"Phải chào đúng mã hiệu, chủng loại và thông số kỹ thuật đã nêu. Nếu chào hàng tương đương thì phải có bảng so sánh, đánh giá chi tiết và cam kết lắp đặt, tích hợp đồng bộ với hệ thống hiện có."},{"item":"Máy XS2200F 16V4000G61 (04 máy) - Đối tượng thay thế","quote":"XS2200F: 16V4000G61 (04 máy)","reference":"Chương V, mục 1.2, bảng A.I","requirement":"Danh mục vật tư thay thế cho 04 máy phát điện Model XS2200F: 16V4000G61, ESN: 527102022, 527102024, 527102084, 527102274."},{"item":"Máy XS2200F - Nước làm mát (Coolant)","quote":"Coolant (Nước làm mát)","reference":"Chương V, mục 1.2, bảng A.I, mục 1.1","requirement":"BASF, xuất xứ Đức, Glysacorr G93 green, gồm nước sạch pha tỷ lệ 1/10, 260 lít."},{"item":"Máy XS2200F - Oil separator diaphragm (lọc thông hơi các te - màng cao su, lò xo)","quote":"5410180233","reference":"Chương V, mục 1.2, bảng A.I, mục 1.2","requirement":"MTU, Đức, mã 5410180233, 16 cái."},{"item":"Máy XS2200F - Oil separator insert (lọc thông hơi các te - lõi lọc)","quote":"5410100080","reference":"Chương V, mục 1.2, bảng A.I, mục 1.3","requirement":"MTU, Đức, mã 5410100080 hoặc 5200180035, 16 cái."},{"item":"Máy XS2200F - Oil separator gasket (lọc thông hơi các te - gioăng)","quote":"0000180680","reference":"Chương V, mục 1.2, bảng A.I, mục 1.4","requirement":"MTU, Đức, mã 0000180680, 16 cái."},{"item":"Máy XS2200F - Nắp bộ lọc thô nhiên liệu","quote":"Nắp bộ lọc thô nhiên liệu","reference":"Chương V, mục 1.2, bảng A.I, mục 1.5","requirement":"MTU, Đức, mã 8690920046, 1 cái."},{"item":"Máy XS2200F - Gioăng nắp lọc thô","quote":"Gioăng nắp lọc thô","reference":"Chương V, mục 1.2, bảng A.I, mục 1.6","requirement":"MTU, Đức, mã 8690920032, 1 cái."},{"item":"Máy XS2200F - Phao báo mức cho bồn dầu phụ 3m3","quote":"Phao báo mức cho bồn dầu 5 mức","reference":"Chương V, mục 1.2, bảng A.I, mục 2.1","requirement":"Phao 5 mức, PowerComp, Singapore, mã PHD/LL70-5-1280, 2 bộ."},{"item":"Máy XS2200F - Phao báo mức cho bồn dầu tổng","quote":"Phao báo mức cho bồn dầu tổng","reference":"Chương V, mục 1.2, bảng A.I, mục 2.2","requirement":"Piusi, Italy, mã F0075510D, 4 bộ."},{"item":"Máy XS2200F - Lọc tách nước nhiên liệu","quote":"Lọc tách nước nhiên liệu","reference":"Chương V, mục 1.2, bảng A.I, mục 2.3","requirement":"Parker Racor, USA, mã FBO 60356, 4 cái."},{"item":"Máy XS2200F - Bơm cánh gạt","quote":"DETP0777","reference":"Chương V, mục 1.2, bảng A.I, mục 2.4","requirement":"TO.ME.S, Italy, mã DETP0777, 4 cái."},{"item":"Máy XS2200F - Union (ống nối ống thông hơi)","quote":"735211008001","reference":"Chương V, mục 1.2, bảng A.I, mục 3.1","requirement":"MTU, Đức, mã 735211008001, 4 cái."},{"item":"Máy XS2200F - Seal ring (gioăng đồng)","quote":"007603014102","reference":"Chương V, mục 1.2, bảng A.I, mục 3.2","requirement":"MTU, Đức, mã 007603014102, 4 cái."},{"item":"Máy XS2200F - Bộ sạc Battery charger","quote":"X59436100009","reference":"Chương V, mục 1.2, bảng A.I, mục 4.1","requirement":"MTU, Đức, mã X59436100009, 2 bộ."},{"item":"Tổ 350 kVA Cummin - Nước làm mát","quote":"Danh mục phụ tùng thay thế 350","reference":"Chương V, mục 1.2, bảng A.II, mục 1","requirement":"BASF, Đức, Glysacorr G93 green, gồm nước sạch pha tỷ lệ 1/10, 10 lít."},{"item":"Tổ 350 kVA Cummin - Sạc ắc quy (Battery charger)","quote":"Battery chargers Sạc ắc quy","reference":"Chương V, mục 1.2, bảng A.II, mục 2","requirement":"Comap, Séc, mã Comap ICHG-240 24 24V 10A, 1 cái."},{"item":"Tổ 500 kVA Volvo - Nước làm mát","quote":"Danh mục phụ tùng bảo dưỡng","reference":"Chương V, mục 1.2, bảng B, mục 1","requirement":"BASF, Đức, Glysacorr G93 green, gồm nước sạch pha tỷ lệ 1/10, 10 lít."},{"item":"Tổ 500 kVA Volvo - Sạc ắc quy (Battery charger)","quote":"Battery chargers Sạc ắc quy","reference":"Chương V, mục 1.2, bảng B, mục 2","requirement":"Comap, Séc, mã Comap ICHG-240 24 24V 10A, 1 cái."},{"item":"Tổ 500 kVA Volvo - Bơm chìm tích hợp phao","quote":"Bơm chìm tích hợp phao (bao gồm","reference":"Chương V, mục 1.2, bảng B, mục 3","requirement":"Pentax, Italy, mã DP 100G, 1 cái, gồm phụ kiện lắp đặt hoàn thiện."},{"item":"Máy XS2200F - Dịch vụ vệ sinh bồn dầu tổng 30 m3","quote":"Vệ sinh bồn dầu tổng 30 m3","reference":"Chương V, mục 1.2, bảng Dịch vụ liên quan, A.I.1","requirement":"Vệ sinh bồn dầu tổng 30 m3 cho 4 bồn (bơm luân chuyển dầu, hút cặn, thông gió, vệ sinh đáy/thành/đỉnh bồn, lọc dầu tận dụng, lắp lại cửa thăm). Kiểm tra khí H2S, CO, O2 trước khi cho công nhân vào bồn."},{"item":"Máy XS2200F - Dịch vụ vệ sinh bồn dầu phụ","quote":"Vệ sinh bồn dầu phụ","reference":"Chương V, mục 1.2, bảng Dịch vụ liên quan, A.I.3","requirement":"Vệ sinh 4 bồn dầu phụ: xả và rút dầu, mở nắp thăm, thông gió, vệ sinh lòng bồn, sơn nắp thăm, thay toàn bộ gioăng và bulong, bơm lại dầu sạch."},{"item":"Máy XS2200F - Dịch vụ sơn nắp bồn dầu tổng","quote":"Sơn chống rỉ epoxy","reference":"Chương V, mục 1.2, bảng Dịch vụ liên quan, A.I.5","requirement":"Sơn 01 lớp chống rỉ epoxy và 02 lớp sơn phủ epoxy cho nắp thăm bồn dầu và hệ đường ống công nghệ gắn trên nắp, 4 cái."},{"item":"Máy XS2200F - Dịch vụ thay ống làm mát két nước to","quote":"Ống cao su, 4\", NAFTA/17 10N","reference":"Chương V, mục 1.2, bảng Dịch vụ liên quan, A.II.2.1-2.4","requirement":"4 loại ống cao su 4\", NAFTA/17 10N 102X 123, có cọng lò xo chống móp; dài lần lượt 1.52 m, 0.85 m, 0.84 m, 0.9 m; mỗi loại 4 sợi."},{"item":"Máy XS2200F - Dịch vụ thay ống làm mát két nước nhỏ","quote":"Ống hút dầu, 3\", NAFTA/17 10N","reference":"Chương V, mục 1.2, bảng Dịch vụ liên quan, A.II.2.5-2.8","requirement":"4 loại ống hút dầu 3\", NAFTA/17 10N 76X 93, có cọng lò xo chống móp; dài lần lượt 5.7 m, 4.7 m, 0.2 m, 0.55 m; mỗi loại 4 sợi."},{"item":"Máy XS2200F - Dịch vụ thay ống thông hơi","quote":"Ống thủy lực FLEXOR 2SN-MT,","reference":"Chương V, mục 1.2, bảng Dịch vụ liên quan, A.II.2.9-2.12","requirement":"4 loại ống thủy lực FLEXOR 2SN-MT, 3/8\" 10x18; dài lần lượt 1.6 m, 1.6 m, 4 m, 5.2 m; mỗi loại 4 sợi."},{"item":"Máy XS2200F - Dịch vụ thay ống bù nước két nước to/nhỏ","quote":"3/4\" - 215bar, 1002472 Bấm 2 đầu","reference":"Chương V, mục 1.2, bảng Dịch vụ liên quan, A.II.2.13-2.14","requirement":"Ống thủy lực FLEXOR 2SN-MT, 3/4\" - 215bar, 1002472, bấm 2 đầu thẳng; két to L=1.8 m, két nhỏ L=2.8 m; mỗi loại 4 sợi."},{"item":"Chung - Bảo hành","quote":"thời gian tối thiểu 12 tháng kể từ ngày","reference":"Chương V, mục 1.2, Yêu cầu về bảo hành","requirement":"Bảo hành theo tiêu chuẩn nhà sản xuất, tối thiểu 12 tháng kể từ ngày bàn giao thiết bị. Hot-line 24/24 trong thời gian bảo hành."},{"item":"Chung - Lắp đặt, chạy thử","quote":"Hoạt động chạy thử ổn định trước khi nghiệm thu.","reference":"Chương V, mục 1.2, Yêu cầu về lắp đặt, bàn giao, nghiệm thu hàng hoá","requirement":"Lắp đặt thiết bị hoàn chỉnh theo tiêu chuẩn nhà sản xuất và thực tế hiện trường, đồng bộ; chạy thử ổn định toàn bộ hệ thống trước khi nghiệm thu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:37:52.485Z"}},"IB2500173388":{"u":"2026-11-03T17:32:33.168+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Phi tư vấn 1 túi_BD Đài HN1_phat hanh.pdf), chưa phân tích cả HSMT.","Đây là gói thầu bảo dưỡng, không phải mua sắm máy phát điện mới. Chương V không nêu công suất định mức của từng máy (chỉ phân nhóm P ≤ 15kVA và P>15 KVA), nên generatorCapacity để null.","Chương V không nêu hãng, model, xuất xứ, điện áp, tần số, số pha, mức ồn, dung tích bồn, tiêu chuẩn hay bảo hành của máy phát điện.","Phần cột anten và điều hòa không có thông số máy phát điện nên không đưa vào danh sách.","Văn bản có chỗ ghi 'Đài Viễn thông Nam Định' trong khi tên gói thầu là Đài Viễn thông Hà Nội 1; giữ nguyên theo văn bản gốc."],"result":{"keyInfo":{"bidName":"Bảo dưỡng cột anten, điều hòa, máy phát điện tại Đài viễn thông Hà Nội 1 năm 2025","notifyNo":"IB2500173388","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng máy phát điện cần bảo dưỡng","quote":"+ Bảo dưỡng máy phát điện (1 lần/năm): 229 máy phát điện.","reference":"Chương V, mục 1","requirement":"229 máy phát điện, bảo dưỡng 1 lần/năm (Vùng 1 khu vực 1: 152 máy; khu vực 2: 77 máy)"},{"item":"Máy phát điện động cơ xăng: công suất","quote":"Bảo dưỡng MFĐ động cơ xăng công suất P ≤ 15kVA:","reference":"Chương V, mục 3.3.b","requirement":"Nhóm máy động cơ xăng công suất P ≤ 15kVA"},{"item":"Máy phát điện động cơ diesel: công suất","quote":"Bảo dưỡng MFĐ động cơ diesel P ≤ 15kVA","reference":"Chương V, mục 3.3.b","requirement":"Nhóm máy động cơ diesel P ≤ 15kVA"},{"item":"Máy phát điện công suất lớn: công suất","quote":"Bảo dưỡng MFĐ có công suất lớn P>15 KVA","reference":"Chương V, mục 3.3.b","requirement":"Nhóm máy công suất lớn P>15 KVA (dùng dầu diesel)"},{"item":"Máy ≤ 15kVA diesel: hệ thống làm mát","quote":"- Kiểm tra, vệ sinh hệ thống làm mát bằng gió:","reference":"Chương V, mục 3.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Có máy làm mát bằng gió và có máy làm mát bằng nước (két nước, dàn làm mát, quạt, bơm nước, van hằng nhiệt)"},{"item":"Máy ≤ 15kVA diesel: hệ thống làm mát bằng nước","quote":"- Kiểm tra, vệ sinh hệ thống làm mát bằng nước:","reference":"Chương V, mục 3.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Có máy làm mát bằng nước, phải kiểm tra và vệ sinh"},{"item":"Máy ≤ 15kVA diesel: vỏ chống ồn","quote":"Kiểm tra, vệ sinh vỏ chống ồn.","reference":"Chương V, mục 3.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Có vỏ chống ồn, phải kiểm tra và vệ sinh (không nêu mức ồn)"},{"item":"Máy xăng ≤ 15kVA: đầu phát","quote":"+ Kiểm tra chổi than, cổ góp:","reference":"Chương V, mục 3.3.b (MFĐ động cơ xăng P ≤ 15kVA)","requirement":"Đầu phát có chổi than, cổ góp và bộ kích từ AVR"},{"item":"Máy diesel ≤ 15kVA: đầu phát và bộ kích từ","quote":"+ Kiểm tra bộ kích từ AVR:","reference":"Chương V, mục 3.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Đầu phát có bộ kích từ AVR, đo điện áp kích và dòng kích"},{"item":"Máy diesel ≤ 15kVA: bộ điều khiển","quote":"- Kiểm tra chức năng hệ thống điều khiển:","reference":"Chương V, mục 3.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Bảng điều khiển có khởi động/dừng bằng tay, chạy tự động, hiển thị điện áp, dòng điện, tần số, điện áp ắc quy, mức nhiên liệu, áp suất nhớt, nhiệt độ nước làm mát; bảo vệ dừng khẩn cấp, áp lực nhớt thấp, nhiệt độ nước làm mát cao, điện áp cao/thấp"},{"item":"Máy diesel ≤ 15kVA: ATS","quote":"- Kiểm tra hệ thống chuyển đổi nguồn ATS:","reference":"Chương V, mục 3.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Có hệ thống chuyển đổi nguồn ATS: đóng cắt bằng tay và tự động, tín hiệu điều khiển máy phát, đèn báo pha, bộ sạc tự động (không nêu dòng định mức)"},{"item":"Máy > 15kVA: ATS","quote":"- Bảo dưỡng thiết bị ATS:","reference":"Chương V, mục 3.3.b (MFĐ P>15 KVA)","requirement":"Có tủ ATS, bảo dưỡng gồm đo điện áp vào/ra, dòng từng pha, vệ sinh đầu nối cáp, kiểm tra đóng ngắt tự động và bằng tay"},{"item":"Máy > 15kVA: bồn chứa dầu","quote":"- Bảo dưỡng bồn chứa dầu:","reference":"Chương V, mục 3.3.b (MFĐ P>15 KVA)","requirement":"Có bồn chứa dầu cùng hệ thống dẫn dầu, van vòi và bơm dầu (không nêu dung tích)"},{"item":"Máy > 15kVA: chức năng bảo vệ","quote":"- Kiểm tra các chức năng bảo vệ của máy:","reference":"Chương V, mục 3.3.b (MFĐ P>15 KVA)","requirement":"Phải kiểm tra các chức năng bảo vệ: Emergency stop, low oil press shutdown, high temp shutdown"},{"item":"Máy phát điện dự phòng: chu kỳ bảo dưỡng","quote":"+ Máy phát điện dự phòng tại site cấp 1,2 chu kỳ: 06 tháng/ 1 lần.","reference":"Chương V, mục 3.3.a","requirement":"Site cấp 1,2: 06 tháng/lần; site cấp 3: 12 tháng/lần, bảo dưỡng thêm 1 lần nếu máy chạy quá 200h giữa 2 chu kỳ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:32:32.165Z"}},"IB2500177469":{"u":"2026-11-03T04:19:24.181+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. TCKT.pdf), chưa phân tích cả HSMT.","Văn bản là OCR lỗi dấu và ký tự, nhiều chỗ bị vỡ; các trích dẫn được chép nguyên văn theo bản OCR nên có thể sai chính tả so với bản gốc.","Số lượng máy 8,5 kVA đọc là '-06' (OCR), suy ra 06 máy từ tổng số ATS là 07; nên đối chiếu lại với bản PDF.","Các dấu 'Z', '?', '$', 'St', '>3' trong bản OCR có thể là ký hiệu '≥', '≤' hoặc '±'; đã diễn giải theo ngữ cảnh (ví dụ công suất tối thiểu, mức tiêu thụ tối đa).","Văn bản không nêu hãng, model, xuất xứ động cơ và alternator, độ ồn, dung tích bình nhiên liệu cụ thể, CO/CQ, năm sản xuất cụ thể ngoài 'trong vòng 01 năm kể từ thời điểm ra quyết định mua sắm'; không nêu công suất dự phòng/prime.","Mục 'Tình trạng máy và chất lượng khi giao hàng' và 'Máy phát phải có...' bị vỡ chữ nên không trích được nội dung chắc chắn.","Chương V mục 2 (Bản vẽ) và mục 3 (Kiểm tra và thử nghiệm) ghi 'Không có'."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho các trạm BTS hiện hữu năm 2025","notifyNo":"IB2500177469","generatorCapacity":"6 x 8,5 ± 0,5 kVA (1 pha) và 1 x 12,5 ± 0,5 kVA (1 pha); chưa nêu rõ công suất dự phòng hay liên tục ở mức danh định, riêng \"công suất liên tục (100% tải)\" được nêu"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng hợp - Máy phát điện Diesel 8,5 kVA","quote":"May phat di&n Diesel 8,5 t 0,5 KVA/1 lha | -06","reference":"Chương V, mục 1.1","requirement":"Số lượng 06 máy (số liệu OCR '-06', suy ra từ tổng ATS 07)"},{"item":"Tổng hợp - Máy phát điện Diesel 12,5 kVA","quote":"May phat dien Diesel 12,5 # 0,5 KVA/1 lha | 01","reference":"Chương V, mục 1.1","requirement":"Số lượng 01 máy"},{"item":"Tổng hợp - Bộ chuyển đổi nguồn tự động ATS","quote":"BQ chuy6n d8i ngu8n tv deng ATS | 07","reference":"Chương V, mục 1.1","requirement":"Số lượng 07 bộ"},{"item":"Máy 8,5 kVA: Công suất liên tục (100% tải)","quote":"Z 8.5 kVAI 0.5","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"Tối thiểu 8,5 kVA, sai số ± 0,5; bắt buộc"},{"item":"Máy 8,5 kVA: Công suất tối đa","quote":"Z 9.35 kVA£ 0.5","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"Tối thiểu 9,35 kVA, sai số ± 0,5 (bằng 110% + công suất liên tục); bắt buộc"},{"item":"Máy 8,5 kVA: Loại máy / alternator","quote":"kh6ng chai than, tv deng Heh ttl","reference":"Chương V, mục 1.2, phần A, mục 1","requirement":"Không chổi than, tự động kích từ, tự động điều chỉnh điện áp khi thay đổi tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy 8,5 kVA: Số pha","quote":"1 pha, 2 day","reference":"Chương V, mục 1.2, phần A, mục 2","requirement":"1 pha, 2 dây"},{"item":"Máy 8,5 kVA: Kiểu động cơ","quote":"Diesel, 4 thi","reference":"Chương V, mục 1.2, phần A, mục 2","requirement":"Diesel, 4 thì"},{"item":"Máy 8,5 kVA: Hệ số công suất","quote":"He s6 c6ng suit 1","reference":"Chương V, mục 1.2, phần A, mục 5","requirement":"Cos φ = 1"},{"item":"Máy 8,5 kVA: Điện áp ra","quote":"220V","reference":"Chương V, mục 1.2, phần A, mục 6","requirement":"220V"},{"item":"Máy 8,5 kVA: Dao động điện áp đầu ra","quote":"St 1 %","reference":"Chương V, mục 1.2, phần A, mục 7","requirement":"Không quá 1 % (OCR 'St 1 %')"},{"item":"Máy 8,5 kVA: Tần số hoạt động","quote":"50Hz","reference":"Chương V, mục 1.2, phần A, mục 8","requirement":"50Hz"},{"item":"Máy 8,5 kVA: Tốc độ vòng quay","quote":"1500 vdng/ phat","reference":"Chương V, mục 1.2, phần A, mục 9","requirement":"1500 vòng/phút"},{"item":"Máy 8,5 kVA: Số xi lanh","quote":">3","reference":"Chương V, mục 1.2, phần A, mục 10","requirement":"Từ 3 xi lanh trở lên (OCR '>3')"},{"item":"Máy 8,5 kVA: Khả năng khởi động","quote":"C6 kha nang kh6i d6ng ttl mac 0% tai 16n","reference":"Chương V, mục 1.2, phần A, mục 11","requirement":"Khởi động được từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Máy 8,5 kVA: Khả năng quá tải","quote":"qua tai 110% trong khoang thai gian","reference":"Chương V, mục 1.2, phần A, mục 12","requirement":"Hoạt động chế độ quá tải 110% trong khoảng thời gian 1 giờ trong 12 giờ hoạt động (OCR không rõ hoàn toàn)"},{"item":"Máy 8,5 kVA: Mức tiêu thụ nhiên liệu","quote":"M(rc ti6u thu nhi6n lieu(l00%) tai: $ 3,5 1it","reference":"Chương V, mục 1.2, phần A, mục 13","requirement":"Tại 100% tải: không quá 3,5 lít (OCR '$ 3,5 1it')"},{"item":"Máy 8,5 kVA: Bình nhiên liệu","quote":"tich binh nhi6n lieu dam bao may ch By t6i","reference":"Chương V, mục 1.2, phần A, mục 14","requirement":"Bằng thép, gắn liền với khung máy; dung tích đảm bảo máy chạy tối thiểu 10h ở mức 100% tải"},{"item":"Máy 8,5 kVA: Bộ điều khiển - màn hình","quote":"Man hinh hi6n thi (LCD)","reference":"Chương V, mục 1.2, phần A, mục 15","requirement":"Màn hình LCD hiển thị điện áp, tần số, dòng điện, tốc độ động cơ, điện áp ắc quy, nhiệt độ động cơ hoặc nước làm mát, áp suất nhớt, mức nhiên liệu, thời gian chạy máy"},{"item":"Máy 8,5 kVA: Bộ điều khiển - nút điều khiển và chế độ","quote":"Nat diau khi8n: khdi dOng bing tay(RUN)","reference":"Chương V, mục 1.2, phần A, mục 15","requirement":"Chế độ RUN, OFF, AUTO; nút khởi động bằng tay (RUN), dừng bằng tay (OFF), chạy tự động (AUTO) và nút dừng khẩn cấp"},{"item":"Máy 8,5 kVA: Bộ điều khiển - cảnh báo và bảo vệ","quote":"C6 chao nang canh bao va bao ve: dien ap","reference":"Chương V, mục 1.2, phần A, mục 15","requirement":"Cảnh báo và bảo vệ: điện áp cao/thấp, tần số cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp, quá dòng/ngắn mạch, áp suất nhớt thấp, nhiệt độ động cơ hoặc nước làm mát cao, mức nhiên liệu thấp, dừng khẩn cấp, lỗi không thể khởi động và không thể dừng"},{"item":"Máy 8,5 kVA: Giao tiếp ATS","quote":"cuang brIC ttl xa","reference":"Chương V, mục 1.2, phần A, mục 15","requirement":"Có giao tiếp kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Máy 8,5 kVA: Vỏ máy và khung máy","quote":"T6i thi6u la IP23","reference":"Chương V, mục 1.2, phần A, mục 16","requirement":"Vỏ máy thiết kế giảm ồn, sơn tĩnh điện, chống tác động khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, có khóa; cấp bảo vệ vỏ tối thiểu IP23; khung chắc chắn, chống rung, có đế cao su giảm chấn"},{"item":"Máy 8,5 kVA: Cấp cách điện","quote":"T6i thi6u cip H","reference":"Chương V, mục 1.2, phần A, mục 17","requirement":"Tối thiểu cấp H"},{"item":"Máy 8,5 kVA: Hệ thống làm mát","quote":"IGc k6t hqyp qu4t gi6","reference":"Chương V, mục 1.2, phần A, mục 18","requirement":"Làm mát kết hợp quạt gió"},{"item":"Máy 8,5 kVA: Khí thải và làm mát - tiêu chuẩn","quote":"OCVN 19:2009/BTNMT","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"Khí thải công nghiệp đối với bụi và các chất vô cơ theo QCVN 19:2009/BTNMT; hệ thống làm mát tuân theo TCVN 6627-6:2011"},{"item":"Máy 8,5 kVA: Điều kiện hoạt động","quote":"ttl 0 d&r 40 de C","reference":"Chương V, mục 1.2, phần A, mục 5","requirement":"Phù hợp khí hậu Việt Nam, hoạt động trong điều kiện nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm môi trường <= 80%"},{"item":"Máy 8,5 kVA: Năm sản xuất","quote":"Trong v6ng 01 nam ki ttl thai diam ra","reference":"Chương V, mục 1.2, phần A, mục 2","requirement":"Trong vòng 01 năm kể từ thời điểm ra quyết định mua sắm"},{"item":"Máy 8,5 kVA: Bảng thông số đặc trưng và tài liệu","quote":"Tai lieu huang dan v8n hanh (Ti6ng viet)","reference":"Chương V, mục 1.2, phần A, mục 7-8","requirement":"Có bảng thông số đặc trưng gắn chắc trên vỏ máy hoặc in trực tiếp (tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng); tài liệu kỹ thuật bằng tiếng Anh hoặc tiếng Việt, tài liệu hướng dẫn vận hành bằng tiếng Việt"},{"item":"Máy 12,5 kVA: Công suất liên tục (100% tải)","quote":"? 12.5 kVAI 0.5","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"Tối thiểu 12,5 kVA, sai số ± 0,5; bắt buộc"},{"item":"Máy 12,5 kVA: Công suất tối đa","quote":"? 13.75 kVA£ 0.5","reference":"Chương V, mục 1.2, phần B, mục 4","requirement":"Tối thiểu 13,75 kVA, sai số ± 0,5 (bằng 110% + công suất liên tục); bắt buộc"},{"item":"Máy 12,5 kVA: Loại máy / alternator","quote":"mam; kh6ng ch6i than, tv dOng kich ttl","reference":"Chương V, mục 1.2, phần B, mục 1","requirement":"Không chổi than, tự động kích từ, tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy 12,5 kVA: Số pha","quote":"1 pha, 2 day","reference":"Chương V, mục 1.2, phần B, mục 2","requirement":"1 pha, 2 dây"},{"item":"Máy 12,5 kVA: Kiểu động cơ","quote":"Diesel, 4 thi","reference":"Chương V, mục 1.2, phần B, mục 2","requirement":"Diesel, 4 thì"},{"item":"Máy 12,5 kVA: Điện áp ra","quote":"220V","reference":"Chương V, mục 1.2, phần B, mục 5-8","requirement":"220V; tần số 50Hz; cos φ = 1; dao động điện áp đầu ra không quá 1 %"},{"item":"Máy 12,5 kVA: Tốc độ vòng quay","quote":"1500 vdng/ phat","reference":"Chương V, mục 1.2, phần B, mục 9","requirement":"1500 vòng/phút"},{"item":"Máy 12,5 kVA: Số xi lanh","quote":">3","reference":"Chương V, mục 1.2, phần B, mục 10","requirement":"Từ 3 xi lanh trở lên (OCR '>3')"},{"item":"Máy 12,5 kVA: Khả năng khởi động","quote":"C6 kha nang kh6i deng ttl mac 0% tai 16n","reference":"Chương V, mục 1.2, phần B, mục 11","requirement":"Khởi động được từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Máy 12,5 kVA: Khả năng quá tải","quote":"ch6 d6 qua tai 110% trong khoang thai gian","reference":"Chương V, mục 1.2, phần B, mục 12","requirement":"Chế độ quá tải 110% trong khoảng thời gian 1 giờ trong 12 giờ hoạt động (OCR không rõ hoàn toàn)"},{"item":"Máy 12,5 kVA: Mức tiêu thụ nhiên liệu","quote":"Mac ti6u thu nhi6n lieu(l00%) tai: $ 5 1it","reference":"Chương V, mục 1.2, phần B, mục 13","requirement":"Tại 100% tải: không quá 5 lít (OCR '$ 5 1it')"},{"item":"Máy 12,5 kVA: Bình nhiên liệu","quote":"tfch binh nhi6n lieu dam bao may chgy t6i","reference":"Chương V, mục 1.2, phần B, mục 14","requirement":"Gắn liền với khung máy; dung tích đảm bảo máy chạy tối thiểu 10h ở mức 100% tải"},{"item":"Máy 12,5 kVA: Bộ điều khiển","quote":"Nat digu khi6n: khdi dOng bang tay(RUN)","reference":"Chương V, mục 1.2, phần B, mục 15","requirement":"Màn hình hiển thị điện áp, tần số, dòng điện, tốc độ động cơ, điện áp ắc quy, nhiệt độ, áp suất nhớt, mức nhiên liệu, thời gian chạy máy; chế độ RUN, OFF, AUTO, nút dừng khẩn cấp; cảnh báo và bảo vệ như máy 8,5 kVA; giao tiếp với bộ ATS"},{"item":"Máy 12,5 kVA: Vỏ máy, khung máy","quote":"T6i thi6u la IP23","reference":"Chương V, mục 1.2, phần B, mục 16","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, đặt được ngoài trời, có khóa; cấp bảo vệ vỏ tối thiểu IP23; đế cao su giảm chấn"},{"item":"Máy 12,5 kVA: Cấp cách điện","quote":"T6i thi6u cap H","reference":"Chương V, mục 1.2, phần B, mục 17","requirement":"Tối thiểu cấp H"},{"item":"Máy 12,5 kVA: Khí thải, làm mát, điều kiện hoạt động, năm sản xuất","quote":"TCVN 6627 6:2011.","reference":"Chương V, mục 1.2, phần B, mục 2, 4-5","requirement":"Khí thải theo QCVN 19:2009/BTNMT; làm mát theo TCVN 6627-6:2011; nhiệt độ từ 0 đến 40 độ C, độ ẩm <= 80%; năm sản xuất trong vòng 01 năm kể từ thời điểm ra quyết định mua sắm"},{"item":"ATS (cho cả 2 loại máy): Dòng điện","quote":"Z 85A","reference":"Chương V, mục 1.2, phần A-III và B-III, mục 2","requirement":"Chịu được dòng liên tục từ 85A trở lên"},{"item":"ATS: Điều khiển và chuyển nguồn","quote":"Dao ngu8n bang ch6 dQ tv dOng (tin hieu","reference":"Chương V, mục 1.2, phần B-III, mục 3","requirement":"Được điều khiển từ bộ điều khiển hoặc nhân công; chuyển đổi tự động hoặc nhân công nguồn từ điện lưới sang máy phát khi có sự cố lưới điện và ngược lại; đảo nguồn bằng chế độ tự động (tín hiệu từ bộ điều khiển) và chế độ nhân công"},{"item":"ATS: Vỏ tủ","quote":"? 1,2 mm.","reference":"Chương V, mục 1.2, phần B-III, mục 4","requirement":"Tủ ATS có cửa mở dễ dàng; vỏ tủ sơn tĩnh điện, khung chắc chắn, dày từ 1,2 mm trở lên; có hiển thị các chế độ dòng điện; thiết kế rộng rãi để đấu nối dây nguồn; cho phép treo tường hoặc có thể lắp dưới nền (OCR không rõ)"},{"item":"Vật tư đi kèm mỗi máy: Dây cáp nguồn cho máy phát","quote":"dang CVV 2x16mm2 bQC PVC","reference":"Chương V, mục 1.1 và mục 1.2, phần III-C","requirement":"Cáp dạng CVV 2x16mm2 bọc PVC, trọn gói, dài trung bình khoảng 5m"},{"item":"Vật tư đi kèm mỗi máy: Dây tiếp đất cho ATS và cho máy phát","quote":"lx16mm2 bQC PVC","reference":"Chương V, mục 1.1 và mục 1.2, phần III-C","requirement":"Dây cáp dạng 1x16mm2 bọc PVC, trọn gói, dài trung bình khoảng 5m (mỗi loại)"},{"item":"Vật tư đi kèm mỗi máy: Dây cáp tín hiệu nối ATS với máy phát","quote":"Day cap tin hieu d£u n6i ATS vai may phat","reference":"Chương V, mục 1.2, phần III-C","requirement":"Trọn gói, dài trung bình khoảng 5m"},{"item":"Vật tư đi kèm mỗi máy: Ống thoát khói","quote":"ang thoat kh6i ra kh6i phdng may c6 Km","reference":"Chương V, mục 1.2, phần III-C","requirement":"Ống thoát khói ra khỏi phòng máy kèm ống giảm rung, trọn gói, dài trung bình khoảng 4m"},{"item":"Vật tư đi kèm mỗi máy: Nhiên liệu chạy thử","quote":"khoang 2 gia : 06 lit.","reference":"Chương V, mục 1.2, phần III-C","requirement":"Nhiên liệu chạy thử máy phát điện trong khoảng 2 giờ: 06 lít"},{"item":"Vật tư đi kèm mỗi máy: Hệ thống thoát hơi nóng","quote":"He th6ng thoat hoi n6ng Iam bing tan tring","reference":"Chương V, mục 1.2, phần III-C","requirement":"Làm bằng tôn tráng kẽm dày ít nhất 1,2mm, có che mưa, trọn gói, dài trung bình khoảng 2m"},{"item":"Vật tư đi kèm mỗi máy: Nhớt máy và nước giải nhiệt","quote":"Nh(yt may : day dtI theo may.","reference":"Chương V, mục 1.2, phần III-C","requirement":"Nhớt máy và nước giải nhiệt đầy đủ theo máy"},{"item":"Phạm vi lắp đặt (cả 2 loại máy)","quote":"TO cac trBm BTS tr6n","reference":"Chương V, mục 1.2, phần D, mục 1","requirement":"Giao hàng và lắp đặt tại các trạm BTS trên địa bàn Thành phố Phú Mỹ và Thành phố Bà Rịa; địa điểm bàn giao tại Tổ kho Viễn thông Bà Rịa - Vũng Tàu"},{"item":"Tình trạng hàng hóa (cả 2 loại máy)","quote":"1100% chua qua s& d tIng","reference":"Chương V, mục 1.3","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, đảm bảo chất lượng và yêu cầu kỹ thuật nêu trong E-HSMT"},{"item":"Bảo hành (cả 2 loại máy)","quote":"Bao hanh Z 03 nam h04c 3.600 gia chpy","reference":"Chương V, mục 1.2, phần D, mục 2-3","requirement":"Bảo hành từ 03 năm hoặc 3.600 giờ chạy máy (tùy điều kiện nào đến trước); có tem bảo hành dán cho từng máy phát điện"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:19:23.179Z"}},"IB2500177769":{"u":"2026-11-03T04:37:55.422+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy phát điện không được nêu trong Chương V; chỉ có một dòng thiết bị 'Tổ máy phát điện đồng bộ'.","Các dòng 2, 3, 8 của bảng A và các mục 1.7, 1.14, 1.17, 2.x, 3.5 của bảng B không có trong văn bản (bị thiếu hoặc không đọc được).","Mục 1.12 'Tiêu chuẩn khí thải' để trống, không nêu tiêu chuẩn cụ thể.","Chương V không nêu mức ồn, vỏ chống ồn (chỉ có kích thước và trọng lượng máy có vỏ), bình nhiên liệu, ATS, cáp, tủ hòa đồng bộ.","Nhãn hiệu, model và xuất xứ cụ thể của động cơ và đầu phát không được nêu; nhà thầu tự đề xuất.","Bảng được trích từ PDF nên một số dòng bị ngắt giữa chừng; các trích dẫn được lấy theo từng dòng của văn bản."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt nội thất, máy phát điện","notifyNo":"IB2500177769","generatorCapacity":"Liên tục ≥ 320kVA (256kW); dự phòng ≥ 350kVA (280kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục: ≥ 320kVA (256kW)","reference":"Chương V, mục 3.2, bảng A, dòng 1","requirement":"≥ 320kVA (256kW)"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 350kVA (280kW)","reference":"Chương V, mục 3.2, bảng A, dòng 1","requirement":"≥ 350kVA (280kW)"},{"item":"Tổ máy phát điện: Điện áp, pha, tần số","quote":"Điện áp 400VAC, 3 pha 4 dây; tần số 50Hz","reference":"Chương V, mục 3.2, bảng A, dòng 1","requirement":"Điện áp 400VAC, 3 pha 4 dây; tần số 50Hz"},{"item":"Tổ máy phát điện: Thời gian sản xuất, tình trạng, chứng từ","quote":"Từ 2024. Mới 100%, có CO & CQ, bảng kiểm tra","reference":"Chương V, mục 3.2, bảng A, dòng 4","requirement":"Sản xuất từ 2024, mới 100%, có CO & CQ, có bảng kiểm tra tải của nhà máy"},{"item":"Tổ máy phát điện: Tính đồng bộ","quote":"bảng điều khiển ... phải được thiết kế, sản xuất và","reference":"Chương V, mục 3.2, bảng A, dòng 5","requirement":"Động cơ, đầu phát, bảng điều khiển... phải được thiết kế, sản xuất và bảo hành bởi một nhà sản xuất duy nhất"},{"item":"Tổ máy phát điện: Tính hợp lệ, truy xuất số Serial","quote":"của tổ máy phải tra cứu được công khai trên hệ","reference":"Chương V, mục 3.2, bảng A, dòng 5","requirement":"Có giấy tờ chứng nhận của hãng sản xuất (nếu nhà thầu không phải nhà sản xuất phải có giấy ủy quyền bán hàng); số Serial (S/N) của tổ máy phải tra cứu được công khai trên website của nhà sản xuất, thể hiện xuất xứ, nhà máy chính hãng sản xuất, thông tin bảo hành"},{"item":"Tổ máy phát điện: Khả năng đáp ứng tải","quote":"Đóng tải trong 1 bước đạt 100% tải.","reference":"Chương V, mục 3.2, bảng A, dòng 6","requirement":"Đóng tải trong 1 bước đạt 100% tải"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"10% công suất liên tục 1 giờ trong thời gian 12 giờ","reference":"Chương V, mục 3.2, bảng A, dòng 7","requirement":"Quá tải 10% công suất liên tục trong 1 giờ, trong thời gian 12 giờ cung cấp tải"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"Nhiệt độ môi trường lên đến 40ºC.","reference":"Chương V, mục 3.2, bảng A, dòng 9","requirement":"Nhiệt độ môi trường lên đến 40ºC"},{"item":"Tổ máy phát điện: Tiêu chuẩn sản xuất","quote":"ISO 8528","reference":"Chương V, mục 3.2, bảng A, dòng 10","requirement":"ISO 8528, ISO 3046, ISO 9001"},{"item":"Tổ máy phát điện: Thời hạn bảo hành","quote":"Tối thiểu 24 Tháng hoặc 1.000 giờ (chế độ dự","reference":"Chương V, mục 3.2, bảng A, dòng 11","requirement":"Tối thiểu 24 tháng hoặc 1.000 giờ (chế độ dự phòng)"},{"item":"Tổ máy phát điện: Kích thước máy có vỏ (dài x rộng x cao)","quote":"≤ 4256 x1424 x 2216 mm","reference":"Chương V, mục 3.2, bảng A, dòng 12","requirement":"≤ 4256 x1424 x 2216 mm"},{"item":"Tổ máy phát điện: Trọng lượng máy có vỏ","quote":"≤ 3937","reference":"Chương V, mục 3.2, bảng A, dòng 13","requirement":"≤ 3937 kg"},{"item":"Động cơ: Thương hiệu","quote":"Hãng sản xuất động cơ đồng bộ cùng 1 hãng với","reference":"Chương V, mục 3.2, bảng B, mục 1.1","requirement":"Hãng sản xuất động cơ cùng một hãng với hãng sản xuất tổ máy phát điện"},{"item":"Động cơ: Công suất dự phòng","quote":"≥320 kWm ở tốc độ 1500 vòng/phút","reference":"Chương V, mục 3.2, bảng B, mục 1.2","requirement":"≥ 320 kWm ở tốc độ 1500 vòng/phút"},{"item":"Động cơ: Kiểu động cơ","quote":"Nhiên liệu Diesel, ≥ 06 xy-lanh, xếp thẳng hàng","reference":"Chương V, mục 3.2, bảng B, mục 1.3","requirement":"Nhiên liệu Diesel, ≥ 06 xy-lanh, xếp thẳng hàng"},{"item":"Động cơ: Dung tích xy lanh","quote":"≥ 9.5 L","reference":"Chương V, mục 3.2, bảng B, mục 1.3","requirement":"≥ 9.5 L"},{"item":"Động cơ: Đường kính xylanh","quote":"≥ 116.5 mm","reference":"Chương V, mục 3.2, bảng B, mục 1.4","requirement":"≥ 116.5 mm"},{"item":"Động cơ: Hành trình xylanh","quote":"≥ 148 mm","reference":"Chương V, mục 3.2, bảng B, mục 1.4","requirement":"≥ 148 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 16.6:1","reference":"Chương V, mục 3.2, bảng B, mục 1.5","requirement":"≥ 16.6:1"},{"item":"Động cơ: Tốc độ piston","quote":"≥ 7.4 m/giây","reference":"Chương V, mục 3.2, bảng B, mục 1.6","requirement":"≥ 7.4 m/giây"},{"item":"Động cơ: Gió nạp","quote":"Tăng áp turbo, giải nhiệt cho khí nạp bằng chất","reference":"Chương V, mục 3.2, bảng B, mục 1.8","requirement":"Tăng áp turbo, giải nhiệt cho khí nạp bằng chất lỏng"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp áp suất cao","reference":"Chương V, mục 3.2, bảng B, mục 1.9","requirement":"Phun nhiên liệu trực tiếp áp suất cao"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 3.2, bảng B, mục 1.10","requirement":"Điện tử"},{"item":"Động cơ: Mức tiêu hao nhiên liệu (ở công suất liên tục)","quote":"≤ 70 lít/giờ tại 100% tải;","reference":"Chương V, mục 3.2, bảng B, mục 1.11","requirement":"≤ 70 lít/giờ tại 100% tải; ≤ 52 lít/giờ tại 75% tải; ≤ 35 lít/giờ tại 50% tải"},{"item":"Động cơ: Tốc độ vòng quay ổn định","quote":"1500 vòng / phút","reference":"Chương V, mục 3.2, bảng B, mục 1.13","requirement":"1500 vòng/phút"},{"item":"Động cơ: Biến thiên tần số","quote":"≤ ± 0.25% ở tốc độ định mức","reference":"Chương V, mục 3.2, bảng B, mục 1.15","requirement":"≤ ± 0.25% ở tốc độ định mức"},{"item":"Động cơ: Biến thiên điện áp","quote":"≤ ± 1% ở tốc độ định mức","reference":"Chương V, mục 3.2, bảng B, mục 1.16","requirement":"≤ ± 1% ở tốc độ định mức"},{"item":"Động cơ: Dung tích nhớt bôi trơn","quote":"≥ 28.1 lít","reference":"Chương V, mục 3.2, bảng B, mục 1.18","requirement":"≥ 28.1 lít"},{"item":"Động cơ: Dung tích nước làm mát","quote":"≥ 55.5 lít","reference":"Chương V, mục 3.2, bảng B, mục 1.19","requirement":"≥ 55.5 lít"},{"item":"Đầu phát: Thương hiệu","quote":"Hãng sản xuất đầu phát đồng bộ cùng 1 hãng với","reference":"Chương V, mục 3.2, bảng B, mục 2.1","requirement":"Hãng sản xuất đầu phát cùng một hãng với hãng sản xuất tổ máy phát điện"},{"item":"Đầu phát: Loại đầu phát","quote":"Đầu phát điện xoay chiều, không chổi than, giải","reference":"Chương V, mục 3.2, bảng B, mục 2.2","requirement":"Đầu phát điện xoay chiều, không chổi than, giải nhiệt gió bằng quạt ly tâm"},{"item":"Đầu phát: Tiêu chuẩn sản xuất","quote":"0530, NEMA MG1-32, IEC60034, CSA C22.2-","reference":"Chương V, mục 3.2, bảng B, mục 2.3","requirement":"ISO 9001, BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS60034"},{"item":"Đầu phát: Công suất liên tục","quote":"≥ 360 KVA","reference":"Chương V, mục 3.2, bảng B, mục 2.4","requirement":"≥ 360 KVA"},{"item":"Đầu phát: Kiểu kích từ","quote":"Kích từ tự động – Loại tự kích từ","reference":"Chương V, mục 3.2, bảng B, mục 2.5","requirement":"Kích từ tự động – Loại tự kích từ"},{"item":"Đầu phát: Độ ổn định điện áp","quote":"≤ ±1%","reference":"Chương V, mục 3.2, bảng B, mục 2.6","requirement":"≤ ±1%"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 3.2, bảng B, mục 2.7","requirement":"Cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 3.2, bảng B, mục 2.8","requirement":"≥ IP23"},{"item":"Đầu phát: Hiệu suất","quote":"≥ 93.3%","reference":"Chương V, mục 3.2, bảng B, mục 2.9","requirement":"≥ 93.3%"},{"item":"Bộ điều khiển: Thương hiệu","quote":"Hãng sản xuất bảng điều khiển đồng bộ cùng 1","reference":"Chương V, mục 3.2, bảng B, mục 3.1","requirement":"Hãng sản xuất bảng điều khiển cùng một hãng với hãng sản xuất tổ máy phát điện"},{"item":"Bộ điều khiển: Tính năng chung","quote":"Điều khiển kỹ thuật số, có chức năng setup các","reference":"Chương V, mục 3.2, bảng B, mục 3.2","requirement":"Điều khiển kỹ thuật số, setup thông số trực tiếp trên màn hình, remote control; điều khiển Động cơ và Bộ phát điện đáp ứng tải tự động; điều khiển gọi máy phát điện tự động khi điện mất"},{"item":"Bộ điều khiển: Thông số màn hình hiển thị","quote":"- Màn hình LED/LCD","reference":"Chương V, mục 3.2, bảng B, mục 3.3","requirement":"Màn hình LED/LCD; điện áp/dòng điện/tần số; áp lực nhớt; nhiệt độ động cơ; điện áp ắc quy; điện áp máy phát, điện áp giữa các pha; dòng điện máy phát; số giờ vận hành máy; hiển thị mã lỗi và nguyên nhân lỗi"},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":"+ Áp suất nhớt thấp","reference":"Chương V, mục 3.2, bảng B, mục 3.4","requirement":"Báo lỗi và tự động dừng máy khi: áp suất nhớt thấp, nhiệt độ nhớt cao, nhiệt độ nước làm mát cao, điện áp cao/thấp, tần số cao/thấp, ngừng máy khẩn cấp. Báo lỗi nhưng không ngừng máy khi: bình ắc quy yếu, điện áp ắc quy cao/thấp. Cài đặt các thông số bảo vệ như công suất, điện áp, dòng điện"},{"item":"Bộ điều khiển: Lưu giữ sự kiện","quote":"- Có tính năng lưu lại các sự kiện xảy ra đối với hệ","reference":"Chương V, mục 3.2, bảng B, mục 3.6","requirement":"Lưu lại các sự kiện xảy ra đối với hệ thống máy phát; số giờ máy chạy, số giờ máy trạng thái chờ"},{"item":"Bảo hành chính hãng","quote":"Bảo hành 24 tháng hoặc 1000 giờ tùy điều kiện","reference":"Chương V, mục 3.2, bảng B, mục 3.7","requirement":"Bảo hành 24 tháng hoặc 1000 giờ tùy điều kiện nào đến trước, do đại diện hãng tại Việt Nam thực hiện và có thư cam kết bảo hành"},{"item":"Phạm vi cung cấp, lắp đặt máy phát điện","quote":"Máy phát điện 3 pha ( đã bao gồm thiết bị, vận chuyển, lắp đặt hoàn thiện và chuyển","reference":"Chương V, mục III.2.1","requirement":"Máy phát điện 3 pha, đã bao gồm thiết bị, vận chuyển, lắp đặt hoàn thiện và chuyển giao công nghệ; nhà thầu đính kèm catalogue hoặc công bố chất lượng của nhà cung cấp"},{"item":"Đề xuất thiết bị: model, nhãn hiệu, xuất xứ","quote":"- Nhà thầu có bảng đề xuất với đầy đủ thông tin về về model, nhãn hiệu, xuất xứ,","reference":"Chương V, mục 3.2","requirement":"Nhà thầu có bảng đề xuất đầy đủ thông tin về model, nhãn hiệu, xuất xứ, thông số kỹ thuật của thiết bị lắp đặt cho công trình"},{"item":"Chứng từ khi giao hàng","quote":"- Nhà thầu có cam kết cung cấp các chứng từ nhập khẩu, CQ, CQ khi giao hàng.","reference":"Chương V, mục 3.2","requirement":"Nhà thầu cam kết cung cấp chứng từ nhập khẩu, CQ khi giao hàng (văn bản ghi \"CQ, CQ\")"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:37:54.744Z"}},"IB2500178487":{"u":"2026-11-03T17:28:31.068+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 19. Chuong V - Yeu cau ve ky thuat MPD 2025 (1).doc), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết về động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn; chỉ có công suất kVA, số lượng và các yêu cầu vận hành.","Văn bản không nêu rõ máy là công suất dự phòng (standby) hay liên tục (prime); tên dự án chỉ ghi chung là máy phát điện dự phòng.","Số liệu bảng bị dính chữ khi trích xuất (ví dụ '20kVA Chuyến 212'), nên khối lượng vận chuyển máy 20 kVA được đọc là 21 chuyến, 50 kVA là 1 chuyến, 100 kVA là 1 chuyến; nên đối chiếu lại bản gốc.","Phần cuối văn bản (giải pháp và phương pháp luận, kế hoạch công tác) là yêu cầu hồ sơ, không phải thông số kỹ thuật nên không liệt kê."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện 2025","notifyNo":"IB2500178487","generatorCapacity":"63 máy 20 kVA; 3 máy 50 kVA; 2 máy 100 kVA (thuê theo máy/ngày = 12 giờ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 20 kVA: Số lượng thuê","quote":null,"reference":"Chương V, mục 1.b (Phần thuê lắp đặt máy phát điện), STT 1","unverified":true,"requirement":"Thuê máy phát điện 20kVA, đơn vị máy/ngày = 12 giờ, khối lượng 63 (danh pháp MPD_20)."},{"item":"Máy 50 kVA: Số lượng thuê","quote":null,"reference":"Chương V, mục 1.b (Phần thuê lắp đặt máy phát điện), STT 2","unverified":true,"requirement":"Thuê máy phát điện 50kVA, đơn vị máy/ngày = 12 giờ, khối lượng 3 (danh pháp MPD_50)."},{"item":"Máy 100 kVA: Số lượng thuê","quote":null,"reference":"Chương V, mục 1.b (Phần thuê lắp đặt máy phát điện), STT 3","unverified":true,"requirement":"Thuê máy phát điện 100kVA, đơn vị máy/ngày = 12 giờ, khối lượng 2 (danh pháp MPD_100)."},{"item":"Máy 20 kVA: Vận chuyển","quote":"Vận chuyển máy phát điện 20kVA Chuyến 21","reference":"Chương V, mục 1.c (Phần vận chuyển máy phát), STT 1","requirement":"Vận chuyển máy phát điện 20kVA, khối lượng 21 chuyến."},{"item":"Máy 50 kVA: Vận chuyển","quote":"Vận chuyển máy phát điện 50kVA Chuyến 1","reference":"Chương V, mục 1.c (Phần vận chuyển máy phát), STT 2","requirement":"Vận chuyển máy phát điện 50kVA, khối lượng 1 chuyến."},{"item":"Máy 100 kVA: Vận chuyển","quote":"Vận chuyển máy phát điện 100kVA Chuyến 1","reference":"Chương V, mục 1.c (Phần vận chuyển máy phát), STT 3","requirement":"Vận chuyển máy phát điện 100kVA, khối lượng 1 chuyến."},{"item":"Tất cả các máy: Khởi động","quote":"Máy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động tối đa 5 phút.","reference":"Chương V, mục 2 (Yêu cầu về kỹ thuật); bảng tóm tắt, TT 2","requirement":"Máy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động tối đa 5 phút."},{"item":"Tất cả các máy: Vận hành","quote":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong quá trình vận hành.","reference":"Chương V, mục 2 (Yêu cầu về kỹ thuật); bảng tóm tắt, TT 3","requirement":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong quá trình vận hành."},{"item":"Tất cả các máy: Phạm vi lắp đặt, vận hành","quote":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 30 phút trước khi cắt điện","reference":"Chương V, mục 2 (Yêu cầu về kỹ thuật); bảng tóm tắt, TT 4","requirement":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 30 phút trước khi cắt điện."},{"item":"Tất cả các máy: Xử lý sự cố","quote":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư.","reference":"Chương V, mục 2 (Yêu cầu về kỹ thuật); bảng tóm tắt, TT 5","requirement":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư."},{"item":"Tất cả các máy: Khả năng huy động và vận chuyển","quote":"Nhà thầu chứng minh số lượng máy phát điện theo yêu cầu HSMT là tài sản thuộc nhà thầu hoặc có khả năng huy động.","reference":"Chương V, mục 2 (Yêu cầu về kỹ thuật); bảng tóm tắt, TT 7 và TT 8","requirement":"Nhà thầu chứng minh số lượng máy phát điện theo yêu cầu HSMT là tài sản thuộc nhà thầu hoặc có khả năng huy động; chứng minh có khả năng vận chuyển máy phát điện (các loại công suất) từ kho nhà thầu đến vị trí lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:28:30.128Z"}},"IB2500182452":{"u":"2026-11-03T17:30:24.721+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.docx), chưa phân tích cả HSMT.","Chương V không nêu công suất kVA/kW của các máy phát điện (chỉ nêu model động cơ Caterpillar 3512B và 3516B), nên generatorCapacity là null.","Gói thầu là thay thế két nước làm mát và phụ tùng; không có thông số về động cơ, đầu phát, bộ điều khiển, ATS, vỏ cách âm, tiêu chuẩn áp dụng."],"result":{"keyInfo":{"bidName":"Cung cấp hàng hóa và dịch vụ sửa chữa thay thế 03 két nước làm mát máy phát điện","notifyNo":"IB2500182452","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu - Máy phát điện hiện hữu","quote":"Thay thế 03 két nước làm mát của 03 máy phát điện hiệu Caterpillar (02 x 3516B và 01 x 3512B)","reference":"Chương V, mục 1.1","requirement":"Thay thế 03 két nước làm mát của 03 máy phát điện hiệu Caterpillar (02 x 3516B và 01 x 3512B)."},{"item":"Hạng mục 1 - Máy 3512B: Lõi két nước","quote":"Part number: 566-4742\nVật liệu: hợp kim đồng thau (Alloy Brass)\nQuy cách: liền thân (1 khối)\nLắp đặt tương thích cho máy phát điện Caterpillar 3512B","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Part number 566-4742; vật liệu hợp kim đồng thau (Alloy Brass); quy cách liền thân (1 khối); lắp đặt tương thích cho máy phát điện Caterpillar 3512B."},{"item":"Hạng mục 2 - Máy 3512B: Đệm (Gasket header)","quote":"Part number: 246-8650","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Part number 246-8650; lắp đặt tương thích cho két nước làm mát máy phát điện Caterpillar 3512B."},{"item":"Hạng mục 3 - Máy 3512B: Đệm (Gasket header)","quote":"Part number: 246-8651\nĐộ dày: 1,5mm","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Part number 246-8651; độ dày 1,5mm; lắp đặt tương thích cho két nước làm mát máy phát điện Caterpillar 3512B."},{"item":"Hạng mục 4 - Máy 3512B, 3516B: Nắp két nước","quote":"Part number: 294-9052","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Part number 294-9052; lắp đặt tương thích cho két nước làm mát máy phát điện Caterpillar 3512B, 3516B."},{"item":"Hạng mục 5 - Máy 3512B, 3516B: Thước đo nước","quote":"Part number: 247-1076","reference":"Chương V, mục 1.2, hạng mục 5","requirement":"Part number 247-1076; lắp đặt tương thích cho két nước làm mát máy phát điện Caterpillar 3512B, 3516B."},{"item":"Hạng mục 6 - Máy 3512B, 3516B: Gioăng trục khuỷu sau","quote":"Part number: 569-7729","reference":"Chương V, mục 1.2, hạng mục 6","requirement":"Part number 569-7729; lắp đặt tương thích cho két nước làm mát máy phát điện Caterpillar 3512B, 3516B."},{"item":"Hạng mục 7 - Máy 3516B: Lõi két nước","quote":"Part number: 566-4743\nVật liệu: hợp kim đồng thau (Alloy Brass)\nLắp đặt tương thích cho máy phát điện Caterpillar 3516B","reference":"Chương V, mục 1.2, hạng mục 7","requirement":"Part number 566-4743; vật liệu hợp kim đồng thau (Alloy Brass); lắp đặt tương thích cho máy phát điện Caterpillar 3516B."},{"item":"Hạng mục 8 - Máy 3516B: Đệm (Gasket header)","quote":"Part number: 247-7094","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Part number 247-7094; lắp đặt tương thích cho két nước làm mát máy phát điện Caterpillar 3516B."},{"item":"Hạng mục 9 - Máy 3516B: Đệm (Gasket header)","quote":"Part number: 247-7095","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Part number 247-7095; lắp đặt tương thích cho két nước làm mát máy phát điện Caterpillar 3516B."},{"item":"Hạng mục 10 - Phạm vi lắp đặt, dịch vụ sửa chữa","quote":"Sửa chữa thay thế 3 lõi két nước làm mát (tháo dỡ 3 ruột két nước cũ, lắp đặt 3 ruột két nước mới, thay thế các gioăng đệm,…bao gồm vật tư phụ )","reference":"Chương V, mục 1.2, hạng mục 10","requirement":"Sửa chữa thay thế 3 lõi két nước làm mát (tháo dỡ 3 ruột két nước cũ, lắp đặt 3 ruột két nước mới, thay thế các gioăng đệm, bao gồm vật tư phụ); thay thế gioăng trục khuỷu sau 3 máy phát điện; vận hành thử nghiệm, nghiệm thu bàn giao; lập báo cáo kỹ thuật."},{"item":"Bảo hành","quote":"Bảo hành toàn bộ hàng hóa, dịch vụ tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 1.3","requirement":"Bảo hành toàn bộ hàng hóa, dịch vụ tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng."},{"item":"Tình trạng hàng hóa, xuất xứ, chất lượng","quote":"Các hàng hóa mới 100%, có đầy đủ giấy chứng nhận xuất xứ, chất lượng (CO, CQ).","reference":"Chương V, mục 1.3","requirement":"Hàng hóa mới 100%, có đầy đủ giấy chứng nhận xuất xứ, chất lượng (CO, CQ)."},{"item":"Kiểm tra và thử nghiệm sau sửa chữa","quote":"Các máy phát điện sau khi sửa chữa sẽ được kiểm tra thử rò rỉ, tình trạng hoạt động, vận hành thử nghiệm máy phát điện để đánh giá hiệu quả giải nhiệt đáp ứng công suất định mức của máy.","reference":"Chương V, mục 3","requirement":"Kiểm tra thử rò rỉ, tình trạng hoạt động, vận hành thử nghiệm máy phát điện để đánh giá hiệu quả giải nhiệt đáp ứng công suất định mức của máy."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:30:23.781Z"}},"IB2500187868":{"u":"2026-11-03T04:37:26.023+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR có lỗi chính tả/ký tự (ví dụ 'thing hàng', 'chối than', 'Cosg', '+ 1%'); các dòng có quote null được diễn giải lại theo ngữ cảnh vì không chép nguyên văn chắc chắn.","Số lượng tổ máy không được nêu trong Chương V.","Tên hãng, model, xuất xứ động cơ/đầu phát, mức ồn, ATS, cáp, CO/CQ không được nêu."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2500187868","generatorCapacity":"Công suất liên tục > 78KVA/62,4KW; công suất dự phòng > 86KVA/68,8KW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Tiêu chuẩn quản lý chất lượng và khí thải","quote":"Tiêu chuẩn quản lý chất lượng của Nhà sản xuất: GB/T 19001-\n2016/ISO 9001:2015; Tiêu chuẩn khí thải: Đạt theo TCVN\n19:2009/BTNMT hoặc tương đương.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tiêu chuẩn quản lý chất lượng của nhà sản xuất GB/T 19001-2016/ISO 9001:2015; tiêu chuẩn khí thải đạt theo TCVN 19:2009/BTNMT hoặc tương đương"},{"item":"Tổ máy phát điện: Loại máy","quote":"Loại máy: Tổ Máy phát điện xoay chiều 3 pha, dùng nhiên liệu\ndầu DO thông dụng.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tổ máy phát điện xoay chiều 3 pha, dùng nhiên liệu dầu DO thông dụng"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục: > 78KVA/62,4K W.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> 78KVA/62,4KW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: > 86KVA/68,8KW.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> 86KVA/68,8KW"},{"item":"Tổ máy phát điện: Số pha","quote":"Số pha: 03 pha, 04 dây.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"03 pha, 04 dây"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện áp: 220/380V hoặc 230/400V.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"220/380V hoặc 230/400V"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"0,8"},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số: 50Hz.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"50Hz"},{"item":"Tổ máy phát điện: Chất lượng","quote":"Chất lượng: Mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Mới 100%, chưa qua sử dụng"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Năm sản xuất: 2025.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"2025"},{"item":"Tổ máy phát điện: Vỏ cách âm","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đồng bộ, có vị trí móc cầu"},{"item":"Động cơ: Công suất","quote":"Công suất: > 80Kw.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> 80Kw"},{"item":"Động cơ: Số xi lanh, loại","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"04 xi lanh, xếp thẳng hàng"},{"item":"Động cơ: Kiểu động cơ","quote":"Kiểu động cơ: 04 kỳ, Diesel.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"04 kỳ, Diesel"},{"item":"Động cơ: Tốc độ vòng quay","quote":"Tốc độ vòng quay: > 1.500 vòng/phút.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> 1.500 vòng/phút"},{"item":"Động cơ: Dung tích xi lanh","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> 3,9 Lít"},{"item":"Động cơ: Khởi động","quote":"Khởi động: Điện.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Điện"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Hệ thống nạp khí: Turbo tăng áp, làm mát liên tục.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Turbo tăng áp, làm mát liên tục"},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đạt theo QCVN 19:2009/BTNMT hoặc tương đương"},{"item":"Đầu phát: Công suất định mức","quote":"Công suất định mức (KVA): > 85 KVA.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> 85 KVA"},{"item":"Đầu phát: Loại kết nối","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"03 pha, 04 dây"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"Loại điều chỉnh điện áp: AVR tự động.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"AVR tự động"},{"item":"Đầu phát: Điện áp","quote":"Điện áp: 220/380VAC hoặc 230/400VAC, 03 pha, 04 dây.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"220/380VAC hoặc 230/400VAC, 03 pha, 04 dây"},{"item":"Đầu phát: Loại đầu phát","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Xoay chiều, 04 cực, không chổi than, tự động kích từ"},{"item":"Đầu phát: Hệ số công suất (Cosφ)","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"0,8"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện: > H.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: > IP23.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> IP23"},{"item":"Đầu phát: Biến thiên điện áp","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"± 1%"},{"item":"Đầu phát: Tốc độ vòng quay","quote":"Tốc độ vòng quay (rpm): > 1.500 vòng/phút.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> 1.500 vòng/phút"},{"item":"Bộ điều khiển: Đo lường và hiển thị","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Điện áp, dòng điện, tần số, công suất (kW), công suất dự phòng (kW), công suất biểu kiến (kVA), điện áp ắc quy, hệ số công suất, số lần khởi động, số giờ hoạt động, năng lượng tiêu thụ (kWh), nhiệt độ, áp suất"},{"item":"Bộ điều khiển: Bảo vệ và cảnh báo","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Dừng khẩn cấp, nhiệt độ nước cao, áp suất nhớt thấp, động cơ vượt tốc, động cơ thấp tốc, mất tín hiệu tốc độ động cơ, tần số cao, tần số thấp, điện áp cao, điện áp thấp, máy phát điện quá dòng, lỗi khởi động, lỗi tín hiệu đầu vào và phụ trợ"},{"item":"Phụ kiện đi kèm","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Ống xả, bình tiêu âm ống xả; aptomat đầu cực; bình ắc quy; sạc tự động ắc quy; bình chứa nhiên liệu tiêu chuẩn; sách hướng dẫn vận hành bằng tiếng Việt"},{"item":"Thử tải","quote":null,"reference":"Chương V, mục 1.3 b)","requirement":"Cam kết kiểm tra thử nghiệm, thử tải cho tổ máy đáp ứng 100% công suất thiết kế trong thời gian tối thiểu 08 giờ liên tục"},{"item":"Bảo hành","quote":"Thời gian bảo hành: > 12 tháng.","reference":"Chương V, mục 1.3 d)","requirement":"Thời gian bảo hành > 12 tháng; khắc phục, sửa chữa không tính phí trong tối đa 03 ngày làm việc kể từ khi nhận thông báo, quá 03 ngày phải có hàng hóa thay thế"},{"item":"Phạm vi cung cấp, lắp đặt","quote":null,"reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt tại xã An Thái, xã Phước Sang huyện Phú Giáo; xã Định Thành, xã Minh Hòa huyện Dầu Tiếng; số lượng tổ máy không nêu trong văn bản"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:37:24.930Z"}},"IB2500189560":{"u":"2026-11-03T04:31:44.78+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YÊU CẦU VỀ KỸ THUẬT - Final.docx), chưa phân tích cả HSMT.","Hãng và model động cơ, đầu phát không được nêu; văn bản ghi 'Nhà thầu cung cấp thông tin'.","Đầu phát yêu cầu ≥ 15.0 KVA liên tục, khác với tổ máy ≥ 12.5 kVA; giữ nguyên như văn bản.","Các hàng 'Hệ số công suất Cos ϕ = 1' và 'Số cực 2 cực' không có cột đánh giá đi kèm trong bảng.","Mục 1 nêu '12KVA', bảng chi tiết nêu 12.5 kVA; giữ nguyên theo từng chỗ.","Văn bản không nêu hãng cáp, tiết diện cáp, phạm vi lắp đặt tại trạm hay tiêu chuẩn riêng cho cáp."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 12.5KVA chạy dầu Diesel, Tủ chuyển nguồn tự động ATS - 100A và shelter phòng máy cho máy phát điện","notifyNo":"IB2500189560","generatorCapacity":"18 x 12.5 kVA liên tục (≥ 12.5 kVA± 0.5KVA), dự phòng ≥ 13,8 kVA, 1 pha, diesel"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi","quote":"Mua sắm 18 máy phát điện 12KVA chạy dầu Diesel, 18 tủ chuyển nguồn tự động ATS – 100A và 02 shelter phòng máy cho máy phát điện","reference":"Chương V, Mục 1, khoản 1","requirement":"Mua sắm 18 máy phát điện 12KVA chạy dầu Diesel, 18 tủ ATS 100A và 02 shelter phòng máy cho máy phát điện"},{"item":"Tổ máy: Tình trạng, năm sản xuất","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, Mục 1, 2.b, bảng A.I, Tình trạng thiết bị","requirement":"Máy mới 100%, chưa qua sử dụng, có chứng chỉ nguồn gốc và chất lượng khi giao hàng; sản xuất từ tháng 10-2024 trở về sau"},{"item":"Tổ máy: Năm sản xuất","quote":"Từ tháng 10-2024 trở về sau","reference":"Chương V, Mục 1, 2.b, bảng A.I, Năm sản xuất","requirement":"Từ tháng 10-2024 trở về sau"},{"item":"Tổ máy: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm nước EU; G7","reference":"Chương V, Mục 1, 2.b, bảng A.I, Xuất xứ","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước EU; G7"},{"item":"Tổ máy: Nhãn hiệu","quote":"Đối với hàng hóa sản suất tại Việt Nam. Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực","reference":"Chương V, Mục 1, 2.b, bảng A.I, Nhãn hiệu","requirement":"Hàng sản xuất tại Việt Nam thì nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ còn hiệu lực"},{"item":"Tổ máy: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, Mục 1, 2.b, bảng A.I, Loại máy","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ, AVR; kèm bộ sạc ắc quy, ắc quy kín khí"},{"item":"Tổ máy: Công suất liên tục (100% tải)","quote":"≥ 12.5 kVA± 0.5KVA","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"≥ 12.5 kVA± 0.5KVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 13,8 kVA","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"≥ 13,8 kVA"},{"item":"Tổ máy: Điện áp, số pha, tần số, hệ số công suất","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Điện áp 220-230V ±1,5% xoay chiều; dao động điện áp ≤ ±1,5%; 1 pha 2 dây; tần số 50 Hz ±5%, dao động tần số ≤ ±5%; Cos ϕ = 1"},{"item":"Tổ máy: Nhiên liệu, tốc độ, khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, Mục 1, 2.b, bảng A.I, Hệ thống khởi động","requirement":"Dầu Diesel thông dụng; 1.500 vòng/phút ±5%; khởi động đề điện bằng ắc quy kín khí 12V, tự sạc khi chạy máy; khởi động từ 0% lên 100% tải trong 30s"},{"item":"Tổ máy: Khả năng vận hành","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, nghỉ 1 lần ≤ 30 phút mỗi 12 giờ; chạy liên tục 100% công suất ≥ 12 giờ; quá tải 110% ≥ 01 giờ/12 giờ"},{"item":"Tổ máy: Mức tiêu thụ nhiên liệu","quote":"≤ 4.5 lít/giờ tại (100 %) tải định mức","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"≤ 4.5 lít/giờ tại 100% tải định mức"},{"item":"Tổ máy: Độ ồn khi đóng vỏ","quote":"≤ 73 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"≤ 73 dB (lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Tổ máy: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT). Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1).","reference":"Chương V, Mục 1, 2.b, bảng A.I, Khí thải","requirement":"Đáp ứng QCVN 19:2009/BTNMT; cung cấp chứng nhận kiểm định bên thứ 3 cho model máy/động cơ chào thầu (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1)"},{"item":"Tổ máy: Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Nhiệt độ môi trường 0 đến 50oC, độ ẩm ≤ 80%"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, Mục 1, 2.b, bảng A.I; 2.a","requirement":"Làm mát bằng nước (pha dung dịch chống đông) kết hợp quạt gió đầu trục; thông tin phương pháp làm mát tuân thủ TCVN 6627-6:2011"},{"item":"Tổ máy: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa để đảm bảo an toàn","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Bằng thép, gắn bên trong vỏ cách âm, cửa tiếp nhiên liệu trên nóc máy, nắp có khóa; dung tích ≥ 65 lít"},{"item":"Tổ máy: Vỏ chống ồn","quote":"Bằng thép, độ dày ≥ 1.5mm và được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Thép dày ≥ 1.5mm sơn tĩnh điện, đặt ngoài trời, có khóa; vật liệu chống ồn cao su non; cấp bảo vệ ≥IP23 (kèm chứng nhận kiểm định bên thứ 3)"},{"item":"Tổ máy: Kích thước và trọng lượng","quote":"≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Kích thước ≤ 1425 x 725 x 950 mm (kèm bản vẽ chi tiết); trọng lượng khô (gồm vỏ, ắc quy) ≤ 670 KG"},{"item":"Tổ máy: Aptomat ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; dòng định mức phù hợp máy phát, lắp tại máy"},{"item":"Tổ máy: Khung bệ, chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Khung thép tấm gấp và hàn, sơn tĩnh điện, đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung; nối khớp đồng trục"},{"item":"Tổ máy: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ/dây nối đất"},{"item":"Tổ máy: Tài liệu","quote":"Mọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Tài liệu kỹ thuật (Anh hoặc Việt), hướng dẫn vận hành (Việt); catalogue bản gốc của hãng kèm bản dịch; bản vẽ 2D, 3D và sơ đồ lắp ráp, sơ đồ kết nối điều khiển; công bố thông số trên website nhà sản xuất"},{"item":"Tổ máy: Chứng chỉ chất lượng","quote":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO14001:2015; ISO45001:2018;","reference":"Chương V, Mục 1, 2.a","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO14001:2015; ISO45001:2018"},{"item":"Động cơ: Hãng, xuất xứ, năm sản xuất","quote":"Hàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"Hãng do nhà thầu cung cấp; xuất xứ thương hiệu thuộc nhóm nước EU; G7; sản xuất từ tháng 10 năm 2024"},{"item":"Động cơ: Loại, tốc độ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"Diesel 4 kỳ, làm mát bằng nước; 1.500 vòng/phút ±5%"},{"item":"Động cơ: Xy lanh","quote":"≥ 3 thẳng hàng","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"≥ 3 thẳng hàng; tổng dung tích ≥ 2.3 lít; đường kính ≥ 87 mm; hành trình ≤ 103 mm; tỉ số nén ≥ 17.5:1"},{"item":"Động cơ: Công suất","quote":"≥ 17.0 kW","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"PRP Net tại 1500 vòng/phút ≥ 17.0 kW; ESP Net ≥ 19.0 kW"},{"item":"Động cơ: Điều tốc, phun, nạp khí","quote":"Trực tiếp (Direct)","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"Điều tốc điện tử hoặc cơ khí; phun trực tiếp (Direct); nạp khí tự nhiên"},{"item":"Động cơ: Bôi trơn, lọc, cảm biến","quote":"≤ 10 lít","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"Dung tích dầu bôi trơn (gồm lọc dầu) ≤ 10 lít; có lọc gió, lọc nhiên liệu, lọc nhớt; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu"},{"item":"Động cơ: Khởi động, ắc quy, sạc","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"Motor đề 12VDC; ắc quy ≥ 45Ah kín khí; công suất mô tơ khởi động ≥ 3,0 kW; máy phát sạc ắc quy ≥ 35A"},{"item":"Động cơ: Làm mát, tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 4,5 lít/giờ","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"Làm mát nước có dung dịch chống đóng cặn, quạt đầu trục, kèm bình nước phụ; dung tích nước làm mát ≤ 8.2 lít; tiêu thụ tại 100% tải ≤ 4,5 lít/giờ"},{"item":"Đầu phát: Hãng, xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Chương V, Mục 1, 2.b, bảng A.III","requirement":"Hãng và xuất xứ do nhà thầu cung cấp; nhãn hiệu cùng nhãn hiệu tổ máy; sản xuất từ tháng 10 năm 2024"},{"item":"Đầu phát: Điện áp, pha, tần số","quote":"220-230 VAC","reference":"Chương V, Mục 1, 2.b, bảng A.III","requirement":"Cos 1; 220-230 VAC; 1 pha 2 dây; dao động điện áp ≤ ± 1,5%; dao động tần số ≤ ± 5%; 50 Hz"},{"item":"Đầu phát: Công suất","quote":"≥ 15.0 KVA","reference":"Chương V, Mục 1, 2.b, bảng A.III","requirement":"Liên tục tại 40oC, Class H ≥ 15.0 KVA; dự phòng ≥ 110% công suất liên tục"},{"item":"Đầu phát: Quá tải, quá tốc","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ","reference":"Chương V, Mục 1, 2.b, bảng A.III","requirement":"Hoạt động 1 giờ ở quá tải 110% trong 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng"},{"item":"Đầu phát: Kích từ, AVR, cách nhiệt, bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, Mục 1, 2.b, bảng A.III","requirement":"Tự kích từ, không chổi than; AVR; cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23"},{"item":"Đầu phát: Hiệu suất, kết cấu, làm mát","quote":"≥ 88.4%","reference":"Chương V, Mục 1, 2.b, bảng A.III","requirement":"Hiệu suất tại 100% tải ≥ 88.4%; một ổ trục; làm mát cánh quạt đầu trục thổi trực tiếp"},{"item":"Bộ điều khiển: Loại, màn hình, môi trường","quote":"≥ 128 x 64 LCD","reference":"Chương V, Mục 1, 2.b, bảng A.IV","requirement":"Bảng điều khiển kỹ thuật số; màn hình ≥ 128 x 64 LCD; nhiệt độ hoạt động -25oC đến 70oC; nguồn 8-35V; cấp bảo vệ ≥ IP65"},{"item":"Bộ điều khiển: Chức năng vận hành","quote":"Bảng điều khiển có chức năng tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.","reference":"Chương V, Mục 1, 2.b, bảng A.IV","requirement":"Vận hành bằng phím mềm hoặc ổ khóa đề; tự khởi động máy khi điện áp ắc quy trạm BTS thấp hơn ngưỡng; có nút dừng khẩn cấp; các phím Stop, Start, Auto, Manual, C/O, Set, lên/xuống; đèn LED trạng thái"},{"item":"Bộ điều khiển: Bảo vệ","quote":null,"reference":"Chương V, Mục 1, 2.b, bảng A.IV, Bảo vệ dừng máy tự động; Bảo vệ cảnh báo","requirement":"Có bảo vệ dừng máy tự động và bảo vệ cảnh báo (điện áp, tần số, tốc độ, ắc quy, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, dừng khẩn cấp, lỗi sạc ắc quy)"},{"item":"Bộ điều khiển: Giao diện ATS, truyền thông","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Chương V, Mục 1, 2.b, bảng A.IV","requirement":"Có giao diện kết nối ATS, điều khiển và hiển thị đóng cắt được 2 ATS; Modbus RTU cổng RS485; kết nối máy tính qua USB; mở rộng giám sát từ xa qua Internet; phần mềm tải miễn phí từ website nhà sản xuất"},{"item":"Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, Mục 1, 2.b, bảng A.V","requirement":"Cọc đấu cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1pha, 2 cực, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp ắc quy từ điện lưới","quote":"90 ~ 280 VAC","reference":"Chương V, Mục 1, 2.b, bảng A.VI","requirement":"Đầu vào 90 ~ 280 VAC, 50/60Hz; hiệu suất ≥ 85%; sạc hai giai đoạn; đầu ra 4 ~ 6A, 13.8VDC / 7.5VCD, tối đa 85W; hoạt động -30 ºC đến +55 ºC; bảo vệ ngắn mạch và ngược cực; catalogue bản gốc"},{"item":"ATS: Thông số điện","quote":"chuyên dụng 2 vị trí ON-ON- AC 250V-100A, 10KA -2P","reference":"Chương V, Mục 1, 2.b, bảng A.VII","requirement":"Năm sản xuất 2025 trở về sau; dòng định mức ≥ 100A; 220/230V; 1 pha; 2 cực; thiết bị đóng cắt 2 vị trí ON-ON AC 250V-100A, 10KA, 2P"},{"item":"ATS: Chức năng, đèn, vỏ tủ","quote":"Sơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời","reference":"Chương V, Mục 1, 2.b, bảng A.VII","requirement":"Hai chế độ AUTO-MANUAL, có công tắc MAN-GEN; chức năng AMF với máy phát; đèn hiển thị trạng thái; vỏ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời"},{"item":"Shelter phòng máy (02 shelter): Kích thước","quote":"Dài x Rộng x Cao (mm): 2.340x1.160x1.790 (mm). Tấm PU3 lớp, thép mạ kẽm nhúng nóng với các chi tiết khung, chớp.","reference":"Chương V, Mục 1, 2.b, bảng A.VIII, mục 1","requirement":"Bao ngoài 2.340x1.160x1.790 mm, tấm PU 3 lớp, thép mạ kẽm nhúng nóng; hữu dụng 2.220x1.020x1.700 mm"},{"item":"Shelter phòng máy: Cách âm, cửa","quote":"Xốp cách âm chuyên dụng bằng PU (polyurethane) dày 50 mm","reference":"Chương V, Mục 1, 2.b, bảng A.VIII","requirement":"Xốp PU cách âm dày 50 mm; cánh cửa ba lớp dày 50 (+_3%), tôn mạ màu 2 mặt dày 0.5-0.6mm; cửa trước và sau cánh đôi 2x (1488x930x50)"},{"item":"Shelter phòng máy: Cửa chớp, lỗ khí thải, quạt","quote":"Hai bên hông có vị trí bắt quạt hút gió AC phía góc trên kích thước 300mmx300mm, Lắp sẵn 01 quạt lưu lượng gió ≥300 m3/h.","reference":"Chương V, Mục 1, 2.b, bảng A.VIII","requirement":"Cửa chớp 2 bên hông 1558x1030x45, khe gió cách nhau 100mm, lưới thép mắt < 18mm; lỗ chờ Ø90 cho ống khí thải; lắp sẵn 01 quạt hút gió AC lưu lượng ≥300 m3/h"},{"item":"Shelter phòng máy: Môi trường, an toàn, độ bền","quote":"Độ bền sử dụng tối thiểu 20 năm","reference":"Chương V, Mục 1, 2.b, bảng A.VIII","requirement":"Chịu nhiệt độ -100C đến 600C (như văn bản ghi), độ ẩm 5% đến 98%; không bắt lửa, chống cháy lan; chống tháo từ bên ngoài; mạ kẽm nhúng nóng chống rỉ; độ bền tối thiểu 20 năm; khóa số 4 số; nhà sản xuất có ISO 9001:2015; ISO14001:2015 hoặc tương đương"},{"item":"Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, Mục 1, 2.b, bảng A.IX; khoản 1.3.4","requirement":"≥ 36 tháng kể từ ngày bàn giao nghiệm thu; bảo trì định kỳ miễn phí ≥ 03 lần tại nơi lắp đặt; cam kết phụ tùng thay thế 10 năm sau bảo hành"},{"item":"Vật tư kèm theo","quote":"Đầy đủ theo máy","reference":"Chương V, Mục 1, 2.b, bảng A.X","requirement":"Nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"CO/CQ và nhập khẩu","quote":"Đối với hàng hóa có xuất xứ thuộc nhóm nước EU; G7: Cam kết cung cấp Giấy chứng nhận xuất xứ (CO) và chứng nhận chất lượng (CQ) đối với tổ máy và bảng điều khiển)","reference":"Chương V, Mục 1, khoản 1.3.1","requirement":"Động cơ và đầu phát nhập ngoại từ tháng 10 năm 2024 trở về sau; hàng xuất xứ EU/G7 cung cấp CO, CQ cho tổ máy và bảng điều khiển; hàng Việt Nam cung cấp giấy chứng nhận xuất xưởng, CO, CQ cho động cơ, đầu phát, bảng điều khiển"},{"item":"Thử nghiệm","quote":"tại các mức công suất: 75%, 100% và 110% công suất liên tục","reference":"Chương V, Mục 3","requirement":"Thử nghiệm máy phát tại các mức công suất 75%, 100% và 110% công suất liên tục"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:31:43.776Z"}},"IB2500189675":{"u":"2026-11-03T05:24:46.206+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HCM02.02-MPĐ-Ho so dang tai-sau sua doi-20250527.rar), chưa phân tích cả HSMT.","Không có ATS, tủ hòa đồng bộ, suất tiêu hao nhiên liệu, mức ồn bằng dB hay yêu cầu CO/CQ trong văn bản được cung cấp.","Quyết định sửa đổi (PDF) là bản scan có lỗi OCR; chỉ dùng để đối chiếu số lượng, kích thước và nội dung FAT. Số ắc quy (06) và bộ sạc (02) đọc từ bản này, cần kiểm tra lại với bản gốc.","Kích thước container không thống nhất: PL01 ghi tối đa 12.000x3.200x3.500mm, BOQ ghi L12000 x W3000 x H3100 (mm).","Hãng và model động cơ, đầu phát, bộ điều khiển không được nêu, nhà thầu tự ghi rõ."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt hệ thống máy phát điện và bồn dầu","notifyNo":"IB2500189675","generatorCapacity":"1 x 2250 kVA/1800 kW + 2 x 2500 kVA/2000 kW, công suất liên tục DCP (ISO 8528-1:2018)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Loại máy/chế độ công suất","quote":"Chạy liên tục 100% tải không giới hạn thời gian Datacenter Continuous Power (DCP) theo tiêu chuẩn ISO 8528-1:2018 hoặc tương đương","reference":"PL01_TBVT, A.I.1 Yêu cầu chung - Loại máy","requirement":"Chạy liên tục 100% tải không giới hạn thời gian, Datacenter Continuous Power (DCP) theo ISO 8528-1:2018 hoặc tương đương"},{"item":"Máy 2250 kVA: Công suất","quote":"2250KVA/ 1800kW","reference":"PL01_TBVT, A.I.1 - Công suất ra tải liên tục","requirement":"2250 kVA / 1800 kW liên tục theo ISO 8528-1:2018"},{"item":"Máy 2500 kVA: Công suất","quote":"2500KVA/ 2000kW","reference":"PL01_TBVT, A.I.1 - Công suất ra tải liên tục","requirement":"2500 kVA / 2000 kW liên tục theo ISO 8528-1:2018"},{"item":"Máy 2250 kVA: Số lượng và cấu hình","quote":"Máy phát điện 3P-4W-50Hz-0.4kV 2250kVA DCP, Diesel, 4 Cycle, 1500 vòng/ phút, giải nhiệt bằng nước, điều chỉnh điện áp tự động AVR","reference":"PL03 BOQ, mục I.1","requirement":"01 máy 3P-4W-50Hz-0.4kV, 2250 kVA DCP, Diesel 4 Cycle, 1500 vòng/phút, giải nhiệt bằng nước, AVR; kèm két nước, lò xo giảm chấn, ắc quy khởi động, cáp nối, bộ sạc tự động, nhớt, nước làm mát, tài liệu hướng dẫn, tủ cấp nguồn quạt giải nhiệt container, tủ cấp nguồn đèn chiếu sáng, tủ cấp nguồn quạt két nước"},{"item":"Máy 2500 kVA: Số lượng và cấu hình","quote":"Máy phát điện 3P-4W-50Hz-0.4kV 2500kVA DCP, Diesel, 4 Cycle, 1500 vòng/ phút, giải nhiệt bằng nước, điều chỉnh điện áp tự động AVR","reference":"PL03 BOQ, mục I.2","requirement":"02 máy 3P-4W-50Hz-0.4kV, 2500 kVA DCP, Diesel 4 Cycle, 1500 vòng/phút, giải nhiệt bằng nước, AVR; kèm két nước, lò xo giảm chấn, ắc quy khởi động, cáp nối, bộ sạc tự động, nhớt, nước làm mát, tài liệu hướng dẫn"},{"item":"Chung - Khả năng hoạt động","quote":"(Nhà thầu phải cung cấp Thư xác nhận từ Nhà sản xuất cho nội dung này)","reference":"PL01_TBVT, A.I.1 - Khả năng hoạt động","requirement":"Hệ số tải 100% công suất định mức, tải biến thiên hoặc không đổi, liên tục không giới hạn thời gian; nhà thầu phải cung cấp thư xác nhận của nhà sản xuất"},{"item":"Chung - Thời gian đạt công suất 100%","quote":"Trong vòng 10 giây từ lúc khởi động","reference":"PL01_TBVT, A.I.1","requirement":"Trong vòng 10 giây từ lúc khởi động"},{"item":"Chung - Khả năng quá tải","quote":"10% công suất liên tục, tối đa 1 giờ trong vòng 12 giờ chạy","reference":"PL01_TBVT, A.I.1","requirement":"Quá tải 10% công suất liên tục, tối đa 1 giờ trong vòng 12 giờ chạy"},{"item":"Chung - Khả năng cấp tải một bước","quote":"100% công suất theo tiêu chuẩn NFPA110","reference":"PL01_TBVT, A.I.1","requirement":"100% công suất theo NFPA110"},{"item":"Chung - Điều kiện hoạt động","quote":"Nhiệt độ phòng máy lên đến 50°C","reference":"PL01_TBVT, A.I.1","requirement":"Nhiệt độ phòng máy lên đến 50°C"},{"item":"Chung - Khớp nối động cơ - đầu phát","quote":"Trực tiếp sử dụng khớp nối trục","reference":"PL01_TBVT, A.I.1","requirement":"Trực tiếp bằng khớp nối trục"},{"item":"Chung - Quy cách lắp đặt","quote":"Lắp đặt trong Container đặt ngoài trời và lắp đặt trong nhà","reference":"PL01_TBVT, A.I.1; PL03 BOQ mục I.1.1, I.2.1","requirement":"Lắp trong container đặt ngoài trời và lắp trong nhà (máy 2250 kVA trong container; máy 2500 kVA trong phòng máy)"},{"item":"Chung - Tiêu chuẩn sản xuất","quote":"ISO8528, ISO3046, ISO9001, ISO14001, NFPA 110","reference":"PL01_TBVT, A.I.1","requirement":"ISO8528, ISO3046, ISO9001, ISO14001, NFPA 110"},{"item":"Chung - Tính đồng bộ","quote":"Nhà sản xuất máy phát là nhà sản xuất động cơ","reference":"PL01_TBVT, A.I.1","requirement":"Động cơ, đầu phát, tủ điện điều khiển, bộ điều khiển lắp ráp hoàn thiện trên cùng khung bệ tại nhà máy; nhà sản xuất máy phát là nhà sản xuất động cơ"},{"item":"Chung - Kiểm tra chất lượng (FAT)","quote":"Tổ máy phát điện được kiểm tra thử tải tại nhà máy của chính hãng trước khi xuất xưởng.","reference":"PL01_TBVT, A.I.1; Quyết định sửa đổi, Bảng số 04","requirement":"Thử tải tại nhà máy chính hãng trước khi xuất xưởng; nhà thầu cam kết FAT tại nhà máy lắp ráp dưới sự chứng kiến của Chủ đầu tư, Chủ đầu tư chứng kiến online toàn bộ quá trình FAT (theo sửa đổi 27/05/2025)"},{"item":"Chung - Giảm chấn, chống rung","quote":"Sử dụng lò xo giảm chấn chống rung đảm bảo tải trọng tổng luôn lớn gấp 2 lần tải trọng máy phát","reference":"PL01_TBVT, A.I.1","requirement":"Lò xo giảm chấn chống rung, tải trọng tổng luôn lớn gấp 2 lần tải trọng máy phát"},{"item":"Chung - Nguồn gốc nhà sản xuất","quote":"EU/ G7","reference":"PL01_TBVT, A.I.1","requirement":"EU/ G7"},{"item":"Chung - Xuất xứ, mã hiệu tổ máy","quote":"Nhà thầu ghi rõ xuất xứ","reference":"PL01_TBVT, A.I.1","requirement":"Nhà thầu ghi rõ mã hiệu và xuất xứ tổ máy (không nêu cụ thể hãng/model)"},{"item":"Chung - Chất lượng, năm sản xuất","quote":"Mới 100%, từ 2024 trở về sau","reference":"PL01_TBVT, A.I.1","requirement":"Mới 100%, sản xuất từ 2024 trở về sau"},{"item":"Động cơ: Loại","quote":"Diesel, 4 Cycle","reference":"PL01_TBVT, A.I.2","requirement":"Diesel, 4 Cycle"},{"item":"Động cơ: Số xy lanh","quote":"≥ 16 xy lanh đối với máy phát 2500kVA và 2250kVA","reference":"PL01_TBVT, A.I.2","requirement":"≥ 16 xy lanh cho máy 2500 kVA và 2250 kVA"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"PL01_TBVT, A.I.2","requirement":"1500 vòng/phút"},{"item":"Động cơ: Phun nhiên liệu","quote":"Công nghệ Common Rail hoặc tương đương; Phun nhiên liệu trực tiếp; Điều khiển bằng điện tử","reference":"PL01_TBVT, A.I.2","requirement":"Common Rail hoặc tương đương; phun trực tiếp; điều khiển điện tử"},{"item":"Động cơ: Biến thiên tốc độ","quote":"≤ ± 0.5% ở tốc độ định mức","reference":"PL01_TBVT, A.I.2","requirement":"≤ ± 0.5% ở tốc độ định mức"},{"item":"Động cơ: Gió nạp, điều tốc, quản lý","quote":"Turbo tăng áp, giải nhiệt khí nạp bằng chất lỏng","reference":"PL01_TBVT, A.I.2","requirement":"Turbo tăng áp, giải nhiệt khí nạp bằng chất lỏng; điều tốc điện tử; hệ thống quản lý động cơ điện tử"},{"item":"Động cơ: Hệ thống giải nhiệt","quote":"Bằng nước, sử dụng giải nhiệt từ xa","reference":"PL01_TBVT, A.I.2","requirement":"Bằng nước, sử dụng giải nhiệt từ xa"},{"item":"Động cơ: Tiêu chuẩn khí xả","quote":"QCVN19:2009/BTNMT. Có xác nhận của cơ quan có thẩm quyền tại Việt Nam","reference":"PL01_TBVT, A.I.2","requirement":"QCVN19:2009/BTNMT, có xác nhận của cơ quan có thẩm quyền tại Việt Nam"},{"item":"Động cơ: Hệ thống khởi động","quote":"Mỗi máy trang bị ít nhất 02 cụm Motor khởi động.","reference":"PL01_TBVT, A.I.2","requirement":"Động cơ điện 24VDC; mỗi máy ít nhất 02 cụm motor khởi động, một cụm đủ công suất khởi động máy"},{"item":"Động cơ: Ắc quy","quote":"Bình ắc quy dung tích mỗi bình 200AH. Tổng công suất ắc quy lớn hơn 1.5 lần công suất đề cần thiết.","reference":"PL01_TBVT, A.I.2; Quyết định sửa đổi, Bảng số 01/02","requirement":"Dung tích mỗi bình 200AH; tổng công suất ắc quy lớn hơn 1.5 lần công suất cần thiết. Văn bản sửa đổi ghi kèm 06 ắc quy khởi động và 02 bộ sạc tự động (bản scan, chữ OCR)"},{"item":"Động cơ: Bộ sạc ắc quy","quote":"- Dòng sạc đảm bảo công suất cho tổ ắc quy, Mỗi máy phát trang bị 2 bộ sạc. Có tiếp điểm thô (NO/NC) báo lỗi bộ sạc.","reference":"PL01_TBVT, A.I.2","requirement":"Sạc tự động từ nguồn AC; mỗi máy 2 bộ sạc; có tiếp điểm khô NO/NC báo lỗi bộ sạc"},{"item":"Động cơ: Làm mát dầu hồi","quote":"Kèm theo động cơ","reference":"PL01_TBVT, A.I.2","requirement":"Kèm theo động cơ"},{"item":"Động cơ: Mã hiệu, xuất xứ","quote":"Nhà thầu ghi rõ mã hiệu","reference":"PL01_TBVT, A.I.2","requirement":"Nhà thầu ghi rõ mã hiệu và xuất xứ (không nêu hãng/model cụ thể)"},{"item":"Đầu phát: Loại","quote":"Đồng bộ, không chổi than, 4 cực từ trường quay, kích từ tự động","reference":"PL01_TBVT, A.I.3","requirement":"Đồng bộ, không chổi than, 4 cực từ trường quay, kích từ tự động"},{"item":"Đầu phát: Điện áp, tần số, số pha","quote":"400 VAC, 50Hz, 1500rpm, 3-Phase + N, 4-Wire","reference":"PL01_TBVT, A.I.3","requirement":"400 VAC, 50Hz, 1500rpm, 3 pha + N, 4 dây"},{"item":"Đầu phát: Hệ số công suất","quote":"≥ 0,8","reference":"PL01_TBVT, A.I.3","requirement":"≥ 0,8"},{"item":"Đầu phát: Công suất liên tục","quote":"Đáp ứng công suất tổ máy: 1800kW/2000kW liên tục + quá tải 10% + hệ thống giải nhiệt","reference":"PL01_TBVT, A.I.3","requirement":"Đáp ứng công suất tổ máy 1800kW/2000kW liên tục + quá tải 10% + hệ thống giải nhiệt"},{"item":"Đầu phát: AVR và kiểu kích từ","quote":"Tự kích từ tự động kiểu PMG hay AREP","reference":"PL01_TBVT, A.I.3","requirement":"AVR tự động điện tử; tự kích từ kiểu PMG hay AREP"},{"item":"Đầu phát: Độ ổn định điện áp/tần số, sóng hài","quote":"≤ ±0.5% với tải ổn định","reference":"PL01_TBVT, A.I.3","requirement":"Điện áp ≤ ±0.5%, tần số ≤ ±0.5% với tải ổn định; sóng hài ≤ 5%"},{"item":"Đầu phát: Khả năng chịu ngắn mạch","quote":"≥ 300% trong thời gian 10 giây","reference":"PL01_TBVT, A.I.3","requirement":"≥ 300% trong 10 giây"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp H trở lên và chống ăn mòn","reference":"PL01_TBVT, A.I.3","requirement":"Cấp H trở lên và chống ăn mòn"},{"item":"Đầu phát: Nhiệt độ cho phép tăng và cấp bảo vệ","quote":"≥ IP 23","reference":"PL01_TBVT, A.I.3","requirement":"Nhiệt độ cho phép tăng ≥ 125oC; cấp bảo vệ ≥ IP 23"},{"item":"Đầu phát: Mã hiệu, xuất xứ","quote":"Nhà thầu ghi rõ mã hiệu","reference":"PL01_TBVT, A.I.3","requirement":"Nhà thầu ghi rõ mã hiệu và xuất xứ (không nêu hãng/model cụ thể)"},{"item":"Bộ điều khiển: Tính năng chung","quote":"Kết nối CANbus với động cơ để giám sát, bảo vệ","reference":"PL01_TBVT, A.I.4","requirement":"Điều khiển kỹ thuật số, màn hình LCD/LED, kết nối CANbus với động cơ, phím Start/Stop/Man/Auto, đèn LED trạng thái"},{"item":"Bộ điều khiển: Thông số hiển thị","quote":"Điện áp/ Dòng điện/ Tần số/ Công suất/ Cosphi/ tốc độ","reference":"PL01_TBVT, A.I.4","requirement":"Điện áp/dòng điện/tần số/công suất/Cosphi/tốc độ, áp lực nhớt, nhiệt độ nước làm mát, tải cung cấp (%), số giờ vận hành, lịch sử lỗi, điện áp ắc quy"},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":"Quá tải > 110%","reference":"PL01_TBVT, A.I.4","requirement":"Báo lỗi và tự dừng máy khi: áp suất nhớt thấp, nhiệt độ động cơ cao, mức nước làm mát thấp, tốc độ cao/thấp, điện áp cao/thấp, quá tải > 110%, ngắn mạch, nút Emergency Stop"},{"item":"Bộ điều khiển: Chức năng cảnh báo","quote":"Mức dầu trong bồn dầu ngày thấp hơn 20%","reference":"PL01_TBVT, A.I.4","requirement":"Báo lỗi không dừng máy khi: mức dầu bồn dầu ngày thấp hơn 20%; điện áp DC cao hơn 30VDC/thấp dưới 20VDC; bộ sạc ắc quy hỏng"},{"item":"Bộ điều khiển: Truyền thông","quote":"Giao thức truyền thông: Modbus TCP/IP hoặc SNMP hoặc HTTP ..","reference":"PL01_TBVT, A.I.4","requirement":"Cổng Ethernet RJ45; giao thức Modbus TCP/IP hoặc SNMP hoặc HTTP"},{"item":"Máy 2250 kVA: Hệ thống giải nhiệt","quote":"Máy phát công suất 2250 đặt trong vỏ Container: Sử dụng két nước giải nhiệt từ xa (Remote Radiator). Thiết kế nằm ngang, quạt gió hút hướng từ dưới lên trên. Mỗi két nước có ít nhất 8 quạt làm mát. Lắp đặt trên nóc Container","reference":"PL01_TBVT, A.I.5","requirement":"Két nước giải nhiệt từ xa (Remote Radiator) nằm ngang, quạt hút từ dưới lên, mỗi két ít nhất 8 quạt, lắp trên nóc container"},{"item":"Máy 2500 kVA: Hệ thống giải nhiệt","quote":"Máy phát công suất 2500kVA đặt trong nhà : Sử dụng két nước đặt đứng, thổi ngang, quạt làm mát truyền động qua dây đai liền trục động cơ","reference":"PL01_TBVT, A.I.5","requirement":"Két nước đặt đứng, thổi ngang, quạt làm mát truyền động qua dây đai liền trục động cơ"},{"item":"Giải nhiệt: Vật liệu, nhiệt độ làm việc, ống dẫn","quote":"Đồng, sơn phủ Epoxy","reference":"PL01_TBVT, A.I.5","requirement":"Két nước bằng đồng sơn phủ Epoxy; nhiệt độ môi trường làm việc ≥ 50°C; ống thép đúc API Schedule 40/ ASTM A53"},{"item":"Máy 2250 kVA: Container cách âm - Kích thước, vật liệu","quote":"- Kích thước: L12000 x W3000 x H3100 (mm)","reference":"PL03 BOQ, mục I.1.1; PL01_TBVT, A.II.1","requirement":"Container đặt ngoài trời có sàn thép; BOQ: L12000 x W3000 x H3100 (mm), thép dày 2mm. Yêu cầu kỹ thuật ghi kích thước tối đa 12.000x3.200x3.500mm"},{"item":"Máy 2250 kVA: Container - Vật liệu cách âm","quote":"Khoang chứa động cơ, đầu phát: ≥100mm","reference":"PL01_TBVT, A.II.1","requirement":"Rockwool tỷ trọng 100kg/m3; tôn lỗ mạ kẽm dày ≥ 0.45mm, lỗ D3; cách âm khoang động cơ, đầu phát ≥100mm, khu vực khác ≥ 50mm"},{"item":"Máy 2250 kVA: Container - Gió vào/ra","quote":"Có 1 hoặc 2 lớp tấm tiêu âm, độ dày tấm tiêu âm 100mm, tổng chiều sâu ≥ 1000mm","reference":"PL01_TBVT, A.II.1","requirement":"Gió vào: 1 hoặc 2 lớp tấm tiêu âm dày 100mm, tổng chiều sâu ≥ 1000mm; gió ra: tổng chiều sâu ≥ 1150mm; louver kèm lưới chắn côn trùng"},{"item":"Máy 2250 kVA: Container - Thông gió, chiếu sáng, cửa","quote":"Sử dụng 4 quạt thông gió, 2 chạy/ 2 dự phòng","reference":"PL01_TBVT, A.II.1","requirement":"4 quạt thông gió (2 chạy/2 dự phòng), không suy giảm công suất ở nhiệt độ môi trường tối đa 45°C; 6 đèn khu máy phát + 1 đèn khu bồn dầu, tủ điện; 6 cửa"},{"item":"Máy 2250 kVA: Container - Tiện ích an toàn","quote":"Chế độ dừng khẩn cấp điều khiển bên ngoài Container","reference":"PL01_TBVT, A.II.1","requirement":"Dừng khẩn cấp điều khiển bên ngoài; thang lên nóc, lan can; đường thoát dầu tràn tại khoang bồn dầu; vị trí bắt tiếp địa 2 đầu container"},{"item":"Máy 2500 kVA: Phòng máy - Cách âm","quote":"Cách âm cho phòng máy phát điện 75m2","reference":"PL03 BOQ, mục I.2.1; PL01_TBVT, A.II.2","requirement":"Cách âm phòng máy 75m2, 02 phòng; rockwool 100kg/m3, cách âm dày ≥100mm; khung xương thép mạ kẽm dày > 1.5mm"},{"item":"Máy 2500 kVA: Phòng máy - Tiêu âm gió vào/ra","quote":"Bộ Tiêu âm gió vào L6000xH3000xD2000 (mm)","reference":"PL03 BOQ, mục I.2.1; PL01_TBVT, A.II.2","requirement":"Gió vào L6000xH3000xD2000 (mm) và gió thoát L3400xH5000xD2000 (mm), mỗi loại 02 bộ; 2 lớp tấm tiêu âm dày 100mm, tổng chiều sâu ≥ 1500mm"},{"item":"Máy 2500 kVA: Phòng máy - Van chặn lửa, tủ điều khiển","quote":"Van chặn lửa kèm động cơ loại on/off MD cho Louver lấy gió tươi (EI60) đáp ứng nghiệm thu PCCC","reference":"PL03 BOQ, mục I.2.1; PL01_TBVT, A.II.2","requirement":"Van chặn lửa EI60 kèm động cơ on/off cho louver gió tươi và gió nóng (mỗi loại 02), tủ điều khiển van chặn lửa 02; louver đóng mở bằng motor điện một chiều"},{"item":"Độ ồn","quote":"LẮP ĐẶT PHÒNG MÁY PHÁT ĐIỆN (Độ ồn tuân theo QCVN 26/BTNMT)","reference":"PL03 BOQ, mục I.1.1, I.2.1","requirement":"Độ ồn tuân theo QCVN 26/BTNMT (không nêu giá trị dB)"},{"item":"Hệ thống thoát khí thải: Pô giảm âm","quote":"Có 1 pô giảm âm, vật liệu Inox SS304 dày > 2mm, mặt bích dày > 8mm, kích thước tối đa L4500xD1000mm","reference":"PL01_TBVT, A.II.3; PL03 BOQ, mục I.1.2, I.2.2","requirement":"Mỗi máy 1 pô giảm âm inox SS304 dày > 2mm, mặt bích dày > 8mm, kích thước tối đa L4500xD1000mm; BOQ: 1 cái (máy 2250) và 2 cái (máy 2500)"},{"item":"Máy 2250 kVA: Ống khói","quote":"Ống khói loại Inox 304 dày 2.0mm D400, bao gồm bọc cách nhiệt (trong phòng máy)","reference":"PL03 BOQ, mục I.1.2","requirement":"Inox 304 dày 2.0mm D400, bọc cách nhiệt, 7 mét; co ống khói D400: 2 cái; nón lá ống khói: 1 bộ"},{"item":"Máy 2500 kVA: Ống khói","quote":"Ống khói loại Inox 304 dày 2.0mm D450, bao gồm bọc cách nhiệt (trong phòng máy)","reference":"PL03 BOQ, mục I.2.2","requirement":"Inox 304 dày 2.0mm D450, bọc cách nhiệt, 10 mét; co ống khói D450: 2 cái"},{"item":"Hệ thống thoát khí thải: Bọc bảo ôn, khớp nối mềm","quote":"Rockwool tỷ trọng 80kg/m3.","reference":"PL01_TBVT, A.II.3","requirement":"Bảo ôn rockwool tỷ trọng 80kg/m3, vỏ inox SS304 mờ dày 0.4mm; khớp nối mềm inox SS304 dày ≥ 2mm, mặt bích dày > 8mm"},{"item":"Bồn dầu ngày: Dung tích, số lượng","quote":"Đủ cho máy phát chạy liên tục 3 giờ. Bồn bao gồm chân đế cao 500mm","reference":"PL01_TBVT, A.II.4; PL03 BOQ, mục II.2.1","requirement":"Đủ cho máy chạy liên tục 3 giờ, chân đế cao 500mm; BOQ 03 bộ kèm khay hứng dầu, chân đế, phụ kiện"},{"item":"Bồn dầu ngày: Vật liệu, thiết bị đo","quote":"Thép tấm, dày ≥ 3.5mm","reference":"PL01_TBVT, A.II.4","requirement":"Thép tấm dày ≥ 3.5mm; thông hơi kèm van dập lửa; 1 phao tiếp điểm 2 mức cao (80%)/thấp (60%), 1 phao tuyến tính 0-100% về bộ điều khiển máy phát, 1 bộ đo mức từ trường"},{"item":"Tủ điều khiển cấp dầu / bơm dầu","quote":"Tủ có 2 chế độ hoạt động bằng tay/ tự động. Mỗi tủ trang bị 01 PLC để giám sát điều khiển","reference":"PL01_TBVT, A.II.5; PL03 BOQ, mục II.1","requirement":"Tủ 2 chế độ tay/tự động, mỗi tủ 01 PLC; chế tạo theo IEC 61439-1, dày ≥ 1,6mm, IP 42; truyền thông Modbus TCP/IP; thiết bị hãng Siemens, ABB, Schneider hoặc tương đương. BOQ: 03 bộ tủ cấp dầu + 03 bộ tủ cấp dầu dự phòng, 03 cảm biến rò rỉ"},{"item":"Tủ điều khiển phụ trợ","quote":"Độ dày ≥ 1,6mm, IP 42","reference":"PL01_TBVT, A.II.6","requirement":"Tủ cấp nguồn quạt giải nhiệt container, đèn chiếu sáng, quạt két nước, điều khiển van chặn lửa; IEC 61439-1, dày ≥ 1,6mm, IP 42"},{"item":"Cáp điện","quote":"Taya, Taisin, Cadivi, …","reference":"PL01_TBVT, A.II.7; PL03 BOQ, mục II.2.2-2.5","requirement":"Cáp động lực: Taya, Taisin, Cadivi...; cáp điều khiển chống nhiễu: Taya, Taisin, Cadivi...; BOQ gồm cáp 2C-1.0mm2 (1800 m), 4C-1.0mm2 (1500 m), 3C-1mm2 Cu/XLPE/PVC-FR (1200 m), 1C-50mm2 Cu/PVC (E) (30 m)"},{"item":"Ống dầu, van dầu, giá đỡ","quote":"Tiêu chuẩn API Schedule 40/ ASTMA53","reference":"PL01_TBVT, A.II.8; PL03 BOQ, mục II.2.8-2.21","requirement":"Ống thép đúc theo API Schedule 40/ ASTM A53; van nguồn gốc EU/G7, PN16 (van điện từ), PN10 (motor van), PN20 (van còn lại), đồng/inox SUS304, mở tay và mở điện 24VDC; mới 100%, từ 2024; support thép U mạ kẽm nhúng nóng"},{"item":"Phạm vi lắp đặt, chạy thử","quote":"các mức tải 50% thời gian 30 phút, 75% thời gian 30 phút, 100% thời gian 240 phút, 110%, thời gian 30 phút, đóng tải 1 bước 100% theo tiêu chuẩn NFPA110","reference":"PL01_KTTK, C - Chạy thử hệ thống","requirement":"Lắp đặt hệ thống máy phát, cấp nhiên liệu, thoát khí, thông gió; chạy thử tải 50% 30 phút, 75% 30 phút, 100% 240 phút, 110% 30 phút, đóng tải 1 bước 100% theo NFPA110; đo độ ồn và khí thải bởi đơn vị độc lập"},{"item":"Bảo hành","quote":"tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu bào giao hệ thống và đưa vào sử dụng","reference":"PL01_KTTK, D - Thời gian bảo hành","requirement":"Theo quy định của nhà sản xuất, tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu bàn giao đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:24:45.136Z"}},"IB2500189935":{"u":"2026-11-03T04:31:44.863+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị lỗi ký tự (mất nhiều dấu và chữ, ví dụ 'ê cầ', 'đ ện'); các trích dẫn được chép nguyên theo bản đọc được nên có chỗ thiếu ký tự, các giá trị số và đơn vị vẫn giữ nguyên.","Thương hiệu động cơ chỉ ghi chung là nhãn hiệu/xuất xứ từ các nước G7, không nêu hãng hay model cụ thể; xuất xứ đầu phát do nhà thầu đề xuất.","Hệ số công suất ghi 'cos Ø 1' / 'cos j 1', ký hiệu bị lỗi nên giá trị chính xác (cos φ = 1 hay ≥ 1) không chắc chắn.","Công suất liên tục máy phát ≥ 8.5 ±0.5KVA, trong khi đầu phát yêu cầu ≥ 9 KVA ở 40 C, Class H; giữ nguyên như văn bản ghi.","Một số dòng bảng bị gãy dòng (ví dụ độ ồn, mục điều khiển IV.16) nên phần mô tả có thể thiếu chi tiết; mục điều khiển trung tâm của ATS có chỗ trộn giá trị (công suất tiêu thụ 4W và <3W)."],"result":{"keyInfo":{"bidName":"Trang bị, lắp đặt ATS và máy phát điện 8,5KVA","notifyNo":"IB2500189935","generatorCapacity":"33 máy x 8,5 kVA công suất liên tục (tối thiểu); công suất tối đa ≥ 9.35 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 8,5kVA: Số lượng và chủng loại","quote":"Máy phát đ ện chạy dầu, công suất l ên tục tố th ểu","reference":"Chương V, mục 1.1 (Quy mô của gói thầu, STT 1-2)","requirement":"33 máy phát điện chạy dầu, công suất liên tục tối thiểu đạt 8,5KVA; kèm 33 bộ hệ thống tủ ATS"},{"item":"Máy phát điện 8,5kVA: Tình trạng, năm sản xuất","quote":"- Mớ 100%, sản xuất năm 2024 trở","reference":"Chương V, mục 1.2.1, bảng I.1","requirement":"Mới 100%, chưa qua sử dụng, sản xuất năm 2024 trở về sau, trong nước hoặc nhập khẩu, đáp ứng hoàn toàn yêu cầu kỹ thuật chung"},{"item":"Máy phát điện 8,5kVA: Cấu hình tổ máy","quote":"Máy phát đ ện chạy dầu D s l mớ","reference":"Chương V, mục 1.2.1, bảng I.1 và I.2","requirement":"Máy phát điện chạy dầu Diesel, mới 100%, gồm động cơ thương hiệu G7, đầu phát và vỏ chống ồn đồng bộ cùng một nhãn hiệu; thông tin này có trên website của hãng sản xuất tổ máy"},{"item":"Máy phát điện 8,5kVA: Kiểu vận hành, kích từ, AVR, ắc quy","quote":null,"reference":"Chương V, mục 1.2.1, bảng I.2","requirement":"Vận hành bằng phím bấm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi thay đổi tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy phát điện 8,5kVA: Nhãn hiệu / xuất xứ","quote":null,"reference":"Chương V, mục 1.2.1, bảng I.3","requirement":"Nhãn hiệu có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp; xuất xứ do nhà thầu tự đề xuất"},{"item":"Máy phát điện 8,5kVA: Công suất liên tục","quote":"≥ 8.5 ±0.5KVA","reference":"Chương V, mục 1.2.1, bảng I.4","requirement":"≥ 8.5 ±0.5KVA"},{"item":"Máy phát điện 8,5kVA: Công suất tối đa","quote":"≥ 9.35 kVA","reference":"Chương V, mục 1.2.1, bảng I.5","requirement":"≥ 9.35 kVA"},{"item":"Máy phát điện 8,5kVA: Điện áp/tần số, hệ số công suất","quote":"220V/50Hz","reference":"Chương V, mục 1.2.1, bảng I.6-I.7","requirement":"Điện áp/tần số định mức 220V/50Hz; hệ số công suất ghi là cos Ø 1 (văn bản đọc bị lỗi ký tự)"},{"item":"Máy phát điện 8,5kVA: Sai lệch điện áp cho phép","quote":"≤± 1.0 % (từ không tả đến 100% tả )","reference":"Chương V, mục 1.2.1, bảng I.8","requirement":"≤±1.0 % (từ không tải đến 100% tải)"},{"item":"Máy phát điện 8,5kVA: Sai lệch tần số cho phép","quote":null,"reference":"Chương V, mục 1.2.1, bảng I.9","unverified":true,"requirement":"≤±5 % (từ không tải đến 100% tải)"},{"item":"Máy phát điện 8,5kVA: Độ ồn","quote":"75 dB(A)","reference":"Chương V, mục 1.2.1, bảng I.12","requirement":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)"},{"item":"Máy phát điện 8,5kVA: Cấp bảo vệ bằng vỏ ngoài","quote":"≥ IP23","reference":"Chương V, mục 1.2.1, bảng I.13","requirement":"≥ IP23"},{"item":"Máy phát điện 8,5kVA: Thùng nhiên liệu","quote":"≥ 50 lít","reference":"Chương V, mục 1.2.1, bảng I.14-I.15","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm và gắn dưới đế máy; vị trí tiếp nhiên liệu bên trong máy; dung tích ≥ 50 lít"},{"item":"Máy phát điện 8,5kVA: Tiêu thụ nhiên liệu","quote":"Tạ 100% tả : ≤ 3,5 lít/g ờ","reference":"Chương V, mục 1.2.1, bảng I.16","requirement":"Tại 100% tải: ≤ 3,5 lít/giờ"},{"item":"Máy phát điện 8,5kVA: Thời gian vận hành liên tục","quote":"≥8gờ","reference":"Chương V, mục 1.2.1, bảng I.17","requirement":"Vận hành liên tục tại 100% tải định mức ≥ 8 giờ"},{"item":"Máy phát điện 8,5kVA: Khả năng khởi động và quá tải","quote":null,"reference":"Chương V, mục 1.2.1, bảng I.18-I.19","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s; hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Máy phát điện 8,5kVA: Khí thải và làm mát","quote":"19:2009/BTNMT) h ặc t ng đ ng.","reference":"Chương V, mục 1.2.1, bảng I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT hoặc tương đương về khí thải công nghiệp; hệ thống thoát khí thải thiết kế thông thoáng; phương pháp làm mát tuân thủ TCVN 6627-6:2011"},{"item":"Máy phát điện 8,5kVA: Điều kiện hoạt động","quote":"tr ờng từ 0 đến 40 C và độ ẩm mô","reference":"Chương V, mục 1.2.1, bảng I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40 C và độ ẩm môi trường ≤ 80%"},{"item":"Máy phát điện 8,5kVA: Bảng thông số đặc trưng","quote":null,"reference":"Chương V, mục 1.2.1, bảng I.1","requirement":"Có bảng thông số bền, lắp chắc chắn trên vỏ máy, gồm tối thiểu: tên/thương hiệu nhà chế tạo, số serial, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Máy phát điện 8,5kVA: Vỏ máy","quote":"Cấp bả vệ bằng vỏ ng à : ≥IP23","reference":"Chương V, mục 1.2.1, bảng I.20","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới, đặt ngoài trời, có khóa an toàn; có móc cẩu trên nóc; dây tiếp địa cho các cánh cửa; ống pô giảm thanh bên trong vỏ; thoát nhiệt nóng và ống khói lên nóc; cấp bảo vệ ≥ IP23; có ống dẫn dầu thải ra ngoài vỏ"},{"item":"Máy phát điện 8,5kVA: Hệ thống gom nhiệt","quote":"Tôn dầy 1mm","reference":"Chương V, mục 1.2.1, bảng I.21; mục 1.1 (STT 6)","requirement":"Nhập khẩu/lắp ráp đồng bộ theo máy; liên kết trực tiếp với vỏ máy bằng bulông, có gioăng cao su mềm; chế tạo bằng tôn dày 1mm sơn tĩnh điện thiết kế phù hợp đường thoát khí của máy"},{"item":"Máy phát điện 8,5kVA: Ống xả nối dài","quote":null,"reference":"Chương V, mục 1.2.1, bảng I.22; mục 1.1 (STT 7)","requirement":"Nhập khẩu/lắp ráp đồng bộ theo máy; lắp vào đầu ống xả, cố định bằng đai siết; ống mạ kẽm tiết diện Ø 34 dày 2mm có góc nối tròn; chiều dài tối đa 1m"},{"item":"Máy phát điện 8,5kVA: Khung bệ máy","quote":null,"reference":"Chương V, mục 1.2.1, bảng I.23","requirement":"Chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; khung gấp và hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện"},{"item":"Máy phát điện 8,5kVA: Kích thước và khối lượng","quote":"≤ 1360 x 710 x 1055 mm","reference":"Chương V, mục 1.2.1, bảng I.24-I.25","requirement":"Kích thước (Dài x Rộng x Cao) ≤ 1360 x 710 x 1055 mm; trọng lượng khô (bao gồm ắc quy) ≤ 495 Kg"},{"item":"Máy phát điện 8,5kVA: Tính minh bạch, catalogue, bản vẽ","quote":null,"reference":"Chương V, mục 1.2.1, bảng I.10-I.11, I.26","requirement":"Thông số chi tiết công bố rõ trên website hãng sản xuất; có catalogue bản gốc của hãng (kèm bản dịch tiếng Việt nếu bằng tiếng nước ngoài) cho tổ máy, động cơ, đầu phát; có bản vẽ 2D, 3D, sơ đồ cụm chi tiết, sơ đồ lắp ráp và sơ đồ kết nối hệ thống điều khiển"},{"item":"Máy phát điện 8,5kVA - Động cơ: Xuất xứ, năm sản xuất, loại","quote":"4 kỳ làm mát bằng n ớc","reference":"Chương V, mục 1.2.1, bảng II.1-II.5","requirement":"Nhãn hiệu và xuất xứ từ các nước công nghiệp phát triển G7; sản xuất 2024 trở lại đây; 4 kỳ, làm mát bằng nước; buồng đốt xoáy bổ hướng (E-TVCS); phun nhiên liệu gián tiếp (IDI)"},{"item":"Máy phát điện 8,5kVA - Động cơ: Xy lanh","quote":"≥ 24:1","reference":"Chương V, mục 1.2.1, bảng II.6-II.10","requirement":"Dung tích xy lanh ≤ 1.5 lít; đường kính xy lanh ≤ 78 mm; hành trình xy lanh ≥ 79 mm; tỉ số nén ≥ 24:1; số xy lanh ≥ 4"},{"item":"Máy phát điện 8,5kVA - Động cơ: Công suất và tốc độ","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.1, bảng II.11-II.13","requirement":"Công suất liên tục tại 1500 vòng/phút ≥ 11 kW; công suất dự phòng tại 1500 vòng/phút ≥ 12 kW; tốc độ quay 1500 vòng/phút"},{"item":"Máy phát điện 8,5kVA - Động cơ: Nhiên liệu, khởi động, ắc quy","quote":"≥ 50Ah, l ạ kín khí","reference":"Chương V, mục 1.2.1, bảng II.14-II.18","requirement":"Dùng Diesel thông thường; khởi động điện 12VDC; ắc quy khởi động ≥ 50Ah loại kín khí; công suất mô tơ khởi động ≥ 12V – 1.2kW; máy phát sạc ắc quy ≥ 14V – 30A"},{"item":"Máy phát điện 8,5kVA - Động cơ: Điều tốc, lọc, bôi trơn, làm mát","quote":"≤ 6.7 lít","reference":"Chương V, mục 1.2.1, bảng II.19-II.23","requirement":"Điều tốc cơ khí; có bộ lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; bơm dầu bôi trơn, phin lọc, bầu lọc; dung tích dầu bôi trơn (gồm lọc dầu) ≤ 6.7 lít; làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ kết hợp quạt gió đầu trục"},{"item":"Máy phát điện 8,5kVA - Đầu phát: Xuất xứ, năm sản xuất, tính chính hãng","quote":null,"reference":"Chương V, mục 1.2.1, bảng III.1-III.3","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; sản xuất 2024 trở lại đây; model, số serial, thông số, ngày tháng năm sản xuất phải tra cứu được trên website hãng sản xuất"},{"item":"Máy phát điện 8,5kVA - Đầu phát: Điện áp, pha, tần số","quote":"1 ph , 2 dây","reference":"Chương V, mục 1.2.1, bảng III.4-III.9","requirement":"Điện áp ra 220 VAC; 1 pha, 2 dây; tần số 50 Hz; dao động điện áp đầu ra ≤ ± 1%; dao động tần số đầu ra ≤ ± 5%; hệ số công suất cos j 1"},{"item":"Máy phát điện 8,5kVA - Đầu phát: Công suất","quote":"≥ 9 KVA","reference":"Chương V, mục 1.2.1, bảng III.10-III.12","requirement":"Công suất liên tục tại 40 C, Class H ≥ 9 KVA; công suất dự phòng ≥ 110% công suất liên tục tại 40 C, Class H; chịu quá tải 110% trong 1 giờ trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Máy phát điện 8,5kVA - Đầu phát: Quá tốc, kích từ, AVR, cách điện, bảo vệ, hiệu suất","quote":"Tố th ểu cấp H","reference":"Chương V, mục 1.2.1, bảng III.13-III.18","requirement":"Quá tốc độ ≥ 2250 vòng; tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 85%"},{"item":"Máy phát điện 8,5kVA - Bộ điều khiển: Phần cứng","quote":"8-36VDC","reference":"Chương V, mục 1.2.1, bảng IV.1, IV.5-IV.11","requirement":"Bảng điều khiển kỹ thuật số; màn hình LCD 128x64 Pixel; nhiệt độ hoạt động từ -25 C đến 65 C; điện áp cấp nguồn liên tục 8-36VDC; cấp bảo vệ ≥ IP65; có ổ khóa cấp nguồn khởi động, nút dừng khẩn cấp, đèn báo máy phát"},{"item":"Máy phát điện 8,5kVA - Bộ điều khiển: Chế độ vận hành","quote":"Tự động khở động máy phát đ ện","reference":"Chương V, mục 1.2.1, bảng IV.2-IV.4","requirement":"Vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố; tự động khởi động máy khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép để cấp nguồn sạc ắc quy trạm; phím Stop, Start, Auto, Manual, C/O, Test on load, Mute; đèn LED hiển thị trạng thái"},{"item":"Máy phát điện 8,5kVA - Bộ điều khiển: Đo lường, bảo vệ","quote":null,"reference":"Chương V, mục 1.2.1, bảng IV.12-IV.15","requirement":"Hiển thị LCD điện áp, tần số, dòng điện, công suất (kW, kVA, kVAr, kWh), điện áp ắc quy BTS 5-60VDC, hệ số công suất, tốc độ động cơ, số giờ, số lần khởi động, điện áp sạc/ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu; đo điện áp lưới L-L và L-N; bảo vệ dừng máy tự động và cảnh báo (quá/thấp áp, tần số, tốc độ, quá tải/quá dòng, áp suất dầu thấp, nhiệt độ cao, mức nhiên liệu thấp, nút dừng khẩn, lỗi sạc ắc quy)"},{"item":"Máy phát điện 8,5kVA - Bộ điều khiển: Kết nối và chức năng mở rộng","quote":null,"reference":"Chương V, mục 1.2.1, bảng IV.16-IV.18","requirement":"Giao diện kết nối bộ ATS để điều khiển tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa; hiển thị tiếng Việt; kết nối máy tính qua cổng USB; cổng RS485 tương thích kết nối thiết bị giám sát từ xa qua Internet bởi máy tính và ứng dụng smartphone; phần mềm tải miễn phí từ website nhà sản xuất"},{"item":"Máy phát điện 8,5kVA - Đấu nối đầu ra","quote":null,"reference":"Chương V, mục 1.2.1, bảng V.1-V.2","requirement":"Cực đấu cấp nguồn cho phụ tải bằng cọc kết nối cố định, đầu nối có ren vít và bu lông đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; cơ chế bảo vệ bằng Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Máy phát điện 8,5kVA - Bộ sạc ắc quy từ điện lưới","quote":"95-280 VAC","reference":"Chương V, mục 1.2.1, bảng VI.1-VI.15","requirement":"Sạc thông minh nhiều đoạn dùng cho ắc quy axit chì, dùng song song với máy phát sạc động cơ; điện áp ra 13.5 VDC; dòng ra ≥ 6.0 ADC (liên tục); dải điện áp vào 95-280 VAC; dòng vào tối đa 2 A; tần số vào 50/60 Hz; hiệu suất cao nhất > 85%; công suất ra tối đa 87 W; công suất tiêu thụ không tải < 3W; nhiệt độ hoạt động -30ºC đến +55 ºC; độ ẩm làm việc 20%-93% (không ngưng tụ); tiêu chuẩn EN:55032; IEC/EN61000-4; GB/T17626; có catalogue bản gốc tải từ website hãng"},{"item":"Tủ ATS: Yêu cầu chung","quote":"100A (Th | nhu cầu thực tế th ết bị)","reference":"Chương V, mục 1.2.2, bảng I.1-I.10","requirement":"Mới 100%, sản xuất năm 2024 trở về sau; điện áp làm việc 230/400VAC; dòng điện 100A (theo nhu cầu thực tế thiết bị); tần số 50Hz-60Hz; kết cấu dạng module; kích thước ≤ 400x250x600 mm; sơn tĩnh điện; thép tấm dày 1,5-2 mm; lắp đặt trong tường"},{"item":"Tủ ATS - Bộ điều khiển trung tâm: Phần cứng","quote":null,"reference":"Chương V, mục 1.2.2, bảng II.1, II.2-II.3, II.25-II.29","requirement":"Chip xử lý ARM-32b Cortex M3-72MHz; module sim 4G băng tần 700-2600MHz; nguồn DC 12 hoặc 24 VDC (cấp liên tục DC8.0V đến 35.0V); công suất tiêu thụ 4W (tiêu thụ <3W, chế độ chờ ≤2W); nhiệt độ hoạt động -27 C ~ 70 C; màn hình LCD Graphic 4-Line backlit 80mm*40mm; kích thước DxRxC ≤ 220x160x65mm; dòng biến áp thứ cấp xếp hạng 5A; cấp bảo vệ IP42"},{"item":"Tủ ATS - Bộ điều khiển trung tâm: Đo lường và đầu vào/ra","quote":null,"reference":"Chương V, mục 1.2.2, bảng II.4-II.22","requirement":"Đo điện áp lưới và máy phát 1 pha/3 pha (0-600V); đo dòng 0-8000A; tần số 50 / 60Hz; cảm biến tốc độ 2.2 - 100Vpp, tối đa 10000Hz; đầu ra rơ le đề và nhiên liệu 10Amp; 4 đầu ra rơ le lập trình 10Amp 250VAC; 6 đầu vào Digital cấu hình linh hoạt; 1 đầu vào đo cảm biến nhiên liệu; đầu vào DC LOW từ điện áp ắc quy trạm BTS; đầu vào tín hiệu tốc độ pick up; tín hiệu dừng khẩn cấp"},{"item":"Tủ ATS - Bộ điều khiển trung tâm: Chức năng điều khiển, giám sát, bảo vệ","quote":null,"reference":"Chương V, mục 1.2.2, bảng II.23-II.24 và mục II.2","requirement":"Chế độ tự động, bằng tay và điều khiển từ xa qua server; chạy test có tải hoặc không tải; chạy tự động theo điện áp ắc quy trạm BTS (DC LOW); bảo vệ sự cố máy phát (quá công suất, quá dòng, quá/thấp áp, ngược pha, mất pha, tần số cao/thấp, nhiệt độ nước cao, áp suất dầu thấp, mức nhiên liệu thấp, lỗi nạp ắc quy); cảnh báo trên màn hình, APP và phần mềm quản lý; chạy bảo dưỡng định kỳ; giám sát tập trung từ xa qua APP, Webserver; kết nối 4G hoặc Internet; cài đặt từ xa bằng PC, smartphone; có khả năng mở rộng cảm biến"},{"item":"Tủ ATS - Phần mềm giám sát","quote":null,"reference":"Chương V, mục 1.2.2, mục II.3-II.4","requirement":"Phần mềm trên điện thoại (iOS và Android) bằng tiếng Việt hoặc tiếng Anh, mỗi bộ ATS dùng 1 tài khoản riêng, quản lý nhiều ATS không giới hạn; phần mềm trên webserver có giao diện tiếng Việt hoặc tiếng Anh, phân quyền người dùng, thống kê sự kiện và năng lượng lưới/máy phát (kWh, kVAr, kVArh) theo tuần, tháng, năm"},{"item":"Tủ ATS - Thiết bị đóng cắt","quote":"150V đến 1000V","reference":"Chương V, mục 1.2.2, mục III.1-III.10","requirement":"Điện áp làm việc 150V đến 1000V; 4 cực; dòng tải 100A; có chế độ tự động và bằng tay; có khóa liên động an toàn; tiêu chuẩn đầu ra thụ động 7Amp 250VAC; nhiệt độ làm việc (-25 ~ + 70) C, độ ẩm (20 ~ 90)%; bảo quản (-40 ~ + 85) C; cường độ cách điện theo IEC688 - 1992, dòng rò AC1.5kV / 1 phút 3mA"},{"item":"Cáp điện, cáp tiếp địa và ống HDPE","quote":"Dây có khả năng chịu đ ện áp định","reference":"Chương V, mục 1.1 (STT 3-5) và mục 1.2.2, mục IV.1-IV.4","requirement":"Cáp điện 2x16mm2 (495 m) đấu nối máy phát với tủ ATS và cáp tiếp địa vàng xanh 1x16mm2 (495 m): ruột đồng nguyên chất, cách điện PVC chịu nhiệt đến 70 C, chống mài mòn, chống cháy lan, điện áp định mức 450/750V; ống nhựa HDPE40/30 (495 m) chịu lực cao, chống axít, chống ẩm, chống mối mọt, chống cháy; đầu cos bằng đồng mạ thiếc hoặc niken phù hợp chủng loại cáp"},{"item":"Phạm vi lắp đặt","quote":null,"reference":"Chương V, mục 1.1 (STT 6-10); mục 1.2.1, mục VIII-IX; mục 1.3 (TT 2)","requirement":"Thiết bị lắp đặt hoàn chỉnh tại 33 trạm; gồm vật tư phụ (ty ren, vít nở, băng dính, lạt nhựa, đầu cos, keo bọt, xi măng, cát) để ATS và máy phát hoạt động đồng bộ; nhân công vận chuyển, lắp đặt máy phát và tủ ATS hoàn chỉnh (gồm khoan cắt tường/bê tông, hệ thống thoát khói, thoát nhiệt, xây trát hoàn trả); xe cẩu vận chuyển và nhân công tháo dỡ máy cũ về kho Viễn thông tỉnh; nhiên liệu chạy thử, nhớt máy và nước xanh giải nhiệt đầy đủ theo máy; thiết bị tại trạm kết nối, cài đặt, đồng bộ với máy chủ qua đường truyền SIM 4G do chủ đầu tư cung cấp"},{"item":"Xuất xứ, CO/CQ, tài liệu chứng minh","quote":null,"reference":"Chương V, mục 1.2 a) và mục 1.3 (TT 1)","requirement":"Hàng sản xuất trong nước: giấy chứng nhận xuất xưởng, CO và CQ (động cơ, đầu phát, bảng điều khiển có bản gốc hoặc bản chứng thực công chứng) cung cấp khi giao hàng; hàng nhập khẩu đồng bộ nguyên máy: CE hoặc chứng chỉ tương đương, CO và CQ của tổ máy; toàn bộ hàng hóa (động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ năm 2024 trở về sau, mới 100% chưa qua sử dụng; có catalogue (kèm bản dịch nếu tiếng nước ngoài); hàng ghi rõ tên, mã hiệu, xuất xứ"},{"item":"Bảo hành","quote":"≥ 1.095 ngày (t | ng đ ng 36 tháng)","reference":"Chương V, mục 1.2.1, bảng VII.1 và mục 1.3 (TT 4)","requirement":"Thời gian bảo hành ≥ 1.095 ngày (tương đương 36 tháng) kể từ ngày bàn giao nghiệm thu; xử lý sự cố 24/24, nhà thầu có mặt trong vòng tối đa 72 giờ nếu chủ đầu tư không xử lý được; thay thế sản phẩm mới nếu hàng không phù hợp đặc tính kỹ thuật"},{"item":"Tiêu chuẩn / quy chuẩn áp dụng","quote":null,"reference":"Chương V, mục 1.2 a), 1.2.1, 1.2.2","requirement":"Đáp ứng bảng tiêu chuẩn kỹ thuật máy phát điện và các tiêu chí bắt buộc theo quy chuẩn kỹ thuật Việt Nam hiện hành; QCVN 19:2009/BTNMT hoặc tương đương (khí thải); TCVN 6627-6:2011 (làm mát); EN:55032, IEC/EN61000-4, GB/T17626 (bộ sạc); IEC688 - 1992 (cách điện ATS)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:31:43.755Z"}},"IB2500197652":{"u":"2026-11-03T17:23:30.62+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 19 Chương 5 YCKT_ VT MÁY PHÁT ĐIỆN.docx), chưa phân tích cả HSMT.","Đây là gói mua sắm phụ tùng, vật tư, bộ lọc; văn bản không nêu công suất, điện áp hay tần số của tổ máy phát điện nên generatorCapacity là null.","Bảng hạng mục có 147 danh mục (34 + 22 + 71 + 20) chỉ ghi mã hàng (danh điểm) hoặc tương đương. Danh sách trên chỉ nêu các nhóm và hạng mục tiêu biểu, chưa liệt kê hết từng mã.","Văn bản nêu rõ danh mục hàng hóa không có thông số kỹ thuật và ký mã hiệu chi tiết. Không có bản vẽ (Mục 2).","Yêu cầu 'mới 100%, sản xuất từ năm 2024' nằm dưới điểm d (Lô 4) trong văn bản; chưa rõ có áp dụng cho cả 3 lô còn lại hay không.","Một số mã hàng có ký tự lỗi font trong tệp gốc (ví dụ 'm¸y', 'mÉu', 'chụ́ng')."],"result":{"keyInfo":{"bidName":"Gói thầu số 19: Mua sắm phụ tùng máy phát điện","notifyNo":"IB2500197652","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu","quote":"Danh mục hàng hóa: Gồm 4 lô","reference":"Chương V, mục 1.1","requirement":"Gói thầu mua sắm vật tư, phụ tùng máy phát điện gồm 4 lô, không phải mua tổ máy phát điện hoàn chỉnh. Số lượng ghi tại Mẫu 01A, Chương IV."},{"item":"Lô 1 - Máy CUMMINS C500: Phụ tùng chung","quote":"Nhà thầu chào theo đúng danh điểm của hàng hoá Hoặc tương đương Máy CUMMINS C500","reference":"Chương V, mục 1.2, Lô 1, hạng mục 1-34","requirement":"34 danh mục (piston, xi lanh, bạc biên, bạc trục, xéc măng, gioăng, vòi phun, bơm nước, cảm biến, máy nạp ắc quy, xupap...). Nhà thầu chào đúng danh điểm hoặc tương đương, theo mã hàng ghi ở cột thông số (ví dụ piston 4367132, xi lanh 3690561, vòi phun 4062569, bơm nước WP173005)."},{"item":"Lô 1 - Máy CUMMINS C500: Bộ điều khiển, ECM, van điện từ","quote":"P/N 3408501 ≈ 3408504","reference":"Chương V, mục 1.2, Lô 1, hạng mục 11, 29, 31","requirement":"Bộ powercommand 2.2 mã A026N36; Bộ điều khiển ECM mã P/N 3408501 ≈ 3408504; Van điện từ mã 3408421 loại 12VDC."},{"item":"Lô 2 - Máy phát điện WILSON P300: Phụ tùng chung","quote":"Nhà thầu chào theo đúng danh điểm của hàng hoá Hoặc tương đương Máy phát Điện WILSON P300","reference":"Chương V, mục 1.2, Lô 2, hạng mục 1-22","requirement":"22 danh mục (bép phun, gioăng, phớt trục cơ, giảm chấn, dây curoa, AVR máy nạp ắc quy, cảm biến, đồng hồ, modul động cơ EIM, nước chống đóng cặn...). Chào đúng danh điểm hoặc tương đương, theo mã hàng ghi ở cột thông số."},{"item":"Lô 2 - Máy phát điện WILSON P300: Bơm chuyển nhiên liệu","quote":"Nhà thầu chào theo đúng danh điểm của hàng hoá Hoặc tương đương Bơm chuyển nhiên liệu (Bosch FP/KG 24P)","reference":"Chương V, mục 1.2, Lô 2, hạng mục 2","requirement":"Mã 210-1440 008 092, chào đúng danh điểm hoặc tương đương bơm Bosch FP/KG 24P."},{"item":"Lô 2 - Máy phát điện WILSON P300: Thiết bị điện 24 VDC","quote":"Rơ le đề 24VDC, 40/50 A","reference":"Chương V, mục 1.2, Lô 2, hạng mục 13, 17","requirement":"Đồng hồ báo nạp ắc quy loại 18-28 VDC (mã GEN/PART); Rơ le đề 24VDC, 40/50 A (mã S 124)."},{"item":"Lô 3 - Máy Broadcrowns + Colonina6.E + DS-475: Phụ tùng động cơ","quote":"Nhà thầu chào theo đúng danh điểm của hàng hoá Hoặc tương đương Máy Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ)","reference":"Chương V, mục 1.2, Lô 3, hạng mục 1-71","requirement":"71 danh mục (pit tông, tay biên, xi lanh, xéc măng, bơm cao áp, xúp páp, bép phun, phớt, gioăng, bu lông...). Chào đúng danh điểm hoặc tương đương, theo mã hàng ghi ở cột thông số. Động cơ DEUTZ; xi lanh và bép phun phân biệt theo loại máy có đường hồi (series máy 914) và không đường hồi (series máy 915)."},{"item":"Lô 3 - Máy Broadcrowns + Colonina6.E + DS-475: Bộ điều khiển, AVR, bộ điều tốc","quote":"Hộp điều khiển (Deep sea Electronnics PLC)","reference":"Chương V, mục 1.2, Lô 3, hạng mục 47, 63, 64, 65, 66","requirement":"Hộp điều khiển (Deep sea Electronnics PLC) Model 501K - 1; AVR máy phát điện chính SX 440; Bộ Điot máy phát kích từ RSK 5001; Bộ điều tốc điện tử ESD 5500 CE và EMR2."},{"item":"Lô 3 - Máy Broadcrowns + Colonina6.E + DS-475: Đồng hồ đo điện","quote":"Đồng hồ VOL (0-500VAC)","reference":"Chương V, mục 1.2, Lô 3, hạng mục 60, 61, 62","requirement":"Đồng hồ VOL dải 0-500VAC (MURPHY); Đồng hồ báo dòng điện dải 0 - 600A (MURPHY); Đồng hồ tần số mã 620-045."},{"item":"Lô 4 - Lọc máy phát điện: Phạm vi","quote":"Nhà thầu chào theo đúng danh điểm của hàng hoá Hoặc tương đương lọc của MPĐ Cummins 500","reference":"Chương V, mục 1.2, Lô 4, hạng mục 1-20","requirement":"20 danh mục lọc nhiên liệu, dầu bôi trơn, khí, tách nước, nước, cho máy phát điện BROADCROWN, DS-475, Wilson P300, Cummins 100-140, Cummins 400 và Cummins 500. Chào đúng danh điểm hoặc tương đương."},{"item":"Lô 4 - Lọc máy phát điện Cummins 400: Mã lọc","quote":"Nhà thầu chào theo đúng danh điểm của hàng hoá Hoặc tương đương lọc của MPĐ Cummins 400","reference":"Chương V, mục 1.2, Lô 4, hạng mục 13-16","requirement":"Lọc nhiên liệu FS1000; lọc dầu bôi trơn LF9009; lọc khí AF928M; lọc tách nước WF2076."},{"item":"Lô 4 - Lọc máy phát điện Cummins 500: Mã lọc","quote":"Nhà thầu chào theo đúng danh điểm của hàng hoá Hoặc tương đương lọc của MPĐ Cummins 500","reference":"Chương V, mục 1.2, Lô 4, hạng mục 17-20","requirement":"Lọc nhiên liệu FS 1040; lọc dầu bôi trơn LF9070; lọc tách nước WF2126; lọc khí AF 25708M."},{"item":"Tình trạng hàng hóa, năm sản xuất (áp dụng cho hàng hóa nêu ở Lô 4)","quote":"Hàng hóa phải đảm bảo mới 100% chưa qua sử dụng, sản xuất từ năm 2024 trở lại đây","reference":"Chương V, mục 1.3, điểm d","requirement":"Mới 100% chưa qua sử dụng, sản xuất từ năm 2024 trở lại đây."},{"item":"Điều kiện sử dụng","quote":"hàng hóa phải đảm bảo đủ điều kiện sử dụng trên Đường Sắt Việt Nam","reference":"Chương V, mục 1.3","requirement":"Hàng hóa đúng yêu cầu kỹ thuật, đủ điều kiện sử dụng trên Đường Sắt Việt Nam. Nếu có sai khác, nhà thầu phải thuyết minh rõ."},{"item":"Xuất xứ, CO/CQ","quote":"Nhà thầu phải cung cấp đầy đủ giấy chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa (CO,CQ) bản gốc hoặc bản sao y công chứng kèm theo bản dịch tiếng Việt công chứng","reference":"Chương V, mục 1.3","requirement":"Hàng nhập khẩu: giấy chứng nhận nguồn gốc xuất xứ và chất lượng (CO, CQ) bản gốc hoặc bản sao y công chứng kèm bản dịch tiếng Việt công chứng, và bản in tờ khai hải quan điện tử đã thông quan có xác nhận của nhà thầu. Hàng sản xuất trong nước: giấy chứng nhận chất lượng sản phẩm của đơn vị sản xuất, bản gốc hoặc bản sao công chứng."},{"item":"Bảo hành","quote":"Thời gian bảo hành hàng hóa ≥ 12 tháng.","reference":"Chương V, mục 1.3","requirement":"Thời gian bảo hành từ 12 tháng trở lên. Nhà thầu bảo hành và cung cấp hàng thay thế trong vòng 24h kể từ khi nhận thông báo về hàng hóa hỏng do lỗi kỹ thuật."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:23:29.533Z"}},"IB2500198459":{"u":"2026-11-03T04:38:28.237+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5- Tiêu chuẩn kỹ thuật.pdf), chưa phân tích cả HSMT.","Các bảng trích từ PDF bị ngắt dòng, một số ô (ví dụ Ui, Uimp của ATS; xuất xứ 'G7 hoặc Việt Nam') nằm trên hai dòng nên trích dẫn chỉ lấy phần trên một dòng.","Văn bản có số liệu không đồng nhất giữa các mục: dao động điện áp tổ máy ≤ ±1,5% (bảng I) so với đầu phát ≤ ±1% (bảng III); công suất liên tục đầu phát ≥ 15.0 KVA so với tổ máy ≥ 12,0 kVA.","Hệ số công suất ở bảng I dòng 16 và loại động cơ ở bảng II dòng 7 không có cột đánh giá; vẫn ghi theo văn bản.","Chương V không nêu hãng, model cụ thể của động cơ, đầu phát; các mục này do nhà thầu cung cấp."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2500198459","generatorCapacity":"22 máy x 12 kVA (liên tục ≥ 12,0 kVA/12,0 kW; dự phòng ≥ 13,2 kVA/13,2 kW), diesel, 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng - Máy phát điện 12 kVA","quote":"1 | Máy phát điện 12 KVA bao gồm vận chuyển, lắp đặt | Máy | 22","reference":"Chương V, mục I.4","requirement":"22 máy phát điện 12 kVA, bao gồm vận chuyển, lắp đặt, tại các trạm BTS trên địa bàn tỉnh Nam Định"},{"item":"Số lượng - ATS 1 pha","quote":"2 | ATS 1 pha | Bộ | 22","reference":"Chương V, mục I.4","requirement":"22 bộ ATS 1 pha"},{"item":"Máy phát điện 12 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có","reference":"Chương V, mục 2.2 b), bảng I, dòng 10","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; AVR tự động điều chỉnh điện áp khi tải thay đổi; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy phát điện 12 kVA: Công suất liên tục","quote":"≥ 12,0 kVA/ 12,0 kW","reference":"Chương V, mục 2.2 b), bảng I, dòng 11","requirement":"≥ 12,0 kVA/12,0 kW (100% tải)"},{"item":"Máy phát điện 12 kVA: Công suất dự phòng","quote":"≥ 13,2 kVA/ 13,2 kW","reference":"Chương V, mục 2.2 b), bảng I, dòng 12","requirement":"≥ 13,2 kVA/13,2 kW"},{"item":"Máy phát điện 12 kVA: Điện áp định mức","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, mục 2.2 b), bảng I, dòng 13","requirement":"220-230V, ±1,5%, xoay chiều"},{"item":"Máy phát điện 12 kVA: Dao động điện áp (không tải đến 100% tải)","quote":"≤ ±1,5%","reference":"Chương V, mục 2.2 b), bảng I, dòng 14","requirement":"≤ ±1,5%"},{"item":"Máy phát điện 12 kVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 2.2 b), bảng I, dòng 15","requirement":"1 pha, 2 dây"},{"item":"Máy phát điện 12 kVA: Hệ số công suất","quote":"Cos ϕ = 1","reference":"Chương V, mục 2.2 b), bảng I, dòng 16","requirement":"Cos ϕ = 1"},{"item":"Máy phát điện 12 kVA: Tần số","quote":"50 Hz, ±5%","reference":"Chương V, mục 2.2 b), bảng I, dòng 17-18","requirement":"50 Hz, ±5%; dao động tần số (không tải đến 100% tải) ≤ ±5%"},{"item":"Máy phát điện 12 kVA: Nhiên liệu và tốc độ vòng quay","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục 2.2 b), bảng I, dòng 19-20","requirement":"Dầu Diesel thông dụng trên thị trường; tốc độ 1.500 vòng/phút ±5%"},{"item":"Máy phát điện 12 kVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V,","reference":"Chương V, mục 2.2 b), bảng I, dòng 21","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Máy phát điện 12 kVA: Cơ cấu truyền động, kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 2.2 b), bảng I, dòng 22-23","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát ghép bằng khớp nối đồng trục, chịu chấn động cao"},{"item":"Máy phát điện 12 kVA: Bộ nạp ắc quy từ điện lưới","quote":"Kèm theo máy","reference":"Chương V, mục 2.2 b), bảng I, dòng 24","requirement":"Kèm theo máy"},{"item":"Máy phát điện 12 kVA: Aptomat tại ngõ ra của máy","quote":"Schneider, Clipsal, Chint, Delixi, LS","reference":"Chương V, mục 2.2 b), bảng I, dòng 25","requirement":"CB có chất lượng tương đương sản phẩm của các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát"},{"item":"Máy phát điện 12 kVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên","reference":"Chương V, mục 2.2 b), bảng I, dòng 26","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Máy phát điện 12 kVA: Chế độ chạy liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12","reference":"Chương V, mục 2.2 b), bảng I, dòng 27-28","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục của máy, chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục ở 100% công suất liên tục ≥ 12 giờ"},{"item":"Máy phát điện 12 kVA: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời","reference":"Chương V, mục 2.2 b), bảng I, dòng 29","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy phát điện 12 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 3,5 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 2.2 b), bảng I, dòng 30","requirement":"≤ 3,5 lít/giờ tại 75% tải định mức; ≤ 4,5 lít/giờ tại 100% tải định mức"},{"item":"Máy phát điện 12 kVA: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 73 dB (Mức độ ồn lớn nhất khi chạy 75%","reference":"Chương V, mục 2.2 b), bảng I, dòng 31","requirement":"≤ 73 dB (mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Máy phát điện 12 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống","reference":"Chương V, mục 2.2 b), bảng I, dòng 32","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Máy phát điện 12 kVA: Thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 2.2 b), bảng I, dòng 33-34","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); cửa tiếp nhiên liệu trên nóc máy, không cao hơn nóc máy; nắp có khóa; dung tích ≥ 65 lít"},{"item":"Máy phát điện 12 kVA: Vỏ chống ồn","quote":"≥IP23 (Cung cấp","reference":"Chương V, mục 2.2 b), bảng I, dòng 35","requirement":"Vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời được, có khóa; ống pô giảm thanh trong vỏ máy; vật liệu chống ồn cao su non cách nhiệt, cách âm, chống cháy; cấp bảo vệ vỏ ngoài ≥ IP23 (kèm chứng nhận kiểm định bên thứ 3)"},{"item":"Máy phát điện 12 kVA: Khung bệ và chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống","reference":"Chương V, mục 2.2 b), bảng I, dòng 36-37","requirement":"Khung gấp và hàn bằng thép tấm, sơn tĩnh điện, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Máy phát điện 12 kVA: Kích thước máy (D x R x C)","quote":"≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ chi","reference":"Chương V, mục 2.2 b), bảng I, dòng 38","requirement":"≤ 1425 x 725 x 950 mm (kèm bản vẽ chi tiết thể hiện kích thước máy)"},{"item":"Máy phát điện 12 kVA: Trọng lượng khô (gồm vỏ máy, ắc quy)","quote":"≤ 670 KG","reference":"Chương V, mục 2.2 b), bảng I, dòng 39","requirement":"≤ 670 KG"},{"item":"Máy phát điện 12 kVA: Điều kiện hoạt động","quote":"môi trường từ 0 đến 40oC và độ ẩm môi","reference":"Chương V, mục 2.2 b), bảng I, dòng 6","requirement":"Nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Máy phát điện 12 kVA: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về","reference":"Chương V, mục 2.2 b), bảng I, dòng 5","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và các chất vô cơ (Kv=0,8; Kp=1 hoặc Kv=1; Kp=1), kèm chứng nhận kiểm định bên thứ 3 cho model máy/động cơ"},{"item":"Máy phát điện 12 kVA: Năm sản xuất, tình trạng","quote":"2024 trở về sau","reference":"Chương V, mục 2.2 b), bảng I, dòng 1, 3","requirement":"Sản xuất từ 2024 trở về sau; mới 100%, chưa qua sử dụng"},{"item":"Máy phát điện 12 kVA: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm nước EU;","reference":"Chương V, mục 2.2 b), bảng I, dòng 4","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước EU; G7 hoặc Việt Nam"},{"item":"Máy phát điện 12 kVA: Chứng nhận CO/CQ","quote":"Giấy chứng nhận xuất xứ-CO","reference":"Chương V, mục 2.2 a)","requirement":"Hàng sản xuất trong nước: CO và CQ cho động cơ, đầu phát, bảng điều khiển; hàng nhập khẩu đồng bộ nguyên máy: CO và CQ của tổ máy (bản gốc hoặc công chứng)"},{"item":"Máy phát điện 12 kVA: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp","reference":"Chương V, mục 2.2 b), bảng I, dòng 45-46","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Máy phát điện 12 kVA: Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục 2.1","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005; QCVN 19:2009/BTNMT; TCVN 7916-1:2008; TCVN 6627-9:2011 (IEC 60034-9:2007)"},{"item":"Máy phát điện 12 kVA: Động cơ - hãng, xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu đầu phát","reference":"Chương V, mục 2.2 b), bảng II, dòng 1-4","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất và xuất xứ; nhãn hiệu cùng với nhãn hiệu đầu phát; năm sản xuất 2024 trở lại đây"},{"item":"Máy phát điện 12 kVA: Động cơ - loại","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 2.2 b), bảng II, dòng 5-7","requirement":"Diesel 4 kỳ, làm mát bằng nước; tốc độ định mức 1.500 vòng/phút ±5%"},{"item":"Máy phát điện 12 kVA: Động cơ - xy lanh","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 2.2 b), bảng II, dòng 8-11, 14","requirement":"Số xy lanh ≥ 3 thẳng hàng; tổng dung tích ≥ 2.3 lít; đường kính ≥ 87 mm; hành trình ≤ 103 mm; tỉ số nén ≥ 19:1"},{"item":"Máy phát điện 12 kVA: Động cơ - công suất","quote":"≥ 19.8 kW","reference":"Chương V, mục 2.2 b), bảng II, dòng 12-13","requirement":"Công suất định mức (PRP) Net ≥ 18.0 kW tại 1500 vòng/phút; công suất dự phòng (ESP) Net ≥ 19.8 kW tại 1500 vòng/phút"},{"item":"Máy phát điện 12 kVA: Động cơ - điều tốc, phun, nạp khí","quote":"Trực tiếp (Direct)","reference":"Chương V, mục 2.2 b), bảng II, dòng 15-18","requirement":"Điều tốc điện tử hoặc cơ khí; phun nhiên liệu trực tiếp; nạp khí tự nhiên"},{"item":"Máy phát điện 12 kVA: Động cơ - bôi trơn, lọc, cảm biến","quote":"≤ 8 lít","reference":"Chương V, mục 2.2 b), bảng II, dòng 19-22","requirement":"Bơm dầu bôi trơn, phin lọc, bầu lọc; dung tích dầu bôi trơn ≤ 8 lít (gồm lọc dầu); lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu"},{"item":"Máy phát điện 12 kVA: Động cơ - khởi động và ắc quy","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 2.2 b), bảng II, dòng 23-26","requirement":"Motor khởi động điện 12VDC, ≥ 3,0 kW; ắc quy khởi động ≥ 45Ah loại kín khí; công suất máy phát sạc ắc quy ≥ 35A"},{"item":"Máy phát điện 12 kVA: Động cơ - làm mát","quote":"≤ 14 lít","reference":"Chương V, mục 2.2 b), bảng II, dòng 27-28","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục, kèm bình nước phụ; dung tích nước làm mát ≤ 14 lít (gồm két nước và đường ống)"},{"item":"Máy phát điện 12 kVA: Động cơ - tiêu thụ nhiên liệu theo công bố nhà sản xuất (máy 12,0 kW)","quote":"Tại 50% tải: ≤ 3,1 lít/giờ","reference":"Chương V, mục 2.2 b), bảng II, dòng 29","requirement":"100% tải ≤ 4,5 lít/giờ; 75% tải ≤ 3,5 lít/giờ; 50% tải ≤ 3,1 lít/giờ; 25% tải ≤ 2,8 lít/giờ"},{"item":"Máy phát điện 12 kVA: Đầu phát - hãng, xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Chương V, mục 2.2 b), bảng III, dòng 1-4","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất và xuất xứ; nhãn hiệu cùng với nhãn hiệu tổ máy; năm sản xuất 2024 trở lại đây"},{"item":"Máy phát điện 12 kVA: Đầu phát - điện áp, pha, tần số, hệ số công suất","quote":"220-230 VAC","reference":"Chương V, mục 2.2 b), bảng III, dòng 5-10","requirement":"Điện áp ra 220-230 VAC; 1 pha 2 dây; 50 Hz; cos φ = 1; dao động điện áp ≤ ±1%; dao động tần số ≤ ±5%"},{"item":"Máy phát điện 12 kVA: Đầu phát - công suất","quote":"≥ 15.0 KVA","reference":"Chương V, mục 2.2 b), bảng III, dòng 11-12","requirement":"Công suất liên tục tại 40oC, Class H ≥ 15.0 KVA; công suất dự phòng ≥ 110% công suất liên tục"},{"item":"Máy phát điện 12 kVA: Đầu phát - quá tải, quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 2.2 b), bảng III, dòng 13-14","requirement":"Hoạt động 1 giờ ở quá tải 110% trong khoảng 06 giờ bất kỳ; khả năng quá tốc độ ≥ 2250 vòng"},{"item":"Máy phát điện 12 kVA: Đầu phát - kích từ và AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 2.2 b), bảng III, dòng 15-16","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR"},{"item":"Máy phát điện 12 kVA: Đầu phát - cách nhiệt, bảo vệ, hiệu suất","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2.2 b), bảng III, dòng 17-19","requirement":"Cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải công suất liên tục ≥ 88.4%"},{"item":"Máy phát điện 12 kVA: Đầu phát - kết cấu, làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 2.2 b), bảng III, dòng 20-21","requirement":"Một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Máy phát điện 12 kVA: Bộ điều khiển - loại, màn hình, môi trường","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 2.2 b), bảng IV, dòng 1-11","requirement":"Bảng điều khiển kỹ thuật số; màn hình ≥ 128 x 64 LCD; nhiệt độ hoạt động -25oC đến 70oC; điện áp cấp nguồn 8-35V; cấp bảo vệ ≥ IP65; có ổ khóa cấp nguồn khởi động, đèn báo máy phát, nút dừng khẩn cấp"},{"item":"Máy phát điện 12 kVA: Bộ điều khiển - chế độ vận hành, phím điều khiển","quote":"- Auto (Khởi động tự động);","reference":"Chương V, mục 2.2 b), bảng IV, dòng 2-4","requirement":"Vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố; tự khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng; các phím Stop, Start, Auto, Manual, C/O, Set, dịch chuyển lên/xuống; đèn LED trạng thái"},{"item":"Máy phát điện 12 kVA: Bộ điều khiển - đo lường và bảo vệ","quote":"- Quá tải/quá dòng/ngắn mạch","reference":"Chương V, mục 2.2 b), bảng IV, dòng 12-15","requirement":"Hiển thị trên LCD các thông số máy phát (điện áp, tần số, dòng, công suất, % tải, tốc độ động cơ, giờ vận hành, nhiệt độ nước, áp suất dầu, mức nhiên liệu...) và thông số điện lưới khi kết nối ATS; bảo vệ dừng máy và cảnh báo (điện áp, tần số, tốc độ, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, lỗi sạc ắc quy)"},{"item":"Máy phát điện 12 kVA: Bộ điều khiển - giao tiếp","quote":"thông qua cổng USB.","reference":"Chương V, mục 2.2 b), bảng IV, dòng 16-20","requirement":"Giao diện kết nối ATS (điều khiển tắt/bật máy khi mất lưới hoặc cưỡng bức từ xa); chuẩn truyền thông Modbus RS485 (cung cấp địa chỉ thanh ghi); kết nối máy tính qua cổng USB; mở rộng giám sát từ xa qua Internet; phần mềm điều khiển tải miễn phí từ website nhà sản xuất"},{"item":"Máy phát điện 12 kVA: Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù","reference":"Chương V, mục 2.2 b), bảng V","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha, 2 cực bảo vệ quá tải và ngắn mạch"},{"item":"Máy phát điện 12 kVA: Bộ nạp ắc quy khởi động từ điện lưới","quote":"90 ~ 280 VAC","reference":"Chương V, mục 2.2 b), bảng VI","requirement":"Điện áp vào 90 ~ 280 VAC, 50/60Hz; hiệu suất cao nhất ≥ 85%; sạc hai giai đoạn; dòng ra 4 ~ 6A; điện áp ra 13.8VDC / 7.5VCD; công suất ra tối đa 85W; nhiệt độ hoạt động -30 ºC đến +55 ºC; bảo vệ ngắn mạch, ngược cực"},{"item":"Máy phát điện 12 kVA: Vật tư kèm theo - cáp và ống","quote":"Trung bình 8 m/máy","reference":"Chương V, mục 2.2 b), bảng VIII, dòng 1-5","requirement":"Trung bình 8 m/máy cho mỗi loại: dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh, cáp điện đấu nối đồng 2x16 mm2 bọc PVC, cáp điều khiển 7x1.5 mm2 bọc PVC, ống nhựa gân xoắn HDPE 40/30; ống thoát khói ra khỏi phòng máy 01 m/máy"},{"item":"Máy phát điện 12 kVA: Vật tư kèm theo - nhiên liệu, nhớt, nước làm mát","quote":"15 lít","reference":"Chương V, mục 2.2 b), bảng VIII, dòng 6-8","requirement":"Nhiên liệu chạy máy 15 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Máy phát điện 12 kVA: Phạm vi lắp đặt","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu thực tế","reference":"Chương V, mục 2.2 b), bảng IX","requirement":"Nhà thầu có giải pháp lắp đặt, vận hành chạy thử cụ thể đáp ứng yêu cầu thực tế; có phương án vận chuyển, bảo quản an toàn đến từng trạm"},{"item":"Máy phát điện 12 kVA: Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm","reference":"Chương V, mục 2.2 b), bảng VII, dòng 1-2","requirement":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; cam kết cung cấp phụ tùng thay thế 10 năm sau khi hết bảo hành"},{"item":"ATS 1 pha: Cấu trúc và kết nối","quote":"+ Module kết nối mạng: Kết nối qua Sim","reference":"Chương V, mục II.1, mục A.1","requirement":"Thiết kế dạng module thay thế, sửa chữa độc lập: module giám sát và điều khiển nguồn điện/máy phát điện, module chấp hành điều khiển, module kết nối mạng qua Sim data 3G và 4G"},{"item":"ATS 1 pha: Máy cắt phối nguồn","quote":"+ Dòng điện In: ≥ 85A;","reference":"Chương V, mục II.1, mục A.3","requirement":"Máy cắt phối nguồn 3 pha 4 dây, 3 vị trí (Lưới/Máy phát/Ngắt), 4 cực; Ue ≥ 690V; Ui ≥ 1000V; Uimp ≥ 6000V; In ≥ 85A; điều khiển điện/cơ"},{"item":"ATS 1 pha: Thông số đo và đáp ứng nguồn","quote":"+ Đo dòng 1pha, Dải dòng điện: 0 -","reference":"Chương V, mục II.1, mục A.2","requirement":"Đo dòng 1 pha dải 0-100A; đo điện áp 0 ~ 275 VAC; tần số 0 ~ 100 Hz; đo DC trạm 0 ~ 70VDC; đo ắc quy máy phát 0 ~ 36VDC; đáp ứng dòng tải trạm 100A mỗi pha, điện áp AC 160VAC - 280VAC"},{"item":"ATS 1 pha: Sạc ắc quy và chống sét","quote":"+ Chống sét cho điện lưới: 40kA (Max);","reference":"Chương V, mục II.1, mục A.3","requirement":"Sạc ắc quy máy phát thường xuyên (sạc nổi/sạc thúc) tối đa 4A, nguồn cấp 220VAC, nguồn sạc 12VDC/24VDC; chống sét lưới 40kA (Max), thiết bị chống sét và cầu chì thiết kế riêng, thay độc lập"},{"item":"ATS 1 pha: Lắp đặt, nguồn sử dụng, môi trường","quote":"10oC ~ 75oC, 0%RH ~ 85%RH.","reference":"Chương V, mục II.1, mục A.4-6","requirement":"Lắp đặt trong trạm hoặc nhà máy phát điện, treo tường; nguồn sử dụng 12VDC, 24VDC, 48VDC (ngưỡng 9 ~ 70VDC); môi trường 10oC ~ 75oC, 0%RH ~ 85%RH"},{"item":"ATS 1 pha: Điều khiển, giám sát, cấu hình","quote":"- Từ xa trên phần mềm: Sử dụng truy cập","reference":"Chương V, mục II.1, mục B, C","requirement":"Điều khiển tự động và nhân công (tại chỗ bằng công tắc, nút nhấn; từ xa qua máy tính và smartphone); tự khởi động/tắt máy phát, tự bảo dưỡng, test máy phát và phóng thử ắc quy từ xa; giám sát và cảnh báo tại chỗ (LED, LCD) và từ xa; cấu hình ngưỡng cảnh báo, cảnh báo SMS; tương thích phần mềm quản lý ATS đang dùng tại Viễn thông Nam Định"},{"item":"ATS 1 pha: Chất lượng và bảo hành","quote":"Hàng hóa phải mới nguyên 100% chưa","reference":"Chương V, mục II.1, mục D","requirement":"Hàng mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập khẩu năm 2024, có giấy chứng nhận chất lượng; kết nối SIM 4G và dịch vụ SMS do chủ đầu tư cung cấp; bảo hành ≥ 36 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:38:27.537Z"}},"IB2500198727":{"u":"2026-11-03T04:26:10.477+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5.docx), chưa phân tích cả HSMT.","Chương V không nêu số lượng máy phát điện, động cơ (hãng, model, xuất xứ, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải), đầu phát (hãng, model, cấp cách điện, AVR), điện áp/tần số/số pha, dung tích bình nhiên liệu, ATS, cáp, xuất xứ, CO/CQ hay tiêu chuẩn áp dụng.","Phần 'Thông số kỹ thuật chi tiết và các tiêu chuẩn chi tiết' vẫn để nguyên mẫu '[Mô tả chi tiết thông số kỹ thuật]', chưa có nội dung.","Chương V chỉ nêu công suất dự phòng và liên tục; không nêu hệ số công suất hay điện áp, nên không quy đổi kVA/kW."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Mua sắm máy phát điện phục vụ đào tạo của Trường TCN GTVT Thanh Hoá","notifyNo":"IB2500198727","generatorCapacity":"50 kVA/40 kW dự phòng; 45 kVA/36 kW liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Công suất dự phòng","quote":"- Công suất dự phòng 50KVA/40KW","reference":"Chương V, mục 1.2, bảng tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Công suất dự phòng 50 kVA/40 kW"},{"item":"Máy phát điện: Công suất liên tục","quote":"- Công suất liên tục 45KVA/36KW","reference":"Chương V, mục 1.2, bảng tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Công suất liên tục 45 kVA/36 kW"},{"item":"Máy phát điện: Vỏ cách âm và độ ồn","quote":"- Vỏ cách âm đạt tiêu chuẩn 75+-5db đo tại khoản cách 70m không vật chắn","reference":"Chương V, mục 1.2, bảng tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Vỏ cách âm đạt tiêu chuẩn 75±5 dB, đo tại khoảng cách 70 m không vật chắn"},{"item":"Máy phát điện: Phụ kiện - Bộ điều khiển","quote":"+ Bộ điều kiển","reference":"Chương V, mục 1.2, bảng tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Có đầy đủ phụ kiện, bao gồm bộ điều khiển"},{"item":"Máy phát điện: Phụ kiện - Hệ thống khởi động","quote":"+ Hệ thống khởi động điện 24V","reference":"Chương V, mục 1.2, bảng tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Hệ thống khởi động điện 24V"},{"item":"Máy phát điện: Phụ kiện - Hệ thống xả","quote":"+ Ống xả, bình tiêu âm ống xả","reference":"Chương V, mục 1.2, bảng tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Ống xả và bình tiêu âm ống xả"},{"item":"Máy phát điện: Phụ kiện - Bình chứa nhiên liệu","quote":"+ Bình chứa nhiên liệu chạy trong 8h liên tiếp","reference":"Chương V, mục 1.2, bảng tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Bình chứa nhiên liệu chạy được 8 giờ liên tiếp"},{"item":"Máy phát điện: Phụ kiện - Ắc quy","quote":"+ Bình ắc quy","reference":"Chương V, mục 1.2, bảng tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Có bình ắc quy"},{"item":"Máy phát điện: Phụ kiện - Sạc ắc quy","quote":"+ Sạc ắc quy tự động","reference":"Chương V, mục 1.2, bảng tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Sạc ắc quy tự động"},{"item":"Máy phát điện: Phụ kiện - Tài liệu","quote":"+ sách hướng dẫn vân hành.","reference":"Chương V, mục 1.2, bảng tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Sách hướng dẫn vận hành"},{"item":"Máy phát điện: Năm sản xuất và tình trạng","quote":"Nhà thầu cung cấp hàng hóa phải là hàng hóa được sản xuất đồng bộ từ năm 2024 trở về sau, hàng mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa sản xuất đồng bộ từ năm 2024 trở về sau, mới 100%, chưa qua sử dụng"},{"item":"Máy phát điện: Catalogue","quote":"Nhà thầu cần nêu rõ đầy đủ chi tiết các đặc tính kỹ thuật của nhà sản xuất và có gửi kèm Cataloge của hàng hóa để đối chiếu.","reference":"Chương V, mục 1.3","requirement":"Nhà thầu nêu rõ đầy đủ chi tiết đặc tính kỹ thuật của nhà sản xuất và gửi kèm catalogue để đối chiếu"},{"item":"Máy phát điện: Bảo hành","quote":"Yêu cầu về bảo hành: Thời hạn bảo hành tối thiểu 12tháng được tính kể từ khi hàng hóa được bàn giao, nghiệm thu.","reference":"Chương V, mục 1.3","requirement":"Thời hạn bảo hành tối thiểu 12 tháng, tính từ khi hàng hóa được bàn giao, nghiệm thu"},{"item":"Máy phát điện: Kiểm tra, chạy thử và huấn luyện","quote":"Sau khi lắp đặt và chạy thử, nhà thầu phải tổ chức huấn luyện vận hành sử dụng thiết bị cho đơn vị thụ hưởng sử dụng thành thạo toàn bộ thiết bị.","reference":"Chương V, mục 3","requirement":"Kiểm tra và vận hành thử trước khi nghiệm thu; sau lắp đặt và chạy thử, nhà thầu huấn luyện vận hành cho đơn vị thụ hưởng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:26:09.772Z"}},"IB2500198948":{"u":"2026-11-03T04:24:13.964+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu kỹ thuật CT MFD miếu hương (chốt) 19.5.docx), chưa phân tích cả HSMT.","Văn bản không nêu mức ồn (dB), chỉ yêu cầu vỏ chống ồn đồng bộ.","Văn bản không nêu tiết diện cáp, chiều dài cáp và số lượng ATS ngoài phạm vi ở mục I.1.","Văn bản chỉ nêu công suất liên tục, không nêu công suất dự phòng (standby).","Máy phát 160KVA hiện có là thiết bị cũ được di chuyển từ Miếu Hương sang Mạo Khê, không thuộc thông số máy 250kVA mới.","Dòng 'Hãng sản xuất/Model: Nhà thầu đề xuất' xuất hiện nhiều lần (máy, động cơ, đầu phát, bộ điều khiển) nên một số quote trùng nhau.","Một số quote của các mục có nhiều nội dung (bảng thông số, kích thước tổ máy, bộ điều khiển ATS, CO/CQ) chỉ trích dòng mở đầu của mục; nội dung đầy đủ nằm ở phần 'requirement'."],"result":{"keyInfo":{"bidName":"Thi công lắp đặt máy phát điện 250KVA NMN Miếu Hương","notifyNo":"IB2500198948","generatorCapacity":"01 máy ≥ 250kVA, công suất liên tục (100% tải)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250kVA: Số lượng, phạm vi","quote":"Đầu tư 01 máy phát điện 250KVA NMN Miếu Hương thay thế cho máy phát 160KVA hiện có.","reference":"Chương V, mục I.1","requirement":"Đầu tư 01 máy phát điện 250KVA tại NMN Miếu Hương, thay thế cho máy phát 160KVA hiện có."},{"item":"Máy phát điện 250kVA: Hãng sản xuất, model","quote":"Hãng sản xuất: Nhà thầu đề xuất","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.1","requirement":"Hãng sản xuất và model do nhà thầu đề xuất."},{"item":"Máy phát điện 250kVA: Tình trạng, xuất xứ","quote":"Mới 100%, nhập khẩu nguyên chiếc từ năm 2024 trở lại đây.","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.1","requirement":"Mới 100%, nhập khẩu nguyên chiếc từ năm 2024 trở lại đây."},{"item":"Máy phát điện 250kVA: Tiêu chuẩn","quote":"Tiêu chuẩn đáp ứng: IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.1","requirement":"Đáp ứng các tiêu chuẩn IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460."},{"item":"Máy phát điện 250kVA: Tính đồng bộ","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ máy chống ồn cùng một nhà sản xuất, thông tin này có trên website hãng sản xuất tổ máy.","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.1","requirement":"Máy chạy dầu diesel, động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ chống ồn cùng một nhà sản xuất; thông tin có trên website hãng, nhà thầu trích dẫn đường link đến sản phẩm dự thầu."},{"item":"Máy phát điện 250kVA: Điều kiện lắp đặt ngoài trời","quote":"Máy đảm bảo hoạt động được ở ngoài trời không cần mái che.","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.1","requirement":"Máy hoạt động được ở ngoài trời không cần mái che."},{"item":"Máy phát điện 250kVA: Khí thải","quote":"Khí thải: Có chứng nhận bên thứ ba chứng minh model hàng hóa chào thầu đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.1","requirement":"Có chứng nhận bên thứ ba chứng minh model chào thầu đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ."},{"item":"Máy phát điện 250kVA: Ghi nhãn đầu nối","quote":"Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.1","requirement":"Ghi nhãn đầu nối phải nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được."},{"item":"Máy phát điện 250kVA: Bảng thông số đặc trưng","quote":"Bảng thông số đặc trưng: máy phát phải có bảng thông số đặc trưng;","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.1","requirement":"Có bảng thông số bền, gắn chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng."},{"item":"Máy phát điện 250kVA: Chế độ hoạt động","quote":"Chế độ hoạt động: Liên tục","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.2","requirement":"Hoạt động liên tục."},{"item":"Máy phát điện 250kVA: Công suất","quote":"Công suất liên tục (100% tải) ≥ 250kVA","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.2","requirement":"Công suất liên tục (100% tải) ≥ 250kVA."},{"item":"Máy phát điện 250kVA: Số pha","quote":"Số pha: 3 pha, 4 dây.","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.2","requirement":"3 pha, 4 dây."},{"item":"Máy phát điện 250kVA: Điện áp, tần số","quote":"Điện áp và tần số đầu ra: 400/415 V, 50 Hz","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.2","requirement":"Đầu ra 400/415 V, 50 Hz."},{"item":"Máy phát điện 250kVA: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.2","requirement":"0.8."},{"item":"Máy phát điện 250kVA: Tốc độ quay","quote":"Tốc độ quay vòng/phút: 1500","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.2","requirement":"1500 vòng/phút."},{"item":"Máy phát điện 250kVA: Loại máy, kích từ, AVR, ắc quy","quote":"Loại máy: Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.2","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển, máy phát không chổi than, tự động kích từ, tự động điều chỉnh điện áp bằng AVR khi tải thay đổi; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Máy phát điện 250kVA: Cấp bảo vệ vỏ máy","quote":"Vỏ máy chống bụi, nước và các chất rắn, có IP ≥ 23","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.2","requirement":"Vỏ máy chống bụi, nước và các chất rắn, IP ≥ 23."},{"item":"Máy phát điện 250kVA: Kích thước tổ máy có vỏ","quote":"Kích thước tổ máy phát điện có vỏ đồng bộ phù hợp vị trí đặt máy có sẵn:","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.2","requirement":"Phù hợp vị trí đặt máy có sẵn: dài ≤ 4350mm, rộng ≤ 1550mm, cao ≤ 2000 mm."},{"item":"Máy phát điện 250kVA: Bình nhiên liệu","quote":"Dung tích bình nhiên liệu ≥ 450 lít","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.2","requirement":"Dung tích ≥ 450 lít."},{"item":"Máy phát điện 250kVA: Động cơ - hãng, model","quote":"Hãng sản xuất: Nhà thầu đề xuất","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.3","requirement":"Hãng sản xuất và model động cơ do nhà thầu đề xuất."},{"item":"Máy phát điện 250kVA: Động cơ - công suất","quote":"Công suất liên tục: ≥ 302 bhp","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.3","requirement":"Công suất liên tục ≥ 302 bhp."},{"item":"Máy phát điện 250kVA: Động cơ - làm mát","quote":"Làm mát: Làm mát bằng quạt gió và két nước","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.3","requirement":"Làm mát bằng quạt gió và két nước."},{"item":"Máy phát điện 250kVA: Động cơ - nạp khí","quote":"Nạp khí: Tăng áp, làm mát khí nạp","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.3","requirement":"Tăng áp, làm mát khí nạp."},{"item":"Máy phát điện 250kVA: Động cơ - số xi lanh","quote":"Số xi lanh: ≥ 6, xếp thẳng hàng","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.3","requirement":"≥ 6 xi lanh, xếp thẳng hàng."},{"item":"Máy phát điện 250kVA: Động cơ - đường kính x hành trình","quote":"Đường kính (mm) x Hành trình (mm): ≤ 108 x 125","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.3","requirement":"≤ 108 x 125 (mm x mm)."},{"item":"Máy phát điện 250kVA: Động cơ - tỷ số nén","quote":"Tỷ số nén: ≥ 17.0:1","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.3","requirement":"≥ 17.0:1."},{"item":"Máy phát điện 250kVA: Động cơ - dung tích","quote":"Dung tích (lít): ≤ 6.8","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.3","requirement":"≤ 6.8 lít."},{"item":"Máy phát điện 250kVA: Động cơ - nhiên liệu","quote":"Nhiên liệu: Dầu Diesel","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.3","requirement":"Dầu Diesel."},{"item":"Máy phát điện 250kVA: Động cơ - mức tiêu thụ nhiên liệu","quote":"Mức tiêu thụ nhiên liệu tại 100% tải ≤ 55 Lít/giờ","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.3","requirement":"Tại 100% tải ≤ 55 Lít/giờ."},{"item":"Máy phát điện 250kVA: Động cơ - hệ thống khởi động","quote":"Hệ thống khởi động: Điện 24 V DC","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.3","requirement":"Khởi động điện 24 V DC."},{"item":"Máy phát điện 250kVA: Động cơ - dung tích hệ thống bôi trơn","quote":"Tổng dung tích hệ thống bôi trơn (lít): ≤ 20","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.3","requirement":"Tổng dung tích ≤ 20 lít."},{"item":"Máy phát điện 250kVA: Động cơ - dung tích nước làm mát","quote":"Tổng dung tích nước làm mát (lít): ≤ 33","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.3","requirement":"Tổng dung tích ≤ 33 lít."},{"item":"Máy phát điện 250kVA: Động cơ - nhiệt độ khí thải","quote":"Nhiệt độ khí thải (°C): 578","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.3","requirement":"578 °C."},{"item":"Máy phát điện 250kVA: Đầu phát - hãng, model","quote":"Hãng sản xuất: Nhà thầu đề xuất","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.4","requirement":"Hãng sản xuất và model đầu phát do nhà thầu đề xuất."},{"item":"Máy phát điện 250kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ: ≥ IP 23","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.4","requirement":"≥ IP 23."},{"item":"Máy phát điện 250kVA: Đầu phát - dao động điện áp","quote":"Dao động điện áp (Tối đa): ± 0,5%","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.4","requirement":"Tối đa ± 0,5%."},{"item":"Máy phát điện 250kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện: H Class","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.4","requirement":"Cấp H."},{"item":"Máy phát điện 250kVA: Đầu phát - bước quấn dây, dây quấn stato, rôto","quote":"Bước quấn dây: 2/3","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.4","requirement":"Bước quấn dây 2/3; dây quấn phần tĩnh vòng quấn hai lớp; rôto cân bằng động."},{"item":"Máy phát điện 250kVA: Đầu phát - méo dạng sóng, tải không cân bằng","quote":"Méo dạng sóng/Tổng độ méo hài: Không mang tải < 1.5 %, Tải trọng tuyến tính cân bằng không biến dạng < 5 %","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.4","requirement":"Méo dạng sóng/tổng độ méo hài: không mang tải < 1.5 %, tải tuyến tính cân bằng không biến dạng < 5 %; tải không cân bằng tối đa giữa các pha ≤ 25%; độ méo sóng hài < 2%."},{"item":"Máy phát điện 250kVA: Bộ điều khiển - hãng, model, chế độ vận hành","quote":"Chế độ vận hành: Vận hành bằng phím mềm trên bảng điều khiển","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.5","requirement":"Hãng và model do nhà thầu đề xuất; vận hành bằng phím mềm trên bảng điều khiển."},{"item":"Máy phát điện 250kVA: Bộ điều khiển - nút và chức năng điều khiển","quote":"Hệ thống khởi động, điều khiển: Nút khởi động máy bằng tay (RUN), Nút dừng máy bằng tay (OFF/STOP), Nút chạy chế độ tự động (AUTO), Nút chuyển trang trái; phải, Đèn LED cảnh báo lỗi, Đèn LED chạy tại chế độ tự động, Đèn LED hiển trị trạng thái hoạt động, Chức năng AMF, Nút dừng khẩn cấp.","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.5","requirement":"Nút khởi động tay (RUN), nút dừng tay (OFF/STOP), nút chạy tự động (AUTO), nút chuyển trang trái/phải, đèn LED cảnh báo lỗi, đèn LED chạy chế độ tự động, đèn LED hiển thị trạng thái hoạt động, chức năng AMF, nút dừng khẩn cấp."},{"item":"Máy phát điện 250kVA: Bộ điều khiển - đèn báo, công tơ","quote":"Đồng hồ công tơ điện độc lập (kWh): Có","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.5","requirement":"Có đèn báo máy phát; có đồng hồ công tơ điện độc lập (kWh)."},{"item":"Máy phát điện 250kVA: Bộ điều khiển - bảng điều khiển","quote":"Bảng điều khiển: Kỹ thuật số màn hình hiển thị LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.5","requirement":"Kỹ thuật số, màn hình LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS."},{"item":"Máy phát điện 250kVA: Bộ điều khiển - giao diện kết nối ATS","quote":"Giao điện kết nối bộ ATS: Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện. Khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.5","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa."},{"item":"Máy phát điện 250kVA: Bộ điều khiển - kích thước","quote":"Kích thước ≤ 141 x 111 x 33,5 (mm)","reference":"Chương V, mục 3.2, bảng TT 1, dòng 1.5","requirement":"≤ 141 x 111 x 33,5 (mm)."},{"item":"Tủ ATS 250A 4P (Miếu Hương): Phạm vi","quote":"Lắp đặt ATS trọn bộ ( bao gồm: Bộ ATS 250A, Vỏ tủ điện ngoài trời 2 lớp cánh TK: 800x600x400, đế và các linh kiện kết nối) tại nhà máy nước Miếu Hương.","reference":"Chương V, mục I.1","requirement":"Lắp đặt ATS trọn bộ gồm bộ ATS 250A, vỏ tủ điện ngoài trời 2 lớp cánh kích thước 800x600x400, đế và các linh kiện kết nối, tại nhà máy nước Miếu Hương."},{"item":"Tủ ATS 250A 4P: Hãng, xuất xứ, năm sản xuất","quote":"Năm sản xuất: 2025 trở về sau","reference":"Chương V, mục 3.2, bảng TT 2, dòng 2.1","requirement":"Hãng sản xuất và xuất xứ do nhà thầu đề xuất; năm sản xuất 2025 trở về sau."},{"item":"Tủ ATS 250A 4P: Chế độ và chức năng chuyển nguồn","quote":"Tự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.","reference":"Chương V, mục 3.2, bảng TT 2, dòng 2.1","requirement":"Có 2 chế độ tự động hoặc bằng tay; tự động chuyển tải từ điện lưới sang máy phát và ngược lại khi mất/có điện."},{"item":"Tủ ATS 250A 4P: Thiết bị đóng cắt","quote":"Sử dụng thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức 250A, 4 cực.","reference":"Chương V, mục 3.2, bảng TT 2, dòng 2.1","requirement":"Thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức 250A, 4 cực; nhà thầu cung cấp link website trong E-HSDT để tham chiếu."},{"item":"Tủ ATS 250A 4P: Bộ điều khiển","quote":"Có bộ điều khiển đo lường và điều khiển tự động và màn hình LCD 2,8 Inch, có giao diện kết nối RS485 với hệ thống giám sát từ xa","reference":"Chương V, mục 3.2, bảng TT 2, dòng 2.1","requirement":"Có bộ điều khiển đo lường và điều khiển tự động, màn hình LCD 2,8 Inch, giao diện RS485 kết nối hệ thống giám sát từ xa, giao diện USB để đặt và theo dõi tham số thời gian thực; hiển thị trạng thái điện áp, tần số nguồn lưới và nguồn máy phát, trạng thái thời gian thực của bộ điều khiển, trạng thái đóng công tắc nguồn, trạng thái đầu vào/đầu ra, thời gian bật nguồn tích lũy, đồng hồ thời gian thực; nhà thầu cung cấp link website thiết bị điều khiển."},{"item":"Tủ ATS 250A 4P: Bộ sạc ắc quy tự động","quote":"Bộ sạc tự động ắc quy được tích hợp trong tủ ATS, là loại sạc công suất đầu ra 144W, điện áp sạc trung bình 28,8V, nguồn điện đầu vào chịu được phạm vi từ 90VAC-305VAC","reference":"Chương V, mục 3.2, bảng TT 2, dòng 2.1","requirement":"Tích hợp trong tủ ATS, công suất đầu ra 144W, điện áp sạc trung bình 28,8V, nguồn vào chịu được 90VAC-305VAC; nhà thầu cung cấp link website thiết bị sạc."},{"item":"Tủ ATS 250A 4P: Vỏ tủ","quote":"Vỏ tủ ngoài trời 2 lớp cánh làm bằng thép sơn tĩnh điện, độ dày tôn thép từ 1-2mm. Phù hợp các tiêu chuẩn IEC 61439-1&2 hoặc TCVN 4255:2008 (IEC 60529 : 2001) hoặc TCVN 7994-1 hoặc IEC-60947-2 hoặc IEC-60529","reference":"Chương V, mục 3.2, bảng TT 2, dòng 2.1","requirement":"Vỏ tủ ngoài trời 2 lớp cánh bằng thép sơn tĩnh điện, độ dày tôn thép từ 1-2mm; phù hợp IEC 61439-1&2 hoặc TCVN 4255:2008 (IEC 60529 : 2001) hoặc TCVN 7994-1 hoặc IEC-60947-2 hoặc IEC-60529."},{"item":"Tủ ATS 630A 4P (Mạo Khê): Phạm vi","quote":"Lắp đặt Tủ ATS trọn bộ ( bao gồm: Bộ ATS 630A, Vỏ tủ điện ngoài trời 2 lớp cánh TK: 800x600x400, đế và các linh kiện kết nối) tại nhà máy phát khu xử lý Mạo Khê.","reference":"Chương V, mục I.1","requirement":"Lắp đặt tủ ATS trọn bộ gồm bộ ATS 630A, vỏ tủ điện ngoài trời 2 lớp cánh kích thước 800x600x400, đế và các linh kiện kết nối, tại nhà máy phát khu xử lý Mạo Khê."},{"item":"Tủ ATS 630A 4P: Hãng, xuất xứ, năm sản xuất","quote":"Năm sản xuất: 2025 trở về sau","reference":"Chương V, mục 3.2, bảng TT 2, dòng 2.2","requirement":"Hãng sản xuất và xuất xứ do nhà thầu đề xuất; năm sản xuất 2025 trở về sau."},{"item":"Tủ ATS 630A 4P: Chế độ và chức năng chuyển nguồn","quote":"Tự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.","reference":"Chương V, mục 3.2, bảng TT 2, dòng 2.2","requirement":"Có 2 chế độ tự động hoặc bằng tay; tự động chuyển tải từ điện lưới sang máy phát và ngược lại khi mất/có điện."},{"item":"Tủ ATS 630A 4P: Thiết bị đóng cắt","quote":"Sử dụng thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức 630A, 4 cực.","reference":"Chương V, mục 3.2, bảng TT 2, dòng 2.2","requirement":"Thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức 630A, 4 cực; nhà thầu cung cấp link website trong E-HSDT để tham chiếu."},{"item":"Tủ ATS 630A 4P: Bộ điều khiển","quote":"Có bộ điều khiển đo lường và điều khiển tự động và màn hình LCD 2,8 Inch, có giao diện kết nối RS485 với hệ thống giám sát từ xa","reference":"Chương V, mục 3.2, bảng TT 2, dòng 2.2","requirement":"Có bộ điều khiển đo lường và điều khiển tự động, màn hình LCD 2,8 Inch, giao diện RS485 kết nối hệ thống giám sát từ xa, giao diện USB để đặt và theo dõi tham số thời gian thực; hiển thị trạng thái điện áp, tần số nguồn lưới và nguồn máy phát, trạng thái thời gian thực của bộ điều khiển, trạng thái đóng công tắc nguồn, trạng thái đầu vào/đầu ra, thời gian bật nguồn tích lũy, đồng hồ thời gian thực; nhà thầu cung cấp link website thiết bị điều khiển."},{"item":"Tủ ATS 630A 4P: Bộ sạc ắc quy tự động","quote":"Bộ sạc tự động ắc quy được tích hợp trong tủ ATS, là loại sạc công suất đầu ra 144W, điện áp sạc trung bình 28,8V, nguồn điện đầu vào chịu được phạm vi từ 90VAC-305VAC","reference":"Chương V, mục 3.2, bảng TT 2, dòng 2.2","requirement":"Tích hợp trong tủ ATS, công suất đầu ra 144W, điện áp sạc trung bình 28,8V, nguồn vào chịu được 90VAC-305VAC; nhà thầu cung cấp link website thiết bị sạc."},{"item":"Tủ ATS 630A 4P: Vỏ tủ","quote":"Vỏ tủ ngoài trời 2 lớp cánh làm bằng thép sơn tĩnh điện, độ dày tôn thép từ 1-2mm. Phù hợp các tiêu chuẩn IEC 61439-1&2 hoặc TCVN 4255:2008 (IEC 60529 : 2001) hoặc TCVN 7994-1 hoặc IEC-60947-2 hoặc IEC-60529","reference":"Chương V, mục 3.2, bảng TT 2, dòng 2.2","requirement":"Vỏ tủ ngoài trời 2 lớp cánh bằng thép sơn tĩnh điện, độ dày tôn thép từ 1-2mm; phù hợp IEC 61439-1&2 hoặc TCVN 4255:2008 (IEC 60529 : 2001) hoặc TCVN 7994-1 hoặc IEC-60947-2 hoặc IEC-60529."},{"item":"Cáp điện Cu/XLPE/PVC/DSTA/PVC: Quy cách, tiêu chuẩn","quote":"Quy cách: Cu/XLPE/PVC/DSTA/PVC","reference":"Chương V, mục 3.2, bảng TT 3, dòng 3.1","requirement":"Hãng do nhà thầu đề xuất; theo TCVN 5935-1: 2013; điện áp 0,6/1 kV; quy cách Cu/XLPE/PVC/DSTA/PVC."},{"item":"Cáp điện Cu/XLPE/PVC/DSTA/PVC: Ruột dẫn, kết cấu","quote":"Ruột dẫn: Đồng 99,99%","reference":"Chương V, mục 3.2, bảng TT 3, dòng 3.1","requirement":"Ruột dẫn đồng 99,99%; kết cấu nhiều sợi bện tròn/tròn có ép nén cấp 2."},{"item":"Phạm vi lắp đặt: Di chuyển máy phát hiện có","quote":"Tháo dỡ, lắp đặt, di chuyển máy phát từ KXL Miếu Hương đến KXL Mạo Khê sử dụng 01 ca cần cầu bánh hơi 6 tấn.","reference":"Chương V, mục I.1","requirement":"Tháo dỡ, lắp đặt, di chuyển máy phát từ KXL Miếu Hương đến KXL Mạo Khê, sử dụng 01 ca cần cẩu bánh hơi 6 tấn."},{"item":"Phạm vi lắp đặt: Nhà chứa máy phát Miếu Hương","quote":"Xây dựng nhà chứa máy phát điện KT: 5x 2,5m cụ thể như sau:","reference":"Chương V, mục I.1","requirement":"Xây dựng nhà chứa máy phát điện kích thước 5x 2,5m: nền bê tông đá 1x2 mác 200 dày 15cm; khung cột thép ống mạ kẽm D65 dày 3mm dài 2,5m; vì kèo thép hộp mạ kẽm 30x60x1,4mm liên kết hàn; lợp mái tôn mạ kẽm dày 0,45mm."},{"item":"Phạm vi lắp đặt: Khoang đặt máy phát Mạo Khê","quote":"Cải tạo nâng cấp nhà để xe hiện trạng KXL Mạo Khê, bổ sung 01 khoang cuối KT 4,6x4m để máy phát điện cụ thể như sau:","reference":"Chương V, mục I.1","requirement":"Bổ sung 01 khoang cuối kích thước 4,6x4m để đặt máy phát: móng M1 bê tông đá 1x2 M200 kích thước 1x 0,7x 0,6m, bê tông nền đá 1x2 mác 200 dày 10cm, láng nền vữa xi măng mác 75 dày 3cm, lắp bổ sung 05 thanh xà gồ 80x40x1,4mm dài 3,88m."},{"item":"Lắp đặt máy phát điện: Nền và vị trí đặt máy","quote":"Độ dày tối thiểu của nền nhà phải từ 8cm","reference":"Chương V, mục 3.3.1","requirement":"Đặt máy ở vị trí khô ráo, thoáng mát, hạn chế nắng trực tiếp; mặt phẳng, nền chịu lực tốt, dày tối thiểu 8cm; khu vực không rung lắc, địa chấn."},{"item":"Lắp đặt máy phát điện: Trình tự và chạy thử","quote":"Tiến hành chạy thử không tải, có tải và ghi lại các thông số cần thiết (nếu cần) trong quá trình chạy.","reference":"Chương V, mục 4.1.2 và 4.1.3","requirement":"Lắp thùng chứa nhiên liệu, ống khói xả ra khu vực thông thoáng, hệ thống thông gió và cách âm cho phòng MFD (nếu có), đấu nối cáp điện vào máy phát; chạy thử không tải và có tải, kiểm tra ắc quy, chức năng điều khiển, thông mạch, cách điện cáp, thanh cái và CB đầu nguồn."},{"item":"Lắp đặt cáp ngầm: Ống bảo vệ, khoảng cách","quote":"Tại chỗ cáp đổi hướng bán kính cong lượn của cáp phải đảm bảo yêu cầu kỹ thuật > 0,6 m.","reference":"Chương V, mục 3.3.3","requirement":"Cáp luồn ống HDPE; bán kính cong > 0,6 m; khoảng cách tới đường ống nước > 0,5m; khoảng cách ngang tới công trình xây dựng > 1m."},{"item":"Hàng hóa: Tình trạng, xuất xứ","quote":"Quy định kỹ thuật cần yêu cầu tất cả hàng hóa và vật tư được sử dụng trong Công trình đều mới, chưa từng qua sử dụng","reference":"Chương V, mục 3.2","requirement":"Tất cả hàng hóa, vật tư đều mới, chưa qua sử dụng; có chứng từ chứng minh nguồn gốc xuất xứ rõ ràng và chứng chỉ đảm bảo tiêu chuẩn."},{"item":"Hàng hóa: CO, CQ và hồ sơ kiểm tra","quote":"Chứng nhận xuất xứ - (CO –","reference":"Chương V, mục 4.3, phần Kiểm tra và thử nghiệm","requirement":"Bản gốc hoặc bản sao có chứng thực CO (nếu nhập khẩu), CQ, biên bản kiểm nghiệm (Test Report) và giấy kiểm tra xuất xưởng của nhà sản xuất (nếu có)."},{"item":"Tổ máy phát điện: Tiêu chuẩn áp dụng","quote":"TCVN 9729-1:2013 (ISO 8528-1:2005)","reference":"Chương V, mục III.1, dòng 10","requirement":"Áp dụng tiêu chuẩn quốc gia về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông, phần 1: ứng dụng, công suất danh định và tính năng, TCVN 9729-1:2013 (ISO 8528-1:2005)."},{"item":"Bảo hành","quote":"Hàng hóa và công trình liên quan phải được bảo hành theo tiêu chuẩn Nhà sản xuất nhưng tối thiểu 12 tháng kể từ khi được bàn giao, nghiệm thu kèm theo phiếu bảo hành.","reference":"Chương V, mục 4.2","requirement":"Bảo hành theo tiêu chuẩn nhà sản xuất nhưng tối thiểu 12 tháng kể từ khi bàn giao, nghiệm thu, kèm phiếu bảo hành; nhà cung cấp triển khai bảo trì, bảo dưỡng thiết bị trong thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:24:13.303Z"}},"IB2500203377":{"u":"2026-11-03T17:28:10.482+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Phi tư vấn 1 túi_BD Đài HN2_phat hanh.pdf), chưa phân tích cả HSMT.","Đây là gói bảo dưỡng, không phải mua sắm tổ máy. Chương V không nêu công suất định mức cụ thể của từng máy (chỉ phân nhóm P ≤ 15kVA và P > 15kVA), cũng không nêu hãng, model, xuất xứ, năm sản xuất, bảo hành hay tiêu chuẩn.","Bảng số lượng ở mục 1 bị lỗi định dạng khi trích từ PDF, nên cột vùng và khu vực của hạng mục máy phát điện chưa đối chiếu chắc chắn được.","Chương V ghi chu kỳ 'Bảo dưỡng máy phát điện : 1 lần/năm' ở mục 1 nhưng mục 3.3.a ghi 06 tháng/lần cho site cấp 1, 2; hai nội dung này không khớp nhau.","Mục 3.3 nhắc 'Đài Viễn thông Nam Định' trong khi gói thầu là Đài Viễn thông Hà Nội 2."],"result":{"keyInfo":{"bidName":"Bảo dưỡng điều hòa, máy phát điện, cột anten tại Đài viễn thông Hà Nội 2 năm 2025","notifyNo":"IB2500203377","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng máy phát điện cần bảo dưỡng","quote":"3 | Bảo dưỡng MFĐ | máy | 48 | 107 | 99","reference":"Chương V, mục 1 (bảng số lượng thực hiện, hạng mục 3)","requirement":"Tổng 254 máy, chia theo vùng: 48 + 107 + 99 (tổng này do cộng các cột trong bảng, bảng bị lỗi định dạng khi trích văn bản)."},{"item":"Máy phát điện động cơ xăng, công suất nhỏ","quote":"Bảo dưỡng MFĐ động cơ xăng công suất P ≤ 15kVA:","reference":"Chương V, mục 3.3.b","requirement":"Bảo dưỡng máy phát điện động cơ xăng có công suất P ≤ 15kVA."},{"item":"Máy phát điện động cơ diesel, công suất nhỏ","quote":"Bảo dưỡng MFĐ động cơ diesel P ≤ 15kVA","reference":"Chương V, mục 3.3.b","requirement":"Bảo dưỡng máy phát điện động cơ diesel có công suất P ≤ 15kVA, gồm cả kiểm tra hệ thống chuyển đổi nguồn ATS, làm mát bằng gió hoặc bằng nước, vỏ chống ồn."},{"item":"Máy phát điện công suất lớn","quote":"Bảo dưỡng MFĐ có công suất lớn P>15 KVA","reference":"Chương V, mục 3.3.b","requirement":"Bảo dưỡng máy phát điện có công suất P > 15 KVA, gồm bồn chứa dầu, hệ thống làm mát, bảng điều khiển, đầu phát và ATS."},{"item":"Máy phát điện: Đầu phát và AVR","quote":"Kiểm tra bộ kích từ AVR:","reference":"Chương V, mục 3.3.b","requirement":"Đo kiểm cuộn dây đầu phát (thông mạch, độ cách điện), kiểm tra bộ kích từ AVR (điện áp kích, dòng kích), hiệu chỉnh điện áp và tần số. Văn bản không nêu hãng, model, cấp cách điện hay thông số của đầu phát và AVR."},{"item":"ATS (tủ chuyển đổi nguồn)","quote":"Bảo dưỡng thiết bị ATS:","reference":"Chương V, mục 3.3.b","requirement":"Bảo dưỡng thiết bị ATS: đo điện áp vào/ra, dòng từng pha, kiểm tra đóng ngắt tự động và bằng tay. Văn bản không nêu dòng định mức của ATS."},{"item":"Chu kỳ bảo dưỡng máy phát điện dự phòng","quote":"Máy phát điện dự phòng tại site cấp 1,2 chu kỳ: 06 tháng/ 1 lần.","reference":"Chương V, mục 3.3.a","requirement":"Site cấp 1, 2: 06 tháng/lần. Site cấp 3: 12 tháng/lần, nếu máy chạy quá 200h giữa 2 chu kỳ thì bảo dưỡng thêm 1 lần."},{"item":"Vật tư thay thế","quote":"Các vật tư thay thế (nếu có) phải đảm bảo theo đúng chủng loại và chất","reference":"Chương V, mục 3.3.c","requirement":"Vật tư thay thế (nếu có) phải đúng chủng loại và chất lượng yêu cầu. Văn bản không nêu chủng loại cụ thể."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:28:10.134Z"}},"IB2500206907":{"u":"2026-11-03T05:19:37.103+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 11. Sửa đổi Phần 2 Chương V YÊU CẦU VỀ KỸ THUẬT MPĐ.pdf), chưa phân tích cả HSMT.","Văn bản trích từ PDF bị ngắt dòng trong bảng nên một số trích dẫn (quote) chỉ là đoạn nằm gọn trên một dòng, hoặc để null khi giá trị bị tách qua nhiều dòng.","Không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; không nêu thông số định mức ATS (chỉ nêu chức năng AMF); không nêu cáp hay phạm vi lắp đặt.","Bảng ghi 'Điều tốc' hai lần (Điện tử / Bằng điện tử) và nhiệt độ/điện trở ghi '500c', '220c' đúng như văn bản gốc (có thể là °C bị mất ký hiệu).","Hai dòng giám sát điện lưới ghi 'kVA, kW, kVA, pf' đúng như văn bản gốc."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Mua sắm máy phát điện","notifyNo":"IB2500206907","generatorCapacity":"250 kVA / 200 kW liên tục; 275 kVA / 220 kW dự phòng (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 250 kVA: Số lượng","quote":"Máy phát điện | Máy | 01","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"01 máy"},{"item":"Tổ máy phát điện 250 kVA: Công suất liên tục","quote":"250KVA / 200KW","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"250 kVA / 200 kW"},{"item":"Tổ máy phát điện 250 kVA: Công suất dự phòng","quote":"275KVA / 220KW","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"275 kVA / 220 kW"},{"item":"Tổ máy phát điện 250 kVA: Điện thế","quote":"220V / 380V","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"220V / 380V"},{"item":"Tổ máy phát điện 250 kVA: Dòng điện liên tục","quote":"360A","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"360A"},{"item":"Tổ máy phát điện 250 kVA: Dòng điện dự phòng","quote":"396A","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"396A"},{"item":"Tổ máy phát điện 250 kVA: Số pha","quote":"3 pha","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"3 pha"},{"item":"Tổ máy phát điện 250 kVA: Số cực","quote":"4 cực","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"4 cực"},{"item":"Tổ máy phát điện 250 kVA: Tần số / vòng quay","quote":"50Hz / 1500 vòng /","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"50Hz / 1500 vòng / phút"},{"item":"Tổ máy phát điện 250 kVA: Bình chứa nhiên liệu","quote":"400 lít","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"Thể tích 400 lít"},{"item":"Tổ máy phát điện 250 kVA: Tiêu hao nhiên liệu tối đa","quote":"≤ 53 lít/giờ","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"100% tải ≤ 53 lít/giờ; 75% tải ≤ 39 lít/giờ; 50% tải ≤ 27 lít/giờ"},{"item":"Tổ máy phát điện 250 kVA: Tình trạng","quote":"Đồng bộ, nguyên","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"Đồng bộ, nguyên kiện, mới 100%"},{"item":"Tổ máy phát điện 250 kVA: Kích thước","quote":"2.050mm","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"Tối thiểu DxRxH: 3.580 x 1.200 x 2.050mm"},{"item":"Tổ máy phát điện 250 kVA: Trọng lượng (bao gồm vỏ chống ồn)","quote":"2590 kg","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"2590 kg"},{"item":"Tổ máy phát điện 250 kVA: Vật liệu chống ồn","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"Sử dụng mút cách âm, chống cháy, chịu dầu và độ bền rất cao"},{"item":"Tổ máy phát điện 250 kVA: Liên kết vỏ và máy","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"Máy liên kết với khung bằng cao su chống rung, triệt tiêu rung động ra vỏ khi máy hoạt động"},{"item":"Tổ máy phát điện 250 kVA: Bề mặt sơn vỏ","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"Các chi tiết được xử lý bề mặt trước khi sơn tĩnh điện, dùng sơn cao cấp độ bền bề mặt cao"},{"item":"Tổ máy phát điện 250 kVA: Khung bệ máy","quote":"Thép hình độ dày","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"Thép hình độ dày 8mm, sơn tĩnh điện"},{"item":"Tổ máy phát điện 250 kVA: Công nghệ chế tạo vỏ","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"Tôn dập dạng tấm dày 2mm, chế tạo thành các module, tháo lắp dễ dàng"},{"item":"Tổ máy phát điện 250 kVA: Cấu tạo cửa","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"Phần điều khiển có cửa kính quan sát thông số từ bên ngoài; các cánh cửa có khóa an toàn và gioăng làm kín"},{"item":"Tổ máy phát điện 250 kVA: Độ ồn tiêu chuẩn của máy có vỏ","quote":"≤70 ± 2 db(A)@7m","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"≤70 ± 2 db(A)@7m về phía trước, phía sau, bên trái, bên phải ở 100% tải; độ ồn đạt chuẩn theo QCVN 26:2010/BTNMT"},{"item":"Tổ máy phát điện 250 kVA: Tiêu chuẩn bảo vệ IP vỏ cách âm","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 1","requirement":"Tối thiểu IP23"},{"item":"Tổ máy phát điện 250 kVA: Động cơ - Kiểu","quote":"Diesel","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 2","requirement":"Diesel"},{"item":"Tổ máy phát điện 250 kVA: Động cơ - Chu kỳ","quote":"Động cơ 4 kỳ có","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 2","requirement":"4 kỳ có turbo tăng áp"},{"item":"Tổ máy phát điện 250 kVA: Động cơ - Số xy lanh","quote":"06 xi lanh xếp","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 2","requirement":"06 xi lanh xếp thẳng hàng"},{"item":"Tổ máy phát điện 250 kVA: Động cơ - Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 2","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện 250 kVA: Động cơ - Đường kính xi-lanh","quote":"114mm","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 2","requirement":"114mm"},{"item":"Tổ máy phát điện 250 kVA: Động cơ - Hành trình piston","quote":"135mm","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 2","requirement":"135mm"},{"item":"Tổ máy phát điện 250 kVA: Động cơ - Dung tích xi-lanh","quote":"8,9 lít","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 2","requirement":"8,9 lít"},{"item":"Tổ máy phát điện 250 kVA: Động cơ - Tỷ số nén","quote":"16.6:1","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 2","requirement":"16.6:1"},{"item":"Tổ máy phát điện 250 kVA: Động cơ - Dung tích dầu bôi trơn","quote":"27,6 lít","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 2","requirement":"27,6 lít"},{"item":"Tổ máy phát điện 250 kVA: Động cơ - Kiểu phun nhiên liệu","quote":"Trực tiếp","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 2","requirement":"Trực tiếp"},{"item":"Tổ máy phát điện 250 kVA: Động cơ - Điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 2","requirement":"Điện tử"},{"item":"Tổ máy phát điện 250 kVA: Động cơ - Hệ thống làm mát","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 2","requirement":"Bằng két nước (loại két nước 500c) và quạt gió"},{"item":"Tổ máy phát điện 250 kVA: Động cơ - Hệ thống khởi động","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 2","requirement":"Bằng bình ắc quy 24V (02 bình ắc-quy 100Ah - loại ắc-quy khô) kèm bộ sạc (bù) tự động"},{"item":"Tổ máy phát điện 250 kVA: Động cơ - Kiểu nạp khí","quote":"Turbo tăng áp, air","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 2","requirement":"Turbo tăng áp, air cooled"},{"item":"Tổ máy phát điện 250 kVA: Động cơ - Tắt máy","quote":"Bằng tay hoặc tự","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 2","requirement":"Bằng tay hoặc tự động"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Kiểu kích từ","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"Đồng bộ, tự kích từ, không chổi than, tự động ổn định điện thế"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Bộ ổn áp AVR","quote":"Ổn định điện áp ± 1%","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"Điện tử, tự động; ổn định điện áp ± 1%"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Khả năng chịu vượt tốc","quote":"< 125%","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"< 125%"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Điện thế / Tần số","quote":"220V/380V, 50Hz","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"220V/380V, 50Hz"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Công suất định mức","quote":"250kVA/","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"250kVA/200kW"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Hiệu suất","quote":"92,7%","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"92,7%"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Tốc độ","quote":"1.500rpm","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"1.500rpm"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Làm mát","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"Bằng quạt gió đồng trục gắn trên đầu phát, lưu lượng 0,58m3/sec"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Khả năng chịu ngắn mạch","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"250% trong thời gian 5 giây"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Số pha","quote":"3 pha, 4 dây.","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"3 pha, 4 dây"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Hệ số công suất","quote":"Hệ số công suất 0,8","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"0,8"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Độ cách điện","quote":"Cấp cách điện H","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"Cấp cách điện H"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Hệ thống điều áp","quote":"Điện tử","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"Điện tử"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Khả năng quá tải","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"110% tải, 1 giờ trong mỗi 6 giờ"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Độ lệch sóng hài","quote":"THD ≤ 5% (có tải)","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"THD ≤ 5% (có tải)"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Kháng trở cuộn dây stato","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"0,0126Ω/pha tại 220c"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Kháng trở cuộn dây rotor","quote":"2,08Ω tại 220c","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"2,08Ω tại 220c"},{"item":"Tổ máy phát điện 250 kVA: Đầu phát - Cấp bảo vệ","quote":"IP23.","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 3","requirement":"IP23"},{"item":"Tổ máy phát điện 250 kVA: Bảng điều khiển LCD - Truyền thông","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 4","requirement":"Cổng truyền thông công nghiệp Modbus RS485, RS232 RTU BMS; tích hợp kết nối truyền thông với nhiều chuẩn loại động cơ sử dụng ECU thông qua Canbus"},{"item":"Tổ máy phát điện 250 kVA: Bảng điều khiển LCD - Giám sát","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 4","requirement":"Giám sát công suất kVA, kW, kVA, pf của điện lưới; giám sát công suất kVA, kW, kVAr, pf của máy phát điện"},{"item":"Tổ máy phát điện 250 kVA: Bảng điều khiển LCD - Hiển thị","quote":"Hiển thị: 04","reference":"Chương V, mục 1.2.b, bảng STT 1, phần 4","requirement":"04 hàng; hiển thị điện áp, tần số, dòng điện các pha, công suất kW, hệ số công suất CosФ, nhiệt độ nước, áp suất nhớt, điện áp sạc bình, thời gian chạy máy, thứ tự pha"},{"item":"Tổ máy phát điện 250 kVA: Bảng điều khiển LCD - Cảnh báo/bảo vệ","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 4","requirement":"Báo lỗi áp suất nhớt - dừng máy; nhiệt độ nước giải nhiệt cao - dừng máy; tốc độ thấp - dừng máy; lỗi khởi động; lỗi dừng máy; điện áp cao/thấp - dừng máy; lỗi nạp ắc quy; dừng máy khẩn cấp; các báo động tùy chọn theo người lập trình"},{"item":"Tổ máy phát điện 250 kVA: Chức năng làm việc với bộ chuyển nguồn ATS","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1, phần 4","requirement":"Tự động chuyển đổi nguồn lưới và máy phát, chức năng AMF"},{"item":"Nguồn gốc xuất xứ, CO/CQ","quote":null,"reference":"Chương V, mục 1.2.a, STT 1","requirement":"Có nguồn gốc xuất xứ rõ ràng, hợp pháp; có đầy đủ tài liệu chứng minh CO, CQ đối với hàng nhập khẩu; hàng trong nước phải có giấy chứng nhận xuất xưởng hoặc giấy kiểm tra chất lượng của Nhà sản xuất"},{"item":"Chất lượng, năm sản xuất","quote":"Hàng mới 100%, không có khiếm khuyết,","reference":"Chương V, mục 1.2.a, STT 3","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất từ năm 2025 trở về sau; có ký mã hiệu, nhãn mác, thông số kỹ thuật rõ ràng"},{"item":"Tiêu chuẩn chất lượng","quote":null,"reference":"Chương V, mục 1.2.a, STT 3","requirement":"Đạt các tiêu chuẩn hiện hành về chất lượng sản phẩm, an toàn cho môi trường và người sử dụng; được chứng nhận hợp quy, công bố chất lượng"},{"item":"Bảo hành","quote":null,"reference":"Chương V, mục 1.2.a, STT 6","requirement":"24 tháng hoặc 2.000 giờ vận hành (tùy điều kiện nào đến trước) kể từ ngày nghiệm thu và bàn giao; bảo hành bởi nhà sản xuất hoặc nhà cung cấp được ủy quyền chính thức"},{"item":"Thử tải khi giao hàng","quote":null,"reference":"Chương V, mục 1.3, Yêu cầu về giao hàng","requirement":"50% công suất liên tục 30 phút; 75% công suất liên tục 30 phút; 100% công suất liên tục 04 giờ; 110% công suất liên tục 01 giờ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:19:35.974Z"}},"IB2500211376":{"u":"2026-11-03T04:26:13.535+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. CHƯƠNG V_YÊU CẦU VỀ KỸ THUẬT.docx), chưa phân tích cả HSMT.","Chương V không nêu số lượng máy cho từng loại hay từng cửa hàng (08, 21, 24); chỉ liệt kê địa điểm giao hàng.","Chương V không có yêu cầu về ATS, cáp, phạm vi lắp đặt, CO/CQ hay bảo hành đối với máy phát điện; chỉ yêu cầu nhà thầu có mặt kiểm tra, sửa chữa hoặc thay thế trong vòng 24 giờ sau khi nhận thông báo.","Mục 'Thương hiệu: G7' xuất hiện ở cả đầu phát và động cơ mà không giải thích G7 là gì; ghi nguyên văn.","Bảng I.2 thiếu dòng số 4; bảng I.1 và II.3 có số thứ tự bị trùng; tỷ số nén ghi '≥ 20.1' đúng như văn bản; 'Euro Ceft' ở mục II.1 ghi đúng như văn bản.","Công suất đầu phát (≥ 20 kVA mục I, ≥ 20.5 kVA mục II) và công suất động cơ được ghi đúng như văn bản, không đối chiếu với công suất tổ máy.","Các danh mục thông số hiển thị, cảnh báo, tự dừng máy và đèn LED của bộ điều khiển được tóm tắt, không liệt kê từng dòng."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện cho các Cửa hàng xăng dầu","notifyNo":"IB2500211376","generatorCapacity":"Mục I (3 pha): 15 kVA/12 kW liên tục (Prime), 16.5 kVA/13.2 kW dự phòng (Standby); Mục II (1 pha): 15 kVA/15 kW liên tục (Prime), 16.5 kVA/16.5 kW dự phòng (Standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Chủng loại","quote":"Máy phát điện xoay chiều 3 pha, 4 dây. Máy mới 100%, máy phát điện đồng bộ, ghép đồng trục, không chổi than.","reference":"Chương V, mục 1.2, bảng I.1 dòng 1","requirement":"Máy phát điện xoay chiều 3 pha, 4 dây, mới 100%, đồng bộ, ghép đồng trục, không chổi than. Động cơ, đầu phát, bộ điều khiển, bộ đóng cắt tự động phải đồng bộ theo tiêu chuẩn nhà sản xuất. Có thể nhập khẩu nguyên chiếc hoặc liên kết lắp ráp trong nước."},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Công suất liên tục (Prime)","quote":"≥ 15kVA /12 kW","reference":"Chương V, mục 1.2, bảng I.1 dòng 2","requirement":"≥ 15kVA /12 kW"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Công suất dự phòng (Standby)","quote":"≥ 16.5 kVA /13.2 kW","reference":"Chương V, mục 1.2, bảng I.1 dòng 3","requirement":"≥ 16.5 kVA /13.2 kW"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Điện áp ngõ ra","quote":"220V/380V 3 pha","reference":"Chương V, mục 1.2, bảng I.1 dòng 4","requirement":"220V/380V 3 pha"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Tần số","quote":"50Hz","reference":"Chương V, mục 1.2, bảng I.1 dòng 5","requirement":"50Hz"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 24 giờ","reference":"Chương V, mục 1.2, bảng I.1 dòng 6","requirement":"≥ 24 giờ (khi có đủ nhiên liệu)"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Thời gian hoạt động liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ","reference":"Chương V, mục 1.2, bảng I.1 dòng 7","requirement":"≥ 1 giờ"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Bình nhiên liệu","quote":"Đảm bảo chạy 12 giờ liên tục ở tối thiểu 100% công suất định mức","reference":"Chương V, mục 1.2, bảng I.1 dòng 8-9","requirement":"Gắn liền với bệ máy; dung tích đảm bảo chạy 12 giờ liên tục ở tối thiểu 100% công suất định mức"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Khả năng đóng tải 1 cấp","quote":"≥ 65% công suất định mức","reference":"Chương V, mục 1.2, bảng I.1 dòng 10","requirement":"Sau khi chạy ổn định không tải 1 phút, đóng tải ≥ 65% công suất định mức"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Độ ồn","quote":"≤ 65 dB","reference":"Chương V, mục 1.2, bảng I.1 dòng 11","requirement":"≤ 65 dB ở 100% công suất định mức, không gian mở, khoảng cách 7m (yêu cầu nâng cao)"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Cấp bảo vệ vỏ máy","quote":"IP23","reference":"Chương V, mục 1.2, bảng I.1 dòng 12","requirement":"Tối thiểu IP23"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Môi trường, nhiệt độ, độ ẩm hoạt động","quote":"0 – 50 độ C, độ ẩm tới 95%","reference":"Chương V, mục 1.2, bảng I.1 dòng 13-14","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ngoài trời không mái che; 0 – 50 độ C, độ ẩm tới 95%"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Kích thước và trọng lượng","quote":"≤ 1500 x 800 x 960","reference":"Chương V, mục 1.2, bảng I.1 dòng 15-16","requirement":"Kích thước gồm vỏ chống ồn ≤ 1500 x 800 x 960 (D x R x C, mm); trọng lượng gồm vỏ giảm âm ≤ 600 Kg"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Sơn bảo vệ và sạc ắc quy","quote":"Có hệ thống máy sạc ắc quy tự động tích hợp sẵn","reference":"Chương V, mục 1.2, bảng I.1 dòng 16-17","requirement":"Khung vỏ máy và thùng nhiên liệu sơn tĩnh điện; có hệ thống sạc ắc quy tự động tích hợp sẵn"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Năm sản xuất","quote":"Máy mới được sản xuất năm 2025","reference":"Chương V, mục 1.2, bảng I.1 dòng 18","requirement":"Máy mới sản xuất năm 2025"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Tiêu chuẩn máy phát điện","quote":"Có chứng nhận CE (Euro Cert) đạt tiêu chuẩn EN ISO 12100:2010; EN60204-1:2018; EN ISO8528-13:2016","reference":"Chương V, mục 1.2, bảng I.1 dòng 19","requirement":"Có chứng nhận CE (Euro Cert) đạt EN ISO 12100:2010; EN60204-1:2018; EN ISO8528-13:2016"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Đầu phát - thương hiệu, chủng loại","quote":"Tự kích từ, không dùng chổi than, tự động điều chỉnh điện áp bằng AVR điện tử","reference":"Chương V, mục 1.2, bảng I.2 dòng 1-3","requirement":"Thương hiệu G7; nhà thầu cung cấp thông tin đầu phát; tự kích từ, không chổi than, tự động điều chỉnh điện áp bằng AVR điện tử"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Đầu phát - công suất, hệ số công suất","quote":"≥ 20 kVA","reference":"Chương V, mục 1.2, bảng I.2 dòng 5-6","requirement":"Công suất định mức (Prime) ≥ 20 kVA; hệ số công suất 0.8"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Đầu phát - độ ổn định điện áp, tần số","quote":"Sau khi đóng tải 30 giây, điện áp nằm trong dải điện áp định mức ± 1%","reference":"Chương V, mục 1.2, bảng I.2 dòng 7-8","requirement":"Từ không tải đến 100% tải định mức, sau đóng tải 30 giây: điện áp trong dải định mức ± 1%, tần số trong dải định mức ± 5%"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Đầu phát - kiểu, làm mát, bảo vệ, cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, bảng I.2 dòng 9-12","requirement":"Một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp; cấp bảo vệ cơ học tối thiểu IP 23; cấp cách nhiệt cuộn dây tối thiểu cấp H"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Đầu phát - quá tải, hiệu suất","quote":"≥ 83.6%","reference":"Chương V, mục 1.2, bảng I.2 dòng 13-14","requirement":"Làm việc ở tải 110% định mức tối thiểu 1 giờ (sau mỗi khoảng 6 giờ); hiệu suất tại 100% công suất định mức ≥ 83.6%"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Động cơ - hãng, thương hiệu, xuất xứ","quote":"Khối các nước ASEAN","reference":"Chương V, mục 1.2, bảng I.3 dòng 1-3","requirement":"Chọn hãng phù hợp công suất, ưu tiên Kubota, Yanmar, Perkin…; thương hiệu G7; xuất xứ khối các nước ASEAN"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Động cơ - kiểu, số xilanh","quote":"Diesel 4 kỳ, 3 xilanh làm mát bằng nước kết hợp quạt gió","reference":"Chương V, mục 1.2, bảng I.3 dòng 4, 8, 9","requirement":"Diesel 4 kỳ, 3 xilanh làm mát bằng nước kết hợp quạt gió; số xylanh ≥ 03; bố trí thẳng hàng"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Động cơ - công suất và tốc độ","quote":"≥ 15.6 kW","reference":"Chương V, mục 1.2, bảng I.3 dòng 5-7","requirement":"Công suất liên tục ≥ 15.6 kW, công suất dự phòng ≥ 16.9kW ở 1500 vòng/phút; tốc độ 1500 vòng/phút"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Động cơ - kích thước buồng đốt","quote":"≤ 1.830","reference":"Chương V, mục 1.2, bảng I.3 dòng 10-12","requirement":"Đường kính ≤ 88 mm; hành trình ≥ 100 mm; dung tích xi lanh ≤ 1.830 lít; tỷ số nén ≥ 20.1"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Động cơ - nạp khí, phun nhiên liệu, điều tốc","quote":"Điều tốc điện tử bằng ECU","reference":"Chương V, mục 1.2, bảng I.3 dòng 13, 15, 17","requirement":"Nạp khí tự nhiên hoặc Turbo tăng áp; phun trực tiếp; điều tốc điện tử bằng ECU"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Động cơ - ắc quy khởi động","quote":"- Ắc quy được cố định hoàn toàn bên trong vỏ chống ồn, gồm đầy đủ các phụ kiện (giá đỡ, đầu cốt, cáp đấu nối)","reference":"Chương V, mục 1.2, bảng I.3 dòng 14","requirement":"Ắc quy cố định hoàn toàn bên trong vỏ chống ồn, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối)"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Động cơ - tiêu hao nhiên liệu","quote":"- Ở chế độ 100% tải liên tục: ≤ 3.9 lít/giờ","reference":"Chương V, mục 1.2, bảng I.3 dòng 16","requirement":"100% tải liên tục ≤ 3.9 lít/giờ; 75% tải liên tục ≤ 2.9 lít/giờ (khối lượng riêng dầu diesel theo TCVN 5689:2005)"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Động cơ - hệ thống lọc, bôi trơn, làm mát, bơm nhiên liệu, sấy","quote":"Yêu cầu tối thiểu phải có các loại lọc: Lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt và có thể thay thế được","reference":"Chương V, mục 1.2, bảng I.3 dòng 18-22","requirement":"Tối thiểu có lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt, thay thế được; có dầu bôi trơn, phin lọc bôi trơn, bầu lọc; làm mát bằng nước pha dung dịch chống đóng cặn kèm bình nước phụ; bơm cơ + bơm điện chuyển tiếp nhiên liệu; có sấy khi khởi động"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Động cơ - tiêu chuẩn khí thải","quote":"Đạt tiêu chuẩn khí thải VN - QCVN 19:2009/BTNMT hoặc tương đương hoặc tốt hơn","reference":"Chương V, mục 1.2, bảng I.3 dòng 23","requirement":"Đạt QCVN 19:2009/BTNMT hoặc tương đương hoặc tốt hơn"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Vỏ chống ồn","quote":"Vỏ giảm thanh giúp cho độ ồn của máy nổ ở khoảng cách 7m tính từ tâm máy khi đang hoạt động là ≤ 65 dBA","reference":"Chương V, mục 1.2, bảng I.4 dòng 1-3","requirement":"Vỏ thép tấm, dễ tháo rời, có khóa bảo an, bảng điều khiển có kính trong suốt che chắn; bảo vệ động cơ, đầu phát, thùng dầu khỏi mưa nắng; độ ồn ở 7m tính từ tâm máy ≤ 65 dBA"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Bộ điều khiển","quote":"AMF - 12/24VDC, Depsea hoặc tương đương","reference":"Chương V, mục 1.2, bảng I.5 dòng 1-15","requirement":"AMF - 12/24VDC, Depsea hoặc tương đương; màn hình LCD, hiển thị tiếng Anh; chế độ TEST/RUN/AUTO/STOP và khởi động tay bằng ổ khóa đề; tự khởi động khi mất điện lưới; truyền thông Modbus RTU RS485; điều khiển từ xa bật/tắt qua dry contact; lưu ≥ 500 event log; có hiển thị thông số, cảnh báo và tự dừng máy theo danh mục nêu trong bảng"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Kết nối điện áp ra","quote":"3 pha 4 cực","reference":"Chương V, mục 1.2, bảng I.6 dòng 1-2","requirement":"CB bảo vệ đầu ra 3 pha 4 cực; dùng cọc kết nối cố định, có ren vít và đai ốc, có nắp bảo vệ"},{"item":"Máy 15kVA/16.5kVA 3 pha (mục I): Yêu cầu khác","quote":"Sử dụng thép không gỉ hoặc sơn mạ chịu nhiệt ≥ 3000C","reference":"Chương V, mục 1.2, bảng I.7 dòng 1-3","requirement":"Ống xả, bu lông lắp ghép bằng thép không gỉ hoặc sơn mạ chịu nhiệt ≥ 3000C; ống thoát dầu bôi trơn ra ngoài vỏ chống ồn kèm van/khóa hoặc có bơm tay/thiết bị hỗ trợ thay dầu; miệng ống xả theo chiều dọc máy, hướng về phía sau máy"},{"item":"Máy 15KVA 1 pha (mục II): Chủng loại","quote":"Máy phát điện xoay chiều 1 pha, 2 dây. Máy mới 100%, máy phát điện đồng bộ, ghép đồng trục, không chổi than.","reference":"Chương V, mục 1.2, bảng II.1 dòng 1","requirement":"Máy phát điện xoay chiều 1 pha, 2 dây, mới 100%, đồng bộ, ghép đồng trục, không chổi than; thiết bị đồng bộ theo tiêu chuẩn nhà sản xuất; có thể nhập khẩu nguyên chiếc hoặc liên kết lắp ráp trong nước"},{"item":"Máy 15KVA 1 pha (mục II): Công suất liên tục (Prime)","quote":"≥ 15kVA /15 kW","reference":"Chương V, mục 1.2, bảng II.1 dòng 2","requirement":"≥ 15kVA /15 kW"},{"item":"Máy 15KVA 1 pha (mục II): Công suất dự phòng (Standby)","quote":"≥ 16.5 kVA /16.5 kW","reference":"Chương V, mục 1.2, bảng II.1 dòng 3","requirement":"≥ 16.5 kVA /16.5 kW"},{"item":"Máy 15KVA 1 pha (mục II): Điện áp, tần số","quote":"220V 1 pha","reference":"Chương V, mục 1.2, bảng II.1 dòng 4-5","requirement":"220V 1 pha; 50Hz"},{"item":"Máy 15KVA 1 pha (mục II): Thời gian vận hành","quote":"≥ 24 giờ","reference":"Chương V, mục 1.2, bảng II.1 dòng 6-7","requirement":"Liên tục ở 100% công suất định mức ≥ 24 giờ (khi đủ nhiên liệu); liên tục ở 100% công suất dự phòng ≥ 1 giờ"},{"item":"Máy 15KVA 1 pha (mục II): Bình nhiên liệu","quote":"Đảm bảo chạy 12 giờ liên tục ở tối thiểu 100% công suất định mức","reference":"Chương V, mục 1.2, bảng II.1 dòng 8-9","requirement":"Gắn liền với bệ máy; dung tích đảm bảo chạy 12 giờ liên tục ở tối thiểu 100% công suất định mức"},{"item":"Máy 15KVA 1 pha (mục II): Khả năng đóng tải 1 cấp","quote":"≥ 65% công suất định mức","reference":"Chương V, mục 1.2, bảng II.1 dòng 10","requirement":"Sau khi chạy ổn định không tải 1 phút, đóng tải ≥ 65% công suất định mức"},{"item":"Máy 15KVA 1 pha (mục II): Độ ồn","quote":"≤ 65 dB","reference":"Chương V, mục 1.2, bảng II.1 dòng 11","requirement":"≤ 65 dB ở 100% công suất định mức, không gian mở, khoảng cách 7m (yêu cầu nâng cao)"},{"item":"Máy 15KVA 1 pha (mục II): Cấp bảo vệ, môi trường, nhiệt độ, độ ẩm","quote":"0 – 50 độ C, độ ẩm tới 95%","reference":"Chương V, mục 1.2, bảng II.1 dòng 12-14","requirement":"Vỏ máy tối thiểu IP23; hoạt động ngoài trời không mái che phù hợp khí hậu Việt Nam; 0 – 50 độ C, độ ẩm tới 95%"},{"item":"Máy 15KVA 1 pha (mục II): Kích thước và trọng lượng","quote":"≤ 1630 x 750 x 980","reference":"Chương V, mục 1.2, bảng II.1 dòng 15-16","requirement":"Kích thước gồm vỏ chống ồn ≤ 1630 x 750 x 980 (D x R x C, mm); trọng lượng gồm vỏ chống ồn ≤ 720 Kgs"},{"item":"Máy 15KVA 1 pha (mục II): Sơn bảo vệ và sạc ắc quy","quote":"Có hệ thống máy sạc ắc quy tự động tích hợp sẵn","reference":"Chương V, mục 1.2, bảng II.1 dòng 17-18","requirement":"Khung vỏ máy và thùng nhiên liệu sơn tĩnh điện; có hệ thống sạc ắc quy tự động tích hợp sẵn"},{"item":"Máy 15KVA 1 pha (mục II): Tiêu chuẩn máy phát điện","quote":"Có chứng nhận CE (Euro Ceft) đạt tiêu chuẩn EN ISO 12100:2010; EN60204-1:2018; EN ISO8528-13:2016","reference":"Chương V, mục 1.2, bảng II.1 dòng 19","requirement":"Có chứng nhận CE đạt EN ISO 12100:2010; EN60204-1:2018; EN ISO8528-13:2016"},{"item":"Máy 15KVA 1 pha (mục II): Đầu phát - thương hiệu, công suất, chủng loại","quote":"≥ 20.5 kVA","reference":"Chương V, mục 1.2, bảng II.2 dòng 1-4","requirement":"Thương hiệu G7; nhà thầu cung cấp thông tin đầu phát; công suất ≥ 20.5 kVA; tự kích từ, không chổi than, AVR điện tử"},{"item":"Máy 15KVA 1 pha (mục II): Đầu phát - độ ổn định điện áp, tần số","quote":"Sau khi đóng tải 30 giây, tần số nằm trong dải tần số định mức ± 5%","reference":"Chương V, mục 1.2, bảng II.2 dòng 5-6","requirement":"Từ không tải đến 100% tải định mức, sau đóng tải 30 giây: điện áp trong dải định mức ± 1% (yêu cầu nâng cao), tần số trong dải định mức ± 5%"},{"item":"Máy 15KVA 1 pha (mục II): Đầu phát - kiểu, làm mát, bảo vệ, cách nhiệt, quá tải","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, bảng II.2 dòng 7-11","requirement":"Một ổ trục; cánh quạt đầu trục thổi trực tiếp; cấp bảo vệ cơ học tối thiểu IP 23; cách nhiệt tối thiểu cấp H; làm việc ở tải 110% định mức tối thiểu 1 giờ (sau mỗi khoảng 6 giờ)"},{"item":"Máy 15KVA 1 pha (mục II): Động cơ - hãng, thương hiệu, xuất xứ","quote":"Khối các nước ASEAN","reference":"Chương V, mục 1.2, bảng II.3 dòng 1-4","requirement":"Chọn hãng phù hợp công suất, ưu tiên Kubota, Yanmar, Perkin…; thương hiệu G7; xuất xứ khối các nước ASEAN"},{"item":"Máy 15KVA 1 pha (mục II): Động cơ - kiểu, số xilanh","quote":"Diesel 4 kỳ, 4 xilanh làm mát bằng nước kết hợp quạt gió","reference":"Chương V, mục 1.2, bảng II.3 dòng 4, 8, 9","requirement":"Diesel 4 kỳ, 4 xilanh làm mát bằng nước kết hợp quạt gió; số xylanh ≥ 04; bố trí thẳng hàng"},{"item":"Máy 15KVA 1 pha (mục II): Động cơ - công suất và tốc độ","quote":"≥ 20.8kW","reference":"Chương V, mục 1.2, bảng II.3 dòng 5-7","requirement":"Công suất liên tục ≥ 20.8kW; công suất tối đa ≥ 22.2kW ở 1500 vòng/phút; tốc độ 1500 vòng/phút"},{"item":"Máy 15KVA 1 pha (mục II): Động cơ - kích thước buồng đốt","quote":"≥ 2.430","reference":"Chương V, mục 1.2, bảng II.3 dòng 10-12","requirement":"Dung tích xi lanh ≥ 2.430 lít; đường kính ≥ 86 mm; hành trình ≥ 102 mm; tỷ số nén ≥ 20.1"},{"item":"Máy 15KVA 1 pha (mục II): Động cơ - nạp khí, phun nhiên liệu, điều tốc, ắc quy","quote":"Điều tốc điện tử bằng ECU","reference":"Chương V, mục 1.2, bảng II.3 dòng 13-15, 17","requirement":"Nạp khí tự nhiên hoặc Turbo tăng áp; phun trực tiếp; điều tốc điện tử bằng ECU; ắc quy cố định hoàn toàn bên trong vỏ chống ồn, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối)"},{"item":"Máy 15KVA 1 pha (mục II): Động cơ - tiêu hao nhiên liệu","quote":"- Ở chế độ 100% tải liên tục: ≤ 5.8 lít/giờ","reference":"Chương V, mục 1.2, bảng II.3 dòng 16","requirement":"100% tải liên tục ≤ 5.8 lít/giờ; 70% tải liên tục ≤ 4.4 lít/giờ (khối lượng riêng dầu diesel theo TCVN 5689:2005)"},{"item":"Máy 15KVA 1 pha (mục II): Động cơ - hệ thống lọc, bôi trơn, làm mát, bơm nhiên liệu, sấy","quote":"Yêu cầu tối thiểu phải có các loại lọc: Lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt và có thể thay thế được","reference":"Chương V, mục 1.2, bảng II.3 dòng 18-22","requirement":"Tối thiểu có lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt, thay thế được; có dầu bôi trơn, phin lọc bôi trơn, bầu lọc; làm mát bằng nước pha dung dịch chống đóng cặn kèm bình nước phụ; bơm cơ + bơm điện chuyển tiếp nhiên liệu; có sấy khi khởi động"},{"item":"Máy 15KVA 1 pha (mục II): Động cơ - tiêu chuẩn khí thải","quote":"Đạt tiêu chuẩn khí thải VN - QCVN 19:2009/BTNMT hoặc tương đương hoặc tốt hơn","reference":"Chương V, mục 1.2, bảng II.3 dòng 23","requirement":"Đạt QCVN 19:2009/BTNMT hoặc tương đương hoặc tốt hơn"},{"item":"Máy 15KVA 1 pha (mục II): Vỏ chống ồn","quote":"Vỏ giảm thanh giúp cho độ ồn của máy nổ ở khoảng cách 7m tính từ tâm máy khi đang hoạt động là ≤ 65 dBA","reference":"Chương V, mục 1.2, bảng II.4 dòng 1-3","requirement":"Vỏ thép tấm, dễ tháo rời, có khóa bảo an, bảng điều khiển có kính trong suốt che chắn; bảo vệ động cơ, đầu phát, thùng dầu khỏi mưa nắng; độ ồn ở 7m tính từ tâm máy ≤ 65 dBA"},{"item":"Máy 15KVA 1 pha (mục II): Bộ điều khiển","quote":"AMF - 12/24VDC, Depsea hoặc tương đương","reference":"Chương V, mục 1.2, bảng II.5 dòng 1-15","requirement":"AMF - 12/24VDC, Depsea hoặc tương đương; màn hình LCD, hiển thị tiếng Anh; chế độ TEST/RUN/AUTO/STOP và khởi động tay bằng ổ khóa đề; tự khởi động khi mất điện lưới; truyền thông Modbus RTU RS485; điều khiển từ xa bật/tắt qua dry contact; lưu ≥ 500 event log; có hiển thị thông số, cảnh báo và tự dừng máy theo danh mục nêu trong bảng"},{"item":"Máy 15KVA 1 pha (mục II): Kết nối điện áp ra","quote":"1 pha 4 cực","reference":"Chương V, mục 1.2, bảng II.6 dòng 1-2","requirement":"CB bảo vệ đầu ra 1 pha 4 cực; dùng cọc kết nối cố định, có ren vít và đai ốc, có nắp bảo vệ"},{"item":"Máy 15KVA 1 pha (mục II): Yêu cầu khác","quote":"Sử dụng thép không gỉ hoặc sơn mạ chịu nhiệt ≥ 3000C","reference":"Chương V, mục 1.2, bảng II.7 dòng 1-3","requirement":"Ống xả, bu lông lắp ghép bằng thép không gỉ hoặc sơn mạ chịu nhiệt ≥ 3000C; ống thoát dầu bôi trơn ra ngoài vỏ chống ồn kèm van/khóa hoặc có bơm tay/thiết bị hỗ trợ thay dầu; miệng ống xả theo chiều dọc máy, hướng về phía sau máy"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:26:12.422Z"}},"IB2500219677":{"u":"2026-11-03T04:38:26.119+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp V. Yêu cầu kỹ thuật.rar), chưa phân tích cả HSMT.","Bản quét (OCR) có nhiều lỗi chữ và dấu; các bảng thông số bị vỡ ở một số dòng.","Mức tải của hai dòng tiêu hao nhiên liệu (bảng I, dòng 14-15) và đường kính ngoài ống HDPE không đọc rõ.","Đơn vị tính của lò xo giảm chấn và nội dung dòng 9 bảng II (hệ thống nhiên liệu) không đọc rõ.","Văn bản không nêu thời hạn bảo hành, chỉ yêu cầu có giấy/phiếu bảo hành.","Văn bản không quy định cụ thể số xylanh, hãng hoặc mã hiệu; chỉ yêu cầu nhà thầu nêu cụ thể."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện 250kVA","notifyNo":"IB2500219677","generatorCapacity":"250 kVA công suất liên tục (200 kW/250 kVA), công suất tối đa > 275 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250 kVA: Chủng loại, số lượng","quote":"Bộ 1","reference":"Chương V, mục 1 (bảng quy mô, STT 1)","requirement":"Máy phát điện diesel công suất liên tục 250 kVA, có vỏ chống ồn, điện 4p 220/380V, 3 pha - 4 dây, tần số 50 Hz; số lượng 1 bộ"},{"item":"Máy phát điện 250 kVA: Công suất định mức","quote":"Công suất định mức: 200 kW/250 kVA;","reference":"Chương V, mục 2.3.2","requirement":"200 kW/250 kVA"},{"item":"Máy phát điện 250 kVA: Công suất liên tục","quote":"Công suất liên tục > 250 kVA","reference":"Chương V, mục 2.3.5, bảng I, dòng 7","requirement":"> 250 kVA"},{"item":"Máy phát điện 250 kVA: Công suất tối đa","quote":"Công suất tối da >275 kVA","reference":"Chương V, mục 2.3.5, bảng I, dòng 8","requirement":">275 kVA"},{"item":"Máy phát điện 250 kVA: Khả năng quá tải","quote":"Khả năng quá tải: PMax = 1,1 Pdm","reference":"Chương V, mục 2.3.2","requirement":"PMax = 1,1 Pdm"},{"item":"Máy phát điện 250 kVA: Khả năng đóng tải","quote":"Máy phát điện có khả năng đóng tải 100% công suất định mức ngay tức","reference":"Chương V, mục 2.2.2.1 c","requirement":"Đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước)"},{"item":"Máy phát điện 250 kVA: Điện áp, tần số, số pha","quote":"Điện áp định mức: 220/380V. Cấp cách điện H.","reference":"Chương V, mục 2.3.2 và 2.3.5 (bảng I dòng 10, 12; bảng III dòng 7)","requirement":"Máy phát 3 pha; điện áp định mức 220/380V; tần số 50 Hz; 3 pha - 4 dây"},{"item":"Máy phát điện 250 kVA: Hệ số công suất","quote":"Hệ số công suất >0,8","reference":"Chương V, mục 2.3.5, bảng I, dòng 9","requirement":"Cosφđm > 0,8"},{"item":"Máy phát điện 250 kVA: Tổ hợp, nhà sản xuất","quote":"và được chịu trách nhiệm bởi 1 Nhà sản xuất.","reference":"Chương V, mục 2.2.2.1 b","requirement":"Trọn bộ (máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, bộ chuyển đổi nguồn tự động) lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 1 nhà sản xuất chịu trách nhiệm"},{"item":"Máy phát điện 250 kVA: Nước sản xuất, nhà sản xuất, mã hiệu","quote":"Nêu cụ thể","reference":"Chương V, mục 2.3.5, bảng I, dòng 2-4","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu (chưa quy định hãng cụ thể)"},{"item":"Máy phát điện 250 kVA: Tình trạng","quote":"Hàng hóa được cung cấp đảm bảo mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2.1","requirement":"Mới 100%, chưa qua sử dụng"},{"item":"Máy phát điện 250 kVA: Tiêu chuẩn sản xuất","quote":"TCVN 9729:2013 hoặc các tiêu chuân tương đương.","reference":"Chương V, mục 2.2.2.4 và 2.3.5, bảng I, dòng 6","requirement":"ISO 9001 and CE standard, ISO8528, 2006/42/EC Machinery safety, 2006/95/EC Low voltage, EN 60204-1: 2006+A1: 2009, EN ISO 12100: 2010, EN ISO 13849-1: 2008, EN 12601: 2010; chế tạo theo TCVN 9729:2013 hoặc tương đương"},{"item":"Máy phát điện 250 kVA: Tiêu hao nhiên liệu","quote":"< 60 lít/giờ","reference":"Chương V, mục 2.3.5, bảng I, dòng 14-15","requirement":"Tiêu hao nhiên liệu ở hai mức tải (mức tải đọc không rõ do lỗi quét): một mức < 60 lít/giờ, một mức < 36 lít/giờ (bản quét ghi \"36 HUgiờ\")"},{"item":"Máy phát điện 250 kVA: Nhiên liệu, thời gian chạy, thùng nhiên liệu","quote":"Dung tích bình nhiên liệu > 500 lít","reference":"Chương V, mục 2.3.5, bảng I, dòng 18-20; mục 2.3.1 khoản 8","requirement":"Dùng dầu diesel; thời gian chạy liên tục không hạn chế; dung tích bình nhiên liệu > 500 lít; thùng nhiên liệu lắp chung trên máy"},{"item":"Máy phát điện 250 kVA: Kích thước tổ máy","quote":"< 3800 x 1200 x 2200 (mm)","reference":"Chương V, mục 2.3.5, bảng I, dòng 21","requirement":"< 3800 x 1200 x 2200 (mm) (DxRxC)"},{"item":"Máy phát điện 250 kVA: Động cơ - loại, tốc độ","quote":"Loại động cơ: Diesel 4 kỳ.","reference":"Chương V, mục 2.3.1 khoản 1, 3, 4","requirement":"Diesel 4 kỳ; số vòng quay < 1500 vòng/phút; chế độ làm việc dài hạn"},{"item":"Máy phát điện 250 kVA: Động cơ - công suất","quote":"Công suất liên tục > 250 kVA/200kW","reference":"Chương V, mục 2.3.5, bảng II, dòng 6-7","requirement":"Công suất liên tục > 250 kVA/200kW; công suất tối đa >275 kVA/220kW"},{"item":"Máy phát điện 250 kVA: Động cơ - nước sản xuất, nhà sản xuất, mã hiệu, số xylanh","quote":"Nêu cụ thể","reference":"Chương V, mục 2.3.5, bảng II, dòng 1-3, 11","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu và số xylanh"},{"item":"Máy phát điện 250 kVA: Động cơ - năm sản xuất, tình trạng","quote":"Từ 2024 trở lại đây","reference":"Chương V, mục 2.3.5, bảng II, dòng 4-5","requirement":"Mới 100%; sản xuất từ 2024 trở lại đây"},{"item":"Máy phát điện 250 kVA: Động cơ - hệ thống nhiên liệu, điều tốc","quote":"Hệ thống nhiên liệu: thùng nhiên liệu lắp chung trên máy.","reference":"Chương V, mục 2.3.1 khoản 8; mục 2.3.5, bảng II, dòng 9-10","requirement":"Bơm cao áp điện tử / bơm phun điều khiển điện tử (bản quét dòng 9 bảng II đọc không rõ); kiểu điều tốc điện tử"},{"item":"Máy phát điện 250 kVA: Động cơ - thông số cơ khí","quote":">16.5:1","reference":"Chương V, mục 2.3.5, bảng II, dòng 13-14","requirement":"Tỉ số nén >16.5:1; hành trình xilanh > 140mm"},{"item":"Máy phát điện 250 kVA: Động cơ - nạp khí, làm mát, bôi trơn, khởi động, xả","quote":"Hệ thống nạp khí: có turbo tăng áp và làm mát khí nạp.","reference":"Chương V, mục 2.3.1 khoản 5-10","requirement":"Turbo tăng áp và làm mát khí nạp; làm mát bằng nước (két nước gắn trên máy, có quạt làm mát); bôi trơn cưỡng bức bằng bơm bánh răng; khởi động bằng môtơ điện một chiều, có bộ tự động sạc điện cho accu (12 hoặc 24 vôn); có ống giảm thanh"},{"item":"Máy phát điện 250 kVA: Động cơ - khí thải","quote":"Phù hợp với điều kiện của Việt Nam","reference":"Chương V, mục 2.3.5, bảng II, dòng 15","requirement":"Phù hợp với điều kiện của Việt Nam"},{"item":"Máy phát điện 250 kVA: Độ ồn","quote":"Độ ồn tối đa: < 70+5dB với khoảng cách 7m không vật chắn.","reference":"Chương V, mục 2.3.1 khoản 11","requirement":"Độ ồn tối đa < 70+5dB tại khoảng cách 7m không vật chắn"},{"item":"Máy phát điện 250 kVA: Đầu phát - nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất","quote":"Nêu cụ thể","reference":"Chương V, mục 2.3.5, bảng III, dòng 1-5","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất; tình trạng mới 100%"},{"item":"Máy phát điện 250 kVA: Đầu phát - kiểu, kích từ, AVR","quote":"Kích từ: không chối than, tự động điều chỉnh điện áp, đảm bảo dao động","reference":"Chương V, mục 2.3.2 khoản 8; mục 2.3.5, bảng III, dòng 8","requirement":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp (AVR)"},{"item":"Máy phát điện 250 kVA: Đầu phát - công suất, điện áp, tần số, pha","quote":"3 pha - 4 dây","reference":"Chương V, mục 2.3.5, bảng III, dòng 6-7, 9-10, 13","requirement":"Công suất liên tục >250 kVA; điện áp 380V/220V; 3 pha - 4 dây; tần số định mức 50Hz; số vòng quay < 1500 vòng/phút"},{"item":"Máy phát điện 250 kVA: Đầu phát - cấp cách điện, dao động điện áp","quote":"Cấp H","reference":"Chương V, mục 2.3.5, bảng III, dòng 11-12; mục 2.3.2 khoản 6, 8","requirement":"Cấp cách điện H; dao động điện áp <±1% Udm (khi chuyển tải từ 0 đến 100% Pđm)"},{"item":"Máy phát điện 250 kVA: Bộ điều khiển - xuất xứ, năm sản xuất, nguyên lý","quote":"Từ 2024 trở lại đây","reference":"Chương V, mục 2.3.5, bảng IV, dòng 1-6","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; mới 100%; sản xuất từ 2024 trở lại đây; nguyên lý điều khiển kỹ thuật số; gắn trên máy phát, có đèn chiếu sáng"},{"item":"Máy phát điện 250 kVA: Bộ điều khiển - điều tốc, AVR","quote":"bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý, cho phép","reference":"Chương V, mục 2.3.3 khoản a","requirement":"Hệ thống điều khiển kết hợp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý"},{"item":"Máy phát điện 250 kVA: Bộ điều khiển - chức năng điều khiển","quote":"Internet/3G, điều khiên đóng mở máy và","reference":"Chương V, mục 2.3.5, bảng IV, dòng 7","requirement":"Kết hợp được với tủ ATS; khởi động và tắt máy; dừng khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình; điều khiển từ xa qua cổng Internet/3G, đóng mở máy và đọc các thông số như trên màn hình bộ điều khiển"},{"item":"Máy phát điện 250 kVA: Bộ điều khiển - màn hình, đo lường","quote":"Có màn hình tỉnh thể lỏng (LCD) thông báo trạng thái/cảnh báo: cho biết","reference":"Chương V, mục 2.3.3 (bảng điều khiển a-c); mục 2.3.5, bảng IV, dòng 8","requirement":"Màn hình tinh thể lỏng (LCD) hiển thị thông số vận hành; đo số giờ vận hành, số lần khởi động, nhật ký lỗi; công suất tác dụng/biểu kiến, điện áp và dòng điện các pha, hệ số công suất, tần số; tốc độ động cơ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ và áp suất bôi trơn, mức nhiên liệu"},{"item":"Máy phát điện 250 kVA: Bộ điều khiển - bảo vệ","quote":"+ Phát ngược công suất.","reference":"Chương V, mục 2.3.5, bảng IV, dòng 8 (mục 2. Bảo vệ); mục 2.3.3 khoản d, e","requirement":"Bảo vệ quá tải, ngắn mạch, điện áp cao/thấp, quá dòng, phát ngược công suất, nhiệt độ nước làm mát quá cao, áp lực dầu nhớt thấp, vượt tốc, tần số quá cao/quá thấp, mức nhiên liệu thấp/hết nhiên liệu, sai lệch điện áp AC giữa các pha quá lớn"},{"item":"Máy phát điện 250 kVA: Bộ điều khiển - cổng giao tiếp","quote":"+ Cổng kết nối USB.","reference":"Chương V, mục 2.3.5, bảng IV, dòng 9","requirement":"Cổng kết nối với hệ thống kiểm soát từ xa; cổng kết nối USB; cổng liên kết và đọc dữ liệu trực tiếp từ động cơ"},{"item":"Máy phát điện 250 kVA: Bảng điều khiển - thiết bị đóng cắt","quote":"e. Có áptômát tổng và cầu dao cách ly đầu cực máy phát.","reference":"Chương V, mục 2.3.3 (bảng điều khiển d-f)","requirement":"Có nút bấm khởi động, dừng máy, dừng khẩn cấp, thử các chức năng an toàn; có áptômát tổng và cầu dao cách ly đầu cực máy phát; có đèn chiếu sáng vận hành ban đêm"},{"item":"Máy phát điện 250 kVA: Vỏ giảm âm/thùng cách âm","quote":"Thép dày > 2mm, sơn tĩnh điện","reference":"Chương V, mục 2.3.4 và 2.3.5, bảng V","requirement":"Thép dày > 2mm, sơn tĩnh điện; vật liệu cách âm chống cháy dày 20 + 50mm; lỗ thông hơi ngăn bằng lưới chống chuột; cửa mở về mọi phía, có chốt liên động và khóa; có móc cẩu tổ máy; năm sản xuất từ 2024 trở lại đây; nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu"},{"item":"Tủ chuyển đổi nguồn tự động (ATS): Thông số điện","quote":"Dòng tải định mức > 400A","reference":"Chương V, mục 2.3.5, bảng VI, dòng 5-6","requirement":"Dòng tải định mức > 400A; điện áp - tần số làm việc 220/380V - 50 Hz"},{"item":"Tủ chuyển đổi nguồn tự động (ATS): Điều khiển, vận hành, cấu tạo","quote":"Tự động hoặc bằng tay","reference":"Chương V, mục 2.3.5 (a-c) và bảng VI, dòng 7-11","requirement":"Điều khiển kỹ thuật số; vận hành tự động hoặc bằng tay (02 cấp điều khiển tại chỗ và tự động); đặt trong hộp kim loại; đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ nối điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới"},{"item":"Tủ chuyển đổi nguồn tự động (ATS): Nước sản xuất, nhà sản xuất, năm sản xuất, mã hiệu","quote":"Nêu cụ thể","reference":"Chương V, mục 2.3.5, bảng VI, dòng 1-4","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, năm sản xuất, mã hiệu"},{"item":"Cáp điện CXV 4x120 mm2","quote":"Cap điện CXV 4x120 mm2 78 Mét","reference":"Chương V, mục 1 (STT 2) và mục 2 phần 2. Cáp điện CXV 4x120 mm2","requirement":"78 mét; lõi đồng; số sợi lõi > 18 sợi; đường kính lõi 12,3-13,5 mm; băng giãn nở chống thấm nước trong lõi; cách điện XLPE/EPR dày danh định 12.6 mm; vỏ bọc PVC/PE; nhiệt độ tối đa của lõi dẫn 90°C; điện trở một chiều của lõi dẫn ở 20°C là 0.153"},{"item":"Dây cáp tín hiệu 4x1.5 mm2","quote":"Dây cáp tín hiệu 4x1.5 mm2 78 Mét","reference":"Chương V, mục 1 (STT 3) và phần 3","requirement":"78 mét; ruột đồng; cách điện PVC; 4 lõi x tiết diện 1.5 mm2"},{"item":"Dây cáp tiếp địa 1x35 mm2","quote":"Dây cáp tiếp địa 1x35 mm2 20 Mét","reference":"Chương V, mục 1 (STT 4) và phần 4","requirement":"20 mét; 01 sợi, tiết diện 35mm2, điện áp 600V(1kV), tiêu chuẩn IEC 60502-1, cách điện PVC, loại cáp DSTA, chất liệu đồng"},{"item":"Ống gân xoắn HDPE 130/100","quote":"Ông gân xoăn HDPE 130/100 30 Mét","reference":"Chương V, mục 1 (STT 5) và phần 5","requirement":"30 mét; đường kính trong 100 ± 4,0 (mm); bước ren 30 ± 1,0 (mm); độ dày thành ống 2,3 ± 0,4 (mm) (đường kính ngoài đọc không rõ do lỗi quét)"},{"item":"Dây cáp sạc ắc quy 2x6 mm2","quote":"Loại cap DSTA-2x6-600V","reference":"Chương V, mục 1 (STT 6) và phần 6","requirement":"78 mét; 01 sợi, tiết diện 6mm2, điện áp 600V(1kV), tiêu chuẩn IEC 60502-1, cách điện PVC, 02 lõi, loại cáp DSTA-2x6-600V"},{"item":"Ống thoát khói","quote":"Ông thoát khói - thép đen D160 dày 2mm.","reference":"Chương V, mục 1 (STT 7) và phần 7","requirement":"2 mét; thép đen D160 dày 2mm; bọc bảo ôn bông thủy tinh dày 50mm, tỷ trọng 80 kg/m3; lớp ngoài cùng inox dày 0.3mm"},{"item":"Cút chuyển hướng ống thoát khói","quote":"tinh dày 50mm, tỷ trọng 80 kg/m3, lớp ngoài","reference":"Chương V, mục 1 (STT 8) và phần 8","requirement":"2 cái; thép đen D160x2 mm; bọc bảo ôn bông thủy tinh dày 50mm, tỷ trọng 80 kg/m3; lớp ngoài cùng inox dày 0.3mm"},{"item":"Lò xo giảm chấn","quote":"> 800kg","reference":"Chương V, mục 1 (STT 9) và phần 9","requirement":"Số lượng 8 (đơn vị tính đọc không rõ); chống rung hiệu suất cao với lò xo và miếng đệm ma sát; lò xo thép; nắp lò xo trên bằng gang; nắp lò xo dưới bằng gang với cao su dày > 0.8mm; khả năng chịu tải > 800kg"},{"item":"Mái tôn che mưa cho máy phát điện 250 kVA","quote":"10. Mái tôn che mưa cho máy phát điện 250kVA - có 4 cột thép ống: Tôn","reference":"Chương V, mục 1 (STT 10) và phần 10; bản vẽ BV-03","requirement":"01 gói; 4 cột thép ống; tôn sóng dày từ 2-3.3mm, dài 4m, rộng 1.5m; cột thép mạ kẽm phi 12.7"},{"item":"Nhiên liệu chạy thử","quote":"11. Nhiên liệu chạy thử - dầu diesel thông thường.","reference":"Chương V, mục 1 (STT 11) và phần 11","requirement":"Dầu diesel thông thường, 200 lít"},{"item":"Phạm vi lắp đặt và dịch vụ kèm theo","quote":"Đào tạo và chuyển giao công nghệ.","reference":"Chương V, mục 1 (STT 12, gói dịch vụ)","requirement":"Tháo dỡ, nâng mái tôn, di chuyển cột đèn đường, cột chống mái, thảm lại mặt bằng tại vị trí đặt máy; chạy thử tải giả 400A thuần trở tại kho bên bán; kiểm định độ ồn và khí thải; chứng thư giám định Vinacontrol cho máy phát điện; cẩu và vận chuyển tới chân công trình; đào tạo và chuyển giao công nghệ"},{"item":"Yêu cầu lắp đặt, triển khai","quote":"+ Tiến hành đầu nối đường cáp điện","reference":"Chương V, mục 2.3.5, bảng VII, dòng 12","requirement":"Kiểm tra chất lượng thiết bị; thi công lắp đặt, cài đặt theo bản vẽ thiết kế; đo điện trở cách điện và thông mạch các đường cáp; đấu nối cáp điện động lực; chạy thử, hiệu chỉnh hệ thống; giám sát tích hợp trên máy phát điện, kết nối dữ liệu về Trung tâm điều hành hệ thống Viễn thông và Công nghệ thông tin tại tầng 13 tòa nhà EVN - 11 Cửa Bắc, Ba Đình, Hà Nội; hoàn công lắp đặt"},{"item":"Chứng từ, xuất xứ (CO/CQ)","quote":"Hàng hóa được giao phải kèm theo day đủ bộ chứng từ (bản gốc) như: Chứng","reference":"Chương V, mục 2.1","requirement":"Hàng hóa giao kèm bộ chứng từ bản gốc: chứng chỉ xuất xứ do nước sản xuất cung cấp, catalog, sách hướng dẫn sử dụng, giấy/phiếu bảo hành, license phần mềm (nếu có)"},{"item":"Máy phát điện 250 kVA: Thí nghiệm, kiểm tra","quote":"b. Máy phát phải được thí nghiệm xuất xưởng theo tiêu chuẩn TCVN 9729-","reference":"Chương V, mục 2.2.2.5 và mục 3","requirement":"Thí nghiệm xuất xưởng theo TCVN 9729-6:201 (như văn bản ghi), TCVN 6627-1 hoặc tương đương (đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử điện áp chịu thử); chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm khi nghiệm thu sơ bộ; kiểm định tiếng ồn và khí thải bởi tổ chức kiểm định độc lập"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:38:24.993Z"}},"IB2500222084":{"u":"2026-11-03T04:29:19.92+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Văn bản là kết quả OCR, có nhiều lỗi ký tự (mất dấu, ký tự sai); trích dẫn được chép nguyên văn từ văn bản nhận được.","Chương V không nêu số lượng máy phát điện, hãng/model động cơ và đầu phát, xuất xứ cụ thể, ATS, cáp, thời hạn bảo hành; không ghi nhận các nội dung này.","Một số số liệu OCR có thể sai hoặc thiếu dấu so sánh (ví dụ tiêu thụ nhiên liệu riêng tại 75% tải 210,4; bộ giảm âm '<9 dB(A)'; 'Số dây: 06'); cần đối chiếu bản PDF gốc.","Đã bỏ qua van dã chiến, van hồi lưu, van hô hấp (Stt 1-5) vì không phải thông số của tổ máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu MS 11/XD: Mua sắm máy phát điện, van dã chiến, van hồi lưu, van hô hấp các loại","notifyNo":"IB2500222084","generatorCapacity":"Công suất liên tục (Prime Power) 32 kW ~ 40 kVA; công suất dự phòng (Standby Power) 35,2 kW ~ 44 kVA (máy phát điện 3 pha, diesel; số lượng không nêu trong Chương V)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha: Công suất liên tục","quote":"- Công suất liên tục (Prime Power): 32Kw ~40kVA","reference":"Chương V, mục 2.2, Stt 6 - Yêu cầu kỹ thuật","requirement":"Công suất liên tục (Prime Power): 32 kW ~ 40 kVA"},{"item":"Máy phát điện 3 pha: Công suất dự phòng","quote":"- Công suất dự phòng (Standby Power): 35,2kW ~44kVA","reference":"Chương V, mục 2.2, Stt 6 - Yêu cầu kỹ thuật","requirement":"Công suất dự phòng (Standby Power): 35,2 kW ~ 44 kVA"},{"item":"Máy phát điện 3 pha: Công suất theo dải điện áp 400/230V/50Hz","quote":"+ Công suat dự phòng: > 35,2kVA; 44Kw; Amps 64","reference":"Chương V, mục 2.2, Stt 6","requirement":"Dự phòng > 35,2 kVA; 44 kW; 64 A. Liên tục (PRP) > 32 kVA; 40 kW; 64 A"},{"item":"Máy phát điện 3 pha: Công suất theo dải điện áp 415/240V","quote":"+ Công suat dự phòng: > 36kVA; 45Kw; Amps 63","reference":"Chương V, mục 2.2, Stt 6","requirement":"Dự phòng > 36 kVA; 45 kW; 63 A. Liên tục (PRP) > 32,7 kVA; 40,9 kW; 63 A"},{"item":"Máy phát điện 3 pha: Công suất theo dải điện áp 380/220V","quote":"+ Công suat dự phòng: >34,8kVA; 43,5Kw; Amps 66","reference":"Chương V, mục 2.2, Stt 6","requirement":"Dự phòng > 34,8 kVA; 43,5 kW; 66 A. Liên tục (PRP) > 31,6 kVA; 39,5 kW; 66 A"},{"item":"Máy phát điện 3 pha: Điện áp, tần số","quote":"- Dai điện áp 400/230V/50Hz","reference":"Chương V, mục 2.2, Stt 6","requirement":"Các dải điện áp 400/230 V, 415/240 V, 380/220 V; dải 400/230V có tần số 50 Hz"},{"item":"Máy phát điện 3 pha: Lớp hiệu suất","quote":"- Lớp hiệu suất: G2","reference":"Chương V, mục 2.2, Stt 6 - Yêu cầu kỹ thuật","requirement":"Lớp hiệu suất G2"},{"item":"Máy phát điện 3 pha: Loại động cơ","quote":"- Kiểu động cơ: Động cơ Diesel","reference":"Chương V, mục 2.2, Stt 6 - Yêu cầu kỹ thuật","requirement":"Động cơ Diesel"},{"item":"Máy phát điện 3 pha: Bộ điều khiển","quote":"- Bộ điều khiển: Kiểu kỹ thuật số","reference":"Chương V, mục 2.2, Stt 6","requirement":"Bộ điều khiển kiểu kỹ thuật số, hoạt động thủ công hoặc tự động"},{"item":"Máy phát điện 3 pha: Bộ điều khiển - giám sát","quote":"+ Giám sát: Giao tiếp Modbus RTU qua RS485.","reference":"Chương V, mục 2.2, Stt 6","requirement":"Giao tiếp Modbus RTU qua RS485"},{"item":"Máy phát điện 3 pha: Mức tiêu thụ nhiên liệu @ 100% tải ESP","quote":"+ Mức tiêu thụ nhiên liệu @ 100% tải ESP (L/h)*: < 10","reference":"Chương V, mục 2.2, Stt 6","requirement":"< 10 L/h"},{"item":"Máy phát điện 3 pha: Mức tiêu thụ nhiên liệu @ 100% tải PRP","quote":"+ Mức tiêu thụ nhiên liệu @ 100% tải PRP (L/h)*: <9","reference":"Chương V, mục 2.2, Stt 6","requirement":"< 9 L/h"},{"item":"Máy phát điện 3 pha: Mức phát thải","quote":"+ Mức phát thải: Tối ưu hóa mức tiêu thụ nhiên liệu","reference":"Chương V, mục 2.2, Stt 6","requirement":"Tối ưu hóa mức tiêu thụ nhiên liệu (không nêu tiêu chuẩn khí thải cụ thể)"},{"item":"Máy phát điện 3 pha: Kiểu làm mát","quote":"+ Kiểu làm mát: Loại tản nhiệt làm mát bằng két nước","reference":"Chương V, mục 2.2, Stt 6","requirement":"Tản nhiệt làm mát bằng két nước"},{"item":"Máy phát điện 3 pha: Nhiên liệu","quote":"Nhiên liệu: Diesel/HVO","reference":"Chương V, mục 2.2, Stt 6 - Hệ thống bơm","requirement":"Diesel/HVO; mức tiêu thụ có thể tăng 4% khi dùng HVO so với Diesel"},{"item":"Máy phát điện 3 pha: Động cơ - số xi lanh","quote":"- Số Xilanh: 4 Xilanh thẳng hàng","reference":"Chương V, mục 2.2, Stt 6 - Động cơ","requirement":"4 xi lanh thẳng hàng; 4 chu kỳ, làm mát bằng nước; dung tích xi lanh 2,29 l; đường kính x hành trình 89 x 92 mm; tỷ số nén 17,5:1"},{"item":"Máy phát điện 3 pha: Động cơ - tốc độ","quote":"- Tốc độ động cơ 50HZ (RPM): >1.500 Vòng/Phút","reference":"Chương V, mục 2.2, Stt 6 - Động cơ","requirement":"Tốc độ động cơ 50 Hz: > 1.500 vòng/phút"},{"item":"Máy phát điện 3 pha: Động cơ - tăng áp, công suất dự phòng tối đa, điều tốc","quote":"- Công suất dự phòng tối đa(kW): >41","reference":"Chương V, mục 2.2, Stt 6 - Động cơ","requirement":"Turbo tăng áp; công suất dự phòng tối đa > 41 kW; điều tốc điện tử; điều chỉnh tần số trạng thái ổn định +/- 0,5%"},{"item":"Máy phát điện 3 pha: Mức tiêu hao nhiên liệu riêng","quote":"- Tiêu thụ nhiên liệu riêng tai 100% tải công suất dự phòng","reference":"Chương V, mục 2.2, Stt 6 - Mức tiêu hao nhiên liệu","requirement":"Tại 100% tải dự phòng < 220,9 g/kW.h; tại 100% tải công suất chính < 215,8 g/kW.h"},{"item":"Máy phát điện 3 pha: Đầu phát - cấp cách điện","quote":"- Cấp cách điện: Cấp H","reference":"Chương V, mục 2.2, Stt 6 - Đầu phát điện","requirement":"Cấp cách điện H"},{"item":"Máy phát điện 3 pha: Đầu phát - AVR","quote":"- Bộ điều chỉnh điện áp tự động: Kiểu AVR","reference":"Chương V, mục 2.2, Stt 6 - Đầu phát điện","requirement":"Bộ điều chỉnh điện áp tự động kiểu AVR; độ chính xác điện áp +/- 0,5%"},{"item":"Máy phát điện 3 pha: Đầu phát - cấp bảo vệ, cấu tạo","quote":"- Đầu phát phòng nỗ theo tiêu chuẩn: IP23","reference":"Chương V, mục 2.2, Stt 6 - Đầu phát điện","requirement":"IP23; đầu phát 4 cực, không chổi than; 1 ổ trục; 06 dây; kết nối động cơ - máy phát bằng khớp nối tự lựa tâm; tốc độ quá tải > 2.250 vòng/phút; tỷ lệ chấp nhận tải không cân bằng 8%"},{"item":"Máy phát điện 3 pha: Dòng điện ngắn mạch","quote":"- Dòng điện ngăn mạch duy trì lên đến 300% dòng điện","reference":"Chương V, mục 2.2, Stt 6 - Yêu cầu chung","requirement":"Dòng điện ngắn mạch duy trì lên đến 300% dòng điện định mức, tối đa 10 giây"},{"item":"Máy phát điện 3 pha: Vỏ chống ồn","quote":"+ Vỏ chống ồn","reference":"Chương V, mục 2.2, Stt 6 - Phạm vi cung cấp tiêu chuẩn","requirement":"Có vỏ chống ồn, vỏ làm từ thép"},{"item":"Máy phát điện 3 pha: Bộ giảm âm","quote":"+ Bộ giảm âm <9 dB(A) riêng biệt.","reference":"Chương V, mục 2.2, Stt 6 - Phạm vi cung cấp tiêu chuẩn","requirement":"Bộ giảm âm < 9 dB(A) riêng biệt"},{"item":"Máy phát điện 3 pha: Mức ồn","quote":"Mức áp suất âm thanh tại 1m dB(A): 50Hz (75% PRP):","reference":"Chương V, mục 2.2, Stt 6 - Kích thước và trọng lượng","requirement":"Áp suất âm thanh tại 1 m, 50 Hz (75% PRP): 75 dB(A); tại 7 m: 65 dB(A); công suất âm thanh đảm bảo (Lwa) 50 Hz (75% PRP): 92; độ bất định 0,9"},{"item":"Máy phát điện 3 pha: Thùng (két) nhiên liệu","quote":"+ Dung tích bình chứa nhiên liệu (D):>100 lít","reference":"Chương V, mục 2.2, Stt 6 - Kích thước và trọng lượng","requirement":"Dung tích bình chứa nhiên liệu > 100 lít; thùng hàn bên trong khung tổ máy, kiểm tra độ thấm 100%; kèm khay chứa tràn"},{"item":"Máy phát điện 3 pha: Kích thước và trọng lượng","quote":"2100 x 938 x 1267 (+2%)","reference":"Chương V, mục 2.2, Stt 6 - Kích thước và trọng lượng","requirement":"Kích thước tổng thể tối đa D x R x C: 2100 x 938 x 1267 mm (+2%); trọng lượng khô 845 kg (+2%)"},{"item":"Máy phát điện 3 pha: Thiết bị bảo vệ và phụ kiện kèm theo","quote":"Bộ ngắt mạch điện, phù hợp với dòng ngắn mạch của","reference":"Chương V, mục 2.2, Stt 6 - Phạm vi cung cấp tiêu chuẩn","requirement":"Bộ ngắt mạch điện phù hợp dòng ngắn mạch của tổ máy; bộ khởi động điện; bộ lọc khí tiêu chuẩn; khung thép hàn với giá đỡ; lưới bảo vệ bộ phận nóng và xoay; nút dừng khẩn cấp bên ngoài; sách hướng dẫn sử dụng"},{"item":"Máy phát điện 3 pha: Tình trạng, năm sản xuất","quote":"- Cam kết trang thiết bị nguyên đai, nguyên kiện, mới 100%, sản xuất từ năm","reference":"Chương V, mục 2.1","requirement":"Nguyên đai, nguyên kiện, mới 100%, sản xuất từ năm 2024 trở về sau"},{"item":"Máy phát điện 3 pha: Phạm vi lắp đặt, chạy thử, bảo hành","quote":"vận chuyển, lắp đặt, chạy thử, hướng dẫn sử dụng và bảo hành bảo trì theo tiêu","reference":"Chương V, mục 2.1","requirement":"Giá chào đã bao gồm vận chuyển, lắp đặt, chạy thử, hướng dẫn sử dụng, bảo hành bảo trì theo tiêu chuẩn của nhà sản xuất tại đơn vị sử dụng (không nêu thời hạn bảo hành)"},{"item":"Máy phát điện 3 pha: Xuất xứ, nhà sản xuất","quote":"- Hàng hoá chào thầu phải thể hiện đầy đủ tên sản phẩm (nếu có), nhà sản","reference":"Chương V, mục 2.1","requirement":"Hàng hóa chào thầu phải thể hiện đầy đủ tên sản phẩm (nếu có), nhà sản xuất và xuất xứ (không chỉ định hãng, model cụ thể)"},{"item":"Máy phát điện 3 pha: C/O, C/Q","quote":"- Cam kết cung cấp Giấy chứng nhận xuất xứ hàng hóa (C/O) và Giấy","reference":"Chương V, mục 2.1","requirement":"Cung cấp C/O và C/Q đối với hàng nhập khẩu (bản gốc hoặc bản sao có chứng thực) khi giao hàng"},{"item":"Máy phát điện 3 pha: Chứng nhận chất lượng","quote":"Có chứng nhận: ISO9001:2015 hoặc tương đương còn hiệu","reference":"Chương V, mục 2.2, Stt 6 - Yêu cầu chung","requirement":"Có chứng nhận ISO 9001:2015 hoặc tương đương còn hiệu lực"},{"item":"Máy phát điện 3 pha: Tiêu chuẩn thử nghiệm","quote":"- Đáp ứng tiêu chuẩn thử nghiệm: 2006/42/EC; EMC","reference":"Chương V, mục 2.2, Stt 6 - Yêu cầu chung","requirement":"Đáp ứng 2006/42/EC; EMC 2014/30/UE hoặc tương đương"},{"item":"Máy phát điện 3 pha: Tiêu chuẩn an toàn điện áp thấp","quote":"- Đáp ứng tiêu chuẩn an toàn điện áp thấp: 2014/35/UE; EN","reference":"Chương V, mục 2.2, Stt 6 - Yêu cầu chung","requirement":"Đáp ứng 2014/35/UE; EN ISO 8528-13; EN 60034-1; EN 61000-6-1; EN 61000-6-2; EN 61000-6-3; EN 55011; EN 1679-1 và EN 60204-1 hoặc tương đương"},{"item":"Máy phát điện 3 pha: Tiêu chuẩn ISO 8528-1","quote":"- Đáp ứng tiêu chuẩn ISO 8528-1: 2018 hoặc tương đương","reference":"Chương V, mục 2.2, Stt 6 - Yêu cầu chung","requirement":"Đáp ứng ISO 8528-1:2018 hoặc tương đương; hệ số công suất theo ISO 8528-1 (2018-02 edition) và ISO 3046-1 hoặc tương đương"},{"item":"Máy phát điện 3 pha: Tiêu chuẩn NEMA/IEEE/ANSI","quote":"- Tuân thủ các tiêu chuẩn NEMA MGI, IEEE và ANSI về","reference":"Chương V, mục 2.2, Stt 6 - Yêu cầu chung","requirement":"Tuân thủ tiêu chuẩn NEMA MGI, IEEE và ANSI về tăng nhiệt độ và khởi động động cơ hoặc tương đương"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:29:19.212Z"}},"IB2500234478":{"u":"2026-11-03T17:28:16.237+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V_YÊU CẦU VỀ KỸ THUẬT_VẬT TƯ MÁY PHÁT ĐIỆN.docx), chưa phân tích cả HSMT.","Gói thầu chỉ cung cấp vật tư, linh kiện thay thế cho các máy phát điện hiện hữu của bệnh viện, không cung cấp tổ máy phát điện mới nên không có công suất tổ máy được mua; generatorCapacity để null.","Các máy hiện hữu được nhắc đến để đối chiếu tương thích: Cummins Aksa 1000 kVA, Cummins 1000 kVA, Cummins 500 kVA, Teksan 584 kVA, Himoinsa 125 kVA.","Văn bản không nêu thông số về động cơ, đầu phát, bộ điều khiển, ATS, cáp, độ ồn hay bồn dầu."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt vật tư, linh kiện sửa chữa máy phát điện Bệnh viện Chợ Rẫy","notifyNo":"IB2500234478","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng, năm sản xuất hàng hóa","quote":"Hàng hóa mới 100%, chưa qua sử dụng, được sản xuất năm 2024 trở về sau.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2024 trở về sau; xuất xứ rõ ràng, hợp pháp."},{"item":"Chung - Chứng nhận xuất xưởng, CO/CQ","quote":"Tại thời điểm giao hàng, cung cấp chứng nhận xuất xưởng hoặc hoặc giấy chứng nhận chất lượng của hàng hóa sản xuất trong nước và Giấy chứng nhận xuất xứ hàng hoá (C/O), Giấy chứng nhận chất lượng hàng hoá (C/Q) của hàng hóa nhập khẩu.","reference":"Chương V, mục 1.2.a","requirement":"Khi giao hàng cung cấp chứng nhận xuất xưởng hoặc giấy chứng nhận chất lượng (hàng sản xuất trong nước); C/O và C/Q (hàng nhập khẩu)."},{"item":"Chung - Tiêu chuẩn nhà sản xuất","quote":"Đối với nhà thầu là nhà sản xuất: Cung cấp tài liệu chứng nhận tiêu chuẩn của nhà sản xuất ISO 9001 còn hiệu lực.","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu là nhà sản xuất cung cấp tài liệu chứng nhận ISO 9001 còn hiệu lực."},{"item":"Chung - Bảo hành","quote":"≥ 12 tháng.","reference":"Chương V, mục 1.2.a","requirement":"Thời gian bảo hành tối thiểu 12 tháng, tính từ thời điểm nghiệm thu bàn giao hàng hóa."},{"item":"Chung - Phạm vi lắp đặt","quote":"Hoàn thành giao hàng và lắp đặt trong vòng 80-90 ngày kể từ ngày hợp đồng có hiệu lực.","reference":"Chương V, mục 1.2.a","requirement":"Hoàn thành giao hàng và lắp đặt trong vòng 80-90 ngày kể từ ngày hợp đồng có hiệu lực."},{"item":"STT 1 - Ắc quy 12V - 200Ah (12 cái)","quote":"Kiểu ắc quy kín khí, không cần bảo dưỡng, điện áp: 12V, dung lượng: 200Ah, vỏ: Nhựa ABS, KT: D503 x R261 x C239 mm (±2mm).","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Ắc quy kín khí, không cần bảo dưỡng, 12V, 200Ah, vỏ nhựa ABS, kích thước D503 x R261 x C239 mm (±2mm); bao gồm công tháo dỡ, lắp đặt, vận chuyển bình cũ về bãi tập kết."},{"item":"STT 2 - Ắc quy 12V - 120Ah (2 cái)","quote":"Kiểu ắc quy kín khí, không cần bảo dưỡng, điện áp: 12V, dung lượng: 120Ah, vỏ: Nhựa ABS, KT: D503 x R182 x C230 mm (±2mm).","reference":"Chương V, mục 1.2.b, STT 2","requirement":"Ắc quy kín khí, không cần bảo dưỡng, 12V, 120Ah, vỏ nhựa ABS, kích thước D503 x R182 x C230 mm (±2mm); bao gồm công tháo dỡ, lắp đặt, vận chuyển bình cũ về bãi tập kết."},{"item":"STT 3 - Ắc quy 12V - 80Ah (4 cái)","quote":"Kiểu ắc quy kín khí, không cần bảo dưỡng, điện áp: 12V, dung lượng: 80Ah, vỏ: Nhựa ABS, KT: D315 x R174 x C189 mm (±2mm).","reference":"Chương V, mục 1.2.b, STT 3","requirement":"Ắc quy kín khí, không cần bảo dưỡng, 12V, 80Ah, vỏ nhựa ABS, kích thước D315 x R174 x C189 mm (±2mm); bao gồm công tháo dỡ, lắp đặt, vận chuyển bình cũ về bãi tập kết."},{"item":"STT 4 - Lọc dầu loại 1 (2 cái) - máy Cummins Aksa 1000 kVA","quote":"Lọc dầu, vật liệu: vỏ thép, lõi lọc: Cellulose, đường kính ngoài: 116,08 mm (± 2 mm), chiều dài: 287,27 mm (± 2 mm), sử dụng phù hợp máy phát điện cummins Aksa 1000 kVA.","reference":"Chương V, mục 1.2.b, STT 4","requirement":"Vỏ thép, lõi lọc Cellulose, đường kính ngoài 116,08 mm (± 2 mm), dài 287,27 mm (± 2 mm); phù hợp máy phát điện Cummins Aksa 1000 kVA; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 5 - Lọc dầu loại 2 (1 cái) - máy Teksan 584kVA","quote":"Lọc dầu, vật liệu: vỏ thép, lõi lọc: Cellulose, đường kính ngoài: 93 mm (± 2 mm), chiều dài: 195 mm (± 2 mm), sử dụng phù hợp máy phát điện Teksan 584kVA.","reference":"Chương V, mục 1.2.b, STT 5","requirement":"Vỏ thép, lõi lọc Cellulose, đường kính ngoài 93 mm (± 2 mm), dài 195 mm (± 2 mm); phù hợp máy phát điện Teksan 584kVA; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 6 - Lọc dầu tách nước (5 cái) - máy Cummins Aksa 1000 kVA","quote":"Lõi lọc dầu tách nước, vật liệu: lõi lọc hỗn hợp Cellulose, đường kính ngoài: 119 mm (± 2 mm), chiều dài: 244 mm (± 2 mm), lưu lượng: 180 GPH (681 LPH), cấp lọc: 30 micron, sử dụng phù hợp máy phát điện Cummins Aksa 1000 kVA.","reference":"Chương V, mục 1.2.b, STT 6","requirement":"Lõi lọc hỗn hợp Cellulose, đường kính ngoài 119 mm (± 2 mm), dài 244 mm (± 2 mm), lưu lượng 180 GPH (681 LPH), cấp lọc 30 micron; phù hợp máy phát điện Cummins Aksa 1000 kVA; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 7 - Lọc dầu thô loại 1 (1 cái) - máy Cummins 500 kVA","quote":"Lọc dầu thô, vật liệu: vỏ thép, lõi lọc: Cellulose, đường kính ngoài: 107 mm (± 2 mm), chiều dài: 263 mm (± 2 mm), sử dụng phù hợp máy phát điện Cummins 500 kVA.","reference":"Chương V, mục 1.2.b, STT 7","requirement":"Vỏ thép, lõi lọc Cellulose, đường kính ngoài 107 mm (± 2 mm), dài 263 mm (± 2 mm); phù hợp máy phát điện Cummins 500 kVA; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 8 - Lọc dầu thô loại 2 (2 cái) - máy Himoinsa 125kVA","quote":"Lọc dầu thô, vật liệu: vỏ thép, lõi lọc: Cellulose, đường kính ngoài: 87,5 mm (± 2 mm), chiều dài: 71 mm (± 2 mm), sử dụng phù hợp cho máy phát điện Himoinsa 125kVA.","reference":"Chương V, mục 1.2.b, STT 8","requirement":"Vỏ thép, lõi lọc Cellulose, đường kính ngoài 87,5 mm (± 2 mm), dài 71 mm (± 2 mm); phù hợp máy phát điện Himoinsa 125kVA; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 9 - Lọc dầu thô loại 3 (4 cái) - máy Cummins 1000 kVA","quote":"Lọc dầu thô, vật liệu: vỏ thép, lõi lọc: Cellulose, đường kính ngoài: 93,22 mm (± 2 mm), chiều dài: 146,81 mm (± 2 mm), sử dụng phù hợp máy phát điện Cummins 1000 kVA.","reference":"Chương V, mục 1.2.b, STT 9","requirement":"Vỏ thép, lõi lọc Cellulose, đường kính ngoài 93,22 mm (± 2 mm), dài 146,81 mm (± 2 mm); phù hợp máy phát điện Cummins 1000 kVA; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 10 - Lọc dầu tinh loại 1 (4 cái) - máy Cummins 1000 kVA","quote":"Lọc dầu tinh, vật liệu: vỏ thép, lõi lọc: Cellulose, đường kính ngoài: 116,10 mm (± 2 mm), chiều dài: 314,20 mm(± 2 mm), sử dụng phù hợp máy phát điện Cummins 1000 kVA.","reference":"Chương V, mục 1.2.b, STT 10","requirement":"Vỏ thép, lõi lọc Cellulose, đường kính ngoài 116,10 mm (± 2 mm), dài 314,20 mm (± 2 mm); phù hợp máy phát điện Cummins 1000 kVA; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 11 - Lọc dầu tinh loại 2 (1 cái) - máy Cummins 500kva","quote":"Lọc dầu tinh, vật liệu: vỏ thép, lõi lọc: Cellulose, đường kính ngoài: 91 mm (± 2 mm); chiều dài 228,6 mm (± 2 mm), sử dụng phù hợp cho máy phát điện Cummins 500kva.","reference":"Chương V, mục 1.2.b, STT 11","requirement":"Vỏ thép, lõi lọc Cellulose, đường kính ngoài 91 mm (± 2 mm), dài 228,6 mm (± 2 mm); phù hợp máy phát điện Cummins 500kva; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 12 - Lọc gió loại 1 (1 cái) - máy Cummins 500kva","quote":"Lọc gió (sơ cấp), vật liệu: vỏ thép, lõi lọc: giấy tổng hợp, đường kính ngoài: 323,6 mm (± 2 mm), chiều dài: 623,1 mm (± 2 mm), sử dụng phù hợp cho máy phát điện Cummins 500kva.","reference":"Chương V, mục 1.2.b, STT 12","requirement":"Lọc gió sơ cấp, vỏ thép, lõi lọc giấy tổng hợp, đường kính ngoài 323,6 mm (± 2 mm), dài 623,1 mm (± 2 mm); phù hợp máy phát điện Cummins 500kva; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 13 - Lọc gió loại 2 (2 cái) - máy Teksan 584kVA","quote":"Lọc gió, vật liệu: vỏ thép, lõi lọc: giấy tổng hợp, đường kính ngoài: 224,3 mm (± 2 mm), chiều dài: 418,4 mm (± 2 mm), sử dụng phù hợp máy phát điện Teksan 584kVA.","reference":"Chương V, mục 1.2.b, STT 13","requirement":"Vỏ thép, lõi lọc giấy tổng hợp, đường kính ngoài 224,3 mm (± 2 mm), dài 418,4 mm (± 2 mm); phù hợp máy phát điện Teksan 584kVA; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 14 - Lọc gió loại 3 (2 cái) - máy Cummins 1000 kVA","quote":"Lọc gió, vật liệu: vỏ thép, lõi lọc: giấy tổng hợp, đường kính ngoài: 351.30 mm (± 2 mm), chiều dài: 469.70 mm (± 2 mm), dùng phù hợp máy phát điện Cummins 1000 kVA.","reference":"Chương V, mục 1.2.b, STT 14","requirement":"Vỏ thép, lõi lọc giấy tổng hợp, đường kính ngoài 351.30 mm (± 2 mm), dài 469.70 mm (± 2 mm); phù hợp máy phát điện Cummins 1000 kVA; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 15 - Lọc gió loại 4 (8 cái) - máy Cummins 1000 kVA","quote":"Lọc gió, vật liệu: vỏ thép, lõi lọc: giấy tổng hợp, đường kính ngoài: 343 mm (± 2 mm), chiều dài: 653.3 mm (± 2 mm), dùng phù hợp máy phát điện Cummins 1000 kVA.","reference":"Chương V, mục 1.2.b, STT 15","requirement":"Vỏ thép, lõi lọc giấy tổng hợp, đường kính ngoài 343 mm (± 2 mm), dài 653.3 mm (± 2 mm); phù hợp máy phát điện Cummins 1000 kVA; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 16 - Lọc gió loại 5 (1 cái) - máy Himoinsa 125kVA","quote":"Lọc gió, vật liệu: vỏ thép, lõi lọc: giấy tổng hợp, đường kính ngoài: 154.6 mm (± 2 mm), chiều dài: 381 mm, dùng phù hợp cho máy phát điện Himoinsa 125kVA.","reference":"Chương V, mục 1.2.b, STT 16","requirement":"Vỏ thép, lõi lọc giấy tổng hợp, đường kính ngoài 154.6 mm (± 2 mm), dài 381 mm; phù hợp máy phát điện Himoinsa 125kVA; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 17 - Lọc nhớt loại 1 (2 cái) - máy Himoinsa 125kVA","quote":"Lọc nhớt vật liệu: vỏ thép, lõi lọc hợp chất hữu cơ Cellulose, đường kính ngoài: 108 mm (± 2 mm), chiều dài: 148 mm (± 2 mm), dùng phù hợp cho máy phát điện Himoinsa 125kVA.","reference":"Chương V, mục 1.2.b, STT 17","requirement":"Vỏ thép, lõi lọc hợp chất hữu cơ Cellulose, đường kính ngoài 108 mm (± 2 mm), dài 148 mm (± 2 mm); phù hợp máy phát điện Himoinsa 125kVA; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 18 - Lọc nhớt loại 2 (1 cái) - máy Teksan 584kVA","quote":"Lọc nhớt vật liệu: vỏ thép, lõi lọc hợp chất hữu cơ Cellulose, đường kính ngoài: 115 mm (± 2 mm), chiều dài: 247 mm (± 2 mm), dùng phù hợp máy phát điện Teksan 584kVA.","reference":"Chương V, mục 1.2.b, STT 18","requirement":"Vỏ thép, lõi lọc hợp chất hữu cơ Cellulose, đường kính ngoài 115 mm (± 2 mm), dài 247 mm (± 2 mm); phù hợp máy phát điện Teksan 584kVA; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 19 - Lọc nhớt loại 3 (4 cái) - máy Cummins Aksa 1000kVA","quote":"Lọc nhớt vật liệu: vỏ thép, lõi lọc hợp chất hữu cơ Cellulose, đường kính ngoài: 116,08 mm (± 2 mm), chiều dài: 249,20 mm (± 2 mm), dùng phù hợp máy phát điện Cummins Aksa 1000kVA.","reference":"Chương V, mục 1.2.b, STT 19","requirement":"Vỏ thép, lõi lọc hợp chất hữu cơ Cellulose, đường kính ngoài 116,08 mm (± 2 mm), dài 249,20 mm (± 2 mm); phù hợp máy phát điện Cummins Aksa 1000kVA; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 20 - Lọc nhớt loại 4 (13 cái) - máy Cummins 1000kva","quote":"Lọc nhớt vật liệu: vỏ thép, lõi lọc hợp chất hữu cơ Cellulose, đường kính ngoài: 120 mm (± 2 mm), chiều dài: 294,7 mm (± 2 mm), dùng phù hợp cho máy phát điện Cummins 1000kva.","reference":"Chương V, mục 1.2.b, STT 20","requirement":"Vỏ thép, lõi lọc hợp chất hữu cơ Cellulose, đường kính ngoài 120 mm (± 2 mm), dài 294,7 mm (± 2 mm); phù hợp máy phát điện Cummins 1000kva; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 21 - Lọc nhớt loại 5 (2 cái) - máy Cummins 1000kva","quote":"Lọc nhớt vật liệu: vỏ thép, kiểu: Bypass, lõi lọc hợp chất hữu cơ Cellulose, đường kính ngoài: 116,08 mm (± 2 mm), chiều dài: 249,20 mm (± 2 mm), dùng phù hợp cho máy phát điện Cummins 1000kva.","reference":"Chương V, mục 1.2.b, STT 21","requirement":"Vỏ thép, kiểu Bypass, lõi lọc hợp chất hữu cơ Cellulose, đường kính ngoài 116,08 mm (± 2 mm), dài 249,20 mm (± 2 mm); phù hợp máy phát điện Cummins 1000kva; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 22 - Lọc nước loại 1 (1 cái) - máy Cummins 500kva","quote":"Lọc nước, vật liệu: vỏ thép, lõi lọc sợi tổng hợp, đường kính ngoài: 93 mm (± 2 mm), chiều dài: 147 mm (± 2 mm), dùng phù hợp cho máy phát điện Cummins 500kva.","reference":"Chương V, mục 1.2.b, STT 22","requirement":"Vỏ thép, lõi lọc sợi tổng hợp, đường kính ngoài 93 mm (± 2 mm), dài 147 mm (± 2 mm); phù hợp máy phát điện Cummins 500kva; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 23 - Lọc nước loại 2 (10 cái) - máy Cummins Aksa 1000 kVA","quote":"Lọc nước, vật liệu: vỏ thép, lõi lọc sợi tổng hợp, đường kính ngoài: 92,96 mm (± 2 mm), chiều dài: 137,16 mm (± 2 mm), dùng phù hợp máy phát điện Cummins Aksa 1000 kVA.","reference":"Chương V, mục 1.2.b, STT 23","requirement":"Vỏ thép, lõi lọc sợi tổng hợp, đường kính ngoài 92,96 mm (± 2 mm), dài 137,16 mm (± 2 mm); phù hợp máy phát điện Cummins Aksa 1000 kVA; bao gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ về bãi tập kết."},{"item":"STT 24 - Nhớt máy (834 lít)","quote":"Nhớt máy R4x15W-40, tiêu chuẩn API CI-4, (chuyên dùng cho động cơ diesel), dùng phù hợp máy phát điện.","reference":"Chương V, mục 1.2.b, STT 24","requirement":"Nhớt máy R4x15W-40, tiêu chuẩn API CI-4, chuyên dùng cho động cơ diesel, phù hợp máy phát điện; bao gồm công xả nhớt cũ, thay nhớt, vận chuyển nhớt cũ về bãi tập kết."},{"item":"STT 25 - Dung dịch nước giải nhiệt (68 lít)","quote":"Dung dịch nước giải nhiệt, dùng phù hợp theo tiêu chuẩn động cơ diesel.","reference":"Chương V, mục 1.2.b, STT 25","requirement":"Dung dịch nước giải nhiệt phù hợp tiêu chuẩn động cơ diesel; bao gồm công thay nước giải nhiệt."},{"item":"STT 26 - Rơ le đề điện (3 cái)","quote":"Điện áp cuộn hút (điện áp làm việc): 12/24VDC, dòng điện: 0.14A, dòng đóng cắt trên 1 tiếp điểm: 10A/220VAC – 10A/28VDC, số chân: 12 chân (kèm đế), số cặp tiếp điểm: 3 cặp NC, số lần đóng cắt: 100.000 lần, dùng phù hợp cho máy phát điện.","reference":"Chương V, mục 1.2.b, STT 26","requirement":"Điện áp cuộn hút 12/24VDC, dòng điện 0.14A, dòng đóng cắt trên 1 tiếp điểm 10A/220VAC – 10A/28VDC, 12 chân (kèm đế), 3 cặp tiếp điểm NC, số lần đóng cắt 100.000 lần, phù hợp máy phát điện; bao gồm công tháo dỡ, lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:28:15.684Z"}},"IB2500235727":{"u":"2026-11-03T04:14:13.325+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Điện áp tổ máy ghi 380/220V (+1%) nhưng điện áp đầu phát và bộ đóng cắt ATS ghi 400/230V; văn bản không giải thích sự khác biệt này.","Hạng mục I ghi 'lắp ráp Việt Nam' đồng thời ghi xuất xứ 'EU/G7 hoặc tương đương'; giữ nguyên như văn bản.","Bảng đánh số trùng và lặp ở hạng mục III (mục 15, 16 xuất hiện hai lần; công suất liên tục, thời gian chạy liên tục, loại đầu phát, số vòng quay lặp lại ở mục 18-21); đã gộp các dòng lặp.","Một số giá trị trong văn bản có vẻ sai đơn vị hoặc lỗi chính tả (ví dụ 'Định mức xung chịu được điện áp: 12kA', 'Cầu chì bảo vệ/ngắn mạch Cb bảo vệ (65/120KV)', 'tiêu chuẩn 8258-3'); đã chép nguyên văn, không sửa.","Một số dòng không có quote vì giá trị chỉ là một từ hoặc ký hiệu ngắn, khó tách thành đoạn trích duy nhất."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện công suất 200/220 kVA cho Nhà khách BIDV tại Thành phố Hồ Chí Minh","notifyNo":"IB2500235727","generatorCapacity":"200/220 kVA (liên tục/dự phòng), 01 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy: Tình trạng, nơi lắp ráp","quote":"Máy phát điện mới 100%, lắp ráp Việt Nam","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Máy phát điện mới 100%, lắp ráp Việt Nam"},{"item":"Tổ máy: Công suất, năm sản xuất","quote":"Máy phát điện công suất 200KVA năm sản xuất 2025 trở về sau","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Công suất 200KVA, năm sản xuất 2025 trở về sau; toàn bộ thông số phải được chứng minh bằng catalog hoặc tài liệu của nhà sản xuất trong hồ sơ chào thầu"},{"item":"Tổ máy: Xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"EU/G7 hoặc tương đương"},{"item":"Tổ máy: Số lượng","quote":"01 máy","reference":"Chương V, mục 1.2, hạng mục I.2","requirement":"01 máy"},{"item":"Tổ máy: Tiêu chuẩn đáp ứng","quote":"ISO 8528, ISO 12100, ISO13849,GB12786, GB/T2820, IEC60034, IEC60204,CE, RETIE, EN 60204:1-92, EN 1088:9, EN12061-2010","reference":"Chương V, mục 1.2, hạng mục I.3","requirement":"ISO 9001:2015, ISO 14001:2015; ISO 8528, ISO 12100, ISO13849, GB12786, GB/T2820, IEC60034, IEC60204, CE, RETIE, EN 60204:1-92, EN 1088:9, EN12061-2010"},{"item":"Tổ máy: Công suất liên tục/dự phòng","quote":"200/220KVA","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"200/220 kVA"},{"item":"Tổ máy: Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 1.2, hạng mục I.5","requirement":"03 pha, 04 dây"},{"item":"Tổ máy: Điện áp","quote":"380/220V (+1%)","reference":"Chương V, mục 1.2, hạng mục I.6","requirement":"380/220V (+1%)"},{"item":"Tổ máy: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, hạng mục I.7","requirement":"Dầu Diesel"},{"item":"Tổ máy: Tần số","quote":"50Hz (+1%)","reference":"Chương V, mục 1.2, hạng mục I.8","requirement":"50Hz (+1%)"},{"item":"Tổ máy: Hệ số công suất","quote":null,"reference":"Chương V, mục 1.2, hạng mục I.9","requirement":"0.8"},{"item":"Tổ máy: Điều chỉnh công suất","quote":"Tự động điều chỉnh khi có thay đổi điện áp","reference":"Chương V, mục 1.2, hạng mục I.11","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Tổ máy: Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, mục 1.2, hạng mục I.12","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy: Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 1.2, hạng mục I.13","requirement":"Bằng điện (bình ắc quy)"},{"item":"Tổ máy: MCCB đầu ra máy phát","quote":"400A (4P) 4 cực, dòng cắt 50kA","reference":"Chương V, mục 1.2, hạng mục I.14","requirement":"400A (4P) 4 cực, dòng cắt 50kA"},{"item":"Tổ máy: Thùng nhiên liệu","quote":">600 lít","reference":"Chương V, mục 1.2, hạng mục I.15","requirement":">600 lít"},{"item":"Tổ máy: Kích thước","quote":"<3200x1185x1800 mm","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"<3200x1185x1800 mm"},{"item":"Tổ máy: Trọng lượng","quote":"2.000 KG","reference":"Chương V, mục 1.2, hạng mục I.17","requirement":"2.000 KG"},{"item":"Tổ máy: Độ ồn","quote":"70DBA @ khoảng cách 1m","reference":"Chương V, mục 1.2, hạng mục I.18","requirement":"70DBA @ khoảng cách 1m"},{"item":"Tổ máy: Két nước","quote":"Tiêu chuẩn 50 độ C","reference":"Chương V, mục 1.2, hạng mục I.19","requirement":"Tiêu chuẩn 50 độ C"},{"item":"Tổ máy: Bộ phụ tùng động cơ","quote":"Chính hãng động cơ","reference":"Chương V, mục 1.2, hạng mục I.20","requirement":"Gồm lọc dầu, lọc nhớt, lọc gió, Dianmo sạc, nước giải nhiệt; chính hãng động cơ"},{"item":"Tổ máy: Bộ phụ tùng đầu phát","quote":"Chính hãng đầu phát","reference":"Chương V, mục 1.2, hạng mục I.21","requirement":"Gồm đi ốt, bộ điều chỉnh điện áp; chính hãng đầu phát"},{"item":"Động cơ: Tình trạng, hồ sơ chứng minh","quote":null,"reference":"Chương V, mục 1.2, hạng mục II","requirement":"Mới 100%; toàn bộ thông số phải có catalog nhà sản xuất (dịch sang tiếng Việt nếu bằng tiếng nước ngoài), có trang website rõ ràng hoặc tài liệu liên quan từ nhà sản xuất"},{"item":"Động cơ: Hãng sản xuất/Xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục II.1","requirement":"EU/G7 hoặc tương đương"},{"item":"Động cơ: Kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 1.2, hạng mục II.2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: Kiểu điều tốc","quote":null,"reference":"Chương V, mục 1.2, hạng mục II.3","requirement":"Điện tử"},{"item":"Động cơ: Kim phun","quote":null,"reference":"Chương V, mục 1.2, hạng mục II.4","requirement":"Điện tử"},{"item":"Động cơ: Tốc độ","quote":"1.500 Vòng/phút","reference":"Chương V, mục 1.2, hạng mục II.5","requirement":"1.500 Vòng/phút"},{"item":"Động cơ: Kiểu nạp khí","quote":"Turbo (tục bô)","reference":"Chương V, mục 1.2, hạng mục II.6","requirement":"Turbo (tục bô)"},{"item":"Động cơ: Dung tích nhớt bôi trơn","quote":">19.0 Lít","reference":"Chương V, mục 1.2, hạng mục II.7","requirement":">19.0 Lít"},{"item":"Động cơ: Dung tích nước làm mát động cơ và két nước","quote":">33.8 Lít","reference":"Chương V, mục 1.2, hạng mục II.8","requirement":">33.8 Lít"},{"item":"Động cơ: Công suất cực đại, hiệu suất","quote":">197.3kW, 93%","reference":"Chương V, mục 1.2, hạng mục II.9","requirement":">197.3kW, 93%"},{"item":"Động cơ: Motor khởi động","quote":">7,5kW, 24V","reference":"Chương V, mục 1.2, hạng mục II.10","requirement":">7,5kW, 24V"},{"item":"Động cơ: Dianmo sạc","quote":">11.2A","reference":"Chương V, mục 1.2, hạng mục II.11","requirement":">11.2A"},{"item":"Động cơ: Tiêu hao nhiên liệu tại 100% tải","quote":"< 44.1 lít/giờ","reference":"Chương V, mục 1.2, hạng mục II.12","requirement":"< 44.1 lít/giờ"},{"item":"Đầu phát: Tình trạng, hồ sơ chứng minh","quote":"Mới 100%; Nhà sản xuất chính hãng","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Mới 100%, nhà sản xuất chính hãng; toàn bộ thông số phải có catalog nhà sản xuất (dịch sang tiếng Việt nếu bằng tiếng nước ngoài), có trang website rõ ràng hoặc tài liệu liên quan từ nhà sản xuất"},{"item":"Đầu phát: Hãng sản xuất/Xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục III.1","requirement":"EU/G7 hoặc tương đương"},{"item":"Đầu phát: Công suất liên tục","quote":"200kVA","reference":"Chương V, mục 1.2, hạng mục III.2","requirement":"200kVA"},{"item":"Đầu phát: Thời gian chạy liên tục","quote":"theo tiêu chuẩn 8258-3","reference":"Chương V, mục 1.2, hạng mục III.3","requirement":"Theo tiêu chuẩn 8258-3"},{"item":"Đầu phát: Loại đầu phát","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 1.2, hạng mục III.4","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: Số vòng quay","quote":"2.250 Vòng/phút","reference":"Chương V, mục 1.2, hạng mục III.5-6","requirement":"1.500 Vòng/phút; quá tốc 2.250 Vòng/phút"},{"item":"Đầu phát: Bước cuốn dây","quote":null,"reference":"Chương V, mục 1.2, hạng mục III.7","requirement":"2/3"},{"item":"Đầu phát: Cấp cách điện","quote":null,"reference":"Chương V, mục 1.2, hạng mục III.8","requirement":"H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2, hạng mục III.9","requirement":"IP23"},{"item":"Đầu phát: Điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 1.2, hạng mục III.10","requirement":"3 pha, 400/230V"},{"item":"Đầu phát: Bộ điều chỉnh điện áp (AVR)","quote":"AVR có hỗ trợ PMG và AREP+","reference":"Chương V, mục 1.2, hạng mục III.11","requirement":"AVR có hỗ trợ PMG và AREP+"},{"item":"Đầu phát: Dòng khí ở tần số 50hz","quote":"0.10m 3/s","reference":"Chương V, mục 1.2, hạng mục III.12","requirement":"0.10m 3/s"},{"item":"Đầu phát: Tổng sóng hài khi không tải","quote":"< 2%","reference":"Chương V, mục 1.2, hạng mục III.13","requirement":"< 2%"},{"item":"Đầu phát: Ngắn mạch","quote":"5 giây","reference":"Chương V, mục 1.2, hạng mục III.14","requirement":"5 giây"},{"item":"Đầu phát: Bảo vệ cuộn dây","quote":"Cuộn dây được bảo về trong môi trường độ ẩm < 95%","reference":"Chương V, mục 1.2, hạng mục III.15","requirement":"Cuộn dây được bảo vệ trong môi trường độ ẩm < 95%"},{"item":"Đầu phát: Nhiệt độ môi trường","quote":"40 độC","reference":"Chương V, mục 1.2, hạng mục III.15 (thứ tự thứ hai)","requirement":"40 độC"},{"item":"Đầu phát: Số dây","quote":null,"reference":"Chương V, mục 1.2, hạng mục III.16","requirement":"12"},{"item":"Đầu phát: Hệ thống tăng cường","quote":"Cuộn dây phụ / PMG","reference":"Chương V, mục 1.2, hạng mục III.16 (thứ tự thứ hai)","requirement":"Cuộn dây phụ / PMG"},{"item":"Đầu phát: Tiêu chuẩn đáp ứng","quote":"ISO 8528-3, CSA C22.2 N0100-14 VÀ UL 1446, IEC 61000-6-2, IEC 61000-6-3","reference":"Chương V, mục 1.2, hạng mục III.17","requirement":"ISO 8528-3, CSA C22.2 N0100-14 và UL 1446, IEC 61000-6-2, IEC 61000-6-3, VDE 0875G, ISO 9001, ISO 14001"},{"item":"Vỏ cách âm: Tình trạng, hồ sơ","quote":"Mới 100%, Nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế kèm theo","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Mới 100%, nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế kèm theo"},{"item":"Vỏ cách âm: Vật liệu và kết cấu","quote":"Vật liệu chế tạo: bằng thép dày 2mm","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Thép dày 2mm, sơn tĩnh điện; cửa bố trí hai bên; vật liệu cách âm bằng mút cách âm; có vách chắn gió nóng giữa két nước và đường thoát gió nóng; có móc cẩu trên nóc máy"},{"item":"Vỏ cách âm: Tiếp nhiên liệu, thùng nhiên liệu","quote":"Thùng nhiên liệu dời, dễ dàng tháo lắp (không gắn liền sắt si)","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Có chỗ đổ dầu Diesel bên ngoài; thùng nhiên liệu dời, dễ tháo lắp (không gắn liền sắt si)"},{"item":"Vỏ cách âm: Nút dừng khẩn cấp","quote":"Nút dừng khẩn cấp trên vỏ chống ồn (cạnh bảng điều khiển)","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Trên vỏ chống ồn (cạnh bảng điều khiển)"},{"item":"Vỏ cách âm: Độ ồn","quote":"Độ ồn: 70Dba @ khoảng cách 1m","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"70Dba @ khoảng cách 1m"},{"item":"Bảng điều khiển: Tình trạng, xuất xứ","quote":"Mới 100%; Nhà sản xuất chính hãng","reference":"Chương V, mục 1.2, hạng mục V","requirement":"Mới 100%, nhà sản xuất chính hãng, xuất xứ EU/G7 hoặc tương đương; thông số phải có catalog nhà sản xuất"},{"item":"Bảng điều khiển: Loại","quote":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển","reference":"Chương V, mục 1.2, hạng mục V.1-2","requirement":"Kỹ thuật số màn hình LCD; tích hợp kết nối ATS và kết nối máy tính điều khiển"},{"item":"Bảng điều khiển: Chức năng đo và hiển thị","quote":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới","reference":"Chương V, mục 1.2, hạng mục V.3","requirement":"Điện áp dây (L-L), điện áp pha (L-N) máy phát và lưới; tần số và dòng điện các pha máy phát (L1, L2, L3); thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy máy; mức nhiên liệu và tiêu hao nhiên liệu"},{"item":"Bảng điều khiển: Chức năng cảnh báo (chỉ báo động bằng đèn)","quote":"Số đèn báo led: 4","reference":"Chương V, mục 1.2, hạng mục V.4","requirement":"Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; không sạc bình accu; số đèn báo led: 4"},{"item":"Bảng điều khiển: Chức năng bảo vệ (báo động bằng đèn và tắt máy)","quote":"Khởi động quá số lần cho phép","reference":"Chương V, mục 1.2, hạng mục V.5","requirement":"Áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao; điện áp máy phát quá cao/thấp; tần số quá cao/thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép; mực nước giải nhiệt thấp"},{"item":"Bảng điều khiển: Chế độ vận hành","quote":"AUTO: Vận hành tự động","reference":"Chương V, mục 1.2, hạng mục V.6","requirement":"OFF/RESET, MAN (bằng tay), AUTO (tự động), TEST (kiểm tra)"},{"item":"Bảng điều khiển: Chức năng khác, đặc biệt, kết nối","quote":"Có chức năng hòa đồng bộ từ 2 tổ máy trở lên","reference":"Chương V, mục 1.2, hạng mục V.7-9","requirement":"Kết nối mạng máy tính và điều khiển từ xa qua RS-232 / RS-485, USB và Canbus; cài đặt thời gian bảo trì bảo dưỡng; hòa đồng bộ từ 2 tổ máy trở lên; cổng Ethernet (10/100Mb); tin nhắn SMS, e-Email"},{"item":"Tủ ATS: Tình trạng, hồ sơ","quote":"Mới 100% Nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế kèm theo","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Mới 100%, nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế kèm theo"},{"item":"Tủ ATS: Chức năng","quote":"Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại","reference":"Chương V, mục 1.2, hạng mục VI.1","requirement":"Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại; dùng bộ đóng cắt khối, có cần đảo bằng tay khi ATS có sự cố, có nút chuyển đổi trên bộ đóng cắt ATS"},{"item":"Tủ ATS: Bộ đóng cắt","quote":"400A, 4P, 400V","reference":"Chương V, mục 1.2, hạng mục VI.2","requirement":"400A, 4P, 400V; dòng điện 400A; điện áp 400/230V; 4 pha/cực; điện áp cách điện định mức tối đa 1000V; định mức xung chịu được điện áp 12kA; tiêu chuẩn IEC 60947, G/T 14048.11"},{"item":"Tủ ATS: Điều kiện hoạt động","quote":"Thời gian chuyển đổi I-II (lưới và máy phát): 0.6 giây","reference":"Chương V, mục 1.2, hạng mục VI.3","requirement":"Nhiệt độ - 5 độ C đến 40 độ C (có thể chịu đựng tối đa thêm 35 độ C); cấp bảo vệ IP20; thời gian chuyển đổi I-II (lưới và máy phát) 0.6 giây"},{"item":"Tủ ATS: Giới hạn ngắn mạch định mức","quote":"Cầu chì bảo vệ/ngắn mạch Cb bảo vệ (65/120KV)","reference":"Chương V, mục 1.2, hạng mục VI.4","requirement":"Cầu chì bảo vệ/ngắn mạch Cb bảo vệ (65/120KV)"},{"item":"Tủ ATS: Bộ điều khiển ATS","quote":"Cổng kết nối: RS485 và MODBUS","reference":"Chương V, mục 1.2, hạng mục VI.5","requirement":"Màn hình LCD; nguồn 230V; khoảng điện áp hoạt động Ac170V đến Ac 277 V; cấp bảo vệ IP55; cổng RS485 và MODBUS; tiêu chuẩn IEC 688-1992; có chế độ tự động, chế độ đóng lưới, chế độ đóng máy và cài đặt bảo vệ áp, dòng điện (V, A)"},{"item":"Tủ ATS: Vỏ tủ","quote":"Thiết kế (đặt ngoài trời có chân đế)","reference":"Chương V, mục 1.2, hạng mục VI.6","requirement":"Đặt ngoài trời có chân đế; 2 lớp vỏ (lớp 1 bao che, lớp 2 lắp đặt thiết bị; 2 khung vỏ và 2 cánh cửa)"},{"item":"Bảo hành","quote":"12 tháng","reference":"Chương V, mục 1.2, hạng mục VII.1","requirement":"12 tháng"},{"item":"Vật tư lắp đặt (trọn gói): Cáp","quote":"Cáp động lực (Cáp đơn 16Mx 4)","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Cáp động lực (cáp đơn 16M x 4); cáp đấu nối (cáp đơn 10M x4); cáp điều khiển 20M; bộ cos chụp 30 bộ; dây tiếp đất (te) CV 1x11mm² 5M; ống nhựa đi dây 20M"},{"item":"Vật tư lắp đặt (trọn gói): Hộp thoát nhiệt, ống khói","quote":"Co hàn sắt phi 114 x 2mm : 01 cái","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Hộp thoát nhiệt tole tráng kẽm 400 x 1.200 x 1,2mm kèm phụ kiện, dự kiến 2 M; co 90 độ 01 cái; khung lá sách, lưới chắn côn trùng (400x1.000mm) tole tráng kẽm dày 1.5mm 01 bộ; khớp nối mềm 400 x1.000 x300 V kẽm 01 cái; ống khói phi 114 có nón che mưa hoặc co thổi ngang 90 độ, dự kiến 02 M; co hàn sắt phi 114 x 2mm 01 cái; co nhún phi 114 x 2mm 01 cái"},{"item":"Vật tư lắp đặt (trọn gói): Tiếp địa, phụ kiện khác","quote":"Cọc đồng tiếp địa 2,4m + phụ kiện : 01 Bộ","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Cọc đồng tiếp địa 2,4m + phụ kiện 01 bộ; cọc tiếp địa và dây nối 01 bộ; cao su đệm chân máy 01 bộ; thanh đồng đấu nối 01 bộ; bộ sạc tự động bình ắc quy 01 bộ; bộ đóng ngắt điện áp bình 01 bộ; phụ kiện lắp đặt (băng keo, silicon, dây rút, ty treo cáp, bas, tắc kê, ốc vít…)"},{"item":"Phụ kiện kèm theo","quote":"Nhớt (đổ sẵn trong động cơ).","reference":"Chương V, mục 1.2, hạng mục IX","requirement":"Pô giảm thanh (theo máy); bình ắc quy (theo máy); nhớt đổ sẵn trong động cơ; nước làm mát (nước xanh) đổ sẵn trong động cơ; ống dầu"},{"item":"Nghiệm thu: Thử tải","quote":"Thời gian thử tải: 24h, trong đó: thời gian chạy liên tục 8h/100% tải và thử chế độ quá tải 10%/1 giờ trong 12 giờ vận hành","reference":"Chương V, mục 1.2, hạng mục X","requirement":"Nhà thầu cung cấp vật tư, tải, nhiên liệu để thử tải giả; thời gian thử tải 24h gồm chạy liên tục 8h/100% tải và thử quá tải 10%/1 giờ trong 12 giờ vận hành; có đơn vị kiểm tra đo lường có thẩm quyền giám sát và cấp chứng thư kiểm định (nhà thầu chịu chi phí)"},{"item":"Hồ sơ kèm theo: CO, CQ và giấy tờ liên quan","quote":"CO (xuất xứ hàng hóa).","reference":"Chương V, mục 1.2, hạng mục XI.2","requirement":"CO (xuất xứ), CQ (chất lượng), PL (danh mục đóng gói), BL, thông báo lịch tàu và hàng đến, tờ khai hải quan; hồ sơ kiểm định (tem, chứng nhận kiểm định, giám định hàng mới 100%, chưa qua sử dụng, đúng thông số kỹ thuật)"},{"item":"Đào tạo chuyển giao công nghệ","quote":"Đào tạo nhân viên sử dụng hàng hóa và chuyển giao công nghệ.","reference":"Chương V, mục 1.2, hạng mục XI; mục 1.3 iii","requirement":"Tài liệu, hướng dẫn vận hành, chuyển giao công nghệ; đào tạo nhân viên sử dụng hàng hóa"},{"item":"Yêu cầu chung về hàng hóa","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, năm 2025 chưa qua sử dụng","reference":"Chương V, mục 1.3 ii","requirement":"Hàng hóa và vật tư mới 100%, năm 2025, chưa qua sử dụng, kèm CO, CQ, danh mục đóng gói, kiểm định xuất xứ, chất lượng, độ ồn, khí thải khói bụi của Trung tâm kiểm định khi giao hàng; có catalog của nhà sản xuất; phải kết nối hoạt động với hệ thống điện của đơn vị"},{"item":"Kiểm tra và thử nghiệm","quote":"Chạy thử có tải thiết bị.","reference":"Chương V, mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; chạy thử đơn động không tải; chạy thử liên động không tải; chạy thử có tải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:14:12.640Z"}},"IB2500239478":{"u":"2026-11-03T17:25:38.999+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V YÊU CẦU KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Chương V không nêu công suất, số lượng, động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, định mức ATS hay tiêu chuẩn của từng máy; các thông tin này nằm trong phụ lục đính kèm không có trong văn bản được cung cấp.","Gói thầu là dịch vụ bảo dưỡng nên các mục trên là nội dung công việc và yêu cầu vật tư, không phải thông số thiết bị."],"result":{"keyInfo":{"bidName":"Bảo dưỡng máy phát điện","notifyNo":"IB2500239478","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi chung: Quy mô, tiêu chí kỹ thuật","quote":"Quy mô đầu tư: Số lượng, chủng loại, tiêu chí kỹ thuật theo phụ lục (đính kèm)","reference":"Chương V, mục 1","requirement":"Số lượng, chủng loại, tiêu chí kỹ thuật của máy phát điện theo phụ lục đính kèm (phụ lục không có trong văn bản Chương V được cung cấp)."},{"item":"Bảo dưỡng phần động cơ","quote":"Kiểm tra siết đai ốc cổ dê đường ống dẫn nhiên liệu , nhớt , nước mát.","reference":"Chương V, mục 3.1 - Phần Động Cơ","requirement":"Kiểm tra mức nhớt bôi trơn, mức nước làm mát, dây curoa quạt làm mát két nước, rò rỉ nhớt và nước làm mát; kiểm tra và vệ sinh lọc gió; kiểm tra nước bình ắc quy; vệ sinh bên ngoài két nước; kiểm tra nắp két nước; kiểm tra siết đai ốc cổ dê đường ống dẫn nhiên liệu, nhớt, nước mát."},{"item":"Bảo dưỡng phần đầu phát","quote":"Kiểm tra tình trạng các thiết bị hiển thị các thông số: điện áp, dòng điện, tần","reference":"Chương V, mục 3.1 - Phần Đầu Phát","requirement":"Kiểm tra dây tải điện, các thiết bị hiển thị ở bảng điều khiển, dây tiếp địa, thiết bị cảnh báo; kiểm tra thiết bị hiển thị các thông số điện áp, dòng điện, tần số, số giờ vận hành máy, điện áp sạc."},{"item":"Tủ ATS (nếu có)","quote":"Kiểm tra tình trạng các thiết bị điều khiển và các chức năng của tủ ATS (nếu","reference":"Chương V, mục 3.1 - Phần Đầu Phát","requirement":"Kiểm tra tình trạng các thiết bị điều khiển và các chức năng của tủ ATS (nếu có). Không nêu thông số định mức của ATS."},{"item":"Vận hành máy không tải và có tải","quote":"Vận hành máy có tải và kiểm tra các thông số: Điện áp, tần số, điện áp sạc, áp","reference":"Chương V, mục 3.1 - Vận hành máy và Kiểm Tra","requirement":"Vận hành máy không tải và có tải, kiểm tra các thông số: điện áp, tần số, điện áp sạc, áp lực nhớt, nhiệt độ nước làm mát. Nếu thấy bất thường, bên B báo ngay cho bên A và đề xuất cách khắc phục."},{"item":"Hướng dẫn và hồ sơ bảo dưỡng","quote":"Lập hồ sơ bảo dưỡng kỹ thuật sau bảo dưỡng.","reference":"Chương V, mục 3.1","requirement":"Hướng dẫn nhân viên vận hành cách vận hành máy an toàn và bảo dưỡng máy; lập hồ sơ bảo dưỡng kỹ thuật sau bảo dưỡng."},{"item":"Quy trình áp dụng","quote":"số 380/QĐ-VNPT-KGG-KTĐT ngày 28/09/2023 của Giám đốc Viễn thông Kiên","reference":"Chương V, mục 3.1","requirement":"Công tác bảo dưỡng tuân thủ Quy trình vận hành, bảo dưỡng, sửa chữa máy phát điện ban hành kèm theo Quyết định số 380/QĐ-VNPT-KGG-KTĐT ngày 28/09/2023 của Giám đốc Viễn thông Kiên Giang."},{"item":"Vật tư thay thế và nhớt máy","quote":"Bổ sung hoặc thay thế các loại vật tư khác (nếu cần thiết).","reference":"Chương V, mục 3.2","requirement":"Thay nhớt, thay lọc nhớt, thay lọc dầu, thay lọc gió; bổ sung hoặc thay thế các loại vật tư khác (nếu cần thiết)."},{"item":"Chất lượng vật tư thay thế","quote":"- Các vật tư thay thế đảm bảo rõ nguồn gốc, đúng chủng loại và phù hợp với","reference":"Chương V, mục 3.2","requirement":"Vật tư thay thế rõ nguồn gốc, đúng chủng loại, phù hợp từng chủng loại máy phát điện, mới 100%, chưa qua sử dụng. Máy sau bảo dưỡng hoạt động ổn định, thông số kỹ thuật đảm bảo yêu cầu của nhà sản xuất cho từng loại máy."},{"item":"Tài liệu CO/CQ, catalogue của vật tư","quote":"Chứng nhận nguồn gốc, xuất xứ sản phẩm (Hãng sản xuất, nơi sản xuất nếu","reference":"Chương V, mục 3.4","requirement":"Kèm catalogue và tài liệu kỹ thuật (nếu có); chứng nhận nguồn gốc, xuất xứ sản phẩm (hãng sản xuất, nơi sản xuất nếu có); giấy chứng nhận chất lượng sản phẩm (nếu có)."},{"item":"Bảo hành","quote":"Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày ký kết biên bản bàn giao","reference":"Chương V, mục 3.2","requirement":"Thời gian bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản bàn giao hạng mục bảo dưỡng, thay thế vật tư đó."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:25:38.563Z"}},"IB2500240059":{"u":"2026-11-03T17:27:42.299+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong v.docx), chưa phân tích cả HSMT.","Đây là gói bảo dưỡng, sửa chữa máy hiện có, không phải mua máy mới. Văn bản không nêu thông số của tổ máy như động cơ (model, xuất xứ, số xi lanh, tốc độ, suất tiêu hao nhiên liệu, khí thải), đầu phát (cấp cách điện), điện áp/tần số/số pha định mức, vỏ chống ồn, độ ồn, bình nhiên liệu, định mức ATS, cáp, năm sản xuất. Công suất chỉ ghi theo KVA trong danh sách, không phân biệt chạy liên tục hay dự phòng.","Gói thầu còn có hạng mục sửa chữa thiết bị cắt lọc sét (Proline, Precision, TEC; MOV, cầu chì, tụ điện) với bảng thông số MOV riêng. Hạng mục này không thuộc thông số tổ máy phát điện nên không liệt kê ở đây.","Một số ô trong các bảng sửa chữa và bảng kê khai bị mất nội dung khi chuyển từ tệp docx (ví dụ dòng 'bộ' hoặc 'cái' không có tên hạng mục). Dòng danh sách TT 1 gói 'Thị trấn Chờ' cột nhiên liệu và dầu nhớt xăng/diesel bị lệch cột nên số liệu dầu nhớt từng máy không đọc chắc chắn.","Văn bản có chỗ ghi 'Viễn thông Thanh Hóa' và 'VNPT Bắc Ninh' lẫn với 'Viễn thông Bắc Ninh', không ảnh hưởng thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Bảo dưỡng, sửa chữa Máy phát điện, sửa chữa thiết bị cắt lọc sét","notifyNo":"IB2500240059","generatorCapacity":"Nhiều tổ máy từ 5 KVA đến 350 KVA (298 máy trong danh sách bảo dưỡng, ví dụ BRUNO 250 KVA, PANATO 350 KVA, AMAN 250 KVA); không nêu rõ chạy liên tục hay dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu: Danh sách máy phát điện cần bảo dưỡng","quote":null,"reference":"Chương V, mục I - Danh sách máy phát điện bảo dưỡng và vật tư dự kiến thay thế","requirement":"Gói thầu không mua máy mới mà bảo dưỡng, sửa chữa 298 máy phát điện hiện có tại các trạm tỉnh Bắc Ninh. Công suất từ 5 KVA đến 350 KVA. Các hãng máy nổ ghi trong danh sách: BRUNO, KUBOTA, LISTER PETTER, CUMMINS, PERKINS, TOYO, ELEMAX, HONDA (GrandEnegy), LEGA, GRAND, LAUNTOP, SUBARU, LONCIN LC10000D-A, KOMATSU, LIFTER, DEPCO, AMAN, SDMO, CAPO, PANATO."},{"item":"Máy công suất lớn: Suối Hoa (ĐHTT), Hồ mới (TTH), Komatsu 70 và Cummins 62","quote":null,"reference":"Chương V, mục I - bảng danh sách máy, TT 55, 81, 249, 259, 297, 298","requirement":"Trạm Suối Hoa có BRUNO 250 KVA và PANATO 350 KVA. Trạm Hồ mới có AMAN 250 KVA. Trạm Từ Sơn có KOMATSU 70 KVA. Trạm BĐ-Tiên-Du và Trạm Thứa mỗi nơi có CUMMINS 62 KVA. Riêng PANATO 350 KVA dùng 2 lọc nhiên liệu và 40 lít dầu nhớt diesel."},{"item":"Vật tư thay thế: tình trạng và nguồn gốc","quote":"Vật tư thay thế đảm bảo rõ nguồn gốc, đúng chủng loại và mã hiệu của máy, còn mới 100%.","reference":"Chương V, mục III.1","requirement":"Vật tư thay thế phải rõ nguồn gốc, đúng chủng loại và mã hiệu của máy, còn mới 100%."},{"item":"Vật tư thay thế: CO/CQ","quote":"Vật tư, thiết bị phải có đầy đủ giấy chứng nhận chất lượng CQ, chứng chỉ xuất xứ hàng hóa CO (nếu là hàng nhập khẩu).","reference":"Chương V, mục III.1","requirement":"Vật tư, thiết bị phải có giấy chứng nhận chất lượng CQ và chứng chỉ xuất xứ hàng hóa CO nếu là hàng nhập khẩu."},{"item":"Vật tư thay thế định kỳ (lọc gió, lọc nhiên liệu, lọc nhớt, lọc nước, dây curoa, bugi, nước làm mát): yêu cầu chung","quote":"- Nhãn hiệu: Nhà thầu phải nêu rõ chủng loại, ký mã hiệu, hãng sản xuất, xuất xứ vật tư theo biểu mẫu","reference":"Chương V, mục III.3.4","requirement":"Phù hợp với chủng loại máy phát điện, mới 100%, chưa qua sử dụng. Nhà thầu phải nêu rõ chủng loại, ký mã hiệu, hãng sản xuất, xuất xứ theo biểu mẫu. Bugi chỉ yêu cầu phù hợp chủng loại máy và mới 100%. Nước làm mát chỉ yêu cầu kê khai nhãn hiệu."},{"item":"Vật tư thay thế định kỳ: số lượng dự kiến","quote":null,"reference":"Chương V, mục III.3.4 - bảng kê khai vật tư thay thế","requirement":"Lọc nhớt 161 cái; lọc nhiên liệu 299 cái; lọc gió 298 cái; lọc nước 2 cái (chỉ cho AMAN 250 và PANATO 350); dầu nhớt 1.506 lít (678 lít cho động cơ xăng, 828 lít cho động cơ diesel); bugi 140 cái; dây curoa 109 cái; nước làm mát 154 lít. Số lượng chỉ là dự kiến và chỉ được bổ sung, thay thế khi có biên bản thống nhất với đơn vị giám sát của chủ đầu tư."},{"item":"Dầu nhớt: chỉ tiêu kỹ thuật","quote":null,"reference":"Chương V, mục III.3.4 - Bảng yêu cầu kỹ thuật của dầu nhớt","requirement":"Dầu cho động cơ xăng / diesel: tỷ trọng ở 15°C (ASTM D 4052) 0,882 / 0,892 g/cm3; độ nhớt động học ở 40°C (ASTM D 445) 108,3 / 169,6 mm2/s; ở 100°C 14,8 / 18,7 mm2/s; chỉ số độ nhớt (ASTM D 2270) 141 / 124; chỉ số kiềm tổng (ASTM D 2896) 10,4 / 10,4 mg KOH/g; điểm chớp cháy COC (ASTM D 92) 235 / 250°C; điểm rót chảy (ASTM D 5950) -30 / -27°C; hàm lượng tro sunfat (ASTM D 874) 1,4 / 1,4 %wt. Nhà thầu cung cấp tài liệu kỹ thuật chứng minh đáp ứng."},{"item":"Tiêu chuẩn/định mức bảo dưỡng máy phát điện","quote":"Quyết định số 86/QĐ-KHĐM-HĐQT ngày 14/07/2006 của Tập đoàn Bưu chính Viễn thông Việt Nam","reference":"Chương V, mục III.3.1","requirement":"Bảo dưỡng theo Quyết định số 86/QĐ-KHĐM-HĐQT ngày 14/07/2006 của Tập đoàn Bưu chính Viễn thông Việt Nam (định mức nguyên công bảo dưỡng tổ máy phát điện, máy nắn, ắc quy)."},{"item":"Bộ điều chỉnh điện áp (AVR) và hệ thống điện của máy phát","quote":"Đo kiểm tra cách điện của phần phát điện với vỏ máy đảm bảo giá trị theo khuyến cáo của nhà sản xuất.","reference":"Chương V, mục III.3.1 - bảng bước 8 và 10","requirement":"Bảo dưỡng AVR: kiểm tra điện áp đầu ra của máy phát ổn định trong phạm vi cho phép, điều chỉnh thông số AVR nếu cần. Đo cách điện phần phát điện với vỏ máy, giá trị theo khuyến cáo của nhà sản xuất. Kiểm tra đầu nối điện từ attomat tổng, cắt lọc sét, cầu dao đảo chiều, tủ ATS bằng súng đo nhiệt."},{"item":"Tủ ATS","quote":"Kiểm tra các chế độ hoạt động và giám sát các thông số của tủ ATS (nếu có)","reference":"Chương V, mục III.3.1 - bảng bước 11","requirement":"Khi chạy thử, kiểm tra các chế độ hoạt động và giám sát các thông số của tủ ATS (nếu có). Văn bản không nêu thông số định mức (dòng điện, điện áp) của ATS."},{"item":"Chạy thử và kiểm tra thông số vận hành","quote":"Chạy thử máy (không tải, có tải) ngay sau khi hoàn thành công tác sửa chữa và kiểm tra các thông số kỹ thuật hoạt động của máy (dòng điện, điện áp, tần số...) đảm bảo tất cả các thông số này phù hợp với qui định của nhà sản xuất máy.","reference":"Chương V, mục III.4","requirement":"Sau bảo dưỡng kiểm tra điện áp ra, dòng ra, áp suất dầu, nhiệt độ nước, tốc độ máy, tần số, dòng nạp acquy. Sau sửa chữa chạy thử không tải và có tải, đảm bảo các thông số phù hợp với quy định của nhà sản xuất. Văn bản không nêu giá trị số cụ thể."},{"item":"Sửa chữa máy phát điện: phạm vi và hạng mục thay thế","quote":null,"reference":"Chương V, mục I - Danh sách sửa chữa máy phát điện","requirement":"Sửa chữa theo từng máy, ví dụ HONDA 15 KVA, DEPCO 8 KVA, KUBOTA 20 KVA, BRUNO 30 KVA, BRUNO 15 KVA, BRUNO 250 KVA, KOMATSU 70 KVA. Hạng mục gồm bộ ổn áp kích từ AVR, solenoid tắt mở máy, củ đề, stato/roto củ đề, bộ hơi (séc măng, piston, xylanh), bạc biên, bộ gioăng phớt đại tu, két nước, bơm xăng, bơm cao áp, bộ chế hòa khí, quấn lại stato/roto, bộ điều khiển trung tâm. Kết quả đầu ra: hoạt động tốt."},{"item":"Chất lượng sửa chữa: vật tư thay thế","quote":"Các vật tư đưa vào thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng, tương thích với máy và đáp ứng các yêu cầu quy định.","reference":"Chương V, mục III.4 - Yêu cầu chất lượng sửa chữa","requirement":"Máy sau sửa chữa hoạt động ổn định, thông số kỹ thuật đạt yêu cầu của nhà sản xuất cho từng loại máy. Vật tư thay thế mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng, tương thích với máy."},{"item":"Bộ điều khiển trung tâm: bộ xử lý, nguồn cấp, tiêu thụ điện","quote":"Chíp xử lý sử dụng nhân ARM-32bit CortexM3-72MHz","reference":"Chương V, mục III.4 - Bảng yêu cầu kỹ thuật của bộ điều khiển trung tâm","requirement":"Chíp xử lý nhân ARM-32bit CortexM3-72MHz, chống nhiễu, chống treo chíp, tiết kiệm điện. Module sim 4G băng tần 700-2600MHz. Nguồn cấp DC 12 hoặc 24 VDC, công suất tiêu thụ 4W, nhiệt độ hoạt động -27°C ~ 70°C. Điện áp làm việc liên tục DC8.0V đến 35.0V; tiêu thụ điện <3W (chế độ chờ ≤2W)."},{"item":"Bộ điều khiển trung tâm: màn hình và hiển thị","quote":"Màn hình hiển thị LCD Graphic 4-Line back-lit dạng văn bản hiển thị kích thước 80mm*40mm.","reference":"Chương V, mục III.4 - Bảng yêu cầu kỹ thuật của bộ điều khiển trung tâm","requirement":"Màn hình LCD Graphic 4-Line back-lit, kích thước 80mm*40mm. Hiển thị trạng thái DỪNG, BẰNG TAY, TỰ ĐỘNG, ĐỀ MÁY, TEST MÁY; thông số động cơ, đầu phát, điện lưới; cảnh báo, lỗi và lịch sử máy phát. Lưu trữ công suất tiêu thụ KWh, KVAh, KVArh."},{"item":"Bộ điều khiển trung tâm: đầu vào/ra và đo lường","quote":"Đo đếm hiển thị điện áp lưới 1 pha, 3 pha (0-600V).","reference":"Chương V, mục III.4 - Bảng yêu cầu kỹ thuật của bộ điều khiển trung tâm","requirement":"Đo điện áp lưới 1 pha, 3 pha (0-600V); tần số máy phát 50 / 60Hz; cảm biến tốc độ 2.2 - 100Vpp, tần số tối đa 10000Hz. Đầu ra rơle đề và rơle nhiên liệu 10Amp; rơle lập trình C, D, E, F đầu ra thụ động 10Amp 250VAC. Có chân kích từ sạc ắc quy; 6 đầu vào Digital cấu hình được (áp suất nhớt, nhiệt độ nước, mức nhiên liệu); đầu vào đo DC điện áp trạm BTS; chân đo tốc độ qua pick up; tín hiệu dừng khẩn cấp; dòng thứ cấp biến áp 5A."},{"item":"Bộ điều khiển trung tâm: chế độ hoạt động và cài đặt","quote":"Chế độ hoạt động: Tự động & Bằng tay & Điều khiển từ xa qua server","reference":"Chương V, mục III.4 - Bảng yêu cầu kỹ thuật của bộ điều khiển trung tâm","requirement":"Chế độ Tự động, Bằng tay và Điều khiển từ xa qua server. Chạy test có tải hoặc không tải theo thời gian thực. Có chế độ cài đặt cảnh báo bảo trì. Cài đặt 98% thông số trực tiếp trên màn hình và 100% qua phần mềm máy tính qua cổng USB (giao diện Tiếng Anh hoặc Tiếng Việt). Kết nối Webserver qua sim 4G hoặc internet."},{"item":"Bộ điều khiển trung tâm: kích thước, môi trường, bảo vệ, cách điện","quote":"DxRxC ≤ 216x156x66 mm","reference":"Chương V, mục III.4 - Bảng yêu cầu kỹ thuật của bộ điều khiển trung tâm","requirement":"Kích thước DxRxC ≤ 216x156x66 mm. Điều kiện làm việc: nhiệt độ (-25 ~ + 70)°C, độ ẩm (20 ~ 90)%. Bảo quản: (-40 ~ + 85)°C. Cấp bảo vệ IP42 khi không có vòng cao su chống nước. Cách điện: tiêu chuẩn tham khảo IEC688 - 1992, thử dòng rò AC1.5kV / 1 phút 3mA."},{"item":"Bộ điều khiển trung tâm: phần mềm giám sát trên smartphone","quote":"Phần mềm có khả năng quản lý, giám sát nhiều máy trên cùng một tài khoản (không giới hạn số lượng)","reference":"Chương V, mục III.4 - Bảng yêu cầu kỹ thuật của bộ điều khiển trung tâm","requirement":"Dùng được trên điện thoại iOS và Android để giám sát, điều khiển máy phát; giám sát tập trung, từ xa, phân quyền qua APP và Webserver. Mỗi bộ điều khiển có 1 tài khoản riêng, chia sẻ dữ liệu cho người dùng khác. Quản lý nhiều máy trên một tài khoản, không giới hạn số lượng. Ngôn ngữ tiếng Việt hoặc tiếng Anh."},{"item":"Bảo hành","quote":"Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày ký biên bản bàn giao nghiệm thu đưa vào sử dụng với các hạng mục bảo dưỡng, thay thế vật tư định kỳ trong bảo dưỡng và hạng mục sửa chữa.","reference":"Chương V, mục III.6","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản bàn giao nghiệm thu, áp dụng cho hạng mục bảo dưỡng, thay thế vật tư định kỳ và sửa chữa."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:27:41.210Z"}},"IB2500246452":{"u":"2026-11-03T17:24:18.679+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Chương V chỉ liệt kê công việc bảo dưỡng, sửa chữa cho 05 máy hiện hữu; không nêu công suất (kVA/kW), điện áp, tần số, thông số động cơ/đầu phát, ATS, cáp, tiêu chuẩn, CO/CQ hay bảo hành, nên generatorCapacity để null.","Số máy của hai máy Cummins C90D5 được ghi lần lượt là L14I405589 và L14I4055891, giữ nguyên như văn bản.","Bảng bị vỡ định dạng khi trích xuất: một số dòng có cột ĐVT/SL liền nhau (ví dụ 'T/phần 4' hoặc 'T/phần | 4'), và mục vỏ thùng, cơ khí của các máy B, C, D, E không có tiêu đề riêng. Các số lượng trên được đọc theo đúng dòng trong văn bản.","Phần cấp máy B-E ghi gọn các hạng mục chính; các hạng mục kiểm tra, vệ sinh (MCB tổng, cảm biến, turbo, bơm dầu, củ đề, két nước, bồn nhiên liệu) có nội dung giống máy A.","Kiểm tra tự động: 13 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tổng quan gói thầu: Phạm vi (05); Máy A - GHADDAR-PT410: Động cơ - lọc (01, 01, 01, 01); Máy A - GHADDAR-PT410: Động cơ - ắc quy (02); Máy B - CUMMINS-C90D5 (No: L14I405589): Động cơ - lọc (02, 01, 01); Máy B - CUMMINS-C90D5 (No: L14I405589): Động cơ - ắc quy (01); Máy B - CUMMINS-C90D5 (No: L14I405589): Vỏ thùng, cơ khí (05); Máy C - CUMMINS-C90D5 (No: L14I4055891): Động cơ - lọc, nhớt, ắc quy (02, 01, 01, 01); Máy C - CUMMINS-C90D5 (No: L14I4055891): Vỏ thùng, cơ khí (05); Máy D - CUMMINS-NT855: Động cơ - lọc (02, 01, 01); Máy D - CUMMINS-NT855: Động cơ - ắc quy (02); Máy D - CUMMINS-NT855: Vỏ thùng, cơ khí (05); Máy E - FG WILSON-P450-3: Động cơ - lọc (01, 01, 01, 01); Máy E - FG WILSON-P450-3: Động cơ - ắc quy (02)."],"result":{"keyInfo":{"bidName":"Bảo dưỡng, bảo trì và mua bảo hiểm công trình “Sửa chữa lớn TSCĐ các máy phát điện của Công Ty Điện Lực Chợ Lớn năm 2026”.","notifyNo":"IB2500246452","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng quan gói thầu: Phạm vi","quote":"2. Thời hạn hoàn thành: 210 ngày kể từ ngày hợp đồng có hiệu lực.","reference":"Chương V, mục I.2","unverified":true,"requirement":"Gói thầu là bảo dưỡng, bảo trì, sửa chữa lớn 05 máy phát điện của Công ty Điện lực Chợ Lớn, không phải cung cấp máy mới. Thời hạn hoàn thành 210 ngày kể từ ngày hợp đồng có hiệu lực."},{"item":"Máy A - GHADDAR-PT410: Chủng loại máy","quote":"MÁY PHÁT ĐIỆN GHADDAR-PT410","reference":"Chương V, mục II, phần A","requirement":"Máy phát điện GHADDAR-PT410 (văn bản không nêu công suất)."},{"item":"Máy A - GHADDAR-PT410: Đầu phát, hệ thống điều khiển","quote":"5 | Kiểm tra cách điện của đầu phát | T/phần 1 | x","reference":"Chương V, mục II, phần A.I, dòng 5","requirement":"Kiểm tra cách điện của đầu phát; kiểm tra các chế độ bảo vệ của bộ điều khiển (BĐK)."},{"item":"Máy A - GHADDAR-PT410: Động cơ - lọc","quote":"1 | Thay lọc dầu thứ cấp | Cái | 1 | x","reference":"Chương V, mục II, phần A.II, dòng 1-4","unverified":true,"requirement":"Thay mới 01 lọc dầu thứ cấp, 01 lọc dầu sơ cấp, 01 lọc nhớt, 01 lọc gió."},{"item":"Máy A - GHADDAR-PT410: Động cơ - nhớt máy","quote":"5 | Thay nhớt máy | Lít | 40 | x","reference":"Chương V, mục II, phần A.II, dòng 5","requirement":"Thay nhớt máy 40 lít."},{"item":"Máy A - GHADDAR-PT410: Động cơ - ắc quy","quote":"16 | Thay bình ắc quy 150AH/12v | Cái | 2 | x","reference":"Chương V, mục II, phần A.II, dòng 16","unverified":true,"requirement":"Thay mới 02 bình ắc quy 150AH/12v."},{"item":"Máy A - GHADDAR-PT410: Vỏ thùng, cơ khí","quote":"2 | Sơn dặm phần khung trong máy, vỏ ngoài. | T/phần 1 | x","reference":"Chương V, mục II, phần A.III, dòng 2-3","requirement":"Sơn dặm phần khung trong máy và vỏ ngoài; thay bọc cách nhiệt ống thoát khói."},{"item":"Máy B - CUMMINS-C90D5 (No: L14I405589): Chủng loại máy","quote":"MÁY PHÁT ĐIỆN CUMMINS-C90D5 (No: L14I405589)","reference":"Chương V, mục II, phần B","requirement":"Máy phát điện Cummins C90D5, số máy L14I405589 (văn bản không nêu công suất)."},{"item":"Máy B - CUMMINS-C90D5 (No: L14I405589): Động cơ - lọc","quote":"1 | Thay lọc dầu | Cái | 2 | x","reference":"Chương V, mục II, phần B.II, dòng 1-3","unverified":true,"requirement":"Thay mới 02 lọc dầu, 01 lọc nhớt, 01 lọc gió."},{"item":"Máy B - CUMMINS-C90D5 (No: L14I405589): Động cơ - nhớt máy","quote":"4 | Thay nhớt máy | Lít | 18 | x","reference":"Chương V, mục II, phần B.II, dòng 4","requirement":"Thay nhớt máy 18 lít."},{"item":"Máy B - CUMMINS-C90D5 (No: L14I405589): Động cơ - ắc quy","quote":"15 | Thay bình ắc quy 150AH/12v | Cái | 1 | x","reference":"Chương V, mục II, phần B.II, dòng 15","unverified":true,"requirement":"Thay mới 01 bình ắc quy 150AH/12v."},{"item":"Máy B - CUMMINS-C90D5 (No: L14I405589): Vỏ thùng, cơ khí","quote":"6 | Thay bù lông thùng | Cái | 100 | x","reference":"Chương V, mục II, phần B (mục vỏ thùng), dòng 1-7","unverified":true,"requirement":"Thay lưới ruồi cách âm; thay 100 bù lông thùng; thay 05 ổ khóa cửa; sơn vỏ ngoài; thay bọc cách nhiệt ống thoát khói."},{"item":"Máy C - CUMMINS-C90D5 (No: L14I4055891): Chủng loại máy","quote":"MÁY PHÁT ĐIỆN CUMMINS-C90D5 (No: L14I4055891)","reference":"Chương V, mục II, phần C","requirement":"Máy phát điện Cummins C90D5, số máy L14I4055891 (văn bản không nêu công suất)."},{"item":"Máy C - CUMMINS-C90D5 (No: L14I4055891): Động cơ - lọc, nhớt, ắc quy","quote":"4 | Thay nhớt máy | Lít | 18 | x","reference":"Chương V, mục II, phần C.II, dòng 1-4 và 15","unverified":true,"requirement":"Thay mới 02 lọc dầu, 01 lọc nhớt, 01 lọc gió; thay nhớt máy 18 lít; thay 01 bình ắc quy 150AH/12v."},{"item":"Máy C - CUMMINS-C90D5 (No: L14I4055891): Vỏ thùng, cơ khí","quote":"7 | Thay ổ khóa cửa | Cái | 5 | x","reference":"Chương V, mục II, phần C (mục vỏ thùng), dòng 1-7","unverified":true,"requirement":"Thay lưới ruồi cách âm; thay 100 bù lông thùng; thay 05 ổ khóa cửa; sơn vỏ ngoài; thay bọc cách nhiệt ống thoát khói."},{"item":"Máy D - CUMMINS-NT855: Chủng loại máy","quote":"MÁY PHÁT ĐIỆN CUMMINS-NT855","reference":"Chương V, mục II, phần D","requirement":"Máy phát điện Cummins NT855 (văn bản không nêu công suất)."},{"item":"Máy D - CUMMINS-NT855: Động cơ - lọc","quote":"1 | Thay lọc dầu | Cái | 2 | x","reference":"Chương V, mục II, phần D.II, dòng 1-3","unverified":true,"requirement":"Thay mới 02 lọc dầu, 01 lọc nhớt, 01 lọc gió."},{"item":"Máy D - CUMMINS-NT855: Động cơ - nhớt máy","quote":"4 | Thay nhớt máy | Lít | 36 | x","reference":"Chương V, mục II, phần D.II, dòng 4","requirement":"Thay nhớt máy 36 lít."},{"item":"Máy D - CUMMINS-NT855: Động cơ - ắc quy","quote":"15 | Thay bình ắc quy 150AH/12v | Cái | 2 | x","reference":"Chương V, mục II, phần D.II, dòng 15","unverified":true,"requirement":"Thay mới 02 bình ắc quy 150AH/12v."},{"item":"Máy D - CUMMINS-NT855: Vỏ thùng, cơ khí","quote":"6 | Thay bù lông thùng | Cái | 150 | x","reference":"Chương V, mục II, phần D (mục vỏ thùng), dòng 1-7","unverified":true,"requirement":"Thay lưới ruồi cách âm; thay 150 bù lông thùng; thay 05 ổ khóa cửa; sơn vỏ ngoài; thay bọc cách nhiệt ống thoát khói."},{"item":"Máy E - FG WILSON-P450-3: Chủng loại máy","quote":"MÁY PHÁT ĐIỆN FG WILSON-P450-3","reference":"Chương V, mục II, phần E","requirement":"Máy phát điện FG Wilson P450-3 (văn bản không nêu công suất)."},{"item":"Máy E - FG WILSON-P450-3: Động cơ - lọc","quote":"2 | Thay lọc dầu sơ cấp | Cái | 1 | x","reference":"Chương V, mục II, phần E.II, dòng 1-4","unverified":true,"requirement":"Thay mới 01 lọc dầu thứ cấp, 01 lọc dầu sơ cấp, 01 lọc nhớt, 01 lọc gió."},{"item":"Máy E - FG WILSON-P450-3: Động cơ - nhớt máy","quote":"5 | Thay nhớt máy | Lít | 40 | x","reference":"Chương V, mục II, phần E.II, dòng 5","requirement":"Thay nhớt máy 40 lít."},{"item":"Máy E - FG WILSON-P450-3: Động cơ - ắc quy","quote":"16 | Thay bình ắc quy 150AH/12v | Cái | 2 | x","reference":"Chương V, mục II, phần E.II, dòng 16","unverified":true,"requirement":"Thay mới 02 bình ắc quy 150AH/12v."},{"item":"Máy E - FG WILSON-P450-3: Vỏ thùng, cơ khí","quote":"2 | Sơn dặm phần khung trong máy, vỏ ngoài. | T/phần 1 | x","reference":"Chương V, mục II, phần E (mục vỏ thùng), dòng 1-4","requirement":"Sơn dặm phần khung trong máy và vỏ ngoài; thay bọc cách nhiệt ống thoát khói; thay logo theo mẫu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:24:18.161Z"}},"IB2500249901":{"u":"2026-11-03T04:13:47.394+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2 - Chương V - Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","E-HSMT không ghi số lượng từng loại máy (1000kVA và 2000kVA), chỉ ghi tổng 04 máy ở tên gói thầu.","Hãng, model của tổ hợp (máy 2000kVA), đầu phát điện và bộ điều khiển để trống, nhà thầu tự nêu.","\"G7\" ghi ở mục xuất xứ nhưng văn bản không giải thích.","Độ ồn chỉ dẫn chiếu QCVN 26: 2010/BTNMT, không nêu giá trị dB; không có mô tả riêng về tủ ATS hay tủ hòa đồng bộ, ATS chỉ được nhắc ở chức năng tự khởi động của bộ điều khiển.","Số lượng và chiều dài cáp CXV 240mm2, thang máng cáp không được nêu; bảng đánh số mục VII hai lần (Hệ thống nhiên liệu và Phụ tùng đi kèm), tham chiếu ở trên dùng tên mục để phân biệt."],"result":{"keyInfo":{"bidName":"Mua sắm 04 máy phát điện dự phòng cho Tổng công ty Tân cảng Sài Gòn","notifyNo":"IB2500249901","generatorCapacity":"Gói 04 máy phát điện: máy 1000kVA (công suất định mức prime ≥ 1000KVA) và máy 2000kVA (công suất định mức prime ≥ 2000KVA); E-HSMT không nêu số lượng từng loại"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng","quote":"Mua sắm 04 máy phát điện dự phòng cho Tổng công ty Tân cảng Sài Gòn.","reference":"Chương V, mục 1.1","requirement":"Mua sắm 04 máy phát điện dự phòng. E-HSMT có hai nhóm là máy 1000kVA và máy 2000kVA nhưng không ghi số lượng từng nhóm."},{"item":"Chung - Địa điểm lắp đặt","quote":"Cảng Tân cảng Cát Lái.","reference":"Chương V, mục 1.1","requirement":"Trụ sở TCT (722 Điện Biên Phủ, Bình Thạnh, TP HCM), Cảng Tân cảng Cát Lái, ICD Tân cảng Hải Phòng."},{"item":"Chung - Nguyên tắc nhãn hiệu tương đương","quote":"Yêu cầu kỹ thuật dưới đây là yêu cầu kỹ thuật tối thiểu chi tiết của hàng hóa.","reference":"Chương V, mục 1.2","requirement":"Là yêu cầu kỹ thuật tối thiểu. Thương hiệu, mã hiệu nêu trong bảng chỉ để minh họa, nhà thầu được chào hàng \"tương đương\" hoặc \"ưu việt hơn\"."},{"item":"Máy 1000kVA: Công suất định mức","quote":"≥ 1000KVA","reference":"Chương V, mục 1.2, A.I.1.5","requirement":"Công suất định mức (prime) ≥ 1000KVA"},{"item":"Máy 1000kVA: Chủng loại","quote":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp.","reference":"Chương V, mục 1.2, A.I.1.2","requirement":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp."},{"item":"Máy 1000kVA: Hãng sản xuất, model, xuất xứ tổ hợp","quote":"Nhà thầu cung cấp thông tin chi tiết.","reference":"Chương V, mục 1.2, A.I.1.3","requirement":"Nhà thầu cung cấp thông tin chi tiết."},{"item":"Máy 1000kVA: Chất lượng tổ hợp","quote":"Mới 100%, năm sản xuất: 2025 trở đi.","reference":"Chương V, mục 1.2, A.I.1.4","requirement":"Mới 100%, năm sản xuất 2025 trở đi."},{"item":"Máy 1000kVA: Tiêu hao nhiên liệu","quote":"(lít/giờ) ≤ 220","reference":"Chương V, mục 1.2, A.I.1.6 và 1.7","requirement":"Tại 100% công suất liên tục ≤ 220 lít/giờ; tại 75% công suất liên tục ≤ 165 lít/giờ."},{"item":"Máy 1000kVA: Hệ số công suất","quote":"Cos phi ≥ 0.8","reference":"Chương V, mục 1.2, A.I.1.8","requirement":"Cos phi ≥ 0.8"},{"item":"Máy 1000kVA: Xuất xứ tổ hợp","quote":"G7","reference":"Chương V, mục 1.2, A.I.1.9","requirement":"G7"},{"item":"Máy 1000kVA: Tiêu chuẩn áp dụng cho động cơ, đầu phát, bộ điều khiển","quote":"NEMA MG1-32 hoặc tương đương","reference":"Chương V, mục 1.2, A.I.1.1","requirement":"ISO 9001:2015, ISO 15550, ISO 8528, ISO 3046-1, BS 5514, IEC 60034, BS EN 60950, BS EN 61000, NEMA MG1-32 hoặc tương đương."},{"item":"Máy 1000kVA: Động cơ - hãng, chất lượng","quote":"Đồng bộ cùng hãng sản xuất và thương hiệu tổ máy phát","reference":"Chương V, mục 1.2, A.I.2.1, 2.2, 2.15","requirement":"Đồng bộ cùng hãng sản xuất và thương hiệu tổ máy phát; mới 100%, năm sản xuất 2025 trở về sau; xuất xứ G7."},{"item":"Máy 1000kVA: Động cơ - tốc độ, kiểu","quote":"Động cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp","reference":"Chương V, mục 1.2, A.I.2.3, 2.4","requirement":"Tốc độ 1.500 rpm; động cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp."},{"item":"Máy 1000kVA: Động cơ - công suất, dung tích, tỷ số nén","quote":"≥ 880 kW","reference":"Chương V, mục 1.2, A.I.2.5 - 2.7","requirement":"Công suất động cơ chế độ liên tục ≥ 880 kW; dung tích xi lanh < 40 lít; tỷ số nén ≥ 14 : 1."},{"item":"Máy 1000kVA: Động cơ - nhiên liệu, phun, điều tốc","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, A.I.2.8 - 2.10","requirement":"Dầu Diesel; phun nhiên liệu trực tiếp; điều tốc ECU/EMS/ĐIỆN."},{"item":"Máy 1000kVA: Động cơ - lọc, khởi động, làm mát","quote":"Máy làm mát bằng két nước có quạt gió tản nhiệt.","reference":"Chương V, mục 1.2, A.I.2.11 - 2.14","requirement":"Có hệ thống lọc khí, nhiên liệu, dầu bôi trơn, có thể thay thế; khởi động bằng động cơ đề, nguồn DC 24V; lọc khí loại khô, có thể thay thế; làm mát bằng két nước có quạt gió tản nhiệt."},{"item":"Máy 1000kVA: Đầu phát điện - chất lượng, xuất xứ","quote":"Mới 100%, năm sản xuất: 2025 trở về sau.","reference":"Chương V, mục 1.2, A.I.3.1, 3.2, 3.9","requirement":"Nhà thầu nêu tên loại, hãng, model; mới 100%, năm sản xuất 2025 trở về sau; xuất xứ G7."},{"item":"Máy 1000kVA: Đầu phát điện - điện áp, số pha, tần số","quote":"380/220 VAC ± 5%, 3 pha, 4 dây, 50Hz","reference":"Chương V, mục 1.2, A.I.3.3","requirement":"380/220 VAC ± 5%, 3 pha, 4 dây, 50Hz."},{"item":"Máy 1000kVA: Đầu phát điện - AVR, độ ổn định","quote":"≤ ± 0.5% trong điều kiện ổn định","reference":"Chương V, mục 1.2, A.I.3.4 - 3.6","requirement":"Có AVR; ổn định điện áp ≤ ± 0.5% trong điều kiện ổn định; ổn định tần số ≤ ± 0,5%."},{"item":"Máy 1000kVA: Đầu phát điện - cấp cách điện, cấp bảo vệ","quote":"Từ cấp H trở lên","reference":"Chương V, mục 1.2, A.I.3.7, 3.8","requirement":"Cấp cách điện từ cấp H trở lên; cấp bảo vệ IP23 trở lên."},{"item":"Máy 1000kVA: Bộ điều khiển - chủng loại","quote":"Điều khiển điện tử vi xử lý kỹ thuật số. Nêu rõ model bộ điều khiển sử dụng.","reference":"Chương V, mục 1.2, A.I.4.1, 4.2, 4.8","requirement":"Điều khiển điện tử vi xử lý kỹ thuật số; nêu rõ model bộ điều khiển sử dụng; hãng, model do nhà thầu nêu; xuất xứ G7."},{"item":"Máy 1000kVA: Bộ điều khiển - điều khiển, giám sát, bảo vệ","quote":"Cài đặt để tự động khởi động máy phát trong thời gian 1- 5s khi có tín hiệu báo mất nguồn điện lưới (tín hiệu này sẽ lấy từ hệ thống tủ ATS).","reference":"Chương V, mục 1.2, A.I.4.3 - 4.6","requirement":"Nút nhấn Start/Stop, chuyển chế độ Auto/Man/Off/Reset, dừng khẩn cấp, chỉnh qua màn hình LCD/phần mềm; tự khởi động trong 1-5s khi mất điện lưới (tín hiệu từ tủ ATS); đo điện áp, dòng điện, kW, kVA, tần số, điện áp ắc quy, áp suất dầu, nhiệt độ nước, vòng quay; cảnh báo và bảo vệ máy phát và động cơ; lưu sự kiện."},{"item":"Máy 1000kVA: Bộ điều khiển - giao tiếp","quote":"Đảm bảo có các cổng kết nối: USB/RS232/RS485.","reference":"Chương V, mục 1.2, A.I.4.7","requirement":"Có cổng USB/RS232/RS485; giao tiếp với hệ thống giám sát/máy tính tại trung tâm điều khiển qua Modbus RTU/Modbus TCP/USB/RS232/RS485."},{"item":"Máy 1000kVA: Vỏ giảm âm, cao su giảm chấn","quote":"Mới 100%, Theo QCVN 26: 2010/BTNMT","reference":"Chương V, mục 1.2, A.II.1, II.2","requirement":"Vỏ giảm âm mới 100%, độ ồn theo QCVN 26: 2010/BTNMT (không nêu mức dB); cao su giảm chấn theo máy, mới 100%."},{"item":"Máy 1000kVA: Thiết bị khởi động, bộ sạc, ắc quy","quote":"Sử dụng nguồn DC 12/ 24V.","reference":"Chương V, mục 1.2, A.III.1 - III.3","requirement":"Khởi động nguồn DC 12/24V; bộ sạc sạc ắc quy từ cả điện lưới và máy phát (alternator charger); ắc quy khởi động mới 100%, đáp ứng dòng khởi động."},{"item":"Máy 1000kVA: Cáp điện","quote":"ISO 9001:2015, TCVN 5935 hoặc tương đương","reference":"Chương V, mục 1.2, A.IV","requirement":"Cáp điện CXV 240mm2, ISO 9001:2015, TCVN 5935 hoặc tương đương (không nêu chiều dài)."},{"item":"Máy 1000kVA: Thang máng cáp","quote":"Mới 100%, Thang cáp mạ kẽm nhúng nóng độ dày ≥ 1.5mm","reference":"Chương V, mục 1.2, A.V","requirement":"Mới 100%, thang cáp mạ kẽm nhúng nóng, độ dày ≥ 1.5mm."},{"item":"Máy 1000kVA: Hệ thống nhiên liệu - bồn dầu","quote":"Bồn dầu ngoài 3000 lít","reference":"Chương V, mục 1.2, A.VII.1","requirement":"Bồn dầu ngoài 3000 lít."},{"item":"Máy 1000kVA: Hệ thống nhiên liệu - đường ống, ống xả","quote":"Mới 100%, Sử dụng ống kim loại chuyên dụng, không gây ảnh hưởng tới chất lượng dầu, hoặc biến chất trong quá trình sử dụng.","reference":"Chương V, mục 1.2, A.VII.2, VII.3","requirement":"Ống dầu cấp, dầu hồi, ống thở, van khóa mới 100%, dùng ống kim loại chuyên dụng; ống xả bọc cách nhiệt, bọc inox, hộp thoát gió nóng, giá đỡ ống, pô giảm âm kèm giá đỡ có lò xo, nón che mưa, mới 100%."},{"item":"Máy 1000kVA: Phụ tùng và tài liệu đi kèm","quote":"Phụ tùng dự phòng cho 500 giờ chạy máy.","reference":"Chương V, mục 1.2, A.VII (Phụ tùng đi kèm)","requirement":"Lọc dầu, lọc nhớt, phụ gia nước làm mát, accu khởi động + dây nối + bộ sạc, bầu tiêu âm; phụ tùng dự phòng cho 500 giờ chạy máy; nhiên liệu thử máy (dầu nhớt, nước làm mát, dầu Diezel); tài liệu kỹ thuật, hoàn công, hướng dẫn vận hành và bảo dưỡng Anh/Việt; catalogue, C/O, CQ."},{"item":"Máy 1000kVA: ACB 3200A","quote":"Thiết bị ACB 3200A 4 cực","reference":"Chương V, mục 1.2, A.VIII.1","requirement":"ACB 3200A 4 cực, mới 100%, Icu ≥ 100kA, 440/500V, 50Hz, loại Drawout; có motor mechanism, closing coil, shunt trip, bộ bảo vệ undervolt chỉnh được; tích hợp O/C Relay, E/F Relay, tiếp điểm phụ 4a/b, tiếp điểm báo trip 1a/b; thời gian đóng ≤70ms; thử nghiệm IEC 60721-3-3 class 3M4."},{"item":"Máy 1000kVA: Thiết bị báo pha, điện áp, dòng điện","quote":"Biến dòng CT3200/5A","reference":"Chương V, mục 1.2, A.VIII.2","requirement":"Mới 100%, 440/500V, 50Hz, biến dòng CT3200/5A."},{"item":"Máy 2000kVA: Công suất định mức","quote":"≥ 2000KVA","reference":"Chương V, mục 1.2, B.I.1.5","requirement":"Công suất định mức (prime) ≥ 2000KVA"},{"item":"Máy 2000kVA: Chủng loại","quote":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp.","reference":"Chương V, mục 1.2, B.I.1.2","requirement":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp."},{"item":"Máy 2000kVA: Chất lượng tổ hợp","quote":"Mới 100%, năm sản xuất: 2025 trở đi.","reference":"Chương V, mục 1.2, B.I.1.3, 1.4","requirement":"Mới 100%, năm sản xuất 2025 trở đi; hãng, model, xuất xứ tổ hợp để trống trong E-HSMT, nhà thầu nêu."},{"item":"Máy 2000kVA: Tiêu hao nhiên liệu","quote":"(lít/giờ) ≤ 415","reference":"Chương V, mục 1.2, B.I.1.6, 1.7","requirement":"Tại 100% công suất liên tục ≤ 415 lít/giờ; tại 75% công suất liên tục ≤ 320 lít/giờ."},{"item":"Máy 2000kVA: Hệ số công suất, xuất xứ tổ hợp","quote":"Cos phi ≥ 0.8","reference":"Chương V, mục 1.2, B.I.1.8, 1.9","requirement":"Cos phi ≥ 0.8; xuất xứ G7."},{"item":"Máy 2000kVA: Tiêu chuẩn áp dụng cho động cơ, đầu phát, bộ điều khiển","quote":"NEMA MG1-32 hoặc tương đương","reference":"Chương V, mục 1.2, B.I.1.1","requirement":"ISO 9001:2015, ISO 15550, ISO 8528, ISO 3046-1, BS 5514, IEC 60034, BS EN 60950, BS EN 61000, NEMA MG1-32 hoặc tương đương."},{"item":"Máy 2000kVA: Động cơ - hãng, chất lượng","quote":"Đồng bộ cùng hãng sản xuất và thương hiệu tổ máy phát","reference":"Chương V, mục 1.2, B.I.2.1, 2.2, 2.15","requirement":"Đồng bộ cùng hãng sản xuất và thương hiệu tổ máy phát; mới 100%, năm sản xuất 2025 trở về sau; xuất xứ G7."},{"item":"Máy 2000kVA: Động cơ - tốc độ, kiểu","quote":"Động cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp","reference":"Chương V, mục 1.2, B.I.2.3, 2.4","requirement":"Tốc độ 1.500 rpm; động cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp."},{"item":"Máy 2000kVA: Động cơ - công suất, dung tích, tỷ số nén","quote":"≥ 1800 kW","reference":"Chương V, mục 1.2, B.I.2.5 - 2.7","requirement":"Công suất động cơ chế độ liên tục ≥ 1800 kW; dung tích xi lanh < 66 lít; tỷ số nén ≥ 14 : 1."},{"item":"Máy 2000kVA: Động cơ - nhiên liệu, phun, điều tốc","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, B.I.2.8 - 2.10","requirement":"Dầu Diesel; phun nhiên liệu trực tiếp; điều tốc ECU/EMS/ĐIỆN."},{"item":"Máy 2000kVA: Động cơ - lọc, khởi động, làm mát","quote":"Máy làm mát bằng két nước có quạt gió tản nhiệt.","reference":"Chương V, mục 1.2, B.I.2.11 - 2.14","requirement":"Có hệ thống lọc khí, nhiên liệu, dầu bôi trơn, có thể thay thế; khởi động bằng động cơ đề, nguồn DC 24V; lọc khí loại khô, có thể thay thế; làm mát bằng két nước có quạt gió tản nhiệt."},{"item":"Máy 2000kVA: Đầu phát điện - chất lượng, xuất xứ","quote":"Mới 100%, năm sản xuất: 2025 trở về sau.","reference":"Chương V, mục 1.2, B.I.3.1, 3.2, 3.9","requirement":"Nhà thầu nêu tên loại, hãng, model; mới 100%, năm sản xuất 2025 trở về sau; xuất xứ G7."},{"item":"Máy 2000kVA: Đầu phát điện - điện áp, số pha, tần số","quote":"380/220 VAC ± 5%, 3 pha, 4 dây, 50Hz","reference":"Chương V, mục 1.2, B.I.3.3","requirement":"380/220 VAC ± 5%, 3 pha, 4 dây, 50Hz."},{"item":"Máy 2000kVA: Đầu phát điện - AVR, độ ổn định","quote":"≤ ± 0.5% trong điều kiện ổn định","reference":"Chương V, mục 1.2, B.I.3.4 - 3.6","requirement":"Có AVR; ổn định điện áp ≤ ± 0.5% trong điều kiện ổn định; ổn định tần số ≤ ± 0,5%."},{"item":"Máy 2000kVA: Đầu phát điện - cấp cách điện, cấp bảo vệ","quote":"Từ cấp H trở lên","reference":"Chương V, mục 1.2, B.I.3.7, 3.8","requirement":"Cấp cách điện từ cấp H trở lên; cấp bảo vệ IP23 trở lên."},{"item":"Máy 2000kVA: Bộ điều khiển - chủng loại","quote":"Điều khiển điện tử vi xử lý kỹ thuật số. Nêu rõ model bộ điều khiển sử dụng.","reference":"Chương V, mục 1.2, B.I.4.1, 4.2, 4.8","requirement":"Điều khiển điện tử vi xử lý kỹ thuật số; nêu rõ model bộ điều khiển sử dụng; hãng, model, xuất xứ do nhà thầu nêu; xuất xứ G7."},{"item":"Máy 2000kVA: Bộ điều khiển - điều khiển, giám sát, bảo vệ","quote":"Cài đặt để tự động khởi động máy phát trong thời gian 1- 5s khi có tín hiệu báo mất nguồn điện lưới (tín hiệu này sẽ lấy từ hệ thống tủ ATS).","reference":"Chương V, mục 1.2, B.I.4.3 - 4.6","requirement":"Nút nhấn Start/Stop, chuyển chế độ Auto/Man/Off/Reset, dừng khẩn cấp, chỉnh qua màn hình LCD/phần mềm; tự khởi động trong 1-5s khi mất điện lưới (tín hiệu từ tủ ATS); đo điện áp, dòng điện, kW, kVA, tần số, điện áp ắc quy, áp suất dầu, nhiệt độ nước, vòng quay; cảnh báo và bảo vệ máy phát và động cơ; lưu sự kiện."},{"item":"Máy 2000kVA: Bộ điều khiển - giao tiếp","quote":"Đảm bảo có các cổng kết nối: USB/RS232/RS485.","reference":"Chương V, mục 1.2, B.I.4.7","requirement":"Có cổng USB/RS232/RS485; giao tiếp với hệ thống giám sát/máy tính tại trung tâm điều khiển qua Modbus RTU/Modbus TCP/USB/RS232/RS485."},{"item":"Máy 2000kVA: Vỏ giảm âm, cao su giảm chấn","quote":"Mới 100%, Theo QCVN 26: 2010/BTNMT","reference":"Chương V, mục 1.2, B.II.1, II.2","requirement":"Vỏ giảm âm mới 100%, độ ồn theo QCVN 26: 2010/BTNMT (không nêu mức dB); cao su giảm chấn theo máy, mới 100%."},{"item":"Máy 2000kVA: Thiết bị khởi động, bộ sạc, ắc quy","quote":"Sử dụng nguồn DC 12/ 24V.","reference":"Chương V, mục 1.2, B.III.1 - III.3","requirement":"Khởi động nguồn DC 12/24V; bộ sạc sạc ắc quy từ cả điện lưới và máy phát (alternator charger); ắc quy khởi động mới 100%, đáp ứng dòng khởi động."},{"item":"Máy 2000kVA: Cáp điện","quote":"ISO 9001:2015, TCVN 5935 hoặc tương đương","reference":"Chương V, mục 1.2, B.IV","requirement":"Cáp điện CXV 240mm2, ISO 9001:2015, TCVN 5935 hoặc tương đương (không nêu chiều dài)."},{"item":"Máy 2000kVA: Thang máng cáp","quote":"Mới 100%, Thang cáp mạ kẽm nhúng nóng độ dày ≥ 1.5mm","reference":"Chương V, mục 1.2, B.V","requirement":"Mới 100%, thang cáp mạ kẽm nhúng nóng, độ dày ≥ 1.5mm."},{"item":"Máy 2000kVA: Hệ thống nhiên liệu - bồn dầu","quote":"Bồn dầu có dung tích 5000 lít","reference":"Chương V, mục 1.2, B.VII.1","requirement":"Bồn dầu dung tích 5000 lít, theo thùng máy."},{"item":"Máy 2000kVA: Hệ thống nhiên liệu - đường ống, ống xả","quote":"Mới 100%, Sử dụng ống kim loại chuyên dụng, không gây ảnh hưởng tới chất lượng dầu, hoặc biến chất trong quá trình sử dụng.","reference":"Chương V, mục 1.2, B.VII.2, VII.3","requirement":"Ống dầu cấp, dầu hồi, ống thở, van khóa mới 100%, dùng ống kim loại chuyên dụng; ống xả bọc cách nhiệt, bọc inox, hộp thoát gió nóng, giá đỡ ống, pô giảm âm kèm giá đỡ có lò xo, nón che mưa, mới 100%."},{"item":"Máy 2000kVA: Phụ tùng và tài liệu đi kèm","quote":"Phụ tùng dự phòng cho 500 giờ chạy máy.","reference":"Chương V, mục 1.2, B.VII (Phụ tùng đi kèm)","requirement":"Lọc dầu, lọc nhớt, phụ gia nước làm mát, accu khởi động + dây nối + bộ sạc, bầu tiêu âm; phụ tùng dự phòng cho 500 giờ chạy máy; nhiên liệu thử máy (dầu nhớt, nước làm mát, dầu Diezel); tài liệu kỹ thuật, hoàn công, hướng dẫn vận hành và bảo dưỡng Anh/Việt; catalogue, C/O, CQ."},{"item":"Máy 2000kVA: ACB 5000A","quote":"Thiết bị ACB 5000A 4 cực","reference":"Chương V, mục 1.2, B.VIII.1","requirement":"ACB 5000A 4 cực, mới 100%, Icu ≥ 100kA, 440/500V, 50Hz, loại Drawout; có motor mechanism, closing coil, shunt trip, bộ bảo vệ undervolt chỉnh được; tích hợp O/C Relay, E/F Relay, tiếp điểm phụ 4a/b, tiếp điểm báo trip 1a/b; thời gian đóng ≤70ms; thử nghiệm IEC 60721-3-3 class 3M4."},{"item":"Chung - Phạm vi lắp đặt, chạy thử","quote":"Vận chuyển tới hiện trường, lắp đặt, kiểm tra chạy thử…","reference":"Chương V, mục 1.3 f)","requirement":"Chế tạo, cung cấp, vận chuyển tới hiện trường, lắp đặt, kiểm tra chạy thử, bảo hành, huấn luyện, đào tạo, cung cấp vật tư phụ tùng sửa chữa; cung cấp tài liệu kỹ thuật, hướng dẫn vận hành, bảo dưỡng; nêu rõ kế hoạch bảo dưỡng định kỳ cho trạm phát."},{"item":"Chung - Huấn luyện và bảo trì","quote":"Nhà thầu phải cung cấp kế hoạch chăm sóc bảo dưỡng định kỳ cho tổ hợp máy phát và các thiết bị điều khiển.","reference":"Chương V, mục 1.3 a)","requirement":"Sau khi có biên bản nghiệm thu máy phát, nhà thầu cung cấp hướng dẫn viên và chương trình huấn luyện cho người vận hành và bảo trì; cung cấp kế hoạch bảo dưỡng định kỳ cho tổ hợp máy phát và thiết bị điều khiển."},{"item":"Chung - Bảo hành","quote":"Nhà thầu chịu trách nhiệm bảo hành toàn bộ thiết bị trong vòng tối thiểu 12 tháng kể từ ngày ký Biên bản nghiệm thu, bàn giao thiết bị.","reference":"Chương V, mục 1.3 g)","requirement":"Bảo hành toàn bộ thiết bị tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; bảo trì định kỳ 12 tháng 1 lần tại địa điểm lắp đặt; gửi kế hoạch khắc phục trong 24h và có mặt khắc phục trong 24h sau khi nhận thông báo; hỗ trợ kỹ thuật 36 tháng."},{"item":"Chung - Hồ sơ chứng minh của nhà sản xuất","quote":"Nhà thầu chào rõ các hàng hóa và cung cấp đầy đủ các giấy tờ của nhà sản xuất.","reference":"Chương V, mục 1.2 (cuối bảng)","requirement":"Nhà thầu chào rõ hàng hóa và cung cấp đầy đủ giấy tờ của nhà sản xuất; chủ đầu tư căn cứ tài liệu này để đánh giá kỹ thuật."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:13:46.705Z"}},"IB2500249932":{"u":"2026-11-03T04:23:17.123+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Văn bản có lỗi phông chữ/OCR nên một số ký tự tiếng Việt bị sai, trích dẫn được giữ nguyên như trong văn bản.","Chương V không nêu thời hạn bảo hành, chỉ yêu cầu kèm giấy/phiếu bảo hành trong bộ chứng từ.","Chương V không nêu rõ công suất dự phòng (standby) hay chính (prime); chỉ có 'công suất liên tục' và 'công suất tối đa'.","Bảng quy mô ghi 'Tủ STS', các phần còn lại ghi 'ATS'; số vòng quay động cơ ghi '< 1500 vòng / phút' còn đầu phát ghi '≥ 1500 vòng/phút', được ghi lại đúng như văn bản.","Nhiều mục (nước sản xuất, nhà sản xuất, mã hiệu, số xy lanh, dung tích xi lanh) chỉ ghi 'Nêu cụ thể', nghĩa là nhà thầu tự khai, văn bản không nêu giá trị.","Kiểm tra tự động: 2 mục có con số không thấy trong HSMT, cần kiểm tra lại: Chung: Tình trạng, năm sản xuất, chứng chỉ (2025); Chung: Nhập khẩu thiết bị chính (2025)."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện tại Bệnh viên đa khoa Diễn Châu","notifyNo":"IB2500249932","generatorCapacity":"500 kVA, công suất liên tục ≥ 500 kVA, công suất tối đa ≥ 550 kVA (1 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô - Máy phát điện","quote":"Máy phát điện 500kVA","reference":"Chương V, mục 1, bảng quy mô, STT 1","requirement":"Máy phát điện 500kVA, 1 tổ máy"},{"item":"Quy mô - Tủ chuyển nguồn tự động","quote":"Tủ STS chuyển nguồn tự động","reference":"Chương V, mục 1, bảng quy mô, STT 2","requirement":"Tủ STS chuyển nguồn tự động, 1 cái"},{"item":"Quy mô - Cáp nguồn","quote":"Cáp nguồn Cadisun hoặc tương đương","reference":"Chương V, mục 1, bảng quy mô, STT 3","requirement":"Cáp nguồn Cadisun hoặc tương đương, 210 mét"},{"item":"Quy mô - Ống khói","quote":"Ống khói D250 nối dài","reference":"Chương V, mục 1, bảng quy mô, STT 4","requirement":"Ống khói D250 nối dài, 5 mét"},{"item":"Quy mô - Dầu diesel chạy máy","quote":"Dầu Diesel chạy máy","reference":"Chương V, mục 1, bảng quy mô, STT 5","requirement":"300 lít dầu diesel chạy máy"},{"item":"Quy mô - Vật tư phụ","quote":"Dây điều khiển, đầu cos, đầu bọp, que hàn, lạt thít...","reference":"Chương V, mục 1, bảng quy mô, STT 6","requirement":"1 gói vật tư phụ gồm dây điều khiển, đầu cos, đầu bọp, que hàn, lạt thít..."},{"item":"Chung: Tình trạng, năm sản xuất, chứng chỉ","quote":"Toàn bộ máy phát điện mới 100%, sản xuất năm 2024,2025 chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 2.1","unverified":true,"requirement":"Máy phát điện mới 100%, sản xuất năm 2024, 2025, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Chung: Chứng từ xuất xứ (CO)","quote":"Chứng chỉ xuất xứ nguồn gốc hàng hóa do nước sån xuất cung cấp","reference":"Chương V, mục 2.1","requirement":"Giao hàng kèm bộ chứng từ bản gốc, gồm chứng chỉ xuất xứ nguồn gốc hàng hóa do nước sản xuất cung cấp, catalog, sách hướng dẫn sử dụng, giấy/phiếu bảo hành"},{"item":"Chung: Nhập khẩu thiết bị chính","quote":"Các thiết bị chính như: Động cơ, đầu phát, bảng điều khiển mới 100% sản xuất năm 2024,2025 được nhập khẩu từ chính nước sản xuất.","reference":"Chương V, mục 2.3.5, phần I, dòng 1","unverified":true,"requirement":"Động cơ, đầu phát, bảng điều khiển mới 100%, sản xuất năm 2024, 2025, nhập khẩu từ chính nước sản xuất"},{"item":"Chung: Tiêu chuẩn quản lý chất lượng","quote":"ISO 9001, ISO 14001 hoặc tương đương","reference":"Chương V, mục 2.3.5, phần I, dòng 7","requirement":"ISO 9001, ISO 14001 hoặc tương đương"},{"item":"Chung: Cấu thành và lắp ráp tổ máy","quote":"phåi được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sån xuất","reference":"Chương V, mục 2.2.2.1","requirement":"Trọn bộ gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, bộ chuyển đổi nguồn tự động; lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại nhà sản xuất"},{"item":"Chung: Khả năng đóng tải","quote":"Máy phát điện có khå näng đóng tåi 100% công suất định mức ngay tức thì (chỉ trong một bước).","reference":"Chương V, mục 2.2.2.1","requirement":"Đóng tải 100% công suất định mức ngay tức thì, chỉ trong một bước"},{"item":"Chung: Tiêu chuẩn chế tạo","quote":"Máy phát điện được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, mục 2.2.2.3","requirement":"Chế tạo theo TCVN 9729:2013 hoặc tiêu chuẩn tương đương"},{"item":"Chung: Thí nghiệm xuất xưởng","quote":"Máy phát phải được thí nghiệm xuất xưởng theo tiêu chuẩn TCVN 97296:201, TCVN 6627-1 hoặc tiêu chuẩn tương đương","reference":"Chương V, mục 2.2.2.3 và mục 3","requirement":"Thí nghiệm theo TCVN 97296:201, TCVN 6627-1 hoặc tương đương; gồm đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử nghiệm điện áp chịu thử; kèm biên bản thí nghiệm xuất xưởng khi giao hàng"},{"item":"Chung: Chạy thử nghiệm thu sơ bộ","quote":"chạy thử liên tuc 2h vói các chế độ tåi khác nhau đến Pđm","reference":"Chương V, mục 2.2.2.3, điểm c","requirement":"Trước khi tiếp nhận, chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm, có đại diện bên mua chứng kiến"},{"item":"Chung: Kiểm định tiếng ồn và khí thải","quote":"Máy phát điện phåi được kiểm định về tiếng ồn và khí thải bởi tổ chức kiểm định độc lập.","reference":"Chương V, mục 3","requirement":"Máy phát điện phải được kiểm định về tiếng ồn và khí thải bởi tổ chức kiểm định độc lập"},{"item":"Máy 500 kVA: Loại máy","quote":"Máy phát điện chạy dầu diesel có vỏ giåm âm, công suất 500kVA, 03 pha","reference":"Chương V, mục 2.3.5, phần I, dòng 2","requirement":"Máy phát điện chạy dầu diesel có vỏ giảm âm, công suất 500kVA, 3 pha"},{"item":"Máy 500 kVA: Nước sản xuất, nhà sản xuất, mã hiệu","quote":"Nêu cụ thể","reference":"Chương V, mục 2.3.5, phần I, dòng 3-5","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu của tổ máy"},{"item":"Máy 500 kVA: Công suất liên tục","quote":"≥ 500 kVA","reference":"Chương V, mục 2.3.5, phần I, dòng 8","requirement":"≥ 500 kVA"},{"item":"Máy 500 kVA: Công suất tối đa","quote":"≥ 550 kVA","reference":"Chương V, mục 2.3.5, phần I, dòng 9","requirement":"≥ 550 kVA"},{"item":"Máy 500 kVA: Hệ số công suất - tốc độ vòng quay","quote":"0,8- 1500 vòng/phút","reference":"Chương V, mục 2.3.5, phần I, dòng 10","requirement":"0,8 - 1500 vòng/phút"},{"item":"Máy 500 kVA: Điện áp định mức","quote":"220/380 V hoặc 230/400V","reference":"Chương V, mục 2.3.5, phần I, dòng 11","requirement":"220/380 V hoặc 230/400 V"},{"item":"Máy 500 kVA: Số pha, số dây, tần số","quote":"3 pha, 4 dây, 50hz","reference":"Chương V, mục 2.3.5, phần I, dòng 12","requirement":"3 pha, 4 dây, 50 Hz"},{"item":"Máy 500 kVA: Vỏ chống ồn, độ ồn","quote":"đảm bảo độ ồn cách xa 7m không gian mở 73 dbA ± 2","reference":"Chương V, mục 2.3.5, phần I, dòng 13","requirement":"Vỏ thép đen carbon dày 2mm, sơn tĩnh điện, lót mút cách âm chống cháy, cửa có khóa; độ ồn cách 7m không gian mở 73 dbA ± 2"},{"item":"Máy 500 kVA: Dung tích thùng nhiên liệu","quote":"Đảm bảo máy phát điện chạy tối thiểu 8h liên tục ở 75% tải","reference":"Chương V, mục 2.3.5, phần I, dòng 14","requirement":"Đảm bảo máy chạy tối thiểu 8h liên tục ở 75% tải"},{"item":"Máy 500 kVA: Tiêu hao nhiên liệu ở 75% tải","quote":"≤ 85 L/h","reference":"Chương V, mục 2.3.5, phần I, dòng 15","requirement":"≤ 85 L/h"},{"item":"Máy 500 kVA: Điều chỉnh công suất khi thay đổi tải","quote":"Tự động điều chỉnh","reference":"Chương V, mục 2.3.5, phần I, dòng 16","requirement":"Tự động điều chỉnh"},{"item":"Máy 500 kVA: Động cơ - nước sản xuất, nhà sản xuất, mã hiệu, số xy lanh, dung tích xi lanh","quote":"Nêu cụ thể","reference":"Chương V, mục 2.3.5, phần II, dòng 1-5, 11-12","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, số xy lanh, dung tích xi lanh; mới 100%, sản xuất từ 2024 trở lại đây"},{"item":"Máy 500 kVA: Động cơ - công suất","quote":"≥ 448 KW","reference":"Chương V, mục 2.3.5, phần II, dòng 6-7","requirement":"Công suất liên tục ≥ 448 kW; công suất tối đa ≥ 494 kW"},{"item":"Máy 500 kVA: Động cơ - loại động cơ, nhiên liệu, điều tốc","quote":"Diesel 4 kỳ","reference":"Chương V, mục 2.3.5, phần II, dòng 8-10","requirement":"Diesel 4 kỳ; bơm phun trực tiếp điều khiển điện tử; điều tốc điện tử"},{"item":"Máy 500 kVA: Động cơ - tốc độ quay, tỉ số nén, kích thước xi lanh","quote":"< 1500 vòng / phút","reference":"Chương V, mục 2.3.5, phần II, dòng 13-15","requirement":"Tốc độ quay < 1500 vòng/phút; tỉ số nén ≥ 15:1; đường kính xi lanh và hành trình ≥ 128x142 mm"},{"item":"Máy 500 kVA: Động cơ - tiêu chuẩn khí thải","quote":"Phù hợp vói điều kiện cúa Viêt Nam","reference":"Chương V, mục 2.3.5, phần II, dòng 16","requirement":"Phù hợp với điều kiện của Việt Nam"},{"item":"Máy 500 kVA: Động cơ - nạp khí, khởi động, làm mát","quote":"Turbo täng áp","reference":"Chương V, mục 2.3.5, phần II, dòng 17-19","requirement":"Turbo tăng áp; khởi động bằng mô tơ đề kèm ắc quy; làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió"},{"item":"Máy 500 kVA: Đầu phát - nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất","quote":"Từ 2024 trở lại đây","reference":"Chương V, mục 2.3.5, phần III, dòng 1-5","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; sản xuất từ 2024 trở lại đây"},{"item":"Máy 500 kVA: Đầu phát - điện áp, số pha, tần số","quote":"3 pha - 4 dây","reference":"Chương V, mục 2.3.5, phần III, dòng 6-7, 10","requirement":"220/380 V hoặc 230/400 V; 3 pha - 4 dây; tần số định mức 50 Hz"},{"item":"Máy 500 kVA: Đầu phát - kiểu đầu phát","quote":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, mục 2.3.5, phần III, dòng 8","requirement":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Máy 500 kVA: Đầu phát - công suất, hệ số công suất","quote":"≥ 500 kVA","reference":"Chương V, mục 2.3.5, phần III, dòng 9, 11","requirement":"Công suất liên tục ≥ 500 kVA; hệ số công suất 0.8"},{"item":"Máy 500 kVA: Đầu phát - cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 2.3.5, phần III, dòng 12","requirement":"Cấp H"},{"item":"Máy 500 kVA: Đầu phát - cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, mục 2.3.5, phần III, dòng 13","requirement":"Tối thiểu IP23"},{"item":"Máy 500 kVA: Đầu phát - số vòng quay, AVR","quote":"Tự động AVR","reference":"Chương V, mục 2.3.5, phần III, dòng 14-15","requirement":"Số vòng quay ≥ 1500 vòng/phút; điều chỉnh điện áp tự động AVR"},{"item":"Máy 500 kVA: Bộ điều khiển - xuất xứ, năm sản xuất, nguyên lý","quote":"Kÿ thuât số","reference":"Chương V, mục 2.3.5, phần IV, dòng 1-6","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; sản xuất từ 2024 trở lại đây; nguyên lý điều khiển kỹ thuật số"},{"item":"Máy 500 kVA: Bộ điều khiển - tình trạng, bố trí","quote":"thiết kế gắn trên máy phát, có đèn chiếu sáng.","reference":"Chương V, mục 2.3.5, phần IV, dòng 4","requirement":"Mới 100%; bố trí nơi dễ thấy, dễ thao tác; chỉ thị, cảnh báo rõ ràng, chính xác; gắn trên máy phát, có đèn chiếu sáng"},{"item":"Máy 500 kVA: Bộ điều khiển - chức năng điều khiển","quote":"+ Kết hợp được với tủ ATS","reference":"Chương V, mục 2.3.5, phần IV, dòng 7","requirement":"Kết hợp được với tủ ATS; khởi động và tắt máy; dừng khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình; chạy các chế độ RUN/OFF/AUTO"},{"item":"Máy 500 kVA: Bộ điều khiển - đo lường","quote":"+ Số giờ vận hành máy.","reference":"Chương V, mục 2.3.5, phần IV, dòng 8, mục 1","requirement":"Đo số giờ vận hành, số lần khởi động, nhật ký lỗi; công suất, hệ số công suất, điện áp và dòng điện các pha, tần số; tốc độ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ và áp suất bôi trơn, mức nhiên liệu trong thùng"},{"item":"Máy 500 kVA: Bộ điều khiển - bảo vệ","quote":"- Nhiệt độ nước làm mát cao/ thấp","reference":"Chương V, mục 2.3.5, phần IV, dòng 8, mục 2","requirement":"Nhiệt độ nước làm mát cao/thấp, sự cố bộ cảm biến, sự cố không đề được, điện áp cao/thấp, tần số cao/thấp, quá dòng, ngắn mạch, sai lệch điện áp AC giữa các pha quá lớn"},{"item":"Máy 500 kVA: Bộ điều khiển - cổng giao tiếp","quote":"+ Cổng kết nối USB.","reference":"Chương V, mục 2.3.5, phần IV, dòng 9","requirement":"Cổng kết nối hệ thống kiểm soát từ xa, cổng USB, cổng liên kết và đọc dữ liệu trực tiếp từ động cơ"},{"item":"Máy 500 kVA: Vỏ giảm âm - xuất xứ, năm sản xuất","quote":"Từ 2024 trở lại đây","reference":"Chương V, mục 2.3.5, phần V, dòng 1-4","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; sản xuất từ 2024 trở lại đây"},{"item":"Máy 500 kVA: Vỏ giảm âm - vật liệu","quote":"Thép tấm dày ≥2mm, sơn tình điện","reference":"Chương V, mục 2.3.5, phần V, dòng 5-6","requirement":"Thép tấm dày ≥ 2mm, sơn tĩnh điện; vật liệu cách âm mút chống cháy, bông thủy tinh"},{"item":"Máy 500 kVA: Vỏ giảm âm - độ ồn","quote":"đảm bảo độ ồn cách xa 7m không gian mở 73 dbA ± 2","reference":"Chương V, mục 2.3.5, phần V, dòng 7","requirement":"Độ ồn cách 7m không gian mở 73 dbA ± 2"},{"item":"Tủ ATS: Xuất xứ, năm sản xuất","quote":"Từ 2024 trở lại đây","reference":"Chương V, mục 2.3.5, phần VI, dòng 1-4","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; sản xuất từ 2024 trở lại đây"},{"item":"Tủ ATS: Dòng tải định mức","quote":"800A","reference":"Chương V, mục 2.3.5, phần VI, dòng 5","requirement":"800A"},{"item":"Tủ ATS: Điện áp - tần số làm việc","quote":"220/380V - 50 Hz","reference":"Chương V, mục 2.3.5, phần VI, dòng 6","requirement":"220/380V - 50 Hz"},{"item":"Tủ ATS: Nguyên lý điều khiển, chế độ vận hành, cấu tạo","quote":"Tự động hoặc bằng tay","reference":"Chương V, mục 2.3.5, phần VI, dòng 7-9","requirement":"Điều khiển kỹ thuật số; vận hành tự động hoặc bằng tay; đặt trong hộp kim loại"},{"item":"Tủ ATS: Tính đồng bộ","quote":"Bộ ATS phåi đấu nối đồng bộ với phần động lực và bộ điều khiển cúa máy phát điện và có đầu chờ để đấu nối vói điện lưới và phụ tải.","reference":"Chương V, mục 2.3.5, phần VI, dòng 10","requirement":"Đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát, có đầu chờ đấu nối với điện lưới và phụ tải"},{"item":"Tủ ATS: Chức năng tự động khởi động máy phát","quote":"Có","reference":"Chương V, mục 2.3.5, phần VI, dòng 11","requirement":"Có chức năng tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới"},{"item":"Cáp nguồn: Chất liệu, tiết diện, vỏ bọc","quote":"1x240 mm2","reference":"Chương V, mục 2.3.5, phần VII","requirement":"Lõi đồng; 1x240 mm2; vỏ bọc PVC/PE"},{"item":"Nhiên liệu chạy thử","quote":"Dầu diesel thông thường.","reference":"Chương V, mục 2.3.5, phần VIII","requirement":"Dầu diesel thông thường"},{"item":"Phạm vi lắp đặt: Tháo dỡ máy cũ","quote":"- Tháo dỡ máy cũ.","reference":"Chương V, mục 2.3.6","requirement":"Tháo dỡ máy cũ"},{"item":"Phạm vi lắp đặt: Đấu nối, lắp đặt, hiệu chỉnh","quote":"+ Tiến hành đấu nối đường cáp điện","reference":"Chương V, mục 2.3.6","requirement":"Kiểm tra chất lượng thiết bị trước khi lắp đặt, đấu nối đường cáp điện, lắp đặt, cài đặt, hiệu chỉnh hệ thống"},{"item":"Phạm vi lắp đặt: Chạy thử, đo kiểm, hoàn công","quote":"+ Tải giả chạy thử máy.","reference":"Chương V, mục 2.3.6","requirement":"Chạy thử bằng tải giả; kiểm định độ ồn và khí thải; chứng thư giám định; đo điện trở cách điện và thông mạch cáp điện; hoàn công lắp đặt; đào tạo và chuyển giao công nghệ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:23:16.461Z"}},"IB2500257211":{"u":"2026-11-03T04:18:47.26+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ky thuat.rar), chưa phân tích cả HSMT.","Hai tệp ảnh .jpg (z6678197265649_..., z6678197992804_...) là ảnh quét/chụp, nội dung OCR không đọc được nên không đưa vào danh sách; có thể chứa hình ảnh ống xả hiện hữu.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ/đầu phát, bộ điều khiển, ATS, bình nhiên liệu, tiêu chuẩn áp dụng; không nêu công suất dự phòng (chỉ nêu công suất liên tục).","Trích dẫn mục 1.3.5 trong mảng JSON đã bị ghép sai một cụm từ so với văn bản gốc, cần đối chiếu lại khi dùng."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt Máy phát điện tại các cửa hàng xăng dầu","notifyNo":"IB2500257211","generatorCapacity":"06 cái, công suất liên tục ≥ 11 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha, đồng bộ, vỏ chống ồn (06 cái): Số lượng","quote":"Cái | 06","reference":"Chương V, mục 1.1.a (Nội dung và quy mô đầu tư); mục 1.2.2, Stt 1","requirement":"06 cái máy phát điện 3 pha, đồng bộ, vỏ chống ồn, cung cấp cho 6 cửa hàng xăng dầu (Cửa hàng 03, 17, 61, 103, 106, 118)."},{"item":"Máy phát điện 06 cái: Công suất","quote":"- Công suất liên tục ≥ 11 kVA.","reference":"Chương V, mục 1.2.2, Stt 1","requirement":"Công suất liên tục ≥ 11 kVA."},{"item":"Máy phát điện 06 cái: Số pha, tần số, điện áp","quote":"- Loại 3 pha; tần số 50 Hz; Điện áp: 400/230 VAC.","reference":"Chương V, mục 1.2.2, Stt 1","requirement":"Loại 3 pha; tần số 50 Hz; điện áp 400/230 VAC."},{"item":"Máy phát điện 06 cái: Ắc quy và dây cáp","quote":"- Có sẵn ắc quy và dây cáp.","reference":"Chương V, mục 1.2.2, Stt 1","requirement":"Có sẵn ắc quy và dây cáp."},{"item":"Máy phát điện 06 cái: Di chuyển","quote":"- Có bánh xe di chuyển.","reference":"Chương V, mục 1.2.2, Stt 1","requirement":"Có bánh xe di chuyển."},{"item":"Máy phát điện 06 cái: Bộ điều chỉnh điện áp (AVR)","quote":"- Bộ điều chỉnh điện áp: tự động.","reference":"Chương V, mục 1.2.2, Stt 1","requirement":"Bộ điều chỉnh điện áp tự động."},{"item":"Máy phát điện 06 cái: Hệ thống kích từ","quote":"- Hệ thống kích từ: không chổi than.","reference":"Chương V, mục 1.2.2, Stt 1","requirement":"Hệ thống kích từ không chổi than."},{"item":"Máy phát điện 06 cái: Nhiên liệu","quote":"- Nhiên liệu: Dầu Diesel.","reference":"Chương V, mục 1.2.2, Stt 1","requirement":"Dầu Diesel."},{"item":"Máy phát điện 06 cái: Tốc độ vòng quay","quote":"- Tốc độ vòng quay 1.500 vòng/ phút.","reference":"Chương V, mục 1.2.2, Stt 1","requirement":"1.500 vòng/phút."},{"item":"Máy phát điện 06 cái: Cấp cách điện","quote":"- Cấp cách điện: ≥ cấp A (1050C).","reference":"Chương V, mục 1.2.2, Stt 1","requirement":"Cấp cách điện ≥ cấp A (1050C)."},{"item":"Máy phát điện 06 cái: Bảng hiển thị thông số vận hành","quote":"- Có bảng hiện thị các thông số vận hành: dòng điện,\nđiện áp, tần số, thời gian vận hành.","reference":"Chương V, mục 1.2.2, Stt 1","requirement":"Có bảng hiển thị các thông số vận hành: dòng điện, điện áp, tần số, thời gian vận hành."},{"item":"Máy phát điện 06 cái: Làm mát","quote":"- Làm mát bằng nước.","reference":"Chương V, mục 1.2.2, Stt 1","requirement":"Làm mát bằng nước."},{"item":"Máy phát điện 06 cái: Vỏ chống ồn","quote":"- Vỏ chống ồn ≤ 70dBA.","reference":"Chương V, mục 1.2.2, Stt 1","requirement":"Độ ồn vỏ chống ồn ≤ 70dBA."},{"item":"Máy phát điện 06 cái: Tình trạng, năm sản xuất, xuất xứ, tài liệu","quote":"phải mới 100% chưa qua sử\ndụng; sản xuất từ ngày 01/01/2024 trở về sau; có nguồn gốc xuất xứ rõ ràng; có\ncatalogue hoặc tài liệu kỹ thuật với đầy đủ các thông số kỹ thuật kèm theo.","reference":"Chương V, mục 1.2.1","requirement":"Hàng hóa mới 100% chưa qua sử dụng; sản xuất từ ngày 01/01/2024 trở về sau; có nguồn gốc xuất xứ rõ ràng; có catalogue hoặc tài liệu kỹ thuật với đầy đủ các thông số kỹ thuật kèm theo."},{"item":"Máy phát điện 06 cái: CO/CQ","quote":"Chứng nhận xuất xứ (CO\n– Certificate Of Origin) đối với hàng hóa có xuất xứ nước ngoài; chứng nhận chất\nlượng (CQ - Certificate Of Quality).","reference":"Chương V, mục 1.3.1.d; mục 3, khoản 2","requirement":"Cung cấp bản gốc hoặc bản sao có chứng thực Chứng nhận xuất xứ (CO) đối với hàng hóa có xuất xứ nước ngoài và Chứng nhận chất lượng (CQ)."},{"item":"Máy phát điện 06 cái: Bảo hành","quote":"a. Thời gian bảo hành là: ≥ 12 tháng kể từ ngày nghiệm thu hoàn thành.","reference":"Chương V, mục 1.3.2.a","requirement":"Thời gian bảo hành ≥ 12 tháng kể từ ngày nghiệm thu hoàn thành, áp dụng tại địa điểm 6 cửa hàng."},{"item":"Máy phát điện 06 cái: Tài liệu kỹ thuật bằng tiếng Việt","quote":"Nếu trúng thầu nhà thầu phải cung cấp các tài liệu (Bằng Tiếng Việt)\ngồm: Catalogue, tài liệu kỹ thuật và Tài liệu hướng dẫn phạm vi sử dụng (Chỉ dẫn chi tiết\nvề sử dụng, vận hành và bảo dưỡng)","reference":"Chương V, mục 1.3.5","requirement":"Nếu trúng thầu phải cung cấp catalogue, tài liệu kỹ thuật và tài liệu hướng dẫn sử dụng (chỉ dẫn chi tiết về sử dụng, vận hành và bảo dưỡng) bằng tiếng Việt."},{"item":"Dịch vụ lắp đặt, chạy thử (01 gói): Phạm vi","quote":"- Tháo dỡ các máy phát điện (Hiện đang sử dụng tại\ncác cửa hàng xăng dầu);","reference":"Chương V, mục 1.2.2, Stt 2","requirement":"Tháo dỡ các máy phát điện đang sử dụng tại các cửa hàng; vận chuyển máy phát điện mới vào nhà máy phát tại các cửa hàng; vận chuyển máy cũ về kho vật tư Công ty (khu 6, phường Hà Khẩu, thành phố Hạ Long, tỉnh Quảng Ninh)."},{"item":"Dịch vụ lắp đặt, chạy thử (01 gói): Đấu nối cáp điện","quote":"+ Đấu nối cáp điện (Cáp lực; cáp tiếp địa).","reference":"Chương V, mục 1.2.2, Stt 2","requirement":"Đấu nối cáp điện gồm cáp lực và cáp tiếp địa."},{"item":"Dịch vụ lắp đặt, chạy thử (01 gói): Kết nối ống xả","quote":"+ Kết nối ống xả của máy vào ống xả hiện có (Hiện\nđang sử dụng bằng sắt/ kẽm f60 mm; Đã bọc cách\nnhiệt) đảm bảo yêu cầu kỹ thuật (Có hình ảnh kèm\ntheo).","reference":"Chương V, mục 1.2.2, Stt 2","requirement":"Kết nối ống xả của máy vào ống xả hiện có (sắt/kẽm f60 mm, đã bọc cách nhiệt) đảm bảo yêu cầu kỹ thuật, có hình ảnh kèm theo. Nếu ống xả hiện có và ống xả của máy không cùng kích thước, nhà thầu có trách nhiệm lắp đặt đảm bảo yêu cầu kỹ thuật."},{"item":"Dịch vụ lắp đặt, chạy thử (01 gói): Vận hành và nghiệm thu","quote":"- Vận hành và nghiệm thu máy phát điện (Mới) ở\nchế độ không tải và có tải (thời gian vận hành tối\nthiểu 30 phút) đảm bảo cung cấp điện ổn định.","reference":"Chương V, mục 1.2.2, Stt 2","requirement":"Vận hành và nghiệm thu máy phát điện mới ở chế độ không tải và có tải, thời gian vận hành tối thiểu 30 phút, đảm bảo cung cấp điện ổn định."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:18:46.371Z"}},"IB2500257276":{"u":"2026-11-03T04:37:01.952+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5 Yeu cau KT goi 17.pdf, CHUONG 5 Yeu cau ky thuat dieu chinh.pdf), chưa phân tích cả HSMT.","Hai tệp có phần thông số máy phát điện giống nhau (1 máy 400 kVA). Văn bản là bản quét OCR nhiều lỗi chính tả; các trích dẫn lấy từ dòng đọc rõ nhất.","Ở tệp điều chỉnh, dòng nhiên liệu bị lỗi OCR thành \"< 901ít/giờ\"; tệp đầu ghi \"< 90 lít/giờ ở 100% tải\" nên lấy theo tệp đầu.","Động cơ, đầu phát và bộ điều khiển chỉ ghi \"G20\" (có thể là mã cấu hình), không nêu hãng, model, xuất xứ, cấp cách điện, AVR hay tiêu chuẩn khí thải.","Văn bản không nêu ATS, tủ hòa đồng bộ, cáp riêng cho máy phát điện hay tiêu chuẩn riêng của máy phát điện, nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Gói thầu số 17: Thi công xây dựng + Cung cấp lắp đặt thiết bị điều hòa không khí, điện nhẹ, máy phát điện, hệ thống bảng chỉ dẫn","notifyNo":"IB2500257276","generatorCapacity":"1 x 400 kVA liên tục (prime), 450 kVA dự phòng (standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 400 kVA: Số lượng và phạm vi lắp đặt","quote":"+ Máy phát điện dự phòng: Lắp 01 máy phát điện 400kVA.","reference":"Chương V, mục I.1 (Quy mô gói thầu - Cấp điện)","requirement":"Lắp 01 máy phát điện dự phòng công suất 400kVA."},{"item":"Máy phát điện 400 kVA: Công suất liên tục","quote":"Công suất liên tục (prime) 400 kVA","reference":"Chương V, mục 3.2.a, bảng Máy phát điện","requirement":"Công suất liên tục (prime) 400 kVA."},{"item":"Máy phát điện 400 kVA: Công suất dự phòng","quote":"Công suất dự phòng (standby) 450 kVA","reference":"Chương V, mục 3.2.a, bảng Máy phát điện","requirement":"Công suất dự phòng (standby) 450 kVA."},{"item":"Máy phát điện 400 kVA: Điện áp, tần số, số pha","quote":"Điện áp, tần số 230/400V, 3 pha — 4 dây, 50 Hz","reference":"Chương V, mục 3.2.a, bảng Máy phát điện","requirement":"230/400V, 3 pha - 4 dây, 50 Hz."},{"item":"Máy phát điện 400 kVA: Động cơ","quote":"Động cơ G20","reference":"Chương V, mục 3.2.a, bảng Máy phát điện","requirement":"Cột Yêu cầu kỹ thuật chỉ ghi \"G20\"; không nêu hãng, model, xuất xứ, số xi lanh, tốc độ hay tiêu chuẩn khí thải."},{"item":"Máy phát điện 400 kVA: Đầu phát","quote":"Đầu phát G20","reference":"Chương V, mục 3.2.a, bảng Máy phát điện","requirement":"Cột Yêu cầu kỹ thuật chỉ ghi \"G20\"; không nêu hãng, model, xuất xứ, cấp cách điện hay AVR."},{"item":"Máy phát điện 400 kVA: Bộ điều khiển","quote":"Bộ điều khiển G20","reference":"Chương V, mục 3.2.a, bảng Máy phát điện","requirement":"Cột Yêu cầu kỹ thuật chỉ ghi \"G20\"; không nêu hãng hay model."},{"item":"Máy phát điện 400 kVA: Vỏ tiêu âm và độ ồn","quote":"Nhập khẩu đồng bộ theo máy, độ ồn <80","reference":"Chương V, mục 3.2.a, bảng Máy phát điện","requirement":"Vỏ tiêu âm nhập khẩu đồng bộ theo máy, độ ồn < 80 dB(A)."},{"item":"Máy phát điện 400 kVA: Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu < 90 lít/giờ ở 100% tải","reference":"Chương V, mục 3.2.a, bảng Máy phát điện","requirement":"Tiêu thụ nhiên liệu < 90 lít/giờ ở 100% tải."},{"item":"Máy phát điện 400 kVA: Bình dầu","quote":"Bình dầu theo máy đủ cho máy vận hành trong 8 giờ","reference":"Chương V, mục 3.2.a, bảng Máy phát điện","requirement":"Bình dầu theo máy, đủ cho máy vận hành trong 8 giờ."},{"item":"Máy phát điện 400 kVA: Chế độ vận hành","quote":"Vận hành tự động (auto) hoặc điều khiển","reference":"Chương V, mục 3.2.a, bảng Máy phát điện","requirement":"Vận hành tự động (auto) hoặc điều khiển bằng tay (manual)."},{"item":"Thiết bị nói chung (áp dụng cho máy phát điện): Tình trạng và năm sản xuất","quote":"Thiết bị mới 100% chưa qua sử dụng và sản xuất từ năm 2024 trở về sau;","reference":"Chương V, mục 3.1.a (Yêu cầu về kỹ thuật chung)","requirement":"Thiết bị mới 100%, chưa qua sử dụng, sản xuất từ năm 2024 trở về sau."},{"item":"Thiết bị nói chung (áp dụng cho máy phát điện): Bảo hành và nguồn gốc","quote":"Thiết bị có thời gian bảo hành, có nguồn gốc xuất xứ rõ ràng, ký mã hiệu,","reference":"Chương V, mục 3.1.a (Yêu cầu về kỹ thuật chung)","requirement":"Thiết bị có thời gian bảo hành và nguồn gốc xuất xứ rõ ràng, có ký mã hiệu, nhãn mác, hãng sản xuất, nước sản xuất. Thời hạn bảo hành không được nêu bằng số."},{"item":"Thiết bị nói chung (áp dụng cho máy phát điện): CO/CQ","quote":"chứng nhận xuất xứ (CO), Giấy chứng nhận chất lượng (CQ);","reference":"Chương V, mục 3.1.a (tài liệu cung cấp khi giao hàng)","requirement":"Thiết bị nhập khẩu phải kèm bản gốc hoặc bản sao công chứng Giấy chứng nhận xuất xứ (CO) và Giấy chứng nhận chất lượng (CQ) khi giao hàng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:37:01.518Z"}},"IB2500260918":{"u":"2026-11-03T17:25:20.926+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.docx), chưa phân tích cả HSMT.","Gói thầu chỉ thay thế ruột két nước (bộ tản nhiệt) của máy phát điện có sẵn; Chương V không nêu thông số động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bồn dầu, ATS, cáp hay tiêu chuẩn áp dụng.","Công suất 330 kVA là công suất của máy hiện hữu, văn bản không nêu rõ chế độ chính (prime) hay dự phòng (standby).","Mục 2 (Bản vẽ) chỉ ghi 'Đính kèm bản vẽ', nội dung bản vẽ không có trong văn bản được cung cấp."],"result":{"keyInfo":{"bidName":"Gói thầu số 2: Sửa chữa thay thế bộ tản nhiệt (két nước động cơ) máy phát điện G1, G2 trạm 10 (Cummins 330 kVA) - Cảng hàng không quốc tế Phú Quốc","notifyNo":"IB2500260918","generatorCapacity":"2 x 330 kVA (Cummins C330D5)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện Cummins 330 kVA G1, G2 (trạm 10): Model và số lượng máy","quote":"sửa chữa thay thế 02 bộ tản nhiệt (két nước động cơ) cho 02 máy phát điện Cummins 330kVA (Cummins C330D5)","reference":"Chương V, mục 1.1 - Quy mô, khối lượng","requirement":"Gói thầu sửa chữa thay thế bộ tản nhiệt cho 02 máy phát điện Cummins 330kVA, model C330D5"},{"item":"Máy phát điện Cummins 330 kVA G1, G2: Cấu tạo két nước","quote":"Mỗi Két nước Cummmins 330kVA model C330D5 cấu tạo gồm 4 module ruột két nước ghép lại bên trong khung.","reference":"Chương V, mục 1.1 - Hiện trạng hư hỏng","requirement":"Mỗi két nước của máy Cummins 330kVA model C330D5 gồm 4 module ruột két nước ghép lại bên trong khung; cần thay thế 8 module ruột két nước cho 02 máy"},{"item":"Hạng mục 1 - Ruột két nước máy phát điện: Số lượng","quote":null,"reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"08 cái"},{"item":"Hạng mục 1 - Ruột két nước máy phát điện: Kích thước tổng thể","quote":"Kích thước tổng thể: 1200 x 225 x 70 mm","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"1200 x 225 x 70 mm"},{"item":"Hạng mục 1 - Ruột két nước máy phát điện: Đường kính ngoài ống nối","quote":"Đường kính ngoài ống nối: 57mm","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"57mm"},{"item":"Hạng mục 1 - Ruột két nước máy phát điện: Vật liệu","quote":"Vật liệu: Đồng.","reference":"Chương V, mục 1.2, hạng mục số 1","requirement":"Đồng"},{"item":"Hạng mục 2 - Dịch vụ sửa chữa thay thế két nước: Phạm vi công việc","quote":"Tháo dỡ ruột két nước cũ của máy phát điện, Lắp đặt thay thế ruột két nước mới cho máy phát điện.","reference":"Chương V, mục 1.2, hạng mục số 2","requirement":"Tháo dỡ ruột két nước cũ của máy phát điện, lắp đặt thay thế ruột két nước mới cho máy phát điện"},{"item":"Hạng mục 2 - Dịch vụ sửa chữa thay thế két nước: Vận hành thử và bàn giao","quote":"Vận hành thử nghiệm, bàn giao đưa vào sử dụng","reference":"Chương V, mục 1.2, hạng mục số 2","requirement":"Vận hành thử nghiệm, bàn giao đưa vào sử dụng"},{"item":"Hạng mục 2 - Dịch vụ sửa chữa thay thế két nước: Vật tư kèm theo","quote":"Bao gồm vật tư phụ, nước làm mát,…","reference":"Chương V, mục 1.2, hạng mục số 2","requirement":"Bao gồm vật tư phụ, nước làm mát; số lượng 01 gói"},{"item":"Hàng hóa: Tình trạng và xuất xứ","quote":"Các hàng hóa mới 100%, có đầy đủ giấy chứng nhận xuất xứ, chất lượng (CO, CQ).","reference":"Chương V, mục 1.3","requirement":"Hàng hóa mới 100%, có đầy đủ giấy chứng nhận xuất xứ, chất lượng (CO, CQ)"},{"item":"Hàng hóa và dịch vụ: Bảo hành","quote":"Bảo hành toàn bộ hàng hóa, dịch vụ tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 1.3","requirement":"Bảo hành toàn bộ hàng hóa, dịch vụ tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:25:20.242Z"}},"IB2500261097":{"u":"2026-11-03T04:15:12.681+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu kỹ thuật Gói 2.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát, tốc độ động cơ, tiêu chuẩn khí thải, vỏ cách âm/độ ồn, bình nhiên liệu, cáp; các mục này không được liệt kê.","Dòng 'Cảnh bảo và bảo vệ các thông số' trích dẫn dòng tiêu đề; các hạng mục chi tiết nằm ở các dòng con bên dưới trong cùng mục III.A.4.","Văn bản ghi 'Tấn số' (lỗi chính tả) ở mục ATS, được giữ nguyên trong trích dẫn."],"result":{"keyInfo":{"bidName":"Gói thầu số 2: Mua máy phát điện công nghiệp 500KVA","notifyNo":"IB2500261097","generatorCapacity":"500 kVA (công suất liên tục ≥ 500 kVA; công suất dự phòng ≥ 500 kVA), 01 bộ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 500 kVA: Số lượng, cấu hình","quote":"A. Tổ máy phát điện: 01 bộ","reference":"Phụ lục, mục II.A","requirement":"Tổ máy phát điện 01 bộ, bao gồm động cơ 01 cái, đầu phát điện 01 cái, bộ điều khiển 01 bộ."},{"item":"Tủ chuyển nguồn tự động (ATS): Số lượng","quote":"B. Tủ chuyển nguồn tự động: 01 bộ","reference":"Phụ lục, mục II.B","requirement":"Tủ chuyển nguồn tự động 01 bộ."},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"- Năm sản xuất: Từ 2024 trở về sau.","reference":"Phụ lục, mục I","requirement":"Năm sản xuất từ 2024 trở về sau; hàng hóa mới 100%."},{"item":"Tổ máy phát điện: Mới 100%","quote":"- Hàng hóa mới 100%.","reference":"Phụ lục, mục I","requirement":"Hàng hóa mới 100%."},{"item":"Tổ máy phát điện: Tiêu chuẩn chất lượng","quote":"- Đạt tiêu chuẩn chất lượng: ISO 9001","reference":"Phụ lục, mục III.A.1","requirement":"Đạt tiêu chuẩn chất lượng ISO 9001."},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"- Công suất liên tục: ≥ 500 kVA","reference":"Phụ lục, mục III.A.1","requirement":"≥ 500 kVA."},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"- Công suất dự phòng: ≥ 500 kVA","reference":"Phụ lục, mục III.A.1","requirement":"≥ 500 kVA."},{"item":"Tổ máy phát điện: Số pha","quote":"- Số pha: 3 pha","reference":"Phụ lục, mục III.A.1","requirement":"3 pha."},{"item":"Tổ máy phát điện: Điện áp","quote":"- Điện áp: 400V/230V","reference":"Phụ lục, mục III.A.1","requirement":"400V/230V."},{"item":"Tổ máy phát điện: Tần số","quote":"- Tần số: 50 Hz","reference":"Phụ lục, mục III.A.1","requirement":"50 Hz."},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"- Hệ số công suất: ≥ 0,8","reference":"Phụ lục, mục III.A.1","requirement":"≥ 0,8."},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu","quote":"- Tiêu thụ nhiên liệu: ≤ 85 L/h (khi mức tải là 75%).","reference":"Phụ lục, mục III.A.1","requirement":"≤ 85 L/h khi mức tải là 75%."},{"item":"Động cơ: Số xi lanh","quote":"- Số xi lanh: ≥ 10 xi lanh.","reference":"Phụ lục, mục III.A.2","requirement":"≥ 10 xi lanh."},{"item":"Động cơ: Nhiên liệu","quote":"- Nhiên liệu sử dụng: Dầu Diesel.","reference":"Phụ lục, mục III.A.2","requirement":"Dầu Diesel."},{"item":"Động cơ: Hệ thống làm mát","quote":"- Hệ thống làm mát: Két nước và Quạt gió.","reference":"Phụ lục, mục III.A.2","requirement":"Két nước và quạt gió."},{"item":"Đầu phát điện: Kiểu đầu phát","quote":"- Kiểu đầu phát: Từ trường quay, không chổi than.","reference":"Phụ lục, mục III.A.3","requirement":"Từ trường quay, không chổi than."},{"item":"Đầu phát điện: Bộ kích từ","quote":"- Bộ kích từ: Tự kích thích (Self-Excited).","reference":"Phụ lục, mục III.A.3","requirement":"Tự kích thích (Self-Excited)."},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp","quote":"- Bộ điều chỉnh điện áp: Tự động AVR.","reference":"Phụ lục, mục III.A.3","requirement":"Tự động AVR."},{"item":"Đầu phát điện: Cấp cách điện","quote":"- Cấp cách điện: H trở lên.","reference":"Phụ lục, mục III.A.3","requirement":"Cấp H trở lên."},{"item":"Đầu phát điện: Cấp bảo vệ cơ học","quote":"- Cấp bảo vệ cơ học: IP23 trở lên.","reference":"Phụ lục, mục III.A.3","requirement":"IP23 trở lên."},{"item":"Bộ điều khiển: Màn hình hiển thị","quote":"- Màn hình LCD kỹ thuật số hiển thị các thông số: Điện áp, Dòng điện, Tần số, Tốc độ động cơ, Nhiệt độ nước làm mát, Áp suất dầu, Mức nhiên liệu, giờ chạy máy….","reference":"Phụ lục, mục III.A.4","requirement":"Màn hình LCD kỹ thuật số hiển thị các thông số: điện áp, dòng điện, tần số, tốc độ động cơ, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu, giờ chạy máy…."},{"item":"Bộ điều khiển: Chế độ điều khiển","quote":"- Chế độ điều khiển: Vận hành bằng tay, tự động, tắt, bật, khởi động lại (Reset).","reference":"Phụ lục, mục III.A.4","requirement":"Vận hành bằng tay, tự động, tắt, bật, khởi động lại (Reset)."},{"item":"Bộ điều khiển: Cảnh báo và bảo vệ","quote":"- Cảnh bảo và bảo vệ các thông số:","reference":"Phụ lục, mục III.A.4","requirement":"Quá tải, quá áp/thấp áp, quá tốc độ/thấp tốc độ; nhiệt độ nước làm mát cao; ngắn mạch, dòng điện quá tải, lỗi sạc, lỗi khởi động."},{"item":"Tủ chuyển nguồn tự động (ATS): Điện áp","quote":"- Điện áp: 400V/230V","reference":"Phụ lục, mục III.B","requirement":"400V/230V."},{"item":"Tủ chuyển nguồn tự động (ATS): Tần số","quote":"- Tấn số: 50 Hz","reference":"Phụ lục, mục III.B","requirement":"50 Hz."},{"item":"Tủ chuyển nguồn tự động (ATS): Số pha","quote":"- Số pha: 3 pha","reference":"Phụ lục, mục III.B","requirement":"3 pha."},{"item":"Tủ chuyển nguồn tự động (ATS): Dòng định mức","quote":"- Dòng định mức: ≥ 800A","reference":"Phụ lục, mục III.B","requirement":"≥ 800A."},{"item":"Tủ chuyển nguồn tự động (ATS): Tương thích","quote":"- Đồng bộ (tương thích) cùng máy phát điện.","reference":"Phụ lục, mục III.B","requirement":"Đồng bộ (tương thích) cùng máy phát điện."},{"item":"Bảo hành, bảo trì","quote":"- Thời gian bảo hành ≥ 12 tháng, bảo trì tối thiểu 4 tháng 1 lần trong suốt thời gian bảo hành.","reference":"Phụ lục, mục III (Yêu cầu khác)","requirement":"Bảo hành ≥ 12 tháng; bảo trì tối thiểu 4 tháng 1 lần trong suốt thời gian bảo hành."},{"item":"Tài liệu hướng dẫn sử dụng","quote":"- Tài liệu hướng dẫn sử dụng (tiếng việt + tiếng anh): 01 bộ","reference":"Phụ lục, mục III (Yêu cầu khác)","requirement":"01 bộ tài liệu hướng dẫn sử dụng bằng tiếng Việt và tiếng Anh."},{"item":"Chứng từ xuất xứ, chất lượng","quote":"- Cung cấp Giấy chứng nhận xuất xứ (CO), giấy chứng nhận chất lượng (CQ), bản sao tờ khai hải quan, vận đơn, packing list (nếu có).","reference":"Phụ lục, mục III (Yêu cầu khác)","requirement":"Cung cấp CO, CQ, bản sao tờ khai hải quan, vận đơn, packing list (nếu có)."},{"item":"Phạm vi lắp đặt","quote":"- Lắp đặt thiết bị, đào tạo, hướng dẫn sử dụng cho người sử dụng.","reference":"Phụ lục, mục III (Yêu cầu khác)","requirement":"Lắp đặt thiết bị, đào tạo, hướng dẫn sử dụng cho người sử dụng."},{"item":"Vật tư, phụ kiện thay thế","quote":"- Cam kết cung cấp vật tư, phụ kiện thay thế ≥ 10 năm.","reference":"Phụ lục, mục III (Yêu cầu khác)","requirement":"Cam kết cung cấp vật tư, phụ kiện thay thế ≥ 10 năm."},{"item":"Kiểm tra hàng hóa","quote":"- Kiểm tra hàng hóa để khẳng định tính phù hợp của hàng hóa: Model, hãng sản xuất, nước sản xuất, năm sản xuất, nhãn phụ, các đặc tính kỹ thuật của hàng hóa.","reference":"Chương V, Mục 3","requirement":"Kiểm tra tính phù hợp của hàng hóa: model, hãng sản xuất, nước sản xuất, năm sản xuất, nhãn phụ, các đặc tính kỹ thuật."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:15:12.047Z"}},"IB2500265894":{"u":"2026-11-03T17:24:57.054+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp V. Yêu cầu ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản không nêu thông số động cơ, đầu phát, điện áp, tần số, vỏ cách âm, ATS, bảo hành, CO/CQ hay tiêu chuẩn của các máy phát; đây là gói bảo trì, không phải mua sắm máy.","Không nêu chế độ công suất chính hay dự phòng.","Bảng vật tư bị ngắt dòng khi trích PDF nên một số quote (bình acquy) chỉ là phần đọc được của dòng; việc ghép STT với từng máy không xác định được từ văn bản.","Số lượng vật tư thay thế không được nêu."],"result":{"keyInfo":{"bidName":"Bảo trì, bảo dưỡng máy phát điện và vật tư sửa chữa","notifyNo":"IB2500265894","generatorCapacity":"6 máy: 110 kVA, 200 kVA, 1100 kVA, 150 kVA, 150 kVA, 250 kVA (không nêu rõ chế độ chính/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 1 - F.G WILSON: Công suất","quote":"Máy phát điện F.G WILSON | 110KVA","reference":"Chương V, mục 3.2, bảng I, STT 1","requirement":"Máy phát điện F.G WILSON công suất 110 kVA, thuộc đối tượng bảo trì"},{"item":"Máy 2 - MINGHUI: Công suất","quote":"Máy phát điện MINGHUI | 200KVA","reference":"Chương V, mục 3.2, bảng I, STT 2","requirement":"Máy phát điện MINGHUI công suất 200 kVA, thuộc đối tượng bảo trì"},{"item":"Máy 3 - CUMMINS: Công suất","quote":"Máy phát điện CUMMINS | 1100KVA","reference":"Chương V, mục 3.2, bảng I, STT 3","requirement":"Máy phát điện CUMMINS công suất 1100 kVA, thuộc đối tượng bảo trì"},{"item":"Máy 4 - HỮU TOÀN: Công suất","quote":"Máy phát điện HỮU TOÀN | 150KVA","reference":"Chương V, mục 3.2, bảng I, STT 4","requirement":"Máy phát điện HỮU TOÀN công suất 150 kVA, thuộc đối tượng bảo trì"},{"item":"Máy 5 - CUMMINS: Công suất","quote":"Máy phát điện CUMMINS | 150KVA","reference":"Chương V, mục 3.2, bảng I, STT 5","requirement":"Máy phát điện CUMMINS công suất 150 kVA, thuộc đối tượng bảo trì"},{"item":"Máy 6 - FADI: Công suất","quote":"Máy phát điện FADI | 250KVA","reference":"Chương V, mục 3.2, bảng I, STT 6","requirement":"Máy phát điện FADI công suất 250 kVA, thuộc đối tượng bảo trì"},{"item":"Số lượng và tần suất bảo trì","quote":"Nội dung bảo trì bảo dưỡng máy phát điện 04 lần/1 năm, 03 tháng/1 lần.","reference":"Chương V, mục 2","requirement":"Bảo trì bảo dưỡng máy phát điện 04 lần/năm, 03 tháng/lần; thời gian thực hiện hợp đồng 365 ngày"},{"item":"Phạm vi bảo trì: Động cơ, hệ thống an toàn, xả, làm mát, ắc quy","quote":"Kiểm tra ắc quy, tần số dòng điện, hiệu điện thế.","reference":"Chương V, mục 2","requirement":"Vệ sinh, siết tiếp điểm, tra dầu mỡ phần động cơ; kiểm tra đồng hồ báo, hệ thống an toàn, áp lực nhớt; kiểm tra hệ thống xả, cánh quạt, ống thông gió; kiểm tra ắc quy, tần số dòng điện, hiệu điện thế; chạy thử kiểm tra"},{"item":"Quy trình bảo trì mỗi máy","quote":"16- Chạy thử máy 15 phút","reference":"Chương V, mục 3.1","requirement":"17 bước: tiếp nhận máy có biên bản hiện trạng; kiểm tra rò rỉ dầu, nhớt, nước làm mát; thông số đồng hồ và hệ thống an toàn; áp lực nhớt; tiếng động lạ; hệ thống khí nạp; hệ thống xả; ống thông hơi; độ căng đai curoa; cánh quạt; kiểm tra và điều chỉnh hiệu điện thế; acquy; tần số dòng điện; chạy máy kiểm tra tổng thể; vệ sinh tổng thể; cân chỉnh để đạt hiệu suất cao nhất; chạy thử máy 15 phút; bàn giao có biên bản"},{"item":"Vật tư thay thế: Yêu cầu chung","quote":"Vật tư thiết bị, linh kiện thay thế đảm bảo chính hãng, đồng bộ với thiết bị\nhiện hữu, đảm bảo hoạt động ổn định, kéo dài tuổi thọ của thiết bị.","reference":"Chương V, mục 3.2 và 3.4","requirement":"Vật tư nhãn hiệu hãng chỉ để mô tả; nhà thầu được chào hàng hóa tương đương hoặc cao hơn. Vật tư, linh kiện thay thế phải chính hãng, đồng bộ với thiết bị hiện hữu"},{"item":"Vật tư: Lọc gió","quote":"Lọc gió | Cummins A-413 hoặc tương đương","reference":"Chương V, mục 3.2, bảng II, STT 1, 11, 14, 17, 21, 22, 27","requirement":"Cummins A-413; DONALDSON P776158; P902311; P181059; C105004; P777638; P528722 (hoặc tương đương)"},{"item":"Vật tư: Lọc nhớt","quote":"Lọc nhớt | DONALDSON P553000 hoặc tương đương","reference":"Chương V, mục 3.2, bảng II, STT 6, 15, 18, 23, 25","requirement":"DONALDSON P553000; P502464; P550008_US; P550520; P551670 (hoặc tương đương)"},{"item":"Vật tư: Lọc dầu","quote":"Lọc dầu | DONALDSON P553004 hoặc tương đương","reference":"Chương V, mục 3.2, bảng II, STT 7, 12, 16, 19, 24, 26","requirement":"DONALDSON P553004; P551329; P558000; P551422; P551425; P550202 (hoặc tương đương)"},{"item":"Vật tư: Lọc nước","quote":"Lọc nước | FLEETGUARD WF2075 hoặc tương đương","reference":"Chương V, mục 3.2, bảng II, STT 5","requirement":"FLEETGUARD WF2075 hoặc tương đương"},{"item":"Vật tư: Nước giải nhiệt","quote":"Nước giải nhiệt | GLYSACORR hoặc tương đương","reference":"Chương V, mục 3.2, bảng II, STT 2","requirement":"GLYSACORR hoặc tương đương"},{"item":"Vật tư: Nhớt 15W-40","quote":"CASTROL CRB Turbomax 15W-40 CI-4 (5L)","reference":"Chương V, mục 3.2, bảng II, STT 3, 4","requirement":"CASTROL CRB Turbomax 15W-40 CI-4, loại 5L và 18L (hoặc tương đương)"},{"item":"Vật tư: Cọc bình điện","quote":"Cọc bình điện dương | YONGJIA T016 + T2 dương hoặc tương đương","reference":"Chương V, mục 3.2, bảng II, STT 8, 9","requirement":"Cọc dương YONGJIA T016 + T2; cọc âm YONGJIA T016 - T2 (hoặc tương đương)"},{"item":"Vật tư: Bình acquy","quote":"ĐỒNG NAI N150 150Ah 12V_VN hoặc tương","reference":"Chương V, mục 3.2, bảng II, STT 10, 13, 20","requirement":"ĐỒNG NAI N150 150Ah 12V; ĐỒNG NAI N120 120Ah 12V; ĐỒNG NAI 31800 100Ah 12V (hoặc tương đương)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:24:56.650Z"}},"IB2500266050":{"u":"2026-11-03T13:22:39.545+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Tieu chuan ky thuat (1).pdf), chưa phân tích cả HSMT.","Văn bản PDF bị lỗi nhận dạng (OCR), một số ký tự và dấu bị sai; các trích dẫn được giữ nguyên như trong văn bản.","Phần yêu cầu chung (mục a) bị lẫn cột và đứt đoạn, không đọc được tên hãng/thương hiệu cụ thể.","Văn bản không nêu số lượng, thông tin động cơ, đầu phát, bộ điều khiển, ATS, mức ồn, tiêu chuẩn cụ thể hay CO/CQ."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2500266050","generatorCapacity":"10/11 kW (liên tục/tối đa)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Công suất liên tục/tối đa","quote":"Công suất liên tục/tối đa o 10/11 Kw","reference":"Chương V, mục b - bảng thông số kỹ thuật","requirement":"10/11 kW"},{"item":"Máy phát điện: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu + 60L","reference":"Chương V, mục b - bảng thông số kỹ thuật","requirement":"60L"},{"item":"Máy phát điện: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn « 17L","reference":"Chương V, mục b - bảng thông số kỹ thuật","requirement":"17L"},{"item":"Máy phát điện: Thời gian chạy liên tục","quote":"Thời gian chạy liên tục s 16h(50% CS)","reference":"Chương V, mục b - bảng thông số kỹ thuật","requirement":"16h (ở 50% công suất)"},{"item":"Máy phát điện: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu « 4,83 L/h (100% CS)","reference":"Chương V, mục b - bảng thông số kỹ thuật","requirement":"4,83 L/h (ở 100% công suất)"},{"item":"Máy phát điện: Đầu ra","quote":"Dầu ra + 45A/220V/50Hz","reference":"Chương V, mục b - bảng thông số kỹ thuật","requirement":"45A/220V/50Hz"},{"item":"Máy phát điện: Kích thước","quote":"Kích thước eo 1160x675x945","reference":"Chương V, mục b - bảng thông số kỹ thuật","requirement":"1160x675x945"},{"item":"Máy phát điện: Trọng lượng","quote":"Trọng lượng s 295Kg","reference":"Chương V, mục b - bảng thông số kỹ thuật","requirement":"295Kg"},{"item":"Máy phát điện: Loại nhiên liệu","quote":"Loại nhiên liệu - Dầu diesel","reference":"Chương V, mục b - bảng thông số kỹ thuật","requirement":"Dầu diesel"},{"item":"Máy phát điện: Vỏ, số pha, khởi động","quote":"Vỏ chống ồn, 1 pha, đề nổ","reference":"Chương V, mục b - bảng thông số kỹ thuật","requirement":"Vỏ chống ồn, 1 pha, đề nổ"},{"item":"Máy phát điện: Bảo hành","quote":"Bảo hành - Bảo hành tại chỗ 12 tháng","reference":"Chương V, mục b - bảng thông số kỹ thuật","requirement":"Bảo hành tại chỗ 12 tháng"},{"item":"Máy phát điện: Tình trạng hàng hóa, năm sản xuất","quote":"Hàng hóa mới 100%, nguyên đai, nguyên kiện, sảnxuất","reference":"Chương V, mục a - yêu cầu chung","requirement":"Hàng hóa mới 100%, nguyên đai, nguyên kiện, sản xuất từ năm 2024 trở đi theo model mới nhất"},{"item":"Máy phát điện: Nguồn gốc, xuất xứ, chất lượng","quote":"Có đủ giấy tờ chứng minh nguồn góc, | Hang sản xuât:","reference":"Chương V, mục a - yêu cầu chung","requirement":"Có đủ giấy tờ chứng minh nguồn gốc, xuất xứ, chất lượng hàng hóa"},{"item":"Máy phát điện: Tiêu chuẩn sản xuất","quote":"Theo đúng tiêu chuân của hãng sản xuất thương hiệu","reference":"Chương V, mục a - yêu cầu chung","requirement":"Theo đúng tiêu chuẩn của hãng sản xuất thương hiệu của máy phát điện"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:22:38.889Z"}},"IB2500268545":{"u":"2026-11-03T04:18:38.736+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2. Chương V. Yêu cầu và chỉ dẫn Kỹ thuật. TV TP Cần Thơ.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, có nhiều lỗi ký tự (ví dụ 'Ta tiếp dầu', '504K W', 'tran'); các trích dẫn được giữ nguyên như trong văn bản.","Chương V không nêu: hãng/model/xuất xứ của động cơ và đầu phát, số pha của đầu phát ngoài '3 pha', mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, mức ồn (dB), dung tích bồn dầu ngày, tủ ATS, cáp, tiêu chuẩn áp dụng riêng cho máy phát và thời hạn bảo hành riêng cho máy phát.","Gói thầu chỉ có 01 tổ máy phát điện 630kVA; các hạng mục điều hòa, thang máy, điện nhẹ không thuộc phạm vi máy phát điện nên không liệt kê.","Một số dòng thông số bị tách dòng trong văn bản (ví dụ vế sau của 'Công suất liên tục: 630KVA/ ... 504K W'), nên trích dẫn chỉ lấy phần nằm trọn trên một dòng."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Cung cấp, lắp đặt trang thiết bị xây lắp hệ thống thang máy, hệ thống điều hòa không khí, hệ thống điện nhẹ và máy phát điện dự phòng","notifyNo":"IB2500268545","generatorCapacity":"1 tổ x 630 kVA Prime (công suất liên tục 630KVA/504KW; công suất tối đa 700KVA/560KW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 630kVA: Số lượng","quote":"01 Tổ máy","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"01 tổ máy phát điện động cơ, loại máy trần, đặt trong phòng cách âm"},{"item":"Tổ máy 630kVA: Công suất liên tục","quote":"Công suất liên tục: 630KVA/","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"630 kVA / 504 kW (Prime)"},{"item":"Tổ máy 630kVA: Công suất tối đa","quote":"Công suất tối đa: 700KVA/","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"700 kVA / 560 kW"},{"item":"Tổ máy 630kVA: Điện áp, tần số, số pha","quote":"3P +V, 0.4kV, $ Công suất liên tục: 630KVA/","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"3 pha + trung tính, 0.4 kV, 50 Hz"},{"item":"Tổ máy 630kVA: Tình trạng hàng hóa","quote":"Máy mới 100%","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"Máy mới 100%"},{"item":"Tổ máy 630kVA: Chứng từ","quote":"Chứng từ: Co, Cq động cơ, đầu","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"Có CO, CQ của động cơ và đầu phát"},{"item":"Tổ máy 630kVA - Động cơ: Loại động cơ","quote":"Loại động cơ: Diesel 4 thì, phun","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"Diesel 4 thì, phun nhiên liệu trực tiếp, có tăng áp"},{"item":"Tổ máy 630kVA - Động cơ: Khởi động","quote":"Khởi động: Điện 1 chiều 24VDC,","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"Điện 1 chiều 24VDC, có bộ điều tiết sạc"},{"item":"Tổ máy 630kVA - Động cơ: Tốc độ quay","quote":"Tốc độ quay: 1500 v/phút","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"1500 v/phút"},{"item":"Tổ máy 630kVA - Động cơ: Số xi lanh/bố trí","quote":"Số xi lanh/Bố trí: 10 xi lanh / xếp","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"10 xi lanh, xếp hình V"},{"item":"Tổ máy 630kVA - Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh: 18.273 lít","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"18.273 lít"},{"item":"Tổ máy 630kVA - Động cơ: Loại nhiên liệu","quote":"Loại nhiên liệu: Diesel thông","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"Diesel thông dụng"},{"item":"Tổ máy 630kVA - Động cơ: Làm mát","quote":"Cơ cấu làm mát: Bằng két nước","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"Bằng két nước đã nhiệt đới hoá và quạt gió"},{"item":"Tổ máy 630kVA - Động cơ: Điều tốc","quote":"Cơ cầu điều tốc: Điện tử, tự động","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"Điện tử, tự động theo phụ tải"},{"item":"Tổ máy 630kVA - Động cơ: Khả năng chịu vượt tốc tối đa","quote":"2250 v/phút","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"2250 v/phút"},{"item":"Tổ máy 630kVA - Đầu phát: Loại","quote":"4 cực, cách điện cấp H, vận hành","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"Xoay chiều, 3 pha, 4 cực, cách điện cấp H, vận hành với tải dao động, trong các chế độ làm việc độc lập"},{"item":"Tổ máy 630kVA - Đầu phát: Độ tăng nhiệt","quote":"125 oC","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"125 oC"},{"item":"Tổ máy 630kVA - Đầu phát: Hệ số công suất","quote":"Hệ số công suất: min 0.8","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"Tối thiểu 0.8"},{"item":"Tổ máy 630kVA - Đầu phát: Điện áp","quote":"Điện áp: 230/400V","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"230/400V"},{"item":"Tổ máy 630kVA - Đầu phát: Dải điều chỉnh điện áp","quote":"Dải điều chỉnh điện áp: 380-","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"380-400V / 220-230V"},{"item":"Tổ máy 630kVA - Đầu phát: Cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học: IP23","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"IP23"},{"item":"Tổ máy 630kVA - Đầu phát: Kích từ","quote":"Hệ thống kích từ: Kích từ tự","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"Kích từ tự động, không dùng chổi than"},{"item":"Tổ máy 630kVA - Đầu phát: Điều áp (AVR)","quote":"áp điện tử tự động AVR","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"Dùng bộ điều áp điện tử tự động AVR"},{"item":"Tổ máy 630kVA - Đầu phát: Độ dao động điện áp khi tải thay đổi","quote":"Độ dao động điện áp khi tải thay","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"< ±1%"},{"item":"Tổ máy 630kVA - Đầu phát: Hiệu suất","quote":"Hiệu suất: 95%","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"95%"},{"item":"Tổ máy 630kVA - Đầu phát: Hệ số nhiễu điện thoại","quote":"2%, TIF < 50","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"THF < 2%, TIF < 50"},{"item":"Tổ máy 630kVA - Đầu phát: Quá tải","quote":"Quá tai: 10% dòng định mức, 1h","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"10% dòng định mức, 1h trong mỗi 12h liên tục"},{"item":"Tổ máy 630kVA - Bộ điều khiển: Bố trí","quote":"Bộ điều khiển được gắn trực tiếp","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"Gắn trực tiếp trên máy phát điện, panel điều khiển bố trí ở vị trí thuận tiện thao tác, dễ giám sát điều khiển"},{"item":"Tổ máy 630kVA - Bộ điều khiển: Màn hình","quote":"Màn hình hiển thị: LCD","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"Màn hình hiển thị LCD"},{"item":"Tổ máy 630kVA - Bộ điều khiển: Chế độ vận hành","quote":"- Có chế độ vận hành máy: khởi","reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"Khởi động (RUN); dừng máy (STOP); chạy nhân công (MAN); chạy tự động (AUTO); chạy kiểm tra (TEST) và (LOAD-TEST)"},{"item":"Tổ máy 630kVA - Bộ điều khiển: Ngôn ngữ, cài đặt, cảnh báo","quote":null,"reference":"Chương V, mục 1.1, phần C, STT 1","requirement":"Ngôn ngữ hiển thị tiếng Anh; cài đặt cấu hình qua phím trên bảng điều khiển; cài đặt bộ định thời gian và cảnh báo; chỉ thị cảnh báo bằng đèn LED và trên màn hình LCD; lưu thời gian thực"},{"item":"Tổ máy 630kVA - Hệ thống nhiên liệu: Tủ tiếp dầu","quote":"1. Ta tiếp dầu: (01 cái)","reference":"Chương V, mục 1.1, phần C, STT 2","requirement":"01 cái, đặt tại tầng 1, kích thước WxHxD: 500x1500x500 (mm) đã bao gồm khung đỡ cao 300mm; có đồng hồ đo lưu lượng, van chặn, đèn báo mức dầu"},{"item":"Tổ máy 630kVA - Hệ thống nhiên liệu: Bồn dầu đặt sàn","quote":"2. Bồn dầu đặt sàn 2m3 (01 cái):","reference":"Chương V, mục 1.1, phần C, STT 2","requirement":"Bồn dầu đặt sàn 2m3 (01 cái), dầu chảy tự do từ bồn sang máy phát; kích thước 1250x1250x1250 (mm), bằng thép dày 5mm, sơn bên ngoài; lắp trên giá đỡ kim loại cao 800mm; có ống đo kiểm mực dầu, cảm biến mức dầu"},{"item":"Tổ máy 630kVA - Hệ thống nhiên liệu: Phụ tùng đi kèm","quote":"- Co ren DN25: 08 cái","reference":"Chương V, mục 1.1, phần C, STT 2","requirement":"Ống thép đen DN25 dày 3,2mm: 23m; co ren DN25: 08 cái; ống thép đen DN65 dày 3,6mm: 08m; co hàn DN60: 08 cái"},{"item":"Tổ máy 630kVA - Hệ tiêu âm phòng máy: Cách âm tường, trần, cửa","quote":"+ Cách âm tường: Sử dụng","reference":"Chương V, mục 1.1, phần C, STT 3","requirement":"Rockwool tỷ trọng 100kg/m3, dày 100mm, khung thép hộp 14x14x1mm, vải thủy tinh giữ bông, ngoài ốp lưới lỗ mạ kẽm dày 0.6mm; diện tích tường 115 m2, trần 45 m2, cửa 8 m2"},{"item":"Tổ máy 630kVA - Hệ tiêu âm phòng máy: Tiêu âm gió vào","quote":"- Tiêu âm gió vào:","reference":"Chương V, mục 1.1, phần C, STT 3","requirement":"Họng gió vào 01 cái, kích thước H3000xW2400xD1200mm, tole mạ kẽm dày 0.75mm, khung V50; cụm tiêu âm gió vào kích thước H3000 x W2400 x D1200 mm, rockwool 100kg/m3, số lượng 8.64 m3"},{"item":"Tổ máy 630kVA - Hệ tiêu âm phòng máy: Tiêu âm gió ra","quote":"- Tiêu âm gió ra:","reference":"Chương V, mục 1.1, phần C, STT 3","requirement":"Họng gió thoát 01 cái, kích thước H3000 x W2400 x D1200 mm, tole mạ kẽm dày 0.75mm, khung V50; cụm tiêu âm gió thoát kích thước H3000 x W2400 x D1200 mm, rockwool 100kg/m3, 8,64 m3; hộp tôn gom gió nóng 01 cái"},{"item":"Tổ máy 630kVA - Hệ thống khí thải","quote":"+ Bộ giảm âm: số lượng: 02 cái","reference":"Chương V, mục 1.1, phần C, STT 4","requirement":"Ống khói D300, bọc cách nhiệt dày tối thiểu 50mm (rockwool tỷ trọng 120kg/m3), 32m; bộ giảm âm 02 cái"},{"item":"Tổ máy 630kVA - Thử tải","quote":"Chi phí thuê tải giả, thử tải, dau","reference":"Chương V, mục 1.1, phần C, STT 5","requirement":"Chi phí thuê tải giả, thử tải, dầu diesel thử tải trong vòng 02 giờ"},{"item":"Tổ máy 630kVA - Đo độ ồn, khí thải, kiểm định","quote":"Chi phí đo độ ồn, khí thải, Kiểm","reference":"Chương V, mục 1.1, phần C, STT 5","requirement":"Chi phí đo độ ồn, khí thải, kiểm định máy mới của đơn vị kiểm định có chức năng"},{"item":"Tổ máy 630kVA - Phạm vi lắp đặt","quote":"Chỉ phí vận chuyển giao hàng máy","reference":"Chương V, mục 1.1, phần C, STT 5","requirement":"Vận chuyển giao hàng, nhân công lắp đặt, chạy thử, nghiệm thu bàn giao và hướng dẫn vận hành tại công trình"},{"item":"Tổ máy 630kVA - Phụ kiện theo máy","quote":"- MCCB đầu cực.","reference":"Chương V, mục 1.1, phần C, STT 5","requirement":"Bình ắc quy và giá đỡ; sạc bình ắc quy từ điện lưới; MCCB đầu cực; nhớt máy, nước giải nhiệt; hướng dẫn vận hành, bảo dưỡng máy; tài liệu kỹ thuật máy phát điện"},{"item":"Yêu cầu chung cho hàng hóa (áp dụng cả máy phát điện): Mới 100%","quote":"- Chất lượng hàng hóa: Hàng hóa được sản xuất hoàn toàn mới 100% nguyên đai nguyên","reference":"Chương V, mục 1.3.c","requirement":"Hàng hóa sản xuất hoàn toàn mới 100%, nguyên đai nguyên kiện, đóng gói theo quy cách nhà sản xuất"},{"item":"Yêu cầu chung cho hàng hóa (áp dụng cả máy phát điện): CO/CQ","quote":"(CO) của nước sản xuất và chứng nhận chất lượng của nhà sản xuất (CQ), Packing list (đối với","reference":"Chương V, mục 1.3.c","requirement":"Thiết bị phải có giấy chứng nhận xuất xứ (CO) của nước sản xuất và chứng nhận chất lượng của nhà sản xuất (CQ), Packing list (đối với hàng nhập khẩu theo quy định tại ĐKCT)"},{"item":"Yêu cầu chung cho hàng hóa (áp dụng cả máy phát điện): Ký mã hiệu, hãng, xuất xứ","quote":"- Hàng hóa chào thầu phải đảm bảo và nêu rõ ký mã hiệu (nhãn mác sản phẩm), tên nhà","reference":"Chương V, mục 1.1, phần Ghi chú","requirement":"Hàng hóa chào thầu phải nêu rõ ký mã hiệu (nhãn mác sản phẩm), tên nhà sản xuất, nguồn gốc xuất xứ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:18:37.648Z"}},"IB2500271331":{"u":"2026-11-03T04:19:44.857+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. E-HSMT - Mua may phat dien- nam 2025.pdf, 5.2 E-HSMT - Mua may phat dien- nam 2025 (Chuong 5- Ky Thuat).docx), chưa phân tích cả HSMT.","Số liệu vật tư kèm theo máy 12 kVA ở bảng chi tiết (cáp đấu nối 2x25 mm2 6m/máy, tiếp đất 25mm2 3m/máy, nhiên liệu chạy thử 15 lít/máy) khác bảng quy mô dự toán mục 1.1 (cáp 2x16mm2, tiếp địa 1x16mm2, nhiên liệu 10 lít/máy). Máy 30 kVA cũng lệch (tiếp đất 6m/máy so với 12 m cho 2 máy, nhiên liệu 20 lít/máy so với 15 lít/máy). Cần đối chiếu khi báo giá.","Văn bản ghi tiêu chuẩn khí thải không thống nhất: mục 1.2.a ghi QCVN 19:2009/BTNMT, còn bảng chi tiết ghi 'QCVN 9:2009/BTNMT' ở dòng đầu rồi QCVN 19:2009/BTNMT ở dòng yêu cầu kiểm định.","Mục 'Hãng sản xuất' và 'Xuất xứ' của đầu phát trong tệp docx không có cột yêu cầu; bản PDF ghi 'Nhà thầu cung cấp thông tin'. Mục 'Hãng sản xuất' của động cơ máy 30 kVA cũng chỉ ghi như vậy ở bản PDF.","Dòng 'Cơ chế bảo vệ' của máy 30 kVA 3 pha ghi aptomat 1 pha 2 cực, có thể là sao chép từ máy 1 pha; đã ghi nguyên văn.","Hai mục hệ số công suất của máy tổ máy và dòng 'Số cực' / 'Thiết bị đóng cắt' của ATS không có cột 'Đạt/Không đạt' trong bản gốc; vẫn là yêu cầu kỹ thuật.","Danh sách 13 địa điểm trạm BTS và các yêu cầu về hồ sơ dự thầu (catalogue, website nhà sản xuất, bản vẽ 2D/3D) không đưa vào danh sách thông số, trừ những mục có số liệu kỹ thuật."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2500271331","generatorCapacity":"11 x 12 kVA 1 pha (liên tục ≥ 12.0 kVA, dự phòng ≥ 13,2 kVA) và 2 x 30 kVA 3 pha (liên tục ≥ 30.0 kVA, dự phòng ≥ 33.0 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Máy 12 kVA 1 pha: Số lượng","quote":"Máy phát điện chạy dầu diesel 12 KVA- 1 pha","reference":"Chương V, mục 1.1, bảng quy mô dự toán, phần II","requirement":"Máy phát điện chạy dầu diesel 12 KVA 1 pha: 11 máy; kèm tủ ATS 100A 1 pha: 11 tủ"},{"item":"Phạm vi - Máy 30 kVA 3 pha: Số lượng","quote":"Máy phát điện chạy dầu diesel 30KVA- 3 pha","reference":"Chương V, mục 1.1, bảng quy mô dự toán, phần I","requirement":"Máy phát điện chạy dầu diesel 30 kVA 3 pha: 2 máy; kèm tủ ATS 100A 3 pha: 2 tủ"},{"item":"Phạm vi - Máy 12 kVA: Vật tư lắp đặt","quote":"Cáp nguồn Cu 2x16mm2","reference":"Chương V, mục 1.1, bảng quy mô dự toán, phần II.3","requirement":"Cáp nguồn Cu 2x16mm2 (66 m), cáp tiếp địa vàng xanh Cu 1x16mm2 bọc PVC (33 m), cáp điều khiển ATS 7x1,5mm2 (66 m); vật tư phụ, nhiên liệu chạy thử 10 lít dầu diezel/máy, nhớt và nước xanh giải nhiệt đầy đủ theo máy, ống khói 1,2m/máy, ống HDPE 40/50 6m/máy, vận chuyển, nhân công lắp đặt hoàn thiện (11 máy)"},{"item":"Phạm vi - Máy 12 kVA: Tháo gỡ, điều chuyển máy cũ","quote":"Tháo gỡ điều chuyển máy cũ (5KVA- 10KVA) từ vị trí lắp đặt máy mới đến lắp đặt trạm BTS nơi khác (phạm vi trong địa bàn tỉnh Quảng Ngãi)","reference":"Chương V, mục 1.1, bảng quy mô dự toán, phần II.4","requirement":"Tháo gỡ điều chuyển 3 máy cũ (5KVA-10KVA) từ vị trí lắp máy mới đến lắp đặt trạm BTS nơi khác trong địa bàn tỉnh Quảng Ngãi"},{"item":"Phạm vi - Máy 30 kVA: Vật tư lắp đặt","quote":"Cáp nguồn Cu 3x16+1x10mm2","reference":"Chương V, mục 1.1, bảng quy mô dự toán, phần I.3","requirement":"Cáp nguồn Cu 3x16+1x10mm2 (16 m), cáp tiếp địa vàng xanh M25 Cu 1x25mm2 bọc PVC (12 m), cáp điều khiển ATS 7x1,5mm2 (16 m); vật tư phụ, nhiên liệu chạy thử 15 lít dầu diezel/máy, nhớt và nước xanh đầy đủ theo máy, ống khói 3m/máy, hộp thoát nhiệt 3m/máy, ống HDPE 40/50 8m/máy, vận chuyển, nhân công lắp đặt hoàn thiện (2 máy)"},{"item":"Chung - Tình trạng, năm sản xuất, nguồn gốc","quote":"Tình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2.a","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng; năm sản xuất 2024 trở về sau"},{"item":"Chung - CO, CQ","quote":"Nhà thầu phải cung cấp chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng hóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước","reference":"Chương V, mục 1.3","requirement":"Cung cấp CO, CQ nếu là hàng nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước"},{"item":"Chung - Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT);","reference":"Chương V, mục 1.2.a","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thông thoáng"},{"item":"Chung - Hệ thống làm mát (tiêu chuẩn)","quote":"Hệ thống làm mát: yêu cầu thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011);","reference":"Chương V, mục 1.2.a","requirement":"Yêu cầu thông tin đầy đủ về phương pháp làm mát, tuân thủ TCVN 6627-6:2011"},{"item":"Chung - Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50 độ C và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2.a","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường 0 đến 50 độ C, độ ẩm ≤ 80%"},{"item":"Chung - Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2.a","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Chung - Bảng thông số đặc trưng","quote":"+ Kích thước, khối lượng tổng của máy;","reference":"Chương V, mục 1.2.a","requirement":"Mỗi máy có bảng thông số, tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Chung - Nối đất","quote":"Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn.","reference":"Chương V, mục 1.2.a","requirement":"Máy có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ/nối đất, bảo đảm nối đất an toàn"},{"item":"Chung - Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 1.2.b, phần X (A và B)","requirement":"Bảo hành ≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa; cam kết cung cấp phụ tùng thay thế 10 năm sau khi hết bảo hành"},{"item":"Chung - Phụ tùng thay thế","quote":"Có cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành.","reference":"Chương V, mục 1.2.b, phần X (A và B)","requirement":"Có cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành"},{"item":"Chung - Thử nghiệm","quote":"tại các mức công suất: 75%, 100% và 110% công suất liên tục.","reference":"Chương V, mục 3","requirement":"Thử nghiệm thiết bị máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục"},{"item":"Máy 12 kVA 1 pha: Nhãn hiệu, năm sản xuất","quote":"Đối với hàng hóa sản suất tại Việt Nam. Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực","reference":"Chương V, mục 1.2.b, A.I.2-3","requirement":"Hàng sản xuất tại Việt Nam thì nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ còn hiệu lực; năm sản xuất 2024 trở về sau"},{"item":"Máy 12 kVA 1 pha: Kiểm định khí thải","quote":"Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1).","reference":"Chương V, mục 1.2.b, A.I.4","requirement":"Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1)"},{"item":"Máy 12 kVA 1 pha: Công suất","quote":"≥ 13,2 kVA","reference":"Chương V, mục 1.2.b, A.I.10-11","requirement":"Công suất liên tục (100% tải) ≥ 12.0 kVA; công suất dự phòng ≥ 13,2 kVA"},{"item":"Máy 12 kVA 1 pha: Điện áp, pha, tần số, hệ số công suất","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, mục 1.2.b, A.I.12-17","requirement":"Điện áp 220-230V ±1,5% xoay chiều; dao động điện áp ≤ ±1,5%; 1 pha 2 dây; Cos ϕ = 1; tần số 50 Hz ±5%; dao động tần số ≤ ±5%"},{"item":"Máy 12 kVA 1 pha: Loại máy","quote":"có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 1.2.b, A.I.9","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ, AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy 12 kVA 1 pha: Tốc độ, khởi động, truyền động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2.b, A.I.19-22","requirement":"Tốc độ 1.500 vòng/phút ±5%; khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc khi chạy máy; truyền động trực tiếp bằng khớp nối đồng trục"},{"item":"Máy 12 kVA 1 pha: Aptomat ngõ ra","quote":"- Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS","reference":"Chương V, mục 1.2.b, A.I.24","requirement":"CB tương đương hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; lắp tại máy, dòng định mức phù hợp dòng điện máy phát"},{"item":"Máy 12 kVA 1 pha: Khả năng vận hành","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2.b, A.I.25-28","requirement":"Khởi động từ 0% lên 100% tải trong 30s; chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần ≤ 30 phút mỗi 12 giờ; chạy liên tục 100% công suất liên tục ≥ 12 giờ; quá tải 110% ≥ 01 giờ/12 giờ chạy liên tục"},{"item":"Máy 12 kVA 1 pha: Tiêu thụ nhiên liệu","quote":"≤ 4.5 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 1.2.b, A.I.29","requirement":"≤ 4.5 lít/giờ tại 100% tải định mức"},{"item":"Máy 12 kVA 1 pha: Độ ồn","quote":"≤ 73 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2.b, A.I.30","requirement":"≤ 73 dB (lớn nhất khi chạy 75% tải, đo cách tâm máy 7m), khi đã đóng vỏ cách âm"},{"item":"Máy 12 kVA 1 pha: Làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2.b, A.I.31","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Máy 12 kVA 1 pha: Thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 1.2.b, A.I.32-33","requirement":"Bằng thép, gắn bên trong vỏ cách âm, không gắn dưới đế máy; cổ tiếp nhiên liệu trên nóc máy, không cao hơn nóc máy; nắp có khóa; dung tích ≥ 65 lít"},{"item":"Máy 12 kVA 1 pha: Vỏ chống ồn","quote":"- Bằng thép, độ dày ≥ 1.5mm và được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.","reference":"Chương V, mục 1.2.b, A.I.34","requirement":"Thép dày ≥ 1.5mm sơn tĩnh điện, đặt ngoài trời, có khóa; ống pô giảm thanh trong vỏ; vật liệu chống ồn cao su non cách nhiệt, cách âm, chống cháy; cấp bảo vệ vỏ ≥IP23 (có chứng nhận kiểm định bên thứ 3)"},{"item":"Máy 12 kVA 1 pha: Khung bệ, chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục 1.2.b, A.I.35-36","requirement":"Khung gấp và hàn bằng thép tấm, sơn tĩnh điện, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Máy 12 kVA 1 pha: Kích thước","quote":"≤ 1430 x 740 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)","reference":"Chương V, mục 1.2.b, A.I.37","requirement":"≤ 1430 x 740 x 950 mm (Dài x Rộng x Cao), cung cấp bản vẽ chi tiết"},{"item":"Máy 12 kVA 1 pha: Động cơ - loại, vòng quay","quote":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương","reference":"Chương V, mục 1.2.b, A.II.1-5","requirement":"Diesel 4 kỳ, làm mát bằng nước; 1.500 vòng/phút ±5%; thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương; năm sản xuất 2024 trở lại đây; nhà thầu cung cấp tên hãng sản xuất"},{"item":"Máy 12 kVA 1 pha: Động cơ - xi lanh","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.2.b, A.II.6-9, 12","requirement":"Số xi lanh ≥ 3 thẳng hàng; tổng dung tích ≥ 2.3 lít; đường kính ≥ 87 mm; hành trình ≤ 103 mm; tỉ số nén ≥ 17.5:1"},{"item":"Máy 12 kVA 1 pha: Động cơ - công suất","quote":"≥ 17.0 kW","reference":"Chương V, mục 1.2.b, A.II.10-11","requirement":"Công suất định mức (PRP) Net tại 1500 vòng/phút ≥ 17.0 kW; công suất dự phòng (ESP) Net ≥ 19.0 kW"},{"item":"Máy 12 kVA 1 pha: Động cơ - điều tốc, nhiên liệu, nạp khí","quote":"Điện tử hoặc cơ khí","reference":"Chương V, mục 1.2.b, A.II.13-16","requirement":"Điều tốc điện tử hoặc cơ khí; diesel; phun trực tiếp; nạp khí tự nhiên"},{"item":"Máy 12 kVA 1 pha: Động cơ - bôi trơn, lọc, cảm biến","quote":"≤ 10 lít","reference":"Chương V, mục 1.2.b, A.II.17-20","requirement":"Dung tích dầu bôi trơn (gồm lọc dầu) ≤ 10 lít; có lọc gió, lọc nhiên liệu, lọc nhớt; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu"},{"item":"Máy 12 kVA 1 pha: Động cơ - khởi động, ắc quy","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 1.2.b, A.II.21-24","requirement":"Motor đề 12VDC; ắc quy ≥ 45Ah loại kín khí; công suất mô tơ khởi động ≥ 3,0 kW; công suất sạc ắc quy ≥ 35A"},{"item":"Máy 12 kVA 1 pha: Động cơ - làm mát, tiêu thụ nhiên liệu","quote":"≤ 8.2 lít","reference":"Chương V, mục 1.2.b, A.II.25-27","requirement":"Làm mát bằng nước pha dung dịch chống đóng cặn, quạt gió đầu trục, có bình nước phụ; dung tích nước ≤ 8.2 lít; tiêu thụ nhiên liệu tại 100% tải ≤ 4,5 lít/giờ"},{"item":"Máy 12 kVA 1 pha: Đầu phát - hãng, xuất xứ, nhãn hiệu","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Chương V, mục 1.2.b, A.III.1-4","requirement":"Nhà thầu cung cấp hãng sản xuất và xuất xứ (nội dung này không ghi yêu cầu cụ thể trong bản docx); nhãn hiệu cùng nhãn hiệu tổ máy; năm sản xuất 2024 trở lại đây"},{"item":"Máy 12 kVA 1 pha: Đầu phát - điện","quote":"220-230 VAC","reference":"Chương V, mục 1.2.b, A.III.5-10","requirement":"Cos φ 1; điện áp ra 220-230 VAC; 1 pha 2 dây; 50 Hz; dao động điện áp ≤ ± 1,5%; dao động tần số ≤ ± 5%"},{"item":"Máy 12 kVA 1 pha: Đầu phát - công suất","quote":"≥ 15.0 KVA","reference":"Chương V, mục 1.2.b, A.III.11-14","requirement":"Công suất liên tục tại 40oC, Class H ≥ 15.0 KVA; công suất dự phòng ≥ 110% công suất liên tục; quá tải 110% trong 1 giờ trên 06 giờ hoạt động bất kỳ; quá tốc độ ≥ 2250 vòng"},{"item":"Máy 12 kVA 1 pha: Đầu phát - kết cấu","quote":"≥ 88.4%","reference":"Chương V, mục 1.2.b, A.III.15-21","requirement":"Tự kích từ không chổi than; AVR; cách nhiệt tối thiểu cấp H; bảo vệ ≥ IP23; hiệu suất tại 100% tải liên tục ≥ 88.4%; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Máy 12 kVA 1 pha: Bộ điều khiển","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 1.2.b, A.IV.1-11","requirement":"Kỹ thuật số; màn hình ≥ 128 x 64 LCD; nhiệt độ hoạt động -25oC đến 70oC; nguồn 8-35V; cấp bảo vệ ≥ IP65; có ổ khóa cấp nguồn khởi động, đèn báo máy phát, nút dừng khẩn cấp; phím Stop, Start, Auto, Manual, C/O, Set"},{"item":"Máy 12 kVA 1 pha: Bộ điều khiển - đo lường, bảo vệ","quote":"- Bảng điều khiển có chức năng tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.","refer